<strong>Cách sửa:</strong> dùng lệnh <strong>tuyệt đối</strong> bất cứ khi nào có thể (mục 37.4).</p>
<h3>🔍 BẪY 12 — Khai báo tỉ số truyền sai</h3>
<p><strong>Hiện tượng:</strong> mọi chuyển động sai theo tỉ lệ, trong khi con số trên màn hình vẫn &quot;đúng&quot;.
<strong>Cách sửa:</strong> ⭐ <strong>cho trục đi một quãng đã biết và đo bằng thước</strong> (mục 37.10, Chương 52).</p>
<h3>🔍 BẪY 13 — Tắt giới hạn phần mềm khi jog &quot;cho tiện&quot;</h3>
<p><strong>Hiện tượng:</strong> jog vượt vùng làm việc, đâm vào đồ gá hoặc vào chính board.
<strong>Cách sửa:</strong> giới hạn phần mềm vẫn hoạt động khi jog; jog chưa về gốc thì chạy <strong>rất chậm</strong> và dựa
vào giới hạn phần cứng (mục 37.4).</p>
<hr>
<h2 id="3712-bng-cht">37.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Sai lệch bám là gì</td>
<td><strong>Vị trí lệnh − vị trí thật</strong>; nó <strong>luôn tồn tại</strong>, trục luôn bám sau một chút</td>
</tr>
<tr>
<td>⭐ Sai lệch bám tăng bất thường nói gì</td>
<td>⭐⭐ <strong>Cơ khí có vấn đề</strong> — vật cản, ma sát, quá tải, phanh chưa nhả</td>
</tr>
<tr>
<td>⚠ Giới hạn sai lệch bám có thay được giới hạn cứng không</td>
<td><strong>Không</strong> — nó nằm trong driver, không có mức an toàn</td>
</tr>
<tr>
<td>Servo khác biến tần</td>
<td>Servo điều khiển <strong>vị trí</strong>, có <strong>encoder phản hồi</strong></td>
</tr>
<tr>
<td>Ba vòng của servo</td>
<td>Vị trí → tốc độ → dòng, <strong>tất cả trong drive</strong></td>
</tr>
<tr>
<td>⚠ Đừng viết gì trên PLC</td>
<td><strong>PID vị trí</strong> — drive chạy nhanh hơn vòng quét nhiều bậc</td>
</tr>
<tr>
<td>Sai số bám dùng để làm gì</td>
<td>⭐ <strong>Bộ phát hiện va chạm rẻ nhất</strong></td>
</tr>
<tr>
<td>Kiểu về gốc chính xác nhất</td>
<td><strong>Cảm biến gốc + xung Z</strong></td>
</tr>
<tr>
<td>Bốn điều bắt buộc khi về gốc</td>
<td>Chạy <strong>chậm</strong> · có <strong>timeout</strong> · đúng <strong>thứ tự trục</strong> · cờ <strong>không giữ</strong></td>
</tr>
<tr>
<td>⚠⚠ Cờ <code>M_Homed</code></td>
<td><strong>Không bao giờ giữ</strong> qua mất điện</td>
</tr>
<tr>
<td>Lệnh tuyệt đối cần gì</td>
<td>Đã về gốc</td>
</tr>
<tr>
<td>Lệnh tương đối có vấn đề gì</td>
<td>⚠ <strong>Sai số tích luỹ</strong></td>
</tr>
<tr>
<td>Ba lớp bảo vệ vùng làm việc</td>
<td>Giới hạn <strong>phần mềm</strong> → công tắc <strong>phần cứng</strong> → <strong>cữ cơ khí</strong></td>
</tr>
<tr>
<td>⭐ Công tắc giới hạn đi vào đâu</td>
<td><strong>Thẳng vào drive</strong>, tiếp điểm NC — không qua PLC</td>
</tr>
<tr>
<td>Vì sao không qua PLC</td>
<td>Lúc cần nó nhất là lúc <strong>PLC không đáng tin</strong></td>
</tr>
<tr>
<td>⚠ Ba lớp đó có phải an toàn cho người</td>
<td>❌ <strong>Không</strong> — chúng bảo vệ cơ cấu (Chương 47)</td>
</tr>
<tr>
<td>Biên dạng chữ S đổi lấy gì</td>
<td>Êm hơn, ít rung — <strong>chậm hơn</strong></td>
</tr>
<tr>
<td>Tra keo theo đường cần</td>
<td><strong>Nội suy đường thẳng</strong>, không chạy độc lập</td>
</tr>
<tr>
<td>Mẫu PLCopen</td>
<td><code>Execute</code> (<strong>cạnh lên</strong>) → <code>Done</code> / <code>Busy</code> / <code>Error</code> / <code>CommandAborted</code></td>
</tr>
<tr>
<td>Chuyển bước sau lệnh chuyển động</td>
<td>⭐ Chờ <strong><code>Done</code></strong>, không chờ timer</td>
</tr>
<tr>
<td>Trục có tải treo cần</td>
<td><strong>Phanh cơ khí</strong>, ⚠ kẹp <strong>trước</strong> khi nhả mô-men</td>
</tr>
<tr>
<td>Kiểm tỉ số truyền bằng</td>
<td>⭐ Đi một quãng <strong>đã biết</strong> và <strong>đo bằng thước</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3713-t-kim">37.13 Tự kiểm</h2>
<ol>
<li>Servo khác biến tần ở ba điểm nào? Ba vòng điều khiển của servo nằm ở đâu?</li>
<li>⭐ Vì sao <strong>không</strong> nên viết vòng PID vị trí trên PLC?</li>
<li><strong>Sai số bám</strong> là gì? Vì sao nó là bộ phát hiện va chạm hữu ích, và đặt ngưỡng quá rộng/quá hẹp
thì sao?</li>
<li>Nêu năm kiểu về gốc. Kiểu nào cho độ lặp lại cao nhất và vì sao?</li>
<li>⭐ Nêu bốn điều bắt buộc trong trình tự về gốc. Điều nào liên quan tới Chương 16?</li>
<li>⭐⭐ Vì sao cờ <code>M_Homed</code> <strong>tuyệt đối không được giữ</strong> qua mất điện? Mô tả hậu quả bằng cỗ máy ở
mục 37.1.</li>
<li>Phân biệt lệnh tuyệt đối với tương đối. Lệnh nào có sai số tích luỹ, và khi nào dùng lệnh kia?</li>
<li>⭐⭐ Nêu ba lớp bảo vệ vùng làm việc. Mỗi lớp chống được gì và <strong>không</strong> chống được gì?</li>
<li>⭐ Vì sao công tắc giới hạn phải đi <strong>thẳng vào drive</strong> chứ không qua PLC?</li>
<li>Ba lớp bảo vệ đó có phải chức năng an toàn cho người không? Nếu không thì cái gì là?</li>
<li>Biên dạng hình thang gây vấn đề gì về cơ khí? Chữ S giải quyết thế nào và đổi lấy cái gì?</li>
<li>Vì sao ra lệnh X đi 100 mm và Y đi 50 mm cùng lúc <strong>không</strong> cho đường đi thẳng?</li>
<li>⭐ Vì sao khối lệnh chuyển động có <code>Execute</code>/<code>Done</code>/<code>Busy</code> thay vì trả kết quả ngay? Mẫu này liên
hệ thế nào với bẫy trung tâm của Chương 17?</li>
<li>Trên gantry của DP-01, vì sao <strong>Z phải về gốc trước</strong> X và Y?</li>
<li>⚠ Trục Z có tải treo cần thêm gì, và thứ tự nào phải đặt đúng?</li>
<li>⭐ Khai báo tỉ số truyền sai thì triệu chứng là gì, và kiểm bằng cách nào?</li>
</ol>
<blockquote>
<p>Câu 2, 5, 6, 8, 9 và 13 là sáu câu phân loại. Câu 8 và 9 là tinh thần của cả chương: <strong>giới hạn
phần mềm bảo vệ chống lỗi lập trình; nó không bảo vệ chống việc hệ toạ độ bị sai — và những lúc bạn
cần bảo vệ nhất lại chính là lúc phần mềm không đáng tin.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao sai lệch bám <strong>luôn khác 0</strong> kể cả khi trục hoạt động hoàn hảo? Nêu năm
nguyên nhân làm nó tăng bất thường, và giải thích vì sao nó phát hiện được vấn đề <strong>cơ khí</strong> từ
trong chương trình.</p>
<p>⚠ <strong>Bổ sung.</strong> Giới hạn sai lệch bám có thay thế được giới hạn cứng và mạch an toàn không? Vì sao?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 38 — <strong>Truyền thông nối tiếp</strong>. Bạn đã hoàn tất khối analog và chuyển động. Từ đây sách sang
lát cắt 4: nối máy với thế giới bên ngoài. Bắt đầu bằng RS-232 và RS-485 — nền của mọi giao thức
công nghiệp, và là cách bộ điều khiển nhiệt độ của DP-01 nói chuyện với PLC.</p>
<h3>Nguồn tham khảo chương 37</h3>
<ul>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements — Functional</em>:
các chức năng an toàn của truyền động. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch điều khiển
chuyển động và với chức năng dừng — nền cho mục 37.6.</li>
<li><strong>Đặc tả PLCopen Motion Control</strong> — chuẩn hoá giao diện khối chuyển động (<code>Execute</code>/<code>Done</code>/<code>Busy</code>/
<code>Error</code>) mà nhiều hãng theo. ⭐ Đây là tài liệu đáng đọc vì nó là chỗ <strong>kỹ năng chuyển được giữa các
hệ</strong> tốt nhất.</li>
<li><strong>Tài liệu servo drive</strong> của hệ đang dùng — dùng cho ⚠ <strong>đơn vị kỹ thuật và tỉ số truyền</strong>, kiểu về
gốc hỗ trợ, ngõ vào giới hạn phần cứng, ngưỡng sai số bám, và ⚠ <strong>điều khiển phanh cùng thứ tự
nhả/kẹp</strong>.</li>
<li>Bảng I/O, vùng làm việc gantry và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.</li>
</ul>
<blockquote>
<p>⚡ Các con số giới hạn ở mục 37.6 (−1/51 mm, −3/53 mm, −5/55 mm) là <strong>minh hoạ cho nguyên tắc ba
lớp</strong>, không phải giá trị thiết kế. Khoảng cách giữa các lớp phụ thuộc tốc độ chạy, quán tính, và
quãng đường dừng của trục — ⚠ <strong>phải tính</strong>, và phải tính cho <strong>trường hợp xấu nhất</strong>: tốc độ cao
nhất, tải nặng nhất.</p>
<p>⚠ <strong>Về mục 37.6 và trục Z có tải treo (mục 37.9):</strong> nội dung ở đây là định hướng để bạn biết phải
hỏi gì. Thiết kế bảo vệ cho trục đứng có tải treo — chọn phanh, tính quãng đường dừng, xác định mức
hiệu năng cần đạt — phải do <strong>người có thẩm quyền</strong> thực hiện theo Chương 47. Trục đứng rơi tự do
là một trong những mối nguy nghiêm trọng nhất trên máy tự động hoá.</p>
</blockquote>
<!-- SECTION: ch38_nen_tang_truyen_thong_cong_nghiep -->
<hr>
<h1 id="chương-38-nn-tng-truyn-thông-công-nghip">Chương 38 — Nền tảng truyền thông công nghiệp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="381-bài-toán-hai-thit-b-đúng-cáp-đúng-không-nói-chuyn-đưc">38.1 Bài toán: hai thiết bị đúng, cáp đúng, không nói chuyện được</h2>
<p>PLC của DP-01 cần đọc nhiệt độ từ bộ điều khiển nhiệt độ keo qua RS-485. Cả hai thiết bị đều tốt, cáp
đúng loại, đấu đúng chân A và B.</p>
<p>Không có gì đọc về được. PLC báo timeout, bộ điều khiển không phản hồi.</p>
<p>Sau nửa ngày, tìm ra ba vấn đề cùng lúc:</p>
<ul>
<li><strong>Tốc độ baud</strong> của bộ điều khiển đặt 9600, PLC đặt 19200.</li>
<li><strong>Bit chẵn lẻ</strong> một bên là chẵn, một bên là không dùng.</li>
<li>Cáp dài 15 m, <strong>không có điện trở đầu cuối</strong> ở hai đầu.</li>
</ul>
<p>Ba thứ này không có cái nào hiển nhiên khi nhìn, và không cái nào báo lỗi cụ thể. Cả ba cho cùng một
triệu chứng: <strong>im lặng</strong>.</p>
<p>Chương này về nền tảng truyền thông nối tiếp — thứ mà mọi giao thức công nghiệp đứng trên. Nếu tầng
này sai, không giao thức nào cứu được.</p>
<hr>
<h2 id="382-ba-kiu-kt-ni">38.2 Ba kiểu kết nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cấu trúc</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điểm–điểm</strong> <em>(point-to-point)</em></td>
<td>Hai thiết bị, một đường</td>
<td>RS-232; IO-Link (Chương 12)</td>
</tr>
<tr>
<td><strong>Bus</strong></td>
<td>Nhiều thiết bị <strong>trên một đường chung</strong></td>
<td>RS-485; Modbus RTU (Chương 39)</td>
</tr>
<tr>
<td><strong>Mạng</strong> <em>(network)</em></td>
<td>Nhiều thiết bị, có chuyển mạch, có địa chỉ</td>
<td>Ethernet công nghiệp (Chương 40)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phân biệt &quot;bus&quot; với &quot;mạng&quot; quan trọng khi chẩn đoán.</strong>
Trên <strong>bus</strong>, mọi thiết bị dùng chung một đôi dây — một thiết bị hỏng làm nhiễu <strong>cả bus</strong>, và một
đầu dây lỏng làm <strong>mọi thiết bị</strong> mất liên lạc.
Trên <strong>mạng có chuyển mạch</strong>, mỗi thiết bị có đường riêng tới bộ chuyển mạch — hỏng một cái không
ảnh hưởng cái khác.</p>
<p>Đây là lý do gỡ lỗi bus khó hơn gỡ lỗi mạng nhiều: <strong>triệu chứng không chỉ đúng thủ phạm</strong>.</p>
</blockquote>
<hr>
<h2 id="383-rs-232-rs-422-rs-485">38.3 RS-232, RS-422, RS-485</h2>
<p>Ba chuẩn giao diện điện, thường bị gọi chung là &quot;cổng nối tiếp&quot;.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>RS-232</strong></th>
<th><strong>RS-422</strong></th>
<th>⭐ <strong>RS-485</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tín hiệu</td>
<td><strong>Đơn cực</strong> — so với đất chung</td>
<td><strong>Vi sai</strong></td>
<td>⭐ <strong>Vi sai</strong></td>
</tr>
<tr>
<td>Số thiết bị</td>
<td>2</td>
<td>1 phát, nhiều nhận</td>
<td>⭐ <strong>Nhiều phát, nhiều nhận</strong></td>
</tr>
<tr>
<td>Chiều</td>
<td>Hai chiều đồng thời</td>
<td>Một chiều (có bản hai chiều)</td>
<td>⭐ <strong>Hai chiều luân phiên</strong> <em>(half-duplex)</em></td>
</tr>
<tr>
<td>Khoảng cách</td>
<td>Ngắn — vài chục mét</td>
<td>Xa</td>
<td>⭐ <strong>Xa</strong> — hàng trăm mét</td>
</tr>
<tr>
<td>Chống nhiễu</td>
<td>⚠ Kém</td>
<td>Tốt</td>
<td>⭐ <strong>Tốt</strong></td>
</tr>
<tr>
<td>Số dây tín hiệu</td>
<td>3 trở lên</td>
<td>4</td>
<td>⭐ <strong>2</strong> (cộng dây đất)</td>
</tr>
<tr>
<td>Vị thế hiện nay</td>
<td>Đang lùi dần</td>
<td>Ít gặp</td>
<td>⭐ <strong>Phổ biến nhất trong công nghiệp</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Vì sao tín hiệu vi sai chống nhiễu tốt hơn</h3>
<p>Đây là ý tưởng đáng nắm chắc, vì nó lặp lại ở nhiều nơi khác.</p>
<p><strong>RS-232</strong> truyền mức điện áp <strong>so với đất chung</strong>. Nhiễu cảm ứng vào dây tín hiệu cộng thẳng vào giá
trị đọc được. Và ⚠ nếu điện thế đất ở hai đầu chênh nhau — chuyện rất bình thường trong nhà máy — thì
mức tín hiệu đã sai ngay từ đầu.</p>
<p><strong>RS-485</strong> truyền trên <strong>hai dây</strong>, và thông tin nằm ở <strong>hiệu điện áp giữa chúng</strong>, không ở giá trị
tuyệt đối:</p>
<pre><code class="language-text">   Nhiễu cảm ứng vào CẢ HAI dây gần như bằng nhau
        dây A:  2,5 V  +  nhiễu 3 V  =  5,5 V
        dây B:  0,5 V  +  nhiễu 3 V  =  3,5 V
                              hiệu:  2,0 V  ← KHÔNG ĐỔI
</code></pre>
<p>Vì hai dây đi cạnh nhau (và <strong>xoắn</strong> vào nhau), nhiễu cảm ứng vào chúng gần như bằng nhau — nên nó
<strong>triệt tiêu trong phép trừ</strong>. Đây gọi là <strong>triệt nhiễu đồng pha</strong> <em>(common-mode rejection)</em>.</p>
<blockquote>
<p>⭐ Đây cũng là lý do <strong>đôi dây xoắn</strong> là bắt buộc, không phải tuỳ chọn: xoắn làm hai dây chịu cùng
một môi trường nhiễu. Dùng hai sợi rời song song thì hiệu quả kém hẳn.</p>
<p>💡 Cùng nguyên lý này giải thích vì sao vòng dòng 4–20 mA chống nhiễu tốt (Chương 31, mục 31.4) và
vì sao Ethernet công nghiệp dùng đôi xoắn (Chương 40).</p>
</blockquote>
<hr>
<h2 id="384-bn-tham-s-phi-khp">38.4 Bốn tham số phải khớp</h2>
<p>Hai thiết bị nói chuyện được chỉ khi <strong>cả bốn tham số này giống hệt nhau</strong>. Lệch một cái là im lặng
hoặc rác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Là gì</th>
<th>Giá trị hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tốc độ baud</strong> <em>(baud rate)</em></td>
<td>Số bit truyền mỗi giây</td>
<td>9600, 19200, 38400, 115200</td>
</tr>
<tr>
<td><strong>Số bit dữ liệu</strong></td>
<td>Bit trong mỗi ký tự</td>
<td>8 (gần như luôn)</td>
</tr>
<tr>
<td>⭐ <strong>Bit chẵn lẻ</strong> <em>(parity)</em></td>
<td>Bit kiểm lỗi đơn giản</td>
<td>Không (N), chẵn (E), lẻ (O)</td>
</tr>
<tr>
<td><strong>Bit dừng</strong> <em>(stop bit)</em></td>
<td>Đánh dấu kết thúc ký tự</td>
<td>1 hoặc 2</td>
</tr>
</tbody></table></div>
<p>Thường viết gọn: <strong><code>19200, 8, N, 1</code></strong> — 19200 baud, 8 bit dữ liệu, không chẵn lẻ, 1 bit dừng.</p>
<blockquote>
<p>⚠⚠ <strong>Lệch tham số cho hai triệu chứng, và cả hai đều khó chẩn đoán:</strong></p>
<ul>
<li><strong>Lệch baud, hoặc lệch bit dừng</strong> → thường là <strong>im lặng hoàn toàn</strong>. Bên nhận không dựng lại được
ký tự nào.</li>
<li><strong>Lệch chẵn lẻ</strong> → ⚠ <strong>nhận được nhưng báo lỗi khung</strong>, hoặc tệ hơn: nhận được <strong>dữ liệu rác trông
như dữ liệu thật</strong>.</li>
</ul>
<p>Trường hợp thứ hai nguy hiểm hơn. Nó là lý do <strong>luôn kiểm tra tính toàn vẹn ở tầng giao thức</strong>
(Chương 39, phần CRC), chứ không tin vào bit chẵn lẻ.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Cách chẩn đoán nhanh khi im lặng:</strong> thử đổi baud của PLC qua từng giá trị thông dụng. Nếu ở một
giá trị nào đó bắt đầu <strong>nhận được rác thay vì im lặng</strong>, bạn đã gần đúng — có thể chỉ còn lệch
chẵn lẻ hoặc bit dừng.</p>
</blockquote>
<hr>
<h2 id="385-ba-th-ca-rs-485-mà-ngưi-ta-hay-quên">38.5 ⭐ Ba thứ của RS-485 mà người ta hay quên</h2>
<p>RS-485 là bus, và bus có ba yêu cầu vật lý mà điểm–điểm không có.</p>
<h3>1. Điện trở đầu cuối</h3>
<p>Tín hiệu chạy tới cuối dây sẽ <strong>phản xạ ngược lại</strong> nếu không có gì hấp thụ nó — giống sóng dội lại ở
đầu bịt của một ống. Sóng phản xạ chồng lên tín hiệu gốc và làm hỏng nó.</p>
<pre><code class="language-text">   ┌─[R]─┬──────────┬──────────┬──────────┬─[R]─┐
        TB1        TB2        TB3        TB4
   ⭐ Điện trở đầu cuối ở HAI ĐẦU của bus, không ở giữa
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt ở đâu</td>
<td>⭐ <strong>Hai đầu vật lý</strong> của bus — không phải ở thiết bị đầu tiên và cuối cùng theo địa chỉ</td>
</tr>
<tr>
<td>Bao nhiêu cái</td>
<td><strong>Đúng hai</strong></td>
</tr>
<tr>
<td>⚠ Nhiều quá</td>
<td>Tải nặng, tín hiệu yếu, khoảng cách giảm</td>
</tr>
<tr>
<td>⚠ Thiếu</td>
<td>Phản xạ, lỗi ngẫu nhiên — ⭐ <strong>nặng hơn khi baud cao và cáp dài</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Triệu chứng đặc trưng của thiếu điện trở đầu cuối: hoạt động ở tốc độ thấp, hỏng ở tốc độ cao.</strong>
Nếu hạ baud xuống thì chạy được, đó là dấu hiệu rất mạnh của vấn đề tầng vật lý — điện trở đầu cuối
hoặc chất lượng cáp.</p>
</blockquote>
<p>Nhiều thiết bị có điện trở đầu cuối <strong>tích hợp</strong>, bật bằng công tắc gạt hoặc cầu nối. ⚠ Kiểm xem nó
đang bật hay tắt — và <strong>ghi vào bản vẽ</strong>.</p>
<h3>2. Phân cực</h3>
<p>Khi <strong>không thiết bị nào đang phát</strong>, bus ở trạng thái thả nổi. Nhiễu có thể làm bên nhận hiểu nhầm
là có dữ liệu.</p>
<p><strong>Điện trở phân cực</strong> <em>(bias / fail-safe biasing)</em> kéo hai dây về một trạng thái xác định khi bus rỗi.</p>
<blockquote>
<p>⚠ Nhiều thiết bị có phân cực tích hợp. <strong>Chỉ cần một bộ phân cực trên toàn bus</strong> — nhiều bộ cùng
bật sẽ làm tải nặng.</p>
<p>Triệu chứng khi thiếu phân cực: <strong>lỗi ngẫu nhiên khi bus rỗi</strong>, thường ở dạng byte rác xuất hiện
giữa các bản tin.</p>
</blockquote>
<h3>3. Cấu trúc bus, không phải hình sao</h3>
<pre><code class="language-text">   ✓ ĐÚNG — bus, nhánh rẽ NGẮN
   ─┬──────────┬──────────┬──────────┬─
    │          │          │          │   ← nhánh rẽ càng ngắn càng tốt
   TB1        TB2        TB3        TB4

   ✗ SAI — hình sao, nhánh dài
              ┌────────── TB2
   TB1 ───────┼────────── TB3          ⚠ mỗi nhánh là một đường phản xạ
              └────────── TB4
</code></pre>
<blockquote>
<p>⚠ <strong>RS-485 là bus, không phải hình sao.</strong> Đấu hình sao tạo ra nhiều đầu dây không có điện trở đầu
cuối, mỗi đầu là một nguồn phản xạ. Nó có thể &quot;chạy được&quot; ở tốc độ thấp và cáp ngắn — rồi hỏng khi
ai đó tăng baud hoặc thêm thiết bị.</p>
</blockquote>
<h3>Bảng chốt tầng vật lý RS-485</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td>Cáp</td>
<td>⭐ <strong>Đôi xoắn có vỏ chống nhiễu</strong></td>
</tr>
<tr>
<td>Cấu trúc</td>
<td><strong>Bus</strong>, nhánh rẽ ngắn</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>⭐ <strong>Đúng hai</strong>, ở hai đầu vật lý</td>
</tr>
<tr>
<td>Phân cực</td>
<td><strong>Một bộ</strong> trên toàn bus</td>
</tr>
<tr>
<td>Vỏ chống nhiễu</td>
<td>Nối đất — ⚠ theo hướng dẫn nhà sản xuất (Chương 31, mục 31.6)</td>
</tr>
<tr>
<td>Dây đất tín hiệu</td>
<td>⚠ Nhiều thiết bị cần dây thứ ba nối đất tín hiệu — kiểm datasheet</td>
</tr>
<tr>
<td>Tách xa cáp động lực</td>
<td>⭐ Bắt buộc — biến tần là nguồn nhiễu mạnh (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="386-cht-và-sn-xuttiêu-th">38.6 Chủ–tớ và sản xuất–tiêu thụ</h2>
<p>Hai mô hình tổ chức việc ai được nói khi nào.</p>
<h3>Chủ–tớ</h3>
<p><strong>Chủ–tớ</strong> <em>(master/slave)</em>: một thiết bị <strong>chủ</strong> hỏi, các thiết bị <strong>tớ</strong> chỉ trả lời khi được hỏi.</p>
<pre><code class="language-text">   CHỦ ──&quot;TB1, cho tôi nhiệt độ&quot;──► TB1
   TB1 ──&quot;60,3 °C&quot;────────────────► CHỦ
   CHỦ ──&quot;TB2, cho tôi trạng thái&quot;─► TB2
   ...
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>Đơn giản, dễ hiểu, dễ gỡ lỗi</td>
<td>Tớ <strong>không tự báo</strong> được — phải chờ chủ hỏi</td>
</tr>
<tr>
<td>Không bao giờ đụng độ trên bus</td>
<td>⭐ Thời gian phản hồi phụ thuộc <strong>số thiết bị</strong> và chu kỳ hỏi vòng</td>
</tr>
<tr>
<td>Chạy trên bus hai dây</td>
<td>Chủ hỏng là cả bus im</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hệ quả quan trọng: sự kiện gấp không được báo ngay.</strong>
Nếu chủ hỏi vòng 10 thiết bị, mỗi lần 50 ms, thì một thiết bị có sự cố phải <strong>chờ tới lượt</strong> — có
thể nửa giây. Với thông tin trạng thái thì không sao; với việc cần phản ứng nhanh thì đây là vấn
đề.</p>
<p>⚠⚠ Và với <strong>tín hiệu an toàn</strong> thì mô hình này hoàn toàn không phù hợp — an toàn cần giao thức
chuyên dụng và thiết bị được chứng nhận (Chương 47).</p>
</blockquote>
<p>Modbus RTU (Chương 39) là ví dụ điển hình của chủ–tớ.</p>
<h3>Sản xuất–tiêu thụ</h3>
<p><strong>Sản xuất–tiêu thụ</strong> <em>(producer/consumer)</em>: thiết bị <strong>tự phát</strong> dữ liệu khi có, ai cần thì nhận.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Sự kiện báo được <strong>ngay</strong></td>
<td>Phức tạp hơn</td>
</tr>
<tr>
<td>Nhiều thiết bị nhận cùng một dữ liệu</td>
<td>Cần mạng có khả năng xử lý đụng độ</td>
</tr>
<tr>
<td>Hiệu quả hơn khi nhiều thiết bị</td>
<td>Gỡ lỗi khó hơn</td>
</tr>
</tbody></table></div>
<p>Phần lớn mạng Ethernet công nghiệp hiện đại theo mô hình này (Chương 40).</p>
<hr>
<h2 id="387-đc-mt-khung-bn-tin-bng-tay">38.7 Đọc một khung bản tin bằng tay</h2>
<p>Kỹ năng đáng có: nhìn một chuỗi byte và <strong>hiểu nó nói gì</strong>. Khi gỡ lỗi truyền thông, đây thường là
cách duy nhất biết ai sai.</p>
<h3>Cấu trúc chung</h3>
<p>Gần như mọi giao thức nối tiếp đều có bốn phần:</p>
<pre><code class="language-text">   ┌─────────┬──────────┬─────────────────┬──────────┐
   │ Địa chỉ │  Chức    │    Dữ liệu      │  Kiểm    │
   │ /Bắt đầu│  năng    │                 │  tra     │
   └─────────┴──────────┴─────────────────┴──────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Địa chỉ</strong> hoặc ký tự bắt đầu</td>
<td>Bản tin này gửi cho ai / bắt đầu từ đâu</td>
</tr>
<tr>
<td><strong>Mã chức năng</strong></td>
<td>Yêu cầu làm gì — đọc, ghi</td>
</tr>
<tr>
<td><strong>Dữ liệu</strong></td>
<td>Nội dung</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm tra</strong> — CRC hoặc tổng kiểm</td>
<td>Bản tin có bị hỏng trên đường không</td>
</tr>
</tbody></table></div>
<h3>Ví dụ — đọc nhiệt độ từ bộ điều khiển</h3>
<p>Bản tin Modbus RTU (Chương 39) hỏi thiết bị địa chỉ 1, đọc 1 thanh ghi từ địa chỉ 0:</p>
<pre><code class="language-text">   01   03   00 00   00 01   84 0A
   ▲    ▲    ▲       ▲       ▲
   │    │    │       │       └─ CRC — kiểm tra toàn vẹn
   │    │    │       └───────── số lượng thanh ghi: 1
   │    │    └───────────────── địa chỉ bắt đầu: 0
   │    └────────────────────── mã hàm 03: đọc holding register
   └─────────────────────────── địa chỉ thiết bị: 1
</code></pre>
<p>Trả lời:</p>
<pre><code class="language-text">   01   03   02   02 5B   xx xx
   ▲    ▲    ▲    ▲       ▲
   │    │    │    │       └─ CRC
   │    │    │    └───────── dữ liệu: 0x025B = 603 → 60,3 °C
   │    │    └────────────── số byte dữ liệu: 2
   │    └─────────────────── mã hàm 03 (khớp yêu cầu)
   └──────────────────────── địa chỉ thiết bị 1 (khớp)
</code></pre>
<blockquote>
<p>💡 <strong>Ba điều đọc được ngay từ khung trả lời, và chúng đủ để chẩn đoán phần lớn vấn đề:</strong></p>
<ul>
<li>Địa chỉ và mã hàm <strong>khớp yêu cầu</strong> → thiết bị hiểu đúng câu hỏi.</li>
<li>Số byte hợp lý → khung không bị cắt.</li>
<li>Giá trị <code>603</code> có nghĩa với đơn vị 0,1 °C → ⚠ <strong>đơn vị phải tra tài liệu</strong>, không đoán (Chương 32).</li>
</ul>
</blockquote>
<blockquote>
<p>⭐ <strong>Công cụ:</strong> dùng phần mềm giám sát cổng nối tiếp trên máy tính, hoặc bộ phân tích giao thức. Với
Modbus, một phần mềm <strong>chủ giả lập</strong> cho phép bạn hỏi thiết bị trực tiếp — <strong>tách PLC ra khỏi bài
toán</strong> (Chương 39, Chương 51).</p>
</blockquote>
<hr>
<h2 id="388-truyn-thông-trong-môi-trưng-vòng-quét">38.8 ⚠ Truyền thông trong môi trường vòng quét</h2>
<p>Điểm đặc thù của PLC mà người có nền lập trình hay vấp.</p>
<blockquote>
<p><strong>Truyền thông nối tiếp mất hàng chục tới hàng trăm mili-giây. Vòng quét là vài mili-giây.</strong></p>
</blockquote>
<p>Nên khối truyền thông <strong>không thể trả kết quả ngay</strong> — cùng vấn đề với khối chuyển động ở Chương 37
mục 37.8, và giải bằng cùng một mẫu:</p>
<pre><code class="language-iecst">// ⭐ Mẫu Execute/Done — giống khối chuyển động
ReadTemp(Execute := TrigReadTemp.Q,      // cạnh lên
         SlaveId := 1,
         StartAddr := 0,
         Quantity := 1,
         Done    =&gt; M_ReadDone,
         Busy    =&gt; M_ReadBusy,
         Error   =&gt; M_ReadError,
         Data    =&gt; TempRawBuf);

IF M_ReadDone THEN
    GlueTempX10 := TempRawBuf[0];
    M_TempCommOk := TRUE;
END_IF;
</code></pre>
<p>⚠ Ba điều bắt buộc:</p>
<ul>
<li>⭐ <strong>Không hỏi ở mỗi vòng quét.</strong> Nhiệt độ đổi chậm — hỏi mỗi 1–2 giây là quá đủ. Hỏi liên tục làm
nghẽn bus và không được gì thêm (Chương 12, mục 12.6).</li>
<li>⭐ <strong>Phải có timeout.</strong> Thiết bị không trả lời thì khối phải bỏ cuộc, không treo mãi.</li>
<li>⭐ <strong>Phải xử lý mất truyền thông tường minh</strong> — mục 38.9.</li>
</ul>
<blockquote>
<p>⚠ <strong>Đừng gọi nhiều khối truyền thông cùng lúc trên cùng một cổng.</strong> Bus chỉ có một đường; hai yêu
cầu cùng lúc thì hoặc lỗi, hoặc phải xếp hàng. Nhiều hệ tự xếp hàng, nhưng ⚠ <strong>đừng giả định</strong> —
tra tài liệu, hoặc tự tuần tự hoá bằng máy trạng thái (Chương 26).</p>
</blockquote>
<hr>
<h2 id="389-mt-truyn-thông-là-mt-trng-thái-không-phi-mt-li">38.9 ⭐ Mất truyền thông là một trạng thái, không phải một lỗi</h2>
<p>Đây là nguyên tắc quan trọng nhất về mặt thiết kế trong chương.</p>
<blockquote>
<p><strong>Câu hỏi phải trả lời cho mọi kết nối: nếu thiết bị này ngừng trả lời, máy làm gì?</strong></p>
</blockquote>
<p>Sai lầm phổ biến: coi mất truyền thông là &quot;lỗi lạ&quot; và để chương trình dùng <strong>giá trị cuối cùng nhận
được</strong>. Nhưng giá trị đó có thể đã cũ hàng phút, và thực tế đã đổi.</p>
<pre><code class="language-iecst">// ⭐ Đếm số lần lỗi liên tiếp — một lần lỗi không đủ để kết luận
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;                    // thành công thì xoá
END_IF;

// Ba lần liên tiếp mới coi là mất kết nối — chống báo giả do nhiễu lẻ tẻ
M_TempCommFault := CommErrCount &gt;= 3;

// ⚠⚠ Mất kết nối → KHÔNG dùng giá trị cũ cho quyết định
IF M_TempCommFault THEN
    M_TempValid := FALSE;
    M_AnyFault  := TRUE;                  // theo phân tích ở Chương 48
END_IF;

M_CanStart := ... AND M_TempValid AND NOT M_TempCommFault;
</code></pre>
<blockquote>
<p>⭐ <strong>Đếm lỗi liên tiếp thay vì phản ứng ngay là kỹ thuật đáng nhớ.</strong>
Một bản tin lỗi do nhiễu là chuyện bình thường trên bus công nghiệp — giao thức có CRC chính là để
phát hiện và bỏ qua nó. Báo lỗi ngay ở lần đầu sẽ cho <strong>rất nhiều báo giả</strong>.</p>
<p>Ba lần liên tiếp là quy tắc thực dụng thường dùng; con số đúng phụ thuộc chu kỳ hỏi và mức độ quan
trọng.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bộ điều khiển vẫn làm việc khi mất truyền thông — nhưng bạn không còn biết nó làm gì.</strong>
Với bộ điều khiển nhiệt độ của DP-01: nó vẫn giữ nhiệt, quá trình vẫn chạy. Nhưng PLC <strong>mù</strong> — không
biết nhiệt độ, không biết có báo lỗi không, không đặt được điểm đặt khi đổi công thức.</p>
<p>Chạy tiếp trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Quyết định &quot;chạy
tiếp hay dừng&quot; thuộc về <strong>đặc tả</strong> (Chương 23), không phải do người lập trình tự quyết
(Chương 35, mục 35.9).</p>
</blockquote>
<hr>
<h2 id="3810-vì-sao-serial-vn-sng-dai">38.10 Vì sao serial vẫn sống dai</h2>
<p>Ethernet nhanh hơn, dễ hơn, phổ biến hơn. Nhưng RS-485 vẫn có mặt khắp nơi, và sẽ còn lâu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rẻ</strong></td>
<td>Chỉ cần hai dây và một mạch thu phát đơn giản</td>
</tr>
<tr>
<td><strong>Đủ dùng</strong></td>
<td>Bộ điều khiển nhiệt độ đổi giá trị mỗi giây — không cần băng thông Ethernet</td>
</tr>
<tr>
<td>⭐ <strong>Thiết bị nhỏ không có chỗ cho Ethernet</strong></td>
<td>Cổng Ethernet tốn chỗ, tốn điện, tốn tiền</td>
</tr>
<tr>
<td><strong>Đi xa với hai dây</strong></td>
<td>Hàng trăm mét không cần bộ chuyển mạch</td>
</tr>
<tr>
<td>⭐ <strong>Cơ sở lắp đặt khổng lồ</strong></td>
<td>Hàng triệu thiết bị đang chạy; không ai thay cái đang hoạt động</td>
</tr>
<tr>
<td><strong>Đơn giản để gỡ lỗi</strong></td>
<td>Không có DHCP, không có VLAN, không có tường lửa — chỉ có bốn tham số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Gạch đầu dòng cuối đáng suy nghĩ.</strong> Ethernet mạnh hơn nhưng cũng <strong>nhiều thứ có thể sai hơn</strong>.
Với một liên kết chỉ cần đọc một con số mỗi giây, sự đơn giản của RS-485 là một <strong>ưu điểm thật</strong>,
không phải hạn chế.</p>
</blockquote>
<hr>
<h2 id="3811-trên-máy-mu-dp-01">38.11 Trên máy mẫu DP-01</h2>
<p>Theo số liệu đã chốt (Phụ lục J §J.1):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Liên kết</th>
<th>Giao diện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bộ điều khiển nhiệt độ keo</strong></td>
<td>⭐ <strong>RS-485, Modbus RTU</strong></td>
<td>Thiết bị nối tiếp phổ biến nhất trong chế tạo máy; đủ dùng cho dữ liệu đổi chậm</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>Theo thực tế thị trường (Chương 42)</td>
</tr>
<tr>
<td>Màn hình vận hành</td>
<td>Ethernet</td>
<td>Chương 44</td>
</tr>
<tr>
<td>Hệ thống trên (MES)</td>
<td>Ethernet</td>
<td>Chương 42, 45</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Ethernet công nghiệp</td>
<td>Chương 37, 40</td>
</tr>
<tr>
<td>Máy trước / máy sau</td>
<td><strong>SMEMA</strong> — tín hiệu số, không phải mạng</td>
<td>Chương 41</td>
</tr>
</tbody></table></div>
<h3>Cấu hình liên kết RS-485</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị / quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Tham số</td>
<td><code>19200, 8, E, 1</code> — ⚠ <strong>phải khớp hai đầu</strong> (mục 38.4)</td>
</tr>
<tr>
<td>Địa chỉ tớ</td>
<td>1</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Điểm–điểm về mặt vật lý (chỉ một thiết bị), nhưng vẫn dùng chuẩn RS-485</td>
</tr>
<tr>
<td>⭐ Điện trở đầu cuối</td>
<td><strong>Hai cái</strong> — ở PLC và ở bộ điều khiển</td>
</tr>
<tr>
<td>Phân cực</td>
<td>Một bộ, thường ở phía PLC</td>
</tr>
<tr>
<td>Cáp</td>
<td>Đôi xoắn có vỏ chống nhiễu, ⚠ <strong>tách xa cáp động cơ chuyền</strong> (Chương 36, mục 36.7)</td>
</tr>
<tr>
<td>Chu kỳ hỏi</td>
<td><strong>1 giây</strong> — nhiệt độ đổi chậm</td>
</tr>
<tr>
<td>Ngưỡng mất kết nối</td>
<td><strong>3 lần lỗi liên tiếp</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Dù chỉ có một thiết bị, vẫn phải có điện trở đầu cuối ở hai đầu.</strong> Đây là yêu cầu của tầng vật
lý, không phụ thuộc số thiết bị — cáp vẫn có hai đầu, và sóng vẫn phản xạ.</p>
</blockquote>
<h3>Dữ liệu trao đổi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiều</th>
<th>Nội dung</th>
<th>Chu kỳ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đọc</strong></td>
<td>Nhiệt độ thực tế, trạng thái báo động, điểm đặt hiện tại</td>
<td>1 s</td>
</tr>
<tr>
<td><strong>Ghi</strong></td>
<td>Điểm đặt nhiệt độ theo công thức</td>
<td>⭐ Chỉ khi đổi công thức — Chương 29</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ghi điểm đặt phải bắt cạnh</strong>, không ghi mỗi vòng quét (Chương 16). Ghi liên tục vào bộ nhớ
không mất của thiết bị có thể <strong>làm mòn bộ nhớ đó</strong> — nhiều thiết bị có giới hạn số lần ghi.</p>
<p>Đây là chi tiết ít được nói nhưng gây hỏng thiết bị thật: một chương trình ghi điểm đặt mỗi giây
suốt vài năm sẽ vượt xa giới hạn ghi của thiết bị.</p>
</blockquote>
<hr>
<h2 id="3812-khác-bit-gia-các-hãng">38.12 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Cổng nối tiếp có sẵn</td>
<td>⚠ Nhiều CPU <strong>không có</strong> cổng nối tiếp — phải mua module. Kiểm ở giai đoạn chọn phần cứng (Chương 13, tiêu chí 4)</td>
</tr>
<tr>
<td>Khối chức năng truyền thông</td>
<td>Mỗi hệ một bộ khối riêng; ⭐ nhưng phần lớn theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code></td>
</tr>
<tr>
<td>⚠ Tự xếp hàng yêu cầu</td>
<td>Có hệ tự xếp hàng nhiều yêu cầu trên một cổng, có hệ không. <strong>Đừng giả định</strong></td>
</tr>
<tr>
<td>Cấu hình cổng</td>
<td>Trong cấu hình phần cứng hoặc bằng khối lệnh — tuỳ hệ</td>
</tr>
<tr>
<td>Điện trở đầu cuối tích hợp</td>
<td>⭐ Nhiều module có, bật bằng công tắc gạt. <strong>Kiểm và ghi vào bản vẽ</strong></td>
</tr>
<tr>
<td>Chuẩn đoán tầng vật lý</td>
<td>Một số module có đèn báo phát/nhận — ⭐ rất hữu ích khi gỡ lỗi</td>
</tr>
<tr>
<td>⚠ Đánh số chân</td>
<td>RS-485 gọi hai dây là A/B, hoặc D+/D−, hoặc TxD+/TxD−. ⚠ <strong>Quy ước A/B không thống nhất giữa các hãng</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quy ước A/B của RS-485 KHÔNG thống nhất.</strong>
Một số hãng gọi dây dương là A, số khác gọi là B. Đấu ngược thì <strong>không cháy gì</strong>, nhưng <strong>không
liên lạc được</strong> — và triệu chứng giống hệt lệch tham số.</p>
<p>💡 <strong>Cách xử lý thực dụng: nếu đã kiểm hết bốn tham số mà vẫn im lặng, thử đảo hai dây.</strong> Mất ba
mươi giây, và nó là một trong những nguyên nhân phổ biến nhất. Sau khi tìm ra, <strong>ghi vào bản vẽ</strong>
cách đấu đúng.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3813-by-thưng-gp">38.13 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Bốn tham số không khớp</h3>
<p><strong>Hiện tượng:</strong> im lặng hoàn toàn (lệch baud), hoặc ⚠ <strong>dữ liệu rác trông như thật</strong> (lệch chẵn lẻ).
<strong>Cách sửa:</strong> đối chiếu cả bốn tham số ở <strong>cả hai đầu</strong>; ghi vào tài liệu máy (mục 38.4).</p>
<h3>🔍 BẪY 2 — Thiếu điện trở đầu cuối</h3>
<p><strong>Hiện tượng:</strong> ⭐ rất đặc trưng — <strong>chạy được ở baud thấp, hỏng ở baud cao</strong>; lỗi ngẫu nhiên tăng theo
chiều dài cáp.
<strong>Cách sửa:</strong> đúng <strong>hai</strong> điện trở, ở <strong>hai đầu vật lý</strong> của bus (mục 38.5).</p>
<h3>🔍 BẪY 3 — Đấu RS-485 kiểu hình sao</h3>
<p><strong>Hiện tượng:</strong> chạy được lúc ít thiết bị và cáp ngắn, hỏng khi thêm thiết bị hoặc tăng baud.
<strong>Cách sửa:</strong> cấu trúc <strong>bus</strong>, nhánh rẽ ngắn (mục 38.5).</p>
<h3>🔍 BẪY 4 — Đảo hai dây A/B</h3>
<p><strong>Hiện tượng:</strong> im lặng hoàn toàn, giống hệt lệch tham số — nên rất tốn thời gian.
<strong>Cách sửa:</strong> ⚠ quy ước A/B không thống nhất giữa các hãng. <strong>Thử đảo</strong> sau khi đã kiểm tham số
(mục 38.12).</p>
<h3>🔍 BẪY 5 — Hỏi ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> bus nghẽn, thời gian quét biến động, và không được thêm dữ liệu nào có ích.
<strong>Cách sửa:</strong> chu kỳ hỏi khớp tốc độ dữ liệu thật đổi — vài giây cho nhiệt độ (mục 38.8).</p>
<h3>🔍 BẪY 6 — Không có timeout</h3>
<p><strong>Hiện tượng:</strong> thiết bị mất điện, khối truyền thông <strong>treo mãi</strong>, trình tự đứng.
<strong>Cách sửa:</strong> mọi khối truyền thông phải có timeout (mục 38.8, Chương 17).</p>
<h3>🔍 BẪY 7 — Dùng giá trị cuối cùng khi mất kết nối</h3>
<p><strong>Hiện tượng:</strong> máy điều khiển theo một con số đã cũ hàng phút; ⚠ triệu chứng là <strong>không có triệu
chứng</strong> cho tới khi sản phẩm hỏng.
<strong>Cách sửa:</strong> ⚠⚠ mất kết nối → <strong>không dùng giá trị cũ</strong>; xử lý tường minh theo đặc tả (mục 38.9).</p>
<h3>🔍 BẪY 8 — Báo lỗi ngay ở bản tin lỗi đầu tiên</h3>
<p><strong>Hiện tượng:</strong> rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo truyền thông — và bỏ qua
luôn lần mất kết nối thật (Chương 48, mục 48.6).
<strong>Cách sửa:</strong> <strong>đếm lỗi liên tiếp</strong>, ba lần mới kết luận (mục 38.9).</p>
<h3>🔍 BẪY 9 — Ghi tham số vào thiết bị ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> ⚠ <strong>mòn bộ nhớ không mất</strong> của thiết bị sau vài năm — thiết bị hỏng theo cách không
ai nghĩ tới.
<strong>Cách sửa:</strong> ghi <strong>chỉ khi giá trị đổi</strong>, bắt cạnh (mục 38.11, Chương 16).</p>
<h3>🔍 BẪY 10 — Đi cáp RS-485 cạnh cáp động cơ</h3>
<p><strong>Hiện tượng:</strong> lỗi truyền thông <strong>đúng lúc biến tần chạy tải nặng</strong>; không tái hiện được khi máy
chạy không tải.
<strong>Cách sửa:</strong> tách máng cáp; dùng đôi xoắn có vỏ chống nhiễu (mục 38.5, Chương 36 mục 36.7).</p>
<hr>
<h2 id="3814-bng-cht">38.14 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba kiểu kết nối</td>
<td><strong>Điểm–điểm</strong> · <strong>bus</strong> · <strong>mạng</strong></td>
</tr>
<tr>
<td>Vì sao gỡ lỗi bus khó hơn</td>
<td>Dùng chung một đường — <strong>triệu chứng không chỉ đúng thủ phạm</strong></td>
</tr>
<tr>
<td>Vì sao vi sai chống nhiễu tốt</td>
<td>Nhiễu cộng vào <strong>cả hai dây</strong> rồi <strong>triệt tiêu trong phép trừ</strong></td>
</tr>
<tr>
<td>Đôi dây xoắn là</td>
<td>⭐ <strong>Bắt buộc</strong>, không phải tuỳ chọn</td>
</tr>
<tr>
<td>Bốn tham số phải khớp</td>
<td><strong>Baud</strong> · bit dữ liệu · <strong>chẵn lẻ</strong> · bit dừng</td>
</tr>
<tr>
<td>Lệch baud →</td>
<td>Im lặng</td>
</tr>
<tr>
<td>Lệch chẵn lẻ →</td>
<td>⚠ <strong>Dữ liệu rác trông như thật</strong> — nguy hiểm hơn</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>⭐ <strong>Đúng hai</strong>, ở <strong>hai đầu vật lý</strong></td>
</tr>
<tr>
<td>Triệu chứng thiếu điện trở đầu cuối</td>
<td>⭐ <strong>Chạy ở baud thấp, hỏng ở baud cao</strong></td>
</tr>
<tr>
<td>Phân cực</td>
<td><strong>Một bộ</strong> trên toàn bus</td>
</tr>
<tr>
<td>Cấu trúc RS-485</td>
<td><strong>Bus</strong>, không phải hình sao</td>
</tr>
<tr>
<td>⚠ Quy ước A/B</td>
<td><strong>Không thống nhất</strong> giữa các hãng — thử đảo</td>
</tr>
<tr>
<td>Chủ–tớ có hạn chế gì</td>
<td>Tớ <strong>không tự báo</strong> được; phản hồi phụ thuộc chu kỳ hỏi vòng</td>
</tr>
<tr>
<td>Khối truyền thông theo mẫu</td>
<td><code>Execute</code> (<strong>cạnh lên</strong>) → <code>Done</code> / <code>Busy</code> / <code>Error</code></td>
</tr>
<tr>
<td>Chu kỳ hỏi</td>
<td>Khớp <strong>tốc độ dữ liệu thật đổi</strong></td>
</tr>
<tr>
<td>Mất kết nối là</td>
<td>⭐ <strong>Một trạng thái</strong>, không phải một lỗi lạ</td>
</tr>
<tr>
<td>Kết luận mất kết nối sau</td>
<td><strong>Ba lần lỗi liên tiếp</strong></td>
</tr>
<tr>
<td>⚠⚠ Khi mất kết nối</td>
<td><strong>Không dùng giá trị cũ</strong> cho quyết định</td>
</tr>
<tr>
<td>⚠ Ghi tham số vào thiết bị</td>
<td><strong>Chỉ khi đổi</strong> — ghi liên tục làm mòn bộ nhớ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3815-t-kim">38.15 Tự kiểm</h2>
<ol>
<li>Phân biệt điểm–điểm, bus và mạng. Vì sao gỡ lỗi bus khó hơn gỡ lỗi mạng?</li>
<li>⭐ Giải thích vì sao tín hiệu <strong>vi sai</strong> chống nhiễu tốt hơn tín hiệu so với đất chung. Vì sao đôi
dây phải <strong>xoắn</strong>?</li>
<li>Nêu bốn tham số phải khớp. Lệch baud và lệch chẵn lẻ cho hai triệu chứng khác nhau thế nào — cái
nào nguy hiểm hơn?</li>
<li>⭐ Điện trở đầu cuối đặt ở đâu, bao nhiêu cái? Nêu <strong>triệu chứng đặc trưng</strong> khi thiếu.</li>
<li>Vì sao RS-485 phải đấu kiểu bus chứ không phải hình sao? Vì sao lỗi này có thể &quot;chạy được&quot; một thời
gian?</li>
<li>Điện trở phân cực giải quyết vấn đề gì? Cần bao nhiêu bộ trên một bus?</li>
<li>So sánh chủ–tớ với sản xuất–tiêu thụ. ⭐ Hạn chế quan trọng nhất của chủ–tớ là gì?</li>
<li>Đọc khung <code>01 03 00 00 00 01 84 0A</code> và giải thích từng phần.</li>
<li>Vì sao khối truyền thông dùng mẫu <code>Execute</code>/<code>Done</code> thay vì trả kết quả ngay? Liên hệ với chương nào?</li>
<li>⭐ Vì sao <strong>không</strong> nên báo lỗi ngay ở bản tin lỗi đầu tiên? Hậu quả của việc báo giả nhiều là gì?</li>
<li>⭐⭐ Mất truyền thông với bộ điều khiển nhiệt độ: nó vẫn giữ nhiệt, quá trình vẫn chạy. Vì sao vẫn
là vấn đề? Được phép dùng giá trị nhiệt độ cuối cùng không?</li>
<li>Vì sao <strong>không</strong> được ghi điểm đặt vào thiết bị ở mỗi vòng quét?</li>
<li>Nêu ba lý do RS-485 vẫn phổ biến dù Ethernet mạnh hơn.</li>
<li>⚠ Đã kiểm hết bốn tham số mà vẫn im lặng. Việc nên thử tiếp theo là gì, và vì sao nó hay xảy ra?</li>
</ol>
<blockquote>
<p>Câu 2, 4, 10 và 11 là bốn câu phân loại. Câu 11 là tinh thần của cả chương: <strong>mất truyền thông không
làm quá trình dừng — nó làm bạn mù. Và chạy tiếp trong trạng thái mù là quyết định phải có người
đưa ra, không phải mặc định.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 39 — <strong>Modbus RTU &amp; Modbus TCP</strong>. Bạn đã có tầng vật lý. Chương sau về giao thức chạy trên nó —
&quot;tiếng phổ thông&quot; của tự động hoá công nghiệp, cùng hai cái bẫy kinh điển đã làm mất thời gian của
gần như mọi người từng dùng nó.</p>
<h3>Nguồn tham khảo chương 38</h3>
<ul>
<li><strong>TIA/EIA-232</strong>, <strong>TIA/EIA-422</strong>, <strong>TIA/EIA-485</strong> — các chuẩn giao diện điện. <em>(tiêu chuẩn có bản
quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: yêu cầu với giao diện truyền thông của PLC.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu đi dây và chống
nhiễu — nền cho mục 38.5.</li>
<li><strong>Tài liệu module truyền thông</strong> của hệ đang dùng — dùng cho khối chức năng, ⚠ <strong>có tự xếp hàng yêu
cầu không</strong>, điện trở đầu cuối tích hợp, và ⚠ <strong>quy ước đánh số chân A/B</strong>.</li>
<li><strong>Tài liệu bộ điều khiển nhiệt độ</strong> — dùng cho tham số truyền thông, bản đồ thanh ghi, và ⚠ <strong>giới
hạn số lần ghi</strong> vào bộ nhớ không mất.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.</li>
</ul>
<blockquote>
<p>⚡ Các con số về <strong>khoảng cách và số thiết bị tối đa</strong> của RS-485 phụ thuộc tốc độ baud, chất lượng
cáp, và loại mạch thu phát — chúng đánh đổi lẫn nhau. Sách không nêu con số cụ thể vì con số đúng
phải lấy từ <strong>datasheet của thiết bị bạn dùng</strong>, và nó thay đổi theo cấu hình thật.</p>
<p>⚠ Quy tắc &quot;ba lần lỗi liên tiếp&quot; ở mục 38.9 là <strong>quy tắc thực dụng</strong>, không phải giá trị chuẩn hoá.
Con số đúng phụ thuộc chu kỳ hỏi và mức độ quan trọng của dữ liệu — với dữ liệu đổi nhanh và quan
trọng thì ít hơn, với dữ liệu chậm thì có thể nhiều hơn.</p>
</blockquote>
<!-- SECTION: ch39_modbus_rtu_va_tcp -->
<hr>
<h1 id="chương-39-modbus-rtu-modbus-tcp">Chương 39 — Modbus RTU &amp; Modbus TCP</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="391-bài-toán-đc-đúng-thanh-ghi-sai-mt-ô">39.1 Bài toán: đọc đúng thanh ghi, sai một ô</h2>
<p>Tài liệu bộ điều khiển nhiệt độ ghi: <em>&quot;Nhiệt độ thực tế: thanh ghi <strong>40001</strong>&quot;</em>.</p>
<p>Kỹ sư viết lệnh đọc thanh ghi <strong>40001</strong>. Không đọc được gì — thiết bị báo lỗi &quot;địa chỉ không hợp lệ&quot;.</p>
<p>Thử đọc <strong>1</strong>. Đọc được, nhưng ra con số vô nghĩa.</p>
<p>Thử đọc <strong>0</strong>. Đọc được <code>603</code> — đúng 60,3 °C.</p>
<p>Ba lần thử, ba kết quả khác nhau, cho <strong>cùng một thanh ghi</strong> theo tài liệu. Không có gì sai với thiết
bị, cũng không sai với PLC.</p>
<p>Đây là <strong>bẫy kinh điển số một của Modbus</strong>, và gần như mọi người dùng Modbus đều mất thời gian với nó
ít nhất một lần. Mục 39.4 giải thích.</p>
<hr>
<h2 id="392-vì-sao-modbus-khp-nơi">39.2 Vì sao Modbus ở khắp nơi</h2>
<p>Modbus ra đời từ những năm 1970 và vẫn là giao thức phổ biến nhất trong tự động hoá công nghiệp. Lý
do không phải vì nó tốt nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mở và miễn phí</strong></td>
<td>Không phải trả phí bản quyền, không cần gia nhập tổ chức nào</td>
</tr>
<tr>
<td>⭐ <strong>Rất đơn giản</strong></td>
<td>Đọc và ghi thanh ghi — hết. Học trong một buổi</td>
</tr>
<tr>
<td>⭐ <strong>Ai cũng có</strong></td>
<td>Gần như mọi thiết bị công nghiệp đều hỗ trợ, dù nó dùng giao thức chính là gì</td>
</tr>
<tr>
<td>Chạy trên nhiều tầng vật lý</td>
<td>RS-485, RS-232, Ethernet — cùng một mô hình dữ liệu</td>
</tr>
<tr>
<td>Công cụ gỡ lỗi sẵn có</td>
<td>Nhiều phần mềm chủ giả lập miễn phí</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Modbus là &quot;tiếng phổ thông&quot; của ngành</strong>: không phải ngôn ngữ đẹp nhất, nhưng là ngôn ngữ mà hai
thiết bị bất kỳ nhiều khả năng cùng nói được.</p>
<p>Khi bạn cần nối một thiết bị lạ vào PLC và không có tuỳ chọn nào chung, <strong>Modbus thường là mẫu số
chung</strong>.</p>
</blockquote>
<h3>⚠ Và những gì nó <strong>không</strong> có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không có</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bảo mật</strong></td>
<td>⚠ Không xác thực, không mã hoá — Chương 45</td>
</tr>
<tr>
<td><strong>Tự mô tả dữ liệu</strong></td>
<td>⚠ Thanh ghi 100 là gì? Chỉ tài liệu biết</td>
</tr>
<tr>
<td><strong>Kiểu dữ liệu</strong></td>
<td>Mọi thứ là thanh ghi 16 bit; số thực, 32 bit đều phải <strong>ghép tay</strong> — mục 39.5</td>
</tr>
<tr>
<td><strong>Sự kiện</strong></td>
<td>Chủ–tớ: tớ không tự báo được (Chương 38, mục 38.6)</td>
</tr>
<tr>
<td><strong>Đồng bộ thời gian</strong></td>
<td>Không phù hợp cho chuyển động phối hợp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Modbus không dùng cho tín hiệu an toàn.</strong> Không có cơ chế phát hiện thiết bị chết, không có
giao thức an toàn, không được chứng nhận. An toàn cần thiết bị và giao thức chuyên dụng
(Chương 47).</p>
</blockquote>
<hr>
<h2 id="393-bn-vùng-d-liu">39.3 Bốn vùng dữ liệu</h2>
<p>Modbus tổ chức dữ liệu thành bốn vùng, phân biệt theo <strong>kích thước</strong> và <strong>quyền ghi</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vùng</th>
<th>Kích thước</th>
<th>Quyền</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Coil</strong> — cuộn</td>
<td>1 bit</td>
<td>Đọc <strong>và ghi</strong></td>
<td>Lệnh bật/tắt</td>
</tr>
<tr>
<td><strong>Discrete Input</strong> — ngõ vào rời rạc</td>
<td>1 bit</td>
<td>⚠ <strong>Chỉ đọc</strong></td>
<td>Trạng thái bit</td>
</tr>
<tr>
<td>⭐ <strong>Holding Register</strong> — thanh ghi giữ</td>
<td>16 bit</td>
<td>Đọc <strong>và ghi</strong></td>
<td>⭐ Phổ biến nhất — tham số, điểm đặt</td>
</tr>
<tr>
<td><strong>Input Register</strong> — thanh ghi vào</td>
<td>16 bit</td>
<td>⚠ <strong>Chỉ đọc</strong></td>
<td>Giá trị đo</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Trong thực tế, phần lớn thiết bị dùng gần như toàn bộ là Holding Register</strong> — kể cả cho dữ
liệu chỉ đọc. Đừng ngạc nhiên khi tài liệu nói &quot;thanh ghi giữ&quot; cho một giá trị đo.</p>
</blockquote>
<h3>Mã hàm hay dùng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Tên</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>01</code></td>
<td>Read Coils</td>
<td>Đọc nhiều bit ghi được</td>
</tr>
<tr>
<td><code>02</code></td>
<td>Read Discrete Inputs</td>
<td>Đọc nhiều bit chỉ đọc</td>
</tr>
<tr>
<td>⭐ <code>03</code></td>
<td><strong>Read Holding Registers</strong></td>
<td>⭐ Đọc nhiều thanh ghi 16 bit — dùng nhiều nhất</td>
</tr>
<tr>
<td><code>04</code></td>
<td>Read Input Registers</td>
<td>Đọc thanh ghi chỉ đọc</td>
</tr>
<tr>
<td><code>05</code></td>
<td>Write Single Coil</td>
<td>Ghi một bit</td>
</tr>
<tr>
<td>⭐ <code>06</code></td>
<td><strong>Write Single Register</strong></td>
<td>Ghi một thanh ghi</td>
</tr>
<tr>
<td><code>15</code></td>
<td>Write Multiple Coils</td>
<td>Ghi nhiều bit</td>
</tr>
<tr>
<td>⭐ <code>16</code></td>
<td><strong>Write Multiple Registers</strong></td>
<td>⭐ Ghi nhiều thanh ghi — dùng khi nạp cả bộ tham số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Mã hàm phải khớp vùng dữ liệu.</strong> Dùng hàm <code>03</code> để đọc một Input Register sẽ bị thiết bị từ chối
— và thông báo lỗi thường chỉ nói &quot;địa chỉ không hợp lệ&quot;, không nói &quot;sai mã hàm&quot;. Đây là nguyên
nhân thứ hai của tình huống ở mục 39.1.</p>
</blockquote>
<hr>
<h2 id="394-by-kinh-đin-1-đa-ch">39.4 ⭐⭐ Bẫy kinh điển 1 — địa chỉ</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Hai cách đánh số cùng tồn tại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Dùng ở đâu</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Địa chỉ trong khung tin</strong> — bắt đầu từ <strong>0</strong></td>
<td>Thứ thật sự truyền trên dây</td>
<td><code>0</code></td>
</tr>
<tr>
<td><strong>Số hiệu trong tài liệu</strong> — bắt đầu từ <strong>1</strong>, có tiền tố vùng</td>
<td>Tài liệu thiết bị, sách cũ</td>
<td><code>40001</code></td>
</tr>
</tbody></table></div>
<p>Quy ước tiền tố truyền thống:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiền tố</th>
<th>Vùng</th>
<th>Địa chỉ khung tin</th>
</tr>
</thead>
<tbody><tr>
<td><code>0xxxx</code></td>
<td>Coil</td>
<td>số hiệu − 1</td>
</tr>
<tr>
<td><code>1xxxx</code></td>
<td>Discrete Input</td>
<td>số hiệu − 10001</td>
</tr>
<tr>
<td><code>3xxxx</code></td>
<td>Input Register</td>
<td>số hiệu − 30001</td>
</tr>
<tr>
<td>⭐ <code>4xxxx</code></td>
<td><strong>Holding Register</strong></td>
<td>⭐ <strong>số hiệu − 40001</strong></td>
</tr>
</tbody></table></div>
<p>Nên: tài liệu ghi <strong>40001</strong> → địa chỉ thật trong khung tin là <strong>0</strong>.</p>
<pre><code class="language-text">   Tài liệu:  40001    40002    40003    40010
   Khung tin:     0        1        2        9
</code></pre>
<blockquote>
<p>⭐ <strong>Đây chính là ba lần thử ở mục 39.1:</strong></p>
<ul>
<li>Đọc <code>40001</code> → PLC gửi địa chỉ 40001 trong khung tin. ⚠ Con số đó <strong>hợp lệ với giao thức</strong> (trường
địa chỉ là 16 bit, <code>0x0000</code>–<code>0xFFFF</code>), nhưng <strong>thiết bị không có thanh ghi ở đó</strong> → nó trả về
<strong>ngoại lệ 02</strong> (xem mục 39.8).</li>
<li>Đọc <code>1</code> → gửi địa chỉ 1, tức thanh ghi <strong>thứ hai</strong> → <strong>giá trị của thứ khác</strong>.</li>
<li>Đọc <code>0</code> → đúng.</li>
</ul>
</blockquote>
<h3>⚠ Và chuyện còn rắc rối hơn</h3>
<p>Không phải tài liệu nào cũng theo quy ước <code>4xxxx</code>. Bạn sẽ gặp cả ba kiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu ghi</th>
<th>Nghĩa là gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>40001</code></td>
<td>Holding register, địa chỉ khung tin <strong>0</strong></td>
</tr>
<tr>
<td><code>4x0001</code> hoặc <code>4:0001</code></td>
<td>Cũng holding register, địa chỉ <strong>0</strong></td>
</tr>
<tr>
<td><code>0</code> hoặc <code>0x0000</code></td>
<td>⭐ Đã là <strong>địa chỉ khung tin</strong> — dùng thẳng</td>
</tr>
<tr>
<td>Chỉ ghi &quot;thanh ghi 1&quot;</td>
<td>⚠ <strong>Không đoán được</strong> — phải thử</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Quy trình thực dụng khi tài liệu không rõ:</strong></p>
<ol>
<li>Thử <strong>đúng số ghi trong tài liệu</strong>.</li>
<li>Nếu lỗi, thử <strong>số đó − 1</strong>.</li>
<li>Nếu vẫn lỗi, thử <strong>số đó − 40001</strong>.</li>
<li>Khi đọc được, ⭐ <strong>xác nhận bằng một giá trị bạn biết trước</strong> — đổi điểm đặt trên mặt thiết bị và
xem con số đọc về có đổi theo không.</li>
</ol>
<p>Bước 4 là bước không được bỏ. Đọc được <strong>một con số</strong> không có nghĩa là đọc <strong>đúng thanh ghi</strong> —
thanh ghi bên cạnh cũng trả về một con số trông hợp lý.</p>
</blockquote>
<h3>⚠ Tham số của PLC cũng có quy ước riêng</h3>
<p>Rắc rối thêm một tầng: <strong>khối lệnh Modbus của từng hệ PLC</strong> cũng có quy ước riêng cho chân địa chỉ.
Có hệ nhận địa chỉ khung tin, có hệ nhận số hiệu kiểu <code>4xxxx</code> và tự trừ.</p>
<blockquote>
<p>⚠⚠ <strong>Ba tầng quy ước có thể lệch nhau: tài liệu thiết bị, khối lệnh PLC, và khung tin thật.</strong>
Cách chắc chắn duy nhất: <strong>bắt khung tin thật trên dây</strong> bằng phần mềm giám sát, và xem địa chỉ nào
thật sự được gửi đi (mục 39.8).</p>
</blockquote>
<hr>
<h2 id="395-by-kinh-đin-2-d-liu-32-bit-và-th-t">39.5 ⭐⭐ Bẫy kinh điển 2 — dữ liệu 32 bit và thứ tự</h2>
<h3>Vấn đề</h3>
<p>Thanh ghi Modbus là <strong>16 bit</strong>. Nhưng nhiều đại lượng cần 32 bit: bộ đếm lớn, số thực, thời gian tính
bằng mili-giây (Chương 11, mục 11.2).</p>
<p>Cách làm: dùng <strong>hai thanh ghi liền nhau</strong>. Nhưng thanh ghi nào chứa nửa cao, thanh ghi nào chứa nửa
thấp?</p>
<blockquote>
<p>⚠⚠ <strong>Modbus KHÔNG quy định điều này.</strong> Mỗi hãng tự chọn.</p>
</blockquote>
<h3>Bốn khả năng</h3>
<p>Với giá trị 32 bit <code>0x12345678</code> ghép từ hai thanh ghi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Thanh ghi N</th>
<th>Thanh ghi N+1</th>
<th>Tên hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td>A</td>
<td><code>0x1234</code></td>
<td><code>0x5678</code></td>
<td>Word cao trước — <em>big-endian word</em></td>
</tr>
<tr>
<td>B</td>
<td><code>0x5678</code></td>
<td><code>0x1234</code></td>
<td>⭐ Word thấp trước — <em>little-endian word</em>, <strong>rất phổ biến</strong></td>
</tr>
<tr>
<td>C</td>
<td><code>0x3412</code></td>
<td><code>0x7856</code></td>
<td>Đảo byte trong word</td>
</tr>
<tr>
<td>D</td>
<td><code>0x7856</code></td>
<td><code>0x3412</code></td>
<td>Đảo cả hai</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cả bốn đều tồn tại trong thực tế.</strong> Và tài liệu thường <strong>không nói rõ</strong> kiểu nào.</p>
</blockquote>
<h3>Cách xác định</h3>
<blockquote>
<p>⭐ <strong>Đừng đoán — dùng một giá trị đã biết.</strong></p>
<ol>
<li>Đặt thiết bị về một giá trị dễ nhận: ví dụ điểm đặt <strong>1000</strong>.</li>
<li>Đọc <strong>hai thanh ghi thô</strong>, xem chúng bằng bao nhiêu.</li>
<li><code>1000</code> là <code>0x000003E8</code>. Nếu thấy <code>0x0000</code> và <code>0x03E8</code> → kiểu A. Nếu thấy <code>0x03E8</code> và <code>0x0000</code> →
kiểu B.</li>
<li>⭐ Xác nhận bằng <strong>giá trị thứ hai khác hẳn</strong> — ví dụ 12345 — để chắc chắn không trùng hợp.</li>
</ol>
</blockquote>
<pre><code class="language-iecst">// Ghép 32 bit, kiểu B (word thấp trước) — kiểu phổ biến nhất
Value32 := DINT(RegBuf[1]) * 65536 + DINT(RegBuf[0]);

// ⚠ Kiểu A thì đảo lại:
// Value32 := DINT(RegBuf[0]) * 65536 + DINT(RegBuf[1]);
</code></pre>
<blockquote>
<p>⚠ <strong>Với số thực còn phức tạp hơn</strong> — ngoài thứ tự word còn có định dạng dấu chấm động. Nhiều hệ có
khối chuyển đổi sẵn; ⭐ <strong>luôn xác nhận bằng giá trị đã biết</strong>, không tin vào tên khối.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Cách tránh cả bài toán này:</strong> nếu thiết bị cho phép chọn, hãy dùng <strong>đơn vị nguyên nhỏ</strong> thay
cho số thực — nhiệt độ theo 0,1 °C là số nguyên 16 bit, không cần ghép gì (Chương 19, mục 19.5;
Chương 32, mục 32.4). Đơn giản hơn và không có thứ tự nào để sai.</p>
</blockquote>
<hr>
<h2 id="396-rtu-và-tcp">39.6 RTU và TCP</h2>
<p>Hai biến thể của cùng một mô hình dữ liệu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Modbus RTU</strong></th>
<th><strong>Modbus TCP</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tầng vật lý</td>
<td>RS-485, RS-232 (Chương 38)</td>
<td>Ethernet</td>
</tr>
<tr>
<td>Địa chỉ thiết bị</td>
<td><strong>Địa chỉ tớ</strong> 1–247</td>
<td>⭐ <strong>Địa chỉ IP</strong> + cổng</td>
</tr>
<tr>
<td>Kiểm tra toàn vẹn</td>
<td>⭐ <strong>CRC</strong> trong khung</td>
<td>Do TCP lo</td>
</tr>
<tr>
<td>Đồng thời</td>
<td>⚠ Một yêu cầu tại một thời điểm</td>
<td>⭐ Nhiều kết nối song song</td>
</tr>
<tr>
<td>Tốc độ</td>
<td>Theo baud</td>
<td>Nhanh hơn nhiều</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Bus</td>
<td>Mạng có chuyển mạch</td>
</tr>
<tr>
<td>Gỡ lỗi</td>
<td>Bắt khung trên cổng nối tiếp</td>
<td>Bắt gói mạng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mô hình dữ liệu giống hệt nhau</strong> — cùng bốn vùng, cùng mã hàm, cùng bài toán địa chỉ và thứ tự
word. Học một cái là biết cái kia; chỉ khác cách gói và cách địa chỉ thiết bị.</p>
</blockquote>
<h3>⚠ Modbus TCP không phải &quot;an toàn hơn&quot;</h3>
<p>Chạy trên Ethernet <strong>không</strong> thêm bảo mật nào. Modbus TCP vẫn không xác thực, không mã hoá — và bây
giờ nó nằm trên một mạng mà nhiều thứ khác cũng nối vào.</p>
<blockquote>
<p>⚠⚠ <strong>Bất kỳ ai truy cập được mạng đó đều ghi được vào PLC của bạn.</strong> Không có mật khẩu, không có
kiểm tra quyền.</p>
<p>Đây là lý do phân vùng mạng và kiểm soát truy cập là bắt buộc, không phải tuỳ chọn (Chương 45).</p>
</blockquote>
<hr>
<h2 id="397-timeout-th-li-và-crc">39.7 ⚠ Timeout, thử lại và CRC</h2>
<h3>CRC — cái gì nó bắt được và không bắt được</h3>
<p>Modbus RTU có <strong>CRC</strong> <em>(cyclic redundancy check)</em> trong mỗi khung. Bên nhận tính lại và so — không
khớp thì <strong>bỏ khung đó</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>CRC bắt được</th>
<th>⚠ CRC <strong>không</strong> bắt được</th>
</tr>
</thead>
<tbody><tr>
<td>Bit bị đảo do nhiễu</td>
<td>Bản tin <strong>đúng nhưng gửi cho sai thiết bị</strong> (trùng địa chỉ tớ)</td>
</tr>
<tr>
<td>Khung bị cắt</td>
<td>⚠ Đọc <strong>đúng khung, sai thanh ghi</strong> — mục 39.4</td>
</tr>
<tr>
<td>Byte rác chen vào</td>
<td>Giá trị đúng nhưng <strong>diễn giải sai</strong> — mục 39.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>CRC bảo vệ tính toàn vẹn của khung, không bảo vệ tính đúng đắn của ý nghĩa.</strong>
Một chương trình đọc nhầm thanh ghi vẫn nhận được CRC hợp lệ, và không có gì báo sai.</p>
</blockquote>
<h3>Timeout và thử lại</h3>
<pre><code class="language-iecst">// ⭐ Ba tham số phải đặt có chủ đích
//   - Timeout: chờ trả lời bao lâu
//   - Số lần thử lại
//   - Chu kỳ hỏi

ReadTemp(Execute := TrigRead1s.Q,        // hỏi mỗi 1 giây (Chương 38)
         Timeout := T#500MS,             // ⚠ phải &gt; thời gian trả lời chậm nhất
         ...);

// Đếm lỗi liên tiếp — không phản ứng ở lần đầu (Chương 38, mục 38.9)
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;
END_IF;
M_TempCommFault := CommErrCount &gt;= 3;
</code></pre>
<blockquote>
<p>⚠ <strong>Timeout quá ngắn gây lỗi giả.</strong> Thiết bị chậm — nhất là khi nó đang làm việc khác — có thể mất
vài trăm mili-giây để trả lời. Đặt timeout 50 ms sẽ cho rất nhiều lỗi mà thực ra không có gì hỏng.</p>
<p>⚠ <strong>Timeout quá dài làm trình tự chậm.</strong> Nếu thiết bị chết hẳn, mỗi lần hỏi tốn đúng thời gian
timeout — và nếu bạn hỏi nhiều thiết bị tuần tự thì chúng cộng dồn.</p>
<p>💡 Điểm khởi đầu hợp lý: <strong>gấp 3–5 lần thời gian trả lời đo được</strong> khi mọi thứ bình thường.</p>
</blockquote>
<hr>
<h2 id="398-quy-trình-g-li-modbus">39.8 ⭐ Quy trình gỡ lỗi Modbus</h2>
<p>Thứ tự này tiết kiệm rất nhiều thời gian, vì nó <strong>loại dần</strong> thay vì đoán.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Nếu hỏng ở đây thì</th>
</tr>
</thead>
<tbody><tr>
<td>0</td>
<td>⭐⭐ <strong>Đọc MÃ NGOẠI LỆ thiết bị trả về</strong> trước khi làm gì khác</td>
<td>Nó nói thẳng loại lỗi — xem bảng bên dưới</td>
</tr>
<tr>
<td>1</td>
<td>⭐ <strong>Tách PLC ra</strong> — dùng phần mềm <strong>chủ giả lập</strong> trên máy tính nối thẳng vào thiết bị</td>
<td>Vấn đề ở thiết bị hoặc tầng vật lý, <strong>không phải ở PLC</strong></td>
</tr>
<tr>
<td>2</td>
<td>Kiểm bốn tham số nối tiếp (Chương 38, mục 38.4)</td>
<td>Lệch tham số</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Thử <strong>đảo hai dây A/B</strong> (Chương 38, mục 38.12)</td>
<td>Quy ước A/B khác nhau</td>
</tr>
<tr>
<td>4</td>
<td>Kiểm <strong>địa chỉ tớ</strong></td>
<td>Sai địa chỉ thiết bị</td>
</tr>
<tr>
<td>5</td>
<td>Thử đọc thanh ghi theo ba cách ở mục 39.4</td>
<td>Bẫy địa chỉ</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Xác nhận bằng giá trị đã biết</strong> — đổi trên mặt thiết bị, xem có đổi theo không</td>
<td>Đọc đúng thanh ghi chưa</td>
</tr>
<tr>
<td>7</td>
<td>Kiểm thứ tự word bằng giá trị đã biết (mục 39.5)</td>
<td>Bẫy 32 bit</td>
</tr>
<tr>
<td>8</td>
<td>Chuyển sang PLC, so sánh với kết quả ở bước 6</td>
<td>Vấn đề ở khối lệnh PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 1 là bước quan trọng nhất, và hay bị bỏ.</strong>
Nối máy tính thẳng vào thiết bị bằng bộ chuyển USB–RS485 và một phần mềm chủ giả lập miễn phí. Nếu
đọc được ở đó, bạn đã <strong>chứng minh</strong> thiết bị và cáp đều tốt — và vấn đề nằm ở phía PLC. Nếu không
đọc được, bạn đã loại PLC ra khỏi danh sách nghi phạm.</p>
<p>Đây là ứng dụng trực tiếp của nguyên tắc &quot;chia đôi bài toán, đừng đoán&quot; ở Chương 51.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Bắt khung tin thật</strong> bằng phần mềm giám sát cổng cho bạn thấy <strong>chính xác</strong> cái gì được gửi và
nhận. Với ba tầng quy ước địa chỉ có thể lệch nhau (mục 39.4), đây là cách duy nhất chắc chắn.</p>
</blockquote>
<hr>
<h3>⭐⭐ Đọc mã ngoại lệ — thiết bị đang nói gì với bạn</h3>
<p>Khi thiết bị từ chối một yêu cầu, nó <strong>không im lặng</strong>: nó trả về khung tin lỗi có một <strong>mã ngoại
lệ</strong> <em>(exception code)</em>. ⭐ Đọc được mã đó rút ngắn việc gỡ lỗi từ hàng giờ xuống vài phút.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Tên</th>
<th>Nghĩa thực dụng</th>
<th>⭐ Nhìn vào đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>01</strong></td>
<td>Illegal Function</td>
<td>⭐ <strong>Thiết bị không hỗ trợ mã hàm này</strong> — hoặc nó đang ở trạng thái không xử lý được</td>
<td>Sai mã hàm cho vùng dữ liệu (mục 39.3)</td>
</tr>
<tr>
<td>⭐⭐ <strong>02</strong></td>
<td>Illegal Data Address</td>
<td>⭐ <strong>Địa chỉ không có trên thiết bị này</strong> — xem bên dưới, đây là mã hay gặp nhất</td>
<td>⭐ Bẫy địa chỉ (mục 39.4)</td>
</tr>
<tr>
<td><strong>03</strong></td>
<td>Illegal Data Value</td>
<td>⚠ <strong>Cấu trúc yêu cầu sai</strong> — ví dụ số lượng vượt giới hạn</td>
<td>⚠ <strong>KHÔNG phải</strong> &quot;giá trị ngoài dải quy trình&quot; — xem cảnh báo dưới</td>
</tr>
<tr>
<td><strong>04</strong></td>
<td>Server Device Failure</td>
<td>Lỗi không phục hồi được <strong>bên trong thiết bị</strong></td>
<td>Vấn đề của thiết bị, không phải của bạn</td>
</tr>
<tr>
<td><strong>05</strong></td>
<td>Acknowledge</td>
<td>Đã nhận, <strong>đang xử lý, sẽ lâu</strong></td>
<td>Đừng coi là lỗi; đừng thử lại ngay</td>
</tr>
<tr>
<td><strong>06</strong></td>
<td>Server Device Busy</td>
<td>Thiết bị <strong>đang bận</strong></td>
<td>Thử lại sau, có giãn cách</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mã 02 không chỉ nói về địa chỉ bắt đầu — nó nói về TỔ HỢP địa chỉ bắt đầu và số lượng.</strong></p>
<p>Ví dụ của chính đặc tả: một thiết bị có <strong>100 thanh ghi</strong>, đánh địa chỉ khung tin <strong>0 đến 99</strong>.</p>
<pre><code class="language-text">Bắt đầu 96, đọc 4 thanh ghi  →  chạm 96, 97, 98, 99   →  ✓ OK
Bắt đầu 96, đọc 5 thanh ghi  →  chạm 96 … 100         →  ✗ ngoại lệ 02
</code></pre>
<p>⭐ Nghĩa là <strong>địa chỉ bắt đầu đúng vẫn có thể lỗi</strong> nếu bạn đọc quá dài. Khi gặp mã 02 mà chắc chắn
địa chỉ đúng, ⭐ <strong>hãy giảm số lượng thanh ghi đọc một lần</strong>.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Mã 03 bị hiểu nhầm nhiều nhất, và đặc tả nói rõ ngược lại điều người ta hay nghĩ.</strong></p>
<p>Nó <strong>KHÔNG</strong> có nghĩa <em>&quot;giá trị bạn ghi nằm ngoài dải hợp lý của quy trình&quot;</em>. ⭐ <strong>Modbus không biết
gì về ý nghĩa của giá trị</strong> — ghi 9999 vào thanh ghi nhiệt độ đặt là hoàn toàn hợp lệ với giao
thức.</p>
<p>Mã 03 nói <strong>cấu trúc yêu cầu sai</strong> — hay gặp nhất là <strong>số lượng vượt giới hạn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã hàm</th>
<th>Giới hạn một lần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>0x03 / 0x04</strong> — đọc thanh ghi</td>
<td>⭐⭐ <strong>tối đa 125 thanh ghi</strong></td>
</tr>
<tr>
<td>0x10 — ghi nhiều thanh ghi</td>
<td>tối đa 123 thanh ghi</td>
</tr>
<tr>
<td>0x01 / 0x02 — đọc bit</td>
<td>tối đa 2000 bit</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Đây là lỗi rất hay gặp khi đọc một khối dữ liệu lớn</strong>: viết lệnh đọc 200 thanh ghi, thiết bị
trả mã 03, và thông báo trên HMI chỉ ghi &quot;lỗi Modbus&quot;. ⭐ <strong>Chia thành nhiều lệnh đọc.</strong></p>
<p>⭐⭐ <strong>Hệ quả thiết kế:</strong> việc bảo vệ máy khỏi giá trị công thức vô lý là việc của <strong>chương trình
PLC</strong>, không phải của giao thức (Chương 32, Phụ lục C.5).</p>
</blockquote>
<p><em>(Đối chiếu: MODBUS Application Protocol Specification V1.1b3 — mục MODBUS Exception Codes và các
mục mô tả mã hàm 0x01–0x10.)</em></p>
<hr>
<h2 id="399-trên-máy-mu-dp-01">39.9 Trên máy mẫu DP-01</h2>
<h3>Bản đồ thanh ghi bộ điều khiển nhiệt độ</h3>
<p>Bảng dưới là <strong>ví dụ minh hoạ cấu trúc</strong>; bản đồ thật lấy từ tài liệu thiết bị.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Vùng</th>
<th>Địa chỉ khung tin</th>
<th>Đơn vị</th>
<th>Chiều</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ thực tế</td>
<td>Holding</td>
<td><code>0</code></td>
<td>0,1 °C</td>
<td>⭐ Đọc, chu kỳ 1 s</td>
</tr>
<tr>
<td>Điểm đặt</td>
<td>Holding</td>
<td><code>1</code></td>
<td>0,1 °C</td>
<td>⚠ Ghi, <strong>chỉ khi đổi công thức</strong></td>
</tr>
<tr>
<td>Từ trạng thái</td>
<td>Holding</td>
<td><code>2</code></td>
<td>⚠ tập bit — kiểu <code>WORD</code></td>
<td>Đọc, 1 s</td>
</tr>
<tr>
<td>Công suất ra</td>
<td>Holding</td>
<td><code>3</code></td>
<td>0,1 %</td>
<td>Đọc, 1 s</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Từ trạng thái phải khai kiểu <code>WORD</code>, không phải <code>INT</code></strong> — nó là tập cờ, không phải số
(Chương 11, mục 11.2). Khai nhầm sẽ thấy những con số âm vô lý.</p>
</blockquote>
<h3>Đọc theo cụm</h3>
<pre><code class="language-iecst">// ⭐ Đọc 4 thanh ghi liền trong MỘT yêu cầu — nhanh hơn 4 yêu cầu riêng
ReadTempCtrl(Execute   := TrigRead1s.Q,
             SlaveId   := 1,
             FunctionCode := 3,              // Read Holding Registers
             StartAddr := 0,                  // ⚠ địa chỉ khung tin, không phải 40001
             Quantity  := 4,
             Timeout   := T#500MS,
             Done      =&gt; M_TcRead,
             Error     =&gt; M_TcError,
             Data      =&gt; TcBuf);

IF M_TcRead THEN
    GlueTempX10     := TcBuf[0];
    GlueSetpointX10 := TcBuf[1];
    TcStatusWord    := TcBuf[2];              // ⚠ WORD, không phải INT
    TcOutputPctX10  := TcBuf[3];
    M_TcCommOk      := TRUE;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Đọc theo cụm là kỹ thuật quan trọng.</strong> Một yêu cầu đọc 4 thanh ghi liền nhanh hơn hẳn 4 yêu
cầu riêng — mỗi yêu cầu có phần đầu khung, thời gian quay vòng, và thời gian chờ.</p>
<p>⚠ Điều kiện: các thanh ghi phải <strong>liền nhau</strong>. Đây là lý do nên đọc bản đồ thanh ghi <strong>trước</strong> khi
thiết kế, và nhóm những gì đọc cùng chu kỳ vào một cụm.</p>
</blockquote>
<h3>Ghi điểm đặt — chỉ khi đổi</h3>
<pre><code class="language-iecst">// ⚠⚠ Chỉ ghi khi giá trị THẬT SỰ đổi — Chương 38, Bẫy 9
IF ActiveRecipe.GlueTempSetX10 &lt;&gt; LastWrittenSetpoint THEN
    M_NeedWriteSetpoint := TRUE;
END_IF;

IF M_NeedWriteSetpoint AND NOT M_TcBusy THEN
    WriteSetpoint(Execute := TRUE,
                  SlaveId := 1,
                  FunctionCode := 6,          // Write Single Register
                  Addr := 1,
                  Value := ActiveRecipe.GlueTempSetX10,
                  Done =&gt; M_WriteDone);
    IF M_WriteDone THEN
        LastWrittenSetpoint := ActiveRecipe.GlueTempSetX10;
        M_NeedWriteSetpoint := FALSE;
    END_IF;
END_IF;
</code></pre>
<p>Ba điểm thiết kế:</p>
<ul>
<li>⭐ <strong>So với giá trị đã ghi lần trước</strong>, không ghi mỗi lần công thức được nạp — bộ nhớ thiết bị có
giới hạn số lần ghi (Chương 38, Bẫy 9).</li>
<li><strong>Không ghi khi đang bận</strong> — bus chỉ có một đường (Chương 38, mục 38.8).</li>
<li><strong>Chỉ cập nhật <code>LastWrittenSetpoint</code> khi <code>Done</code></strong> — nếu ghi thất bại thì lần sau thử lại.</li>
</ul>
<h3>Xử lý mất kết nối</h3>
<pre><code class="language-iecst">// Theo Chương 38, mục 38.9 và Chương 35, mục 35.9
M_TempCommFault := TcErrCount &gt;= 3;

M_GlueTempFault := M_TempCommFault                          // mất truyền thông
                OR (GlueTempX10 &lt; ActiveRecipe.TempMinX10)  // ngoài dải
                OR (GlueTempX10 &gt; ActiveRecipe.TempMaxX10)
                OR TcStatusWord.X0;                          // thiết bị tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
</code></pre>
<blockquote>
<p>⚠⚠ Nhắc lại điểm quan trọng nhất: <strong>bộ điều khiển vẫn giữ nhiệt khi mất truyền thông, nhưng PLC
không còn biết nhiệt độ.</strong> Chạy tiếp trong trạng thái mù là quyết định phải nằm trong đặc tả
(Chương 23), không phải mặc định của người lập trình.</p>
</blockquote>
<hr>
<h2 id="3910-khác-bit-gia-các-hãng">39.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Quy ước địa chỉ ở chân khối lệnh</strong></td>
<td>Có hệ nhận <strong>địa chỉ khung tin</strong> (bắt đầu từ 0), có hệ nhận <strong>số hiệu <code>4xxxx</code></strong> và tự trừ. ⭐ <strong>Đây là tầng quy ước thứ ba</strong> — mục 39.4</td>
</tr>
<tr>
<td>Khối lệnh Modbus</td>
<td>Mỗi hệ một bộ; phần lớn theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code> (Chương 38)</td>
</tr>
<tr>
<td>Tự xếp hàng nhiều yêu cầu</td>
<td>⚠ Có hệ tự xếp hàng, có hệ không — <strong>đừng giả định</strong></td>
</tr>
<tr>
<td>Modbus TCP có sẵn không</td>
<td>Nhiều CPU có Ethernet nhưng ⚠ <strong>không phải CPU nào cũng có Modbus TCP</strong> — có thể cần thư viện hoặc module</td>
</tr>
<tr>
<td>Làm tớ hay chủ</td>
<td>Phần lớn PLC làm được cả hai; ⚠ cấu hình khác nhau</td>
</tr>
<tr>
<td>Số kết nối TCP đồng thời</td>
<td>Có giới hạn — kiểm nếu nối nhiều thiết bị</td>
</tr>
<tr>
<td>Ghép 32 bit</td>
<td>Một số hệ có khối chuyển đổi sẵn cho các kiểu thứ tự khác nhau; ⭐ <strong>vẫn phải xác nhận bằng giá trị đã biết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép cấu hình Modbus từ dự án cũ</strong> nếu thiết bị khác. Bản đồ thanh ghi, quy ước địa chỉ và
thứ tự word đều <strong>thuộc về thiết bị cụ thể</strong> — cùng loại cảnh báo với Chương 32 mục 32.10 và
Chương 36 mục 36.10.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3911-by-thưng-gp">39.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhầm số hiệu tài liệu với địa chỉ khung tin</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 39.1 — lỗi địa chỉ, hoặc đọc được <strong>giá trị của thanh ghi bên
cạnh</strong>.
<strong>Cách sửa:</strong> <code>40001</code> → địa chỉ <code>0</code>. Thử ba cách ở mục 39.4, rồi <strong>xác nhận bằng giá trị đã biết</strong>.</p>
<h3>🔍 BẪY 2 — Đọc được một con số rồi kết luận là đúng</h3>
<p><strong>Hiện tượng:</strong> thanh ghi bên cạnh cũng trả về một con số <strong>trông hợp lý</strong>; sai lệch chỉ lộ ra khi
giá trị thật đổi mà con số đọc về không đổi theo.
<strong>Cách sửa:</strong> ⭐ <strong>đổi giá trị trên mặt thiết bị và xem con số đọc về có đổi không</strong> (mục 39.4, bước 4).</p>
<h3>🔍 BẪY 3 — Đoán thứ tự word khi ghép 32 bit</h3>
<p><strong>Hiện tượng:</strong> giá trị vô lý — thường lớn hoặc nhỏ hơn rất nhiều lần, hoặc nhảy loạn khi giá trị thật
đổi nhẹ.
<strong>Cách sửa:</strong> xác định bằng <strong>hai giá trị đã biết khác hẳn nhau</strong> (mục 39.5).</p>
<h3>🔍 BẪY 4 — Sai mã hàm cho vùng dữ liệu</h3>
<p><strong>Hiện tượng:</strong> thiết bị từ chối, và thông báo lỗi thường chỉ nói &quot;địa chỉ không hợp lệ&quot; — dẫn bạn đi
tìm nhầm hướng.
<strong>Cách sửa:</strong> mã hàm phải khớp vùng (mục 39.3).</p>
<h3>🔍 BẪY 5 — Khai từ trạng thái là <code>INT</code></h3>
<p><strong>Hiện tượng:</strong> thấy những con số <strong>âm vô lý</strong>, trong khi thật ra mỗi bit là một cờ.
<strong>Cách sửa:</strong> kiểu <code>WORD</code> cho tập cờ (mục 39.9, Chương 11 mục 11.2).</p>
<h3>🔍 BẪY 6 — Timeout quá ngắn</h3>
<p><strong>Hiện tượng:</strong> lỗi truyền thông lẻ tẻ mà không có gì hỏng; thiết bị chỉ đang bận.
<strong>Cách sửa:</strong> timeout gấp 3–5 lần thời gian trả lời đo được (mục 39.7).</p>
<h3>🔍 BẪY 7 — Đọc từng thanh ghi bằng nhiều yêu cầu riêng</h3>
<p><strong>Hiện tượng:</strong> chu kỳ đọc chậm; bus bận không cần thiết.
<strong>Cách sửa:</strong> ⭐ <strong>đọc theo cụm</strong> các thanh ghi liền nhau (mục 39.9).</p>
<h3>🔍 BẪY 8 — Ghi tham số mỗi lần công thức được nạp</h3>
<p><strong>Hiện tượng:</strong> ⚠ mòn bộ nhớ không mất của thiết bị sau vài năm.
<strong>Cách sửa:</strong> ⭐ so với <strong>giá trị đã ghi lần trước</strong>, chỉ ghi khi thật sự đổi (mục 39.9).</p>
<h3>🔍 BẪY 9 — Tin rằng CRC bảo đảm dữ liệu đúng</h3>
<p><strong>Hiện tượng:</strong> CRC hợp lệ nhưng <strong>đọc nhầm thanh ghi</strong> hoặc <strong>diễn giải sai</strong> — không có gì báo sai.
<strong>Cách sửa:</strong> CRC bảo vệ <strong>khung</strong>, không bảo vệ <strong>ý nghĩa</strong>. Xác nhận bằng giá trị đã biết
(mục 39.7).</p>
<h3>🔍 BẪY 10 — Tin rằng Modbus TCP an toàn hơn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bất kỳ ai truy cập được mạng đều <strong>ghi được vào PLC</strong>.
<strong>Cách sửa:</strong> Modbus không có bảo mật ở bất kỳ biến thể nào. Phân vùng mạng và kiểm soát truy cập
(mục 39.6, Chương 45).</p>
<h3>🔍 BẪY 11 — Gỡ lỗi từ phía PLC trước</h3>
<p><strong>Hiện tượng:</strong> mất nhiều giờ nghi ngờ chương trình, trong khi vấn đề ở tầng vật lý hoặc ở thiết bị.
<strong>Cách sửa:</strong> ⭐ <strong>tách PLC ra trước</strong> — dùng chủ giả lập trên máy tính (mục 39.8, bước 1).</p>
<hr>
<h2 id="3912-bng-cht">39.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao Modbus phổ biến</td>
<td><strong>Mở · đơn giản · ai cũng có</strong> — không phải vì nó tốt nhất</td>
</tr>
<tr>
<td>Bốn vùng dữ liệu</td>
<td>Coil · Discrete Input · ⭐ <strong>Holding Register</strong> · Input Register</td>
</tr>
<tr>
<td>Mã hàm dùng nhiều nhất</td>
<td>⭐ <code>03</code> đọc · <code>06</code> ghi một · <code>16</code> ghi nhiều</td>
</tr>
<tr>
<td>⭐⭐ Tài liệu ghi <code>40001</code> nghĩa là</td>
<td><strong>Địa chỉ khung tin <code>0</code></strong></td>
</tr>
<tr>
<td>⭐⭐ Thiết bị báo lỗi thì làm gì trước</td>
<td><strong>Đọc mã ngoại lệ</strong> — 01 sai mã hàm · <strong>02 sai địa chỉ</strong> · 03 cấu trúc/số lượng sai</td>
</tr>
<tr>
<td>⭐ Mã 02 nói về cái gì</td>
<td>⚠ <strong>Tổ hợp địa chỉ bắt đầu VÀ số lượng</strong> — đúng địa chỉ vẫn lỗi nếu đọc quá dài</td>
</tr>
<tr>
<td>⚠ Mã 03 KHÔNG nghĩa là gì</td>
<td><strong>Không</strong> phải &quot;giá trị ngoài dải quy trình&quot; — Modbus không biết ý nghĩa giá trị</td>
</tr>
<tr>
<td>⭐ Giới hạn một lần đọc</td>
<td><strong>125 thanh ghi</strong> (ghi nhiều: 123 · đọc bit: 2000)</td>
</tr>
<tr>
<td>Ba tầng quy ước có thể lệch</td>
<td>Tài liệu thiết bị · <strong>khối lệnh PLC</strong> · khung tin thật</td>
</tr>
<tr>
<td>Đọc được một con số nghĩa là</td>
<td>⚠ <strong>Chưa chắc đúng thanh ghi</strong> — phải xác nhận bằng giá trị đã biết</td>
</tr>
<tr>
<td>⭐⭐ Ghép 32 bit</td>
<td>Modbus <strong>không quy định thứ tự word</strong> — bốn khả năng, phải <strong>thử</strong></td>
</tr>
<tr>
<td>Cách xác định thứ tự word</td>
<td><strong>Hai giá trị đã biết khác hẳn nhau</strong></td>
</tr>
<tr>
<td>Cách tránh cả bài toán 32 bit</td>
<td>Dùng <strong>đơn vị nguyên nhỏ</strong> nếu thiết bị cho phép</td>
</tr>
<tr>
<td>RTU và TCP khác nhau ở</td>
<td>Tầng vật lý và cách địa chỉ — ⭐ <strong>mô hình dữ liệu giống hệt</strong></td>
</tr>
<tr>
<td>⚠ Modbus TCP có an toàn hơn không</td>
<td>❌ <strong>Không</strong> — không xác thực, không mã hoá</td>
</tr>
<tr>
<td>CRC bảo vệ gì</td>
<td><strong>Tính toàn vẹn của khung</strong>, ⚠ không bảo vệ <strong>ý nghĩa</strong></td>
</tr>
<tr>
<td>Timeout đặt bao nhiêu</td>
<td><strong>3–5 lần</strong> thời gian trả lời đo được</td>
</tr>
<tr>
<td>Kết luận mất kết nối sau</td>
<td><strong>Ba lần lỗi liên tiếp</strong> (Chương 38)</td>
</tr>
<tr>
<td>Đọc nhiều thanh ghi</td>
<td>⭐ <strong>Một yêu cầu theo cụm</strong>, không nhiều yêu cầu riêng</td>
</tr>
<tr>
<td>Ghi tham số vào thiết bị</td>
<td>⭐ <strong>Chỉ khi giá trị đổi</strong> — so với lần ghi trước</td>
</tr>
<tr>
<td>Từ trạng thái khai kiểu</td>
<td>⚠ <strong><code>WORD</code></strong>, không phải <code>INT</code></td>
</tr>
<tr>
<td>Bước gỡ lỗi đầu tiên</td>
<td>⭐ <strong>Tách PLC ra</strong> — chủ giả lập trên máy tính</td>
</tr>
<tr>
<td>⚠⚠ Modbus cho tín hiệu an toàn</td>
<td>❌ <strong>Không bao giờ</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3913-t-kim">39.13 Tự kiểm</h2>
<ol>
<li>Nêu ba lý do Modbus phổ biến. Lý do nào <strong>không</strong> nằm trong danh sách đó?</li>
<li>Kể bốn vùng dữ liệu Modbus, phân biệt theo kích thước và quyền ghi. Vùng nào dùng nhiều nhất trong
thực tế?</li>
<li>⭐⭐ Tài liệu ghi &quot;thanh ghi 40010&quot;. Địa chỉ nào phải gửi trong khung tin? Nêu ba cách thử khi tài
liệu không rõ.</li>
<li>⭐ Bạn đọc được một con số từ thanh ghi. Vì sao đó <strong>chưa đủ</strong> để kết luận đã đọc đúng? Cách xác
nhận là gì?</li>
<li>⭐⭐ Vì sao ghép 32 bit từ hai thanh ghi Modbus lại là bẫy? Nêu bốn khả năng và cách xác định.</li>
<li>Cách nào <strong>tránh được hẳn</strong> bài toán 32 bit, và nó liên hệ với chương nào?</li>
<li>Modbus RTU và TCP khác nhau ở những điểm nào? Điểm nào <strong>giống hệt</strong> nhau?</li>
<li>⚠ Modbus TCP có an toàn hơn Modbus RTU không? Vì sao?</li>
<li>⭐ CRC bắt được gì và <strong>không</strong> bắt được gì? Nêu hai tình huống CRC hợp lệ nhưng dữ liệu vô nghĩa.</li>
<li>Timeout quá ngắn và quá dài mỗi cái gây vấn đề gì?</li>
<li>⭐ Nêu bước đầu tiên khi gỡ lỗi một liên kết Modbus, và vì sao nó tiết kiệm nhiều thời gian nhất.</li>
<li>Vì sao nên đọc <strong>theo cụm</strong> thay vì từng thanh ghi riêng? Điều kiện là gì?</li>
<li>Vì sao <strong>không</strong> được ghi điểm đặt mỗi lần công thức được nạp?</li>
<li>⚠ Từ trạng thái của thiết bị phải khai kiểu gì, và khai nhầm thì triệu chứng là gì?</li>
</ol>
<blockquote>
<p>Câu 3, 4, 5, 9 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: <strong>đọc được một con số
không có nghĩa là đọc đúng — và Modbus không có gì nói cho bạn biết bạn đang đọc nhầm.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 40 — <strong>Mạng Ethernet công nghiệp</strong>. Modbus cho bạn mẫu số chung. Chương sau về các mạng chuyên
dụng — PROFINET, EtherNet/IP, EtherCAT — nhanh hơn, xác định thời gian hơn, và là thứ nối servo drive
của DP-01 với PLC.</p>
<h3>Nguồn tham khảo chương 39</h3>
<ul>
<li><strong>Đặc tả Modbus</strong> — <em>Modbus Application Protocol Specification</em> và <em>Modbus over Serial Line
Specification</em>, công bố công khai bởi tổ chức quản lý chuẩn. ⭐ Đây là tài liệu gốc, <strong>miễn phí và
đáng đọc</strong> — nó ngắn hơn nhiều so với đa số đặc tả giao thức.</li>
<li>IEC 61158 / IEC 61784 — <em>Industrial communication networks</em>: Modbus nằm trong bộ tiêu chuẩn này.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu thiết bị tớ</strong> — dùng cho ⚠ <strong>bản đồ thanh ghi</strong>, quy ước địa chỉ, ⚠ <strong>thứ tự word cho
giá trị 32 bit</strong>, đơn vị của từng thanh ghi, và ⚠ <strong>giới hạn số lần ghi</strong>.</li>
<li><strong>Tài liệu khối lệnh Modbus</strong> của hệ PLC đang dùng — dùng cho ⚠ <strong>quy ước địa chỉ ở chân khối</strong>,
vốn là tầng quy ước thứ ba có thể lệch (mục 39.4).</li>
<li>Số liệu đã chốt của DP-01 — Phụ lục J §J.1.</li>
</ul>
<blockquote>
<p>⚡ Bản đồ thanh ghi ở mục 39.9 là <strong>ví dụ minh hoạ cấu trúc</strong>, không phải bản đồ của một thiết bị
có thật. Bản đồ thật <strong>luôn</strong> phải lấy từ tài liệu của đúng model bạn dùng — và ⚠ nó có thể khác
nhau giữa các phiên bản firmware của cùng một model.</p>
<p>⚠ Quy ước tiền tố <code>0xxxx</code>/<code>1xxxx</code>/<code>3xxxx</code>/<code>4xxxx</code> ở mục 39.4 là <strong>quy ước truyền thống</strong> rất phổ
biến nhưng <strong>không nằm trong đặc tả Modbus</strong>. Nhiều tài liệu hiện đại ghi thẳng địa chỉ khung tin.
Đó chính là lý do phải <strong>thử và xác nhận</strong> thay vì tin vào một quy ước duy nhất.</p>
</blockquote>
<!-- SECTION: ch40_ethernet_cong_nghiep -->
<hr>
<h1 id="chương-40-ethernet-công-nghip-ba-h-chn-th-nào">Chương 40 — Ethernet công nghiệp: ba họ, chọn thế nào</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="401-bài-toán-mng-chy-tt-servo-git">40.1 Bài toán: mạng chạy tốt, servo giật</h2>
<p>Gantry của DP-01 nối với ba servo drive qua Ethernet công nghiệp. Cùng cáp mạng đó, người ta nối thêm
màn hình vận hành và một máy tính để tải dữ liệu sản xuất — <strong>tiết kiệm được một bộ chuyển mạch</strong>.</p>
<p>Máy chạy tốt. Cho tới khi ai đó tải một tệp lớn từ máy tính đó.</p>
<p>Trong lúc tải, gantry <strong>giật nhẹ</strong> ở vài điểm trên đường keo. Đường keo có chỗ dày chỗ mỏng. Sau khi
tải xong, mọi thứ trở lại bình thường.</p>
<p>Không có báo lỗi nào. Mạng &quot;chạy tốt&quot; theo mọi nghĩa thông thường: không mất gói, không lỗi.</p>
<p>Nguyên nhân: lưu lượng tải tệp <strong>chen vào giữa</strong> các gói điều khiển servo. Với dữ liệu văn phòng, trễ
vài mili-giây không ai để ý. Với vòng điều khiển vị trí chạy chu kỳ 1 ms, trễ đó là <strong>thiếu một chu
kỳ lệnh</strong>.</p>
<p>Chương này về việc chọn đúng họ mạng cho đúng việc — và về lý do &quot;cũng là Ethernet cả&quot; là một câu
nguy hiểm.</p>
<hr>
<h2 id="402-ethernet-công-nghip-khác-ethernet-văn-phòng-đâu">40.2 Ethernet công nghiệp khác Ethernet văn phòng ở đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ethernet văn phòng</th>
<th>Ethernet công nghiệp</th>
</tr>
</thead>
<tbody><tr>
<td>Ưu tiên</td>
<td><strong>Thông lượng</strong> — truyền nhiều dữ liệu</td>
<td>⭐ <strong>Tính xác định thời gian</strong> — gói tới đúng lúc</td>
</tr>
<tr>
<td>Trễ vài chục ms</td>
<td>Không ai để ý</td>
<td>⚠ Có thể làm hỏng chuyển động</td>
</tr>
<tr>
<td>Đầu nối</td>
<td>RJ45 thường</td>
<td>M12, hoặc RJ45 có vỏ chống bụi/nước</td>
</tr>
<tr>
<td>Cáp</td>
<td>Loại thường</td>
<td>Chịu dầu, chịu rung, chịu nhiễu</td>
</tr>
<tr>
<td>Chuyển mạch</td>
<td>Bất kỳ</td>
<td>⭐ Loại công nghiệp, thường <strong>quản lý được</strong></td>
</tr>
<tr>
<td>Chịu nhiễu</td>
<td>Môi trường sạch</td>
<td>⚠ Cạnh biến tần và cáp động lực (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Khác biệt cốt lõi không phải tốc độ — mà là &quot;gói tới đúng lúc hay không&quot;.</strong>
Đây là cùng khái niệm <strong>tính tất định</strong> ở Chương 2 mục 2.2, áp cho mạng. Một mạng nhanh mà thỉnh
thoảng trễ thì tệ hơn một mạng chậm mà đều đặn.</p>
</blockquote>
<hr>
<h2 id="403-ba-h-giao-thc">40.3 ⭐ Ba họ giao thức</h2>
<p>Đây là cách phân loại hữu ích nhất khi chọn, vì nó bám theo <strong>cách giao thức xử lý thời gian</strong>.</p>
<h3>Họ 1 — Chạy trên TCP/IP thường</h3>
<p><strong>Ví dụ:</strong> EtherNet/IP, PROFINET RT, Modbus TCP (Chương 39).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td>Khoảng <strong>mili-giây</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>⭐ Chuyển mạch Ethernet thường dùng được; nên dùng loại <strong>quản lý được</strong></td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⭐ <strong>Sống chung được</strong> với lưu lượng khác — nhưng ⚠ xem mục 40.1</td>
</tr>
<tr>
<td>Đồng bộ thời gian</td>
<td>Một số dùng giao thức đồng bộ đồng hồ khi cần</td>
</tr>
<tr>
<td>Hợp với</td>
<td>I/O phân tán, biến tần, màn hình vận hành, trao đổi với hệ thống trên</td>
</tr>
<tr>
<td>⚠ Không hợp với</td>
<td>Chuyển động phối hợp nhiều trục</td>
</tr>
</tbody></table></div>
<h3>Họ 2 — Hỏi–đáp đồng bộ</h3>
<p><strong>Ví dụ:</strong> PROFINET IRT, POWERLINK.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td><strong>100 µs – 1 ms</strong></td>
</tr>
<tr>
<td>Cơ chế</td>
<td>⭐ Chia thời gian thành <strong>khe cố định</strong> — mỗi thiết bị nói trong khe của mình, <strong>không bao giờ va chạm</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>⚠ <strong>Thiết bị chuyên dụng</strong> — chuyển mạch thường không dùng được</td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⚠⚠ <strong>Không</strong> — chia sẻ phá vỡ chính cơ chế đảm bảo thời gian</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Chuyển động phối hợp, điều khiển đồng bộ nhiều trục</td>
</tr>
</tbody></table></div>
<h3>Họ 3 — Xử lý gói trên đường đi</h3>
<p><strong>Ví dụ:</strong> EtherCAT.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td>⭐ <strong>Rất ngắn</strong> — dưới 100 µs với nhiều trục</td>
</tr>
<tr>
<td>Cơ chế</td>
<td>⭐ Một gói <strong>đi xuyên qua</strong> tất cả thiết bị; mỗi thiết bị <strong>đọc và ghi ngay khi gói chạy qua</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>Nối chuỗi <em>(daisy chain)</em>; thiết bị có mạch xử lý chuyên dụng</td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⚠ Không cho lưu lượng thường</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Nhiều trục, chu kỳ rất ngắn, hệ có nhiều điểm I/O nhanh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách hình dung họ 3:</strong> thay vì gửi thư riêng cho từng người rồi chờ từng người trả lời, một tờ
giấy chạy qua bàn tất cả mọi người — ai cần thì đọc phần của mình và điền phần của mình <strong>ngay khi
nó lướt qua</strong>. Một vòng là xong tất cả.</p>
<p>Đó là lý do nó nhanh hơn hẳn: <strong>không có thời gian chờ trả lời</strong>.</p>
</blockquote>
<h3>Bảng so sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Họ 1 — TCP/IP thường</th>
<th>Họ 2 — đồng bộ khe</th>
<th>Họ 3 — xử lý trên đường đi</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ điển hình</td>
<td>ms</td>
<td>100 µs – 1 ms</td>
<td>⭐ &lt; 100 µs</td>
</tr>
<tr>
<td>Chuyển mạch thường</td>
<td>⭐ Dùng được</td>
<td>❌ Không</td>
<td>❌ Không</td>
</tr>
<tr>
<td>Chia sẻ với lưu lượng khác</td>
<td>⭐ Được (có điều kiện)</td>
<td>❌ Không</td>
<td>❌ Không</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Sao, cây</td>
<td>Sao</td>
<td>Chuỗi</td>
</tr>
<tr>
<td>Chi phí hạ tầng</td>
<td>⭐ Thấp</td>
<td>Cao</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Hợp với chuyển động phối hợp</td>
<td>❌</td>
<td>✅</td>
<td>⭐ ✅</td>
</tr>
<tr>
<td>Hợp với I/O và thiết bị chung</td>
<td>⭐ ✅</td>
<td>✅</td>
<td>✅</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="404-cũng-là-ethernet-c-câu-nguy-him">40.4 ⚠ &quot;Cũng là Ethernet cả&quot; — câu nguy hiểm</h2>
<p>Ba họ trên <strong>đều dùng cáp Ethernet và đầu nối RJ45</strong>. Nhìn bề ngoài giống hệt nhau. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiểu nhầm</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Cắm vào chuyển mạch nào cũng được&quot;</td>
<td>⚠ Họ 2 và 3 cần <strong>thiết bị chuyên dụng</strong></td>
</tr>
<tr>
<td>&quot;Nối chung với mạng văn phòng cho tiện&quot;</td>
<td>⚠⚠ Đúng cỗ máy ở mục 40.1 — và còn là lỗ hổng an ninh (Chương 45)</td>
</tr>
<tr>
<td>&quot;Thiết bị nào cắm vào cũng chạy&quot;</td>
<td>⚠ Mỗi họ có giao thức riêng; cắm vật lý được ≠ nói chuyện được</td>
</tr>
<tr>
<td>&quot;Mạng nhanh thì chuyển động mượt&quot;</td>
<td>⚠ <strong>Tính xác định</strong> quan trọng hơn tốc độ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc: đừng trộn lưu lượng điều khiển với lưu lượng dữ liệu trên cùng một đường.</strong></p>
<p>Với họ 2 và 3 thì đây là <strong>yêu cầu kỹ thuật</strong> — trộn vào là phá cơ chế đảm bảo thời gian.</p>
<p>Với họ 1 thì trộn được về mặt kỹ thuật, nhưng ⚠ <strong>vẫn nên tách</strong> vì hai lý do: tránh cỗ máy ở
mục 40.1, và vì an ninh mạng (Chương 45).</p>
</blockquote>
<hr>
<h2 id="405-chn-mng-nào">40.5 Chọn mạng nào</h2>
<p>Đừng chọn theo &quot;cái nào tốt nhất&quot;. Đi theo bốn câu hỏi, và thường chỉ còn một, hai lựa chọn thật.</p>
<blockquote>
<p><strong>1. Hệ PLC của bạn hỗ trợ mạng nào?</strong>
⭐ Câu này thường quyết định tất cả. Mỗi hãng PLC có mạng &quot;quê nhà&quot; của mình — dùng nó thì mọi thứ
tích hợp sẵn; dùng mạng khác thì phải thêm module và thêm công cấu hình.</p>
<p><strong>2. Có chuyển động phối hợp không?</strong>
Có → họ 2 hoặc 3. Không → họ 1 là đủ và rẻ hơn nhiều.</p>
<p><strong>3. Thiết bị bạn cần mua có hỗ trợ mạng đó không?</strong>
⚠ Kiểm <strong>trước khi chốt</strong>. Không phải biến tần, servo drive, cụm I/O nào cũng có bản cho mọi mạng.</p>
<p><strong>4. Đội bảo trì và nhà máy đã quen mạng nào?</strong>
⭐ Cùng câu hỏi với Chương 13 tiêu chí 7 và Chương 20 mục 20.6 — và nó thường thắng các câu trên.</p>
</blockquote>
<h3>Ví dụ áp cho DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Mạng</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Servo drive (3 trục, phối hợp XY)</td>
<td>⭐ <strong>Họ 2 hoặc 3</strong></td>
<td>Nội suy đường thẳng cần đồng bộ (Chương 37, mục 37.7)</td>
</tr>
<tr>
<td>Màn hình vận hành</td>
<td>Họ 1</td>
<td>Dữ liệu đổi chậm, không cần xác định thời gian</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td>Họ 1</td>
<td>Vài bản tin mỗi board</td>
</tr>
<tr>
<td>Hệ thống trên (MES)</td>
<td>Họ 1</td>
<td>Chương 42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt độ</td>
<td>RS-485 (Chương 38)</td>
<td>Không cần Ethernet</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hai mạng tách biệt là thiết kế bình thường và nên làm</strong>: một mạng chuyển động cho servo, một
mạng chung cho phần còn lại. PLC có cổng cho cả hai (hoặc thêm module).</p>
<p>Đây chính là cách tránh cỗ máy ở mục 40.1.</p>
</blockquote>
<hr>
<h2 id="406-cu-trúc-mng-và-h-tng">40.6 Cấu trúc mạng và hạ tầng</h2>
<h3>Ba cấu trúc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấu trúc</th>
<th>Hình</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sao</strong> <em>(star)</em></td>
<td>Mọi thiết bị nối về một chuyển mạch</td>
<td>⭐ Hỏng một nhánh không ảnh hưởng nhánh khác; ⚠ chuyển mạch là điểm hỏng chung</td>
</tr>
<tr>
<td><strong>Chuỗi</strong> <em>(daisy chain / line)</em></td>
<td>Nối tiếp qua từng thiết bị</td>
<td>⭐ Ít dây; ⚠ <strong>đứt một chỗ là mất phần phía sau</strong></td>
</tr>
<tr>
<td><strong>Vòng</strong> <em>(ring)</em></td>
<td>Chuỗi khép kín</td>
<td>⭐ Đứt một chỗ vẫn chạy; cần giao thức hỗ trợ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chuỗi rất phổ biến với EtherCAT và với cụm I/O phân tán</strong> vì nó tiết kiệm dây trên máy dài. Cái
giá: một đầu nối lỏng ở giữa làm <strong>mất mọi thiết bị phía sau</strong> — và triệu chứng chỉ vào đúng vị trí
đứt, không vào thiết bị hỏng.</p>
</blockquote>
<h3>Chuyển mạch — quản lý được hay không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Không quản lý</th>
<th>⭐ Quản lý được</th>
</tr>
</thead>
<tbody><tr>
<td>Cấu hình</td>
<td>Không có</td>
<td>Có giao diện cấu hình</td>
</tr>
<tr>
<td>⭐ Ưu tiên lưu lượng <em>(QoS)</em></td>
<td>❌</td>
<td>✅ — gói điều khiển đi trước</td>
</tr>
<tr>
<td>Phân vùng <em>(VLAN)</em></td>
<td>❌</td>
<td>✅ — tách lưu lượng (Chương 45)</td>
</tr>
<tr>
<td>⭐ Chẩn đoán</td>
<td>❌ Chỉ có đèn</td>
<td>✅ <strong>Đếm lỗi từng cổng, thấy cổng nào có vấn đề</strong></td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp</td>
<td>Cao hơn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;chẩn đoán&quot; thường là lý do đáng giá nhất để mua loại quản lý được.</strong>
Một cổng có nhiều lỗi khung là dấu hiệu cáp hỏng hoặc đầu nối lỏng — và chuyển mạch quản lý được
<strong>chỉ thẳng vào cổng đó</strong>. Không có nó, bạn phải rút từng dây để thử (Chương 51).</p>
</blockquote>
<h3>⚠ Đi dây và chống nhiễu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách xa cáp động lực</strong></td>
<td>Biến tần là nguồn nhiễu mạnh nhất (Chương 36, mục 36.7)</td>
</tr>
<tr>
<td>Dùng cáp công nghiệp</td>
<td>Chịu dầu, chịu rung, chịu uốn nếu đi trong xích cáp</td>
</tr>
<tr>
<td>⚠ <strong>Cáp trong xích cáp phải là loại chịu uốn</strong></td>
<td>Cáp thường <strong>gãy lõi</strong> sau vài trăm nghìn lần uốn — hỏng chập chờn rất khó tìm</td>
</tr>
<tr>
<td>Đầu nối chắc chắn</td>
<td>RJ45 thường dễ lỏng do rung; M12 chắc hơn</td>
</tr>
<tr>
<td>⚠ Chiều dài đoạn tối đa</td>
<td>Có giới hạn; vượt thì cần chuyển mạch trung gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cáp mạng gãy lõi do uốn là một trong những lỗi khó chẩn đoán nhất trên máy.</strong>
Triệu chứng: mất kết nối <strong>ngẫu nhiên</strong>, thường khi cơ cấu ở một tư thế nhất định. Nó không hỏng
hẳn, nên đo thông mạch tĩnh vẫn thấy tốt.</p>
<p>Cách xác nhận: <strong>lắc nhẹ cáp trong lúc theo dõi bộ đếm lỗi</strong> trên chuyển mạch quản lý được, hoặc
dùng máy kiểm tra cáp mạng (Chương 51).</p>
</blockquote>
<hr>
<h3>⭐⭐ Hai thứ chuyển mạch phải làm mà &quot;cắm là chạy&quot; không cho bạn</h3>
<p>Bảng trên nói chuyển mạch quản lý được hơn ở QoS, VLAN và chẩn đoán. Còn <strong>hai chức năng nữa</strong> mà
thiếu chúng thì mạng công nghiệp <strong>hỏng theo cách rất khó hiểu</strong>.</p>
<p><strong>Một — lọc gói multicast (IGMP snooping)</strong></p>
<p>Một số họ giao thức công nghiệp gửi dữ liệu I/O bằng <strong>multicast</strong> — một gói, nhiều người nhận.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chuyển mạch</th>
<th>Làm gì với gói multicast</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không hỗ trợ IGMP snooping</td>
<td>⭐ <strong>Phát ra MỌI cổng</strong> — như quảng bá</td>
</tr>
<tr>
<td>⭐ Có IGMP snooping</td>
<td>Chỉ gửi tới cổng có thiết bị <strong>thật sự đăng ký nhận</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hệ quả khi thiếu: mọi thiết bị trên mạng nhận lưu lượng của mọi thiết bị khác.</strong></p>
<p>Một HMI nhỏ hay một cảm biến sẽ phải xử lý — rồi vứt bỏ — hàng nghìn gói mỗi giây không liên quan
tới nó. ⭐ Triệu chứng: thiết bị yếu <strong>phản hồi chậm hoặc rớt mạng</strong>, trong khi thiết bị mạnh vẫn
bình thường. ⚠ Càng thêm thiết bị vào mạng thì càng nặng — nên nó <strong>xuất hiện muộn</strong>, sau khi máy
đã chạy một thời gian.</p>
<p>⭐ <strong>Kiểm khi chọn thiết bị:</strong> hỏi thẳng <em>&quot;chuyển mạch này có IGMP snooping không?&quot;</em> — và bật nó lên.</p>
</blockquote>
<p><strong>Hai — xử lý vòng lặp mạng</strong></p>
<p>Cấu trúc <strong>vòng</strong> ở bảng trên cho khả năng chịu đứt một chỗ. ⭐ Nhưng một vòng Ethernet <strong>không có
giao thức quản lý</strong> thì không phải dự phòng — nó là <strong>một sự cố</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Vòng <strong>không có giao thức</strong></td>
<td>Gói quảng bá chạy vòng <strong>vô tận</strong>, nhân lên → ⭐ <strong>mạng chết hoàn toàn</strong></td>
</tr>
<tr>
<td>⭐ Vòng <strong>có giao thức dự phòng</strong></td>
<td>Một đoạn được <strong>chặn có chủ ý</strong>; đứt chỗ khác thì nó mở ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây cũng là điều xảy ra khi ai đó vô tình cắm hai cổng của cùng một chuyển mạch vào nhau</strong> —
một sai sót mất hai giây, và <strong>cả mạng ngừng hoạt động</strong>, kể cả phần không liên quan.</p>
<p>⭐ Triệu chứng đặc trưng: <strong>mọi đèn cổng nháy điên loạn cùng lúc</strong>, mất toàn bộ liên lạc, và ⚠
<strong>rút một sợi cáp ra thì mọi thứ trở lại bình thường ngay</strong>.</p>
<p>⭐ Có nhiều họ giao thức xử lý việc này — loại chuẩn hoá rộng dựa trên <strong>cây khung</strong> <em>(spanning
tree)</em>, và các giao thức vòng chuyên dụng cho mạng công nghiệp có thời gian phục hồi nhanh hơn
nhiều. ⚠ <strong>Chúng không tự có</strong> — phải chọn chuyển mạch hỗ trợ và <strong>cấu hình</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả hai: chúng biến &quot;cắm dây là chạy&quot; thành &quot;cắm dây rồi cấu hình&quot;.</strong></p>
<p>⚠ Và cả hai đều hỏng theo kiểu <strong>không lộ ra ngay</strong> — mạng chạy tốt lúc nghiệm thu với ít thiết bị,
rồi xấu dần khi máy được mở rộng. Đây đúng loại lỗi mà Chương 49 gọi là <em>&quot;lỗi do lắp đặt không
giống lỗi lắp đặt&quot;</em>.</p>
</blockquote>
<p><em>(Đối chiếu: tài liệu EtherNet/IP của Inovance H5U và InoProShop — nêu yêu cầu chuyển mạch hỗ trợ
IGMP Snooping để lọc gói multicast không liên quan; Rockwell — A Resilient Converged Plantwide
Ethernet Architecture, phần các giao thức dự phòng cho cấu trúc vòng và sao.)</em></p>
<hr>
<h2 id="407-đa-ch-và-cu-hình">40.7 Địa chỉ và cấu hình</h2>
<h3>Địa chỉ IP</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tĩnh</strong> <em>(static)</em></td>
<td>Đặt cố định cho từng thiết bị</td>
<td>⭐ <strong>Mặc định cho máy công nghiệp</strong></td>
</tr>
<tr>
<td>Động <em>(DHCP)</em></td>
<td>Máy chủ cấp khi thiết bị khởi động</td>
<td>⚠ Hiếm dùng cho thiết bị điều khiển</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Dùng địa chỉ tĩnh cho thiết bị điều khiển.</strong>
Với địa chỉ động, thiết bị có thể nhận <strong>địa chỉ khác</strong> sau khi mất điện — và PLC đang tìm địa chỉ
cũ sẽ không thấy nó. Máy dừng vì một lý do không liên quan gì tới máy.</p>
<p>Ngoại lệ hợp lý: máy tính của kỹ sư nối tạm vào để lập trình.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Lập sơ đồ địa chỉ và dán trong tủ.</strong> Sáu tháng sau, khi cần thêm một thiết bị, bạn phải biết
địa chỉ nào đã dùng. Đây là tài liệu bàn giao (Chương 52).</p>
</blockquote>
<h3>Tệp mô tả thiết bị</h3>
<p>Mỗi họ mạng có định dạng tệp riêng mô tả thiết bị cho công cụ cấu hình — tương tự tệp IODD của
IO-Link (Chương 12, mục 12.6).</p>
<blockquote>
<p>⚠ <strong>Tệp mô tả thiết bị phải được lưu cùng dự án</strong> (Chương 54). Không có nó, mở lại dự án sau ba năm
có thể không cấu hình được thiết bị — và tệp cho đời sản phẩm cũ có thể không còn tải được.</p>
</blockquote>
<hr>
<h2 id="408-chn-đoán-mng-t-trong-chương-trình">40.8 ⭐ Chẩn đoán mạng từ trong chương trình</h2>
<p>Mạng hỏng là một trạng thái phải xử lý, giống mất truyền thông nối tiếp (Chương 38, mục 38.9).</p>
<h3>Ba mức thông tin</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Đọc được gì</th>
<th>Dùng để</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trạng thái liên kết</strong></td>
<td>Cổng có tín hiệu vật lý không</td>
<td>Phát hiện đứt cáp, rút dây</td>
</tr>
<tr>
<td>⭐ <strong>Trạng thái thiết bị</strong></td>
<td>Từng thiết bị còn trao đổi dữ liệu không</td>
<td>⭐ Điều kiện cho phép chạy</td>
</tr>
<tr>
<td><strong>Chất lượng</strong></td>
<td>Số gói lỗi, số lần mất gói</td>
<td>Cảnh báo sớm cáp xuống cấp</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ⭐ Mất một cụm I/O phân tán → mọi ngõ vào của cụm đó VÔ NGHĨA
IF NOT M_RemoteIo1Ok THEN
    M_AnyFault := TRUE;
    M_FaultCode := 501;             // mã riêng — nói rõ SAI Ở ĐÂU
    // ⚠ KHÔNG dùng giá trị ngõ vào của cụm này cho bất kỳ quyết định nào
END_IF;

// Mất một servo drive
IF NOT M_DriveXOk OR NOT M_DriveYOk OR NOT M_DriveZOk THEN
    M_AxisFault := TRUE;
    M_CanStart  := FALSE;
END_IF;

// ⭐ Chất lượng xuống cấp — mức &quot;cảnh báo, vẫn chạy&quot; (Chương 48, mục 48.6)
IF NetErrorCount &gt; BaselineErrCount + 100 THEN
    M_NetQualityWarn := TRUE;       // cáp có thể đang xuống cấp
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mất một cụm I/O phân tán KHÔNG có nghĩa là mọi ngõ vào của nó bằng 0.</strong>
Nó có nghĩa là bạn <strong>không biết</strong> chúng bằng bao nhiêu. Nếu chương trình đọc chúng như bình thường,
nó sẽ hiểu &quot;không có board&quot;, &quot;cửa mở&quot;, &quot;chưa tới vị trí&quot; — tuỳ tín hiệu, và tuỳ hệ.</p>
<p>Đây là cùng nguyên tắc với Chương 31 mục 31.3 và Chương 38 mục 38.9: <strong>mất phép đo phải được xử lý
tường minh, không được im lặng dùng giá trị mặc định.</strong></p>
</blockquote>
<blockquote>
<p>💡 <strong>Ghi số lỗi mạng lúc nghiệm thu làm mốc</strong> (Chương 52), giống dòng động cơ ở Chương 36 mục 36.8.
Số lỗi hôm nay chỉ có nghĩa khi có cái để so.</p>
</blockquote>
<hr>
<h2 id="409-trên-máy-mu-dp-01">40.9 Trên máy mẫu DP-01</h2>
<h3>Hai mạng tách biệt</h3>
<pre><code class="language-text">   ┌─────────────────────────────────────────────────────────┐
   │                        PLC                              │
   │   cổng mạng chuyển động        cổng mạng chung          │
   └──────────┬──────────────────────────┬───────────────────┘
              │                          │
      ┌───────┴────────┐         ┌───────┴────────┐
      │  MẠNG CHUYỂN   │         │  MẠNG CHUNG    │
      │     ĐỘNG       │         │   (họ 1)       │
      │   (họ 2 / 3)   │         │                │
      ├─ Drive X       │         ├─ Màn hình vận hành
      ├─ Drive Y       │         ├─ Đầu đọc mã 2D
      └─ Drive Z       │         ├─ Cụm I/O phân tán (nếu có)
                                 └─ Tới hệ thống trên ──► (qua tường lửa, Ch.45)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách hai mạng</strong></td>
<td>Lưu lượng tải dữ liệu không chen vào điều khiển servo — đúng bài học mục 40.1</td>
</tr>
<tr>
<td>Địa chỉ <strong>tĩnh</strong> cho mọi thiết bị</td>
<td>Mục 40.7</td>
</tr>
<tr>
<td>Chuyển mạch <strong>quản lý được</strong> cho mạng chung</td>
<td>⭐ Chẩn đoán từng cổng (mục 40.6)</td>
</tr>
<tr>
<td>Cáp trong xích cáp gantry là <strong>loại chịu uốn</strong></td>
<td>⚠ Gantry chuyển động liên tục — mục 40.6</td>
</tr>
<tr>
<td>Tới hệ thống trên <strong>qua tường lửa</strong></td>
<td>Chương 45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cáp mạng đi theo gantry là điểm yếu cơ khí đáng chú ý của DP-01.</strong>
Gantry chạy mỗi board, 300 board/giờ — cáp uốn hàng trăm nghìn lần mỗi tháng. Dùng cáp thường ở đây
là bảo đảm một sự cố chập chờn trong vòng một năm, và nó sẽ rất khó chẩn đoán.</p>
<p>Đây là cùng loại phép tính với tuổi thọ rơ-le ở Chương 9 mục 9.3: <strong>đếm số lần, rồi so với tuổi thọ
ghi trong datasheet.</strong></p>
</blockquote>
<h3>Điều kiện cho phép chạy — bổ sung từ mạng</h3>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // Chương 37
          AND M_DriveXOk AND M_DriveYOk AND M_DriveZOk    // ⭐ mạng chuyển động
          AND M_ScannerCommOk            // Chương 42
          AND NOT M_GlueTempFault        // Chương 39
          AND M_RecipeLoaded             // Chương 29
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<blockquote>
<p>⭐ Danh sách này đã dài dần qua các chương, và đó là điều đúng: <strong>mỗi hệ thống con thêm một điều
kiện, và mỗi điều kiện viết rõ ràng để người vận hành thấy được cái nào đang thiếu</strong> (Chương 24,
mục 24.7).</p>
</blockquote>
<hr>
<h2 id="4010-khác-bit-gia-các-hãng">40.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Mạng &quot;quê nhà&quot;</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td><strong>PROFINET</strong> (RT và IRT)</td>
<td>Tích hợp sâu; IRT cho chuyển động</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td><strong>EtherNet/IP</strong></td>
<td>Tích hợp sâu với dòng Logix</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td><strong>EtherCAT</strong></td>
<td>Chu kỳ rất ngắn; nhiều hãng khác cũng hỗ trợ</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td><strong>CC-Link IE</strong></td>
<td>Phổ biến ở máy châu Á</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>EtherCAT, EtherNet/IP</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>Trung lập</td>
<td><strong>Modbus TCP</strong></td>
<td>⭐ Gần như mọi hệ đều có — mẫu số chung (Chương 39)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dùng mạng quê nhà thì dễ hơn nhiều</strong></td>
<td>Cấu hình tích hợp trong phần mềm lập trình; thiết bị nhận diện tự động</td>
</tr>
<tr>
<td>⚠ Dùng mạng khác</td>
<td>Thường được, nhưng cần module thêm và nhiều công cấu hình hơn</td>
</tr>
<tr>
<td>Thiết bị đa giao thức</td>
<td>⭐ Nhiều biến tần và cụm I/O có bản cho nhiều mạng — <strong>kiểm mã sản phẩm</strong></td>
</tr>
<tr>
<td>⚠ Cùng tên chưa chắc tương thích</td>
<td>Ví dụ PROFINET RT và IRT <strong>khác nhau về hạ tầng</strong> — kiểm kỹ</td>
</tr>
<tr>
<td>Công cụ chẩn đoán</td>
<td>Mỗi hãng có công cụ riêng; ⭐ học dùng nó <strong>trước khi</strong> cần nó lúc 2 giờ sáng</td>
</tr>
</tbody></table></div>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="4011-by-thưng-gp">40.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Trộn lưu lượng điều khiển với dữ liệu</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 40.1 — chuyển động giật khi có ai tải dữ liệu; <strong>không có báo lỗi
nào</strong>, và triệu chứng biến mất khi thử lại.
<strong>Cách sửa:</strong> tách mạng chuyển động khỏi mạng dữ liệu (mục 40.4, 40.9).</p>
<h3>🔍 BẪY 2 — Dùng chuyển mạch thường cho họ 2 hoặc 3</h3>
<p><strong>Hiện tượng:</strong> hoặc không hoạt động, hoặc hoạt động <strong>không ổn định theo cách khó hiểu</strong>.
<strong>Cách sửa:</strong> họ 2 và 3 cần hạ tầng chuyên dụng (mục 40.3).</p>
<h3>🔍 BẪY 3 — Dùng địa chỉ động cho thiết bị điều khiển</h3>
<p><strong>Hiện tượng:</strong> sau mất điện, một thiết bị nhận địa chỉ khác và PLC <strong>không thấy nó</strong>. Máy dừng vì lý
do không liên quan gì tới máy.
<strong>Cách sửa:</strong> địa chỉ tĩnh; lập sơ đồ và dán trong tủ (mục 40.7).</p>
<h3>🔍 BẪY 4 — Cáp thường trong xích cáp</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất kết nối <strong>ngẫu nhiên</strong> sau vài tháng, thường khi cơ cấu ở một tư thế nhất định.
Đo thông mạch tĩnh vẫn tốt.
<strong>Cách sửa:</strong> cáp <strong>chịu uốn</strong> cho mọi chỗ chuyển động; xác nhận bằng cách lắc cáp trong lúc theo dõi
bộ đếm lỗi (mục 40.6).</p>
<h3>🔍 BẪY 5 — Dùng giá trị ngõ vào của cụm I/O đã mất kết nối</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ chương trình hiểu &quot;không có board&quot;, &quot;cửa mở&quot; — tuỳ tín hiệu — và hành xử theo đó.
<strong>Cách sửa:</strong> mất cụm nghĩa là <strong>không biết</strong>, không phải bằng 0. Xử lý tường minh (mục 40.8).</p>
<h3>🔍 BẪY 6 — Không dùng chuyển mạch quản lý được rồi phải rút từng dây</h3>
<p><strong>Hiện tượng:</strong> có lỗi mạng ngẫu nhiên, không biết cổng nào; phải thử loại trừ bằng tay.
<strong>Cách sửa:</strong> chuyển mạch quản lý được cho phép <strong>xem bộ đếm lỗi từng cổng</strong> (mục 40.6).</p>
<h3>🔍 BẪY 7 — Không ghi mốc số lỗi mạng lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau thấy 200 lỗi trên một cổng — nhưng không biết đó là bình thường hay đã
xấu đi.
<strong>Cách sửa:</strong> ghi mốc lúc chạy thử (mục 40.8, Chương 52).</p>
<h3>🔍 BẪY 8 — Không lưu tệp mô tả thiết bị cùng dự án</h3>
<p><strong>Hiện tượng:</strong> mở lại dự án sau ba năm, không cấu hình được thiết bị; tệp cho đời cũ không còn tải
được.
<strong>Cách sửa:</strong> tệp mô tả nằm trong bản sao lưu dự án (mục 40.7, Chương 54).</p>
<h3>🔍 BẪY 9 — Nối mạng máy thẳng vào mạng văn phòng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ vừa gây vấn đề thời gian (mục 40.1), vừa là lỗ hổng an ninh — bất kỳ ai trong mạng
đều ghi được vào PLC (Chương 39, mục 39.6).
<strong>Cách sửa:</strong> phân vùng và tường lửa (Chương 45).</p>
<h3>🔍 BẪY 10 — Chọn mạng trước khi kiểm thiết bị có hỗ trợ không</h3>
<p><strong>Hiện tượng:</strong> chốt mạng, rồi phát hiện biến tần hoặc cụm I/O cần dùng <strong>không có bản</strong> cho mạng đó.
<strong>Cách sửa:</strong> câu hỏi 3 ở mục 40.5 — kiểm <strong>trước khi chốt</strong>.</p>
<hr>
<h2 id="4012-bng-cht">40.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Chuyển mạch cần bật gì cho multicast</td>
<td><strong>IGMP snooping</strong> — thiếu thì mọi thiết bị nhận lưu lượng của mọi thiết bị</td>
</tr>
<tr>
<td>⚠⚠ Vòng mạng không có giao thức</td>
<td><strong>Không phải dự phòng — là sự cố</strong>: gói quảng bá chạy vô tận, mạng chết</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp</td>
<td>Mọi đèn cổng nháy điên loạn; <strong>rút một sợi là hết ngay</strong></td>
</tr>
<tr>
<td>Khác biệt cốt lõi của Ethernet công nghiệp</td>
<td>⭐ <strong>Tính xác định thời gian</strong>, không phải tốc độ</td>
</tr>
<tr>
<td>Họ 1 — TCP/IP thường</td>
<td>Chu kỳ ms · ⭐ chuyển mạch thường dùng được · I/O, biến tần, HMI, MES</td>
</tr>
<tr>
<td>Họ 2 — đồng bộ khe</td>
<td>100 µs–1 ms · ⚠ hạ tầng chuyên dụng · chuyển động</td>
</tr>
<tr>
<td>Họ 3 — xử lý trên đường đi</td>
<td>⭐ &lt; 100 µs · nối chuỗi · nhiều trục</td>
</tr>
<tr>
<td>⚠ &quot;Cũng là Ethernet cả&quot;</td>
<td><strong>Sai</strong> — cắm vật lý được ≠ nói chuyện được</td>
</tr>
<tr>
<td>⚠⚠ Trộn điều khiển với dữ liệu</td>
<td><strong>Đừng</strong> — họ 2/3 là cấm, họ 1 là không nên</td>
</tr>
<tr>
<td>Bốn câu hỏi chọn mạng</td>
<td>Hệ PLC hỗ trợ gì · có chuyển động phối hợp không · thiết bị có bản không · ⭐ <strong>đội quen mạng nào</strong></td>
</tr>
<tr>
<td>Cấu trúc chuỗi có rủi ro gì</td>
<td>⚠ <strong>Đứt một chỗ mất phần phía sau</strong></td>
</tr>
<tr>
<td>Vì sao nên chuyển mạch quản lý được</td>
<td>⭐ <strong>Chẩn đoán lỗi từng cổng</strong></td>
</tr>
<tr>
<td>Địa chỉ IP cho thiết bị điều khiển</td>
<td>⭐ <strong>Tĩnh</strong> — không dùng động</td>
</tr>
<tr>
<td>Cáp ở chỗ chuyển động</td>
<td>⚠ <strong>Loại chịu uốn</strong></td>
</tr>
<tr>
<td>Cáp gãy lõi — triệu chứng</td>
<td>Mất kết nối <strong>ngẫu nhiên</strong>; đo tĩnh vẫn tốt</td>
</tr>
<tr>
<td>⚠⚠ Mất cụm I/O nghĩa là</td>
<td><strong>Không biết</strong> giá trị, <strong>không phải</strong> bằng 0</td>
</tr>
<tr>
<td>Chất lượng mạng xuống cấp</td>
<td>Mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong>; cần <strong>mốc từ lúc nghiệm thu</strong></td>
</tr>
<tr>
<td>Tệp mô tả thiết bị</td>
<td>⚠ Lưu <strong>cùng dự án</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4013-t-kim">40.13 Tự kiểm</h2>
<ol>
<li>⭐ Ethernet công nghiệp khác Ethernet văn phòng ở điểm cốt lõi nào? Vì sao đó không phải chuyện tốc
độ?</li>
<li>Kể ba họ giao thức, chu kỳ điển hình và hạ tầng cần thiết của mỗi họ.</li>
<li>⭐ Giải thích cơ chế của họ 3 (xử lý gói trên đường đi). Vì sao nó nhanh hơn hẳn?</li>
<li>⭐⭐ Vì sao <strong>không</strong> được trộn lưu lượng dữ liệu với lưu lượng điều khiển? Câu trả lời khác nhau
thế nào giữa họ 1 và họ 2/3?</li>
<li>Mô tả sự cố ở mục 40.1. Vì sao nó <strong>không tạo ra báo lỗi nào</strong>, và vì sao nó khó tái hiện?</li>
<li>Nêu bốn câu hỏi để chọn mạng. Câu nào thường quyết định nhất?</li>
<li>Với DP-01, vì sao nên có <strong>hai mạng tách biệt</strong>? Cái gì nối vào mạng nào?</li>
<li>So sánh ba cấu trúc mạng. Cấu trúc chuỗi có rủi ro gì, và vì sao triệu chứng của nó gây nhầm lẫn?</li>
<li>⭐ Nêu lý do đáng giá nhất để mua chuyển mạch quản lý được.</li>
<li>Vì sao dùng địa chỉ <strong>tĩnh</strong> cho thiết bị điều khiển? Ngoại lệ hợp lý là gì?</li>
<li>⚠ Cáp mạng gãy lõi do uốn cho triệu chứng gì, và vì sao đo thông mạch không phát hiện được? Xác
nhận bằng cách nào?</li>
<li>⭐⭐ Mất kết nối với một cụm I/O phân tán: chương trình được phép hiểu các ngõ vào của cụm đó bằng
0 không? Vì sao?</li>
<li>Vì sao phải ghi <strong>mốc số lỗi mạng</strong> lúc nghiệm thu? Liên hệ với chương nào khác?</li>
</ol>
<blockquote>
<p>Câu 1, 3, 4 và 12 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: <strong>hai gói tin trên cùng
một sợi dây không bình đẳng — và mạng không nói cho bạn biết gói nào đã tới muộn.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao chuyển mạch <strong>không có IGMP snooping</strong> làm một HMI nhỏ rớt mạng, trong khi
PLC vẫn chạy bình thường? Vì sao triệu chứng đó <strong>xuất hiện muộn</strong>, sau khi máy đã chạy một thời gian?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Ai đó cắm hai cổng của cùng một chuyển mạch vào nhau. Mô tả chuyện gì xảy ra, triệu
chứng nhận ra, và vì sao một cấu trúc vòng <strong>có giao thức</strong> lại không gặp vấn đề đó.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 41 — <strong>Ghép nối máy–máy trong dây chuyền</strong>. Máy của bạn hiếm khi đứng một mình. Chương sau về
bắt tay giữa hai máy: chỉ hai tín hiệu mỗi chiều mà đủ điều phối, và câu hỏi quan trọng nhất khi hai
máy gặp nhau — <strong>ai đang giữ sản phẩm</strong>.</p>
<h3>Nguồn tham khảo chương 40</h3>
<ul>
<li>IEC 61158 và IEC 61784 (bộ) — <em>Industrial communication networks</em>: đặc tả và profile của các hệ
truyền thông công nghiệp, trong đó có các giao thức nêu ở mục 40.3. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61918 — <em>Industrial communication networks — Installation of communication networks in
industrial premises</em>: yêu cầu lắp đặt cáp và hạ tầng — nền cho mục 40.6.</li>
<li>IEC 61800-3 — <em>EMC requirements for adjustable speed drives</em>: nền cho yêu cầu tách cáp ở mục 40.6.</li>
<li><strong>Tài liệu mạng của hệ PLC đang dùng</strong> — dùng cho cấu hình, công cụ chẩn đoán, và ⚠ <strong>mạng nào được
hỗ trợ trên dòng CPU cụ thể</strong>.</li>
<li><strong>Datasheet cáp và đầu nối</strong> — dùng cho ⚠ <strong>số lần uốn cho phép</strong> của cáp trong xích cáp, và chiều
dài đoạn tối đa.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Các con số về <strong>chu kỳ</strong> ở mục 40.3 là <strong>bậc độ lớn điển hình</strong>, không phải giá trị đảm bảo. Chu
kỳ thật đạt được phụ thuộc số thiết bị, cấu hình, phần cứng, và lượng dữ liệu trao đổi. ⚠ Khi thiết
kế hệ chuyển động phối hợp, con số phải lấy từ <strong>tài liệu của hệ cụ thể</strong> và nên <strong>đo xác nhận</strong> khi
chạy thử.</p>
<p>⚠ Việc phân ba họ ở mục 40.3 là <strong>cách phân loại thực dụng để chọn</strong>, không phải phân loại chính
thức trong tiêu chuẩn. Một số giao thức có nhiều chế độ nằm ở các họ khác nhau — ví dụ PROFINET có
cả chế độ chạy trên TCP/IP thường và chế độ đồng bộ. ⭐ <strong>Kiểm chế độ cụ thể</strong>, đừng kết luận từ tên
giao thức.</p>
</blockquote>
<!-- SECTION: ch41_ghep_noi_may_may_trong_day_chuyen -->
<hr>
<h1 id="chương-41-ghép-ni-máymáy-trong-dây-chuyn">Chương 41 — Ghép nối máy–máy trong dây chuyền</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="411-bài-toán-hai-board-trên-cùng-mt-ch">41.1 Bài toán: hai board trên cùng một chỗ</h2>
<p>DP-01 nhận board từ máy phía trước. Bắt tay giữa hai máy được viết đơn giản: máy trước báo &quot;có board
sẵn sàng&quot;, DP-01 chạy chuyền vào để nhận.</p>
<p>Một sáng, hai board <strong>chồng lên nhau</strong> ở đầu chuyền vào. Board dưới bị đè, hỏng. Cơ cấu chặn kẹt.</p>
<p>Dựng lại sự việc: máy trước đẩy board sang, DP-01 nhận. Nhưng tín hiệu &quot;đã nhận xong&quot; của DP-01 lên
<strong>muộn hơn</strong> một chút so với lúc board thật sự rời khỏi máy trước. Trong khoảng thời gian đó, máy
trước — thấy vùng ra của mình đã trống — đã đẩy board tiếp theo.</p>
<p><strong>Cả hai máy đều hoạt động đúng theo chương trình của mình.</strong> Không máy nào có lỗi. Vấn đề nằm ở
khoảng giữa: có một thời điểm mà <strong>cả hai máy đều tưởng mình đang không giữ board nào</strong>.</p>
<p>Chương này về việc ghép hai máy lại — và về câu hỏi phải trả lời trước mọi câu khác: <strong>ai đang giữ
sản phẩm.</strong></p>
<hr>
<h2 id="412-vì-sao-chuyn-này-quan-trng-hơn-nó-có-v">41.2 Vì sao chuyện này quan trọng hơn nó có vẻ</h2>
<p>Máy lắp ráp điện tử gần như <strong>không bao giờ đứng một mình</strong>. Nó nằm trong một chuyền: máy trước đẩy
sang, máy sau nhận đi. Một chuyền điển hình có năm tới hai mươi máy nối tiếp.</p>
<p>Ba hệ quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Máy của bạn phải ghép được với máy hãng khác</strong></td>
<td>Bạn không chọn được máy hàng xóm</td>
</tr>
<tr>
<td><strong>Một máy dừng là cả chuyền dừng</strong></td>
<td>Máy sau hết hàng, máy trước bị dồn</td>
</tr>
<tr>
<td>⭐ <strong>Lỗi bắt tay gây hỏng sản phẩm vật lý</strong></td>
<td>Đúng cỗ máy ở mục 41.1 — không phải chỉ mất thời gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gạch đầu dòng đầu tiên định hình mọi thứ trong chương này.</strong>
Bắt tay phải <strong>đơn giản tới mức hai máy của hai hãng khác nhau, thiết kế cách nhau mười năm, vẫn
nối được</strong>. Đó là lý do các chuẩn bắt tay trong ngành đều dùng <strong>rất ít tín hiệu</strong>, và dùng <strong>tín
hiệu số</strong> chứ không dùng mạng.</p>
</blockquote>
<hr>
<h2 id="413-bt-tay-kiu-smema-hai-tín-hiu-mi-chiu">41.3 ⭐ Bắt tay kiểu SMEMA — hai tín hiệu mỗi chiều</h2>
<p><strong>SMEMA</strong> là chuẩn bắt tay phổ biến nhất trong lắp ráp điện tử. Nó đơn giản tới mức gây bất ngờ, và
sự đơn giản đó chính là lý do nó thành công.</p>
<h3>Bốn tín hiệu</h3>
<p>Giữa hai máy kề nhau, chỉ có <strong>hai tín hiệu mỗi chiều</strong>:</p>
<pre><code class="language-text">   ┌─────────────┐                            ┌─────────────┐
   │  MÁY TRƯỚC  │                            │  MÁY SAU    │
   │  (upstream) │                            │ (downstream)│
   │             │  ──── Board Available ───► │             │
   │             │      &quot;tôi có board sẵn&quot;    │             │
   │             │                            │             │
   │             │  ◄─── Machine Ready ────── │             │
   │             │      &quot;tôi sẵn sàng nhận&quot;   │             │
   └─────────────┘                            └─────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Ai phát</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Board Available</strong></td>
<td>Máy <strong>trước</strong></td>
<td>&quot;Tôi có board sẵn sàng chuyển sang&quot;</td>
</tr>
<tr>
<td>⭐ <strong>Machine Ready</strong></td>
<td>Máy <strong>sau</strong></td>
<td>&quot;Tôi sẵn sàng nhận board&quot;</td>
</tr>
</tbody></table></div>
<p>Với DP-01, cả hai phía:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Chiều</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Từ máy trước</td>
<td>Máy trước có board sẵn</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Tới máy trước</td>
<td>DP-01 sẵn sàng nhận</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Từ máy sau</td>
<td>Máy sau sẵn sàng nhận</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Tới máy sau</td>
<td>DP-01 có board sẵn để chuyển</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Chỉ khi CẢ HAI tín hiệu cùng đúng thì việc chuyển board mới bắt đầu.</strong>
Đây là một phép AND đơn giản — và nó đủ để điều phối hai máy bất kỳ.</p>
</blockquote>
<h3>Vì sao thiết kế này hiệu quả</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không cần biết máy kia là gì</strong></td>
<td>Không giao thức, không địa chỉ, không cấu hình. Hai sợi dây</td>
</tr>
<tr>
<td>⭐ <strong>Không cần đồng bộ thời gian</strong></td>
<td>Mỗi máy chạy nhịp riêng; bắt tay tự khớp</td>
</tr>
<tr>
<td><strong>Không có gì để cấu hình sai</strong></td>
<td>Không baud, không địa chỉ, không bản đồ thanh ghi (Chương 38, 39)</td>
</tr>
<tr>
<td>⭐ <strong>Đo được bằng đồng hồ</strong></td>
<td>Người thợ điện kiểm được bằng đồng hồ vạn năng lúc 2 giờ sáng</td>
</tr>
<tr>
<td><strong>Cách ly quang</strong></td>
<td>Hai máy có hệ điện riêng — cách ly là bắt buộc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>So sánh đáng suy nghĩ:</strong> một liên kết Modbus (Chương 39) cần bốn tham số nối tiếp, địa chỉ tớ,
bản đồ thanh ghi, quy ước địa chỉ, thứ tự word — sáu chỗ có thể sai. SMEMA có <strong>hai sợi dây và một
phép AND</strong>.</p>
<p>Đó là lý do nó vẫn sống sau nhiều thập kỷ, dù mọi máy đều đã có Ethernet.</p>
</blockquote>
<h3>⚠ Cách ly quang là bắt buộc</h3>
<p>Hai máy có hệ điện riêng, nguồn 24 V riêng, đất riêng. Nối thẳng tín hiệu giữa chúng tạo ra <strong>vòng
lặp đất</strong> (Chương 31, mục 31.6) và có thể làm hỏng ngõ vào của cả hai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rơ-le trung gian</strong></td>
<td>Cách ly cơ khí thật; dễ thay; đo được (Chương 5, mục 5.5)</td>
</tr>
<tr>
<td><strong>Cách ly quang</strong></td>
<td>Gọn hơn; ⚠ vẫn có dòng rò (Chương 9, mục 9.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Với tín hiệu đi <strong>ra khỏi máy</strong>, sách khuyến nghị <strong>rơ-le</strong> — đúng bảng ở Chương 9 mục 9.7 và
Chương 5 mục 5.8.</p>
</blockquote>
<hr>
<h2 id="414-ai-đang-gi-sn-phm">41.4 ⭐⭐ Ai đang giữ sản phẩm</h2>
<p>Đây là mục quan trọng nhất chương, và là cách hiểu đúng về cỗ máy ở mục 41.1.</p>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Tại mọi thời điểm, mỗi sản phẩm phải có ĐÚNG MỘT máy chịu trách nhiệm giữ nó.</strong></p>
<p>Không được có thời điểm nào <strong>không máy nào</strong> giữ — đó là lúc board thứ hai được đẩy vào.
Không được có thời điểm nào <strong>hai máy cùng</strong> giữ — đó là lúc hai cơ cấu cùng tác động lên một board.</p>
</blockquote>
<p>Việc chuyển giao trách nhiệm phải <strong>rõ ràng và không có khoảng trống</strong>:</p>
<pre><code class="language-text">   Máy trước GIỮ  ──────┐
                        │  ⚠ vùng chuyển giao — phải KHÔNG có khoảng trống
                        └──────►  Máy sau GIỮ
</code></pre>
<h3>Ba quy tắc bàn giao</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>1. Máy trước giữ trách nhiệm cho tới khi board RỜI HẲN</strong></td>
<td>Không phải tới khi &quot;đã đẩy xong&quot;, mà tới khi <strong>cảm biến ra xác nhận board đã đi hết</strong></td>
</tr>
<tr>
<td>⭐ <strong>2. Máy sau nhận trách nhiệm khi board ĐÃ VÀO HẲN</strong></td>
<td>Không phải khi bắt đầu nhận</td>
</tr>
<tr>
<td>⭐ <strong>3. Trong vùng chuyển giao, CẢ HAI cùng chịu trách nhiệm</strong></td>
<td>⚠ Chồng lấn là <strong>an toàn</strong>; khoảng trống là <strong>nguy hiểm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc 3 là chỗ mà thiết kế ở mục 41.1 sai.</strong>
Ở đó, máy trước nhả trách nhiệm <strong>trước khi</strong> máy sau nhận — tạo ra một khoảng trống, và board thứ
hai lọt vào đúng khoảng đó.</p>
<p>Cách đúng là để hai vùng trách nhiệm <strong>chồng lên nhau</strong>: máy trước chỉ báo &quot;đã trống&quot; khi board đã
ra hẳn, và trong lúc đó máy sau đã nhận trách nhiệm rồi.</p>
</blockquote>
<h3>Hiện thực trên DP-01</h3>
<pre><code class="language-iecst">// ── PHÍA NHẬN (từ máy trước) ──

// Sẵn sàng nhận: chuyền vào trống, không lỗi, đang chạy
DO_SmemaInRdy := M_Running
               AND NOT M_AnyFault
               AND NOT DI_BoardInfeed          // ⭐ vùng nhận phải TRỐNG
               AND NOT M_Stn1Occupied;

// ⭐ Nhận trách nhiệm khi board ĐÃ VÀO HẲN — cạnh lên của cảm biến vào
TrigBoardIn(CLK := DI_BoardInfeed);
IF TrigBoardIn.Q THEN
    M_WeOwnBoardIn := TRUE;                    // ⭐ DP-01 chịu trách nhiệm từ đây
END_IF;

// ── PHÍA GIAO (tới máy sau) ──

// Có board sẵn: board đã xong ở trạm 2 và đang ở vùng ra
DO_SmemaOutAvail := M_Board2Done AND DI_BoardOutfeed;

// ⭐ Chỉ nhả trách nhiệm khi board đã RỜI HẲN — cạnh xuống
TrigBoardOut(CLK := DI_BoardOutfeed);          // F_TRIG
IF TrigBoardOut.Q THEN
    M_WeOwnBoardOut := FALSE;                  // ⭐ giao xong từ đây
    OkCount := OkCount + 1;                    // đếm ở đây (Chương 18, mục 18.3)
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Chú ý hai cạnh khác nhau:</strong></p>
<ul>
<li><strong>Nhận</strong> trách nhiệm ở <strong>cạnh lên</strong> — board vừa vào.</li>
<li><strong>Nhả</strong> trách nhiệm ở <strong>cạnh xuống</strong> — board vừa ra hẳn.</li>
</ul>
<p>Đây chính là ứng dụng của Chương 16 mục 16.5, và của bài học ở Chương 18 mục 18.3: <strong>đếm ở cạnh
xuống đếm sản phẩm đã hoàn tất</strong>.</p>
</blockquote>
<h3>⚠ Và phải có timeout</h3>
<pre><code class="language-iecst">// Board vào vùng chuyển giao nhưng không tới nơi trong thời gian dự kiến
T_TransferIn(IN := M_TransferInActive, PT := T#5S);
IF T_TransferIn.Q THEN
    M_AnyFault := TRUE;
    M_FaultCode := 410;              // &quot;board kẹt ở vùng chuyển giao vào&quot;
    DO_SmemaInRdy := FALSE;        // ⭐ ngừng nhận thêm
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Không có timeout thì board kẹt ở vùng chuyển giao sẽ không bao giờ được phát hiện</strong> — và máy
trước có thể đẩy tiếp board sau. Đây là cùng nguyên tắc với Chương 26 mục 26.1: mọi bước chờ phải
có giới hạn thời gian.</p>
</blockquote>
<hr>
<h2 id="415-tín-hiu-cng-hay-qua-mng">41.5 Tín hiệu cứng hay qua mạng</h2>
<p>Ngày nay hai máy thường đã nối chung mạng (Chương 40). Vậy sao không bắt tay qua mạng cho gọn?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>Tín hiệu cứng</strong></th>
<th><strong>Qua mạng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Độ tin cậy</td>
<td>⭐ Rất cao — hai sợi dây</td>
<td>Phụ thuộc mạng, cấu hình, giao thức</td>
</tr>
<tr>
<td>Ghép máy khác hãng</td>
<td>⭐ <strong>Luôn được</strong></td>
<td>⚠ Phải cùng giao thức và cùng quy ước</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>⭐ Không có gì để sai</td>
<td>Nhiều chỗ có thể sai</td>
</tr>
<tr>
<td>Chẩn đoán tại chỗ</td>
<td>⭐ <strong>Đo bằng đồng hồ</strong></td>
<td>Cần công cụ mạng</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>Nhanh, xác định</td>
<td>Phụ thuộc mạng</td>
</tr>
<tr>
<td>⭐ Dữ liệu kèm theo</td>
<td>⚠ <strong>Không có</strong> — chỉ hai bit</td>
<td>⭐ Mã sản phẩm, kết quả, lý do NG</td>
</tr>
<tr>
<td>Số dây</td>
<td>Vài sợi mỗi giao diện</td>
<td>Một cáp mạng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phương án dùng phổ biến nhất, và thường là đúng nhất: dùng cả hai.</strong></p>
<ul>
<li><strong>Bắt tay bằng tín hiệu cứng</strong> — điều phối việc chuyển board. Đơn giản, tin cậy, ghép được với
mọi máy, và <strong>không phụ thuộc mạng</strong>.</li>
<li><strong>Dữ liệu qua mạng</strong> — mã sản phẩm, kết quả kiểm, lý do NG. Thứ mà hai bit không mang được.</li>
</ul>
<p>Đây là cùng mẫu với biến tần ở Chương 36 mục 36.5: <strong>lệnh đi dây, dữ liệu qua mạng.</strong></p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Đừng để việc chuyển board phụ thuộc mạng.</strong>
Mất mạng thì chuyền dừng — chấp nhận được. Nhưng mất mạng mà <strong>hai máy vẫn tiếp tục đẩy board theo
giả định cũ</strong> thì thành cỗ máy ở mục 41.1. Tín hiệu cứng không có kiểu hỏng đó: mất dây thì tín
hiệu về 0, và với thiết kế đúng, 0 nghĩa là &quot;không sẵn sàng&quot;.</p>
</blockquote>
<h3>⭐ Chiều an toàn của tín hiệu</h3>
<blockquote>
<p><strong>Cả hai tín hiệu phải được thiết kế sao cho MẤT tín hiệu = KHÔNG chuyển board.</strong></p>
<ul>
<li><code>Machine Ready</code> mất → máy trước hiểu &quot;máy sau chưa sẵn sàng&quot; → <strong>không đẩy</strong>. ✅</li>
<li><code>Board Available</code> mất → máy sau hiểu &quot;chưa có board&quot; → <strong>không nhận</strong>. ✅</li>
</ul>
<p>Đứt dây, mất nguồn, máy kia tắt — mọi trường hợp đều dẫn tới <strong>dừng chuyển</strong>, không dẫn tới va chạm.</p>
<p>Đây chính là nguyên tắc hỏng-về-an-toàn ở Chương 3 mục 3.6 và Chương 15, áp cho giao diện máy–máy.</p>
</blockquote>
<hr>
<h2 id="416-bt-tay-d-liu-khi-cn-nhiu-hơn-hai-bit">41.6 Bắt tay dữ liệu — khi cần nhiều hơn hai bit</h2>
<p>Với truy xuất nguồn gốc (Chương 42), hai bit không đủ. Máy sau cần biết <strong>board này là board nào</strong> và
<strong>kết quả ở máy trước ra sao</strong>.</p>
<h3>Mẫu thường dùng</h3>
<pre><code class="language-text">   1. Tín hiệu cứng điều phối việc chuyển   ← không đổi
   2. Trước hoặc trong lúc chuyển, máy trước gửi dữ liệu qua mạng:
        - mã sản phẩm (đọc từ mã 2D)
        - kết quả OK/NG
        - lý do NG nếu có
   3. Máy sau nhận, đối chiếu, và xử lý
</code></pre>
<blockquote>
<p>⚠ <strong>Ba vấn đề phải giải quyết:</strong></p>
<p><strong>1. Ghép đúng dữ liệu với đúng board.</strong> Nếu dữ liệu tới muộn hoặc lệch một nhịp, board A mang dữ
liệu của board B. ⭐ Cách chắc chắn nhất: <strong>mỗi board tự mang mã của mình</strong> — đọc mã 2D ở mỗi máy
thay vì truyền dữ liệu (Chương 42).</p>
<p><strong>2. Dữ liệu không tới.</strong> Máy sau phải quyết định: dừng chờ, hay nhận board mà không có dữ liệu?
⚠ Đây là quyết định thuộc đặc tả (Chương 23), không phải mặc định.</p>
<p><strong>3. Thứ tự.</strong> Nếu hai board đi liên tiếp, dữ liệu phải khớp thứ tự. ⭐ Đây đúng là bài toán <strong>thanh
ghi dịch</strong> ở Chương 19 mục 19.6.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Khuyến nghị thực dụng: nếu có mã 2D trên sản phẩm, hãy để mỗi máy tự đọc mã đó.</strong>
Nó loại bỏ hoàn toàn vấn đề 1 và 3, và biến vấn đề 2 thành một câu hỏi đơn giản hơn nhiều. Truyền
dữ liệu giữa máy chỉ nên dùng khi sản phẩm <strong>không mang được nhận dạng của chính nó</strong>.</p>
</blockquote>
<hr>
<h2 id="417-hành-vi-biên-chuyn">41.7 Hành vi ở biên chuyền</h2>
<p>Ba tình huống thường gặp mà thiết kế bắt tay phải xử lý.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vấn đề</th>
<th>Cách xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy sau dừng</strong></td>
<td>Board dồn ở vùng ra của DP-01</td>
<td>⭐ <code>Machine Ready</code> của máy sau về 0 → DP-01 <strong>giữ board lại</strong>, không đẩy</td>
</tr>
<tr>
<td><strong>Máy trước dừng</strong></td>
<td>DP-01 hết hàng</td>
<td>Chạy hết board trong máy rồi vào trạng thái chờ — ⚠ <strong>không báo lỗi</strong>, đây là bình thường</td>
</tr>
<tr>
<td>⚠ <strong>DP-01 dừng giữa chừng</strong></td>
<td>Board đang ở trong máy</td>
<td>⭐ <strong>Không nhận thêm</strong>; board đang có phải xử lý theo Chương 28</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>&quot;Máy trước hết hàng&quot; không phải lỗi.</strong>
Nó là trạng thái vận hành bình thường của mọi chuyền — máy trước đang đổi vật tư, đang bảo trì, hoặc
chỉ đơn giản là chậm hơn. Báo lỗi cho tình huống này sẽ tạo ra rất nhiều báo giả, và người vận hành
sẽ học cách bỏ qua (Chương 48, mục 48.6).</p>
<p>Cách đúng: hiển thị trạng thái <strong>&quot;chờ hàng&quot;</strong> khác với <strong>&quot;lỗi&quot;</strong>, và ⭐ <strong>đếm thời gian chờ</strong> — đó là
số liệu quý cho việc phân tích nút cổ chai (Chương 55).</p>
</blockquote>
<h3>⚠ Xả máy khi dừng cuối ca</h3>
<p>Khi dừng có kế hoạch, máy nên <strong>xả hết board</strong> trước khi dừng hẳn — chứ không dừng đột ngột với board
đang dở dang.</p>
<pre><code class="language-iecst">// Yêu cầu dừng: ngừng nhận, chạy hết board đang có
IF M_StopRequested THEN
    DO_SmemaInRdy := FALSE;               // ⭐ ngừng nhận thêm
    // trình tự vẫn chạy cho tới khi máy rỗng
    IF M_MachineEmpty THEN
        M_Running := FALSE;                 // dừng hẳn khi đã xả xong
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐ Đây là điều kiện đã dùng ở Chương 29 mục 29.5 cho việc đổi công thức — <strong>máy phải biết khi nào nó
rỗng</strong>. Một cờ, dùng cho nhiều việc.</p>
</blockquote>
<hr>
<h2 id="418-trên-máy-mu-dp-01">41.8 Trên máy mẫu DP-01</h2>
<h3>Giao diện đầy đủ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phía</th>
<th>Tín hiệu</th>
<th>Kiểu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vào</strong></td>
<td><code>DI_SmemaInAvail</code></td>
<td>Ngõ vào số, cách ly</td>
<td>Từ máy trước</td>
</tr>
<tr>
<td><strong>Vào</strong></td>
<td><code>DO_SmemaInRdy</code></td>
<td>⭐ Ngõ ra <strong>rơ-le</strong></td>
<td>Tới máy trước — cách ly thật (Chương 9, mục 9.7)</td>
</tr>
<tr>
<td><strong>Ra</strong></td>
<td><code>DI_SmemaOutRdy</code></td>
<td>Ngõ vào số, cách ly</td>
<td>Từ máy sau</td>
</tr>
<tr>
<td><strong>Ra</strong></td>
<td><code>DO_SmemaOutAvail</code></td>
<td>⭐ Ngõ ra <strong>rơ-le</strong></td>
<td>Tới máy sau</td>
</tr>
<tr>
<td>Dữ liệu</td>
<td>Qua mạng chung (Chương 40)</td>
<td>—</td>
<td>Mã sản phẩm, kết quả — Chương 42</td>
</tr>
</tbody></table></div>
<h3>Trạng thái chuyền vào</h3>
<pre><code class="language-iecst">CASE InfeedStep OF
    0:  // Chờ điều kiện đủ để nhận
        DO_SmemaInRdy := M_Running AND NOT M_AnyFault
                       AND NOT DI_BoardInfeed AND NOT M_Stn1Occupied;
        IF DO_SmemaInRdy AND DI_SmemaInAvail THEN
            InfeedStep := 10;                    // ⭐ CẢ HAI cùng đúng
        END_IF;

    10: // Đang nhận — chạy chuyền vào
        M_ConvInRun := TRUE;
        IF DI_BoardInfeed THEN                   // board đã vào hẳn
            M_WeOwnBoardIn := TRUE;              // ⭐ nhận trách nhiệm
            DO_SmemaInRdy := FALSE;            // ⚠ ngừng báo sẵn sàng NGAY
            InfeedStep := 20;
        END_IF;

    20: // Đưa board tới trạm 1
        IF DI_BoardStn1 THEN
            M_Stn1Occupied := TRUE;
            M_ConvInRun := FALSE;
            InfeedStep := 0;
        END_IF;

ELSE
    InfeedStep := 0;                             // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước có chờ (Chương 26)
T_Infeed(IN := (InfeedStep &gt; 0), PT := T#10S);
IF T_Infeed.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 410;
    DO_SmemaInRdy := FALSE;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Dòng <code>DO_SmemaInRdy := FALSE</code> ở bước 10 là dòng chống lại cỗ máy ở mục 41.1.</strong>
Ngay khi board vào hẳn, DP-01 <strong>lập tức</strong> báo &quot;không còn sẵn sàng&quot; — nên máy trước không đẩy board
tiếp theo trong lúc DP-01 còn đang đưa board này vào trạm.</p>
<p>⚠ Chú ý nó nằm <strong>cùng chỗ</strong> với việc nhận trách nhiệm. Hai việc phải xảy ra <strong>cùng lúc</strong>, không
phải ở hai bước khác nhau.</p>
</blockquote>
<h3>Đo thời gian chờ — số liệu cho Chương 55</h3>
<pre><code class="language-iecst">// ⭐ Đếm thời gian máy phải chờ máy trước và chờ máy sau
T_WaitUpstream(IN := (InfeedStep = 0) AND DO_SmemaInRdy AND NOT DI_SmemaInAvail,
               PT := T#1H);
T_WaitDownstream(IN := M_Board2Done AND NOT DI_SmemaOutRdy, PT := T#1H);

// Cộng dồn theo ca — số liệu phân tích nút cổ chai
IF TrigMinute.Q THEN
    IF T_WaitUpstream.Q   THEN WaitUpstreamMin   := WaitUpstreamMin + 1;   END_IF;
    IF T_WaitDownstream.Q THEN WaitDownstreamMin := WaitDownstreamMin + 1; END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Hai con số này trả lời câu hỏi quan trọng nhất về hiệu suất chuyền: máy của tôi chậm, hay hàng
xóm chậm?</strong></p>
<p>Với chu kỳ mục tiêu 12 giây đã chốt (Phụ lục J §J.1) và trạm sấy UV sát trần, DP-01 rất có thể là
<strong>nút cổ chai của chuyền</strong> ở một số mã hàng. Hai bộ đếm này cho biết điều đó bằng số liệu thay vì
bằng tranh cãi (Chương 55).</p>
</blockquote>
<hr>
<h2 id="419-khác-bit-gia-các-hãng-và-các-chun">41.9 Khác biệt giữa các hãng và các chuẩn</h2>
<p>Bắt tay máy–máy là chỗ <strong>ít phụ thuộc hãng PLC nhất</strong> trong cả cuốn sách — vì nó chỉ là hai ngõ vào
và hai ngõ ra số.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chuẩn bắt tay</td>
<td><strong>SMEMA</strong> phổ biến nhất trong lắp ráp điện tử; các ngành khác có chuẩn riêng hoặc quy ước riêng</td>
</tr>
<tr>
<td>⚠ <strong>Mức tín hiệu và cách đấu</strong></td>
<td>Kiểm tài liệu chuẩn và tài liệu máy hàng xóm. ⚠ Đừng giả định — <strong>hỏi trước khi đấu</strong></td>
</tr>
<tr>
<td>⚠ Chiều tác động</td>
<td>Tín hiệu tích cực mức cao hay thấp — kiểm kỹ, đấu ngược thì hành vi đảo hoàn toàn</td>
</tr>
<tr>
<td>Đầu nối</td>
<td>Thường có quy ước về loại đầu nối và chân — kiểm</td>
</tr>
<tr>
<td>Dữ liệu kèm theo</td>
<td>Không có trong chuẩn bắt tay cơ bản — dùng mạng riêng (mục 41.6)</td>
</tr>
<tr>
<td>Ngành khác</td>
<td>Máy đóng gói, máy thực phẩm, máy dược có chuẩn và quy ước riêng — nguyên tắc giống nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trước khi ghép máy vào chuyền có sẵn, hãy hỏi và ghi lại ba thứ:</strong></p>
<ol>
<li><strong>Chuẩn bắt tay</strong> đang dùng và tài liệu của nó.</li>
<li><strong>Mức tín hiệu, chiều tác động, loại đầu nối</strong>.</li>
<li>⭐ <strong>Chiều cao mặt băng tải và vị trí board</strong> — cơ khí phải khớp, và đây là thứ <strong>không sửa được
bằng phần mềm</strong>.</li>
</ol>
<p>Gạch đầu dòng 3 nằm ngoài phạm vi lập trình nhưng là thứ làm hỏng nhiều dự án nhất khi ghép chuyền.</p>
</blockquote>
<hr>
<h2 id="4110-by-thưng-gp">41.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Có khoảng trống trong việc giữ sản phẩm</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 41.1 — hai board chồng nhau, và <strong>cả hai máy đều đúng theo chương
trình của mình</strong>.
<strong>Cách sửa:</strong> ba quy tắc bàn giao ở mục 41.4 — hai vùng trách nhiệm phải <strong>chồng lấn</strong>, không được có
khoảng trống.</p>
<h3>🔍 BẪY 2 — Nhả tín hiệu &quot;sẵn sàng nhận&quot; quá muộn</h3>
<p><strong>Hiện tượng:</strong> máy trước đẩy board tiếp theo trong lúc máy sau còn đang xử lý board vừa nhận.
<strong>Cách sửa:</strong> <code>DO_SmemaInRdy := FALSE</code> <strong>ngay khi</strong> board vào hẳn, cùng chỗ với việc nhận trách
nhiệm (mục 41.8).</p>
<h3>🔍 BẪY 3 — Bắt tay qua mạng cho việc chuyển board</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ mất mạng mà hai máy vẫn đẩy board theo giả định cũ.
<strong>Cách sửa:</strong> việc chuyển board dùng <strong>tín hiệu cứng</strong>; mạng chỉ mang dữ liệu (mục 41.5).</p>
<h3>🔍 BẪY 4 — Chiều tín hiệu không hỏng-về-an-toàn</h3>
<p><strong>Hiện tượng:</strong> đứt dây làm máy hiểu &quot;sẵn sàng&quot; và tiếp tục đẩy board.
<strong>Cách sửa:</strong> thiết kế sao cho <strong>mất tín hiệu = không chuyển</strong> (mục 41.5).</p>
<h3>🔍 BẪY 5 — Không cách ly tín hiệu giữa hai máy</h3>
<p><strong>Hiện tượng:</strong> vòng lặp đất; nhiễu; có thể hỏng ngõ vào của cả hai máy.
<strong>Cách sửa:</strong> rơ-le trung gian hoặc cách ly quang (mục 41.3, Chương 5 mục 5.5).</p>
<h3>🔍 BẪY 6 — Không có timeout ở vùng chuyển giao</h3>
<p><strong>Hiện tượng:</strong> board kẹt giữa hai máy không được phát hiện; máy trước có thể đẩy tiếp.
<strong>Cách sửa:</strong> timeout cho mọi bước chờ, và <strong>ngừng nhận</strong> khi có lỗi (mục 41.4, Chương 26).</p>
<h3>🔍 BẪY 7 — Báo lỗi khi máy trước hết hàng</h3>
<p><strong>Hiện tượng:</strong> rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo chuyền.
<strong>Cách sửa:</strong> &quot;chờ hàng&quot; là <strong>trạng thái bình thường</strong>, hiển thị khác với &quot;lỗi&quot;; ⭐ và <strong>đếm thời gian
chờ</strong> (mục 41.7).</p>
<h3>🔍 BẪY 8 — Ghép sai dữ liệu với board</h3>
<p><strong>Hiện tượng:</strong> board A mang kết quả của board B; truy xuất nguồn gốc sai — và sai theo cách <strong>không
phát hiện được</strong> cho tới khi có khiếu nại.
<strong>Cách sửa:</strong> ⭐ để <strong>mỗi board tự mang mã của mình</strong> và mỗi máy tự đọc (mục 41.6, Chương 42).</p>
<h3>🔍 BẪY 9 — Dừng máy đột ngột với board đang dở</h3>
<p><strong>Hiện tượng:</strong> board dở dang mắc lại trong máy; ca sau phải xử lý bằng tay.
<strong>Cách sửa:</strong> dừng có kế hoạch thì <strong>xả hết máy trước</strong> (mục 41.7).</p>
<h3>🔍 BẪY 10 — Không hỏi thông số cơ khí trước khi ghép chuyền</h3>
<p><strong>Hiện tượng:</strong> ⚠ chiều cao mặt băng tải không khớp máy hàng xóm — và <strong>không sửa được bằng phần
mềm</strong>.
<strong>Cách sửa:</strong> hỏi và ghi ba thứ ở mục 41.9 <strong>trước khi</strong> thiết kế cơ khí.</p>
<hr>
<h2 id="4111-bng-cht">41.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bắt tay SMEMA gồm mấy tín hiệu</td>
<td>⭐ <strong>Hai mỗi chiều</strong> — Board Available và Machine Ready</td>
</tr>
<tr>
<td>Khi nào bắt đầu chuyển board</td>
<td>⭐ <strong>Cả hai</strong> tín hiệu cùng đúng</td>
</tr>
<tr>
<td>Vì sao thiết kế đó hiệu quả</td>
<td>Không cần biết máy kia là gì · không cấu hình · ⭐ <strong>đo được bằng đồng hồ</strong></td>
</tr>
<tr>
<td>⭐⭐ Nguyên tắc trung tâm</td>
<td><strong>Mỗi sản phẩm, đúng một máy chịu trách nhiệm — không có khoảng trống</strong></td>
</tr>
<tr>
<td>Máy trước nhả trách nhiệm khi</td>
<td>Board <strong>rời hẳn</strong> (cạnh xuống), không phải khi &quot;đã đẩy&quot;</td>
</tr>
<tr>
<td>Máy sau nhận trách nhiệm khi</td>
<td>Board <strong>vào hẳn</strong> (cạnh lên)</td>
</tr>
<tr>
<td>Chồng lấn hay khoảng trống</td>
<td>⭐ <strong>Chồng lấn an toàn; khoảng trống nguy hiểm</strong></td>
</tr>
<tr>
<td>Bắt tay bằng gì</td>
<td>⭐ <strong>Tín hiệu cứng</strong> cho việc chuyển; <strong>mạng</strong> cho dữ liệu</td>
</tr>
<tr>
<td>Chiều tín hiệu phải sao</td>
<td>⭐ <strong>Mất tín hiệu = không chuyển</strong></td>
</tr>
<tr>
<td>Cách ly giữa hai máy</td>
<td>⭐ <strong>Rơ-le</strong> — hai máy có hệ điện riêng</td>
</tr>
<tr>
<td>Máy trước hết hàng</td>
<td>⚠ <strong>Trạng thái bình thường</strong>, không phải lỗi — nhưng <strong>đếm thời gian chờ</strong></td>
</tr>
<tr>
<td>Dừng có kế hoạch</td>
<td><strong>Xả hết máy</strong> trước khi dừng hẳn</td>
</tr>
<tr>
<td>Ghép dữ liệu với sản phẩm</td>
<td>⭐ Tốt nhất: <strong>sản phẩm tự mang mã</strong>, mỗi máy tự đọc</td>
</tr>
<tr>
<td>Trước khi ghép chuyền, hỏi</td>
<td>Chuẩn bắt tay · mức và chiều tín hiệu · ⚠ <strong>chiều cao mặt băng tải</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4112-t-kim">41.12 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 41.1. Vì sao nói <strong>cả hai máy đều đúng</strong> mà vẫn xảy ra hỏng hóc?</li>
<li>Kể bốn tín hiệu của bắt tay SMEMA giữa hai máy, và cho biết ai phát tín hiệu nào.</li>
<li>Nêu năm lý do thiết kế &quot;hai tín hiệu mỗi chiều&quot; lại hiệu quả tới vậy. So sánh số chỗ có thể sai
với một liên kết Modbus.</li>
<li>⭐⭐ Phát biểu nguyên tắc &quot;ai đang giữ sản phẩm&quot;. Vì sao <strong>chồng lấn</strong> trách nhiệm là an toàn còn
<strong>khoảng trống</strong> là nguy hiểm?</li>
<li>⭐ Máy trước nhả trách nhiệm ở cạnh nào của cảm biến, máy sau nhận ở cạnh nào? Vì sao khác nhau?</li>
<li>Trong đoạn mã ở mục 41.8, dòng nào chống lại sự cố ở mục 41.1? Vì sao nó phải nằm <strong>cùng chỗ</strong> với
việc nhận trách nhiệm?</li>
<li>So sánh bắt tay bằng tín hiệu cứng với bắt tay qua mạng. Phương án nào thường đúng nhất và vì sao?</li>
<li>⭐ Vì sao <strong>không</strong> được để việc chuyển board phụ thuộc mạng? Mô tả kiểu hỏng mà tín hiệu cứng
không có.</li>
<li>Giải thích nguyên tắc &quot;mất tín hiệu = không chuyển&quot; cho <strong>cả hai</strong> tín hiệu.</li>
<li>Vì sao cần cách ly tín hiệu giữa hai máy? Sách khuyến nghị dùng gì và vì sao?</li>
<li>⭐ &quot;Máy trước hết hàng&quot; có phải lỗi không? Nêu hậu quả của việc báo lỗi cho tình huống này, và
cách xử lý đúng.</li>
<li>⭐ Khi cần truyền dữ liệu kèm sản phẩm, nêu ba vấn đề phải giải quyết. Cách nào loại bỏ được hai
trong ba?</li>
<li>Hai bộ đếm thời gian chờ ở mục 41.8 trả lời câu hỏi gì? Vì sao chúng quan trọng với DP-01?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 5, 8 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: <strong>hai máy đều đúng vẫn
làm hỏng sản phẩm, nếu không ai định nghĩa rõ ai đang giữ nó.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 42 — <strong>Mã vạch, mã 2D &amp; truy xuất nguồn gốc</strong>. Bạn đã ghép được máy vào chuyền. Chương sau về
việc biết <strong>board này là board nào</strong> — đọc mã, hỏi hệ thống trên xem nó có được phép làm ở đây không,
và báo kết quả về. Cùng với câu hỏi khó nhất: khi mất kết nối thì làm gì.</p>
<h3>Nguồn tham khảo chương 41</h3>
<ul>
<li><strong>Đặc tả giao diện SMEMA</strong> — chuẩn bắt tay điện cho thiết bị lắp ráp điện tử; dùng cho mức tín hiệu,
chiều tác động và quy ước đầu nối. ⚠ Phải đọc bản gốc trước khi đấu.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với tín hiệu liên
máy và cách ly. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>⚠ <strong>Tài liệu của máy hàng xóm</strong> — thứ quan trọng nhất khi ghép chuyền, và là thứ phải xin <strong>trước
khi</strong> thiết kế cơ khí (mục 41.9).</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Mô tả bắt tay ở mục 41.3 là <strong>mô tả nguyên lý</strong> ở mức đủ để bạn hiểu và thiết kế logic. ⚠ Mức
điện áp, chiều tác động, loại đầu nối và sơ đồ chân phải lấy từ <strong>bản gốc đặc tả</strong> và từ tài liệu
máy hàng xóm — đấu sai chiều tác động làm hành vi đảo hoàn toàn, và không có gì trong chương trình
phát hiện được điều đó.</p>
<p>⚠ Các ngành khác có chuẩn bắt tay riêng. Nguyên tắc ở mục 41.4 — <strong>ai đang giữ sản phẩm</strong> — thì
không phụ thuộc chuẩn nào; nó đúng với mọi kiểu ghép nối, kể cả ghép bằng tay.</p>
</blockquote>
<!-- SECTION: ch42_ma_2d_va_truy_xuat_nguon_goc -->
<hr>
<h1 id="chương-42-mã-vch-mã-2d-truy-xut-ngun-gc">Chương 42 — Mã vạch, mã 2D &amp; truy xuất nguồn gốc</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="421-bài-toán-mt-lô-hàng-b-tr-v-không-ai-bit-lô-nào">42.1 Bài toán: một lô hàng bị trả về, không ai biết lô nào</h2>
<p>Khách hàng trả về một lô board mạch: keo bảo vệ không bám, bong ra sau vài tuần.</p>
<p>Câu hỏi đầu tiên từ bộ phận chất lượng: <strong>những board nào khác cũng bị ảnh hưởng?</strong></p>
<p>Nếu trả lời được &quot;chỉ 200 board chạy trong ca đêm ngày 14, khi đèn UV đã yếu&quot; thì thu hồi 200 board.
Nếu không trả lời được, phải thu hồi <strong>toàn bộ hàng đã giao trong tháng đó</strong> — có thể là hàng chục
nghìn board.</p>
<p>Chênh lệch giữa hai kết quả là toàn bộ giá trị của <strong>truy xuất nguồn gốc</strong>.</p>
<p>Và truy xuất bắt đầu từ một việc rất đơn giản: <strong>biết board đang nằm trên máy là board nào</strong>.</p>
<hr>
<h2 id="422-mã-1d-và-mã-2d">42.2 Mã 1D và mã 2D</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mã vạch 1D</strong> <em>(barcode)</em></th>
<th>⭐ <strong>Mã 2D</strong> <em>(Data Matrix, QR)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Chứa được</td>
<td>Ít ký tự</td>
<td>⭐ Nhiều hơn hẳn</td>
</tr>
<tr>
<td>Diện tích cần</td>
<td>Dài, hẹp</td>
<td>⭐ <strong>Vuông, nhỏ</strong></td>
</tr>
<tr>
<td>Đọc được khi bẩn/xước</td>
<td>⚠ Kém</td>
<td>⭐ <strong>Tốt</strong> — có sửa lỗi</td>
</tr>
<tr>
<td>Hướng đọc</td>
<td>⚠ Phải đúng hướng</td>
<td>⭐ Đọc được ở mọi góc xoay</td>
</tr>
<tr>
<td>Khắc trực tiếp lên vật</td>
<td>Khó</td>
<td>⭐ <strong>Được</strong> — khắc laser, in mực</td>
</tr>
<tr>
<td>Dùng ở đâu</td>
<td>Nhãn kho, bao bì</td>
<td>⭐ <strong>Sản xuất điện tử</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ba lý do điện tử dùng mã 2D:</strong></p>
<ul>
<li><strong>Diện tích</strong> — board mạch chật, mã 2D vài mi-li-mét vuông là đủ.</li>
<li>⭐ <strong>Khắc trực tiếp lên board</strong> — nhãn dán bong ra, mã khắc thì không. Đây là lý do quan trọng
nhất: mã phải sống suốt vòng đời sản phẩm.</li>
<li><strong>Sửa lỗi</strong> — board đi qua nhiều công đoạn, mã bị xước hoặc dính keo vẫn đọc được.</li>
</ul>
</blockquote>
<h3>⚠ Chất lượng mã quyết định tỉ lệ đọc được</h3>
<p>Mã khắc quá nhạt, quá đậm, tương phản kém, hoặc bề mặt bóng đều làm giảm tỉ lệ đọc.</p>
<blockquote>
<p>⚠ <strong>Nếu tỉ lệ đọc thấp, hãy nghi mã trước khi nghi đầu đọc.</strong>
Có tiêu chuẩn về chất lượng mã và có thiết bị chấm điểm chất lượng mã. Khi tỉ lệ đọc thấp, đo chất
lượng mã là bước chẩn đoán <strong>rẻ và nhanh hơn</strong> so với đổi đầu đọc.</p>
</blockquote>
<hr>
<h2 id="423-đu-đc-c-đnh-hay-cm-tay">42.3 Đầu đọc — cố định hay cầm tay</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>Cố định</strong> <em>(fixed-mount)</em></th>
<th><strong>Cầm tay</strong> <em>(handheld)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Ai kích</td>
<td>⭐ <strong>PLC</strong></td>
<td>Người bấm nút</td>
</tr>
<tr>
<td>Vị trí đọc</td>
<td>Cố định, đã căn chỉnh</td>
<td>Người đưa tới</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>⭐ <strong>Tự động</strong> — trên chuyền</td>
<td>Nhập tay, xử lý ngoại lệ</td>
</tr>
<tr>
<td>Tỉ lệ đọc</td>
<td>Ổn định nếu căn đúng</td>
<td>Phụ thuộc người</td>
</tr>
</tbody></table></div>
<p>Ba yếu tố quyết định đầu đọc cố định hoạt động tốt hay không:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>⚠ Điều cần chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tiêu cự</strong> <em>(focus)</em></td>
<td>Mã phải nằm trong khoảng tiêu cự. ⚠ Board cong hoặc gá lỏng làm mã ra ngoài vùng nét</td>
</tr>
<tr>
<td>⭐ <strong>Chiếu sáng</strong></td>
<td>Quan trọng hơn cả đầu đọc. Bề mặt bóng cần chiếu sáng góc thấp hoặc khuếch tán</td>
</tr>
<tr>
<td><strong>Góc đặt</strong></td>
<td>Tránh phản xạ trực tiếp vào ống kính</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Chiếu sáng là thứ quyết định nhiều nhất, và là thứ hay bị coi nhẹ nhất.</strong>
Một đầu đọc bình thường với chiếu sáng đúng đọc tốt hơn hẳn một đầu đọc đắt tiền với chiếu sáng sai.
Đây là cùng bài học với cảm biến quang ở Chương 4 và với laser ở Chương 33 mục 33.6: ⭐ <strong>thử trên
vật thật, trong điều kiện thật.</strong></p>
</blockquote>
<hr>
<h2 id="424-ghép-đu-đc-vào-plc">42.4 Ghép đầu đọc vào PLC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ethernet</strong></td>
<td>Phổ biến nhất hiện nay; đọc kết quả qua giao thức của hãng hoặc qua Modbus TCP (Chương 39)</td>
</tr>
<tr>
<td><strong>Nối tiếp</strong> (RS-232/485)</td>
<td>Đơn giản; ⚠ chuỗi ký tự phải phân tích trong PLC (Chương 38)</td>
</tr>
<tr>
<td><strong>I/O số</strong></td>
<td>Chỉ báo &quot;đọc được / không đọc được&quot; — ⚠ <strong>không lấy được nội dung mã</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>DP-01 dùng Ethernet</strong> (Phụ lục J §J.1) — theo thực tế thị trường.</p>
</blockquote>
<h3>Luồng cơ bản</h3>
<pre><code class="language-text">   1. PLC gửi lệnh kích đọc  ─────────────►  Đầu đọc
   2. Đầu đọc chụp và giải mã
   3. Đầu đọc trả về:  chuỗi mã, hoặc báo KHÔNG ĐỌC ĐƯỢC
   4. PLC nhận, kiểm hợp lệ, xử lý
</code></pre>
<pre><code class="language-iecst">// ⭐ Kích đọc bằng cạnh lên, có timeout (Chương 38, mục 38.8)
ReadCode(Execute := TrigReadCode.Q,
         Timeout := T#2S,
         Done    =&gt; M_CodeRead,
         Error   =&gt; M_CodeError,
         Data    =&gt; CodeString);

IF M_CodeRead THEN
    IF KiemTraMaHopLe(CodeString) THEN
        CurrentBoardCode := CodeString;
        M_CodeValid := TRUE;
    ELSE
        M_CodeValid := FALSE;
        M_NoReadCount := M_NoReadCount + 1;      // ⭐ đếm để theo dõi xu hướng
    END_IF;
ELSIF M_CodeError THEN
    M_CodeValid := FALSE;
    M_NoReadCount := M_NoReadCount + 1;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Luôn kiểm định dạng mã, đừng tin chuỗi nhận được.</strong>
Đầu đọc có thể đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã của đồ gá, mã của board
bên cạnh. Kiểm độ dài, tiền tố, và ký tự hợp lệ <strong>trước khi</strong> dùng nó.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Đếm số lần không đọc được và theo dõi xu hướng.</strong>
Tỉ lệ không đọc tăng dần là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc chất lượng mã của lô mới kém
hơn. Đây là mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong> (Chương 48, mục 48.6), và là cùng kỹ thuật với độ dự trữ
tín hiệu ở Chương 12 mục 12.5.</p>
</blockquote>
<hr>
<h2 id="425-lung-truy-xut-đy-đ">42.5 ⭐ Luồng truy xuất đầy đủ</h2>
<p>Đây là mục trung tâm của chương. Truy xuất không phải &quot;ghi lại kết quả&quot; — nó là một <strong>cuộc đối thoại</strong>
với hệ thống trên, xảy ra <strong>trước</strong> khi gia công.</p>
<pre><code class="language-text">   1. Board tới trạm         →  PLC kích đầu đọc
   2. Đọc được mã            →  PLC hỏi MES: &quot;board ABC123 — có được làm ở đây không?&quot;
   3. MES trả lời:
        ├─ CHO PHÉP + mã công thức  →  PLC nạp công thức, gia công
        └─ TỪ CHỐI + lý do          →  ⭐ PLC KHÔNG gia công, loại board ra
   4. Gia công xong          →  PLC báo MES: &quot;board ABC123 — kết quả OK/NG, thông số đã dùng&quot;
   5. MES ghi lại            →  dữ liệu truy xuất
</code></pre>
<h3>⭐ Vì sao bước 2 và 3 là lý do tồn tại của truy xuất</h3>
<p>Nhiều người nghĩ truy xuất chỉ là bước 4 — ghi lại kết quả. Nhưng giá trị lớn nhất nằm ở bước 2–3:
<strong>hỏi trước khi làm</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chống được gì</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nhảy cóc công đoạn</strong></td>
<td>Board chưa qua công đoạn trước mà đã tới đây → MES từ chối. Không có nó, board thiếu bước vẫn đi tiếp và lỗi lộ ra ở cuối chuyền hoặc ở khách hàng</td>
</tr>
<tr>
<td>⭐ <strong>Làm trùng</strong></td>
<td>Board đã làm rồi mà quay lại → MES từ chối. Tra keo hai lần làm hỏng sản phẩm</td>
</tr>
<tr>
<td><strong>Sai mã hàng</strong></td>
<td>Board thuộc mã hàng khác lọt vào → MES từ chối, hoặc trả về công thức đúng</td>
</tr>
<tr>
<td><strong>Board đã bị đánh NG</strong></td>
<td>Board đã hỏng ở công đoạn trước → không tốn công gia công tiếp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Chống nhảy cóc và chống làm trùng&quot; chính là lý do hệ truy xuất tồn tại.</strong>
Ghi log chỉ giúp bạn <strong>điều tra sau khi đã hỏng</strong>. Hỏi trước khi làm giúp bạn <strong>không hỏng</strong>.</p>
<p>Và nó chỉ hoạt động nếu <strong>mọi máy trong chuyền đều hỏi</strong> — một máy bỏ qua là một lỗ hổng cho cả dây
chuyền.</p>
</blockquote>
<h3>Bước 4 — báo kết quả</h3>
<p>Nội dung tối thiểu nên gửi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Mã board</td>
<td>Nhận dạng</td>
</tr>
<tr>
<td>Kết quả OK/NG</td>
<td>Kết luận</td>
</tr>
<tr>
<td>⭐ <strong>Lý do NG</strong></td>
<td>Để phân tích nguyên nhân, không chỉ đếm số lượng</td>
</tr>
<tr>
<td>⭐ <strong>Thông số đã dùng</strong></td>
<td>Mã và <strong>phiên bản</strong> công thức (Chương 29, mục 29.6)</td>
</tr>
<tr>
<td>Thời điểm</td>
<td>Ghép với các sự kiện khác</td>
</tr>
<tr>
<td>⭐ <strong>Số liệu quá trình quan trọng</strong></td>
<td>Nhiệt độ keo, cường độ UV thực tế, thời gian sấy thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là hàng trả lời được câu hỏi ở mục 42.1.</strong>
Nếu mỗi board mang theo <strong>cường độ UV thực tế lúc nó được sấy</strong>, thì khi có khiếu nại, bạn lọc ra
đúng những board chạy khi cường độ dưới ngưỡng. Không có nó, bạn chỉ biết &quot;ca đêm ngày 14&quot; và phải
thu hồi theo lô.</p>
<p>Đây là lý do các phép đo ở Chương 31–33 có giá trị vượt xa việc điều khiển: <strong>chúng là dữ liệu truy
xuất.</strong></p>
</blockquote>
<hr>
<h2 id="426-khi-mt-kt-ni-mes">42.6 ⚠⚠ Khi mất kết nối MES</h2>
<p>Đây là câu hỏi khó nhất của chương, và nó <strong>không có đáp án kỹ thuật</strong>.</p>
<h3>Vấn đề</h3>
<p>Board tới trạm. PLC đọc mã. PLC hỏi MES. <strong>MES không trả lời.</strong></p>
<p>Hai lựa chọn, và cả hai đều có giá:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lựa chọn</th>
<th>Được</th>
<th>⚠ Mất</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dừng chuyền</strong></td>
<td>⭐ Không có board nào được làm mà không kiểm tra</td>
<td>Dừng sản xuất — có thể cả chuyền, có thể hàng giờ</td>
</tr>
<tr>
<td><strong>Chạy tạm, gửi bù sau</strong></td>
<td>Sản xuất tiếp tục</td>
<td>⚠ <strong>Trong thời gian đó, chống nhảy cóc và chống làm trùng KHÔNG hoạt động</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là quyết định của khách hàng, không phải của người lập trình.</strong></p>
<p>Nó là đánh đổi giữa <strong>rủi ro chất lượng</strong> và <strong>thiệt hại sản xuất</strong>, và chỉ người chịu trách nhiệm
về cả hai mới quyết được. Sách trình bày đánh đổi; <strong>đặc tả phải ghi câu trả lời</strong> (Chương 23).</p>
<p>Trong một số ngành có quy định bắt buộc về truy xuất, lựa chọn &quot;chạy tạm&quot; <strong>có thể không được phép</strong>.
Đây là câu hỏi phải hỏi sớm.</p>
</blockquote>
<h3>Nếu chọn &quot;chạy tạm&quot; — bốn điều bắt buộc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lưu lại tại chỗ</strong> mọi board đã làm trong thời gian mất kết nối</td>
<td>Để gửi bù khi có kết nối lại</td>
</tr>
<tr>
<td>⭐ <strong>Đánh dấu rõ</strong> những board này trong dữ liệu gửi bù</td>
<td>Chúng <strong>chưa được kiểm</strong> trước khi làm — chất lượng cần biết điều đó</td>
</tr>
<tr>
<td><strong>Giới hạn thời gian hoặc số lượng</strong></td>
<td>⚠ Chạy tạm 10 phút khác hẳn chạy tạm 8 tiếng</td>
</tr>
<tr>
<td>⭐ <strong>Báo rõ ràng trên màn hình</strong></td>
<td>Người vận hành phải <strong>biết</strong> máy đang chạy ở chế độ giảm</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Chạy tạm có giới hạn
IF M_MesCommFault THEN
    M_DegradedMode := TRUE;
    DegradedCount := DegradedCount + 1;         // đếm board làm trong chế độ giảm

    // ⚠ Giới hạn — theo đặc tả, không tự đặt
    IF DegradedCount &gt; MAX_DEGRADED_BOARDS THEN
        M_AnyFault := TRUE;                     // buộc dừng
        M_FaultCode := 420;
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Đếm lỗi liên tiếp trước khi kết luận mất kết nối</strong> — cùng kỹ thuật với Chương 38 mục 38.9. Một
lần timeout không phải mất kết nối.</p>
</blockquote>
<h3>⚠ Nhập tay có kiểm soát</h3>
<p>Khi đầu đọc không đọc được mã (không phải mất MES), thường cần cho phép <strong>nhập tay</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có phân quyền</strong></td>
<td>Không phải ai cũng nhập được (Chương 44)</td>
</tr>
<tr>
<td>⭐ <strong>Ghi vết</strong>: ai nhập, lúc nào, mã gì</td>
<td>Nhập tay là đường vòng qua cơ chế kiểm tra</td>
</tr>
<tr>
<td><strong>Vẫn hỏi MES với mã đã nhập</strong></td>
<td>Nhập tay thay cho <strong>đầu đọc</strong>, không thay cho <strong>việc kiểm tra</strong></td>
</tr>
<tr>
<td>⚠ <strong>Đếm và theo dõi</strong></td>
<td>Số lần nhập tay tăng là dấu hiệu đầu đọc hoặc chất lượng mã có vấn đề</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhập tay không có kiểm soát là lỗ hổng lớn nhất của mọi hệ truy xuất.</strong>
Nếu người vận hành gõ được mã bất kỳ để cho board đi tiếp, thì toàn bộ cơ chế chống nhảy cóc và
chống làm trùng bị vô hiệu hoá — và không ai biết.</p>
<p>Đây là cùng loại vấn đề với &quot;người vận hành nới dải hợp lệ của công thức&quot; ở Chương 29 mục 29.9,
Bẫy 10: <strong>một cơ chế bảo vệ mà người dùng đi vòng được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h2 id="427-trên-máy-mu-dp-01">42.7 Trên máy mẫu DP-01</h2>
<h3>Luồng đầy đủ ở trạm 1</h3>
<pre><code class="language-iecst">CASE Stn1_Step OF
    10: // Board tới trạm 1
        IF DI_BoardStn1 THEN
            Stn1_Step := 20;
        END_IF;

    20: // ⭐ Đọc mã 2D
        TrigReadCode(CLK := TRUE);
        IF M_CodeValid THEN
            Stn1_Step := 30;
        ELSIF M_CodeError THEN
            Stn1_Step := 25;                     // xử lý không đọc được
        END_IF;

    25: // Không đọc được — chờ nhập tay hoặc loại board
        M_NeedManualEntry := TRUE;               // hiện trên màn hình (Chương 44)
        IF M_ManualCodeEntered THEN
            Stn1_Step := 30;
        ELSIF M_OperatorReject THEN
            M_Board1IsNG := TRUE;
            Stn1_Step := 90;                     // đưa ra, đánh dấu NG
        END_IF;

    30: // ⭐ HỎI MES trước khi làm
        AskMes(Execute := TrigAskMes.Q,
               BoardCode := CurrentBoardCode,
               StationId := 1,
               Timeout := T#3S,
               Done =&gt; M_MesReplied,
               Error =&gt; M_MesError,
               Allowed =&gt; M_MesAllowed,
               RecipeId =&gt; MesRecipeId,
               Reason =&gt; MesRejectReason);

        IF M_MesReplied AND M_MesAllowed THEN
            RequestedRecipeId := MesRecipeId;
            Stn1_Step := 35;                     // nạp công thức
        ELSIF M_MesReplied AND NOT M_MesAllowed THEN
            M_Board1IsNG := TRUE;                // ⭐ MES từ chối — KHÔNG gia công
            M_NgReason := MesRejectReason;
            Stn1_Step := 90;
        ELSIF M_MesError THEN
            Stn1_Step := 32;                     // mất kết nối — mục 42.6
        END_IF;

    32: // ⚠ Mất kết nối MES — theo chính sách trong đặc tả
        IF M_PolicyAllowDegraded AND (DegradedCount &lt; MAX_DEGRADED_BOARDS) THEN
            M_DegradedMode := TRUE;
            Stn1_Step := 35;                     // chạy tạm với công thức hiện tại
        ELSE
            M_AnyFault := TRUE;  M_FaultCode := 420;
        END_IF;

    35: // Nạp công thức nếu khác công thức đang dùng (Chương 29)
        // ... rồi sang bước gia công

ELSE
    Stn1_Step := 0;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 30 là bước quan trọng nhất, và nó nằm TRƯỚC bước gia công.</strong>
Nhiều hệ đặt việc hỏi MES song song với gia công cho nhanh — và mất luôn khả năng chống nhảy cóc.
Hỏi <strong>trước</strong>, và <strong>chấp nhận mất vài trăm mili-giây</strong>.</p>
<p>⚠ Với chu kỳ 12 giây đã chốt (Phụ lục J §J.1), vài trăm mili-giây là chấp nhận được. Nếu chu kỳ chặt
hơn thì phải tính — đây là chỗ Chương 55 quay lại.</p>
</blockquote>
<h3>Báo kết quả ở trạm 2</h3>
<pre><code class="language-iecst">// Board rời trạm 2 — báo kết quả kèm số liệu quá trình
IF TrigStn2Done.Q THEN
    ReportMes(Execute   := TRUE,
              BoardCode := Stn2_BoardCode,
              Result    := SEL(M_Board2IsNG, RESULT_OK, RESULT_NG),
              NgReason  := M_Ng2Reason,
              RecipeId  := ActiveRecipe.Id,
              RecipeVer := ActiveRecipe.Version,      // ⭐ phiên bản, Chương 29
              // ⭐ Số liệu quá trình — trả lời câu hỏi ở mục 42.1
              CureTimeMs    := ActualCureTimeMs,
              UvIntensity   := UvIntensityX10,         // Chương 31, 33
              GlueTempX10   := GlueTempX10,            // Chương 39
              GluePressX100 := GluePressAvgX100,       // Chương 32
              Degraded  := M_DegradedMode);            // ⚠ board này chưa được kiểm trước
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Trường <code>UvIntensity</code> là trường đắt giá nhất trong bản ghi này.</strong>
Nó biến câu hỏi &quot;board nào bị ảnh hưởng khi đèn UV yếu&quot; từ <strong>không trả lời được</strong> thành <strong>một truy
vấn</strong>. Chi phí: một số nguyên trên mỗi bản ghi.</p>
<p>Đây là lý do tôi khuyến nghị ở Chương 31 mục 31.7 và Chương 33 mục 33.8 cân nhắc đổi
<code>AI_UvIntensity</code> sang 4–20 mA: nếu phép đo đó <strong>hỏng mà không ai biết</strong>, thì trường này ghi lại một
con số vô nghĩa suốt thời gian đó — và bạn tin vào nó.</p>
</blockquote>
<hr>
<h2 id="428-khác-bit-gia-các-hãng">42.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Giao thức đầu đọc</td>
<td>Mỗi hãng đầu đọc có giao thức riêng; ⭐ nhiều loại hỗ trợ <strong>Modbus TCP</strong> làm mẫu số chung (Chương 39)</td>
</tr>
<tr>
<td>⚠ Định dạng chuỗi trả về</td>
<td>Có tiền tố, hậu tố, ký tự kết thúc khác nhau. ⚠ <strong>Phân tích chuỗi phải theo tài liệu</strong></td>
</tr>
<tr>
<td>Cách kích đọc</td>
<td>Lệnh mạng, ngõ vào cứng, hoặc tự kích khi thấy vật. ⭐ Ngõ vào cứng chính xác về thời điểm hơn</td>
</tr>
<tr>
<td>Giao thức tới MES</td>
<td>⚠ <strong>Rất khác nhau</strong> — mỗi hệ MES một kiểu; có nơi dùng chuẩn công nghiệp, có nơi dùng giao thức riêng</td>
</tr>
<tr>
<td>Thư viện phía PLC</td>
<td>Một số hệ PLC có khối kết nối MES sẵn; ⚠ phần lớn phải tự viết trên nền giao thức chung</td>
</tr>
<tr>
<td>Bộ đệm dữ liệu</td>
<td>⚠ Lưu bản ghi tại chỗ khi mất kết nối cần <strong>bộ nhớ</strong> — kiểm dung lượng (Chương 8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giao diện tới MES là hạng mục phải chốt SỚM trong dự án</strong>, không phải cuối.
Nó phụ thuộc hệ MES của khách hàng, và thường cần người của bên MES tham gia. Phát hiện muộn rằng
giao thức không như dự kiến là một trong những nguyên nhân trễ tiến độ phổ biến nhất.</p>
<p>Đây thuộc về đặc tả (Chương 23) và phải nằm trong danh sách câu hỏi cho khách hàng.</p>
</blockquote>
<hr>
<h2 id="429-by-thưng-gp">42.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chỉ ghi log, không hỏi trước</h3>
<p><strong>Hiện tượng:</strong> ⭐ board nhảy cóc công đoạn hoặc bị làm trùng vẫn đi qua; lỗi lộ ra ở cuối chuyền hoặc
ở khách hàng.
<strong>Cách sửa:</strong> ⭐⭐ <strong>hỏi MES trước khi gia công</strong> — đó là lý do hệ truy xuất tồn tại (mục 42.5).</p>
<h3>🔍 BẪY 2 — Tin chuỗi mã nhận được mà không kiểm định dạng</h3>
<p><strong>Hiện tượng:</strong> đầu đọc đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã đồ gá, board bên
cạnh.
<strong>Cách sửa:</strong> kiểm độ dài, tiền tố, ký tự hợp lệ <strong>trước khi</strong> dùng (mục 42.4).</p>
<h3>🔍 BẪY 3 — Nhập tay không có kiểm soát</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ toàn bộ cơ chế chống nhảy cóc và chống làm trùng bị vô hiệu hoá — <strong>và không ai
biết</strong>.
<strong>Cách sửa:</strong> phân quyền, ghi vết, vẫn hỏi MES với mã đã nhập, và <strong>đếm số lần</strong> (mục 42.6).</p>
<h3>🔍 BẪY 4 — Không có chính sách cho việc mất kết nối MES</h3>
<p><strong>Hiện tượng:</strong> khi mất kết nối, mỗi người xử lý một kiểu; hoặc chương trình tự quyết theo cách người
lập trình nghĩ là hợp lý.
<strong>Cách sửa:</strong> ⚠⚠ đây là <strong>quyết định của khách hàng</strong>, phải nằm trong đặc tả (mục 42.6, Chương 23).</p>
<h3>🔍 BẪY 5 — Chạy tạm không giới hạn, không đánh dấu</h3>
<p><strong>Hiện tượng:</strong> tám tiếng sản xuất không được kiểm tra, và dữ liệu gửi bù <strong>trông giống hệt</strong> dữ liệu
bình thường.
<strong>Cách sửa:</strong> giới hạn thời gian/số lượng, đánh dấu rõ trong bản ghi, báo trên màn hình (mục 42.6).</p>
<h3>🔍 BẪY 6 — Không ghi số liệu quá trình vào bản ghi</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 42.1 — có khiếu nại nhưng <strong>không khoanh vùng được</strong>, phải thu
hồi theo lô lớn.
<strong>Cách sửa:</strong> ghi các số liệu quyết định chất lượng cùng mỗi board (mục 42.5, 42.7).</p>
<h3>🔍 BẪY 7 — Không ghi phiên bản công thức</h3>
<p><strong>Hiện tượng:</strong> biết board dùng công thức nào nhưng <strong>không biết công thức đó lúc ấy có tham số gì</strong> —
vì nó đã bị sửa từ đó.
<strong>Cách sửa:</strong> ghi <strong>mã và phiên bản</strong> (Chương 29, mục 29.6).</p>
<h3>🔍 BẪY 8 — Không theo dõi tỉ lệ không đọc được</h3>
<p><strong>Hiện tượng:</strong> tỉ lệ đọc giảm dần do ống kính bẩn hoặc chất lượng mã kém; chỉ phát hiện khi nó tệ
tới mức gây dừng máy.
<strong>Cách sửa:</strong> đếm và cảnh báo theo xu hướng — mức &quot;cảnh báo, vẫn chạy&quot; (mục 42.4).</p>
<h3>🔍 BẪY 9 — Chốt giao diện MES muộn</h3>
<p><strong>Hiện tượng:</strong> cuối dự án mới phát hiện giao thức không như dự kiến; trễ tiến độ.
<strong>Cách sửa:</strong> chốt sớm, đưa vào đặc tả, và có người của bên MES tham gia (mục 42.8).</p>
<h3>🔍 BẪY 10 — Nghi đầu đọc trước khi nghi chất lượng mã</h3>
<p><strong>Hiện tượng:</strong> đổi đầu đọc đắt tiền mà tỉ lệ đọc không cải thiện.
<strong>Cách sửa:</strong> ⭐ đo <strong>chất lượng mã</strong> và kiểm <strong>chiếu sáng</strong> trước — rẻ và nhanh hơn nhiều
(mục 42.2, 42.3).</p>
<hr>
<h2 id="4210-bng-cht">42.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao điện tử dùng mã 2D</td>
<td>Diện tích nhỏ · ⭐ <strong>khắc trực tiếp lên board</strong> · có sửa lỗi</td>
</tr>
<tr>
<td>Tỉ lệ đọc thấp — nghi gì trước</td>
<td>⭐ <strong>Chất lượng mã và chiếu sáng</strong>, không phải đầu đọc</td>
</tr>
<tr>
<td>Yếu tố quyết định nhất khi lắp đầu đọc</td>
<td>⭐ <strong>Chiếu sáng</strong></td>
</tr>
<tr>
<td>Nhận chuỗi mã về thì</td>
<td>⭐ <strong>Kiểm định dạng trước khi dùng</strong></td>
</tr>
<tr>
<td>⭐⭐ Lý do tồn tại của truy xuất</td>
<td><strong>Hỏi MES TRƯỚC khi làm</strong> — chống nhảy cóc và chống làm trùng</td>
</tr>
<tr>
<td>Ghi log một mình cho gì</td>
<td>Chỉ giúp <strong>điều tra sau khi đã hỏng</strong></td>
</tr>
<tr>
<td>Cơ chế chỉ hiệu quả khi</td>
<td><strong>Mọi máy trong chuyền đều hỏi</strong></td>
</tr>
<tr>
<td>Bản ghi kết quả nên có</td>
<td>Mã · OK/NG · <strong>lý do NG</strong> · <strong>mã + phiên bản công thức</strong> · ⭐ <strong>số liệu quá trình</strong></td>
</tr>
<tr>
<td>⚠⚠ Mất kết nối MES thì làm gì</td>
<td><strong>Quyết định của khách hàng</strong>, phải nằm trong đặc tả</td>
</tr>
<tr>
<td>Nếu chạy tạm thì bắt buộc</td>
<td>Lưu tại chỗ · <strong>đánh dấu</strong> · <strong>giới hạn</strong> · báo trên màn hình</td>
</tr>
<tr>
<td>Nhập tay phải có</td>
<td>Phân quyền · ghi vết · <strong>vẫn hỏi MES</strong> · đếm số lần</td>
</tr>
<tr>
<td>⚠⚠ Nhập tay không kiểm soát</td>
<td><strong>Lỗ hổng lớn nhất</strong> của mọi hệ truy xuất</td>
</tr>
<tr>
<td>Chốt giao diện MES khi nào</td>
<td>⭐ <strong>Sớm</strong> — thuộc đặc tả, cần bên MES tham gia</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4211-t-kim">42.11 Tự kiểm</h2>
<ol>
<li>⭐ Một lô hàng bị trả về. Truy xuất nguồn gốc thay đổi quy mô thu hồi thế nào?</li>
<li>Nêu ba lý do sản xuất điện tử dùng mã 2D thay vì mã vạch 1D. Lý do nào quan trọng nhất?</li>
<li>Ba yếu tố quyết định đầu đọc cố định hoạt động tốt. Yếu tố nào hay bị coi nhẹ nhất?</li>
<li>Vì sao phải <strong>kiểm định dạng</strong> chuỗi mã nhận được? Cho một tình huống đọc nhầm.</li>
<li>⭐⭐ Mô tả năm bước của luồng truy xuất đầy đủ. Bước nào là <strong>lý do tồn tại</strong> của hệ truy xuất, và
vì sao?</li>
<li>⭐ Nêu bốn thứ mà việc &quot;hỏi MES trước khi làm&quot; chống được. Cơ chế này chỉ hiệu quả khi nào?</li>
<li>Bản ghi kết quả nên chứa gì? Trường nào trả lời được câu hỏi ở mục 42.1?</li>
<li>⭐ Vì sao phải ghi <strong>phiên bản</strong> công thức chứ không chỉ mã công thức?</li>
<li>⚠⚠ Mất kết nối MES: nêu hai lựa chọn và cái giá của mỗi cái. <strong>Ai</strong> quyết định?</li>
<li>Nếu chọn &quot;chạy tạm&quot;, nêu bốn điều bắt buộc phải làm.</li>
<li>⭐ Vì sao <strong>nhập tay không có kiểm soát</strong> là lỗ hổng lớn nhất? Liên hệ với bẫy nào ở Chương 29?</li>
<li>Vì sao nên đếm và theo dõi <strong>tỉ lệ không đọc được</strong>? Nó thuộc mức cảnh báo nào?</li>
</ol>
<blockquote>
<p>Câu 5, 6, 9 và 11 là bốn câu phân loại. Câu 5 là tinh thần của cả chương: <strong>ghi log giúp bạn điều
tra sau khi đã hỏng; hỏi trước khi làm giúp bạn không hỏng.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 43 — <strong>Tích hợp vision với PLC</strong>. Bạn đã biết đọc mã. Chương sau về một hệ thị giác phức tạp
hơn: nhận toạ độ và góc lệch, đồng bộ lúc chụp với lúc vật đứng yên — và câu hỏi đáng giá nhất:
⭐ khi nào một cảm biến quang rẻ tiền làm được việc mà bạn định dùng camera.</p>
<h3>Nguồn tham khảo chương 42</h3>
<ul>
<li><strong>ISO/IEC 16022</strong> — <em>Data Matrix bar code symbology specification</em>: đặc tả mã Data Matrix.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>ISO/IEC 15415</strong> và <strong>ISO/IEC 29158</strong> — chấm điểm chất lượng mã in và mã khắc trực tiếp; dùng khi
chẩn đoán tỉ lệ đọc thấp (mục 42.2).</li>
<li><strong>Tài liệu đầu đọc mã</strong> — dùng cho ⚠ <strong>định dạng chuỗi trả về</strong>, cách kích, giao thức, và yêu cầu
về tiêu cự và chiếu sáng.</li>
<li>⚠ <strong>Tài liệu giao diện của hệ MES tại khách hàng</strong> — thứ phải xin <strong>sớm</strong> (mục 42.8).</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Luồng ở mục 42.5 là <strong>mẫu phổ biến trong sản xuất điện tử</strong>, không phải chuẩn bắt buộc. Hệ MES
khác nhau có luồng khác nhau — một số hỏi và trả công thức trong một lần, một số tách làm hai bước,
một số không quản lý công thức mà chỉ kiểm quyền. ⭐ <strong>Luồng cụ thể phải chốt với bên MES ở giai
đoạn đặc tả.</strong></p>
<p>⚠ Trong một số ngành có <strong>yêu cầu pháp lý</strong> về truy xuất nguồn gốc — thiết bị y tế, ô tô, hàng
không. Ở đó, lựa chọn &quot;chạy tạm khi mất kết nối&quot; có thể <strong>không được phép</strong>, và yêu cầu về lưu trữ
dữ liệu có thể chặt hơn nhiều so với nội dung chương này. Kiểm quy định áp dụng cho sản phẩm của
khách hàng.</p>
</blockquote>
<!-- SECTION: ch43_tich_hop_vision_voi_plc -->
<hr>
<h1 id="chương-43-tích-hp-vision-vi-plc">Chương 43 — Tích hợp vision với PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>DP-01 không có hệ thị giác.</strong> Đây là quyết định thiết kế có chủ đích (Phụ lục J §J.1, mục 3):
máy mẫu đã đủ phức tạp, và thêm vision không dạy thêm nguyên tắc điều khiển nào. Chương này dùng
<strong>ví dụ riêng</strong>, và mục 43.9 nói rõ nếu cần thì DP-01 sẽ ghép với vision thế nào.</p>
</blockquote>
<hr>
<h2 id="431-bài-toán-camera-40-triu-đ-đm-sn-phm">43.1 Bài toán: camera 40 triệu để đếm sản phẩm</h2>
<p>Một trạm cần biết có sản phẩm ở vị trí hay không. Người thiết kế chọn một hệ thị giác — camera, đèn,
phần mềm xử lý, tổng cộng khoảng bốn mươi triệu đồng và ba tuần cấu hình.</p>
<p>Hệ chạy được. Nhưng:</p>
<ul>
<li>Mỗi lần đổi màu sản phẩm phải chỉnh lại tham số.</li>
<li>Ánh sáng phòng thay đổi theo giờ làm kết quả không ổn định, phải che chắn thêm.</li>
<li>Người bảo trì không ai chỉnh được, phải gọi nhà cung cấp.</li>
<li>Sau một năm, phần mềm cần bản quyền gia hạn.</li>
</ul>
<p>Một <strong>cảm biến quang thu-phát</strong> giá vài trăm nghìn làm đúng việc đó: có vật hay không có vật. Không
tham số, không ánh sáng, không bản quyền, và bất kỳ thợ điện nào cũng thay được.</p>
<blockquote>
<p>⭐ <strong>Câu hỏi đầu tiên của chương này không phải &quot;tích hợp vision thế nào&quot; — mà là &quot;có cần vision
không&quot;.</strong> Mục 43.2 trả lời trước khi bàn tới kỹ thuật.</p>
</blockquote>
<hr>
<h2 id="432-khi-nào-vision-là-quá-mc-cn-thit">43.2 ⭐ Khi nào vision là quá mức cần thiết</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nếu bài toán là</th>
<th>Dùng cái này</th>
</tr>
</thead>
<tbody><tr>
<td>Có vật hay không có vật</td>
<td>⭐ <strong>Cảm biến quang</strong> (Chương 4)</td>
</tr>
<tr>
<td>Vật ở đúng vị trí chưa</td>
<td>⭐ Cảm biến quang, hoặc cảm biến tiệm cận</td>
</tr>
<tr>
<td>Đo một khoảng cách</td>
<td>⭐ <strong>Cảm biến khoảng cách</strong> (Chương 33, mục 33.6)</td>
</tr>
<tr>
<td>Đọc một mã</td>
<td>⭐ <strong>Đầu đọc mã</strong> (Chương 42) — rẻ hơn và ổn định hơn camera vạn năng</td>
</tr>
<tr>
<td>Phân biệt hai loại sản phẩm khác nhau rõ về kích thước</td>
<td>Cảm biến quang + cơ cấu gá</td>
</tr>
<tr>
<td>⭐ <strong>Đo vị trí và góc xoay của vật đặt tự do</strong></td>
<td><strong>Vision</strong></td>
</tr>
<tr>
<td>⭐ <strong>Kiểm ngoại quan</strong> — vết xước, thiếu linh kiện, sai cực tính</td>
<td><strong>Vision</strong></td>
</tr>
<tr>
<td>⭐ <strong>Đọc ký tự in</strong></td>
<td><strong>Vision</strong></td>
</tr>
<tr>
<td>Nhiều phép kiểm khác nhau trên cùng một ảnh</td>
<td><strong>Vision</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ba câu hỏi trước khi chọn vision:</strong></p>
<p><strong>1. Có cảm biến rẻ tiền nào làm được việc này không?</strong> Nếu có, gần như luôn nên dùng nó.</p>
<p><strong>2. Ai sẽ chỉnh lại khi đổi sản phẩm?</strong> ⚠ Hệ vision cần chỉnh định lại khi sản phẩm đổi màu, đổi
kích thước, đổi nhà cung cấp. Nếu không ai trong nhà máy làm được, bạn đang tạo ra một điểm phụ
thuộc nhà cung cấp lâu dài.</p>
<p><strong>3. Điều kiện ánh sáng có kiểm soát được không?</strong> ⚠ Ánh sáng phòng thay đổi là kẻ thù số một của
vision. Không che chắn được thì hệ sẽ không ổn định.</p>
<p>Câu 2 là cùng câu hỏi với Chương 20 mục 20.6, Chương 35 mục 35.3 và Chương 34 mục 34.7: <strong>ai sẽ duy
trì cái này?</strong></p>
</blockquote>
<hr>
<h2 id="433-ranh-gii-trách-nhim">43.3 ⭐ Ranh giới trách nhiệm</h2>
<p>Khi đã quyết dùng vision, điều quan trọng nhất là <strong>chia việc cho đúng</strong>.</p>
<pre><code class="language-text">   ┌──────────────────┐                    ┌──────────────────┐
   │   HỆ VISION      │                    │       PLC        │
   │                  │                    │                  │
   │  Xử lý ảnh       │  ── kết quả ────►  │  Điều phối       │
   │  QUYẾT ĐỊNH:     │   OK/NG            │  QUYẾT ĐỊNH:     │
   │  - đạt hay không │   toạ độ X, Y      │  - làm gì tiếp   │
   │  - lệch bao nhiêu│   góc θ            │  - dừng? loại?   │
   └──────────────────┘                    └──────────────────┘
        ⭐ Ranh giới là VÀI BIT VÀ VÀI CON SỐ — không phải hình ảnh
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bên</th>
<th>Làm gì</th>
<th>⚠ Không làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Hệ vision</strong></td>
<td>Chụp, xử lý ảnh, ra kết luận</td>
<td>⚠ Không điều khiển cơ cấu; không quyết định trình tự</td>
</tr>
<tr>
<td><strong>PLC</strong></td>
<td>Kích chụp, nhận kết quả, quyết định hành động</td>
<td>⚠ <strong>Không xử lý ảnh</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây chính là nguyên tắc &quot;mỗi bên làm việc mình giỏi&quot; ở Chương 2 mục 2.4.</strong>
PLC không sinh ra để xử lý ảnh; hệ vision không sinh ra để điều khiển trình tự. Ranh giới rõ ràng
làm cả hai bên đơn giản hơn, và <strong>thay được từng bên độc lập</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Đừng để hệ vision điều khiển cơ cấu trực tiếp.</strong>
Nhiều hệ vision có ngõ ra số và có thể bật một van. Cám dỗ là để nó tự loại sản phẩm NG cho nhanh.
Nhưng khi đó <strong>trình tự của máy nằm ở hai chỗ</strong>, và không ai đọc được toàn bộ logic ở một nơi —
cùng vấn đề với Chương 22 mục 22.3 (ai ghi vào tag này).</p>
</blockquote>
<hr>
<h2 id="434-kích-chp-vì-sao-trigger-phn-cng-chính-xác-hơn">43.4 ⭐ Kích chụp — vì sao trigger phần cứng chính xác hơn</h2>
<p>Đây là điểm kỹ thuật quan trọng nhất của chương.</p>
<h3>Hai cách kích</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Cơ chế</th>
<th>Độ chính xác thời điểm</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trigger phần cứng</strong></td>
<td>Một ngõ ra số của PLC nối thẳng vào chân trigger của camera</td>
<td>⭐ <strong>Cao và xác định</strong></td>
</tr>
<tr>
<td><strong>Trigger bằng lệnh mạng</strong></td>
<td>PLC gửi bản tin &quot;chụp đi&quot; qua mạng</td>
<td>⚠ Trễ <strong>biến động</strong></td>
</tr>
</tbody></table></div>
<h3>Vì sao khác biệt quan trọng</h3>
<p>Với vật đang <strong>đứng yên</strong>, vài mili-giây trễ không sao.</p>
<p>Với vật đang <strong>chuyển động</strong>, hoặc với chu trình chặt, trễ biến động làm ảnh chụp <strong>ở vị trí khác
nhau mỗi lần</strong> — và kết quả đo toạ độ sai theo.</p>
<pre><code class="language-text">   Vật chạy 200 mm/s
   Trễ trigger biến động ±10 ms  →  vị trí chụp lệch ±2 mm
</code></pre>
<blockquote>
<p>⭐ <strong>Trigger phần cứng đi thẳng, không qua vòng quét của bên nhận, không qua hàng đợi mạng.</strong>
Nó là cùng lập luận với công tắc giới hạn đi thẳng vào drive (Chương 37, mục 37.6) và với bắt tay
bằng tín hiệu cứng (Chương 41, mục 41.5): <strong>việc cần chính xác về thời điểm thì đừng cho nó đi qua
một tầng có độ trễ biến động.</strong></p>
</blockquote>
<blockquote>
<p>⚠ <strong>Nhưng trigger phần cứng vẫn chịu ảnh hưởng của vòng quét PLC.</strong>
Ngõ ra số chỉ được ghi ở giai đoạn 3 của vòng quét (Chương 10). Nếu cần độ chính xác cao hơn thời
gian quét, phải dùng:</p>
<ul>
<li><strong>Ngõ ra so sánh của bộ đếm tốc độ cao</strong> — kích khi encoder tới đúng vị trí (Chương 18, mục 18.5);</li>
<li>hoặc <strong>cảm biến quang kích thẳng</strong> vào camera, PLC chỉ cho phép.</li>
</ul>
</blockquote>
<h3>Chụp lúc vật đứng yên</h3>
<p>Cách đơn giản và đáng tin nhất: <strong>dừng vật lại rồi mới chụp</strong>.</p>
<pre><code class="language-iecst">CASE Step OF
    30: // Đưa vật tới vị trí chụp
        IF DI_AtInspectPos THEN
            Step := 40;
        END_IF;

    40: // ⭐ Chờ vật ĐỨNG YÊN HẲN trước khi chụp
        T_Settle(IN := TRUE, PT := T#100MS);     // chờ hết rung
        IF T_Settle.Q THEN
            DO_CameraTrigger := TRUE;             // ⭐ trigger phần cứng
            Step := 50;
        END_IF;

    50: // Chờ kết quả
        DO_CameraTrigger := FALSE;
        IF M_VisionResultReady THEN
            Step := 60;
        END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 40 — chờ hết rung — là bước hay bị bỏ và gây kết quả không ổn định.</strong>
Cơ cấu vừa dừng vẫn còn dao động cơ khí. Chụp ngay lúc đó cho ảnh <strong>nhoè</strong> hoặc <strong>lệch</strong>, và triệu
chứng là &quot;thỉnh thoảng đo sai&quot; — rất khó chẩn đoán.</p>
<p>⚠ Thời gian chờ phải <strong>đo</strong>, không đoán: cho cơ cấu dừng rồi chụp liên tiếp nhiều ảnh, xem sau bao
lâu kết quả ổn định.</p>
</blockquote>
<hr>
<h2 id="435-nhn-kt-qu">43.5 Nhận kết quả</h2>
<h3>Ba loại kết quả</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nội dung</th>
<th>PLC dùng để</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kết luận</strong></td>
<td>OK / NG, kèm mã lý do</td>
<td>Quyết định đi tiếp hay loại</td>
</tr>
<tr>
<td>⭐ <strong>Toạ độ lệch</strong></td>
<td>ΔX, ΔY, Δθ so với vị trí chuẩn</td>
<td>Bù vào lệnh chuyển động (Chương 37)</td>
</tr>
<tr>
<td><strong>Số đo</strong></td>
<td>Kích thước, số lượng, điểm chất lượng</td>
<td>Ghi log, phân tích xu hướng</td>
</tr>
</tbody></table></div>
<h3>Mẫu trao đổi</h3>
<pre><code class="language-iecst">// Kết quả về qua mạng — dùng mẫu Execute/Done (Chương 38, mục 38.8)
IF M_VisionResultReady THEN
    // ⭐ 1. Kiểm tính hợp lệ TRƯỚC khi dùng
    IF VisionSeqNo &lt;&gt; ExpectedSeqNo THEN
        M_VisionMismatch := TRUE;                 // ⚠ kết quả của ảnh khác!
    ELSIF NOT VisionValid THEN
        M_VisionNoResult := TRUE;
    ELSE
        // 2. Kết quả hợp lệ — dùng được
        M_PartOk := VisionPassed;
        OffsetXX100 := VisionOffsetXX100;
        OffsetYX100 := VisionOffsetYX100;
        OffsetThX100 := VisionOffsetThX100;
        M_VisionOk := TRUE;
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Số thứ tự ảnh là chi tiết quan trọng nhất của mục này.</strong>
Nếu hệ vision xử lý chậm hơn nhịp máy, hoặc nếu có một ảnh bị bỏ qua, thì kết quả về <strong>có thể là của
sản phẩm trước</strong>. PLC dùng nó cho sản phẩm hiện tại — và sai theo cách <strong>không phát hiện được</strong>.</p>
<p>Cách chống: mỗi lần kích, PLC gửi hoặc ghi lại một <strong>số thứ tự</strong>; kết quả trả về phải mang số thứ tự
đó. Không khớp thì <strong>vứt bỏ</strong>, không dùng.</p>
<p>Đây là cùng bài toán với &quot;ghép đúng dữ liệu với đúng board&quot; ở Chương 41 mục 41.6, và với thanh ghi
dịch ở Chương 19 mục 19.6.</p>
</blockquote>
<h3>⚠ Kẹp giá trị bù trước khi dùng</h3>
<pre><code class="language-iecst">// ⚠⚠ Bù toạ độ là lệnh chuyển động — PHẢI kẹp trong dải
IF ABS(OffsetXX100) &gt; MAX_OFFSET_X100
   OR ABS(OffsetYX100) &gt; MAX_OFFSET_X100 THEN
    M_PartOk := FALSE;                            // lệch quá nhiều → NG, không bù
    M_NgReason := NG_TOO_FAR_OFF;
ELSE
    TargetXX100 := NominalXX100 + OffsetXX100;    // bù
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Một giá trị bù sai làm cơ cấu đi tới chỗ không ai muốn.</strong>
Hệ vision có thể trả về toạ độ vô lý nếu nó nhận nhầm vật khác trong ảnh, hoặc nếu hiệu chỉnh sai.
<strong>Luôn kẹp trong dải</strong> (Chương 32, mục 32.4), và lệch quá nhiều thì <strong>coi là NG</strong> thay vì cố bù.</p>
</blockquote>
<hr>
<h2 id="436-hiu-chnh-to-đ-camera-và-to-đ-máy">43.6 Hiệu chỉnh toạ độ camera và toạ độ máy</h2>
<p>Hệ vision đo bằng <strong>pixel</strong>. Cơ cấu chuyển động theo <strong>mi-li-mét</strong>. Cần một phép chuyển đổi.</p>
<p><strong>Hiệu chỉnh</strong> <em>(calibration)</em> là việc xác định phép chuyển đổi đó — ở mức khái niệm, nó gồm ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Xử lý gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tỉ lệ</strong></td>
<td>Một pixel ứng bao nhiêu mi-li-mét</td>
</tr>
<tr>
<td><strong>Xoay</strong></td>
<td>Camera có thể không song song hoàn hảo với trục máy</td>
</tr>
<tr>
<td><strong>Gốc toạ độ</strong></td>
<td>Điểm 0 của camera ứng với điểm nào của máy</td>
</tr>
</tbody></table></div>
<p>Cách làm thực tế: đặt một <strong>tấm chuẩn hiệu chỉnh</strong> có các điểm ở khoảng cách đã biết, cho hệ vision
nhận diện, và nó tự tính phép chuyển đổi.</p>
<blockquote>
<p>⚠⚠ <strong>Hiệu chỉnh mất hiệu lực khi bất cứ thứ gì trong chuỗi quang học thay đổi:</strong>
camera bị va chạm, ống kính bị chỉnh, khoảng cách camera–vật đổi, hoặc đồ gá bị dịch.</p>
<p>Ba việc bắt buộc:</p>
<ul>
<li>⭐ <strong>Cố định camera chắc chắn</strong> — bằng giá cứng, không bằng khớp điều chỉnh được dễ dàng.</li>
<li>⭐ <strong>Có cách kiểm hiệu chỉnh còn đúng không</strong> — đặt một vật chuẩn ở vị trí đã biết và xem hệ đo ra
bao nhiêu. Làm định kỳ, và <strong>sau mọi lần chạm vào camera</strong>.</li>
<li><strong>Ghi hồ sơ hiệu chỉnh</strong> — ngày, người làm, kết quả (Chương 32, mục 32.8).</li>
</ul>
</blockquote>
<blockquote>
<p>💡 <strong>Kiểm hiệu chỉnh nên là một mục trong danh sách bảo trì phòng ngừa</strong> (Chương 51). Hiệu chỉnh
sai không gây báo lỗi — nó chỉ làm mọi phép đo lệch một cách nhất quán, giống hệt bài toán RTD 2 dây
ở Chương 33 mục 33.4.</p>
</blockquote>
<hr>
<h2 id="437-khi-vision-không-tr-li">43.7 ⚠ Khi vision không trả lời</h2>
<p>Cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9, nhưng có một khác biệt quan trọng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Nghĩa là</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vision trả về NG</strong></td>
<td>⭐ Hệ hoạt động tốt, sản phẩm hỏng</td>
<td>Loại sản phẩm — đây là <strong>thành công</strong></td>
</tr>
<tr>
<td>⚠ <strong>Vision không trả lời</strong></td>
<td>Mất kết nối, hệ treo, hoặc chưa xong</td>
<td><strong>Không biết</strong> sản phẩm ra sao</td>
</tr>
<tr>
<td>⚠ <strong>Vision báo không xử lý được</strong></td>
<td>Không tìm thấy vật, ảnh quá tối/sáng</td>
<td><strong>Không biết</strong> — nhưng có thông tin chẩn đoán</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;NG&quot; và &quot;không biết&quot; là hai thứ khác nhau, và phải xử lý khác nhau.</strong></p>
<ul>
<li><strong>NG</strong> → loại sản phẩm, đếm vào tỉ lệ lỗi, tiếp tục chạy.</li>
<li><strong>Không biết</strong> → ⚠ <strong>không được coi là OK, cũng không nên coi là NG</strong>. Sản phẩm chưa được kiểm.</li>
</ul>
<p>Coi &quot;không biết&quot; là NG thì bạn vứt hàng tốt và tỉ lệ lỗi thống kê sai. Coi nó là OK thì hàng chưa
kiểm đi ra khách hàng.</p>
<p>Cách đúng thường là: <strong>dừng và báo người</strong>, hoặc <strong>đưa sản phẩm vào chỗ chờ xử lý riêng</strong>. Đây là
quyết định thuộc đặc tả (Chương 23).</p>
</blockquote>
<pre><code class="language-iecst">IF M_VisionOk THEN
    IF M_PartOk THEN
        Step := 60;                    // đi tiếp
    ELSE
        M_PartIsNg := TRUE;            // NG thật — loại
        Step := 90;
    END_IF;
ELSIF M_VisionNoResult OR M_VisionTimeout THEN
    // ⚠⚠ KHÔNG BIẾT — không phải OK, không phải NG
    M_PartUnknown := TRUE;
    M_AnyFault := TRUE;
    M_FaultCode := 430;                // &quot;vision không cho kết quả&quot;
    // sản phẩm này cần người xử lý
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Nếu tỉ lệ &quot;không biết&quot; tăng dần</strong>, đó là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc sản phẩm lô
mới khác lô cũ. Đếm và theo dõi (Chương 42, mục 42.4).</p>
</blockquote>
<hr>
<h2 id="438-chu-k-và-nh-hưng-ti-nhp-máy">43.8 Chu kỳ và ảnh hưởng tới nhịp máy</h2>
<p>Xử lý ảnh mất thời gian — từ vài chục tới vài trăm mili-giây tuỳ độ phức tạp.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiến lược</th>
<th>Nghĩa</th>
<th>Khi nào dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chờ kết quả rồi mới đi tiếp</strong></td>
<td>Trình tự dừng chờ</td>
<td>⭐ Đơn giản nhất; hợp khi chu kỳ dư dả</td>
</tr>
<tr>
<td><strong>Chụp ở trạm này, dùng kết quả ở trạm sau</strong></td>
<td>Xử lý song song với việc khác</td>
<td>Chu kỳ chặt; ⚠ cần số thứ tự chặt chẽ (mục 43.5)</td>
</tr>
<tr>
<td><strong>Chụp nhiều vật, xử lý theo lô</strong></td>
<td>Hiệu quả hơn</td>
<td>⚠ Phức tạp; dữ liệu phải khớp thứ tự</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Thời gian xử lý ảnh phải đo, không lấy từ catalogue.</strong>
Con số trong tài liệu thường là điều kiện lý tưởng. Thời gian thật phụ thuộc số phép kiểm, độ phân
giải, và độ phức tạp của ảnh. ⭐ <strong>Đo trên vật thật, ở điều kiện thật</strong>, rồi mới tính vào chu kỳ
(Chương 55).</p>
</blockquote>
<hr>
<h2 id="439-nu-dp-01-cn-vision">43.9 Nếu DP-01 cần vision</h2>
<p>Theo quyết định ở Phụ lục J §J.1, DP-01 <strong>không có</strong> hệ thị giác. Nhưng nếu sau này cần — ví dụ board
được đặt tự do trên băng tải thay vì được gá chính xác — thì kiến trúc sẽ là:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Việc của vision</td>
<td>⭐ <strong>Đo vị trí và góc board</strong>, trả về ΔX, ΔY, Δθ</td>
</tr>
<tr>
<td>Việc của PLC</td>
<td>Bù giá trị đó vào toạ độ đường keo, rồi ra lệnh gantry (Chương 37)</td>
</tr>
<tr>
<td>Kích chụp</td>
<td>⭐ <strong>Trigger phần cứng</strong>, sau khi board đã kẹp và <strong>đứng yên</strong></td>
</tr>
<tr>
<td>Kết nối kết quả</td>
<td>Mạng chung (Chương 40)</td>
</tr>
<tr>
<td>⭐ Số thứ tự ảnh</td>
<td><strong>Bắt buộc</strong> — ghép kết quả với đúng board</td>
</tr>
<tr>
<td>Kẹp giá trị bù</td>
<td>⚠ <strong>Bắt buộc</strong>; lệch quá dải → NG, không bù</td>
</tr>
<tr>
<td>Vision không trả lời</td>
<td>⚠ <strong>Không biết</strong> ≠ NG — dừng và báo người (mục 43.7)</td>
</tr>
<tr>
<td>Hiệu chỉnh</td>
<td>Kiểm định kỳ, và sau mọi lần chạm camera</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Bù toạ độ đường keo theo kết quả vision
IF M_VisionOk AND M_PartOk THEN
    FOR i := 1 TO PathPointCount DO
        // ⭐ Bù dịch chuyển; xoay cần phép biến đổi đầy đủ hơn
        PathX[i] := ActiveRecipe.PathX[i] + OffsetXX100;
        PathY[i] := ActiveRecipe.PathY[i] + OffsetYX100;
    END_FOR;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Đoạn trên chỉ bù dịch chuyển, chưa bù xoay.</strong> Bù góc cần phép biến đổi toạ độ đầy đủ, và với
đường keo nhiều điểm thì phải áp cho từng điểm quanh một tâm xoay. Đây là chỗ nhiều hệ vision cung
cấp sẵn phép biến đổi, hoặc bộ điều khiển chuyển động hỗ trợ <strong>hệ toạ độ dịch chuyển được</strong>
(Chương 37).</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nhận xét: thêm vision vào DP-01 sẽ làm chu kỳ dài thêm.</strong>
Với chu kỳ mục tiêu 12 giây đã sát trần (Phụ lục J §J.1), thời gian chụp và xử lý phải nằm gọn trong
phần chu kỳ của trạm 1 — và trạm 1 còn phải chạy hết đường keo. Đây là chỗ Chương 55 sẽ phải tính
lại nếu quyết thêm vision.</p>
</blockquote>
<hr>
<h2 id="4310-khác-bit-gia-các-hãng">43.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Loại hệ vision</td>
<td><strong>Cảm biến vision</strong> (đơn giản, cấu hình sẵn) · <strong>camera thông minh</strong> (xử lý trong camera) · <strong>hệ PC</strong> (mạnh nhất, phức tạp nhất)</td>
</tr>
<tr>
<td>Giao thức tới PLC</td>
<td>Giao thức riêng của hãng, hoặc ⭐ <strong>Modbus TCP</strong> / <strong>EtherNet/IP</strong> / <strong>PROFINET</strong> — kiểm thiết bị hỗ trợ gì</td>
</tr>
<tr>
<td>⚠ Định dạng kết quả</td>
<td>Rất khác nhau — chuỗi, thanh ghi, cấu trúc riêng. ⚠ <strong>Phải theo tài liệu</strong></td>
</tr>
<tr>
<td>Trigger</td>
<td>⭐ Gần như mọi hệ đều có <strong>ngõ vào trigger phần cứng</strong> — dùng nó</td>
</tr>
<tr>
<td>Công cụ cấu hình</td>
<td>Phần mềm riêng của hãng; ⚠ <strong>cần bản quyền và cần người biết dùng</strong> (mục 43.2, câu 2)</td>
</tr>
<tr>
<td>Lưu ảnh</td>
<td>⭐ Nhiều hệ lưu được ảnh của sản phẩm NG — <strong>rất quý khi phân tích nguyên nhân</strong></td>
</tr>
<tr>
<td>Hiệu chỉnh</td>
<td>Quy trình và tấm chuẩn khác nhau; ⚠ ghi hồ sơ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nếu hệ vision lưu được ảnh sản phẩm NG, hãy bật tính năng đó.</strong>
Khi có khiếu nại chất lượng, một ảnh của board bị loại nói nhiều hơn mọi con số — và nó ghép được
với dữ liệu truy xuất ở Chương 42.</p>
</blockquote>
<hr>
<h2 id="4311-by-thưng-gp">43.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng vision cho việc cảm biến rẻ tiền làm được</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 43.1 — chi phí cao, phải chỉnh lại khi đổi sản phẩm, không ai
trong nhà máy bảo trì được.
<strong>Cách sửa:</strong> ba câu hỏi ở mục 43.2. Câu 2 — <strong>ai sẽ chỉnh lại</strong> — thường là câu quyết định.</p>
<h3>🔍 BẪY 2 — Kích chụp bằng lệnh mạng khi vật đang chuyển động</h3>
<p><strong>Hiện tượng:</strong> kết quả đo toạ độ <strong>lệch khác nhau mỗi lần</strong>; không tái hiện được.
<strong>Cách sửa:</strong> ⭐ <strong>trigger phần cứng</strong>; và tốt nhất là <strong>dừng vật rồi mới chụp</strong> (mục 43.4).</p>
<h3>🔍 BẪY 3 — Chụp ngay khi cơ cấu vừa dừng</h3>
<p><strong>Hiện tượng:</strong> &quot;thỉnh thoảng đo sai&quot; — vì cơ cấu còn dao động. Rất khó chẩn đoán.
<strong>Cách sửa:</strong> chờ hết rung; thời gian chờ phải <strong>đo</strong>, không đoán (mục 43.4).</p>
<h3>🔍 BẪY 4 — Không dùng số thứ tự ảnh</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ kết quả của sản phẩm <strong>trước</strong> được dùng cho sản phẩm <strong>hiện tại</strong> — sai theo cách
không phát hiện được.
<strong>Cách sửa:</strong> ⭐ mỗi lần kích mang một số thứ tự; kết quả không khớp thì <strong>vứt bỏ</strong> (mục 43.5).</p>
<h3>🔍 BẪY 5 — Không kẹp giá trị bù toạ độ</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hệ vision nhận nhầm vật khác, trả toạ độ vô lý, và cơ cấu <strong>đi tới chỗ không ai
muốn</strong>.
<strong>Cách sửa:</strong> kẹp trong dải; lệch quá nhiều → <strong>NG, không bù</strong> (mục 43.5).</p>
<h3>🔍 BẪY 6 — Coi &quot;không trả lời được&quot; là NG</h3>
<p><strong>Hiện tượng:</strong> vứt hàng tốt, và tỉ lệ lỗi thống kê <strong>sai</strong> — che mất vấn đề thật của hệ vision.
<strong>Cách sửa:</strong> ⭐⭐ &quot;không biết&quot; ≠ NG. Xử lý riêng, theo đặc tả (mục 43.7).</p>
<h3>🔍 BẪY 7 — Coi &quot;không trả lời được&quot; là OK</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ sản phẩm <strong>chưa được kiểm</strong> đi ra khách hàng.
<strong>Cách sửa:</strong> như trên — dừng và báo người (mục 43.7).</p>
<h3>🔍 BẪY 8 — Để hệ vision điều khiển cơ cấu trực tiếp</h3>
<p><strong>Hiện tượng:</strong> trình tự nằm ở hai chỗ; không ai đọc được toàn bộ logic ở một nơi.
<strong>Cách sửa:</strong> ranh giới trách nhiệm ở mục 43.3 — vision <strong>quyết định</strong>, PLC <strong>điều phối</strong>.</p>
<h3>🔍 BẪY 9 — Không kiểm hiệu chỉnh định kỳ</h3>
<p><strong>Hiện tượng:</strong> ⚠ mọi phép đo lệch một cách <strong>nhất quán</strong> sau khi camera bị va chạm — không có báo
lỗi nào.
<strong>Cách sửa:</strong> kiểm bằng vật chuẩn định kỳ và sau mọi lần chạm camera (mục 43.6).</p>
<h3>🔍 BẪY 10 — Lấy thời gian xử lý từ catalogue</h3>
<p><strong>Hiện tượng:</strong> chu kỳ máy dài hơn tính toán; phát hiện muộn khi đã chạy thử.
<strong>Cách sửa:</strong> ⭐ <strong>đo trên vật thật, điều kiện thật</strong> (mục 43.8, Chương 55).</p>
<h3>🔍 BẪY 11 — Không kiểm soát ánh sáng môi trường</h3>
<p><strong>Hiện tượng:</strong> kết quả đổi theo giờ trong ngày, hoặc khi mở cửa xưởng.
<strong>Cách sửa:</strong> che chắn; dùng chiếu sáng riêng đủ mạnh để lấn át ánh sáng môi trường (mục 43.2, câu 3).</p>
<hr>
<h2 id="4312-bng-cht">43.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Câu hỏi đầu tiên về vision</td>
<td>⭐ <strong>Có cần vision không?</strong></td>
</tr>
<tr>
<td>Ba câu hỏi trước khi chọn</td>
<td>Có cảm biến rẻ làm được không · ⭐ <strong>ai chỉnh lại</strong> · ánh sáng kiểm soát được không</td>
</tr>
<tr>
<td>Vision hợp với</td>
<td>Vị trí và góc vật đặt tự do · kiểm ngoại quan · đọc ký tự</td>
</tr>
<tr>
<td>Ranh giới trách nhiệm</td>
<td>Vision <strong>quyết định</strong>; PLC <strong>điều phối</strong></td>
</tr>
<tr>
<td>Ranh giới là gì</td>
<td>⭐ <strong>Vài bit và vài con số</strong> — không phải hình ảnh</td>
</tr>
<tr>
<td>Kích chụp bằng gì</td>
<td>⭐ <strong>Trigger phần cứng</strong></td>
</tr>
<tr>
<td>Trước khi chụp</td>
<td>⭐ <strong>Chờ vật đứng yên hẳn</strong> — thời gian phải <strong>đo</strong></td>
</tr>
<tr>
<td>⭐⭐ Ghép kết quả với sản phẩm</td>
<td><strong>Số thứ tự ảnh</strong> — không khớp thì vứt bỏ</td>
</tr>
<tr>
<td>Giá trị bù toạ độ</td>
<td>⚠ <strong>Luôn kẹp</strong>; lệch quá dải → <strong>NG, không bù</strong></td>
</tr>
<tr>
<td>Hiệu chỉnh mất hiệu lực khi</td>
<td>Camera bị chạm, ống kính chỉnh, khoảng cách đổi</td>
</tr>
<tr>
<td>Kiểm hiệu chỉnh</td>
<td>Định kỳ <strong>và sau mọi lần chạm camera</strong></td>
</tr>
<tr>
<td>⭐⭐ &quot;NG&quot; và &quot;không trả lời được&quot;</td>
<td><strong>Hai thứ khác nhau</strong> — xử lý khác nhau</td>
</tr>
<tr>
<td>&quot;Không biết&quot; xử lý thế nào</td>
<td>⚠ Không phải OK, không phải NG — <strong>dừng và báo người</strong></td>
</tr>
<tr>
<td>Thời gian xử lý ảnh</td>
<td>⭐ <strong>Đo trên vật thật</strong>, không lấy catalogue</td>
</tr>
<tr>
<td>Ảnh sản phẩm NG</td>
<td>⭐ <strong>Lưu lại</strong> — rất quý khi phân tích nguyên nhân</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4313-t-kim">43.13 Tự kiểm</h2>
<ol>
<li>⭐ Nêu ba câu hỏi phải trả lời trước khi chọn hệ vision. Câu nào thường quyết định nhất, và nó liên
hệ với những chương nào khác?</li>
<li>Kể bốn bài toán mà cảm biến rẻ tiền làm tốt hơn vision, và bốn bài toán chỉ vision làm được.</li>
<li>Phát biểu ranh giới trách nhiệm giữa PLC và hệ vision. Ranh giới đó gồm những gì?</li>
<li>⭐ Vì sao <strong>trigger phần cứng</strong> chính xác hơn trigger bằng lệnh mạng? Nêu một tình huống mà khác
biệt đó gây sai kết quả.</li>
<li>Trigger phần cứng vẫn chịu ảnh hưởng của cái gì? Khi cần chính xác hơn nữa thì dùng gì?</li>
<li>Vì sao phải <strong>chờ hết rung</strong> trước khi chụp? Triệu chứng khi bỏ bước này là gì?</li>
<li>⭐⭐ Vì sao cần <strong>số thứ tự ảnh</strong>? Mô tả hậu quả khi không có, và liên hệ với hai chương khác có
cùng bài toán.</li>
<li>⚠ Vì sao phải kẹp giá trị bù toạ độ? Lệch quá dải thì nên làm gì?</li>
<li>Hiệu chỉnh camera gồm ba thành phần nào? Nó mất hiệu lực khi nào, và phát hiện bằng cách nào?</li>
<li>⭐⭐ Phân biệt &quot;vision trả về NG&quot; với &quot;vision không trả lời được&quot;. Vì sao <strong>cả hai cách xử lý sai</strong>
— coi là OK và coi là NG — đều có vấn đề?</li>
<li>Vì sao <strong>không</strong> nên để hệ vision điều khiển cơ cấu trực tiếp?</li>
<li>Vì sao thời gian xử lý ảnh phải <strong>đo</strong> thay vì lấy từ catalogue?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 7 và 10 là bốn câu phân loại. Câu 10 là tinh thần của cả chương: <strong>&quot;hỏng&quot; và &quot;không biết&quot;
là hai trạng thái khác nhau — và gộp chúng lại là cách chắc chắn để đưa ra quyết định sai.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 44 — <strong>HMI/SCADA: thiết kế màn hình vận hành</strong>. Bạn đã nối máy với thiết bị và với hệ thống
trên. Chương sau về giao diện với <strong>người</strong> — phân cấp màn hình, thiết kế cảnh báo, và vì sao &quot;mọi
thứ đều báo động&quot; nghĩa là không có báo động nào.</p>
<h3>Nguồn tham khảo chương 43</h3>
<ul>
<li><strong>Tài liệu hệ vision</strong> đang dùng — dùng cho ⚠ <strong>định dạng kết quả</strong>, giao thức, cách kích, quy trình
hiệu chỉnh, và ⚠ <strong>thời gian xử lý thật</strong>.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính ngõ ra số dùng cho trigger phần cứng.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1, mục 3 (quyết định không đưa vision vào máy
mẫu).</li>
</ul>
<blockquote>
<p>⚡ Nội dung về <strong>hiệu chỉnh toạ độ</strong> ở mục 43.6 được trình bày <strong>ở mức khái niệm</strong> — đủ để bạn hiểu
chuyện gì đang xảy ra, biết khi nào nó mất hiệu lực, và biết phải kiểm gì. Phép toán đầy đủ của
biến đổi toạ độ, hiệu chỉnh méo ống kính, và hiệu chỉnh nhiều mặt phẳng thuộc về tài liệu chuyên
ngành thị giác máy, nằm ngoài phạm vi cuốn sách này.</p>
<p>⚠ Phần lớn công việc <strong>cấu hình phép kiểm</strong> trong hệ vision — chọn công cụ, đặt ngưỡng, huấn luyện
mẫu — cũng nằm ngoài phạm vi sách. Chương này tập trung vào <strong>giao diện giữa PLC và hệ vision</strong>,
vốn là phần thuộc trách nhiệm của người lập trình PLC.</p>
</blockquote>
<!-- SECTION: ch44_hmi_scada_thiet_ke_man_hinh -->
<hr>
<h1 id="chương-44-hmiscada-thit-k-màn-hình-vn-hành">Chương 44 — HMI/SCADA: thiết kế màn hình vận hành</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="441-bài-toán-47-báo-đng-không-ai-đc">44.1 Bài toán: 47 báo động, không ai đọc</h2>
<p>Một cỗ máy dừng. Màn hình hiện danh sách báo động: <strong>47 dòng</strong>.</p>
<p>Người vận hành nhìn một lượt, không hiểu cái nào quan trọng, và làm điều mà mọi người vận hành trên
thế giới đều làm: <strong>nhấn &quot;xác nhận tất cả&quot;</strong> rồi thử khởi động lại.</p>
<p>Máy không chạy. Anh gọi kỹ thuật. Kỹ thuật tới sau hai mươi phút, cuộn danh sách lịch sử báo động,
tìm ra dòng thứ ba mươi tám: <em>&quot;Áp suất khí thấp&quot;</em>. Mọi dòng còn lại là <strong>hệ quả</strong> — timeout của từng
xy-lanh, lỗi từng bước, cảnh báo từng trạm.</p>
<p>Một sự cố. Bốn mươi bảy dòng. Hai mươi phút để tìm ra dòng có ích.</p>
<blockquote>
<p>⭐ <strong>Hệ báo động đó không thất bại vì thiếu thông tin — nó thất bại vì thừa.</strong></p>
</blockquote>
<p>Chương này về việc thiết kế giao diện cho <strong>người</strong>, và phần lớn nội dung xoay quanh việc <strong>bớt đi</strong>
chứ không phải thêm vào.</p>
<hr>
<h2 id="442-phân-cp-màn-hình">44.2 Phân cấp màn hình</h2>
<p>Người vận hành cần thông tin ở nhiều mức chi tiết khác nhau, tuỳ tình huống. Bốn mức là cấu trúc
thông dụng và đủ dùng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nội dung</th>
<th>Trả lời câu hỏi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Tổng quan</strong></td>
<td>Cả máy trên một màn hình: trạng thái, sản lượng, cảnh báo đang có</td>
<td><em>&quot;Máy đang ổn không?&quot;</em></td>
</tr>
<tr>
<td><strong>2 — Cụm</strong></td>
<td>Một trạm hoặc một hệ thống con</td>
<td><em>&quot;Trạm 1 đang làm gì?&quot;</em></td>
</tr>
<tr>
<td><strong>3 — Chi tiết</strong></td>
<td>Từng cơ cấu, từng giá trị</td>
<td><em>&quot;Van kẹp có đang được lệnh không?&quot;</em></td>
</tr>
<tr>
<td><strong>4 — Chẩn đoán</strong></td>
<td>⭐ Trạng thái I/O, biến trình tự, lịch sử</td>
<td><em>&quot;Vì sao nó không chạy?&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc: từ mức 1, người vận hành phải đi tới thông tin cần thiết trong ít bước nhất.</strong>
Khi máy dừng vì mất khí, màn hình tổng quan phải <strong>chỉ thẳng</strong> vào đó — không bắt người ta đi tìm
qua bốn màn hình.</p>
</blockquote>
<h3>⭐ Màn hình tổng quan nên có gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trạng thái máy</strong> — bằng chữ, to, rõ</td>
<td><code>Đang chạy</code> / <code>Chờ hàng</code> / <code>Lỗi</code> / <code>Chờ về gốc</code> (Chương 25)</td>
</tr>
<tr>
<td>⭐ <strong>Cảnh báo cần xử lý ngay</strong> — chỉ những cái đó</td>
<td>Không phải toàn bộ danh sách</td>
</tr>
<tr>
<td><strong>Sản lượng ca</strong>: OK, NG, tỉ lệ</td>
<td>Chương 18</td>
</tr>
<tr>
<td>⭐ <strong>Điều kiện đang thiếu để chạy</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>Công thức đang chạy — <strong>tên</strong>, không chỉ mã số</td>
<td>Chương 29</td>
</tr>
<tr>
<td>Trạng thái kết nối: MES, đầu đọc, servo</td>
<td>Chương 40, 42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Điều kiện đang thiếu để chạy&quot; là thành phần có giá trị nhất của màn hình tổng quan, và hay
bị bỏ nhất.</strong></p>
<p>Khi người vận hành nhấn Start mà máy không chạy, câu hỏi duy nhất của họ là <strong>&quot;thiếu cái gì?&quot;</strong>.
Chương trình đã có câu trả lời — đó chính là biểu thức <code>M_CanStart</code> mà bạn đã xây dần qua các chương
(Chương 40, mục 40.9).</p>
<p>Hiển thị từng điều kiện với dấu ✓ hoặc ✗ biến một cuộc gọi kỹ thuật thành một cái liếc mắt. Đây là
lý do Chương 24 mục 24.7 khuyên <strong>viết đủ từng điều kiện thay vì gom vào cờ tổng</strong>.</p>
</blockquote>
<pre><code class="language-text">   ┌─ ĐIỀU KIỆN CHẠY ─────────────────┐
   │  ✓ Đã về gốc                     │
   │  ✓ Đã nạp công thức: BOARD-B     │
   │  ✗ Áp suất khí          ← THIẾU  │
   │  ✓ Dừng khẩn cấp OK              │
   │  ✓ Cửa đóng                      │
   │  ✓ Nhiệt độ keo: 60,2 °C         │
   └──────────────────────────────────┘
</code></pre>
<hr>
<h2 id="443-thit-k-báo-đng">44.3 ⭐⭐ Thiết kế báo động</h2>
<p>Đây là mục quan trọng nhất chương. Chương 48 mục 48.6 đã nêu phép thử một dòng; ở đây là thiết kế đầy
đủ.</p>
<h3>Phép thử cho mọi báo động</h3>
<blockquote>
<p><strong>Mỗi báo động phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
làm việc đó.</strong></p>
<p>Thiếu một trong hai vế thì nó <strong>không phải báo động</strong> — hãy đưa xuống mức ghi nhận.</p>
</blockquote>
<p>Áp phép thử này lên danh sách của bạn, và một phần lớn sẽ rớt. ⭐ <strong>Đó là kết quả tốt.</strong></p>
<h3>Ba mức, không nhiều hơn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nghĩa</th>
<th>Người vận hành làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 <strong>Báo động</strong> <em>(alarm)</em></td>
<td>Máy dừng hoặc sắp dừng; cần xử lý <strong>ngay</strong></td>
<td>Xử lý ngay</td>
</tr>
<tr>
<td>🟡 <strong>Cảnh báo</strong> <em>(warning)</em></td>
<td>Bất thường, máy vẫn chạy</td>
<td>Lên kế hoạch xử lý</td>
</tr>
<tr>
<td>⚪ <strong>Ghi nhận</strong> <em>(event)</em></td>
<td>Thông tin, không cần hành động</td>
<td>⭐ <strong>Không hiện trên màn hình chính</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng tạo năm, sáu mức ưu tiên.</strong> Người vận hành không phân biệt được &quot;mức 3&quot; với &quot;mức 4&quot; lúc
đang vội. Ba mức là đủ, và ranh giới giữa chúng phải rõ ràng.</p>
</blockquote>
<h3>⭐⭐ Chống lụt báo động</h3>
<p>Cỗ máy ở mục 44.1 gặp <strong>lụt báo động</strong> <em>(alarm flood)</em>: một sự cố gốc kéo theo hàng chục báo động hệ
quả.</p>
<p>Ba kỹ thuật, dùng kết hợp:</p>
<p><strong>1. Ức chế báo động hệ quả</strong></p>
<pre><code class="language-iecst">// ⭐ Mất khí là NGUYÊN NHÂN GỐC — ức chế mọi timeout cơ cấu khí nén
M_SuppressPneumaticAlarms := M_AirPressFault;

// Timeout xy-lanh chỉ báo khi KHÔNG phải do mất khí
IF T_Clamp1Timeout.Q AND NOT M_SuppressPneumaticAlarms THEN
    RaiseAlarm(ALM_CLAMP1_TIMEOUT);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Ức chế phải có điều kiện rõ ràng và tự gỡ.</strong> Ức chế tuỳ tiện là cách người ta vô hiệu hoá hệ
báo động mà vẫn tưởng nó đang chạy.</p>
<p>⭐ <strong>Và vẫn ghi báo động bị ức chế vào nhật ký</strong>, kể cả khi không hiển thị. Lúc điều tra, thứ tự các
sự kiện mới là dữ liệu quý.</p>
</blockquote>
<p><strong>2. Báo động đầu tiên</strong></p>
<p>Ghi lại và làm nổi bật <strong>báo động xuất hiện đầu tiên</strong> trong một chuỗi. Nó gần như luôn là nguyên
nhân gốc.</p>
<pre><code class="language-iecst">IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;              // ⭐ nguyên nhân gốc
    FirstAlarmTime := CurrentTime;
END_IF;
</code></pre>
<p><strong>3. Trễ trước khi báo</strong></p>
<p>Nhiều báo động không cần báo ngay. Một tín hiệu dao động quanh ngưỡng, một mất kết nối thoáng qua —
chờ vài giây rồi mới báo sẽ loại được phần lớn báo giả (Chương 32, mục 32.6; Chương 38, mục 38.9).</p>
<h3>⭐ Nội dung một dòng báo động</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Ví dụ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thời điểm</strong></td>
<td><code>14:23:07</code></td>
<td>Dựng lại chuỗi sự kiện</td>
</tr>
<tr>
<td><strong>Vị trí</strong></td>
<td><code>Trạm 1</code></td>
<td>Đi đâu</td>
</tr>
<tr>
<td><strong>Cái gì sai</strong></td>
<td><code>Kẹp không lên</code></td>
<td>Hiện tượng</td>
</tr>
<tr>
<td>⭐ <strong>Làm gì tiếp</strong></td>
<td><code>Kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code></td>
<td>⭐ Thành phần quan trọng nhất</td>
</tr>
<tr>
<td>Mức</td>
<td>🔴</td>
<td>Ưu tiên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Làm gì tiếp&quot; là thứ phân biệt một hệ báo động dùng được với một hệ báo động chỉ để có.</strong></p>
<p><code>Lỗi 1042</code> không giúp gì. <code>Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code> cho người vận hành hai chỗ để nhìn.</p>
<p>Đây là cùng nguyên tắc với mã lý do khi từ chối công thức (Chương 29, mục 29.4) và với cửa sổ
lực–vị trí (Chương 34, mục 34.5): <strong>chẩn đoán, không chỉ phán quyết.</strong></p>
</blockquote>
<h3>Xác nhận và lịch sử</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Xác nhận</strong> <em>(acknowledge)</em></td>
<td>Người vận hành ghi nhận đã thấy. ⚠ <strong>Không xoá được báo động khi nguyên nhân còn</strong></td>
</tr>
<tr>
<td>⭐ <strong>Xác nhận từng cái</strong></td>
<td>⚠ Nút &quot;xác nhận tất cả&quot; khuyến khích chính hành vi ở mục 44.1</td>
</tr>
<tr>
<td><strong>Lịch sử</strong></td>
<td>Lưu đủ dài để điều tra — ⭐ kèm <strong>thời điểm chính xác</strong></td>
</tr>
<tr>
<td>Lọc và tìm</td>
<td>Theo thời gian, theo trạm, theo mức</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cân nhắc về nút &quot;xác nhận tất cả&quot;.</strong> Nó tiện khi có nhiều báo động, nhưng nó cũng làm người vận
hành bỏ qua nội dung. Nếu hệ báo động được thiết kế tốt (ức chế hệ quả, ba mức rõ ràng) thì hiếm khi
có nhiều dòng cùng lúc — và khi đó nút này ít cần thiết.</p>
</blockquote>
<hr>
<h2 id="444-phân-quyn-ngưi-dùng">44.4 Phân quyền người dùng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấp</th>
<th>Làm được gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vận hành</strong></td>
<td>Chạy, dừng, xác nhận báo động, <strong>chọn</strong> công thức</td>
</tr>
<tr>
<td><strong>Kỹ thuật viên</strong></td>
<td>+ Chạy tay, sửa tham số công thức trong dải, xem chẩn đoán</td>
</tr>
<tr>
<td><strong>Kỹ sư</strong></td>
<td>+ Sửa dải hợp lệ, thêm công thức, ⚠ cưỡng bức I/O</td>
</tr>
<tr>
<td><strong>Bảo trì hệ thống</strong></td>
<td>+ Cấu hình, quản lý người dùng</td>
</tr>
</tbody></table></div>
<p>⚠ Bốn nguyên tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tự đăng xuất</strong> sau một thời gian không thao tác</td>
<td>Không thì mọi người dùng chung phiên của kỹ sư</td>
</tr>
<tr>
<td>⭐ <strong>Ghi vết</strong> các thao tác quan trọng: ai, lúc nào, đổi gì</td>
<td>Chương 29, mục 29.6</td>
</tr>
<tr>
<td>⚠ <strong>PLC vẫn phải tự kiểm</strong></td>
<td>Màn hình có thể bị thay, bị bỏ qua, hoặc lệnh đến từ hệ thống trên (Chương 29, mục 29.4)</td>
</tr>
<tr>
<td>⚠ <strong>Đừng để mật khẩu chung dán trên tủ</strong></td>
<td>Chuyện xảy ra ở mọi nhà máy khi phân quyền quá phiền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Phân quyền quá chặt sẽ bị đi vòng.</strong> Nếu người vận hành phải gọi kỹ sư mỗi lần đổi mã hàng lúc
hai giờ sáng, thì trong vòng một tuần mật khẩu kỹ sư sẽ được dán trong tủ.</p>
<p>Thiết kế phân quyền là bài toán <strong>cân bằng</strong>, không phải bài toán khoá càng nhiều càng tốt. Cùng
tinh thần với Chương 29 mục 29.9 Bẫy 10 và Chương 42 mục 42.6: <strong>một cơ chế mà người dùng đi vòng
được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h2 id="445-nguyên-tc-trình-bày">44.5 Nguyên tắc trình bày</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Màu chỉ dùng khi có nghĩa</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td><strong>Chữ đủ lớn</strong></td>
<td>Người vận hành đứng cách màn hình, có thể đeo kính bảo hộ</td>
</tr>
<tr>
<td><strong>Số kèm đơn vị</strong></td>
<td>⭐ Luôn hiện đơn vị — Chương 32, mục 32.1</td>
</tr>
<tr>
<td><strong>Số chữ số khớp độ chính xác</strong></td>
<td>⚠ Chương 32, mục 32.3</td>
</tr>
<tr>
<td><strong>Bố cục nhất quán</strong></td>
<td>Cùng vị trí cho cùng loại thông tin trên mọi màn hình</td>
</tr>
<tr>
<td>⚠ <strong>Nút nguy hiểm cần xác nhận hai bước</strong></td>
<td>Xoá sản lượng, cưỡng bức I/O, xoá công thức</td>
</tr>
<tr>
<td><strong>Trạng thái bằng chữ, không chỉ bằng màu</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐ Màu chỉ dùng khi có nghĩa</h3>
<blockquote>
<p><strong>Nếu mọi thứ đều có màu, thì màu không còn nói lên điều gì.</strong></p>
</blockquote>
<p>Quy ước thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Màu</th>
<th>Chỉ dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 Đỏ</td>
<td>Báo động cần xử lý ngay</td>
</tr>
<tr>
<td>🟡 Vàng</td>
<td>Cảnh báo</td>
</tr>
<tr>
<td>🟢 Xanh lá</td>
<td>Trạng thái bình thường — ⚠ dùng <strong>tiết chế</strong></td>
</tr>
<tr>
<td>Xám / trắng</td>
<td>Mọi thứ còn lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Màn hình lúc bình thường nên chủ yếu là màu trung tính.</strong> Khi có gì đó đỏ hoặc vàng, mắt người
tìm thấy nó ngay.</p>
<p>Màn hình đầy màu sắc trông &quot;chuyên nghiệp&quot; trong bản trình bày nhưng <strong>vô dụng khi có sự cố</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Đừng chỉ dùng màu để truyền thông tin quan trọng.</strong>
Một phần người vận hành gặp khó khi phân biệt màu — thường là đỏ và xanh lá. Trạng thái phải đọc
được <strong>bằng chữ hoặc bằng ký hiệu</strong>, màu chỉ là lớp bổ trợ.</p>
<p>Đây cũng là lý do đèn tháp có <strong>quy ước vị trí</strong> ngoài quy ước màu (Chương 5, mục 5.6).</p>
</blockquote>
<hr>
<h2 id="446-ba-điu-hmi-không-đưc-làm">44.6 ⚠⚠ Ba điều HMI không được làm</h2>
<h3>1. Không chứa logic điều khiển</h3>
<blockquote>
<p>⚠⚠ <strong>Logic điều khiển nằm trong PLC. HMI chỉ hiển thị và gửi lệnh.</strong></p>
</blockquote>
<p>Nhiều hệ HMI có khả năng viết kịch bản. Cám dỗ là để nó làm một chút logic — &quot;khi nhấn nút này thì
đặt biến kia rồi chờ 2 giây rồi đặt biến nọ&quot;.</p>
<p>Bốn lý do đừng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>HMI có thể mất kết nối</strong></td>
<td>Khi đó nửa logic của máy biến mất, và máy ở trạng thái nào thì không ai biết</td>
</tr>
<tr>
<td><strong>HMI không có tính tất định</strong></td>
<td>Nó chạy trên hệ điều hành thường (Chương 2, mục 2.2)</td>
</tr>
<tr>
<td>⭐ <strong>Logic nằm hai chỗ</strong></td>
<td>Người bảo trì đọc chương trình PLC sẽ <strong>không thấy</strong> phần đó (Chương 22)</td>
</tr>
<tr>
<td><strong>HMI dễ bị thay</strong></td>
<td>Đổi màn hình là mất logic</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phép thử: rút cáp mạng của HMI ra. Máy phải tiếp tục chạy chu trình hiện tại một cách an toàn.</strong>
Nếu không, bạn đã đặt logic sai chỗ.</p>
</blockquote>
<h3>2. Không thực hiện chức năng an toàn</h3>
<blockquote>
<p>⚠⚠ <strong>Nút dừng khẩn cấp trên màn hình cảm ứng KHÔNG phải nút dừng khẩn cấp.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>Phụ thuộc HMI còn sống, mạng còn thông, phần mềm chưa treo</td>
<td>Ba thứ đều có thể hỏng</td>
</tr>
<tr>
<td>Không được chứng nhận cho chức năng an toàn</td>
<td>Chương 47</td>
</tr>
<tr>
<td>⚠ Người dùng có thể <strong>tin nhầm</strong> rằng nó là nút dừng khẩn</td>
<td>Đây mới là nguy hiểm nhất</td>
</tr>
</tbody></table></div>
<p>Dừng khẩn cấp là <strong>nút cứng, tiếp điểm NC, đi vào mạch an toàn</strong> (Chương 3, mục 3.6; Chương 47).</p>
<blockquote>
<p>⚠ Một nút &quot;Dừng&quot; mềm trên màn hình là <strong>hợp lệ và hữu ích</strong> — nhưng nó là dừng vận hành bình thường,
phải <strong>trông khác hẳn</strong> nút dừng khẩn, và không được đặt tên gây hiểu nhầm.</p>
</blockquote>
<h3>3. Không phải nơi lưu trữ chính</h3>
<p>Dữ liệu quan trọng — sản lượng, công thức đang chạy, trạng thái — phải nằm ở PLC hoặc ở hệ thống trên.
HMI hỏng thì không được mất chúng (Chương 54).</p>
<hr>
<h2 id="447-trên-máy-mu-dp-01">44.7 Trên máy mẫu DP-01</h2>
<h3>Sơ đồ màn hình</h3>
<pre><code class="language-text">   ┌─ MỨC 1: TỔNG QUAN ─────────────────────────────┐
   │  Trạng thái · Sản lượng · Báo động · ĐK chạy   │
   └──┬─────────────┬──────────────┬────────────────┘
      │             │              │
   ┌──▼──────┐  ┌───▼──────┐  ┌────▼────────┐
   │ MỨC 2   │  │ MỨC 2    │  │ MỨC 2       │
   │ Trạm 1  │  │ Trạm 2   │  │ Công thức   │
   │ tra keo │  │ sấy UV   │  │ (Chương 29) │
   └──┬──────┘  └───┬──────┘  └─────────────┘
      │             │
   ┌──▼─────────────▼──────────────────────────┐
   │ MỨC 3: chi tiết cơ cấu, giá trị analog     │
   └──┬─────────────────────────────────────────┘
      │
   ┌──▼─────────────────────────────────────────┐
   │ ⭐ MỨC 4: CHẨN ĐOÁN                         │
   │  I/O · biến bước · lịch sử báo động         │
   │  trạng thái kết nối · số liệu xu hướng      │
   └────────────────────────────────────────────┘
</code></pre>
<h3>Màn hình chẩn đoán — thứ đáng đầu tư nhất</h3>
<blockquote>
<p>⭐ <strong>Màn hình mức 4 là màn hình tiết kiệm nhiều thời gian nhất, và hay bị cắt nhất khi dự án gấp.</strong></p>
</blockquote>
<p>Nội dung nên có, gom từ các chương:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Biến bước từng trạm</strong></td>
<td>Số bước hiện tại, <strong>tên bước bằng chữ</strong></td>
<td>20 mục 20.6, 26</td>
</tr>
<tr>
<td><strong>Trạng thái I/O</strong></td>
<td>Tất cả DI/DO, có tên đọc được</td>
<td>22</td>
</tr>
<tr>
<td>⭐ <strong>Số liệu xu hướng</strong></td>
<td>Chu kỳ, nhiệt độ, cường độ UV, dòng chuyền theo thời gian</td>
<td>35, 36, 55</td>
</tr>
<tr>
<td><strong>Trạng thái kết nối</strong></td>
<td>MES, đầu đọc, servo, bộ điều khiển nhiệt</td>
<td>38, 40, 42</td>
</tr>
<tr>
<td>⭐ <strong>So với mốc nghiệm thu</strong></td>
<td>Dòng chuyền, cường độ UV, chu kỳ — so với giá trị ghi lúc chạy thử</td>
<td>36 mục 36.8, 52</td>
</tr>
<tr>
<td><strong>Lịch sử báo động</strong></td>
<td>Có lọc, có thời điểm chính xác</td>
<td>Mục 44.3</td>
</tr>
<tr>
<td>Đếm thời gian chờ chuyền</td>
<td>Chờ máy trước, chờ máy sau</td>
<td>41 mục 41.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>&quot;Tên bước bằng chữ&quot; giải quyết đúng vấn đề nêu ở Chương 20 mục 20.6.</strong>
Trình tự viết bằng <code>CASE</code> trong ST khó đọc với người bảo trì quen ladder. Nhưng nếu màn hình hiện
<strong>&quot;Trạm 1 — bước 20: nâng kẹp, chờ DI_Clamp1Up&quot;</strong>, thì họ chẩn đoán được <strong>mà không cần mở phần mềm
lập trình</strong>.</p>
<p>Đây là một trong bốn biện pháp giảm thiệt hại ở Chương 20 mục 20.6, và là biện pháp hiệu quả nhất.</p>
</blockquote>
<h3>Ức chế báo động trên DP-01</h3>
<p>Áp mục 44.3 vào máy mẫu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân gốc</th>
<th>Ức chế những gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mất khí</strong> (<code>M_AirPressFault</code>)</td>
<td>Mọi timeout xy-lanh: chặn, kẹp, cửa chắn UV</td>
</tr>
<tr>
<td><strong>Dừng khẩn cấp</strong></td>
<td>Mọi timeout chuyển động và timeout bước</td>
</tr>
<tr>
<td><strong>Mất kết nối servo</strong></td>
<td>Timeout gantry, lỗi vị trí</td>
</tr>
<tr>
<td><strong>Mất kết nối MES</strong></td>
<td>Không ức chế gì — nhưng ⚠ <strong>chỉ báo một lần</strong>, không báo mỗi board</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng chú ý.</strong> Với chu kỳ 12 giây, mất kết nối MES mà báo mỗi board sẽ tạo ra <strong>300
dòng mỗi giờ</strong>. Một dòng khi mất, một dòng khi khôi phục — đủ.</p>
</blockquote>
<hr>
<h2 id="448-khác-bit-gia-các-hãng">44.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Loại thiết bị</td>
<td><strong>Màn hình HMI</strong> chuyên dụng · <strong>SCADA</strong> trên PC · <strong>giao diện web</strong> trong PLC</td>
</tr>
<tr>
<td>Liên kết tag</td>
<td>Trực tiếp với PLC cùng hãng thì dễ; ⚠ khác hãng thì qua giao thức chung (Chương 39, 40)</td>
</tr>
<tr>
<td>⚠ Khả năng viết kịch bản</td>
<td>Có ở phần lớn hệ — ⚠ <strong>và đó là cám dỗ đặt logic sai chỗ</strong> (mục 44.6)</td>
</tr>
<tr>
<td>Lưu lịch sử báo động</td>
<td>Trong HMI, trên thẻ nhớ, hoặc gửi lên hệ thống trên. ⚠ Kiểm dung lượng và thời gian lưu</td>
</tr>
<tr>
<td>Phân quyền</td>
<td>Có sẵn ở phần lớn hệ; ⚠ <strong>PLC vẫn phải tự kiểm</strong> (mục 44.4)</td>
</tr>
<tr>
<td>Đồ thị xu hướng</td>
<td>⭐ Có ở phần lớn hệ — <strong>dùng nó</strong>, rất hữu ích cho chẩn đoán (Chương 35, mục 35.10)</td>
</tr>
<tr>
<td>⚠ Sao lưu dự án HMI</td>
<td><strong>Phải nằm trong bản sao lưu chung</strong> cùng chương trình PLC (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Dự án HMI là một tài sản riêng, dễ bị quên khi sao lưu.</strong> Mất nó nghĩa là phải vẽ lại toàn bộ
màn hình. Đây là hạng mục bắt buộc trong danh sách sao lưu (Chương 30, mục 30.6; Chương 54).</p>
</blockquote>
<hr>
<h2 id="449-by-thưng-gp">44.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lụt báo động</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 44.1 — 47 dòng cho một sự cố; người vận hành xác nhận tất cả rồi
thử lại.
<strong>Cách sửa:</strong> ức chế báo động hệ quả · ghi <strong>báo động đầu tiên</strong> · trễ trước khi báo (mục 44.3).</p>
<h3>🔍 BẪY 2 — Báo động không nói làm gì tiếp</h3>
<p><strong>Hiện tượng:</strong> <code>Lỗi 1042</code> — người vận hành gọi kỹ thuật vì không biết bắt đầu từ đâu.
<strong>Cách sửa:</strong> ⭐ mỗi dòng phải có <strong>vị trí, hiện tượng, và việc cần kiểm</strong> (mục 44.3).</p>
<h3>🔍 BẪY 3 — Không hiển thị điều kiện đang thiếu</h3>
<p><strong>Hiện tượng:</strong> nhấn Start, máy không chạy, không ai biết vì sao — trong khi chương trình <strong>đã có câu
trả lời</strong>.
<strong>Cách sửa:</strong> ⭐⭐ hiển thị từng điều kiện của <code>M_CanStart</code> với ✓/✗ (mục 44.2).</p>
<h3>🔍 BẪY 4 — Đặt logic điều khiển trong HMI</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ mất kết nối HMI → nửa logic biến mất; và người bảo trì đọc chương trình PLC
<strong>không thấy</strong> phần đó.
<strong>Cách sửa:</strong> phép thử rút cáp ở mục 44.6.</p>
<h3>🔍 BẪY 5 — Nút dừng khẩn cấp trên màn hình cảm ứng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ người dùng <strong>tin nhầm</strong> rằng nó là nút dừng khẩn — và nó không hoạt động khi HMI
treo hoặc mất mạng.
<strong>Cách sửa:</strong> dừng khẩn là <strong>nút cứng vào mạch an toàn</strong> (mục 44.6, Chương 47).</p>
<h3>🔍 BẪY 6 — Màu dùng khắp nơi</h3>
<p><strong>Hiện tượng:</strong> khi có sự cố, mắt không tìm được thông tin quan trọng giữa một màn hình đầy màu.
<strong>Cách sửa:</strong> màn hình bình thường chủ yếu <strong>trung tính</strong>; màu dành cho ý nghĩa (mục 44.5).</p>
<h3>🔍 BẪY 7 — Chỉ dùng màu để truyền trạng thái</h3>
<p><strong>Hiện tượng:</strong> người vận hành khó phân biệt màu không đọc được trạng thái.
<strong>Cách sửa:</strong> trạng thái bằng <strong>chữ hoặc ký hiệu</strong>, màu là lớp bổ trợ (mục 44.5).</p>
<h3>🔍 BẪY 8 — Phân quyền quá chặt</h3>
<p><strong>Hiện tượng:</strong> ⚠ mật khẩu kỹ sư dán trong tủ trong vòng một tuần.
<strong>Cách sửa:</strong> cân bằng — người vận hành phải làm được việc thường ngày của họ (mục 44.4).</p>
<h3>🔍 BẪY 9 — Không hiển thị tên bước trình tự</h3>
<p><strong>Hiện tượng:</strong> người bảo trì phải <strong>mở phần mềm lập trình</strong> để biết máy đang kẹt ở bước nào.
<strong>Cách sửa:</strong> ⭐ hiển thị số bước <strong>và tên bước</strong> trên màn hình chẩn đoán (mục 44.7, Chương 20).</p>
<h3>🔍 BẪY 10 — Báo động lặp lại mỗi chu kỳ</h3>
<p><strong>Hiện tượng:</strong> mất kết nối MES báo 300 dòng mỗi giờ; lịch sử báo động thành vô dụng.
<strong>Cách sửa:</strong> báo <strong>một lần khi xảy ra</strong>, một lần khi khôi phục (mục 44.7).</p>
<h3>🔍 BẪY 11 — Không sao lưu dự án HMI</h3>
<p><strong>Hiện tượng:</strong> HMI hỏng, thay cái mới, và <strong>phải vẽ lại toàn bộ màn hình</strong>.
<strong>Cách sửa:</strong> dự án HMI nằm trong bản sao lưu chung (mục 44.8, Chương 54).</p>
<h3>🔍 BẪY 12 — Cắt màn hình chẩn đoán khi dự án gấp</h3>
<p><strong>Hiện tượng:</strong> tiết kiệm được vài ngày lúc làm, mất nhiều hơn thế mỗi lần máy hỏng trong mười năm
sau.
<strong>Cách sửa:</strong> ⭐ màn hình mức 4 là hạng mục <strong>đáng đầu tư nhất</strong> (mục 44.7).</p>
<hr>
<h2 id="4410-bng-cht">44.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bốn mức màn hình</td>
<td>Tổng quan · cụm · chi tiết · ⭐ <strong>chẩn đoán</strong></td>
</tr>
<tr>
<td>⭐⭐ Thành phần giá trị nhất của màn tổng quan</td>
<td><strong>Điều kiện đang thiếu để chạy</strong>, có ✓/✗</td>
</tr>
<tr>
<td>Phép thử cho mọi báo động</td>
<td>⭐ <strong>Có hành động cần làm</strong> và <strong>còn đủ thời gian</strong> để làm</td>
</tr>
<tr>
<td>Bao nhiêu mức báo động</td>
<td><strong>Ba</strong> — báo động, cảnh báo, ghi nhận</td>
</tr>
<tr>
<td>Chống lụt báo động</td>
<td>Ức chế hệ quả · ghi <strong>báo động đầu tiên</strong> · trễ trước khi báo</td>
</tr>
<tr>
<td>Ức chế phải</td>
<td>Có điều kiện rõ ràng, <strong>tự gỡ</strong>, và ⭐ <strong>vẫn ghi vào nhật ký</strong></td>
</tr>
<tr>
<td>Thành phần quan trọng nhất của một dòng báo động</td>
<td>⭐⭐ <strong>Làm gì tiếp</strong></td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>⚠ <strong>Không xoá được</strong> khi nguyên nhân còn</td>
</tr>
<tr>
<td>Phân quyền quá chặt thì</td>
<td>⚠ <strong>Bị đi vòng</strong> — mật khẩu dán trong tủ</td>
</tr>
<tr>
<td>Dù có phân quyền HMI</td>
<td>⚠ <strong>PLC vẫn phải tự kiểm</strong></td>
</tr>
<tr>
<td>Màu</td>
<td>⭐ <strong>Chỉ dùng khi có nghĩa</strong>; trạng thái phải đọc được bằng chữ</td>
</tr>
<tr>
<td>⚠⚠ HMI không được</td>
<td>Chứa <strong>logic điều khiển</strong> · làm <strong>chức năng an toàn</strong> · là <strong>nơi lưu trữ chính</strong></td>
</tr>
<tr>
<td>Phép thử logic đặt đúng chỗ</td>
<td>⭐ <strong>Rút cáp HMI — máy phải chạy tiếp an toàn</strong></td>
</tr>
<tr>
<td>Nút dừng khẩn trên màn cảm ứng</td>
<td>❌ <strong>Không phải dừng khẩn cấp</strong></td>
</tr>
<tr>
<td>Màn hình chẩn đoán nên có</td>
<td>⭐ <strong>Tên bước bằng chữ</strong> · I/O · xu hướng · so với <strong>mốc nghiệm thu</strong></td>
</tr>
<tr>
<td>Dự án HMI</td>
<td>⚠ Nằm trong <strong>bản sao lưu chung</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4411-t-kim">44.11 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 44.1. Vì sao nói hệ báo động đó thất bại vì <strong>thừa</strong> thông tin?</li>
<li>Kể bốn mức màn hình và câu hỏi mà mỗi mức trả lời.</li>
<li>⭐⭐ Thành phần nào của màn hình tổng quan có giá trị nhất và hay bị bỏ nhất? Nó liên hệ với biểu
thức nào trong chương trình, và với nguyên tắc nào ở Chương 24?</li>
<li>Phát biểu phép thử cho mọi báo động. Điều gì xảy ra khi áp nó lên một danh sách có sẵn?</li>
<li>⭐ Nêu ba kỹ thuật chống lụt báo động. Ức chế phải thoả ba điều kiện gì?</li>
<li>Vì sao vẫn phải <strong>ghi vào nhật ký</strong> những báo động đã bị ức chế?</li>
<li>⭐ Nêu năm thành phần của một dòng báo động. Thành phần nào quan trọng nhất và vì sao?</li>
<li>Vì sao phân quyền <strong>quá chặt</strong> lại phản tác dụng? Liên hệ với hai bẫy ở các chương khác.</li>
<li>⭐ Nêu bốn lý do <strong>không</strong> đặt logic điều khiển trong HMI. Phép thử để kiểm là gì?</li>
<li>⚠⚠ Vì sao nút dừng khẩn cấp trên màn hình cảm ứng <strong>không phải</strong> dừng khẩn cấp? Lý do nào nguy
hiểm nhất?</li>
<li>Vì sao <strong>màu không được là cách duy nhất</strong> truyền trạng thái?</li>
<li>⭐ Vì sao hiển thị <strong>tên bước bằng chữ</strong> trên màn hình chẩn đoán lại quan trọng? Nó giải quyết vấn
đề nêu ở chương nào?</li>
</ol>
<blockquote>
<p>Câu 3, 5, 9 và 10 là bốn câu phân loại. Câu 1 là tinh thần của cả chương: <strong>thiết kế giao diện vận
hành phần lớn là việc BỚT ĐI — bốn mươi bảy dòng báo động cho một sự cố không phải là nhiều thông
tin, mà là không có thông tin nào.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 45 — <strong>An ninh mạng cho hệ điều khiển</strong>. Máy của bạn đã nối với mạng, với hệ thống trên, và
có màn hình vận hành. Chương sau về việc bảo vệ nó — <strong>nguyên lý phòng thủ, không phải hướng dẫn tấn
công</strong> — và về một thực tế khó chịu: phần lớn giao thức công nghiệp không có bảo mật nào.</p>
<h3>Nguồn tham khảo chương 44</h3>
<ul>
<li><strong>IEC 62682</strong> — <em>Management of alarm systems for the process industries</em>: vòng đời báo động, phép
thử &quot;mỗi báo động phải có hành động ứng phó&quot;, ức chế, và xử lý lụt báo động — nền cho mục 44.3.
<em>(tiêu chuẩn có bản quyền; đây là bản quốc tế tương ứng của ANSI/ISA-18.2)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với thiết bị chỉ
báo, màu sắc, và ⚠ <strong>chức năng dừng khẩn cấp</strong> — nền cho mục 44.6.</li>
<li><strong>Tài liệu hệ HMI/SCADA</strong> đang dùng — dùng cho liên kết tag, phân quyền, lưu lịch sử, và ⚠ <strong>cách
sao lưu dự án</strong>.</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Việc chia <strong>ba mức báo động</strong> ở mục 44.3 và <strong>bốn mức màn hình</strong> ở mục 44.2 là <strong>cấu trúc thực
dụng thường dùng</strong>, không phải quy định cứng của tiêu chuẩn. Một số ngành và một số đơn vị có quy
định riêng về số mức ưu tiên và về nội dung bắt buộc của bản ghi báo động — ⭐ <strong>quy định của cơ sở
và của ngành luôn thắng</strong> nội dung chương này.</p>
<p>⚠ Trong các ngành có <strong>yêu cầu pháp lý về hồ sơ điện tử</strong> — dược phẩm, thiết bị y tế — thì yêu cầu
về ghi vết thao tác, chữ ký điện tử và lưu trữ lịch sử chặt hơn nhiều so với mục 44.4. Kiểm quy định
áp dụng cho sản phẩm của khách hàng.</p>
</blockquote>
<!-- SECTION: ch45_ket_noi_len_tren_va_an_ninh_ot -->
<hr>
<h1 id="chương-45-kt-ni-lên-trên-d-liu-mes-an-ninh-mng-ot">Chương 45 — Kết nối lên trên: dữ liệu, MES &amp; an ninh mạng OT</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>Chương này trình bày nguyên lý phòng thủ.</strong> Nó không hướng dẫn tấn công, và không thay thế
chuyên gia an ninh. Mục đích: để bạn <strong>biết phải hỏi gì</strong> và <strong>không tự tạo ra lỗ hổng</strong>.</p>
</blockquote>
<hr>
<h2 id="451-bài-toán-mt-bng-tính-làm-dng-chuyn">45.1 Bài toán: một bảng tính làm dừng chuyền</h2>
<p>Phòng kỹ thuật muốn theo dõi sản lượng theo thời gian thực. Ai đó viết một bảng tính đọc thẳng dữ liệu
từ PLC qua Modbus TCP — nhanh, tiện, không tốn gì.</p>
<p>Bảng tính được chia sẻ cho vài người. Mỗi người mở nó, mỗi bản lại hỏi PLC mỗi giây.</p>
<p>Một buổi chiều, năm người cùng mở. PLC nhận <strong>năm luồng yêu cầu liên tục</strong>. Thời gian quét tăng vọt.
Chuyển động gantry bắt đầu không đều, rồi một trục báo lỗi sai số bám.</p>
<p>Chuyền dừng bốn mươi phút. Nguyên nhân: <strong>một bảng tính</strong>.</p>
<blockquote>
<p>⭐ Và đó mới là kịch bản <strong>vô hại</strong>. Cùng đường truy cập đó, một người không có ý tốt — hoặc một
phần mềm độc hại trên máy tính văn phòng — <strong>ghi được vào PLC</strong>. Modbus không có xác thực
(Chương 39, mục 39.6).</p>
</blockquote>
<p>Chương này về hai việc đi liền nhau: <strong>đưa dữ liệu lên trên cho đúng cách</strong>, và <strong>không mở cửa cho
thứ không nên vào</strong>.</p>
<hr>
<h2 id="452-ghi-d-liu-sn-xut-ghi-gì">45.2 Ghi dữ liệu sản xuất — ghi gì</h2>
<p>Không phải mọi thứ đều đáng ghi. Ghi quá nhiều tốn dung lượng và làm dữ liệu khó dùng; ghi quá ít thì
khi cần không có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Ví dụ</th>
<th>Tần suất</th>
<th>Giữ bao lâu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Theo sản phẩm</strong></td>
<td>Mã board, OK/NG, lý do NG, số liệu quá trình (Chương 42)</td>
<td>Mỗi board</td>
<td>⭐ Lâu — theo yêu cầu truy xuất</td>
</tr>
<tr>
<td><strong>Sản lượng</strong></td>
<td>Số OK, NG, tỉ lệ, theo ca</td>
<td>Mỗi ca</td>
<td>Nhiều tháng</td>
</tr>
<tr>
<td>⭐ <strong>Xu hướng quá trình</strong></td>
<td>Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ</td>
<td>Vài giây–vài phút</td>
<td>Vài tháng</td>
</tr>
<tr>
<td><strong>Sự kiện</strong></td>
<td>Báo động, đổi công thức, đăng nhập, cưỡng bức I/O</td>
<td>Khi xảy ra</td>
<td>Lâu</td>
</tr>
<tr>
<td><strong>Thời gian dừng máy</strong></td>
<td>Dừng vì gì, bao lâu, chờ máy trước/sau (Chương 41)</td>
<td>Khi xảy ra</td>
<td>Nhiều tháng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;xu hướng quá trình&quot; là hàng bị đánh giá thấp nhất.</strong>
Nó không cần cho vận hành hằng ngày. Nhưng khi có sự cố chất lượng, một đồ thị nhiệt độ keo ba tháng
qua trả lời được câu hỏi mà không gì khác trả lời được — và đó là cùng công cụ đã cần ở Chương 35
mục 35.10 để chỉnh định.</p>
</blockquote>
<h3>Ba câu hỏi trước khi ghi bất cứ thứ gì</h3>
<blockquote>
<p><strong>1. Ai sẽ đọc dữ liệu này, và để trả lời câu hỏi gì?</strong>
Không trả lời được thì đừng ghi. Dữ liệu không ai đọc là dữ liệu tốn tiền lưu trữ.</p>
<p><strong>2. Nếu không có nó, tôi mất gì?</strong>
Câu này lọc rất tốt. Mất số liệu chu kỳ → không phân tích được nút cổ chai. Mất số bước hiện tại của
trình tự → không mất gì, vì nó chỉ có nghĩa ngay lúc đó.</p>
<p><strong>3. Giữ bao lâu là đủ?</strong>
⚠ Yêu cầu truy xuất của ngành có thể quy định thời gian tối thiểu — hỏi khách hàng.</p>
</blockquote>
<hr>
<h2 id="453-ghi-đâu">45.3 Ghi ở đâu</h2>
<pre><code class="language-text">   PLC  ──►  HMI / SCADA  ──►  Kho dữ liệu  ──►  Báo cáo, phân tích
    │             │                  │
  đệm tạm    đệm + hiển thị     lưu dài hạn
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi</th>
<th>Hợp với</th>
<th>⚠ Giới hạn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trong PLC</strong></td>
<td>⭐ Đệm tạm khi mất kết nối; vài chục bản ghi gần nhất</td>
<td>⚠ Bộ nhớ rất hạn chế (Chương 8)</td>
</tr>
<tr>
<td><strong>HMI/SCADA</strong></td>
<td>Lịch sử báo động, đồ thị vài ngày</td>
<td>⚠ Dung lượng vừa phải; HMI hỏng là mất</td>
</tr>
<tr>
<td>⭐ <strong>Kho dữ liệu</strong> <em>(historian)</em> / cơ sở dữ liệu</td>
<td>⭐ <strong>Lưu dài hạn</strong>, phân tích, báo cáo</td>
<td>Cần hạ tầng và người quản lý</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>PLC là nơi tệ nhất để lưu dữ liệu dài hạn, nhưng là nơi tốt nhất để đệm tạm.</strong>
Khi mất kết nối lên trên, PLC phải giữ được dữ liệu đủ lâu để gửi bù khi có lại — đó là yêu cầu ở
Chương 42 mục 42.6. Vài chục tới vài trăm bản ghi là hợp lý; nhiều hơn thì phải xét bộ nhớ.</p>
</blockquote>
<hr>
<h2 id="454-opc-ua-và-mqtt-khi-nào-dùng-cái-nào">45.4 OPC UA và MQTT — khi nào dùng cái nào</h2>
<p>Hai cách phổ biến để đưa dữ liệu từ tầng máy lên tầng trên.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>OPC UA</strong></th>
<th><strong>MQTT</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mô hình</td>
<td>⭐ <strong>Máy khách hỏi máy chủ</strong>, hoặc đăng ký nhận</td>
<td>⭐ <strong>Xuất bản – đăng ký</strong> qua một máy trung gian</td>
</tr>
<tr>
<td>Mô tả dữ liệu</td>
<td>⭐ <strong>Tự mô tả</strong> — có kiểu, đơn vị, cấu trúc</td>
<td>⚠ Không — nội dung do bạn định nghĩa</td>
</tr>
<tr>
<td>Bảo mật</td>
<td>⭐ <strong>Có sẵn</strong> — xác thực, mã hoá, phân quyền</td>
<td>Có, nếu cấu hình đúng</td>
</tr>
<tr>
<td>Độ phức tạp</td>
<td>Cao hơn</td>
<td>⭐ Đơn giản hơn</td>
</tr>
<tr>
<td>Hợp với</td>
<td>⭐ Trao đổi có cấu trúc với MES, SCADA</td>
<td>⭐ Gửi nhiều điểm dữ liệu lên nền tảng phân tích</td>
</tr>
<tr>
<td>Qua tường lửa / mạng kém</td>
<td>Khó hơn</td>
<td>⭐ Tốt hơn — kết nối đi ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Điểm mạnh lớn nhất của OPC UA là dữ liệu tự mô tả.</strong>
Với Modbus, thanh ghi 100 là gì thì chỉ tài liệu biết (Chương 39, mục 39.2). Với OPC UA, thiết bị
nói cho bạn biết: tên, kiểu, đơn vị, dải. Nó loại bỏ cả hai bẫy kinh điển của Chương 39.</p>
<p>⭐ <strong>Điểm mạnh lớn nhất của MQTT là chiều kết nối.</strong> Máy <strong>đi ra</strong> kết nối tới máy trung gian, thay
vì chờ ai đó <strong>đi vào</strong>. Điều đó rất hợp với nguyên tắc an ninh ở mục 45.6.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Cả hai đều KHÔNG dành cho điều khiển thời gian thực.</strong> Chúng là kênh <strong>dữ liệu</strong>, không phải
kênh điều khiển. Đừng dùng chúng cho việc phối hợp chuyển động hay bắt tay máy–máy (Chương 40, 41).</p>
</blockquote>
<hr>
<h2 id="455-vì-sao-không-cho-h-it-truy-cp-trc-tip-plc">45.5 ⭐⭐ Vì sao không cho hệ IT truy cập trực tiếp PLC</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Bốn lý do</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC không chịu được tải hỏi</strong></td>
<td>Đúng cỗ máy ở mục 45.1 — PLC thiết kế cho vài kết nối, không cho hàng chục</td>
</tr>
<tr>
<td>⭐⭐ <strong>Giao thức công nghiệp không có bảo mật</strong></td>
<td>Modbus, và nhiều giao thức khác, <strong>không xác thực</strong> — ai vào được mạng là ghi được (Chương 39, mục 39.6)</td>
</tr>
<tr>
<td><strong>PLC không vá được như máy tính</strong></td>
<td>Không có bản cập nhật hằng tháng; nâng cấp firmware phải dừng máy</td>
</tr>
<tr>
<td>⚠ <strong>Một truy vấn sai làm dừng chuyền</strong></td>
<td>Và người viết truy vấn thường không biết điều đó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Điểm thứ hai đáng nhấn mạnh: rất nhiều giao thức công nghiệp được thiết kế cho một thế giới
không có kết nối ra ngoài.</strong></p>
<p>Chúng ra đời khi mạng nhà máy là mạng đóng, và ai vào được nhà máy thì đã qua cổng bảo vệ. Không có
mật khẩu, không có mã hoá, không có kiểm tra quyền — vì lúc đó không cần.</p>
<p>Nối chúng vào một mạng có kết nối rộng hơn mà không thêm lớp bảo vệ là <strong>mang giả định của những
năm 1980 vào môi trường hôm nay</strong>.</p>
</blockquote>
<h3>⭐ Lớp trung gian</h3>
<pre><code class="language-text">   ┌──────────┐     ┌───────────────┐     ┌──────────────┐
   │   PLC    │◄───►│  LỚP TRUNG    │◄───►│  Hệ IT / MES │
   │          │     │     GIAN      │     │  Phân tích   │
   └──────────┘     └───────────────┘     └──────────────┘
    Một kết nối      Đọc PLC theo         Nhiều người dùng
    duy nhất,        chu kỳ, lưu đệm,     hỏi lớp trung gian
    có kiểm soát     phục vụ nhiều bên    (không hỏi PLC)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp trung gian làm gì</th>
<th>Được gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đọc PLC theo một chu kỳ cố định</strong></td>
<td>PLC chỉ chịu <strong>một</strong> tải, biết trước và ổn định</td>
</tr>
<tr>
<td><strong>Phục vụ nhiều người dùng</strong> từ bản đệm</td>
<td>Năm bảng tính không thành năm luồng hỏi PLC</td>
</tr>
<tr>
<td>⭐ <strong>Chặn ghi</strong> — chỉ cho đọc</td>
<td>Hệ IT <strong>không ghi được</strong> vào PLC</td>
</tr>
<tr>
<td><strong>Xác thực và phân quyền</strong></td>
<td>Thứ mà giao thức công nghiệp không có</td>
</tr>
<tr>
<td><strong>Ghi vết truy cập</strong></td>
<td>Ai đọc gì, lúc nào</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lớp trung gian có thể là: máy chủ OPC UA, SCADA, kho dữ liệu, hoặc một máy tính công nghiệp
chuyên trách.</strong> Cái nào cũng được — điều quan trọng là <strong>có một lớp</strong>, và PLC chỉ nói chuyện với nó.</p>
</blockquote>
<hr>
<h2 id="456-phân-vùng-mng">45.6 Phân vùng mạng</h2>
<h3>Mô hình Purdue — ở mức đủ dùng</h3>
<p><strong>Mô hình Purdue</strong> chia hệ thống nhà máy thành các tầng, và nguyên tắc là <strong>lưu lượng đi qua từng
tầng</strong>, không nhảy cóc.</p>
<pre><code class="language-text">   Tầng 4–5   HỆ THỐNG DOANH NGHIỆP        (ERP, mạng văn phòng, Internet)
                       ▲
                   ┌───┴───┐
                   │  DMZ  │  ⭐ VÙNG ĐỆM — nơi hai bên gặp nhau
                   └───┬───┘
                       ▼
   Tầng 3     ĐIỀU HÀNH SẢN XUẤT           (MES, kho dữ liệu, máy chủ OPC UA)
                       ▲▼
   Tầng 2     GIÁM SÁT                     (SCADA, HMI)
                       ▲▼
   Tầng 1     ĐIỀU KHIỂN                   (PLC)
                       ▲▼
   Tầng 0     THIẾT BỊ                     (cảm biến, cơ cấu chấp hành)
</code></pre>
<blockquote>
<p>⭐ <strong>Ý tưởng cốt lõi rất đơn giản: mạng văn phòng KHÔNG nói chuyện trực tiếp với PLC.</strong>
Muốn lấy dữ liệu thì hỏi tầng 3; tầng 3 hỏi tầng 2 hoặc tầng 1. Mỗi ranh giới là một chỗ kiểm soát
được.</p>
</blockquote>
<h3>⭐ Vùng đệm</h3>
<p><strong>DMZ</strong> <em>(vùng đệm)</em> là một mạng nhỏ nằm giữa mạng nhà máy và mạng doanh nghiệp. Máy chủ dữ liệu đặt
ở đó.</p>
<blockquote>
<p>⭐ <strong>Nguyên tắc: không kết nối nào đi xuyên qua DMZ.</strong></p>
<ul>
<li>Tầng máy <strong>đẩy</strong> dữ liệu <strong>lên</strong> DMZ.</li>
<li>Mạng doanh nghiệp <strong>đọc</strong> dữ liệu <strong>từ</strong> DMZ.</li>
<li>⚠ Không có kết nối trực tiếp từ mạng doanh nghiệp xuống tầng máy.</li>
</ul>
<p>Nhờ vậy, ngay cả khi một máy tính văn phòng bị xâm nhập, kẻ tấn công cũng chỉ tới được DMZ — và ở
đó không có gì điều khiển máy móc.</p>
</blockquote>
<h3>Vùng và ống dẫn</h3>
<p>Bộ tiêu chuẩn an ninh cho hệ điều khiển công nghiệp (IEC 62443) dùng hai khái niệm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vùng</strong> <em>(zone)</em></td>
<td>Nhóm thiết bị có <strong>cùng yêu cầu an ninh</strong> — ví dụ: một chuyền, một khu</td>
</tr>
<tr>
<td>⭐ <strong>Ống dẫn</strong> <em>(conduit)</em></td>
<td>Đường liên lạc <strong>được kiểm soát</strong> giữa hai vùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ý tưởng thực dụng: chia máy móc thành vùng, và mọi liên lạc giữa các vùng phải đi qua một chỗ
kiểm soát được.</strong></p>
<p>Điều này cũng giới hạn thiệt hại: nếu một vùng có vấn đề, các vùng khác không bị ảnh hưởng ngay.</p>
</blockquote>
<hr>
<h2 id="457-nhng-vic-thc-t-ngưi-lp-trình-plc-làm-đưc">45.7 ⭐ Những việc thực tế người lập trình PLC làm được</h2>
<p>Bạn không phải chuyên gia an ninh. Nhưng có những việc thuộc phạm vi của bạn, và làm chúng loại được
phần lớn rủi ro dễ gặp nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách mạng máy khỏi mạng văn phòng</strong></td>
<td>Biện pháp đơn giản nhất và hiệu quả nhất (Chương 40, mục 40.9)</td>
</tr>
<tr>
<td>⭐ <strong>Đổi mật khẩu mặc định</strong> trên mọi thiết bị</td>
<td>⚠ Mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai</td>
</tr>
<tr>
<td><strong>Tắt dịch vụ không dùng</strong> trên PLC và thiết bị mạng</td>
<td>Bớt cửa vào</td>
</tr>
<tr>
<td>⭐ <strong>Đặt PLC ở chế độ khoá khi chạy sản xuất</strong></td>
<td>Nhiều CPU có công tắc hoặc tham số chặn sửa từ xa (Chương 8, mục 8.8)</td>
</tr>
<tr>
<td><strong>Không để máy tính lập trình cắm thường trực</strong> vào mạng máy</td>
<td>Máy tính là đường lây phổ biến nhất</td>
</tr>
<tr>
<td>⚠ <strong>Quét USB trước khi cắm vào máy tính lập trình</strong></td>
<td>Một trong những đường lây kinh điển vào mạng cách ly</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu chương trình và cấu hình, giữ ngoại tuyến</strong></td>
<td>⭐ Phòng thủ cuối cùng — Chương 54</td>
</tr>
<tr>
<td><strong>Ghi lại ai có quyền truy cập gì</strong></td>
<td>Không có danh sách thì không kiểm soát được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Mạng máy đã cách ly rồi nên không sao&quot; là giả định nguy hiểm nhất.</strong>
Cách ly hoàn toàn hiếm khi tồn tại lâu: ai đó cắm máy tính xách tay để lập trình, ai đó nối tạm để
lấy dữ liệu, ai đó thêm một modem để nhà cung cấp hỗ trợ từ xa — và không ai gỡ nó ra.</p>
<p>⭐ <strong>Bảo mật nhiều lớp</strong> nghĩa là: kể cả khi lớp ngoài bị vượt qua, vẫn còn lớp trong.</p>
</blockquote>
<h3>⚠ Truy cập từ xa</h3>
<p>Nhà cung cấp máy thường muốn truy cập từ xa để hỗ trợ. Đây là nhu cầu chính đáng và cũng là rủi ro
lớn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu tối thiểu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bật khi cần, tắt khi xong</strong> — không để thường trực</td>
<td>Cửa đóng thì không ai vào được</td>
</tr>
<tr>
<td>⭐ <strong>Người tại nhà máy chủ động cho phép</strong> từng phiên</td>
<td>Không phải nhà cung cấp tự vào lúc nào cũng được</td>
</tr>
<tr>
<td><strong>Ghi vết</strong>: ai vào, lúc nào, làm gì</td>
<td>Điều tra được khi có chuyện</td>
</tr>
<tr>
<td>⚠ <strong>Đưa vào hợp đồng</strong></td>
<td>Ai chịu trách nhiệm nếu có sự cố qua đường này</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="458-an-ninh-và-an-toàn-là-hai-chuyn-khác-nhau">45.8 ⚠⚠ An ninh và an toàn là hai chuyện khác nhau</h2>
<p>Điểm này ngắn nhưng phải nói rõ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>An toàn</strong> <em>(safety)</em></th>
<th><strong>An ninh</strong> <em>(security)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Bảo vệ chống</td>
<td>Hỏng hóc và sai sót <strong>ngẫu nhiên</strong></td>
<td>Hành vi <strong>có chủ đích</strong></td>
</tr>
<tr>
<td>Tiêu chuẩn</td>
<td>ISO 13849-1, IEC 62061, IEC 61508</td>
<td>IEC 62443</td>
</tr>
<tr>
<td>Chương</td>
<td>47, 48</td>
<td>Chương này</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Biện pháp an ninh KHÔNG thay thế được chức năng an toàn, và ngược lại.</strong></p>
<p>Một tường lửa không ngăn được cơ cấu kẹp tay người. Một rơ-le an toàn (Chương 47) không ngăn được
ai đó ghi tham số sai vào PLC qua mạng.</p>
<p>⭐ <strong>Nhưng chúng liên quan tới nhau theo một chiều quan trọng: một cuộc tấn công có thể tạo ra tình
huống nguy hiểm.</strong> Đó là lý do chức năng an toàn phải nằm ở <strong>mạch an toàn phần cứng</strong>, không nằm
trong logic PLC thường — mạch an toàn không nối mạng, nên không tấn công qua mạng được (Chương 47).</p>
<p>Đây là một lập luận nữa, ngoài các lập luận ở Chương 47, cho cùng một kết luận.</p>
</blockquote>
<hr>
<h2 id="459-trên-máy-mu-dp-01">45.9 Trên máy mẫu DP-01</h2>
<h3>Kiến trúc mạng</h3>
<pre><code class="language-text">   ┌─────────────────── MẠNG NHÀ MÁY ───────────────────┐
   │                                                     │
   │  ┌── Mạng chuyển động ──┐   ┌── Mạng chung ──────┐  │
   │  │  Drive X, Y, Z       │   │  HMI               │  │
   │  │  (Chương 40, họ 2/3) │   │  Đầu đọc mã 2D     │  │
   │  └──────────┬───────────┘   │  (Chương 42)       │  │
   │             │               └─────────┬──────────┘  │
   │          ┌──▼───────────────────────  ▼──┐          │
   │          │           PLC DP-01           │          │
   │          └──────────────┬───────────────-┘          │
   └─────────────────────────┼───────────────────────────┘
                             │  ⭐ MỘT kết nối duy nhất
                    ┌────────▼────────┐
                    │  Lớp trung gian │   ← máy chủ OPC UA / kho dữ liệu
                    │     (DMZ)       │
                    └────────┬────────┘
                             │  ⚠ đọc, không ghi xuống
                    ┌────────▼────────┐
                    │  MES / báo cáo  │
                    │  Mạng văn phòng │
                    └─────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ PLC chỉ có <strong>một</strong> kết nối lên trên</td>
<td>Chống đúng cỗ máy ở mục 45.1</td>
</tr>
<tr>
<td>⭐ Lớp trung gian <strong>chỉ đọc</strong> từ PLC</td>
<td>Hệ IT không ghi được vào máy</td>
</tr>
<tr>
<td>Ngoại lệ: MES <strong>ghi công thức xuống</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
<tr>
<td>Mạng chuyển động <strong>không nối lên trên</strong></td>
<td>Không có lý do gì để nó ra ngoài (Chương 40)</td>
</tr>
<tr>
<td>Mật khẩu mặc định <strong>đã đổi</strong> trên mọi thiết bị</td>
<td>Mục 45.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ngoại lệ &quot;MES ghi công thức xuống&quot; là ngoại lệ có kiểm soát, không phải lỗ hổng.</strong></p>
<p>Luồng ở Chương 42 mục 42.5 cần MES trả về mã công thức. Nhưng ⭐ <strong>PLC vẫn kiểm tra hợp lệ mọi tham
số nhận được</strong> (Chương 29, mục 29.4) — nên kể cả khi dữ liệu sai hoặc bị can thiệp, PLC <strong>từ chối</strong>
thay vì chạy với nó.</p>
<p>Đây là lý do mục 29.4 tồn tại, và là ví dụ rõ của <strong>bảo mật nhiều lớp</strong>: không tin dữ liệu từ bên
ngoài, kể cả từ nguồn &quot;đáng tin&quot;.</p>
</blockquote>
<h3>Dữ liệu gửi lên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Nội dung</th>
<th>Tần suất</th>
</tr>
</thead>
<tbody><tr>
<td>Theo board</td>
<td>Mã, OK/NG, lý do, thông số quá trình</td>
<td>Mỗi board (Chương 42)</td>
</tr>
<tr>
<td>Sản lượng</td>
<td>OK, NG, tỉ lệ</td>
<td>Mỗi phút</td>
</tr>
<tr>
<td>⭐ Xu hướng</td>
<td>Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ</td>
<td>Mỗi 10 giây</td>
</tr>
<tr>
<td>Sự kiện</td>
<td>Báo động, đổi công thức, nhập tay, cưỡng bức I/O</td>
<td>Khi xảy ra</td>
</tr>
<tr>
<td>⭐ Thời gian chờ chuyền</td>
<td>Chờ máy trước, chờ máy sau</td>
<td>Mỗi phút (Chương 41, mục 41.8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là hàng ít máy nào gửi, và là hàng có giá trị nhất cho việc cải thiện chuyền.</strong>
Với chu kỳ 12 giây đã chốt và trạm sấy UV sát trần (Phụ lục J §J.1), câu hỏi &quot;DP-01 có phải nút cổ
chai không&quot; chỉ trả lời được bằng số liệu này — Chương 55.</p>
</blockquote>
<hr>
<h2 id="4510-khác-bit-gia-các-hãng">45.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Máy chủ OPC UA trong PLC</td>
<td>⭐ Nhiều CPU hiện đại có sẵn; ⚠ <strong>kiểm dòng CPU cụ thể</strong> (Chương 13)</td>
</tr>
<tr>
<td>Hỗ trợ MQTT</td>
<td>Có ở một số hệ, hoặc qua thư viện, hoặc qua thiết bị trung gian</td>
</tr>
<tr>
<td>⭐ Bảo mật của PLC</td>
<td>Rất khác nhau: một số hỗ trợ xác thực và mã hoá, một số <strong>không có gì</strong>. ⚠ Kiểm khi chọn phần cứng</td>
</tr>
<tr>
<td>Khoá chương trình</td>
<td>Cơ chế và mức độ khác nhau; ⚠ <strong>khoá quá chặt thì khách hàng không sửa được máy của họ</strong> (Chương 13, tiêu chí 5)</td>
</tr>
<tr>
<td>Ghi vết truy cập</td>
<td>Có ở một số hệ; ⚠ kiểm nếu có yêu cầu</td>
</tr>
<tr>
<td>Cập nhật firmware</td>
<td>⚠ Thường phải <strong>dừng máy</strong> — lên kế hoạch, không làm ngẫu hứng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cập nhật firmware để vá lỗ hổng là bài toán khó riêng của tự động hoá.</strong>
Máy tính văn phòng vá hằng tháng. Máy sản xuất phải <strong>dừng</strong> để vá — và mỗi lần dừng là tiền, mỗi
lần cập nhật là rủi ro thứ đang chạy sẽ hỏng.</p>
<p>⭐ Đó là lý do <strong>phân vùng mạng quan trọng hơn vá lỗi</strong> trong môi trường OT: nếu thiết bị không tiếp
cận được từ bên ngoài thì lỗ hổng của nó ít khai thác được hơn nhiều.</p>
</blockquote>
<hr>
<h2 id="4511-by-thưng-gp">45.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cho hệ IT đọc thẳng từ PLC</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 45.1 — nhiều người dùng cùng hỏi, thời gian quét tăng vọt, chuyển
động không đều.
<strong>Cách sửa:</strong> ⭐ <strong>lớp trung gian</strong> — PLC chỉ có một kết nối lên trên (mục 45.5).</p>
<h3>🔍 BẪY 2 — Nối mạng máy thẳng vào mạng văn phòng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bất kỳ ai trong mạng văn phòng đều <strong>ghi được vào PLC</strong> — giao thức công nghiệp
không xác thực.
<strong>Cách sửa:</strong> phân vùng và DMZ (mục 45.6).</p>
<h3>🔍 BẪY 3 — Giữ mật khẩu mặc định</h3>
<p><strong>Hiện tượng:</strong> ⚠ mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai trên mạng.
<strong>Cách sửa:</strong> đổi hết, và ghi lại ở nơi an toàn (mục 45.7).</p>
<h3>🔍 BẪY 4 — Tin rằng &quot;mạng đã cách ly nên không sao&quot;</h3>
<p><strong>Hiện tượng:</strong> cách ly bị phá dần bởi máy tính xách tay, kết nối tạm, modem hỗ trợ từ xa — và không
ai gỡ ra.
<strong>Cách sửa:</strong> bảo mật <strong>nhiều lớp</strong>; giả định lớp ngoài có thể bị vượt qua (mục 45.7).</p>
<h3>🔍 BẪY 5 — Truy cập từ xa thường trực</h3>
<p><strong>Hiện tượng:</strong> một cửa mở suốt ngày đêm mà không ai theo dõi.
<strong>Cách sửa:</strong> bật khi cần, tắt khi xong, <strong>người tại nhà máy cho phép từng phiên</strong>, có ghi vết
(mục 45.7).</p>
<h3>🔍 BẪY 6 — Tin dữ liệu từ hệ thống trên</h3>
<p><strong>Hiện tượng:</strong> một giá trị sai hoặc bị can thiệp đi thẳng vào máy.
<strong>Cách sửa:</strong> ⭐ <strong>PLC luôn kiểm tra hợp lệ</strong> (Chương 29, mục 29.4) — đây là lớp bảo vệ cuối và nó
hoạt động kể cả khi các lớp trên bị vượt qua.</p>
<h3>🔍 BẪY 7 — Ghi mọi thứ vào kho dữ liệu</h3>
<p><strong>Hiện tượng:</strong> dung lượng phình to, truy vấn chậm, và <strong>không ai dùng phần lớn dữ liệu</strong>.
<strong>Cách sửa:</strong> ba câu hỏi ở mục 45.2 — bắt đầu bằng &quot;ai đọc và để trả lời câu hỏi gì&quot;.</p>
<h3>🔍 BẪY 8 — Không đệm dữ liệu khi mất kết nối</h3>
<p><strong>Hiện tượng:</strong> mất kết nối một giờ → mất một giờ dữ liệu truy xuất, không dựng lại được.
<strong>Cách sửa:</strong> đệm trong PLC hoặc trong HMI, gửi bù khi có lại (mục 45.3, Chương 42 mục 42.6).</p>
<h3>🔍 BẪY 9 — Dùng OPC UA hoặc MQTT cho điều khiển</h3>
<p><strong>Hiện tượng:</strong> trễ biến động làm phối hợp sai; và mất kết nối làm máy dừng vì lý do không liên quan.
<strong>Cách sửa:</strong> chúng là kênh <strong>dữ liệu</strong>, không phải kênh điều khiển (mục 45.4).</p>
<h3>🔍 BẪY 10 — Nhầm an ninh với an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tin rằng tường lửa bảo vệ được người, hoặc rơ-le an toàn (Chương 47) bảo vệ được
khỏi tấn công mạng.
<strong>Cách sửa:</strong> hai chuyện khác nhau, hai bộ tiêu chuẩn khác nhau (mục 45.8).</p>
<h3>🔍 BẪY 11 — Khoá chương trình quá chặt</h3>
<p><strong>Hiện tượng:</strong> khách hàng <strong>không sửa được máy của chính họ</strong> lúc hai giờ sáng, và phải chờ nhà cung
cấp.
<strong>Cách sửa:</strong> cân bằng giữa bảo vệ sở hữu trí tuệ và khả năng bảo trì; đưa vào hợp đồng (mục 45.10,
Chương 13 tiêu chí 5).</p>
<hr>
<h2 id="4512-bng-cht">45.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba câu hỏi trước khi ghi dữ liệu</td>
<td><strong>Ai đọc, để trả lời gì</strong> · không có thì mất gì · giữ bao lâu</td>
</tr>
<tr>
<td>Nhóm dữ liệu bị đánh giá thấp nhất</td>
<td>⭐ <strong>Xu hướng quá trình</strong></td>
</tr>
<tr>
<td>PLC hợp để</td>
<td>⭐ <strong>Đệm tạm</strong>, không phải lưu dài hạn</td>
</tr>
<tr>
<td>Điểm mạnh của OPC UA</td>
<td>⭐ <strong>Dữ liệu tự mô tả</strong> — có kiểu, đơn vị, cấu trúc</td>
</tr>
<tr>
<td>Điểm mạnh của MQTT</td>
<td>⭐ <strong>Kết nối đi ra</strong>, hợp với tường lửa</td>
</tr>
<tr>
<td>⚠ Cả hai không dùng cho</td>
<td><strong>Điều khiển thời gian thực</strong></td>
</tr>
<tr>
<td>⭐⭐ Vì sao không cho IT truy cập thẳng PLC</td>
<td>Tải hỏi · <strong>giao thức không có bảo mật</strong> · không vá được · một truy vấn sai làm dừng chuyền</td>
</tr>
<tr>
<td>Giải pháp</td>
<td>⭐ <strong>Lớp trung gian</strong> — PLC chỉ một kết nối, chỉ đọc</td>
</tr>
<tr>
<td>Ý tưởng cốt lõi của mô hình Purdue</td>
<td>⭐ <strong>Mạng văn phòng không nói chuyện trực tiếp với PLC</strong></td>
</tr>
<tr>
<td>Nguyên tắc DMZ</td>
<td>⭐ <strong>Không kết nối nào đi xuyên qua</strong> — đẩy lên, đọc xuống</td>
</tr>
<tr>
<td>Việc hiệu quả nhất mà bạn làm được</td>
<td>⭐ <strong>Tách mạng máy khỏi mạng văn phòng</strong></td>
</tr>
<tr>
<td>Truy cập từ xa</td>
<td>Bật khi cần · <strong>người tại chỗ cho phép</strong> · ghi vết · có trong hợp đồng</td>
</tr>
<tr>
<td>⚠⚠ An ninh và an toàn</td>
<td><strong>Hai chuyện khác nhau</strong>, không thay thế nhau</td>
</tr>
<tr>
<td>Vì sao chức năng an toàn không nối mạng</td>
<td>⭐ Mạch an toàn phần cứng <strong>không tấn công qua mạng được</strong></td>
</tr>
<tr>
<td>Vì sao phân vùng quan trọng hơn vá lỗi trong OT</td>
<td>⚠ Máy sản xuất <strong>phải dừng</strong> để vá</td>
</tr>
<tr>
<td>Lớp bảo vệ cuối cùng của PLC</td>
<td>⭐ <strong>Luôn kiểm tra hợp lệ dữ liệu nhận được</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4513-t-kim">45.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 45.1. Vì sao nó xảy ra được, và kịch bản <strong>tệ hơn</strong> của cùng đường truy cập
đó là gì?</li>
<li>Nêu ba câu hỏi trước khi quyết định ghi một loại dữ liệu. Câu nào lọc tốt nhất?</li>
<li>Vì sao PLC là nơi tệ nhất để lưu dài hạn nhưng tốt nhất để đệm tạm?</li>
<li>So sánh OPC UA với MQTT. Điểm mạnh lớn nhất của mỗi cái là gì?</li>
<li>⭐ Vì sao &quot;dữ liệu tự mô tả&quot; của OPC UA là ưu điểm lớn? Nó loại bỏ bẫy nào ở Chương 39?</li>
<li>⭐⭐ Nêu bốn lý do <strong>không</strong> cho hệ IT truy cập trực tiếp PLC. Lý do nào bạn cho là nghiêm trọng
nhất?</li>
<li>Lớp trung gian làm những việc gì? Nó giải quyết vấn đề ở mục 45.1 như thế nào?</li>
<li>⭐ Phát biểu ý tưởng cốt lõi của mô hình Purdue trong một câu. Nguyên tắc của DMZ là gì?</li>
<li>Nêu năm việc thuộc phạm vi người lập trình PLC mà loại được phần lớn rủi ro dễ gặp.</li>
<li>⚠ Vì sao &quot;mạng máy đã cách ly rồi nên không sao&quot; là giả định nguy hiểm?</li>
<li>⭐⭐ Phân biệt an ninh với an toàn. Chúng liên quan tới nhau theo chiều nào, và điều đó củng cố kết
luận nào ở Chương 47?</li>
<li>Trên DP-01, MES <strong>ghi công thức xuống</strong> PLC. Vì sao đó không phải lỗ hổng? Cơ chế nào bảo vệ?</li>
</ol>
<blockquote>
<p>Câu 1, 6, 8 và 11 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: <strong>bảo mật nhiều lớp
nghĩa là lớp trong vẫn làm việc của nó kể cả khi bạn giả định lớp ngoài đã bị vượt qua.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 46 — <strong>Tích hợp robot &amp; tay gắp</strong>. Chương cuối của lát cắt 4. Về một loại thiết bị mà câu hỏi
đầu tiên không phải kỹ thuật mà là tổ chức: ⭐ <strong>ai chỉ huy ai</strong> — PLC làm chủ hay robot làm chủ, và
hệ quả của lựa chọn đó lên toàn bộ cách viết chương trình.</p>
<h3>Nguồn tham khảo chương 45</h3>
<ul>
<li><strong>IEC 62443</strong> (bộ) — <em>Security for industrial automation and control systems</em>: khái niệm vùng và
ống dẫn, mức an ninh, và yêu cầu cho từng vai trò trong chuỗi cung ứng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>IEC 62541</strong> — <em>OPC Unified Architecture</em>: đặc tả OPC UA. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Mô hình Purdue</strong> — mô hình phân tầng kiến trúc hệ điều khiển công nghiệp, được nhiều tài liệu và
tiêu chuẩn ngành tham chiếu.</li>
<li><strong>Tài liệu bảo mật của hệ PLC đang dùng</strong> — dùng cho ⚠ <strong>khả năng xác thực và mã hoá của dòng CPU
cụ thể</strong>, cơ chế khoá chương trình, và ghi vết truy cập.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của chương này.</strong> Nội dung ở đây là <strong>định hướng để bạn không tự tạo ra lỗ hổng và
biết phải hỏi gì</strong>. Nó <strong>không</strong> đủ để thiết kế kiến trúc an ninh cho một nhà máy.</p>
<p>Việc đánh giá rủi ro an ninh, phân vùng, thiết kế DMZ, và xác định mức an ninh cần đạt phải do
<strong>người có chuyên môn về an ninh hệ điều khiển công nghiệp</strong> thực hiện, phối hợp với bộ phận công
nghệ thông tin của cơ sở. ⚠ Yêu cầu pháp lý về an ninh hạ tầng công nghiệp đang thay đổi ở nhiều
nơi — kiểm quy định hiện hành tại thị trường của bạn.</p>
<p>⚡ Mô hình Purdue ở mục 45.6 là <strong>mô hình tham chiếu kinh điển</strong>, và nó được xây dựng cho kiến trúc
phân tầng truyền thống. Với các hệ hiện đại có kết nối trực tiếp lên nền tảng đám mây, ranh giới
giữa các tầng mờ hơn — nhưng ⭐ <strong>nguyên tắc cốt lõi vẫn giữ nguyên: mọi liên lạc giữa các vùng phải
đi qua một chỗ kiểm soát được.</strong></p>
</blockquote>
<!-- SECTION: ch46_tich_hop_robot_va_tay_gap -->
<hr>
<h1 id="chương-46-tích-hp-robot-tay-gp">Chương 46 — Tích hợp robot &amp; tay gắp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>DP-01 không có robot.</strong> Chương này dùng ví dụ riêng; mục 46.9 nói nếu cần thì ghép thế nào.</p>
</blockquote>
<hr>
<h2 id="461-bài-toán-hai-chương-trình-không-ai-đc-đưc-toàn-b">46.1 Bài toán: hai chương trình, không ai đọc được toàn bộ</h2>
<p>Một trạm gắp board từ khay sang chuyền. Người tích hợp chọn robot, và viết logic <strong>chia đôi</strong>: PLC lo
chuyền và khay, robot lo việc gắp — và một phần logic quyết định &quot;gắp ô nào tiếp theo&quot; nằm <strong>trong
chương trình robot</strong>.</p>
<p>Máy chạy tốt hai năm. Rồi khay đổi kích thước, cần sửa cách đếm ô.</p>
<p>Người bảo trì mở chương trình PLC. Không thấy logic đếm ô ở đâu. Tìm mãi mới hiểu nó nằm trong robot —
và để sửa cần <strong>phần mềm khác, tay cầm dạy khác, và kiến thức khác</strong>. Người biết dùng nó đã nghỉ việc.</p>
<p>Máy dừng ba ngày chờ nhà cung cấp.</p>
<blockquote>
<p>⭐ <strong>Vấn đề không phải robot. Vấn đề là logic của một cỗ máy nằm ở hai chỗ, và không ai đọc được
toàn bộ ở một nơi.</strong></p>
</blockquote>
<p>Đây là cùng bài học với Chương 43 mục 43.3 (đừng để vision điều khiển cơ cấu) và Chương 44 mục 44.6
(đừng để logic trong HMI). Chương này áp nó cho robot — nơi cám dỗ mạnh nhất, vì robot <strong>thật sự có</strong>
khả năng lập trình đầy đủ.</p>
<hr>
<h2 id="462-khi-nào-cn-robot">46.2 Khi nào cần robot</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>cơ cấu chuyên dụng</strong> khi</th>
<th>Dùng <strong>robot</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>Một hoặc hai vị trí cố định</td>
<td>⭐ <strong>Nhiều vị trí</strong>, hoặc vị trí thay đổi theo mã hàng</td>
</tr>
<tr>
<td>Chuyển động thẳng đơn giản</td>
<td>Chuyển động phức tạp, cần tránh vật cản</td>
</tr>
<tr>
<td>⭐ Chu kỳ rất ngắn</td>
<td>Chu kỳ vừa phải</td>
</tr>
<tr>
<td>⭐ Giá thành quan trọng, sản lượng lớn</td>
<td>Cần linh hoạt, đổi sản phẩm thường xuyên</td>
</tr>
<tr>
<td>Đội bảo trì quen cơ cấu khí nén</td>
<td>⭐ Có người biết lập trình robot</td>
</tr>
<tr>
<td>Không gian chật</td>
<td>Cần vươn xa, xoay nhiều hướng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Xy-lanh khí nén thường nhanh hơn và rẻ hơn robot cho một chuyển động cố định.</strong>
Robot thắng khi bạn cần <strong>nhiều điểm khác nhau</strong>, hoặc khi điểm <strong>đổi theo mã hàng</strong> — vì đổi điểm
là đổi dữ liệu, không phải đổi cơ khí.</p>
<p>Đây là cùng câu hỏi với Chương 43 mục 43.2: <strong>có cách rẻ hơn làm được việc này không?</strong></p>
</blockquote>
<h3>Ba loại robot hay gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Đặc điểm</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SCARA</strong></td>
<td>Nhanh, cứng theo phương đứng, làm việc trên mặt phẳng</td>
<td>⭐ Gắp đặt board, lắp ráp điện tử</td>
</tr>
<tr>
<td><strong>Sáu trục</strong></td>
<td>Linh hoạt nhất, vươn mọi hướng</td>
<td>Thao tác phức tạp, xoay nhiều chiều</td>
</tr>
<tr>
<td>⭐ <strong>Cộng tác</strong> <em>(collaborative)</em></td>
<td>Chạy chậm, có giới hạn lực</td>
<td>⚠ Xem cảnh báo ở mục 46.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="463-ai-ch-huy-ai">46.3 ⭐⭐ Ai chỉ huy ai</h2>
<p>Đây là quyết định quan trọng nhất của chương, và nó ảnh hưởng tới toàn bộ cách viết chương trình.</p>
<h3>Hai mô hình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>PLC làm chủ</strong></th>
<th><strong>Robot làm chủ</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ai giữ trình tự tổng thể</td>
<td><strong>PLC</strong></td>
<td>Robot</td>
</tr>
<tr>
<td>Robot làm gì</td>
<td>Nhận lệnh &quot;chạy chương trình số N&quot;, báo xong</td>
<td>Điều phối cả trạm, gọi PLC khi cần</td>
</tr>
<tr>
<td>Logic nằm ở</td>
<td>⭐ <strong>Một chỗ</strong> — PLC</td>
<td>⚠ Hai chỗ</td>
</tr>
<tr>
<td>Người bảo trì đọc ở đâu</td>
<td>⭐ Chương trình PLC</td>
<td>⚠ Cả hai</td>
</tr>
<tr>
<td>Hợp khi</td>
<td>⭐ <strong>Robot là một cơ cấu trong máy</strong></td>
<td>Robot là trung tâm, PLC chỉ phụ trợ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khuyến nghị của sách: PLC làm chủ, robot làm tớ.</strong></p>
<p>Robot khi đó là <strong>một cơ cấu chấp hành phức tạp</strong> — giống một xy-lanh có nhiều vị trí. PLC ra lệnh
&quot;đi tới điểm 5&quot;, robot đi và báo xong. Trình tự, điều kiện, xử lý lỗi đều nằm ở PLC.</p>
<p>Lý do giống hệt Chương 43 và Chương 44: <strong>người bảo trì phải đọc được toàn bộ logic ở một nơi.</strong></p>
</blockquote>
<h3>⚠ Khi nào robot làm chủ là hợp lý</h3>
<p>Không phải lúc nào cũng sai. Robot làm chủ hợp khi:</p>
<ul>
<li>Trạm <strong>chỉ có robot</strong> và vài cảm biến, không có trình tự máy phức tạp.</li>
<li>Robot cần <strong>phối hợp chuyển động liên tục</strong> với thiết bị khác — điều PLC không làm tốt.</li>
<li>⚠ Đội của khách hàng <strong>quen làm việc theo cách đó</strong>, và họ sẽ bảo trì.</li>
</ul>
<blockquote>
<p>⚠ Nhưng ngay cả khi đó, ⭐ <strong>ranh giới phải rõ ràng và ghi vào tài liệu</strong>: cái gì ở đâu, ai gọi ai.
Thứ không chấp nhận được là ranh giới <strong>mơ hồ</strong> — như cỗ máy ở mục 46.1.</p>
</blockquote>
<hr>
<h2 id="464-ba-cách-ghép-ni">46.4 Ba cách ghép nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>I/O cứng</strong></td>
<td>Vài ngõ ra chọn chương trình, vài ngõ vào báo trạng thái</td>
<td>⭐ Đơn giản, tin cậy, đo được; ⚠ ít thông tin</td>
</tr>
<tr>
<td>⭐ <strong>Gọi chương trình theo số</strong></td>
<td>PLC gửi số hiệu chương trình; robot chạy chương trình đó</td>
<td>⭐ <strong>Mẫu phổ biến nhất</strong> — kết hợp đơn giản và đủ linh hoạt</td>
</tr>
<tr>
<td><strong>Mạng</strong></td>
<td>Trao đổi dữ liệu đầy đủ: toạ độ, tham số, trạng thái</td>
<td>Linh hoạt nhất; ⚠ phụ thuộc mạng</td>
</tr>
</tbody></table></div>
<h3>⭐ Mẫu &quot;gọi chương trình theo số&quot;</h3>
<pre><code class="language-text">   PLC                                    ROBOT
    │                                       │
    ├── Đặt số chương trình = 5 ──────────► │
    ├── Xung &quot;Bắt đầu&quot; ──────────────────► │  chạy chương trình 5
    │                                       │
    │ ◄──────────── &quot;Đang chạy&quot; ───────────┤
    │ ◄──────────── &quot;Xong&quot; ────────────────┤  (hoặc &quot;Lỗi&quot; + mã)
    │                                       │
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Chiều</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Số chương trình</td>
<td>PLC → Robot</td>
<td>Vài bit, hoặc một thanh ghi</td>
</tr>
<tr>
<td>⭐ <strong>Bắt đầu</strong></td>
<td>PLC → Robot</td>
<td>Kích bằng <strong>cạnh lên</strong> (Chương 16)</td>
</tr>
<tr>
<td>Cho phép chạy</td>
<td>PLC → Robot</td>
<td>⚠ Mất tín hiệu này → robot dừng</td>
</tr>
<tr>
<td><strong>Đang chạy</strong></td>
<td>Robot → PLC</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>Xong</strong></td>
<td>Robot → PLC</td>
<td>⭐ Chuyển bước bằng <strong>cái này</strong>, không bằng timer (Chương 17)</td>
</tr>
<tr>
<td><strong>Lỗi</strong> + mã</td>
<td>Robot → PLC</td>
<td>Mã lỗi cụ thể, không chỉ một bit</td>
</tr>
<tr>
<td>Vị trí an toàn</td>
<td>Robot → PLC</td>
<td>⭐ Robot đang ở chỗ không cản trở cơ cấu khác</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tín hiệu &quot;vị trí an toàn&quot; là tín hiệu hay bị quên và gây va chạm.</strong>
PLC cần biết robot đã <strong>ra khỏi vùng</strong> trước khi cho chuyền chạy hoặc cho cơ cấu khác vào. &quot;Xong
chương trình&quot; không đủ — robot có thể xong nhưng vẫn đứng trong vùng.</p>
<p>Đây là cùng nguyên tắc &quot;chờ phản hồi thật&quot; ở Chương 17, và cùng bài toán &quot;ai đang giữ sản phẩm&quot; ở
Chương 41 mục 41.4.</p>
</blockquote>
<hr>
<h2 id="465-dy-đim-d-liu-cn-sao-lưu-như-code">46.5 ⭐ Dạy điểm — dữ liệu cần sao lưu như code</h2>
<p><strong>Dạy điểm</strong> <em>(teaching)</em> là việc đưa robot tới từng vị trí bằng tay cầm dạy và ghi lại toạ độ.</p>
<blockquote>
<p>⭐⭐ <strong>Toạ độ đã dạy là DỮ LIỆU, và nó quý ngang chương trình.</strong></p>
<p>Một chương trình robot không có toạ độ thì vô dụng. Và toạ độ <strong>không dựng lại được từ bản vẽ</strong> —
chúng phản ánh vị trí thật của đồ gá trên cỗ máy đó, sau khi đã căn chỉnh.</p>
<p>Dạy lại toàn bộ điểm cho một trạm có thể mất <strong>cả ngày</strong>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc bắt buộc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sao lưu toạ độ cùng chương trình</strong></td>
<td>Chương 54 — và nó thường là <strong>tệp riêng</strong>, dễ bị quên</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu sau mỗi lần dạy lại</strong></td>
<td>Không phải chỉ lúc bàn giao</td>
</tr>
<tr>
<td><strong>Ghi lại lý do dạy lại</strong></td>
<td>&quot;Đổi đồ gá ngày 12/3&quot; — người sau cần biết</td>
</tr>
<tr>
<td>⚠ <strong>Kiểm bản sao lưu khôi phục được</strong></td>
<td>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Điểm dạy mất hiệu lực khi cơ khí thay đổi</strong> — thay đồ gá, va chạm làm lệch, tháo lắp lại robot.
Đây là cùng bài toán với hiệu chỉnh camera ở Chương 43 mục 43.6: ⭐ <strong>cần cách kiểm điểm còn đúng
không</strong>, và kiểm sau mọi lần chạm vào cơ khí.</p>
</blockquote>
<h3>💡 Điểm tương đối thay vì điểm tuyệt đối</h3>
<p>Nếu robot gắp từ một khay có nhiều ô đều nhau, <strong>đừng dạy từng ô</strong>.</p>
<p>Dạy <strong>một điểm gốc</strong> và <strong>khoảng cách giữa các ô</strong>, rồi tính. Khi đồ gá lệch, chỉ cần dạy lại một
điểm.</p>
<blockquote>
<p>⭐ Đây là cùng ý tưởng với &quot;tách tham số khỏi logic&quot; ở Chương 29: <strong>dữ liệu có cấu trúc dễ bảo trì
hơn nhiều so với một danh sách phẳng.</strong></p>
</blockquote>
<hr>
<h2 id="466-tay-gp">46.6 Tay gắp</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nguyên lý</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chân không</strong> <em>(giác hút)</em></td>
<td>Hút bề mặt phẳng</td>
<td>⭐ Board mạch, tấm phẳng, hộp</td>
</tr>
<tr>
<td><strong>Kẹp cơ khí</strong></td>
<td>Hai hoặc ba ngón kẹp</td>
<td>Vật có hình dạng nắm được</td>
</tr>
<tr>
<td><strong>Từ tính</strong></td>
<td>Nam châm điện</td>
<td>Vật sắt từ</td>
</tr>
<tr>
<td>Chuyên dụng</td>
<td>Thiết kế riêng</td>
<td>Vật có hình dạng đặc thù</td>
</tr>
</tbody></table></div>
<h3>Tay gắp chân không cho board mạch</h3>
<p>Đây là loại phổ biến nhất trong lắp ráp điện tử, và nguyên lý đã có ở Chương 6 mục 6.6.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>⚠ Chú ý</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cảm biến chân không</strong></td>
<td>⭐ <strong>Bắt buộc</strong> — chờ phản hồi thật, không chờ timer (Chương 17)</td>
</tr>
<tr>
<td>Vị trí giác hút</td>
<td>Tránh linh kiện; ⚠ chọn vùng phẳng trên board</td>
</tr>
<tr>
<td>Số giác hút</td>
<td>Đủ để giữ chắc; nhiều quá thì khó hút đủ chân không nếu một cái hở</td>
</tr>
<tr>
<td>⚠ <strong>Mất khí thì sao</strong></td>
<td>⭐ Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td>Van hút ngược</td>
<td>Nhả nhanh và dứt khoát (Chương 6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — mất khí khi đang giữ vật.</strong>
Giác hút mất chân không thì <strong>vật rơi</strong>. Với board mạch thì hỏng sản phẩm; với vật nặng thì có thể
gây thương tích.</p>
<p>Ba biện pháp:</p>
<ul>
<li>⭐ <strong>Giám sát chân không liên tục</strong> trong lúc di chuyển, không chỉ lúc bắt đầu — mất chân không
giữa chừng phải <strong>dừng ngay</strong>.</li>
<li><strong>Bình tích chân không</strong> giữ được vài giây khi mất nguồn khí — đủ để hạ vật xuống.</li>
<li>⚠ Với vật nặng, <strong>không dùng chân không một mình</strong> — cần khoá cơ khí.</li>
</ul>
<p>Đây là phân tích thuộc Chương 48 mục 48.2 (trạng thái an toàn khi mất năng lượng), và phần bảo vệ
người thuộc Chương 47.</p>
</blockquote>
<hr>
<h2 id="467-vùng-an-toàn-và-robot">46.7 ⚠⚠ Vùng an toàn và robot</h2>
<p>Đây là mục có rủi ro cao nhất chương.</p>
<h3>Robot là mối nguy nghiêm trọng</h3>
<p>Robot công nghiệp chuyển động <strong>nhanh, mạnh, và không đoán trước được</strong> với người đứng gần. Một robot
đang chạy chương trình có thể vươn tới bất kỳ điểm nào trong vùng làm việc của nó, bất kỳ lúc nào.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Che chắn vật lý</strong></td>
<td>Rào, cửa có khoá liên động (Chương 47)</td>
</tr>
<tr>
<td><strong>Giới hạn vùng làm việc</strong></td>
<td>Bằng cơ khí, hoặc bằng chức năng an toàn của bộ điều khiển robot</td>
</tr>
<tr>
<td>⭐ <strong>Chức năng an toàn của robot</strong></td>
<td>Nhiều robot có chức năng giám sát vùng và giới hạn tốc độ <strong>được chứng nhận</strong></td>
</tr>
<tr>
<td><strong>Dừng an toàn</strong></td>
<td>Qua mạch an toàn hoặc chức năng chuyên dụng (Chương 36, mục 36.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giới hạn vùng bằng phần mềm trong chương trình robot KHÔNG phải chức năng an toàn</strong> — trừ khi
nó là <strong>chức năng an toàn được chứng nhận</strong> của bộ điều khiển robot.</p>
<p>Đây là cùng phân biệt với giới hạn phần mềm ở Chương 37 mục 37.6: một giới hạn nằm trong logic
thường bảo vệ chống lỗi lập trình, <strong>không</strong> bảo vệ chống lỗi của chính hệ đó.</p>
</blockquote>
<h3>⚠ Robot cộng tác không tự động an toàn</h3>
<p>Robot cộng tác được thiết kế để làm việc gần người — chạy chậm, có giới hạn lực, dừng khi chạm.</p>
<blockquote>
<p>⚠⚠ <strong>Nhưng &quot;robot cộng tác&quot; không có nghĩa là &quot;ứng dụng cộng tác an toàn&quot;.</strong></p>
<p>An toàn phụ thuộc vào <strong>toàn bộ ứng dụng</strong>, không chỉ vào robot:</p>
<ul>
<li>Tay gắp có cạnh sắc không?</li>
<li>Vật đang mang có nặng, nóng, sắc không?</li>
<li>Robot có thể kẹp người vào một vật cố định không?</li>
<li>Tốc độ và lực cho phép là bao nhiêu <strong>với ứng dụng này</strong>?</li>
</ul>
<p>Một robot cộng tác cầm một con dao vẫn nguy hiểm. ⭐ <strong>Đánh giá rủi ro phải làm cho ứng dụng, không
phải cho robot</strong> — Chương 47.</p>
</blockquote>
<blockquote>
<p>⚠ Việc xác định robot cộng tác có được vận hành không rào chắn hay không, và với tốc độ/lực nào,
<strong>phải do người có thẩm quyền</strong> đánh giá theo tiêu chuẩn hiện hành. Đây không phải quyết định của
người lập trình.</p>
</blockquote>
<hr>
<h2 id="468-x-lý-li-và-phc-hi">46.8 Xử lý lỗi và phục hồi</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Robot báo lỗi</strong></td>
<td>⭐ Đọc <strong>mã lỗi cụ thể</strong>; hiển thị kèm hướng dẫn (Chương 44, mục 44.3)</td>
</tr>
<tr>
<td>⚠ <strong>Robot không phản hồi</strong></td>
<td>Mất kết nối ≠ robot dừng — ⭐ xem bên dưới</td>
</tr>
<tr>
<td><strong>Gắp trượt</strong></td>
<td>⭐ Cảm biến chân không phát hiện; dừng và báo, <strong>không tiếp tục</strong></td>
</tr>
<tr>
<td>⚠ <strong>Dừng giữa chừng</strong></td>
<td>Robot ở tư thế bất kỳ — ⚠ phục hồi cần thận trọng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;PLC mất kết nối với robot&quot; không có nghĩa là robot đã dừng.</strong>
Robot có thể vẫn đang chạy chương trình của nó. PLC phải giả định <strong>robot vẫn có thể chuyển động</strong>
và không cho cơ cấu khác vào vùng.</p>
<p>Đây là cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9: <strong>mất kết nối nghĩa là không
biết, không phải là đã dừng.</strong></p>
</blockquote>
<h3>⚠ Phục hồi sau khi dừng giữa chừng</h3>
<p>Robot dừng giữa chương trình đang ở một tư thế bất kỳ, có thể đang giữ vật, có thể đang ở trong vùng
của cơ cấu khác.</p>
<blockquote>
<p>⚠⚠ <strong>Không được cho robot &quot;chạy tiếp từ chỗ đang dở&quot; một cách tự động.</strong></p>
<p>Cùng lý do với biến bước của trình tự ở Chương 16 mục 16.4 và Chương 28: tư thế thật có thể đã thay
đổi, và chương trình tin rằng nó biết mình đang ở đâu.</p>
<p>Quy trình phục hồi phải: xác định robot đang ở đâu, xử lý vật đang giữ (nếu có), đưa robot về <strong>vị
trí an toàn đã biết</strong>, rồi mới bắt đầu lại. Đây là nội dung Chương 28 áp cho robot.</p>
</blockquote>
<hr>
<h2 id="469-nu-dp-01-cn-robot">46.9 Nếu DP-01 cần robot</h2>
<p>DP-01 dùng chuyền và cơ cấu chặn/kẹp — không cần robot cho việc hiện tại. Nhưng nếu mở rộng để <strong>nạp
board từ khay</strong> thay vì nhận từ máy trước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Loại robot</td>
<td><strong>SCARA</strong> — gắp đặt board trên mặt phẳng</td>
</tr>
<tr>
<td>⭐ <strong>Ai chỉ huy</strong></td>
<td><strong>PLC làm chủ</strong> — robot là một cơ cấu (mục 46.3)</td>
</tr>
<tr>
<td>Ghép nối</td>
<td>⭐ <strong>Gọi chương trình theo số</strong> + vài I/O cứng</td>
</tr>
<tr>
<td>Tay gắp</td>
<td><strong>Chân không</strong>, ⭐ <strong>có cảm biến</strong> (Chương 6, mục 6.6)</td>
</tr>
<tr>
<td>Điểm gắp trong khay</td>
<td>⭐ <strong>Điểm gốc + khoảng cách ô</strong>, không dạy từng ô (mục 46.5)</td>
</tr>
<tr>
<td>Số ô, khoảng cách</td>
<td>⭐ <strong>Trong công thức sản phẩm</strong> — mỗi mã hàng một khay khác (Chương 29)</td>
</tr>
<tr>
<td>Tín hiệu &quot;vị trí an toàn&quot;</td>
<td>⭐ <strong>Bắt buộc</strong> — trước khi chuyền chạy (mục 46.4)</td>
</tr>
<tr>
<td>Mất kết nối robot</td>
<td>⚠ Giả định robot <strong>vẫn có thể chuyển động</strong> (mục 46.8)</td>
</tr>
<tr>
<td>An toàn</td>
<td>⚠⚠ Rào che, cửa liên động — Chương 47</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// PLC làm chủ: robot là một bước trong trình tự
CASE LoadStep OF
    10: // Yêu cầu robot gắp board từ ô tiếp theo
        RobotProgNo := PROG_PICK_FROM_TRAY;
        RobotSlotIndex := NextSlot;              // ⭐ tham số, không phải chương trình riêng
        Step := 20;

    20: // ⭐ Kích bằng cạnh lên (Chương 16)
        TrigRobotStart(CLK := TRUE);
        DO_RobotStart := TrigRobotStart.Q;
        Step := 30;

    30: // ⭐ Chờ PHẢN HỒI THẬT, không chờ timer (Chương 17)
        IF DI_RobotDone THEN
            Step := 40;
        ELSIF DI_RobotError THEN
            M_AnyFault := TRUE;
            M_FaultCode := 460 + RobotErrorCode;  // ⭐ mã cụ thể
        END_IF;

    40: // ⭐ Chờ robot RA KHỎI VÙNG trước khi cho chuyền chạy
        IF DI_RobotAtSafePos THEN
            M_ConvInRun := TRUE;
            NextSlot := NextSlot + 1;
            Step := 0;
        END_IF;

ELSE
    LoadStep := 0;                                // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước chờ (Chương 26)
T_Robot(IN := (LoadStep &gt; 0), PT := T#20S);
IF T_Robot.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 469;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 40 là bước chống va chạm.</strong> &quot;Robot báo xong&quot; không đủ — phải chờ nó <strong>ra khỏi vùng</strong>. Đây
là tín hiệu hay bị quên nhất khi ghép robot (mục 46.4).</p>
</blockquote>
<hr>
<h2 id="4610-khác-bit-gia-các-hãng">46.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Ngôn ngữ lập trình robot</strong></td>
<td><strong>Mỗi hãng một ngôn ngữ riêng</strong> — không có chuẩn chung như IEC 61131-3. ⚠ Kiến thức chuyển giữa các hãng robot khó hơn nhiều so với giữa các hãng PLC</td>
</tr>
<tr>
<td>Tay cầm dạy</td>
<td>Giao diện và thao tác khác nhau hoàn toàn</td>
</tr>
<tr>
<td>⭐ Ghép với PLC</td>
<td>Gần như mọi robot đều có I/O số và hỗ trợ vài mạng công nghiệp (Chương 40)</td>
</tr>
<tr>
<td>Gọi chương trình theo số</td>
<td>⭐ Mẫu này có ở gần như mọi hãng — <strong>tên gọi khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Lưu toạ độ</td>
<td>Tệp riêng, định dạng riêng. ⚠ <strong>Phải nằm trong bản sao lưu</strong> (mục 46.5)</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>Nhiều robot có chức năng giám sát vùng và tốc độ <strong>được chứng nhận</strong> — ⭐ kiểm mã sản phẩm</td>
</tr>
<tr>
<td>Mô phỏng ngoại tuyến</td>
<td>Một số hãng có công cụ mô phỏng tốt — hữu ích để giảm thời gian dạy tại máy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ngôn ngữ robot không có chuẩn chung là khác biệt lớn so với PLC.</strong>
Với PLC, kiến thức IEC 61131-3 chuyển được giữa các hãng (Chương 14, mục 14.6). Với robot thì không
— mỗi hãng một thế giới.</p>
<p>⭐ Đây là lập luận <strong>rất mạnh</strong> cho việc chọn &quot;PLC làm chủ&quot; ở mục 46.3: nếu logic nằm ở PLC, việc
đổi hãng robot chỉ ảnh hưởng phần nhỏ. Nếu logic nằm ở robot, đổi hãng là viết lại.</p>
</blockquote>
<hr>
<h2 id="4611-by-thưng-gp">46.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chia logic giữa PLC và robot một cách mơ hồ</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 46.1 — người bảo trì không tìm được logic, và cần phần mềm khác
cùng kiến thức khác để sửa.
<strong>Cách sửa:</strong> ⭐⭐ <strong>PLC làm chủ</strong>; nếu buộc phải chia thì ranh giới <strong>rõ ràng và ghi vào tài liệu</strong>
(mục 46.3).</p>
<h3>🔍 BẪY 2 — Quên tín hiệu &quot;vị trí an toàn&quot;</h3>
<p><strong>Hiện tượng:</strong> chuyền chạy hoặc cơ cấu khác vào vùng trong khi robot <strong>vẫn còn ở đó</strong> — va chạm.
<strong>Cách sửa:</strong> &quot;xong&quot; ≠ &quot;đã ra khỏi vùng&quot;. Chờ tín hiệu riêng (mục 46.4, 46.9).</p>
<h3>🔍 BẪY 3 — Không sao lưu toạ độ đã dạy</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất toạ độ → phải dạy lại toàn bộ, có thể mất cả ngày; và không dựng lại được từ
bản vẽ.
<strong>Cách sửa:</strong> toạ độ nằm trong bản sao lưu, sao lưu <strong>sau mỗi lần dạy lại</strong> (mục 46.5, Chương 54).</p>
<h3>🔍 BẪY 4 — Dạy từng ô của khay</h3>
<p><strong>Hiện tượng:</strong> đồ gá lệch nhẹ → phải dạy lại <strong>tất cả</strong> các ô.
<strong>Cách sửa:</strong> ⭐ điểm gốc + khoảng cách, tính ra các ô (mục 46.5).</p>
<h3>🔍 BẪY 5 — Không giám sát chân không liên tục</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ vật rơi giữa đường di chuyển; hỏng sản phẩm, hoặc gây thương tích với vật nặng.
<strong>Cách sửa:</strong> giám sát <strong>suốt quá trình di chuyển</strong>, mất chân không thì <strong>dừng ngay</strong> (mục 46.6).</p>
<h3>🔍 BẪY 6 — Chuyển bước bằng timer thay vì tín hiệu &quot;xong&quot;</h3>
<p><strong>Hiện tượng:</strong> bước sau chạy khi robot <strong>chưa xong</strong> — đúng bẫy trung tâm của Chương 17.
<strong>Cách sửa:</strong> chờ <code>DI_RobotDone</code>; timer chỉ để <strong>báo lỗi</strong>.</p>
<h3>🔍 BẪY 7 — Coi mất kết nối là robot đã dừng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ cho cơ cấu khác vào vùng trong khi robot <strong>vẫn đang chạy chương trình</strong>.
<strong>Cách sửa:</strong> mất kết nối = <strong>không biết</strong>, không phải đã dừng (mục 46.8, Chương 38 mục 38.9).</p>
<h3>🔍 BẪY 8 — Cho robot chạy tiếp từ chỗ đang dở</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ va chạm — tư thế thật đã đổi trong lúc dừng.
<strong>Cách sửa:</strong> quy trình phục hồi qua <strong>vị trí an toàn đã biết</strong> (mục 46.8, Chương 28).</p>
<h3>🔍 BẪY 9 — Tin rằng giới hạn vùng bằng phần mềm là an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ giới hạn không tác dụng đúng lúc cần nhất.
<strong>Cách sửa:</strong> chức năng an toàn phải là <strong>chức năng được chứng nhận</strong> hoặc che chắn vật lý
(mục 46.7, Chương 37 mục 37.6, Chương 47).</p>
<h3>🔍 BẪY 10 — Tin rằng robot cộng tác thì mặc nhiên an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tay gắp có cạnh sắc, hoặc vật mang nặng — robot &quot;cộng tác&quot; vẫn gây thương tích.
<strong>Cách sửa:</strong> ⭐ đánh giá rủi ro cho <strong>ứng dụng</strong>, không cho robot; do <strong>người có thẩm quyền</strong> làm
(mục 46.7, Chương 47).</p>
<h3>🔍 BẪY 11 — Dùng robot cho việc xy-lanh làm được</h3>
<p><strong>Hiện tượng:</strong> chậm hơn, đắt hơn, và cần người biết lập trình robot để bảo trì.
<strong>Cách sửa:</strong> bảng ở mục 46.2 — robot thắng khi cần <strong>nhiều điểm</strong> hoặc <strong>điểm đổi theo mã hàng</strong>.</p>
<hr>
<h2 id="4612-bng-cht">46.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Robot thắng khi</td>
<td>⭐ <strong>Nhiều vị trí</strong>, hoặc vị trí <strong>đổi theo mã hàng</strong></td>
</tr>
<tr>
<td>Xy-lanh thắng khi</td>
<td>Một, hai vị trí cố định; ⭐ chu kỳ rất ngắn; giá thành quan trọng</td>
</tr>
<tr>
<td>⭐⭐ Ai chỉ huy ai</td>
<td><strong>PLC làm chủ, robot làm tớ</strong> — logic ở <strong>một chỗ</strong></td>
</tr>
<tr>
<td>Lý do chính</td>
<td>⭐ Người bảo trì phải đọc được <strong>toàn bộ logic ở một nơi</strong></td>
</tr>
<tr>
<td>Lý do phụ rất mạnh</td>
<td>⚠ <strong>Ngôn ngữ robot không có chuẩn chung</strong> — đổi hãng là viết lại</td>
</tr>
<tr>
<td>Mẫu ghép phổ biến nhất</td>
<td>⭐ <strong>Gọi chương trình theo số</strong> + I/O cứng</td>
</tr>
<tr>
<td>Tín hiệu hay bị quên nhất</td>
<td>⭐ <strong>Vị trí an toàn</strong> — &quot;xong&quot; ≠ &quot;đã ra khỏi vùng&quot;</td>
</tr>
<tr>
<td>Chuyển bước sau lệnh robot</td>
<td>⭐ Chờ <strong>&quot;xong&quot;</strong>, không chờ timer</td>
</tr>
<tr>
<td>⭐⭐ Toạ độ đã dạy là</td>
<td><strong>Dữ liệu quý ngang code</strong> — không dựng lại được từ bản vẽ</td>
</tr>
<tr>
<td>Khay nhiều ô</td>
<td>⭐ <strong>Điểm gốc + khoảng cách</strong>, không dạy từng ô</td>
</tr>
<tr>
<td>Tay gắp chân không</td>
<td>⭐ <strong>Cảm biến bắt buộc</strong>; ⚠ <strong>giám sát liên tục</strong> khi di chuyển</td>
</tr>
<tr>
<td>⚠⚠ Mất kết nối robot nghĩa là</td>
<td><strong>Không biết</strong>, ⚠ <strong>không phải đã dừng</strong></td>
</tr>
<tr>
<td>Phục hồi sau dừng giữa chừng</td>
<td>Qua <strong>vị trí an toàn đã biết</strong>, không chạy tiếp tự động</td>
</tr>
<tr>
<td>⚠⚠ Giới hạn vùng bằng phần mềm</td>
<td><strong>Không phải chức năng an toàn</strong></td>
</tr>
<tr>
<td>⚠⚠ Robot cộng tác</td>
<td><strong>Không tự động an toàn</strong> — đánh giá rủi ro cho <strong>ứng dụng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4613-t-kim">46.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 46.1. Vấn đề thật là gì, và nó giống bài học nào ở Chương 43 và Chương 44?</li>
<li>Nêu bốn tiêu chí chọn giữa robot và cơ cấu chuyên dụng. Robot thắng ở điểm nào?</li>
<li>⭐⭐ So sánh &quot;PLC làm chủ&quot; với &quot;robot làm chủ&quot;. Sách khuyến nghị cái nào và nêu <strong>hai</strong> lý do.</li>
<li>⚠ Vì sao &quot;ngôn ngữ robot không có chuẩn chung&quot; là lập luận mạnh cho khuyến nghị ở câu 3?</li>
<li>Mô tả mẫu &quot;gọi chương trình theo số&quot;. Kể các tín hiệu hai chiều.</li>
<li>⭐ Tín hiệu nào hay bị quên nhất khi ghép robot, và hậu quả là gì? Vì sao &quot;xong&quot; không đủ?</li>
<li>⭐⭐ Vì sao toạ độ đã dạy <strong>quý ngang chương trình</strong>? Vì sao không dựng lại được từ bản vẽ?</li>
<li>Với một khay nhiều ô đều nhau, vì sao <strong>không</strong> nên dạy từng ô? Ý tưởng này giống nguyên tắc nào ở
Chương 29?</li>
<li>⚠⚠ Vì sao phải giám sát chân không <strong>liên tục</strong> chứ không chỉ lúc bắt đầu gắp? Nêu ba biện pháp
chống vật rơi.</li>
<li>⚠⚠ PLC mất kết nối với robot. Được phép cho cơ cấu khác vào vùng không? Vì sao?</li>
<li>Vì sao <strong>không</strong> được cho robot chạy tiếp từ chỗ đang dở sau khi dừng? Liên hệ với chương nào?</li>
<li>⚠⚠ &quot;Robot cộng tác&quot; có nghĩa là ứng dụng an toàn không? Nêu bốn câu hỏi phải trả lời, và <strong>ai</strong>
được kết luận.</li>
</ol>
<blockquote>
<p>Câu 3, 6, 7, 10 và 12 là năm câu phân loại. Câu 3 là tinh thần của cả chương: <strong>một cỗ máy có logic
ở hai chỗ là một cỗ máy mà không ai đọc được toàn bộ — và điều đó lộ ra đúng lúc bạn cần nhất.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 47 — <strong>An toàn máy</strong>. Lát cắt 4 kết thúc ở đây; từ Chương 47, máy mẫu đầy đủ. Chương sau là
chương quan trọng nhất của cuốn sách: vì sao <strong>không logic PLC thường nào thay được mạch an toàn</strong>,
và làm sao làm việc đúng với người có thẩm quyền về an toàn.</p>
<h3>Nguồn tham khảo chương 46</h3>
<ul>
<li><strong>ISO 10218</strong> (bộ) — <em>Robots and robotic devices — Safety requirements for industrial robots</em>:
yêu cầu an toàn cho robot công nghiệp và cho việc tích hợp chúng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>ISO/TS 15066</strong> — <em>Robots and robotic devices — Collaborative robots</em>: yêu cầu cho ứng dụng cộng
tác — nền cho cảnh báo ở mục 46.7.</li>
<li>ISO 12100 và ISO 13849-1 — đánh giá rủi ro và chức năng an toàn (Chương 47).</li>
<li><strong>Tài liệu robot</strong> của hãng đang dùng — dùng cho ngôn ngữ, cách ghép nối, ⚠ <strong>định dạng và cách sao
lưu toạ độ</strong>, và chức năng an toàn có sẵn.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của chương này.</strong> Nội dung ở đây là về <strong>giao diện giữa PLC và robot</strong> — phần thuộc
trách nhiệm của người lập trình PLC. Nó <strong>không</strong> hướng dẫn lập trình robot, và <strong>không</strong> đủ để
thiết kế an toàn cho một ứng dụng robot.</p>
<p>Việc đánh giá rủi ro, xác định vùng nguy hiểm, chọn biện pháp bảo vệ, và kết luận một ứng dụng
cộng tác có được vận hành không rào chắn hay không <strong>phải do người có thẩm quyền</strong> thực hiện theo
tiêu chuẩn hiện hành tại thị trường của bạn. Robot là một trong những mối nguy nghiêm trọng nhất
trên sàn nhà máy.</p>
</blockquote>
<!-- SECTION: ch47_an_toan_may -->
<hr>
<h1 id="chương-47-an-toàn-máy-không-logic-thưng-nào-thay-đưc">Chương 47 — An toàn máy: không logic thường nào thay được</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Chương này giúp bạn <strong>hiểu</strong> an toàn máy và <strong>đặt đúng câu hỏi</strong>. Nó <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>đánh giá rủi ro</strong> cho cỗ máy cụ thể của bạn;</li>
<li>không thay thế việc <strong>tính toán và xác định mức hiệu năng</strong> theo tiêu chuẩn gốc;</li>
<li>không cho phép bạn tự kết luận một cỗ máy là an toàn.</li>
</ul>
<p>Ba việc trên phải do <strong>người có thẩm quyền</strong> thực hiện, dựa trên <strong>bản gốc tiêu chuẩn</strong> và trên đúng
cỗ máy đó. Nội dung ở đây là diễn giải khái niệm ở mức đủ để bạn làm việc được với người đó — không
phải để thay họ.</p>
<p>Chương này <strong>đang chờ chuyên gia an toàn rà soát</strong> trước khi phát hành.</p>
</blockquote>
<hr>
<h2 id="471-vì-sao-logic-plc-thưng-không-đ">47.1 Vì sao logic PLC thường không đủ</h2>
<p>Chương 25 xây một máy trạng thái đẹp, có trạng thái <code>Alarm</code>, mọi trạng thái đều có đường vào đó. Chương
26 đặt timeout cho mọi bước. Chương 48 sẽ chọn trạng thái an toàn cho mọi ngõ ra. Nghe như đã đủ.</p>
<p>Chưa đủ. Vì tất cả những thứ đó <strong>chỉ hoạt động khi CPU còn chạy chương trình</strong>.</p>
<p>Nhắc lại từ Chương 10: nếu vòng quét vượt quá giới hạn, watchdog kích và <strong>CPU ngừng thực thi</strong>. Lúc đó:</p>
<ul>
<li>Máy trạng thái của bạn <strong>không chạy</strong> — không ai chuyển sang <code>Alarm</code>.</li>
<li>Timeout của bạn <strong>không đếm</strong> — không ai phát hiện cơ cấu kẹt.</li>
<li>Logic dừng khẩn cấp của bạn <strong>không được thực thi</strong>.</li>
</ul>
<p>Nhưng khí nén vẫn còn trong ống. Động cơ vẫn còn quán tính. Tụ trong biến tần vẫn còn tích điện. <strong>Mối
nguy không dừng theo CPU.</strong></p>
<p>Đó là lý do có một nguyên tắc không có ngoại lệ trong toàn ngành:</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — nguyên tắc nền tảng của chương này</strong></p>
<p><strong>Chức năng an toàn không được phụ thuộc vào chương trình PLC thông thường.</strong></p>
<p>Nó phải được thực hiện bằng thiết bị được thiết kế riêng cho mục đích đó — mạch cứng, rơ-le an toàn,
hoặc PLC an toàn — hoạt động <strong>độc lập</strong> với CPU chạy chương trình sản xuất.</p>
<p>PLC thường được phép <strong>biết</strong> rằng E-Stop đã bị nhấn, và <strong>phản ứng</strong> (chuyển sang <code>Alarm</code>, hiển thị
thông báo). Nhưng việc <strong>cắt năng lượng</strong> phải do lớp an toàn làm, không do nó.</p>
</blockquote>
<hr>
<h2 id="472-đánh-giá-ri-ro-đi-trưc-không-phi-th-tc-giy-t">47.2 Đánh giá rủi ro đi trước — không phải thủ tục giấy tờ</h2>
<p>Trình tự đúng của một dự án:</p>
<pre><code class="language-text">1. Xác định giới hạn của máy      (làm gì, ai dùng, dùng thế nào, kể cả dùng sai dự đoán được)
        ↓
2. Nhận diện mối nguy              (liệt kê MỌI cách máy có thể gây hại)
        ↓
3. Ước lượng và đánh giá rủi ro    (mỗi mối nguy: nặng nhẹ ra sao, hay gặp không, tránh được không)
        ↓
4. Giảm thiểu rủi ro theo THỨ TỰ ƯU TIÊN   ← mục 47.3
        ↓
5. Xác định yêu cầu cho từng chức năng an toàn còn lại
        ↓
6. Thiết kế, hiện thực, kiểm định
</code></pre>
<p>Người mới thường bắt đầu từ bước 6: <em>&quot;máy này chắc cần E-Stop và một công tắc cửa&quot;</em>. Làm vậy có hai
hậu quả:</p>
<ul>
<li><strong>Bỏ sót mối nguy</strong> mà không ai nghĩ tới — vì chưa từng liệt kê có hệ thống.</li>
<li><strong>Không biết cần mức nào</strong>, nên hoặc chọn thiếu (nguy hiểm) hoặc chọn thừa (đắt vô ích).</li>
</ul>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Bước 3 quyết định <strong>mức hiệu năng cần đạt</strong> của mỗi chức năng an toàn, và mức đó quyết định <strong>phải
dùng kiến trúc nào và thiết bị nào</strong>. Thiết kế trước rồi đánh giá sau thì thường phải làm lại từ đầu
— và tệ hơn, có thể bạn sẽ vô thức biện minh cho thiết kế đã làm thay vì đánh giá trung thực.</p>
</blockquote>
<h3>Ba yếu tố quyết định mức rủi ro</h3>
<p>Các tiêu chuẩn dùng ba yếu tố để ước lượng rủi ro của một mối nguy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Câu hỏi</th>
<th>Ví dụ ở DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mức độ thương tổn</strong></td>
<td>Nếu xảy ra, hậu quả nhẹ hay nặng?</td>
<td>Kẹp tay: thương tổn hồi phục được. Chiếu UV vào mắt: có thể tổn thương lâu dài</td>
</tr>
<tr>
<td><strong>Tần suất/thời gian phơi nhiễm</strong></td>
<td>Người ở trong vùng nguy hiểm bao lâu, bao nhiêu lần?</td>
<td>Cửa buồng UV mở mỗi lần thay lô — vài lần mỗi ca</td>
</tr>
<tr>
<td><strong>Khả năng tránh</strong></td>
<td>Người có nhận ra và tránh kịp không?</td>
<td>⚠ Bức xạ UV: <strong>không nhìn thấy, không cảm thấy</strong> → gần như <strong>không tránh được</strong></td>
</tr>
</tbody></table></div>
<p>Dòng cuối cùng là điểm mấu chốt của DP-01, và là loại mối nguy nguy hiểm nhất: <strong>không có tín hiệu cảnh
báo tự nhiên</strong>. Với một trục chuyển động, người ta nghe thấy, nhìn thấy, và giật mình rút tay. Với bức
xạ UV, không có gì cả — người bị chiếu thường <strong>không biết mình vừa bị chiếu</strong>, và hậu quả xuất hiện
muộn hơn nhiều giờ.</p>
<hr>
<h2 id="473-th-t-ưu-tiên-gim-thiu-ri-ro">47.3 Thứ tự ưu tiên giảm thiểu rủi ro</h2>
<p>Đây là thứ tự bắt buộc. <strong>Không được nhảy xuống bậc dưới khi bậc trên còn làm được.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bậc</th>
<th>Biện pháp</th>
<th>Ví dụ ở DP-01</th>
<th>Vì sao ưu tiên cao hơn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Thiết kế lại để loại bỏ mối nguy</strong></td>
<td>Chọn keo cứng bằng nhiệt thay vì UV → không còn nguồn UV</td>
<td>Mối nguy <strong>không tồn tại</strong> thì không thể gây hại</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Che chắn và thiết bị bảo vệ</strong></td>
<td>Buồng UV kín, cửa có khoá; rèm quang tại cửa chuyền</td>
<td>Không phụ thuộc vào con người làm đúng</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td><strong>Thông tin cho người dùng</strong></td>
<td>Nhãn cảnh báo, hướng dẫn, đào tạo</td>
<td>⚠ <strong>Yếu nhất</strong> — phụ thuộc hoàn toàn vào con người</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Bậc 3 <strong>không được dùng để thay cho</strong> bậc 1 hoặc 2. Dán một cái nhãn &quot;cẩn thận tia UV&quot; rồi coi như
đã xử lý mối nguy là sai — cả về kỹ thuật lẫn về trách nhiệm. Nhãn chỉ bổ sung cho những rủi ro còn
lại <strong>sau khi</strong> đã làm hết bậc 1 và 2.</p>
</blockquote>
<hr>
<h2 id="474-ba-cách-thc-hin-chc-năng-an-toàn">47.4 Ba cách thực hiện chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mạch cứng</strong></th>
<th><strong>Rơ-le an toàn</strong></th>
<th><strong>PLC an toàn</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Là gì</td>
<td>Tiếp điểm nối trực tiếp, không qua bộ xử lý</td>
<td>Thiết bị chuyên dụng, đã được chứng nhận, có logic cố định</td>
<td>Bộ điều khiển được chứng nhận, lập trình được</td>
</tr>
<tr>
<td>Phù hợp</td>
<td>Máy rất đơn giản, ít chức năng an toàn</td>
<td>⭐ <strong>Phần lớn máy cỡ vừa</strong> — kể cả DP-01</td>
<td>Nhiều chức năng an toàn, cần logic phức tạp, cần chẩn đoán chi tiết</td>
</tr>
<tr>
<td>Ưu</td>
<td>Đơn giản nhất, dễ hiểu, dễ kiểm</td>
<td>Đã chứng nhận sẵn; đấu theo sơ đồ hãng là đạt kiến trúc mong muốn</td>
<td>Linh hoạt; chẩn đoán tốt; ít dây</td>
</tr>
<tr>
<td>Nhược</td>
<td>Không mở rộng được; nhiều dây</td>
<td>Mỗi chức năng thường một thiết bị</td>
<td>Đắt; cần đào tạo riêng; lập trình an toàn có quy trình riêng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — cách làm thực tế nhất cho người mới</strong>
<strong>Dùng thiết bị đã được chứng nhận, và đấu đúng theo sơ đồ mẫu của hãng.</strong></p>
<p>Nhà sản xuất rơ-le an toàn công bố các sơ đồ đấu điển hình kèm mức hiệu năng đạt được. Nếu bạn đấu
đúng sơ đồ, dùng đúng thiết bị, và không tự ý thêm bớt, thì bạn thừa hưởng kết quả đã được chứng
nhận đó. Đây là con đường an toàn nhất — cả nghĩa đen lẫn nghĩa nghề nghiệp.</p>
<p>Cái <strong>không</strong> được làm: tự chế một mạch &quot;tương đương&quot; bằng rơ-le thường vì thấy rẻ hơn. Rơ-le an toàn
khác rơ-le thường ở <strong>tiếp điểm cưỡng bức</strong> <em>(forcibly guided contacts)</em> — nếu một tiếp điểm bị hàn
dính, các tiếp điểm còn lại <strong>không thể</strong> chuyển trạng thái, nên mạch giám sát phát hiện được. Rơ-le
thường không có tính chất đó.</p>
</blockquote>
<hr>
<h2 id="475-mc-hiu-năng-và-kin-trúc-đ-đ-làm-vic">47.5 Mức hiệu năng và kiến trúc — đủ để làm việc</h2>
<p>Phần này diễn giải khái niệm ở mức đủ để bạn <strong>đọc hiểu tài liệu và trao đổi với chuyên gia</strong>. Nó
<strong>không đủ</strong> để bạn tự xác định mức cho máy của mình.</p>
<h3>Mức hiệu năng</h3>
<p>Tiêu chuẩn về bộ phận liên quan an toàn của hệ điều khiển dùng thang <strong>mức hiệu năng</strong> <em>(Performance
Level, PL)</em> từ <strong>a</strong> đến <strong>e</strong>, trong đó <strong>e</strong> là mức cao nhất. Mức cần đạt cho mỗi chức năng an toàn
được suy ra từ ba yếu tố ở mục 47.2.</p>
<p>Một tiêu chuẩn song song dùng thang <strong>mức toàn vẹn an toàn</strong> <em>(Safety Integrity Level, SIL)</em>. Hai
thang có thể quy đổi gần đúng cho nhau; chọn dùng thang nào phụ thuộc ngành và thị trường.</p>
<h3>Cây phả hệ — vì sao có hai thang</h3>
<p>Người mới rất hay bối rối khi tài liệu chỗ thì nói PL, chỗ lại nói SIL. Lý do nằm ở quan hệ giữa
các tiêu chuẩn:</p>
<pre><code class="language-text">                    IEC 61508  — an toàn chức năng cho hệ điện/điện tử/
                        │        điện tử lập trình được. Tiêu chuẩn GỐC,
                        │        đặt ra khái niệm SIL 1–4 và vòng đời an toàn.
                        │
          ┌─────────────┴─────────────┐
          │                           │
    ISO 13849-1                  IEC 62061
    thang PL a–e                 thang SIL (CL) cho máy
    xuất phát từ ngành cơ khí    xuất phát từ IEC 61508
          │                           │
          └─────────────┬─────────────┘
                        │
              cùng áp cho MÁY — chọn một, không trộn
</code></pre>
<p>Ba điều rút ra:</p>
<ul>
<li><strong>IEC 61508 là tiêu chuẩn nền</strong>, viết cho mọi ngành. Bạn hiếm khi áp trực tiếp nó lên một cỗ máy;
bạn áp một trong hai tiêu chuẩn ngành máy phía dưới. Nhưng khái niệm mà cả hai dùng — vòng đời an
toàn, xác suất hỏng, mức bao phủ chẩn đoán, hỏng do nguyên nhân chung — đều bắt nguồn từ đây.</li>
<li><strong>SIL của ngành quá trình ≠ SIL của ngành máy.</strong> Ngành quá trình (dầu khí, hoá chất) tính SIL theo
IEC 61511 với chế độ tác động <em>ít khi</em> — hệ an toàn nằm im hàng năm rồi mới cần hoạt động một lần.
Máy tự động hoá thì chức năng an toàn tác động <strong>nhiều lần mỗi ca</strong>. Cùng chữ &quot;SIL 2&quot; nhưng đằng
sau là hai phép tính khác nhau. Đừng mang con số từ tài liệu ngành này sang ngành kia.</li>
<li><strong>Không trộn hai thang trong cùng một chức năng an toàn.</strong> Chọn ISO 13849-1 thì đi hết theo PL; chọn
IEC 62061 thì đi hết theo SIL. Trộn giữa chừng làm hồ sơ chứng minh mất giá trị.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi đọc catalogue thiết bị an toàn, bạn sẽ thấy nhà sản xuất ghi cả hai: <em>&quot;phù hợp tới PL e /
SIL 3&quot;</em>. Đó là <strong>năng lực tối đa của linh kiện</strong>, không phải mức mà máy của bạn đạt được. Mức của
máy phụ thuộc cách bạn đấu nối và toàn bộ chuỗi từ cảm biến tới cơ cấu chấp hành.</p>
</blockquote>
<h3>Kiến trúc — phân biệt bằng hai câu hỏi</h3>
<p>Các tiêu chuẩn định nghĩa một số <strong>hạng mục kiến trúc</strong> <em>(Category)</em>: B, 1, 2, 3, 4. Cách nhớ thực dụng
nhất là hai câu hỏi:</p>
<blockquote>
<p><strong>Câu 1 — Có dự phòng không?</strong> (hai kênh độc lập, hỏng một kênh vẫn còn kênh kia)
<strong>Câu 2 — Có tự kiểm không?</strong> (hệ thống tự phát hiện được hỏng hóc của chính nó)</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th align="center">Dự phòng</th>
<th align="center">Tự kiểm</th>
<th>Hỏng một chỗ thì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>B</strong></td>
<td align="center">không</td>
<td align="center">không</td>
<td><strong>Mất chức năng an toàn</strong></td>
</tr>
<tr>
<td><strong>1</strong></td>
<td align="center">không</td>
<td align="center">không</td>
<td>Mất chức năng, nhưng dùng linh kiện và nguyên tắc đã được kiểm chứng nên <strong>ít hỏng hơn</strong></td>
</tr>
<tr>
<td><strong>2</strong></td>
<td align="center">không</td>
<td align="center">có, <strong>theo chu kỳ</strong></td>
<td>Mất chức năng cho tới lần kiểm tiếp theo</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td align="center"><strong>có</strong></td>
<td align="center">có, một phần</td>
<td>Hỏng <strong>một</strong> chỗ thì <strong>không mất</strong> chức năng; ⚠ nhưng <strong>hỏng tích luỹ có thể làm mất</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td align="center"><strong>có</strong></td>
<td align="center">có, đầy đủ</td>
<td><strong>Không mất</strong> chức năng; hỏng hóc được phát hiện <strong>kịp thời</strong>, và ⭐ <strong>chống được cả hỏng tích luỹ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai chi tiết định lượng phân biệt Category 2 và Category 3 — và chúng hay bị bỏ qua:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Chi tiết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Category 2</strong></td>
<td>Tự kiểm theo chu kỳ chỉ có giá trị khi ⭐ <strong>kiểm đủ dày so với tần suất dùng</strong>: thông lệ là <strong>tần suất kiểm ít nhất 100 lần tần suất yêu cầu</strong> chức năng an toàn (có ngoại lệ cho phép tối thiểu 25 lần). ⚠ Kiểm quá thưa thì Category 2 <strong>gần như không còn tác dụng</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Category 3</strong></td>
<td>Chịu được <strong>một</strong> hỏng hóc, nhưng ⭐ <strong>hỏng tích luỹ chưa được phát hiện VẪN có thể làm mất chức năng an toàn</strong>. Chỉ Category 4 mới đảm bảo chống được điều đó</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng thứ hai là lý do <strong>giám sát tiếp điểm và kiểm định định kỳ không phải thủ tục giấy tờ</strong> —
chúng chính là thứ ngăn hỏng hóc tích luỹ trong một hệ Category 3.</p>
<p><em>(Đối chiếu: DGUV/IFA Report 2/2017e — Functional safety of machine controls, phần áp dụng
ISO 13849-1. ⚠ Đây là tài liệu <strong>diễn giải</strong>, không phải bản gốc tiêu chuẩn — con số cụ thể và điều
kiện áp dụng phải lấy từ ISO 13849-1.)</em></p>
</blockquote>
<p>Ba điểm cần hiểu cho đúng:</p>
<ul>
<li><strong>Hạng mục không phải là mức hiệu năng.</strong> Mức hiệu năng đạt được phụ thuộc <em>cả</em> kiến trúc, <em>cả</em> độ
tin cậy linh kiện, <em>cả</em> mức bao phủ chẩn đoán, <em>cả</em> biện pháp chống hỏng do nguyên nhân chung. Chọn
Category 3 không tự động cho ra PL d.</li>
<li><strong>&quot;Hai kênh&quot; phải thật sự độc lập.</strong> Hai kênh đi chung một sợi cáp, qua chung một đầu nối, hoặc dùng
chung một nguồn thì <strong>một sự cố duy nhất có thể làm hỏng cả hai</strong> — đó là hỏng do nguyên nhân chung.</li>
<li><strong>Câu 2 mới là câu tạo ra khác biệt lớn.</strong> Dự phòng mà không tự kiểm thì kênh thứ hai có thể đã hỏng
từ ba tháng trước mà không ai biết — và bạn đang chạy với một kênh trong khi tưởng có hai.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Bảng trên là <strong>cách nhớ</strong>, không phải căn cứ thiết kế. Việc xác định mức cần đạt, chọn kiến trúc, và
tính toán để chứng minh đạt mức đó <strong>phải dựa trên bản gốc tiêu chuẩn</strong> và do người có thẩm quyền
thực hiện. Không có cỗ máy nào được kết luận là an toàn dựa trên một bảng tóm tắt trong sách.</p>
</blockquote>
<hr>
<h2 id="476-dng-khn-cp">47.6 Dừng khẩn cấp</h2>
<h3>Ba loại lệnh dừng</h3>
<p>Tiêu chuẩn về trang bị điện của máy phân biệt ba loại dừng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cách dừng</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dừng loại 0</strong></td>
<td><strong>Cắt năng lượng ngay lập tức</strong> tới cơ cấu chấp hành</td>
<td>Khi dừng ngay là an toàn nhất</td>
</tr>
<tr>
<td><strong>Dừng loại 1</strong></td>
<td>Dừng <strong>có kiểm soát</strong> (còn năng lượng để hãm), <strong>rồi mới cắt</strong> năng lượng</td>
<td>Khi cắt ngay gây nguy hiểm hơn — ví dụ trục quán tính lớn cần hãm</td>
</tr>
<tr>
<td><strong>Dừng loại 2</strong></td>
<td>Dừng có kiểm soát, <strong>vẫn giữ năng lượng</strong></td>
<td>⚠ <strong>Không dùng cho dừng khẩn cấp</strong></td>
</tr>
</tbody></table></div>
<p><strong>Dừng khẩn cấp phải là loại 0 hoặc loại 1.</strong> Loại 2 không đủ vì cơ cấu vẫn còn năng lượng.</p>
<h3>Yêu cầu với nút dừng khẩn cấp</h3>
<ul>
<li><strong>Màu đỏ trên nền vàng</strong>, dạng nấm, <strong>tự giữ khi nhấn</strong> — nhả tay ra nó vẫn giữ trạng thái đã nhấn.</li>
<li><strong>Gỡ trạng thái phải là hành động có chủ ý</strong> (xoay, kéo), và <strong>gỡ nút không được làm máy khởi động
lại</strong> — chỉ cho phép khởi động lại bằng một thao tác riêng.</li>
<li>Phải <strong>luôn tác dụng</strong>, ở mọi chế độ vận hành, không có ngoại lệ.</li>
<li>Tiếp điểm phải là <strong>NC</strong> — đứt dây thì mạch mở, tức là dừng (Chương 4).</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Dừng khẩn cấp là <strong>biện pháp bổ sung</strong>, không phải biện pháp bảo vệ chính. Nó tồn tại để xử lý tình
huống ngoài dự kiến, <strong>không</strong> để thay cho che chắn và khoá liên động ở bậc 2 của mục 47.3. Một cỗ
máy mà cách bảo vệ duy nhất là &quot;người vận hành sẽ nhấn E-Stop kịp&quot; là một cỗ máy chưa được thiết kế
an toàn.</p>
</blockquote>
<hr>
<h2 id="477-thit-b-bo-v-chn-loi-nào">47.7 Thiết bị bảo vệ — chọn loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị</th>
<th>Bảo vệ kiểu gì</th>
<th>Phù hợp khi</th>
<th>Điểm phải chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Che chắn cố định</strong></td>
<td>Rào vật lý, tháo phải dùng dụng cụ</td>
<td>Vùng không cần vào khi vận hành</td>
<td>Đơn giản và hiệu quả nhất — ưu tiên trước mọi thứ khác</td>
</tr>
<tr>
<td><strong>Cửa có khoá liên động</strong></td>
<td>Mở cửa → dừng máy</td>
<td>Cần vào định kỳ (thay lô, vệ sinh)</td>
<td>Loại <strong>giữ khoá tới khi an toàn</strong> cần cho máy có quán tính hoặc năng lượng còn lại</td>
</tr>
<tr>
<td><strong>Rèm quang</strong> <em>(light curtain)</em></td>
<td>Cắt tia → dừng máy</td>
<td>Cửa vào/ra sản phẩm, thao tác thường xuyên</td>
<td>⚠ <strong>Khoảng cách lắp</strong> phải tính theo thời gian dừng của máy</td>
</tr>
<tr>
<td><strong>Thảm an toàn</strong></td>
<td>Đứng lên → dừng máy</td>
<td>Vùng sàn quanh máy</td>
<td>Diện tích phải phủ hết đường tiếp cận</td>
</tr>
<tr>
<td><strong>Điều khiển hai tay</strong></td>
<td>Phải giữ <strong>cả hai</strong> nút mới chạy</td>
<td>Máy ép, thao tác lặp có nguy cơ kẹp tay</td>
<td>Bảo vệ <strong>người vận hành đó</strong>, không bảo vệ người khác đứng gần</td>
</tr>
<tr>
<td><strong>Giám sát tốc độ không</strong> <em>(zero-speed)</em></td>
<td>Chỉ cho mở cửa khi đã dừng hẳn</td>
<td>Trục quán tính lớn</td>
<td>Đi cùng khoá giữ tới khi an toàn</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ OSSD — ngõ ra của thiết bị an toàn, và cái bẫy nó tạo ra</h3>
<p>Ngõ ra của rèm quang, máy quét an toàn và rơ-le an toàn có tên riêng: <strong>OSSD</strong> <em>(Output Signal
Switching Device)</em> — phần của thiết bị bảo vệ <strong>nối tới hệ điều khiển của máy</strong>.</p>
<p>Nó <strong>không phải một ngõ ra số bình thường</strong>, và khác biệt đó gây ra một trong những lỗi chập chờn
khó hiểu nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm OSSD</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Hai kênh</strong></td>
<td>Dự phòng (mục 47.5)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tự phát xung kiểm tra rất ngắn</strong> trên ngõ ra khi đang ở trạng thái BẬT</td>
<td>⭐ Để tự phát hiện <strong>chập sang nguồn 24 V</strong> và <strong>chập chéo giữa hai kênh</strong></td>
</tr>
<tr>
<td>Tự tắt khi phát hiện lỗi</td>
<td>Hỏng theo hướng an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao xung kiểm tra quan trọng:</strong> không có nó, một sợi dây OSSD bị chập vào 24 V sẽ làm ngõ
ra <strong>luôn báo an toàn</strong> — kể cả khi rèm quang đã bị cắt. Xung kiểm tra là thứ biến &quot;một sợi dây
chập&quot; từ lỗi vô hình thành lỗi phát hiện được.</p>
<p>⭐ Khả năng phát hiện chập chéo và chập xuống đất chính là một trong những điều kiện để đạt được
hạng mục và mức hiệu năng cao (mục 47.5).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>BẪY: đấu OSSD vào ngõ vào số THƯỜNG của PLC.</strong></p>
<p>Ngõ vào thường có thể <strong>nhìn thấy xung kiểm tra</strong> và hiểu nhầm là tín hiệu tắt. Triệu chứng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn thấy</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bit nhấp nháy rất nhanh, không theo quy luật</td>
<td>Đó là <strong>xung kiểm tra</strong>, không phải rèm quang bị cắt</td>
</tr>
<tr>
<td>Lỗi không tái hiện được, biến mất khi đo bằng đồng hồ</td>
<td>Đồng hồ quá chậm để thấy xung</td>
</tr>
<tr>
<td>Báo động &quot;rèm quang&quot; xuất hiện ngẫu nhiên</td>
<td>Logic thường đọc trúng lúc có xung</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Cách xử lý đúng:</strong> đấu OSSD vào <strong>ngõ vào của thiết bị an toàn</strong> (rơ-le an toàn hoặc PLC an
toàn) — nơi được thiết kế để <strong>bỏ qua xung kiểm tra</strong>. Nếu chỉ cần cho PLC thường <strong>biết</strong> trạng
thái để hiển thị, hãy lấy tín hiệu đó từ <strong>tiếp điểm phụ của rơ-le an toàn</strong>, không lấy thẳng từ
OSSD.</p>
<p>⚠ Một số module ngõ vào có chế độ lọc dài hơn giúp che triệu chứng — ⭐ <strong>nhưng che triệu chứng
không phải cách đấu đúng</strong>, và nó vẫn không cho bạn mức an toàn nào.</p>
<p>⭐ Độ rộng và chu kỳ xung kiểm tra <strong>khác nhau theo thiết bị</strong> — tra datasheet của chính thiết bị
bạn dùng.</p>
</blockquote>
<p><em>(Đối chiếu: SICK — Guidelines for Safe Machinery, mục thuật ngữ ESPE/OSSD; SICK Safety Guide,
định nghĩa OSSD. Yêu cầu phát hiện chập chéo: DGUV/IFA Report 2/2017e.)</em></p>
<h3>Muting — và vì sao nó nguy hiểm</h3>
<p><strong>Muting</strong> là tạm thời vô hiệu hoá một thiết bị bảo vệ để sản phẩm đi qua mà máy không dừng. DP-01 cần
nó ở cửa chuyền: board phải qua được, người thì không.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Muting là <strong>cố ý tắt một chức năng an toàn</strong>. Nó chỉ chấp nhận được khi hệ thống <strong>phân biệt được
sản phẩm với người</strong> bằng bằng chứng độc lập — thường là nhiều cảm biến bố trí sao cho một người
không thể tạo ra cùng một tổ hợp tín hiệu mà sản phẩm tạo ra.</p>
<p>Muting sai thiết kế là <strong>một trong những nguyên nhân tai nạn nghiêm trọng</strong> ở máy có rèm quang. Đây
là hạng mục bắt buộc phải do người có thẩm quyền thiết kế và kiểm định — không tự làm.</p>
</blockquote>
<hr>
<h2 id="478-sto-dng-an-toàn-cho-truyn-đng">47.8 STO — dừng an toàn cho truyền động</h2>
<p>Với trục có servo hoặc biến tần, cách &quot;cắt năng lượng&quot; ngây thơ là <strong>ngắt contactor phía trước bộ điều
khiển truyền động</strong>. Cách đó dừng được, nhưng có ba nhược điểm thật:</p>
<ul>
<li>Bộ điều khiển <strong>mất nguồn hoàn toàn</strong> → mỗi lần dừng khẩn cấp là một lần khởi động lại, mất thời gian.</li>
<li>Mất <strong>vị trí hiện tại</strong> nếu không dùng loại encoder giữ được vị trí → phải về gốc lại.</li>
<li>Contactor <strong>mòn</strong> vì đóng cắt dòng lớn.</li>
</ul>
<p><strong>STO</strong> <em>(Safe Torque Off — cắt mô-men an toàn)</em> giải quyết cả ba: nó cắt <strong>tín hiệu kích</strong> tới tầng
công suất, khiến động cơ <strong>không thể sinh mô-men</strong>, trong khi phần điều khiển vẫn còn nguồn.</p>
<p>Lợi ích của &quot;còn điện nhưng không sinh mô-men&quot;:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ngắt contactor phía trước</th>
<th>STO</th>
</tr>
</thead>
<tbody><tr>
<td>Động cơ sinh mô-men được không</td>
<td>Không</td>
<td>Không</td>
</tr>
<tr>
<td>Bộ điều khiển còn nguồn</td>
<td>Không</td>
<td><strong>Có</strong></td>
</tr>
<tr>
<td>Giữ được vị trí</td>
<td>Tuỳ loại encoder</td>
<td><strong>Có</strong></td>
</tr>
<tr>
<td>Thời gian khôi phục sau khi hết E-Stop</td>
<td>Lâu — khởi động lại</td>
<td><strong>Nhanh</strong></td>
</tr>
<tr>
<td>Tuổi thọ thiết bị đóng cắt</td>
<td>Mòn dần</td>
<td>Không có tiếp điểm công suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — hai điều STO KHÔNG làm</strong></p>
<ul>
<li><strong>STO không hãm.</strong> Động cơ ngừng sinh mô-men, nhưng tải có quán tính sẽ <strong>trôi theo đà</strong>. Với trục
đứng hoặc tải treo, mất mô-men nghĩa là <strong>rơi</strong>. Trường hợp đó cần thêm phanh cơ khí, và phanh đó
cũng phải là phần của chức năng an toàn.</li>
<li><strong>STO không cách ly điện.</strong> Bộ điều khiển vẫn có điện áp nguy hiểm bên trong. <strong>Không được coi STO
là biện pháp bảo vệ khi sửa chữa</strong> — việc đó cần cắt điện và khoá theo quy trình LOTO (mục 47.10).</li>
</ul>
</blockquote>
<hr>
<h2 id="479-chc-năng-an-toàn-ca-dp-01">47.9 Chức năng an toàn của DP-01</h2>
<p>Áp toàn bộ chương vào máy mẫu. Bảng dưới là <strong>kết quả của việc phân tích</strong>, không phải danh sách chép sẵn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú thiết kế</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Chuyển động gây kẹp/va đập ở mọi cơ cấu</td>
<td>E-Stop hai kênh → rơ-le an toàn → cắt nguồn van + STO cho servo + ngắt contactor trục chính</td>
<td>Dừng loại 0 cho van; loại 1 cho servo nếu cần hãm</td>
</tr>
<tr>
<td><strong>SF2</strong></td>
<td>⭐ <strong>Bức xạ UV chiếu vào người</strong></td>
<td>Buồng kín + cửa <strong>khoá giữ tới khi an toàn</strong>; đèn UV chỉ bật được khi cửa đóng và khoá; mở cửa → cắt nguồn đèn <strong>qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>Mối nguy <strong>không có triệu chứng tức thời</strong> → khả năng tránh rất thấp → mức yêu cầu cao</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá liên động tại cả hai trạm</td>
<td></td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền, <strong>có muting</strong> để board đi qua</td>
<td>⚠ Muting phải do người có thẩm quyền thiết kế — mục 47.7</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>Yêu cầu Reset <strong>có chủ ý</strong>; không tự vào <code>Running</code></td>
<td>Chương 25, 28</td>
</tr>
<tr>
<td><strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn của van kẹp: <strong>giữ kẹp</strong>, không nhả</td>
<td>Chương 48</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Bỏng do đầu tra keo được gia nhiệt</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td></td>
</tr>
</tbody></table></div>
<p>Chú ý <strong>SF2</strong> là chức năng có yêu cầu cao nhất, và lý do nằm ở cột &quot;khả năng tránh&quot; của mục 47.2 chứ
không ở mức độ thương tổn. Đây là điều dễ bị đánh giá thấp: một mối nguy &quot;chỉ&quot; gây tổn thương mắt
nhưng <strong>không thể nhận biết và không thể tránh</strong> có thể đòi hỏi mức cao hơn một mối nguy nặng hơn mà
người ta nhìn thấy và tránh được.</p>
<hr>
<h2 id="4710-loto-trong-thit-k">47.10 LOTO trong thiết kế</h2>
<p><strong>LOTO</strong> <em>(lockout–tagout — khoá và treo thẻ)</em> là quy trình cô lập năng lượng trước khi sửa chữa. Nó
thường được coi là chuyện vận hành, nhưng phần lớn nó <strong>được quyết định lúc thiết kế</strong>.</p>
<p>Với mỗi dạng năng lượng trong máy, phải có cách <strong>cô lập, khoá được, và xả hết năng lượng còn lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dạng năng lượng ở DP-01</th>
<th>Cô lập bằng</th>
<th>Xả năng lượng còn lại</th>
</tr>
</thead>
<tbody><tr>
<td>Điện lưới</td>
<td>Aptomat tổng <strong>có lỗ khoá</strong></td>
<td>Chờ tụ trong biến tần xả — theo thời gian ghi trên thiết bị</td>
</tr>
<tr>
<td>Khí nén</td>
<td>Van cô lập <strong>có lỗ khoá</strong>, đặt ở chỗ với tới được</td>
<td>Van phải có <strong>cửa xả</strong> — cô lập mà không xả thì khí vẫn còn trong ống</td>
</tr>
<tr>
<td>Thế năng</td>
<td>—</td>
<td>Hạ mọi cơ cấu treo xuống, hoặc chèn cơ khí</td>
</tr>
<tr>
<td>Nhiệt</td>
<td>Ngắt gia nhiệt</td>
<td>Chờ nguội — ghi thời gian chờ trên nhãn</td>
</tr>
<tr>
<td>Bức xạ UV</td>
<td>Ngắt nguồn đèn, khoá được</td>
<td>Đèn tắt là hết — nhưng đèn còn nóng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Ba lỗi thiết kế thường gặp làm LOTO không thực hiện được:</p>
<ul>
<li><strong>Van khí không có cửa xả</strong> — khoá van rồi mà xy-lanh vẫn có khí, vẫn chuyển động được.</li>
<li><strong>Cơ cấu cô lập không có lỗ khoá</strong> — không gắn khoá vào được thì quy trình vô nghĩa.</li>
<li><strong>Cơ cấu cô lập đặt ở chỗ không với tới</strong> — người sửa sẽ bỏ qua nó.</li>
</ul>
<p>Cả ba đều phát hiện được lúc thiết kế và rất tốn để sửa sau khi máy đã lắp.</p>
</blockquote>
<hr>
<h2 id="4711-by-thưng-gp">47.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đưa E-Stop vào logic PLC thường</h3>
<pre><code class="language-iecst">// ✗✗ SAI NGHIÊM TRỌNG
IF NOT DI_EStopOK THEN
    DO_ConvRun     := FALSE;
    DO_Clamp1Vlv   := FALSE;
    // … tắt mọi ngõ ra
END_IF;
</code></pre>
<p>Đoạn này <strong>không sai về logic</strong> — nó tắt đúng mọi thứ. Nó sai vì <strong>chỉ chạy khi CPU còn chạy</strong>. CPU
treo, watchdog kích, và toàn bộ đoạn trên biến mất trong khi mối nguy vẫn còn.</p>
<p><strong>Cách đúng:</strong> mạch an toàn cắt năng lượng độc lập với PLC. PLC <strong>đọc</strong> <code>DI_EStopOK</code> để biết và phản
ứng (chuyển <code>Alarm</code>, hiển thị), nhưng việc cắt không do nó làm.</p>
<h3>🔍 BẪY 2 — Dùng rơ-le thường thay rơ-le an toàn</h3>
<p>Đã nêu ở mục 47.4. Nhắc lại vì cám dỗ về giá là có thật: rơ-le an toàn đắt hơn nhiều lần. Điểm khác
biệt — <strong>tiếp điểm cưỡng bức</strong> — không nhìn thấy được từ bên ngoài, nên rất dễ nghĩ là &quot;cũng như nhau&quot;.</p>
<h3>🔍 BẪY 3 — Hai kênh đi chung một sợi cáp</h3>
<p>Đấu hai kênh độc lập rồi luồn cả hai qua <strong>cùng một sợi cáp nhiều lõi</strong>, hoặc qua <strong>cùng một đầu nối</strong>.
Một con chuột cắn, một lần kẹp cáp, một đầu nối vào nước — <strong>cả hai kênh mất cùng lúc</strong>. Dự phòng chỉ
tồn tại trên sơ đồ.</p>
<h3>🔍 BẪY 4 — Reset tự động khi hết điều kiện</h3>
<pre><code class="language-iecst">// ✗ SAI — máy tự chạy lại khi gỡ E-Stop
IF DI_EStopOK THEN
    MachineState := Running;
END_IF;
</code></pre>
<p>Gỡ nút E-Stop ra là máy chạy lại ngay — trong khi người vừa nhấn nút có thể vẫn đang ở trong máy.
Khởi động lại <strong>phải là một hành động riêng, có chủ ý</strong>, sau khi gỡ điều kiện dừng.</p>
<h3>🔍 BẪY 5 — Bỏ qua chức năng an toàn ở chế độ tay</h3>
<p><em>&quot;Ở chế độ tay thì kỹ thuật viên biết mình làm gì&quot;</em> — lập luận này sai ở chỗ: chế độ tay là lúc <strong>người
ở gần máy nhất</strong>, và là lúc máy hay ở tư thế bất thường nhất.</p>
<p>Điều được phép nới ở chế độ tay là <strong>thứ tự thao tác</strong> (Chương 28), không phải chức năng an toàn.
Nếu cần chuyển động khi cửa mở để căn chỉnh, đó là một <strong>chế độ riêng có yêu cầu an toàn riêng</strong> —
thường kèm tốc độ giảm, thiết bị cho phép ba vị trí, và phải được thiết kế như một chức năng an toàn.</p>
<h3>🔍 BẪY 6 — Nghĩ STO là biện pháp bảo vệ khi sửa chữa</h3>
<p>Đã nêu ở mục 47.8. Nhắc lại vì hậu quả nghiêm trọng: STO <strong>không cách ly điện</strong>. Người thò tay vào sửa
một trục &quot;đang ở STO&quot; vẫn có thể bị điện giật từ bộ điều khiển, và trục vẫn có thể rơi nếu là trục đứng.</p>
<h3>🔍 BẪY 7 — Không thử chức năng an toàn khi nghiệm thu</h3>
<p>Máy được thử kỹ ở chế độ bình thường, còn E-Stop thì &quot;nhấn thử một cái, thấy dừng, xong&quot;.</p>
<p>Thử đúng phải bao gồm: nhấn E-Stop <strong>ở từng bước của chu trình</strong>, mở từng cửa <strong>trong lúc máy đang
chạy</strong>, cắt từng kênh của mạch hai kênh <strong>riêng lẻ</strong> để xác nhận phát hiện được. Danh mục này thuộc
Chương 52, và nó là phần bắt buộc.</p>
<hr>
<h2 id="4712-bng-cht-làm-gì-vi-chc-năng-an-toàn">47.12 Bảng chốt — làm gì với chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Ai làm</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Đánh giá rủi ro</strong> — xác định giới hạn, nhận diện mối nguy, ước lượng</td>
<td>Người có thẩm quyền</td>
<td>Có văn bản, có người ký</td>
</tr>
<tr>
<td>2</td>
<td>Áp <strong>thứ tự ưu tiên</strong> giảm thiểu — thiết kế lại trước, che chắn sau, thông tin cuối</td>
<td>Nhóm thiết kế</td>
<td>Không mối nguy nào chỉ được xử lý bằng nhãn cảnh báo</td>
</tr>
<tr>
<td>3</td>
<td>Lập <strong>danh sách chức năng an toàn</strong> còn lại</td>
<td>Nhóm thiết kế</td>
<td>Mỗi SF ghi rõ mối nguy nào, biện pháp gì</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xác định mức yêu cầu</strong> cho từng SF</td>
<td>Người có thẩm quyền</td>
<td>Dựa trên bản gốc tiêu chuẩn</td>
</tr>
<tr>
<td>5</td>
<td>Chọn <strong>kiến trúc và thiết bị</strong> đạt mức đó</td>
<td>Nhóm thiết kế + hãng</td>
<td>Ưu tiên thiết bị đã chứng nhận, đấu theo sơ đồ hãng</td>
</tr>
<tr>
<td>6</td>
<td>Kiểm <strong>tính độc lập</strong> của các kênh</td>
<td>Nhóm thiết kế</td>
<td>Không chung cáp, không chung đầu nối, không chung nguồn</td>
</tr>
<tr>
<td>7</td>
<td>Thiết kế <strong>LOTO</strong> cho mọi dạng năng lượng</td>
<td>Nhóm thiết kế</td>
<td>Mọi cơ cấu cô lập <strong>khoá được</strong>, <strong>với tới được</strong>, và <strong>xả được</strong></td>
</tr>
<tr>
<td>8</td>
<td><strong>Kiểm định</strong> chức năng an toàn</td>
<td>Người có thẩm quyền</td>
<td>Thử từng SF, thử từng kênh riêng lẻ, có biên bản</td>
</tr>
<tr>
<td>9</td>
<td><strong>Không phát hành</strong> khi mục 1, 4, 8 chưa có</td>
<td>—</td>
<td>—</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4713-t-kim">47.13 Tự kiểm</h2>
<ol>
<li>Vì sao chức năng an toàn <strong>không được</strong> phụ thuộc vào chương trình PLC thường? Trả lời bằng cơ chế
cụ thể ở Chương 10.</li>
<li>Nêu <strong>ba yếu tố</strong> quyết định mức rủi ro. Vì sao bức xạ UV của DP-01 lại đòi hỏi mức cao dù thương
tổn không phải nặng nhất?</li>
<li>Nêu <strong>thứ tự ưu tiên</strong> ba bậc giảm thiểu rủi ro. Vì sao dán nhãn cảnh báo không được dùng thay cho
che chắn?</li>
<li><strong>Hai câu hỏi</strong> phân biệt các hạng mục kiến trúc là gì? Vì sao câu thứ hai tạo ra khác biệt lớn?</li>
<li>Rơ-le an toàn khác rơ-le thường ở điểm nào, và vì sao điểm đó quan trọng?</li>
<li>Phân biệt <strong>dừng loại 0, 1, 2</strong>. Loại nào không được dùng cho dừng khẩn cấp, vì sao?</li>
<li>Nêu <strong>ba lợi ích</strong> của STO so với ngắt contactor phía trước — và <strong>hai điều STO không làm</strong>.</li>
<li>Hai kênh của mạch an toàn đi chung một sợi cáp nhiều lõi. Vì sao đó là lỗi, dù trên sơ đồ vẫn là
hai kênh?</li>
<li>Nêu <strong>ba lỗi thiết kế</strong> làm quy trình LOTO không thực hiện được.</li>
<li>Ở chế độ tay, cái gì được nới lỏng và cái gì tuyệt đối không? Nếu cần chuyển động khi cửa mở thì
phải xử lý thế nào?</li>
</ol>
<p>Câu 1, 4 và 7 là ba câu phân loại. Nhưng lưu ý: <strong>trả lời trôi chảy mười câu này không có nghĩa là bạn
đủ thẩm quyền thiết kế mạch an toàn.</strong> Nó có nghĩa là bạn đủ hiểu để làm việc được với người có thẩm
quyền — và biết khi nào phải gọi họ.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 48 — Fail-safe &amp; thiết kế phòng sự cố.</strong> Chương này lo lớp an toàn độc lập. Chương 48 lo phần
còn lại: với mỗi ngõ ra, mất nguồn thì về đâu? Đứt dây thì sao? Và vì sao <strong>giám sát phản hồi thay vì
tin lệnh</strong> là nguyên tắc xuyên suốt cả cuốn sách.</p>
<hr>
<h3>Nguồn tham khảo chương 47</h3>
<ul>
<li>ISO 12100 — <em>Safety of machinery — General principles for design — Risk assessment and risk reduction</em>:
quy trình đánh giá rủi ro và thứ tự ưu tiên giảm thiểu (mục 47.2, 47.3).</li>
<li>ISO 13849-1 và -2 — <em>Safety of machinery — Safety-related parts of control systems</em>: mức hiệu năng,
hạng mục kiến trúc, và kiểm định (mục 47.5).</li>
<li>IEC 62061 — <em>Safety of machinery — Functional safety of safety-related control systems</em>: thang SIL
cho máy (mục 47.5).</li>
<li>IEC 61508 — <em>Functional safety of electrical/electronic/programmable electronic safety-related
systems</em>: tiêu chuẩn gốc về an toàn chức năng, nơi ISO 13849-1 và IEC 62061 lấy khái niệm SIL, vòng
đời an toàn, mức bao phủ chẩn đoán và hỏng do nguyên nhân chung (mục 47.5 — cây phả hệ).</li>
<li>IEC 61511 — <em>Functional safety — Safety instrumented systems for the process industry sector</em>: nhắc
ở mục 47.5 để phân biệt SIL ngành quá trình với SIL ngành máy; <strong>không</strong> áp cho máy tự động hoá.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: ba loại lệnh dừng, yêu cầu
với thiết bị dừng khẩn cấp, khởi động lại có chủ ý (mục 47.6).</li>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements</em>: định nghĩa
các chức năng an toàn của truyền động, trong đó có STO (mục 47.8).</li>
<li>Tài liệu hướng dẫn của nhà sản xuất thiết bị an toàn và báo cáo kỹ thuật của viện nghiên cứu an toàn
lao động — dùng cho phần diễn giải khái niệm và ví dụ kiến trúc.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Toàn bộ tiêu chuẩn liệt kê ở trên đều có bản quyền và phải mua từ tổ chức phát hành.</strong> Chương
này diễn giải khái niệm ở mức đủ để trao đổi chuyên môn; <strong>nó không trích dẫn nội dung tiêu chuẩn và
không thay thế bản gốc</strong>. Mọi con số, ngưỡng, và bảng phân loại dùng để thiết kế thật phải lấy từ bản
gốc, áp cho đúng phiên bản đang hiệu lực tại thị trường của bạn.</p>
</blockquote>
<!-- SECTION: ch48_fail_safe -->
<hr>
<h1 id="chương-48-fail-safe-thit-k-phòng-s-c">Chương 48 — Fail-safe &amp; thiết kế phòng sự cố</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ Chương này bàn về <strong>thiết kế phòng sự cố ở tầng điều khiển</strong>. Nó bổ sung cho Chương 47, <strong>không
thay thế</strong>: những gì thuộc về chức năng an toàn vẫn phải do lớp an toàn độc lập thực hiện và do
người có thẩm quyền kiểm định. Chương này <strong>đang chờ chuyên gia rà soát</strong> trước khi phát hành.</p>
</blockquote>
<hr>
<h2 id="481-bài-toán-c-máy-hng-sn-phm-sut-ba-tun-mà-không-ai-bit">48.1 Bài toán: cỗ máy hỏng sản phẩm suốt ba tuần mà không ai biết</h2>
<p>Khách hàng của một nhà máy điện tử báo tỷ lệ hỏng ngoài thị trường tăng đột biến. Truy ngược lô hàng,
tất cả đều đi qua một cỗ máy.</p>
<p>Máy đó chạy hoàn hảo. Không báo động nào trong ba tuần. Sản lượng đúng. Mọi board đều qua kiểm và được
đánh dấu OK.</p>
<p>Nguyên nhân: <strong>bộ khử tĩnh điện</strong> <em>(ionizer)</em> đã hỏng từ ba tuần trước. Board đi qua máy tích điện,
và tĩnh điện phóng qua linh kiện nhạy cảm. Phần lớn board hỏng <strong>tiềm ẩn</strong> — vẫn hoạt động lúc kiểm
tra, hỏng sau vài tháng ở tay người dùng (Chương 7).</p>
<p>Máy không hề nói dối. Nó chỉ <strong>không được thiết kế để biết</strong>. Không ai đưa tín hiệu tình trạng của
ionizer vào PLC. Với chương trình, ionizer không tồn tại.</p>
<p>Đây là loại lỗi tệ nhất trong sản xuất: <strong>hỏng hóc không có triệu chứng tại chỗ</strong>. Chương này là cách
thiết kế để những thứ như vậy <strong>buộc phải lộ ra</strong>.</p>
<hr>
<h2 id="482-trng-thái-an-toàn-quyt-đnh-cho-tng-ngõ-ra">48.2 Trạng thái an toàn — quyết định cho từng ngõ ra</h2>
<p>Câu hỏi phải hỏi cho <strong>mọi</strong> ngõ ra, không sót cái nào:</p>
<blockquote>
<p><strong>Khi mất năng lượng, cơ cấu này về đâu — và trạng thái đó có an toàn không?</strong></p>
</blockquote>
<p>&quot;Mất năng lượng&quot; gồm ba tình huống khác nhau, và <strong>chúng không giống nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Cái gì mất</th>
<th>Cơ cấu hành xử thế nào</th>
</tr>
</thead>
<tbody><tr>
<td>Mất điện điều khiển</td>
<td>Lệnh từ PLC mất</td>
<td>Van về vị trí lò xo</td>
</tr>
<tr>
<td>Mất khí nén</td>
<td>Áp lực mất</td>
<td>Xy-lanh mất lực giữ, trôi theo tải hoặc đứng im do ma sát</td>
</tr>
<tr>
<td>Đứt dây tín hiệu</td>
<td>Chỉ một lệnh mất</td>
<td>Chỉ cơ cấu đó về vị trí lò xo, các cơ cấu khác vẫn hoạt động</td>
</tr>
</tbody></table></div>
<p>Tình huống thứ ba hay bị bỏ sót và là tình huống <strong>nguy hiểm nhất</strong>, vì nó tạo ra một tổ hợp trạng
thái mà không ai từng nghĩ tới: một cơ cấu về vị trí nghỉ trong khi các cơ cấu khác vẫn ở vị trí làm
việc.</p>
<h3>Chọn trạng thái an toàn — không có đáp án chung</h3>
<p>Người mới thường nghĩ &quot;mất điện thì mọi thứ nhả ra là an toàn nhất&quot;. <strong>Sai trong nhiều trường hợp.</strong></p>
<p>Ví dụ trực tiếp từ DP-01 — van kẹp board:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lựa chọn</th>
<th>Mất khí thì</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Van <strong>lò xo về nhả kẹp</strong></td>
<td>Kẹp nhả, board tự do</td>
<td>Board rơi xuống chuyền không kiểm soát; nếu chuyền còn quán tính thì board trôi và va chạm (Chương 28)</td>
</tr>
<tr>
<td>Van <strong>giữ nguyên trạng thái</strong> <em>(kiểu duy trì)</em></td>
<td>Kẹp <strong>vẫn giữ</strong> board</td>
<td>✅ Board đứng yên, xử lý được có kiểm soát khi khôi phục</td>
</tr>
</tbody></table></div>
<p>Với DP-01, <strong>giữ kẹp là lựa chọn an toàn hơn</strong> — và đó là quyết định thiết kế đã ghi trong SF6 ở
Chương 47.</p>
<p>Nhưng đảo ngược tình huống thì đáp án đảo ngược theo:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Trạng thái an toàn khi mất năng lượng</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Kẹp giữ <strong>board mạch</strong> (nhẹ, nằm ngang)</td>
<td><strong>Giữ</strong></td>
<td>Nhả ra thì board trôi, va chạm</td>
</tr>
<tr>
<td>Kẹp giữ <strong>chi tiết nặng treo trên cao</strong></td>
<td>⚠ Phải phân tích riêng</td>
<td>Giữ thì tốt — nhưng nếu áp tụt dần, chi tiết rơi <strong>muộn</strong>, lúc người đã vào máy</td>
</tr>
<tr>
<td>Cơ cấu <strong>kẹp quanh tay người có thể chạm tới</strong></td>
<td><strong>Nhả</strong></td>
<td>Người phải thoát ra được</td>
</tr>
<tr>
<td>Trục <strong>đứng có tải treo</strong></td>
<td><strong>Phanh cơ khí giữ</strong></td>
<td>Mất mô-men là rơi (Chương 47, STO)</td>
</tr>
<tr>
<td>Van cấp <strong>vật liệu nguy hiểm</strong></td>
<td><strong>Đóng</strong></td>
<td>Không được để chảy tiếp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Không có quy tắc chung &quot;mất điện thì nhả&quot; hay &quot;mất điện thì giữ&quot;. Câu trả lời đúng phụ thuộc vào
<strong>mối nguy cụ thể</strong>, và nó là kết quả của đánh giá rủi ro (Chương 47), không phải của thói quen.</p>
<p>Đặc biệt cảnh giác với <strong>&quot;giữ&quot; bằng áp suất còn lại</strong>: khí trong ống xả dần, và cơ cấu nhả ra <strong>sau
vài phút</strong> — đúng lúc người đã tin là máy đã dừng và đang thò tay vào. Nếu chọn &quot;giữ&quot;, phải giữ
bằng cơ cấu <strong>không phụ thuộc năng lượng</strong> (chốt cơ khí, van một chiều có khoá), không phải bằng
khí còn sót.</p>
</blockquote>
<h3>Bảng trạng thái an toàn của DP-01</h3>
<p>Bảng này phải có trong bộ đặc tả (Chương 23), cột cuối của bảng I/O.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngõ ra</th>
<th>Mất điện điều khiển</th>
<th>Mất khí</th>
<th>Đứt dây tín hiệu</th>
<th>Đánh giá</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Giữ kẹp</td>
<td>Giữ kẹp (van duy trì + chốt)</td>
<td>Giữ kẹp</td>
<td>✅ An toàn — board không trôi</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Chặn <strong>nâng</strong> (lò xo về vị trí chặn)</td>
<td>Chặn nâng</td>
<td>Chặn nâng</td>
<td>✅ An toàn — board không đi qua trạm</td>
</tr>
<tr>
<td><code>DO_ConvRun</code></td>
<td>Chuyền dừng</td>
<td>—</td>
<td>Chuyền dừng</td>
<td>✅ An toàn</td>
</tr>
<tr>
<td><code>DO_UvLamp</code></td>
<td>Đèn tắt</td>
<td>—</td>
<td>Đèn tắt</td>
<td>✅ An toàn</td>
</tr>
<tr>
<td><code>DO_ShutterVlv</code></td>
<td>Cửa chắn <strong>đóng</strong></td>
<td>Cửa chắn đóng</td>
<td>Cửa chắn đóng</td>
<td>✅ An toàn — che nguồn UV</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo đóng</td>
<td>Van đóng</td>
<td>Van đóng</td>
<td>✅ Không nhỏ keo bừa</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Ionizer tắt</td>
<td>—</td>
<td>Ionizer tắt</td>
<td>⚠ <strong>An toàn cho người, nhưng hỏng sản phẩm âm thầm</strong> — xem mục 48.6</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là dòng đáng chú ý nhất: trạng thái &quot;an toàn&quot; theo nghĩa không gây thương tích, nhưng <strong>gây
thiệt hại vô hình</strong>. Đó chính là sự cố ở mục 48.1.</p>
<hr>
<h2 id="483-đt-dây-phi-dn-ti-trng-thái-an-toàn">48.3 Đứt dây phải dẫn tới trạng thái an toàn</h2>
<p>Nguyên tắc đã gặp ở Chương 4 và Chương 15, giờ phát biểu ở dạng tổng quát:</p>
<blockquote>
<p><strong>Mọi hỏng hóc dự đoán được phải dẫn tới trạng thái an toàn, không phải trạng thái nguy hiểm.</strong></p>
</blockquote>
<p>Áp cho tín hiệu vào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại tín hiệu</th>
<th>Tiếp điểm vật lý</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Mất nó là <strong>phải dừng</strong> (Dừng, cửa, áp suất, phản hồi mạch an toàn)</td>
<td><strong>NC</strong></td>
<td>Đứt dây → bit 0 → dừng</td>
</tr>
<tr>
<td>Mất nó chỉ làm <strong>sai sản phẩm</strong></td>
<td>Tuỳ, thường NO</td>
<td>Xử lý bằng timeout và báo lỗi</td>
</tr>
</tbody></table></div>
<p>Áp cho tín hiệu analog — đây là chỗ Chương 31 đã chuẩn bị:</p>
<blockquote>
<p>Vòng dòng <strong>4–20 mA</strong> cho phép phân biệt &quot;giá trị bằng 0&quot; với &quot;đứt dây&quot;: giá trị hợp lệ nhỏ nhất là
4 mA, nên <strong>dưới 3,6 mA nghĩa là đứt dây hoặc hỏng</strong>, không phải &quot;áp suất bằng 0&quot;.</p>
<p>Tín hiệu <strong>0–10 V không có tính chất này</strong> — đứt dây cho 0 V, và 0 V cũng là một giá trị hợp lệ.
Đây là lý do 4–20 mA được ưu tiên cho tín hiệu quan trọng.</p>
</blockquote>
<p>Chương trình phải <strong>dùng</strong> tính chất đó, không chỉ có nó:</p>
<pre><code class="language-iecst">// Phát hiện ngoài dải → không tin giá trị, báo lỗi
IF AI_AirPress_mA &lt; 3.6 OR AI_AirPress_mA &gt; 20.5 THEN
    M_AirPressFault := TRUE;
    AirPress_bar    := AirPress_Fallback;   // giá trị thay thế đã định trước
ELSE
    AirPress_bar    := Scale(AI_AirPress_mA);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Giá trị thay thế <code>AirPress_Fallback</code> phải là giá trị <strong>an toàn</strong>, không phải giá trị &quot;hợp lý&quot;. Với
áp suất khí, an toàn nghĩa là <strong>coi như không đủ khí</strong> — để máy dừng — chứ không phải lấy giá trị
đo được lần cuối. Lấy giá trị cuối là để máy chạy tiếp với một con số không còn thật.</p>
</blockquote>
<hr>
<h2 id="484-giám-sát-phn-hi-thay-vì-tin-lnh">48.4 Giám sát phản hồi thay vì tin lệnh</h2>
<p>Đây là nguyên tắc trung tâm, và nó đã xuất hiện ở nhiều chương trước dưới các dạng khác nhau. Ở đây
nó được phát biểu đầy đủ.</p>
<blockquote>
<p><strong>Lệnh không phải là kết quả. Mọi lệnh tác động vật lý phải được xác nhận bằng một tín hiệu độc lập,
kèm thời hạn.</strong></p>
</blockquote>
<p>Ba lớp của nguyên tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp</th>
<th>Sai</th>
<th>Đúng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cơ cấu</strong></td>
<td>Ra lệnh kẹp rồi chuyển bước</td>
<td>Ra lệnh kẹp → <strong>chờ reed xác nhận</strong> → timeout báo lỗi (Chương 26)</td>
</tr>
<tr>
<td><strong>Thiết bị phụ trợ</strong></td>
<td>Bật ionizer rồi coi như nó chạy</td>
<td>Bật → <strong>đọc tín hiệu tình trạng</strong> từ chính thiết bị</td>
</tr>
<tr>
<td><strong>Hệ thống khác</strong></td>
<td>Gửi lệnh sang máy bên rồi đi tiếp</td>
<td>Gửi → <strong>chờ xác nhận</strong> → timeout (mục 48.5)</td>
</tr>
</tbody></table></div>
<h3>Vì sao timer không thay được phản hồi</h3>
<p>Đã nêu ở Chương 17 và 26. Nhắc lại ở đây vì đây là chương phát biểu nguyên tắc:</p>
<p>Một timer trả lời câu hỏi <em>&quot;đã trôi qua bao nhiêu thời gian?&quot;</em>. Nó <strong>không</strong> trả lời <em>&quot;cơ cấu đã tới
đích chưa?&quot;</em>. Hai câu hỏi đó trùng nhau khi mọi thứ bình thường, và <strong>tách nhau đúng lúc có sự cố</strong> —
tức là đúng lúc bạn cần câu trả lời đúng.</p>
<h3>Phản hồi phải độc lập</h3>
<p>Một chi tiết dễ bỏ qua: tín hiệu xác nhận phải <strong>độc lập với lệnh</strong>, không được suy ra từ lệnh.</p>
<pre><code class="language-iecst">// ✗ SAI — &quot;phản hồi&quot; chỉ là chính cái lệnh
M_Clamp1Confirmed := DO_Clamp1Vlv;

// ✗ SAI — suy từ cảm biến đối diện (Chương 28, Bẫy 1)
M_Clamp1Confirmed := NOT DI_Clamp1Dn;

// ✓ ĐÚNG — cảm biến đích, độc lập với lệnh
M_Clamp1Confirmed := DI_Clamp1Up;
</code></pre>
<p>Dòng đầu nghe vô lý khi viết ra như vậy, nhưng nó xuất hiện thường xuyên dưới dạng ẩn: chương trình
dùng chính biến lệnh làm điều kiện cho bước sau.</p>
<hr>
<h2 id="485-nhp-tim-và-watchdog-gia-các-h">48.5 Nhịp tim và watchdog giữa các hệ</h2>
<p>Chương 10 nói về watchdog <strong>bên trong CPU</strong>. Ở máy có nhiều thành phần, cần thêm một lớp giám sát nữa:
làm sao biết <strong>thành phần bên kia còn sống</strong>?</p>
<p>Vấn đề: nếu màn hình vận hành treo, hoặc mạng đứt, thì PLC <strong>không nhận được lệnh mới</strong> — nhưng nó
cũng không nhận được thông báo nào về việc đó. Với PLC, &quot;không có lệnh mới&quot; và &quot;đối tác đã chết&quot; trông
giống hệt nhau.</p>
<h3>Cơ chế nhịp tim</h3>
<p><strong>Nhịp tim</strong> <em>(heartbeat)</em> giải quyết bằng cách biến sự im lặng thành thông tin:</p>
<pre><code class="language-iecst">// Bên A: đảo bit đều đặn, ví dụ mỗi 500 ms
IF T_Heartbeat.Q THEN
    Hb_ToB := NOT Hb_ToB;
END_IF;

// Bên B: giám sát bit đó có đổi không
IF Hb_FromA &lt;&gt; Hb_FromA_Prev THEN
    T_HbTimeout(IN := FALSE);         // có nhịp → đặt lại đồng hồ
    Hb_FromA_Prev := Hb_FromA;
END_IF;
T_HbTimeout(IN := TRUE, PT := T#2S);

IF T_HbTimeout.Q THEN
    M_PartnerLost := TRUE;            // bên A đã im quá lâu
END_IF;
</code></pre>
<p>Điểm mấu chốt: bit phải <strong>đổi trạng thái</strong>, không phải giữ mức 1. Một bit kẹt ở 1 vì đối tác treo
trông giống hệt một bit đang được cập nhật thành 1.</p>
<h3>Ba nơi cần nhịp tim ở DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp</th>
<th>Mất kết nối thì</th>
<th>Máy phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>PLC ↔ màn hình vận hành</td>
<td>Người vận hành mất khả năng điều khiển và không thấy trạng thái</td>
<td>Hoàn thành chu trình đang chạy rồi về <code>Idle</code>; <strong>không</strong> nhận chu trình mới</td>
</tr>
<tr>
<td>PLC ↔ máy lân cận trên chuyền</td>
<td>Bắt tay giao/nhận sản phẩm không còn tin được</td>
<td>Không giao board sang; giữ board lại, báo động (Chương 41)</td>
</tr>
<tr>
<td>PLC ↔ hệ thống quản lý sản xuất</td>
<td>Không hỏi được công thức, không báo được kết quả</td>
<td>⚠ Quyết định của khách hàng — dừng hay chạy tạm rồi gửi bù (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Phản ứng khi mất nhịp tim <strong>không phải lúc nào cũng là dừng ngay</strong>. Dừng đột ngột giữa chu trình có
thể tệ hơn hoàn thành nốt chu trình rồi dừng có kiểm soát. Đây là quyết định thiết kế phải ghi trong
đặc tả (Chương 23), không phải mặc định.</p>
</blockquote>
<hr>
<h2 id="486-li-mà-máy-không-t-phát-hin-đưc">48.6 Lỗi mà máy không tự phát hiện được</h2>
<p>Quay lại sự cố ở mục 48.1. Đây là loại lỗi cần một cách nghĩ riêng.</p>
<h3>Ba loại hỏng hóc theo mức độ dễ phát hiện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Máy tự biết không</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lộ ngay</strong></td>
<td>Xy-lanh không tới đích, mất khí, mất mạng</td>
<td>✅ Có — timeout, cảm biến, nhịp tim</td>
</tr>
<tr>
<td><strong>Lộ muộn</strong></td>
<td>Cơ cấu chậm dần, cảm biến trôi</td>
<td>⚠ Chỉ khi có giám sát <strong>xu hướng</strong> (Chương 51)</td>
</tr>
<tr>
<td><strong>⭐ Không bao giờ lộ</strong></td>
<td>Ionizer hỏng, quạt hút yếu, nhiệt độ sai mà không đo</td>
<td>❌ <strong>Không</strong> — trừ khi được thiết kế để biết</td>
</tr>
</tbody></table></div>
<p>Loại thứ ba là loại phải xử lý ở giai đoạn <strong>thiết kế</strong>, vì sau khi máy đã lắp thì thường phải thêm
phần cứng.</p>
<h3>Câu hỏi phải hỏi cho mọi thiết bị phụ trợ</h3>
<blockquote>
<p><strong>Nếu thiết bị này hỏng, máy có biết không? Nếu không — làm sao để nó biết?</strong></p>
</blockquote>
<p>Áp cho DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị phụ trợ</th>
<th>Hỏng thì hậu quả</th>
<th>Máy tự biết?</th>
<th>Cách làm cho máy biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ionizer</strong></td>
<td>Board tích điện → hỏng tiềm ẩn, <strong>vô hình</strong></td>
<td>❌ Không</td>
<td>Đưa tín hiệu tình trạng của ionizer vào một ngõ vào; coi nó là <strong>điều kiện cho phép chạy</strong></td>
</tr>
<tr>
<td><strong>Quạt hút buồng UV</strong></td>
<td>Khí thải tích tụ</td>
<td>❌ Không</td>
<td>Cảm biến lưu lượng hoặc áp suất chênh, đưa vào PLC</td>
</tr>
<tr>
<td><strong>Đèn UV yếu dần</strong></td>
<td>Keo không cứng hết → hỏng muộn</td>
<td>❌ Không</td>
<td>Cảm biến cường độ UV, giám sát ngưỡng tối thiểu (Chương 33)</td>
</tr>
<tr>
<td><strong>Bộ lọc khí bẩn</strong></td>
<td>Van mòn nhanh, hỏng muộn</td>
<td>❌ Không</td>
<td>Cảm biến chênh áp qua bộ lọc</td>
</tr>
<tr>
<td><strong>Gia nhiệt keo lệch</strong></td>
<td>Keo sai độ nhớt → chất lượng kém</td>
<td>⚠ Một phần</td>
<td>Đã có cảm biến nhiệt — nhưng phải <strong>giám sát cả sai lệch</strong>, không chỉ giá trị</td>
</tr>
</tbody></table></div>
<p>Nguyên tắc rút ra:</p>
<blockquote>
<p><strong>Mọi thiết bị mà hỏng hóc của nó ảnh hưởng tới chất lượng sản phẩm nhưng không ảnh hưởng tới hoạt
động của máy, đều phải được giám sát bằng một tín hiệu độc lập.</strong></p>
<p>Nếu không, bạn đang dựa vào việc con người sẽ phát hiện — và con người không phát hiện được thứ vô hình.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — cách bán ý tưởng này cho người quyết định ngân sách</strong>
Thêm một cảm biến chênh áp cho bộ lọc tốn rất ít. So sánh nó với chi phí của <strong>ba tuần sản phẩm hỏng
ngoài thị trường</strong> — con số đó thường thuyết phục hơn mọi lập luận kỹ thuật. Hãy chuẩn bị con số đó
khi đề xuất.</p>
</blockquote>
<h3>Xử lý khi thiết bị phụ trợ hỏng</h3>
<p>Không phải mọi thiết bị phụ trợ hỏng đều phải dừng máy ngay. Ba mức phản ứng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Khi nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cấm chạy</strong></td>
<td>Hỏng làm sản phẩm chắc chắn không đạt</td>
<td>Ionizer hỏng → không cho vào <code>Running</code></td>
</tr>
<tr>
<td><strong>Cảnh báo, vẫn chạy</strong></td>
<td>Suy giảm dần, còn trong dung sai</td>
<td>Đèn UV giảm còn 85 % → báo để lên kế hoạch thay</td>
</tr>
<tr>
<td><strong>Ghi nhận</strong></td>
<td>Không ảnh hưởng ngay</td>
<td>Số giờ chạy của bộ lọc</td>
</tr>
</tbody></table></div>
<h3>⭐ Phép thử một dòng cho mọi cảnh báo</h3>
<p>Tự phát hiện lỗi chỉ có giá trị nếu người vận hành <strong>làm được gì đó</strong> với thông tin đó. Tiêu chuẩn
quản lý hệ thống cảnh báo <em>(alarm management)</em> đặt ra một phép thử rất gọn, và nó là phép thử tốt
nhất bạn có thể mang theo:</p>
<blockquote>
<p><strong>Mỗi cảnh báo phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
làm việc đó.</strong> Thiếu một trong hai vế thì nó không phải cảnh báo — nó là thông tin, hãy đưa xuống
mức ghi nhận.</p>
</blockquote>
<p>Áp phép thử này lên danh sách cảnh báo của bạn, và một phần lớn sẽ rớt. Đó là kết quả tốt.</p>
<p><strong>Lụt cảnh báo</strong> <em>(alarm flood)</em> là hiện tượng một sự cố gốc kéo theo hàng chục cảnh báo hệ quả đổ
ra cùng lúc. Người vận hành khi đó không đọc nữa — họ xác nhận hàng loạt cho hết màn hình. Cảnh báo
quan trọng nhất chìm trong đám đông đúng vào lúc cần nó nhất.</p>
<p>Trên DP-01, mất khí nén là ví dụ điển hình: một sự cố gốc, nhưng nếu không thiết kế thì sẽ nổ ra
&quot;chặn 1 không lên&quot;, &quot;chặn 2 không lên&quot;, &quot;kẹp không giữ&quot;, &quot;quá thời gian bước 4&quot;… Cách xử lý:</p>
<ul>
<li><strong>Cảnh báo gốc phải chặn cảnh báo hệ quả.</strong> Khi <code>AI_AirPress</code> dưới ngưỡng, các timeout cơ cấu
khí nén bị <strong>ức chế</strong> <em>(suppressed)</em>, không phát ra.</li>
<li><strong>Ức chế phải có điều kiện rõ ràng và tự gỡ</strong>, không phải tắt vĩnh viễn. Ức chế tuỳ tiện là cách
người ta vô hiệu hoá hệ cảnh báo mà vẫn tưởng nó đang chạy.</li>
<li><strong>Ghi lại cảnh báo bị ức chế vào nhật ký</strong>, kể cả khi không hiển thị. Lúc điều tra sự cố, thứ tự
các sự kiện mới là dữ liệu quý.</li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Cảnh báo là <strong>thứ có vòng đời</strong>: xác định → thiết kế → vận hành → theo dõi → sửa hoặc bỏ. Danh sách
cảnh báo được thêm vào suốt ba năm mà chưa bao giờ bị rà lại là danh sách đã hỏng. Chương 44 nói kỹ
phần thiết kế và trình bày cảnh báo trên màn hình vận hành.</p>
</blockquote>
<hr>
<h2 id="487-by-thưng-gp">48.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Mặc định &quot;mất điện thì nhả ra là an toàn&quot;</h3>
<p>Đã mổ xẻ ở mục 48.2. Đây là bẫy nguy hiểm vì nó nghe <strong>hợp lý</strong> và đúng trong một số trường hợp — nên
người ta áp nó cho mọi trường hợp mà không phân tích.</p>
<h3>🔍 BẪY 2 — &quot;Giữ&quot; bằng năng lượng còn sót</h3>
<p>Chọn &quot;giữ kẹp khi mất khí&quot;, nhưng giữ bằng chính khí còn trong ống. Khí xả dần qua rò rỉ, và sau vài
phút kẹp nhả — <strong>đúng lúc người đã tin máy đã dừng hẳn và đang thò tay vào</strong>.</p>
<p>Nếu chọn &quot;giữ&quot;, phải giữ bằng cơ cấu <strong>không phụ thuộc năng lượng</strong>.</p>
<p>⭐ Với khí nén, cơ cấu đó là <strong>van một chiều điều khiển</strong> hoặc <strong>khoá cần</strong>, lắp <strong>sát cửa xy-lanh</strong>
(Chương 6, mục 6.3). ⚠ Van hai cuộn hay van 5/3 vị trí giữa đóng <strong>không phải</strong> cơ cấu giữ tải —
chúng chỉ giữ vị trí con trượt trong van.</p>
<h3>🔍 BẪY 3 — Giá trị thay thế &quot;hợp lý&quot; thay vì an toàn</h3>
<p>Cảm biến analog ngoài dải, chương trình lấy <strong>giá trị đo được lần cuối</strong> làm giá trị thay thế. Máy
chạy tiếp bình thường với một con số không còn liên hệ gì với thực tế.</p>
<p>Giá trị thay thế phải là giá trị <strong>an toàn</strong> — thường là giá trị làm máy dừng.</p>
<h3>🔍 BẪY 4 — Nhịp tim dùng bit giữ mức thay vì đảo trạng thái</h3>
<pre><code class="language-iecst">// ✗ SAI — bit kẹt ở 1 khi đối tác treo trông giống hệt lúc đang chạy
Hb_ToB := TRUE;
</code></pre>
<p>Nhịp tim phải <strong>đổi trạng thái đều đặn</strong>. Bên nhận giám sát <strong>sự thay đổi</strong>, không giám sát mức.</p>
<h3>🔍 BẪY 5 — Xác nhận suy ra từ chính lệnh</h3>
<p>Đã nêu ở mục 48.4. Bẫy này ẩn kỹ vì code nhìn có vẻ có kiểm tra — nhưng thứ được kiểm tra là chính
biến lệnh, nên nó <strong>luôn đúng</strong>. Cách phát hiện: với mỗi điều kiện chuyển bước, hỏi <em>&quot;tín hiệu này đến
từ thế giới thật hay từ chính chương trình?&quot;</em></p>
<h3>🔍 BẪY 6 — Thiết bị phụ trợ không có tín hiệu tình trạng</h3>
<p>Bẫy trung tâm của chương. Nó xảy ra vì thiết bị phụ trợ thường được mua và lắp bởi người khác, ở giai
đoạn khác, và <strong>không ai đặt câu hỏi ở mục 48.6</strong>.</p>
<p><strong>Cách phòng:</strong> đưa câu hỏi đó vào biểu mẫu đặc tả (Chương 23) như một mục bắt buộc, áp cho <strong>mọi</strong>
thiết bị trong danh mục vật tư — kể cả những thứ không nối vào PLC.</p>
<h3>🔍 BẪY 7 — Báo động cho mọi thứ</h3>
<p>Ngược lại với Bẫy 6, và cũng có hại: đưa mọi tín hiệu tình trạng vào và cho mỗi cái một báo động dừng
máy. Kết quả là máy dừng liên tục vì những chuyện nhỏ, người vận hành <strong>học cách bỏ qua báo động</strong> —
và rồi bỏ qua cả báo động thật.</p>
<p>Ba mức phản ứng ở cuối mục 48.6 tồn tại để tránh chuyện này. Chương 44 nói kỹ về phân cấp báo động.</p>
<hr>
<h2 id="488-bng-cht-thit-k-phòng-s-c">48.8 Bảng chốt — thiết kế phòng sự cố</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Với <strong>mọi ngõ ra</strong>, xác định trạng thái an toàn cho <strong>ba tình huống</strong> (mất điện · mất khí · đứt dây)</td>
<td>Bảng đầy đủ, không dòng nào để trống</td>
</tr>
<tr>
<td>2</td>
<td>Kiểm mọi lựa chọn &quot;giữ&quot; có được <strong>giữ bằng cơ cấu không phụ thuộc năng lượng</strong> không</td>
<td>Có</td>
</tr>
<tr>
<td>3</td>
<td>Với <strong>mọi tín hiệu vào</strong>, phân loại an toàn/quy trình và chọn kiểu tiếp điểm</td>
<td>Tín hiệu an toàn dùng NC</td>
</tr>
<tr>
<td>4</td>
<td>Với <strong>mọi tín hiệu analog quan trọng</strong>, có phát hiện ngoài dải và <strong>giá trị thay thế an toàn</strong></td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Với <strong>mọi lệnh tác động vật lý</strong>, có <strong>phản hồi độc lập</strong> + timeout</td>
<td>Không có bước nào chuyển tiếp bằng timer</td>
</tr>
<tr>
<td>6</td>
<td>Với <strong>mọi liên kết tới hệ khác</strong>, có <strong>nhịp tim đảo trạng thái</strong> + phản ứng đã định nghĩa</td>
<td>Có, và phản ứng ghi trong đặc tả</td>
</tr>
<tr>
<td>7</td>
<td>Với <strong>mọi thiết bị phụ trợ</strong>, trả lời câu hỏi <em>&quot;hỏng thì máy có biết không?&quot;</em></td>
<td>Mọi thiết bị ảnh hưởng chất lượng đều có tín hiệu tình trạng</td>
</tr>
<tr>
<td>8</td>
<td>Phân <strong>ba mức phản ứng</strong> (cấm chạy · cảnh báo · ghi nhận) cho từng tình trạng</td>
<td>Không phải mọi thứ đều dừng máy</td>
</tr>
<tr>
<td>9</td>
<td><strong>Thử tạo lỗi cố ý</strong> cho từng mục trên</td>
<td>Chương 50 và 52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="489-t-kim">48.9 Tự kiểm</h2>
<ol>
<li>Ba tình huống &quot;mất năng lượng&quot; khác nhau ở điểm nào? <strong>Tình huống nào hay bị bỏ sót nhất</strong> và vì sao
nó nguy hiểm?</li>
<li>Vì sao &quot;mất điện thì nhả ra&quot; <strong>không</strong> phải quy tắc chung? Cho hai ví dụ có đáp án ngược nhau.</li>
<li>Bạn chọn &quot;giữ kẹp khi mất khí&quot;. <strong>Điều kiện bắt buộc</strong> để lựa chọn đó thật sự an toàn là gì?</li>
<li>Vì sao tín hiệu 4–20 mA phân biệt được &quot;giá trị 0&quot; với &quot;đứt dây&quot;, còn 0–10 V thì không?</li>
<li>Cảm biến áp suất ngoài dải. Giá trị thay thế nên chọn thế nào — và vì sao &quot;lấy giá trị đo lần cuối&quot;
là sai?</li>
<li>Phát biểu nguyên tắc <strong>giám sát phản hồi thay vì tin lệnh</strong>. Vì sao tín hiệu xác nhận phải <strong>độc
lập với lệnh</strong>?</li>
<li>Vì sao nhịp tim phải <strong>đảo trạng thái</strong> chứ không giữ mức 1?</li>
<li>Kể lại sự cố ionizer ở mục 48.1. <strong>Câu hỏi nào</strong> ở giai đoạn thiết kế đã có thể ngăn nó?</li>
<li>Nêu <strong>ba mức phản ứng</strong> khi thiết bị phụ trợ hỏng, và cho một ví dụ mỗi mức ở DP-01.</li>
<li>Vì sao &quot;báo động cho mọi thứ&quot; cũng nguy hiểm không kém &quot;không báo động gì&quot;?</li>
</ol>
<p>Câu 3, 6 và 8 là ba câu phân loại. Câu 3 kiểm tra bạn không dừng ở lựa chọn mà đi tới điều kiện của
lựa chọn; câu 6 là nguyên tắc xuyên suốt cả cuốn sách; câu 8 kiểm tra bạn có phản xạ về <strong>hỏng hóc
vô hình</strong> — thứ đặc trưng của sản xuất điện tử.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 49 — Lắp đặt, đấu tủ &amp; chống nhiễu.</strong> Thiết kế đã phòng sự cố. Nhưng một phần lớn sự cố thật
không đến từ thiết kế mà từ <strong>cách lắp đặt</strong> — và chúng biểu hiện dưới dạng khó chịu nhất: lỗi ngẫu
nhiên không tái hiện được.</p>
<hr>
<h3>Nguồn tham khảo chương 48</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: nguyên tắc hỏng hóc phải dẫn
tới trạng thái an toàn; yêu cầu với mạch dừng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: phân tích mối nguy làm nền cho
việc chọn trạng thái an toàn ở mục 48.2.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính tín hiệu vào/ra và phát hiện ngoài dải.</li>
<li>IEC 62682 — <em>Management of alarm systems for the process industries</em>: vòng đời cảnh báo, yêu cầu
mỗi cảnh báo phải kèm hành động ứng phó, và cách xử lý lụt cảnh báo (mục 48.6). Đây là bản quốc tế
tương ứng của tiêu chuẩn ANSI/ISA-18.2; sách dùng số hiệu IEC.</li>
<li>Bảng I/O, danh sách chức năng an toàn và danh mục thiết bị phụ trợ của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠ Bảng trạng thái an toàn ở mục 48.2 là <strong>kết quả phân tích cho máy mẫu DP-01</strong>, không phải bảng áp
dụng chung. Máy của bạn có mối nguy khác thì đáp án khác — và đáp án đó phải đến từ đánh giá rủi ro
của chính cỗ máy đó.</p>
</blockquote>
<!-- SECTION: ch49_lap_dat_dau_tu_va_chong_nhieu -->
<hr>
<h1 id="chương-49-lp-đt-đu-t-chng-nhiu">Chương 49 — Lắp đặt, đấu tủ &amp; chống nhiễu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Chương này bàn về <strong>đấu tủ điện và đi dây trên máy</strong> — công việc có điện áp nguy hiểm.</p>
<p>Nó giúp bạn <strong>hiểu vì sao tủ được đấu như vậy</strong> và <strong>đặt đúng câu hỏi</strong> với người làm tủ. Nó
<strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>kiến thức và giấy phép an toàn điện</strong> — đọc Chương 3 trước;</li>
<li>không thay thế <strong>thiết kế điện</strong> do người có chuyên môn thực hiện;</li>
<li>không thay thế <strong>quy định của cơ sở</strong> và tiêu chuẩn hiện hành tại thị trường của bạn.</li>
</ul>
<p>Phần đấu nối điện lưới và phần mạch an toàn phải do <strong>người có thẩm quyền</strong> làm hoặc kiểm tra.</p>
</blockquote>
<hr>
<h2 id="491-bài-toán-li-ngu-nhiên-mt-ba-tun">49.1 Bài toán: lỗi &quot;ngẫu nhiên&quot; mất ba tuần</h2>
<p>Một cỗ máy chạy tốt khi nghiệm thu. Sau khi lắp vào chuyền, nó bắt đầu có lỗi <strong>ngẫu nhiên</strong>: thỉnh
thoảng một cảm biến báo sai, thỉnh thoảng mạng rớt, thỉnh thoảng CPU khởi động lại.</p>
<p>Không có quy luật rõ ràng. Không tái hiện được. Người ta đổi cảm biến, đổi module I/O, nạp lại chương
trình, thay cáp mạng. Lỗi vẫn còn.</p>
<p>Ba tuần sau, tìm ra: <strong>cáp tín hiệu analog và cáp động cơ của biến tần đi chung một máng, song song
nhau khoảng bốn mét</strong>. Lỗi xuất hiện đúng lúc biến tần chạy tải nặng — nhưng vì chuyền chạy liên tục
nên không ai nối được hai việc đó với nhau.</p>
<p>Sửa mất hai giờ: tách máng.</p>
<blockquote>
<p>⭐ <strong>Ba tuần đi tìm cho một sai lầm mất hai giờ để sửa — nhưng chỉ nếu bạn biết chỗ nhìn.</strong></p>
<p>Đây là mẫu chung của cả chương: <strong>lỗi do lắp đặt không giống lỗi lắp đặt.</strong> Nó giống lỗi phần mềm,
lỗi cảm biến, lỗi module — bất cứ thứ gì trừ thứ thật sự sai.</p>
</blockquote>
<hr>
<h2 id="492-vì-sao-ngưi-lp-trình-phi-đc-chương-này">49.2 Vì sao người lập trình phải đọc chương này</h2>
<p>Bạn không đấu tủ. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Chương liên quan</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bạn là người đi tìm lỗi</strong> khi máy chạy sai</td>
<td>Chương 51</td>
</tr>
<tr>
<td>Rất nhiều &quot;lỗi phần mềm&quot; là lỗi lắp đặt</td>
<td>Chương 8 (nguồn), 31 (nhiễu analog), 36 (biến tần)</td>
</tr>
<tr>
<td>Bạn quyết định những thứ có hậu quả về đi dây</td>
<td>Chương 4, 9, 40</td>
</tr>
<tr>
<td>⭐ Bạn phải <strong>nghiệm thu</strong> phần đấu tủ</td>
<td>Chương 52, mục 52.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục tiêu của chương: khi máy có lỗi chập chờn, bạn biết nghi vào đâu — và biết hỏi câu gì.</strong></p>
</blockquote>
<hr>
<h2 id="493-tách-cáp-quy-tc-quan-trng-nht">49.3 ⭐ Tách cáp — quy tắc quan trọng nhất</h2>
<p>Ba nhóm cáp, và chúng <strong>không được đi chung</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Gồm gì</th>
<th>Đặc tính</th>
</tr>
</thead>
<tbody><tr>
<td>⚡ <strong>Động lực</strong></td>
<td>Cáp động cơ từ biến tần, cáp gia nhiệt, cáp hàn, cáp contactor</td>
<td>⭐ <strong>Nguồn nhiễu mạnh nhất</strong></td>
</tr>
<tr>
<td>📶 <strong>Tín hiệu</strong></td>
<td>Cảm biến, analog, encoder, mạng, truyền thông</td>
<td>⭐ <strong>Nạn nhân của nhiễu</strong></td>
</tr>
<tr>
<td>🔴 <strong>An toàn</strong></td>
<td>Mạch dừng khẩn, khoá cửa, rèm quang</td>
<td>⚠ Đi riêng — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>Quy tắc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Máng riêng cho từng nhóm</strong></td>
<td>Tốt nhất; khoảng cách càng xa càng tốt</td>
</tr>
<tr>
<td><strong>Nếu chung máng thì có vách ngăn kim loại</strong></td>
<td>Ngăn nối đất</td>
</tr>
<tr>
<td>⭐ <strong>Giao nhau thì cắt VUÔNG GÓC</strong></td>
<td>Ghép nhiễu nhỏ nhất ở góc 90°</td>
</tr>
<tr>
<td>⚠ <strong>Không đi song song đường dài</strong></td>
<td>Đây chính là cỗ máy ở mục 49.1</td>
</tr>
<tr>
<td>Cáp động cơ biến tần</td>
<td>⭐ <strong>Có vỏ chống nhiễu, nối vỏ hai đầu</strong> (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">   ✓ ĐÚNG — cắt vuông góc
        ═══════════ động lực ═══════════
                    ║
        ────────────╫──────────── tín hiệu
                    ║

   ✗ SAI — song song đường dài
        ═══════════ động lực ═══════════
        ─────────── tín hiệu ───────────
</code></pre>
<blockquote>
<p>⚠ <strong>Vì sao mạch an toàn đi riêng?</strong>
Không phải vì nhiễu — mà vì <strong>rõ ràng khi kiểm tra</strong>. Mạch an toàn phải nhận diện được, truy được
đường đi, và không lẫn với dây khác. Nhiều nơi quy định <strong>màu dây riêng</strong> cho mạch an toàn.</p>
<p>Đây là yêu cầu thuộc Chương 47, và người kiểm định sẽ tìm nó.</p>
</blockquote>
<hr>
<h2 id="494-ni-đt-pe-không-phi-0-v">49.4 ⭐⭐ Nối đất — PE không phải 0 V</h2>
<p>Đây là hiểu nhầm gây nhiều lỗi nhất trong chương, và nó rất phổ biến.</p>
<h3>Hai thứ khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>PE</strong> — dây bảo vệ <em>(protective earth)</em></th>
<th><strong>0 V</strong> — mát của mạch 24 V</th>
</tr>
</thead>
<tbody><tr>
<td>Mục đích</td>
<td>⭐ <strong>An toàn cho người</strong> — dẫn dòng sự cố về đất</td>
<td>Đường về của dòng mạch điều khiển</td>
</tr>
<tr>
<td>Dòng chạy qua khi bình thường</td>
<td>⭐ <strong>Gần như không có</strong></td>
<td>⭐ <strong>Toàn bộ dòng tải 24 V</strong></td>
</tr>
<tr>
<td>Tiết diện</td>
<td>Theo tiêu chuẩn an toàn</td>
<td>Theo dòng tải</td>
</tr>
<tr>
<td>Nối vào đâu</td>
<td>Vỏ tủ, vỏ thiết bị, thanh PE</td>
<td>Cực âm bộ nguồn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nối chúng ở nhiều điểm tạo ra vòng lặp đất.</strong></p>
<p>Nếu 0 V và PE nối với nhau ở <strong>hai chỗ khác nhau</strong>, thì dòng 24 V có <strong>hai đường về</strong> — và một phần
dòng đó chạy qua PE, qua khung máy, qua máng cáp. Dòng đó sinh ra nhiễu, và nó chạy qua đúng những
chỗ mà cáp tín hiệu đang đi cạnh.</p>
<p>⭐ <strong>Nếu cần nối 0 V với PE, nối ở ĐÚNG MỘT ĐIỂM</strong> — thường tại bộ nguồn. Ghi rõ điểm đó vào bản
vẽ.</p>
</blockquote>
<h3>Triệu chứng của vòng lặp đất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị analog <strong>run</strong> hoặc <strong>trôi</strong></td>
<td>Chương 31, mục 31.6</td>
</tr>
<tr>
<td>Mạng rớt gói ngẫu nhiên</td>
<td>Chương 40</td>
</tr>
<tr>
<td>Nhiễu tăng khi thiết bị công suất chạy</td>
<td>⭐ Dấu hiệu đặc trưng</td>
</tr>
<tr>
<td>Đo được <strong>điện áp giữa hai điểm đất</strong> ở hai đầu máy</td>
<td>⭐ Cách xác nhận</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách kiểm nhanh:</strong> đo điện áp xoay chiều giữa vỏ tủ và vỏ thiết bị ở xa. Nếu có vài vôn, bạn
có chênh lệch điện thế đất — và mọi cáp nối hai đầu đó đang chịu nó.</p>
</blockquote>
<h3>⭐ Vỏ chống nhiễu — hai quy tắc khác nhau</h3>
<p>Chương 31 mục 31.6 và Chương 36 mục 36.7 đã nêu, gom lại đây vì đây là chỗ dễ nhầm nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tín hiệu analog, cảm biến</strong></td>
<td>⭐ <strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td><strong>Cáp động cơ biến tần</strong></td>
<td>⭐ <strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — mục tiêu khác</td>
</tr>
<tr>
<td><strong>Cáp mạng</strong></td>
<td>Theo hướng dẫn nhà sản xuất</td>
<td>Thường hai đầu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Và cách nối vỏ quan trọng ngang việc nối ở đâu: phải tiếp xúc TRỌN VÒNG 360°.</strong></p>
<p>Bện vỏ thành một sợi rồi vặn vào vít — cách làm phổ biến — tạo ra một đoạn dây dài. Ở tần số cao,
đoạn dây đó có trở kháng đáng kể và vỏ <strong>mất phần lớn tác dụng</strong>.</p>
<p>Dùng <strong>kẹp vỏ chuyên dụng</strong> ôm trọn vòng quanh vỏ cáp. Chi tiết nhỏ, khác biệt lớn.</p>
</blockquote>
<pre><code class="language-text">   ✗ SAI — bện thành sợi, vặn vít        ✓ ĐÚNG — kẹp trọn vòng 360°
   ═══════╗                              ═══════╦═══════
          ╰──────○ vít                          ▓ kẹp ôm quanh vỏ
       đoạn dây dài = trở kháng cao             ▓
                                                ⏚
</code></pre>
<hr>
<h2 id="495-ngun-24-v-và-chia-nhánh">49.5 Nguồn 24 V và chia nhánh</h2>
<p>Chương 8 mục 8.7 đã tính công suất. Ở đây là cách <strong>bố trí</strong>.</p>
<h3>⭐ Vì sao chia nhánh cầu chì</h3>
<pre><code class="language-text">              ┌─[cc]─── CPU + module
   24 V ──────┼─[cc]─── Cảm biến
              ├─[cc]─── Cơ cấu chấp hành (van, đèn)
              └─[cc]─── Mạng, thiết bị truyền thông
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lợi ích</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Một chập không kéo sập tất cả</strong></td>
<td>Cuộn van chập → nhánh đó nhảy, CPU vẫn sống và <strong>báo được lỗi</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cô lập khi chẩn đoán</strong></td>
<td>Rút một cầu chì để loại trừ cả một nhóm (Chương 51)</td>
</tr>
<tr>
<td>Bảo vệ đúng mức</td>
<td>Mỗi nhánh cầu chì theo đúng dòng của nó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lợi ích thứ nhất đáng giá hơn nó có vẻ.</strong> Nếu CPU mất điện cùng lúc với sự cố, máy dừng câm —
không báo động, không ghi log, không ai biết chuyện gì. Với nhánh riêng, CPU sống sót và <strong>nói cho
bạn biết nhánh nào chết</strong>.</p>
</blockquote>
<h3>⚠ Ba điều hay bị bỏ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cầu chì phải có đèn báo đứt</strong></td>
<td>Không thì phải rút ra đo từng cái</td>
</tr>
<tr>
<td>⭐ <strong>PLC nên biết trạng thái nguồn từng nhánh</strong></td>
<td>Một ngõ vào số cho mỗi nhánh quan trọng — rẻ, và biến &quot;máy chạy lạ&quot; thành &quot;nhánh 3 mất điện&quot;</td>
</tr>
<tr>
<td><strong>Nguồn dự phòng cho CPU</strong></td>
<td>Với máy quan trọng, giữ CPU sống qua sụt áp ngắn</td>
</tr>
</tbody></table></div>
<h3>⚡ Chống quá áp lan truyền</h3>
<p>Sét đánh gần, hoặc một contactor lớn cắt tải cảm, sinh ra <strong>xung quá áp</strong> truyền vào máy qua đường
nguồn hoặc qua cáp tín hiệu đi xa. Xung này ngắn — vài micro giây — nhưng biên độ có thể hàng nghìn
vôn, đủ phá module I/O hoặc cổng mạng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi đặt bảo vệ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu vào nguồn của tủ</strong></td>
<td>Cửa vào phổ biến nhất</td>
</tr>
<tr>
<td>⭐ <strong>Cáp tín hiệu chạy ra ngoài nhà, hoặc dài giữa các tủ</strong></td>
<td>⭐ <strong>Cáp dài là một cái ăng-ten</strong></td>
</tr>
<tr>
<td><strong>Cáp mạng nối giữa hai toà nhà</strong></td>
<td>Nơi chênh lệch điện thế đất lớn nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thiết bị chống quá áp chỉ có tác dụng khi nối đất tốt</strong> — nó làm việc bằng cách <strong>dẫn xung
xuống đất</strong>. Đấu nó vào một điểm đất kém thì nó gần như vô dụng. Đây là chỗ mục 49.4 quay lại: nối
đất kém làm hỏng nhiều thứ hơn ta tưởng.</p>
<p>⚡ Thiết bị chống quá áp là <strong>vật tư hao mòn</strong> — nó xuống cấp sau mỗi lần chịu xung. Loại có đèn báo
hoặc tiếp điểm báo trạng thái đáng giá tiền chênh: ⭐ <strong>đưa tiếp điểm đó về một ngõ vào PLC</strong> thì
máy tự báo khi bảo vệ đã hết tác dụng, thay vì phát hiện sau khi module cháy.</p>
</blockquote>
<hr>
<h2 id="496-đánh-s-dây-và-cu-đu">49.6 Đánh số dây và cầu đấu</h2>
<p>Việc nhàm chán nhất, và là việc quyết định thời gian sửa máy lúc hai giờ sáng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mỗi dây có số ở CẢ HAI đầu</strong></td>
<td>Một đầu thì vô dụng khi truy từ đầu kia</td>
</tr>
<tr>
<td>⭐ <strong>Số dây khớp bản vẽ</strong></td>
<td>Bản vẽ nói dây 214, trong tủ phải có dây 214</td>
</tr>
<tr>
<td><strong>Nhãn bền</strong></td>
<td>⚠ Nhãn viết bút lông phai sau một năm trong dầu</td>
</tr>
<tr>
<td><strong>Cầu đấu nhóm theo chức năng</strong></td>
<td>DI một khối, DO một khối, analog một khối</td>
</tr>
<tr>
<td>⭐ <strong>Chừa cầu đấu dự phòng</strong></td>
<td>20 % — cùng lý do với chừa khe cắm (Chương 8, mục 8.3)</td>
</tr>
<tr>
<td><strong>Dây tín hiệu không đấu chung cầu đấu với động lực</strong></td>
<td>Cùng lý do tách máng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy ước đánh số phải khớp với tên tag trong chương trình.</strong>
Nếu bản vẽ ghi dây 214 đi tới <code>DI_BoardStn1</code>, và cầu đấu X2:14, thì người sửa máy đi từ triệu chứng
(&quot;cảm biến board không báo&quot;) tới đúng sợi dây trong ba bước. Không có liên kết đó, mỗi lần truy là
một cuộc điều tra.</p>
<p>Đây là phần &quot;bảng I/O&quot; ở Chương 23 kéo dài tới tận sợi dây — và là lý do bảng I/O phải làm <strong>trước</strong>
khi đấu tủ.</p>
</blockquote>
<hr>
<h2 id="497-đi-dây-trên-máng-xích-đng">49.7 ⚠ Đi dây trên máng xích động</h2>
<p>Cáp đi theo cơ cấu chuyển động là điểm hỏng <strong>được lập trình sẵn</strong> nếu chọn sai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cáp loại chịu uốn</strong> <em>(continuous flex)</em></td>
<td>⚠ Cáp thường <strong>gãy lõi</strong> sau vài trăm nghìn lần uốn (Chương 40, mục 40.6)</td>
</tr>
<tr>
<td>⭐ <strong>Bán kính uốn tối thiểu</strong> theo datasheet</td>
<td>Uốn gắt hơn quy định thì tuổi thọ giảm rất nhanh</td>
</tr>
<tr>
<td><strong>Không xoắn cáp trong xích</strong></td>
<td>Xích uốn một mặt phẳng; cáp xoắn sẽ mỏi ở chỗ khác</td>
</tr>
<tr>
<td><strong>Cố định hai đầu đúng cách</strong></td>
<td>Cáp phải &quot;trôi&quot; trong xích, không bị kéo căng</td>
</tr>
<tr>
<td>⚠ <strong>Không bó chặt nhiều cáp với nhau</strong></td>
<td>Chúng phải trượt tương đối với nhau</td>
</tr>
<tr>
<td><strong>Tách động lực và tín hiệu trong xích</strong></td>
<td>Cùng quy tắc mục 49.3 — nhiều xích có vách ngăn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cáp gãy lõi là lỗi khó chẩn đoán bậc nhất.</strong>
Nó <strong>không đứt hẳn</strong> — chỉ chập chờn, và thường chỉ khi cơ cấu ở một tư thế nhất định. Đo thông
mạch tĩnh vẫn thấy tốt (Chương 3).</p>
<p>⭐ <strong>Cách xác nhận:</strong> lắc hoặc di chuyển cáp trong lúc theo dõi tín hiệu — với mạng thì theo dõi bộ
đếm lỗi trên chuyển mạch quản lý được (Chương 40, mục 40.6); với cảm biến thì theo dõi bit trong
PLC.</p>
</blockquote>
<h3>⭐ Phép tính tuổi thọ</h3>
<p>Cùng cách tính với tuổi thọ rơ-le ở Chương 9 mục 9.3:</p>
<pre><code class="language-text">Số lần uốn/chu trình  ×  chu trình/giờ  ×  giờ/năm  =  số lần uốn/năm
</code></pre>
<p>Với gantry DP-01: mỗi board gantry đi một vòng, 300 board/giờ (Phụ lục J §J.1), 2 ca × 8 giờ × 300
ngày:</p>
<pre><code class="language-text">1 × 300 × 4800 = 1 440 000 lần/năm
</code></pre>
<blockquote>
<p>⭐ <strong>Một triệu tư lần uốn mỗi năm.</strong> So con số đó với tuổi thọ uốn ghi trong datasheet cáp. Nếu cáp
chỉ đảm bảo vài triệu lần, bạn đang nhìn vào một hạng mục <strong>thay thế định kỳ</strong>, không phải một thứ
lắp một lần cho xong.</p>
<p>Và nếu dùng cáp thường thay vì cáp chịu uốn, con số đó có thể là <strong>vài tháng</strong>.</p>
</blockquote>
<hr>
<h2 id="498-tám-sai-lm-gây-li-ngu-nhiên">49.8 ⭐ Tám sai lầm gây lỗi &quot;ngẫu nhiên&quot;</h2>
<p>Gom lại đây vì đây là mục bạn sẽ quay lại khi chẩn đoán (Chương 51).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Sai lầm</th>
<th>Triệu chứng đặc trưng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong></td>
<td>Lỗi xuất hiện <strong>đúng lúc thiết bị công suất chạy tải nặng</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> (0 V nối PE ở nhiều điểm)</td>
<td>Analog run; mạng rớt gói; đo được điện áp giữa hai điểm đất</td>
</tr>
<tr>
<td>3</td>
<td><strong>Vỏ chống nhiễu nối hai đầu</strong> ở cáp analog</td>
<td>Nhiễu <strong>nặng hơn</strong> so với không nối vỏ</td>
</tr>
<tr>
<td>4</td>
<td><strong>Vỏ bện thành sợi thay vì kẹp 360°</strong></td>
<td>Vỏ mất phần lớn tác dụng ở tần số cao</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong></td>
<td>Lỗi khi <strong>nhiều cơ cấu cùng tác động</strong>; trông giống lỗi phần mềm (Chương 8, mục 8.7)</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Cáp thường trong xích động</strong></td>
<td>Mất tín hiệu <strong>ngẫu nhiên</strong>, thường ở một tư thế nhất định</td>
</tr>
<tr>
<td>7</td>
<td><strong>Đầu cốt lỏng</strong></td>
<td>Nóng dần, sụt áp, và <strong>nặng dần theo thời gian</strong> (Chương 3, mục 3.2)</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>OSSD đấu vào ngõ vào thường</strong></td>
<td>Bit nhấp nháy do <strong>xung kiểm tra</strong> của thiết bị an toàn (Chương 47, mục 47.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả tám: chúng không gây lỗi ngay và không gây lỗi đều.</strong></p>
<p>Máy chạy được lúc nghiệm thu. Lỗi xuất hiện sau vài tuần, vài tháng, hoặc chỉ khi có điều kiện nhất
định. Và vì không tái hiện được, người ta đi đổi thứ dễ đổi — cảm biến, module, chương trình.</p>
<p>⭐ <strong>Khi gặp lỗi chập chờn không tái hiện được, hãy nghi lắp đặt trước khi nghi logic.</strong> Đây là quy
tắc tiết kiệm thời gian nhất trong Chương 51.</p>
</blockquote>
<hr>
<h2 id="499-trên-máy-mu-dp-01">49.9 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Máng cáp</td>
<td>⭐ <strong>Ba máng</strong>: động lực · tín hiệu · an toàn</td>
<td>Mục 49.3</td>
</tr>
<tr>
<td>Cáp động cơ chuyền</td>
<td>Có vỏ, ⭐ <strong>nối vỏ hai đầu</strong></td>
<td>36, mục 36.7</td>
</tr>
<tr>
<td>Cáp analog (áp khí, áp keo, UV)</td>
<td>Đôi xoắn có vỏ, ⭐ <strong>nối vỏ một đầu phía tủ</strong></td>
<td>31, mục 31.6</td>
</tr>
<tr>
<td>Cáp RS-485 tới bộ điều khiển nhiệt</td>
<td>Đôi xoắn có vỏ, ⚠ <strong>tách xa cáp động cơ</strong></td>
<td>38, mục 38.5</td>
</tr>
<tr>
<td>⭐ Cáp trong xích gantry</td>
<td>⭐ <strong>Loại chịu uốn</strong>, tách động lực/tín hiệu trong xích</td>
<td>Mục 49.7</td>
</tr>
<tr>
<td>0 V và PE</td>
<td>⭐ Nối <strong>một điểm duy nhất</strong> tại bộ nguồn, ghi vào bản vẽ</td>
<td>Mục 49.4</td>
</tr>
<tr>
<td>Nhánh cầu chì 24 V</td>
<td>Bốn nhánh: CPU · cảm biến · cơ cấu · mạng</td>
<td>Mục 49.5</td>
</tr>
<tr>
<td>⭐ Giám sát nguồn nhánh</td>
<td>Ngõ vào số cho từng nhánh quan trọng</td>
<td>Mục 49.5</td>
</tr>
<tr>
<td>Mạch an toàn</td>
<td>⚠ Máng riêng, màu dây riêng</td>
<td>47</td>
</tr>
</tbody></table></div>
<h3>⭐ Hạng mục cần tính, không chỉ chọn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Phép tính</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7, 5 mục 5.7</td>
</tr>
<tr>
<td>Tuổi thọ cáp xích gantry</td>
<td>⭐ <strong>1,44 triệu lần uốn/năm</strong></td>
<td>Mục 49.7</td>
</tr>
<tr>
<td>Tuổi thọ ngõ ra van</td>
<td>2,88 triệu lần đóng cắt/năm</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>Dòng qua chân chung module</td>
<td>Tổng tại thời điểm nhiều tải nhất</td>
<td>9 mục 9.4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bốn phép tính này có chung một dạng: đếm số lần, rồi so với con số trong datasheet.</strong>
Chúng đều đơn giản, đều mất vài phút, và đều là thứ <strong>phải làm trước khi mua</strong> — vì phát hiện sau
khi máy chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="4910-nghim-thu-phn-đu-t">49.10 Nghiệm thu phần đấu tủ</h2>
<p>Việc của người lập trình khi tiếp nhận tủ (Chương 52, mục 52.3):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>Đúng thiết bị, đúng mã</td>
<td>Đối chiếu nhãn với danh mục vật tư</td>
</tr>
<tr>
<td>⭐ <strong>Dây có số ở hai đầu, khớp bản vẽ</strong></td>
<td>Lấy mẫu vài chục dây</td>
</tr>
<tr>
<td><strong>Đầu cốt siết đủ chặt</strong></td>
<td>Kéo nhẹ từng dây; siết lại theo lực quy định</td>
</tr>
<tr>
<td>⭐ <strong>Tách máng đúng ba nhóm</strong></td>
<td>Nhìn — đây là thứ dễ kiểm nhất và hay sai nhất</td>
</tr>
<tr>
<td>⭐ <strong>0 V nối PE ở đúng một điểm</strong></td>
<td>Tra bản vẽ, rồi <strong>đo xác nhận</strong></td>
</tr>
<tr>
<td><strong>Vỏ chống nhiễu nối đúng quy tắc</strong></td>
<td>Kiểm từng loại cáp theo bảng ở mục 49.4</td>
</tr>
<tr>
<td><strong>Cáp trong xích là loại chịu uốn</strong></td>
<td>Đọc nhãn cáp</td>
</tr>
<tr>
<td>⭐ <strong>Đo điện áp 24 V khi tải nặng</strong></td>
<td>⭐ <strong>Ghi lại làm mốc</strong> (Chương 8, mục 8.7; Chương 36, mục 36.8)</td>
</tr>
<tr>
<td>Nối đất vỏ tủ và vỏ thiết bị</td>
<td>Đo thông mạch tới thanh đất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;ghi lại làm mốc&quot; xuất hiện lần thứ tư trong sách</strong> — điện áp 24 V (Chương 8), dòng động
cơ (Chương 36), số lỗi mạng (Chương 40), và ở đây.</p>
<p>Chúng là cùng một ý tưởng: <strong>một phép đo chỉ có nghĩa khi có cái để so.</strong> Mười phút lúc nghiệm thu
đổi lấy khả năng trả lời &quot;cái này có bình thường không&quot; trong suốt vòng đời máy.</p>
</blockquote>
<hr>
<h2 id="4911-by-thưng-gp">49.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cáp tín hiệu song song cáp động lực</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 49.1 — lỗi ngẫu nhiên, không tái hiện được, và người ta đi đổi
cảm biến với module trong ba tuần.
<strong>Cách sửa:</strong> tách máng; giao nhau thì <strong>cắt vuông góc</strong> (mục 49.3).</p>
<h3>🔍 BẪY 2 — Nhầm PE với 0 V</h3>
<p><strong>Hiện tượng:</strong> vòng lặp đất — analog run, mạng rớt gói, nhiễu tăng khi thiết bị công suất chạy.
<strong>Cách sửa:</strong> ⭐ nối 0 V với PE ở <strong>đúng một điểm</strong>, ghi vào bản vẽ (mục 49.4).</p>
<h3>🔍 BẪY 3 — Vỏ chống nhiễu nối sai số đầu</h3>
<p><strong>Hiện tượng:</strong> nhiễu <strong>nặng hơn</strong> khi nối vỏ — vì vỏ thành đường dẫn dòng vòng.
<strong>Cách sửa:</strong> analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong> (mục 49.4). Hai quy tắc, hai bài toán khác
nhau.</p>
<h3>🔍 BẪY 4 — Bện vỏ thành sợi rồi vặn vít</h3>
<p><strong>Hiện tượng:</strong> đã nối vỏ đúng số đầu mà vẫn nhiễu.
<strong>Cách sửa:</strong> ⭐ kẹp <strong>trọn vòng 360°</strong> (mục 49.4).</p>
<h3>🔍 BẪY 5 — Một cầu chì cho tất cả</h3>
<p><strong>Hiện tượng:</strong> một cuộn van chập → <strong>CPU mất điện cùng lúc</strong> → máy dừng câm, không báo động, không
log.
<strong>Cách sửa:</strong> chia nhánh theo nhóm; và ⭐ đưa trạng thái nhánh về PLC (mục 49.5).</p>
<h3>🔍 BẪY 6 — Cáp thường trong xích động</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất tín hiệu ngẫu nhiên sau vài tháng, thường ở một tư thế nhất định; đo thông mạch
tĩnh vẫn tốt.
<strong>Cách sửa:</strong> cáp chịu uốn, đúng bán kính uốn; ⭐ và <strong>tính số lần uốn mỗi năm</strong> (mục 49.7).</p>
<h3>🔍 BẪY 7 — Số dây chỉ có ở một đầu</h3>
<p><strong>Hiện tượng:</strong> truy một sợi dây từ hiện trường về tủ mất hàng giờ.
<strong>Cách sửa:</strong> số ở <strong>cả hai đầu</strong>, khớp bản vẽ và khớp tên tag (mục 49.6).</p>
<h3>🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau đo được 23,1 V ở tải nặng — <strong>không biết</strong> đó là bình thường hay đã xấu
đi.
<strong>Cách sửa:</strong> đo và ghi khi máy còn mới (mục 49.10).</p>
<h3>🔍 BẪY 9 — Đấu tủ trước khi có bảng I/O</h3>
<p><strong>Hiện tượng:</strong> số dây không khớp tên tag; mỗi lần truy là một cuộc điều tra.
<strong>Cách sửa:</strong> bảng I/O làm <strong>trước</strong> (Chương 23), và quy ước đánh số bám theo nó (mục 49.6).</p>
<h3>🔍 BẪY 10 — Nghi logic trước khi nghi lắp đặt</h3>
<p><strong>Hiện tượng:</strong> hàng giờ đọc chương trình cho một lỗi nằm ở sợi dây.
<strong>Cách sửa:</strong> ⭐⭐ <strong>lỗi chập chờn không tái hiện được → nghi lắp đặt trước</strong> (mục 49.8, Chương 51).</p>
<hr>
<h2 id="4912-bng-cht">49.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba nhóm cáp</td>
<td>⚡ Động lực · 📶 tín hiệu · 🔴 an toàn — <strong>không đi chung</strong></td>
</tr>
<tr>
<td>Buộc phải giao nhau</td>
<td>⭐ <strong>Cắt vuông góc</strong></td>
</tr>
<tr>
<td>Vì sao mạch an toàn đi riêng</td>
<td>Không phải vì nhiễu — vì <strong>rõ ràng khi kiểm tra</strong></td>
</tr>
<tr>
<td>⭐⭐ PE và 0 V</td>
<td><strong>Hai thứ khác nhau</strong> — PE cho an toàn người, 0 V là đường về của dòng</td>
</tr>
<tr>
<td>Nối 0 V với PE ở đâu</td>
<td>⭐ <strong>Đúng một điểm</strong>, ghi vào bản vẽ</td>
</tr>
<tr>
<td>Vỏ cáp analog</td>
<td><strong>Một đầu</strong> — phía tủ</td>
</tr>
<tr>
<td>Vỏ cáp động cơ biến tần</td>
<td><strong>Hai đầu</strong></td>
</tr>
<tr>
<td>Cách nối vỏ</td>
<td>⭐ <strong>Kẹp trọn vòng 360°</strong>, không bện thành sợi</td>
</tr>
<tr>
<td>Vì sao chia nhánh cầu chì</td>
<td>⭐ Một chập không kéo sập CPU — <strong>máy còn báo được lỗi</strong></td>
</tr>
<tr>
<td>Nên thêm gì cho nhánh nguồn</td>
<td>Ngõ vào số báo trạng thái từng nhánh</td>
</tr>
<tr>
<td>Chống quá áp lan truyền</td>
<td>Đầu vào nguồn + ⭐ <strong>cáp tín hiệu đi xa</strong>; là <strong>vật tư hao mòn</strong>, nên đưa tiếp điểm báo về PLC</td>
</tr>
<tr>
<td>Số dây</td>
<td>⭐ <strong>Cả hai đầu</strong>, khớp bản vẽ <strong>và khớp tên tag</strong></td>
</tr>
<tr>
<td>Cáp trong xích động</td>
<td>⭐ <strong>Loại chịu uốn</strong>, đúng bán kính uốn, không bó chặt</td>
</tr>
<tr>
<td>Cáp gãy lõi — triệu chứng</td>
<td>Chập chờn theo tư thế; ⚠ <strong>đo tĩnh vẫn tốt</strong></td>
</tr>
<tr>
<td>Xác nhận cáp gãy lõi</td>
<td><strong>Lắc cáp</strong> trong lúc theo dõi tín hiệu</td>
</tr>
<tr>
<td>⭐⭐ Lỗi chập chờn không tái hiện</td>
<td><strong>Nghi lắp đặt trước khi nghi logic</strong></td>
</tr>
<tr>
<td>Lúc nghiệm thu phải ghi gì</td>
<td>⭐ <strong>Mốc</strong>: điện áp 24 V tải nặng, dòng động cơ, số lỗi mạng</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4913-t-kim">49.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 49.1. Vì sao nó mất ba tuần để tìm, và điều gì làm nó khó nối với nguyên nhân?</li>
<li>Kể ba nhóm cáp và quy tắc đi dây cho chúng. Vì sao mạch an toàn đi riêng?</li>
<li>⭐⭐ Phân biệt <strong>PE</strong> với <strong>0 V</strong> trên bốn tiêu chí. Nối chúng ở nhiều điểm gây ra chuyện gì?</li>
<li>Nêu bốn triệu chứng của vòng lặp đất và cách kiểm nhanh.</li>
<li>⭐ Vỏ chống nhiễu của cáp analog nối mấy đầu? Của cáp động cơ biến tần nối mấy đầu? Vì sao khác
nhau?</li>
<li>Vì sao <strong>bện vỏ thành sợi rồi vặn vít</strong> làm vỏ mất tác dụng? Cách đúng là gì?</li>
<li>⭐ Nêu ba lợi ích của việc chia nhánh cầu chì 24 V. Lợi ích nào đáng giá nhất khi có sự cố?</li>
<li>Cáp gãy lõi trong xích động cho triệu chứng gì? Vì sao <strong>đo thông mạch tĩnh không phát hiện được</strong>?</li>
<li>⭐ Tính số lần uốn mỗi năm của cáp trong xích gantry DP-01 với 300 board/giờ, 2 ca × 8 giờ, 300
ngày. Con số đó nói lên điều gì về cách bạn coi sợi cáp?</li>
<li>Vì sao số dây phải có ở <strong>cả hai đầu</strong> và khớp với <strong>tên tag</strong> trong chương trình?</li>
<li>Nêu tám sai lầm lắp đặt gây lỗi &quot;ngẫu nhiên&quot;. Điểm chung của chúng là gì?</li>
<li>⭐⭐ Khi gặp lỗi chập chờn không tái hiện được, nên nghi vào đâu trước? Vì sao quy tắc này tiết
kiệm nhiều thời gian nhất?</li>
</ol>
<blockquote>
<p>Câu 3, 5, 9 và 12 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: <strong>lỗi do lắp đặt không
giống lỗi lắp đặt — nó giống lỗi phần mềm, và đó là lý do người ta đi tìm nhầm chỗ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 50 — <strong>Mô phỏng &amp; kiểm thử</strong>. Tủ đã đấu xong. Trước khi cấp điện cho cả cỗ máy, chương sau về
việc tìm lỗi ở nơi rẻ nhất: trên bàn, trước khi có phần cứng.</p>
<h3>Nguồn tham khảo chương 49</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với đi dây, nối
đất bảo vệ, đánh dấu dây dẫn, và bố trí tủ điện. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61439 (bộ) — <em>Low-voltage switchgear and controlgear assemblies</em>: yêu cầu với tủ điện hạ áp.</li>
<li>IEC 61800-3 — <em>EMC requirements for adjustable speed drives</em>: nền cho yêu cầu tách cáp và nối vỏ ở
mục 49.3–49.4.</li>
<li>IEC 61918 — <em>Installation of communication networks in industrial premises</em>: lắp đặt cáp mạng công
nghiệp.</li>
<li>IEC 61643 (bộ) — <em>Low-voltage surge protective devices</em>: thiết bị chống quá áp lan truyền cho
đường nguồn và đường tín hiệu — nền cho mục 49.5.</li>
<li><strong>Datasheet cáp</strong> — dùng cho ⚠ <strong>số lần uốn cho phép</strong>, <strong>bán kính uốn tối thiểu</strong>, và loại vỏ.</li>
<li><strong>Hướng dẫn lắp đặt của nhà sản xuất biến tần và PLC</strong> — dùng cho nối đất và chống nhiễu; ⭐ <strong>họ đã
tính cho sản phẩm của họ</strong>.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Chương này giúp bạn <strong>hiểu và kiểm tra</strong>, không phải để tự thiết kế tủ
điện. Thiết kế điện — chọn tiết diện dây, tính toán bảo vệ, bố trí nối đất, và toàn bộ phần mạch an
toàn — phải do <strong>người có chuyên môn điện</strong> thực hiện theo tiêu chuẩn hiện hành tại thị trường của
bạn, và phải được kiểm định.</p>
<p>⚡ Các quy tắc đi dây ở mục 49.3–49.4 là <strong>thực hành tốt được thừa nhận rộng rãi</strong>; khoảng cách tách
cáp cụ thể, tiết diện dây nối đất, và yêu cầu chi tiết khác phải lấy từ <strong>bản gốc tiêu chuẩn</strong> và
từ hướng dẫn của nhà sản xuất thiết bị.</p>
</blockquote>
<!-- SECTION: ch50_mo_phong_va_kiem_thu -->
<hr>
<h1 id="chương-50-mô-phng-kim-th-trưc-khi-ra-hin-trưng">Chương 50 — Mô phỏng &amp; kiểm thử trước khi ra hiện trường</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="501-vì-sao-tìm-li-bàn-r-hơn-nhiu">50.1 Vì sao tìm lỗi ở bàn rẻ hơn nhiều</h2>
<p>Cùng một lỗi logic, chi phí để tìm và sửa nó phụ thuộc rất mạnh vào <strong>thời điểm phát hiện</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phát hiện ở đâu</th>
<th>Bạn có gì</th>
<th>Bạn mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trên bàn, khi mô phỏng</strong></td>
<td>Thời gian tuỳ ý; sửa và thử lại trong vài giây; không ai chờ</td>
<td>Chỉ thời gian của bạn</td>
</tr>
<tr>
<td><strong>Ở xưởng lắp ráp</strong></td>
<td>Máy có nhưng chưa giao; sửa được nhưng chậm hơn</td>
<td>Thời gian của bạn + tiến độ dự án</td>
</tr>
<tr>
<td><strong>Ở nhà máy khách hàng, lúc chạy thử</strong></td>
<td>Áp lực thời gian; thiếu dụng cụ; khách hàng đứng xem</td>
<td>Trên + uy tín + chi phí đi lại</td>
</tr>
<tr>
<td><strong>Sau khi bàn giao, máy đang sản xuất</strong></td>
<td>Không được dừng máy; sửa trong khung giờ hẹp</td>
<td>Trên + <strong>thiệt hại sản xuất của khách hàng</strong></td>
</tr>
</tbody></table></div>
<p>Chênh lệch giữa hàng đầu và hàng cuối không phải vài lần — thường là <strong>hàng chục lần</strong>, và ở hàng cuối
còn có những chi phí không quy ra tiền được.</p>
<p>Chương này là cách <strong>dịch càng nhiều lỗi càng tốt lên hàng đầu tiên</strong>.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — điều chương này KHÔNG hứa</strong>
Mô phỏng không thay được chạy thử trên máy thật. Có những lớp lỗi <strong>chỉ</strong> lộ ra trên máy thật — xem
mục 50.6. Mục tiêu là loại bỏ hết lỗi logic <strong>trước khi</strong> ra hiện trường, để thời gian ở hiện trường
dành cho những thứ chỉ làm được ở đó.</p>
</blockquote>
<hr>
<h2 id="502-ba-mc-mô-phng">50.2 Ba mức mô phỏng</h2>
<p><strong>Mô phỏng</strong> <em>(simulation)</em> ở đây nghĩa là cho chương trình chạy với tín hiệu <strong>giả lập</strong>
<em>(simulated I/O)</em> thay cho tín hiệu từ thiết bị thật. Nó khác với <strong>cưỡng bức</strong> <em>(forcing)</em> — cưỡng
bức là đè giá trị lên một điểm I/O của máy thật đang có điện, và là thao tác nguy hiểm có quy trình
riêng (Chương 51). Mỗi tình huống đem ra thử gọi là một <strong>ca kiểm thử</strong> <em>(test case)</em>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Cần gì</th>
<th>Kiểm được gì</th>
<th>Không kiểm được</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Mô phỏng trong chương trình</strong></td>
<td>Chỉ phần mềm lập trình</td>
<td>Logic, trình tự, máy trạng thái, xử lý lỗi</td>
<td>Phần cứng, thời gian thật, nhiễu</td>
</tr>
<tr>
<td><strong>2 — PLC thật + I/O giả lập</strong></td>
<td>PLC + hộp công tắc/đèn</td>
<td>Trên + cấu hình phần cứng, thời gian quét thật, cách đấu I/O</td>
<td>Cơ cấu thật, thời gian cơ khí thật</td>
</tr>
<tr>
<td><strong>3 — PLC thật + mô phỏng cơ cấu 3D</strong></td>
<td>Trên + phần mềm mô phỏng</td>
<td>Trên + trình tự với thời gian cơ khí gần thật, va chạm</td>
<td>Nhiễu, dung sai cơ khí, thiết bị hỏng thật</td>
</tr>
</tbody></table></div>
<p>Với máy cỡ DP-01, <strong>mức 1 và mức 2 là đủ để loại gần hết lỗi logic</strong>. Mức 3 đáng đầu tư khi máy có
nhiều trục phối hợp hoặc khi rủi ro va chạm cao.</p>
<hr>
<h2 id="503-mc-1-mô-phng-trong-chính-chương-trình">50.3 Mức 1 — mô phỏng trong chính chương trình</h2>
<p>Ý tưởng: thêm một lớp mỏng cho phép <strong>thay tín hiệu thật bằng tín hiệu giả</strong>, bật/tắt bằng một cờ.</p>
<h3>Giả lập ngõ vào</h3>
<pre><code class="language-iecst">VAR
    M_SimMode : BOOL;                 // bật chế độ mô phỏng
    Sim_BoardStn1 : BOOL;             // giá trị giả, đặt bằng tay khi mô phỏng
END_VAR

// Lớp chọn nguồn tín hiệu — đặt ở đầu chương trình, trước mọi logic
IF M_SimMode THEN
    X_BoardStn1 := Sim_BoardStn1;     // dùng giá trị giả
ELSE
    X_BoardStn1 := DI_BoardStn1;      // dùng cảm biến thật
END_IF;
</code></pre>
<p>Từ đó, <strong>toàn bộ chương trình chỉ dùng <code>X_BoardStn1</code></strong>, không dùng <code>DI_BoardStn1</code> trực tiếp. Logic
không biết mình đang chạy thật hay giả.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — cờ mô phỏng là cờ nguy hiểm nhất trong chương trình</strong>
Nó làm chương trình <strong>tin vào những thứ không có thật</strong>. Nếu máy chạy sản xuất với <code>M_SimMode = TRUE</code>,
nó sẽ vận hành như thể mọi cảm biến đều báo đúng — kể cả cảm biến an toàn.</p>
<p>Bốn biện pháp bắt buộc, làm cả bốn:</p>
<ol>
<li>Cờ mô phỏng <strong>không bao giờ giữ qua mất điện</strong> — luôn khởi tạo bằng FALSE.</li>
<li>Máy <strong>không được vào <code>Running</code></strong> khi cờ đang bật, trừ trên bàn thử không nối cơ cấu.</li>
<li>Đèn tháp và màn hình hiển thị <strong>rõ ràng và khác biệt</strong> khi đang mô phỏng.</li>
<li>Cờ này nằm trong <strong>danh mục kiểm bắt buộc trước bàn giao</strong> (Chương 52).</li>
</ol>
<p>Và tuyệt đối: <strong>tín hiệu an toàn không bao giờ được đưa qua lớp mô phỏng.</strong> <code>DI_EStopOK</code>,
<code>DI_Door1Closed</code>, <code>DI_CurtainOK</code> phải luôn đọc thẳng từ phần cứng.</p>
</blockquote>
<h3>Giả lập thời gian cơ cấu</h3>
<p>Cảm biến giả mà lên ngay lập tức thì không kiểm được timeout và không kiểm được trình tự có chờ đúng
không. Thêm độ trễ giả:</p>
<pre><code class="language-iecst">// Xy-lanh giả: nhận lệnh → sau 800 ms thì &quot;tới đích&quot;
T_SimClamp1(IN := M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Up := T_SimClamp1.Q;

T_SimClamp1R(IN := NOT M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Dn := T_SimClamp1R.Q;
</code></pre>
<p>Bây giờ trình tự chạy với nhịp gần thật, và bạn kiểm được cả trường hợp <strong>cơ cấu chậm</strong>: chỉ cần đổi
<code>T#800MS</code> thành <code>T#5S</code> là timeout phải kích.</p>
<hr>
<h2 id="504-danh-sách-ca-kim-th">50.4 Danh sách ca kiểm thử</h2>
<p>Đây là phần quan trọng nhất của chương. Kiểm thử không có danh sách thì bạn chỉ thử những gì bạn nghĩ ra
lúc đó — tức là những gì bạn đã nghĩ tới khi viết code, tức là <strong>những chỗ ít có lỗi nhất</strong>.</p>
<h3>Nhóm A — Luồng chính</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>A1</td>
<td>Chu trình đầy đủ, một sản phẩm</td>
<td>Chạy hết, về <code>Idle</code> hoặc chờ sản phẩm mới</td>
</tr>
<tr>
<td>A2</td>
<td>Chu trình liên tục, nhiều sản phẩm</td>
<td>Pipeline hoạt động; hai trạm chạy song song (Chương 27)</td>
</tr>
<tr>
<td>A3</td>
<td>Đổi công thức sản phẩm</td>
<td>Tham số mới có hiệu lực đúng thời điểm</td>
</tr>
</tbody></table></div>
<h3>Nhóm B — Điều kiện biên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>B1</td>
<td><strong>Không có sản phẩm nào</strong> trong thời gian dài</td>
<td>Chờ yên; <strong>không</strong> báo lỗi giả (Chương 26)</td>
</tr>
<tr>
<td>B2</td>
<td><strong>Hai sản phẩm vào sát nhau</strong></td>
<td>Trạm 1 giữ sản phẩm thứ hai lại</td>
</tr>
<tr>
<td>B3</td>
<td><strong>Trạm 2 chậm hơn trạm 1</strong></td>
<td>Trạm 1 chờ ở bước 50; không nhả sang</td>
</tr>
<tr>
<td>B4</td>
<td><strong>Xả cạn</strong> — dừng cấp sản phẩm mới</td>
<td>Máy chỉ coi là hết việc khi <strong>mọi trạm</strong> đều rỗng</td>
</tr>
<tr>
<td>B5</td>
<td>Sản phẩm bị lấy ra bằng tay giữa chu trình</td>
<td>Trình tự phát hiện và báo lỗi, không chạy tiếp mù</td>
</tr>
</tbody></table></div>
<h3>Nhóm C — Thao tác người vận hành</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>C1</td>
<td>Nhấn <strong>Stop ở từng bước</strong> của chu trình</td>
<td>Dừng có kiểm soát; giữ nguyên vị trí; chạy tiếp được</td>
</tr>
<tr>
<td>C2</td>
<td>Nhấn <strong>Start khi chưa về gốc</strong></td>
<td>Bị từ chối, có thông báo rõ</td>
</tr>
<tr>
<td>C3</td>
<td>Chuyển <strong>Auto ↔ Manual</strong> giữa chu trình</td>
<td>Chỉ chuyển được ở trạng thái cho phép (Chương 28)</td>
</tr>
<tr>
<td>C4</td>
<td>Nhấn <strong>Reset khi nguyên nhân lỗi còn nguyên</strong></td>
<td>Không xoá được lỗi; không quay vòng <code>Alarm ↔ Resetting</code></td>
</tr>
<tr>
<td>C5</td>
<td>Ở Manual, thử <strong>thao tác sai thứ tự</strong></td>
<td>Liên động chặn lại (Chương 28, mục 28.3)</td>
</tr>
</tbody></table></div>
<h3>Nhóm D — Tạo lỗi cố ý ⭐</h3>
<p>Nhóm này là nhóm phân biệt kiểm thử nghiêm túc với kiểm thử hình thức.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>D1</td>
<td><strong>Rút từng cảm biến</strong> khi đang chạy</td>
<td>Timeout đúng bước, thông báo nêu rõ bước và tín hiệu chờ</td>
</tr>
<tr>
<td>D2</td>
<td>Giả lập <strong>cơ cấu chậm bất thường</strong> (tăng thời gian mô phỏng)</td>
<td>Timeout kích, không &quot;đi tiếp cho qua&quot;</td>
</tr>
<tr>
<td>D3</td>
<td><strong>Mất khí</strong> giữa chu trình</td>
<td>Dừng; trạng thái an toàn đúng bảng ở Chương 48</td>
</tr>
<tr>
<td>D4</td>
<td><strong>Mất kết nối</strong> màn hình / máy lân cận / hệ thống trên</td>
<td>Phản ứng đúng như đã định nghĩa; nhịp tim phát hiện được</td>
</tr>
<tr>
<td>D5</td>
<td>Tín hiệu analog <strong>ngoài dải</strong></td>
<td>Phát hiện, dùng giá trị thay thế an toàn, báo lỗi</td>
</tr>
<tr>
<td>D6</td>
<td><strong>Đưa cả hai cảm biến của một xy-lanh cùng lên</strong></td>
<td>Phát hiện tình huống bất khả → báo hỏng cảm biến (Chương 27)</td>
</tr>
<tr>
<td>D7</td>
<td>Ép <strong>thời gian quét tăng vọt</strong></td>
<td>Watchdog kích; ngõ ra về trạng thái đã cấu hình (Chương 10)</td>
</tr>
<tr>
<td>D8</td>
<td><strong>Mất điện đột ngột</strong> rồi cấp lại</td>
<td>Máy không tự chạy; yêu cầu Reset có chủ ý (Chương 47)</td>
</tr>
</tbody></table></div>
<h3>Nhóm E — Máy trạng thái</h3>
<p>Kiểm bằng cách <strong>ép máy vào từng trạng thái</strong> rồi thử mọi lối ra:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>E1</td>
<td>Từng trạng thái → thử <strong>mọi chuyển tiếp có trong bảng</strong></td>
<td>Chuyển đúng, hành động khi vào đúng</td>
</tr>
<tr>
<td>E2</td>
<td>Từng trạng thái → thử các <strong>chuyển tiếp KHÔNG có trong bảng</strong></td>
<td>Bị từ chối (Chương 25, Bẫy 4)</td>
</tr>
<tr>
<td>E3</td>
<td>Gây lỗi <strong>ở từng trạng thái</strong></td>
<td>Mọi trạng thái đều vào được <code>Alarm</code></td>
</tr>
<tr>
<td>E4</td>
<td>Kiểm <strong>đèn tháp</strong> ở từng trạng thái</td>
<td>Suy trực tiếp từ biến trạng thái, không mâu thuẫn</td>
</tr>
</tbody></table></div>
<h3>Nhóm F — Về gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>F1–F5</td>
<td>Về gốc từ <strong>năm tư thế xuất phát</strong> ở Chương 28, Bẫy 2</td>
<td>Không va chạm ở bất kỳ tư thế nào</td>
</tr>
<tr>
<td>F6</td>
<td>Về gốc khi có sản phẩm <strong>ở cả hai trạm</strong></td>
<td>Xả từ trạm cuối về trạm đầu</td>
</tr>
<tr>
<td>F7</td>
<td>Cơ cấu <strong>kẹt</strong> trong lúc về gốc</td>
<td>Timeout, mã lỗi nêu rõ bước</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — nhóm G không có trong danh sách này</strong>
Kiểm thử <strong>chức năng an toàn</strong> (E-Stop, cửa, rèm quang, STO) <strong>không được làm bằng mô phỏng</strong>. Chúng
phải được thử trên máy thật, với thiết bị thật, và do người có thẩm quyền kiểm định (Chương 47).
Mô phỏng chỉ kiểm được <strong>phản ứng của PLC</strong> với việc mạch an toàn đã tác động — không kiểm được bản
thân mạch an toàn.</p>
</blockquote>
<hr>
<h2 id="505-ghi-li-kt-qu">50.5 Ghi lại kết quả</h2>
<p>Kiểm thử không ghi lại thì không có giá trị chứng minh, và không tái lập được.</p>
<p>Mỗi ca kiểm ghi tối thiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Mã ca</td>
<td>D1, F3…</td>
</tr>
<tr>
<td>Ngày, người thử</td>
<td></td>
</tr>
<tr>
<td>Phiên bản chương trình</td>
<td>⭐ Quan trọng — kết quả chỉ có giá trị cho đúng phiên bản đó</td>
</tr>
<tr>
<td>Cách tạo điều kiện</td>
<td>&quot;rút dây <code>DI_Clamp1Up</code> tại cầu đấu X2-14&quot;</td>
</tr>
<tr>
<td>Kết quả thật</td>
<td>&quot;dừng sau 3,1 s; màn hình hiện S1.20…&quot;</td>
</tr>
<tr>
<td>Đạt / Không đạt</td>
<td></td>
</tr>
<tr>
<td>Ghi chú</td>
<td>Nếu không đạt: đã sửa gì, thử lại lúc nào</td>
</tr>
</tbody></table></div>
<p>Bảng này chính là <strong>bằng chứng nghiệm thu</strong> ở Chương 52 — và nó tiết kiệm rất nhiều tranh cãi về sau.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi cả những ca <strong>đã thử và không phát hiện vấn đề</strong>. Sáu tháng sau khi có sự cố, câu hỏi đầu tiên
sẽ là <em>&quot;lúc nghiệm thu đã thử tình huống này chưa?&quot;</em> — và bảng này trả lời được.</p>
</blockquote>
<hr>
<h2 id="506-gii-hn-ca-mô-phng">50.6 Giới hạn của mô phỏng</h2>
<p>Thành thật về những gì mô phỏng <strong>không</strong> phát hiện được, để bạn không có cảm giác an toàn giả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chỉ lộ ra trên máy thật</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiễu điện từ</strong></td>
<td>Cần biến tần, servo, máy hàn thật đang chạy (Chương 49)</td>
</tr>
<tr>
<td><strong>Vòng lặp đất và chênh điện thế</strong></td>
<td>Cần hệ nối đất thật</td>
</tr>
<tr>
<td><strong>Dung sai cơ khí</strong></td>
<td>Sản phẩm lệch vài mm, gá mòn, rung</td>
</tr>
<tr>
<td><strong>Thời gian cơ khí thật</strong></td>
<td>Xy-lanh thật nhanh/chậm khác giá trị bạn giả lập</td>
</tr>
<tr>
<td><strong>Đấu dây sai</strong></td>
<td>Mô phỏng dùng biến nội, không đi qua dây</td>
</tr>
<tr>
<td><strong>Hành vi thiết bị bên thứ ba</strong></td>
<td>Máy lân cận, đầu đọc mã, hệ thống trên — mỗi cái có nét riêng</td>
</tr>
<tr>
<td><strong>Trạng thái ngõ ra khi CPU lỗi</strong></td>
<td>Phải thử thật (Chương 10, mục 10.5)</td>
</tr>
<tr>
<td><strong>Chức năng an toàn</strong></td>
<td>Bắt buộc thử thật, do người có thẩm quyền</td>
</tr>
</tbody></table></div>
<p>Vì vậy trình tự đúng là: <strong>mô phỏng để loại hết lỗi logic → ra hiện trường chỉ để xử lý những thứ chỉ
làm được ở đó</strong>. Chương 52.</p>
<hr>
<h2 id="507-by-thưng-gp">50.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chỉ thử luồng chính</h3>
<p>Nhóm A trong danh sách là nhóm dễ nhất và ít giá trị nhất. Nếu bạn chỉ thử nhóm A rồi kết luận &quot;chạy
tốt&quot;, bạn chưa kiểm thử — bạn mới <strong>trình diễn</strong>.</p>
<p>Tỷ lệ thời gian hợp lý: nhóm A khoảng <strong>một phần năm</strong>, phần còn lại cho các nhóm B–F.</p>
<h3>🔍 BẪY 2 — Quên tắt cờ mô phỏng</h3>
<p>Đã cảnh báo ở mục 50.3. Đây là bẫy có thể gây hậu quả nghiêm trọng nhất trong chương, và nó xảy ra vì
lý do rất tầm thường: hết giờ, về, hôm sau người khác tiếp tục.</p>
<p>Bốn biện pháp ở mục 50.3 tồn tại vì <strong>kỷ luật cá nhân là không đủ</strong>.</p>
<h3>🔍 BẪY 3 — Mô phỏng cả tín hiệu an toàn</h3>
<pre><code class="language-iecst">// ✗✗ SAI NGHIÊM TRỌNG
IF M_SimMode THEN
    X_EStopOK := TRUE;        // &quot;cho tiện thử&quot;
</code></pre>
<p>Không bao giờ. Tín hiệu an toàn đọc thẳng từ phần cứng, không đi qua lớp mô phỏng, không có ngoại lệ.</p>
<h3>🔍 BẪY 4 — Cơ cấu giả phản hồi tức thì</h3>
<p>Cảm biến giả lên ngay khi có lệnh thì trình tự chạy qua mọi bước trong một vòng quét. Bạn không kiểm
được timeout, không kiểm được thứ tự, và không phát hiện được lỗi &quot;chuyển bước bằng timer&quot;.</p>
