là <strong>khoảng mười trang</strong> — và phần lớn là bảng. Cái tốn thời gian không phải viết, mà là <strong>hỏi cho
ra những câu chưa ai hỏi</strong>.</p>
</blockquote>
<hr>
<h2 id="232-b-đc-t-gm-sáu-phn">23.2 Bộ đặc tả gồm sáu phần</h2>
<p>Toàn bộ tập tài liệu này thường được gọi chung là <strong>đặc tả chức năng</strong> <em>(functional specification,
FS — có nơi gọi là functional design specification, FDS)</em>. Nó được viết để trả lời <strong>bản yêu cầu của
người dùng</strong> <em>(user requirement specification, URS)</em> — thứ khách hàng đưa cho bạn, thường ngắn hơn và
mơ hồ hơn nhiều. Hai cái tên viết tắt này bạn sẽ gặp ngay trong email đầu tiên của một dự án.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Phần</th>
<th>Tên tiếng Anh hay gặp</th>
<th>Trả lời câu hỏi</th>
<th>Chương liên quan</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Bảng I/O</strong></td>
<td><em>I/O list</em></td>
<td>Máy có những tín hiệu gì, mỗi tín hiệu nghĩa là gì</td>
<td>4, 5, 9</td>
</tr>
<tr>
<td>2</td>
<td><strong>Danh sách chế độ</strong></td>
<td><em>operating modes</em></td>
<td>Máy có mấy chế độ, mỗi chế độ ai được dùng và làm được gì</td>
<td>25, 28</td>
</tr>
<tr>
<td>3</td>
<td><strong>Mô tả trình tự</strong></td>
<td><em>sequence of operations, SOO</em></td>
<td>Chu trình tự động gồm những bước nào</td>
<td>26</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xử lý bất thường</strong></td>
<td><em>exception / fault handling</em></td>
<td>Mỗi loại lỗi thì máy làm gì</td>
<td>26, 28</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tham số &amp; công thức</strong></td>
<td><em>parameters &amp; recipe</em></td>
<td>Cái gì đổi theo mã hàng, dải hợp lệ bao nhiêu</td>
<td>29</td>
</tr>
<tr>
<td>6</td>
<td><strong>Tiêu chí nghiệm thu</strong></td>
<td><em>acceptance criteria</em></td>
<td>Làm sao biết máy đã xong</td>
<td>50, 52</td>
</tr>
</tbody></table></div>
<p>Sáu phần này viết <strong>theo thứ tự</strong>, vì phần sau dùng kết quả của phần trước. Nhưng phần 6 — tiêu chí
nghiệm thu — nên <strong>phác trước, hoàn thiện sau</strong>: xem mục 23.6.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — vì sao cần nhớ cả tên tiếng Anh</strong>
Tài liệu mẫu, phần mềm quản lý dự án, và người nước ngoài trong dự án đều dùng các tên viết tắt
này. Khi ai đó hỏi <em>&quot;đã có SOO chưa?&quot;</em>, họ đang hỏi phần 3. Không biết từ này thì bạn mất thời gian
hỏi lại, hoặc tệ hơn, gật đầu nhầm thứ.</p>
</blockquote>
<hr>
<h2 id="233-bng-io-làm-trưc-không-làm-sau">23.3 Bảng I/O — làm trước, không làm sau</h2>
<p>Bảng I/O là thứ <strong>duy nhất</strong> trong đặc tả mà cả bốn bên đều dùng: người thiết kế điện đấu dây theo nó,
người lập trình đặt tên tag theo nó, người chạy thử kiểm theo nó, người bảo trì tra theo nó.</p>
<p>Mỗi dòng phải đủ sáu cột:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Nội dung</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tag</strong></td>
<td>Tên dùng trong chương trình</td>
<td>Thống nhất giữa bản vẽ và code</td>
</tr>
<tr>
<td><strong>Mô tả</strong></td>
<td>Bằng tiếng người, không viết tắt</td>
<td>Người bảo trì đọc được</td>
</tr>
<tr>
<td><strong>Loại thiết bị</strong></td>
<td>Quang thu-phát PNP, reed, nút NC…</td>
<td>Quyết định cách đấu (Chương 4)</td>
</tr>
<tr>
<td><strong>Trạng thái nghỉ</strong></td>
<td>Bit bằng mấy khi bình thường</td>
<td>Quyết định lệnh dùng trong code (Chương 15)</td>
</tr>
<tr>
<td><strong>Phân loại</strong></td>
<td>⭐ <strong>An toàn</strong> hay <strong>quy trình</strong></td>
<td>Quyết định cách xử lý khi mất tín hiệu</td>
</tr>
<tr>
<td><strong>Hành vi khi mất</strong></td>
<td>Máy phải làm gì nếu tín hiệu này biến mất</td>
<td>Đầu vào cho Chương 48</td>
</tr>
</tbody></table></div>
<h3>Cột phân loại là cột quan trọng nhất</h3>
<p>Đây là cột người mới hay bỏ trống, và là cột quyết định nhiều thứ nhất về sau.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Tín hiệu an toàn</strong></th>
<th><strong>Tín hiệu quy trình</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mất nó thì</td>
<td><strong>Phải dừng máy</strong></td>
<td>Sai sản phẩm hoặc kẹt chu trình</td>
</tr>
<tr>
<td>Tiếp điểm vật lý</td>
<td><strong>Bắt buộc NC</strong> (Chương 4)</td>
<td>Tuỳ, thường NO</td>
</tr>
<tr>
<td>Trong code</td>
<td>Tổ hợp 3 — <code>┤ ├</code> với tiếp điểm NC</td>
<td>Tuỳ ngữ cảnh</td>
</tr>
<tr>
<td>Xử lý khi mất</td>
<td>Dừng ngay, báo động</td>
<td>Timeout rồi báo lỗi</td>
</tr>
<tr>
<td>Ví dụ ở DP-01</td>
<td><code>DI_StopPB</code>, <code>DI_AirOK</code></td>
<td><code>DI_BoardStn1</code>, các reed xy-lanh</td>
</tr>
</tbody></table></div>
<p>Việc phân loại này phải làm <strong>lúc lập bảng I/O</strong>, không phải lúc viết code — vì nó quyết định <strong>loại
thiết bị phải mua</strong> và <strong>cách đấu dây</strong>. Phát hiện muộn nghĩa là phải đổi phần cứng.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Với mỗi dòng, hỏi đúng một câu: <em>&quot;nếu sợi dây này đứt lúc máy đang chạy, máy nên làm gì?&quot;</em> Trả lời
&quot;phải dừng&quot; → an toàn. Trả lời &quot;báo lỗi rồi chờ người xử lý&quot; → quy trình. Câu hỏi này quyết định cả
năm cột còn lại.</p>
</blockquote>
<hr>
<h2 id="234-mô-t-trình-t-bng-li-có-cu-trúc">23.4 Mô tả trình tự bằng lời có cấu trúc</h2>
<p>Trước khi vẽ lưu đồ (Chương 26), viết trình tự <strong>bằng lời</strong> — vì lời là thứ khách hàng đọc và duyệt
được, còn lưu đồ thì không phải ai cũng đọc.</p>
<p>Nhưng viết tự do sẽ mơ hồ. Dùng mẫu câu cố định:</p>
<pre><code class="language-text">Bước &lt;số&gt; — &lt;tên bước&gt;
  Điều kiện vào:   &lt;cái gì phải đúng để bắt đầu bước này&gt;
  Hành động:       &lt;máy làm gì&gt;
  Điều kiện xong:  &lt;tín hiệu nào cho biết đã xong&gt;
  Thời gian tối đa: &lt;giây&gt;  → nếu quá: &lt;máy làm gì&gt;
</code></pre>
<p>Áp cho trạm 1 của DP-01:</p>
<pre><code class="language-text">Bước 20 — Nâng kẹp giữ board
  Điều kiện vào:   chặn đã nâng (DI_Stop1Up = 1) và có board (DI_BoardStn1 = 1)
  Hành động:       cấp lệnh nâng kẹp trạm 1
  Điều kiện xong:  DI_Clamp1Up = 1
  Thời gian tối đa: 3 giây  → nếu quá: dừng máy, báo &quot;S1.20 chờ DI_Clamp1Up&quot;,
                              gợi ý kiểm tra cảm biến reed / áp khí / xy-lanh kẹt
</code></pre>
<p>Bốn dòng này ép bạn trả lời <strong>bốn câu hỏi bắt buộc</strong> cho mọi bước. Dòng cuối — thời gian tối đa và
hành động khi quá — là dòng người mới hay bỏ trống, và đó chính là bẫy trung tâm của Chương 26.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Nếu bạn không điền được dòng &quot;điều kiện xong&quot; bằng một <strong>tín hiệu thật</strong>, mà chỉ điền được &quot;sau 2
giây&quot;, thì đó là dấu hiệu <strong>máy thiếu cảm biến</strong>. Phát hiện điều đó ở giai đoạn đặc tả thì thêm cảm
biến còn rẻ; phát hiện lúc chạy thử thì đã muộn.</p>
</blockquote>
<hr>
<h2 id="235-nhng-câu-phi-hi-khách-hàng">23.5 ⭐ Những câu phải hỏi khách hàng</h2>
<p>Đây là phần giá trị nhất của chương. Danh sách dưới đây là những câu <strong>người mới hầu như luôn quên</strong>,
và mỗi câu quên là một lần sửa đắt về sau.</p>
<h3>Nhóm A — Bất thường và phục hồi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mất điện giữa chu trình rồi bật lại — máy làm gì?</strong></td>
<td>Quyết định có cần bộ nhớ giữ được không, và trình tự khôi phục ra sao (Chương 28)</td>
</tr>
<tr>
<td><strong>Sản phẩm đang gia công dở khi dừng — giữ, bỏ, hay hỏi người?</strong></td>
<td>Quyết định có cần chỗ chứa riêng, có cần đánh dấu NG không</td>
</tr>
<tr>
<td><strong>Ai được phép nhấn Reset?</strong></td>
<td>Quyết định có cần phân quyền không</td>
</tr>
<tr>
<td><strong>Sau khi hết lỗi, chạy tiếp hay bắt đầu chu trình mới?</strong></td>
<td>Quyết định độ phức tạp của trình tự khôi phục (Chương 28)</td>
</tr>
<tr>
<td><strong>Có cần ghi lại lịch sử lỗi không? Giữ bao lâu?</strong></td>
<td>Quyết định bộ nhớ và cách ghi log</td>
</tr>
</tbody></table></div>
<h3>Nhóm B — Sản phẩm và chất lượng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy chạy mấy mã hàng? Khác nhau ở tham số nào?</strong></td>
<td>Quyết định có cần công thức sản phẩm không (Chương 29)</td>
</tr>
<tr>
<td><strong>Đổi mã hàng giữa ca — làm thế nào? Có cần xả hết máy trước không?</strong></td>
<td>Quyết định trình tự chuyển đổi</td>
</tr>
<tr>
<td><strong>Sản phẩm lỗi xử lý ra sao — máy loại, hay người lấy ra?</strong></td>
<td>Quyết định có cần cơ cấu loại bỏ</td>
</tr>
<tr>
<td><strong>Có cần truy xuất từng sản phẩm không?</strong></td>
<td>Quyết định có cần đầu đọc mã và kết nối lên hệ thống trên (Chương 42)</td>
</tr>
<tr>
<td><strong>Hai sản phẩm vào cùng lúc thì sao?</strong></td>
<td>Trường hợp biên hay bị bỏ sót</td>
</tr>
</tbody></table></div>
<h3>Nhóm C — Vận hành hằng ngày</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ai vận hành máy? Trình độ thế nào?</strong></td>
<td>Quyết định độ phức tạp cho phép của màn hình</td>
</tr>
<tr>
<td><strong>Đầu ca làm gì? Cuối ca làm gì?</strong></td>
<td>Thường phát sinh chế độ hoặc trình tự chưa ai nghĩ tới</td>
</tr>
<tr>
<td><strong>Bao lâu vệ sinh máy một lần? Có cần chế độ riêng không?</strong></td>
<td>Có thể phát sinh một chế độ vận hành mới</td>
</tr>
<tr>
<td><strong>Máy đứng chờ bao lâu thì coi là bất thường?</strong></td>
<td>Quyết định ngưỡng cảnh báo &quot;máy đứng chờ&quot; (Chương 26)</td>
</tr>
<tr>
<td><strong>Có ai cần biết máy đang làm gì từ xa không?</strong></td>
<td>Quyết định có cần kết nối lên hệ thống trên</td>
</tr>
</tbody></table></div>
<h3>Nhóm D — An toàn và ranh giới</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ai được phép mở cửa bảo vệ? Khi nào?</strong></td>
<td>Quyết định loại khoá cửa và điều kiện mở (Chương 47)</td>
</tr>
<tr>
<td><strong>Máy nằm trong dây chuyền hay đứng độc lập?</strong></td>
<td>Quyết định có cần bắt tay với máy lân cận</td>
</tr>
<tr>
<td><strong>Máy trước / máy sau là máy gì, của ai?</strong></td>
<td>Quyết định giao diện ghép nối và ai chịu trách nhiệm phần nào</td>
</tr>
<tr>
<td><strong>Đã có đánh giá rủi ro chưa? Ai làm?</strong></td>
<td>⚠ Nếu chưa có, đây là việc phải làm <strong>trước</strong> khi thiết kế mạch an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Câu cuối của nhóm D không phải câu hỏi thủ tục. <strong>Đánh giá rủi ro phải có trước khi thiết kế chức
năng an toàn</strong> — vì nó quyết định mức hiệu năng cần đạt, và mức đó quyết định phải dùng thiết bị
loại nào. Thiết kế trước rồi đánh giá sau thì thường phải làm lại. Chương 47.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — cách hỏi cho ra câu trả lời thật</strong>
Đừng hỏi <em>&quot;anh có yêu cầu gì về xử lý lỗi không?&quot;</em> — câu trả lời gần như luôn là &quot;không, cứ làm bình
thường&quot;. Hãy <strong>mô tả một tình huống cụ thể</strong>:</p>
<p><em>&quot;Giả sử đang chạy, board đã kẹp xong, đúng lúc đó mất điện. Điện có lại sau ba phút. Lúc đó anh
muốn máy làm gì với board đó?&quot;</em></p>
<p>Câu này luôn ra câu trả lời, vì người vận hành <strong>hình dung được</strong>. Và câu trả lời thường làm cả hai
bên phát hiện ra một yêu cầu chưa ai nói.</p>
</blockquote>
<hr>
<h2 id="236-tiêu-chí-nghim-thu-vit-t-đu-không-vit-cui">23.6 Tiêu chí nghiệm thu — viết từ đầu, không viết cuối</h2>
<p>Tiêu chí nghiệm thu là <strong>định nghĩa của &quot;xong&quot;</strong>. Viết nó ở đầu dự án có ba tác dụng, và tác dụng thứ
ba là quan trọng nhất:</p>
<ol>
<li>Hai bên thống nhất được thế nào là hoàn thành.</li>
<li>Bạn biết phải chuẩn bị thử những gì.</li>
<li>⭐ <strong>Nó phơi ra những yêu cầu chưa ai nói.</strong> Khi bạn viết <em>&quot;nghiệm thu bằng cách nhấn E-Stop giữa
chu trình và kiểm tra máy dừng đúng&quot;</em>, khách hàng sẽ hỏi <em>&quot;thế board đang kẹp thì sao?&quot;</em> — và bạn
vừa phát hiện một yêu cầu ở nhóm A.</li>
</ol>
<p>Tiêu chí phải <strong>đo được</strong>, không được mơ hồ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✗ Mơ hồ</th>
<th>✓ Đo được</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Máy chạy ổn định&quot;</td>
<td>&quot;Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần&quot;</td>
</tr>
<tr>
<td>&quot;Xử lý lỗi tốt&quot;</td>
<td>&quot;Rút cảm biến <code>DI_Clamp1Up</code> khi đang chạy → máy dừng trong 3 giây, màn hình hiện đúng mã lỗi S1.20&quot;</td>
</tr>
<tr>
<td>&quot;Năng suất đạt yêu cầu&quot;</td>
<td>&quot;Ra ít nhất 280 board mỗi giờ, đo trong 1 giờ liên tục&quot;</td>
</tr>
<tr>
<td>&quot;An toàn&quot;</td>
<td>&quot;Nhấn E-Stop ở từng bước của chu trình → mọi chuyển động dừng; kiểm 7 bước&quot;</td>
</tr>
</tbody></table></div>
<p>Chú ý cột phải: mỗi dòng nêu rõ <strong>làm gì</strong>, <strong>kỳ vọng gì</strong>, <strong>đo bao lâu</strong>. Danh sách này chính là
nguyên liệu cho danh mục ca kiểm thử ở Chương 50.</p>
<hr>
<h2 id="237-by-thưng-gp">23.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Mở phần mềm trước khi viết đặc tả</h3>
<p>Bẫy trung tâm của chương. Nó hấp dẫn vì viết code cho <strong>cảm giác tiến triển</strong>, còn viết đặc tả thì không.</p>
<p>Hậu quả không phải code sai — code thường đúng. Hậu quả là <strong>bạn đã quyết định hàng chục thứ mà không
nhận ra mình đang quyết định</strong>: đặt tên tag, chia bước, chọn cách xử lý lỗi. Mỗi quyết định đó đóng
băng thành cấu trúc chương trình, và đổi về sau rất tốn.</p>
<p><strong>Ngưỡng thực dụng:</strong> không viết dòng code nào cho tới khi có <strong>bảng I/O đầy đủ</strong> và <strong>mô tả trình tự
bằng lời</strong>. Hai thứ đó mất một ngày với máy cỡ DP-01 và tiết kiệm nhiều ngày về sau.</p>
<h3>🔍 BẪY 2 — Đặc tả chỉ mô tả luồng chính</h3>
<p>Đặc tả viết rất kỹ về chu trình bình thường, và <strong>im lặng hoàn toàn</strong> về bất thường. Kết quả: người
lập trình tự quyết định cách xử lý lỗi theo cảm tính, và mỗi lỗi được xử lý một kiểu khác nhau.</p>
<p><strong>Cách phòng:</strong> với mỗi bước trong trình tự, hỏi ba câu: <em>cơ cấu không tới đích thì sao? · cảm biến
hỏng thì sao? · người vận hành nhấn Stop đúng lúc này thì sao?</em> Câu trả lời là phần 4 của bộ đặc tả.</p>
<h3>🔍 BẪY 3 — Bảng I/O thiếu cột phân loại</h3>
<p>Đã nêu ở mục 23.3. Nhắc lại vì hậu quả của nó là <strong>phải đổi phần cứng</strong>: phát hiện muộn rằng nút Dừng
phải là tiếp điểm NC, trong khi đã mua và lắp loại NO.</p>
<h3>🔍 BẪY 4 — &quot;Cứ làm như máy cũ&quot;</h3>
<p>Câu trả lời hay gặp nhất khi hỏi khách hàng. Nó nghe như một yêu cầu rõ ràng, nhưng thực ra là <strong>chưa
có yêu cầu</strong> — vì không ai biết máy cũ làm gì trong các tình huống bất thường.</p>
<p><strong>Cách xử lý:</strong> ra xem máy cũ, ghi lại hành vi thật của nó trong các tình huống ở mục 23.5, rồi <strong>viết
thành đặc tả và đưa khách hàng duyệt</strong>. Thường khi đọc, khách hàng sẽ nói <em>&quot;à cái này thì tôi muốn
khác&quot;</em> — và đó chính là thứ bạn cần biết.</p>
<h3>🔍 BẪY 5 — Đặc tả không ai duyệt</h3>
<p>Bạn viết đặc tả, gửi email, không ai trả lời, bạn coi như đã đồng ý. Sáu tháng sau khi có tranh cãi,
im lặng không phải là bằng chứng.</p>
<p><strong>Cách phòng:</strong> đi qua đặc tả <strong>trực tiếp cùng người vận hành và người quản lý sản xuất</strong>, từng phần
một. Buổi đó thường mất hai giờ và phát hiện ra nhiều thứ hơn cả tháng trao đổi email — vì người vận
hành nghĩ bằng tình huống cụ thể, không nghĩ bằng văn bản.</p>
<h3>🔍 BẪY 6 — Tiêu chí nghiệm thu viết sau khi máy chạy</h3>
<p>Viết tiêu chí sau khi máy đã chạy thì bạn sẽ vô thức viết những tiêu chí mà máy <strong>đã đạt</strong>. Nghiệm thu
thành công một cách vô nghĩa.</p>
<p>Tiêu chí phải viết <strong>trước</strong>, khi bạn còn chưa biết máy sẽ khó ở chỗ nào.</p>
<hr>
<h2 id="238-bng-cht-b-đc-t-ti-thiu">23.8 Bảng chốt — bộ đặc tả tối thiểu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Bảng I/O</strong> đủ 6 cột</td>
<td>Mọi dòng có cột phân loại và cột hành vi khi mất tín hiệu</td>
</tr>
<tr>
<td>2</td>
<td><strong>Danh sách chế độ</strong></td>
<td>Mỗi chế độ ghi rõ ai dùng, làm được gì, điều kiện vào/ra</td>
</tr>
<tr>
<td>3</td>
<td><strong>Mô tả trình tự</strong> theo mẫu 4 dòng</td>
<td>Mọi bước có &quot;điều kiện xong&quot; là <strong>tín hiệu thật</strong>, và có thời gian tối đa</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xử lý bất thường</strong></td>
<td>Mỗi bước đã trả lời 3 câu ở Bẫy 2</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tham số &amp; công thức</strong></td>
<td>Mỗi tham số có đơn vị và <strong>dải hợp lệ</strong></td>
</tr>
<tr>
<td>6</td>
<td><strong>Tiêu chí nghiệm thu</strong></td>
<td>Mọi tiêu chí <strong>đo được</strong>: làm gì · kỳ vọng gì · đo bao lâu</td>
</tr>
<tr>
<td>7</td>
<td>Đã hỏi <strong>4 nhóm câu</strong> ở mục 23.5</td>
<td>Có câu trả lời bằng văn bản, không phải bằng trí nhớ</td>
</tr>
<tr>
<td>8</td>
<td>Đã <strong>đi qua trực tiếp</strong> với người vận hành</td>
<td>Có biên bản, có người ký</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="239-t-kim">23.9 Tự kiểm</h2>
<ol>
<li>Phân biệt <strong>hai loại sai</strong> ở mục 23.1. Vì sao loại thứ hai đắt hơn nhiều?</li>
<li>Bảng I/O có sáu cột. <strong>Cột nào quan trọng nhất</strong> và vì sao? Nêu một hậu quả cụ thể nếu bỏ trống nó.</li>
<li>Một câu hỏi duy nhất giúp phân loại mọi tín hiệu vào &quot;an toàn&quot; hay &quot;quy trình&quot;. Câu đó là gì?</li>
<li>Mẫu mô tả bước có bốn dòng. <strong>Dòng nào hay bị bỏ trống nhất</strong>, và bỏ nó dẫn tới bẫy nào ở Chương 26?</li>
<li>Bạn không điền được &quot;điều kiện xong&quot; bằng một tín hiệu thật, chỉ điền được &quot;sau 2 giây&quot;. Điều đó
<strong>nói lên gì về máy</strong>, và phát hiện ở giai đoạn nào thì còn rẻ?</li>
<li>Nêu <strong>ba câu hỏi ở nhóm A</strong> (bất thường và phục hồi) mà người mới hay quên.</li>
<li>Vì sao hỏi <em>&quot;anh có yêu cầu gì về xử lý lỗi không?&quot;</em> thường không ra kết quả? Cách hỏi nào hiệu quả
hơn?</li>
<li>Vì sao tiêu chí nghiệm thu phải viết <strong>trước</strong> khi máy chạy, chứ không phải sau?</li>
</ol>
<p>Câu 3 và câu 5 là hai câu phân loại. Câu 3 là công cụ bạn sẽ dùng ở mọi dự án; câu 5 kiểm tra bạn nhận
ra được <strong>đặc tả đang phát hiện thiếu sót phần cứng</strong> — một trong những giá trị lớn nhất của việc viết
đặc tả trước.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 24 — Đại số Boolean &amp; bảng chân lý dùng được.</strong> Đặc tả đã có. Trước khi dựng máy trạng thái
và trình tự, cần một công cụ để biến các điều kiện phức tạp trong đặc tả thành biểu thức logic đúng —
và biết khi nào <strong>không</strong> nên rút gọn chúng.</p>
<hr>
<h3>Nguồn tham khảo chương 23</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu về tài liệu kỹ thuật
đi kèm máy, và các loại lệnh dừng — nền cho nhóm câu hỏi D. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: nguyên tắc đánh giá rủi ro phải
đi trước thiết kế — cơ sở cho cảnh báo ở mục 23.5.</li>
<li>Biểu mẫu bảng I/O, mẫu mô tả trình tự và mẫu biên bản nghiệm thu — <strong>Phụ lục C</strong>.</li>
<li>Hồ sơ đặc tả đầy đủ của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Danh sách câu hỏi ở mục 23.5 là <strong>điểm khởi đầu, không phải danh sách đầy đủ</strong>. Mỗi ngành có thêm
những câu riêng. Cách tốt nhất để mở rộng danh sách này: sau mỗi dự án, ghi lại những câu mà lẽ ra
nên hỏi sớm hơn.</p>
</blockquote>
<!-- SECTION: ch24_dai_so_boolean_va_bang_chan_ly -->
<hr>
<h1 id="chương-24-đi-s-boolean-bng-chân-lý-dùng-đưc">Chương 24 — Đại số Boolean &amp; bảng chân lý dùng được</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="241-vì-sao-chương-này-nm-đây-không-nm-đu-sách">24.1 Vì sao chương này nằm ở đây, không nằm ở đầu sách</h2>
<p>Đại số Boolean thường được dạy ngay chương đầu của sách kỹ thuật số, trước khi người học biết nó dùng
để làm gì. Sách này để nó ở đây, sau khi bạn đã viết ladder (Chương 15), đã dùng điều kiện phức tạp
(Chương 20), và sắp thiết kế máy trạng thái (Chương 25).</p>
<p>Lý do: đại số Boolean <strong>không phải kiến thức nền để bắt đầu</strong> — nó là <strong>công cụ để gỡ rối khi logic
trở nên phức tạp</strong>. Bạn chỉ thấy nó có ích khi đã gặp một nấc thang mà mình không chắc nó đúng.</p>
<p>Chương này trả lời ba câu hỏi thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>Làm sao đi từ <em>&quot;máy phải làm gì&quot;</em> tới một nấc thang <strong>chắc chắn đúng</strong>?</td>
<td>24.4</td>
</tr>
<tr>
<td>Vì sao đảo một điều kiện lại <strong>đổi hình dạng</strong> nấc thang?</td>
<td>24.5</td>
</tr>
<tr>
<td>Khi nào rút gọn logic là <strong>sai lầm</strong>?</td>
<td>24.7</td>
</tr>
</tbody></table></div>
<p>Câu thứ ba là câu quan trọng nhất, và nó đi ngược với thứ mà môn học kỹ thuật số thường dạy.</p>
<hr>
<h2 id="242-bn-phép-cơ-bn">24.2 Bốn phép cơ bản</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép</th>
<th>Trong ladder</th>
<th>Trong ST</th>
<th>Kết quả đúng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>AND</strong></td>
<td>Tiếp điểm <strong>nối tiếp</strong></td>
<td><code>AND</code></td>
<td><strong>Tất cả</strong> đầu vào đúng</td>
</tr>
<tr>
<td><strong>OR</strong></td>
<td>Nhánh <strong>song song</strong></td>
<td><code>OR</code></td>
<td><strong>Ít nhất một</strong> đầu vào đúng</td>
</tr>
<tr>
<td><strong>NOT</strong></td>
<td>Tiếp điểm thường đóng <code>┤/├</code></td>
<td><code>NOT</code></td>
<td>Đầu vào sai</td>
</tr>
<tr>
<td><strong>XOR</strong></td>
<td>Tổ hợp — không có ký hiệu riêng</td>
<td><code>XOR</code></td>
<td><strong>Đúng một</strong> trong hai đầu vào đúng (hai đầu vào <strong>khác nhau</strong>)</td>
</tr>
</tbody></table></div>
<p>XOR ít gặp ở tầng máy nhưng có một chỗ dùng rất đắt giá:</p>
<pre><code class="language-iecst">// ⭐ Phát hiện cảm biến mâu thuẫn: xy-lanh không thể vừa ở trên vừa ở dưới
M_Clamp1SensorFault := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);
</code></pre>
<p><code>XOR</code> đúng khi <strong>đúng một</strong> trong hai cảm biến báo. Đảo nó lại: cờ lỗi lên khi <strong>cả hai cùng báo</strong>
(vô lý về vật lý) hoặc <strong>cả hai cùng không báo</strong> (đang giữa hành trình, hoặc hỏng cảm biến).</p>
<p>Đây chính là nguyên tắc ở Chương 28 — <strong>không suy tư thế từ một cảm biến</strong> — viết thành một dòng.</p>
<hr>
<h2 id="243-bng-chân-lý-công-c-chng-tôi-nghĩ-là-đúng">24.3 Bảng chân lý — công cụ chống &quot;tôi nghĩ là đúng&quot;</h2>
<p><strong>Bảng chân lý</strong> <em>(truth table)</em> liệt kê <strong>mọi tổ hợp</strong> đầu vào và kết quả mong muốn cho từng tổ hợp.</p>
<p>Giá trị của nó không nằm ở toán học, mà ở chỗ nó <strong>ép bạn trả lời những tổ hợp bạn chưa nghĩ tới</strong>.</p>
<p>Ví dụ trên DP-01: khi nào cho phép chuyền chạy?</p>
<p>Ba điều kiện: <code>DI_AirOK</code> (đủ khí), <code>M_Stn1Empty</code> (trạm 1 trống), <code>M_AnyFault</code> (có lỗi).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="center"><code>DI_AirOK</code></th>
<th align="center"><code>M_Stn1Empty</code></th>
<th align="center"><code>M_AnyFault</code></th>
<th align="center">Cho chạy?</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>0</strong></td>
<td>Không đủ khí</td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">2</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">3</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">4</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>0</strong></td>
<td>Trạm 1 còn board — chuyền dừng để không dồn</td>
</tr>
<tr>
<td align="center">5</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">6</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
<td>✅ Trường hợp duy nhất cho chạy</td>
</tr>
<tr>
<td align="center">7</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td>Có lỗi</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra:</p>
<ul>
<li><strong>Ba đầu vào cho 8 dòng.</strong> Số dòng là <code>2ⁿ</code> với <code>n</code> là số đầu vào. Bốn đầu vào là 16 dòng, năm là 32.</li>
<li><strong>Chỉ một dòng cho kết quả 1.</strong> Nghĩa là biểu thức chính là AND của cả ba: <code>DI_AirOK AND M_Stn1Empty AND NOT M_AnyFault</code>.</li>
<li>⭐ <strong>Bảng ép bạn nghĩ tới dòng 4</strong> — có khí, không lỗi, nhưng trạm 1 còn board. Đây là dòng người ta
hay quên khi viết thẳng từ đầu, và nó là dòng gây dồn board.</li>
</ul>
<blockquote>
<p>💡 <strong>Khi nào đáng lập bảng chân lý</strong>
Không phải cho mọi nấc thang. Đáng làm khi:</p>
<ul>
<li>có <strong>từ ba điều kiện trở lên</strong> và bạn không chắc mình đã nghĩ hết;</li>
<li>logic liên quan tới <strong>an toàn hoặc hỏng sản phẩm</strong>;</li>
<li>bạn đang <strong>đọc code của người khác</strong> và muốn kiểm nó đúng không (Chương 22);</li>
<li>có <strong>trường hợp biên</strong> mà khách hàng chưa trả lời — bảng chân lý biến câu hỏi mơ hồ thành danh
sách câu hỏi cụ thể để hỏi (Chương 23).</li>
</ul>
<p>Gạch đầu dòng cuối là công dụng bị đánh giá thấp nhất: đưa bảng cho khách hàng và hỏi <em>&quot;dòng 4 thì
máy nên làm gì?&quot;</em> — dễ trả lời hơn nhiều so với câu hỏi mở.</p>
</blockquote>
<hr>
<h2 id="244-t-bng-chân-lý-ti-nc-thang">24.4 Từ bảng chân lý tới nấc thang</h2>
<p>Quy trình ba bước, cho ra một nấc thang <strong>chắc chắn khớp với bảng</strong>.</p>
<h3>Bước 1 — Lấy các dòng có kết quả 1</h3>
<p>Từ bảng ở mục 24.3: chỉ dòng 6.</p>
<h3>Bước 2 — Mỗi dòng thành một tích AND</h3>
<p>Với dòng 6: <code>DI_AirOK</code> = 1, <code>M_Stn1Empty</code> = 1, <code>M_AnyFault</code> = 0.</p>
<pre><code class="language-text">DI_AirOK AND M_Stn1Empty AND NOT M_AnyFault
</code></pre>
<p>Quy tắc: đầu vào bằng <strong>1</strong> thì viết thẳng; bằng <strong>0</strong> thì viết <code>NOT</code>.</p>
<h3>Bước 3 — OR các tích lại</h3>
<p>Chỉ có một dòng nên không cần OR. Nấc thang:</p>
<pre><code class="language-text">   DI_AirOK   M_Stn1Empty   M_AnyFault            DO_ConvRun
──────┤ ├─────────┤ ├──────────┤/├───────────────────( )──────
</code></pre>
<h3>Ví dụ có nhiều dòng — khi nào bật đèn vàng</h3>
<p>Đèn vàng của đèn tháp bật khi máy <strong>cần chú ý nhưng chưa dừng</strong>. Giả sử: khi thiếu khí, <strong>hoặc</strong> khi
đã có cảnh báo chu kỳ chậm, <strong>nhưng</strong> không phải khi đang có lỗi (vì lúc đó đèn đỏ sáng).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="center"><code>M_AirLow</code></th>
<th align="center"><code>M_CycleWarn</code></th>
<th align="center"><code>M_AnyFault</code></th>
<th align="center">Đèn vàng</th>
</tr>
</thead>
<tbody><tr>
<td align="center">2</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">4</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">6</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
</tbody></table></div>
<p>(Các dòng còn lại cho 0.)</p>
<p>Ba tích, OR lại:</p>
<pre><code class="language-text">(M_AirLow AND NOT M_CycleWarn AND NOT M_AnyFault)
OR (NOT M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
OR (M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
</code></pre>
<p>Đúng nhưng dài. Nhìn kỹ: cả ba tích đều có <code>NOT M_AnyFault</code>, và ba dòng còn lại chính là &quot;ít nhất một
trong <code>M_AirLow</code>, <code>M_CycleWarn</code>&quot;. Rút gọn:</p>
<pre><code class="language-iecst">DO_LampYellow := (M_AirLow OR M_CycleWarn) AND NOT M_AnyFault;
</code></pre>
<p>Ngắn hơn nhiều, và — quan trọng hơn — <strong>đọc ra được ý nghĩa</strong>: <em>&quot;có cảnh báo nào đó, và chưa tới mức
lỗi&quot;</em>. Đây là cách rút gọn đúng đắn: nó làm biểu thức <strong>gần với lời văn hơn</strong>, không xa hơn.</p>
<p>Mục 24.7 nói về loại rút gọn đi theo hướng ngược lại.</p>
<hr>
<h2 id="245-de-morgan-vì-sao-đo-điu-kin-đi-hình-dng-nc-thang">24.5 ⭐ De Morgan — vì sao đảo điều kiện đổi hình dạng nấc thang</h2>
<h3>Hai đẳng thức</h3>
<p><strong>Định luật De Morgan</strong> phát biểu:</p>
<pre><code class="language-text">NOT (A AND B)  =  (NOT A) OR  (NOT B)
NOT (A OR  B)  =  (NOT A) AND (NOT B)
</code></pre>
<p>Cách nhớ bằng lời:</p>
<blockquote>
<p><strong>Đảo cả cụm = đảo từng cái, rồi đổi AND thành OR (và ngược lại).</strong></p>
</blockquote>
<h3>Vì sao nó quan trọng với ladder</h3>
<p>Trong ladder, AND là <strong>nối tiếp</strong> và OR là <strong>song song</strong>. Nên De Morgan không chỉ đổi công thức — nó
<strong>đổi hình dạng nấc thang</strong>:</p>
<pre><code class="language-text">NOT (A AND B) — cách 1: một tiếp điểm đảo sau cụm nối tiếp
    A       B      (đảo cụm)        Y
────┤ ├────┤ ├────[ NOT ]──────────( )────

NOT (A AND B) — cách 2: hai nhánh song song, mỗi nhánh một tiếp điểm đảo
       A
   ┌──┤/├──┐
───┤       ├──────────────────────( )────
   │   B   │
   └──┤/├──┘
</code></pre>
<p>Hai hình khác hẳn nhau, <strong>cùng một logic</strong>.</p>
<h3>Vì sao bạn cần nó trong công việc thật</h3>
<p>Ba tình huống:</p>
<p><strong>1. Ladder không có &quot;đảo cả cụm&quot;.</strong> Nhiều hệ không cho bạn đặt một phép NOT lên cả một nhóm tiếp
điểm. Bạn <strong>buộc</strong> phải dùng De Morgan để vẽ được nấc thang. Cách 2 ở trên là cách duy nhất khả thi.</p>
<p><strong>2. Đọc code người khác.</strong> Bạn thấy một nấc thang có hai nhánh song song với hai tiếp điểm thường
đóng, và không hiểu ý đồ. Áp De Morgan ngược lại: nó là <code>NOT (A AND B)</code> — <em>&quot;không phải cả hai cùng
đúng&quot;</em>. Ý đồ hiện ra ngay.</p>
<p><strong>3. Chuyển giữa lời văn và code.</strong> Yêu cầu thường viết ở dạng phủ định: <em>&quot;không cho chạy nếu thiếu
khí hoặc có lỗi&quot;</em>. De Morgan cho bạn chuyển nó thành dạng khẳng định để viết nấc thang:</p>
<pre><code class="language-text">NOT (M_AirLow OR M_AnyFault)  =  (NOT M_AirLow) AND (NOT M_AnyFault)
</code></pre>
<p>Tức: cho chạy khi <strong>đủ khí VÀ không lỗi</strong> — dạng nối tiếp, viết ladder được ngay.</p>
<h3>⚠ Chỗ dễ sai nhất</h3>
<blockquote>
<p>⚠ <strong>Đảo một cụm KHÔNG phải là đảo từng cái mà giữ nguyên phép nối.</strong></p>
<pre><code class="language-text">✗ SAI:  NOT (A AND B)  =  (NOT A) AND (NOT B)
✓ ĐÚNG: NOT (A AND B)  =  (NOT A) OR  (NOT B)
</code></pre>
<p>Đây là lỗi phổ biến nhất khi làm việc với logic đảo, và nó <strong>không gây lỗi biên dịch</strong> — chương
trình chạy, cho kết quả sai ở một số tổ hợp đầu vào và đúng ở các tổ hợp khác. Nghĩa là nó có thể
qua được chạy thử rồi hỏng ở hiện trường.</p>
<p><strong>Cách tự kiểm chắc chắn: lập bảng chân lý cho cả hai vế.</strong> Hai cột kết quả phải giống nhau ở
<strong>mọi</strong> dòng. Bốn dòng, một phút.</p>
</blockquote>
<p>Kiểm nhanh cho <code>A=1, B=0</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biểu thức</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td><code>NOT (A AND B)</code> = <code>NOT (1 AND 0)</code> = <code>NOT 0</code></td>
<td><strong>1</strong></td>
</tr>
<tr>
<td><code>(NOT A) OR (NOT B)</code> = <code>0 OR 1</code></td>
<td><strong>1</strong> ✅ khớp</td>
</tr>
<tr>
<td><code>(NOT A) AND (NOT B)</code> = <code>0 AND 1</code></td>
<td><strong>0</strong> ❌ sai</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="246-bìa-karnaugh-mc-thc-dng">24.6 Bìa Karnaugh — ở mức thực dụng</h2>
<p><strong>Bìa Karnaugh</strong> <em>(Karnaugh map, K-map)</em> là cách sắp bảng chân lý thành lưới sao cho các tổ hợp <strong>kề
nhau chỉ khác nhau một biến</strong>. Nhóm các ô 1 kề nhau lại thì rút gọn được biểu thức.</p>
<p>Lấy ví dụ đèn vàng ở mục 24.4, với <code>M_AnyFault = 0</code>:</p>
<pre><code class="language-text">                M_CycleWarn
                  0     1
              ┌─────┬─────┐
   M_AirLow 0 │  0  │  1  │
              ├─────┼─────┤
            1 │  1  │  1  │
              └─────┴─────┘
</code></pre>
<p>Ba ô bằng 1 nằm kề nhau tạo thành hình chữ L. Nhóm chúng lại: một nhóm là cả hàng dưới (<code>M_AirLow</code>
= 1, không phụ thuộc <code>M_CycleWarn</code>), một nhóm là cả cột phải (<code>M_CycleWarn</code> = 1). Kết quả:</p>
<pre><code class="language-text">M_AirLow OR M_CycleWarn
</code></pre>
<p>Đúng bằng kết quả rút gọn bằng mắt ở mục 24.4.</p>
<h3>⚠ Nói thật về bìa Karnaugh</h3>
<p>Bìa Karnaugh là công cụ kinh điển của môn kỹ thuật số, và bạn sẽ gặp nó trong mọi giáo trình. Nhưng
với công việc PLC hàng ngày:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thực tế</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td>Nó chỉ tiện với <strong>2–4 biến</strong></td>
<td>Logic máy thật thường có nhiều hơn</td>
</tr>
<tr>
<td>Với 5 biến trở lên nó khó dùng hơn suy luận trực tiếp</td>
<td>Rất ít người dùng nó ở công việc thật</td>
</tr>
<tr>
<td>⭐ Bộ nhớ PLC không khan hiếm</td>
<td>Động cơ gốc của việc rút gọn — tiết kiệm cổng logic — <strong>không còn</strong></td>
</tr>
<tr>
<td>⚠ Kết quả rút gọn thường <strong>khó đọc hơn</strong> bản gốc</td>
<td>Xem mục 24.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Vì sao vẫn nên biết nó tồn tại:</strong> bạn sẽ gặp nó khi học, khi phỏng vấn, và khi đọc tài liệu cũ.
Hiểu <strong>ý tưởng</strong> — ô kề nhau khác một biến thì gộp được — là đủ. Không cần thành thạo.</p>
<p>Với logic nhiều biến trong công việc thật, công cụ đúng là <strong>bảng chân lý</strong> (để không sót trường
hợp) và <strong>máy trạng thái</strong> (để không cần một biểu thức khổng lồ nào cả) — Chương 25.</p>
</blockquote>
<hr>
<h2 id="247-khi-nào-không-nên-ti-ưu">24.7 ⭐ Khi nào <strong>không</strong> nên tối ưu</h2>
<p>Đây là mục quan trọng nhất chương, và nó đi ngược với thói quen từ môn kỹ thuật số.</p>
<h3>Bài toán</h3>
<p>Môn kỹ thuật số dạy: rút gọn biểu thức càng ngắn càng tốt, vì mỗi cổng logic là tiền và là diện tích
chip.</p>
<p><strong>Trong PLC, tiền đề đó không còn đúng.</strong> Bộ nhớ chương trình và thời gian quét dư dả cho logic nhị
phân. Một nấc thang dài hơn vài tiếp điểm không đo được sự khác biệt.</p>
<p>Cái khan hiếm bây giờ là <strong>thời gian của người đọc lúc hai giờ sáng</strong>.</p>
<h3>Ví dụ</h3>
<p>Điều kiện cho phép nâng kẹp trạm 1, viết theo lời văn của đặc tả:</p>
<pre><code class="language-iecst">// ✓ Dài hơn, nhưng đọc ra được TỪNG lý do
M_Stn1ClampAllow := M_Running
                AND DI_AirOK
                AND DI_Door1Closed
                AND DI_BoardStn1
                AND DI_Stop1Up
                AND NOT M_AnyFault;
</code></pre>
<p>Cùng logic đó, sau khi ai đó &quot;tối ưu&quot; bằng cách gom các điều kiện vào một cờ tổng:</p>
<pre><code class="language-iecst">// ✗ Ngắn hơn, nhưng KHÔNG đọc ra được lý do nào
M_Stn1ClampAllow := M_MachineOK AND M_Stn1Ready;
</code></pre>
<p>Bản thứ hai ngắn hơn. Nhưng khi kẹp không lên và người bảo trì nhìn vào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bản 1</th>
<th>Bản 2</th>
</tr>
</thead>
<tbody><tr>
<td>Nhìn trực tuyến, thấy ngay <code>DI_Door1Closed</code> không sáng → đi đóng cửa</td>
<td>Thấy <code>M_Stn1Ready</code> bằng 0 → <strong>phải đi tìm</strong> chỗ nào ghi vào nó</td>
</tr>
<tr>
<td>Một lần nhìn</td>
<td>Truy ngược qua hai, ba tầng cờ trung gian</td>
</tr>
<tr>
<td>Chẩn đoán trong 10 giây</td>
<td>Chẩn đoán trong 10 phút, nếu quen chương trình</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quy tắc: với logic điều kiện cho phép và liên động, ƯU TIÊN ĐỌC ĐƯỢC HƠN NGẮN.</strong></p>
<p>Cụ thể:</p>
<ul>
<li><strong>Không gom</strong> nhiều điều kiện không liên quan vào một cờ tổng chỉ để nấc thang ngắn lại.</li>
<li><strong>Giữ thứ tự</strong> các điều kiện khớp với thứ tự trong đặc tả — người đọc đối chiếu được.</li>
<li>Cờ trung gian chỉ đáng có khi nó <strong>mang một ý nghĩa gọi tên được</strong> và được dùng ở <strong>nhiều chỗ</strong>.
<code>M_SafetyOK</code> là cờ tốt; <code>M_Temp3</code> thì không.</li>
<li>⚠ <strong>Không bao giờ</strong> rút gọn logic liên quan an toàn để cho gọn. Ở đó, rõ ràng và kiểm chứng được
quan trọng hơn mọi thứ khác (Chương 47).</li>
</ul>
</blockquote>
<h3>Khi nào rút gọn <strong>đúng đắn</strong></h3>
<p>Rút gọn tốt khi nó làm biểu thức <strong>gần với lời văn hơn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trước</th>
<th>Sau</th>
<th>Có tốt hơn không</th>
</tr>
</thead>
<tbody><tr>
<td>Ba tích OR với nhau, mỗi tích ba biến (mục 24.4)</td>
<td><code>(M_AirLow OR M_CycleWarn) AND NOT M_AnyFault</code></td>
<td>✅ <strong>Có</strong> — đọc ra được: &quot;có cảnh báo, chưa tới mức lỗi&quot;</td>
</tr>
<tr>
<td>Sáu điều kiện nối tiếp có tên rõ nghĩa</td>
<td><code>M_MachineOK AND M_Stn1Ready</code></td>
<td>❌ <strong>Không</strong> — mất thông tin chẩn đoán</td>
</tr>
</tbody></table></div>
<p>Phép thử một câu:</p>
<blockquote>
<p><strong>Sau khi rút gọn, đọc biểu thức lên thành lời. Nếu câu đó vẫn khớp với yêu cầu trong đặc tả →
tốt. Nếu phải đi tra ba chỗ khác mới hiểu → đã rút gọn quá tay.</strong></p>
</blockquote>
<hr>
<h2 id="248-trên-máy-mu-dp-01">24.8 Trên máy mẫu DP-01</h2>
<h3>Bảng chân lý cho một trường hợp biên thật</h3>
<p>Câu hỏi ở Chương 23, nhóm B: <em>&quot;hai board vào cùng lúc thì sao?&quot;</em> Trên DP-01, tình huống là cả
<code>DI_BoardStn1</code> và <code>DI_BoardInfeed</code> cùng báo có board.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="center"><code>DI_BoardStn1</code></th>
<th align="center"><code>DI_BoardInfeed</code></th>
<th align="center"><code>M_Stn1Busy</code></th>
<th align="center">Chuyền chạy?</th>
<th align="center">Chặn 1 nâng?</th>
</tr>
</thead>
<tbody><tr>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">2</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">3</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">4</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">5</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">6</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">7</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
</tbody></table></div>
<p>Dòng 6 là trường hợp biên: board đã ở trạm 1 <strong>và</strong> có board tiếp theo đang chờ. Đáp án: dừng chuyền,
nâng chặn để board thứ hai không dồn vào. Nếu không lập bảng, đây đúng là dòng bị bỏ sót — và hậu quả
là hai board chồng nhau ở trạm.</p>
<h3>Cảm biến mâu thuẫn — bốn tổ hợp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center"><code>DI_Clamp1Up</code></th>
<th align="center"><code>DI_Clamp1Dn</code></th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td align="center">0</td>
<td align="center">1</td>
<td>Chắc chắn ở <strong>dưới</strong></td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">0</td>
<td>Chắc chắn ở <strong>trên</strong></td>
</tr>
<tr>
<td align="center">0</td>
<td align="center">0</td>
<td>⚠ Giữa hành trình, <strong>hoặc</strong> hỏng cảm biến</td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">1</td>
<td>⚠⚠ <strong>Vô lý về vật lý</strong> — chắc chắn hỏng</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">M_Clamp1Up      := DI_Clamp1Up AND NOT DI_Clamp1Dn;
M_Clamp1Dn      := DI_Clamp1Dn AND NOT DI_Clamp1Up;
M_Clamp1Unknown := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);   // hai dòng ⚠ ở trên
</code></pre>
<p>Ba dòng này là cách viết gọn của bảng bốn dòng. Điểm mấu chốt: <strong>có một biến riêng cho &quot;không biết&quot;</strong>
— chương trình không bao giờ phải đoán. Đây là nội dung Chương 28, và bảng chân lý là cách chứng minh
ba dòng code trên phủ hết bốn tổ hợp.</p>
<hr>
<h2 id="249-khác-bit-gia-các-hãng">24.9 Khác biệt giữa các hãng</h2>
<p>Đại số Boolean là toán học nên <strong>không phụ thuộc hãng</strong>. Chỉ có cách viết khác nhau.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép</th>
<th>Siemens (SCL)</th>
<th>Mitsubishi (ST)</th>
<th>Rockwell (ST)</th>
<th>CODESYS</th>
</tr>
</thead>
<tbody><tr>
<td>AND</td>
<td><code>AND</code></td>
<td><code>AND</code></td>
<td><code>AND</code></td>
<td><code>AND</code></td>
</tr>
<tr>
<td>OR</td>
<td><code>OR</code></td>
<td><code>OR</code></td>
<td><code>OR</code></td>
<td><code>OR</code></td>
</tr>
<tr>
<td>NOT</td>
<td><code>NOT</code></td>
<td><code>NOT</code></td>
<td><code>NOT</code></td>
<td><code>NOT</code></td>
</tr>
<tr>
<td>XOR</td>
<td><code>XOR</code></td>
<td><code>XOR</code></td>
<td><code>XOR</code></td>
<td><code>XOR</code></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Đảo cả một cụm trong ladder</strong></td>
<td>Không phải hệ nào cũng cho phép. Khi không có, <strong>buộc dùng De Morgan</strong> để vẽ được nấc thang (mục 24.5)</td>
</tr>
<tr>
<td>Tiếp điểm đảo</td>
<td>Mọi hệ đều có tiếp điểm thường đóng — đó là <code>NOT</code> cho một biến đơn</td>
</tr>
<tr>
<td>⚠ Số nhánh song song tối đa</td>
<td>Có giới hạn, khác nhau theo hệ và dòng CPU. Chạm giới hạn khi vẽ dạng De Morgan của một cụm lớn — khi đó tách thành nhiều nấc, hoặc chuyển sang ST</td>
</tr>
<tr>
<td>Lệnh Boolean trên <code>WORD</code></td>
<td>Mọi hệ đều có AND/OR/XOR theo bit trên cả một từ; ⚠ đừng nhầm với phép logic trên <code>BOOL</code> (Chương 11, mục 11.2)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2410-by-thưng-gp">24.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Áp De Morgan sai: giữ nguyên phép nối</h3>
<p><code>NOT (A AND B)</code> thành <code>(NOT A) AND (NOT B)</code>.</p>
<p><strong>Hiện tượng:</strong> logic đúng ở một số tổ hợp và sai ở tổ hợp khác — nên có thể <strong>qua được chạy thử</strong> rồi
hỏng ở hiện trường khi gặp đúng tổ hợp chưa thử.
<strong>Cách sửa:</strong> đảo cụm thì <strong>đổi luôn phép nối</strong>. Kiểm bằng bảng chân lý bốn dòng (mục 24.5).</p>
<h3>🔍 BẪY 2 — Không lập bảng chân lý cho logic ba biến trở lên</h3>
<p><strong>Hiện tượng:</strong> một tổ hợp đầu vào chưa từng được nghĩ tới xuất hiện ở hiện trường; máy làm điều không
ai định. Ví dụ: dòng 6 ở mục 24.8 — hai board dồn nhau.
<strong>Cách sửa:</strong> ba biến là 8 dòng, mười phút. Rẻ hơn nhiều so với một sự cố.</p>
<h3>🔍 BẪY 3 — Rút gọn tới mức không đọc được</h3>
<p><strong>Hiện tượng:</strong> máy không chạy, người bảo trì thấy <code>M_Stn1Ready = 0</code> và phải truy ngược qua ba tầng
cờ trung gian để biết cửa đang mở.
<strong>Cách sửa:</strong> mục 24.7. Với liên động và điều kiện cho phép, <strong>đọc được quan trọng hơn ngắn</strong>.</p>
<h3>🔍 BẪY 4 — Gom điều kiện không liên quan vào một cờ</h3>
<p><code>M_AllOK := DI_AirOK AND DI_Door1Closed AND M_RecipeLoaded AND DI_VfdReady;</code></p>
<p><strong>Hiện tượng:</strong> cờ này bằng 0 nhưng không nói được vì sao; và khi cần bỏ một điều kiện cho một chế độ
đặc biệt thì không tách ra được.
<strong>Cách sửa:</strong> cờ trung gian phải mang <strong>một ý nghĩa gọi tên được</strong>. <code>M_SafetyOK</code> gom các điều kiện an
toàn thì hợp lý; <code>M_AllOK</code> gom mọi thứ thì không.</p>
<h3>🔍 BẪY 5 — Dùng bìa Karnaugh cho logic máy nhiều biến</h3>
<p><strong>Hiện tượng:</strong> mất thời gian với một công cụ không hợp, và kết quả ra biểu thức khó đọc.
<strong>Cách sửa:</strong> trên 4 biến thì bảng chân lý + máy trạng thái là công cụ đúng (mục 24.6, Chương 25).</p>
<h3>🔍 BẪY 6 — Quên tổ hợp &quot;cả hai cảm biến cùng báo&quot;</h3>
<p><strong>Hiện tượng:</strong> một cảm biến reed hỏng ở trạng thái luôn báo; chương trình suy ra tư thế sai và ra
lệnh cho cơ cấu khác chạy.
<strong>Cách sửa:</strong> bốn tổ hợp ở mục 24.8, và <strong>một biến riêng cho &quot;không biết&quot;</strong>.</p>
<h3>🔍 BẪY 7 — Rút gọn logic liên quan an toàn</h3>
<p><strong>Hiện tượng:</strong> logic ngắn hơn nhưng không còn đối chiếu được với đặc tả an toàn; và không ai kiểm
chứng được nó đúng.
<strong>Cách sửa:</strong> ⚠⚠ <strong>không rút gọn</strong> ở đó. Rõ ràng và kiểm chứng được quan trọng hơn (Chương 47).</p>
<h3>🔍 BẪY 8 — Nhầm phép logic trên <code>BOOL</code> với phép theo bit trên <code>WORD</code></h3>
<p><strong>Hiện tượng:</strong> kết quả là một con số thay vì đúng/sai, hoặc ngược lại; và điều kiện luôn đúng hoặc
luôn sai.
<strong>Cách sửa:</strong> <code>BOOL</code> cho logic, <code>WORD</code> cho thao tác bit (Chương 11, mục 11.2).</p>
<hr>
<h2 id="2411-bng-cht">24.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td>Logic có từ 3 điều kiện trở lên</td>
<td><strong>Lập bảng chân lý</strong> — <code>2ⁿ</code> dòng</td>
</tr>
<tr>
<td>Từ bảng chân lý ra nấc thang</td>
<td>Lấy dòng kết quả 1 → mỗi dòng một tích AND → OR các tích</td>
</tr>
<tr>
<td>Đầu vào bằng 0 trong tích</td>
<td>Viết <code>NOT</code></td>
</tr>
<tr>
<td>Đảo cả một cụm</td>
<td>⭐ <strong>De Morgan</strong> — đảo từng cái <strong>và đổi phép nối</strong></td>
</tr>
<tr>
<td>Kiểm De Morgan có đúng không</td>
<td>Bảng chân lý cả hai vế, so <strong>mọi</strong> dòng</td>
</tr>
<tr>
<td>Ladder không cho đảo cả cụm</td>
<td>Dùng dạng De Morgan — nhánh song song với tiếp điểm đảo</td>
</tr>
<tr>
<td>Yêu cầu viết ở dạng phủ định</td>
<td>De Morgan để chuyển sang dạng khẳng định</td>
</tr>
<tr>
<td>Bìa Karnaugh</td>
<td>Biết ý tưởng là đủ; chỉ tiện với 2–4 biến</td>
</tr>
<tr>
<td>Logic nhiều biến, nhiều trạng thái</td>
<td><strong>Máy trạng thái</strong> (Chương 25), không phải một biểu thức lớn</td>
</tr>
<tr>
<td>⭐ Rút gọn logic liên động</td>
<td><strong>Đừng</strong> — ưu tiên đọc được hơn ngắn</td>
</tr>
<tr>
<td>Phép thử sau khi rút gọn</td>
<td>Đọc biểu thức thành lời; còn khớp đặc tả thì tốt</td>
</tr>
<tr>
<td>Logic an toàn</td>
<td>⚠⚠ <strong>Không rút gọn</strong></td>
</tr>
<tr>
<td>Hai cảm biến đối nhau</td>
<td>Bốn tổ hợp, và <strong>một biến riêng cho &quot;không biết&quot;</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2412-t-kim">24.12 Tự kiểm</h2>
<ol>
<li>Ladder thể hiện AND và OR bằng cách nào?</li>
<li>Logic có 4 điều kiện thì bảng chân lý có bao nhiêu dòng? Công thức là gì?</li>
<li>⭐ Viết hai đẳng thức De Morgan. Lỗi phổ biến nhất khi áp dụng chúng là gì, và vì sao lỗi đó
<strong>nguy hiểm hơn</strong> một lỗi biên dịch?</li>
<li>Vì sao khi ladder không cho đảo cả một cụm, bạn <strong>buộc</strong> phải dùng De Morgan?</li>
<li>Chuyển câu <em>&quot;không cho chạy nếu thiếu khí hoặc có lỗi&quot;</em> thành dạng khẳng định viết được bằng ladder.</li>
<li>⭐ Vì sao động cơ gốc của việc rút gọn logic — tiết kiệm cổng — <strong>không còn đúng</strong> với PLC? Cái gì
khan hiếm thay vào đó?</li>
<li>So sánh <code>M_Running AND DI_AirOK AND DI_Door1Closed AND NOT M_AnyFault</code> với <code>M_MachineOK AND M_Stn1Ready</code>. Bản nào tốt hơn cho việc chẩn đoán, và vì sao?</li>
<li>Nêu phép thử một câu để biết mình đã rút gọn quá tay chưa.</li>
<li>Hai cảm biến <code>DI_Clamp1Up</code> và <code>DI_Clamp1Dn</code> cho <strong>bốn</strong> tổ hợp. Nêu ý nghĩa từng tổ hợp và cho
biết tổ hợp nào là vô lý về vật lý.</li>
<li>⭐ Trong bảng ở mục 24.8, dòng 6 là dòng hay bị bỏ sót. Nó mô tả tình huống gì, và hậu quả trên
máy nếu quên nó là gì?</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: <strong>thứ đáng tối ưu trong lập
trình PLC không phải số cổng logic — mà là thời gian của người sẽ đọc nó.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 25 — <strong>Thiết kế theo máy trạng thái</strong>. Chương này cho bạn công cụ xử lý logic tổ hợp. Nhưng
máy thật không chỉ có logic tổ hợp — nó có <strong>trạng thái</strong>, và cùng một tổ hợp đầu vào phải cho kết
quả khác nhau tuỳ máy đang ở đâu. Đó là lúc bảng chân lý hết tác dụng và cần một công cụ khác.</p>
<h3>Nguồn tham khảo chương 24</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: các phép toán Boolean và
cách biểu diễn trong LD, FBD, ST. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Giáo trình đại số Boolean và kỹ thuật số cơ bản — dùng cho phần bảng chân lý, De Morgan và bìa
Karnaugh. Đây là toán học phổ thông, không gắn với hãng nào.</li>
<li>Đặc tả trình tự và bảng I/O của DP-01 — Phụ lục J; các bảng chân lý ở mục 24.3 và 24.8 lấy điều
kiện từ đó.</li>
</ul>
<blockquote>
<p>⚡ Nhận định ở mục 24.6 và 24.7 — rằng rút gọn logic ít giá trị trong PLC và có thể phản tác dụng —
là <strong>quan sát thực tế của nghề</strong>, không phải phát biểu của tiêu chuẩn. Nó đúng với logic điều khiển
máy trên PLC hiện đại, nơi bộ nhớ và thời gian quét dư dả. Trong các ngữ cảnh khác — thiết kế mạch
logic rời rạc, FPGA, hệ nhúng rất nhỏ — đánh đổi hoàn toàn khác và việc rút gọn vẫn rất đáng giá.</p>
</blockquote>
<!-- SECTION: ch25_thiet_ke_theo_may_trang_thai -->
<hr>
<h1 id="chương-25-thit-k-theo-máy-trng-thái">Chương 25 — Thiết kế theo máy trạng thái</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, cộng thêm mô hình
trạng thái hai trạm và trình tự song song.</p>
</blockquote>
<hr>
<h2 id="251-bài-toán-c-máy-hai-trng-thái-cùng-lúc">25.1 Bài toán: cỗ máy ở hai trạng thái cùng lúc</h2>
<p>Một kỹ sư viết chương trình cho DP-01. Cách làm rất tự nhiên: mỗi tình huống một cờ.</p>
<pre><code class="language-text">M_Running     — máy đang chạy tự động
M_Paused      — máy đang tạm dừng
M_Homing      — máy đang về gốc
M_Fault       — máy đang lỗi
</code></pre>
<p>Mỗi cờ được bật/tắt ở chỗ cần thiết. Chạy thử: tốt. Thêm chế độ tay: vẫn tốt. Thêm xử lý mất khí: vẫn
tốt. Thêm nút Reset: <strong>bắt đầu lạ</strong>.</p>
<p>Một hôm máy dừng giữa chu trình. Kỹ thuật viên mở phần mềm xem, thấy:</p>
<pre><code class="language-text">M_Running = 1        M_Paused  = 1
M_Homing  = 0        M_Fault   = 1
</code></pre>
<p>Máy <strong>đang chạy, đang tạm dừng, và đang lỗi — cùng một lúc</strong>. Không ai biết nên tin cờ nào. Không ai
biết nhấn Reset thì máy sẽ làm gì.</p>
<p>Đây không phải lỗi lập trình cẩu thả. Đây là <strong>hậu quả toán học tất yếu</strong> của cách tổ chức đó: bốn cờ
độc lập sinh ra 16 tổ hợp, mà chỉ 4 tổ hợp có nghĩa. Mười hai tổ hợp còn lại là vùng chưa ai định
nghĩa — và chương trình càng lớn thì xác suất rơi vào đó càng cao.</p>
<p>Chương này là cách thoát khỏi vùng đó: thay vì nhiều cờ độc lập, dùng <strong>một biến duy nhất</strong> cho biết
máy đang ở đâu.</p>
<hr>
<h2 id="252-máy-trng-thái-là-gì">25.2 Máy trạng thái là gì</h2>
<p><strong>Máy trạng thái</strong> <em>(state machine)</em> là một cách mô tả hệ thống bằng ba thứ, và chỉ ba thứ:</p>
<ol>
<li><strong>Tập trạng thái</strong> — danh sách đầy đủ những chỗ máy có thể ở. Hữu hạn, đặt tên rõ ràng.</li>
<li><strong>Trạng thái hiện tại</strong> — <strong>đúng một</strong> trạng thái tại mỗi thời điểm. Không hai, không không.</li>
<li><strong>Các chuyển tiếp</strong> <em>(transition)</em> — từ trạng thái nào sang trạng thái nào, với điều kiện gì.</li>
</ol>
<p>Bất biến quan trọng nhất nằm ở dòng thứ hai:</p>
<blockquote>
<p><strong>Tại mọi thời điểm, máy ở đúng một trạng thái.</strong></p>
<p>Không phải quy ước cho gọn — đây là <strong>tính chất được bảo đảm bởi cấu trúc dữ liệu</strong>: nếu trạng thái
được lưu trong <em>một</em> biến, thì việc &quot;ở hai trạng thái cùng lúc&quot; <strong>không biểu diễn được</strong>, nên không
xảy ra được.</p>
</blockquote>
<p>So sánh trực tiếp với cách dùng cờ rải rác:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Nhiều cờ độc lập</th>
<th>Một biến trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>Số tổ hợp biểu diễn được</td>
<td>2ⁿ (n cờ → 16 với 4 cờ)</td>
<td>Đúng bằng số trạng thái đã định nghĩa</td>
</tr>
<tr>
<td>Tổ hợp vô nghĩa</td>
<td><strong>Có, và nhiều hơn tổ hợp có nghĩa</strong></td>
<td><strong>Không tồn tại</strong></td>
</tr>
<tr>
<td>Muốn biết máy đang ở đâu</td>
<td>Đọc n bit rồi tự suy luận</td>
<td><strong>Đọc một biến</strong></td>
</tr>
<tr>
<td>Thêm một trạng thái mới</td>
<td>Thêm một cờ → số tổ hợp nhân đôi</td>
<td>Thêm một giá trị → tuyến tính</td>
</tr>
<tr>
<td>Kiểm thử</td>
<td>Phải thử 2ⁿ tổ hợp</td>
<td>Thử từng trạng thái và từng chuyển tiếp</td>
</tr>
</tbody></table></div>
<p>Cột cuối là lý do thực tế nhất. Với bốn cờ, kiểm thử đầy đủ nghĩa là thử 16 tổ hợp — và bạn sẽ không
làm. Với một biến bốn trạng thái, bạn thử bốn trạng thái. Việc đó làm được.</p>
<blockquote>
<p>💡 <strong>MẸO — cách nhận ra chương trình đang cần máy trạng thái</strong>
Nếu bạn thấy mình viết một dòng kiểu <code>IF M_Running AND NOT M_Paused AND NOT M_Fault THEN…</code> — nghĩa là
bạn <strong>đang tự tay dựng lại</strong> một trạng thái từ nhiều mảnh. Đó là dấu hiệu rõ ràng: hãy đặt tên cho
trạng thái đó và lưu nó vào một biến.</p>
</blockquote>
<hr>
<h2 id="253-mô-hình-trng-thái-chun-cho-mt-c-máy">25.3 Mô hình trạng thái chuẩn cho một cỗ máy</h2>
<p>Máy tự động hoá, dù làm gì, gần như luôn quy về <strong>bảy trạng thái</strong> dưới đây. Bạn có thể bớt (máy đơn
giản không cần <code>Hold</code>) nhưng hiếm khi cần thêm.</p>
<p><img src="../assets/ch25/hinh_25_1_may_trang_thai.svg" alt="Máy trạng thái chuẩn cho một cỗ máy"></p>
<p><em>Hình 25.1 — Bảy trạng thái và các chuyển tiếp hợp lệ. Mũi tên đỏ từ mọi trạng thái vào Alarm là điểm
mấu chốt: lỗi có thể xảy ra ở bất cứ đâu.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Máy đang làm gì</th>
<th>Ra khỏi bằng cách nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Uninitialized</strong></td>
<td>Vừa cấp nguồn. Chưa biết cơ cấu đang ở đâu</td>
<td>Người vận hành yêu cầu về gốc</td>
</tr>
<tr>
<td><strong>Homing</strong></td>
<td>Đang đưa các cơ cấu về vị trí gốc đã biết</td>
<td>Về gốc xong → <code>Idle</code>; lỗi → <code>Alarm</code></td>
</tr>
<tr>
<td><strong>Idle</strong></td>
<td>Đã về gốc, đủ điều kiện, đang chờ lệnh</td>
<td>Nhấn Start → <code>Running</code>; chọn tay → <code>Manual</code></td>
</tr>
<tr>
<td><strong>Running</strong></td>
<td>Đang chạy chu trình tự động</td>
<td>Nhấn Hold; nhấn Stop; hoặc phát sinh lỗi</td>
</tr>
<tr>
<td><strong>Hold</strong></td>
<td>Đã dừng có kiểm soát, <strong>giữ nguyên vị trí và sản phẩm</strong></td>
<td>Tiếp tục → <code>Running</code>; huỷ → <code>Idle</code></td>
</tr>
<tr>
<td><strong>Alarm</strong></td>
<td>Có lỗi. Mọi chuyển động đã dừng</td>
<td>Xử lý xong nguyên nhân → nhấn Reset</td>
</tr>
<tr>
<td><strong>Resetting</strong></td>
<td>Đang xoá lỗi và kiểm tra điều kiện</td>
<td>Sạch lỗi → <code>Homing</code> (không về thẳng <code>Idle</code> — xem dưới)</td>
</tr>
</tbody></table></div>
<h3>Ba quyết định thiết kế cần hiểu, không chỉ chép</h3>
<p><strong>Vì sao <code>Uninitialized</code> tách khỏi <code>Idle</code>.</strong> Vừa cấp nguồn, PLC <strong>không biết</strong> xy-lanh đang ra hay vào,
board đang nằm ở đâu. <code>Idle</code> nghĩa là &quot;đã biết mọi thứ ở đâu và sẵn sàng chạy&quot; — một lời hứa mà máy
chưa về gốc không giữ được. Gộp hai trạng thái này là mời máy khởi động từ một tư thế không xác định.</p>
<p><strong>Vì sao <code>Resetting</code> không về thẳng <code>Idle</code>.</strong> Sau khi lỗi được xoá, các cơ cấu vẫn đang ở tư thế dở
dang từ lúc sự cố. <code>Idle</code> đòi hỏi đã về gốc. Nên đường đúng là <code>Resetting → Homing → Idle</code>. Đây là
một trong những chỗ người mới hay cắt ngắn, và hậu quả là <strong>máy khởi động lại từ tư thế bất kỳ</strong> —
Chương 28 mổ xẻ đầy đủ.</p>
<p><strong>Vì sao mọi trạng thái đều có đường vào <code>Alarm</code>.</strong> Lỗi không xin phép. Mất khí có thể xảy ra lúc đang
<code>Homing</code>, cảm biến có thể hỏng lúc đang <code>Idle</code>. Nếu bạn chỉ cho phép <code>Running → Alarm</code> thì lỗi phát
sinh ở trạng thái khác sẽ <strong>không có chỗ đi</strong> — máy kẹt ở một trạng thái mà điều kiện của nó không còn
đúng nữa.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — <code>Hold</code> khác <code>Stop</code> ở chỗ nào</strong>
<code>Hold</code> là <strong>dừng có kiểm soát, giữ nguyên hiện trạng</strong> để chạy tiếp được: board vẫn kẹp, vị trí vẫn
giữ, chu trình nhớ đang ở bước nào. <code>Stop</code> là <strong>kết thúc chu trình</strong>: nhả sản phẩm, về gốc, quay lại
<code>Idle</code>. Hai thứ này thường bị gộp làm một, và hậu quả là người vận hành nhấn &quot;dừng&quot; rồi không biết
máy sẽ giữ hay nhả board đang gia công.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Không trạng thái nào ở đây là <strong>dừng khẩn cấp</strong>. E-Stop <strong>không phải một trạng thái trong máy trạng
thái</strong> — nó là mạch cứng cắt nguồn cơ cấu, hoạt động kể cả khi CPU treo. Máy trạng thái chỉ <em>phản
ứng</em> với việc E-Stop đã bị nhấn (chuyển sang <code>Alarm</code>), chứ <strong>không thực hiện</strong> việc dừng. Chương 47.</p>
</blockquote>
<hr>
<h2 id="254-bng-chuyn-trng-thái-công-c-làm-vic-tht">25.4 Bảng chuyển trạng thái — công cụ làm việc thật</h2>
<p>Sơ đồ để nhìn tổng thể; <strong>bảng để làm việc</strong>. Bảng chuyển trạng thái là thứ bạn điền <em>trước khi</em> viết
dòng code đầu tiên, và là thứ đội kiểm thử dùng để soát.</p>
<p>Mỗi dòng là một chuyển tiếp, và phải trả lời đủ bốn cột:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ</th>
<th>Điều kiện chuyển</th>
<th>Sang</th>
<th>Hành động khi vào trạng thái mới</th>
</tr>
</thead>
<tbody><tr>
<td>Uninitialized</td>
<td><code>DI_ResetPB</code> và không có lỗi</td>
<td>Homing</td>
<td>Bật đèn vàng; bắt đầu trình tự về gốc</td>
</tr>
<tr>
<td>Homing</td>
<td>Mọi cơ cấu báo đã ở gốc</td>
<td>Idle</td>
<td>Bật đèn vàng; xoá bước chu trình về 0</td>
</tr>
<tr>
<td>Homing</td>
<td>Quá thời gian cho phép</td>
<td>Alarm</td>
<td>Ghi mã lỗi &quot;về gốc quá thời gian&quot;</td>
</tr>
<tr>
<td>Idle</td>
<td><code>DI_StartPB</code> và cửa đóng và khí đủ</td>
<td>Running</td>
<td>Bật đèn xanh; cho phép chuyền chạy</td>
</tr>
<tr>
<td>Running</td>
<td><code>DI_StopPB</code> (nút Hold)</td>
<td>Hold</td>
<td>Bật đèn vàng; <strong>giữ nguyên mọi ngõ ra vị trí</strong></td>
</tr>
<tr>
<td>Running</td>
<td>Bất kỳ điều kiện lỗi nào</td>
<td>Alarm</td>
<td>Bật đèn đỏ + còi; cắt lệnh chuyển động</td>
</tr>
<tr>
<td>Hold</td>
<td><code>DI_StartPB</code></td>
<td>Running</td>
<td>Bật đèn xanh; chạy tiếp từ bước đang nhớ</td>
</tr>
<tr>
<td>Hold</td>
<td>Giữ <code>DI_StopPB</code> quá 2 giây</td>
<td>Idle</td>
<td>Nhả sản phẩm theo quy trình an toàn, về gốc</td>
</tr>
<tr>
<td>Alarm</td>
<td><code>DI_ResetPB</code> và nguyên nhân đã hết</td>
<td>Resetting</td>
<td>Xoá cờ lỗi; tắt còi</td>
</tr>
<tr>
<td>Resetting</td>
<td>Đã xoá xong</td>
<td>Homing</td>
<td>Bắt đầu trình tự về gốc</td>
</tr>
<tr>
<td><strong>Mọi trạng thái</strong></td>
<td>Mất khí / mất mạch an toàn / lỗi cơ cấu</td>
<td>Alarm</td>
<td>Như trên</td>
</tr>
</tbody></table></div>
<p>Cột thứ tư — <strong>hành động khi vào trạng thái</strong> <em>(entry action)</em> — là cột người mới hay bỏ trống, và đó
là nguồn của rất nhiều lỗi. Xem Bẫy 1.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Điền bảng này <strong>bằng bút trên giấy, cùng với người vận hành</strong>, trước khi mở phần mềm. Người vận hành
sẽ hỏi những câu bạn không nghĩ tới: <em>&quot;đang chạy mà mất điện thì board còn kẹp không?&quot;</em>, <em>&quot;nhấn Reset
lúc còn board trong máy thì nó làm gì?&quot;</em>. Mỗi câu như vậy là một dòng còn thiếu trong bảng.</p>
</blockquote>
<hr>
<h2 id="255-hin-thc-hoá-hai-cách">25.5 Hiện thực hoá — hai cách</h2>
<p>Máy trạng thái không phụ thuộc ngôn ngữ. Dưới đây là cùng một mô hình, viết hai kiểu.</p>
<h3>Cách 1 — biến trạng thái + <code>CASE</code> (Structured Text)</h3>
<p>Cách gọn nhất khi ngôn ngữ có <code>CASE</code>.</p>
<pre><code class="language-iecst">// Khai báo trạng thái bằng kiểu liệt kê — KHÔNG dùng số trần
TYPE E_MachineState :
    (Uninitialized, Homing, Idle, Running, Hold, Alarm, Resetting);
END_TYPE

VAR
    MachineState : E_MachineState := Uninitialized;
END_VAR

// ── Chuyển tiếp ưu tiên cao nhất: lỗi từ BẤT KỲ trạng thái nào ──
// Đặt TRƯỚC khối CASE để nó luôn thắng
IF M_AnyFault AND MachineState &lt;&gt; Alarm AND MachineState &lt;&gt; Resetting THEN
    MachineState := Alarm;
    DO_LampRed  := TRUE;
    DO_Buzzer   := TRUE;
    M_MotionEnable := FALSE;          // cắt mọi lệnh chuyển động
END_IF;

CASE MachineState OF

    Uninitialized:
        DO_LampYellow := TRUE;
        IF R_TRIG_Reset.Q THEN                 // bắt sườn lên nút Reset
            MachineState := Homing;
        END_IF;

    Homing:
        M_HomingRun := TRUE;                   // gọi trình tự về gốc (Ch.28)
        IF M_HomingDone THEN
            M_HomingRun := FALSE;
            M_CycleStep := 0;                  // xoá bước chu trình
            MachineState := Idle;
        END_IF;
        // timeout xử lý bên trong trình tự về gốc → bật M_AnyFault

    Idle:
        DO_LampYellow := TRUE;
        IF R_TRIG_Start.Q AND M_AllPermissive THEN
            MachineState := Running;
        END_IF;

    Running:
        DO_LampGreen   := TRUE;
        M_CycleEnable  := TRUE;                // cho phép trình tự chạy (Ch.26)
        IF R_TRIG_Stop.Q THEN
            M_CycleEnable := FALSE;            // dừng nhưng GIỮ nguyên vị trí
            MachineState  := Hold;
        END_IF;

    Hold:
        DO_LampYellow := TRUE;
        IF R_TRIG_Start.Q THEN
            MachineState := Running;           // chạy tiếp từ bước đang nhớ
        ELSIF T_StopHeld.Q THEN                // giữ nút Stop quá 2 giây
            MachineState := Idle;              // huỷ chu trình, về gốc
        END_IF;

    Alarm:
        DO_LampRed := TRUE;
        IF R_TRIG_Reset.Q AND NOT M_AnyFault THEN   // nguyên nhân phải hết TRƯỚC
            MachineState := Resetting;
        END_IF;

    Resetting:
        M_ClearFaults := TRUE;
        DO_Buzzer     := FALSE;
        IF M_FaultsCleared THEN
            M_ClearFaults := FALSE;
            MachineState  := Homing;           // KHÔNG về thẳng Idle
        END_IF;

END_CASE;
</code></pre>
<p>Ba điểm đáng chú ý trong đoạn trên:</p>
<ul>
<li><strong>Khối lỗi đặt ngoài và trước <code>CASE</code>.</strong> Nhờ vậy nó thắng mọi trạng thái, đúng như dòng cuối bảng
chuyển trạng thái. Nếu nhét điều kiện lỗi vào từng nhánh <code>CASE</code> thì bạn phải nhớ lặp lại ở bảy chỗ,
và sẽ quên ít nhất một chỗ.</li>
<li><strong>Dùng kiểu liệt kê, không dùng số trần.</strong> <code>MachineState := 3</code> không nói lên điều gì khi bạn xem
trạng thái trực tuyến lúc hai giờ sáng; <code>Running</code> thì nói.</li>
<li><strong>Reset đòi hỏi <code>NOT M_AnyFault</code>.</strong> Nhấn Reset khi nguyên nhân còn nguyên thì không được chuyển —
nếu không, máy sẽ quay vòng <code>Alarm → Resetting → Alarm</code> liên tục.</li>
</ul>
<h3>Cách 2 — bit trạng thái (Ladder Diagram)</h3>
<p>Khi phải viết bằng ladder — thường vì đội bảo trì tại nhà máy chỉ đọc được ladder (xem Chương 20) —
dùng <strong>một bit cho mỗi trạng thái</strong>, kèm một quy tắc bắt buộc.</p>
<pre><code class="language-text">// Mỗi trạng thái một bit
S_Uninit   S_Homing   S_Idle   S_Running   S_Hold   S_Alarm   S_Resetting
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — quy tắc bắt buộc khi dùng bit trạng thái</strong>
Cách này <strong>đưa trở lại đúng rủi ro mà máy trạng thái sinh ra để tránh</strong>: bảy bit độc lập lại có 128
tổ hợp. Nó chỉ an toàn nếu bạn <strong>cưỡng chế bất biến &quot;đúng một bit bật&quot;</strong> bằng cấu trúc code:</p>
<ul>
<li>Mọi chuyển tiếp viết theo mẫu <strong>bật bit mới, tắt bit cũ, trong cùng một nấc thang</strong>.</li>
<li>Thêm một nấc <strong>giám sát</strong>: đếm số bit đang bật; khác 1 thì bật <code>M_AnyFault</code>. Nấc này là lưới an
toàn — nó biến một lỗi logic âm thầm thành một báo động nhìn thấy được.</li>
</ul>
</blockquote>
<pre><code class="language-text">// Nấc chuyển tiếp: Idle → Running
   S_Idle   DI_StartPB   M_AllPermissive              S_Running
 ────┤ ├───────┤ ├───────────┤ ├────────────────┬────────( S )──
                                                │
                                                └────────( R )──  S_Idle

// Nấc giám sát bất biến — luôn có, không bao giờ bỏ
   [ĐẾM số bit trạng thái đang bật] → M_StateCount
   M_StateCount &lt;&gt; 1  ────────────────────────────────( M_AnyFault )
</code></pre>
<h3>Chọn cách nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Biến + <code>CASE</code></th>
<th>Bit trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>Bất biến &quot;một trạng thái&quot;</td>
<td><strong>Được bảo đảm bởi kiểu dữ liệu</strong></td>
<td>Phải tự cưỡng chế + giám sát</td>
</tr>
<tr>
<td>Đọc trạng thái khi gỡ lỗi</td>
<td>Xem một biến</td>
<td>Xem bảy bit</td>
</tr>
<tr>
<td>Đội bảo trì đọc ladder</td>
<td>Không đọc được</td>
<td><strong>Đọc được</strong></td>
</tr>
<tr>
<td>Thêm trạng thái</td>
<td>Thêm một giá trị</td>
<td>Thêm một bit + sửa nấc giám sát</td>
</tr>
</tbody></table></div>
<p>Tiêu chí quyết định <strong>không phải kỹ thuật mà là tổ chức</strong>: ai sẽ sửa cỗ máy này lúc hai giờ sáng khi
bạn không có mặt? Viết cho người đó đọc.</p>
<hr>
<h2 id="256-trng-thái-máy-tng-và-trng-thái-tng-trm">25.6 Trạng thái máy tổng và trạng thái từng trạm</h2>
<p>DP-01 có <strong>hai trạm</strong>. Câu hỏi tự nhiên: một máy trạng thái hay ba?</p>
<p>Câu trả lời: <strong>ba</strong> — một cho máy tổng, một cho mỗi trạm — xếp thành hai tầng.</p>
<pre><code class="language-text">              ┌─────────────────────────────┐
              │   MachineState  (máy tổng)  │
              │   Idle / Running / Alarm …  │
              └──────────────┬──────────────┘
                             │  cho phép / cấm
              ┌──────────────┴──────────────┐
              ▼                             ▼
     ┌──────────────────┐          ┌──────────────────┐
     │  Stn1State       │          │  Stn2State       │
     │  (trạm tra keo)  │          │  (trạm sấy UV)   │
     │  Rỗng/Đang làm/  │          │  Rỗng/Đang làm/  │
     │  Chờ nhả         │          │  Chờ nhả         │
     └──────────────────┘          └──────────────────┘
</code></pre>
<p>Phân chia trách nhiệm rất rõ:</p>
<ul>
<li><strong>Máy tổng</strong> quản lý những gì áp cho <em>cả cỗ máy</em>: đã về gốc chưa, có lỗi không, người vận hành đang
cho phép chạy không. Nó <strong>cho phép hoặc cấm</strong>, không điều khiển chi tiết.</li>
<li><strong>Trạm</strong> quản lý <em>sản phẩm đang nằm ở trạm đó</em>: đã kẹp chưa, đã làm xong chưa, đã nhả chưa. Trạm
chỉ chạy khi máy tổng cho phép.</li>
</ul>
<p>Nhờ tách tầng, hai trạm <strong>chạy song song trên hai board khác nhau</strong> mà không giẫm chân nhau — ràng
buộc duy nhất giữa chúng là chỗ trống. Cách tổ chức tầng và cách hai trạm bắt tay là nội dung của
<strong>Chương 27</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ranh giới đúng: máy tổng <strong>không được</strong> biết trạm 1 đang ở bước nào. Nếu bạn thấy máy tổng phải đọc
<code>Stn1Step = 4</code> để ra quyết định, nghĩa là trách nhiệm đã bị đặt sai tầng.</p>
</blockquote>
<hr>
<h2 id="257-by-thưng-gp">25.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Quên hành động khi vào trạng thái</h3>
<p>Chuyển trạng thái được viết đúng, nhưng <strong>quên làm gì đó khi vào trạng thái mới</strong>. Ví dụ kinh điển:
chuyển sang <code>Alarm</code> mà quên tắt <code>M_CycleEnable</code>.</p>
<p>Kết quả: máy hiển thị đang lỗi, đèn đỏ sáng, còi kêu — mà <strong>chu trình vẫn chạy tiếp</strong>. Người vận hành
nhìn thấy hai thông tin mâu thuẫn và không biết tin cái nào.</p>
<p><strong>Cách phòng:</strong> cột &quot;hành động khi vào trạng thái&quot; trong bảng chuyển trạng thái là <strong>cột bắt buộc</strong>.
Bảng nào để trống cột đó thì coi như chưa điền xong.</p>
<h3>🔍 BẪY 2 — Trạng thái vào được nhưng không ra được</h3>
<p>Bạn định nghĩa <code>Alarm</code>, viết điều kiện vào rất kỹ, rồi để điều kiện ra là <code>DI_ResetPB</code>. Nhưng nếu
nguyên nhân lỗi <strong>vẫn còn</strong>, nhấn Reset sẽ chuyển sang <code>Resetting</code> rồi lập tức quay lại <code>Alarm</code>. Máy
nhấp nháy giữa hai trạng thái mỗi vòng quét, đèn chớp loạn, và không ai hiểu chuyện gì.</p>
<p>Ngược lại cũng có: điều kiện ra chặt tới mức không bao giờ thoả. Máy kẹt vĩnh viễn, phải tắt nguồn.</p>
<p><strong>Cách phòng — hai việc, làm cả hai:</strong></p>
<ol>
<li>Với <strong>mỗi</strong> trạng thái, tự hỏi: <em>&quot;làm cách nào ra khỏi đây? Nếu điều kiện đó không bao giờ tới thì
sao?&quot;</em> Mọi trạng thái phải có ít nhất một đường ra khả thi.</li>
<li>Với trạng thái xử lý (<code>Homing</code>, <code>Resetting</code>), đặt <strong>timeout</strong> — quá thời gian thì sang <code>Alarm</code> với
mã lỗi nói rõ kẹt ở đâu. Trạng thái không có đường thoát là trạng thái chưa thiết kế xong.</li>
</ol>
<h3>🔍 BẪY 3 — Nhồi trình tự vào máy trạng thái</h3>
<p>Người mới hay tưởng mỗi <em>bước</em> của chu trình là một <em>trạng thái</em>, rồi tạo ra máy trạng thái ba mươi
trạng thái: <code>KepBoard</code>, <code>HaTrucZ</code>, <code>TraKeo</code>, <code>NangTrucZ</code>, <code>NhaKep</code>…</p>
<p>Đó là nhầm hai khái niệm khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Trạng thái máy</th>
<th>Bước trình tự</th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td>Máy đang ở <strong>chế độ</strong> nào?</td>
<td>Chu trình đang làm <strong>việc gì</strong>?</td>
</tr>
<tr>
<td>Ai quan tâm</td>
<td>Người vận hành, đèn tháp, phân quyền</td>
<td>Chương trình, khi chạy tự động</td>
</tr>
<tr>
<td>Số lượng điển hình</td>
<td>5–7</td>
<td>10–40</td>
</tr>
<tr>
<td>Đổi khi nào</td>
<td>Người vận hành thao tác, hoặc có lỗi</td>
<td>Cơ cấu báo xong việc</td>
</tr>
</tbody></table></div>
<p>Cách đúng: <strong>trạng thái <code>Running</code> chứa một trình tự bên trong nó</strong>. Máy trạng thái quản lý chế độ;
trình tự bên trong quản lý các bước. Chương 26 xây phần trình tự đó.</p>
<h3>🔍 BẪY 4 — Cho phép chuyển tiếp không có trong bảng</h3>
<p>Bảng chuyển trạng thái liệt kê những chuyển tiếp <strong>hợp lệ</strong>. Nhưng nếu code cho phép gán
<code>MachineState := Idle</code> từ bất cứ đâu, thì bảng chỉ là tài liệu — không phải ràng buộc.</p>
<p>Nguy hiểm cụ thể: một đoạn code phụ nào đó đặt <code>MachineState := Idle</code> khi đang <code>Alarm</code>, và <strong>lỗi biến
mất mà nguyên nhân còn nguyên</strong>.</p>
<p><strong>Cách phòng:</strong> chỉ gán <code>MachineState</code> <strong>bên trong khối <code>CASE</code></strong> (hoặc trong các nấc chuyển tiếp đã
định danh). Dùng công cụ tham chiếu chéo để soát: mọi chỗ ghi vào <code>MachineState</code> phải khớp
đúng một dòng trong bảng. Đây là ứng dụng trực tiếp của quy tắc &quot;mỗi biến chỉ được ghi ở nơi đã định&quot;
ở Chương 10.</p>
<h3>🔍 BẪY 5 — Trạng thái không phản ánh ra ngoài</h3>
<p>Máy trạng thái chạy đúng, nhưng người vận hành <strong>không nhìn thấy nó</strong>. Đèn tháp bật theo một logic
riêng, màn hình hiển thị theo logic khác.</p>
<p>Kết quả: máy ở <code>Hold</code> mà đèn xanh vẫn sáng. Người vận hành tưởng máy đang chạy, đứng chờ, mười phút
sau mới phát hiện.</p>
<p><strong>Cách phòng:</strong> đèn tháp và dòng trạng thái trên màn hình phải <strong>suy ra trực tiếp từ biến trạng thái</strong>,
không tính lại từ điều kiện khác:</p>
<pre><code class="language-iecst">DO_LampGreen  := (MachineState = Running);
DO_LampYellow := (MachineState = Idle) OR (MachineState = Hold)
                 OR (MachineState = Homing) OR (MachineState = Uninitialized);
DO_LampRed    := (MachineState = Alarm);
</code></pre>
<p>Ba dòng, không điều kiện phụ. Đèn <strong>không thể</strong> nói khác biến trạng thái.</p>
<hr>
<h2 id="258-khác-bit-gia-các-hãng">25.8 Khác biệt giữa các hãng</h2>
<p>Khái niệm máy trạng thái <strong>không phụ thuộc hãng</strong> — nó là cách tổ chức tư duy, không phải tính năng
của phần mềm. Nhưng công cụ hỗ trợ thì khác nhau, và khác đủ để ảnh hưởng tới cách bạn hiện thực.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kiểu liệt kê</strong> <em>(enumeration)</em></td>
<td>Có, khai báo trong SCL</td>
<td>Hạn chế hơn — thường dùng hằng số có tên</td>
<td>Không có kiểu liệt kê thật; dùng hằng số có tên</td>
<td>Có <code>TYPE</code> liệt kê đầy đủ</td>
</tr>
<tr>
<td><strong>Lệnh <code>CASE</code></strong></td>
<td>Có trong SCL</td>
<td>Có trong ST của GX Works3</td>
<td>Có trong routine ST</td>
<td>Có</td>
</tr>
<tr>
<td><strong>Ngôn ngữ SFC sẵn có</strong></td>
<td><strong>S7-GRAPH</strong></td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC theo chuẩn</td>
</tr>
<tr>
<td><strong>Xem trạng thái trực tuyến</strong></td>
<td>Hiện tên nếu dùng kiểu liệt kê</td>
<td>Thường hiện số</td>
<td>Hiện giá trị tag</td>
<td>Hiện tên nếu dùng kiểu liệt kê</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Hệ không có kiểu liệt kê thì làm gì?</strong>
Dùng <strong>hằng số có tên</strong>, và tuyệt đối không viết số trần trong code: <code>STATE_IDLE := 10</code>,
<code>STATE_HOMING := 20</code>. Bạn mất khả năng hiện tên khi giám sát trực tuyến, nên bù lại bằng cách
<strong>hiển thị tên trạng thái trên màn hình vận hành</strong> (Chương 44) — người vận hành và người bảo trì
cần cái tên đó hơn bạn nhiều.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về SFC — cả ba hãng lớn đều có, nhưng nó không phải câu trả lời cho chương này.</strong>
SFC diễn đạt <strong>trình tự</strong> rất tốt (Chương 26). Nó diễn đạt <strong>chế độ máy</strong> kém, vì máy trạng thái ở
chương này cần đường &quot;từ <strong>mọi</strong> trạng thái đều nhảy được vào <code>Alarm</code>&quot; — thứ mà SFC phải vẽ rất
rườm rà. Cách thường gặp trong thực tế, và cũng là khuyến nghị của sách: <strong>chế độ máy dùng <code>CASE</code>;
trình tự bên trong chế độ <code>Running</code> thì dùng SFC hoặc <code>CASE</code>.</strong></p>
<p>Thêm một lý do thực dụng: S7-GRAPH và các gói SFC tương đương ở hãng khác <strong>thường nằm trong gói
bản quyền riêng hoặc ấn bản phần mềm cao hơn</strong>. Kiểm trước khi thiết kế dựa vào nó (Chương 13).</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<h2 id="259-bng-cht-dùng-khi-thit-k-máy-mi">25.9 Bảng chốt — dùng khi thiết kế máy mới</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc phải làm</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>tập trạng thái</strong></td>
<td>Có 5–7 trạng thái, mỗi cái đặt tên bằng một từ người vận hành hiểu</td>
</tr>
<tr>
<td>2</td>
<td>Vẽ <strong>sơ đồ chuyển tiếp</strong></td>
<td>Mọi trạng thái có ít nhất một đường vào và một đường ra</td>
</tr>
<tr>
<td>3</td>
<td>Điền <strong>bảng chuyển trạng thái</strong> đủ 4 cột</td>
<td>Không dòng nào để trống cột &quot;hành động khi vào&quot;</td>
</tr>
<tr>
<td>4</td>
<td>Thêm dòng <strong>&quot;mọi trạng thái → Alarm&quot;</strong></td>
<td>Đã liệt kê hết các nguồn lỗi</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>timeout</strong> cho mọi trạng thái xử lý</td>
<td><code>Homing</code>, <code>Resetting</code> đều có</td>
</tr>
<tr>
<td>6</td>
<td>Chọn cách hiện thực</td>
<td>Theo tiêu chí <em>ai sẽ bảo trì</em>, không theo sở thích</td>
</tr>
<tr>
<td>7</td>
<td>Nối <strong>đèn tháp và màn hình</strong> thẳng vào biến trạng thái</td>
<td>Không có logic đèn riêng</td>
</tr>
<tr>
<td>8</td>
<td>Soát <strong>mọi chỗ ghi vào biến trạng thái</strong></td>
<td>Khớp đúng số dòng của bảng</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2510-t-kim">25.10 Tự kiểm</h2>
<ol>
<li>Giải thích cho một đồng nghiệp: vì sao bốn cờ độc lập <strong>chắc chắn</strong> sẽ dẫn tới trạng thái vô nghĩa,
còn một biến trạng thái thì không? Trả lời bằng <strong>con số</strong>, không bằng cảm tính.</li>
<li>Vẽ lại <strong>bảy trạng thái và các chuyển tiếp</strong> không nhìn sách.</li>
<li>Vì sao <code>Resetting</code> đi tới <code>Homing</code> chứ <strong>không</strong> về thẳng <code>Idle</code>? Hậu quả nếu cắt ngắn là gì?</li>
<li>Vì sao <strong>mọi</strong> trạng thái đều phải có đường vào <code>Alarm</code>? Cho một ví dụ lỗi phát sinh ngoài <code>Running</code>.</li>
<li>Phân biệt <strong>trạng thái máy</strong> với <strong>bước trình tự</strong> — cho một ví dụ của mỗi loại trên DP-01.</li>
<li>Bạn phải viết bằng ladder vì đội bảo trì chỉ đọc được ladder. <strong>Hai việc bắt buộc</strong> để cách bit
trạng thái không quay lại đúng vấn đề của cờ rải rác là gì?</li>
<li>Máy đang <code>Hold</code> mà đèn xanh vẫn sáng. Nguyên nhân gốc nằm ở đâu, và sửa thế nào cho lỗi này <strong>không
thể</strong> tái diễn?</li>
</ol>
<p>Câu 1 và câu 3 là hai câu phân loại. Câu 1 kiểm tra bạn hiểu <em>vì sao</em> chứ không chỉ <em>làm thế nào</em>; câu
3 kiểm tra bạn có phản xạ về an toàn khi khởi động lại — thứ Chương 28 sẽ khai triển.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 26 — Thiết kế theo lưu đồ &amp; bit trình tự.</strong> Chương này dựng khung <em>chế độ</em> của máy. Bên trong
trạng thái <code>Running</code> còn một chu trình gồm hàng chục bước — Chương 26 xây phần đó, kèm cách xử lý nhánh
song song và cách phát hiện bế tắc bằng timeout từng bước.</p>
<hr>
<h3>Nguồn tham khảo chương 25</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: lệnh <code>CASE</code>, kiểu liệt kê,
và ngôn ngữ SFC. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: phân biệt các loại lệnh dừng
và yêu cầu về khởi động lại có chủ ý — cơ sở cho quyết định <code>Resetting → Homing</code> ở mục 25.3.</li>
<li>Đặc tả trình tự và danh sách chức năng an toàn của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Bảy trạng thái ở mục 25.3 là <strong>mô hình thực dụng đã được rút gọn cho máy tự động hoá rời rạc</strong>,
không phải một mô hình chuẩn hoá bắt buộc. Máy của bạn có thể cần bớt hoặc thêm — điều bắt buộc là
<em>một biến, một trạng thái</em>, không phải con số bảy.</p>
</blockquote>
<!-- SECTION: ch26_luu_do_va_bit_trinh_tu -->
<hr>
<h1 id="chương-26-thit-k-theo-lưu-đ-bit-trình-t">Chương 26 — Thiết kế theo lưu đồ &amp; bit trình tự</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="261-bài-toán-máy-đng-im-không-báo-gì">26.1 Bài toán: máy đứng im, không báo gì</h2>
<p>DP-01 đang chạy sản xuất. Đột nhiên nó <strong>dừng lại</strong>. Đèn xanh vẫn sáng — máy vẫn ở trạng thái <code>Running</code>.
Không có báo động. Không có gì trên màn hình. Chuyền không chạy, kẹp không động, board nằm im.</p>
<p>Kỹ thuật viên tới. Mở phần mềm, xem trực tuyến. Chương trình đang chạy bình thường, thời gian quét bình
thường, không có lỗi CPU. Máy chỉ đơn giản là <strong>không làm gì cả</strong>.</p>
<p>Mất bốn mươi phút để tìm ra: trình tự đang kẹt ở bước chờ <code>DI_Clamp1Up</code>. Cảm biến reed trên xy-lanh kẹp
bị lỏng vít, tụt ra khỏi rãnh. Kẹp đã lên thật, nhưng cảm biến không báo. Trình tự chờ một tín hiệu
sẽ <strong>không bao giờ tới</strong>, và nó sẵn sàng chờ như vậy tới hết ca.</p>
<p>Bốn mươi phút đó là <strong>hoàn toàn tránh được</strong>. Nếu mỗi bước có thời gian tối đa, màn hình đã hiện ngay
từ giây thứ ba: <em>&quot;Bước S1.40 quá thời gian — chờ DI_Clamp1Up&quot;</em>. Kỹ thuật viên đi thẳng tới cảm biến,
siết vít, hai phút xong.</p>
<p>Chương này dạy cách xây trình tự — và bài học ở trên là <strong>quy tắc trung tâm của nó</strong>.</p>
<hr>
<h2 id="262-t-lưu-đ-ti-bit-bưc">26.2 Từ lưu đồ tới bit bước</h2>
<p>Chương 25 cho máy các <strong>chế độ</strong> <em>(modes)</em>. Bên trong chế độ <code>Running</code> là một <strong>chu trình</strong> <em>(cycle)</em>
gồm hàng chục <strong>bước</strong> <em>(step)</em> nối tiếp nhau. Đó là thứ chương này xây.</p>
<p>Ba từ sẽ lặp lại suốt chương, nên chốt nghĩa ngay:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>Tiếng Anh</th>
<th>Nghĩa trong chương này</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bước</strong></td>
<td><em>step</em></td>
<td>Một trạng thái của chu trình; tại mỗi thời điểm chu trình đang ở đúng một bước</td>
</tr>
<tr>
<td><strong>Điều kiện chuyển</strong></td>
<td><em>transition (condition)</em></td>
<td>Điều kiện để rời bước hiện tại sang bước kế — phải là <strong>phản hồi thật</strong></td>
</tr>
<tr>
<td><strong>Khoá lẫn</strong></td>
<td><em>interlock</em></td>
<td>Điều kiện chặn, cấm một hành động xảy ra dù trình tự có muốn</td>
</tr>
<tr>
<td><strong>Bit trình tự</strong></td>
<td><em>sequence bit / step bit</em></td>
<td>Cách hiện thực: mỗi bước là một bit, hoặc một số hiệu bước</td>
</tr>
</tbody></table></div>
<h3>Bắt đầu bằng lưu đồ, không bằng code</h3>
<p><strong>Lưu đồ</strong> <em>(flowchart)</em> là cách rẻ nhất để phát hiện thiếu sót. Vẽ bằng bút mất năm phút; sửa một sai
lầm trong code đã viết mất nửa ngày.</p>
<p>Lưu đồ cho trạm 1 của DP-01, dạng đơn giản nhất:</p>
<pre><code class="language-text">      ┌─────────────┐
      │  Chờ board  │◄────────────────┐
      └──────┬──────┘                 │
             │ DI_BoardStn1 = 1       │
      ┌──────▼──────┐                 │
      │  Nâng chặn  │                 │
      └──────┬──────┘                 │
             │ DI_Stop1Up = 1         │
      ┌──────▼──────┐                 │
      │   Nâng kẹp  │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Up = 1        │
      ┌──────▼──────┐                 │
      │  Xử lý board│                 │
      └──────┬──────┘                 │
             │ xong                   │
      ┌──────▼──────┐                 │
      │   Hạ kẹp    │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Dn = 1        │
      ┌──────▼──────┐                 │
      │ Chờ trạm 2  │                 │
      │   sẵn sàng  │                 │
      └──────┬──────┘                 │
             │ Stn2_Ready = 1         │
      ┌──────▼──────┐                 │
      │  Hạ chặn,   │                 │
      │ chuyển board│─────────────────┘
      └─────────────┘
</code></pre>
<p>Hai thứ cần chú ý ngay trên lưu đồ này:</p>
<ul>
<li><strong>Mỗi mũi tên có một điều kiện</strong>, và điều kiện đó là <strong>tín hiệu phản hồi thật</strong> — <code>DI_Stop1Up</code>,
<code>DI_Clamp1Up</code> — chứ không phải một khoảng thời gian. Đây là nguyên tắc từ Chương 17, và nó quyết
định trình tự có đáng tin hay không.</li>
<li><strong>Bước &quot;Chờ trạm 2 sẵn sàng&quot;</strong> đọc <code>Stn2_Ready</code> — giao diện công bố của trạm 2, không phải biến nội
bộ của nó (Chương 27).</li>
</ul>
<h3>Chuyển lưu đồ thành bit bước</h3>
<p>Mỗi ô trong lưu đồ thành một <strong>bước</strong> <em>(step)</em>. Có hai cách lưu bước đang chạy, và chúng có cùng bản
chất với hai cách ở Chương 25:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Biến số bước</strong></th>
<th><strong>Bit bước</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Lưu bằng</td>
<td>Một biến số nguyên <code>Stn1_Step</code></td>
<td>Mỗi bước một bit <code>S1_10</code>, <code>S1_20</code>…</td>
</tr>
<tr>
<td>Bất biến &quot;một bước&quot;</td>
<td>Được bảo đảm</td>
<td>Phải tự cưỡng chế</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Structured Text</td>
<td>Ladder</td>
</tr>
</tbody></table></div>
<p>Với biến số bước, mã bước nên <strong>cách nhau 10</strong> để về sau chèn thêm bước mà không phải đánh số lại:</p>
<pre><code class="language-text">0   — chờ board
10  — nâng chặn
20  — nâng kẹp
30  — xử lý board
40  — hạ kẹp
50  — chờ trạm 2
60  — hạ chặn, chuyển board
</code></pre>
<p>Cần chèn một bước giữa 20 và 30? Dùng 25. Không phải sửa gì khác.</p>
<h3>Quy tắc bất biến của trình tự</h3>
<blockquote>
<p><strong>Một bước bật thì mọi bước khác tắt.</strong></p>
<p>Với biến số bước, điều này tự nhiên đúng. Với bit bước, mỗi chuyển tiếp phải <strong>bật bit mới và tắt
bit cũ trong cùng một nấc thang</strong> — giống hệt quy tắc ở Chương 25, và cũng cần một nấc giám sát
đếm số bit đang bật.</p>
</blockquote>
<hr>
<h2 id="263-trên-máy-mu-dp-01">26.3 Trên máy mẫu DP-01</h2>
<p>Trình tự trạm 1, viết bằng biến số bước:</p>
<pre><code class="language-iecst">// ── Trình tự trạm 1 — chỉ chạy khi tầng máy cho phép (Chương 27) ──
IF NOT M_CycleEnable THEN
    RETURN;                                   // giữ nguyên bước, không tiến
END_IF;

CASE Stn1_Step OF

  0:  // Chờ board tới
      Stn1_Ready := TRUE;                     // giao diện công bố
      Stn1_Busy  := FALSE;
      IF DI_BoardStn1 OR M_DryRun THEN
          Stn1_Ready := FALSE;
          Stn1_Busy  := TRUE;
          Stn1_Step  := 10;
      END_IF;

 10:  // Nâng chặn
      M_Stn1_StopReq := TRUE;                 // yêu cầu, khối cơ cấu thực hiện
      IF Stop1.Done THEN
          Stn1_Step := 20;
      END_IF;

 20:  // Nâng kẹp
      M_Stn1_ClampReq := TRUE;
      IF Clamp1.Done THEN
          Stn1_Step := 30;
      END_IF;

 30:  // Xử lý board  (nội dung xử lý ở lát cắt sau)
      IF M_Stn1_ProcessDone THEN
          Stn1_Step := 40;
      END_IF;

 40:  // Hạ kẹp
      M_Stn1_ClampReq := FALSE;
      IF Clamp1.Done THEN
          Stn1_Step := 50;
      END_IF;

 50:  // Chờ trạm 2 sẵn sàng  ← điểm đồng bộ giữa hai trạm
      Stn1_BoardDone := TRUE;
      IF Stn2_Ready THEN
          Stn1_Step := 60;
      END_IF;

 60:  // Hạ chặn, chuyển board sang
      M_Stn1_StopReq  := FALSE;
      M_Stn1_ConvReq  := TRUE;                // yêu cầu chuyền chạy
      IF NOT DI_BoardStn1 THEN
          M_Stn1_ConvReq  := FALSE;
          Stn1_BoardDone  := FALSE;
          Stn1_Step       := 0;               // quay lại chờ board mới
      END_IF;

END_CASE;
</code></pre>
<p>Ba điểm thiết kế trong đoạn trên, mỗi cái đều nối tới một chương khác:</p>
<ul>
<li><strong>Không có dòng nào ghi <code>DO_…</code></strong> — trạm chỉ nêu yêu cầu, khối cơ cấu thực hiện (Chương 27, quy tắc Q3).</li>
<li><strong>Mọi chuyển tiếp dùng phản hồi thật</strong> — <code>Stop1.Done</code>, <code>DI_BoardStn1</code> — không dùng timer (Chương 17).</li>
<li><strong>Cờ <code>M_DryRun</code> ở bước 0</strong> cho phép chạy khô không có board (Chương 28).</li>
</ul>
<p>Nhưng đoạn code trên vẫn <strong>chưa xong</strong>. Nó thiếu đúng thứ đã gây ra sự cố ở mục 26.1.</p>
<hr>
<h2 id="264-timeout-tng-bưc-cơ-ch-báo-li-không-phi-cơ-ch-điu-khin">26.4 Timeout từng bước — cơ chế báo lỗi, không phải cơ chế điều khiển</h2>
<p>Đây là mục quan trọng nhất của chương.</p>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Mỗi bước phải có thời gian tối đa. Quá thời gian → báo lỗi, nêu rõ kẹt ở bước nào và chờ gì.</strong></p>
<p>Timeout <strong>không</strong> dùng để chuyển bước. Nó chỉ dùng để <strong>phát hiện rằng chuyển tiếp đã không xảy ra</strong>.</p>
</blockquote>
<p>Phân biệt này quyết định trình tự có an toàn hay không:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Timeout <strong>báo lỗi</strong> ✓</th>
<th>Timeout <strong>chuyển bước</strong> ✗</th>
</tr>
</thead>
<tbody><tr>
<td>Khi cơ cấu chậm bất thường</td>
<td>Báo lỗi, dừng máy, người xử lý</td>
<td><strong>Đi tiếp như không có gì</strong></td>
</tr>
<tr>
<td>Khi cảm biến hỏng</td>
<td>Báo rõ cảm biến nào</td>
<td>Đi tiếp, máy làm việc trên giả định sai</td>
</tr>
<tr>
<td>Khi cơ cấu kẹt cơ khí</td>
<td>Báo lỗi, tránh làm hỏng thêm</td>
<td>Bước sau tác động lên cơ cấu đang kẹt</td>
</tr>
</tbody></table></div>
<p>Cột phải chính là sai lầm ở Chương 17: <em>&quot;chờ 2 giây chắc kẹp xong rồi&quot;</em>. Nó biến một cơ chế phát hiện
lỗi thành một cơ chế <strong>giấu lỗi</strong>.</p>
<h3>Cách hiện thực — một bộ đếm dùng chung</h3>
<p>Không cần một timer cho mỗi bước. Một timer dùng chung, tự đặt lại mỗi khi bước đổi:</p>
<pre><code class="language-iecst">VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── Đặt lại timer mỗi khi bước thay đổi ──
IF Stn1_Step &lt;&gt; Stn1_StepPrev THEN
    T_StepTimeout(IN := FALSE);               // xoá timer
    Stn1_StepPrev := Stn1_Step;
END_IF;

// ── Thời gian cho phép của từng bước ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;              // 0 = không giới hạn (chờ board)
   10:   Stn1_StepLimit := T#3S;              // nâng chặn
   20:   Stn1_StepLimit := T#3S;              // nâng kẹp
   30:   Stn1_StepLimit := T#60S;             // xử lý board
   40:   Stn1_StepLimit := T#3S;              // hạ kẹp
   50:   Stn1_StepLimit := T#0S;              // chờ trạm 2 — không giới hạn
   60:   Stn1_StepLimit := T#10S;             // chuyển board đi
END_CASE;

// ── Chạy timer và báo lỗi ──
T_StepTimeout(IN := (Stn1_StepLimit &gt; T#0S), PT := Stn1_StepLimit);

IF T_StepTimeout.Q THEN
    Stn1_FaultStep := Stn1_Step;              // GHI LẠI bước bị kẹt
    Stn1_Fault     := TRUE;
    M_AnyFault     := TRUE;
END_IF;
</code></pre>
<h3>Hai bước cố ý <strong>không</strong> đặt giới hạn</h3>
<p>Bước 0 (chờ board) và bước 50 (chờ trạm 2) đặt <code>T#0S</code> — nghĩa là chờ vô hạn. Đây là <strong>quyết định có
chủ ý</strong>, không phải bỏ sót:</p>
<ul>
<li><strong>Bước 0</strong> chờ board từ máy trước. Không có board là chuyện bình thường — máy trước có thể đang thay
lô. Báo lỗi ở đây là báo động giả.</li>
<li><strong>Bước 50</strong> chờ trạm 2 xong. Trạm 2 chậm hơn là chuyện bình thường trong pipeline (Chương 27).</li>
</ul>
<p>Nhưng chờ vô hạn có rủi ro riêng, nên cần <strong>giám sát ở tầng khác</strong>: nếu máy không cho ra sản phẩm nào
trong một khoảng thời gian dài, tầng máy báo <em>&quot;máy đứng chờ&quot;</em> — một cảnh báo mức thấp, không phải lỗi
dừng máy. Cách này phân biệt được <strong>chờ hợp lệ</strong> với <strong>kẹt thật</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO — thông báo lỗi phải nói ba điều</strong>
Không đủ: <em>&quot;Lỗi trạm 1&quot;</em>. Đủ: <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>.</p>
<pre><code class="language-text">&quot;S1.20 quá thời gian (3 giây) — chờ DI_Clamp1Up.
 Kiểm tra: cảm biến reed kẹp trạm 1, áp suất khí, xy-lanh có kẹt không.&quot;
</code></pre>
<p>Dòng thứ hai biến bốn mươi phút mò mẫm thành hai phút. Việc viết nó tốn ba mươi giây.</p>
</blockquote>
<hr>
<h2 id="265-nhánh-song-song-và-đim-hp-nht">26.5 Nhánh song song và điểm hợp nhất</h2>
<p>Đôi khi hai việc chạy được <strong>cùng lúc</strong> — làm song song thì chu kỳ ngắn hơn.</p>
<p>Ví dụ ở DP-01: sau khi xử lý xong, có thể <strong>hạ kẹp</strong> và <strong>thông báo cho trạm 2</strong> cùng lúc, thay vì làm
tuần tự.</p>
<h3>Cách viết nhánh song song</h3>
<p>Tách thành hai chuỗi bước độc lập, mỗi chuỗi một biến bước riêng, rồi <strong>hợp nhất</strong> khi cả hai xong:</p>
<pre><code class="language-iecst">// Nhánh A: hạ kẹp
CASE Stn1_BranchA OF
   0:  IF M_ParallelStart THEN Stn1_BranchA := 10; END_IF;
  10:  M_Stn1_ClampReq := FALSE;
       IF Clamp1.Done THEN Stn1_BranchA := 99; END_IF;    // 99 = nhánh xong
END_CASE;

// Nhánh B: chuẩn bị dữ liệu cho trạm 2
CASE Stn1_BranchB OF
   0:  IF M_ParallelStart THEN Stn1_BranchB := 10; END_IF;
  10:  Stn1_ResultData := …;
       Stn1_BranchB := 99;
END_CASE;

// ── Điểm hợp nhất: chờ CẢ HAI nhánh xong ──
IF Stn1_BranchA = 99 AND Stn1_BranchB = 99 THEN
    Stn1_BranchA := 0;
    Stn1_BranchB := 0;
    Stn1_Step    := 50;
END_IF;
</code></pre>
<blockquote>
<p>⚡ <strong>LƯU Ý — đừng song song hoá thứ không cần</strong>
Nhánh song song làm code khó đọc và khó gỡ lỗi hơn hẳn. Chỉ dùng khi <strong>đo được</strong> rằng nó rút ngắn
chu kỳ đáng kể (Chương 55). Song song hoá hai bước mỗi bước 200 ms trong một chu kỳ 12 giây là công
sức bỏ đi.</p>
</blockquote>
<hr>
<h2 id="266-b-tc">26.6 Bế tắc</h2>
<p><strong>Bế tắc</strong> <em>(deadlock)</em> là tình huống hai bên cùng chờ nhau, và không bên nào tiến được.</p>
<p>Ở máy nhiều trạm, dạng phổ biến nhất:</p>
<pre><code class="language-text">Trạm 1 ở bước 50:  &quot;chờ trạm 2 sẵn sàng&quot;   →  chờ  Stn2_Ready
Trạm 2 ở bước 0:   &quot;chờ board tới&quot;          →  chờ  DI_BoardStn2
</code></pre>
<p>Nghe có vẻ ổn — trạm 2 chờ board, trạm 1 sẽ gửi board sang. Nhưng nếu ai đó viết trạm 2 công bố
<code>Stn2_Ready</code> <strong>chỉ khi đã có board</strong> (nhầm &quot;sẵn sàng&quot; thành &quot;đang bận&quot;), thì:</p>
<ul>
<li>Trạm 1 chờ <code>Stn2_Ready</code> — không lên vì trạm 2 chưa có board.</li>
<li>Trạm 2 chờ board — không tới vì trạm 1 đang chờ.</li>
</ul>
<p><strong>Cả hai đứng im vĩnh viễn</strong>, và cả hai đều ở bước &quot;chờ không giới hạn&quot; nên không báo lỗi. Đây chính
là dạng nguy hiểm nhất: máy im lặng.</p>
<h3>Ba biện pháp, dùng cả ba</h3>
<p><strong>Một — định nghĩa giao diện cho đúng.</strong> <code>Stn2_Ready</code> phải nghĩa là <em>&quot;tôi trống và nhận được board
mới&quot;</em>, và phải <strong>bằng TRUE khi trạm 2 rỗng</strong>. Sai nghĩa ở đây là gốc của bế tắc trên.</p>
<p><strong>Hai — giám sát &quot;máy đứng chờ&quot; ở tầng máy.</strong> Đã nêu ở mục 26.4: nếu không sản phẩm nào ra trong một
khoảng dài, báo cảnh báo kèm <strong>trạng thái mọi trạm</strong>:</p>
<pre><code class="language-text">&quot;Máy đứng chờ 120 giây.  Trạm 1: bước 50 (chờ trạm 2).  Trạm 2: bước 0 (chờ board).&quot;
</code></pre>
<p>Một dòng như vậy làm bế tắc <strong>lộ ngay ra</strong>, thay vì phải đi tìm.</p>
<p><strong>Ba — vẽ đồ thị chờ khi thiết kế.</strong> Với mỗi bước chờ, vẽ mũi tên tới thứ nó đang chờ. <strong>Nếu đồ thị có
vòng kín, bạn có bế tắc tiềm tàng</strong> — kể cả khi nó chưa xảy ra trong thử nghiệm. Cách kiểm này làm
được trên giấy, trước khi viết code.</p>
<hr>
<h2 id="267-by-thưng-gp">26.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Bước không có timeout</h3>
<p>Bẫy trung tâm của chương, đã mổ xẻ ở mục 26.4. Nhắc lại vì nó là bẫy hay gặp nhất và tốn thời gian
nhất: <strong>mọi bước chờ cơ cấu phải có giới hạn thời gian</strong>, và mọi bước cố ý chờ vô hạn phải được giám
sát ở tầng máy.</p>
<h3>🔍 BẪY 2 — Dùng timeout để chuyển bước</h3>
<pre><code class="language-iecst">// ✗ SAI — timer thay cho phản hồi
IF T_Wait.Q THEN
    Stn1_Step := 30;         // &quot;chắc kẹp lên rồi&quot;
END_IF;
</code></pre>
<p>Trình tự này chạy đúng khi mọi thứ bình thường, và <strong>hỏng âm thầm</strong> khi cơ cấu chậm hoặc kẹt. Bước sau
sẽ tác động lên một cơ cấu chưa ở đúng vị trí.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — phản hồi để chuyển, timeout để báo lỗi
IF Clamp1.Done THEN
    Stn1_Step := 30;
END_IF;
// timeout xử lý riêng, đặt Stn1_Fault
</code></pre>
<h3>🔍 BẪY 3 — Đánh số bước liền nhau</h3>
<p>Đánh 1, 2, 3, 4… rồi cần chèn một bước giữa 2 và 3. Bạn phải đánh số lại toàn bộ, và mọi tham chiếu
tới số bước — trong thông báo lỗi, trong màn hình, trong tài liệu — đều sai.</p>
<p>Đánh cách 10 ngay từ đầu. Chi phí bằng không, lợi ích rất lớn.</p>
<h3>🔍 BẪY 4 — Không ghi lại bước bị kẹt</h3>
<p>Trình tự báo lỗi rồi <strong>đặt lại bước về 0</strong>. Thông tin quan trọng nhất — kẹt ở bước nào — mất luôn.</p>
<p>Luôn có một biến <code>Stn1_FaultStep</code> giữ lại bước lúc xảy ra lỗi, và biến đó <strong>chỉ được xoá khi Reset</strong>.
Đây là phiên bản thu nhỏ của &quot;chụp ảnh trạng thái lúc sự cố&quot; ở Chương 28.</p>
<h3>🔍 BẪY 5 — Trình tự tự chạy khi máy không cho phép</h3>
<p>Đoạn code ở mục 26.3 mở đầu bằng:</p>
<pre><code class="language-iecst">IF NOT M_CycleEnable THEN
    RETURN;
END_IF;
</code></pre>
<p>Thiếu ba dòng đó thì trình tự <strong>vẫn chạy khi máy đang <code>Alarm</code> hoặc <code>Hold</code></strong> — vì máy trạng thái ở tầng
trên không tự chặn được tầng dưới. Đây là ứng dụng của quy tắc Q1 ở Chương 27: tầng trên <em>cho phép</em>,
tầng dưới <em>phải kiểm tra sự cho phép đó</em>.</p>
<p>Chú ý <code>RETURN</code> <strong>giữ nguyên bước</strong>, không đặt về 0. Nhờ vậy khi được phép chạy lại, trình tự tiếp tục
đúng chỗ — đó là điều làm <code>Hold</code> khác <code>Stop</code> (Chương 25).</p>
<h3>🔍 BẪY 6 — Nhánh song song không hợp nhất đúng</h3>
<p>Điểm hợp nhất kiểm <code>BranchA = 99 OR BranchB = 99</code> thay vì <code>AND</code>. Trình tự đi tiếp khi mới một nhánh
xong. Lỗi này chạy đúng phần lớn thời gian — vì thường một nhánh xong sớm hơn hẳn — và hỏng vào đúng
lần nhánh kia chậm bất thường.</p>
<p>Điểm hợp nhất <strong>luôn dùng <code>AND</code></strong>, và bản thân nó cũng phải có timeout.</p>
<hr>
<h2 id="268-bng-cht-kim-tra-mt-trình-t">26.8 Bảng chốt — kiểm tra một trình tự</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đã vẽ lưu đồ <strong>trước khi</strong> viết code chưa?</td>
<td>Có, trên giấy</td>
</tr>
<tr>
<td>2</td>
<td>Mọi chuyển tiếp dùng <strong>phản hồi thật</strong>, không dùng timer?</td>
<td>Có</td>
</tr>
<tr>
<td>3</td>
<td>Mọi bước chờ cơ cấu có <strong>timeout</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>4</td>
<td>Bước chờ vô hạn có được <strong>giám sát ở tầng máy</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Thông báo lỗi nói được <strong>bước nào · chờ gì · kiểm tra gì</strong>?</td>
<td>Đủ ba</td>
</tr>
<tr>
<td>6</td>
<td>Số bước đánh <strong>cách 10</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>Có biến giữ <strong>bước bị kẹt</strong> lúc lỗi?</td>
<td>Có, chỉ xoá khi Reset</td>
</tr>
<tr>
<td>8</td>
<td>Trình tự có kiểm <strong>tầng máy cho phép</strong> trước khi tiến bước?</td>
<td>Có, và <code>RETURN</code> giữ nguyên bước</td>
</tr>
<tr>
<td>9</td>
<td>Điểm hợp nhất nhánh song song dùng <strong>AND</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>10</td>
<td>Đã vẽ <strong>đồ thị chờ</strong> và kiểm không có vòng kín?</td>
<td>Có</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="269-t-kim">26.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 26.1. <strong>Một thay đổi nhỏ nào</strong> đã có thể biến bốn mươi phút thành hai phút?</li>
<li>Vì sao timeout là <strong>cơ chế báo lỗi</strong> chứ không phải cơ chế chuyển bước? Nêu hậu quả cụ thể khi dùng
sai.</li>
<li>Vì sao bước 0 và bước 50 của DP-01 cố ý <strong>không</strong> đặt giới hạn thời gian? Rủi ro của quyết định đó
được bù bằng cách nào?</li>
<li>Vì sao đánh số bước cách 10 thay vì liền nhau?</li>
<li>Mô tả tình huống <strong>bế tắc</strong> ở mục 26.6 và chỉ ra <strong>định nghĩa giao diện sai</strong> đã gây ra nó.</li>
<li>Bạn có một bước chờ vô hạn hợp lệ và một bước bị kẹt thật. <strong>Làm sao phân biệt</strong> hai tình huống này
từ bên ngoài?</li>
<li>Vì sao <code>RETURN</code> khi máy không cho phép lại <strong>giữ nguyên bước</strong> thay vì đặt về 0?</li>
<li>Điểm hợp nhất nhánh song song dùng <code>OR</code> thay vì <code>AND</code>. Vì sao lỗi này <strong>khó phát hiện khi thử nghiệm</strong>?</li>
</ol>
<p>Câu 2 và câu 6 là hai câu phân loại. Câu 2 là nguyên tắc trung tâm của chương; câu 6 kiểm tra bạn hiểu
rằng &quot;chờ&quot; và &quot;kẹt&quot; nhìn từ ngoài <strong>giống hệt nhau</strong>, nên phải thiết kế cách phân biệt.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 27 — Kiến trúc chương trình cho máy nhiều trạm.</strong> Trình tự một trạm đã xong. Nhưng DP-01 có
hai trạm chạy song song, dùng chung một chuyền — và chương này đã nhắc tới <code>Stn2_Ready</code>, <code>M_CycleEnable</code>,
<code>Clamp1.Done</code> mà chưa nói chúng từ đâu ra. Chương 27 xây phần đó.</p>
<hr>
<h3>Nguồn tham khảo chương 26</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: ngôn ngữ SFC (bước, chuyển
tiếp, nhánh song song và nhánh lựa chọn) — mô hình khái niệm cho chương này; lệnh <code>CASE</code> và khối
<code>TON</code>. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>Đặc tả trình tự hai trạm và bảng thời gian bước của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Các con số thời gian trong chương (3 giây cho hành trình xy-lanh, 60 giây cho bước xử lý) là <strong>giá
trị minh hoạ của máy mẫu</strong>. Thời gian thật phải đo trên máy của bạn rồi cộng biên an toàn — đặt quá
chặt thì báo động giả, đặt quá lỏng thì mất tác dụng phát hiện.</p>
</blockquote>
<!-- SECTION: ch27_kien_truc_chuong_trinh_nhieu_tram -->
<hr>
<h1 id="chương-27-kin-trúc-chương-trình-cho-máy-nhiu-trm">Chương 27 — Kiến trúc chương trình cho máy nhiều trạm</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="271-ch-chương-trình-sp-đ-khi-máy-ln-lên">27.1 Chỗ chương trình sụp đổ khi máy lớn lên</h2>
<p>Chương 25 cho bạn mô hình trạng thái, Chương 26 cho bạn trình tự các bước. Với <strong>một trạm</strong>, hai thứ
đó là đủ — chương trình gọn, đọc được, sửa được.</p>
<p>Rồi máy có <strong>trạm thứ hai</strong>.</p>
<p>Cách tự nhiên nhất là chép trình tự trạm 1 sang, đổi tên tag, thêm điều kiện để hai trạm không giẫm
chân nhau. Chạy được. Rồi thêm chế độ tay cho từng trạm. Rồi thêm xử lý khi trạm 2 lỗi mà trạm 1 vẫn
chạy. Rồi thêm trạm thứ ba.</p>
<p>Đến lúc nào đó, hiện tượng sau xuất hiện — và nó là <strong>triệu chứng đặc trưng</strong> của kiến trúc sai:</p>
<blockquote>
<p><strong>Sửa một thứ ở trạm 1 làm hỏng một thứ ở trạm 2, mà không ai giải thích được vì sao.</strong></p>
</blockquote>
<p>Nguyên nhân không nằm ở chỗ nào cụ thể trong code. Nó nằm ở chỗ <strong>hai trạm biết quá nhiều về nhau</strong>.
Trạm 1 đọc bước hiện tại của trạm 2 để quyết định; trạm 2 ghi thẳng vào một cờ mà trạm 1 dùng; cả hai
cùng điều khiển chuyền. Mỗi liên kết như vậy là một sợi dây vô hình, và số sợi dây tăng theo bình
phương số trạm.</p>
<p>Chương này là cách tổ chức chương trình để số sợi dây đó <strong>không tăng</strong> khi máy lớn lên.</p>
<hr>
<h2 id="272-ba-tng-và-quy-tc-gi">27.2 Ba tầng — và quy tắc gọi</h2>
<p>Cách tổ chức đã được kiểm chứng là chia chương trình thành <strong>ba tầng</strong>, mỗi tầng một loại trách nhiệm.</p>
<p><img src="../assets/ch27/hinh_27_1_ba_tang.svg" alt="Ba tầng kiến trúc chương trình"></p>
<p><em>Hình 27.1 — Ba tầng và hướng gọi. Mũi tên chỉ đi xuống; tầng dưới không bao giờ gọi ngược lên.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Trách nhiệm</th>
<th>Trả lời câu hỏi</th>
<th>Ví dụ ở DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy</strong> <em>(machine)</em></td>
<td>Chế độ vận hành, lỗi toàn máy, cho phép/cấm</td>
<td><em>Máy có được phép chạy không?</em></td>
<td>Máy trạng thái ở Chương 25</td>
</tr>
<tr>
<td><strong>Trạm</strong> <em>(station)</em></td>
<td>Trình tự xử lý <strong>sản phẩm đang ở trạm đó</strong></td>
<td><em>Board ở trạm này đang ở bước nào?</em></td>
<td>Trạm tra keo, trạm sấy</td>
</tr>
<tr>
<td><strong>Cơ cấu</strong> <em>(device)</em></td>
<td>Điều khiển <strong>một</strong> thiết bị vật lý</td>
<td><em>Xy-lanh này ra hay vào?</em></td>
<td>Kẹp trạm 1, chặn trạm 1, chuyền</td>
</tr>
</tbody></table></div>
<h3>Ba quy tắc gọi — vi phạm là kiến trúc hỏng</h3>
<blockquote>
<p><strong>Q1 — Chỉ gọi xuống, không gọi lên.</strong>
Máy gọi trạm. Trạm gọi cơ cấu. Cơ cấu <strong>không</strong> gọi trạm; trạm <strong>không</strong> gọi máy. Tầng dưới chỉ
<em>báo cáo trạng thái</em> qua các biến ra của nó, và tầng trên đọc.</p>
</blockquote>
<blockquote>
<p><strong>Q2 — Ngang hàng không gọi nhau.</strong>
Trạm 1 <strong>không</strong> gọi trạm 2, không đọc biến nội bộ của trạm 2. Muốn phối hợp thì đi qua tầng trên,
hoặc qua một giao diện đã công bố (mục 27.4).</p>
</blockquote>
<blockquote>
<p><strong>Q3 — Chỉ tầng cơ cấu được chạm vào ngõ ra vật lý.</strong>
Không dòng nào trong tầng trạm hay tầng máy được viết <code>DO_Clamp1Vlv := …</code>. Trạm chỉ nói <em>&quot;kẹp ơi,
đi ra&quot;</em>; việc bật van là của khối cơ cấu.</p>
</blockquote>
<p>Quy tắc Q3 nghe hình thức, nhưng nó là quy tắc <strong>trả lại nhiều nhất</strong>:</p>
<ul>
<li>Cuộn dây trùng (Chương 15, Bẫy 1) <strong>không thể xảy ra</strong> — chỉ có đúng một nơi ghi vào mỗi ngõ ra.</li>
<li>Muốn biết vì sao một van bật, bạn mở đúng một khối, không phải dò cả chương trình.</li>
<li>Thêm liên động chống va chạm thì thêm vào một chỗ, áp cho mọi người gọi.</li>
</ul>
<hr>
<h2 id="273-tng-cơ-cu-khi-tái-dùng">27.3 Tầng cơ cấu — khối tái dùng</h2>
<p>Mỗi loại cơ cấu viết <strong>một lần</strong> thành một <strong>khối chức năng</strong> <em>(function block, FB)</em>, rồi tạo nhiều
<strong>thể hiện</strong> <em>(instance)</em> cho từng cơ cấu cụ thể.</p>
<p>DP-01 ở lát cắt này có bốn xy-lanh hai vị trí (chặn ×2, kẹp ×2). Chúng khác nhau ở tag, giống nhau ở
hành vi. Vậy viết một khối:</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Extend      : BOOL;      // yêu cầu đi ra (giữ mức, không phải xung)
    AtExtend    : BOOL;      // cảm biến báo đã ra
    AtRetract   : BOOL;      // cảm biến báo đã về
    TimeoutMs   : TIME;      // thời gian tối đa cho một hành trình
    Enable      : BOOL;      // tầng máy cho phép chuyển động
END_VAR
VAR_OUTPUT
    Valve       : BOOL;      // lệnh ra van  ← chỉ khối này ghi ngõ ra
    Done        : BOOL;      // đã tới đích
    Fault       : BOOL;      // quá thời gian, hoặc tư thế không hợp lệ
    Unknown     : BOOL;      // đang ở giữa chừng — cả hai cảm biến đều tắt
END_VAR
VAR
    T_Move      : TON;
END_VAR

// ── Tư thế không xác định: cả hai cảm biến cùng tắt (Chương 28, Bẫy 1)
Unknown := NOT AtExtend AND NOT AtRetract;

// ── Tư thế vô lý: cả hai cảm biến cùng bật → chắc chắn hỏng cảm biến
IF AtExtend AND AtRetract THEN
    Fault := TRUE;                        // không bao giờ tự xoá — cần Reset
END_IF;

// ── Lệnh ra van: chỉ khi tầng máy cho phép
Valve := Extend AND Enable AND NOT Fault;

// ── Đã tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia
Done := (Extend AND AtExtend) OR (NOT Extend AND AtRetract);

// ── Timeout: đang được lệnh mà chưa tới đích
T_Move(IN := Enable AND NOT Done, PT := TimeoutMs);
IF T_Move.Q THEN
    Fault := TRUE;
END_IF;
</code></pre>
<p>Rồi tạo bốn thể hiện:</p>
<pre><code class="language-iecst">VAR
    Stop1  : FB_Cylinder2Pos;
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR

// Gọi mỗi vòng quét — tầng cơ cấu chạy TRƯỚC tầng trạm
Clamp1(Extend    := M_Stn1_ClampReq,
       AtExtend  := DI_Clamp1Up,
       AtRetract := DI_Clamp1Dn,
       TimeoutMs := T#3S,
       Enable    := M_MotionEnable);
DO_Clamp1Vlv := Clamp1.Valve;             // ← đúng MỘT dòng ghi vào ngõ ra này
</code></pre>
<p>Bốn thứ bạn được ngay khi viết như vậy, mà cách viết rải rác không cho:</p>
<ol>
<li><strong>Timeout tự động cho mọi cơ cấu.</strong> Viết một lần, bốn cơ cấu đều có. Cách rải rác thì bạn sẽ quên
ít nhất một cái.</li>
<li><strong>Phát hiện tư thế &quot;giữa chừng&quot;</strong> ở mọi cơ cấu, không sót.</li>
<li><strong>Phát hiện cảm biến hỏng</strong> — cả hai cùng bật là tình huống vật lý bất khả, nên chắc chắn là hỏng.
Rất ít người viết kiểm tra này khi code rải rác.</li>
<li><strong>Một cửa duy nhất để thêm liên động.</strong> Cần chặn chuyển động khi mất khí? Thêm vào <code>Enable</code>, một
chỗ, áp cho cả bốn.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO — tín hiệu vào của khối cơ cấu nên là mức, không phải xung</strong>
<code>Extend</code> giữ mức 1 suốt thời gian muốn xy-lanh ở vị trí ra. Nếu dùng xung, khối phải tự nhớ trạng
thái, và bạn vừa tạo thêm một chỗ để mất đồng bộ. Mức thì tự đồng bộ: mất lệnh là về vị trí lò xo.</p>
</blockquote>
<hr>
<h2 id="274-đng-b-gia-hai-trm-không-đưc-ch-bn">27.4 Đồng bộ giữa hai trạm — không được chờ bận</h2>
<p>Hai trạm của DP-01 chạy song song trên hai board khác nhau. Chúng cần phối hợp đúng <strong>một</strong> việc: trạm
1 chỉ được nhả board sang khi <strong>trạm 2 đang trống</strong>.</p>
<h3>Cách sai — trạm 1 nhìn vào ruột trạm 2</h3>
<pre><code class="language-iecst">// ✗ SAI — trạm 1 đọc biến nội bộ của trạm 2
IF Stn2_Step = 0 AND NOT DI_BoardStn2 THEN
    // nhả board sang
</code></pre>
<p>Vì sao sai, kể cả khi nó chạy:</p>
<ul>
<li>Trạm 1 giờ <strong>phụ thuộc vào cách đánh số bước bên trong trạm 2</strong>. Ai đó chèn thêm một bước vào trạm 2
và đổi <code>Step 0</code> thành <code>Step 1</code> → trạm 1 hỏng, mà lỗi hiện ra ở trạm 1 chứ không ở nơi vừa sửa.</li>
<li>Không ai đọc code trạm 2 mà biết được <strong>có người khác đang phụ thuộc vào nó</strong>.</li>
<li>Đây chính là những &quot;sợi dây vô hình&quot; ở mục 27.1.</li>
</ul>
<h3>Cách đúng — trạm 2 công bố một giao diện</h3>
<p>Mỗi trạm công bố một <strong>tập biến ra nhỏ, ổn định</strong>, và đó là <strong>thứ duy nhất</strong> người khác được đọc:</p>
<pre><code class="language-iecst">// Giao diện công bố của trạm 2 — coi như hợp đồng, hạn chế thay đổi
Stn2_Ready      : BOOL;     // sẵn sàng nhận board mới
Stn2_Busy       : BOOL;     // đang xử lý
Stn2_Fault      : BOOL;     // trạm này có lỗi
Stn2_BoardDone  : BOOL;     // board đã xử lý xong, chờ chuyển đi
</code></pre>
<p>Bên trong trạm 2, cứ đổi bao nhiêu bước tuỳ ý — miễn là bốn biến trên vẫn đúng nghĩa. Trạm 1 chỉ đọc:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — đọc giao diện đã công bố, không đọc ruột
IF Stn1_BoardDone AND Stn2_Ready THEN
    M_Stn1_ReleaseBoard := TRUE;
END_IF;
</code></pre>
<blockquote>
<p>⚡ <strong>LƯU Ý — &quot;chờ bận&quot; trong PLC nghĩa là gì</strong>
Trong lập trình thông thường, <em>chờ bận (busy-wait)</em> là vòng lặp quay tại chỗ đến khi điều kiện đúng.
Trong PLC, viết vòng lặp như vậy <strong>treo CPU</strong> (Chương 20) — nên bạn sẽ không gặp dạng đó.</p>
<p>Dạng nguy hiểm ở PLC là dạng <strong>ẩn</strong>: một trạm đứng yên ở một bước, mỗi vòng quét lại kiểm tra biến
nội bộ của trạm khác. Nó không treo CPU, nhưng tạo ra đúng cái ràng buộc mà chờ bận tạo ra — <strong>hai
khối dính chặt vào nhau</strong>. Cách chữa là như trên: chờ trên một <strong>giao diện</strong>, không chờ trên ruột.</p>
</blockquote>
<h3>Ai quyết định khi có tranh chấp</h3>
<p>Chuyền là tài nguyên <strong>dùng chung</strong>: cả hai trạm đều có lúc cần nó chạy. Nếu mỗi trạm tự bật
<code>DO_ConvRun</code> thì đó là cuộn dây trùng, và tệ hơn — hai trạm có thể yêu cầu ngược nhau.</p>
<p>Quy tắc: <strong>tài nguyên dùng chung do tầng trên quản lý</strong>. Hai trạm chỉ <em>yêu cầu</em>:</p>
<pre><code class="language-iecst">// Mỗi trạm nêu yêu cầu
M_Stn1_ConvReq : BOOL;
M_Stn2_ConvReq : BOOL;

// Tầng máy quyết định — đúng MỘT nơi ghi vào ngõ ra chuyền
DO_ConvRun := (M_Stn1_ConvReq OR M_Stn2_ConvReq)
              AND M_MotionEnable
              AND (MachineState = Running OR MachineState = Homing);
</code></pre>
<hr>
<h2 id="275-bài-toán-pipeline-ca-dp-01">27.5 Bài toán pipeline của DP-01</h2>
<p>Đây là lý do DP-01 được thiết kế có hai trạm (Chương 1): nó buộc bạn gặp bài toán mà máy một trạm
không có.</p>
<h3>Hai trạm, hai board, một chỗ trống</h3>
<p>Ở chế độ chạy ổn định, trong máy luôn có <strong>hai board cùng lúc</strong>: board A đang được xử lý ở trạm 1
trong khi board B đang được xử lý ở trạm 2. Ràng buộc duy nhất giữa hai trạm là: <strong>board A chỉ đi sang
được khi trạm 2 đã nhả board B</strong>.</p>
<p>Hệ quả về năng suất — và đây là điều nhiều người ngạc nhiên:</p>
<blockquote>
<p><strong>Chu kỳ của máy nhiều trạm bằng chu kỳ của trạm CHẬM NHẤT, không phải tổng các trạm.</strong></p>
</blockquote>
<p>Nếu trạm 1 mất 8 giây và trạm 2 mất 12 giây, thì máy cho ra một board mỗi <strong>12 giây</strong> (cộng thời gian
chuyển), chứ không phải 20 giây. Trạm 2 là <strong>nút cổ chai</strong> <em>(bottleneck)</em>. Cải tiến trạm 1 xuống 5
giây <strong>không làm máy nhanh hơn chút nào</strong>. Chương 55 khai triển đầy đủ cách tính và cách tìm nút cổ chai.</p>
<h3>Bốn tình huống phải xử lý</h3>
<p>Chạy ổn định thì đơn giản. Bốn tình huống sau mới là chỗ code phải đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Điều gì xảy ra</th>
<th>Trạm 1 phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đổ đầy</strong> <em>(startup)</em> — máy vừa chạy, chưa có board nào</td>
<td>Trạm 2 trống, chưa có gì để chờ</td>
<td>Chạy bình thường</td>
</tr>
<tr>
<td><strong>Xả cạn</strong> <em>(shutdown)</em> — không còn board mới vào</td>
<td>Trạm 1 rỗng, trạm 2 vẫn còn board đang xử lý</td>
<td>Không được báo &quot;hết việc&quot; cho tới khi trạm 2 xong</td>
</tr>
<tr>
<td><strong>Trạm 2 chậm hơn</strong></td>
<td>Trạm 1 xong sớm, phải chờ</td>
<td>Giữ board, <strong>không</strong> nhả; báo <code>Stn1_BoardDone</code> và chờ <code>Stn2_Ready</code></td>
</tr>
<tr>
<td><strong>Trạm 2 lỗi</strong></td>
<td>Trạm 2 dừng, board kẹt ở đó</td>
<td>Trạm 1 <strong>không được</strong> nhả board sang. Tuỳ chính sách: dừng cả máy, hoặc cho trạm 1 giữ board và chờ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — quên tình huống xả cạn</strong>
Người viết hay chỉ nghĩ tới chạy ổn định. Khi người vận hành nhấn dừng và không có board mới vào,
trạm 1 rỗng và báo &quot;xong việc&quot; — máy tưởng đã hết, chuyển sang <code>Idle</code>, <strong>trong khi trạm 2 vẫn còn
một board đang xử lý dở</strong>. Board đó bị bỏ lại trong máy.</p>
<p>Điều kiện đúng để coi là hết việc: <strong>mọi trạm đều rỗng</strong>, không phải &quot;trạm đầu rỗng&quot;.</p>
</blockquote>
<hr>
<h2 id="276-tác-v-khi-nào-tách-khi-nào-đng">27.6 Tác vụ — khi nào tách, khi nào đừng</h2>
<p><strong>Tác vụ</strong> <em>(task)</em> là một khối thực thi có chu kỳ riêng. Câu hỏi thường gặp: nên chia chương trình
thành nhiều tác vụ không?</p>
<p><strong>Câu trả lời mặc định: không.</strong> Một tác vụ chu kỳ duy nhất là đủ cho gần như mọi máy cỡ DP-01.</p>
<p>Vì sao mặc định là không:</p>
<ul>
<li>Nhiều tác vụ đưa lại <strong>tranh chấp giữa các khối</strong> (Chương 10, Bẫy 5). Một tác vụ nhanh có thể đọc
dữ liệu do tác vụ chậm ghi dở, và lỗi loại đó cực khó tái hiện.</li>
<li>Thứ tự thực thi trở nên <strong>khó suy luận</strong>.</li>
<li>Lợi ích thường được kỳ vọng — &quot;chạy song song cho nhanh&quot; — <strong>không có thật</strong> ở PLC một lõi: tổng
thời gian không giảm, chỉ được chia nhỏ ra.</li>
</ul>
<p>Khi nào tách là chính đáng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Có phần <strong>thật sự cần chu kỳ nhanh hơn</strong> phần còn lại</td>
<td>Vòng điều khiển cần cập nhật mỗi 1 ms trong khi máy chạy 10 ms</td>
</tr>
<tr>
<td>Có phần <strong>chậm và không cấp bách</strong>, kéo dài thời gian quét</td>
<td>Ghi log, xử lý chuỗi ký tự, trao đổi dữ liệu với hệ thống trên</td>
</tr>
<tr>
<td>Có phần chạy theo <strong>sự kiện</strong>, không theo chu kỳ</td>
<td>Xử lý ngắt từ bộ đếm tốc độ cao</td>
</tr>
</tbody></table></div>
<p>Nếu tách, quy tắc bắt buộc: <strong>dữ liệu đi qua ranh giới tác vụ phải qua một vùng đệm rõ ràng</strong>, không
đọc chéo biến trực tiếp.</p>
<h3>Thứ tự gọi trong một tác vụ</h3>
<p>Trong tác vụ duy nhất, thứ tự gọi các khối <strong>là một phần của thiết kế</strong> (Chương 10):</p>
<pre><code class="language-text">1. Đọc và xử lý tín hiệu vào     (lọc, bắt cạnh, tính cờ điều kiện)
2. Tầng cơ cấu                    (các FB xy-lanh — tính Done/Fault)
3. Tầng máy                       (máy trạng thái — dùng Fault vừa tính)
4. Tầng trạm                      (trình tự — dùng Done vừa tính, ra yêu cầu)
5. Gom yêu cầu → ghi ngõ ra       (đúng một nơi cho mỗi ngõ ra)
6. Hiển thị, đèn tháp, ghi log
</code></pre>
<p>Thứ tự này không tuỳ ý. Tầng cơ cấu chạy <strong>trước</strong> để <code>Done</code> và <code>Fault</code> là của <strong>vòng quét này</strong>; nếu
gọi sau, tầng trạm sẽ dùng giá trị của vòng quét trước và mọi phản ứng chậm thêm một chu kỳ.</p>
<hr>
<h2 id="277-by-thưng-gp">27.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chép trình tự trạm 1 sang làm trạm 2</h3>
<p>Cách nhanh nhất, và là cách sinh ra máy không bảo trì được. Sáu tháng sau, hai bản chép đã lệch nhau:
một bên được sửa lỗi, bên kia không. Không ai nhớ chúng từng giống nhau.</p>
<p><strong>Cách đúng:</strong> nếu hai trạm cùng loại, viết <strong>một khối trạm</strong> rồi tạo hai thể hiện, đúng như cách làm
với khối cơ cấu. Nếu hai trạm khác loại (như DP-01: tra keo và sấy), viết hai khối riêng nhưng <strong>cùng
một giao diện công bố</strong> — cùng bốn biến <code>Ready/Busy/Fault/BoardDone</code>. Nhờ giao diện giống nhau, tầng
máy đối xử với mọi trạm như nhau.</p>
<h3>🔍 BẪY 2 — Tầng trạm ghi thẳng ngõ ra</h3>
<pre><code class="language-iecst">// ✗ SAI — trạm chạm thẳng vào van
IF Stn1_Step = 20 THEN
    DO_Clamp1Vlv := TRUE;
END_IF;
</code></pre>
<p>Vi phạm Q3. Hậu quả: nếu chế độ tay cũng ghi vào van đó thì có cuộn dây trùng; và liên động chống va
chạm phải lặp lại ở mọi chỗ.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — trạm nêu yêu cầu, khối cơ cấu thực hiện
IF Stn1_Step = 20 THEN
    M_Stn1_ClampReq := TRUE;
END_IF;
</code></pre>
<h3>🔍 BẪY 3 — Giao diện trạm phình to</h3>
<p>Bắt đầu bằng bốn biến. Rồi có người cần biết thêm một thứ, thêm biến thứ năm. Rồi thứ sáu. Sau một
năm, giao diện có hai mươi biến và trạm lại <strong>hở ruột</strong> như cũ.</p>
<p><strong>Cách phòng:</strong> coi giao diện là <strong>hợp đồng</strong>. Thêm biến vào giao diện là một quyết định thiết kế, phải
tự hỏi: <em>&quot;người ngoài có thật sự cần biết điều này, hay họ chỉ đang muốn nhìn trộm vào ruột?&quot;</em> Thường
là vế sau, và câu trả lời đúng là sửa lại chỗ gọi chứ không mở rộng giao diện.</p>
<h3>🔍 BẪY 4 — Tài nguyên dùng chung không có chủ</h3>
<p>Hai trạm cùng cần chuyền. Cả hai cùng ghi <code>DO_ConvRun</code>. Kết quả: cuộn dây trùng, và trạm chạy sau thắng.</p>
<p>Mọi tài nguyên mà <strong>nhiều hơn một trạm</strong> cần đến — chuyền, nguồn khí, đèn tháp, kết nối lên hệ thống
trên — phải có <strong>đúng một chủ ở tầng máy</strong>. Các trạm chỉ nêu yêu cầu.</p>
<h3>🔍 BẪY 5 — Tầng máy biết quá nhiều về trạm</h3>
<p>Ngược lại với Bẫy 3 nhưng cùng bản chất:</p>
<pre><code class="language-iecst">// ✗ SAI — tầng máy đọc bước bên trong trạm
IF Stn1_Step = 40 AND Stn2_Step = 10 THEN
    DO_LampYellow := TRUE;
END_IF;
</code></pre>
<p>Tầng máy chỉ được biết trạm <strong>rỗng / bận / lỗi</strong>, không được biết trạm đang ở bước nào. Nếu bạn thấy
tầng máy cần biết số bước, nghĩa là <strong>trách nhiệm đã đặt sai tầng</strong> — việc đó thuộc về trạm.</p>
<h3>🔍 BẪY 6 — Tách tác vụ để &quot;cho nhanh&quot;</h3>
<p>Đã nêu ở mục 27.6. Nhắc lại ở đây vì đây là quyết định <strong>khó sửa về sau</strong>: một khi chương trình đã chia
tác vụ và dữ liệu đọc chéo lẫn nhau, gộp lại rất tốn công. Mặc định một tác vụ; chỉ tách khi có <strong>yêu
cầu định lượng về thời gian</strong> viết ra được thành con số.</p>
<hr>
<h2 id="278-bng-cht-kim-tra-kin-trúc">27.8 Bảng chốt — kiểm tra kiến trúc</h2>
<p>Dùng bảng này khi rà soát chương trình của mình hoặc của người khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi kiểm tra</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi ngõ ra vật lý được ghi ở <strong>mấy nơi</strong>?</td>
<td>Đúng một</td>
</tr>
<tr>
<td>2</td>
<td>Có dòng nào ở tầng trạm/máy ghi thẳng <code>DO_…</code> không?</td>
<td>Không</td>
</tr>
<tr>
<td>3</td>
<td>Trạm A có đọc biến nội bộ của trạm B không?</td>
<td>Không — chỉ đọc giao diện công bố</td>
</tr>
<tr>
<td>4</td>
<td>Tầng máy có đọc số bước của trạm không?</td>
<td>Không</td>
</tr>
<tr>
<td>5</td>
<td>Mọi cơ cấu cùng loại có dùng <strong>chung một khối</strong> không?</td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Mọi cơ cấu có <strong>timeout</strong> và phát hiện <strong>tư thế giữa chừng</strong> không?</td>
<td>Có — nằm trong khối, không sót cái nào</td>
</tr>
<tr>
<td>7</td>
<td>Tài nguyên dùng chung có <strong>đúng một chủ</strong> không?</td>
<td>Có, ở tầng máy</td>
</tr>
<tr>
<td>8</td>
<td>Thứ tự gọi có đúng <strong>cơ cấu → máy → trạm → ghi ngõ ra</strong> không?</td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td>Có bao nhiêu tác vụ? Mỗi tác vụ thêm có <strong>lý do định lượng</strong> không?</td>
<td>Một, trừ khi có con số biện minh</td>
</tr>
<tr>
<td>10</td>
<td>Điều kiện &quot;hết việc&quot; có kiểm <strong>mọi trạm</strong> không?</td>
<td>Có — không chỉ trạm đầu</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="279-t-kim">27.9 Tự kiểm</h2>
<ol>
<li>Nêu <strong>ba quy tắc gọi</strong> giữa các tầng, và giải thích quy tắc Q3 trả lại lợi ích gì.</li>
<li>Vì sao trạm 1 đọc <code>Stn2_Step = 0</code> là sai, dù đoạn code đó <strong>chạy đúng</strong> ở thời điểm viết?</li>
<li>Khối <code>FB_Cylinder2Pos</code> cho bạn <strong>bốn thứ</strong> mà code rải rác không cho. Kể đủ bốn.</li>
<li>Vì sao cả hai cảm biến của một xy-lanh cùng bật là tình huống phải báo lỗi ngay, chứ không phải là
một tư thế bình thường?</li>
<li>Trạm 1 mất 8 giây, trạm 2 mất 12 giây. Máy cho ra một board mỗi bao nhiêu giây? Nếu cải tiến trạm 1
xuống 5 giây thì năng suất đổi thế nào — <strong>vì sao</strong>?</li>
<li>Mô tả tình huống <strong>xả cạn</strong> và cho biết điều kiện đúng để máy coi là đã hết việc.</li>
<li>Hai trạm cùng cần chuyền chạy. Ai được ghi vào <code>DO_ConvRun</code>, và hai trạm làm gì?</li>
<li>Khi nào tách tác vụ là chính đáng? Nêu <strong>một lý do đúng</strong> và <strong>một lý do sai</strong> thường gặp.</li>
</ol>
<p>Câu 2 và câu 5 là hai câu phân loại. Câu 2 kiểm tra bạn phân biệt được <em>chạy đúng</em> với <em>thiết kế đúng</em>;
câu 5 kiểm tra bạn hiểu nút cổ chai — thứ quyết định mọi quyết định cải tiến năng suất về sau.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 28 — Chế độ vận hành &amp; phục hồi sau lỗi.</strong> Kiến trúc đã có, trình tự đã có. Còn một câu hỏi
chưa trả lời: khi máy dừng giữa chừng ở một tư thế bất kỳ, làm cách nào đưa nó về gốc mà không phá gì?
Đó là bài toán khó nhất của nghề này.</p>
<hr>
<h3>Nguồn tham khảo chương 27</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng, thể hiện,
đơn vị tổ chức chương trình, và mô hình tác vụ. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải
ở mức khái niệm)</em></li>
<li>Tài liệu hãng về tổ chức tác vụ, chương trình và khối tái dùng — dùng để đối chiếu khác biệt; số hiệu
cụ thể ghi trong Phụ lục A1.</li>
<li>Cấu hình cơ cấu và đặc tả trình tự hai trạm của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Ba tầng ở mục 27.2 là <strong>cách tổ chức thực dụng đã được kiểm chứng cho máy tự động hoá rời rạc</strong>,
không phải một kiến trúc chuẩn hoá bắt buộc. Máy rất nhỏ có thể gộp tầng trạm vào tầng máy; máy rất
lớn có thể cần thêm tầng dây chuyền phía trên. Điều bắt buộc là <strong>ba quy tắc gọi</strong>, không phải con
số ba.</p>
</blockquote>
<!-- SECTION: ch28_che_do_van_hanh_va_phuc_hoi -->
<hr>
<h1 id="chương-28-ch-đ-vn-hành-phc-hi-sau-li">Chương 28 — Chế độ vận hành &amp; phục hồi sau lỗi</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="281-bài-toán-máy-hng-đúng-lúc-khi-đng-li">28.1 Bài toán: máy hỏng đúng lúc khởi động lại</h2>
<p>Áp suất khí tụt. DP-01 phát hiện, chuyển sang <code>Alarm</code>, dừng mọi chuyển động. Đúng như thiết kế.</p>
<p>Lúc đó trong máy có <strong>hai board</strong>: board A đang bị <strong>kẹp nâng lên</strong> ở trạm tra keo, board B đang <strong>kẹp
ở trạm sấy</strong>. Chặn của cả hai trạm đang nâng.</p>
<p>Kỹ thuật viên xử lý nguồn khí, khí trở lại bình thường, nhấn Reset. Chương trình xoá lỗi và <strong>chạy tiếp
từ bước đang dở</strong>. Bước đó là <em>&quot;nhả kẹp, hạ chặn, chuyển board sang trạm sau&quot;</em>.</p>
<p>Máy nhả kẹp trạm 1. Board A rơi xuống mặt chuyền. Máy hạ chặn. Chuyền chạy.</p>
<p>Board A trôi tự do sang trạm 2 — nơi board B <strong>vẫn đang bị kẹp</strong>. Hai board đâm nhau. Cả hai hỏng, cơ
cấu kẹp trạm 2 lệch, mất bốn giờ sửa.</p>
<p>Không có lệnh nào sai. Trình tự chạy đúng như đã viết. Cái thiếu là một câu hỏi mà người viết chưa bao
giờ đặt ra: <strong>khi máy dừng ở một tư thế bất kỳ, làm cách nào đưa nó về vị trí gốc mà không phá gì?</strong></p>
<p>Đó là câu hỏi khó nhất của nghề này, và chương này dành để trả lời nó.</p>
<hr>
<h2 id="282-vì-sao-v-gc-khó-hơn-chy">28.2 Vì sao &quot;về gốc&quot; khó hơn &quot;chạy&quot;</h2>
<p><strong>Về gốc</strong> <em>(homing / return to home position)</em> là đưa mọi cơ cấu về một tư thế <strong>đã biết chắc</strong>
<em>(known state)</em>, để từ đó chu trình có thể bắt đầu. Đừng nhầm nó với <strong>phục hồi sau lỗi</strong> <em>(fault
recovery)</em>: về gốc là một phần của phục hồi, không phải toàn bộ. Và cũng đừng nhầm với <strong>chạy tiếp
từ chỗ dở</strong> <em>(resume)</em> — hai việc khác hẳn nhau, mục 28.5 nói kỹ.</p>
<p>Khi viết chu trình tự động, bạn <strong>biết máy đang ở đâu</strong>: chu trình bắt đầu từ trạng thái gốc, mỗi bước
dẫn tới bước sau, và mỗi bước biết cơ cấu đang ở tư thế nào.</p>
<p>Khi máy dừng vì sự cố, mọi giả định đó <strong>biến mất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khi chạy chu trình</th>
<th>Khi phải về gốc sau sự cố</th>
</tr>
</thead>
<tbody><tr>
<td>Biết cơ cấu đang ở đâu</td>
<td><strong>Không biết</strong> — có thể ở giữa hành trình</td>
</tr>
<tr>
<td>Biết có bao nhiêu sản phẩm và ở đâu</td>
<td><strong>Không chắc</strong> — có thể có board ở cả hai trạm, hoặc một, hoặc không</td>
</tr>
<tr>
<td>Biết bước tiếp theo an toàn</td>
<td><strong>Không biết</strong> — bước tiếp theo được thiết kế cho tư thế bình thường</td>
</tr>
<tr>
<td>Chỉ có một đường đi</td>
<td><strong>Nhiều tư thế xuất phát khác nhau</strong></td>
</tr>
</tbody></table></div>
<p>Nói cách khác: chu trình tự động là một <strong>đường</strong>, còn về gốc là một <strong>hàm phải đúng với mọi điểm xuất
phát</strong>. Đó là bài toán khó hơn hẳn, và nó là chỗ phân biệt người viết PLC có kinh nghiệm với người mới.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — vì sao không thể &quot;chạy tiếp từ bước đang dở&quot;</strong>
Cách làm ở mục 28.1 — nhấn Reset rồi chạy tiếp từ bước đang nhớ — nghe rất hợp lý và <strong>sai một cách
nguy hiểm</strong>. Nó giả định rằng tư thế máy vẫn đúng như lúc bước đó bắt đầu. Nhưng giữa lúc dừng và
lúc nhấn Reset, có thể đã có người mở cửa, gỡ board bằng tay, đẩy xy-lanh, hoặc đơn giản là mất khí
làm cơ cấu tụt về vị trí khác. <strong>Giả định đó không còn giá trị.</strong></p>
</blockquote>
<hr>
<h2 id="283-các-ch-đ-vn-hành">28.3 Các chế độ vận hành</h2>
<p>Trước khi bàn về gốc, phải rõ máy có những chế độ nào và mỗi chế độ <strong>cho phép làm gì</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Máy làm gì</th>
<th>Ai được dùng</th>
<th>Điều kiện bắt buộc</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Auto</strong></td>
<td>Chạy chu trình tự động, lặp liên tục</td>
<td>Người vận hành</td>
<td>Đã về gốc, không lỗi, cửa đóng</td>
</tr>
<tr>
<td><strong>Manual</strong></td>
<td>Điều khiển từng cơ cấu bằng nút riêng</td>
<td>Kỹ thuật viên</td>
<td>Không ở <code>Running</code>; có ràng buộc liên động</td>
</tr>
<tr>
<td><strong>Jog</strong></td>
<td>Cơ cấu chạy <strong>chỉ khi đang giữ nút</strong>, nhả là dừng</td>
<td>Kỹ thuật viên</td>
<td>Như Manual</td>
</tr>
<tr>
<td><strong>Home</strong></td>
<td>Chạy trình tự về gốc</td>
<td>Kỹ thuật viên hoặc tự động khi cần</td>
<td>Cửa đóng, khí đủ</td>
</tr>
<tr>
<td><strong>Dry-run</strong></td>
<td>Chạy chu trình <strong>không có sản phẩm</strong>, để kiểm tra trình tự</td>
<td>Kỹ thuật viên</td>
<td>Đã về gốc; máy phải <strong>biết</strong> đang chạy khô</td>
</tr>
</tbody></table></div>
<h3>Ba nguyên tắc về chế độ</h3>
<p><strong>Một — chuyển chế độ phải có kiểm soát.</strong> Không được chuyển từ <code>Auto</code> sang <code>Manual</code> giữa lúc cơ cấu
đang chuyển động. Chuyển chế độ đi qua trạng thái trung gian: dừng chu trình → về <code>Idle</code> → mới đổi.</p>
<p><strong>Two — Manual không có nghĩa là bỏ hết liên động.</strong> Đây là hiểu nhầm nguy hiểm nhất về chế độ tay.
Ở <code>Manual</code>, người vận hành được chọn <em>thứ tự</em> thao tác, nhưng <strong>các liên động chống va chạm vẫn phải
còn nguyên</strong>:</p>
<pre><code class="language-iecst">// Ở Manual, nút &quot;hạ chặn trạm 1&quot; chỉ tác dụng khi kẹp đã hạ
Cmd_ManStop1Down  AND  M_ModeManual  AND  DI_Clamp1Dn   →   DO_Stop1Vlv := FALSE
                                          ▲
                                          └── liên động KHÔNG được bỏ
</code></pre>
<p>Nếu bỏ liên động ở chế độ tay, bạn đã biến chế độ tay thành công cụ phá máy. Người dùng chế độ tay
thường là người đang sửa máy — tức là đang ở tình huống dễ nhầm nhất.</p>
<p><strong>Ba — máy phải biết mình đang chạy khô.</strong> Ở <code>Dry-run</code>, chu trình chạy nhưng <strong>không có board</strong>. Nếu
chương trình không biết điều đó, mọi bước chờ cảm biến board sẽ timeout và báo lỗi. Cần một cờ
<code>M_DryRun</code> mà các bước chờ sản phẩm kiểm tra:</p>
<pre><code class="language-iecst">IF DI_BoardStn1 OR M_DryRun THEN
    Step := Step + 1;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
<code>M_DryRun</code> là một cờ <strong>rất nguy hiểm nếu quên tắt</strong>. Máy sẽ chạy hết chu trình mà không cần sản phẩm
— nghĩa là nó bỏ qua mọi kiểm tra &quot;có board không&quot;. Hai biện pháp bắt buộc:</p>
<ul>
<li>Cờ này <strong>tự tắt</strong> khi chuyển ra khỏi <code>Dry-run</code> hoặc khi máy vào <code>Alarm</code>.</li>
<li>Trong lúc <code>Dry-run</code>, đèn tháp và màn hình phải hiển thị rõ ràng khác với chạy thật.</li>
</ul>
</blockquote>
<hr>
<h2 id="284-v-gc-th-t-suy-ra-t-phân-tích-không-phi-tu-ý">28.4 Về gốc — thứ tự suy ra từ phân tích, không phải tuỳ ý</h2>
<p>Đây là phần cốt lõi của chương.</p>
<h3>Bước 1 — Liệt kê mọi thứ có thể đang ở tư thế bất kỳ</h3>
<p>Với DP-01 ở lát cắt này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Các tư thế có thể</th>
<th>Cảm biến cho biết</th>
</tr>
</thead>
<tbody><tr>
<td>Chặn trạm 1</td>
<td>nâng / hạ / <strong>giữa chừng</strong></td>
<td><code>DI_Stop1Up</code>, <code>DI_Stop1Dn</code></td>
</tr>
<tr>
<td>Kẹp trạm 1</td>
<td>nâng / hạ / <strong>giữa chừng</strong></td>
<td><code>DI_Clamp1Up</code>, <code>DI_Clamp1Dn</code></td>
</tr>
<tr>
<td>Chặn trạm 2</td>
<td>nâng / hạ / giữa chừng</td>
<td><code>DI_Stop2Up</code>, <code>DI_Stop2Dn</code></td>
</tr>
<tr>
<td>Kẹp trạm 2</td>
<td>nâng / hạ / giữa chừng</td>
<td><code>DI_Clamp2Up</code>, <code>DI_Clamp2Dn</code></td>
</tr>
<tr>
<td>Chuyền</td>
<td>chạy / dừng</td>
<td><code>DO_ConvRun</code></td>
</tr>
<tr>
<td>Board</td>
<td>0, 1 hoặc 2 board trong máy, ở vị trí bất kỳ</td>
<td><code>DI_BoardStn1</code>, <code>DI_BoardStn2</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — quên tư thế &quot;giữa chừng&quot;</strong>
Xy-lanh không chỉ có hai tư thế. Khi mất khí giữa hành trình, nó dừng ở đâu đó ở giữa — và <strong>cả hai
cảm biến đều báo 0</strong>. Nếu code của bạn viết <code>IF NOT DI_Clamp1Up THEN (coi như đã hạ)</code> thì bạn đang
nhầm &quot;giữa chừng&quot; thành &quot;đã hạ&quot;. Luôn kiểm tra <strong>cảm biến đích đang bật</strong>, đừng suy ra từ cảm biến
kia đang tắt.</p>
</blockquote>
<h3>Bước 2 — Liệt kê mọi va chạm có thể xảy ra</h3>
<p>Với mỗi cặp cơ cấu, hỏi: <em>cái này chuyển động trong khi cái kia đang ở tư thế nào thì hỏng?</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Nếu làm việc này…</th>
<th>…trong khi…</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>V1</td>
<td>Hạ chặn trạm 1</td>
<td>kẹp trạm 1 vẫn nâng (board đang treo)</td>
<td>Board rơi xuống chuyền không kiểm soát, trôi tự do</td>
</tr>
<tr>
<td>V2</td>
<td>Cho chuyền chạy</td>
<td>kẹp bất kỳ trạm nào vẫn nâng</td>
<td>Board bị nâng không đi được; board mới từ máy trước đâm vào</td>
</tr>
<tr>
<td>V3</td>
<td>Chuyển board từ trạm 1 sang</td>
<td>trạm 2 vẫn còn board</td>
<td><strong>Hai board đâm nhau</strong> — sự cố ở mục 28.1</td>
</tr>
<tr>
<td>V4</td>
<td>Nhả kẹp</td>
<td>chặn đã hạ và chuyền đang chạy</td>
<td>Board trôi qua trạm không dừng lại được</td>
</tr>
</tbody></table></div>
<p>Bảng này là <strong>kết quả của việc ngồi nghĩ</strong>, không phải thứ suy ra được từ code. Nó phải làm trước khi
viết trình tự về gốc, và nên làm cùng với người thiết kế cơ khí.</p>
<h3>Bước 3 — Suy ra thứ tự về gốc</h3>
<p>Thứ tự về gốc phải <strong>không vi phạm bảng va chạm ở bất kỳ điểm xuất phát nào</strong>.</p>
<p><img src="../assets/ch28/hinh_28_1_thu_tu_ve_goc.svg" alt="Thứ tự về gốc: sai và đúng"></p>
<p><em>Hình 28.1 — Cùng một tình huống xuất phát, hai thứ tự về gốc. Thứ tự bên trái vi phạm V1 và V3 ngay
ở bước đầu.</em></p>
<p>Thứ tự đúng cho DP-01:</p>
<pre><code class="language-iecst">Bước H0 — Dừng chuyền, cấm mọi chuyển động tự động
          DO_ConvRun := FALSE

Bước H1 — HẠ KẸP cả hai trạm  (giải phóng board xuống mặt chuyền)
          chờ DI_Clamp1Dn AND DI_Clamp2Dn        timeout 3 s
          ▸ vì sao trước: hạ chặn khi kẹp còn nâng = vi phạm V1

Bước H2 — Xử lý board dở dang  (xem mục 28.6)
          đánh dấu NG mọi board đang có trong máy

Bước H3 — Đẩy board ra theo THỨ TỰ TỪ CUỐI VỀ ĐẦU
          H3a: hạ chặn trạm 2, chạy chuyền tới khi DI_BoardStn2 = 0
          H3b: hạ chặn trạm 1, chạy chuyền tới khi DI_BoardStn1 = 0
          ▸ vì sao từ cuối: xả trạm 2 trước thì trạm 1 mới có chỗ đi — tránh V3

Bước H4 — Nâng lại chặn cả hai trạm về tư thế gốc
          chờ DI_Stop1Up AND DI_Stop2Up          timeout 3 s

Bước H5 — Dừng chuyền, báo đã về gốc
          M_HomingDone := TRUE
</code></pre>
<p>Ba quyết định trong trình tự trên, mỗi cái đều truy về một dòng của bảng va chạm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Chống va chạm nào</th>
</tr>
</thead>
<tbody><tr>
<td>Hạ <strong>kẹp trước</strong>, hạ chặn sau</td>
<td>V1 — board rơi không kiểm soát</td>
</tr>
<tr>
<td>Dừng chuyền <strong>trước tiên</strong>, chỉ chạy lại khi kẹp đã hạ</td>
<td>V2, V4</td>
</tr>
<tr>
<td>Xả board <strong>từ trạm cuối về trạm đầu</strong></td>
<td>V3 — hai board đâm nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — quy tắc chung rút ra được</strong>
Hai nguyên tắc này đúng với gần như mọi máy, không riêng DP-01:</p>
<ul>
<li><strong>Giải phóng trước, di chuyển sau.</strong> Nhả kẹp/giữ trước khi cho bất cứ thứ gì chuyển động.</li>
<li><strong>Xả sản phẩm từ cuối dây chuyền về đầu.</strong> Trạm sau phải trống thì trạm trước mới có chỗ đi.</li>
</ul>
</blockquote>
<h3>Bước 4 — Timeout cho mọi bước</h3>
<p>Mỗi bước về gốc phải có <strong>thời gian tối đa</strong>. Quá thời gian → quay lại <code>Alarm</code> với mã lỗi <strong>nói rõ kẹt
ở bước nào</strong>:</p>
<pre><code class="language-iecst">IF HomingStep = 1 AND T_StepTimeout.Q THEN
    FaultCode  := &#39;HOME-01: kẹp không hạ được trong 3 giây&#39;;
    M_AnyFault := TRUE;
END_IF;
</code></pre>
<p>Không có timeout thì trình tự về gốc kẹt vĩnh viễn ở một bước, và không ai biết bước nào — người sửa
phải đọc code để đoán. Với timeout có mã lỗi, màn hình nói thẳng chỗ kẹt.</p>
<hr>
<h2 id="285-chy-tip-hay-hu-chu-trình">28.5 Chạy tiếp hay huỷ chu trình</h2>
<p>Sau khi lỗi được xử lý, máy có hai đường đi. <strong>Chọn đường nào là quyết định của khách hàng, không phải
của người lập trình</strong> — nhưng người lập trình phải trình bày rõ đánh đổi để khách hàng chọn được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Huỷ chu trình</strong> (khuyến nghị mặc định)</th>
<th><strong>Chạy tiếp từ chỗ dừng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>Về gốc, xả hết sản phẩm, bắt đầu chu trình mới</td>
<td>Khôi phục tư thế, chạy tiếp từ bước đang nhớ</td>
</tr>
<tr>
<td>Sản phẩm dở dang</td>
<td>Bỏ, đánh dấu NG</td>
<td>Cố cứu</td>
</tr>
<tr>
<td>Rủi ro va chạm</td>
<td><strong>Thấp</strong> — về gốc đã xử lý mọi tư thế</td>
<td><strong>Cao</strong> — giả định tư thế còn đúng</td>
</tr>
<tr>
<td>Độ phức tạp code</td>
<td>Vừa</td>
<td><strong>Rất cao</strong> — phải khôi phục đúng cho từng bước</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Sản phẩm rẻ, chu trình ngắn</td>
<td>Sản phẩm rất đắt, chu trình rất dài</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Chạy tiếp từ chỗ dừng chỉ chấp nhận được khi <strong>cả ba</strong> điều sau đúng:</p>
<ol>
<li>Máy có đủ cảm biến để <strong>xác minh</strong> tư thế thật, không phải nhớ tư thế cũ.</li>
<li>Có ràng buộc kiểm tra: nếu tư thế thật khác tư thế đã nhớ thì <strong>bắt buộc chuyển sang huỷ chu trình</strong>.</li>
<li>Đã phân tích va chạm cho <strong>từng bước</strong> có thể dừng ở đó, không chỉ vài bước.</li>
</ol>
<p>Thiếu bất kỳ điều nào — chọn huỷ chu trình. Một sản phẩm hỏng rẻ hơn một cỗ máy hỏng rất nhiều.</p>
</blockquote>
<p>Ở DP-01, <code>Hold</code> (dừng có chủ ý, máy vẫn lành) thì chạy tiếp được. Còn <code>Alarm</code> (dừng vì sự cố, tư thế
không chắc chắn) thì <strong>luôn đi qua về gốc</strong> — đó chính là lý do Chương 25 quy định <code>Resetting → Homing</code>
chứ không về thẳng <code>Idle</code>.</p>
<hr>
<h2 id="286-sn-phm-d-dang-th-hay-b-quên-nht">28.6 Sản phẩm dở dang — thứ hay bị quên nhất</h2>
<p>Board A ở mục 28.1 đã được kẹp, và có thể đã được xử lý một phần trước khi máy dừng. Nó <strong>không phải
hàng tốt và cũng không phải phôi mới</strong>. Nếu bạn xả nó ra chuyền như hàng bình thường, nó sẽ đi tiếp
xuống các công đoạn sau và cuối cùng tới tay khách hàng.</p>
<p>Đây là loại lỗi tệ nhất trong sản xuất điện tử: <strong>không có triệu chứng tại chỗ</strong>. Không ai thấy gì bất
thường cho tới khi sản phẩm hỏng ngoài thị trường.</p>
<p>Quy tắc bắt buộc:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Mọi sản phẩm có mặt trong máy tại thời điểm sự cố phải được coi là <strong>NG cho tới khi chứng minh được
ngược lại</strong>. Không có trạng thái &quot;chắc là vẫn tốt&quot;.</p>
</blockquote>
<p>Ba cách xử lý, chọn theo điều kiện máy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Làm gì</th>
<th>Hợp khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đánh dấu và xả riêng</strong></td>
<td>Xả board ra một vị trí riêng, không vào chuyền chính</td>
<td>Có chỗ chứa riêng</td>
</tr>
<tr>
<td><strong>Đánh dấu trong dữ liệu</strong></td>
<td>Ghi board này là NG để công đoạn sau loại ra</td>
<td>Có hệ thống truy xuất (Chương 42)</td>
</tr>
<tr>
<td><strong>Yêu cầu lấy ra bằng tay</strong></td>
<td>Máy dừng, báo màn hình <em>&quot;lấy board ở trạm 1 ra rồi nhấn xác nhận&quot;</em></td>
<td>Máy nhỏ, không có cơ cấu xả riêng</td>
</tr>
</tbody></table></div>
<p>Cách thứ ba nghe thủ công nhưng thường là cách <strong>đúng nhất cho máy vừa và nhỏ</strong> — vì nó đưa quyết định
cho con người, và con người nhìn được board có bất thường không.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi rõ số lượng và vị trí sản phẩm dở dang <strong>lên màn hình</strong>, đừng chỉ ghi vào log. Người vận hành cần
biết <em>phải lấy mấy board ra và ở đâu</em> trước khi họ nhấn Reset.</p>
</blockquote>
<hr>
<h2 id="287-by-thưng-gp">28.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Suy tư thế từ cảm biến đối diện</h3>
<pre><code class="language-iecst">// ✗ SAI
IF NOT DI_Clamp1Up THEN
    // coi như kẹp đã hạ  → SAI khi kẹp đang ở giữa chừng
</code></pre>
<p>Xy-lanh mất khí giữa hành trình làm <strong>cả hai cảm biến cùng báo 0</strong>. Code trên hiểu nhầm thành &quot;đã hạ&quot;
và cho bước tiếp theo chạy.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — kiểm tra cảm biến ĐÍCH đang bật
IF DI_Clamp1Dn THEN
    // kẹp thật sự đã hạ
</code></pre>
<p>Và nếu cần phát hiện tư thế giữa chừng để báo lỗi:</p>
<pre><code class="language-iecst">M_Clamp1Unknown := NOT DI_Clamp1Up AND NOT DI_Clamp1Dn;
</code></pre>
<h3>🔍 BẪY 2 — Trình tự về gốc chỉ đúng với một điểm xuất phát</h3>
<p>Người viết thử về gốc từ tư thế &quot;vừa chạy xong chu trình bình thường&quot; — trường hợp dễ nhất — rồi kết
luận là xong.</p>
<p><strong>Cách kiểm đúng:</strong> liệt kê các tư thế xuất phát có thật và thử <strong>từng cái</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tư thế xuất phát</th>
<th>Cách tạo ra để thử</th>
</tr>
</thead>
<tbody><tr>
<td>Kẹp nâng, có board</td>
<td>Dừng máy giữa chu trình bằng nút Stop</td>
</tr>
<tr>
<td>Kẹp giữa chừng</td>
<td><strong>Ngắt khí</strong> giữa lúc kẹp đang lên</td>
</tr>
<tr>
<td>Có board ở cả hai trạm</td>
<td>Cho hai board vào rồi dừng</td>
</tr>
<tr>
<td>Không có board nào</td>
<td>Chạy hết rồi dừng</td>
</tr>
<tr>
<td>Board nằm giữa hai trạm</td>
<td>Đặt board bằng tay lên chuyền rồi bật máy</td>
</tr>
</tbody></table></div>
<p>Danh sách này thuộc về <strong>danh mục ca kiểm thử</strong> ở Chương 50, và việc thử nó là bắt buộc trước nghiệm thu.</p>
<h3>🔍 BẪY 3 — Về gốc bỏ qua liên động vì &quot;đang về gốc mà&quot;</h3>
<p>Có người nghĩ trình tự về gốc là đặc biệt nên được phép bỏ liên động. Ngược lại: <strong>về gốc là lúc tư thế
máy không chắc chắn nhất</strong>, nên là lúc liên động cần thiết nhất.</p>
<p>Mọi ràng buộc chống va chạm phải còn nguyên trong trình tự về gốc. Cái được nới ở đây là <em>thứ tự thao
tác</em>, không phải <em>điều kiện an toàn</em>.</p>
<h3>🔍 BẪY 4 — Reset xoá lỗi khi nguyên nhân còn nguyên</h3>
<p>Người vận hành nhấn Reset khi khí vẫn chưa đủ. Nếu code chỉ kiểm tra <code>DI_ResetPB</code> mà không kiểm tra
nguyên nhân, máy sẽ vào <code>Resetting</code> → <code>Homing</code> → phát hiện lại thiếu khí → <code>Alarm</code>. Vòng lặp này chạy
mỗi vòng quét, đèn chớp loạn.</p>
<p>Điều kiện Reset phải là: <strong><code>sườn lên nút Reset</code> VÀ <code>nguyên nhân đã hết</code></strong>. Đã nêu ở Chương 25, nhắc lại
vì đây là chỗ nó gây hậu quả rõ nhất.</p>
<h3>🔍 BẪY 5 — Không ghi lại tư thế lúc xảy ra sự cố</h3>
<p>Máy vào <code>Alarm</code>, người vận hành xử lý, nhấn Reset, máy về gốc. Xong. Nhưng <strong>không ai biết lúc đó máy
đang ở tư thế nào</strong> — thông tin quan trọng nhất để tìm nguyên nhân gốc đã mất.</p>
<p><strong>Cách phòng:</strong> khi vào <code>Alarm</code>, chụp lại một &quot;ảnh&quot; trạng thái vào vùng nhớ giữ được: bước chu trình,
tư thế mọi cơ cấu, số board trong máy, mã lỗi, thời điểm. Việc này gần như miễn phí và cứu bạn rất
nhiều giờ ở Chương 51.</p>
<h3>🔍 BẪY 6 — Quên tắt cờ chạy khô</h3>
<p>Đã nêu ở mục 28.3. Đưa vào đây vì nó là bẫy <strong>của chế độ</strong>, và hậu quả xuất hiện muộn: máy chạy sản
xuất thật mà vẫn bỏ qua kiểm tra có board, cho ra hàng loạt sản phẩm không được xử lý.</p>
<hr>
<h2 id="288-bng-cht-quy-trình-thit-k-trình-t-v-gc">28.8 Bảng chốt — quy trình thiết kế trình tự về gốc</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi cơ cấu</strong> và mọi tư thế có thể, <strong>kể cả &quot;giữa chừng&quot;</strong></td>
<td>Bảng đầy đủ, mỗi cơ cấu ghi rõ cảm biến nào cho biết tư thế</td>
</tr>
<tr>
<td>2</td>
<td>Lập <strong>bảng va chạm</strong> — cặp cơ cấu nào xung đột với nhau</td>
<td>Đã hỏi <em>&quot;làm X trong khi Y ở tư thế nào thì hỏng?&quot;</em> cho mọi cặp</td>
</tr>
<tr>
<td>3</td>
<td>Suy <strong>thứ tự về gốc</strong> từ bảng va chạm</td>
<td>Mỗi bước dẫn được về ít nhất một dòng của bảng va chạm</td>
</tr>
<tr>
<td>4</td>
<td>Áp hai quy tắc chung: <strong>giải phóng trước, di chuyển sau</strong>; <strong>xả từ cuối về đầu</strong></td>
<td>Đã kiểm</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>timeout + mã lỗi riêng</strong> cho từng bước</td>
<td>Mã lỗi nói được kẹt ở bước nào</td>
</tr>
<tr>
<td>6</td>
<td>Quyết định <strong>huỷ chu trình hay chạy tiếp</strong> — trình bày đánh đổi cho khách hàng</td>
<td>Có văn bản ghi lựa chọn</td>
</tr>
<tr>
<td>7</td>
<td>Định nghĩa <strong>cách xử lý sản phẩm dở dang</strong></td>
<td>Không có đường nào để sản phẩm dở dang lẫn vào hàng tốt</td>
</tr>
<tr>
<td>8</td>
<td>Lập <strong>danh sách tư thế xuất phát</strong> để kiểm thử</td>
<td>Có ít nhất 5 tư thế, gồm cả tư thế giữa chừng</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="289-t-kim">28.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 28.1 và chỉ ra <strong>hai dòng của bảng va chạm</strong> đã bị vi phạm.</li>
<li>Vì sao <strong>hạ kẹp trước rồi mới hạ chặn</strong>, chứ không ngược lại?</li>
<li>Vì sao <strong>xả board từ trạm cuối về trạm đầu</strong>, chứ không từ đầu về cuối?</li>
<li>Xy-lanh kẹp mất khí giữa hành trình. <code>DI_Clamp1Up</code> và <code>DI_Clamp1Dn</code> cùng bằng 0. Đoạn code
<code>IF NOT DI_Clamp1Up THEN …</code> sẽ hiểu tình huống này thế nào, và hậu quả là gì?</li>
<li>Nêu <strong>ba điều kiện bắt buộc</strong> để được phép chọn &quot;chạy tiếp từ chỗ dừng&quot; thay vì huỷ chu trình.</li>
<li>Một board đã được kẹp và xử lý dở khi máy dừng. Vì sao <strong>không được</strong> xả nó ra như hàng bình thường,
và ba cách xử lý là gì?</li>
<li>Ở chế độ Manual, cái gì được nới lỏng và cái gì <strong>tuyệt đối không</strong> được nới lỏng?</li>
<li>Liệt kê <strong>năm tư thế xuất phát</strong> cần thử khi nghiệm thu trình tự về gốc, kèm cách tạo ra từng tư thế.</li>
</ol>
<p>Câu 2, 3 và 7 là ba câu phân loại. Trả lời được cả ba nghĩa là bạn đã có phản xạ <em>suy thứ tự từ phân
tích va chạm</em> — thứ phân biệt người viết được máy chạy an toàn với người viết được máy chạy.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 29 — Công thức sản phẩm &amp; quản lý tham số.</strong> Máy đã biết chạy và biết phục hồi. Nhưng máy điện
tử hiếm khi chạy một mã hàng — Chương 29 xử lý bài toán nhiều mã hàng trên cùng một máy, và vì sao việc
kiểm tra công thức hợp lệ thuộc về PLC chứ không thuộc về hệ thống cấp trên.</p>
<hr>
<h3>Nguồn tham khảo chương 28</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: phân loại lệnh dừng, yêu cầu
về <strong>khởi động lại phải có chủ ý</strong> <em>(intentional restart)</em> — cơ sở cho nguyên tắc ở mục 28.5.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: phân tích mối nguy làm nền cho
bảng va chạm ở mục 28.4.</li>
<li>Đặc tả trình tự, danh sách cơ cấu và chức năng an toàn của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠ Bảng va chạm và trình tự về gốc trong chương là <strong>ví dụ dạy học cho DP-01 ở lát cắt 2</strong>. Máy thật
có thêm cơ cấu và thêm dạng năng lượng sẽ có bảng va chạm dài hơn — và bảng đó phải do người thiết kế
máy lập, không chép từ sách.</p>
</blockquote>
<!-- SECTION: ch29_cong_thuc_san_pham_va_tham_so -->
<hr>
<h1 id="chương-29-công-thc-sn-phm-qun-lý-tham-s">Chương 29 — Công thức sản phẩm &amp; quản lý tham số</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="291-bài-toán-đi-mã-hàng-bng-cách-sa-chương-trình">29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình</h2>
<p>Một cỗ máy chạy hai mã hàng. Người viết chương trình đặt thẳng con số vào code:</p>
<pre><code class="language-iecst">// ✗ SAI — tham số nằm trong logic
T_Cure(IN := (Stn2_Step = 30), PT := T#8S);      // thời gian sấy UV
</code></pre>
<p>Đổi sang mã hàng thứ hai cần sấy 12 giây. Cách làm: <strong>mở phần mềm lập trình, sửa con số, nạp lại</strong>.</p>
<p>Ba tháng đầu chạy được. Rồi lần lượt:</p>
<ul>
<li>Ca đêm cần đổi mã hàng. Người có phần mềm và mật khẩu đang ngủ. Dây chuyền chờ tới sáng.</li>
<li>Có người sửa <code>T#12S</code> thành <code>T#1.2S</code> do gõ nhầm. Cả lô không đủ độ bám keo, và <strong>không có triệu
chứng tại chỗ</strong> — lỗi chỉ lộ ra ở khách hàng cuối.</li>
<li>Khách hàng hỏi lô hàng tháng trước chạy với thông số nào. Không ai biết, vì con số nằm trong code
và code không có lịch sử.</li>
<li>Máy thứ hai được lắp. Hai máy có hai bản chương trình khác nhau, và không ai chắc khác nhau chỗ nào.</li>
</ul>
<p>Bốn hậu quả này đều đến từ <strong>một</strong> quyết định: để tham số nằm trong logic.</p>
<p>Chương này về cách tách chúng ra — và về những thứ đi kèm mà người ta hay quên: kiểm tra hợp lệ, thời
điểm được phép đổi, và vết truy xuất.</p>
<hr>
<h2 id="292-tách-tham-s-khi-logic">29.2 Tách tham số khỏi logic</h2>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Logic trả lời câu hỏi &quot;máy làm gì theo thứ tự nào&quot;. Tham số trả lời câu hỏi &quot;làm với con số bao
nhiêu&quot;. Hai thứ đó đổi với tần suất khác nhau, do người khác nhau, nên phải nằm ở chỗ khác nhau.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Logic</th>
<th>Tham số</th>
</tr>
</thead>
<tbody><tr>
<td>Đổi khi nào</td>
<td>Khi <strong>quy trình</strong> đổi — hiếm</td>
<td>Khi <strong>mã hàng</strong> đổi — hàng ngày</td>
</tr>
<tr>
<td>Ai đổi</td>
<td>Kỹ sư lập trình</td>
<td>Người vận hành hoặc kỹ thuật viên</td>
</tr>
<tr>
<td>Cần gì để đổi</td>
<td>Phần mềm lập trình, quyền, kiến thức</td>
<td>Màn hình vận hành (Chương 44)</td>
</tr>
<tr>
<td>Đổi sai thì</td>
<td>Máy chạy sai trình tự — thường lộ ngay</td>
<td>⚠ Sản phẩm sai — <strong>có thể không lộ ngay</strong></td>
</tr>
</tbody></table></div>
<p>Hàng cuối là lý do mục 29.4 tồn tại.</p>
<h3>Cùng đoạn code, viết đúng</h3>
<pre><code class="language-iecst">// ✓ ĐÚNG — logic không chứa con số; con số đến từ công thức
T_Cure(IN := (Stn2_Step = 30), PT := ActiveRecipe.CureTimeMs);
</code></pre>
<p>Logic bây giờ nói: <em>&quot;sấy trong khoảng thời gian mà công thức quy định&quot;</em>. Nó đúng với mọi mã hàng, và
không cần sửa khi thêm mã hàng mới.</p>
<h3>Cái gì là tham số, cái gì không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Là tham số</th>
<th><strong>Không</strong> phải tham số</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian sấy, áp keo (Chương 32), chiều dài đoạn keo</td>
<td>⚠ <strong>Thời gian timeout của bước</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Kích thước board, vị trí tra keo</td>
<td>Thứ tự các bước</td>
</tr>
<tr>
<td>Số lượng mỗi khay</td>
<td>⚠ <strong>Điều kiện an toàn và liên động</strong></td>
</tr>
<tr>
<td>Tốc độ chuyền cho từng loại board</td>
<td>Trạng thái an toàn của ngõ ra khi mất điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai thứ không bao giờ được đưa vào công thức</strong></p>
<p><strong>1. Điều kiện an toàn và liên động.</strong> Nếu &quot;cửa phải đóng mới cho chạy&quot; là một tham số, thì tồn tại
một công thức tắt được nó. Điều kiện an toàn thuộc về <strong>logic</strong>, và chức năng an toàn thật thì thuộc
về <strong>mạch an toàn phần cứng</strong> (Chương 47).</p>
<p><strong>2. Timeout của bước.</strong> Timeout là <strong>bộ phát hiện hỏng hóc</strong>, không phải tham số công nghệ
(Chương 17, Chương 22 mục 22.9). Cho phép đổi nó qua công thức nghĩa là cho phép <strong>làm mù bộ phát
hiện</strong> mà không ai duyệt.</p>
<p>Ngoại lệ hợp lý: nếu một bước có thời gian <strong>thật sự</strong> phụ thuộc mã hàng — ví dụ bước sấy dài 8 hay
12 giây — thì timeout của bước đó nên được <strong>tính từ tham số</strong> cộng một biên, chứ không phải là một
ô riêng người vận hành gõ vào:
<code>StepTimeoutMs := ActiveRecipe.CureTimeMs + 2000;</code></p>
</blockquote>
<hr>
<h2 id="293-cu-trúc-mt-công-thc">29.3 Cấu trúc một công thức</h2>
<p>Dùng kiểu dữ liệu người dùng (Chương 11, mục 11.5) — công thức là một ví dụ điển hình của UDT:</p>
<pre><code class="language-iecst">TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id              : INT;          // mã số công thức
    Name            : STRING[20];   // tên đọc được, hiện trên màn hình
    Version         : INT;          // ⭐ tăng mỗi lần sửa
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;       // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs      : DINT;
    // ── Tham số chung ──
    ConvSpeedPct    : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeTable  : ARRAY[1..20] OF ST_Recipe;   // kho công thức
    ActiveRecipe : ST_Recipe;                    // ⭐ bản đang dùng
    ActiveId     : INT;
END_VAR
</code></pre>
<h3>⭐ Vì sao có <code>ActiveRecipe</code> riêng, không dùng thẳng <code>RecipeTable[ActiveId]</code></h3>
<p>Đây là quyết định thiết kế quan trọng nhất của mục này.</p>
<p>Nếu logic đọc thẳng <code>RecipeTable[ActiveId].CureTimeMs</code>, thì:</p>
<ul>
<li>⚠ <strong>Sửa bảng công thức trong lúc máy đang chạy sẽ đổi tham số ngay giữa chu trình.</strong> Một board đang
sấy có thể bị đổi thời gian sấy giữa chừng.</li>
<li>⚠ Chỉ số <code>ActiveId</code> sai (vượt dải, hoặc chưa nạp) thì logic đọc phải rác — hoặc tệ hơn, đọc vào
vùng nhớ khác (Chương 11, Bẫy 6).</li>
</ul>
<p>Với một bản sao <code>ActiveRecipe</code>:</p>
<ul>
<li>Logic <strong>chỉ đọc bản sao</strong>, không bao giờ đọc bảng.</li>
<li>Việc nạp từ bảng sang bản sao xảy ra ở <strong>một điểm được kiểm soát</strong>, sau khi đã kiểm tra hợp lệ.</li>
<li>Sửa bảng lúc máy đang chạy <strong>không ảnh hưởng</strong> tới board đang gia công.</li>
</ul>
<pre><code class="language-text">   RecipeTable[]  ──[ nạp có kiểm soát ]──►  ActiveRecipe  ──►  logic đọc
   (người sửa)          ↑                     (chỉ đọc)
                   kiểm hợp lệ + đúng thời điểm
</code></pre>
<hr>
<h2 id="294-kim-tra-hp-l-là-vic-ca-plc">29.4 ⭐ Kiểm tra hợp lệ là việc của PLC</h2>
<h3>Vì sao không phải việc của hệ thống trên</h3>
<p>Công thức có thể đến từ nhiều nguồn: người vận hành gõ, hệ thống trên gửi xuống (Chương 42), hoặc
nạp từ tệp. Cám dỗ là tin nguồn gửi — <em>&quot;hệ thống trên đã kiểm rồi&quot;</em>.</p>
<p>Bốn lý do không được tin:</p>
<ul>
<li><strong>PLC là nơi cuối cùng trước khi con số thành chuyển động thật.</strong> Mọi thứ sai ở tầng trên đều đi qua
đây; đây là chốt chặn cuối.</li>
<li><strong>Nguồn gửi có thể sai</strong> — lỗi mạng làm hỏng dữ liệu, phiên bản phần mềm không khớp, người cấu hình
nhầm.</li>
<li><strong>PLC biết giới hạn vật lý của máy này</strong>, hệ thống trên thì không. Nó không biết trục của bạn chỉ
đi được 300 mm.</li>
<li>⚠ <strong>Khi mất kết nối, người vận hành sẽ nhập tay</strong> — và lúc đó không còn tầng kiểm nào ở trên nữa.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc: PLC phải TỪ CHỐI công thức không hợp lệ, không phải &quot;cố chạy với nó&quot;.</strong>
Máy dừng với thông báo rõ ràng là kết quả <strong>tốt</strong>. Máy chạy với tham số vô lý và làm hỏng cả lô là
kết quả tệ, và nó tệ theo cách mà không ai phát hiện cho tới khi hàng tới khách.</p>
</blockquote>
<h3>Kiểm những gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại kiểm</th>
<th>Ví dụ trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dải hợp lệ</strong> cho từng tham số</td>
<td><code>CureTimeMs</code> phải trong 3 000 … 30 000</td>
</tr>
<tr>
<td><strong>Quan hệ giữa các tham số</strong></td>
<td>Chiều dài đoạn keo không vượt kích thước board</td>
</tr>
<tr>
<td><strong>Giới hạn vật lý của máy</strong></td>
<td>Vị trí tra keo phải nằm trong hành trình cơ khí</td>
</tr>
<tr>
<td><strong>Đầy đủ</strong></td>
<td>Mọi trường bắt buộc đã có giá trị, không còn 0 mặc định</td>
</tr>
<tr>
<td><strong>Nhận dạng</strong></td>
<td><code>Id</code> tồn tại trong bảng; <code>Version</code> không rỗng</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">FUNCTION KiemTraCongThuc : BOOL
VAR_INPUT
    r : ST_Recipe;
END_VAR
VAR_OUTPUT
    LyDo : INT;          // ⭐ mã lý do — để nói được SAI Ở ĐÂU
END_VAR

    LyDo := 0;
    KiemTraCongThuc := FALSE;

    IF r.Id &lt; 1 OR r.Id &gt; 20 THEN
        LyDo := 1; RETURN;                       // mã công thức ngoài dải
    END_IF;
    IF r.CureTimeMs &lt; 3000 OR r.CureTimeMs &gt; 30000 THEN
        LyDo := 2; RETURN;                       // thời gian sấy ngoài dải
    END_IF;
    IF r.DispenseLenTenthMm &lt; 50 OR r.DispenseLenTenthMm &gt; 2000 THEN
        LyDo := 3; RETURN;                       // chiều dài đoạn keo ngoài dải
    END_IF;
    IF r.ConvSpeedPct &lt; 10 OR r.ConvSpeedPct &gt; 100 THEN
        LyDo := 4; RETURN;
    END_IF;

    KiemTraCongThuc := TRUE;
END_FUNCTION
</code></pre>
<blockquote>
<p>⭐ <strong>Mã lý do quan trọng ngang kết quả đúng/sai.</strong>
Thông báo <em>&quot;công thức không hợp lệ&quot;</em> làm người vận hành bế tắc. Thông báo <em>&quot;thời gian sấy 45 s vượt
giới hạn 30 s&quot;</em> cho họ biết phải làm gì. Đây cũng là nguyên tắc của Chương 44: <strong>thông báo lỗi phải
nói làm gì tiếp, không chỉ nói cái gì hỏng.</strong></p>
</blockquote>
<h3>⚠ Giới hạn kiểm tra tự động</h3>
<p>Kiểm tra dải bắt được tham số <strong>vô lý</strong>. Nó <strong>không</strong> bắt được tham số <strong>hợp lệ nhưng sai mã hàng</strong> —
sấy 8 giây là hợp lệ, nhưng nếu mã hàng này cần 12 giây thì cả lô vẫn hỏng.</p>
<p>Chống chuyện đó cần <strong>truy xuất</strong>: đọc mã sản phẩm, hỏi hệ thống trên xem board này thuộc mã hàng nào,
và đối chiếu với công thức đang nạp (Chương 42). Trước khi có truy xuất, biện pháp thực dụng là
<strong>hiển thị to tên công thức đang chạy</strong> trên màn hình và yêu cầu xác nhận khi đổi.</p>
<hr>
<h2 id="295-đi-công-thc-khi-đang-chy-đưc-phép-đim-nào">29.5 Đổi công thức khi đang chạy — được phép ở điểm nào</h2>
<h3>Vấn đề</h3>
<p>Đổi tham số giữa chu trình có thể tạo ra sản phẩm <strong>lai</strong>: nửa đầu gia công theo công thức cũ, nửa
sau theo công thức mới. Sản phẩm đó không đạt cả hai mã hàng, và nó <strong>trông bình thường</strong>.</p>
<h3>Ba mức chính sách</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Quy tắc</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chặt</strong></td>
<td>Chỉ đổi khi máy <strong>đã xả hết sản phẩm</strong> và ở trạng thái <code>Idle</code></td>
<td>Mặc định — an toàn nhất</td>
</tr>
<tr>
<td><strong>Vừa</strong></td>
<td>Đổi được khi đang chạy, nhưng chỉ <strong>có hiệu lực với sản phẩm vào sau đó</strong></td>
<td>Máy có truy xuất từng sản phẩm</td>
</tr>
<tr>
<td><strong>Lỏng</strong></td>
<td>Đổi có hiệu lực ngay</td>
<td>⚠ Gần như không bao giờ đúng cho máy gia công</td>
</tr>
</tbody></table></div>
<p>Với DP-01, mức <strong>chặt</strong> là mặc định đúng: máy chứa tối đa hai board, xả hết mất chưa tới một phút.</p>
<pre><code class="language-iecst">// Điều kiện cho phép đổi công thức
M_RecipeChangeAllowed := (MachineState = STATE_IDLE)
                     AND M_MachineEmpty          // đã xả hết board
                     AND NOT M_AnyFault;

// Nạp — chỉ ở điểm được kiểm soát, và chỉ khi hợp lệ
IF TrigLoadRecipe.Q AND M_RecipeChangeAllowed THEN
    IF KiemTraCongThuc(RecipeTable[RequestedId], LyDo =&gt; M_RecipeErrCode) THEN
        ActiveRecipe := RecipeTable[RequestedId];    // ⭐ sao chép nguyên cụm
        ActiveId     := RequestedId;
        M_RecipeLoaded := TRUE;
        // ghi vết: ai đổi, lúc nào, từ công thức nào sang công thức nào
    ELSE
        M_RecipeRejected := TRUE;                   // giữ nguyên công thức cũ
    END_IF;
END_IF;
</code></pre>
<p>Bốn chi tiết đáng chú ý:</p>
<ul>
<li><strong><code>TrigLoadRecipe</code> là cạnh lên</strong> (Chương 16). Không bắt cạnh thì lệnh nạp chạy mỗi vòng quét, ghi
đè mọi thay đổi người vận hành đang gõ dở (Chương 19, Bẫy 8).</li>
<li><strong>Sao chép nguyên cụm UDT</strong> bằng một phép gán — cả công thức chuyển sang cùng lúc, không có khoảnh
khắc nào một nửa cũ một nửa mới.</li>
<li><strong>Từ chối thì giữ nguyên công thức cũ.</strong> Máy không rơi vào trạng thái &quot;không có công thức&quot;.</li>
<li><strong>Ghi vết ngay tại đây</strong>, vì đây là điểm duy nhất công thức đổi.</li>
</ul>
<blockquote>
<p>⚠ <strong>Máy phải biết mình chưa có công thức.</strong>
Sau khi nạp lại chương trình, hoặc lần chạy đầu tiên, <code>ActiveRecipe</code> có thể toàn số 0. Cờ
<code>M_RecipeLoaded</code> phải là điều kiện <strong>cho phép vào <code>Running</code></strong> (Chương 25). Không có nó, máy sẽ chạy
với thời gian sấy 0 giây.</p>
</blockquote>
<hr>
<h2 id="296-phiên-bn-và-vt-thay-đi">29.6 Phiên bản và vết thay đổi</h2>
<h3>Vì sao cần</h3>
<p>Câu hỏi sẽ đến, thường vào lúc không mong đợi:</p>
<blockquote>
<p><em>&quot;Lô hàng ngày 15 tháng trước bị khách trả về. Lúc đó máy chạy với thông số gì?&quot;</em></p>
</blockquote>
<p>Trả lời được câu này cần ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phiên bản công thức</strong></td>
<td>Mỗi lần sửa tham số là một phiên bản mới, không ghi đè im lặng</td>
</tr>
<tr>
<td><strong>Vết thay đổi</strong> <em>(audit trail)</em></td>
<td>Ai đổi, đổi lúc nào, đổi từ gì sang gì</td>
</tr>
<tr>
<td><strong>Gắn với sản phẩm</strong></td>
<td>Bản ghi sản xuất lưu <strong>mã và phiên bản công thức</strong> đã dùng</td>
</tr>
</tbody></table></div>
<p>Hai thứ đầu nằm trong PLC. Thứ ba cần hệ thống trên hoặc ít nhất một bản ghi có thời gian (Chương 42).</p>
<h3>Ghi vết tối thiểu</h3>
<pre><code class="language-iecst">TYPE ST_RecipeLog :
STRUCT
    TimeStamp   : DATE_AND_TIME;
    UserLevel   : INT;          // ai đổi — theo phân quyền màn hình (Chương 44)
    OldId       : INT;
    OldVersion  : INT;
    NewId       : INT;
    NewVersion  : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeLog    : ARRAY[0..49] OF ST_RecipeLog;   // vòng, giữ 50 lần đổi gần nhất
    RecipeLogIdx : INT;
END_VAR
</code></pre>
<blockquote>
<p>💡 <strong>Bộ nhớ PLC hữu hạn — giữ 50 bản ghi gần nhất là đủ cho việc tra tại chỗ.</strong>
Lịch sử dài hạn thuộc về hệ thống trên hoặc về tệp xuất định kỳ. Nhưng <strong>50 bản ghi trong PLC vẫn
có giá trị riêng</strong>: nó trả lời được câu hỏi lúc 2 giờ sáng, khi không ai truy cập được hệ thống
trên.</p>
</blockquote>
<h3>Ai được sửa</h3>
<p>Phân quyền là <strong>yêu cầu bắt buộc</strong> với công thức, không phải tính năng thêm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấp</th>
<th>Được làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Người vận hành</td>
<td><strong>Chọn</strong> công thức từ bảng; không sửa giá trị</td>
</tr>
<tr>
<td>Kỹ thuật viên</td>
<td>Sửa tham số trong dải cho phép</td>
</tr>
<tr>
<td>Kỹ sư</td>
<td>Sửa dải cho phép, thêm công thức mới</td>
</tr>
</tbody></table></div>
<p>Cơ chế phân quyền nằm ở màn hình vận hành (Chương 44), nhưng ⚠ <strong>PLC vẫn phải tự kiểm dải</strong> — vì
màn hình có thể bị thay, bị bỏ qua, hoặc công thức có thể đến từ hệ thống trên (mục 29.4).</p>
<hr>
<h2 id="297-trên-máy-mu-dp-01">29.7 Trên máy mẫu DP-01</h2>
<p>Bảng công thức cho ba mã hàng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường</th>
<th>Đơn vị</th>
<th>Mã A</th>
<th>Mã B</th>
<th>Mã C</th>
<th>Dải hợp lệ</th>
</tr>
</thead>
<tbody><tr>
<td><code>Name</code></td>
<td>—</td>
<td><code>BOARD-A</code></td>
<td><code>BOARD-B</code></td>
<td><code>BOARD-C</code></td>
<td>—</td>
</tr>
<tr>
<td><code>Version</code></td>
<td>—</td>
<td>3</td>
<td>1</td>
<td>2</td>
<td>≥ 1</td>
</tr>
<tr>
<td><code>DispenseLenTenthMm</code></td>
<td>0,1 mm</td>
<td>800</td>
<td>1 200</td>
<td>450</td>
<td>50 … 2 000</td>
</tr>
<tr>
<td><code>DispenseSpeed</code></td>
<td>%</td>
<td>60</td>
<td>45</td>
<td>80</td>
<td>10 … 100</td>
</tr>
<tr>
<td><code>CureTimeMs</code></td>
<td>ms</td>
<td>8 000</td>
<td>12 000</td>
<td>6 000</td>
<td>3 000 … 30 000</td>
</tr>
<tr>
<td><code>ConvSpeedPct</code></td>
<td>%</td>
<td>70</td>
<td>70</td>
<td>90</td>
<td>10 … 100</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra từ bảng này:</p>
<ul>
<li><strong>Đơn vị nằm trong tên trường.</strong> <code>DispenseLenTenthMm</code> = 800 nghĩa là 80,0 mm. Không có chỗ cho hiểu
nhầm (Chương 11, mục 11.3).</li>
<li><strong>Cột &quot;dải hợp lệ&quot; là đặc tả của hàm kiểm tra</strong> ở mục 29.4. Nó phải được điền lúc viết đặc tả
(Chương 23), không phải lúc viết code.</li>
<li><strong>Mã B cần sấy 12 giây, mã C chỉ 6 giây.</strong> Timeout của bước sấy vì vậy phải tính từ tham số
(<code>CureTimeMs + 2000</code>), không phải một con số cố định — nếu đặt cứng 10 giây thì mã B luôn báo lỗi.</li>
</ul>
<h3>Điều kiện cho phép vào <code>Running</code></h3>
<p>Gom lại từ nhiều chương, công thức đóng góp hai điều kiện:</p>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // đã về gốc (Chương 28)
          AND M_RecipeLoaded             // ⭐ đã nạp công thức
          AND NOT M_RecipeRejected       // ⭐ công thức hợp lệ
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<p>Viết đầy đủ từng điều kiện thay vì gom vào một cờ tổng — đúng nguyên tắc ở Chương 24, mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay <strong>điều kiện nào</strong> đang thiếu.</p>
<hr>
<h2 id="298-khác-bit-gia-các-hãng">29.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Nơi chứa bảng công thức</td>
<td><strong>Khối dữ liệu</strong> <em>(DB)</em>, đặt thuộc tính <em>Retain</em></td>
<td>Vùng thanh ghi <code>D</code> thuộc dải chốt</td>
<td>Tag mảng UDT — ⭐ giữ mặc định</td>
<td><code>VAR_GLOBAL RETAIN</code></td>
</tr>
<tr>
<td>Sao chép nguyên cụm UDT</td>
<td>Phép gán, hoặc lệnh sao chép khối</td>
<td>Lệnh sao chép khối thanh ghi</td>
<td>Phép gán tag UDT</td>
<td>Phép gán</td>
</tr>
<tr>
<td>Đọc/ghi từ màn hình vận hành (Chương 44)</td>
<td>Ánh xạ DB tới tag màn hình</td>
<td>Ánh xạ thiết bị</td>
<td>Ánh xạ tag</td>
<td>Ánh xạ biến</td>
</tr>
<tr>
<td>⚠ Dung lượng vùng giữ được</td>
<td><strong>Hữu hạn và khác nhau nhiều</strong> theo dòng CPU</td>
<td>Dải chốt đặt trong tham số PLC</td>
<td>Rộng rãi hơn</td>
<td>Tuỳ cấu hình</td>
</tr>
<tr>
<td>Lưu ra tệp / thẻ nhớ</td>
<td>Có, tuỳ dòng CPU</td>
<td>Có, tuỳ dòng</td>
<td>Có</td>
<td>Có</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Kiểm dung lượng vùng nhớ giữ được TRƯỚC khi thiết kế bảng công thức.</strong>
Hai mươi công thức, mỗi công thức mười trường — nghe nhỏ, nhưng ở CPU dòng thấp thì vùng giữ được
có thể rất hạn chế, và bạn còn phải chia nó với số liệu sản xuất và nhật ký (Chương 18, mục 18.6).</p>
<p>Nếu không đủ: giữ ở PLC <strong>một</strong> công thức đang dùng cộng vài công thức hay chạy, còn kho đầy đủ để
ở màn hình vận hành (Chương 44) hoặc hệ thống trên. ⚠ Nhưng khi đó <strong>PLC vẫn phải tự kiểm hợp lệ</strong> khi nhận —
mục 29.4 không có ngoại lệ.</p>
</blockquote>
<hr>
<h2 id="299-by-thưng-gp">29.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tham số nằm trong logic</h3>
<p><strong>Hiện tượng:</strong> đổi mã hàng phải mở phần mềm lập trình; ca đêm không đổi được; không có lịch sử thông
số đã dùng.
<strong>Cách sửa:</strong> tách ra công thức (mục 29.2). Đây là bẫy gốc mà cả chương giải quyết.</p>
<h3>🔍 BẪY 2 — Logic đọc thẳng từ bảng công thức</h3>
<p><code>PT := RecipeTable[ActiveId].CureTimeMs</code></p>
<p><strong>Hiện tượng:</strong> sửa bảng lúc máy đang chạy làm đổi tham số <strong>giữa chu trình</strong>; board đang gia công
thành sản phẩm lai.
<strong>Cách sửa:</strong> logic chỉ đọc <code>ActiveRecipe</code>; việc nạp xảy ra ở một điểm được kiểm soát (mục 29.3).</p>
<h3>🔍 BẪY 3 — Tin công thức từ hệ thống trên mà không kiểm</h3>
<p><strong>Hiện tượng:</strong> một giá trị vô lý đi thẳng vào máy; hoặc lỗi mạng làm hỏng dữ liệu mà không ai phát
hiện.
<strong>Cách sửa:</strong> ⚠ PLC là chốt chặn cuối. <strong>Luôn kiểm dải</strong>, kể cả khi nguồn &quot;đáng tin&quot; (mục 29.4).</p>
<h3>🔍 BẪY 4 — Từ chối công thức mà không nói lý do</h3>
<p><strong>Hiện tượng:</strong> người vận hành thấy &quot;công thức không hợp lệ&quot; và bế tắc; gọi kỹ sư lúc 2 giờ sáng.
<strong>Cách sửa:</strong> mã lý do cụ thể, và thông báo nói rõ <strong>trường nào, giá trị bao nhiêu, giới hạn bao
nhiêu</strong>.</p>
<h3>🔍 BẪY 5 — Không bắt cạnh khi nạp công thức</h3>
<p><strong>Hiện tượng:</strong> người vận hành sửa một tham số, giá trị <strong>nhảy về giá trị cũ ngay lập tức</strong> — vì lệnh
nạp chạy mỗi vòng quét và ghi đè.
<strong>Cách sửa:</strong> bắt cạnh lên của lệnh nạp (Chương 16; Chương 19, Bẫy 8).</p>
<h3>🔍 BẪY 6 — Cho đổi công thức giữa chu trình</h3>
<p><strong>Hiện tượng:</strong> sản phẩm lai — nửa đầu theo công thức cũ, nửa sau theo công thức mới. <strong>Trông bình
thường</strong>, không phát hiện được bằng mắt.
<strong>Cách sửa:</strong> chính sách mức <strong>chặt</strong> là mặc định: chỉ đổi khi máy đã xả hết và ở <code>Idle</code> (mục 29.5).</p>
<h3>🔍 BẪY 7 — Đưa timeout của bước vào công thức</h3>
<p><strong>Hiện tượng:</strong> khi cơ cấu chậm dần, người vận hành tăng timeout qua màn hình cho hết báo lỗi — và
<strong>làm mù bộ phát hiện</strong> mà không ai duyệt.
<strong>Cách sửa:</strong> timeout <strong>tính từ</strong> tham số cộng biên, không phải ô người vận hành gõ (mục 29.2).</p>
<h3>🔍 BẪY 8 — Máy chạy khi chưa nạp công thức</h3>
<p><strong>Hiện tượng:</strong> sau khi nạp lại chương trình, <code>ActiveRecipe</code> toàn số 0; máy chạy với thời gian sấy 0
giây và cả lô đầu ca hỏng.
<strong>Cách sửa:</strong> <code>M_RecipeLoaded</code> là điều kiện bắt buộc để vào <code>Running</code> (mục 29.5, Chương 25).</p>
<h3>🔍 BẪY 9 — Không ghi vết khi đổi công thức</h3>
<p><strong>Hiện tượng:</strong> lô hàng bị trả về, không ai trả lời được lúc đó máy chạy thông số gì, ai đổi, đổi
lúc nào.
<strong>Cách sửa:</strong> ghi vết ngay tại điểm nạp — thời gian, người, công thức cũ và mới (mục 29.6).</p>
<h3>🔍 BẪY 10 — Cho phép sửa dải hợp lệ ngang cấp với sửa tham số</h3>
<p><strong>Hiện tượng:</strong> người vận hành gặp thông báo &quot;vượt giới hạn&quot; và <strong>nới giới hạn ra</strong> thay vì hỏi lại.
Cơ chế bảo vệ bị vô hiệu hoá từ bên trong.
<strong>Cách sửa:</strong> sửa <strong>tham số</strong> và sửa <strong>dải hợp lệ</strong> là hai cấp quyền khác nhau (mục 29.6).</p>
<hr>
<h2 id="2910-bng-cht">29.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Tham số để ở đâu</td>
<td>Trong <strong>công thức</strong>, không trong logic</td>
</tr>
<tr>
<td>Hai thứ không bao giờ đưa vào công thức</td>
<td>⚠⚠ <strong>Điều kiện an toàn/liên động</strong> và <strong>timeout của bước</strong></td>
</tr>
<tr>
<td>Bước cần thời gian theo mã hàng</td>
<td>Timeout = <strong>tham số + biên</strong>, tính trong code</td>
</tr>
<tr>
<td>Logic đọc công thức ở đâu</td>
<td>⭐ Chỉ đọc <strong><code>ActiveRecipe</code></strong>, không đọc thẳng bảng</td>
</tr>
<tr>
<td>Ai kiểm tra hợp lệ</td>
<td>⭐ <strong>PLC</strong> — kể cả khi nguồn gửi đã kiểm</td>
</tr>
<tr>
<td>Kiểm những gì</td>
<td>Dải · quan hệ giữa tham số · giới hạn vật lý · đầy đủ · nhận dạng</td>
</tr>
<tr>
<td>Công thức không hợp lệ thì</td>
<td><strong>Từ chối</strong>, giữ nguyên công thức cũ, <strong>nói rõ lý do</strong></td>
</tr>
<tr>
<td>Đổi công thức lúc nào</td>
<td>Mặc định: <strong>máy đã xả hết và ở <code>Idle</code></strong></td>
</tr>
<tr>
<td>Nạp công thức</td>
<td><strong>Bắt cạnh</strong>; sao chép <strong>nguyên cụm</strong> một lần</td>
</tr>
<tr>
<td>Chưa nạp công thức thì</td>
<td>⚠ <strong>Không cho vào <code>Running</code></strong></td>
</tr>
<tr>
<td>Ghi vết</td>
<td>Thời gian · người · công thức cũ → mới, ghi <strong>tại điểm nạp</strong></td>
</tr>
<tr>
<td>Phân quyền</td>
<td>Chọn / sửa tham số / sửa dải hợp lệ là <strong>ba cấp khác nhau</strong></td>
</tr>
<tr>
<td>Trước khi thiết kế bảng công thức</td>
<td>⚠ Kiểm <strong>dung lượng vùng nhớ giữ được</strong> của CPU</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2911-t-kim">29.11 Tự kiểm</h2>
<ol>
<li>Nêu bốn hậu quả của việc để tham số nằm trong logic (mục 29.1).</li>
<li>Logic và tham số khác nhau ở bốn điểm nào? Điểm nào giải thích vì sao kiểm tra hợp lệ lại quan
trọng?</li>
<li>⭐ Vì sao <strong>điều kiện an toàn</strong> và <strong>timeout của bước</strong> không bao giờ được đưa vào công thức?</li>
<li>Một bước sấy cần 8 giây ở mã hàng này và 12 giây ở mã hàng khác. Timeout của bước đó nên được xác
định thế nào?</li>
<li>⭐ Vì sao logic phải đọc <code>ActiveRecipe</code> chứ không đọc thẳng <code>RecipeTable[ActiveId]</code>? Nêu hai hậu
quả của cách sai.</li>
<li>Nêu bốn lý do PLC phải tự kiểm tra hợp lệ dù hệ thống trên đã kiểm.</li>
<li>Vì sao <strong>mã lý do</strong> quan trọng ngang với kết quả đúng/sai của hàm kiểm tra?</li>
<li>Kiểm tra dải bắt được loại sai nào và <strong>không</strong> bắt được loại sai nào? Chống loại còn lại bằng gì?</li>
<li>Nêu ba mức chính sách đổi công thức khi đang chạy. Mức nào là mặc định đúng cho DP-01 và vì sao?</li>
<li>⭐ Người vận hành gặp thông báo &quot;vượt giới hạn&quot; và nới dải hợp lệ ra. Vì sao đó là vấn đề nghiêm
trọng, và cơ chế nào ngăn được nó?</li>
</ol>
<blockquote>
<p>Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>một cơ chế bảo vệ mà người
dùng tự nới được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 30 — <strong>Chuẩn hoá &amp; tái sử dụng</strong>. Bạn đã có đủ công cụ để viết một chương trình đúng. Chương
sau về việc viết nó sao cho <strong>người khác sửa được</strong> — đặt tên, cấu trúc, chú thích, thư viện dùng
lại, và quản lý phiên bản.</p>
<h3>Nguồn tham khảo chương 29</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: kiểu dữ liệu dẫn xuất
(<code>STRUCT</code>), mảng, và từ khoá <code>RETAIN</code> dùng cho bảng công thức. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 62682 — <em>Management of alarm systems for the process industries</em>: nguyên tắc thông báo phải kèm
hành động ứng phó — áp cho thông báo từ chối công thức ở mục 29.4.</li>
<li>Tài liệu CPU của từng hệ trong Phụ lục A — dùng cho ⚠ <strong>dung lượng vùng nhớ giữ được</strong>, con số phải
kiểm trước khi thiết kế bảng công thức.</li>
<li>Bảng công thức và đặc tả tham số của DP-01 — Phụ lục J; bảng ở mục 29.7 lấy từ đó.</li>
<li>Biểu mẫu <strong>nhật ký thay đổi công thức</strong> — Phụ lục C.</li>
</ul>
<blockquote>
<p>⚡ Các dải hợp lệ ở mục 29.7 là <strong>giá trị của máy mẫu DP-01</strong>, không phải giá trị áp dụng chung. Dải
của máy bạn đến từ <strong>giới hạn vật lý của cơ cấu</strong> và từ <strong>yêu cầu công nghệ của sản phẩm</strong> — hai
thứ này phải được xác định lúc viết đặc tả (Chương 23), với sự tham gia của người hiểu quy trình
sản xuất, không phải do người lập trình tự đặt.</p>
</blockquote>
<!-- SECTION: ch30_chuan_hoa_va_tai_su_dung -->
<hr>
<h1 id="chương-30-chun-hoá-tái-s-dng">Chương 30 — Chuẩn hoá &amp; tái sử dụng</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="301-ngưi-đc-tht-s-ca-chương-trình-bn-vit">30.1 Người đọc thật sự của chương trình bạn viết</h2>
<p>Chương trình PLC có hai loại người đọc, và loại thứ hai mới là loại quyết định cách bạn nên viết.</p>
<p><strong>Loại thứ nhất là CPU.</strong> Nó không quan tâm tên tag, không quan tâm comment, không quan tâm cấu trúc.
Với nó, một chương trình gọn gàng và một chương trình hỗn độn là như nhau.</p>
<p><strong>Loại thứ hai là người sẽ mở chương trình này ra lúc hai giờ sáng</strong>, khi máy dừng và cả xưởng đang
chờ. Người đó:</p>
<ul>
<li><strong>Không phải bạn.</strong> Hoặc là bạn của sáu tháng sau, đã quên hết.</li>
<li><strong>Không có tài liệu</strong> trong tay, hoặc có mà không kịp đọc.</li>
<li><strong>Đang chịu áp lực</strong> — mỗi phút máy dừng là tiền.</li>
<li><strong>Không dám sửa nhiều</strong>, vì không biết sửa chỗ này sẽ hỏng chỗ nào.</li>
</ul>
<p>Chương này là cách viết cho người đó. Và đây không phải phép lịch sự — nó là <strong>một yêu cầu kỹ thuật</strong>,
vì thời gian dừng máy là chi phí thật.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Mọi quy ước trong chương này đều có một tiêu chí duy nhất để đánh giá: <em>&quot;nó có làm người kia hiểu
nhanh hơn không?&quot;</em> Quy ước nào không trả lời được câu đó thì là trang trí, không phải chuẩn hoá.</p>
</blockquote>
<hr>
<h2 id="302-đt-tên-nht-quán-quan-trng-hơn-đp">30.2 Đặt tên — nhất quán quan trọng hơn đẹp</h2>
<p>Cả chương này nói về <strong>chuẩn hoá</strong> <em>(standardization)</em> và <strong>dùng lại</strong> <em>(reuse)</em>. Bộ quy tắc đặt tên
thống nhất trong một đơn vị gọi là <strong>quy ước đặt tên</strong> <em>(naming convention)</em>; tập các khối đã kiểm
chứng đem dùng lại giữa các dự án gọi là <strong>thư viện</strong> <em>(library)</em>.</p>
<h3>Vì sao nhất quán quan trọng hơn</h3>
<p>Có nhiều cách đặt tên tag hợp lý. Không cách nào <strong>đúng tuyệt đối</strong>. Nhưng <strong>trộn nhiều cách trong
cùng một chương trình</strong> thì luôn sai — vì người đọc mất khả năng <strong>đoán</strong>.</p>
<p>Khi quy ước nhất quán, nhìn thấy <code>DI_BoardStn2</code> là bạn biết ngay: ngõ vào số, thuộc trạm 2, liên quan
board. Bạn không cần tra. Khi quy ước hỗn độn, mỗi tag là một lần phải đi tìm.</p>
<blockquote>
<p><strong>Giá trị của quy ước đặt tên nằm ở chỗ nó cho phép ĐOÁN ĐÚNG.</strong> Một quy ước &quot;xấu&quot; mà nhất quán còn
tốt hơn ba quy ước &quot;đẹp&quot; trộn lẫn.</p>
</blockquote>
<h3>Quy ước dùng trong sách</h3>
<pre><code class="language-text">&lt;tiền tố&gt;_&lt;vùng&gt;&lt;chức năng&gt;

DI_   ngõ vào số          DO_   ngõ ra số
AI_   ngõ vào analog      AO_   ngõ ra analog
M_    biến nội bộ         X_    tín hiệu đã qua lớp chọn nguồn (Chương 50)
T_    thể hiện timer      C_    thể hiện counter
S_    bit trạng thái      FB_   kiểu khối chức năng
</code></pre>
<p>Ví dụ từ DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Đọc ra là</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>ngõ vào số · board · trạm 1</td>
<td></td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>ngõ ra số · van kẹp · trạm 1</td>
<td></td>
</tr>
<tr>
<td><code>M_Stn1_ClampReq</code></td>
<td>biến nội · trạm 1 · yêu cầu kẹp</td>
<td>⭐ yêu cầu, không phải lệnh ra van (Chương 27)</td>
</tr>
<tr>
<td><code>Stn2_Ready</code></td>
<td>giao diện công bố của trạm 2</td>
<td>không có tiền tố <code>M_</code> vì nó là giao diện, không phải biến nội</td>
</tr>
</tbody></table></div>
<h3>Năm quy tắc đặt tên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Tên nói lên ý nghĩa, không nói cách hiện thực</strong></td>
<td><code>M_ClampReq</code> tốt hơn <code>M_Bit47</code></td>
</tr>
<tr>
<td>2</td>
<td><strong>Không viết tắt tuỳ hứng</strong></td>
<td><code>Clamp</code> tốt hơn <code>Clp</code>. Viết tắt chỉ dùng khi đã thành quy ước chung của cả dự án</td>
</tr>
<tr>
<td>3</td>
<td><strong>Cùng một khái niệm dùng cùng một từ</strong></td>
<td>Đừng chỗ thì <code>Board</code>, chỗ thì <code>PCB</code>, chỗ thì <code>Part</code></td>
</tr>
<tr>
<td>4</td>
<td><strong>Số thứ tự đặt ở vị trí cố định</strong></td>
<td><code>Stn1</code>, <code>Stn2</code> — không phải <code>Station1</code> rồi <code>Stn_2</code></td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Tên phản ánh trạng thái tích cực</strong></td>
<td><code>DI_DoorClosed</code> tốt hơn <code>DI_DoorNotOpen</code> — phủ định chồng phủ định là nguồn lỗi</td>
</tr>
</tbody></table></div>
<p>Quy tắc 5 đáng giải thích thêm. So sánh:</p>
<pre><code class="language-iecst">// ✗ Khó đọc — hai phủ định
IF NOT DI_DoorNotOpen THEN …

// ✓ Rõ ràng
IF DI_DoorClosed THEN …
</code></pre>
<p>Với tín hiệu an toàn, tên nên phản ánh <strong>trạng thái an toàn là mức 1</strong> — khớp với nguyên tắc tiếp điểm
NC ở Chương 4: <code>DI_EStopOK</code>, <code>DI_AirOK</code>, <code>DI_DoorClosed</code>. Nhìn tên là biết &quot;1 nghĩa là ổn&quot;.</p>
<hr>
<h2 id="303-cu-trúc-chương-trình-theo-cơ-cu-không-theo-bưc">30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước</h2>
<p>Đây là quyết định cấu trúc quan trọng nhất, và nó nối thẳng vào Chương 27.</p>
<h3>Hai cách tổ chức</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Theo bước</strong></th>
<th>⭐ <strong>Theo cơ cấu</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Chương trình chia thành</td>
<td>Bước 1, bước 2, bước 3…</td>
<td>Xy-lanh, trạm, chuyền</td>
</tr>
<tr>
<td>Muốn sửa một cơ cấu</td>
<td>Phải tìm ở <strong>mọi bước</strong> dùng nó</td>
<td>Mở <strong>một khối</strong></td>
</tr>
<tr>
<td>Thêm một cơ cấu giống hệt</td>
<td>Chép và sửa ở nhiều chỗ</td>
<td><strong>Tạo thêm một thể hiện</strong></td>
</tr>
<tr>
<td>Thêm liên động cho một cơ cấu</td>
<td>Thêm ở mọi chỗ điều khiển nó</td>
<td>Thêm <strong>một chỗ</strong></td>
</tr>
<tr>
<td>Khi máy lớn lên</td>
<td>Số chỗ phải sửa tăng theo số bước</td>
<td>Không đổi</td>
</tr>
</tbody></table></div>
<p>Cách tổ chức theo bước có vẻ tự nhiên vì nó khớp với cách bạn nghĩ về chu trình. Nhưng nó làm <strong>mỗi
cơ cấu bị rải ra khắp chương trình</strong>, và mọi thay đổi về sau đều tốn.</p>
<h3>Ba mức tái sử dụng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Đơn vị</th>
<th>Ví dụ ở DP-01</th>
<th>Số thể hiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Cơ cấu</strong></td>
<td>Một thiết bị vật lý</td>
<td><code>FB_Cylinder2Pos</code></td>
<td>4 (chặn ×2, kẹp ×2)</td>
</tr>
<tr>
<td><strong>2 — Cụm</strong></td>
<td>Một nhóm cơ cấu làm một việc</td>
<td><code>FB_Station</code></td>
<td>2</td>
</tr>
<tr>
<td><strong>3 — Máy</strong></td>
<td>Toàn máy</td>
<td>Máy trạng thái</td>
<td>1</td>
</tr>
</tbody></table></div>
<p>Mức 1 cho lợi ích lớn nhất và dễ làm nhất. Bốn xy-lanh của DP-01 khác nhau ở tag, giống nhau ở hành
vi — viết một khối, tạo bốn thể hiện (Chương 27, mục 27.3).</p>
<h3>Gói trạng thái vào một kiểu dữ liệu</h3>
<p>Khi một cơ cấu có nhiều biến liên quan, gom chúng vào một <strong>kiểu dữ liệu người dùng</strong> <em>(user-defined
type, UDT)</em> thay vì để rời rạc:</p>
<pre><code class="language-iecst">// ✗ Rời rạc — bốn biến không có gì nối chúng lại
M_Stn1_Step      : INT;
M_Stn1_Fault     : BOOL;
M_Stn1_FaultStep : INT;
M_Stn1_Ready     : BOOL;

// ✓ Gói lại — một kiểu, dùng cho mọi trạm
TYPE ST_Station :
STRUCT
    Step       : INT;
    Fault      : BOOL;
    FaultStep  : INT;
    Ready      : BOOL;
    Busy       : BOOL;
    BoardDone  : BOOL;
END_STRUCT
END_TYPE

VAR
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>Ba lợi ích, và lợi ích thứ ba là lớn nhất:</p>
<ol>
<li>Thêm trạm thứ ba chỉ cần thêm <strong>một dòng khai báo</strong>.</li>
<li>Thêm một trường cho mọi trạm chỉ cần sửa <strong>một chỗ</strong>.</li>
<li>⭐ <strong>Không thể quên</strong> — khi bạn tạo <code>Stn3</code>, nó tự động có đủ mọi trường. Với biến rời rạc, bạn sẽ
quên ít nhất một cái.</li>
</ol>
<hr>
<h2 id="304-comment-vit-như-nht-ký-k-thut">30.4 Comment — viết như nhật ký kỹ thuật</h2>
<h3>Comment vô dụng và comment có giá trị</h3>
<pre><code class="language-iecst">// ✗ Vô dụng — lặp lại đúng cái code đã nói
// Đặt M_Stn1_ClampReq bằng TRUE
M_Stn1_ClampReq := TRUE;

// ✓ Có giá trị — nói cái code KHÔNG nói được
// Kẹp phải lên TRƯỚC khi hạ chặn, nếu không board rơi tự do xuống
// chuyền đang chạy (bảng va chạm V1 — xem đặc tả mục 4.2).
M_Stn1_ClampReq := TRUE;
</code></pre>
<p>Nguyên tắc: <strong>code nói CÁI GÌ, comment nói VÌ SAO.</strong> Nếu comment chỉ dịch code sang tiếng Việt thì nó
là gánh nặng — nó sẽ lỗi thời và gây hiểu nhầm.</p>
<h3>Bốn thứ đáng comment</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao làm thế này</strong></td>
<td>&quot;hạ kẹp trước vì V1&quot;</td>
<td>Không suy ra được từ code</td>
</tr>
<tr>
<td><strong>Vì sao KHÔNG làm cách khác</strong></td>
<td>&quot;không dùng lệnh X vì hệ này không giữ giá trị qua mất điện&quot;</td>
<td>⭐ Ngăn người sau &quot;sửa lại cho gọn&quot; và phá logic</td>
</tr>
<tr>
<td><strong>Con số từ đâu ra</strong></td>
<td>&quot;3 s = thời gian đo được 0,8 s × biên 3,5 lần&quot;</td>
<td>Người sau biết được có sửa được không</td>
</tr>
<tr>
<td><strong>Đã thử gì mà không được</strong></td>
<td>&quot;đã thử dùng cảm biến chung cho hai trạm — không được vì thời gian đáp ứng&quot;</td>
<td>⭐ Tiết kiệm cho người sau đúng lượng thời gian bạn đã mất</td>
</tr>
</tbody></table></div>
<p>Hai dòng ⭐ là hai loại comment quý nhất và ít người viết nhất. Chúng biến chương trình thành <strong>nhật
ký kỹ thuật</strong> — nơi ghi lại không chỉ kết quả mà cả <strong>quá trình đi tới kết quả</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi bạn vừa mất hai giờ để tìm ra một cách làm, hãy dành hai phút viết comment giải thích. Bạn vừa
tiết kiệm hai giờ cho người sau — hoặc cho chính bạn sáu tháng nữa.</p>
</blockquote>
<h3>Comment ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vị trí</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu khối</strong></td>
<td>Khối này làm gì, ai gọi nó, giao diện gồm gì</td>
</tr>
<tr>
<td><strong>Đầu mỗi bước trình tự</strong></td>
<td>Bước này làm gì, chờ gì, timeout bao nhiêu và vì sao</td>
</tr>
<tr>
<td><strong>Tại chỗ khó hiểu</strong></td>
<td>Vì sao lại viết thế này</td>
</tr>
<tr>
<td><strong>Tại chỗ dễ bị sửa nhầm</strong></td>
<td>⚠ Cảnh báo rõ: &quot;đừng đổi thứ tự hai dòng này — xem…&quot;</td>
</tr>
</tbody></table></div>
<p>Dòng cuối quan trọng với những chỗ như mạch tạo xung ở Chương 10, nơi <strong>thứ tự là một phần của logic</strong>
nhưng nhìn code không thấy được điều đó.</p>
<hr>
<h2 id="305-thư-vin-dùng-li-và-cái-giá-ca-dùng-li-sai">30.5 Thư viện dùng lại — và cái giá của dùng lại sai</h2>
<p>Sau vài dự án, bạn có một bộ khối dùng được: xy-lanh, băng tải, trạm, xử lý báo động. Dùng lại chúng
tiết kiệm rất nhiều thời gian.</p>
<p>Nhưng dùng lại có cái giá, và cái giá đó thường bị bỏ qua.</p>
<h3>Ba kiểu dùng lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cách làm</th>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chép</strong></td>
<td>Chép khối từ dự án cũ sang, sửa cho hợp</td>
<td>Đơn giản, độc lập</td>
<td>Sửa lỗi ở bản gốc <strong>không lan</strong> sang các bản đã chép</td>
</tr>
<tr>
<td><strong>Thư viện có phiên bản</strong></td>
<td>Khối nằm trong thư viện chung, dự án tham chiếu tới một phiên bản</td>
<td>Sửa lỗi lan được; biết dự án nào dùng phiên bản nào</td>
<td>Cần kỷ luật quản lý phiên bản</td>
</tr>
<tr>
<td><strong>Chép rồi sửa nhiều</strong></td>
<td>Chép xong sửa tới mức không còn nhận ra</td>
<td>❌ Mất hết lợi ích</td>
<td>Vẫn mang theo phần thừa của bản gốc</td>
</tr>
</tbody></table></div>
<p>Kiểu thứ ba là kiểu hay xảy ra nhất trong thực tế, và nó tệ hơn viết mới — vì chương trình mang theo
<strong>những đoạn code không ai hiểu vì sao có ở đó</strong>.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dùng lại khối cho máy có mối nguy khác</strong>
Một khối xy-lanh viết cho máy có tải nhẹ nằm ngang, đem dùng cho <strong>trục đứng có tải treo</strong>, sẽ mang
theo giả định &quot;mất lệnh thì về vị trí lò xo là an toàn&quot; — giả định đó <strong>sai</strong> với trục đứng
(Chương 47, 48).</p>
<p><strong>Mỗi lần dùng lại một khối trong bối cảnh mới, phải rà lại các giả định về an toàn của nó.</strong> Khối
càng tiện thì càng dễ dùng mà không nghĩ.</p>
</blockquote>
<h3>Ba yêu cầu với một khối đáng đưa vào thư viện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Giao diện rõ ràng, ít chân, ổn định</strong></td>
<td>Chân vào/ra là hợp đồng — thêm chân là thay đổi phá vỡ</td>
</tr>
<tr>
<td>2</td>
<td><strong>Không phụ thuộc biến toàn cục</strong></td>
<td>Khối đọc lén một biến ngoài thì không tái dùng được ở dự án khác</td>
</tr>
<tr>
<td>3</td>
<td><strong>Có ghi rõ giả định</strong></td>
<td>⭐ &quot;khối này giả định cơ cấu về vị trí lò xo khi mất lệnh&quot; — viết ngay đầu khối</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="306-qun-lý-phiên-bn-chương-trình-plc">30.6 Quản lý phiên bản chương trình PLC</h2>
<h3>Cái gì so sánh được, cái gì không</h3>
<p>Đây là chỗ chương trình PLC khác phần mềm thông thường, và khác biệt đó quyết định cách làm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>So sánh được không</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Logic chương trình</td>
<td>✅ Có — mọi hãng đều có chức năng <strong>so sánh dự án</strong></td>
<td>Công cụ mạnh nhất bạn có</td>
</tr>
<tr>
<td>Cấu hình phần cứng</td>
<td>⚠ Một phần</td>
<td>Thường phải xem bằng mắt</td>
</tr>
<tr>
<td>Tham số thiết bị (driver, module thông minh)</td>
<td>❌ Thường không</td>
<td>Phải xuất ra và lưu riêng</td>
</tr>
<tr>
<td>Dự án màn hình vận hành (Chương 44)</td>
<td>⚠ Tuỳ hệ</td>
<td>Nhiều hệ không so sánh được</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>✅ Nếu lưu dạng bảng</td>
<td>Nên tách khỏi chương trình (Chương 29)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Vì phần lớn không so sánh được bằng công cụ, <strong>bản sao lưu phải là bản đầy đủ</strong> — không chỉ file
chương trình. Thiếu tham số driver hoặc cấu hình phần cứng nghĩa là <strong>không khôi phục được máy</strong>,
dù bạn có file chương trình. Chương 54.</p>
</blockquote>
<h3>Quy ước tối thiểu</h3>
<p>Không cần hệ thống phức tạp. Bốn thứ này đã giải quyết phần lớn vấn đề:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy ước</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Đánh số phiên bản</strong> và ghi vào <strong>một biến trong chương trình</strong></td>
<td>Đọc được khi xem trực tuyến, không cần mở file</td>
</tr>
<tr>
<td>2</td>
<td><strong>Nhật ký thay đổi</strong> ngay trong chương trình</td>
<td>Ai · ngày · sửa gì · <strong>vì sao</strong></td>
</tr>
<tr>
<td>3</td>
<td><strong>Sao lưu trước mọi thay đổi</strong>, đặt tên có ngày và phiên bản</td>
<td><code>DP01_v1.4_2026-08-31_truoc-sua-timeout</code></td>
</tr>
<tr>
<td>4</td>
<td>Hiển thị <strong>phiên bản trên màn hình vận hành</strong> (Chương 44)</td>
<td>Người ở xa hỏi &quot;máy đang chạy bản nào&quot; là trả lời được ngay</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">// ── Nhật ký thay đổi — giữ ngay đầu chương trình ──
// v1.4  2026-08-31  NVA  Tăng timeout bước S1.20 từ 2 s lên 3 s.
//                        Lý do: đo thực tế 0,8 s nhưng lúc áp khí thấp
//                        lên tới 1,9 s → biên cũ quá sát. Đã đo lại 20 chu kỳ.
// v1.3  2026-08-20  NVA  Thêm giám sát tình trạng ionizer làm điều kiện
//                        cho phép chạy (yêu cầu QC sau sự cố lô 2608).
</code></pre>
<p>Chú ý cột <strong>vì sao</strong> trong cả hai dòng. Không có nó, người sau sẽ thấy timeout 3 s và không biết có
được đổi hay không.</p>
<hr>
<h2 id="307-by-thưng-gp">30.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — &quot;Sẽ dọn dẹp sau&quot;</h3>
<p>Viết nhanh cho kịp chạy thử, định dọn sau. <strong>Không bao giờ có &quot;sau&quot;</strong> — sau khi máy chạy thì không ai
cho dừng máy để dọn code.</p>
<p>Chi phí đặt tên đúng và comment đúng <strong>ngay lúc viết</strong> gần bằng không. Chi phí làm lại sau đó rất lớn.</p>
<h3>🔍 BẪY 2 — Quy ước chỉ nằm trong đầu người viết</h3>
<p>Bạn có quy ước rõ ràng, nhưng không viết ra. Người thứ hai vào dự án đặt tên theo cách của họ. Sau sáu
tháng có hai quy ước trộn lẫn — tệ hơn không có quy ước nào.</p>
<p><strong>Viết quy ước ra một trang</strong>, để trong thư mục dự án, và đi qua nó với người mới trong ngày đầu.</p>
<h3>🔍 BẪY 3 — Comment dịch lại code</h3>
<p>Đã nêu ở mục 30.4. Loại comment này còn có hại: khi code đổi mà comment không đổi, <strong>comment nói dối</strong>
— và người đọc tin nó.</p>
<h3>🔍 BẪY 4 — Dùng lại khối mà không rà giả định an toàn</h3>
<p>Đã cảnh báo ở mục 30.5. Đây là bẫy <strong>có thể gây tai nạn</strong>, không chỉ gây phiền.</p>
<h3>🔍 BẪY 5 — Tối ưu hoá làm mất khả năng đọc</h3>
<pre><code class="language-iecst">// ✗ Gọn nhưng không ai đọc nổi
M_Out := (A AND NOT B) OR (C AND (D OR NOT E)) AND NOT (F OR G);

// ✓ Dài hơn, đọc được, gỡ lỗi được
M_PartPresent  := A AND NOT B;
M_ReadyToStart := C AND (D OR NOT E);
M_NoFault      := NOT (F OR G);
M_Out          := M_PartPresent OR (M_ReadyToStart AND M_NoFault);
</code></pre>
<p>Bản dưới dài hơn bốn dòng và <strong>tốn thêm vài micro-giây</strong> mỗi vòng quét. Đổi lại, khi máy không chạy,
bạn xem ba biến trung gian là biết ngay cái nào sai — thay vì phải tự tính lại cả biểu thức.</p>
<p>Đây là ứng dụng của &quot;thiết kế sẵn điểm đo cho chính mình&quot; ở Chương 15 và 51.</p>
<h3>🔍 BẪY 6 — Sao lưu chỉ file chương trình</h3>
<p>Đã cảnh báo ở mục 30.6. Bản sao lưu thiếu cấu hình phần cứng và tham số thiết bị là bản sao lưu
<strong>không khôi phục được máy</strong>.</p>
<h3>🔍 BẪY 7 — Nhật ký thay đổi chỉ ghi &quot;cái gì&quot;</h3>
<p><em>&quot;v1.4 — sửa timeout&quot;</em> không giúp gì. Người sau vẫn không biết <strong>có được đổi tiếp không</strong>, và <strong>vì sao
lại là 3 giây</strong>.</p>
<p>Cột <strong>vì sao</strong> là cột duy nhất không suy ra được từ chương trình.</p>
<hr>
<h2 id="308-bng-cht">30.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Quy ước đặt tên đã <strong>viết ra thành văn</strong></td>
<td>Có, trong thư mục dự án</td>
</tr>
<tr>
<td>2</td>
<td>Tên tag phản ánh <strong>trạng thái tích cực</strong></td>
<td><code>DoorClosed</code>, không phải <code>DoorNotOpen</code></td>
</tr>
<tr>
<td>3</td>
<td>Chương trình tổ chức <strong>theo cơ cấu</strong>, không theo bước</td>
<td>Mỗi cơ cấu ở một khối</td>
</tr>
<tr>
<td>4</td>
<td>Cơ cấu cùng loại dùng <strong>chung một khối, nhiều thể hiện</strong></td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Trạng thái của một cụm gói vào <strong>một kiểu dữ liệu</strong></td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Comment nói <strong>vì sao</strong>, không dịch lại code</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>Có comment cho <strong>những cách đã thử mà không được</strong></td>
<td>Có ở những chỗ từng mất thời gian</td>
</tr>
<tr>
<td>8</td>
<td>Khối trong thư viện có <strong>ghi rõ giả định an toàn</strong></td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td><strong>Nhật ký thay đổi</strong> trong chương trình, có cột <em>vì sao</em></td>
<td>Có</td>
</tr>
<tr>
<td>10</td>
<td>Phiên bản <strong>hiển thị trên màn hình</strong> và đọc được khi xem trực tuyến</td>
<td>Có</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="309-t-kim">30.9 Tự kiểm</h2>
<ol>
<li>Ai là <strong>người đọc thật sự</strong> của chương trình bạn viết? Bốn đặc điểm của người đó là gì?</li>
<li>Vì sao <strong>nhất quán</strong> quan trọng hơn <strong>đẹp</strong> khi đặt tên? Trả lời bằng khái niệm &quot;đoán đúng&quot;.</li>
<li>Vì sao <code>DI_DoorClosed</code> tốt hơn <code>DI_DoorNotOpen</code>? Liên hệ với Chương 4.</li>
<li>So sánh tổ chức chương trình <strong>theo bước</strong> và <strong>theo cơ cấu</strong>. Điều gì xảy ra với mỗi cách khi máy
lớn lên?</li>
<li>Nêu <strong>ba lợi ích</strong> của việc gói trạng thái một cụm vào một kiểu dữ liệu. Lợi ích nào lớn nhất?</li>
<li>Nêu <strong>bốn thứ đáng comment</strong>. Hai thứ nào quý nhất và ít người viết nhất?</li>
<li>Bạn dùng lại khối xy-lanh từ một máy cũ cho một <strong>trục đứng có tải treo</strong>. Điều gì phải rà lại?</li>
<li>Cái gì trong dự án PLC <strong>so sánh được</strong> bằng công cụ và cái gì không? Hệ quả với việc sao lưu?</li>
<li>Vì sao viết <code>M_Out := (A AND NOT B) OR …</code> gọn trong một dòng lại là lựa chọn tệ?</li>
<li>Nhật ký thay đổi ghi <em>&quot;v1.4 — sửa timeout&quot;</em>. Thiếu gì, và vì sao thứ thiếu đó quan trọng nhất?</li>
</ol>
<p>Câu 2, 6 và 7 là ba câu phân loại. Câu 7 là câu về an toàn — dùng lại code là chỗ giả định cũ đi theo
mà không ai để ý.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 31 — Tín hiệu analog &amp; vòng dòng 4–20 mA.</strong> Hết Phần IV. Từ chương sau, máy mẫu được bóc thêm
một lớp: analog và chuyển động.</p>
<hr>
<h3>Nguồn tham khảo chương 30</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng, thể hiện,
kiểu dữ liệu người dùng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Hướng dẫn lập trình và quy ước phong cách của các hãng PLC — nguồn chính cho mục 30.2 và 30.3; các
tài liệu này bàn đúng về cấu trúc chương trình, khối tái dùng và tối ưu vùng nhớ. Số hiệu cụ thể
ghi trong Phụ lục A1.</li>
<li>Quy ước đặt tên và cấu trúc dùng trong sách — Phụ lục C.</li>
</ul>
<blockquote>
<p>⚡ Quy ước đặt tên ở mục 30.2 là <strong>quy ước của cuốn sách này</strong>, không phải chuẩn ngành. Dự án của bạn
có thể dùng quy ước khác — điều bắt buộc là <strong>có một quy ước, viết ra thành văn, và dùng nhất quán</strong>.</p>
</blockquote>
<!-- SECTION: ch31_tin_hieu_analog_va_vong_dong -->
<hr>
<h1 id="chương-31-tín-hiu-analog-vòng-dòng-420-ma">Chương 31 — Tín hiệu analog &amp; vòng dòng 4–20 mA</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z.</p>
</blockquote>
<hr>
<h2 id="311-bài-toán-cm-bin-áp-sut-báo-0-bar-sut-mt-ca">31.1 Bài toán: cảm biến áp suất báo 0 bar suốt một ca</h2>
<p>Trạm tra keo có một cảm biến áp suất đo áp keo tại đầu tra. Tín hiệu 0–10 V, dải 0–6 bar.</p>
<p>Một buổi sáng, màn hình báo <strong>0,0 bar</strong>. Người vận hành nhìn thấy con số đó và kết luận: hệ keo mất
áp. Gọi bảo trì. Bảo trì kiểm bơm keo, kiểm van điều áp, kiểm đường ống — tất cả bình thường. Đồng hồ
áp cơ khí gắn trên đường ống chỉ <strong>4,2 bar</strong>.</p>
<p>Sau hai giờ, tìm ra: <strong>một sợi dây tín hiệu bị đứt</strong> trong máng cáp, do rung.</p>
<p>Câu hỏi đáng giá: với tín hiệu 0–10 V, PLC đọc được <strong>0 V</strong>. Nhưng 0 V nghĩa là gì?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>0 V có thể là</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Áp suất thật sự bằng 0</td>
<td>Có thể</td>
</tr>
<tr>
<td>Dây tín hiệu đứt</td>
<td>Có thể</td>
</tr>
<tr>
<td>Cảm biến mất nguồn</td>
<td>Có thể</td>
</tr>
<tr>
<td>Cảm biến hỏng</td>
<td>Có thể</td>
</tr>
</tbody></table></div>
<p><strong>Bốn tình huống, một con số.</strong> PLC không có cách nào phân biệt.</p>
<p>Nếu cảm biến đó dùng <strong>4–20 mA</strong>, câu chuyện khác hẳn: áp bằng 0 cho <strong>4 mA</strong>, còn dây đứt cho <strong>0
mA</strong>. Hai con số khác nhau, và PLC phân biệt được ngay — miễn phí, không cần thêm thiết bị nào.</p>
<p>Chương này về vì sao chuẩn tín hiệu analog trong công nghiệp lại là 4–20 mA, và về những thứ đi kèm
mà người ta hay đấu sai.</p>
<hr>
<h2 id="312-tín-hiu-analog-khác-tín-hiu-s-đâu">31.2 Tín hiệu analog khác tín hiệu số ở đâu</h2>
<p>Tới Chương 30, mọi tín hiệu bạn làm việc đều là <strong>số</strong> <em>(digital)</em>: có hoặc không, 0 hoặc 1.</p>
<p><strong>Tín hiệu analog</strong> mang một <strong>giá trị liên tục</strong>: áp suất là 4,2 bar, nhiệt độ là 63,5 °C, cường độ
UV là 142 mW/cm².</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Tín hiệu số</th>
<th>Tín hiệu analog</th>
</tr>
</thead>
<tbody><tr>
<td>Mang gì</td>
<td>Một bit</td>
<td>Một <strong>giá trị</strong> trong dải</td>
</tr>
<tr>
<td>Nhiễu ảnh hưởng thế nào</td>
<td>Ít — chỉ cần phân biệt hai mức cách xa nhau</td>
<td>⚠ <strong>Nhiều</strong> — nhiễu cộng thẳng vào giá trị đọc được</td>
</tr>
<tr>
<td>Đứt dây</td>
<td>Đọc thành 0 (thường là an toàn nếu thiết kế đúng — Chương 15)</td>
<td>⚠ Đọc thành một <strong>giá trị trông hợp lý</strong></td>
</tr>
<tr>
<td>Cần gì ở PLC</td>
<td>Ngõ vào số</td>
<td><strong>Module analog</strong> — chọn lúc mua (Chương 8)</td>
</tr>
</tbody></table></div>
<p>Hai hàng cuối là hai bài toán mà cả chương này và Chương 32 xoay quanh.</p>
<hr>
<h2 id="313-vì-sao-4-ma-ch-không-0-ma">31.3 ⭐ Vì sao 4 mA chứ không 0 mA</h2>
<p>Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.</p>
<pre><code class="language-text">   Dòng đo được:    0 mA ──────── 4 mA ──────────────────── 20 mA
                      │             │                          │
                   ĐỨT DÂY      giá trị 0%                giá trị 100%
                  (lỗi mạch)     (áp = 0 bar)             (áp = 6 bar)
                      └── vùng LỖI ──┘└──── vùng ĐO ĐƯỢC ──────┘
</code></pre>
<p><strong>Điểm đầu dải không phải 0.</strong> Nhờ vậy, dải giá trị hợp lệ (4–20 mA) <strong>tách hẳn</strong> khỏi trạng thái lỗi
(0 mA). Người ta gọi đây là <strong>điểm không sống</strong> <em>(live zero)</em>.</p>
<h3>Nó cho bạn cái gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chẩn đoán</th>
<th>Điều kiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đứt dây</strong> hoặc mất nguồn cảm biến</td>
<td>Dòng ≈ 0 mA — dưới ngưỡng khoảng 3,6 mA</td>
</tr>
<tr>
<td>Cảm biến báo <strong>lỗi nội bộ</strong></td>
<td>Nhiều cảm biến chủ động đưa dòng ra ngoài dải, ví dụ dưới 3,6 mA hoặc trên 21 mA</td>
</tr>
<tr>
<td><strong>Giá trị vượt dải đo</strong></td>
<td>Dòng hơi ngoài 4–20 mA nhưng còn trong vùng hợp lệ mở rộng</td>
</tr>
<tr>
<td>Đo bình thường</td>
<td>4–20 mA</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Bảng dải NAMUR — và một phân biệt rất dễ bỏ sót</h3>
<p>Khuyến nghị <strong>NAMUR</strong> gán ý nghĩa chẩn đoán cụ thể cho từng dải dòng nằm ngoài 4–20 mA:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng đo được</th>
<th>Ý nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>≤ 3,6 mA</strong></td>
<td><strong>Cảm biến hỏng</strong> — hướng thấp</td>
</tr>
<tr>
<td>⚠ 3,6 – 3,8 mA</td>
<td>Cảm biến <strong>tự phát hiện</strong> mình hỏng, chủ động báo ra</td>
</tr>
<tr>
<td>⭐⭐ <strong>3,8 – 4,0 mA</strong></td>
<td>⭐ <strong>ĐO DƯỚI DẢI — không phải lỗi!</strong> Đại lượng thật đang thấp hơn điểm đầu thang</td>
</tr>
<tr>
<td>⭐ 20,5 – 21,0 mA</td>
<td>⭐ <strong>Đo trên dải</strong> — cũng không phải lỗi</td>
</tr>
<tr>
<td>⚠ <strong>≥ 21,0 mA</strong></td>
<td><strong>Cảm biến hỏng</strong> — hướng cao</td>
</tr>
</tbody></table></div>
<p>⭐ Cảm biến tuân NAMUR khi hoạt động bình thường sẽ <strong>giữ dòng trong khoảng 3,8 mA đến dưới 21 mA</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Hàng đáng chú ý nhất là 3,8–4,0 mA, và nó là chỗ rất nhiều chương trình làm sai.</strong></p>
<p>Cách viết ẩu là: <em>&quot;dưới 4 mA thì báo lỗi cảm biến&quot;</em>. ⚠ Với cách đó, mỗi lần đại lượng thật <strong>hạ
xuống hơi dưới điểm đầu thang</strong> — chuyện hoàn toàn bình thường — máy sẽ <strong>báo lỗi cảm biến giả</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách xử lý</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Ngưỡng lỗi đặt ở <strong>4,0 mA</strong></td>
<td>⭐ <strong>Báo động giả</strong> khi đo dưới dải; người vận hành học cách bỏ qua báo động (Ch.43)</td>
</tr>
<tr>
<td>⭐ Ngưỡng lỗi đặt ở <strong>3,6 mA</strong>, vùng 3,8–4,0 coi là <strong>đo dưới dải</strong></td>
<td>Phân biệt được <strong>&quot;cảm biến hỏng&quot;</strong> với <strong>&quot;giá trị thấp&quot;</strong></td>
</tr>
</tbody></table></div>
<p>⭐ Đây là ví dụ điển hình cho luận điểm ở mục tiếp theo: <strong>chuẩn cho bạn khả năng phân biệt, chương
trình phải thật sự phân biệt</strong> — và phân biệt <strong>đúng ngưỡng</strong>.</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục NAMUR signal levels. ⚠ Ngưỡng
chính xác và cách cảm biến báo lỗi <strong>khác nhau theo thiết bị</strong> — tra datasheet.)</em></p>
<blockquote>
<p>⭐ <strong>Đây là chẩn đoán MIỄN PHÍ.</strong> Không thêm dây, không thêm thiết bị, không thêm chi phí — chỉ nhờ
chọn đúng chuẩn tín hiệu. Ít quyết định kỹ thuật nào có tỉ lệ lợi ích trên chi phí tốt như vậy.</p>
</blockquote>
<h3>⚠ Nhưng bạn phải viết code để dùng nó</h3>
<p>Chuẩn cho bạn khả năng phân biệt. <strong>Chương trình phải thật sự phân biệt.</strong></p>
<pre><code class="language-iecst">// ✗ SAI — quy đổi thẳng, mất hết thông tin chẩn đoán
AirPressBar := (REAL_TO_... quy đổi từ giá trị thô);

// ✓ ĐÚNG — kiểm dải trước, quy đổi sau
IF RawAirPress &lt; RAW_3MA6 THEN
    M_AirPressSensorFault := TRUE;      // đứt dây hoặc cảm biến lỗi
    // ⚠ KHÔNG dùng giá trị này cho điều khiển
ELSIF RawAirPress &gt; RAW_21MA THEN
    M_AirPressSensorFault := TRUE;      // vượt dải trên
ELSE
    M_AirPressSensorFault := FALSE;
    AirPressBar := ...;                 // quy đổi — Chương 32
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — giá trị analog lỗi phải được xử lý tường minh</strong>
Khi cờ lỗi cảm biến lên, chương trình <strong>không được dùng giá trị đó</strong> cho bất kỳ quyết định điều
khiển nào. Dùng giá trị cuối cùng còn hợp lệ cũng <strong>không an toàn</strong> — vì bạn không biết thực tế đã
thay đổi thế nào từ lúc đó.</p>
<p>Hành vi đúng phụ thuộc chức năng: dừng máy, chuyển sang chế độ an toàn, hoặc cấm chạy. Đây là quyết
định thuộc phân tích ở Chương 48, và nó phải nằm trong đặc tả (Chương 23), không phải do người lập
trình tự nghĩ ra lúc viết code.</p>
</blockquote>
<hr>
<h2 id="314-vì-sao-dùng-dòng-không-dùng-áp">31.4 Vì sao dùng dòng, không dùng áp</h2>
<p>Câu hỏi thứ hai: nếu chỉ cần &quot;điểm không sống&quot; thì tại sao không dùng 2–10 V?</p>
<p>Vì <strong>dòng chống nhiễu tốt hơn áp trên đường dài</strong> — và lý do nằm ở vật lý.</p>
<h3>Ba lý do</h3>
<p><strong>1. Sụt áp trên dây không ảnh hưởng dòng.</strong></p>
<p>Dây có điện trở (Chương 3, mục 3.2). Với tín hiệu áp, điện trở dây tạo ra sụt áp, nên giá trị ở đầu
nhận <strong>thấp hơn</strong> giá trị cảm biến phát ra — và sai lệch càng lớn khi dây càng dài.</p>
<p>Với vòng dòng, cảm biến <strong>điều chỉnh để duy trì đúng dòng đã định</strong>, bất kể điện trở dây. Dòng đi qua
mọi điểm của một mạch nối tiếp là <strong>như nhau</strong>. Sụt áp trên dây không đổi được điều đó.</p>
<p><strong>2. Trở kháng thấp của vòng làm nhiễu khó cảm ứng vào.</strong></p>
<p>Nhiễu điện từ cảm ứng vào dây tín hiệu như một nguồn áp nhỏ. Mạch trở kháng cao (tín hiệu áp) biến
nguồn áp nhỏ đó thành sai lệch đáng kể. Mạch trở kháng thấp (vòng dòng) làm nhiễu đó gần như không
tạo được dòng — nên ảnh hưởng nhỏ hơn nhiều.</p>
<p><strong>3. Đứt dây phân biệt được</strong> — mục 31.3.</p>
<h3>Khi nào 0–10 V chấp nhận được</h3>
<p>Không phải lúc nào cũng cần 4–20 mA:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng 0–10 V được khi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dây rất ngắn</strong> — trong cùng tủ, dưới vài mét</td>
<td>Sụt áp và nhiễu không đáng kể</td>
</tr>
<tr>
<td><strong>Đi cùng cáp có chống nhiễu, tách xa cáp động lực</strong></td>
<td>Nguồn nhiễu chính đã bị loại</td>
</tr>
<tr>
<td><strong>Thiết bị chỉ có ngõ 0–10 V</strong></td>
<td>Không có lựa chọn — nhiều biến tần, van điều áp điện tử chỉ có loại này</td>
</tr>
<tr>
<td><strong>Ngõ ra từ PLC ra thiết bị</strong></td>
<td>Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Ngõ ra analog hay là 0–10 V hơn ngõ vào.</strong>
Lý do thực tế: rất nhiều thiết bị nhận lệnh — biến tần, van điều áp điện tử, bộ điều khiển công
suất — chỉ có ngõ vào 0–10 V. Và chúng thường nằm <strong>trong cùng tủ</strong> với PLC, nên đường dây ngắn.</p>
<p>Trên DP-01, mọi ngõ vào analog quan trọng là 4–20 mA, còn ngõ ra là 0–10 V — đúng theo mẫu này
(mục 31.7).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Với ngõ ra 0–10 V, mất tín hiệu KHÔNG phân biệt được.</strong> Dây đứt thì thiết bị nhận đọc 0 V, tức
là &quot;đặt 0 %&quot;. Nếu 0 % là trạng thái an toàn thì tốt; nếu không thì phải có biện pháp khác — ví dụ
tín hiệu cho phép riêng bằng ngõ ra số (Chương 48).</p>
</blockquote>
<hr>
<h2 id="315-hai-dây-ba-dây-bn-dây-ai-cp-ngun-cho-vòng">31.5 Hai dây, ba dây, bốn dây — ai cấp nguồn cho vòng</h2>
<p>Đây là chỗ đấu sai nhiều nhất, và đấu sai thì hoặc không đọc được gì, hoặc hỏng thiết bị.</p>
<h3>Vòng dòng hai dây</h3>
<p><strong>Hai dây</strong> <em>(loop-powered / 2-wire)</em>: cảm biến lấy nguồn <strong>từ chính vòng dòng</strong>. Chỉ có hai sợi dây,
và chúng vừa cấp nguồn vừa mang tín hiệu.</p>
<pre><code class="language-text">   +24V ────┬──────────────────┐
            │                  │
        [ CẢM BIẾN 2 DÂY ]     │
            │                  │
            └──── vòng ────► [ ngõ vào analog PLC ]
                                 (có điện trở đo)
                                     │
   0V ───────────────────────────────┘
</code></pre>
<p>Cảm biến hoạt động như một <strong>van điều tiết dòng</strong>: nó điều chỉnh dòng chảy qua chính nó trong khoảng
4–20 mA, tuỳ giá trị đo. Dòng 4 mA cũng chính là dòng tối thiểu để mạch bên trong cảm biến sống.</p>
<blockquote>
<p>⭐ <strong>Đây là lý do sâu hơn cho con số 4 mA:</strong> cảm biến hai dây cần một dòng tối thiểu để tự nuôi
mình. Nếu điểm đầu dải là 0 mA thì ở giá trị đo bằng 0, cảm biến sẽ <strong>không có điện để hoạt động</strong>.</p>
</blockquote>
<h3>Ba dây và bốn dây</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Hai dây</strong></th>
<th><strong>Ba dây</strong></th>
<th><strong>Bốn dây</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Nguồn cho cảm biến</td>
<td>⭐ Từ <strong>chính vòng</strong></td>
<td>Nguồn riêng, dùng chung dây 0 V với tín hiệu</td>
<td>Nguồn riêng, tín hiệu <strong>cách ly hoàn toàn</strong></td>
</tr>
<tr>
<td>Số dây</td>
<td>2</td>
<td>3</td>
<td>4</td>
</tr>
<tr>
<td>Đi dây</td>
<td>Đơn giản nhất</td>
<td>Trung bình</td>
<td>Nhiều nhất</td>
</tr>
<tr>
<td>⚠ Vòng lặp đất</td>
<td>Ít rủi ro</td>
<td>Có rủi ro — dùng chung 0 V</td>
<td>Ít rủi ro nhất</td>
</tr>
<tr>
<td>Hay gặp ở</td>
<td>Cảm biến áp suất, mức</td>
<td>Cảm biến có màn hình, cần công suất lớn hơn</td>
<td>Thiết bị đo chính xác</td>
</tr>
</tbody></table></div>
<h3>⚠ Ai cấp nguồn cho vòng — câu hỏi phải hỏi trước khi đấu</h3>
<p>Với vòng hai dây, nguồn có thể đến từ <strong>module analog của PLC</strong> hoặc từ <strong>nguồn ngoài</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu module</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Có cấp nguồn vòng</strong> <em>(loop-powered input / có nguồn phụ)</em></td>
<td>Module tự cấp 24 V cho vòng. Đấu cảm biến hai dây thẳng vào</td>
</tr>
<tr>
<td><strong>Không cấp nguồn vòng</strong> <em>(passive input)</em></td>
<td>Module chỉ <strong>đo</strong> dòng. Phải đưa nguồn 24 V vào vòng từ ngoài</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM CHO THIẾT BỊ — hai lỗi đấu nối kinh điển</strong></p>
<p><strong>1. Cấp nguồn hai lần.</strong> Module tự cấp nguồn vòng, và bạn lại đưa thêm 24 V từ ngoài vào. Kết quả:
dòng vượt xa 20 mA — hỏng ngõ vào module, có thể hỏng cả cảm biến.</p>
<p><strong>2. Không cấp nguồn lần nào.</strong> Module là loại chỉ đo, và bạn đấu cảm biến hai dây thẳng vào. Kết
quả: không có gì hoạt động, đọc 0 mA. Ít nguy hiểm hơn nhưng tốn thời gian tìm.</p>
<p><strong>Cách phòng:</strong> tra <strong>sơ đồ đấu trong datasheet của module</strong> trước khi đấu sợi dây đầu tiên. Sơ đồ
nói rõ có nguồn hay không — đừng suy từ tên gọi, và đừng suy từ module khác của cùng hãng.</p>
</blockquote>
<h3>⚠ Điện trở tải tối đa của vòng</h3>
<p>Vòng dòng hai dây có một giới hạn thường bị quên: <strong>tổng điện trở của vòng không được vượt một giá
trị tối đa</strong>, do nguồn cấp phải đủ áp để đẩy 20 mA qua toàn bộ vòng.</p>
<p>Tổng điện trở gồm: điện trở đo của module, điện trở dây (cả đi lẫn về), và điện trở của mọi thiết bị
khác mắc nối tiếp trong vòng.</p>
<p><strong>Triệu chứng khi vượt giới hạn</strong> — và nó rất đặc trưng:</p>
<blockquote>
<p>Giá trị đọc <strong>đúng ở phần dưới của dải, sai ở phần trên</strong>. Ví dụ: 0–3 bar đọc đúng, trên 4 bar thì
giá trị &quot;kẹt&quot; không tăng nữa.</p>
<p>Lý do: ở dòng thấp, sụt áp trên vòng nhỏ, nguồn đủ. Ở dòng cao, sụt áp lớn hơn, nguồn không đủ đẩy
— dòng không lên được tới mức cần.</p>
</blockquote>
<p>Datasheet cảm biến ghi điện trở tải tối đa cho phép ở điện áp nguồn tương ứng. Với dây dài hoặc nhiều
thiết bị trong vòng, <strong>phải tính</strong>.</p>
<hr>
<h2 id="316-chng-nhiu-đi-dây-và-ni-v">31.6 Chống nhiễu — đi dây và nối vỏ</h2>
<p>Tín hiệu analog nhạy với nhiễu hơn tín hiệu số rất nhiều, vì nhiễu <strong>cộng thẳng vào giá trị</strong>.</p>
<h3>Bốn quy tắc đi dây</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dùng cáp có vỏ chống nhiễu</strong> <em>(shielded cable)</em> cho mọi tín hiệu analog</td>
<td>Vỏ chắn trường điện từ bên ngoài</td>
</tr>
<tr>
<td>⭐ <strong>Tách xa cáp động lực</strong> — cáp biến tần, cáp động cơ, cáp hàn</td>
<td>Đây là nguồn nhiễu mạnh nhất trong tủ và trên máy</td>
</tr>
<tr>
<td><strong>Cắt ngang chứ đừng đi song song</strong> khi buộc phải giao nhau</td>
<td>Giao nhau vuông góc thì ghép nhiễu nhỏ nhất</td>
</tr>
<tr>
<td><strong>Dùng đôi dây xoắn</strong> <em>(twisted pair)</em></td>
<td>Nhiễu cảm ứng vào hai sợi gần bằng nhau và triệt tiêu bớt</td>
</tr>
</tbody></table></div>
<h3>⭐ Nối vỏ chống nhiễu ở <strong>một đầu</strong></h3>
<p>Đây là quy tắc mà người mới hay làm sai vì nó có vẻ phản trực giác.</p>
<pre><code class="language-text">   ✓ ĐÚNG — nối đất MỘT đầu, thường ở phía tủ
   [cảm biến] ═══════════ vỏ ═══════════ [tủ] ──┴── đất
                                          ↑
                                    chỉ nối ở đây

   ✗ SAI — nối đất HAI đầu
   [cảm biến] ──┬── vỏ ──────────────── [tủ] ──┬── đất
              đất                              đất
                └──── dòng chạy vòng qua vỏ ───┘
</code></pre>
<p>Nối vỏ ở <strong>cả hai đầu</strong> tạo ra một <strong>vòng lặp đất</strong> <em>(ground loop)</em>: nếu điện thế đất ở hai đầu chênh
nhau — chuyện rất bình thường trong một nhà máy — thì có <strong>dòng chạy trong vỏ</strong>. Dòng đó sinh ra
nhiễu, tức là vỏ chống nhiễu trở thành <strong>nguồn nhiễu</strong>.</p>
<p>Nối một đầu thì vỏ vẫn chắn được trường điện từ, nhưng không có đường cho dòng chạy vòng.</p>
<blockquote>
<p>💡 <strong>Nối đầu nào?</strong> Thường là <strong>phía tủ</strong>, vì ở đó có thanh đất tốt và việc thi công dễ kiểm soát.
Quan trọng hơn việc chọn đầu nào là <strong>thống nhất trong toàn máy</strong> và <strong>ghi vào bản vẽ</strong> — để người
sửa sau không vô tình nối thêm đầu thứ hai.</p>
</blockquote>
<blockquote>
<p>⚠ Nhiễu analog là loại lỗi <strong>chập chờn</strong>, xuất hiện theo hoạt động của thiết bị khác — biến tần
chạy tải nặng, máy hàn bên cạnh hoạt động. Triệu chứng: giá trị đọc <strong>nhảy</strong> hoặc <strong>run</strong>, thường
đúng lúc một thiết bị khác chạy. Chương 49 và Chương 51 nói kỹ cách truy.</p>
</blockquote>
<hr>
<h2 id="317-trên-máy-mu-dp-01">31.7 Trên máy mẫu DP-01</h2>
<p>Các tín hiệu analog của lát cắt 3, và <strong>lý do chọn chuẩn</strong> cho từng cái:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tín hiệu</th>
<th>Vì sao chọn chuẩn đó</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code> — áp khí cấp máy</td>
<td><strong>4–20 mA</strong>, 2 dây</td>
<td>⭐ Cần phân biệt &quot;hết khí&quot; với &quot;đứt dây&quot; — đây chính là bài toán ở mục 31.1, và mất khí là điều kiện an toàn</td>
</tr>
<tr>
<td><code>AI_GluePress</code> — áp keo tại đầu tra</td>
<td><strong>4–20 mA</strong>, 2 dây</td>
<td>Ảnh hưởng trực tiếp chất lượng sản phẩm; đọc sai mà không biết thì hỏng cả lô</td>
</tr>
<tr>
<td><code>AI_UvIntensity</code> — cường độ đèn UV</td>
<td><strong>0–10 V</strong></td>
<td>Cảm biến đặt trong buồng sấy, dây ngắn, đi trong máng riêng. ⚠ Nhưng xem ghi chú bên dưới</td>
</tr>
<tr>
<td><code>AO_GluePressSet</code> — đặt áp keo</td>
<td><strong>0–10 V</strong></td>
<td>Van điều áp điện tử chỉ nhận 0–10 V; nằm trong tủ</td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code> — đặt tốc độ chuyền</td>
<td><strong>0–10 V</strong></td>
<td>Ngõ vào biến tần; trong tủ (Chương 36)</td>
</tr>
<tr>
<td><code>AO_UvPower</code> — đặt công suất đèn UV</td>
<td><strong>0–10 V</strong></td>
<td>Bộ điều khiển công suất chỉ nhận 0–10 V</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong><code>AI_UvIntensity</code> là chỗ đáng cân nhắc lại.</strong>
Cường độ UV giảm dần theo tuổi bóng đèn, và đó là <strong>lỗi mà máy không tự phát hiện được</strong> nếu không
đo (Chương 48, mục 48.6) — sản phẩm thiếu độ bám keo không có triệu chứng tại chỗ.</p>
<p>Với một phép đo quan trọng như vậy, việc <strong>không phân biệt được &quot;cường độ 0&quot; với &quot;đứt dây&quot;</strong> là một
điểm yếu thật. Nếu có bản 4–20 mA của cảm biến này, nên chọn nó — dù dây ngắn.</p>
<p>Đây là ví dụ cho thấy quyết định chọn chuẩn tín hiệu <strong>không chỉ dựa vào chiều dài dây</strong>, mà dựa
vào <strong>hậu quả của việc đọc sai mà không biết</strong>.</p>
</blockquote>
<h3>Xử lý lỗi cảm biến analog trên DP-01</h3>
<pre><code class="language-iecst">// Áp khí: điều kiện an toàn — mất tín hiệu phải CẤM CHẠY
IF M_AirPressSensorFault THEN
    M_CanStart := FALSE;
    M_AnyFault := TRUE;           // dừng, không đoán
END_IF;

// Cường độ UV: suy giảm dần — mức &quot;cảnh báo, vẫn chạy&quot; (Chương 48, mục 48.6)
IF M_UvSensorFault THEN
    M_AnyFault := TRUE;           // mất phép đo chất lượng → không được chạy tiếp
ELSIF UvIntensity &lt; RecipeUvMinWarn THEN
    M_UvLowWarn := TRUE;          // còn đo được, chỉ là đang yếu → cảnh báo
END_IF;
</code></pre>
<p>Chú ý khác biệt giữa hai khối: <strong>mất phép đo</strong> và <strong>phép đo cho giá trị thấp</strong> là hai chuyện khác
nhau, và chúng dẫn tới hai phản ứng khác nhau. Gộp chúng làm một là mất thông tin.</p>
<hr>
<h2 id="318-khác-bit-gia-các-hãng">31.8 Khác biệt giữa các hãng</h2>
<p>Chuẩn 4–20 mA và 0–10 V là <strong>chuẩn công nghiệp chung</strong>, không phụ thuộc hãng. Cái khác nhau là module
và cách cấu hình.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Module có cấp nguồn vòng không</strong></td>
<td>Khác nhau theo từng mã module, <strong>kể cả trong cùng một hãng</strong>. Tra sơ đồ đấu trong datasheet — đây là chỗ đấu sai gây hỏng thiết bị (mục 31.5)</td>
</tr>
<tr>
<td>Chọn kiểu tín hiệu</td>
<td>Có module chọn bằng <strong>phần mềm</strong> (dòng hay áp, dải nào); có module chọn bằng <strong>cầu nối phần cứng</strong> hoặc bằng cách đấu vào chân khác nhau. ⚠ Kiểm trước khi đấu</td>
</tr>
<tr>
<td>Số kênh và độ phân giải</td>
<td>Khác nhau nhiều; ảnh hưởng trực tiếp tới Chương 32</td>
</tr>
<tr>
<td>Phát hiện đứt dây</td>
<td>Nhiều module có <strong>bit trạng thái kênh</strong> báo ngoài dải — ⭐ dùng nó thay vì tự so ngưỡng, nếu có</td>
</tr>
<tr>
<td>Chống nhiễu tích hợp</td>
<td>Một số module có lọc số cấu hình được; ⚠ lọc mạnh thì đáp ứng chậm hơn</td>
</tr>
<tr>
<td>Cách ly kênh</td>
<td>Có module cách ly từng kênh, có module chỉ cách ly cả nhóm. Ảnh hưởng bài toán vòng lặp đất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Nếu module có bit trạng thái báo đứt dây, hãy dùng nó.</strong> Nó chính xác hơn việc tự so ngưỡng
trong chương trình, và nó phân biệt được nhiều loại lỗi hơn. Việc tự so ngưỡng ở mục 31.3 là phương
án nền, dùng khi module không cung cấp bit đó.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="319-by-thưng-gp">31.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng 0–10 V cho phép đo quan trọng ở xa</h3>
<p><strong>Hiện tượng:</strong> đứt dây đọc thành 0 và <strong>không phân biệt được với giá trị thật bằng 0</strong> — đúng cỗ máy
ở mục 31.1. Hai giờ đi tìm nhầm chỗ.
<strong>Cách sửa:</strong> 4–20 mA cho mọi phép đo mà <strong>đọc sai không biết</strong> sẽ gây hậu quả (mục 31.3).</p>
<h3>🔍 BẪY 2 — Có 4–20 mA nhưng không kiểm dải trong chương trình</h3>
<p><strong>Hiện tượng:</strong> chuẩn tín hiệu đã cho khả năng phân biệt đứt dây, nhưng chương trình quy đổi thẳng —
nên <strong>mất hết lợi ích</strong> đã trả tiền để có.
<strong>Cách sửa:</strong> kiểm ngoài dải <strong>trước</strong> khi quy đổi; hoặc dùng bit trạng thái kênh của module
(mục 31.3, 31.8).</p>
<h3>🔍 BẪY 3 — Dùng giá trị analog khi cờ lỗi cảm biến đang lên</h3>
<p><strong>Hiện tượng:</strong> máy điều khiển theo một con số rác, hoặc theo giá trị cũ đã không còn đúng.
<strong>Cách sửa:</strong> ⚠ khi cờ lỗi lên, <strong>không dùng giá trị đó</strong> cho quyết định điều khiển. Hành vi thay thế
phải nằm trong đặc tả (mục 31.3, Chương 48).</p>
<h3>🔍 BẪY 4 — Cấp nguồn vòng hai lần</h3>
<p><strong>Hiện tượng:</strong> dòng vượt xa 20 mA; hỏng ngõ vào module và có thể hỏng cảm biến.
<strong>Cách sửa:</strong> tra <strong>sơ đồ đấu trong datasheet module</strong> trước khi đấu (mục 31.5).</p>
<h3>🔍 BẪY 5 — Vượt điện trở tải tối đa của vòng</h3>
<p><strong>Hiện tượng:</strong> rất đặc trưng — giá trị <strong>đúng ở phần dưới dải, kẹt ở phần trên</strong>.
<strong>Cách sửa:</strong> tính tổng điện trở vòng (module + dây + thiết bị nối tiếp) và so với giới hạn trong
datasheet cảm biến ở điện áp nguồn đang dùng (mục 31.5).</p>
<h3>🔍 BẪY 6 — Nối vỏ chống nhiễu ở cả hai đầu</h3>
<p><strong>Hiện tượng:</strong> giá trị analog nhiễu <strong>nặng hơn</strong> so với khi không nối vỏ — vì vỏ đã thành nguồn
nhiễu.
<strong>Cách sửa:</strong> nối <strong>một đầu</strong>, thường phía tủ; thống nhất toàn máy và <strong>ghi vào bản vẽ</strong> (mục 31.6).</p>
<h3>🔍 BẪY 7 — Đi cáp analog song song cáp động lực</h3>
<p><strong>Hiện tượng:</strong> giá trị nhảy hoặc run <strong>đúng lúc biến tần chạy tải nặng</strong>; lỗi chập chờn không tái
hiện được khi máy chạy không tải.
<strong>Cách sửa:</strong> tách máng, hoặc ít nhất tách khoảng cách; giao nhau thì cắt vuông góc (mục 31.6,
Chương 49).</p>
<h3>🔍 BẪY 8 — Quên rằng ngõ ra 0–10 V mất tín hiệu không phân biệt được</h3>
<p><strong>Hiện tượng:</strong> dây tới biến tần đứt, biến tần đọc 0 V và hiểu là &quot;đặt 0 %&quot; — máy dừng êm ru mà PLC
tin rằng nó đang ra lệnh chạy.
<strong>Cách sửa:</strong> kết hợp một tín hiệu cho phép riêng bằng ngõ ra số, và <strong>giám sát phản hồi</strong> thay vì
tin lệnh (mục 31.4, Chương 48).</p>
<h3>🔍 BẪY 9 — Gộp &quot;mất phép đo&quot; với &quot;giá trị thấp&quot;</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng bị báo như &quot;giá trị đang thấp&quot;, nên người vận hành xử lý sai hướng —
đi chỉnh quy trình thay vì thay cảm biến.
<strong>Cách sửa:</strong> hai điều kiện, hai thông báo, hai mức phản ứng (mục 31.7).</p>
<hr>
<h2 id="3110-bng-cht">31.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Ngưỡng báo lỗi cảm biến đặt ở đâu</td>
<td><strong>3,6 mA</strong> — ⚠ <strong>KHÔNG phải 4,0 mA</strong></td>
</tr>
<tr>
<td>⭐ Vùng 3,8–4,0 mA nghĩa là gì</td>
<td><strong>Đo dưới dải — không phải lỗi.</strong> Đặt ngưỡng ở 4,0 sẽ sinh <strong>báo động giả</strong></td>
</tr>
<tr>
<td>Vì sao đầu dải là <strong>4 mA</strong></td>
<td>⭐ Tách <strong>vùng lỗi</strong> (0 mA) khỏi <strong>vùng đo</strong> — và cảm biến 2 dây cần dòng tối thiểu để sống</td>
</tr>
<tr>
<td>Tên gọi của ý tưởng đó</td>
<td><strong>Điểm không sống</strong> <em>(live zero)</em></td>
</tr>
<tr>
<td>Chẩn đoán miễn phí gồm</td>
<td>Đứt dây · mất nguồn cảm biến · lỗi nội bộ · vượt dải</td>
</tr>
<tr>
<td>⚠ Điều kiện để có chẩn đoán đó</td>
<td><strong>Chương trình phải kiểm dải</strong> trước khi quy đổi</td>
</tr>
<tr>
<td>Khi cờ lỗi analog lên</td>
<td>⚠ <strong>Không dùng giá trị đó</strong> cho điều khiển</td>
</tr>
<tr>
<td>Vì sao dùng dòng thay vì áp</td>
<td>Sụt áp dây không ảnh hưởng · trở kháng thấp ít nhiễu · phân biệt đứt dây</td>
</tr>
<tr>
<td>0–10 V dùng được khi</td>
<td>Dây ngắn, trong tủ, có chống nhiễu — hoặc thiết bị chỉ có loại đó</td>
</tr>
<tr>
<td>Ngõ ra analog thường là</td>
<td><strong>0–10 V</strong> — vì thiết bị nhận thường chỉ có loại này</td>
</tr>
<tr>
<td>Cảm biến 2 dây lấy nguồn từ</td>
<td>⭐ <strong>Chính vòng dòng</strong></td>
</tr>
<tr>
<td>Trước khi đấu vòng dòng, hỏi gì</td>
<td>⚠ <strong>Module có cấp nguồn vòng không?</strong> — tra sơ đồ datasheet</td>
</tr>
<tr>
<td>Cấp nguồn hai lần thì</td>
<td>⚠⚠ Hỏng ngõ vào module</td>
</tr>
<tr>
<td>Vượt điện trở tải vòng — triệu chứng</td>
<td>Đúng ở <strong>phần dưới dải</strong>, kẹt ở phần trên</td>
</tr>
<tr>
<td>Nối vỏ chống nhiễu</td>
<td>⭐ <strong>Một đầu</strong>, thường phía tủ — ghi vào bản vẽ</td>
</tr>
<tr>
<td>Nối hai đầu thì</td>
<td><strong>Vòng lặp đất</strong> — vỏ thành nguồn nhiễu</td>
</tr>
<tr>
<td>Chọn chuẩn tín hiệu dựa vào</td>
<td>Không chỉ chiều dài dây — mà <strong>hậu quả của việc đọc sai mà không biết</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3111-t-kim">31.11 Tự kiểm</h2>
<ol>
<li>⭐ Với tín hiệu 0–10 V, giá trị đọc được là 0 V. Nêu <strong>bốn</strong> nguyên nhân có thể, và giải thích vì
sao PLC không phân biệt được chúng.</li>
<li>Vì sao điểm đầu dải của vòng dòng là 4 mA chứ không phải 0 mA? Nêu <strong>hai</strong> lý do khác nhau.</li>
<li>Nêu bốn loại chẩn đoán mà chuẩn 4–20 mA cho bạn &quot;miễn phí&quot;. Điều kiện gì để thật sự có chúng?</li>
<li>⭐ Chương trình đọc giá trị analog và cờ lỗi cảm biến đang lên. Được phép dùng giá trị đó không?
Được phép dùng giá trị hợp lệ cuối cùng không? Vì sao?</li>
<li>Nêu ba lý do dòng chống nhiễu tốt hơn áp trên đường dài.</li>
<li>Khi nào 0–10 V là lựa chọn chấp nhận được? Vì sao ngõ ra analog thường là 0–10 V hơn ngõ vào?</li>
<li>Cảm biến hai dây lấy nguồn từ đâu? Điều đó liên quan thế nào tới con số 4 mA?</li>
<li>⭐ Nêu hai lỗi đấu nối kinh điển với vòng dòng hai dây. Lỗi nào gây hỏng thiết bị, và phòng bằng
cách nào?</li>
<li>Giá trị analog đọc đúng ở 0–3 bar nhưng &quot;kẹt&quot; khi vượt 4 bar. Nguyên nhân khả dĩ nhất là gì?</li>
<li>⭐ Vì sao nối vỏ chống nhiễu ở <strong>cả hai đầu</strong> lại làm nhiễu <strong>nặng hơn</strong>?</li>
<li>Trên DP-01, vì sao <code>AI_AirPress</code> dùng 4–20 mA còn <code>AO_ConvSpeed</code> dùng 0–10 V?</li>
<li>⭐ <code>AI_UvIntensity</code> đang dùng 0–10 V vì dây ngắn. Nêu lập luận vì sao nên cân nhắc lại — và tiêu
chí nào quan trọng hơn chiều dài dây khi chọn chuẩn tín hiệu?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 8, 10 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>chọn chuẩn tín
hiệu không phải bài toán đi dây — mà là bài toán &quot;đọc sai mà không biết thì mất gì&quot;.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Theo bảng dải NAMUR, dòng đo được <strong>3,9 mA</strong> nghĩa là gì? Nếu chương trình đặt
ngưỡng báo lỗi cảm biến ở <strong>4,0 mA</strong> thì chuyện gì xảy ra, và vì sao hậu quả của nó nối tới Chương 43?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 32 — <strong>Từ giá trị thô tới đại lượng kỹ thuật</strong>. Bạn đã có tín hiệu điện đúng chuẩn và đã biết
phát hiện khi nó hỏng. Chương sau biến con số thô mà module trả về thành <strong>bar, °C, mW/cm²</strong> — và nói
về độ phân giải, thứ quyết định phép đo của bạn có ý nghĩa tới chữ số thập phân nào.</p>
<h3>Nguồn tham khảo chương 31</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu với ngõ
vào/ra analog của PLC, dải tín hiệu chuẩn và đặc tính. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60381-1 và -2 — <em>Analogue signals for process control systems</em>: chuẩn hoá tín hiệu dòng một
chiều (trong đó có 4–20 mA) và tín hiệu áp cho hệ điều khiển quá trình.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu đi dây, chống nhiễu
và nối đất — nền cho mục 31.6.</li>
<li><strong>Datasheet module analog</strong> của hệ bạn dùng — dùng cho ⚠ <strong>sơ đồ đấu và câu hỏi có cấp nguồn vòng
hay không</strong>, độ phân giải, bit trạng thái kênh, và tuỳ chọn lọc.</li>
<li><strong>Datasheet cảm biến</strong> — dùng cho điện trở tải tối đa của vòng ở điện áp nguồn tương ứng, và hành vi
báo lỗi ngoài dải.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 31.7 lấy từ đó.</li>
</ul>
<blockquote>
<p>⚡ Các ngưỡng phát hiện lỗi nêu ở mục 31.3 (khoảng 3,6 mA và 21 mA) là <strong>giá trị thường gặp</strong>, không
phải giá trị chuẩn hoá áp dụng cho mọi thiết bị. Ngưỡng thật phải lấy từ <strong>datasheet của cảm biến
và của module</strong> đang dùng — một số thiết bị dùng ngưỡng khác, và một số dùng dải mở rộng
(ví dụ 3,8–20,5 mA) để phân biệt &quot;vượt dải đo&quot; với &quot;lỗi mạch&quot;.</p>
</blockquote>
<!-- SECTION: ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat -->
<hr>
<h1 id="chương-32-t-giá-tr-thô-ti-đi-lưng-k-thut">Chương 32 — Từ giá trị thô tới đại lượng kỹ thuật</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="321-bài-toán-con-s-đúng-đơn-v-sai">32.1 Bài toán: con số đúng, đơn vị sai</h2>
<p>Kỹ sư viết đoạn quy đổi áp keo, chạy thử, thấy màn hình hiện <strong>4,2</strong> — đúng bằng đồng hồ cơ khí trên
đường ống. Xong việc.</p>
<p>Ba tuần sau, đổi sang mã hàng cần áp keo cao hơn. Người vận hành nhập <strong>5,5</strong> vào công thức. Máy chạy,
nhưng đường keo mỏng bất thường và tỉ lệ lỗi tăng.</p>
<p>Nguyên nhân: chương trình quy đổi giá trị thô sang <strong>đơn vị 0,1 bar</strong> — con số <code>42</code> trong bộ nhớ nghĩa
là 4,2 bar. Nhưng ô nhập công thức nhận thẳng con số người vận hành gõ. Nhập <code>5,5</code> vào một trường số
nguyên đơn vị 0,1 bar cho ra <strong>5</strong>, tức là <strong>0,5 bar</strong>.</p>
<p>Không có lỗi nào. Không có cảnh báo nào. Con số vẫn &quot;trông hợp lý&quot;.</p>
<p>Chương này về việc biến giá trị thô thành đại lượng kỹ thuật — và về những chỗ phép biến đổi đó âm
thầm sai.</p>
<hr>
<h2 id="322-module-analog-tr-v-cái-gì">32.2 Module analog trả về cái gì</h2>
<p>Module analog không trả về &quot;4,2 bar&quot;. Nó trả về một <strong>số nguyên</strong> — kết quả của <strong>bộ chuyển đổi
tương tự–số</strong> <em>(analogue-to-digital converter, ADC)</em>.</p>
<pre><code class="language-text">   Cảm biến ──► 4–20 mA ──► [ ADC ] ──► số nguyên thô ──► [ CHƯƠNG TRÌNH ] ──► 4,2 bar
                              ↑                              ↑
                         phần cứng                    việc của chương này
</code></pre>
<p>Ánh xạ giữa dòng và số thô do <strong>module</strong> quy định. Ví dụ điển hình cho module 16 bit:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Giá trị thô</th>
</tr>
</thead>
<tbody><tr>
<td>4 mA</td>
<td>0</td>
</tr>
<tr>
<td>20 mA</td>
<td>27 648</td>
</tr>
<tr>
<td>⚠ Dưới 4 mA</td>
<td>Số <strong>âm</strong></td>
</tr>
<tr>
<td>⚠ Trên 20 mA</td>
<td>Vượt 27 648</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Con số 27 648 là ví dụ, không phải hằng số phổ quát.</strong>
Mỗi hãng — thậm chí mỗi dòng module — dùng một cách ánh xạ khác nhau. Có module cho 0–32 767, có
module cho 0–4095, có module trả thẳng giá trị theo đơn vị đã đặt.</p>
<p>⭐ <strong>Đây là con số đầu tiên phải tra trong datasheet module</strong>, trước khi viết dòng quy đổi nào. Lấy
nhầm con số này thì mọi phép đo sai theo tỉ lệ, và sai một cách <strong>trông hợp lý</strong>.</p>
</blockquote>
<p>Hai hàng cuối bảng là quà tặng của chuẩn 4–20 mA (Chương 31): vùng ngoài dải <strong>biểu diễn được</strong>, nên
chương trình phân biệt được lỗi mạch với giá trị thật.</p>
<hr>
<h2 id="323-đ-phân-gii-phép-đo-ca-bn-có-ý-nghĩa-ti-đâu">32.3 ⭐ Độ phân giải — phép đo của bạn có ý nghĩa tới đâu</h2>
<h3>Từ số bit ra bước nhỏ nhất</h3>
<p><strong>Độ phân giải</strong> <em>(resolution)</em> là <strong>bước nhỏ nhất</strong> mà phép đo phân biệt được. Nó suy ra từ số bit
của ADC và dải đo:</p>
<pre><code class="language-text">Bước nhỏ nhất  =  (dải kỹ thuật)  /  (số bước của ADC)
</code></pre>
<p>Với <code>AI_GluePress</code> của DP-01 — dải <strong>0–6 bar</strong>, module cho 0–27 648 bước:</p>
<pre><code class="language-text">6 bar / 27 648 = 0,000217 bar/bước  ≈  0,0002 bar
</code></pre>
<p>Rất mịn. Nhưng đừng vội mừng — xem mục sau.</p>
<h3>⚠ Độ phân giải không phải độ chính xác</h3>
<p>Đây là nhầm lẫn phổ biến nhất về analog.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Độ phân giải</strong> <em>(resolution)</em></th>
<th><strong>Độ chính xác</strong> <em>(accuracy)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời</td>
<td>Phân biệt được bước nhỏ tới đâu</td>
<td>Giá trị đọc <strong>gần sự thật</strong> tới đâu</td>
</tr>
<tr>
<td>Quyết định bởi</td>
<td>Số bit ADC và dải đo</td>
<td><strong>Cảm biến</strong>, nhiễu, hiệu chuẩn, nhiệt độ môi trường</td>
</tr>
<tr>
<td>Cải thiện bằng</td>
<td>Module nhiều bit hơn</td>
<td>Cảm biến tốt hơn, hiệu chuẩn, chống nhiễu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Một cảm biến áp suất sai số ±1 % dải, đọc qua ADC 16 bit, KHÔNG cho bạn phép đo chính xác tới
0,0002 bar.</strong></p>
<p>Với dải 0–6 bar, sai số ±1 % là <strong>±0,06 bar</strong>. Mọi chữ số sau đó là <strong>rác</strong> — chúng ổn định và
trông thuyết phục, nhưng không mang thông tin về thực tế.</p>
<p>Hiển thị <code>4,2038 bar</code> khi cảm biến chỉ đảm bảo ±0,06 bar là <strong>nói dối người vận hành</strong>. Hiển thị
<code>4,2 bar</code> là trung thực.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Quy tắc thực dụng:</strong> số chữ số hiển thị phải khớp với <strong>sai số của cảm biến</strong>, không khớp với
số bit của ADC. Tra sai số trong datasheet cảm biến, rồi làm tròn hiển thị cho tương xứng.</p>
</blockquote>
<h3>Chọn dải đo cho đủ phân giải</h3>
<p>Chiều ngược lại cũng quan trọng: <strong>dải đo quá rộng làm mất độ phân giải ở vùng bạn thật sự quan tâm</strong>.</p>
<p>Ví dụ: bạn cần đo áp keo trong khoảng 3–5 bar với bước 0,01 bar.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chọn cảm biến dải</th>
<th>Bước ADC (16 bit)</th>
<th>Đủ không</th>
</tr>
</thead>
<tbody><tr>
<td>0–6 bar</td>
<td>0,0002 bar</td>
<td>✅ Thừa sức</td>
</tr>
<tr>
<td>0–100 bar</td>
<td>0,0036 bar</td>
<td>✅ Vẫn đủ về ADC — nhưng ⚠ <strong>sai số cảm biến</strong> ±1 % của 100 bar là <strong>±1 bar</strong></td>
</tr>
<tr>
<td>0–250 bar</td>
<td>0,009 bar</td>
<td>❌ Sai số ±2,5 bar — vô dụng cho bài toán này</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bài học: chọn cảm biến có dải VỪA ĐỦ bao phủ vùng làm việc.</strong>
Sai số thường tính theo <strong>phần trăm của dải đo</strong>, nên dải càng rộng thì sai số tuyệt đối càng lớn.
Một cảm biến 0–250 bar dùng để đo 4 bar là phép đo gần như vô nghĩa — dù nó &quot;đo được&quot;.</p>
<p>Đây là quyết định <strong>lúc mua cảm biến</strong>, không sửa được bằng phần mềm.</p>
</blockquote>
<hr>
<h2 id="324-công-thc-quy-đi-thang">32.4 Công thức quy đổi thang</h2>
<h3>Công thức tuyến tính</h3>
<p>Quy đổi từ giá trị thô sang đại lượng kỹ thuật là một phép nội suy tuyến tính:</p>
<pre><code class="language-text">              (thô − thô_min)
GT_kỹ_thuật = ─────────────── × (KT_max − KT_min)  +  KT_min
              (thô_max − thô_min)
</code></pre>
<p>Với <code>AI_GluePress</code>: thô 0–27 648 ↔ kỹ thuật 0–6 bar.</p>
<h3>⚠ Viết bằng số nguyên — thứ tự phép tính quyết định</h3>
<p>Theo quy tắc ở Chương 19 mục 19.5, dùng <strong>số nguyên đơn vị nhỏ</strong> thay cho số thực. Đơn vị chọn:
<strong>0,01 bar</strong> — đủ mịn so với sai số cảm biến, và cho số tròn.</p>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MIN      : DINT := 0;        // ứng 4 mA
    RAW_MAX      : DINT := 27648;    // ứng 20 mA — ⚠ TRA DATASHEET MODULE
    PRESS_MIN_X100 : DINT := 0;      //   0,00 bar
    PRESS_MAX_X100 : DINT := 600;    //   6,00 bar
END_VAR

// ⭐ NHÂN TRƯỚC, CHIA SAU — và dùng DINT để kết quả trung gian không tràn
GluePressX100 := (DINT_raw - RAW_MIN) * (PRESS_MAX_X100 - PRESS_MIN_X100)
                 / (RAW_MAX - RAW_MIN)
                 + PRESS_MIN_X100;
</code></pre>
<p>Ba điều bắt buộc, cả ba đã gặp ở Chương 19:</p>
<ul>
<li>⭐ <strong>Nhân trước, chia sau.</strong> Chia trước thì phép chia số nguyên cắt hết phần lẻ và kết quả chỉ còn
0 hoặc giá trị đầu dải (Chương 19, mục 19.4).</li>
<li>⭐ <strong>Dùng <code>DINT</code>.</strong> Kết quả trung gian <code>27648 × 600 ≈ 16,6 triệu</code> vượt xa dải <code>INT</code> (Chương 19,
mục 19.5). Đây là chỗ tràn số kinh điển của quy đổi thang.</li>
<li>⭐ <strong>Đơn vị nằm trong tên biến</strong> — <code>GluePressX100</code>, không phải <code>GluePress</code> (Chương 11, mục 11.3).</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Cỗ máy ở mục 32.1 chính là hậu quả của việc quên gạch đầu dòng thứ ba.</strong>
Biến trong bộ nhớ mang đơn vị 0,1 bar; ô nhập công thức nhận đơn vị bar. Không ai nhận ra vì tên
biến không nói gì.</p>
<p>Quy tắc: <strong>mọi biến mang đơn vị phải có đơn vị trong tên</strong>, và <strong>mọi chỗ nhập liệu phải ghi rõ đơn
vị trên màn hình</strong> (Chương 44). Hai việc, không phải một.</p>
</blockquote>
<h3>Quy đổi ngược cho ngõ ra</h3>
<p>Ngõ ra analog đi theo chiều ngược lại — từ đại lượng kỹ thuật sang giá trị thô:</p>
<pre><code class="language-iecst">// AO_ConvSpeed: 0–100 % ↔ thô 0–27 648
RawConvSpeed := (ConvSpeedPct * RAW_MAX) / 100;
</code></pre>
<blockquote>
<p>⚠ <strong>Luôn kẹp giá trị trước khi ghi ra ngõ ra analog.</strong>
Một giá trị vượt dải — do tính toán sai, do công thức chưa nạp, do người vận hành nhập nhầm — có
thể làm module báo lỗi, hoặc tệ hơn, làm thiết bị nhận hiểu thành một lệnh vô lý.</p>
<pre><code class="language-iecst">IF ConvSpeedPct &lt; 0   THEN ConvSpeedPct := 0;   END_IF;
IF ConvSpeedPct &gt; 100 THEN ConvSpeedPct := 100; END_IF;
</code></pre>
</blockquote>
<hr>
<h2 id="325-phát-hin-ngoài-di">32.5 ⭐ Phát hiện ngoài dải</h2>
<p>Chương 31 mục 31.3 đã nêu nguyên tắc. Ở đây là cách hiện thực đầy đủ, <strong>trước</strong> phép quy đổi.</p>
<pre><code class="language-iecst">VAR CONSTANT
    // ⚠ TRA DATASHEET — ngưỡng thô ứng với các mức dòng cần phân biệt
    RAW_WIRE_BREAK : DINT := -2000;    // dưới ~3,6 mA
    RAW_OVER_RANGE : DINT := 29000;    // trên ~21 mA
END_VAR

IF RawGluePress &lt; RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 1;                 // đứt dây / mất nguồn cảm biến
ELSIF RawGluePress &gt; RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 2;                 // chập, hoặc cảm biến báo lỗi
ELSE
    M_GluePressFault := FALSE;
    M_GluePressFaultCode := 0;
    GluePressX100 := ...;                      // ⭐ CHỈ quy đổi khi hợp lệ
END_IF;
</code></pre>
<p>Ba điểm thiết kế:</p>
<ul>
<li><strong>Quy đổi nằm trong nhánh hợp lệ.</strong> Khi tín hiệu lỗi, <code>GluePressX100</code> <strong>giữ giá trị cũ</strong> — nhưng
⚠ giá trị cũ đó <strong>không được dùng cho điều khiển</strong> (Chương 31, mục 31.3). Cờ lỗi là thứ quyết định,
không phải giá trị.</li>
<li><strong>Mã lý do riêng cho từng loại lỗi.</strong> &quot;Đứt dây&quot; và &quot;chập&quot; dẫn tới hai hướng kiểm tra khác nhau —
nói rõ tiết kiệm thời gian cho người sửa (Chương 29, mục 29.4).</li>
<li>⭐ <strong>Nếu module có bit trạng thái kênh, dùng nó thay vì tự so ngưỡng</strong> (Chương 31, mục 31.8). Đoạn
trên là phương án nền.</li>
</ul>
<hr>
<h2 id="326-lc-và-cái-giá-ca-nó">32.6 Lọc — và cái giá của nó</h2>
<p>Giá trị analog <strong>luôn dao động</strong>: nhiễu điện, dao động thật của quá trình, sai số lượng tử của ADC.
Dao động đó làm màn hình nhảy số và làm điều kiện so ngưỡng nhấp nháy.</p>
<h3>Hai kiểu lọc</h3>
<p><strong>Lọc trung bình trượt</strong> <em>(moving average)</em> — giữ N mẫu gần nhất, lấy trung bình:</p>
<pre><code class="language-iecst">// Trung bình 8 mẫu — chọn luỹ thừa của 2 để chia bằng phép dịch bit, rẻ hơn
SumBuf := SumBuf - Buf[Idx] + GluePressX100;
Buf[Idx] := GluePressX100;
Idx := (Idx + 1) MOD 8;
GluePressFiltX100 := SumBuf / 8;
</code></pre>
<p><strong>Lọc số một bậc</strong> <em>(IIR / exponential filter)</em> — gọn hơn, chỉ giữ một giá trị:</p>
<pre><code class="language-iecst">// K trong 1..100: K nhỏ = lọc mạnh, đáp ứng chậm
GluePressFiltX100 := GluePressFiltX100
                   + (K * (GluePressX100 - GluePressFiltX100)) / 100;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Trung bình trượt</th>
<th>Lọc IIR một bậc</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ</td>
<td>N giá trị</td>
<td>⭐ <strong>Một</strong> giá trị</td>
</tr>
<tr>
<td>Chỉnh độ mạnh</td>
<td>Đổi N</td>
<td>Đổi hệ số K</td>
</tr>
<tr>
<td>Đáp ứng với bước nhảy</td>
<td>Tuyến tính, xong sau N mẫu</td>
<td>Tiệm cận, không bao giờ tới hẳn</td>
</tr>
<tr>
<td>⚠ Nhược</td>
<td>Tốn bộ nhớ khi N lớn</td>
<td>Khó tính chính xác độ trễ</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Cái giá: độ trễ</h3>
<blockquote>
<p><strong>Lọc càng mạnh thì giá trị đọc được càng CHẬM so với thực tế.</strong></p>
<p>Đây không phải chi tiết nhỏ. Nếu bạn lọc mạnh một tín hiệu áp suất rồi dùng nó làm điều kiện an
toàn, thì khi áp tụt thật, chương trình <strong>biết muộn</strong> — muộn đúng bằng độ trễ của bộ lọc.</p>
</blockquote>
<p>Ba quy tắc:</p>
<ul>
<li><strong>Lọc để hiển thị thì lọc mạnh được</strong> — người đọc không cần thấy số nhảy.</li>
<li>⚠ <strong>Lọc để điều khiển thì lọc nhẹ</strong> — độ trễ vào thẳng vòng điều khiển, gây dao động (Chương 35).</li>
<li>⚠⚠ <strong>Điều kiện an toàn và điều kiện phát hiện sự cố: lọc rất nhẹ hoặc không lọc.</strong> Nếu cần chống
báo giả, dùng <strong>timer xác nhận</strong> thay vì lọc — nó cho bạn kiểm soát rõ ràng về thời gian, và bạn
biết chính xác mình đang chấp nhận trễ bao lâu (Chương 17, mục 17.4).</li>
</ul>
<blockquote>
<p>💡 <strong>Gợi ý thực dụng:</strong> giữ <strong>hai</strong> biến — một thô để điều khiển và phát hiện sự cố, một đã lọc để
hiển thị và ghi log. Chúng phục vụ hai mục đích khác nhau, không có lý do gì phải dùng chung.</p>
</blockquote>
<hr>
<h2 id="327-vùng-cht-chng-dao-đng-quanh-ngưng">32.7 Vùng chết — chống dao động quanh ngưỡng</h2>
<p>Đã gặp ở Chương 19 mục 19.3 dưới tên <strong>trễ</strong> <em>(hysteresis)</em>; với analog nó là công cụ bắt buộc.</p>
<p>Giá trị dao động quanh đúng ngưỡng làm bit kết quả nhấp nháy — mỗi lần nhấp là một lần báo động rồi
hết báo động. Với hệ cảnh báo, đây là cách nhanh nhất để người vận hành ngừng tin vào nó
(Chương 48, mục 48.6).</p>
<pre><code class="language-iecst">// Cảnh báo áp keo thấp: bật ở 3,50 bar, chỉ tắt khi đã lên trên 3,70
IF GluePressX100 &lt; 350 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 &gt; 370 THEN
    M_GluePressLow := FALSE;
END_IF;                          // giữa 350 và 370: GIỮ NGUYÊN
</code></pre>
<blockquote>
<p>⭐ <strong>Nhánh <code>ELSIF</code> không có <code>ELSE</code> là cố ý.</strong> Vùng ở giữa <strong>không đổi gì cả</strong> — đó chính là vùng
chết. Thêm <code>ELSE</code> vào là phá mất cơ chế.</p>
</blockquote>
<p>Chọn độ rộng vùng chết:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quá hẹp</th>
<th>Quá rộng</th>
</tr>
</thead>
<tbody><tr>
<td>Vẫn nhấp nháy</td>
<td>Phản ứng muộn; giá trị phải sai khá nhiều mới báo</td>
</tr>
<tr>
<td></td>
<td>⚠ Với cảnh báo an toàn, muộn là vấn đề</td>
</tr>
</tbody></table></div>
<p>Quy tắc thực dụng: <strong>rộng hơn biên độ dao động bình thường của tín hiệu</strong>. Muốn biết biên độ đó thì
<strong>đo</strong> — ghi lại giá trị trong vài phút khi máy chạy bình thường, xem nó dao động bao nhiêu.</p>
<hr>
<h2 id="328-hiu-chun-và-nó-không-phi-cái-gì">32.8 Hiệu chuẩn — và nó <strong>không</strong> phải cái gì</h2>
<h3>Hai khái niệm bị lẫn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Đặt dải đo</strong> <em>(ranging)</em></th>
<th><strong>Hiệu chuẩn</strong> <em>(calibration)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Làm gì</td>
<td>Khai báo cho hệ biết 4 mA ứng bao nhiêu, 20 mA ứng bao nhiêu</td>
<td>So sánh phép đo với một <strong>chuẩn đã biết</strong> và chỉnh cho khớp</td>
</tr>
<tr>
<td>Cần gì</td>
<td>Chỉ cần datasheet</td>
<td>⭐ <strong>Thiết bị chuẩn</strong> có độ chính xác cao hơn</td>
</tr>
<tr>
<td>Kết quả</td>
<td>Con số quy đổi đúng theo khai báo</td>
<td>Phép đo <strong>đúng với thực tế</strong></td>
</tr>
<tr>
<td>Làm ở đâu</td>
<td>Trong chương trình hoặc cấu hình module</td>
<td>Trên cảm biến hoặc trong chương trình, với thiết bị chuẩn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đổi con số trong công thức quy đổi KHÔNG phải hiệu chuẩn.</strong>
Nếu đồng hồ chuẩn chỉ 4,0 bar mà PLC hiện 4,3 bar, bạn có thể sửa hệ số cho nó hiện 4,0. Nhưng bạn
<strong>chưa biết cái nào đúng</strong> — có thể cảm biến lệch, có thể đồng hồ chuẩn lệch, có thể cả hai.</p>
<p>Hiệu chuẩn thật đòi hỏi một <strong>chuẩn có độ chính xác cao hơn hẳn</strong> và có <strong>vết truy nguyên</strong>. Việc
chỉnh cho hai con số khớp nhau mà không có chuẩn chỉ là <strong>làm cho chúng nhất quán</strong>, không phải làm
cho chúng đúng.</p>
</blockquote>
<h3>LRV và URV</h3>
<p>Hai thuật ngữ bạn sẽ gặp trong tài liệu cảm biến:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>LRV</strong></td>
<td><em>Lower Range Value</em></td>
<td>Giá trị ứng với đầu dải — 4 mA</td>
</tr>
<tr>
<td><strong>URV</strong></td>
<td><em>Upper Range Value</em></td>
<td>Giá trị ứng với cuối dải — 20 mA</td>
</tr>
</tbody></table></div>
<p>Nhiều cảm biến cho phép <strong>đặt lại LRV/URV</strong> trong một dải cho phép. Ví dụ cảm biến 0–10 bar có thể
đặt lại thành 0–6 bar để dùng hết 16 mA cho vùng quan tâm.</p>
<blockquote>
<p>💡 <strong>Đặt lại dải trên cảm biến thường tốt hơn thu hẹp bằng phần mềm</strong>, vì nó dùng hết dải dòng cho
vùng bạn quan tâm — tức là cải thiện độ phân giải thật, không chỉ đổi cách tính.</p>
<p>⚠ Nhưng nó <strong>không cải thiện sai số cơ bản của cảm biến</strong>, vốn thường tính theo dải gốc. Và nó tạo
một cái bẫy bảo trì: cảm biến thay thế lấy từ kho sẽ có <strong>dải mặc định của nhà sản xuất</strong>, không
phải dải bạn đã đặt. Đây chính là bài toán ở Chương 12 mục 12.1 — và là một lý do nữa cho IO-Link.</p>
</blockquote>
<h3>Zero và span</h3>
<p>Hai phép chỉnh cơ bản:</p>
<ul>
<li><strong>Zero</strong> — chỉnh điểm đầu dải. Với cảm biến áp suất, thường làm khi <strong>xả hết áp</strong>: giá trị phải đọc 0.</li>
<li><strong>Span</strong> — chỉnh độ dốc, dùng một giá trị đã biết ở gần cuối dải.</li>
</ul>
<blockquote>
<p>⚠ <strong>Thứ tự quan trọng: zero trước, span sau</strong> — và thường phải lặp lại một, hai vòng, vì hai phép
chỉnh ảnh hưởng lẫn nhau ở mức nhỏ.</p>
</blockquote>
<hr>
<h2 id="329-trên-máy-mu-dp-01">32.9 Trên máy mẫu DP-01</h2>
<h3>Bảng quy đổi đầy đủ</h3>
<p>Số liệu từ hồ sơ máy mẫu (Phụ lục J), sau khi chốt session 11:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Đơn vị trong biến</th>
<th>Tên biến</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>4–20 mA</td>
<td>0–10 bar</td>
<td>0,01 bar</td>
<td><code>AirPressX100</code></td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>4–20 mA</td>
<td>0–6 bar</td>
<td>0,01 bar</td>
<td><code>GluePressX100</code></td>
</tr>
<tr>
<td><code>AI_UvIntensity</code></td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>0,1 mW/cm²</td>
<td><code>UvIntensityX10</code></td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>RTD Pt100</td>
<td>0–150 °C</td>
<td>0,1 °C</td>
<td><code>UvChamberTempX10</code></td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>0,01 bar</td>
<td><code>GluePressSetX100</code></td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>1 %</td>
<td><code>ConvSpeedPct</code></td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>1 %</td>
<td><code>UvPowerPct</code></td>
</tr>
</tbody></table></div>
<p>Ba nhận xét:</p>
<ul>
<li><strong>Mỗi biến mang đơn vị trong tên.</strong> Đây là biện pháp phòng lỗi ở mục 32.1, và nó tốn đúng vài ký tự.</li>
<li><strong>Đơn vị chọn theo sai số cảm biến, không theo số bit ADC.</strong> Áp suất dùng 0,01 bar vì sai số cảm
biến ở bậc 0,05 bar — mịn hơn nữa là vô nghĩa.</li>
<li>⚠ <strong><code>AI_UvChamberTemp</code> là RTD, không phải 4–20 mA.</strong> Module RTD thường trả giá trị theo đơn vị 0,1 °C
<strong>sẵn</strong>, không cần quy đổi thang. Chương 33 nói kỹ.</li>
</ul>
<h3>Ví dụ đầy đủ — <code>AI_GluePress</code></h3>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 600;     // 6,00 bar
    RAW_WIRE_BREAK   : DINT := -2000;   // ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;
    GLUE_LOW_ON_X100 : DINT := 350;     // cảnh báo bật ở 3,50 bar
    GLUE_LOW_OFF_X100: DINT := 370;     // tắt ở 3,70 bar — vùng chết
    FILT_K           : DINT := 20;      // lọc nhẹ cho hiển thị
END_VAR

// ── 1. Phát hiện ngoài dải TRƯỚC ──
IF RawGluePress &lt; RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 1;
ELSIF RawGluePress &gt; RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 2;
ELSE
    M_GluePressFault := FALSE; M_GluePressFaultCode := 0;

    // ── 2. Quy đổi: nhân trước, chia sau, dùng DINT ──
    GluePressX100 := (RawGluePress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    GluePressFiltX100 := GluePressFiltX100
                       + (FILT_K * (GluePressX100 - GluePressFiltX100)) / 100;
END_IF;

// ── 4. Cảnh báo có vùng chết — dùng giá trị CHƯA lọc ──
IF M_GluePressFault THEN
    M_GluePressLow := FALSE;              // mất phép đo ≠ áp thấp (Ch.31)
ELSIF GluePressX100 &lt; GLUE_LOW_ON_X100 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 &gt; GLUE_LOW_OFF_X100 THEN
    M_GluePressLow := FALSE;
END_IF;

// ── 5. Kiểm công thức so với khả năng đo (Chương 29) ──
M_RecipePressValid := (RecipeGluePressX100 &gt;= 0)
                  AND (RecipeGluePressX100 &lt;= PRESS_MAX_X100);
</code></pre>
<p>Đoạn này gói cả chương. Bốn điểm đáng chú ý:</p>
<ul>
<li><strong>Thứ tự các bước không đổi được</strong>: phát hiện lỗi → quy đổi → lọc → so ngưỡng.</li>
<li>⭐ <strong>Cảnh báo dùng <code>GluePressX100</code> (chưa lọc), hiển thị dùng <code>GluePressFiltX100</code>.</strong> Đúng gợi ý ở
mục 32.6 — hai mục đích, hai biến.</li>
<li>⭐ <strong>Bước 4 phân biệt &quot;mất phép đo&quot; với &quot;áp thấp&quot;</strong> — hai chuyện khác nhau, hai thông báo khác nhau
(Chương 31, Bẫy 9).</li>
<li><strong>Bước 5 nối sang Chương 29</strong>: dải hợp lệ của công thức phải nằm trong dải đo được. Một công thức
yêu cầu 8 bar trên cảm biến 0–6 bar là công thức không kiểm chứng được.</li>
</ul>
<hr>
<h2 id="3210-khác-bit-gia-các-hãng">32.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Dải giá trị thô</strong></td>
<td><strong>Khác nhau nhiều nhất.</strong> Ví dụ thường gặp: Siemens 0–27 648 cho dải danh định; nhiều hệ khác dùng 0–32 767, 0–4095, hoặc số bit khác. ⭐ <strong>Con số đầu tiên phải tra</strong></td>
</tr>
<tr>
<td>Giá trị vượt dải</td>
<td>Cách biểu diễn khác nhau — số âm, giá trị đặc biệt, hoặc bit trạng thái riêng</td>
</tr>
<tr>
<td>⭐ Bit trạng thái kênh</td>
<td>Nhiều module báo sẵn đứt dây / vượt dải bằng một bit. <strong>Dùng nó nếu có</strong> — chính xác hơn tự so ngưỡng</td>
</tr>
<tr>
<td>Quy đổi thang sẵn có</td>
<td>Một số hệ có khối chuẩn hoá / quy đổi thang dựng sẵn; một số hệ để bạn tự viết. Dùng khối sẵn có thì gọn hơn nhưng ⚠ vẫn phải hiểu nó làm gì</td>
</tr>
<tr>
<td>Lọc tích hợp trong module</td>
<td>Nhiều module có lọc số cấu hình được. ⚠ <strong>Nó cũng gây trễ</strong> — cùng đánh đổi ở mục 32.6, chỉ là làm ở tầng khác</td>
</tr>
<tr>
<td>Module RTD / can nhiệt</td>
<td>Thường trả giá trị <strong>theo đơn vị nhiệt độ sẵn</strong>, không cần quy đổi thang (Chương 33)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép hằng số quy đổi từ một dự án cũ sang dự án mới nếu module khác nhau.</strong> Đây là lỗi
chép–dán kinh điển, và nó cho ra con số <strong>sai theo tỉ lệ nhưng trông hợp lý</strong> — loại sai khó phát
hiện nhất.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3211-by-thưng-gp">32.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lẫn đơn vị giữa biến và ô nhập liệu</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 32.1 — nhập 5,5 thành 0,5 bar. Không lỗi, không cảnh báo, con số
vẫn trông hợp lý.
<strong>Cách sửa:</strong> đơn vị <strong>trong tên biến</strong>, và đơn vị <strong>hiện trên màn hình</strong> tại ô nhập. Hai việc.</p>
<h3>🔍 BẪY 2 — Chia trước khi nhân</h3>
<p><strong>Hiện tượng:</strong> giá trị quy đổi luôn bằng 0 hoặc bằng đầu dải.
<strong>Cách sửa:</strong> nhân trước, chia sau (mục 32.4, Chương 19 mục 19.4).</p>
<h3>🔍 BẪY 3 — Dùng <code>INT</code> cho phép quy đổi</h3>
<p><strong>Hiện tượng:</strong> kết quả trung gian <code>27648 × 600</code> tràn — giá trị nhảy sang số âm hoặc vô lý.
<strong>Cách sửa:</strong> <code>DINT</code> cho toàn bộ phép quy đổi (mục 32.4, Chương 11).</p>
<h3>🔍 BẪY 4 — Lấy nhầm dải giá trị thô của module</h3>
<p><strong>Hiện tượng:</strong> mọi phép đo <strong>sai theo tỉ lệ</strong> — ví dụ đọc 5,1 bar khi thực tế 4,2. Sai một cách nhất
quán, nên rất dễ bị coi là &quot;cảm biến cần hiệu chuẩn&quot;.
<strong>Cách sửa:</strong> tra datasheet module trước khi viết dòng quy đổi nào; ⚠ đừng chép hằng số từ dự án cũ
(mục 32.10).</p>
<h3>🔍 BẪY 5 — Hiển thị nhiều chữ số hơn cảm biến đảm bảo</h3>
<p><strong>Hiện tượng:</strong> <code>4,2038 bar</code> trên màn hình trong khi cảm biến chỉ đảm bảo ±0,06 bar. Người vận hành
tin vào những chữ số không mang thông tin, và đi chỉnh quy trình theo nhiễu.
<strong>Cách sửa:</strong> số chữ số hiển thị khớp <strong>sai số cảm biến</strong>, không khớp số bit ADC (mục 32.3).</p>
<h3>🔍 BẪY 6 — Chọn cảm biến dải quá rộng</h3>
<p><strong>Hiện tượng:</strong> đo 4 bar bằng cảm biến 0–250 bar; sai số ±2,5 bar làm phép đo vô dụng.
<strong>Cách sửa:</strong> chọn dải <strong>vừa đủ</strong> bao phủ vùng làm việc — quyết định lúc mua (mục 32.3).</p>
<h3>🔍 BẪY 7 — Lọc mạnh tín hiệu dùng cho điều kiện an toàn</h3>
<p><strong>Hiện tượng:</strong> áp tụt thật nhưng chương trình biết muộn — muộn đúng bằng độ trễ bộ lọc.
<strong>Cách sửa:</strong> ⚠⚠ điều kiện an toàn và phát hiện sự cố <strong>lọc rất nhẹ hoặc không lọc</strong>; chống báo giả
bằng <strong>timer xác nhận</strong> (mục 32.6, Chương 17).</p>
<h3>🔍 BẪY 8 — Quy đổi trước khi kiểm ngoài dải</h3>
<p><strong>Hiện tượng:</strong> giá trị đứt dây (số âm) được quy đổi thành một con số trông như phép đo thật.
<strong>Cách sửa:</strong> kiểm dải <strong>trước</strong>, quy đổi <strong>sau</strong> (mục 32.5, Chương 31).</p>
<h3>🔍 BẪY 9 — Thêm <code>ELSE</code> vào khối vùng chết</h3>
<p><strong>Hiện tượng:</strong> vùng chết biến mất, bit cảnh báo nhấp nháy quanh ngưỡng như trước.
<strong>Cách sửa:</strong> khối vùng chết <strong>không có <code>ELSE</code></strong> — vùng giữa phải giữ nguyên trạng thái (mục 32.7).</p>
<h3>🔍 BẪY 10 — Gọi việc chỉnh hệ số là &quot;hiệu chuẩn&quot;</h3>
<p><strong>Hiện tượng:</strong> hai con số khớp nhau nhưng <strong>cả hai đều sai</strong>; và không có hồ sơ nào chứng minh phép
đo đúng khi khách hàng hỏi.
<strong>Cách sửa:</strong> hiệu chuẩn cần <strong>chuẩn có độ chính xác cao hơn</strong> và có vết truy nguyên. Chỉnh cho khớp
mà không có chuẩn thì gọi đúng tên nó: <strong>làm cho nhất quán</strong> (mục 32.8).</p>
<h3>🔍 BẪY 11 — Quên cảm biến thay thế có dải mặc định khác</h3>
<p><strong>Hiện tượng:</strong> thay cảm biến đã được đặt lại LRV/URV bằng cái mới từ kho; mọi phép đo sai theo tỉ lệ
và <strong>không ai nghĩ tới nguyên nhân đó</strong>.
<strong>Cách sửa:</strong> ghi dải đã đặt vào tài liệu máy và dán nhãn tại cảm biến; hoặc dùng IO-Link để tham số
tự nạp (mục 32.8, Chương 12).</p>
<hr>
<h2 id="3212-bng-cht">32.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Module analog trả về gì</td>
<td><strong>Số nguyên thô</strong> — dải do module quy định</td>
</tr>
<tr>
<td>Con số đầu tiên phải tra</td>
<td>⭐ <strong>Dải giá trị thô</strong> trong datasheet module</td>
</tr>
<tr>
<td>Độ phân giải là gì</td>
<td>Bước nhỏ nhất phân biệt được = dải ÷ số bước ADC</td>
</tr>
<tr>
<td>Độ phân giải ≠</td>
<td>⭐ <strong>Độ chính xác</strong> — cái sau do cảm biến quyết định</td>
</tr>
<tr>
<td>Hiển thị bao nhiêu chữ số</td>
<td>Khớp <strong>sai số cảm biến</strong>, không khớp số bit ADC</td>
</tr>
<tr>
<td>Chọn dải cảm biến</td>
<td><strong>Vừa đủ</strong> bao phủ vùng làm việc — sai số tính theo % dải</td>
</tr>
<tr>
<td>Thứ tự phép tính quy đổi</td>
<td>⭐ <strong>Nhân trước, chia sau</strong>, dùng <strong><code>DINT</code></strong></td>
</tr>
<tr>
<td>Tên biến analog</td>
<td>⭐ <strong>Đơn vị nằm trong tên</strong> — <code>GluePressX100</code></td>
</tr>
<tr>
<td>Thứ tự xử lý</td>
<td>Kiểm ngoài dải → quy đổi → lọc → so ngưỡng</td>
</tr>
<tr>
<td>Lọc để hiển thị</td>
<td>Lọc mạnh được</td>
</tr>
<tr>
<td>Lọc để điều khiển</td>
<td>Lọc nhẹ — trễ vào thẳng vòng điều khiển</td>
</tr>
<tr>
<td>Lọc cho điều kiện an toàn</td>
<td>⚠⚠ <strong>Rất nhẹ hoặc không lọc</strong>; dùng <strong>timer xác nhận</strong></td>
</tr>
<tr>
<td>Chống nhấp nháy quanh ngưỡng</td>
<td><strong>Vùng chết</strong> — khối <code>IF/ELSIF</code> <strong>không có <code>ELSE</code></strong></td>
</tr>
<tr>
<td>Chọn độ rộng vùng chết</td>
<td>Rộng hơn <strong>biên độ dao động đo được</strong></td>
</tr>
<tr>
<td>Trước khi ghi ngõ ra analog</td>
<td><strong>Kẹp giá trị</strong> trong dải</td>
</tr>
<tr>
<td>Đặt dải ≠ hiệu chuẩn</td>
<td>Hiệu chuẩn cần <strong>chuẩn chính xác hơn</strong> và có vết truy nguyên</td>
</tr>
<tr>
<td>Cảm biến thay thế</td>
<td>⚠ Có <strong>dải mặc định của nhà sản xuất</strong> — không phải dải bạn đã đặt</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3213-t-kim">32.13 Tự kiểm</h2>
<ol>
<li>Module analog 16 bit trả về giá trị thô 13 824 với dải 0–27 648, cảm biến 0–6 bar. Áp suất là bao
nhiêu?</li>
<li>⭐ Phân biệt <strong>độ phân giải</strong> với <strong>độ chính xác</strong>. Cảm biến 0–6 bar sai số ±1 % đọc qua ADC cho
bước 0,0002 bar — bạn được phép hiển thị bao nhiêu chữ số thập phân, và vì sao?</li>
<li>Vì sao <strong>không</strong> nên dùng cảm biến 0–250 bar để đo áp trong khoảng 3–5 bar, dù ADC vẫn đủ phân giải?</li>
<li>Viết công thức quy đổi thang tuyến tính. Nêu <strong>ba</strong> điều bắt buộc khi viết nó bằng số nguyên.</li>
<li>⭐ Vì sao phải kiểm ngoài dải <strong>trước</strong> khi quy đổi, không phải sau?</li>
<li>Khi cờ lỗi cảm biến lên, biến giá trị kỹ thuật giữ giá trị cũ. Được phép dùng nó không? Vì sao?</li>
<li>So sánh lọc trung bình trượt với lọc IIR một bậc. Cái nào tốn bộ nhớ hơn?</li>
<li>⭐ Vì sao <strong>không</strong> được lọc mạnh tín hiệu dùng cho điều kiện an toàn? Nếu cần chống báo giả thì
dùng gì thay thế?</li>
<li>Vì sao khối vùng chết <strong>không có nhánh <code>ELSE</code></strong>? Thêm <code>ELSE</code> vào thì chuyện gì xảy ra?</li>
<li>Chọn độ rộng vùng chết dựa vào đâu? Làm sao biết con số đó?</li>
<li>⭐ Đồng hồ chuẩn chỉ 4,0 bar, PLC hiện 4,3 bar. Bạn sửa hệ số cho PLC hiện 4,0. Đó có phải hiệu
chuẩn không? Vì sao?</li>
<li>LRV và URV là gì? Đặt lại dải trên cảm biến có lợi gì, và tạo ra <strong>bẫy bảo trì</strong> nào?</li>
</ol>
<blockquote>
<p>Câu 2, 5, 8 và 11 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: <strong>nhiều chữ số không làm
phép đo đúng hơn — nó chỉ làm người đọc tin nhầm.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 33 — <strong>Cảm biến quá trình thường gặp</strong>. Bạn đã biết biến tín hiệu điện thành con số có nghĩa.
Chương sau về các loại cảm biến sinh ra tín hiệu đó: áp suất, nhiệt độ (RTD và can nhiệt — hai loại
hành xử rất khác nhau), lưu lượng, mức — và những chỗ mỗi loại đánh lừa bạn.</p>
<h3>Nguồn tham khảo chương 32</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính ngõ
vào/ra analog, độ phân giải, sai số và cách biểu diễn giá trị ngoài dải. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60381-1 và -2 — <em>Analogue signals for process control systems</em>: chuẩn hoá tín hiệu dòng và áp.</li>
<li><strong>Datasheet module analog</strong> của hệ đang dùng — dùng cho ⚠ <strong>dải giá trị thô</strong>, ngưỡng phát hiện
ngoài dải, bit trạng thái kênh, và tuỳ chọn lọc tích hợp. Đây là các con số <strong>bắt buộc phải tra</strong>,
không suy từ hệ khác.</li>
<li><strong>Datasheet cảm biến</strong> — dùng cho <strong>sai số</strong>, dải đặt được của LRV/URV, và quy trình chỉnh zero/span.</li>
<li>Bảng I/O và bảng công thức của DP-01 — Phụ lục J; bảng ở mục 32.9 lấy từ đó.</li>
</ul>
<blockquote>
<p>⚡ Con số <strong>27 648</strong> dùng xuyên suốt chương là <strong>ví dụ minh hoạ</strong>, lấy theo một cách ánh xạ phổ biến.
Nó <strong>không phải giá trị áp dụng chung</strong> — module của bạn có thể dùng 32 767, 4095, hoặc cách biểu
diễn khác hẳn. Mọi ví dụ code trong chương đều đánh dấu <code>⚠ TRA DATASHEET MODULE</code> ở đúng chỗ cần
thay số.</p>
<p>Tương tự, các ngưỡng phát hiện ngoài dải (<code>-2000</code>, <code>29000</code>) là minh hoạ. Giá trị thật lấy từ
datasheet module và datasheet cảm biến (Chương 31).</p>
</blockquote>
<!-- SECTION: ch33_cam_bien_qua_trinh_thuong_gap -->
<hr>
<h1 id="chương-33-cm-bin-quá-trình-thưng-gp">Chương 33 — Cảm biến quá trình thường gặp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="331-bài-toán-nhit-đ-đúng-keo-vn-hng">33.1 Bài toán: nhiệt độ đúng, keo vẫn hỏng</h2>
<p>Bộ gia nhiệt keo của DP-01 được đặt 60 °C. Màn hình hiện <strong>60,0 °C</strong>, ổn định, không dao động. Bộ điều
khiển nhiệt độ báo đã đạt điểm đặt.</p>
<p>Nhưng keo ra vẫn đặc bất thường, và đường keo không đều.</p>
<p>Nguyên nhân, tìm ra sau nửa ngày: cảm biến nhiệt được lắp <strong>ở vỏ ngoài của bình keo</strong>, không phải
trong lòng keo. Vỏ nóng lên nhanh và ổn định ở 60 °C; <strong>keo bên trong chỉ 48 °C</strong>.</p>
<p>Phép đo đúng. Thiết bị đúng. Con số đúng. <strong>Chỗ đo sai.</strong></p>
<p>Đây là mẫu chung của cả chương: với cảm biến quá trình, phần lớn sai lầm không nằm ở chọn sai loại
cảm biến, mà ở <strong>lắp sai chỗ</strong> hoặc <strong>hiểu sai cái mình đang đo</strong>.</p>
<hr>
<h2 id="332-áp-sut">33.2 Áp suất</h2>
<p>Phổ biến nhất trên máy tự động hoá, và cũng là loại người ta ít nghi ngờ nhất.</p>
<h3>Hai loại giá trị đo</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Đo so với</th>
<th>Ký hiệu hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Áp suất tương đối</strong> <em>(gauge pressure)</em></td>
<td>Áp suất khí quyển</td>
<td><code>bar(g)</code>, <code>barg</code></td>
</tr>
<tr>
<td><strong>Áp suất tuyệt đối</strong> <em>(absolute pressure)</em></td>
<td>Chân không hoàn toàn</td>
<td><code>bar(a)</code>, <code>bara</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chênh nhau khoảng 1 bar — và cả hai đều &quot;đúng&quot;.</strong>
Cảm biến tương đối chỉ 0 bar khi mở ra ngoài trời; cảm biến tuyệt đối chỉ khoảng 1 bar ở cùng điều
kiện. Lắp nhầm loại thì mọi phép đo lệch một hằng số, và nó <strong>trông hoàn toàn hợp lý</strong>.</p>
<p>Với khí nén công nghiệp, mặc định gần như luôn là <strong>tương đối</strong>. Nhưng ⚠ với <strong>chân không</strong>
(Chương 6, mục 6.6) thì phải đọc kỹ — cách ghi dải rất khác nhau giữa các hãng.</p>
</blockquote>
<h3>Ba bẫy lắp đặt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bẫy</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lắp sau van tiết lưu hoặc chỗ hẹp</strong></td>
<td>Đo áp ở chỗ đó, không phải áp cấp cho cơ cấu</td>
</tr>
<tr>
<td>⚠ <strong>Xung áp khi van đóng mở</strong></td>
<td>Giá trị nhảy vọt tức thời; có thể <strong>phá cảm biến</strong> theo thời gian</td>
</tr>
<tr>
<td><strong>Lắp ở điểm thấp của đường ống</strong></td>
<td>Nước ngưng đọng lại chỗ cảm biến (Chương 6, mục 6.2)</td>
</tr>
</tbody></table></div>
<p>Với xung áp, giải pháp phần cứng là <strong>bộ giảm chấn</strong> <em>(snubber thuỷ lực)</em> hoặc một đoạn ống mềm. ⚠
Giải pháp phần mềm — lọc mạnh — <strong>không bảo vệ được cảm biến</strong>, chỉ giấu triệu chứng đi (Chương 32,
mục 32.6).</p>
<hr>
<h2 id="333-nhit-đ-rtd-và-can-nhit">33.3 ⭐ Nhiệt độ — RTD và can nhiệt</h2>
<p>Hai họ cảm biến nhiệt phổ biến, hành xử rất khác nhau. Chọn nhầm không phải thảm hoạ, nhưng đấu nhầm
thì có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>RTD</strong> <em>(Resistance Temperature Detector)</em> — Pt100, Pt1000</th>
<th><strong>Can nhiệt</strong> <em>(thermocouple)</em> — loại K, J, T…</th>
</tr>
</thead>
<tbody><tr>
<td>Nguyên lý</td>
<td>Điện trở kim loại đổi theo nhiệt độ</td>
<td>Hai kim loại khác nhau sinh <strong>điện áp nhỏ</strong> theo chênh lệch nhiệt</td>
</tr>
<tr>
<td>Dải đo</td>
<td>Vừa — khoảng −200 đến 600 °C</td>
<td>⭐ <strong>Rất rộng</strong> — lên tới hơn 1000 °C tuỳ loại</td>
</tr>
<tr>
<td>Độ chính xác</td>
<td>⭐ <strong>Cao hơn</strong></td>
<td>Thấp hơn</td>
</tr>
<tr>
<td>Độ ổn định lâu dài</td>
<td>⭐ <strong>Tốt hơn</strong></td>
<td>Trôi theo thời gian</td>
</tr>
<tr>
<td>Đáp ứng</td>
<td>Chậm hơn</td>
<td>⭐ <strong>Nhanh hơn</strong></td>
</tr>
<tr>
<td>Giá cảm biến</td>
<td>Cao hơn</td>
<td>⭐ <strong>Rẻ hơn</strong></td>
</tr>
<tr>
<td>⚠ Yêu cầu đặc biệt</td>
<td><strong>Bù điện trở dây</strong> — mục 33.4</td>
<td><strong>Bù đầu lạnh</strong> — mục 33.5</td>
</tr>
<tr>
<td>Dây nối dài</td>
<td>Dây đồng thường</td>
<td>⚠ <strong>Phải dùng dây bù chuyên dụng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc chọn thực dụng:</strong></p>
<ul>
<li>Dưới ~400 °C, cần chính xác và ổn định → <strong>RTD</strong>. Đây là phần lớn máy tự động hoá.</li>
<li>Rất nóng, hoặc cần đáp ứng nhanh, hoặc rất nhiều điểm đo giá rẻ → <strong>can nhiệt</strong>.</li>
</ul>
<p>Trên DP-01, cả gia nhiệt keo (60 °C) và buồng sấy UV đều dùng <strong>RTD Pt100</strong> — đúng vùng RTD mạnh.</p>
</blockquote>
<hr>
<h2 id="334-rtd-2-3-và-4-dây-vì-sao-3-dây-là-mc-đnh">33.4 ⭐ RTD 2, 3 và 4 dây — vì sao 3 dây là mặc định</h2>
<p>Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.</p>
<h3>Vấn đề</h3>
<p>RTD đo nhiệt độ bằng <strong>điện trở</strong>. Pt100 có điện trở 100 Ω ở 0 °C, và tăng khoảng <strong>0,385 Ω mỗi độ</strong>.</p>
<p>Nhưng <strong>dây nối cũng có điện trở</strong>. Với cách đấu hai dây, module đo được:</p>
<pre><code class="language-text">R_đo  =  R_cảm_biến  +  R_dây_đi  +  R_dây_về
</code></pre>
<p>Module không phân biệt được phần nào là cảm biến, phần nào là dây. Nó quy đổi <strong>toàn bộ</strong> thành nhiệt
độ — nên kết quả <strong>luôn cao hơn thực tế</strong>.</p>
<h3>Sai số đó lớn tới đâu</h3>
<p>Một đôi dây đồng dài 20 m, tiết diện nhỏ, có điện trở khoảng vài ôm. Với Pt100:</p>
<pre><code class="language-text">2 Ω  /  0,385 Ω/°C  ≈  5 °C sai lệch
</code></pre>
<blockquote>
<p>⚠ <strong>Năm độ là sai số rất lớn với một phép đo mà bạn dùng để điều khiển nhiệt độ keo.</strong>
Và nó <strong>không phải nhiễu</strong> — nó là một độ lệch <strong>ổn định, luôn dương</strong>, nên nó trông y hệt một phép
đo bình thường. Không có cách nào phát hiện từ dữ liệu.</p>
</blockquote>
<h3>Ba cách đấu</h3>
<pre><code class="language-text">2 DÂY — module không tách được điện trở dây
   [RTD] ══════════════ [module]        ⚠ sai số cộng thẳng vào

3 DÂY — thêm một dây để module ĐO ĐƯỢC điện trở dây và trừ đi
   [RTD] ══════════════ [module]
         ══════════════
         ══════════════                 ⭐ bù được, chỉ cần 3 sợi

4 DÂY — hai dây cấp dòng, hai dây đo áp, hoàn toàn không chịu ảnh hưởng dây
   [RTD] ══════════════ [module]
         ══════════════
         ══════════════
         ══════════════                 ⭐ chính xác nhất
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách đấu</th>
<th>Bù điện trở dây</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>2 dây</strong></td>
<td>❌ Không</td>
<td>Chỉ khi dây <strong>rất ngắn</strong> và không cần chính xác</td>
</tr>
<tr>
<td>⭐ <strong>3 dây</strong></td>
<td>✅ Có — giả định ba dây điện trở bằng nhau</td>
<td><strong>Mặc định của ngành</strong> — đủ tốt cho gần như mọi ứng dụng máy</td>
</tr>
<tr>
<td><strong>4 dây</strong></td>
<td>✅ Có — không cần giả định gì</td>
<td>Phòng thí nghiệm, phép đo chuẩn, dây rất dài</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao 3 dây là mặc định:</strong> nó bù được gần hết sai số với <strong>chi phí thêm đúng một sợi dây</strong>.
Bước từ 2 sang 3 dây cải thiện rất nhiều; bước từ 3 sang 4 dây cải thiện thêm rất ít trong điều
kiện máy công nghiệp.</p>
<p>⚠ Giả định của cách 3 dây là <strong>ba sợi có điện trở bằng nhau</strong> — đúng khi chúng cùng loại, cùng
chiều dài, đi cùng một cáp. Nối thêm một đoạn dây khác loại vào <strong>một</strong> sợi sẽ phá giả định đó.</p>
</blockquote>
<h3>⚠ Hai chi tiết nữa về RTD, cả hai đều gây sai lệch có hệ thống</h3>
<p><strong>Một — Pt100 có HAI hệ số, và trộn nhầm thì lệch cả thang.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ số alpha</th>
<th>Quen gọi</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>0,00385</strong></td>
<td>&quot;châu Âu&quot;</td>
<td>⭐ <strong>Phổ biến nhất</strong>, kể cả ngoài châu Âu</td>
</tr>
<tr>
<td>0,00392</td>
<td>&quot;Mỹ&quot;</td>
<td>Ít gặp hơn</td>
</tr>
</tbody></table></div>
<p>⚠ Cảm biến theo một hệ số mà module cấu hình theo hệ số kia thì phép đo <strong>lệch một cách có hệ
thống</strong> — không nhảy, không nhiễu, chỉ <strong>sai đều</strong>. ⭐ Đây là loại sai số <strong>rất khó phát hiện</strong> vì
đồ thị trông hoàn toàn bình thường.</p>
<p>⭐ <strong>Cách kiểm:</strong> đối chiếu hệ số ghi trên datasheet cảm biến với cấu hình kênh trong phần mềm.</p>
<p><strong>Hai — RTD tự làm nóng chính nó.</strong></p>
<p>Muốn đo điện trở thì phải <strong>cho dòng chạy qua</strong> RTD. Dòng đó sinh nhiệt ngay trên phần tử đo:</p>
<pre><code class="language-text">P  =  I² × R
</code></pre>
<p>⚠ Nhiệt đó làm RTD <strong>nóng hơn môi trường xung quanh</strong> → phép đo <strong>luôn cao hơn thực tế một chút</strong>.
⭐ Đây là <strong>sai số một chiều</strong>, không phải nhiễu ngẫu nhiên — nên lấy trung bình <strong>không</strong> khử được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Ảnh hưởng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dòng kích lớn</td>
<td>Sai số lớn hơn — nhưng tín hiệu khoẻ hơn, ít nhiễu hơn</td>
</tr>
<tr>
<td>Dòng kích nhỏ</td>
<td>Sai số nhỏ hơn, nhưng ⚠ <strong>tỉ lệ tín hiệu/nhiễu xấu đi</strong></td>
</tr>
<tr>
<td>⭐ <strong>Môi trường tản nhiệt kém</strong></td>
<td>⚠ Nặng nhất trong <strong>không khí tĩnh</strong>; nhẹ hơn nhiều trong chất lỏng chảy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là một đánh đổi, không phải một lỗi cần sửa.</strong> Module tốt giải quyết bằng cách <strong>cấp dòng
theo xung</strong> — chỉ cho dòng chạy trong khoảnh khắc lấy mẫu rồi ngắt. ⭐ Cách đó dùng được vì phép đo
nhiệt độ vốn <strong>chậm</strong>, không cần lấy mẫu nhanh.</p>
<p>⚡ <strong>Với người lập trình máy:</strong> bạn thường không chỉnh được dòng kích. Điều cần biết là ⭐ <strong>nếu phép
đo cao hơn thiết bị chuẩn một chút và ổn định, hãy nghi tự gia nhiệt trước khi nghi cảm biến hỏng</strong>
— nhất là khi đo trong không khí tĩnh.</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục RTD self-heating error và mục
về hệ số alpha của RTD bạch kim.)</em></p>
<h3>⚠ Ba lỗi đấu RTD hay gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lỗi</th>
<th>Hiện tượng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đấu RTD 3 dây vào module cấu hình 2 dây</strong></td>
<td>Sai số dây không được bù — đọc cao hơn thực tế, ổn định</td>
</tr>
<tr>
<td><strong>Nối chung sợi thứ ba sai chân</strong></td>
<td>Bù sai — có thể đọc thấp hơn thực tế</td>
</tr>
<tr>
<td>⚠ <strong>Ba sợi không cùng chiều dài/tiết diện</strong></td>
<td>Bù không chính xác; sai lệch nhỏ nhưng dai dẳng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách kiểm nhanh khi nghi sai số dây:</strong> đo bằng một nhiệt kế cầm tay ở cùng vị trí. Chênh lệch
<strong>ổn định và luôn cùng chiều</strong> là dấu hiệu điển hình của sai số dây, không phải của cảm biến hỏng.
Kiểm tiếp bằng cách xem cấu hình kênh trong phần mềm: 2, 3 hay 4 dây.</p>
</blockquote>
<hr>
<h2 id="335-can-nhit-và-bù-đu-lnh">33.5 ⭐ Can nhiệt và bù đầu lạnh</h2>
<p>Can nhiệt hoạt động theo một nguyên lý làm nảy sinh một yêu cầu mà người mới hay bỏ qua.</p>
<h3>Vấn đề</h3>
<p>Can nhiệt không đo <strong>nhiệt độ</strong>. Nó sinh ra một điện áp tỉ lệ với <strong>chênh lệch nhiệt độ giữa hai
đầu</strong>: đầu nóng (chỗ đo) và đầu lạnh (chỗ nối vào module).</p>
<pre><code class="language-text">   [đầu nóng]  ─── dây can nhiệt ───  [đầu lạnh = đầu nối vào module]
    600 °C                              nhiệt độ trong tủ điện
        └────── điện áp sinh ra tỉ lệ với CHÊNH LỆCH ──────┘
</code></pre>
<p>Muốn biết nhiệt độ đầu nóng, phải biết <strong>nhiệt độ đầu lạnh</strong>. Đó là việc của <strong>bù đầu lạnh</strong>
<em>(cold junction compensation, CJC)</em>: module có một cảm biến nhiệt riêng đo chính nhiệt độ tại hàng
kẹp của nó, rồi cộng vào.</p>
<blockquote>
<p>⚠⚠ <strong>Hệ quả rất thực tế: nhiệt độ trong tủ điện ảnh hưởng phép đo.</strong>
Nếu bù đầu lạnh sai — cấu hình sai, hoặc cảm biến bù đặt xa hàng kẹp thật — thì phép đo <strong>trôi theo
nhiệt độ tủ</strong>. Triệu chứng đặc trưng: giá trị đọc <strong>đổi theo giờ trong ngày</strong> hoặc theo việc tủ có
mở cửa hay không, trong khi quá trình thật không đổi.</p>
<p>Đây là loại lỗi rất khó chẩn đoán nếu không biết cơ chế — và biết rồi thì nó gần như tự lộ.</p>
</blockquote>
<h3>⚠ Dây bù — không được nối bằng dây đồng</h3>
<p>Điểm thứ hai, và là lỗi đấu nối phổ biến nhất với can nhiệt:</p>
<blockquote>
<p><strong>Mọi mối nối trên đường từ can nhiệt về module đều tạo ra một cặp nhiệt điện mới.</strong></p>
</blockquote>
<p>Nối dài can nhiệt bằng <strong>dây đồng thường</strong> tạo ra một đầu lạnh <strong>ở chỗ nối</strong>, không phải ở module. Bù
đầu lạnh của module lúc đó bù nhầm chỗ.</p>
<p>Cách đúng: dùng <strong>dây bù</strong> <em>(compensating / extension cable)</em> đúng loại can nhiệt, và ⚠ <strong>đúng cực
tính</strong>. Đấu ngược cực làm giá trị đọc sai theo hướng ngược lại khi nhiệt độ tủ đổi.</p>
<blockquote>
<p>💡 Với DP-01, cả hai điểm đo nhiệt đều dùng RTD nên không gặp bài toán này. Nhưng bạn sẽ gặp can
nhiệt ở máy có lò, máy hàn, máy ép nhựa — và khi đó <strong>dây bù và cực tính là hai thứ kiểm đầu tiên</strong>.</p>
</blockquote>
<hr>
<h2 id="336-đo-khong-cách-và-v-trí">33.6 Đo khoảng cách và vị trí</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nguyên lý</th>
<th>✅ Mạnh</th>
<th>⚠ Bẫy</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Laser tam giác</strong> <em>(laser triangulation)</em></td>
<td>Chiếu điểm sáng, đo góc phản xạ</td>
<td>Chính xác cao, dải gần</td>
<td>⚠ <strong>Bề mặt bóng, trong suốt, hoặc màu rất tối</strong> làm sai lệch</td>
</tr>
<tr>
<td><strong>Laser thời gian bay</strong> <em>(time-of-flight)</em></td>
<td>Đo thời gian ánh sáng đi và về</td>
<td>Dải xa</td>
<td>Kém chính xác hơn ở dải gần</td>
</tr>
<tr>
<td><strong>Siêu âm</strong> <em>(ultrasonic)</em></td>
<td>Đo thời gian sóng âm đi và về</td>
<td>⭐ Không phụ thuộc màu và độ bóng</td>
<td>⚠ <strong>Phụ thuộc nhiệt độ không khí</strong>; ⚠ vùng chết ngay trước cảm biến; bề mặt xốp hấp thụ âm</td>
</tr>
<tr>
<td><strong>Cảm ứng analog</strong> <em>(inductive analog)</em></td>
<td>Trường điện từ</td>
<td>Bền, chịu bẩn</td>
<td>Chỉ đo kim loại, dải rất ngắn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Siêu âm và nhiệt độ không khí:</strong> tốc độ âm thanh đổi theo nhiệt độ, nên phép đo trôi theo nhiệt
độ môi trường. Nhiều cảm biến có bù tự động — ⚠ <strong>kiểm xem có bật không</strong> trước khi kết luận cảm
biến &quot;không chính xác&quot;.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Với DP-01, khoảng cách từ đầu tra keo tới mặt board là phép đo đáng cân nhắc</strong> (Chương 37):
board có thể cong nhẹ, và giữ đúng khoảng cách quyết định chất lượng đường keo. Bề mặt board là
vật liệu tối, có linh kiện bóng — ⚠ đúng vùng laser tam giác gặp khó. Đây là chỗ <strong>phải thử trên
vật thật trước khi chốt</strong>, không chọn theo catalogue.</p>
</blockquote>
<hr>
<h2 id="337-lưu-lưng-mc-chân-không">33.7 Lưu lượng, mức, chân không</h2>
<p>Nhóm này ít gặp trên máy lắp ráp điện tử nhưng phổ biến ở máy có chất lỏng và khí.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo cái gì</th>
<th>Loại thường dùng</th>
<th>⚠ Bẫy chính</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lưu lượng khí</strong></td>
<td>Cảm biến nhiệt, chênh áp</td>
<td>Phụ thuộc áp suất và nhiệt độ — ⚠ phân biệt lưu lượng <strong>thực tế</strong> với <strong>quy chuẩn</strong></td>
</tr>
<tr>
<td><strong>Lưu lượng chất lỏng</strong></td>
<td>Điện từ, tua-bin, Coriolis</td>
<td>Điện từ ⚠ chỉ đo được chất lỏng <strong>dẫn điện</strong></td>
</tr>
<tr>
<td><strong>Mức chất lỏng</strong></td>
<td>Phao, siêu âm, radar, chênh áp</td>
<td>Chênh áp ⚠ phụ thuộc <strong>khối lượng riêng</strong> — đổi loại keo là đổi kết quả</td>
</tr>
<tr>
<td><strong>Chân không</strong></td>
<td>Cảm biến chân không</td>
<td>⚠ Cách ghi dải rất khác nhau; xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chân không — chỗ dễ nhầm nhất.</strong>
Cùng một mức chân không có thể ghi là <code>−0,8 bar</code>, <code>0,2 bar(a)</code>, <code>−80 kPa</code>, hay <code>20 % chân không</code>
tuỳ hãng và tuỳ quy ước. <strong>Đọc kỹ dải và đơn vị trong datasheet</strong>, và khi lập bảng I/O thì ghi rõ
quy ước đang dùng (Chương 23).</p>
<p>Trên DP-01, giác hút của cơ cấu gắp dùng cảm biến chân không (Chương 6, mục 6.6) — và nó là ví dụ
điển hình của nguyên tắc &quot;chờ phản hồi thật, không chờ timer&quot; (Chương 17).</p>
</blockquote>
<hr>
<h2 id="338-đo-cưng-đ-ánh-sáng-trưng-hp-aiuvintensity">33.8 Đo cường độ ánh sáng — trường hợp <code>AI_UvIntensity</code></h2>
<p>Đèn UV suy giảm cường độ theo giờ chạy. Đây là <strong>lỗi mà máy không tự phát hiện được</strong> nếu không đo
(Chương 48, mục 48.6): sản phẩm thiếu độ bám keo <strong>không có triệu chứng tại chỗ</strong>, chỉ lộ ra ở khách
hàng.</p>
<p>Ba điều cần biết khi đo cường độ UV:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cảm biến phải đúng dải bước sóng</strong></td>
<td>UV có nhiều vùng; cảm biến đo vùng khác vùng đèn phát ra sẽ cho số vô nghĩa</td>
</tr>
<tr>
<td>⚠ <strong>Vị trí đo quyết định con số</strong></td>
<td>Cường độ giảm nhanh theo khoảng cách. Đo sát đèn và đo tại mặt board cho hai con số rất khác nhau — ⭐ <strong>đo tại nơi sản phẩm nằm</strong></td>
</tr>
<tr>
<td>⚠ <strong>Cảm biến cũng bám bẩn</strong></td>
<td>Cường độ đọc được giảm dần có thể là đèn yếu <strong>hoặc</strong> cửa sổ cảm biến bẩn. Phân biệt bằng cách lau rồi đo lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Nhắc lại vấn đề đã nêu ở Chương 31, mục 31.7 và ghi trong hồ sơ máy mẫu §8:</strong>
<code>AI_UvIntensity</code> hiện là <strong>0–10 V</strong>, nên <strong>không phân biệt được &quot;cường độ 0&quot; với &quot;đứt dây&quot;</strong>. Với
một phép đo mà toàn bộ lý do tồn tại là <strong>phát hiện suy giảm âm thầm</strong>, đây là điểm yếu đáng cân
nhắc đổi sang 4–20 mA — dù dây ngắn.</p>
<p>Hạng mục này đang chờ chủ dự án quyết.</p>
</blockquote>
<hr>
<h2 id="339-bng-chn-đo-cái-gì-dùng-loi-nào-by-gì">33.9 ⭐ Bảng chọn — đo cái gì, dùng loại nào, bẫy gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo cái gì</th>
<th>Loại thường dùng</th>
<th>⚠ Bẫy chính</th>
</tr>
</thead>
<tbody><tr>
<td>Áp suất khí nén</td>
<td>Cảm biến áp tương đối, 4–20 mA</td>
<td>Lắp sau chỗ hẹp; xung áp phá cảm biến</td>
</tr>
<tr>
<td>Áp keo tại đầu tra</td>
<td>Cảm biến áp, 4–20 mA</td>
<td>Lắp xa điểm quan tâm → đo nhầm chỗ</td>
</tr>
<tr>
<td>Nhiệt độ &lt; 400 °C, cần chính xác</td>
<td>⭐ <strong>RTD Pt100 3 dây</strong></td>
<td>Cấu hình module sai số dây; <strong>lắp sai chỗ</strong> (mục 33.1)</td>
</tr>
<tr>
<td>Nhiệt độ rất cao, hoặc cần nhanh</td>
<td>Can nhiệt</td>
<td>⚠ Bù đầu lạnh; <strong>dây bù</strong> và cực tính</td>
</tr>
<tr>
<td>Khoảng cách, bề mặt bất kỳ</td>
<td>Siêu âm</td>
<td>Phụ thuộc nhiệt độ không khí; vùng chết</td>
</tr>
<tr>
<td>Khoảng cách, cần chính xác</td>
<td>Laser tam giác</td>
<td>⚠ Bề mặt bóng / trong suốt / rất tối</td>
</tr>
<tr>
<td>Vị trí trục</td>
<td>Encoder (Chương 18, 37)</td>
<td>Encoder gia số mất vị trí khi mất điện</td>
</tr>
<tr>
<td>Chân không giác hút</td>
<td>Cảm biến chân không</td>
<td>⚠ Quy ước ghi dải rất khác nhau</td>
</tr>
<tr>
<td>Cường độ UV</td>
<td>Cảm biến quang đúng bước sóng</td>
<td>⭐ Đo <strong>tại nơi sản phẩm nằm</strong>; cảm biến cũng bẩn</td>
</tr>
<tr>
<td>Lực / khối lượng</td>
<td>Load cell (Chương 34)</td>
<td>—</td>
</tr>
</tbody></table></div>
<h3>Bốn câu hỏi trước khi chọn bất kỳ cảm biến quá trình nào</h3>
<blockquote>
<p><strong>1. Tôi đang đo cái gì — và nó có phải cái tôi THẬT SỰ quan tâm không?</strong>
Cỗ máy ở mục 33.1 đo nhiệt độ vỏ bình khi cái đáng quan tâm là nhiệt độ keo.</p>
<p><strong>2. Lắp ở đâu?</strong> Vị trí thường quyết định nhiều hơn loại cảm biến.</p>
<p><strong>3. Dải bao nhiêu?</strong> Vừa đủ bao phủ vùng làm việc — sai số tính theo % dải (Chương 32, mục 32.3).</p>
<p><strong>4. Nó hỏng thế nào, và tôi có phát hiện được không?</strong> Hỏng đứt thì 4–20 mA phát hiện được
(Chương 31). Hỏng <strong>trôi dần</strong> thì khó hơn nhiều — cần đối chiếu định kỳ với một phép đo độc lập.</p>
</blockquote>
<p>Câu 1 và câu 4 là hai câu người ta hay bỏ, và chúng gây ra những sự cố tốn thời gian nhất.</p>
<hr>
<h2 id="3310-trên-máy-mu-dp-01">33.10 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép đo</th>
<th>Cảm biến</th>
<th>Vì sao chọn vậy</th>
<th>⚠ Điểm cần chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code> — áp khí cấp máy</td>
<td>Áp tương đối, 4–20 mA, 2 dây</td>
<td>Điều kiện an toàn — cần phân biệt đứt dây (Ch.31)</td>
<td>Lắp <strong>sau</strong> cụm lọc–điều áp, đo áp thật cấp cho cơ cấu</td>
</tr>
<tr>
<td><code>AI_GluePress</code> — áp keo tại đầu tra</td>
<td>Áp tương đối, 4–20 mA</td>
<td>Ảnh hưởng trực tiếp chất lượng</td>
<td>⚠ Lắp <strong>gần đầu tra</strong>, không lắp ở bình chứa</td>
</tr>
<tr>
<td>Nhiệt độ keo</td>
<td><strong>RTD Pt100 3 dây</strong> vào bộ điều khiển rời (RS-485)</td>
<td>Dưới 100 °C, cần ổn định</td>
<td>⚠⚠ <strong>Lắp trong lòng keo, không lắp ở vỏ bình</strong> — mục 33.1</td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code> — nhiệt buồng sấy</td>
<td><strong>RTD Pt100 3 dây</strong> vào PLC</td>
<td>Giám sát quá nhiệt</td>
<td>Lắp ở vùng nóng nhất, không ở cửa gió</td>
</tr>
<tr>
<td><code>AI_UvIntensity</code> — cường độ UV</td>
<td>Cảm biến quang UV, 0–10 V</td>
<td>Phát hiện đèn suy giảm</td>
<td>⚠ Đo <strong>tại mặt board</strong>; đang chờ quyết định đổi sang 4–20 mA</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ ba là bài học trung tâm của chương.</strong> Cùng một cảm biến, cùng một bộ điều khiển, cùng
một chương trình — <strong>chỉ khác chỗ lắp</strong>, và kết quả là cả lô sản phẩm hỏng mà mọi chỉ số đều xanh.</p>
<p>Khi lập bảng I/O ở giai đoạn đặc tả (Chương 23), <strong>vị trí lắp phải là một cột</strong>, không phải chi
tiết để lại cho người lắp máy tự quyết.</p>
</blockquote>
<hr>
<h2 id="3311-khác-bit-gia-các-hãng">33.11 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Module RTD trả về gì</strong></td>
<td>Phần lớn trả <strong>thẳng đơn vị nhiệt độ</strong> (thường 0,1 °C), <strong>không</strong> cần quy đổi thang như Chương 32. ⚠ Nhưng đơn vị và hệ số khác nhau — tra datasheet</td>
</tr>
<tr>
<td>Cấu hình số dây RTD</td>
<td>Đặt trong cấu hình kênh: 2, 3 hay 4 dây. ⭐ <strong>Sai chỗ này là sai số dây không được bù</strong> (mục 33.4)</td>
</tr>
<tr>
<td>Loại RTD và loại can nhiệt</td>
<td>Chọn Pt100/Pt1000, loại K/J/T… trong cấu hình kênh. Chọn nhầm loại → đường cong quy đổi sai</td>
</tr>
<tr>
<td>Bù đầu lạnh</td>
<td>Thường tích hợp trong module can nhiệt; một số hệ cho dùng cảm biến bù ngoài</td>
</tr>
<tr>
<td>Phát hiện đứt cảm biến</td>
<td>Nhiều module RTD/can nhiệt có bit báo đứt — ⭐ dùng nó (Chương 31, mục 31.8)</td>
</tr>
<tr>
<td>Thời gian cập nhật kênh</td>
<td>⚠ Module nhiệt độ thường <strong>chậm hơn</strong> module analog thường — vài trăm ms mỗi kênh. Ảnh hưởng vòng điều khiển (Chương 35)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng chú ý khi viết vòng điều khiển nhiệt độ.</strong> Nếu module cập nhật 500 ms mỗi kênh
mà bạn chạy vòng PID với chu kỳ 100 ms, thì bốn trong năm lần tính là <strong>dựa trên cùng một giá trị
cũ</strong> — vòng điều khiển hoạt động không như bạn tưởng. Chương 35 quay lại điểm này.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3312-by-thưng-gp">33.12 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lắp cảm biến sai chỗ</h3>
<p><strong>Hiện tượng:</strong> phép đo ổn định, thiết bị đúng, con số hợp lý — nhưng <strong>không phản ánh cái bạn quan
tâm</strong>. Đúng cỗ máy ở mục 33.1.
<strong>Cách sửa:</strong> hỏi câu 1 và câu 2 ở mục 33.9 <strong>trước khi mua</strong>; đưa <strong>vị trí lắp</strong> thành một cột trong
bảng I/O.</p>
<h3>🔍 BẪY 2 — RTD 2 dây cho đường dài</h3>
<p><strong>Hiện tượng:</strong> nhiệt độ đọc <strong>luôn cao hơn</strong> thực tế, ổn định, không có dấu hiệu bất thường nào.
<strong>Cách sửa:</strong> dùng 3 dây và <strong>cấu hình module đúng 3 dây</strong> — cả hai việc, không phải một (mục 33.4).</p>
<h3>🔍 BẪY 3 — Đấu RTD 3 dây nhưng module cấu hình 2 dây</h3>
<p><strong>Hiện tượng:</strong> giống hệt Bẫy 2 — sợi thứ ba có mà không được dùng.
<strong>Cách sửa:</strong> kiểm cấu hình kênh trong phần mềm. ⚠ Đây là chỗ <strong>phần cứng đúng mà phần mềm sai</strong>, nên
người kiểm tủ không phát hiện được.</p>
<h3>🔍 BẪY 4 — Nối dài can nhiệt bằng dây đồng</h3>
<p><strong>Hiện tượng:</strong> giá trị đọc <strong>trôi theo nhiệt độ tủ điện</strong> — đổi theo giờ trong ngày, đổi khi mở cửa
tủ, trong khi quá trình thật không đổi.
<strong>Cách sửa:</strong> dùng <strong>dây bù đúng loại</strong>, đúng cực tính (mục 33.5).</p>
<h3>🔍 BẪY 5 — Nhầm áp tương đối với áp tuyệt đối</h3>
<p><strong>Hiện tượng:</strong> mọi phép đo lệch khoảng 1 bar, ổn định, và trông hợp lý.
<strong>Cách sửa:</strong> đọc kỹ ký hiệu <code>bar(g)</code> / <code>bar(a)</code> trong datasheet; ghi rõ vào bảng I/O (mục 33.2).</p>
<h3>🔍 BẪY 6 — Laser tam giác trên bề mặt bóng hoặc rất tối</h3>
<p><strong>Hiện tượng:</strong> giá trị nhảy, hoặc mất tín hiệu, <strong>chỉ với một số loại sản phẩm</strong> — nên rất khó tái
hiện khi thử.
<strong>Cách sửa:</strong> ⭐ thử <strong>trên vật thật</strong> trước khi chốt loại cảm biến, không chọn theo catalogue
(mục 33.6).</p>
<h3>🔍 BẪY 7 — Siêu âm không bật bù nhiệt độ</h3>
<p><strong>Hiện tượng:</strong> phép đo trôi theo nhiệt độ môi trường; sáng và chiều cho hai kết quả khác nhau.
<strong>Cách sửa:</strong> kiểm xem cảm biến có bù tự động và đã bật chưa (mục 33.6).</p>
<h3>🔍 BẪY 8 — Đo cường độ UV sát đèn thay vì tại mặt board</h3>
<p><strong>Hiện tượng:</strong> cường độ đọc được vẫn tốt trong khi sản phẩm thiếu độ bám keo.
<strong>Cách sửa:</strong> đo <strong>tại nơi sản phẩm nằm</strong> (mục 33.8).</p>
<h3>🔍 BẪY 9 — Quy cường độ UV giảm cho đèn, quên cảm biến bẩn</h3>
<p><strong>Hiện tượng:</strong> thay đèn mới nhưng cường độ đọc được vẫn thấp.
<strong>Cách sửa:</strong> lau cửa sổ cảm biến rồi đo lại <strong>trước khi</strong> kết luận đèn yếu (mục 33.8).</p>
<h3>🔍 BẪY 10 — Không biết cảm biến hỏng theo kiểu trôi dần</h3>
<p><strong>Hiện tượng:</strong> cảm biến không đứt, không báo lỗi, chỉ <strong>lệch dần</strong> theo tháng. Chuẩn 4–20 mA không
phát hiện được vì giá trị vẫn nằm trong dải hợp lệ.
<strong>Cách sửa:</strong> đối chiếu định kỳ với một phép đo độc lập — đồng hồ cơ khí, nhiệt kế cầm tay — và ghi
lại kết quả để thấy xu hướng (mục 33.9 câu 4; Chương 51).</p>
<hr>
<h2 id="3313-bng-cht">33.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Pt100 có mấy hệ số</td>
<td>⭐ <strong>Hai</strong> — 0,00385 (phổ biến) và 0,00392. Trộn nhầm thì <strong>lệch có hệ thống</strong>, đồ thị vẫn đẹp</td>
</tr>
<tr>
<td>⭐ Vì sao RTD đọc cao hơn một chút</td>
<td><strong>Tự gia nhiệt</strong> — dòng đo sinh nhiệt trên chính phần tử; ⚠ nặng nhất trong <strong>không khí tĩnh</strong></td>
</tr>
<tr>
<td>Sai lầm phổ biến nhất với cảm biến quá trình</td>
<td>⭐ <strong>Lắp sai chỗ</strong>, không phải chọn sai loại</td>
</tr>
<tr>
<td>Áp tương đối vs tuyệt đối</td>
<td>Chênh ~1 bar; khí nén công nghiệp mặc định <strong>tương đối</strong></td>
</tr>
<tr>
<td>Nhiệt độ &lt; 400 °C, cần chính xác</td>
<td><strong>RTD Pt100</strong></td>
</tr>
<tr>
<td>Nhiệt độ rất cao hoặc cần nhanh</td>
<td><strong>Can nhiệt</strong></td>
</tr>
<tr>
<td>RTD mấy dây</td>
<td>⭐ <strong>3 dây là mặc định</strong> — bù được sai số dây, chỉ thêm một sợi</td>
</tr>
<tr>
<td>RTD 2 dây sai theo hướng nào</td>
<td><strong>Luôn cao hơn</strong> thực tế, ổn định — không phát hiện được từ dữ liệu</td>
</tr>
<tr>
<td>Đấu 3 dây thì còn phải làm gì</td>
<td>⭐ <strong>Cấu hình module đúng 3 dây</strong> — hai việc, không phải một</td>
</tr>
<tr>
<td>Can nhiệt cần gì</td>
<td><strong>Bù đầu lạnh</strong> + <strong>dây bù đúng loại, đúng cực</strong></td>
</tr>
<tr>
<td>Can nhiệt nối dây đồng — triệu chứng</td>
<td>Giá trị <strong>trôi theo nhiệt độ tủ</strong></td>
</tr>
<tr>
<td>Laser tam giác gặp khó với</td>
<td>Bề mặt <strong>bóng, trong suốt, rất tối</strong> — thử trên vật thật</td>
</tr>
<tr>
<td>Siêu âm gặp khó với</td>
<td><strong>Nhiệt độ không khí</strong>, vùng chết, bề mặt xốp</td>
</tr>
<tr>
<td>Cảm biến chân không</td>
<td>⚠ Quy ước ghi dải <strong>rất khác nhau</strong> giữa các hãng</td>
</tr>
<tr>
<td>Đo cường độ UV ở đâu</td>
<td>⭐ <strong>Tại nơi sản phẩm nằm</strong></td>
</tr>
<tr>
<td>Bốn câu hỏi trước khi chọn</td>
<td>Đo cái gì · lắp ở đâu · dải bao nhiêu · <strong>hỏng thế nào thì phát hiện được không</strong></td>
</tr>
<tr>
<td>Module RTD trả về gì</td>
<td>Thường <strong>thẳng đơn vị nhiệt độ</strong> — không cần quy đổi thang</td>
</tr>
<tr>
<td>⚠ Module nhiệt độ cập nhật</td>
<td><strong>Chậm hơn</strong> module analog thường — ảnh hưởng vòng PID (Ch.35)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3314-t-kim">33.14 Tự kiểm</h2>
<ol>
<li>⭐ Nhiệt độ hiển thị 60,0 °C, ổn định, bộ điều khiển báo đạt điểm đặt — nhưng sản phẩm vẫn hỏng.
Nêu nguyên nhân khả dĩ nhất và bài học tổng quát.</li>
<li>Phân biệt áp suất tương đối với áp suất tuyệt đối. Lắp nhầm loại thì triệu chứng là gì?</li>
<li>So sánh RTD với can nhiệt trên năm tiêu chí. Với nhiệt độ 60 °C cần ổn định, chọn loại nào?</li>
<li>⭐ Vì sao RTD đấu 2 dây cho kết quả <strong>luôn cao hơn</strong> thực tế? Tính sai số cho một đôi dây có tổng
điện trở 2 Ω với Pt100.</li>
<li>⭐ Vì sao <strong>3 dây là mặc định của ngành</strong> thay vì 2 hoặc 4? Giả định của cách 3 dây là gì, và điều
gì phá vỡ giả định đó?</li>
<li>Đấu RTD 3 dây nhưng cấu hình module là 2 dây. Triệu chứng là gì, và vì sao người kiểm tủ không
phát hiện được?</li>
<li>⭐ Can nhiệt đo cái gì — nhiệt độ hay chênh lệch nhiệt độ? Từ đó suy ra vì sao cần <strong>bù đầu lạnh</strong>.</li>
<li>Vì sao <strong>không</strong> được nối dài can nhiệt bằng dây đồng thường? Triệu chứng đặc trưng khi làm sai là gì?</li>
<li>Bề mặt nào làm laser tam giác gặp khó? Với board mạch có linh kiện bóng, bạn làm gì trước khi chốt
loại cảm biến?</li>
<li>Cường độ UV đọc được giảm dần. Nêu <strong>hai</strong> nguyên nhân khác nhau về bản chất và cách phân biệt.</li>
<li>Nêu bốn câu hỏi phải đặt trước khi chọn một cảm biến quá trình. Hai câu nào hay bị bỏ nhất?</li>
<li>⭐ Cảm biến <strong>trôi dần</strong> mà không đứt: vì sao chuẩn 4–20 mA không phát hiện được, và bạn phát hiện
bằng cách nào?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 5, 7 và 12 là năm câu phân loại. Câu 1 là tinh thần của cả chương: <strong>phép đo đúng ở sai
chỗ vẫn là phép đo sai — và nó nguy hiểm hơn phép đo hỏng, vì mọi chỉ số đều xanh.</strong></p>
</blockquote>
<p>⚠ <strong>Bổ sung.</strong> Pt100 có hai hệ số alpha — trộn nhầm cảm biến và cấu hình module gây sai số kiểu gì,
và vì sao nó <strong>khó phát hiện</strong>? Vì sao RTD luôn đọc <strong>cao hơn</strong> thực tế một chút, và lấy trung bình
có khử được sai số đó không?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 34 — <strong>Cân &amp; đo lực</strong>. Bạn đã có các phép đo quá trình cơ bản. Chương sau về một phép đo đặc
biệt hữu ích trong lắp ráp điện tử: <strong>lực theo hành trình</strong> — cách phát hiện lỗi lắp ráp mà cảm biến
đóng/tắt không bao giờ thấy được.</p>
<h3>Nguồn tham khảo chương 33</h3>
<ul>
<li>IEC 60751 — <em>Industrial platinum resistance thermometers and platinum temperature sensors</em>: đặc
tính Pt100/Pt1000, hệ số nhiệt, và cấp chính xác. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60584 (bộ) — <em>Thermocouples</em>: các loại can nhiệt, bảng chuyển đổi điện áp–nhiệt độ, dung sai,
và ⚠ <strong>yêu cầu với dây bù</strong>.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: yêu cầu với module vào analog, trong đó có module
nhiệt độ.</li>
<li><strong>Datasheet module nhiệt độ</strong> của hệ đang dùng — dùng cho: đơn vị trả về, cấu hình số dây, loại
RTD/can nhiệt hỗ trợ, ⚠ <strong>thời gian cập nhật kênh</strong>, và bit phát hiện đứt cảm biến.</li>
<li><strong>Datasheet cảm biến</strong> — dùng cho sai số, dải, ⚠ <strong>quy ước ghi dải chân không</strong>, và yêu cầu lắp đặt.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 33.10 lấy từ đó.</li>
</ul>
<blockquote>
<p>⚡ Con số <strong>0,385 Ω/°C</strong> cho Pt100 ở mục 33.4 là <strong>hệ số danh định</strong> theo đường cong chuẩn, dùng để
ước lượng bậc độ lớn của sai số. Quan hệ điện trở–nhiệt độ thật <strong>không hoàn toàn tuyến tính</strong>;
phép quy đổi chính xác theo đường cong trong tiêu chuẩn, và module đã làm việc đó cho bạn.</p>
<p>⚠ Các nhận định về <strong>loại bề mặt gây khó cho từng loại cảm biến khoảng cách</strong> ở mục 33.6 là kinh
nghiệm nghề ở mức định hướng. Với ứng dụng thật, cách duy nhất đáng tin là <strong>thử trên vật thật của
bạn</strong>, trong điều kiện chiếu sáng và rung thật của máy.</p>
</blockquote>
<!-- SECTION: ch34_can_va_do_luc -->
<hr>
<h1 id="chương-34-cân-đo-lc-load-cell-giám-sát-lcmô-men">Chương 34 — Cân &amp; đo lực: load cell, giám sát lực/mô-men</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="341-bài-toán-connector-cm-xong-mà-không-tip-xúc">34.1 Bài toán: connector cắm &quot;xong&quot; mà không tiếp xúc</h2>
<p>Một trạm cắm connector vào board. Cơ cấu ép xuống, một cảm biến tiệm cận báo <strong>đã tới vị trí cuối</strong>,
chương trình coi là xong và cho board đi tiếp.</p>
<p>Tỉ lệ lỗi ở công đoạn kiểm cuối tăng dần. Khi mổ xẻ các board lỗi, phát hiện: connector <strong>cắm nghiêng</strong>
hoặc <strong>chưa vào hết chân</strong>, nhưng cơ cấu vẫn đi tới vị trí cuối vì nó đủ lực để làm cong chân
connector thay vì cắm đúng.</p>
<p>Cảm biến vị trí trả lời câu hỏi: <em>&quot;cơ cấu đã tới chỗ chưa?&quot;</em> — và câu trả lời là <strong>có</strong>.</p>
<p>Câu hỏi đáng lẽ phải hỏi là: <em>&quot;nó tới chỗ đó với lực bao nhiêu?&quot;</em></p>
<blockquote>
<p>⭐ <strong>Một connector cắm đúng và một connector cắm cong đều kết thúc ở cùng một vị trí. Chúng khác
nhau ở ĐƯỜNG ĐI TỚI ĐÓ.</strong></p>
</blockquote>
<p>Chương này về cách đo lực, và quan trọng hơn — về cách dùng <strong>quan hệ giữa lực và vị trí</strong> làm tiêu
chí chất lượng.</p>
<hr>
<h2 id="342-load-cell-nguyên-lý-đ-dùng">34.2 Load cell — nguyên lý đủ dùng</h2>
<p><strong>Load cell</strong> <em>(cảm biến lực / cảm biến cân)</em> biến lực thành tín hiệu điện bằng <strong>cầu điện trở</strong>
<em>(strain gauge bridge)</em>.</p>
<h3>Cách hoạt động</h3>
<p>Bốn điện trở dán trên một khối kim loại, đấu thành cầu Wheatstone. Khi khối kim loại biến dạng dưới
tác dụng của lực, điện trở đổi rất nhỏ, và cầu mất cân bằng — sinh ra một <strong>điện áp lệch</strong>.</p>
<pre><code class="language-text">        +Vkích
          │
      ┌───┴───┐
     R1       R2
      │       │
   +Vra ───────── −Vra      ← điện áp ra, RẤT NHỎ
      │       │
     R3       R4
      └───┬───┘
          │
        −Vkích
</code></pre>
<blockquote>
<p>⚠ <strong>Điện áp ra rất nhỏ — cỡ mi-li-vôn.</strong> Đó là lý do load cell <strong>luôn cần bộ khuếch đại</strong>, và là
lý do nó <strong>rất nhạy với nhiễu</strong> (mục 34.4).</p>
</blockquote>
<h3>Ba thông số phải đọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>⚠ Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tải định mức</strong> <em>(rated capacity)</em></td>
<td>Lực tối đa đo được</td>
<td>⭐ Chọn <strong>vừa đủ</strong> — sai số tính theo % tải định mức (Chương 32, mục 32.3)</td>
</tr>
<tr>
<td><strong>Độ nhạy</strong> (mV/V)</td>
<td>Điện áp ra trên mỗi vôn kích, ở tải định mức</td>
<td>Quyết định cấu hình bộ khuếch đại</td>
</tr>
<tr>
<td>⚠ <strong>Quá tải cho phép</strong></td>
<td>Lực vượt định mức mà cảm biến còn chịu được</td>
<td>Vượt ngưỡng này là <strong>hỏng vĩnh viễn</strong>, không phục hồi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quá tải là cách phổ biến nhất làm hỏng load cell</strong>, và nó thường xảy ra <strong>không phải khi máy
chạy</strong> mà khi lắp đặt, vận chuyển, hoặc khi ai đó tì tay lên cơ cấu.</p>
<p>Với cơ cấu ép, phải có <strong>cữ cơ khí</strong> giới hạn hành trình sao cho lực không bao giờ vượt quá tải cho
phép — cùng nguyên tắc ba lớp ở Chương 37, mục 37.6.</p>
</blockquote>
<h3>Hai cách nối vào PLC</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Module cân chuyên dụng</strong></td>
<td>Module PLC có sẵn mạch kích, khuếch đại, lọc</td>
<td>⭐ Đơn giản nhất; tốc độ đọc thường đủ</td>
</tr>
<tr>
<td><strong>Bộ khuếch đại rời</strong> → analog</td>
<td>Bộ khuếch đại ngoài đưa ra 4–20 mA hoặc 0–10 V</td>
<td>Linh hoạt; ⚠ thêm một tầng có thể sai</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 Với <strong>giám sát lực theo hành trình</strong> (mục 34.5), tốc độ đọc quan trọng — cần đủ nhanh để lấy được
nhiều điểm trong một chu trình ép chỉ kéo dài dưới một giây. ⚠ <strong>Kiểm tốc độ cập nhật của module
trước khi thiết kế</strong>, cùng vấn đề với module nhiệt độ ở Chương 33 mục 33.11.</p>
</blockquote>
<hr>
<h3>⭐⭐ Vì sao đơn vị là mV/V — và bốn thông số datasheet quyết định</h3>
<p><strong>Một — mV/V không phải cách viết cho gọn, nó là bản chất của mạch cầu.</strong></p>
<p>Mạch cầu đo lực khác mạch cầu cân bằng ở một điểm: ⭐ <strong>điện áp ra tỉ lệ với điện áp kích thích</strong>.
Cầu cân bằng cho 0 V bất kể nguồn nuôi bao nhiêu; cầu <strong>lệch</strong> thì nguồn nuôi quyết định biên độ ra.</p>
<p>⭐ Vì thế độ nhạy phải ghi dưới dạng <em>&quot;bao nhiêu mV ra trên mỗi vôn kích, ở tải định mức&quot;</em>.</p>
<pre><code class="language-text">Load cell 2 mV/V, kich thich 10 V  -&gt;  toan thang =  20 mV
Load cell 2 mV/V, kich thich  5 V  -&gt;  toan thang =  10 mV
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Hai hệ quả thực dụng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bộ khuếch đại <strong>phải biết</strong> điện áp kích thật</td>
<td>⚠ Cấu hình sai điện áp kích → <strong>sai toàn thang</strong>, mà đồ thị vẫn đẹp</td>
</tr>
<tr>
<td>⭐⭐ <strong>Điện áp kích trôi thì phép đo trôi theo</strong></td>
<td>⚠ Đây là lý do bộ khuếch đại tốt <strong>tự cấp và tự đo</strong> điện áp kích</td>
</tr>
</tbody></table></div>
</blockquote>
<p><strong>Hai — vì sao bốn tem biến dạng chứ không phải một.</strong></p>
<p>Điện trở tem biến dạng đổi theo <strong>cả lực lẫn nhiệt độ</strong>. ⭐ Mắc bốn tem thành cầu làm ảnh hưởng của
nhiệt độ <strong>tự triệt tiêu</strong>, vì nó tác động lên mọi nhánh như nhau còn lực thì không.</p>
<p>⭐ Đây là lý do bạn không thể tự chế load cell bằng một tem biến dạng dán lên thanh thép — nó sẽ đo
nhiệt độ phòng nhiều hơn đo lực.</p>
<p><strong>Ba — ⚠ từ biến: số đọc trôi trong lúc lực KHÔNG đổi.</strong></p>
<p>Giữ nguyên một tải, số đọc vẫn <strong>trôi chậm</strong> — hiện tượng gọi là <strong>từ biến</strong> <em>(creep)</em>. Datasheet
ghi nó dưới dạng phần trăm toàn thang trong một khoảng thời gian, ⭐ <strong>thường là 30 phút</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn làm gì</th>
<th>Từ biến ảnh hưởng ra sao</th>
</tr>
</thead>
<tbody><tr>
<td>Đo lực đỉnh rồi nhả ngay</td>
<td>⭐ <strong>Gần như không ảnh hưởng</strong></td>
</tr>
<tr>
<td>⚠ <strong>Giữ lực rồi mới đọc</strong></td>
<td>⭐ Càng giữ lâu, số đọc càng lệch</td>
</tr>
<tr>
<td>⚠⚠ Giữ tải liên tục và theo dõi lâu dài</td>
<td>Từ biến trở thành sai số đáng kể</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thiết kế theo hướng tránh nó:</strong> đọc lực <strong>tại thời điểm xác định trong chu trình</strong>, không phải
sau một khoảng giữ tuỳ ý. ⚠ Nếu bắt buộc phải giữ, hãy <strong>giữ đúng một khoảng cố định</strong> để sai số
ít nhất <strong>lặp lại được</strong>.</p>
</blockquote>
<p><strong>Bốn — ⚠⚠ đặt lệch tâm: cùng một lực, số đọc khác nhau.</strong></p>
<p>Load cell được thiết kế để nhận lực <strong>tại một điểm và theo một phương</strong>. ⭐ Lực đặt lệch tâm sinh
thêm mô-men, và số đọc sai — sai bao nhiêu thì datasheet ghi dưới dạng phần trăm toàn thang <strong>ứng
với một độ lệch cho trước</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Đây là sai số CƠ KHÍ mà không phép hiệu chuẩn điện nào sửa được.</strong></p>
<p>Hiệu chuẩn bằng quả cân (mục 34.3) đặt tải <strong>đúng tâm</strong>. Nếu khi chạy thật, cơ cấu ép lại tì lệch —
⭐ <strong>phép hiệu chuẩn vẫn đúng, mà phép đo vẫn sai</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc phải làm</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dẫn hướng cơ cấu</strong> để lực luôn đi qua tâm load cell</td>
<td>Cách tốt nhất</td>
</tr>
<tr>
<td>⭐ Tránh <strong>lực ngang và mô-men</strong> vào load cell</td>
<td>Dùng khớp cầu hoặc màng đàn hồi nếu cần</td>
</tr>
<tr>
<td>⭐⭐ <strong>Kiểm bằng cách đặt cùng một quả cân ở vài vị trí</strong></td>
<td>⭐ Chênh lệch giữa các vị trí chính là sai số lệch tâm <strong>thật của cơ cấu bạn</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<p>⭐ Hàng cuối là phép kiểm mười phút mà rất ít người làm — và nó trả lời dứt điểm câu hỏi <em>&quot;vì sao
cùng một sản phẩm mà lực đo lúc cao lúc thấp&quot;</em>.</p>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục mạch cầu đo và triệt tiêu biến số
không mong muốn. Từ biến và sai số lệch tâm là <strong>thông số datasheet tiêu chuẩn</strong> của load cell —
⚠ con số cụ thể khác nhau theo thiết bị và theo cấp chính xác; tra datasheet của load cell bạn dùng.)</em></p>
<hr>
<h2 id="343-hiu-chun-bng-qu-cân-chun">34.3 Hiệu chuẩn bằng quả cân chuẩn</h2>
<p>Với cân, <strong>hiệu chuẩn là bắt buộc</strong> — không phải tuỳ chọn. Chương 32 mục 32.8 đã phân biệt hiệu chuẩn
với đặt dải; ở đây là quy trình cụ thể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>⚠ Chú ý</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Zero</strong> — không tải, đặt điểm 0</td>
<td>⚠ Phải có <strong>đúng phần cơ khí sẽ luôn nằm trên cảm biến</strong> (đồ gá, mâm)</td>
</tr>
<tr>
<td>2</td>
<td><strong>Span</strong> — đặt quả cân chuẩn đã biết, chỉnh cho khớp</td>
<td>Dùng khối lượng gần <strong>cuối dải làm việc</strong>, không phải cuối dải cảm biến</td>
</tr>
<tr>
<td>3</td>
<td><strong>Kiểm tuyến tính</strong> — thử vài mức trung gian</td>
<td>Sai lệch lớn ở giữa là dấu hiệu cơ khí có vấn đề</td>
</tr>
<tr>
<td>4</td>
<td><strong>Kiểm lặp lại</strong> — đặt và nhấc cùng một quả cân nhiều lần</td>
<td>⭐ Đây là phép kiểm nói lên nhiều nhất</td>
</tr>
<tr>
<td>5</td>
<td><strong>Ghi hồ sơ</strong> — ngày, quả cân dùng, kết quả</td>
<td>Cần khi khách hàng hỏi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 4 là bước có giá trị nhất và hay bị bỏ.</strong>
Một cân có thể <strong>chính xác mà không lặp lại</strong>: đặt 1 kg lần đầu ra 1,00 kg, lần hai ra 1,03 kg, lần
ba ra 0,98 kg. Trung bình đúng, nhưng từng phép đo thì không dùng được.</p>
<p>Độ lặp lại kém gần như luôn là vấn đề <strong>cơ khí</strong>, không phải điện: ma sát ở cơ cấu dẫn hướng, cáp
load cell bị kéo căng, đồ gá tì vào thành máy, hoặc bu-lông lỏng.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Quả cân chuẩn phải có vết truy nguyên</strong> nếu phép cân dùng cho mục đích thương mại hoặc cho hồ
sơ chất lượng. Một cục sắt &quot;khoảng 1 kg&quot; không phải quả cân chuẩn (Chương 32, mục 32.8).</p>
</blockquote>
<hr>
<h2 id="344-nhiu-cơ-hc-và-đin">34.4 ⚠ Nhiễu — cơ học và điện</h2>
<p>Load cell nhạy với cả hai loại nhiễu, và nhiễu <strong>cơ học</strong> thường lớn hơn nhiễu điện.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn nhiễu</th>
<th>Biểu hiện</th>
<th>Cách xử lý</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rung cơ khí</strong> từ máy bên cạnh, từ chính máy</td>
<td>Giá trị dao động khi không có gì đổi</td>
<td>Cách rung cho cơ cấu cân; lọc; ⭐ <strong>đo khi cơ cấu đứng yên</strong></td>
</tr>
<tr>
<td><strong>Ma sát ở cơ cấu dẫn hướng</strong></td>
<td>Độ lặp lại kém, có trễ</td>
<td>Vấn đề cơ khí — sửa cơ khí, không sửa bằng phần mềm</td>
</tr>
<tr>
<td><strong>Cáp load cell bị kéo, bị rung</strong></td>
<td>Giá trị nhảy</td>
<td>Cố định cáp; ⚠ <strong>không cắt ngắn hay nối dài</strong> cáp load cell tuỳ tiện</td>
</tr>
<tr>
<td><strong>Nhiệt độ đổi</strong></td>
<td>Giá trị trôi chậm</td>
<td>Bù nhiệt nếu module có; hoặc zero lại định kỳ</td>
</tr>
<tr>
<td><strong>Nhiễu điện</strong></td>
<td>Giá trị run</td>
<td>Cáp có vỏ chống nhiễu, nối vỏ theo hướng dẫn; tách xa cáp động lực (Chương 31, mục 31.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đừng nối dài hay cắt ngắn cáp load cell.</strong>
Nhiều load cell được <strong>hiệu chuẩn cùng với cáp của nó</strong> — điện trở cáp nằm trong phép hiệu chuẩn.
Đổi chiều dài cáp là đổi kết quả.</p>
<p>Nếu buộc phải nối dài, dùng load cell <strong>6 dây</strong> <em>(sense wires)</em>: hai dây phụ đo điện áp kích <strong>tại
cảm biến</strong>, nên bộ khuếch đại bù được sụt áp trên cáp. Đây là cùng ý tưởng với RTD 3 dây ở Chương 33
mục 33.4 — <strong>đo và bù thay vì giả định</strong>.</p>
</blockquote>
<h3>⚠ Lọc và độ trễ — nhắc lại từ Chương 32</h3>
<p>Lọc mạnh làm giá trị mượt hơn nhưng <strong>chậm hơn</strong> (Chương 32, mục 32.6). Với cân tĩnh thì không sao.
Với <strong>giám sát lực theo hành trình</strong> thì độ trễ làm lệch đường cong lực–vị trí — và tiêu chí OK/NG
dựa trên đường cong đó.</p>
<blockquote>
<p><strong>Quy tắc: cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ.</strong></p>
</blockquote>
<hr>
<h2 id="345-ca-s-lcv-trí-tiêu-chí-okng-tht-s">34.5 ⭐⭐ Cửa sổ lực–vị trí — tiêu chí OK/NG thật sự</h2>
<p>Đây là mục quan trọng nhất chương, và là lý do chương này tồn tại trong một cuốn sách về lắp ráp điện
tử.</p>
<h3>Vì sao cảm biến ON/OFF không đủ</h3>
<p>Quay lại mục 34.1. Cơ cấu ép đi tới vị trí cuối. Cảm biến báo &quot;tới rồi&quot;. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vị trí cuối</th>
<th>Lực khi đi</th>
<th>Cảm biến vị trí thấy</th>
</tr>
</thead>
<tbody><tr>
<td>✅ Cắm đúng</td>
<td>Đạt</td>
<td>Tăng đều, đỉnh vừa phải</td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Connector nghiêng</td>
<td>Đạt</td>
<td>⚠ Lực <strong>cao bất thường</strong> ngay từ đầu</td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Thiếu connector</td>
<td>Đạt</td>
<td>⚠ Lực <strong>gần bằng 0</strong> suốt hành trình</td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Có dị vật</td>
<td>Đạt</td>
<td>⚠ Lực tăng vọt <strong>sớm hơn bình thường</strong></td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Chân cong</td>
<td>Đạt</td>
<td>Đường cong lực <strong>khác hẳn</strong></td>
<td><strong>OK</strong></td>
</tr>
</tbody></table></div>
<p><strong>Năm tình huống, một kết quả.</strong> Cảm biến vị trí không phân biệt được cái nào.</p>
<h3>Đường cong lực theo hành trình</h3>
<p>Ghi lại <strong>lực tại mỗi vị trí</strong> trong suốt hành trình ép, ta được một đường cong:</p>
<pre><code class="language-text">   lực
    ▲
    │                              ┌────┐  ← đỉnh khi chạm đáy
    │                          ┌───┘    │
    │              ┌───────────┘        │
    │    ┌─────────┘  ← vùng cắm vào    │
    │────┘  ← tiếp cận tự do            │
    └───────────────────────────────────┴──► vị trí
    0                                   hết hành trình
</code></pre>
<p>Đường cong này là <strong>chữ ký</strong> của một lần lắp ráp đúng. Lần nào khác chữ ký đó là lần có vấn đề.</p>
<h3>Cửa sổ lực–vị trí</h3>
<p>Cách dùng thực dụng: định nghĩa các <strong>cửa sổ</strong> — vùng mà lực <strong>phải</strong> nằm trong tại một khoảng vị trí
nhất định.</p>
<pre><code class="language-text">   lực
    ▲
    │           ┌╌╌╌╌╌╌╌┐        ┌╌╌╌╌╌╌╌╌┐
    │           ╎ CỬA SỔ ╎        ╎ CỬA SỔ ╎
    │           ╎   2    ╎        ╎   3    ╎
    │  ┌╌╌╌╌┐   └╌╌╌╌╌╌╌┘        └╌╌╌╌╌╌╌╌┘
    │  ╎ CS ╎
    │  ╎ 1  ╎     ← đường cong phải đi QUA cả ba cửa sổ
    └──└╌╌╌╌┘──────────────────────────────────► vị trí
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cửa sổ</th>
<th>Kiểm gì</th>
<th>Bắt được lỗi gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — tiếp cận</strong></td>
<td>Lực phải <strong>thấp</strong></td>
<td>Có dị vật; cơ cấu kẹt</td>
</tr>
<tr>
<td><strong>2 — cắm vào</strong></td>
<td>Lực trong dải giữa</td>
<td>Connector nghiêng (lực cao); thiếu connector (lực thấp)</td>
</tr>
<tr>
<td><strong>3 — chạm đáy</strong></td>
<td>Lực đạt đỉnh trong dải</td>
<td>Chưa vào hết; ép quá mạnh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tiêu chí OK là: đường cong đi qua ĐỦ cả ba cửa sổ.</strong> Trượt một cửa sổ nào là NG, và ⭐ <strong>cửa sổ
nào trượt cho biết lỗi gì</strong> — đây là chẩn đoán, không chỉ là phán quyết.</p>
<p>Đây chính là nguyên tắc &quot;thông báo lỗi phải nói làm gì tiếp&quot; (Chương 44) áp cho kiểm chất lượng.</p>
</blockquote>
<h3>Hiện thực trên PLC</h3>
<pre><code class="language-iecst">// Ghi mẫu lực theo vị trí trong lúc ép
IF M_PressActive AND (ZPositionX100 &lt;&gt; LastSampledPos) THEN
    // Cửa sổ 1 — tiếp cận, lực phải thấp
    IF ZPositionX100 &gt;= W1_POS_MIN AND ZPositionX100 &lt;= W1_POS_MAX THEN
        IF ForceX10 &gt; W1_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 1;      // dị vật hoặc kẹt
        END_IF;
        M_W1Passed := TRUE;
    END_IF;

    // Cửa sổ 3 — chạm đáy, lực phải đạt đỉnh trong dải
    IF ZPositionX100 &gt;= W3_POS_MIN THEN
        IF ForceX10 &lt; W3_FORCE_MIN THEN
            M_PressNg := TRUE;  M_NgReason := 3;      // chưa vào hết
        ELSIF ForceX10 &gt; W3_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 4;      // ép quá mạnh
        END_IF;
        M_W3Passed := TRUE;
    END_IF;

    LastSampledPos := ZPositionX100;
END_IF;

// ⭐ Kết luận: phải đi QUA đủ mọi cửa sổ, không chỉ &quot;không vi phạm cửa sổ nào&quot;
IF M_PressDone THEN
    M_PressOk := M_W1Passed AND M_W2Passed AND M_W3Passed AND NOT M_PressNg;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Dòng cuối là chỗ dễ sai nhất.</strong>
Kiểm &quot;không vi phạm cửa sổ nào&quot; là <strong>chưa đủ</strong> — nếu cơ cấu dừng sớm, nó không vi phạm cửa sổ 3 vì
<strong>nó chưa bao giờ tới đó</strong>. Phải kiểm cả <strong>đã đi qua</strong> từng cửa sổ.</p>
<p>Đây là cùng loại lỗi với &quot;suy tư thế từ cảm biến đối diện&quot; ở Chương 28: <strong>vắng mặt bằng chứng không
phải bằng chứng vắng mặt</strong>.</p>
</blockquote>
<h3>⚠ Xây cửa sổ từ dữ liệu, không từ suy đoán</h3>
<blockquote>
<p><strong>Đừng đặt giới hạn cửa sổ bằng cách đoán.</strong>
Quy trình đúng: chạy vài chục sản phẩm <strong>tốt đã biết</strong>, ghi lại đường cong, xem chúng phân tán thế
nào, rồi đặt cửa sổ bao quanh vùng đó với biên hợp lý.</p>
<p>Sau đó chạy vài sản phẩm <strong>lỗi cố ý</strong> — thiếu connector, đặt nghiêng, có dị vật — và xác nhận cửa
sổ <strong>bắt được chúng</strong>. Đây chính là &quot;thử tạo lỗi cố ý&quot; ở Chương 52 mục 52.7, áp cho kiểm chất lượng.</p>
</blockquote>
<hr>
<h2 id="346-giám-sát-mô-men-khi-sit-vít">34.6 Giám sát mô-men khi siết vít</h2>
<p>Cùng ý tưởng, áp cho việc siết vít — và đây là ứng dụng phổ biến nhất của giám sát lực trong lắp ráp
điện tử.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đại lượng</th>
<th>Đo gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mô-men</strong> <em>(torque)</em></td>
<td>Lực xoắn khi siết</td>
</tr>
<tr>
<td><strong>Góc</strong> <em>(angle)</em></td>
<td>Vít đã quay bao nhiêu độ</td>
</tr>
</tbody></table></div>
<p>Cùng logic cửa sổ, nhưng trên mặt phẳng <strong>mô-men – góc</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Mô-men</th>
<th>Góc</th>
<th>Phát hiện bằng</th>
</tr>
</thead>
<tbody><tr>
<td>✅ Siết đúng</td>
<td>Đạt mô-men mục tiêu</td>
<td>Trong dải góc dự kiến</td>
<td>Cả hai trong cửa sổ</td>
</tr>
<tr>
<td>❌ <strong>Trờn ren</strong> <em>(cross-thread)</em></td>
<td>⚠ Mô-men cao <strong>sớm</strong></td>
<td>Góc nhỏ</td>
<td>Mô-men đạt ở góc quá nhỏ</td>
</tr>
<tr>
<td>❌ <strong>Cháy ren</strong> <em>(stripped)</em></td>
<td>Mô-men <strong>không bao giờ đạt</strong></td>
<td>Góc rất lớn</td>
<td>Góc vượt trần</td>
</tr>
<tr>
<td>❌ Thiếu vít</td>
<td>Mô-men gần 0</td>
<td>Góc rất lớn</td>
<td>Cả hai</td>
</tr>
<tr>
<td>❌ Vít ngắn / lỗ sâu</td>
<td>Mô-men đạt muộn</td>
<td>Góc lớn hơn dự kiến</td>
<td>Góc ngoài dải</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mô-men một mình không đủ</strong> — đây là điểm mấu chốt.
Một vít trờn ren đạt mô-men mục tiêu rất sớm và máy báo OK. Chỉ khi nhìn <strong>mô-men cùng với góc</strong> mới
phân biệt được &quot;siết chặt&quot; với &quot;trờn ren&quot;.</p>
<p>Đây là cùng bài học với mục 34.5: <strong>một đại lượng không đủ; quan hệ giữa hai đại lượng mới là chữ
ký của quy trình đúng.</strong></p>
</blockquote>
<p>Máy vặn vít công nghiệp hiện đại thường có sẵn chức năng này và trả kết quả OK/NG về PLC qua tín hiệu
số hoặc qua mạng — ⭐ tương tự nguyên tắc ở Chương 2: <strong>mỗi bên làm việc mình giỏi</strong>, PLC quyết định
làm gì tiếp với kết quả đó.</p>
<hr>
<h2 id="347-khi-nào-không-cn-đo-lc">34.7 Khi nào <strong>không</strong> cần đo lực</h2>
<p>Cân bằng lại — không phải trạm nào cũng cần.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không cần khi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thao tác không có lỗi im lặng</strong></td>
<td>Nếu sai thì thấy ngay bằng mắt hoặc bằng cảm biến vị trí</td>
</tr>
<tr>
<td><strong>Đã có kiểm tra ở công đoạn sau</strong></td>
<td>Kiểm điện, kiểm chức năng bắt được lỗi rẻ hơn</td>
</tr>
<tr>
<td><strong>Sản lượng thấp, kiểm bằng người</strong></td>
<td>Chi phí thiết bị và công cấu hình không đáng</td>
</tr>
<tr>
<td>⚠ <strong>Không ai xây và duy trì được cửa sổ</strong></td>
<td>Cửa sổ đặt sai còn tệ hơn không có — nó loại nhầm hàng tốt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối là hàng thật nhất.</strong>
Cửa sổ lực–vị trí cần <strong>xây từ dữ liệu</strong> và <strong>xem lại khi quy trình đổi</strong> — đổi nhà cung cấp
connector, đổi lô vật liệu, cơ cấu mòn dần. Không có người làm việc đó thì sau vài tháng cửa sổ
hoặc loại nhầm hàng tốt, hoặc bị nới rộng ra tới mức vô nghĩa.</p>
<p>Cùng câu hỏi với Chương 35 mục 35.3 và Chương 20 mục 20.6: <strong>ai sẽ duy trì cái này?</strong></p>
</blockquote>
<hr>
<h2 id="348-trên-máy-mu-dp-01">34.8 Trên máy mẫu DP-01</h2>
<p>DP-01 <strong>không có</strong> trạm ép hay siết vít, nên không có load cell trong bảng I/O. Nhưng nguyên tắc của
chương áp được vào hai chỗ:</p>
<h3>Nếu thêm trạm kiểm lực</h3>
<p>Giả sử mở rộng DP-01 thêm một trạm cắm connector. Khi đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Cảm biến</td>
<td>Load cell trên trục ép, module cân chuyên dụng</td>
</tr>
<tr>
<td>⚠ Bảo vệ quá tải</td>
<td><strong>Cữ cơ khí</strong> giới hạn hành trình — không dựa vào phần mềm (mục 34.2, Chương 37 mục 37.6)</td>
</tr>
<tr>
<td>Tiêu chí OK/NG</td>
<td>⭐ <strong>Cửa sổ lực–vị trí</strong>, không phải cảm biến vị trí đơn thuần</td>
</tr>
<tr>
<td>Kết quả NG</td>
<td>Đánh dấu board bằng <strong>thanh ghi dịch</strong> để loại ở cuối chuyền (Chương 19, mục 19.6)</td>
</tr>
<tr>
<td>Tham số cửa sổ</td>
<td>Trong <strong>công thức sản phẩm</strong> — mỗi mã hàng một bộ (Chương 29)</td>
</tr>
<tr>
<td>Ghi log</td>
<td>Lưu đường cong của board NG để phân tích sau (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;tham số cửa sổ trong công thức&quot; là hệ quả trực tiếp của Chương 29.</strong> Mỗi mã hàng có
connector khác nhau, lực khác nhau — đây đúng là loại tham số phải tách khỏi logic.</p>
<p>⚠ Nhưng nhớ ràng buộc ở Chương 29 mục 29.2: <strong>PLC vẫn phải kiểm dải hợp lệ</strong> của các tham số cửa sổ.
Một cửa sổ rộng vô lý làm mất tác dụng kiểm tra mà không ai biết.</p>
</blockquote>
<h3>Nguyên tắc áp được ngay cho DP-01 hiện tại</h3>
<p>Ý tưởng trung tâm của chương — <strong>một đại lượng không đủ, quan hệ giữa hai đại lượng mới là chữ ký</strong> —
áp được vào máy hiện tại mà không cần thêm thiết bị:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp đại lượng</th>
<th>Cho biết gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Công suất đèn UV đặt</strong> ↔ <strong>cường độ đo được</strong></td>
<td>⭐ Sức khoẻ đèn — Chương 35, mục 35.11</td>
</tr>
<tr>
<td><strong>Tốc độ chuyền đặt</strong> ↔ <strong>dòng động cơ</strong></td>
<td>⭐ Tải cơ khí của chuyền — Chương 36, mục 36.8</td>
</tr>
<tr>
<td><strong>Vị trí trục</strong> ↔ <strong>sai số bám</strong></td>
<td>⭐ Cơ cấu có kẹt không — Chương 37, mục 37.2</td>
</tr>
<tr>
<td><strong>Thời gian bước</strong> ↔ <strong>áp khí lúc đó</strong></td>
<td>Chẩn đoán cỗ máy ở Chương 22, mục 22.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bốn cặp trên là cùng một kỹ thuật.</strong> Bạn đã gặp nó bốn lần dưới bốn hình dạng khác nhau, và
chương này đặt tên cho nó: <strong>so lệnh với kết quả, và theo dõi quan hệ giữa chúng.</strong></p>
<p>Đó là cách phát hiện những hỏng hóc <strong>trôi dần</strong> mà không cảm biến đơn lẻ nào thấy được
(Chương 33, mục 33.9 câu 4; Chương 48).</p>
</blockquote>
<hr>
<h2 id="349-khác-bit-gia-các-hãng">34.9 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Module cân</td>
<td>Có ở phần lớn hệ; ⚠ <strong>tốc độ cập nhật khác nhau nhiều</strong> — kiểm trước nếu cần giám sát động</td>
</tr>
<tr>
<td>Độ phân giải</td>
<td>Module cân thường có độ phân giải cao hơn module analog thường; ⚠ nhưng vẫn áp quy tắc Chương 32 mục 32.3: <strong>độ phân giải ≠ độ chính xác</strong></td>
</tr>
<tr>
<td>Hiệu chuẩn</td>
<td>Có hệ hỗ trợ quy trình hiệu chuẩn bằng khối chức năng; có hệ để bạn tự tính hệ số</td>
</tr>
<tr>
<td>Kích load cell</td>
<td>Module cấp điện áp kích; ⚠ kiểm <strong>số load cell tối đa</strong> mắc song song được</td>
</tr>
<tr>
<td>Load cell 6 dây</td>
<td>⚠ Không phải module nào cũng hỗ trợ — kiểm nếu cần nối dài cáp</td>
</tr>
<tr>
<td>Lọc tích hợp</td>
<td>Có, cấu hình được. ⚠ Cùng đánh đổi độ trễ ở Chương 32 mục 32.6</td>
</tr>
<tr>
<td>Máy vặn vít</td>
<td>Giao tiếp qua I/O số, hoặc mạng. ⭐ Thường trả cả <strong>kết quả và dữ liệu đường cong</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3410-by-thưng-gp">34.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng cảm biến vị trí làm tiêu chí OK/NG cho thao tác có lực</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 34.1 — năm loại lỗi khác nhau đều cho kết quả &quot;OK&quot;, và lỗi lộ ra ở
công đoạn kiểm cuối hoặc ở khách hàng.
<strong>Cách sửa:</strong> ⭐ <strong>cửa sổ lực–vị trí</strong> (mục 34.5).</p>
<h3>🔍 BẪY 2 — Chỉ kiểm &quot;không vi phạm cửa sổ&quot;</h3>
<p><strong>Hiện tượng:</strong> cơ cấu dừng sớm, <strong>không vi phạm</strong> cửa sổ cuối vì chưa bao giờ tới đó — và được báo OK.
<strong>Cách sửa:</strong> kiểm cả <strong>đã đi qua</strong> từng cửa sổ (mục 34.5).</p>
<h3>🔍 BẪY 3 — Đặt giới hạn cửa sổ bằng cách đoán</h3>
<p><strong>Hiện tượng:</strong> loại nhầm hàng tốt, hoặc bỏ lọt hàng lỗi — và không ai biết cái nào đang xảy ra.
<strong>Cách sửa:</strong> xây từ <strong>dữ liệu của sản phẩm tốt đã biết</strong>, rồi xác nhận bằng <strong>lỗi cố ý</strong> (mục 34.5,
Chương 52 mục 52.7).</p>
<h3>🔍 BẪY 4 — Dùng mô-men một mình để đánh giá siết vít</h3>
<p><strong>Hiện tượng:</strong> vít <strong>trờn ren</strong> đạt mô-men mục tiêu sớm và được báo OK.
<strong>Cách sửa:</strong> ⭐ đánh giá <strong>mô-men cùng với góc</strong> (mục 34.6).</p>
<h3>🔍 BẪY 5 — Quá tải load cell</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng vĩnh viễn, thường <strong>không phải khi máy chạy</strong> mà khi lắp đặt hoặc khi
ai đó tì lên cơ cấu.
<strong>Cách sửa:</strong> <strong>cữ cơ khí</strong> giới hạn hành trình; không dựa vào phần mềm (mục 34.2).</p>
<h3>🔍 BẪY 6 — Nối dài hoặc cắt ngắn cáp load cell</h3>
<p><strong>Hiện tượng:</strong> phép cân sai theo tỉ lệ, ổn định, trông hợp lý.
<strong>Cách sửa:</strong> giữ nguyên cáp; nếu buộc phải nối dài thì dùng load cell <strong>6 dây</strong> (mục 34.4).</p>
<h3>🔍 BẪY 7 — Bỏ qua phép kiểm độ lặp lại</h3>
<p><strong>Hiện tượng:</strong> cân &quot;chính xác&quot; theo trung bình nhưng từng phép đo không dùng được.
<strong>Cách sửa:</strong> bước 4 ở mục 34.3. Độ lặp lại kém gần như luôn là vấn đề <strong>cơ khí</strong>.</p>
<h3>🔍 BẪY 8 — Lọc mạnh khi giám sát động</h3>
<p><strong>Hiện tượng:</strong> đường cong lực–vị trí bị <strong>lệch</strong> do độ trễ bộ lọc; cửa sổ bắt sai.
<strong>Cách sửa:</strong> cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ (mục 34.4, Chương 32 mục 32.6).</p>
<h3>🔍 BẪY 9 — Không xem lại cửa sổ khi quy trình đổi</h3>
<p><strong>Hiện tượng:</strong> đổi nhà cung cấp connector hoặc cơ cấu mòn dần → cửa sổ loại nhầm hàng tốt → người ta
<strong>nới rộng cửa sổ</strong> cho hết báo lỗi, và việc kiểm tra thành vô nghĩa.
<strong>Cách sửa:</strong> cửa sổ là tham số cần <strong>duy trì</strong>; đưa vào công thức và có quy trình xem lại (mục 34.7,
Chương 29).</p>
<hr>
<h2 id="3411-bng-cht">34.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Vì sao độ nhạy ghi bằng <strong>mV/V</strong></td>
<td>Điện áp ra <strong>tỉ lệ với điện áp kích</strong> — kích trôi thì phép đo trôi</td>
</tr>
<tr>
<td>⭐ Vì sao bốn tem chứ không một</td>
<td>Mạch cầu <strong>tự triệt tiêu ảnh hưởng nhiệt độ</strong></td>
</tr>
<tr>
<td>⚠ Từ biến</td>
<td>Số đọc <strong>trôi khi lực KHÔNG đổi</strong> — đọc tại thời điểm cố định trong chu trình</td>
</tr>
<tr>
<td>⚠⚠ Đặt lệch tâm</td>
<td>⭐ <strong>Sai số cơ khí — hiệu chuẩn điện không sửa được.</strong> Kiểm bằng quả cân đặt vài vị trí</td>
</tr>
<tr>
<td>Vì sao cảm biến vị trí không đủ</td>
<td>⭐ Nhiều loại lỗi <strong>kết thúc ở cùng vị trí</strong>, khác nhau ở <strong>đường đi tới đó</strong></td>
</tr>
<tr>
<td>Tiêu chí OK/NG cho thao tác có lực</td>
<td>⭐ <strong>Cửa sổ lực–vị trí</strong></td>
</tr>
<tr>
<td>Kiểm cửa sổ thế nào cho đúng</td>
<td>⚠ Phải <strong>đi qua đủ</strong> mọi cửa sổ, không chỉ &quot;không vi phạm&quot;</td>
</tr>
<tr>
<td>Xây cửa sổ từ đâu</td>
<td><strong>Dữ liệu sản phẩm tốt đã biết</strong>, rồi xác nhận bằng <strong>lỗi cố ý</strong></td>
</tr>
<tr>
<td>Cửa sổ nào trượt cho biết</td>
<td>⭐ <strong>Loại lỗi</strong> — đây là chẩn đoán, không chỉ phán quyết</td>
</tr>
<tr>
<td>Siết vít đánh giá bằng</td>
<td>⭐ <strong>Mô-men cùng với góc</strong> — mô-men một mình không phân biệt được trờn ren</td>
</tr>
<tr>
<td>Load cell hỏng vì</td>
<td>⚠ <strong>Quá tải</strong> — thường lúc lắp đặt, không phải lúc chạy</td>
</tr>
<tr>
<td>Chống quá tải bằng</td>
<td><strong>Cữ cơ khí</strong>, không bằng phần mềm</td>
</tr>
<tr>
<td>Cáp load cell</td>
<td>⚠ <strong>Không nối dài, không cắt ngắn</strong>; cần dài thì dùng loại <strong>6 dây</strong></td>
</tr>
<tr>
<td>Phép kiểm hiệu chuẩn giá trị nhất</td>
<td>⭐ <strong>Độ lặp lại</strong> — kém thì là vấn đề <strong>cơ khí</strong></td>
</tr>
<tr>
<td>Lọc</td>
<td>Cân tĩnh lọc mạnh được; <strong>giám sát động lọc nhẹ</strong></td>
</tr>
<tr>
<td>Tham số cửa sổ để ở đâu</td>
<td>Trong <strong>công thức sản phẩm</strong>, và PLC vẫn kiểm dải hợp lệ</td>
</tr>
<tr>
<td>Không cần đo lực khi</td>
<td>Lỗi không im lặng · đã kiểm ở công đoạn sau · ⚠ <strong>không ai duy trì được cửa sổ</strong></td>
</tr>
<tr>
<td>⭐ Nguyên tắc tổng quát</td>
<td><strong>So lệnh với kết quả, theo dõi quan hệ giữa chúng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3412-t-kim">34.12 Tự kiểm</h2>
<ol>
<li>⭐ Nêu năm tình huống lắp ráp khác nhau đều cho kết quả &quot;đã tới vị trí cuối&quot;. Vì sao cảm biến vị
trí không phân biệt được?</li>
<li>Load cell hoạt động theo nguyên lý gì? Vì sao nó <strong>luôn</strong> cần bộ khuếch đại?</li>
<li>Nêu ba thông số phải đọc của load cell. Thông số nào liên quan tới cách hỏng phổ biến nhất?</li>
<li>Vì sao chống quá tải phải bằng <strong>cữ cơ khí</strong> chứ không bằng phần mềm?</li>
<li>⭐ <strong>Cửa sổ lực–vị trí</strong> là gì? Nêu ba cửa sổ điển hình của thao tác cắm connector và lỗi mỗi cửa
sổ bắt được.</li>
<li>⭐ Vì sao kiểm &quot;không vi phạm cửa sổ nào&quot; là <strong>chưa đủ</strong>? Liên hệ với bẫy nào ở Chương 28?</li>
<li>Quy trình xây cửa sổ gồm hai giai đoạn nào? Giai đoạn thứ hai liên hệ với mục nào của Chương 52?</li>
<li>⭐ Vì sao <strong>mô-men một mình</strong> không đủ để đánh giá việc siết vít? Nêu hai kiểu lỗi và cách phân
biệt chúng.</li>
<li>Vì sao không được nối dài cáp load cell? Nếu buộc phải nối dài thì dùng gì, và nó giống kỹ thuật
nào ở Chương 33?</li>
<li>Trong quy trình hiệu chuẩn, phép kiểm nào có giá trị nhất và vì sao? Kết quả kém thường chỉ ra
vấn đề ở đâu?</li>
<li>Khi nào <strong>không</strong> cần đo lực? Lý do nào là thật nhất?</li>
<li>⭐ Nêu bốn cặp &quot;lệnh ↔ kết quả&quot; đã xuất hiện trong sách ở các chương trước. Chúng có chung nguyên
tắc gì?</li>
</ol>
<blockquote>
<p>Câu 1, 5, 6, 8 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>một đại lượng cho
bạn một con số; quan hệ giữa hai đại lượng cho bạn một chữ ký — và chữ ký mới phát hiện được hỏng
hóc trôi dần.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Một load cell 2 mV/V. Bộ khuếch đại được cấu hình cho kích thích 10 V nhưng thực tế
chỉ cấp 5 V. Phép đo sai thế nào, và vì sao <strong>đồ thị vẫn trông bình thường</strong>?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Bạn hiệu chuẩn bằng quả cân đặt đúng tâm, kết quả hoàn hảo. Khi chạy thật, cùng một
sản phẩm cho lực lúc cao lúc thấp. Nêu nguyên nhân cơ khí khả dĩ nhất và <strong>phép kiểm mười phút</strong> xác
nhận nó.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 35 — <strong>Điều khiển PID trên PLC</strong>. Bạn đã có các phép đo quá trình. Chương sau về việc dùng
chúng để <strong>điều khiển</strong> — và về câu hỏi quan trọng hơn: khi nào thì đừng.</p>
<h3>Nguồn tham khảo chương 34</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu với
module vào analog, áp cho module cân. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>OIML R 60 — <em>Metrological regulation for load cells</em>: phân cấp và yêu cầu đo lường với load cell —
dùng khi phép cân phục vụ mục đích thương mại.</li>
<li>ISO 6789 — <em>Assembly tools for screws and bolts — Hand torque tools</em>: yêu cầu với dụng cụ siết
mô-men — tham khảo cho phần mô-men ở mục 34.6.</li>
<li><strong>Datasheet load cell</strong> — dùng cho tải định mức, độ nhạy, ⚠ <strong>quá tải cho phép</strong>, và số dây.</li>
<li><strong>Tài liệu module cân</strong> của hệ đang dùng — dùng cho ⚠ <strong>tốc độ cập nhật</strong>, độ phân giải, số load
cell mắc song song được, hỗ trợ 6 dây, và quy trình hiệu chuẩn.</li>
</ul>
<blockquote>
<p>⚡ Các cửa sổ lực–vị trí ở mục 34.5 là <strong>minh hoạ cho phương pháp</strong>, không phải giá trị áp dụng
chung. Cửa sổ của bạn phải xây từ <strong>dữ liệu đo trên chính sản phẩm và chính cơ cấu của bạn</strong>, và
phải được xem lại khi vật liệu, nhà cung cấp, hoặc tình trạng cơ khí thay đổi (mục 34.7).</p>
<p>⚠ Khi phép cân dùng cho <strong>mục đích thương mại</strong> — bán hàng theo khối lượng — thì có yêu cầu pháp lý
về kiểm định và về vết truy nguyên của quả cân chuẩn, khác với phép cân dùng nội bộ trong quy trình.
Kiểm quy định tại thị trường của bạn.</p>
</blockquote>
<!-- SECTION: ch35_dieu_khien_pid_tren_plc -->
<hr>
<h1 id="chương-35-điu-khin-pid-trên-plc">Chương 35 — Điều khiển PID trên PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="351-bài-toán-vòng-pid-chy-đúng-nhit-đ-vn-dao-đng">35.1 Bài toán: vòng PID chạy đúng, nhiệt độ vẫn dao động</h2>
<p>Kỹ sư viết một vòng PID điều khiển nhiệt độ bộ gia nhiệt keo. Chỉnh định theo một quy trình đọc được
trên mạng, thấy nhiệt độ bám điểm đặt khá tốt trên màn hình. Bàn giao.</p>
<p>Ba tuần sau, chất lượng keo không ổn định. Ghi log lại thì thấy nhiệt độ <strong>dao động chậm quanh điểm
đặt</strong>, biên độ khoảng ±3 °C, chu kỳ vài phút — thứ mà nhìn màn hình theo thời gian thực <strong>không thấy
được</strong>, vì nó trôi quá chậm.</p>
<p>Có ba nguyên nhân cùng góp phần, và cả ba đều là nội dung chương này:</p>
<ul>
<li>Vòng PID chạy với chu kỳ <strong>100 ms</strong>, trong khi module nhiệt độ chỉ cập nhật <strong>500 ms</strong> một lần
(Chương 33, mục 33.11) — bốn trong năm lần tính dựa trên cùng một giá trị cũ.</li>
<li>Hệ số <strong>I</strong> đặt quá mạnh cho một quá trình chậm như gia nhiệt.</li>
<li>Không có chống <strong>bão hoà tích phân</strong>, nên mỗi lần khởi động từ nguội, vòng điều khiển vọt lố rồi
mất rất lâu mới ổn định.</li>
</ul>
<p>Nhưng câu hỏi đáng giá nhất lại là câu chưa ai hỏi: <strong>có cần PID ở đây không?</strong></p>
<p>Chương này trả lời cả hai — cách viết PID cho đúng, và cách nhận ra khi nào <strong>không nên</strong> viết nó.</p>
<hr>
<h2 id="352-vòng-h-và-vòng-kín">35.2 Vòng hở và vòng kín</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Vòng hở</strong> <em>(open loop)</em></th>
<th><strong>Vòng kín</strong> <em>(closed loop)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>Ra lệnh, tin rằng nó xảy ra</td>
<td>Ra lệnh, <strong>đo kết quả</strong>, điều chỉnh lệnh</td>
</tr>
<tr>
<td>Cần gì</td>
<td>Chỉ cơ cấu chấp hành</td>
<td>Cơ cấu chấp hành <strong>+ phép đo</strong></td>
</tr>
<tr>
<td>Bù được nhiễu không</td>
<td>❌ Không</td>
<td>✅ Có</td>
</tr>
<tr>
<td>Ví dụ trên DP-01</td>
<td><code>AO_ConvSpeed</code> — đặt 70 %, tin rằng chuyền chạy đúng tốc độ</td>
<td>Nhiệt độ keo — đo, so, chỉnh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vòng kín chính là nguyên tắc &quot;giám sát phản hồi thay vì tin lệnh&quot; (Chương 48) áp cho đại lượng
liên tục.</strong> Bạn đã dùng nó với tín hiệu số từ Chương 17: ra lệnh nâng kẹp rồi <strong>chờ cảm biến xác
nhận</strong>. PID là cùng ý tưởng đó, nhưng thay vì chờ một bit, nó <strong>liên tục điều chỉnh</strong> theo sai lệch.</p>
</blockquote>
<h3>Ba đại lượng của mọi vòng điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Là gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SP</strong></td>
<td><em>Setpoint</em> — điểm đặt</td>
<td>Giá trị bạn muốn — 60 °C</td>
</tr>
<tr>
<td><strong>PV</strong></td>
<td><em>Process Value</em> — giá trị quá trình</td>
<td>Giá trị đo được — 57 °C</td>
</tr>
<tr>
<td><strong>CV</strong></td>
<td><em>Control Value</em> / <em>Output</em> — giá trị điều khiển</td>
<td>Lệnh ra cơ cấu — công suất gia nhiệt 40 %</td>
</tr>
</tbody></table></div>
<p>Và <strong>sai lệch</strong> <em>(error)</em>: <code>e = SP − PV</code>. Toàn bộ PID là các cách khác nhau để biến <code>e</code> thành <code>CV</code>.</p>
<hr>
<h2 id="353-khi-nào-onoff-là-đ-và-pid-là-làm-phc-tp-vô-ích">35.3 ⭐ Khi nào on/off là đủ — và PID là làm phức tạp vô ích</h2>
<p>Đặt mục này <strong>trước</strong> phần giải thích PID là cố ý. Rất nhiều vòng PID trong thực tế lẽ ra không nên
tồn tại.</p>
<h3>Điều khiển on/off có trễ</h3>
<p>Cách đơn giản nhất: bật khi thấp, tắt khi cao, với một <strong>vùng chết</strong> (Chương 32, mục 32.7):</p>
<pre><code class="language-iecst">// Gia nhiệt on/off: bật dưới 58 °C, tắt trên 62 °C
IF GlueTempX10 &lt; 580 THEN
    DO_HeaterOn := TRUE;
ELSIF GlueTempX10 &gt; 620 THEN
    DO_HeaterOn := FALSE;
END_IF;                          // giữa 58 và 62: GIỮ NGUYÊN
</code></pre>
<p>Bốn dòng. Không hệ số nào để chỉnh. Không có gì để hỏng.</p>
<p>Kết quả: nhiệt độ <strong>dao động đều đặn</strong> trong dải 58–62 °C. Đó là <strong>đặc tính</strong>, không phải lỗi.</p>
<h3>Bảng quyết định</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>on/off</strong> khi</th>
<th>Dùng <strong>PID</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dao động trong vùng chết <strong>chấp nhận được</strong></td>
<td>Cần bám điểm đặt <strong>sát</strong></td>
</tr>
<tr>
<td>Cơ cấu chỉ có hai trạng thái (rơ-le gia nhiệt, van đóng/mở)</td>
<td>Cơ cấu điều khiển được <strong>liên tục</strong> (0–100 %)</td>
</tr>
<tr>
<td>Quá trình <strong>chậm</strong>, quán tính lớn</td>
<td>Quá trình nhanh, hoặc nhiễu tải thay đổi nhiều</td>
</tr>
<tr>
<td>⭐ Không ai trong đội biết chỉnh PID</td>
<td>Có người chỉnh được và <strong>bảo trì được</strong></td>
</tr>
<tr>
<td>Đóng cắt thường xuyên <strong>không hại cơ cấu</strong></td>
<td>⚠ Đóng cắt hại cơ cấu (Chương 9, mục 9.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ tư là hàng thật nhất và ít được nói nhất.</strong>
Một vòng PID chỉnh định sai còn tệ hơn một vòng on/off đơn giản. Và nếu người bảo trì tại nhà máy
không biết PID hoạt động thế nào, thì khi quá trình thay đổi — đổi loại keo, đổi mùa, thay bộ gia
nhiệt — <strong>không ai chỉnh lại được</strong>, và họ sẽ vô hiệu hoá nó theo cách nào đó.</p>
<p>Đây là cùng một câu hỏi với Chương 20 mục 20.6: <strong>ai sẽ bảo trì cái này?</strong></p>
</blockquote>
<h3>⚠ On/off và tuổi thọ cơ cấu</h3>
<p>Điều khiển on/off làm cơ cấu <strong>đóng cắt liên tục</strong>. Với điện trở gia nhiệt qua rơ-le, hãy làm phép
tính ở Chương 9 mục 9.3 — vài giây một lần, suốt ngày, suốt năm.</p>
<p>Ba cách xử lý:</p>
<ul>
<li><strong>Mở rộng vùng chết</strong> — ít đóng cắt hơn, đổi lại dao động lớn hơn.</li>
<li><strong>Dùng cơ cấu không có tiếp điểm cơ khí</strong> — rơ-le bán dẫn hoặc bộ điều khiển công suất.</li>
<li><strong>Chuyển sang PID</strong> với ngõ ra liên tục — nếu dao động thật sự không chấp nhận được.</li>
</ul>
<hr>
<h2 id="354-p-và-vì-sao-nó-luôn-đ-li-sai-lch">35.4 P — và vì sao nó <strong>luôn</strong> để lại sai lệch</h2>
<h3>P làm gì</h3>
<p><strong>Tỉ lệ</strong> <em>(Proportional)</em>: ngõ ra tỉ lệ với sai lệch hiện tại.</p>
<pre><code class="language-text">CV = Kp × e
</code></pre>
<p>Sai lệch lớn → tác động mạnh. Sai lệch nhỏ → tác động nhẹ. Trực giác, và hiệu quả.</p>
<h3>⭐ Vì sao P thuần luôn để lại sai lệch tĩnh</h3>
<p>Đây là điểm mà nhiều người dùng PID nhiều năm vẫn không nắm chắc, và nó suy ra trực tiếp từ công thức.</p>
<p>Xét bộ gia nhiệt keo. Để <strong>giữ</strong> keo ở 60 °C, cần một công suất gia nhiệt nhất định — giả sử 30 % —
để bù nhiệt thất thoát ra môi trường.</p>
<p>Bây giờ giả sử vòng P đã đưa nhiệt độ tới đúng 60 °C. Khi đó <code>e = 0</code>, nên:</p>
<pre><code class="language-text">CV = Kp × 0 = 0
</code></pre>
<p><strong>Ngõ ra bằng 0.</strong> Không gia nhiệt. Nhiệt độ <strong>tụt xuống</strong>.</p>
<p>Nhiệt độ tụt làm <code>e</code> tăng, nên <code>CV</code> tăng, nên nhiệt độ lên lại. Hệ ổn định ở một điểm mà <code>Kp × e</code>
đúng bằng công suất cần thiết — tức là <strong><code>e</code> khác 0</strong>.</p>
<blockquote>
<p>⭐ <strong>Kết luận: bộ điều khiển P thuần luôn dừng lại ở một sai lệch khác 0</strong>, gọi là <strong>sai lệch tĩnh</strong>
<em>(steady-state offset)</em>. Đó không phải lỗi chỉnh định — đó là <strong>hệ quả toán học</strong> của việc ngõ ra
tỉ lệ với sai lệch.</p>
<p>Tăng <code>Kp</code> làm sai lệch nhỏ đi, nhưng ⚠ tăng quá thì hệ <strong>dao động</strong> rồi mất ổn định. Không thể xoá
sai lệch bằng cách tăng <code>Kp</code>.</p>
</blockquote>
<hr>
<h2 id="355-i-xoá-sai-lch-và-cái-giá-ca-nó">35.5 I — xoá sai lệch, và cái giá của nó</h2>
<h3>I làm gì</h3>
<p><strong>Tích phân</strong> <em>(Integral)</em>: cộng dồn sai lệch theo thời gian.</p>
<pre><code class="language-text">CV_I = Ki × ∑(e × Δt)
</code></pre>
<p>Chừng nào <code>e</code> còn khác 0, phần tích phân còn <strong>tiếp tục tăng</strong> — nên ngõ ra tiếp tục tăng cho tới khi
<code>e</code> về 0. Đúng lúc đó phần tích phân <strong>giữ nguyên giá trị</strong>, và giá trị đó chính là 30 % công suất
cần thiết ở mục 35.4.</p>
<blockquote>
<p>⭐ <strong>I chính là bộ nhớ của vòng điều khiển.</strong> Nó &quot;học&quot; được mức ngõ ra cần thiết để giữ điểm đặt, và
đó là lý do nó xoá được sai lệch tĩnh mà P không xoá nổi.</p>
</blockquote>
<h3>⚠⚠ Cái giá: bão hoà tích phân</h3>
<p>Đây là bẫy nguy hiểm nhất của PID trên PLC.</p>
<p><strong>Kịch bản</strong>: bật máy từ nguội. Nhiệt độ 20 °C, điểm đặt 60 °C, sai lệch 40 °C.</p>
<pre><code class="language-text">   Sai lệch lớn kéo dài  →  phần tích phân CỘNG DỒN mãi
   →  CV tính ra = 400 %  (!)
   →  Nhưng cơ cấu chỉ chạy được tối đa 100 %
   →  Nhiệt độ lên tới 60 °C, e = 0
   →  ⚠ Phần tích phân vẫn đang ở mức tương ứng 400 %
   →  Cơ cấu vẫn chạy 100 % — nhiệt độ VỌT LÊN 75 °C
   →  Phải mất rất lâu sai lệch âm mới &quot;xả&quot; hết phần tích phân
</code></pre>
<p>Hiện tượng này gọi là <strong>bão hoà tích phân</strong> <em>(integral windup)</em>, và triệu chứng của nó rất đặc trưng:</p>
<blockquote>
<p><strong>Vọt lố lớn sau mỗi lần khởi động từ xa điểm đặt, hoặc sau mỗi lần cơ cấu bị chặn</strong> — trong khi
lúc chạy ổn định thì vòng điều khiển hoạt động tốt.</p>
</blockquote>
<h3>Chống bão hoà</h3>
<p>Nguyên tắc: <strong>ngừng cộng dồn khi ngõ ra đã chạm giới hạn</strong>.</p>
<pre><code class="language-iecst">// ── Tính phần tích phân, có chống bão hoà ──
CvRaw := KpTerm + IntegralTerm;

// ⭐ Chỉ cộng dồn khi ngõ ra CHƯA bão hoà, hoặc khi sai lệch đẩy nó về phía trong dải
IF (CvRaw &lt; CV_MAX AND CvRaw &gt; CV_MIN)
   OR (CvRaw &gt;= CV_MAX AND Error &lt; 0)
   OR (CvRaw &lt;= CV_MIN AND Error &gt; 0) THEN
    IntegralTerm := IntegralTerm + (Ki * Error * CycleMs) / 1000;
END_IF;

// Kẹp ngõ ra — luôn luôn (Chương 32, mục 32.4)
Cv := CvRaw;
IF Cv &gt; CV_MAX THEN Cv := CV_MAX; END_IF;
IF Cv &lt; CV_MIN THEN Cv := CV_MIN; END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Hai điều kiện <code>OR</code> ở trên không thừa.</strong> Nếu chỉ ngừng cộng dồn khi bão hoà mà không cho phép
cộng ngược, vòng điều khiển sẽ <strong>kẹt</strong> ở trạng thái bão hoà — không thoát ra được. Hai vế <code>OR</code> cho
phép phần tích phân <strong>giảm</strong> khi sai lệch đã đổi dấu.</p>
<p>💡 Khối PID dựng sẵn của các hãng đều có chống bão hoà. <strong>Đây là một lý do rất mạnh để dùng khối
sẵn có thay vì tự viết</strong> — mục 35.9.</p>
</blockquote>
<hr>
<h2 id="356-d-và-vì-sao-thưng-tt">35.6 D — và vì sao thường tắt</h2>
<p><strong>Vi phân</strong> <em>(Derivative)</em>: phản ứng theo <strong>tốc độ thay đổi</strong> của sai lệch.</p>
<pre><code class="language-text">CV_D = Kd × (Δe / Δt)
</code></pre>
<p>Ý tưởng: nếu sai lệch đang giảm nhanh, giảm bớt tác động trước để khỏi vọt lố. Nó là thành phần
<strong>đoán trước</strong>.</p>
<h3>⚠ Vì sao trong thực tế nó thường bằng 0</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khuếch đại nhiễu</strong></td>
<td>D nhìn vào <strong>thay đổi</strong>. Tín hiệu analog luôn có nhiễu, và nhiễu chính là thay đổi nhanh — D biến nhiễu nhỏ thành dao động lớn ở ngõ ra</td>
</tr>
<tr>
<td><strong>Quá trình chậm không cần</strong></td>
<td>Gia nhiệt, mức chất lỏng, áp suất trong bình lớn — quán tính đã tự làm việc của D</td>
</tr>
<tr>
<td><strong>Khó chỉnh</strong></td>
<td>Thêm một hệ số nữa vào bài toán vốn đã khó</td>
</tr>
<tr>
<td>⚠ <strong>Cú nhảy khi đổi điểm đặt</strong></td>
<td>Đổi SP đột ngột làm <code>e</code> nhảy bậc → D cho một xung rất lớn</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc thực dụng: bắt đầu với <code>Kd = 0</code>.</strong> Phần lớn vòng điều khiển trên máy tự động hoá chạy tốt
với <strong>PI</strong>. Chỉ thêm D khi bạn đã có PI hoạt động và vẫn cần cải thiện, <strong>và</strong> tín hiệu đủ sạch.</p>
<p>💡 Nhiều khối PID cho phép D tác động lên <strong>PV thay vì lên <code>e</code></strong> — cách này loại bỏ cú nhảy khi đổi
điểm đặt. Nếu buộc phải dùng D, hãy tìm tuỳ chọn đó.</p>
</blockquote>
<hr>
<h2 id="356b-hai-th-phi-kim-trưc-khi-chnh-đnh">35.6b ⚠⚠ Hai thứ phải kiểm TRƯỚC khi chỉnh định</h2>
<p>Chỉnh định giỏi đến đâu cũng vô nghĩa nếu hai thứ dưới đây sai. Cả hai đều <strong>không phải tham số
chỉnh</strong> — chúng là <strong>cấu hình</strong>, và cả hai đều gây hậu quả rất khác nhau.</p>
<h3>Một — ⚠⚠ Chiều tác động: thuận hay nghịch</h3>
<p>Bộ điều khiển phải biết: <strong>đại lượng đo tăng thì ngõ ra phải tăng hay giảm?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiều</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thuận</strong> <em>(direct-acting)</em></td>
<td>Đo <strong>tăng</strong> → ngõ ra <strong>tăng</strong></td>
<td>Điều khiển làm mát: nóng hơn thì mở lạnh nhiều hơn</td>
</tr>
<tr>
<td>⭐ <strong>Nghịch</strong> <em>(reverse-acting)</em></td>
<td>Đo <strong>tăng</strong> → ngõ ra <strong>giảm</strong></td>
<td>⭐ <strong>Gia nhiệt</strong>: nóng hơn thì giảm công suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — đặt sai chiều tác động làm vòng điều khiển CHẠY LOẠN.</strong></p>
<p>Với bộ gia nhiệt keo của DP-01, nếu đặt nhầm thành <strong>thuận</strong>:</p>
<pre><code class="language-text">Nhiệt độ tăng  →  ngõ ra tăng  →  cấp nhiệt nhiều hơn  →  nhiệt độ tăng nữa  →  …
</code></pre>
<p>⭐ Đó là <strong>phản hồi dương</strong>. Vòng điều khiển không dao động quanh điểm đặt — nó <strong>chạy thẳng tới
giới hạn</strong> và ở đó. ⚠ Với thiết bị gia nhiệt, hậu quả có thể là hỏng sản phẩm, hỏng thiết bị, hoặc
cháy.</p>
<p>⭐⭐ <strong>Triệu chứng nhận ra ngay:</strong> ngõ ra <strong>bám chặt 0 % hoặc 100 %</strong> và không bao giờ rời khỏi đó,
bất kể chỉnh <code>Kp</code> thế nào. ⚠ Nếu thấy triệu chứng này, <strong>đừng chỉnh định tiếp</strong> — kiểm chiều tác
động trước.</p>
<p>⚡ <strong>Bảo vệ bắt buộc:</strong> vòng gia nhiệt phải có <strong>giới hạn nhiệt độ độc lập</strong> với PID — một bộ bảo
vệ quá nhiệt cắt nguồn không đi qua bộ điều khiển (Chương 48).</p>
</blockquote>
<h3>Hai — ⚠ Đơn vị của khâu tích phân: hai cách nói NGƯỢC nhau</h3>
<p>Cùng một mức tác động tích phân được ghi bằng <strong>hai đơn vị nghịch đảo nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách ghi</th>
<th>Ý nghĩa</th>
<th>⭐ Số LỚN nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phút / lần lặp</strong> <em>(minutes per repeat)</em></td>
<td>Thời gian tích phân</td>
<td>⭐ Tác động tích phân <strong>YẾU hơn</strong></td>
</tr>
<tr>
<td><strong>Lần lặp / phút</strong> <em>(repeats per minute)</em></td>
<td>Độ lợi tích phân</td>
<td>⭐ Tác động tích phân <strong>MẠNH hơn</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai cách ghi này là NGHỊCH ĐẢO của nhau — nên chép nhầm là sai theo cấp số.</strong></p>
<p>Giá trị <code>2</code> mang nghĩa hoàn toàn khác nhau:</p>
<pre><code class="language-text">2 phút/lần lặp   →  tác động chậm, hiền
2 lần lặp/phút   →  tác động nhanh gấp 4 lần cách trên
</code></pre>
<p>⭐ Đây là lý do <strong>không được chép tham số PID từ máy này sang máy khác</strong> — kể cả khi hai bộ điều
khiển trông giống nhau (Phụ lục A2 mục A2.7).</p>
<p>⭐⭐ <strong>Việc phải làm trước khi chỉnh:</strong> mở tài liệu bộ điều khiển và ⭐ <strong>xác định nó dùng đơn vị
nào</strong>. Nhiều bộ cho phép <strong>chọn</strong> đơn vị — nghĩa là hai máy cùng model vẫn có thể khác nhau.</p>
<p>⚡ Khâu vi phân cũng có chuyện tương tự, nhưng ít gây nhầm hơn vì thường chỉ có một đơn vị (phút).</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về tác động tích phân và đơn vị
minutes-per-repeat / repeats-per-minute; và mục về thiết bị direct-acting / reverse-acting.)</em></p>
<hr>
<h2 id="357-chu-k-vòng-điu-khin">35.7 ⚠ Chu kỳ vòng điều khiển</h2>
<p>Đây là lỗi đầu tiên trong ba lỗi ở mục 35.1, và nó đặc thù cho PLC.</p>
<h3>Vòng PID phải chạy đều đặn</h3>
<p>Công thức tích phân và vi phân đều chứa <code>Δt</code>. Nếu vòng chạy lúc nhanh lúc chậm, hai thành phần đó
tính sai.</p>
<pre><code class="language-iecst">// ✗ SAI — gọi PID ở chương trình chính, Δt = thời gian quét (biến động)
PID_GlueTemp(...);
</code></pre>
<pre><code class="language-iecst">// ✓ ĐÚNG — gọi trong tác vụ chu kỳ cố định, hoặc theo một xung định kỳ
IF TrigPidTick.Q THEN            // xung đều đặn, ví dụ 500 ms
    PID_GlueTemp(..., CycleMs := 500);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Thời gian quét KHÔNG cố định</strong> (Chương 10, Chương 20 mục 20.5). Dùng nó làm <code>Δt</code> nghĩa là hệ số
hiệu dụng của vòng điều khiển <strong>thay đổi theo tải chương trình</strong> — và vòng đã chỉnh tốt hôm nay có
thể dao động sau khi ai đó thêm chức năng vào tháng sau.</p>
</blockquote>
<h3>⭐ Chu kỳ vòng so với tốc độ cập nhật của phép đo</h3>
<p>Đây là lỗi ở mục 35.1, và nó tinh vi hơn.</p>
<blockquote>
<p><strong>Chạy vòng PID nhanh hơn tốc độ cập nhật của cảm biến là vô ích — và có hại.</strong></p>
</blockquote>
<p>Module nhiệt độ cập nhật 500 ms mỗi kênh (Chương 33, mục 33.11). Chạy PID 100 ms nghĩa là:</p>
<ul>
<li>Bốn trong năm lần tính dựa trên <strong>cùng một giá trị cũ</strong> → phần D thấy <code>Δe = 0</code> rồi đột ngột thấy
một bước nhảy → xung nhiễu vào ngõ ra.</li>
<li>Phần I cộng dồn <strong>năm lần</strong> cho một phép đo → tác động tích phân mạnh gấp năm lần dự kiến.</li>
</ul>
<p><strong>Quy tắc:</strong> chu kỳ vòng PID ≥ tốc độ cập nhật phép đo, và thường nên là <strong>vài lần chậm hơn hằng số
thời gian của quá trình</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quá trình</th>
<th>Chu kỳ vòng hợp lý</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ (chậm, hằng số thời gian hàng phút)</td>
<td>500 ms – vài giây</td>
</tr>
<tr>
<td>Áp suất trong bình</td>
<td>100 – 500 ms</td>
</tr>
<tr>
<td>Lưu lượng (nhanh)</td>
<td>50 – 100 ms</td>
</tr>
<tr>
<td>Vị trí, tốc độ trục</td>
<td>⚠ Không dùng PID tự viết — dùng bộ điều khiển chuyển động (Chương 37)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="358-chuyn-ch-đ-êm-và-chng-vt-khi-đi-đim-đt">35.8 Chuyển chế độ êm và chống vọt khi đổi điểm đặt</h2>
<h3>Chuyển chế độ êm</h3>
<p>Khi chuyển từ <strong>Manual</strong> (người đặt ngõ ra bằng tay) sang <strong>Auto</strong> (PID điều khiển), nếu không xử lý
thì phần tích phân đang ở một giá trị bất kỳ, và ngõ ra <strong>nhảy đột ngột</strong>.</p>
<blockquote>
<p><strong>Chuyển chế độ êm</strong> <em>(bumpless transfer)</em>: khi rời Manual, nạp phần tích phân bằng <strong>giá trị ngõ
ra hiện tại</strong> — để lần tính đầu tiên ở Auto cho ra đúng giá trị đang có, rồi mới điều chỉnh dần.</p>
</blockquote>
<pre><code class="language-iecst">IF TrigManualToAuto.Q THEN
    IntegralTerm := CvManual;      // ⭐ nạp bằng ngõ ra đang có
END_IF;
</code></pre>
<p>⚠ Cùng logic áp cho <strong>mọi</strong> lần vòng điều khiển bị dừng rồi chạy lại — sau lỗi, sau khi máy về gốc,
sau khi đổi công thức.</p>
<h3>Đổi điểm đặt từ từ</h3>
<p>Đổi SP đột ngột — ví dụ từ 60 lên 70 °C khi đổi mã hàng — tạo một bước nhảy trong <code>e</code>, gây vọt lố và
kích phần D.</p>
<blockquote>
<p>💡 <strong>Dùng đoạn dốc điểm đặt</strong> <em>(setpoint ramp)</em>: thay vì nhảy thẳng, cho SP tăng dần vài độ mỗi
phút. Vòng điều khiển theo kịp, không vọt lố, và cơ cấu không bị sốc.</p>
<p>Với DP-01, đổi công thức chỉ được phép khi máy đã xả hết và ở <code>Idle</code> (Chương 29, mục 29.5) — nên
vòng nhiệt có thời gian đi lên từ từ trước khi bắt đầu sản xuất. <strong>Đây là ví dụ hai quyết định
thiết kế ở hai chương khác nhau hỗ trợ nhau.</strong></p>
</blockquote>
<hr>
<h2 id="359-b-điu-khin-ri-hay-pid-trên-plc">35.9 ⭐ Bộ điều khiển rời hay PID trên PLC</h2>
<p>Câu hỏi thiết kế mà máy mẫu DP-01 đặt ra: nhiệt độ keo được điều khiển bởi một <strong>bộ điều khiển nhiệt
độ rời</strong> nối RS-485 (Phụ lục J §J.1), không phải bởi PID viết trong PLC. Vì sao?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bộ điều khiển rời</strong></th>
<th><strong>PID trên PLC</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Chỉnh định</td>
<td>⭐ Thường có <strong>tự chỉnh định</strong> <em>(auto-tune)</em> rất tốt</td>
<td>Tự viết thì phải chỉnh tay; khối sẵn có thường cũng có auto-tune</td>
</tr>
<tr>
<td>Chuyên biệt</td>
<td>⭐ Thiết kế riêng cho nhiệt độ — xử lý sẵn can nhiệt/RTD, ngõ ra xung</td>
<td>Cần module analog + logic ngõ ra</td>
</tr>
<tr>
<td>Chạy độc lập</td>
<td>⭐ <strong>Vẫn giữ nhiệt khi PLC dừng</strong> hoặc đang nạp chương trình</td>
<td>Dừng theo PLC</td>
</tr>
<tr>
<td>Người bảo trì</td>
<td>⭐ Chỉnh trên mặt máy, <strong>không cần phần mềm lập trình</strong></td>
<td>Cần phần mềm và quyền</td>
</tr>
<tr>
<td>Tích hợp với trình tự</td>
<td>⚠ Qua truyền thông — thêm một lớp có thể hỏng</td>
<td>⭐ Trực tiếp, không có lớp trung gian</td>
</tr>
<tr>
<td>Số điểm đo nhiều</td>
<td>⚠ Mỗi điểm một bộ — tốn chỗ và tiền</td>
<td>⭐ Rẻ hơn khi nhiều vòng</td>
</tr>
<tr>
<td>Ghi log và truy xuất</td>
<td>⚠ Phải đọc về qua truyền thông</td>
<td>⭐ Có sẵn trong PLC</td>
</tr>
<tr>
<td>Chi phí</td>
<td>Cao hơn cho một vòng</td>
<td>Rẻ hơn khi đã có module analog</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc thực dụng:</strong></p>
<ul>
<li><strong>Một hoặc hai vòng nhiệt độ, quan trọng, đội bảo trì cần chỉnh được</strong> → <strong>bộ điều khiển rời</strong>.</li>
<li><strong>Nhiều vòng, hoặc vòng gắn chặt với trình tự, hoặc cần ghi log chi tiết</strong> → <strong>PID trên PLC</strong>.</li>
</ul>
<p>Với DP-01: một vòng nhiệt độ duy nhất, quan trọng với chất lượng, và người vận hành cần chỉnh được
khi đổi loại keo → <strong>bộ điều khiển rời</strong>. Hàng &quot;vẫn giữ nhiệt khi PLC dừng&quot; cũng có giá trị thật:
bộ gia nhiệt mất cả chục phút để đạt nhiệt, nên mỗi lần nạp lại chương trình mà nhiệt tụt là mất
thời gian sản xuất.</p>
</blockquote>
<h3>⚠ Dù dùng bộ điều khiển rời, PLC vẫn phải giám sát</h3>
<p>Giao việc điều khiển cho thiết bị khác <strong>không</strong> có nghĩa là quên nó đi:</p>
<pre><code class="language-iecst">// PLC đọc về qua RS-485 (Chương 38, 39) và tự kiểm
M_GlueTempFault := M_TempCtrlCommFault              // mất truyền thông
                OR (GlueTempX10 &lt; RecipeTempMinX10)  // ngoài dải cho phép
                OR (GlueTempX10 &gt; RecipeTempMaxX10)
                OR M_TempCtrlAlarm;                  // bộ điều khiển tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mất truyền thông với bộ điều khiển nhiệt là một trạng thái phải xử lý tường minh.</strong>
Bộ điều khiển vẫn đang giữ nhiệt — nhưng <strong>PLC không còn biết nhiệt độ là bao nhiêu</strong>. Chạy tiếp
trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Đây là cùng bài toán với mất
kết nối I/O phân tán (Chương 8, mục 8.5; Chương 48, mục 48.5).</p>
</blockquote>
<hr>
<h2 id="3510-chnh-đnh-thc-dng-tng-bưc">35.10 Chỉnh định thực dụng — từng bước</h2>
<blockquote>
<p>⚠⚠ <strong>Trước bước 1: kiểm chiều tác động và đơn vị khâu tích phân</strong> (mục 35.6b). Chỉnh định một
vòng đặt sai chiều tác động là việc vô ích — và nguy hiểm.</p>
</blockquote>
<p>Không cần lý thuyết điều khiển để chỉnh một vòng PID trên máy. Quy trình dưới đây đủ dùng cho phần
lớn vòng nhiệt độ và áp suất.</p>
<blockquote>
<p>⚠ <strong>Chuẩn bị trước khi chỉnh:</strong></p>
<ul>
<li>Ghi lại <strong>bộ hệ số hiện tại</strong> — để quay lui được.</li>
<li>Bảo đảm <strong>an toàn</strong>: chỉnh định làm quá trình dao động, và dao động đó có thể vượt xa dải bình
thường. ⚠⚠ <strong>Bảo vệ quá nhiệt phải ĐỘC LẬP với vòng điều khiển</strong> — một rơ-le nhiệt hoặc bộ bảo
vệ riêng cắt nguồn gia nhiệt, không đi qua PLC và không đi qua bộ điều khiển đang chỉnh. Lý do:
thứ bạn đang chỉnh chính là thứ có thể sai. Đây là nguyên tắc chung của IEC 60204-1 và của
Chương 48 — <strong>bảo vệ không được nằm trong cái nó bảo vệ</strong>.</li>
<li>Có cách <strong>ghi và xem đồ thị</strong> PV theo thời gian. ⭐ Không có đồ thị thì bạn đang chỉnh mù —
dao động chậm như ở mục 35.1 <strong>không nhìn thấy được</strong> trên màn hình thời gian thực.</li>
</ul>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Dấu hiệu xong</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đặt <code>Ki = 0</code>, <code>Kd = 0</code>. Chỉ còn P</td>
<td>—</td>
</tr>
<tr>
<td>2</td>
<td>Tăng <code>Kp</code> dần cho tới khi PV bắt đầu <strong>dao động nhẹ</strong> quanh SP</td>
<td>Thấy dao động rõ</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Giảm <code>Kp</code> xuống khoảng một nửa</strong> giá trị vừa tìm</td>
<td>Hết dao động, còn sai lệch tĩnh</td>
</tr>
<tr>
<td>4</td>
<td>Tăng <code>Ki</code> dần cho tới khi sai lệch tĩnh <strong>bị xoá trong thời gian chấp nhận được</strong></td>
<td>PV về đúng SP</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Nếu vọt lố quá nhiều: <strong>giảm <code>Ki</code></strong>, đừng vội thêm D</td>
<td>Vọt lố trong mức chấp nhận</td>
</tr>
<tr>
<td>6</td>
<td>Chỉ khi thật cần và tín hiệu sạch: tăng <code>Kd</code> từ 0, rất nhẹ</td>
<td>Đáp ứng nhanh hơn, không thêm nhiễu</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Thử nhiễu tải thật</strong> — mở cửa buồng, thêm keo lạnh, đổi mã hàng</td>
<td>Vòng phục hồi hợp lý</td>
</tr>
<tr>
<td>8</td>
<td>Ghi lại bộ hệ số <strong>và điều kiện thử</strong> vào tài liệu máy</td>
<td>Có hồ sơ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 7 là bước hay bị bỏ và quan trọng nhất.</strong>
Chỉnh trong điều kiện tĩnh chỉ chứng minh vòng ổn định khi không có gì xảy ra. Máy thật luôn có
nhiễu tải — và một vòng chỉnh &quot;đẹp&quot; ở trạng thái tĩnh có thể dao động dữ dội khi có nhiễu.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Auto-tune có dùng được không?</strong> Có, và nó thường cho điểm khởi đầu tốt. Nhưng ⚠ nó chỉ chỉnh
theo điều kiện <strong>tại thời điểm chạy auto-tune</strong>. Chạy auto-tune trên máy nguội, không tải, rồi đem
vào sản xuất với tải thật là cách rất phổ biến để có một vòng điều khiển hoạt động kém.</p>
</blockquote>
<hr>
<h2 id="3511-trên-máy-mu-dp-01">35.11 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng</th>
<th>Cách làm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiệt độ keo</strong></td>
<td>⭐ <strong>Bộ điều khiển rời</strong>, PLC giám sát qua RS-485</td>
<td>Mục 35.9 — một vòng, quan trọng, người vận hành cần chỉnh được, giữ nhiệt khi PLC dừng</td>
</tr>
<tr>
<td><strong>Áp keo</strong></td>
<td>⭐ <strong>Vòng hở</strong> — <code>AO_GluePressSet</code> đặt van điều áp</td>
<td>Van điều áp điện tử <strong>đã có vòng kín bên trong nó</strong>. Thêm PID ở PLC là chồng hai vòng — mục 35.12, Bẫy 8</td>
</tr>
<tr>
<td><strong>Tốc độ chuyền</strong></td>
<td><strong>Vòng hở</strong> — <code>AO_ConvSpeed</code> tới biến tần</td>
<td>Biến tần tự lo phần điều khiển tốc độ (Chương 36)</td>
</tr>
<tr>
<td><strong>Công suất đèn UV</strong></td>
<td><strong>Vòng hở</strong>, có giám sát</td>
<td>Đặt công suất theo công thức; <code>AI_UvIntensity</code> dùng để <strong>phát hiện suy giảm</strong>, không để điều chỉnh</td>
</tr>
<tr>
<td><strong>Vị trí gantry</strong></td>
<td>⚠ <strong>Không dùng PID tự viết</strong></td>
<td>Bộ điều khiển servo đã có vòng vị trí riêng (Chương 37)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nhận xét đáng chú ý: DP-01 gần như không có vòng PID nào do PLC chạy.</strong></p>
<p>Đó không phải thiếu sót — đó là kết quả của việc <strong>mỗi thiết bị đã tự lo phần điều khiển liên tục
của nó</strong>: biến tần lo tốc độ, servo drive lo vị trí, van điều áp lo áp, bộ điều khiển nhiệt lo nhiệt
độ. PLC lo <strong>trình tự và phối hợp</strong>.</p>
<p>Đây là kiến trúc rất phổ biến ở máy lắp ráp, và nó đúng với vai trò của PLC nêu ở Chương 2: PLC
mạnh về <strong>logic rời rạc và trình tự</strong>, không phải về điều khiển liên tục.</p>
<p>⚠ Nhưng nó <strong>không</strong> có nghĩa là bạn không cần hiểu PID. Bạn cần hiểu để: chỉnh định các bộ điều
khiển rời, đọc hiểu chúng đang làm gì, chẩn đoán khi chúng hoạt động kém, và ⭐ <strong>nhận ra khi nào
mình đang vô tình chồng hai vòng lên nhau</strong>.</p>
</blockquote>
<h3>Câu hỏi <code>AI_UvIntensity</code> — vì sao không đóng vòng</h3>
<p>Cường độ UV đo được có thể dùng để <strong>tự động tăng công suất đèn khi nó suy giảm</strong>. Nghe hợp lý. Nhưng:</p>
<blockquote>
<p>⚠⚠ <strong>Đóng vòng ở đây sẽ GIẤU MẤT sự suy giảm.</strong>
Đèn yếu dần, vòng điều khiển tự tăng công suất bù vào, cường độ giữ nguyên — và <strong>không ai biết đèn
sắp hết tuổi thọ</strong> cho tới khi công suất chạm 100 % và không bù được nữa. Khi đó bạn không còn thời
gian chuẩn bị.</p>
<p>Cách đúng: <strong>giữ vòng hở, và giám sát cả hai con số</strong> — công suất đặt <em>và</em> cường độ đo được. Tỉ số
giữa chúng chính là chỉ số sức khoẻ của đèn, và nó cho cảnh báo sớm (Chương 12, mục 12.5;
Chương 48, mục 48.6).</p>
</blockquote>
<p>Đây là ví dụ rất rõ của một nguyên tắc chung: <strong>tự động bù một suy giảm có thể xoá mất tín hiệu cảnh
báo về chính suy giảm đó.</strong></p>
<hr>
<h2 id="3512-by-thưng-gp">35.12 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng PID khi on/off là đủ</h3>
<p><strong>Hiện tượng:</strong> thêm ba hệ số phải chỉnh, thêm một thứ có thể hỏng, mà kết quả không tốt hơn đáng kể.
Vài năm sau không ai chỉnh lại được.
<strong>Cách sửa:</strong> bảng quyết định ở mục 35.3. Hỏi trước: <strong>dao động trong vùng chết có chấp nhận được
không?</strong></p>
<h3>🔍 BẪY 2 — Gọi PID ở chương trình chính</h3>
<p><strong>Hiện tượng:</strong> vòng chỉnh tốt hôm nay <strong>dao động sau khi ai đó thêm chức năng</strong> — vì <code>Δt</code> đổi.
<strong>Cách sửa:</strong> gọi trong tác vụ chu kỳ cố định, hoặc theo xung định kỳ, và truyền <code>Δt</code> đúng (mục 35.7).</p>
<h3>🔍 BẪY 3 — Chạy vòng nhanh hơn tốc độ cập nhật cảm biến</h3>
<p><strong>Hiện tượng:</strong> phần I tác động mạnh gấp nhiều lần dự kiến; phần D sinh xung nhiễu. Vòng dao động
chậm, khó thấy trên màn hình thời gian thực.
<strong>Cách sửa:</strong> chu kỳ vòng ≥ tốc độ cập nhật phép đo (mục 35.7, Chương 33 mục 33.11).</p>
<h3>🔍 BẪY 4 — Không chống bão hoà tích phân</h3>
<p><strong>Hiện tượng:</strong> ⭐ rất đặc trưng — <strong>vọt lố lớn sau mỗi lần khởi động từ nguội</strong>, hoặc sau mỗi lần cơ
cấu bị chặn, trong khi chạy ổn định thì tốt.
<strong>Cách sửa:</strong> ngừng cộng dồn khi ngõ ra bão hoà, <strong>và cho phép cộng ngược</strong> (mục 35.5). Hoặc dùng
khối PID sẵn có.</p>
<h3>🔍 BẪY 5 — Thêm D cho tín hiệu nhiễu</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>giật liên tục</strong>; cơ cấu chấp hành làm việc nhiều mà quá trình không tốt hơn.
<strong>Cách sửa:</strong> bắt đầu với <code>Kd = 0</code>; phần lớn vòng chạy tốt với PI (mục 35.6).</p>
<h3>🔍 BẪY 6 — Không chuyển chế độ êm</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>nhảy đột ngột</strong> khi chuyển Manual → Auto; cơ cấu bị sốc.
<strong>Cách sửa:</strong> nạp phần tích phân bằng ngõ ra hiện tại trước khi vào Auto (mục 35.8).</p>
<h3>🔍 BẪY 7 — Chỉnh định không có đồ thị</h3>
<p><strong>Hiện tượng:</strong> vòng &quot;trông ổn&quot; trên màn hình nhưng dao động chậm với chu kỳ vài phút — đúng cỗ máy ở
mục 35.1.
<strong>Cách sửa:</strong> ⭐ ghi và xem đồ thị PV theo thời gian. Không có đồ thị thì đang chỉnh mù (mục 35.10).</p>
<h3>🔍 BẪY 8 — Chồng hai vòng điều khiển lên nhau</h3>
<p>Viết PID trên PLC để điều khiển một thiết bị <strong>đã có vòng kín bên trong</strong> — van điều áp điện tử, biến
tần ở chế độ điều khiển tốc độ, bộ điều khiển nhiệt rời.</p>
<p><strong>Hiện tượng:</strong> hai vòng &quot;đánh nhau&quot;; hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải
thiện được.
<strong>Cách sửa:</strong> ⭐ <strong>biết thiết bị của mình đã tự điều khiển tới đâu.</strong> Nếu nó đã đóng vòng, PLC chỉ nên
<strong>đặt điểm đặt</strong> và giám sát (mục 35.11).</p>
<h3>🔍 BẪY 9 — Auto-tune ở điều kiện không đại diện</h3>
<p><strong>Hiện tượng:</strong> vòng hoạt động kém trong sản xuất dù auto-tune báo thành công.
<strong>Cách sửa:</strong> chạy auto-tune ở điều kiện <strong>gần với sản xuất thật</strong> nhất có thể; sau đó vẫn phải thử
nhiễu tải (bước 7, mục 35.10).</p>
<h3>🔍 BẪY 10 — Đóng vòng lên một đại lượng đang dùng để chẩn đoán</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hệ tự bù suy giảm, và <strong>cảnh báo sớm biến mất</strong> — bạn chỉ biết khi đã hết dư địa
bù.
<strong>Cách sửa:</strong> giữ vòng hở và <strong>giám sát cả lệnh lẫn kết quả</strong>; tỉ số giữa chúng là chỉ số sức khoẻ
(mục 35.11).</p>
<h3>🔍 BẪY 11 — Giao vòng cho bộ điều khiển rời rồi quên giám sát</h3>
<p><strong>Hiện tượng:</strong> mất truyền thông với bộ điều khiển; nó vẫn giữ nhiệt nhưng <strong>PLC không còn biết nhiệt
độ</strong>, và máy chạy tiếp trong trạng thái mù.
<strong>Cách sửa:</strong> xử lý mất truyền thông tường minh, và đưa vào điều kiện cho phép chạy (mục 35.9).</p>
<hr>
<h2 id="3513-bng-cht">35.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Kiểm gì TRƯỚC khi chỉnh định</td>
<td><strong>Chiều tác động</strong> (thuận/nghịch) và <strong>đơn vị khâu tích phân</strong></td>
</tr>
<tr>
<td>⭐ Đặt sai chiều tác động → triệu chứng</td>
<td>Ngõ ra <strong>bám chặt 0 % hoặc 100 %</strong>, chỉnh <code>Kp</code> không đổi gì</td>
</tr>
<tr>
<td>⚠ Vì sao không chép tham số PID giữa hai máy</td>
<td><strong>phút/lần lặp</strong> và <strong>lần lặp/phút</strong> là <strong>nghịch đảo nhau</strong></td>
</tr>
<tr>
<td>Ba đại lượng của vòng điều khiển</td>
<td><strong>SP</strong> điểm đặt · <strong>PV</strong> giá trị đo · <strong>CV</strong> ngõ ra</td>
</tr>
<tr>
<td>Hỏi trước khi viết PID</td>
<td>⭐ <strong>On/off có đủ không?</strong></td>
</tr>
<tr>
<td>On/off đủ khi</td>
<td>Dao động trong vùng chết chấp nhận được · cơ cấu hai trạng thái · ⭐ <strong>đội bảo trì không chỉnh được PID</strong></td>
</tr>
<tr>
<td>P thuần luôn để lại gì</td>
<td>⭐ <strong>Sai lệch tĩnh</strong> — hệ quả toán học, không phải lỗi chỉnh định</td>
</tr>
<tr>
<td>Xoá sai lệch tĩnh bằng</td>
<td><strong>I</strong> — nó là bộ nhớ của vòng điều khiển</td>
</tr>
<tr>
<td>Cái giá của I</td>
<td>⚠⚠ <strong>Bão hoà tích phân</strong></td>
</tr>
<tr>
<td>Triệu chứng bão hoà</td>
<td>⭐ <strong>Vọt lố sau mỗi lần khởi động từ xa điểm đặt</strong></td>
</tr>
<tr>
<td>Chống bão hoà</td>
<td>Ngừng cộng dồn khi bão hoà, <strong>và cho phép cộng ngược</strong></td>
</tr>
<tr>
<td>Bắt đầu với <code>Kd</code> bằng</td>
<td>⭐ <strong>0</strong> — phần lớn vòng chạy tốt với PI</td>
</tr>
<tr>
<td>D gặp vấn đề với</td>
<td><strong>Nhiễu</strong> — nó khuếch đại thay đổi nhanh</td>
</tr>
<tr>
<td>Gọi PID ở đâu</td>
<td><strong>Tác vụ chu kỳ cố định</strong>, không ở chương trình chính</td>
</tr>
<tr>
<td>Chu kỳ vòng so với cảm biến</td>
<td>⭐ <strong>≥ tốc độ cập nhật phép đo</strong></td>
</tr>
<tr>
<td>Manual → Auto</td>
<td><strong>Nạp phần tích phân bằng ngõ ra hiện tại</strong></td>
</tr>
<tr>
<td>Đổi điểm đặt lớn</td>
<td>Dùng <strong>đoạn dốc</strong>, không nhảy bậc</td>
</tr>
<tr>
<td>Bộ điều khiển rời hợp khi</td>
<td>Ít vòng · quan trọng · đội bảo trì cần chỉnh · cần chạy độc lập với PLC</td>
</tr>
<tr>
<td>Dù dùng bộ rời, PLC vẫn phải</td>
<td>⚠ <strong>Giám sát</strong> — mất truyền thông là trạng thái phải xử lý</td>
</tr>
<tr>
<td>Chỉnh định — bước hay bị bỏ nhất</td>
<td>⭐ <strong>Thử nhiễu tải thật</strong></td>
</tr>
<tr>
<td>Chỉnh định không có gì thì mù</td>
<td><strong>Đồ thị PV theo thời gian</strong></td>
</tr>
<tr>
<td>⚠ Đừng đóng vòng lên</td>
<td>Đại lượng đang dùng để <strong>chẩn đoán suy giảm</strong></td>
</tr>
<tr>
<td>⚠ Đừng chồng vòng lên</td>
<td>Thiết bị <strong>đã có vòng kín bên trong</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3514-t-kim">35.14 Tự kiểm</h2>
<ol>
<li>Phân biệt vòng hở với vòng kín. Nêu một ví dụ mỗi loại trên DP-01.</li>
<li>⭐ Chứng minh bằng lập luận rằng bộ điều khiển <strong>P thuần</strong> luôn dừng ở sai lệch khác 0. Vì sao tăng
<code>Kp</code> không xoá được nó?</li>
<li>Thành phần <strong>I</strong> xoá sai lệch tĩnh bằng cách nào? Vì sao nói nó là &quot;bộ nhớ của vòng điều khiển&quot;?</li>
<li>⭐ Mô tả <strong>bão hoà tích phân</strong> bằng một kịch bản cụ thể. Triệu chứng đặc trưng của nó là gì?</li>
<li>Viết điều kiện chống bão hoà. Vì sao chỉ &quot;ngừng cộng dồn khi bão hoà&quot; là <strong>chưa đủ</strong>?</li>
<li>Nêu bốn lý do <code>Kd</code> thường bằng 0 trong thực tế. Lý do nào là chính?</li>
<li>⭐ Module nhiệt độ cập nhật 500 ms, vòng PID chạy 100 ms. Nêu <strong>hai</strong> hậu quả cụ thể.</li>
<li>Vì sao không được gọi khối PID ở chương trình chính? Điều gì làm vòng đã chỉnh tốt bỗng dao động
sau vài tháng?</li>
<li><strong>Chuyển chế độ êm</strong> là gì, và thực hiện thế nào?</li>
<li>Nêu bốn tiêu chí chọn giữa <strong>bộ điều khiển rời</strong> và <strong>PID trên PLC</strong>. Với DP-01, chọn cái nào và
vì sao?</li>
<li>Dù đã giao vòng nhiệt cho bộ điều khiển rời, PLC vẫn phải làm gì? Mất truyền thông thì sao?</li>
<li>⭐ Vì sao <strong>không</strong> nên đóng vòng điều khiển công suất đèn UV theo cường độ đo được? Nêu nguyên
tắc tổng quát đằng sau.</li>
<li>Trong quy trình chỉnh định, bước nào hay bị bỏ nhất và vì sao nó quan trọng?</li>
<li>⭐ DP-01 gần như không có vòng PID nào do PLC chạy. Vì sao đó <strong>không</strong> phải thiếu sót? Và vì sao
bạn vẫn cần hiểu PID?</li>
</ol>
<blockquote>
<p>Câu 2, 4, 7, 12 và 14 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>tự động bù một suy
giảm có thể xoá mất tín hiệu cảnh báo về chính suy giảm đó.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Bộ gia nhiệt keo được đặt nhầm thành <strong>tác động thuận</strong>. Mô tả điều gì xảy ra và
vì sao đó là <strong>phản hồi dương</strong>. Triệu chứng nào cho phép nhận ra ngay mà không cần chỉnh định?</p>
<p>⚠ <strong>Bổ sung.</strong> Vì sao <code>2 phút/lần lặp</code> và <code>2 lần lặp/phút</code> cho hai hành vi rất khác nhau? Điều đó
nói gì về việc chép tham số PID từ máy khác?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 36 — <strong>Động cơ &amp; biến tần</strong>. Bạn đã biết điều khiển đại lượng liên tục. Chương sau về cơ cấu
chấp hành liên tục phổ biến nhất trên máy: động cơ ba pha và biến tần — và về việc biến tần đã tự lo
những gì, để bạn không chồng thêm một vòng nữa lên nó.</p>
<h3>Nguồn tham khảo chương 35</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng và cách tổ
chức tác vụ chu kỳ. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu bảo vệ thiết bị và
mạch — nền cho nguyên tắc <strong>bảo vệ quá nhiệt phải độc lập với vòng điều khiển</strong> (mục 35.10).</li>
<li>Tài liệu <strong>khối PID</strong> của hệ đang dùng — dùng cho: dạng công thức cụ thể (khác nhau giữa các hãng),
cách khai báo hệ số, cơ chế chống bão hoà và chuyển chế độ êm dựng sẵn, và tuỳ chọn cho D tác động
lên PV.</li>
<li>Tài liệu <strong>bộ điều khiển nhiệt độ rời</strong> — dùng cho auto-tune, bản đồ thanh ghi Modbus (Chương 39),
và mã lỗi của thiết bị.</li>
<li>Bảng I/O, bảng công thức và bảng số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ <strong>Cảnh báo về hệ số PID.</strong> Dạng công thức PID <strong>khác nhau giữa các hãng</strong>: có hệ dùng dạng chuẩn
với <code>Kp</code>, <code>Ti</code>, <code>Td</code> (thời gian tích phân và vi phân, đơn vị thời gian); có hệ dùng dạng song song
với <code>Kp</code>, <code>Ki</code>, <code>Kd</code> (hệ số thuần). ⚠ <strong>Hệ số của hệ này không dùng được cho hệ kia</strong> — chép sang
sẽ cho hành vi hoàn toàn khác. Đọc tài liệu để biết khối của bạn dùng dạng nào trước khi chỉnh.</p>
<p>⚡ Quy trình chỉnh định ở mục 35.10 là <strong>quy trình thực dụng của nghề</strong>, không phải phương pháp
chuẩn hoá. Nó đủ cho phần lớn vòng nhiệt độ và áp suất trên máy tự động hoá. Với quá trình khó — có
trễ vận chuyển lớn, phi tuyến mạnh, hoặc nhiều vòng ảnh hưởng nhau — cần phương pháp bài bản hơn và
thường cần người chuyên về điều khiển quá trình.</p>
</blockquote>
<!-- SECTION: ch36_dong_co_va_bien_tan -->
<hr>
<h1 id="chương-36-đng-cơ-bin-tn">Chương 36 — Động cơ &amp; biến tần</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="361-bài-toán-chuyn-chy-chm-dn-không-ai-bit">36.1 Bài toán: chuyền chạy chậm dần, không ai biết</h2>
<p>Chuyền của DP-01 chạy bằng động cơ ba pha qua biến tần. PLC đặt tốc độ 70 % bằng tín hiệu analog
<code>AO_ConvSpeed</code> (Chương 32).</p>
<p>Ba tháng sau, chu kỳ máy dài ra khoảng 8 %. Sản lượng giảm nhẹ, nhưng đủ để lệch kế hoạch.</p>
<p>Đi tìm nguyên nhân: người ta kiểm chương trình, kiểm cảm biến, kiểm khí nén. Mọi thứ bình thường.</p>
<p>Cuối cùng phát hiện: <strong>biến tần đang giới hạn dòng</strong>. Băng tải bị kẹt nhẹ do bụi keo tích tụ ở con
lăn, mô-men cần tăng, và biến tần tự giảm tốc để không quá dòng — đúng như nó được thiết kế.</p>
<p>Biến tần <strong>biết</strong> điều này. Nó có bit trạng thái báo đang giới hạn dòng, có giá trị dòng thực tế, có
tốc độ thực tế. Nhưng PLC chỉ nối với nó bằng <strong>một sợi dây analog một chiều</strong> — ra lệnh mà không đọc
lại gì.</p>
<p>Chương này về động cơ và biến tần từ góc nhìn người lập trình PLC. Và câu hỏi trung tâm không phải
&quot;đặt tốc độ thế nào&quot;, mà <strong>&quot;làm sao biết nó có chạy đúng không&quot;</strong>.</p>
<hr>
<h2 id="362-đng-cơ-ba-pha-đ-dùng">36.2 Động cơ ba pha — đủ dùng</h2>
<p>Động cơ <strong>không đồng bộ ba pha</strong> <em>(three-phase induction motor)</em> là cơ cấu chấp hành quay phổ biến
nhất trong công nghiệp: bền, rẻ, gần như không cần bảo trì.</p>
<p>Bốn thông số trên nhãn động cơ mà bạn cần đọc được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>Vì sao người lập trình cần</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Công suất</strong> (kW)</td>
<td>Công suất cơ trục</td>
<td>Chọn biến tần — phải đủ hoặc lớn hơn</td>
</tr>
<tr>
<td><strong>Điện áp và cách đấu</strong> (sao / tam giác)</td>
<td>⚠ Đấu sai thì cháy hoặc thiếu lực</td>
<td>Đưa vào tài liệu; kiểm khi chạy thử (Chương 52)</td>
</tr>
<tr>
<td><strong>Dòng định mức</strong> (A)</td>
<td>Dòng ở tải định mức</td>
<td>⭐ Ngưỡng để đặt bảo vệ và để <strong>giám sát tải</strong></td>
</tr>
<tr>
<td><strong>Tốc độ định mức</strong> (vòng/phút)</td>
<td>Tốc độ ở tần số danh định</td>
<td>Tính tỉ số truyền và quy đổi ra tốc độ chuyền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tốc độ động cơ tỉ lệ với tần số cấp vào.</strong> Đó là cơ sở của biến tần: đổi tần số thì đổi tốc độ.
Nhưng ⚠ <strong>mô-men không giữ nguyên trên toàn dải</strong> — xem mục 36.4.</p>
</blockquote>
<hr>
<h2 id="363-dol-hay-bin-tn">36.3 DOL hay biến tần</h2>
<p><strong>Khởi động trực tiếp</strong> <em>(Direct On Line, DOL)</em> qua contactor: đóng contactor, động cơ chạy tốc độ
định mức. Cắt contactor, động cơ dừng theo quán tính.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>DOL qua contactor</strong></th>
<th><strong>Biến tần</strong> <em>(VFD / inverter)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Tốc độ</td>
<td>Một tốc độ duy nhất</td>
<td>⭐ <strong>Đổi được</strong></td>
</tr>
<tr>
<td>Khởi động</td>
<td>⚠ <strong>Dòng khởi động rất lớn</strong> — nhiều lần dòng định mức</td>
<td>⭐ Êm, dòng có kiểm soát</td>
</tr>
<tr>
<td>Dừng</td>
<td>Theo quán tính, hoặc phanh cơ</td>
<td>⭐ Giảm tốc có kiểm soát</td>
</tr>
<tr>
<td>Đảo chiều</td>
<td>Cần hai contactor + khoá lẫn</td>
<td>⭐ Một tham số</td>
</tr>
<tr>
<td>Bảo vệ động cơ</td>
<td>Rơ-le nhiệt riêng</td>
<td>⭐ Tích hợp, nhiều lớp</td>
</tr>
<tr>
<td>⭐ Chẩn đoán</td>
<td>Gần như không có</td>
<td>⭐ <strong>Dòng, tốc độ, mô-men, mã lỗi</strong></td>
</tr>
<tr>
<td>Giá</td>
<td>Rẻ</td>
<td>Cao hơn</td>
</tr>
<tr>
<td>⚠ Nhiễu</td>
<td>Ít</td>
<td><strong>Nguồn nhiễu mạnh</strong> — mục 36.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Chọn DOL khi:</strong> một tốc độ là đủ, khởi động không thường xuyên, tải nhẹ, và ngân sách chặt.
Ví dụ: quạt hút, bơm khí, động cơ chạy liên tục cả ca.</p>
<p><strong>Chọn biến tần khi:</strong> cần đổi tốc độ, cần khởi động/dừng êm, đảo chiều thường xuyên, hoặc ⭐ <strong>cần
chẩn đoán</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Hàng &quot;chẩn đoán&quot; đáng giá hơn người ta tưởng, và nó chính là bài học ở mục 36.1.</strong>
Biến tần đo dòng động cơ liên tục. Dòng là <strong>chỉ số tải cơ khí</strong> — nó tăng khi cơ cấu kẹt, khi vòng
bi mòn, khi băng tải căng quá. Đọc dòng về PLC cho bạn một phép đo sức khoẻ cơ khí <strong>miễn phí</strong>, và
nó phát hiện được thứ mà không cảm biến nào khác trên máy thấy được.</p>
</blockquote>
<hr>
<h2 id="364-bin-tn-đã-t-lo-nhng-gì">36.4 ⚠ Biến tần đã tự lo những gì</h2>
<p>Đây là mục quan trọng nhất về mặt kiến trúc, và nó nối thẳng với Chương 35 mục 35.12 Bẫy 8.</p>
<p>Biến tần hiện đại <strong>không chỉ đổi tần số</strong>. Nó có sẵn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vòng điều khiển tốc độ</strong></td>
<td>Giữ tốc độ ổn định khi tải đổi — ⭐ <strong>đây đã là một vòng kín</strong></td>
</tr>
<tr>
<td><strong>Dốc tăng/giảm tốc</strong> <em>(ramp)</em></td>
<td>Đi từ tốc độ này sang tốc độ kia trong thời gian đặt trước</td>
</tr>
<tr>
<td><strong>Giới hạn dòng</strong></td>
<td>Tự giảm tốc thay vì để quá dòng — ⚠ đúng cỗ máy ở mục 36.1</td>
</tr>
<tr>
<td><strong>Bảo vệ</strong></td>
<td>Quá dòng, quá áp, thấp áp, quá nhiệt, mất pha, quá tải động cơ</td>
</tr>
<tr>
<td><strong>Hãm</strong></td>
<td>Hãm bằng điện trở xả hoặc hãm DC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đừng viết PID trên PLC để điều khiển tốc độ qua biến tần.</strong>
Biến tần <strong>đã có vòng tốc độ bên trong</strong>. Thêm một vòng nữa ở PLC là <strong>chồng hai vòng</strong> — chúng
&quot;đánh nhau&quot;, hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải thiện được (Chương 35,
Bẫy 8).</p>
<p>PLC chỉ nên <strong>đặt điểm đặt tốc độ</strong> và <strong>giám sát kết quả</strong>.</p>
<p>Ngoại lệ hợp lệ: khi bạn điều khiển một đại lượng <strong>khác</strong> tốc độ — ví dụ giữ áp suất bằng cách đổi
tốc độ bơm. Khi đó vòng PID ở PLC điều khiển <strong>áp suất</strong>, và biến tần vẫn lo tốc độ. Hai vòng
<strong>lồng nhau có chủ đích</strong>, không chồng lên nhau.</p>
</blockquote>
<h3>Bốn tham số tối thiểu phải hiểu</h3>
<p>Biến tần có hàng trăm tham số. Bốn cái này quyết định hành vi cơ bản:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Nghĩa</th>
<th>⚠ Đặt sai thì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tần số nhỏ nhất / lớn nhất</strong></td>
<td>Dải tốc độ cho phép</td>
<td>Vượt tốc độ cơ khí chịu được; hoặc quá chậm gây quá nhiệt động cơ</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian tăng tốc</strong> <em>(accel ramp)</em></td>
<td>Bao lâu để đi từ 0 tới tốc độ đặt</td>
<td>Quá ngắn → quá dòng, biến tần báo lỗi; quá dài → chu kỳ máy dài ra</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian giảm tốc</strong> <em>(decel ramp)</em></td>
<td>Bao lâu để dừng</td>
<td>Quá ngắn → <strong>quá áp</strong> (động cơ thành máy phát); quá dài → sản phẩm trượt</td>
</tr>
<tr>
<td><strong>Giới hạn dòng / mô-men</strong></td>
<td>Trần bảo vệ</td>
<td>Quá thấp → máy chạy chậm hơn lệnh mà không rõ lý do (mục 36.1)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Thời gian giảm tốc quá ngắn gây lỗi quá áp — hiện tượng phản trực giác.</strong>
Khi giảm tốc nhanh, động cơ bị tải quay cưỡng bức và <strong>hoạt động như máy phát</strong>, đẩy năng lượng
ngược vào biến tần. Điện áp một chiều bên trong tăng lên, và biến tần báo lỗi quá áp để tự bảo vệ.</p>
<p>Ba cách xử lý: kéo dài thời gian giảm tốc, lắp <strong>điện trở xả</strong> <em>(braking resistor)</em>, hoặc dùng biến
tần trả năng lượng về lưới.</p>
</blockquote>
<hr>
<h2 id="365-đt-tc-đ-analog-hay-mng">36.5 ⭐ Đặt tốc độ: analog hay mạng</h2>
<p>Hai cách nối PLC với biến tần, và lựa chọn này quyết định bạn <strong>chẩn đoán được bao nhiêu</strong>.</p>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Analog + I/O số</strong></th>
<th><strong>Mạng công nghiệp</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Đặt tốc độ</td>
<td>0–10 V hoặc 4–20 mA</td>
<td>Một thanh ghi</td>
</tr>
<tr>
<td>Lệnh chạy / dừng / đảo chiều</td>
<td>Ngõ ra số riêng cho từng lệnh</td>
<td>Bit trong từ điều khiển</td>
</tr>
<tr>
<td>⭐ <strong>Đọc về</strong></td>
<td>⚠ Chỉ vài tiếp điểm: &quot;đang chạy&quot;, &quot;có lỗi&quot;</td>
<td>⭐ <strong>Tốc độ thật, dòng, mô-men, mã lỗi cụ thể, giờ chạy</strong></td>
</tr>
<tr>
<td>Đi dây</td>
<td>Nhiều sợi</td>
<td>⭐ Một cáp mạng cho nhiều biến tần</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>Đơn giản, ai cũng hiểu</td>
<td>Phải cấu hình mạng, cần hiểu bản đồ thanh ghi</td>
</tr>
<tr>
<td>Chẩn đoán khi hỏng</td>
<td>⭐ Đo được bằng đồng hồ</td>
<td>Cần công cụ mạng (Chương 40)</td>
</tr>
<tr>
<td>Khi mất kết nối</td>
<td>Tín hiệu analog vẫn còn — ⚠ xem cảnh báo</td>
<td>⭐ Phát hiện được ngay</td>
</tr>
<tr>
<td>Số biến tần nhiều</td>
<td>⚠ Tốn I/O và dây</td>
<td>⭐ Thắng rõ ràng</td>
</tr>
</tbody></table></div>
<h3>Đánh đổi thật</h3>
<blockquote>
<p>⭐ <strong>Analog đơn giản hơn; mạng cho bạn biết chuyện gì đang xảy ra.</strong></p>
<p>Cỗ máy ở mục 36.1 là hậu quả trực tiếp của việc chọn analog: PLC ra lệnh 70 % và <strong>không có cách nào
biết</strong> biến tần đang giới hạn dòng. Với kết nối mạng, bit &quot;đang giới hạn dòng&quot; đọc về được, và vấn
đề lộ ra trong ngày đầu tiên thay vì sau ba tháng.</p>
<p>Ngược lại, khi máy hỏng lúc hai giờ sáng, một tín hiệu analog <strong>đo được bằng đồng hồ vạn năng</strong>
(Chương 3) — người thợ điện tự kiểm được. Với mạng thì phải có phần mềm và biết dùng.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Phương án trộn, rất phổ biến và thường là lựa chọn tốt nhất:</strong></p>
<ul>
<li><strong>Lệnh chạy/dừng bằng ngõ ra số</strong>, đi dây thẳng — đơn giản, đo được, và ⭐ <strong>không phụ thuộc mạng</strong>.</li>
<li><strong>Đặt tốc độ và đọc trạng thái qua mạng</strong> — được đầy đủ dữ liệu chẩn đoán.</li>
</ul>
<p>Cách này giữ được điểm mạnh của cả hai, và quan trọng hơn: <strong>lệnh dừng không đi qua mạng</strong>.</p>
</blockquote>
<h3>⚠⚠ Mất kết nối và lệnh chạy</h3>
<blockquote>
<p><strong>Câu hỏi phải trả lời cho mọi biến tần: nếu mất kết nối với PLC, biến tần làm gì?</strong></p>
<ul>
<li><strong>Với tín hiệu analog:</strong> dây tín hiệu đứt → biến tần đọc 0 V → hiểu là &quot;đặt 0 %&quot;. Động cơ dừng.
Nhưng ⚠ <strong>nếu lệnh chạy vẫn còn</strong> thì biến tần vẫn ở trạng thái chạy, chỉ là tốc độ 0 — và nó
<strong>không báo lỗi gì</strong>, vì với nó mọi thứ bình thường (Chương 31, mục 31.4).</li>
<li><strong>Với mạng:</strong> biến tần có tham số quy định hành vi khi mất truyền thông — dừng, giữ tốc độ cuối,
hoặc chạy ở tốc độ dự phòng. ⚠ <strong>Giá trị mặc định chưa chắc đúng cho máy của bạn</strong> — phải đặt có
chủ đích.</li>
</ul>
<p>Đây là quyết định thuộc phân tích trạng thái an toàn ở Chương 48, mục 48.2, và nó phải nằm trong
đặc tả (Chương 23) chứ không phải để mặc định của nhà sản xuất quyết.</p>
</blockquote>
<hr>
<h2 id="366-bin-tn-và-an-toàn">36.6 ⚠⚠ Biến tần và an toàn</h2>
<p>Điểm này ngắn nhưng không được bỏ qua.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — &quot;đặt tốc độ 0&quot; KHÔNG phải dừng an toàn.</strong></p>
<p>Khi biến tần ở tốc độ 0, động cơ vẫn <strong>được cấp điện</strong> và vẫn có mô-men giữ. Một lỗi trong biến
tần, một nhiễu trên đường tín hiệu, hoặc một tham số bị đổi có thể làm nó quay lại <strong>bất cứ lúc
nào</strong>.</p>
<p>Người đưa tay vào máy khi thấy động cơ đứng im là người đang tin vào một trạng thái <strong>không có gì
bảo đảm</strong>.</p>
</blockquote>
<p>Dừng an toàn phải là một trong hai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cắt nguồn động lực</strong> qua tiếp điểm của mạch an toàn</td>
<td>Không còn điện thì không quay được</td>
</tr>
<tr>
<td>⭐ <strong>Chức năng STO</strong> <em>(Safe Torque Off)</em> của biến tần</td>
<td>Mạch chuyên dụng trong biến tần cắt mô-men, <strong>được chứng nhận</strong> cho chức năng an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>STO khác &quot;đặt tốc độ 0&quot; ở chỗ nào?</strong>
STO là <strong>mạch phần cứng riêng biệt</strong>, có hai kênh, được thiết kế và chứng nhận theo tiêu chuẩn an
toàn chức năng (IEC 61800-5-2). Nó không đi qua bộ vi xử lý điều khiển của biến tần, nên một lỗi
phần mềm trong biến tần <strong>không vô hiệu hoá được nó</strong>.</p>
<p>⚠ Nhưng STO <strong>không phải cách ly nguồn</strong> — động cơ vẫn có điện áp trên đầu cực. Với công việc bảo
trì thì vẫn phải LOTO (Chương 3, mục 3.7).</p>
</blockquote>
<p>Chi tiết ở Chương 47, mục 47.8. Đây là hạng mục phải do <strong>người có thẩm quyền</strong> thiết kế.</p>
<hr>
<h2 id="367-bin-tn-là-ngun-nhiu">36.7 ⚠ Biến tần là nguồn nhiễu</h2>
<p>Biến tần tạo ra điện áp dạng xung tần số cao để điều khiển động cơ. Đó là nguyên lý hoạt động của nó,
và cũng là lý do nó là <strong>nguồn nhiễu điện từ mạnh nhất trong tủ</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cáp động cơ có vỏ chống nhiễu</strong>, nối vỏ <strong>cả hai đầu</strong></td>
<td>⚠ Đây là <strong>ngoại lệ</strong> của quy tắc ở Chương 31 mục 31.6: với nhiễu tần số cao, nối hai đầu mới chắn hiệu quả</td>
</tr>
<tr>
<td><strong>Tách cáp động lực khỏi cáp tín hiệu</strong></td>
<td>Nguồn nhiễu chính vào tín hiệu analog (Chương 31)</td>
</tr>
<tr>
<td><strong>Nối đất biến tần theo hướng dẫn nhà sản xuất</strong></td>
<td>Đường về của dòng nhiễu tần số cao</td>
</tr>
<tr>
<td><strong>Lọc đầu vào</strong> nếu nhà sản xuất yêu cầu</td>
<td>Giảm nhiễu dẫn ngược vào lưới</td>
</tr>
<tr>
<td>⚠ <strong>Chiều dài cáp động cơ có giới hạn</strong></td>
<td>Cáp dài gây phản xạ xung, hại cách điện động cơ; vượt giới hạn thì cần cuộn kháng đầu ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng đầu tiên là chỗ dễ nhầm.</strong>
Chương 31 mục 31.6 dạy nối vỏ chống nhiễu <strong>một đầu</strong> cho cáp tín hiệu analog — để tránh vòng lặp
đất. Với <strong>cáp động cơ của biến tần</strong> thì ngược lại: nối <strong>hai đầu</strong>, vì mục tiêu là chắn nhiễu tần
số cao chứ không phải chống dòng vòng tần số thấp.</p>
<p>Hai quy tắc khác nhau cho hai bài toán khác nhau. <strong>Theo hướng dẫn của nhà sản xuất biến tần</strong> —
họ đã tính cho sản phẩm của họ.</p>
</blockquote>
<hr>
<h2 id="368-giám-sát-bin-tn-phép-đo-sc-kho-min-phí">36.8 ⭐ Giám sát biến tần — phép đo sức khoẻ miễn phí</h2>
<p>Nếu nối qua mạng, bạn đọc về được những thứ mà không cảm biến nào khác trên máy cho:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đọc về</th>
<th>Dùng để làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dòng động cơ</strong></td>
<td><strong>Chỉ số tải cơ khí</strong> — tăng dần nghĩa là cơ cấu đang nặng dần</td>
</tr>
<tr>
<td><strong>Tốc độ thực tế</strong></td>
<td>So với tốc độ đặt — lệch nghĩa là đang bị giới hạn</td>
</tr>
<tr>
<td>⭐ <strong>Bit &quot;đang giới hạn dòng&quot;</strong></td>
<td>⚠ Đúng vấn đề ở mục 36.1</td>
</tr>
<tr>
<td><strong>Mã lỗi cụ thể</strong></td>
<td>&quot;Quá dòng&quot; và &quot;thấp áp&quot; dẫn tới hai hướng kiểm tra khác nhau</td>
</tr>
<tr>
<td>Giờ chạy, số lần khởi động</td>
<td>Lịch bảo trì theo tình trạng</td>
</tr>
<tr>
<td>Nhiệt độ tản nhiệt</td>
<td>Cảnh báo môi trường tủ xấu đi</td>
</tr>
</tbody></table></div>
<h3>Dùng dòng động cơ làm chẩn đoán</h3>
<pre><code class="language-iecst">// Ghi lại dòng chuyền ở tốc độ danh định, khi máy chạy ổn định
IF M_ConvAtSetSpeed AND NOT M_ConvAccel THEN
    ConvCurrentX10 := VfdActualCurrentX10;      // đọc qua mạng
END_IF;

// So với giá trị mốc ghi lúc nghiệm thu (Chương 52)
M_ConvLoadHigh := ConvCurrentX10 &gt; (BaselineCurrentX10 * 130) / 100;   // cao hơn 30 %

// ⚠ Bit này của biến tần là dấu hiệu TRỰC TIẾP của vấn đề ở mục 36.1
M_ConvSpeedLimited := M_VfdCurrentLimiting;
</code></pre>
<blockquote>
<p>⭐ <strong>Giá trị mốc phải ghi lúc nghiệm thu, khi máy còn mới và sạch</strong> (Chương 52, mục 52.3). Không có
mốc thì con số dòng hôm nay chẳng nói lên điều gì — bạn không biết nó bình thường hay đã cao.</p>
<p>Đây là cùng nguyên tắc với việc ghi lại điện áp 24 V lúc chạy thử (Chương 8, mục 8.7): <strong>một phép
đo chỉ có nghĩa khi có cái để so.</strong></p>
</blockquote>
<blockquote>
<p>💡 <strong>Cảnh báo tải cao thuộc mức &quot;cảnh báo, vẫn chạy&quot;</strong> (Chương 48, mục 48.6), không phải &quot;cấm chạy&quot;.
Nó cho bạn vài tuần để lên lịch vệ sinh con lăn, thay vòng bi — thay vì một sự cố bất ngờ.</p>
</blockquote>
<hr>
<h2 id="369-trên-máy-mu-dp-01">36.9 Trên máy mẫu DP-01</h2>
<p>Chuyền của DP-01 dùng động cơ ba pha qua biến tần.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>DOL hay biến tần</td>
<td><strong>Biến tần</strong></td>
<td>Cần đổi tốc độ theo mã hàng (<code>ConvSpeedPct</code> trong công thức, Chương 29); cần khởi động/dừng êm để board không trượt</td>
</tr>
<tr>
<td>Đặt tốc độ</td>
<td><code>AO_ConvSpeed</code> <strong>0–10 V</strong></td>
<td>Dây ngắn, trong tủ (Chương 31, mục 31.4)</td>
</tr>
<tr>
<td>Lệnh chạy</td>
<td><code>DO_ConvRun</code> <strong>ngõ ra số</strong></td>
<td>⭐ Không phụ thuộc mạng; đo được bằng đồng hồ khi chẩn đoán</td>
</tr>
<tr>
<td>Phản hồi</td>
<td><code>DI_VfdReady</code> <strong>tiếp điểm khô</strong></td>
<td>Biến tần sẵn sàng, không lỗi</td>
</tr>
<tr>
<td>⚠ <strong>Chẩn đoán</strong></td>
<td>Hiện chỉ có <code>DI_VfdReady</code></td>
<td>⚠ Xem nhận xét bên dưới</td>
</tr>
<tr>
<td>Dừng an toàn</td>
<td><strong>Cắt qua mạch an toàn</strong> hoặc <strong>STO</strong></td>
<td>Chương 47, mục 47.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhận xét: cấu hình hiện tại của DP-01 chính là cỗ máy ở mục 36.1.</strong></p>
<p><code>DI_VfdReady</code> chỉ nói &quot;biến tần không lỗi&quot;. Nó <strong>không</strong> nói biến tần đang giới hạn dòng, không nói
tốc độ thật là bao nhiêu, không nói dòng động cơ đang tăng dần.</p>
<p>Với chu kỳ mục tiêu 12 giây/board đã chốt (Phụ lục J §J.1) và trạm sấy UV đã sát trần, <strong>chuyền chạy
chậm hơn lệnh 8 % là đủ để lệch kế hoạch sản xuất</strong> — và với cấu hình hiện tại thì không ai phát
hiện được cho tới khi đối chiếu sản lượng.</p>
<p><strong>Hướng cải thiện đáng cân nhắc:</strong> thêm kết nối mạng tới biến tần để đọc dòng và bit giới hạn dòng,
<strong>giữ nguyên</strong> lệnh chạy bằng ngõ ra số — đúng phương án trộn ở mục 36.5. Chi phí: một cổng mạng và
ít công cấu hình. Được: một phép đo sức khoẻ cơ khí mà máy hiện chưa có.</p>
<p>Đã ghi vào hồ sơ máy mẫu §8 làm hạng mục để bạn quyết.</p>
</blockquote>
<h3>Tốc độ chuyền và chu kỳ máy</h3>
<p>Từ số liệu đã chốt: board 100 × 80 mm, chu kỳ mục tiêu 12 s/board. Tốc độ chuyền phải đủ để <strong>đưa
board vào và ra trong phần thời gian không dành cho gia công</strong>.</p>
<blockquote>
<p>⚠ <strong>Đây là chỗ tốc độ chuyền, thời gian gia công và chu kỳ mục tiêu phải khớp nhau.</strong> Nếu tăng tốc
độ chuyền để bù cho trạm sấy chậm, board có thể trượt khi giảm tốc — nên thời gian giảm tốc
(mục 36.4) trở thành một tham số ảnh hưởng <strong>chất lượng</strong>, không chỉ ảnh hưởng nhịp.</p>
<p>Chương 55 quay lại bài toán này với số liệu đo thật.</p>
</blockquote>
<hr>
<h2 id="3610-khác-bit-gia-các-hãng">36.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Bản đồ tham số</strong></td>
<td>Khác nhau <strong>hoàn toàn</strong> giữa các hãng, và cả giữa các dòng của cùng hãng. Số hiệu tham số của biến tần này <strong>vô nghĩa</strong> với biến tần khác</td>
</tr>
<tr>
<td>Giao thức mạng</td>
<td>Phần lớn biến tần hỗ trợ nhiều lựa chọn: Modbus RTU/TCP (Chương 39), PROFINET, EtherNet/IP, EtherCAT (Chương 40). ⭐ Chọn theo mạng bạn đang dùng</td>
</tr>
<tr>
<td>⭐ Từ điều khiển / từ trạng thái</td>
<td>Khi nối qua mạng, lệnh và trạng thái gói trong <strong>các bit của một từ</strong>. ⚠ Dùng kiểu <code>WORD</code>, không dùng <code>INT</code> (Chương 11, mục 11.2)</td>
</tr>
<tr>
<td>Hành vi khi mất truyền thông</td>
<td>⚠ <strong>Tham số riêng</strong> — mặc định chưa chắc đúng cho máy của bạn (mục 36.5)</td>
</tr>
<tr>
<td>STO</td>
<td>Có ở phần lớn biến tần công nghiệp hiện đại, nhưng ⚠ <strong>kiểm mã sản phẩm cụ thể</strong> — không phải bản nào cũng có</td>
</tr>
<tr>
<td>Auto-tune động cơ</td>
<td>Nhiều biến tần tự đo tham số động cơ để điều khiển tốt hơn. ⚠ Chạy khi <strong>động cơ đã lắp vào tải thật</strong> hay chưa lắp — tuỳ hãng, đọc kỹ</td>
</tr>
<tr>
<td>⚠ Đơn vị của tham số tốc độ</td>
<td>Có hãng đặt theo <strong>Hz</strong>, có hãng theo <strong>vòng/phút</strong>, có hãng theo <strong>%</strong>. Nhầm đơn vị là chạy sai tốc độ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép cấu hình biến tần từ máy cũ sang máy mới</strong> nếu khác dòng sản phẩm. Đây là lỗi
chép–dán tương tự cảnh báo ở Chương 32 mục 32.10, và hậu quả ở đây là <strong>cơ cấu chuyển động sai</strong>.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3611-by-thưng-gp">36.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Ra lệnh mà không đọc lại gì</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 36.1 — máy chạy chậm dần 8 % suốt ba tháng, không ai biết, vì PLC
chỉ có một sợi dây một chiều tới biến tần.
<strong>Cách sửa:</strong> đọc về <strong>tốc độ thật và dòng động cơ</strong>; dùng phương án trộn ở mục 36.5.</p>
<h3>🔍 BẪY 2 — Viết PID trên PLC để điều khiển tốc độ qua biến tần</h3>
<p><strong>Hiện tượng:</strong> hai vòng chồng nhau, hệ dao động khó hiểu, chỉnh vòng ngoài không cải thiện.
<strong>Cách sửa:</strong> biến tần <strong>đã có vòng tốc độ</strong>. PLC chỉ đặt điểm đặt và giám sát (mục 36.4, Chương 35
Bẫy 8).</p>
<h3>🔍 BẪY 3 — Thời gian giảm tốc quá ngắn</h3>
<p><strong>Hiện tượng:</strong> biến tần báo <strong>lỗi quá áp</strong> khi dừng — phản trực giác, vì người ta trông đợi lỗi quá
dòng khi tăng tốc chứ không phải khi giảm tốc.
<strong>Cách sửa:</strong> kéo dài thời gian giảm tốc, hoặc lắp điện trở xả (mục 36.4).</p>
<h3>🔍 BẪY 4 — Coi &quot;tốc độ 0&quot; là dừng an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ động cơ đứng im nhưng <strong>vẫn có điện và có mô-men giữ</strong>; người đưa tay vào máy đang
tin vào một trạng thái không có gì bảo đảm.
<strong>Cách sửa:</strong> cắt qua mạch an toàn hoặc dùng <strong>STO</strong> (mục 36.6, Chương 47).</p>
<h3>🔍 BẪY 5 — Nối vỏ cáp động cơ một đầu</h3>
<p><strong>Hiện tượng:</strong> nhiễu nặng vào tín hiệu analog và mạng, xuất hiện đúng lúc biến tần chạy tải nặng.
<strong>Cách sửa:</strong> ⚠ cáp động cơ nối vỏ <strong>hai đầu</strong> — ngoại lệ của quy tắc ở Chương 31 mục 31.6. Theo
hướng dẫn nhà sản xuất (mục 36.7).</p>
<h3>🔍 BẪY 6 — Không đặt hành vi khi mất truyền thông</h3>
<p><strong>Hiện tượng:</strong> mất mạng, biến tần <strong>giữ nguyên tốc độ cuối</strong> theo mặc định và chạy tiếp — trong khi
PLC tin rằng đã ra lệnh dừng.
<strong>Cách sửa:</strong> đặt tham số đó <strong>có chủ đích</strong>, theo phân tích ở Chương 48, mục 48.2.</p>
<h3>🔍 BẪY 7 — Dây analog đứt nhưng lệnh chạy vẫn còn</h3>
<p><strong>Hiện tượng:</strong> biến tần đọc 0 V, chạy ở tốc độ 0, <strong>không báo lỗi gì</strong> — vì với nó mọi thứ bình
thường. PLC tin rằng chuyền đang chạy.
<strong>Cách sửa:</strong> đọc <strong>tốc độ thật</strong> về, và giám sát phản hồi thay vì tin lệnh (mục 36.5, Chương 48).</p>
<h3>🔍 BẪY 8 — Không ghi giá trị mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> ba tháng sau muốn biết dòng động cơ có cao bất thường không, nhưng <strong>không có gì để
so</strong>.
<strong>Cách sửa:</strong> ghi dòng, tốc độ và các chỉ số cơ bản lúc chạy thử, khi máy còn mới (mục 36.8,
Chương 52).</p>
<h3>🔍 BẪY 9 — Chép tham số biến tần từ máy khác dòng</h3>
<p><strong>Hiện tượng:</strong> cùng số hiệu tham số nhưng nghĩa khác — cơ cấu chuyển động sai, hoặc bảo vệ bị vô
hiệu hoá.
<strong>Cách sửa:</strong> ⚠ bản đồ tham số khác nhau hoàn toàn giữa các dòng. Cấu hình lại từ tài liệu đúng
(mục 36.10).</p>
<h3>🔍 BẪY 10 — Nhầm đơn vị tham số tốc độ</h3>
<p><strong>Hiện tượng:</strong> đặt &quot;50&quot; mong 50 % nhưng biến tần hiểu là 50 Hz — chuyền chạy hết tốc độ.
<strong>Cách sửa:</strong> kiểm đơn vị trong tài liệu; và ⭐ <strong>luôn kẹp giá trị trước khi ghi ra</strong> (Chương 32,
mục 32.4).</p>
<hr>
<h2 id="3612-bng-cht">36.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>DOL đủ khi</td>
<td>Một tốc độ, khởi động thưa, tải nhẹ</td>
</tr>
<tr>
<td>Biến tần cần khi</td>
<td>Đổi tốc độ · khởi động/dừng êm · đảo chiều · ⭐ <strong>cần chẩn đoán</strong></td>
</tr>
<tr>
<td>Biến tần đã tự lo gì</td>
<td>⭐ <strong>Vòng tốc độ</strong> · dốc tăng/giảm · giới hạn dòng · bảo vệ</td>
</tr>
<tr>
<td>⚠ Đừng làm gì</td>
<td><strong>Viết PID trên PLC điều khiển tốc độ</strong> — chồng vòng</td>
</tr>
<tr>
<td>Bốn tham số tối thiểu</td>
<td>Tần số min/max · <strong>thời gian tăng tốc</strong> · <strong>thời gian giảm tốc</strong> · giới hạn dòng</td>
</tr>
<tr>
<td>Giảm tốc quá nhanh gây</td>
<td>⚠ <strong>Lỗi quá áp</strong> — động cơ thành máy phát</td>
</tr>
<tr>
<td>Đặt tốc độ analog hay mạng</td>
<td>⭐ <strong>Trộn</strong>: lệnh chạy bằng ngõ ra số, tốc độ và trạng thái qua mạng</td>
</tr>
<tr>
<td>Vì sao lệnh chạy nên đi dây</td>
<td>Đơn giản, <strong>đo được</strong>, không phụ thuộc mạng</td>
</tr>
<tr>
<td>⚠ Mất kết nối thì biến tần làm gì</td>
<td><strong>Tham số phải đặt có chủ đích</strong> — mặc định chưa chắc đúng</td>
</tr>
<tr>
<td>⚠⚠ &quot;Tốc độ 0&quot; có phải dừng an toàn</td>
<td>❌ <strong>Không</strong> — động cơ vẫn có điện và mô-men giữ</td>
</tr>
<tr>
<td>Dừng an toàn là</td>
<td>Cắt qua mạch an toàn, hoặc ⭐ <strong>STO</strong></td>
</tr>
<tr>
<td>STO có phải cách ly nguồn</td>
<td>❌ Không — bảo trì vẫn phải <strong>LOTO</strong></td>
</tr>
<tr>
<td>Vỏ cáp động cơ nối mấy đầu</td>
<td>⚠ <strong>Hai đầu</strong> — ngoại lệ của quy tắc cáp tín hiệu</td>
</tr>
<tr>
<td>Phép đo sức khoẻ miễn phí</td>
<td>⭐ <strong>Dòng động cơ</strong> — chỉ số tải cơ khí</td>
</tr>
<tr>
<td>Điều kiện để dòng có nghĩa</td>
<td>⭐ <strong>Ghi giá trị mốc lúc nghiệm thu</strong></td>
</tr>
<tr>
<td>Cảnh báo tải cao xếp mức</td>
<td><strong>&quot;Cảnh báo, vẫn chạy&quot;</strong></td>
</tr>
<tr>
<td>⚠ Chép cấu hình biến tần</td>
<td><strong>Không</strong> — bản đồ tham số khác nhau hoàn toàn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3613-t-kim">36.13 Tự kiểm</h2>
<ol>
<li>Nêu bốn thông số trên nhãn động cơ và cho biết người lập trình PLC cần chúng để làm gì.</li>
<li>So sánh DOL với biến tần trên năm tiêu chí. Tiêu chí nào hay bị đánh giá thấp nhất?</li>
<li>⭐ Nêu năm chức năng biến tần đã tự lo. Vì sao <strong>không</strong> nên viết PID trên PLC để điều khiển tốc độ?</li>
<li>Trường hợp nào thì viết PID trên PLC cùng với biến tần <strong>là hợp lệ</strong>?</li>
<li>⭐ Vì sao <strong>giảm tốc quá nhanh</strong> gây lỗi <strong>quá áp</strong>? Nêu ba cách xử lý.</li>
<li>So sánh đặt tốc độ bằng analog với bằng mạng. Phương án trộn là gì và vì sao nó thường tốt nhất?</li>
<li>⭐ Dây analog đặt tốc độ bị đứt nhưng lệnh chạy vẫn còn. Biến tần làm gì, và vì sao nó <strong>không báo
lỗi</strong>?</li>
<li>⚠ Vì sao &quot;đặt tốc độ 0&quot; <strong>không phải</strong> dừng an toàn? STO khác nó ở điểm nào?</li>
<li>STO có thay thế được LOTO không? Vì sao?</li>
<li>⭐ Vỏ cáp động cơ nối mấy đầu, và vì sao điều đó <strong>ngược</strong> với quy tắc cho cáp tín hiệu analog ở
Chương 31?</li>
<li>Vì sao <strong>dòng động cơ</strong> là một phép đo sức khoẻ cơ khí? Điều kiện gì để con số đó có ý nghĩa?</li>
<li>⭐ Cấu hình hiện tại của DP-01 có điểm yếu nào về chẩn đoán? Nêu hướng cải thiện và chi phí của nó.</li>
</ol>
<blockquote>
<p>Câu 3, 5, 7, 8 và 10 là năm câu phân loại. Câu 7 là tinh thần của cả chương: <strong>thiết bị không báo
lỗi không có nghĩa là mọi thứ đúng — nó chỉ có nghĩa là thiết bị đó không thấy gì sai theo cái nó
biết.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 37 — <strong>Điều khiển chuyển động servo</strong>. Biến tần cho bạn tốc độ; servo cho bạn <strong>vị trí</strong>.
Chương sau về gantry XY+Z của DP-01: về gốc, biên dạng vận tốc, giới hạn phần mềm và phần cứng — và
vì sao giới hạn phần mềm không bao giờ thay được công tắc giới hạn thật.</p>
<h3>Nguồn tham khảo chương 36</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch động lực,
bảo vệ động cơ, chức năng dừng và cách ly nguồn. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements — Functional</em>:
định nghĩa <strong>STO</strong> và các chức năng an toàn khác của truyền động — nền cho mục 36.6.</li>
<li>IEC 61800-3 — <em>Adjustable speed electrical power drive systems — EMC requirements</em>: yêu cầu tương
thích điện từ — nền cho mục 36.7.</li>
<li><strong>Tài liệu biến tần</strong> của dòng đang dùng — dùng cho ⚠ <strong>bản đồ tham số</strong>, đơn vị tham số tốc độ,
hành vi khi mất truyền thông, giới hạn chiều dài cáp động cơ, và hướng dẫn nối đất/chống nhiễu.
Đây là tài liệu <strong>không thay thế được bằng tài liệu của dòng khác</strong>.</li>
<li><strong>Nhãn và catalogue động cơ</strong> — dùng cho công suất, cách đấu, dòng và tốc độ định mức.</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
