> ⚠ **Tốc độ động cơ tỉ lệ với tần số cấp vào.** Đó là cơ sở của biến tần: đổi tần số thì đổi tốc độ.
> Nhưng ⚠ **mô-men không giữ nguyên trên toàn dải** — xem mục 36.4.

---

## 36.3 DOL hay biến tần

**Khởi động trực tiếp** *(Direct On Line, DOL)* qua contactor: đóng contactor, động cơ chạy tốc độ
định mức. Cắt contactor, động cơ dừng theo quán tính.

| | **DOL qua contactor** | **Biến tần** *(VFD / inverter)* |
|---|---|---|
| Tốc độ | Một tốc độ duy nhất | ⭐ **Đổi được** |
| Khởi động | ⚠ **Dòng khởi động rất lớn** — nhiều lần dòng định mức | ⭐ Êm, dòng có kiểm soát |
| Dừng | Theo quán tính, hoặc phanh cơ | ⭐ Giảm tốc có kiểm soát |
| Đảo chiều | Cần hai contactor + khoá lẫn | ⭐ Một tham số |
| Bảo vệ động cơ | Rơ-le nhiệt riêng | ⭐ Tích hợp, nhiều lớp |
| ⭐ Chẩn đoán | Gần như không có | ⭐ **Dòng, tốc độ, mô-men, mã lỗi** |
| Giá | Rẻ | Cao hơn |
| ⚠ Nhiễu | Ít | **Nguồn nhiễu mạnh** — mục 36.7 |

> **Chọn DOL khi:** một tốc độ là đủ, khởi động không thường xuyên, tải nhẹ, và ngân sách chặt.
> Ví dụ: quạt hút, bơm khí, động cơ chạy liên tục cả ca.
>
> **Chọn biến tần khi:** cần đổi tốc độ, cần khởi động/dừng êm, đảo chiều thường xuyên, hoặc ⭐ **cần
> chẩn đoán**.

> ⭐ **Hàng "chẩn đoán" đáng giá hơn người ta tưởng, và nó chính là bài học ở mục 36.1.**
> Biến tần đo dòng động cơ liên tục. Dòng là **chỉ số tải cơ khí** — nó tăng khi cơ cấu kẹt, khi vòng
> bi mòn, khi băng tải căng quá. Đọc dòng về PLC cho bạn một phép đo sức khoẻ cơ khí **miễn phí**, và
> nó phát hiện được thứ mà không cảm biến nào khác trên máy thấy được.

---

## 36.4 ⚠ Biến tần đã tự lo những gì

Đây là mục quan trọng nhất về mặt kiến trúc, và nó nối thẳng với Chương 35 mục 35.12 Bẫy 8.

Biến tần hiện đại **không chỉ đổi tần số**. Nó có sẵn:

| Chức năng | Nghĩa |
|---|---|
| **Vòng điều khiển tốc độ** | Giữ tốc độ ổn định khi tải đổi — ⭐ **đây đã là một vòng kín** |
| **Dốc tăng/giảm tốc** *(ramp)* | Đi từ tốc độ này sang tốc độ kia trong thời gian đặt trước |
| **Giới hạn dòng** | Tự giảm tốc thay vì để quá dòng — ⚠ đúng cỗ máy ở mục 36.1 |
| **Bảo vệ** | Quá dòng, quá áp, thấp áp, quá nhiệt, mất pha, quá tải động cơ |
| **Hãm** | Hãm bằng điện trở xả hoặc hãm DC |

> ⚠⚠ **Đừng viết PID trên PLC để điều khiển tốc độ qua biến tần.**
> Biến tần **đã có vòng tốc độ bên trong**. Thêm một vòng nữa ở PLC là **chồng hai vòng** — chúng
> "đánh nhau", hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải thiện được (Chương 35,
> Bẫy 8).
>
> PLC chỉ nên **đặt điểm đặt tốc độ** và **giám sát kết quả**.
>
> Ngoại lệ hợp lệ: khi bạn điều khiển một đại lượng **khác** tốc độ — ví dụ giữ áp suất bằng cách đổi
> tốc độ bơm. Khi đó vòng PID ở PLC điều khiển **áp suất**, và biến tần vẫn lo tốc độ. Hai vòng
> **lồng nhau có chủ đích**, không chồng lên nhau.

### Bốn tham số tối thiểu phải hiểu

Biến tần có hàng trăm tham số. Bốn cái này quyết định hành vi cơ bản:

| Tham số | Nghĩa | ⚠ Đặt sai thì |
|---|---|---|
| **Tần số nhỏ nhất / lớn nhất** | Dải tốc độ cho phép | Vượt tốc độ cơ khí chịu được; hoặc quá chậm gây quá nhiệt động cơ |
| ⭐ **Thời gian tăng tốc** *(accel ramp)* | Bao lâu để đi từ 0 tới tốc độ đặt | Quá ngắn → quá dòng, biến tần báo lỗi; quá dài → chu kỳ máy dài ra |
| ⭐ **Thời gian giảm tốc** *(decel ramp)* | Bao lâu để dừng | Quá ngắn → **quá áp** (động cơ thành máy phát); quá dài → sản phẩm trượt |
| **Giới hạn dòng / mô-men** | Trần bảo vệ | Quá thấp → máy chạy chậm hơn lệnh mà không rõ lý do (mục 36.1) |

> ⚠ **Thời gian giảm tốc quá ngắn gây lỗi quá áp — hiện tượng phản trực giác.**
> Khi giảm tốc nhanh, động cơ bị tải quay cưỡng bức và **hoạt động như máy phát**, đẩy năng lượng
> ngược vào biến tần. Điện áp một chiều bên trong tăng lên, và biến tần báo lỗi quá áp để tự bảo vệ.
>
> Ba cách xử lý: kéo dài thời gian giảm tốc, lắp **điện trở xả** *(braking resistor)*, hoặc dùng biến
> tần trả năng lượng về lưới.

---

## 36.5 ⭐ Đặt tốc độ: analog hay mạng

Hai cách nối PLC với biến tần, và lựa chọn này quyết định bạn **chẩn đoán được bao nhiêu**.

### So sánh

| | **Analog + I/O số** | **Mạng công nghiệp** |
|---|---|---|
| Đặt tốc độ | 0–10 V hoặc 4–20 mA | Một thanh ghi |
| Lệnh chạy / dừng / đảo chiều | Ngõ ra số riêng cho từng lệnh | Bit trong từ điều khiển |
| ⭐ **Đọc về** | ⚠ Chỉ vài tiếp điểm: "đang chạy", "có lỗi" | ⭐ **Tốc độ thật, dòng, mô-men, mã lỗi cụ thể, giờ chạy** |
| Đi dây | Nhiều sợi | ⭐ Một cáp mạng cho nhiều biến tần |
| Cấu hình | Đơn giản, ai cũng hiểu | Phải cấu hình mạng, cần hiểu bản đồ thanh ghi |
| Chẩn đoán khi hỏng | ⭐ Đo được bằng đồng hồ | Cần công cụ mạng (Chương 40) |
| Khi mất kết nối | Tín hiệu analog vẫn còn — ⚠ xem cảnh báo | ⭐ Phát hiện được ngay |
| Số biến tần nhiều | ⚠ Tốn I/O và dây | ⭐ Thắng rõ ràng |

### Đánh đổi thật

> ⭐ **Analog đơn giản hơn; mạng cho bạn biết chuyện gì đang xảy ra.**
>
> Cỗ máy ở mục 36.1 là hậu quả trực tiếp của việc chọn analog: PLC ra lệnh 70 % và **không có cách nào
> biết** biến tần đang giới hạn dòng. Với kết nối mạng, bit "đang giới hạn dòng" đọc về được, và vấn
> đề lộ ra trong ngày đầu tiên thay vì sau ba tháng.
>
> Ngược lại, khi máy hỏng lúc hai giờ sáng, một tín hiệu analog **đo được bằng đồng hồ vạn năng**
> (Chương 3) — người thợ điện tự kiểm được. Với mạng thì phải có phần mềm và biết dùng.

> 💡 **Phương án trộn, rất phổ biến và thường là lựa chọn tốt nhất:**
> - **Lệnh chạy/dừng bằng ngõ ra số**, đi dây thẳng — đơn giản, đo được, và ⭐ **không phụ thuộc mạng**.
> - **Đặt tốc độ và đọc trạng thái qua mạng** — được đầy đủ dữ liệu chẩn đoán.
>
> Cách này giữ được điểm mạnh của cả hai, và quan trọng hơn: **lệnh dừng không đi qua mạng**.

### ⚠⚠ Mất kết nối và lệnh chạy

> **Câu hỏi phải trả lời cho mọi biến tần: nếu mất kết nối với PLC, biến tần làm gì?**
>
> - **Với tín hiệu analog:** dây tín hiệu đứt → biến tần đọc 0 V → hiểu là "đặt 0 %". Động cơ dừng.
>   Nhưng ⚠ **nếu lệnh chạy vẫn còn** thì biến tần vẫn ở trạng thái chạy, chỉ là tốc độ 0 — và nó
>   **không báo lỗi gì**, vì với nó mọi thứ bình thường (Chương 31, mục 31.4).
> - **Với mạng:** biến tần có tham số quy định hành vi khi mất truyền thông — dừng, giữ tốc độ cuối,
>   hoặc chạy ở tốc độ dự phòng. ⚠ **Giá trị mặc định chưa chắc đúng cho máy của bạn** — phải đặt có
>   chủ đích.
>
> Đây là quyết định thuộc phân tích trạng thái an toàn ở Chương 48, mục 48.2, và nó phải nằm trong
> đặc tả (Chương 23) chứ không phải để mặc định của nhà sản xuất quyết.

---

## 36.6 ⚠⚠ Biến tần và an toàn

Điểm này ngắn nhưng không được bỏ qua.

> ⚠⚠ **NGUY HIỂM — "đặt tốc độ 0" KHÔNG phải dừng an toàn.**
>
> Khi biến tần ở tốc độ 0, động cơ vẫn **được cấp điện** và vẫn có mô-men giữ. Một lỗi trong biến
> tần, một nhiễu trên đường tín hiệu, hoặc một tham số bị đổi có thể làm nó quay lại **bất cứ lúc
> nào**.
>
> Người đưa tay vào máy khi thấy động cơ đứng im là người đang tin vào một trạng thái **không có gì
> bảo đảm**.

Dừng an toàn phải là một trong hai:

| Cách | Nghĩa |
|---|---|
| **Cắt nguồn động lực** qua tiếp điểm của mạch an toàn | Không còn điện thì không quay được |
| ⭐ **Chức năng STO** *(Safe Torque Off)* của biến tần | Mạch chuyên dụng trong biến tần cắt mô-men, **được chứng nhận** cho chức năng an toàn |

> **STO khác "đặt tốc độ 0" ở chỗ nào?**
> STO là **mạch phần cứng riêng biệt**, có hai kênh, được thiết kế và chứng nhận theo tiêu chuẩn an
> toàn chức năng (IEC 61800-5-2). Nó không đi qua bộ vi xử lý điều khiển của biến tần, nên một lỗi
> phần mềm trong biến tần **không vô hiệu hoá được nó**.
>
> ⚠ Nhưng STO **không phải cách ly nguồn** — động cơ vẫn có điện áp trên đầu cực. Với công việc bảo
> trì thì vẫn phải LOTO (Chương 3, mục 3.7).

Chi tiết ở Chương 47, mục 47.8. Đây là hạng mục phải do **người có thẩm quyền** thiết kế.

---

## 36.7 ⚠ Biến tần là nguồn nhiễu

Biến tần tạo ra điện áp dạng xung tần số cao để điều khiển động cơ. Đó là nguyên lý hoạt động của nó,
và cũng là lý do nó là **nguồn nhiễu điện từ mạnh nhất trong tủ**.

| Biện pháp | Vì sao |
|---|---|
| ⭐ **Cáp động cơ có vỏ chống nhiễu**, nối vỏ **cả hai đầu** | ⚠ Đây là **ngoại lệ** của quy tắc ở Chương 31 mục 31.6: với nhiễu tần số cao, nối hai đầu mới chắn hiệu quả |
| **Tách cáp động lực khỏi cáp tín hiệu** | Nguồn nhiễu chính vào tín hiệu analog (Chương 31) |
| **Nối đất biến tần theo hướng dẫn nhà sản xuất** | Đường về của dòng nhiễu tần số cao |
| **Lọc đầu vào** nếu nhà sản xuất yêu cầu | Giảm nhiễu dẫn ngược vào lưới |
| ⚠ **Chiều dài cáp động cơ có giới hạn** | Cáp dài gây phản xạ xung, hại cách điện động cơ; vượt giới hạn thì cần cuộn kháng đầu ra |

> ⚠ **Hàng đầu tiên là chỗ dễ nhầm.**
> Chương 31 mục 31.6 dạy nối vỏ chống nhiễu **một đầu** cho cáp tín hiệu analog — để tránh vòng lặp
> đất. Với **cáp động cơ của biến tần** thì ngược lại: nối **hai đầu**, vì mục tiêu là chắn nhiễu tần
> số cao chứ không phải chống dòng vòng tần số thấp.
>
> Hai quy tắc khác nhau cho hai bài toán khác nhau. **Theo hướng dẫn của nhà sản xuất biến tần** —
> họ đã tính cho sản phẩm của họ.

---

## 36.8 ⭐ Giám sát biến tần — phép đo sức khoẻ miễn phí

Nếu nối qua mạng, bạn đọc về được những thứ mà không cảm biến nào khác trên máy cho:

| Đọc về | Dùng để làm gì |
|---|---|
| ⭐ **Dòng động cơ** | **Chỉ số tải cơ khí** — tăng dần nghĩa là cơ cấu đang nặng dần |
| **Tốc độ thực tế** | So với tốc độ đặt — lệch nghĩa là đang bị giới hạn |
| ⭐ **Bit "đang giới hạn dòng"** | ⚠ Đúng vấn đề ở mục 36.1 |
| **Mã lỗi cụ thể** | "Quá dòng" và "thấp áp" dẫn tới hai hướng kiểm tra khác nhau |
| Giờ chạy, số lần khởi động | Lịch bảo trì theo tình trạng |
| Nhiệt độ tản nhiệt | Cảnh báo môi trường tủ xấu đi |

### Dùng dòng động cơ làm chẩn đoán

```iecst
// Ghi lại dòng chuyền ở tốc độ danh định, khi máy chạy ổn định
IF M_ConvAtSetSpeed AND NOT M_ConvAccel THEN
    ConvCurrentX10 := VfdActualCurrentX10;      // đọc qua mạng
END_IF;

// So với giá trị mốc ghi lúc nghiệm thu (Chương 52)
M_ConvLoadHigh := ConvCurrentX10 > (BaselineCurrentX10 * 130) / 100;   // cao hơn 30 %

// ⚠ Bit này của biến tần là dấu hiệu TRỰC TIẾP của vấn đề ở mục 36.1
M_ConvSpeedLimited := M_VfdCurrentLimiting;
```

> ⭐ **Giá trị mốc phải ghi lúc nghiệm thu, khi máy còn mới và sạch** (Chương 52, mục 52.3). Không có
> mốc thì con số dòng hôm nay chẳng nói lên điều gì — bạn không biết nó bình thường hay đã cao.
>
> Đây là cùng nguyên tắc với việc ghi lại điện áp 24 V lúc chạy thử (Chương 8, mục 8.7): **một phép
> đo chỉ có nghĩa khi có cái để so.**

> 💡 **Cảnh báo tải cao thuộc mức "cảnh báo, vẫn chạy"** (Chương 48, mục 48.6), không phải "cấm chạy".
> Nó cho bạn vài tuần để lên lịch vệ sinh con lăn, thay vòng bi — thay vì một sự cố bất ngờ.

---

## 36.9 Trên máy mẫu DP-01

Chuyền của DP-01 dùng động cơ ba pha qua biến tần.

| Hạng mục | Quyết định | Vì sao |
|---|---|---|
| DOL hay biến tần | **Biến tần** | Cần đổi tốc độ theo mã hàng (`ConvSpeedPct` trong công thức, Chương 29); cần khởi động/dừng êm để board không trượt |
| Đặt tốc độ | `AO_ConvSpeed` **0–10 V** | Dây ngắn, trong tủ (Chương 31, mục 31.4) |
| Lệnh chạy | `DO_ConvRun` **ngõ ra số** | ⭐ Không phụ thuộc mạng; đo được bằng đồng hồ khi chẩn đoán |
| Phản hồi | `DI_VfdReady` **tiếp điểm khô** | Biến tần sẵn sàng, không lỗi |
| ⚠ **Chẩn đoán** | Hiện chỉ có `DI_VfdReady` | ⚠ Xem nhận xét bên dưới |
| Dừng an toàn | **Cắt qua mạch an toàn** hoặc **STO** | Chương 47, mục 47.8 |

> ⚠⚠ **Nhận xét: cấu hình hiện tại của DP-01 chính là cỗ máy ở mục 36.1.**
>
> `DI_VfdReady` chỉ nói "biến tần không lỗi". Nó **không** nói biến tần đang giới hạn dòng, không nói
> tốc độ thật là bao nhiêu, không nói dòng động cơ đang tăng dần.
>
> Với chu kỳ mục tiêu 12 giây/board đã chốt (Phụ lục J §J.1) và trạm sấy UV đã sát trần, **chuyền chạy
> chậm hơn lệnh 8 % là đủ để lệch kế hoạch sản xuất** — và với cấu hình hiện tại thì không ai phát
> hiện được cho tới khi đối chiếu sản lượng.
>
> **Hướng cải thiện đáng cân nhắc:** thêm kết nối mạng tới biến tần để đọc dòng và bit giới hạn dòng,
> **giữ nguyên** lệnh chạy bằng ngõ ra số — đúng phương án trộn ở mục 36.5. Chi phí: một cổng mạng và
> ít công cấu hình. Được: một phép đo sức khoẻ cơ khí mà máy hiện chưa có.
>
> Đã ghi vào hồ sơ máy mẫu §8 làm hạng mục để bạn quyết.

### Tốc độ chuyền và chu kỳ máy

Từ số liệu đã chốt: board 100 × 80 mm, chu kỳ mục tiêu 12 s/board. Tốc độ chuyền phải đủ để **đưa
board vào và ra trong phần thời gian không dành cho gia công**.

> ⚠ **Đây là chỗ tốc độ chuyền, thời gian gia công và chu kỳ mục tiêu phải khớp nhau.** Nếu tăng tốc
> độ chuyền để bù cho trạm sấy chậm, board có thể trượt khi giảm tốc — nên thời gian giảm tốc
> (mục 36.4) trở thành một tham số ảnh hưởng **chất lượng**, không chỉ ảnh hưởng nhịp.
>
> Chương 55 quay lại bài toán này với số liệu đo thật.

---

## 36.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Bản đồ tham số** | Khác nhau **hoàn toàn** giữa các hãng, và cả giữa các dòng của cùng hãng. Số hiệu tham số của biến tần này **vô nghĩa** với biến tần khác |
| Giao thức mạng | Phần lớn biến tần hỗ trợ nhiều lựa chọn: Modbus RTU/TCP (Chương 39), PROFINET, EtherNet/IP, EtherCAT (Chương 40). ⭐ Chọn theo mạng bạn đang dùng |
| ⭐ Từ điều khiển / từ trạng thái | Khi nối qua mạng, lệnh và trạng thái gói trong **các bit của một từ**. ⚠ Dùng kiểu `WORD`, không dùng `INT` (Chương 11, mục 11.2) |
| Hành vi khi mất truyền thông | ⚠ **Tham số riêng** — mặc định chưa chắc đúng cho máy của bạn (mục 36.5) |
| STO | Có ở phần lớn biến tần công nghiệp hiện đại, nhưng ⚠ **kiểm mã sản phẩm cụ thể** — không phải bản nào cũng có |
| Auto-tune động cơ | Nhiều biến tần tự đo tham số động cơ để điều khiển tốt hơn. ⚠ Chạy khi **động cơ đã lắp vào tải thật** hay chưa lắp — tuỳ hãng, đọc kỹ |
| ⚠ Đơn vị của tham số tốc độ | Có hãng đặt theo **Hz**, có hãng theo **vòng/phút**, có hãng theo **%**. Nhầm đơn vị là chạy sai tốc độ |

> ⚠ **Đừng chép cấu hình biến tần từ máy cũ sang máy mới** nếu khác dòng sản phẩm. Đây là lỗi
> chép–dán tương tự cảnh báo ở Chương 32 mục 32.10, và hậu quả ở đây là **cơ cấu chuyển động sai**.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 36.11 Bẫy thường gặp

### 🔍 BẪY 1 — Ra lệnh mà không đọc lại gì

**Hiện tượng:** đúng cỗ máy ở mục 36.1 — máy chạy chậm dần 8 % suốt ba tháng, không ai biết, vì PLC
chỉ có một sợi dây một chiều tới biến tần.
**Cách sửa:** đọc về **tốc độ thật và dòng động cơ**; dùng phương án trộn ở mục 36.5.

### 🔍 BẪY 2 — Viết PID trên PLC để điều khiển tốc độ qua biến tần

**Hiện tượng:** hai vòng chồng nhau, hệ dao động khó hiểu, chỉnh vòng ngoài không cải thiện.
**Cách sửa:** biến tần **đã có vòng tốc độ**. PLC chỉ đặt điểm đặt và giám sát (mục 36.4, Chương 35
Bẫy 8).

### 🔍 BẪY 3 — Thời gian giảm tốc quá ngắn

**Hiện tượng:** biến tần báo **lỗi quá áp** khi dừng — phản trực giác, vì người ta trông đợi lỗi quá
dòng khi tăng tốc chứ không phải khi giảm tốc.
**Cách sửa:** kéo dài thời gian giảm tốc, hoặc lắp điện trở xả (mục 36.4).

### 🔍 BẪY 4 — Coi "tốc độ 0" là dừng an toàn

**Hiện tượng:** ⚠⚠ động cơ đứng im nhưng **vẫn có điện và có mô-men giữ**; người đưa tay vào máy đang
tin vào một trạng thái không có gì bảo đảm.
**Cách sửa:** cắt qua mạch an toàn hoặc dùng **STO** (mục 36.6, Chương 47).

### 🔍 BẪY 5 — Nối vỏ cáp động cơ một đầu

**Hiện tượng:** nhiễu nặng vào tín hiệu analog và mạng, xuất hiện đúng lúc biến tần chạy tải nặng.
**Cách sửa:** ⚠ cáp động cơ nối vỏ **hai đầu** — ngoại lệ của quy tắc ở Chương 31 mục 31.6. Theo
hướng dẫn nhà sản xuất (mục 36.7).

### 🔍 BẪY 6 — Không đặt hành vi khi mất truyền thông

**Hiện tượng:** mất mạng, biến tần **giữ nguyên tốc độ cuối** theo mặc định và chạy tiếp — trong khi
PLC tin rằng đã ra lệnh dừng.
**Cách sửa:** đặt tham số đó **có chủ đích**, theo phân tích ở Chương 48, mục 48.2.

### 🔍 BẪY 7 — Dây analog đứt nhưng lệnh chạy vẫn còn

**Hiện tượng:** biến tần đọc 0 V, chạy ở tốc độ 0, **không báo lỗi gì** — vì với nó mọi thứ bình
thường. PLC tin rằng chuyền đang chạy.
**Cách sửa:** đọc **tốc độ thật** về, và giám sát phản hồi thay vì tin lệnh (mục 36.5, Chương 48).

### 🔍 BẪY 8 — Không ghi giá trị mốc lúc nghiệm thu

**Hiện tượng:** ba tháng sau muốn biết dòng động cơ có cao bất thường không, nhưng **không có gì để
so**.
**Cách sửa:** ghi dòng, tốc độ và các chỉ số cơ bản lúc chạy thử, khi máy còn mới (mục 36.8,
Chương 52).

### 🔍 BẪY 9 — Chép tham số biến tần từ máy khác dòng

**Hiện tượng:** cùng số hiệu tham số nhưng nghĩa khác — cơ cấu chuyển động sai, hoặc bảo vệ bị vô
hiệu hoá.
**Cách sửa:** ⚠ bản đồ tham số khác nhau hoàn toàn giữa các dòng. Cấu hình lại từ tài liệu đúng
(mục 36.10).

### 🔍 BẪY 10 — Nhầm đơn vị tham số tốc độ

**Hiện tượng:** đặt "50" mong 50 % nhưng biến tần hiểu là 50 Hz — chuyền chạy hết tốc độ.
**Cách sửa:** kiểm đơn vị trong tài liệu; và ⭐ **luôn kẹp giá trị trước khi ghi ra** (Chương 32,
mục 32.4).

---

## 36.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| DOL đủ khi | Một tốc độ, khởi động thưa, tải nhẹ |
| Biến tần cần khi | Đổi tốc độ · khởi động/dừng êm · đảo chiều · ⭐ **cần chẩn đoán** |
| Biến tần đã tự lo gì | ⭐ **Vòng tốc độ** · dốc tăng/giảm · giới hạn dòng · bảo vệ |
| ⚠ Đừng làm gì | **Viết PID trên PLC điều khiển tốc độ** — chồng vòng |
| Bốn tham số tối thiểu | Tần số min/max · **thời gian tăng tốc** · **thời gian giảm tốc** · giới hạn dòng |
| Giảm tốc quá nhanh gây | ⚠ **Lỗi quá áp** — động cơ thành máy phát |
| Đặt tốc độ analog hay mạng | ⭐ **Trộn**: lệnh chạy bằng ngõ ra số, tốc độ và trạng thái qua mạng |
| Vì sao lệnh chạy nên đi dây | Đơn giản, **đo được**, không phụ thuộc mạng |
| ⚠ Mất kết nối thì biến tần làm gì | **Tham số phải đặt có chủ đích** — mặc định chưa chắc đúng |
| ⚠⚠ "Tốc độ 0" có phải dừng an toàn | ❌ **Không** — động cơ vẫn có điện và mô-men giữ |
| Dừng an toàn là | Cắt qua mạch an toàn, hoặc ⭐ **STO** |
| STO có phải cách ly nguồn | ❌ Không — bảo trì vẫn phải **LOTO** |
| Vỏ cáp động cơ nối mấy đầu | ⚠ **Hai đầu** — ngoại lệ của quy tắc cáp tín hiệu |
| Phép đo sức khoẻ miễn phí | ⭐ **Dòng động cơ** — chỉ số tải cơ khí |
| Điều kiện để dòng có nghĩa | ⭐ **Ghi giá trị mốc lúc nghiệm thu** |
| Cảnh báo tải cao xếp mức | **"Cảnh báo, vẫn chạy"** |
| ⚠ Chép cấu hình biến tần | **Không** — bản đồ tham số khác nhau hoàn toàn |

---

## 36.13 Tự kiểm

1. Nêu bốn thông số trên nhãn động cơ và cho biết người lập trình PLC cần chúng để làm gì.
2. So sánh DOL với biến tần trên năm tiêu chí. Tiêu chí nào hay bị đánh giá thấp nhất?
3. ⭐ Nêu năm chức năng biến tần đã tự lo. Vì sao **không** nên viết PID trên PLC để điều khiển tốc độ?
4. Trường hợp nào thì viết PID trên PLC cùng với biến tần **là hợp lệ**?
5. ⭐ Vì sao **giảm tốc quá nhanh** gây lỗi **quá áp**? Nêu ba cách xử lý.
6. So sánh đặt tốc độ bằng analog với bằng mạng. Phương án trộn là gì và vì sao nó thường tốt nhất?
7. ⭐ Dây analog đặt tốc độ bị đứt nhưng lệnh chạy vẫn còn. Biến tần làm gì, và vì sao nó **không báo
   lỗi**?
8. ⚠ Vì sao "đặt tốc độ 0" **không phải** dừng an toàn? STO khác nó ở điểm nào?
9. STO có thay thế được LOTO không? Vì sao?
10. ⭐ Vỏ cáp động cơ nối mấy đầu, và vì sao điều đó **ngược** với quy tắc cho cáp tín hiệu analog ở
    Chương 31?
11. Vì sao **dòng động cơ** là một phép đo sức khoẻ cơ khí? Điều kiện gì để con số đó có ý nghĩa?
12. ⭐ Cấu hình hiện tại của DP-01 có điểm yếu nào về chẩn đoán? Nêu hướng cải thiện và chi phí của nó.

> Câu 3, 5, 7, 8 và 10 là năm câu phân loại. Câu 7 là tinh thần của cả chương: **thiết bị không báo
> lỗi không có nghĩa là mọi thứ đúng — nó chỉ có nghĩa là thiết bị đó không thấy gì sai theo cái nó
> biết.**

---

### Chương tiếp theo

Chương 37 — **Điều khiển chuyển động servo**. Biến tần cho bạn tốc độ; servo cho bạn **vị trí**.
Chương sau về gantry XY+Z của DP-01: về gốc, biên dạng vận tốc, giới hạn phần mềm và phần cứng — và
vì sao giới hạn phần mềm không bao giờ thay được công tắc giới hạn thật.

### Nguồn tham khảo chương 36

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch động lực,
  bảo vệ động cơ, chức năng dừng và cách ly nguồn. *(tiêu chuẩn có bản quyền)*
- IEC 61800-5-2 — *Adjustable speed electrical power drive systems — Safety requirements — Functional*:
  định nghĩa **STO** và các chức năng an toàn khác của truyền động — nền cho mục 36.6.
- IEC 61800-3 — *Adjustable speed electrical power drive systems — EMC requirements*: yêu cầu tương
  thích điện từ — nền cho mục 36.7.
- **Tài liệu biến tần** của dòng đang dùng — dùng cho ⚠ **bản đồ tham số**, đơn vị tham số tốc độ,
  hành vi khi mất truyền thông, giới hạn chiều dài cáp động cơ, và hướng dẫn nối đất/chống nhiễu.
  Đây là tài liệu **không thay thế được bằng tài liệu của dòng khác**.
- **Nhãn và catalogue động cơ** — dùng cho công suất, cách đấu, dòng và tốc độ định mức.
- Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Các nhận định về chức năng có sẵn của biến tần ở mục 36.4 mô tả **biến tần công nghiệp hiện đại
> nói chung**. Biến tần giá rẻ hoặc đời cũ có thể thiếu một số chức năng — đặc biệt là **STO** và các
> tuỳ chọn mạng. ⚠ Kiểm mã sản phẩm cụ thể trước khi thiết kế dựa vào chúng (Chương 13, tiêu chí 3).
>
> ⚠ **Về mục 36.6:** nội dung ở đây là **định hướng để bạn biết phải hỏi gì**. Việc chọn kiến trúc
> dừng an toàn cho một cỗ máy cụ thể — cắt nguồn hay dùng STO, mức hiệu năng cần đạt, cách đấu và
> kiểm chứng — phải do **người có thẩm quyền** thực hiện theo Chương 47.

<!-- SECTION: ch37_dieu_khien_chuyen_dong_servo -->
---
# Chương 37 — Điều khiển chuyển động servo

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 37.1 Bài toán: trục Z đâm xuống board

Gantry của DP-01 đang tra keo. Đầu keo chạy theo đường trong công thức, cách mặt board vài mi-li-mét.

Một sáng, sau khi kỹ thuật viên sửa một lỗi khác và nạp lại chương trình, trục Z **đâm thẳng xuống**
board và làm gãy đầu tra keo.

Nguyên nhân: chương trình có **giới hạn phần mềm** cho trục Z — không cho đi quá 50 mm. Giới hạn đó
được so với **vị trí hiện tại** của trục. Nhưng sau khi nạp lại chương trình, trục **chưa về gốc**,
nên vị trí hiện tại là một con số vô nghĩa. Lệnh "đi tới 45 mm" được tính từ một gốc sai.

Giới hạn phần mềm hoạt động đúng như nó được viết. Nó chỉ **không biết** rằng con số nó đang bảo vệ
là con số rác.

> ⭐ **Bài học trung tâm của cả chương:**
> **Giới hạn phần mềm bảo vệ chống lỗi lập trình. Nó không bảo vệ chống việc hệ toạ độ bị sai.**
> Thứ bảo vệ được điều đó là **công tắc giới hạn phần cứng** — và nó phải đi thẳng vào driver, không
> qua PLC.

---

## 37.2 Servo khác biến tần ở đâu

Chương 36 cho bạn biến tần: điều khiển **tốc độ**. Servo điều khiển **vị trí**.

| | **Biến tần + động cơ thường** | **Servo** |
|---|---|---|
| Điều khiển | Tốc độ | ⭐ **Vị trí** (và tốc độ, mô-men) |
| Phản hồi vị trí | ⚠ Không có | ⭐ **Encoder gắn trên động cơ** |
| Vòng điều khiển | Một vòng tốc độ | ⭐ **Ba vòng lồng nhau**: vị trí → tốc độ → dòng |
| Biết mình đang ở đâu | ❌ Không | ✅ Có |
| Độ chính xác vị trí | Không đảm bảo | Cao |
| Giá | Thấp hơn | Cao hơn đáng kể |
| Dùng cho | Chuyền, quạt, bơm | Gantry, trục định vị, cấp phôi chính xác |

### Ba vòng lồng nhau

```text
   Lệnh vị trí ──►[ vòng VỊ TRÍ ]──► lệnh tốc độ ──►[ vòng TỐC ĐỘ ]──► lệnh dòng ──►[ vòng DÒNG ]──► động cơ
                        ▲                                ▲                              ▲
                        │                                │                              │
                   vị trí đo được                   tốc độ đo được                 dòng đo được
                        └──────────── encoder ───────────┘
```

> ⭐ **Cả ba vòng nằm trong servo drive, không nằm trong PLC.** Đây là điểm quan trọng nhất về mặt
> kiến trúc, và nó là hệ quả trực tiếp của cảnh báo ở Chương 35 mục 35.12 Bẫy 8 và Chương 36 mục 36.4:
>
> **Đừng viết PID vị trí trên PLC.** Drive chạy các vòng đó ở tần số hàng kHz — nhanh hơn vòng quét
> PLC vài bậc độ lớn. PLC **ra lệnh chuyển động** và **giám sát kết quả**; drive lo phần còn lại.

### ⚠ Sai số bám

Servo không bao giờ ở đúng vị trí lệnh trong lúc đang chạy — luôn có một khoảng chênh gọi là **sai số
bám** *(following error / lag)*. Đó là bình thường.

Cái không bình thường là **sai số bám vượt ngưỡng**: nghĩa là trục **không theo kịp lệnh** — vì tải
nặng bất thường, vì cơ cấu kẹt, vì đai trượt, hoặc vì tham số sai.

> ⭐ **Ngưỡng sai số bám là bộ phát hiện va chạm rẻ nhất bạn có.** Drive tự giám sát và báo lỗi khi
> vượt. Đặt ngưỡng hợp lý là một trong những việc quan trọng nhất khi cấu hình servo — quá rộng thì
> nó không bắt được gì, quá hẹp thì báo lỗi giả khi tăng tốc.

---

## 37.3 ⭐ Về gốc — và vì sao nó khó

**Về gốc** *(homing)* là việc thiết lập **hệ toạ độ**: nói cho trục biết "chỗ này là số 0".

### Vì sao cần

Encoder gia số *(incremental)* chỉ đếm được **đã đi bao xa**, không biết **đang ở đâu** (Chương 18,
mục 18.5). Mất điện là mất hệ toạ độ.

Encoder tuyệt đối *(absolute)* giữ được vị trí qua mất điện — nhưng ⚠ vẫn cần về gốc **một lần** khi
lắp máy, để gắn hệ toạ độ của encoder vào hệ toạ độ cơ khí của máy.

### Các kiểu tìm gốc

| Kiểu | Cách làm | ✅ Mạnh | ⚠ Yếu |
|---|---|---|---|
| **Chạm cữ giới hạn** | Chạy tới khi công tắc giới hạn tác động | Đơn giản, không cần thêm cảm biến | Độ lặp lại kém; ⚠ dùng cữ an toàn làm cữ gốc là **trộn hai chức năng** |
| **Cảm biến gốc riêng** | Chạy tới khi cảm biến gốc tác động | Tách chức năng rõ ràng | Độ lặp lại phụ thuộc cảm biến và tốc độ |
| ⭐ **Cảm biến gốc + xung Z** | Tìm cảm biến gốc, rồi chạy chậm tới **xung Z** đầu tiên của encoder | ⭐ **Độ lặp lại rất cao** — xung Z là mốc cơ khí chính xác | Cần encoder có kênh Z |
| **Chạm cữ cứng** *(hard stop)* | Chạy vào vật cản cơ khí, phát hiện bằng mô-men tăng | Không cần cảm biến nào | ⚠ Va chạm có kiểm soát — không hợp với cơ cấu mảnh |
| **Encoder tuyệt đối** | Đọc thẳng vị trí | ⭐ Không cần chạy về gốc mỗi lần bật máy | Đắt hơn; vẫn cần đặt gốc một lần khi lắp |

> 💡 **Kiểu "cảm biến gốc + xung Z" là mặc định tốt cho trục cần chính xác.**
> Cảm biến gốc cho biết đang ở gần vùng gốc; xung Z cho mốc chính xác. Độ lặp lại đạt tới mức phân
> giải của encoder, và nó **không phụ thuộc tốc độ chạy về gốc**.

### ⚠ Bốn điều bắt buộc trong trình tự về gốc

| Điều | Vì sao |
|---|---|
| ⭐ **Về gốc phải chạy CHẬM** | Nếu trục đang ở phía sai của cữ, nó sẽ đi nhầm hướng — chậm thì dừng kịp |
| ⭐ **Có timeout** | Cữ hỏng hoặc dây đứt thì trục chạy mãi tới khi đâm vào cữ cứng (Chương 17, Chương 26) |
| ⭐ **Thứ tự trục có thể quan trọng** | Trên gantry, ⚠ **Z phải lên trước** X và Y — nếu không thì đầu tra keo quét ngang qua board |
| **Cờ "đã về gốc" phải xoá khi mất điện** | ⚠⚠ Xem cảnh báo bên dưới |

> ⚠⚠ **NGUY HIỂM — cờ "đã về gốc" tuyệt đối không được giữ qua mất điện.**
> Đây là ứng dụng trực tiếp của quy tắc ở Chương 16 mục 16.4. Nếu `M_Homed` là biến giữ được, thì sau
> khi mất điện máy **tin rằng nó biết mình đang ở đâu** — trong khi trục có thể đã bị tay người đẩy
> đi, hoặc tụt xuống do trọng lực.
>
> Đúng cỗ máy ở mục 37.1: hệ toạ độ sai, giới hạn phần mềm vô dụng, và lệnh chuyển động đưa trục tới
> chỗ không ai muốn.
>
> **`M_Homed` phải là biến KHÔNG giữ, và mọi lệnh chuyển động tuyệt đối phải kiểm nó.**

---

## 37.4 Các kiểu lệnh chuyển động

| Lệnh | Nghĩa | Dùng khi |
|---|---|---|
| **Tuyệt đối** *(absolute)* | Đi tới toạ độ X = 45,0 mm | ⭐ Phần lớn trường hợp — vị trí xác định trong hệ toạ độ |
| **Tương đối** *(relative)* | Đi thêm 10 mm từ chỗ đang đứng | Bước lặp, dịch chuyển nhỏ |
| **Chạy chậm** *(jog)* | Chạy liên tục khi giữ nút, dừng khi nhả | Chỉnh tay, dạy vị trí |
| **Về gốc** *(home)* | Trình tự tìm gốc | Sau khi bật máy, sau lỗi |
| **Dừng** *(stop / halt)* | Dừng có kiểm soát theo dốc giảm tốc | Dừng bình thường |

> ⚠ **Lệnh tuyệt đối chỉ có nghĩa khi đã về gốc.** Lệnh tương đối thì không cần — nhưng ⚠ **sai số
> tích luỹ**: mỗi lệnh tương đối cộng thêm một chút sai lệch, và sau nhiều lần thì vị trí trôi đi.
>
> Quy tắc: **dùng tuyệt đối bất cứ khi nào có thể**. Tương đối chỉ cho những dịch chuyển thật sự có
> nghĩa "thêm một khoảng".

### ⚠ Jog là chế độ nguy hiểm

Chạy chậm là lúc **người đứng gần máy nhất** và **cơ cấu chuyển động dưới điều khiển trực tiếp**.

| Yêu cầu | Vì sao |
|---|---|
| **Tốc độ jog phải chậm** | Người phải kịp phản ứng |
| ⭐ **Chỉ chạy khi giữ nút** — nhả là dừng | Không có chế độ "chạy liên tục" khi jog |
| **Giới hạn phần mềm vẫn phải hoạt động** | ⚠ Đây là chỗ hay bị bỏ qua "cho tiện" |
| **Chỉ ở chế độ Manual**, có điều kiện cho phép | Chương 28 |
| ⚠ Nếu chưa về gốc thì jog thế nào | Xem bên dưới |

> ⚠⚠ **Jog khi chưa về gốc là tình huống phải thiết kế có chủ đích.**
> Chưa về gốc nghĩa là **giới hạn phần mềm không dùng được** (mục 37.1). Nhưng bạn *cần* jog được khi
> chưa về gốc — chính là để đưa trục ra khỏi vị trí kẹt trước khi về gốc.
>
> Cách thường dùng: cho phép jog khi chưa về gốc, nhưng **tốc độ rất chậm**, và ⭐ **dựa hoàn toàn vào
> công tắc giới hạn phần cứng** để bảo vệ. Đây là lý do nữa cho mục 37.6.

---

## 37.5 Biên dạng vận tốc

Trục không thể đi từ 0 tới tốc độ đặt tức thì — gia tốc vô hạn cần lực vô hạn. Chuyển động thật đi
theo một **biên dạng vận tốc** *(velocity profile)*.

### Hình thang

```text
   tốc độ
     ▲
     │      ┌──────────────────┐
     │     ╱                    ╲
     │    ╱                      ╲
     │   ╱                        ╲
     └──┴──────────────────────────┴──► thời gian
        tăng tốc    tốc độ đều    giảm tốc
```

Ba tham số: **tốc độ**, **gia tốc**, **giảm tốc**. Đây là biên dạng mặc định và đủ cho phần lớn ứng
dụng.

### Làm mượt

Biên dạng hình thang có **gia tốc thay đổi đột ngột** ở hai điểm gãy. Đạo hàm của gia tốc gọi là
**giật** *(jerk)*, và ở hai điểm đó nó vô hạn về lý thuyết.

Hậu quả thực tế: **rung cơ khí** ở đầu và cuối mỗi chuyển động. Với gantry mang đầu tra keo, rung
nghĩa là đường keo không đều ở đoạn đầu.

**Biên dạng chữ S** *(S-curve)* làm tròn hai góc — gia tốc tăng dần thay vì nhảy bậc:

| | Hình thang | Chữ S |
|---|---|---|
| Thời gian di chuyển | ⭐ Ngắn hơn | Dài hơn một chút |
| Rung cơ khí | ⚠ Nhiều hơn | ⭐ Ít hơn hẳn |
| Hao mòn cơ cấu | Nhiều hơn | Ít hơn |
| Cấu hình | Ba tham số | Thêm tham số giật |

> 💡 **Với gantry tra keo, chữ S thường đáng giá** — chất lượng đường keo phụ thuộc chuyển động êm.
> Với trục chỉ đi từ điểm A tới điểm B rồi dừng hẳn, hình thang là đủ.
>
> ⚠ Chữ S làm **chu kỳ dài hơn**. Với DP-01 đang sát trần 12 giây (Phụ lục J §J.1), đây là đánh đổi
> phải đo, không đoán.

---

## 37.6 ⭐⭐ Giới hạn phần mềm không thay được giới hạn phần cứng

Đây là mục quan trọng nhất chương.

### Ba lớp bảo vệ

```text
   ┌─────────────────────────────────────────────────────────────┐
   │  Vùng làm việc bình thường          0 … 50 mm               │
   │  ┌───────────────────────────────────────────────────────┐  │
   │  │ 1. GIỚI HẠN PHẦN MỀM        −1 mm  và  51 mm          │  │
   │  │    trong PLC hoặc drive — chống lỗi lập trình         │  │
   │  └───────────────────────────────────────────────────────┘  │
   │  2. CÔNG TẮC GIỚI HẠN PHẦN CỨNG   −3 mm  và  53 mm         │
   │     ⭐ đi THẲNG vào drive — chống hệ toạ độ sai             │
   │  3. CỮ CƠ KHÍ CỨNG                −5 mm  và  55 mm         │
   │     ⭐ chống mọi thứ khác — kể cả drive hỏng                │
   └─────────────────────────────────────────────────────────────┘
```

| Lớp | Bảo vệ chống | ⚠ Không bảo vệ chống |
|---|---|---|
| **Giới hạn phần mềm** | Lỗi lập trình, công thức sai, người nhập nhầm | ⚠ **Hệ toạ độ sai** (chưa về gốc) · lỗi drive · lỗi encoder |
| **Công tắc giới hạn phần cứng** | Hệ toạ độ sai · lỗi lập trình · phần lớn lỗi drive | ⚠ Công tắc hỏng · dây đứt (nếu không dùng NC) |
| **Cữ cơ khí** | Mọi thứ còn lại | Không có gì — nhưng nó **làm hỏng cơ cấu** |

### ⭐ Vì sao công tắc giới hạn phải đi thẳng vào drive

> **Nếu công tắc giới hạn đi qua PLC, thì việc dừng phụ thuộc vào PLC đang chạy đúng.**
>
> Nhưng những tình huống bạn cần nó nhất lại chính là những tình huống PLC **không đáng tin**: chương
> trình sai, CPU đang STOP, vòng quét bị treo, hoặc ai đó đang cưỡng bức I/O (Chương 51).
>
> Drive có ngõ vào giới hạn riêng. Tín hiệu vào đó làm drive **dừng ngay lập tức**, không qua vòng
> quét, không qua chương trình. ⭐ **Đó là cả điểm của việc có nó.**

Ba yêu cầu đi kèm:

- ⭐ **Tiếp điểm NC** — đứt dây thì trục dừng (Chương 3, mục 3.6; Chương 15).
- **PLC vẫn nên đọc trạng thái công tắc** — để **biết** và báo lỗi rõ ràng. Nhưng việc **dừng** không
  phụ thuộc PLC.
- ⚠ **Đừng dùng công tắc giới hạn làm cữ gốc.** Trộn hai chức năng làm cả hai kém đi: gốc kém chính
  xác, và giới hạn bị tác động thường xuyên nên mòn nhanh.

> ⚠⚠ **Và nhắc lại điều quan trọng nhất: cả ba lớp trên đều KHÔNG phải chức năng an toàn cho người.**
> Chúng bảo vệ **cơ cấu**. Bảo vệ người khi trục chuyển động là việc của mạch an toàn, che chắn, và
> các chức năng an toàn của truyền động (Chương 47; Chương 36, mục 36.6).

---

## 37.7 Phối hợp nhiều trục

Gantry XY cần hai trục chạy **cùng lúc và phối hợp**, không phải lần lượt.

| Kiểu | Nghĩa | Dùng cho |
|---|---|---|
| **Chạy độc lập** | Mỗi trục đi riêng, tới đích lúc nào tuỳ | Di chuyển không cần đường đi cụ thể |
| ⭐ **Nội suy đường thẳng** *(linear interpolation)* | Hai trục phối hợp để đầu công tác đi theo **đường thẳng** | ⭐ Tra keo theo đường |
| **Nội suy cung tròn** *(circular interpolation)* | Đi theo cung | Đường keo bo góc |
| **Trục ảo** *(virtual axis)* | Một trục không có thật làm chuẩn cho các trục thật bám theo | Đồng bộ nhiều trục |
| **Cam điện tử** *(electronic cam)* | Trục bám theo một bảng quan hệ vị trí | Thay cơ cấu cam cơ khí |

> ⚠ **Chạy độc lập cho ra đường đi không đoán trước được.** Ra lệnh X đi 100 mm và Y đi 50 mm cùng
> lúc, đầu công tác đi theo một đường cong tuỳ thuộc tốc độ và gia tốc của từng trục — nó **không đi
> theo đường thẳng**.
>
> Với việc di chuyển trong không gian trống thì không sao. Với **tra keo theo đường** thì phải nội
> suy — nếu không, đường keo không đúng hình.

Cam điện tử và trục ảo nêu ở đây ở mức khái niệm; chúng thuộc về máy phức tạp hơn DP-01.

---

## 37.8 PLCopen Motion — và vì sao khối lệnh có `Execute` / `Done` / `Busy`

Chuyển động là việc **kéo dài nhiều vòng quét**. Một lệnh "đi tới 45 mm" mất vài trăm mili-giây tới
vài giây — trong khi vòng quét là vài mili-giây.

Điều đó tạo ra một vấn đề: **khối lệnh chuyển động không thể trả kết quả ngay**.

**PLCopen Motion** chuẩn hoá một mẫu giao diện cho khối chuyển động, và mẫu đó được các hãng dùng
rộng rãi:

| Chân | Nghĩa |
|---|---|
| `Execute` | ⭐ Kích bằng **cạnh lên** — bắt đầu lệnh |
| `Done` | Lệnh đã hoàn tất thành công |
| `Busy` | Đang thực hiện |
| `Active` | Đang thật sự điều khiển trục (khi nhiều lệnh xếp hàng) |
| `CommandAborted` | Bị lệnh khác chen ngang |
| `Error` + `ErrorID` | Lỗi, kèm mã |

```iecst
VAR
    MoveZ : MC_MoveAbsolute;
END_VAR

// ⭐ Execute kích bằng cạnh lên — giữ mức TRUE không phát lệnh mới
MoveZ(Axis     := AX_Z,
      Execute  := TrigMoveZ.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done     => M_ZMoveDone,
      Busy     => M_ZMoveBusy,
      Error    => M_ZMoveError);

// Chuyển bước bằng PHẢN HỒI THẬT — Done, không phải timer (Chương 17)
IF Stn1.Step = 40 AND M_ZMoveDone THEN
    Stn1.Step := 50;
END_IF;
```

> ⭐ **Mẫu `Execute`/`Done` chính là nguyên tắc trung tâm của Chương 17 và Chương 26, đóng gói sẵn:**
> ra lệnh, rồi **chờ phản hồi thật** thay vì chờ timer. Khối chuyển động cho bạn `Done` — hãy dùng
> nó, đừng đoán "chắc trục tới rồi".
>
> ⚠ Và vẫn cần **timeout song song** để báo lỗi nếu `Done` không bao giờ lên (Chương 17, mục 17.4).
> `Error` bắt được lỗi drive báo; timeout bắt được trường hợp **không có gì xảy ra cả**.

### ⚠ Ba chỗ dễ sai với khối chuyển động

| Sai | Hậu quả |
|---|---|
| **Giữ `Execute` ở mức TRUE** | Ở nhiều hệ, lệnh chỉ phát một lần ở cạnh lên; giữ mức thì lần sau không phát được |
| ⚠ **Dùng chung một thể hiện khối cho nhiều lệnh** | Cùng lỗi với Chương 14 mục 14.3 — mỗi lệnh một thể hiện riêng |
| **Không xử lý `CommandAborted`** | Lệnh bị chen ngang mà chương trình vẫn chờ `Done` → trình tự treo |

---

## 37.8b ⭐⭐ Sai lệch bám — tín hiệu chẩn đoán quan trọng nhất của servo

Đây là khái niệm nối thẳng tới bài toán mở đầu chương, và là thứ **phải giám sát trên mọi trục**.

### Nó là gì

Trong chế độ chạy đồng bộ theo vị trí, PLC **gửi vị trí đích** xuống driver theo từng chu kỳ, còn
encoder **gửi vị trí thật** ngược lên.

```text
   PLC  ──── vị trí lệnh ────►  Driver  ────►  Động cơ
    ▲                                            │
    └──────── vị trí thật (encoder) ─────────────┘

   Sai lệch bám  =  vị trí lệnh  −  vị trí thật
```

⭐ **Sai lệch này LUÔN tồn tại.** Động cơ có quán tính, driver có thời gian đáp ứng — trục không bao
giờ ở đúng chỗ lệnh bảo nó ở, nó luôn **bám theo sau** một chút.

| Sai lệch bám | Nghĩa |
|---|---|
| Nhỏ và ổn định | ⭐ **Bình thường** — trục đang bám tốt |
| ⭐ Tăng khi tăng tốc, giảm khi chạy đều | Bình thường — lớn nhất ở lúc gia tốc |
| ⚠ **Tăng dần theo thời gian** | Trục **không theo kịp** — quá tải, kẹt, hoặc chỉnh định sai |
| ⚠⚠ **Vượt giới hạn đặt** | Driver **báo lỗi và dừng trục** |

### ⭐⭐ Vì sao nó là chẩn đoán tốt nhất

Đặt **giới hạn sai lệch bám** là cách rẻ nhất để phát hiện **cơ khí có vấn đề**:

| Sai lệch bám tăng bất thường nói lên | Ví dụ |
|---|---|
| ⭐ **Có vật cản** | ⭐⭐ **Đúng bài toán mở đầu chương** — trục Z gặp board, keo khô, hoặc gá lệch |
| Ma sát tăng | Ray dẫn hướng thiếu mỡ, bụi bẩn |
| Tải nặng hơn thiết kế | Gá thêm đồ, sản phẩm nặng hơn |
| Chỉnh định driver chưa đủ cứng | Trục "mềm", bám kém |
| Phanh chưa nhả hết | ⚠ Trục kéo cả phanh — nóng driver, mòn phanh |

> ⭐⭐ **Đây là thứ hiếm trong nghề: một phép đo phát hiện được vấn đề CƠ KHÍ, miễn phí, từ trong
> chương trình.**
>
> Trục Z đâm xuống board không chỉ là lỗi lập trình vị trí — nó cũng làm **sai lệch bám tăng vọt**
> ngay khi chạm vật cản. ⭐ Giới hạn sai lệch bám đặt đúng sẽ **dừng trục trước khi hỏng đầu keo**.
>
> ⚠ Nhưng nó **không thay thế** giới hạn cứng và mạch an toàn (mục 37.6) — nó chỉ là lớp phát hiện
> thêm, và nó nằm **trong** driver nên không có mức an toàn.

### ⭐ Ghi mốc — lại một lần nữa

| Việc | Vì sao |
|---|---|
| ⭐ **Ghi sai lệch bám lớn nhất** của từng trục lúc nghiệm thu | Chương 52 — có cái để so |
| ⭐ Theo dõi xu hướng theo tháng | ⚠ **Tăng dần = cơ khí đang xấu đi** (Chương 53 mục 53.5) |
| Đặt giới hạn **cao hơn giá trị bình thường một khoảng hợp lý** | ⚠ Quá sát thì báo lỗi giả; quá rộng thì mất tác dụng bảo vệ |

⭐ Đây là lần thứ năm nguyên tắc **"ghi mốc lúc máy còn mới"** xuất hiện trong sách — cùng với điện
áp 24 V (Ch.8), dòng động cơ (Ch.36), số lỗi mạng (Ch.40) và chu kỳ máy (Ch.55).

### ⚡ Tên khối lệnh PLCopen — để tra tiếp

Mục 37.8 nói về mẫu `Execute` / `Done` / `Busy`. Các khối chuẩn có tên bắt đầu bằng `MC_`, ví dụ
`MC_Power` (cấp/ngắt mô-men), `MC_Home` (về gốc), `MC_MoveAbsolute` (chạy tới vị trí tuyệt đối),
`MC_Stop`, `MC_Reset`.

⭐ **Biết tiền tố `MC_` là đủ để tra tài liệu bất kỳ hãng nào** — kể cả hãng đặt tên khác, họ đều đối
chiếu về bộ tên này. ⚠ Nhưng nhớ mục A2.7 của Phụ lục A2: **mức tuân thủ khác nhau theo chân**, nên
vẫn phải đọc bảng khai của hãng.

*(Đối chiếu: tài liệu chuyển động của Inovance H5U/InoProShop — định nghĩa sai lệch bám là hiệu giữa
vị trí lệnh gửi xuống driver và vị trí encoder gửi lên, kèm giới hạn đặt được; PLCopen — Function
Blocks for Motion Control, tên các khối `MC_*`.)*

---

## 37.9 Trên máy mẫu DP-01

### Cấu hình gantry

Từ số liệu đã chốt (Phụ lục J §J.1): board **100 × 80 mm**, vùng làm việc **X 0–150 mm · Y 0–120 mm ·
Z 0–50 mm**, cả ba trục là **servo**.

| Trục | Vai trò | Về gốc | Giới hạn phần cứng |
|---|---|---|---|
| `AX_X` | Ngang board | Cảm biến gốc + xung Z | Hai đầu, tiếp điểm NC, vào drive |
| `AX_Y` | Dọc board | Cảm biến gốc + xung Z | Hai đầu, NC, vào drive |
| `AX_Z` | ⭐ Nâng/hạ đầu keo, đặt độ cao theo công thức | Cảm biến gốc ở **vị trí trên** | ⚠ Xem bên dưới |

> ⚠⚠ **Trục Z có tải treo — đây là trục nguy hiểm nhất của máy.**
>
> Khi mất điện hoặc khi drive nhả mô-men, trục Z **rơi xuống do trọng lực**. Ba hệ quả:
> - Cần **phanh cơ khí** trên động cơ Z, tự nhả khi có điện và tự kẹp khi mất điện.
> - ⚠ Phanh phải kẹp **trước** khi drive nhả mô-men — thứ tự này là tham số phải đặt đúng.
> - Về gốc trục Z phải đi **lên**, không đi xuống — nếu cữ gốc ở dưới thì một lỗi làm trục đâm xuống.
>
> Đây là hạng mục thuộc phân tích trạng thái an toàn ở Chương 48 mục 48.2, và phần bảo vệ người thuộc
> Chương 47.

### Thứ tự về gốc

```iecst
CASE HomeStep OF
    10:  // ⭐ Z LÊN TRƯỚC — nếu không, đầu keo quét ngang qua board
        MC_Home_Z(Axis := AX_Z, Execute := TRUE);
        IF M_ZHomed THEN  HomeStep := 20;  END_IF;

    20:  // X và Y về gốc được, sau khi Z đã an toàn
        MC_Home_X(Axis := AX_X, Execute := TRUE);
        MC_Home_Y(Axis := AX_Y, Execute := TRUE);
        IF M_XHomed AND M_YHomed THEN  HomeStep := 30;  END_IF;

    30:
        M_Homed := TRUE;        // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
        HomeStep := 0;

ELSE
    HomeStep := 0;              // giá trị lạ → về trạng thái đã biết (Chương 20)
END_CASE;

// Timeout song song — cữ hỏng thì trục chạy mãi (Chương 17, Chương 26)
T_HomeTimeout(IN := (HomeStep > 0), PT := T#30S);
IF T_HomeTimeout.Q THEN
    M_HomeFault := TRUE;
    // dừng mọi trục
END_IF;
```

### Điều kiện cho phép chạy

Gom từ nhiều chương, gantry đóng góp hai điều kiện:

```iecst
M_CanStart := M_Homed                    // ⭐ đã về gốc — mục 37.3
          AND NOT M_AxisFault            // không trục nào báo lỗi
          AND M_RecipeLoaded             // Chương 29
          AND NOT M_RecipeRejected
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

> ⭐ Viết đầy đủ từng điều kiện thay vì gom vào cờ tổng — đúng nguyên tắc ở Chương 24 mục 24.7: khi
> máy không khởi động được, người vận hành nhìn thấy ngay **điều kiện nào** đang thiếu.

### Chu kỳ và đường keo

Với chu kỳ 12 s/board đã chốt và trạm sấy UV sát trần, thời gian gantry chạy đường keo **phải nằm gọn
trong phần chu kỳ của trạm 1**.

> ⚠ Đây là chỗ ba quyết định gặp nhau và có thể xung đột:
> - **Chiều dài đường keo** theo công thức (Chương 29) — dài hơn thì lâu hơn.
> - **Biên dạng chữ S** cho đường keo đều (mục 37.5) — êm hơn nhưng chậm hơn.
> - **Chu kỳ mục tiêu 12 giây** (Phụ lục J §J.1).
>
> Không có cách nào thoả cả ba bằng lập luận. Phải **đo** — Chương 55.

---

## 37.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ **PLCopen Motion** | Nhiều hãng theo mẫu `Execute`/`Done`/`Busy`/`Error` — ⭐ **đây là chỗ tính khả chuyển kỹ năng cao nhất trong cả cuốn sách**. Học một hệ, đọc được hệ khác |
| ⚠ Mức độ tuân theo | Tên khối và chân **gần giống** nhưng chi tiết khác: hành vi khi chen lệnh, cách xử lý lỗi, đơn vị. ⚠ Đừng giả định giống hệt |
| Nơi chạy vòng điều khiển | Luôn ở **drive**. Nhưng có hệ tính biên dạng chuyển động ở PLC, có hệ tính ở drive |
| Mạng tới drive | EtherCAT, PROFINET IRT, EtherNet/IP với đồng bộ, hoặc mạng riêng của hãng (Chương 40). ⭐ Chọn theo hệ PLC |
| ⚠ Đơn vị kỹ thuật | Có hệ làm việc bằng **đơn vị người dùng** (mm, độ) sau khi khai báo tỉ số truyền; có hệ làm việc bằng **xung encoder**. Nhầm là sai theo tỉ lệ |
| Cấu hình về gốc | Số kiểu về gốc hỗ trợ và cách chọn khác nhau nhiều |
| Ngõ vào giới hạn của drive | ⭐ Gần như mọi drive đều có — **kiểm và dùng nó** (mục 37.6) |
| Phanh cơ khí | Cách điều khiển và **thứ tự nhả/kẹp** là tham số của drive — ⚠ đặt sai thì trục rơi |

> ⚠ **Hàng "đơn vị kỹ thuật" là chỗ sai theo tỉ lệ.** Khai báo tỉ số truyền sai thì lệnh "đi 45 mm"
> có thể thành 4,5 mm hoặc 450 mm — và con số trên màn hình vẫn hiện 45. Kiểm bằng cách **cho trục đi
> một quãng đã biết và đo bằng thước** (Chương 18, Bẫy 8; Chương 52).

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 37.11 Bẫy thường gặp

### 🔍 BẪY 1 — Giữ cờ "đã về gốc" qua mất điện

**Hiện tượng:** ⚠⚠ đúng cỗ máy ở mục 37.1 — máy tin rằng biết vị trí, giới hạn phần mềm bảo vệ một hệ
toạ độ sai, và trục đi tới chỗ không ai muốn.
**Cách sửa:** `M_Homed` là biến **không giữ**; mọi lệnh tuyệt đối phải kiểm nó (mục 37.3, Chương 16
mục 16.4).

### 🔍 BẪY 2 — Công tắc giới hạn đi qua PLC

**Hiện tượng:** khi PLC lỗi hoặc đang STOP — đúng lúc bạn cần nó nhất — giới hạn **không tác dụng**.
**Cách sửa:** đi **thẳng vào drive**, tiếp điểm NC. PLC đọc để **biết**, không để **dừng** (mục 37.6).

### 🔍 BẪY 3 — Tin rằng giới hạn phần mềm là đủ

**Hiện tượng:** hoạt động tốt trong mọi thử nghiệm bình thường, rồi hỏng đúng lúc hệ toạ độ sai.
**Cách sửa:** ba lớp bảo vệ, mỗi lớp chống một nhóm lỗi khác nhau (mục 37.6).

### 🔍 BẪY 4 — Về gốc không có timeout

**Hiện tượng:** cữ gốc hỏng hoặc dây đứt → trục chạy tới khi đâm vào cữ cứng.
**Cách sửa:** timeout song song, và tốc độ về gốc chậm (mục 37.3, Chương 17).

### 🔍 BẪY 5 — Sai thứ tự về gốc trên gantry

**Hiện tượng:** đầu tra keo **quét ngang qua board** hoặc qua đồ gá khi X/Y về gốc trước Z.
**Cách sửa:** ⭐ **Z lên trước**, rồi mới X và Y (mục 37.9).

### 🔍 BẪY 6 — Quên phanh cho trục có tải treo

**Hiện tượng:** ⚠⚠ trục Z **rơi xuống** khi mất điện hoặc khi drive nhả mô-men.
**Cách sửa:** phanh cơ khí, và ⚠ **thứ tự kẹp trước khi nhả mô-men** phải đặt đúng trong tham số
drive (mục 37.9).

### 🔍 BẪY 7 — Giữ `Execute` ở mức TRUE

**Hiện tượng:** lệnh chạy được lần đầu, những lần sau **không phát được** — trình tự treo ở bước đó.
**Cách sửa:** kích bằng **cạnh lên** (mục 37.8, Chương 16).

### 🔍 BẪY 8 — Dùng chung một thể hiện khối chuyển động

**Hiện tượng:** lệnh này ghi đè trạng thái lệnh kia; `Done` báo sai bước.
**Cách sửa:** mỗi lệnh một thể hiện riêng — cùng lỗi với Chương 14, mục 14.3.

### 🔍 BẪY 9 — Không xử lý `CommandAborted`

**Hiện tượng:** lệnh bị chen ngang, `Done` không bao giờ lên, trình tự **chờ vĩnh viễn**.
**Cách sửa:** xử lý cả `Done`, `Error` **và** `CommandAborted`; cộng timeout (mục 37.8).

### 🔍 BẪY 10 — Chuyển bước bằng timer thay vì `Done`

**Hiện tượng:** ⚠ bước sau chạy khi trục **chưa tới đích** — đúng bẫy trung tâm của Chương 17.
**Cách sửa:** chờ `Done`; timer chỉ để **báo lỗi**, không để tiến bước.

### 🔍 BẪY 11 — Dùng lệnh tương đối cho vị trí xác định

**Hiện tượng:** vị trí **trôi dần** sau nhiều chu trình do sai số tích luỹ.
**Cách sửa:** dùng lệnh **tuyệt đối** bất cứ khi nào có thể (mục 37.4).

### 🔍 BẪY 12 — Khai báo tỉ số truyền sai

**Hiện tượng:** mọi chuyển động sai theo tỉ lệ, trong khi con số trên màn hình vẫn "đúng".
**Cách sửa:** ⭐ **cho trục đi một quãng đã biết và đo bằng thước** (mục 37.10, Chương 52).

### 🔍 BẪY 13 — Tắt giới hạn phần mềm khi jog "cho tiện"

**Hiện tượng:** jog vượt vùng làm việc, đâm vào đồ gá hoặc vào chính board.
**Cách sửa:** giới hạn phần mềm vẫn hoạt động khi jog; jog chưa về gốc thì chạy **rất chậm** và dựa
vào giới hạn phần cứng (mục 37.4).

---

## 37.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Sai lệch bám là gì | **Vị trí lệnh − vị trí thật**; nó **luôn tồn tại**, trục luôn bám sau một chút |
| ⭐ Sai lệch bám tăng bất thường nói gì | ⭐⭐ **Cơ khí có vấn đề** — vật cản, ma sát, quá tải, phanh chưa nhả |
| ⚠ Giới hạn sai lệch bám có thay được giới hạn cứng không | **Không** — nó nằm trong driver, không có mức an toàn |
| Servo khác biến tần | Servo điều khiển **vị trí**, có **encoder phản hồi** |
| Ba vòng của servo | Vị trí → tốc độ → dòng, **tất cả trong drive** |
| ⚠ Đừng viết gì trên PLC | **PID vị trí** — drive chạy nhanh hơn vòng quét nhiều bậc |
| Sai số bám dùng để làm gì | ⭐ **Bộ phát hiện va chạm rẻ nhất** |
| Kiểu về gốc chính xác nhất | **Cảm biến gốc + xung Z** |
| Bốn điều bắt buộc khi về gốc | Chạy **chậm** · có **timeout** · đúng **thứ tự trục** · cờ **không giữ** |
| ⚠⚠ Cờ `M_Homed` | **Không bao giờ giữ** qua mất điện |
| Lệnh tuyệt đối cần gì | Đã về gốc |
| Lệnh tương đối có vấn đề gì | ⚠ **Sai số tích luỹ** |
| Ba lớp bảo vệ vùng làm việc | Giới hạn **phần mềm** → công tắc **phần cứng** → **cữ cơ khí** |
| ⭐ Công tắc giới hạn đi vào đâu | **Thẳng vào drive**, tiếp điểm NC — không qua PLC |
| Vì sao không qua PLC | Lúc cần nó nhất là lúc **PLC không đáng tin** |
| ⚠ Ba lớp đó có phải an toàn cho người | ❌ **Không** — chúng bảo vệ cơ cấu (Chương 47) |
| Biên dạng chữ S đổi lấy gì | Êm hơn, ít rung — **chậm hơn** |
| Tra keo theo đường cần | **Nội suy đường thẳng**, không chạy độc lập |
| Mẫu PLCopen | `Execute` (**cạnh lên**) → `Done` / `Busy` / `Error` / `CommandAborted` |
| Chuyển bước sau lệnh chuyển động | ⭐ Chờ **`Done`**, không chờ timer |
| Trục có tải treo cần | **Phanh cơ khí**, ⚠ kẹp **trước** khi nhả mô-men |
| Kiểm tỉ số truyền bằng | ⭐ Đi một quãng **đã biết** và **đo bằng thước** |

---

## 37.13 Tự kiểm

1. Servo khác biến tần ở ba điểm nào? Ba vòng điều khiển của servo nằm ở đâu?
2. ⭐ Vì sao **không** nên viết vòng PID vị trí trên PLC?
3. **Sai số bám** là gì? Vì sao nó là bộ phát hiện va chạm hữu ích, và đặt ngưỡng quá rộng/quá hẹp
   thì sao?
4. Nêu năm kiểu về gốc. Kiểu nào cho độ lặp lại cao nhất và vì sao?
5. ⭐ Nêu bốn điều bắt buộc trong trình tự về gốc. Điều nào liên quan tới Chương 16?
6. ⭐⭐ Vì sao cờ `M_Homed` **tuyệt đối không được giữ** qua mất điện? Mô tả hậu quả bằng cỗ máy ở
   mục 37.1.
7. Phân biệt lệnh tuyệt đối với tương đối. Lệnh nào có sai số tích luỹ, và khi nào dùng lệnh kia?
8. ⭐⭐ Nêu ba lớp bảo vệ vùng làm việc. Mỗi lớp chống được gì và **không** chống được gì?
9. ⭐ Vì sao công tắc giới hạn phải đi **thẳng vào drive** chứ không qua PLC?
10. Ba lớp bảo vệ đó có phải chức năng an toàn cho người không? Nếu không thì cái gì là?
11. Biên dạng hình thang gây vấn đề gì về cơ khí? Chữ S giải quyết thế nào và đổi lấy cái gì?
12. Vì sao ra lệnh X đi 100 mm và Y đi 50 mm cùng lúc **không** cho đường đi thẳng?
13. ⭐ Vì sao khối lệnh chuyển động có `Execute`/`Done`/`Busy` thay vì trả kết quả ngay? Mẫu này liên
    hệ thế nào với bẫy trung tâm của Chương 17?
14. Trên gantry của DP-01, vì sao **Z phải về gốc trước** X và Y?
15. ⚠ Trục Z có tải treo cần thêm gì, và thứ tự nào phải đặt đúng?
16. ⭐ Khai báo tỉ số truyền sai thì triệu chứng là gì, và kiểm bằng cách nào?

> Câu 2, 5, 6, 8, 9 và 13 là sáu câu phân loại. Câu 8 và 9 là tinh thần của cả chương: **giới hạn
> phần mềm bảo vệ chống lỗi lập trình; nó không bảo vệ chống việc hệ toạ độ bị sai — và những lúc bạn
> cần bảo vệ nhất lại chính là lúc phần mềm không đáng tin.**

⭐⭐ **Bổ sung.** Vì sao sai lệch bám **luôn khác 0** kể cả khi trục hoạt động hoàn hảo? Nêu năm
nguyên nhân làm nó tăng bất thường, và giải thích vì sao nó phát hiện được vấn đề **cơ khí** từ
trong chương trình.

⚠ **Bổ sung.** Giới hạn sai lệch bám có thay thế được giới hạn cứng và mạch an toàn không? Vì sao?

---

### Chương tiếp theo

Chương 38 — **Truyền thông nối tiếp**. Bạn đã hoàn tất khối analog và chuyển động. Từ đây sách sang
lát cắt 4: nối máy với thế giới bên ngoài. Bắt đầu bằng RS-232 và RS-485 — nền của mọi giao thức
công nghiệp, và là cách bộ điều khiển nhiệt độ của DP-01 nói chuyện với PLC.

### Nguồn tham khảo chương 37

- IEC 61800-5-2 — *Adjustable speed electrical power drive systems — Safety requirements — Functional*:
  các chức năng an toàn của truyền động. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch điều khiển
  chuyển động và với chức năng dừng — nền cho mục 37.6.
- **Đặc tả PLCopen Motion Control** — chuẩn hoá giao diện khối chuyển động (`Execute`/`Done`/`Busy`/
  `Error`) mà nhiều hãng theo. ⭐ Đây là tài liệu đáng đọc vì nó là chỗ **kỹ năng chuyển được giữa các
  hệ** tốt nhất.
- **Tài liệu servo drive** của hệ đang dùng — dùng cho ⚠ **đơn vị kỹ thuật và tỉ số truyền**, kiểu về
  gốc hỗ trợ, ngõ vào giới hạn phần cứng, ngưỡng sai số bám, và ⚠ **điều khiển phanh cùng thứ tự
  nhả/kẹp**.
- Bảng I/O, vùng làm việc gantry và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.

> ⚡ Các con số giới hạn ở mục 37.6 (−1/51 mm, −3/53 mm, −5/55 mm) là **minh hoạ cho nguyên tắc ba
> lớp**, không phải giá trị thiết kế. Khoảng cách giữa các lớp phụ thuộc tốc độ chạy, quán tính, và
> quãng đường dừng của trục — ⚠ **phải tính**, và phải tính cho **trường hợp xấu nhất**: tốc độ cao
> nhất, tải nặng nhất.
>
> ⚠ **Về mục 37.6 và trục Z có tải treo (mục 37.9):** nội dung ở đây là định hướng để bạn biết phải
> hỏi gì. Thiết kế bảo vệ cho trục đứng có tải treo — chọn phanh, tính quãng đường dừng, xác định mức
> hiệu năng cần đạt — phải do **người có thẩm quyền** thực hiện theo Chương 47. Trục đứng rơi tự do
> là một trong những mối nguy nghiêm trọng nhất trên máy tự động hoá.

<!-- SECTION: ch38_nen_tang_truyen_thong_cong_nghiep -->
---
# Chương 38 — Nền tảng truyền thông công nghiệp

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 38.1 Bài toán: hai thiết bị đúng, cáp đúng, không nói chuyện được

PLC của DP-01 cần đọc nhiệt độ từ bộ điều khiển nhiệt độ keo qua RS-485. Cả hai thiết bị đều tốt, cáp
đúng loại, đấu đúng chân A và B.

Không có gì đọc về được. PLC báo timeout, bộ điều khiển không phản hồi.

Sau nửa ngày, tìm ra ba vấn đề cùng lúc:

- **Tốc độ baud** của bộ điều khiển đặt 9600, PLC đặt 19200.
- **Bit chẵn lẻ** một bên là chẵn, một bên là không dùng.
- Cáp dài 15 m, **không có điện trở đầu cuối** ở hai đầu.

Ba thứ này không có cái nào hiển nhiên khi nhìn, và không cái nào báo lỗi cụ thể. Cả ba cho cùng một
triệu chứng: **im lặng**.

Chương này về nền tảng truyền thông nối tiếp — thứ mà mọi giao thức công nghiệp đứng trên. Nếu tầng
này sai, không giao thức nào cứu được.

---

## 38.2 Ba kiểu kết nối

| Kiểu | Cấu trúc | Ví dụ |
|---|---|---|
| **Điểm–điểm** *(point-to-point)* | Hai thiết bị, một đường | RS-232; IO-Link (Chương 12) |
| **Bus** | Nhiều thiết bị **trên một đường chung** | RS-485; Modbus RTU (Chương 39) |
| **Mạng** *(network)* | Nhiều thiết bị, có chuyển mạch, có địa chỉ | Ethernet công nghiệp (Chương 40) |

> ⭐ **Phân biệt "bus" với "mạng" quan trọng khi chẩn đoán.**
> Trên **bus**, mọi thiết bị dùng chung một đôi dây — một thiết bị hỏng làm nhiễu **cả bus**, và một
> đầu dây lỏng làm **mọi thiết bị** mất liên lạc.
> Trên **mạng có chuyển mạch**, mỗi thiết bị có đường riêng tới bộ chuyển mạch — hỏng một cái không
> ảnh hưởng cái khác.
>
> Đây là lý do gỡ lỗi bus khó hơn gỡ lỗi mạng nhiều: **triệu chứng không chỉ đúng thủ phạm**.

---

## 38.3 RS-232, RS-422, RS-485

Ba chuẩn giao diện điện, thường bị gọi chung là "cổng nối tiếp".

| | **RS-232** | **RS-422** | ⭐ **RS-485** |
|---|---|---|---|
| Tín hiệu | **Đơn cực** — so với đất chung | **Vi sai** | ⭐ **Vi sai** |
| Số thiết bị | 2 | 1 phát, nhiều nhận | ⭐ **Nhiều phát, nhiều nhận** |
| Chiều | Hai chiều đồng thời | Một chiều (có bản hai chiều) | ⭐ **Hai chiều luân phiên** *(half-duplex)* |
| Khoảng cách | Ngắn — vài chục mét | Xa | ⭐ **Xa** — hàng trăm mét |
| Chống nhiễu | ⚠ Kém | Tốt | ⭐ **Tốt** |
| Số dây tín hiệu | 3 trở lên | 4 | ⭐ **2** (cộng dây đất) |
| Vị thế hiện nay | Đang lùi dần | Ít gặp | ⭐ **Phổ biến nhất trong công nghiệp** |

### ⭐ Vì sao tín hiệu vi sai chống nhiễu tốt hơn

Đây là ý tưởng đáng nắm chắc, vì nó lặp lại ở nhiều nơi khác.

**RS-232** truyền mức điện áp **so với đất chung**. Nhiễu cảm ứng vào dây tín hiệu cộng thẳng vào giá
trị đọc được. Và ⚠ nếu điện thế đất ở hai đầu chênh nhau — chuyện rất bình thường trong nhà máy — thì
mức tín hiệu đã sai ngay từ đầu.

**RS-485** truyền trên **hai dây**, và thông tin nằm ở **hiệu điện áp giữa chúng**, không ở giá trị
tuyệt đối:

```text
   Nhiễu cảm ứng vào CẢ HAI dây gần như bằng nhau
        dây A:  2,5 V  +  nhiễu 3 V  =  5,5 V
        dây B:  0,5 V  +  nhiễu 3 V  =  3,5 V
                              hiệu:  2,0 V  ← KHÔNG ĐỔI
```

Vì hai dây đi cạnh nhau (và **xoắn** vào nhau), nhiễu cảm ứng vào chúng gần như bằng nhau — nên nó
**triệt tiêu trong phép trừ**. Đây gọi là **triệt nhiễu đồng pha** *(common-mode rejection)*.

> ⭐ Đây cũng là lý do **đôi dây xoắn** là bắt buộc, không phải tuỳ chọn: xoắn làm hai dây chịu cùng
> một môi trường nhiễu. Dùng hai sợi rời song song thì hiệu quả kém hẳn.
>
> 💡 Cùng nguyên lý này giải thích vì sao vòng dòng 4–20 mA chống nhiễu tốt (Chương 31, mục 31.4) và
> vì sao Ethernet công nghiệp dùng đôi xoắn (Chương 40).

---

## 38.4 Bốn tham số phải khớp

Hai thiết bị nói chuyện được chỉ khi **cả bốn tham số này giống hệt nhau**. Lệch một cái là im lặng
hoặc rác.

| Tham số | Là gì | Giá trị hay gặp |
|---|---|---|
| ⭐ **Tốc độ baud** *(baud rate)* | Số bit truyền mỗi giây | 9600, 19200, 38400, 115200 |
| **Số bit dữ liệu** | Bit trong mỗi ký tự | 8 (gần như luôn) |
| ⭐ **Bit chẵn lẻ** *(parity)* | Bit kiểm lỗi đơn giản | Không (N), chẵn (E), lẻ (O) |
| **Bit dừng** *(stop bit)* | Đánh dấu kết thúc ký tự | 1 hoặc 2 |

Thường viết gọn: **`19200, 8, N, 1`** — 19200 baud, 8 bit dữ liệu, không chẵn lẻ, 1 bit dừng.

> ⚠⚠ **Lệch tham số cho hai triệu chứng, và cả hai đều khó chẩn đoán:**
>
> - **Lệch baud, hoặc lệch bit dừng** → thường là **im lặng hoàn toàn**. Bên nhận không dựng lại được
>   ký tự nào.
> - **Lệch chẵn lẻ** → ⚠ **nhận được nhưng báo lỗi khung**, hoặc tệ hơn: nhận được **dữ liệu rác trông
>   như dữ liệu thật**.
>
> Trường hợp thứ hai nguy hiểm hơn. Nó là lý do **luôn kiểm tra tính toàn vẹn ở tầng giao thức**
> (Chương 39, phần CRC), chứ không tin vào bit chẵn lẻ.

> 💡 **Cách chẩn đoán nhanh khi im lặng:** thử đổi baud của PLC qua từng giá trị thông dụng. Nếu ở một
> giá trị nào đó bắt đầu **nhận được rác thay vì im lặng**, bạn đã gần đúng — có thể chỉ còn lệch
> chẵn lẻ hoặc bit dừng.

---

## 38.5 ⭐ Ba thứ của RS-485 mà người ta hay quên

RS-485 là bus, và bus có ba yêu cầu vật lý mà điểm–điểm không có.

### 1. Điện trở đầu cuối

Tín hiệu chạy tới cuối dây sẽ **phản xạ ngược lại** nếu không có gì hấp thụ nó — giống sóng dội lại ở
đầu bịt của một ống. Sóng phản xạ chồng lên tín hiệu gốc và làm hỏng nó.

```text
   ┌─[R]─┬──────────┬──────────┬──────────┬─[R]─┐
        TB1        TB2        TB3        TB4
   ⭐ Điện trở đầu cuối ở HAI ĐẦU của bus, không ở giữa
```

| Điều | Nội dung |
|---|---|
| Đặt ở đâu | ⭐ **Hai đầu vật lý** của bus — không phải ở thiết bị đầu tiên và cuối cùng theo địa chỉ |
| Bao nhiêu cái | **Đúng hai** |
| ⚠ Nhiều quá | Tải nặng, tín hiệu yếu, khoảng cách giảm |
| ⚠ Thiếu | Phản xạ, lỗi ngẫu nhiên — ⭐ **nặng hơn khi baud cao và cáp dài** |

> ⚠ **Triệu chứng đặc trưng của thiếu điện trở đầu cuối: hoạt động ở tốc độ thấp, hỏng ở tốc độ cao.**
> Nếu hạ baud xuống thì chạy được, đó là dấu hiệu rất mạnh của vấn đề tầng vật lý — điện trở đầu cuối
> hoặc chất lượng cáp.

Nhiều thiết bị có điện trở đầu cuối **tích hợp**, bật bằng công tắc gạt hoặc cầu nối. ⚠ Kiểm xem nó
đang bật hay tắt — và **ghi vào bản vẽ**.

### 2. Phân cực

Khi **không thiết bị nào đang phát**, bus ở trạng thái thả nổi. Nhiễu có thể làm bên nhận hiểu nhầm
là có dữ liệu.

**Điện trở phân cực** *(bias / fail-safe biasing)* kéo hai dây về một trạng thái xác định khi bus rỗi.

> ⚠ Nhiều thiết bị có phân cực tích hợp. **Chỉ cần một bộ phân cực trên toàn bus** — nhiều bộ cùng
> bật sẽ làm tải nặng.
>
> Triệu chứng khi thiếu phân cực: **lỗi ngẫu nhiên khi bus rỗi**, thường ở dạng byte rác xuất hiện
> giữa các bản tin.

### 3. Cấu trúc bus, không phải hình sao

```text
   ✓ ĐÚNG — bus, nhánh rẽ NGẮN
   ─┬──────────┬──────────┬──────────┬─
    │          │          │          │   ← nhánh rẽ càng ngắn càng tốt
   TB1        TB2        TB3        TB4

   ✗ SAI — hình sao, nhánh dài
              ┌────────── TB2
   TB1 ───────┼────────── TB3          ⚠ mỗi nhánh là một đường phản xạ
              └────────── TB4
```

> ⚠ **RS-485 là bus, không phải hình sao.** Đấu hình sao tạo ra nhiều đầu dây không có điện trở đầu
> cuối, mỗi đầu là một nguồn phản xạ. Nó có thể "chạy được" ở tốc độ thấp và cáp ngắn — rồi hỏng khi
> ai đó tăng baud hoặc thêm thiết bị.

### Bảng chốt tầng vật lý RS-485

| Hạng mục | Yêu cầu |
|---|---|
| Cáp | ⭐ **Đôi xoắn có vỏ chống nhiễu** |
| Cấu trúc | **Bus**, nhánh rẽ ngắn |
| Điện trở đầu cuối | ⭐ **Đúng hai**, ở hai đầu vật lý |
| Phân cực | **Một bộ** trên toàn bus |
| Vỏ chống nhiễu | Nối đất — ⚠ theo hướng dẫn nhà sản xuất (Chương 31, mục 31.6) |
| Dây đất tín hiệu | ⚠ Nhiều thiết bị cần dây thứ ba nối đất tín hiệu — kiểm datasheet |
| Tách xa cáp động lực | ⭐ Bắt buộc — biến tần là nguồn nhiễu mạnh (Chương 36, mục 36.7) |

---

## 38.6 Chủ–tớ và sản xuất–tiêu thụ

Hai mô hình tổ chức việc ai được nói khi nào.

### Chủ–tớ

**Chủ–tớ** *(master/slave)*: một thiết bị **chủ** hỏi, các thiết bị **tớ** chỉ trả lời khi được hỏi.

```text
   CHỦ ──"TB1, cho tôi nhiệt độ"──► TB1
   TB1 ──"60,3 °C"────────────────► CHỦ
   CHỦ ──"TB2, cho tôi trạng thái"─► TB2
   ...
```

| ✅ Mạnh | ⚠ Yếu |
|---|---|
| Đơn giản, dễ hiểu, dễ gỡ lỗi | Tớ **không tự báo** được — phải chờ chủ hỏi |
| Không bao giờ đụng độ trên bus | ⭐ Thời gian phản hồi phụ thuộc **số thiết bị** và chu kỳ hỏi vòng |
| Chạy trên bus hai dây | Chủ hỏng là cả bus im |

> ⭐ **Hệ quả quan trọng: sự kiện gấp không được báo ngay.**
> Nếu chủ hỏi vòng 10 thiết bị, mỗi lần 50 ms, thì một thiết bị có sự cố phải **chờ tới lượt** — có
> thể nửa giây. Với thông tin trạng thái thì không sao; với việc cần phản ứng nhanh thì đây là vấn
> đề.
>
> ⚠⚠ Và với **tín hiệu an toàn** thì mô hình này hoàn toàn không phù hợp — an toàn cần giao thức
> chuyên dụng và thiết bị được chứng nhận (Chương 47).

Modbus RTU (Chương 39) là ví dụ điển hình của chủ–tớ.

### Sản xuất–tiêu thụ

**Sản xuất–tiêu thụ** *(producer/consumer)*: thiết bị **tự phát** dữ liệu khi có, ai cần thì nhận.

| ✅ Mạnh | ⚠ Yếu |
|---|---|
| ⭐ Sự kiện báo được **ngay** | Phức tạp hơn |
| Nhiều thiết bị nhận cùng một dữ liệu | Cần mạng có khả năng xử lý đụng độ |
| Hiệu quả hơn khi nhiều thiết bị | Gỡ lỗi khó hơn |

Phần lớn mạng Ethernet công nghiệp hiện đại theo mô hình này (Chương 40).

---

## 38.7 Đọc một khung bản tin bằng tay

Kỹ năng đáng có: nhìn một chuỗi byte và **hiểu nó nói gì**. Khi gỡ lỗi truyền thông, đây thường là
cách duy nhất biết ai sai.

### Cấu trúc chung

Gần như mọi giao thức nối tiếp đều có bốn phần:

```text
   ┌─────────┬──────────┬─────────────────┬──────────┐
   │ Địa chỉ │  Chức    │    Dữ liệu      │  Kiểm    │
   │ /Bắt đầu│  năng    │                 │  tra     │
   └─────────┴──────────┴─────────────────┴──────────┘
```

| Phần | Trả lời |
|---|---|
| **Địa chỉ** hoặc ký tự bắt đầu | Bản tin này gửi cho ai / bắt đầu từ đâu |
| **Mã chức năng** | Yêu cầu làm gì — đọc, ghi |
| **Dữ liệu** | Nội dung |
| ⭐ **Kiểm tra** — CRC hoặc tổng kiểm | Bản tin có bị hỏng trên đường không |

### Ví dụ — đọc nhiệt độ từ bộ điều khiển

Bản tin Modbus RTU (Chương 39) hỏi thiết bị địa chỉ 1, đọc 1 thanh ghi từ địa chỉ 0:

```text
   01   03   00 00   00 01   84 0A
   ▲    ▲    ▲       ▲       ▲
   │    │    │       │       └─ CRC — kiểm tra toàn vẹn
   │    │    │       └───────── số lượng thanh ghi: 1
   │    │    └───────────────── địa chỉ bắt đầu: 0
   │    └────────────────────── mã hàm 03: đọc holding register
   └─────────────────────────── địa chỉ thiết bị: 1
```

Trả lời:

```text
   01   03   02   02 5B   xx xx
   ▲    ▲    ▲    ▲       ▲
   │    │    │    │       └─ CRC
   │    │    │    └───────── dữ liệu: 0x025B = 603 → 60,3 °C
   │    │    └────────────── số byte dữ liệu: 2
   │    └─────────────────── mã hàm 03 (khớp yêu cầu)
   └──────────────────────── địa chỉ thiết bị 1 (khớp)
```

> 💡 **Ba điều đọc được ngay từ khung trả lời, và chúng đủ để chẩn đoán phần lớn vấn đề:**
> - Địa chỉ và mã hàm **khớp yêu cầu** → thiết bị hiểu đúng câu hỏi.
> - Số byte hợp lý → khung không bị cắt.
> - Giá trị `603` có nghĩa với đơn vị 0,1 °C → ⚠ **đơn vị phải tra tài liệu**, không đoán (Chương 32).

> ⭐ **Công cụ:** dùng phần mềm giám sát cổng nối tiếp trên máy tính, hoặc bộ phân tích giao thức. Với
> Modbus, một phần mềm **chủ giả lập** cho phép bạn hỏi thiết bị trực tiếp — **tách PLC ra khỏi bài
> toán** (Chương 39, Chương 51).

---

## 38.8 ⚠ Truyền thông trong môi trường vòng quét

Điểm đặc thù của PLC mà người có nền lập trình hay vấp.

> **Truyền thông nối tiếp mất hàng chục tới hàng trăm mili-giây. Vòng quét là vài mili-giây.**

Nên khối truyền thông **không thể trả kết quả ngay** — cùng vấn đề với khối chuyển động ở Chương 37
mục 37.8, và giải bằng cùng một mẫu:

```iecst
// ⭐ Mẫu Execute/Done — giống khối chuyển động
ReadTemp(Execute := TrigReadTemp.Q,      // cạnh lên
         SlaveId := 1,
         StartAddr := 0,
         Quantity := 1,
         Done    => M_ReadDone,
         Busy    => M_ReadBusy,
         Error   => M_ReadError,
         Data    => TempRawBuf);

IF M_ReadDone THEN
    GlueTempX10 := TempRawBuf[0];
    M_TempCommOk := TRUE;
END_IF;
```

⚠ Ba điều bắt buộc:

- ⭐ **Không hỏi ở mỗi vòng quét.** Nhiệt độ đổi chậm — hỏi mỗi 1–2 giây là quá đủ. Hỏi liên tục làm
  nghẽn bus và không được gì thêm (Chương 12, mục 12.6).
- ⭐ **Phải có timeout.** Thiết bị không trả lời thì khối phải bỏ cuộc, không treo mãi.
- ⭐ **Phải xử lý mất truyền thông tường minh** — mục 38.9.

> ⚠ **Đừng gọi nhiều khối truyền thông cùng lúc trên cùng một cổng.** Bus chỉ có một đường; hai yêu
> cầu cùng lúc thì hoặc lỗi, hoặc phải xếp hàng. Nhiều hệ tự xếp hàng, nhưng ⚠ **đừng giả định** —
> tra tài liệu, hoặc tự tuần tự hoá bằng máy trạng thái (Chương 26).

---

## 38.9 ⭐ Mất truyền thông là một trạng thái, không phải một lỗi

Đây là nguyên tắc quan trọng nhất về mặt thiết kế trong chương.

> **Câu hỏi phải trả lời cho mọi kết nối: nếu thiết bị này ngừng trả lời, máy làm gì?**

Sai lầm phổ biến: coi mất truyền thông là "lỗi lạ" và để chương trình dùng **giá trị cuối cùng nhận
được**. Nhưng giá trị đó có thể đã cũ hàng phút, và thực tế đã đổi.

```iecst
// ⭐ Đếm số lần lỗi liên tiếp — một lần lỗi không đủ để kết luận
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;                    // thành công thì xoá
END_IF;

// Ba lần liên tiếp mới coi là mất kết nối — chống báo giả do nhiễu lẻ tẻ
M_TempCommFault := CommErrCount >= 3;

// ⚠⚠ Mất kết nối → KHÔNG dùng giá trị cũ cho quyết định
IF M_TempCommFault THEN
    M_TempValid := FALSE;
    M_AnyFault  := TRUE;                  // theo phân tích ở Chương 48
END_IF;

M_CanStart := ... AND M_TempValid AND NOT M_TempCommFault;
```

> ⭐ **Đếm lỗi liên tiếp thay vì phản ứng ngay là kỹ thuật đáng nhớ.**
> Một bản tin lỗi do nhiễu là chuyện bình thường trên bus công nghiệp — giao thức có CRC chính là để
> phát hiện và bỏ qua nó. Báo lỗi ngay ở lần đầu sẽ cho **rất nhiều báo giả**.
>
> Ba lần liên tiếp là quy tắc thực dụng thường dùng; con số đúng phụ thuộc chu kỳ hỏi và mức độ quan
> trọng.

> ⚠⚠ **Bộ điều khiển vẫn làm việc khi mất truyền thông — nhưng bạn không còn biết nó làm gì.**
> Với bộ điều khiển nhiệt độ của DP-01: nó vẫn giữ nhiệt, quá trình vẫn chạy. Nhưng PLC **mù** — không
> biết nhiệt độ, không biết có báo lỗi không, không đặt được điểm đặt khi đổi công thức.
>
> Chạy tiếp trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Quyết định "chạy
> tiếp hay dừng" thuộc về **đặc tả** (Chương 23), không phải do người lập trình tự quyết
> (Chương 35, mục 35.9).

---

## 38.10 Vì sao serial vẫn sống dai

Ethernet nhanh hơn, dễ hơn, phổ biến hơn. Nhưng RS-485 vẫn có mặt khắp nơi, và sẽ còn lâu.

| Lý do | Giải thích |
|---|---|
| ⭐ **Rẻ** | Chỉ cần hai dây và một mạch thu phát đơn giản |
| **Đủ dùng** | Bộ điều khiển nhiệt độ đổi giá trị mỗi giây — không cần băng thông Ethernet |
| ⭐ **Thiết bị nhỏ không có chỗ cho Ethernet** | Cổng Ethernet tốn chỗ, tốn điện, tốn tiền |
| **Đi xa với hai dây** | Hàng trăm mét không cần bộ chuyển mạch |
| ⭐ **Cơ sở lắp đặt khổng lồ** | Hàng triệu thiết bị đang chạy; không ai thay cái đang hoạt động |
| **Đơn giản để gỡ lỗi** | Không có DHCP, không có VLAN, không có tường lửa — chỉ có bốn tham số |

> 💡 **Gạch đầu dòng cuối đáng suy nghĩ.** Ethernet mạnh hơn nhưng cũng **nhiều thứ có thể sai hơn**.
> Với một liên kết chỉ cần đọc một con số mỗi giây, sự đơn giản của RS-485 là một **ưu điểm thật**,
> không phải hạn chế.

---

## 38.11 Trên máy mẫu DP-01

Theo số liệu đã chốt (Phụ lục J §J.1):

| Liên kết | Giao diện | Vì sao |
|---|---|---|
| **Bộ điều khiển nhiệt độ keo** | ⭐ **RS-485, Modbus RTU** | Thiết bị nối tiếp phổ biến nhất trong chế tạo máy; đủ dùng cho dữ liệu đổi chậm |
| Đầu đọc mã 2D | **Ethernet** | Theo thực tế thị trường (Chương 42) |
| Màn hình vận hành | Ethernet | Chương 44 |
| Hệ thống trên (MES) | Ethernet | Chương 42, 45 |
| Servo drive | Ethernet công nghiệp | Chương 37, 40 |
| Máy trước / máy sau | **SMEMA** — tín hiệu số, không phải mạng | Chương 41 |

### Cấu hình liên kết RS-485

| Hạng mục | Giá trị / quyết định |
|---|---|
| Tham số | `19200, 8, E, 1` — ⚠ **phải khớp hai đầu** (mục 38.4) |
| Địa chỉ tớ | 1 |
| Cấu trúc | Điểm–điểm về mặt vật lý (chỉ một thiết bị), nhưng vẫn dùng chuẩn RS-485 |
| ⭐ Điện trở đầu cuối | **Hai cái** — ở PLC và ở bộ điều khiển |
| Phân cực | Một bộ, thường ở phía PLC |
| Cáp | Đôi xoắn có vỏ chống nhiễu, ⚠ **tách xa cáp động cơ chuyền** (Chương 36, mục 36.7) |
| Chu kỳ hỏi | **1 giây** — nhiệt độ đổi chậm |
| Ngưỡng mất kết nối | **3 lần lỗi liên tiếp** |

> ⚠ **Dù chỉ có một thiết bị, vẫn phải có điện trở đầu cuối ở hai đầu.** Đây là yêu cầu của tầng vật
> lý, không phụ thuộc số thiết bị — cáp vẫn có hai đầu, và sóng vẫn phản xạ.

### Dữ liệu trao đổi

| Chiều | Nội dung | Chu kỳ |
|---|---|---|
| **Đọc** | Nhiệt độ thực tế, trạng thái báo động, điểm đặt hiện tại | 1 s |
| **Ghi** | Điểm đặt nhiệt độ theo công thức | ⭐ Chỉ khi đổi công thức — Chương 29 |

> ⚠ **Ghi điểm đặt phải bắt cạnh**, không ghi mỗi vòng quét (Chương 16). Ghi liên tục vào bộ nhớ
> không mất của thiết bị có thể **làm mòn bộ nhớ đó** — nhiều thiết bị có giới hạn số lần ghi.
>
> Đây là chi tiết ít được nói nhưng gây hỏng thiết bị thật: một chương trình ghi điểm đặt mỗi giây
> suốt vài năm sẽ vượt xa giới hạn ghi của thiết bị.

---

## 38.12 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Cổng nối tiếp có sẵn | ⚠ Nhiều CPU **không có** cổng nối tiếp — phải mua module. Kiểm ở giai đoạn chọn phần cứng (Chương 13, tiêu chí 4) |
| Khối chức năng truyền thông | Mỗi hệ một bộ khối riêng; ⭐ nhưng phần lớn theo mẫu `Execute`/`Done`/`Busy`/`Error` |
| ⚠ Tự xếp hàng yêu cầu | Có hệ tự xếp hàng nhiều yêu cầu trên một cổng, có hệ không. **Đừng giả định** |
| Cấu hình cổng | Trong cấu hình phần cứng hoặc bằng khối lệnh — tuỳ hệ |
| Điện trở đầu cuối tích hợp | ⭐ Nhiều module có, bật bằng công tắc gạt. **Kiểm và ghi vào bản vẽ** |
| Chuẩn đoán tầng vật lý | Một số module có đèn báo phát/nhận — ⭐ rất hữu ích khi gỡ lỗi |
| ⚠ Đánh số chân | RS-485 gọi hai dây là A/B, hoặc D+/D−, hoặc TxD+/TxD−. ⚠ **Quy ước A/B không thống nhất giữa các hãng** — xem bên dưới |

> ⚠⚠ **Quy ước A/B của RS-485 KHÔNG thống nhất.**
> Một số hãng gọi dây dương là A, số khác gọi là B. Đấu ngược thì **không cháy gì**, nhưng **không
> liên lạc được** — và triệu chứng giống hệt lệch tham số.
>
> 💡 **Cách xử lý thực dụng: nếu đã kiểm hết bốn tham số mà vẫn im lặng, thử đảo hai dây.** Mất ba
> mươi giây, và nó là một trong những nguyên nhân phổ biến nhất. Sau khi tìm ra, **ghi vào bản vẽ**
> cách đấu đúng.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 38.13 Bẫy thường gặp

### 🔍 BẪY 1 — Bốn tham số không khớp

**Hiện tượng:** im lặng hoàn toàn (lệch baud), hoặc ⚠ **dữ liệu rác trông như thật** (lệch chẵn lẻ).
**Cách sửa:** đối chiếu cả bốn tham số ở **cả hai đầu**; ghi vào tài liệu máy (mục 38.4).

### 🔍 BẪY 2 — Thiếu điện trở đầu cuối

**Hiện tượng:** ⭐ rất đặc trưng — **chạy được ở baud thấp, hỏng ở baud cao**; lỗi ngẫu nhiên tăng theo
chiều dài cáp.
**Cách sửa:** đúng **hai** điện trở, ở **hai đầu vật lý** của bus (mục 38.5).

### 🔍 BẪY 3 — Đấu RS-485 kiểu hình sao

**Hiện tượng:** chạy được lúc ít thiết bị và cáp ngắn, hỏng khi thêm thiết bị hoặc tăng baud.
**Cách sửa:** cấu trúc **bus**, nhánh rẽ ngắn (mục 38.5).

### 🔍 BẪY 4 — Đảo hai dây A/B

**Hiện tượng:** im lặng hoàn toàn, giống hệt lệch tham số — nên rất tốn thời gian.
**Cách sửa:** ⚠ quy ước A/B không thống nhất giữa các hãng. **Thử đảo** sau khi đã kiểm tham số
(mục 38.12).

### 🔍 BẪY 5 — Hỏi ở mỗi vòng quét

**Hiện tượng:** bus nghẽn, thời gian quét biến động, và không được thêm dữ liệu nào có ích.
**Cách sửa:** chu kỳ hỏi khớp tốc độ dữ liệu thật đổi — vài giây cho nhiệt độ (mục 38.8).

### 🔍 BẪY 6 — Không có timeout

**Hiện tượng:** thiết bị mất điện, khối truyền thông **treo mãi**, trình tự đứng.
**Cách sửa:** mọi khối truyền thông phải có timeout (mục 38.8, Chương 17).

### 🔍 BẪY 7 — Dùng giá trị cuối cùng khi mất kết nối

**Hiện tượng:** máy điều khiển theo một con số đã cũ hàng phút; ⚠ triệu chứng là **không có triệu
chứng** cho tới khi sản phẩm hỏng.
**Cách sửa:** ⚠⚠ mất kết nối → **không dùng giá trị cũ**; xử lý tường minh theo đặc tả (mục 38.9).

### 🔍 BẪY 8 — Báo lỗi ngay ở bản tin lỗi đầu tiên

**Hiện tượng:** rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo truyền thông — và bỏ qua
luôn lần mất kết nối thật (Chương 48, mục 48.6).
**Cách sửa:** **đếm lỗi liên tiếp**, ba lần mới kết luận (mục 38.9).

### 🔍 BẪY 9 — Ghi tham số vào thiết bị ở mỗi vòng quét

**Hiện tượng:** ⚠ **mòn bộ nhớ không mất** của thiết bị sau vài năm — thiết bị hỏng theo cách không
ai nghĩ tới.
**Cách sửa:** ghi **chỉ khi giá trị đổi**, bắt cạnh (mục 38.11, Chương 16).

### 🔍 BẪY 10 — Đi cáp RS-485 cạnh cáp động cơ

**Hiện tượng:** lỗi truyền thông **đúng lúc biến tần chạy tải nặng**; không tái hiện được khi máy
chạy không tải.
**Cách sửa:** tách máng cáp; dùng đôi xoắn có vỏ chống nhiễu (mục 38.5, Chương 36 mục 36.7).

---

## 38.14 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Ba kiểu kết nối | **Điểm–điểm** · **bus** · **mạng** |
| Vì sao gỡ lỗi bus khó hơn | Dùng chung một đường — **triệu chứng không chỉ đúng thủ phạm** |
| Vì sao vi sai chống nhiễu tốt | Nhiễu cộng vào **cả hai dây** rồi **triệt tiêu trong phép trừ** |
| Đôi dây xoắn là | ⭐ **Bắt buộc**, không phải tuỳ chọn |
| Bốn tham số phải khớp | **Baud** · bit dữ liệu · **chẵn lẻ** · bit dừng |
| Lệch baud → | Im lặng |
| Lệch chẵn lẻ → | ⚠ **Dữ liệu rác trông như thật** — nguy hiểm hơn |
| Điện trở đầu cuối | ⭐ **Đúng hai**, ở **hai đầu vật lý** |
| Triệu chứng thiếu điện trở đầu cuối | ⭐ **Chạy ở baud thấp, hỏng ở baud cao** |
| Phân cực | **Một bộ** trên toàn bus |
| Cấu trúc RS-485 | **Bus**, không phải hình sao |
| ⚠ Quy ước A/B | **Không thống nhất** giữa các hãng — thử đảo |
| Chủ–tớ có hạn chế gì | Tớ **không tự báo** được; phản hồi phụ thuộc chu kỳ hỏi vòng |
| Khối truyền thông theo mẫu | `Execute` (**cạnh lên**) → `Done` / `Busy` / `Error` |
| Chu kỳ hỏi | Khớp **tốc độ dữ liệu thật đổi** |
| Mất kết nối là | ⭐ **Một trạng thái**, không phải một lỗi lạ |
| Kết luận mất kết nối sau | **Ba lần lỗi liên tiếp** |
| ⚠⚠ Khi mất kết nối | **Không dùng giá trị cũ** cho quyết định |
| ⚠ Ghi tham số vào thiết bị | **Chỉ khi đổi** — ghi liên tục làm mòn bộ nhớ |

---

## 38.15 Tự kiểm

1. Phân biệt điểm–điểm, bus và mạng. Vì sao gỡ lỗi bus khó hơn gỡ lỗi mạng?
2. ⭐ Giải thích vì sao tín hiệu **vi sai** chống nhiễu tốt hơn tín hiệu so với đất chung. Vì sao đôi
   dây phải **xoắn**?
3. Nêu bốn tham số phải khớp. Lệch baud và lệch chẵn lẻ cho hai triệu chứng khác nhau thế nào — cái
   nào nguy hiểm hơn?
4. ⭐ Điện trở đầu cuối đặt ở đâu, bao nhiêu cái? Nêu **triệu chứng đặc trưng** khi thiếu.
5. Vì sao RS-485 phải đấu kiểu bus chứ không phải hình sao? Vì sao lỗi này có thể "chạy được" một thời
   gian?
6. Điện trở phân cực giải quyết vấn đề gì? Cần bao nhiêu bộ trên một bus?
7. So sánh chủ–tớ với sản xuất–tiêu thụ. ⭐ Hạn chế quan trọng nhất của chủ–tớ là gì?
8. Đọc khung `01 03 00 00 00 01 84 0A` và giải thích từng phần.
9. Vì sao khối truyền thông dùng mẫu `Execute`/`Done` thay vì trả kết quả ngay? Liên hệ với chương nào?
10. ⭐ Vì sao **không** nên báo lỗi ngay ở bản tin lỗi đầu tiên? Hậu quả của việc báo giả nhiều là gì?
11. ⭐⭐ Mất truyền thông với bộ điều khiển nhiệt độ: nó vẫn giữ nhiệt, quá trình vẫn chạy. Vì sao vẫn
    là vấn đề? Được phép dùng giá trị nhiệt độ cuối cùng không?
12. Vì sao **không** được ghi điểm đặt vào thiết bị ở mỗi vòng quét?
13. Nêu ba lý do RS-485 vẫn phổ biến dù Ethernet mạnh hơn.
14. ⚠ Đã kiểm hết bốn tham số mà vẫn im lặng. Việc nên thử tiếp theo là gì, và vì sao nó hay xảy ra?

> Câu 2, 4, 10 và 11 là bốn câu phân loại. Câu 11 là tinh thần của cả chương: **mất truyền thông không
> làm quá trình dừng — nó làm bạn mù. Và chạy tiếp trong trạng thái mù là quyết định phải có người
> đưa ra, không phải mặc định.**

---

### Chương tiếp theo

Chương 39 — **Modbus RTU & Modbus TCP**. Bạn đã có tầng vật lý. Chương sau về giao thức chạy trên nó —
"tiếng phổ thông" của tự động hoá công nghiệp, cùng hai cái bẫy kinh điển đã làm mất thời gian của
gần như mọi người từng dùng nó.

### Nguồn tham khảo chương 38

- **TIA/EIA-232**, **TIA/EIA-422**, **TIA/EIA-485** — các chuẩn giao diện điện. *(tiêu chuẩn có bản
  quyền)*
- IEC 61131-2 — *Programmable controllers, Part 2*: yêu cầu với giao diện truyền thông của PLC.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu đi dây và chống
  nhiễu — nền cho mục 38.5.
- **Tài liệu module truyền thông** của hệ đang dùng — dùng cho khối chức năng, ⚠ **có tự xếp hàng yêu
  cầu không**, điện trở đầu cuối tích hợp, và ⚠ **quy ước đánh số chân A/B**.
- **Tài liệu bộ điều khiển nhiệt độ** — dùng cho tham số truyền thông, bản đồ thanh ghi, và ⚠ **giới
  hạn số lần ghi** vào bộ nhớ không mất.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.

> ⚡ Các con số về **khoảng cách và số thiết bị tối đa** của RS-485 phụ thuộc tốc độ baud, chất lượng
> cáp, và loại mạch thu phát — chúng đánh đổi lẫn nhau. Sách không nêu con số cụ thể vì con số đúng
> phải lấy từ **datasheet của thiết bị bạn dùng**, và nó thay đổi theo cấu hình thật.
>
> ⚠ Quy tắc "ba lần lỗi liên tiếp" ở mục 38.9 là **quy tắc thực dụng**, không phải giá trị chuẩn hoá.
> Con số đúng phụ thuộc chu kỳ hỏi và mức độ quan trọng của dữ liệu — với dữ liệu đổi nhanh và quan
> trọng thì ít hơn, với dữ liệu chậm thì có thể nhiều hơn.

<!-- SECTION: ch39_modbus_rtu_va_tcp -->
---
# Chương 39 — Modbus RTU & Modbus TCP

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 39.1 Bài toán: đọc đúng thanh ghi, sai một ô

Tài liệu bộ điều khiển nhiệt độ ghi: *"Nhiệt độ thực tế: thanh ghi **40001**"*.

Kỹ sư viết lệnh đọc thanh ghi **40001**. Không đọc được gì — thiết bị báo lỗi "địa chỉ không hợp lệ".

Thử đọc **1**. Đọc được, nhưng ra con số vô nghĩa.

Thử đọc **0**. Đọc được `603` — đúng 60,3 °C.

Ba lần thử, ba kết quả khác nhau, cho **cùng một thanh ghi** theo tài liệu. Không có gì sai với thiết
bị, cũng không sai với PLC.

Đây là **bẫy kinh điển số một của Modbus**, và gần như mọi người dùng Modbus đều mất thời gian với nó
ít nhất một lần. Mục 39.4 giải thích.

---

## 39.2 Vì sao Modbus ở khắp nơi

Modbus ra đời từ những năm 1970 và vẫn là giao thức phổ biến nhất trong tự động hoá công nghiệp. Lý
do không phải vì nó tốt nhất.

| Lý do | Giải thích |
|---|---|
| ⭐ **Mở và miễn phí** | Không phải trả phí bản quyền, không cần gia nhập tổ chức nào |
| ⭐ **Rất đơn giản** | Đọc và ghi thanh ghi — hết. Học trong một buổi |
| ⭐ **Ai cũng có** | Gần như mọi thiết bị công nghiệp đều hỗ trợ, dù nó dùng giao thức chính là gì |
| Chạy trên nhiều tầng vật lý | RS-485, RS-232, Ethernet — cùng một mô hình dữ liệu |
| Công cụ gỡ lỗi sẵn có | Nhiều phần mềm chủ giả lập miễn phí |

> ⭐ **Modbus là "tiếng phổ thông" của ngành**: không phải ngôn ngữ đẹp nhất, nhưng là ngôn ngữ mà hai
> thiết bị bất kỳ nhiều khả năng cùng nói được.
>
> Khi bạn cần nối một thiết bị lạ vào PLC và không có tuỳ chọn nào chung, **Modbus thường là mẫu số
> chung**.

### ⚠ Và những gì nó **không** có

| Không có | Hệ quả |
|---|---|
| **Bảo mật** | ⚠ Không xác thực, không mã hoá — Chương 45 |
| **Tự mô tả dữ liệu** | ⚠ Thanh ghi 100 là gì? Chỉ tài liệu biết |
| **Kiểu dữ liệu** | Mọi thứ là thanh ghi 16 bit; số thực, 32 bit đều phải **ghép tay** — mục 39.5 |
| **Sự kiện** | Chủ–tớ: tớ không tự báo được (Chương 38, mục 38.6) |
| **Đồng bộ thời gian** | Không phù hợp cho chuyển động phối hợp |

> ⚠⚠ **Modbus không dùng cho tín hiệu an toàn.** Không có cơ chế phát hiện thiết bị chết, không có
> giao thức an toàn, không được chứng nhận. An toàn cần thiết bị và giao thức chuyên dụng
> (Chương 47).

---

## 39.3 Bốn vùng dữ liệu

Modbus tổ chức dữ liệu thành bốn vùng, phân biệt theo **kích thước** và **quyền ghi**.

| Vùng | Kích thước | Quyền | Dùng cho |
|---|---|---|---|
| **Coil** — cuộn | 1 bit | Đọc **và ghi** | Lệnh bật/tắt |
| **Discrete Input** — ngõ vào rời rạc | 1 bit | ⚠ **Chỉ đọc** | Trạng thái bit |
| ⭐ **Holding Register** — thanh ghi giữ | 16 bit | Đọc **và ghi** | ⭐ Phổ biến nhất — tham số, điểm đặt |
| **Input Register** — thanh ghi vào | 16 bit | ⚠ **Chỉ đọc** | Giá trị đo |

> 💡 **Trong thực tế, phần lớn thiết bị dùng gần như toàn bộ là Holding Register** — kể cả cho dữ
> liệu chỉ đọc. Đừng ngạc nhiên khi tài liệu nói "thanh ghi giữ" cho một giá trị đo.

### Mã hàm hay dùng

| Mã | Tên | Làm gì |
|---|---|---|
| `01` | Read Coils | Đọc nhiều bit ghi được |
| `02` | Read Discrete Inputs | Đọc nhiều bit chỉ đọc |
| ⭐ `03` | **Read Holding Registers** | ⭐ Đọc nhiều thanh ghi 16 bit — dùng nhiều nhất |
| `04` | Read Input Registers | Đọc thanh ghi chỉ đọc |
| `05` | Write Single Coil | Ghi một bit |
| ⭐ `06` | **Write Single Register** | Ghi một thanh ghi |
| `15` | Write Multiple Coils | Ghi nhiều bit |
| ⭐ `16` | **Write Multiple Registers** | ⭐ Ghi nhiều thanh ghi — dùng khi nạp cả bộ tham số |

> ⚠ **Mã hàm phải khớp vùng dữ liệu.** Dùng hàm `03` để đọc một Input Register sẽ bị thiết bị từ chối
> — và thông báo lỗi thường chỉ nói "địa chỉ không hợp lệ", không nói "sai mã hàm". Đây là nguyên
> nhân thứ hai của tình huống ở mục 39.1.

---

## 39.4 ⭐⭐ Bẫy kinh điển 1 — địa chỉ

Đây là mục quan trọng nhất chương.

### Hai cách đánh số cùng tồn tại

| Cách | Dùng ở đâu | Ví dụ |
|---|---|---|
| ⭐ **Địa chỉ trong khung tin** — bắt đầu từ **0** | Thứ thật sự truyền trên dây | `0` |
| **Số hiệu trong tài liệu** — bắt đầu từ **1**, có tiền tố vùng | Tài liệu thiết bị, sách cũ | `40001` |

Quy ước tiền tố truyền thống:

| Tiền tố | Vùng | Địa chỉ khung tin |
|---|---|---|
| `0xxxx` | Coil | số hiệu − 1 |
| `1xxxx` | Discrete Input | số hiệu − 10001 |
| `3xxxx` | Input Register | số hiệu − 30001 |
| ⭐ `4xxxx` | **Holding Register** | ⭐ **số hiệu − 40001** |

Nên: tài liệu ghi **40001** → địa chỉ thật trong khung tin là **0**.

```text
   Tài liệu:  40001    40002    40003    40010
   Khung tin:     0        1        2        9
```

> ⭐ **Đây chính là ba lần thử ở mục 39.1:**
> - Đọc `40001` → PLC gửi địa chỉ 40001 trong khung tin. ⚠ Con số đó **hợp lệ với giao thức** (trường
>   địa chỉ là 16 bit, `0x0000`–`0xFFFF`), nhưng **thiết bị không có thanh ghi ở đó** → nó trả về
>   **ngoại lệ 02** (xem mục 39.8).
> - Đọc `1` → gửi địa chỉ 1, tức thanh ghi **thứ hai** → **giá trị của thứ khác**.
> - Đọc `0` → đúng.

### ⚠ Và chuyện còn rắc rối hơn

Không phải tài liệu nào cũng theo quy ước `4xxxx`. Bạn sẽ gặp cả ba kiểu:

| Tài liệu ghi | Nghĩa là gì |
|---|---|
| `40001` | Holding register, địa chỉ khung tin **0** |
| `4x0001` hoặc `4:0001` | Cũng holding register, địa chỉ **0** |
| `0` hoặc `0x0000` | ⭐ Đã là **địa chỉ khung tin** — dùng thẳng |
| Chỉ ghi "thanh ghi 1" | ⚠ **Không đoán được** — phải thử |

> 💡 **Quy trình thực dụng khi tài liệu không rõ:**
> 1. Thử **đúng số ghi trong tài liệu**.
> 2. Nếu lỗi, thử **số đó − 1**.
> 3. Nếu vẫn lỗi, thử **số đó − 40001**.
> 4. Khi đọc được, ⭐ **xác nhận bằng một giá trị bạn biết trước** — đổi điểm đặt trên mặt thiết bị và
>    xem con số đọc về có đổi theo không.
>
> Bước 4 là bước không được bỏ. Đọc được **một con số** không có nghĩa là đọc **đúng thanh ghi** —
> thanh ghi bên cạnh cũng trả về một con số trông hợp lý.

### ⚠ Tham số của PLC cũng có quy ước riêng

Rắc rối thêm một tầng: **khối lệnh Modbus của từng hệ PLC** cũng có quy ước riêng cho chân địa chỉ.
Có hệ nhận địa chỉ khung tin, có hệ nhận số hiệu kiểu `4xxxx` và tự trừ.

> ⚠⚠ **Ba tầng quy ước có thể lệch nhau: tài liệu thiết bị, khối lệnh PLC, và khung tin thật.**
> Cách chắc chắn duy nhất: **bắt khung tin thật trên dây** bằng phần mềm giám sát, và xem địa chỉ nào
> thật sự được gửi đi (mục 39.8).

---

## 39.5 ⭐⭐ Bẫy kinh điển 2 — dữ liệu 32 bit và thứ tự

### Vấn đề

Thanh ghi Modbus là **16 bit**. Nhưng nhiều đại lượng cần 32 bit: bộ đếm lớn, số thực, thời gian tính
bằng mili-giây (Chương 11, mục 11.2).

Cách làm: dùng **hai thanh ghi liền nhau**. Nhưng thanh ghi nào chứa nửa cao, thanh ghi nào chứa nửa
thấp?

> ⚠⚠ **Modbus KHÔNG quy định điều này.** Mỗi hãng tự chọn.

### Bốn khả năng

Với giá trị 32 bit `0x12345678` ghép từ hai thanh ghi:

| Kiểu | Thanh ghi N | Thanh ghi N+1 | Tên hay gặp |
|---|---|---|---|
| A | `0x1234` | `0x5678` | Word cao trước — *big-endian word* |
| B | `0x5678` | `0x1234` | ⭐ Word thấp trước — *little-endian word*, **rất phổ biến** |
| C | `0x3412` | `0x7856` | Đảo byte trong word |
| D | `0x7856` | `0x3412` | Đảo cả hai |

> ⚠ **Cả bốn đều tồn tại trong thực tế.** Và tài liệu thường **không nói rõ** kiểu nào.

### Cách xác định

> ⭐ **Đừng đoán — dùng một giá trị đã biết.**
>
> 1. Đặt thiết bị về một giá trị dễ nhận: ví dụ điểm đặt **1000**.
> 2. Đọc **hai thanh ghi thô**, xem chúng bằng bao nhiêu.
> 3. `1000` là `0x000003E8`. Nếu thấy `0x0000` và `0x03E8` → kiểu A. Nếu thấy `0x03E8` và `0x0000` →
>    kiểu B.
> 4. ⭐ Xác nhận bằng **giá trị thứ hai khác hẳn** — ví dụ 12345 — để chắc chắn không trùng hợp.

```iecst
// Ghép 32 bit, kiểu B (word thấp trước) — kiểu phổ biến nhất
Value32 := DINT(RegBuf[1]) * 65536 + DINT(RegBuf[0]);

// ⚠ Kiểu A thì đảo lại:
// Value32 := DINT(RegBuf[0]) * 65536 + DINT(RegBuf[1]);
```

> ⚠ **Với số thực còn phức tạp hơn** — ngoài thứ tự word còn có định dạng dấu chấm động. Nhiều hệ có
> khối chuyển đổi sẵn; ⭐ **luôn xác nhận bằng giá trị đã biết**, không tin vào tên khối.

> 💡 **Cách tránh cả bài toán này:** nếu thiết bị cho phép chọn, hãy dùng **đơn vị nguyên nhỏ** thay
> cho số thực — nhiệt độ theo 0,1 °C là số nguyên 16 bit, không cần ghép gì (Chương 19, mục 19.5;
> Chương 32, mục 32.4). Đơn giản hơn và không có thứ tự nào để sai.

---

## 39.6 RTU và TCP

Hai biến thể của cùng một mô hình dữ liệu.

| | **Modbus RTU** | **Modbus TCP** |
|---|---|---|
| Tầng vật lý | RS-485, RS-232 (Chương 38) | Ethernet |
| Địa chỉ thiết bị | **Địa chỉ tớ** 1–247 | ⭐ **Địa chỉ IP** + cổng |
| Kiểm tra toàn vẹn | ⭐ **CRC** trong khung | Do TCP lo |
| Đồng thời | ⚠ Một yêu cầu tại một thời điểm | ⭐ Nhiều kết nối song song |
| Tốc độ | Theo baud | Nhanh hơn nhiều |
| Cấu trúc | Bus | Mạng có chuyển mạch |
| Gỡ lỗi | Bắt khung trên cổng nối tiếp | Bắt gói mạng |

> ⭐ **Mô hình dữ liệu giống hệt nhau** — cùng bốn vùng, cùng mã hàm, cùng bài toán địa chỉ và thứ tự
> word. Học một cái là biết cái kia; chỉ khác cách gói và cách địa chỉ thiết bị.

### ⚠ Modbus TCP không phải "an toàn hơn"

Chạy trên Ethernet **không** thêm bảo mật nào. Modbus TCP vẫn không xác thực, không mã hoá — và bây
giờ nó nằm trên một mạng mà nhiều thứ khác cũng nối vào.

> ⚠⚠ **Bất kỳ ai truy cập được mạng đó đều ghi được vào PLC của bạn.** Không có mật khẩu, không có
> kiểm tra quyền.
>
> Đây là lý do phân vùng mạng và kiểm soát truy cập là bắt buộc, không phải tuỳ chọn (Chương 45).

---

## 39.7 ⚠ Timeout, thử lại và CRC

### CRC — cái gì nó bắt được và không bắt được

Modbus RTU có **CRC** *(cyclic redundancy check)* trong mỗi khung. Bên nhận tính lại và so — không
khớp thì **bỏ khung đó**.

| CRC bắt được | ⚠ CRC **không** bắt được |
|---|---|
| Bit bị đảo do nhiễu | Bản tin **đúng nhưng gửi cho sai thiết bị** (trùng địa chỉ tớ) |
| Khung bị cắt | ⚠ Đọc **đúng khung, sai thanh ghi** — mục 39.4 |
| Byte rác chen vào | Giá trị đúng nhưng **diễn giải sai** — mục 39.5 |

> ⭐ **CRC bảo vệ tính toàn vẹn của khung, không bảo vệ tính đúng đắn của ý nghĩa.**
> Một chương trình đọc nhầm thanh ghi vẫn nhận được CRC hợp lệ, và không có gì báo sai.

### Timeout và thử lại

```iecst
// ⭐ Ba tham số phải đặt có chủ đích
//   - Timeout: chờ trả lời bao lâu
//   - Số lần thử lại
//   - Chu kỳ hỏi

ReadTemp(Execute := TrigRead1s.Q,        // hỏi mỗi 1 giây (Chương 38)
         Timeout := T#500MS,             // ⚠ phải > thời gian trả lời chậm nhất
         ...);

// Đếm lỗi liên tiếp — không phản ứng ở lần đầu (Chương 38, mục 38.9)
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;
END_IF;
M_TempCommFault := CommErrCount >= 3;
```

> ⚠ **Timeout quá ngắn gây lỗi giả.** Thiết bị chậm — nhất là khi nó đang làm việc khác — có thể mất
> vài trăm mili-giây để trả lời. Đặt timeout 50 ms sẽ cho rất nhiều lỗi mà thực ra không có gì hỏng.
>
> ⚠ **Timeout quá dài làm trình tự chậm.** Nếu thiết bị chết hẳn, mỗi lần hỏi tốn đúng thời gian
> timeout — và nếu bạn hỏi nhiều thiết bị tuần tự thì chúng cộng dồn.
>
> 💡 Điểm khởi đầu hợp lý: **gấp 3–5 lần thời gian trả lời đo được** khi mọi thứ bình thường.

---

## 39.8 ⭐ Quy trình gỡ lỗi Modbus

Thứ tự này tiết kiệm rất nhiều thời gian, vì nó **loại dần** thay vì đoán.

| Bước | Việc | Nếu hỏng ở đây thì |
|---|---|---|
| 0 | ⭐⭐ **Đọc MÃ NGOẠI LỆ thiết bị trả về** trước khi làm gì khác | Nó nói thẳng loại lỗi — xem bảng bên dưới |
| 1 | ⭐ **Tách PLC ra** — dùng phần mềm **chủ giả lập** trên máy tính nối thẳng vào thiết bị | Vấn đề ở thiết bị hoặc tầng vật lý, **không phải ở PLC** |
| 2 | Kiểm bốn tham số nối tiếp (Chương 38, mục 38.4) | Lệch tham số |
| 3 | ⚠ Thử **đảo hai dây A/B** (Chương 38, mục 38.12) | Quy ước A/B khác nhau |
| 4 | Kiểm **địa chỉ tớ** | Sai địa chỉ thiết bị |
| 5 | Thử đọc thanh ghi theo ba cách ở mục 39.4 | Bẫy địa chỉ |
| 6 | ⭐ **Xác nhận bằng giá trị đã biết** — đổi trên mặt thiết bị, xem có đổi theo không | Đọc đúng thanh ghi chưa |
| 7 | Kiểm thứ tự word bằng giá trị đã biết (mục 39.5) | Bẫy 32 bit |
| 8 | Chuyển sang PLC, so sánh với kết quả ở bước 6 | Vấn đề ở khối lệnh PLC |

> ⭐ **Bước 1 là bước quan trọng nhất, và hay bị bỏ.**
> Nối máy tính thẳng vào thiết bị bằng bộ chuyển USB–RS485 và một phần mềm chủ giả lập miễn phí. Nếu
> đọc được ở đó, bạn đã **chứng minh** thiết bị và cáp đều tốt — và vấn đề nằm ở phía PLC. Nếu không
> đọc được, bạn đã loại PLC ra khỏi danh sách nghi phạm.
>
> Đây là ứng dụng trực tiếp của nguyên tắc "chia đôi bài toán, đừng đoán" ở Chương 51.

> 💡 **Bắt khung tin thật** bằng phần mềm giám sát cổng cho bạn thấy **chính xác** cái gì được gửi và
> nhận. Với ba tầng quy ước địa chỉ có thể lệch nhau (mục 39.4), đây là cách duy nhất chắc chắn.

---

### ⭐⭐ Đọc mã ngoại lệ — thiết bị đang nói gì với bạn

Khi thiết bị từ chối một yêu cầu, nó **không im lặng**: nó trả về khung tin lỗi có một **mã ngoại
lệ** *(exception code)*. ⭐ Đọc được mã đó rút ngắn việc gỡ lỗi từ hàng giờ xuống vài phút.

| Mã | Tên | Nghĩa thực dụng | ⭐ Nhìn vào đâu |
|---|---|---|---|
| **01** | Illegal Function | ⭐ **Thiết bị không hỗ trợ mã hàm này** — hoặc nó đang ở trạng thái không xử lý được | Sai mã hàm cho vùng dữ liệu (mục 39.3) |
| ⭐⭐ **02** | Illegal Data Address | ⭐ **Địa chỉ không có trên thiết bị này** — xem bên dưới, đây là mã hay gặp nhất | ⭐ Bẫy địa chỉ (mục 39.4) |
| **03** | Illegal Data Value | ⚠ **Cấu trúc yêu cầu sai** — ví dụ số lượng vượt giới hạn | ⚠ **KHÔNG phải** "giá trị ngoài dải quy trình" — xem cảnh báo dưới |
| **04** | Server Device Failure | Lỗi không phục hồi được **bên trong thiết bị** | Vấn đề của thiết bị, không phải của bạn |
| **05** | Acknowledge | Đã nhận, **đang xử lý, sẽ lâu** | Đừng coi là lỗi; đừng thử lại ngay |
| **06** | Server Device Busy | Thiết bị **đang bận** | Thử lại sau, có giãn cách |

> ⭐⭐ **Mã 02 không chỉ nói về địa chỉ bắt đầu — nó nói về TỔ HỢP địa chỉ bắt đầu và số lượng.**
>
> Ví dụ của chính đặc tả: một thiết bị có **100 thanh ghi**, đánh địa chỉ khung tin **0 đến 99**.
>
> ```text
> Bắt đầu 96, đọc 4 thanh ghi  →  chạm 96, 97, 98, 99   →  ✓ OK
> Bắt đầu 96, đọc 5 thanh ghi  →  chạm 96 … 100         →  ✗ ngoại lệ 02
> ```
>
> ⭐ Nghĩa là **địa chỉ bắt đầu đúng vẫn có thể lỗi** nếu bạn đọc quá dài. Khi gặp mã 02 mà chắc chắn
> địa chỉ đúng, ⭐ **hãy giảm số lượng thanh ghi đọc một lần**.

> ⚠⚠ **Mã 03 bị hiểu nhầm nhiều nhất, và đặc tả nói rõ ngược lại điều người ta hay nghĩ.**
>
> Nó **KHÔNG** có nghĩa *"giá trị bạn ghi nằm ngoài dải hợp lý của quy trình"*. ⭐ **Modbus không biết
> gì về ý nghĩa của giá trị** — ghi 9999 vào thanh ghi nhiệt độ đặt là hoàn toàn hợp lệ với giao
> thức.
>
> Mã 03 nói **cấu trúc yêu cầu sai** — hay gặp nhất là **số lượng vượt giới hạn**:
>
> | Mã hàm | Giới hạn một lần |
> |---|---|
> | ⭐ **0x03 / 0x04** — đọc thanh ghi | ⭐⭐ **tối đa 125 thanh ghi** |
> | 0x10 — ghi nhiều thanh ghi | tối đa 123 thanh ghi |
> | 0x01 / 0x02 — đọc bit | tối đa 2000 bit |
>
> ⚠ **Đây là lỗi rất hay gặp khi đọc một khối dữ liệu lớn**: viết lệnh đọc 200 thanh ghi, thiết bị
> trả mã 03, và thông báo trên HMI chỉ ghi "lỗi Modbus". ⭐ **Chia thành nhiều lệnh đọc.**
>
> ⭐⭐ **Hệ quả thiết kế:** việc bảo vệ máy khỏi giá trị công thức vô lý là việc của **chương trình
> PLC**, không phải của giao thức (Chương 32, Phụ lục C.5).

*(Đối chiếu: MODBUS Application Protocol Specification V1.1b3 — mục MODBUS Exception Codes và các
mục mô tả mã hàm 0x01–0x10.)*

---

## 39.9 Trên máy mẫu DP-01

### Bản đồ thanh ghi bộ điều khiển nhiệt độ

Bảng dưới là **ví dụ minh hoạ cấu trúc**; bản đồ thật lấy từ tài liệu thiết bị.

| Chức năng | Vùng | Địa chỉ khung tin | Đơn vị | Chiều |
|---|---|---|---|---|
| Nhiệt độ thực tế | Holding | `0` | 0,1 °C | ⭐ Đọc, chu kỳ 1 s |
| Điểm đặt | Holding | `1` | 0,1 °C | ⚠ Ghi, **chỉ khi đổi công thức** |
| Từ trạng thái | Holding | `2` | ⚠ tập bit — kiểu `WORD` | Đọc, 1 s |
| Công suất ra | Holding | `3` | 0,1 % | Đọc, 1 s |

> ⚠ **Từ trạng thái phải khai kiểu `WORD`, không phải `INT`** — nó là tập cờ, không phải số
> (Chương 11, mục 11.2). Khai nhầm sẽ thấy những con số âm vô lý.

### Đọc theo cụm

```iecst
// ⭐ Đọc 4 thanh ghi liền trong MỘT yêu cầu — nhanh hơn 4 yêu cầu riêng
ReadTempCtrl(Execute   := TrigRead1s.Q,
             SlaveId   := 1,
             FunctionCode := 3,              // Read Holding Registers
             StartAddr := 0,                  // ⚠ địa chỉ khung tin, không phải 40001
             Quantity  := 4,
             Timeout   := T#500MS,
             Done      => M_TcRead,
             Error     => M_TcError,
             Data      => TcBuf);

IF M_TcRead THEN
    GlueTempX10     := TcBuf[0];
    GlueSetpointX10 := TcBuf[1];
    TcStatusWord    := TcBuf[2];              // ⚠ WORD, không phải INT
    TcOutputPctX10  := TcBuf[3];
    M_TcCommOk      := TRUE;
END_IF;
```

> ⭐ **Đọc theo cụm là kỹ thuật quan trọng.** Một yêu cầu đọc 4 thanh ghi liền nhanh hơn hẳn 4 yêu
> cầu riêng — mỗi yêu cầu có phần đầu khung, thời gian quay vòng, và thời gian chờ.
>
> ⚠ Điều kiện: các thanh ghi phải **liền nhau**. Đây là lý do nên đọc bản đồ thanh ghi **trước** khi
> thiết kế, và nhóm những gì đọc cùng chu kỳ vào một cụm.

### Ghi điểm đặt — chỉ khi đổi

```iecst
// ⚠⚠ Chỉ ghi khi giá trị THẬT SỰ đổi — Chương 38, Bẫy 9
IF ActiveRecipe.GlueTempSetX10 <> LastWrittenSetpoint THEN
    M_NeedWriteSetpoint := TRUE;
END_IF;

IF M_NeedWriteSetpoint AND NOT M_TcBusy THEN
    WriteSetpoint(Execute := TRUE,
                  SlaveId := 1,
                  FunctionCode := 6,          // Write Single Register
                  Addr := 1,
                  Value := ActiveRecipe.GlueTempSetX10,
                  Done => M_WriteDone);
    IF M_WriteDone THEN
        LastWrittenSetpoint := ActiveRecipe.GlueTempSetX10;
        M_NeedWriteSetpoint := FALSE;
    END_IF;
END_IF;
```

Ba điểm thiết kế:

- ⭐ **So với giá trị đã ghi lần trước**, không ghi mỗi lần công thức được nạp — bộ nhớ thiết bị có
  giới hạn số lần ghi (Chương 38, Bẫy 9).
- **Không ghi khi đang bận** — bus chỉ có một đường (Chương 38, mục 38.8).
- **Chỉ cập nhật `LastWrittenSetpoint` khi `Done`** — nếu ghi thất bại thì lần sau thử lại.

### Xử lý mất kết nối

```iecst
// Theo Chương 38, mục 38.9 và Chương 35, mục 35.9
M_TempCommFault := TcErrCount >= 3;

M_GlueTempFault := M_TempCommFault                          // mất truyền thông
                OR (GlueTempX10 < ActiveRecipe.TempMinX10)  // ngoài dải
                OR (GlueTempX10 > ActiveRecipe.TempMaxX10)
                OR TcStatusWord.X0;                          // thiết bị tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
```

> ⚠⚠ Nhắc lại điểm quan trọng nhất: **bộ điều khiển vẫn giữ nhiệt khi mất truyền thông, nhưng PLC
> không còn biết nhiệt độ.** Chạy tiếp trong trạng thái mù là quyết định phải nằm trong đặc tả
> (Chương 23), không phải mặc định của người lập trình.

---

## 39.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠⚠ **Quy ước địa chỉ ở chân khối lệnh** | Có hệ nhận **địa chỉ khung tin** (bắt đầu từ 0), có hệ nhận **số hiệu `4xxxx`** và tự trừ. ⭐ **Đây là tầng quy ước thứ ba** — mục 39.4 |
| Khối lệnh Modbus | Mỗi hệ một bộ; phần lớn theo mẫu `Execute`/`Done`/`Busy`/`Error` (Chương 38) |
| Tự xếp hàng nhiều yêu cầu | ⚠ Có hệ tự xếp hàng, có hệ không — **đừng giả định** |
| Modbus TCP có sẵn không | Nhiều CPU có Ethernet nhưng ⚠ **không phải CPU nào cũng có Modbus TCP** — có thể cần thư viện hoặc module |
| Làm tớ hay chủ | Phần lớn PLC làm được cả hai; ⚠ cấu hình khác nhau |
| Số kết nối TCP đồng thời | Có giới hạn — kiểm nếu nối nhiều thiết bị |
| Ghép 32 bit | Một số hệ có khối chuyển đổi sẵn cho các kiểu thứ tự khác nhau; ⭐ **vẫn phải xác nhận bằng giá trị đã biết** |

> ⚠ **Đừng chép cấu hình Modbus từ dự án cũ** nếu thiết bị khác. Bản đồ thanh ghi, quy ước địa chỉ và
> thứ tự word đều **thuộc về thiết bị cụ thể** — cùng loại cảnh báo với Chương 32 mục 32.10 và
> Chương 36 mục 36.10.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 39.11 Bẫy thường gặp

### 🔍 BẪY 1 — Nhầm số hiệu tài liệu với địa chỉ khung tin

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 39.1 — lỗi địa chỉ, hoặc đọc được **giá trị của thanh ghi bên
cạnh**.
**Cách sửa:** `40001` → địa chỉ `0`. Thử ba cách ở mục 39.4, rồi **xác nhận bằng giá trị đã biết**.

### 🔍 BẪY 2 — Đọc được một con số rồi kết luận là đúng

**Hiện tượng:** thanh ghi bên cạnh cũng trả về một con số **trông hợp lý**; sai lệch chỉ lộ ra khi
giá trị thật đổi mà con số đọc về không đổi theo.
**Cách sửa:** ⭐ **đổi giá trị trên mặt thiết bị và xem con số đọc về có đổi không** (mục 39.4, bước 4).

### 🔍 BẪY 3 — Đoán thứ tự word khi ghép 32 bit

**Hiện tượng:** giá trị vô lý — thường lớn hoặc nhỏ hơn rất nhiều lần, hoặc nhảy loạn khi giá trị thật
đổi nhẹ.
**Cách sửa:** xác định bằng **hai giá trị đã biết khác hẳn nhau** (mục 39.5).

### 🔍 BẪY 4 — Sai mã hàm cho vùng dữ liệu

**Hiện tượng:** thiết bị từ chối, và thông báo lỗi thường chỉ nói "địa chỉ không hợp lệ" — dẫn bạn đi
tìm nhầm hướng.
**Cách sửa:** mã hàm phải khớp vùng (mục 39.3).

### 🔍 BẪY 5 — Khai từ trạng thái là `INT`

**Hiện tượng:** thấy những con số **âm vô lý**, trong khi thật ra mỗi bit là một cờ.
**Cách sửa:** kiểu `WORD` cho tập cờ (mục 39.9, Chương 11 mục 11.2).

### 🔍 BẪY 6 — Timeout quá ngắn

**Hiện tượng:** lỗi truyền thông lẻ tẻ mà không có gì hỏng; thiết bị chỉ đang bận.
**Cách sửa:** timeout gấp 3–5 lần thời gian trả lời đo được (mục 39.7).

### 🔍 BẪY 7 — Đọc từng thanh ghi bằng nhiều yêu cầu riêng

**Hiện tượng:** chu kỳ đọc chậm; bus bận không cần thiết.
**Cách sửa:** ⭐ **đọc theo cụm** các thanh ghi liền nhau (mục 39.9).

### 🔍 BẪY 8 — Ghi tham số mỗi lần công thức được nạp

**Hiện tượng:** ⚠ mòn bộ nhớ không mất của thiết bị sau vài năm.
**Cách sửa:** ⭐ so với **giá trị đã ghi lần trước**, chỉ ghi khi thật sự đổi (mục 39.9).

### 🔍 BẪY 9 — Tin rằng CRC bảo đảm dữ liệu đúng

**Hiện tượng:** CRC hợp lệ nhưng **đọc nhầm thanh ghi** hoặc **diễn giải sai** — không có gì báo sai.
**Cách sửa:** CRC bảo vệ **khung**, không bảo vệ **ý nghĩa**. Xác nhận bằng giá trị đã biết
(mục 39.7).

### 🔍 BẪY 10 — Tin rằng Modbus TCP an toàn hơn

**Hiện tượng:** ⚠⚠ bất kỳ ai truy cập được mạng đều **ghi được vào PLC**.
**Cách sửa:** Modbus không có bảo mật ở bất kỳ biến thể nào. Phân vùng mạng và kiểm soát truy cập
(mục 39.6, Chương 45).

### 🔍 BẪY 11 — Gỡ lỗi từ phía PLC trước

**Hiện tượng:** mất nhiều giờ nghi ngờ chương trình, trong khi vấn đề ở tầng vật lý hoặc ở thiết bị.
**Cách sửa:** ⭐ **tách PLC ra trước** — dùng chủ giả lập trên máy tính (mục 39.8, bước 1).

---

## 39.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Vì sao Modbus phổ biến | **Mở · đơn giản · ai cũng có** — không phải vì nó tốt nhất |
| Bốn vùng dữ liệu | Coil · Discrete Input · ⭐ **Holding Register** · Input Register |
| Mã hàm dùng nhiều nhất | ⭐ `03` đọc · `06` ghi một · `16` ghi nhiều |
| ⭐⭐ Tài liệu ghi `40001` nghĩa là | **Địa chỉ khung tin `0`** |
| ⭐⭐ Thiết bị báo lỗi thì làm gì trước | **Đọc mã ngoại lệ** — 01 sai mã hàm · **02 sai địa chỉ** · 03 cấu trúc/số lượng sai |
| ⭐ Mã 02 nói về cái gì | ⚠ **Tổ hợp địa chỉ bắt đầu VÀ số lượng** — đúng địa chỉ vẫn lỗi nếu đọc quá dài |
| ⚠ Mã 03 KHÔNG nghĩa là gì | **Không** phải "giá trị ngoài dải quy trình" — Modbus không biết ý nghĩa giá trị |
| ⭐ Giới hạn một lần đọc | **125 thanh ghi** (ghi nhiều: 123 · đọc bit: 2000) |
| Ba tầng quy ước có thể lệch | Tài liệu thiết bị · **khối lệnh PLC** · khung tin thật |
| Đọc được một con số nghĩa là | ⚠ **Chưa chắc đúng thanh ghi** — phải xác nhận bằng giá trị đã biết |
| ⭐⭐ Ghép 32 bit | Modbus **không quy định thứ tự word** — bốn khả năng, phải **thử** |
| Cách xác định thứ tự word | **Hai giá trị đã biết khác hẳn nhau** |
| Cách tránh cả bài toán 32 bit | Dùng **đơn vị nguyên nhỏ** nếu thiết bị cho phép |
| RTU và TCP khác nhau ở | Tầng vật lý và cách địa chỉ — ⭐ **mô hình dữ liệu giống hệt** |
| ⚠ Modbus TCP có an toàn hơn không | ❌ **Không** — không xác thực, không mã hoá |
| CRC bảo vệ gì | **Tính toàn vẹn của khung**, ⚠ không bảo vệ **ý nghĩa** |
| Timeout đặt bao nhiêu | **3–5 lần** thời gian trả lời đo được |
| Kết luận mất kết nối sau | **Ba lần lỗi liên tiếp** (Chương 38) |
| Đọc nhiều thanh ghi | ⭐ **Một yêu cầu theo cụm**, không nhiều yêu cầu riêng |
| Ghi tham số vào thiết bị | ⭐ **Chỉ khi giá trị đổi** — so với lần ghi trước |
| Từ trạng thái khai kiểu | ⚠ **`WORD`**, không phải `INT` |
| Bước gỡ lỗi đầu tiên | ⭐ **Tách PLC ra** — chủ giả lập trên máy tính |
| ⚠⚠ Modbus cho tín hiệu an toàn | ❌ **Không bao giờ** |

---

## 39.13 Tự kiểm

1. Nêu ba lý do Modbus phổ biến. Lý do nào **không** nằm trong danh sách đó?
2. Kể bốn vùng dữ liệu Modbus, phân biệt theo kích thước và quyền ghi. Vùng nào dùng nhiều nhất trong
   thực tế?
3. ⭐⭐ Tài liệu ghi "thanh ghi 40010". Địa chỉ nào phải gửi trong khung tin? Nêu ba cách thử khi tài
   liệu không rõ.
4. ⭐ Bạn đọc được một con số từ thanh ghi. Vì sao đó **chưa đủ** để kết luận đã đọc đúng? Cách xác
   nhận là gì?
5. ⭐⭐ Vì sao ghép 32 bit từ hai thanh ghi Modbus lại là bẫy? Nêu bốn khả năng và cách xác định.
6. Cách nào **tránh được hẳn** bài toán 32 bit, và nó liên hệ với chương nào?
7. Modbus RTU và TCP khác nhau ở những điểm nào? Điểm nào **giống hệt** nhau?
8. ⚠ Modbus TCP có an toàn hơn Modbus RTU không? Vì sao?
9. ⭐ CRC bắt được gì và **không** bắt được gì? Nêu hai tình huống CRC hợp lệ nhưng dữ liệu vô nghĩa.
10. Timeout quá ngắn và quá dài mỗi cái gây vấn đề gì?
11. ⭐ Nêu bước đầu tiên khi gỡ lỗi một liên kết Modbus, và vì sao nó tiết kiệm nhiều thời gian nhất.
12. Vì sao nên đọc **theo cụm** thay vì từng thanh ghi riêng? Điều kiện là gì?
13. Vì sao **không** được ghi điểm đặt mỗi lần công thức được nạp?
14. ⚠ Từ trạng thái của thiết bị phải khai kiểu gì, và khai nhầm thì triệu chứng là gì?

> Câu 3, 4, 5, 9 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: **đọc được một con số
> không có nghĩa là đọc đúng — và Modbus không có gì nói cho bạn biết bạn đang đọc nhầm.**

---

### Chương tiếp theo

Chương 40 — **Mạng Ethernet công nghiệp**. Modbus cho bạn mẫu số chung. Chương sau về các mạng chuyên
dụng — PROFINET, EtherNet/IP, EtherCAT — nhanh hơn, xác định thời gian hơn, và là thứ nối servo drive
của DP-01 với PLC.

### Nguồn tham khảo chương 39

- **Đặc tả Modbus** — *Modbus Application Protocol Specification* và *Modbus over Serial Line
  Specification*, công bố công khai bởi tổ chức quản lý chuẩn. ⭐ Đây là tài liệu gốc, **miễn phí và
  đáng đọc** — nó ngắn hơn nhiều so với đa số đặc tả giao thức.
- IEC 61158 / IEC 61784 — *Industrial communication networks*: Modbus nằm trong bộ tiêu chuẩn này.
  *(tiêu chuẩn có bản quyền)*
- **Tài liệu thiết bị tớ** — dùng cho ⚠ **bản đồ thanh ghi**, quy ước địa chỉ, ⚠ **thứ tự word cho
  giá trị 32 bit**, đơn vị của từng thanh ghi, và ⚠ **giới hạn số lần ghi**.
- **Tài liệu khối lệnh Modbus** của hệ PLC đang dùng — dùng cho ⚠ **quy ước địa chỉ ở chân khối**,
  vốn là tầng quy ước thứ ba có thể lệch (mục 39.4).
- Số liệu đã chốt của DP-01 — Phụ lục J §J.1.

> ⚡ Bản đồ thanh ghi ở mục 39.9 là **ví dụ minh hoạ cấu trúc**, không phải bản đồ của một thiết bị
> có thật. Bản đồ thật **luôn** phải lấy từ tài liệu của đúng model bạn dùng — và ⚠ nó có thể khác
> nhau giữa các phiên bản firmware của cùng một model.
>
> ⚠ Quy ước tiền tố `0xxxx`/`1xxxx`/`3xxxx`/`4xxxx` ở mục 39.4 là **quy ước truyền thống** rất phổ
> biến nhưng **không nằm trong đặc tả Modbus**. Nhiều tài liệu hiện đại ghi thẳng địa chỉ khung tin.
> Đó chính là lý do phải **thử và xác nhận** thay vì tin vào một quy ước duy nhất.

<!-- SECTION: ch40_ethernet_cong_nghiep -->
---
# Chương 40 — Ethernet công nghiệp: ba họ, chọn thế nào

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 40.1 Bài toán: mạng chạy tốt, servo giật

Gantry của DP-01 nối với ba servo drive qua Ethernet công nghiệp. Cùng cáp mạng đó, người ta nối thêm
màn hình vận hành và một máy tính để tải dữ liệu sản xuất — **tiết kiệm được một bộ chuyển mạch**.

Máy chạy tốt. Cho tới khi ai đó tải một tệp lớn từ máy tính đó.

Trong lúc tải, gantry **giật nhẹ** ở vài điểm trên đường keo. Đường keo có chỗ dày chỗ mỏng. Sau khi
tải xong, mọi thứ trở lại bình thường.

Không có báo lỗi nào. Mạng "chạy tốt" theo mọi nghĩa thông thường: không mất gói, không lỗi.

Nguyên nhân: lưu lượng tải tệp **chen vào giữa** các gói điều khiển servo. Với dữ liệu văn phòng, trễ
vài mili-giây không ai để ý. Với vòng điều khiển vị trí chạy chu kỳ 1 ms, trễ đó là **thiếu một chu
kỳ lệnh**.

Chương này về việc chọn đúng họ mạng cho đúng việc — và về lý do "cũng là Ethernet cả" là một câu
nguy hiểm.

---

## 40.2 Ethernet công nghiệp khác Ethernet văn phòng ở đâu

| | Ethernet văn phòng | Ethernet công nghiệp |
|---|---|---|
| Ưu tiên | **Thông lượng** — truyền nhiều dữ liệu | ⭐ **Tính xác định thời gian** — gói tới đúng lúc |
| Trễ vài chục ms | Không ai để ý | ⚠ Có thể làm hỏng chuyển động |
| Đầu nối | RJ45 thường | M12, hoặc RJ45 có vỏ chống bụi/nước |
| Cáp | Loại thường | Chịu dầu, chịu rung, chịu nhiễu |
| Chuyển mạch | Bất kỳ | ⭐ Loại công nghiệp, thường **quản lý được** |
| Chịu nhiễu | Môi trường sạch | ⚠ Cạnh biến tần và cáp động lực (Chương 36, mục 36.7) |

> ⭐ **Khác biệt cốt lõi không phải tốc độ — mà là "gói tới đúng lúc hay không".**
> Đây là cùng khái niệm **tính tất định** ở Chương 2 mục 2.2, áp cho mạng. Một mạng nhanh mà thỉnh
> thoảng trễ thì tệ hơn một mạng chậm mà đều đặn.

---

## 40.3 ⭐ Ba họ giao thức

Đây là cách phân loại hữu ích nhất khi chọn, vì nó bám theo **cách giao thức xử lý thời gian**.

### Họ 1 — Chạy trên TCP/IP thường

**Ví dụ:** EtherNet/IP, PROFINET RT, Modbus TCP (Chương 39).

| Đặc điểm | Nội dung |
|---|---|
| Chu kỳ | Khoảng **mili-giây** |
| Hạ tầng | ⭐ Chuyển mạch Ethernet thường dùng được; nên dùng loại **quản lý được** |
| Chia sẻ dây | ⭐ **Sống chung được** với lưu lượng khác — nhưng ⚠ xem mục 40.1 |
| Đồng bộ thời gian | Một số dùng giao thức đồng bộ đồng hồ khi cần |
| Hợp với | I/O phân tán, biến tần, màn hình vận hành, trao đổi với hệ thống trên |
| ⚠ Không hợp với | Chuyển động phối hợp nhiều trục |

### Họ 2 — Hỏi–đáp đồng bộ

**Ví dụ:** PROFINET IRT, POWERLINK.

| Đặc điểm | Nội dung |
|---|---|
| Chu kỳ | **100 µs – 1 ms** |
| Cơ chế | ⭐ Chia thời gian thành **khe cố định** — mỗi thiết bị nói trong khe của mình, **không bao giờ va chạm** |
| Hạ tầng | ⚠ **Thiết bị chuyên dụng** — chuyển mạch thường không dùng được |
| Chia sẻ dây | ⚠⚠ **Không** — chia sẻ phá vỡ chính cơ chế đảm bảo thời gian |
| Hợp với | Chuyển động phối hợp, điều khiển đồng bộ nhiều trục |

### Họ 3 — Xử lý gói trên đường đi

**Ví dụ:** EtherCAT.

| Đặc điểm | Nội dung |
|---|---|
| Chu kỳ | ⭐ **Rất ngắn** — dưới 100 µs với nhiều trục |
| Cơ chế | ⭐ Một gói **đi xuyên qua** tất cả thiết bị; mỗi thiết bị **đọc và ghi ngay khi gói chạy qua** |
| Hạ tầng | Nối chuỗi *(daisy chain)*; thiết bị có mạch xử lý chuyên dụng |
| Chia sẻ dây | ⚠ Không cho lưu lượng thường |
| Hợp với | Nhiều trục, chu kỳ rất ngắn, hệ có nhiều điểm I/O nhanh |

> 💡 **Cách hình dung họ 3:** thay vì gửi thư riêng cho từng người rồi chờ từng người trả lời, một tờ
> giấy chạy qua bàn tất cả mọi người — ai cần thì đọc phần của mình và điền phần của mình **ngay khi
> nó lướt qua**. Một vòng là xong tất cả.
>
> Đó là lý do nó nhanh hơn hẳn: **không có thời gian chờ trả lời**.

### Bảng so sánh

| | Họ 1 — TCP/IP thường | Họ 2 — đồng bộ khe | Họ 3 — xử lý trên đường đi |
|---|---|---|---|
| Chu kỳ điển hình | ms | 100 µs – 1 ms | ⭐ < 100 µs |
| Chuyển mạch thường | ⭐ Dùng được | ❌ Không | ❌ Không |
| Chia sẻ với lưu lượng khác | ⭐ Được (có điều kiện) | ❌ Không | ❌ Không |
| Cấu trúc | Sao, cây | Sao | Chuỗi |
| Chi phí hạ tầng | ⭐ Thấp | Cao | Trung bình |
| Hợp với chuyển động phối hợp | ❌ | ✅ | ⭐ ✅ |
| Hợp với I/O và thiết bị chung | ⭐ ✅ | ✅ | ✅ |

---

## 40.4 ⚠ "Cũng là Ethernet cả" — câu nguy hiểm

Ba họ trên **đều dùng cáp Ethernet và đầu nối RJ45**. Nhìn bề ngoài giống hệt nhau. Nhưng:

| Hiểu nhầm | Thực tế |
|---|---|
| "Cắm vào chuyển mạch nào cũng được" | ⚠ Họ 2 và 3 cần **thiết bị chuyên dụng** |
| "Nối chung với mạng văn phòng cho tiện" | ⚠⚠ Đúng cỗ máy ở mục 40.1 — và còn là lỗ hổng an ninh (Chương 45) |
| "Thiết bị nào cắm vào cũng chạy" | ⚠ Mỗi họ có giao thức riêng; cắm vật lý được ≠ nói chuyện được |
| "Mạng nhanh thì chuyển động mượt" | ⚠ **Tính xác định** quan trọng hơn tốc độ |

> ⚠⚠ **Nguyên tắc: đừng trộn lưu lượng điều khiển với lưu lượng dữ liệu trên cùng một đường.**
>
> Với họ 2 và 3 thì đây là **yêu cầu kỹ thuật** — trộn vào là phá cơ chế đảm bảo thời gian.
>
> Với họ 1 thì trộn được về mặt kỹ thuật, nhưng ⚠ **vẫn nên tách** vì hai lý do: tránh cỗ máy ở
> mục 40.1, và vì an ninh mạng (Chương 45).

---

## 40.5 Chọn mạng nào

Đừng chọn theo "cái nào tốt nhất". Đi theo bốn câu hỏi, và thường chỉ còn một, hai lựa chọn thật.

> **1. Hệ PLC của bạn hỗ trợ mạng nào?**
> ⭐ Câu này thường quyết định tất cả. Mỗi hãng PLC có mạng "quê nhà" của mình — dùng nó thì mọi thứ
> tích hợp sẵn; dùng mạng khác thì phải thêm module và thêm công cấu hình.
>
> **2. Có chuyển động phối hợp không?**
> Có → họ 2 hoặc 3. Không → họ 1 là đủ và rẻ hơn nhiều.
>
> **3. Thiết bị bạn cần mua có hỗ trợ mạng đó không?**
> ⚠ Kiểm **trước khi chốt**. Không phải biến tần, servo drive, cụm I/O nào cũng có bản cho mọi mạng.
>
> **4. Đội bảo trì và nhà máy đã quen mạng nào?**
> ⭐ Cùng câu hỏi với Chương 13 tiêu chí 7 và Chương 20 mục 20.6 — và nó thường thắng các câu trên.

### Ví dụ áp cho DP-01

| Việc | Mạng | Vì sao |
|---|---|---|
| Servo drive (3 trục, phối hợp XY) | ⭐ **Họ 2 hoặc 3** | Nội suy đường thẳng cần đồng bộ (Chương 37, mục 37.7) |
| Màn hình vận hành | Họ 1 | Dữ liệu đổi chậm, không cần xác định thời gian |
| Đầu đọc mã 2D | Họ 1 | Vài bản tin mỗi board |
| Hệ thống trên (MES) | Họ 1 | Chương 42 |
| Bộ điều khiển nhiệt độ | RS-485 (Chương 38) | Không cần Ethernet |

> ⭐ **Hai mạng tách biệt là thiết kế bình thường và nên làm**: một mạng chuyển động cho servo, một
> mạng chung cho phần còn lại. PLC có cổng cho cả hai (hoặc thêm module).
>
> Đây chính là cách tránh cỗ máy ở mục 40.1.

---

## 40.6 Cấu trúc mạng và hạ tầng

### Ba cấu trúc

| Cấu trúc | Hình | ✅ / ⚠ |
|---|---|---|
| **Sao** *(star)* | Mọi thiết bị nối về một chuyển mạch | ⭐ Hỏng một nhánh không ảnh hưởng nhánh khác; ⚠ chuyển mạch là điểm hỏng chung |
| **Chuỗi** *(daisy chain / line)* | Nối tiếp qua từng thiết bị | ⭐ Ít dây; ⚠ **đứt một chỗ là mất phần phía sau** |
| **Vòng** *(ring)* | Chuỗi khép kín | ⭐ Đứt một chỗ vẫn chạy; cần giao thức hỗ trợ |

> ⚠ **Chuỗi rất phổ biến với EtherCAT và với cụm I/O phân tán** vì nó tiết kiệm dây trên máy dài. Cái
> giá: một đầu nối lỏng ở giữa làm **mất mọi thiết bị phía sau** — và triệu chứng chỉ vào đúng vị trí
> đứt, không vào thiết bị hỏng.

### Chuyển mạch — quản lý được hay không

| | Không quản lý | ⭐ Quản lý được |
|---|---|---|
| Cấu hình | Không có | Có giao diện cấu hình |
| ⭐ Ưu tiên lưu lượng *(QoS)* | ❌ | ✅ — gói điều khiển đi trước |
| Phân vùng *(VLAN)* | ❌ | ✅ — tách lưu lượng (Chương 45) |
| ⭐ Chẩn đoán | ❌ Chỉ có đèn | ✅ **Đếm lỗi từng cổng, thấy cổng nào có vấn đề** |
| Giá | Thấp | Cao hơn |

> ⭐ **Hàng "chẩn đoán" thường là lý do đáng giá nhất để mua loại quản lý được.**
> Một cổng có nhiều lỗi khung là dấu hiệu cáp hỏng hoặc đầu nối lỏng — và chuyển mạch quản lý được
> **chỉ thẳng vào cổng đó**. Không có nó, bạn phải rút từng dây để thử (Chương 51).

### ⚠ Đi dây và chống nhiễu

| Việc | Vì sao |
|---|---|
| ⭐ **Tách xa cáp động lực** | Biến tần là nguồn nhiễu mạnh nhất (Chương 36, mục 36.7) |
| Dùng cáp công nghiệp | Chịu dầu, chịu rung, chịu uốn nếu đi trong xích cáp |
| ⚠ **Cáp trong xích cáp phải là loại chịu uốn** | Cáp thường **gãy lõi** sau vài trăm nghìn lần uốn — hỏng chập chờn rất khó tìm |
| Đầu nối chắc chắn | RJ45 thường dễ lỏng do rung; M12 chắc hơn |
| ⚠ Chiều dài đoạn tối đa | Có giới hạn; vượt thì cần chuyển mạch trung gian |

> ⚠ **Cáp mạng gãy lõi do uốn là một trong những lỗi khó chẩn đoán nhất trên máy.**
> Triệu chứng: mất kết nối **ngẫu nhiên**, thường khi cơ cấu ở một tư thế nhất định. Nó không hỏng
> hẳn, nên đo thông mạch tĩnh vẫn thấy tốt.
>
> Cách xác nhận: **lắc nhẹ cáp trong lúc theo dõi bộ đếm lỗi** trên chuyển mạch quản lý được, hoặc
> dùng máy kiểm tra cáp mạng (Chương 51).

---

### ⭐⭐ Hai thứ chuyển mạch phải làm mà "cắm là chạy" không cho bạn

Bảng trên nói chuyển mạch quản lý được hơn ở QoS, VLAN và chẩn đoán. Còn **hai chức năng nữa** mà
thiếu chúng thì mạng công nghiệp **hỏng theo cách rất khó hiểu**.

**Một — lọc gói multicast (IGMP snooping)**

Một số họ giao thức công nghiệp gửi dữ liệu I/O bằng **multicast** — một gói, nhiều người nhận.

| Chuyển mạch | Làm gì với gói multicast |
|---|---|
| ⚠ Không hỗ trợ IGMP snooping | ⭐ **Phát ra MỌI cổng** — như quảng bá |
| ⭐ Có IGMP snooping | Chỉ gửi tới cổng có thiết bị **thật sự đăng ký nhận** |

> ⚠⚠ **Hệ quả khi thiếu: mọi thiết bị trên mạng nhận lưu lượng của mọi thiết bị khác.**
>
> Một HMI nhỏ hay một cảm biến sẽ phải xử lý — rồi vứt bỏ — hàng nghìn gói mỗi giây không liên quan
> tới nó. ⭐ Triệu chứng: thiết bị yếu **phản hồi chậm hoặc rớt mạng**, trong khi thiết bị mạnh vẫn
> bình thường. ⚠ Càng thêm thiết bị vào mạng thì càng nặng — nên nó **xuất hiện muộn**, sau khi máy
> đã chạy một thời gian.
>
> ⭐ **Kiểm khi chọn thiết bị:** hỏi thẳng *"chuyển mạch này có IGMP snooping không?"* — và bật nó lên.

**Hai — xử lý vòng lặp mạng**

Cấu trúc **vòng** ở bảng trên cho khả năng chịu đứt một chỗ. ⭐ Nhưng một vòng Ethernet **không có
giao thức quản lý** thì không phải dự phòng — nó là **một sự cố**.

| Tình huống | Kết quả |
|---|---|
| ⚠⚠ Vòng **không có giao thức** | Gói quảng bá chạy vòng **vô tận**, nhân lên → ⭐ **mạng chết hoàn toàn** |
| ⭐ Vòng **có giao thức dự phòng** | Một đoạn được **chặn có chủ ý**; đứt chỗ khác thì nó mở ra |

> ⚠⚠ **Đây cũng là điều xảy ra khi ai đó vô tình cắm hai cổng của cùng một chuyển mạch vào nhau** —
> một sai sót mất hai giây, và **cả mạng ngừng hoạt động**, kể cả phần không liên quan.
>
> ⭐ Triệu chứng đặc trưng: **mọi đèn cổng nháy điên loạn cùng lúc**, mất toàn bộ liên lạc, và ⚠
> **rút một sợi cáp ra thì mọi thứ trở lại bình thường ngay**.
>
> ⭐ Có nhiều họ giao thức xử lý việc này — loại chuẩn hoá rộng dựa trên **cây khung** *(spanning
> tree)*, và các giao thức vòng chuyên dụng cho mạng công nghiệp có thời gian phục hồi nhanh hơn
> nhiều. ⚠ **Chúng không tự có** — phải chọn chuyển mạch hỗ trợ và **cấu hình**.

> ⭐⭐ **Điểm chung của cả hai: chúng biến "cắm dây là chạy" thành "cắm dây rồi cấu hình".**
>
> ⚠ Và cả hai đều hỏng theo kiểu **không lộ ra ngay** — mạng chạy tốt lúc nghiệm thu với ít thiết bị,
> rồi xấu dần khi máy được mở rộng. Đây đúng loại lỗi mà Chương 49 gọi là *"lỗi do lắp đặt không
> giống lỗi lắp đặt"*.

*(Đối chiếu: tài liệu EtherNet/IP của Inovance H5U và InoProShop — nêu yêu cầu chuyển mạch hỗ trợ
IGMP Snooping để lọc gói multicast không liên quan; Rockwell — A Resilient Converged Plantwide
Ethernet Architecture, phần các giao thức dự phòng cho cấu trúc vòng và sao.)*

---

## 40.7 Địa chỉ và cấu hình

### Địa chỉ IP

| Cách | Nghĩa | Dùng khi |
|---|---|---|
| ⭐ **Tĩnh** *(static)* | Đặt cố định cho từng thiết bị | ⭐ **Mặc định cho máy công nghiệp** |
| Động *(DHCP)* | Máy chủ cấp khi thiết bị khởi động | ⚠ Hiếm dùng cho thiết bị điều khiển |

> ⚠⚠ **Dùng địa chỉ tĩnh cho thiết bị điều khiển.**
> Với địa chỉ động, thiết bị có thể nhận **địa chỉ khác** sau khi mất điện — và PLC đang tìm địa chỉ
> cũ sẽ không thấy nó. Máy dừng vì một lý do không liên quan gì tới máy.
>
> Ngoại lệ hợp lý: máy tính của kỹ sư nối tạm vào để lập trình.

> 💡 **Lập sơ đồ địa chỉ và dán trong tủ.** Sáu tháng sau, khi cần thêm một thiết bị, bạn phải biết
> địa chỉ nào đã dùng. Đây là tài liệu bàn giao (Chương 52).

### Tệp mô tả thiết bị

Mỗi họ mạng có định dạng tệp riêng mô tả thiết bị cho công cụ cấu hình — tương tự tệp IODD của
IO-Link (Chương 12, mục 12.6).

> ⚠ **Tệp mô tả thiết bị phải được lưu cùng dự án** (Chương 54). Không có nó, mở lại dự án sau ba năm
> có thể không cấu hình được thiết bị — và tệp cho đời sản phẩm cũ có thể không còn tải được.

---

## 40.8 ⭐ Chẩn đoán mạng từ trong chương trình

Mạng hỏng là một trạng thái phải xử lý, giống mất truyền thông nối tiếp (Chương 38, mục 38.9).

### Ba mức thông tin

| Mức | Đọc được gì | Dùng để |
|---|---|---|
| **Trạng thái liên kết** | Cổng có tín hiệu vật lý không | Phát hiện đứt cáp, rút dây |
| ⭐ **Trạng thái thiết bị** | Từng thiết bị còn trao đổi dữ liệu không | ⭐ Điều kiện cho phép chạy |
| **Chất lượng** | Số gói lỗi, số lần mất gói | Cảnh báo sớm cáp xuống cấp |

```iecst
// ⭐ Mất một cụm I/O phân tán → mọi ngõ vào của cụm đó VÔ NGHĨA
IF NOT M_RemoteIo1Ok THEN
    M_AnyFault := TRUE;
    M_FaultCode := 501;             // mã riêng — nói rõ SAI Ở ĐÂU
    // ⚠ KHÔNG dùng giá trị ngõ vào của cụm này cho bất kỳ quyết định nào
END_IF;

// Mất một servo drive
IF NOT M_DriveXOk OR NOT M_DriveYOk OR NOT M_DriveZOk THEN
    M_AxisFault := TRUE;
    M_CanStart  := FALSE;
END_IF;

// ⭐ Chất lượng xuống cấp — mức "cảnh báo, vẫn chạy" (Chương 48, mục 48.6)
IF NetErrorCount > BaselineErrCount + 100 THEN
    M_NetQualityWarn := TRUE;       // cáp có thể đang xuống cấp
END_IF;
```

> ⚠⚠ **Mất một cụm I/O phân tán KHÔNG có nghĩa là mọi ngõ vào của nó bằng 0.**
> Nó có nghĩa là bạn **không biết** chúng bằng bao nhiêu. Nếu chương trình đọc chúng như bình thường,
> nó sẽ hiểu "không có board", "cửa mở", "chưa tới vị trí" — tuỳ tín hiệu, và tuỳ hệ.
>
> Đây là cùng nguyên tắc với Chương 31 mục 31.3 và Chương 38 mục 38.9: **mất phép đo phải được xử lý
> tường minh, không được im lặng dùng giá trị mặc định.**

> 💡 **Ghi số lỗi mạng lúc nghiệm thu làm mốc** (Chương 52), giống dòng động cơ ở Chương 36 mục 36.8.
> Số lỗi hôm nay chỉ có nghĩa khi có cái để so.

---

## 40.9 Trên máy mẫu DP-01

### Hai mạng tách biệt

```text
   ┌─────────────────────────────────────────────────────────┐
   │                        PLC                              │
   │   cổng mạng chuyển động        cổng mạng chung          │
   └──────────┬──────────────────────────┬───────────────────┘
              │                          │
      ┌───────┴────────┐         ┌───────┴────────┐
      │  MẠNG CHUYỂN   │         │  MẠNG CHUNG    │
      │     ĐỘNG       │         │   (họ 1)       │
      │   (họ 2 / 3)   │         │                │
      ├─ Drive X       │         ├─ Màn hình vận hành
      ├─ Drive Y       │         ├─ Đầu đọc mã 2D
      └─ Drive Z       │         ├─ Cụm I/O phân tán (nếu có)
                                 └─ Tới hệ thống trên ──► (qua tường lửa, Ch.45)
```

| Quyết định | Lý do |
|---|---|
| ⭐ **Tách hai mạng** | Lưu lượng tải dữ liệu không chen vào điều khiển servo — đúng bài học mục 40.1 |
| Địa chỉ **tĩnh** cho mọi thiết bị | Mục 40.7 |
| Chuyển mạch **quản lý được** cho mạng chung | ⭐ Chẩn đoán từng cổng (mục 40.6) |
| Cáp trong xích cáp gantry là **loại chịu uốn** | ⚠ Gantry chuyển động liên tục — mục 40.6 |
| Tới hệ thống trên **qua tường lửa** | Chương 45 |

> ⭐ **Cáp mạng đi theo gantry là điểm yếu cơ khí đáng chú ý của DP-01.**
> Gantry chạy mỗi board, 300 board/giờ — cáp uốn hàng trăm nghìn lần mỗi tháng. Dùng cáp thường ở đây
> là bảo đảm một sự cố chập chờn trong vòng một năm, và nó sẽ rất khó chẩn đoán.
>
> Đây là cùng loại phép tính với tuổi thọ rơ-le ở Chương 9 mục 9.3: **đếm số lần, rồi so với tuổi thọ
> ghi trong datasheet.**

### Điều kiện cho phép chạy — bổ sung từ mạng

```iecst
M_CanStart := M_Homed                    // Chương 37
          AND M_DriveXOk AND M_DriveYOk AND M_DriveZOk    // ⭐ mạng chuyển động
          AND M_ScannerCommOk            // Chương 42
          AND NOT M_GlueTempFault        // Chương 39
          AND M_RecipeLoaded             // Chương 29
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

> ⭐ Danh sách này đã dài dần qua các chương, và đó là điều đúng: **mỗi hệ thống con thêm một điều
> kiện, và mỗi điều kiện viết rõ ràng để người vận hành thấy được cái nào đang thiếu** (Chương 24,
> mục 24.7).

---

## 40.10 Khác biệt giữa các hãng

| Hệ | Mạng "quê nhà" | Ghi chú |
|---|---|---|
| **Siemens** | **PROFINET** (RT và IRT) | Tích hợp sâu; IRT cho chuyển động |
| **Rockwell** | **EtherNet/IP** | Tích hợp sâu với dòng Logix |
| **Beckhoff** | **EtherCAT** | Chu kỳ rất ngắn; nhiều hãng khác cũng hỗ trợ |
| **Mitsubishi** | **CC-Link IE** | Phổ biến ở máy châu Á |
| **Omron** | EtherCAT, EtherNet/IP | Tuỳ dòng |
| Trung lập | **Modbus TCP** | ⭐ Gần như mọi hệ đều có — mẫu số chung (Chương 39) |

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ **Dùng mạng quê nhà thì dễ hơn nhiều** | Cấu hình tích hợp trong phần mềm lập trình; thiết bị nhận diện tự động |
| ⚠ Dùng mạng khác | Thường được, nhưng cần module thêm và nhiều công cấu hình hơn |
| Thiết bị đa giao thức | ⭐ Nhiều biến tần và cụm I/O có bản cho nhiều mạng — **kiểm mã sản phẩm** |
| ⚠ Cùng tên chưa chắc tương thích | Ví dụ PROFINET RT và IRT **khác nhau về hạ tầng** — kiểm kỹ |
| Công cụ chẩn đoán | Mỗi hãng có công cụ riêng; ⭐ học dùng nó **trước khi** cần nó lúc 2 giờ sáng |

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 40.11 Bẫy thường gặp

### 🔍 BẪY 1 — Trộn lưu lượng điều khiển với dữ liệu

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 40.1 — chuyển động giật khi có ai tải dữ liệu; **không có báo lỗi
nào**, và triệu chứng biến mất khi thử lại.
**Cách sửa:** tách mạng chuyển động khỏi mạng dữ liệu (mục 40.4, 40.9).

### 🔍 BẪY 2 — Dùng chuyển mạch thường cho họ 2 hoặc 3

**Hiện tượng:** hoặc không hoạt động, hoặc hoạt động **không ổn định theo cách khó hiểu**.
**Cách sửa:** họ 2 và 3 cần hạ tầng chuyên dụng (mục 40.3).

### 🔍 BẪY 3 — Dùng địa chỉ động cho thiết bị điều khiển

**Hiện tượng:** sau mất điện, một thiết bị nhận địa chỉ khác và PLC **không thấy nó**. Máy dừng vì lý
do không liên quan gì tới máy.
**Cách sửa:** địa chỉ tĩnh; lập sơ đồ và dán trong tủ (mục 40.7).

### 🔍 BẪY 4 — Cáp thường trong xích cáp

**Hiện tượng:** ⚠ mất kết nối **ngẫu nhiên** sau vài tháng, thường khi cơ cấu ở một tư thế nhất định.
Đo thông mạch tĩnh vẫn tốt.
**Cách sửa:** cáp **chịu uốn** cho mọi chỗ chuyển động; xác nhận bằng cách lắc cáp trong lúc theo dõi
bộ đếm lỗi (mục 40.6).

### 🔍 BẪY 5 — Dùng giá trị ngõ vào của cụm I/O đã mất kết nối

**Hiện tượng:** ⚠⚠ chương trình hiểu "không có board", "cửa mở" — tuỳ tín hiệu — và hành xử theo đó.
**Cách sửa:** mất cụm nghĩa là **không biết**, không phải bằng 0. Xử lý tường minh (mục 40.8).

### 🔍 BẪY 6 — Không dùng chuyển mạch quản lý được rồi phải rút từng dây

**Hiện tượng:** có lỗi mạng ngẫu nhiên, không biết cổng nào; phải thử loại trừ bằng tay.
**Cách sửa:** chuyển mạch quản lý được cho phép **xem bộ đếm lỗi từng cổng** (mục 40.6).

### 🔍 BẪY 7 — Không ghi mốc số lỗi mạng lúc nghiệm thu

**Hiện tượng:** sáu tháng sau thấy 200 lỗi trên một cổng — nhưng không biết đó là bình thường hay đã
xấu đi.
**Cách sửa:** ghi mốc lúc chạy thử (mục 40.8, Chương 52).

### 🔍 BẪY 8 — Không lưu tệp mô tả thiết bị cùng dự án

**Hiện tượng:** mở lại dự án sau ba năm, không cấu hình được thiết bị; tệp cho đời cũ không còn tải
được.
**Cách sửa:** tệp mô tả nằm trong bản sao lưu dự án (mục 40.7, Chương 54).

### 🔍 BẪY 9 — Nối mạng máy thẳng vào mạng văn phòng

**Hiện tượng:** ⚠⚠ vừa gây vấn đề thời gian (mục 40.1), vừa là lỗ hổng an ninh — bất kỳ ai trong mạng
đều ghi được vào PLC (Chương 39, mục 39.6).
**Cách sửa:** phân vùng và tường lửa (Chương 45).

### 🔍 BẪY 10 — Chọn mạng trước khi kiểm thiết bị có hỗ trợ không

**Hiện tượng:** chốt mạng, rồi phát hiện biến tần hoặc cụm I/O cần dùng **không có bản** cho mạng đó.
**Cách sửa:** câu hỏi 3 ở mục 40.5 — kiểm **trước khi chốt**.

---

## 40.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Chuyển mạch cần bật gì cho multicast | **IGMP snooping** — thiếu thì mọi thiết bị nhận lưu lượng của mọi thiết bị |
| ⚠⚠ Vòng mạng không có giao thức | **Không phải dự phòng — là sự cố**: gói quảng bá chạy vô tận, mạng chết |
| ⭐ Triệu chứng vòng lặp | Mọi đèn cổng nháy điên loạn; **rút một sợi là hết ngay** |
| Khác biệt cốt lõi của Ethernet công nghiệp | ⭐ **Tính xác định thời gian**, không phải tốc độ |
| Họ 1 — TCP/IP thường | Chu kỳ ms · ⭐ chuyển mạch thường dùng được · I/O, biến tần, HMI, MES |
| Họ 2 — đồng bộ khe | 100 µs–1 ms · ⚠ hạ tầng chuyên dụng · chuyển động |
| Họ 3 — xử lý trên đường đi | ⭐ < 100 µs · nối chuỗi · nhiều trục |
| ⚠ "Cũng là Ethernet cả" | **Sai** — cắm vật lý được ≠ nói chuyện được |
| ⚠⚠ Trộn điều khiển với dữ liệu | **Đừng** — họ 2/3 là cấm, họ 1 là không nên |
| Bốn câu hỏi chọn mạng | Hệ PLC hỗ trợ gì · có chuyển động phối hợp không · thiết bị có bản không · ⭐ **đội quen mạng nào** |
| Cấu trúc chuỗi có rủi ro gì | ⚠ **Đứt một chỗ mất phần phía sau** |
| Vì sao nên chuyển mạch quản lý được | ⭐ **Chẩn đoán lỗi từng cổng** |
| Địa chỉ IP cho thiết bị điều khiển | ⭐ **Tĩnh** — không dùng động |
| Cáp ở chỗ chuyển động | ⚠ **Loại chịu uốn** |
| Cáp gãy lõi — triệu chứng | Mất kết nối **ngẫu nhiên**; đo tĩnh vẫn tốt |
| ⚠⚠ Mất cụm I/O nghĩa là | **Không biết** giá trị, **không phải** bằng 0 |
| Chất lượng mạng xuống cấp | Mức **"cảnh báo, vẫn chạy"**; cần **mốc từ lúc nghiệm thu** |
| Tệp mô tả thiết bị | ⚠ Lưu **cùng dự án** |

---

## 40.13 Tự kiểm

1. ⭐ Ethernet công nghiệp khác Ethernet văn phòng ở điểm cốt lõi nào? Vì sao đó không phải chuyện tốc
   độ?
2. Kể ba họ giao thức, chu kỳ điển hình và hạ tầng cần thiết của mỗi họ.
3. ⭐ Giải thích cơ chế của họ 3 (xử lý gói trên đường đi). Vì sao nó nhanh hơn hẳn?
4. ⭐⭐ Vì sao **không** được trộn lưu lượng dữ liệu với lưu lượng điều khiển? Câu trả lời khác nhau
   thế nào giữa họ 1 và họ 2/3?
5. Mô tả sự cố ở mục 40.1. Vì sao nó **không tạo ra báo lỗi nào**, và vì sao nó khó tái hiện?
6. Nêu bốn câu hỏi để chọn mạng. Câu nào thường quyết định nhất?
7. Với DP-01, vì sao nên có **hai mạng tách biệt**? Cái gì nối vào mạng nào?
8. So sánh ba cấu trúc mạng. Cấu trúc chuỗi có rủi ro gì, và vì sao triệu chứng của nó gây nhầm lẫn?
9. ⭐ Nêu lý do đáng giá nhất để mua chuyển mạch quản lý được.
10. Vì sao dùng địa chỉ **tĩnh** cho thiết bị điều khiển? Ngoại lệ hợp lý là gì?
11. ⚠ Cáp mạng gãy lõi do uốn cho triệu chứng gì, và vì sao đo thông mạch không phát hiện được? Xác
    nhận bằng cách nào?
12. ⭐⭐ Mất kết nối với một cụm I/O phân tán: chương trình được phép hiểu các ngõ vào của cụm đó bằng
    0 không? Vì sao?
13. Vì sao phải ghi **mốc số lỗi mạng** lúc nghiệm thu? Liên hệ với chương nào khác?

> Câu 1, 3, 4 và 12 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: **hai gói tin trên cùng
> một sợi dây không bình đẳng — và mạng không nói cho bạn biết gói nào đã tới muộn.**

⭐⭐ **Bổ sung.** Vì sao chuyển mạch **không có IGMP snooping** làm một HMI nhỏ rớt mạng, trong khi
PLC vẫn chạy bình thường? Vì sao triệu chứng đó **xuất hiện muộn**, sau khi máy đã chạy một thời gian?

⚠⚠ **Bổ sung.** Ai đó cắm hai cổng của cùng một chuyển mạch vào nhau. Mô tả chuyện gì xảy ra, triệu
chứng nhận ra, và vì sao một cấu trúc vòng **có giao thức** lại không gặp vấn đề đó.

---

### Chương tiếp theo

Chương 41 — **Ghép nối máy–máy trong dây chuyền**. Máy của bạn hiếm khi đứng một mình. Chương sau về
bắt tay giữa hai máy: chỉ hai tín hiệu mỗi chiều mà đủ điều phối, và câu hỏi quan trọng nhất khi hai
máy gặp nhau — **ai đang giữ sản phẩm**.

### Nguồn tham khảo chương 40

- IEC 61158 và IEC 61784 (bộ) — *Industrial communication networks*: đặc tả và profile của các hệ
  truyền thông công nghiệp, trong đó có các giao thức nêu ở mục 40.3. *(tiêu chuẩn có bản quyền)*
- IEC 61918 — *Industrial communication networks — Installation of communication networks in
  industrial premises*: yêu cầu lắp đặt cáp và hạ tầng — nền cho mục 40.6.
- IEC 61800-3 — *EMC requirements for adjustable speed drives*: nền cho yêu cầu tách cáp ở mục 40.6.
- **Tài liệu mạng của hệ PLC đang dùng** — dùng cho cấu hình, công cụ chẩn đoán, và ⚠ **mạng nào được
  hỗ trợ trên dòng CPU cụ thể**.
- **Datasheet cáp và đầu nối** — dùng cho ⚠ **số lần uốn cho phép** của cáp trong xích cáp, và chiều
  dài đoạn tối đa.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Các con số về **chu kỳ** ở mục 40.3 là **bậc độ lớn điển hình**, không phải giá trị đảm bảo. Chu
> kỳ thật đạt được phụ thuộc số thiết bị, cấu hình, phần cứng, và lượng dữ liệu trao đổi. ⚠ Khi thiết
> kế hệ chuyển động phối hợp, con số phải lấy từ **tài liệu của hệ cụ thể** và nên **đo xác nhận** khi
> chạy thử.
>
> ⚠ Việc phân ba họ ở mục 40.3 là **cách phân loại thực dụng để chọn**, không phải phân loại chính
> thức trong tiêu chuẩn. Một số giao thức có nhiều chế độ nằm ở các họ khác nhau — ví dụ PROFINET có
> cả chế độ chạy trên TCP/IP thường và chế độ đồng bộ. ⭐ **Kiểm chế độ cụ thể**, đừng kết luận từ tên
> giao thức.

<!-- SECTION: ch41_ghep_noi_may_may_trong_day_chuyen -->
---
# Chương 41 — Ghép nối máy–máy trong dây chuyền

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 41.1 Bài toán: hai board trên cùng một chỗ

DP-01 nhận board từ máy phía trước. Bắt tay giữa hai máy được viết đơn giản: máy trước báo "có board
sẵn sàng", DP-01 chạy chuyền vào để nhận.

Một sáng, hai board **chồng lên nhau** ở đầu chuyền vào. Board dưới bị đè, hỏng. Cơ cấu chặn kẹt.

Dựng lại sự việc: máy trước đẩy board sang, DP-01 nhận. Nhưng tín hiệu "đã nhận xong" của DP-01 lên
**muộn hơn** một chút so với lúc board thật sự rời khỏi máy trước. Trong khoảng thời gian đó, máy
trước — thấy vùng ra của mình đã trống — đã đẩy board tiếp theo.

**Cả hai máy đều hoạt động đúng theo chương trình của mình.** Không máy nào có lỗi. Vấn đề nằm ở
khoảng giữa: có một thời điểm mà **cả hai máy đều tưởng mình đang không giữ board nào**.

Chương này về việc ghép hai máy lại — và về câu hỏi phải trả lời trước mọi câu khác: **ai đang giữ
sản phẩm.**

---

## 41.2 Vì sao chuyện này quan trọng hơn nó có vẻ

Máy lắp ráp điện tử gần như **không bao giờ đứng một mình**. Nó nằm trong một chuyền: máy trước đẩy
sang, máy sau nhận đi. Một chuyền điển hình có năm tới hai mươi máy nối tiếp.

Ba hệ quả:

| Hệ quả | Nội dung |
|---|---|
| ⭐ **Máy của bạn phải ghép được với máy hãng khác** | Bạn không chọn được máy hàng xóm |
| **Một máy dừng là cả chuyền dừng** | Máy sau hết hàng, máy trước bị dồn |
| ⭐ **Lỗi bắt tay gây hỏng sản phẩm vật lý** | Đúng cỗ máy ở mục 41.1 — không phải chỉ mất thời gian |

> ⭐ **Gạch đầu dòng đầu tiên định hình mọi thứ trong chương này.**
> Bắt tay phải **đơn giản tới mức hai máy của hai hãng khác nhau, thiết kế cách nhau mười năm, vẫn
> nối được**. Đó là lý do các chuẩn bắt tay trong ngành đều dùng **rất ít tín hiệu**, và dùng **tín
> hiệu số** chứ không dùng mạng.

---

## 41.3 ⭐ Bắt tay kiểu SMEMA — hai tín hiệu mỗi chiều

**SMEMA** là chuẩn bắt tay phổ biến nhất trong lắp ráp điện tử. Nó đơn giản tới mức gây bất ngờ, và
sự đơn giản đó chính là lý do nó thành công.

### Bốn tín hiệu

Giữa hai máy kề nhau, chỉ có **hai tín hiệu mỗi chiều**:

```text
   ┌─────────────┐                            ┌─────────────┐
   │  MÁY TRƯỚC  │                            │  MÁY SAU    │
   │  (upstream) │                            │ (downstream)│
   │             │  ──── Board Available ───► │             │
   │             │      "tôi có board sẵn"    │             │
   │             │                            │             │
   │             │  ◄─── Machine Ready ────── │             │
   │             │      "tôi sẵn sàng nhận"   │             │
   └─────────────┘                            └─────────────┘
```

| Tín hiệu | Ai phát | Nghĩa |
|---|---|---|
| ⭐ **Board Available** | Máy **trước** | "Tôi có board sẵn sàng chuyển sang" |
| ⭐ **Machine Ready** | Máy **sau** | "Tôi sẵn sàng nhận board" |

Với DP-01, cả hai phía:

| Tag | Chiều | Nghĩa |
|---|---|---|
| `DI_SmemaInAvail` | Từ máy trước | Máy trước có board sẵn |
| `DO_SmemaInRdy` | Tới máy trước | DP-01 sẵn sàng nhận |
| `DI_SmemaOutRdy` | Từ máy sau | Máy sau sẵn sàng nhận |
| `DO_SmemaOutAvail` | Tới máy sau | DP-01 có board sẵn để chuyển |

> ⭐ **Chỉ khi CẢ HAI tín hiệu cùng đúng thì việc chuyển board mới bắt đầu.**
> Đây là một phép AND đơn giản — và nó đủ để điều phối hai máy bất kỳ.

### Vì sao thiết kế này hiệu quả

| Lý do | Giải thích |
|---|---|
| ⭐ **Không cần biết máy kia là gì** | Không giao thức, không địa chỉ, không cấu hình. Hai sợi dây |
| ⭐ **Không cần đồng bộ thời gian** | Mỗi máy chạy nhịp riêng; bắt tay tự khớp |
| **Không có gì để cấu hình sai** | Không baud, không địa chỉ, không bản đồ thanh ghi (Chương 38, 39) |
| ⭐ **Đo được bằng đồng hồ** | Người thợ điện kiểm được bằng đồng hồ vạn năng lúc 2 giờ sáng |
| **Cách ly quang** | Hai máy có hệ điện riêng — cách ly là bắt buộc |

> ⭐ **So sánh đáng suy nghĩ:** một liên kết Modbus (Chương 39) cần bốn tham số nối tiếp, địa chỉ tớ,
> bản đồ thanh ghi, quy ước địa chỉ, thứ tự word — sáu chỗ có thể sai. SMEMA có **hai sợi dây và một
> phép AND**.
>
> Đó là lý do nó vẫn sống sau nhiều thập kỷ, dù mọi máy đều đã có Ethernet.

### ⚠ Cách ly quang là bắt buộc

Hai máy có hệ điện riêng, nguồn 24 V riêng, đất riêng. Nối thẳng tín hiệu giữa chúng tạo ra **vòng
lặp đất** (Chương 31, mục 31.6) và có thể làm hỏng ngõ vào của cả hai.

| Cách | Ghi chú |
|---|---|
| ⭐ **Rơ-le trung gian** | Cách ly cơ khí thật; dễ thay; đo được (Chương 5, mục 5.5) |
| **Cách ly quang** | Gọn hơn; ⚠ vẫn có dòng rò (Chương 9, mục 9.3) |

> ⚠ Với tín hiệu đi **ra khỏi máy**, sách khuyến nghị **rơ-le** — đúng bảng ở Chương 9 mục 9.7 và
> Chương 5 mục 5.8.

---

## 41.4 ⭐⭐ Ai đang giữ sản phẩm

Đây là mục quan trọng nhất chương, và là cách hiểu đúng về cỗ máy ở mục 41.1.

### Nguyên tắc

> **Tại mọi thời điểm, mỗi sản phẩm phải có ĐÚNG MỘT máy chịu trách nhiệm giữ nó.**
>
> Không được có thời điểm nào **không máy nào** giữ — đó là lúc board thứ hai được đẩy vào.
> Không được có thời điểm nào **hai máy cùng** giữ — đó là lúc hai cơ cấu cùng tác động lên một board.

Việc chuyển giao trách nhiệm phải **rõ ràng và không có khoảng trống**:

```text
   Máy trước GIỮ  ──────┐
                        │  ⚠ vùng chuyển giao — phải KHÔNG có khoảng trống
                        └──────►  Máy sau GIỮ
```

### Ba quy tắc bàn giao

| Quy tắc | Nội dung |
|---|---|
| ⭐ **1. Máy trước giữ trách nhiệm cho tới khi board RỜI HẲN** | Không phải tới khi "đã đẩy xong", mà tới khi **cảm biến ra xác nhận board đã đi hết** |
| ⭐ **2. Máy sau nhận trách nhiệm khi board ĐÃ VÀO HẲN** | Không phải khi bắt đầu nhận |
| ⭐ **3. Trong vùng chuyển giao, CẢ HAI cùng chịu trách nhiệm** | ⚠ Chồng lấn là **an toàn**; khoảng trống là **nguy hiểm** |

> ⭐ **Quy tắc 3 là chỗ mà thiết kế ở mục 41.1 sai.**
> Ở đó, máy trước nhả trách nhiệm **trước khi** máy sau nhận — tạo ra một khoảng trống, và board thứ
> hai lọt vào đúng khoảng đó.
>
> Cách đúng là để hai vùng trách nhiệm **chồng lên nhau**: máy trước chỉ báo "đã trống" khi board đã
> ra hẳn, và trong lúc đó máy sau đã nhận trách nhiệm rồi.

### Hiện thực trên DP-01

```iecst
// ── PHÍA NHẬN (từ máy trước) ──

// Sẵn sàng nhận: chuyền vào trống, không lỗi, đang chạy
DO_SmemaInRdy := M_Running
               AND NOT M_AnyFault
               AND NOT DI_BoardInfeed          // ⭐ vùng nhận phải TRỐNG
               AND NOT M_Stn1Occupied;

// ⭐ Nhận trách nhiệm khi board ĐÃ VÀO HẲN — cạnh lên của cảm biến vào
TrigBoardIn(CLK := DI_BoardInfeed);
IF TrigBoardIn.Q THEN
    M_WeOwnBoardIn := TRUE;                    // ⭐ DP-01 chịu trách nhiệm từ đây
END_IF;

// ── PHÍA GIAO (tới máy sau) ──

// Có board sẵn: board đã xong ở trạm 2 và đang ở vùng ra
DO_SmemaOutAvail := M_Board2Done AND DI_BoardOutfeed;

// ⭐ Chỉ nhả trách nhiệm khi board đã RỜI HẲN — cạnh xuống
TrigBoardOut(CLK := DI_BoardOutfeed);          // F_TRIG
IF TrigBoardOut.Q THEN
    M_WeOwnBoardOut := FALSE;                  // ⭐ giao xong từ đây
    OkCount := OkCount + 1;                    // đếm ở đây (Chương 18, mục 18.3)
END_IF;
```

> ⭐ **Chú ý hai cạnh khác nhau:**
> - **Nhận** trách nhiệm ở **cạnh lên** — board vừa vào.
> - **Nhả** trách nhiệm ở **cạnh xuống** — board vừa ra hẳn.
>
> Đây chính là ứng dụng của Chương 16 mục 16.5, và của bài học ở Chương 18 mục 18.3: **đếm ở cạnh
> xuống đếm sản phẩm đã hoàn tất**.

### ⚠ Và phải có timeout

```iecst
// Board vào vùng chuyển giao nhưng không tới nơi trong thời gian dự kiến
T_TransferIn(IN := M_TransferInActive, PT := T#5S);
IF T_TransferIn.Q THEN
    M_AnyFault := TRUE;
    M_FaultCode := 410;              // "board kẹt ở vùng chuyển giao vào"
    DO_SmemaInRdy := FALSE;        // ⭐ ngừng nhận thêm
END_IF;
```

> ⚠ **Không có timeout thì board kẹt ở vùng chuyển giao sẽ không bao giờ được phát hiện** — và máy
> trước có thể đẩy tiếp board sau. Đây là cùng nguyên tắc với Chương 26 mục 26.1: mọi bước chờ phải
> có giới hạn thời gian.

---

## 41.5 Tín hiệu cứng hay qua mạng

Ngày nay hai máy thường đã nối chung mạng (Chương 40). Vậy sao không bắt tay qua mạng cho gọn?

| | ⭐ **Tín hiệu cứng** | **Qua mạng** |
|---|---|---|
| Độ tin cậy | ⭐ Rất cao — hai sợi dây | Phụ thuộc mạng, cấu hình, giao thức |
| Ghép máy khác hãng | ⭐ **Luôn được** | ⚠ Phải cùng giao thức và cùng quy ước |
| Cấu hình | ⭐ Không có gì để sai | Nhiều chỗ có thể sai |
| Chẩn đoán tại chỗ | ⭐ **Đo bằng đồng hồ** | Cần công cụ mạng |
| Thời gian đáp ứng | Nhanh, xác định | Phụ thuộc mạng |
| ⭐ Dữ liệu kèm theo | ⚠ **Không có** — chỉ hai bit | ⭐ Mã sản phẩm, kết quả, lý do NG |
| Số dây | Vài sợi mỗi giao diện | Một cáp mạng |

> ⭐ **Phương án dùng phổ biến nhất, và thường là đúng nhất: dùng cả hai.**
> - **Bắt tay bằng tín hiệu cứng** — điều phối việc chuyển board. Đơn giản, tin cậy, ghép được với
>   mọi máy, và **không phụ thuộc mạng**.
> - **Dữ liệu qua mạng** — mã sản phẩm, kết quả kiểm, lý do NG. Thứ mà hai bit không mang được.
>
> Đây là cùng mẫu với biến tần ở Chương 36 mục 36.5: **lệnh đi dây, dữ liệu qua mạng.**

> ⚠⚠ **Đừng để việc chuyển board phụ thuộc mạng.**
> Mất mạng thì chuyền dừng — chấp nhận được. Nhưng mất mạng mà **hai máy vẫn tiếp tục đẩy board theo
> giả định cũ** thì thành cỗ máy ở mục 41.1. Tín hiệu cứng không có kiểu hỏng đó: mất dây thì tín
> hiệu về 0, và với thiết kế đúng, 0 nghĩa là "không sẵn sàng".

### ⭐ Chiều an toàn của tín hiệu

> **Cả hai tín hiệu phải được thiết kế sao cho MẤT tín hiệu = KHÔNG chuyển board.**
>
> - `Machine Ready` mất → máy trước hiểu "máy sau chưa sẵn sàng" → **không đẩy**. ✅
> - `Board Available` mất → máy sau hiểu "chưa có board" → **không nhận**. ✅
>
> Đứt dây, mất nguồn, máy kia tắt — mọi trường hợp đều dẫn tới **dừng chuyển**, không dẫn tới va chạm.
>
> Đây chính là nguyên tắc hỏng-về-an-toàn ở Chương 3 mục 3.6 và Chương 15, áp cho giao diện máy–máy.

---

## 41.6 Bắt tay dữ liệu — khi cần nhiều hơn hai bit

Với truy xuất nguồn gốc (Chương 42), hai bit không đủ. Máy sau cần biết **board này là board nào** và
**kết quả ở máy trước ra sao**.

### Mẫu thường dùng

```text
   1. Tín hiệu cứng điều phối việc chuyển   ← không đổi
   2. Trước hoặc trong lúc chuyển, máy trước gửi dữ liệu qua mạng:
        - mã sản phẩm (đọc từ mã 2D)
        - kết quả OK/NG
        - lý do NG nếu có
   3. Máy sau nhận, đối chiếu, và xử lý
```

> ⚠ **Ba vấn đề phải giải quyết:**
>
> **1. Ghép đúng dữ liệu với đúng board.** Nếu dữ liệu tới muộn hoặc lệch một nhịp, board A mang dữ
> liệu của board B. ⭐ Cách chắc chắn nhất: **mỗi board tự mang mã của mình** — đọc mã 2D ở mỗi máy
> thay vì truyền dữ liệu (Chương 42).
>
> **2. Dữ liệu không tới.** Máy sau phải quyết định: dừng chờ, hay nhận board mà không có dữ liệu?
> ⚠ Đây là quyết định thuộc đặc tả (Chương 23), không phải mặc định.
>
> **3. Thứ tự.** Nếu hai board đi liên tiếp, dữ liệu phải khớp thứ tự. ⭐ Đây đúng là bài toán **thanh
> ghi dịch** ở Chương 19 mục 19.6.

> ⭐ **Khuyến nghị thực dụng: nếu có mã 2D trên sản phẩm, hãy để mỗi máy tự đọc mã đó.**
> Nó loại bỏ hoàn toàn vấn đề 1 và 3, và biến vấn đề 2 thành một câu hỏi đơn giản hơn nhiều. Truyền
> dữ liệu giữa máy chỉ nên dùng khi sản phẩm **không mang được nhận dạng của chính nó**.

---

## 41.7 Hành vi ở biên chuyền

Ba tình huống thường gặp mà thiết kế bắt tay phải xử lý.

| Tình huống | Vấn đề | Cách xử lý |
|---|---|---|
| **Máy sau dừng** | Board dồn ở vùng ra của DP-01 | ⭐ `Machine Ready` của máy sau về 0 → DP-01 **giữ board lại**, không đẩy |
| **Máy trước dừng** | DP-01 hết hàng | Chạy hết board trong máy rồi vào trạng thái chờ — ⚠ **không báo lỗi**, đây là bình thường |
| ⚠ **DP-01 dừng giữa chừng** | Board đang ở trong máy | ⭐ **Không nhận thêm**; board đang có phải xử lý theo Chương 28 |

> ⭐ **"Máy trước hết hàng" không phải lỗi.**
> Nó là trạng thái vận hành bình thường của mọi chuyền — máy trước đang đổi vật tư, đang bảo trì, hoặc
> chỉ đơn giản là chậm hơn. Báo lỗi cho tình huống này sẽ tạo ra rất nhiều báo giả, và người vận hành
> sẽ học cách bỏ qua (Chương 48, mục 48.6).
>
> Cách đúng: hiển thị trạng thái **"chờ hàng"** khác với **"lỗi"**, và ⭐ **đếm thời gian chờ** — đó là
> số liệu quý cho việc phân tích nút cổ chai (Chương 55).

### ⚠ Xả máy khi dừng cuối ca

Khi dừng có kế hoạch, máy nên **xả hết board** trước khi dừng hẳn — chứ không dừng đột ngột với board
đang dở dang.

```iecst
// Yêu cầu dừng: ngừng nhận, chạy hết board đang có
IF M_StopRequested THEN
    DO_SmemaInRdy := FALSE;               // ⭐ ngừng nhận thêm
    // trình tự vẫn chạy cho tới khi máy rỗng
    IF M_MachineEmpty THEN
        M_Running := FALSE;                 // dừng hẳn khi đã xả xong
    END_IF;
END_IF;
```

> ⭐ Đây là điều kiện đã dùng ở Chương 29 mục 29.5 cho việc đổi công thức — **máy phải biết khi nào nó
> rỗng**. Một cờ, dùng cho nhiều việc.

---

## 41.8 Trên máy mẫu DP-01

### Giao diện đầy đủ

| Phía | Tín hiệu | Kiểu | Ghi chú |
|---|---|---|---|
| **Vào** | `DI_SmemaInAvail` | Ngõ vào số, cách ly | Từ máy trước |
| **Vào** | `DO_SmemaInRdy` | ⭐ Ngõ ra **rơ-le** | Tới máy trước — cách ly thật (Chương 9, mục 9.7) |
| **Ra** | `DI_SmemaOutRdy` | Ngõ vào số, cách ly | Từ máy sau |
| **Ra** | `DO_SmemaOutAvail` | ⭐ Ngõ ra **rơ-le** | Tới máy sau |
| Dữ liệu | Qua mạng chung (Chương 40) | — | Mã sản phẩm, kết quả — Chương 42 |

### Trạng thái chuyền vào

```iecst
CASE InfeedStep OF
    0:  // Chờ điều kiện đủ để nhận
        DO_SmemaInRdy := M_Running AND NOT M_AnyFault
                       AND NOT DI_BoardInfeed AND NOT M_Stn1Occupied;
        IF DO_SmemaInRdy AND DI_SmemaInAvail THEN
            InfeedStep := 10;                    // ⭐ CẢ HAI cùng đúng
        END_IF;

    10: // Đang nhận — chạy chuyền vào
        M_ConvInRun := TRUE;
        IF DI_BoardInfeed THEN                   // board đã vào hẳn
            M_WeOwnBoardIn := TRUE;              // ⭐ nhận trách nhiệm
            DO_SmemaInRdy := FALSE;            // ⚠ ngừng báo sẵn sàng NGAY
            InfeedStep := 20;
        END_IF;

    20: // Đưa board tới trạm 1
        IF DI_BoardStn1 THEN
            M_Stn1Occupied := TRUE;
            M_ConvInRun := FALSE;
            InfeedStep := 0;
        END_IF;

ELSE
    InfeedStep := 0;                             // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước có chờ (Chương 26)
T_Infeed(IN := (InfeedStep > 0), PT := T#10S);
IF T_Infeed.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 410;
    DO_SmemaInRdy := FALSE;
END_IF;
```

> ⭐ **Dòng `DO_SmemaInRdy := FALSE` ở bước 10 là dòng chống lại cỗ máy ở mục 41.1.**
> Ngay khi board vào hẳn, DP-01 **lập tức** báo "không còn sẵn sàng" — nên máy trước không đẩy board
> tiếp theo trong lúc DP-01 còn đang đưa board này vào trạm.
>
> ⚠ Chú ý nó nằm **cùng chỗ** với việc nhận trách nhiệm. Hai việc phải xảy ra **cùng lúc**, không
> phải ở hai bước khác nhau.

### Đo thời gian chờ — số liệu cho Chương 55

```iecst
// ⭐ Đếm thời gian máy phải chờ máy trước và chờ máy sau
T_WaitUpstream(IN := (InfeedStep = 0) AND DO_SmemaInRdy AND NOT DI_SmemaInAvail,
               PT := T#1H);
T_WaitDownstream(IN := M_Board2Done AND NOT DI_SmemaOutRdy, PT := T#1H);

// Cộng dồn theo ca — số liệu phân tích nút cổ chai
IF TrigMinute.Q THEN
    IF T_WaitUpstream.Q   THEN WaitUpstreamMin   := WaitUpstreamMin + 1;   END_IF;
    IF T_WaitDownstream.Q THEN WaitDownstreamMin := WaitDownstreamMin + 1; END_IF;
END_IF;
```

> ⭐ **Hai con số này trả lời câu hỏi quan trọng nhất về hiệu suất chuyền: máy của tôi chậm, hay hàng
> xóm chậm?**
>
> Với chu kỳ mục tiêu 12 giây đã chốt (Phụ lục J §J.1) và trạm sấy UV sát trần, DP-01 rất có thể là
> **nút cổ chai của chuyền** ở một số mã hàng. Hai bộ đếm này cho biết điều đó bằng số liệu thay vì
> bằng tranh cãi (Chương 55).

---

## 41.9 Khác biệt giữa các hãng và các chuẩn

Bắt tay máy–máy là chỗ **ít phụ thuộc hãng PLC nhất** trong cả cuốn sách — vì nó chỉ là hai ngõ vào
và hai ngõ ra số.

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ Chuẩn bắt tay | **SMEMA** phổ biến nhất trong lắp ráp điện tử; các ngành khác có chuẩn riêng hoặc quy ước riêng |
| ⚠ **Mức tín hiệu và cách đấu** | Kiểm tài liệu chuẩn và tài liệu máy hàng xóm. ⚠ Đừng giả định — **hỏi trước khi đấu** |
| ⚠ Chiều tác động | Tín hiệu tích cực mức cao hay thấp — kiểm kỹ, đấu ngược thì hành vi đảo hoàn toàn |
| Đầu nối | Thường có quy ước về loại đầu nối và chân — kiểm |
| Dữ liệu kèm theo | Không có trong chuẩn bắt tay cơ bản — dùng mạng riêng (mục 41.6) |
| Ngành khác | Máy đóng gói, máy thực phẩm, máy dược có chuẩn và quy ước riêng — nguyên tắc giống nhau |

> ⚠⚠ **Trước khi ghép máy vào chuyền có sẵn, hãy hỏi và ghi lại ba thứ:**
> 1. **Chuẩn bắt tay** đang dùng và tài liệu của nó.
> 2. **Mức tín hiệu, chiều tác động, loại đầu nối**.
> 3. ⭐ **Chiều cao mặt băng tải và vị trí board** — cơ khí phải khớp, và đây là thứ **không sửa được
>    bằng phần mềm**.
>
> Gạch đầu dòng 3 nằm ngoài phạm vi lập trình nhưng là thứ làm hỏng nhiều dự án nhất khi ghép chuyền.

---

## 41.10 Bẫy thường gặp

### 🔍 BẪY 1 — Có khoảng trống trong việc giữ sản phẩm

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 41.1 — hai board chồng nhau, và **cả hai máy đều đúng theo chương
trình của mình**.
**Cách sửa:** ba quy tắc bàn giao ở mục 41.4 — hai vùng trách nhiệm phải **chồng lấn**, không được có
khoảng trống.

### 🔍 BẪY 2 — Nhả tín hiệu "sẵn sàng nhận" quá muộn

**Hiện tượng:** máy trước đẩy board tiếp theo trong lúc máy sau còn đang xử lý board vừa nhận.
**Cách sửa:** `DO_SmemaInRdy := FALSE` **ngay khi** board vào hẳn, cùng chỗ với việc nhận trách
nhiệm (mục 41.8).

### 🔍 BẪY 3 — Bắt tay qua mạng cho việc chuyển board

**Hiện tượng:** ⚠⚠ mất mạng mà hai máy vẫn đẩy board theo giả định cũ.
**Cách sửa:** việc chuyển board dùng **tín hiệu cứng**; mạng chỉ mang dữ liệu (mục 41.5).

### 🔍 BẪY 4 — Chiều tín hiệu không hỏng-về-an-toàn

**Hiện tượng:** đứt dây làm máy hiểu "sẵn sàng" và tiếp tục đẩy board.
**Cách sửa:** thiết kế sao cho **mất tín hiệu = không chuyển** (mục 41.5).

### 🔍 BẪY 5 — Không cách ly tín hiệu giữa hai máy

**Hiện tượng:** vòng lặp đất; nhiễu; có thể hỏng ngõ vào của cả hai máy.
**Cách sửa:** rơ-le trung gian hoặc cách ly quang (mục 41.3, Chương 5 mục 5.5).

### 🔍 BẪY 6 — Không có timeout ở vùng chuyển giao

**Hiện tượng:** board kẹt giữa hai máy không được phát hiện; máy trước có thể đẩy tiếp.
**Cách sửa:** timeout cho mọi bước chờ, và **ngừng nhận** khi có lỗi (mục 41.4, Chương 26).

### 🔍 BẪY 7 — Báo lỗi khi máy trước hết hàng

**Hiện tượng:** rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo chuyền.
**Cách sửa:** "chờ hàng" là **trạng thái bình thường**, hiển thị khác với "lỗi"; ⭐ và **đếm thời gian
chờ** (mục 41.7).

### 🔍 BẪY 8 — Ghép sai dữ liệu với board

**Hiện tượng:** board A mang kết quả của board B; truy xuất nguồn gốc sai — và sai theo cách **không
phát hiện được** cho tới khi có khiếu nại.
**Cách sửa:** ⭐ để **mỗi board tự mang mã của mình** và mỗi máy tự đọc (mục 41.6, Chương 42).

### 🔍 BẪY 9 — Dừng máy đột ngột với board đang dở

**Hiện tượng:** board dở dang mắc lại trong máy; ca sau phải xử lý bằng tay.
**Cách sửa:** dừng có kế hoạch thì **xả hết máy trước** (mục 41.7).

### 🔍 BẪY 10 — Không hỏi thông số cơ khí trước khi ghép chuyền

**Hiện tượng:** ⚠ chiều cao mặt băng tải không khớp máy hàng xóm — và **không sửa được bằng phần
mềm**.
**Cách sửa:** hỏi và ghi ba thứ ở mục 41.9 **trước khi** thiết kế cơ khí.

---

## 41.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bắt tay SMEMA gồm mấy tín hiệu | ⭐ **Hai mỗi chiều** — Board Available và Machine Ready |
| Khi nào bắt đầu chuyển board | ⭐ **Cả hai** tín hiệu cùng đúng |
| Vì sao thiết kế đó hiệu quả | Không cần biết máy kia là gì · không cấu hình · ⭐ **đo được bằng đồng hồ** |
| ⭐⭐ Nguyên tắc trung tâm | **Mỗi sản phẩm, đúng một máy chịu trách nhiệm — không có khoảng trống** |
| Máy trước nhả trách nhiệm khi | Board **rời hẳn** (cạnh xuống), không phải khi "đã đẩy" |
| Máy sau nhận trách nhiệm khi | Board **vào hẳn** (cạnh lên) |
| Chồng lấn hay khoảng trống | ⭐ **Chồng lấn an toàn; khoảng trống nguy hiểm** |
| Bắt tay bằng gì | ⭐ **Tín hiệu cứng** cho việc chuyển; **mạng** cho dữ liệu |
| Chiều tín hiệu phải sao | ⭐ **Mất tín hiệu = không chuyển** |
| Cách ly giữa hai máy | ⭐ **Rơ-le** — hai máy có hệ điện riêng |
| Máy trước hết hàng | ⚠ **Trạng thái bình thường**, không phải lỗi — nhưng **đếm thời gian chờ** |
| Dừng có kế hoạch | **Xả hết máy** trước khi dừng hẳn |
| Ghép dữ liệu với sản phẩm | ⭐ Tốt nhất: **sản phẩm tự mang mã**, mỗi máy tự đọc |
| Trước khi ghép chuyền, hỏi | Chuẩn bắt tay · mức và chiều tín hiệu · ⚠ **chiều cao mặt băng tải** |

---

## 41.12 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 41.1. Vì sao nói **cả hai máy đều đúng** mà vẫn xảy ra hỏng hóc?
2. Kể bốn tín hiệu của bắt tay SMEMA giữa hai máy, và cho biết ai phát tín hiệu nào.
3. Nêu năm lý do thiết kế "hai tín hiệu mỗi chiều" lại hiệu quả tới vậy. So sánh số chỗ có thể sai
   với một liên kết Modbus.
4. ⭐⭐ Phát biểu nguyên tắc "ai đang giữ sản phẩm". Vì sao **chồng lấn** trách nhiệm là an toàn còn
   **khoảng trống** là nguy hiểm?
5. ⭐ Máy trước nhả trách nhiệm ở cạnh nào của cảm biến, máy sau nhận ở cạnh nào? Vì sao khác nhau?
6. Trong đoạn mã ở mục 41.8, dòng nào chống lại sự cố ở mục 41.1? Vì sao nó phải nằm **cùng chỗ** với
   việc nhận trách nhiệm?
7. So sánh bắt tay bằng tín hiệu cứng với bắt tay qua mạng. Phương án nào thường đúng nhất và vì sao?
8. ⭐ Vì sao **không** được để việc chuyển board phụ thuộc mạng? Mô tả kiểu hỏng mà tín hiệu cứng
   không có.
9. Giải thích nguyên tắc "mất tín hiệu = không chuyển" cho **cả hai** tín hiệu.
10. Vì sao cần cách ly tín hiệu giữa hai máy? Sách khuyến nghị dùng gì và vì sao?
11. ⭐ "Máy trước hết hàng" có phải lỗi không? Nêu hậu quả của việc báo lỗi cho tình huống này, và
    cách xử lý đúng.
12. ⭐ Khi cần truyền dữ liệu kèm sản phẩm, nêu ba vấn đề phải giải quyết. Cách nào loại bỏ được hai
    trong ba?
13. Hai bộ đếm thời gian chờ ở mục 41.8 trả lời câu hỏi gì? Vì sao chúng quan trọng với DP-01?

> Câu 1, 4, 5, 8 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: **hai máy đều đúng vẫn
> làm hỏng sản phẩm, nếu không ai định nghĩa rõ ai đang giữ nó.**

---

### Chương tiếp theo

Chương 42 — **Mã vạch, mã 2D & truy xuất nguồn gốc**. Bạn đã ghép được máy vào chuyền. Chương sau về
việc biết **board này là board nào** — đọc mã, hỏi hệ thống trên xem nó có được phép làm ở đây không,
và báo kết quả về. Cùng với câu hỏi khó nhất: khi mất kết nối thì làm gì.

### Nguồn tham khảo chương 41

- **Đặc tả giao diện SMEMA** — chuẩn bắt tay điện cho thiết bị lắp ráp điện tử; dùng cho mức tín hiệu,
  chiều tác động và quy ước đầu nối. ⚠ Phải đọc bản gốc trước khi đấu.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với tín hiệu liên
  máy và cách ly. *(tiêu chuẩn có bản quyền)*
- ⚠ **Tài liệu của máy hàng xóm** — thứ quan trọng nhất khi ghép chuyền, và là thứ phải xin **trước
  khi** thiết kế cơ khí (mục 41.9).
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Mô tả bắt tay ở mục 41.3 là **mô tả nguyên lý** ở mức đủ để bạn hiểu và thiết kế logic. ⚠ Mức
> điện áp, chiều tác động, loại đầu nối và sơ đồ chân phải lấy từ **bản gốc đặc tả** và từ tài liệu
> máy hàng xóm — đấu sai chiều tác động làm hành vi đảo hoàn toàn, và không có gì trong chương trình
> phát hiện được điều đó.
>
> ⚠ Các ngành khác có chuẩn bắt tay riêng. Nguyên tắc ở mục 41.4 — **ai đang giữ sản phẩm** — thì
> không phụ thuộc chuẩn nào; nó đúng với mọi kiểu ghép nối, kể cả ghép bằng tay.

<!-- SECTION: ch42_ma_2d_va_truy_xuat_nguon_goc -->
---
# Chương 42 — Mã vạch, mã 2D & truy xuất nguồn gốc

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 42.1 Bài toán: một lô hàng bị trả về, không ai biết lô nào

Khách hàng trả về một lô board mạch: keo bảo vệ không bám, bong ra sau vài tuần.

Câu hỏi đầu tiên từ bộ phận chất lượng: **những board nào khác cũng bị ảnh hưởng?**

Nếu trả lời được "chỉ 200 board chạy trong ca đêm ngày 14, khi đèn UV đã yếu" thì thu hồi 200 board.
Nếu không trả lời được, phải thu hồi **toàn bộ hàng đã giao trong tháng đó** — có thể là hàng chục
nghìn board.

Chênh lệch giữa hai kết quả là toàn bộ giá trị của **truy xuất nguồn gốc**.

Và truy xuất bắt đầu từ một việc rất đơn giản: **biết board đang nằm trên máy là board nào**.

---

## 42.2 Mã 1D và mã 2D

| | **Mã vạch 1D** *(barcode)* | ⭐ **Mã 2D** *(Data Matrix, QR)* |
|---|---|---|
| Chứa được | Ít ký tự | ⭐ Nhiều hơn hẳn |
| Diện tích cần | Dài, hẹp | ⭐ **Vuông, nhỏ** |
| Đọc được khi bẩn/xước | ⚠ Kém | ⭐ **Tốt** — có sửa lỗi |
| Hướng đọc | ⚠ Phải đúng hướng | ⭐ Đọc được ở mọi góc xoay |
| Khắc trực tiếp lên vật | Khó | ⭐ **Được** — khắc laser, in mực |
| Dùng ở đâu | Nhãn kho, bao bì | ⭐ **Sản xuất điện tử** |

> ⭐ **Ba lý do điện tử dùng mã 2D:**
> - **Diện tích** — board mạch chật, mã 2D vài mi-li-mét vuông là đủ.
> - ⭐ **Khắc trực tiếp lên board** — nhãn dán bong ra, mã khắc thì không. Đây là lý do quan trọng
>   nhất: mã phải sống suốt vòng đời sản phẩm.
> - **Sửa lỗi** — board đi qua nhiều công đoạn, mã bị xước hoặc dính keo vẫn đọc được.

### ⚠ Chất lượng mã quyết định tỉ lệ đọc được

Mã khắc quá nhạt, quá đậm, tương phản kém, hoặc bề mặt bóng đều làm giảm tỉ lệ đọc.

> ⚠ **Nếu tỉ lệ đọc thấp, hãy nghi mã trước khi nghi đầu đọc.**
> Có tiêu chuẩn về chất lượng mã và có thiết bị chấm điểm chất lượng mã. Khi tỉ lệ đọc thấp, đo chất
> lượng mã là bước chẩn đoán **rẻ và nhanh hơn** so với đổi đầu đọc.

---

## 42.3 Đầu đọc — cố định hay cầm tay

| | ⭐ **Cố định** *(fixed-mount)* | **Cầm tay** *(handheld)* |
|---|---|---|
| Ai kích | ⭐ **PLC** | Người bấm nút |
| Vị trí đọc | Cố định, đã căn chỉnh | Người đưa tới |
| Dùng cho | ⭐ **Tự động** — trên chuyền | Nhập tay, xử lý ngoại lệ |
| Tỉ lệ đọc | Ổn định nếu căn đúng | Phụ thuộc người |

Ba yếu tố quyết định đầu đọc cố định hoạt động tốt hay không:

| Yếu tố | ⚠ Điều cần chú ý |
|---|---|
| **Tiêu cự** *(focus)* | Mã phải nằm trong khoảng tiêu cự. ⚠ Board cong hoặc gá lỏng làm mã ra ngoài vùng nét |
| ⭐ **Chiếu sáng** | Quan trọng hơn cả đầu đọc. Bề mặt bóng cần chiếu sáng góc thấp hoặc khuếch tán |
| **Góc đặt** | Tránh phản xạ trực tiếp vào ống kính |

> ⭐ **Chiếu sáng là thứ quyết định nhiều nhất, và là thứ hay bị coi nhẹ nhất.**
> Một đầu đọc bình thường với chiếu sáng đúng đọc tốt hơn hẳn một đầu đọc đắt tiền với chiếu sáng sai.
> Đây là cùng bài học với cảm biến quang ở Chương 4 và với laser ở Chương 33 mục 33.6: ⭐ **thử trên
> vật thật, trong điều kiện thật.**

---

## 42.4 Ghép đầu đọc vào PLC

| Cách | Ghi chú |
|---|---|
| ⭐ **Ethernet** | Phổ biến nhất hiện nay; đọc kết quả qua giao thức của hãng hoặc qua Modbus TCP (Chương 39) |
| **Nối tiếp** (RS-232/485) | Đơn giản; ⚠ chuỗi ký tự phải phân tích trong PLC (Chương 38) |
| **I/O số** | Chỉ báo "đọc được / không đọc được" — ⚠ **không lấy được nội dung mã** |

> ⭐ **DP-01 dùng Ethernet** (Phụ lục J §J.1) — theo thực tế thị trường.

### Luồng cơ bản

```text
   1. PLC gửi lệnh kích đọc  ─────────────►  Đầu đọc
   2. Đầu đọc chụp và giải mã
   3. Đầu đọc trả về:  chuỗi mã, hoặc báo KHÔNG ĐỌC ĐƯỢC
   4. PLC nhận, kiểm hợp lệ, xử lý
```

```iecst
// ⭐ Kích đọc bằng cạnh lên, có timeout (Chương 38, mục 38.8)
ReadCode(Execute := TrigReadCode.Q,
         Timeout := T#2S,
         Done    => M_CodeRead,
         Error   => M_CodeError,
         Data    => CodeString);

IF M_CodeRead THEN
    IF KiemTraMaHopLe(CodeString) THEN
        CurrentBoardCode := CodeString;
        M_CodeValid := TRUE;
    ELSE
        M_CodeValid := FALSE;
        M_NoReadCount := M_NoReadCount + 1;      // ⭐ đếm để theo dõi xu hướng
    END_IF;
ELSIF M_CodeError THEN
    M_CodeValid := FALSE;
    M_NoReadCount := M_NoReadCount + 1;
END_IF;
```

> ⭐ **Luôn kiểm định dạng mã, đừng tin chuỗi nhận được.**
> Đầu đọc có thể đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã của đồ gá, mã của board
> bên cạnh. Kiểm độ dài, tiền tố, và ký tự hợp lệ **trước khi** dùng nó.

> ⭐ **Đếm số lần không đọc được và theo dõi xu hướng.**
> Tỉ lệ không đọc tăng dần là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc chất lượng mã của lô mới kém
> hơn. Đây là mức **"cảnh báo, vẫn chạy"** (Chương 48, mục 48.6), và là cùng kỹ thuật với độ dự trữ
> tín hiệu ở Chương 12 mục 12.5.

---

## 42.5 ⭐ Luồng truy xuất đầy đủ

Đây là mục trung tâm của chương. Truy xuất không phải "ghi lại kết quả" — nó là một **cuộc đối thoại**
với hệ thống trên, xảy ra **trước** khi gia công.

```text
   1. Board tới trạm         →  PLC kích đầu đọc
   2. Đọc được mã            →  PLC hỏi MES: "board ABC123 — có được làm ở đây không?"
   3. MES trả lời:
        ├─ CHO PHÉP + mã công thức  →  PLC nạp công thức, gia công
        └─ TỪ CHỐI + lý do          →  ⭐ PLC KHÔNG gia công, loại board ra
   4. Gia công xong          →  PLC báo MES: "board ABC123 — kết quả OK/NG, thông số đã dùng"
   5. MES ghi lại            →  dữ liệu truy xuất
```

### ⭐ Vì sao bước 2 và 3 là lý do tồn tại của truy xuất

Nhiều người nghĩ truy xuất chỉ là bước 4 — ghi lại kết quả. Nhưng giá trị lớn nhất nằm ở bước 2–3:
**hỏi trước khi làm**.

| Chống được gì | Giải thích |
|---|---|
| ⭐ **Nhảy cóc công đoạn** | Board chưa qua công đoạn trước mà đã tới đây → MES từ chối. Không có nó, board thiếu bước vẫn đi tiếp và lỗi lộ ra ở cuối chuyền hoặc ở khách hàng |
| ⭐ **Làm trùng** | Board đã làm rồi mà quay lại → MES từ chối. Tra keo hai lần làm hỏng sản phẩm |
| **Sai mã hàng** | Board thuộc mã hàng khác lọt vào → MES từ chối, hoặc trả về công thức đúng |
| **Board đã bị đánh NG** | Board đã hỏng ở công đoạn trước → không tốn công gia công tiếp |

> ⭐⭐ **"Chống nhảy cóc và chống làm trùng" chính là lý do hệ truy xuất tồn tại.**
> Ghi log chỉ giúp bạn **điều tra sau khi đã hỏng**. Hỏi trước khi làm giúp bạn **không hỏng**.
>
> Và nó chỉ hoạt động nếu **mọi máy trong chuyền đều hỏi** — một máy bỏ qua là một lỗ hổng cho cả dây
> chuyền.

### Bước 4 — báo kết quả

Nội dung tối thiểu nên gửi:

| Trường | Vì sao |
|---|---|
| Mã board | Nhận dạng |
| Kết quả OK/NG | Kết luận |
| ⭐ **Lý do NG** | Để phân tích nguyên nhân, không chỉ đếm số lượng |
| ⭐ **Thông số đã dùng** | Mã và **phiên bản** công thức (Chương 29, mục 29.6) |
| Thời điểm | Ghép với các sự kiện khác |
| ⭐ **Số liệu quá trình quan trọng** | Nhiệt độ keo, cường độ UV thực tế, thời gian sấy thật |

> ⭐ **Hàng cuối là hàng trả lời được câu hỏi ở mục 42.1.**
> Nếu mỗi board mang theo **cường độ UV thực tế lúc nó được sấy**, thì khi có khiếu nại, bạn lọc ra
> đúng những board chạy khi cường độ dưới ngưỡng. Không có nó, bạn chỉ biết "ca đêm ngày 14" và phải
> thu hồi theo lô.
>
> Đây là lý do các phép đo ở Chương 31–33 có giá trị vượt xa việc điều khiển: **chúng là dữ liệu truy
> xuất.**

---

## 42.6 ⚠⚠ Khi mất kết nối MES

Đây là câu hỏi khó nhất của chương, và nó **không có đáp án kỹ thuật**.

### Vấn đề

Board tới trạm. PLC đọc mã. PLC hỏi MES. **MES không trả lời.**

Hai lựa chọn, và cả hai đều có giá:

| Lựa chọn | Được | ⚠ Mất |
|---|---|---|
| **Dừng chuyền** | ⭐ Không có board nào được làm mà không kiểm tra | Dừng sản xuất — có thể cả chuyền, có thể hàng giờ |
| **Chạy tạm, gửi bù sau** | Sản xuất tiếp tục | ⚠ **Trong thời gian đó, chống nhảy cóc và chống làm trùng KHÔNG hoạt động** |

> ⚠⚠ **Đây là quyết định của khách hàng, không phải của người lập trình.**
>
> Nó là đánh đổi giữa **rủi ro chất lượng** và **thiệt hại sản xuất**, và chỉ người chịu trách nhiệm
> về cả hai mới quyết được. Sách trình bày đánh đổi; **đặc tả phải ghi câu trả lời** (Chương 23).
>
> Trong một số ngành có quy định bắt buộc về truy xuất, lựa chọn "chạy tạm" **có thể không được phép**.
> Đây là câu hỏi phải hỏi sớm.

### Nếu chọn "chạy tạm" — bốn điều bắt buộc

| Điều | Vì sao |
|---|---|
| ⭐ **Lưu lại tại chỗ** mọi board đã làm trong thời gian mất kết nối | Để gửi bù khi có kết nối lại |
| ⭐ **Đánh dấu rõ** những board này trong dữ liệu gửi bù | Chúng **chưa được kiểm** trước khi làm — chất lượng cần biết điều đó |
| **Giới hạn thời gian hoặc số lượng** | ⚠ Chạy tạm 10 phút khác hẳn chạy tạm 8 tiếng |
| ⭐ **Báo rõ ràng trên màn hình** | Người vận hành phải **biết** máy đang chạy ở chế độ giảm |

```iecst
// Chạy tạm có giới hạn
IF M_MesCommFault THEN
    M_DegradedMode := TRUE;
    DegradedCount := DegradedCount + 1;         // đếm board làm trong chế độ giảm

    // ⚠ Giới hạn — theo đặc tả, không tự đặt
    IF DegradedCount > MAX_DEGRADED_BOARDS THEN
        M_AnyFault := TRUE;                     // buộc dừng
        M_FaultCode := 420;
    END_IF;
END_IF;
```

> ⚠ **Đếm lỗi liên tiếp trước khi kết luận mất kết nối** — cùng kỹ thuật với Chương 38 mục 38.9. Một
> lần timeout không phải mất kết nối.

### ⚠ Nhập tay có kiểm soát

Khi đầu đọc không đọc được mã (không phải mất MES), thường cần cho phép **nhập tay**.

| Yêu cầu | Vì sao |
|---|---|
| ⭐ **Có phân quyền** | Không phải ai cũng nhập được (Chương 44) |
| ⭐ **Ghi vết**: ai nhập, lúc nào, mã gì | Nhập tay là đường vòng qua cơ chế kiểm tra |
| **Vẫn hỏi MES với mã đã nhập** | Nhập tay thay cho **đầu đọc**, không thay cho **việc kiểm tra** |
| ⚠ **Đếm và theo dõi** | Số lần nhập tay tăng là dấu hiệu đầu đọc hoặc chất lượng mã có vấn đề |

> ⚠⚠ **Nhập tay không có kiểm soát là lỗ hổng lớn nhất của mọi hệ truy xuất.**
> Nếu người vận hành gõ được mã bất kỳ để cho board đi tiếp, thì toàn bộ cơ chế chống nhảy cóc và
> chống làm trùng bị vô hiệu hoá — và không ai biết.
>
> Đây là cùng loại vấn đề với "người vận hành nới dải hợp lệ của công thức" ở Chương 29 mục 29.9,
> Bẫy 10: **một cơ chế bảo vệ mà người dùng đi vòng được thì không phải cơ chế bảo vệ.**

---

## 42.7 Trên máy mẫu DP-01

### Luồng đầy đủ ở trạm 1

```iecst
CASE Stn1_Step OF
    10: // Board tới trạm 1
        IF DI_BoardStn1 THEN
            Stn1_Step := 20;
        END_IF;

    20: // ⭐ Đọc mã 2D
        TrigReadCode(CLK := TRUE);
        IF M_CodeValid THEN
            Stn1_Step := 30;
        ELSIF M_CodeError THEN
            Stn1_Step := 25;                     // xử lý không đọc được
        END_IF;

    25: // Không đọc được — chờ nhập tay hoặc loại board
        M_NeedManualEntry := TRUE;               // hiện trên màn hình (Chương 44)
        IF M_ManualCodeEntered THEN
            Stn1_Step := 30;
        ELSIF M_OperatorReject THEN
            M_Board1IsNG := TRUE;
            Stn1_Step := 90;                     // đưa ra, đánh dấu NG
        END_IF;

    30: // ⭐ HỎI MES trước khi làm
        AskMes(Execute := TrigAskMes.Q,
               BoardCode := CurrentBoardCode,
               StationId := 1,
               Timeout := T#3S,
               Done => M_MesReplied,
               Error => M_MesError,
               Allowed => M_MesAllowed,
               RecipeId => MesRecipeId,
               Reason => MesRejectReason);

        IF M_MesReplied AND M_MesAllowed THEN
            RequestedRecipeId := MesRecipeId;
            Stn1_Step := 35;                     // nạp công thức
        ELSIF M_MesReplied AND NOT M_MesAllowed THEN
            M_Board1IsNG := TRUE;                // ⭐ MES từ chối — KHÔNG gia công
            M_NgReason := MesRejectReason;
            Stn1_Step := 90;
        ELSIF M_MesError THEN
            Stn1_Step := 32;                     // mất kết nối — mục 42.6
        END_IF;

    32: // ⚠ Mất kết nối MES — theo chính sách trong đặc tả
        IF M_PolicyAllowDegraded AND (DegradedCount < MAX_DEGRADED_BOARDS) THEN
            M_DegradedMode := TRUE;
            Stn1_Step := 35;                     // chạy tạm với công thức hiện tại
        ELSE
            M_AnyFault := TRUE;  M_FaultCode := 420;
        END_IF;

    35: // Nạp công thức nếu khác công thức đang dùng (Chương 29)
        // ... rồi sang bước gia công

ELSE
    Stn1_Step := 0;
END_CASE;
```

> ⭐ **Bước 30 là bước quan trọng nhất, và nó nằm TRƯỚC bước gia công.**
> Nhiều hệ đặt việc hỏi MES song song với gia công cho nhanh — và mất luôn khả năng chống nhảy cóc.
> Hỏi **trước**, và **chấp nhận mất vài trăm mili-giây**.
>
> ⚠ Với chu kỳ 12 giây đã chốt (Phụ lục J §J.1), vài trăm mili-giây là chấp nhận được. Nếu chu kỳ chặt
> hơn thì phải tính — đây là chỗ Chương 55 quay lại.

### Báo kết quả ở trạm 2

```iecst
// Board rời trạm 2 — báo kết quả kèm số liệu quá trình
IF TrigStn2Done.Q THEN
    ReportMes(Execute   := TRUE,
              BoardCode := Stn2_BoardCode,
              Result    := SEL(M_Board2IsNG, RESULT_OK, RESULT_NG),
              NgReason  := M_Ng2Reason,
              RecipeId  := ActiveRecipe.Id,
              RecipeVer := ActiveRecipe.Version,      // ⭐ phiên bản, Chương 29
              // ⭐ Số liệu quá trình — trả lời câu hỏi ở mục 42.1
              CureTimeMs    := ActualCureTimeMs,
              UvIntensity   := UvIntensityX10,         // Chương 31, 33
              GlueTempX10   := GlueTempX10,            // Chương 39
              GluePressX100 := GluePressAvgX100,       // Chương 32
              Degraded  := M_DegradedMode);            // ⚠ board này chưa được kiểm trước
END_IF;
```

> ⭐ **Trường `UvIntensity` là trường đắt giá nhất trong bản ghi này.**
> Nó biến câu hỏi "board nào bị ảnh hưởng khi đèn UV yếu" từ **không trả lời được** thành **một truy
> vấn**. Chi phí: một số nguyên trên mỗi bản ghi.
>
> Đây là lý do tôi khuyến nghị ở Chương 31 mục 31.7 và Chương 33 mục 33.8 cân nhắc đổi
> `AI_UvIntensity` sang 4–20 mA: nếu phép đo đó **hỏng mà không ai biết**, thì trường này ghi lại một
> con số vô nghĩa suốt thời gian đó — và bạn tin vào nó.

---

## 42.8 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Giao thức đầu đọc | Mỗi hãng đầu đọc có giao thức riêng; ⭐ nhiều loại hỗ trợ **Modbus TCP** làm mẫu số chung (Chương 39) |
| ⚠ Định dạng chuỗi trả về | Có tiền tố, hậu tố, ký tự kết thúc khác nhau. ⚠ **Phân tích chuỗi phải theo tài liệu** |
| Cách kích đọc | Lệnh mạng, ngõ vào cứng, hoặc tự kích khi thấy vật. ⭐ Ngõ vào cứng chính xác về thời điểm hơn |
| Giao thức tới MES | ⚠ **Rất khác nhau** — mỗi hệ MES một kiểu; có nơi dùng chuẩn công nghiệp, có nơi dùng giao thức riêng |
| Thư viện phía PLC | Một số hệ PLC có khối kết nối MES sẵn; ⚠ phần lớn phải tự viết trên nền giao thức chung |
| Bộ đệm dữ liệu | ⚠ Lưu bản ghi tại chỗ khi mất kết nối cần **bộ nhớ** — kiểm dung lượng (Chương 8) |

> ⚠⚠ **Giao diện tới MES là hạng mục phải chốt SỚM trong dự án**, không phải cuối.
> Nó phụ thuộc hệ MES của khách hàng, và thường cần người của bên MES tham gia. Phát hiện muộn rằng
> giao thức không như dự kiến là một trong những nguyên nhân trễ tiến độ phổ biến nhất.
>
> Đây thuộc về đặc tả (Chương 23) và phải nằm trong danh sách câu hỏi cho khách hàng.

---

## 42.9 Bẫy thường gặp

### 🔍 BẪY 1 — Chỉ ghi log, không hỏi trước

**Hiện tượng:** ⭐ board nhảy cóc công đoạn hoặc bị làm trùng vẫn đi qua; lỗi lộ ra ở cuối chuyền hoặc
ở khách hàng.
**Cách sửa:** ⭐⭐ **hỏi MES trước khi gia công** — đó là lý do hệ truy xuất tồn tại (mục 42.5).

### 🔍 BẪY 2 — Tin chuỗi mã nhận được mà không kiểm định dạng

**Hiện tượng:** đầu đọc đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã đồ gá, board bên
cạnh.
**Cách sửa:** kiểm độ dài, tiền tố, ký tự hợp lệ **trước khi** dùng (mục 42.4).

### 🔍 BẪY 3 — Nhập tay không có kiểm soát

**Hiện tượng:** ⚠⚠ toàn bộ cơ chế chống nhảy cóc và chống làm trùng bị vô hiệu hoá — **và không ai
biết**.
**Cách sửa:** phân quyền, ghi vết, vẫn hỏi MES với mã đã nhập, và **đếm số lần** (mục 42.6).

### 🔍 BẪY 4 — Không có chính sách cho việc mất kết nối MES

**Hiện tượng:** khi mất kết nối, mỗi người xử lý một kiểu; hoặc chương trình tự quyết theo cách người
lập trình nghĩ là hợp lý.
**Cách sửa:** ⚠⚠ đây là **quyết định của khách hàng**, phải nằm trong đặc tả (mục 42.6, Chương 23).

### 🔍 BẪY 5 — Chạy tạm không giới hạn, không đánh dấu

**Hiện tượng:** tám tiếng sản xuất không được kiểm tra, và dữ liệu gửi bù **trông giống hệt** dữ liệu
bình thường.
**Cách sửa:** giới hạn thời gian/số lượng, đánh dấu rõ trong bản ghi, báo trên màn hình (mục 42.6).

### 🔍 BẪY 6 — Không ghi số liệu quá trình vào bản ghi

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 42.1 — có khiếu nại nhưng **không khoanh vùng được**, phải thu
hồi theo lô lớn.
**Cách sửa:** ghi các số liệu quyết định chất lượng cùng mỗi board (mục 42.5, 42.7).

### 🔍 BẪY 7 — Không ghi phiên bản công thức

**Hiện tượng:** biết board dùng công thức nào nhưng **không biết công thức đó lúc ấy có tham số gì** —
vì nó đã bị sửa từ đó.
**Cách sửa:** ghi **mã và phiên bản** (Chương 29, mục 29.6).

### 🔍 BẪY 8 — Không theo dõi tỉ lệ không đọc được

**Hiện tượng:** tỉ lệ đọc giảm dần do ống kính bẩn hoặc chất lượng mã kém; chỉ phát hiện khi nó tệ
tới mức gây dừng máy.
**Cách sửa:** đếm và cảnh báo theo xu hướng — mức "cảnh báo, vẫn chạy" (mục 42.4).

### 🔍 BẪY 9 — Chốt giao diện MES muộn

**Hiện tượng:** cuối dự án mới phát hiện giao thức không như dự kiến; trễ tiến độ.
**Cách sửa:** chốt sớm, đưa vào đặc tả, và có người của bên MES tham gia (mục 42.8).

### 🔍 BẪY 10 — Nghi đầu đọc trước khi nghi chất lượng mã

**Hiện tượng:** đổi đầu đọc đắt tiền mà tỉ lệ đọc không cải thiện.
**Cách sửa:** ⭐ đo **chất lượng mã** và kiểm **chiếu sáng** trước — rẻ và nhanh hơn nhiều
(mục 42.2, 42.3).

---

## 42.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Vì sao điện tử dùng mã 2D | Diện tích nhỏ · ⭐ **khắc trực tiếp lên board** · có sửa lỗi |
| Tỉ lệ đọc thấp — nghi gì trước | ⭐ **Chất lượng mã và chiếu sáng**, không phải đầu đọc |
| Yếu tố quyết định nhất khi lắp đầu đọc | ⭐ **Chiếu sáng** |
| Nhận chuỗi mã về thì | ⭐ **Kiểm định dạng trước khi dùng** |
| ⭐⭐ Lý do tồn tại của truy xuất | **Hỏi MES TRƯỚC khi làm** — chống nhảy cóc và chống làm trùng |
| Ghi log một mình cho gì | Chỉ giúp **điều tra sau khi đã hỏng** |
| Cơ chế chỉ hiệu quả khi | **Mọi máy trong chuyền đều hỏi** |
| Bản ghi kết quả nên có | Mã · OK/NG · **lý do NG** · **mã + phiên bản công thức** · ⭐ **số liệu quá trình** |
| ⚠⚠ Mất kết nối MES thì làm gì | **Quyết định của khách hàng**, phải nằm trong đặc tả |
| Nếu chạy tạm thì bắt buộc | Lưu tại chỗ · **đánh dấu** · **giới hạn** · báo trên màn hình |
| Nhập tay phải có | Phân quyền · ghi vết · **vẫn hỏi MES** · đếm số lần |
| ⚠⚠ Nhập tay không kiểm soát | **Lỗ hổng lớn nhất** của mọi hệ truy xuất |
| Chốt giao diện MES khi nào | ⭐ **Sớm** — thuộc đặc tả, cần bên MES tham gia |

---

## 42.11 Tự kiểm

1. ⭐ Một lô hàng bị trả về. Truy xuất nguồn gốc thay đổi quy mô thu hồi thế nào?
2. Nêu ba lý do sản xuất điện tử dùng mã 2D thay vì mã vạch 1D. Lý do nào quan trọng nhất?
3. Ba yếu tố quyết định đầu đọc cố định hoạt động tốt. Yếu tố nào hay bị coi nhẹ nhất?
4. Vì sao phải **kiểm định dạng** chuỗi mã nhận được? Cho một tình huống đọc nhầm.
5. ⭐⭐ Mô tả năm bước của luồng truy xuất đầy đủ. Bước nào là **lý do tồn tại** của hệ truy xuất, và
   vì sao?
6. ⭐ Nêu bốn thứ mà việc "hỏi MES trước khi làm" chống được. Cơ chế này chỉ hiệu quả khi nào?
7. Bản ghi kết quả nên chứa gì? Trường nào trả lời được câu hỏi ở mục 42.1?
8. ⭐ Vì sao phải ghi **phiên bản** công thức chứ không chỉ mã công thức?
9. ⚠⚠ Mất kết nối MES: nêu hai lựa chọn và cái giá của mỗi cái. **Ai** quyết định?
10. Nếu chọn "chạy tạm", nêu bốn điều bắt buộc phải làm.
11. ⭐ Vì sao **nhập tay không có kiểm soát** là lỗ hổng lớn nhất? Liên hệ với bẫy nào ở Chương 29?
12. Vì sao nên đếm và theo dõi **tỉ lệ không đọc được**? Nó thuộc mức cảnh báo nào?

> Câu 5, 6, 9 và 11 là bốn câu phân loại. Câu 5 là tinh thần của cả chương: **ghi log giúp bạn điều
> tra sau khi đã hỏng; hỏi trước khi làm giúp bạn không hỏng.**

---

### Chương tiếp theo

Chương 43 — **Tích hợp vision với PLC**. Bạn đã biết đọc mã. Chương sau về một hệ thị giác phức tạp
hơn: nhận toạ độ và góc lệch, đồng bộ lúc chụp với lúc vật đứng yên — và câu hỏi đáng giá nhất:
⭐ khi nào một cảm biến quang rẻ tiền làm được việc mà bạn định dùng camera.

### Nguồn tham khảo chương 42

- **ISO/IEC 16022** — *Data Matrix bar code symbology specification*: đặc tả mã Data Matrix.
  *(tiêu chuẩn có bản quyền)*
- **ISO/IEC 15415** và **ISO/IEC 29158** — chấm điểm chất lượng mã in và mã khắc trực tiếp; dùng khi
  chẩn đoán tỉ lệ đọc thấp (mục 42.2).
- **Tài liệu đầu đọc mã** — dùng cho ⚠ **định dạng chuỗi trả về**, cách kích, giao thức, và yêu cầu
  về tiêu cự và chiếu sáng.
- ⚠ **Tài liệu giao diện của hệ MES tại khách hàng** — thứ phải xin **sớm** (mục 42.8).
- Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Luồng ở mục 42.5 là **mẫu phổ biến trong sản xuất điện tử**, không phải chuẩn bắt buộc. Hệ MES
> khác nhau có luồng khác nhau — một số hỏi và trả công thức trong một lần, một số tách làm hai bước,
> một số không quản lý công thức mà chỉ kiểm quyền. ⭐ **Luồng cụ thể phải chốt với bên MES ở giai
> đoạn đặc tả.**
>
> ⚠ Trong một số ngành có **yêu cầu pháp lý** về truy xuất nguồn gốc — thiết bị y tế, ô tô, hàng
> không. Ở đó, lựa chọn "chạy tạm khi mất kết nối" có thể **không được phép**, và yêu cầu về lưu trữ
> dữ liệu có thể chặt hơn nhiều so với nội dung chương này. Kiểm quy định áp dụng cho sản phẩm của
> khách hàng.

<!-- SECTION: ch43_tich_hop_vision_voi_plc -->
---
# Chương 43 — Tích hợp vision với PLC

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.
>
> ⚠ **DP-01 không có hệ thị giác.** Đây là quyết định thiết kế có chủ đích (Phụ lục J §J.1, mục 3):
> máy mẫu đã đủ phức tạp, và thêm vision không dạy thêm nguyên tắc điều khiển nào. Chương này dùng
> **ví dụ riêng**, và mục 43.9 nói rõ nếu cần thì DP-01 sẽ ghép với vision thế nào.

---

## 43.1 Bài toán: camera 40 triệu để đếm sản phẩm

Một trạm cần biết có sản phẩm ở vị trí hay không. Người thiết kế chọn một hệ thị giác — camera, đèn,
phần mềm xử lý, tổng cộng khoảng bốn mươi triệu đồng và ba tuần cấu hình.

Hệ chạy được. Nhưng:

- Mỗi lần đổi màu sản phẩm phải chỉnh lại tham số.
- Ánh sáng phòng thay đổi theo giờ làm kết quả không ổn định, phải che chắn thêm.
- Người bảo trì không ai chỉnh được, phải gọi nhà cung cấp.
- Sau một năm, phần mềm cần bản quyền gia hạn.

Một **cảm biến quang thu-phát** giá vài trăm nghìn làm đúng việc đó: có vật hay không có vật. Không
tham số, không ánh sáng, không bản quyền, và bất kỳ thợ điện nào cũng thay được.

> ⭐ **Câu hỏi đầu tiên của chương này không phải "tích hợp vision thế nào" — mà là "có cần vision
> không".** Mục 43.2 trả lời trước khi bàn tới kỹ thuật.

---

## 43.2 ⭐ Khi nào vision là quá mức cần thiết

| Nếu bài toán là | Dùng cái này |
|---|---|
| Có vật hay không có vật | ⭐ **Cảm biến quang** (Chương 4) |
| Vật ở đúng vị trí chưa | ⭐ Cảm biến quang, hoặc cảm biến tiệm cận |
| Đo một khoảng cách | ⭐ **Cảm biến khoảng cách** (Chương 33, mục 33.6) |
| Đọc một mã | ⭐ **Đầu đọc mã** (Chương 42) — rẻ hơn và ổn định hơn camera vạn năng |
| Phân biệt hai loại sản phẩm khác nhau rõ về kích thước | Cảm biến quang + cơ cấu gá |
| ⭐ **Đo vị trí và góc xoay của vật đặt tự do** | **Vision** |
| ⭐ **Kiểm ngoại quan** — vết xước, thiếu linh kiện, sai cực tính | **Vision** |
| ⭐ **Đọc ký tự in** | **Vision** |
| Nhiều phép kiểm khác nhau trên cùng một ảnh | **Vision** |

> ⭐ **Ba câu hỏi trước khi chọn vision:**
>
> **1. Có cảm biến rẻ tiền nào làm được việc này không?** Nếu có, gần như luôn nên dùng nó.
>
> **2. Ai sẽ chỉnh lại khi đổi sản phẩm?** ⚠ Hệ vision cần chỉnh định lại khi sản phẩm đổi màu, đổi
> kích thước, đổi nhà cung cấp. Nếu không ai trong nhà máy làm được, bạn đang tạo ra một điểm phụ
> thuộc nhà cung cấp lâu dài.
>
> **3. Điều kiện ánh sáng có kiểm soát được không?** ⚠ Ánh sáng phòng thay đổi là kẻ thù số một của
> vision. Không che chắn được thì hệ sẽ không ổn định.
>
> Câu 2 là cùng câu hỏi với Chương 20 mục 20.6, Chương 35 mục 35.3 và Chương 34 mục 34.7: **ai sẽ duy
> trì cái này?**

---

## 43.3 ⭐ Ranh giới trách nhiệm

Khi đã quyết dùng vision, điều quan trọng nhất là **chia việc cho đúng**.

```text
   ┌──────────────────┐                    ┌──────────────────┐
   │   HỆ VISION      │                    │       PLC        │
   │                  │                    │                  │
   │  Xử lý ảnh       │  ── kết quả ────►  │  Điều phối       │
   │  QUYẾT ĐỊNH:     │   OK/NG            │  QUYẾT ĐỊNH:     │
   │  - đạt hay không │   toạ độ X, Y      │  - làm gì tiếp   │
   │  - lệch bao nhiêu│   góc θ            │  - dừng? loại?   │
   └──────────────────┘                    └──────────────────┘
        ⭐ Ranh giới là VÀI BIT VÀ VÀI CON SỐ — không phải hình ảnh
```

| Bên | Làm gì | ⚠ Không làm gì |
|---|---|---|
| **Hệ vision** | Chụp, xử lý ảnh, ra kết luận | ⚠ Không điều khiển cơ cấu; không quyết định trình tự |
| **PLC** | Kích chụp, nhận kết quả, quyết định hành động | ⚠ **Không xử lý ảnh** |

> ⭐ **Đây chính là nguyên tắc "mỗi bên làm việc mình giỏi" ở Chương 2 mục 2.4.**
> PLC không sinh ra để xử lý ảnh; hệ vision không sinh ra để điều khiển trình tự. Ranh giới rõ ràng
> làm cả hai bên đơn giản hơn, và **thay được từng bên độc lập**.

> ⚠ **Đừng để hệ vision điều khiển cơ cấu trực tiếp.**
> Nhiều hệ vision có ngõ ra số và có thể bật một van. Cám dỗ là để nó tự loại sản phẩm NG cho nhanh.
> Nhưng khi đó **trình tự của máy nằm ở hai chỗ**, và không ai đọc được toàn bộ logic ở một nơi —
> cùng vấn đề với Chương 22 mục 22.3 (ai ghi vào tag này).

---

## 43.4 ⭐ Kích chụp — vì sao trigger phần cứng chính xác hơn

Đây là điểm kỹ thuật quan trọng nhất của chương.

### Hai cách kích

| Cách | Cơ chế | Độ chính xác thời điểm |
|---|---|---|
| ⭐ **Trigger phần cứng** | Một ngõ ra số của PLC nối thẳng vào chân trigger của camera | ⭐ **Cao và xác định** |
| **Trigger bằng lệnh mạng** | PLC gửi bản tin "chụp đi" qua mạng | ⚠ Trễ **biến động** |

### Vì sao khác biệt quan trọng

Với vật đang **đứng yên**, vài mili-giây trễ không sao.

Với vật đang **chuyển động**, hoặc với chu trình chặt, trễ biến động làm ảnh chụp **ở vị trí khác
nhau mỗi lần** — và kết quả đo toạ độ sai theo.

```text
   Vật chạy 200 mm/s
   Trễ trigger biến động ±10 ms  →  vị trí chụp lệch ±2 mm
```

> ⭐ **Trigger phần cứng đi thẳng, không qua vòng quét của bên nhận, không qua hàng đợi mạng.**
> Nó là cùng lập luận với công tắc giới hạn đi thẳng vào drive (Chương 37, mục 37.6) và với bắt tay
> bằng tín hiệu cứng (Chương 41, mục 41.5): **việc cần chính xác về thời điểm thì đừng cho nó đi qua
> một tầng có độ trễ biến động.**

> ⚠ **Nhưng trigger phần cứng vẫn chịu ảnh hưởng của vòng quét PLC.**
> Ngõ ra số chỉ được ghi ở giai đoạn 3 của vòng quét (Chương 10). Nếu cần độ chính xác cao hơn thời
> gian quét, phải dùng:
> - **Ngõ ra so sánh của bộ đếm tốc độ cao** — kích khi encoder tới đúng vị trí (Chương 18, mục 18.5);
> - hoặc **cảm biến quang kích thẳng** vào camera, PLC chỉ cho phép.

### Chụp lúc vật đứng yên

Cách đơn giản và đáng tin nhất: **dừng vật lại rồi mới chụp**.

```iecst
CASE Step OF
    30: // Đưa vật tới vị trí chụp
        IF DI_AtInspectPos THEN
            Step := 40;
        END_IF;

    40: // ⭐ Chờ vật ĐỨNG YÊN HẲN trước khi chụp
        T_Settle(IN := TRUE, PT := T#100MS);     // chờ hết rung
        IF T_Settle.Q THEN
            DO_CameraTrigger := TRUE;             // ⭐ trigger phần cứng
            Step := 50;
        END_IF;

    50: // Chờ kết quả
        DO_CameraTrigger := FALSE;
        IF M_VisionResultReady THEN
            Step := 60;
        END_IF;
```

> ⭐ **Bước 40 — chờ hết rung — là bước hay bị bỏ và gây kết quả không ổn định.**
> Cơ cấu vừa dừng vẫn còn dao động cơ khí. Chụp ngay lúc đó cho ảnh **nhoè** hoặc **lệch**, và triệu
> chứng là "thỉnh thoảng đo sai" — rất khó chẩn đoán.
>
> ⚠ Thời gian chờ phải **đo**, không đoán: cho cơ cấu dừng rồi chụp liên tiếp nhiều ảnh, xem sau bao
> lâu kết quả ổn định.

---

## 43.5 Nhận kết quả

### Ba loại kết quả

| Loại | Nội dung | PLC dùng để |
|---|---|---|
| **Kết luận** | OK / NG, kèm mã lý do | Quyết định đi tiếp hay loại |
| ⭐ **Toạ độ lệch** | ΔX, ΔY, Δθ so với vị trí chuẩn | Bù vào lệnh chuyển động (Chương 37) |
| **Số đo** | Kích thước, số lượng, điểm chất lượng | Ghi log, phân tích xu hướng |

### Mẫu trao đổi

```iecst
// Kết quả về qua mạng — dùng mẫu Execute/Done (Chương 38, mục 38.8)
IF M_VisionResultReady THEN
    // ⭐ 1. Kiểm tính hợp lệ TRƯỚC khi dùng
    IF VisionSeqNo <> ExpectedSeqNo THEN
        M_VisionMismatch := TRUE;                 // ⚠ kết quả của ảnh khác!
    ELSIF NOT VisionValid THEN
        M_VisionNoResult := TRUE;
    ELSE
        // 2. Kết quả hợp lệ — dùng được
        M_PartOk := VisionPassed;
        OffsetXX100 := VisionOffsetXX100;
        OffsetYX100 := VisionOffsetYX100;
        OffsetThX100 := VisionOffsetThX100;
        M_VisionOk := TRUE;
    END_IF;
END_IF;
```

> ⭐⭐ **Số thứ tự ảnh là chi tiết quan trọng nhất của mục này.**
> Nếu hệ vision xử lý chậm hơn nhịp máy, hoặc nếu có một ảnh bị bỏ qua, thì kết quả về **có thể là của
> sản phẩm trước**. PLC dùng nó cho sản phẩm hiện tại — và sai theo cách **không phát hiện được**.
>
> Cách chống: mỗi lần kích, PLC gửi hoặc ghi lại một **số thứ tự**; kết quả trả về phải mang số thứ tự
> đó. Không khớp thì **vứt bỏ**, không dùng.
>
> Đây là cùng bài toán với "ghép đúng dữ liệu với đúng board" ở Chương 41 mục 41.6, và với thanh ghi
> dịch ở Chương 19 mục 19.6.

### ⚠ Kẹp giá trị bù trước khi dùng

```iecst
// ⚠⚠ Bù toạ độ là lệnh chuyển động — PHẢI kẹp trong dải
IF ABS(OffsetXX100) > MAX_OFFSET_X100
   OR ABS(OffsetYX100) > MAX_OFFSET_X100 THEN
    M_PartOk := FALSE;                            // lệch quá nhiều → NG, không bù
    M_NgReason := NG_TOO_FAR_OFF;
ELSE
    TargetXX100 := NominalXX100 + OffsetXX100;    // bù
END_IF;
```

> ⚠⚠ **Một giá trị bù sai làm cơ cấu đi tới chỗ không ai muốn.**
> Hệ vision có thể trả về toạ độ vô lý nếu nó nhận nhầm vật khác trong ảnh, hoặc nếu hiệu chỉnh sai.
> **Luôn kẹp trong dải** (Chương 32, mục 32.4), và lệch quá nhiều thì **coi là NG** thay vì cố bù.

---

## 43.6 Hiệu chỉnh toạ độ camera và toạ độ máy

Hệ vision đo bằng **pixel**. Cơ cấu chuyển động theo **mi-li-mét**. Cần một phép chuyển đổi.

**Hiệu chỉnh** *(calibration)* là việc xác định phép chuyển đổi đó — ở mức khái niệm, nó gồm ba thứ:

| Thành phần | Xử lý gì |
|---|---|
| **Tỉ lệ** | Một pixel ứng bao nhiêu mi-li-mét |
| **Xoay** | Camera có thể không song song hoàn hảo với trục máy |
| **Gốc toạ độ** | Điểm 0 của camera ứng với điểm nào của máy |

Cách làm thực tế: đặt một **tấm chuẩn hiệu chỉnh** có các điểm ở khoảng cách đã biết, cho hệ vision
nhận diện, và nó tự tính phép chuyển đổi.

> ⚠⚠ **Hiệu chỉnh mất hiệu lực khi bất cứ thứ gì trong chuỗi quang học thay đổi:**
> camera bị va chạm, ống kính bị chỉnh, khoảng cách camera–vật đổi, hoặc đồ gá bị dịch.
>
> Ba việc bắt buộc:
> - ⭐ **Cố định camera chắc chắn** — bằng giá cứng, không bằng khớp điều chỉnh được dễ dàng.
> - ⭐ **Có cách kiểm hiệu chỉnh còn đúng không** — đặt một vật chuẩn ở vị trí đã biết và xem hệ đo ra
>   bao nhiêu. Làm định kỳ, và **sau mọi lần chạm vào camera**.
> - **Ghi hồ sơ hiệu chỉnh** — ngày, người làm, kết quả (Chương 32, mục 32.8).

> 💡 **Kiểm hiệu chỉnh nên là một mục trong danh sách bảo trì phòng ngừa** (Chương 51). Hiệu chỉnh
> sai không gây báo lỗi — nó chỉ làm mọi phép đo lệch một cách nhất quán, giống hệt bài toán RTD 2 dây
> ở Chương 33 mục 33.4.

---

## 43.7 ⚠ Khi vision không trả lời

Cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9, nhưng có một khác biệt quan trọng.

| Tình huống | Nghĩa là | Xử lý |
|---|---|---|
| **Vision trả về NG** | ⭐ Hệ hoạt động tốt, sản phẩm hỏng | Loại sản phẩm — đây là **thành công** |
| ⚠ **Vision không trả lời** | Mất kết nối, hệ treo, hoặc chưa xong | **Không biết** sản phẩm ra sao |
| ⚠ **Vision báo không xử lý được** | Không tìm thấy vật, ảnh quá tối/sáng | **Không biết** — nhưng có thông tin chẩn đoán |

> ⭐⭐ **"NG" và "không biết" là hai thứ khác nhau, và phải xử lý khác nhau.**
>
> - **NG** → loại sản phẩm, đếm vào tỉ lệ lỗi, tiếp tục chạy.
> - **Không biết** → ⚠ **không được coi là OK, cũng không nên coi là NG**. Sản phẩm chưa được kiểm.
>
> Coi "không biết" là NG thì bạn vứt hàng tốt và tỉ lệ lỗi thống kê sai. Coi nó là OK thì hàng chưa
> kiểm đi ra khách hàng.
>
> Cách đúng thường là: **dừng và báo người**, hoặc **đưa sản phẩm vào chỗ chờ xử lý riêng**. Đây là
> quyết định thuộc đặc tả (Chương 23).

```iecst
IF M_VisionOk THEN
    IF M_PartOk THEN
        Step := 60;                    // đi tiếp
    ELSE
        M_PartIsNg := TRUE;            // NG thật — loại
        Step := 90;
    END_IF;
ELSIF M_VisionNoResult OR M_VisionTimeout THEN
    // ⚠⚠ KHÔNG BIẾT — không phải OK, không phải NG
    M_PartUnknown := TRUE;
    M_AnyFault := TRUE;
    M_FaultCode := 430;                // "vision không cho kết quả"
    // sản phẩm này cần người xử lý
END_IF;
```

> ⚠ **Nếu tỉ lệ "không biết" tăng dần**, đó là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc sản phẩm lô
> mới khác lô cũ. Đếm và theo dõi (Chương 42, mục 42.4).

---

## 43.8 Chu kỳ và ảnh hưởng tới nhịp máy

Xử lý ảnh mất thời gian — từ vài chục tới vài trăm mili-giây tuỳ độ phức tạp.

| Chiến lược | Nghĩa | Khi nào dùng |
|---|---|---|
| **Chờ kết quả rồi mới đi tiếp** | Trình tự dừng chờ | ⭐ Đơn giản nhất; hợp khi chu kỳ dư dả |
| **Chụp ở trạm này, dùng kết quả ở trạm sau** | Xử lý song song với việc khác | Chu kỳ chặt; ⚠ cần số thứ tự chặt chẽ (mục 43.5) |
| **Chụp nhiều vật, xử lý theo lô** | Hiệu quả hơn | ⚠ Phức tạp; dữ liệu phải khớp thứ tự |

> ⚠ **Thời gian xử lý ảnh phải đo, không lấy từ catalogue.**
> Con số trong tài liệu thường là điều kiện lý tưởng. Thời gian thật phụ thuộc số phép kiểm, độ phân
> giải, và độ phức tạp của ảnh. ⭐ **Đo trên vật thật, ở điều kiện thật**, rồi mới tính vào chu kỳ
> (Chương 55).

---

## 43.9 Nếu DP-01 cần vision

Theo quyết định ở Phụ lục J §J.1, DP-01 **không có** hệ thị giác. Nhưng nếu sau này cần — ví dụ board
được đặt tự do trên băng tải thay vì được gá chính xác — thì kiến trúc sẽ là:

| Hạng mục | Quyết định |
|---|---|
| Việc của vision | ⭐ **Đo vị trí và góc board**, trả về ΔX, ΔY, Δθ |
| Việc của PLC | Bù giá trị đó vào toạ độ đường keo, rồi ra lệnh gantry (Chương 37) |
| Kích chụp | ⭐ **Trigger phần cứng**, sau khi board đã kẹp và **đứng yên** |
| Kết nối kết quả | Mạng chung (Chương 40) |
| ⭐ Số thứ tự ảnh | **Bắt buộc** — ghép kết quả với đúng board |
| Kẹp giá trị bù | ⚠ **Bắt buộc**; lệch quá dải → NG, không bù |
| Vision không trả lời | ⚠ **Không biết** ≠ NG — dừng và báo người (mục 43.7) |
| Hiệu chỉnh | Kiểm định kỳ, và sau mọi lần chạm camera |

```iecst
// Bù toạ độ đường keo theo kết quả vision
IF M_VisionOk AND M_PartOk THEN
    FOR i := 1 TO PathPointCount DO
        // ⭐ Bù dịch chuyển; xoay cần phép biến đổi đầy đủ hơn
        PathX[i] := ActiveRecipe.PathX[i] + OffsetXX100;
        PathY[i] := ActiveRecipe.PathY[i] + OffsetYX100;
    END_FOR;
END_IF;
```

> ⚠ **Đoạn trên chỉ bù dịch chuyển, chưa bù xoay.** Bù góc cần phép biến đổi toạ độ đầy đủ, và với
> đường keo nhiều điểm thì phải áp cho từng điểm quanh một tâm xoay. Đây là chỗ nhiều hệ vision cung
> cấp sẵn phép biến đổi, hoặc bộ điều khiển chuyển động hỗ trợ **hệ toạ độ dịch chuyển được**
> (Chương 37).

> ⭐ **Nhận xét: thêm vision vào DP-01 sẽ làm chu kỳ dài thêm.**
> Với chu kỳ mục tiêu 12 giây đã sát trần (Phụ lục J §J.1), thời gian chụp và xử lý phải nằm gọn trong
> phần chu kỳ của trạm 1 — và trạm 1 còn phải chạy hết đường keo. Đây là chỗ Chương 55 sẽ phải tính
> lại nếu quyết thêm vision.

---

## 43.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Loại hệ vision | **Cảm biến vision** (đơn giản, cấu hình sẵn) · **camera thông minh** (xử lý trong camera) · **hệ PC** (mạnh nhất, phức tạp nhất) |
| Giao thức tới PLC | Giao thức riêng của hãng, hoặc ⭐ **Modbus TCP** / **EtherNet/IP** / **PROFINET** — kiểm thiết bị hỗ trợ gì |
| ⚠ Định dạng kết quả | Rất khác nhau — chuỗi, thanh ghi, cấu trúc riêng. ⚠ **Phải theo tài liệu** |
| Trigger | ⭐ Gần như mọi hệ đều có **ngõ vào trigger phần cứng** — dùng nó |
| Công cụ cấu hình | Phần mềm riêng của hãng; ⚠ **cần bản quyền và cần người biết dùng** (mục 43.2, câu 2) |
| Lưu ảnh | ⭐ Nhiều hệ lưu được ảnh của sản phẩm NG — **rất quý khi phân tích nguyên nhân** |
| Hiệu chỉnh | Quy trình và tấm chuẩn khác nhau; ⚠ ghi hồ sơ |

> ⭐ **Nếu hệ vision lưu được ảnh sản phẩm NG, hãy bật tính năng đó.**
> Khi có khiếu nại chất lượng, một ảnh của board bị loại nói nhiều hơn mọi con số — và nó ghép được
> với dữ liệu truy xuất ở Chương 42.

---

## 43.11 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng vision cho việc cảm biến rẻ tiền làm được

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 43.1 — chi phí cao, phải chỉnh lại khi đổi sản phẩm, không ai
trong nhà máy bảo trì được.
**Cách sửa:** ba câu hỏi ở mục 43.2. Câu 2 — **ai sẽ chỉnh lại** — thường là câu quyết định.

### 🔍 BẪY 2 — Kích chụp bằng lệnh mạng khi vật đang chuyển động

**Hiện tượng:** kết quả đo toạ độ **lệch khác nhau mỗi lần**; không tái hiện được.
**Cách sửa:** ⭐ **trigger phần cứng**; và tốt nhất là **dừng vật rồi mới chụp** (mục 43.4).

### 🔍 BẪY 3 — Chụp ngay khi cơ cấu vừa dừng

**Hiện tượng:** "thỉnh thoảng đo sai" — vì cơ cấu còn dao động. Rất khó chẩn đoán.
**Cách sửa:** chờ hết rung; thời gian chờ phải **đo**, không đoán (mục 43.4).

### 🔍 BẪY 4 — Không dùng số thứ tự ảnh

**Hiện tượng:** ⚠⚠ kết quả của sản phẩm **trước** được dùng cho sản phẩm **hiện tại** — sai theo cách
không phát hiện được.
**Cách sửa:** ⭐ mỗi lần kích mang một số thứ tự; kết quả không khớp thì **vứt bỏ** (mục 43.5).

### 🔍 BẪY 5 — Không kẹp giá trị bù toạ độ

**Hiện tượng:** ⚠⚠ hệ vision nhận nhầm vật khác, trả toạ độ vô lý, và cơ cấu **đi tới chỗ không ai
muốn**.
**Cách sửa:** kẹp trong dải; lệch quá nhiều → **NG, không bù** (mục 43.5).

### 🔍 BẪY 6 — Coi "không trả lời được" là NG

**Hiện tượng:** vứt hàng tốt, và tỉ lệ lỗi thống kê **sai** — che mất vấn đề thật của hệ vision.
**Cách sửa:** ⭐⭐ "không biết" ≠ NG. Xử lý riêng, theo đặc tả (mục 43.7).

### 🔍 BẪY 7 — Coi "không trả lời được" là OK

**Hiện tượng:** ⚠⚠ sản phẩm **chưa được kiểm** đi ra khách hàng.
**Cách sửa:** như trên — dừng và báo người (mục 43.7).

### 🔍 BẪY 8 — Để hệ vision điều khiển cơ cấu trực tiếp

**Hiện tượng:** trình tự nằm ở hai chỗ; không ai đọc được toàn bộ logic ở một nơi.
**Cách sửa:** ranh giới trách nhiệm ở mục 43.3 — vision **quyết định**, PLC **điều phối**.

### 🔍 BẪY 9 — Không kiểm hiệu chỉnh định kỳ

**Hiện tượng:** ⚠ mọi phép đo lệch một cách **nhất quán** sau khi camera bị va chạm — không có báo
lỗi nào.
**Cách sửa:** kiểm bằng vật chuẩn định kỳ và sau mọi lần chạm camera (mục 43.6).

### 🔍 BẪY 10 — Lấy thời gian xử lý từ catalogue

**Hiện tượng:** chu kỳ máy dài hơn tính toán; phát hiện muộn khi đã chạy thử.
**Cách sửa:** ⭐ **đo trên vật thật, điều kiện thật** (mục 43.8, Chương 55).

### 🔍 BẪY 11 — Không kiểm soát ánh sáng môi trường

**Hiện tượng:** kết quả đổi theo giờ trong ngày, hoặc khi mở cửa xưởng.
**Cách sửa:** che chắn; dùng chiếu sáng riêng đủ mạnh để lấn át ánh sáng môi trường (mục 43.2, câu 3).

---

## 43.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Câu hỏi đầu tiên về vision | ⭐ **Có cần vision không?** |
| Ba câu hỏi trước khi chọn | Có cảm biến rẻ làm được không · ⭐ **ai chỉnh lại** · ánh sáng kiểm soát được không |
| Vision hợp với | Vị trí và góc vật đặt tự do · kiểm ngoại quan · đọc ký tự |
| Ranh giới trách nhiệm | Vision **quyết định**; PLC **điều phối** |
| Ranh giới là gì | ⭐ **Vài bit và vài con số** — không phải hình ảnh |
| Kích chụp bằng gì | ⭐ **Trigger phần cứng** |
| Trước khi chụp | ⭐ **Chờ vật đứng yên hẳn** — thời gian phải **đo** |
| ⭐⭐ Ghép kết quả với sản phẩm | **Số thứ tự ảnh** — không khớp thì vứt bỏ |
| Giá trị bù toạ độ | ⚠ **Luôn kẹp**; lệch quá dải → **NG, không bù** |
| Hiệu chỉnh mất hiệu lực khi | Camera bị chạm, ống kính chỉnh, khoảng cách đổi |
| Kiểm hiệu chỉnh | Định kỳ **và sau mọi lần chạm camera** |
| ⭐⭐ "NG" và "không trả lời được" | **Hai thứ khác nhau** — xử lý khác nhau |
| "Không biết" xử lý thế nào | ⚠ Không phải OK, không phải NG — **dừng và báo người** |
| Thời gian xử lý ảnh | ⭐ **Đo trên vật thật**, không lấy catalogue |
| Ảnh sản phẩm NG | ⭐ **Lưu lại** — rất quý khi phân tích nguyên nhân |

---

## 43.13 Tự kiểm

1. ⭐ Nêu ba câu hỏi phải trả lời trước khi chọn hệ vision. Câu nào thường quyết định nhất, và nó liên
   hệ với những chương nào khác?
2. Kể bốn bài toán mà cảm biến rẻ tiền làm tốt hơn vision, và bốn bài toán chỉ vision làm được.
3. Phát biểu ranh giới trách nhiệm giữa PLC và hệ vision. Ranh giới đó gồm những gì?
4. ⭐ Vì sao **trigger phần cứng** chính xác hơn trigger bằng lệnh mạng? Nêu một tình huống mà khác
   biệt đó gây sai kết quả.
5. Trigger phần cứng vẫn chịu ảnh hưởng của cái gì? Khi cần chính xác hơn nữa thì dùng gì?
6. Vì sao phải **chờ hết rung** trước khi chụp? Triệu chứng khi bỏ bước này là gì?
7. ⭐⭐ Vì sao cần **số thứ tự ảnh**? Mô tả hậu quả khi không có, và liên hệ với hai chương khác có
   cùng bài toán.
8. ⚠ Vì sao phải kẹp giá trị bù toạ độ? Lệch quá dải thì nên làm gì?
9. Hiệu chỉnh camera gồm ba thành phần nào? Nó mất hiệu lực khi nào, và phát hiện bằng cách nào?
10. ⭐⭐ Phân biệt "vision trả về NG" với "vision không trả lời được". Vì sao **cả hai cách xử lý sai**
    — coi là OK và coi là NG — đều có vấn đề?
11. Vì sao **không** nên để hệ vision điều khiển cơ cấu trực tiếp?
12. Vì sao thời gian xử lý ảnh phải **đo** thay vì lấy từ catalogue?

> Câu 1, 4, 7 và 10 là bốn câu phân loại. Câu 10 là tinh thần của cả chương: **"hỏng" và "không biết"
> là hai trạng thái khác nhau — và gộp chúng lại là cách chắc chắn để đưa ra quyết định sai.**

---

### Chương tiếp theo

Chương 44 — **HMI/SCADA: thiết kế màn hình vận hành**. Bạn đã nối máy với thiết bị và với hệ thống
trên. Chương sau về giao diện với **người** — phân cấp màn hình, thiết kế cảnh báo, và vì sao "mọi
thứ đều báo động" nghĩa là không có báo động nào.

### Nguồn tham khảo chương 43

- **Tài liệu hệ vision** đang dùng — dùng cho ⚠ **định dạng kết quả**, giao thức, cách kích, quy trình
  hiệu chỉnh, và ⚠ **thời gian xử lý thật**.
- IEC 61131-2 — *Programmable controllers, Part 2*: đặc tính ngõ ra số dùng cho trigger phần cứng.
  *(tiêu chuẩn có bản quyền)*
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1, mục 3 (quyết định không đưa vision vào máy
  mẫu).

> ⚡ Nội dung về **hiệu chỉnh toạ độ** ở mục 43.6 được trình bày **ở mức khái niệm** — đủ để bạn hiểu
> chuyện gì đang xảy ra, biết khi nào nó mất hiệu lực, và biết phải kiểm gì. Phép toán đầy đủ của
> biến đổi toạ độ, hiệu chỉnh méo ống kính, và hiệu chỉnh nhiều mặt phẳng thuộc về tài liệu chuyên
> ngành thị giác máy, nằm ngoài phạm vi cuốn sách này.
>
> ⚠ Phần lớn công việc **cấu hình phép kiểm** trong hệ vision — chọn công cụ, đặt ngưỡng, huấn luyện
> mẫu — cũng nằm ngoài phạm vi sách. Chương này tập trung vào **giao diện giữa PLC và hệ vision**,
> vốn là phần thuộc trách nhiệm của người lập trình PLC.

<!-- SECTION: ch44_hmi_scada_thiet_ke_man_hinh -->
---
# Chương 44 — HMI/SCADA: thiết kế màn hình vận hành

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 44.1 Bài toán: 47 báo động, không ai đọc

Một cỗ máy dừng. Màn hình hiện danh sách báo động: **47 dòng**.

Người vận hành nhìn một lượt, không hiểu cái nào quan trọng, và làm điều mà mọi người vận hành trên
thế giới đều làm: **nhấn "xác nhận tất cả"** rồi thử khởi động lại.

Máy không chạy. Anh gọi kỹ thuật. Kỹ thuật tới sau hai mươi phút, cuộn danh sách lịch sử báo động,
tìm ra dòng thứ ba mươi tám: *"Áp suất khí thấp"*. Mọi dòng còn lại là **hệ quả** — timeout của từng
xy-lanh, lỗi từng bước, cảnh báo từng trạm.

Một sự cố. Bốn mươi bảy dòng. Hai mươi phút để tìm ra dòng có ích.

> ⭐ **Hệ báo động đó không thất bại vì thiếu thông tin — nó thất bại vì thừa.**

Chương này về việc thiết kế giao diện cho **người**, và phần lớn nội dung xoay quanh việc **bớt đi**
chứ không phải thêm vào.

---

## 44.2 Phân cấp màn hình

Người vận hành cần thông tin ở nhiều mức chi tiết khác nhau, tuỳ tình huống. Bốn mức là cấu trúc
thông dụng và đủ dùng:

| Mức | Nội dung | Trả lời câu hỏi |
|---|---|---|
| **1 — Tổng quan** | Cả máy trên một màn hình: trạng thái, sản lượng, cảnh báo đang có | *"Máy đang ổn không?"* |
| **2 — Cụm** | Một trạm hoặc một hệ thống con | *"Trạm 1 đang làm gì?"* |
| **3 — Chi tiết** | Từng cơ cấu, từng giá trị | *"Van kẹp có đang được lệnh không?"* |
| **4 — Chẩn đoán** | ⭐ Trạng thái I/O, biến trình tự, lịch sử | *"Vì sao nó không chạy?"* |

> ⭐ **Quy tắc: từ mức 1, người vận hành phải đi tới thông tin cần thiết trong ít bước nhất.**
> Khi máy dừng vì mất khí, màn hình tổng quan phải **chỉ thẳng** vào đó — không bắt người ta đi tìm
> qua bốn màn hình.

### ⭐ Màn hình tổng quan nên có gì

| Thành phần | Vì sao |
|---|---|
| **Trạng thái máy** — bằng chữ, to, rõ | `Đang chạy` / `Chờ hàng` / `Lỗi` / `Chờ về gốc` (Chương 25) |
| ⭐ **Cảnh báo cần xử lý ngay** — chỉ những cái đó | Không phải toàn bộ danh sách |
| **Sản lượng ca**: OK, NG, tỉ lệ | Chương 18 |
| ⭐ **Điều kiện đang thiếu để chạy** | Xem bên dưới |
| Công thức đang chạy — **tên**, không chỉ mã số | Chương 29 |
| Trạng thái kết nối: MES, đầu đọc, servo | Chương 40, 42 |

> ⭐⭐ **"Điều kiện đang thiếu để chạy" là thành phần có giá trị nhất của màn hình tổng quan, và hay
> bị bỏ nhất.**
>
> Khi người vận hành nhấn Start mà máy không chạy, câu hỏi duy nhất của họ là **"thiếu cái gì?"**.
> Chương trình đã có câu trả lời — đó chính là biểu thức `M_CanStart` mà bạn đã xây dần qua các chương
> (Chương 40, mục 40.9).
>
> Hiển thị từng điều kiện với dấu ✓ hoặc ✗ biến một cuộc gọi kỹ thuật thành một cái liếc mắt. Đây là
> lý do Chương 24 mục 24.7 khuyên **viết đủ từng điều kiện thay vì gom vào cờ tổng**.

```text
   ┌─ ĐIỀU KIỆN CHẠY ─────────────────┐
   │  ✓ Đã về gốc                     │
   │  ✓ Đã nạp công thức: BOARD-B     │
   │  ✗ Áp suất khí          ← THIẾU  │
   │  ✓ Dừng khẩn cấp OK              │
   │  ✓ Cửa đóng                      │
   │  ✓ Nhiệt độ keo: 60,2 °C         │
   └──────────────────────────────────┘
```

---

## 44.3 ⭐⭐ Thiết kế báo động

Đây là mục quan trọng nhất chương. Chương 48 mục 48.6 đã nêu phép thử một dòng; ở đây là thiết kế đầy
đủ.

### Phép thử cho mọi báo động

> **Mỗi báo động phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
> làm việc đó.**
>
> Thiếu một trong hai vế thì nó **không phải báo động** — hãy đưa xuống mức ghi nhận.

Áp phép thử này lên danh sách của bạn, và một phần lớn sẽ rớt. ⭐ **Đó là kết quả tốt.**

### Ba mức, không nhiều hơn

| Mức | Nghĩa | Người vận hành làm gì |
|---|---|---|
| 🔴 **Báo động** *(alarm)* | Máy dừng hoặc sắp dừng; cần xử lý **ngay** | Xử lý ngay |
| 🟡 **Cảnh báo** *(warning)* | Bất thường, máy vẫn chạy | Lên kế hoạch xử lý |
| ⚪ **Ghi nhận** *(event)* | Thông tin, không cần hành động | ⭐ **Không hiện trên màn hình chính** |

> ⚠ **Đừng tạo năm, sáu mức ưu tiên.** Người vận hành không phân biệt được "mức 3" với "mức 4" lúc
> đang vội. Ba mức là đủ, và ranh giới giữa chúng phải rõ ràng.

### ⭐⭐ Chống lụt báo động

Cỗ máy ở mục 44.1 gặp **lụt báo động** *(alarm flood)*: một sự cố gốc kéo theo hàng chục báo động hệ
quả.

Ba kỹ thuật, dùng kết hợp:

**1. Ức chế báo động hệ quả**

```iecst
// ⭐ Mất khí là NGUYÊN NHÂN GỐC — ức chế mọi timeout cơ cấu khí nén
M_SuppressPneumaticAlarms := M_AirPressFault;

// Timeout xy-lanh chỉ báo khi KHÔNG phải do mất khí
IF T_Clamp1Timeout.Q AND NOT M_SuppressPneumaticAlarms THEN
    RaiseAlarm(ALM_CLAMP1_TIMEOUT);
END_IF;
```

> ⚠ **Ức chế phải có điều kiện rõ ràng và tự gỡ.** Ức chế tuỳ tiện là cách người ta vô hiệu hoá hệ
> báo động mà vẫn tưởng nó đang chạy.
>
> ⭐ **Và vẫn ghi báo động bị ức chế vào nhật ký**, kể cả khi không hiển thị. Lúc điều tra, thứ tự các
> sự kiện mới là dữ liệu quý.

**2. Báo động đầu tiên**

Ghi lại và làm nổi bật **báo động xuất hiện đầu tiên** trong một chuỗi. Nó gần như luôn là nguyên
nhân gốc.

```iecst
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;              // ⭐ nguyên nhân gốc
    FirstAlarmTime := CurrentTime;
END_IF;
```

**3. Trễ trước khi báo**

Nhiều báo động không cần báo ngay. Một tín hiệu dao động quanh ngưỡng, một mất kết nối thoáng qua —
chờ vài giây rồi mới báo sẽ loại được phần lớn báo giả (Chương 32, mục 32.6; Chương 38, mục 38.9).

### ⭐ Nội dung một dòng báo động

| Thành phần | Ví dụ | Vì sao |
|---|---|---|
| **Thời điểm** | `14:23:07` | Dựng lại chuỗi sự kiện |
| **Vị trí** | `Trạm 1` | Đi đâu |
| **Cái gì sai** | `Kẹp không lên` | Hiện tượng |
| ⭐ **Làm gì tiếp** | `Kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up` | ⭐ Thành phần quan trọng nhất |
| Mức | 🔴 | Ưu tiên |

> ⭐⭐ **"Làm gì tiếp" là thứ phân biệt một hệ báo động dùng được với một hệ báo động chỉ để có.**
>
> `Lỗi 1042` không giúp gì. `Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed
> DI_Clamp1Up` cho người vận hành hai chỗ để nhìn.
>
> Đây là cùng nguyên tắc với mã lý do khi từ chối công thức (Chương 29, mục 29.4) và với cửa sổ
> lực–vị trí (Chương 34, mục 34.5): **chẩn đoán, không chỉ phán quyết.**

### Xác nhận và lịch sử

| Việc | Yêu cầu |
|---|---|
| **Xác nhận** *(acknowledge)* | Người vận hành ghi nhận đã thấy. ⚠ **Không xoá được báo động khi nguyên nhân còn** |
| ⭐ **Xác nhận từng cái** | ⚠ Nút "xác nhận tất cả" khuyến khích chính hành vi ở mục 44.1 |
| **Lịch sử** | Lưu đủ dài để điều tra — ⭐ kèm **thời điểm chính xác** |
| Lọc và tìm | Theo thời gian, theo trạm, theo mức |

> ⚠ **Cân nhắc về nút "xác nhận tất cả".** Nó tiện khi có nhiều báo động, nhưng nó cũng làm người vận
> hành bỏ qua nội dung. Nếu hệ báo động được thiết kế tốt (ức chế hệ quả, ba mức rõ ràng) thì hiếm khi
> có nhiều dòng cùng lúc — và khi đó nút này ít cần thiết.

---

**4. ⭐⭐ Vùng chết — cho báo động dao động NGAY TẠI ngưỡng**

⚠ **Trễ và vùng chết sửa hai bệnh khác nhau.** Người ta hay dùng trễ cho mọi trường hợp rồi ngạc
nhiên vì vẫn bị làm phiền.

| Triệu chứng | Sửa bằng |
|---|---|
| Xung nhiễu ngắn, giá trị nhảy rồi về ngay | ⭐ **Trễ trước khi báo** (kỹ thuật 3) |
| ⭐⭐ Giá trị **nằm sát ngưỡng và dao động qua lại** | ⭐ **Vùng chết** — ngưỡng báo và ngưỡng gỡ **khác nhau** |

Ví dụ cụ thể: ngưỡng báo nhiệt độ cao đặt ở **300 °C**.

```text
KHONG co vung chet:
   300,0 -> 300,1 : bao dong
   300,1 -> 300,0 : go bao dong
   300,0 -> 300,1 : bao dong lai …
   ⚠ Dao dong 0,1 do sinh ra HANG CHUC bao dong moi phut

CO vung chet 5 do:
   Bao khi VUOT 300 (chieu len)
   Chi go khi XUONG DUOI 295 (chieu xuong)
   ⭐ Dao dong quanh 300 chi sinh MOT bao dong
```

> ⭐⭐ **Nguyên tắc: ngưỡng BÁO và ngưỡng GỠ không được bằng nhau.**
>
> Đây chính là **vùng chết / trễ tích luỹ** *(hysteresis)* ở Chương 32, áp vào báo động thay vì áp
> vào phép đo.
>
> ⚠ Hậu quả khi thiếu không chỉ là phiền: ⭐ **người vận hành bị buộc phải xác nhận hàng chục báo
> động cho cùng một sự việc mà họ ĐÃ BIẾT** — và đó là cách nhanh nhất dạy họ thói quen bấm xác
> nhận mà không đọc.

> ⚡ **Nhiều khối PID của hãng đã có sẵn tham số vùng chết cho báo động** — tách riêng cho báo động
> theo giá trị đo và báo động theo sai lệch. ⭐ Nếu dùng khối chuẩn, hãy tìm tham số đó trước khi tự
> viết logic.

> ⭐ **Chọn độ rộng vùng chết:** đủ lớn để trùm biên độ dao động bình thường của đại lượng đó, nhưng
> ⚠ không lớn tới mức che mất một thay đổi thật đáng quan tâm. ⭐ **Đo dao động thật trước khi chọn**
> — lại là một lần "ghi mốc lúc máy còn mới".

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về vùng chết của công tắc quá
trình và báo động phiền nhiễu; Rockwell 1756-RM003 — khối PID có tham số vùng chết riêng cho báo
động theo giá trị đo và theo sai lệch.)*

## 44.4 Phân quyền người dùng

| Cấp | Làm được gì |
|---|---|
| **Vận hành** | Chạy, dừng, xác nhận báo động, **chọn** công thức |
| **Kỹ thuật viên** | + Chạy tay, sửa tham số công thức trong dải, xem chẩn đoán |
| **Kỹ sư** | + Sửa dải hợp lệ, thêm công thức, ⚠ cưỡng bức I/O |
| **Bảo trì hệ thống** | + Cấu hình, quản lý người dùng |

⚠ Bốn nguyên tắc:

| Nguyên tắc | Vì sao |
|---|---|
| ⭐ **Tự đăng xuất** sau một thời gian không thao tác | Không thì mọi người dùng chung phiên của kỹ sư |
| ⭐ **Ghi vết** các thao tác quan trọng: ai, lúc nào, đổi gì | Chương 29, mục 29.6 |
| ⚠ **PLC vẫn phải tự kiểm** | Màn hình có thể bị thay, bị bỏ qua, hoặc lệnh đến từ hệ thống trên (Chương 29, mục 29.4) |
| ⚠ **Đừng để mật khẩu chung dán trên tủ** | Chuyện xảy ra ở mọi nhà máy khi phân quyền quá phiền |

> ⚠⚠ **Phân quyền quá chặt sẽ bị đi vòng.** Nếu người vận hành phải gọi kỹ sư mỗi lần đổi mã hàng lúc
> hai giờ sáng, thì trong vòng một tuần mật khẩu kỹ sư sẽ được dán trong tủ.
>
> Thiết kế phân quyền là bài toán **cân bằng**, không phải bài toán khoá càng nhiều càng tốt. Cùng
> tinh thần với Chương 29 mục 29.9 Bẫy 10 và Chương 42 mục 42.6: **một cơ chế mà người dùng đi vòng
> được thì không phải cơ chế bảo vệ.**

---

## 44.5 Nguyên tắc trình bày

| Nguyên tắc | Nội dung |
|---|---|
| ⭐ **Màu chỉ dùng khi có nghĩa** | Xem bên dưới |
| **Chữ đủ lớn** | Người vận hành đứng cách màn hình, có thể đeo kính bảo hộ |
| **Số kèm đơn vị** | ⭐ Luôn hiện đơn vị — Chương 32, mục 32.1 |
| **Số chữ số khớp độ chính xác** | ⚠ Chương 32, mục 32.3 |
| **Bố cục nhất quán** | Cùng vị trí cho cùng loại thông tin trên mọi màn hình |
| ⚠ **Nút nguy hiểm cần xác nhận hai bước** | Xoá sản lượng, cưỡng bức I/O, xoá công thức |
| **Trạng thái bằng chữ, không chỉ bằng màu** | ⚠ Xem bên dưới |

### ⭐ Màu chỉ dùng khi có nghĩa

> **Nếu mọi thứ đều có màu, thì màu không còn nói lên điều gì.**

Quy ước thực dụng:

| Màu | Chỉ dùng cho |
|---|---|
| 🔴 Đỏ | Báo động cần xử lý ngay |
| 🟡 Vàng | Cảnh báo |
| 🟢 Xanh lá | Trạng thái bình thường — ⚠ dùng **tiết chế** |
| Xám / trắng | Mọi thứ còn lại |

> ⭐ **Màn hình lúc bình thường nên chủ yếu là màu trung tính.** Khi có gì đó đỏ hoặc vàng, mắt người
> tìm thấy nó ngay.
>
> Màn hình đầy màu sắc trông "chuyên nghiệp" trong bản trình bày nhưng **vô dụng khi có sự cố**.

> ⚠ **Đừng chỉ dùng màu để truyền thông tin quan trọng.**
> Một phần người vận hành gặp khó khi phân biệt màu — thường là đỏ và xanh lá. Trạng thái phải đọc
> được **bằng chữ hoặc bằng ký hiệu**, màu chỉ là lớp bổ trợ.
>
> Đây cũng là lý do đèn tháp có **quy ước vị trí** ngoài quy ước màu (Chương 5, mục 5.6).

---

## 44.6 ⚠⚠ Ba điều HMI không được làm

### 1. Không chứa logic điều khiển

> ⚠⚠ **Logic điều khiển nằm trong PLC. HMI chỉ hiển thị và gửi lệnh.**

Nhiều hệ HMI có khả năng viết kịch bản. Cám dỗ là để nó làm một chút logic — "khi nhấn nút này thì
đặt biến kia rồi chờ 2 giây rồi đặt biến nọ".

Bốn lý do đừng:

| Lý do | Giải thích |
|---|---|
| ⭐ **HMI có thể mất kết nối** | Khi đó nửa logic của máy biến mất, và máy ở trạng thái nào thì không ai biết |
| **HMI không có tính tất định** | Nó chạy trên hệ điều hành thường (Chương 2, mục 2.2) |
| ⭐ **Logic nằm hai chỗ** | Người bảo trì đọc chương trình PLC sẽ **không thấy** phần đó (Chương 22) |
| **HMI dễ bị thay** | Đổi màn hình là mất logic |

> ⭐ **Phép thử: rút cáp mạng của HMI ra. Máy phải tiếp tục chạy chu trình hiện tại một cách an toàn.**
> Nếu không, bạn đã đặt logic sai chỗ.

### 2. Không thực hiện chức năng an toàn

> ⚠⚠ **Nút dừng khẩn cấp trên màn hình cảm ứng KHÔNG phải nút dừng khẩn cấp.**

| Lý do | Giải thích |
|---|---|
| Phụ thuộc HMI còn sống, mạng còn thông, phần mềm chưa treo | Ba thứ đều có thể hỏng |
| Không được chứng nhận cho chức năng an toàn | Chương 47 |
| ⚠ Người dùng có thể **tin nhầm** rằng nó là nút dừng khẩn | Đây mới là nguy hiểm nhất |

Dừng khẩn cấp là **nút cứng, tiếp điểm NC, đi vào mạch an toàn** (Chương 3, mục 3.6; Chương 47).

> ⚠ Một nút "Dừng" mềm trên màn hình là **hợp lệ và hữu ích** — nhưng nó là dừng vận hành bình thường,
> phải **trông khác hẳn** nút dừng khẩn, và không được đặt tên gây hiểu nhầm.

### 3. Không phải nơi lưu trữ chính

Dữ liệu quan trọng — sản lượng, công thức đang chạy, trạng thái — phải nằm ở PLC hoặc ở hệ thống trên.
HMI hỏng thì không được mất chúng (Chương 54).

---

## 44.7 Trên máy mẫu DP-01

### Sơ đồ màn hình

```text
   ┌─ MỨC 1: TỔNG QUAN ─────────────────────────────┐
   │  Trạng thái · Sản lượng · Báo động · ĐK chạy   │
   └──┬─────────────┬──────────────┬────────────────┘
      │             │              │
   ┌──▼──────┐  ┌───▼──────┐  ┌────▼────────┐
   │ MỨC 2   │  │ MỨC 2    │  │ MỨC 2       │
   │ Trạm 1  │  │ Trạm 2   │  │ Công thức   │
   │ tra keo │  │ sấy UV   │  │ (Chương 29) │
   └──┬──────┘  └───┬──────┘  └─────────────┘
      │             │
   ┌──▼─────────────▼──────────────────────────┐
   │ MỨC 3: chi tiết cơ cấu, giá trị analog     │
   └──┬─────────────────────────────────────────┘
      │
   ┌──▼─────────────────────────────────────────┐
   │ ⭐ MỨC 4: CHẨN ĐOÁN                         │
   │  I/O · biến bước · lịch sử báo động         │
   │  trạng thái kết nối · số liệu xu hướng      │
   └────────────────────────────────────────────┘
```

### Màn hình chẩn đoán — thứ đáng đầu tư nhất

> ⭐ **Màn hình mức 4 là màn hình tiết kiệm nhiều thời gian nhất, và hay bị cắt nhất khi dự án gấp.**

Nội dung nên có, gom từ các chương:

| Nhóm | Nội dung | Chương |
|---|---|---|
| ⭐ **Biến bước từng trạm** | Số bước hiện tại, **tên bước bằng chữ** | 20 mục 20.6, 26 |
| **Trạng thái I/O** | Tất cả DI/DO, có tên đọc được | 22 |
| ⭐ **Số liệu xu hướng** | Chu kỳ, nhiệt độ, cường độ UV, dòng chuyền theo thời gian | 35, 36, 55 |
| **Trạng thái kết nối** | MES, đầu đọc, servo, bộ điều khiển nhiệt | 38, 40, 42 |
| ⭐ **So với mốc nghiệm thu** | Dòng chuyền, cường độ UV, chu kỳ — so với giá trị ghi lúc chạy thử | 36 mục 36.8, 52 |
| **Lịch sử báo động** | Có lọc, có thời điểm chính xác | Mục 44.3 |
| Đếm thời gian chờ chuyền | Chờ máy trước, chờ máy sau | 41 mục 41.8 |

> ⭐ **"Tên bước bằng chữ" giải quyết đúng vấn đề nêu ở Chương 20 mục 20.6.**
> Trình tự viết bằng `CASE` trong ST khó đọc với người bảo trì quen ladder. Nhưng nếu màn hình hiện
> **"Trạm 1 — bước 20: nâng kẹp, chờ DI_Clamp1Up"**, thì họ chẩn đoán được **mà không cần mở phần mềm
> lập trình**.
>
> Đây là một trong bốn biện pháp giảm thiệt hại ở Chương 20 mục 20.6, và là biện pháp hiệu quả nhất.

### Ức chế báo động trên DP-01

Áp mục 44.3 vào máy mẫu:

| Nguyên nhân gốc | Ức chế những gì |
|---|---|
| ⭐ **Mất khí** (`M_AirPressFault`) | Mọi timeout xy-lanh: chặn, kẹp, cửa chắn UV |
| **Dừng khẩn cấp** | Mọi timeout chuyển động và timeout bước |
| **Mất kết nối servo** | Timeout gantry, lỗi vị trí |
| **Mất kết nối MES** | Không ức chế gì — nhưng ⚠ **chỉ báo một lần**, không báo mỗi board |

> ⚠ **Hàng cuối đáng chú ý.** Với chu kỳ 12 giây, mất kết nối MES mà báo mỗi board sẽ tạo ra **300
> dòng mỗi giờ**. Một dòng khi mất, một dòng khi khôi phục — đủ.

---

## 44.8 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Loại thiết bị | **Màn hình HMI** chuyên dụng · **SCADA** trên PC · **giao diện web** trong PLC |
| Liên kết tag | Trực tiếp với PLC cùng hãng thì dễ; ⚠ khác hãng thì qua giao thức chung (Chương 39, 40) |
| ⚠ Khả năng viết kịch bản | Có ở phần lớn hệ — ⚠ **và đó là cám dỗ đặt logic sai chỗ** (mục 44.6) |
| Lưu lịch sử báo động | Trong HMI, trên thẻ nhớ, hoặc gửi lên hệ thống trên. ⚠ Kiểm dung lượng và thời gian lưu |
| Phân quyền | Có sẵn ở phần lớn hệ; ⚠ **PLC vẫn phải tự kiểm** (mục 44.4) |
| Đồ thị xu hướng | ⭐ Có ở phần lớn hệ — **dùng nó**, rất hữu ích cho chẩn đoán (Chương 35, mục 35.10) |
| ⚠ Sao lưu dự án HMI | **Phải nằm trong bản sao lưu chung** cùng chương trình PLC (Chương 54) |

> ⚠ **Dự án HMI là một tài sản riêng, dễ bị quên khi sao lưu.** Mất nó nghĩa là phải vẽ lại toàn bộ
> màn hình. Đây là hạng mục bắt buộc trong danh sách sao lưu (Chương 30, mục 30.6; Chương 54).

---

## 44.9 Bẫy thường gặp

### 🔍 BẪY 1 — Lụt báo động

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 44.1 — 47 dòng cho một sự cố; người vận hành xác nhận tất cả rồi
thử lại.
**Cách sửa:** ức chế báo động hệ quả · ghi **báo động đầu tiên** · trễ trước khi báo (mục 44.3).

### 🔍 BẪY 2 — Báo động không nói làm gì tiếp

**Hiện tượng:** `Lỗi 1042` — người vận hành gọi kỹ thuật vì không biết bắt đầu từ đâu.
**Cách sửa:** ⭐ mỗi dòng phải có **vị trí, hiện tượng, và việc cần kiểm** (mục 44.3).

### 🔍 BẪY 3 — Không hiển thị điều kiện đang thiếu

**Hiện tượng:** nhấn Start, máy không chạy, không ai biết vì sao — trong khi chương trình **đã có câu
trả lời**.
**Cách sửa:** ⭐⭐ hiển thị từng điều kiện của `M_CanStart` với ✓/✗ (mục 44.2).

### 🔍 BẪY 4 — Đặt logic điều khiển trong HMI

**Hiện tượng:** ⚠⚠ mất kết nối HMI → nửa logic biến mất; và người bảo trì đọc chương trình PLC
**không thấy** phần đó.
**Cách sửa:** phép thử rút cáp ở mục 44.6.

### 🔍 BẪY 5 — Nút dừng khẩn cấp trên màn hình cảm ứng

**Hiện tượng:** ⚠⚠ người dùng **tin nhầm** rằng nó là nút dừng khẩn — và nó không hoạt động khi HMI
treo hoặc mất mạng.
**Cách sửa:** dừng khẩn là **nút cứng vào mạch an toàn** (mục 44.6, Chương 47).

### 🔍 BẪY 6 — Màu dùng khắp nơi

**Hiện tượng:** khi có sự cố, mắt không tìm được thông tin quan trọng giữa một màn hình đầy màu.
**Cách sửa:** màn hình bình thường chủ yếu **trung tính**; màu dành cho ý nghĩa (mục 44.5).

### 🔍 BẪY 7 — Chỉ dùng màu để truyền trạng thái

**Hiện tượng:** người vận hành khó phân biệt màu không đọc được trạng thái.
**Cách sửa:** trạng thái bằng **chữ hoặc ký hiệu**, màu là lớp bổ trợ (mục 44.5).

### 🔍 BẪY 8 — Phân quyền quá chặt

**Hiện tượng:** ⚠ mật khẩu kỹ sư dán trong tủ trong vòng một tuần.
**Cách sửa:** cân bằng — người vận hành phải làm được việc thường ngày của họ (mục 44.4).

### 🔍 BẪY 9 — Không hiển thị tên bước trình tự

**Hiện tượng:** người bảo trì phải **mở phần mềm lập trình** để biết máy đang kẹt ở bước nào.
**Cách sửa:** ⭐ hiển thị số bước **và tên bước** trên màn hình chẩn đoán (mục 44.7, Chương 20).

### 🔍 BẪY 10 — Báo động lặp lại mỗi chu kỳ

**Hiện tượng:** mất kết nối MES báo 300 dòng mỗi giờ; lịch sử báo động thành vô dụng.
**Cách sửa:** báo **một lần khi xảy ra**, một lần khi khôi phục (mục 44.7).

### 🔍 BẪY 11 — Không sao lưu dự án HMI

**Hiện tượng:** HMI hỏng, thay cái mới, và **phải vẽ lại toàn bộ màn hình**.
**Cách sửa:** dự án HMI nằm trong bản sao lưu chung (mục 44.8, Chương 54).

### 🔍 BẪY 12 — Cắt màn hình chẩn đoán khi dự án gấp

**Hiện tượng:** tiết kiệm được vài ngày lúc làm, mất nhiều hơn thế mỗi lần máy hỏng trong mười năm
sau.
**Cách sửa:** ⭐ màn hình mức 4 là hạng mục **đáng đầu tư nhất** (mục 44.7).

---

## 44.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bốn mức màn hình | Tổng quan · cụm · chi tiết · ⭐ **chẩn đoán** |
| ⭐⭐ Thành phần giá trị nhất của màn tổng quan | **Điều kiện đang thiếu để chạy**, có ✓/✗ |
| Phép thử cho mọi báo động | ⭐ **Có hành động cần làm** và **còn đủ thời gian** để làm |
| Bao nhiêu mức báo động | **Ba** — báo động, cảnh báo, ghi nhận |
| Chống lụt báo động | Ức chế hệ quả · ghi **báo động đầu tiên** · trễ trước khi báo |
| Ức chế phải | Có điều kiện rõ ràng, **tự gỡ**, và ⭐ **vẫn ghi vào nhật ký** |
| Thành phần quan trọng nhất của một dòng báo động | ⭐⭐ **Làm gì tiếp** |
| Xác nhận báo động | ⚠ **Không xoá được** khi nguyên nhân còn |
| Phân quyền quá chặt thì | ⚠ **Bị đi vòng** — mật khẩu dán trong tủ |
| Dù có phân quyền HMI | ⚠ **PLC vẫn phải tự kiểm** |
| Màu | ⭐ **Chỉ dùng khi có nghĩa**; trạng thái phải đọc được bằng chữ |
| ⚠⚠ HMI không được | Chứa **logic điều khiển** · làm **chức năng an toàn** · là **nơi lưu trữ chính** |
| Phép thử logic đặt đúng chỗ | ⭐ **Rút cáp HMI — máy phải chạy tiếp an toàn** |
| Nút dừng khẩn trên màn cảm ứng | ❌ **Không phải dừng khẩn cấp** |
| Màn hình chẩn đoán nên có | ⭐ **Tên bước bằng chữ** · I/O · xu hướng · so với **mốc nghiệm thu** |
| Dự án HMI | ⚠ Nằm trong **bản sao lưu chung** |

---

## 44.11 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 44.1. Vì sao nói hệ báo động đó thất bại vì **thừa** thông tin?
2. Kể bốn mức màn hình và câu hỏi mà mỗi mức trả lời.
3. ⭐⭐ Thành phần nào của màn hình tổng quan có giá trị nhất và hay bị bỏ nhất? Nó liên hệ với biểu
   thức nào trong chương trình, và với nguyên tắc nào ở Chương 24?
4. Phát biểu phép thử cho mọi báo động. Điều gì xảy ra khi áp nó lên một danh sách có sẵn?
5. ⭐ Nêu ba kỹ thuật chống lụt báo động. Ức chế phải thoả ba điều kiện gì?
6. Vì sao vẫn phải **ghi vào nhật ký** những báo động đã bị ức chế?
7. ⭐ Nêu năm thành phần của một dòng báo động. Thành phần nào quan trọng nhất và vì sao?
8. Vì sao phân quyền **quá chặt** lại phản tác dụng? Liên hệ với hai bẫy ở các chương khác.
9. ⭐ Nêu bốn lý do **không** đặt logic điều khiển trong HMI. Phép thử để kiểm là gì?
10. ⚠⚠ Vì sao nút dừng khẩn cấp trên màn hình cảm ứng **không phải** dừng khẩn cấp? Lý do nào nguy
    hiểm nhất?
11. Vì sao **màu không được là cách duy nhất** truyền trạng thái?
12. ⭐ Vì sao hiển thị **tên bước bằng chữ** trên màn hình chẩn đoán lại quan trọng? Nó giải quyết vấn
    đề nêu ở chương nào?

> Câu 3, 5, 9 và 10 là bốn câu phân loại. Câu 1 là tinh thần của cả chương: **thiết kế giao diện vận
> hành phần lớn là việc BỚT ĐI — bốn mươi bảy dòng báo động cho một sự cố không phải là nhiều thông
> tin, mà là không có thông tin nào.**

---

### Chương tiếp theo

Chương 45 — **An ninh mạng cho hệ điều khiển**. Máy của bạn đã nối với mạng, với hệ thống trên, và
có màn hình vận hành. Chương sau về việc bảo vệ nó — **nguyên lý phòng thủ, không phải hướng dẫn tấn
công** — và về một thực tế khó chịu: phần lớn giao thức công nghiệp không có bảo mật nào.

### Nguồn tham khảo chương 44

- **IEC 62682** — *Management of alarm systems for the process industries*: vòng đời báo động, phép
  thử "mỗi báo động phải có hành động ứng phó", ức chế, và xử lý lụt báo động — nền cho mục 44.3.
  *(tiêu chuẩn có bản quyền; đây là bản quốc tế tương ứng của ANSI/ISA-18.2)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với thiết bị chỉ
  báo, màu sắc, và ⚠ **chức năng dừng khẩn cấp** — nền cho mục 44.6.
- **Tài liệu hệ HMI/SCADA** đang dùng — dùng cho liên kết tag, phân quyền, lưu lịch sử, và ⚠ **cách
  sao lưu dự án**.
- Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Việc chia **ba mức báo động** ở mục 44.3 và **bốn mức màn hình** ở mục 44.2 là **cấu trúc thực
> dụng thường dùng**, không phải quy định cứng của tiêu chuẩn. Một số ngành và một số đơn vị có quy
> định riêng về số mức ưu tiên và về nội dung bắt buộc của bản ghi báo động — ⭐ **quy định của cơ sở
> và của ngành luôn thắng** nội dung chương này.
>
> ⚠ Trong các ngành có **yêu cầu pháp lý về hồ sơ điện tử** — dược phẩm, thiết bị y tế — thì yêu cầu
> về ghi vết thao tác, chữ ký điện tử và lưu trữ lịch sử chặt hơn nhiều so với mục 44.4. Kiểm quy định
> áp dụng cho sản phẩm của khách hàng.

<!-- SECTION: ch45_ket_noi_len_tren_va_an_ninh_ot -->
---
# Chương 45 — Kết nối lên trên: dữ liệu, MES & an ninh mạng OT

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.
>
> ⚠ **Chương này trình bày nguyên lý phòng thủ.** Nó không hướng dẫn tấn công, và không thay thế
> chuyên gia an ninh. Mục đích: để bạn **biết phải hỏi gì** và **không tự tạo ra lỗ hổng**.

---

## 45.1 Bài toán: một bảng tính làm dừng chuyền

Phòng kỹ thuật muốn theo dõi sản lượng theo thời gian thực. Ai đó viết một bảng tính đọc thẳng dữ liệu
từ PLC qua Modbus TCP — nhanh, tiện, không tốn gì.

Bảng tính được chia sẻ cho vài người. Mỗi người mở nó, mỗi bản lại hỏi PLC mỗi giây.

Một buổi chiều, năm người cùng mở. PLC nhận **năm luồng yêu cầu liên tục**. Thời gian quét tăng vọt.
Chuyển động gantry bắt đầu không đều, rồi một trục báo lỗi sai số bám.

Chuyền dừng bốn mươi phút. Nguyên nhân: **một bảng tính**.

> ⭐ Và đó mới là kịch bản **vô hại**. Cùng đường truy cập đó, một người không có ý tốt — hoặc một
> phần mềm độc hại trên máy tính văn phòng — **ghi được vào PLC**. Modbus không có xác thực
> (Chương 39, mục 39.6).

Chương này về hai việc đi liền nhau: **đưa dữ liệu lên trên cho đúng cách**, và **không mở cửa cho
thứ không nên vào**.

---

## 45.2 Ghi dữ liệu sản xuất — ghi gì

Không phải mọi thứ đều đáng ghi. Ghi quá nhiều tốn dung lượng và làm dữ liệu khó dùng; ghi quá ít thì
khi cần không có.

| Nhóm | Ví dụ | Tần suất | Giữ bao lâu |
|---|---|---|---|
| ⭐ **Theo sản phẩm** | Mã board, OK/NG, lý do NG, số liệu quá trình (Chương 42) | Mỗi board | ⭐ Lâu — theo yêu cầu truy xuất |
| **Sản lượng** | Số OK, NG, tỉ lệ, theo ca | Mỗi ca | Nhiều tháng |
| ⭐ **Xu hướng quá trình** | Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ | Vài giây–vài phút | Vài tháng |
| **Sự kiện** | Báo động, đổi công thức, đăng nhập, cưỡng bức I/O | Khi xảy ra | Lâu |
| **Thời gian dừng máy** | Dừng vì gì, bao lâu, chờ máy trước/sau (Chương 41) | Khi xảy ra | Nhiều tháng |

> ⭐ **Hàng "xu hướng quá trình" là hàng bị đánh giá thấp nhất.**
> Nó không cần cho vận hành hằng ngày. Nhưng khi có sự cố chất lượng, một đồ thị nhiệt độ keo ba tháng
> qua trả lời được câu hỏi mà không gì khác trả lời được — và đó là cùng công cụ đã cần ở Chương 35
> mục 35.10 để chỉnh định.

### Ba câu hỏi trước khi ghi bất cứ thứ gì

> **1. Ai sẽ đọc dữ liệu này, và để trả lời câu hỏi gì?**
> Không trả lời được thì đừng ghi. Dữ liệu không ai đọc là dữ liệu tốn tiền lưu trữ.
>
> **2. Nếu không có nó, tôi mất gì?**
> Câu này lọc rất tốt. Mất số liệu chu kỳ → không phân tích được nút cổ chai. Mất số bước hiện tại của
> trình tự → không mất gì, vì nó chỉ có nghĩa ngay lúc đó.
>
> **3. Giữ bao lâu là đủ?**
> ⚠ Yêu cầu truy xuất của ngành có thể quy định thời gian tối thiểu — hỏi khách hàng.

---

## 45.3 Ghi ở đâu

```text
   PLC  ──►  HMI / SCADA  ──►  Kho dữ liệu  ──►  Báo cáo, phân tích
    │             │                  │
  đệm tạm    đệm + hiển thị     lưu dài hạn
```

| Nơi | Hợp với | ⚠ Giới hạn |
|---|---|---|
| **Trong PLC** | ⭐ Đệm tạm khi mất kết nối; vài chục bản ghi gần nhất | ⚠ Bộ nhớ rất hạn chế (Chương 8) |
| **HMI/SCADA** | Lịch sử báo động, đồ thị vài ngày | ⚠ Dung lượng vừa phải; HMI hỏng là mất |
| ⭐ **Kho dữ liệu** *(historian)* / cơ sở dữ liệu | ⭐ **Lưu dài hạn**, phân tích, báo cáo | Cần hạ tầng và người quản lý |

> ⭐ **PLC là nơi tệ nhất để lưu dữ liệu dài hạn, nhưng là nơi tốt nhất để đệm tạm.**
> Khi mất kết nối lên trên, PLC phải giữ được dữ liệu đủ lâu để gửi bù khi có lại — đó là yêu cầu ở
> Chương 42 mục 42.6. Vài chục tới vài trăm bản ghi là hợp lý; nhiều hơn thì phải xét bộ nhớ.

---

## 45.4 OPC UA và MQTT — khi nào dùng cái nào

Hai cách phổ biến để đưa dữ liệu từ tầng máy lên tầng trên.

| | **OPC UA** | **MQTT** |
|---|---|---|
| Mô hình | ⭐ **Máy khách hỏi máy chủ**, hoặc đăng ký nhận | ⭐ **Xuất bản – đăng ký** qua một máy trung gian |
| Mô tả dữ liệu | ⭐ **Tự mô tả** — có kiểu, đơn vị, cấu trúc | ⚠ Không — nội dung do bạn định nghĩa |
| Bảo mật | ⭐ **Có sẵn** — xác thực, mã hoá, phân quyền | Có, nếu cấu hình đúng |
| Độ phức tạp | Cao hơn | ⭐ Đơn giản hơn |
| Hợp với | ⭐ Trao đổi có cấu trúc với MES, SCADA | ⭐ Gửi nhiều điểm dữ liệu lên nền tảng phân tích |
| Qua tường lửa / mạng kém | Khó hơn | ⭐ Tốt hơn — kết nối đi ra |

> ⭐ **Điểm mạnh lớn nhất của OPC UA là dữ liệu tự mô tả.**
> Với Modbus, thanh ghi 100 là gì thì chỉ tài liệu biết (Chương 39, mục 39.2). Với OPC UA, thiết bị
> nói cho bạn biết: tên, kiểu, đơn vị, dải. Nó loại bỏ cả hai bẫy kinh điển của Chương 39.
>
> ⭐ **Điểm mạnh lớn nhất của MQTT là chiều kết nối.** Máy **đi ra** kết nối tới máy trung gian, thay
> vì chờ ai đó **đi vào**. Điều đó rất hợp với nguyên tắc an ninh ở mục 45.6.

> ⚠ **Cả hai đều KHÔNG dành cho điều khiển thời gian thực.** Chúng là kênh **dữ liệu**, không phải
> kênh điều khiển. Đừng dùng chúng cho việc phối hợp chuyển động hay bắt tay máy–máy (Chương 40, 41).

---

## 45.5 ⭐⭐ Vì sao không cho hệ IT truy cập trực tiếp PLC

Đây là mục quan trọng nhất chương.

### Bốn lý do

| Lý do | Giải thích |
|---|---|
| ⭐ **PLC không chịu được tải hỏi** | Đúng cỗ máy ở mục 45.1 — PLC thiết kế cho vài kết nối, không cho hàng chục |
| ⭐⭐ **Giao thức công nghiệp không có bảo mật** | Modbus, và nhiều giao thức khác, **không xác thực** — ai vào được mạng là ghi được (Chương 39, mục 39.6) |
| **PLC không vá được như máy tính** | Không có bản cập nhật hằng tháng; nâng cấp firmware phải dừng máy |
| ⚠ **Một truy vấn sai làm dừng chuyền** | Và người viết truy vấn thường không biết điều đó |

> ⚠⚠ **Điểm thứ hai đáng nhấn mạnh: rất nhiều giao thức công nghiệp được thiết kế cho một thế giới
> không có kết nối ra ngoài.**
>
> Chúng ra đời khi mạng nhà máy là mạng đóng, và ai vào được nhà máy thì đã qua cổng bảo vệ. Không có
> mật khẩu, không có mã hoá, không có kiểm tra quyền — vì lúc đó không cần.
>
> Nối chúng vào một mạng có kết nối rộng hơn mà không thêm lớp bảo vệ là **mang giả định của những
> năm 1980 vào môi trường hôm nay**.

### ⭐ Lớp trung gian

```text
   ┌──────────┐     ┌───────────────┐     ┌──────────────┐
   │   PLC    │◄───►│  LỚP TRUNG    │◄───►│  Hệ IT / MES │
   │          │     │     GIAN      │     │  Phân tích   │
   └──────────┘     └───────────────┘     └──────────────┘
    Một kết nối      Đọc PLC theo         Nhiều người dùng
    duy nhất,        chu kỳ, lưu đệm,     hỏi lớp trung gian
    có kiểm soát     phục vụ nhiều bên    (không hỏi PLC)
```

| Lớp trung gian làm gì | Được gì |
|---|---|
| ⭐ **Đọc PLC theo một chu kỳ cố định** | PLC chỉ chịu **một** tải, biết trước và ổn định |
| **Phục vụ nhiều người dùng** từ bản đệm | Năm bảng tính không thành năm luồng hỏi PLC |
| ⭐ **Chặn ghi** — chỉ cho đọc | Hệ IT **không ghi được** vào PLC |
| **Xác thực và phân quyền** | Thứ mà giao thức công nghiệp không có |
| **Ghi vết truy cập** | Ai đọc gì, lúc nào |

> ⭐ **Lớp trung gian có thể là: máy chủ OPC UA, SCADA, kho dữ liệu, hoặc một máy tính công nghiệp
> chuyên trách.** Cái nào cũng được — điều quan trọng là **có một lớp**, và PLC chỉ nói chuyện với nó.

---

## 45.6 Phân vùng mạng

### Mô hình Purdue — ở mức đủ dùng

**Mô hình Purdue** chia hệ thống nhà máy thành các tầng, và nguyên tắc là **lưu lượng đi qua từng
tầng**, không nhảy cóc.

```text
   Tầng 4–5   HỆ THỐNG DOANH NGHIỆP        (ERP, mạng văn phòng, Internet)
                       ▲
                   ┌───┴───┐
                   │  DMZ  │  ⭐ VÙNG ĐỆM — nơi hai bên gặp nhau
                   └───┬───┘
                       ▼
   Tầng 3     ĐIỀU HÀNH SẢN XUẤT           (MES, kho dữ liệu, máy chủ OPC UA)
                       ▲▼
   Tầng 2     GIÁM SÁT                     (SCADA, HMI)
                       ▲▼
   Tầng 1     ĐIỀU KHIỂN                   (PLC)
                       ▲▼
   Tầng 0     THIẾT BỊ                     (cảm biến, cơ cấu chấp hành)
```

> ⭐ **Ý tưởng cốt lõi rất đơn giản: mạng văn phòng KHÔNG nói chuyện trực tiếp với PLC.**
> Muốn lấy dữ liệu thì hỏi tầng 3; tầng 3 hỏi tầng 2 hoặc tầng 1. Mỗi ranh giới là một chỗ kiểm soát
> được.

### ⭐ Vùng đệm

**DMZ** *(vùng đệm)* là một mạng nhỏ nằm giữa mạng nhà máy và mạng doanh nghiệp. Máy chủ dữ liệu đặt
ở đó.

> ⭐ **Nguyên tắc: không kết nối nào đi xuyên qua DMZ.**
> - Tầng máy **đẩy** dữ liệu **lên** DMZ.
> - Mạng doanh nghiệp **đọc** dữ liệu **từ** DMZ.
> - ⚠ Không có kết nối trực tiếp từ mạng doanh nghiệp xuống tầng máy.
>
> Nhờ vậy, ngay cả khi một máy tính văn phòng bị xâm nhập, kẻ tấn công cũng chỉ tới được DMZ — và ở
> đó không có gì điều khiển máy móc.

### Vùng và ống dẫn

Bộ tiêu chuẩn an ninh cho hệ điều khiển công nghiệp (IEC 62443) dùng hai khái niệm:

| Khái niệm | Nghĩa |
|---|---|
| **Vùng** *(zone)* | Nhóm thiết bị có **cùng yêu cầu an ninh** — ví dụ: một chuyền, một khu |
| ⭐ **Ống dẫn** *(conduit)* | Đường liên lạc **được kiểm soát** giữa hai vùng |

> ⭐ **Ý tưởng thực dụng: chia máy móc thành vùng, và mọi liên lạc giữa các vùng phải đi qua một chỗ
> kiểm soát được.**
>
> Điều này cũng giới hạn thiệt hại: nếu một vùng có vấn đề, các vùng khác không bị ảnh hưởng ngay.

---

## 45.7 ⭐ Những việc thực tế người lập trình PLC làm được

Bạn không phải chuyên gia an ninh. Nhưng có những việc thuộc phạm vi của bạn, và làm chúng loại được
phần lớn rủi ro dễ gặp nhất.

| Việc | Vì sao |
|---|---|
| ⭐ **Tách mạng máy khỏi mạng văn phòng** | Biện pháp đơn giản nhất và hiệu quả nhất (Chương 40, mục 40.9) |
| ⭐ **Đổi mật khẩu mặc định** trên mọi thiết bị | ⚠ Mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai |
| **Tắt dịch vụ không dùng** trên PLC và thiết bị mạng | Bớt cửa vào |
| ⭐ **Đặt PLC ở chế độ khoá khi chạy sản xuất** | Nhiều CPU có công tắc hoặc tham số chặn sửa từ xa (Chương 8, mục 8.8) |
| **Không để máy tính lập trình cắm thường trực** vào mạng máy | Máy tính là đường lây phổ biến nhất |
| ⚠ **Quét USB trước khi cắm vào máy tính lập trình** | Một trong những đường lây kinh điển vào mạng cách ly |
| ⭐ **Sao lưu chương trình và cấu hình, giữ ngoại tuyến** | ⭐ Phòng thủ cuối cùng — Chương 54 |
| **Ghi lại ai có quyền truy cập gì** | Không có danh sách thì không kiểm soát được |

> ⚠⚠ **"Mạng máy đã cách ly rồi nên không sao" là giả định nguy hiểm nhất.**
> Cách ly hoàn toàn hiếm khi tồn tại lâu: ai đó cắm máy tính xách tay để lập trình, ai đó nối tạm để
> lấy dữ liệu, ai đó thêm một modem để nhà cung cấp hỗ trợ từ xa — và không ai gỡ nó ra.
>
> ⭐ **Bảo mật nhiều lớp** nghĩa là: kể cả khi lớp ngoài bị vượt qua, vẫn còn lớp trong.

### ⚠ Truy cập từ xa

Nhà cung cấp máy thường muốn truy cập từ xa để hỗ trợ. Đây là nhu cầu chính đáng và cũng là rủi ro
lớn.

| Yêu cầu tối thiểu | Vì sao |
|---|---|
| ⭐ **Bật khi cần, tắt khi xong** — không để thường trực | Cửa đóng thì không ai vào được |
| ⭐ **Người tại nhà máy chủ động cho phép** từng phiên | Không phải nhà cung cấp tự vào lúc nào cũng được |
| **Ghi vết**: ai vào, lúc nào, làm gì | Điều tra được khi có chuyện |
| ⚠ **Đưa vào hợp đồng** | Ai chịu trách nhiệm nếu có sự cố qua đường này |

---

## 45.8 ⚠⚠ An ninh và an toàn là hai chuyện khác nhau

Điểm này ngắn nhưng phải nói rõ.

| | **An toàn** *(safety)* | **An ninh** *(security)* |
|---|---|---|
| Bảo vệ chống | Hỏng hóc và sai sót **ngẫu nhiên** | Hành vi **có chủ đích** |
| Tiêu chuẩn | ISO 13849-1, IEC 62061, IEC 61508 | IEC 62443 |
| Chương | 47, 48 | Chương này |

> ⚠⚠ **Biện pháp an ninh KHÔNG thay thế được chức năng an toàn, và ngược lại.**
>
> Một tường lửa không ngăn được cơ cấu kẹp tay người. Một rơ-le an toàn (Chương 47) không ngăn được
> ai đó ghi tham số sai vào PLC qua mạng.
>
> ⭐ **Nhưng chúng liên quan tới nhau theo một chiều quan trọng: một cuộc tấn công có thể tạo ra tình
> huống nguy hiểm.** Đó là lý do chức năng an toàn phải nằm ở **mạch an toàn phần cứng**, không nằm
> trong logic PLC thường — mạch an toàn không nối mạng, nên không tấn công qua mạng được (Chương 47).
>
> Đây là một lập luận nữa, ngoài các lập luận ở Chương 47, cho cùng một kết luận.

---

## 45.9 Trên máy mẫu DP-01

### Kiến trúc mạng

```text
   ┌─────────────────── MẠNG NHÀ MÁY ───────────────────┐
   │                                                     │
   │  ┌── Mạng chuyển động ──┐   ┌── Mạng chung ──────┐  │
   │  │  Drive X, Y, Z       │   │  HMI               │  │
   │  │  (Chương 40, họ 2/3) │   │  Đầu đọc mã 2D     │  │
   │  └──────────┬───────────┘   │  (Chương 42)       │  │
   │             │               └─────────┬──────────┘  │
   │          ┌──▼───────────────────────  ▼──┐          │
   │          │           PLC DP-01           │          │
   │          └──────────────┬───────────────-┘          │
   └─────────────────────────┼───────────────────────────┘
                             │  ⭐ MỘT kết nối duy nhất
                    ┌────────▼────────┐
                    │  Lớp trung gian │   ← máy chủ OPC UA / kho dữ liệu
                    │     (DMZ)       │
                    └────────┬────────┘
                             │  ⚠ đọc, không ghi xuống
                    ┌────────▼────────┐
                    │  MES / báo cáo  │
                    │  Mạng văn phòng │
                    └─────────────────┘
```

| Quyết định | Lý do |
|---|---|
| ⭐ PLC chỉ có **một** kết nối lên trên | Chống đúng cỗ máy ở mục 45.1 |
| ⭐ Lớp trung gian **chỉ đọc** từ PLC | Hệ IT không ghi được vào máy |
| Ngoại lệ: MES **ghi công thức xuống** | ⚠ Xem bên dưới |
| Mạng chuyển động **không nối lên trên** | Không có lý do gì để nó ra ngoài (Chương 40) |
| Mật khẩu mặc định **đã đổi** trên mọi thiết bị | Mục 45.7 |

> ⚠ **Ngoại lệ "MES ghi công thức xuống" là ngoại lệ có kiểm soát, không phải lỗ hổng.**
>
> Luồng ở Chương 42 mục 42.5 cần MES trả về mã công thức. Nhưng ⭐ **PLC vẫn kiểm tra hợp lệ mọi tham
> số nhận được** (Chương 29, mục 29.4) — nên kể cả khi dữ liệu sai hoặc bị can thiệp, PLC **từ chối**
> thay vì chạy với nó.
>
> Đây là lý do mục 29.4 tồn tại, và là ví dụ rõ của **bảo mật nhiều lớp**: không tin dữ liệu từ bên
> ngoài, kể cả từ nguồn "đáng tin".

### Dữ liệu gửi lên

| Nhóm | Nội dung | Tần suất |
|---|---|---|
| Theo board | Mã, OK/NG, lý do, thông số quá trình | Mỗi board (Chương 42) |
| Sản lượng | OK, NG, tỉ lệ | Mỗi phút |
| ⭐ Xu hướng | Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ | Mỗi 10 giây |
| Sự kiện | Báo động, đổi công thức, nhập tay, cưỡng bức I/O | Khi xảy ra |
| ⭐ Thời gian chờ chuyền | Chờ máy trước, chờ máy sau | Mỗi phút (Chương 41, mục 41.8) |

> ⭐ **Hàng cuối là hàng ít máy nào gửi, và là hàng có giá trị nhất cho việc cải thiện chuyền.**
> Với chu kỳ 12 giây đã chốt và trạm sấy UV sát trần (Phụ lục J §J.1), câu hỏi "DP-01 có phải nút cổ
> chai không" chỉ trả lời được bằng số liệu này — Chương 55.

---

## 45.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Máy chủ OPC UA trong PLC | ⭐ Nhiều CPU hiện đại có sẵn; ⚠ **kiểm dòng CPU cụ thể** (Chương 13) |
| Hỗ trợ MQTT | Có ở một số hệ, hoặc qua thư viện, hoặc qua thiết bị trung gian |
| ⭐ Bảo mật của PLC | Rất khác nhau: một số hỗ trợ xác thực và mã hoá, một số **không có gì**. ⚠ Kiểm khi chọn phần cứng |
| Khoá chương trình | Cơ chế và mức độ khác nhau; ⚠ **khoá quá chặt thì khách hàng không sửa được máy của họ** (Chương 13, tiêu chí 5) |
| Ghi vết truy cập | Có ở một số hệ; ⚠ kiểm nếu có yêu cầu |
| Cập nhật firmware | ⚠ Thường phải **dừng máy** — lên kế hoạch, không làm ngẫu hứng |

> ⚠ **Cập nhật firmware để vá lỗ hổng là bài toán khó riêng của tự động hoá.**
> Máy tính văn phòng vá hằng tháng. Máy sản xuất phải **dừng** để vá — và mỗi lần dừng là tiền, mỗi
> lần cập nhật là rủi ro thứ đang chạy sẽ hỏng.
>
> ⭐ Đó là lý do **phân vùng mạng quan trọng hơn vá lỗi** trong môi trường OT: nếu thiết bị không tiếp
> cận được từ bên ngoài thì lỗ hổng của nó ít khai thác được hơn nhiều.

---

## 45.11 Bẫy thường gặp

### 🔍 BẪY 1 — Cho hệ IT đọc thẳng từ PLC

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 45.1 — nhiều người dùng cùng hỏi, thời gian quét tăng vọt, chuyển
động không đều.
**Cách sửa:** ⭐ **lớp trung gian** — PLC chỉ có một kết nối lên trên (mục 45.5).

### 🔍 BẪY 2 — Nối mạng máy thẳng vào mạng văn phòng

**Hiện tượng:** ⚠⚠ bất kỳ ai trong mạng văn phòng đều **ghi được vào PLC** — giao thức công nghiệp
không xác thực.
**Cách sửa:** phân vùng và DMZ (mục 45.6).

### 🔍 BẪY 3 — Giữ mật khẩu mặc định

**Hiện tượng:** ⚠ mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai trên mạng.
**Cách sửa:** đổi hết, và ghi lại ở nơi an toàn (mục 45.7).

### 🔍 BẪY 4 — Tin rằng "mạng đã cách ly nên không sao"

**Hiện tượng:** cách ly bị phá dần bởi máy tính xách tay, kết nối tạm, modem hỗ trợ từ xa — và không
ai gỡ ra.
**Cách sửa:** bảo mật **nhiều lớp**; giả định lớp ngoài có thể bị vượt qua (mục 45.7).

### 🔍 BẪY 5 — Truy cập từ xa thường trực

**Hiện tượng:** một cửa mở suốt ngày đêm mà không ai theo dõi.
**Cách sửa:** bật khi cần, tắt khi xong, **người tại nhà máy cho phép từng phiên**, có ghi vết
(mục 45.7).

### 🔍 BẪY 6 — Tin dữ liệu từ hệ thống trên

**Hiện tượng:** một giá trị sai hoặc bị can thiệp đi thẳng vào máy.
**Cách sửa:** ⭐ **PLC luôn kiểm tra hợp lệ** (Chương 29, mục 29.4) — đây là lớp bảo vệ cuối và nó
hoạt động kể cả khi các lớp trên bị vượt qua.

### 🔍 BẪY 7 — Ghi mọi thứ vào kho dữ liệu

**Hiện tượng:** dung lượng phình to, truy vấn chậm, và **không ai dùng phần lớn dữ liệu**.
**Cách sửa:** ba câu hỏi ở mục 45.2 — bắt đầu bằng "ai đọc và để trả lời câu hỏi gì".

### 🔍 BẪY 8 — Không đệm dữ liệu khi mất kết nối

**Hiện tượng:** mất kết nối một giờ → mất một giờ dữ liệu truy xuất, không dựng lại được.
**Cách sửa:** đệm trong PLC hoặc trong HMI, gửi bù khi có lại (mục 45.3, Chương 42 mục 42.6).

### 🔍 BẪY 9 — Dùng OPC UA hoặc MQTT cho điều khiển

**Hiện tượng:** trễ biến động làm phối hợp sai; và mất kết nối làm máy dừng vì lý do không liên quan.
**Cách sửa:** chúng là kênh **dữ liệu**, không phải kênh điều khiển (mục 45.4).

### 🔍 BẪY 10 — Nhầm an ninh với an toàn

**Hiện tượng:** ⚠⚠ tin rằng tường lửa bảo vệ được người, hoặc rơ-le an toàn (Chương 47) bảo vệ được
khỏi tấn công mạng.
**Cách sửa:** hai chuyện khác nhau, hai bộ tiêu chuẩn khác nhau (mục 45.8).

### 🔍 BẪY 11 — Khoá chương trình quá chặt

**Hiện tượng:** khách hàng **không sửa được máy của chính họ** lúc hai giờ sáng, và phải chờ nhà cung
cấp.
**Cách sửa:** cân bằng giữa bảo vệ sở hữu trí tuệ và khả năng bảo trì; đưa vào hợp đồng (mục 45.10,
Chương 13 tiêu chí 5).

---

## 45.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Ba câu hỏi trước khi ghi dữ liệu | **Ai đọc, để trả lời gì** · không có thì mất gì · giữ bao lâu |
| Nhóm dữ liệu bị đánh giá thấp nhất | ⭐ **Xu hướng quá trình** |
| PLC hợp để | ⭐ **Đệm tạm**, không phải lưu dài hạn |
| Điểm mạnh của OPC UA | ⭐ **Dữ liệu tự mô tả** — có kiểu, đơn vị, cấu trúc |
| Điểm mạnh của MQTT | ⭐ **Kết nối đi ra**, hợp với tường lửa |
| ⚠ Cả hai không dùng cho | **Điều khiển thời gian thực** |
| ⭐⭐ Vì sao không cho IT truy cập thẳng PLC | Tải hỏi · **giao thức không có bảo mật** · không vá được · một truy vấn sai làm dừng chuyền |
| Giải pháp | ⭐ **Lớp trung gian** — PLC chỉ một kết nối, chỉ đọc |
| Ý tưởng cốt lõi của mô hình Purdue | ⭐ **Mạng văn phòng không nói chuyện trực tiếp với PLC** |
| Nguyên tắc DMZ | ⭐ **Không kết nối nào đi xuyên qua** — đẩy lên, đọc xuống |
| Việc hiệu quả nhất mà bạn làm được | ⭐ **Tách mạng máy khỏi mạng văn phòng** |
| Truy cập từ xa | Bật khi cần · **người tại chỗ cho phép** · ghi vết · có trong hợp đồng |
| ⚠⚠ An ninh và an toàn | **Hai chuyện khác nhau**, không thay thế nhau |
| Vì sao chức năng an toàn không nối mạng | ⭐ Mạch an toàn phần cứng **không tấn công qua mạng được** |
| Vì sao phân vùng quan trọng hơn vá lỗi trong OT | ⚠ Máy sản xuất **phải dừng** để vá |
| Lớp bảo vệ cuối cùng của PLC | ⭐ **Luôn kiểm tra hợp lệ dữ liệu nhận được** |

---

## 45.13 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 45.1. Vì sao nó xảy ra được, và kịch bản **tệ hơn** của cùng đường truy cập
   đó là gì?
2. Nêu ba câu hỏi trước khi quyết định ghi một loại dữ liệu. Câu nào lọc tốt nhất?
3. Vì sao PLC là nơi tệ nhất để lưu dài hạn nhưng tốt nhất để đệm tạm?
4. So sánh OPC UA với MQTT. Điểm mạnh lớn nhất của mỗi cái là gì?
5. ⭐ Vì sao "dữ liệu tự mô tả" của OPC UA là ưu điểm lớn? Nó loại bỏ bẫy nào ở Chương 39?
6. ⭐⭐ Nêu bốn lý do **không** cho hệ IT truy cập trực tiếp PLC. Lý do nào bạn cho là nghiêm trọng
   nhất?
7. Lớp trung gian làm những việc gì? Nó giải quyết vấn đề ở mục 45.1 như thế nào?
8. ⭐ Phát biểu ý tưởng cốt lõi của mô hình Purdue trong một câu. Nguyên tắc của DMZ là gì?
9. Nêu năm việc thuộc phạm vi người lập trình PLC mà loại được phần lớn rủi ro dễ gặp.
10. ⚠ Vì sao "mạng máy đã cách ly rồi nên không sao" là giả định nguy hiểm?
11. ⭐⭐ Phân biệt an ninh với an toàn. Chúng liên quan tới nhau theo chiều nào, và điều đó củng cố kết
    luận nào ở Chương 47?
12. Trên DP-01, MES **ghi công thức xuống** PLC. Vì sao đó không phải lỗ hổng? Cơ chế nào bảo vệ?

> Câu 1, 6, 8 và 11 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: **bảo mật nhiều lớp
> nghĩa là lớp trong vẫn làm việc của nó kể cả khi bạn giả định lớp ngoài đã bị vượt qua.**

---

### Chương tiếp theo

Chương 46 — **Tích hợp robot & tay gắp**. Chương cuối của lát cắt 4. Về một loại thiết bị mà câu hỏi
đầu tiên không phải kỹ thuật mà là tổ chức: ⭐ **ai chỉ huy ai** — PLC làm chủ hay robot làm chủ, và
hệ quả của lựa chọn đó lên toàn bộ cách viết chương trình.

### Nguồn tham khảo chương 45

- **IEC 62443** (bộ) — *Security for industrial automation and control systems*: khái niệm vùng và
  ống dẫn, mức an ninh, và yêu cầu cho từng vai trò trong chuỗi cung ứng. *(tiêu chuẩn có bản quyền)*
- **IEC 62541** — *OPC Unified Architecture*: đặc tả OPC UA. *(tiêu chuẩn có bản quyền)*
- **Mô hình Purdue** — mô hình phân tầng kiến trúc hệ điều khiển công nghiệp, được nhiều tài liệu và
  tiêu chuẩn ngành tham chiếu.
- **Tài liệu bảo mật của hệ PLC đang dùng** — dùng cho ⚠ **khả năng xác thực và mã hoá của dòng CPU
  cụ thể**, cơ chế khoá chương trình, và ghi vết truy cập.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚠⚠ **Giới hạn của chương này.** Nội dung ở đây là **định hướng để bạn không tự tạo ra lỗ hổng và
> biết phải hỏi gì**. Nó **không** đủ để thiết kế kiến trúc an ninh cho một nhà máy.
>
> Việc đánh giá rủi ro an ninh, phân vùng, thiết kế DMZ, và xác định mức an ninh cần đạt phải do
> **người có chuyên môn về an ninh hệ điều khiển công nghiệp** thực hiện, phối hợp với bộ phận công
> nghệ thông tin của cơ sở. ⚠ Yêu cầu pháp lý về an ninh hạ tầng công nghiệp đang thay đổi ở nhiều
> nơi — kiểm quy định hiện hành tại thị trường của bạn.
>
> ⚡ Mô hình Purdue ở mục 45.6 là **mô hình tham chiếu kinh điển**, và nó được xây dựng cho kiến trúc
> phân tầng truyền thống. Với các hệ hiện đại có kết nối trực tiếp lên nền tảng đám mây, ranh giới
> giữa các tầng mờ hơn — nhưng ⭐ **nguyên tắc cốt lõi vẫn giữ nguyên: mọi liên lạc giữa các vùng phải
> đi qua một chỗ kiểm soát được.**

<!-- SECTION: ch46_tich_hop_robot_va_tay_gap -->
---
# Chương 46 — Tích hợp robot & tay gắp

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.
>
> ⚠ **DP-01 không có robot.** Chương này dùng ví dụ riêng; mục 46.9 nói nếu cần thì ghép thế nào.

---

## 46.1 Bài toán: hai chương trình, không ai đọc được toàn bộ

Một trạm gắp board từ khay sang chuyền. Người tích hợp chọn robot, và viết logic **chia đôi**: PLC lo
chuyền và khay, robot lo việc gắp — và một phần logic quyết định "gắp ô nào tiếp theo" nằm **trong
chương trình robot**.

Máy chạy tốt hai năm. Rồi khay đổi kích thước, cần sửa cách đếm ô.

Người bảo trì mở chương trình PLC. Không thấy logic đếm ô ở đâu. Tìm mãi mới hiểu nó nằm trong robot —
và để sửa cần **phần mềm khác, tay cầm dạy khác, và kiến thức khác**. Người biết dùng nó đã nghỉ việc.

Máy dừng ba ngày chờ nhà cung cấp.

> ⭐ **Vấn đề không phải robot. Vấn đề là logic của một cỗ máy nằm ở hai chỗ, và không ai đọc được
> toàn bộ ở một nơi.**

Đây là cùng bài học với Chương 43 mục 43.3 (đừng để vision điều khiển cơ cấu) và Chương 44 mục 44.6
(đừng để logic trong HMI). Chương này áp nó cho robot — nơi cám dỗ mạnh nhất, vì robot **thật sự có**
khả năng lập trình đầy đủ.

---

## 46.2 Khi nào cần robot

| Dùng **cơ cấu chuyên dụng** khi | Dùng **robot** khi |
|---|---|
| Một hoặc hai vị trí cố định | ⭐ **Nhiều vị trí**, hoặc vị trí thay đổi theo mã hàng |
| Chuyển động thẳng đơn giản | Chuyển động phức tạp, cần tránh vật cản |
| ⭐ Chu kỳ rất ngắn | Chu kỳ vừa phải |
| ⭐ Giá thành quan trọng, sản lượng lớn | Cần linh hoạt, đổi sản phẩm thường xuyên |
| Đội bảo trì quen cơ cấu khí nén | ⭐ Có người biết lập trình robot |
| Không gian chật | Cần vươn xa, xoay nhiều hướng |

> ⭐ **Xy-lanh khí nén thường nhanh hơn và rẻ hơn robot cho một chuyển động cố định.**
> Robot thắng khi bạn cần **nhiều điểm khác nhau**, hoặc khi điểm **đổi theo mã hàng** — vì đổi điểm
> là đổi dữ liệu, không phải đổi cơ khí.
>
> Đây là cùng câu hỏi với Chương 43 mục 43.2: **có cách rẻ hơn làm được việc này không?**

### Ba loại robot hay gặp

| Loại | Đặc điểm | Hợp với |
|---|---|---|
| **SCARA** | Nhanh, cứng theo phương đứng, làm việc trên mặt phẳng | ⭐ Gắp đặt board, lắp ráp điện tử |
| **Sáu trục** | Linh hoạt nhất, vươn mọi hướng | Thao tác phức tạp, xoay nhiều chiều |
| ⭐ **Cộng tác** *(collaborative)* | Chạy chậm, có giới hạn lực | ⚠ Xem cảnh báo ở mục 46.7 |

---

## 46.3 ⭐⭐ Ai chỉ huy ai

Đây là quyết định quan trọng nhất của chương, và nó ảnh hưởng tới toàn bộ cách viết chương trình.

### Hai mô hình

| | ⭐ **PLC làm chủ** | **Robot làm chủ** |
|---|---|---|
| Ai giữ trình tự tổng thể | **PLC** | Robot |
| Robot làm gì | Nhận lệnh "chạy chương trình số N", báo xong | Điều phối cả trạm, gọi PLC khi cần |
| Logic nằm ở | ⭐ **Một chỗ** — PLC | ⚠ Hai chỗ |
| Người bảo trì đọc ở đâu | ⭐ Chương trình PLC | ⚠ Cả hai |
| Hợp khi | ⭐ **Robot là một cơ cấu trong máy** | Robot là trung tâm, PLC chỉ phụ trợ |

> ⭐⭐ **Khuyến nghị của sách: PLC làm chủ, robot làm tớ.**
>
> Robot khi đó là **một cơ cấu chấp hành phức tạp** — giống một xy-lanh có nhiều vị trí. PLC ra lệnh
> "đi tới điểm 5", robot đi và báo xong. Trình tự, điều kiện, xử lý lỗi đều nằm ở PLC.
>
> Lý do giống hệt Chương 43 và Chương 44: **người bảo trì phải đọc được toàn bộ logic ở một nơi.**

### ⚠ Khi nào robot làm chủ là hợp lý

Không phải lúc nào cũng sai. Robot làm chủ hợp khi:

- Trạm **chỉ có robot** và vài cảm biến, không có trình tự máy phức tạp.
- Robot cần **phối hợp chuyển động liên tục** với thiết bị khác — điều PLC không làm tốt.
- ⚠ Đội của khách hàng **quen làm việc theo cách đó**, và họ sẽ bảo trì.

> ⚠ Nhưng ngay cả khi đó, ⭐ **ranh giới phải rõ ràng và ghi vào tài liệu**: cái gì ở đâu, ai gọi ai.
> Thứ không chấp nhận được là ranh giới **mơ hồ** — như cỗ máy ở mục 46.1.

---

## 46.4 Ba cách ghép nối

| Cách | Nghĩa | ✅ / ⚠ |
|---|---|---|
| **I/O cứng** | Vài ngõ ra chọn chương trình, vài ngõ vào báo trạng thái | ⭐ Đơn giản, tin cậy, đo được; ⚠ ít thông tin |
| ⭐ **Gọi chương trình theo số** | PLC gửi số hiệu chương trình; robot chạy chương trình đó | ⭐ **Mẫu phổ biến nhất** — kết hợp đơn giản và đủ linh hoạt |
| **Mạng** | Trao đổi dữ liệu đầy đủ: toạ độ, tham số, trạng thái | Linh hoạt nhất; ⚠ phụ thuộc mạng |

### ⭐ Mẫu "gọi chương trình theo số"

```text
   PLC                                    ROBOT
    │                                       │
    ├── Đặt số chương trình = 5 ──────────► │
    ├── Xung "Bắt đầu" ──────────────────► │  chạy chương trình 5
    │                                       │
    │ ◄──────────── "Đang chạy" ───────────┤
    │ ◄──────────── "Xong" ────────────────┤  (hoặc "Lỗi" + mã)
    │                                       │
```

| Tín hiệu | Chiều | Ghi chú |
|---|---|---|
| Số chương trình | PLC → Robot | Vài bit, hoặc một thanh ghi |
| ⭐ **Bắt đầu** | PLC → Robot | Kích bằng **cạnh lên** (Chương 16) |
| Cho phép chạy | PLC → Robot | ⚠ Mất tín hiệu này → robot dừng |
| **Đang chạy** | Robot → PLC | |
| ⭐ **Xong** | Robot → PLC | ⭐ Chuyển bước bằng **cái này**, không bằng timer (Chương 17) |
| **Lỗi** + mã | Robot → PLC | Mã lỗi cụ thể, không chỉ một bit |
| Vị trí an toàn | Robot → PLC | ⭐ Robot đang ở chỗ không cản trở cơ cấu khác |

> ⭐ **Tín hiệu "vị trí an toàn" là tín hiệu hay bị quên và gây va chạm.**
> PLC cần biết robot đã **ra khỏi vùng** trước khi cho chuyền chạy hoặc cho cơ cấu khác vào. "Xong
> chương trình" không đủ — robot có thể xong nhưng vẫn đứng trong vùng.
>
> Đây là cùng nguyên tắc "chờ phản hồi thật" ở Chương 17, và cùng bài toán "ai đang giữ sản phẩm" ở
> Chương 41 mục 41.4.

---

## 46.5 ⭐ Dạy điểm — dữ liệu cần sao lưu như code

**Dạy điểm** *(teaching)* là việc đưa robot tới từng vị trí bằng tay cầm dạy và ghi lại toạ độ.

> ⭐⭐ **Toạ độ đã dạy là DỮ LIỆU, và nó quý ngang chương trình.**
>
> Một chương trình robot không có toạ độ thì vô dụng. Và toạ độ **không dựng lại được từ bản vẽ** —
> chúng phản ánh vị trí thật của đồ gá trên cỗ máy đó, sau khi đã căn chỉnh.
>
> Dạy lại toàn bộ điểm cho một trạm có thể mất **cả ngày**.

| Việc bắt buộc | Vì sao |
|---|---|
| ⭐ **Sao lưu toạ độ cùng chương trình** | Chương 54 — và nó thường là **tệp riêng**, dễ bị quên |
| ⭐ **Sao lưu sau mỗi lần dạy lại** | Không phải chỉ lúc bàn giao |
| **Ghi lại lý do dạy lại** | "Đổi đồ gá ngày 12/3" — người sau cần biết |
| ⚠ **Kiểm bản sao lưu khôi phục được** | Bản sao lưu chưa thử khôi phục không phải bản sao lưu |

> ⚠ **Điểm dạy mất hiệu lực khi cơ khí thay đổi** — thay đồ gá, va chạm làm lệch, tháo lắp lại robot.
> Đây là cùng bài toán với hiệu chỉnh camera ở Chương 43 mục 43.6: ⭐ **cần cách kiểm điểm còn đúng
> không**, và kiểm sau mọi lần chạm vào cơ khí.

### 💡 Điểm tương đối thay vì điểm tuyệt đối

Nếu robot gắp từ một khay có nhiều ô đều nhau, **đừng dạy từng ô**.

Dạy **một điểm gốc** và **khoảng cách giữa các ô**, rồi tính. Khi đồ gá lệch, chỉ cần dạy lại một
điểm.

> ⭐ Đây là cùng ý tưởng với "tách tham số khỏi logic" ở Chương 29: **dữ liệu có cấu trúc dễ bảo trì
> hơn nhiều so với một danh sách phẳng.**

---

## 46.6 Tay gắp

| Loại | Nguyên lý | Hợp với |
|---|---|---|
| ⭐ **Chân không** *(giác hút)* | Hút bề mặt phẳng | ⭐ Board mạch, tấm phẳng, hộp |
| **Kẹp cơ khí** | Hai hoặc ba ngón kẹp | Vật có hình dạng nắm được |
| **Từ tính** | Nam châm điện | Vật sắt từ |
| Chuyên dụng | Thiết kế riêng | Vật có hình dạng đặc thù |

### Tay gắp chân không cho board mạch

Đây là loại phổ biến nhất trong lắp ráp điện tử, và nguyên lý đã có ở Chương 6 mục 6.6.

| Điểm | ⚠ Chú ý |
|---|---|
| ⭐ **Cảm biến chân không** | ⭐ **Bắt buộc** — chờ phản hồi thật, không chờ timer (Chương 17) |
| Vị trí giác hút | Tránh linh kiện; ⚠ chọn vùng phẳng trên board |
| Số giác hút | Đủ để giữ chắc; nhiều quá thì khó hút đủ chân không nếu một cái hở |
| ⚠ **Mất khí thì sao** | ⭐ Xem cảnh báo bên dưới |
| Van hút ngược | Nhả nhanh và dứt khoát (Chương 6) |

> ⚠⚠ **NGUY HIỂM — mất khí khi đang giữ vật.**
> Giác hút mất chân không thì **vật rơi**. Với board mạch thì hỏng sản phẩm; với vật nặng thì có thể
> gây thương tích.
>
> Ba biện pháp:
> - ⭐ **Giám sát chân không liên tục** trong lúc di chuyển, không chỉ lúc bắt đầu — mất chân không
>   giữa chừng phải **dừng ngay**.
> - **Bình tích chân không** giữ được vài giây khi mất nguồn khí — đủ để hạ vật xuống.
> - ⚠ Với vật nặng, **không dùng chân không một mình** — cần khoá cơ khí.
>
> Đây là phân tích thuộc Chương 48 mục 48.2 (trạng thái an toàn khi mất năng lượng), và phần bảo vệ
> người thuộc Chương 47.

---

## 46.7 ⚠⚠ Vùng an toàn và robot

Đây là mục có rủi ro cao nhất chương.

### Robot là mối nguy nghiêm trọng

Robot công nghiệp chuyển động **nhanh, mạnh, và không đoán trước được** với người đứng gần. Một robot
đang chạy chương trình có thể vươn tới bất kỳ điểm nào trong vùng làm việc của nó, bất kỳ lúc nào.

| Biện pháp | Nội dung |
|---|---|
| ⭐ **Che chắn vật lý** | Rào, cửa có khoá liên động (Chương 47) |
| **Giới hạn vùng làm việc** | Bằng cơ khí, hoặc bằng chức năng an toàn của bộ điều khiển robot |
| ⭐ **Chức năng an toàn của robot** | Nhiều robot có chức năng giám sát vùng và giới hạn tốc độ **được chứng nhận** |
| **Dừng an toàn** | Qua mạch an toàn hoặc chức năng chuyên dụng (Chương 36, mục 36.6) |

> ⚠⚠ **Giới hạn vùng bằng phần mềm trong chương trình robot KHÔNG phải chức năng an toàn** — trừ khi
> nó là **chức năng an toàn được chứng nhận** của bộ điều khiển robot.
>
> Đây là cùng phân biệt với giới hạn phần mềm ở Chương 37 mục 37.6: một giới hạn nằm trong logic
> thường bảo vệ chống lỗi lập trình, **không** bảo vệ chống lỗi của chính hệ đó.

### ⚠ Robot cộng tác không tự động an toàn

Robot cộng tác được thiết kế để làm việc gần người — chạy chậm, có giới hạn lực, dừng khi chạm.

> ⚠⚠ **Nhưng "robot cộng tác" không có nghĩa là "ứng dụng cộng tác an toàn".**
>
> An toàn phụ thuộc vào **toàn bộ ứng dụng**, không chỉ vào robot:
> - Tay gắp có cạnh sắc không?
> - Vật đang mang có nặng, nóng, sắc không?
> - Robot có thể kẹp người vào một vật cố định không?
> - Tốc độ và lực cho phép là bao nhiêu **với ứng dụng này**?
>
> Một robot cộng tác cầm một con dao vẫn nguy hiểm. ⭐ **Đánh giá rủi ro phải làm cho ứng dụng, không
> phải cho robot** — Chương 47.

> ⚠ Việc xác định robot cộng tác có được vận hành không rào chắn hay không, và với tốc độ/lực nào,
> **phải do người có thẩm quyền** đánh giá theo tiêu chuẩn hiện hành. Đây không phải quyết định của
> người lập trình.

---

## 46.8 Xử lý lỗi và phục hồi

| Tình huống | Xử lý |
|---|---|
| **Robot báo lỗi** | ⭐ Đọc **mã lỗi cụ thể**; hiển thị kèm hướng dẫn (Chương 44, mục 44.3) |
| ⚠ **Robot không phản hồi** | Mất kết nối ≠ robot dừng — ⭐ xem bên dưới |
| **Gắp trượt** | ⭐ Cảm biến chân không phát hiện; dừng và báo, **không tiếp tục** |
| ⚠ **Dừng giữa chừng** | Robot ở tư thế bất kỳ — ⚠ phục hồi cần thận trọng |

> ⚠⚠ **"PLC mất kết nối với robot" không có nghĩa là robot đã dừng.**
> Robot có thể vẫn đang chạy chương trình của nó. PLC phải giả định **robot vẫn có thể chuyển động**
> và không cho cơ cấu khác vào vùng.
>
> Đây là cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9: **mất kết nối nghĩa là không
> biết, không phải là đã dừng.**

### ⚠ Phục hồi sau khi dừng giữa chừng

Robot dừng giữa chương trình đang ở một tư thế bất kỳ, có thể đang giữ vật, có thể đang ở trong vùng
của cơ cấu khác.

> ⚠⚠ **Không được cho robot "chạy tiếp từ chỗ đang dở" một cách tự động.**
>
> Cùng lý do với biến bước của trình tự ở Chương 16 mục 16.4 và Chương 28: tư thế thật có thể đã thay
> đổi, và chương trình tin rằng nó biết mình đang ở đâu.
>
> Quy trình phục hồi phải: xác định robot đang ở đâu, xử lý vật đang giữ (nếu có), đưa robot về **vị
> trí an toàn đã biết**, rồi mới bắt đầu lại. Đây là nội dung Chương 28 áp cho robot.

---

## 46.9 Nếu DP-01 cần robot

DP-01 dùng chuyền và cơ cấu chặn/kẹp — không cần robot cho việc hiện tại. Nhưng nếu mở rộng để **nạp
board từ khay** thay vì nhận từ máy trước:

| Hạng mục | Quyết định |
|---|---|
| Loại robot | **SCARA** — gắp đặt board trên mặt phẳng |
| ⭐ **Ai chỉ huy** | **PLC làm chủ** — robot là một cơ cấu (mục 46.3) |
| Ghép nối | ⭐ **Gọi chương trình theo số** + vài I/O cứng |
| Tay gắp | **Chân không**, ⭐ **có cảm biến** (Chương 6, mục 6.6) |
| Điểm gắp trong khay | ⭐ **Điểm gốc + khoảng cách ô**, không dạy từng ô (mục 46.5) |
| Số ô, khoảng cách | ⭐ **Trong công thức sản phẩm** — mỗi mã hàng một khay khác (Chương 29) |
| Tín hiệu "vị trí an toàn" | ⭐ **Bắt buộc** — trước khi chuyền chạy (mục 46.4) |
| Mất kết nối robot | ⚠ Giả định robot **vẫn có thể chuyển động** (mục 46.8) |
| An toàn | ⚠⚠ Rào che, cửa liên động — Chương 47 |

```iecst
// PLC làm chủ: robot là một bước trong trình tự
CASE LoadStep OF
    10: // Yêu cầu robot gắp board từ ô tiếp theo
        RobotProgNo := PROG_PICK_FROM_TRAY;
        RobotSlotIndex := NextSlot;              // ⭐ tham số, không phải chương trình riêng
        Step := 20;

    20: // ⭐ Kích bằng cạnh lên (Chương 16)
        TrigRobotStart(CLK := TRUE);
        DO_RobotStart := TrigRobotStart.Q;
        Step := 30;

    30: // ⭐ Chờ PHẢN HỒI THẬT, không chờ timer (Chương 17)
        IF DI_RobotDone THEN
            Step := 40;
        ELSIF DI_RobotError THEN
            M_AnyFault := TRUE;
            M_FaultCode := 460 + RobotErrorCode;  // ⭐ mã cụ thể
        END_IF;

    40: // ⭐ Chờ robot RA KHỎI VÙNG trước khi cho chuyền chạy
        IF DI_RobotAtSafePos THEN
            M_ConvInRun := TRUE;
            NextSlot := NextSlot + 1;
            Step := 0;
        END_IF;

ELSE
    LoadStep := 0;                                // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước chờ (Chương 26)
T_Robot(IN := (LoadStep > 0), PT := T#20S);
IF T_Robot.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 469;
END_IF;
```

> ⭐ **Bước 40 là bước chống va chạm.** "Robot báo xong" không đủ — phải chờ nó **ra khỏi vùng**. Đây
> là tín hiệu hay bị quên nhất khi ghép robot (mục 46.4).

---

## 46.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Ngôn ngữ lập trình robot** | **Mỗi hãng một ngôn ngữ riêng** — không có chuẩn chung như IEC 61131-3. ⚠ Kiến thức chuyển giữa các hãng robot khó hơn nhiều so với giữa các hãng PLC |
| Tay cầm dạy | Giao diện và thao tác khác nhau hoàn toàn |
| ⭐ Ghép với PLC | Gần như mọi robot đều có I/O số và hỗ trợ vài mạng công nghiệp (Chương 40) |
| Gọi chương trình theo số | ⭐ Mẫu này có ở gần như mọi hãng — **tên gọi khác nhau** |
| ⚠ Lưu toạ độ | Tệp riêng, định dạng riêng. ⚠ **Phải nằm trong bản sao lưu** (mục 46.5) |
| Chức năng an toàn | Nhiều robot có chức năng giám sát vùng và tốc độ **được chứng nhận** — ⭐ kiểm mã sản phẩm |
| Mô phỏng ngoại tuyến | Một số hãng có công cụ mô phỏng tốt — hữu ích để giảm thời gian dạy tại máy |

> ⚠⚠ **Ngôn ngữ robot không có chuẩn chung là khác biệt lớn so với PLC.**
> Với PLC, kiến thức IEC 61131-3 chuyển được giữa các hãng (Chương 14, mục 14.6). Với robot thì không
> — mỗi hãng một thế giới.
>
> ⭐ Đây là lập luận **rất mạnh** cho việc chọn "PLC làm chủ" ở mục 46.3: nếu logic nằm ở PLC, việc
> đổi hãng robot chỉ ảnh hưởng phần nhỏ. Nếu logic nằm ở robot, đổi hãng là viết lại.

---

## 46.11 Bẫy thường gặp

### 🔍 BẪY 1 — Chia logic giữa PLC và robot một cách mơ hồ

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 46.1 — người bảo trì không tìm được logic, và cần phần mềm khác
cùng kiến thức khác để sửa.
**Cách sửa:** ⭐⭐ **PLC làm chủ**; nếu buộc phải chia thì ranh giới **rõ ràng và ghi vào tài liệu**
(mục 46.3).

### 🔍 BẪY 2 — Quên tín hiệu "vị trí an toàn"

**Hiện tượng:** chuyền chạy hoặc cơ cấu khác vào vùng trong khi robot **vẫn còn ở đó** — va chạm.
**Cách sửa:** "xong" ≠ "đã ra khỏi vùng". Chờ tín hiệu riêng (mục 46.4, 46.9).

### 🔍 BẪY 3 — Không sao lưu toạ độ đã dạy

**Hiện tượng:** ⚠ mất toạ độ → phải dạy lại toàn bộ, có thể mất cả ngày; và không dựng lại được từ
bản vẽ.
**Cách sửa:** toạ độ nằm trong bản sao lưu, sao lưu **sau mỗi lần dạy lại** (mục 46.5, Chương 54).

### 🔍 BẪY 4 — Dạy từng ô của khay

**Hiện tượng:** đồ gá lệch nhẹ → phải dạy lại **tất cả** các ô.
**Cách sửa:** ⭐ điểm gốc + khoảng cách, tính ra các ô (mục 46.5).

### 🔍 BẪY 5 — Không giám sát chân không liên tục

**Hiện tượng:** ⚠⚠ vật rơi giữa đường di chuyển; hỏng sản phẩm, hoặc gây thương tích với vật nặng.
**Cách sửa:** giám sát **suốt quá trình di chuyển**, mất chân không thì **dừng ngay** (mục 46.6).

### 🔍 BẪY 6 — Chuyển bước bằng timer thay vì tín hiệu "xong"

**Hiện tượng:** bước sau chạy khi robot **chưa xong** — đúng bẫy trung tâm của Chương 17.
**Cách sửa:** chờ `DI_RobotDone`; timer chỉ để **báo lỗi**.

### 🔍 BẪY 7 — Coi mất kết nối là robot đã dừng

**Hiện tượng:** ⚠⚠ cho cơ cấu khác vào vùng trong khi robot **vẫn đang chạy chương trình**.
**Cách sửa:** mất kết nối = **không biết**, không phải đã dừng (mục 46.8, Chương 38 mục 38.9).

### 🔍 BẪY 8 — Cho robot chạy tiếp từ chỗ đang dở

**Hiện tượng:** ⚠⚠ va chạm — tư thế thật đã đổi trong lúc dừng.
**Cách sửa:** quy trình phục hồi qua **vị trí an toàn đã biết** (mục 46.8, Chương 28).

### 🔍 BẪY 9 — Tin rằng giới hạn vùng bằng phần mềm là an toàn

**Hiện tượng:** ⚠⚠ giới hạn không tác dụng đúng lúc cần nhất.
**Cách sửa:** chức năng an toàn phải là **chức năng được chứng nhận** hoặc che chắn vật lý
(mục 46.7, Chương 37 mục 37.6, Chương 47).

### 🔍 BẪY 10 — Tin rằng robot cộng tác thì mặc nhiên an toàn

**Hiện tượng:** ⚠⚠ tay gắp có cạnh sắc, hoặc vật mang nặng — robot "cộng tác" vẫn gây thương tích.
**Cách sửa:** ⭐ đánh giá rủi ro cho **ứng dụng**, không cho robot; do **người có thẩm quyền** làm
(mục 46.7, Chương 47).

### 🔍 BẪY 11 — Dùng robot cho việc xy-lanh làm được

**Hiện tượng:** chậm hơn, đắt hơn, và cần người biết lập trình robot để bảo trì.
**Cách sửa:** bảng ở mục 46.2 — robot thắng khi cần **nhiều điểm** hoặc **điểm đổi theo mã hàng**.

---

## 46.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Robot thắng khi | ⭐ **Nhiều vị trí**, hoặc vị trí **đổi theo mã hàng** |
| Xy-lanh thắng khi | Một, hai vị trí cố định; ⭐ chu kỳ rất ngắn; giá thành quan trọng |
| ⭐⭐ Ai chỉ huy ai | **PLC làm chủ, robot làm tớ** — logic ở **một chỗ** |
| Lý do chính | ⭐ Người bảo trì phải đọc được **toàn bộ logic ở một nơi** |
| Lý do phụ rất mạnh | ⚠ **Ngôn ngữ robot không có chuẩn chung** — đổi hãng là viết lại |
| Mẫu ghép phổ biến nhất | ⭐ **Gọi chương trình theo số** + I/O cứng |
| Tín hiệu hay bị quên nhất | ⭐ **Vị trí an toàn** — "xong" ≠ "đã ra khỏi vùng" |
| Chuyển bước sau lệnh robot | ⭐ Chờ **"xong"**, không chờ timer |
| ⭐⭐ Toạ độ đã dạy là | **Dữ liệu quý ngang code** — không dựng lại được từ bản vẽ |
| Khay nhiều ô | ⭐ **Điểm gốc + khoảng cách**, không dạy từng ô |
| Tay gắp chân không | ⭐ **Cảm biến bắt buộc**; ⚠ **giám sát liên tục** khi di chuyển |
| ⚠⚠ Mất kết nối robot nghĩa là | **Không biết**, ⚠ **không phải đã dừng** |
| Phục hồi sau dừng giữa chừng | Qua **vị trí an toàn đã biết**, không chạy tiếp tự động |
| ⚠⚠ Giới hạn vùng bằng phần mềm | **Không phải chức năng an toàn** |
| ⚠⚠ Robot cộng tác | **Không tự động an toàn** — đánh giá rủi ro cho **ứng dụng** |

---

## 46.13 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 46.1. Vấn đề thật là gì, và nó giống bài học nào ở Chương 43 và Chương 44?
2. Nêu bốn tiêu chí chọn giữa robot và cơ cấu chuyên dụng. Robot thắng ở điểm nào?
3. ⭐⭐ So sánh "PLC làm chủ" với "robot làm chủ". Sách khuyến nghị cái nào và nêu **hai** lý do.
4. ⚠ Vì sao "ngôn ngữ robot không có chuẩn chung" là lập luận mạnh cho khuyến nghị ở câu 3?
5. Mô tả mẫu "gọi chương trình theo số". Kể các tín hiệu hai chiều.
6. ⭐ Tín hiệu nào hay bị quên nhất khi ghép robot, và hậu quả là gì? Vì sao "xong" không đủ?
7. ⭐⭐ Vì sao toạ độ đã dạy **quý ngang chương trình**? Vì sao không dựng lại được từ bản vẽ?
8. Với một khay nhiều ô đều nhau, vì sao **không** nên dạy từng ô? Ý tưởng này giống nguyên tắc nào ở
   Chương 29?
9. ⚠⚠ Vì sao phải giám sát chân không **liên tục** chứ không chỉ lúc bắt đầu gắp? Nêu ba biện pháp
   chống vật rơi.
10. ⚠⚠ PLC mất kết nối với robot. Được phép cho cơ cấu khác vào vùng không? Vì sao?
11. Vì sao **không** được cho robot chạy tiếp từ chỗ đang dở sau khi dừng? Liên hệ với chương nào?
12. ⚠⚠ "Robot cộng tác" có nghĩa là ứng dụng an toàn không? Nêu bốn câu hỏi phải trả lời, và **ai**
    được kết luận.

> Câu 3, 6, 7, 10 và 12 là năm câu phân loại. Câu 3 là tinh thần của cả chương: **một cỗ máy có logic
> ở hai chỗ là một cỗ máy mà không ai đọc được toàn bộ — và điều đó lộ ra đúng lúc bạn cần nhất.**

---

### Chương tiếp theo

Chương 47 — **An toàn máy**. Lát cắt 4 kết thúc ở đây; từ Chương 47, máy mẫu đầy đủ. Chương sau là
chương quan trọng nhất của cuốn sách: vì sao **không logic PLC thường nào thay được mạch an toàn**,
và làm sao làm việc đúng với người có thẩm quyền về an toàn.

### Nguồn tham khảo chương 46

- **ISO 10218** (bộ) — *Robots and robotic devices — Safety requirements for industrial robots*:
  yêu cầu an toàn cho robot công nghiệp và cho việc tích hợp chúng. *(tiêu chuẩn có bản quyền)*
- **ISO/TS 15066** — *Robots and robotic devices — Collaborative robots*: yêu cầu cho ứng dụng cộng
  tác — nền cho cảnh báo ở mục 46.7.
- ISO 12100 và ISO 13849-1 — đánh giá rủi ro và chức năng an toàn (Chương 47).
- **Tài liệu robot** của hãng đang dùng — dùng cho ngôn ngữ, cách ghép nối, ⚠ **định dạng và cách sao
  lưu toạ độ**, và chức năng an toàn có sẵn.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚠⚠ **Giới hạn của chương này.** Nội dung ở đây là về **giao diện giữa PLC và robot** — phần thuộc
> trách nhiệm của người lập trình PLC. Nó **không** hướng dẫn lập trình robot, và **không** đủ để
> thiết kế an toàn cho một ứng dụng robot.
>
> Việc đánh giá rủi ro, xác định vùng nguy hiểm, chọn biện pháp bảo vệ, và kết luận một ứng dụng
> cộng tác có được vận hành không rào chắn hay không **phải do người có thẩm quyền** thực hiện theo
> tiêu chuẩn hiện hành tại thị trường của bạn. Robot là một trong những mối nguy nghiêm trọng nhất
> trên sàn nhà máy.

<!-- SECTION: ch47_an_toan_may -->
---
# Chương 47 — An toàn máy: không logic thường nào thay được

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Chương này giúp bạn **hiểu** an toàn máy và **đặt đúng câu hỏi**. Nó **không**:
> - không thay thế **đánh giá rủi ro** cho cỗ máy cụ thể của bạn;
> - không thay thế việc **tính toán và xác định mức hiệu năng** theo tiêu chuẩn gốc;
> - không cho phép bạn tự kết luận một cỗ máy là an toàn.
>
> Ba việc trên phải do **người có thẩm quyền** thực hiện, dựa trên **bản gốc tiêu chuẩn** và trên đúng
> cỗ máy đó. Nội dung ở đây là diễn giải khái niệm ở mức đủ để bạn làm việc được với người đó — không
> phải để thay họ.
>
> Chương này **đang chờ chuyên gia an toàn rà soát** trước khi phát hành.

---

## 47.1 Vì sao logic PLC thường không đủ

Chương 25 xây một máy trạng thái đẹp, có trạng thái `Alarm`, mọi trạng thái đều có đường vào đó. Chương
26 đặt timeout cho mọi bước. Chương 48 sẽ chọn trạng thái an toàn cho mọi ngõ ra. Nghe như đã đủ.

Chưa đủ. Vì tất cả những thứ đó **chỉ hoạt động khi CPU còn chạy chương trình**.

Nhắc lại từ Chương 10: nếu vòng quét vượt quá giới hạn, watchdog kích và **CPU ngừng thực thi**. Lúc đó:

- Máy trạng thái của bạn **không chạy** — không ai chuyển sang `Alarm`.
- Timeout của bạn **không đếm** — không ai phát hiện cơ cấu kẹt.
- Logic dừng khẩn cấp của bạn **không được thực thi**.

Nhưng khí nén vẫn còn trong ống. Động cơ vẫn còn quán tính. Tụ trong biến tần vẫn còn tích điện. **Mối
nguy không dừng theo CPU.**

Đó là lý do có một nguyên tắc không có ngoại lệ trong toàn ngành:

> ⚠⚠ **NGUY HIỂM — nguyên tắc nền tảng của chương này**
>
> **Chức năng an toàn không được phụ thuộc vào chương trình PLC thông thường.**
>
> Nó phải được thực hiện bằng thiết bị được thiết kế riêng cho mục đích đó — mạch cứng, rơ-le an toàn,
> hoặc PLC an toàn — hoạt động **độc lập** với CPU chạy chương trình sản xuất.
>
> PLC thường được phép **biết** rằng E-Stop đã bị nhấn, và **phản ứng** (chuyển sang `Alarm`, hiển thị
> thông báo). Nhưng việc **cắt năng lượng** phải do lớp an toàn làm, không do nó.

---

## 47.2 Đánh giá rủi ro đi trước — không phải thủ tục giấy tờ

Trình tự đúng của một dự án:

```text
1. Xác định giới hạn của máy      (làm gì, ai dùng, dùng thế nào, kể cả dùng sai dự đoán được)
        ↓
2. Nhận diện mối nguy              (liệt kê MỌI cách máy có thể gây hại)
        ↓
3. Ước lượng và đánh giá rủi ro    (mỗi mối nguy: nặng nhẹ ra sao, hay gặp không, tránh được không)
        ↓
4. Giảm thiểu rủi ro theo THỨ TỰ ƯU TIÊN   ← mục 47.3
        ↓
5. Xác định yêu cầu cho từng chức năng an toàn còn lại
        ↓
6. Thiết kế, hiện thực, kiểm định
```

Người mới thường bắt đầu từ bước 6: *"máy này chắc cần E-Stop và một công tắc cửa"*. Làm vậy có hai
hậu quả:

- **Bỏ sót mối nguy** mà không ai nghĩ tới — vì chưa từng liệt kê có hệ thống.
- **Không biết cần mức nào**, nên hoặc chọn thiếu (nguy hiểm) hoặc chọn thừa (đắt vô ích).

> ⚠ **NGUY HIỂM**
> Bước 3 quyết định **mức hiệu năng cần đạt** của mỗi chức năng an toàn, và mức đó quyết định **phải
> dùng kiến trúc nào và thiết bị nào**. Thiết kế trước rồi đánh giá sau thì thường phải làm lại từ đầu
> — và tệ hơn, có thể bạn sẽ vô thức biện minh cho thiết kế đã làm thay vì đánh giá trung thực.

### Ba yếu tố quyết định mức rủi ro

Các tiêu chuẩn dùng ba yếu tố để ước lượng rủi ro của một mối nguy:

| Yếu tố | Câu hỏi | Ví dụ ở DP-01 |
|---|---|---|
| **Mức độ thương tổn** | Nếu xảy ra, hậu quả nhẹ hay nặng? | Kẹp tay: thương tổn hồi phục được. Chiếu UV vào mắt: có thể tổn thương lâu dài |
| **Tần suất/thời gian phơi nhiễm** | Người ở trong vùng nguy hiểm bao lâu, bao nhiêu lần? | Cửa buồng UV mở mỗi lần thay lô — vài lần mỗi ca |
| **Khả năng tránh** | Người có nhận ra và tránh kịp không? | ⚠ Bức xạ UV: **không nhìn thấy, không cảm thấy** → gần như **không tránh được** |

Dòng cuối cùng là điểm mấu chốt của DP-01, và là loại mối nguy nguy hiểm nhất: **không có tín hiệu cảnh
báo tự nhiên**. Với một trục chuyển động, người ta nghe thấy, nhìn thấy, và giật mình rút tay. Với bức
xạ UV, không có gì cả — người bị chiếu thường **không biết mình vừa bị chiếu**, và hậu quả xuất hiện
muộn hơn nhiều giờ.

---

## 47.3 Thứ tự ưu tiên giảm thiểu rủi ro

Đây là thứ tự bắt buộc. **Không được nhảy xuống bậc dưới khi bậc trên còn làm được.**

| Bậc | Biện pháp | Ví dụ ở DP-01 | Vì sao ưu tiên cao hơn |
|---|---|---|---|
| **1** | **Thiết kế lại để loại bỏ mối nguy** | Chọn keo cứng bằng nhiệt thay vì UV → không còn nguồn UV | Mối nguy **không tồn tại** thì không thể gây hại |
| **2** | **Che chắn và thiết bị bảo vệ** | Buồng UV kín, cửa có khoá; rèm quang tại cửa chuyền | Không phụ thuộc vào con người làm đúng |
| **3** | **Thông tin cho người dùng** | Nhãn cảnh báo, hướng dẫn, đào tạo | ⚠ **Yếu nhất** — phụ thuộc hoàn toàn vào con người |

> ⚡ **LƯU Ý**
> Bậc 3 **không được dùng để thay cho** bậc 1 hoặc 2. Dán một cái nhãn "cẩn thận tia UV" rồi coi như
> đã xử lý mối nguy là sai — cả về kỹ thuật lẫn về trách nhiệm. Nhãn chỉ bổ sung cho những rủi ro còn
> lại **sau khi** đã làm hết bậc 1 và 2.

---

## 47.4 Ba cách thực hiện chức năng an toàn

| | **Mạch cứng** | **Rơ-le an toàn** | **PLC an toàn** |
|---|---|---|---|
| Là gì | Tiếp điểm nối trực tiếp, không qua bộ xử lý | Thiết bị chuyên dụng, đã được chứng nhận, có logic cố định | Bộ điều khiển được chứng nhận, lập trình được |
| Phù hợp | Máy rất đơn giản, ít chức năng an toàn | ⭐ **Phần lớn máy cỡ vừa** — kể cả DP-01 | Nhiều chức năng an toàn, cần logic phức tạp, cần chẩn đoán chi tiết |
| Ưu | Đơn giản nhất, dễ hiểu, dễ kiểm | Đã chứng nhận sẵn; đấu theo sơ đồ hãng là đạt kiến trúc mong muốn | Linh hoạt; chẩn đoán tốt; ít dây |
| Nhược | Không mở rộng được; nhiều dây | Mỗi chức năng thường một thiết bị | Đắt; cần đào tạo riêng; lập trình an toàn có quy trình riêng |

> 💡 **MẸO — cách làm thực tế nhất cho người mới**
> **Dùng thiết bị đã được chứng nhận, và đấu đúng theo sơ đồ mẫu của hãng.**
>
> Nhà sản xuất rơ-le an toàn công bố các sơ đồ đấu điển hình kèm mức hiệu năng đạt được. Nếu bạn đấu
> đúng sơ đồ, dùng đúng thiết bị, và không tự ý thêm bớt, thì bạn thừa hưởng kết quả đã được chứng
> nhận đó. Đây là con đường an toàn nhất — cả nghĩa đen lẫn nghĩa nghề nghiệp.
>
> Cái **không** được làm: tự chế một mạch "tương đương" bằng rơ-le thường vì thấy rẻ hơn. Rơ-le an toàn
> khác rơ-le thường ở **tiếp điểm cưỡng bức** *(forcibly guided contacts)* — nếu một tiếp điểm bị hàn
> dính, các tiếp điểm còn lại **không thể** chuyển trạng thái, nên mạch giám sát phát hiện được. Rơ-le
> thường không có tính chất đó.

---

## 47.5 Mức hiệu năng và kiến trúc — đủ để làm việc

Phần này diễn giải khái niệm ở mức đủ để bạn **đọc hiểu tài liệu và trao đổi với chuyên gia**. Nó
**không đủ** để bạn tự xác định mức cho máy của mình.

### Mức hiệu năng

Tiêu chuẩn về bộ phận liên quan an toàn của hệ điều khiển dùng thang **mức hiệu năng** *(Performance
Level, PL)* từ **a** đến **e**, trong đó **e** là mức cao nhất. Mức cần đạt cho mỗi chức năng an toàn
được suy ra từ ba yếu tố ở mục 47.2.

Một tiêu chuẩn song song dùng thang **mức toàn vẹn an toàn** *(Safety Integrity Level, SIL)*. Hai
thang có thể quy đổi gần đúng cho nhau; chọn dùng thang nào phụ thuộc ngành và thị trường.

### Cây phả hệ — vì sao có hai thang

Người mới rất hay bối rối khi tài liệu chỗ thì nói PL, chỗ lại nói SIL. Lý do nằm ở quan hệ giữa
các tiêu chuẩn:

```text
                    IEC 61508  — an toàn chức năng cho hệ điện/điện tử/
                        │        điện tử lập trình được. Tiêu chuẩn GỐC,
                        │        đặt ra khái niệm SIL 1–4 và vòng đời an toàn.
                        │
          ┌─────────────┴─────────────┐
          │                           │
    ISO 13849-1                  IEC 62061
    thang PL a–e                 thang SIL (CL) cho máy
    xuất phát từ ngành cơ khí    xuất phát từ IEC 61508
          │                           │
          └─────────────┬─────────────┘
                        │
              cùng áp cho MÁY — chọn một, không trộn
```

Ba điều rút ra:

- **IEC 61508 là tiêu chuẩn nền**, viết cho mọi ngành. Bạn hiếm khi áp trực tiếp nó lên một cỗ máy;
  bạn áp một trong hai tiêu chuẩn ngành máy phía dưới. Nhưng khái niệm mà cả hai dùng — vòng đời an
  toàn, xác suất hỏng, mức bao phủ chẩn đoán, hỏng do nguyên nhân chung — đều bắt nguồn từ đây.
- **SIL của ngành quá trình ≠ SIL của ngành máy.** Ngành quá trình (dầu khí, hoá chất) tính SIL theo
  IEC 61511 với chế độ tác động *ít khi* — hệ an toàn nằm im hàng năm rồi mới cần hoạt động một lần.
  Máy tự động hoá thì chức năng an toàn tác động **nhiều lần mỗi ca**. Cùng chữ "SIL 2" nhưng đằng
  sau là hai phép tính khác nhau. Đừng mang con số từ tài liệu ngành này sang ngành kia.
- **Không trộn hai thang trong cùng một chức năng an toàn.** Chọn ISO 13849-1 thì đi hết theo PL; chọn
  IEC 62061 thì đi hết theo SIL. Trộn giữa chừng làm hồ sơ chứng minh mất giá trị.

> 💡 **MẸO**
> Khi đọc catalogue thiết bị an toàn, bạn sẽ thấy nhà sản xuất ghi cả hai: *"phù hợp tới PL e /
> SIL 3"*. Đó là **năng lực tối đa của linh kiện**, không phải mức mà máy của bạn đạt được. Mức của
> máy phụ thuộc cách bạn đấu nối và toàn bộ chuỗi từ cảm biến tới cơ cấu chấp hành.

### Kiến trúc — phân biệt bằng hai câu hỏi

Các tiêu chuẩn định nghĩa một số **hạng mục kiến trúc** *(Category)*: B, 1, 2, 3, 4. Cách nhớ thực dụng
nhất là hai câu hỏi:

> **Câu 1 — Có dự phòng không?** (hai kênh độc lập, hỏng một kênh vẫn còn kênh kia)
> **Câu 2 — Có tự kiểm không?** (hệ thống tự phát hiện được hỏng hóc của chính nó)

| Hạng mục | Dự phòng | Tự kiểm | Hỏng một chỗ thì sao |
|---|:---:|:---:|---|
| **B** | không | không | **Mất chức năng an toàn** |
| **1** | không | không | Mất chức năng, nhưng dùng linh kiện và nguyên tắc đã được kiểm chứng nên **ít hỏng hơn** |
| **2** | không | có, **theo chu kỳ** | Mất chức năng cho tới lần kiểm tiếp theo |
| **3** | **có** | có, một phần | Hỏng **một** chỗ thì **không mất** chức năng; ⚠ nhưng **hỏng tích luỹ có thể làm mất** |
| **4** | **có** | có, đầy đủ | **Không mất** chức năng; hỏng hóc được phát hiện **kịp thời**, và ⭐ **chống được cả hỏng tích luỹ** |

> ⭐⭐ **Hai chi tiết định lượng phân biệt Category 2 và Category 3 — và chúng hay bị bỏ qua:**
>
> | | Chi tiết |
> |---|---|
> | ⚠ **Category 2** | Tự kiểm theo chu kỳ chỉ có giá trị khi ⭐ **kiểm đủ dày so với tần suất dùng**: thông lệ là **tần suất kiểm ít nhất 100 lần tần suất yêu cầu** chức năng an toàn (có ngoại lệ cho phép tối thiểu 25 lần). ⚠ Kiểm quá thưa thì Category 2 **gần như không còn tác dụng** |
> | ⚠⚠ **Category 3** | Chịu được **một** hỏng hóc, nhưng ⭐ **hỏng tích luỹ chưa được phát hiện VẪN có thể làm mất chức năng an toàn**. Chỉ Category 4 mới đảm bảo chống được điều đó |
>
> ⭐ Hàng thứ hai là lý do **giám sát tiếp điểm và kiểm định định kỳ không phải thủ tục giấy tờ** —
> chúng chính là thứ ngăn hỏng hóc tích luỹ trong một hệ Category 3.
>
> *(Đối chiếu: DGUV/IFA Report 2/2017e — Functional safety of machine controls, phần áp dụng
> ISO 13849-1. ⚠ Đây là tài liệu **diễn giải**, không phải bản gốc tiêu chuẩn — con số cụ thể và điều
> kiện áp dụng phải lấy từ ISO 13849-1.)*

Ba điểm cần hiểu cho đúng:

- **Hạng mục không phải là mức hiệu năng.** Mức hiệu năng đạt được phụ thuộc *cả* kiến trúc, *cả* độ
  tin cậy linh kiện, *cả* mức bao phủ chẩn đoán, *cả* biện pháp chống hỏng do nguyên nhân chung. Chọn
  Category 3 không tự động cho ra PL d.
- **"Hai kênh" phải thật sự độc lập.** Hai kênh đi chung một sợi cáp, qua chung một đầu nối, hoặc dùng
  chung một nguồn thì **một sự cố duy nhất có thể làm hỏng cả hai** — đó là hỏng do nguyên nhân chung.
- **Câu 2 mới là câu tạo ra khác biệt lớn.** Dự phòng mà không tự kiểm thì kênh thứ hai có thể đã hỏng
  từ ba tháng trước mà không ai biết — và bạn đang chạy với một kênh trong khi tưởng có hai.

> ⚠⚠ **NGUY HIỂM**
> Bảng trên là **cách nhớ**, không phải căn cứ thiết kế. Việc xác định mức cần đạt, chọn kiến trúc, và
> tính toán để chứng minh đạt mức đó **phải dựa trên bản gốc tiêu chuẩn** và do người có thẩm quyền
> thực hiện. Không có cỗ máy nào được kết luận là an toàn dựa trên một bảng tóm tắt trong sách.

---

## 47.6 Dừng khẩn cấp

### Ba loại lệnh dừng

Tiêu chuẩn về trang bị điện của máy phân biệt ba loại dừng:

| Loại | Cách dừng | Dùng khi |
|---|---|---|
| **Dừng loại 0** | **Cắt năng lượng ngay lập tức** tới cơ cấu chấp hành | Khi dừng ngay là an toàn nhất |
| **Dừng loại 1** | Dừng **có kiểm soát** (còn năng lượng để hãm), **rồi mới cắt** năng lượng | Khi cắt ngay gây nguy hiểm hơn — ví dụ trục quán tính lớn cần hãm |
| **Dừng loại 2** | Dừng có kiểm soát, **vẫn giữ năng lượng** | ⚠ **Không dùng cho dừng khẩn cấp** |

**Dừng khẩn cấp phải là loại 0 hoặc loại 1.** Loại 2 không đủ vì cơ cấu vẫn còn năng lượng.

### Yêu cầu với nút dừng khẩn cấp

- **Màu đỏ trên nền vàng**, dạng nấm, **tự giữ khi nhấn** — nhả tay ra nó vẫn giữ trạng thái đã nhấn.
- **Gỡ trạng thái phải là hành động có chủ ý** (xoay, kéo), và **gỡ nút không được làm máy khởi động
  lại** — chỉ cho phép khởi động lại bằng một thao tác riêng.
- Phải **luôn tác dụng**, ở mọi chế độ vận hành, không có ngoại lệ.
- Tiếp điểm phải là **NC** — đứt dây thì mạch mở, tức là dừng (Chương 4).

> ⚠⚠ **NGUY HIỂM**
> Dừng khẩn cấp là **biện pháp bổ sung**, không phải biện pháp bảo vệ chính. Nó tồn tại để xử lý tình
> huống ngoài dự kiến, **không** để thay cho che chắn và khoá liên động ở bậc 2 của mục 47.3. Một cỗ
> máy mà cách bảo vệ duy nhất là "người vận hành sẽ nhấn E-Stop kịp" là một cỗ máy chưa được thiết kế
> an toàn.

---

## 47.7 Thiết bị bảo vệ — chọn loại nào

| Thiết bị | Bảo vệ kiểu gì | Phù hợp khi | Điểm phải chú ý |
|---|---|---|---|
| **Che chắn cố định** | Rào vật lý, tháo phải dùng dụng cụ | Vùng không cần vào khi vận hành | Đơn giản và hiệu quả nhất — ưu tiên trước mọi thứ khác |
| **Cửa có khoá liên động** | Mở cửa → dừng máy | Cần vào định kỳ (thay lô, vệ sinh) | Loại **giữ khoá tới khi an toàn** cần cho máy có quán tính hoặc năng lượng còn lại |
| **Rèm quang** *(light curtain)* | Cắt tia → dừng máy | Cửa vào/ra sản phẩm, thao tác thường xuyên | ⚠ **Khoảng cách lắp** phải tính theo thời gian dừng của máy |
| **Thảm an toàn** | Đứng lên → dừng máy | Vùng sàn quanh máy | Diện tích phải phủ hết đường tiếp cận |
| **Điều khiển hai tay** | Phải giữ **cả hai** nút mới chạy | Máy ép, thao tác lặp có nguy cơ kẹp tay | Bảo vệ **người vận hành đó**, không bảo vệ người khác đứng gần |
| **Giám sát tốc độ không** *(zero-speed)* | Chỉ cho mở cửa khi đã dừng hẳn | Trục quán tính lớn | Đi cùng khoá giữ tới khi an toàn |

### ⭐⭐ OSSD — ngõ ra của thiết bị an toàn, và cái bẫy nó tạo ra

Ngõ ra của rèm quang, máy quét an toàn và rơ-le an toàn có tên riêng: **OSSD** *(Output Signal
Switching Device)* — phần của thiết bị bảo vệ **nối tới hệ điều khiển của máy**.

Nó **không phải một ngõ ra số bình thường**, và khác biệt đó gây ra một trong những lỗi chập chờn
khó hiểu nhất.

| Đặc điểm OSSD | Vì sao có |
|---|---|
| ⭐ **Hai kênh** | Dự phòng (mục 47.5) |
| ⭐⭐ **Tự phát xung kiểm tra rất ngắn** trên ngõ ra khi đang ở trạng thái BẬT | ⭐ Để tự phát hiện **chập sang nguồn 24 V** và **chập chéo giữa hai kênh** |
| Tự tắt khi phát hiện lỗi | Hỏng theo hướng an toàn |

> ⭐⭐ **Vì sao xung kiểm tra quan trọng:** không có nó, một sợi dây OSSD bị chập vào 24 V sẽ làm ngõ
> ra **luôn báo an toàn** — kể cả khi rèm quang đã bị cắt. Xung kiểm tra là thứ biến "một sợi dây
> chập" từ lỗi vô hình thành lỗi phát hiện được.
>
> ⭐ Khả năng phát hiện chập chéo và chập xuống đất chính là một trong những điều kiện để đạt được
> hạng mục và mức hiệu năng cao (mục 47.5).

> ⚠⚠ **BẪY: đấu OSSD vào ngõ vào số THƯỜNG của PLC.**
>
> Ngõ vào thường có thể **nhìn thấy xung kiểm tra** và hiểu nhầm là tín hiệu tắt. Triệu chứng:
>
> | Bạn thấy | Thực tế |
> |---|---|
> | ⭐ Bit nhấp nháy rất nhanh, không theo quy luật | Đó là **xung kiểm tra**, không phải rèm quang bị cắt |
> | Lỗi không tái hiện được, biến mất khi đo bằng đồng hồ | Đồng hồ quá chậm để thấy xung |
> | Báo động "rèm quang" xuất hiện ngẫu nhiên | Logic thường đọc trúng lúc có xung |
>
> ⭐ **Cách xử lý đúng:** đấu OSSD vào **ngõ vào của thiết bị an toàn** (rơ-le an toàn hoặc PLC an
> toàn) — nơi được thiết kế để **bỏ qua xung kiểm tra**. Nếu chỉ cần cho PLC thường **biết** trạng
> thái để hiển thị, hãy lấy tín hiệu đó từ **tiếp điểm phụ của rơ-le an toàn**, không lấy thẳng từ
> OSSD.
>
> ⚠ Một số module ngõ vào có chế độ lọc dài hơn giúp che triệu chứng — ⭐ **nhưng che triệu chứng
> không phải cách đấu đúng**, và nó vẫn không cho bạn mức an toàn nào.
>
> ⭐ Độ rộng và chu kỳ xung kiểm tra **khác nhau theo thiết bị** — tra datasheet của chính thiết bị
> bạn dùng.

*(Đối chiếu: SICK — Guidelines for Safe Machinery, mục thuật ngữ ESPE/OSSD; SICK Safety Guide,
định nghĩa OSSD. Yêu cầu phát hiện chập chéo: DGUV/IFA Report 2/2017e.)*

### Muting — và vì sao nó nguy hiểm

**Muting** là tạm thời vô hiệu hoá một thiết bị bảo vệ để sản phẩm đi qua mà máy không dừng. DP-01 cần
nó ở cửa chuyền: board phải qua được, người thì không.

> ⚠⚠ **NGUY HIỂM**
> Muting là **cố ý tắt một chức năng an toàn**. Nó chỉ chấp nhận được khi hệ thống **phân biệt được
> sản phẩm với người** bằng bằng chứng độc lập — thường là nhiều cảm biến bố trí sao cho một người
> không thể tạo ra cùng một tổ hợp tín hiệu mà sản phẩm tạo ra.
>
> Muting sai thiết kế là **một trong những nguyên nhân tai nạn nghiêm trọng** ở máy có rèm quang. Đây
> là hạng mục bắt buộc phải do người có thẩm quyền thiết kế và kiểm định — không tự làm.

---

## 47.8 STO — dừng an toàn cho truyền động

Với trục có servo hoặc biến tần, cách "cắt năng lượng" ngây thơ là **ngắt contactor phía trước bộ điều
khiển truyền động**. Cách đó dừng được, nhưng có ba nhược điểm thật:

- Bộ điều khiển **mất nguồn hoàn toàn** → mỗi lần dừng khẩn cấp là một lần khởi động lại, mất thời gian.
- Mất **vị trí hiện tại** nếu không dùng loại encoder giữ được vị trí → phải về gốc lại.
- Contactor **mòn** vì đóng cắt dòng lớn.

**STO** *(Safe Torque Off — cắt mô-men an toàn)* giải quyết cả ba: nó cắt **tín hiệu kích** tới tầng
công suất, khiến động cơ **không thể sinh mô-men**, trong khi phần điều khiển vẫn còn nguồn.

Lợi ích của "còn điện nhưng không sinh mô-men":

| | Ngắt contactor phía trước | STO |
|---|---|---|
| Động cơ sinh mô-men được không | Không | Không |
| Bộ điều khiển còn nguồn | Không | **Có** |
| Giữ được vị trí | Tuỳ loại encoder | **Có** |
| Thời gian khôi phục sau khi hết E-Stop | Lâu — khởi động lại | **Nhanh** |
| Tuổi thọ thiết bị đóng cắt | Mòn dần | Không có tiếp điểm công suất |

> ⚠ **NGUY HIỂM — hai điều STO KHÔNG làm**
> - **STO không hãm.** Động cơ ngừng sinh mô-men, nhưng tải có quán tính sẽ **trôi theo đà**. Với trục
>   đứng hoặc tải treo, mất mô-men nghĩa là **rơi**. Trường hợp đó cần thêm phanh cơ khí, và phanh đó
>   cũng phải là phần của chức năng an toàn.
> - **STO không cách ly điện.** Bộ điều khiển vẫn có điện áp nguy hiểm bên trong. **Không được coi STO
>   là biện pháp bảo vệ khi sửa chữa** — việc đó cần cắt điện và khoá theo quy trình LOTO (mục 47.10).

---

## 47.9 Chức năng an toàn của DP-01

Áp toàn bộ chương vào máy mẫu. Bảng dưới là **kết quả của việc phân tích**, không phải danh sách chép sẵn.

| SF | Mối nguy | Biện pháp | Ghi chú thiết kế |
|---|---|---|---|
| **SF1** | Chuyển động gây kẹp/va đập ở mọi cơ cấu | E-Stop hai kênh → rơ-le an toàn → cắt nguồn van + STO cho servo + ngắt contactor trục chính | Dừng loại 0 cho van; loại 1 cho servo nếu cần hãm |
| **SF2** | ⭐ **Bức xạ UV chiếu vào người** | Buồng kín + cửa **khoá giữ tới khi an toàn**; đèn UV chỉ bật được khi cửa đóng và khoá; mở cửa → cắt nguồn đèn **qua mạch an toàn**, không qua lệnh PLC | Mối nguy **không có triệu chứng tức thời** → khả năng tránh rất thấp → mức yêu cầu cao |
| **SF3** | Kẹp tay khi bàn nâng kẹp hoạt động | Cửa bảo vệ có khoá liên động tại cả hai trạm | |
| **SF4** | Với tay vào qua cửa chuyền vào/ra | Rèm quang tại hai cửa chuyền, **có muting** để board đi qua | ⚠ Muting phải do người có thẩm quyền thiết kế — mục 47.7 |
| **SF5** | Máy khởi động bất ngờ sau khi khôi phục nguồn | Yêu cầu Reset **có chủ ý**; không tự vào `Running` | Chương 25, 28 |
| **SF6** | Mất khí nén khi board đang bị kẹp | Trạng thái an toàn của van kẹp: **giữ kẹp**, không nhả | Chương 48 |
| **SF7** | Bỏng do đầu tra keo được gia nhiệt | Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa | |

Chú ý **SF2** là chức năng có yêu cầu cao nhất, và lý do nằm ở cột "khả năng tránh" của mục 47.2 chứ
không ở mức độ thương tổn. Đây là điều dễ bị đánh giá thấp: một mối nguy "chỉ" gây tổn thương mắt
nhưng **không thể nhận biết và không thể tránh** có thể đòi hỏi mức cao hơn một mối nguy nặng hơn mà
người ta nhìn thấy và tránh được.

---

## 47.10 LOTO trong thiết kế

**LOTO** *(lockout–tagout — khoá và treo thẻ)* là quy trình cô lập năng lượng trước khi sửa chữa. Nó
thường được coi là chuyện vận hành, nhưng phần lớn nó **được quyết định lúc thiết kế**.

Với mỗi dạng năng lượng trong máy, phải có cách **cô lập, khoá được, và xả hết năng lượng còn lại**:

| Dạng năng lượng ở DP-01 | Cô lập bằng | Xả năng lượng còn lại |
|---|---|---|
| Điện lưới | Aptomat tổng **có lỗ khoá** | Chờ tụ trong biến tần xả — theo thời gian ghi trên thiết bị |
| Khí nén | Van cô lập **có lỗ khoá**, đặt ở chỗ với tới được | Van phải có **cửa xả** — cô lập mà không xả thì khí vẫn còn trong ống |
| Thế năng | — | Hạ mọi cơ cấu treo xuống, hoặc chèn cơ khí |
| Nhiệt | Ngắt gia nhiệt | Chờ nguội — ghi thời gian chờ trên nhãn |
| Bức xạ UV | Ngắt nguồn đèn, khoá được | Đèn tắt là hết — nhưng đèn còn nóng |

> ⚠ **NGUY HIỂM**
> Ba lỗi thiết kế thường gặp làm LOTO không thực hiện được:
> - **Van khí không có cửa xả** — khoá van rồi mà xy-lanh vẫn có khí, vẫn chuyển động được.
> - **Cơ cấu cô lập không có lỗ khoá** — không gắn khoá vào được thì quy trình vô nghĩa.
> - **Cơ cấu cô lập đặt ở chỗ không với tới** — người sửa sẽ bỏ qua nó.
>
> Cả ba đều phát hiện được lúc thiết kế và rất tốn để sửa sau khi máy đã lắp.

---

## 47.11 Bẫy thường gặp

### 🔍 BẪY 1 — Đưa E-Stop vào logic PLC thường

```iecst
// ✗✗ SAI NGHIÊM TRỌNG
IF NOT DI_EStopOK THEN
    DO_ConvRun     := FALSE;
    DO_Clamp1Vlv   := FALSE;
    // … tắt mọi ngõ ra
END_IF;
```

Đoạn này **không sai về logic** — nó tắt đúng mọi thứ. Nó sai vì **chỉ chạy khi CPU còn chạy**. CPU
treo, watchdog kích, và toàn bộ đoạn trên biến mất trong khi mối nguy vẫn còn.

**Cách đúng:** mạch an toàn cắt năng lượng độc lập với PLC. PLC **đọc** `DI_EStopOK` để biết và phản
ứng (chuyển `Alarm`, hiển thị), nhưng việc cắt không do nó làm.

### 🔍 BẪY 2 — Dùng rơ-le thường thay rơ-le an toàn

Đã nêu ở mục 47.4. Nhắc lại vì cám dỗ về giá là có thật: rơ-le an toàn đắt hơn nhiều lần. Điểm khác
biệt — **tiếp điểm cưỡng bức** — không nhìn thấy được từ bên ngoài, nên rất dễ nghĩ là "cũng như nhau".

### 🔍 BẪY 3 — Hai kênh đi chung một sợi cáp

Đấu hai kênh độc lập rồi luồn cả hai qua **cùng một sợi cáp nhiều lõi**, hoặc qua **cùng một đầu nối**.
Một con chuột cắn, một lần kẹp cáp, một đầu nối vào nước — **cả hai kênh mất cùng lúc**. Dự phòng chỉ
tồn tại trên sơ đồ.

### 🔍 BẪY 4 — Reset tự động khi hết điều kiện

```iecst
// ✗ SAI — máy tự chạy lại khi gỡ E-Stop
IF DI_EStopOK THEN
    MachineState := Running;
END_IF;
```

Gỡ nút E-Stop ra là máy chạy lại ngay — trong khi người vừa nhấn nút có thể vẫn đang ở trong máy.
Khởi động lại **phải là một hành động riêng, có chủ ý**, sau khi gỡ điều kiện dừng.

### 🔍 BẪY 5 — Bỏ qua chức năng an toàn ở chế độ tay

*"Ở chế độ tay thì kỹ thuật viên biết mình làm gì"* — lập luận này sai ở chỗ: chế độ tay là lúc **người
ở gần máy nhất**, và là lúc máy hay ở tư thế bất thường nhất.

Điều được phép nới ở chế độ tay là **thứ tự thao tác** (Chương 28), không phải chức năng an toàn.
Nếu cần chuyển động khi cửa mở để căn chỉnh, đó là một **chế độ riêng có yêu cầu an toàn riêng** —
thường kèm tốc độ giảm, thiết bị cho phép ba vị trí, và phải được thiết kế như một chức năng an toàn.

### 🔍 BẪY 6 — Nghĩ STO là biện pháp bảo vệ khi sửa chữa

Đã nêu ở mục 47.8. Nhắc lại vì hậu quả nghiêm trọng: STO **không cách ly điện**. Người thò tay vào sửa
một trục "đang ở STO" vẫn có thể bị điện giật từ bộ điều khiển, và trục vẫn có thể rơi nếu là trục đứng.

### 🔍 BẪY 7 — Không thử chức năng an toàn khi nghiệm thu

Máy được thử kỹ ở chế độ bình thường, còn E-Stop thì "nhấn thử một cái, thấy dừng, xong".

Thử đúng phải bao gồm: nhấn E-Stop **ở từng bước của chu trình**, mở từng cửa **trong lúc máy đang
chạy**, cắt từng kênh của mạch hai kênh **riêng lẻ** để xác nhận phát hiện được. Danh mục này thuộc
Chương 52, và nó là phần bắt buộc.

---

## 47.12 Bảng chốt — làm gì với chức năng an toàn

| # | Việc | Ai làm | Xong khi |
|---|---|---|---|
| 1 | **Đánh giá rủi ro** — xác định giới hạn, nhận diện mối nguy, ước lượng | Người có thẩm quyền | Có văn bản, có người ký |
| 2 | Áp **thứ tự ưu tiên** giảm thiểu — thiết kế lại trước, che chắn sau, thông tin cuối | Nhóm thiết kế | Không mối nguy nào chỉ được xử lý bằng nhãn cảnh báo |
| 3 | Lập **danh sách chức năng an toàn** còn lại | Nhóm thiết kế | Mỗi SF ghi rõ mối nguy nào, biện pháp gì |
| 4 | **Xác định mức yêu cầu** cho từng SF | Người có thẩm quyền | Dựa trên bản gốc tiêu chuẩn |
| 5 | Chọn **kiến trúc và thiết bị** đạt mức đó | Nhóm thiết kế + hãng | Ưu tiên thiết bị đã chứng nhận, đấu theo sơ đồ hãng |
| 6 | Kiểm **tính độc lập** của các kênh | Nhóm thiết kế | Không chung cáp, không chung đầu nối, không chung nguồn |
| 7 | Thiết kế **LOTO** cho mọi dạng năng lượng | Nhóm thiết kế | Mọi cơ cấu cô lập **khoá được**, **với tới được**, và **xả được** |
| 8 | **Kiểm định** chức năng an toàn | Người có thẩm quyền | Thử từng SF, thử từng kênh riêng lẻ, có biên bản |
| 9 | **Không phát hành** khi mục 1, 4, 8 chưa có | — | — |

---

## 47.13 Tự kiểm

1. Vì sao chức năng an toàn **không được** phụ thuộc vào chương trình PLC thường? Trả lời bằng cơ chế
   cụ thể ở Chương 10.
2. Nêu **ba yếu tố** quyết định mức rủi ro. Vì sao bức xạ UV của DP-01 lại đòi hỏi mức cao dù thương
   tổn không phải nặng nhất?
3. Nêu **thứ tự ưu tiên** ba bậc giảm thiểu rủi ro. Vì sao dán nhãn cảnh báo không được dùng thay cho
   che chắn?
4. **Hai câu hỏi** phân biệt các hạng mục kiến trúc là gì? Vì sao câu thứ hai tạo ra khác biệt lớn?
5. Rơ-le an toàn khác rơ-le thường ở điểm nào, và vì sao điểm đó quan trọng?
6. Phân biệt **dừng loại 0, 1, 2**. Loại nào không được dùng cho dừng khẩn cấp, vì sao?
7. Nêu **ba lợi ích** của STO so với ngắt contactor phía trước — và **hai điều STO không làm**.
8. Hai kênh của mạch an toàn đi chung một sợi cáp nhiều lõi. Vì sao đó là lỗi, dù trên sơ đồ vẫn là
   hai kênh?
9. Nêu **ba lỗi thiết kế** làm quy trình LOTO không thực hiện được.
10. Ở chế độ tay, cái gì được nới lỏng và cái gì tuyệt đối không? Nếu cần chuyển động khi cửa mở thì
    phải xử lý thế nào?

Câu 1, 4 và 7 là ba câu phân loại. Nhưng lưu ý: **trả lời trôi chảy mười câu này không có nghĩa là bạn
đủ thẩm quyền thiết kế mạch an toàn.** Nó có nghĩa là bạn đủ hiểu để làm việc được với người có thẩm
quyền — và biết khi nào phải gọi họ.

---

### Chương tiếp theo

**Chương 48 — Fail-safe & thiết kế phòng sự cố.** Chương này lo lớp an toàn độc lập. Chương 48 lo phần
còn lại: với mỗi ngõ ra, mất nguồn thì về đâu? Đứt dây thì sao? Và vì sao **giám sát phản hồi thay vì
tin lệnh** là nguyên tắc xuyên suốt cả cuốn sách.

---

### Nguồn tham khảo chương 47

- ISO 12100 — *Safety of machinery — General principles for design — Risk assessment and risk reduction*:
  quy trình đánh giá rủi ro và thứ tự ưu tiên giảm thiểu (mục 47.2, 47.3).
- ISO 13849-1 và -2 — *Safety of machinery — Safety-related parts of control systems*: mức hiệu năng,
  hạng mục kiến trúc, và kiểm định (mục 47.5).
- IEC 62061 — *Safety of machinery — Functional safety of safety-related control systems*: thang SIL
  cho máy (mục 47.5).
- IEC 61508 — *Functional safety of electrical/electronic/programmable electronic safety-related
  systems*: tiêu chuẩn gốc về an toàn chức năng, nơi ISO 13849-1 và IEC 62061 lấy khái niệm SIL, vòng
  đời an toàn, mức bao phủ chẩn đoán và hỏng do nguyên nhân chung (mục 47.5 — cây phả hệ).
- IEC 61511 — *Functional safety — Safety instrumented systems for the process industry sector*: nhắc
  ở mục 47.5 để phân biệt SIL ngành quá trình với SIL ngành máy; **không** áp cho máy tự động hoá.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: ba loại lệnh dừng, yêu cầu
  với thiết bị dừng khẩn cấp, khởi động lại có chủ ý (mục 47.6).
- IEC 61800-5-2 — *Adjustable speed electrical power drive systems — Safety requirements*: định nghĩa
  các chức năng an toàn của truyền động, trong đó có STO (mục 47.8).
- Tài liệu hướng dẫn của nhà sản xuất thiết bị an toàn và báo cáo kỹ thuật của viện nghiên cứu an toàn
  lao động — dùng cho phần diễn giải khái niệm và ví dụ kiến trúc.

> ⚠⚠ **Toàn bộ tiêu chuẩn liệt kê ở trên đều có bản quyền và phải mua từ tổ chức phát hành.** Chương
> này diễn giải khái niệm ở mức đủ để trao đổi chuyên môn; **nó không trích dẫn nội dung tiêu chuẩn và
> không thay thế bản gốc**. Mọi con số, ngưỡng, và bảng phân loại dùng để thiết kế thật phải lấy từ bản
> gốc, áp cho đúng phiên bản đang hiệu lực tại thị trường của bạn.

<!-- SECTION: ch48_fail_safe -->
---
# Chương 48 — Fail-safe & thiết kế phòng sự cố

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

> ⚠ Chương này bàn về **thiết kế phòng sự cố ở tầng điều khiển**. Nó bổ sung cho Chương 47, **không
> thay thế**: những gì thuộc về chức năng an toàn vẫn phải do lớp an toàn độc lập thực hiện và do
> người có thẩm quyền kiểm định. Chương này **đang chờ chuyên gia rà soát** trước khi phát hành.

---

## 48.1 Bài toán: cỗ máy hỏng sản phẩm suốt ba tuần mà không ai biết

Khách hàng của một nhà máy điện tử báo tỷ lệ hỏng ngoài thị trường tăng đột biến. Truy ngược lô hàng,
tất cả đều đi qua một cỗ máy.

Máy đó chạy hoàn hảo. Không báo động nào trong ba tuần. Sản lượng đúng. Mọi board đều qua kiểm và được
đánh dấu OK.

Nguyên nhân: **bộ khử tĩnh điện** *(ionizer)* đã hỏng từ ba tuần trước. Board đi qua máy tích điện,
và tĩnh điện phóng qua linh kiện nhạy cảm. Phần lớn board hỏng **tiềm ẩn** — vẫn hoạt động lúc kiểm
tra, hỏng sau vài tháng ở tay người dùng (Chương 7).

Máy không hề nói dối. Nó chỉ **không được thiết kế để biết**. Không ai đưa tín hiệu tình trạng của
ionizer vào PLC. Với chương trình, ionizer không tồn tại.

Đây là loại lỗi tệ nhất trong sản xuất: **hỏng hóc không có triệu chứng tại chỗ**. Chương này là cách
thiết kế để những thứ như vậy **buộc phải lộ ra**.

---

## 48.2 Trạng thái an toàn — quyết định cho từng ngõ ra

Câu hỏi phải hỏi cho **mọi** ngõ ra, không sót cái nào:

> **Khi mất năng lượng, cơ cấu này về đâu — và trạng thái đó có an toàn không?**

"Mất năng lượng" gồm ba tình huống khác nhau, và **chúng không giống nhau**:

| Tình huống | Cái gì mất | Cơ cấu hành xử thế nào |
|---|---|---|
| Mất điện điều khiển | Lệnh từ PLC mất | Van về vị trí lò xo |
| Mất khí nén | Áp lực mất | Xy-lanh mất lực giữ, trôi theo tải hoặc đứng im do ma sát |
| Đứt dây tín hiệu | Chỉ một lệnh mất | Chỉ cơ cấu đó về vị trí lò xo, các cơ cấu khác vẫn hoạt động |

Tình huống thứ ba hay bị bỏ sót và là tình huống **nguy hiểm nhất**, vì nó tạo ra một tổ hợp trạng
thái mà không ai từng nghĩ tới: một cơ cấu về vị trí nghỉ trong khi các cơ cấu khác vẫn ở vị trí làm
việc.

### Chọn trạng thái an toàn — không có đáp án chung

Người mới thường nghĩ "mất điện thì mọi thứ nhả ra là an toàn nhất". **Sai trong nhiều trường hợp.**

Ví dụ trực tiếp từ DP-01 — van kẹp board:

| Lựa chọn | Mất khí thì | Hậu quả |
|---|---|---|
| Van **lò xo về nhả kẹp** | Kẹp nhả, board tự do | Board rơi xuống chuyền không kiểm soát; nếu chuyền còn quán tính thì board trôi và va chạm (Chương 28) |
| Van **giữ nguyên trạng thái** *(kiểu duy trì)* | Kẹp **vẫn giữ** board | ✅ Board đứng yên, xử lý được có kiểm soát khi khôi phục |

Với DP-01, **giữ kẹp là lựa chọn an toàn hơn** — và đó là quyết định thiết kế đã ghi trong SF6 ở
Chương 47.

Nhưng đảo ngược tình huống thì đáp án đảo ngược theo:

| Cơ cấu | Trạng thái an toàn khi mất năng lượng | Vì sao |
|---|---|---|
| Kẹp giữ **board mạch** (nhẹ, nằm ngang) | **Giữ** | Nhả ra thì board trôi, va chạm |
| Kẹp giữ **chi tiết nặng treo trên cao** | ⚠ Phải phân tích riêng | Giữ thì tốt — nhưng nếu áp tụt dần, chi tiết rơi **muộn**, lúc người đã vào máy |
| Cơ cấu **kẹp quanh tay người có thể chạm tới** | **Nhả** | Người phải thoát ra được |
| Trục **đứng có tải treo** | **Phanh cơ khí giữ** | Mất mô-men là rơi (Chương 47, STO) |
| Van cấp **vật liệu nguy hiểm** | **Đóng** | Không được để chảy tiếp |

> ⚠ **NGUY HIỂM**
> Không có quy tắc chung "mất điện thì nhả" hay "mất điện thì giữ". Câu trả lời đúng phụ thuộc vào
> **mối nguy cụ thể**, và nó là kết quả của đánh giá rủi ro (Chương 47), không phải của thói quen.
>
> Đặc biệt cảnh giác với **"giữ" bằng áp suất còn lại**: khí trong ống xả dần, và cơ cấu nhả ra **sau
> vài phút** — đúng lúc người đã tin là máy đã dừng và đang thò tay vào. Nếu chọn "giữ", phải giữ
> bằng cơ cấu **không phụ thuộc năng lượng** (chốt cơ khí, van một chiều có khoá), không phải bằng
> khí còn sót.

### Bảng trạng thái an toàn của DP-01

Bảng này phải có trong bộ đặc tả (Chương 23), cột cuối của bảng I/O.

| Ngõ ra | Mất điện điều khiển | Mất khí | Đứt dây tín hiệu | Đánh giá |
|---|---|---|---|---|
| `DO_Clamp1Vlv` | Giữ kẹp | Giữ kẹp (van duy trì + chốt) | Giữ kẹp | ✅ An toàn — board không trôi |
| `DO_Stop1Vlv` | Chặn **nâng** (lò xo về vị trí chặn) | Chặn nâng | Chặn nâng | ✅ An toàn — board không đi qua trạm |
| `DO_ConvRun` | Chuyền dừng | — | Chuyền dừng | ✅ An toàn |
| `DO_UvLamp` | Đèn tắt | — | Đèn tắt | ✅ An toàn |
| `DO_ShutterVlv` | Cửa chắn **đóng** | Cửa chắn đóng | Cửa chắn đóng | ✅ An toàn — che nguồn UV |
| `DO_DispVlv` | Van tra keo đóng | Van đóng | Van đóng | ✅ Không nhỏ keo bừa |
| `DO_IonizerEn` | Ionizer tắt | — | Ionizer tắt | ⚠ **An toàn cho người, nhưng hỏng sản phẩm âm thầm** — xem mục 48.6 |

Dòng cuối là dòng đáng chú ý nhất: trạng thái "an toàn" theo nghĩa không gây thương tích, nhưng **gây
thiệt hại vô hình**. Đó chính là sự cố ở mục 48.1.

---

## 48.3 Đứt dây phải dẫn tới trạng thái an toàn

Nguyên tắc đã gặp ở Chương 4 và Chương 15, giờ phát biểu ở dạng tổng quát:

> **Mọi hỏng hóc dự đoán được phải dẫn tới trạng thái an toàn, không phải trạng thái nguy hiểm.**

Áp cho tín hiệu vào:

| Loại tín hiệu | Tiếp điểm vật lý | Vì sao |
|---|---|---|
| Mất nó là **phải dừng** (Dừng, cửa, áp suất, phản hồi mạch an toàn) | **NC** | Đứt dây → bit 0 → dừng |
| Mất nó chỉ làm **sai sản phẩm** | Tuỳ, thường NO | Xử lý bằng timeout và báo lỗi |

Áp cho tín hiệu analog — đây là chỗ Chương 31 đã chuẩn bị:

> Vòng dòng **4–20 mA** cho phép phân biệt "giá trị bằng 0" với "đứt dây": giá trị hợp lệ nhỏ nhất là
> 4 mA, nên **dưới 3,6 mA nghĩa là đứt dây hoặc hỏng**, không phải "áp suất bằng 0".
>
> Tín hiệu **0–10 V không có tính chất này** — đứt dây cho 0 V, và 0 V cũng là một giá trị hợp lệ.
> Đây là lý do 4–20 mA được ưu tiên cho tín hiệu quan trọng.

Chương trình phải **dùng** tính chất đó, không chỉ có nó:

```iecst
// Phát hiện ngoài dải → không tin giá trị, báo lỗi
IF AI_AirPress_mA < 3.6 OR AI_AirPress_mA > 20.5 THEN
    M_AirPressFault := TRUE;
    AirPress_bar    := AirPress_Fallback;   // giá trị thay thế đã định trước
ELSE
    AirPress_bar    := Scale(AI_AirPress_mA);
END_IF;
```

> ⚠ **NGUY HIỂM**
> Giá trị thay thế `AirPress_Fallback` phải là giá trị **an toàn**, không phải giá trị "hợp lý". Với
> áp suất khí, an toàn nghĩa là **coi như không đủ khí** — để máy dừng — chứ không phải lấy giá trị
> đo được lần cuối. Lấy giá trị cuối là để máy chạy tiếp với một con số không còn thật.

---

## 48.4 Giám sát phản hồi thay vì tin lệnh

Đây là nguyên tắc trung tâm, và nó đã xuất hiện ở nhiều chương trước dưới các dạng khác nhau. Ở đây
nó được phát biểu đầy đủ.

> **Lệnh không phải là kết quả. Mọi lệnh tác động vật lý phải được xác nhận bằng một tín hiệu độc lập,
> kèm thời hạn.**

Ba lớp của nguyên tắc:

| Lớp | Sai | Đúng |
|---|---|---|
| **Cơ cấu** | Ra lệnh kẹp rồi chuyển bước | Ra lệnh kẹp → **chờ reed xác nhận** → timeout báo lỗi (Chương 26) |
| **Thiết bị phụ trợ** | Bật ionizer rồi coi như nó chạy | Bật → **đọc tín hiệu tình trạng** từ chính thiết bị |
| **Hệ thống khác** | Gửi lệnh sang máy bên rồi đi tiếp | Gửi → **chờ xác nhận** → timeout (mục 48.5) |

### Vì sao timer không thay được phản hồi

Đã nêu ở Chương 17 và 26. Nhắc lại ở đây vì đây là chương phát biểu nguyên tắc:

Một timer trả lời câu hỏi *"đã trôi qua bao nhiêu thời gian?"*. Nó **không** trả lời *"cơ cấu đã tới
đích chưa?"*. Hai câu hỏi đó trùng nhau khi mọi thứ bình thường, và **tách nhau đúng lúc có sự cố** —
tức là đúng lúc bạn cần câu trả lời đúng.

### Phản hồi phải độc lập

Một chi tiết dễ bỏ qua: tín hiệu xác nhận phải **độc lập với lệnh**, không được suy ra từ lệnh.

```iecst
// ✗ SAI — "phản hồi" chỉ là chính cái lệnh
M_Clamp1Confirmed := DO_Clamp1Vlv;

// ✗ SAI — suy từ cảm biến đối diện (Chương 28, Bẫy 1)
M_Clamp1Confirmed := NOT DI_Clamp1Dn;

// ✓ ĐÚNG — cảm biến đích, độc lập với lệnh
M_Clamp1Confirmed := DI_Clamp1Up;
```

Dòng đầu nghe vô lý khi viết ra như vậy, nhưng nó xuất hiện thường xuyên dưới dạng ẩn: chương trình
dùng chính biến lệnh làm điều kiện cho bước sau.

---

## 48.5 Nhịp tim và watchdog giữa các hệ

Chương 10 nói về watchdog **bên trong CPU**. Ở máy có nhiều thành phần, cần thêm một lớp giám sát nữa:
làm sao biết **thành phần bên kia còn sống**?

Vấn đề: nếu màn hình vận hành treo, hoặc mạng đứt, thì PLC **không nhận được lệnh mới** — nhưng nó
cũng không nhận được thông báo nào về việc đó. Với PLC, "không có lệnh mới" và "đối tác đã chết" trông
giống hệt nhau.

### Cơ chế nhịp tim

**Nhịp tim** *(heartbeat)* giải quyết bằng cách biến sự im lặng thành thông tin:

```iecst
// Bên A: đảo bit đều đặn, ví dụ mỗi 500 ms
IF T_Heartbeat.Q THEN
    Hb_ToB := NOT Hb_ToB;
END_IF;

// Bên B: giám sát bit đó có đổi không
IF Hb_FromA <> Hb_FromA_Prev THEN
    T_HbTimeout(IN := FALSE);         // có nhịp → đặt lại đồng hồ
    Hb_FromA_Prev := Hb_FromA;
END_IF;
T_HbTimeout(IN := TRUE, PT := T#2S);

IF T_HbTimeout.Q THEN
    M_PartnerLost := TRUE;            // bên A đã im quá lâu
END_IF;
```

Điểm mấu chốt: bit phải **đổi trạng thái**, không phải giữ mức 1. Một bit kẹt ở 1 vì đối tác treo
trông giống hệt một bit đang được cập nhật thành 1.

### Ba nơi cần nhịp tim ở DP-01

| Cặp | Mất kết nối thì | Máy phải làm gì |
|---|---|---|
| PLC ↔ màn hình vận hành | Người vận hành mất khả năng điều khiển và không thấy trạng thái | Hoàn thành chu trình đang chạy rồi về `Idle`; **không** nhận chu trình mới |
| PLC ↔ máy lân cận trên chuyền | Bắt tay giao/nhận sản phẩm không còn tin được | Không giao board sang; giữ board lại, báo động (Chương 41) |
| PLC ↔ hệ thống quản lý sản xuất | Không hỏi được công thức, không báo được kết quả | ⚠ Quyết định của khách hàng — dừng hay chạy tạm rồi gửi bù (Chương 42) |

> ⚡ **LƯU Ý**
> Phản ứng khi mất nhịp tim **không phải lúc nào cũng là dừng ngay**. Dừng đột ngột giữa chu trình có
> thể tệ hơn hoàn thành nốt chu trình rồi dừng có kiểm soát. Đây là quyết định thiết kế phải ghi trong
> đặc tả (Chương 23), không phải mặc định.

---

## 48.6 Lỗi mà máy không tự phát hiện được

Quay lại sự cố ở mục 48.1. Đây là loại lỗi cần một cách nghĩ riêng.

### Ba loại hỏng hóc theo mức độ dễ phát hiện

| Loại | Ví dụ | Máy tự biết không |
|---|---|---|
| **Lộ ngay** | Xy-lanh không tới đích, mất khí, mất mạng | ✅ Có — timeout, cảm biến, nhịp tim |
| **Lộ muộn** | Cơ cấu chậm dần, cảm biến trôi | ⚠ Chỉ khi có giám sát **xu hướng** (Chương 51) |
| **⭐ Không bao giờ lộ** | Ionizer hỏng, quạt hút yếu, nhiệt độ sai mà không đo | ❌ **Không** — trừ khi được thiết kế để biết |

Loại thứ ba là loại phải xử lý ở giai đoạn **thiết kế**, vì sau khi máy đã lắp thì thường phải thêm
phần cứng.

### Câu hỏi phải hỏi cho mọi thiết bị phụ trợ

> **Nếu thiết bị này hỏng, máy có biết không? Nếu không — làm sao để nó biết?**

Áp cho DP-01:

| Thiết bị phụ trợ | Hỏng thì hậu quả | Máy tự biết? | Cách làm cho máy biết |
|---|---|---|---|
| **Ionizer** | Board tích điện → hỏng tiềm ẩn, **vô hình** | ❌ Không | Đưa tín hiệu tình trạng của ionizer vào một ngõ vào; coi nó là **điều kiện cho phép chạy** |
| **Quạt hút buồng UV** | Khí thải tích tụ | ❌ Không | Cảm biến lưu lượng hoặc áp suất chênh, đưa vào PLC |
| **Đèn UV yếu dần** | Keo không cứng hết → hỏng muộn | ❌ Không | Cảm biến cường độ UV, giám sát ngưỡng tối thiểu (Chương 33) |
| **Bộ lọc khí bẩn** | Van mòn nhanh, hỏng muộn | ❌ Không | Cảm biến chênh áp qua bộ lọc |
| **Gia nhiệt keo lệch** | Keo sai độ nhớt → chất lượng kém | ⚠ Một phần | Đã có cảm biến nhiệt — nhưng phải **giám sát cả sai lệch**, không chỉ giá trị |

Nguyên tắc rút ra:

> **Mọi thiết bị mà hỏng hóc của nó ảnh hưởng tới chất lượng sản phẩm nhưng không ảnh hưởng tới hoạt
> động của máy, đều phải được giám sát bằng một tín hiệu độc lập.**
>
> Nếu không, bạn đang dựa vào việc con người sẽ phát hiện — và con người không phát hiện được thứ vô hình.

> 💡 **MẸO — cách bán ý tưởng này cho người quyết định ngân sách**
> Thêm một cảm biến chênh áp cho bộ lọc tốn rất ít. So sánh nó với chi phí của **ba tuần sản phẩm hỏng
> ngoài thị trường** — con số đó thường thuyết phục hơn mọi lập luận kỹ thuật. Hãy chuẩn bị con số đó
> khi đề xuất.

### Xử lý khi thiết bị phụ trợ hỏng

Không phải mọi thiết bị phụ trợ hỏng đều phải dừng máy ngay. Ba mức phản ứng:

| Mức | Khi nào | Ví dụ |
|---|---|---|
| **Cấm chạy** | Hỏng làm sản phẩm chắc chắn không đạt | Ionizer hỏng → không cho vào `Running` |
| **Cảnh báo, vẫn chạy** | Suy giảm dần, còn trong dung sai | Đèn UV giảm còn 85 % → báo để lên kế hoạch thay |
| **Ghi nhận** | Không ảnh hưởng ngay | Số giờ chạy của bộ lọc |

### ⭐ Phép thử một dòng cho mọi cảnh báo

Tự phát hiện lỗi chỉ có giá trị nếu người vận hành **làm được gì đó** với thông tin đó. Tiêu chuẩn
quản lý hệ thống cảnh báo *(alarm management)* đặt ra một phép thử rất gọn, và nó là phép thử tốt
nhất bạn có thể mang theo:

> **Mỗi cảnh báo phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
> làm việc đó.** Thiếu một trong hai vế thì nó không phải cảnh báo — nó là thông tin, hãy đưa xuống
> mức ghi nhận.

Áp phép thử này lên danh sách cảnh báo của bạn, và một phần lớn sẽ rớt. Đó là kết quả tốt.

**Lụt cảnh báo** *(alarm flood)* là hiện tượng một sự cố gốc kéo theo hàng chục cảnh báo hệ quả đổ
ra cùng lúc. Người vận hành khi đó không đọc nữa — họ xác nhận hàng loạt cho hết màn hình. Cảnh báo
quan trọng nhất chìm trong đám đông đúng vào lúc cần nó nhất.

Trên DP-01, mất khí nén là ví dụ điển hình: một sự cố gốc, nhưng nếu không thiết kế thì sẽ nổ ra
"chặn 1 không lên", "chặn 2 không lên", "kẹp không giữ", "quá thời gian bước 4"… Cách xử lý:

- **Cảnh báo gốc phải chặn cảnh báo hệ quả.** Khi `AI_AirPress` dưới ngưỡng, các timeout cơ cấu
  khí nén bị **ức chế** *(suppressed)*, không phát ra.
- **Ức chế phải có điều kiện rõ ràng và tự gỡ**, không phải tắt vĩnh viễn. Ức chế tuỳ tiện là cách
  người ta vô hiệu hoá hệ cảnh báo mà vẫn tưởng nó đang chạy.
- **Ghi lại cảnh báo bị ức chế vào nhật ký**, kể cả khi không hiển thị. Lúc điều tra sự cố, thứ tự
  các sự kiện mới là dữ liệu quý.

> ⚡ **LƯU Ý**
> Cảnh báo là **thứ có vòng đời**: xác định → thiết kế → vận hành → theo dõi → sửa hoặc bỏ. Danh sách
> cảnh báo được thêm vào suốt ba năm mà chưa bao giờ bị rà lại là danh sách đã hỏng. Chương 44 nói kỹ
> phần thiết kế và trình bày cảnh báo trên màn hình vận hành.

---

## 48.7 Bẫy thường gặp

### 🔍 BẪY 1 — Mặc định "mất điện thì nhả ra là an toàn"

Đã mổ xẻ ở mục 48.2. Đây là bẫy nguy hiểm vì nó nghe **hợp lý** và đúng trong một số trường hợp — nên
người ta áp nó cho mọi trường hợp mà không phân tích.

### 🔍 BẪY 2 — "Giữ" bằng năng lượng còn sót

Chọn "giữ kẹp khi mất khí", nhưng giữ bằng chính khí còn trong ống. Khí xả dần qua rò rỉ, và sau vài
phút kẹp nhả — **đúng lúc người đã tin máy đã dừng hẳn và đang thò tay vào**.

Nếu chọn "giữ", phải giữ bằng cơ cấu **không phụ thuộc năng lượng**.

⭐ Với khí nén, cơ cấu đó là **van một chiều điều khiển** hoặc **khoá cần**, lắp **sát cửa xy-lanh**
(Chương 6, mục 6.3). ⚠ Van hai cuộn hay van 5/3 vị trí giữa đóng **không phải** cơ cấu giữ tải —
chúng chỉ giữ vị trí con trượt trong van.

### 🔍 BẪY 3 — Giá trị thay thế "hợp lý" thay vì an toàn

Cảm biến analog ngoài dải, chương trình lấy **giá trị đo được lần cuối** làm giá trị thay thế. Máy
chạy tiếp bình thường với một con số không còn liên hệ gì với thực tế.

Giá trị thay thế phải là giá trị **an toàn** — thường là giá trị làm máy dừng.

### 🔍 BẪY 4 — Nhịp tim dùng bit giữ mức thay vì đảo trạng thái

```iecst
// ✗ SAI — bit kẹt ở 1 khi đối tác treo trông giống hệt lúc đang chạy
Hb_ToB := TRUE;
```

Nhịp tim phải **đổi trạng thái đều đặn**. Bên nhận giám sát **sự thay đổi**, không giám sát mức.

### 🔍 BẪY 5 — Xác nhận suy ra từ chính lệnh

Đã nêu ở mục 48.4. Bẫy này ẩn kỹ vì code nhìn có vẻ có kiểm tra — nhưng thứ được kiểm tra là chính
biến lệnh, nên nó **luôn đúng**. Cách phát hiện: với mỗi điều kiện chuyển bước, hỏi *"tín hiệu này đến
từ thế giới thật hay từ chính chương trình?"*

### 🔍 BẪY 6 — Thiết bị phụ trợ không có tín hiệu tình trạng

Bẫy trung tâm của chương. Nó xảy ra vì thiết bị phụ trợ thường được mua và lắp bởi người khác, ở giai
đoạn khác, và **không ai đặt câu hỏi ở mục 48.6**.

**Cách phòng:** đưa câu hỏi đó vào biểu mẫu đặc tả (Chương 23) như một mục bắt buộc, áp cho **mọi**
thiết bị trong danh mục vật tư — kể cả những thứ không nối vào PLC.

### 🔍 BẪY 7 — Báo động cho mọi thứ

Ngược lại với Bẫy 6, và cũng có hại: đưa mọi tín hiệu tình trạng vào và cho mỗi cái một báo động dừng
máy. Kết quả là máy dừng liên tục vì những chuyện nhỏ, người vận hành **học cách bỏ qua báo động** —
và rồi bỏ qua cả báo động thật.

Ba mức phản ứng ở cuối mục 48.6 tồn tại để tránh chuyện này. Chương 44 nói kỹ về phân cấp báo động.

---

## 48.8 Bảng chốt — thiết kế phòng sự cố

| # | Việc | Xong khi |
|---|---|---|
| 1 | Với **mọi ngõ ra**, xác định trạng thái an toàn cho **ba tình huống** (mất điện · mất khí · đứt dây) | Bảng đầy đủ, không dòng nào để trống |
| 2 | Kiểm mọi lựa chọn "giữ" có được **giữ bằng cơ cấu không phụ thuộc năng lượng** không | Có |
| 3 | Với **mọi tín hiệu vào**, phân loại an toàn/quy trình và chọn kiểu tiếp điểm | Tín hiệu an toàn dùng NC |
| 4 | Với **mọi tín hiệu analog quan trọng**, có phát hiện ngoài dải và **giá trị thay thế an toàn** | Có |
| 5 | Với **mọi lệnh tác động vật lý**, có **phản hồi độc lập** + timeout | Không có bước nào chuyển tiếp bằng timer |
| 6 | Với **mọi liên kết tới hệ khác**, có **nhịp tim đảo trạng thái** + phản ứng đã định nghĩa | Có, và phản ứng ghi trong đặc tả |
| 7 | Với **mọi thiết bị phụ trợ**, trả lời câu hỏi *"hỏng thì máy có biết không?"* | Mọi thiết bị ảnh hưởng chất lượng đều có tín hiệu tình trạng |
| 8 | Phân **ba mức phản ứng** (cấm chạy · cảnh báo · ghi nhận) cho từng tình trạng | Không phải mọi thứ đều dừng máy |
| 9 | **Thử tạo lỗi cố ý** cho từng mục trên | Chương 50 và 52 |

---

## 48.9 Tự kiểm

1. Ba tình huống "mất năng lượng" khác nhau ở điểm nào? **Tình huống nào hay bị bỏ sót nhất** và vì sao
   nó nguy hiểm?
2. Vì sao "mất điện thì nhả ra" **không** phải quy tắc chung? Cho hai ví dụ có đáp án ngược nhau.
3. Bạn chọn "giữ kẹp khi mất khí". **Điều kiện bắt buộc** để lựa chọn đó thật sự an toàn là gì?
4. Vì sao tín hiệu 4–20 mA phân biệt được "giá trị 0" với "đứt dây", còn 0–10 V thì không?
5. Cảm biến áp suất ngoài dải. Giá trị thay thế nên chọn thế nào — và vì sao "lấy giá trị đo lần cuối"
   là sai?
6. Phát biểu nguyên tắc **giám sát phản hồi thay vì tin lệnh**. Vì sao tín hiệu xác nhận phải **độc
   lập với lệnh**?
7. Vì sao nhịp tim phải **đảo trạng thái** chứ không giữ mức 1?
8. Kể lại sự cố ionizer ở mục 48.1. **Câu hỏi nào** ở giai đoạn thiết kế đã có thể ngăn nó?
9. Nêu **ba mức phản ứng** khi thiết bị phụ trợ hỏng, và cho một ví dụ mỗi mức ở DP-01.
10. Vì sao "báo động cho mọi thứ" cũng nguy hiểm không kém "không báo động gì"?

Câu 3, 6 và 8 là ba câu phân loại. Câu 3 kiểm tra bạn không dừng ở lựa chọn mà đi tới điều kiện của
lựa chọn; câu 6 là nguyên tắc xuyên suốt cả cuốn sách; câu 8 kiểm tra bạn có phản xạ về **hỏng hóc
vô hình** — thứ đặc trưng của sản xuất điện tử.

---

### Chương tiếp theo

**Chương 49 — Lắp đặt, đấu tủ & chống nhiễu.** Thiết kế đã phòng sự cố. Nhưng một phần lớn sự cố thật
không đến từ thiết kế mà từ **cách lắp đặt** — và chúng biểu hiện dưới dạng khó chịu nhất: lỗi ngẫu
nhiên không tái hiện được.

---

### Nguồn tham khảo chương 48

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: nguyên tắc hỏng hóc phải dẫn
  tới trạng thái an toàn; yêu cầu với mạch dừng. *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: phân tích mối nguy làm nền cho
  việc chọn trạng thái an toàn ở mục 48.2.
- IEC 61131-2 — *Programmable controllers, Part 2*: đặc tính tín hiệu vào/ra và phát hiện ngoài dải.
- IEC 62682 — *Management of alarm systems for the process industries*: vòng đời cảnh báo, yêu cầu
  mỗi cảnh báo phải kèm hành động ứng phó, và cách xử lý lụt cảnh báo (mục 48.6). Đây là bản quốc tế
  tương ứng của tiêu chuẩn ANSI/ISA-18.2; sách dùng số hiệu IEC.
- Bảng I/O, danh sách chức năng an toàn và danh mục thiết bị phụ trợ của DP-01 — Phụ lục J.

> ⚠ Bảng trạng thái an toàn ở mục 48.2 là **kết quả phân tích cho máy mẫu DP-01**, không phải bảng áp
> dụng chung. Máy của bạn có mối nguy khác thì đáp án khác — và đáp án đó phải đến từ đánh giá rủi ro
> của chính cỗ máy đó.

<!-- SECTION: ch49_lap_dat_dau_tu_va_chong_nhieu -->
---

# Chương 49 — Lắp đặt, đấu tủ & chống nhiễu

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Chương này bàn về **đấu tủ điện và đi dây trên máy** — công việc có điện áp nguy hiểm.
>
> Nó giúp bạn **hiểu vì sao tủ được đấu như vậy** và **đặt đúng câu hỏi** với người làm tủ. Nó
> **không**:
> - không thay thế **kiến thức và giấy phép an toàn điện** — đọc Chương 3 trước;
> - không thay thế **thiết kế điện** do người có chuyên môn thực hiện;
> - không thay thế **quy định của cơ sở** và tiêu chuẩn hiện hành tại thị trường của bạn.
>
> Phần đấu nối điện lưới và phần mạch an toàn phải do **người có thẩm quyền** làm hoặc kiểm tra.

---

## 49.1 Bài toán: lỗi "ngẫu nhiên" mất ba tuần

Một cỗ máy chạy tốt khi nghiệm thu. Sau khi lắp vào chuyền, nó bắt đầu có lỗi **ngẫu nhiên**: thỉnh
thoảng một cảm biến báo sai, thỉnh thoảng mạng rớt, thỉnh thoảng CPU khởi động lại.

Không có quy luật rõ ràng. Không tái hiện được. Người ta đổi cảm biến, đổi module I/O, nạp lại chương
trình, thay cáp mạng. Lỗi vẫn còn.

Ba tuần sau, tìm ra: **cáp tín hiệu analog và cáp động cơ của biến tần đi chung một máng, song song
nhau khoảng bốn mét**. Lỗi xuất hiện đúng lúc biến tần chạy tải nặng — nhưng vì chuyền chạy liên tục
nên không ai nối được hai việc đó với nhau.

Sửa mất hai giờ: tách máng.

> ⭐ **Ba tuần đi tìm cho một sai lầm mất hai giờ để sửa — nhưng chỉ nếu bạn biết chỗ nhìn.**
>
> Đây là mẫu chung của cả chương: **lỗi do lắp đặt không giống lỗi lắp đặt.** Nó giống lỗi phần mềm,
> lỗi cảm biến, lỗi module — bất cứ thứ gì trừ thứ thật sự sai.

---

## 49.2 Vì sao người lập trình phải đọc chương này

Bạn không đấu tủ. Nhưng:

| Lý do | Chương liên quan |
|---|---|
| ⭐ **Bạn là người đi tìm lỗi** khi máy chạy sai | Chương 51 |
| Rất nhiều "lỗi phần mềm" là lỗi lắp đặt | Chương 8 (nguồn), 31 (nhiễu analog), 36 (biến tần) |
| Bạn quyết định những thứ có hậu quả về đi dây | Chương 4, 9, 40 |
| ⭐ Bạn phải **nghiệm thu** phần đấu tủ | Chương 52, mục 52.3 |

> ⭐ **Mục tiêu của chương: khi máy có lỗi chập chờn, bạn biết nghi vào đâu — và biết hỏi câu gì.**

---

## 49.3 ⭐ Tách cáp — quy tắc quan trọng nhất

Ba nhóm cáp, và chúng **không được đi chung**:

| Nhóm | Gồm gì | Đặc tính |
|---|---|---|
| ⚡ **Động lực** | Cáp động cơ từ biến tần, cáp gia nhiệt, cáp hàn, cáp contactor | ⭐ **Nguồn nhiễu mạnh nhất** |
| 📶 **Tín hiệu** | Cảm biến, analog, encoder, mạng, truyền thông | ⭐ **Nạn nhân của nhiễu** |
| 🔴 **An toàn** | Mạch dừng khẩn, khoá cửa, rèm quang | ⚠ Đi riêng — xem bên dưới |

### Quy tắc

| Quy tắc | Nội dung |
|---|---|
| ⭐ **Máng riêng cho từng nhóm** | Tốt nhất; khoảng cách càng xa càng tốt |
| **Nếu chung máng thì có vách ngăn kim loại** | Ngăn nối đất |
| ⭐ **Giao nhau thì cắt VUÔNG GÓC** | Ghép nhiễu nhỏ nhất ở góc 90° |
| ⚠ **Không đi song song đường dài** | Đây chính là cỗ máy ở mục 49.1 |
| Cáp động cơ biến tần | ⭐ **Có vỏ chống nhiễu, nối vỏ hai đầu** (Chương 36, mục 36.7) |

```text
   ✓ ĐÚNG — cắt vuông góc
        ═══════════ động lực ═══════════
                    ║
        ────────────╫──────────── tín hiệu
                    ║

   ✗ SAI — song song đường dài
        ═══════════ động lực ═══════════
        ─────────── tín hiệu ───────────
```

> ⚠ **Vì sao mạch an toàn đi riêng?**
> Không phải vì nhiễu — mà vì **rõ ràng khi kiểm tra**. Mạch an toàn phải nhận diện được, truy được
> đường đi, và không lẫn với dây khác. Nhiều nơi quy định **màu dây riêng** cho mạch an toàn.
>
> Đây là yêu cầu thuộc Chương 47, và người kiểm định sẽ tìm nó.

---

## 49.4 ⭐⭐ Nối đất — PE không phải 0 V

Đây là hiểu nhầm gây nhiều lỗi nhất trong chương, và nó rất phổ biến.

### Hai thứ khác nhau

| | **PE** — dây bảo vệ *(protective earth)* | **0 V** — mát của mạch 24 V |
|---|---|---|
| Mục đích | ⭐ **An toàn cho người** — dẫn dòng sự cố về đất | Đường về của dòng mạch điều khiển |
| Dòng chạy qua khi bình thường | ⭐ **Gần như không có** | ⭐ **Toàn bộ dòng tải 24 V** |
| Tiết diện | Theo tiêu chuẩn an toàn | Theo dòng tải |
| Nối vào đâu | Vỏ tủ, vỏ thiết bị, thanh PE | Cực âm bộ nguồn |

> ⚠⚠ **Nối chúng ở nhiều điểm tạo ra vòng lặp đất.**
>
> Nếu 0 V và PE nối với nhau ở **hai chỗ khác nhau**, thì dòng 24 V có **hai đường về** — và một phần
> dòng đó chạy qua PE, qua khung máy, qua máng cáp. Dòng đó sinh ra nhiễu, và nó chạy qua đúng những
> chỗ mà cáp tín hiệu đang đi cạnh.
>
> ⭐ **Nếu cần nối 0 V với PE, nối ở ĐÚNG MỘT ĐIỂM** — thường tại bộ nguồn. Ghi rõ điểm đó vào bản
> vẽ.

### Triệu chứng của vòng lặp đất

| Triệu chứng | Ghi chú |
|---|---|
| Giá trị analog **run** hoặc **trôi** | Chương 31, mục 31.6 |
| Mạng rớt gói ngẫu nhiên | Chương 40 |
| Nhiễu tăng khi thiết bị công suất chạy | ⭐ Dấu hiệu đặc trưng |
| Đo được **điện áp giữa hai điểm đất** ở hai đầu máy | ⭐ Cách xác nhận |

> 💡 **Cách kiểm nhanh:** đo điện áp xoay chiều giữa vỏ tủ và vỏ thiết bị ở xa. Nếu có vài vôn, bạn
> có chênh lệch điện thế đất — và mọi cáp nối hai đầu đó đang chịu nó.

### ⭐ Vỏ chống nhiễu — hai quy tắc khác nhau

Chương 31 mục 31.6 và Chương 36 mục 36.7 đã nêu, gom lại đây vì đây là chỗ dễ nhầm nhất:

| Loại cáp | Nối vỏ | Vì sao |
|---|---|---|
| **Tín hiệu analog, cảm biến** | ⭐ **Một đầu** — thường phía tủ | Tránh dòng vòng qua vỏ ở tần số thấp |
| **Cáp động cơ biến tần** | ⭐ **Hai đầu** | Chắn nhiễu tần số cao — mục tiêu khác |
| **Cáp mạng** | Theo hướng dẫn nhà sản xuất | Thường hai đầu |

> ⭐ **Và cách nối vỏ quan trọng ngang việc nối ở đâu: phải tiếp xúc TRỌN VÒNG 360°.**
>
> Bện vỏ thành một sợi rồi vặn vào vít — cách làm phổ biến — tạo ra một đoạn dây dài. Ở tần số cao,
> đoạn dây đó có trở kháng đáng kể và vỏ **mất phần lớn tác dụng**.
>
> Dùng **kẹp vỏ chuyên dụng** ôm trọn vòng quanh vỏ cáp. Chi tiết nhỏ, khác biệt lớn.

```text
   ✗ SAI — bện thành sợi, vặn vít        ✓ ĐÚNG — kẹp trọn vòng 360°
   ═══════╗                              ═══════╦═══════
          ╰──────○ vít                          ▓ kẹp ôm quanh vỏ
       đoạn dây dài = trở kháng cao             ▓
                                                ⏚
```

---

## 49.5 Nguồn 24 V và chia nhánh

Chương 8 mục 8.7 đã tính công suất. Ở đây là cách **bố trí**.

### ⭐ Vì sao chia nhánh cầu chì

```text
              ┌─[cc]─── CPU + module
   24 V ──────┼─[cc]─── Cảm biến
              ├─[cc]─── Cơ cấu chấp hành (van, đèn)
              └─[cc]─── Mạng, thiết bị truyền thông
```

| Lợi ích | Giải thích |
|---|---|
| ⭐ **Một chập không kéo sập tất cả** | Cuộn van chập → nhánh đó nhảy, CPU vẫn sống và **báo được lỗi** |
| ⭐ **Cô lập khi chẩn đoán** | Rút một cầu chì để loại trừ cả một nhóm (Chương 51) |
| Bảo vệ đúng mức | Mỗi nhánh cầu chì theo đúng dòng của nó |

> ⭐ **Lợi ích thứ nhất đáng giá hơn nó có vẻ.** Nếu CPU mất điện cùng lúc với sự cố, máy dừng câm —
> không báo động, không ghi log, không ai biết chuyện gì. Với nhánh riêng, CPU sống sót và **nói cho
> bạn biết nhánh nào chết**.

### ⚠ Ba điều hay bị bỏ

| Điều | Ghi chú |
|---|---|
| **Cầu chì phải có đèn báo đứt** | Không thì phải rút ra đo từng cái |
| ⭐ **PLC nên biết trạng thái nguồn từng nhánh** | Một ngõ vào số cho mỗi nhánh quan trọng — rẻ, và biến "máy chạy lạ" thành "nhánh 3 mất điện" |
| **Nguồn dự phòng cho CPU** | Với máy quan trọng, giữ CPU sống qua sụt áp ngắn |

### ⚡ Chống quá áp lan truyền

Sét đánh gần, hoặc một contactor lớn cắt tải cảm, sinh ra **xung quá áp** truyền vào máy qua đường
nguồn hoặc qua cáp tín hiệu đi xa. Xung này ngắn — vài micro giây — nhưng biên độ có thể hàng nghìn
vôn, đủ phá module I/O hoặc cổng mạng.

| Nơi đặt bảo vệ | Vì sao |
|---|---|
| **Đầu vào nguồn của tủ** | Cửa vào phổ biến nhất |
| ⭐ **Cáp tín hiệu chạy ra ngoài nhà, hoặc dài giữa các tủ** | ⭐ **Cáp dài là một cái ăng-ten** |
| **Cáp mạng nối giữa hai toà nhà** | Nơi chênh lệch điện thế đất lớn nhất |

> ⭐ **Thiết bị chống quá áp chỉ có tác dụng khi nối đất tốt** — nó làm việc bằng cách **dẫn xung
> xuống đất**. Đấu nó vào một điểm đất kém thì nó gần như vô dụng. Đây là chỗ mục 49.4 quay lại: nối
> đất kém làm hỏng nhiều thứ hơn ta tưởng.
>
> ⚡ Thiết bị chống quá áp là **vật tư hao mòn** — nó xuống cấp sau mỗi lần chịu xung. Loại có đèn báo
> hoặc tiếp điểm báo trạng thái đáng giá tiền chênh: ⭐ **đưa tiếp điểm đó về một ngõ vào PLC** thì
> máy tự báo khi bảo vệ đã hết tác dụng, thay vì phát hiện sau khi module cháy.

---

## 49.6 Đánh số dây và cầu đấu

Việc nhàm chán nhất, và là việc quyết định thời gian sửa máy lúc hai giờ sáng.

| Nguyên tắc | Nội dung |
|---|---|
| ⭐ **Mỗi dây có số ở CẢ HAI đầu** | Một đầu thì vô dụng khi truy từ đầu kia |
| ⭐ **Số dây khớp bản vẽ** | Bản vẽ nói dây 214, trong tủ phải có dây 214 |
| **Nhãn bền** | ⚠ Nhãn viết bút lông phai sau một năm trong dầu |
| **Cầu đấu nhóm theo chức năng** | DI một khối, DO một khối, analog một khối |
| ⭐ **Chừa cầu đấu dự phòng** | 20 % — cùng lý do với chừa khe cắm (Chương 8, mục 8.3) |
| **Dây tín hiệu không đấu chung cầu đấu với động lực** | Cùng lý do tách máng |

> ⭐ **Quy ước đánh số phải khớp với tên tag trong chương trình.**
> Nếu bản vẽ ghi dây 214 đi tới `DI_BoardStn1`, và cầu đấu X2:14, thì người sửa máy đi từ triệu chứng
> ("cảm biến board không báo") tới đúng sợi dây trong ba bước. Không có liên kết đó, mỗi lần truy là
> một cuộc điều tra.
>
> Đây là phần "bảng I/O" ở Chương 23 kéo dài tới tận sợi dây — và là lý do bảng I/O phải làm **trước**
> khi đấu tủ.

---

## 49.7 ⚠ Đi dây trên máng xích động

Cáp đi theo cơ cấu chuyển động là điểm hỏng **được lập trình sẵn** nếu chọn sai.

| Yêu cầu | Vì sao |
|---|---|
| ⭐ **Cáp loại chịu uốn** *(continuous flex)* | ⚠ Cáp thường **gãy lõi** sau vài trăm nghìn lần uốn (Chương 40, mục 40.6) |
| ⭐ **Bán kính uốn tối thiểu** theo datasheet | Uốn gắt hơn quy định thì tuổi thọ giảm rất nhanh |
| **Không xoắn cáp trong xích** | Xích uốn một mặt phẳng; cáp xoắn sẽ mỏi ở chỗ khác |
| **Cố định hai đầu đúng cách** | Cáp phải "trôi" trong xích, không bị kéo căng |
| ⚠ **Không bó chặt nhiều cáp với nhau** | Chúng phải trượt tương đối với nhau |
| **Tách động lực và tín hiệu trong xích** | Cùng quy tắc mục 49.3 — nhiều xích có vách ngăn |

> ⚠⚠ **Cáp gãy lõi là lỗi khó chẩn đoán bậc nhất.**
> Nó **không đứt hẳn** — chỉ chập chờn, và thường chỉ khi cơ cấu ở một tư thế nhất định. Đo thông
> mạch tĩnh vẫn thấy tốt (Chương 3).
>
> ⭐ **Cách xác nhận:** lắc hoặc di chuyển cáp trong lúc theo dõi tín hiệu — với mạng thì theo dõi bộ
> đếm lỗi trên chuyển mạch quản lý được (Chương 40, mục 40.6); với cảm biến thì theo dõi bit trong
> PLC.

### ⭐ Phép tính tuổi thọ

Cùng cách tính với tuổi thọ rơ-le ở Chương 9 mục 9.3:

```text
Số lần uốn/chu trình  ×  chu trình/giờ  ×  giờ/năm  =  số lần uốn/năm
```

Với gantry DP-01: mỗi board gantry đi một vòng, 300 board/giờ (Phụ lục J §J.1), 2 ca × 8 giờ × 300
ngày:

```text
1 × 300 × 4800 = 1 440 000 lần/năm
```

> ⭐ **Một triệu tư lần uốn mỗi năm.** So con số đó với tuổi thọ uốn ghi trong datasheet cáp. Nếu cáp
> chỉ đảm bảo vài triệu lần, bạn đang nhìn vào một hạng mục **thay thế định kỳ**, không phải một thứ
> lắp một lần cho xong.
>
> Và nếu dùng cáp thường thay vì cáp chịu uốn, con số đó có thể là **vài tháng**.

---

## 49.8 ⭐ Tám sai lầm gây lỗi "ngẫu nhiên"

Gom lại đây vì đây là mục bạn sẽ quay lại khi chẩn đoán (Chương 51).

| # | Sai lầm | Triệu chứng đặc trưng |
|---|---|---|
| 1 | ⭐ **Cáp tín hiệu song song cáp động lực** | Lỗi xuất hiện **đúng lúc thiết bị công suất chạy tải nặng** |
| 2 | ⭐ **Vòng lặp đất** (0 V nối PE ở nhiều điểm) | Analog run; mạng rớt gói; đo được điện áp giữa hai điểm đất |
| 3 | **Vỏ chống nhiễu nối hai đầu** ở cáp analog | Nhiễu **nặng hơn** so với không nối vỏ |
| 4 | **Vỏ bện thành sợi thay vì kẹp 360°** | Vỏ mất phần lớn tác dụng ở tần số cao |
| 5 | ⭐ **Nguồn 24 V thiếu công suất** | Lỗi khi **nhiều cơ cấu cùng tác động**; trông giống lỗi phần mềm (Chương 8, mục 8.7) |
| 6 | ⭐ **Cáp thường trong xích động** | Mất tín hiệu **ngẫu nhiên**, thường ở một tư thế nhất định |
| 7 | **Đầu cốt lỏng** | Nóng dần, sụt áp, và **nặng dần theo thời gian** (Chương 3, mục 3.2) |
| 8 | ⚠⚠ **OSSD đấu vào ngõ vào thường** | Bit nhấp nháy do **xung kiểm tra** của thiết bị an toàn (Chương 47, mục 47.7) |

> ⭐⭐ **Điểm chung của cả tám: chúng không gây lỗi ngay và không gây lỗi đều.**
>
> Máy chạy được lúc nghiệm thu. Lỗi xuất hiện sau vài tuần, vài tháng, hoặc chỉ khi có điều kiện nhất
> định. Và vì không tái hiện được, người ta đi đổi thứ dễ đổi — cảm biến, module, chương trình.
>
> ⭐ **Khi gặp lỗi chập chờn không tái hiện được, hãy nghi lắp đặt trước khi nghi logic.** Đây là quy
> tắc tiết kiệm thời gian nhất trong Chương 51.

---

## 49.9 Trên máy mẫu DP-01

| Hạng mục | Quyết định | Chương |
|---|---|---|
| Máng cáp | ⭐ **Ba máng**: động lực · tín hiệu · an toàn | Mục 49.3 |
| Cáp động cơ chuyền | Có vỏ, ⭐ **nối vỏ hai đầu** | 36, mục 36.7 |
| Cáp analog (áp khí, áp keo, UV) | Đôi xoắn có vỏ, ⭐ **nối vỏ một đầu phía tủ** | 31, mục 31.6 |
| Cáp RS-485 tới bộ điều khiển nhiệt | Đôi xoắn có vỏ, ⚠ **tách xa cáp động cơ** | 38, mục 38.5 |
| ⭐ Cáp trong xích gantry | ⭐ **Loại chịu uốn**, tách động lực/tín hiệu trong xích | Mục 49.7 |
| 0 V và PE | ⭐ Nối **một điểm duy nhất** tại bộ nguồn, ghi vào bản vẽ | Mục 49.4 |
| Nhánh cầu chì 24 V | Bốn nhánh: CPU · cảm biến · cơ cấu · mạng | Mục 49.5 |
| ⭐ Giám sát nguồn nhánh | Ngõ vào số cho từng nhánh quan trọng | Mục 49.5 |
| Mạch an toàn | ⚠ Máng riêng, màu dây riêng | 47 |

### ⭐ Hạng mục cần tính, không chỉ chọn

| Việc | Phép tính | Chương |
|---|---|---|
| Công suất nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | 8 mục 8.7, 5 mục 5.7 |
| Tuổi thọ cáp xích gantry | ⭐ **1,44 triệu lần uốn/năm** | Mục 49.7 |
| Tuổi thọ ngõ ra van | 2,88 triệu lần đóng cắt/năm | 9 mục 9.3 |
| Dòng qua chân chung module | Tổng tại thời điểm nhiều tải nhất | 9 mục 9.4 |

> ⭐ **Bốn phép tính này có chung một dạng: đếm số lần, rồi so với con số trong datasheet.**
> Chúng đều đơn giản, đều mất vài phút, và đều là thứ **phải làm trước khi mua** — vì phát hiện sau
> khi máy chạy nghĩa là thay thiết bị và đấu lại dây.

---

## 49.10 Nghiệm thu phần đấu tủ

Việc của người lập trình khi tiếp nhận tủ (Chương 52, mục 52.3):

| Kiểm | Cách |
|---|---|
| Đúng thiết bị, đúng mã | Đối chiếu nhãn với danh mục vật tư |
| ⭐ **Dây có số ở hai đầu, khớp bản vẽ** | Lấy mẫu vài chục dây |
| **Đầu cốt siết đủ chặt** | Kéo nhẹ từng dây; siết lại theo lực quy định |
| ⭐ **Tách máng đúng ba nhóm** | Nhìn — đây là thứ dễ kiểm nhất và hay sai nhất |
| ⭐ **0 V nối PE ở đúng một điểm** | Tra bản vẽ, rồi **đo xác nhận** |
| **Vỏ chống nhiễu nối đúng quy tắc** | Kiểm từng loại cáp theo bảng ở mục 49.4 |
| **Cáp trong xích là loại chịu uốn** | Đọc nhãn cáp |
| ⭐ **Đo điện áp 24 V khi tải nặng** | ⭐ **Ghi lại làm mốc** (Chương 8, mục 8.7; Chương 36, mục 36.8) |
| Nối đất vỏ tủ và vỏ thiết bị | Đo thông mạch tới thanh đất |

> ⭐ **Hàng "ghi lại làm mốc" xuất hiện lần thứ tư trong sách** — điện áp 24 V (Chương 8), dòng động
> cơ (Chương 36), số lỗi mạng (Chương 40), và ở đây.
>
> Chúng là cùng một ý tưởng: **một phép đo chỉ có nghĩa khi có cái để so.** Mười phút lúc nghiệm thu
> đổi lấy khả năng trả lời "cái này có bình thường không" trong suốt vòng đời máy.

---

## 49.11 Bẫy thường gặp

### 🔍 BẪY 1 — Cáp tín hiệu song song cáp động lực

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 49.1 — lỗi ngẫu nhiên, không tái hiện được, và người ta đi đổi
cảm biến với module trong ba tuần.
**Cách sửa:** tách máng; giao nhau thì **cắt vuông góc** (mục 49.3).

### 🔍 BẪY 2 — Nhầm PE với 0 V

**Hiện tượng:** vòng lặp đất — analog run, mạng rớt gói, nhiễu tăng khi thiết bị công suất chạy.
**Cách sửa:** ⭐ nối 0 V với PE ở **đúng một điểm**, ghi vào bản vẽ (mục 49.4).

### 🔍 BẪY 3 — Vỏ chống nhiễu nối sai số đầu

**Hiện tượng:** nhiễu **nặng hơn** khi nối vỏ — vì vỏ thành đường dẫn dòng vòng.
**Cách sửa:** analog **một đầu**, cáp động cơ **hai đầu** (mục 49.4). Hai quy tắc, hai bài toán khác
nhau.

### 🔍 BẪY 4 — Bện vỏ thành sợi rồi vặn vít

**Hiện tượng:** đã nối vỏ đúng số đầu mà vẫn nhiễu.
**Cách sửa:** ⭐ kẹp **trọn vòng 360°** (mục 49.4).

### 🔍 BẪY 5 — Một cầu chì cho tất cả

**Hiện tượng:** một cuộn van chập → **CPU mất điện cùng lúc** → máy dừng câm, không báo động, không
log.
**Cách sửa:** chia nhánh theo nhóm; và ⭐ đưa trạng thái nhánh về PLC (mục 49.5).

### 🔍 BẪY 6 — Cáp thường trong xích động

**Hiện tượng:** ⚠ mất tín hiệu ngẫu nhiên sau vài tháng, thường ở một tư thế nhất định; đo thông mạch
tĩnh vẫn tốt.
**Cách sửa:** cáp chịu uốn, đúng bán kính uốn; ⭐ và **tính số lần uốn mỗi năm** (mục 49.7).

### 🔍 BẪY 7 — Số dây chỉ có ở một đầu

**Hiện tượng:** truy một sợi dây từ hiện trường về tủ mất hàng giờ.
**Cách sửa:** số ở **cả hai đầu**, khớp bản vẽ và khớp tên tag (mục 49.6).

### 🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu

**Hiện tượng:** sáu tháng sau đo được 23,1 V ở tải nặng — **không biết** đó là bình thường hay đã xấu
đi.
**Cách sửa:** đo và ghi khi máy còn mới (mục 49.10).

### 🔍 BẪY 9 — Đấu tủ trước khi có bảng I/O

**Hiện tượng:** số dây không khớp tên tag; mỗi lần truy là một cuộc điều tra.
**Cách sửa:** bảng I/O làm **trước** (Chương 23), và quy ước đánh số bám theo nó (mục 49.6).

### 🔍 BẪY 10 — Nghi logic trước khi nghi lắp đặt

**Hiện tượng:** hàng giờ đọc chương trình cho một lỗi nằm ở sợi dây.
**Cách sửa:** ⭐⭐ **lỗi chập chờn không tái hiện được → nghi lắp đặt trước** (mục 49.8, Chương 51).

---

## 49.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Ba nhóm cáp | ⚡ Động lực · 📶 tín hiệu · 🔴 an toàn — **không đi chung** |
| Buộc phải giao nhau | ⭐ **Cắt vuông góc** |
| Vì sao mạch an toàn đi riêng | Không phải vì nhiễu — vì **rõ ràng khi kiểm tra** |
| ⭐⭐ PE và 0 V | **Hai thứ khác nhau** — PE cho an toàn người, 0 V là đường về của dòng |
| Nối 0 V với PE ở đâu | ⭐ **Đúng một điểm**, ghi vào bản vẽ |
| Vỏ cáp analog | **Một đầu** — phía tủ |
| Vỏ cáp động cơ biến tần | **Hai đầu** |
| Cách nối vỏ | ⭐ **Kẹp trọn vòng 360°**, không bện thành sợi |
| Vì sao chia nhánh cầu chì | ⭐ Một chập không kéo sập CPU — **máy còn báo được lỗi** |
| Nên thêm gì cho nhánh nguồn | Ngõ vào số báo trạng thái từng nhánh |
| Chống quá áp lan truyền | Đầu vào nguồn + ⭐ **cáp tín hiệu đi xa**; là **vật tư hao mòn**, nên đưa tiếp điểm báo về PLC |
| Số dây | ⭐ **Cả hai đầu**, khớp bản vẽ **và khớp tên tag** |
| Cáp trong xích động | ⭐ **Loại chịu uốn**, đúng bán kính uốn, không bó chặt |
| Cáp gãy lõi — triệu chứng | Chập chờn theo tư thế; ⚠ **đo tĩnh vẫn tốt** |
| Xác nhận cáp gãy lõi | **Lắc cáp** trong lúc theo dõi tín hiệu |
| ⭐⭐ Lỗi chập chờn không tái hiện | **Nghi lắp đặt trước khi nghi logic** |
| Lúc nghiệm thu phải ghi gì | ⭐ **Mốc**: điện áp 24 V tải nặng, dòng động cơ, số lỗi mạng |

---

## 49.13 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 49.1. Vì sao nó mất ba tuần để tìm, và điều gì làm nó khó nối với nguyên nhân?
2. Kể ba nhóm cáp và quy tắc đi dây cho chúng. Vì sao mạch an toàn đi riêng?
3. ⭐⭐ Phân biệt **PE** với **0 V** trên bốn tiêu chí. Nối chúng ở nhiều điểm gây ra chuyện gì?
4. Nêu bốn triệu chứng của vòng lặp đất và cách kiểm nhanh.
5. ⭐ Vỏ chống nhiễu của cáp analog nối mấy đầu? Của cáp động cơ biến tần nối mấy đầu? Vì sao khác
   nhau?
6. Vì sao **bện vỏ thành sợi rồi vặn vít** làm vỏ mất tác dụng? Cách đúng là gì?
7. ⭐ Nêu ba lợi ích của việc chia nhánh cầu chì 24 V. Lợi ích nào đáng giá nhất khi có sự cố?
8. Cáp gãy lõi trong xích động cho triệu chứng gì? Vì sao **đo thông mạch tĩnh không phát hiện được**?
9. ⭐ Tính số lần uốn mỗi năm của cáp trong xích gantry DP-01 với 300 board/giờ, 2 ca × 8 giờ, 300
   ngày. Con số đó nói lên điều gì về cách bạn coi sợi cáp?
10. Vì sao số dây phải có ở **cả hai đầu** và khớp với **tên tag** trong chương trình?
11. Nêu tám sai lầm lắp đặt gây lỗi "ngẫu nhiên". Điểm chung của chúng là gì?
12. ⭐⭐ Khi gặp lỗi chập chờn không tái hiện được, nên nghi vào đâu trước? Vì sao quy tắc này tiết
    kiệm nhiều thời gian nhất?

> Câu 3, 5, 9 và 12 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: **lỗi do lắp đặt không
> giống lỗi lắp đặt — nó giống lỗi phần mềm, và đó là lý do người ta đi tìm nhầm chỗ.**

---

### Chương tiếp theo

Chương 50 — **Mô phỏng & kiểm thử**. Tủ đã đấu xong. Trước khi cấp điện cho cả cỗ máy, chương sau về
việc tìm lỗi ở nơi rẻ nhất: trên bàn, trước khi có phần cứng.

### Nguồn tham khảo chương 49

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với đi dây, nối
  đất bảo vệ, đánh dấu dây dẫn, và bố trí tủ điện. *(tiêu chuẩn có bản quyền)*
- IEC 61439 (bộ) — *Low-voltage switchgear and controlgear assemblies*: yêu cầu với tủ điện hạ áp.
- IEC 61800-3 — *EMC requirements for adjustable speed drives*: nền cho yêu cầu tách cáp và nối vỏ ở
  mục 49.3–49.4.
- IEC 61918 — *Installation of communication networks in industrial premises*: lắp đặt cáp mạng công
  nghiệp.
- IEC 61643 (bộ) — *Low-voltage surge protective devices*: thiết bị chống quá áp lan truyền cho
  đường nguồn và đường tín hiệu — nền cho mục 49.5.
- **Datasheet cáp** — dùng cho ⚠ **số lần uốn cho phép**, **bán kính uốn tối thiểu**, và loại vỏ.
- **Hướng dẫn lắp đặt của nhà sản xuất biến tần và PLC** — dùng cho nối đất và chống nhiễu; ⭐ **họ đã
  tính cho sản phẩm của họ**.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚠⚠ **Nhắc lại giới hạn.** Chương này giúp bạn **hiểu và kiểm tra**, không phải để tự thiết kế tủ
> điện. Thiết kế điện — chọn tiết diện dây, tính toán bảo vệ, bố trí nối đất, và toàn bộ phần mạch an
> toàn — phải do **người có chuyên môn điện** thực hiện theo tiêu chuẩn hiện hành tại thị trường của
> bạn, và phải được kiểm định.
>
> ⚡ Các quy tắc đi dây ở mục 49.3–49.4 là **thực hành tốt được thừa nhận rộng rãi**; khoảng cách tách
> cáp cụ thể, tiết diện dây nối đất, và yêu cầu chi tiết khác phải lấy từ **bản gốc tiêu chuẩn** và
> từ hướng dẫn của nhà sản xuất thiết bị.

<!-- SECTION: ch50_mo_phong_va_kiem_thu -->
---
# Chương 50 — Mô phỏng & kiểm thử trước khi ra hiện trường

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

## 50.1 Vì sao tìm lỗi ở bàn rẻ hơn nhiều

Cùng một lỗi logic, chi phí để tìm và sửa nó phụ thuộc rất mạnh vào **thời điểm phát hiện**:

| Phát hiện ở đâu | Bạn có gì | Bạn mất gì |
|---|---|---|
| **Trên bàn, khi mô phỏng** | Thời gian tuỳ ý; sửa và thử lại trong vài giây; không ai chờ | Chỉ thời gian của bạn |
| **Ở xưởng lắp ráp** | Máy có nhưng chưa giao; sửa được nhưng chậm hơn | Thời gian của bạn + tiến độ dự án |
| **Ở nhà máy khách hàng, lúc chạy thử** | Áp lực thời gian; thiếu dụng cụ; khách hàng đứng xem | Trên + uy tín + chi phí đi lại |
| **Sau khi bàn giao, máy đang sản xuất** | Không được dừng máy; sửa trong khung giờ hẹp | Trên + **thiệt hại sản xuất của khách hàng** |

Chênh lệch giữa hàng đầu và hàng cuối không phải vài lần — thường là **hàng chục lần**, và ở hàng cuối
còn có những chi phí không quy ra tiền được.

Chương này là cách **dịch càng nhiều lỗi càng tốt lên hàng đầu tiên**.

> ⚡ **LƯU Ý — điều chương này KHÔNG hứa**
> Mô phỏng không thay được chạy thử trên máy thật. Có những lớp lỗi **chỉ** lộ ra trên máy thật — xem
> mục 50.6. Mục tiêu là loại bỏ hết lỗi logic **trước khi** ra hiện trường, để thời gian ở hiện trường
> dành cho những thứ chỉ làm được ở đó.

---

## 50.2 Ba mức mô phỏng

**Mô phỏng** *(simulation)* ở đây nghĩa là cho chương trình chạy với tín hiệu **giả lập**
*(simulated I/O)* thay cho tín hiệu từ thiết bị thật. Nó khác với **cưỡng bức** *(forcing)* — cưỡng
bức là đè giá trị lên một điểm I/O của máy thật đang có điện, và là thao tác nguy hiểm có quy trình
riêng (Chương 51). Mỗi tình huống đem ra thử gọi là một **ca kiểm thử** *(test case)*.

| Mức | Cần gì | Kiểm được gì | Không kiểm được |
|---|---|---|---|
| **1 — Mô phỏng trong chương trình** | Chỉ phần mềm lập trình | Logic, trình tự, máy trạng thái, xử lý lỗi | Phần cứng, thời gian thật, nhiễu |
| **2 — PLC thật + I/O giả lập** | PLC + hộp công tắc/đèn | Trên + cấu hình phần cứng, thời gian quét thật, cách đấu I/O | Cơ cấu thật, thời gian cơ khí thật |
| **3 — PLC thật + mô phỏng cơ cấu 3D** | Trên + phần mềm mô phỏng | Trên + trình tự với thời gian cơ khí gần thật, va chạm | Nhiễu, dung sai cơ khí, thiết bị hỏng thật |

Với máy cỡ DP-01, **mức 1 và mức 2 là đủ để loại gần hết lỗi logic**. Mức 3 đáng đầu tư khi máy có
nhiều trục phối hợp hoặc khi rủi ro va chạm cao.

---

## 50.3 Mức 1 — mô phỏng trong chính chương trình

Ý tưởng: thêm một lớp mỏng cho phép **thay tín hiệu thật bằng tín hiệu giả**, bật/tắt bằng một cờ.

### Giả lập ngõ vào

```iecst
VAR
    M_SimMode : BOOL;                 // bật chế độ mô phỏng
    Sim_BoardStn1 : BOOL;             // giá trị giả, đặt bằng tay khi mô phỏng
END_VAR

// Lớp chọn nguồn tín hiệu — đặt ở đầu chương trình, trước mọi logic
IF M_SimMode THEN
    X_BoardStn1 := Sim_BoardStn1;     // dùng giá trị giả
ELSE
    X_BoardStn1 := DI_BoardStn1;      // dùng cảm biến thật
END_IF;
```

Từ đó, **toàn bộ chương trình chỉ dùng `X_BoardStn1`**, không dùng `DI_BoardStn1` trực tiếp. Logic
không biết mình đang chạy thật hay giả.

> ⚠⚠ **NGUY HIỂM — cờ mô phỏng là cờ nguy hiểm nhất trong chương trình**
> Nó làm chương trình **tin vào những thứ không có thật**. Nếu máy chạy sản xuất với `M_SimMode = TRUE`,
> nó sẽ vận hành như thể mọi cảm biến đều báo đúng — kể cả cảm biến an toàn.
>
> Bốn biện pháp bắt buộc, làm cả bốn:
> 1. Cờ mô phỏng **không bao giờ giữ qua mất điện** — luôn khởi tạo bằng FALSE.
> 2. Máy **không được vào `Running`** khi cờ đang bật, trừ trên bàn thử không nối cơ cấu.
> 3. Đèn tháp và màn hình hiển thị **rõ ràng và khác biệt** khi đang mô phỏng.
> 4. Cờ này nằm trong **danh mục kiểm bắt buộc trước bàn giao** (Chương 52).
>
> Và tuyệt đối: **tín hiệu an toàn không bao giờ được đưa qua lớp mô phỏng.** `DI_EStopOK`,
> `DI_Door1Closed`, `DI_CurtainOK` phải luôn đọc thẳng từ phần cứng.

### Giả lập thời gian cơ cấu

Cảm biến giả mà lên ngay lập tức thì không kiểm được timeout và không kiểm được trình tự có chờ đúng
không. Thêm độ trễ giả:

```iecst
// Xy-lanh giả: nhận lệnh → sau 800 ms thì "tới đích"
T_SimClamp1(IN := M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Up := T_SimClamp1.Q;

T_SimClamp1R(IN := NOT M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Dn := T_SimClamp1R.Q;
```

Bây giờ trình tự chạy với nhịp gần thật, và bạn kiểm được cả trường hợp **cơ cấu chậm**: chỉ cần đổi
`T#800MS` thành `T#5S` là timeout phải kích.

---

## 50.4 Danh sách ca kiểm thử

Đây là phần quan trọng nhất của chương. Kiểm thử không có danh sách thì bạn chỉ thử những gì bạn nghĩ ra
lúc đó — tức là những gì bạn đã nghĩ tới khi viết code, tức là **những chỗ ít có lỗi nhất**.

### Nhóm A — Luồng chính

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| A1 | Chu trình đầy đủ, một sản phẩm | Chạy hết, về `Idle` hoặc chờ sản phẩm mới |
| A2 | Chu trình liên tục, nhiều sản phẩm | Pipeline hoạt động; hai trạm chạy song song (Chương 27) |
| A3 | Đổi công thức sản phẩm | Tham số mới có hiệu lực đúng thời điểm |

### Nhóm B — Điều kiện biên

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| B1 | **Không có sản phẩm nào** trong thời gian dài | Chờ yên; **không** báo lỗi giả (Chương 26) |
| B2 | **Hai sản phẩm vào sát nhau** | Trạm 1 giữ sản phẩm thứ hai lại |
| B3 | **Trạm 2 chậm hơn trạm 1** | Trạm 1 chờ ở bước 50; không nhả sang |
| B4 | **Xả cạn** — dừng cấp sản phẩm mới | Máy chỉ coi là hết việc khi **mọi trạm** đều rỗng |
| B5 | Sản phẩm bị lấy ra bằng tay giữa chu trình | Trình tự phát hiện và báo lỗi, không chạy tiếp mù |

### Nhóm C — Thao tác người vận hành

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| C1 | Nhấn **Stop ở từng bước** của chu trình | Dừng có kiểm soát; giữ nguyên vị trí; chạy tiếp được |
| C2 | Nhấn **Start khi chưa về gốc** | Bị từ chối, có thông báo rõ |
| C3 | Chuyển **Auto ↔ Manual** giữa chu trình | Chỉ chuyển được ở trạng thái cho phép (Chương 28) |
| C4 | Nhấn **Reset khi nguyên nhân lỗi còn nguyên** | Không xoá được lỗi; không quay vòng `Alarm ↔ Resetting` |
| C5 | Ở Manual, thử **thao tác sai thứ tự** | Liên động chặn lại (Chương 28, mục 28.3) |

### Nhóm D — Tạo lỗi cố ý ⭐

Nhóm này là nhóm phân biệt kiểm thử nghiêm túc với kiểm thử hình thức.

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| D1 | **Rút từng cảm biến** khi đang chạy | Timeout đúng bước, thông báo nêu rõ bước và tín hiệu chờ |
| D2 | Giả lập **cơ cấu chậm bất thường** (tăng thời gian mô phỏng) | Timeout kích, không "đi tiếp cho qua" |
| D3 | **Mất khí** giữa chu trình | Dừng; trạng thái an toàn đúng bảng ở Chương 48 |
| D4 | **Mất kết nối** màn hình / máy lân cận / hệ thống trên | Phản ứng đúng như đã định nghĩa; nhịp tim phát hiện được |
| D5 | Tín hiệu analog **ngoài dải** | Phát hiện, dùng giá trị thay thế an toàn, báo lỗi |
| D6 | **Đưa cả hai cảm biến của một xy-lanh cùng lên** | Phát hiện tình huống bất khả → báo hỏng cảm biến (Chương 27) |
| D7 | Ép **thời gian quét tăng vọt** | Watchdog kích; ngõ ra về trạng thái đã cấu hình (Chương 10) |
| D8 | **Mất điện đột ngột** rồi cấp lại | Máy không tự chạy; yêu cầu Reset có chủ ý (Chương 47) |

### Nhóm E — Máy trạng thái

Kiểm bằng cách **ép máy vào từng trạng thái** rồi thử mọi lối ra:

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| E1 | Từng trạng thái → thử **mọi chuyển tiếp có trong bảng** | Chuyển đúng, hành động khi vào đúng |
| E2 | Từng trạng thái → thử các **chuyển tiếp KHÔNG có trong bảng** | Bị từ chối (Chương 25, Bẫy 4) |
| E3 | Gây lỗi **ở từng trạng thái** | Mọi trạng thái đều vào được `Alarm` |
| E4 | Kiểm **đèn tháp** ở từng trạng thái | Suy trực tiếp từ biến trạng thái, không mâu thuẫn |

### Nhóm F — Về gốc

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| F1–F5 | Về gốc từ **năm tư thế xuất phát** ở Chương 28, Bẫy 2 | Không va chạm ở bất kỳ tư thế nào |
| F6 | Về gốc khi có sản phẩm **ở cả hai trạm** | Xả từ trạm cuối về trạm đầu |
| F7 | Cơ cấu **kẹt** trong lúc về gốc | Timeout, mã lỗi nêu rõ bước |

> ⚠ **NGUY HIỂM — nhóm G không có trong danh sách này**
> Kiểm thử **chức năng an toàn** (E-Stop, cửa, rèm quang, STO) **không được làm bằng mô phỏng**. Chúng
> phải được thử trên máy thật, với thiết bị thật, và do người có thẩm quyền kiểm định (Chương 47).
> Mô phỏng chỉ kiểm được **phản ứng của PLC** với việc mạch an toàn đã tác động — không kiểm được bản
> thân mạch an toàn.

---

## 50.5 Ghi lại kết quả

Kiểm thử không ghi lại thì không có giá trị chứng minh, và không tái lập được.

Mỗi ca kiểm ghi tối thiểu:

| Cột | Nội dung |
|---|---|
| Mã ca | D1, F3… |
| Ngày, người thử | |
| Phiên bản chương trình | ⭐ Quan trọng — kết quả chỉ có giá trị cho đúng phiên bản đó |
| Cách tạo điều kiện | "rút dây `DI_Clamp1Up` tại cầu đấu X2-14" |
| Kết quả thật | "dừng sau 3,1 s; màn hình hiện S1.20…" |
| Đạt / Không đạt | |
| Ghi chú | Nếu không đạt: đã sửa gì, thử lại lúc nào |

Bảng này chính là **bằng chứng nghiệm thu** ở Chương 52 — và nó tiết kiệm rất nhiều tranh cãi về sau.

> 💡 **MẸO**
> Ghi cả những ca **đã thử và không phát hiện vấn đề**. Sáu tháng sau khi có sự cố, câu hỏi đầu tiên
> sẽ là *"lúc nghiệm thu đã thử tình huống này chưa?"* — và bảng này trả lời được.

---

## 50.6 Giới hạn của mô phỏng

Thành thật về những gì mô phỏng **không** phát hiện được, để bạn không có cảm giác an toàn giả:

| Chỉ lộ ra trên máy thật | Vì sao |
|---|---|
| **Nhiễu điện từ** | Cần biến tần, servo, máy hàn thật đang chạy (Chương 49) |
| **Vòng lặp đất và chênh điện thế** | Cần hệ nối đất thật |
| **Dung sai cơ khí** | Sản phẩm lệch vài mm, gá mòn, rung |
| **Thời gian cơ khí thật** | Xy-lanh thật nhanh/chậm khác giá trị bạn giả lập |
| **Đấu dây sai** | Mô phỏng dùng biến nội, không đi qua dây |
| **Hành vi thiết bị bên thứ ba** | Máy lân cận, đầu đọc mã, hệ thống trên — mỗi cái có nét riêng |
| **Trạng thái ngõ ra khi CPU lỗi** | Phải thử thật (Chương 10, mục 10.5) |
| **Chức năng an toàn** | Bắt buộc thử thật, do người có thẩm quyền |

Vì vậy trình tự đúng là: **mô phỏng để loại hết lỗi logic → ra hiện trường chỉ để xử lý những thứ chỉ
làm được ở đó**. Chương 52.

---

## 50.7 Bẫy thường gặp

### 🔍 BẪY 1 — Chỉ thử luồng chính

Nhóm A trong danh sách là nhóm dễ nhất và ít giá trị nhất. Nếu bạn chỉ thử nhóm A rồi kết luận "chạy
tốt", bạn chưa kiểm thử — bạn mới **trình diễn**.

Tỷ lệ thời gian hợp lý: nhóm A khoảng **một phần năm**, phần còn lại cho các nhóm B–F.

### 🔍 BẪY 2 — Quên tắt cờ mô phỏng

Đã cảnh báo ở mục 50.3. Đây là bẫy có thể gây hậu quả nghiêm trọng nhất trong chương, và nó xảy ra vì
lý do rất tầm thường: hết giờ, về, hôm sau người khác tiếp tục.

Bốn biện pháp ở mục 50.3 tồn tại vì **kỷ luật cá nhân là không đủ**.

### 🔍 BẪY 3 — Mô phỏng cả tín hiệu an toàn

```iecst
// ✗✗ SAI NGHIÊM TRỌNG
IF M_SimMode THEN
    X_EStopOK := TRUE;        // "cho tiện thử"
```

Không bao giờ. Tín hiệu an toàn đọc thẳng từ phần cứng, không đi qua lớp mô phỏng, không có ngoại lệ.

### 🔍 BẪY 4 — Cơ cấu giả phản hồi tức thì

Cảm biến giả lên ngay khi có lệnh thì trình tự chạy qua mọi bước trong một vòng quét. Bạn không kiểm
được timeout, không kiểm được thứ tự, và không phát hiện được lỗi "chuyển bước bằng timer".

Luôn thêm độ trễ giả, và **thử cả trường hợp trễ vượt ngưỡng**.

### 🔍 BẪY 5 — Không ghi phiên bản chương trình

Kết quả kiểm thử của phiên bản 1.3 không nói gì về phiên bản 1.7. Nếu bảng kết quả không ghi phiên bản,
nó vô giá trị ngay khi ai đó sửa một dòng.

### 🔍 BẪY 6 — Coi mô phỏng đạt là máy đạt

Mục 50.6 tồn tại để chống bẫy này. Mô phỏng đạt nghĩa là **logic đúng**, không nghĩa là **máy chạy được**.

---

## 50.8 Bảng chốt

| # | Việc | Xong khi |
|---|---|---|
| 1 | Dựng **lớp chọn nguồn tín hiệu** cho mô phỏng | Chương trình chỉ dùng biến `X_…`, không dùng `DI_…` trực tiếp |
| 2 | **Loại tín hiệu an toàn** khỏi lớp mô phỏng | Đã kiểm từng tín hiệu an toàn |
| 3 | Áp **bốn biện pháp** chống quên cờ mô phỏng | Cả bốn |
| 4 | Thêm **độ trễ giả** cho mọi cơ cấu | Có, và thử được cả trường hợp vượt ngưỡng |
| 5 | Lập **danh sách ca kiểm** nhóm A–F | Có, và nhóm A chiếm không quá một phần năm |
| 6 | Thực hiện và **ghi lại** từng ca | Có phiên bản chương trình trên mỗi dòng |
| 7 | Rà **danh sách giới hạn** ở mục 50.6 | Biết rõ cái gì còn phải thử ở hiện trường |
| 8 | Kiểm **cờ mô phỏng đã tắt** trước khi mang máy đi | Có, nằm trong danh mục bàn giao |

---

## 50.9 Tự kiểm

1. Vì sao cùng một lỗi lại đắt lên hàng chục lần khi phát hiện muộn? Kể **bốn thời điểm** và cái mất
   ở mỗi thời điểm.
2. Nêu **ba mức mô phỏng** và cái mỗi mức **không** kiểm được.
3. Vì sao chương trình phải dùng biến `X_…` thay vì đọc thẳng `DI_…`?
4. Nêu **bốn biện pháp bắt buộc** chống quên cờ mô phỏng. Vì sao kỷ luật cá nhân không đủ?
5. Vì sao **tín hiệu an toàn tuyệt đối không được** đi qua lớp mô phỏng?
6. Cảm biến giả phản hồi tức thì thì **bạn mất khả năng kiểm thử điều gì**?
7. Kể **ba ca kiểm ở nhóm D** (tạo lỗi cố ý) và kỳ vọng của mỗi ca.
8. Vì sao bảng kết quả kiểm thử **phải ghi phiên bản chương trình**?
9. Kể **bốn thứ** chỉ phát hiện được trên máy thật, không phát hiện được bằng mô phỏng.
10. Vì sao kiểm thử chức năng an toàn **không được** làm bằng mô phỏng?

Câu 5 và câu 10 là hai câu về an toàn — nếu chưa trả lời được dứt khoát thì đừng dùng lớp mô phỏng.

---

### Chương tiếp theo

**Chương 51 — Xử lý sự cố.** Kiểm thử tốt đến mấy cũng có lỗi lọt ra hiện trường. Chương 51 là quy
trình chẩn đoán có hệ thống — thứ bạn sẽ dùng nhiều nhất sau khi đi làm.

---

### Nguồn tham khảo chương 50

- IEC 61131-3 — *Programmable controllers, Part 3*: khối `TON` dùng cho mô phỏng độ trễ cơ cấu.
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu kiểm định trang bị
  điện; cơ sở cho ranh giới "không mô phỏng chức năng an toàn" ở mục 50.4.
- Đặc tả trình tự, bảng thời gian bước và bảng trạng thái an toàn của DP-01 — Phụ lục J.
- Biểu mẫu **danh sách ca kiểm thử** và **biên bản kết quả** — Phụ lục C.
- IEC 62381 — *Automation systems in the process industry — FAT, SAT, SIT*: bảng kết quả kiểm thử
  ở mục 50.5 chính là hồ sơ đầu vào cho FAT — xem Chương 52, mục 52.2.

> ⚠ Danh sách ca kiểm ở mục 50.4 là **khung tối thiểu cho máy cỡ DP-01**. Máy của bạn có chức năng khác
> thì có ca kiểm khác. Cách mở rộng tốt nhất: mỗi lần gặp sự cố ở hiện trường, thêm một ca kiểm để lần
> sau bắt được nó ở trên bàn.

<!-- SECTION: ch51_xu_ly_su_co -->
---
# Chương 51 — Xử lý sự cố: quy trình chẩn đoán có hệ thống

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

## 51.1 Hai người thợ, cùng một cỗ máy

Máy dừng. Một ngõ ra không tác động. Hai người được gọi tới.

**Người thứ nhất** mở phần mềm, nhìn chương trình, thấy một nấc thang khả nghi. Sửa thử. Không được.
Nghi cảm biến, thay cảm biến. Không được. Nghi module, tháo module ra lắp lại. Máy chạy — nhưng hai
ngày sau hỏng lại. Tổng cộng ba giờ, thay hai linh kiện, **không biết nguyên nhân**.

**Người thứ hai** hỏi ba câu (*máy có bao giờ chạy đúng không? · gần đây thay đổi gì? · lỗi liên tục
hay chập chờn?*), rồi đo bốn điểm theo thứ tự. Mười hai phút sau: một đầu cốt lỏng ở cầu đấu. Siết
lại. Ghi vào nhật ký bảo trì. Máy không hỏng lại.

Khác biệt không phải kinh nghiệm hay trực giác. Người thứ hai **có quy trình**; người thứ nhất **đoán**.

Chương này là quy trình đó. Nó là chương dài nhất của sách, vì nó là việc bạn sẽ làm nhiều nhất sau
khi đi làm.

> ⚠ **NGUY HIỂM — đọc trước khi làm bất cứ thứ gì trong chương này**
> Chẩn đoán sự cố nghĩa là **làm việc trên máy đang có điện, có khí, có thể chuyển động bất ngờ**.
> Ba điều tuyệt đối:
> - **Không bao giờ đấu tắt một liên động hay mạch an toàn để "thử cho nhanh"**, kể cả trong một phút.
> - Trước khi chạm vào bất cứ đầu dây nào, **cắt điện và khoá theo quy trình LOTO** — trừ khi phép đo
>   bắt buộc phải làm lúc có điện, và khi đó phải dùng dụng cụ đúng cấp và có người thứ hai biết bạn
>   đang làm gì.
> - Trước khi cấp điện lại hoặc gỡ cưỡng bức, **kiểm tra không có ai trong vùng máy**.
>
> Nội dung chương là **kỹ thuật chẩn đoán**, không thay thế quy trình an toàn lao động của nhà máy bạn.

---

## 51.2 Hai nguyên tắc

### Nguyên tắc 1 — Bắt đầu từ ngõ ra bị lỗi và truy ngược

Người mới có xu hướng bắt đầu từ **nguyên nhân họ nghi ngờ**. Người có kinh nghiệm bắt đầu từ **triệu
chứng quan sát được**, rồi đi ngược về phía nguyên nhân.

Chuỗi truy ngược, luôn theo thứ tự này:

```text
① Triệu chứng máy      "kẹp trạm 1 không lên"
        ↓
② Ngõ ra nào lẽ ra phải tác động?          DO_Clamp1Vlv
        ↓
③ Ngõ ra đó trong CHƯƠNG TRÌNH có lên không?   xem trực tuyến
        ↓
④ Ngõ ra đó trên MODULE có lên không?          đèn LED + đo điện áp
        ↓
⑤ Tín hiệu tới THIẾT BỊ có không?              đo tại cuộn van
        ↓
⑥ Thiết bị có phản ứng không?                   nghe/sờ van, xem xy-lanh
```

Mỗi bước chia bài toán làm đôi. Sau bước ③ bạn đã biết lỗi nằm ở **phần mềm** hay **phần cứng** — và
đó là quyết định quan trọng nhất, vì hai nửa cần hai bộ công cụ khác nhau.

> 💡 **MẸO**
> Nếu bạn thấy mình đang mở chương trình ra đọc **trước khi** biết ngõ ra có lên hay không, hãy dừng
> lại. Bạn đang bỏ qua bước ③ — bước rẻ nhất và chia đôi bài toán hiệu quả nhất.

### Nguyên tắc 2 — Chia đôi bài toán, đừng đoán

Với một chuỗi n điểm, đoán tuần tự mất trung bình n/2 phép thử. Chia đôi mất log₂(n). Với chuỗi 8 điểm:
4 phép thử so với 3 — chưa khác mấy. Với hệ thống 100 điểm: 50 so với 7.

Cách áp dụng: **luôn đo ở giữa chuỗi trước**, không đo từ đầu.

Và quy tắc đi kèm, quan trọng không kém:

> **Mỗi lần chỉ thay đổi một thứ.**
>
> Thay ba thứ rồi máy chạy — bạn không biết thứ nào đã sửa nó, và hai thứ kia có thể vừa gây ra một
> vấn đề mới chưa lộ ra. Ghi lại từng thay đổi trước khi làm thay đổi tiếp theo.

---

## 51.3 Ba câu hỏi mở đầu — hỏi trước khi cầm đồng hồ

Ba câu này mất ba mươi giây và thường thu hẹp bài toán hơn cả giờ đo đạc.

| Câu hỏi | Nếu trả lời là… | Thì tập trung vào… |
|---|---|---|
| **Máy có bao giờ chạy đúng không?** | Chưa bao giờ | Sai từ thiết kế/lắp đặt: đấu nhầm, chọn sai thiết bị, logic sai từ đầu |
| | Trước chạy được | Cái gì đó **đã thay đổi** — xem câu 2 |
| **Gần đây có thay đổi gì không?** | Có sửa chương trình | So sánh với bản sao lưu trước đó |
| | Có thay linh kiện | Kiểm đúng loại, đúng thông số, đấu đúng |
| | Có đổi mã hàng | Công thức sản phẩm, tham số |
| | Không có gì | Hỏng do hao mòn hoặc môi trường — xem mục 51.8 |
| **Lỗi liên tục hay chập chờn?** | Liên tục | Dễ — đo trực tiếp được |
| | Chập chờn | ⚠ Khó nhất. Đi thẳng tới mục 51.8, đừng ngồi canh |

> ⚡ **LƯU Ý**
> Câu *"gần đây có thay đổi gì không?"* thường nhận được câu trả lời **"không"** — và câu đó sai trong
> phần lớn trường hợp. Người ta không coi việc *thay một cảm biến cùng loại*, *nới một con vít*, hay
> *sửa một dòng cho ca đêm chạy được* là "thay đổi". Hỏi lại cụ thể: *ai đã đụng vào máy này trong ba
> ngày qua, và làm gì?*

---

## 51.4 Bảng tra 2 phút — định hướng trước khi có quy trình

Khi bạn vừa tới máy và cả xưởng đang chờ, bạn cần **định hướng**, chưa cần quy trình. Bảng này để
dùng trong hai phút đầu.

| Kiểm | Nếu **có** | Nếu **không** → nghi ở đây |
|---|---|---|
| **1. Có nguồn không?** đèn nguồn trên PLC và module | → 2 | Aptomat, cầu chì, biến áp, bộ nguồn 24 V |
| **2. CPU có ở RUN không?** đèn trạng thái CPU | → 3 | Đọc mã lỗi CPU trong phần mềm; công tắc RUN/STOP; watchdog (Chương 10) |
| **3. Ngõ vào liên quan có lên không?** | → 4 | Thiết bị hiện trường, dây, module vào, kiểu đấu NPN/PNP (Chương 4) |
| **4. Ngõ ra liên quan có lên không?** | → 5 | Logic chương trình — sang mục 51.7 |
| **5. Mạng có thông không?** | Phần cứng lành → **lỗi ở logic hoặc tham số** | Cáp, địa chỉ, tham số giao thức, switch |

### Sáu nhóm lỗi

Mọi sự cố PLC rơi vào một trong sáu nhóm. Xác định nhóm là bước định hướng đầu tiên.

| Nhóm | Dấu hiệu | Đi tới mục |
|---|---|---|
| **Nguồn** | Không có đèn nào sáng; thiết bị chập chờn theo tải | 51.4 mục 1, 51.8 |
| **CPU** | CPU không ở RUN; có mã lỗi hệ thống; thời gian quét bất thường | 51.5 |
| **I/O** | Một kênh không phản ứng; đèn module không khớp thực tế | 51.6 |
| **Truyền thông** | Thiết bị báo mất kết nối; dữ liệu không cập nhật | 51.6 |
| **Chương trình** | Phần cứng lành, ngõ vào đúng, mà ngõ ra không lên | 51.7 |
| **Môi trường** | ⚠ Chập chờn, không tái hiện được, liên quan nhiệt độ hoặc thiết bị khác chạy | 51.8 |

---

## 51.5 Bộ công cụ — và khi nào cần cái nào

Không cần mua hết ngay. Bảng này xếp theo thứ tự nên có.

| Ưu tiên | Công cụ | Dùng để | Ghi chú chọn mua |
|---|---|---|---|
| **1** | **Đồng hồ vạn năng** *(multimeter)* | Đo điện áp, thông mạch, điện trở | Chọn loại **True RMS**, có chức năng **ghi min/max**, cấp an toàn phù hợp điện áp máy |
| **2** | **Ampe kìm** *(clamp meter)* | Đo dòng **không cần cắt mạch** | Cần đo được **cả AC và DC**; có bắt dòng khởi động thì tốt |
| **3** | Phần mềm lập trình + cáp | Xem trực tuyến, đọc mã lỗi, tham chiếu chéo | Là công cụ mạnh nhất — xem mục 51.7 |
| **4** | **Bộ mô phỏng vòng 4–20 mA** | Phát và đo tín hiệu analog, tách lỗi cảm biến khỏi lỗi module | Có cả chế độ phát và chế độ đo |
| **5** | **Máy kiểm tra cáp mạng** | Kiểm cáp Ethernet công nghiệp: đứt, đảo đôi, dài quá | Rẻ, và loại trừ được cả một nhóm lỗi |
| **6** | **Súng đo nhiệt hồng ngoại** | Tìm điểm nóng: đầu cốt lỏng, thiết bị quá tải | Đầu cốt lỏng nóng lên trước khi hỏng hẳn |
| **7** | **Máy hiện sóng** *(oscilloscope)* | Nhìn dạng sóng, bắt nhiễu và xung ngắn | Chỉ cần khi nghi nhiễu hoặc tín hiệu tốc độ cao |
| **8** | **Bộ phân tích giao thức** | Xem gói tin thật trên mạng công nghiệp | Khi mọi thứ khác đã loại trừ |
| **9** | **Megôm kế** *(insulation tester)* | Đo cách điện cáp và cuộn dây | ⚠ Điện áp thử cao — **phải cách ly thiết bị điện tử trước** |

> ⚠ **NGUY HIỂM — hai sai lầm dùng dụng cụ có thể gây tai nạn**
> - **Đo dòng bằng thang đo điện áp, hoặc ngược lại.** Đặt đồng hồ ở thang dòng rồi mắc song song với
>   nguồn là tạo ngắn mạch qua chính đồng hồ. Luôn kiểm thang đo **trước khi** chạm que đo.
> - **Dùng megôm kế khi chưa cách ly thiết bị điện tử.** Điện áp thử vài trăm vôn sẽ phá module PLC,
>   biến tần, cảm biến. Tháo rời trước, không có ngoại lệ.

---

## 51.6 Đèn LED — nói gì và **không** nói gì

Đèn trên module là công cụ chẩn đoán rẻ nhất, và cũng là công cụ bị hiểu sai nhiều nhất.

### Đèn kênh I/O nói gì

| Loại đèn | Nói lên điều gì | **Không** nói lên điều gì |
|---|---|---|
| Đèn kênh **ngõ vào** | Module đã nhận tín hiệu ở kênh đó | Chương trình có đọc đúng bit đó không; kênh có được cấu hình chưa |
| Đèn kênh **ngõ ra** | Module đã được **lệnh** bật kênh đó | Tải có thật sự hoạt động không; dây ra có đứt không |
| Đèn trên **cảm biến** | Cảm biến đã phát hiện vật | Tín hiệu có tới được PLC không (Chương 4, Bẫy 1) |

> 🔍 **BẪY — ba cái đèn cùng sáng mà máy vẫn không chạy**
> Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. Cả ba đèn đều **đúng**:
> tín hiệu đã đi hết chuỗi tới lệnh ngõ ra. Vấn đề nằm **sau** đèn ngõ ra: dây từ module tới cuộn van
> đứt, cuộn van cháy, hoặc mất khí.
>
> Đèn ngõ ra báo **lệnh**, không báo **kết quả**. Đây chính là phiên bản phần cứng của nguyên tắc
> "giám sát phản hồi thay vì tin lệnh" ở Chương 48.

### Đèn trạng thái CPU

Mọi hãng đều có một nhóm đèn báo trạng thái CPU, thường gồm: nguồn, đang chạy, có lỗi, hoạt động mạng.
**Ý nghĩa từng kiểu nhấp nháy khác nhau giữa các hãng** — và đây là chỗ bạn **phải tra tài liệu của
đúng CPU đang dùng**, không suy đoán.

> 💡 **MẸO**
> In bảng ý nghĩa đèn của đúng CPU trên máy bạn, ép nhựa, dán trong cánh tủ. Lúc cần tra là lúc bạn
> không có mạng và không có thời gian tìm tài liệu.

### Bốn phép đo tách lỗi cảm biến / dây / module / nguồn

Khi một ngõ vào không lên, bốn phép đo này tách được nguyên nhân — làm theo thứ tự:

![Chuỗi đo tách lỗi ngõ vào](../assets/ch51/hinh_51_1_chuoi_do.svg)

*Hình 51.1 — Bốn điểm đo trên đường tín hiệu. Mỗi phép đo loại trừ được một đoạn.*

| # | Đo gì | Ở đâu | Kết luận |
|---|---|---|---|
| **Đ1** | Điện áp nguồn cấp cho cảm biến | Tại chân nâu–xanh của cảm biến | Không có → lỗi **nguồn/cầu chì nhánh**, dừng ở đây |
| **Đ2** | Điện áp tín hiệu khi kích hoạt cảm biến | Giữa dây đen và **chân chung của module** | Không có → lỗi **cảm biến** hoặc **kiểu đấu sai** (Chương 4) |
| **Đ3** | Điện áp tại **chân module** | Ngay tại cầu đấu vào module | Đ2 có mà Đ3 không → **đứt dây / lỏng đầu cốt** |
| **Đ4** | Bit trong chương trình | Xem trực tuyến | Đ3 có mà bit không lên → lỗi **module** hoặc **cấu hình kênh** |

Chú ý phép đo Đ2 đo **so với chân chung của module**, không phải so với 0 V. Đây là điểm mà Chương 4
đã nhấn mạnh, và là chỗ phân biệt tổ hợp đấu nối sai với thiết bị hỏng.

---

## 51.7 Công cụ phần mềm — mạnh hơn đồng hồ

Khi đã xác định lỗi nằm ở phần mềm (bước ③ ở mục 51.2), phần mềm lập trình là công cụ mạnh nhất bạn có.

| Chức năng | Dùng để | Câu hỏi nó trả lời |
|---|---|---|
| **Xem trực tuyến** | Nhìn giá trị bit/biến khi chương trình chạy | "Điều kiện nào đang chặn?" |
| **Tham chiếu chéo** *(cross-reference)* | Liệt kê **mọi nơi** một tag được đọc và được ghi | "Còn ai đang ghi vào ngõ ra này?" ⭐ |
| **So sánh chương trình** | Đối chiếu bản đang chạy với bản sao lưu | "Có ai sửa gì không?" |
| **Đồ thị xu hướng** *(trend)* | Ghi giá trị theo thời gian | "Giá trị này nhảy lúc nào, có trùng với sự kiện gì?" |
| **Thống kê thời gian quét** | Xem quét nhỏ nhất / lớn nhất | "Có phải chương trình vừa phình ra không?" (Chương 10) |
| **Bộ đệm lỗi hệ thống** | Danh sách lỗi CPU có dấu thời gian | "CPU đã ghi nhận chuyện gì?" |

**Tham chiếu chéo là chức năng bị dùng ít nhất so với giá trị của nó.** Nó trả lời trong ba giây câu
hỏi mà đọc code mất một giờ: *ngoài chỗ này, còn ai ghi vào biến này nữa không?* — tức là phát hiện
cuộn dây trùng (Chương 15) và vi phạm quy tắc "một nơi ghi" (Chương 27).

### Cưỡng bức I/O — công cụ hữu ích nhất và nguy hiểm nhất

**Cưỡng bức** *(force)* là ép một ngõ vào hoặc ngõ ra về một giá trị, bất kể thực tế. Nó cho phép
kiểm tra một đoạn mạch mà không cần tạo ra điều kiện thật.

> ⚠⚠ **NGUY HIỂM**
> Cưỡng bức **vô hiệu hoá mối liên hệ giữa chương trình và thế giới thật**. Một ngõ ra bị cưỡng bức
> sẽ tác động **bất kể logic an toàn nói gì**. Một ngõ vào bị cưỡng bức làm chương trình tin vào một
> điều không có thật.
>
> **Quên gỡ cưỡng bức là một trong những nguyên nhân tai nạn phổ biến nhất trong ngành này.** Máy được
> giao cho sản xuất với một liên động đang bị ép "OK", và không ai biết.

Quy trình bắt buộc — bốn việc, không bỏ việc nào:

1. **Ghi lại trước khi force**: cưỡng bức cái gì, giá trị gì, vì sao, ai làm, lúc mấy giờ.
2. **Báo cho mọi người quanh máy.** Không ai được ở trong vùng máy khi có cưỡng bức đang hoạt động.
3. **Gỡ ngay sau khi xong phép thử** — không để qua giờ nghỉ, không để qua ca.
4. **Kiểm tra danh sách cưỡng bức trước khi bàn giao máy.** Mọi hãng đều có chức năng liệt kê các
   cưỡng bức đang hoạt động — đây là mục bắt buộc trong danh mục nghiệm thu (Chương 52).

> 💡 **MẸO**
> Nhiều PLC có đèn hoặc cờ báo "đang có cưỡng bức". Đưa cờ đó lên **màn hình vận hành và đèn tháp** —
> ví dụ đèn vàng nhấp nháy kiểu riêng. Khi ấy việc quên gỡ trở nên **nhìn thấy được**, thay vì ẩn
> trong phần mềm.

---

## 51.8 Lỗi chập chờn — bốn nguyên nhân vật lý hay bị bỏ sót

Lỗi chập chờn là loại khó nhất: nó không có mặt khi bạn tới, và nó quay lại khi bạn vừa đi.

> ⚡ **LƯU Ý — đừng ngồi canh**
> Ngồi chờ lỗi tái hiện là cách lãng phí thời gian nhất. Thay vào đó: **đặt bẫy bằng ghi log**, rồi đi
> làm việc khác. Ghi lại giá trị nghi ngờ mỗi khi nó đổi, kèm dấu thời gian; hoặc dùng đồ thị xu hướng
> chạy nền; hoặc thêm một đoạn code chụp trạng thái khi điều kiện lỗi xuất hiện (Chương 28, Bẫy 5).

Bốn nguyên nhân vật lý dưới đây gây ra phần lớn lỗi chập chờn, và **ba cái sau gần như không tài liệu
nhập môn nào nhắc tới**.

### ① Vòng lặp đất và chênh điện thế

Hai điểm được coi là "đất" nhưng thực ra chênh nhau vài vôn. Dòng chạy qua vỏ chống nhiễu hoặc dây tín
hiệu, gây nhiễu — nặng nhất khi thiết bị công suất lớn đóng cắt.

**Dấu hiệu:** lỗi xuất hiện đúng lúc một thiết bị khác khởi động. Tín hiệu analog nhảy theo nhịp máy khác.

**Cách kiểm:** đo điện áp **giữa hai điểm đất** ở hai đầu cáp, lúc máy chạy. Khác 0 đáng kể → có vòng
lặp đất. Cách xử lý ở Chương 49.

### ② Nhiễu điện từ từ biến tần, servo, máy hàn

Các thiết bị này đóng cắt dòng lớn ở tần số cao, phát ra nhiễu vào cáp chạy song song gần đó.

**Dấu hiệu:** lỗi chỉ xảy ra khi biến tần đang tăng/giảm tốc, hoặc khi máy hàn ở gần hoạt động. Ngõ
vào "tự lên" mà không có tín hiệu thật.

**Cách kiểm:** cho thiết bị nghi ngờ chạy/dừng trong khi theo dõi tín hiệu. Nếu tương quan rõ → nhiễu.

### ③ Chu kỳ nóng-nguội làm mỏi đầu nối

Đây là nguyên nhân **bị bỏ sót nhiều nhất**. Máy nóng lên khi chạy, nguội đi khi nghỉ. Kim loại giãn
nở và co lại. Sau hàng nghìn chu kỳ, một đầu cốt siết chưa đủ chặt sẽ **lỏng dần**.

**Dấu hiệu đặc trưng:** lỗi xuất hiện **sau vài giờ chạy**, biến mất sau khi máy nghỉ qua đêm. Hoặc
chỉ xảy ra vào ca chiều khi xưởng nóng nhất.

**Cách kiểm:** dùng **súng đo nhiệt hồng ngoại** quét các cầu đấu khi máy đang chạy tải. Đầu cốt lỏng
có điện trở tiếp xúc cao hơn nên **nóng hơn các đầu cốt lân cận** — thường nóng hơn trước khi hỏng hẳn
hàng tuần. Đây là lý do súng đo nhiệt xứng đáng nằm trong bộ công cụ.

### ④ Tụ trong bộ nguồn lão hoá

Tụ điện trong bộ nguồn 24 V mất dần điện dung theo thời gian và nhiệt độ. Nguồn vẫn cho đúng 24 V khi
tải nhẹ, nhưng **sụt áp khi có tải đột ngột** — ví dụ lúc nhiều van cùng tác động.

**Dấu hiệu:** lỗi xảy ra đúng lúc nhiều cơ cấu hoạt động cùng lúc. Máy chạy tốt lúc mới lắp, xấu dần
sau vài năm.

**Cách kiểm:** dùng đồng hồ có chức năng **ghi giá trị nhỏ nhất** (min), đo điện áp 24 V trong lúc
máy chạy chu trình đầy đủ. Nếu min tụt xuống dưới ngưỡng cho phép của module → nghi bộ nguồn.

> 💡 **MẸO**
> Chức năng ghi min/max của đồng hồ là chức năng hữu ích nhất cho lỗi chập chờn, và là lý do nên chọn
> đồng hồ có nó ngay từ đầu. Kẹp que đo, để máy chạy, đi làm việc khác, quay lại đọc min.

---

## 51.9 Bảng triệu chứng → nguyên nhân → phép kiểm

Bảng tra nhanh. Dùng khi bạn đã biết triệu chứng và cần đường ngắn nhất tới nguyên nhân.

### Nhóm nguồn và CPU

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Không đèn nào sáng | Mất nguồn tổng; aptomat nhảy; cầu chì đứt | Đo điện áp vào tủ, rồi sau aptomat |
| CPU không vào RUN | Có lỗi hệ thống; công tắc ở STOP; thiếu cấu hình phần cứng | Đọc bộ đệm lỗi trong phần mềm |
| CPU tự chuyển sang STOP khi chạy | Watchdog quá thời gian quét; lỗi truy cập bộ nhớ | Xem quét lớn nhất; đọc mã lỗi kèm dấu thời gian |
| Máy tự khởi động lại ngẫu nhiên | Sụt áp nguồn 24 V; nhiễu; lỏng đầu cốt nguồn | Đo min điện áp 24 V khi tải nặng (mục 51.8 ④) |
| Thời gian quét tăng dần theo thời gian | Rò rỉ bộ nhớ; vòng lặp phụ thuộc dữ liệu | So sánh quét lớn nhất với con số lúc bàn giao |

### Nhóm ngõ vào

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Một ngõ vào không bao giờ lên | Kiểu đấu sai (NPN/PNP); đứt dây; cảm biến hỏng; kênh chưa cấu hình | Bốn phép đo Đ1–Đ4 ở mục 51.6 |
| Ngõ vào **không bao giờ về 0** | Dòng rò cảm biến 2 dây; nhiễu cảm ứng từ cáp động lực; module hỏng | Rút dây tín hiệu: bit vẫn 1 → module; bit về 0 → đo áp trên dây vừa rút |
| Cả nhóm ngõ vào chết cùng lúc | Mất chân chung của nhóm; cầu chì nhánh 24 V | Đo điện áp tại chân chung |
| Ngõ vào lên chậm hoặc trễ | Thời gian lọc đặt quá lớn; cảm biến chậm | Xem cấu hình lọc kênh (Chương 10) |
| Ngõ vào rung nhiều lần cho một lần tác động | Rung tiếp điểm cơ khí | Xem đồ thị xu hướng; thêm chống rung (Chương 18) |

### Nhóm ngõ ra

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Đèn ngõ ra sáng, tải không chạy | Đứt dây ra; cuộn dây cháy; mất nguồn tải; mất khí | Đo điện áp **tại cuộn van**, không phải tại module |
| Ngõ ra không lên dù logic đúng | Cuộn dây trùng (Chương 15); cưỡng bức còn sót | **Tham chiếu chéo** + kiểm danh sách cưỡng bức |
| Ngõ ra nhấp nháy | Hai nấc thang ghi ngược nhau; điều kiện dao động quanh ngưỡng | Tham chiếu chéo; thêm vùng chết (Chương 32) |
| Module ngõ ra nóng bất thường | Quá dòng; tải cảm không có mạch dập | Đo dòng bằng ampe kìm; kiểm mạch dập (Chương 5) |
| Ngõ ra rơ-le dính | Tiếp điểm hàn dính do đóng cắt tải cảm | Cắt điện, đo thông mạch ở trạng thái nghỉ |

### Nhóm analog

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Giá trị analog nhảy loạn | Nhiễu; vỏ chống nhiễu nối hai đầu; cáp chạy cạnh cáp động lực | Đo bằng bộ mô phỏng vòng: thay cảm biến bằng nguồn phát chuẩn |
| Giá trị luôn ở đáy hoặc đỉnh thang | Đứt dây; đấu ngược cực; sai cấu hình dải đo | Đo dòng vòng bằng đồng hồ nối tiếp |
| Giá trị lệch so với đồng hồ chuẩn | Chưa hiệu chuẩn; sai hệ số quy đổi | So sánh với nguồn phát chuẩn; kiểm công thức scale (Chương 32) |
| Giá trị trôi theo nhiệt độ | Cảm biến/module trôi nhiệt; đầu cốt lỏng | Ghi xu hướng nhiều giờ, đối chiếu nhiệt độ tủ |

### Nhóm truyền thông

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Thiết bị báo mất kết nối | Cáp; địa chỉ trùng; sai tham số; switch | Kiểm cáp trước (rẻ nhất), rồi địa chỉ, rồi tham số |
| Dữ liệu sai lệch giá trị | Sai offset địa chỉ base-0/base-1; sai thứ tự word (Chương 39) | Đọc một thanh ghi đã biết giá trị, đối chiếu |
| Kết nối rớt ngẫu nhiên | Nhiễu; cáp gần cáp động lực; thiếu điện trở đầu cuối | Đếm lỗi truyền trong thống kê mạng |
| Mạng chậm dần khi thêm thiết bị | Quá tải băng thông; chu kỳ hỏi vòng quá ngắn | Xem tải mạng; nới chu kỳ |

### Nhóm chương trình và trình tự

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Máy đứng im, không báo gì | Trình tự kẹt ở bước chờ không có timeout (Chương 26) | Xem biến bước hiện tại của từng trạm |
| Chu trình dừng giữa chừng | Timeout bước; mất điều kiện cho phép | Đọc `FaultStep` và mã lỗi |
| Máy chạy sai sau khi đổi mã hàng | Công thức sai; chưa nạp công thức (Chương 29) | So sánh tham số đang chạy với công thức mong muốn |
| Máy chạy đúng ở Manual, sai ở Auto | Liên động chỉ có ở một chế độ; điều kiện chuyển chế độ | So sánh điều kiện hai chế độ |
| Sau Reset máy làm việc lạ | Chạy tiếp từ bước dở thay vì về gốc (Chương 28) | Kiểm đường `Resetting → Homing` |

---

## 51.10 Sửa hay thay

Khi đã tìm ra linh kiện hỏng, còn một quyết định nữa.

| Yếu tố | Nghiêng về **sửa** | Nghiêng về **thay** |
|---|---|---|
| Có sẵn hàng thay thế trong kho | Không | Có |
| Thời gian dừng máy đang tính bằng tiền | Không gấp | **Gấp** |
| Nguyên nhân hỏng đã rõ | Rõ và cục bộ | Chưa rõ |
| Thiết bị còn được sản xuất | Còn | **Hết vòng đời** → xem dưới |
| Có người đủ năng lực sửa | Có | Không |

### Thiết bị hết vòng đời

Khi một module hỏng và **không còn được sản xuất**, bạn có ba đường:

1. **Mua hàng tồn kho hoặc hàng tân trang.** Nhanh nhất, nhưng chỉ là hoãn — lần sau vẫn gặp lại.
   Nếu chọn đường này, **mua dự phòng luôn**.
2. **Thay bằng đời mới cùng hãng.** Thường cần đổi cấu hình, đôi khi đổi chương trình. Kiểm kỹ tương
   thích tập lệnh và thời gian quét (Chương 56).
3. **Nâng cấp cả hệ.** Đắt và lâu, nhưng nếu máy còn chạy nhiều năm nữa thì đây thường là quyết định
   đúng về tổng chi phí.

> 💡 **MẸO**
> Đừng đợi tới lúc hỏng mới biết thiết bị đã hết vòng đời. **Rà soát tình trạng vòng đời của các linh
> kiện chính mỗi năm một lần**, và mua dự phòng cho những cái sắp ngừng sản xuất. Việc này mất một
> buổi và tránh được những lần dừng máy dài ngày.

---

## 51.11 Bảo trì phòng ngừa nhìn từ PLC

PLC biết nhiều thứ về sức khoẻ của máy mà không ai hỏi tới. Bốn thứ gần như miễn phí để thu thập:

| Ghi lại | Phát hiện được | Cách dùng |
|---|---|---|
| **Số lần tác động** của mỗi cơ cấu | Cơ cấu sắp hết tuổi thọ | Cảnh báo bảo dưỡng theo số lần, không theo lịch |
| **Thời gian hành trình** của mỗi xy-lanh | Xy-lanh chậm dần → sắp kẹt hoặc rò khí | Ghi xu hướng; báo khi vượt ngưỡng |
| **Thời gian quét lớn nhất** | Chương trình phình ra sau khi ai đó sửa | So với con số lúc bàn giao (Chương 10) |
| **Điện áp 24 V nhỏ nhất** khi tải nặng | Bộ nguồn lão hoá (mục 51.8 ④) | Cảnh báo trước khi gây lỗi chập chờn |

Điểm chung: cả bốn đều là **xu hướng theo thời gian**, không phải giá trị tức thời. Một xy-lanh mất
0,8 giây thay vì 0,5 giây không phải lỗi — nhưng xu hướng tăng đều trong ba tháng là dấu hiệu rõ ràng.

---

## 51.12 Khi nào dừng tự sửa và gọi người khác

Biết dừng cũng là một kỹ năng.

> ⚠ **NGUY HIỂM — dừng ngay và gọi người có thẩm quyền khi:**
> - Sự cố liên quan tới **mạch an toàn hoặc chức năng an toàn** — E-Stop, khoá cửa, rèm quang, STO.
>   **Không tự sửa, không tự thử, không đấu tắt.** Chương 47.
> - Bạn thấy mình đang cân nhắc **bỏ qua một liên động** để thử.
> - Có **dấu hiệu quá nhiệt, mùi khét, hoặc vết cháy** trong tủ.
> - Sự cố liên quan tới **điện áp cao hơn cấp bạn được phép làm việc**.

Ngoài ra, nên gọi người khác khi:

- Đã qua **hai giờ** mà chưa thu hẹp được về một nhóm lỗi — thường bạn đang mắc kẹt trong một giả định
  sai, và người khác nhìn vào sẽ thấy ngay.
- Cần **sửa chương trình** mà bạn không phải người viết và không có tài liệu.
- Nguyên nhân đã rõ nhưng cách sửa vượt quá thẩm quyền hoặc kỹ năng của bạn.

> 💡 **MẸO**
> Khi bàn giao cho người khác, đưa **những gì đã loại trừ**, không chỉ triệu chứng. *"Tôi đã đo Đ1–Đ3
> đều tốt, tham chiếu chéo không có cuộn dây trùng, không có cưỡng bức"* tiết kiệm cho người sau nửa
> giờ — và đó là lý do phải ghi lại từng bước ngay khi làm.

---

## 51.13 Bẫy thường gặp — sai lầm của chính người chẩn đoán

Các mục trước nói về lỗi của máy. Mục này nói về lỗi của **người đi sửa** — và chúng tốn thời gian
nhiều hơn hẳn.

### 🔍 BẪY 1 — Đoán thay vì đo

Người thứ nhất ở mục 51.1. Biểu hiện: *"chắc là cảm biến, thay thử xem"*. Mỗi lần thay thử là một
lần **mua thông tin bằng tiền và thời gian**, trong khi phép đo cho cùng thông tin đó gần như miễn phí.

Quy tắc: **không thay bất cứ thứ gì trước khi có một phép đo chỉ vào nó.**

### 🔍 BẪY 2 — Thay nhiều thứ cùng lúc

Máy chạy lại sau khi bạn siết ba đầu cốt, thay một cảm biến và nạp lại chương trình. Bạn **không biết
cái nào đã sửa nó** — nên không học được gì, không ghi lại được gì, và hai thay đổi kia có thể vừa
tạo ra một vấn đề mới chưa lộ.

Mỗi lần một thay đổi. Ghi lại. Thử. Rồi mới sang cái tiếp theo.

### 🔍 BẪY 3 — Bỏ qua lịch sử và tài liệu

Bắt đầu đo ngay mà không hỏi *"máy này đã hỏng kiểu này bao giờ chưa?"* và không mở nhật ký bảo trì.
Rất nhiều sự cố là **lặp lại của một sự cố cũ** — và lần trước ai đó đã mất ba giờ tìm ra nguyên nhân.

Ba mươi giây đọc nhật ký có thể thay thế ba giờ đó.

### 🔍 BẪY 4 — Dừng lại ở triệu chứng, không tìm nguyên nhân gốc

Đầu cốt lỏng → siết lại → máy chạy → xong. Nhưng **vì sao nó lỏng?** Nếu do rung, nó sẽ lỏng lại. Nếu
do chu kỳ nhiệt (mục 51.8 ③), các đầu cốt khác cũng sắp lỏng.

Sửa triệu chứng làm máy chạy hôm nay. Sửa nguyên nhân làm nó không hỏng lại.

### 🔍 BẪY 5 — Không kiểm đủ sau khi sửa

Sửa xong, thấy cơ cấu hoạt động, tuyên bố xong. Chưa kiểm: chu trình đầy đủ có chạy không, các chức
năng khác có bị ảnh hưởng không, và **có còn cưỡng bức nào đang bật không**.

Sau mỗi lần sửa, chạy tối thiểu **một chu trình đầy đủ** và kiểm danh sách cưỡng bức.

### 🔍 BẪY 6 — Bỏ qua quy trình an toàn vì "chỉ một phút"

Bẫy nguy hiểm nhất trong danh sách. Áp lực thời gian làm người ta bỏ LOTO, đấu tắt một liên động, hoặc
thò tay vào máy chưa cô lập năng lượng.

**Áp lực thời gian không phải là lý do.** Nếu quy trình an toàn làm việc sửa chậm tới mức không chấp
nhận được, thì vấn đề là ở thiết kế máy (Chương 47, mục 47.10) — và đó là thứ phải sửa, không phải
quy trình.

### 🔍 BẪY 7 — Tin vào đèn thay vì tin vào phép đo

Đã nêu ở mục 51.6. Đèn báo **lệnh**, không báo **kết quả**. Ba đèn cùng sáng vẫn có thể là máy hỏng.

### 🔍 BẪY 8 — Không ghi lại gì

Sửa xong, đi về. Không ai — kể cả bạn, sáu tháng sau — biết đã xảy ra chuyện gì và đã làm gì.

Ghi lại tốn ba phút và là thứ biến kinh nghiệm cá nhân thành **tài sản của cả đội**. Nó cũng là nguyên
liệu để mở rộng bảng triệu chứng ở mục 51.9 thành bảng của riêng bạn.

---

## 51.14 Bảng chốt — quy trình 8 bước

| Bước | Việc | Công cụ | Xong khi |
|---|---|---|---|
| **1** | Thu thập thông tin — **ba câu hỏi mở đầu** | Hỏi người vận hành | Biết lỗi liên tục hay chập chờn, có thay đổi gì không |
| **2** | Kiểm tra an toàn và trạng thái hệ thống | Mắt, quy trình LOTO | Đã an toàn để làm việc; biết máy đang ở trạng thái nào |
| **3** | Kiểm **nguồn** | Đồng hồ | Điện áp mọi cấp đúng, kể cả **giá trị min khi tải nặng** |
| **4** | Kiểm **trạng thái CPU** và bộ đệm lỗi | Phần mềm | Biết CPU có ghi nhận lỗi gì không |
| **5** | Kiểm **I/O** — bốn phép đo Đ1–Đ4 | Đồng hồ + phần mềm | Đã tách được lỗi ở cảm biến / dây / module / cấu hình |
| **6** | Kiểm **truyền thông** | Kiểm cáp, phần mềm | Cáp → địa chỉ → tham số, theo thứ tự đó |
| **7** | Phân tích **logic** | Tham chiếu chéo, xem trực tuyến, trend | Biết điều kiện nào đang chặn |
| **8** | Kiểm **thiết bị hiện trường** | Đo tại thiết bị | Đo tại cuộn dây/cơ cấu, không đo tại module |
| **✓** | **Ghi lại**: triệu chứng · đã loại trừ gì · nguyên nhân · cách sửa | Nhật ký bảo trì | Người sau đọc được mà không cần hỏi bạn |

---

## 51.15 Tự kiểm

1. Nêu **nguyên tắc số một** của chương và sáu bước của chuỗi truy ngược.
2. Vì sao bước ③ (*ngõ ra trong chương trình có lên không*) là bước chia đôi bài toán hiệu quả nhất?
3. **Ba câu hỏi mở đầu** là gì? Vì sao câu *"gần đây có thay đổi gì không?"* thường nhận câu trả lời sai?
4. Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. **Ba đèn đều đúng.**
   Vấn đề ở đâu, và nguyên tắc nào ở Chương 48 giải thích chuyện này?
5. Mô tả **bốn phép đo Đ1–Đ4**. Vì sao Đ2 phải đo so với **chân chung của module**, không phải so với 0 V?
6. Nêu **bốn nguyên nhân vật lý** của lỗi chập chờn, và **dấu hiệu đặc trưng** của từng cái.
7. Lỗi xuất hiện sau vài giờ chạy và biến mất sau khi máy nghỉ qua đêm. Nghi cái gì, và **kiểm bằng
   dụng cụ nào**?
8. Nêu **bốn việc bắt buộc** trong quy trình cưỡng bức I/O. Vì sao quên gỡ cưỡng bức nguy hiểm đến vậy?
9. Chức năng phần mềm nào trả lời câu hỏi *"còn ai đang ghi vào ngõ ra này?"* — và nó phát hiện được
   lỗi nào ở Chương 15 và Chương 27?
10. Kể **bốn tình huống phải dừng tự sửa và gọi người có thẩm quyền ngay**.

Câu 4, 6 và 8 là ba câu phân loại. Câu 4 kiểm tra bạn phân biệt được *lệnh* với *kết quả*; câu 6 là
kiến thức mà phần lớn người trong nghề học bằng cách trả giá; câu 8 là câu về an toàn — trả lời không
trôi chảy thì đừng dùng cưỡng bức.

---

### Chương tiếp theo

**Chương 52 — Chạy thử & bàn giao.** Chương này dạy sửa máy đã hỏng. Chương 52 dạy cách **tránh** phần
lớn những lỗi đó ngay từ lúc chạy thử — bằng một thứ mà nhiều người bỏ qua: **thử tạo lỗi cố ý**.

---

### Nguồn tham khảo chương 51

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính điện của
  ngõ vào/ra, ngưỡng mức 0/mức 1 — nền cho các phép đo ở mục 51.6. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu an toàn khi làm việc
  trên trang bị điện của máy — nền cho cảnh báo ở mục 51.1 và 51.12.
- Tài liệu hãng về **mã lỗi hệ thống và ý nghĩa đèn trạng thái** — ⚠ khác nhau đáng kể giữa các hãng,
  **bắt buộc tra đúng CPU đang dùng**; số hiệu tài liệu ghi trong Phụ lục A1.
- Cấu hình I/O và bảng thời gian bước của DP-01 — Phụ lục J.

> ⚠ Bảng triệu chứng ở mục 51.9 là **điểm khởi đầu**, không phải danh sách đầy đủ. Cách mở rộng tốt
> nhất: sau mỗi lần sửa xong, thêm một dòng vào bảng của chính bạn — triệu chứng thật, nguyên nhân
> thật, phép kiểm đã dùng. Sau một năm, bảng đó có giá trị hơn bất kỳ cuốn sách nào.

<!-- SECTION: ch52_chay_thu_va_ban_giao -->
---
# Chương 52 — Chạy thử & bàn giao

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

## 52.1 Bài toán: cỗ máy chạy đúng ngay lần đầu — và hỏng ba tiếng sau

Một cỗ máy vừa lắp xong. Kỹ sư nóng lòng muốn xem nó chạy. Bật nguồn, nạp chương trình, chuyển sang
Auto, nhấn Start.

Máy chạy. Mọi cơ cấu hoạt động, sản phẩm ra đúng. Cả nhóm thở phào.

Ba tiếng sau, module ngõ ra bốc khói. Nguyên nhân: một dây từ module tới cuộn van bị **đấu nhầm sang
chân 24 V** — tạo ngắn mạch qua transistor ngõ ra. Nó không cháy ngay vì transistor chịu được một lúc;
nó cháy sau khi nóng dần.

Nếu có ai **đo từng điểm I/O trước khi chạy logic**, sai sót đó lộ ra trong hai phút, tốn không đồng nào.

Chương này là thứ tự bắt buộc để chuyện đó không xảy ra — và những gì phải làm trước khi được nói
"máy đã xong".

---

## 52.2 Thứ tự bắt buộc — không được nhảy bước

> ⚠⚠ **NGUY HIỂM**
> Thứ tự dưới đây **không phải gợi ý**. Mỗi bước tồn tại để chặn một loại sự cố cụ thể, và nhảy bước
> nghĩa là chấp nhận loại sự cố đó. Cám dỗ nhảy thẳng tới bước 5 là rất lớn — hãy nhớ cỗ máy ở mục 52.1.

| Bước | Việc | Chặn được gì | Điện |
|---|---|---|---|
| **1** | **Kiểm nguội** | Đấu sai, thiếu dây, sai thiết bị | ❌ Không cấp điện |
| **2** | **Bật nguồn từng nhánh** | Ngắn mạch, chọn sai điện áp | ⚡ Cấp dần |
| **3** | ⭐ **Kiểm I/O 1-1** | Đấu nhầm kênh, sai kiểu, sai chiều | ⚡ Có điện, **chưa chạy logic** |
| **4** | **Kiểm chức năng an toàn** | Mạch an toàn không đúng | ⚡ |
| **5** | **Chạy khô** *(dry-run)* | Lỗi trình tự, va chạm | ⚡ Không sản phẩm |
| **6** | **Chạy có sản phẩm** | Lỗi liên quan sản phẩm thật | ⚡ |
| **7** | ⭐ **Thử tạo lỗi cố ý** | Xử lý bất thường sai | ⚡ |
| **8** | **Chạy liên tục** | Lỗi tích luỹ, quá nhiệt, trôi | ⚡ |

### ⭐ Ba mốc nghiệm thu — từ vựng bạn sẽ nghe ngay ngày đầu đi dự án

Tám bước ở trên là **việc kỹ thuật**. Trong hợp đồng và trong lời nói hằng ngày ở dự án, người ta
chia chúng theo **địa điểm và thời điểm** thành ba mốc. Tiêu chuẩn nghiệm thu hệ tự động hoá đặt tên
cho ba mốc này, và bạn cần biết chúng vì tiền và trách nhiệm gắn vào đúng ba cái tên đó:

| Mốc | Tên đầy đủ | Ở đâu | Chứng minh điều gì | Bước 1–8 tương ứng |
|---|---|---|---|---|
| **FAT** | *Factory Acceptance Test* — nghiệm thu tại xưởng chế tạo | Xưởng của **bên làm máy** | Máy làm đúng chức năng đã cam kết, trước khi tháo đi | 1–8, với sản phẩm mẫu |
| **SAT** | *Site Acceptance Test* — nghiệm thu tại hiện trường | Nhà máy của **bên mua** | Máy vẫn đúng sau khi vận chuyển, lắp lại, đấu vào nguồn và khí thật của nhà máy | 1–8, lặp lại |
| **SIT** | *Site Integration Test* — thử tích hợp tại hiện trường | Nhà máy của bên mua | Máy làm việc đúng **với các máy khác** trong chuyền và với hệ thống trên | Ghép chuyền, bắt tay, truyền dữ liệu |

Ba điều quan trọng mà người mới hay hiểu sai:

- **SAT không phải là FAT làm lại cho có.** Vận chuyển làm lỏng đầu nối; nguồn điện nhà máy khác
  nguồn xưởng; khí nén nhà máy có thể bẩn hơn hoặc áp thấp hơn; nhiệt độ và độ ẩm khác. Rất nhiều
  lỗi **chỉ xuất hiện** ở SAT. Đó là lý do tồn tại của nó.
- **SIT là nơi lỗi đắt nhất xuất hiện.** Máy chạy hoàn hảo một mình vẫn có thể sai khi ghép chuyền:
  bắt tay không khớp, chu kỳ không ăn nhau, dữ liệu gửi lên sai định dạng. Ở FAT không ai phát hiện
  được, vì lúc đó chưa có máy bên cạnh.
- **Ký FAT thường gắn với một đợt thanh toán.** Vì vậy có áp lực rất thật lên việc ký sớm. Cách tự
  bảo vệ duy nhất là **biên bản có danh mục cụ thể** — cái gì đã thử, cái gì chưa, cái gì có điều
  kiện. "Đã nghiệm thu" mà không kèm danh mục là câu vô nghĩa khi có tranh chấp.

> ⚡ **LƯU Ý**
> Với máy nhỏ, ba mốc có thể gộp lại — nhưng **gộp phải là quyết định có ghi lại**, không phải là
> chuyện quên làm. Ghi rõ trong biên bản: "SIT gộp vào SAT do máy chạy độc lập, không ghép chuyền."

---

## 52.3 Bước 1–2 — kiểm nguội và cấp nguồn

### Kiểm nguội

Làm khi **chưa cấp điện**, đối chiếu với bản vẽ và bảng I/O:

| Kiểm | Cách |
|---|---|
| Đúng thiết bị, đúng mã | Đối chiếu nhãn với danh mục vật tư |
| Dây đúng cỡ, đầu cốt siết đủ chặt | Kéo nhẹ từng dây; siết lại theo lực quy định |
| Không có dây thừa, không có đầu dây hở | Nhìn kỹ; đầu hở là nguồn ngắn mạch |
| Nối đất đầy đủ | Đo thông mạch từ vỏ tủ tới thanh đất |
| Cách điện | Megôm kế — ⚠ **tháo rời thiết bị điện tử trước** (Chương 51) |
| Cơ cấu cô lập năng lượng **khoá được** | Thử gắn khoá thật vào (Chương 47) |

### Cấp nguồn từng nhánh

Không bật tất cả một lúc. Bật từng nhánh, đo trước khi bật nhánh sau:

```text
1. Nguồn tổng → đo điện áp vào, đo sau aptomat
2. Biến áp / bộ nguồn 24 V → đo 24 V khi KHÔNG tải
3. Nhánh cấp nguồn PLC → đo, kiểm đèn nguồn
4. Từng nhánh I/O → đo trước khi cắm module
5. Nhánh động lực → sau cùng
```

> 💡 **MẸO**
> Đo **điện áp 24 V khi tải nặng** ngay từ lúc này, và ghi lại con số. Nó là mốc so sánh cho suốt vòng
> đời máy — khi bộ nguồn lão hoá vài năm sau, bạn có gì để đối chiếu (Chương 51, mục 51.8).

---

## 52.4 Bước 3 — kiểm I/O 1-1 ⭐

Đây là bước hay bị bỏ nhất và là bước **trả lại nhiều nhất**.

> **Nguyên tắc: kiểm từng điểm I/O một cách độc lập, TRƯỚC khi chạy bất kỳ logic nào.**
>
> Chương trình chưa chạy. CPU ở STOP hoặc chạy một chương trình rỗng. Bạn kiểm **đường dây**, không
> kiểm logic.

### Kiểm ngõ vào

Với **từng** ngõ vào, theo bảng I/O:

1. Tác động thiết bị thật (đẩy cảm biến, nhấn nút, gạt công tắc).
2. Xem **đúng bit đó** lên trong phần mềm — không phải bit khác.
3. Nhả ra, xem bit về 0.
4. Ghi vào biên bản: đạt / không đạt.

Ba lỗi bước này bắt được mà mô phỏng không bắt được:

| Lỗi | Biểu hiện khi kiểm |
|---|---|
| **Đấu nhầm kênh** | Tác động cảm biến A, bit B lên |
| **Sai kiểu đấu** (PNP/NPN) | Đèn cảm biến sáng, bit không lên (Chương 4) |
| **Sai trạng thái nghỉ** | Bit đang là 1 khi chưa tác động, hoặc ngược lại (Chương 15) |

### Kiểm ngõ ra

Với **từng** ngõ ra:

1. Ép ngõ ra bật bằng chức năng cưỡng bức — theo đúng quy trình ở Chương 51.
2. Xem **đúng cơ cấu đó** hoạt động.
3. Đo dòng bằng ampe kìm nếu là tải lớn.
4. Gỡ cưỡng bức. Ghi biên bản.

> ⚠⚠ **NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu**
> - Kiểm **từng cơ cấu một**, không bao giờ nhiều cái cùng lúc.
> - **Không ai được ở trong vùng máy.** Người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu.
> - Với cơ cấu có thể va chạm, **đưa về vị trí an toàn bằng tay trước**, hoặc tháo tạm khớp nối.
> - **Gỡ mọi cưỡng bức** ngay sau mỗi phép thử — không để tích luỹ.
> - Chuẩn bị sẵn cách dừng: tay đặt gần nút E-Stop trong suốt quá trình.

> 💡 **MẸO**
> Kiểm I/O 1-1 cho máy cỡ DP-01 mất khoảng nửa ngày. Đó là nửa ngày **rẻ nhất** trong cả dự án. Mọi
> giờ bỏ ra ở đây tiết kiệm nhiều giờ ở bước 5–8, nơi lỗi khó tách hơn nhiều vì logic đã tham gia.

---

## 52.5 Bước 4 — chức năng an toàn

> ⚠⚠ **NGUY HIỂM**
> Kiểm định chức năng an toàn phải do **người có thẩm quyền** thực hiện, theo tiêu chuẩn hiện hành, và
> có biên bản (Chương 47). Nội dung dưới đây là **danh mục tối thiểu để bạn biết cái gì phải được thử**
> — không phải quy trình kiểm định.

| Kiểm | Cách thử | Kỳ vọng |
|---|---|---|
| E-Stop tác dụng ở **mọi chế độ** | Nhấn ở Auto, Manual, Home, và **ở từng bước** của chu trình | Mọi chuyển động dừng theo loại dừng đã thiết kế |
| E-Stop **từng nút** riêng lẻ | Nhấn từng nút, không phải chỉ một cái | Mỗi nút đều tác dụng |
| **Từng kênh** của mạch hai kênh | Ngắt riêng kênh 1, rồi riêng kênh 2 | Mạch phát hiện được lệch kênh |
| Cửa khoá liên động | Mở từng cửa **trong lúc máy chạy** | Dừng; và cửa không mở được khi chưa an toàn |
| Rèm quang | Cắt tia ở nhiều vị trí, kể cả rìa | Dừng ở mọi vị trí |
| Muting | Cho sản phẩm qua; **rồi thử qua bằng vật khác** | Sản phẩm qua được; vật khác **không** kích hoạt muting |
| STO | Kích STO khi trục đang chạy | Mất mô-men; kiểm cả **quãng trôi theo đà** |
| Khởi động lại | Gỡ E-Stop | Máy **không** tự chạy (Chương 47) |

---

## 52.6 Bước 5–6 — chạy khô rồi chạy có sản phẩm

**Chạy khô** *(dry-run)*: chu trình chạy đầy đủ, không có sản phẩm. Cần cờ `M_DryRun` để các bước chờ
sản phẩm không báo lỗi giả (Chương 28).

Chạy khô lần đầu: **chạy từng bước một**, dừng sau mỗi bước, kiểm cơ cấu đúng vị trí trước khi cho
bước tiếp. Chỉ khi cả chu trình đã đi qua từng bước an toàn mới cho chạy liên tục.

**Chạy có sản phẩm**: bắt đầu bằng **một sản phẩm**, quan sát toàn bộ hành trình. Rồi hai. Rồi liên tục.

> ⚠ **NGUY HIỂM**
> Trước khi chạy khô lần đầu, **kiểm cờ `M_DryRun` và mọi cưỡng bức đã ở trạng thái đúng**, và kiểm
> **cờ mô phỏng đã tắt** (Chương 50). Máy chạy với cờ mô phỏng còn bật là máy chạy mù.

---

## 52.7 Bước 7 — thử tạo lỗi cố ý ⭐

Đây là bước phân biệt nghiệm thu thật với nghiệm thu hình thức.

> **Thử máy ở điều kiện bình thường không phải là nghiệm thu. Đó mới là trình diễn.**
>
> Nghiệm thu là chứng minh máy **xử lý đúng khi có chuyện xảy ra** — vì đó chính là lúc thiệt hại
> xảy ra nếu nó xử lý sai.

Danh mục tối thiểu, thực hiện **trên máy thật** (khác với nhóm D của Chương 50 làm trên mô phỏng):

| # | Tạo lỗi thế nào | Kỳ vọng |
|---|---|---|
| 1 | **Rút từng cảm biến** khi đang chạy | Timeout đúng bước; thông báo nêu bước và tín hiệu chờ |
| 2 | **Ngắt khí nén** giữa chu trình | Dừng; trạng thái an toàn đúng bảng Chương 48; sản phẩm không rơi |
| 3 | **Nhấn E-Stop ở từng bước** | Dừng đúng; sau Reset, về gốc đúng thứ tự (Chương 28) |
| 4 | **Mở cửa** khi máy đang chạy | Dừng; không mở được nếu chưa an toàn |
| 5 | **Rút cáp mạng** tới màn hình / máy lân cận / hệ thống trên | Nhịp tim phát hiện; phản ứng đúng đặc tả (Chương 48) |
| 6 | **Ngắt điện đột ngột** rồi cấp lại | Không tự chạy; sản phẩm dở dang được xử lý đúng |
| 7 | **Lấy sản phẩm ra bằng tay** giữa chu trình | Phát hiện, báo lỗi, không chạy tiếp mù |
| 8 | **Cho hai sản phẩm vào sát nhau** | Giữ lại đúng, không va chạm |
| 9 | Ngắt **thiết bị phụ trợ** (ionizer, quạt hút) | Máy phát hiện và phản ứng đúng mức (Chương 48) |
| 10 | Cho **tín hiệu analog ra ngoài dải** | Phát hiện, giá trị thay thế an toàn, báo lỗi |

Mỗi ca phải ghi biên bản như Chương 50: điều kiện tạo ra, kết quả thật, đạt/không đạt.

---

## 52.8 Bước 8 — chạy liên tục và đo chu kỳ

### Chạy liên tục

Chạy đủ dài để lộ những thứ chỉ xuất hiện theo thời gian:

| Hiện tượng | Lộ ra sau |
|---|---|
| Nóng lên trong tủ | Vài giờ |
| Đầu cốt lỏng do chu kỳ nhiệt | Vài ngày tới vài tuần (Chương 51) |
| Bộ nhớ hoặc bộ đệm đầy dần | Vài giờ tới vài ngày |
| Trôi giá trị analog | Vài giờ |
| Mòn cơ khí | Dài hơn — theo dõi bằng xu hướng |

Trong lúc chạy liên tục, **ghi lại các mốc**: thời gian quét lớn nhất, điện áp 24 V nhỏ nhất, nhiệt độ
tủ, thời gian hành trình từng xy-lanh. Đây là **bộ số liệu chuẩn** để so sánh về sau (Chương 51, mục 51.11).

### Đo chu kỳ thật

Đo trên máy đang chạy ổn định, không tính lý thuyết:

1. Đếm sản phẩm ra trong **một giờ liên tục**, ở điều kiện sản xuất thật.
2. So với cam kết trong đặc tả.
3. Nếu không đạt: tìm **nút cổ chai** bằng cách đo thời gian từng bước của từng trạm (Chương 55) —
   không đoán.

> ⚡ **LƯU Ý**
> Đo trong một giờ, không đo trong năm phút rồi nhân lên. Năm phút không bao gồm thời gian chờ máy
> lân cận, đổi lô, hay các dừng vặt — mà những thứ đó mới là phần chênh lệch giữa con số lý thuyết và
> sản lượng thật.

---

## 52.9 Danh mục kiểm bắt buộc trước khi bàn giao

Đây là danh mục "không được bỏ sót" — mỗi mục đều là thứ đã từng gây sự cố ở đâu đó. Danh sách các
hạng mục còn tồn đọng tại thời điểm bàn giao gọi là **danh mục tồn** *(punch list)*: nó phải được
viết ra, có người chịu trách nhiệm và có hạn, chứ không phải "để đó rồi tính".

| # | Kiểm | Vì sao |
|---|---|---|
| 1 | ⭐ **Không còn cưỡng bức I/O nào** | Chương 51 — nguyên nhân tai nạn phổ biến |
| 2 | ⭐ **Cờ mô phỏng đã tắt** và không giữ qua mất điện | Chương 50 |
| 3 | ⭐ **Cờ chạy khô đã tắt** | Chương 28 |
| 4 | **Chương trình đang chạy khớp với bản sao lưu** | Dùng chức năng so sánh — không tin trí nhớ |
| 5 | **Đã sao lưu đầy đủ** và **đã thử khôi phục** | Chương 54 — bản sao lưu chưa thử không phải bản sao lưu |
| 6 | Mọi **thông báo lỗi** hiển thị đúng và đọc được | Người vận hành phải hiểu được |
| 7 | **Đèn tháp** đúng ở mọi trạng thái | Chương 25, Bẫy 5 |
| 8 | **Biên bản kiểm định an toàn** đã có, có người ký | Chương 47 |
| 9 | **Bộ số liệu chuẩn** đã ghi (quét, 24 V, chu kỳ, thời gian hành trình) | Mốc so sánh cho vòng đời máy |
| 10 | **Tài liệu bàn giao** đầy đủ — mục 52.10 | |

---

## 52.10 Bàn giao

### Tài liệu

| Tài liệu | Ghi chú |
|---|---|
| Bản vẽ điện **hoàn công** *(as-built)* | ⭐ Phản ánh máy **thật**, không phải bản thiết kế ban đầu |
| Bảng I/O cuối cùng | Khớp với chương trình và với nhãn tại cầu đấu |
| Chương trình PLC + HMI, **có comment** | Chương 30 |
| Bản sao lưu đầy đủ, ghi rõ phiên bản | Gồm cả cấu hình phần cứng và tham số thiết bị |
| Đặc tả và **biên bản kiểm thử** | Chương 23, 50 |
| Biên bản kiểm định an toàn | Chương 47 |
| Bộ số liệu chuẩn | Mục 52.8 |
| Hướng dẫn vận hành và xử lý sự cố thường gặp | Viết cho người vận hành, không cho kỹ sư |
| Danh mục vật tư và linh kiện dự phòng khuyến nghị | Chương 51, mục 51.10 |

> ⚠ **NGUY HIỂM**
> Bản vẽ **as-built** không phải chi tiết hành chính. Người sửa máy lúc hai giờ sáng sẽ tin vào bản vẽ.
> Nếu bản vẽ nói dây X2-14 là cảm biến kẹp mà thực tế đã đổi sang X2-16, người đó sẽ đo nhầm chỗ, kết
> luận nhầm, và có thể chạm vào thứ đang có điện. **Cập nhật bản vẽ ngay khi thay đổi**, không để dồn.

### Đào tạo người vận hành

Đào tạo không phải đọc lại tài liệu. Bốn thứ phải làm được sau buổi đào tạo:

1. Khởi động máy từ trạng thái tắt, chạy một lô, dừng đúng cách.
2. **Đọc được thông báo lỗi và biết bước đầu tiên phải làm.**
3. Xử lý được ba tình huống thường gặp nhất — cho họ **tự làm**, không xem người khác làm.
4. Biết **khi nào phải dừng và gọi kỹ thuật**, thay vì tự xử lý.

> 💡 **MẸO**
> Kết thúc buổi đào tạo bằng cách **tự tay tạo một lỗi** rồi để người vận hành xử lý. Đó là phép kiểm
> duy nhất chứng minh buổi đào tạo có tác dụng — và nó thường lộ ra rằng thông báo lỗi của bạn chưa
> đủ rõ.

---

## 52.11 Bẫy thường gặp

### 🔍 BẪY 1 — Nhảy thẳng tới bước chạy

Bẫy trung tâm của chương, và là cỗ máy ở mục 52.1. Cám dỗ rất lớn vì chạy được máy cho **cảm giác tiến
triển**, còn đo từng điểm I/O thì không.

### 🔍 BẪY 2 — Kiểm I/O bằng chương trình thay vì bằng cưỡng bức

*"Cứ chạy chương trình rồi xem cơ cấu nào động"* — cách này trộn hai biến số: nếu cơ cấu không động,
bạn không biết do dây hay do logic. Bước 3 tồn tại để **tách hai thứ đó ra**.

### 🔍 BẪY 3 — Thử E-Stop một lần rồi coi là xong

Nhấn một nút, thấy máy dừng, tích vào ô. Chưa thử: các nút khác, từng kênh riêng lẻ, các bước khác của
chu trình, và hành vi sau khi gỡ.

### 🔍 BẪY 4 — Bản vẽ không cập nhật

Trong lúc chạy thử luôn có thay đổi: đổi chân, thêm dây, đổi thiết bị. Nếu ghi lên giấy rồi "để về vẽ
lại", thường sẽ không vẽ lại.

**Cách phòng:** cập nhật bản vẽ **trong ngày**, và coi bản vẽ as-built là mục bắt buộc trong danh mục
bàn giao — không được ký nghiệm thu khi chưa có.

### 🔍 BẪY 5 — Đo chu kỳ trong điều kiện lý tưởng

Đo lúc mọi thứ hoàn hảo, không có dừng vặt, không chờ máy lân cận. Con số đẹp và **không phản ánh sản
lượng thật**. Đo trong một giờ ở điều kiện sản xuất thật.

### 🔍 BẪY 6 — Bàn giao khi còn cưỡng bức hoặc còn cờ mô phỏng

Ba mục đầu của danh mục ở 52.9 tồn tại vì cả ba đều đã từng gây sự cố nghiêm trọng. Chúng mất ba phút
để kiểm.

### 🔍 BẪY 7 — Không thử khôi phục bản sao lưu

Sao lưu xong, cất đi, coi như an toàn. Ngày cần dùng mới phát hiện file hỏng, thiếu cấu hình phần cứng,
hoặc thiếu tham số thiết bị.

**Bản sao lưu chưa thử khôi phục không phải bản sao lưu.** Chương 54.

---

## 52.12 Tự kiểm

1. Kể lại sự cố ở mục 52.1. **Bước nào** trong thứ tự tám bước đã có thể chặn nó, và mất bao lâu?
2. Vì sao kiểm I/O 1-1 phải làm **trước khi chạy bất kỳ logic nào**?
3. Nêu **ba lỗi** mà bước kiểm I/O bắt được nhưng mô phỏng không bắt được.
4. Nêu **năm điều bắt buộc về an toàn** khi kiểm ngõ ra — bước máy chuyển động lần đầu.
5. Vì sao *"thử máy ở điều kiện bình thường"* chưa phải là nghiệm thu?
6. Kể **năm ca thử tạo lỗi cố ý** và kỳ vọng của mỗi ca.
7. Vì sao phải đo chu kỳ trong **một giờ**, không đo năm phút rồi nhân lên?
8. Nêu **ba mục đầu** của danh mục kiểm bắt buộc trước bàn giao. Vì sao cả ba đều nguy hiểm?
9. Vì sao bản vẽ **as-built** là vấn đề an toàn, không chỉ là thủ tục?
10. Bốn thứ người vận hành phải **làm được** sau buổi đào tạo là gì? Cách kiểm buổi đào tạo có tác dụng?

Câu 2, 5 và 8 là ba câu phân loại. Câu 5 là tinh thần của cả chương: **nghiệm thu là chứng minh máy xử
lý đúng khi có chuyện, không phải chứng minh nó chạy được khi mọi thứ thuận lợi.**

---

### Chương tiếp theo

**Chương 53 — Bảo trì & thay đổi khi máy đang chạy.** Máy đã bàn giao và đang sản xuất. Từ giờ mọi
thay đổi đều diễn ra trên một cỗ máy không được phép dừng lâu — và điều đó đổi hoàn toàn cách làm việc.

---

### Nguồn tham khảo chương 52

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: các phép thử và kiểm định
  trang bị điện của máy; yêu cầu tài liệu kỹ thuật đi kèm. *(tiêu chuẩn có bản quyền)*
- ISO 13849-2 — *Safety of machinery — Safety-related parts of control systems — Validation*: nguyên
  tắc kiểm định chức năng an toàn — nền cho mục 52.5.
- IEC 62381 — *Automation systems in the process industry — Factory Acceptance Test (FAT), Site
  Acceptance Test (SAT), Site Integration Test (SIT)*: định nghĩa và phạm vi ba mốc nghiệm thu ở
  mục 52.2, và yêu cầu về hồ sơ kèm theo từng mốc.
- Biểu mẫu **biên bản kiểm I/O 1-1**, **biên bản nghiệm thu** và **phiếu bàn giao** — Phụ lục C.
- Bảng I/O, đặc tả và bảng trạng thái an toàn của DP-01 — Phụ lục J.

> ⚠⚠ Mục 52.5 là **danh mục tối thiểu để bạn biết cái gì phải được thử**, không phải quy trình kiểm
> định. Kiểm định chức năng an toàn phải do người có thẩm quyền thực hiện theo tiêu chuẩn hiện hành
> tại thị trường của bạn, và phải có biên bản.

<!-- SECTION: ch53_bao_tri_va_thay_doi_khi_may_dang_chay -->
---

# Chương 53 — Bảo trì & thay đổi khi máy đang chạy

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, đã bàn giao và đang sản xuất.

---

## 53.1 Bài toán: một dòng lệnh lúc hai giờ chiều

Máy đang chạy. Có một lỗi nhỏ: cảm biến báo board hơi sớm nên đôi khi trạm 1 bắt đầu tra keo trước
khi board dừng hẳn. Không hỏng board, chỉ hơi lệch.

Kỹ sư kết nối, sửa một dòng: thêm 200 ms trễ. Nạp xuống. **Máy đang chạy** — không dừng, không mất
sản lượng, sửa xong trong hai phút. Ai cũng vui.

Ba tuần sau, máy có lỗi lạ ở trạm 2. Người khác mở chương trình ra xem, đối chiếu với bản in trong
tủ hồ sơ — **bản in không có dòng trễ 200 ms đó**. Bản trên máy khác bản trong hồ sơ. Không ai biết
