còn khác chỗ nào nữa.

> ⭐ **Sửa trong hai phút. Mất niềm tin vào toàn bộ tài liệu.**
>
> Từ lúc đó, mọi câu hỏi "chương trình làm gì ở đây?" đều phải trả lời bằng cách **đọc chương trình
> trên máy**, vì không còn tin được bản nào khác. Và mỗi lần đọc là một lần dừng máy hoặc một lần
> kết nối vào máy đang chạy.

Chương này về hai việc gắn với nhau: **thay đổi có kiểm soát** và **bảo trì nhìn từ PLC**.

---

## 53.2 ⚠⚠ Sửa trực tuyến *(online edit)*

Hầu hết PLC cho phép sửa chương trình **trong lúc máy đang chạy** và nạp thay đổi mà không dừng chu
trình.

Đây là một trong những khả năng nguy hiểm nhất trong nghề.

### Vì sao nó nguy hiểm

| Rủi ro | Giải thích |
|---|---|
| ⚠⚠ **Cơ cấu có thể chuyển động ngay** | Sửa xong, ngõ ra đổi trạng thái **trong vòng một chu kỳ quét** — người đang đứng cạnh máy không được báo trước |
| ⚠ **Không quay lại được** | Nhiều hệ thống không có "hoàn tác" sau khi đã nạp |
| ⚠ **Trạng thái đang chạy dở** | Bước 5 đang chạy, bạn sửa bước 5 — máy đang ở đâu trong bước đó? |
| ⭐ **Thay đổi không được ghi lại** | Đây là cỗ máy ở mục 53.1 |
| **Sửa vội thì không kiểm thử** | Cả quy trình ở Chương 50 bị bỏ qua |

> ⚠⚠ **Trước khi sửa trực tuyến, hãy trả lời được: nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị
> thương không?**
>
> Nếu không chắc chắn trả lời được **"không"**, thì dừng máy đã. Chương 6 và Chương 47 nói về việc
> bảo vệ người khỏi chuyển động bất ngờ; sửa trực tuyến là cách **tự tạo ra** chuyển động bất ngờ.

### ⭐ Khi nào sửa trực tuyến là hợp lý

Nó không phải điều cấm tuyệt đối — có những lúc nó là lựa chọn đúng:

| Trường hợp | Điều kiện |
|---|---|
| Sửa thứ **không tác động ngõ ra** | Thêm bit chẩn đoán, sửa văn bản báo động, thêm bộ đếm |
| Chỉnh **tham số**, không chỉnh logic | ⭐ Và tốt hơn nữa: đưa tham số đó lên HMI để **không cần sửa chương trình** (Chương 44) |
| Quy trình liên tục **không dừng được** | ⚠ Có kế hoạch, có người canh máy, có duyệt |
| Đang **chẩn đoán** với máy ở chế độ an toàn | Không ai trong vùng nguy hiểm |

> ⭐⭐ **Quy tắc thực dụng: nếu thay đổi có thể chờ tới lần dừng máy kế tiếp, thì hãy để nó chờ.**
>
> Áp lực "máy đang chạy, đừng dừng" là có thật và mạnh. Nhưng hầu hết thay đổi **chờ được vài giờ** —
> và vài giờ đó đổi lấy: có thời gian kiểm thử, có sao lưu, có người thứ hai xem lại, và không có ai
> đứng cạnh cơ cấu lúc nó bất ngờ động đậy.

### ⚡ Nếu buộc phải sửa trực tuyến

| Bước | Việc |
|---|---|
| 1 | ⭐ **Sao lưu bản đang chạy TRƯỚC** — xem mục 53.4 và Chương 54 |
| 2 | ⚠ **Kiểm tra không có ai trong vùng nguy hiểm**, và báo cho người vận hành |
| 3 | Xem lại thay đổi trên **bản ngoại tuyến** trước, nếu công cụ cho phép |
| 4 | ⭐ Xác định trước: **nếu sai thì quay lại bằng cách nào** |
| 5 | Nạp thay đổi |
| 6 | ⭐ **Quan sát ít nhất vài chu trình đầy đủ** trước khi rời máy |
| 7 | ⭐⭐ **Ghi lại ngay** — trong ngày, không phải "để mai" |

> ⚠ **Bước 7 là bước hay bị bỏ nhất, và là bước tạo ra vấn đề ở mục 53.1.** Sửa xong thì máy chạy,
> mọi người đi làm việc khác, và ghi chép trôi mất.

---

## 53.3 Quy trình thay đổi có kiểm soát

"Có kiểm soát" nghe nặng nề, nhưng thực chất chỉ là **năm câu hỏi** trả lời được trước khi sửa.

| # | Câu hỏi | Vì sao |
|---|---|---|
| 1 | ⭐ **Vì sao thay đổi?** | Ghi lý do, không chỉ ghi nội dung. Sáu tháng sau, "vì sao" mới là thứ cần |
| 2 | ⭐ **Ai duyệt?** | Với thay đổi chạm mạch an toàn: ⚠ **bắt buộc có người thứ hai** |
| 3 | ⭐ **Đã sao lưu bản đang chạy chưa?** | Không sao lưu thì không có đường lùi |
| 4 | **Kiểm thử thế nào?** | Chương 50 — mô phỏng, chạy khô, chạy có phôi |
| 5 | ⭐ **Ai cần biết?** | Người vận hành ca sau, bảo trì, và người viết tài liệu |

### ⭐ Mức độ theo rủi ro

Không phải thay đổi nào cũng cần cùng mức nghiêm ngặt:

| Mức | Ví dụ | Yêu cầu |
|---|---|---|
| **Thấp** | Sửa văn bản báo động, thêm bit chẩn đoán | Ghi lại là đủ |
| **Vừa** | Đổi thời gian trễ, đổi ngưỡng, đổi thứ tự bước | Sao lưu + kiểm thử + ghi lại |
| ⚠ **Cao** | Chạm logic chuyển động, đổi ánh xạ I/O | ⭐ Sao lưu + **người thứ hai xem** + kiểm thử đầy đủ + ghi lại |
| ⚠⚠ **Rất cao** | ⭐ **Chạm mạch an toàn, chương trình an toàn, cấu hình thiết bị an toàn** | Toàn bộ mức Cao + ⚠ **kiểm định lại theo Chương 47–48**; ⚠ **không bao giờ sửa trực tuyến** |

> ⚠⚠ **Dòng cuối là ranh giới cứng.** Chức năng an toàn được đánh giá và nghiệm thu như một tổng
> thể (Chương 48). Sửa một mảnh của nó mà không đánh giá lại thì **kết quả đánh giá cũ không còn giá
> trị** — dù thay đổi trông nhỏ đến đâu.

### ⭐ Điều làm quy trình này sống được

Quy trình thay đổi thất bại vì cùng một lý do ở mọi nơi: **nó làm việc gấp trở nên chậm**. Nên:

| Nguyên tắc | Nội dung |
|---|---|
| ⭐ **Ghi chép phải mất dưới hai phút** | Một biểu mẫu ngắn, không phải ba trang |
| ⭐ **Ghi ngay tại máy** | Sổ trong tủ điện, hoặc một mục trên HMI — không phải máy tính ở phòng khác |
| **Có đường "khẩn cấp"** | Cho phép sửa trước, ⭐ **duyệt và ghi trong 24 giờ** — thà vậy còn hơn không ghi gì |
| **Người duyệt phải sẵn có** | Nếu chỉ một người duyệt được và người đó nghỉ phép, quy trình sẽ bị lách |

> ⭐ **Một quy trình bị lách còn tệ hơn không có quy trình** — vì nó tạo cảm giác an toàn giả, trong
> khi thực tế các thay đổi vẫn xảy ra, chỉ là không ai ghi lại.

---

## 53.4 Tài liệu **as-built** và bản thiết kế

Hai thứ khác nhau, và lẫn lộn chúng là nguồn của rất nhiều giờ lãng phí.

| | **Bản thiết kế** | ⭐ **Tài liệu as-built** |
|---|---|---|
| Mô tả | Máy **sẽ** như thế nào | ⭐ Máy **hiện đang** như thế nào |
| Làm lúc nào | Trước khi chế tạo | ⭐ **Cập nhật suốt vòng đời** |
| Ai dùng | Người chế tạo | ⭐ **Người sửa máy lúc hai giờ sáng** |
| Khi hai bản khác nhau | | ⭐ **as-built là bản đúng** |

### Gồm những gì

| Hạng mục | Ghi chú |
|---|---|
| ⭐ **Chương trình PLC hiện hành** | Kèm số phiên bản và ngày (Chương 54) |
| Sơ đồ điện đã sửa theo thực tế | ⚠ Kể cả những sợi dây "đấu tạm" |
| Bảng I/O hiện hành | Chương 23 |
| Danh sách tham số / công thức đang dùng | Chương 32 |
| ⭐ **Nhật ký thay đổi** | Ngày · người · nội dung · **lý do** |
| Cấu hình mạng và địa chỉ | Chương 40 |
| Cấu hình thiết bị an toàn | ⚠ Kèm hồ sơ kiểm định (Chương 48) |

> ⚠ **"Đấu tạm" là thứ nguy hiểm nhất trong danh mục trên.** Một sợi dây nối tắt để chạy tạm qua ca
> đêm sẽ **ở lại đó ba năm** nếu không ai ghi. Và người phát hiện ra nó thường là người đang tìm một
> lỗi khác, lúc nửa đêm.
>
> ⭐ **Nếu buộc phải đấu tạm: ghi vào nhật ký, dán nhãn tại chỗ, và ghi ngày dự kiến gỡ.**

### ⭐ Vì sao as-built luôn lạc hậu

Vì cập nhật nó là **việc làm sau khi đã xong việc** — và lúc đó máy đã chạy, mọi người đã nhẹ nhõm,
áp lực đã hết.

Cách duy nhất hiệu quả là làm nó thành **một phần của việc sửa**, không phải việc riêng sau đó:

| Cách | Nội dung |
|---|---|
| ⭐ **Chú thích trong chính chương trình** | Chương 24 — comment ngay chỗ sửa, kèm ngày và lý do; nó **đi theo chương trình**, không lạc mất |
| ⭐ **Sao lưu là hành động ghi chép** | Tên tệp sao lưu chứa ngày + lý do (Chương 54) |
| **Ảnh chụp** | Nhanh hơn vẽ lại sơ đồ; ⚡ đủ dùng cho thay đổi nhỏ |
| **Một trang duy nhất trong tủ** | Nhật ký thay đổi in sẵn, treo trong tủ điện |

> ⭐⭐ **Chú thích trong chương trình là dạng tài liệu duy nhất không thể lạc mất bản.** Sơ đồ giấy
> thất lạc, tệp trên máy tính bị thay, nhưng comment nằm trong chương trình thì **luôn đi cùng bản
> đang chạy** — kể cả khi ai đó tải nó từ PLC về.
>
> Đây là lý do Chương 24 nhấn mạnh comment giải thích **vì sao**, không phải **cái gì**.

---

## 53.5 Bảo trì phòng ngừa nhìn từ PLC

PLC biết những thứ mà không ai khác biết — nó đếm được. Dùng nó cho bảo trì là việc rẻ và bị bỏ qua
nhiều nhất.

### ⭐ Đếm cái gì

| Đếm | Dùng để | Chương |
|---|---|---|
| ⭐ **Số lần đóng cắt của từng ngõ ra** | So với tuổi thọ rơ-le / van | 9 mục 9.3 |
| ⭐ **Số chu trình của cơ cấu chuyển động** | So với tuổi thọ cáp xích, vòng bi, dây đai | 49 mục 49.7 |
| **Giờ chạy của động cơ, bơm, quạt** | Lịch thay dầu, thay bộ lọc | 36 |
| ⭐ **Thời gian thực hiện từng bước** | ⭐ **Xu hướng tăng = thứ gì đó đang mòn** | 55 |
| Số lần báo động theo mã | Mã nào tăng dần = hỏng hóc đang tới | 43 |
| Số lỗi mạng | Cáp hoặc đầu nối đang xuống cấp | 40 mục 40.6 |
| Dòng động cơ ở cùng tải | So với mốc lúc nghiệm thu | 36 mục 36.8 |

> ⭐⭐ **Hàng quan trọng nhất là "thời gian thực hiện từng bước".**
>
> Một xi-lanh sắp hỏng **không hỏng đột ngột** — nó chậm dần. Một bộ lọc khí tắc dần làm mọi động
> tác khí nén chậm dần. Máy vẫn chạy đúng, sản lượng vẫn đủ, không có báo động nào — nhưng con số
> đang trôi.
>
> ⭐ **Ghi con số đó lại thì bạn thấy nó trôi. Không ghi thì bạn chỉ thấy lúc nó dừng hẳn.**

### Ba mức, từ rẻ tới đắt

| Mức | Cách làm | Chi phí |
|---|---|---|
| **1 — Đếm** | ⭐ Bộ đếm giữ được qua mất điện (Chương 12), hiện trên HMI | Gần như bằng không |
| **2 — Ngưỡng** | Báo *nhắc nhở* khi bộ đếm vượt ngưỡng — ⚡ **nhắc, không phải dừng máy** | Vài giờ lập trình |
| **3 — Xu hướng** | Ghi số liệu ra ngoài, xem đồ thị theo thời gian | Cần Chương 45 |

> ⚡ **Mức 2 phải là báo nhắc nhở, không được là lỗi dừng máy.** Một máy tự dừng vì "đã tới hạn thay
> van" sẽ bị người vận hành tìm cách vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả mức
> 1.

### ⭐ Đặt ngưỡng thế nào

```text
Ngưỡng nhắc  =  tuổi thọ theo datasheet  ×  0,7        (còn thời gian đặt hàng)
Ngưỡng cảnh báo = tuổi thọ theo datasheet × 0,9        (nên thay ở lần dừng máy tới)
```

Với van khí ở DP-01 (Chương 9 mục 9.3 tính được 2,88 triệu lần đóng cắt mỗi năm), nếu datasheet ghi
tuổi thọ 20 triệu lần:

```text
Ngưỡng nhắc     = 14 000 000 lần  →  khoảng năm thứ 5
Ngưỡng cảnh báo = 18 000 000 lần  →  khoảng năm thứ 6
```

> ⭐ **Phép tính này chỉ có ý nghĩa nếu bộ đếm sống sót qua mất điện và qua việc nạp lại chương
> trình.** Xem Chương 12 về vùng nhớ giữ được, và ⚠ **kiểm tra thực tế** — nhiều người phát hiện bộ
> đếm bảo trì của mình bị xoá mỗi lần nạp chương trình, sau khi đã đếm được ba năm.

---

## 53.6 Trên máy mẫu DP-01

| Hạng mục | Quyết định |
|---|---|
| ⚠ **Sửa trực tuyến** | Cho phép với thay đổi **không tác động ngõ ra**; ⚠⚠ **cấm với mạch an toàn và logic chuyển động** |
| Nhật ký thay đổi | Một trang in, treo trong tủ điện; ⭐ ghi ngay tại máy |
| Người duyệt | Thay đổi mức Cao trở lên: ⭐ **người thứ hai xem** |
| Chú thích khi sửa | ⭐ Comment tại chỗ, kèm **ngày + lý do** |
| Sao lưu | ⭐ **Trước mọi thay đổi**, và sau khi thay đổi ổn định (Chương 54) |
| Bộ đếm bảo trì | Van keo · van kẹp · chu trình gantry · giờ chạy đèn UV · giờ chạy chuyền |
| ⭐ Đo thời gian bước | Trạm 1 tra keo · trạm 2 sấy UV · gantry về gốc (Chương 55) |
| Ngưỡng | ⚡ **Báo nhắc nhở**, hiện trên HMI, ⚠ **không dừng máy** |

### ⭐ Hạng mục riêng của đèn UV

Đèn UV là ví dụ điển hình cho cả mục 53.5:

| Đặc điểm | Hệ quả |
|---|---|
| ⭐ **Cường độ giảm dần theo giờ chạy** | Board vẫn "được sấy" nhưng keo **cứng chưa đủ** — và không có báo động nào |
| Không nhìn ra bằng mắt | Ánh sáng vẫn có, chỉ yếu đi |
| Phát hiện muộn | ⚠ Thường là khi khách hàng phản ánh, hàng tuần sau |

Cách xử lý trên DP-01:

| Cách | Nội dung |
|---|---|
| ⭐ **Đếm giờ chạy đèn**, so với tuổi thọ nhà sản xuất công bố | Mức 1 |
| ⭐ **Đọc `AI_UvIntensity`** và ghi lại theo thời gian | Mức 3 — thấy xu hướng giảm |
| Báo nhắc khi cường độ xuống dưới ngưỡng | ⚡ Nhắc, kèm số liệu |

> ⭐⭐ **Đây là lý do `AI_UvIntensity` tồn tại trên máy mẫu.** Nó không dùng để điều khiển — nó dùng
> để **biết một thứ đang xấu đi trước khi nó gây ra hàng lỗi**.
>
> Rất nhiều tín hiệu analog đáng thêm vào máy có cùng lý do như vậy: không phải để điều khiển, mà để
> **nhìn thấy sự trôi**.

---

## 53.7 Bẫy thường gặp

### 🔍 BẪY 1 — Sửa trực tuyến khi có người cạnh máy

**Hiện tượng:** ⚠⚠ cơ cấu chuyển động ngay khi nạp; người đứng cạnh không được báo trước.
**Cách sửa:** kiểm tra vùng nguy hiểm và **báo người vận hành** trước khi nạp (mục 53.2).

### 🔍 BẪY 2 — Sửa xong quên ghi

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 53.1 — bản trên máy khác bản trong hồ sơ, và **không ai biết còn
khác chỗ nào**.
**Cách sửa:** ghi ngay trong ngày; comment tại chỗ trong chương trình (mục 53.4).

### 🔍 BẪY 3 — Sửa mạch an toàn "một chút"

**Hiện tượng:** ⚠⚠ kết quả đánh giá an toàn cũ **không còn giá trị**, nhưng hồ sơ vẫn nói là có.
**Cách sửa:** mọi thay đổi chạm an toàn → ⚠ **đánh giá lại theo Chương 47–48**, không sửa trực tuyến.

### 🔍 BẪY 4 — Không sao lưu trước khi sửa

**Hiện tượng:** sửa sai, và **không có đường lùi** — phải đi tìm bản cũ nhất còn giữ được.
**Cách sửa:** sao lưu là **bước 1**, không phải bước cuối (mục 53.2, Chương 54).

### 🔍 BẪY 5 — Quy trình nặng tới mức bị lách

**Hiện tượng:** ⭐ mọi người vẫn sửa, chỉ là **không ai ghi** — tệ hơn không có quy trình.
**Cách sửa:** ghi chép dưới hai phút, ghi tại máy, có đường khẩn cấp (mục 53.3).

### 🔍 BẪY 6 — Đấu tạm không dán nhãn

**Hiện tượng:** ⚠ sợi dây nối tắt ở lại **ba năm**, và người phát hiện là người đang tìm lỗi khác lúc
nửa đêm.
**Cách sửa:** ghi vào nhật ký, dán nhãn tại chỗ, ghi **ngày dự kiến gỡ** (mục 53.4).

### 🔍 BẪY 7 — Bộ đếm bảo trì bị xoá khi nạp chương trình

**Hiện tượng:** ⚠ đếm được ba năm rồi phát hiện số về không sau một lần nạp.
**Cách sửa:** dùng vùng nhớ giữ được (Chương 12), và ⭐ **kiểm tra thực tế bằng cách nạp thử**.

> ⚠⚠ **Hai cách mất bộ đếm mà không ai ngờ tới — cả hai đều phụ thuộc hệ bạn dùng:**
>
> | Cách mất | Ở hệ nào |
> |---|---|
> | ⚠ **Đặt bộ đếm ở dải thiết bị KHÔNG giữ được** | Hệ kiểu thiết bị — ⭐ nhiều dòng để **1000 phần tử đầu là vùng mất** |
> | ⚠⚠ **ĐỔI TÊN biến** cũng làm mất giá trị | Một số nền dùng biến persistent |
>
> ⭐ Cách thứ hai đặc biệt hiểm: nó biến một lần **"dọn dẹp cho gọn tên biến"** thành mất sạch số liệu
> tích luỹ nhiều năm — và người dọn dẹp không hề biết mình vừa làm gì.
>
> ⚠ Xem **Phụ lục A1 mục A1.6** để biết hệ của bạn thuộc loại nào.

### 🔍 BẪY 8 — Ngưỡng bảo trì làm dừng máy

**Hiện tượng:** ⚡ người vận hành vô hiệu hoá tính năng trong một tuần — mất luôn cả bộ đếm.
**Cách sửa:** ngưỡng chỉ **nhắc**, không dừng (mục 53.5).

### 🔍 BẪY 9 — Chỉ theo dõi lỗi, không theo dõi sự trôi

**Hiện tượng:** ⭐ mọi thứ "bình thường" cho tới ngày dừng hẳn; xi-lanh chậm dần mà không ai thấy.
**Cách sửa:** ⭐ **đo thời gian thực hiện từng bước** và ghi lại (mục 53.5, Chương 55).

### 🔍 BẪY 10 — Chỉ ghi "cái gì", không ghi "vì sao"

**Hiện tượng:** sáu tháng sau, người khác thấy dòng trễ 200 ms, **không biết vì sao có**, và xoá nó
đi khi "dọn dẹp".
**Cách sửa:** ⭐ lý do là trường **quan trọng nhất** trong nhật ký thay đổi (mục 53.3, Chương 24).

---

## 53.8 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Sửa trực tuyến nguy hiểm ở đâu | **Cơ cấu có thể chuyển động ngay**, không quay lại được, không được ghi lại |
| Câu hỏi phải trả lời trước khi sửa trực tuyến | ⚠ **"Nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị thương không?"** |
| ⭐⭐ Quy tắc thực dụng | **Chờ được tới lần dừng máy kế tiếp thì hãy để nó chờ** |
| Bước 1 của mọi thay đổi | ⭐ **Sao lưu bản đang chạy** |
| Bước hay bị bỏ nhất | ⭐ **Ghi lại** — làm ngay trong ngày |
| Năm câu hỏi của quy trình | Vì sao · ai duyệt · đã sao lưu chưa · kiểm thử thế nào · ai cần biết |
| ⚠⚠ Thay đổi chạm mạch an toàn | **Đánh giá lại** (Ch.47–48); **không bao giờ sửa trực tuyến** |
| Vì sao quy trình bị lách | Nó làm việc gấp trở nên chậm → ⭐ ghi chép **dưới hai phút**, **tại máy** |
| ⭐ as-built vs bản thiết kế | as-built = máy **hiện đang** thế nào; khi khác nhau, **as-built là bản đúng** |
| Dạng tài liệu không lạc được bản | ⭐⭐ **Comment trong chính chương trình** |
| Đấu tạm | ⚠ Ghi nhật ký + dán nhãn + **ngày dự kiến gỡ** |
| PLC đếm gì cho bảo trì | Số lần đóng cắt · số chu trình · giờ chạy · ⭐ **thời gian từng bước** · số báo động · lỗi mạng |
| ⭐⭐ Vì sao đo thời gian bước | **Thứ sắp hỏng thì chậm dần, không hỏng đột ngột** |
| Ngưỡng bảo trì phải là gì | ⚡ **Nhắc nhở**, không dừng máy |
| Đặt ngưỡng ở đâu | ~0,7 tuổi thọ (nhắc) và ~0,9 (cảnh báo) |
| ⚠ Kiểm tra bắt buộc với bộ đếm | **Nó có sống sót qua lần nạp chương trình không?** |

---

## 53.9 Tự kiểm

1. ⭐ Kể lại sự việc ở mục 53.1. Thiệt hại thật sự là gì — và vì sao nó lớn hơn nhiều so với một dòng
   lệnh?
2. ⚠⚠ Nêu năm rủi ro của sửa trực tuyến. Câu hỏi nào phải trả lời được trước khi nạp?
3. Nêu bốn trường hợp sửa trực tuyến là hợp lý. Điểm chung của chúng là gì?
4. ⭐⭐ Phát biểu quy tắc thực dụng về sửa trực tuyến. Vì sao "vài giờ chờ" thường đáng giá?
5. Kể năm câu hỏi của quy trình thay đổi có kiểm soát. Câu nào hay bị bỏ nhất?
6. ⚠⚠ Vì sao thay đổi chạm mạch an toàn phải được đánh giá lại, dù thay đổi rất nhỏ?
7. ⭐ Vì sao một quy trình bị lách còn tệ hơn không có quy trình? Nêu bốn cách làm quy trình sống
   được.
8. ⭐ Phân biệt **bản thiết kế** và **tài liệu as-built** trên bốn tiêu chí. Khi hai bản khác nhau,
   tin bản nào?
9. ⭐⭐ Vì sao comment trong chương trình là dạng tài liệu **không thể lạc mất bản**?
10. Nêu bảy thứ PLC có thể đếm cho bảo trì. Thứ nào giá trị nhất, và vì sao?
11. ⭐ Tính ngưỡng nhắc và ngưỡng cảnh báo cho van khí DP-01 với tuổi thọ datasheet 20 triệu lần và
    2,88 triệu lần đóng cắt mỗi năm. Chúng rơi vào năm thứ mấy?
12. ⚡ Vì sao ngưỡng bảo trì **không được** làm dừng máy?
13. ⭐⭐ Vì sao `AI_UvIntensity` tồn tại trên DP-01, dù nó không dùng để điều khiển gì?

> Câu 4, 8, 9 và 13 là bốn câu phân loại. Câu 13 là ý sâu nhất của chương: ⭐ **một số tín hiệu tồn
> tại không phải để điều khiển, mà để nhìn thấy sự trôi trước khi nó thành hàng lỗi.**

---

### Chương tiếp theo

Chương 54 — **Sao lưu, phiên bản & bảo mật chương trình**. Chương này nói "sao lưu trước khi sửa" ở
mọi mục; chương sau nói **sao lưu cái gì, để ở đâu, và làm sao biết bản sao lưu còn dùng được**.

### Nguồn tham khảo chương 53

- IEC 62443 (bộ) — *Industrial communication networks — IT security*: quản lý thay đổi và kiểm soát
  truy cập vào hệ thống điều khiển. *(tiêu chuẩn có bản quyền)*
- IEC 61508 và ISO 13849-1 — yêu cầu **quản lý thay đổi** với chức năng an toàn: cơ sở cho ranh giới
  ở mục 53.3.
- IEC 60204-1 — yêu cầu về tài liệu kỹ thuật đi kèm máy.
- **Datasheet thiết bị** — dùng cho tuổi thọ đóng cắt, giờ chạy đèn UV, và ngưỡng ở mục 53.5.
- Số liệu chu trình DP-01 — Phụ lục J §J.1; các phép tính tuổi thọ ở Chương 9 mục 9.3 và Chương 49
  mục 49.7.

> ⚠ **Nhắc lại giới hạn.** Mục 53.3 mô tả **cách tổ chức công việc**, không phải một tiêu chuẩn cụ
> thể. Cơ sở của bạn có thể có quy định riêng — và nếu máy thuộc ngành có quản lý chặt (dược phẩm,
> thực phẩm, hàng không, y tế), ⚠ **yêu cầu về quản lý thay đổi và hồ sơ nghiêm ngặt hơn nhiều** so
> với chương này. Hỏi bộ phận chất lượng trước khi đặt ra quy trình.

<!-- SECTION: ch54_sao_luu_phien_ban_va_bao_mat_chuong_trinh -->
---

# Chương 54 — Sao lưu, phiên bản & bảo mật chương trình

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, đã bàn giao và đang sản xuất.

---

## 54.1 ⚠⚠ Bài toán: chiếc máy không ai dựng lại được

Một cỗ máy chạy tám năm. Người viết chương trình đã nghỉ việc từ lâu. Công ty làm máy đã đóng cửa.

CPU chết.

Người ta mua CPU mới, cùng đời. Rồi đi tìm chương trình:

| Nơi tìm | Kết quả |
|---|---|
| Máy tính của kỹ sư cũ | ⚠ Đã thanh lý |
| Đĩa CD bàn giao | Tìm thấy — nhưng là bản **lúc bàn giao**, tám năm trước |
| CPU cũ | ⚠⚠ **Đã chết — không đọc ra được** |

Bản trên đĩa CD không có tám năm sửa đổi: các chỉnh sửa sau khi chạy thật, các công thức mới, các
sửa lỗi. Máy nạp bản cũ vào thì chạy sai.

Họ mất **sáu tuần** dựng lại, bằng cách đọc dây trong tủ và hỏi người vận hành xem máy "vốn làm gì".

> ⭐⭐ **Điểm mấu chốt: sao lưu duy nhất còn dùng được nằm trong CPU — và CPU chính là thứ vừa hỏng.**
>
> Đây không phải chuyện hiếm. Nó là **cách thất bại mặc định** của mọi cỗ máy không có quy trình sao
> lưu: bản sao lưu tồn tại, nhưng nó cũ, và không ai biết nó cũ cho tới lúc cần.

---

## 54.2 ⭐ Vì sao "tải từ PLC về" không cứu được bạn

Nhiều người yên tâm vì "lúc nào cần thì tải từ PLC về là có". Điều đó đúng **một phần**, và phần sai
của nó rất đắt.

| Vấn đề | Giải thích |
|---|---|
| ⚠⚠ **CPU hỏng thì không tải được** | Đúng lúc cần nhất thì không có |
| ⭐ **Mất chú thích và tên biến** | Nhiều dòng PLC **không lưu comment trong CPU** — tải về được logic trần, không đọc nổi |
| **Mất cấu trúc dự án** | Tên khối, chú thích khối, tổ chức thư mục |
| ⚠ **Không có phần ngoài CPU** | Cấu hình biến tần, dự án HMI, tham số thiết bị mạng — xem mục 54.3 |
| **Có thể cần mật khẩu** | Mà không ai còn giữ (mục 54.6) |

> ⭐⭐ **Kiểm tra ngay hôm nay với máy bạn đang phụ trách: tải chương trình từ CPU về một thư mục
> trống, mở ra, và xem có còn chú thích và tên biến không.**
>
> Câu trả lời quyết định liệu "tải từ PLC về" là một phương án khôi phục hay chỉ là **ảo tưởng**.
> Với nhiều dòng PLC, kết quả là hàng nghìn dòng logic với tên biến kiểu `%MW120` và **không một dòng
> chú thích**.

---

## 54.3 ⭐⭐ Sao lưu cái gì — bảy thứ, không phải một

Đây là mục quan trọng nhất chương. Hầu hết người ta sao lưu **một** thứ và tưởng là đã xong.

| # | Hạng mục | ⚠ Bỏ quên thì hậu quả |
|---|---|---|
| 1 | ⭐ **Dự án PLC** (logic + chú thích + tên biến) | Có logic nhưng không đọc được |
| 2 | ⭐ **Cấu hình phần cứng** *(hardware configuration)* — khe cắm, module, địa chỉ, tham số module | CPU mới không nhận I/O |
| 3 | ⭐ **Tham số biến tần / servo driver** | ⚠ **Động cơ chạy sai hoặc không chạy**; chỉnh lại tay mất hàng ngày (Chương 36–37) |
| 4 | ⭐ **Dự án HMI / SCADA** | Có máy chạy nhưng ⚠ **không ai điều khiển được** (Chương 44) |
| 5 | **Công thức và tham số sản phẩm** | Mất toàn bộ dữ liệu sản phẩm (Chương 32) |
| 6 | ⚠⚠ **Chương trình và cấu hình thiết bị an toàn** | Không khôi phục được chức năng an toàn; ⚠ **và phải kiểm định lại** (Chương 48) |
| 7 | **Cấu hình mạng** — địa chỉ IP, tên trạm, tệp mô tả thiết bị | Thiết bị không nhận nhau (Chương 40) |

> ⭐ **Mục 3 là mục bị quên nhiều nhất, và nó gây bất ngờ khó chịu nhất.**
>
> Người ta nhớ chương trình PLC vì nó "là phần mềm". Nhưng một biến tần có hàng trăm tham số đã được
> chỉnh cho đúng cỗ máy này — thời gian tăng tốc, giới hạn dòng, cấu hình phản hồi, thông số động cơ.
> Thay biến tần mới mà không có bản sao tham số thì bạn đang **chỉnh lại từ đầu trên một máy đang cần
> chạy**.
>
> ⚡ Nhiều biến tần cho phép **sao chép tham số vào bảng điều khiển rời** rồi nạp sang bộ khác — dùng
> nó, và **kèm cả tệp sao lưu tham số** vào bộ sao lưu chung.

### ⭐ Mục 6 là hạng mục đặc biệt

Chương trình an toàn không chỉ cần khôi phục — nó cần **khôi phục đúng bản đã được kiểm định**.

| Yêu cầu | Vì sao |
|---|---|
| ⭐ Sao lưu kèm **mã kiểm tra** *(checksum)* của bản đã nghiệm thu | Để chứng minh bản khôi phục đúng là bản đã duyệt |
| ⭐ Lưu kèm **hồ sơ kiểm định** | Chương 48 |
| ⚠ Sau khôi phục, **kiểm tra lại chức năng an toàn** | Ngay cả khi mã kiểm tra khớp |

---

## 54.4 Sao lưu khi nào, cất ở đâu

### ⭐ Khi nào

| Thời điểm | Bắt buộc? |
|---|---|
| ⭐ **Trước mọi thay đổi** | ⭐⭐ **Bắt buộc** — Chương 53 mục 53.2 |
| Sau khi thay đổi đã chạy ổn định vài ngày | Bắt buộc |
| Sau nghiệm thu, trước khi rời nhà máy | Bắt buộc |
| Định kỳ (tháng/quý) kể cả khi không sửa gì | ⭐ Nên — nó **phát hiện những thay đổi không ai ghi** |
| Trước khi bảo trì lớn | Nên |

> ⭐ **Sao lưu định kỳ có một tác dụng phụ quý hơn cả mục đích chính:** nếu bản sao lưu tháng này khác
> bản tháng trước mà **không có ghi chép nào**, thì ai đó đã sửa mà không ghi. Bạn phát hiện ra sau
> một tháng, không phải sau ba năm.
>
> Đây là cách kiểm tra chéo cho quy trình ở Chương 53 — và nó tự động.

### ⭐ Cất ở đâu — quy tắc ba bản

| Bản | Nơi | Vì sao |
|---|---|---|
| 1 | ⭐ **Ngay tại máy** — thẻ nhớ trong tủ, hoặc máy tính công nghiệp tại chỗ | Lấy được lúc 2 giờ sáng, ⚡ **không cần mạng** |
| 2 | Máy chủ / kho lưu trữ của nhà máy | Có sao lưu tự động, có phân quyền |
| 3 | ⭐ **Ngoài nhà máy** *(off-site)* | ⚠ Cháy, ngập, mã độc tống tiền *(ransomware)* — thứ xoá sạch cả bản 1 và 2 |

> ⚠ **Bản 3 tồn tại vì mã độc tống tiền là mối đe doạ có thật với nhà máy.** Một bản sao lưu nằm trên
> ổ đĩa mạng luôn kết nối sẽ **bị mã hoá cùng lúc với mọi thứ khác**. Bản ngoài nhà máy — hoặc một bản
> **ngắt kết nối vật lý** — là thứ còn lại.
>
> Xem thêm Chương 45 về an ninh mạng công nghiệp.

### ⚡ Bản "ngay tại máy" đáng giá hơn nó có vẻ

Người sửa máy lúc 2 giờ sáng thường **không có** quyền truy cập máy chủ, không có mật khẩu VPN, và
không có ai để gọi. Một thẻ nhớ dán trong tủ điện, ghi rõ ngày và phiên bản, đôi khi là thứ duy nhất
đứng giữa "sửa xong trong một giờ" và "chờ tới sáng mai".

---

## 54.5 ⭐⭐ Bản sao lưu chưa thử khôi phục không phải bản sao lưu

Đây là câu quan trọng nhất chương, và nó không phải cách nói cho kêu.

### Vì sao bản sao lưu thất bại

| Nguyên nhân | Bạn chỉ biết khi thử |
|---|---|
| ⚠ **Tệp hỏng** | Sao chép lỗi, thẻ nhớ xuống cấp |
| ⚠ **Thiếu hạng mục** | Có dự án PLC, ⭐ **thiếu cấu hình phần cứng** — không nạp được |
| **Sai phiên bản phần mềm** | Bản sao tạo bằng phần mềm đời cũ, máy tính hiện tại không mở được |
| ⚠⚠ **Thiếu giấy phép phần mềm** | ⭐ Có tệp, **không mở được** — mục 54.7 |
| **Thiếu mật khẩu** | Mục 54.6 |
| **Không biết quy trình khôi phục** | Có đủ mọi thứ, ⚠ **không ai biết làm theo thứ tự nào** |

### ⭐ Thử khôi phục *(restore)* thế nào

| Cách | Khi nào |
|---|---|
| ⭐ **Nạp vào CPU dự phòng trên bàn** | Cách tốt nhất — không chạm máy đang chạy |
| Nạp vào máy trong lần dừng máy theo kế hoạch | Tốn thời gian dừng, nhưng thật nhất |
| ⚡ **Ít nhất: mở tệp ra trên máy tính** | Kém nhất, nhưng bắt được lỗi tệp hỏng, sai phiên bản, thiếu giấy phép |

> ⭐⭐ **Ngay cả cách thấp nhất — mở tệp ra xem — cũng bắt được ba trong sáu nguyên nhân thất bại.**
> Nó mất mười phút mỗi quý. Hãy làm ít nhất điều đó.

### ⭐ Ghi lại quy trình khôi phục

Bản sao lưu tốt nhất vẫn vô dụng nếu người cầm nó không biết dùng. Viết một trang, cất **cùng chỗ với
bản sao lưu**:

| Nội dung | Ví dụ |
|---|---|
| Thứ tự khôi phục | Cấu hình phần cứng → chương trình → tham số driver → HMI |
| Phần mềm và **phiên bản** cần có | Kèm nơi lấy giấy phép |
| Mật khẩu lấy ở đâu | ⚠ Không phải chính mật khẩu — mà **nơi giữ nó** |
| Việc phải làm sau khi khôi phục | ⭐ Về gốc các trục, ⚠ **kiểm tra chức năng an toàn**, đối chiếu công thức |
| Ai gọi khi bí | Tên, số điện thoại |

---

## 54.6 ⚠ Khoá chương trình bằng mật khẩu

Đây là chỗ có xung đột lợi ích thật sự, và sách này nêu cả hai phía.

### Hai phía

| Phía nhà chế tạo máy | Phía người dùng máy |
|---|---|
| Bảo vệ chất xám đã bỏ ra | ⭐ **Máy là tài sản của họ** |
| Tránh khách sửa sai rồi đổ lỗi | ⚠⚠ **Không sửa được máy của chính mình lúc 2 giờ sáng** |
| Giữ hợp đồng bảo trì | ⚠ Phụ thuộc hoàn toàn vào một nhà cung cấp |
| Tránh đối thủ sao chép | ⚠ Nhà cung cấp phá sản → máy thành **hộp đen không sửa được** |

> ⚠⚠ **Trường hợp xấu nhất là có thật:** nhà chế tạo đóng cửa, chương trình bị khoá, không ai mở
> được. Cỗ máy vẫn chạy — cho tới lần hỏng đầu tiên cần sửa chương trình. Sau đó nó là **sắt vụn có
> giá trị của một cỗ máy**.
>
> Đây chính là kết cục mà cỗ máy ở mục 54.1 suýt gặp.

### ⭐ Cách dung hoà hay dùng

| Cách | Nội dung |
|---|---|
| ⭐ **Khoá một phần** | Khoá khối chứa bí quyết công nghệ; ⭐ **để mở phần trình tự và I/O** để khách chẩn đoán được |
| ⭐ **Ký gửi mã nguồn** *(source code escrow)* | Bên thứ ba giữ mã và mật khẩu, giao cho khách nếu nhà chế tạo ngừng hoạt động |
| **Giao mật khẩu, ràng buộc bằng hợp đồng** | Bảo vệ bằng pháp lý thay vì bằng kỹ thuật |
| **Phân quyền theo cấp** | Xem được nhưng không sửa được; sửa được tham số nhưng không sửa được logic |

> ⭐⭐ **Điều phải rõ trong hợp đồng, ký trước khi làm máy:**
>
> | Câu hỏi | Vì sao |
> |---|---|
> | Khách có được **nhận mã nguồn** không? | Tranh cãi sau khi máy đã chạy thì không giải quyết được |
> | Nếu có, ở **định dạng nào**? | Bản in PDF **không phải** mã nguồn — không nạp lại được |
> | Có **mật khẩu** không, ai giữ? | |
> | Ai chịu chi phí nếu **mất chương trình**? | ⭐ Câu hỏi này làm mọi người nghiêm túc rất nhanh |
> | Khách sửa thì bảo hành có mất không? | Nên rõ ràng thay vì mập mờ |

### ⚠ Nếu bạn là người đặt mật khẩu

| Quy tắc | Nội dung |
|---|---|
| ⚠⚠ **Ghi lại ở nơi tổ chức truy cập được** | Không phải chỉ trong đầu bạn hoặc trong máy tính cá nhân |
| ⭐ **Nhiều hơn một người biết** | Người duy nhất biết mật khẩu nghỉ việc là một sự cố chờ xảy ra |
| Kèm mật khẩu vào **quy trình khôi phục** | Đúng hơn: kèm **nơi lấy** mật khẩu (mục 54.5) |
| ⚡ Xem lại khi có người rời tổ chức | Cùng lý do với mọi hệ thống khác (Chương 45) |

---

## 54.7 Quản lý phiên bản *(version control)*

### ⭐ Quy ước đặt tên tối thiểu

```text
DP01_PLC_v2.4_2026-08-15_them-tre-200ms-tram1.zip
└────┬───┘ └┬┘ └─┬┘ └────┬───┘ └──────────┬──────┘
   máy    phần  bản    ngày            lý do
```

| Thành phần | Vì sao cần |
|---|---|
| ⭐ **Tên máy** | Kho sao lưu chứa nhiều máy; nhầm máy là tai nạn |
| **Phần nào** | PLC · HMI · biến tần · an toàn (bảy hạng mục ở mục 54.3) |
| **Số phiên bản** | Thứ tự rõ ràng |
| ⭐ **Ngày** | ⭐ **Sắp xếp được, và trả lời "bản này có mới hơn không"** |
| ⭐⭐ **Lý do** | Biến tên tệp thành **nhật ký thay đổi** — Chương 53 mục 53.4 |

> ⭐⭐ **Trường "lý do" là thứ biến một thư mục sao lưu thành tài liệu.**
>
> Nhìn danh sách tệp, bạn đọc được lịch sử của cỗ máy mà không phải mở tệp nào. Và khi cần lùi về,
> bạn biết **lùi về đâu** — chứ không phải thử từng bản.

### ⭐ Đánh số phiên bản

| Kiểu thay đổi | Tăng số nào | Ví dụ |
|---|---|---|
| Sửa lỗi nhỏ, chỉnh tham số | Số sau | 2.3 → 2.4 |
| Thêm chức năng, đổi trình tự | Số trước | 2.4 → 3.0 |
| ⚠ **Chạm mạch an toàn** | ⭐ Số trước + **ghi rõ trong tên**, và ⚠ kiểm định lại (Ch.48) | 3.0 → 4.0_AN-TOAN |

> ⭐ **Số phiên bản phải xuất hiện ở ba nơi và khớp nhau:**
>
> | Nơi | Vì sao |
> |---|---|
> | Tên tệp sao lưu | Tìm được |
> | ⭐ **Một biến trong chương trình PLC** | ⭐⭐ **Đọc được từ máy đang chạy** |
> | ⭐ **Hiển thị trên HMI** | ⭐ Người vận hành đọc cho bạn **qua điện thoại** |
>
> Hàng thứ ba đáng giá bất ngờ: khi hỗ trợ từ xa, câu hỏi đầu tiên luôn là "máy đang chạy bản nào?" —
> và nếu người vận hành đọc được nó trên màn hình, bạn tiết kiệm nửa giờ.

### ⚡ Có nên dùng công cụ quản lý phiên bản như bên phần mềm?

| Tình huống | Nhận xét |
|---|---|
| Dự án PLC lưu dạng **tệp văn bản** (một số hệ thống, hoặc xuất ra được) | ⭐ **Rất đáng** — so sánh được hai bản, thấy đúng dòng nào đổi |
| Dự án lưu dạng **tệp nhị phân đóng gói** | ⚡ Vẫn dùng được để lưu lịch sử, nhưng **không so sánh được nội dung** |
| Đội một người, máy ít | Quy ước đặt tên ở trên là đủ |

> ⭐ **Điều cần nhất không phải công cụ, mà là kỷ luật: mỗi bản có ngày, có lý do, và có một chỗ duy
> nhất được coi là chính thức.**

---

## 54.8 Trên máy mẫu DP-01

| Hạng mục sao lưu | Nội dung |
|---|---|
| 1 — Dự án PLC | Kèm chú thích và tên biến |
| 2 — Cấu hình phần cứng | Khe cắm, module, ⭐ tham số module analog (Chương 31) |
| 3 — ⭐ **Tham số biến tần chuyền** | ⚠ Kèm cả **bản sao trong bảng điều khiển rời** (Chương 36) |
| 3b — Tham số servo trục Z | Chương 37 |
| 4 — Dự án HMI | Chương 44 |
| 5 — Công thức sản phẩm | Đường chạy keo, thời gian sấy UV theo loại board (Chương 32) |
| 6 — ⚠⚠ **Cấu hình rơ-le an toàn + mã kiểm tra** | Kèm hồ sơ kiểm định (Chương 48) |
| 7 — Cấu hình mạng | Địa chỉ scanner, bộ điều khiển nhiệt RS-485, biến tần (Chương 38, 40) |

| Quy tắc | Quyết định |
|---|---|
| Ba bản | ⭐ Thẻ nhớ trong tủ · máy chủ nhà máy · **bản ngoài nhà máy** |
| Sao lưu định kỳ | Hàng quý, kể cả khi không sửa gì |
| ⭐ Thử khôi phục | ⭐ **Mỗi quý mở tệp kiểm tra**; mỗi năm nạp thử vào CPU dự phòng |
| Phiên bản hiển thị | ⭐ Biến trong PLC **và** góc màn hình HMI |
| Quy trình khôi phục | Một trang, ⭐ **cất cùng thẻ nhớ trong tủ** |
| Mật khẩu | Ghi ở nơi tổ chức truy cập được; ⭐ **ít nhất hai người biết** |

---

## 54.9 Bẫy thường gặp

### 🔍 BẪY 1 — Tin rằng "tải từ PLC về là có"

**Hiện tượng:** ⚠⚠ CPU hỏng thì không tải được; và nếu tải được thì ⭐ **mất chú thích và tên biến**.
**Cách sửa:** ⭐ thử ngay hôm nay — tải về và xem còn chú thích không (mục 54.2).

### 🔍 BẪY 2 — Chỉ sao lưu chương trình PLC

**Hiện tượng:** khôi phục xong, ⚠ **động cơ chạy sai** vì thiếu tham số biến tần; hoặc máy chạy mà
không ai điều khiển được vì thiếu dự án HMI.
**Cách sửa:** bảy hạng mục ở mục 54.3, không phải một.

### 🔍 BẪY 3 — Bản sao lưu chưa bao giờ thử khôi phục

**Hiện tượng:** ⭐⭐ đến lúc cần mới biết tệp hỏng, thiếu hạng mục, sai phiên bản phần mềm, hoặc
**không có giấy phép để mở**.
**Cách sửa:** ⭐ ít nhất **mở tệp ra** mỗi quý; tốt hơn thì nạp vào CPU dự phòng (mục 54.5).

### 🔍 BẪY 4 — Mọi bản sao lưu nằm trên cùng một mạng

**Hiện tượng:** ⚠ mã độc tống tiền mã hoá cả bản sao lưu; hoặc cháy/ngập xoá cả hai chỗ.
**Cách sửa:** quy tắc ba bản, ⭐ bản thứ ba **ngoài nhà máy hoặc ngắt kết nối** (mục 54.4).

### 🔍 BẪY 5 — Chỉ một người biết mật khẩu

**Hiện tượng:** ⚠⚠ người đó nghỉ việc, và chương trình thành **hộp đen**.
**Cách sửa:** ghi ở nơi tổ chức truy cập được; ít nhất hai người biết (mục 54.6).

### 🔍 BẪY 6 — Không thoả thuận mã nguồn trong hợp đồng

**Hiện tượng:** ⚠ tranh cãi **sau khi máy đã chạy** — lúc đó không còn đòn bẩy nào.
**Cách sửa:** năm câu hỏi ở mục 54.6, ⭐ **ký trước khi làm máy**.

### 🔍 BẪY 7 — Nhận "mã nguồn" dạng bản in PDF

**Hiện tượng:** có hàng trăm trang giấy, ⚠ **không nạp lại được vào PLC**.
**Cách sửa:** ghi rõ **định dạng** trong hợp đồng (mục 54.6).

### 🔍 BẪY 8 — Tên tệp không có ngày và lý do

**Hiện tượng:** thư mục đầy `backup_moi.zip`, `backup_moi2.zip`, `backup_cuoi_cung.zip` — ⚠ **không
biết bản nào mới hơn**, không biết bản nào chứa gì.
**Cách sửa:** quy ước ở mục 54.7.

### 🔍 BẪY 9 — Số phiên bản không đọc được từ máy đang chạy

**Hiện tượng:** hỗ trợ từ xa, ⭐ **không ai trả lời được "máy đang chạy bản nào"**.
**Cách sửa:** biến phiên bản trong PLC **và** hiện trên HMI (mục 54.7).

### 🔍 BẪY 10 — Sao lưu chương trình an toàn như chương trình thường

**Hiện tượng:** ⚠⚠ khôi phục xong không chứng minh được đó là **bản đã kiểm định**.
**Cách sửa:** lưu kèm **mã kiểm tra** và hồ sơ kiểm định; ⚠ kiểm tra lại chức năng sau khôi phục
(mục 54.3, Chương 48).

---

## 54.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Cách thất bại mặc định | ⭐ **Bản sao lưu duy nhất còn dùng được nằm trong CPU — và CPU là thứ vừa hỏng** |
| "Tải từ PLC về" hỏng ở đâu | CPU chết thì không tải được; và ⭐ **thường mất chú thích + tên biến** |
| ⭐⭐ Sao lưu mấy hạng mục | **Bảy**: PLC · cấu hình phần cứng · tham số driver · HMI · công thức · an toàn · mạng |
| Hạng mục hay quên nhất | ⭐ **Tham số biến tần / servo** |
| Khi nào bắt buộc sao lưu | ⭐ **Trước mọi thay đổi**; sau khi ổn định; sau nghiệm thu; định kỳ |
| Lợi ích phụ của sao lưu định kỳ | ⭐ **Phát hiện thay đổi không ai ghi** |
| Quy tắc ba bản | Tại máy · máy chủ nhà máy · ⭐ **ngoài nhà máy / ngắt kết nối** |
| Vì sao cần bản ngoài nhà máy | ⚠ Cháy, ngập, **mã độc tống tiền** |
| ⭐⭐ Câu quan trọng nhất chương | **Bản sao lưu chưa thử khôi phục không phải bản sao lưu** |
| Mức thử tối thiểu | ⚡ **Mở tệp ra xem** — bắt được 3/6 nguyên nhân thất bại |
| Cất kèm bản sao lưu | ⭐ **Quy trình khôi phục một trang** |
| Rủi ro lớn nhất của khoá mật khẩu | ⚠⚠ Nhà chế tạo biến mất → máy thành **hộp đen không sửa được** |
| Cách dung hoà | Khoá một phần · ⭐ **ký gửi mã nguồn** · ràng buộc hợp đồng · phân quyền |
| Ký hợp đồng phải rõ | Có mã nguồn không · **định dạng nào** · mật khẩu ai giữ · ai chịu chi phí nếu mất |
| Tên tệp gồm gì | Máy · phần · phiên bản · ngày · ⭐⭐ **lý do** |
| Phiên bản hiện ở đâu | Tên tệp · ⭐ biến trong PLC · ⭐ **màn hình HMI** |

---

## 54.11 Tự kiểm

1. ⚠⚠ Kể lại sự việc ở mục 54.1. Vì sao bản sao lưu **có tồn tại** mà vẫn không cứu được?
2. ⭐ Nêu năm lý do "tải chương trình từ PLC về" không phải một phương án khôi phục đầy đủ.
3. ⭐⭐ Kể bảy hạng mục phải sao lưu. Hạng mục nào hay bị quên nhất, và hậu quả cụ thể là gì?
4. Chương trình an toàn cần sao lưu thêm gì so với chương trình thường? Vì sao?
5. Nêu năm thời điểm phải sao lưu. Thời điểm nào là bắt buộc tuyệt đối?
6. ⭐ Sao lưu định kỳ có tác dụng phụ gì liên quan tới Chương 53?
7. Phát biểu quy tắc ba bản. Vì sao bản thứ ba phải ở ngoài nhà máy hoặc ngắt kết nối?
8. ⭐⭐ Vì sao "bản sao lưu chưa thử khôi phục không phải bản sao lưu"? Nêu sáu nguyên nhân thất bại.
9. ⚡ Mức thử khôi phục thấp nhất là gì, và nó bắt được mấy trong sáu nguyên nhân đó?
10. Quy trình khôi phục một trang gồm những gì? Vì sao ghi **nơi lấy mật khẩu** chứ không ghi mật
    khẩu?
11. ⚠ Nêu lập luận của **cả hai phía** về khoá chương trình bằng mật khẩu. Trường hợp xấu nhất là gì?
12. ⭐ Nêu bốn cách dung hoà, và năm điều phải rõ trong hợp đồng **trước khi làm máy**.
13. ⭐ Đặt tên tệp sao lưu cho DP-01, bản 3.1, ngày hôm nay, lý do "đổi ngưỡng cường độ UV". Trường
    nào biến thư mục sao lưu thành tài liệu?
14. ⭐⭐ Số phiên bản phải xuất hiện ở ba nơi nào? Vì sao nơi thứ ba tiết kiệm nửa giờ khi hỗ trợ từ
    xa?

> Câu 3, 8, 11 và 14 là bốn câu phân loại. Câu 8 là tinh thần của cả chương: ⭐ **một bản sao lưu chưa
> được kiểm chứng chỉ là một niềm tin, và niềm tin đó sụp đúng vào ngày tệ nhất.**

---

### Chương tiếp theo

Chương 55 — **Tính chu kỳ máy & năng suất**. Máy đã chạy, đã có quy trình thay đổi và sao lưu. Câu
hỏi tiếp theo là câu khách hàng luôn hỏi: **máy chạy được bao nhiêu sản phẩm mỗi giờ, và vì sao
không nhanh hơn được?**

### Nguồn tham khảo chương 54

- IEC 62443 (bộ) — *Industrial communication networks — IT security*: quản lý sao lưu, kiểm soát
  truy cập, và phục hồi hệ thống điều khiển. *(tiêu chuẩn có bản quyền)*
- IEC 61508 và ISO 13849-1 — yêu cầu quản lý cấu hình và ⚠ **kiểm chứng lại** với chức năng an toàn.
- IEC 60204-1 — tài liệu kỹ thuật đi kèm máy: cơ sở cho yêu cầu bàn giao ở mục 54.6.
- **Hướng dẫn của nhà sản xuất PLC, biến tần, HMI** — dùng cho ⭐ **cách sao lưu và khôi phục cụ
  thể của từng dòng**, và cho câu hỏi ở mục 54.2 (chú thích có nằm trong CPU không).
- Hợp đồng và điều khoản bàn giao — ⚠ **vấn đề pháp lý, không phải kỹ thuật**; xem mục cảnh báo bên
  dưới.

> ⚠ **Giới hạn.** Mục 54.6 mô tả **thực hành thương mại phổ biến**, không phải tư vấn pháp lý. Điều
> khoản về sở hữu trí tuệ, bàn giao mã nguồn và ký gửi mã nguồn có hiệu lực khác nhau tuỳ pháp luật
> từng nước và từng loại hợp đồng. ⚠ **Hỏi bộ phận pháp chế trước khi soạn hoặc ký** — chương này chỉ
> giúp bạn biết **cần hỏi điều gì**.

<!-- SECTION: ch55_tinh_chu_ky_may_va_nang_suat -->
---

# Chương 55 — Tính chu kỳ máy & năng suất

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, hai trạm nối tiếp, đã chạy sản xuất.

---

## 55.1 Bài toán: cỗ máy nhanh gấp đôi mà sản lượng không đổi

Một cỗ máy hai trạm. Trạm 1 mất 4 giây, trạm 2 mất 12 giây. Khách hàng muốn nhanh hơn.

Đội kỹ thuật tối ưu trạm 1: đổi xi-lanh nhanh hơn, tăng tốc độ trục, rút thời gian từ **4 giây xuống
2 giây**. Nhanh gấp đôi. Ai cũng hài lòng.

Sản lượng sau khi cải tiến: **không đổi**.

> ⭐⭐ **Vì trạm 2 vẫn mất 12 giây, và mỗi board vẫn phải đi qua trạm 2.**
>
> Toàn bộ công sức đổ vào một trạm **không phải nút cổ chai**. Máy nhả ra một board mỗi 12 giây trước
> khi cải tiến, và một board mỗi 12 giây sau khi cải tiến.

Chương này về việc **biết trước** điều đó — bằng số học đơn giản, và bằng dữ liệu mà PLC đã có sẵn.

---

## 55.2 Chu kỳ và sản lượng

### Định nghĩa

| Khái niệm | Nghĩa |
|---|---|
| ⭐ **Chu kỳ máy** *(cycle time)* | Khoảng thời gian giữa **hai sản phẩm liên tiếp ra khỏi máy** |
| Thời gian gia công của một trạm | Trạm đó mất bao lâu cho một sản phẩm |
| ⭐ **Sản lượng giờ** *(UPH — units per hour)* | Số sản phẩm ra trong một giờ |

```text
UPH  =  3600  ÷  chu kỳ máy (giây)
```

> ⚠ **Chu kỳ máy KHÔNG phải thời gian một sản phẩm đi hết máy.**
>
> Một board có thể mất 16 giây để đi từ đầu tới cuối DP-01 — nhưng nếu máy nhả ra một board mỗi 12
> giây thì chu kỳ máy là **12 giây**, không phải 16.
>
> ⭐ Thời gian đi hết máy gọi là **thời gian thông qua** *(throughput time)*. Nó quan trọng với việc
> khác — bao nhiêu sản phẩm đang nằm trong máy, mất bao lâu để xả hết máy khi đổi lô — nhưng **không**
> quyết định sản lượng.

### ⭐ Nhầm lẫn này gây ra gì

| Nhầm | Hậu quả |
|---|---|
| Cộng thời gian các trạm lại | ⭐ Báo sản lượng **thấp hơn thực tế** → mất hợp đồng |
| Lấy trạm nhanh nhất | ⚠ Hứa sản lượng **cao hơn thực tế** → không nghiệm thu được |
| ⭐ **Lấy trạm chậm nhất** | ⭐⭐ **Đúng** — với máy nối tiếp có đệm giữa các trạm |

---

## 55.3 ⭐⭐ Nút cổ chai

### Vì sao chu kỳ bằng trạm chậm nhất

Với máy nhiều trạm nối tiếp, các trạm làm việc **song song trên các sản phẩm khác nhau**: trong lúc
trạm 2 xử lý board A, trạm 1 đã xử lý board B.

```text
Thời gian →
Trạm 1 (4 s):  [A][B][C][D][E][F]...   ← chờ nhiều
Trạm 2 (12 s): [·····A·····][·····B·····][·····C·····]
Ra máy:                     A            B            C
                            └── 12 s ────┘
```

⭐ Máy nhả sản phẩm theo nhịp của **trạm chậm nhất** — trạm đó gọi là **nút cổ chai** *(bottleneck)*.

```text
Chu kỳ máy  =  thời gian của trạm CHẬM NHẤT   (không phải tổng)
```

> ⭐⭐ **Hệ quả thực dụng, và là ý quan trọng nhất chương:**
>
> | Cải tiến ở đâu | Kết quả |
> |---|---|
> | ⭐ **Nút cổ chai** | ⭐ **Sản lượng tăng** |
> | Trạm bất kỳ khác | ⚠ **Sản lượng không đổi** — đúng cỗ máy ở mục 55.1 |
>
> Trước khi tối ưu bất cứ thứ gì, hãy **tìm ra nút cổ chai**. Tối ưu chỗ khác là công sức đổ đi.

### ⭐ Nút cổ chai di chuyển

Sau khi bạn cải tiến nút cổ chai, **một trạm khác trở thành nút cổ chai**.

Với ví dụ ở trên: rút trạm 2 từ 12 giây xuống 5 giây thì chu kỳ mới là **5 giây** (trạm 2 vẫn chậm
nhất). Rút tiếp xuống 3 giây thì chu kỳ là **4 giây** — nút cổ chai đã chuyển sang trạm 1.

> ⭐ **Nghĩa là: cải tiến nút cổ chai có giới hạn lợi ích rõ ràng.** Rút trạm 2 xuống dưới 4 giây
> **không còn tăng sản lượng nữa**, trừ khi bạn cũng cải tiến trạm 1.
>
> Biết trước điều này giúp bạn dừng đúng lúc — và giúp bạn trả lời câu "làm nhanh nữa được không?"
> bằng số, chứ không bằng cảm giác.

### ⚠ Điều kiện để công thức đúng

| Điều kiện | Nếu không có thì sao |
|---|---|
| ⭐ **Có chỗ đệm giữa các trạm** | ⚠ Không có đệm thì các trạm **khoá lẫn nhau** — xem bên dưới |
| Thời gian chuyển sản phẩm nhỏ so với thời gian gia công | Nếu không, phải cộng nó vào |
| Các trạm chạy độc lập, không dùng chung tài nguyên | Dùng chung một robot thì phải tính khác |

> ⚠⚠ **Máy không có đệm — trường hợp của DP-01.**
>
> Nếu board đi thẳng từ trạm 1 sang trạm 2 mà **không có chỗ chờ**, thì trạm 1 xong sớm cũng phải
> **giữ board lại** cho tới khi trạm 2 rảnh. Chu kỳ vẫn bằng trạm chậm nhất, nhưng ⭐ **phải cộng thêm
> thời gian chuyển board** vì việc chuyển không chồng lấn được với gia công:
>
> ```text
> Chu kỳ  =  thời gian trạm chậm nhất  +  thời gian chuyển giữa các trạm
> ```
>
> Đây là lý do một chỗ đệm cho **đúng một board** giữa hai trạm thường là cải tiến rẻ nhất và hiệu
> quả nhất trên máy nối tiếp.

---

## 55.4 ⭐ Tính lý thuyết so với đo thật

### Tính lý thuyết — làm khi thiết kế

Cộng các động tác trong trạm nút cổ chai:

```text
Trạm 2 (sấy UV) của DP-01:
  Board vào vị trí, kẹp              1,0 s
  Đèn UV bật, sấy                    8,0 s
  Đèn tắt, chờ nguội                 1,0 s
  Nhả kẹp, board ra                  1,0 s
  ─────────────────────────────────────────
  Tổng                              11,0 s
```

> ⚠ **Con số lý thuyết luôn lạc quan hơn thực tế.** Nó bỏ qua: thời gian đáp ứng cảm biến, thời gian
> quét PLC, gia tốc thật của cơ cấu, độ trễ van khí, và những khoảng chờ nhỏ mà không ai nghĩ tới.
>
> ⭐ **Thực tế thường cao hơn lý thuyết 10–30 %.** Khi báo sản lượng cho khách, hãy nói rõ con số của
> bạn là lý thuyết hay đo thật.

### ⭐⭐ Đo thật bằng PLC — dữ liệu gần như miễn phí

Đây là ý mà rất ít người khai thác: **PLC đã biết mọi mốc thời gian rồi**, chỉ cần ghi lại.

| Đo gì | Cách |
|---|---|
| ⭐ **Thời gian mỗi bước** | Ghi giá trị đồng hồ khi vào bước, trừ khi ra bước |
| ⭐ **Chu kỳ máy thật** | Khoảng thời gian giữa hai lần sản phẩm ra |
| ⭐⭐ **Thời gian CHỜ của từng trạm** | ⭐ **Số quan trọng nhất** — xem bên dưới |
| Thời gian dừng máy và lý do | Ghi kèm mã báo động (Chương 43) |

```text
// Đo thời gian một bước — mẫu giả lệnh, xem Chương 21 về trình tự
KHI vào bước:      MocBatDau[buoc] := DongHoHeThong
KHI ra khỏi bước:  ThoiGianBuoc[buoc] := DongHoHeThong - MocBatDau[buoc]
                   NẾU ThoiGianBuoc[buoc] > KyLuc[buoc] THÌ
                       KyLuc[buoc] := ThoiGianBuoc[buoc]
```

> ⭐ **Lưu ba con số cho mỗi bước, không phải một:** lần gần nhất · trung bình · ⭐ **lớn nhất**.
>
> Giá trị **lớn nhất** là thứ giải thích vì sao sản lượng thực tế thấp hơn tính toán. Trung bình
> 8 giây nhưng thỉnh thoảng 20 giây — cái 20 giây đó ăn mất sản lượng, và nó vô hình trong số trung
> bình.

### ⭐⭐ Thời gian chờ — số quan trọng nhất

Với mỗi trạm, đo **bao nhiêu phần trăm thời gian nó đang chờ** thay vì đang làm việc.

| Kết quả | Nghĩa |
|---|---|
| ⭐ Trạm chờ **gần 0 %** | ⭐⭐ **Đây là nút cổ chai** |
| Trạm chờ nhiều | Còn dư năng lực — ⚠ **đừng tối ưu ở đây** |

> ⭐⭐ **Đây là cách tìm nút cổ chai bằng dữ liệu thay vì bằng phỏng đoán.** Nó tốn khoảng mười dòng
> lệnh cho mỗi trạm, và nó trả lời dứt điểm câu hỏi mà cả đội có thể tranh luận cả buổi.
>
> Và nó bắt được thứ mà tính toán không bắt được: một trạm chờ 40 % thời gian **vì máy phía trước
> không cấp đủ hàng** — nút cổ chai nằm ngoài máy của bạn.

---

## 55.5 ⭐ Tối ưu bằng song song hoá

Sau khi biết nút cổ chai, cách rẻ nhất để rút chu kỳ **không phải mua thiết bị nhanh hơn** — mà là
làm nhiều việc cùng lúc.

### Tìm việc chồng lấn được

| Câu hỏi | Ví dụ trên DP-01 |
|---|---|
| ⭐ **Động tác nào không phụ thuộc động tác nào?** | Gantry về vị trí xuất phát **trong lúc** băng tải đưa board tiếp theo vào |
| Việc nào làm được **trước** khi cần? | Đọc mã vạch board tiếp theo trong lúc board hiện tại đang sấy |
| Việc nào làm được **sau** khi đã nhả sản phẩm? | Thổi sạch đầu kim tra keo |
| ⭐ Có chờ nào **không cần thiết** không? | Chờ cố định 500 ms "cho chắc" — ⭐ thay bằng **chờ tín hiệu thật** |

> ⭐⭐ **Hàng cuối đáng soát lại trên mọi máy.** Những khoảng `Timer 500 ms` rải rác trong chương
> trình — thêm vào lúc chạy thử để "cho chắc" và không ai gỡ ra — cộng lại thành vài giây mỗi chu kỳ.
>
> Mỗi cái thay được bằng một tín hiệu phản hồi thật (Chương 9, mục 9.6) vừa **nhanh hơn** vừa **an
> toàn hơn** — vì nó biết khi cơ cấu **không** tới nơi, còn bộ định thì không.

### ⚠ Ranh giới không được vượt

| ⚠ Không bao giờ song song hoá | Vì sao |
|---|---|
| ⚠⚠ **Kiểm tra an toàn** | Chương 47 — không có ngoại lệ về năng suất |
| ⚠ **Xác nhận vị trí trước khi chuyển động** | Chương 37 — bỏ qua để tiết kiệm 200 ms là cách gây va chạm |
| ⚠ Khoá liên động giữa các cơ cấu | Chương 22 |
| Chờ nhiệt độ / thời gian của quá trình vật lý | ⭐ Keo cần thời gian cứng; rút ngắn thì **hỏng sản phẩm**, không phải tăng năng suất |

> ⚠⚠ **Hàng cuối là cái bẫy tinh vi nhất.** Rút thời gian sấy UV từ 8 giây xuống 6 giây thì chu kỳ
> giảm thật — nhưng nếu keo chưa cứng đủ thì bạn vừa tăng sản lượng **hàng lỗi**.
>
> ⭐ Thời gian của một quá trình vật lý là **yêu cầu của quá trình**, không phải một tham số tối ưu.
> Muốn rút nó thì phải đổi quá trình — đèn mạnh hơn, keo khác — chứ không phải đổi chương trình.

---

## 55.6 ⚠ Thời gian chết ngoài chu kỳ

Chu kỳ tính được không phải sản lượng thật. Giữa các chu kỳ có những thứ ăn mất thời gian:

| Nguồn | Ghi chú |
|---|---|
| ⭐ **Chờ máy trước / máy sau** | Máy của bạn nhanh không giúp gì nếu chuyền không cấp đủ |
| Đổi lô, đổi công thức | ⭐ Cộng thời gian **xả hết máy** — đây là lúc *thời gian thông qua* mới quan trọng |
| Nạp vật tư | Keo, board, khay |
| ⭐ **Dừng do lỗi** | Chương 43 — ⭐ **thường là nguồn mất mát lớn nhất** |
| Bảo trì | Chương 53 |
| Khởi động đầu ca | Về gốc, làm nóng, chạy thử |

> ⭐⭐ **Trên rất nhiều máy, "dừng do lỗi" ăn nhiều sản lượng hơn toàn bộ công sức tối ưu chu kỳ.**
>
> Một máy có chu kỳ 12 giây mà dừng 30 phút mỗi ca vì kẹt board thì việc rút chu kỳ xuống 11 giây
> (tăng 9 %) kém giá trị hơn nhiều so với việc **hết kẹt board**.
>
> ⭐ Đây là lý do Chương 43 (báo động có ích) và mục 55.7 (OEE) quan trọng ngang mục 55.3.

---

## 55.7 Nhập môn OEE

**OEE** *(Overall Equipment Effectiveness — hiệu suất thiết bị tổng thể)* gộp ba tổn thất thành một
con số:

```text
OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng
```

| Thành phần | Ý nghĩa | Công thức |
|---|---|---|
| **Khả dụng** *(availability)* | Máy chạy được bao nhiêu so với thời gian dự định | Thời gian chạy ÷ thời gian dự định |
| **Hiệu suất** *(performance)* | Chạy nhanh bằng bao nhiêu so với chu kỳ thiết kế | (Chu kỳ lý thuyết × số SP) ÷ thời gian chạy |
| **Chất lượng** *(quality)* | Bao nhiêu phần trăm đạt | Số đạt ÷ tổng số làm ra |

### Ví dụ trên DP-01

```text
Ca 8 giờ = 480 phút; nghỉ theo kế hoạch 30 phút → dự định 450 phút
Dừng do lỗi 45 phút          → chạy 405 phút
Chu kỳ thiết kế 12 s → lý thuyết 405 × 60 ÷ 12 = 2025 board
Thực tế làm ra 1800 board, trong đó 36 board lỗi

Khả dụng  = 405 / 450   = 0,90
Hiệu suất = 1800 / 2025 = 0,89
Chất lượng= 1764 / 1800 = 0,98
OEE       = 0,90 × 0,89 × 0,98 = 0,78  →  78 %
```

> ⭐ **Giá trị của OEE không nằm ở con số 78 %, mà ở ba con số thành phần.**
>
> Chúng nói cho bạn biết **đầu tư công sức vào đâu**: ở đây khả dụng và hiệu suất đều kéo xuống
> tương đương, còn chất lượng đã tốt. Nếu chỉ nhìn "78 %", bạn không biết phải làm gì.

### ⚠⚠ Vì sao con số OEE dễ bị bóp méo

Đây là phần sách này bắt buộc phải nói, vì OEE hay bị dùng làm chỉ tiêu đánh giá con người:

| Cách bóp méo | Kết quả |
|---|---|
| ⭐ **Khai thời gian "dự định" ngắn lại** | Dừng máy chuyển thành "không dự định chạy" → khả dụng đẹp lên |
| ⭐ **Lấy chu kỳ thiết kế bằng chu kỳ thực tế** | ⭐⭐ **Hiệu suất luôn xấp xỉ 100 %** — chỉ số mất hết ý nghĩa |
| Không tính dừng ngắn | ⚠ Dừng dưới 2 phút "không đáng kể" — nhưng chúng cộng lại rất lớn |
| Đếm hàng sửa lại là hàng đạt | Chất lượng đẹp lên |
| So OEE giữa các máy khác nhau | ⚠ Vô nghĩa nếu định nghĩa khác nhau |

> ⚠⚠ **Cách bóp méo thứ hai là phổ biến nhất và nguy hiểm nhất**, vì nó trông hoàn toàn hợp lý: "lấy
> chu kỳ máy thực tế làm chuẩn". Sau đó hiệu suất luôn ~100 % và **không ai còn nhìn thấy tổn thất
> tốc độ nữa**.
>
> ⭐ **Chu kỳ dùng để tính hiệu suất phải là chu kỳ THIẾT KẾ, cố định**, ghi rõ ở đâu ra, và ⚠ **không
> được đổi để làm đẹp chỉ số**.

> ⭐⭐ **Điều quan trọng nhất về OEE, nói thẳng:** nó là công cụ để **tìm chỗ cải tiến**, không phải
> để chấm điểm con người. Khi nó bị dùng để chấm điểm, người ta sẽ tối ưu **con số** thay vì tối ưu
> **máy** — và bạn mất luôn công cụ.
>
> Là người lập trình, việc của bạn là làm cho số liệu **trung thực và tự động** (PLC không có động cơ
> làm đẹp báo cáo), rồi nói rõ định nghĩa mình dùng.

---

## 55.8 Trên máy mẫu DP-01

Số liệu đã chốt: **300 board/giờ** → chu kỳ **12,0 giây** (Phụ lục J §J.1).

| Trạm | Thời gian | Ghi chú |
|---|---|---|
| Băng tải đưa board vào, định vị | ~2 s | Chồng lấn được |
| **Trạm 1 — tra keo** | ~6 s | Gantry chạy đường keo |
| Chuyển board sang trạm 2 | ~1,5 s | ⚠ Không đệm → cộng vào chu kỳ |
| ⭐ **Trạm 2 — sấy UV** | ⭐ **6–12 s** | ⭐⭐ **NÚT CỔ CHAI** |
| Board ra | ~1,5 s | Chồng lấn được |

```text
Chu kỳ  =  trạm chậm nhất (12 s tệ nhất)  ... đã sát 12,0 s mục tiêu
```

> ⚠ **Kết luận thiết kế: với công thức sấy 12 giây, máy CHỈ VỪA ĐỦ đạt 300 board/giờ — không còn dư.**
>
> Điều đó phải nói rõ với khách hàng, kèm hai hệ quả:
>
> | Hệ quả | Nội dung |
> |---|---|
> | ⚠ Công thức sấy dài hơn 12 s | ⭐ **Không đạt 300 board/giờ** — và đây là giới hạn của **quá trình**, không phải của máy |
> | ⭐ Muốn dư năng lực | Phải rút thời gian sấy (đèn mạnh hơn / keo khác) hoặc ⭐ **thêm trạm sấy thứ hai chạy song song** |

### ⭐ Điều PLC sẽ đo trên DP-01

| Đo | Vì sao |
|---|---|
| Thời gian từng bước — ⭐ **gần nhất · trung bình · lớn nhất** | Thấy giá trị lớn nhất ăn sản lượng |
| ⭐⭐ **Phần trăm thời gian chờ của mỗi trạm** | ⭐ Xác nhận nút cổ chai bằng dữ liệu |
| Chu kỳ máy thật, đếm theo giờ | So với 12,0 s thiết kế |
| Thời gian dừng + mã báo động | Chương 43 — tính khả dụng |
| Số board đạt / lỗi | Tính chất lượng |
| ⭐ **Xu hướng thời gian bước theo tuần** | ⭐ Chương 53 mục 53.5 — **thấy cơ cấu đang mòn** |

> ⭐ **Hàng cuối là chỗ chương này gặp Chương 53.** Cùng một phép đo phục vụ hai mục đích: hôm nay nó
> chỉ ra nút cổ chai, sáu tháng sau nó chỉ ra thứ đang hỏng dần.
>
> Đó là lý do nên cài đặt nó **ngay từ đầu**, không phải khi có vấn đề.

---

## 55.9 Bẫy thường gặp

### 🔍 BẪY 1 — Cộng thời gian các trạm để ra chu kỳ

**Hiện tượng:** ⭐ báo sản lượng thấp hơn thực tế nhiều → mất hợp đồng không đáng.
**Cách sửa:** chu kỳ = **trạm chậm nhất**, không phải tổng (mục 55.3).

### 🔍 BẪY 2 — Tối ưu trạm không phải nút cổ chai

**Hiện tượng:** ⭐⭐ đúng cỗ máy ở mục 55.1 — nhanh gấp đôi, **sản lượng không đổi**.
**Cách sửa:** tìm nút cổ chai trước, bằng ⭐ **phần trăm thời gian chờ** (mục 55.4).

### 🔍 BẪY 3 — Quên rằng nút cổ chai di chuyển

**Hiện tượng:** đầu tư tiếp vào trạm cũ mà sản lượng không tăng thêm nữa.
**Cách sửa:** sau mỗi cải tiến, ⭐ **đo lại** để biết nút cổ chai đã chuyển đi đâu (mục 55.3).

### 🔍 BẪY 4 — Áp công thức "trạm chậm nhất" cho máy không có đệm

**Hiện tượng:** ⚠ tính ra 12 s, thực tế 13,5 s — thiếu **thời gian chuyển** giữa các trạm.
**Cách sửa:** máy không đệm thì cộng thời gian chuyển; ⭐ cân nhắc **thêm một chỗ đệm** (mục 55.3).

### 🔍 BẪY 5 — Nhầm chu kỳ với thời gian đi hết máy

**Hiện tượng:** báo sai sản lượng, hoặc tính sai thời gian xả máy khi đổi lô.
**Cách sửa:** hai khái niệm khác nhau — mục 55.2.

### 🔍 BẪY 6 — Báo con số lý thuyết như con số thật

**Hiện tượng:** ⚠ nghiệm thu không đạt vì thực tế cao hơn lý thuyết **10–30 %**.
**Cách sửa:** nói rõ con số là lý thuyết hay đo thật; có hệ số dự phòng (mục 55.4).

### 🔍 BẪY 7 — Chỉ lưu thời gian trung bình

**Hiện tượng:** ⭐ trung bình đẹp, sản lượng vẫn thiếu — vì thỉnh thoảng có chu kỳ **rất dài** mà số
trung bình che mất.
**Cách sửa:** lưu cả ⭐ **giá trị lớn nhất** (mục 55.4).

### 🔍 BẪY 8 — Bộ định thời "cho chắc" không ai gỡ

**Hiện tượng:** vài giây mỗi chu kỳ mất vào các `Timer 500 ms` rải rác.
**Cách sửa:** ⭐ thay bằng **chờ tín hiệu phản hồi thật** (mục 55.5, Chương 9 mục 9.6).

### 🔍 BẪY 9 — Song song hoá cả kiểm tra an toàn

**Hiện tượng:** ⚠⚠ tiết kiệm 200 ms, tạo ra một cách gây thương tích.
**Cách sửa:** ⚠ ranh giới ở mục 55.5 — **không có ngoại lệ về năng suất** (Chương 47).

### 🔍 BẪY 10 — Rút thời gian của quá trình vật lý

**Hiện tượng:** ⚠⚠ chu kỳ giảm, nhưng keo chưa cứng → **tăng sản lượng hàng lỗi**.
**Cách sửa:** thời gian quá trình là **yêu cầu**, không phải tham số tối ưu (mục 55.5).

### 🔍 BẪY 11 — Tối ưu chu kỳ trong khi máy dừng 30 phút mỗi ca

**Hiện tượng:** ⭐ công sức lớn đổi lấy 9 %, trong khi **thời gian chết** đang ăn nhiều hơn thế.
**Cách sửa:** đo cả ba thành phần OEE trước khi chọn việc (mục 55.6–55.7).

### 🔍 BẪY 12 — Lấy chu kỳ thực tế làm chu kỳ thiết kế khi tính OEE

**Hiện tượng:** ⚠⚠ hiệu suất **luôn ~100 %**, chỉ số mất hết ý nghĩa, tổn thất tốc độ thành vô hình.
**Cách sửa:** chu kỳ thiết kế **cố định**, ghi rõ nguồn gốc, ⚠ không đổi để làm đẹp số (mục 55.7).

---

## 55.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Chu kỳ máy là gì | Khoảng thời gian giữa **hai sản phẩm liên tiếp ra khỏi máy** |
| ⚠ Không phải là gì | **Thời gian một sản phẩm đi hết máy** (đó là thời gian thông qua) |
| Công thức sản lượng | `UPH = 3600 ÷ chu kỳ (giây)` |
| ⭐⭐ Chu kỳ máy nhiều trạm | **Bằng trạm chậm nhất**, không phải tổng |
| Trạm chậm nhất gọi là gì | ⭐ **Nút cổ chai** |
| ⭐⭐ Tối ưu ở đâu mới có tác dụng | **Chỉ ở nút cổ chai** |
| Sau khi cải tiến nút cổ chai | ⭐ **Nút cổ chai chuyển sang trạm khác** — đo lại |
| ⚠ Máy không có đệm | ⭐ Cộng thêm **thời gian chuyển giữa các trạm** |
| Lý thuyết so với thực tế | ⚠ Thực tế thường cao hơn **10–30 %** |
| ⭐⭐ Cách tìm nút cổ chai bằng dữ liệu | **Phần trăm thời gian chờ** — trạm chờ ~0 % là nút cổ chai |
| Lưu mấy con số cho mỗi bước | ⭐ **Ba**: gần nhất · trung bình · **lớn nhất** |
| Vì sao cần giá trị lớn nhất | Trung bình che mất các chu kỳ dài bất thường |
| Cách rút chu kỳ rẻ nhất | ⭐ **Song song hoá** — và gỡ các bộ định "cho chắc" |
| ⚠⚠ Không bao giờ song song hoá | **Kiểm tra an toàn** · xác nhận vị trí · khoá liên động · thời gian quá trình vật lý |
| Công thức OEE | Khả dụng × Hiệu suất × Chất lượng |
| ⭐ Giá trị của OEE nằm ở đâu | **Ba con số thành phần**, không phải con số gộp |
| ⚠⚠ Cách bóp méo phổ biến nhất | **Lấy chu kỳ thực tế làm chu kỳ thiết kế** → hiệu suất luôn ~100 % |
| ⭐ OEE dùng để làm gì | **Tìm chỗ cải tiến** — không phải chấm điểm người |
| ⚠ Nút cổ chai của DP-01 | ⭐ **Trạm 2 — sấy UV (6–12 s)**; với công thức 12 s thì **chỉ vừa đủ** 300 board/giờ |

---

## 55.11 Tự kiểm

1. ⭐⭐ Kể lại sự việc ở mục 55.1. Vì sao cải tiến gấp đôi mà sản lượng không đổi?
2. Phân biệt **chu kỳ máy** và **thời gian thông qua**. Cái nào quyết định sản lượng?
3. Máy ba trạm mất 5 s, 9 s, 7 s, có đệm giữa các trạm. Chu kỳ là bao nhiêu? UPH là bao nhiêu?
4. ⭐ Vẫn máy đó, bạn rút trạm 2 xuống 4 s. Chu kỳ mới là bao nhiêu? Nút cổ chai bây giờ ở đâu?
5. ⭐ Rút tiếp trạm 2 xuống 3 s có tăng sản lượng không? Vì sao? Bài học là gì?
6. ⚠ Vẫn máy ở câu 3 nhưng **không có đệm**, thời gian chuyển giữa các trạm là 1,5 s. Chu kỳ là bao
   nhiêu?
7. ⭐⭐ Mô tả cách tìm nút cổ chai bằng **phần trăm thời gian chờ**. Vì sao nó tốt hơn phỏng đoán?
8. ⭐ Vì sao phải lưu **giá trị lớn nhất** chứ không chỉ trung bình của thời gian mỗi bước?
9. Nêu bốn câu hỏi để tìm việc có thể song song hoá. Câu nào nên soát lại trên mọi máy?
10. ⚠⚠ Nêu bốn thứ **không bao giờ** được song song hoá. Vì sao "thời gian quá trình vật lý" là cái
    bẫy tinh vi nhất?
11. Nêu sáu nguồn thời gian chết ngoài chu kỳ. Nguồn nào thường lớn nhất?
12. ⭐ Tính OEE cho ca sau: dự định 420 phút, dừng lỗi 60 phút, chu kỳ thiết kế 10 s, làm ra 1900 sản
    phẩm, 50 sản phẩm lỗi. Ba thành phần nói gì về nơi cần cải tiến?
13. ⚠⚠ Nêu năm cách bóp méo OEE. Cách nào nguy hiểm nhất, và vì sao nó trông hợp lý?
14. ⭐⭐ Vì sao trên DP-01 việc rút thời gian sấy UV **không phải** việc của người lập trình?

> Câu 5, 7, 10 và 13 là bốn câu phân loại. Câu 1 và 14 gắn với nhau: ⭐ **cả hai đều nói rằng công
> sức đặt sai chỗ không tạo ra kết quả, dù công sức đó rất thật.**

---

### Chương tiếp theo

Chương 56 — **Nâng cấp máy cũ (retrofit)**. Đến đây sách đã đi hết một cỗ máy làm mới. Nhưng phần
lớn công việc thực tế là **sửa máy đã có** — thường là máy không còn tài liệu, và người viết nó đã
đi từ lâu.

### Nguồn tham khảo chương 55

- **Số liệu đã chốt của DP-01** — Phụ lục J §J.1: 300 board/giờ, chu kỳ 12,0 s, trạm 2 sấy UV 6–12 s.
- IEC 62264 (bộ) — *Enterprise-control system integration*: mô hình dữ liệu sản xuất, nền cho việc
  đưa số liệu năng suất lên hệ thống trên. *(tiêu chuẩn có bản quyền)*
- ISO 22400 (bộ) — *Key performance indicators for manufacturing operations management*: ⭐ **định
  nghĩa chuẩn hoá cho các chỉ số năng suất**, gồm cả nhóm chỉ số mà OEE thuộc về. Dùng nó khi cần
  con số **so sánh được giữa các nhà máy**.
- Phép đo thời gian bước và bộ đếm — Chương 12 (vùng nhớ giữ được), Chương 21 (trình tự), Chương 43
  (báo động), Chương 53 mục 53.5 (bảo trì).

> ⚠ **Giới hạn.** Công thức OEE ở mục 55.7 là dạng phổ biến nhất, nhưng ⚠ **định nghĩa chi tiết khác
> nhau giữa các nơi** — cái gì tính là "thời gian dự định", dừng ngắn bao nhiêu thì bỏ qua, hàng sửa
> lại tính thế nào. ⭐ **Trước khi báo cáo một con số OEE, hãy ghi rõ định nghĩa bạn dùng** — và khi
> so sánh hai con số, kiểm tra chúng cùng định nghĩa. Nếu cần con số so sánh được với bên ngoài, dùng
> định nghĩa trong ISO 22400 thay vì tự đặt.

<!-- SECTION: ch56_nang_cap_may_cu_retrofit -->
---

# Chương 56 — Nâng cấp máy cũ *(retrofit)*

> **Lát cắt máy mẫu:** 5 — toàn bộ kiến thức của sách, áp vào một cỗ máy không phải của bạn.

---

> ⚠⚠ **ĐỌC TRƯỚC — chương này chạm vào nghĩa vụ pháp lý**
>
> Nâng cấp một cỗ máy cũ có thể làm phát sinh **nghĩa vụ pháp lý mới** với người thực hiện — trong
> một số trường hợp, bạn trở thành **nhà chế tạo** dưới góc nhìn của luật, với toàn bộ trách nhiệm
> đi kèm.
>
> ⚠ Mục 56.7 nêu vấn đề này để bạn **biết mà hỏi đúng người**. Chương này:
>
> - **không thay thế** tư vấn pháp lý — quy định khác nhau giữa các nước, các ngành và các loại máy;
> - **không thay thế** đánh giá rủi ro do **người có thẩm quyền** thực hiện (Chương 6, ISO 12100);
> - **không thay thế** việc kiểm định chức năng an toàn (Chương 48).
>
> ⚠⚠ Trước một dự án nâng cấp có chạm phần an toàn: **hỏi bộ phận pháp chế và một chuyên gia an toàn
> máy** — trước khi báo giá, không phải sau. Mọi công việc chạm mạch điện lực và mạch an toàn phải do
> **người có thẩm quyền** thực hiện hoặc kiểm tra.

---

## 56.1 Bài toán: cỗ máy không ai giải thích được

Bạn được giao nâng cấp một cỗ máy chạy mười lăm năm. Yêu cầu nghe đơn giản: **thay PLC** vì dòng cũ
đã ngừng sản xuất, không mua được phụ tùng.

Ngày đầu tiên, bạn phát hiện:

| Thực trạng | |
|---|---|
| Sơ đồ điện | Có — nhưng là bản **lúc chế tạo**, khác thực tế nhiều chỗ |
| Chương trình PLC | ⚠ Tải về được, **không có chú thích**, tên biến kiểu `%M12.3` |
| Người viết | Không còn liên lạc được |
| Người vận hành | ⭐ **Biết máy làm gì, không biết vì sao** |
| Một hộp kim loại đấu thêm ngoài tủ | ⚠⚠ **Không có trong bất kỳ tài liệu nào** |

Bạn hỏi cái hộp đó là gì. Người vận hành nói: *"Cái đó có từ lâu rồi, đừng đụng vào, đụng là máy
dừng."*

> ⭐⭐ **Đây là điều kiện làm việc bình thường của nghề, không phải trường hợp cá biệt.**
>
> Sách này đến đây đã dạy cách làm một cỗ máy đúng đắn từ đầu. Chương này về việc **phần lớn công
> việc thực tế không như vậy** — bạn nhận một cỗ máy đã có, với lịch sử mà không ai kể lại được.

---

## 56.2 ⭐ Nguyên tắc nền: hiểu trước khi đổi

Sai lầm lớn nhất trong retrofit là **bắt đầu bằng việc viết chương trình mới**.

| Cách sai | Cách đúng |
|---|---|
| Đọc yêu cầu → viết chương trình mới → thay vào | ⭐ **Khảo sát → dựng lại tài liệu → mới viết** |
| Giả định máy làm đúng như mô tả | ⭐ **Giả định máy làm điều gì đó bạn chưa biết** |
| Bỏ đi phần "không hiểu vì sao có" | ⚠⚠ **Tìm cho ra vì sao có, rồi mới quyết** |

> ⭐⭐ **Quy tắc vàng của retrofit: mọi thứ khó hiểu trong một cỗ máy đang chạy đều có lý do — bạn chỉ
> chưa biết lý do đó.**
>
> Đoạn logic kỳ quặc kia có thể là: một sửa lỗi sau tai nạn · một cách né lỗi phần cứng · một yêu cầu
> của khách hàng đã quên · hoặc đúng là rác. ⚠ **Ba khả năng đầu chiếm đa số**, và xoá nhầm một trong
> ba thì bạn tái tạo lại chính vấn đề mà nó được viết ra để giải quyết.

---

## 56.3 Khảo sát máy không có tài liệu

### ⭐ Dựng lại bảng I/O từ tủ thật

Đây là việc nền tảng — mọi thứ khác dựa vào nó (Chương 23).

| Bước | Cách làm |
|---|---|
| 1 | ⭐ **Chụp ảnh có hệ thống trước khi đụng vào bất cứ thứ gì** — xem bên dưới |
| 2 | Liệt kê module, khe cắm, địa chỉ theo thứ tự vật lý |
| 3 | ⭐ Đi từ **cầu đấu** ra thiết bị: mỗi kênh đấu tới cái gì |
| 4 | ⭐⭐ **Xác nhận từng kênh bằng cách tác động thật** — xem bên dưới |
| 5 | Ghi kiểu tín hiệu: NO/NC, PNP/NPN, dải analog (Chương 4, 31) |
| 6 | Đối chiếu với chương trình: kênh nào **không được dùng** trong chương trình? |

> ⭐⭐ **Bước 4 là bước không được bỏ.** Sơ đồ nói kênh DI 3 là "cảm biến board vào" — nhưng sơ đồ đã
> sai ở ba chỗ khác rồi. Cách duy nhất chắc chắn: **tác động cảm biến thật và xem bit nào đổi**.
>
> ⚡ Với ngõ ra thì ngược lại và ⚠ **nguy hiểm hơn nhiều**: cưỡng bức một ngõ ra làm cơ cấu chuyển
> động thật. Chỉ làm khi đã ⚠ **cô lập năng lượng cho phần không cần thử**, đã kiểm tra vùng nguy
> hiểm, và có người thứ hai (Chương 3, Chương 6).

> ⭐ **Bước 6 hay lộ ra thứ thú vị:** một kênh được đấu dây nhưng không dùng trong chương trình
> thường là **tàn tích của một chức năng đã bỏ** — hoặc của cái hộp kim loại ở mục 56.1.

### ⭐ Chụp ảnh có hệ thống

Nghe tầm thường, nhưng đây là công cụ mạnh nhất và rẻ nhất của khảo sát:

| Nguyên tắc | Vì sao |
|---|---|
| ⭐ **Chụp TRƯỚC khi tháo bất cứ thứ gì** | ⚠ Sau khi tháo thì không dựng lại được |
| Từ tổng thể tới chi tiết | Toàn cảnh tủ → từng hàng → từng cầu đấu |
| ⭐ **Có vật đánh dấu trong khung ảnh** | Nhãn cầu đấu, số hàng — để biết ảnh chụp chỗ nào |
| Chụp cả **mặt sau** và bên trong máng | Chỗ hay có dây đấu thêm |
| ⭐ Chụp **nhãn thiết bị** rõ nét | Mã hàng, phiên bản — cần khi đi tìm hàng thay thế |
| Nhiều hơn bạn nghĩ là cần | ⭐ Ảnh rẻ; ⚠ **quay lại nhà máy thì không** |

> ⭐ **Đặt tên và sắp xếp ảnh ngay trong ngày.** Ba trăm ảnh không tên, chụp cách đây hai tuần, có
> giá trị gần bằng không.

### ⚠ Dò dây an toàn

| Quy tắc | |
|---|---|
| ⚠⚠ **Cô lập năng lượng trước** | Chương 3 — điện, khí nén, và ⚠ **năng lượng tích trữ** |
| ⭐ Dò bằng thiết bị đo, không dò bằng cách kéo dây | Kéo dây làm lỏng đầu cốt ở đầu kia |
| Đánh số ngay khi xác định được | Chương 49 mục 49.6 — ⭐ **cả hai đầu** |
| ⚠ Ghi lại các "đấu tạm" phát hiện được | Chương 53 mục 53.4 |
| ⚠⚠ **Không tự ý gỡ thứ chưa hiểu** | Mục 56.2 |

---

## 56.4 Đọc chương trình PLC đời cũ

### ⭐ Đọc thế nào khi không có chú thích

| Cách | Nội dung |
|---|---|
| 1 | ⭐ **Bắt đầu từ ngõ ra, đi ngược** — chọn một cơ cấu, tìm điều kiện làm nó chạy |
| 2 | ⭐⭐ **Tìm bộ đếm bước / thanh ghi trạng thái** — đây là xương sống trình tự (Chương 21) |
| 3 | Đối chiếu với ⭐ **quan sát máy chạy thật** — xem thứ tự động tác |
| 4 | ⭐ **Hỏi người vận hành**: máy làm gì, khi nào dừng, họ phải can thiệp lúc nào |
| 5 | Ghi chú lại **ngay trong lúc đọc**, dựng dần bảng tương ứng bit ↔ ý nghĩa |
| 6 | Tách riêng: phần trình tự · phần khoá liên động · ⚠ **phần an toàn** · phần báo động |

> ⭐⭐ **Bước 4 là nguồn thông tin bị đánh giá thấp nhất.** Người vận hành biết những thứ không có
> trong tài liệu nào: máy hay kẹt ở đâu, phải làm gì khi kẹt, "cái nút này đừng bấm khi đang chạy",
> và ⭐ **các thao tác né lỗi mà họ đã quen tới mức không nghĩ là bất thường**.
>
> Hỏi họ *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* — câu trả lời thường là danh sách việc
> cần sửa.

### ⭐ Dựng bảng tương ứng

```text
%M12.3  →  Bit "đã có board ở trạm 1"       (suy ra từ: dùng làm điều kiện cho DO kẹp)
%M12.4  →  ? xuất hiện ở 4 nơi, chưa rõ     ← ⭐ đánh dấu và quay lại
%MW20   →  Bộ đếm bước trạm 1 (giá trị 0–7)
```

> ⭐ **Ghi cả những chỗ CHƯA HIỂU, và đánh dấu chúng.** Danh sách "chưa hiểu" co lại dần khi bạn đọc
> tiếp — và ⚠ **những mục còn lại cuối cùng chính là rủi ro của dự án**. Chúng phải được giải quyết
> trước khi thay chương trình, không phải bỏ qua.

### ⚠ Chuyển sang nền mới

| Cách | Đánh đổi |
|---|---|
| ⭐ **Dịch sát từng đoạn** | ⭐ An toàn nhất; ⚠ khiêng theo cả **sai sót cũ** và cấu trúc khó đọc |
| **Viết lại theo cấu trúc mới** | ⭐ Sạch, dễ bảo trì; ⚠⚠ **rủi ro bỏ sót hành vi cũ** cao nhất |
| ⭐⭐ **Kết hợp**: dịch sát trước, chạy được, rồi cấu trúc lại từng phần | ⭐ **Thường là lựa chọn đúng** |

> ⭐⭐ **Vì sao cách kết hợp thắng:** nó tách hai rủi ro ra làm hai bước. Bước 1 chỉ đổi nền phần cứng
> — nếu máy sai thì lỗi nằm ở việc dịch. Bước 2 chỉ đổi cấu trúc — nếu máy sai thì lỗi nằm ở việc
> viết lại, và bạn **đã có một bản chạy được để so**.
>
> Làm cả hai cùng lúc thì khi máy chạy sai, bạn không biết nhìn vào đâu.

### ⚠ Đối chiếu tập lệnh và thời gian quét

| Điểm khác | Hậu quả nếu bỏ qua |
|---|---|
| ⚠ **Thời gian quét khác** | ⭐ Logic phụ thuộc thời gian quét sẽ **chạy khác** (Chương 7) |
| Cách xử lý bộ định thời khi bị ngắt giữa chừng | Hành vi khác nhau giữa các dòng |
| ⭐ **Kiểu dữ liệu và tràn số** | Chương 14 — một phép tính chạy đúng 15 năm có thể tràn trên nền mới |
| Thứ tự quét khối / ngắt | Chương 19 |
| Vùng nhớ giữ được qua mất điện | ⭐ Chương 12 — ⚠ **bộ đếm bảo trì, số lô, tổng sản lượng** |
| Cách làm tròn số thực | Chương 14 |

> ⚠⚠ **Hàng đầu là cái bẫy đặc trưng của retrofit.** PLC mới thường quét **nhanh hơn nhiều**. Một
> đoạn logic dựa vào việc "mỗi vòng quét khoảng 20 ms" — có thể là một bộ đếm dùng làm bộ định thời
> thô sơ — sẽ chạy **nhanh gấp mấy lần** trên nền mới.
>
> ⭐ Đây là lý do bước "dịch sát" vẫn cần **kiểm thử đầy đủ**: cùng logic không có nghĩa là cùng hành
> vi.

---

## 56.5 ⭐ Rủi ro đặc thù của retrofit

### Hành vi cũ không ai mô tả được nhưng người dùng đã quen

| Ví dụ | Nếu bạn "sửa cho đúng" |
|---|---|
| Nút Reset cũng xoá luôn bộ đếm lô | ⚠ Người vận hành mất cách xoá bộ đếm mà họ vẫn dùng |
| Máy chạy tiếp sau khi mở cửa ở chế độ tay | ⚠⚠ **Đây là lỗi an toàn — phải sửa, nhưng phải báo trước** |
| Nhấn Start hai lần thì bỏ qua trạm kiểm tra | ⭐ Có thể là **tính năng không ghi chép**, có thể là lỗi — ⚠ **hỏi trước** |
| Thời gian trễ 200 ms không rõ lý do | Chương 53 mục 53.1 — ⚠ **rất có thể có lý do thật** |

> ⭐⭐ **Nguyên tắc: liệt kê mọi thay đổi hành vi, kể cả thay đổi làm máy "đúng hơn", và thoả thuận
> trước.**
>
> Một cải tiến bất ngờ vẫn là một bất ngờ. Người vận hành làm việc bằng thói quen; đổi hành vi mà
> không báo thì họ sẽ ⚠ **phát hiện ra vào lúc tệ nhất** — giữa ca sản xuất.

### ⚠ Giữ nguyên hay sửa "sai sót cũ"?

| Loại | Quyết định |
|---|---|
| ⚠⚠ **Sai sót về an toàn** | ⭐⭐ **Phải sửa** — không có lựa chọn; xem mục 56.7 |
| Sai sót gây hàng lỗi hoặc dừng máy | ⭐ Nên sửa, ⭐ **báo trước và ghi vào hồ sơ bàn giao** |
| Cách làm xấu nhưng chạy đúng | ⚡ Sửa nếu tiện; ⚠ **đừng gộp vào cùng đợt với thay nền** |
| Hành vi lạ mà chưa hiểu vì sao | ⚠⚠ **Giữ nguyên cho tới khi hiểu** (mục 56.2) |

> ⭐ **Hàng thứ ba đáng nhấn mạnh.** Cám dỗ "đằng nào cũng đang sửa, dọn luôn cho sạch" rất mạnh —
> và nó là cách biến một dự án hai tuần thành hai tháng, đồng thời làm mờ ranh giới khi đi tìm lỗi.
>
> Dọn dẹp là việc tốt, nhưng nó là **đợt sau**.

### ⚠ Rủi ro về thời gian dừng máy

Retrofit thường làm trong một cửa sổ dừng máy có hạn — nghỉ lễ, cuối tuần. Rủi ro lớn nhất không
phải viết sai, mà là **không kịp và không quay lại được**.

| Biện pháp | Nội dung |
|---|---|
| ⭐⭐ **Kế hoạch quay lui** | ⭐ **Giữ nguyên PLC cũ đấu song song, hoặc giữ đủ để đấu lại** trong vài giờ |
| ⭐ Kiểm thử trước trên bàn | Chương 50 — mô phỏng toàn bộ trình tự trước khi tới nhà máy |
| Chuẩn bị sẵn tủ mới | Đấu và kiểm tra tại xưởng, tới nơi chỉ đấu cầu đấu |
| ⭐ Danh mục kiểm tra theo thứ tự | Chương 52 — không nghĩ ra tại chỗ lúc nửa đêm |
| ⭐ **Mốc quyết định** | ⚠ "Đến giờ X mà chưa xong thì **quay lui**" — quyết trước, không quyết lúc mệt |

> ⭐⭐ **Mốc quyết định là thứ hay bị bỏ và hay gây thiệt hại nhất.** Lúc 3 giờ sáng, đã làm 14 tiếng,
> còn "một lỗi nữa là xong" — đó là lúc con người ra quyết định tệ nhất. ⭐ **Đặt mốc lúc đầu óc còn
> tỉnh**, và tôn trọng nó.

---

## 56.6 Thay PLC hết vòng đời

### ⭐ Tìm hàng thay thế

| Câu hỏi | Ghi chú |
|---|---|
| Có **bộ chuyển đổi cùng hãng** không? | ⭐ Nhiều hãng có dòng kế nhiệm kèm công cụ chuyển chương trình |
| Giữ nguyên module I/O, chỉ đổi CPU được không? | ⭐ **Rẻ nhất** nếu khung và module còn hàng |
| Đổi cả sang hãng khác? | ⚠ Đắt nhất, nhưng đôi khi là lựa chọn duy nhất |
| ⭐ Phụ tùng còn mua được **bao lâu nữa**? | ⭐ Hỏi thẳng nhà cung cấp — ⚠ **đừng lặp lại vấn đề sau 5 năm** |

> ⭐ **Công cụ chuyển tự động của hãng là điểm khởi đầu, không phải kết quả.** Nó chuyển được cú pháp;
> nó **không** kiểm tra được sự khác biệt về thời gian quét, tràn số, hay hành vi bộ định thời ở mục
> 56.4. ⚠ Phải kiểm thử đầy đủ như thể viết mới.

### ⭐ Cơ hội đi kèm

Khi đã mở tủ ra, một số việc rẻ hơn nhiều so với làm riêng sau này:

| Việc | Chương |
|---|---|
| ⭐ **Dựng lại tài liệu as-built đầy đủ** | 53 mục 53.4 — ⭐ **giá trị lớn nhất của cả dự án** |
| Thêm bộ đếm bảo trì và đo thời gian bước | 53 mục 53.5, 55 mục 55.4 |
| Cải thiện báo động — nói được **phải làm gì** | 43 |
| Đánh số lại dây, sửa tách máng | 49 |
| ⭐ Thiết lập quy trình sao lưu | 54 |
| Thêm chỗ đệm nếu đó là nút cổ chai | 55 mục 55.3 |

> ⭐⭐ **Hàng đầu tiên đáng giá hơn cả bản thân việc thay PLC.** Bạn vừa bỏ nhiều tuần để hiểu cỗ máy
> này. Nếu không ghi lại, ⚠ **người sau sẽ bỏ ra đúng ngần ấy thời gian lần nữa** — và lần đó có thể
> là chính bạn, ba năm sau.

---

## 56.7 ⚠⚠ Nâng cấp phần an toàn — nghĩa vụ phát sinh

Đây là mục quan trọng nhất chương và là lý do chương này mang cờ ⚠.

### Vấn đề

Máy cũ được chế tạo theo yêu cầu an toàn **của thời điểm đó**. Yêu cầu hiện hành thường **cao hơn**:
khái niệm mức hiệu năng, chẩn đoán lỗi, giám sát tiếp điểm, chống khởi động lại bất ngờ (Chương 47,
48).

Khi bạn chạm vào máy, câu hỏi đặt ra: **máy sau nâng cấp phải đạt mức an toàn nào — của khi nó được
chế tạo, hay của hôm nay?**

### ⭐ Điều có thể nói chắc

| Nguyên tắc | |
|---|---|
| ⭐⭐ **Thay đổi lớn có thể làm bạn thành "nhà chế tạo" trước pháp luật** | ⚠ Với toàn bộ trách nhiệm về đánh giá rủi ro, hồ sơ kỹ thuật, và tuyên bố phù hợp |
| ⭐ **Ranh giới "lớn" đến đâu là câu hỏi PHÁP LÝ**, không phải kỹ thuật | ⚠⚠ **Phải hỏi, không được đoán** |
| ⭐ **Thay đổi làm tăng rủi ro thì gần như chắc chắn phải đánh giá lại** | Tăng tốc độ, thêm chuyển động, đổi chế độ vận hành |
| ⚠⚠ **Không được làm máy kém an toàn hơn trước** | ⭐ Đây là ranh giới không cần luật sư cũng biết |
| ⭐ Phát hiện lỗi an toàn thì **phải báo bằng văn bản** | ⚠ Kể cả khi chủ máy không muốn sửa — xem bên dưới |

> ⚠⚠ **Tình huống khó nhất, và nó xảy ra thường xuyên:** bạn được thuê thay PLC, và trong lúc khảo
> sát phát hiện ⚠ **mạch dừng khẩn không đạt yêu cầu** — nó chỉ cắt tín hiệu qua PLC thường, không
> có rơ-le an toàn (Chương 47).
>
> Việc đó **nằm ngoài phạm vi hợp đồng**. Nhưng bạn đã biết.
>
> ⭐ **Việc phải làm: báo bằng văn bản, mô tả rủi ro cụ thể, đề xuất cách khắc phục, và lưu bản
> sao.** Chủ máy quyết định có sửa hay không — đó là quyền và trách nhiệm của họ. Nhưng ⚠ **im lặng
> thì trách nhiệm chuyển một phần sang bạn**, và về mặt nghề nghiệp thì im lặng là điều không chấp
> nhận được.

### ⭐ Việc nên làm ngay từ đầu dự án

| Bước | Khi nào |
|---|---|
| ⭐ **Đánh giá rủi ro cho máy SAU nâng cấp** | ⭐ **Trước khi báo giá** — Chương 6 |
| ⚠ Hỏi pháp chế về ranh giới "thay đổi lớn" | Trước khi ký |
| ⭐ Ghi rõ trong hợp đồng: ai chịu trách nhiệm phần an toàn | ⚠ **Mập mờ ở đây là rủi ro lớn nhất của dự án** |
| Lập hồ sơ những gì đã kiểm tra và đã báo | Suốt dự án |
| ⭐ Nghiệm thu phần an toàn riêng | Chương 48, 52 |

> ⭐⭐ **Đưa việc đánh giá rủi ro vào TRƯỚC khi báo giá là lời khuyên thực dụng nhất của mục này.**
>
> Nếu nâng cấp an toàn là bắt buộc, nó phải nằm trong giá. Phát hiện sau khi đã ký giá thấp thì bạn
> ở vào thế phải chọn giữa **lỗ** và **làm ngơ** — và đó là một vị trí không ai nên tự đặt mình vào.

> ⚠⚠ **Nhắc lại: mục này nêu vấn đề để bạn biết mà hỏi. Nó không phải tư vấn pháp lý, và các quy
> định cụ thể khác nhau giữa các nước, các ngành, và các loại máy.**

---

## 56.8 Liên hệ với máy mẫu DP-01

DP-01 là máy làm mới, nên chương này áp vào nó theo hướng ngược lại: ⭐ **cỗ máy bạn làm hôm nay là
cỗ máy ai đó sẽ retrofit trong mười năm nữa.**

| Việc làm hôm nay | Cứu ai đó năm 2036 |
|---|---|
| ⭐ Chú thích giải thích **vì sao** | Chương 24 — thứ duy nhất không lạc bản (Ch.53 mục 53.4) |
| ⭐⭐ **Tài liệu as-built cập nhật** | Chương 53 — ⭐ **giá trị lớn nhất** |
| Bảng I/O khớp số dây và tên tag | Chương 23, 49 mục 49.6 |
| ⭐ Quy trình sao lưu bảy hạng mục | Chương 54 |
| Nhật ký thay đổi có ghi **lý do** | Chương 53 mục 53.3 |
| Trình tự có cấu trúc rõ, bộ đếm bước tường minh | Chương 21 — ⭐ **người sau đọc được** |
| ⭐ Không để "đấu tạm" không nhãn | Chương 53 mục 53.4 |
| Hồ sơ an toàn đầy đủ, có mã kiểm tra | Chương 48, 54 |

> ⭐⭐ **Đây là chỗ toàn bộ sách khép lại thành một vòng.**
>
> Mọi việc "phiền phức" mà các chương trước đòi hỏi — chú thích, tài liệu, nhật ký, sao lưu, đánh số
> — đều có cùng một người thụ hưởng: ⭐ **người mở tủ ra sau bạn**, với một cỗ máy đang chạy và không
> ai giải thích được.
>
> Chương này cho thấy chi phí của việc không làm những thứ đó. Nó không rơi vào bạn — nó rơi vào
> người sau. Và **rất thường xuyên, người sau chính là bạn**.

---

## 56.9 Bẫy thường gặp

### 🔍 BẪY 1 — Viết chương trình mới trước khi hiểu máy cũ

**Hiện tượng:** ⚠ máy chạy "gần đúng", và những chỗ sai là những chỗ không ai mô tả được.
**Cách sửa:** ⭐ khảo sát → dựng tài liệu → mới viết (mục 56.2).

### 🔍 BẪY 2 — Xoá đoạn logic "không hiểu vì sao có"

**Hiện tượng:** ⚠⚠ tái tạo lại chính vấn đề mà đoạn đó được viết ra để sửa — có thể là một **tai
nạn**.
**Cách sửa:** ⭐ mọi thứ khó hiểu đều có lý do; ⚠ **giữ nguyên cho tới khi hiểu** (mục 56.2, 56.5).

### 🔍 BẪY 3 — Tin sơ đồ thay vì tin tủ thật

**Hiện tượng:** bảng I/O sai vài chỗ, và những chỗ đó lộ ra lúc chạy thử.
**Cách sửa:** ⭐⭐ **xác nhận từng kênh bằng cách tác động thật** (mục 56.3).

### 🔍 BẪY 4 — Chụp ảnh sau khi đã tháo

**Hiện tượng:** ⚠ không dựng lại được trạng thái ban đầu.
**Cách sửa:** ⭐ chụp **trước**, có hệ thống, đặt tên ngay trong ngày (mục 56.3).

### 🔍 BẪY 5 — Không hỏi người vận hành

**Hiện tượng:** ⭐ bỏ lỡ nguồn thông tin **duy nhất** về hành vi thực tế của máy.
**Cách sửa:** hỏi *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* (mục 56.4).

### 🔍 BẪY 6 — Dịch sát và viết lại cùng một lúc

**Hiện tượng:** máy chạy sai, ⚠ **không biết lỗi ở việc dịch hay việc viết lại**.
**Cách sửa:** ⭐⭐ hai bước tách biệt — dịch sát, chạy được, rồi mới cấu trúc lại (mục 56.4).

### 🔍 BẪY 7 — Bỏ qua khác biệt thời gian quét

**Hiện tượng:** ⚠⚠ logic dựa vào vòng quét chạy **nhanh gấp mấy lần** trên PLC mới.
**Cách sửa:** đối chiếu tập lệnh và thời gian quét; ⭐ **kiểm thử như thể viết mới** (mục 56.4).

### 🔍 BẪY 8 — Đổi hành vi mà không báo trước

**Hiện tượng:** ⚠ người vận hành phát hiện thay đổi **giữa ca sản xuất**.
**Cách sửa:** ⭐ liệt kê **mọi** thay đổi hành vi, kể cả cải tiến, và thoả thuận trước (mục 56.5).

### 🔍 BẪY 9 — Gộp dọn dẹp vào cùng đợt thay nền

**Hiện tượng:** dự án hai tuần thành hai tháng; ⚠ ranh giới tìm lỗi bị mờ.
**Cách sửa:** dọn dẹp là **đợt sau** (mục 56.5).

### 🔍 BẪY 10 — Không có kế hoạch quay lui

**Hiện tượng:** ⚠⚠ hết cửa sổ dừng máy, máy mới chưa chạy, máy cũ **đã tháo**.
**Cách sửa:** ⭐ giữ đủ để đấu lại trong vài giờ; ⭐⭐ **đặt mốc quyết định trước, lúc còn tỉnh táo**
(mục 56.5).

### 🔍 BẪY 11 — Lặp lại vấn đề vòng đời

**Hiện tượng:** ⚠ chọn dòng thiết bị sắp ngừng sản xuất → làm lại sau 5 năm.
**Cách sửa:** hỏi thẳng nhà cung cấp về vòng đời và phụ tùng (mục 56.6).

### 🔍 BẪY 12 — Không dựng lại tài liệu sau khi đã hiểu máy

**Hiện tượng:** ⭐⭐ người sau bỏ ra **đúng ngần ấy thời gian lần nữa** — có thể chính là bạn.
**Cách sửa:** as-built là ⭐ **sản phẩm bàn giao của dự án**, không phải việc phụ (mục 56.6).

### 🔍 BẪY 13 — Báo giá trước khi đánh giá rủi ro an toàn

**Hiện tượng:** ⚠⚠ phát hiện phải nâng cấp an toàn **sau khi đã ký giá thấp** → kẹt giữa lỗ và làm
ngơ.
**Cách sửa:** ⭐ đánh giá rủi ro **trước khi báo giá**; ghi rõ trách nhiệm an toàn trong hợp đồng
(mục 56.7).

### 🔍 BẪY 14 — Im lặng về lỗi an toàn ngoài phạm vi hợp đồng

**Hiện tượng:** ⚠⚠ bạn đã biết, và **trách nhiệm chuyển một phần sang bạn**.
**Cách sửa:** ⭐ báo **bằng văn bản**, mô tả rủi ro, đề xuất khắc phục, **lưu bản sao** (mục 56.7).

---

## 56.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Quy tắc vàng của retrofit | **Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết** |
| Thứ tự đúng | ⭐ **Khảo sát → dựng tài liệu → mới viết**, không ngược lại |
| ⭐⭐ Xác nhận I/O thế nào | **Tác động thật và xem bit nào đổi** — không tin sơ đồ |
| ⚠ Với ngõ ra | Chỉ thử khi đã **cô lập năng lượng** và có người thứ hai |
| Chụp ảnh | ⭐ **Trước khi tháo**, có hệ thống, đặt tên ngay trong ngày |
| Đọc chương trình không chú thích | ⭐ Đi ngược từ ngõ ra · ⭐⭐ **tìm bộ đếm bước** · quan sát máy chạy · **hỏi người vận hành** |
| ⭐ Câu hỏi hay nhất cho người vận hành | *"Anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* |
| Danh sách "chưa hiểu" | ⚠ **Chính là rủi ro của dự án** — phải giải quyết, không bỏ qua |
| ⭐⭐ Cách chuyển nền | **Dịch sát trước, chạy được, rồi cấu trúc lại** — hai bước tách biệt |
| ⚠⚠ Bẫy kỹ thuật đặc trưng | **Thời gian quét khác** — logic dựa vào vòng quét chạy nhanh gấp mấy lần |
| Hành vi cũ người dùng đã quen | ⭐ Liệt kê **mọi** thay đổi hành vi và **thoả thuận trước** |
| Sai sót cũ — sửa hay giữ | ⚠⚠ An toàn: **phải sửa** · gây lỗi: nên sửa + báo · xấu mà đúng: đợt sau · chưa hiểu: **giữ** |
| ⭐⭐ Chống rủi ro dừng máy | **Kế hoạch quay lui** + ⭐ **mốc quyết định đặt trước** |
| Cơ hội đi kèm giá trị nhất | ⭐⭐ **Dựng lại tài liệu as-built** |
| ⚠⚠ Nghĩa vụ pháp lý | Thay đổi lớn có thể làm bạn thành **nhà chế tạo** trước pháp luật |
| Ranh giới "lớn" là câu hỏi gì | ⚠ **Pháp lý — phải hỏi, không được đoán** |
| Ranh giới chắc chắn | ⚠⚠ **Không được làm máy kém an toàn hơn trước** |
| Phát hiện lỗi an toàn ngoài hợp đồng | ⭐ **Báo bằng văn bản, lưu bản sao** — chủ máy quyết định |
| Đánh giá rủi ro làm khi nào | ⭐⭐ **Trước khi báo giá** |

---

## 56.11 Tự kiểm

1. ⭐⭐ Phát biểu quy tắc vàng của retrofit. Nêu ba lý do thật có thể đứng sau một đoạn logic khó
   hiểu.
2. Vì sao "viết chương trình mới rồi thay vào" là sai lầm lớn nhất?
3. ⭐⭐ Vì sao không được tin sơ đồ khi dựng lại bảng I/O? Xác nhận một kênh DI thế nào? Một kênh DO
   thế nào, và ⚠ **cần điều kiện an toàn gì**?
4. Nêu sáu nguyên tắc chụp ảnh khảo sát. Nguyên tắc nào không thể sửa nếu làm sai?
5. ⭐ Kể sáu bước đọc một chương trình PLC không có chú thích. Bước nào cho thông tin không có trong
   tài liệu nào?
6. ⭐ Vì sao phải ghi lại cả những chỗ **chưa hiểu**? Danh sách đó nghĩa là gì với dự án?
7. ⭐⭐ Nêu ba cách chuyển sang nền mới và đánh đổi. Vì sao cách kết hợp thường thắng?
8. ⚠⚠ Nêu sáu điểm khác biệt phải đối chiếu khi đổi nền PLC. Điểm nào là bẫy đặc trưng, và nó gây ra
   gì?
9. ⭐ Vì sao phải liệt kê cả những thay đổi hành vi làm máy "đúng hơn"?
10. ⚠ Bốn loại "sai sót cũ" được xử lý thế nào? Loại nào không có lựa chọn?
11. ⭐⭐ Vì sao **mốc quyết định quay lui** phải đặt trước, và vì sao nó hay bị bỏ?
12. Nêu sáu cơ hội đi kèm khi đã mở tủ. Cơ hội nào giá trị nhất, và vì sao?
13. ⚠⚠ Trong tình huống ở mục 56.7 — phát hiện mạch dừng khẩn không đạt, nằm ngoài hợp đồng — bạn
    làm gì? Vì sao im lặng không phải lựa chọn?
14. ⭐ Vì sao đánh giá rủi ro phải làm **trước khi báo giá**?
15. ⭐⭐ Liệt kê tám việc làm hôm nay trên DP-01 sẽ giúp người retrofit nó năm 2036. Ai thật sự là
    người thụ hưởng của chúng?

> Câu 3, 7, 11 và 13 là bốn câu phân loại. Câu 15 là câu khép vòng: ⭐⭐ **chi phí của việc không ghi
> chép không rơi vào người bỏ qua nó — nó rơi vào người đến sau, và rất thường xuyên, người đến sau
> chính là bạn.**

---

### Chương tiếp theo

Chương 57 — **Case study DP-01 hoàn chỉnh**. Cả cỗ máy, từ đầu tới cuối, ráp lại thành một mạch duy
nhất: từ khảo sát yêu cầu tới nghiệm thu và bàn giao.

### Nguồn tham khảo chương 56

- ISO 12100 — *Safety of machinery — General principles for design, risk assessment and risk
  reduction*: nền cho việc đánh giá rủi ro máy **sau nâng cấp** ở mục 56.7. *(tiêu chuẩn có bản
  quyền)*
- ISO 13849-1 và IEC 62061 — mức hiệu năng và mức toàn vẹn của chức năng an toàn: cơ sở để so máy cũ
  với yêu cầu hiện hành (Chương 47, 48).
- IEC 60204-1 — yêu cầu với trang bị điện của máy, gồm tài liệu kỹ thuật.
- **Quy định pháp luật tại thị trường của bạn** về máy đã qua sử dụng và máy được sửa đổi — ⚠⚠ **đây
  là nguồn quyết định cho mục 56.7**, và nó khác nhau giữa các nước.
- **Tài liệu vòng đời sản phẩm của nhà sản xuất PLC** — dùng cho mục 56.6: dòng kế nhiệm, công cụ
  chuyển đổi, thời hạn cung cấp phụ tùng.

> ⚠⚠ **Nhắc lại giới hạn — đây là chương mang cờ ⚠.**
>
> Mục 56.7 nêu **vấn đề** về nghĩa vụ pháp lý khi nâng cấp máy; nó **không trả lời** vấn đề đó, vì
> câu trả lời phụ thuộc pháp luật từng nước, loại máy, và mức độ thay đổi.
>
> ⚠ Trước một dự án retrofit có chạm phần an toàn: hỏi **bộ phận pháp chế** về ranh giới trách
> nhiệm, và **một chuyên gia an toàn máy** về mức an toàn phải đạt. Làm việc đó **trước khi báo
> giá**. Chương này chỉ giúp bạn biết **cần hỏi điều gì** — và biết rằng câu hỏi đó tồn tại.

<!-- SECTION: ch57_case_study_dp01_day_du -->
---

# Chương 57 — Case study đầy đủ: DP-01 từ trang giấy tới máy chạy

> **Lát cắt máy mẫu:** 5 — toàn bộ cỗ máy, và toàn bộ sách.

---

## 57.1 Chương này dùng thế nào

Suốt 56 chương, DP-01 xuất hiện từng mảnh: một cảm biến ở Chương 4, một trình tự ở Chương 21, một
vòng điều khiển ở Chương 35. Mỗi mảnh được dạy đúng lúc bạn đủ nền để hiểu nó.

Chương này **ráp tất cả lại theo thứ tự của một dự án thật** — từ lúc nhận yêu cầu tới lúc bàn giao.

| Cách dùng | |
|---|---|
| ⭐ **Đọc một mạch** | Thấy được hình dạng của cả một dự án — thứ mà đọc từng chương không thấy |
| ⭐ **Dùng làm danh mục kiểm** | Áp vào dự án của bạn: bước nào bạn đang bỏ qua? |
| Dùng làm bản đồ ngược | Mỗi bước dẫn về đúng chương đã dạy nó |

> ⚠ **Chương này KHÔNG dạy kiến thức mới.** Nếu một bước dưới đây bạn thấy lạ, hãy quay lại chương
> được dẫn. Ở đây chỉ có **thứ tự** và **mối nối** giữa các phần.

---

## 57.2 Nhắc lại: DP-01 là máy gì

| Hạng mục | Nội dung |
|---|---|
| Chức năng | Tra keo lên board mạch, rồi sấy UV cho keo cứng |
| Bố trí | ⭐ **Hai trạm nối tiếp** trên một băng tải, không có chỗ đệm giữa hai trạm |
| Trạm 1 | Gantry 3 trục chạy đường keo (X 0–150 · Y 0–120 · Z 0–50 mm), trục Z dùng servo |
| Trạm 2 | Buồng sấy UV, ⭐ **6–12 s tuỳ công thức** |
| Board | 100 × 80 mm |
| Năng suất | ⭐ **300 board/giờ → chu kỳ 12,0 s** |
| Nhận diện | Đầu đọc mã 2D trên board, kết nối Ethernet |
| Gia nhiệt keo | Bộ điều khiển nhiệt độ độc lập, kết nối RS-485 |
| Kết nối lên trên | Báo cáo kết quả từng board lên hệ thống trên |
| Giao tiếp máy trước/sau | Bắt tay theo chuẩn chuyền lắp ráp điện tử |

Số liệu đầy đủ: **Phụ lục J**.

---

## 57.3 Giai đoạn 1 — Đặc tả *(functional specification)*

⭐ **Đây là giai đoạn quyết định phần lớn kết quả, và là giai đoạn hay bị rút ngắn nhất.**

| Việc | Chương |
|---|---|
| Viết đặc tả chức năng: máy làm gì, ở chế độ nào, xử lý lỗi ra sao | 23 |
| ⭐ **Danh sách chế độ vận hành** — tự động · tay · về gốc · bảo trì | 23, 25 |
| ⭐⭐ **Đánh giá rủi ro** | ⚠ **6** — làm ở đây, không phải ở cuối |
| Xác định chỉ tiêu năng suất và cách đo | 55 |
| Danh sách sản phẩm và điểm khác nhau giữa chúng → cơ sở cho công thức | 32 |
| ⭐ Câu hỏi "máy làm gì khi X hỏng" cho mọi X | 43, 51 |

> ⭐⭐ **Đánh giá rủi ro nằm ở giai đoạn 1, không phải giai đoạn cuối.** Nó quyết định: cần rèm quang
> hay cửa khoá, cần mấy kênh, cần mức hiệu năng nào — và những thứ đó ⭐ **quyết định giá và quyết
> định bố trí máy**.
>
> Làm nó sau khi đã thiết kế xong nghĩa là hoặc bạn sẽ sửa thiết kế, hoặc bạn sẽ hạ chuẩn an toàn cho
> vừa thiết kế. ⚠ Cả hai đều tệ.

### ⭐ Đầu ra của giai đoạn 1

| Tài liệu | Ai duyệt |
|---|---|
| Đặc tả chức năng | Khách hàng |
| ⚠ Hồ sơ đánh giá rủi ro | ⭐ **Người có thẩm quyền về an toàn** |
| Chỉ tiêu năng suất, kèm ⭐ **định nghĩa cách đo** | Khách hàng — Ch.55 mục 55.7 |
| Danh sách sản phẩm và tham số | Khách hàng |
| ⭐ Thoả thuận bàn giao mã nguồn | ⭐ **Ký ở đây** — Ch.54 mục 54.6 |

---

## 57.4 Giai đoạn 2 — Bảng I/O và chọn phần cứng

| Việc | Chương |
|---|---|
| ⭐⭐ **Lập bảng I/O** — tên tag, kiểu, thiết bị, ghi chú | 23 |
| Chọn cảm biến cho từng vị trí | 4 |
| ⭐ Chọn kiểu tín hiệu: PNP/NPN, NO/NC — ⚠ **NC cho tín hiệu an toàn quan trọng** | 4, 47 |
| Chọn cơ cấu chấp hành và cách điều khiển | 5, 9 |
| ⭐ Tính công suất nguồn 24 V | 8 mục 8.7 |
| ⭐ **Tính tuổi thọ**: đóng cắt van, uốn cáp xích | 9 mục 9.3, 49 mục 49.7 |
| Chọn CPU: số I/O, ⭐ **chừa 20 % dự phòng**, thời gian quét | 7, 8 |
| Chọn module analog và dải tín hiệu | 31 |
| Chọn thiết bị mạng và kiến trúc | 40 |
| ⚠ Chọn thiết bị an toàn theo mức đã xác định ở giai đoạn 1 | 47, 48 |

### ⭐ Bảng I/O rút gọn của DP-01

| Nhóm | Tag tiêu biểu | Chương |
|---|---|---|
| **DI — trạm 1** | `DI_BoardStn1` · `DI_Clamp1Up` · `DI_Stop1Up` / `DI_Stop1Dn` | 4, 23 |
| **DI — trạm 2** | `DI_BoardStn2` · `DI_ShutterClosed` | 4 |
| **DI — an toàn** | ⚠ `DI_EStopOK` · `DI_CurtainOK` · `DI_Door1Closed` / `DI_Door2Closed` | 47 |
| **DI — chuyền** | `DI_SmemaInAvail` · `DI_SmemaOutRdy` | 41 |
| **DO — trạm 1** | `DO_Clamp1Vlv` · `DO_DispVlv` · `DO_SuckBack` | 5, 9 |
| **DO — trạm 2** | `DO_UvLamp` · `DO_Clamp2Vlv` | 9 |
| **DO — báo hiệu** | `DO_LampRed/Yellow/Green` · `DO_Buzzer` | 43, 44 |
| **AI** | `AI_AirPress` · `AI_GluePress` · ⭐ `AI_UvIntensity` | 31, 53 |
| **AO** | `AO_GluePressSet` | 31 |
| **Trục** | `AX_X` · `AX_Y` · `AX_Z` — ⭐ **cả ba đều servo** | 37 |
| **Mạng** | `NET_Scanner` (Ethernet) · `NET_TempCtrl` (RS-485) · `NET_MES` · `NET_Drives` | 38, 40, 42 |

> ⚠ **Bảng trên là bản rút gọn.** Bảng I/O đầy đủ của DP-01 — kèm loại thiết bị, trạng thái nghỉ,
> dải kỹ thuật và lát cắt — nằm ở **Phụ lục J**. Tên tag trong sách luôn theo bảng đó.

> ⭐⭐ **Bảng I/O là tài liệu nền của cả dự án.** Nó là đầu vào cho: sơ đồ điện, đánh số dây (Ch.49),
> chương trình, HMI, và tài liệu bàn giao. ⚠ **Làm nó trước khi đấu tủ** — nếu không, số dây và tên
> tag sẽ không khớp nhau suốt vòng đời máy.

---

## 57.5 Giai đoạn 3 — Thiết kế điện và đấu tủ

| Việc | Chương |
|---|---|
| Sơ đồ điện, chia nhánh cầu chì 24 V | 8, 49 mục 49.5 |
| ⚠ Mạch an toàn: rơ-le an toàn, hai kênh, giám sát tiếp điểm | 47 |
| ⭐ Tách máng: động lực · tín hiệu · an toàn | 49 mục 49.3 |
| ⭐⭐ **Nối đất: 0 V nối PE ở đúng một điểm** | 49 mục 49.4 |
| ⭐ Vỏ chống nhiễu: analog **một đầu**, cáp động cơ **hai đầu**, kẹp 360° | 31, 36, 49 |
| Cáp chịu uốn trong xích gantry | 49 mục 49.7 |
| Đánh số dây hai đầu, khớp bảng I/O | 49 mục 49.6 |
| Chống quá áp lan truyền | 49 mục 49.5 |

> ⚠ Phần này do **người có thẩm quyền** về điện thực hiện. Việc của người lập trình là **nghiệm thu**
> nó theo danh mục ở Chương 49 mục 49.10 — và ⭐ **ghi lại các mốc đo**.

---

## 57.6 Giai đoạn 4 — Kiến trúc chương trình

⭐ **Quyết định kiến trúc trước khi viết dòng lệnh đầu tiên.**

### Cấu trúc tổng thể *(program architecture)*

```text
Chương trình chính
 ├── Xử lý an toàn & chế độ vận hành         ← Ch.25, 47
 ├── Điều khiển băng tải & bắt tay chuyền    ← Ch.36, 41
 ├── Trạm 1 — tra keo      (máy trạng thái)  ← Ch.21, 26, 27
 ├── Trạm 2 — sấy UV       (máy trạng thái)  ← Ch.21, 27
 ├── Điều phối giữa hai trạm                 ← Ch.26
 ├── Công thức & tham số sản phẩm            ← Ch.32
 ├── Analog, PID gia nhiệt keo               ← Ch.31, 35
 ├── Chuyển động gantry                      ← Ch.37
 ├── Truyền thông: mã 2D, nhiệt, lên trên    ← Ch.38, 42, 45
 ├── Báo động & chẩn đoán                    ← Ch.43, 51
 └── Thống kê: chu kỳ, bộ đếm bảo trì        ← Ch.53, 55
```

### ⭐ Bốn quyết định kiến trúc, và lý do

| Quyết định | Vì sao |
|---|---|
| ⭐⭐ **Mỗi trạm là một máy trạng thái độc lập** | Chạy song song trên các board khác nhau; ⭐ **và tách được để kiểm thử riêng** (Ch.26, 27) |
| ⭐ **Điều phối giữa hai trạm là một khối riêng** | ⚠ Không có đệm → hai trạm phải bắt tay; để logic này lẫn vào trạm là nguồn của bế tắc (Ch.26) |
| ⭐ **Động tác lặp lại đóng thành khối hàm** | Kẹp/nhả, chờ có phản hồi kèm hết giờ — dùng lại ở cả hai trạm (Ch.30) |
| ⭐⭐ **Mọi tham số sản phẩm nằm trong công thức, không nằm trong logic** | ⭐ Đổi sản phẩm **không phải sửa chương trình** (Ch.32) |

> ⭐⭐ **Quyết định thứ tư là thứ phân biệt một máy dùng được lâu với một máy phải gọi kỹ sư mỗi lần
> đổi hàng.** Mọi con số đặc thù sản phẩm — đường chạy keo, áp keo, thời gian sấy, nhiệt độ — phải là
> **dữ liệu**, không phải mã lệnh.

### ⭐ Quy ước đặt tên

| Loại | Mẫu | Chương |
|---|---|---|
| Ngõ vào số | `DI_<chỗ><cái gì>` | 23 |
| Ngõ ra số | `DO_<chỗ><cái gì>` | 23 |
| Analog | `AI_/AO_<đại lượng>` | 31 |
| Bit trạng thái | `Stn1_<trạng thái>` | 21 |
| Tham số công thức | `Rcp_<tham số>` | 32 |

> ⭐ Quy ước phải **khớp với số dây trong tủ** (Ch.49 mục 49.6) và **khớp với nhãn trên HMI** (Ch.44).
> Ba nơi, một tên — đó là thứ giúp người sửa máy đi từ triệu chứng tới sợi dây trong ba bước.

---

## 57.7 Giai đoạn 5 — Viết chương trình theo thứ tự

⭐ **Thứ tự viết không phải thứ tự chương trình chạy.** Viết theo thứ tự phụ thuộc, và luôn giữ được
một bản chạy được.

| Thứ tự | Viết gì | Vì sao trước | Chương |
|---|---|---|---|
| 1 | ⚠ **Xử lý an toàn & chế độ vận hành** | ⭐ **Mọi thứ khác phụ thuộc nó**; và không được "thêm vào sau" | 25, 47 |
| 2 | Đọc I/O, lọc rung, ánh xạ tag | Nền cho mọi logic | 4, 23 |
| 3 | ⭐ **Chuyển động tay và về gốc** | ⭐ Cần nó để **kiểm tra phần cứng** trước khi có trình tự | 37, 25 |
| 4 | Khối hàm dùng chung (kẹp, chờ có hết giờ) | Trình tự sẽ gọi chúng | 30 |
| 5 | Trình tự trạm 1 | Đơn giản hơn trạm 2 | 21, 26 |
| 6 | Trình tự trạm 2 | | 21 |
| 7 | ⭐ **Điều phối hai trạm** | ⭐ Chỉ làm được khi đã có cả hai trạm | 26 |
| 8 | Công thức và tham số | Trình tự đã biết cần tham số nào | 32 |
| 9 | Analog và PID gia nhiệt | Độc lập với trình tự | 31, 35 |
| 10 | Truyền thông: mã 2D, nhiệt, chuyền | Cắm vào trình tự đã có | 38, 41, 42 |
| 11 | ⭐ **Báo động và chẩn đoán** | ⭐ Viết khi đã biết **cái gì có thể sai** | 43, 51 |
| 12 | HMI | Cần biết có gì để hiện | 44 |
| 13 | Thống kê, bộ đếm bảo trì, đo chu kỳ | ⭐ Rẻ, và ⚠ **thêm sau thì thường không bao giờ thêm** | 53, 55 |
| 14 | Kết nối lên trên | Cuối cùng, ⚠ có ranh giới an ninh riêng | 45 |

> ⭐⭐ **Ba điểm đáng chú ý trong bảng này:**
>
> | Điểm | Nội dung |
> |---|---|
> | ⚠ **An toàn viết trước, không phải sau** | Nó là điều kiện của mọi thứ khác; ⚠ ghép vào sau là cách tạo ra lỗ hổng |
> | ⭐ Chuyển động tay trước trình tự tự động | Bạn cần một cách **cử động máy** để kiểm tra phần cứng — trước khi có trình tự |
> | ⭐ Báo động viết **sau** trình tự | Vì lúc đó bạn mới biết **cái gì có thể sai** — viết trước thì chỉ đoán |

---

## 57.8 Giai đoạn 6 — Kiểm thử *(testing)*

| Mức | Nội dung | Chương |
|---|---|---|
| 1 | ⭐ **Mô phỏng trên bàn** — không phần cứng | 50 |
| 2 | ⭐ Kiểm từng I/O trên máy thật — ⚠ **tác động thật, xem bit thật** | 50, 52 |
| 3 | Chạy khô từng cơ cấu ở chế độ tay | 52 |
| 4 | Chạy khô cả trình tự, không có board | 52 |
| 5 | Chạy có board, ⭐ **tốc độ chậm** | 52 |
| 6 | Chạy tốc độ làm việc | 52 |
| 7 | ⭐⭐ **Kiểm thử tình huống xấu** — xem bên dưới | 50, 43 |
| 8 | ⚠⚠ **Nghiệm thu chức năng an toàn** | 48, 52 |
| 9 | Chạy liên tục, ⭐ đo chu kỳ thật | 55 |

### ⭐⭐ Kiểm thử tình huống xấu — mức bị bỏ nhiều nhất

| Tình huống | Máy phải làm gì |
|---|---|
| ⚠ Mất khí nén giữa chu trình | Dừng an toàn, báo rõ, ⚠ **không thả kẹp bất ngờ** (Ch.5) |
| Board kẹt giữa hai trạm | Báo động chỉ đúng chỗ, hướng dẫn gỡ (Ch.43) |
| Mất mạng với đầu đọc mã | ⭐ Báo, và quyết định trước: dừng hay chạy tiếp không mã? (Ch.40, 42) |
| Nhấn dừng khẩn giữa lúc gantry đang chạy | ⚠⚠ **Dừng theo đúng loại đã thiết kế** (Ch.47) |
| ⭐ Mất điện giữa chu trình, rồi cấp lại | ⚠⚠ **KHÔNG được tự khởi động lại** (Ch.47) |
| Cửa buồng UV mở giữa lúc sấy | ⚠ Đèn tắt tức thì, báo động (Ch.47) |
| Công thức sai / thiếu tham số | Từ chối chạy, báo rõ thiếu gì (Ch.32) |
| ⭐ Hệ thống trên không phản hồi | ⚠ **Máy vẫn chạy được** — Ch.45 |

> ⭐⭐ **Hàng cuối là nguyên tắc quan trọng: máy không được phụ thuộc vào thứ nằm ngoài nó để chạy
> được.** Mất kết nối lên trên thì máy đệm dữ liệu lại và chạy tiếp, chứ không dừng sản xuất.

---

## 57.9 Giai đoạn 7 — Chạy thử và bàn giao

| Việc | Chương |
|---|---|
| Chạy thử tại xưởng, khách hàng chứng kiến | 52 |
| Lắp đặt tại nhà máy, ⭐ nghiệm thu phần đấu tủ | 49 mục 49.10, 52 |
| Chạy thử tại chỗ, ghép với máy trước/sau | 41, 52 |
| ⭐⭐ **Đo và ghi các mốc** — 24 V tải nặng, dòng động cơ, lỗi mạng, chu kỳ | 8, 36, 40, 55 |
| ⚠ Nghiệm thu an toàn, lập hồ sơ | 48 |
| ⭐ Đào tạo người vận hành | 44, 52 |
| ⭐ Sao lưu **bảy hạng mục**, thử khôi phục | 54 |
| Bàn giao tài liệu as-built | 53 mục 53.4 |

### ⭐ Bộ hồ sơ bàn giao

| Tài liệu | Chương |
|---|---|
| Đặc tả chức năng (bản cuối, khớp máy thật) | 23 |
| ⚠ Hồ sơ đánh giá rủi ro + nghiệm thu an toàn | 6, 48 |
| Sơ đồ điện **as-built** | 49, 53 |
| Bảng I/O khớp số dây | 23, 49 |
| ⭐ Chương trình PLC **có chú thích** | 24 |
| ⭐ Bộ sao lưu bảy hạng mục + **quy trình khôi phục** | 54 |
| Hướng dẫn vận hành và xử lý báo động | 43, 44 |
| Danh mục vật tư và phụ tùng khuyến nghị | 53 |
| ⭐ Mốc đo lúc nghiệm thu | 8, 36, 40, 55 |
| Sổ nhật ký thay đổi (để trống, treo trong tủ) | 53 |

> ⭐⭐ **Hai mục có dấu ⭐ ở cuối bảng là hai mục hay bị bỏ, và là hai mục cứu người sửa máy về sau.**
>
> Mốc đo trả lời câu "cái này có bình thường không". Sổ nhật ký để trống là **lời mời ghi chép** — nó
> làm việc ghi lại dễ hơn việc không ghi, và đó là cách duy nhất khiến nó thật sự được dùng.

---

## 57.10 Giai đoạn 8 — Sau bàn giao

| Việc | Chương |
|---|---|
| Quy trình thay đổi có kiểm soát | 53 mục 53.3 |
| Sao lưu định kỳ + ⭐ **thử khôi phục** | 54 |
| Theo dõi bộ đếm bảo trì và ⭐ **xu hướng thời gian bước** | 53 mục 53.5, 55 |
| Tính OEE, ⭐ **ghi rõ định nghĩa** | 55 mục 55.7 |
| Tìm nút cổ chai bằng ⭐ **phần trăm thời gian chờ** | 55 mục 55.4 |
| ⚠ Kiểm định lại chức năng an toàn theo chu kỳ | 48 |

---

## 57.11 ⭐ Nhìn lại: những quyết định định hình cỗ máy này

Trong toàn bộ dự án, **năm quyết định** ảnh hưởng lớn hơn tất cả phần còn lại:

| # | Quyết định | Hệ quả nếu quyết sai |
|---|---|---|
| 1 | ⭐⭐ **Đánh giá rủi ro ở giai đoạn 1** | ⚠ Sửa thiết kế muộn, hoặc hạ chuẩn an toàn cho vừa thiết kế |
| 2 | ⭐⭐ **Bảng I/O trước khi đấu tủ** | Số dây không khớp tên tag — trả giá suốt vòng đời máy |
| 3 | ⭐⭐ **Tham số sản phẩm là dữ liệu, không phải mã** | Gọi kỹ sư mỗi lần đổi hàng |
| 4 | ⭐ **Trạm 2 là nút cổ chai, và 12 s là vừa đủ** | ⚠ Hứa năng suất không đạt được |
| 5 | ⭐ **Đo chu kỳ và bộ đếm bảo trì cài từ đầu** | ⚠ Thêm sau thì thường không bao giờ thêm |

> ⭐⭐ **Điểm chung của cả năm: chúng đều là quyết định ở GIAI ĐOẠN SỚM, và đều rẻ ở thời điểm đó.**
>
> Quyết định 1 và 2 mất vài ngày ở đầu dự án; sửa chúng sau khi máy đã đấu xong mất vài tuần. Quyết
> định 3 và 5 mất vài giờ lập trình; thêm chúng sau khi máy đã bàn giao thường **không bao giờ xảy
> ra**.
>
> Đây là hình dạng chung của mọi thứ sách này đã dạy: ⭐ **chi phí của một quyết định tăng theo thời
> gian bạn trì hoãn nó.**

---

## 57.12 Bẫy thường gặp ở mức dự án

Khác với các chương trước, đây là những bẫy **không thuộc về một kỹ thuật nào** — chúng thuộc về cách
tổ chức công việc.

### 🔍 BẪY 1 — Bắt đầu viết chương trình khi đặc tả chưa xong

**Hiện tượng:** ⚠ viết lại nhiều lần; và những phần viết sớm nhất thường là phần **khó sửa nhất**.
**Cách sửa:** đặc tả và đánh giá rủi ro là **giai đoạn 1** (mục 57.3).

### 🔍 BẪY 2 — Đánh giá rủi ro làm ở cuối

**Hiện tượng:** ⚠⚠ hoặc sửa thiết kế, hoặc **hạ chuẩn an toàn cho vừa thiết kế**.
**Cách sửa:** đánh giá rủi ro quyết định bố trí máy — nó phải đi trước (mục 57.3, Ch.6).

### 🔍 BẪY 3 — Đấu tủ trước khi có bảng I/O

**Hiện tượng:** số dây không khớp tên tag — ⚠ trả giá suốt vòng đời máy.
**Cách sửa:** bảng I/O là **đầu vào** của thiết kế điện (mục 57.4, Ch.49 mục 49.6).

### 🔍 BẪY 4 — Ghép phần an toàn vào sau

**Hiện tượng:** ⚠⚠ lỗ hổng ở chỗ giao giữa logic thường và logic an toàn.
**Cách sửa:** an toàn là **thứ viết đầu tiên** (mục 57.7).

### 🔍 BẪY 5 — Tham số sản phẩm nằm trong logic

**Hiện tượng:** đổi board mới phải **sửa chương trình** → phải gọi kỹ sư, phải kiểm thử lại.
**Cách sửa:** mọi con số đặc thù sản phẩm là **công thức** (mục 57.6, Ch.32).

### 🔍 BẪY 6 — Bỏ mức kiểm thử tình huống xấu

**Hiện tượng:** ⭐⭐ máy chạy tốt khi mọi thứ đúng, và **cư xử khó lường khi có sự cố** — tức là đúng
lúc quan trọng nhất.
**Cách sửa:** mức 7 ở mục 57.8 là **bắt buộc**, không phải tuỳ chọn.

### 🔍 BẪY 7 — Máy phụ thuộc hệ thống bên ngoài để chạy

**Hiện tượng:** ⚠ mất mạng với hệ thống trên → **dừng sản xuất**.
**Cách sửa:** đệm dữ liệu và chạy tiếp (mục 57.8, Ch.45).

### 🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu

**Hiện tượng:** sáu tháng sau không ai trả lời được "con số này có bình thường không".
**Cách sửa:** đo và ghi khi máy còn mới (mục 57.9).

### 🔍 BẪY 9 — Bàn giao thiếu bộ sao lưu và quy trình khôi phục

**Hiện tượng:** ⚠⚠ Chương 54 mục 54.1 — cỗ máy không ai dựng lại được.
**Cách sửa:** bảy hạng mục + quy trình khôi phục, ⭐ **đã thử ít nhất một lần** (mục 57.9).

### 🔍 BẪY 10 — Hoãn phần thống kê "để sau"

**Hiện tượng:** ⭐ "sau" không bao giờ tới; máy chạy ba năm mà **không ai biết nút cổ chai ở đâu**.
**Cách sửa:** đo chu kỳ và bộ đếm bảo trì là ⭐ **vài giờ lập trình lúc đầu** (mục 57.7 bước 13).

---

## 57.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tám giai đoạn của dự án | Đặc tả → bảng I/O → điện → kiến trúc → viết → kiểm thử → chạy thử & bàn giao → sau bàn giao |
| ⭐⭐ Đánh giá rủi ro làm khi nào | **Giai đoạn 1** — nó quyết định giá và bố trí máy |
| ⭐⭐ Bảng I/O làm khi nào | **Trước khi đấu tủ** — nó là đầu vào của thiết kế điện |
| Bốn quyết định kiến trúc | Mỗi trạm một máy trạng thái · điều phối tách riêng · khối hàm dùng chung · ⭐ **tham số là dữ liệu** |
| ⭐ Viết chương trình theo thứ tự nào | ⚠ **An toàn trước** → I/O → tay & về gốc → khối hàm → trình tự → điều phối → … → báo động → HMI → thống kê |
| Vì sao chuyển động tay viết sớm | ⭐ Cần một cách **cử động máy** để kiểm tra phần cứng |
| Vì sao báo động viết muộn | ⭐ Lúc đó mới **biết cái gì có thể sai** |
| ⭐⭐ Mức kiểm thử hay bị bỏ nhất | **Tình huống xấu** — mất khí, kẹt, mất mạng, dừng khẩn giữa chừng, mất điện rồi cấp lại |
| ⭐ Nguyên tắc về phụ thuộc bên ngoài | **Mất kết nối lên trên thì máy vẫn chạy** |
| Bàn giao gồm gì | 10 mục ở mục 57.9 — ⭐ đừng quên **mốc đo** và **sổ nhật ký để trống** |
| ⭐⭐ Năm quyết định định hình cỗ máy | Đánh giá rủi ro sớm · bảng I/O trước tủ · tham số là dữ liệu · biết nút cổ chai · thống kê cài từ đầu |
| ⭐⭐ Điểm chung của cả năm | **Đều là quyết định sớm, và đều rẻ ở thời điểm đó** |

---

## 57.14 Tự kiểm

1. ⭐ Kể tám giai đoạn của dự án DP-01 và đầu ra chính của mỗi giai đoạn.
2. ⭐⭐ Vì sao đánh giá rủi ro phải nằm ở giai đoạn 1? Nêu hai hậu quả khi làm nó ở cuối.
3. ⭐⭐ Vì sao bảng I/O phải có **trước** khi đấu tủ? Ba nơi nào phải dùng chung một quy ước tên?
4. Nêu bốn quyết định kiến trúc của DP-01 và lý do từng cái.
5. ⭐ Vì sao "tham số sản phẩm là dữ liệu, không phải mã" là quyết định phân biệt máy dùng được lâu?
6. ⭐ Vì sao xử lý an toàn là phần **viết đầu tiên**, không phải phần thêm vào sau?
7. Vì sao chuyển động tay và về gốc viết **trước** trình tự tự động?
8. ⭐ Vì sao báo động viết **sau** trình tự?
9. ⭐⭐ Kể tám tình huống xấu phải kiểm thử trên DP-01, và máy phải làm gì trong mỗi tình huống.
10. ⭐ Vì sao "máy vẫn chạy khi mất kết nối lên trên" là nguyên tắc, không phải tuỳ chọn?
11. Liệt kê bộ hồ sơ bàn giao. Hai mục nào hay bị bỏ nhất, và chúng cứu ai?
12. ⭐⭐ Nêu năm quyết định định hình cỗ máy và hệ quả nếu quyết sai. Điểm chung của chúng là gì?
13. ⭐ Áp mục 57.7 vào một dự án bạn biết: bước nào đang bị làm sai thứ tự, và hậu quả đã thấy là gì?

> Câu 2, 3, 9 và 12 là bốn câu phân loại. Câu 13 là câu quan trọng nhất — nó là lúc chương này thôi
> là một bài đọc và trở thành một công cụ.

---

### Chương tiếp theo

Chương 58 — **Học tiếp thế nào & vào nghề thật**. Cỗ máy đã xong. Chương cuối về con đường phía
trước: học gì tiếp, chứng minh năng lực thế nào khi chưa có kinh nghiệm, và bốn nhánh nghề với đánh
đổi của từng nhánh.

### Nguồn tham khảo chương 57

- **Phụ lục J** — số liệu đã chốt của DP-01: 300 board/giờ, board 100 × 80 mm, gantry X 0–150 ·
  Y 0–120 · Z 0–50 mm, trục Z servo, sấy UV 6–12 s.
- Toàn bộ các chương được dẫn trong bảng ở mục 57.3–57.10 — ⭐ **chương này không giới thiệu nguồn
  mới**, nó chỉ ráp lại những gì đã dẫn.
- ISO 12100 · ISO 13849-1 · IEC 62061 · IEC 60204-1 — nền an toàn cho giai đoạn 1, 3 và 7; xem
  Chương 6, 47, 48. *(tiêu chuẩn có bản quyền)*
- IEC 61131-3 — nền cho kiến trúc chương trình ở mục 57.6; xem Chương 20, 21, 30.

> ⚠ **Giới hạn.** DP-01 là một **máy mẫu dạy học**. Nó được thiết kế để mỗi bộ phận minh hoạ đúng một
> khái niệm của sách, không phải để tối ưu về giá hay về công nghệ. ⚠ Một cỗ máy thật sẽ có những
> đánh đổi mà máy mẫu này cố tình bỏ qua — và ⚠⚠ **phần an toàn của một máy thật phải do người có
> thẩm quyền thiết kế và kiểm định**, không sao chép từ sách.

<!-- SECTION: ch58_hoc_tiep_the_nao_va_vao_nghe_that -->
---

# Chương 58 — Học tiếp thế nào & vào nghề thật

> **Lát cắt máy mẫu:** — chương này không dùng máy mẫu.

---

## 58.1 Bạn đang ở đâu

Nếu bạn đọc hết 57 chương và làm các bài tự kiểm, bạn đã có thứ mà **phần lớn người mới không có**:
một mô hình đầy đủ về cách một cỗ máy được làm ra, từ đánh giá rủi ro tới bàn giao.

⚠ Nhưng bạn **chưa có kinh nghiệm**. Đó là hai thứ khác nhau, và chương này về khoảng cách giữa
chúng.

| Bạn đã có | Bạn chưa có |
|---|---|
| Biết các khái niệm và **vì sao** chúng tồn tại | ⚠ Cảm giác về thời gian: việc nào mất bao lâu thật sự |
| Biết đọc và viết được trình tự | Kinh nghiệm với **phần cứng thật hỏng theo cách lạ** |
| ⭐ Biết cái gì nguy hiểm và vì sao | Bình tĩnh khi máy dừng và cả chuyền đang chờ |
| Biết cần hỏi điều gì | Mạng lưới người để hỏi |
| ⭐ Biết cấu trúc một dự án | Đã từng chịu trách nhiệm cho một dự án |

> ⭐⭐ **Cột trái là thứ khó dạy và mất nhiều thời gian để có. Cột phải là thứ chỉ cần thời gian và
> cơ hội.**
>
> Điều đó nghe như an ủi, nhưng nó là nhận định thực tế: người có cột trái mà thiếu cột phải sẽ lấp
> đầy cột phải trong một năm. Người có cột phải mà thiếu cột trái có thể làm mười năm và vẫn không có
> nó — vì công việc hằng ngày không ép họ phải học.

---

## 58.2 Lộ trình bốn mốc

Mỗi mốc có một câu hỏi kiểm chứng: ⭐ **"làm được gì thì coi là đạt?"** — không phải "đã đọc gì".

### Mốc 0 → 3 tháng: chạy được một cỗ máy nhỏ

| Học gì | Chương |
|---|---|
| Thành thạo **một** phần mềm lập trình cụ thể | Phụ lục A |
| Viết được trình tự có 5–10 bước, chạy trên mô phỏng | 21, 50 |
| Đọc được sơ đồ đấu I/O, hiểu PNP/NPN, NO/NC | 4, 9 |
| Dùng được bộ định thời, bộ đếm, khối hàm | 11, 12, 30 |
| ⭐ Làm được HMI đơn giản có nút và đèn | 44 |

> ⭐ **Đạt mốc khi:** bạn tự làm được một máy mô phỏng nhỏ — ví dụ một trạm nhận phôi, kẹp, gia công,
> nhả — có chế độ tay và tự động, có báo động, ⭐ **và bạn giải thích được vì sao mỗi phần ở đó**.

### Mốc 3 tháng → 1 năm: làm được việc thật có người kèm

| Học gì | Chương |
|---|---|
| ⭐ **Đấu và kiểm tra I/O trên phần cứng thật** | 4, 9, 49 |
| Analog: dải tín hiệu, quy đổi, nhiễu | 31 |
| Truyền thông cơ bản: đọc/ghi một thiết bị qua mạng | 38, 40 |
| ⭐ **Chẩn đoán: đi từ triệu chứng tới nguyên nhân** | 51 |
| Biến tần: tham số cơ bản, khởi động, bảo vệ | 36 |
| ⭐ Đọc được chương trình người khác viết | 24, 56 |
| ⚠ **Hiểu mạch an toàn — hiểu, chưa thiết kế** | 47 |

> ⭐ **Đạt mốc khi:** bạn được giao một phần của một máy thật, làm xong, và ⭐ **nó chạy trong sản
> xuất mà không phải gọi bạn mỗi tuần**.

### Mốc 1 năm → 3 năm: chịu trách nhiệm một cỗ máy

| Học gì | Chương |
|---|---|
| ⭐ Thiết kế kiến trúc chương trình từ đầu | 57 |
| Chuyển động: nhiều trục, phối hợp | 37 |
| ⭐⭐ **Viết đặc tả và bảng I/O từ yêu cầu khách hàng** | 23 |
| Điều khiển quá trình: PID và khi nào **không** cần PID | 35 |
| ⭐ Chạy thử tại nhà máy khách, xử lý áp lực | 52 |
| Nút cổ chai, chu kỳ, OEE | 55 |
| ⚠ **Làm việc cùng người có thẩm quyền về an toàn** | 6, 47, 48 |

> ⭐ **Đạt mốc khi:** bạn nhận một cỗ máy từ yêu cầu tới bàn giao, ⭐ **và người sau bạn đọc được tài
> liệu của bạn mà không cần hỏi bạn**.

### Mốc 3 năm trở đi: chiều sâu và phán đoán

| Học gì | |
|---|---|
| ⭐⭐ Đánh giá rủi ro và thiết kế chức năng an toàn — ⚠ **có đào tạo chính thức** | 6, 47, 48 |
| Retrofit máy không tài liệu | 56 |
| An ninh mạng công nghiệp | 45 |
| Kiến trúc nhiều máy, kết nối lên hệ thống trên | 41, 45 |
| ⭐ **Kèm người mới** — và đây là lúc bạn phát hiện mình hiểu tới đâu | |

> ⭐⭐ **Đạt mốc khi:** bạn nhìn một yêu cầu và thấy trước **những chỗ sẽ khó** — trước khi bắt đầu.
>
> Đó là định nghĩa thực dụng của kinh nghiệm: không phải biết nhiều hơn, mà là **đoán đúng chỗ sẽ đau
> hơn**.

---

## 58.3 ⭐⭐ Chứng minh năng lực khi chưa có kinh nghiệm

Đây là bài toán khó nhất của người mới, và nó **giải được**.

### Vấn đề vòng tròn

Nhà tuyển dụng muốn kinh nghiệm; kinh nghiệm cần có việc; việc cần kinh nghiệm.

⭐ **Cách thoát: thay "kinh nghiệm" bằng BẰNG CHỨNG.** Bằng chứng là thứ bạn tự tạo ra được.

### Bốn dạng bằng chứng, xếp theo sức thuyết phục

| # | Bằng chứng | Vì sao mạnh |
|---|---|---|
| 1 | ⭐⭐ **Video một máy mô phỏng đang chạy** | ⭐ Người xem thấy **kết quả**, không phải lời kể; 60 giây thay cho một trang CV |
| 2 | ⭐ **Kho mã có chú thích tử tế** | Cho thấy bạn viết cho **người sau đọc** — thứ nhà tuyển dụng rất quan tâm |
| 3 | ⭐⭐ **Bài viết dạng: bài toán → giải pháp → kết quả** | Cho thấy **cách bạn nghĩ** — thứ khó giả nhất |
| 4 | Chứng chỉ | ⚡ Có ích, nhưng ⭐ **yếu hơn ba cái trên** — xem mục 58.5 |

> ⭐⭐ **Dạng 3 bị đánh giá thấp nhất và có sức nặng nhất.**
>
> Ai cũng nói được "tôi biết lập trình PLC". Rất ít người viết được một trang: *"Máy cần làm X. Tôi
> thử cách A, nó hỏng vì B. Tôi đổi sang C. Kết quả đo được là D. Nếu làm lại tôi sẽ làm khác ở
> E."* — ⭐ **Trang đó cho thấy bạn có khả năng học từ việc mình làm**, và đó chính là thứ người tuyển
> đang tìm.
>
> Đừng giấu phần "nó hỏng vì B". Phần đó là phần thuyết phục nhất.

### ⭐ Làm bằng chứng bằng gì

| Nguồn | Ghi chú |
|---|---|
| ⭐ **Phần mềm lập trình bản miễn phí / bản dùng thử của các hãng** | Phụ lục G — đủ để làm bằng chứng |
| Phần mềm mô phỏng máy 3D | ⭐ Cho video thuyết phục nhất |
| ⭐ **PLC cũ mua lại** | ⚡ Rẻ, và cho bạn trải nghiệm phần cứng thật |
| Bộ mô phỏng chạy trên máy tính | Không cần phần cứng |

> ⭐ **Một cỗ máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn một cỗ máy lớn làm dở dang.**
>
> "Đầy đủ" nghĩa là: có chế độ tay và tự động, có về gốc, có báo động nói được phải làm gì, có xử lý
> tình huống xấu, ⭐ **có chú thích giải thích vì sao**. Đó chính là danh mục ở Chương 57 — và nó cho
> thấy bạn biết một cỗ máy thật gồm những gì.

### ⚠ Điều không nên làm

| ⚠ Tránh | Vì sao |
|---|---|
| Đưa mã của công ty cũ / khách hàng | ⚠⚠ Vi phạm bảo mật — và ⭐ **người tuyển sẽ nghĩ bạn cũng làm vậy với mã của họ** |
| Phóng đại vai trò trong dự án nhóm | Người trong nghề hỏi sâu là lộ |
| ⚠ Nói mình làm được phần an toàn khi chưa được đào tạo | ⚠⚠ **Đây là chỗ có hậu quả thật cho người khác** |

---

## 58.4 ⭐ Bốn nhánh nghề

Cùng một kỹ năng, bốn môi trường rất khác nhau. Chọn sai nhánh khổ hơn nhiều so với chọn sai công ty.

| | **OEM chế tạo máy** *(original equipment manufacturer)* | **Tích hợp hệ thống** *(system integration)* | **Bảo trì nhà máy** | **Dịch vụ hiện trường** *(field service)* |
|---|---|---|---|---|
| Làm gì | Làm máy mới, lặp lại dòng sản phẩm | Ghép nhiều thiết bị/hệ thống cho từng khách | ⭐ Giữ máy chạy, cải tiến dần | Lắp đặt, chạy thử, sửa tại chỗ cho khách |
| ⭐ **Đi công tác** | Ít–vừa (chạy thử tại khách) | ⭐ Nhiều | ⭐ **Gần như không** | ⭐⭐ **Rất nhiều** |
| Áp lực | Theo mốc giao hàng | ⭐ Theo dự án, nhiều bên | ⚠ **Đột ngột** — máy dừng là gấp | ⚠⚠ Cao — ở nhà khách, máy đang dừng |
| ⭐ **Chiều sâu kỹ thuật** | ⭐ Sâu về một loại máy | ⭐ Rộng, nhiều loại thiết bị | ⭐⭐ **Rất sâu về máy cụ thể** | Rộng, thiên về chẩn đoán |
| Học nhanh nhất về | Thiết kế, tối ưu | Truyền thông, tích hợp | ⭐⭐ **Chẩn đoán và cách máy hỏng thật** | ⭐ Chẩn đoán dưới áp lực |
| Giờ giấc | Tương đối ổn định | Thất thường theo dự án | ⚠ Có trực, có ca đêm | ⚠⚠ Thất thường nhất |
| ⭐ **Chuyển việc về sau** | Dễ sang tích hợp | ⭐ Dễ nhất — rộng nhất | ⚠ Hẹp hơn nếu ở quá lâu một nhà máy | ⭐ Dễ, nhiều nơi cần |

### ⭐ Gợi ý chọn

| Nếu bạn... | Cân nhắc |
|---|---|
| Muốn hiểu **máy hỏng thật như thế nào** | ⭐⭐ **Bảo trì nhà máy** — không nơi nào dạy điều đó nhanh hơn |
| Thích làm ra thứ mới, ghét việc lặp lại | OEM |
| Thích nhiều loại công nghệ, chịu được đi lại | Tích hợp hệ thống |
| ⚠ Có ràng buộc gia đình, cần ở nhà | ⚠ **Tránh dịch vụ hiện trường** — và cân nhắc kỹ tích hợp |
| Chưa biết mình thích gì | ⭐ **Bảo trì hoặc dịch vụ hiện trường 1–2 năm** — bạn sẽ gặp nhiều loại máy và biết mình hợp gì |

> ⭐⭐ **Lời khuyên thực dụng nhất của mục này: một hai năm ở nơi máy HỎNG là khoản đầu tư tốt nhất
> cho cả sự nghiệp.**
>
> Người chỉ làm máy mới thường viết chương trình cho **trường hợp mọi thứ đúng**. Người đã từng bị
> gọi lúc 2 giờ sáng viết khác hẳn — họ đặt báo động nói được phải làm gì, họ ghi tài liệu, họ chừa
> đường lùi. ⭐ **Cả cuốn sách này thực chất là góc nhìn đó.**

---

## 58.5 Chứng chỉ và tổ chức nghề — cái gì đáng tiền

| Loại | Nhận xét |
|---|---|
| ⭐ **Đào tạo chính thức về an toàn máy** | ⭐⭐ **Đáng tiền nhất** — nó là thứ bạn **không tự học được đủ**, và là thứ có hậu quả pháp lý (Ch.47, 48, 56) |
| Chứng chỉ của hãng cho dòng thiết bị bạn dùng | ⭐ Đáng, nếu công việc bạn thật sự dùng dòng đó |
| ⭐ Đào tạo về mạng công nghiệp / an ninh OT | Đáng khi bạn tới mốc 3 năm (Ch.40, 45) |
| Chứng chỉ chung chung, không gắn thiết bị hay tiêu chuẩn nào | ⚠ **Ít giá trị** — người tuyển trong nghề nhận ra ngay |
| ⭐ Hội nghề nghiệp, hội tiêu chuẩn | ⚡ Giá trị chính là **quan hệ và cập nhật tiêu chuẩn**, không phải tấm giấy |

> ⭐⭐ **Nguyên tắc: chứng chỉ có giá trị khi nó chứng minh thứ khó tự học hoặc thứ pháp luật yêu
> cầu.**
>
> Không ai thuê bạn vì bạn có chứng chỉ "lập trình PLC cơ bản" — họ xem video máy bạn làm. Nhưng
> ⚠ **có những việc về an toàn mà không có đào tạo chính thức thì bạn không được phép làm**, và đó là
> chỗ chứng chỉ thật sự quan trọng.

---

## 58.6 Học tiếp từ đâu

| Nguồn | Cách dùng |
|---|---|
| ⭐⭐ **Tài liệu của nhà sản xuất** | ⭐ **Nguồn tốt nhất và bị bỏ qua nhiều nhất** — miễn phí, chính xác, cập nhật |
| ⭐ Bản gốc tiêu chuẩn | ⚠ Tốn tiền, nhưng ⭐ **bắt buộc khi bạn chạm phần an toàn** — đừng trích dẫn điều khoản mà chưa đọc bản gốc |
| Diễn đàn nghề | ⭐ Đọc nhiều trước khi hỏi; ⭐ **câu hỏi tốt kèm: đã thử gì, thấy gì, mong gì** |
| Kênh video của người làm nghề thật | ⚡ Tốt cho thao tác cụ thể; ⚠ yếu về **vì sao** |
| ⭐ **Máy ở chỗ bạn làm** | ⭐⭐ **Nguồn học tốt nhất** — mỗi lần máy hỏng là một bài học có thật |

> ⭐⭐ **Về tài liệu nhà sản xuất:** hướng dẫn lắp đặt của một hãng biến tần lớn thường dài vài trăm
> trang và chứa gần hết những gì bạn cần biết về nối đất, chống nhiễu, và bảo vệ. Nó miễn phí. ⭐ **Rất
> ít người đọc nó**, và đó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh.

### ⭐ Cách học từ mỗi lần máy hỏng

Mỗi sự cố là một bài học nếu bạn ghi lại nó theo dạng ở mục 58.3:

```text
Triệu chứng   → cái gì quan sát được
Giả thuyết    → tôi nghĩ nguyên nhân là gì, vì sao
Kiểm chứng    → tôi làm gì để xác nhận hoặc loại trừ
Nguyên nhân   → hoá ra là gì
⭐ Bài học    → lần sau tôi sẽ nhìn vào đâu trước
```

> ⭐⭐ **Dòng cuối là dòng biến kinh nghiệm thành năng lực.** Không có nó, mười năm làm nghề chỉ là
> một năm lặp lại mười lần.
>
> Và tập hợp những ghi chép đó **chính là bằng chứng dạng 3** ở mục 58.3.

---

## 58.7 Phỏng vấn — câu hỏi thường gặp

⭐ **Nguyên tắc chung: trả lời bằng một ví dụ cụ thể, kể cả ví dụ từ máy mô phỏng bạn tự làm.**

| Câu hỏi | Họ đang tìm gì | ⭐ Cách trả lời |
|---|---|---|
| "Kể một lần bạn tìm ra một lỗi khó" | ⭐ **Cách bạn nghĩ**, không phải lỗi đó | Theo mẫu ở mục 58.6: triệu chứng → giả thuyết → kiểm chứng → nguyên nhân |
| "Bạn làm gì khi máy dừng mà chưa biết vì sao?" | Có phương pháp hay đoán mò | Chương 51 — thu hẹp dần, ⭐ **đổi một thứ mỗi lần** |
| ⚠ "Bạn xử lý phần an toàn thế nào?" | ⭐⭐ **Bạn có biết giới hạn của mình không** | ⭐ Nói thật: hiểu nguyên lý, ⚠ **và biết khi nào phải chuyển cho người có thẩm quyền** |
| "Bạn sửa chương trình khi máy đang chạy chứ?" | Bạn có coi trọng rủi ro không | Chương 53 — ⭐ **nêu điều kiện, không trả lời có/không** |
| "Bạn ghi tài liệu thế nào?" | ⭐ Người sau bạn có làm việc được không | Chương 24, 53 — ⭐ **và cho xem** |
| "Bạn chưa có kinh nghiệm, sao chúng tôi nên nhận bạn?" | Bạn tự đánh giá được không | ⭐ Đưa bằng chứng (mục 58.3) + nói rõ mình cần học gì |

> ⭐⭐ **Câu về an toàn là câu quan trọng nhất, và nhiều người trả lời sai theo hướng tự tin quá.**
>
> Trả lời "tôi làm được hết" là câu trả lời ⚠ **đáng lo**, không phải câu trả lời mạnh. Người phỏng
> vấn có kinh nghiệm đang tìm người **biết ranh giới của mình** — vì trong lĩnh vực này, người không
> biết ranh giới là người gây tai nạn.
>
> ⭐ Câu trả lời mạnh: *"Tôi hiểu nguyên lý và đọc được thiết kế an toàn. Tôi chưa được đào tạo chính
> thức để tự đánh giá rủi ro, nên phần đó tôi làm cùng người có thẩm quyền — và tôi muốn được đào tạo
> phần này."*

---

## 58.8 Bẫy thường gặp

Chương này không có bẫy kỹ thuật — nó có **bẫy nghề nghiệp**. Chúng hại chậm hơn, và vì thế khó nhận
ra hơn.

### 🔍 BẪY 1 — Học thêm khái niệm thay vì làm ra một cỗ máy

**Hiện tượng:** ⭐ đọc thêm mười chương nữa nhưng vẫn **chưa có gì để cho ai xem**; và cảm giác "chưa
đủ sẵn sàng" không bao giờ hết.
**Cách sửa:** làm một máy mô phỏng nhỏ nhưng ⭐ **đầy đủ** (mục 58.2, 58.3).

### 🔍 BẪY 2 — Chờ có kinh nghiệm rồi mới tạo bằng chứng

**Hiện tượng:** ⚠ vòng tròn không lối ra — không ai nhận, nên không có kinh nghiệm, nên không ai
nhận.
**Cách sửa:** ⭐ bằng chứng **tự tạo được**, không cần ai cho phép (mục 58.3).

### 🔍 BẪY 3 — Chỉ khoe phần thành công

**Hiện tượng:** ⭐ hồ sơ trông giống mọi người khác, và **không cho thấy cách bạn nghĩ**.
**Cách sửa:** viết cả *"tôi thử A, nó hỏng vì B"* — ⭐ phần đó thuyết phục nhất (mục 58.3).

### 🔍 BẪY 4 — Nhận việc về an toàn khi chưa được đào tạo

**Hiện tượng:** ⚠⚠ hậu quả không rơi vào bạn — nó rơi vào **người đứng cạnh máy**.
**Cách sửa:** biết ranh giới, nói rõ ranh giới, và ⭐ **xin được đào tạo** (mục 58.5, 58.7).

### 🔍 BẪY 5 — Đưa mã của công ty cũ làm bằng chứng

**Hiện tượng:** ⚠ vi phạm bảo mật; và ⭐ **người tuyển nghĩ bạn cũng sẽ làm vậy với mã của họ**.
**Cách sửa:** bằng chứng phải là thứ **bạn tự làm** (mục 58.3).

### 🔍 BẪY 6 — Chọn nhánh nghề theo mức lương, bỏ qua nhịp sống

**Hiện tượng:** ⚠ đi công tác nhiều hơn chịu được, hoặc trực đêm nhiều hơn chịu được → nghỉ việc
trong một năm.
**Cách sửa:** ⭐ đối chiếu **cả năm tiêu chí** ở mục 58.4, không chỉ một.

### 🔍 BẪY 7 — Chỉ làm máy mới, chưa từng thấy máy hỏng

**Hiện tượng:** ⭐ viết chương trình cho **trường hợp mọi thứ đúng**; báo động vô dụng, tài liệu
thiếu, không có đường lùi.
**Cách sửa:** ⭐⭐ một hai năm ở nơi máy hỏng (mục 58.4).

### 🔍 BẪY 8 — Sưu tầm chứng chỉ chung chung

**Hiện tượng:** ⚠ tốn tiền và thời gian, ⭐ **người tuyển trong nghề nhận ra ngay**.
**Cách sửa:** chứng chỉ đáng giá khi nó chứng minh thứ **khó tự học** hoặc thứ **pháp luật yêu cầu**
(mục 58.5).

### 🔍 BẪY 9 — Bỏ qua tài liệu nhà sản xuất

**Hiện tượng:** ⭐ đi hỏi diễn đàn thứ đã có sẵn trong hướng dẫn miễn phí dài 300 trang.
**Cách sửa:** đọc tài liệu gốc trước (mục 58.6).

### 🔍 BẪY 10 — Gặp sự cố nhưng không rút ra bài học

**Hiện tượng:** ⭐⭐ **mười năm làm nghề chỉ là một năm lặp lại mười lần**.
**Cách sửa:** ghi năm dòng sau mỗi sự cố — dòng cuối là *"lần sau tôi nhìn vào đâu trước"* (mục
58.6).

---

## 58.9 ⭐⭐ Mười điều đáng mang theo từ cuốn sách này

Nếu quên hết mọi thứ khác, mười điều này còn lại:

| # | Điều | Chương |
|---|---|---|
| 1 | ⚠⚠ **Phần mềm này điều khiển vật thật có thể làm người bị thương.** Mọi thứ khác đứng sau điều đó | 3, 6, 47 |
| 2 | ⭐⭐ **Biết ranh giới của mình** — và chuyển việc vượt ranh giới cho người có thẩm quyền | 47, 48, 56 |
| 3 | ⭐ **Chi phí của một quyết định tăng theo thời gian bạn trì hoãn nó** | 57 mục 57.11 |
| 4 | ⭐⭐ **Viết cho người đọc sau bạn** — rất thường xuyên, người đó là bạn | 24, 53, 56 |
| 5 | ⭐ **Lỗi chập chờn không tái hiện được → nghi lắp đặt trước khi nghi logic** | 49, 51 |
| 6 | ⭐⭐ **Bản sao lưu chưa thử khôi phục không phải bản sao lưu** | 54 |
| 7 | ⭐ **Tối ưu chỗ không phải nút cổ chai không tạo ra kết quả** | 55 |
| 8 | ⭐⭐ **Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết** | 56 |
| 9 | ⭐ **Báo động phải nói được PHẢI LÀM GÌ**, không chỉ nói cái gì sai | 43 |
| 10 | ⭐⭐ **Một phép đo chỉ có nghĩa khi có cái để so** — ghi mốc lúc máy còn mới | 8, 36, 40, 49, 55 |

> ⭐⭐ **Điều số 1 và số 2 đi cùng nhau, và chúng là lý do cuốn sách này được viết theo cách nó được
> viết.**
>
> Sách kỹ thuật thường dạy *cách làm*. Sách này cố dạy cả *vì sao* và *khi nào đừng làm* — vì trong
> nghề này, biết mình chưa biết đủ là một kỹ năng, không phải một điểm yếu.

---

## 58.10 Lời cuối

Cuốn sách bắt đầu bằng một cỗ máy tưởng tượng và kết thúc bằng một câu hỏi thật: **bạn sẽ làm gì
tiếp?**

⭐ Câu trả lời hợp lý nhất: **làm một cỗ máy.** Nhỏ cũng được, mô phỏng cũng được. Làm cho đầy đủ —
có chế độ tay, có báo động, có tài liệu, có xử lý tình huống xấu. Rồi đưa cho ai đó xem và nghe họ
hỏi.

Bạn sẽ phát hiện ra những chỗ mình tưởng đã hiểu. Đó là điểm bắt đầu thật sự.

> ⭐⭐ **Chúc bạn gặp những cỗ máy tốt, những đồng nghiệp kiên nhẫn, và những sự cố xảy ra vào giờ
> hành chính.**

---

## 58.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bạn có gì sau 57 chương | ⭐ **Mô hình đầy đủ** — nhưng chưa có kinh nghiệm; hai thứ khác nhau |
| Bốn mốc lộ trình | 3 tháng: máy mô phỏng nhỏ · 1 năm: việc thật có người kèm · 3 năm: chịu trách nhiệm một máy · sau đó: chiều sâu |
| ⭐ Tiêu chí đạt mốc | **"Làm được gì"**, không phải "đã đọc gì" |
| ⭐⭐ Định nghĩa thực dụng của kinh nghiệm | **Thấy trước những chỗ sẽ khó, trước khi bắt đầu** |
| Thoát vòng tròn "cần kinh nghiệm" | ⭐ **Thay kinh nghiệm bằng bằng chứng** |
| Bốn dạng bằng chứng | Video máy chạy · kho mã có chú thích · ⭐⭐ **bài viết bài toán–giải pháp–kết quả** · chứng chỉ |
| Dạng mạnh nhất và bị coi nhẹ nhất | ⭐ **Bài viết** — nó cho thấy cách bạn nghĩ; ⭐ **đừng giấu phần thất bại** |
| ⚠ Không bao giờ | Đưa mã của công ty cũ; phóng đại vai trò; ⚠⚠ **nhận làm phần an toàn khi chưa được đào tạo** |
| Bốn nhánh nghề | OEM · tích hợp hệ thống · bảo trì nhà máy · dịch vụ hiện trường |
| ⭐⭐ Lời khuyên nghề nghiệp mạnh nhất | **Một hai năm ở nơi máy HỎNG** là khoản đầu tư tốt nhất |
| Chứng chỉ nào đáng tiền | ⭐⭐ **Đào tạo chính thức về an toàn máy** — thứ không tự học đủ và có hậu quả pháp lý |
| Nguồn học bị bỏ qua nhiều nhất | ⭐⭐ **Tài liệu nhà sản xuất** — miễn phí, chính xác, ít người đọc |
| ⭐ Cách học từ sự cố | Triệu chứng → giả thuyết → kiểm chứng → nguyên nhân → ⭐ **bài học** |
| ⚠ Câu phỏng vấn quan trọng nhất | **Về an toàn** — họ tìm người **biết ranh giới của mình** |

---

## 58.12 Tự kiểm

1. ⭐ Bạn có gì và chưa có gì sau khi đọc hết sách? Vì sao cột "đã có" khó lấp đầy hơn?
2. Nêu bốn mốc lộ trình và ⭐ **tiêu chí "làm được gì thì coi là đạt"** của từng mốc.
3. ⭐⭐ Phát biểu định nghĩa thực dụng của kinh nghiệm ở mốc 3 năm.
4. Vòng tròn "cần kinh nghiệm để có kinh nghiệm" thoát bằng cách nào?
5. ⭐⭐ Nêu bốn dạng bằng chứng theo thứ tự sức thuyết phục. Vì sao dạng 3 mạnh nhất, và vì sao
   **không nên giấu phần thất bại**?
6. "Một máy mô phỏng nhỏ làm đầy đủ" nghĩa là gồm những gì? (Đối chiếu Chương 57.)
7. ⚠ Ba điều không nên làm khi trưng bằng chứng. Điều nào có hậu quả cho người khác?
8. ⭐ So bốn nhánh nghề trên năm tiêu chí. Nhánh nào dạy chẩn đoán nhanh nhất?
9. ⭐⭐ Vì sao "một hai năm ở nơi máy hỏng" là khoản đầu tư tốt cho cả sự nghiệp?
10. Chứng chỉ loại nào đáng tiền, loại nào ít giá trị? Nguyên tắc phân biệt là gì?
11. ⭐ Vì sao tài liệu nhà sản xuất là nguồn học tốt nhất mà ít người dùng?
12. Viết lại một sự cố bạn từng gặp theo mẫu năm dòng ở mục 58.6. Dòng nào khó viết nhất?
13. ⚠ Với câu phỏng vấn về an toàn, vì sao "tôi làm được hết" là câu trả lời **yếu**?
14. ⭐⭐ Trong mười điều ở mục 58.9, chọn ba điều bạn thấy dễ quên nhất khi làm việc dưới áp lực, và
    nói vì sao.

> Câu 5, 9, 13 và 14 là bốn câu phân loại. Câu 14 là câu cuối cùng của sách, và nó cố ý không có đáp
> án đúng: ⭐ **ba điều bạn chọn nói nhiều về bạn hơn là về cuốn sách.**

---

### Kết thúc phần thân sách

Đến đây là hết 58 chương. Phần còn lại là **11 phụ lục** — tra cứu, không phải đọc tuần tự:

| Phụ lục | Nội dung |
|---|---|
| A | ⭐ Thao tác theo giao diện từng hãng — **nơi duy nhất trong sách có hướng dẫn bấm nút** |
| B–I | Tra cứu: kiểu dữ liệu, mã lỗi, công thức, quy ước đặt tên, phần mềm miễn phí… |
| J | ⭐ **Số liệu đầy đủ của máy mẫu DP-01** |
| K | Thuật ngữ Việt–Anh |

### Nguồn tham khảo chương 58

- **Phụ lục G** — danh sách phần mềm lập trình và mô phỏng có bản miễn phí hoặc dùng thử, dùng cho
  mục 58.3.
- **Phụ lục A** — thao tác theo giao diện từng hãng, dùng cho mốc 0–3 tháng.
- ISO 13849-1 · IEC 62061 · ISO 12100 — ⚠ nền cho khuyến nghị về **đào tạo chính thức** ở mục 58.5;
  xem Chương 6, 47, 48. *(tiêu chuẩn có bản quyền)*
- **Tài liệu và khoá đào tạo của các nhà sản xuất thiết bị** — nguồn chính cho mục 58.6.

> ⚠ **Giới hạn.** Mục 58.4 và 58.5 mô tả **thị trường lao động nói chung** trong ngành tự động hoá;
> ⚠ chi tiết về mức lương, giá trị của từng chứng chỉ, và cách các nhánh nghề được tổ chức **khác
> nhau đáng kể giữa các nước và theo thời gian**. Hãy đối chiếu với thực tế nơi bạn làm việc, và hỏi
> người đang làm trong ngành tại địa phương bạn.

<!-- SECTION: pl_a1_doi_chieu_khai_niem_5_he -->
---

# Phụ lục A1 — Đối chiếu khái niệm 5 hệ

> **Thân sách dạy khái niệm theo IEC 61131-3. Phụ lục A là nơi khái niệm đó gặp giao diện thật của
> từng hãng.**
>
> A1 đối chiếu **khái niệm**; **Phụ lục A2** đối chiếu **lệnh** và viết cùng một đoạn logic trên cả
> năm hệ.

---

> ⚠⚠ **ĐỌC TRƯỚC — giới hạn và mục đích**
>
> | | |
> |---|---|
> | ⭐ **Mục đích** | Giúp bạn **chuyển kiến thức** giữa các hệ, và đọc được tài liệu của hệ mình chưa dùng |
> | ⚠ **KHÔNG phải mục đích** | ⭐⭐ **Xếp hạng hãng.** Phụ lục này **mô tả khác biệt**, không nói hệ nào hơn |
> | ⚠⚠ **Giới hạn** | Chi tiết **thay đổi theo dòng sản phẩm và phiên bản phần mềm** — một hãng có thể có nhiều dòng làm khác nhau |
> | ⭐ **Cách dùng đúng** | Dùng bảng để **biết cần tìm gì**, rồi ⭐ **đọc tài liệu của dòng cụ thể bạn đang dùng** |
>
> ⚠ **Đừng dùng bảng này làm căn cứ kỹ thuật cho một dự án.** Dùng nó để định hướng, rồi xác nhận
> bằng tài liệu chính thức.

---

## A1.1 Năm hệ, và vì sao chọn năm hệ này

| Hệ | Phần mềm | Vì sao có mặt |
|---|---|---|
| **Siemens** | TIA Portal | ⭐ Phổ biến rộng ở châu Âu và Việt Nam |
| **Mitsubishi** | GX Works | ⭐ Phổ biến trong điện tử, ô tô ở châu Á |
| **Inovance** | AutoShop · InoProShop | ⭐ Xuất hiện nhiều ở Việt Nam gần đây |
| ⭐⭐ **CODESYS** | CODESYS Development System | ⭐ **CỘT NEO** — xem bên dưới |
| **Rockwell** | Studio 5000 | ⭐ Chiếm ưu thế ở Bắc Mỹ |

### ⭐⭐ Vì sao CODESYS là cột neo

Khi bốn hệ kia làm khác nhau, ⭐ **cột CODESYS cho biết chuẩn IEC 61131-3 nói gì**.

| | |
|---|---|
| ⭐ Bám chuẩn IEC sát nhất trong năm hệ | Nó **là** hiện thực tham chiếu của chuẩn |
| Nhiều hãng dùng nó làm nền | Nên học nó là học được nhiều nền cùng lúc |
| ⭐ Dùng để **phân biệt hai loại khác biệt** | Xem bên dưới |

> ⭐⭐ **Có hai loại khác biệt giữa các hệ, và phân biệt được chúng rất quan trọng:**
>
> | Loại | Nghĩa | Ví dụ |
> |---|---|---|
> | ⭐ **Khác về TÊN GỌI** | Cùng khái niệm, khác từ dùng | *"Data Block"* ↔ *"Global Variable List"* |
> | ⚠⚠ **Khác về HÀNH VI** | ⭐ **Khái niệm thật sự khác nhau** | Cách xử lý ảnh I/O, cách giữ dữ liệu qua mất điện |
>
> Loại đầu chỉ gây khó chịu khi đọc tài liệu. ⚠ **Loại sau gây lỗi khi chuyển chương trình giữa các
> hệ** — và là lý do Chương 56 nhấn mạnh phải kiểm thử đầy đủ dù "cùng logic".

---

## A1.2 Cách gọi tên biến và địa chỉ

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cách chính** | ⭐ Tag có kiểu | ⭐ **Thiết bị** (device) | Thiết bị hoặc tag tuỳ dòng | ⭐ **Biến khai báo** | ⭐⭐ **Tag, không có địa chỉ vật lý** |
| Ngõ vào | `%I0.0` · tag | `X0` | ⚠ `X0` (**bát phân**) hoặc `%IX0.0` | `%IX0.0` | Tag gán qua cấu hình |
| Ngõ ra | `%Q0.0` · tag | `Y0` | `Y0` hoặc `%QX0.0` | `%QX0.0` | Tag |
| Bit nội | `%M0.0` · tag | `M0` | `M0` | Biến `BOOL` | Tag `BOOL` |
| Thanh ghi | `%MW0` · DB | `D0` | `D0` | Biến `INT`/`WORD` | Tag |
| Bộ định thời | Khối `IEC_Timer` | ⭐ `T0` — **thiết bị riêng** | `T0` | Thể hiện `TON` | Tag `TIMER` |

> ⭐⭐ **Đây là khác biệt về HÀNH VI, không chỉ tên gọi.**
>
> Trong hệ kiểu **thiết bị** (Mitsubishi và các dòng nhỏ của Inovance), `D0` là **một ô nhớ có địa
> chỉ cố định**; bạn gán tên cho nó, nhưng ô nhớ vẫn ở đó và ⭐ **truy cập được bằng địa chỉ**.
>
> Trong hệ kiểu **tag thuần** (Rockwell ControlLogix), ⭐ **không có địa chỉ vật lý để truy cập** —
> tag là thực thể duy nhất, và bộ nhớ do hệ thống cấp phát.
>
> ⚠ **Hệ quả khi chuyển chương trình:** mã dựa vào việc *"D100 tới D149 nằm liền nhau"* — một cách
> viết rất phổ biến ở hệ kiểu thiết bị — ⭐ **không chuyển được trực tiếp** sang hệ tag thuần
> (Chương 56).

> ⚠⚠ **Bẫy riêng của hệ kiểu thiết bị: địa chỉ I/O đánh số BÁT PHÂN.**
>
> Trên Inovance H5U, ngõ vào là `X0`–`X1777` với **1024 điểm** — con số đó chỉ đúng nếu đếm bát phân.
> Nghĩa là ⭐ **`X8` và `X9` KHÔNG tồn tại**: sau `X7` là `X10`.
>
> ⚠ Người quen hệ thập phân rất dễ đếm nhầm khi lập bảng I/O — và lỗi đó chỉ lộ ra lúc đấu dây.
> Mitsubishi dùng cùng quy ước này; ⭐ đây là một trong những chỗ hai hệ giống nhau nhất.
>
> *(Đối chiếu: H5U&Easy Series PLC Instruction Guide, mục Soft Elements.)*

> ⭐ **Lời khuyên áp dụng cho MỌI hệ:** dùng **tên**, không dùng địa chỉ trực tiếp — kể cả trên hệ cho
> phép. `DI_BoardStn1` đọc được; `X12` thì không (Chương 24, Phụ lục B.10).

---

## A1.3 Tổ chức dữ liệu

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Gom biến toàn cục** | ⭐ **Data Block (DB)** | Vùng `D` + nhãn | Tuỳ dòng | ⭐ **Global Variable List (GVL)** | ⭐ **Controller Tags** |
| **Kiểu do người dùng định nghĩa** | ⭐ **UDT** | Structure (dòng mới) | Tuỳ dòng | ⭐ `TYPE ... STRUCT` | ⭐ **UDT** |
| **Biến cục bộ của khối** | Static / Temp trong khối | Ít dùng ở dòng cũ | Tuỳ dòng | `VAR` trong POU | Program Tags |
| **Mảng** | Có | Qua vùng `D` liên tiếp | Có | ⭐ `ARRAY[..] OF ..` | Có |

> ⭐⭐ **Khái niệm quan trọng nhất trong bảng này là kiểu do người dùng định nghĩa (UDT / STRUCT).**
>
> Nó cho phép bạn gom **mọi dữ liệu của một trạm** thành một kiểu, rồi tạo hai biến `Stn1` và `Stn2`
> cùng kiểu đó. Không có nó, bạn phải nhân đôi mọi biến bằng tay — và ⚠ **mỗi lần sửa phải nhớ sửa
> cả hai chỗ**.
>
> ⭐ Đây là nền của "mỗi trạm là một máy trạng thái độc lập" ở Chương 57 mục 57.6 và Chương 30.

> ⚠ **Với dòng PLC nhỏ đời cũ** (nhiều dòng của Mitsubishi và Inovance ở phân khúc nhỏ), ⭐ **kiểu do
> người dùng định nghĩa có thể không có**. Khi đó cách thay thế là **quy ước địa chỉ**: trạm 1 dùng
> `D100–D149`, trạm 2 dùng `D200–D249`, cùng độ lệch cho cùng ý nghĩa.
>
> ⭐ Nó hoạt động được, nhưng ⚠ **quy ước đó chỉ nằm trong đầu người viết** — nên phải ghi vào tài liệu
> (Chương 24).

---

## A1.4 Khối chương trình và thể hiện khối hàm

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Đơn vị chương trình** | OB · FB · FC | Chương trình chính + chương trình con | Tuỳ dòng | ⭐ **POU**: PROGRAM · FB · FUNCTION | ⭐ **Routine** trong Program |
| **Khối có bộ nhớ riêng** | ⭐ **FB + Instance DB** | ⚠ Dòng cũ: không có khái niệm này | Tuỳ dòng | ⭐ **Thể hiện FB** | ⭐ **Add-On Instruction (AOI)** |
| **Khối không bộ nhớ** | FC | Chương trình con | | FUNCTION | Routine thường |
| **Điểm vào chương trình** | OB1 (và OB khác) | Quét từ đầu chương trình chính | | ⭐ Task gọi PROGRAM | ⭐ **Task → Program → Routine** |

> ⭐⭐ **Đây là chỗ khác biệt lớn nhất giữa năm hệ, và là chỗ hay gây hiểu nhầm nhất.**
>
> | Câu hỏi cốt lõi | Vì sao quan trọng |
> |---|---|
> | ⭐ **Khối này có bộ nhớ riêng theo từng lần dùng không?** | ⚠ Nếu **không**, thì dùng cùng một khối ở hai chỗ sẽ **ghi đè lẫn nhau** |
>
> Trên hệ có thể hiện (Siemens FB, CODESYS FB, Rockwell AOI): mỗi lần dùng khai báo một thể hiện
> riêng → hai chỗ độc lập.
>
> ⚠ Trên hệ **không có** khái niệm này (nhiều dòng nhỏ đời cũ): chương trình con dùng chung vùng nhớ
> → ⭐ **bạn phải tự quản lý bằng cách truyền địa chỉ hoặc dùng độ lệch** — và ⚠ **quên điều đó là một
> lỗi rất khó tìm**.
>
> Xem Chương 30 và Phụ lục B.9.

---

## A1.5 Task, chu kỳ và ảnh I/O

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Chạy tuần hoàn** | OB1 (chu kỳ tự do) | Quét tự do | Quét tự do | ⭐ Task chu kỳ hoặc tự do | ⭐ **Continuous Task** |
| **Chạy theo chu kỳ cố định** | OB chu kỳ | Chương trình ngắt định kỳ | Ngắt định kỳ | ⭐ **Cyclic task có chu kỳ đặt** | ⭐ **Periodic Task** |
| **Ngắt sự kiện** | OB ngắt | Chương trình ngắt | Ngắt | Event task | Event Task |
| **Nhiều task ưu tiên khác nhau** | Có | ⚠ Hạn chế ở dòng nhỏ | Tuỳ dòng | ⭐ Có | ⭐ Có |
| ⭐ **Ảnh I/O** | ⭐ Đọc đầu · ghi cuối vòng quét | Đọc đầu · ghi cuối | Đọc đầu · ghi cuối | Theo cấu hình task | ⭐⭐ **Cập nhật KHÔNG đồng bộ với quét** |

> ⚠⚠ **Hàng cuối là khác biệt về HÀNH VI có hậu quả thật.**
>
> Mô hình cổ điển — đọc toàn bộ ngõ vào ở đầu vòng quét, chạy chương trình, ghi toàn bộ ngõ ra ở cuối
> — làm cho ⭐ **giá trị ngõ vào KHÔNG đổi trong suốt một vòng quét** (Chương 7).
>
> ⚠ Ở hệ mà I/O cập nhật không đồng bộ với việc quét chương trình (đặc trưng của Rockwell
> ControlLogix), giả định đó **không còn đúng** — cùng một tag ngõ vào có thể cho hai giá trị khác
> nhau ở hai chỗ trong một lần quét.
>
> ⭐ **Hệ quả thực dụng:** khi cần một giá trị nhất quán trong một đoạn logic, hãy **sao chép nó vào
> một biến ở đầu đoạn** và dùng biến đó. ⭐ Cách này đúng trên **mọi** hệ, nên đáng làm thành thói
> quen.
>
> ⭐⭐ **Chính hãng cũng khuyến nghị đúng cách này, và gọi nó là "buffer the values".** Đó là từ khoá
> đáng nhớ: khi tra tài liệu Rockwell về vấn đề này, tìm *"buffering I/O"* sẽ ra ngay.
>
> *(Đối chiếu: Rockwell Logix 5000 Controllers I/O and Tag Data programming manual, 1756-PM004 —
> mục về truy cập dữ liệu I/O và đệm giá trị.)*

---

## A1.6 Vùng nhớ giữ qua mất điện

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cách khai báo** | Đánh dấu retentive cho vùng M / DB | ⭐ **Dải thiết bị được cấu hình là latched** | ⭐ **Tuỳ dòng** — xem bảng riêng bên dưới | ⭐ `VAR RETAIN` · `VAR PERSISTENT` | ⭐ Thuộc tính của tag |
| **Cần pin hay không** | Tuỳ dòng | ⚠ **Dòng cũ thường cần pin** | Tuỳ dòng | Tuỳ phần cứng | Tuỳ dòng |
| ⚠ **Sống sót qua nạp chương trình?** | ⚠⚠ **PHẢI KIỂM** | ⚠⚠ **PHẢI KIỂM** | ⚠⚠ **PHẢI KIỂM** | ⚠ `RETAIN` vs `PERSISTENT` khác nhau ở chính điểm này | ⚠⚠ **PHẢI KIỂM** |

> ⚠⚠ **Hàng cuối là một trong những cái bẫy đắt nhất trong cả cuốn sách.**
>
> Rất nhiều người thiết lập bộ đếm bảo trì hoặc bộ đếm sản lượng vào vùng nhớ giữ được, chạy ba năm,
> rồi phát hiện nó **về không sau một lần nạp chương trình**.
>
> ⭐⭐ **Cách kiểm duy nhất đáng tin: nạp thử chương trình lên máy và xem giá trị còn không.** Đọc tài
> liệu là chưa đủ — hành vi khác nhau giữa "nạp thay đổi nhỏ", "nạp toàn bộ", và "nạp kèm cấu hình
> phần cứng".
>
> Xem Chương 12 và Chương 53 mục 53.5.

> ⭐⭐ **Inovance: hai dòng, hai cơ chế hoàn toàn khác nhau — và cả hai đều có bẫy riêng.**
>
> | Dòng | Cơ chế giữ dữ liệu | ⚠ Bẫy |
> |---|---|---|
> | ⭐ **H5U / AutoShop** (kiểu thiết bị) | Theo **dải số hiệu thiết bị** | ⚠⚠ **1000 phần tử ĐẦU của mọi loại đều MẤT khi mất điện** |
> | ⭐ **AM400/AM600, AC700/AC800 / InoProShop** (nền CODESYS) | Biến `PERSISTENT` khai trong bảng riêng | ⚠⚠ **Đổi TÊN biến làm mất giá trị** |
>
> **Quy luật của dòng H5U — dễ nhớ và dễ sai:**
>
> ```text
> M0-M999    mat        M1000-M7999    giu
> S0-S999    mat        S1000-S4095    giu
> D0-D999    mat        D1000-D7999    giu
> R0-R999    mat        R1000-R32767   giu
> ```
>
> ⚠⚠ **Đặt bộ đếm bảo trì ở `D500` thì nó về 0 mỗi lần mất điện; đặt ở `D1500` thì nó sống.**
> Hai địa chỉ trông giống hệt nhau trong chương trình — ⭐ **khác biệt nằm hoàn toàn ở con số**.
>
> **Bẫy của dòng InoProShop — không ai đoán ra được:**
>
> | Bạn đổi gì | Giá trị persistent |
> |---|---|
> | ⚠⚠ **Tên biến** | **MẤT — về giá trị khởi tạo** |
> | ⚠ **Tên kiểu dữ liệu** | **MẤT** |
> | Địa chỉ, giá trị khởi tạo, chú thích, thuộc tính | ⭐ Giữ |
> | Thành viên của struct | Thành viên **không đổi** thì giữ; thành viên **đổi** thì mất |
>
> ⭐ Nghĩa là một lần "dọn dẹp cho gọn tên biến" có thể xoá sạch số liệu tích luỹ nhiều năm — đúng
> loại thay đổi mà Chương 53 gọi là "cách làm xấu nhưng chạy đúng, để đợt sau".
>
> *(Đối chiếu: H5U&Easy Series PLC Instruction Guide, mục Soft Elements; InoProShop User Manual,
> mục Persistent Rules. ⚠ Áp dụng từ một phiên bản firmware nhất định trở đi — kiểm phiên bản của
> bạn.)*

> ⭐⭐ **Trên CODESYS, `RETAIN` và `PERSISTENT` là hai thứ khác nhau — và khác đúng ở chỗ nguy hiểm
> nhất:**
>
> | Thao tác | `VAR RETAIN` | `VAR PERSISTENT` |
> |---|---|---|
> | Mất điện rồi có lại (khởi động ấm) | ⭐ Giữ | ⭐ Giữ |
> | Sửa trực tuyến *(online change)* | Giữ | Giữ |
> | ⭐⭐ **Tải chương trình xuống** *(download)* | ⚠⚠ **MẤT** | ⭐ **Giữ** |
> | Reset lạnh *(reset cold)* | ⚠ Mất | ⭐ Giữ |
> | Reset về gốc *(reset origin)* | Mất | Mất |
>
> ⚠⚠ **Hàng "tải chương trình xuống" chính là cái bẫy "bộ đếm ba năm về không".** Nếu bộ đếm bảo trì
> khai bằng `RETAIN`, nó sống qua mọi lần mất điện — rồi biến mất ở lần nạp chương trình đầu tiên.
>
> ⚡ Lưu ý phụ: nếu **một** biến trong khối hàm được đánh dấu `PERSISTENT`, thể hiện của khối đó
> thường bị lưu **trọn vẹn** vào vùng nhớ giữ được — tốn bộ nhớ hơn bạn tưởng.
>
> *(Đối chiếu: tài liệu CODESYS Development System, mục "Preserving Data with Persistent Variables"
> — tra cứu 2026-09-02. ⚠ Hành vi có thể khác theo phiên bản và theo phần cứng đích: **vẫn phải thử
> thực tế** theo mục A1.6.)*

---

## A1.7 Cấu hình phần cứng và đánh địa chỉ module

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cấu hình** | Trong dự án, dạng giá đỡ trực quan | Cấu hình tham số PLC | Trong dự án | ⭐ Cây thiết bị | ⭐ I/O Configuration |
| **Địa chỉ module** | ⭐ Gán được, thường tự động theo khe cắm | ⭐ **Theo vị trí khe cắm** | Theo khe cắm | Theo cây thiết bị | ⭐⭐ **Tag theo tên module** |
| ⚠ **Đổi khe cắm thì sao?** | ⚠ Địa chỉ dịch — ⭐ **nếu dùng tag thì chương trình không phải sửa** | ⚠⚠ **Địa chỉ dịch, phải sửa** | ⚠ Địa chỉ dịch | Cập nhật ánh xạ | ⭐ Tag giữ nguyên |

> ⭐⭐ **Đây là lý do rất thực dụng để dùng TÊN thay vì địa chỉ trực tiếp trên mọi hệ.**
>
> Thêm một module vào giữa giá đỡ, hoặc thay một module hỏng bằng module có số kênh khác, ⚠ **làm
> dịch địa chỉ của mọi module phía sau**. Nếu chương trình viết bằng địa chỉ trực tiếp, bạn phải sửa
> **mọi chỗ** — và ⭐ **bỏ sót một chỗ nghĩa là một ngõ ra sai điều khiển một cơ cấu sai**.
>
> ⭐ Với tên và ánh xạ tập trung, bạn sửa **một chỗ** (Chương 24, 56).

---

## A1.8 ⭐ Bảng dịch nhanh — cùng khái niệm, khác tên

| Khái niệm IEC | Siemens | Mitsubishi | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|
| Đơn vị tổ chức chương trình | OB / FB / FC | Chương trình / chương trình con | ⭐ **POU** | Program / Routine |
| Khối hàm có bộ nhớ | FB + Instance DB | (dòng mới: FB) | ⭐ **Function Block** | Add-On Instruction |
| Biến toàn cục | Tag table · DB | Thiết bị `D`, `M` | ⭐ **GVL** | Controller Tags |
| Kiểu tự định nghĩa | UDT | Structure | ⭐ **STRUCT** | UDT |
| Chương trình chạy tuần hoàn | OB1 | Chương trình chính | ⭐ Task + PROGRAM | Continuous Task |
| Ngõ vào số | `%I` | `X` | `%IX` | Tag module |
| Ngõ ra số | `%Q` | `Y` | `%QX` | Tag module |
| Bit nội | `%M` | `M` | Biến `BOOL` | Tag `BOOL` |
| Thanh ghi 16 bit | `%MW` | `D` | Biến `WORD`/`INT` | Tag `INT` |
| Giữ qua mất điện | Retentive | Latched | ⭐ `RETAIN` / `PERSISTENT` | Tag retentive |
| Cưỡng bức | Force | Force | Force · Write | ⭐ Force · Toggle |

> ⭐ **Cách dùng bảng này:** khi đọc tài liệu của một hệ bạn chưa dùng, tra từ lạ ở đây để tìm ⭐ **khái
> niệm tương ứng bạn đã biết**. Phần lớn khác biệt tan biến khi bạn nhận ra đó chỉ là tên khác.
>
> ⚠ **Nhưng đừng cho rằng mọi khác biệt đều là tên gọi** — bốn chỗ ở A1.2, A1.4, A1.5 và A1.6 là khác
> biệt thật về hành vi.

---

## A1.9 ⭐⭐ Bốn khác biệt về hành vi — tóm tắt

Nếu bạn chỉ nhớ bốn điều từ phụ lục này:

| # | Khác biệt | ⚠ Hậu quả nếu bỏ qua | Mục |
|---|---|---|---|
| 1 | ⭐ **Địa chỉ vật lý có tồn tại không** | Mã dựa vào ô nhớ liền nhau ⚠ **không chuyển được** sang hệ tag thuần | A1.2 |
| 2 | ⭐⭐ **Khối có bộ nhớ riêng theo thể hiện không** | ⚠ Dùng ở hai chỗ → **ghi đè lẫn nhau** | A1.4 |
| 3 | ⭐ **Ảnh I/O có cố định trong một vòng quét không** | ⚠ Một tag cho hai giá trị khác nhau trong cùng vòng quét | A1.5 |
| 4 | ⭐⭐ **Vùng nhớ giữ được có sống sót qua nạp chương trình không** | ⚠⚠ **Bộ đếm ba năm về không** | A1.6 |

> ⭐⭐ **Bốn điều này là lý do Chương 56 nói: "cùng logic không có nghĩa là cùng hành vi".**
>
> Công cụ chuyển đổi tự động của hãng dịch được **cú pháp**. Nó ⚠ **không kiểm được** bốn điểm trên —
> và cũng không kiểm được thời gian quét, tràn số, hay hành vi bộ định thời. Vì thế chương trình
> chuyển nền phải được **kiểm thử đầy đủ như thể viết mới**.

---

## A1.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⭐ **Đối chiếu LỆNH và cùng một đoạn logic viết 5 lần** | ⭐ **Phụ lục A2** |
| Khái niệm gốc theo chuẩn IEC | Chương 13–21, 30 · **Phụ lục B** |
| Vì sao vòng quét quan trọng | Chương 7 |
| ⚠ Chuyển chương trình sang nền mới | ⚠ **Chương 56 mục 56.4** |
| Vùng nhớ giữ được | Chương 12 · Chương 53 mục 53.5 |

---

> ⚠⚠ **Nhắc lại, vì đây là điều dễ hiểu sai nhất về phụ lục này.**
>
> A1 **mô tả khác biệt, không xếp hạng hãng.** Mỗi hệ ở đây được thiết kế cho một bối cảnh và có lý do
> riêng cho các lựa chọn của nó. ⭐ **Hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng,
> và bạn có người để hỏi.**
>
> ⚠ Chi tiết trong mọi bảng ở đây phụ thuộc **dòng sản phẩm và phiên bản phần mềm cụ thể**. Trước khi
> dựa vào bất kỳ hàng nào cho một dự án, ⭐ **xác nhận bằng tài liệu chính thức của dòng bạn đang
> dùng** — và với những điểm ở A1.9, ⭐⭐ **xác nhận bằng cách thử thực tế trên máy**.

<!-- SECTION: pl_a2_doi_chieu_lenh_va_cung_doan_logic -->
---

# Phụ lục A2 — Đối chiếu lệnh & cùng một đoạn logic viết 5 lần

> **Phụ lục A1 đối chiếu khái niệm. A2 đối chiếu lệnh — và viết cùng một đoạn trình tự của DP-01 trên
> cả năm hệ.**

---

> ⚠⚠ **ĐỌC TRƯỚC**
>
> | | |
> |---|---|
> | ⭐ **Mục đích** | Chuyển kiến thức giữa các hệ; đọc được tài liệu của hệ chưa dùng |
> | ⚠ **KHÔNG phải mục đích** | ⭐ **Xếp hạng hãng** — phụ lục **mô tả khác biệt** |
> | ⚠⚠ **Giới hạn** | ⭐ Tên lệnh và chân khối **khác nhau theo dòng sản phẩm và phiên bản phần mềm** |
> | ⭐ **Cách dùng đúng** | Dùng để **biết cần tìm gì**, rồi ⭐ **tra tài liệu dòng cụ thể** |
>
> ⚠ **Mã trong phụ lục này là mã MINH HOẠ để so sánh cấu trúc — không phải mã chạy được nguyên
> văn.** Cú pháp chính xác, tên chân và cách khai báo phải lấy từ tài liệu hệ bạn dùng.

---

## A2.1 ⭐ Ba mức tương đương

Trước khi vào bảng, cần phân biệt ba loại quan hệ:

| Mức | Nghĩa | Ví dụ |
|---|---|---|
| ⭐ **Tương đương 1-1** | Cùng chức năng, chỉ khác tên | `MOVE` ↔ `MOV` |
| ⚡ **Tương đương gần** | Cùng ý tưởng, ⚠ **khác chi tiết** | Bộ định thời — khác cách đặt thời gian |
| ⚠⚠ **KHÔNG tương đương** | ⭐ **Khái niệm khác nhau** | Khối chuyển động; xử lý ngắt |

> ⭐⭐ **Phụ lục này nêu rõ những chỗ KHÔNG tương đương 1-1, không giả vờ chúng giống nhau.**
>
> ⚠ Giả vờ tương đương là cách tạo ra lỗi khi chuyển nền — đúng vấn đề của Chương 56 mục 56.4.

---

## A2.2 Bộ định thời

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Trễ khi bật | `TON` (IEC) | ⭐ `OUT T0 K20` — thiết bị T | `TON` hoặc thiết bị T | ⭐ `TON` | ⭐ `TON` |
| Trễ khi tắt | `TOF` | ⚠ **Thường phải tự dựng** | `TOF` | `TOF` | `TOF` |
| Xung | `TP` | ⚠ Tự dựng | `TP` | `TP` | ⚡ `TP`/tự dựng |
| **Đặt thời gian** | ⭐ Kiểu `TIME`: `T#2s` | ⭐⭐ **Số nguyên × độ phân giải**: `K20` = 2,0 s nếu T là 100 ms | Tuỳ dòng | ⭐ `T#2s` | ⭐ Mili giây: `2000` |
| **Mức tương đương** | ⚡ Gần | ⚠⚠ **Khác đáng kể** | ⚡ Gần | — (cột neo) | ⚡ Gần |

> ⚠⚠ **Cột Mitsubishi là chỗ khác biệt thật, không phải khác tên.**
>
> ⭐ Ở hệ kiểu thiết bị, giá trị đặt là **số nguyên đếm theo độ phân giải của bộ định thời**, không
> phải một khoảng thời gian. Độ phân giải đến từ **hai nguồn**:
>
> | Nguồn | Ví dụ trên MELSEC iQ-F (FX5) |
> |---|---|
> | ⭐ **Lệnh dùng để chạy bộ định thời** | `OUT` → 100 ms · `OUTH` → 10 ms · `OUTHS` → 1 ms |
> | ⭐ **Kiểu thiết bị `T`** | Có kiểu 1 ms · 10 ms · 100 ms, và bản giữ được của cả ba |
>
> ⚠ Nghĩa là cùng `K20` cho:
>
> ```text
> OUT   T5  K20   →  20 × 100 ms  =  2,0 giây
> OUTH  T5  K20   →  20 ×  10 ms  =  0,2 giây
> OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
> ```
>
> ⚠⚠ **Đây là nguồn lỗi kinh điển khi chuyển chương trình, khi đổi lệnh, hoặc khi đổi số hiệu bộ định
> thời.**
>
> ⭐ **Luôn kiểm cả lệnh lẫn kiểu thiết bị `T` bạn đang dùng.** Dải giá trị đặt cũng cho biết độ phân
> giải: với `OUT` là 0,1–3276,7 s; `OUTH` là 0,01–327,67 s; `OUTHS` là 0,001–32,767 s.
>
> *(Đối chiếu: MELSEC iQ-F FX5 Programming Manual — Instructions/Standard Functions/Function Blocks,
> mục lệnh `OUT` cho bộ định thời.)*

> ⭐ **Điểm chung của cả năm hệ — nhắc lại vì nó quan trọng hơn mọi khác biệt cú pháp:**
> ⚠⚠ **Bộ định thời KHÔNG dùng để chuyển bước trình tự** — chỉ để báo lỗi khi phản hồi không tới
> (Chương 21).

---

## A2.3 Bộ đếm

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Đếm lên | `CTU` | ⭐ `OUT C0 K12` — thiết bị C | `CTU` / thiết bị C | ⭐ `CTU` | ⭐ `CTU` |
| Đếm xuống | `CTD` | ⚡ Tuỳ dòng | | `CTD` | `CTD` |
| Lên–xuống | `CTUD` | ⚡ Thiết bị C hai chiều | | `CTUD` | ⚡ Dùng `CTU`+`CTD` |
| Xoá | Chân `R` | ⭐ Lệnh `RST C0` | | Chân `RESET` | Chân `Reset` |
| **Bộ đếm tốc độ cao** | ⚠⚠ Cấu hình phần cứng | ⚠⚠ Thiết bị đặc biệt | ⚠⚠ Cấu hình | ⚠⚠ Theo phần cứng | ⚠⚠ Module riêng |
| **Mức tương đương** | ⚡ Gần | ⚡ Gần | ⚡ Gần | — | ⚡ Gần |

> ⚠⚠ **Hàng "bộ đếm tốc độ cao" KHÔNG tương đương giữa các hệ.** Nó là chức năng của **phần cứng**,
> nên cách cấu hình, tần số tối đa, và các chế độ đếm khác nhau hoàn toàn.
>
> ⭐ Khi chuyển nền, đây là hạng mục phải **thiết kế lại**, không phải dịch (Chương 18, Phụ lục K.5).

---

## A2.4 Chuyển dữ liệu và so sánh

| Chức năng | Siemens | Mitsubishi | ⭐ CODESYS | Rockwell | Mức |
|---|---|---|---|---|---|
| Gán / chuyển | `MOVE` | `MOV` | `:=` | `MOV` | ⭐ 1-1 |
| Chuyển khối | `MOVE_BLK` | `BMOV` | ⚡ `MEMCPY`/vòng lặp | `COP` · `CPS` | ⚡ Gần |
| Cộng · trừ | `ADD` · `SUB` | `ADD`/`+` · `SUB`/`-` | `+` · `-` | `ADD` · `SUB` | ⭐ 1-1 |
| Nhân · chia | `MUL` · `DIV` | `MUL` · `DIV` | `*` · `/` | `MUL` · `DIV` | ⭐ 1-1 |
| So sánh | `CMP` · toán tử | `LD=` `LD>` … | `=` `>` `<` … | `EQU` `GRT` … | ⭐ 1-1 |
| Giới hạn | `LIMIT` | ⚡ Tự dựng | `LIMIT` | `LIM` | ⚡ Gần |
| Chọn | `SEL` | ⚡ Tự dựng | `SEL` | ⚡ `SEL`/logic | ⚡ Gần |

> ⚠ **Chú ý ở `COP` và `CPS` của Rockwell:** một trong hai đảm bảo dữ liệu không bị thay đổi giữa
> chừng bởi tác vụ khác. ⭐ **Khi sao chép dữ liệu dùng chung giữa nhiều task, sự khác nhau đó quan
> trọng** — đọc tài liệu trước khi chọn.

---

## A2.5 Bắt cạnh

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Cạnh lên | ⭐ Tiếp điểm `P` · `R_TRIG` | ⭐ `LDP` · `PLS` | `LDP` | ⭐ `R_TRIG` | ⭐ `ONS` · `OSR` |
| Cạnh xuống | Tiếp điểm `N` · `F_TRIG` | `LDF` · `PLF` | `LDF` | `F_TRIG` | `OSF` |
| **Mức tương đương** | ⚡ Gần | ⚡ Gần | ⚡ Gần | — | ⚡ Gần |

> ⚠⚠ **Điểm chung phải nhớ trên MỌI hệ: mỗi chỗ bắt cạnh cần một BIT NHỚ RIÊNG.**
>
> Bắt cạnh hoạt động bằng cách so trạng thái hiện tại với trạng thái vòng quét trước — nên nó phải
> nhớ trạng thái đó ở đâu đó.
>
> ⚠ **Dùng chung một bit nhớ cho hai chỗ bắt cạnh là lỗi kinh điển**, và nó tạo ra hành vi rất khó
> hiểu: một chỗ "ăn mất" cạnh của chỗ kia. Trên hệ có thể hiện FB, mỗi `R_TRIG` phải là **một thể
> hiện riêng** (Chương 11, Phụ lục B.9).

---

## A2.6 Quy đổi thang analog

| | Cách làm |
|---|---|
| **Siemens** | ⭐ Có khối chuẩn hoá + đổi thang (`NORM_X` → `SCALE_X`); hoặc tự tính |
| **Mitsubishi** | ⚡ Lệnh đổi thang tuỳ dòng; ⭐ **nhiều người tự tính** |
| **Inovance** | Tuỳ dòng |
| ⭐ **CODESYS** | ⭐ Tự tính hoặc dùng thư viện |
| **Rockwell** | ⭐ `SCL` · `SCP`; hoặc tự tính |
| **Mức tương đương** | ⚡ **Gần** — cùng phép toán, khác cách gói |

> ⭐⭐ **Vì phép toán giống nhau ở mọi hệ, tự viết một khối hàm quy đổi là lựa chọn tốt:**
>
> | Lợi ích | |
> |---|---|
> | ⭐ **Chuyển nền được** | Cùng một khối, dịch sang hệ khác dễ |
> | ⭐ **Kiểm soát được cách xử lý số** | Ép kiểu, thứ tự phép tính, tràn số (Phụ lục K.6) |
> | ⭐⭐ **Gộp luôn phát hiện ngoài dải** | ⚠ Điều mà khối chuẩn thường **không** làm |
>
> ⭐ Hàng cuối là lý do mạnh nhất: khối chuẩn quy đổi 3,0 mA thành một con số âm và **không nói gì**.
> Khối tự viết thì báo *"lỗi cảm biến"* (Chương 31 mục 31.7).

---

## A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương

| | PID | Chuyển động |
|---|---|---|
| **Siemens** | Khối PID có bộ tự chỉnh | Thư viện chuyển động riêng |
| **Mitsubishi** | Lệnh PID | Module/đơn vị chuyển động riêng |
| **Inovance** | Tuỳ dòng | Tuỳ dòng |
| ⭐ **CODESYS** | Thư viện | ⭐ Thư viện theo **PLCopen Motion** |
| **Rockwell** | `PID` · `PIDE` | Lệnh chuyển động tích hợp |
| **Mức** | ⚠⚠ **KHÔNG tương đương** | ⚠⚠ **KHÔNG tương đương** |

> ⚠⚠ **Đây là hai hạng mục KHÔNG chuyển được giữa các hệ, và phải nói thẳng.**
>
> | Vì sao PID không tương đương | |
> |---|---|
> | ⭐ **Đơn vị tham số khác nhau** | Hệ số tích phân có thể là **thời gian** hoặc **nghịch đảo thời gian** |
> | Cấu trúc thuật toán khác nhau | Vị trí đặt khâu vi phân, cách chống bão hoà tích phân |
> | Cách xử lý chuyển tay/tự động khác nhau | |
>
> ⚠⚠ **Chép tham số PID từ hệ này sang hệ khác gần như chắc chắn cho kết quả sai** — và với vòng
> nhiệt độ trên máy thật, "sai" có thể nghĩa là hỏng sản phẩm hoặc quá nhiệt. ⭐ **Phải chỉnh lại từ
> đầu** (Chương 35).
>
> | Vì sao chuyển động không tương đương | |
> |---|---|
> | ⭐ Mô hình trục, cách về gốc, cách xử lý lỗi đều khác | |
> | ⭐ **PLCopen Motion** là nỗ lực chuẩn hoá — nhưng ⚠ **mức độ tuân thủ khác nhau** | Xem bên dưới |
> | ⚠ Phần an toàn của truyền động (STO) gắn chặt với phần cứng | Chương 36, 47 |

> ⭐⭐ **"Mức độ tuân thủ khác nhau" có cơ chế cụ thể, không phải nói chung chung.**
>
> Đặc tả PLCopen Motion đánh dấu từng chân của mỗi khối hàm theo ba mức:
>
> | Dấu | Nghĩa |
> |---|---|
> | **B** — basic | ⭐ **Bắt buộc** phải có mới được coi là tuân thủ |
> | **E** — extended | Tuỳ chọn; hãng cài đặt **tập con** nào cũng được |
> | **V** — vendor | ⭐ **Phần riêng của hãng**, khai báo trong tài liệu của họ |
>
> Nhà cung cấp muốn tuyên bố tuân thủ phải **điền bảng khai** cho biết họ hỗ trợ khối nào, chân nào.
>
> ⭐ **Nghĩa là: hai hệ đều "theo PLCopen" vẫn có thể khác nhau ở mọi chân đánh dấu E và V.** Khi
> chuyển nền, hãy đối chiếu **bảng khai tuân thủ** của cả hai hãng, đừng tin nhãn "PLCopen" là đủ.
>
> *(Đối chiếu: PLCopen — Function Blocks for Motion Control, phụ lục Compliance Procedure and
> Compliance List.)*

---

## A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần

⭐ **Đoạn được chọn:** bước **S1.40** của DP-01 — *nâng kẹp board ở trạm 1*, chờ phản hồi thật, có
timeout báo lỗi (Phụ lục J §J.3.1).

> ⭐ Chọn bước này vì nó chứa **đúng những gì một bước trình tự thật phải có**: ra lệnh, chờ phản hồi,
> giới hạn thời gian, chuyển bước, và báo lỗi khi không đạt.

### Yêu cầu chung — giống nhau ở cả năm hệ

| # | Yêu cầu |
|---|---|
| 1 | Ở bước 40: bật `DO_Clamp1Vlv` |
| 2 | ⭐ **Chuyển sang bước 50 khi `DI_Clamp1Up` = 1** — phản hồi thật |
| 3 | ⚠ Nếu quá **2 giây** chưa có phản hồi → báo lỗi 3041, sang bước lỗi |
| 4 | ⭐ Bộ định thời chỉ để **báo lỗi**, không để chuyển bước |

### ⭐ CODESYS — cột neo (ST)

```text
CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := TRUE;
    tmrClamp1(IN := TRUE, PT := T#2S);      // thể hiện riêng cho bước này
    IF DI_Clamp1Up THEN
        tmrClamp1(IN := FALSE);
        Stn1_Step := 50;                     // ← phản hồi thật chuyển bước
    ELSIF tmrClamp1.Q THEN
        MaLoi := 3041;                       // ← timeout chỉ báo lỗi
        Stn1_Step := 900;
    END_IF;
END_CASE
```

### Siemens (SCL — rất gần CODESYS)

```text
CASE #Stn1_Step OF
  40:
    #DO_Clamp1Vlv := TRUE;
    #tmrClamp1(IN := TRUE, PT := T#2S);      // FB + Instance DB
    IF #DI_Clamp1Up THEN
        #tmrClamp1(IN := FALSE);
        #Stn1_Step := 50;
    ELSIF #tmrClamp1.Q THEN
        #MaLoi := 3041;
        #Stn1_Step := 900;
    END_IF;
END_CASE;
```

> ⭐ **Khác biệt so với CODESYS gần như chỉ là dấu `#` cho biến cục bộ** và việc bộ định thời cần
> Instance DB. Cấu trúc tư duy giống hệt — vì cả hai bám IEC 61131-3.

### Mitsubishi (Ladder — mô tả cấu trúc)

```text
// So sánh bước, không có CASE ở dòng cũ → dùng so sánh + nhánh

[LD=  D100  K40 ]───┬──[ SET  Y10 ]              // Y10 = DO_Clamp1Vlv
                    │
                    ├──[ OUT  T5  K20 ]           // ⚠ K20 = 2,0 s NẾU T5 là dải 100 ms
                    │
                    ├──[LD  X5]──[MOV K50 D100]   // X5 = DI_Clamp1Up → bước 50
                    │
                    └──[LD  T5]──┬──[MOV K3041 D200]
                                 └──[MOV K900  D100]
```

| ⚠ Điểm khác cần chú ý | |
|---|---|
| ⚠⚠ **`K20` phụ thuộc độ phân giải của `T5`** | ⭐ Phải kiểm dải; xem A2.2 |
| ⚠ **Không có `CASE`** ở dòng cũ | ⭐ Dùng so sánh `LD= D100 K40` cho mỗi bước |
| ⭐ **Số bước nằm trong thanh ghi `D100`** | Cùng ý tưởng, khác cách gọi |
| ⚠ Bộ định thời `T5` phải **xoá khi rời bước** | ⭐ Nếu không, lần sau vào bước nó đã chạy sẵn |

> ⚠⚠ **Hàng cuối là bẫy thật trên hệ kiểu thiết bị:** bộ định thời là **tài nguyên toàn cục**, không
> phải biến cục bộ của bước. ⭐ **Phải chủ động xoá nó khi rời bước** — điều mà thể hiện FB trên hệ
> khác xử lý tự nhiên hơn.

### Inovance (tuỳ dòng)

| Dòng | Cách viết |
|---|---|
| ⭐ Dòng nhỏ (AutoShop) | ⭐ **Gần Mitsubishi** — thiết bị `X`/`Y`/`M`/`D`/`T`, ladder tương tự |
| ⭐ Dòng dùng nền CODESYS (InoProShop) | ⭐⭐ **Gần CODESYS** — ST, thể hiện FB, kiểu `TIME` |

> ⭐ **Đây là ví dụ tốt cho luận điểm của Phụ lục A1: "một hãng" không phải một hệ.** Hai dòng của
> cùng hãng có thể thuộc **hai mô hình tư duy khác nhau** — nên ⚠ **luôn hỏi "dòng nào?" trước khi
> hỏi "hãng nào?"**.

### Rockwell (ST — mô tả cấu trúc)

```text
CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := 1;
    tmrClamp1.PRE := 2000;                   // ⭐ mili giây, không phải kiểu TIME
    tmrClamp1.TimerEnable := 1;
    TONR(tmrClamp1);
    IF DI_Clamp1Up THEN
        tmrClamp1.TimerEnable := 0;
        Stn1_Step := 50;
    ELSIF tmrClamp1.DN THEN
        MaLoi := 3041;
        Stn1_Step := 900;
    END_IF;
END_CASE;
```

| ⚠ Điểm khác cần chú ý | |
|---|---|
| ⭐ Thời gian là **mili giây dạng số**, không phải kiểu `TIME` | |
| ⭐ Bộ định thời là **tag kiểu `TIMER`** với các trường `.PRE` `.ACC` `.DN` | |
| ⚠⚠ **Ảnh I/O không đồng bộ với quét** | ⭐ Nếu đọc `DI_Clamp1Up` nhiều lần trong đoạn, ⭐ **sao chép nó vào biến ở đầu đoạn** (A1.5) |

### ⭐⭐ Điều rút ra từ năm bản

| Điều | |
|---|---|
| ⭐⭐ **Cấu trúc tư duy giống hệt nhau ở cả năm hệ** | Ra lệnh → chờ phản hồi thật → giới hạn thời gian → báo lỗi |
| ⭐ Khác biệt nằm ở **cú pháp và cách quản lý tài nguyên** | Không nằm ở cách nghĩ |
| ⚠ Ba chỗ khác biệt thật | Độ phân giải bộ định thời · phải tự xoá tài nguyên toàn cục · ảnh I/O |
| ⭐⭐ **Nắm được cách nghĩ thì đổi hệ là việc vài tuần** | ⚠ Chỉ nắm cú pháp một hệ thì đổi hệ là bắt đầu lại |

> ⭐⭐ **Đây là lý do thân sách dạy khái niệm theo IEC thay vì dạy một phần mềm cụ thể.**
>
> Phần mềm đổi phiên bản, hãng đổi dòng sản phẩm, công ty đổi nhà cung cấp. ⭐ **Cách nghĩ "chờ phản
> hồi thật, timeout chỉ để báo lỗi" thì đúng ở mọi hệ và đúng sau mười năm.**

---

## A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác

⚠ **Đây là danh mục kèm với Chương 56 mục 56.4.**

| # | Kiểm | Mục |
|---|---|---|
| 1 | ⚠⚠ **Độ phân giải và cách đặt bộ định thời** | A2.2 |
| 2 | ⭐ Mỗi chỗ bắt cạnh có **bit nhớ / thể hiện riêng** chưa | A2.5 |
| 3 | ⚠⚠ **Vùng nhớ giữ được có sống sót qua nạp chương trình không** — ⭐ **thử thực tế** | A1.6 |
| 4 | ⭐ Ảnh I/O có cố định trong một vòng quét không | A1.5 |
| 5 | ⭐ Khối dùng ở nhiều chỗ có **bộ nhớ riêng** không | A1.4 |
| 6 | ⚠ Mã dựa vào **ô nhớ liền nhau** có còn hợp lệ không | A1.2 |
| 7 | ⚠⚠ **PID: chỉnh lại từ đầu**, không chép tham số | A2.7 |
| 8 | ⚠⚠ **Chuyển động: thiết kế lại**, không dịch | A2.7 |
| 9 | ⚠⚠ **Bộ đếm tốc độ cao: thiết kế lại** | A2.3 |
| 10 | ⚠ Thời gian quét khác → logic phụ thuộc vòng quét chạy khác | Ch.7, 56 |
| 11 | ⚠ Kiểu dữ liệu và điểm tràn số | Ch.14, Phụ lục K.6 |
| 12 | ⚠⚠ **Phần an toàn: KHÔNG chuyển — thiết kế và kiểm định lại** | Ch.47, 48, 56 |

> ⚠⚠ **Mục 12 là ranh giới cứng.** Chức năng an toàn được đánh giá và nghiệm thu như một tổng thể
> gắn với phần cứng cụ thể. ⭐ **Chuyển nền nghĩa là đánh giá lại**, không phải dịch chương trình
> (Chương 48, 56 mục 56.7).

> ⭐⭐ **Mười hai mục này là lý do câu "công cụ chuyển đổi tự động của hãng là điểm khởi đầu, không
> phải kết quả" (Chương 56 mục 56.6).** Công cụ dịch được cú pháp; ⚠ **nó không kiểm được một mục nào
> trong bảng trên**.

---

## A2.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⭐ **Đối chiếu KHÁI NIỆM giữa 5 hệ** | ⭐ **Phụ lục A1** |
| Lệnh theo chuẩn IEC, không theo hãng | **Phụ lục B** |
| ⚠ Quy trình chuyển nền đầy đủ | ⚠ **Chương 56** |
| Trình tự đầy đủ của DP-01 | **Phụ lục J §J.3** |
| Vì sao chuyển bước bằng phản hồi thật | ⭐ **Chương 21** |

---

> ⚠⚠ **Nhắc lại giới hạn — quan trọng với phụ lục này hơn mọi phụ lục khác.**
>
> ⭐ **Mã ở A2.8 là mã minh hoạ cấu trúc, không phải mã chạy được nguyên văn.** Cú pháp chính xác, tên
> chân khối, cách khai báo biến và cách cấu hình bộ định thời phải lấy từ **tài liệu của dòng sản
> phẩm và phiên bản phần mềm bạn đang dùng**.
>
> ⚠ Phụ lục **mô tả khác biệt, không xếp hạng hãng**. Mỗi hệ có lý do riêng cho các lựa chọn thiết kế
> của nó, và ⭐ **hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng**.
>
> ⚠⚠ Riêng phần **an toàn**: không có bảng đối chiếu nào ở đây áp dụng được. Chức năng an toàn phải
> được thiết kế và kiểm định cho **hệ thống cụ thể**, bởi **người có thẩm quyền** (Chương 47, 48).

<!-- SECTION: pl_b_tra_nhanh_lenh_iec -->
---

# Phụ lục B — Tra nhanh lệnh IEC 61131-3

> **Thiết kế để in ra và dán cạnh màn hình.** Đây là bản tra cứu — phần giải thích *vì sao* nằm ở
> các chương được dẫn.

---

> ⚠ **Đây là chuẩn IEC, không phải một hãng cụ thể.** Tên lệnh và ký hiệu ở đây theo IEC 61131-3.
> ⭐ **Từng hãng có thể đặt tên khác, hoặc bổ sung lệnh riêng** — xem **Phụ lục A2** để đối chiếu.
>
> Khi hãng bạn dùng khác chuẩn, ⭐ **cột IEC ở đây cho biết khái niệm gốc là gì** — hữu ích khi đọc
> tài liệu của hãng khác hoặc chuyển giữa các nền.

---

## B.1 Kiểu dữ liệu

### Số nguyên

| Kiểu | Số bit | Dải | Dùng khi |
|---|---|---|---|
| `BOOL` | 1 | 0 / 1 | Bit trạng thái, tín hiệu số |
| `SINT` | 8 có dấu | −128 … 127 | Hiếm dùng |
| `USINT` · `BYTE` | 8 không dấu | 0 … 255 | Dữ liệu truyền thông |
| ⭐ `INT` | 16 có dấu | **−32 768 … 32 767** | ⚠ Cẩn thận tràn |
| `UINT` · `WORD` | 16 không dấu | 0 … 65 535 | Thanh ghi Modbus |
| ⭐ `DINT` | 32 có dấu | **−2 147 483 648 … 2 147 483 647** | ⭐ **Mọi bộ đếm tích luỹ** |
| `UDINT` · `DWORD` | 32 không dấu | 0 … 4 294 967 295 | |
| `LINT` · `LWORD` | 64 | rất lớn | Ít dùng trên PLC nhỏ |

### Số thực, thời gian, chuỗi

| Kiểu | Nội dung | Ghi chú |
|---|---|---|
| `REAL` | Số thực 32 bit | ⚠ **Không so sánh bằng** — so bằng dung sai |
| `LREAL` | Số thực 64 bit | Nhiều PLC nhỏ không hỗ trợ |
| `TIME` | Khoảng thời gian | `T#1s`, `T#500ms`, `T#1h30m` |
| `DATE` · `TOD` · `DT` | Ngày · giờ trong ngày · ngày-giờ | |
| `STRING` | Chuỗi ký tự | ⚠ Kiểm độ dài tối đa của hãng |

> ⚠⚠ **`INT` tràn sau 32 767 — với một máy làm 300 sản phẩm/giờ, đó là khoảng 4,5 ngày.**
> ⭐ Dùng `DINT` cho mọi bộ đếm tích luỹ. Xem Chương 14.

---

## B.2 Toán tử — thứ tự ưu tiên

Từ **cao xuống thấp**:

| Mức | Toán tử | Ghi chú |
|---|---|---|
| 1 | `( )` | ⭐ **Khi nghi ngờ, dùng ngoặc** |
| 2 | Gọi hàm | |
| 3 | `**` | Luỹ thừa |
| 4 | `-` (một ngôi), `NOT` | |
| 5 | `*`, `/`, `MOD` | |
| 6 | `+`, `-` | |
| 7 | `<`, `>`, `<=`, `>=` | |
| 8 | `=`, `<>` | ⚠ `=` là **so sánh**; gán là `:=` |
| 9 | `AND`, `&` | |
| 10 | `XOR` | |
| 11 | `OR` | |

> ⭐ **`AND` ưu tiên cao hơn `OR`** — `a OR b AND c` nghĩa là `a OR (b AND c)`.
> ⚠ Đây là nguồn lỗi im lặng; ⭐ **viết ngoặc rõ ràng** dù không bắt buộc.

---

## B.3 Lệnh logic bit

| Lệnh | Nghĩa | Ladder | Chương |
|---|---|---|---|
| `AND` · `&` | Và | Tiếp điểm nối tiếp | 15 |
| `OR` | Hoặc | Tiếp điểm song song | 15 |
| `NOT` | Đảo | Tiếp điểm thường đóng | 15 |
| `XOR` | Hoặc loại trừ | | 15 |
| `:=` | Gán | Cuộn dây | 15 |
| `S` | Đặt (giữ 1) | Cuộn dây Set | 15 |
| `R` | Xoá (giữ 0) | Cuộn dây Reset | 15 |
| `R_TRIG` | ⭐ Bắt **cạnh lên** | Tiếp điểm P | 11 |
| `F_TRIG` | ⭐ Bắt **cạnh xuống** | Tiếp điểm N | 11 |
| `SR` | Flip-flop ưu tiên Set | | 15 |
| `RS` | Flip-flop ưu tiên Reset | | 15 |

> ⭐⭐ **`SR` và `RS` khác nhau ở chỗ: khi CẢ HAI đầu vào cùng lên, cái nào thắng.**
>
> ⚠ Với mạch liên quan an toàn, câu hỏi "cái nào thắng" **không được để mặc định** — nó phải là một
> quyết định có lý do (Chương 15, 22).

---

## B.4 Bộ định thời

| Khối | Nghĩa | Hành vi |
|---|---|---|
| `TON` | ⭐ **Trễ khi bật** | `IN` lên → sau `PT` thì `Q` lên; `IN` xuống → `Q` xuống **ngay** |
| `TOF` | ⭐ **Trễ khi tắt** | `IN` lên → `Q` lên **ngay**; `IN` xuống → sau `PT` thì `Q` xuống |
| `TP` | **Xung** | `IN` lên → `Q` lên đúng `PT` rồi tự xuống, ⭐ **bất kể `IN` còn hay không** |

| Chân | Nghĩa |
|---|---|
| `IN` | Đầu vào kích |
| `PT` | Preset Time — thời gian đặt (`T#2s`) |
| `Q` | Đầu ra |
| `ET` | Elapsed Time — thời gian đã trôi |

```text
TON:  IN ▔▔▔▔▔▔▁▁▁      TOF:  IN ▔▔▔▔▁▁▁▁▁      TP:  IN ▔▔▁▁▁▁▁▁▁
      Q  ▁▁▔▔▔▔▁▁▁            Q  ▔▔▔▔▔▔▁▁▁           Q  ▔▔▔▔▔▁▁▁▁
         └PT┘                        └PT┘               └─PT─┘
```

> ⚠⚠ **Bộ định thời KHÔNG dùng để chuyển bước trình tự.**
>
> ⭐ Chuyển bước bằng **tín hiệu phản hồi thật**; bộ định thời chỉ để **báo lỗi khi phản hồi không
> tới**. Một bộ định thời không biết khi cơ cấu không tới nơi (Chương 21).

---

## B.5 Bộ đếm

| Khối | Nghĩa | Chân chính |
|---|---|---|
| `CTU` | Đếm lên | `CU` (đếm), `R` (xoá), `PV` (đặt), `Q` (đạt), `CV` (hiện tại) |
| `CTD` | Đếm xuống | `CD`, `LD` (nạp), `PV`, `Q`, `CV` |
| `CTUD` | Đếm lên–xuống | `CU`, `CD`, `R`, `LD`, `PV`, `QU`, `QD`, `CV` |

> ⭐ **`CU` đếm theo CẠNH LÊN**, không theo mức. Nếu tín hiệu vào giữ ở 1, bộ đếm **không** đếm liên
> tục.
>
> ⚠ Với xung tần số cao — nhanh hơn khoảng **1 / (2 × thời gian quét)** — phải dùng **bộ đếm tốc độ
> cao** của phần cứng; bộ đếm phần mềm sẽ ⚠ **bỏ sót xung một cách âm thầm** (Chương 18, Phụ lục K.5).

---

## B.6 So sánh, toán học, chọn

### So sánh

| Lệnh | Nghĩa |
|---|---|
| `EQ` · `=` | Bằng |
| `NE` · `<>` | Khác |
| `LT` `LE` `GT` `GE` | Nhỏ hơn · nhỏ hơn bằng · lớn hơn · lớn hơn bằng |

> ⚠ **Không so sánh bằng hai số `REAL`.** Dùng `ABS(a - b) < dung_sai` (Chương 14).

### Toán học

| Lệnh | Nghĩa | Ghi chú |
|---|---|---|
| `ADD` `SUB` `MUL` `DIV` | Cộng trừ nhân chia | ⚠ **Chia số nguyên cắt phần thập phân** |
| `MOD` | Chia lấy dư | |
| `ABS` | Trị tuyệt đối | |
| `SQRT` | Căn bậc hai | |
| `EXPT` · `**` | Luỹ thừa | |
| `LN` `LOG` `EXP` | Logarit, mũ | |
| `SIN` `COS` `TAN` `ASIN` `ACOS` `ATAN` | Lượng giác | ⚠ Đơn vị **radian** |

### Chọn và giới hạn

| Lệnh | Nghĩa | Ví dụ |
|---|---|---|
| `SEL` | Chọn theo BOOL | `SEL(G, IN0, IN1)` — G=0 lấy IN0 |
| `MAX` · `MIN` | Lớn nhất · nhỏ nhất | |
| ⭐ `LIMIT` | **Kẹp vào khoảng** | `LIMIT(MN, IN, MX)` |
| `MUX` | Chọn theo số | `MUX(K, IN0, IN1, …)` |

> ⭐ **`LIMIT` rất hữu ích cho giá trị analog và tham số công thức** — nhưng ⚠ **kẹp về biên KHÔNG
> phải cách xử lý công thức sai**. Công thức ngoài dải phải bị **từ chối và báo lỗi**, không phải âm
> thầm kẹp về giới hạn (Chương 32).

---

## B.7 Ép kiểu

| Mẫu | Nghĩa |
|---|---|
| `INT_TO_REAL(x)` | Số nguyên → số thực |
| `REAL_TO_INT(x)` | Số thực → số nguyên — ⚠ **làm tròn**, kiểm cách hãng làm tròn |
| `DINT_TO_REAL(x)` · `REAL_TO_DINT(x)` | Như trên, cho 32 bit |
| `BOOL_TO_INT(x)` | Bit → số nguyên (0 hoặc 1) |
| `TIME_TO_DINT(x)` | Thời gian → mili giây |

> ⭐ **Quy tắc thực dụng:** ép sang `REAL` **trước** khi tính, ép về số nguyên **sau** khi tính xong.
> Nó tránh cả **tràn số** lẫn **mất phần thập phân do chia số nguyên** (Chương 14, Phụ lục K.6).

---

## B.8 Cấu trúc điều khiển trong ST

```text
IF điều_kiện THEN
    ...
ELSIF điều_kiện_2 THEN
    ...
ELSE
    ...
END_IF;

CASE biến OF
    0:      ...
    1, 2:   ...
    3..5:   ...
ELSE
    ...
END_CASE;

FOR i := 0 TO 9 BY 1 DO  ...  END_FOR;
WHILE điều_kiện DO       ...  END_WHILE;
REPEAT  ...  UNTIL điều_kiện  END_REPEAT;

EXIT;      // thoát vòng lặp
RETURN;    // thoát khối
```

> ⚠⚠ **`WHILE` và `REPEAT` nguy hiểm trên PLC.** Nếu điều kiện thoát không bao giờ đạt, ⭐ **vòng quét
> không kết thúc** và CPU vào lỗi giám sát treo máy.
>
> ⭐ Ưu tiên `FOR` với số vòng lặp **có giới hạn rõ ràng**. Nếu buộc dùng `WHILE`, thêm bộ đếm vòng
> lặp tối đa làm van an toàn (Chương 20).

> ⭐⭐ **`CASE` là cấu trúc tự nhiên cho máy trạng thái và trình tự** — mỗi nhánh là một bước, biến
> điều khiển là số bước hiện tại (Chương 20, 21).

---

## B.9 Khối hàm và hàm

| | `FUNCTION` | `FUNCTION_BLOCK` |
|---|---|---|
| Bộ nhớ riêng | ⚠ **Không** | ⭐ **Có, theo từng thể hiện** |
| Cùng đầu vào → cùng đầu ra | ⭐ Luôn đúng | Không nhất thiết |
| Dùng cho | Tính toán thuần tuý | ⭐ **Bộ định thời, bộ đếm, trình tự, thiết bị** |
| Khai báo thể hiện | Không cần | ⭐ **Bắt buộc** |

```text
VAR
    TimerKep  : TON;        // ← khai báo thể hiện
    Stn1      : FB_Station; // ← mỗi trạm một thể hiện riêng
END_VAR

TimerKep(IN := DangKep, PT := T#2s);
IF TimerKep.Q THEN ... END_IF;
```

> ⭐⭐ **Điểm dễ nhầm nhất: hai chỗ dùng CÙNG một thể hiện `TON` sẽ ghi đè lẫn nhau.**
>
> Mỗi chỗ cần một bộ định thời riêng phải có **thể hiện riêng**. Đây là lý do khối hàm phải khai báo
> thể hiện, còn hàm thì không (Chương 30).

---

## B.10 Địa chỉ trực tiếp

```text
%IX0.3    %I0.3      ← bit ngõ vào
%QX1.0    %Q1.0      ← bit ngõ ra
%MX10.2   %M10.2     ← bit vùng nhớ
%IW4                 ← word ngõ vào (analog)
%QW6                 ← word ngõ ra
%MD100               ← double word vùng nhớ
```

| Ký tự vị trí | Nghĩa | Ký tự cỡ | Nghĩa |
|---|---|---|---|
| `I` | Input | `X` | Bit |
| `Q` | Output | `B` | Byte (8 bit) |
| `M` | Memory | `W` | Word (16 bit) |
| | | `D` | Double word (32 bit) |
| | | `L` | Long word (64 bit) |

> ⭐⭐ **Nên dùng TÊN, không dùng địa chỉ trực tiếp.** `DI_BoardStn1` đọc được; `%I0.3` thì không.
>
> ⚠ Chương trình đầy địa chỉ trực tiếp là chương trình mà ⭐ **người sau bạn không đọc được** — và khi
> đổi module hoặc đổi khe cắm, mọi địa chỉ dịch đi (Chương 24, 56).

---

## B.11 Ladder — ký hiệu

```text
   ─┤ ├─      Tiếp điểm thường mở        (đóng khi bit = 1)
   ─┤/├─      Tiếp điểm thường đóng      (đóng khi bit = 0)
   ─┤P├─      Bắt cạnh lên
   ─┤N├─      Bắt cạnh xuống
   ─( )─      Cuộn dây
   ─(S)─      Cuộn dây Set
   ─(R)─      Cuộn dây Reset
```

```text
Mạch tự giữ — mẫu cơ bản nhất:

   Start   Stop
  ──┤ ├───┤/├──┬──( Run )
            │
   Run      │
  ──┤ ├─────┘
```

> ⚠⚠ **Chú ý về nút Stop trong mạch tự giữ:** trên bản vẽ nó vẽ là tiếp điểm **thường đóng**
> (`─┤/├─`), nhưng nút bấm thật phải là loại **NC** — để ⭐ **đứt dây làm máy dừng**, không phải làm
> máy không dừng được.
>
> ⭐ Đây là ví dụ trung tâm của Chương 4 và Chương 15: ký hiệu trên chương trình và loại tiếp điểm
> ngoài thực tế là **hai thứ phải khớp nhau có chủ ý**.

---

## B.12 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Vì sao lệnh này tồn tại, dùng khi nào | Chương được dẫn ở mỗi bảng |
| ⭐ **Lệnh tương ứng trên hãng bạn dùng** | **Phụ lục A2** |
| Công thức tính kèm điều kiện áp dụng | **Phụ lục K** |
| Thuật ngữ Việt–Anh | **Phụ lục F** |

> ⚠ **Giới hạn.** Bảng này theo **IEC 61131-3**. ⭐ Từng hãng có thể: đặt tên lệnh khác, thêm chân cho
> khối chuẩn, hoặc có hành vi khác ở trường hợp biên (nạp lại chương trình, tràn số, chia cho 0).
>
> ⚠ **Khi hành vi ở trường hợp biên quan trọng với máy của bạn, hãy đọc tài liệu của hãng và thử thực
> tế** — đừng suy từ bảng này.

<!-- SECTION: pl_c_bieu_mau_dung_ngay -->
---

# Phụ lục C — Biểu mẫu dùng ngay

> **Chín biểu mẫu trống, chép ra dùng được cho dự án của bạn.**
>
> Mỗi biểu mẫu có: ⭐ **một dòng nói nó dùng để làm gì**, các cột với giải thích ngắn, một hàng ví dụ
> lấy từ DP-01, và ⚠ **danh mục kiểm trước khi coi là xong**.

---

> ⭐ **Nguyên tắc chung cho cả chín biểu mẫu: một biểu mẫu phải điền được trong thời gian hợp lý, nếu
> không nó sẽ không được điền.**
>
> Nếu bạn thấy một cột không bao giờ dùng tới, bỏ cột đó đi. ⚠ Một biểu mẫu bị bỏ trống hoàn toàn tệ
> hơn một biểu mẫu đơn giản được điền đầy đủ.

---

## C.1 Bảng I/O

⭐ **Dùng để:** làm tài liệu nền của cả dự án — đầu vào cho sơ đồ điện, đánh số dây, chương trình, HMI
và hồ sơ bàn giao. ⚠ **Làm trước khi đấu tủ** (Chương 23, 49).

| Tag | Mô tả | Loại thiết bị | NO/NC | PNP/NPN | Trạng thái nghỉ | Địa chỉ | Số dây | Cầu đấu | Ghi chú |
|---|---|---|---|---|---|---|---|---|---|
| `DI_BoardStn1` | Board tới vị trí trạm keo | Quang thu-phát | NO | PNP | 0 | %I0.3 | 214 | X2:14 | Ví dụ DP-01 |
| | | | | | | | | | |

| Cột | Vì sao có |
|---|---|
| ⭐ **Tag** | Tên dùng trong chương trình — **phải giống nhãn HMI và khớp số dây** |
| NO/NC | ⚠ Quyết định logic; tín hiệu an toàn quan trọng dùng **NC** |
| PNP/NPN | ⭐ Sai cái này thì module không nhận dù cảm biến sáng đèn |
| Trạng thái nghỉ | Giá trị khi máy đứng yên — ⭐ dùng khi kiểm tra I/O |
| ⭐ **Số dây · Cầu đấu** | ⭐⭐ Nối bảng này với tủ thật — thứ giúp đi từ triệu chứng tới sợi dây |

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mỗi tag có **một** ý nghĩa, không kiêm nhiệm
> - [ ] Đã chừa **20 % kênh dự phòng** trên mỗi module
> - [ ] Tín hiệu an toàn đã tách riêng và đánh dấu rõ
> - [ ] ⭐ Số dây khớp sơ đồ điện **và** khớp nhãn trong tủ
> - [ ] Đã kiểm dòng tổng qua chân chung của từng module ngõ ra

---

## C.2 Bảng tag nội bộ

⭐ **Dùng để:** đặt tên biến trong chương trình một cách nhất quán, để người sau đọc được (Chương 24).

| Tag | Kiểu | Ý nghĩa | Ai ghi | Ai đọc | Giữ qua mất điện | Ghi chú |
|---|---|---|---|---|---|---|
| `Stn1_Step` | INT | Bước hiện tại trạm 1 | Khối trạm 1 | HMI, chẩn đoán | Không | Ví dụ DP-01 |
| `Cnt_GoodTotal` | ⭐ DINT | Tổng board đạt | Khối thống kê | HMI, MES | ⭐ **Có** | ⚠ DINT để không tràn |
| | | | | | | |

> ⭐⭐ **Cột "Ai ghi" là cột giá trị nhất và hay bị bỏ.** Một bit được ghi ở hai chỗ khác nhau là
> nguồn của những lỗi khó nhất — bit nhấp nháy, hoặc không bao giờ giữ được trạng thái.
>
> ⭐ Quy tắc: **mỗi biến có đúng một nơi ghi.** Nếu bảng này có hai tên ở cột "Ai ghi", đó là một
> thiết kế cần xem lại.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mọi bộ đếm tích luỹ dùng **DINT**, không phải INT
> - [ ] Mọi biến cần giữ qua mất điện đã đánh dấu — ⚠ **và đã thử nạp lại chương trình để kiểm**
> - [ ] Không biến nào có hai nơi ghi

---

## C.3 Đặc tả trình tự

⭐ **Dùng để:** mô tả máy làm gì, theo thứ tự nào, và chuyển bước khi nào (Chương 21, 23).

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ | Nếu hết giờ thì | Ghi chú |
|---|---|---|---|---|---|
| S1.40 | Nâng kẹp board | `DI_Clamp1Up` = 1 | 2 s | Báo lỗi 3041, dừng trạm 1 | Ví dụ DP-01 |
| | | | | | |

> ⭐⭐ **Cột "Điều kiện chuyển tiếp" phải là TÍN HIỆU PHẢN HỒI THẬT, không phải bộ định thời.**
>
> Cột "Hết giờ" chỉ để **báo lỗi**. Nếu hai cột này giống nhau — chuyển bước bằng chính bộ định thời
> — thì máy **không biết khi cơ cấu không tới nơi**, và nó sẽ chạy tiếp như thể mọi thứ ổn
> (Chương 21).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ Mọi bước có điều kiện chuyển tiếp là **phản hồi thật**
> - [ ] Mọi bước có thời gian hết giờ và **hành động khi hết giờ**
> - [ ] Đã mô tả điều gì xảy ra khi **dừng giữa bước này**
> - [ ] ⚠ Đã kiểm: bước nào chạm mối nguy thì **thứ tự đã qua phân tích**, không tuỳ ý

---

## C.4 Bảng chuyển trạng thái

⭐ **Dùng để:** mô tả các chế độ của máy và điều kiện chuyển giữa chúng (Chương 25).

| Từ trạng thái | Sự kiện | Điều kiện | Sang trạng thái | Việc phải làm khi chuyển |
|---|---|---|---|---|
| Idle | Nhấn Start | Đủ điều kiện cho phép chạy | Running | Bật đèn xanh, ghi log |
| Running | Bất kỳ lỗi nào | — | Alarm | ⭐ Dừng an toàn, giữ vị trí, báo động |
| | | | | |

> ⭐ **Bảng này bắt được một lỗi thiết kế mà sơ đồ trạng thái không bắt được: trạng thái nào KHÔNG có
> đường ra.**
>
> Đọc cột "Từ trạng thái" — nếu một trạng thái không xuất hiện ở cột đó, ⚠ **máy vào đó rồi không ra
> được**.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mọi trạng thái đều có **ít nhất một đường ra**
> - [ ] ⚠⚠ Sau khi mất điện rồi có lại, máy **KHÔNG tự vào Running**
> - [ ] Chuyển sang Alarm mô tả rõ **cơ cấu nào dừng thế nào**
> - [ ] Đã mô tả chuyển Manual ↔ Auto — ⭐ **không giật**

---

## C.5 Bảng công thức sản phẩm

⭐ **Dùng để:** tách tham số sản phẩm khỏi logic, để đổi hàng không phải sửa chương trình
(Chương 32).

| Tham số | Đơn vị | Kiểu | ⭐ Dải hợp lệ | Giá trị mặc định | Dùng ở bước | Ai được sửa |
|---|---|---|---|---|---|---|
| Thời gian sấy UV | s | REAL | ⭐ **5 – 120** | 8,0 | S2.40 | Kỹ thuật |
| Nhiệt độ keo đặt | °C | REAL | 20 – 60 | 45,0 | S1.50 | Kỹ thuật |
| | | | | | | |

> ⭐⭐ **Cột "Dải hợp lệ" là hàng rào bảo vệ máy khỏi dữ liệu sai — và nó thuộc về chương trình PLC,
> không phải thuộc về hệ thống cấp trên.**
>
> Nếu công thức tải từ MES có nhiệt độ 600 °C do lỗi nhập liệu, ⚠ **máy phải từ chối và báo lỗi**.
> Tin rằng "MES đã kiểm rồi" là cách để một lỗi nhập liệu trở thành một đám cháy.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ Mọi tham số có dải hợp lệ, và chương trình **thực sự kiểm**
> - [ ] Đã quyết: công thức sai thì **từ chối chạy**, không phải "kẹp về biên"
> - [ ] Có phân quyền: ai được sửa tham số nào
> - [ ] ⭐ Công thức **nằm trong bộ sao lưu** (Phụ lục J, Chương 54)

---

## C.6 Biên bản kiểm I/O một–một

⭐ **Dùng để:** xác nhận từng kênh I/O đấu đúng chỗ — ⚠ **bằng cách tác động thật**, không tin sơ đồ
(Chương 50, 52, 56).

| Tag | Cách tác động | Kỳ vọng | Kết quả | Người kiểm | Ngày |
|---|---|---|---|---|---|
| `DI_BoardStn1` | Đặt board vào vị trí trạm 1 | Bit lên 1 | ☐ Đạt ☐ Không | | |
| `DO_Clamp1Vlv` | ⚠ Cưỡng bức ngõ ra ở chế độ tay | Kẹp nâng, `DI_Clamp1Up` lên | ☐ Đạt ☐ Không | | |
| | | | | | |

> ⚠⚠ **Với ngõ ra: cưỡng bức làm cơ cấu chuyển động THẬT.**
>
> Chỉ làm khi: đã **cô lập năng lượng cho phần không cần thử**, đã kiểm tra **không có ai trong vùng
> nguy hiểm**, và có **người thứ hai** (Chương 3, 6).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ **Mọi kênh** đã kiểm, kể cả kênh dự phòng đã đấu dây
> - [ ] Kênh nào đấu dây mà chương trình không dùng — đã **giải thích được vì sao**
> - [ ] ⚠ Chức năng an toàn **không kiểm bằng biểu mẫu này** — dùng C.8

---

## C.7 Danh sách ca kiểm thử

⭐ **Dùng để:** kiểm thử có hệ thống thay vì "chạy thử xem sao" (Chương 50, 52).

| # | Ca kiểm | Cách tạo tình huống | Kỳ vọng | Kết quả | Ngày |
|---|---|---|---|---|---|
| 1 | Chu trình bình thường | Chạy 10 board liên tục | 10 board đạt, chu kỳ ≤ 12 s | | |
| 2 | ⚠ **Mất khí giữa chu trình** | Đóng van khí chính khi board đang kẹp | ⭐ Dừng an toàn, **giữ kẹp**, báo rõ | | |
| 3 | ⚠ **Mất điện rồi có lại** | Cắt nguồn khi đang chạy | ⚠⚠ **KHÔNG tự khởi động lại** | | |
| 4 | Mất mạng với MES | Rút cáp mạng | ⭐ Máy **vẫn chạy**, đệm dữ liệu | | |
| 5 | Công thức ngoài dải | Nạp công thức có nhiệt độ 600 °C | Từ chối, báo rõ thiếu/sai gì | | |
| | | | | | |

> ⭐⭐ **Ca 2–5 là nhóm "tình huống xấu" — mức kiểm thử bị bỏ nhiều nhất và quan trọng nhất.**
>
> Máy chạy tốt khi mọi thứ đúng là điều dễ đạt. ⭐ **Cách nó cư xử khi có sự cố mới là thứ quyết định
> nó có dùng được không** (Chương 57 mục 57.8).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Có ca cho **mọi tình huống xấu** đã liệt kê ở đặc tả
> - [ ] Có ca cho **mỗi báo động** — báo động chưa từng thấy xuất hiện là báo động chưa được kiểm
> - [ ] ⭐ Kết quả đã **ghi lại**, không chỉ "đã chạy thử rồi"

---

## C.8 ⚠ Biên bản nghiệm thu chức năng an toàn

⚠⚠ **Biểu mẫu này khác các biểu mẫu khác: nó là hồ sơ pháp lý, không phải ghi chép nội bộ.**

⭐ **Dùng để:** ghi lại việc từng chức năng an toàn đã được kiểm và đạt (Chương 48).

| SF | Chức năng | Cách kiểm | Kỳ vọng | Kết quả | Người kiểm | Ngày |
|---|---|---|---|---|---|---|
| SF1 | Dừng khẩn cấp | Nhấn từng nút E-Stop khi máy đang chạy | Mọi chuyển động dừng theo loại đã thiết kế | ☐ Đạt | | |
| SF2 | ⚠ Đèn UV tắt khi mở cửa | Mở cửa buồng UV khi đèn đang bật | ⭐ Đèn tắt **qua mạch an toàn**, không qua PLC | ☐ Đạt | | |
| SF5 | Không tự khởi động lại | Cắt và cấp lại nguồn khi đang chạy | ⚠⚠ Máy **không tự vào Running** | ☐ Đạt | | |
| | | | | | | |

> ⚠⚠ **Yêu cầu bắt buộc với biểu mẫu này:**
>
> | Yêu cầu | |
> |---|---|
> | ⭐ **Kiểm từng thiết bị riêng lẻ**, không kiểm gộp | Ba nút E-Stop phải thử **cả ba** |
> | ⭐ Ghi **mã kiểm tra** của chương trình an toàn tại thời điểm nghiệm thu | Chương 54 |
> | ⚠ Người kiểm phải là **người có thẩm quyền** | Không phải người viết chương trình tự nghiệm thu |
> | ⚠⚠ **Mọi thay đổi sau này chạm phần an toàn → kiểm lại** | Chương 53 mục 53.3 |
>
> ⚠ **Biểu mẫu này không thay thế đánh giá rủi ro và không thay thế kiểm định theo quy định hiện
> hành.** Xem Chương 6, 47, 48.

---

## C.9 Phiếu bàn giao

⭐ **Dùng để:** đảm bảo không thiếu thứ gì khi giao máy — và để người sau bạn làm việc được
(Chương 52, 53, 54).

| # | Hạng mục | Có | Ghi chú |
|---|---|---|---|
| 1 | Đặc tả chức năng (bản cuối, khớp máy thật) | ☐ | |
| 2 | ⚠ Hồ sơ đánh giá rủi ro + biên bản nghiệm thu an toàn (C.8) | ☐ | |
| 3 | Sơ đồ điện **as-built** | ☐ | ⚠ Đã sửa theo thực tế |
| 4 | Bảng I/O khớp số dây (C.1) | ☐ | |
| 5 | ⭐ Chương trình PLC **có chú thích** | ☐ | |
| 6 | ⭐⭐ **Bộ sao lưu bảy hạng mục** | ☐ | Xem bên dưới |
| 7 | ⭐ **Quy trình khôi phục một trang** | ☐ | ⚠ Đã thử ít nhất một lần |
| 8 | Hướng dẫn vận hành và xử lý báo động | ☐ | |
| 9 | Danh mục vật tư + phụ tùng khuyến nghị | ☐ | |
| 10 | ⭐ **Mốc đo lúc nghiệm thu** | ☐ | Xem bên dưới |
| 11 | Sổ nhật ký thay đổi (để trống, treo trong tủ) | ☐ | |
| 12 | Biên bản đào tạo người vận hành | ☐ | |

### ⭐ Bộ sao lưu bảy hạng mục (mục 6)

| # | Hạng mục | Có |
|---|---|---|
| 1 | Dự án PLC — kèm chú thích và tên biến | ☐ |
| 2 | Cấu hình phần cứng | ☐ |
| 3 | ⭐ **Tham số biến tần / servo driver** | ☐ |
| 4 | Dự án HMI / SCADA | ☐ |
| 5 | Công thức và tham số sản phẩm | ☐ |
| 6 | ⚠⚠ Chương trình + cấu hình thiết bị an toàn, **kèm mã kiểm tra** | ☐ |
| 7 | Cấu hình mạng — địa chỉ, tên trạm, tệp mô tả thiết bị | ☐ |

### ⭐ Mốc đo lúc nghiệm thu (mục 10)

| Đo | Giá trị đo được | Điều kiện đo |
|---|---|---|
| Điện áp 24 V khi tải nặng nhất | ______ V | Bước nào? |
| Dòng động cơ ở tải bình thường | ______ A | |
| Số lỗi mạng sau 8 giờ chạy | ______ | |
| Chu kỳ máy thật | ______ s | Mã hàng nào? |
| Thời gian từng bước — lớn nhất | (bảng riêng) | |

> ⭐⭐ **Mốc đo là mục có tỉ lệ bị bỏ cao nhất và giá trị lâu dài lớn nhất.**
>
> Sáu tháng sau, ai đó đo được 23,1 V ở tải nặng và hỏi *"cái này có bình thường không?"*. Không có
> mốc thì không ai trả lời được. ⭐ **Mười phút lúc nghiệm thu đổi lấy khả năng trả lời câu đó suốt
> vòng đời máy.**

---

## C.10 Cách dùng bộ biểu mẫu này

| Giai đoạn dự án | Biểu mẫu | Chương |
|---|---|---|
| Đặc tả | C.3 · C.4 · C.5 | 23, 25, 32 |
| Bảng I/O & phần cứng | ⭐ **C.1** | 23 |
| Viết chương trình | C.2 | 24 |
| Kiểm thử | C.6 · C.7 | 50, 52 |
| ⚠ Nghiệm thu an toàn | ⚠ **C.8** | 48 |
| Bàn giao | ⭐ **C.9** | 52, 54 |

> ⭐ **Thứ tự trên là thứ tự của Chương 57.** Nếu bạn đang điền C.1 sau khi tủ đã đấu xong, ⚠ **bạn
> đang làm sai thứ tự** — và hậu quả là số dây không khớp tên tag, trả giá suốt vòng đời máy.

> ⚠⚠ **Giới hạn.** Các biểu mẫu ở đây là **điểm khởi đầu**, không phải chuẩn bắt buộc. Cơ sở của bạn
> có thể có mẫu riêng — dùng mẫu của họ. Nếu máy thuộc ngành có quản lý chặt (dược phẩm, thực phẩm,
> hàng không, y tế), ⚠ **yêu cầu hồ sơ nghiêm ngặt hơn nhiều** so với bộ này; hỏi bộ phận chất lượng
> trước.
>
> ⚠ Riêng **C.8 không thay thế** đánh giá rủi ro, kiểm định, hay yêu cầu pháp lý hiện hành tại thị
> trường của bạn.

<!-- SECTION: pl_d_checklist_dau_day_va_bat_nguon -->
---

# Phụ lục D — Checklist đấu dây & bật nguồn lần đầu

> ⚠⚠ **ĐỌC TOÀN BỘ MỤC NÀY TRƯỚC KHI DÙNG DANH MỤC BÊN DƯỚI**
>
> Bật nguồn một tủ điện lần đầu là thời điểm **nhiều thứ có thể sai cùng lúc**, và một số thứ sai gây
> hậu quả cho **người**, không chỉ cho thiết bị.
>
> Phụ lục này **không thay thế**:
>
> - **kiến thức và giấy phép an toàn điện** — đọc Chương 3;
> - **quy trình của cơ sở bạn** — nếu nó khác phụ lục này, ⭐ **theo quy trình của cơ sở**;
> - **người có thẩm quyền** — mọi thao tác chạm mạch điện lực và mạch an toàn phải do người có thẩm
>   quyền thực hiện hoặc kiểm tra;
> - hướng dẫn của **nhà sản xuất thiết bị**.
>
> ⚠ Nó là **danh mục nhắc việc** cho người đã biết mình đang làm gì — không phải hướng dẫn cho người
> chưa biết.

---

## D.1 ⭐ Nguyên tắc của cả phụ lục

| # | Nguyên tắc | Vì sao |
|---|---|---|
| 1 | ⭐⭐ **Cấp điện theo từng lớp, không cấp hết một lần** | Một lỗi tại một thời điểm dễ tìm; năm lỗi cùng lúc thì không |
| 2 | ⭐ **Đo trước, bật sau** | Đo mất vài phút; sửa một module cháy mất vài ngày |
| 3 | ⭐ **Rút cầu chì / tháo cầu đấu để cô lập** | Cô lập phần chưa cần |
| 4 | ⚠ **Không bao giờ làm một mình lần bật đầu tiên** | Cần người thứ hai ở nút ngắt |
| 5 | ⭐ **Ghi lại mọi giá trị đo** | ⭐⭐ Chúng trở thành **mốc** cho cả vòng đời máy |
| 6 | ⚠ **Dừng khi gặp điều bất ngờ** | Đừng "thử bật lại xem sao" |

> ⭐⭐ **Nguyên tắc 1 là nguyên tắc quan trọng nhất.** Cấp điện toàn bộ tủ cùng lúc rồi thấy "có gì đó
> sai" là tình huống tệ nhất — bạn không biết bắt đầu từ đâu, và một số thiết bị có thể đã hỏng.
>
> Trình tự ở D.4 chia việc cấp điện thành **sáu lớp**, mỗi lớp kiểm xong mới sang lớp sau.

---

## D.2 Trước khi có điện — kiểm nguội

⚠ **Toàn bộ mục này làm khi tủ CHƯA có điện, đã cô lập và khoá nguồn** (Chương 3).

### Cơ khí và lắp đặt

- [ ] Thiết bị lắp chắc, đúng chiều, đủ khoảng thoát nhiệt theo hướng dẫn nhà sản xuất
- [ ] ⭐ Nhãn thiết bị **khớp danh mục vật tư** — đúng mã, đúng phiên bản
- [ ] ⚠⚠ **Bộ nguồn 24 V có nhãn SELV / PELV / Class 2 / Limited Power** — ⭐ **không có nhãn thì
      tra datasheet, đừng giả định** (Chương 3, mục 3.3)
- [ ] Không có mạt kim loại, đầu dây thừa, dụng cụ bỏ quên trong tủ
- [ ] ⭐ **Tách máng đúng ba nhóm**: động lực · tín hiệu · an toàn (Chương 49 mục 49.3)
- [ ] Cáp giao nhau **cắt vuông góc**, không đi song song đường dài
- [ ] ⭐ Cáp trong xích động là **loại chịu uốn**, đúng bán kính uốn (Chương 49 mục 49.7)
- [ ] Quạt và lọc gió tủ lắp đúng chiều

### Dây và đầu nối

- [ ] ⭐ **Mọi dây có số ở CẢ HAI đầu**, khớp sơ đồ (Chương 49 mục 49.6)
- [ ] ⭐ Số dây khớp **bảng I/O** và khớp tên tag trong chương trình
- [ ] Đầu cốt siết đủ lực — ⚠ **kéo nhẹ từng dây để kiểm**
- [ ] Không có lõi đồng thò ra ngoài đầu cốt
- [ ] Tiết diện dây đúng sơ đồ
- [ ] ⭐ Cầu đấu dự phòng còn trống, không bị dùng tạm

### Nối đất và chống nhiễu

- [ ] ⚠⚠ **Vỏ tủ và vỏ mọi thiết bị đã nối đất bảo vệ** — đo thông mạch tới thanh PE
- [ ] ⭐⭐ **0 V nối PE ở ĐÚNG MỘT ĐIỂM** — xác định trên sơ đồ, rồi **đo xác nhận** (Chương 49 mục 49.4)
- [ ] Vỏ chống nhiễu nối đúng số đầu: analog **một đầu**, cáp động cơ **hai đầu**
- [ ] ⭐ Vỏ nối bằng **kẹp trọn vòng 360°**, không bện thành sợi vặn vít
- [ ] Cửa tủ có dây nối đất mềm

### Đo cách điện và ngắn mạch

- [ ] ⚠ **Đo thông mạch từng nhánh 24 V xuống 0 V** — ⭐ **không được thông** (nếu thông là có ngắn mạch)
- [ ] Đo cách điện mạch động lực theo quy định — ⚠ **do người có thẩm quyền thực hiện**
- [ ] ⚠⚠ **Ngắt kết nối thiết bị điện tử trước khi đo cách điện** — điện áp đo cao sẽ phá module

> ⚠⚠ **Hàng cuối là hàng gây thiệt hại đắt nhất trong cả phụ lục nếu bỏ qua.**
>
> Megôm kế tạo **điện áp một chiều cao — thường tới 1000 V** để đo cách điện. ⭐ Đưa 1000 V vào một
> mạch chứa module PLC 24 V thì **mọi module, biến tần và HMI còn đấu vào đó đều hỏng**.
>
> ⭐ **Ngắt ra trước, đo sau.** Không có cách sửa nào rẻ hơn việc nhớ bước này.
>
> *(Đối chiếu: Kuphaldt — Lessons in Electric Circuits (DC), mục megohmmeter.)*

### Mạch an toàn — kiểm nguội

- [ ] ⚠ Mạch an toàn đi **máng riêng**, dùng **màu dây riêng** nếu quy định yêu cầu
- [ ] ⚠⚠ Tín hiệu an toàn dùng tiếp điểm **NC** — đứt dây làm máy dừng (Chương 4, 47)
- [ ] Rơ-le an toàn đấu đúng sơ đồ của nhà sản xuất, ⚠ **kể cả mạch giám sát tiếp điểm**
- [ ] ⚠ **Không có đường tắt tạm thời nào trong mạch an toàn** — kiểm bằng mắt từng đầu cốt

> ⚠⚠ **Đường tắt tạm trong mạch an toàn là thứ phải tìm chủ động, không phải chờ phát hiện.** Nó
> thường được đấu trong lúc chạy thử để "khỏi phải đóng cửa liên tục" — và ⭐ **rất dễ ở lại đó**.
>
> Kiểm bằng mắt, và sau đó kiểm bằng chức năng ở D.5.

---

## D.3 ⭐ Chuẩn bị trước khi bật

- [ ] ⭐ **Có người thứ hai**, biết nút ngắt ở đâu
- [ ] Biết **nút ngắt nguồn chính** ở đâu và mở được nhanh
- [ ] Có sẵn: đồng hồ đo, sơ đồ điện, bảng I/O, ⭐ **danh mục này đã in ra**
- [ ] Có **bình chữa cháy phù hợp cho thiết bị điện** trong tầm với
- [ ] ⚠ Khu vực xung quanh máy **không có người không liên quan**
- [ ] ⚠ **Mọi cơ cấu chuyển động đã được cô lập** — tháo khí nén, hoặc chặn cơ khí
- [ ] ⭐ Chuẩn bị **biểu mẫu ghi giá trị đo** (Phụ lục C.9)

> ⭐⭐ **Hàng "cô lập cơ cấu chuyển động" đáng làm dù thấy phiền.** Lần bật đầu tiên là lúc dễ có
> **ngõ ra bật ngoài ý muốn** nhất: sai địa chỉ, chương trình còn ở trạng thái thử nghiệm, hoặc ngõ
> ra bị cưỡng bức từ lần kiểm trước và không ai gỡ.
>
> ⚠ Không có khí nén thì một van bật nhầm **không làm gì cả**. Đó là cách rẻ nhất để biến một lỗi
> thành một ghi chú.

---

## D.4 ⭐⭐ Trình tự cấp điện — sáu lớp

⚠ **Mỗi lớp phải kiểm xong mới sang lớp sau.** Gặp bất ngờ ở lớp nào thì **dừng và tìm ra nguyên
nhân** trước khi đi tiếp.

### Lớp 1 — Nguồn vào, chưa có gì phía sau

⭐ Rút hết cầu chì nhánh, hoặc tháo cầu đấu ra tải.

- [ ] Đóng nguồn chính
- [ ] Đo **điện áp vào** — đúng cấp điện áp, đúng số pha
- [ ] ⚠ Đo **thứ tự pha** nếu có thiết bị ba pha nhạy chiều quay
- [ ] Kiểm không có mùi, tiếng động lạ, hay thiết bị nóng bất thường

### Lớp 2 — Bộ nguồn 24 V, chưa có tải

- [ ] Cấp điện cho bộ nguồn 24 V
- [ ] ⭐ **Đo điện áp ra**: khoảng 24 V, ⭐ **ghi giá trị lại**
- [ ] Kiểm đúng cực tính tại cầu đấu phân phối
- [ ] ⚠ Đo lại giữa 0 V và PE — xác nhận **chỉ nối một điểm**

### Lớp 3 — Từng nhánh 24 V, mỗi lần một nhánh

⭐ **Cắm lại từng cầu chì một, không cắm hết cùng lúc.**

- [ ] Nhánh CPU và module — đo điện áp, kiểm đèn nguồn
- [ ] Nhánh cảm biến — đo điện áp, ⭐ **kiểm đèn trên vài cảm biến**
- [ ] Nhánh cơ cấu chấp hành — đo điện áp; ⚠ **cơ cấu chưa có khí nén nên chưa động**
- [ ] Nhánh mạng và truyền thông — đo điện áp, kiểm đèn thiết bị
- [ ] ⭐ Sau mỗi nhánh: kiểm điện áp **có tụt không** — tụt nhiều nghĩa là quá tải hoặc ngắn mạch

> ⚠ **Nếu một cầu chì nhảy ngay khi cắm: KHÔNG cắm lại cái mới.** Tìm nguyên nhân trước — thường là
> ngắn mạch hoặc đấu ngược cực tính. ⭐ Cắm lại lần hai chỉ làm hỏng thêm.

### Lớp 4 — CPU và module

- [ ] CPU lên nguồn, ⭐ **kiểm đèn trạng thái** — so với bảng đèn trong tài liệu CPU
- [ ] ⚠ CPU **ở chế độ STOP**, chưa nạp chương trình chạy máy
- [ ] Kiểm module I/O được nhận đủ, đúng khe cắm
- [ ] ⭐ **Nạp cấu hình phần cứng trước**, chưa nạp chương trình
- [ ] Kiểm không có lỗi chẩn đoán module

### Lớp 5 — ⚠⚠ Mạch an toàn

⚠ **Lớp này do người có thẩm quyền thực hiện hoặc kiểm tra.**

- [ ] Cấp điện mạch an toàn
- [ ] ⭐ Rơ-le an toàn **không tự đóng** khi có điện — phải Reset có chủ ý
- [ ] Kiểm từng kênh của mạch hai kênh
- [ ] ⚠ Kiểm mạch giám sát tiếp điểm hoạt động
- [ ] ⚠⚠ **Kiểm không còn đường tắt nào** — xem D.5

### Lớp 6 — Kiểm I/O, chưa chạy chương trình máy

- [ ] ⭐ **Kiểm từng ngõ vào bằng cách tác động thật** (Phụ lục C.6)
- [ ] ⚠ Kiểm ngõ ra bằng cưỡng bức — ⚠⚠ **chỉ khi cơ cấu vẫn còn cô lập**
- [ ] Kiểm giá trị analog thô hợp lý
- [ ] Kiểm mạng: mọi thiết bị được nhận, ⭐ **ghi số lỗi ban đầu**

> ⭐⭐ **Chỉ sau khi lớp 6 xong mới nạp chương trình máy và cấp khí nén.** Từ đó trở đi bạn chuyển
> sang Chương 52 — chạy khô, chạy chậm, chạy có phôi.

---

## D.5 ⚠⚠ Kiểm chức năng an toàn

⚠ **Đây là hạng mục nghiêm ngặt nhất, và nó không thuộc về người lập trình một mình.**

- [ ] ⚠ **Từng nút dừng khẩn cấp** thử riêng — ⭐ **cả ba nút phải thử cả ba**
- [ ] Từng cửa bảo vệ thử riêng
- [ ] Rèm quang: thử ⭐ **ở nhiều vị trí dọc chiều cao**, không chỉ ở giữa
- [ ] ⚠⚠ **Ngõ ra OSSD đấu vào thiết bị an toàn**, KHÔNG vào ngõ vào PLC thường — ⭐ nếu bit trạng
      thái nhấp nháy rất nhanh thì đó là **xung kiểm tra**, không phải rèm quang bị cắt (Chương 47,
      mục 47.7)
- [ ] ⚠⚠ Khôi phục sau khi tác động: máy **KHÔNG tự chạy lại**, phải Reset có chủ ý
- [ ] ⚠ Mất điện rồi có lại: máy **KHÔNG tự vào Running**
- [ ] Kiểm chức năng dừng đúng **loại dừng** đã thiết kế
- [ ] ⭐ Ghi kết quả vào **biên bản nghiệm thu an toàn** (Phụ lục C.8)
- [ ] ⭐ Ghi **mã kiểm tra** của chương trình an toàn tại thời điểm nghiệm thu

> ⚠⚠ **"Thử cả ba nút" không phải chi tiết vụn vặt.**
>
> Một nút dừng khẩn cấp đấu sai — hoặc đấu vào kênh sai của mạch hai kênh — **không lộ ra khi thử nút
> khác**. Máy vẫn dừng, mọi thứ trông ổn, và cái nút sai đó nằm im cho tới ngày ai đó cần nó.
>
> ⭐ Cùng lý do: rèm quang phải thử ở **nhiều vị trí**, vì một tia bị lệch chỉ lộ ra ở đúng vị trí đó.

> ⚠⚠ **Kiểm chức năng an toàn không thay thế kiểm định.** Danh mục này giúp bạn phát hiện lỗi sớm;
> ⚠ **việc xác nhận máy đạt mức an toàn yêu cầu là việc của người có thẩm quyền**, theo tiêu chuẩn
> hiện hành tại thị trường của bạn (Chương 48).

---

## D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau

⭐ **Mười phút ở đây đổi lấy khả năng trả lời "cái này có bình thường không" trong suốt vòng đời máy.**

| Đo | Giá trị | Điều kiện đo |
|---|---|---|
| Điện áp 24 V — không tải | ______ V | |
| ⭐ **Điện áp 24 V — tải nặng nhất** | ______ V | ⭐ Ghi rõ **bước nào** |
| Dòng tổng 24 V ở tải nặng nhất | ______ A | |
| Điện áp vào, từng pha | ______ V | |
| Dòng động cơ ở tải bình thường | ______ A | |
| ⭐ Số lỗi mạng sau 8 giờ chạy | ______ | Trên chuyển mạch quản lý được |
| Điện áp giữa hai điểm đất xa nhau | ______ V | ⭐ Nên gần 0 |
| Nhiệt độ trong tủ khi chạy ổn định | ______ °C | Ghi cả nhiệt độ phòng |

> ⭐⭐ **Hàng "điện áp 24 V khi tải nặng nhất" là hàng giá trị nhất.**
>
> Sáu tháng sau, ai đó đo được 23,1 V và hỏi *"có bình thường không?"*. Nếu mốc là 23,8 V thì có thứ
> đang xấu đi. Nếu mốc là 23,0 V thì mọi thứ vẫn vậy. ⚠ **Không có mốc thì không có câu trả lời** —
> chỉ có phỏng đoán.

---

## D.7 ⚠ Khi gặp bất ngờ

| Hiện tượng | ⚠ Làm gì |
|---|---|
| Cầu chì nhảy ngay khi cắm | ⚠⚠ **Không cắm lại cái mới.** Cô lập, tìm ngắn mạch hoặc ngược cực |
| Mùi khét | ⚠⚠ **Cắt nguồn ngay.** Tìm ra nguồn mùi trước khi bật lại |
| Thiết bị nóng bất thường | Cắt nguồn; kiểm tải, kiểm cực tính, kiểm thông gió |
| Điện áp 24 V tụt nhiều khi có tải | ⭐ Nguồn thiếu công suất, hoặc dây quá nhỏ (Chương 8 mục 8.7) |
| ⚠ Cơ cấu chuyển động ngoài ý muốn | ⚠⚠ **Cắt nguồn.** Kiểm ngõ ra bị cưỡng bức, sai địa chỉ, hoặc chương trình sai |
| CPU báo lỗi cấu hình | Đối chiếu cấu hình phần cứng với module thật, đúng khe cắm |
| Module I/O không được nhận | Kiểm cắm chắc, nguồn module, phiên bản firmware |
| ⚠ Rơ-le an toàn không Reset được | ⚠ Kiểm **cả hai kênh** và mạch giám sát tiếp điểm — ⭐ **đừng nối tắt để "thử xem"** |
| Giá trị analog vô lý | Kiểm kiểu tín hiệu (áp/dòng), cấu hình module, cực tính |

> ⚠⚠ **Hàng cuối cùng đáng nhấn mạnh: nối tắt một mạch an toàn "để thử xem" là cách những đường tắt
> vĩnh viễn ra đời.**
>
> Nếu buộc phải làm để chẩn đoán: ⭐ **ghi vào nhật ký, dán nhãn tại chỗ, và ghi giờ dự kiến gỡ** — và
> ⚠ **gỡ trước khi rời máy** (Chương 53 mục 53.4).

---

## D.8 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⚠ An toàn điện, cô lập năng lượng | **Chương 3** |
| Quy tắc lắp đặt, tách cáp, nối đất | ⭐ **Chương 49** |
| Chức năng an toàn và nghiệm thu | ⚠ **Chương 47, 48** |
| Chạy thử sau khi bật nguồn xong | **Chương 52** |
| Biểu mẫu kiểm I/O và nghiệm thu | **Phụ lục C.6, C.8, C.9** |
| Khi máy đã chạy mà có lỗi | **Phụ lục E** · Chương 51 |

---

> ⚠⚠ **Nhắc lại, vì đây là phụ lục mang cờ cảnh báo.**
>
> Danh mục này là **công cụ nhắc việc**, không phải giấy phép. Nó **không thay thế**: đào tạo an toàn
> điện, quy trình của cơ sở bạn, hướng dẫn của nhà sản xuất, hay ⚠⚠ **người có thẩm quyền**.
>
> ⚠ Phần đấu nối điện lực và toàn bộ phần mạch an toàn phải do người có chuyên môn phù hợp thực hiện
> hoặc kiểm tra, theo tiêu chuẩn và quy định hiện hành tại thị trường của bạn.
>
> ⭐ Nếu có bất kỳ điều gì trong danh mục này bạn không chắc chắn về ý nghĩa — ⭐ **hãy hỏi trước khi
> bật nguồn**, không phải sau.

<!-- SECTION: pl_e_tra_theo_trieu_chung -->
---

# Phụ lục E — Chỉ mục tra theo triệu chứng

> **Bạn đang đứng trước một cỗ máy không chạy đúng. Bắt đầu từ đây.**
>
> Phụ lục này sắp xếp theo **thứ bạn quan sát được**, không theo thứ bạn cần biết — vì lúc máy hỏng,
> bạn chưa biết mình cần biết gì.

---

> ⚠⚠ **TRƯỚC KHI CHẠM VÀO MÁY**
>
> - ⚠ **Cô lập năng lượng** trước khi chạm phần điện hoặc cơ khí — điện, khí nén, và **năng lượng
>   tích trữ** (Chương 3).
> - ⚠ Nếu phải thử với máy có điện: kiểm tra **không có ai trong vùng nguy hiểm**, và báo người
>   vận hành.
> - ⚠⚠ Công việc chạm mạch điện lực và mạch an toàn phải do **người có thẩm quyền** thực hiện.
> - ⭐ Phụ lục này giúp bạn **thu hẹp phạm vi tìm kiếm**. Nó **không thay thế** quy trình an toàn của
>   cơ sở bạn.

---

## E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng

Trả lời bốn câu này thường thu hẹp được nửa danh sách nghi phạm:

| # | Câu hỏi | Vì sao quan trọng |
|---|---|---|
| 1 | ⭐⭐ **Cái gì đã thay đổi?** | ⭐ Chương trình mới, thiết bị mới thay, công thức mới, ca mới, thời tiết — **máy không tự nhiên hỏng** |
| 2 | ⭐ **Có tái hiện được không?** | ⚠ Tái hiện được → logic hoặc cấu hình. **Chập chờn → nghi lắp đặt trước** (Ch.49) |
| 3 | ⭐ **Nó luôn hỏng hay chỉ đôi khi?** | Đôi khi → tìm **điều kiện chung** giữa các lần hỏng |
| 4 | **Máy đang ở chế độ nào, bước nào?** | Trạng thái quyết định cái gì được phép chạy |

> ⭐⭐ **Câu 1 là câu có tỉ lệ trúng cao nhất, và là câu hay bị bỏ nhất.** Khi máy chạy tốt ba tháng
> rồi hỏng, ⭐ **thứ hỏng thường không phải thứ chạy tốt ba tháng** — mà là thứ vừa thay đổi.
>
> Hỏi cả những thay đổi "không liên quan": ai đó đấu thêm thiết bị vào tủ, đổi lô vật tư, sửa máy bên
> cạnh, hay chỉ là mùa hè tới và nhiệt độ tủ tăng.

> ⭐ **Nguyên tắc xuyên suốt: đổi MỘT thứ mỗi lần, và ghi lại kết quả.** Đổi ba thứ rồi máy chạy thì
> bạn không biết cái nào đã sửa — và ⚠ **hai cái kia có thể đã tạo ra vấn đề mới** (Chương 51).

---

## E.2 Máy không khởi động được

| Quan sát cụ thể | Nghi trước | Chương |
|---|---|---|
| Nhấn Start không có phản ứng nào | ⭐ **Điều kiện cho phép chạy chưa đủ** — xem danh sách bên dưới | 25, 51 |
| Máy báo "chưa về gốc" | Trình tự về gốc chưa hoàn tất, hoặc cảm biến gốc không tác động | 28 |
| Máy vào Run rồi lập tức về Idle | Một điều kiện cho phép rơi ngay sau khi khởi động | 25, 43 |
| ⚠ Máy tự khởi động sau khi có điện lại | ⚠⚠ **LỖI AN TOÀN — dừng máy và báo ngay** | 47, 48 |
| Không vào được chế độ Auto | Công tắc chế độ, hoặc điều kiện riêng của chế độ | 25 |

### ⭐ Danh sách điều kiện cho phép chạy — kiểm theo thứ tự này

| # | Kiểm | Trên DP-01 |
|---|---|---|
| 1 | ⚠ **Mạch an toàn lành** | `DI_EStopOK`, `DI_CurtainOK`, `DI_Door1Closed`, `DI_Door2Closed` |
| 2 | Không có báo động đang treo | Xem danh sách báo động (Ch.43) |
| 3 | Đã về gốc | Các trục ở vị trí gốc |
| 4 | Năng lượng phụ trợ đủ | `DI_AirOK` — khí nén |
| 5 | Thiết bị phụ sẵn sàng | `DI_VfdReady`, `DI_IonizerOK` |
| 6 | Chọn đúng chế độ | `DI_ModeAuto` |
| 7 | Công thức đã tải và hợp lệ | Ch.32 |

> ⭐⭐ **Nếu máy không nói được điều kiện nào đang thiếu, đó là một lỗi thiết kế cần sửa** — không
> phải một tình huống bình thường phải chịu đựng.
>
> Chương 44 gọi đây là **thiết kế báo động dùng được**: máy phải hiện được **điều kiện nào chưa đạt**, không chỉ
> "không sẵn sàng". Đây là thứ rẻ để thêm và tiết kiệm hàng giờ mỗi năm.

---

## E.3 Một ngõ vào không lên

⭐ **Đi theo thứ tự này — từ hiện trường về CPU.** Mỗi bước loại được một nhóm nguyên nhân.

| # | Kiểm | Nếu sai thì |
|---|---|---|
| 1 | ⭐ **Đèn trên chính cảm biến** có sáng khi tác động không? | Không → vấn đề ở cảm biến, nguồn cảm biến, hoặc căn chỉnh |
| 2 | Cảm biến có **nguồn 24 V** không? | Không → cầu chì nhánh, đứt dây nguồn (Ch.49 mục 49.5) |
| 3 | ⭐ **Đèn trên module ngõ vào** có sáng không? | Không → đứt dây giữa cảm biến và module, hoặc sai kiểu PNP/NPN |
| 4 | ⭐ **Bit trong PLC** có lên không? | Không dù đèn module sáng → sai địa chỉ, sai cấu hình module, hoặc module hỏng |
| 5 | Bit lên nhưng chương trình không phản ứng | ⭐ Logic — kiểm điều kiện xung quanh, hoặc bit bị **ghi đè ở chỗ khác** |

| Nguyên nhân | Dấu hiệu đặc trưng | Chương |
|---|---|---|
| ⭐ **Sai PNP/NPN** | Cảm biến sáng đèn, module không nhận | 4 mục 4.5 |
| Sai NO/NC | ⭐ **Logic đảo ngược** — bit lên khi đáng lẽ xuống | 4, 15 |
| Cảm biến lệch / bẩn | Đôi khi nhận, đôi khi không | 4 |
| ⚠ **Cáp gãy lõi trong xích động** | ⭐ Chập chờn **theo tư thế**; đo tĩnh vẫn tốt | 49 mục 49.7 |
| Đầu cốt lỏng | ⚠ **Nặng dần theo thời gian** | 3, 49 |
| Bit bị ghi đè trong chương trình | Bit "nhấp nháy" hoặc không bao giờ giữ | 24, 51 |

> ⭐⭐ **Bước 1 loại được nhiều nhất và mất ít thời gian nhất.** Nhìn đèn trên cảm biến trước khi mở
> phần mềm — nó chia đôi bài toán ngay lập tức.

---

## E.4 Một ngõ ra không tác động

| # | Kiểm | Nếu sai thì |
|---|---|---|
| 1 | ⭐ **Bit trong PLC** có lên không? | Không → vấn đề logic, không phải phần cứng |
| 2 | ⭐ **Đèn trên module ngõ ra** có sáng không? | Không dù bit lên → sai địa chỉ, module hỏng |
| 3 | Có **điện áp tại cầu đấu** không? | Không dù đèn sáng → module hỏng, hoặc mất nguồn nhánh ngõ ra |
| 4 | Có điện áp **tại thiết bị** không? | Không → đứt dây |
| 5 | ⚠ Có điện áp tại thiết bị nhưng nó không chạy | Thiết bị hỏng — hoặc ⭐ **thiếu năng lượng phụ trợ** (khí nén cho van) |

| Nguyên nhân | Dấu hiệu | Chương |
|---|---|---|
| ⭐ **Quá dòng chân chung của module** | Vài ngõ ra cùng nhóm yếu hoặc không tác động khi **cùng bật** | 9 mục 9.4 |
| Nguồn 24 V thiếu công suất | ⭐ Lỗi khi **nhiều cơ cấu cùng tác động**; trông giống lỗi phần mềm | 8 mục 8.7 |
| Van kẹt cơ khí | Có điện, có tiếng, không chuyển động | 5 |
| Thiếu khí nén | ⭐ **Mọi cơ cấu khí nén cùng chậm hoặc không chạy** | 5 |
| Rơ-le hết tuổi thọ | ⚠ Đóng cắt được nhưng **tiếp điểm cháy rỗ** — sụt áp | 9 mục 9.3 |
| Mạch an toàn đang cắt nguồn ngõ ra | ⭐ **Bit lên, đèn module sáng, nhưng không có điện ở cơ cấu** | 47 |

> ⭐⭐ **Hàng cuối gây nhầm lẫn nhiều nhất.** Mạch an toàn cắt nguồn **sau** module ngõ ra — nên PLC
> "tưởng" mình đã bật, đèn module sáng, nhưng cơ cấu không có điện. ⭐ **Kiểm trạng thái rơ-le an toàn
> trước khi nghi module.**

---

## E.5 Giá trị analog sai hoặc nhảy loạn

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Giá trị **run liên tục** vài phần trăm | Nhiễu — ⭐ **cáp đi cạnh động lực**, hoặc vòng lặp đất | 31 mục 31.6 · 49 mục 49.4 |
| ⭐ Nhiễu **tăng khi thiết bị công suất chạy** | ⭐⭐ **Ghép nhiễu từ cáp động lực** — dấu hiệu đặc trưng | 49 mục 49.3 |
| Giá trị **luôn bằng 0** | Đứt dây; ⭐ với 4–20 mA thì **phân biệt được**, với 0–10 V thì không | 31 mục 31.7 |
| Giá trị **luôn ở đáy hoặc đỉnh thang** | Sai cấu hình dải, hoặc sai kiểu tín hiệu (áp/dòng) | 31 mục 31.4 |
| ⭐ Giá trị **lệch một hằng số** | Sai hệ số quy đổi, hoặc chưa hiệu chuẩn | 31 |
| Giá trị **nhảy bậc lớn ngẫu nhiên** | Đầu cốt lỏng, hoặc cáp gãy lõi | 49 |
| ⚠ Giá trị **trôi chậm theo tháng** | ⭐⭐ **Cảm biến xuống cấp** — hoặc chính đại lượng đo đang xấu đi (Ch.53) | 53 mục 53.5 |
| Nhiệt độ đọc sai lệch | Sai loại RTD/cặp nhiệt, sai số dây, hoặc thiếu bù đầu lạnh | 33 |

> ⭐⭐ **Hàng "trôi chậm theo tháng" là hàng cần cảnh giác nhất, vì nó KHÔNG trông giống lỗi.** Nó
> trông giống một giá trị bình thường — chỉ là bình thường của tháng này khác bình thường của tháng
> trước.
>
> ⭐ Đây là lý do phải **ghi mốc lúc nghiệm thu** (Chương 8, 36, 40, 49): một phép đo chỉ có nghĩa khi
> có cái để so.

---

## E.6 Mạng rớt hoặc thiết bị mất kết nối

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Rớt **ngẫu nhiên**, không theo quy luật | Nhiễu, ⭐ **vòng lặp đất**, hoặc cáp xuống cấp | 40 mục 40.6 · 49 mục 49.4 |
| Rớt **khi cơ cấu chuyển động** | ⭐⭐ **Cáp gãy lõi trong xích động** | 49 mục 49.7 |
| Rớt khi thiết bị công suất chạy | Ghép nhiễu; cáp mạng đi cạnh động lực | 49 mục 49.3 |
| ⭐ **Một thiết bị** mất, các thiết bị khác bình thường | Cáp hoặc cổng của chính thiết bị đó | 40 |
| ⭐ **Tất cả** mất cùng lúc | Chuyển mạch, nguồn nhánh mạng, hoặc cấu hình | 40, 49 mục 49.5 |
| Kết nối được nhưng **dữ liệu sai** | ⭐ Sai địa chỉ thanh ghi, sai thứ tự byte, sai kiểu dữ liệu | 38, 39 |
| Chậm dần rồi mất | Quá tải mạng, hoặc thiết bị đang lỗi | 40 |

> ⭐⭐ **Cách xác nhận cáp gãy lõi:** lắc hoặc di chuyển cáp trong lúc theo dõi **bộ đếm lỗi trên
> chuyển mạch quản lý được**. Số lỗi tăng khi lắc là bằng chứng trực tiếp.
>
> ⚠ Đo thông mạch tĩnh **không phát hiện được** — dây gãy lõi vẫn thông khi nằm yên.

> ⭐ **Ghi số lỗi mạng lúc nghiệm thu.** Con số "12 lỗi từ khi khởi động" vô nghĩa nếu không biết
> tháng trước là bao nhiêu (Chương 40 mục 40.6).

---

## E.7 Chu trình dừng giữa chừng

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Dừng ở **cùng một bước** mỗi lần | ⭐ **Điều kiện chuyển tiếp của bước đó không đạt** — kiểm tín hiệu phản hồi | 21, 51 |
| Dừng ở **bước khác nhau** mỗi lần | Điều kiện chung: an toàn, khí nén, nguồn, mạng | E.2 |
| Báo lỗi hết giờ ở một bước | ⭐ Cơ cấu **không tới nơi**, hoặc cảm biến phản hồi hỏng | 21 |
| ⚠ Dừng **không có báo động nào** | ⭐⭐ **Lỗi thiết kế báo động** — hoặc CPU mất điện (Ch.49 mục 49.5) | 43, 49 |
| Dừng khi đổi công thức | Tham số ngoài dải, hoặc thiếu tham số | 32 |
| ⭐ Dừng lúc **hai trạm cùng cần một thứ** | ⭐ **Bế tắc** trong logic điều phối | 26 |
| Dừng khi máy trước/sau bận | Bắt tay chuyền — có thể là **bình thường**, không phải lỗi | 41, 55 mục 55.6 |

> ⭐⭐ **Hàng "dừng không có báo động" xứng đáng được coi là một lỗi phải sửa, không phải một hiện
> tượng phải chịu.**
>
> Máy dừng câm nghĩa là: hoặc trình tự có đường đi mà không ai lường trước, hoặc CPU mất điện cùng
> lúc với sự cố. Cả hai đều cần sửa — và cả hai đều có cách phát hiện rẻ (bit chẩn đoán mỗi bước; ngõ
> vào giám sát nguồn nhánh).

---

## E.8 Sản phẩm hỏng mà máy báo OK

⚠ **Đây là loại lỗi tệ nhất, vì máy không biết mình đang sai.**

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Hỏng **tăng dần theo thời gian** | ⭐⭐ **Một thứ đang mòn hoặc suy giảm** — đèn UV yếu dần, cảm biến trôi | 53 mục 53.5 |
| Hỏng theo **lô vật tư** | Vật tư, không phải máy — nhưng máy nên phát hiện được | 32 |
| ⭐ Hỏng khi **chạy nhanh hơn** | ⭐ Thời gian quá trình không đủ; hoặc chuyển tiếp bằng **bộ định thời thay vì phản hồi** | 55 mục 55.5 |
| Hỏng ở **một vị trí cố định** trên sản phẩm | Cơ khí, gá, hoặc dữ liệu công thức | 32, 37 |
| Hỏng sau khi đổi công thức | Tham số sai nhưng **vẫn trong dải hợp lệ** | 32 |
| ⚠ Hỏng **không có triệu chứng tại chỗ** | ⭐ ESD, keo chưa cứng, mối hàn nguội — ⚠ **lộ ra ở công đoạn sau** | 7, 53 |

> ⭐⭐ **Câu hỏi cốt lõi cho cả nhóm này: máy có phép đo nào để biết việc nó vừa làm là ĐÚNG không —
> hay nó chỉ biết mình đã LÀM?**
>
> Trên DP-01, `AI_UvIntensity` tồn tại đúng vì lý do đó: đèn vẫn sáng, chu trình vẫn xong, máy vẫn
> báo OK — nhưng cường độ đã tụt và keo cứng chưa đủ.
>
> ⭐ Khi thiết kế máy, hãy hỏi câu này cho **mọi bước gia công**. Chỗ nào không trả lời được là chỗ
> lỗi có thể trốn thoát (Chương 43, 53, 57).

---

## E.9 Chuyền tắc hoặc sản lượng thấp

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ **Trạm nào cũng chờ** | Máy trước không cấp đủ hàng — ⚠ **nút cổ chai nằm ngoài máy bạn** | 55 mục 55.4 |
| ⭐ **Một trạm gần như không bao giờ chờ** | ⭐⭐ **Đó là nút cổ chai** | 55 mục 55.3 |
| Sản lượng thấp hơn tính toán mà không thấy dừng | ⭐ Chu kỳ thực **dài hơn** chu kỳ thiết kế — đo lại từng bước | 55 mục 55.4 |
| ⭐ Trung bình đẹp, sản lượng vẫn thiếu | ⭐ Thỉnh thoảng có chu trình **rất dài** — xem giá trị **lớn nhất** | 55 mục 55.4 |
| Mất nhiều thời gian ở đổi lô | Thời gian xả máy + nạp công thức | 55 mục 55.6 |
| ⭐ **Dừng ngắn nhiều lần** | ⭐⭐ Thường ăn sản lượng **nhiều hơn** cả việc tối ưu chu kỳ | 55 mục 55.6 |
| Board kẹt lặp lại ở một chỗ | Cơ khí, gá, hoặc căn chỉnh — không phải chương trình | 51 |

> ⭐⭐ **Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
> từng trạm.** Tối ưu chỗ khác **không tăng sản lượng**, dù công sức bỏ ra rất thật (Chương 55).

---

## E.10 ⭐ Lỗi chập chờn không tái hiện được

⚠ **Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.**

> ⭐⭐ **Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.**

| Nghi phạm | Dấu hiệu đặc trưng | Chương |
|---|---|---|
| 1 | ⭐ **Cáp tín hiệu song song cáp động lực** — lỗi đúng lúc thiết bị công suất chạy tải nặng | 49 mục 49.3 |
| 2 | ⭐ **Vòng lặp đất** — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất | 49 mục 49.4 |
| 3 | Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360° | 49 mục 49.4 |
| 4 | ⭐ **Nguồn 24 V thiếu công suất** — lỗi khi nhiều cơ cấu cùng tác động | 8 mục 8.7 |
| 5 | ⭐ **Cáp thường trong xích động** — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt | 49 mục 49.7 |
| 6 | Đầu cốt lỏng — ⚠ **nặng dần theo thời gian** | 3, 49 mục 49.6 |
| 7 | Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ **kiểm cả hướng lắp module** — lắp đứng giảm ~10 °C định mức | ⭐ **8 mục 8.7b** |
| 8 | ⭐ Logic phụ thuộc **thời gian quét** — đặc biệt sau khi đổi PLC | 7, 56 mục 56.4 |
| 9 | ⚠⚠ **Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG** — bit nhấp nháy rất nhanh do **xung kiểm tra**, đo bằng đồng hồ không thấy | ⭐ **47 mục 47.7** |

> ⭐ **Cách tìm điều kiện chung:** ghi lại **thời điểm** mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
> mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.
>
> ⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.

---

## E.11 Sau khi thay đổi thứ gì đó

| Vừa thay đổi | Nghi trước | Chương |
|---|---|---|
| ⭐ **Nạp chương trình mới** | Thay đổi vừa nạp; ⚠ và **bộ đếm giữ được có bị xoá không** | 12, 53 |
| Đổi CPU / PLC | ⭐⭐ **Thời gian quét khác** · tràn số · hành vi bộ định thời | 56 mục 56.4 |
| Thay cảm biến | Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh | 4 |
| Thay biến tần | ⭐ **Tham số chưa nạp lại** | 36, 54 |
| Đổi công thức | Tham số ngoài dải, hoặc thiếu tham số | 32 |
| Đấu thêm thiết bị vào tủ | ⭐ **Quá tải nguồn 24 V**; hoặc thêm nguồn nhiễu | 8, 49 |
| Sửa máy bên cạnh | Đất chung, nguồn chung, hoặc bắt tay chuyền | 41, 49 |
| ⚠ Chạm mạch an toàn | ⚠⚠ **Phải đánh giá lại** — không chỉ kiểm tra chạy được | 47, 48, 53 |

> ⭐⭐ **Bảng này là lý do câu hỏi "cái gì đã thay đổi?" đứng đầu phụ lục.** Nếu bạn trả lời được nó,
> bạn thường nhảy thẳng tới đúng hàng.

---

## E.12 Khi vẫn không tìm ra

| Bước | Nội dung | Chương |
|---|---|---|
| 1 | ⭐ **Viết ra những gì đã loại trừ**, và bằng chứng nào loại trừ nó | 51 |
| 2 | ⭐⭐ **Kiểm lại giả định đầu tiên** — thứ bạn "chắc chắn" thường là chỗ sai |  |
| 3 | ⭐ **Hỏi người vận hành**: *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* | 56 mục 56.4 |
| 4 | So với **mốc đo lúc nghiệm thu** | 8, 36, 40, 49 |
| 5 | ⭐ **Kể lại vấn đề cho người khác nghe** — thường bạn tự tìm ra khi đang kể |  |
| 6 | Nghỉ, rồi quay lại | ⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5) |
| 7 | ⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong | 58 mục 58.6 |

> ⭐⭐ **Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.** Khi đã tìm lâu mà không ra, nguyên nhân
> thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn **đã nhìn và cho là đúng**.
>
> Câu hỏi cụ thể: *"tôi đang tin điều gì mà chưa tự mình kiểm chứng?"* — sơ đồ nói vậy, người khác
> nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.

---

## E.13 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Phương pháp chẩn đoán có hệ thống | ⭐ **Chương 51** |
| Thiết kế báo động nói được **phải làm gì** | Chương 43 |
| Quy tắc lắp đặt và chống nhiễu | ⭐ **Chương 49** |
| Đo chu kỳ, tìm nút cổ chai | Chương 55 |
| Theo dõi sự trôi trước khi thành lỗi | Chương 53 mục 53.5 |
| Bảng I/O và trình tự của DP-01 | **Phụ lục J** |
| Công thức tính, kèm điều kiện áp dụng | **Phụ lục K** |

> ⚠⚠ **Nhắc lại giới hạn.** Phụ lục này liệt kê **nghi phạm thường gặp**, không phải chẩn đoán. Nó
> giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.
>
> ⚠ Nó **không thay thế**: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
> ⚠⚠ **người có thẩm quyền** khi công việc chạm mạch điện lực hoặc mạch an toàn.

<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
---

# Phụ lục F — Thuật ngữ Việt–Anh

> ⭐⭐ **Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
> tiếng Anh.**
>
> Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
> ⭐ **gõ đúng từ tiếng Anh** vào ô tìm kiếm. Phụ lục này nối hai thứ đó.

---

> ⭐ **Cách dùng.** Phần F.1–F.11 sắp **theo chủ đề** — dùng khi bạn biết mình đang ở lĩnh vực nào.
> Phần F.12 sắp **theo vần** — dùng khi bạn chỉ nhớ một từ.
>
> ⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột **tra cứu được**, nên
> khi nghi ngờ hãy dùng nó.

---

## F.1 Nền tảng PLC

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Bộ điều khiển logic khả trình | Programmable Logic Controller (PLC) | | 1, 2 |
| ⭐ Vòng quét | scan cycle · scan time | ⭐ Khái niệm nền của cả cuốn sách | 10 |
| Ảnh ngõ vào | input image · process image | Bản chụp trạng thái đầu vòng quét | 10 |
| Ảnh ngõ ra | output image | | 10 |
| Chu kỳ quét | cycle time (scan) | ⚠ Khác *cycle time* của máy (Ch.55) | 10, 55 |
| Bộ nhớ giữ được | retentive memory · retain | Giữ qua mất điện | 11 |
| Thời gian đáp ứng | response time | | 9, 10 |
| Ngắt | interrupt | | 10 |
| Tác vụ theo chu kỳ | cyclic task | | 10 |
| Giám sát treo máy | watchdog | | 10 |
| Khe cắm · Giá đỡ | slot · rack | | 8 |
| Module vào/ra phân tán | remote I/O · distributed I/O | | 8 |

---

## F.2 Tín hiệu và thiết bị hiện trường

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Ngõ vào số · Ngõ ra số | digital input (DI) · digital output (DO) | | 4, 9 |
| Ngõ vào analog · Ngõ ra analog | analog input (AI) · analog output (AO) | | 31 |
| ⭐ Thường mở · Thường đóng | normally open (NO) · normally closed (NC) | ⚠ Quyết định hành vi khi đứt dây | 4, 47 |
| Cảm biến kiểu nguồn · kiểu chìm | PNP (sourcing) · NPN (sinking) | ⭐ Sai loại → module không nhận | 4 |
| Cảm biến tiệm cận | proximity sensor | | 4 |
| Cảm biến quang thu-phát | through-beam sensor | | 4 |
| Cảm biến quang phản xạ | retro-reflective sensor | | 4 |
| Cảm biến từ trên xy-lanh | reed switch · magnetic cylinder sensor | | 4, 6 |
| Tiếp điểm khô | dry contact · volt-free contact | | 9 |
| Cách ly quang | opto-isolation | | 9, 41 |
| Chống rung tiếp điểm | debounce | | 17 |
| Encoder tăng dần · tuyệt đối | incremental · absolute encoder | | 18, 37 |
| Bộ đếm xung tốc độ cao | high-speed counter (HSC) | | 18 |
| Cặp nhiệt điện | thermocouple | | 33 |
| Nhiệt điện trở | RTD (resistance temperature detector) | Pt100, Pt1000 | 33 |
| Bù đầu lạnh | cold junction compensation (CJC) | ⚠ Cặp nhiệt điện | 33 |
| Bộ khử tĩnh điện | ionizer | | 7 |
| Tĩnh điện | ESD (electrostatic discharge) | | 7 |

---

## F.3 Cơ cấu chấp hành và khí nén

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Cơ cấu chấp hành | actuator | | 5 |
| Xy-lanh khí nén | pneumatic cylinder | | 6 |
| Van điện từ | solenoid valve | | 6, 9 |
| Van 5/2 lò xo về | 5/2 spring-return valve | ⭐ Trạng thái khi mất điện là **xác định** | 6 |
| Van 5/2 hai cuộn | 5/2 double-solenoid valve | ⚠ Giữ nguyên vị trí khi mất điện | 6 |
| Van tiết lưu | flow control valve | Chỉnh tốc độ xy-lanh | 6 |
| Bộ lọc–điều áp–tra dầu | FRL unit (filter-regulator-lubricator) | | 6 |
| Giác hút chân không | vacuum cup · suction cup | | 6 |
| Diode dập xung | flyback diode · freewheeling diode | ⚠ Bắt buộc với tải cảm | 9 |
| Contactor | contactor | | 5, 9 |
| Rơ-le trung gian | interposing relay | | 5, 9 |
| Tuổi thọ cơ · điện | mechanical · electrical life | ⭐ Hai con số khác nhau trong datasheet | 5, 9 |

---

## F.4 Ngôn ngữ lập trình

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Biểu đồ bậc thang | Ladder Diagram (LD) | | 15 |
| Sơ đồ khối chức năng | Function Block Diagram (FBD) | | 21 |
| Văn bản có cấu trúc | Structured Text (ST) | | 20 |
| Biểu đồ chức năng tuần tự | Sequential Function Chart (SFC) | | 21 |
| Danh sách lệnh | Instruction List (IL) | ⚠ Đã bị loại khỏi tiêu chuẩn | 21 |
| Khối hàm | function block (FB) | | 14, 30 |
| Hàm | function (FUN) | | 14, 30 |
| Thể hiện của khối hàm | function block instance | ⭐ Mỗi thể hiện có bộ nhớ riêng | 14, 30 |
| Khối dữ liệu | data block (DB) | | 11, 30 |
| Kiểu dữ liệu do người dùng định nghĩa | user-defined type (UDT) · structure | | 14, 30 |
| Biến toàn cục · cục bộ | global · local variable | | 11 |
| Bắt cạnh lên · cạnh xuống | rising edge · falling edge | | 16 |
| Tự giữ | latch · seal-in | | 15, 16 |
| Đặt · Xoá | set · reset | | 16 |
| Cưỡng bức | force | ⚠⚠ Nguy hiểm — Ch.50 | 50, 51 |

---

## F.5 Bộ định thời và bộ đếm

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Bộ định thời | timer | | 17 |
| Trễ khi bật | TON (on-delay timer) | | 17 |
| Trễ khi tắt | TOF (off-delay timer) | | 17 |
| Xung | TP (pulse timer) | | 17 |
| Bộ đếm lên · xuống | CTU · CTD (count up · down) | | 18 |
| Giá trị đặt · giá trị hiện tại | preset value · current value | | 17, 18 |
| Thanh ghi dịch | shift register | ⭐ Theo dõi sản phẩm trên chuyền | 18, 41 |

---

## F.6 Trình tự, trạng thái và thiết kế

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Trình tự | sequence | | 21, 26 |
| Bước | step | | 21, 26 |
| Điều kiện chuyển tiếp | transition condition | ⭐ Phải là **phản hồi thật** | 21, 26 |
| Hết giờ | timeout | ⭐ Chỉ để **báo lỗi** | 26 |
| Máy trạng thái | state machine | | 25 |
| Khoá liên động | interlock | | 27, 47 |
| Khoá chéo | mutual interlock | | 27, 47 |
| ⭐ Chờ bận | busy-wait | ⚠ Cách viết cần tránh | 27 |
| Bế tắc | deadlock | | 26 |
| Về gốc | homing | ⭐ Bài toán khó nhất thực tế | 28 |
| Công thức sản phẩm | recipe | | 29 |
| Chế độ tay · tự động | manual · automatic mode | | 28 |
| Đặc tả chức năng | functional specification | | 23 |
| Bảng vào/ra | I/O list · I/O schedule | | 23 |
| Chuỗi cho phép | permissive chain · ready chain | ⭐ Máy phải nói **thiếu điều kiện nào** | 44 |

---

## F.7 Điều khiển quá trình và chuyển động

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Giá trị đặt · giá trị đo | setpoint (SP) · process value (PV) | | 35 |
| Sai lệch | error | | 35 |
| Vòng kín · vòng hở | closed-loop · open-loop | | 35 |
| Điều khiển tỉ lệ–tích phân–vi phân | PID control | | 35 |
| Vượt quá | overshoot | | 35 |
| Bão hoà tích phân | integral windup | | 35 |
| Vùng chết | deadband | | 32, 35 |
| Trễ tích luỹ | hysteresis | | 32 |
| Biến tần | VFD (variable frequency drive) · inverter | | 36 |
| Tăng tốc · giảm tốc | acceleration · deceleration ramp | | 36 |
| ⭐ Mô-men dừng an toàn | STO (Safe Torque Off) | ⚠ Chức năng an toàn của driver | 36, 47 |
| Servo drive | servo drive | | 37 |
| Trục | axis | | 37 |
| Nội suy đường thẳng · cung tròn | linear · circular interpolation | | 37 |
| Điểm dạy | taught point | | 37 |
| Công tắc hành trình gốc | home switch · reference switch | | 28, 37 |
| Giới hạn mềm · giới hạn cứng | soft limit · hard limit | | 37 |

---

## F.8 Truyền thông và mạng

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Truyền thông nối tiếp | serial communication | | 38 |
| Chủ · tớ | master · slave (client · server) | | 38, 39 |
| Thanh ghi giữ | holding register | Modbus | 39 |
| Cuộn dây · ngõ vào rời rạc | coil · discrete input | Modbus | 39 |
| Mã hàm | function code | Modbus | 39 |
| Kiểm tra dư vòng | CRC (cyclic redundancy check) | | 39 |
| Thứ tự byte | byte order · endianness | ⚠ Nguồn lỗi phổ biến | 39 |
| Điện trở đầu cuối | termination resistor | ⚠ RS-485 | 38 |
| Chuyển mạch quản lý được | managed switch | ⭐ Đọc được **bộ đếm lỗi** | 40 |
| Địa chỉ IP · mặt nạ mạng | IP address · subnet mask | | 40 |
| Bắt tay | handshake | | 41 |
| Thời gian thực | real-time | | 40 |
| Cổng một chiều | data diode · unidirectional gateway | | 45 |
| Vùng phi quân sự | DMZ (demilitarized zone) | Kiến trúc mạng | 45 |
| An ninh công nghệ vận hành | OT security | | 45 |

---

## F.9 An toàn máy

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Đánh giá rủi ro | risk assessment | ⭐ Làm ở **giai đoạn 1** | 47, 57 |
| Mối nguy | hazard | | 6 |
| Rủi ro | risk | | 6 |
| Giảm rủi ro theo thứ tự ưu tiên | hierarchy of risk reduction | | 6 |
| Chức năng an toàn | safety function | | 47 |
| ⭐ Mức hiệu năng | Performance Level (PL) | ISO 13849-1 | 47, 48 |
| ⭐ Mức toàn vẹn an toàn | Safety Integrity Level (SIL) | IEC 62061 · IEC 61508 | 47, 48 |
| Dừng khẩn cấp | emergency stop (E-Stop) | ISO 13850 | 47 |
| Dừng loại 0 · 1 · 2 | stop category 0 · 1 · 2 | IEC 60204-1 | 47 |
| Rơ-le an toàn | safety relay | | 47 |
| PLC an toàn | safety PLC | | 47 |
| Rèm quang | light curtain | | 47 |
| Khoá cửa an toàn | safety interlock switch · guard locking | ISO 14119 | 47 |
| Che tạm tín hiệu an toàn | muting | ⚠ Phải có điều kiện chặt | 47 |
| Chống khởi động lại bất ngờ | restart interlock · anti-restart | | 47, 48 |
| Giám sát tiếp điểm | EDM (external device monitoring) | | 47 |
| Hỏng theo hướng an toàn | fail-safe | | 4, 47 |
| Hỏng chung nguyên nhân | common cause failure | | 48 |
| Cô lập năng lượng | energy isolation · lockout-tagout (LOTO) | ⚠⚠ Trước mọi can thiệp | 3 |
| Người có thẩm quyền | competent person · authorized person | ⚠ Khái niệm pháp lý | 3, 47 |

---

## F.10 Vận hành, bảo trì và chất lượng

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Báo động | alarm | | 43 |
| Xác nhận báo động | acknowledge (ack) | | 43 |
| Báo động đầu tiên | first-out alarm | ⭐ Cái nào xảy ra **trước** | 43 |
| Tràn báo động | alarm flood | IEC 62682 | 44 |
| Sửa trực tuyến | online edit | ⚠⚠ Ch.53 | 53 |
| Tài liệu hiện trạng | as-built documentation | ⭐ Khác **bản thiết kế** | 53 |
| Quản lý thay đổi | change management | | 53 |
| Sao lưu · Khôi phục | backup · restore | | 54 |
| Mã kiểm tra | checksum | | 48, 54 |
| Quản lý phiên bản | version control | | 54 |
| Ký gửi mã nguồn | source code escrow | | 54 |
| Mã độc tống tiền | ransomware | | 45, 54 |
| Bảo trì phòng ngừa | preventive maintenance | | 53 |
| Bảo trì theo tình trạng | condition-based maintenance | | 53 |
| Nâng cấp máy cũ | retrofit | | 56 |
| Chạy thử tại xưởng · tại nhà máy | FAT · SAT (factory · site acceptance test) | | 52 |
| Nghiệm thu | acceptance | | 52 |

---

## F.11 Năng suất

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| ⭐ Chu kỳ máy | cycle time | ⚠ **Không phải** thời gian đi hết máy | 55 |
| Thời gian thông qua | throughput time · lead time | | 55 |
| Sản lượng giờ | UPH (units per hour) | | 55 |
| ⭐⭐ Nút cổ chai | bottleneck | | 55 |
| Chỗ đệm | buffer | | 55 |
| Hiệu suất thiết bị tổng thể | OEE (Overall Equipment Effectiveness) | ISO 22400 | 55 |
| Khả dụng · Hiệu suất · Chất lượng | availability · performance · quality | Ba thành phần OEE | 55 |
| Thời gian chết | downtime | | 55 |
| Dừng ngắn | micro-stop · minor stoppage | ⭐ Thường bị bỏ qua khi tính | 55 |
| Truy xuất nguồn gốc | traceability | | 42 |
| Hệ thống quản lý sản xuất | MES (Manufacturing Execution System) | | 42, 45 |

---

## F.12 Tra theo vần — tiếng Việt

| A–C | | | |
|---|---|---|---|
| Ảnh ngõ vào | input image | An ninh công nghệ vận hành | OT security |
| Bắt cạnh | edge detection | Bắt tay | handshake |
| Bảo trì phòng ngừa | preventive maintenance | Bế tắc | deadlock |
| Biến tần | VFD · inverter | Bộ định thời | timer |
| Bộ đếm | counter | Bù đầu lạnh | cold junction compensation |
| Cảm biến tiệm cận | proximity sensor | Cặp nhiệt điện | thermocouple |
| Chạy thử tại xưởng | FAT | Chế độ tay | manual mode |
| Chỗ đệm | buffer | Chống rung tiếp điểm | debounce |
| Chu kỳ máy | cycle time | Chuỗi cho phép | permissive chain |
| Chức năng an toàn | safety function | Cô lập năng lượng | LOTO |
| Công thức sản phẩm | recipe | Cưỡng bức | force |

| D–K | | | |
|---|---|---|---|
| Diode dập xung | flyback diode | Dừng khẩn cấp | emergency stop |
| Đánh giá rủi ro | risk assessment | Điện trở đầu cuối | termination resistor |
| Điều kiện chuyển tiếp | transition condition | Đường bao an toàn | safeguarding |
| Encoder | encoder | Giá trị đặt | setpoint |
| Giám sát tiếp điểm | EDM | Giới hạn mềm | soft limit |
| Hết giờ | timeout | Hỏng theo hướng an toàn | fail-safe |
| Khe cắm | slot | Khoá cửa an toàn | guard locking |
| Khoá liên động | interlock | Khối hàm | function block |

| L–R | | | |
|---|---|---|---|
| Ladder | Ladder Diagram | Mã kiểm tra | checksum |
| Máy trạng thái | state machine | Mô-men dừng an toàn | STO |
| Mối nguy | hazard | Mức hiệu năng | Performance Level |
| Nâng cấp máy cũ | retrofit | Ngắt | interrupt |
| Nghiệm thu | acceptance | Người có thẩm quyền | competent person |
| Nút cổ chai | bottleneck | PID | PID control |
| Quản lý phiên bản | version control | Rèm quang | light curtain |
| Rơ-le an toàn | safety relay | | |

| S–X | | | |
|---|---|---|---|
| Sản lượng giờ | UPH | Sao lưu | backup |
| Sửa trực tuyến | online edit | Tài liệu hiện trạng | as-built |
| Thanh ghi dịch | shift register | Thanh ghi giữ | holding register |
| Thời gian thông qua | throughput time | Thứ tự byte | endianness |
| Tĩnh điện | ESD | Tràn báo động | alarm flood |
| Trình tự | sequence | Truy xuất nguồn gốc | traceability |
| Trục | axis | Tự giữ | latch · seal-in |
| Tuổi thọ điện | electrical life | Van điện từ | solenoid valve |
| Về gốc | homing | Vòng quét | scan cycle |
| Vùng chết | deadband | Xy-lanh khí nén | pneumatic cylinder |

---

## F.13 ⭐ Vài từ dễ nhầm

| Cặp từ | Khác nhau ở đâu | Chương |
|---|---|---|
| ⭐⭐ **cycle time** (máy) ↔ **scan time** (PLC) | Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ **hai đại lượng không liên quan** | 7, 55 |
| ⭐⭐ **cycle time** ↔ **throughput time** | Nhịp ra sản phẩm ↔ thời gian **một sản phẩm** đi hết máy | 55 |
| ⭐ **PE** ↔ **0 V** | Dây bảo vệ cho **người** ↔ đường về của dòng mạch điều khiển | 49 |
| **safety relay** ↔ **relay** | Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau | 47 |
| **interlock** ↔ **guard locking** | Khoá logic giữa các cơ cấu ↔ khoá **cơ khí** giữ cửa đóng | 22, 47 |
| ⭐ **as-built** ↔ **design** | Máy **hiện đang** thế nào ↔ máy **định** thế nào | 53 |
| **function** ↔ **function block** | Không có bộ nhớ riêng ↔ ⭐ **có bộ nhớ riêng theo thể hiện** | 30 |
| ⭐ **PL** ↔ **SIL** | Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061) | 47, 48 |
| **NO** ↔ **NC** | ⚠ Quyết định máy làm gì khi **đứt dây** | 4, 47 |
| **PNP** ↔ **NPN** | Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ **sai loại thì module không nhận** | 4 |

> ⭐⭐ **Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:** cả hai đều gọi là *cycle
> time*. Khi tài liệu nói *"cycle time 8 ms"* thì đó là vòng quét PLC; khi khách hàng nói *"cycle time
> 12 giây"* thì đó là nhịp ra sản phẩm.
>
> ⭐ Nhìn **đơn vị** để phân biệt: mili giây → PLC; giây hoặc phút → máy.

---

> ⚠ **Giới hạn.** Bảng này ưu tiên **thuật ngữ dùng được để tra cứu**, không phải bản dịch chuẩn hoá.
> Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
> khác, ⭐ **dùng từ của họ** và giữ cột tiếng Anh làm cầu nối.
>
> Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, **lấy
> định nghĩa từ bản gốc tiêu chuẩn**, không từ bảng này (Chương 47, 48).

<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
---

# Phụ lục G — Phần mềm miễn phí & mô phỏng

> **Bạn học được PLC mà không cần mua PLC.** Phụ lục này nói học bằng gì.

---

> ⚠⚠ **ĐỌC TRƯỚC — giới hạn của phụ lục này**
>
> ⭐ **Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.** Một công cụ miễn phí năm nay có thể
> đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.
>
> ⚠ Vì vậy phụ lục này **cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể**. Nó cho bạn:
>
> - ⭐ **biết công cụ nào tồn tại** và mỗi loại làm được gì;
> - ⭐ **danh mục câu hỏi phải tự kiểm** trước khi dùng (G.5);
> - ⚠ **cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết**.
>
> ⭐⭐ **Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
> sản xuất, và ghi lại ngày bạn kiểm.** Đừng tin bảng nào — kể cả bảng này.

---

## G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào

| Loại | Làm được gì | Khi nào cần |
|---|---|---|
| 1 — **Phần mềm lập trình của hãng** | Viết chương trình cho PLC của hãng đó | ⭐ **Ngay từ đầu** — chọn một hãng và thành thạo nó |
| 2 — **Mô phỏng PLC** | Chạy chương trình **không cần phần cứng** | ⭐ Ngay từ đầu, đi kèm loại 1 |
| 3 — **Mô phỏng máy 3D** | Dựng máy ảo để chương trình điều khiển | ⭐⭐ Khi muốn có **video làm bằng chứng** (Ch.58) |
| 4 — **Phần cứng rẻ** | PLC cũ, bộ kit học tập | Khi muốn trải nghiệm phần cứng thật |

> ⭐⭐ **Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.** Đừng chờ có phần cứng mới bắt đầu — phần lớn
> việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.

---

## G.2 Phần mềm lập trình — theo hãng

⚠ **Cột "Ghi chú" mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.** Kiểm theo G.5.

| Hãng | Phần mềm | Ghi chú |
|---|---|---|
| **Siemens** | TIA Portal | ⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau |
| **Mitsubishi** | GX Works | ⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á |
| **Rockwell / Allen-Bradley** | Studio 5000 · Connected Components Workbench | ⭐ Chiếm ưu thế ở Bắc Mỹ |
| **Omron** | Sysmac Studio · CX-Programmer | |
| **Schneider** | EcoStruxure Control Expert · Machine Expert | Nền CODESYS cho dòng máy |
| **Delta** | ISPSoft · WPLSoft | ⭐ Thường gặp ở phân khúc máy vừa và nhỏ |
| **Inovance** | AutoShop · InoProShop | ⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây |
| **Beckhoff** | TwinCAT | Chạy trên PC, hướng IEC mạnh |
| ⭐ **CODESYS** (không thuộc một hãng máy) | CODESYS Development System | ⭐⭐ **Đáng chú ý nhất cho người học** — xem bên dưới |

### ⭐⭐ Vì sao CODESYS đáng chú ý riêng

| Lý do | |
|---|---|
| ⭐ **Bám IEC 61131-3 sát nhất** | Học ở đây thì kiến thức **chuyển được** sang hãng khác |
| Nhiều hãng dùng nó làm nền | Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác |
| Có mô phỏng tích hợp | Chạy chương trình không cần phần cứng |
| ⭐ Là **cột neo của Phụ lục A** | Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết **chuẩn IEC nói gì** |

> ⭐ **Gợi ý thực dụng cho người mới:** học **một** phần mềm của hãng phổ biến ở nơi bạn định làm việc,
> **và** làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
> cho bạn khả năng chuyển nền.

---

## G.3 Mô phỏng máy

| Loại | Làm được gì | Ghi chú |
|---|---|---|
| ⭐ **Mô phỏng PLC tích hợp** | Chạy logic, xem bit, ép giá trị | ⭐ Hầu hết phần mềm hãng đều có; ⚠ **kiểm xem bản bạn có bao gồm nó không** |
| ⭐⭐ **Mô phỏng máy 3D** | Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ **nối với PLC mô phỏng** | ⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3) |
| **Mô phỏng nhà máy dạy học** | Các bài toán dựng sẵn (băng tải, phân loại, thang máy) | ⭐ Hợp với Phụ lục I mức 3–5 |
| **Mô phỏng HMI** | Chạy màn hình vận hành không cần panel | Ch.44 |

> ⭐⭐ **Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.**
>
> Nó biến "tôi biết lập trình PLC" thành ⭐ **một video 60 giây cho người ta thấy máy chạy** — và một
> video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).

### ⚠ Điều mô phỏng KHÔNG dạy được

| Mô phỏng không có | Hậu quả |
|---|---|
| ⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi | ⭐ **Cả Chương 49 không rèn được trên mô phỏng** |
| Cơ cấu kẹt, van bẩn, cảm biến lệch | Chương 51 |
| ⚠⚠ **Cảm giác về hậu quả thật** | Mô phỏng không làm ai bị thương — ⚠ **máy thật thì có** |
| Sụt áp, quá tải nguồn | Chương 8 |
| Áp lực khi cả chuyền đang chờ | Chương 52 |

> ⭐⭐ **Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.** Trên mô phỏng, một lỗi
> chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
> cạnh.
>
> ⚠ Khi chuyển từ mô phỏng sang máy thật, **hãy giả định mình chưa biết gì về an toàn** và đọc lại
> Chương 3, 6, 47.

---

## G.4 Phần cứng rẻ để học

| Cách | Ưu | ⚠ Nhược |
|---|---|---|
| ⭐ **PLC cũ mua lại** | Rẻ; ⭐ trải nghiệm phần cứng thật | ⚠ Có thể không còn phần mềm hỗ trợ; ⚠ **kiểm nguồn gốc** |
| Bộ kit học tập của hãng | Đầy đủ, có tài liệu | Đắt hơn |
| PLC phân khúc nhỏ đời mới | Rẻ, phần mềm còn hỗ trợ | Ít tính năng nâng cao |
| ⚠ Bộ điều khiển không phải PLC (vi điều khiển) | Rất rẻ | ⚠⚠ **Không dạy được cách nghĩ của PLC** — vòng quét, ảnh I/O, độ tin cậy |

> ⚠ **Hàng cuối đáng nói rõ.** Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó **không
> có** vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
> trình nhúng, ⚠ **không phải học PLC**.
>
> ⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
> là bước đệm để học PLC.

> ⚠⚠ **Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.** Một bàn thử
> nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ **vẫn làm người bị thương được**.

---

## G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng

⚠ **Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.**

| # | Câu hỏi | Vì sao |
|---|---|---|
| 1 | ⭐ **Bản này miễn phí hay dùng thử?** Bao lâu? | ⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ |
| 2 | ⭐⭐ **Có được dùng cho mục đích thương mại không?** | ⚠⚠ **Nhiều bản miễn phí CHỈ cho học tập** — dùng cho việc có trả tiền là vi phạm |
| 3 | Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ | Có thể chặn đúng thứ bạn cần |
| 4 | ⭐ **Có bao gồm mô phỏng không?** | Nếu không thì bạn cần phần cứng |
| 5 | Có yêu cầu kết nối mạng thường xuyên không? | ⚠ Máy tính tại nhà máy thường không có mạng |
| 6 | ⭐ **Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?** | ⚠ Tránh làm xong rồi không chuyển giao được |
| 7 | Tải từ **trang chính thức của nhà sản xuất** chứ? | ⚠⚠ **Không tải từ nguồn không rõ** — Chương 45 |
| 8 | Chạy trên hệ điều hành nào, cần gì? | Nhiều công cụ chỉ chạy trên một nền |

> ⚠⚠ **Câu 2 là câu nhiều người vi phạm mà không biết.**
>
> Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ **Đó thường
> là vi phạm điều khoản** — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
> động cần bằng chứng về bản quyền phần mềm.
>
> ⭐ Khi chuyển từ học sang làm, ⭐ **kiểm lại điều khoản** và mua bản phù hợp nếu cần.

### ⭐ Mẫu ghi lại kết quả kiểm

| Công cụ | Phiên bản | ⭐ **Ngày kiểm** | Miễn phí / dùng thử | Cho thương mại? | Giới hạn | Nguồn tải |
|---|---|---|---|---|---|---|
| | | | | | | |
| | | | | | | |

> ⭐ **Ghi ngày kiểm là bắt buộc**, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
> nguyên tắc với "ghi mốc đo" ở Chương 49 và Phụ lục D.6: ⭐ **một thông tin chỉ có nghĩa khi biết nó
> đúng vào lúc nào.**

---

## G.6 ⭐ Lộ trình dùng công cụ theo mốc học

Đối chiếu với bốn mốc ở Chương 58 mục 58.2:

| Mốc | Cần gì | Làm gì |
|---|---|---|
| **0 → 3 tháng** | Phần mềm hãng + mô phỏng PLC | ⭐ Phụ lục I mức 1–3 |
| **3 tháng → 1 năm** | + mô phỏng máy 3D · + phần cứng thật nếu có | ⭐ Phụ lục I mức 4–5; ⭐⭐ **quay video làm bằng chứng** |
| **1 năm → 3 năm** | + phần mềm HMI · + công cụ mạng | Dựng một máy hoàn chỉnh theo Chương 57 |
| **3 năm trở đi** | + công cụ chẩn đoán mạng · + môi trường an toàn của hãng | ⚠ Phần an toàn cần **đào tạo chính thức**, không chỉ công cụ |

---

## G.7 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Bài tập để làm bằng các công cụ này | ⭐ **Phụ lục I** |
| Lộ trình học và cách chứng minh năng lực | ⭐ **Chương 58** |
| Thao tác cụ thể theo giao diện từng hãng | **Phụ lục A** |
| Danh mục một máy hoàn chỉnh gồm những gì | **Chương 57** |
| ⚠ An toàn khi dùng phần cứng thật | ⚠ **Chương 3** · **Phụ lục D** |

---

> ⚠⚠ **Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.**
>
> Phụ lục này **không khẳng định** bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
> đích thương mại. ⭐ **Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
> xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.**
>
> ⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
> trong những đường lây phổ biến vào mạng nhà máy (Chương 45).

<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
---

# Phụ lục H — Nguồn đã dùng & đọc thêm

> **Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.**

---

> ⚠⚠ **Nguyên tắc đã theo khi viết sách này**
>
> | Nguyên tắc | |
> |---|---|
> | ⭐ **Không sao chép nội dung có bản quyền** | Tiêu chuẩn được **nêu tên và mô tả phạm vi**, ⚠ **không trích nguyên văn** |
> | ⭐⭐ **Không dẫn số điều khoản mà chưa mở bản gốc** | ⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn |
> | ⭐ **Không dùng hình ảnh của người khác** | Mọi hình trong sách là **tự vẽ** |
> | ⭐ Tên hãng và tên sản phẩm **nêu thẳng** | Để người đọc so sánh và chọn được phần cứng phù hợp |
> | ⚠ Chi tiết dự án và khách hàng thật | ⭐ **Không xuất hiện** ở bất kỳ đâu |

---

## H.1 ⚠ Tiêu chuẩn — cách dùng đúng

⚠⚠ **Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.**

Bảng dưới đây cho biết **tiêu chuẩn nào nói về cái gì**, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.

### An toàn máy — nhóm quan trọng nhất

| Tiêu chuẩn | Nói về | Dùng ở chương |
|---|---|---|
| ⭐⭐ **ISO 12100** | Nguyên tắc chung về thiết kế an toàn và **đánh giá rủi ro** | 6, 47, 56 |
| ⭐ **ISO 13849-1 / -2** | Bộ phận liên quan an toàn của hệ điều khiển — **mức hiệu năng (PL)** | 47, 48 |
| ⭐ **IEC 62061** | An toàn chức năng của hệ điều khiển điện — **mức toàn vẹn (SIL)** | 47, 48 |
| **IEC 61508** | An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên | 47, 48, 53 |
| **IEC 61511** | An toàn chức năng cho ngành quá trình | 47 |
| **ISO 13850** | Dừng khẩn cấp | 47 |
| **ISO 14119** | Khoá liên động gắn với che chắn | 47 |
| ⭐ **IEC 60204-1** | ⭐⭐ **Trang bị điện của máy** — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu | 3, 9, 47, 49, 53 |
| **IEC 60947-5-1** | Thiết bị đóng cắt điều khiển — tiếp điểm | 9, 47 |
| **IEC 61800-5-2** | An toàn chức năng của hệ truyền động — **STO** | 36, 47 |
| **ISO 10218 · ISO/TS 15066** | Robot công nghiệp · robot cộng tác | 46 |

> ⚠⚠ **Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.**
>
> ⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
> với **đào tạo chính thức**. Sách này giúp bạn **hiểu vấn đề và biết cần hỏi gì**; nó không cho bạn
> thẩm quyền.

### Lập trình và hệ thống điều khiển

| Tiêu chuẩn | Nói về | Chương |
|---|---|---|
| ⭐⭐ **IEC 61131-3** | ⭐ **Ngôn ngữ lập trình PLC** — xương sống của cả cuốn sách | 13–21, 30 |
| **IEC 61131-1 / -2** | Thông tin chung · yêu cầu thiết bị | 7, 8 |
| **IEC 61131-9** | IO-Link | 12 |
| **IEC 61439** | Tủ điện hạ áp | 49 |
| **IEC 61800-3** | Yêu cầu EMC cho hệ truyền động | 36, 49 |
| **IEC 61918** | Lắp đặt mạng truyền thông công nghiệp | 40, 49 |
| **IEC 61643** | Thiết bị chống quá áp lan truyền | 49 |
| **IEC 62443** | ⭐ **An ninh mạng công nghiệp** | 45, 53, 54 |
| **IEC 62541** | OPC UA | 40, 45 |
| **IEC 62682** | ⭐ Quản lý hệ thống báo động | 43 |
| **IEC 62381** | Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT) | 52 |
| **IEC 62264** · **ISO 22400** | Tích hợp hệ điều hành sản xuất · ⭐ **chỉ số năng suất** | 45, 55 |

### Cảm biến, đo lường, môi trường

| Tiêu chuẩn | Nói về | Chương |
|---|---|---|
| **IEC 60751** | Nhiệt điện trở bạch kim (Pt100) | 33 |
| **IEC 60584** | Cặp nhiệt điện | 33 |
| **IEC 60381** | Tín hiệu analog chuẩn (4–20 mA, 0–10 V) | 31 |
| **IEC 61340-5-1** | ⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD) | 7 |
| **ISO 4414** | An toàn hệ khí nén | 5 |
| **ISO/IEC 16022** | Mã 2D Data Matrix | 42 |

> ⭐ **Cách mua thực dụng:** đừng mua cả bộ. ⭐ **Mua bản bạn thật sự dùng** — với người lập trình máy,
> thường là **IEC 61131-3**, **IEC 60204-1**, và (nếu chạm an toàn) **ISO 12100 + ISO 13849-1**.
>
> Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ **hỏi trước khi mua**.

---

## H.2 ⭐ Nguồn miễn phí đáng đọc

⭐ **Nhóm này là nguồn tốt nhất mà ít người khai thác.**

| Nguồn | Vì sao đáng | Ghi chú |
|---|---|---|
| ⭐⭐ **Tài liệu kỹ thuật của nhà sản xuất** | ⭐ **Miễn phí, chính xác, cập nhật** — và ⭐ **rất ít người đọc** | Xem bên dưới |
| ⭐ **Hướng dẫn lắp đặt biến tần / servo** | ⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ | Ch.36, 37, 49 |
| **Datasheet thiết bị** | ⭐ Nguồn duy nhất cho **tuổi thọ, dải, giới hạn thật** | Ch.9, 49, 53 |
| **Ghi chú ứng dụng của hãng** | Bài toán cụ thể, có sơ đồ | |
| **Tài liệu của tổ chức tiêu chuẩn** | Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí | ⚠ Bản tiêu chuẩn đầy đủ thì không |
| ⭐ **Diễn đàn nghề** | Kinh nghiệm thật, lỗi thật | ⭐ Đọc nhiều trước khi hỏi |

> ⭐⭐ **Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:**
>
> Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài **vài trăm trang**, miễn phí, và chứa lời
> giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.
>
> ⭐ **Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh** — vì gần như
> không ai làm.

### ⭐ Cách hỏi trên diễn đàn để được trả lời

| Nên có trong câu hỏi | Vì sao |
|---|---|
| ⭐ **Thiết bị gì, phiên bản nào** | Câu trả lời khác nhau giữa các dòng |
| ⭐ **Bạn đã thử gì, thấy gì** | ⭐⭐ Phân biệt người đang học với người muốn được làm hộ |
| Triệu chứng cụ thể, không phải kết luận | *"Bit không lên"* hữu ích hơn *"module hỏng"* |
| Ảnh chụp màn hình hoặc đoạn logic | |
| ⚠ **Không có thông tin nhận dạng của khách hàng** | ⭐ Nghĩa vụ bảo mật của bạn |

---

## H.3 Sách thương mại — nên mua loại nào

⚠ **Sách này không giới thiệu đầu sách cụ thể**, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ **tiêu chí chọn**:

| Nên tìm sách | Vì sao |
|---|---|
| ⭐⭐ **Giải thích VÌ SAO, không chỉ CÁCH LÀM** | Cách làm đổi theo hãng; vì sao thì không |
| ⭐ Có phần **an toàn máy** nghiêm túc | ⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất |
| Có ví dụ **máy thật**, không chỉ bài tập lý thuyết | |
| Nói rõ nó theo **hãng nào** hay theo **chuẩn IEC** | ⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào |
| ⭐ Có phần **chẩn đoán và bảo trì** | ⚠ Phần lớn công việc thật nằm ở đó |

| ⚠ Nên nghi ngờ sách | Vì sao |
|---|---|
| ⚠ Không nhắc gì tới an toàn | ⭐ Thiếu phần có hậu quả cho người |
| Chỉ dạy bấm nút trong một phần mềm | Hết giá trị khi phần mềm đổi phiên bản |
| Không có ví dụ máy nào hoàn chỉnh | Bạn học được mảnh rời, không học được cách ráp |
| Hứa "thành thạo trong 7 ngày" | ⚠ Không |

> ⭐ **Sách chuyên sâu đáng mua nhất thường không phải sách "học PLC"**, mà là sách về: **an toàn
> máy**, **truyền động và điều khiển chuyển động**, **điều khiển quá trình**, hoặc **mạng công
> nghiệp** — những mảng mà sách này chỉ mở cửa vào.

---

## H.4 ⭐ Nguồn gốc của khung sách này

⭐ **Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.**

Nó dựng từ **phân tích khoảng trống**: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.

| Khoảng trống tìm thấy | Chương ra đời từ đó |
|---|---|
| ⭐ "Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu" | 23, 57 |
| ⭐⭐ "Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu" | 49, 51, Phụ lục E |
| "Không ai dạy phần sau khi máy đã chạy" | 53, 54, 55 |
| ⭐ "Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới" | 56 |
| ⚠ "An toàn thường bị nhắc qua loa một chương" | 3, 6, 47, 48 và rải khắp sách |
| ⭐ "Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?" | 58 |

> ⭐⭐ **Đây là lý do sách có những chương mà sách nhập môn thường không có** — Chương 49 (lắp đặt),
> 53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).
>
> Chúng không phải phần "nâng cao". Chúng là phần **người mới va vào sớm nhất và ít được chuẩn bị
> nhất**.

---

## H.5 ⚠ Hạng mục còn treo của sách này

⭐ **Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.**

| # | Hạng mục | ⚠ Trạng thái |
|---|---|---|
| 1 | ⚠⚠ **Chương 3, 6, 47, 48 và Phụ lục D** | ⭐ **Cần chuyên gia an toàn người thật duyệt trước khi phát hành** |
| 2 | ⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit | ⭐ Cần đối chiếu quy định tại thị trường phát hành |
| 3 | Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời | ⚠ **Cần xác minh bằng catalogue hiện hành** — Phụ lục J §J.9 |
| 4 | Ba hạng mục kỹ thuật của DP-01 còn treo | Phụ lục J §J.9 |
| 5 | Phụ lục G — điều kiện bản quyền phần mềm | ⚠ **Cố ý không nêu cụ thể**; người đọc tự kiểm |

> ⚠⚠ **Mục 1 là mục chặn phát hành.** Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
> tồn tại; nhưng ⭐ **việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
> hiện** — không phải tác giả, và không phải công cụ kiểm tự động.

---

## H.6 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Công cụ để thực hành | **Phụ lục G** |
| Bài tập | **Phụ lục I** |
| Lộ trình học và vào nghề | ⭐ **Chương 58** |
| Thuật ngữ để tra tài liệu tiếng Anh | ⭐ **Phụ lục F** |
| Tra nhanh lệnh | **Phụ lục B** |

---

> ⚠ **Giới hạn.** Danh sách tiêu chuẩn ở H.1 là ⭐ **danh sách định hướng**, không phải danh sách đầy
> đủ, và ⚠ **không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn**.
>
> Tiêu chuẩn nào **bắt buộc áp dụng** phụ thuộc: loại máy, ngành, và ⚠⚠ **quy định pháp luật tại thị
> trường nơi máy được đưa vào sử dụng**. Câu hỏi đó phải hỏi **người có thẩm quyền** — sách này chỉ
> giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.

<!-- SECTION: pl_i_bai_tap_5_muc -->
---

# Phụ lục I — Bài tập: 5 mức, 50 bài

> **Đọc sách không làm bạn lập trình được. Làm bài tập thì có.**
>
> 50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ **khái niệm được rèn** — vì mục đích không phải
> làm xong bài, mà là **nắm được khái niệm đó**.

---

## I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | ⭐⭐ **VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN** | ⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57) |
| 2 | ⭐ **Viết ra: "chạy đúng nghĩa là gì?"** trước khi viết chương trình | Không có tiêu chí thì không biết lúc nào xong |
| 3 | ⭐ **Nghĩ tình huống xấu**: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng | Chương 57 mục 57.8 |
| 4 | Chú thích giải thích **vì sao**, không phải **cái gì** | Chương 24 |
| 5 | ⭐ Chạy thử **cả trường hợp sai**, không chỉ trường hợp đúng | Chương 50 |

> ⭐⭐ **Quy tắc 1 nghe thừa với bài "đèn giao thông" — và đó chính là lý do phải làm.**
>
> Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
> — lúc mà nó đáng giá nhất.

> ⚠ **Về lời giải.** Khoảng hai phần ba số bài có gợi ý lời giải trong mục **I.6**; phần còn lại
> **cố ý không có** — ⭐ vì tới lúc đó bạn phải tự đứng được.
>
> Đọc gợi ý **sau khi đã thử ít nhất 30 phút**. Đọc trước thì bài tập mất tác dụng.

---

## I.1 Mức 1 — Logic cơ bản (12 bài)

⭐ **Cần trước:** Chương 4, 9, 15. **Rèn:** tư duy logic, NO/NC, tự giữ, khoá liên động.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **1.1** | **Mạch tự giữ cơ bản.** Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy. | Tự giữ *(latch)* | ✅ |
| **1.2** | **AND / OR / NOT.** Đèn sáng khi: (cảm biến A **và** B) **hoặc** (C **và không** D). | Tổ hợp logic cơ bản | ✅ |
| **1.3** | ⭐⭐ **NO vs NC khi đứt dây.** Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng **đứt dây nút Stop** và ghi lại máy làm gì. | ⭐⭐ **Hỏng theo hướng an toàn** — bài quan trọng nhất mức 1 | ✅ |
| **1.4** | **Khoá chéo.** Động cơ quay thuận và quay nghịch. ⚠ **Không bao giờ được bật cả hai cùng lúc**, kể cả khi nhấn cả hai nút. | Khoá chéo *(mutual interlock)* | ✅ |
| **1.5** | **Biểu quyết 2/3.** Ba cảm biến. Đầu ra bật khi **ít nhất hai** cảm biến tác động. | Logic dư thừa | ✅ |
| **1.6** | **SET / RESET.** Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại? | Set/Reset vs tự giữ | ✅ |
| **1.7** | **Bắt cạnh lên.** Mỗi lần nhấn nút, đầu ra **đảo trạng thái** (nhấn bật, nhấn nữa tắt). | ⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét | ✅ |
| **1.8** | **Mạch lật hai nút.** Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì **tắt thắng**. | Ưu tiên trong flip-flop | ✅ |
| **1.9** | **Báo động có xác nhận.** Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ **đèn chuyển sang sáng liên tục** cho tới khi hết lỗi. | ⭐ Ba trạng thái báo động (Ch.43) | ✅ |
| **1.10** | ⭐ **Chuỗi cho phép.** Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ **phải chỉ ra điều kiện nào đang thiếu**, không chỉ "chưa sẵn sàng". | ⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động | ✅ |
| **1.11** | **Kiểm đèn.** Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật. | ⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình | ✅ |
| **1.12** | **Ưu tiên dừng.** Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được. | ⚠ Stop luôn thắng Start | — |

> ⭐⭐ **Bài 1.3 là bài phân loại của mức này.** Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
> nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ **thiết bị hỏng theo hướng nào?**

---

## I.2 Mức 2 — Bộ định thời & bộ đếm (12 bài)

⭐ **Cần trước:** Chương 11, 12. **Rèn:** TON/TOF/TP, bộ đếm, và ⚠ **biết khi nào KHÔNG dùng timer**.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **2.1** | **Khởi động trễ.** Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy. | TON; ⭐ và vì sao có cảnh báo trước khi chạy | ✅ |
| **2.2** | **Quạt chạy dư.** Tắt lò → quạt làm mát **chạy thêm 5 phút** rồi mới tắt. | TOF | ✅ |
| **2.3** | **Mạch nháy.** Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng **hai TON**. | Ghép hai bộ định thời | ✅ |
| **2.4** | ⚠ **Sao–tam giác.** Đổi nối sao sang tam giác sau 5 giây, ⚠ **có khoảng chết 100 ms** giữa hai lần đóng. | ⚠ **Khoảng chết bắt buộc** — thiếu nó là ngắn mạch | ✅ |
| **2.5** | **Kéo dài xung.** Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy. | TP | ✅ |
| **2.6** | **Đếm mẻ.** Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset. | CTU | ✅ |
| **2.7** | **Đếm lên–xuống.** Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1. | CTUD; ⭐ và bài toán "còn bao nhiêu trong máy" | ✅ |
| **2.8** | **Đếm phế có ngưỡng.** Đếm sản phẩm lỗi. ⭐ Nếu **3 lỗi liên tiếp** → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu. | ⭐ "Liên tiếp" khác "tổng cộng" | ✅ |
| **2.9** | **Đồng hồ giờ chạy.** Đếm tổng số giờ động cơ đã chạy, ⚠ **giữ được qua mất điện**. | ⭐ Vùng nhớ giữ được; ⚠ **DINT không phải INT** | ✅ |
| **2.10** | **Watchdog trình tự.** Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ **số bước đang kẹt**. | ⭐⭐ Timeout dùng để **báo lỗi**, không phải để chuyển bước | ✅ |
| **2.11** | **Chống rung tiếp điểm.** Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung. | Debounce | ✅ |
| **2.12** | ⭐ **Đo thời gian chu kỳ.** Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ **ba giá trị: gần nhất, trung bình, lớn nhất**. | ⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí | ✅ |

> ⭐⭐ **Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:** bộ định thời
> dùng để **biết khi có gì đó không ổn**, không phải để **giả định mọi thứ ổn**.

---

## I.3 Mức 3 — Tuần tự & trạng thái (10 bài)

⭐ **Cần trước:** Chương 21, 25, 26. **Rèn:** trình tự, máy trạng thái, chuyển chế độ.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **3.1** | **Đèn giao thông.** Một ngã tư hai chiều, có đèn vàng. | Trình tự cơ bản theo thời gian | ✅ |
| **3.2** | **Nút bộ hành có nhớ.** Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ **hệ thống nhớ và phục vụ ở chu kỳ tiếp theo**. | ⭐ Lưu yêu cầu, không phục vụ ngay | ✅ |
| **3.3** | ⭐⭐ **Cùng bài, hai cách.** Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng **thanh ghi bước**. So sánh: cách nào dễ thêm một pha đèn mới? | ⭐⭐ **Vì sao trình tự có cấu trúc thắng chuỗi timer** | ✅ |
| **3.4** | **Trạm trộn.** Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset. | Trình tự nhiều bước có điều kiện | ✅ |
| **3.5** | **Cổng bãi xe.** Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ **Không được đóng khi xe còn dưới cổng**. | ⚠ Khoá liên động an toàn trong trình tự | ✅ |
| **3.6** | ⭐ **Báo động first-out.** Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ **nguyên nhân xảy ra TRƯỚC TIÊN**, không phải cả năm. | ⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.43) | ✅ |
| **3.7** | **Timeout từng bước.** Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có **mã lỗi riêng**. | Chẩn đoán được từ báo động | ✅ |
| **3.8** | ⭐⭐ **Chuyển Manual ↔ Auto không giật.** Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ **Cơ cấu không được nhảy vị trí**, trình tự phải biết mình đang ở đâu. | ⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy | — |
| **3.9** | **Bỏ bước theo công thức.** Trình tự 6 bước; công thức quyết định bước 3 và 5 **có chạy hay không**. | ⭐ Tham số là **dữ liệu**, không phải mã (Ch.32) | — |
| **3.10** | ⭐ **Hai trạm, một chỗ trống.** Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ **Không được dùng chờ bận**. | ⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26) | — |

> ⭐⭐ **Bài 3.8 là bài mà rất nhiều máy thật làm sai.** Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
> của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.

---

## I.4 Mức 4 — Analog (9 bài)

⭐ **Cần trước:** Chương 14, 31, 34, 35. **Rèn:** quy đổi, kiểm tra hợp lệ, điều khiển.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **4.1** | **Quy đổi thang.** Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi. | ⭐ Quy đổi tuyến tính; ⚠ **thứ tự phép tính để không tràn** | ✅ |
| **4.2** | ⭐⭐ **Phát hiện ngoài dải.** Thêm vào bài 4.1: nếu dòng **< 3,6 mA** → báo **lỗi cảm biến**, dùng giá trị thay thế, ⚠ **không dùng giá trị 0**. | ⭐⭐ Phân biệt "đo được 0" với "hỏng" — bài quan trọng nhất mức 4 | ✅ |
| **4.3** | **Điều khiển có trễ tích luỹ.** Bơm bật khi mức < 20 %, tắt khi mức > 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất? | ⭐ Hysteresis — chống đóng cắt liên tục | ✅ |
| **4.4** | **PID nhiệt độ.** Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C. | PID cơ bản (Ch.35) | ✅ |
| **4.5** | **Vùng chết.** Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu **giảm bao nhiêu**? | ⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị | ✅ |
| **4.6** | ⭐ **Giới hạn tốc độ thay đổi.** Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây. | ⭐ Ramp — bảo vệ cơ khí | ✅ |
| **4.7** | ⚠ **Ép kiểu và tràn số.** Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ **Chọn kiểu dữ liệu sao cho không tràn**, và chứng minh bằng phép tính. | ⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.14) | ✅ |
| **4.8** | **Tích phân lưu lượng.** Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua. | Tích phân rời rạc theo vòng quét | — |
| **4.9** | ⭐ **Dải báo động nhiều mức.** Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ **mức ưu tiên và hành động khác nhau**. | ⭐ Phân cấp báo động (Ch.43) | — |

> ⭐⭐ **Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.** Rất nhiều máy thật xử lý sai chỗ này: cảm
> biến đứt dây cho giá trị 0, chương trình hiểu là "áp suất bằng 0", và ⚠ **máy phản ứng như thể áp
> suất thật sự đã tụt**.

---

## I.5 Mức 5 — Đề bài dự án (7 bài)

⭐ **Cần trước:** toàn bộ sách. **Rèn:** ráp mọi thứ lại, và ⭐ **tự đặt ra yêu cầu còn thiếu**.

⚠ **Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.** Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ **ghi lại quyết định đó và lý do**, như Chương 57 yêu cầu.

| # | Bài | ⭐ Trọng tâm | Giải |
|---|---|---|---|
| **5.1** | **Máy rửa xe.** Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước. | Trình tự dài + tình huống xấu | ✅ |
| **5.2** | **Qua đường cho người đi bộ.** Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng. | Nhiều chế độ vận hành | ✅ |
| **5.3** | ⚠ **Nạp silo có khoá liên động.** Nạp vật liệu từ xe bồn vào silo. ⚠ **Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn**. | ⚠ Khoá liên động an toàn nhiều điều kiện | ✅ |
| **5.4** | **Luân phiên bơm chính–dự phòng.** Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và **báo động**. | ⭐ Cân bằng hao mòn + xử lý hỏng hóc | — |
| **5.5** | **Điều hoà theo vùng.** Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn. | ⭐ Phân bổ tài nguyên có giới hạn | — |
| **5.6** | ⭐ **Thang máy 3 tầng.** Nút gọi ở mỗi tầng và trong cabin. ⭐ **Xử lý nhiều yêu cầu cùng lúc** theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển. | ⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng | — |
| **5.7** | ⭐⭐ **Dây chuyền chiết rót có trạm loại.** Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ **Phải theo dõi được sản phẩm nào lỗi ở trạm nào** dù nó đã đi qua ba trạm. | ⭐⭐ **Thanh ghi dịch theo dõi sản phẩm** — bài gần nhất với máy thật (Ch.41) | — |

> ⭐⭐ **Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.** Nó cần: trình tự nhiều trạm, pipeline,
> theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ **quyết định phải làm gì khi máy dừng giữa chừng
> với sản phẩm đang nằm ở cả ba trạm** — đúng bài toán của DP-01 (Phụ lục J §J.4).

---

## I.6 Gợi ý lời giải

⚠ **Đọc sau khi đã thử ít nhất 30 phút.** Đây là **gợi ý hướng đi**, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.

### Mức 1

| Bài | Gợi ý |
|---|---|
| 1.1 | `Run := (Start OR Run) AND NOT Stop;` — ⭐ chú ý `NOT Stop` đặt **sau** để Stop luôn thắng |
| 1.3 | ⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → `NOT Stop` luôn đúng → ⚠ **máy không dừng được nữa**. Với NC: đứt dây → bit luôn 0 → máy dừng và **không chạy lại được**. Cái sau là hỏng theo hướng an toàn |
| 1.4 | Mỗi chiều có thêm điều kiện `AND NOT chiều_kia`. ⚠ Khoá trong chương trình **không đủ** — máy thật cần cả khoá cơ khí ở contactor |
| 1.5 | `(A AND B) OR (B AND C) OR (A AND C)` |
| 1.6 | ⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ **nhớ trạng thái cũ**; mạch tự giữ thì không. ⚠ Với máy, "nhớ trạng thái cũ" thường là **sai** (Ch.47 — chống khởi động lại bất ngờ) |
| 1.7 | Bắt cạnh lên rồi `Out := Out XOR Xung;` |
| 1.9 | Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit "đã ack" phải bị xoá khi lỗi tái xuất hiện |
| 1.10 | ⭐ Mỗi điều kiện một bit riêng; hiển thị **bit nào bằng 0**. ⭐⭐ Đừng gộp thành một bit "Ready" duy nhất |
| 1.11 | ⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng `SEL` giữa trạng thái thật và chế độ test |

### Mức 2

| Bài | Gợi ý |
|---|---|
| 2.1 | TON với `IN := Start`, băng tải chạy khi `TON.Q` |
| 2.3 | TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ **cách đó phụ thuộc thời gian quét** (Ch.56) |
| 2.4 | ⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là **ngắn mạch qua hồ quang** |
| 2.8 | Bộ đếm tăng khi lỗi, ⭐ **xoá về 0 khi có sản phẩm tốt**. Đó là điểm khác giữa "liên tiếp" và "tổng cộng" |
| 2.9 | ⚠ Dùng `DINT` trong vùng nhớ giữ được; ⭐ **thử nạp lại chương trình để kiểm bộ đếm có sống sót không** |
| 2.10 | ⭐ Một TON dùng chung, `PT` lấy từ mảng timeout theo số bước; khi `Q` lên → báo lỗi kèm `SoBuoc` |
| 2.12 | Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ **Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất** |

### Mức 3

| Bài | Gợi ý |
|---|---|
| 3.1 | Thanh ghi bước + `CASE`; mỗi bước một TON |
| 3.2 | ⭐ Bit "có yêu cầu" được Set khi nhấn, chỉ Reset khi **đã phục vụ xong** |
| 3.3 | ⭐⭐ Với chuỗi timer, thêm một pha nghĩa là **sửa toàn bộ chuỗi**. Với thanh ghi bước, thêm một nhánh `CASE` là xong. Đây là câu trả lời cho "vì sao trình tự có cấu trúc" |
| 3.5 | ⚠ Điều kiện đóng cổng phải là **cảm biến báo xe đã qua hẳn**, không phải timer. Đây là bài 1.3 ở dạng khác |
| 3.6 | ⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến **và khoá lại** cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè |
| 3.7 | Mảng `Timeout[]` và mảng `MaLoi[]` theo số bước |

### Mức 4

| Bài | Gợi ý |
|---|---|
| 4.1 | ⭐ Ép sang REAL **trước** khi nhân; xem Phụ lục K.1 và K.6 |
| 4.2 | ⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là **giá trị an toàn cho quá trình**, và ⚠ **phải báo động**, không âm thầm thay |
| 4.3 | Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ **đóng cắt liên tục** quanh ngưỡng đó |
| 4.5 | ⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3) |
| 4.6 | Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa `TocDoMax × ThoiGianQuet` |
| 4.7 | ⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → **vượt xa dải INT và có thể vượt DINT**; dùng REAL hoặc LINT, và ⭐ **chứng minh bằng phép nhân trước khi chọn** |

### Mức 5

| Bài | Gợi ý |
|---|---|
| 5.1 | ⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó |
| 5.2 | ⭐ Chế độ ban đêm là một **trạng thái riêng**, không phải một cờ rải rác trong logic |
| 5.3 | ⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ **phải hiển thị được điều kiện nào đang chặn** — bài 1.10 ở quy mô thật |

> ⭐ **Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.**
>
> Tới đó, việc tự tìm ra cách làm **chính là bài tập**. Nếu bí, hãy quay lại chương liên quan và đọc
> lại mục *Bẫy thường gặp* — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.

---

## I.7 ⭐ Sau khi làm xong

| Việc | Vì sao |
|---|---|
| ⭐⭐ **Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy** | Chương 58 mục 58.3 — **bằng chứng** thay cho kinh nghiệm |
| ⭐ Viết lại một bài theo dạng **bài toán → giải pháp → kết quả** | ⭐ Dạng bằng chứng thuyết phục nhất |
| Gộp vài bài mức 5 thành **một máy hoàn chỉnh** | Áp danh mục ở Chương 57 |
| ⭐ Đưa cho ai đó xem và **nghe họ hỏi** | Chỗ bạn tưởng đã hiểu sẽ lộ ra |

> ⭐⭐ **Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.**
>
> "Đầy đủ" nghĩa là: có chế độ tay và tự động, có về gốc, có báo động **nói được phải làm gì**, có xử
> lý tình huống xấu, và ⭐ **có chú thích giải thích vì sao**. Đó chính là danh mục Chương 57 — ở quy
> mô nhỏ.

---

> ⚠ **Giới hạn.** Các bài tập ở đây dùng để **rèn tư duy lập trình**, chạy trên **mô phỏng hoặc bàn
> thử nghiệm**.
>
> ⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
> động). **Lời giải bài tập KHÔNG dùng được cho máy thật** — máy thật cần đánh giá rủi ro riêng, mạch
> an toàn riêng, và thiết kế do **người có thẩm quyền** thực hiện. Xem Chương 6, 47, 48.

<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
---

# Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ

> **Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.**
>
> Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
> con số, hay một bước trình tự của DP-01, ⭐ **định nghĩa chính thức nằm ở đây**.

---

> ⚠⚠ **ĐỌC TRƯỚC — bản chất của hồ sơ này**
>
> DP-01 là một cỗ máy **phiếm chỉ**, dựng riêng để dạy học. Nó **không** dựa trên máy, dự án hay
> khách hàng cụ thể nào.
>
> - Số liệu ở đây là **minh hoạ hợp lý**, ⚠ **không phải thông số kiểm định**.
> - Bảng chức năng an toàn ở §6 là **ví dụ dạy học**, ⚠⚠ **không phải kết quả đánh giá rủi ro**.
> - Hồ sơ này **không thay thế** thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
>   **người có thẩm quyền** thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
>   sách (Chương 6, 47, 48).
>
> ⭐ **Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.**

---

## J.1 Máy làm gì

Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.

```text
 [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
```

### ⭐ Số liệu chốt

| Hạng mục | Giá trị | Dùng ở chương |
|---|---|---|
| ⭐ **Sản lượng mục tiêu** | **300 board/giờ** | 55, 57 |
| ⭐ **Chu kỳ mục tiêu** | **12,0 s/board** | 55, 57 |
| ⭐ **Trạm quyết định nhịp** | ⭐⭐ **Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng** | 55 |
| Kích thước board | **100 × 80 mm** | 32, 37, 55 |
| Vùng làm việc gantry | **X 0–150 · Y 0–120 · Z 0–50 mm** | 37 |
| Trục Z | ⭐ **Servo** (cả X và Y cũng servo) | 29, 37 |
| Đầu đọc mã 2D | **Ethernet** | 42 |
| Bộ điều khiển nhiệt keo | ⭐ **Rời, RS-485 / Modbus RTU** | 33, 35, 38, 39 |
| Thị giác máy | ⚠ **Không có trong DP-01** — nếu cần chỉ **nhận kết quả** (X, Y, góc) | 43 |

> ⚠⚠ **Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
> tiêu** — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 **không đạt 300 board/giờ**.
>
> ⭐ Đây là **nút cổ chai có thật và tính ra được** — xem Chương 55. Nó được giữ nguyên có chủ ý, không
> "làm đẹp" cho tròn số, vì bài học nằm ở chính chỗ đó.

---

## J.2 Bảng vào/ra đầy đủ

Quy ước đặt tên: `DI_/DO_/AI_/AO_` + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.

⭐ **Cột "Lát cắt"** cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.

### J.2.1 Ngõ vào số — DI

| Tag | Mô tả | Loại thiết bị | Trạng thái nghỉ | Lát cắt | Chương |
|---|---|---|---|---|---|
| `DI_StartPB` | Nút Start | Nút nhấn *(push button)* NO | 0 | 1 | 15, 25 |
| `DI_StopPB` | Nút Stop | Nút nhấn **NC** | 1 | 1 | 15, 48 |
| `DI_ResetPB` | Nút Reset | Nút nhấn NO | 0 | 1 | 25, 28 |
| `DI_ModeAuto` | Chọn chế độ Auto / Manual | Công tắc xoay 2 vị trí | — | 1 | 28 |
| ⚠ `DI_EStopOK` | Mạch dừng khẩn cấp lành | Tiếp điểm **NC** từ rơ-le an toàn | 1 | 5 | 47, 48 |
| ⚠ `DI_Door1Closed` | Cửa bảo vệ trạm keo đóng & khoá | Công tắc an toàn **NC** | 1 | 5 | 47 |
| ⚠ `DI_Door2Closed` | Cửa bảo vệ trạm UV đóng & khoá | Công tắc an toàn **NC** | 1 | 5 | 47 |
| ⚠ `DI_CurtainOK` | Rèm quang *(light curtain)* không bị cắt | Từ rơ-le an toàn, **NC** | 1 | 5 | 47 |
| `DI_AirOK` | Áp suất khí đạt ngưỡng tối thiểu | Công tắc áp suất NO | 1 khi đủ khí | 1 | 48 |
| `DI_BoardInfeed` | Có board ở đầu chuyền vào | Quang thu-phát, PNP | 0 | 1 | 4, 15 |
| `DI_BoardStn1` | Board đã tới vị trí trạm keo | Quang thu-phát, PNP | 0 | 1 | 4, 18 |
| `DI_BoardStn2` | Board đã tới vị trí trạm UV | Quang thu-phát, PNP | 0 | 1 | 4, 18 |
| `DI_BoardOutfeed` | Board ở đầu chuyền ra | Quang thu-phát, PNP | 0 | 1 | 15 |
| `DI_Stop1Up` / `DI_Stop1Dn` | Chặn trạm 1 đã nâng / đã hạ | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 26 |
| `DI_Clamp1Up` / `DI_Clamp1Dn` | Bàn nâng kẹp trạm 1 đã lên / xuống | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 48 |
| `DI_Stop2Up` / `DI_Stop2Dn` | Chặn trạm 2 đã nâng / đã hạ | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 26 |
| `DI_Clamp2Up` / `DI_Clamp2Dn` | Bàn nâng kẹp trạm 2 đã lên / xuống | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 48 |
| `DI_ShutterOpen` / `DI_ShutterClosed` | Cửa chắn đèn UV mở / đóng | Reed xy-lanh, PNP | 0 / 1 | 5 | 47 |
| `DI_VfdReady` | Biến tần chuyền sẵn sàng, không lỗi | Tiếp điểm khô NO | 1 | 3 | 36, 51 |
| `DI_IonizerOK` | Bộ khử tĩnh điện hoạt động bình thường | Tiếp điểm khô NO | 1 | 1 | 7, 51 |
| `DI_SmemaInAvail` | Máy trước: **có board sẵn sàng chuyển sang** | Tín hiệu SMEMA, cách ly quang | 0 | 4 | 41 |
| `DI_SmemaOutRdy` | Máy sau: **sẵn sàng nhận board** | Tín hiệu SMEMA, cách ly quang | 0 | 4 | 41 |

> 🔍 **BẪY trung tâm (Ch.4, Ch.15).** `DI_StopPB`, `DI_EStopOK`, `DI_Door1Closed`, `DI_Door2Closed`,
> `DI_CurtainOK` đều là tiếp điểm **NC** — bình thường tín hiệu **có mặt**, và ⭐ **đứt dây làm máy
> dừng**.
>
> Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.

> ⚡ **`DI_IonizerOK` không phải trang trí (Ch.7).** Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
> hỏng ⚠ **không có triệu chứng tại chỗ** — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.
>
> ⭐ Đây là ví dụ trung tâm cho luận điểm: **có những lỗi máy không tự báo được, phải thiết kế để nó
> báo.**

### J.2.2 Ngõ ra số — DO

| Tag | Mô tả | Tải | Kiểu ngõ ra nên dùng | Lát cắt | Chương |
|---|---|---|---|---|---|
| `DO_ConvRun` | Cho phép chuyền chạy (tới biến tần) | Ngõ vào số biến tần | Transistor | 1 | 9, 36 |
| `DO_Stop1Vlv` | Van chặn trạm 1 *(5/2, lò xo về)* | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Clamp1Vlv` | Van nâng kẹp trạm 1 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Stop2Vlv` | Van chặn trạm 2 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Clamp2Vlv` | Van nâng kẹp trạm 2 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_DispVlv` | Van tra keo *(dispensing valve)* | Van điện từ tác động nhanh | Transistor | 3 | 9, 37 |
| `DO_SuckBack` | Van hút ngược chống nhỏ giọt | Van chân không | Transistor | 3 | 6 |
| ⚠ `DO_UvLamp` | Bật đèn UV | Contactor qua rơ-le trung gian | Relay | 5 | 9, 47 |
| ⚠ `DO_ShutterVlv` | Van cửa chắn đèn UV | Van điện từ 24 VDC | Transistor + diode dập | 5 | 47 |
| `DO_ExhaustFan` | Quạt hút khí trạm UV | Contactor qua rơ-le trung gian | Relay | 5 | 9 |
| `DO_IonizerEn` | Cho phép bộ khử tĩnh điện | Ngõ vào điều khiển | Transistor | 1 | 7 |
| `DO_LampGreen` / `DO_LampYellow` / `DO_LampRed` | Đèn tháp 3 màu | Đèn 24 VDC | Transistor | 1 | 44 |
| `DO_Buzzer` | Còi báo | Còi 24 VDC | Transistor | 1 | 44 |
| `DO_SmemaOutAvail` | Báo máy sau: **có board sẵn sàng chuyển đi** | Tín hiệu SMEMA, cách ly quang | Transistor | 4 | 41 |
| `DO_SmemaInRdy` | Báo máy trước: **sẵn sàng nhận board** | Tín hiệu SMEMA, cách ly quang | Transistor | 4 | 41 |

### J.2.3 Analog — AI / AO

| Tag | Mô tả | Tín hiệu | Dải kỹ thuật | Lát cắt | Chương |
|---|---|---|---|---|---|
| `AI_AirPress` | Áp suất khí nén cấp máy | 4–20 mA, 2 dây | 0–10 bar | 3 | 31, 32 |
| `AI_GluePress` | Áp suất keo tại đầu tra | 4–20 mA, 2 dây | 0–6 bar | 3 | 31, 32 |
| `AI_UvChamberTemp` | Nhiệt độ buồng sấy — giám sát quá nhiệt | RTD Pt100, 3 dây | 0–150 °C | 3 | 33 |
| ⭐ `AI_UvIntensity` | Cường độ đèn UV đo tại buồng sấy | 0–10 V | 0–200 mW/cm² | 3 | 32, 33, 53 |
| `AO_GluePressSet` | Đặt áp keo *(van điều áp điện tử)* | 0–10 V | 0–6 bar | 3 | 32, 37 |
| `AO_ConvSpeed` | Đặt tốc độ chuyền | 0–10 V | 0–100 % ↔ 0–20 m/phút | 3 | 32, 36 |
| `AO_UvPower` | Đặt công suất đèn UV | 0–10 V | 0–100 % | 3 | 32 |

> ⭐⭐ **`AI_UvIntensity` là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.**
>
> Cường độ đèn UV **giảm dần theo giờ chạy**. Board vẫn "được sấy" nhưng keo **cứng chưa đủ** — và
> không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ **nhìn thấy sự trôi
> trước khi nó thành hàng lỗi** (Chương 53 mục 53.6).

### J.2.4 Trục & mạng

| Tên | Mô tả | Lát cắt | Chương |
|---|---|---|---|
| `AX_X`, `AX_Y` | Gantry 2 trục mang đầu tra keo — **servo**, chạy theo đường trong công thức | 3 | 37 |
| `AX_Z` | Trục nâng/hạ đầu tra keo — **servo**, độ cao theo công thức | 3 | 37 |
| `NET_HMI` | Màn hình vận hành | 4 | 44 |
| `NET_Scanner` | Đầu đọc mã 2D trên board — **Ethernet** | 4 | 42 |
| `NET_TempCtrl` | Bộ điều khiển nhiệt độ keo rời — **RS-485, Modbus RTU** | 3 | 33, 35, 38, 39 |
| `NET_MES` | Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả | 4 | 42, 45 |
| `NET_Drives` | 3 servo drive qua Ethernet công nghiệp | 3 | 40 |
| `NET_IoLink` | IO-Link master cho cảm biến thông minh | 2 | 12 |

---

## J.3 Đặc tả trình tự

⭐ **Điều kiện vào Auto:** đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).

### J.3.1 Trạm 1 — Tra keo

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ |
|---|---|---|---|
| S1.00 | Chờ board vào | `DI_BoardStn1` = 1 | — |
| S1.10 | Nâng chặn, dừng chuyền tại trạm 1 | `DI_Stop1Up` = 1 | 1 s |
| S1.20 | Đọc mã 2D trên board | Nhận được chuỗi mã hợp lệ | 3 s |
| S1.30 | Hỏi MES: board này có được làm không, công thức nào | Nhận phản hồi | 5 s |
| S1.40 | Nâng kẹp board | `DI_Clamp1Up` = 1 | 2 s |
| S1.50 | Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức | Cả hai đạt | 30 s |
| S1.60 | Gantry chạy theo đường tra keo trong công thức | Hoàn tất đường | 60 s |
| S1.70 | Hút ngược, nâng trục Z về vị trí an toàn | `AX_Z` tại vị trí chờ | 3 s |
| S1.80 | Hạ kẹp | `DI_Clamp1Dn` = 1 | 2 s |
| ⭐ S1.90 | Hạ chặn, chuyển board sang trạm 2 | `DI_BoardStn1` = 0 ⭐ **và trạm 2 rỗng** | 5 s |
| → S1.00 | Ghi log, quay lại chờ board | | |

### J.3.2 Trạm 2 — Sấy UV

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ |
|---|---|---|---|
| S2.00 | Chờ board vào | `DI_BoardStn2` = 1 | — |
| S2.10 | Nâng chặn | `DI_Stop2Up` = 1 | 1 s |
| S2.20 | Nâng kẹp | `DI_Clamp2Up` = 1 | 2 s |
| S2.30 | Bật quạt hút, mở cửa chắn UV | `DI_ShutterOpen` = 1 | 2 s |
| ⭐ S2.40 | Sấy — giữ đủ thời gian theo công thức | Hết thời gian ⭐ **và cường độ UV luôn trong dải** | — |
| S2.50 | Đóng cửa chắn UV | `DI_ShutterClosed` = 1 | 2 s |
| S2.60 | Hạ kẹp, hạ chặn | `DI_Clamp2Dn` = 1, `DI_Stop2Dn` = 1 | 2 s |
| S2.70 | Chuyển board ra, bắt tay SMEMA với máy sau | `DI_BoardOutfeed` = 0 | 10 s |
| S2.80 | Báo kết quả về MES, tăng bộ đếm sản lượng | Đã gửi | 5 s |
| → S2.00 | Quay lại chờ board | | |

> 🔍 **BẪY trung tâm (Ch.17, Ch.48).** Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ **tín hiệu phản
> hồi thật** (reed xy-lanh, cảm biến board); cột "hết giờ" chỉ để **báo lỗi**.
>
> ⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: *"chờ 2 giây chắc
> kẹp xong rồi"*. Bộ định thời **không biết khi cơ cấu không tới nơi**.

> ⭐⭐ **Điểm dạy pipeline (Ch.26–27).** S1.90 chỉ chuyển tiếp khi **trạm 2 rỗng**. Hai trạm chạy song
> song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là **chỗ trống**.
>
> Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao **không được chờ bận** *(busy-wait)* giữa
> hai trình tự.

---

## J.4 Mô hình trạng thái máy

```text
Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
```

Mỗi trạm có máy trạng thái con riêng; ⭐ **máy trạng thái tổng quyết định cả hai được phép chạy hay
không**.

### ⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất

Nếu máy vào **Alarm** đúng lúc:

- board A đang **bị kẹp ở trạm 1**, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, **và**
- board B đang **trong buồng UV** với cửa chắn đang mở, đèn đang bật —

thì trình tự về gốc phải theo **đúng thứ tự này**:

| # | Việc | ⚠ Vì sao thứ tự này |
|---|---|---|
| 1 | ⚠⚠ **Tắt đèn UV và đóng cửa chắn** | ⭐ **Người vào máy trước khi che được nguồn UV là tai nạn** |
| 2 | ⚠ **Nâng trục Z lên vị trí an toàn** trước khi cho gantry XY chạy | Nếu không, đầu tra keo **quét ngang mặt board đang kẹp** — phá cả board lẫn đầu keo |
| 3 | Chỉ **nhả kẹp sau khi** trục Z đã lên | Nhả trước làm board dịch trong khi đầu keo còn ở gần |
| 4 | ⭐ Board dở dang **đánh dấu NG và báo MES** | ⚠ Không được lẫn vào hàng tốt |

> ⭐⭐ **Đây là ví dụ trung tâm cho luận điểm "về gốc là bài toán khó nhất thực tế" (Ch.28).**
>
> Thứ tự trên là **kết quả của phân tích va chạm và mối nguy**, không phải thứ tự tuỳ ý. Đảo hai bước
> bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho **người**, không phải cho
> sản phẩm.

---

## J.5 Công thức sản phẩm

Mỗi mã hàng có một công thức. ⭐ **Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:**
cùng một máy chạy nhiều mã hàng trong một ca.

| Tham số | Đơn vị | Dải hợp lệ | Dùng ở bước |
|---|---|---|---|
| Đường tra keo (danh sách điểm X, Y, Z) | mm | trong vùng làm việc | S1.60 |
| Áp keo đặt | bar | 0,5 – 5,0 | S1.50 |
| Nhiệt độ keo đặt | °C | 20 – 60 | S1.50 |
| Dung sai nhiệt độ | °C | 0,5 – 5,0 | S1.50 |
| Tốc độ chạy đường tra | mm/s | 5 – 100 | S1.60 |
| ⭐ **Thời gian sấy UV** | s | **5 – 120** | S2.40 |
| Công suất đèn UV | % | 30 – 100 | S2.40 |
| Ngưỡng cường độ UV tối thiểu | mW/cm² | 20 – 180 | S2.40 |
| Tốc độ chuyền | % | 20 – 100 | mọi bước chuyền |

> ⚠⚠ **Kiểm tra hợp lệ là bắt buộc (Ch.32).** Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
> nhập liệu, máy phải **từ chối và báo lỗi**, không được nhận.
>
> ⭐ Cột "dải hợp lệ" chính là hàng rào đó — và nó thuộc về **chương trình PLC**, không phải thuộc về
> MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.

---

## J.6 ⚠ Chức năng an toàn

| SF | Mối nguy | Biện pháp | Ghi chú |
|---|---|---|---|
| **SF1** | Dừng khẩn cấp mọi chuyển động | E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV & quạt | ⚠⚠ **Không đi qua logic PLC thường** (Ch.47) |
| ⭐ **SF2** | ⚠⚠ **Bức xạ UV chiếu vào mắt/da người** | Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi **cửa đóng và khoá**; mở cửa → ⭐ **cắt nguồn đèn qua mạch an toàn**, không qua lệnh PLC | ⚠ Mối nguy vật lý thật, **không có triệu chứng tức thời** — người bị chiếu thường không biết |
| **SF3** | Kẹp tay khi bàn nâng kẹp hoạt động | Cửa bảo vệ có khoá tại cả hai trạm | Khoá kiểu giữ tới khi an toàn |
| **SF4** | Với tay vào qua cửa chuyền vào/ra | Rèm quang tại hai cửa chuyền | ⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47) |
| **SF5** | Máy khởi động bất ngờ sau khi khôi phục nguồn | ⭐ **Yêu cầu Reset có chủ ý**; không tự vào Running | Ch.48 |
| ⭐ **SF6** | Mất khí nén khi board đang bị kẹp | Trạng thái an toàn cho van kẹp: ⭐ **GIỮ kẹp**, không nhả — ⚠ **phải giữ bằng van một chiều điều khiển hoặc khoá cần**, không phải bằng van hai cuộn | ⭐ Quyết định thiết kế **có lý do** (Ch.48); cơ chế ở Ch.6 mục 6.3 |
| **SF7** | Đầu tra keo nóng gây bỏng | Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa | Ch.47 |

> ⭐⭐ **SF6 đáng dừng lại suy nghĩ.** "Trạng thái an toàn" thường được hiểu là "về vị trí nghỉ" —
> nhưng ở đây nhả kẹp khi mất khí sẽ **thả board rơi**, và có thể thả nó vào vùng đầu tra keo đang ở
> gần.
>
> ⭐ Trạng thái an toàn là **kết quả của phân tích**, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
> là: *"mất năng lượng lúc này thì điều gì an toàn hơn?"* — và câu trả lời khác nhau giữa các cơ cấu
> trên cùng một máy.

> ⚠⚠ **Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.**
>
> Máy thật cần đánh giá rủi ro riêng bởi **người có thẩm quyền**, và mức hiệu năng / mức toàn vẹn phải
> xác định **từ đánh giá đó** — không chép từ sách. Xem Chương 6, 47, 48.

---

## J.7 Bóc lớp theo lát cắt

⭐ **Quy tắc:** chương thuộc lát cắt nào thì **chỉ dùng thiết bị của lát cắt đó và các lát cắt trước**.

| Lát cắt | Chỉ dùng | Chương |
|---|---|---|
| **1 — thuần rời rạc** | Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp | 8–22 |
| **2 — thêm thiết kế** | + máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm | 23–30 |
| **3 — thêm analog & trục** | + áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần | 31–37 |
| **4 — thêm mạng** | + mã 2D, MES, SMEMA, HMI | 38–46 |
| **5 — đầy đủ** | + mạch an toàn, chạy thử, chẩn đoán, vận hành | 47–58 |

> ⭐ **Vì sao bóc lớp:** để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
> hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.

---

## J.8 Các phép tính đã thực hiện trên DP-01

Gom lại đây vì chúng rải rác trong sách và ⭐ **đều là loại phép tính phải làm TRƯỚC KHI MUA**.

| Phép tính | Kết quả | Chương |
|---|---|---|
| Chu kỳ từ sản lượng | 3600 ÷ 300 = **12,0 s/board** | 55 |
| ⭐ **Nút cổ chai** | Trạm 2 (6–12 s) — ⚠ **12 s thì chỉ vừa đủ** | 55 |
| Số lần đóng cắt van/năm | **2,88 triệu lần** (2 ca × 8 h × 300 ngày) | 9 mục 9.3 |
| ⭐ **Số lần uốn cáp xích gantry/năm** | **1,44 triệu lần** | 49 mục 49.7 |
| Ngưỡng nhắc bảo trì van | 0,7 × tuổi thọ datasheet | 53 mục 53.5 |
| Công suất nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | 8 mục 8.7 |
| Vùng làm việc gantry | Board 100 × 80 + biên gá → **X 150 · Y 120 · Z 50 mm** | 37 |

> ⭐⭐ **Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.**
>
> Chúng đều đơn giản, đều mất vài phút, và đều phải làm **trước khi mua** — vì phát hiện sau khi máy
> chạy nghĩa là thay thiết bị và đấu lại dây.

---

## J.9 ⚠ Hạng mục còn treo

Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ **biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật**.

| # | Hạng mục | Ảnh hưởng |
|---|---|---|
| 1 | ⚠ `AI_UvIntensity` đang là **0–10 V**. Suy giảm cường độ UV là lỗi "máy không tự phát hiện được" — có nên đổi sang **4–20 mA** để phân biệt được đứt dây? | Ch.31, 32, 48 |
| 2 | ⚠ **Xác minh thực tế thị trường**: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không | Ch.38, 39, 42 |
| 3 | ⚠ Biến tần chuyền hiện **chỉ có `DI_VfdReady`** — không đọc được dòng động cơ, tốc độ thật, hay bit "đang giới hạn dòng". Có nên thêm kết nối mạng tới biến tần? | Ch.36, 40, 55 |

> ⭐ **Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: "máy có tự biết khi một thứ đang xấu đi không?"**
>
> Với 0–10 V, đứt dây cho 0 V — trông y hệt "đèn đã tắt", và máy không phân biệt được. Với 4–20 mA,
> đứt dây cho 0 mA, nằm **ngoài dải hợp lệ** — máy biết ngay đó là lỗi cảm biến, không phải giá trị
> đo. Xem Chương 31.
>
> Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
> mục 57.11.

---

## J.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Ráp toàn bộ thành một dự án theo thứ tự | ⭐ **Chương 57** |
| Bảng biểu mẫu trống để dùng cho máy của bạn | **Phụ lục C** |
| Công thức tính, kèm điều kiện áp dụng | **Phụ lục K** |
| Tra theo triệu chứng khi máy lỗi | **Phụ lục E** |
| Thuật ngữ Việt–Anh | **Phụ lục F** |

> ⚠⚠ **Nhắc lại lần cuối.** DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
> thật là đúng mục đích. ⚠ **Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích** —
> máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.

<!-- SECTION: pl_k_bang_tra_cong_thuc -->
---

# Phụ lục K — Bảng tra công thức tổng hợp

> **Tài liệu tra cứu.** Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ **điều kiện
> áp dụng** — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.

---

> ⚠ **Cách dùng.** Bảng này để **tra nhanh khi bạn đã hiểu**. Nếu một công thức bạn chưa hiểu vì sao
> nó như vậy, hãy quay lại chương được dẫn — ⭐ **áp một công thức mà không hiểu điều kiện của nó là
> cách tạo ra những con số sai trông rất thuyết phục**.

---

## K.1 Analog và quy đổi thang đo

### Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật

```text
                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Quan hệ **tuyến tính** giữa tín hiệu và đại lượng đo |
| ⚠ **Không áp dụng cho** | Cặp nhiệt điện và RTD ở dải rộng (quan hệ **không tuyến tính**) — dùng module chuyên dụng hoặc bảng tra (Ch.33) |
| ⚠ Bẫy | **Tràn số và chia số nguyên** — xem K.6 và Chương 14 |
| Chương | 31 mục 31.4 |

### Ví dụ trên DP-01

```text
AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
```

### ⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA

| Điều kiện | Nghĩa |
|---|---|
| Dòng **< 3,6 mA** | ⭐⭐ **Đứt dây / hỏng cảm biến** — không phải giá trị đo bằng 0 |
| Dòng **> 21 mA** | Ngắn mạch hoặc lỗi cảm biến |
| ⚠ Điều kiện áp dụng | ⭐ **Chỉ dùng được với 4–20 mA**; tín hiệu 0–10 V và 0–20 mA **không phân biệt được đứt dây** |
| Chương | 31 mục 31.7 |

> ⭐⭐ **Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:** không phải vì chống
> nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ **0 mA là một trạng thái không thể xảy ra khi mọi thứ
> bình thường** — nên nó dùng được làm dấu hiệu lỗi.

---

## K.2 Khí nén

### Lực xy-lanh

```text
Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Lực **lý thuyết**; ⚠ thực tế thấp hơn do ma sát |
| ⭐ Hệ số thực dụng | Lấy **70–85 %** lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có |
| ⚠ Bẫy | ⭐ **Lực kéo LUÔN nhỏ hơn lực đẩy** vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực |
| Chương | 5 mục 5.4 |

```text
Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
```

### Lưu lượng khí tiêu thụ

```text
Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Tính **cỡ máy nén và cỡ ống**, không phải tính tốc độ |
| ⚠ Nhớ cộng | Cả hành trình **đi và về**; và ⭐ **rò rỉ** — thực tế đáng kể |
| Chương | 5 mục 5.7 |

---

## K.3 Điện và nguồn

### Công suất nguồn 24 V

```text
Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện áp dụng** | ⭐ **Bước có nhiều tải nhất**, không phải tổng tất cả tải — hầu hết tải không cùng bật |
| ⚠ Nhưng phải kiểm | ⭐ Có bước nào **mọi thứ cùng bật** không? (về gốc, kiểm đèn, reset) |
| Hệ số 1,3–1,5 | Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ **sụt áp trên dây dài** |
| Chương | 8 mục 8.7 |

### Tuổi thọ đóng cắt / uốn cáp

```text
Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | So kết quả với **tuổi thọ trong datasheet**, không phải với cảm giác |
| ⚠ Với rơ-le | ⭐ **Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều**, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn) |
| ⚠ Với cáp trong xích | Phải là **cáp chịu uốn**; ⭐ và đúng **bán kính uốn tối thiểu** |
| Chương | 9 mục 9.3 · 49 mục 49.7 |

### Ví dụ DP-01

```text
Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
```

### Ngưỡng bảo trì

```text
Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Bộ đếm phải ⭐ **sống sót qua mất điện VÀ qua lần nạp chương trình** — ⚠ kiểm tra thực tế |
| ⚠ Bắt buộc | Ngưỡng chỉ **nhắc**, ⚠ **không được dừng máy** |
| Chương | 53 mục 53.5 |

---

## K.4 Chu kỳ và năng suất

### Sản lượng giờ

```text
UPH  =  3600  ÷  Chu kỳ máy (giây)
```

| Hạng mục | Nội dung |
|---|---|
| ⚠ **Chu kỳ máy là gì** | Khoảng thời gian giữa **hai sản phẩm liên tiếp RA KHỎI máy** |
| ⚠ **Không phải** | Thời gian một sản phẩm **đi hết máy** (đó là *thời gian thông qua*) |
| Chương | 55 mục 55.2 |

### ⭐⭐ Chu kỳ máy nhiều trạm

```text
Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện áp dụng** | Các trạm **chạy song song trên các sản phẩm khác nhau** |
| ⚠ Không áp dụng khi | Các trạm **dùng chung tài nguyên** (một robot phục vụ nhiều trạm) |
| ⭐⭐ Hệ quả quan trọng nhất | **Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng** |
| ⚠ Bẫy phổ biến nhất | ⭐ **Cộng thời gian các trạm lại** — cho con số thấp hơn thực tế nhiều |
| Chương | 55 mục 55.3 |

### ⭐ Tìm nút cổ chai bằng dữ liệu

```text
Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Đo trong ⭐ **giai đoạn chạy ổn định**, không tính lúc khởi động hay đổi lô |
| ⭐ Ưu điểm | Bắt được cả nút cổ chai **nằm ngoài máy** (máy trước không cấp đủ hàng) |
| Chương | 55 mục 55.4 |

### OEE

```text
OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Điều kiện áp dụng** | ⭐⭐ **Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định** |
| ⚠⚠ Cách bóp méo phổ biến nhất | Lấy **chu kỳ thực tế** làm chu kỳ thiết kế → ⭐ **hiệu suất luôn ~100 %**, chỉ số mất hết ý nghĩa |
| ⚠ So sánh giữa các máy | ⭐ **Chỉ có nghĩa khi cùng định nghĩa** — ghi rõ định nghĩa khi báo cáo |
| ⭐ Giá trị nằm ở đâu | **Ba con số thành phần**, không phải con số gộp |
| Chương | 55 mục 55.7 |

---

## K.5 Thời gian quét và bộ đếm xung

### Ước lượng thời gian quét

```text
Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
```

| Hạng mục | Nội dung |
|---|---|
| ⚠ **Điều kiện áp dụng** | Đây là **ước lượng**, không phải bảo đảm — ⭐ **đo thời gian quét thật trên máy** |
| ⚠ Nhớ rằng | Thời gian quét **thay đổi theo đường chạy** trong chương trình — quan tâm **giá trị lớn nhất**, không phải trung bình |
| ⚠⚠ Bẫy khi đổi PLC | ⭐ **PLC mới thường quét nhanh hơn nhiều** — logic dựa vào vòng quét sẽ chạy khác (Ch.56) |
| Chương | 7 · 19 · 56 mục 56.4 |

### ⭐ Khi nào cần bộ đếm xung tốc độ cao

```text
Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  >  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Vì sao chia 2** | Mỗi xung phải có ít nhất **hai lần quét** để nhận được cạnh lên và cạnh xuống |
| ⚠ Thực dụng | ⭐ **Lấy dự phòng rộng hơn nhiều** — thời gian quét không cố định, và bỏ sót xung là lỗi **âm thầm** |
| ⚠ Dấu hiệu đã sai | Giá trị đếm **thấp hơn thực tế và sai ngày càng nhiều** — không có báo động nào |
| Chương | 18 |

---

## K.6 Số học và kiểu dữ liệu

### ⚠ Dải giá trị các kiểu số nguyên thường gặp

| Kiểu | Số bit | Dải |
|---|---|---|
| `SINT` | 8 có dấu | −128 … 127 |
| `USINT` / `BYTE` | 8 không dấu | 0 … 255 |
| `INT` | 16 có dấu | ⭐ **−32 768 … 32 767** |
| `UINT` / `WORD` | 16 không dấu | 0 … 65 535 |
| `DINT` | 32 có dấu | ⭐ **−2 147 483 648 … 2 147 483 647** |
| `UDINT` / `DWORD` | 32 không dấu | 0 … 4 294 967 295 |

> ⚠⚠ **`INT` tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.** Một bộ đếm sản lượng dùng `INT` tràn
> sau **32 767 sản phẩm** — với DP-01 ở 300 board/giờ, đó là **khoảng 4,5 ngày**.
>
> ⭐ Dùng `DINT` cho mọi bộ đếm tích luỹ. Xem Chương 14.

### ⚠ Thứ tự phép tính để tránh tràn

```text
✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Bẫy chính** | ⭐ **Chia số nguyên cắt bỏ phần thập phân** — `7 / 2 = 3`, không phải 3,5 |
| ⭐ Quy tắc thực dụng | ⭐ **Ép sang số thực trước khi tính**, ép về số nguyên sau khi tính xong |
| ⚠ Với số thực | ⭐ **Không so sánh bằng** hai số thực — so bằng khoảng dung sai |
| Chương | 14 |

---

## K.7 Tín hiệu và dây dẫn

### ⭐ Vỏ chống nhiễu nối mấy đầu

| Loại cáp | Nối vỏ | Lý do |
|---|---|---|
| ⭐ **Tín hiệu analog, cảm biến** | **Một đầu** — thường phía tủ | Tránh dòng vòng qua vỏ ở tần số thấp |
| ⭐ **Cáp động cơ biến tần** | **Hai đầu** | Chắn nhiễu tần số cao — bài toán khác |
| Cáp mạng | Theo hướng dẫn nhà sản xuất (thường hai đầu) | |

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện tiên quyết cho cả ba** | **Kẹp trọn vòng 360°** — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng |
| Chương | 31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4 |

### ⚠ Nối đất

```text
0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Vì sao** | Nối nhiều điểm → **vòng lặp đất**: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp |
| ⭐ Triệu chứng vòng lặp đất | Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy |
| ⭐ Cách kiểm nhanh | ⭐ **Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy** — có vài vôn là có vấn đề |
| Chương | 49 mục 49.4 |

---

## K.8 Bảng tra nhanh — công thức nào ở chương nào

| Cần tính | Công thức ở | Chương gốc |
|---|---|---|
| Quy đổi giá trị analog | K.1 | 31 |
| Phát hiện đứt dây cảm biến 4–20 mA | K.1 | 31 |
| Lực xy-lanh | K.2 | 5 |
| Lưu lượng khí | K.2 | 5 |
| Công suất nguồn 24 V | K.3 | 8 |
| Tuổi thọ van / rơ-le / cáp xích | K.3 | 9, 49 |
| Ngưỡng bảo trì | K.3 | 53 |
| Sản lượng giờ (UPH) | K.4 | 55 |
| ⭐ **Chu kỳ máy nhiều trạm** | K.4 | 55 |
| ⭐ **Tìm nút cổ chai** | K.4 | 55 |
| OEE | K.4 | 55 |
| Thời gian quét | K.5 | 7, 19 |
| ⭐ **Khi nào cần bộ đếm tốc độ cao** | K.5 | 18 |
| Dải kiểu dữ liệu, chống tràn | K.6 | 14 |
| Vỏ chống nhiễu, nối đất | K.7 | 31, 36, 49 |

---

> ⚠⚠ **Nhắc lại giới hạn.** Các công thức ở đây là ⭐ **công cụ ước lượng và kiểm tra**, không phải
> căn cứ thiết kế.
>
> Cho thiết kế thật: dùng **datasheet của thiết bị cụ thể** và **tiêu chuẩn hiện hành tại thị trường
> của bạn**. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
> **người có thẩm quyền** thực hiện — bảng này **không thay thế** thiết kế điện.

