<h2 id="92-ngõ-vào-s-sink-hay-source">9.2 Ngõ vào số — sink hay source</h2>
<p>Chương 4 đã dạy PNP/NPN từ phía <strong>cảm biến</strong>. Chương này nhìn từ phía <strong>module</strong>, và hai cách gọi này
hay bị nhầm lẫn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ngõ vào kiểu <strong>sink</strong></th>
<th>Ngõ vào kiểu <strong>source</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Module làm gì</td>
<td><strong>Nhận</strong> dòng từ cảm biến</td>
<td><strong>Cấp</strong> dòng ra cảm biến</td>
</tr>
<tr>
<td>Ghép với cảm biến</td>
<td><strong>PNP</strong></td>
<td><strong>NPN</strong></td>
</tr>
<tr>
<td>Chân chung nối vào</td>
<td>0 V</td>
<td>+24 V</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Quy tắc nhớ: ngõ vào sink ghép với cảm biến PNP.</strong>
Hai chữ khác nhau nhưng đi cùng nhau. Lý do: cảm biến PNP <strong>đẩy</strong> +24 V ra dây tín hiệu, nên module
phải <strong>nhận</strong> dòng đó về — tức là sink. Nhớ nhầm cặp này là nguồn gốc của loạt lỗi ở Chương 4.</p>
</blockquote>
<p>Nhiều module hiện nay là <strong>kiểu chuyển được</strong> <em>(sink/source selectable)</em>: đấu chân chung vào 0 V thì
thành sink, đấu vào +24 V thì thành source. Rất tiện — và cũng là một chỗ dễ đấu sai, vì cùng một
module có thể hành xử hai kiểu tuỳ cách đấu một sợi dây.</p>
<blockquote>
<p>💡 <strong>MẸO</strong> — ghi rõ kiểu đã chọn <strong>trên bản vẽ và trên nhãn trong tủ</strong>, không chỉ trong đầu người
thiết kế. Người sửa máy hai năm sau không đoán được từ hình dáng module.</p>
</blockquote>
<h3>Ba thông số phải đọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>Hậu quả khi bỏ qua</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điện áp danh định</strong></td>
<td>Thường 24 VDC ở máy tự động hoá; cũng có loại 110/230 VAC</td>
<td>Sai điện áp: không đọc được, hoặc hỏng module</td>
</tr>
<tr>
<td><strong>Loại ngõ vào theo IEC 61131-2</strong> (loại 1 / 2 / 3)</td>
<td>Quy định ngưỡng áp và dòng để coi là mức 0 hoặc mức 1</td>
<td>Cảm biến &quot;dính&quot; ở mức 1 — xem bên dưới</td>
</tr>
<tr>
<td><strong>Thời gian lọc</strong> <em>(input filter time)</em></td>
<td>Lọc nhiễu phần cứng, thường vài trăm µs tới vài ms</td>
<td>Xung nhanh <strong>không được nhìn thấy</strong> (Chương 18, mục 18.5)</td>
</tr>
</tbody></table></div>
<h3>⚠ Dòng rò làm ngõ vào &quot;dính&quot;</h3>
<p>Cảm biến hai dây và một số thiết bị bán dẫn có <strong>dòng rò</strong> <em>(leakage current)</em> — vẫn cho một dòng nhỏ
chạy qua ngay cả khi ở trạng thái tắt.</p>
<p>Nếu dòng rò đủ lớn so với ngưỡng của ngõ vào, module đọc thành mức 1 <strong>dù cảm biến đang tắt</strong>. Triệu
chứng: một ngõ vào <strong>luôn bằng 1</strong>, hoặc bằng 1 khi lẽ ra phải bằng 0, và đo bằng đồng hồ vạn năng
thì thấy điện áp &quot;gần 24 V&quot;.</p>
<p>Ba cách chữa, theo thứ tự ưu tiên:</p>
<ol>
<li><strong>Dùng cảm biến ba dây</strong> thay cho hai dây, nếu còn kịp chọn.</li>
<li><strong>Chọn module có loại ngõ vào chịu được dòng rò cao hơn</strong> (ngưỡng dòng tối thiểu để coi là mức 1
lớn hơn).</li>
<li><strong>Lắp điện trở xả</strong> <em>(bleeder resistor)</em> song song với ngõ vào để dòng rò chảy qua đó — cách cuối
cùng, vì nó thêm linh kiện và thêm nhiệt trong tủ.</li>
</ol>
<p>Chi tiết về cảm biến hai dây ở Chương 4.</p>
<hr>
<h2 id="93-ngõ-ra-s-ba-loi-ba-bài-toán-khác-nhau">9.3 ⭐ Ngõ ra số — ba loại, ba bài toán khác nhau</h2>
<p>Đây là mục quan trọng nhất chương. Chọn sai loại ngõ ra là lỗi <strong>không sửa được bằng phần mềm</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Rơ-le</strong> <em>(relay)</em></th>
<th><strong>Transistor</strong></th>
<th><strong>Triac</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Đóng cắt được</td>
<td><strong>AC và DC</strong></td>
<td><strong>Chỉ DC</strong></td>
<td><strong>Chỉ AC</strong></td>
</tr>
<tr>
<td>Dòng mỗi kênh</td>
<td>Lớn nhất (thường vài ampe)</td>
<td>Nhỏ hơn (thường vài trăm mA)</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Tốc độ đóng cắt</td>
<td><strong>Chậm</strong> — vài mili-giây</td>
<td><strong>Nhanh</strong> — micro-giây</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Tuổi thọ</td>
<td>⚠ <strong>Hữu hạn</strong> — số lần đóng cắt cơ khí</td>
<td>Gần như không giới hạn</td>
<td>Không có tiếp điểm cơ khí</td>
</tr>
<tr>
<td>Dòng rò khi tắt</td>
<td><strong>Không</strong> (cách ly cơ khí thật)</td>
<td>⚠ Có</td>
<td>⚠ Có</td>
</tr>
<tr>
<td>Sụt áp khi dẫn</td>
<td>Rất nhỏ</td>
<td>Có, khoảng 0,5–1,5 V</td>
<td>Có</td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp</td>
<td>Trung bình</td>
<td>Trung bình</td>
</tr>
</tbody></table></div>
<h3>Chọn theo ba câu hỏi</h3>
<blockquote>
<p><strong>Câu 1 — Tải là AC hay DC?</strong>
DC → rơ-le hoặc transistor. AC → rơ-le hoặc triac. Đây là câu loại trừ đầu tiên.</p>
<p><strong>Câu 2 — Đóng cắt bao nhiêu lần trong đời máy?</strong>
Đây là câu người mới hay bỏ qua, và là câu quyết định giữa rơ-le với transistor.</p>
<p><strong>Câu 3 — Cần nhanh tới mức nào?</strong>
Vài mili-giây có chấp nhận được không? Nếu không thì phải transistor.</p>
</blockquote>
<h3>⚠ Tuổi thọ rơ-le — phép tính phải làm</h3>
<p>Tiếp điểm rơ-le mòn theo <strong>số lần đóng cắt</strong>, không theo thời gian. Datasheet ghi tuổi thọ cơ khí và
tuổi thọ điện (tuổi thọ điện thấp hơn nhiều, và phụ thuộc loại tải).</p>
<p>Phép tính bắt buộc khi định dùng rơ-le cho tải đóng cắt thường xuyên:</p>
<pre><code class="language-text">Số lần/chu trình  ×  chu trình/giờ  ×  giờ/ngày  ×  ngày/năm  =  số lần/năm
</code></pre>
<p>Với DP-01: chu kỳ mục tiêu <strong>300 board/giờ</strong> (Phụ lục J §J.1), tức <strong>2 400 board mỗi ca</strong> 8 giờ ở mức
danh định. Van chặn trạm 1 đóng cắt <strong>2 lần mỗi board</strong>, chạy 2 ca mỗi ngày, 300 ngày mỗi năm:</p>
<pre><code class="language-text">2 × 2400 × 2 × 300 = 2 880 000 lần/năm
</code></pre>
<p>Gần ba triệu lần mỗi năm — và đó là <strong>con số danh định</strong>, chưa trừ thời gian dừng máy; sản lượng thật
sẽ thấp hơn, nhưng vẫn cùng bậc độ lớn.</p>
<p>Với tuổi thọ điện điển hình của rơ-le trong module I/O, con số này nghĩa là <strong>thay module sau vài
tháng tới hơn một năm</strong> — và thay vào lúc nào thì không biết trước, tức là dừng
máy đột xuất.</p>
<blockquote>
<p><strong>Kết luận cho DP-01: mọi van khí dùng ngõ ra transistor, không dùng rơ-le.</strong>
Đây là quyết định <strong>lúc mua module</strong>. Phát hiện sau khi máy đã chạy nghĩa là thay module, đấu lại
dây, và có thể phải đổi cả cách bố trí tủ.</p>
</blockquote>
<p>Ngược lại, rơ-le hợp với: contactor động cơ (đóng cắt vài lần mỗi ca), đèn báo, còi, tín hiệu báo ra
ngoài — những tải đóng cắt <strong>thưa</strong> hoặc cần <strong>cách ly thật</strong>.</p>
<h3>⚠ Dòng rò của ngõ ra transistor và triac</h3>
<p>Transistor và triac <strong>không cắt hoàn toàn</strong> — vẫn có một dòng rò nhỏ khi tắt.</p>
<p>Với cuộn van thì không sao. Nhưng với <strong>tải trở kháng cao</strong> — ngõ vào của một PLC khác, ngõ vào biến
tần, đèn LED công suất rất nhỏ — dòng rò có thể đủ để <strong>thiết bị nhận đọc thành mức 1 dù đã tắt</strong>.</p>
<p>Triệu chứng: đèn LED <strong>mờ mờ không tắt hẳn</strong>, hoặc thiết bị nhận báo có tín hiệu khi không có. Cách
chữa giống mục 9.2: điện trở xả, hoặc chuyển sang ngõ ra rơ-le.</p>
<blockquote>
<p>⚠ <strong>Đây là lý do ngõ ra rơ-le vẫn tồn tại dù transistor tốt hơn ở nhiều mặt.</strong>
Rơ-le cách ly <strong>cơ khí thật</strong> — tắt là tắt hẳn, không dòng rò, và cách ly được hai hệ điện khác
nhau. Với tín hiệu đi ra khỏi máy, sang máy khác, hoặc sang hệ khác điện áp, rơ-le thường là lựa
chọn đúng.</p>
</blockquote>
<h3>⚠⚠ Tải cảm — bắt buộc có mạch dập</h3>
<p>Cuộn van, cuộn contactor, cuộn rơ-le đều là <strong>tải cảm</strong> <em>(inductive load)</em>. Khi cắt dòng đột ngột,
điện cảm sinh ra một xung áp ngược rất cao theo <code>V = L · di/dt</code>.</p>
<p>Xung này <strong>phá tiếp điểm rơ-le</strong> và <strong>giết transistor</strong>, và nó cũng là <strong>nguồn nhiễu</strong> lan vào cả tủ.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM CHO THIẾT BỊ — mạch dập không phải tuỳ chọn</strong>
Mọi tải cảm phải có mạch dập <em>(snubber / suppression)</em>:</p>
<ul>
<li><strong>Tải DC</strong>: diode ngược <em>(flyback diode)</em> đấu song song với cuộn, đúng chiều. ⚠ Đấu ngược chiều
sẽ <strong>ngắn mạch nguồn</strong>.</li>
<li><strong>Tải AC</strong>: mạch RC hoặc varistor.</li>
</ul>
<p>Nhiều van điện từ đã có sẵn diode trong đầu nối — <strong>kiểm tra, đừng giả định</strong>. Và khi van đã có
diode thì không lắp thêm.</p>
<p>Chi tiết mạch dập và cách chọn ở Chương 5.</p>
</blockquote>
<hr>
<h2 id="93b-hai-thông-s-datasheet-quyt-đnh-mà-không-ai-đc">9.3b ⚠⚠ Hai thông số datasheet quyết định mà không ai đọc</h2>
<p>Hai con số sau nằm trong datasheet mọi module I/O, và cả hai đều gây ra loại lỗi <strong>trông như lỗi
logic</strong> — nên người ta đi tìm nhầm chỗ.</p>
<h3>Một — dòng rò của ngõ ra bán dẫn</h3>
<p>⭐ <strong>Ngõ ra bán dẫn không có trạng thái &quot;tắt hoàn toàn&quot;.</strong> Nó chỉ có <strong>trở kháng cao</strong> và <strong>trở kháng
thấp</strong>. Ở trạng thái &quot;tắt&quot;, vẫn có một <strong>dòng rò</strong> nhỏ — ⭐ <strong>thường khoảng 1–2 mA</strong> — chảy qua tải.</p>
<blockquote>
<p>⚡ <strong>Cần nói đúng mức: dòng rò đó thường KHÔNG đủ làm thiết bị tác động nhầm.</strong> Với phần lớn tải
công nghiệp, nó vô hại và bạn sẽ không bao giờ gặp vấn đề.</p>
<p>⭐ Nó chỉ đáng lo với <strong>tải rất nhạy, dòng giữ rất nhỏ</strong> — và khi đó thì nó gây ra một lỗi cực kỳ
khó hiểu. Bảng dưới là để bạn <strong>nhận ra khi gặp</strong>, không phải để lo lắng ở mọi ngõ ra.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tải</th>
<th>Dòng rò vài mA làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Cuộn van công suất lớn</td>
<td>⭐ Không đủ hút — <strong>không sao</strong></td>
</tr>
<tr>
<td>⚠ <strong>Rơ-le nhỏ, cuộn nhạy</strong></td>
<td>⚠⚠ <strong>Có thể giữ rơ-le hút</strong> hoặc làm nó rung</td>
</tr>
<tr>
<td>⚠ <strong>Đèn LED báo</strong></td>
<td>⭐ <strong>Sáng mờ khi đáng lẽ phải tắt</strong> — triệu chứng dễ nhận nhất</td>
</tr>
<tr>
<td>⚠⚠ <strong>Ngõ vào PLC khác</strong></td>
<td>⚠ Có thể đọc thành <strong>mức 1</strong> — xem mục dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là nguyên nhân của một lỗi kinh điển: &quot;ngõ ra đã tắt trong chương trình mà thiết bị vẫn
chạy&quot;.</strong></p>
<p>Người ta kiểm bit trong PLC — đúng là 0. Kiểm đèn module — tắt. Nhưng thiết bị vẫn hoạt động, hoặc
nhấp nháy. ⭐ <strong>Đo điện áp trên tải khi ngõ ra đang tắt</strong> sẽ thấy vẫn còn một điện áp đáng kể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách xử lý</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chọn tải có dòng giữ lớn hơn dòng rò</strong></td>
<td>Cách tốt nhất — kiểm cả hai datasheet</td>
</tr>
<tr>
<td>⭐ <strong>Mắc điện trở xả song song với tải</strong> <em>(bleeder)</em></td>
<td>Dòng rò chảy qua điện trở thay vì qua tải</td>
</tr>
<tr>
<td>Dùng <strong>ngõ ra rơ-le</strong> cho tải nhạy</td>
<td>⭐ Tiếp điểm cơ khí <strong>không có dòng rò</strong></td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Ngõ ra rơ-le là loại duy nhất thật sự &quot;hở mạch&quot; khi tắt</strong> — đó là một lý do chọn nó ngoài lý do
điện áp và loại tải ở mục 9.3.</p>
</blockquote>
<h3>⚡ Nhân tiện — một thông số nữa trong cùng datasheet</h3>
<p><strong>Mức cách ly điện</strong> <em>(electrical isolation)</em> của module — thường ghi dạng một điện áp chịu đựng
(ví dụ 1500 V AC hoặc 2500 V AC). ⭐ Nó cho biết module chịu được chênh áp bao nhiêu giữa mạch hiện
trường và mạch logic bên trong trước khi cách ly bị đánh thủng.</p>
<p>⭐ Đây là con số cần nhìn khi mạch hiện trường có <strong>điện áp cao</strong> hoặc khi hai phần mạch <strong>ở điện thế
đất khác nhau</strong> (Chương 49 mục 49.4).</p>
<h3>Hai — thời gian đáp ứng và bộ lọc của ngõ vào</h3>
<p>Module ngõ vào có <strong>độ trễ nhận biết</strong> <em>(input ON/OFF delay)</em> — thời gian tối đa để mạch nhận ra
thiết bị hiện trường vừa đổi trạng thái. Nhiều module cho <strong>cấu hình</strong> thời gian lọc này.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lọc dài</th>
<th>Lọc ngắn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chống nhiễu tốt, chống rung tiếp điểm</td>
<td>⚠ Nhiễu dễ lọt vào thành tín hiệu giả</td>
</tr>
<tr>
<td>⚠⚠ <strong>Bỏ sót xung ngắn</strong></td>
<td>⭐ Bắt được xung ngắn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bẫy: cảm biến cho xung rất ngắn mà module lọc dài thì PLC KHÔNG BAO GIỜ THẤY xung đó.</strong></p>
<p>Triệu chứng: đếm thiếu sản phẩm, bỏ sót vật đi nhanh — và ⭐ <strong>đèn trên cảm biến vẫn nháy đúng</strong>,
nên người ta nghi chương trình chứ không nghi module.</p>
<p>⭐ <strong>Cách kiểm:</strong> so <strong>độ rộng xung</strong> của cảm biến (tính từ tốc độ băng tải và kích thước vật) với
<strong>thời gian lọc</strong> của module. ⚠ Xung ngắn hơn thời gian lọc thì không có cách nào bắt được bằng
ngõ vào thường — phải dùng <strong>bộ đếm tốc độ cao</strong> hoặc <strong>ngõ vào ngắt</strong> (Chương 18, 19).</p>
<p>⭐ Ngưỡng dòng của ngõ vào cũng có mục đích tương tự: nó tồn tại để ⭐ <strong>không nhận nhầm nhiễu và
dòng rò thành tín hiệu thật</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả hai thông số: chúng biến một vấn đề PHẦN CỨNG thành một triệu chứng trông
giống lỗi PHẦN MỀM.</strong></p>
<p>⚠ Đây đúng loại lỗi mà Chương 51 và Phụ lục E cảnh báo — và đọc datasheet mất năm phút.</p>
</blockquote>
<p><em>(Đối chiếu: Petruzella — <em>Programmable Logic Controllers</em>, phần mô tả module ngõ ra bán dẫn và các
thông số module I/O (dòng rò ở trạng thái tắt, nominal current per input, input ON/OFF delay).)</em></p>
<hr>
<h2 id="94-cách-ly-quang-và-chân-chung">9.4 Cách ly quang và chân chung</h2>
<h3>Cách ly quang</h3>
<p>Phần lớn module I/O số có <strong>cách ly quang</strong> <em>(optical isolation)</em>: tín hiệu đi qua một cặp phát–thu
quang, nên <strong>không có đường dẫn điện</strong> giữa mạch hiện trường và mạch bên trong CPU.</p>
<p>Ba lợi ích thực tế:</p>
<ul>
<li>Xung áp từ hiện trường không tới được CPU.</li>
<li>Vòng lặp đất <em>(ground loop)</em> giữa hai hệ khác nhau bị cắt (Chương 49).</li>
<li>Một sự cố ngoài hiện trường ít khả năng lan vào và làm hỏng CPU.</li>
</ul>
<blockquote>
<p>⚠ Cách ly quang <strong>không phải cách ly an toàn</strong>. Nó bảo vệ thiết bị, không phải bảo vệ người, và
không thay thế được yêu cầu về cách ly trong tiêu chuẩn an toàn điện. Xem Chương 3 và Chương 47.</p>
</blockquote>
<h3>Chân chung — con số làm cháy module ở mục 9.1</h3>
<p>Các kênh trong một module thường được nhóm lại, mỗi nhóm dùng <strong>một chân chung</strong>. Datasheet ghi hai
con số khác nhau, và người ta hay chỉ đọc con số đầu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Con số</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dòng tối đa mỗi kênh</strong></td>
<td>Một kênh chịu được bao nhiêu</td>
</tr>
<tr>
<td>⚠ <strong>Dòng tối đa qua chân chung</strong></td>
<td>Tổng của <strong>mọi kênh trong nhóm</strong> cộng lại</td>
</tr>
</tbody></table></div>
<p>Con số thứ hai <strong>luôn nhỏ hơn</strong> tổng của con số thứ nhất nhân số kênh. Nghĩa là <strong>không thể</strong> cho mọi
kênh chạy full tải cùng lúc.</p>
<p>Phép tính bắt buộc, làm theo <strong>trường hợp xấu nhất</strong>:</p>
<blockquote>
<p><strong>Cộng dòng của mọi tải trong cùng một nhóm chân chung, tại thời điểm nhiều tải nhất cùng bật.</strong>
So với giới hạn chân chung trong datasheet. Nếu vượt: chia tải ra nhiều nhóm, hoặc chuyển tải lớn
ra rơ-le trung gian bên ngoài.</p>
</blockquote>
<p>Trên DP-01, bốn van khí (chặn và kẹp của hai trạm) <strong>có thể cùng bật</strong> ở một số bước. Nếu bốn van đó
nằm chung một nhóm, phải cộng dòng của cả bốn — không phải tính từng cái một.</p>
<blockquote>
<p>💡 <strong>MẸO — rơ-le trung gian giải quyết nhiều bài toán cùng lúc</strong>
Cho ngõ ra PLC điều khiển một rơ-le trung gian nhỏ, rồi rơ-le đó đóng tải thật. Bạn được: dòng tải
không đi qua module, cách ly thật, dễ thay khi hỏng (thay rơ-le rẻ hơn thay module), và có một điểm
đo rõ ràng khi chẩn đoán.</p>
<p>Đánh đổi: thêm linh kiện, thêm chỗ trong tủ, thêm một điểm hỏng, và thêm vài mili-giây trễ. Với tải
lớn hoặc tải đi ra khỏi tủ thì đánh đổi này gần như luôn đáng.</p>
</blockquote>
<hr>
<h2 id="95-ưc-tính-công-sut-ngun-24-v-cho-io">9.5 Ước tính công suất nguồn 24 V cho I/O</h2>
<p>Chương 8 mục 8.7 đã nêu nguyên tắc. Ở đây là cách làm cụ thể cho phần I/O.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi</strong> thiết bị lấy nguồn 24 V, theo bảng I/O</td>
</tr>
<tr>
<td>2</td>
<td>Tra dòng tiêu thụ của từng loại từ datasheet — đừng đoán</td>
</tr>
<tr>
<td>3</td>
<td>Xác định <strong>thời điểm nhiều tải nhất cùng bật</strong> — đọc từ mô tả trình tự (Chương 23)</td>
</tr>
<tr>
<td>4</td>
<td>Cộng dòng tại thời điểm đó</td>
</tr>
<tr>
<td>5</td>
<td>Nhân <strong>1,3–1,5</strong></td>
</tr>
</tbody></table></div>
<p>Ước tính cho lát cắt 1 của DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Số lượng</th>
<th>Dòng mỗi cái</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Cảm biến quang, PNP</td>
<td>4</td>
<td>vài chục mA</td>
<td>Luôn cấp nguồn</td>
</tr>
<tr>
<td>Reed xy-lanh</td>
<td>8</td>
<td>nhỏ</td>
<td>Luôn cấp nguồn</td>
</tr>
<tr>
<td>Cuộn van khí</td>
<td>4</td>
<td>vài trăm mA</td>
<td>⚠ <strong>Có thể cùng bật</strong> — đây là phụ tải quyết định</td>
</tr>
<tr>
<td>Đèn tháp + còi</td>
<td>4</td>
<td>vài chục mA</td>
<td></td>
</tr>
<tr>
<td>Rơ-le trung gian</td>
<td>vài cái</td>
<td>vài chục mA</td>
<td></td>
</tr>
</tbody></table></div>
<p>Cuộn van là phụ tải lớn nhất, và <strong>dòng khởi động của chúng cao hơn dòng làm việc</strong>. Đó là lý do hệ
số dự phòng không phải là sự thận trọng thừa.</p>
<blockquote>
<p>⚠ <strong>Nhắc lại triệu chứng của nguồn thiếu</strong> (Chương 8, mục 8.7): máy chạy bình thường, thỉnh thoảng
lỗi lạ khi nhiều cơ cấu cùng tác động. Rất hay bị đi tìm trong chương trình. Xác nhận bằng <strong>máy
hiện sóng</strong>, không bằng đồng hồ vạn năng.</p>
</blockquote>
<hr>
<h2 id="96-module-hn-hp-khi-nào-nên-tránh">9.6 Module hỗn hợp — khi nào nên tránh</h2>
<p><strong>Module hỗn hợp</strong> <em>(combo / mixed I/O module)</em> có cả ngõ vào và ngõ ra trong một khối, đôi khi thêm
vài kênh analog.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>Rẻ hơn mua riêng</td>
<td>⚠ Hỏng một phần thì <strong>thay cả khối</strong></td>
</tr>
<tr>
<td>Ít chỗ trong tủ</td>
<td>Tỉ lệ vào/ra cố định, thường không khớp nhu cầu</td>
</tr>
<tr>
<td>Hợp với máy nhỏ, số I/O ít</td>
<td>⚠ Khó dự phòng: phải trữ nguyên khối, không trữ được từng loại</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc thực dụng:</strong> module hỗn hợp hợp với <strong>máy nhỏ, số I/O ít, không dự kiến mở rộng</strong>. Với
máy sản xuất chạy liên tục, module riêng từng loại thường đúng hơn — vì bài toán thật không phải
giá mua, mà là <strong>thời gian dừng máy khi hỏng</strong> và <strong>chi phí trữ phụ tùng</strong>.</p>
</blockquote>
<p>Cùng logic đó áp cho việc chọn số kênh: một module 32 kênh rẻ hơn hai module 16 kênh, nhưng khi nó
hỏng thì mất 32 kênh cùng lúc.</p>
<hr>
<h2 id="97-trên-máy-mu-dp-01-chn-cho-tng-ti">9.7 Trên máy mẫu DP-01 — chọn cho từng tải</h2>
<p>Đây là bài tập tổng hợp của cả chương.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tải</th>
<th>Loại</th>
<th>Kiểu ngõ ra chọn</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_Stop1Vlv</code>, <code>DO_Stop2Vlv</code> — van chặn</td>
<td>Cuộn van 24 VDC</td>
<td><strong>Transistor</strong> + diode dập</td>
<td>Đóng cắt ~1,4 triệu lần/năm — rơ-le mòn quá nhanh (mục 9.3)</td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code>, <code>DO_Clamp2Vlv</code> — van kẹp</td>
<td>Cuộn van 24 VDC</td>
<td><strong>Transistor</strong> + diode dập</td>
<td>Như trên</td>
</tr>
<tr>
<td><code>DO_ConvRun</code> — cho phép chuyền chạy</td>
<td>Ngõ vào số của biến tần</td>
<td><strong>Transistor</strong> hoặc rơ-le</td>
<td>⚠ Kiểm <strong>dòng rò</strong> so với ngưỡng ngõ vào biến tần; nếu nghi ngờ thì dùng rơ-le</td>
</tr>
<tr>
<td>Đèn tháp, còi</td>
<td>24 VDC, dòng nhỏ</td>
<td><strong>Transistor</strong></td>
<td>Đóng cắt thưa; transistor vẫn hợp</td>
</tr>
<tr>
<td>Contactor động cơ (nếu có)</td>
<td>Cuộn AC</td>
<td><strong>Rơ-le</strong> + mạch RC</td>
<td>Tải AC — transistor không dùng được</td>
</tr>
<tr>
<td>Tín hiệu SMEMA sang máy bên cạnh</td>
<td>Sang hệ khác</td>
<td><strong>Rơ-le</strong>, hoặc cách ly quang riêng</td>
<td>Cần cách ly thật giữa hai máy (Chương 41)</td>
</tr>
</tbody></table></div>
<p>Hai điều rút ra:</p>
<ul>
<li><strong>Phần lớn ngõ ra của một máy tự động hoá điển hình là transistor</strong>, vì phần lớn tải là van khí
24 VDC đóng cắt thường xuyên.</li>
<li><strong>Rơ-le dành cho ba chỗ</strong>: tải AC, tải lớn, và tín hiệu đi ra khỏi máy.</li>
</ul>
<p>Với ngõ vào: mọi cảm biến của DP-01 đều là <strong>PNP</strong> (Chương 4), nên module ngõ vào phải là <strong>kiểu
sink</strong>, chân chung đấu 0 V.</p>
<hr>
<h2 id="98-khác-bit-gia-các-hãng">9.8 Khác biệt giữa các hãng</h2>
<p>Tên gọi và cách ghi thông số khác nhau; nguyên lý thì không.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Cách gọi sink/source</td>
<td>⚠ Một số tài liệu gọi theo phía <strong>module</strong>, một số gọi theo phía <strong>cảm biến</strong> — đọc kỹ sơ đồ đấu trong datasheet thay vì tin vào chữ. Sơ đồ không nói dối</td>
</tr>
<tr>
<td>Module chuyển được kiểu</td>
<td>Siemens, Mitsubishi, Inovance, Rockwell đều có dòng cho phép chọn sink/source bằng cách đấu chân chung. Kiểm từng mã sản phẩm</td>
</tr>
<tr>
<td>Loại ngõ vào theo IEC 61131-2</td>
<td>Không phải datasheet nào cũng ghi rõ &quot;loại 1/2/3&quot; — có hãng ghi thẳng ngưỡng áp và dòng. Cần con số, không cần cái tên</td>
</tr>
<tr>
<td>⚠ Giới hạn dòng chân chung</td>
<td><strong>Luôn có</strong>, nhưng vị trí trong datasheet rất khác nhau — đôi khi ở bảng chính, đôi khi ở chú thích cuối trang. <strong>Tìm cho ra</strong>, đây là con số làm cháy module ở mục 9.1</td>
</tr>
<tr>
<td>Ngõ ra triac</td>
<td>Ít gặp ở máy tự động hoá dùng 24 VDC; phổ biến hơn ở ứng dụng điều khiển tải AC</td>
</tr>
<tr>
<td>Thời gian lọc ngõ vào</td>
<td>Nhiều hệ cho <strong>cấu hình được</strong> bằng phần mềm. Đây là chỗ đáng chỉnh khi cần đọc xung nhanh — nhưng giảm lọc thì tăng nhạy nhiễu (Chương 18)</td>
</tr>
</tbody></table></div>
<p>Hướng dẫn cấu hình cho từng hệ ở Phụ lục A. Số liệu cụ thể: catalogue và datasheet hiện hành của
hãng, kèm ngày kiểm tra.</p>
<hr>
<h2 id="99-by-thưng-gp">9.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Vượt dòng chân chung</h3>
<p>Đúng cỗ máy ở mục 9.1. Mỗi kênh trong định mức, tổng thì không.</p>
<p><strong>Hiện tượng:</strong> module nóng bất thường, rồi hỏng — thường sau vài giờ tới vài ngày, không phải ngay.
<strong>Cách sửa:</strong> cộng dòng theo nhóm chân chung tại thời điểm nhiều tải nhất; chia nhóm hoặc dùng rơ-le
trung gian (mục 9.4).</p>
<h3>🔍 BẪY 2 — Dùng ngõ ra rơ-le cho van đóng cắt liên tục</h3>
<p><strong>Hiện tượng:</strong> sau vài tháng, một kênh <strong>thỉnh thoảng không tác động</strong>, rồi hỏng hẳn. Tiếp điểm mòn
dần nên triệu chứng đến từ từ và dễ đổ cho cảm biến hoặc cho van.
<strong>Cách sửa:</strong> làm phép tính số lần đóng cắt mỗi năm <strong>trước khi mua module</strong> (mục 9.3).</p>
<h3>🔍 BẪY 3 — Quên mạch dập cho tải cảm</h3>
<p><strong>Hiện tượng:</strong> tiếp điểm rơ-le cháy rỗ sau thời gian ngắn; transistor chết đột ngột; và <strong>nhiễu lan
khắp tủ</strong> làm các ngõ vào khác đọc sai lung tung.
<strong>Cách sửa:</strong> diode ngược cho tải DC (đúng chiều), RC hoặc varistor cho tải AC. Kiểm xem van đã có
sẵn diode chưa (Chương 5).</p>
<h3>🔍 BẪY 4 — Đấu diode dập ngược chiều</h3>
<p><strong>Hiện tượng:</strong> ngắn mạch nguồn ngay khi bật — nổ cầu chì, hoặc hỏng nguồn.
<strong>Cách sửa:</strong> diode đấu <strong>ngược chiều dòng làm việc</strong>: cực âm về phía +24 V. Kiểm bằng đồng hồ trước
khi cấp điện.</p>
<h3>🔍 BẪY 5 — Ghép nhầm PNP với ngõ vào source</h3>
<p><strong>Hiện tượng:</strong> đèn trên cảm biến sáng khi có vật, nhưng bit trong PLC <strong>không lên</strong>. Đây là triệu
chứng kinh điển, và nó khiến người ta nghi cảm biến hỏng.
<strong>Cách sửa:</strong> cảm biến PNP → ngõ vào <strong>sink</strong>, chân chung 0 V. Nếu module chuyển được kiểu thì đổi
cách đấu chân chung (Chương 4, Chương 52 mục 52.4).</p>
<h3>🔍 BẪY 6 — Dòng rò làm ngõ vào dính ở mức 1</h3>
<p><strong>Hiện tượng:</strong> một ngõ vào luôn bằng 1; đo được điện áp &quot;gần 24 V&quot; ngay cả khi cảm biến tắt.
<strong>Cách sửa:</strong> đổi sang cảm biến ba dây; hoặc module có ngưỡng dòng cao hơn; hoặc điện trở xả (mục 9.2).</p>
<h3>🔍 BẪY 7 — Dòng rò ngõ ra transistor làm thiết bị nhận đọc nhầm</h3>
<p><strong>Hiện tượng:</strong> đèn LED mờ mờ không tắt hẳn; hoặc biến tần / PLC bên cạnh báo có tín hiệu khi PLC đã
tắt ngõ ra.
<strong>Cách sửa:</strong> điện trở xả, hoặc chuyển kênh đó sang ngõ ra rơ-le (mục 9.3).</p>
<h3>🔍 BẪY 8 — Chọn module hỗn hợp cho máy sản xuất liên tục</h3>
<p><strong>Hiện tượng:</strong> hỏng hai kênh ngõ ra, phải thay cả khối, mất luôn các kênh ngõ vào đang tốt — và
dừng máy lâu hơn dự kiến.
<strong>Cách sửa:</strong> cân nhắc theo <strong>thời gian dừng máy và chi phí phụ tùng</strong>, không chỉ theo giá mua
(mục 9.6).</p>
<h3>🔍 BẪY 9 — Giảm thời gian lọc ngõ vào để &quot;đọc nhanh hơn&quot;</h3>
<p><strong>Hiện tượng:</strong> đọc được xung nhanh hơn thật, nhưng <strong>thêm cả nhiễu</strong> — ngõ vào lên xuống ngẫu nhiên,
bộ đếm nhảy.
<strong>Cách sửa:</strong> nếu cần đọc xung nhanh, dùng bộ đếm tốc độ cao thay vì hạ lọc (Chương 18, mục 18.5).
Hạ lọc chỉ khi đã xử lý xong nhiễu ở tầng đi dây và nối đất (Chương 49).</p>
<hr>
<h2 id="910-bng-cht">9.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Ngõ ra bán dẫn khi TẮT</td>
<td>⭐ <strong>Vẫn có dòng rò vài mA</strong> — có thể giữ rơ-le nhỏ hút, làm LED sáng mờ</td>
</tr>
<tr>
<td>⭐ Loại ngõ ra duy nhất thật sự hở mạch</td>
<td><strong>Rơ-le</strong> — tiếp điểm cơ khí không có dòng rò</td>
</tr>
<tr>
<td>⚠ Module lọc ngõ vào quá dài</td>
<td>⭐ <strong>Bỏ sót xung ngắn</strong> — đèn cảm biến vẫn nháy đúng, PLC không thấy</td>
</tr>
<tr>
<td>Cảm biến PNP thì module ngõ vào loại gì</td>
<td><strong>Sink</strong>, chân chung 0 V</td>
</tr>
<tr>
<td>Tải DC đóng cắt liên tục</td>
<td><strong>Transistor</strong></td>
</tr>
<tr>
<td>Tải AC</td>
<td><strong>Rơ-le</strong> hoặc <strong>triac</strong></td>
</tr>
<tr>
<td>Tải lớn, hoặc tín hiệu đi ra khỏi máy</td>
<td><strong>Rơ-le</strong> — cách ly thật, không dòng rò</td>
</tr>
<tr>
<td>Trước khi chọn rơ-le</td>
<td>Tính <strong>số lần đóng cắt mỗi năm</strong></td>
</tr>
<tr>
<td>Mọi tải cảm</td>
<td><strong>Bắt buộc</strong> mạch dập — diode (DC) hoặc RC/varistor (AC)</td>
</tr>
<tr>
<td>Hai con số phải đọc trong datasheet</td>
<td>Dòng <strong>mỗi kênh</strong> <em>và</em> dòng <strong>qua chân chung</strong></td>
</tr>
<tr>
<td>Cộng dòng thế nào</td>
<td>Theo <strong>trường hợp xấu nhất</strong> — lúc nhiều tải cùng bật</td>
</tr>
<tr>
<td>Ngõ vào luôn bằng 1</td>
<td>Nghi <strong>dòng rò</strong> của cảm biến hai dây</td>
</tr>
<tr>
<td>Ngõ ra tắt mà thiết bị nhận vẫn thấy tín hiệu</td>
<td>Nghi <strong>dòng rò</strong> transistor/triac</td>
</tr>
<tr>
<td>Module hỗn hợp</td>
<td>Máy nhỏ thì được; máy chạy liên tục thì cân nhắc thời gian dừng máy</td>
</tr>
<tr>
<td>Cách ly quang</td>
<td>Bảo vệ <strong>thiết bị</strong>, ⚠ không phải cách ly an toàn cho người</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="911-t-kim">9.11 Tự kiểm</h2>
<ol>
<li>Cảm biến PNP ghép với ngõ vào kiểu gì? Giải thích bằng chiều dòng điện, đừng học thuộc.</li>
<li>Nêu ba loại ngõ ra số và cho biết loại nào đóng cắt được tải AC.</li>
<li>⭐ Van khí đóng cắt 2 lần mỗi sản phẩm, máy làm 1 200 sản phẩm mỗi ca, 2 ca mỗi ngày, 300 ngày mỗi
năm. Tính số lần đóng cắt mỗi năm và kết luận nên dùng loại ngõ ra nào.</li>
<li>Vì sao ngõ ra rơ-le vẫn được dùng dù transistor nhanh hơn và bền hơn? Nêu ba trường hợp rơ-le là
lựa chọn đúng.</li>
<li>⭐ Giải thích vì sao &quot;mỗi kênh 2 A&quot; <strong>không</strong> có nghĩa là module 8 kênh chịu được 16 A. Con số nào
phải tìm trong datasheet?</li>
<li>Một ngõ vào luôn bằng 1 dù cảm biến đã tắt; đo được gần 24 V. Nguyên nhân khả dĩ nhất là gì, và
nêu ba cách chữa theo thứ tự ưu tiên.</li>
<li>Vì sao mọi tải cảm phải có mạch dập? Nêu loại mạch dập cho tải DC và cho tải AC, và hậu quả khi
đấu diode ngược chiều.</li>
<li>Cách ly quang bảo vệ cái gì và <strong>không</strong> bảo vệ cái gì?</li>
<li>Nêu ưu và nhược của module hỗn hợp. Với máy sản xuất chạy liên tục, tiêu chí nào quan trọng hơn
giá mua?</li>
<li>⭐ Đèn trên cảm biến sáng khi có vật, nhưng bit trong PLC không lên. Nêu <strong>hai</strong> nguyên nhân khả
dĩ khác nhau về bản chất và cách phân biệt chúng bằng phép đo.</li>
</ol>
<blockquote>
<p>Câu 3, 5 và 10 là ba câu phân loại. Câu 5 là tinh thần của cả chương: <strong>con số làm hỏng thiết bị
thường không phải con số in to nhất trong datasheet.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Ngõ ra transistor đã tắt trong chương trình, đèn module tắt, nhưng rơ-le nhỏ nối
vào nó <strong>vẫn hút</strong>. Giải thích nguyên nhân và nêu ba cách xử lý.</p>
<p>⚠ <strong>Bổ sung.</strong> Vì sao một cảm biến &quot;vẫn nháy đèn đúng&quot; mà PLC lại đếm thiếu? Làm sao kiểm?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 10 — <strong>Vòng quét</strong>. Bạn đã có phần cứng: CPU, module, cách tín hiệu đi vào đi ra. Chương sau
nói về <strong>cách PLC chạy chương trình</strong> — bốn giai đoạn lặp mãi mãi, và vì sao hiểu chúng là điều kiện
để hiểu mọi thứ còn lại của cuốn sách.</p>
<h3>Nguồn tham khảo chương 9</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: phân loại ngõ
vào số (loại 1/2/3), ngưỡng điện áp và dòng, yêu cầu với ngõ ra, và các phép thử.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu chung với mạch điều
khiển và với việc bảo vệ mạch.</li>
<li>IEC 60947-5-1 — <em>Low-voltage switchgear and controlgear — Control circuit devices</em>: đặc tính tiếp
điểm và loại tải, dùng khi tra tuổi thọ điện của ngõ ra rơ-le.</li>
<li><strong>Datasheet module I/O của các hãng</strong> (Siemens, Mitsubishi, Inovance, Rockwell, Omron, Beckhoff…) —
dùng cho mọi số liệu cụ thể: dòng mỗi kênh, <strong>dòng qua chân chung</strong>, tuổi thọ tiếp điểm, dòng rò,
thời gian lọc ngõ vào, kiểu sink/source. Đây là các con số <strong>phải tra theo đúng mã sản phẩm</strong>.</li>
<li>Bảng I/O và mô tả trình tự của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ <strong>Về các con số trong chương này.</strong> Sách cố ý ghi dải (&quot;vài trăm mA&quot;, &quot;vài ampe&quot;) thay vì con số
chính xác, vì chúng khác nhau giữa các mã sản phẩm và đổi theo đời. Phép tính tuổi thọ ở mục 9.3
dùng <strong>số lần đóng cắt của máy</strong> — con số này bạn tính được chính xác từ trình tự của mình — rồi so
với <strong>tuổi thọ điện trong datasheet của module cụ thể</strong>. Đừng lấy con số của module này áp cho
module khác.</p>
</blockquote>
<!-- SECTION: ch10_vong_quet -->
<hr>
<h1 id="chương-10-vòng-quét-mô-hình-tinh-thn-quan-trng-nht">Chương 10 — Vòng quét: mô hình tinh thần quan trọng nhất</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="101-bài-toán-hai-dòng-lnh-ging-ht-nhau-kt-qu-khác-nhau">10.1 Bài toán: hai dòng lệnh giống hệt nhau, kết quả khác nhau</h2>
<p>Một kỹ sư viết đoạn logic tạo xung một chu kỳ — mỗi lần nhấn nút chỉ cho ra đúng một xung, dù giữ nút
bao lâu. Đoạn logic hai dòng, ai nhìn cũng thấy đúng:</p>
<pre><code class="language-text">Dòng 1:   DI_StartPB  AND  NOT M_StartMem   →   M_StartPulse
Dòng 2:   DI_StartPB                        →   M_StartMem
</code></pre>
<p>Chạy thử: hoạt động hoàn hảo.</p>
<p>Người khác bảo trì máy, sắp xếp lại chương trình cho gọn, <strong>đổi thứ tự hai dòng</strong>. Không sửa một ký tự
nào trong logic. Từ đó <code>M_StartPulse</code> <strong>không bao giờ lên nữa</strong>.</p>
<p>Không có lệnh nào sai. Không có tag nào gõ nhầm. Thứ thay đổi là một điều mà cả hai người đều chưa
hiểu: <strong>PLC không chạy chương trình như bạn nghĩ</strong>.</p>
<p>Chương này là mô hình tinh thần để hiểu chuyện đó — và nó là mô hình quan trọng nhất trong toàn bộ
cuốn sách. Gần như mọi lỗi &quot;kỳ lạ&quot; mà người mới gặp đều truy về đây.</p>
<hr>
<h2 id="102-vòng-quét-hot-đng-th-nào">10.2 Vòng quét hoạt động thế nào</h2>
<p>PLC <strong>không</strong> phản ứng tức thời với ngõ vào. Nó chạy một vòng lặp vô tận, lặp đi lặp lại bốn giai đoạn.
Vòng đó gọi là <strong>vòng quét</strong> <em>(scan cycle)</em>.</p>
<p><img src="../assets/ch10/hinh_10_1_vong_quet.svg" alt="Bốn giai đoạn của vòng quét"></p>
<p><em>Hình 10.1 — Bốn giai đoạn của vòng quét.</em></p>
<p><strong>Giai đoạn 1 — Đọc ngõ vào.</strong> PLC đọc trạng thái <em>tất cả</em> các ngõ vào <strong>cùng một lúc</strong> và cất vào một
vùng nhớ gọi là <strong>ảnh ngõ vào</strong> <em>(input process image)</em>. Sau khoảnh khắc này, dù cảm biến ngoài kia có
đổi trạng thái, PLC cũng không biết — nó chỉ nhìn vào ảnh đã chụp.</p>
<p><strong>Giai đoạn 2 — Chạy chương trình.</strong> PLC thực thi từ dòng đầu tới dòng cuối, <strong>theo thứ tự</strong>. Mọi lệnh
đọc ngõ vào đều đọc từ ảnh, không đọc từ thiết bị thật. Mọi lệnh ghi ngõ ra đều ghi vào <strong>ảnh ngõ ra</strong>
<em>(output process image)</em>, không tác động thẳng ra module.</p>
<p><strong>Giai đoạn 3 — Ghi ngõ ra.</strong> Toàn bộ ảnh ngõ ra được đẩy ra module một lượt. Đây là lúc van mới thực
sự mở, đèn mới thực sự sáng.</p>
<p><strong>Giai đoạn 4 — Việc hệ thống.</strong> Xử lý truyền thông, tự chẩn đoán, cập nhật đồng hồ, phục vụ phần mềm
lập trình đang kết nối.</p>
<p>Rồi quay lại giai đoạn 1. Mãi mãi, cho tới khi ai đó chuyển CPU sang STOP hoặc mất điện.</p>
<h3>Vì sao lại thiết kế kiểu chụp ảnh</h3>
<p>Có vẻ thừa: sao không đọc thẳng cảm biến mỗi khi cần? Ba lý do, và cả ba đều quan trọng:</p>
<p><strong>Thứ nhất — tính nhất quán.</strong> Trong một vòng quét, <code>DI_BoardStn1</code> được đọc ở dòng 5 và dòng 200 luôn
cho <strong>cùng một giá trị</strong>. Nếu đọc thẳng thiết bị, cảm biến có thể đổi trạng thái giữa hai dòng, và bạn
sẽ có logic tự mâu thuẫn: cùng một chu kỳ mà chỗ này thấy có board, chỗ kia thấy không.</p>
<p><strong>Thứ hai — tốc độ.</strong> Đọc một ô nhớ nhanh hơn hàng chục lần so với đi qua bus tới module I/O. Chương
trình đọc một ngõ vào hàng trăm lần thì chênh lệch này quyết định thời gian quét.</p>
<p><strong>Thứ ba — tính tất định</strong> <em>(deterministic behaviour)</em>. Vòng quét luôn mất khoảng thời gian gần như
nhau. Nhờ vậy bạn <strong>dự đoán được</strong> hành vi của máy — điều mà một máy tính thông thường chạy hệ điều
hành đa nhiệm không hứa được.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Ba từ cần phân biệt cho rõ, vì sách và tài liệu hãng dùng lẫn lộn: <strong>ngõ vào vật lý</strong> là cái chân
trên module; <strong>ảnh ngõ vào</strong> là bản sao trong RAM; <strong>tag</strong> là cái tên bạn đặt để trỏ tới ảnh đó.
Khi bạn viết <code>DI_BoardStn1</code> trong chương trình, bạn đang đọc <strong>ảnh</strong>, không phải chân.</p>
</blockquote>
<h3>Truy cập trực tiếp — lối thoát hiểm</h3>
<p>Mọi hãng đều cho phép <strong>bỏ qua ảnh</strong> và đọc/ghi thẳng module ngay giữa lúc chạy chương trình. Tên gọi
khác nhau tuỳ hãng — truy cập tức thời, truy cập trực tiếp, đọc ngoại vi — nhưng ý nghĩa như nhau.</p>
<p>Khi nào cần: khi vài mili-giây quyết định kết quả. Ví dụ: cắt tín hiệu cho một cơ cấu tốc độ cao ngay
giữa chu kỳ thay vì chờ tới cuối vòng quét.</p>
<p>Cái giá phải trả:</p>
<ul>
<li><strong>Mất tính nhất quán</strong> — lý do thứ nhất ở trên bay mất cho đúng tín hiệu đó.</li>
<li><strong>Chậm hơn</strong> cho mỗi lần truy cập.</li>
<li><strong>Khó đọc</strong> — người bảo trì sau bạn sẽ ngạc nhiên vì sao một tín hiệu hành xử khác các tín hiệu còn lại.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nguyên tắc thực dụng: <strong>mặc định dùng ảnh</strong>. Chỉ dùng truy cập trực tiếp khi bạn đã đo được rằng độ
trễ một vòng quét là vấn đề thật, và ghi comment ngay tại chỗ giải thích vì sao.</p>
</blockquote>
<h3>Thời gian quét — con số bạn phải biết về máy của mình</h3>
<p><strong>Thời gian quét</strong> <em>(scan time)</em> là thời gian đi hết một vòng. Với một máy cỡ DP-01, con số điển hình
nằm trong khoảng vài mili-giây tới vài chục mili-giây, tuỳ CPU và độ lớn chương trình.</p>
<p>Cái gì làm thời gian quét phình lên:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Mức ảnh hưởng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Chương trình dài thêm</td>
<td>Tuyến tính</td>
<td>Thêm gấp đôi lệnh thì gần gấp đôi thời gian</td>
</tr>
<tr>
<td>Vòng lặp trong Structured Text</td>
<td><strong>Rất lớn, khó lường</strong></td>
<td>Xem Chương 20 — đây là nguyên nhân treo CPU phổ biến nhất</td>
</tr>
<tr>
<td>Khối truyền thông (đọc/ghi qua mạng)</td>
<td>Lớn</td>
<td>Nhiều khối chờ phản hồi từ thiết bị khác</td>
</tr>
<tr>
<td>Chuyển khối dữ liệu lớn</td>
<td>Trung bình</td>
<td>Sao chép mảng lớn mỗi vòng quét là lãng phí</td>
</tr>
<tr>
<td>Địa chỉ gián tiếp / con trỏ</td>
<td>Trung bình</td>
<td>Chương 19</td>
</tr>
<tr>
<td>Tính toán số thực nhiều</td>
<td>Trung bình</td>
<td>Phụ thuộc CPU có đơn vị dấu phẩy động không</td>
</tr>
<tr>
<td>Nhiều I/O phân tán <em>(remote I/O)</em></td>
<td>Lớn</td>
<td>Dữ liệu phải đi qua mạng — xem Chương 8</td>
</tr>
</tbody></table></div>
<p>Mọi hãng đều cho xem thời gian quét hiện tại, nhỏ nhất và <strong>lớn nhất</strong> trong phần mềm lập trình. Con số
đáng quan tâm là <strong>lớn nhất</strong>, không phải trung bình — vì máy sẽ hỏng vào đúng lúc chậm nhất.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi lại thời gian quét lớn nhất <strong>ngay khi máy vừa chạy tốt</strong>, và dán con số đó vào tài liệu bàn giao.
Sáu tháng sau, khi có người thêm chức năng và máy bắt đầu hành xử lạ, con số cũ là bằng chứng đầu tiên.</p>
</blockquote>
<h3>Watchdog — cái phanh cuối cùng</h3>
<p>Mỗi PLC có một bộ đếm giám sát gọi là <strong>watchdog</strong>. Nếu một vòng quét vượt quá giới hạn cho phép, CPU
kết luận chương trình đã mất kiểm soát và <strong>tự chuyển sang trạng thái lỗi</strong>.</p>
<p>Điều gì xảy ra khi watchdog kích: CPU dừng thực thi, và các ngõ ra chuyển về <strong>trạng thái đã cấu hình
trước</strong> — thường là tắt hết, nhưng cấu hình được. Đây không phải chi tiết kỹ thuật vụn vặt:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Watchdog kích nghĩa là <strong>toàn bộ logic của bạn ngừng chạy trong khi máy vẫn còn năng lượng</strong> — khí
nén còn trong ống, động cơ còn quán tính, cơ cấu còn ở tư thế dở dang. Đây chính là một trong những
lý do <strong>mạch dừng khẩn cấp không được đi qua logic PLC thường</strong> (Chương 47): khi CPU chết, logic chết
theo, còn mối nguy thì không.</p>
</blockquote>
<hr>
<h2 id="103-trên-máy-mu-dp-01">10.3 Trên máy mẫu DP-01</h2>
<p>Lấy một đoạn thật từ lát cắt 1 của DP-01: board tới vị trí trạm keo thì dừng chuyền và nâng chặn.</p>
<pre><code class="language-text">// ── Dòng 1 ──────────────────────────────────────────────
// Có board tại trạm 1 → yêu cầu dừng chuyền
DI_BoardStn1                         →  M_Stn1Occupied

// ── Dòng 2 ──────────────────────────────────────────────
// Chuyền chạy khi được phép chạy VÀ trạm 1 chưa có board
M_RunEnable  AND  NOT M_Stn1Occupied →  DO_ConvRun

// ── Dòng 3 ──────────────────────────────────────────────
// Nâng chặn khi trạm 1 có board
M_Stn1Occupied                       →  DO_Stop1Vlv
</code></pre>
<p>Bây giờ theo dõi từng vòng quét khi một board đi tới. Giả sử thời gian quét 5 ms.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng quét</th>
<th>Giai đoạn 1 đọc được</th>
<th>Dòng 1</th>
<th>Dòng 2</th>
<th>Dòng 3</th>
<th>Giai đoạn 3 ghi ra</th>
</tr>
</thead>
<tbody><tr>
<td>N</td>
<td><code>DI_BoardStn1</code> = 0</td>
<td><code>M_Stn1Occupied</code> = 0</td>
<td><code>DO_ConvRun</code> = 1</td>
<td><code>DO_Stop1Vlv</code> = 0</td>
<td>chuyền chạy</td>
</tr>
<tr>
<td>N+1</td>
<td><code>DI_BoardStn1</code> = <strong>1</strong></td>
<td>= <strong>1</strong></td>
<td>= <strong>0</strong></td>
<td>= <strong>1</strong></td>
<td>chuyền dừng, chặn lên</td>
</tr>
<tr>
<td>N+2</td>
<td>= 1</td>
<td>= 1</td>
<td>= 0</td>
<td>= 1</td>
<td>giữ nguyên</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra, và điều thứ ba là điều quan trọng:</p>
<p><strong>Một — phản ứng không tức thời.</strong> Board che cảm biến vào một thời điểm bất kỳ trong vòng quét N, nhưng
chuyền chỉ dừng ở cuối vòng N+1. Độ trễ thực tế nằm trong khoảng <strong>0 đến 2 lần thời gian quét</strong>, cộng
thêm thời gian lọc của ngõ vào phần cứng. Với 5 ms thì là 0–10 ms — không đáng kể so với quán tính cơ khí.</p>
<p><strong>Hai — thứ tự dòng ở đây không quan trọng.</strong> Dòng 2 và dòng 3 đều đọc <code>M_Stn1Occupied</code> do dòng 1 ghi.
Nếu ai đó đảo dòng 1 xuống cuối, dòng 2 và 3 sẽ đọc giá trị của <strong>vòng quét trước</strong> → toàn bộ phản ứng
chậm thêm đúng một vòng quét. Với đoạn này, 5 ms trễ thêm là vô hại.</p>
<p><strong>Ba — nhưng nó <em>sẽ</em> quan trọng ở chỗ khác.</strong> Đó chính là bài toán mở đầu chương. Xem mục 10.4.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Đừng rút ra kết luận &quot;thứ tự dòng không quan trọng&quot;. Kết luận đúng là: <strong>thứ tự dòng quyết định một
tín hiệu được nhìn thấy ở vòng quét này hay vòng quét sau</strong> — và có những loại logic mà sự khác biệt
một vòng quét làm chúng hỏng hoàn toàn, chứ không phải chỉ chậm đi.</p>
</blockquote>
<hr>
<h2 id="104-by-thưng-gp">10.4 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đảo thứ tự dòng làm hỏng logic tạo xung</h3>
<p>Đây là bài toán mở đầu chương. Giờ giải thích được rồi.</p>
<pre><code class="language-text">Dòng 1:   DI_StartPB  AND  NOT M_StartMem   →   M_StartPulse
Dòng 2:   DI_StartPB                        →   M_StartMem
</code></pre>
<p><strong>Thứ tự đúng (1 rồi 2).</strong> Nút vừa được nhấn ở vòng quét N:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Dòng 1 tính</th>
<th>Dòng 2 tính</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Vòng N</td>
<td><code>1 AND NOT 0</code> = <strong>1</strong> → <code>M_StartPulse</code> = 1</td>
<td><code>M_StartMem</code> = 1</td>
<td>✅ xung ra</td>
</tr>
<tr>
<td>Vòng N+1</td>
<td><code>1 AND NOT 1</code> = 0 → <code>M_StartPulse</code> = 0</td>
<td><code>M_StartMem</code> = 1</td>
<td>xung tắt</td>
</tr>
</tbody></table></div>
<p>Đúng một vòng quét có xung. Chính xác như thiết kế.</p>
<p><strong>Thứ tự đảo (2 rồi 1).</strong> Cùng tình huống:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Dòng 2 tính trước</th>
<th>Dòng 1 tính sau</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Vòng N</td>
<td><code>M_StartMem</code> = <strong>1</strong></td>
<td><code>1 AND NOT 1</code> = <strong>0</strong></td>
<td>❌ không bao giờ có xung</td>
</tr>
</tbody></table></div>
<p><code>M_StartMem</code> đã bị đặt lên <strong>ngay trong cùng vòng quét</strong>, trước khi dòng 1 kịp đọc nó. Điều kiện
<code>NOT M_StartMem</code> không bao giờ đúng nữa.</p>
<p><strong>Bài học:</strong> khi một dòng ghi vào bit mà dòng khác đọc, <strong>thứ tự trở thành một phần của logic</strong>. Nó
không còn là chuyện sắp xếp cho gọn.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Trong thực tế, đừng tự dựng mạch tạo xung bằng hai dòng như trên — mọi hãng đều có lệnh bắt sườn
<em>(edge detection)</em> sẵn, ổn định hơn và không phụ thuộc thứ tự (Chương 16). Ví dụ trên có mặt ở đây
vì nó <strong>phơi bày cơ chế</strong>, không phải vì nó là cách nên làm.</p>
</blockquote>
<h3>🔍 BẪY 2 — Xung ngắn hơn vòng quét biến mất hoàn toàn</h3>
<p>PLC chỉ nhìn ngõ vào <strong>một lần mỗi vòng quét</strong>. Một xung xuất hiện rồi tắt hẳn giữa hai lần nhìn thì
<strong>PLC không hề biết nó đã xảy ra</strong>. Không phải &quot;bắt trễ&quot; — mà là <strong>không tồn tại</strong>.</p>
<p><img src="../assets/ch10/hinh_10_2_bo_lo_xung.svg" alt="Xung ngắn hơn vòng quét bị bỏ lỡ"></p>
<p><em>Hình 10.2 — Cùng một cảm biến, hai độ dài xung, hai số phận. Xung ngắn không bị &quot;bắt trễ&quot; — nó không tồn tại đối với PLC.</em></p>
<p>Điều kiện để chắc chắn bắt được một xung:</p>
<blockquote>
<p>📐 <strong>Xung phải kéo dài hơn:  thời gian quét  +  thời gian lọc ngõ vào</strong></p>
<p>Thực hành nên lấy hệ số an toàn 2 lần. Điều kiện áp dụng: ngõ vào đọc qua ảnh (không dùng truy cập
trực tiếp), chương trình chạy trong tác vụ chu kỳ thông thường.</p>
</blockquote>
<p>Đưa số vào cho cụ thể — chuyền của DP-01 chạy tối đa 20 m/phút, tức 333 mm/s:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vật thể qua cảm biến</th>
<th>Thời gian che</th>
<th>So với quét 5 ms</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Board dài 100 mm</td>
<td>300 ms</td>
<td>gấp 60 lần</td>
<td>✅ an toàn tuyệt đối</td>
</tr>
<tr>
<td>Khe hở 30 mm giữa hai board</td>
<td>90 ms</td>
<td>gấp 18 lần</td>
<td>✅ an toàn</td>
</tr>
<tr>
<td>Vấu định vị 5 mm</td>
<td>15 ms</td>
<td>gấp 3 lần</td>
<td>⚠ mỏng manh — nếu thời gian quét tăng thì mất</td>
</tr>
<tr>
<td>Xung encoder ở tốc độ cao</td>
<td>dưới 1 ms</td>
<td>nhỏ hơn</td>
<td>❌ <strong>chắc chắn mất</strong></td>
</tr>
</tbody></table></div>
<p>Nói thẳng: <strong>với chuyền chậm như DP-01, vòng quét không phải vấn đề.</strong> Nhiều tài liệu doạ người mới về
chuyện này rồi đưa ví dụ phi thực tế. Chỗ nó cắn thật là khi tần số tín hiệu lên tới hàng trăm Hz trở
lên — đếm sản phẩm trên chuyền tốc độ cao, đọc encoder, đo xung lưu lượng. Lúc đó không có cách nào
chữa bằng phần mềm: phải dùng <strong>bộ đếm tốc độ cao</strong> <em>(high-speed counter, HSC)</em> — phần cứng đếm độc lập,
không phụ thuộc vòng quét. Chương 18.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Hàng thứ ba trong bảng là hàng nguy hiểm nhất — <strong>mỏng manh chứ không sai</strong>. Nó chạy tốt lúc nghiệm
thu, rồi hỏng sáu tháng sau khi có người thêm chức năng làm thời gian quét tăng từ 5 ms lên 20 ms.
Không ai nghĩ tới việc liên hệ hai chuyện đó với nhau. Đây là lý do mục 10.2 khuyên ghi lại thời gian
quét lúc bàn giao.</p>
</blockquote>
<h3>🔍 BẪY 3 — Tưởng lệnh là kết quả</h3>
<p>Đây là bẫy đặc trưng của <strong>lộ trình C</strong> (người từ lập trình phần mềm sang), và nó không hẳn là bẫy về
vòng quét — nhưng vòng quét là chỗ nó lộ ra.</p>
<p>Trong phần mềm, gọi một hàm xong là việc đã xong. Trong máy:</p>
<pre><code class="language-iecst">DO_Clamp1Vlv := TRUE;    // ra lệnh nâng kẹp
// … dòng ngay sau, cùng vòng quét:
// kẹp ĐÃ nâng chưa?  →  CHƯA. Van còn chưa được ghi ra module.
</code></pre>
<p>Ở thời điểm dòng lệnh tiếp theo chạy:</p>
<ul>
<li>Ngõ ra vật lý <strong>chưa</strong> được ghi — việc đó xảy ra ở giai đoạn 3.</li>
<li>Van <strong>chưa</strong> mở.</li>
<li>Khí <strong>chưa</strong> vào xy-lanh.</li>
<li>Xy-lanh <strong>chưa</strong> di chuyển — mất hàng trăm mili-giây.</li>
</ul>
<p>Cách viết đúng là chờ <strong>tín hiệu phản hồi</strong> từ cảm biến xác nhận, kèm timeout để báo lỗi nếu quá lâu:</p>
<pre><code class="language-iecst">// Ra lệnh, rồi chuyển bước CHỈ KHI cảm biến xác nhận
DO_Clamp1Vlv := TRUE;
IF DI_Clamp1Up THEN
    Step := Step + 1;        // kẹp đã lên thật → đi tiếp
END_IF;
// timeout của bước xử lý riêng — xem Chương 26
</code></pre>
<p>Nguyên tắc này quan trọng tới mức nó có chương riêng: <strong>giám sát phản hồi thay vì tin lệnh</strong> (Chương 48).
Và cách làm sai kinh điển — thay cảm biến phản hồi bằng một timer &quot;chờ 2 giây chắc kẹp xong rồi&quot; — được
mổ xẻ ở Chương 17.</p>
<h3>🔍 BẪY 4 — Cuộn dây trùng: hai chỗ cùng ghi một ngõ ra</h3>
<p>Nếu hai dòng khác nhau cùng ghi vào <code>DO_ConvRun</code>, thì <strong>dòng chạy sau thắng</strong> — mỗi vòng quét. Dòng
chạy trước coi như không tồn tại, vì giá trị nó ghi vào ảnh bị đè trước khi ảnh được đẩy ra module.</p>
<p>Người mới hay tạo lỗi này khi thêm một điều kiện dừng ở cuối chương trình mà quên rằng đầu chương trình
đã có một dòng điều khiển cùng ngõ ra đó. Triệu chứng: <strong>điều kiện mới có vẻ không có tác dụng</strong> — hoặc
tệ hơn, ngõ ra nhấp nháy theo cách không giải thích được.</p>
<p>Đây là lỗi <strong>cuộn dây trùng</strong> <em>(double coil)</em>. Chương 15 nói kỹ, kèm cách phát hiện và cách viết lại cho
đúng. Nhắc ở đây vì nguyên nhân gốc là cơ chế ảnh ngõ ra của chương này.</p>
<h3>🔍 BẪY 5 — Tranh chấp giữa hai khối chương trình</h3>
<p>Khi chương trình lớn lên, bạn sẽ tách nó thành nhiều khối <em>(program organization unit, POU)</em>. Nếu khối
A ghi một bit mà khối B đọc, thì <strong>thứ tự gọi hai khối quyết định B thấy giá trị của vòng quét này hay
vòng trước</strong>.</p>
<p>Đây là phiên bản phóng to của Bẫy 1, và nó khó thấy hơn nhiều — vì hai khối có thể nằm ở hai file khác
nhau, do hai người viết, cách nhau sáu tháng.</p>
<p>Nếu bạn còn dùng nhiều <strong>tác vụ</strong> <em>(task)</em> chạy ở chu kỳ khác nhau thì tình hình phức tạp thêm: một tác
vụ nhanh có thể đọc dữ liệu do tác vụ chậm ghi dở. Chương 27 (kiến trúc chương trình nhiều trạm) xử lý
bài toán này một cách có hệ thống.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Quy tắc đơn giản, dùng được ngay: <strong>mỗi bit chỉ được ghi ở đúng một nơi.</strong> Nếu bạn thấy mình cần ghi
một bit từ hai chỗ, gần như chắc chắn thiết kế đang sai — hãy quay lại Chương 25 và mô hình hoá bằng
trạng thái thay vì bằng cờ rải rác.</p>
</blockquote>
<hr>
<h2 id="105-khác-bit-gia-các-hãng">10.5 Khác biệt giữa các hãng</h2>
<p>Cơ chế bốn giai đoạn là <strong>giống nhau ở mọi hãng</strong> — đây là nguyên lý, không phải lựa chọn thiết kế
riêng. Nhưng chi tiết thì khác, và những khác biệt sau <strong>có ảnh hưởng thật</strong> khi bạn chuyển hệ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tên gọi ảnh ngõ vào/ra</strong></td>
<td><em>Process image</em> — PII (vào) và PIQ (ra)</td>
<td>Làm mới ở <strong>xử lý END</strong> của mỗi vòng quét</td>
<td>⭐ Xem hàng riêng bên dưới</td>
<td>I/O gán vào <strong>tác vụ</strong>, mỗi tác vụ tự làm mới phần của nó</td>
</tr>
<tr>
<td><strong>Truy cập trực tiếp, bỏ qua ảnh</strong></td>
<td>Hậu tố <code>:P</code> trên địa chỉ, ví dụ <code>%I0.0:P</code></td>
<td>Lệnh làm mới (<code>RFS</code> ở dòng FX); thiết bị truy cập trực tiếp ở iQ-R</td>
<td>Đọc/ghi tag I/O trực tiếp; có lệnh làm mới tức thời</td>
<td>Tuỳ cấu hình ánh xạ I/O của tác vụ</td>
</tr>
<tr>
<td><strong>Chạy theo tác vụ hay tuần tự</strong></td>
<td>Chương trình chu kỳ trong OB1; thêm OB ngắt chu kỳ khi cần</td>
<td>Chương trình chính quét tuần tự; có đặt <strong>quét hằng số</strong> <em>(constant scan)</em></td>
<td>⭐ <strong>Bắt buộc khai báo tác vụ</strong>: liên tục, định kỳ, hoặc theo sự kiện</td>
<td><strong>Bắt buộc khai báo tác vụ</strong> và chu kỳ ngay từ đầu</td>
</tr>
<tr>
<td><strong>Giám sát thời gian quét</strong></td>
<td><em>Cycle monitoring time</em>, đặt trong thuộc tính CPU</td>
<td>Đặt trong tham số PLC; có lệnh <code>WDT</code> để nạp lại trong vòng quét dài</td>
<td><strong>Watchdog riêng cho từng tác vụ</strong></td>
<td>Watchdog theo từng tác vụ</td>
</tr>
<tr>
<td>⚠ <strong>Ngõ ra khi CPU lỗi/STOP</strong></td>
<td>Cấu hình từng kênh: giữ giá trị cuối hoặc dùng <strong>giá trị thay thế</strong></td>
<td>Cấu hình giữ hoặc xoá ngõ ra</td>
<td>Cấu hình từng module theo <strong>Program Mode</strong> và <strong>Fault Mode</strong></td>
<td>Tuỳ cấu hình phần cứng</td>
</tr>
</tbody></table></div>
<h3>⭐ Điểm khác biệt lớn nhất: Rockwell không đồng bộ I/O với vòng quét</h3>
<p>Mô hình bốn giai đoạn ở mục 10.2 mô tả đúng cách <strong>phần lớn</strong> PLC làm việc. Dòng Logix của Rockwell
(ControlLogix, CompactLogix) làm khác, và khác ở chỗ quan trọng:</p>
<blockquote>
<p><strong>I/O được trao đổi theo chu kỳ riêng của nó — RPI <em>(Requested Packet Interval)</em> — không đồng bộ
với lúc chương trình chạy.</strong></p>
</blockquote>
<p>Hệ quả cho người lập trình:</p>
<ul>
<li>Không còn &quot;một lần chụp ảnh cho cả vòng quét&quot;. Giá trị một ngõ vào <strong>có thể đổi giữa chừng</strong> trong
lúc chương trình đang chạy, nếu bạn đọc nó ở hai chỗ khác nhau.</li>
<li>Muốn có ảnh nhất quán, phải <strong>tự sao chép</strong> giá trị I/O vào biến ở đầu chương trình rồi dùng bản
sao đó — điều mà các hệ khác làm sẵn cho bạn.</li>
<li>Thời gian đáp ứng phụ thuộc <strong>cả</strong> chu kỳ tác vụ <strong>và</strong> RPI, chứ không chỉ thời gian quét.</li>
</ul>
<p>Đây không phải điểm hay hoặc dở — nó là một đánh đổi thiết kế khác. Nhưng nếu bạn học vòng quét trên
một hệ rồi chuyển sang Logix mà không biết điều này, bạn sẽ gặp lỗi khó hiểu và đi tìm nhầm chỗ.</p>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Dòng &quot;hành vi ngõ ra khi CPU vào lỗi&quot; trong bảng trên là dòng phải kiểm tra bằng tài liệu <strong>và bằng
thử nghiệm thật</strong> trước khi bàn giao máy. Giả định sai ở đây nghĩa là bạn không biết cỗ máy sẽ ở
trạng thái nào khi CPU chết. Chương 48 và Chương 52 quay lại điểm này.</p>
</blockquote>
<hr>
<h2 id="106-t-kim">10.6 Tự kiểm</h2>
<p>Làm được những việc sau thì coi như hiểu chương này:</p>
<ol>
<li><strong>Vẽ lại vòng quét bằng lời</strong>, không nhìn sách, nêu đủ bốn giai đoạn và nói được giai đoạn nào là
lúc van thật sự mở.</li>
<li><strong>Giải thích bài toán mở đầu chương</strong> cho một người khác nghe — vì sao đảo hai dòng làm mạch tạo
xung chết hẳn chứ không phải chỉ chậm đi.</li>
<li>Cho thời gian quét 8 ms và ngõ vào có thời gian lọc 1 ms: <strong>xung ngắn nhất chắc chắn bắt được là
bao nhiêu?</strong> Nếu tín hiệu cần bắt là 3 ms thì bạn làm gì?</li>
<li>Chỉ ra <strong>ba nguyên nhân</strong> làm thời gian quét phình lên, và nói cái nào nguy hiểm nhất — vì sao.</li>
<li>Nói được <strong>điều gì xảy ra với các ngõ ra khi watchdog kích</strong>, và vì sao điều đó liên quan tới thiết
kế mạch an toàn.</li>
<li>Trong đoạn code DP-01 ở mục 10.3, nếu đảo dòng 1 xuống cuối thì <strong>hậu quả là gì</strong> — và vì sao hậu
quả đó khác hẳn hậu quả ở Bẫy 1.</li>
</ol>
<p>Câu 3 và câu 6 là hai câu phân loại. Trả lời được cả hai nghĩa là bạn đã có mô hình tinh thần đúng, chứ
không phải chỉ thuộc bốn giai đoạn.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 11 — Bộ nhớ, biến &amp; kiểu dữ liệu.</strong> Chương này đã nói tới &quot;ảnh ngõ vào&quot; và &quot;bit&quot; mà chưa nói
chúng nằm ở đâu trong bộ nhớ, sống được bao lâu, và mất điện thì còn không. Chương 11 trả lời.</p>
<hr>
<h3>Nguồn tham khảo chương 10</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em> — mô hình thực thi và khái
niệm tác vụ. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em> — đặc tính ngõ vào,
thời gian lọc.</li>
<li>Tài liệu hãng về tác vụ, chương trình và chu kỳ thực thi — dùng để đối chiếu khác biệt ở mục 10.5;
số hiệu cụ thể ghi trong Phụ lục A1.</li>
<li>Số liệu chuyền DP-01 (20 m/phút, kích thước board) lấy từ hồ sơ máy mẫu — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Mọi con số thời gian quét trong chương là <strong>bậc độ lớn điển hình</strong>, không phải thông số của một
CPU cụ thể. Thời gian quét thật phải đo trên đúng máy của bạn.</p>
</blockquote>
<!-- SECTION: ch11_bo_nho_bien_va_kieu_du_lieu -->
<hr>
<h1 id="chương-11-b-nh-bin-kiu-d-liu">Chương 11 — Bộ nhớ, biến &amp; kiểu dữ liệu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="111-bài-toán-mt-tag-hai-thit-b">11.1 Bài toán: một tag, hai thiết bị</h2>
<p>Một cỗ máy chạy ổn định hai năm. Người bảo trì thêm một cảm biến kiểm tra, cắm thêm một module vào
khe trống <strong>ở giữa</strong> rack, cập nhật cấu hình phần cứng, nạp lại chương trình.</p>
<p>Máy chạy. Nhưng bây giờ khi trình tự ra lệnh nâng kẹp, <strong>van tra keo mở</strong>.</p>
<p>Nguyên nhân: chương trình dùng <strong>địa chỉ tuyệt đối</strong> — <code>%Q0.3</code>, <code>%Q0.4</code>… Thêm module vào giữa làm địa
chỉ của mọi module phía sau dịch đi một khoảng. <code>%Q0.3</code> bây giờ trỏ vào một chân khác. Chương trình
biên dịch không lỗi, CPU chạy không báo gì, và mỗi lệnh ngõ ra đang điều khiển nhầm thiết bị.</p>
<p>Nếu chương trình dùng <strong>tag có tên</strong>, việc thêm module chỉ cần sửa ánh xạ ở một chỗ, và mọi dòng lệnh
gọi <code>DO_Clamp1Vlv</code> vẫn trỏ đúng cái van đó.</p>
<p>Chương này về cách dữ liệu được đặt tên, được phân loại, và được tổ chức — ba thứ quyết định chương
trình của bạn dễ đọc hay khó đọc, dễ sửa hay dễ hỏng.</p>
<hr>
<h2 id="112-kiu-d-liu-bng-phi-thuc">11.2 Kiểu dữ liệu — bảng phải thuộc</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Độ rộng</th>
<th>Dải</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><code>BOOL</code></td>
<td>1 bit</td>
<td>đúng / sai</td>
<td>Mọi tín hiệu số, cờ, kết quả so sánh</td>
</tr>
<tr>
<td><code>BYTE</code></td>
<td>8 bit</td>
<td>—</td>
<td><strong>Nhóm 8 bit</strong>, không phải số</td>
</tr>
<tr>
<td><code>WORD</code></td>
<td>16 bit</td>
<td>—</td>
<td><strong>Nhóm 16 bit</strong>, không phải số</td>
</tr>
<tr>
<td><code>DWORD</code></td>
<td>32 bit</td>
<td>—</td>
<td><strong>Nhóm 32 bit</strong></td>
</tr>
<tr>
<td><code>SINT</code></td>
<td>8 bit</td>
<td>−128 … 127</td>
<td>Ít dùng</td>
</tr>
<tr>
<td><code>INT</code></td>
<td>16 bit</td>
<td>−32 768 … 32 767</td>
<td>⚠ Số nguyên thông dụng — <strong>rất dễ tràn</strong></td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>32 bit</td>
<td>≈ ±2,1 tỉ</td>
<td>Bộ đếm tích luỹ, thời gian tính bằng mili-giây</td>
</tr>
<tr>
<td><code>UINT</code></td>
<td>16 bit</td>
<td>0 … 65 535</td>
<td>Khi chắc chắn không âm</td>
</tr>
<tr>
<td><code>REAL</code></td>
<td>32 bit</td>
<td>≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa</td>
<td>Đại lượng vật lý có phần lẻ</td>
</tr>
<tr>
<td><code>LREAL</code></td>
<td>64 bit</td>
<td>rộng và chính xác hơn nhiều</td>
<td>Khi <code>REAL</code> không đủ chính xác</td>
</tr>
<tr>
<td><code>TIME</code></td>
<td>—</td>
<td>viết <code>T#2S</code>, <code>T#500MS</code></td>
<td>Tham số của timer</td>
</tr>
<tr>
<td><code>STRING</code></td>
<td>thay đổi</td>
<td>chuỗi ký tự</td>
<td>Mã sản phẩm, bản tin — hay gặp khi nối mạng (Chương 42)</td>
</tr>
</tbody></table></div>
<h3>⭐ <code>WORD</code> không phải <code>INT</code> — và nhầm chúng là lỗi thật</h3>
<p>Hai kiểu này cùng chiếm 16 bit, nên người mới hay coi chúng như nhau. Chúng <strong>khác nhau về ý nghĩa</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>INT</code></th>
<th><code>WORD</code></th>
</tr>
</thead>
<tbody><tr>
<td>Là gì</td>
<td>Một <strong>con số</strong> có dấu</td>
<td>Một <strong>nhóm 16 bit</strong></td>
</tr>
<tr>
<td>Phép hợp lệ</td>
<td>Cộng, trừ, nhân, chia, so sánh lớn/nhỏ</td>
<td>AND, OR, XOR, dịch bit, tách từng bit</td>
</tr>
<tr>
<td>Bit cao nhất nghĩa là</td>
<td><strong>Dấu âm</strong></td>
<td>Chỉ là bit thứ 16, không có nghĩa đặc biệt</td>
</tr>
<tr>
<td>Giá trị <code>1111 1111 1111 1111</code></td>
<td><strong>−1</strong></td>
<td>Mười sáu bit đều bằng 1</td>
</tr>
</tbody></table></div>
<p>Hàng cuối là chỗ gây bất ngờ nhất. Cùng một mẫu bit, đọc theo <code>INT</code> ra <code>−1</code>, đọc theo <code>WORD</code> ra một
nhóm bit toàn 1. Nếu bạn nhận một từ trạng thái từ thiết bị khác và khai báo nó là <code>INT</code>, bạn sẽ thấy
những con số âm vô lý — trong khi thật ra mỗi bit trong đó là một cờ trạng thái riêng.</p>
<blockquote>
<p><strong>Quy tắc: cái gì là SỐ thì khai <code>INT</code>/<code>DINT</code>; cái gì là TẬP CỜ thì khai <code>WORD</code>.</strong>
Từ trạng thái thiết bị, mặt nạ bit, mã lỗi dạng bit — đều là <code>WORD</code>.</p>
</blockquote>
<h3>⚠ Hai bẫy sẽ gặp lại ở Chương 19</h3>
<p>Nêu ở đây để bạn biết chúng tồn tại; Chương 19 mổ xẻ đầy đủ.</p>
<ul>
<li><strong>Tràn số nguyên</strong> <em>(overflow)</em>: <code>INT</code> chạm 32 767 rồi cộng thêm 1 thì ở phần lớn hệ <strong>quay vòng về
−32 768</strong>, im lặng, không báo lỗi. <code>32 767</code> nghe lớn nhưng thời gian tính bằng mili-giây thì đó chỉ
là <strong>33 giây</strong>.</li>
<li><strong>So sánh bằng với số thực</strong>: <code>IF ActualLength = 12.5 THEN</code> gần như không bao giờ đúng, vì phần lớn
số thập phân không biểu diễn chính xác được ở dạng nhị phân. <strong>Không bao giờ dùng <code>=</code> với <code>REAL</code>.</strong></li>
</ul>
<hr>
<h2 id="113-đa-ch-tuyt-đi-và-tag-có-tên">11.3 ⭐ Địa chỉ tuyệt đối và tag có tên</h2>
<h3>Hai cách gọi cùng một chỗ nhớ</h3>
<pre><code class="language-text">Địa chỉ tuyệt đối:  %I0.2      ← &quot;bit thứ 2 của byte ngõ vào 0&quot;
Tag có tên:         DI_BoardStn1   ← &quot;cảm biến board ở trạm 1&quot;
</code></pre>
<p>Địa chỉ tuyệt đối mô tả <strong>chỗ nhớ nằm ở đâu</strong>. Tag mô tả <strong>nó là cái gì</strong>. Hai cách này không loại trừ
nhau — ở hầu hết hệ, tag được <strong>ánh xạ</strong> vào một địa chỉ, và bạn viết chương trình bằng tag.</p>
<h3>Vì sao ngành đã chuyển sang tag</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vấn đề của địa chỉ tuyệt đối</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Địa chỉ dịch khi đổi phần cứng</strong></td>
<td>Đúng cỗ máy ở mục 11.1 — chương trình chạy, điều khiển nhầm thiết bị, không báo lỗi</td>
</tr>
<tr>
<td>Không đọc được ý nghĩa</td>
<td><code>%I0.2</code> không nói gì; phải tra bảng I/O cho <strong>từng</strong> dòng lệnh</td>
</tr>
<tr>
<td>Không tìm được bằng tên</td>
<td>Muốn biết &quot;cảm biến board dùng ở đâu&quot; thì phải nhớ địa chỉ của nó</td>
</tr>
<tr>
<td>Dễ gõ nhầm</td>
<td><code>%I0.2</code> và <code>%I0.3</code> khác nhau một ký tự, và gõ nhầm không gây lỗi biên dịch</td>
</tr>
<tr>
<td>Không mang được ý nghĩa qua dự án</td>
<td>Sang máy khác, <code>%I0.2</code> là thứ hoàn toàn khác</td>
</tr>
</tbody></table></div>
<p>Tag giải quyết cả năm. Đổi lại, bạn phải <strong>duy trì bảng ánh xạ</strong> — nhưng bảng đó chính là bảng I/O mà
bạn đã phải làm rồi (Chương 23).</p>
<blockquote>
<p>⚠⚠ <strong>Đây không phải chuyện thẩm mỹ.</strong>
Lỗi ở mục 11.1 — lệnh nâng kẹp mở van tra keo — là loại lỗi <strong>không có triệu chứng ở chỗ có lỗi</strong>.
Chương trình đúng, cấu hình đúng, chỉ có ánh xạ sai. Người đi tìm sẽ đọc logic hàng giờ mà không
thấy gì.</p>
<p>Dùng tag không loại bỏ hoàn toàn rủi ro, nhưng nó <strong>thu vấn đề về một chỗ duy nhất</strong> — bảng ánh xạ
— thay vì rải khắp chương trình. Và sau <strong>mọi</strong> thay đổi phần cứng, vẫn phải <strong>kiểm I/O 1-1 lại</strong>
(Chương 52, mục 52.4). Không có ngoại lệ &quot;chỉ thêm một module thôi mà&quot;.</p>
</blockquote>
<h3>Đặt tên tag — quy ước của sách</h3>
<p>Sách dùng quy ước này xuyên suốt, và nó đã xuất hiện trong mọi ví dụ:</p>
<pre><code class="language-text">   DI_BoardStn1
   ││ │     └── vị trí hoặc số thứ tự
   ││ └──────── đối tượng
   │└────────── (viết hoa đầu mỗi từ)
   └─────────── tiền tố loại tín hiệu
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiền tố</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_</code></td>
<td>Ngõ vào số <em>(digital input)</em></td>
</tr>
<tr>
<td><code>DO_</code></td>
<td>Ngõ ra số <em>(digital output)</em></td>
</tr>
<tr>
<td><code>AI_</code> / <code>AO_</code></td>
<td>Ngõ vào / ra analog (Chương 32)</td>
</tr>
<tr>
<td><code>M_</code></td>
<td>Cờ nhớ trong chương trình, không nối ra ngoài</td>
</tr>
<tr>
<td><code>T_</code></td>
<td>Thể hiện của timer</td>
</tr>
<tr>
<td><code>C_</code></td>
<td>Thể hiện của bộ đếm</td>
</tr>
</tbody></table></div>
<p>Ba quy tắc quan trọng hơn bản thân quy ước:</p>
<ul>
<li><strong>Nhất quán quan trọng hơn đẹp.</strong> Nhiều cách đặt tên đều hợp lý; trộn nhiều cách trong một chương
trình thì luôn sai, vì người đọc mất khả năng đoán (Chương 30).</li>
<li>⭐ <strong>Đưa đơn vị vào tên</strong> khi giá trị có đơn vị: <code>CycleTimeMs</code>, <code>LengthTenthMm</code>, <code>YieldPctX10</code>. Đơn
vị ngầm hiểu là nguồn của lỗi quy đổi gấp 10, 100, 1000 lần (Chương 19, Bẫy 9).</li>
<li><strong>Tên nói <em>là gì</em>, không nói <em>ở đâu</em>.</strong> <code>DI_BoardStn1</code> tốt; <code>DI_Input2</code> vô dụng vì nó chỉ lặp lại
địa chỉ bằng chữ.</li>
</ul>
<hr>
<h2 id="114-bin-gi-đưc-và-không-gi-đưc">11.4 Biến giữ được và không giữ được</h2>
<p>Khái niệm đã nhắc ở Chương 8 (pin và bộ nhớ); ở đây là mặt biến, và Chương 16 sẽ cho quy tắc thiết kế.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Sau khi mất điện rồi bật lại</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Không giữ</strong> <em>(non-retentive)</em></td>
<td>Về giá trị khởi tạo, thường là 0</td>
</tr>
<tr>
<td><strong>Giữ được</strong> <em>(retentive / latched)</em></td>
<td>Giữ nguyên giá trị trước khi mất điện</td>
</tr>
</tbody></table></div>
<p>Câu hỏi phải hỏi cho <strong>mỗi</strong> biến quan trọng:</p>
<blockquote>
<p><strong>&quot;Mất điện rồi bật lại, biến này NÊN bằng mấy?&quot;</strong></p>
</blockquote>
<p>Không phải &quot;nó sẽ bằng mấy&quot; — mà <strong>nên</strong> bằng mấy. Đó là quyết định thiết kế, và mặc định của hệ chưa
chắc đúng cho máy của bạn.</p>
<p>Nguyên tắc chọn, đầy đủ ở Chương 16 mục 16.4:</p>
<blockquote>
<p><strong>Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.</strong></p>
</blockquote>
<p>Số board đã làm là sự thật đã xảy ra → giữ. <code>M_Running</code> là ý định của chương trình → <strong>không giữ</strong>,
vì giữ nó nghĩa là máy tự chạy lại khi có điện trở lại.</p>
<blockquote>
<p>⚠ Cách khai báo khác nhau <strong>rất nhiều</strong> giữa các hãng — có hệ theo dải địa chỉ, có hệ theo thuộc
tính của biến, và có hệ <strong>mặc định là giữ</strong>. Bảng đối chiếu ở Chương 16, mục 16.7. Đây là chỗ
chuyển chương trình giữa hai hệ hay sai nhất.</p>
</blockquote>
<hr>
<h2 id="115-kiu-d-liu-ngưi-dùng-mô-hình-hoá-mt-trm">11.5 ⭐ Kiểu dữ liệu người dùng — mô hình hoá một trạm</h2>
<h3>Bài toán</h3>
<p>DP-01 có hai trạm gần giống nhau. Mỗi trạm cần theo dõi: bước hiện tại, bước đang lỗi, cờ lỗi, số
board đã làm, board hiện tại có NG không.</p>
<p>Cách ngây thơ — khai báo rời rạc:</p>
<pre><code class="language-iecst">VAR
    Stn1_Step       : INT;
    Stn1_FaultStep  : INT;
    Stn1_AnyFault   : BOOL;
    Stn1_DoneCount  : DINT;
    Stn1_BoardIsNG  : BOOL;

    Stn2_Step       : INT;
    Stn2_FaultStep  : INT;
    Stn2_AnyFault   : BOOL;
    Stn2_DoneCount  : DINT;
    Stn2_BoardIsNG  : BOOL;
END_VAR
</code></pre>
<p>Mười biến, chép hai lần. Thêm trạm thứ ba là chép lần nữa. Thêm một trường mới là sửa ba chỗ — và
quên một chỗ là lỗi.</p>
<h3>Cách đúng: một kiểu, nhiều biến</h3>
<p><strong>Kiểu dữ liệu người dùng</strong> <em>(user-defined type, UDT — còn gọi là <code>STRUCT</code>)</em> cho phép gom các trường
liên quan thành <strong>một kiểu</strong>:</p>
<pre><code class="language-iecst">TYPE ST_Station :
STRUCT
    Step        : INT;      // bước hiện tại
    FaultStep   : INT;      // bước đang lỗi, 0 nếu không lỗi
    AnyFault    : BOOL;
    DoneCount   : DINT;
    BoardIsNG   : BOOL;
END_STRUCT
END_TYPE

VAR
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>Dùng bằng dấu chấm:</p>
<pre><code class="language-iecst">IF Stn1.Step = 20 AND DI_Clamp1Up THEN
    Stn1.Step := 30;
END_IF;

TotalDone := Stn1.DoneCount + Stn2.DoneCount;
</code></pre>
<p>Bốn lợi ích cụ thể:</p>
<ul>
<li><strong>Thêm trường là sửa một chỗ</strong> — mọi trạm có ngay trường mới.</li>
<li><strong>Không thể quên trạm nào</strong>, vì cấu trúc là chung.</li>
<li><strong>Truyền cả cụm</strong> vào một khối chức năng bằng một tham số, thay vì năm tham số rời.</li>
<li><strong>Đọc rõ nghĩa</strong>: <code>Stn2.AnyFault</code> nói ngay nó thuộc về ai.</li>
</ul>
<h3>Mảng — khi các đối tượng đánh số được</h3>
<p>Khi số lượng nhiều và <strong>truy cập theo chỉ số</strong> là tự nhiên, dùng <strong>mảng</strong> <em>(array)</em>:</p>
<pre><code class="language-iecst">VAR
    Stations : ARRAY[1..2] OF ST_Station;   // gộp cả UDT lẫn mảng
    BoardNG  : ARRAY[0..3] OF BOOL;         // thanh ghi dịch (Chương 19)
END_VAR
</code></pre>
<p>Mảng cho phép dùng vòng lặp:</p>
<pre><code class="language-iecst">TotalDone := 0;
FOR i := 1 TO 2 DO
    TotalDone := TotalDone + Stations[i].DoneCount;
END_FOR;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Chỉ số mảng vượt dải là lỗi nguy hiểm.</strong>
Tuỳ hệ, có <strong>ba</strong> hậu quả: CPU báo lỗi và <strong>chuyển sang STOP</strong>; hoặc <strong>ghi đè lên vùng nhớ của biến
khác</strong>, gây hỏng hóc ở chỗ hoàn toàn không liên quan; hoặc ⚠⚠ — thứ khó phát hiện nhất —
⭐ <strong>hệ tự kẹp im lặng về phần tử đầu/cuối mảng rồi chạy tiếp</strong>, khiến dữ liệu của hai sản phẩm khác
nhau đè lên cùng một ô nhớ mà không có dấu hiệu gì. Mọi chỉ số đến từ tính toán phải được <strong>kẹp
trong dải</strong> trước khi dùng — ⚠ <strong>đừng trông vào việc hệ tự kẹp</strong>. Chương 19, mục 19.7.</p>
</blockquote>
<h3>Khi nào dùng mảng, khi nào dùng biến rời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>mảng</strong> khi</th>
<th>Dùng <strong>biến rời</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>Các đối tượng <strong>giống hệt nhau</strong></td>
<td>Các đối tượng <strong>khác nhau</strong></td>
</tr>
<tr>
<td>Cần duyệt bằng vòng lặp</td>
<td>Chỉ vài cái, mỗi cái xử lý riêng</td>
</tr>
<tr>
<td>Số lượng có thể đổi</td>
<td>Số lượng cố định và nhỏ</td>
</tr>
<tr>
<td>Dữ liệu đi kèm sản phẩm dọc chuyền</td>
<td>Tên riêng dễ đọc hơn chỉ số</td>
</tr>
</tbody></table></div>
<p>Với <strong>hai</strong> trạm của DP-01, <code>Stn1</code> và <code>Stn2</code> đọc rõ hơn <code>Stations[1]</code> và <code>Stations[2]</code>. Nếu là <strong>tám</strong>
trạm thì mảng thắng. Đây là quyết định về <strong>tính dễ đọc</strong>, không phải về kỹ thuật.</p>
<hr>
<h2 id="116-phm-vi-bin-bin-toàn-cc-và-bin-cc-b">11.6 Phạm vi biến — biến toàn cục và biến cục bộ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phạm vi</th>
<th>Nhìn thấy từ đâu</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Toàn cục</strong> <em>(global)</em></td>
<td>Mọi POU</td>
<td>Tag I/O, cờ dùng chung giữa các phần</td>
</tr>
<tr>
<td><strong>Cục bộ</strong> <em>(local)</em></td>
<td>Chỉ trong POU khai báo nó</td>
<td>Biến trung gian, biến đếm vòng lặp</td>
</tr>
<tr>
<td><strong>Của thể hiện</strong></td>
<td>Thuộc về một thể hiện khối chức năng</td>
<td>Trạng thái riêng của từng thể hiện (Chương 14)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Quy tắc: để biến ở phạm vi HẸP NHẤT còn dùng được.</strong>
Biến toàn cục có thể bị ghi từ bất kỳ đâu, nên khi giá trị sai bạn phải tìm khắp chương trình.
Biến cục bộ thì danh sách nghi phạm chỉ gồm một POU.</p>
<p>Ngoại lệ hiển nhiên: tag I/O phải toàn cục, vì nhiều phần cần đọc chúng.</p>
</blockquote>
<p>Biến đếm vòng lặp <code>i</code> là ví dụ điển hình của biến <strong>phải</strong> cục bộ. Nếu nó toàn cục và hai POU cùng
dùng, một vòng lặp có thể phá chỉ số của vòng lặp kia.</p>
<hr>
<h2 id="117-trên-máy-mu-dp-01-khai-báo-hoàn-chnh">11.7 Trên máy mẫu DP-01 — khai báo hoàn chỉnh</h2>
<p>Gom cả chương thành một khối khai báo dùng được:</p>
<pre><code class="language-iecst">// ── Kiểu dữ liệu của một trạm ──
TYPE ST_Station :
STRUCT
    Step        : INT;                 // bước hiện tại
    FaultStep   : INT;                 // bước đang lỗi
    AnyFault    : BOOL;
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    NgCount     : DINT;
    BoardIsNG   : BOOL;
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    // Tag I/O — ánh xạ tới địa chỉ trong cấu hình phần cứng
    DI_StartPB      : BOOL;
    DI_StopPB       : BOOL;            // ⚠ từ tiếp điểm NC — bình thường bằng 1
    DI_EStopOK      : BOOL;            // ⚠ từ mạch an toàn, NC (Chương 47)
    DI_AirOK        : BOOL;
    DI_BoardStn1    : BOOL;
    DI_Clamp1Up     : BOOL;
    DI_Clamp1Dn     : BOOL;
    DO_Clamp1Vlv    : BOOL;
    // … phần còn lại theo bảng I/O, Phụ lục J

    // Trạng thái máy
    M_Running       : BOOL;            // ⚠⚠ KHÔNG giữ qua mất điện (Chương 16)
    M_AnyFault      : BOOL;

    Stn1            : ST_Station;      // ⚠ Step KHÔNG giữ qua mất điện
    Stn2            : ST_Station;
END_VAR

VAR_GLOBAL RETAIN
    // ⭐ Chỉ những thứ mô tả THẾ GIỚI THẬT
    ShiftOkCount    : DINT;            // sản lượng ca
    ShiftNgCount    : DINT;
    TotalCycleCount : DINT;            // tổng chu trình trọn đời — cho lịch bảo trì
    CurrentRecipeId : INT;             // mã hàng đang chạy
END_VAR
</code></pre>
<p>Ba điều đáng chú ý trong khối trên:</p>
<ul>
<li><strong>Bộ đếm dùng <code>DINT</code>, không dùng <code>INT</code>.</strong> Sản lượng một ca có thể vượt 32 767 ở máy chạy nhanh, và
tổng chu trình trọn đời thì chắc chắn vượt.</li>
<li><strong><code>LastCycleMs</code> mang đơn vị trong tên.</strong> Không có nó, người sửa sau sáu tháng phải đoán là giây hay
mili-giây.</li>
<li>⚠ <strong><code>Stn1.Step</code> nằm ở nhóm không giữ.</strong> Đây là quyết định an toàn, không phải quyết định tiện lợi:
giữ số bước qua mất điện nghĩa là máy chạy tiếp từ bước cũ trong khi cơ cấu có thể đã ở tư thế khác
(Chương 16, Bẫy 4; Chương 28).</li>
</ul>
<hr>
<h2 id="118-khác-bit-gia-các-hãng">11.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Tag có tên</td>
<td>Bảng tag PLC; biến trong khối dữ liệu</td>
<td>Nhãn <em>(label)</em> gán cho thiết bị</td>
<td>⭐ <strong>Chỉ có tag</strong> — không có địa chỉ tuyệt đối kiểu truyền thống</td>
<td>Biến khai báo trong POU</td>
</tr>
<tr>
<td>Địa chỉ tuyệt đối</td>
<td><code>%I0.0</code>, <code>%Q0.0</code>, <code>%MW10</code></td>
<td>Thiết bị <code>X</code>, <code>Y</code>, <code>M</code>, <code>D</code>, <code>T</code>, <code>C</code></td>
<td>Không áp dụng</td>
<td><code>%IX0.0</code>, <code>%QX0.0</code></td>
</tr>
<tr>
<td>Kiểu người dùng</td>
<td><strong>UDT</strong></td>
<td>Kiểu cấu trúc trong dự án có cấu trúc</td>
<td><strong>UDT</strong></td>
<td><code>TYPE … STRUCT</code></td>
</tr>
<tr>
<td>Nơi chứa dữ liệu</td>
<td><strong>Khối dữ liệu</strong> <em>(DB)</em></td>
<td>Vùng thiết bị <code>D</code>, <code>M</code>…</td>
<td>Tag trong bộ điều khiển hoặc trong chương trình</td>
<td>Biến toàn cục / cục bộ</td>
</tr>
<tr>
<td>⚠ Kiểu &quot;tự nhiên&quot;</td>
<td>—</td>
<td>—</td>
<td>⭐ <strong><code>DINT</code></strong> — dùng <code>INT</code> khiến bộ điều khiển phải chuyển đổi, chậm hơn mà không lợi gì</td>
<td>—</td>
</tr>
<tr>
<td>Khai báo giữ được</td>
<td>Vùng M giữ được; thuộc tính <em>Retain</em> của biến trong DB</td>
<td>Theo <strong>dải thiết bị</strong> chốt</td>
<td>⭐ <strong>Mặc định là giữ</strong></td>
<td><code>VAR RETAIN</code> / <code>VAR PERSISTENT</code></td>
</tr>
</tbody></table></div>
<h3>⭐ Rockwell không có địa chỉ tuyệt đối</h3>
<p>Dòng Logix bỏ hẳn mô hình địa chỉ truyền thống: mọi thứ là <strong>tag</strong>, và tag được ánh xạ tới module qua
tên module trong cấu hình. Không tồn tại khái niệm <code>%I0.2</code> để mà dịch.</p>
<p>Hệ quả: lỗi ở mục 11.1 <strong>không xảy ra được</strong> trên hệ này. Đây là một ví dụ rõ ràng của việc một quyết
định thiết kế nền tảng loại bỏ hẳn một nhóm lỗi.</p>
<blockquote>
<p>⚠ Nhưng đừng suy ra rằng hệ đó miễn nhiễm. Đổi phần cứng vẫn có thể làm sai <strong>ánh xạ tag tới
module</strong>, và triệu chứng thì giống hệt. Quy tắc <strong>kiểm I/O 1-1 sau mọi thay đổi phần cứng</strong> vẫn áp
dụng ở mọi hệ, không có ngoại lệ (Chương 52).</p>
</blockquote>
<h3>⚠ Mitsubishi — vẫn phải hiểu mô hình thiết bị</h3>
<p>Mitsubishi cho dùng nhãn, nhưng mô hình nền vẫn là <strong>thiết bị</strong> (<code>X</code> ngõ vào, <code>Y</code> ngõ ra, <code>M</code> cờ nhớ,
<code>D</code> thanh ghi dữ liệu, <code>T</code> timer, <code>C</code> counter). Bạn không tránh được việc phải hiểu mô hình này, vì:</p>
<ul>
<li><strong>Dải thiết bị quyết định hành vi</strong> — giữ hay không giữ (mục 11.4), độ phân giải timer (Chương 17),
độ rộng bộ đếm (Chương 18);</li>
<li>tài liệu và chương trình cũ đều nói bằng ngôn ngữ thiết bị.</li>
</ul>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="119-by-thưng-gp">11.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng địa chỉ tuyệt đối trong chương trình</h3>
<p><strong>Hiện tượng:</strong> sau khi đổi phần cứng, lệnh điều khiển <strong>nhầm thiết bị</strong>. Chương trình biên dịch
không lỗi, CPU không báo gì — đây là loại lỗi không có triệu chứng tại chỗ có lỗi.
<strong>Cách sửa:</strong> dùng tag có tên; và kiểm I/O 1-1 lại sau mọi thay đổi phần cứng (mục 11.3).</p>
<h3>🔍 BẪY 2 — Khai <code>INT</code> cho thứ sẽ tràn</h3>
<p><strong>Hiện tượng:</strong> sản lượng nhảy sang số âm; hoặc thời gian tích luỹ vô lý sau chưa tới một phút
(32 767 ms = 33 giây).
<strong>Cách sửa:</strong> <code>DINT</code> cho mọi bộ đếm tích luỹ và mọi phép tính thời gian (mục 11.2, Chương 19).</p>
<h3>🔍 BẪY 3 — Nhầm <code>WORD</code> với <code>INT</code></h3>
<p><strong>Hiện tượng:</strong> một từ trạng thái nhận từ thiết bị khác hiện ra thành số âm vô lý — trong khi thật ra
mỗi bit là một cờ riêng.
<strong>Cách sửa:</strong> cái gì là <strong>số</strong> thì <code>INT</code>/<code>DINT</code>; cái gì là <strong>tập cờ</strong> thì <code>WORD</code> (mục 11.2).</p>
<h3>🔍 BẪY 4 — Tên biến không mang đơn vị</h3>
<p><strong>Hiện tượng:</strong> sai gấp 10, 100 hoặc 1000 lần ở một phép quy đổi. Thường phát hiện rất muộn, vì con
số vẫn &quot;trông hợp lý&quot;.
<strong>Cách sửa:</strong> <code>CycleTimeMs</code>, <code>LengthTenthMm</code>, <code>YieldPctX10</code>. Vài ký tự, loại hẳn một nhóm lỗi.</p>
<h3>🔍 BẪY 5 — Chép khối biến cho trạm thứ hai</h3>
<p><strong>Hiện tượng:</strong> thêm một trường mới, sửa được trạm 1 và trạm 2 nhưng <strong>quên trạm 3</strong>. Trạm 3 hành xử
khác và không ai biết vì sao.
<strong>Cách sửa:</strong> dùng UDT — thêm trường một lần, mọi trạm có ngay (mục 11.5).</p>
<h3>🔍 BẪY 6 — Chỉ số mảng không kẹp trong dải</h3>
<p><strong>Hiện tượng:</strong> CPU chuyển sang STOP; hoặc hỏng hóc ở một chỗ <strong>hoàn toàn không liên quan</strong> vì vùng
nhớ biến khác bị ghi đè; hoặc ⚠⚠ <strong>không có triệu chứng gì</strong> vì hệ tự kẹp về phần tử đầu/cuối.
<strong>Cách sửa:</strong> kẹp mọi chỉ số đến từ tính toán trước khi dùng (Chương 19, mục 19.7).</p>
<h3>🔍 BẪY 7 — Để mọi biến ở phạm vi toàn cục</h3>
<p><strong>Hiện tượng:</strong> một giá trị sai mà không biết ai ghi vào; phải dò tham chiếu chéo khắp chương trình.
Nặng nhất là khi hai vòng lặp dùng chung biến đếm <code>i</code>.
<strong>Cách sửa:</strong> phạm vi hẹp nhất còn dùng được (mục 11.6).</p>
<h3>🔍 BẪY 8 — Giữ nhầm biến qua mất điện</h3>
<p><strong>Hiện tượng:</strong> máy <strong>tự chạy lại</strong> khi có điện trở lại; hoặc chạy tiếp từ bước cũ trong khi cơ cấu
đã ở tư thế khác.
<strong>Cách sửa:</strong> không bao giờ giữ <code>M_Running</code> và biến bước. Nguyên tắc đầy đủ ở Chương 16, mục 16.4.</p>
<h3>🔍 BẪY 9 — Đặt tên theo vị trí thay vì theo ý nghĩa</h3>
<p><code>DI_Input2</code>, <code>M_Flag7</code>, <code>D100</code>.</p>
<p><strong>Hiện tượng:</strong> chương trình chỉ đọc được khi mở kèm bảng I/O; người bảo trì lúc hai giờ sáng không
có bảng đó.
<strong>Cách sửa:</strong> tên nói <strong>là gì</strong>, không nói <strong>ở đâu</strong> (mục 11.3, Chương 30).</p>
<hr>
<h2 id="1110-bng-cht">11.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ đếm tích luỹ khai kiểu gì</td>
<td><strong><code>DINT</code></strong> — <code>INT</code> sẽ tràn</td>
</tr>
<tr>
<td>Thời gian tính bằng mili-giây</td>
<td><strong><code>DINT</code></strong> — 32 767 ms chỉ là 33 giây</td>
</tr>
<tr>
<td>Từ trạng thái, mặt nạ bit</td>
<td><strong><code>WORD</code></strong> — không phải <code>INT</code></td>
</tr>
<tr>
<td>So sánh bằng với <code>REAL</code></td>
<td>❌ <strong>Không bao giờ</strong> — so trong dung sai (Chương 19)</td>
</tr>
<tr>
<td>Trong chương trình dùng gì để gọi I/O</td>
<td>⭐ <strong>Tag có tên</strong>, không dùng địa chỉ tuyệt đối</td>
</tr>
<tr>
<td>Sau khi đổi phần cứng</td>
<td><strong>Kiểm I/O 1-1 lại</strong> — mọi hệ, không ngoại lệ</td>
</tr>
<tr>
<td>Tên biến có đơn vị</td>
<td>⭐ Đưa đơn vị <strong>vào tên</strong></td>
</tr>
<tr>
<td>Nhiều đối tượng giống nhau</td>
<td><strong>UDT</strong>; nhiều và đánh số được thì thêm <strong>mảng</strong></td>
</tr>
<tr>
<td>Chỉ số mảng từ tính toán</td>
<td><strong>Luôn kẹp trong dải</strong> trước khi dùng</td>
</tr>
<tr>
<td>Phạm vi biến</td>
<td><strong>Hẹp nhất còn dùng được</strong></td>
</tr>
<tr>
<td>Câu hỏi cho mọi biến quan trọng</td>
<td><em>&quot;Mất điện rồi bật lại, biến này <strong>nên</strong> bằng mấy?&quot;</em></td>
</tr>
<tr>
<td>Hai biến không bao giờ giữ</td>
<td>⚠⚠ <code>M_Running</code> và <strong>biến bước</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1111-t-kim">11.11 Tự kiểm</h2>
<ol>
<li>Nêu dải của <code>INT</code> và của <code>DINT</code>. Vì sao thời gian tích luỹ tính bằng mili-giây <strong>không</strong> được khai
<code>INT</code>?</li>
<li>⭐ <code>WORD</code> và <code>INT</code> cùng chiếm 16 bit. Chúng khác nhau ở điểm nào? Mẫu bit toàn 1 đọc theo hai kiểu
cho hai giá trị gì?</li>
<li>Giải thích vì sao chương trình dùng địa chỉ tuyệt đối có thể <strong>điều khiển nhầm thiết bị</strong> sau khi
thêm một module, mà không có báo lỗi nào.</li>
<li>⭐ Dùng tag có tên có loại bỏ hoàn toàn rủi ro đó không? Việc gì vẫn phải làm sau mọi thay đổi
phần cứng?</li>
<li>Nêu năm nhược điểm của địa chỉ tuyệt đối so với tag có tên.</li>
<li>Vì sao nên đưa đơn vị vào tên biến? Cho hai ví dụ và nêu loại lỗi mà nó phòng được.</li>
<li>⭐ Bạn có ba trạm giống nhau, mỗi trạm cần theo dõi bảy giá trị. So sánh cách khai báo rời rạc với
cách dùng UDT — nêu ít nhất ba lợi ích của UDT.</li>
<li>Khi nào dùng mảng, khi nào dùng biến rời? Với <strong>hai</strong> trạm của DP-01, sách chọn cách nào và vì sao?</li>
<li>Nêu ba phạm vi biến. Vì sao biến đếm vòng lặp <code>i</code> <strong>phải</strong> là biến cục bộ?</li>
<li>⭐ Câu hỏi nào phải đặt ra cho mọi biến quan trọng khi quyết định giữ hay không giữ? Vì sao câu
hỏi đó dùng chữ &quot;<strong>nên</strong>&quot; chứ không phải &quot;sẽ&quot;?</li>
</ol>
<blockquote>
<p>Câu 2, 4 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>hành vi của biến là thứ
bạn THIẾT KẾ, không phải thứ bạn chấp nhận theo mặc định của hệ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 12 — <strong>IO-Link &amp; lớp cảm biến thông minh</strong>. Bạn đã biết dữ liệu được đặt tên và tổ chức thế
nào bên trong PLC. Chương sau nói về một cách khác để đưa dữ liệu <strong>vào</strong> PLC: thay vì mỗi cảm biến
một sợi dây mang một bit, cảm biến gửi cả tham số và trạng thái sức khoẻ của chính nó.</p>
<h3>Nguồn tham khảo chương 11</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: bộ kiểu dữ liệu cơ bản,
kiểu dẫn xuất, <code>STRUCT</code>, <code>ARRAY</code>, phạm vi biến, và từ khoá <code>RETAIN</code>. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng ở mục 11.8: mô hình tag và địa chỉ,
nơi chứa dữ liệu, cách khai báo biến giữ được. Đây là chỗ khác nhau nhiều nhất giữa các hãng.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; khối khai báo ở mục 11.7 lấy tên tag từ đó.</li>
</ul>
<blockquote>
<p>⚡ Quy ước đặt tên ở mục 11.3 là <strong>quy ước của sách này</strong>, không phải chuẩn. Đơn vị của bạn có thể
đã có quy ước riêng — và nếu vậy thì <strong>quy ước của đơn vị thắng</strong>. Điều quan trọng không phải chọn
quy ước nào, mà là <strong>cả chương trình dùng một quy ước duy nhất</strong> (Chương 30).</p>
</blockquote>
<!-- SECTION: ch12_io_link_va_cam_bien_thong_minh -->
<hr>
<h1 id="chương-12-io-link-lp-cm-bin-thông-minh">Chương 12 — IO-Link &amp; lớp cảm biến thông minh</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="121-bài-toán-thay-mt-cm-bin-mt-bn-mươi-phút">12.1 Bài toán: thay một cảm biến mất bốn mươi phút</h2>
<p>Cảm biến quang ở trạm 1 hỏng lúc hai giờ sáng. Có cảm biến dự phòng cùng mã trong kho. Việc thay lẽ
ra mất năm phút.</p>
<p>Nó mất bốn mươi phút, vì:</p>
<ul>
<li>cảm biến cũ đã được <strong>chỉnh độ nhạy bằng tay</strong> khi lắp máy, và không ai ghi lại giá trị đó;</li>
<li>cảm biến mới ra khỏi hộp với thông số mặc định, nhận nhầm cả bóng của khung máy;</li>
<li>người thay phải chỉnh lại bằng vít chỉnh nhỏ xíu, thử đi thử lại với board thật;</li>
<li>chỉnh xong &quot;chạy được&quot;, nhưng <strong>không ai biết nó có giống lúc trước không</strong>.</li>
</ul>
<p>Ba tuần sau, tỉ lệ lỗi ở trạm 1 tăng nhẹ. Không ai nối hai việc đó với nhau.</p>
<p>Đây là một loại vấn đề mà lớp đấu nối rời rạc truyền thống <strong>không giải được</strong>: sợi dây chỉ mang được
<strong>một bit</strong>, và mọi thứ khác — tham số, sức khoẻ, danh tính thiết bị — nằm ngoài hệ thống.</p>
<p>Chương này về một cách khác để nối cảm biến, và về việc khi nào nó đáng dùng.</p>
<hr>
<h2 id="122-gii-hn-ca-lp-đu-ni-truyn-thng">12.2 Giới hạn của lớp đấu nối truyền thống</h2>
<p>Với cảm biến số cổ điển (Chương 4), sợi tín hiệu mang đúng <strong>một bit</strong>: có vật hay không.</p>
<p>Những gì PLC <strong>không</strong> biết được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không biết</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cảm biến đang đặt tham số gì</td>
<td>Thay thiết bị là mất tham số — đúng mục 12.1</td>
</tr>
<tr>
<td>Tín hiệu đang <strong>mạnh hay yếu</strong></td>
<td>Cảm biến bẩn dần, tín hiệu yếu dần, tới ngày nó chỉ đơn giản là ngừng báo</td>
</tr>
<tr>
<td>Thiết bị lắp ở đó có <strong>đúng loại</strong> không</td>
<td>Lắp nhầm mã cảm biến vẫn chạy — cho tới khi gặp trường hợp biên</td>
</tr>
<tr>
<td>Đã chạy bao nhiêu giờ, đóng cắt bao nhiêu lần</td>
<td>Không lập được lịch bảo trì theo tình trạng</td>
</tr>
<tr>
<td>Cảm biến có đang báo lỗi nội bộ không</td>
<td>Không có khái niệm này</td>
</tr>
</tbody></table></div>
<p>Hàng thứ hai là hàng đáng giá nhất. <strong>Độ dự trữ tín hiệu</strong> giảm dần là <strong>cảnh báo sớm</strong> — nó cho bạn
vài tuần để lên kế hoạch thay, thay vì một sự cố lúc hai giờ sáng.</p>
<p>Với cảm biến analog (Chương 32) thì khá hơn: dây mang một giá trị thay vì một bit. Nhưng vẫn không
mang được tham số, danh tính, hay chẩn đoán.</p>
<hr>
<h2 id="123-io-link-là-gì-và-không-là-gì">12.3 IO-Link là gì — và <strong>không</strong> là gì</h2>
<p><strong>IO-Link</strong> là một giao thức truyền thông <strong>điểm–điểm</strong> giữa một thiết bị (cảm biến, cơ cấu chấp
hành) và một <strong>cổng IO-Link</strong> trên module chủ.</p>
<pre><code class="language-text">   PLC ──[ mạng công nghiệp ]── IO-Link master ──┬── cổng 1 ── cảm biến IO-Link
                                                  ├── cổng 2 ── cảm biến IO-Link
                                                  ├── cổng 3 ── cảm biến số thường
                                                  └── cổng 4 ── cơ cấu IO-Link
</code></pre>
<p>Điểm mấu chốt: <strong>dây vẫn là dây cảm biến ba lõi thông thường</strong>, không đổi gì về mặt vật lý. Cái đổi
là <strong>thứ chạy trên sợi dây đó</strong>: thay vì một bit, nó truyền một khung dữ liệu số.</p>
<h3>⭐ IO-Link <strong>không phải</strong> bus trường</h3>
<p>Đây là hiểu nhầm phổ biến nhất, và nó dẫn tới kỳ vọng sai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bus trường</strong> <em>(fieldbus)</em> — PROFINET, EtherCAT…</th>
<th><strong>IO-Link</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cấu trúc</td>
<td>Nhiều thiết bị trên <strong>một</strong> đường chung</td>
<td>⭐ <strong>Điểm–điểm</strong> — mỗi thiết bị một cổng riêng</td>
</tr>
<tr>
<td>Địa chỉ</td>
<td>Mỗi thiết bị có địa chỉ mạng</td>
<td>Không có — cổng nào thì thiết bị nấy</td>
</tr>
<tr>
<td>Cáp</td>
<td>Cáp mạng chuyên dụng</td>
<td>⭐ <strong>Cáp cảm biến ba lõi thông thường</strong></td>
</tr>
<tr>
<td>Khoảng cách</td>
<td>Hàng chục tới hàng trăm mét</td>
<td>Ngắn — khoảng vài chục mét</td>
</tr>
<tr>
<td>Vai trò</td>
<td>Nối <strong>các cụm</strong> với nhau (Chương 40)</td>
<td>Nối <strong>từng thiết bị</strong> vào một cụm</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Cách hiểu đúng: IO-Link là lớp NẰM DƯỚI bus trường, không thay thế nó.</strong>
Bus trường đưa dữ liệu từ cụm I/O về PLC. IO-Link đưa dữ liệu từ <strong>từng cảm biến</strong> vào cụm đó. Hai
lớp bổ sung nhau (Chương 8, mục 8.5).</p>
</blockquote>
<h3>Ba loại dữ liệu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Là gì</th>
<th>Cập nhật</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dữ liệu quá trình</strong> <em>(process data)</em></td>
<td>Giá trị chính — bit có vật, hoặc giá trị đo</td>
<td>Liên tục, mỗi chu kỳ</td>
</tr>
<tr>
<td><strong>Dữ liệu tham số</strong> <em>(parameter data)</em></td>
<td>Cấu hình của thiết bị — độ nhạy, ngưỡng, chế độ</td>
<td>Khi cần đọc hoặc ghi</td>
</tr>
<tr>
<td><strong>Dữ liệu chẩn đoán và sự kiện</strong></td>
<td>Cảnh báo, lỗi, độ dự trữ tín hiệu, giờ chạy</td>
<td>Khi có sự kiện, hoặc khi hỏi</td>
</tr>
</tbody></table></div>
<p>Hai loại sau là thứ mà lớp đấu nối truyền thống <strong>hoàn toàn không có</strong>.</p>
<hr>
<h2 id="124-thay-thit-b-mà-không-phi-chnh-li-bng-tay">12.4 ⭐ Thay thiết bị mà không phải chỉnh lại bằng tay</h2>
<p>Đây là lợi ích thực tế lớn nhất, và nó giải đúng bài toán ở mục 12.1.</p>
<h3>Cách hoạt động</h3>
<p>Cổng IO-Link chủ <strong>giữ một bản sao tham số</strong> của thiết bị cắm vào nó — cơ chế này trong đặc tả gọi là
<strong>kho tham số</strong> <em>(Data Storage)</em>. Khi phát hiện một thiết bị mới:</p>
<pre><code class="language-text">   1. Thiết bị mới cắm vào cổng
   2. Master đọc danh tính thiết bị (mã hãng, mã sản phẩm)
   3. So với danh tính đã lưu cho cổng đó
        ├─ KHỚP    → tự nạp bộ tham số đã lưu xuống thiết bị mới
        └─ KHÔNG   → báo lỗi &quot;sai loại thiết bị&quot;, KHÔNG nạp
   4. Thiết bị mới chạy với đúng tham số của thiết bị cũ
</code></pre>
<p>Hai điều được giải quyết cùng lúc:</p>
<ul>
<li><strong>Tham số tự khôi phục.</strong> Không ai phải nhớ, không ai phải chỉnh tay. Việc thay trở lại đúng năm
phút.</li>
<li>⭐ <strong>Lắp nhầm loại thì bị phát hiện ngay</strong>, thay vì lộ ra sau ba tuần dưới dạng tỉ lệ lỗi tăng nhẹ.</li>
</ul>
<blockquote>
<p>⭐ <strong>Điểm thứ hai đáng giá không kém điểm thứ nhất.</strong>
Với cảm biến thường, lắp nhầm một mã gần giống vẫn chạy được — và sai lệch chỉ lộ ra ở trường hợp
biên, khi đó không ai còn nhớ đã thay cảm biến. IO-Link biến lỗi im lặng đó thành một <strong>thông báo
tại chỗ</strong>.</p>
<p>Đây là cùng một nguyên tắc với tiếp điểm cưỡng bức ở Chương 3 mục 3.5 và với &quot;lỗi mà máy không tự
phát hiện được&quot; ở Chương 48: <strong>làm cho hỏng hóc trở nên phát hiện được.</strong></p>
</blockquote>
<h3>⚠ Điều kiện để nó hoạt động</h3>
<p>Cơ chế này <strong>không tự có</strong> — nó phải được cấu hình:</p>
<ul>
<li>Bộ tham số phải được <strong>lưu vào master</strong> sau khi chỉnh xong lần đầu.</li>
<li>Chế độ nạp lại tự động phải được <strong>bật</strong>.</li>
<li>⚠ Và bản thân <strong>cấu hình master</strong> phải nằm trong bản sao lưu dự án (Chương 54) — nếu không, thay
master là mất toàn bộ tham số của mọi cảm biến trên nó.</li>
</ul>
<p>Gạch đầu dòng cuối là bẫy mà người ta chỉ phát hiện khi đã muộn.</p>
<hr>
<h2 id="124b-mt-thit-b-io-link-vn-chy-đưc-như-cm-bin-thưng">12.4b ⭐⭐ Một thiết bị IO-Link vẫn chạy được như cảm biến thường</h2>
<p>Đây là tính chất quyết định khi <strong>mua sắm</strong>, và nó hay bị bỏ qua vì nghe quá đơn giản.</p>
<blockquote>
<p>⭐⭐ <strong>Thiết bị IO-Link có hai chế độ, và chế độ thứ hai là cảm biến số bình thường.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Thiết bị làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>IO-Link</strong> <em>(SDCI)</em></td>
<td>Truyền thông đầy đủ — tham số, chẩn đoán, danh tính (các mục trên)</td>
</tr>
<tr>
<td>⭐⭐ <strong>SIO</strong> — <em>Standard Input/Output</em></td>
<td>⭐ <strong>Bỏ qua toàn bộ tầng truyền thông</strong>, đưa thẳng tín hiệu DI hoặc DO ra ngoài như một cảm biến số thường</td>
</tr>
</tbody></table></div>
<p><strong>Ba hệ quả thực tế:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cắm được vào module DI thường.</strong> Đặc tính điện của chân DI/DO ở chế độ SIO lấy theo <strong>IEC 61131-2 kiểu 1</strong> — đúng loại ngõ vào ở Chương 9. Không cần cổng IO-Link chủ</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Chọn chế độ bằng CẤU HÌNH, không bằng đấu dây.</strong> Cùng một thiết bị, cùng một sợi cáp 3 dây — chuyển chế độ là việc của cấu hình master</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nâng cấp được theo giai đoạn.</strong> Mua cảm biến có IO-Link ngay bây giờ, dùng như cảm biến thường; khi nào cần chẩn đoán và tự nạp tham số thì <strong>đổi module, giữ nguyên thiết bị và dây</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hệ quả 3 làm đổi hẳn phép tính chi phí ở mục 12.7.</strong></p>
<p>Câu hỏi <em>&quot;có nên dùng IO-Link không&quot;</em> thường được đặt thành <strong>một quyết định phải chốt ngay</strong>. Nhưng
với chế độ SIO, ⭐ <strong>nó không phải quyết định một lần</strong> — chênh lệch giá cảm biến có IO-Link so với
cảm biến thường thường nhỏ, và nó <strong>giữ cửa mở</strong> cho việc nâng cấp sau này.</p>
<p>⚡ Ngược lại, ⚠ mua cảm biến <strong>không</strong> có IO-Link để tiết kiệm hôm nay nghĩa là ⚠⚠ <strong>muốn nâng cấp
phải thay cả thiết bị hiện trường</strong> — công việc nằm ngoài tủ điện, tốn hơn nhiều lần.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Điều SIO KHÔNG cho bạn:</strong> ở chế độ đó thiết bị <strong>chỉ là một cảm biến số</strong>. ⚠ Không có tham số
tự nạp (mục 12.4), không có dữ liệu chẩn đoán (mục 12.5), không có kiểm danh tính. ⭐ Nó là <strong>đường
lui và bước đệm</strong>, không phải cách dùng IO-Link.</p>
</blockquote>
<hr>
<h2 id="125-d-liu-chn-đoán-th-cm-bin-ri-rc-không-có">12.5 Dữ liệu chẩn đoán — thứ cảm biến rời rạc không có</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dữ liệu</th>
<th>Dùng để làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Độ dự trữ tín hiệu</strong> <em>(signal margin / excess gain)</em></td>
<td>Tín hiệu còn mạnh hơn ngưỡng bao nhiêu lần. Giảm dần → cảm biến bẩn, lệch, hoặc thiết bị sắp hỏng</td>
</tr>
<tr>
<td>Số giờ chạy, số lần đóng cắt</td>
<td>Bảo trì theo tình trạng thay vì theo lịch cứng</td>
</tr>
<tr>
<td>Nhiệt độ bên trong thiết bị</td>
<td>Cảnh báo môi trường xấu đi</td>
</tr>
<tr>
<td>Điện áp cấp tại thiết bị</td>
<td>⭐ Phát hiện sụt áp <strong>tại nơi tiêu thụ</strong> (Chương 8, mục 8.7)</td>
</tr>
<tr>
<td>Sự kiện lỗi nội bộ</td>
<td>Thiết bị tự báo mình có vấn đề</td>
</tr>
</tbody></table></div>
<h3>Vì sao độ dự trữ tín hiệu là số liệu đáng giá nhất</h3>
<p>Một cảm biến quang bị bẩn dần <strong>không đổi hành vi</strong> cho tới lúc nó vượt ngưỡng — rồi đột ngột ngừng
báo. Từ góc nhìn của PLC truyền thống, nó chạy hoàn hảo rồi hỏng ngay lập tức.</p>
<p>Với độ dự trữ tín hiệu, bạn thấy con số giảm từ 8 lần xuống 5, xuống 3, xuống 1,5. Bạn có <strong>vài tuần</strong>
để lau hoặc thay, vào giờ hành chính, có kế hoạch.</p>
<blockquote>
<p>💡 <strong>Cách dùng thực dụng nhất, và cũng đơn giản nhất:</strong>
đọc độ dự trữ tín hiệu, so với ngưỡng cảnh báo, và đưa vào <strong>mức &quot;cảnh báo, vẫn chạy&quot;</strong> ở
Chương 48 mục 48.6 — không dừng máy, chỉ báo để lên kế hoạch.</p>
<p>Đừng đưa nó vào mức &quot;cấm chạy&quot;. Một cảnh báo sớm mà làm dừng máy sẽ bị vô hiệu hoá sau lần thứ ba.</p>
</blockquote>
<hr>
<h2 id="126-lp-trình-phía-plc">12.6 Lập trình phía PLC</h2>
<p>Với người viết chương trình, thiết bị IO-Link xuất hiện dưới hai dạng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dạng</th>
<th>Truy cập thế nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dữ liệu quá trình</strong></td>
<td>Như I/O bình thường — một hoặc nhiều byte trong ảnh quá trình</td>
</tr>
<tr>
<td><strong>Tham số và chẩn đoán</strong></td>
<td>Qua khối chức năng chuyên dụng: đọc/ghi theo chỉ số tham số</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Dữ liệu quá trình: dùng y như cảm biến thường
IF DI_BoardStn1 THEN ...

// Chẩn đoán: đọc theo yêu cầu, KHÔNG đọc mỗi vòng quét
IF TrigReadDiag.Q THEN
    // gọi khối đọc tham số của hệ đang dùng
    // → lấy độ dự trữ tín hiệu vào SignalMarginStn1
END_IF;

M_Stn1SensorWarn := SignalMarginStn1 &lt; RecipeMarginWarnLimit;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đừng đọc tham số và chẩn đoán ở mỗi vòng quét.</strong>
Việc đọc tham số đi qua kênh riêng, <strong>chậm hơn nhiều</strong> so với dữ liệu quá trình, và nó <strong>không đồng
bộ</strong> với vòng quét. Gọi liên tục sẽ làm thời gian quét biến động và có thể làm nghẽn kênh.</p>
<p>Đọc <strong>theo chu kỳ chậm</strong> — vài giây tới vài phút một lần là quá đủ cho dữ liệu sức khoẻ thiết bị.
Bắt cạnh của một xung định kỳ (Chương 16, Chương 17).</p>
</blockquote>
<p>Ba điều nữa cần biết:</p>
<ul>
<li><strong>Byte dữ liệu quá trình phải được diễn giải theo tài liệu thiết bị.</strong> Một cảm biến có thể gói
nhiều bit trạng thái trong một byte — dùng kiểu <code>BYTE</code>/<code>WORD</code>, không dùng <code>INT</code> (Chương 11, mục 11.2).</li>
<li><strong>Trạng thái cổng cũng là dữ liệu.</strong> Master báo được cổng nào đang mất kết nối, cổng nào có thiết bị
sai loại. Đây là thông tin phải xử lý tường minh, giống mất kết nối I/O phân tán (Chương 48, mục 48.5).</li>
<li><strong>Tệp mô tả thiết bị</strong> <em>(IODD — IO Device Description)</em> do hãng cung cấp. Nó cho công cụ cấu hình
biết thiết bị có những tham số nào. ⚠ Tệp này phải được lưu cùng dự án.</li>
</ul>
<hr>
<h2 id="127-khi-nào-io-link-không-đáng-dùng">12.7 ⚠ Khi nào IO-Link <strong>không</strong> đáng dùng</h2>
<p>Cân bằng lại — chương này không phải quảng cáo.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vì sao không đáng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cảm biến đơn giản, không có tham số gì để chỉnh</strong></td>
<td>Reed xy-lanh, công tắc hành trình. Không có gì để lưu, không có gì để chẩn đoán</td>
</tr>
<tr>
<td><strong>Máy nhỏ, ít cảm biến</strong></td>
<td>Chi phí master và công cấu hình vượt lợi ích</td>
</tr>
<tr>
<td><strong>Đội bảo trì chưa quen</strong></td>
<td>⚠ Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td><strong>Cần đáp ứng rất nhanh</strong></td>
<td>Chu kỳ IO-Link chậm hơn ngõ vào số trực tiếp; việc đếm xung tốc độ cao vẫn cần HSC (Chương 18)</td>
</tr>
<tr>
<td><strong>Cảm biến không có bản IO-Link</strong></td>
<td>Không phải loại nào cũng có, và bản IO-Link thường đắt hơn</td>
</tr>
<tr>
<td><strong>Khoảng cách xa</strong></td>
<td>Vượt giới hạn chiều dài cáp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Đội bảo trì chưa quen&quot; là lý do nghiêm túc, không phải cái cớ.</strong></p>
<p>Một cảm biến thường hỏng lúc hai giờ sáng: thợ điện tháo ra, cắm cái mới, chỉnh vít, xong.</p>
<p>Một cảm biến IO-Link hỏng lúc hai giờ sáng: nếu <strong>mọi thứ được cấu hình đúng</strong>, việc thay còn nhanh
hơn — tham số tự nạp. Nhưng nếu cấu hình sai, hoặc master báo &quot;sai loại thiết bị&quot;, thì người thợ
cần <strong>biết cách đọc thông báo đó và xử lý</strong> — và điều đó đòi hỏi đào tạo.</p>
<p><strong>Quyết định dùng IO-Link đi kèm nghĩa vụ đào tạo và tài liệu.</strong> Không có phần đó, bạn đã đổi một
vấn đề cũ lấy một vấn đề mới khó hơn.</p>
</blockquote>
<h3>Cách áp dụng hợp lý</h3>
<blockquote>
<p>💡 <strong>Không phải chuyện được ăn cả ngã về không.</strong> Master IO-Link thường có cả cổng thường: dùng
IO-Link cho <strong>những cảm biến thật sự hưởng lợi</strong> — loại có tham số cần chỉnh, loại đắt, loại nằm ở
chỗ khó với tới, loại mà chẩn đoán sớm có giá trị — và dùng ngõ vào thường cho phần còn lại.</p>
</blockquote>
<hr>
<h2 id="128-trên-máy-mu-dp-01">12.8 Trên máy mẫu DP-01</h2>
<p>Áp bảng ở mục 12.7 vào từng cảm biến của lát cắt 1:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cảm biến</th>
<th>IO-Link?</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code>, <code>DI_BoardStn2</code> — quang thu-phát</td>
<td>⭐ <strong>Đáng</strong></td>
<td>Có độ nhạy cần chỉnh; ⭐ độ dự trữ tín hiệu cảnh báo sớm khi bẩn — đúng bài toán ở mục 12.1</td>
</tr>
<tr>
<td><code>DI_BoardInfeed</code>, <code>DI_BoardOutfeed</code> — quang</td>
<td>Đáng</td>
<td>Cùng lý do</td>
</tr>
<tr>
<td><code>DI_Stop1Up/Dn</code>, <code>DI_Clamp1Up/Dn</code> — reed xy-lanh</td>
<td>❌ <strong>Không</strong></td>
<td>Không có tham số; rẻ; thay là xong</td>
</tr>
<tr>
<td><code>DI_StartPB</code>, <code>DI_StopPB</code> — nút bấm</td>
<td>❌ Không</td>
<td>Tiếp điểm cơ khí thuần</td>
</tr>
<tr>
<td><code>DI_EStopOK</code>, <code>DI_Door1Closed</code> — tín hiệu an toàn</td>
<td>⚠⚠ <strong>Không</strong></td>
<td>Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td><code>DI_AirOK</code> — công tắc áp suất</td>
<td>Tuỳ</td>
<td>Nếu thay bằng cảm biến áp suất IO-Link thì đọc được <strong>giá trị áp thật</strong>, không chỉ đạt/không đạt — hữu ích cho bài toán ở Chương 22 mục 22.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — IO-Link thông thường không dùng cho chức năng an toàn</strong>
<code>DI_EStopOK</code>, <code>DI_Door1Closed</code>, <code>DI_CurtainOK</code> đến từ <strong>rơ-le an toàn phần cứng</strong> (Chương 47).
Truyền tín hiệu an toàn qua một kênh truyền thông đòi hỏi giao thức an toàn chuyên dụng và thiết bị
được chứng nhận — đây là cùng nguyên tắc với I/O phân tán ở Chương 8 mục 8.5.</p>
<p><strong>Không tự làm.</strong> Việc này do người có thẩm quyền thiết kế.</p>
</blockquote>
<p>Hàng cuối bảng đáng chú ý: đổi công tắc áp suất (một bit đạt/không đạt) lấy cảm biến áp suất đọc được
giá trị thật sẽ biến bài toán &quot;vì sao trạm 1 chậm vào buổi trưa&quot; từ <strong>giả thuyết</strong> thành <strong>số liệu</strong>.
Đó là ví dụ rõ nhất của việc lớp cảm biến thông minh trả về giá trị gì.</p>
<hr>
<h2 id="129-khác-bit-gia-các-hãng">12.9 Khác biệt giữa các hãng</h2>
<p>IO-Link là <strong>chuẩn mở</strong> (IEC 61131-9), nên thiết bị của hãng này cắm vào master của hãng khác được.
Nhưng công cụ cấu hình và cách tích hợp thì khác nhau.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tính tương thích chéo</strong></td>
<td>Đây là <strong>điểm mạnh thật</strong> của IO-Link: cảm biến của bất kỳ hãng nào cũng dùng được với master của hãng khác, nhờ tệp IODD chuẩn</td>
</tr>
<tr>
<td>Công cụ cấu hình</td>
<td>Siemens, Rockwell, Mitsubishi, Beckhoff đều tích hợp cấu hình IO-Link vào phần mềm lập trình của mình; giao diện khác nhau</td>
</tr>
<tr>
<td>Khối chức năng đọc/ghi tham số</td>
<td>Mỗi hệ một bộ khối riêng, tên và tham số khác nhau — tra Phụ lục A</td>
</tr>
<tr>
<td>⚠ Cách lưu và nạp lại tham số</td>
<td>Có hệ làm gần như tự động, có hệ cần cấu hình từng cổng. <strong>Đây là tính năng chính của chương này — kiểm nó có và đã bật chưa</strong></td>
</tr>
<tr>
<td>Nạp tệp IODD</td>
<td>Quy trình khác nhau; ⚠ tệp IODD phải lưu cùng dự án (Chương 54)</td>
</tr>
<tr>
<td>Master độc lập với mạng phía trên</td>
<td>Cùng một master thường có bản cho PROFINET, EtherNet/IP, EtherCAT… — chọn theo mạng bạn đang dùng (Chương 40)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1210-by-thưng-gp">12.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tưởng IO-Link là bus trường</h3>
<p><strong>Hiện tượng:</strong> thiết kế sai kiến trúc mạng — ví dụ định nối nhiều cảm biến vào chung một đường, hoặc
tính khoảng cách như cáp mạng.
<strong>Cách sửa:</strong> IO-Link là <strong>điểm–điểm</strong>, mỗi thiết bị một cổng, và nó nằm <strong>dưới</strong> bus trường
(mục 12.3).</p>
<h3>🔍 BẪY 2 — Không bật chế độ lưu và nạp lại tham số</h3>
<p><strong>Hiện tượng:</strong> thay cảm biến vẫn phải chỉnh tay — tức là <strong>mất đúng lợi ích lớn nhất</strong> mà bạn đã trả
tiền để có.
<strong>Cách sửa:</strong> lưu bộ tham số vào master sau khi chỉnh xong, và bật chế độ nạp lại tự động (mục 12.4).</p>
<h3>🔍 BẪY 3 — Không sao lưu cấu hình master</h3>
<p><strong>Hiện tượng:</strong> master hỏng, thay cái mới, và <strong>mất tham số của mọi cảm biến trên nó</strong> cùng lúc. Tệ
hơn nhiều so với mất một cảm biến.
<strong>Cách sửa:</strong> cấu hình master và tệp IODD nằm trong bản sao lưu dự án, và bản sao lưu đó phải <strong>đã
thử khôi phục</strong> (Chương 54).</p>
<h3>🔍 BẪY 4 — Đọc tham số ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> thời gian quét biến động; đôi khi vọt lên và kích watchdog (Chương 20, mục 20.5).
<strong>Cách sửa:</strong> đọc theo <strong>chu kỳ chậm</strong> — vài giây tới vài phút (mục 12.6).</p>
<h3>🔍 BẪY 5 — Đưa cảnh báo độ dự trữ tín hiệu vào mức &quot;cấm chạy&quot;</h3>
<p><strong>Hiện tượng:</strong> máy dừng vì một cảm biến vẫn đang hoạt động bình thường; sau ba lần, người ta <strong>vô
hiệu hoá</strong> cảnh báo — và mất luôn giá trị của nó.
<strong>Cách sửa:</strong> cảnh báo sớm thuộc mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong> (mục 12.5, Chương 48 mục 48.6).</p>
<h3>🔍 BẪY 6 — Dùng IO-Link cho tín hiệu an toàn</h3>
<p><strong>Hiện tượng:</strong> thiết kế tưởng đạt yêu cầu an toàn nhưng không đạt — và điều đó chỉ lộ ra khi có kiểm
định, hoặc khi có tai nạn.
<strong>Cách sửa:</strong> ⚠⚠ tín hiệu an toàn cần giao thức an toàn và thiết bị được chứng nhận (mục 12.8,
Chương 47).</p>
<h3>🔍 BẪY 7 — Dùng IO-Link cho mọi thứ vì &quot;hiện đại hơn&quot;</h3>
<p><strong>Hiện tượng:</strong> chi phí tăng, cấu hình phức tạp thêm, mà reed xy-lanh thì chẳng có tham số nào để
lưu.
<strong>Cách sửa:</strong> dùng cho cảm biến <strong>thật sự hưởng lợi</strong>; phần còn lại dùng ngõ vào thường (mục 12.7).</p>
<h3>🔍 BẪY 8 — Triển khai mà không đào tạo đội bảo trì</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng lúc hai giờ sáng, master báo &quot;sai loại thiết bị&quot;, và người thợ <strong>không
biết thông báo đó nghĩa là gì</strong>. Thời gian dừng máy dài hơn cả trước khi có IO-Link.
<strong>Cách sửa:</strong> đào tạo và tài liệu là <strong>một phần của quyết định triển khai</strong>, không phải việc làm sau
(mục 12.7).</p>
<h3>🔍 BẪY 9 — Diễn giải byte dữ liệu quá trình bằng kiểu số</h3>
<p><strong>Hiện tượng:</strong> một byte gói nhiều bit trạng thái hiện ra thành số vô lý.
<strong>Cách sửa:</strong> dùng <code>BYTE</code>/<code>WORD</code> cho tập cờ, và diễn giải theo tài liệu thiết bị (Chương 11, mục 11.2).</p>
<hr>
<h2 id="1211-bng-cht">12.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>IO-Link là gì</td>
<td>Giao thức <strong>điểm–điểm</strong> từ thiết bị tới cổng master</td>
</tr>
<tr>
<td>Có phải bus trường không</td>
<td>❌ <strong>Không</strong> — nó nằm <strong>dưới</strong> bus trường</td>
</tr>
<tr>
<td>Cáp dùng loại gì</td>
<td>⭐ <strong>Cáp cảm biến ba lõi thông thường</strong></td>
</tr>
<tr>
<td>Ba loại dữ liệu</td>
<td>Quá trình · <strong>tham số</strong> · <strong>chẩn đoán</strong></td>
</tr>
<tr>
<td>Lợi ích lớn nhất</td>
<td>⭐ <strong>Thay thiết bị, tham số tự nạp</strong> — và <strong>phát hiện lắp nhầm loại</strong></td>
</tr>
<tr>
<td>Số liệu chẩn đoán đáng giá nhất</td>
<td>⭐ <strong>Độ dự trữ tín hiệu</strong> — cảnh báo sớm</td>
</tr>
<tr>
<td>Cảnh báo sớm xếp mức nào</td>
<td><strong>&quot;Cảnh báo, vẫn chạy&quot;</strong> — không phải &quot;cấm chạy&quot;</td>
</tr>
<tr>
<td>Đọc tham số bao lâu một lần</td>
<td><strong>Vài giây tới vài phút</strong> — không phải mỗi vòng quét</td>
</tr>
<tr>
<td>Byte dữ liệu quá trình khai kiểu gì</td>
<td><code>BYTE</code>/<code>WORD</code> nếu là tập cờ</td>
</tr>
<tr>
<td>Phải sao lưu gì</td>
<td>⚠ <strong>Cấu hình master + tệp IODD</strong>, cùng dự án</td>
</tr>
<tr>
<td>Không đáng dùng khi</td>
<td>Cảm biến không tham số · máy nhỏ · cần rất nhanh · khoảng cách xa</td>
</tr>
<tr>
<td>⚠ Không được dùng cho</td>
<td>⚠⚠ <strong>Tín hiệu an toàn</strong></td>
</tr>
<tr>
<td>Đi kèm quyết định triển khai</td>
<td><strong>Đào tạo và tài liệu</strong> cho đội bảo trì</td>
</tr>
<tr>
<td>⭐⭐ Thiết bị IO-Link có mấy chế độ</td>
<td><strong>Hai</strong> — IO-Link đầy đủ, và ⭐ <strong>SIO: cảm biến số thường</strong></td>
</tr>
<tr>
<td>Ở chế độ SIO cắm vào đâu</td>
<td>⭐ <strong>Module DI thường</strong> — đặc tính điện theo <strong>IEC 61131-2 kiểu 1</strong> (Chương 9)</td>
</tr>
<tr>
<td>Chọn chế độ bằng gì</td>
<td>⭐ <strong>Cấu hình</strong>, không phải đấu dây — cùng một sợi cáp 3 dây</td>
</tr>
<tr>
<td>⭐ Hệ quả mua sắm</td>
<td><strong>Không phải quyết định một lần</strong> — mua thiết bị có IO-Link, nâng cấp module sau</td>
</tr>
<tr>
<td>Cách áp dụng hợp lý</td>
<td>Trộn — IO-Link cho cảm biến hưởng lợi, ngõ vào thường cho phần còn lại</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1212-t-kim">12.12 Tự kiểm</h2>
<ol>
<li>Nêu năm thứ mà PLC <strong>không</strong> biết được về một cảm biến số thông thường.</li>
<li>⭐ IO-Link khác bus trường ở bốn điểm nào? Vì sao gọi nó là lớp &quot;nằm dưới&quot; bus trường?</li>
<li>Kể ba loại dữ liệu của IO-Link. Hai loại nào mà lớp đấu nối truyền thống hoàn toàn không có?</li>
<li>⭐ Mô tả quy trình bốn bước khi cắm một thiết bị mới vào cổng IO-Link. Hai vấn đề nào được giải
quyết cùng lúc?</li>
<li>Cơ chế nạp lại tham số tự động cần ba điều kiện gì để hoạt động? Điều kiện nào hay bị bỏ quên nhất
và hậu quả là gì?</li>
<li>⭐ Vì sao <strong>độ dự trữ tín hiệu</strong> là số liệu chẩn đoán đáng giá nhất? Mô tả cách một cảm biến quang
bị bẩn dần hành xử với và không có số liệu này.</li>
<li>Vì sao cảnh báo độ dự trữ tín hiệu nên xếp vào mức &quot;cảnh báo, vẫn chạy&quot; chứ không phải &quot;cấm chạy&quot;?</li>
<li>Vì sao không được đọc dữ liệu tham số ở mỗi vòng quét?</li>
<li>Nêu bốn tình huống IO-Link <strong>không</strong> đáng dùng. Trên DP-01, cảm biến nào không nên dùng IO-Link và
vì sao?</li>
<li>⭐ Vì sao &quot;đội bảo trì chưa quen&quot; là lý do nghiêm túc để cân nhắc, và nghĩa vụ nào đi kèm quyết
định triển khai IO-Link?</li>
<li>⭐⭐ Nêu <strong>hai chế độ</strong> của một thiết bị IO-Link. Ở chế độ thứ hai nó cắm vào loại module nào, và
theo đặc tính điện của tiêu chuẩn nào?</li>
<li>⭐ Vì sao chế độ SIO làm câu hỏi <em>&quot;có nên dùng IO-Link không&quot;</em> <strong>không còn là quyết định một lần</strong>?
⚠ Nêu cái giá của việc mua cảm biến <strong>không</strong> có IO-Link để tiết kiệm hôm nay.</li>
<li>⚠ Ở chế độ SIO, <strong>ba</strong> tính năng nào của IO-Link <strong>không</strong> còn?</li>
</ol>
<blockquote>
<p>Câu 2, 4, 6 và 10 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: <strong>giá trị thật của lớp
cảm biến thông minh không phải là dữ liệu — mà là biến những hỏng hóc im lặng thành thứ phát hiện
được.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 13 — <strong>Chọn PLC &amp; dựng bàn thực hành của riêng bạn</strong>. Bạn đã có đủ hình dung về phần cứng: PLC,
module I/O, cảm biến, và lớp cảm biến thông minh. Chương sau là chương quyết định: chọn gì cho dự án
thật, và mua gì để tự học.</p>
<h3>Nguồn tham khảo chương 12</h3>
<ul>
<li>IEC 61131-9 — <em>Programmable controllers, Part 9: Single-drop digital communication interface for
small sensors and actuators (SDCI)</em> — đây là tiêu chuẩn của IO-Link. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Đặc tả IO-Link và tài liệu IODD</strong> do tổ chức chuẩn hoá IO-Link công bố — dùng cho cấu trúc dữ
liệu, quy trình nhận dạng thiết bị, và định dạng tệp mô tả thiết bị.</li>
<li>Tài liệu master IO-Link và tài liệu tích hợp của từng hệ trong Phụ lục A — dùng cho khối chức năng
đọc/ghi tham số và ⚠ <strong>cách bật chế độ lưu và nạp lại tham số</strong>, vốn khác nhau giữa các hệ.</li>
<li>Datasheet của từng cảm biến IO-Link — dùng cho cách diễn giải byte dữ liệu quá trình và danh sách
tham số chẩn đoán có sẵn.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; bảng đánh giá ở mục 12.8 lấy danh sách cảm biến từ đó.</li>
<li>⭐ <strong>IO-Link Interface and System Specification v1.1.3</strong> <em>(IEC 61131-9 / SDCI)</em> — §6 <em>Standard Input
and Output (SIO)</em>: thiết bị <strong>bỏ qua tầng truyền thông</strong> và đưa thẳng tín hiệu DI/DO ra ngoài; chuyển
chế độ bằng <strong>cấu hình người dùng</strong>; ⭐ đặc tính DI/DO lấy theo <strong>IEC 61131-2 kiểu 1</strong>. §12 <em>Holistic
view on Data Storage</em> — tên chuẩn của cơ chế <strong>kho tham số</strong> ở mục 12.4.</li>
</ul>
<blockquote>
<p>⚡ Bảng ở mục 12.8 là <strong>kết quả cân nhắc cho máy mẫu DP-01</strong>, không phải khuyến nghị chung. Với máy
có nhiều cảm biến cần chỉnh tham số, hoặc cảm biến nằm ở chỗ khó với tới, cán cân nghiêng về IO-Link
mạnh hơn nhiều. Ngược lại, một máy toàn reed xy-lanh và công tắc hành trình thì gần như không được
lợi gì.</p>
</blockquote>
<!-- SECTION: ch13_chon_plc_va_ban_thuc_hanh -->
<hr>
<h1 id="chương-13-chn-plc-dng-bàn-thc-hành-ca-riêng-bn">Chương 13 — Chọn PLC &amp; dựng bàn thực hành của riêng bạn</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Phần thứ hai của chương hướng dẫn <strong>tự dựng một bàn thực hành có đấu điện lưới</strong>. Điện lưới giết
người, và một bàn tự dựng không có ai kiểm định thay bạn.</p>
<p>Chương này <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>kiến thức an toàn điện</strong> — nếu bạn chưa đọc Chương 3, dừng lại và đọc trước;</li>
<li>không thay thế <strong>quy định của cơ sở</strong> nơi bạn đặt bàn (trường, xưởng, nhà);</li>
<li>không cho phép bạn tự kết luận bàn của mình là an toàn.</li>
</ul>
<p>Phần đấu nối từ ổ cắm điện lưới tới bộ nguồn phải do <strong>người có thẩm quyền</strong> làm hoặc kiểm tra —
người có chuyên môn điện và được phép làm việc đó ở nơi bạn đang ở. Phần 24 V phía sau bộ nguồn thì
bạn tự làm được, và mục 13.7 chỉ rõ ranh giới ấy.</p>
<p>⚡ <strong>Thông tin có hạn sử dụng.</strong> Chương này nhắc tới dòng sản phẩm, chính sách bản quyền phần mềm và
mức giá tương đối. <strong>Ba thứ đó đổi liên tục.</strong> Mọi con số và tình trạng sản phẩm phải được kiểm lại
trên trang chính thức của hãng tại thời điểm bạn đọc (Phụ lục G).</p>
</blockquote>
<hr>
<h2 id="131-hai-câu-hi-hai-chương-khác-nhau">13.1 Hai câu hỏi, hai chương khác nhau</h2>
<p>Chương này trả lời hai câu hỏi tách biệt, đừng lẫn chúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Câu hỏi</th>
<th>Ai hỏi</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A</strong></td>
<td>Chọn PLC nào cho <strong>dự án thật</strong> của khách hàng?</td>
<td>Người đi làm</td>
<td>13.2–13.5</td>
</tr>
<tr>
<td><strong>B</strong></td>
<td>Mua gì để <strong>tự học</strong> ở nhà, với tiền của mình?</td>
<td>Người mới vào nghề</td>
<td>13.6–13.9</td>
</tr>
</tbody></table></div>
<p>Tiêu chí của hai câu này <strong>gần như không giao nhau</strong>. PLC tốt nhất để học có thể là lựa chọn tệ cho
dự án, và ngược lại. Nhầm hai câu là lý do nhiều người mua nhầm thiết bị đầu tiên.</p>
<hr>
<h2 id="132-by-tiêu-chí-chn-plc-cho-d-án-tht">13.2 Bảy tiêu chí chọn PLC cho dự án thật</h2>
<p>Xếp theo thứ tự <strong>thường bị bỏ qua nhiều nhất ở cuối</strong>, không phải theo tầm quan trọng.</p>
<h3>1. Số I/O — và dự phòng</h3>
<p>Đếm từ bảng I/O (Chương 23), cộng <strong>20 % dự phòng</strong> (Chương 8, mục 8.3). Tách riêng theo loại: DI,
DO, AI, AO, và các kênh chuyên biệt như đếm tốc độ cao.</p>
<blockquote>
<p>⚠ Đếm cả những thứ người ta hay quên: tín hiệu bắt tay với máy bên cạnh, tín hiệu báo lên hệ thống
trên, ngõ vào từ mạch an toàn để PLC <strong>biết</strong> trạng thái, đèn báo và còi, nút bấm ở nhiều vị trí.</p>
</blockquote>
<h3>2. Loại I/O</h3>
<p>Từ Chương 9: ngõ vào sink hay source, ngõ ra rơ-le hay transistor. Đây là quyết định <strong>lúc mua</strong>, sửa
sau nghĩa là thay module và đấu lại dây.</p>
<h3>3. Thời gian quét cần thiết</h3>
<p>Từ Chương 10 và Chương 18: tính tần số tín hiệu nhanh nhất phải bắt được, so với thời gian quét dự
kiến. Nếu vào vùng cần bộ đếm tốc độ cao thì <strong>CPU phải có kênh HSC</strong>, và số kênh phải đủ.</p>
<h3>4. Mạng</h3>
<p>Máy có phải nối với gì không — máy bên cạnh, hệ thống trên, biến tần, I/O phân tán? Nếu có thì:</p>
<ul>
<li>cổng mạng <strong>có sẵn trên CPU</strong> hay phải mua module thêm;</li>
<li>giao thức nào — và <strong>phía bên kia dùng gì</strong> (Chương 40, Chương 42);</li>
<li>nếu dùng I/O phân tán, mạng đó có phù hợp không (Chương 8, mục 8.5).</li>
</ul>
<h3>5. Hệ sinh thái phần mềm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>Phần mềm có <strong>miễn phí</strong> không, hay phải mua bản quyền?</td>
<td>Ảnh hưởng cả chi phí dự án và <strong>khả năng khách hàng tự sửa máy</strong></td>
</tr>
<tr>
<td>Bản quyền tính theo máy tính, theo người, hay theo dự án?</td>
<td>Đội bảo trì của khách có được cấp bản quyền không?</td>
</tr>
<tr>
<td>Có hỗ trợ <strong>ngôn ngữ</strong> bạn định dùng không?</td>
<td>Không phải dòng CPU nào cũng có Structured Text (Chương 20, mục 20.8)</td>
</tr>
<tr>
<td>Có mô phỏng không cần phần cứng không?</td>
<td>Quyết định bạn kiểm thử được bao nhiêu trước khi có máy (Chương 50)</td>
</tr>
<tr>
<td>Tài liệu và cộng đồng</td>
<td>Chỗ bạn tra khi kẹt lúc hai giờ sáng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Câu hỏi bản quyền là câu hỏi bàn giao, không phải câu hỏi kỹ thuật.</strong>
Nếu khách hàng không có bản quyền phần mềm, họ <strong>không mở được chương trình của chính máy họ</strong>. Khi
máy hỏng và bạn không liên lạc được, dây chuyền của họ dừng. Đây phải là một điều khoản trong hợp
đồng, bàn từ đầu — không phải phát hiện lúc bàn giao (Chương 54).</p>
</blockquote>
<h3>6. ⭐ Khả năng cung ứng dài hạn</h3>
<p>Tiêu chí bị bỏ qua nhiều nhất, và là tiêu chí gây thiệt hại lớn nhất về sau.</p>
<p>Một cỗ máy công nghiệp sống 10–20 năm. Câu hỏi phải hỏi <strong>trước khi mua</strong>:</p>
<ul>
<li>Dòng sản phẩm này còn được sản xuất bao lâu nữa? Hãng có công bố lộ trình không?</li>
<li>Mua được <strong>ở địa phương</strong> không, hay phải nhập và chờ nhiều tuần?</li>
<li>Khi CPU hỏng lúc 2 giờ sáng, <strong>bao lâu có hàng thay</strong>?</li>
<li>Phụ tùng có sẵn trên thị trường không?</li>
</ul>
<blockquote>
<p>⚠ <strong>Một CPU rẻ hơn nhưng phải chờ sáu tuần để thay là CPU đắt hơn nhiều.</strong>
Chi phí thật là <strong>thời gian dừng máy</strong>, không phải giá mua. Với dây chuyền sản xuất, một ngày dừng
có thể vượt giá trị cả cái tủ điện.</p>
</blockquote>
<p>Hệ quả thực dụng: nhiều đơn vị <strong>chuẩn hoá theo một hãng</strong> cho toàn nhà máy, dù hãng đó không tối ưu
cho mọi máy. Họ đổi tính tối ưu lấy: trữ phụ tùng chung, đội bảo trì chỉ cần biết một hệ, một bộ bản
quyền phần mềm. Đó thường là quyết định đúng.</p>
<h3>7. Khách hàng đã chuẩn hoá theo hãng nào</h3>
<p>Câu hỏi này <strong>thường quyết định tất cả</strong> những câu trên. Nếu nhà máy đã có ba mươi máy dùng một hãng,
máy thứ ba mươi mốt gần như chắc chắn phải cùng hãng — dù bạn thấy hãng khác hợp hơn.</p>
<p><strong>Hỏi câu này trước tiên.</strong> Nó thuộc về đặc tả (Chương 23), và nó tiết kiệm cho bạn cả buổi so sánh
vô ích.</p>
<hr>
<h2 id="133-bng-đi-chiu-các-h-ph-bin">13.3 Bảng đối chiếu các hệ phổ biến</h2>
<p>Nêu tên để bạn <strong>biết đường tra và so sánh</strong>, không phải để khuyến nghị. Cột &quot;đặc điểm&quot; là những thứ
tương đối ổn định; <strong>mọi số liệu cụ thể phải lấy từ catalogue hiện hành</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Dòng cho máy nhỏ–vừa</th>
<th>Phần mềm</th>
<th>Đặc điểm đáng cân nhắc</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>S7-1200, S7-200 SMART</td>
<td>TIA Portal</td>
<td>Hệ sinh thái rất rộng, tài liệu và cộng đồng nhiều; PROFINET chủ đạo; ⚠ bản quyền phần mềm là khoản chi đáng kể</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>FX5U / iQ-F</td>
<td>GX Works3</td>
<td>Rất phổ biến ở máy châu Á và ở Việt Nam; nhiều máy cũ trong xưởng dùng dòng FX đời trước</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>H5U, Easy series</td>
<td>AutoShop, InoProShop</td>
<td>⭐ Giá cạnh tranh, <strong>dễ mua và có hỗ trợ tại Việt Nam</strong>; tích hợp tốt với biến tần và servo cùng hãng (Chương 36, 37)</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Micro800, CompactLogix</td>
<td>Connected Components Workbench, Studio 5000</td>
<td>Chiếm ưu thế ở Bắc Mỹ; mô hình tag rất mạnh; ⚠ chi phí bản quyền cao ở dòng lớn</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>NX1P, CP2E</td>
<td>Sysmac Studio</td>
<td>Mạnh về chuyển động và tích hợp thị giác máy</td>
</tr>
<tr>
<td><strong>Delta</strong></td>
<td>DVP, AS series</td>
<td>ISPSoft / WPLSoft</td>
<td>Giá thấp, phổ biến ở máy nhỏ và ở thị trường Việt Nam</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>CX series, PLC mềm</td>
<td>TwinCAT</td>
<td>PLC mềm trên PC; EtherCAT; hợp khi cần nhiều trục hoặc tích hợp PC</td>
</tr>
<tr>
<td><strong>CODESYS</strong></td>
<td>Chạy trên phần cứng nhiều hãng</td>
<td>CODESYS Development System</td>
<td>Trung lập hãng, <strong>bám chuẩn IEC 61131-3 sát nhất</strong> — sách dùng làm mốc đối chiếu; học ở đây thì kiến thức chuyển sang hệ khác dễ nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Cách dùng bảng này cho đúng</strong>
Đừng chọn theo dòng nào &quot;trông tốt nhất&quot;. Hãy đi qua bảy tiêu chí ở mục 13.2 theo thứ tự — bắt đầu
bằng tiêu chí 7 (khách hàng đã dùng hãng nào) — rồi loại dần. Thường chỉ còn một hoặc hai lựa chọn
thật, và quyết định trở nên dễ.</p>
</blockquote>
<hr>
<h2 id="134-bng-công-tác-chn-plc">13.4 Bảng công tác chọn PLC</h2>
<p>Điền bảng này trước khi hỏi giá. Nó biến một quyết định cảm tính thành một quyết định có căn cứ, và
nó cũng là thứ bạn đưa ra khi cần giải thích lựa chọn cho người khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Mục</th>
<th>Trả lời của bạn</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Khách hàng đã chuẩn hoá theo hãng nào?</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>DI / DO / AI / AO cần, đã cộng 20 %</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>Kênh chuyên biệt: HSC, ngõ ra xung, cân, nhiệt độ</td>
<td></td>
</tr>
<tr>
<td>4</td>
<td>Loại ngõ vào (sink/source) và ngõ ra (rơ-le/transistor)</td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>Tín hiệu nhanh nhất phải bắt — tần số? Cần HSC không?</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Nối với gì, giao thức nào, phía kia dùng gì</td>
<td></td>
</tr>
<tr>
<td>7</td>
<td>Ngôn ngữ lập trình sẽ dùng (Chương 20, mục 20.6)</td>
<td></td>
</tr>
<tr>
<td>8</td>
<td>Bản quyền phần mềm: ai trả, khách có được cấp không</td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Thời gian có hàng thay khi CPU hỏng</td>
<td></td>
</tr>
<tr>
<td>10</td>
<td>Dòng này còn sản xuất bao lâu</td>
<td></td>
</tr>
<tr>
<td>11</td>
<td>Còn khe / còn bộ nhớ để mở rộng không</td>
<td></td>
</tr>
</tbody></table></div>
<p>Mục 8, 9, 10 là ba mục hay để trống. Chúng cũng là ba mục gây đau đớn nhất về sau.</p>
<hr>
<h2 id="135-sai-lm-thưng-gp-khi-chn">13.5 Sai lầm thường gặp khi chọn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai lầm</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Chọn theo giá mua thấp nhất</td>
<td>Thời gian dừng máy và chi phí bản quyền vượt xa khoản tiết kiệm</td>
</tr>
<tr>
<td>Chọn vừa khít nhu cầu hiện tại</td>
<td>Không mở rộng được; phải đổi CPU khi khách yêu cầu thêm chức năng</td>
</tr>
<tr>
<td>Quên tính chi phí bản quyền phần mềm</td>
<td>Vượt ngân sách, hoặc khách không tự sửa được máy</td>
</tr>
<tr>
<td>Không hỏi khách đã dùng hãng nào</td>
<td>Nhà máy phải trữ thêm một loại phụ tùng, đội bảo trì phải học thêm một hệ</td>
</tr>
<tr>
<td>Chọn dòng sắp ngừng sản xuất</td>
<td>Vài năm sau không mua được phụ tùng</td>
</tr>
<tr>
<td>Quên kênh chuyên biệt (HSC, ngõ ra xung)</td>
<td>Phát hiện khi lập trình → đổi CPU giữa dự án</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="136-phn-b-bàn-thc-hành-bn-đưng-hc">13.6 Phần B — bàn thực hành: bốn đường học</h2>
<p>Chuyển sang câu hỏi thứ hai: <strong>tự học thì mua gì?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đường</th>
<th>Chi phí</th>
<th>Giống thực tế</th>
<th>Giá trị khi phỏng vấn</th>
<th>Hợp với ai</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A. PLC mới, dòng nhỏ giá thấp</strong></td>
<td>Trung bình</td>
<td>⭐ Cao — phần cứng thật, phần mềm thật</td>
<td>⭐ Cao — nói được &quot;tôi đã đấu và chạy&quot;</td>
<td>Người quyết tâm theo nghề</td>
</tr>
<tr>
<td><strong>B. PLC cũ mua lại</strong></td>
<td>Thấp</td>
<td>Cao, nhưng ⚠ có thể là đời đã lỗi thời</td>
<td>Trung bình–cao</td>
<td>Người eo hẹp ngân sách, chấp nhận rủi ro</td>
</tr>
<tr>
<td><strong>C. PLC mềm + mô phỏng trên máy tính</strong></td>
<td>⭐ Rất thấp (thường miễn phí)</td>
<td>Trung bình — <strong>không có phần cứng, không có đấu dây</strong></td>
<td>Trung bình</td>
<td>Người muốn thử trước khi bỏ tiền</td>
</tr>
<tr>
<td><strong>D. Mã nguồn mở trên máy tính nhúng</strong></td>
<td>Thấp</td>
<td>Thấp về mặt hệ công nghiệp</td>
<td>Thấp cho vị trí PLC</td>
<td>Người thích tự làm, đã biết lập trình</td>
</tr>
</tbody></table></div>
<h3>Nhận xét thẳng về từng đường</h3>
<p><strong>A — PLC mới dòng nhỏ.</strong> Đường tốt nhất nếu bạn định theo nghề. Bạn chạm vào <strong>cả ba thứ</strong> mà công
việc thật đòi hỏi: phần mềm thật của hãng, phần cứng thật, và <strong>việc đấu dây</strong> — thứ mà không mô
phỏng nào dạy được. Chọn hãng nào thì theo mục 13.3, ưu tiên hãng <strong>phổ biến ở nơi bạn định xin
việc</strong> và <strong>có phần mềm miễn phí hoặc bản dùng thử đủ dùng</strong>.</p>
<p><strong>B — PLC cũ.</strong> Rẻ và học được nhiều, nhưng ba rủi ro thật: có thể <strong>hỏng sẵn</strong> mà bạn không đủ kinh
nghiệm để biết; có thể <strong>bị khoá mật khẩu</strong> bởi chủ cũ; và phần mềm cho đời cũ có thể <strong>không chạy
trên hệ điều hành hiện tại</strong>. Nếu chọn đường này, ưu tiên dòng vẫn còn được hỗ trợ.</p>
<p><strong>C — PLC mềm và mô phỏng.</strong> Cách rẻ nhất để biết mình có thích nghề này không. Học được <strong>logic,
trình tự, tư duy máy trạng thái</strong> — phần lớn nội dung Chương 15 tới Chương 30. Không học được: đấu
dây, sink/source, nhiễu, chẩn đoán bằng đồng hồ, và cảm giác về cái tủ điện. ⚠ Đây là <strong>một nửa
nghề</strong>, và nửa còn lại là nửa hay bị hỏi khi phỏng vấn.</p>
<p><strong>D — mã nguồn mở trên máy tính nhúng.</strong> Học được nhiều về lập trình và về hệ thống, nhưng thứ bạn
làm ra <strong>không phải PLC công nghiệp</strong> — không có độ tin cậy, không có chứng nhận, không có hệ sinh
thái. Thú vị như một dự án cá nhân; đừng nhầm nó với kinh nghiệm PLC khi đi xin việc, và <strong>đừng dùng
nó điều khiển thứ gì có thể gây thương tích</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO — lộ trình rẻ mà hiệu quả</strong>
Bắt đầu bằng <strong>C</strong> để xác nhận bạn thích nghề, trong vài tuần. Nếu thích thì chuyển sang <strong>A</strong> với
một bộ nhỏ. Tổng chi phí thấp hơn mua nhầm ngay từ đầu, và bạn có cả hai loại kinh nghiệm.</p>
</blockquote>
<hr>
<h2 id="137-ranh-gii-an-toàn-khi-dng-bàn">13.7 ⚠ Ranh giới an toàn khi dựng bàn</h2>
<p>Trước khi tới danh sách vật tư, phải rõ ranh giới này.</p>
<pre><code class="language-text">   Ổ cắm điện lưới  ──►  [ Cầu dao + cầu chì ]  ──►  [ Bộ nguồn 24 VDC ]  ──►  24 V
   ╰──────────── VÙNG NGUY HIỂM ────────────────────────────╯    ╰─ VÙNG BẠN TỰ LÀM ─╯
        người có thẩm quyền làm hoặc kiểm tra                    tự làm được sau Ch.3
</code></pre>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — điện lưới</strong></p>
<ul>
<li><strong>Không đấu điện lưới nếu bạn chưa được đào tạo về an toàn điện.</strong> Nhờ người có chuyên môn làm
phần từ ổ cắm tới đầu ra bộ nguồn, rồi bạn làm phần 24 V.</li>
<li><strong>Toàn bộ phần điện lưới phải nằm trong hộp kín</strong>, không có đầu dây hở, không có điểm nào chạm
tay vào được khi bàn đang cắm điện.</li>
<li><strong>Có cầu dao và cầu chì</strong> ở đầu vào. Không dùng dây nối trực tiếp không bảo vệ.</li>
<li><strong>Vỏ kim loại phải được nối đất.</strong></li>
<li><strong>Rút phích cắm trước khi đấu bất cứ thứ gì</strong> — kể cả phần 24 V. Rút hẳn, không chỉ tắt công tắc.</li>
<li>Nếu ở nơi có yêu cầu riêng (ký túc xá, xưởng trường, nhà thuê), <strong>hỏi trước</strong>.</li>
</ul>
</blockquote>
<p>Phần 24 V phía sau bộ nguồn an toàn hơn nhiều, và đó là nơi bạn học được gần như mọi thứ về PLC.</p>
<hr>
<h2 id="138-danh-sách-vt-tư-bàn-thc-hành">13.8 Danh sách vật tư bàn thực hành</h2>
<p>Cấu hình tối thiểu để chạy được các ví dụ trong sách này ở lát cắt 1.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Số lượng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>PLC dòng nhỏ</strong>, có sẵn DI và DO</td>
<td>1</td>
<td>Ưu tiên loại có ngõ ra transistor để thử được xung (Chương 9)</td>
</tr>
<tr>
<td><strong>Bộ nguồn 24 VDC</strong>, 2–3 A</td>
<td>1</td>
<td>Loại gắn thanh ray, có vỏ kín</td>
</tr>
<tr>
<td><strong>Cầu dao + cầu chì</strong> đầu vào</td>
<td>1 bộ</td>
<td>⚠ Bắt buộc</td>
</tr>
<tr>
<td><strong>Công tắc gạt</strong> làm ngõ vào</td>
<td>8</td>
<td>Loại hai vị trí, gắn mặt</td>
</tr>
<tr>
<td><strong>Nút nhấn</strong> (NO và NC)</td>
<td>2 + 1</td>
<td>⭐ Có ít nhất <strong>một nút NC</strong> để hiểu Chương 15</td>
</tr>
<tr>
<td><strong>Đèn báo 24 V</strong> làm ngõ ra</td>
<td>8</td>
<td>LED, dòng nhỏ</td>
</tr>
<tr>
<td><strong>Cảm biến thật</strong>: 1 quang PNP + 1 tiệm cận</td>
<td>2</td>
<td>⭐ Quan trọng — thứ mô phỏng không dạy được (Chương 4)</td>
</tr>
<tr>
<td><strong>Thanh ray DIN + cầu đấu</strong></td>
<td></td>
<td>Tập đấu dây gọn, đúng cách</td>
</tr>
<tr>
<td><strong>Dây điện nhiều màu</strong>, đầu cốt, ống co</td>
<td></td>
<td>Tập quy ước màu (Chương 3)</td>
</tr>
<tr>
<td><strong>Đồng hồ vạn năng</strong></td>
<td>1</td>
<td>⭐ Không có thì không học được chẩn đoán (Chương 51)</td>
</tr>
<tr>
<td>Kìm bấm cốt, tuốc-nơ-vít cách điện</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Tấm gỗ hoặc tấm nhôm làm đế</td>
<td>1</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — hai thứ đừng tiết kiệm</strong>
<strong>Cảm biến thật</strong> và <strong>đồng hồ vạn năng</strong>. Công tắc gạt giả lập được tín hiệu, nhưng nó không dạy
bạn PNP/NPN, không dạy dòng rò, không dạy cảm giác khi đèn cảm biến sáng mà bit không lên — đúng
ba thứ mà người mới hay vấp (Chương 4, Chương 9). Và không có đồng hồ thì bạn chỉ đoán.</p>
</blockquote>
<h3>Sơ đồ đấu — phần 24 V</h3>
<pre><code class="language-text">              +24 V ─────┬──────────┬───────────┬─────────────┐
                         │          │           │             │
                    [công tắc]  [công tắc]  [cảm biến PNP]     │
                         │          │           │ (dây nâu +24V)
                         │          │           │ (dây xanh 0V)
                       DI.0       DI.1        DI.2            │
                    ┌────┴──────────┴───────────┴────┐        │
                    │            PLC                 │        │
                    │  chân chung DI ── 0 V (sink)   │        │
                    │  chân chung DO ── 0 V          │        │
                    └────┬──────────┬────────────────┘        │
                       DO.0       DO.1                        │
                         │          │                         │
                      [đèn]      [đèn]                        │
                         │          │                         │
                0 V ─────┴──────────┴─────────────────────────┘
</code></pre>
<p>Ba điểm phải làm đúng, và cả ba đều là bài học thật:</p>
<ul>
<li><strong>Chân chung ngõ vào đấu 0 V</strong> — vì cảm biến PNP cần ngõ vào kiểu <strong>sink</strong> (Chương 9, mục 9.2).</li>
<li><strong>Cảm biến ba dây</strong>: nâu về +24 V, xanh về 0 V, đen (hoặc trắng) là tín hiệu về ngõ vào. ⚠ Đấu
nhầm nâu với đen là cách phổ biến nhất để <strong>hỏng cảm biến</strong> (Chương 4).</li>
<li><strong>Một nút NC</strong> trong bộ, để bạn tự làm được thí nghiệm ở Chương 15: rút dây nút đó ra và xem mạch
hành xử thế nào — đây là cách hiểu &quot;vì sao mạch dừng phải dùng tiếp điểm NC&quot; nhanh hơn mọi lời
giải thích.</li>
</ul>
<hr>
<h2 id="139-hc-gì-trên-bàn-đó-theo-th-t">13.9 Học gì trên bàn đó — theo thứ tự</h2>
<p>Có bàn rồi thì làm gì? Lộ trình bám theo sách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đấu và đo: xác nhận 24 V, xác nhận từng công tắc làm bit lên</td>
<td>3, 52 (mục 52.4)</td>
</tr>
<tr>
<td>2</td>
<td>Đấu cảm biến PNP, xem đèn cảm biến và bit trong PLC</td>
<td>4, 9</td>
</tr>
<tr>
<td>3</td>
<td>Nấc thang đầu tiên: một công tắc bật một đèn</td>
<td>15</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Mạch tự giữ Start/Stop, và <strong>rút dây nút Stop ra</strong> xem chuyện gì xảy ra</td>
<td>15, 16</td>
</tr>
<tr>
<td>5</td>
<td>Bắt cạnh: đếm số lần nhấn nút, so với đếm không bắt cạnh</td>
<td>16, 18</td>
</tr>
<tr>
<td>6</td>
<td>Timer: ba loại, quan sát khác biệt khi xung ngắn hơn thời gian đặt</td>
<td>17</td>
</tr>
<tr>
<td>7</td>
<td>Trình tự nhiều bước bằng <code>CASE</code>, có timeout báo lỗi</td>
<td>20, 26</td>
</tr>
<tr>
<td>8</td>
<td>Cố tình gây lỗi rồi tự chẩn đoán bằng đồng hồ</td>
<td>51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 4 và bước 8 là hai bước có giá trị nhất</strong>, và cũng là hai bước người tự học hay bỏ.
Bước 4 dạy bạn <strong>vì sao</strong> quy ước NC tồn tại — bằng cách thấy tận mắt. Bước 8 dạy kỹ năng được hỏi
nhiều nhất khi phỏng vấn và dùng nhiều nhất khi đi làm: <strong>tìm ra máy hỏng ở đâu</strong>.</p>
</blockquote>
<hr>
<h2 id="1310-by-thưng-gp">13.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chọn PLC theo giá mua</h3>
<p><strong>Hiện tượng:</strong> tiết kiệm được một khoản lúc mua, rồi mất nhiều hơn ở chi phí bản quyền phần mềm, ở
thời gian chờ phụ tùng, và ở những giờ dừng máy.
<strong>Cách sửa:</strong> tính <strong>chi phí sở hữu</strong>: giá mua + bản quyền + phụ tùng + thời gian dừng máy dự kiến.
So sánh trên con số đó, không so trên giá catalogue.</p>
<h3>🔍 BẪY 2 — Quên kênh chuyên biệt cho tới lúc lập trình</h3>
<p><strong>Hiện tượng:</strong> viết tới phần đếm xung mới phát hiện CPU không đủ kênh đếm tốc độ cao, hoặc không có
ngõ ra xung để điều khiển trục. Phải đổi CPU giữa dự án.
<strong>Cách sửa:</strong> liệt kê kênh chuyên biệt ở mục 3 của bảng công tác (mục 13.4), <strong>trước khi hỏi giá</strong>.</p>
<h3>🔍 BẪY 3 — Không hỏi ai giữ bản quyền phần mềm</h3>
<p><strong>Hiện tượng:</strong> bàn giao xong, máy hỏng, khách hàng <strong>không mở được chương trình của chính máy họ</strong>.
Dây chuyền dừng tới khi liên lạc được với bạn.
<strong>Cách sửa:</strong> đưa vào hợp đồng từ đầu: ai được cấp bản quyền, khách có bản mã nguồn không, mật khẩu
bàn giao thế nào (Chương 54).</p>
<h3>🔍 BẪY 4 — Chọn dòng sắp ngừng sản xuất</h3>
<p><strong>Hiện tượng:</strong> ba năm sau CPU hỏng, không mua được hàng thay cùng đời; đời mới không tương thích
chương trình hoặc không cắm vừa rack.
<strong>Cách sửa:</strong> hỏi nhà phân phối về vòng đời sản phẩm <strong>trước khi mua</strong>, và ghi câu trả lời kèm ngày
vào hồ sơ dự án.</p>
<h3>🔍 BẪY 5 — Mua PLC cũ bị khoá mật khẩu</h3>
<p><strong>Hiện tượng:</strong> thiết bị chạy được nhưng <strong>không đọc và không sửa được chương trình</strong> trong đó; và
thường không xoá được để nạp chương trình của mình.
<strong>Cách sửa:</strong> khi mua hàng cũ, yêu cầu người bán <strong>chứng minh xoá và nạp lại được</strong> trước khi trả
tiền. Đây là rủi ro đặc thù của đường học B (mục 13.6).</p>
<h3>🔍 BẪY 6 — Học hoàn toàn bằng mô phỏng rồi đi phỏng vấn</h3>
<p><strong>Hiện tượng:</strong> trả lời tốt câu hỏi về logic và trình tự, nhưng đứng hình ở câu &quot;cảm biến PNP thì đấu
chân chung vào đâu&quot; hoặc &quot;đèn cảm biến sáng mà bit không lên thì làm gì&quot;.
<strong>Cách sửa:</strong> mô phỏng dạy được một nửa nghề. Nửa còn lại cần phần cứng thật — ít nhất một cảm biến
và một đồng hồ vạn năng (mục 13.8).</p>
<h3>🔍 BẪY 7 — Đấu nhầm dây cảm biến ba dây</h3>
<p><strong>Hiện tượng:</strong> cảm biến nóng lên, hoặc chết ngay; hoặc bit không bao giờ lên.
<strong>Cách sửa:</strong> nâu về +24 V, xanh về 0 V, đen là tín hiệu. <strong>Đo trước khi cấp điện</strong>, và cấp điện lần
đầu thì nhìn cảm biến chứ đừng nhìn màn hình (Chương 4).</p>
<h3>🔍 BẪY 8 — Đấu phần điện lưới của bàn khi chưa được đào tạo</h3>
<p><strong>Hiện tượng:</strong> không có hiện tượng nào — cho tới lần chạm nhầm. Điện lưới không cho cơ hội thứ hai.
<strong>Cách sửa:</strong> ranh giới ở mục 13.7. Nhờ người có thẩm quyền làm phần từ ổ cắm tới đầu ra bộ nguồn.
Phần 24 V phía sau thì bạn tự làm, và nó đủ để học gần như mọi thứ trong sách này.</p>
<h3>🔍 BẪY 9 — Dựng bàn xong rồi chỉ chạy ví dụ mẫu</h3>
<p><strong>Hiện tượng:</strong> đấu đúng theo hình, chương trình chạy đúng, nhưng khi máy thật hỏng thì <strong>không biết
bắt đầu từ đâu</strong> — vì chưa bao giờ thấy cái gì hỏng.
<strong>Cách sửa:</strong> bước 4 và bước 8 ở mục 13.9. <strong>Tự gây lỗi có chủ ý</strong> — rút một sợi dây, tháo lỏng một
cảm biến, đảo một chân chung — rồi tự tìm ra. Đây là bài tập giá trị nhất trên bàn.</p>
<hr>
<h2 id="1311-bng-cht">13.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Hỏi gì <strong>trước tiên</strong> khi chọn PLC cho dự án</td>
<td>Khách hàng đã chuẩn hoá theo hãng nào</td>
</tr>
<tr>
<td>Ba tiêu chí hay bị bỏ nhất</td>
<td>Chi phí bản quyền · thời gian có hàng thay · dòng còn sản xuất bao lâu</td>
</tr>
<tr>
<td>Chi phí thật của một PLC</td>
<td>Giá mua + bản quyền + <strong>thời gian dừng máy khi hỏng</strong></td>
</tr>
<tr>
<td>Dự phòng I/O</td>
<td><strong>20 %</strong>, và tính cả nhu cầu giai đoạn sau</td>
</tr>
<tr>
<td>Kênh chuyên biệt (HSC, ngõ ra xung)</td>
<td>Phải chốt <strong>lúc mua</strong> — không thêm bằng phần mềm</td>
</tr>
<tr>
<td>Học rẻ nhất</td>
<td>PLC mềm + mô phỏng — nhưng chỉ học được <strong>một nửa nghề</strong></td>
</tr>
<tr>
<td>Học sát thực tế nhất</td>
<td>PLC thật dòng nhỏ, có đấu dây</td>
</tr>
<tr>
<td>Hai thứ đừng tiết kiệm trên bàn thực hành</td>
<td><strong>Cảm biến thật</strong> và <strong>đồng hồ vạn năng</strong></td>
</tr>
<tr>
<td>⚠ Ranh giới an toàn</td>
<td>Điện lưới → người có thẩm quyền · 24 V → bạn tự làm sau Chương 3</td>
</tr>
<tr>
<td>Bài tập giá trị nhất trên bàn</td>
<td>Rút dây nút Stop NC ra và quan sát · tự gây lỗi rồi chẩn đoán</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1312-t-kim">13.12 Tự kiểm</h2>
<ol>
<li>Nêu bảy tiêu chí chọn PLC cho dự án thật. Tiêu chí nào nên hỏi <strong>trước tiên</strong>, vì sao?</li>
<li>⭐ Vì sao &quot;khả năng cung ứng dài hạn&quot; quan trọng hơn giá mua? Nêu một tình huống cụ thể.</li>
<li>Vì sao chi phí bản quyền phần mềm là <strong>câu hỏi bàn giao</strong> chứ không phải câu hỏi kỹ thuật?</li>
<li>Một nhà máy đã có 30 máy dùng cùng một hãng. Máy thứ 31 nên dùng hãng nào, và vì sao — kể cả khi
hãng khác hợp hơn về kỹ thuật?</li>
<li>Kênh nào <strong>phải chốt lúc mua CPU</strong> vì không thêm được bằng phần mềm?</li>
<li>⭐ So sánh bốn đường học theo ba trục: chi phí, độ giống thực tế, giá trị khi phỏng vấn. Đường nào
bạn chọn và vì sao?</li>
<li>PLC mềm và mô phỏng <strong>không</strong> dạy được những gì? Nêu ít nhất bốn thứ.</li>
<li>Trên bàn thực hành, vì sao phải có ít nhất <strong>một nút NC</strong>? Mô tả thí nghiệm bạn sẽ làm với nó.</li>
<li>⚠ Nêu ranh giới an toàn khi dựng bàn: phần nào bạn tự làm được, phần nào phải nhờ người có thẩm
quyền, và vì sao ranh giới nằm ở đúng chỗ đó?</li>
<li>⭐ Vì sao <strong>cảm biến thật</strong> và <strong>đồng hồ vạn năng</strong> là hai thứ không nên tiết kiệm, dù công tắc
gạt rẻ hơn và giả lập được tín hiệu?</li>
</ol>
<blockquote>
<p>Câu 2, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>thứ mô phỏng không dạy
được chính là thứ phân biệt người biết lập trình PLC với người làm được máy chạy.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 14 — <strong>Năm ngôn ngữ của IEC 61131-3</strong>. Bạn đã có phần cứng và biết chọn nó. Từ đây sách chuyển
sang lập trình: chuẩn cho những ngôn ngữ nào, mỗi ngôn ngữ hợp với việc gì, và vì sao ladder vẫn
chiếm ưu thế ở tầng máy.</p>
<h3>Nguồn tham khảo chương 13</h3>
<ul>
<li>IEC 61131-1 và -2 — <em>Programmable controllers</em>: cơ sở cho các tiêu chí kỹ thuật ở mục 13.2.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu về bảo vệ mạch,
cách ly nguồn và nối đất — nền cho ranh giới an toàn ở mục 13.7.</li>
<li><strong>Catalogue, bảng giá và chính sách bản quyền hiện hành của các hãng nêu ở mục 13.3</strong> — dùng cho
mọi số liệu và tình trạng sản phẩm.</li>
<li>Thông tin về vòng đời sản phẩm và thông báo ngừng sản xuất, công bố trên trang chính thức của từng
hãng — dùng cho tiêu chí 6.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Thông tin có hạn sử dụng — đọc kỹ.</strong> Bảng ở mục 13.3 và mọi nhận định về <strong>giá tương đối, tính
sẵn có, chính sách bản quyền, và dòng sản phẩm</strong> đều <strong>đổi theo thời gian và theo thị trường</strong>. Dòng
đang phổ biến hôm nay có thể ngừng sản xuất; phần mềm đang miễn phí có thể chuyển sang thu phí, và
ngược lại.</p>
<p><strong>Trước khi bỏ tiền, kiểm lại trên trang chính thức của hãng và với nhà phân phối ở địa phương
bạn</strong>, rồi ghi ngày kiểm tra vào hồ sơ dự án của mình. Sách nêu tên để bạn biết đường tra — không
phải để thay việc tra (Phụ lục G).</p>
<p>⚠ <strong>Về phần bàn thực hành:</strong> nội dung mục 13.7–13.8 là <strong>định hướng cho người tự học</strong>, không phải
thiết kế đã được kiểm định. Bàn của bạn, ở nơi của bạn, với vật tư bạn mua — chỉ <strong>người có thẩm
quyền</strong> tại chỗ mới kết luận được là an toàn. Khi nghi ngờ, hỏi trước khi cắm điện.</p>
</blockquote>
<!-- SECTION: ch14_tong_quan_iec_61131_3 -->
<hr>
<h1 id="chương-14-tng-quan-iec-61131-3">Chương 14 — Tổng quan IEC 61131-3</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="141-vì-sao-có-mt-chun-và-nó-tht-s-cho-bn-cái-gì">14.1 Vì sao có một chuẩn, và nó thật sự cho bạn cái gì</h2>
<p>Trước khi có chuẩn, mỗi hãng PLC là một thế giới riêng: ngôn ngữ riêng, tên lệnh riêng, cách tổ chức
chương trình riêng. Chuyển hãng nghĩa là học lại từ đầu.</p>
<p><strong>IEC 61131-3</strong> ra đời để chấm dứt chuyện đó. Nó định nghĩa năm ngôn ngữ, một cách tổ chức chương
trình, và một bộ kiểu dữ liệu chung. Ngày nay gần như mọi hãng đều tuyên bố tuân theo nó.</p>
<p>Nhưng có một điều phải nói thẳng ngay từ đầu, vì hiểu nhầm nó sẽ dẫn tới những kỳ vọng sai:</p>
<blockquote>
<p>⚠ <strong>Chuẩn làm cho KỸ NĂNG của bạn chuyển được giữa các hệ. Nó hiếm khi làm cho CODE chuyển được.</strong></p>
</blockquote>
<p>Bạn học ladder, timer, bộ đếm, máy trạng thái ở một hệ rồi chuyển sang hệ khác — kiến thức đi theo
bạn gần như trọn vẹn, và bạn làm việc được sau vài ngày làm quen. Đó là giá trị thật của chuẩn, và
nó rất lớn.</p>
<p>Nhưng lấy tệp chương trình từ hệ này nạp sang hệ khác thì <strong>không chạy</strong>. Mục 14.6 nói vì sao.</p>
<hr>
<h2 id="142-năm-ngôn-ng-và-vì-sao-cn-ti-năm">14.2 Năm ngôn ngữ — và vì sao cần tới năm</h2>
<p>Chuẩn định nghĩa năm ngôn ngữ. Không phải vì thừa, mà vì <strong>năm nhóm bài toán khác nhau</strong>, và ép tất
cả vào một ngôn ngữ thì luôn có nhóm bị thiệt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Dạng</th>
<th>Sinh ra cho</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>LD</strong> — <em>Ladder Diagram</em></td>
<td>Đồ hoạ, giống sơ đồ mạch rơ-le</td>
<td>Logic nhị phân, liên động, điều khiển ngõ ra</td>
<td>15</td>
</tr>
<tr>
<td><strong>FBD</strong> — <em>Function Block Diagram</em></td>
<td>Đồ hoạ, các khối nối bằng đường tín hiệu</td>
<td>Luồng tín hiệu, xử lý analog, chuỗi khối chức năng</td>
<td>21</td>
</tr>
<tr>
<td><strong>ST</strong> — <em>Structured Text</em></td>
<td>Văn bản, giống Pascal</td>
<td>Tính toán, thuật toán, mảng, máy trạng thái</td>
<td>20</td>
</tr>
<tr>
<td><strong>SFC</strong> — <em>Sequential Function Chart</em></td>
<td>Đồ hoạ, bước và chuyển tiếp</td>
<td><strong>Trình tự</strong> có thứ tự trước sau</td>
<td>21, 26</td>
</tr>
<tr>
<td><strong>IL</strong> — <em>Instruction List</em></td>
<td>Văn bản, giống hợp ngữ</td>
<td>⚠ Di sản — chỉ để <strong>đọc</strong> chương trình cũ</td>
<td>21</td>
</tr>
</tbody></table></div>
<h3>Chọn ngôn ngữ theo bài toán</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài toán</th>
<th>Ngôn ngữ hợp nhất</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Van chỉ mở khi cửa đóng và có khí và không lỗi&quot;</td>
<td><strong>LD</strong></td>
<td>Liên động nhìn thấy được; người bảo trì chẩn đoán bằng mắt</td>
</tr>
<tr>
<td>&quot;Nếu tín hiệu vượt ngưỡng thì lọc rồi đưa qua bộ điều khiển&quot;</td>
<td><strong>FBD</strong></td>
<td>Luồng tín hiệu đi từ trái sang phải, thấy được đường đi</td>
</tr>
<tr>
<td>&quot;Tính hiệu suất, quy đổi thang đo, xử lý mảng&quot;</td>
<td><strong>ST</strong></td>
<td>Ladder làm việc này rất tệ</td>
</tr>
<tr>
<td>&quot;Bước 10 chờ board, bước 20 nâng kẹp, bước 30…&quot;</td>
<td><strong>SFC</strong> hoặc <strong>ST (<code>CASE</code>)</strong></td>
<td>Trình tự là cấu trúc, không phải logic tổ hợp</td>
</tr>
<tr>
<td>&quot;Đọc chương trình máy 1998 để sửa&quot;</td>
<td><strong>IL</strong></td>
<td>Không có lựa chọn — xem mục 21</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Nhắc lại quy tắc quan trọng nhất về chọn ngôn ngữ</strong> (Chương 20, mục 20.6):
<strong>chọn theo người sẽ SỬA chương trình, không theo người viết nó.</strong> Bảng trên nói cái gì <em>hợp</em>; câu
hỏi &quot;ai sẽ mở nó ra lúc hai giờ sáng&quot; mới là câu quyết định.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Không phải chọn một ngôn ngữ cho cả dự án.</strong>
Mọi hệ hiện đại cho phép <strong>mỗi khối một ngôn ngữ</strong>. Đó chính là điều kiện để làm được bảng phân
chia ở Chương 20: liên động và ngõ ra bằng LD, trình tự bằng ST hoặc SFC, tính toán bằng ST.</p>
</blockquote>
<hr>
<h2 id="143-pou-ba-loi-đơn-v-t-chc-chương-trình">14.3 ⭐ POU — ba loại đơn vị tổ chức chương trình</h2>
<p>Đây là khái niệm trung tâm của chuẩn, và là thứ phân biệt người hiểu chuẩn với người chỉ biết gõ lệnh.</p>
<p><strong>Đơn vị tổ chức chương trình</strong> <em>(Program Organization Unit, POU)</em> là một mẩu chương trình có thể gọi
được. Chuẩn có ba loại, và <strong>điểm phân biệt duy nhất là bộ nhớ</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại POU</th>
<th>Có bộ nhớ riêng?</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Function</strong> <em>(hàm, FUN)</em></td>
<td><strong>Không</strong></td>
<td>Cùng đầu vào luôn cho cùng đầu ra. Không nhớ gì giữa các lần gọi</td>
</tr>
<tr>
<td><strong>Function Block</strong> <em>(khối chức năng, FB)</em></td>
<td>⭐ <strong>Có</strong></td>
<td>Nhớ trạng thái giữa các lần gọi. Mỗi chỗ dùng cần một <strong>thể hiện</strong> riêng</td>
</tr>
<tr>
<td><strong>Program</strong> <em>(chương trình, PRG)</em></td>
<td>Có</td>
<td>POU mức cao nhất, được gán vào một tác vụ để chạy</td>
</tr>
</tbody></table></div>
<h3>Vì sao &quot;có bộ nhớ hay không&quot; là câu hỏi quan trọng</h3>
<p>Xét hai thứ bạn đã dùng nhiều lần:</p>
<pre><code class="language-iecst">// ABS là FUNCTION — không cần nhớ gì
AbsValue := ABS(Deviation);          // gọi bao nhiêu lần cũng được, không cần khai báo gì

// TON là FUNCTION BLOCK — phải nhớ đã đếm tới đâu
VAR
    T_Step20 : TON;                  // ⭐ phải khai báo một THỂ HIỆN
END_VAR
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
</code></pre>
<p><code>ABS</code> không cần nhớ gì — đưa vào −5 thì luôn ra 5. <code>TON</code> <strong>phải</strong> nhớ nó đã đếm được bao lâu, và bộ
nhớ đó nằm ở <strong>thể hiện</strong> <em>(instance)</em> <code>T_Step20</code>.</p>
<blockquote>
<p>⚠⚠ <strong>Đây là gốc của một nhóm bẫy đã gặp ba lần trong sách.</strong>
Dùng chung một thể hiện FB cho hai việc khác nhau thì hai việc <strong>ghi đè bộ nhớ của nhau</strong>:</p>
<ul>
<li>Chương 16, Bẫy 2 — hai tín hiệu dùng chung một khối bắt cạnh;</li>
<li>Chương 18 — hai bộ đếm dùng chung một thể hiện;</li>
<li>Chương 20, Bẫy 7 — hai bước dùng chung một timer.</li>
</ul>
<p>Cả ba là <strong>cùng một lỗi</strong>, và bây giờ bạn biết tên của nó: <strong>dùng chung thể hiện của khối chức
năng</strong>. Quy tắc: <strong>mỗi chỗ dùng, một thể hiện riêng.</strong> Không có ngoại lệ.</p>
</blockquote>
<h3>Thể hiện — hiểu bằng một hình ảnh</h3>
<p>Khối chức năng là <strong>bản thiết kế</strong>; thể hiện là <strong>cái máy được làm ra từ bản thiết kế đó</strong>.</p>
<pre><code class="language-text">   FB &quot;TON&quot;  ← bản thiết kế: biết cách đếm thời gian
      │
      ├── thể hiện T_Step20   ← bộ nhớ riêng: đang đếm tới 1,2 s
      ├── thể hiện T_Step40   ← bộ nhớ riêng: chưa bắt đầu
      └── thể hiện T_AirLow   ← bộ nhớ riêng: đã xong
</code></pre>
<p>Ba thể hiện dùng chung một bản thiết kế, nhưng <strong>mỗi cái nhớ việc của mình</strong>. Nếu bạn chỉ tạo một thể
hiện rồi dùng cho cả ba chỗ, cả ba cùng ghi vào một mẩu bộ nhớ — và không cái nào đúng.</p>
<h3>⚠ &quot;FB có bộ nhớ&quot; đúng với THỂ HIỆN, không đúng với mọi biến bên trong nó</h3>
<p>Có một loại biến ⭐ <strong>không nhớ gì cả, kể cả khi nằm trong một FB</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ khoá</th>
<th>Hành vi giữa hai lần gọi</th>
</tr>
</thead>
<tbody><tr>
<td><code>VAR</code> (trong FB)</td>
<td>⭐ <strong>Giữ giá trị</strong> — đây là bộ nhớ của thể hiện</td>
</tr>
<tr>
<td>⚠⚠ <code>VAR_TEMP</code></td>
<td>⭐ <strong>Khởi tạo lại mỗi lần gọi POU</strong> — giá trị lần trước <strong>mất sạch</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bẫy:</strong> khai một biến đếm bằng <code>VAR_TEMP</code> rồi cộng dồn vào nó. Nó <strong>không bao giờ cộng được</strong> —
mỗi lần gọi, biến quay về giá trị khởi tạo của kiểu. ⚠ Không có báo lỗi; chỉ có một con số mãi
không tăng.</p>
<p>⭐ Ngược lại, <code>VAR_TEMP</code> là <strong>lựa chọn đúng</strong> cho biến trung gian dùng xong bỏ — biến đếm vòng lặp,
kết quả tạm của một phép tính. Nó nói rõ ý định <em>&quot;cái này không mang thông tin sang lần sau&quot;</em>, và
⭐ <strong>tránh được đúng loại lỗi ở Chương 11 mục 11.7</strong> (hai POU vô tình chia nhau một biến).</p>
</blockquote>
<h3>⭐ Ba hướng tham số — và hướng thứ ba ít ai biết</h3>
<p>Khi khai báo giao diện của một POU, chuẩn có <strong>ba</strong> hướng, không phải hai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ khoá</th>
<th>Chiều</th>
<th>⭐ Truyền cái gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>VAR_INPUT</code></td>
<td>Vào</td>
<td><strong>Bản sao giá trị</strong> — POU được gọi không sửa được biến gốc</td>
</tr>
<tr>
<td><code>VAR_OUTPUT</code></td>
<td>Ra</td>
<td>Kết quả trả về cho bên gọi</td>
</tr>
<tr>
<td>⭐⭐ <code>VAR_IN_OUT</code></td>
<td><strong>Vào và ra cùng lúc</strong></td>
<td>⭐ <strong>Chính vị trí bộ nhớ</strong> — POU được gọi <strong>sửa thẳng biến của bên gọi</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao <code>VAR_IN_OUT</code> quan trọng khi chương trình lớn lên:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Với <code>VAR_INPUT</code>/<code>VAR_OUTPUT</code></th>
<th>⭐ Với <code>VAR_IN_OUT</code></th>
</tr>
</thead>
<tbody><tr>
<td>FB cần <strong>sửa một <code>STRUCT</code></strong> của bên gọi</td>
<td>Phải chép vào, sửa, chép ra — ⚠ hai bản dễ lệch nhau</td>
<td>Sửa thẳng, <strong>một bản duy nhất</strong></td>
</tr>
<tr>
<td>Truyền một <strong>mảng lớn</strong></td>
<td>⚠ Chép cả mảng mỗi lần gọi</td>
<td>⭐ Chỉ truyền chỗ nó nằm</td>
</tr>
</tbody></table></div>
<p>⭐ Đây chính là công cụ cho mẫu <strong>&quot;một FB trạm, dùng cho nhiều trạm&quot;</strong> ở Chương 27, và cho việc
⭐ <strong>truyền cả bản ghi công thức vào một khối xử lý</strong> ở Chương 29 — thay vì liệt kê ba mươi tham số
đầu vào rời rạc.</p>
<p>⚠ <strong>Cái giá:</strong> vì POU sửa thẳng biến gốc, ⭐ <strong>bạn mất tính chất &quot;gọi hàm không có tác dụng phụ&quot;</strong>.
Khi đọc code người khác, một tham số <code>VAR_IN_OUT</code> nghĩa là ⚠ <strong>giá trị của bạn có thể đã bị đổi sau
lời gọi</strong> — điều mà <code>VAR_INPUT</code> bảo đảm là không.</p>
</blockquote>
<h3>Khi nào viết FB của riêng mình</h3>
<p>Khi bạn thấy mình <strong>chép đi chép lại cùng một đoạn logic cho nhiều đối tượng giống nhau</strong>.</p>
<p>Trên DP-01 có bốn xy-lanh hai vị trí — hai chặn, hai kẹp — và logic điều khiển chúng giống hệt nhau:
ra lệnh, chờ phản hồi, timeout thì báo lỗi. Thay vì viết bốn lần, viết <strong>một FB</strong> rồi tạo <strong>bốn thể
hiện</strong>:</p>
<pre><code class="language-iecst">VAR
    Cyl_Stop1  : FB_Cylinder2Pos;
    Cyl_Clamp1 : FB_Cylinder2Pos;
    Cyl_Stop2  : FB_Cylinder2Pos;
    Cyl_Clamp2 : FB_Cylinder2Pos;
END_VAR
</code></pre>
<p>Sửa một lỗi trong FB là sửa cho cả bốn. Chương 27 và Chương 30 nói kỹ cách viết FB dùng lại được.</p>
<hr>
<h2 id="144-tác-v-chương-trình-chy-khi-nào">14.4 Tác vụ — chương trình chạy khi nào</h2>
<p><strong>Tác vụ</strong> <em>(task)</em> quyết định POU nào chạy, chạy khi nào, và với mức ưu tiên nào.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại tác vụ</th>
<th>Chạy khi</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chu kỳ</strong> <em>(cyclic / periodic)</em></td>
<td>Đều đặn theo chu kỳ đặt trước</td>
<td>Phần lớn logic máy</td>
</tr>
<tr>
<td><strong>Sự kiện</strong> <em>(event / interrupt)</em></td>
<td>Khi có sự kiện — sườn tín hiệu, lỗi phần cứng</td>
<td>Việc cần đáp ứng nhanh, không chờ được vòng quét</td>
</tr>
<tr>
<td><strong>Tự do</strong> <em>(freewheeling / continuous)</em></td>
<td>Chạy xong lại chạy tiếp, không có chu kỳ cố định</td>
<td>Chương trình chính ở các hệ đơn giản</td>
</tr>
</tbody></table></div>
<p>Ba điều cần nhớ:</p>
<ul>
<li><strong>Tác vụ chu kỳ ngắn hơn không phải lúc nào cũng tốt hơn.</strong> Chu kỳ 1 ms cho logic không cần nhanh
chỉ làm CPU bận và đẩy các tác vụ khác ra rìa.</li>
<li>⚠ <strong>Tác vụ có mức ưu tiên.</strong> Tác vụ ưu tiên cao chen ngang tác vụ ưu tiên thấp. Nếu hai tác vụ cùng
ghi vào một biến, kết quả phụ thuộc thời điểm chen ngang — một loại lỗi rất khó tái hiện.</li>
<li><strong>Mỗi tác vụ có watchdog riêng</strong> ở nhiều hệ (Chương 20, mục 20.8).</li>
</ul>
<blockquote>
<p>💡 Với máy cỡ DP-01, <strong>một tác vụ chu kỳ là đủ</strong>. Chỉ thêm tác vụ khi có lý do đo được — ví dụ cần
đọc một tín hiệu nhanh hơn chu kỳ chính, và bạn đã xác nhận bằng số liệu chứ không phải bằng cảm
giác (Chương 10).</p>
</blockquote>
<hr>
<h2 id="145-kiu-d-liu-bng-tra-nhanh">14.5 Kiểu dữ liệu — bảng tra nhanh</h2>
<p>Chuẩn định nghĩa một bộ kiểu dữ liệu chung. Chương 11 nói kỹ; đây là bảng để bạn nhận mặt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Kiểu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Nhị phân</td>
<td><code>BOOL</code></td>
<td>Một bit — đúng/sai</td>
</tr>
<tr>
<td>Số nguyên</td>
<td><code>SINT</code> <code>INT</code> <code>DINT</code> <code>LINT</code></td>
<td>8 / 16 / 32 / 64 bit, có dấu</td>
</tr>
<tr>
<td>Số nguyên không dấu</td>
<td><code>USINT</code> <code>UINT</code> <code>UDINT</code></td>
<td></td>
</tr>
<tr>
<td>Bit gộp</td>
<td><code>BYTE</code> <code>WORD</code> <code>DWORD</code></td>
<td>Dùng như một nhóm bit, không phải như số</td>
</tr>
<tr>
<td>Số thực</td>
<td><code>REAL</code> <code>LREAL</code></td>
<td>32 / 64 bit — ⚠ không so sánh bằng (Chương 19)</td>
</tr>
<tr>
<td>Thời gian</td>
<td><code>TIME</code> <code>DATE</code> <code>TIME_OF_DAY</code></td>
<td><code>TIME</code> viết dạng <code>T#2S</code>, <code>T#500MS</code></td>
</tr>
<tr>
<td>Chuỗi</td>
<td><code>STRING</code> <code>WSTRING</code></td>
<td>Ít dùng ở tầng máy; hay gặp khi nối mạng (Chương 42)</td>
</tr>
<tr>
<td>Người dùng tự định nghĩa</td>
<td><code>STRUCT</code>, <code>ARRAY</code>, kiểu liệt kê</td>
<td>Chương 11, Chương 30</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="146-s-tht-v-tính-kh-chuyn">14.6 ⭐ Sự thật về &quot;tính khả chuyển&quot;</h2>
<p>Đây là mục mà người mới hay hiểu sai, và hiểu sai nó dẫn tới quyết định dự án sai.</p>
<h3>Cái gì chuyển được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chuyển được</th>
<th>Mức độ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kiến thức và kỹ năng của bạn</strong></td>
<td>⭐ Gần như trọn vẹn</td>
</tr>
<tr>
<td><strong>Cấu trúc chương trình</strong> — cách chia POU, cách tổ chức trình tự</td>
<td>Cao</td>
</tr>
<tr>
<td><strong>Thiết kế</strong> — bảng I/O, máy trạng thái, mô tả trình tự</td>
<td>⭐ Trọn vẹn, vì nó không phải code</td>
</tr>
<tr>
<td>Khái niệm ngôn ngữ — nấc thang, <code>CASE</code>, thể hiện FB</td>
<td>Cao</td>
</tr>
</tbody></table></div>
<h3>Cái gì <strong>không</strong> chuyển được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không chuyển được</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tệp dự án</strong></td>
<td>Định dạng riêng của từng hãng, không có định dạng chung được dùng rộng rãi</td>
</tr>
<tr>
<td><strong>Địa chỉ và ánh xạ I/O</strong></td>
<td>Cách đánh địa chỉ khác nhau hoàn toàn (Chương 8, mục 8.4)</td>
</tr>
<tr>
<td><strong>Cấu hình phần cứng</strong></td>
<td>Gắn với đúng dòng CPU và module</td>
</tr>
<tr>
<td><strong>Lệnh mở rộng của hãng</strong></td>
<td>Mỗi hãng một bộ lệnh riêng ngoài chuẩn — và người ta dùng chúng rất nhiều</td>
</tr>
<tr>
<td>⚠ <strong>Chi tiết hành vi</strong></td>
<td>Chia cho 0, làm tròn, tràn số, biến giữ được — Chương 16, 19 đã cho thấy khác nhau tới mức nào</td>
</tr>
</tbody></table></div>
<h3>Vì sao thực tế lại như vậy</h3>
<p>Chuẩn định nghĩa <strong>ngôn ngữ</strong>, không định nghĩa <strong>định dạng tệp</strong> hay <strong>thư viện lệnh đầy đủ</strong>. Mỗi
hãng hiện thực chuẩn rồi thêm phần mở rộng của mình — và phần mở rộng đó thường là phần tiện nhất,
nên người ta dùng, nên chương trình trở nên gắn chặt với hãng.</p>
<blockquote>
<p>⚠ <strong>Hệ quả thực tế cho dự án:</strong>
Đừng lập kế hoạch dựa trên giả định &quot;sau này chuyển hãng cũng dễ&quot;. <strong>Việc chọn hãng là một quyết
định dài hạn</strong> (Chương 13, tiêu chí 6 và 7), và chi phí đổi hãng giữa chừng là chi phí viết lại,
không phải chi phí chuyển đổi.</p>
<p>Ngược lại, <strong>đừng sợ học một hãng cụ thể vì lo phí công</strong>. Kỹ năng chuyển được; chỉ có tệp là không.</p>
</blockquote>
<blockquote>
<p>💡 <strong>CODESYS là mốc đối chiếu hữu ích.</strong>
Nó bám chuẩn sát nhất và chạy trên phần cứng của nhiều hãng. Học trên đó thì bạn học <strong>chuẩn</strong>, ít
lẫn phương ngữ của một hãng — nên khi chuyển sang hệ khác, bạn nhận ra ngay cái gì là chuẩn và cái
gì là phần thêm của hãng. Đó là lý do sách dùng nó làm mốc.</p>
</blockquote>
<hr>
<h2 id="147-trên-máy-mu-dp-01-chương-trình-đưc-t-chc-th-nào">14.7 Trên máy mẫu DP-01 — chương trình được tổ chức thế nào</h2>
<p>Áp tất cả khái niệm của chương vào một bố cục cụ thể:</p>
<pre><code class="language-text">   Tác vụ chu kỳ (ví dụ 10 ms)
      │
      ├── PRG_Main ─────────────── gọi các phần theo thứ tự
      │     │
      │     ├── PRG_Safety     (LD)  ── đọc trạng thái mạch an toàn, điều kiện cho phép
      │     ├── PRG_Mode       (ST)  ── máy trạng thái: chế độ máy (Ch.25)
      │     ├── PRG_Stn1Seq    (ST)  ── trình tự trạm 1 bằng CASE (Ch.26)
      │     ├── PRG_Stn2Seq    (ST)  ── trình tự trạm 2
      │     ├── PRG_Outputs    (LD)  ── ⭐ điều khiển ngõ ra cuối cùng, có liên động
      │     └── PRG_Stats      (ST)  ── đếm, tính chu kỳ, hiệu suất (Ch.19)
      │
      └── các thể hiện FB dùng chung:
            Cyl_Stop1, Cyl_Clamp1, Cyl_Stop2, Cyl_Clamp2  : FB_Cylinder2Pos
</code></pre>
<p>Bốn điều rút ra từ bố cục này:</p>
<ul>
<li><strong>Ngôn ngữ chọn theo từng phần</strong>, đúng bảng phân chia ở Chương 20 mục 20.6. <code>PRG_Safety</code> và
<code>PRG_Outputs</code> là LD vì đó là chỗ người bảo trì nhìn đầu tiên.</li>
<li><strong>Thứ tự gọi có ý nghĩa.</strong> An toàn và chế độ chạy trước, trình tự chạy giữa, ngõ ra chạy <strong>cuối
cùng</strong> — để mọi quyết định đã xong trước khi ghi ra thế giới thật (Chương 10).</li>
<li><strong>Ngõ ra được ghi ở đúng một chỗ</strong>: <code>PRG_Outputs</code>. Trình tự chỉ đặt <strong>yêu cầu</strong> (<code>M_Stn1_ClampReq</code>),
không chạm trực tiếp vào <code>DO_</code>. Đây là cách tránh lỗi ghi trùng một cách có hệ thống, chứ không
dựa vào việc nhớ (Chương 15 Bẫy 1, Chương 20 Bẫy 2).</li>
<li><strong>Bốn xy-lanh dùng chung một FB, bốn thể hiện riêng</strong> — đúng quy tắc ở mục 14.3.</li>
</ul>
<p>Bố cục này là thứ bạn sẽ xây dần qua các chương còn lại của Phần III và Phần IV.</p>
<hr>
<h2 id="148-khác-bit-gia-các-hãng">14.8 Khác biệt giữa các hãng</h2>
<p>Chuẩn thì chung; mức độ và cách hiện thực thì khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Tên gọi ST</td>
<td><strong>SCL</strong></td>
<td>ST</td>
<td>ST</td>
<td>ST</td>
</tr>
<tr>
<td>POU mức chương trình</td>
<td>Khối tổ chức <strong>OB</strong>, cộng FC (hàm) và FB</td>
<td>Khối chương trình, FB, FUN</td>
<td><strong>Program</strong> trong <strong>Task</strong>, gồm nhiều <strong>Routine</strong></td>
<td>POU: PRG / FB / FUN</td>
</tr>
<tr>
<td>⚠ Cách gọi POU chính</td>
<td>Chương trình chu kỳ nằm trong <strong>OB1</strong></td>
<td>Chương trình chính quét tuần tự</td>
<td>⭐ <strong>Bắt buộc khai báo Task</strong> và gán Program vào đó</td>
<td><strong>Bắt buộc khai báo Task</strong></td>
</tr>
<tr>
<td>Bộ nhớ thể hiện FB</td>
<td>Khối dữ liệu thể hiện <em>(instance DB)</em></td>
<td>Vùng thiết bị được gán</td>
<td>Tag kiểu FB (Add-On Instruction)</td>
<td>Biến kiểu FB</td>
</tr>
<tr>
<td>Khối tự viết dùng lại</td>
<td>FB / FC</td>
<td>FB</td>
<td><strong>AOI</strong> — <em>Add-On Instruction</em></td>
<td>FB</td>
</tr>
<tr>
<td>SFC</td>
<td><strong>S7-GRAPH</strong></td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC</td>
</tr>
<tr>
<td>⚠ Lệnh ngoài chuẩn</td>
<td>Rất nhiều, và rất tiện</td>
<td>Nhiều, gắn với mô hình thiết bị</td>
<td>Nhiều, mô hình tag rất mạnh</td>
<td>Ít nhất — bám chuẩn sát nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối là hàng giải thích vì sao code không chuyển được.</strong>
Bộ lệnh mở rộng của mỗi hãng chính là phần tiện nhất để dùng, nên chương trình thật gần như luôn
chứa chúng. Chuẩn chỉ phủ phần lõi.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="149-by-thưng-gp">14.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng chung một thể hiện khối chức năng</h3>
<p>Bẫy trung tâm của chương, và đã xuất hiện ở Chương 16, 18, 20 dưới ba hình dạng khác nhau.</p>
<p><strong>Hiện tượng:</strong> timer báo sai bước; bộ đếm nhảy loạn; bắt cạnh lúc được lúc không. Triệu chứng khó
đoán vì hai chỗ dùng ghi đè lẫn nhau theo thứ tự gọi.
<strong>Cách sửa:</strong> mỗi chỗ dùng một thể hiện riêng, đặt tên theo chỗ dùng (<code>T_Step20</code>, không phải <code>T1</code>).</p>
<h3>🔍 BẪY 2 — Tưởng chuẩn nghĩa là chuyển được tệp dự án</h3>
<p><strong>Hiện tượng:</strong> lập kế hoạch dự án dựa trên giả định sai; hoặc bỏ nhiều ngày tìm cách chuyển đổi tự
động rồi vẫn phải viết lại tay.
<strong>Cách sửa:</strong> mục 14.6. Chuẩn cho <strong>kỹ năng</strong> khả chuyển, không cho <strong>code</strong> khả chuyển.</p>
<h3>🔍 BẪY 3 — Viết một POU khổng lồ</h3>
<p><strong>Hiện tượng:</strong> một khối vài nghìn dòng làm mọi việc; không ai đọc nổi, không sửa được phần nào mà
không sợ hỏng phần khác.
<strong>Cách sửa:</strong> chia theo <strong>chức năng</strong> như bố cục ở mục 14.7. Mỗi POU trả lời một câu hỏi.</p>
<h3>🔍 BẪY 4 — Chia POU theo bước trình tự</h3>
<p>Viết <code>PRG_Step10</code>, <code>PRG_Step20</code>, <code>PRG_Step30</code>…</p>
<p><strong>Hiện tượng:</strong> logic của cùng một xy-lanh nằm rải ở sáu khối; sửa hành vi của nó phải mở sáu chỗ.
<strong>Cách sửa:</strong> chia theo <strong>cơ cấu</strong>, không theo bước. Trình tự chỉ ra lệnh; cơ cấu tự lo phần của nó
(Chương 27, Chương 30).</p>
<h3>🔍 BẪY 5 — Thêm tác vụ ưu tiên cao mà không nghĩ tới biến dùng chung</h3>
<p><strong>Hiện tượng:</strong> một biến thỉnh thoảng có giá trị &quot;không thể xảy ra&quot;; lỗi không tái hiện được, và biến
mất khi bạn thêm code để quan sát.
<strong>Cách sửa:</strong> hai tác vụ <strong>không được cùng ghi</strong> vào một biến. Nếu buộc phải trao đổi dữ liệu, dùng
đúng cơ chế mà hệ của bạn cung cấp cho việc đó.</p>
<h3>🔍 BẪY 6 — Chọn ngôn ngữ theo sở thích cá nhân</h3>
<p><strong>Hiện tượng:</strong> không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn vắng mặt.
<strong>Cách sửa:</strong> Chương 20, mục 20.6. Đây là quyết định thuộc đặc tả, và phải hỏi khách hàng.</p>
<h3>🔍 BẪY 7 — Dùng hàm khi lẽ ra cần khối chức năng</h3>
<p>Viết một hàm rồi mong nó nhớ trạng thái giữa các lần gọi.</p>
<p><strong>Hiện tượng:</strong> giá trị &quot;quên&quot; mỗi vòng quét; logic đếm hoặc trễ không bao giờ hoạt động.
<strong>Cách sửa:</strong> cần nhớ thì phải là <strong>khối chức năng</strong> với thể hiện riêng. Hàm theo định nghĩa là không
có bộ nhớ (mục 14.3).</p>
<hr>
<h2 id="1410-bng-cht">14.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Chuẩn có mấy ngôn ngữ</td>
<td>Năm: LD · FBD · ST · SFC · IL (IL là di sản)</td>
</tr>
<tr>
<td>Có phải chọn một ngôn ngữ cho cả dự án</td>
<td><strong>Không</strong> — mỗi POU một ngôn ngữ</td>
</tr>
<tr>
<td>Phân biệt Function với Function Block</td>
<td><strong>Bộ nhớ</strong>: hàm không có, khối chức năng có</td>
</tr>
<tr>
<td>Mỗi chỗ dùng khối chức năng cần gì</td>
<td><strong>Một thể hiện riêng</strong> — không có ngoại lệ</td>
</tr>
<tr>
<td>Khi nào viết FB của mình</td>
<td>Khi chép đi chép lại cùng logic cho nhiều đối tượng giống nhau</td>
</tr>
<tr>
<td>Tác vụ quyết định gì</td>
<td>POU nào chạy, khi nào, ưu tiên bao nhiêu</td>
</tr>
<tr>
<td>Hai tác vụ cùng ghi một biến</td>
<td>❌ Không được — lỗi khó tái hiện</td>
</tr>
<tr>
<td>Chuẩn làm gì khả chuyển</td>
<td>⭐ <strong>Kỹ năng và thiết kế</strong> — không phải tệp dự án</td>
</tr>
<tr>
<td>Ngõ ra nên ghi ở đâu</td>
<td><strong>Đúng một POU</strong>, chạy cuối cùng</td>
</tr>
<tr>
<td>⚠⚠ <code>VAR_TEMP</code></td>
<td>⭐ <strong>Khởi tạo lại mỗi lần gọi</strong> — FB có bộ nhớ, biến này thì không</td>
</tr>
<tr>
<td>⭐⭐ Hướng tham số thứ ba</td>
<td><strong><code>VAR_IN_OUT</code></strong> — truyền <strong>vị trí bộ nhớ</strong>, POU sửa thẳng biến bên gọi</td>
</tr>
<tr>
<td>Khi nào cần <code>VAR_IN_OUT</code></td>
<td>⭐ FB sửa một <code>STRUCT</code> · truyền <strong>mảng lớn</strong> không muốn chép (Ch.27, Ch.29)</td>
</tr>
<tr>
<td>⚠ Cái giá của <code>VAR_IN_OUT</code></td>
<td>⭐ <strong>Mất bảo đảm &quot;gọi xong biến của tôi không đổi&quot;</strong></td>
</tr>
<tr>
<td>Chia POU theo gì</td>
<td>Theo <strong>cơ cấu và chức năng</strong>, không theo bước trình tự</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1411-t-kim">14.11 Tự kiểm</h2>
<ol>
<li>Kể năm ngôn ngữ của chuẩn và cho biết ngôn ngữ nào chỉ còn dùng để đọc chương trình cũ.</li>
<li>⭐ Phân biệt <strong>Function</strong> với <strong>Function Block</strong>. Điểm phân biệt duy nhất là gì?</li>
<li>Vì sao <code>ABS</code> không cần khai báo gì trong khi <code>TON</code> phải khai báo một thể hiện?</li>
<li>⭐ Ba bẫy ở Chương 16, 18 và 20 thực ra là <strong>cùng một lỗi</strong>. Lỗi đó tên là gì, và quy tắc phòng
tránh là gì?</li>
<li>Nêu ba loại tác vụ và cho biết loại nào dùng cho phần lớn logic máy.</li>
<li>Vì sao hai tác vụ không được cùng ghi vào một biến? Mô tả triệu chứng đặc trưng của lỗi này.</li>
<li>⭐ Chuẩn IEC 61131-3 làm cho cái gì khả chuyển và cái gì <strong>không</strong> khả chuyển? Nêu ít nhất ba thứ
mỗi bên.</li>
<li>Vì sao chương trình thật gần như luôn gắn chặt với một hãng, dù hãng đó tuân theo chuẩn?</li>
<li>Trong bố cục ở mục 14.7, vì sao <code>PRG_Outputs</code> chạy <strong>cuối cùng</strong> và vì sao nó là <strong>nơi duy nhất</strong>
ghi vào các tag <code>DO_</code>?</li>
<li>⭐ Vì sao chia POU theo <strong>cơ cấu</strong> tốt hơn chia theo <strong>bước trình tự</strong>? Nêu hậu quả cụ thể của
cách chia sai.</li>
<li>⚠⚠ Bạn khai một biến đếm bằng <code>VAR_TEMP</code> rồi cộng dồn. Nó không bao giờ tăng. ⭐ Vì sao, và
<code>VAR_TEMP</code> thì <strong>đúng</strong> cho loại biến nào?</li>
<li>⭐⭐ Nêu <strong>ba</strong> hướng tham số của một POU. Hướng thứ ba truyền cái gì khác hai hướng kia, và điều
đó cho phép làm gì mà hai hướng kia không làm được?</li>
<li>⭐ Nêu cái giá phải trả khi dùng <code>VAR_IN_OUT</code>. Khi <strong>đọc code người khác</strong>, thấy tham số kiểu này
thì phải cảnh giác điều gì?</li>
</ol>
<blockquote>
<p>Câu 2, 4 và 7 là ba câu phân loại. Câu 4 là tinh thần của cả chương: <strong>nhiều bẫy trông khác nhau
thật ra là một khái niệm chưa nắm chắc.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 15 — <strong>Ladder Diagram</strong>. Chương này đã cho bạn bản đồ; từ đây đi vào từng ngôn ngữ, bắt đầu
bằng ngôn ngữ chiếm ưu thế ở tầng máy và cũng là ngôn ngữ có cái bẫy nguy hiểm nhất trong nghề.</p>
<h3>Nguồn tham khảo chương 14</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa năm ngôn ngữ,
ba loại POU, mô hình tác vụ, và bộ kiểu dữ liệu chuẩn. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-1 — <em>Programmable controllers, Part 1: General information</em>: mô hình phần mềm tổng thể.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng đối chiếu ở mục 14.8: tên gọi POU,
cách khai báo tác vụ, cơ chế bộ nhớ thể hiện, và tên gói SFC của từng hãng.</li>
<li><strong>Hanssen, Dag H.</strong> — <em>Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
CoDeSys</em>, §6.6: ba hướng tham số <code>VAR_INPUT</code> / <code>VAR_OUTPUT</code> / ⭐ <strong><code>VAR_IN_OUT</code></strong> (POU được gọi nhận
<strong>chính vị trí bộ nhớ</strong> nên sửa được biến của bên gọi), và ⚠ <strong><code>VAR_TEMP</code></strong> — khởi tạo lại ở mỗi
lần gọi POU nên <strong>không mang được giá trị sang lần sau</strong>.</li>
</ul>
<blockquote>
<p>⚡ Nhận định ở mục 14.6 về tính khả chuyển là <strong>quan sát thực tế của nghề</strong>, không phải phát biểu
của tiêu chuẩn. Bản thân chuẩn không hứa hẹn khả chuyển ở mức tệp dự án; kỳ vọng đó đến từ cách
chuẩn được giới thiệu, không từ nội dung của nó.</p>
</blockquote>
<!-- SECTION: ch15_ladder_diagram -->
<hr>
<h1 id="chương-15-ladder-diagram-nn-tng">Chương 15 — Ladder Diagram: nền tảng</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, công tắc áp suất khí, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="151-bài-toán-c-máy-chy-đúng-cho-ti-lúc-đt-mt-si-dây">15.1 Bài toán: cỗ máy chạy đúng cho tới lúc đứt một sợi dây</h2>
<p>Một trạm chuyền có nút Dừng. Kỹ sư viết logic, chạy thử: nhấn Dừng thì chuyền dừng, nhả ra thì chạy
lại. Nghiệm thu đạt. Máy chạy sản xuất ba tháng không sự cố.</p>
<p>Rồi một sợi dây từ nút Dừng về tủ bị chuột cắn đứt.</p>
<p>Người vận hành nhấn nút Dừng. <strong>Chuyền vẫn chạy.</strong></p>
<p>Không có lệnh nào sai. Chương trình y nguyên như lúc nghiệm thu. Cái sai nằm ở một chỗ mà rất nhiều
người viết PLC không bao giờ nghĩ tới: <strong>tổ hợp giữa loại tiếp điểm vật lý ngoài kia và loại lệnh
trong code</strong>. Có bốn tổ hợp. Chỉ <strong>một</strong> tổ hợp vừa đúng logic vừa an toàn khi đứt dây.</p>
<p>Chương này dạy ngôn ngữ Ladder Diagram, và trọng tâm của nó là dứt điểm bốn tổ hợp đó.</p>
<hr>
<h2 id="152-ladder-hot-đng-th-nào">15.2 Ladder hoạt động thế nào</h2>
<p><strong>Ladder Diagram (LD)</strong> — sơ đồ hình thang — là ngôn ngữ lập trình PLC phổ biến nhất thế giới. Nó được
thiết kế để <strong>trông giống sơ đồ mạch rơ-le</strong>, vì thế hệ PLC đầu tiên ra đời để thay thế đúng những tủ
rơ-le đó, và người phải đọc chương trình là thợ điện chứ không phải lập trình viên.</p>
<h3>Giải phẫu một nấc thang</h3>
<pre><code class="language-text">   ray trái                                              ray phải
      │                                                     │
      │   DI_StartPB      DI_StopPB                          │
      ├────┤ ├──────────────┤ ├───────────────( DO_ConvRun )─┤
      │                                                     │
      │  ← ─── điều kiện ─── →              ← kết quả →      │
</code></pre>
<ul>
<li><strong>Hai ray dọc</strong> — bên trái là &quot;nguồn&quot;, bên phải là &quot;đích&quot;. Đây là hình ảnh vay mượn từ sơ đồ rơ-le.</li>
<li><strong>Nấc thang</strong> <em>(rung)</em> — một dòng ngang. Mỗi nấc là một câu lệnh hoàn chỉnh.</li>
<li><strong>Tiếp điểm</strong> <em>(contact)</em> <code>┤ ├</code> — điều kiện, nằm bên trái.</li>
<li><strong>Cuộn dây</strong> <em>(coil)</em> <code>( )</code> — kết quả, nằm bên phải.</li>
</ul>
<p>Đọc nấc thang trên: &quot;nếu <code>DI_StartPB</code> <strong>và</strong> <code>DI_StopPB</code> cùng thoả thì bật <code>DO_ConvRun</code>&quot;.</p>
<h3>Dòng năng lượng</h3>
<p>Cách hình dung: có một &quot;dòng&quot; chảy từ ray trái sang ray phải. Tiếp điểm nào thoả điều kiện thì cho
dòng đi qua; không thoả thì chặn. Dòng tới được cuộn dây thì cuộn dây bật.</p>
<p>Từ đó ra hai cách ghép cơ bản:</p>
<pre><code class="language-text">NỐI TIẾP = AND                          SONG SONG = OR
                                        
  ──┤ ├───┤ ├───( )──                     ──┬─┤ ├─┬──( )──
     A     B                                │      │
                                            └─┤ ├─┘
  bật khi A VÀ B                               B
                                            bật khi A HOẶC B
</code></pre>
<p>Ghép lồng nhau thì diễn đạt được mọi biểu thức logic. Chương 24 nói kỹ về đại số Boolean và cách rút
gọn; ở đây chỉ cần nhớ: <strong>nối tiếp là AND, song song là OR</strong>.</p>
<h3>⚠ Nhưng đây <strong>không phải</strong> là điện</h3>
<p>Đây là điểm quan trọng nhất của mục này, và là chỗ hình ảnh &quot;giống sơ đồ rơ-le&quot; phản chủ.</p>
<p>Trong một tủ rơ-le thật, <strong>mọi thứ xảy ra đồng thời</strong>. Cấp điện vào là toàn bộ mạch phản ứng cùng lúc,
theo vật lý.</p>
<p>Trong PLC, <strong>không có dòng điện nào cả</strong>. CPU đọc từng nấc thang, tính giá trị đúng/sai, ghi kết quả,
rồi sang nấc tiếp theo — <strong>tuần tự, từ trên xuống dưới, trong mỗi vòng quét</strong> <em>(scan cycle)</em>. Hình ảnh
&quot;dòng chảy&quot; chỉ là ẩn dụ để dễ đọc.</p>
<p>Hệ quả trực tiếp:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tủ rơ-le thật</th>
<th>Chương trình ladder</th>
</tr>
</thead>
<tbody><tr>
<td>Mọi mạch phản ứng đồng thời</td>
<td>Từng nấc thang chạy lần lượt, có trước có sau</td>
</tr>
<tr>
<td>Thứ tự vẽ trên bản vẽ không ảnh hưởng</td>
<td><strong>Thứ tự nấc thang là một phần của logic</strong></td>
</tr>
<tr>
<td>Hai cuộn dây cùng tên là hai cuộn dây thật, mắc song song</td>
<td>Hai cuộn dây cùng tên: cái sau đè cái trước (mục 15.4)</td>
</tr>
<tr>
<td>Tiếp điểm phản ánh trạng thái rơ-le ngay lúc đó</td>
<td>Tiếp điểm đọc <strong>ảnh ngõ vào</strong> đã chụp từ đầu vòng quét</td>
</tr>
</tbody></table></div>
<p>Nếu chỗ này còn mờ, quay lại Chương 10 trước khi đi tiếp. Ladder chỉ hiểu đúng được khi đã có mô hình
vòng quét trong đầu.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — dành riêng cho lộ trình B (thợ điện đi lên)</strong>
Bạn đọc ladder được ngay từ ngày đầu, và đó là lợi thế thật. Cái bẫy là bạn sẽ có xu hướng <strong>viết
chương trình như đi dây một tủ rơ-le</strong>: cần thêm chức năng thì chồng thêm một nhánh. Cách đó chạy
được với máy nhỏ và sụp đổ với máy vừa. Chương 25 chữa thói quen này bằng mô hình trạng thái.</p>
</blockquote>
<h3>Hai lệnh tiếp điểm — và cái tên gây hại</h3>
<p>Ladder có hai lệnh tiếp điểm cơ bản:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Cách gọi phổ biến</th>
<th><strong>Thực chất nó làm gì</strong></th>
</tr>
</thead>
<tbody><tr>
<td><code>┤ ├</code></td>
<td>&quot;tiếp điểm thường mở&quot;, NO</td>
<td><strong>Cho dòng qua khi bit = 1</strong></td>
</tr>
<tr>
<td><code>┤/├</code></td>
<td>&quot;tiếp điểm thường đóng&quot;, NC</td>
<td><strong>Cho dòng qua khi bit = 0</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — cái tên &quot;thường mở / thường đóng&quot; chính là nguồn gốc của mọi hiểu nhầm</strong></p>
<p>Hai lệnh này <strong>không mở, không đóng gì cả</strong>. Chúng chỉ <em>kiểm tra một bit trong bộ nhớ</em>. Cột thứ ba
trong bảng trên là định nghĩa đúng duy nhất — hãy nhớ cột đó, quên hai cột đầu đi.</p>
<p>Một số hãng đặt tên theo đúng bản chất — đại ý &quot;kiểm tra xem bit có đang bật không&quot; và &quot;kiểm tra xem
bit có đang tắt không&quot;. Tên đó chính xác hơn nhiều. Nhưng ký hiệu vẽ thì ở đâu cũng như nhau, và cái
tên &quot;NO/NC&quot; thì bám dai dẳng.</p>
</blockquote>
<p>Vì sao cái tên này gây hại: <strong>ngoài hiện trường cũng có tiếp điểm NO và NC</strong> — trên nút bấm, trên cảm
biến, trên công tắc an toàn. Hai thứ trùng tên nhưng ở hai thế giới khác nhau, và người mới ghép chúng
lại thành một. Đó là toàn bộ nội dung mục tiếp theo.</p>
<hr>
<h2 id="153-bn-t-hp-bng-phi-thuc">15.3 Bốn tổ hợp — bảng phải thuộc</h2>
<h3>Chuẩn bị: &quot;trạng thái NORMAL&quot; nghĩa là gì</h3>
<p>Với một thiết bị ngoài hiện trường, <strong>&quot;normal&quot; là lúc không có kích thích</strong> — nút chưa ai nhấn, cảm
biến chưa thấy vật, công tắc cửa với cửa đang đóng bình thường.</p>
<ul>
<li><strong>Tiếp điểm NO vật lý</strong>: lúc bình thường <strong>hở</strong> → không có dòng → <strong>bit ngõ vào = 0</strong></li>
<li><strong>Tiếp điểm NC vật lý</strong>: lúc bình thường <strong>kín</strong> → có dòng → <strong>bit ngõ vào = 1</strong></li>
</ul>
<p>Và điều quyết định tất cả:</p>
<blockquote>
<p><strong>Đứt dây trông giống hệt &quot;hở tiếp điểm&quot;.</strong> Cả hai đều làm bit = 0. PLC <strong>không có cách nào phân biệt</strong>.</p>
</blockquote>
<p>Chính chỗ này quyết định tổ hợp nào an toàn.</p>
<h3>Bảng 4 tổ hợp</h3>
<p>Bài toán: một nút <strong>Dừng</strong>. Ta cần tín hiệu nội bộ <code>M_RunAllowed</code> = 1 khi <strong>không</strong> ai nhấn Dừng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Nút vật lý</th>
<th>Lệnh trong code</th>
<th>Bình thường</th>
<th>Khi nhấn Dừng</th>
<th><strong>Khi đứt dây</strong></th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td><strong>NO</strong></td>
<td><code>┤ ├</code></td>
<td>bit 0 → chặn → <strong>không cho chạy</strong></td>
<td>bit 1 → cho chạy</td>
<td>bit 0 → không chạy</td>
<td>❌ Logic <strong>ngược</strong> — phải giữ nút Dừng thì máy mới chạy</td>
</tr>
<tr>
<td align="center">2</td>
<td><strong>NO</strong></td>
<td><code>┤/├</code></td>
<td>bit 0 → thông → cho chạy ✓</td>
<td>bit 1 → chặn → dừng ✓</td>
<td>bit 0 → <strong>thông → VẪN CHẠY</strong></td>
<td>⚠⚠ <strong>Logic đúng nhưng NGUY HIỂM</strong></td>
</tr>
<tr>
<td align="center">3</td>
<td><strong>NC</strong></td>
<td><code>┤ ├</code></td>
<td>bit 1 → thông → cho chạy ✓</td>
<td>bit 0 → chặn → dừng ✓</td>
<td>bit 0 → <strong>chặn → dừng</strong> ✓</td>
<td>✅ <strong>ĐÚNG — dùng cái này</strong></td>
</tr>
<tr>
<td align="center">4</td>
<td><strong>NC</strong></td>
<td><code>┤/├</code></td>
<td>bit 1 → chặn → không cho chạy</td>
<td>bit 0 → cho chạy</td>
<td>bit 0 → cho chạy</td>
<td>❌ Vừa ngược vừa nguy hiểm</td>
</tr>
</tbody></table></div>
<p><strong>Tổ hợp 3 là đáp án</strong>: nút vật lý NC, trong code dùng <code>┤ ├</code>.</p>
<h3>Vì sao tổ hợp 2 là tổ hợp giết người</h3>
<p>Tổ hợp 2 <strong>chạy đúng trong mọi lần thử nghiệm</strong>. Nhấn thì dừng, nhả thì chạy. Nghiệm thu đạt. Nó chỉ
lộ ra vào đúng ngày sợi dây đứt — và lộ ra bằng cách <strong>máy tiếp tục chạy khi người vận hành đang cố
dừng nó</strong>.</p>
<p>Đây chính là cỗ máy ở mục 15.1.</p>
<p>Còn tổ hợp 3, cùng tình huống đứt dây, thì <strong>máy dừng</strong>. Người vận hành thấy máy dừng bất thường, gọi
bảo trì, sợi dây được nối lại. Không ai bị gì.</p>
<p>Nguyên tắc đằng sau có tên riêng: <strong>thiết kế hướng an toàn khi hỏng</strong> <em>(fail-safe)</em> — hỏng hóc phải dẫn
tới trạng thái an toàn, chứ không phải trạng thái nguy hiểm. Chương 48 khai triển đầy đủ.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Quy tắc rút gọn, áp dụng cho <strong>mọi</strong> tín hiệu mà mất nó là phải dừng máy — nút Dừng, công tắc cửa
bảo vệ, công tắc áp suất, phản hồi mạch an toàn:</p>
<p><strong>Tiếp điểm vật lý phải là NC. Trong code dùng <code>┤ ├</code>.</strong></p>
<p>Và với <strong>dừng khẩn cấp</strong> <em>(E-Stop)</em> thì còn một tầng nữa: nó <strong>không được chỉ dựa vào logic PLC</strong>,
bất kể bạn dùng tổ hợp nào. Lý do: CPU treo thì logic chết theo, còn mối nguy thì không. Chương 47.</p>
</blockquote>
<h3>⚠⚠ Giới hạn của chính bảng này — tổ hợp 3 chống được hỏng kiểu HỞ, không chống hỏng kiểu CHẬP</h3>
<p>Cả bảng 4 tổ hợp được xây trên <strong>một</strong> kiểu hỏng: ⭐ <strong>mạch bị HỞ</strong> — đứt dây, tuột đầu cốt, tiếp
điểm mòn không đóng. Với kiểu hỏng đó, tổ hợp 3 đúng là an toàn.</p>
<p>⚠ Nhưng mạch điện có <strong>kiểu hỏng thứ hai, ngược lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu hỏng</th>
<th>Ví dụ</th>
<th>Bit ngõ vào</th>
<th>Tổ hợp 3 xử lý được không</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>HỞ</strong></td>
<td>Đứt dây · tuột cốt · tiếp điểm không đóng</td>
<td>→ <strong>0</strong></td>
<td>✅ <strong>Có</strong> — máy dừng</td>
</tr>
<tr>
<td>⚠⚠ <strong>CHẬP</strong></td>
<td>Hai dây chạm nhau · chập sang 24 V · ⭐ <strong>tiếp điểm hàn dính</strong> (Chương 3, mục 3.5)</td>
<td>→ <strong>1</strong> <em>(kẹt ở mức &quot;bình thường&quot;)</em></td>
<td>❌ <strong>KHÔNG</strong> — PLC thấy <em>&quot;chưa ai nhấn Dừng&quot;</em> mãi mãi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — đây là lý do bảng này KHÔNG đủ cho chức năng an toàn.</strong></p>
<p>Với tổ hợp 3, một chỗ <strong>chập</strong> làm bit kẹt ở 1. Nút Dừng bấm xuống mà bit <strong>không đổi</strong> — và PLC
⚠ <strong>không có cách nào biết</strong>, đúng như nó không phân biệt được đứt dây với hở tiếp điểm.</p>
<p>⭐⭐ <strong>Bảng 4 tổ hợp là điều kiện CẦN, không phải điều kiện ĐỦ.</strong> Nó là cách đúng để đấu và viết
logic cho tín hiệu dừng thông thường. ⚠ Nhưng với <strong>chức năng an toàn</strong> thì phải có thêm những thứ
mà một nấc thang không làm được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ chế</th>
<th>Chống được gì</th>
<th>Ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Hai kênh</strong> và kiểm chéo</td>
<td>Hỏng một kênh</td>
<td>Chương 47</td>
</tr>
<tr>
<td>⭐ <strong>Xung kiểm tra trên ngõ ra OSSD</strong></td>
<td>⭐ <strong>Chập sang 24 V và chập chéo</strong></td>
<td>Chương 47, mục 47.7</td>
</tr>
<tr>
<td>⭐ <strong>Tiếp điểm dẫn động cưỡng bức</strong></td>
<td>⭐ <strong>Tiếp điểm hàn dính</strong> — làm hỏng hóc trở nên phát hiện được</td>
<td>Chương 3, mục 3.5</td>
</tr>
</tbody></table></div>
<p>⭐ Nói cách khác: mọi cơ chế an toàn ở Chương 47 tồn tại <strong>chính vì</strong> bảng 4 tổ hợp chỉ giải quyết
được một nửa bài toán.</p>
</blockquote>
<h3>Kiểm tra nhanh khi bạn không chắc</h3>
<p>Ba câu hỏi, theo thứ tự:</p>
<ol>
<li><strong>Thiết bị này mất tín hiệu thì máy nên làm gì?</strong> Nếu câu trả lời là &quot;phải dừng&quot; → tiếp điểm vật lý
NC, code dùng <code>┤ ├</code>.</li>
<li><strong>Cầm đồng hồ đo, ở trạng thái bình thường bit này bằng mấy?</strong> Đo thật, đừng suy đoán từ tên gọi
trên nhãn.</li>
<li><strong>Rút dây ra và thử.</strong> Đây là phép thử duy nhất chứng minh được, và nó nằm trong danh mục thử tạo
lỗi cố ý ở Chương 52.</li>
<li>⚠ <strong>Và hỏi thêm: nếu tín hiệu này bị <em>kẹt ở mức bình thường</em> thì sao?</strong> Nếu câu trả lời là <em>&quot;máy
sẽ không dừng&quot;</em> → ⭐ <strong>đây là chức năng an toàn</strong>, và nấc thang không đủ (Chương 47).</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Cảm biến quang, cảm biến tiệm cận thường có cả hai kiểu ngõ ra hoặc chọn được bằng cách đấu dây. Khi
mua sắm, hãy <strong>chọn kiểu đầu ra theo bảng 4 tổ hợp</strong>, đừng để tới lúc đấu dây mới phát hiện mình có
loại sai. Chương 4 nói chi tiết về các kiểu ngõ ra cảm biến.</p>
</blockquote>
<hr>
<h2 id="154-trên-máy-mu-dp-01">15.4 Trên máy mẫu DP-01</h2>
<p>Mạch cho phép chuyền chạy — dùng đúng lát cắt 1.</p>
<h3>Nấc 1 — mạch tự giữ Start/Stop</h3>
<pre><code class="language-text">   DI_StartPB      DI_StopPB      DI_AirOK                        M_ConvRunCmd
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├──────────────────────────────( )───┐
 │            │
 │ M_ConvRunCmd
 └───┤ ├──────┘
</code></pre>
<p>Đọc: &quot;(nhấn Start <strong>hoặc</strong> đã đang chạy) <strong>và</strong> Dừng chưa nhấn <strong>và</strong> khí đủ → cho phép chạy&quot;.</p>
<p>Nhánh song song chứa chính <code>M_ConvRunCmd</code> là <strong>mạch tự giữ</strong> <em>(seal-in / latch)</em>: nhả nút Start ra thì
nhánh dưới vẫn giữ cho nấc thang thông. Đây là mẫu logic phổ biến nhất trong toàn ngành điều khiển,
và nó là bản sao trực tiếp của mạch tự giữ dựng bằng rơ-le ở Chương 3.</p>
<p>Chú ý ba tiếp điểm đều dùng <code>┤ ├</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tiếp điểm vật lý</th>
<th>Vì sao <code>┤ ├</code></th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StartPB</code></td>
<td><strong>NO</strong></td>
<td>Nút Start — mất tín hiệu thì máy <strong>không</strong> khởi động. Đó là hành vi an toàn.</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td><strong>NC</strong></td>
<td>Tổ hợp 3. Đứt dây → dừng.</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td><strong>NO</strong> <em>(công tắc áp suất, kín khi đủ khí)</em></td>
<td>Đủ khí thì bit = 1. Mất khí <strong>hoặc</strong> đứt dây → bit = 0 → dừng. Fail-safe.</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
<code>DI_AirOK</code> là ví dụ tốt cho thấy đừng máy móc &quot;cứ là NC&quot;. Với công tắc áp suất, tiếp điểm <strong>kín khi
đủ áp</strong> — về mặt danh mục nó là NO, nhưng về mặt fail-safe nó hành xử đúng như ta cần, vì cả &quot;hết
khí&quot; lẫn &quot;đứt dây&quot; đều cho bit = 0. <strong>Tiêu chí luôn là câu hỏi 1 ở mục 15.3, không phải cái nhãn.</strong></p>
</blockquote>
<h3>Nấc 2 — chuyền chỉ chạy khi trạm 1 còn trống</h3>
<pre><code class="language-text">   M_ConvRunCmd   DI_BoardStn1                                    DO_ConvRun
 ────┤ ├─────────────┤/├──────────────────────────────────────────────( )───
</code></pre>
<p><code>DI_BoardStn1</code> là cảm biến quang thu-phát, có board thì bit = 1. Ở đây dùng <code>┤/├</code> để diễn đạt &quot;<strong>chưa</strong>
có board tại trạm 1&quot;.</p>
<p>Đây là chỗ dùng <code>┤/├</code> hoàn toàn chính đáng: tín hiệu này <strong>không phải</strong> tín hiệu an toàn. Nếu cảm biến
board đứt dây, bit = 0, chuyền tưởng trạm trống nên vẫn chạy — hậu quả là board đâm vào chặn, hỏng
board. Khó chịu, nhưng không nguy hiểm cho người.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Phân biệt hai loại tín hiệu ngay từ khi lập bảng I/O: <strong>tín hiệu an toàn</strong> (mất là phải dừng, bắt
buộc fail-safe theo tổ hợp 3) và <strong>tín hiệu quy trình</strong> (mất thì sai sản phẩm, xử lý bằng timeout và
báo động). Chương 23 đưa việc phân loại này vào biểu mẫu đặc tả.</p>
</blockquote>
<h3>Nấc 3 — nâng chặn</h3>
<pre><code class="language-text">   DI_BoardStn1                                                    DO_Stop1Vlv
 ────┤ ├──────────────────────────────────────────────────────────────( )───
</code></pre>
<hr>
<h2 id="155-by-thưng-gp">15.5 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cuộn dây trùng</h3>
<p><strong>Hai nấc thang cùng ghi vào một ngõ ra.</strong></p>
<pre><code class="language-text">Nấc 10:   M_ConvRunCmd   ────┤ ├────────────────────( DO_ConvRun )

   … 200 nấc thang ở giữa …

Nấc 210:  M_MaintMode    ────┤/├────────────────────( DO_ConvRun )
</code></pre>
<p>Người viết nấc 210 nghĩ mình đang thêm điều kiện &quot;không chạy khi ở chế độ bảo trì&quot;. Thực tế:</p>
<p><strong>Nấc 210 chạy sau, nên nó thắng — mọi vòng quét.</strong> Nấc 10 coi như không tồn tại. Chuyền giờ chạy bất
cứ khi nào <strong>không</strong> ở chế độ bảo trì, kể cả khi chưa ai nhấn Start.</p>
<p>Nguyên nhân gốc nằm ở Chương 10: cả hai nấc đều ghi vào <strong>ảnh ngõ ra</strong>, và chỉ giá trị cuối cùng mới
được đẩy ra module ở giai đoạn 3.</p>
<p><strong>Triệu chứng nhận biết:</strong> một điều kiện bạn vừa thêm &quot;có vẻ không tác dụng&quot;; hoặc một ngõ ra nhấp nháy
không giải thích được (khi hai nấc trùng nằm trong hai nhánh chương trình chạy luân phiên).</p>
<p><strong>Cách sửa</strong> — gộp mọi điều kiện vào <strong>một</strong> nấc duy nhất:</p>
<pre><code class="language-text">   M_ConvRunCmd   M_MaintMode                                      DO_ConvRun
 ────┤ ├─────────────┤/├───────────────────────────────────────────────( )───
</code></pre>
<p><strong>Cách phòng:</strong> quy tắc <strong>mỗi ngõ ra chỉ được ghi ở đúng một nơi</strong>. Trước khi thêm điều kiện cho một
ngõ ra, dùng công cụ tham chiếu chéo <em>(cross-reference)</em> để tìm mọi chỗ đang ghi vào nó — Chương 22
hướng dẫn.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Nhiều trình biên dịch <strong>cảnh báo</strong> cuộn dây trùng, nhưng mức độ khác nhau: có hãng báo lỗi chặn biên
dịch, có hãng chỉ cảnh báo, có hãng im lặng. <strong>Đừng trông chờ vào công cụ.</strong> Trong một số kiến trúc
chương trình nâng cao, ghi cùng một tag từ nhiều nơi là hợp lệ có chủ ý — nên công cụ không thể tự
quyết được thay bạn.</p>
</blockquote>
<h3>🔍 BẪY 2 — Đọc &quot;NC&quot; trên nhãn rồi suy ra lệnh trong code</h3>
<p>Người mới nhìn nhãn nút bấm ghi &quot;NC&quot;, nghĩ &quot;vậy trong code cũng dùng tiếp điểm NC <code>┤/├</code> cho khớp&quot;.
<strong>Đúng bốn tổ hợp thì đó là tổ hợp 4</strong> — vừa ngược logic vừa nguy hiểm.</p>
<p>Hai chữ &quot;NC&quot; ở hai chỗ <strong>không liên quan tới nhau</strong>. Ngoài hiện trường, NC mô tả trạng thái cơ khí lúc
nghỉ. Trong code, <code>┤/├</code> mô tả &quot;cho dòng qua khi bit = 0&quot;. Không có luật nào bắt chúng phải khớp.</p>
<p><strong>Cách chữa dứt điểm:</strong> đừng suy luận từ nhãn. Đi qua ba câu hỏi ở mục 15.3.</p>
<h3>🔍 BẪY 3 — Quên nhánh tự giữ</h3>
<pre><code class="language-text">   DI_StartPB    DI_StopPB                                       M_ConvRunCmd
 ────┤ ├───────────┤ ├────────────────────────────────────────────────( )───
</code></pre>
<p>Thiếu nhánh song song. Máy chạy <strong>đúng lúc đang giữ nút Start</strong>, nhả ra là dừng.</p>
<p>Triệu chứng dễ nhận. Nhưng có biến thể khó hơn: nhánh tự giữ mắc <strong>sai vị trí</strong> — vòng qua cả tiếp
điểm <code>DI_StopPB</code>:</p>
<pre><code class="language-text"> ┌───┤ ├──────┬──────┤ ├────────────────────────────────( M_ConvRunCmd )───┐
 │ DI_StartPB │   DI_StopPB
 │            │
 │ M_ConvRunCmd
 └────────────┴──── ✗ SAI: nhánh giữ vòng qua cả nút Dừng
</code></pre>
<p><img src="../assets/ch15/hinh_15_2_tu_giu.svg" alt="Mạch tự giữ đúng và sai"></p>
<p><em>Hình 15.2 — Hai cách mắc nhánh tự giữ. Khác nhau đúng một điểm nối, hậu quả khác nhau hoàn toàn.</em></p>
<p>Ở dạng sai này, một khi đã chạy thì <strong>nút Dừng mất tác dụng vĩnh viễn</strong>. Nhánh tự giữ phải song song
<strong>chỉ với nút Start</strong>, và mọi điều kiện dừng phải nằm <strong>ngoài</strong> vòng giữ đó — như nấc 1 ở mục 15.4.</p>
<h3>🔍 BẪY 4 — Quên rằng thứ tự nấc thang là logic</h3>
<p>Đã nói ở Chương 10, nhắc lại vì nó biểu hiện rõ nhất trong ladder: nếu nấc 20 ghi một bit mà nấc 5 đọc,
thì <strong>nấc 5 đọc giá trị của vòng quét trước</strong>. Với chuỗi dài, độ trễ cộng dồn từng vòng quét một.</p>
<p>Quy tắc thực dụng: <strong>sắp xếp nấc thang theo dòng chảy dữ liệu</strong> — tính điều kiện trước, dùng kết quả
sau. Chương 30 đưa nguyên tắc này vào quy ước cấu trúc chương trình.</p>
<h3>🔍 BẪY 5 — Nhồi quá nhiều vào một nấc thang</h3>
<p>Ladder cho phép nấc thang rộng và lồng nhiều tầng. Điều đó <strong>không</strong> có nghĩa là nên làm.</p>
<p>Một nấc thang với mười hai tiếp điểm và bốn nhánh lồng nhau thì <strong>không ai gỡ lỗi được</strong> — kể cả bạn,
sáu tháng sau. Khi máy hỏng lúc hai giờ sáng, thứ bạn cần là nhìn một nấc thang và biết ngay điều kiện
nào đang chặn.</p>
<p>Cách làm tốt hơn: tách điều kiện phức tạp thành <strong>các bit trung gian có tên nói lên ý nghĩa</strong>.</p>
<pre><code class="language-text">// Thay vì một nấc thang khổng lồ:
   M_ConvPermissive  M_Stn1Clear  M_NoFault                        DO_ConvRun
 ────────┤ ├──────────────┤ ├─────────┤/├───────────────────────────────( )───
</code></pre>
<p>Ba bit trung gian được tính ở ba nấc riêng phía trên. Khi máy không chạy, bạn nhìn ba bit đó là biết
ngay cái nào sai — thay vì dò mười hai tiếp điểm.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đây là ứng dụng trực tiếp của kỹ thuật &quot;chia đôi bài toán&quot; ở Chương 51. Bạn đang <strong>thiết kế sẵn các
điểm đo</strong> cho chính mình trong tương lai.</p>
</blockquote>
<hr>
<h2 id="156-khác-bit-gia-các-hãng">15.6 Khác biệt giữa các hãng</h2>
<p>Ladder là ngôn ngữ trong chuẩn IEC 61131-3, nên <strong>khái niệm giống nhau ở mọi hệ</strong>: tiếp điểm, cuộn dây,
nối tiếp là AND, song song là OR, chạy từ trên xuống. Chuyển hệ không phải học lại ladder.</p>
<p>Nhưng những chi tiết sau <strong>khác nhau thật</strong> và sẽ làm bạn vấp khi đổi hệ.</p>
<h3>⭐ Tên hai lệnh tiếp điểm — chỗ gây nhầm nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Tiếp điểm &quot;kiểm tra bit = 1&quot;</th>
<th>Tiếp điểm &quot;kiểm tra bit = 0&quot;</th>
<th>Cuộn dây</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chuẩn IEC / CODESYS</strong></td>
<td>Tiếp điểm thường mở</td>
<td>Tiếp điểm thường đóng</td>
<td>Cuộn dây</td>
</tr>
<tr>
<td><strong>Siemens</strong></td>
<td>Tiếp điểm thường mở <code>-| |-</code></td>
<td>Tiếp điểm thường đóng <code>-|/|-</code></td>
<td>Cuộn dây</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td><code>LD</code> / <code>AND</code> / <code>OR</code></td>
<td><code>LDI</code> / <code>ANI</code> / <code>ORI</code> (chữ <strong>I</strong> = <em>inverse</em>)</td>
<td><code>OUT</code></td>
</tr>
<tr>
<td>⚠ <strong>Rockwell</strong></td>
<td><strong>XIC</strong> — <em>Examine If Closed</em></td>
<td><strong>XIO</strong> — <em>Examine If Open</em></td>
<td><strong>OTE</strong> — <em>Output Energize</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tên của Rockwell là cái tên gây hại nhất trong nghề.</strong>
<code>XIC</code> viết tắt của <em>Examine If Closed</em>, nhưng nó <strong>không</strong> hỏi &quot;tiếp điểm ngoài kia có đóng không&quot;.
Nó hỏi <strong>&quot;bit trong bộ nhớ có bằng 1 không&quot;</strong>. Với một nút NC đấu vào ngõ vào, bit bằng 1 khi nút
<strong>chưa</strong> bị nhấn — nên <code>XIC</code> &quot;đúng&quot; trong khi tiếp điểm vật lý đang ở trạng thái nghỉ.</p>
<p>Đây chính xác là nội dung mục 15.2 và là gốc của tổ hợp 2 ở mục 15.3. Người học trên hệ Rockwell
rồi suy từ tên lệnh ra hành vi vật lý sẽ sai — và sai ở đúng chỗ nguy hiểm nhất.</p>
<p><strong>Cách chữa duy nhất:</strong> đọc lệnh tiếp điểm là <em>&quot;bit này bằng 1?&quot;</em>, không bao giờ đọc là <em>&quot;tiếp điểm
này đóng?&quot;</em>. Quy tắc này đúng ở mọi hệ và miễn nhiễm với tên gọi.</p>
</blockquote>
<h3>Các khác biệt còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Khác nhau thế nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cảnh báo cuộn dây trùng</strong></td>
<td>Siemens (TIA Portal), Mitsubishi (GX Works) và Rockwell (Studio 5000) đều phát hiện và cảnh báo bit bị ghi nhiều lần — nhưng <strong>mức độ khác nhau</strong>: có nơi chặn biên dịch, có nơi chỉ ghi vào danh sách cảnh báo mà người ta bỏ qua. Xem Bẫy 1</td>
</tr>
<tr>
<td><strong>Số nhánh song song / độ rộng nấc thang</strong></td>
<td>Đều có giới hạn, và giới hạn khác nhau theo hệ và theo dòng CPU. Chạm giới hạn thì phải tách nấc — thường cũng là lúc nấc đã quá phức tạp (Bẫy 5)</td>
</tr>
<tr>
<td><strong>Cách đặt tên tín hiệu</strong></td>
<td>Rockwell Logix dùng <strong>tag có tên</strong> là mô hình gốc, không có địa chỉ tuyệt đối kiểu truyền thống. Siemens và Mitsubishi cho dùng <strong>cả hai</strong> — địa chỉ tuyệt đối (<code>%I0.0</code>, <code>X0</code>) và tag có tên. Chương 11</td>
</tr>
<tr>
<td><strong>Lệnh mở rộng trên nấc thang</strong></td>
<td>Mỗi hãng một bộ lệnh số học/so sánh/chuyển dữ liệu với tên riêng. Chương 19 nêu tên cụ thể</td>
</tr>
<tr>
<td><strong>Cuộn dây có nhớ (SET/RESET)</strong></td>
<td>Siemens <code>(S)</code>/<code>(R)</code>; Mitsubishi <code>SET</code>/<code>RST</code>; Rockwell <code>OTL</code>/<code>OTU</code>. ⚠ Hành vi khi mất điện: ở hệ IEC phụ thuộc <strong>khai báo biến</strong>, còn <code>OTL</code>/<code>OTU</code> của Rockwell <strong>tự nó đã giữ được</strong> — Chương 16, mục 16.7</td>
</tr>
</tbody></table></div>
<p>Đối chiếu chi tiết năm hệ: <strong>Phụ lục A2</strong>.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Bảng 4 tổ hợp ở mục 15.3 <strong>không phụ thuộc hãng</strong>. Nó là hệ quả của vật lý (đứt dây = mất dòng) và
của định nghĩa hai lệnh tiếp điểm. Học một lần, dùng ở mọi hệ, suốt đời.</p>
</blockquote>
<hr>
<h2 id="157-t-kim">15.7 Tự kiểm</h2>
<ol>
<li><strong>Viết lại bảng 4 tổ hợp từ trí nhớ.</strong> Chỉ ra tổ hợp đúng và giải thích vì sao tổ hợp 2 nguy hiểm
dù nó chạy đúng khi thử nghiệm.</li>
<li>Vì sao PLC <strong>không thể</strong> phân biệt &quot;tiếp điểm hở&quot; với &quot;đứt dây&quot;? Sự thật đó dẫn tới quy tắc thiết
kế nào?</li>
<li>Vẽ mạch tự giữ Start/Stop <strong>không nhìn sách</strong>. Rồi chỉ ra: nếu mắc nhánh giữ vòng qua cả nút Dừng
thì chuyện gì xảy ra.</li>
<li>Trong nấc 2 ở mục 15.4, <code>DI_BoardStn1</code> dùng <code>┤/├</code>. Vì sao ở đây dùng <code>┤/├</code> là chính đáng, trong khi
dùng <code>┤/├</code> cho nút Dừng lại nguy hiểm?</li>
<li>Một đồng nghiệp thêm điều kiện mới cho <code>DO_ConvRun</code> bằng cách viết thêm một nấc thang ở cuối chương
trình. <strong>Dự đoán hậu quả</strong> và giải thích bằng cơ chế của Chương 10.</li>
<li>Giải thích cho một người vừa học ladder: vì sao &quot;ladder giống sơ đồ rơ-le&quot; là câu nói <strong>vừa đúng
vừa nguy hiểm</strong>.</li>
<li>⚠⚠ Bảng 4 tổ hợp được xây trên <strong>một</strong> kiểu hỏng. Kiểu hỏng đó là gì, và ⭐ <strong>kiểu hỏng nào bảng
 này KHÔNG giải quyết được</strong>? Cho một ví dụ cụ thể.</li>
<li>⭐⭐ Tổ hợp 3 đã đúng, nhưng vì sao nó vẫn <strong>không đủ</strong> cho một chức năng an toàn? Nêu ba cơ chế
 phải có thêm và mỗi cơ chế chống được kiểu hỏng nào.</li>
</ol>
<p>Câu 1 và câu 4 là hai câu phân loại. Câu 1 phải trả lời được <strong>không cần nghĩ</strong>; câu 4 chứng tỏ bạn
hiểu tiêu chí chứ không thuộc lòng quy tắc.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 16 — Latch, Set/Reset &amp; bắt cạnh.</strong> Mạch tự giữ ở chương này giữ trạng thái bằng một nhánh
song song. Có cách khác dùng lệnh SET/RESET — trông gọn hơn, nhưng hành xử <strong>khác hẳn khi mất điện và
khi reset</strong>. Chương 16 so sánh hai cách và chỉ ra khi nào cách gọn lại là cách sai.</p>
<hr>
<h3>Nguồn tham khảo chương 15</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>, phần ngôn ngữ Ladder Diagram
(LD). <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: nguyên tắc mạch dừng và yêu
cầu hành vi khi hỏng, làm cơ sở cho quy tắc fail-safe ở mục 15.3.</li>
<li>Tài liệu hãng về ngôn ngữ Ladder Diagram — dùng để đối chiếu khác biệt ở mục 15.6; số hiệu cụ thể ghi
trong Phụ lục A2.</li>
<li>Cấu hình I/O của DP-01 (kiểu tiếp điểm từng thiết bị) — Phụ lục J.</li>
<li>⚠ <strong>Giới hạn của bảng 4 tổ hợp</strong> (mục 15.3): nó chỉ phủ <strong>hỏng kiểu hở</strong>. Cơ chế chống <strong>hỏng kiểu
chập</strong> — tiếp điểm dẫn động cưỡng bức, hai kênh, xung kiểm tra OSSD — nằm ở Chương 3 mục 3.5 và
Chương 47 mục 47.7.</li>
</ul>
<blockquote>
<p>⚠ Nội dung fail-safe ở mục 15.3 là <strong>nguyên tắc thiết kế</strong>, không thay thế đánh giá rủi ro và tính
toán mức hiệu năng cho một cỗ máy cụ thể. Chương 47 nêu rõ ranh giới đó.</p>
</blockquote>
<!-- SECTION: ch16_latch_set_reset_bat_canh -->
<hr>
<h1 id="chương-16-latch-setreset-bt-cnh">Chương 16 — Latch, Set/Reset &amp; bắt cạnh</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="161-ba-câu-hi-mà-chương-này-tr-li">16.1 Ba câu hỏi mà chương này trả lời</h2>
<p>Chương 15 đã cho bạn nấc thang và bốn tổ hợp tiếp điểm. Nhưng ladder thuần chỉ mô tả được thứ <strong>đang
đúng ngay lúc này</strong>: tiếp điểm đóng thì cuộn dây lên, tiếp điểm mở thì cuộn dây tắt. Vòng quét sau,
mọi thứ tính lại từ đầu (Chương 10).</p>
<p>Máy thật cần nhiều hơn thế. Nó cần <strong>nhớ</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Công cụ trong chương này</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả ra, máy vẫn phải chạy tiếp — làm sao?</td>
<td><strong>Tự giữ</strong> hoặc <strong>SET/RESET</strong> (mục 16.2–16.3)</td>
</tr>
<tr>
<td>Mất điện rồi bật lại, máy nhớ gì và quên gì?</td>
<td><strong>Biến giữ được</strong> <em>(retentive)</em> (mục 16.4)</td>
</tr>
<tr>
<td>Board đi qua cảm biến một lần, sao chương trình đếm thành 40 lần?</td>
<td><strong>Bắt cạnh</strong> <em>(edge detection)</em> (mục 16.5)</td>
</tr>
</tbody></table></div>
<p>Ba công cụ này nhỏ, nhưng dùng sai cả ba đều dẫn tới cùng một hậu quả: <strong>máy không biết mình đang ở
đâu</strong>. Và một cỗ máy không biết mình đang ở đâu là cỗ máy sẽ làm điều bất ngờ vào lúc bạn không có
mặt.</p>
<hr>
<h2 id="162-t-gi-nhc-li-đ-đ-so-sánh">16.2 Tự giữ — nhắc lại đủ để so sánh</h2>
<p>Mạch tự giữ <em>(seal-in / latch)</em> đã xuất hiện ở Chương 15, mục 15.4. Nhắc lại ở đây <strong>chỉ để đặt cạnh
SET/RESET</strong>, vì so sánh hai cách mới là nội dung của chương này.</p>
<pre><code class="language-text">   DI_StartPB   DI_StopPB                          M_Running
──────┤ ├──────────┤ ├───────────┬───────────────────( )──────
                               │
   M_Running                   │
──────┤ ├───────────────────────┘
</code></pre>
<p>Nhánh thứ hai — tiếp điểm của chính <code>M_Running</code> — là nhánh &quot;tự giữ&quot;: khi cuộn dây đã lên, nó tự cấp
điều kiện cho chính mình, nên nhả nút Start ra thì mạch vẫn giữ.</p>
<p>Ba tính chất cần nhớ để so với mục sau:</p>
<ul>
<li><strong>Điều kiện dừng nằm ngay trên đường dẫn.</strong> <code>DI_StopPB</code> nối tiếp, nên hễ nó mất là cuộn dây tắt —
không có cách nào lọt.</li>
<li><strong>Không có bộ nhớ riêng.</strong> Trạng thái được duy trì bằng chính logic, tính lại mỗi vòng quét.</li>
<li><strong>Mất điện là mất trạng thái.</strong> Bật lại, <code>M_Running</code> bằng 0. Với một mạch chạy máy, đây là <strong>hành
vi đúng và mong muốn</strong> — máy không được tự chạy lại sau khi có điện (Chương 48).</li>
</ul>
<hr>
<h2 id="163-set-reset-và-cái-giá-ca-nó">16.3 SET / RESET — và cái giá của nó</h2>
<h3>Hai lệnh, hai vị trí riêng biệt</h3>
<p>Chuẩn IEC 61131-3 có hai lệnh cuộn dây nhớ: <strong>SET</strong> <em>(latch, S)</em> và <strong>RESET</strong> <em>(unlatch, R)</em>.</p>
<pre><code class="language-text">   DI_StartPB                                       M_Running
──────┤ ├──────────────────────────────────────────────(S)─────

   DI_StopPB                                         M_Running
──────┤/├──────────────────────────────────────────────(R)─────
</code></pre>
<ul>
<li><code>(S)</code> — khi đường dẫn đúng, đặt bit lên 1 và <strong>để đó</strong>. Đường dẫn mất đi cũng không tắt.</li>
<li><code>(R)</code> — khi đường dẫn đúng, đưa bit về 0 và để đó.</li>
<li>Cả hai đường dẫn cùng sai → bit <strong>giữ nguyên giá trị cũ</strong>.</li>
</ul>
<p>Đây chính là điểm khác biệt cốt lõi: cuộn dây thường trả lời câu hỏi <em>&quot;ngay bây giờ điều kiện có đúng
không?&quot;</em>; SET/RESET trả lời câu hỏi <em>&quot;lần cuối có ai bảo tôi đổi, họ bảo gì?&quot;</em></p>
<h3>Bảng đối chiếu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Tự giữ</strong></th>
<th><strong>SET / RESET</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Số nấc thang</td>
<td>1</td>
<td>2 (dễ nằm cách xa nhau)</td>
</tr>
<tr>
<td>Điều kiện dừng</td>
<td><strong>Nằm trên đường dẫn</strong>, không lọt được</td>
<td>Ở một nấc khác — phải đi tìm</td>
</tr>
<tr>
<td>Đọc chương trình</td>
<td>Nhìn một nấc là hiểu</td>
<td>Phải tìm <strong>mọi</strong> nấc có <code>(S)</code>/<code>(R)</code> của bit đó</td>
</tr>
<tr>
<td>Khi hai điều kiện cùng đúng</td>
<td>Stop thắng (vì nối tiếp)</td>
<td>⚠ <strong>Nấc nào chạy sau thì thắng</strong></td>
</tr>
<tr>
<td>Mất điện</td>
<td>Về 0</td>
<td>Tuỳ khai báo biến — xem mục 16.4</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Mạch chạy/dừng, cho phép cơ cấu</td>
<td>Cờ trạng thái, cờ lỗi, đánh dấu sản phẩm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — &quot;nấc nào chạy sau thì thắng&quot; không phải chi tiết nhỏ</strong>
Nếu <code>DI_StartPB</code> và <code>DI_StopPB</code> cùng đúng, kết quả phụ thuộc <strong>thứ tự nấc thang trong chương trình</strong>.
Đặt <code>(R)</code> sau <code>(S)</code> thì dừng thắng; đặt ngược lại thì chạy thắng.</p>
<p>Quy tắc bắt buộc: <strong>nấc RESET luôn đặt SAU nấc SET</strong> khi bit đó liên quan tới việc dừng hoặc tới an
toàn. Đây là một trong số ít chỗ mà thứ tự nấc thang có ý nghĩa sinh mạng.</p>
<p>Và ngay cả khi làm đúng: <strong>không dùng SET/RESET cho chức năng an toàn</strong>. Chức năng an toàn nằm ở
mạch an toàn phần cứng, không nằm trong logic PLC thường (Chương 47).</p>
</blockquote>
<h3>Khi nào dùng cái nào</h3>
<p>Quy tắc thực dụng, đúng trong hầu hết trường hợp:</p>
<blockquote>
<p><strong>Cái gì mô tả &quot;máy đang làm gì&quot; → tự giữ.</strong>
<strong>Cái gì mô tả &quot;đã có chuyện gì xảy ra&quot; → SET/RESET.</strong></p>
</blockquote>
<p>Áp lên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bit</th>
<th>Cách làm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>M_Running</code> — máy đang chạy</td>
<td><strong>Tự giữ</strong></td>
<td>Điều kiện dừng phải nối tiếp, không được lọt</td>
</tr>
<tr>
<td><code>M_ConvEnable</code> — cho phép chuyền chạy</td>
<td><strong>Cuộn dây thường</strong></td>
<td>Phụ thuộc điều kiện hiện tại, không cần nhớ</td>
</tr>
<tr>
<td><code>M_AnyFault</code> — đã có lỗi</td>
<td><strong>SET/RESET</strong></td>
<td>Lỗi phải <strong>dính</strong> cho tới khi người vận hành xác nhận, dù nguyên nhân đã hết</td>
</tr>
<tr>
<td><code>M_Board1IsNG</code> — board ở trạm 1 bị đánh dấu lỗi</td>
<td><strong>SET/RESET</strong></td>
<td>Đánh dấu một lần, giữ tới khi board rời trạm</td>
</tr>
</tbody></table></div>
<p>Trường hợp <code>M_AnyFault</code> cho thấy rõ vì sao SET/RESET tồn tại. Giả sử mất khí trong 200 ms rồi có lại.
Nếu dùng cuộn dây thường, cờ lỗi lên rồi tắt ngay — người vận hành quay lại chỉ thấy máy đứng im mà
không có lỗi nào. Với SET/RESET, lỗi <strong>dính</strong>, và chỉ mất khi có người nhấn Reset:</p>
<pre><code class="language-iecst">// SET: bất kỳ nguyên nhân nào cũng đặt cờ lỗi
IF M_AirFault OR M_Stn1Timeout OR M_Stn2Timeout THEN
    M_AnyFault := TRUE;
END_IF;

// RESET: chỉ người vận hành gỡ được, VÀ chỉ khi nguyên nhân đã hết
IF DI_ResetPB AND NOT M_AirFault
              AND NOT M_Stn1Timeout
              AND NOT M_Stn2Timeout THEN
    M_AnyFault := FALSE;
END_IF;
</code></pre>
<p>Dòng <code>AND NOT …</code> ở nhánh RESET là chỗ người mới hay bỏ. Không có nó, người vận hành nhấn Reset khi
vẫn còn mất khí thì cờ lỗi tắt trong một vòng quét rồi lên lại — máy nháy đèn lỗi liên tục và không
ai hiểu chuyện gì.</p>
<h3>⚠ Vì sao lạm dụng SET/RESET làm máy &quot;không biết mình đang ở đâu&quot;</h3>
<p>Đây là lý do chương này tồn tại.</p>
<p>SET/RESET rất tiện: cần nhớ gì thì đặt một bit. Nhưng mỗi bit như vậy là <strong>một mẩu trạng thái nằm rời
rạc</strong>, và chúng không ràng buộc nhau. Sau vài tháng, một chương trình có thể có ba mươi bit <code>(S)/(R)</code>
rải khắp nơi.</p>
<p>Hậu quả cụ thể:</p>
<ul>
<li><strong>Tổ hợp trạng thái không hợp lệ trở nên khả thi.</strong> <code>M_Stn1Busy</code> và <code>M_Stn1Empty</code> cùng bằng 1 là vô
nghĩa về mặt vật lý, nhưng không có gì trong chương trình ngăn nó xảy ra — vì hai bit được đặt ở
hai nấc khác nhau, không ai kiểm chéo.</li>
<li><strong>Không ai trả lời được câu &quot;máy đang ở trạng thái nào&quot;.</strong> Câu trả lời là một tổ hợp ba mươi bit, và
không tồn tại danh sách các tổ hợp hợp lệ.</li>
<li><strong>Sau sự cố, không khôi phục được.</strong> Muốn đưa máy về trạng thái đã biết chắc, bạn phải nhớ xoá đúng
những bit nào — và danh sách đó chỉ nằm trong đầu người viết.</li>
</ul>
<p>Cách chữa <strong>không</strong> phải là dùng SET/RESET cẩn thận hơn. Cách chữa là: khi trạng thái bắt đầu có nhiều
mảnh phụ thuộc nhau, chuyển sang <strong>một biến trạng thái duy nhất</strong> — máy trạng thái (Chương 25) và
biến bước của trình tự (Chương 26). Một biến <code>Stn1_Step</code> bằng 20 nói rõ hơn mười bit cờ, và nó
<strong>không thể</strong> ở hai trạng thái cùng lúc.</p>
<blockquote>
<p>💡 <strong>MẸO — phép thử ba mươi giây</strong>
Đếm số bit dùng <code>(S)</code> hoặc <code>(R)</code> trong chương trình. Dưới mười: bình thường. Trên hai mươi: gần như
chắc chắn bạn đang mô phỏng một máy trạng thái bằng cờ rời rạc, và nên đọc Chương 25 trước khi viết
thêm.</p>
</blockquote>
<hr>
<h2 id="164-mt-đin-thì-nh-gì-bin-gi-đưc">16.4 Mất điện thì nhớ gì — biến giữ được</h2>
<p>Một bit đã SET có sống qua lần mất điện không? Câu trả lời <strong>không nằm ở lệnh SET</strong>, mà nằm ở <strong>cách
khai báo biến</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại biến</th>
<th>Sau khi mất điện rồi bật lại</th>
</tr>
</thead>
<tbody><tr>
<td>Thường <em>(non-retentive)</em></td>
<td>Về giá trị khởi tạo, thường là 0</td>
</tr>
<tr>
<td><strong>Giữ được</strong> <em>(retentive / latched)</em></td>
<td>Giữ nguyên giá trị trước khi mất điện</td>
</tr>
</tbody></table></div>
<p>Cách khai báo khác nhau theo hệ (mục 16.7), nhưng nguyên tắc chọn thì giống nhau ở mọi hệ:</p>
<blockquote>
<p><strong>Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.</strong></p>
</blockquote>
<p>Áp lên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dữ liệu</th>
<th>Giữ?</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Số board đã làm trong ca</td>
<td>✅ Giữ</td>
<td>Là sự thật đã xảy ra; mất đi là mất số liệu sản xuất</td>
</tr>
<tr>
<td>Tổng giờ chạy của cơ cấu</td>
<td>✅ Giữ</td>
<td>Dùng cho lịch bảo trì</td>
</tr>
<tr>
<td>Mã hàng đang chạy</td>
<td>✅ Giữ</td>
<td>Vẫn là mã đó sau khi có điện lại</td>
</tr>
<tr>
<td><code>M_Running</code> — máy đang chạy</td>
<td>❌ <strong>Không giữ</strong></td>
<td>⚠ Giữ nó thì máy <strong>tự chạy lại</strong> khi có điện</td>
</tr>
<tr>
<td><code>Stn1_Step</code> — bước hiện tại</td>
<td>❌ <strong>Không giữ</strong></td>
<td>Sau mất điện, cơ cấu có thể đã ở tư thế khác; chạy tiếp từ bước cũ là nguy hiểm</td>
</tr>
<tr>
<td><code>M_AnyFault</code> — có lỗi</td>
<td>⚠ Tuỳ</td>
<td>Xem ghi chú bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai bit không bao giờ được giữ</strong>
<code>M_Running</code> và biến bước của trình tự. Giữ <code>M_Running</code> nghĩa là <strong>máy tự khởi động lại khi có điện
trở lại</strong> — cỗ máy chuyển động mà không ai ra lệnh, đúng vào lúc người ta đang đứng cạnh nó vì mất
điện. Việc khởi động lại phải luôn là <strong>hành động có chủ ý của người</strong> <em>(intentional restart)</em>, yêu
cầu của IEC 60204-1 (Chương 28, Chương 48).</p>
<p>Giữ biến bước còn tinh vi hơn: chương trình tin nó đang ở bước 40, trong khi lúc mất điện xy-lanh
đã tụt về do hết khí. Bước 40 ra lệnh cho cơ cấu tiếp theo chạy, tin rằng board đang được kẹp. Nó
không được kẹp.</p>
</blockquote>
<p>Với <code>M_AnyFault</code>: giữ thì sau khi có điện lại máy vẫn báo lỗi cũ — người vận hành phải Reset có chủ
ý, và đó thường là điều tốt. Nhưng nếu giữ, phải bảo đảm nguyên nhân được đánh giá lại chứ không chỉ
hiển thị cờ cũ. Đơn giản nhất: <strong>không giữ cờ lỗi, nhưng luôn vào trạng thái yêu cầu về gốc</strong> sau khi
có điện lại — cách này không phụ thuộc bộ nhớ giữ được, nên ít sai hơn.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — bộ nhớ giữ được dựa vào pin hoặc tụ</strong>
Ở nhiều hệ, vùng nhớ giữ được duy trì bằng pin hoặc siêu tụ. Pin hết mà không ai để ý thì dữ liệu
&quot;giữ được&quot; âm thầm biến mất — và cả số liệu sản xuất đi theo. Thay pin là hạng mục bảo trì phòng
ngừa có thật (Chương 51). Dữ liệu nào thực sự quan trọng thì đừng chỉ dựa vào vùng nhớ giữ được:
ghi ra nơi khác.</p>
</blockquote>
<hr>
<h2 id="165-bt-cnh-công-c-nh-li-ln">16.5 Bắt cạnh — công cụ nhỏ, lỗi lớn</h2>
<h3>Bài toán</h3>
<p>Trên DP-01, mỗi board đi qua cảm biến <code>DI_BoardStn1</code>. Ta muốn đếm số board:</p>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP
IF DI_BoardStn1 THEN
    BoardCount := BoardCount + 1;
END_IF;
</code></pre>
<p>Board dừng ở trạm khoảng 4 giây. Thời gian quét 10 ms. Chương trình đếm <strong>400 lần cho một board</strong>.</p>
<p>Lỗi này hiển nhiên khi chỉ ra, và vẫn là một trong những lỗi bị mắc nhiều nhất — vì đoạn code trên
đọc <strong>rất thuận tai</strong>: &quot;nếu có board thì tăng số đếm&quot;.</p>
<p>Gốc rễ nằm ở Chương 10: chương trình chạy lại <strong>toàn bộ, mỗi vòng quét</strong>. <code>IF DI_BoardStn1 THEN</code> không
hỏi <em>&quot;board vừa tới phải không?&quot;</em> — nó hỏi <em>&quot;ngay lúc này có board không?&quot;</em>, và câu trả lời là &quot;có&quot;
suốt 400 vòng quét liên tiếp.</p>
<h3>Mức với cạnh — phân biệt cho rõ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mức</strong> <em>(level)</em></th>
<th><strong>Cạnh</strong> <em>(edge)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td>Ngay bây giờ tín hiệu bằng mấy?</td>
<td>Tín hiệu <strong>vừa đổi</strong> phải không?</td>
</tr>
<tr>
<td>Đúng trong bao lâu</td>
<td>Suốt thời gian tín hiệu giữ mức</td>
<td><strong>Đúng một vòng quét</strong></td>
</tr>
<tr>
<td>Ví dụ</td>
<td>&quot;Đang có board&quot;</td>
<td>&quot;Board vừa tới&quot;</td>
</tr>
</tbody></table></div>
<p>Có hai loại cạnh: <strong>cạnh lên</strong> <em>(rising edge, R_TRIG)</em> — tín hiệu từ 0 lên 1; và <strong>cạnh xuống</strong>
<em>(falling edge, F_TRIG)</em> — từ 1 xuống 0. Kết quả của việc bắt cạnh còn hay được gọi là <strong>xung một
nhịp</strong> <em>(one-shot / one-scan pulse)</em>.</p>
<h3>Cách hoạt động</h3>
<p>Bắt cạnh không có gì thần bí: nó là <strong>so sánh với giá trị của vòng quét trước</strong>.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — nguyên lý bắt cạnh lên, viết tay
M_BoardEdge := DI_BoardStn1 AND NOT M_BoardPrev;   // 1 khi vừa đổi 0→1
M_BoardPrev := DI_BoardStn1;                        // nhớ cho vòng sau
</code></pre>
<p>Dòng thứ hai <strong>phải nằm sau</strong> dòng thứ nhất. Đảo lại thì <code>M_BoardPrev</code> đã bằng giá trị mới trước khi
được so sánh, và <code>M_BoardEdge</code> <strong>không bao giờ</strong> lên — một lỗi im lặng khó tìm.</p>
<p>Trong thực tế bạn dùng khối chuẩn thay vì viết tay:</p>
<pre><code class="language-iecst">VAR
    TrigBoard1 : R_TRIG;      // khối chuẩn IEC 61131-3
END_VAR

TrigBoard1(CLK := DI_BoardStn1);
IF TrigBoard1.Q THEN
    BoardCount := BoardCount + 1;    // đúng 1 lần cho mỗi board
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Mỗi tín hiệu cần một thể hiện <em>(instance)</em> riêng của khối bắt cạnh.</strong>
Dùng chung một khối <code>R_TRIG</code> cho hai tín hiệu là lỗi kinh điển: khối chỉ nhớ được một giá trị trước
đó, nên hai tín hiệu ghi đè lẫn nhau và cả hai cạnh đều sai. Trong ladder, lỗi tương đương là dùng
<strong>cùng một bit nhớ</strong> cho hai lệnh bắt cạnh khác nhau.</p>
</blockquote>
<h3>Khi nào <strong>bắt buộc</strong> bắt cạnh</h3>
<p>Quy tắc gọn: <strong>bất cứ khi nào hành động phải xảy ra ĐÚNG MỘT LẦN cho mỗi sự kiện.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao bắt buộc</th>
<th>Hậu quả nếu quên</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đếm</strong></td>
<td>Mỗi board một lần</td>
<td>Số đếm sai gấp hàng trăm lần (Chương 18)</td>
</tr>
<tr>
<td><strong>Kích chuyển bước</strong></td>
<td>Mỗi lần nhấn một bước</td>
<td>Nhấn giữ nút → nhảy vọt qua nhiều bước</td>
</tr>
<tr>
<td><strong>Gửi lệnh ra mạng</strong></td>
<td>Mỗi sự kiện một bản tin</td>
<td>Ngập bản tin, nghẽn mạng, hệ nhận từ chối (Chương 39)</td>
</tr>
<tr>
<td><strong>Ghi nhật ký / báo lỗi mới</strong></td>
<td>Mỗi lần một dòng</td>
<td>Hàng nghìn dòng trùng, nhật ký thành vô dụng</td>
</tr>
<tr>
<td><strong>Đảo trạng thái</strong> (nút bấm bật/tắt cùng một nút)</td>
<td>Mỗi lần nhấn đảo một lần</td>
<td>Trạng thái nhấp nháy suốt thời gian giữ nút</td>
</tr>
<tr>
<td><strong>Nạp công thức sản phẩm</strong></td>
<td>Mỗi lần chọn một lần</td>
<td>Ghi đè liên tục, tham số bị đặt lại giữa chu trình (Chương 29)</td>
</tr>
</tbody></table></div>
<p>Ngược lại, <strong>không</strong> cần bắt cạnh khi hành động là &quot;duy trì một điều kiện&quot;: <code>DO_ConvRun := M_ConvEnable;</code>
đúng ở mọi vòng quét và phải như vậy.</p>
<blockquote>
<p>💡 <strong>MẸO — phép thử một câu</strong>
Đọc dòng lệnh rồi hỏi: <em>&quot;nếu dòng này chạy 400 lần liên tiếp thì có sao không?&quot;</em>
Không sao → dùng mức. Có sao → <strong>phải bắt cạnh</strong>.</p>
</blockquote>
<h3>Cạnh xuống dùng làm gì</h3>
<p>Cạnh lên phổ biến hơn, nhưng cạnh xuống có chỗ dùng riêng và thường là chỗ tinh tế hơn:</p>
<pre><code class="language-iecst">VAR
    TrigLeave : F_TRIG;
END_VAR

// Board vừa RỜI trạm 1 — đây mới là lúc trạm thật sự trống
TrigLeave(CLK := DI_BoardStn1);
IF TrigLeave.Q THEN
    M_Stn1Occupied := FALSE;
    Stn1CycleCount := Stn1CycleCount + 1;   // đếm chu trình đã hoàn tất
END_IF;
</code></pre>
<p>Đếm ở cạnh xuống đếm <strong>board đã làm xong</strong>; đếm ở cạnh lên đếm <strong>board đã vào</strong>. Hai con số này khác
nhau đúng bằng số board đang nằm trong máy — và nhầm lẫn giữa chúng là nguồn gốc của những báo cáo
sản lượng lệch mà không ai giải thích được.</p>
<hr>
<h2 id="166-trên-máy-mu-dp-01-ba-mu-logic-hoàn-chnh">16.6 Trên máy mẫu DP-01 — ba mẩu logic hoàn chỉnh</h2>
<h3>Cho phép chạy — tự giữ, có mọi điều kiện trên đường dẫn</h3>
<pre><code class="language-text">  DI_StartPB  DI_StopPB  DI_EStopOK  DI_AirOK  M_AnyFault      M_Running
─────┤ ├────────┤ ├────────┤ ├────────┤ ├────────┤/├────────────( )─────
                                                              │
  M_Running                                                   │
─────┤ ├──────────────────────────────────────────────────────┘
</code></pre>
<p>Bốn điều kiện nối tiếp, đặt <strong>trước</strong> điểm nối của nhánh tự giữ. Nhờ vậy mất bất kỳ điều kiện nào —
Stop, dừng khẩn, khí, hoặc có lỗi — thì <code>M_Running</code> tắt ngay và <strong>không tự lên lại</strong>. Muốn chạy tiếp
phải nhấn Start lần nữa: một hành động có chủ ý của người.</p>
<blockquote>
<p>⚠ Nhắc lại từ Chương 15: <code>DI_StopPB</code> và <code>DI_EStopOK</code> là tín hiệu từ <strong>tiếp điểm NC</strong>, nên bình
thường chúng bằng 1. Trong nấc thang, chúng dùng lệnh tiếp điểm <strong>thường mở</strong> <code>┤ ├</code>. Đứt dây → tín
hiệu về 0 → mạch mở → máy dừng. Đó là tổ hợp 3 trong bảng bốn tổ hợp.</p>
</blockquote>
<h3>Đánh dấu board lỗi — SET/RESET đúng chỗ</h3>
<pre><code class="language-iecst">VAR
    TrigIn  : R_TRIG;
    TrigOut : F_TRIG;
END_VAR

TrigIn(CLK := DI_BoardStn1);
TrigOut(CLK := DI_BoardStn1);

// Board mới vào: xoá dấu của board TRƯỚC ĐÓ
IF TrigIn.Q THEN
    M_Board1IsNG := FALSE;
END_IF;

// Trong lúc gia công, bất kỳ chỗ nào cũng có thể đánh dấu
IF M_Stn1Timeout OR M_DispFault THEN
    M_Board1IsNG := TRUE;
END_IF;

// Board rời trạm: chốt số liệu
IF TrigOut.Q THEN
    IF M_Board1IsNG THEN  NgCount := NgCount + 1;
    ELSE                  OkCount := OkCount + 1;
    END_IF;
END_IF;
</code></pre>
<p>Ba mẩu trên minh hoạ trọn vẹn chương này: <strong>cạnh lên</strong> để xoá dấu đúng một lần khi board mới vào,
<strong>SET/RESET</strong> để dấu dính suốt thời gian gia công, <strong>cạnh xuống</strong> để chốt số liệu đúng một lần khi
board rời đi.</p>
<p>Chú ý thứ tự: nấc xoá dấu đặt <strong>trước</strong> nấc đánh dấu. Nếu đảo lại, một lỗi xảy ra đúng vào vòng quét
board mới vào sẽ bị xoá mất.</p>
<h3>Nút một chạm đổi trạng thái đèn báo</h3>
<pre><code class="language-iecst">VAR
    TrigLamp : R_TRIG;
END_VAR

// Cùng một nút: nhấn lần lẻ bật, nhấn lần chẵn tắt
TrigLamp(CLK := DI_ResetPB);
IF TrigLamp.Q THEN
    M_LampTest := NOT M_LampTest;
END_IF;
</code></pre>
<p>Không có <code>R_TRIG</code>, đèn sẽ nhấp nháy với tần số bằng tần số vòng quét suốt thời gian giữ nút, và trạng
thái cuối cùng phụ thuộc vào việc bạn nhả nút ở vòng quét chẵn hay lẻ — tức là <strong>ngẫu nhiên</strong>.</p>
<hr>
<h2 id="167-khác-bit-gia-các-hãng">16.7 Khác biệt giữa các hãng</h2>
<p>Nguyên lý giống nhau; tên gọi và cách khai báo khác nhau đáng kể. Đây là chương mà việc chuyển chương
trình giữa hai hệ hay sai nhất.</p>
<h3>Tên lệnh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chuẩn IEC / CODESYS</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt bit lên 1 và giữ</td>
<td>Cuộn <code>S</code>; khối <code>SR</code></td>
<td><code>(S)</code></td>
<td><code>SET</code></td>
<td><strong><code>OTL</code></strong> — <em>Output Latch</em></td>
</tr>
<tr>
<td>Đưa bit về 0 và giữ</td>
<td>Cuộn <code>R</code>; khối <code>RS</code></td>
<td><code>(R)</code></td>
<td><code>RST</code></td>
<td><strong><code>OTU</code></strong> — <em>Output Unlatch</em></td>
</tr>
<tr>
<td>Bắt cạnh lên</td>
<td><code>R_TRIG</code></td>
<td>Tiếp điểm <code>P</code>; khối <code>P_TRIG</code></td>
<td><code>PLS</code>; tiếp điểm <code>LDP</code></td>
<td><strong><code>ONS</code></strong> <em>(One Shot)</em>; <code>OSR</code></td>
</tr>
<tr>
<td>Bắt cạnh xuống</td>
<td><code>F_TRIG</code></td>
<td>Tiếp điểm <code>N</code>; khối <code>N_TRIG</code></td>
<td><code>PLF</code>; tiếp điểm <code>LDF</code></td>
<td><code>OSF</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Khối <code>SR</code> và <code>RS</code> — hai chữ cái đảo nhau, hành vi đảo nhau.</strong>
<code>SR</code> ưu tiên <strong>Set</strong>, <code>RS</code> ưu tiên <strong>Reset</strong>. Khi cả hai đầu vào cùng đúng, kết quả khác hẳn. Đọc
kỹ trước khi dùng, và đừng đoán từ tên.</p>
</blockquote>
<h3>⭐ Biến giữ được — chỗ khác nhau nhiều nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Cách khai báo</th>
<th>Điều dễ vấp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>Đặt <strong>vùng nhớ M giữ được</strong> trong thuộc tính CPU; với khối dữ liệu thì bật thuộc tính <em>Retain</em> cho từng biến</td>
<td>Quên bật <em>Retain</em> thì biến về 0 sau mất điện, không có cảnh báo nào</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Theo <strong>dải thiết bị</strong>: một số dải <code>M</code>, <code>D</code>, <code>C</code>, <code>T</code> là dải chốt <em>(latched)</em>, đặt trong tham số PLC</td>
<td>⚠ Giữ hay không phụ thuộc <strong>số hiệu thiết bị bạn chọn</strong> — đổi <code>M100</code> thành <code>M500</code> có thể đổi luôn hành vi khi mất điện</td>
</tr>
<tr>
<td><strong>Rockwell Logix</strong></td>
<td>⭐ <strong>Giữ được là thuộc tính của LỆNH</strong>: <code>OTL</code>/<code>OTU</code> giữ được, <code>OTE</code> thì không. Ngoài ra giá trị tag nói chung sống qua chu kỳ nguồn</td>
<td>Ngược hẳn với Siemens: ở đây bạn phải chủ động <strong>xoá</strong> thứ không được phép giữ, thay vì chủ động đánh dấu thứ cần giữ</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>Từ khoá <code>VAR RETAIN</code> và <code>VAR PERSISTENT</code></td>
<td>Hai từ khoá <strong>không giống nhau</strong> — phạm vi giữ khác nhau, tra tài liệu trước khi dùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng Rockwell là hàng nguy hiểm khi chuyển hệ.</strong>
Quy tắc ở mục 16.4 — <strong>không bao giờ giữ <code>M_Running</code> và biến bước</strong> — trên Siemens được thoả mãn
&quot;miễn phí&quot; vì mặc định là không giữ. Trên Logix thì <strong>ngược lại</strong>: mặc định là giữ, nên bạn phải
viết code xoá chúng khi khởi động.</p>
<p>Người chuyển chương trình từ Siemens sang Logix mà không biết điều này sẽ tạo ra đúng cỗ máy <strong>tự
chạy lại khi có điện trở lại</strong> — thứ mà IEC 60204-1 cấm.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Chỗ tinh tế nhất: cùng một bit, hai lệnh, hai hành vi khi mất điện.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Hành vi</th>
</tr>
</thead>
<tbody><tr>
<td><code>OTE</code> <em>(Output Energize)</em></td>
<td>⭐ <strong>Không giữ</strong> — bit theo nấc thang, mất điện là mất</td>
</tr>
<tr>
<td><code>OTL</code> <em>(Output Latch)</em> / <code>OTU</code> <em>(Output Unlatch)</em></td>
<td>⚠⚠ <strong>Giữ được</strong> — trạng thái chốt sống qua chu kỳ nguồn</td>
</tr>
</tbody></table></div>
<p>⚠ Nghĩa là ⭐ <strong>việc bit có sống qua mất điện hay không do BẠN CHỌN LỆNH quyết định</strong>, chứ không
phải do khai báo biến — khác hẳn mô hình ở Siemens và CODESYS, nơi hai chuyện đó tách rời (Bẫy 7).</p>
<p>⭐ Đây cũng là lý do Bẫy 7 phải đọc kèm mục này: câu <em>&quot;SET/RESET không tự động giữ qua mất điện&quot;</em>
⚠ <strong>đúng với hệ IEC nhưng không đúng với <code>OTL</code>/<code>OTU</code> của Logix</strong>.</p>
</blockquote>
<h3>Điểm còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Phạm vi &quot;giữ được&quot;</td>
<td>Có hệ phân biệt <em>giữ khi mất điện</em> với <em>giữ khi CPU chuyển STOP→RUN</em>. Hai việc khác nhau — tra tài liệu đúng hệ</td>
</tr>
<tr>
<td>Nguồn nuôi vùng nhớ giữ được</td>
<td>Pin, siêu tụ, hoặc bộ nhớ không mất — khác nhau theo dòng CPU, ảnh hưởng lịch bảo trì (Chương 8, mục 8.6)</td>
</tr>
<tr>
<td>Bắt cạnh trong ladder</td>
<td>Siemens và Mitsubishi có <strong>tiếp điểm bắt cạnh</strong> đặt thẳng trên nấc thang; cách này gọn nhưng ⚠ vẫn cần một bit nhớ riêng cho mỗi chỗ dùng — dùng chung bit là Bẫy 2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="168-by-thưng-gp">16.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Quên bắt cạnh khi đếm</h3>
<p>Đã mổ xẻ ở mục 16.5. Đứng đầu danh sách vì nó phổ biến nhất và vì con số sai <strong>trông vẫn hợp lý</strong> cho
tới khi ai đó đối chiếu với số board thật.</p>
<p><strong>Hiện tượng:</strong> số đếm tăng nhanh bất thường, tỉ lệ với thời gian sản phẩm nằm trước cảm biến.
<strong>Cách sửa:</strong> bọc lệnh đếm bằng <code>R_TRIG</code>.</p>
<h3>🔍 BẪY 2 — Dùng chung một thể hiện khối bắt cạnh cho hai tín hiệu</h3>
<pre><code class="language-iecst">// ✗ SAI — một thể hiện, hai tín hiệu
Trig(CLK := DI_BoardStn1);
IF Trig.Q THEN  Count1 := Count1 + 1;  END_IF;
Trig(CLK := DI_BoardStn2);           // ghi đè bộ nhớ của lần gọi trên
IF Trig.Q THEN  Count2 := Count2 + 1;  END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> cả hai bộ đếm đều sai, và sai theo kiểu khó đoán — đôi khi đếm, đôi khi không.
<strong>Cách sửa:</strong> mỗi tín hiệu một thể hiện riêng: <code>Trig1</code>, <code>Trig2</code>.</p>
<h3>🔍 BẪY 3 — Đặt nấc RESET trước nấc SET</h3>
<p><strong>Hiện tượng:</strong> nhấn Stop trong lúc vẫn giữ Start thì máy <strong>không dừng</strong>. Người thử nghiệm thường
không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
<strong>Cách sửa:</strong> nấc RESET luôn đặt sau nấc SET. Và với mạch chạy/dừng thì đừng dùng SET/RESET — dùng tự
giữ, để điều kiện dừng nằm trên đường dẫn.</p>
<h3>🔍 BẪY 4 — Giữ được biến bước của trình tự</h3>
<p><strong>Hiện tượng:</strong> sau khi mất điện và có điện lại, máy chạy tiếp từ giữa chu trình và <strong>va chạm cơ cấu</strong>
— vì tư thế thật đã đổi trong lúc mất điện.
<strong>Cách sửa:</strong> biến bước <strong>không giữ</strong>. Sau khi có điện lại, máy vào trạng thái yêu cầu về gốc
(Chương 28).</p>
<h3>🔍 BẪY 5 — Đảo thứ tự hai dòng khi tự viết bắt cạnh</h3>
<pre><code class="language-iecst">// ✗ SAI — nhớ trước, so sau
M_Prev := DI_BoardStn1;
M_Edge := DI_BoardStn1 AND NOT M_Prev;     // luôn luôn FALSE
</code></pre>
<p><strong>Hiện tượng:</strong> cạnh <strong>không bao giờ</strong> được phát hiện; không đếm, không kích. Không có báo lỗi nào,
chỉ là &quot;chức năng đó không chạy&quot;.
<strong>Cách sửa:</strong> so sánh trước, cập nhật bộ nhớ sau. Hoặc đơn giản là dùng <code>R_TRIG</code>.</p>
<h3>🔍 BẪY 6 — RESET cờ lỗi mà không kiểm nguyên nhân</h3>
<p><strong>Hiện tượng:</strong> nhấn Reset, đèn lỗi tắt rồi sáng lại ngay; hoặc tệ hơn, máy chạy tiếp trong khi
nguyên nhân lỗi vẫn còn.
<strong>Cách sửa:</strong> thêm điều kiện <code>AND NOT &lt;mọi nguyên nhân&gt;</code> vào nhánh RESET, như ở mục 16.3.</p>
<h3>🔍 BẪY 7 — Tưởng SET/RESET tự động giữ qua mất điện</h3>
<p><strong>Hiện tượng:</strong> thiết kế dựa vào việc cờ còn nguyên sau khi bật máy, nhưng nó về 0 — vì biến không
được khai báo là giữ được.
<strong>Cách sửa:</strong> ở hệ IEC, SET/RESET quyết định <strong>cách bit đổi giá trị</strong>, còn khai báo biến quyết định
<strong>bit có sống qua mất điện không</strong> — hai chuyện tách rời (mục 16.4).
⚠⚠ <strong>Ngoại lệ quan trọng:</strong> trên Logix, <code>OTL</code>/<code>OTU</code> <strong>tự nó đã là giữ được</strong>, còn <code>OTE</code> thì không —
ở đó hai chuyện <strong>không</strong> tách rời (mục 16.7).</p>
<h3>🔍 BẪY 8 — Bắt cạnh trên một tín hiệu đang rung</h3>
<p>Nút bấm cơ khí nảy vài lần trong vài mili-giây. Bắt cạnh trên tín hiệu thô sẽ ra <strong>nhiều cạnh</strong> cho
một lần nhấn.</p>
<p><strong>Hiện tượng:</strong> một lần nhấn nhảy hai, ba bước; hoặc bộ đếm tăng vài đơn vị.
<strong>Cách sửa:</strong> lọc rung trước, bắt cạnh sau — cho tín hiệu qua <code>TON</code> ngắn rồi mới đưa vào <code>R_TRIG</code>
(Chương 17, mục 17.4). Thứ tự này quan trọng: lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong>.</p>
<hr>
<h2 id="169-bng-cht">16.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần gì</th>
<th>Dùng gì</th>
<th>Cảnh báo chính</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, vẫn chạy</td>
<td><strong>Tự giữ</strong></td>
<td>Điều kiện dừng phải nối tiếp <strong>trước</strong> điểm nối nhánh tự giữ</td>
</tr>
<tr>
<td>Nhớ &quot;đã có chuyện xảy ra&quot;</td>
<td><strong>SET/RESET</strong></td>
<td>Nấc RESET đặt <strong>sau</strong> nấc SET; nhánh RESET phải kiểm nguyên nhân đã hết</td>
</tr>
<tr>
<td>Trạng thái có nhiều mảnh ràng buộc nhau</td>
<td><strong>Máy trạng thái</strong> (Ch.25)</td>
<td>Trên 20 bit <code>(S)/(R)</code> là dấu hiệu phải chuyển</td>
</tr>
<tr>
<td>Sống qua mất điện</td>
<td><strong>Khai báo biến giữ được</strong></td>
<td>⚠ Không bao giờ giữ <code>M_Running</code> và biến bước</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td><strong><code>R_TRIG</code> / <code>F_TRIG</code></strong></td>
<td>Mỗi tín hiệu một thể hiện riêng</td>
</tr>
<tr>
<td>Đếm sản phẩm</td>
<td><strong>Cạnh lên</strong> (vào) hoặc <strong>cạnh xuống</strong> (xong)</td>
<td>Hai cách cho hai con số khác nhau — chọn có ý thức</td>
</tr>
<tr>
<td>⚠⚠ Sống qua mất điện <strong>trên Logix</strong></td>
<td>⭐ <strong>Chọn lệnh</strong>: <code>OTL</code>/<code>OTU</code> giữ được, <code>OTE</code> thì không</td>
<td>Ở đây khai báo biến <strong>không</strong> phải nơi quyết định</td>
</tr>
<tr>
<td>Bắt cạnh trên nút bấm</td>
<td><strong>Lọc rung rồi mới bắt cạnh</strong></td>
<td>Sai thứ tự thì một lần nhấn ra nhiều cạnh</td>
</tr>
</tbody></table></div>
<p>Bốn câu hỏi tự đặt trước khi viết một bit nhớ:</p>
<ol>
<li>Bit này mô tả <em>máy đang làm gì</em>, hay <em>đã có chuyện gì xảy ra</em>?</li>
<li>Nếu dòng lệnh này chạy 400 lần liên tiếp thì có sao không?</li>
<li>Mất điện rồi bật lại, bit này <strong>nên</strong> bằng mấy — và tôi đã khai báo đúng chưa? ⚠ Trên Logix, hỏi
thêm: <strong>tôi đang dùng <code>OTE</code> hay <code>OTL</code>/<code>OTU</code>?</strong></li>
<li>Ai xoá bit này, và điều kiện xoá đã đủ chặt chưa?</li>
</ol>
<hr>
<hr>
<h2 id="1610-t-kim">16.10 Tự kiểm</h2>
<ol>
<li>Nêu hai khác biệt giữa mạch tự giữ và cặp SET/RESET. Vì sao mạch chạy/dừng nên dùng tự giữ?</li>
<li>Trong chương trình, nấc <code>(S)</code> đặt sau nấc <code>(R)</code> cho cùng một bit. Nhấn đồng thời cả hai điều kiện
thì bit bằng mấy? Vì sao đây là vấn đề an toàn?</li>
<li>⭐ Vì sao <strong>không bao giờ</strong> được khai báo <code>M_Running</code> là biến giữ được? Tiêu chuẩn nào đứng sau
nguyên tắc này?</li>
<li>Board nằm trước cảm biến 4 giây, thời gian quét 8 ms. Không bắt cạnh thì bộ đếm tăng bao nhiêu cho
một board?</li>
<li>Viết bằng lời hai dòng lệnh thực hiện bắt cạnh lên bằng tay, và giải thích vì sao <strong>thứ tự</strong> hai
dòng đó không được đảo.</li>
<li>⭐ Đếm ở cạnh lên và đếm ở cạnh xuống của cùng một cảm biến cho hai con số khác nhau. Khác nhau ở
điểm nào, và hiệu số giữa chúng là gì?</li>
<li>Một chương trình có 34 bit dùng <code>(S)/(R)</code>. Điều đó gợi ý vấn đề gì, và chương nào giải quyết?</li>
<li>Nhấn Reset xong đèn lỗi tắt rồi sáng lại ngay. Nguyên nhân khả dĩ nhất là gì?</li>
<li>Một lần nhấn nút làm trình tự nhảy hai bước. Nêu hai nguyên nhân có thể và cách phân biệt chúng.</li>
<li>⭐ Vì sao giữ biến bước qua mất điện nguy hiểm hơn là mất biến bước?</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>thà thừa nhận không biết
mình đang ở đâu, còn hơn tin nhầm rằng mình biết.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 17 — <strong>Timer</strong>. Bạn đã có bộ nhớ và cạnh; timer thêm chiều thời gian. Và Chương 17 mở đầu bằng
sai lầm phổ biến nhất trong nghề, liên quan trực tiếp tới thứ vừa học ở đây: dùng đồng hồ thay cho
phản hồi thật.</p>
<h3>Nguồn tham khảo chương 16</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa cuộn dây SET/
RESET, khối <code>SR</code>/<code>RS</code>, và các khối bắt cạnh <code>R_TRIG</code> / <code>F_TRIG</code>. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu khởi động lại phải
là hành động có chủ ý sau khi khôi phục nguồn — cơ sở cho quy tắc &quot;không giữ <code>M_Running</code>&quot; ở mục 16.4.</li>
<li>Bảng I/O và đặc tả trình tự của DP-01 — Phụ lục J.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho phần khai báo biến giữ được ở mục 16.7,
vì đây là chỗ khác nhau nhiều nhất giữa các hãng.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — bảng lệnh Logix: <code>OTE</code> <strong>không giữ</strong>, <code>OTL</code>/<code>OTU</code>
⭐ <strong>giữ được</strong>; mạch chốt lập trình là <strong>retentive</strong>, giữ trạng thái qua mất điện (mục 16.7).</li>
</ul>
<blockquote>
<p>⚡ Quy tắc chọn giữ / không giữ ở mục 16.4 là <strong>quy tắc thiết kế</strong>, không phải yêu cầu tiêu chuẩn —
trừ trường hợp khởi động lại có chủ ý, vốn là yêu cầu thật. Máy của bạn có ràng buộc khác thì đáp án
có thể khác, nhưng hai bit ở ô ⚠⚠ thì không có ngoại lệ.</p>
</blockquote>
<!-- SECTION: ch17_timer -->
<hr>
<h1 id="chương-17-timer-ton-tof-tp">Chương 17 — Timer: TON / TOF / TP</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="171-bài-toán-c-máy-chy-tt-sut-tám-tháng-ri-phá-mt-lô-hàng">17.1 Bài toán: cỗ máy chạy tốt suốt tám tháng rồi phá một lô hàng</h2>
<p>Một trạm kẹp board. Người viết chương trình dùng cách đơn giản nhất:</p>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP. Đây chính là cách viết gây ra sự cố kể bên dưới.
// Ra lệnh kẹp, chờ 2 giây, coi như đã kẹp xong
M_ClampReq := TRUE;
T_Wait(IN := TRUE, PT := T#2S);
IF T_Wait.Q THEN
    Step := Step + 1;          // ✗ chuyển bước bằng đồng hồ, không bằng phản hồi
END_IF;
</code></pre>
<p>Xy-lanh kẹp thật ra chỉ mất 0,6 giây. Hai giây là dư dả. Máy chạy tám tháng không sự cố.</p>
<p>Rồi bộ lọc khí đầy nước, áp suất tụt nhẹ. Xy-lanh kẹp bây giờ mất <strong>2,4 giây</strong>.</p>
<p>Chương trình vẫn đi tiếp sau đúng 2 giây — <strong>trong khi kẹp mới đi được ba phần tư hành trình</strong>. Bước
tiếp theo cho cơ cấu gia công chạy. Board chưa được giữ chắc, xê dịch. Cả lô hỏng.</p>
<p>Không có báo động nào. Với chương trình, mọi bước đều &quot;thành công&quot;.</p>
<p>Nếu người viết dùng cảm biến phản hồi thay vì timer, máy đã dừng ngay từ board đầu tiên với thông báo
<em>&quot;S1.20 quá thời gian — chờ DI_Clamp1Up&quot;</em>, và có người đi xả nước bộ lọc.</p>
<p>Đây là <strong>sai lầm phổ biến nhất trong lập trình PLC</strong>, và cả chương này xoay quanh nó.</p>
<hr>
<h2 id="172-ba-loi-timer-chun">17.2 Ba loại timer chuẩn</h2>
<p>Chuẩn IEC 61131-3 định nghĩa <strong>ba</strong> khối timer. Mọi hãng đều có cả ba, tên gọi giống nhau.</p>
<p><img src="../assets/ch17/hinh_17_1_timer.svg" alt="Ba loại timer — sơ đồ thời gian"></p>
<p><em>Hình 17.1 — Cùng một tín hiệu vào, ba loại timer cho ba kết quả khác nhau.</em></p>
<h3>TON — trễ sườn lên <em>(on-delay)</em></h3>
<p>Ngõ ra lên <strong>sau khi</strong> ngõ vào đã giữ mức 1 đủ <strong>thời gian đặt</strong> <em>(preset time, PT)</em>. Thời gian đã
trôi qua kể từ lúc bắt đầu đếm gọi là <strong>thời gian đã chạy</strong> <em>(elapsed time, ET)</em> — hầu hết hệ đều cho
bạn đọc giá trị này, và nó rất hữu ích khi chẩn đoán. Ngõ vào tụt xuống 0 thì ngõ ra tắt
<strong>ngay lập tức</strong> và bộ đếm về 0.</p>
<p><strong>Dùng khi:</strong> cần một điều kiện tồn tại <strong>liên tục</strong> một khoảng thời gian mới coi là thật.</p>
<pre><code class="language-iecst">// Chỉ báo mất khí khi tín hiệu mất LIÊN TỤC quá 0,5 giây
// → chống báo động giả do nhiễu hoặc dao động ngắn
T_AirFault(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirFault.Q;
</code></pre>
<p>Đây là công dụng chính đáng và phổ biến nhất của TON: <strong>lọc tín hiệu nhiễu</strong> <em>(debounce / signal
filtering)</em> — chỉ chấp nhận tín hiệu sau khi nó đã ổn định đủ lâu.</p>
<h3>TOF — trễ sườn xuống <em>(off-delay)</em></h3>
<p>Ngõ ra lên <strong>ngay</strong> khi ngõ vào lên. Khi ngõ vào tụt, ngõ ra <strong>còn giữ thêm</strong> đủ thời gian đặt rồi mới tắt.</p>
<p><strong>Dùng khi:</strong> cần kéo dài một trạng thái sau khi điều kiện đã mất.</p>
<pre><code class="language-iecst">// Quạt hút chạy thêm 30 giây sau khi tắt nguồn nhiệt
T_FanRun(IN := M_HeaterOn, PT := T#30S);
DO_ExhaustFan := T_FanRun.Q;
</code></pre>
<h3>TP — tạo xung <em>(pulse)</em></h3>
<p>Ngõ ra lên khi ngõ vào có <strong>sườn lên</strong> <em>(rising edge)</em>, và giữ <strong>đúng</strong> thời gian đặt rồi tắt — <strong>không phụ thuộc</strong>
ngõ vào sau đó. Nhấn giữ hay nhả ra đều không đổi kết quả.</p>
<p><strong>Dùng khi:</strong> cần một xung có độ dài xác định.</p>
<pre><code class="language-iecst">// Còi kêu đúng 1 giây mỗi lần có báo động mới, dù báo động kéo dài bao lâu
T_Buzz(IN := M_NewAlarm, PT := T#1S);
DO_Buzzer := T_Buzz.Q;
</code></pre>
<h3>Timer giữ giá trị — phần mở rộng của hãng</h3>
<p>Ngoài ba loại chuẩn, nhiều hãng có thêm loại <strong>cộng dồn, giữ giá trị</strong> khi ngõ vào mất, và cần lệnh
<strong>đặt lại</strong> riêng.</p>
<p><strong>Dùng khi:</strong> cần đếm <strong>tổng thời gian tích luỹ</strong>, không phải thời gian liên tục — ví dụ tổng giờ chạy
của một cơ cấu, để lên lịch bảo trì (Chương 51, mục 51.11).</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Loại này <strong>không nằm trong ba khối chuẩn</strong>. Tên gọi và hành vi khác nhau đáng kể giữa các hãng, đặc
biệt ở chỗ <strong>có giữ giá trị qua mất điện hay không</strong>. Nếu dùng, hãy tra tài liệu của đúng hệ bạn
đang làm — xem mục 17.7.</p>
</blockquote>
<h3>Bảng so sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>TON</strong></th>
<th><strong>TOF</strong></th>
<th><strong>TP</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ ra lên khi</td>
<td>Ngõ vào giữ 1 đủ thời gian</td>
<td>Ngõ vào lên — <strong>ngay</strong></td>
<td>Sườn lên của ngõ vào — <strong>ngay</strong></td>
</tr>
<tr>
<td>Ngõ ra tắt khi</td>
<td>Ngõ vào về 0 — <strong>ngay</strong></td>
<td>Sau khi ngõ vào về 0 đủ thời gian</td>
<td>Hết thời gian đặt</td>
</tr>
<tr>
<td>Ngõ vào rung có ảnh hưởng?</td>
<td>✅ Có — đếm lại từ đầu</td>
<td>✅ Có</td>
<td>❌ <strong>Không</strong> — xung đã bắt đầu là chạy hết</td>
</tr>
<tr>
<td>Công dụng điển hình</td>
<td>Lọc nhiễu, xác nhận điều kiện bền</td>
<td>Kéo dài trạng thái</td>
<td>Xung độ dài cố định</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="173-đ-phân-gii-và-sai-s">17.3 Độ phân giải và sai số</h2>
<p>Timer trong PLC <strong>không phải đồng hồ độc lập</strong>. Nó được cập nhật <strong>mỗi lần khối timer được gọi</strong> — tức
là <strong>một lần mỗi vòng quét</strong> (Chương 10).</p>
<p>Hệ quả trực tiếp:</p>
<blockquote>
<p><strong>Sai số của timer ít nhất bằng một chu kỳ quét.</strong></p>
<p>Với thời gian quét 10 ms, một timer đặt 50 ms có thể kết thúc ở đâu đó trong khoảng 50–60 ms. Sai số
tương đối là <strong>20 %</strong>.</p>
<p>Cùng timer đó đặt 5 giây thì sai số tương đối là <strong>0,2 %</strong> — không đáng kể.</p>
</blockquote>
<p>Quy tắc thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời gian đặt so với chu kỳ quét</th>
<th>Độ tin cậy</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Nhỏ hơn 1 chu kỳ quét</td>
<td>❌ Không dùng được</td>
<td>Cần bộ đếm phần cứng hoặc ngắt</td>
</tr>
<tr>
<td>1–10 lần chu kỳ quét</td>
<td>⚠ Sai số lớn</td>
<td>Chỉ dùng khi không cần chính xác</td>
</tr>
<tr>
<td>Lớn hơn 100 lần chu kỳ quét</td>
<td>✅ Tốt</td>
<td>Dùng thoải mái</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — timer trong nhánh chương trình không phải lúc nào cũng chạy</strong>
Nếu khối timer nằm trong một nhánh <code>IF</code> <strong>không được thực thi ở vòng quét này</strong>, thì timer đó
<strong>không được cập nhật</strong> — nó đứng yên chứ không chạy tiếp.</p>
<p>Nhiều người tưởng timer chạy nền như đồng hồ. Không phải: nó chỉ tiến khi được gọi.</p>
<p>Nếu cần timer chạy liên tục bất kể logic, hãy <strong>gọi khối đó ở ngoài nhánh điều kiện</strong>, và đưa điều
kiện vào chân <code>IN</code> thay vì bọc cả khối trong <code>IF</code>.</p>
</blockquote>
<hr>
<h2 id="174-trên-máy-mu-dp-01">17.4 Trên máy mẫu DP-01</h2>
<p>Ba cách dùng timer chính đáng trong lát cắt này.</p>
<h3>Lọc tín hiệu — chống báo động giả</h3>
<pre><code class="language-iecst">// Công tắc áp suất khí dao động quanh ngưỡng khi máy nén đang nạp.
// Chỉ báo lỗi nếu mất khí LIÊN TỤC quá 500 ms.
T_AirLow(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirLow.Q;
</code></pre>
<p>Không có TON này, máy sẽ báo lỗi mỗi lần máy nén nạp — báo động giả, và người vận hành sẽ học cách bỏ
qua báo động (Chương 44).</p>
<h3>Chống rung tiếp điểm nút bấm</h3>
<pre><code class="language-iecst">// Nút bấm cơ khí nảy vài lần trong vài mili-giây khi nhấn
T_StartDeb(IN := DI_StartPB, PT := T#20MS);
M_StartClean := T_StartDeb.Q;
</code></pre>
<h3>Timeout của bước — ⭐ dùng để <strong>báo lỗi</strong>, không để chuyển bước</h3>
<p>Đây là cách dùng timer đúng đắn nhất trong toàn bộ chương trình trình tự:</p>
<pre><code class="language-iecst">// ── Bước 20: nâng kẹp ──
M_Stn1_ClampReq := TRUE;

// CHUYỂN BƯỚC: bằng phản hồi thật
IF DI_Clamp1Up THEN
    Stn1_Step := 30;
END_IF;

// BÁO LỖI: bằng timer, chạy song song
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1_FaultStep := 20;
    M_AnyFault     := TRUE;      // &quot;S1.20 quá thời gian — chờ DI_Clamp1Up&quot;
END_IF;
</code></pre>
<p>Hai khối này <strong>làm hai việc khác nhau và không thay thế nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Điều kiện chuyển bước</th>
<th>Timer</th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td><em>Cơ cấu đã tới đích chưa?</em></td>
<td><em>Đã trôi qua bao lâu?</em></td>
</tr>
<tr>
<td>Nguồn thông tin</td>
<td><strong>Thế giới thật</strong> (cảm biến)</td>
<td>Đồng hồ trong PLC</td>
</tr>
<tr>
<td>Khi mọi thứ bình thường</td>
<td>Đúng</td>
<td>Đúng</td>
</tr>
<tr>
<td>⭐ Khi có sự cố</td>
<td><strong>Vẫn đúng</strong> — không tới đích thì không chuyển</td>
<td><strong>Sai</strong> — vẫn hết giờ như thường</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là toàn bộ lý do. Hai câu hỏi trùng nhau khi mọi thứ ổn, và <strong>tách nhau đúng lúc bạn cần
câu trả lời đúng nhất</strong>.</p>
<hr>
<h2 id="175-ni-tng-timer">17.5 Nối tầng timer</h2>
<p>Một số hệ giới hạn thời gian đặt tối đa của một timer. Cần thời gian dài hơn thì nối tầng:</p>
<pre><code class="language-iecst">// Ví dụ: cần 30 phút từ hai timer 15 phút
T_A(IN := M_Enable AND NOT T_B.Q, PT := T#15M);
T_B(IN := T_A.Q,                  PT := T#15M);
M_30MinDone := T_B.Q;
</code></pre>
<p>Cách khác thường gọn hơn: dùng <strong>một timer ngắn kích một bộ đếm</strong>:</p>
<pre><code class="language-iecst">// Timer 1 giây tự kích lại, đếm số giây
T_Sec(IN := M_Enable AND NOT T_Sec.Q, PT := T#1S);
C_Sec(CU := T_Sec.Q, R := NOT M_Enable, PV := 1800);   // 1800 giây = 30 phút
M_30MinDone := C_Sec.Q;
</code></pre>
<p>Cách thứ hai có lợi thế: bạn <strong>đọc được đã trôi qua bao nhiêu giây</strong> — hữu ích khi gỡ lỗi. Bộ đếm ở
Chương 18.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Với thời gian rất dài (hàng giờ, hàng ngày), timer không phải công cụ đúng — sai số tích luỹ và giá
trị mất khi mất điện. Dùng <strong>đồng hồ thời gian thực</strong> của PLC và so sánh mốc thời gian.</p>
</blockquote>
<hr>
<h2 id="176-by-thưng-gp">17.6 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng timer thay cho tín hiệu phản hồi ⭐</h3>
<p>Bẫy trung tâm của chương và của cả cuốn sách. Đã mổ xẻ ở mục 17.1 và 17.4.</p>
<p>Cách nhận ra trong code của người khác: tìm mọi chỗ điều kiện chuyển bước là <code>T_xxx.Q</code>. Mỗi chỗ như
vậy là một câu hỏi cần trả lời: <em>&quot;vì sao ở đây không có cảm biến xác nhận?&quot;</em></p>
<p>Có <strong>một</strong> câu trả lời chính đáng: <strong>thật sự không có cách nào đo được</strong>. Ví dụ: chờ keo chảy đủ, chờ
nhiệt lan toả. Khi đó timer là đúng — nhưng phải ghi comment nói rõ, và phải hiểu rằng bạn đang chấp
nhận rủi ro <em>&quot;nếu quá trình chậm hơn dự kiến, máy không biết&quot;</em>.</p>
<p>Nếu câu trả lời là <em>&quot;lắp cảm biến thì tốn thêm&quot;</em> — hãy so sánh với chi phí một lô hàng hỏng.</p>
<h3>🔍 BẪY 2 — Timer bị đặt lại ngoài ý muốn</h3>
<p>TON đặt lại bộ đếm <strong>ngay</strong> khi ngõ vào tụt xuống 0, dù chỉ một vòng quét.</p>
<p>Nếu điều kiện vào dao động — cảm biến rung, tín hiệu nhiễu, hoặc một điều kiện logic nhấp nháy — thì
timer <strong>không bao giờ đếm đủ</strong>, và triệu chứng là <em>&quot;timer không bao giờ hết giờ&quot;</em>.</p>
<pre><code class="language-iecst">// ✗ Điều kiện vào nhấp nháy → timer đếm lại liên tục
T_X(IN := DI_BoardStn1 AND M_SomeFlickeringCondition, PT := T#5S);

// ✓ Lọc điều kiện trước, rồi mới đưa vào timer chính
T_Stable(IN := M_SomeFlickeringCondition, PT := T#100MS);
T_X(IN := DI_BoardStn1 AND T_Stable.Q, PT := T#5S);
</code></pre>
<p><strong>Cách chẩn đoán:</strong> xem trực tuyến giá trị đếm hiện tại của timer. Nếu nó cứ nhảy về 0, bạn đã tìm ra
nguyên nhân — và vấn đề nằm ở <strong>điều kiện vào</strong>, không ở timer.</p>
<h3>🔍 BẪY 3 — Timer nằm trong nhánh không được thực thi</h3>
<p>Đã nêu ở mục 17.3. Timer chỉ tiến khi khối của nó được gọi. Đặt trong một nhánh <code>IF</code> không chạy thì nó
đứng yên — và triệu chứng cũng là <em>&quot;timer không bao giờ hết giờ&quot;</em>, nhưng nguyên nhân khác hẳn Bẫy 2.</p>
<p><strong>Cách phân biệt hai bẫy:</strong> xem giá trị đếm hiện tại. Nhảy về 0 liên tục → Bẫy 2. Đứng im một chỗ →
Bẫy 3.</p>
<h3>🔍 BẪY 4 — Đặt thời gian quá gần chu kỳ quét</h3>
<p>Timer 20 ms trong hệ có thời gian quét 15 ms là timer không đáng tin. Xem bảng ở mục 17.3.</p>
<p>Và nhớ rằng thời gian quét <strong>tăng lên</strong> khi chương trình lớn dần — một timer đủ tin cậy hôm nay có thể
không còn đủ sau khi ai đó thêm chức năng (Chương 10).</p>
<h3>🔍 BẪY 5 — Dùng chung một thể hiện timer ở nhiều chỗ</h3>
<pre><code class="language-iecst">// ✗ SAI — cùng một thể hiện T_Wait dùng cho hai bước
IF Step = 20 THEN  T_Wait(IN := TRUE, PT := T#3S);  END_IF;
IF Step = 40 THEN  T_Wait(IN := TRUE, PT := T#5S);  END_IF;
</code></pre>
<p>Mỗi khối timer có <strong>bộ nhớ riêng gắn với thể hiện</strong>. Dùng chung một thể hiện ở hai chỗ nghĩa là hai
chỗ đó <strong>giẫm lên bộ nhớ của nhau</strong> — giá trị đếm và thời gian đặt bị ghi đè mỗi vòng quét.</p>
<p>Mỗi chỗ cần một timer riêng phải có <strong>một thể hiện riêng</strong>. Nếu thấy mình cần nhiều timer giống nhau,
đó là dấu hiệu nên gói vào một khối chức năng tái dùng (Chương 27).</p>
<h3>🔍 BẪY 6 — Đặt timeout theo cảm tính</h3>
<p>Timeout quá chặt → báo động giả khi khí hơi yếu hoặc trời lạnh. Quá lỏng → mất tác dụng phát hiện.</p>
<p><strong>Cách đúng:</strong> đo thời gian thật của cơ cấu trên máy, rồi cộng biên an toàn. Và ghi lại con số gốc để
sau này so sánh — xy-lanh chậm dần là dấu hiệu sắp hỏng (Chương 51).</p>
<h3>🔍 BẪY 7 — Nhầm TON với TOF khi đọc code người khác</h3>
<p>Hai khối chỉ khác nhau một chữ cái và làm hai việc <strong>ngược nhau</strong>. Khi đọc chương trình lạ, kiểm lại
đúng loại trước khi suy luận — đây là lỗi đọc nhầm rất tốn thời gian.</p>
<hr>
<h2 id="177-khác-bit-gia-các-hãng">17.7 Khác biệt giữa các hãng</h2>
<p>Ba khối TON, TOF, TP nằm trong chuẩn nên có ở mọi hệ hiện đại với cùng tên và cùng hành vi. Nhưng
cách <strong>khai báo, đặt độ phân giải và đặt lại</strong> thì khác nhau đáng kể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Ba khối chuẩn</td>
<td><code>TON</code> <code>TOF</code> <code>TP</code> (khối IEC)</td>
<td><code>TON</code> <code>TOF</code> <code>TP</code> ở GX Works3</td>
<td><code>TON</code> <code>TOF</code></td>
<td><code>TON</code> <code>TOF</code> <code>TP</code></td>
</tr>
<tr>
<td>Timer cộng dồn</td>
<td><code>TONR</code></td>
<td>Dải thiết bị timer chốt riêng</td>
<td><strong><code>RTO</code></strong> <em>(Retentive Timer On)</em></td>
<td><code>TONR</code> ở một số thư viện</td>
</tr>
<tr>
<td>⚠ Đặt lại timer cộng dồn</td>
<td>Chân <code>R</code> của <code>TONR</code></td>
<td>Lệnh <code>RST</code> trên thiết bị timer</td>
<td>⚠ <strong>Bắt buộc lệnh <code>RES</code></strong> — không có <code>RES</code> thì timer không bao giờ về 0</td>
<td>Chân <code>R</code></td>
</tr>
<tr>
<td>Viết hằng số thời gian</td>
<td><code>T#2S</code>, <code>T#500MS</code></td>
<td>⚠ Số nguyên nhân với độ phân giải — do <strong>lệnh và thiết bị</strong> quyết định</td>
<td><code>.PRE</code> tính bằng <strong>mili-giây</strong>, là số nguyên</td>
<td><code>T#2S</code></td>
</tr>
<tr>
<td>Giá trị đang đếm</td>
<td><code>.ET</code> <em>(elapsed time)</em></td>
<td>Giá trị hiện tại của thiết bị <code>T</code></td>
<td><code>.ACC</code> <em>(accumulated)</em></td>
<td><code>.ET</code></td>
</tr>
<tr>
<td>Cờ ngõ ra</td>
<td><code>.Q</code></td>
<td>Tiếp điểm cùng số hiệu với thiết bị <code>T</code></td>
<td><code>.DN</code> <em>(done)</em>, <code>.TT</code> <em>(timing)</em>, <code>.EN</code> <em>(enable)</em></td>
<td><code>.Q</code></td>
</tr>
</tbody></table></div>
<h3>⚠ Ba chỗ dễ vấp nhất</h3>
<p><strong>1. Mitsubishi — độ phân giải KHÔNG nằm trong khối, và nó đến từ HAI nguồn.</strong></p>
<p>⚠⚠ Đây là chỗ người quen hệ khác vấp ngay: ở hệ IEC, độ phân giải là thuộc tính của khối và giá trị
đặt là một <strong>khoảng thời gian</strong> (<code>T#2s</code>). Ở hệ kiểu thiết bị, giá trị đặt chỉ là một <strong>số nguyên</strong> —
nó dài bao lâu do hai thứ khác quyết định:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lệnh dùng để chạy bộ định thời</strong></td>
<td><code>OUT</code> → 100 ms · <code>OUTH</code> → 10 ms · <code>OUTHS</code> → 1 ms</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu / số hiệu thiết bị <code>T</code></strong></td>
<td>Có kiểu 1 ms · 10 ms · 100 ms, và bản <strong>giữ được</strong> của cả ba</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">OUT   T5  K20   →  20 × 100 ms  =  2,0  giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2  giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Cùng một dòng <code>K20</code>, ba kết quả cách nhau 100 lần — và code trông y hệt.</strong></p>
<p>⭐ Vì vậy <code>T10</code> đổi thành <code>T210</code> có thể đổi <strong>cả độ phân giải lẫn hành vi khi mất điện</strong>, mà không
có gì trên màn hình báo cho bạn. ⚠ Đây là nguồn lỗi kinh điển khi <strong>chuyển chương trình sang dòng
CPU khác</strong>, khi <strong>đổi lệnh</strong>, và khi <strong>đổi số hiệu bộ định thời</strong>.</p>
<p>⭐ <strong>Luôn kiểm CẢ HAI: lệnh đang dùng và kiểu thiết bị <code>T</code>.</strong> Chi tiết và bảng dải giá trị: Phụ lục
A2 §A2.2.</p>
</blockquote>
<p><strong>2. Rockwell — <code>RTO</code> cần <code>RES</code> mới về 0.</strong> Timer cộng dồn giữ giá trị khi điều kiện mất, và <strong>không
có cách nào khác</strong> để xoá ngoài lệnh <code>RES</code>. Quên <code>RES</code> thì timer chạy đủ một lần rồi báo xong mãi
mãi. Ngoài ra <code>.PRE</code> là <strong>số nguyên mili-giây</strong>, không phải hằng số kiểu <code>T#</code>.</p>
<p><strong>3. Siemens — khối IEC cần một khối dữ liệu thể hiện.</strong> Mỗi <code>TON</code> là một thể hiện có bộ nhớ riêng,
khai báo trong khối dữ liệu. Đây là hệ quả trực tiếp của quy tắc &quot;mỗi chỗ dùng một thể hiện riêng&quot;
(Chương 20, Bẫy 7) — hệ ép bạn làm đúng, và đó là điều tốt.</p>
<blockquote>
<p>⚡ Với <strong>S7-300/400 đời cũ</strong> bạn sẽ gặp timer kiểu <code>S5</code> (<code>SD</code>, <code>SS</code>, <code>SE</code>, <code>SF</code>) dùng định dạng
<code>S5TIME</code> — hành vi và dải giá trị khác timer IEC. Chỉ cần biết để <strong>đọc được chương trình cũ</strong>;
code mới thì dùng khối IEC.</p>
</blockquote>
<p>Điểm chung không phụ thuộc hãng: <strong>mọi hệ đều cho xem giá trị đang đếm khi trực tuyến</strong>, và đó là
công cụ chẩn đoán ở Bẫy 2 và Bẫy 3.</p>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<h2 id="178-bng-cht">17.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mọi chỗ chuyển bước bằng <code>T_xxx.Q</code> đã được rà lại</td>
<td>Mỗi chỗ hoặc đổi sang phản hồi, hoặc có comment giải thích vì sao không đo được</td>
</tr>
<tr>
<td>2</td>
<td>Mọi bước chờ cơ cấu có <strong>timeout báo lỗi</strong></td>
<td>Có, và thông báo nêu rõ bước + tín hiệu đang chờ</td>
</tr>
<tr>
<td>3</td>
<td>Thời gian đặt <strong>lớn hơn nhiều lần chu kỳ quét</strong></td>
<td>Có; đã xét cả trường hợp quét tăng về sau</td>
</tr>
<tr>
<td>4</td>
<td>Mỗi timer có <strong>thể hiện riêng</strong></td>
<td>Không dùng chung</td>
</tr>
<tr>
<td>5</td>
<td>Timer cần chạy liên tục được gọi <strong>ngoài nhánh điều kiện</strong></td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Timeout đặt theo <strong>đo thật</strong>, không theo cảm tính</td>
<td>Có, và đã ghi con số gốc</td>
</tr>
<tr>
<td>7</td>
<td>Điều kiện vào timer đã <strong>được lọc</strong> nếu có khả năng dao động</td>
<td>Có</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ Nếu là <strong>hệ kiểu thiết bị</strong>: đã kiểm <strong>cả lệnh lẫn kiểu <code>T</code></strong></td>
<td>Có — cùng <code>K20</code> có thể chênh 100 lần</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="179-t-kim">17.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 17.1. Vì sao máy <strong>chạy tốt tám tháng</strong> rồi mới hỏng?</li>
<li>Phân biệt <strong>TON, TOF, TP</strong> — mỗi loại ngõ ra lên khi nào và tắt khi nào?</li>
<li>Loại nào <strong>không bị ảnh hưởng</strong> khi ngõ vào rung sau khi đã kích? Vì sao tính chất đó hữu ích?</li>
<li>Vì sao sai số của timer <strong>ít nhất bằng một chu kỳ quét</strong>? Timer 30 ms trong hệ quét 10 ms có đáng
tin không?</li>
<li>Nêu <strong>hai câu hỏi khác nhau</strong> mà &quot;điều kiện chuyển bước&quot; và &quot;timer&quot; trả lời. Chúng trùng nhau khi
nào và tách nhau khi nào?</li>
<li>Có <strong>một</strong> trường hợp dùng timer để chuyển bước là chính đáng. Đó là trường hợp nào, và bạn phải
làm gì kèm theo?</li>
<li>Timer &quot;không bao giờ hết giờ&quot;. Nêu <strong>hai nguyên nhân</strong> khả dĩ và <strong>cách phân biệt</strong> chúng bằng một
phép quan sát.</li>
<li>Vì sao dùng chung một thể hiện timer ở hai chỗ là sai?</li>
<li>Timeout đặt quá chặt và quá lỏng — mỗi cái gây hậu quả gì? Cách đặt đúng?</li>
<li>Bạn đọc code của người khác và thấy <code>T_Wait.Q</code> làm điều kiện chuyển bước. <strong>Câu hỏi đầu tiên</strong> bạn
phải đặt là gì?</li>
<li>⚠⚠ Trên hệ kiểu thiết bị, dòng <code>OUT T5 K20</code> đếm bao lâu? Nêu <strong>hai</strong> thứ quyết định câu trả lời,
và cho biết khoảng chênh lệch lớn nhất giữa các khả năng.</li>
</ol>
<p>Câu 5, 6 và 7 là ba câu phân loại. Câu 5 là nguyên tắc trung tâm; câu 6 kiểm tra bạn không áp dụng
nguyên tắc một cách máy móc; câu 7 là kỹ năng chẩn đoán thật.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 18 — Counter &amp; đếm xung tốc độ cao.</strong> Timer đếm thời gian; counter đếm sự kiện. Và có một
ngưỡng mà đếm bằng phần mềm không còn khả thi — chương sau cho bạn công thức để biết ngưỡng đó ở đâu.</p>
<hr>
<h3>Nguồn tham khảo chương 17</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa ba khối timer
chuẩn TP, TON, TOF và kiểu dữ liệu thời gian. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở
mức khái niệm)</em></li>
<li>Tài liệu hãng về khối timer và timer giữ giá trị — dùng để đối chiếu khác biệt ở mục 17.7; số hiệu
cụ thể ghi trong Phụ lục A2.</li>
<li>Bảng thời gian bước của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Mọi con số thời gian trong chương (0,6 s cho hành trình kẹp, 3 s timeout, 500 ms lọc khí) là <strong>giá
trị minh hoạ của máy mẫu</strong>. Giá trị thật phải đo trên máy của bạn.</p>
</blockquote>
<!-- SECTION: ch18_counter_va_dem_xung_toc_do_cao -->
<hr>
<h1 id="chương-18-counter-đm-xung-tc-đ-cao">Chương 18 — Counter &amp; đếm xung tốc độ cao</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="181-bài-toán-con-s-đúng-nhưng-đúng-chuyn-khác">18.1 Bài toán: con số đúng, nhưng đúng chuyện khác</h2>
<p>Cuối ca, màn hình DP-01 báo <strong>1 240 board</strong>. Phiếu kiểm kho đếm được <strong>1 187</strong>.</p>
<p>Chênh 53 board. Không ai tìm ra 53 board đó ở đâu, và cũng không ai chứng minh được chúng chưa từng
tồn tại. Sản lượng là số liệu đi vào báo cáo, vào lương khoán, vào kế hoạch vật tư — nên chênh lệch
không giải thích được là chuyện lớn hơn nó có vẻ.</p>
<p>Nguyên nhân, tìm ra sau hai ngày: bộ đếm gắn vào cảm biến đầu chuyền vào. Board đi qua nhanh, nhưng
thỉnh thoảng một board bị đẩy lùi nhẹ khi board sau chạm vào, rồi tiến lên lại. Cảm biến thấy: có —
không — có. Bộ đếm ghi <strong>hai</strong> board.</p>
<p>Không có board nào biến mất. Có 53 lần một board được đếm hai lần.</p>
<p>Chương này về ba việc: đếm cho đúng, biết khi nào PLC <strong>không đếm nổi</strong>, và biết con số của mình
thật ra đang đo cái gì.</p>
<hr>
<h2 id="182-ba-khi-đm-chun">18.2 Ba khối đếm chuẩn</h2>
<p>Chuẩn IEC 61131-3 định nghĩa ba khối bộ đếm <em>(counter)</em>. Mọi hệ đều có cả ba.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Tên đầy đủ</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>CTU</strong></td>
<td><em>Count Up</em> — đếm lên</td>
<td>Mỗi cạnh lên ở <code>CU</code>, giá trị <code>CV</code> tăng 1. <code>Q</code> lên khi <code>CV &gt;= PV</code></td>
</tr>
<tr>
<td><strong>CTD</strong></td>
<td><em>Count Down</em> — đếm xuống</td>
<td>Mỗi cạnh lên ở <code>CD</code>, <code>CV</code> giảm 1. <code>Q</code> lên khi <code>CV &lt;= 0</code></td>
</tr>
<tr>
<td><strong>CTUD</strong></td>
<td><em>Count Up/Down</em> — đếm hai chiều</td>
<td>Có cả hai ngõ vào; dùng khi cần biết <strong>số lượng đang có</strong>, không phải tổng đã qua</td>
</tr>
</tbody></table></div>
<p>Các chân dùng chung:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>CU</code> / <code>CD</code></td>
<td>Ngõ vào đếm — <strong>kích theo cạnh lên</strong></td>
</tr>
<tr>
<td><code>R</code> (CTU) / <code>LD</code> (CTD)</td>
<td>Đặt lại về 0 / nạp giá trị đặt</td>
</tr>
<tr>
<td><code>PV</code></td>
<td><strong>Giá trị đặt</strong> <em>(preset value)</em> — mốc để <code>Q</code> lên</td>
</tr>
<tr>
<td><code>CV</code></td>
<td><strong>Giá trị hiện tại</strong> <em>(current value)</em> — con số đang đếm</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Ngõ ra, lên khi đã tới mốc</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">VAR
    C_Board : CTU;
END_VAR

// Đếm board vào trạm 1; đủ 50 thì báo đầy khay
C_Board(CU := DI_BoardStn1,
        R  := DI_ResetPB,
        PV := 50);

M_TrayFull  := C_Board.Q;
BoardInTray := C_Board.CV;
</code></pre>
<blockquote>
<p>⚡ <strong>LƯU Ý — khối đếm chuẩn đã tự bắt cạnh</strong>
Chân <code>CU</code> kích theo <strong>cạnh lên</strong>, nên khối <code>CTU</code> không đếm 400 lần khi board nằm im trước cảm biến.
Đây là khác biệt so với việc tự viết <code>Count := Count + 1</code> như ở Chương 16, mục 16.5 — chỗ đó bạn
<strong>phải</strong> tự thêm <code>R_TRIG</code>.</p>
<p>Đừng suy ra rằng vấn đề đã hết. Khối đếm bắt được cạnh, nhưng <strong>cạnh giả thì nó vẫn đếm</strong> — đó là
đúng cỗ máy ở mục 18.1, và là nội dung mục 18.4.</p>
</blockquote>
<h3>CTUD — khi con số cần giảm</h3>
<p>CTU trả lời <em>&quot;đã có bao nhiêu board đi qua?&quot;</em>. Nhiều bài toán lại cần <em>&quot;đang có bao nhiêu board trong
máy?&quot;</em> — con số này phải giảm khi board đi ra.</p>
<pre><code class="language-iecst">VAR
    C_InMachine : CTUD;
    TrigIn      : R_TRIG;
    TrigOut     : R_TRIG;
END_VAR

TrigIn(CLK  := DI_BoardInfeed);
TrigOut(CLK := DI_BoardOutfeed);

C_InMachine(CU := TrigIn.Q,        // board vào  → +1
            CD := TrigOut.Q,       // board ra   → −1
            R  := M_MachineEmpty,  // xác nhận máy rỗng → về 0
            PV := 2);              // DP-01 chứa tối đa 2 board

M_MachineFull := C_InMachine.CV &gt;= 2;
</code></pre>
<p>Con số này dùng được ngay cho hai việc thật: chặn không cho board thứ ba vào, và biết khi nào máy đã
<strong>xả hết</strong> <em>(drained)</em> để được phép đổi mã hàng hoặc dừng cuối ca.</p>
<blockquote>
<p>🔍 <strong>BẪY — bộ đếm hai chiều trôi dần</strong>
<code>CV</code> của CTUD là kết quả <strong>tích luỹ của mọi lần cộng và trừ</strong> từ lần đặt lại gần nhất. Chỉ cần một
lần đếm sót hoặc đếm thừa, sai số đó <strong>ở lại vĩnh viễn</strong> và mọi con số sau đều lệch.</p>
<p>Vì vậy CTUD phải có <strong>điểm đồng bộ về sự thật</strong>: khi máy chắc chắn rỗng (không cảm biến nào thấy
board, chuyền đã chạy đủ lâu), ép <code>CV</code> về 0 thay vì tin vào phép cộng trừ. Không có điểm đồng bộ,
sau vài ca con số sẽ vô nghĩa.</p>
</blockquote>
<hr>
<h2 id="183-đm-cnh-không-đm-mc-và-đm-cnh-nào">18.3 Đếm cạnh, không đếm mức — và đếm cạnh nào</h2>
<p>Chương 16 đã nói vì sao phải đếm cạnh. Ở đây thêm một câu hỏi mà chương trước chỉ nêu ra: <strong>cạnh
nào?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đếm ở</th>
<th>Con số nghĩa là</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cạnh lên</strong> của cảm biến vào</td>
<td>Số board <strong>đã vào</strong> máy</td>
<td>Kiểm soát dòng vào, chặn quá tải</td>
</tr>
<tr>
<td><strong>Cạnh xuống</strong> của cảm biến trạm</td>
<td>Số board <strong>đã làm xong</strong> ở trạm đó</td>
<td>Sản lượng, tính chu kỳ</td>
</tr>
<tr>
<td><strong>Cạnh lên</strong> của cảm biến ra</td>
<td>Số board <strong>đã rời</strong> máy</td>
<td>Đối chiếu với máy sau (Chương 41)</td>
</tr>
</tbody></table></div>
<p>Ba con số này khác nhau, và hiệu số giữa chúng chính là số board đang nằm trong máy. Đó không phải
sai số — đó là thông tin.</p>
<blockquote>
<p>⚠ <strong>Con số báo cáo ra ngoài phải là số board ĐÃ LÀM XONG.</strong>
Đếm ở đầu vào cho con số <strong>lớn hơn thực tế</strong>: nó tính cả những board đang dở dang và những board sẽ
bị loại. Đây là nguồn gốc phổ biến nhất của chênh lệch giữa số máy báo và số kho đếm — và nó luôn
lệch về phía có lợi cho người vận hành, nên rất lâu mới bị phát hiện.</p>
</blockquote>
<p>Trên DP-01, sản lượng đúng phải đếm ở nơi board rời trạm 2, và phải tách OK với NG:</p>
<pre><code class="language-iecst">VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);        // cạnh xuống = board rời trạm UV

IF TrigDone.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;

TotalOut := OkCount + NgCount;        // luôn khớp với số board rời máy
</code></pre>
<hr>
<h2 id="184-đm-trùng-bn-nguyên-nhân-và-cách-chn">18.4 Đếm trùng — bốn nguyên nhân và cách chặn</h2>
<p>Cỗ máy ở mục 18.1 đếm trùng vì board bị đẩy lùi rồi tiến lên. Đó chỉ là một trong bốn nguyên nhân,
và cả bốn đều tạo ra <strong>cạnh thật</strong> mà khối đếm không có cách nào phân biệt với cạnh mong muốn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Hiện tượng</th>
<th>Cách chặn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sản phẩm rung / lùi lại</strong></td>
<td>Đếm thừa, số lẻ tẻ</td>
<td>Khoảng chết theo thời gian (bên dưới)</td>
</tr>
<tr>
<td><strong>Cảm biến nhiễu</strong></td>
<td>Đếm thừa ngẫu nhiên, cả khi không có sản phẩm</td>
<td>Lọc rung bằng <code>TON</code>; kiểm nối đất, đi dây tách khỏi cáp động lực (Chương 51)</td>
</tr>
<tr>
<td><strong>Sản phẩm trong suốt / bề mặt lỗ</strong></td>
<td>Một sản phẩm cho nhiều cạnh khi đi qua</td>
<td>Đổi loại cảm biến; hoặc chốt trạng thái bằng cơ cấu chặn</td>
</tr>
<tr>
<td><strong>Rung tiếp điểm</strong> (nếu đếm từ nút bấm hoặc tiếp điểm cơ khí)</td>
<td>Một lần tác động ra nhiều cạnh</td>
<td>Lọc rung <strong>trước</strong> khi đưa vào chân đếm (Chương 17, mục 17.4)</td>
</tr>
</tbody></table></div>
<h3>Khoảng chết — cách chặn thông dụng nhất</h3>
<p>Ý tưởng: sau khi đếm một lần, <strong>không nhận cạnh mới</strong> trong một khoảng thời gian ngắn hơn khoảng cách
tối thiểu giữa hai sản phẩm thật.</p>
<pre><code class="language-iecst">VAR
    T_Deb    : TON;
    TrigCnt  : R_TRIG;
    C_Board  : CTU;
END_VAR

// Tín hiệu phải ổn định 30 ms mới được coi là thật
T_Deb(IN := DI_BoardStn1, PT := T#30MS);

TrigCnt(CLK := T_Deb.Q);              // bắt cạnh trên tín hiệu ĐÃ LỌC
C_Board(CU := TrigCnt.Q, R := DI_ResetPB, PV := 9999);
</code></pre>
<p>Chọn thời gian lọc theo nguyên tắc:</p>
<blockquote>
<p><strong>Lớn hơn nhiều lần chu kỳ quét · lớn hơn thời gian rung dự kiến · nhỏ hơn nhiều lần khoảng cách
thật giữa hai sản phẩm.</strong></p>
</blockquote>
<p>Trên DP-01, board cách nhau ít nhất khoảng 2 giây, chu kỳ quét khoảng 10 ms. Cửa sổ chọn rất rộng —
30 ms nằm thoải mái ở giữa. Khi cửa sổ đó <strong>hẹp</strong> hoặc <strong>không tồn tại</strong> (sản phẩm đi rất nhanh, sát
nhau), thì lọc thời gian không còn là công cụ đúng: cần đổi cảm biến, đổi cơ cấu, hoặc chuyển sang
bộ đếm phần cứng ở mục 18.5.</p>
<blockquote>
<p>💡 <strong>MẸO — chẩn đoán bằng chính bộ đếm</strong>
Nghi đếm trùng thì thêm một bộ đếm thứ hai trên tín hiệu <strong>chưa lọc</strong>, và hiển thị cả hai. Hiệu số
giữa hai con số chính là số cạnh giả — bạn đo được vấn đề thay vì đoán, và biết được việc lọc có
thật sự cần thiết không.</p>
</blockquote>
<hr>
<h2 id="185-khi-nào-plc-không-đm-ni-b-đm-tc-đ-cao">18.5 Khi nào PLC không đếm nổi — bộ đếm tốc độ cao</h2>
<h3>Giới hạn nằm ở đâu</h3>
<p>Bộ đếm chuẩn được cập nhật <strong>mỗi lần khối được gọi</strong>, tức một lần mỗi vòng quét (Chương 10). Hệ quả
trực tiếp và không thể vòng tránh:</p>
<blockquote>
<p><strong>Xung nào lên rồi xuống trọn vẹn trong khoảng giữa hai lần quét thì PLC không hề thấy nó.</strong></p>
</blockquote>
<p>Ngoài ra ngõ vào số còn có <strong>thời gian lọc phần cứng</strong> riêng — thường vài trăm micro-giây tới vài
mili-giây — được thiết kế để chống nhiễu, và nó chặn luôn cả xung nhanh thật (Chương 9).</p>
<h3>Công thức quyết định</h3>
<p>Gọi <code>f</code> là tần số xung cần đếm, <code>Tq</code> là chu kỳ quét.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td><code>f &lt; 1 / (10 × Tq)</code></td>
<td>✅ Bộ đếm phần mềm dùng được, biên an toàn tốt</td>
</tr>
<tr>
<td><code>1/(10×Tq) ≤ f &lt; 1/(2×Tq)</code></td>
<td>⚠ Vùng xám — đếm được về lý thuyết nhưng <strong>sót khi quét dài ra</strong>. Không dùng cho số liệu quan trọng</td>
</tr>
<tr>
<td><code>f ≥ 1 / (2 × Tq)</code></td>
<td>❌ <strong>Bắt buộc dùng bộ đếm tốc độ cao phần cứng (HSC)</strong></td>
</tr>
</tbody></table></div>
<p>Hệ số 10 không phải con số thiêng — nó là biên dự phòng cho việc <strong>chu kỳ quét không cố định</strong>. Quét
dài ra khi có thêm nhánh logic chạy, khi truyền thông bận, khi ai đó thêm chức năng vào tháng sau.
Một thiết kế nằm sát ranh giới hôm nay sẽ hỏng sau một lần cập nhật chương trình — và hỏng theo kiểu
tệ nhất: <strong>âm thầm đếm thiếu</strong>.</p>
<p>Ví dụ với <code>Tq = 10 ms</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn xung</th>
<th>Tần số</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Board qua cảm biến trên DP-01</td>
<td>~0,5 Hz</td>
<td>✅ Thoải mái</td>
</tr>
<tr>
<td>Nút bấm người nhấn</td>
<td>&lt; 5 Hz</td>
<td>✅</td>
</tr>
<tr>
<td>Cảm biến đếm chai trên chuyền nhanh</td>
<td>50 Hz</td>
<td>⚠ Vùng xám — nên dùng HSC</td>
</tr>
<tr>
<td><strong>Encoder 1024 xung/vòng, 600 vòng/phút</strong></td>
<td><strong>10 240 Hz</strong></td>
<td>❌ HSC bắt buộc</td>
</tr>
</tbody></table></div>
<h3>HSC là gì</h3>
<p><strong>Bộ đếm tốc độ cao</strong> <em>(high-speed counter, HSC)</em> là mạch đếm <strong>nằm trong phần cứng</strong>, chạy độc lập
với vòng quét. Nó đếm liên tục ở tần số hàng chục tới hàng trăm kHz; chương trình chỉ <strong>đọc giá trị</strong>
mỗi vòng quét, không tham gia vào việc đếm.</p>
<p>Ba điều cần biết trước khi dùng:</p>
<ul>
<li><strong>Chỉ một số ngõ vào cụ thể mới nối được với HSC.</strong> Không phải kênh nào cũng dùng được — phải tra
tài liệu và <strong>quyết định lúc chọn phần cứng</strong>, không phải lúc viết chương trình (Chương 8, Chương 13).</li>
<li><strong>HSC phải được cấu hình, không chỉ gọi khối.</strong> Chế độ đếm, hướng, giá trị so sánh, hành vi khi
tràn — đặt trong phần cấu hình phần cứng.</li>
<li><strong>Ngõ ra so sánh của HSC nhanh hơn vòng quét.</strong> Nhiều HSC bật được một ngõ ra ngay khi giá trị đạt
mốc, không chờ tới giai đoạn ghi ngõ ra. Đây là lý do người ta dùng HSC cả khi tần số không cao:
cần <strong>phản ứng nhanh và có thời gian trễ ổn định</strong>, ví dụ cắt vật liệu theo chiều dài.</li>
</ul>
<h3>Encoder — đếm để biết vị trí</h3>
<p><strong>Bộ mã hoá vòng quay</strong> <em>(rotary encoder)</em> biến chuyển động quay thành xung. Hai loại:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cho biết</th>
<th>Mất điện thì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Gia số</strong> <em>(incremental)</em></td>
<td>Đã quay <strong>bao nhiêu</strong> kể từ mốc</td>
<td>⚠ Mất vị trí — phải <strong>về gốc</strong> lại</td>
</tr>
<tr>
<td><strong>Tuyệt đối</strong> <em>(absolute)</em></td>
<td>Đang ở <strong>vị trí nào</strong></td>
<td>Vẫn biết vị trí</td>
</tr>
</tbody></table></div>
<p>Encoder gia số thường có ba kênh: <strong>A</strong>, <strong>B</strong> lệch pha nhau một phần tư chu kỳ, và <strong>Z</strong> phát một
xung mỗi vòng. Lệch pha giữa A và B cho biết <strong>chiều quay</strong> — kênh nào đổi trước thì quay theo chiều
đó. Kênh Z dùng làm mốc để đồng bộ lại.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — &quot;×4&quot; và độ phân giải thật</strong>
HSC thường đếm được cả bốn cạnh trong một chu kỳ A/B <em>(quadrature ×4)</em>, nên độ phân giải thật gấp
<strong>bốn lần</strong> số xung ghi trên nhãn encoder — và tần số vào HSC cũng gấp bốn. Encoder 1024 xung/vòng
ở chế độ ×4 cho 4096 vị trí mỗi vòng. Nhầm hệ số này khi tính là sai gấp bốn ở mọi phép quy đổi
sang đơn vị chiều dài.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — encoder không phải thiết bị an toàn</strong>
Vị trí đọc từ encoder thường <strong>không được dùng làm căn cứ cho chức năng an toàn</strong>. Encoder có thể
trượt khớp nối, đứt cáp, hoặc mất xung mà giá trị đếm vẫn trông hợp lý. Giám sát vị trí an toàn cần
thiết bị và kiến trúc chuyên dụng — Chương 47.</p>
</blockquote>
<p>DP-01 dùng encoder ở lát cắt 3 (trục gantry, Chương 37). Ở lát cắt hiện tại, tất cả việc đếm đều nằm
thoải mái trong khả năng của bộ đếm phần mềm.</p>
<hr>
<h2 id="185b-encoder-cu-phương-đm-đưc-chiu-và-nhân-đưc-đ-phân-gii">18.5b ⭐⭐ Encoder cầu phương — đếm được CHIỀU, và nhân được độ phân giải</h2>
<p>Bộ đếm ở các mục trước chỉ đếm <strong>số xung</strong>. Với một trục quay hai chiều, đếm xung thôi là không đủ:
⚠ trục quay tới rồi quay lui vẫn <strong>cộng dồn</strong>, và con số nói dối.</p>
<h3>Hai kênh, lệch pha nhau</h3>
<p>Encoder tương đối có <strong>hai kênh</strong> — thường gọi là <strong>A</strong> và <strong>B</strong> — bố trí <strong>lệch pha 90°</strong>:</p>
<pre><code class="language-text">A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay thuan: A som pha hon B
B  ▁▔▔▁▁▔▔▁▁▔▔▁

A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay nghich: B som pha hon A
B  ▔▁▁▔▔▁▁▔▔▁▁▔
</code></pre>
<p>⭐ <strong>Kênh nào &quot;đi trước&quot; cho biết chiều quay.</strong> Bộ đếm dùng thông tin đó để quyết định <strong>cộng hay
trừ</strong> — nên trục quay tới rồi lui sẽ trở về đúng số cũ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Số kênh</th>
<th>Biết được gì</th>
</tr>
</thead>
<tbody><tr>
<td>Một kênh</td>
<td>⭐ Chỉ <strong>số xung</strong> — ⚠ dùng được khi trục <strong>chỉ quay một chiều</strong></td>
</tr>
<tr>
<td>⭐ <strong>Hai kênh (A, B)</strong></td>
<td>Số xung <strong>và chiều</strong></td>
</tr>
<tr>
<td>Ba kênh (thêm <strong>Z</strong>)</td>
<td>⭐ Thêm <strong>một xung mỗi vòng</strong> — dùng làm mốc, xem dưới</td>
</tr>
</tbody></table></div>
<h3>⭐ Kênh Z — mốc một xung mỗi vòng</h3>
<p>Kênh <strong>Z</strong> <em>(index / marker)</em> phát <strong>đúng một xung cho mỗi vòng quay</strong>. Nó dùng để:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Về gốc chính xác</strong></td>
<td>Công tắc gốc cho vị trí thô; ⭐ <strong>xung Z cho vị trí lặp lại được</strong> (Chương 28, 37)</td>
</tr>
<tr>
<td>Phát hiện mất xung</td>
<td>⚠ Nếu số xung giữa hai lần Z <strong>không đúng như thiết kế</strong> thì đã bỏ sót xung</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng thứ hai là một phép tự kiểm rất rẻ mà ít ai dùng: encoder 1000 xung/vòng thì giữa hai xung Z
<strong>phải</strong> đếm được đúng 1000 — lệch nghĩa là có vấn đề.</p>
<h3>⚠⚠ Nhân độ phân giải — x1, x2, x4</h3>
<p>Bộ đếm có thể đếm <strong>một, hai hoặc bốn cạnh</strong> trong mỗi chu kỳ của cặp A/B:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Đếm cạnh nào</th>
<th>Độ phân giải với encoder 1000 xung/vòng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>x1</strong></td>
<td>Một cạnh của A</td>
<td>1 000 đếm/vòng</td>
</tr>
<tr>
<td><strong>x2</strong></td>
<td>Cả hai cạnh của A</td>
<td>2 000 đếm/vòng</td>
</tr>
<tr>
<td>⭐ <strong>x4</strong></td>
<td>Cả hai cạnh của <strong>cả A và B</strong></td>
<td>⭐ <strong>4 000 đếm/vòng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là nguồn của một lỗi rất hay gặp: mọi phép quy đổi sai đúng 4 lần.</strong></p>
<p>Bạn tính hệ số quy đổi từ <strong>1000 xung/vòng</strong> ghi trên nhãn encoder, nhưng module đang đặt <strong>x4</strong> —
nên mọi khoảng cách, tốc độ, vị trí đều <strong>sai bốn lần</strong>. ⭐ Triệu chứng rất đặc trưng: <strong>con số sai
theo một tỉ lệ tròn trịa</strong> (4, hoặc 2), không phải sai lung tung.</p>
<p>⭐ <strong>Cách kiểm nhanh nhất:</strong> quay trục <strong>đúng một vòng bằng tay</strong> và xem bộ đếm tăng bao nhiêu. Con
số đó là độ phân giải <strong>thực tế</strong> — dùng nó để quy đổi, đừng dùng con số trên nhãn.</p>
<p>⚡ Đây cũng là ứng dụng thứ hai của kênh Z: quay tới khi thấy xung Z tiếp theo là <strong>đúng một vòng</strong>.</p>
</blockquote>
<p><em>(Đối chiếu: Hugh Jack — <em>Automating Manufacturing Systems with PLCs</em>, mục encoder tương đối và sơ đồ
cầu phương hai kênh; tài liệu bộ đếm tốc độ cao của các hãng cho chế độ x1/x2/x4.)</em></p>
<hr>
<h2 id="186-gi-giá-tr-qua-mt-đin">18.6 Giữ giá trị qua mất điện</h2>
<p>Sản lượng ca là <strong>sự thật đã xảy ra</strong> — mất là mất số liệu thật, không dựng lại được. Theo quy tắc ở
Chương 16 mục 16.4, nó thuộc nhóm <strong>phải giữ</strong>.</p>
<p>Ba điều cần lưu ý:</p>
<ul>
<li><strong>Bộ đếm là khối chức năng, và bộ nhớ của nó nằm ở thể hiện.</strong> Muốn giữ được thì phải khai báo
<strong>thể hiện của khối</strong> là giữ được, chứ không chỉ giữ biến sao chép giá trị ra. Cách khai báo khác
nhau giữa các hệ (mục 18.7) — đây là chỗ hay sai khi chuyển chương trình.</li>
<li><strong>Xoá bộ đếm phải là hành động có chủ ý và có ghi lại.</strong> Nút &quot;xoá sản lượng&quot; không được đặt cạnh
nút Reset lỗi, và nên yêu cầu xác nhận. Xoá nhầm sản lượng giữa ca không khôi phục được.</li>
<li>⚠ <strong>Đừng chỉ dựa vào vùng nhớ giữ được cho số liệu quan trọng.</strong> Nó phụ thuộc pin hoặc siêu tụ; pin
hết mà không ai để ý thì số liệu âm thầm biến mất (Chương 51). Số liệu sản xuất nên được ghi ra nơi
khác định kỳ — và khi có kết nối lên hệ thống trên thì đó mới là bản ghi chính thức (Chương 42).</li>
</ul>
<p>Ngoài ra cần một quy ước rõ ràng cho <strong>thời điểm đặt lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bộ đếm</th>
<th>Đặt lại khi nào</th>
</tr>
</thead>
<tbody><tr>
<td>Sản lượng ca</td>
<td>Đầu ca, do người vận hành, có xác nhận</td>
</tr>
<tr>
<td>Sản lượng theo mã hàng</td>
<td>Khi đổi mã hàng (Chương 29)</td>
</tr>
<tr>
<td>Tổng số chu trình của cơ cấu</td>
<td><strong>Không bao giờ</strong> — dùng cho lịch bảo trì, cần giá trị tích luỹ trọn đời</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="186b-b-đm-thưng-đã-gi-sn-và-đó-mi-là-ch-nguy-him">18.6b ⚠⚠ Bộ đếm thường ĐÃ giữ sẵn — và đó mới là chỗ nguy hiểm</h2>
<p>Mục trên nói về việc <strong>làm cho</strong> bộ đếm giữ được. ⚠ Nhưng ở nhiều hệ, câu hỏi đúng lại ngược lại:
⭐ <strong>bộ đếm mặc định đã giữ rồi, và bạn phải chủ động xoá thứ không được phép giữ.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Mặc định phổ biến</td>
<td><strong>Bộ đếm giữ giá trị qua mất điện</strong> — giá trị lúc CPU tắt được khôi phục khi có điện lại</td>
</tr>
<tr>
<td>⚠⚠ Hệ quả</td>
<td>Bộ đếm <strong>điều khiển logic</strong> sẽ khởi động lại với giá trị cũ</td>
</tr>
<tr>
<td>⭐ Ngoại lệ đáng biết</td>
<td>⚠ Nếu <strong>điều kiện đặt lại đang đúng vào lúc có điện trở lại</strong>, bộ đếm bị xoá — số liệu bạn tưởng còn thì không còn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là cùng một bẫy với biến giữ được ở Chương 16, mục 16.4 — chỉ khác là nó đến &quot;miễn phí&quot;.</strong></p>
<p>Với bộ đếm <strong>sản lượng</strong>, giữ được là điều bạn muốn. Với bộ đếm <strong>điều khiển logic</strong> — đếm số board
trong một mẻ, đếm bước, đếm số lần thử lại — thì ⚠⚠ <strong>giữ được là một lỗi an toàn</strong>: máy có điện
trở lại và tin rằng nó đang ở giữa mẻ thứ bảy, trong khi băng tải đã bị dọn sạch.</p>
<p>⭐ <strong>Quy tắc:</strong> với mỗi bộ đếm, trả lời dứt khoát câu hỏi ⭐ <em>&quot;nếu mất điện ngay bây giờ rồi có điện
lại, giá trị này CÒN thì đúng hay SAI?&quot;</em> — rồi cấu hình theo câu trả lời, ⚠ <strong>đừng để mặc định trả
lời hộ</strong>.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Và đừng dựa vào việc đặt lại lúc khởi động để &quot;chữa&quot;.</strong> Nếu bạn định xoá bộ đếm bằng một điều
kiện chạy lúc có điện, hãy nhớ ⚠ thứ tự thực thi lúc khởi động không phải lúc nào cũng như bạn
tưởng — hãy <strong>thử thật</strong>: cho đếm tới một giá trị, cắt nguồn, cấp lại, và <strong>xem giá trị</strong>.</p>
</blockquote>
<h3>⚠ Cực tính chân đặt lại khác nhau giữa các hãng</h3>
<p>⭐ Một khác biệt nhỏ nhưng đủ làm hỏng cả logic đặt lại khi chuyển chương trình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ có thể</th>
<th>Yêu cầu để xoá bộ đếm</th>
</tr>
</thead>
<tbody><tr>
<td>Nhóm một</td>
<td>Nấc / chân đặt lại phải ⭐ <strong>ĐÚNG</strong> <em>(true)</em></td>
</tr>
<tr>
<td>Nhóm hai</td>
<td>Nấc / chân đặt lại phải ⭐ <strong>SAI</strong> <em>(false)</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Nghĩa là cùng một đoạn logic đặt lại, chuyển sang hệ khác có thể thành ⚠⚠ <strong>xoá bộ đếm liên tục</strong>
hoặc ⚠⚠ <strong>không bao giờ xoá</strong> — cả hai đều im lặng.</p>
<p>⭐ <strong>Tra tài liệu của đúng hệ trước khi viết logic đặt lại</strong>, và kiểm bằng cách cho đếm rồi kích
điều kiện đặt lại trong lúc trực tuyến.</p>
</blockquote>
<p><em>(Đối chiếu: Petruzella, <em>Programmable Logic Controllers</em> — bộ đếm PLC <strong>thường là giữ được</strong>, giá trị
lúc dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi điều kiện đặt lại đang tác động lúc đó; và ⭐ cực
tính chân đặt lại <strong>khác nhau giữa các hãng</strong>, tài liệu khuyến cáo tra sổ tay trước khi lập trình.)</em></p>
<hr>
<h2 id="187-khác-bit-gia-các-hãng">18.7 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Khối đếm</td>
<td><code>CTU</code> <code>CTD</code> <code>CTUD</code></td>
<td>Thiết bị <code>C</code> + lệnh <code>OUT</code>/<code>RST</code></td>
<td><code>CTU</code> <code>CTD</code></td>
<td><code>CTU</code> <code>CTD</code> <code>CTUD</code></td>
</tr>
<tr>
<td>Giá trị hiện tại / đặt</td>
<td><code>.CV</code> / <code>.PV</code></td>
<td>Giá trị hiện tại và giá trị đặt của thiết bị <code>C</code></td>
<td><code>.ACC</code> / <code>.PRE</code></td>
<td><code>.CV</code> / <code>.PV</code></td>
</tr>
<tr>
<td>⚠ Đặt lại</td>
<td>Chân <code>R</code></td>
<td>Lệnh <code>RST</code></td>
<td>⚠ <strong>Bắt buộc lệnh <code>RES</code></strong></td>
<td>Chân <code>R</code></td>
</tr>
<tr>
<td>⚠ Cực tính điều kiện đặt lại</td>
<td>⭐ <strong>Tra tài liệu</strong> — có hệ cần ĐÚNG, có hệ cần SAI (mục 18.6b)</td>
<td>⭐ Tra tài liệu</td>
<td>⭐ Tra tài liệu</td>
<td>⭐ Tra tài liệu</td>
</tr>
<tr>
<td>⚠ Độ rộng số đếm</td>
<td>Chọn kiểu dữ liệu khi khai báo khối (<code>Int</code>, <code>DInt</code>…)</td>
<td>⚠ <strong>Theo dải số hiệu</strong>: dải thấp là 16 bit, dải cao là 32 bit</td>
<td><code>.ACC</code> là <code>DINT</code> 32 bit</td>
<td>Theo kiểu dữ liệu khai báo</td>
</tr>
<tr>
<td>Bộ đếm tốc độ cao</td>
<td>HSC tích hợp trên CPU, cấu hình trong phần cứng</td>
<td>⚠ Thiết bị <code>C</code> chuyên dụng, <strong>gắn cứng với ngõ vào cụ thể</strong></td>
<td>Module đếm chuyên dụng, hoặc ngõ vào tốc độ cao trên CPU nhỏ</td>
<td>Thiết bị đầu cuối EtherCAT chuyên dụng</td>
</tr>
</tbody></table></div>
<h3>⚠ Ba chỗ dễ vấp nhất</h3>
<p><strong>1. Mitsubishi — độ rộng và chức năng nằm ở SỐ HIỆU thiết bị.</strong> Giống hệt vấn đề với timer ở Chương
17: bộ đếm <code>C</code> dải thấp là 16 bit, dải cao là 32 bit, và <strong>dải cao nhất là bộ đếm tốc độ cao gắn cứng
với các ngõ vào nhất định trên CPU</strong>. Nghĩa là chọn HSC nào thì <strong>cũng là chọn luôn chân nào phải đấu
dây vào</strong> — đây là quyết định đấu tủ, không phải quyết định lập trình. Tra bảng phân dải và bảng ánh
xạ chân <strong>trước khi vẽ sơ đồ đấu</strong>.</p>
<p><strong>2. Rockwell — <code>RES</code> và bẫy dùng chung.</strong> Bộ đếm cần <code>RES</code> để về 0. Và ⚠ <strong>một lệnh <code>RES</code> xoá cả
timer lẫn counter cùng tên tag</strong> — dùng nhầm tag là xoá nhầm thứ.</p>
<p><strong>3. Số kênh HSC phụ thuộc dòng CPU, không phụ thuộc hãng.</strong> Cùng một hãng, CPU nhỏ có thể có vài
kênh, CPU lớn hơn có nhiều kênh và tần số cao hơn. <strong>Đây là con số phải tra theo đúng mã CPU</strong> — và
phải tra <strong>trước khi mua</strong> (Chương 13, tiêu chí 3), vì không thêm được bằng phần mềm.</p>
<blockquote>
<p>⚠ <strong>Hành vi khi tràn khác nhau và ít khi được ghi rõ.</strong> Có hệ dừng ở giá trị lớn nhất, có hệ quay
vòng, có hệ đặt cờ lỗi. Đừng suy từ hệ này sang hệ khác — tra tài liệu, và nếu không tìm được câu
trả lời dứt khoát thì <strong>thử nghiệm</strong>: đặt giá trị sát trần rồi cho đếm thêm, xem chuyện gì xảy ra.
Mười phút thử nghiệm rẻ hơn một lỗi sản lượng âm sau ba tháng.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<h2 id="188-by-thưng-gp">18.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đếm ở đầu vào rồi gọi đó là sản lượng</h3>
<p><strong>Hiện tượng:</strong> số máy báo luôn lớn hơn số kho đếm, chênh lệch xấp xỉ số board đang trong máy cộng số
board bị loại.
<strong>Cách sửa:</strong> đếm ở nơi sản phẩm <strong>rời máy đã hoàn tất</strong>, và tách OK với NG (mục 18.3).</p>
<h3>🔍 BẪY 2 — Bộ đếm tràn âm thầm</h3>
<p>Bộ đếm 16 bit chạm 32 767 rồi quay vòng. Sản lượng đột nhiên là số âm hoặc về 0.</p>
<p><strong>Hiện tượng:</strong> con số nhảy vô lý sau vài ngày chạy liên tục.
<strong>Cách sửa:</strong> dùng kiểu 32 bit cho bộ đếm tích luỹ; hoặc thiết kế đặt lại theo ca; và tra hành vi tràn
của đúng hệ đang dùng.</p>
<h3>🔍 BẪY 3 — Đặt lại bộ đếm bằng chính điều kiện đang đếm</h3>
<pre><code class="language-iecst">// ✗ SAI — R đúng cùng lúc với CU
C_Board(CU := DI_BoardStn1,
        R  := DI_BoardStn1,      // vô nghĩa: vừa đếm vừa xoá
        PV := 50);
</code></pre>
<p><strong>Hiện tượng:</strong> <code>CV</code> luôn bằng 0 hoặc 1 — ở hầu hết hệ, chân <code>R</code> có <strong>ưu tiên cao hơn</strong> chân đếm.
<strong>Cách sửa:</strong> điều kiện đặt lại phải độc lập với điều kiện đếm.</p>
<h3>🔍 BẪY 4 — Dùng <code>Q</code> thay cho việc so sánh <code>CV</code></h3>
<p><code>Q</code> lên khi <code>CV &gt;= PV</code> và <strong>giữ nguyên</strong> cho tới khi đặt lại. Nếu bạn cần &quot;cứ đủ 10 board thì làm một
việc&quot;, <code>Q</code> sẽ đúng liên tục từ board thứ 10 trở đi.</p>
<p><strong>Hiện tượng:</strong> hành động lặp lại mãi thay vì xảy ra một lần mỗi 10 board.
<strong>Cách sửa:</strong> bắt cạnh lên của <code>Q</code>, và đặt lại bộ đếm ngay sau đó; hoặc so sánh <code>CV</code> với phép chia lấy
dư.</p>
<h3>🔍 BẪY 5 — Lọc rung đặt sau khi bắt cạnh</h3>
<pre><code class="language-iecst">// ✗ SAI — bắt cạnh trên tín hiệu thô, lọc sau thì đã muộn
TrigCnt(CLK := DI_BoardStn1);
T_Deb(IN := TrigCnt.Q, PT := T#30MS);
</code></pre>
<p><code>TrigCnt</code> đã sinh ra nhiều cạnh trước khi bộ lọc kịp làm gì. Tệ hơn: <code>TrigCnt.Q</code> chỉ đúng <strong>một vòng
quét</strong>, ngắn hơn 30 ms, nên <code>T_Deb.Q</code> <strong>không bao giờ</strong> lên.</p>
<p><strong>Hiện tượng:</strong> hoặc vẫn đếm trùng, hoặc không đếm gì cả.
<strong>Cách sửa:</strong> lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong> — như mục 18.4.</p>
<h3>🔍 BẪY 6 — Tin bộ đếm hai chiều mà không có điểm đồng bộ</h3>
<p><strong>Hiện tượng:</strong> sau vài ca, &quot;số board trong máy&quot; là 3 trong khi máy rỗng, hoặc là −1.
<strong>Cách sửa:</strong> ép về 0 khi máy chắc chắn rỗng (mục 18.2).</p>
<h3>🔍 BẪY 7 — Thiết kế sát ranh giới tần số</h3>
<p>Tính ra <code>f</code> bằng khoảng một nửa <code>1/Tq</code>, thấy &quot;vẫn đếm được&quot; khi thử, nên để nguyên.</p>
<p><strong>Hiện tượng:</strong> chạy tốt lúc nghiệm thu; vài tháng sau, sau một lần thêm chức năng, bắt đầu <strong>đếm
thiếu</strong> — không có báo lỗi nào.
<strong>Cách sửa:</strong> giữ biên 10 lần. Nằm trong vùng xám thì dùng HSC ngay từ đầu, vì đổi sau nghĩa là đổi
phần cứng.</p>
<h3>🔍 BẪY 8 — Quên hệ số ×4 của encoder</h3>
<p><strong>Hiện tượng:</strong> mọi phép quy đổi từ xung sang chiều dài sai đúng <strong>bốn lần</strong> — hoặc gấp bốn, hoặc một
phần tư, tuỳ hướng nhầm.
<strong>Cách sửa:</strong> xác nhận chế độ đếm trong cấu hình HSC, rồi <strong>đo kiểm bằng thực tế</strong>: cho cơ cấu đi một
quãng đã biết, so số xung đếm được với tính toán. Chỉ hai phút và loại hẳn cả nhóm lỗi này.</p>
<hr>
<h2 id="189-bng-cht">18.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Encoder hai kênh A/B cho biết gì</td>
<td>Số xung <strong>và CHIỀU</strong> — trục quay tới rồi lui trả về đúng số cũ</td>
</tr>
<tr>
<td>⭐ Kênh Z dùng làm gì</td>
<td><strong>Một xung mỗi vòng</strong> — về gốc chính xác, và <strong>tự kiểm bỏ sót xung</strong></td>
</tr>
<tr>
<td>⚠⚠ x1 / x2 / x4</td>
<td>⭐ Đặt sai làm <strong>mọi phép quy đổi sai đúng 4 lần</strong> — sai theo tỉ lệ tròn trịa</td>
</tr>
<tr>
<td>⭐ Cách kiểm độ phân giải thật</td>
<td><strong>Quay đúng một vòng bằng tay</strong>, xem bộ đếm tăng bao nhiêu</td>
</tr>
<tr>
<td>Đếm tổng đã qua</td>
<td><code>CTU</code></td>
</tr>
<tr>
<td>Đếm số đang có trong máy</td>
<td><code>CTUD</code> + <strong>điểm đồng bộ khi máy rỗng</strong></td>
</tr>
<tr>
<td>Con số nào là sản lượng thật</td>
<td>Đếm ở nơi sản phẩm <strong>rời máy đã xong</strong>, tách OK/NG</td>
</tr>
<tr>
<td>Đếm trùng</td>
<td>Lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong>; kiểm nhiễu và cơ cấu</td>
</tr>
<tr>
<td>Có cần HSC không</td>
<td><code>f &lt; 1/(10×Tq)</code> → không cần · <code>f ≥ 1/(2×Tq)</code> → <strong>bắt buộc</strong> · ở giữa → nên dùng</td>
</tr>
<tr>
<td>Vì sao biên tới 10 lần</td>
<td>Chu kỳ quét <strong>không cố định</strong> và sẽ dài ra khi chương trình lớn lên</td>
</tr>
<tr>
<td>Sản lượng có giữ qua mất điện không</td>
<td>Có — khai báo <strong>thể hiện của khối</strong> là giữ được, và vẫn ghi ra nơi khác</td>
</tr>
<tr>
<td>⚠⚠ Mặc định của bộ đếm ở nhiều hệ</td>
<td>⭐ <strong>ĐÃ giữ sẵn</strong> — nguy hiểm với bộ đếm <strong>điều khiển logic</strong></td>
</tr>
<tr>
<td>⭐ Câu hỏi phải trả lời cho mọi bộ đếm</td>
<td><em>&quot;Mất điện rồi có lại — giá trị này CÒN thì đúng hay sai?&quot;</em></td>
</tr>
<tr>
<td>⚠ Ngoại lệ khi có điện lại</td>
<td>Điều kiện đặt lại đang đúng lúc đó → ⭐ <strong>bộ đếm bị xoá</strong></td>
</tr>
<tr>
<td>⚠ Cực tính chân đặt lại</td>
<td>⭐ <strong>Khác nhau giữa các hãng</strong> — có hệ cần ĐÚNG, có hệ cần SAI</td>
</tr>
<tr>
<td>Encoder gia số sau mất điện</td>
<td>Mất vị trí → <strong>phải về gốc</strong> (Chương 28)</td>
</tr>
<tr>
<td>Encoder dùng cho an toàn được không</td>
<td><strong>Không</strong> — Chương 47</td>
</tr>
</tbody></table></div>
<p>Bốn câu hỏi trước khi đặt một bộ đếm:</p>
<ol>
<li>Con số này sẽ được ai đọc, và họ tưởng nó đo cái gì?</li>
<li>Một sản phẩm có thể tạo ra mấy cạnh ở tín hiệu này — trong trường hợp xấu nhất?</li>
<li>Tần số cao nhất là bao nhiêu, và chu kỳ quét dài nhất là bao nhiêu?</li>
<li>Ai được xoá con số này, và xoá nhầm thì dựng lại bằng cách nào?</li>
</ol>
<hr>
<h2 id="1810-t-kim">18.10 Tự kiểm</h2>
<ol>
<li>Nêu ba chân của khối <code>CTU</code> và cho biết chân nào kích theo cạnh, chân nào theo mức.</li>
<li>Vì sao khối <code>CTU</code> chuẩn không đếm 400 lần khi board nằm im trước cảm biến, trong khi
<code>Count := Count + 1</code> thì có?</li>
<li>⭐ Máy báo 1 240 board, kho đếm 1 187. Nêu <strong>hai</strong> nguyên nhân khả dĩ khác nhau về bản chất, và
cách phân biệt chúng.</li>
<li>Chu kỳ quét 12 ms. Tần số xung cao nhất mà bạn còn dám dùng bộ đếm phần mềm là bao nhiêu? Vì sao
không lấy sát ngưỡng <code>1/(2×Tq)</code>?</li>
<li>Encoder 2500 xung/vòng, chế độ ×4, trục quay 300 vòng/phút. Tần số vào HSC là bao nhiêu?</li>
<li>⭐ Vì sao bộ đếm hai chiều <strong>bắt buộc</strong> phải có điểm đồng bộ về sự thật? Điều gì xảy ra nếu không có?</li>
<li>Trong đoạn lọc rung, vì sao <code>TON</code> phải đặt <strong>trước</strong> <code>R_TRIG</code>? Chuyện gì xảy ra nếu đảo ngược?</li>
<li>Phân biệt encoder gia số với encoder tuyệt đối. Cái nào cần về gốc sau khi mất điện, vì sao?</li>
<li>Bộ đếm nào trên DP-01 <strong>không bao giờ</strong> được đặt lại? Vì sao?</li>
<li>⭐ Vì sao encoder không được dùng làm căn cứ cho chức năng an toàn, dù giá trị nó đọc ra trông
hoàn toàn hợp lý?</li>
<li>⚠⚠ Bộ đếm ở nhiều hệ <strong>mặc định đã giữ được</strong>. Nêu một bộ đếm mà điều đó là <strong>đúng ý muốn</strong>, và
một bộ đếm mà điều đó là <strong>lỗi an toàn</strong>. Câu hỏi nào giúp phân biệt hai loại?</li>
<li>⭐ Bạn định xoá bộ đếm bằng một điều kiện chạy lúc khởi động. Nêu <strong>hai</strong> lý do không nên tin vào
thiết kế đó mà không thử thật.</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 3 là tinh thần của cả chương: <strong>một con số sai hiếm khi
sai vì phép đếm — nó sai vì đang đếm nhầm thứ.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao encoder một kênh không dùng được cho trục quay hai chiều? Hai kênh A/B xác
định chiều bằng cách nào?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Mọi phép quy đổi vị trí của bạn sai đúng <strong>4 lần</strong>. Nguyên nhân khả dĩ nhất là gì, và
phép kiểm nào xác nhận trong một phút?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 19 — <strong>So sánh, toán học &amp; xử lý dữ liệu</strong>. Bạn đã có bit, cạnh, thời gian và số đếm. Chương
sau làm việc với <strong>giá trị</strong>: so sánh, tính toán, và những chỗ phép tính trong PLC hành xử khác với
điều bạn quen ở máy tính thường.</p>
<h3>Nguồn tham khảo chương 18</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa các khối đếm
chuẩn <code>CTU</code> / <code>CTD</code> / <code>CTUD</code> và ý nghĩa từng chân. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính ngõ
vào số, trong đó có thời gian lọc phần cứng — cơ sở cho giới hạn tần số ở mục 18.5.</li>
<li>Tài liệu CPU và module của từng hệ trong Phụ lục A — dùng cho số kênh HSC, tần số tối đa, chế độ
đếm, và hành vi khi tràn. Đây là các thông số <strong>phải tra theo đúng dòng sản phẩm</strong>, không suy đoán.</li>
<li>Bảng I/O của DP-01 — Phụ lục J.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — ⭐ bộ đếm PLC <strong>thường là giữ được</strong>: giá trị lúc
CPU dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi <strong>điều kiện đặt lại đang tác động</strong> lúc đó; và
⭐ <strong>cực tính điều kiện đặt lại khác nhau giữa các hãng</strong> — nền cho mục 18.6b.</li>
</ul>
<blockquote>
<p>⚡ Công thức chọn HSC ở mục 18.5 là <strong>quy tắc thiết kế thực dụng</strong>, không phải yêu cầu tiêu chuẩn.
Hệ số 10 là biên dự phòng do chu kỳ quét biến động; đơn vị của bạn có thể chọn biên khác, nhưng phải
chọn <strong>có ý thức</strong> và ghi lại lý do — không lấy sát ngưỡng lý thuyết.</p>
</blockquote>
<!-- SECTION: ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu -->
<hr>
<h1 id="chương-19-so-sánh-toán-hc-x-lý-d-liu">Chương 19 — So sánh, toán học &amp; xử lý dữ liệu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="191-chương-này-gii-quyt-cái-gì">19.1 Chương này giải quyết cái gì</h2>
<p>Tới đây bạn đã làm việc với <strong>bit</strong>: tiếp điểm, cuộn dây, cạnh, cờ nhớ. Bit trả lời câu hỏi có/không.</p>
<p>Nhưng máy thật còn chứa <strong>giá trị</strong>: số board đã làm, thời gian chu trình, số hiệu bước, mã hàng đang
chạy, chiều dài đoạn keo. Với giá trị, câu hỏi không còn là &quot;có hay không&quot; mà là &quot;bằng bao nhiêu&quot;,
&quot;lớn hơn hay nhỏ hơn&quot;, &quot;quy đổi sang đơn vị nào&quot;.</p>
<p>Chương này gồm bốn nhóm việc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Câu hỏi</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chuyển dữ liệu</strong></td>
<td>Đưa giá trị từ chỗ này sang chỗ khác</td>
<td>19.2</td>
</tr>
<tr>
<td><strong>So sánh</strong></td>
<td>Giá trị này so với giá trị kia thế nào</td>
<td>19.3</td>
</tr>
<tr>
<td><strong>Tính toán</strong></td>
<td>Cộng trừ nhân chia, và những chỗ PLC hành xử khác máy tính thường</td>
<td>19.4–19.5</td>
</tr>
<tr>
<td><strong>Cấu trúc dữ liệu</strong></td>
<td>Theo dõi nhiều sản phẩm cùng lúc trên một chuyền</td>
<td>19.6–19.7</td>
</tr>
</tbody></table></div>
<p>Mục 19.5 (chia cho 0 và ép kiểu) và mục 19.6 (thanh ghi dịch) là hai mục quan trọng nhất. Mục đầu vì
nó làm <strong>dừng CPU</strong>; mục sau vì nó giải một bài toán có mặt ở gần như mọi dây chuyền.</p>
<hr>
<h2 id="192-move-chuyn-giá-tr">19.2 MOVE — chuyển giá trị</h2>
<p>Lệnh cơ bản nhất: sao chép một giá trị từ nguồn sang đích.</p>
<pre><code class="language-iecst">OkCountHmi := OkCount;              // đưa ra cho màn hình đọc
Stn1_Step  := 10;                   // đặt bước về giá trị cố định
TargetPos  := RecipeDispenseLen;    // nạp từ công thức sản phẩm
</code></pre>
<p>Trong ladder, lệnh này thường là một hộp <code>MOVE</code> với chân nguồn và chân đích, đặt ở cuối một nấc thang
— nghĩa là <strong>chỉ chạy khi đường dẫn của nấc đó đúng</strong>.</p>
<p>Ba điều dễ vấp:</p>
<ul>
<li><strong>MOVE chạy mỗi vòng quét</strong> nếu điều kiện luôn đúng. Muốn nạp một lần thì bắt cạnh (Chương 16).
Nạp công thức liên tục sẽ ghi đè mọi thay đổi người vận hành vừa nhập.</li>
<li><strong>Đích phải đủ chỗ chứa.</strong> Chuyển giá trị 40 000 vào một biến <code>INT</code> 16 bit có dấu (tối đa 32 767)
cho kết quả sai — xem mục 19.5.</li>
<li><strong>MOVE không đổi kiểu</strong> ở nhiều hệ; hai bên phải cùng kiểu, hoặc phải ép kiểu tường minh.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO — MOVE là chỗ tốt để đặt điểm quan sát</strong>
Khi gỡ lỗi một giá trị &quot;không biết từ đâu ra&quot;, tìm <strong>mọi</strong> lệnh ghi vào biến đó — MOVE, phép gán,
khối chức năng có chân ra nối vào nó. Công cụ tham chiếu chéo của phần mềm lập
trình làm việc này trong vài giây (Chương 22). Đây là kỹ thuật gỡ lỗi năng suất nhất với dữ liệu.</p>
</blockquote>
<hr>
<h2 id="193-so-sánh">19.3 So sánh</h2>
<p>Sáu phép so sánh chuẩn, cho kết quả là một bit:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép</th>
<th>Ký hiệu ST</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Bằng</td>
<td><code>=</code></td>
<td></td>
</tr>
<tr>
<td>Khác</td>
<td><code>&lt;&gt;</code></td>
<td></td>
</tr>
<tr>
<td>Lớn hơn</td>
<td><code>&gt;</code></td>
<td></td>
</tr>
<tr>
<td>Lớn hơn hoặc bằng</td>
<td><code>&gt;=</code></td>
<td></td>
</tr>
<tr>
<td>Nhỏ hơn</td>
<td><code>&lt;</code></td>
<td></td>
</tr>
<tr>
<td>Nhỏ hơn hoặc bằng</td>
<td><code>&lt;=</code></td>
<td></td>
</tr>
</tbody></table></div>
<p>Trong ladder, mỗi phép là một hộp đặt <strong>trên đường dẫn</strong>, hoạt động như một tiếp điểm: so sánh đúng
thì cho dòng đi qua.</p>
<pre><code class="language-iecst">M_TrayFull    := OkCount &gt;= 50;
M_Stn1AtStep20 := Stn1_Step = 20;
M_CycleTooLong := CycleTimeMs &gt; RecipeMaxCycleMs;
</code></pre>
<h3>⚠ So sánh bằng với số thực</h3>
<pre><code class="language-iecst">// ✗ SAI — gần như không bao giờ đúng
IF ActualLength = 12.5 THEN ...
</code></pre>
<p>Số thực <em>(REAL)</em> được lưu ở dạng dấu chấm động, và phần lớn số thập phân <strong>không biểu diễn được chính
xác</strong> ở dạng nhị phân. Giá trị trông là <code>12.5</code> có thể thật ra là <code>12.499999</code>. Phép so sánh bằng trả
về sai, và nó sai một cách <strong>không tái hiện được</strong> — chạy đúng trong mô phỏng, hỏng trên máy thật.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — so sánh trong dải dung sai
IF ABS(ActualLength - 12.5) &lt; 0.01 THEN ...
</code></pre>
<blockquote>
<p><strong>Quy tắc: không bao giờ dùng <code>=</code> hoặc <code>&lt;&gt;</code> với số thực.</strong> Với số nguyên thì <code>=</code> hoàn toàn an toàn.</p>
</blockquote>
<h3>So sánh trong dải — và vì sao nên có trễ</h3>
<p>Kiểm tra một giá trị có nằm trong khoảng cho phép:</p>
<pre><code class="language-iecst">M_LengthOk := (ActualLength &gt;= RecipeMin) AND (ActualLength &lt;= RecipeMax);
</code></pre>
<p>Khi giá trị dao động quanh đúng ngưỡng, bit kết quả sẽ <strong>nhấp nháy</strong> — mỗi lần nhấp là một lần báo
lỗi rồi hết lỗi. Cách chữa là <strong>trễ</strong> <em>(hysteresis)</em>: ngưỡng bật và ngưỡng tắt khác nhau.</p>
<pre><code class="language-iecst">// Cảnh báo bật ở 45, chỉ tắt khi đã xuống dưới 40
IF CycleTimeSec &gt; 45.0 THEN
    M_CycleWarn := TRUE;
ELSIF CycleTimeSec &lt; 40.0 THEN
    M_CycleWarn := FALSE;
END_IF;                     // giữa 40 và 45: giữ nguyên trạng thái cũ
</code></pre>
<p>Nhánh <code>ELSIF</code> không có <code>ELSE</code> là cố ý: vùng ở giữa <strong>không đổi gì cả</strong>. Đây là kỹ thuật dùng lại
nhiều lần khi sang analog (Chương 32), nhưng nguyên tắc đã đúng từ đây.</p>
<hr>
<h2 id="194-bn-phép-tính">19.4 Bốn phép tính</h2>
<pre><code class="language-iecst">Total     := OkCount + NgCount;
Remaining := TargetQty - Total;
TotalMs   := CycleCount * CycleTimeMs;
AvgMs     := TotalMs / CycleCount;        // ⚠ xem mục 19.5
</code></pre>
<p>Ba điều cần biết ngay:</p>
<ul>
<li><strong>Thứ tự thực hiện</strong> theo quy tắc toán thông thường: nhân chia trước, cộng trừ sau. Khi nghi ngờ,
<strong>thêm ngoặc</strong> — ngoặc không tốn gì và giúp người đọc sau này.</li>
<li><strong>Phép chia số nguyên cắt phần thập phân</strong>, không làm tròn: <code>7 / 2</code> cho <code>3</code>, không phải <code>3.5</code> và
cũng không phải <code>4</code>.</li>
<li><strong>Kết quả trung gian có thể tràn</strong> dù kết quả cuối vẫn nằm trong dải — xem mục 19.5.</li>
</ul>
<h3>Tỉ lệ phần trăm — bẫy thứ tự phép tính</h3>
<pre><code class="language-iecst">// ✗ SAI — chia trước, số nguyên cắt hết phần lẻ
YieldPct := (OkCount / TotalCount) * 100;      // luôn ra 0 hoặc 100

// ✓ ĐÚNG — nhân trước rồi mới chia
YieldPct := (OkCount * 100) / TotalCount;
</code></pre>
<p>Với <code>OkCount = 1187</code> và <code>TotalCount = 1240</code>, cách sai cho <code>0 * 100 = 0</code>; cách đúng cho <code>95</code>.</p>
<p>Nhưng cách đúng lại tạo ra rủi ro mới: <code>1187 * 100 = 118 700</code>, vượt dải <code>INT</code> 16 bit. Nếu các biến là
<code>INT</code>, phép nhân <strong>tràn</strong> trước khi kịp chia. Đây chính là &quot;kết quả trung gian tràn&quot; nói ở trên, và
cách chữa là dùng kiểu 32 bit cho phép tính, hoặc tính bằng số thực.</p>
<hr>
<h2 id="195-ba-ch-plc-hành-x-khác-máy-tính-thưng">19.5 ⭐ Ba chỗ PLC hành xử khác máy tính thường</h2>
<h3>Chia cho 0 — có thể <strong>dừng CPU</strong></h3>
<pre><code class="language-iecst">AvgCycleMs := TotalMs / CycleCount;    // đầu ca, CycleCount = 0
</code></pre>
<p>Trên máy tính thường, chia cho 0 ném ra một ngoại lệ mà chương trình bắt được. Trên PLC, hậu quả
<strong>khác nhau tuỳ hệ</strong> và bao gồm cả trường hợp xấu nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ có thể</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt lỗi vào một bit trạng thái, kết quả không xác định, chạy tiếp</td>
<td>Sai số liệu, khó phát hiện</td>
</tr>
<tr>
<td>Đặt cờ <strong>lỗi nhẹ</strong> <em>(minor fault)</em>, chạy tiếp</td>
<td>Chỉ thấy nếu chương trình có đọc cờ đó</td>
</tr>
<tr>
<td>Trả về giá trị lớn nhất của kiểu</td>
<td>Số liệu vô lý, dễ thấy hơn</td>
</tr>
<tr>
<td>⚠⚠ <strong>Tự thay mẫu số bằng 1 rồi tính tiếp</strong></td>
<td>⚠⚠ <strong>Kết quả SAI nhưng TRÔNG HỢP LÝ</strong> — xem dưới</td>
</tr>
<tr>
<td><strong>Dừng thực thi chương trình / chuyển CPU sang STOP</strong></td>
<td>⚠⚠ <strong>Máy dừng đột ngột giữa chu trình</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng thứ tư là hàng nguy hiểm nhất, và nó có thật.</strong></p>
<p>Một dòng PLC phổ biến xử lý mẫu số 0 bằng cách ⭐ <strong>tự đổi mẫu số thành 1</strong>, rồi tính bình thường
và <strong>chạy tiếp</strong>. Tín hiệu duy nhất báo có chuyện là ⚠ <strong>đèn LED trên CPU nhấp nháy xen kẽ hai mã
lỗi</strong> — thứ không ai đứng nhìn lúc 2 giờ sáng.</p>
<p>Hậu quả với ví dụ ở trên: <code>TotalMs / 0</code> thành <code>TotalMs / 1</code>, tức là ⚠ <strong>thời gian chu kỳ trung bình
bằng đúng tổng thời gian</strong>. Con số đó lớn bất thường nhưng <strong>không vô lý</strong> — nó sẽ đi vào báo cáo,
vào biểu đồ xu hướng, và vào quyết định của người vận hành.</p>
<p>⭐⭐ <strong>Bài học chung, quan trọng hơn cả chi tiết hãng nào:</strong> khi hệ thống <em>&quot;tự xử lý&quot;</em> một lỗi bằng
cách thay giá trị, nó ⚠ <strong>biến một lỗi ồn ào thành một lỗi im lặng</strong> — và lỗi im lặng đắt hơn nhiều.
Cùng logic đó lặp lại ở giá trị thay thế của analog (Chương 31) và ở giá trị cũ khi mất truyền
thông (Chương 38, mục 38.9).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Trường hợp thứ ba là lý do mục này có cảnh báo. CPU chuyển sang STOP nghĩa là <strong>mọi ngõ ra tắt cùng
lúc</strong>, giữa chu trình, không theo trình tự dừng nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang di
chuyển dừng ở giữa hành trình. Hậu quả phụ thuộc thiết kế trạng thái an toàn của từng ngõ ra
(Chương 48) — nhưng dù có thiết kế tốt, đây vẫn là kiểu dừng tệ nhất.</p>
<p>Và tình huống kích hoạt nó thường <strong>rất tầm thường</strong>: chia cho số đếm ở đầu ca, khi số đếm chưa
được cộng lần nào.</p>
</blockquote>
<p>Cách phòng là một dòng, và phải có ở <strong>mọi</strong> phép chia mà mẫu số là biến:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — kiểm mẫu số trước, luôn luôn
IF CycleCount &gt; 0 THEN
    AvgCycleMs := TotalMs / CycleCount;
ELSE
    AvgCycleMs := 0;                   // giá trị an toàn khi chưa có dữ liệu
END_IF;
</code></pre>
<blockquote>
<p><strong>Quy tắc: mọi phép chia có mẫu số là biến đều phải được bọc bằng một phép kiểm khác 0.</strong>
Không có ngoại lệ, kể cả khi bạn &quot;chắc chắn&quot; mẫu số không bao giờ bằng 0 — vì đầu ca, sau khi xoá
số đếm, và sau khi nạp lại chương trình, nó đều bằng 0.</p>
</blockquote>
<h4>⚠⚠ Với mẫu số là <strong>số thực</strong>, kiểm &quot;khác 0&quot; là <strong>chưa đủ</strong></h4>
<p>Đoạn code trên đúng cho số nguyên. ⚠ Với <code>REAL</code>, nó <strong>có lỗ hổng</strong>: một số thực có thể <strong>khác 0 nhưng
cực nhỏ</strong> — và chia cho <code>0.0000001</code> cho ra một kết quả khổng lồ, đủ để tràn số hoặc làm vô nghĩa mọi
tính toán phía sau, mà <strong>phép kiểm <code>&lt;&gt; 0</code> vẫn cho qua</strong>.</p>
<pre><code class="language-iecst">// ✗ CHƯA ĐỦ với số thực
IF Flow &lt;&gt; 0.0 THEN  Ratio := Total / Flow;  END_IF;

// ✓ ĐÚNG — so với một NGƯỠNG, không so với 0
IF ABS(Flow) &gt; 1.0E-6 THEN                 // 32 bit: ngưỡng thường dùng 1e-6
    Ratio := Total / Flow;
ELSE
    Ratio := 0.0;
END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Ngưỡng thường dùng</th>
</tr>
</thead>
<tbody><tr>
<td><code>REAL</code> (32 bit)</td>
<td><strong>1e-6</strong></td>
</tr>
<tr>
<td><code>LREAL</code> (64 bit)</td>
<td>Chỉnh theo nhu cầu, ⭐ <strong>nhỏ nhất khoảng 1e-15</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Đây là cùng một ý với việc <strong>không so sánh bằng hai số thực</strong> (Chương 14): với số thực, ⭐ <strong>mọi
phép so sánh đều phải có dung sai</strong> — kể cả phép so sánh với 0.</p>
</blockquote>
<h4>⭐ Ba nguyên nhân thật sự làm mẫu số bằng 0</h4>
<p>Biết nguyên nhân giúp tìm chỗ cần bọc, thay vì bọc tất cả một cách máy móc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Tình huống</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Biến chưa được khởi tạo</strong></td>
<td>Đầu ca, sau khi nạp lại chương trình</td>
</tr>
<tr>
<td>⭐ <strong>Biến được khởi tạo SAU khi đã bị gọi</strong></td>
<td>Thứ tự thực thi khác thứ tự bạn tưởng</td>
</tr>
<tr>
<td>⚠ <strong>Biến toàn cục bị ghi ở nhiều tác vụ / nhiều POU</strong></td>
<td>⭐ Một tác vụ xoá về 0 đúng lúc tác vụ kia đang chia — <strong>khó tái hiện nhất</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Có hệ cho bạn cái bẫy sẵn.</strong> Nền CODESYS có thể sinh tự động các hàm kiểm chia ngầm
— <code>CheckDivInt</code>, <code>CheckDivReal</code> và các biến thể — bằng cách thêm <em>&quot;POU for implicit checks&quot;</em> rồi
chọn <strong>Division Checks</strong>. Đặt điểm dừng trong các hàm đó là ⭐ <strong>cách nhanh nhất tìm ra dòng nào
đang chia cho 0</strong>, thay vì đọc dò cả chương trình.</p>
<p>⚠ Đây là công cụ <strong>gỡ lỗi</strong>, không phải cách sửa. Cách sửa vẫn là bọc phép chia trong code.</p>
</blockquote>
<h3>Tràn số — âm thầm và dai dẳng</h3>
<p>Mỗi kiểu số nguyên có dải xác định:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Dải</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>INT</code></td>
<td>−32 768 … 32 767</td>
<td>16 bit có dấu — <strong>rất dễ chạm</strong></td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>≈ ±2,1 tỉ</td>
<td>32 bit có dấu — dùng cho bộ đếm tích luỹ</td>
</tr>
<tr>
<td><code>UINT</code></td>
<td>0 … 65 535</td>
<td>16 bit không dấu</td>
</tr>
<tr>
<td><code>REAL</code></td>
<td>≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa</td>
<td>Dải rộng nhưng <strong>độ chính xác hữu hạn</strong></td>
</tr>
</tbody></table></div>
<p>Vượt dải thì phần lớn hệ <strong>quay vòng</strong>: <code>32767 + 1</code> cho <code>−32768</code>. Không có báo lỗi. Một bộ đếm sản
lượng đang tăng dần bỗng thành số âm, và mọi phép tính dựa trên nó đều sai từ đó.</p>
<p>Ba chỗ hay tràn:</p>
<ul>
<li><strong>Bộ đếm tích luỹ</strong> chạy nhiều ngày — dùng <code>DINT</code> (Chương 18, Bẫy 2).</li>
<li><strong>Kết quả trung gian</strong> như <code>OkCount * 100</code> ở mục 19.4.</li>
<li><strong>Tổng thời gian tính bằng mili-giây</strong>: 32 767 ms chỉ là <strong>33 giây</strong>. Tính thời gian chạy máy bằng
<code>INT</code> mili-giây là sai ngay từ ý tưởng.</li>
</ul>
<h3>Ép kiểu — nơi độ chính xác biến mất</h3>
<p><strong>Ép kiểu</strong> <em>(type conversion)</em> là chuyển giá trị từ kiểu này sang kiểu khác. Hai hướng, hai loại rủi
ro khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hướng</th>
<th>Rủi ro</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểu nhỏ → kiểu lớn (<code>INT</code> → <code>DINT</code>, <code>INT</code> → <code>REAL</code>)</td>
<td>✅ An toàn</td>
<td><code>1187</code> → <code>1187.0</code></td>
</tr>
<tr>
<td>Kiểu lớn → kiểu nhỏ (<code>DINT</code> → <code>INT</code>)</td>
<td>⚠ <strong>Mất dữ liệu nếu vượt dải</strong></td>
<td><code>70000</code> → giá trị vô nghĩa</td>
</tr>
<tr>
<td>Số thực → số nguyên (<code>REAL</code> → <code>INT</code>)</td>
<td>⚠ <strong>Mất phần thập phân</strong></td>
<td><code>12.9</code> → <code>12</code> hoặc <code>13</code>, tuỳ hệ</td>
</tr>
</tbody></table></div>
<p>Hàng cuối là chỗ hay gây tranh cãi: <strong>cắt hay làm tròn?</strong> Chuẩn có hàm riêng cho từng hành vi, nhưng
lệnh mặc định của mỗi hệ khác nhau. Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là
<code>0,9</code> đơn vị — đủ để hỏng sản phẩm.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — quy tắc thực dụng cho tính toán có phần lẻ</strong>
Nhân lên rồi làm việc với <strong>số nguyên đơn vị nhỏ</strong>, thay vì dùng số thực. Đo chiều dài bằng
<strong>phần mười mi-li-mét</strong> (<code>125</code> thay vì <code>12.5</code>) thì mọi phép tính là số nguyên, không có sai số dấu
chấm động, so sánh bằng dùng được, và chỉ quy đổi khi hiển thị. Cách này phổ biến trong máy công
nghiệp vì nó loại hẳn cả một nhóm lỗi.</p>
<p>Khi chọn cách này, <strong>ghi đơn vị vào tên biến</strong>: <code>LengthTenthMm</code>, không phải <code>Length</code>. Đơn vị ngầm
hiểu là nguồn gốc của lỗi quy đổi.</p>
</blockquote>
<hr>
<h2 id="196-thanh-ghi-dch-theo-dõi-sn-phm-dc-chuyn">19.6 ⭐ Thanh ghi dịch — theo dõi sản phẩm dọc chuyền</h2>
<h3>Bài toán</h3>
<p>Trên DP-01: board được kiểm ở <strong>trạm 1</strong>. Nếu tra keo lỗi, board đó phải bị loại — nhưng chỗ loại bỏ
nằm ở <strong>cuối chuyền</strong>, sau trạm 2. Giữa hai điểm đó có thể có board khác.</p>
<p>Câu hỏi: khi board tới chỗ loại bỏ, làm sao biết <strong>board này</strong> có phải là board đã bị đánh dấu lỗi
lúc ở trạm 1?</p>
<p>Một bit cờ không giải quyết được: lúc board đầu tới chỗ loại bỏ thì trạm 1 đã kiểm board thứ hai và
ghi đè mất cờ.</p>
<h3>Giải pháp</h3>
<p>Cần một cấu trúc mà <strong>thông tin đi cùng sản phẩm</strong>. Đó là <strong>thanh ghi dịch</strong> <em>(shift register)</em>: một
dãy ô nhớ, mỗi ô ứng với một vị trí trên chuyền. Mỗi khi chuyền tiến một bước, toàn bộ nội dung
<strong>dịch sang một ô</strong>.</p>
<pre><code class="language-text">        vị trí:   [0]      [1]      [2]      [3]
                 trạm 1   giữa    trạm 2   loại bỏ
   trước khi dịch:  NG      OK       OK       —
   sau khi dịch:    —       NG       OK       OK   ← board OK tới chỗ loại bỏ
   dịch lần nữa:    —       —        NG       OK   ← board NG đang ở trạm 2
   dịch lần nữa:    —       —        —        NG   ← board NG tới chỗ loại bỏ → loại
</code></pre>
<p>Thông tin &quot;NG&quot; đi cùng board qua từng vị trí. Tới chỗ loại bỏ, ô cuối cho biết chính xác board đang ở
đó có lỗi hay không.</p>
<h3>Hiện thực</h3>
<pre><code class="language-iecst">VAR
    BoardNG   : ARRAY[0..3] OF BOOL;    // 4 vị trí trên chuyền
    TrigShift : R_TRIG;
    i         : INT;
END_VAR

// Dịch khi chuyền tiến đúng một vị trí — dùng chính tín hiệu tiến của chuyền
TrigShift(CLK := M_ConveyorIndexDone);

IF TrigShift.Q THEN
    // Dịch từ CUỐI về ĐẦU — nếu làm ngược sẽ sao chép một giá trị ra cả mảng
    FOR i := 3 TO 1 BY -1 DO
        BoardNG[i] := BoardNG[i - 1];
    END_FOR;
    BoardNG[0] := FALSE;                // vị trí đầu: board mới, chưa đánh dấu
END_IF;

// Đánh dấu tại trạm 1
IF M_Stn1DispenseFault THEN
    BoardNG[0] := TRUE;
END_IF;

// Quyết định tại chỗ loại bỏ
M_RejectNow := BoardNG[3] AND M_BoardAtReject;
</code></pre>
<blockquote>
<p>⚠ <strong>Chiều của vòng lặp dịch là chỗ sai kinh điển.</strong>
Phải dịch từ <strong>chỉ số lớn về chỉ số nhỏ</strong>. Làm ngược lại, <code>BoardNG[1] := BoardNG[0]</code> chạy trước, rồi
<code>BoardNG[2] := BoardNG[1]</code> lấy giá trị <strong>vừa mới ghi</strong> — kết quả là giá trị ở ô 0 bị nhân bản ra
toàn bộ mảng. Một board lỗi làm loại bỏ mọi board phía sau, và triệu chứng trông giống hệt &quot;cảm
biến kiểm tra hỏng&quot;.</p>
</blockquote>
<h3>Ba điều bắt buộc</h3>
<ul>
<li><strong>Dịch theo sự kiện thật, không theo thời gian.</strong> Kích dịch bằng tín hiệu xác nhận chuyền đã tiến
đúng một vị trí. Dịch theo timer thì chỉ cần chuyền trượt hoặc kẹt một lần là <strong>toàn bộ thông tin
lệch vị trí vĩnh viễn</strong> — và board tốt bị loại trong khi board lỗi đi tiếp. Đây là cùng một nguyên
tắc với Chương 17: phản hồi thật, không phải đồng hồ.</li>
<li><strong>Phải có cách đồng bộ lại.</strong> Khi máy xả hết board, xoá toàn bộ mảng. Không có bước này, một lần
lệch sẽ ở lại mãi.</li>
<li><strong>Xả máy khi mất điện.</strong> Sau khi có điện lại, không thể tin nội dung mảng — vị trí board thật có
thể đã thay đổi. Yêu cầu xả hết rồi bắt đầu lại (Chương 28).</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO — thanh ghi dịch chứa được nhiều hơn một bit</strong>
Thay <code>ARRAY OF BOOL</code> bằng <code>ARRAY OF</code> một kiểu cấu trúc, bạn mang theo cả mã sản phẩm, thời điểm vào,
kết quả đo, số hiệu công thức. Khi có truy xuất nguồn gốc (Chương 42), đây chính là chỗ dữ liệu của
từng board được giữ trong lúc nó đi qua máy.</p>
</blockquote>
<hr>
<h2 id="197-mng-và-đa-ch-gián-tip">19.7 Mảng và địa chỉ gián tiếp</h2>
<p><strong>Mảng</strong> <em>(array)</em> là dãy phần tử cùng kiểu, truy cập bằng chỉ số. Bạn vừa dùng nó ở mục 19.6.</p>
<p><strong>Địa chỉ gián tiếp</strong> <em>(indirect addressing)</em> là dùng một <strong>biến</strong> làm chỉ số:</p>
<pre><code class="language-iecst">StepTimeMs[Stn1_Step] := ElapsedMs;      // ghi vào ô ứng với bước hiện tại
</code></pre>
<p>Rất gọn. Và cũng rất dễ thành thứ không ai đọc nổi.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên dùng khi</th>
<th>Không nên dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiều đối tượng <strong>giống hệt nhau</strong>: 8 trạm cùng loại, 20 vị trí trên chuyền</td>
<td>Vài đối tượng <strong>khác nhau</strong> — viết thẳng rõ hơn nhiều</td>
</tr>
<tr>
<td>Dữ liệu đi kèm sản phẩm (thanh ghi dịch)</td>
<td>Chỉ để tiết kiệm vài dòng</td>
</tr>
<tr>
<td>Bảng tra: hệ số theo mã hàng</td>
<td>Người bảo trì tại nhà máy chỉ quen đọc ladder (Chương 20, mục 20.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — chỉ số vượt dải mảng</strong>
<code>BoardNG[i]</code> với <code>i = 7</code> trên mảng <code>[0..3]</code>: tuỳ hệ, hoặc CPU báo lỗi và <strong>chuyển sang STOP</strong>, hoặc
tệ hơn, <strong>ghi đè lên vùng nhớ của biến khác</strong> — gây ra hỏng hóc ở một chỗ hoàn toàn không liên quan,
và gần như không thể lần ra nguyên nhân.</p>
<p>Mọi chỉ số đến từ tính toán hoặc từ bên ngoài đều phải được <strong>kẹp trong dải</strong> trước khi dùng:</p>
<pre><code class="language-iecst">IF i &lt; 0 THEN  i := 0;  END_IF;
IF i &gt; 3 THEN  i := 3;  END_IF;
BoardNG[i] := TRUE;
</code></pre>
<p>Một số hệ có kiểm tra dải tự động; <strong>đừng dựa vào đó</strong> — nó không có ở mọi hệ, và có hệ chỉ bật khi
biên dịch ở chế độ gỡ lỗi.</p>
</blockquote>
<hr>
<h2 id="198-trên-máy-mu-dp-01">19.8 Trên máy mẫu DP-01</h2>
<h3>Tính thời gian chu trình và hiệu suất</h3>
<pre><code class="language-iecst">VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);

IF TrigDone.Q THEN
    // Thời gian chu trình: đơn vị mili-giây, dùng DINT để không tràn
    LastCycleMs := CurrentTimeMs - LastBoardTimeMs;
    LastBoardTimeMs := CurrentTimeMs;

    TotalCycleMs := TotalCycleMs + LastCycleMs;
    DoneCount    := DoneCount + 1;

    // ⚠ Luôn kiểm mẫu số — DoneCount bằng 0 ở board đầu tiên của ca
    IF DoneCount &gt; 0 THEN
        AvgCycleMs := TotalCycleMs / DoneCount;
    ELSE
        AvgCycleMs := 0;
    END_IF;

    // Hiệu suất: nhân trước rồi chia, và làm việc với DINT
    IF TotalOut &gt; 0 THEN
        YieldPctX10 := (OkCount * 1000) / TotalOut;   // đơn vị phần mười %
    ELSE
        YieldPctX10 := 0;
    END_IF;
END_IF;
</code></pre>
<p>Ba kỹ thuật của chương nằm gọn trong đoạn này: kiểm mẫu số trước khi chia, nhân trước khi chia, và
dùng đơn vị nhỏ (<code>X10</code>) thay cho số thực. Tên biến mang đơn vị nên người đọc sau không quy đổi nhầm.</p>
<h3>Cảnh báo chu kỳ chậm dần — có trễ</h3>
<pre><code class="language-iecst">// Chu kỳ chuẩn theo công thức sản phẩm, cảnh báo khi vượt 20 %
WarnLimitMs  := (RecipeCycleMs * 120) / 100;
ClearLimitMs := (RecipeCycleMs * 110) / 100;

IF AvgCycleMs &gt; WarnLimitMs THEN
    M_CycleSlowWarn := TRUE;
ELSIF AvgCycleMs &lt; ClearLimitMs THEN
    M_CycleSlowWarn := FALSE;
END_IF;
</code></pre>
<p>Chu kỳ chậm dần là dấu hiệu sớm của rất nhiều thứ: bộ lọc khí bẩn, xy-lanh mòn, cảm biến đáp ứng
chậm. Phát hiện nó bằng con số <strong>trước khi</strong> nó thành sự cố là một trong những giá trị lớn nhất mà
việc tính toán trong PLC mang lại (Chương 51, Chương 55).</p>
<hr>
<h2 id="199-khác-bit-gia-các-hãng">19.9 Khác biệt giữa các hãng</h2>
<p>Đây là chương có <strong>khác biệt nguy hiểm nhất giữa các hãng</strong> trong cả cuốn sách, vì hậu quả không phải
&quot;code không chạy&quot; mà là &quot;code chạy và cho kết quả khác&quot;.</p>
<h3>⚠⚠ Chia cho 0 — phải tra theo đúng CPU</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Hành vi thường gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens S7-1200 / S7-1500</strong></td>
<td>Lệnh chia đặt <code>ENO</code> về sai và trả kết quả không dùng được; CPU <strong>thường không dừng</strong></td>
</tr>
<tr>
<td>⚠ <strong>Siemens S7-300 / S7-400 (đời cũ)</strong></td>
<td>Lỗi lập trình kích khối xử lý lỗi tương ứng; <strong>nếu chương trình không có khối đó, CPU chuyển sang STOP</strong></td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Đặt cờ lỗi phép toán và mã lỗi vào thanh ghi chẩn đoán; lệnh không thực thi. Có dừng CPU hay không tuỳ cấu hình</td>
</tr>
<tr>
<td><strong>Rockwell Logix</strong></td>
<td>Ghi một <strong>lỗi nhẹ</strong> <em>(minor fault)</em> vào bộ điều khiển rồi chạy tiếp</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>Tuỳ cấu hình xử lý ngoại lệ của runtime</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bảng này là lý do tồn tại của quy tắc ở mục 19.5, không phải thứ thay thế nó.</strong>
Hành vi phụ thuộc <strong>cả dòng CPU, cả phiên bản firmware, cả cấu hình xử lý lỗi</strong>, và ô nào cũng có
ngoại lệ. Đừng dùng bảng này để quyết định có cần kiểm mẫu số hay không.</p>
<p><strong>Luôn kiểm mẫu số khác 0.</strong> Một dòng <code>IF</code> rẻ hơn nhiều so với đi tra tài liệu cho từng CPU — và nó
đúng ở mọi hệ, kể cả hệ bạn chưa từng dùng.</p>
</blockquote>
<h3>⚠ Làm tròn khi ép kiểu số thực sang số nguyên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>⚠ Lệnh <code>ROUND</code> làm tròn <strong>về số chẵn gần nhất</strong> khi giá trị nằm đúng ở giữa — <code>0,5</code> ra <code>0</code>, còn <code>1,5</code> ra <code>2</code>. Muốn cắt phần thập phân thì dùng <code>TRUNC</code>. Đây là chỗ gây bất ngờ nhất</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Lệnh chuyển số thực sang số nguyên <strong>cắt</strong> phần thập phân; có lệnh riêng nếu cần làm tròn</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Gán số thực vào tag số nguyên thì <strong>làm tròn</strong>; dùng <code>TRN</code> để cắt</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td><code>REAL_TO_INT</code> làm tròn; <code>TRUNC</code> cắt</td>
</tr>
</tbody></table></div>
<p>Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là gần một đơn vị — đủ để hỏng sản phẩm.
<strong>Dùng hàm ép kiểu tường minh</strong>, đừng dựa vào phép gán ngầm.</p>
<h3>Kiểu dữ liệu và thanh ghi dịch</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS</th>
</tr>
</thead>
<tbody><tr>
<td>Số nguyên 16 / 32 bit</td>
<td><code>Int</code> / <code>DInt</code></td>
<td><code>D</code> là 16 bit; hai <code>D</code> liền nhau cho 32 bit</td>
<td><code>INT</code> / <code>DINT</code></td>
<td><code>INT</code> / <code>DINT</code></td>
</tr>
<tr>
<td>⚠ Kiểu &quot;tự nhiên&quot; của CPU</td>
<td>—</td>
<td>—</td>
<td>⭐ <strong><code>DINT</code></strong> — dùng <code>INT</code> khiến bộ điều khiển phải chuyển đổi qua lại, chậm hơn mà không tiết kiệm được gì</td>
<td>—</td>
</tr>
<tr>
<td>Lệnh dịch bit</td>
<td><code>SHL</code> / <code>SHR</code>, hoặc thao tác trên mảng</td>
<td><code>SFTL</code> / <code>SFTR</code> cho bit, <code>WSFL</code> / <code>WSFR</code> cho word</td>
<td><strong><code>BSL</code></strong> / <strong><code>BSR</code></strong> kèm một cấu trúc điều khiển</td>
<td>Thao tác mảng trong ST</td>
</tr>
<tr>
<td>Hàng đợi FIFO sẵn có</td>
<td>Tự viết bằng mảng</td>
<td>Lệnh chuyên dụng tuỳ dòng</td>
<td>⭐ <strong><code>FFL</code></strong> / <strong><code>FFU</code></strong> — nạp vào và lấy ra theo FIFO</td>
<td>Thư viện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Bài toán ở mục 19.6 phổ biến tới mức các hãng làm sẵn lệnh cho nó.</strong>
&quot;Board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền&quot; chính là thứ mà <code>FFL</code>/<code>FFU</code> của Rockwell và
họ lệnh <code>SFTL</code>/<code>SFTR</code> của Mitsubishi sinh ra để giải. Nếu hệ của bạn có lệnh sẵn thì <strong>dùng nó</strong>:
gọn hơn, nhanh hơn, và tránh hẳn Bẫy 5 (dịch sai chiều) vì bạn không còn tự viết vòng lặp nữa.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm còn lại</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Hành vi khi tràn số</td>
<td>Phần lớn quay vòng im lặng; một số hệ đặt cờ trạng thái. <strong>Xác nhận bằng thử nghiệm</strong> nếu tài liệu không nói dứt khoát</td>
</tr>
<tr>
<td>Kiểm tra dải mảng</td>
<td>Có hệ kiểm tự động, có hệ không, có hệ chỉ kiểm khi biên dịch ở chế độ gỡ lỗi. <strong>Luôn tự kẹp chỉ số</strong></td>
</tr>
</tbody></table></div>
<h2 id="1910-by-thưng-gp">19.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chia cho biến mà không kiểm mẫu số</h3>
<p><strong>Hiện tượng:</strong> máy chạy ổn nhiều ngày rồi dừng đột ngột ngay đầu ca — đúng lúc số đếm vừa được xoá.
Tuỳ hệ, CPU có thể chuyển sang STOP.
<strong>Cách sửa:</strong> bọc mọi phép chia bằng phép kiểm khác 0 (mục 19.5). Không có ngoại lệ.</p>
<h3>🔍 BẪY 2 — So sánh bằng với số thực</h3>
<p><strong>Hiện tượng:</strong> điều kiện &quot;không bao giờ đúng&quot;, dù giá trị hiển thị trên màn hình đúng bằng con số
mong đợi.
<strong>Cách sửa:</strong> so sánh trong dải dung sai, hoặc chuyển sang số nguyên đơn vị nhỏ.</p>
<h3>🔍 BẪY 3 — Chia trước khi nhân khi tính phần trăm</h3>
<p><strong>Hiện tượng:</strong> hiệu suất luôn là 0 % hoặc 100 %, không bao giờ có giá trị ở giữa.
<strong>Cách sửa:</strong> nhân trước rồi chia — và kiểm kiểu dữ liệu có chứa nổi kết quả trung gian không.</p>
<h3>🔍 BẪY 4 — Tràn <code>INT</code> khi tính thời gian bằng mili-giây</h3>
<p>32 767 ms chỉ là 33 giây.</p>
<p><strong>Hiện tượng:</strong> thời gian tích luỹ nhảy sang số âm sau chưa tới một phút.
<strong>Cách sửa:</strong> dùng <code>DINT</code> cho mọi phép tính thời gian tích luỹ.</p>
<h3>🔍 BẪY 5 — Dịch thanh ghi sai chiều</h3>
<p><strong>Hiện tượng:</strong> một board lỗi làm <strong>mọi</strong> board phía sau bị loại. Rất dễ chẩn đoán nhầm thành &quot;cảm
biến kiểm tra hỏng&quot; hoặc &quot;trạm 1 có vấn đề&quot;.
<strong>Cách sửa:</strong> vòng lặp dịch chạy từ chỉ số lớn về chỉ số nhỏ (mục 19.6).</p>
<h3>🔍 BẪY 6 — Dịch thanh ghi theo timer</h3>
<p><strong>Hiện tượng:</strong> thỉnh thoảng board tốt bị loại còn board lỗi lọt qua, và sai lệch <strong>không tự khỏi</strong>
mà tích luỹ dần.
<strong>Cách sửa:</strong> dịch theo tín hiệu xác nhận chuyền đã tiến; thêm bước đồng bộ khi máy xả hết.</p>
<h3>🔍 BẪY 7 — Chỉ số mảng không được kẹp trong dải</h3>
<p><strong>Hiện tượng:</strong> ba khả năng, ⚠ <strong>và khả năng thứ ba là khó phát hiện nhất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ có thể</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Ghi đè vùng nhớ của biến khác</td>
<td>⚠ Hỏng ở <strong>một chỗ hoàn toàn không liên quan</strong> tới code có lỗi</td>
</tr>
<tr>
<td>Chuyển CPU sang STOP</td>
<td>Máy dừng đột ngột</td>
</tr>
<tr>
<td>⚠⚠ <strong>Kẹp im lặng về phần tử đầu hoặc cuối mảng</strong></td>
<td>⚠⚠ <strong>Đọc/ghi nhầm phần tử, không dừng, không báo</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng thứ ba là cùng một kiểu nguy hiểm với việc tự thay mẫu số bằng 1</strong> (mục 19.5): hệ <em>&quot;tự
xử lý&quot;</em> và chạy tiếp. Có dòng PLC kiểm chỉ số <strong>lúc biên dịch</strong> với hằng số và <strong>lúc chạy</strong> với
biến, rồi ⭐ <strong>dồn giá trị vượt trên vào phần tử cuối, giá trị vượt dưới vào phần tử 0</strong> — nghĩa là
dữ liệu của ⚠ <strong>hai sản phẩm khác nhau đè lên cùng một ô nhớ</strong> mà không ai biết.</p>
</blockquote>
<p><strong>Cách sửa:</strong> kẹp mọi chỉ số đến từ tính toán (mục 19.7) — ⚠ <strong>đừng trông vào việc hệ tự kẹp</strong>.</p>
<h3>🔍 BẪY 8 — MOVE chạy mỗi vòng quét khi nạp tham số</h3>
<p><strong>Hiện tượng:</strong> người vận hành sửa một tham số trên màn hình, giá trị <strong>nhảy về giá trị cũ ngay lập
tức</strong>, và không ai hiểu vì sao.
<strong>Cách sửa:</strong> bắt cạnh điều kiện nạp, hoặc chỉ nạp khi thật sự đổi mã hàng (Chương 29).</p>
<h3>🔍 BẪY 9 — Đơn vị ngầm hiểu trong tên biến</h3>
<p><code>Length</code> là mi-li-mét hay phần mười mi-li-mét? <code>CycleTime</code> là giây hay mili-giây?</p>
<p><strong>Hiện tượng:</strong> sai số gấp 10, 100 hoặc 1000 lần ở một phép quy đổi, thường phát hiện rất muộn.
<strong>Cách sửa:</strong> đưa đơn vị vào tên: <code>LengthTenthMm</code>, <code>CycleTimeMs</code>, <code>YieldPctX10</code>. Quy ước này tốn vài
ký tự và loại hẳn một nhóm lỗi (Chương 30).</p>
<hr>
<h2 id="1911-bng-cht">19.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Chia, mẫu số <strong>số nguyên</strong></td>
<td><strong>Luôn kiểm khác 0</strong></td>
<td>Có hệ dừng CPU, có hệ <strong>tự thay bằng 1</strong></td>
</tr>
<tr>
<td>⚠⚠ Chia, mẫu số <strong>số thực</strong></td>
<td>⭐ <strong>So với NGƯỠNG</strong> (<code>ABS(x) &gt; 1e-6</code>), không so với 0</td>
<td>Số thực khác 0 nhưng cực nhỏ vẫn làm nổ kết quả</td>
</tr>
<tr>
<td>Tính phần trăm</td>
<td><strong>Nhân trước, chia sau</strong></td>
<td>Chia số nguyên cắt hết phần lẻ</td>
</tr>
<tr>
<td>Kết quả trung gian</td>
<td>Kiểm dải kiểu dữ liệu</td>
<td>Tràn xảy ra trước khi chia kịp thu nhỏ lại</td>
</tr>
<tr>
<td>Thời gian tích luỹ</td>
<td><strong><code>DINT</code></strong>, không dùng <code>INT</code></td>
<td>32 767 ms = 33 giây</td>
</tr>
<tr>
<td>So sánh số thực</td>
<td><strong>Không dùng <code>=</code></strong> — so trong dung sai</td>
<td>Dấu chấm động không biểu diễn chính xác</td>
</tr>
<tr>
<td>Giá trị có phần lẻ</td>
<td>Số nguyên đơn vị nhỏ + <strong>đơn vị trong tên biến</strong></td>
<td>Loại hẳn sai số dấu chấm động</td>
</tr>
<tr>
<td>Ngưỡng cảnh báo</td>
<td>Có <strong>trễ</strong> (bật/tắt hai ngưỡng)</td>
<td>Chống nhấp nháy quanh ngưỡng</td>
</tr>
<tr>
<td>Theo dõi sản phẩm dọc chuyền</td>
<td><strong>Thanh ghi dịch</strong>, dịch theo sự kiện thật</td>
<td>Thông tin phải đi cùng sản phẩm</td>
</tr>
<tr>
<td>Vòng lặp dịch</td>
<td>Từ chỉ số <strong>lớn về nhỏ</strong></td>
<td>Ngược lại thì nhân bản giá trị ra cả mảng</td>
</tr>
<tr>
<td>Chỉ số mảng</td>
<td><strong>Luôn kẹp trong dải</strong></td>
<td>Vượt dải: STOP · ghi đè vùng nhớ khác · ⚠⚠ <strong>hoặc kẹp im lặng</strong></td>
</tr>
<tr>
<td>⭐⭐ Khi hệ <em>&quot;tự xử lý&quot;</em> lỗi</td>
<td>⚠ <strong>Coi chừng</strong> — nó biến lỗi ồn ào thành lỗi im lặng</td>
<td>Lỗi im lặng đắt hơn nhiều</td>
</tr>
<tr>
<td>Nạp tham số</td>
<td><strong>Bắt cạnh</strong>, không nạp mỗi vòng quét</td>
<td>Ghi đè thay đổi của người vận hành</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1912-t-kim">19.12 Tự kiểm</h2>
<ol>
<li><code>7 / 2</code> trong phép chia số nguyên cho kết quả bằng mấy? Vì sao không phải <code>3.5</code> và cũng không phải <code>4</code>?</li>
<li>⭐ Nêu <strong>năm</strong> hậu quả khác nhau mà chia cho 0 có thể gây ra trên PLC. Hậu quả nào nguy hiểm nhất và
vì sao?</li>
<li>Vì sao <code>IF ActualLength = 12.5 THEN</code> gần như không bao giờ đúng? Viết lại cho đúng.</li>
<li><code>OkCount = 1187</code>, <code>TotalCount = 1240</code>, cả hai là <code>INT</code>. Tính <code>(OkCount * 100) / TotalCount</code> gặp vấn
đề gì? Nêu hai cách chữa.</li>
<li>Một biến <code>INT</code> đang chứa 32 767, cộng thêm 1. Kết quả bằng mấy ở phần lớn hệ, và có báo lỗi không?</li>
<li>⭐ Giải thích bài toán &quot;board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền&quot; và vì sao một bit cờ
không giải quyết được.</li>
<li>Trong vòng lặp dịch thanh ghi, vì sao phải chạy từ chỉ số lớn về nhỏ? Mô tả <strong>triệu chứng trên
máy</strong> nếu làm ngược.</li>
<li>Vì sao thanh ghi dịch phải được kích bằng tín hiệu xác nhận chuyền tiến, không phải bằng timer?</li>
<li>Nêu hai lý do nên dùng số nguyên đơn vị phần mười mi-li-mét thay cho số thực mi-li-mét.</li>
<li>⭐ Chỉ số mảng vượt dải có thể gây hỏng hóc ở một chỗ hoàn toàn không liên quan. Cơ chế nào dẫn tới
chuyện đó, và vì sao lỗi kiểu này đặc biệt khó tìm?</li>
<li>⚠⚠ <code>IF Flow &lt;&gt; 0.0 THEN Ratio := Total / Flow; END_IF;</code> — đoạn này <strong>vẫn có lỗ hổng</strong>. Lỗ hổng ở
đâu, và viết lại cho đúng?</li>
<li>⭐⭐ Hai hành vi <em>&quot;tự xử lý rồi chạy tiếp&quot;</em> (thay mẫu số bằng 1 · kẹp chỉ số mảng) nguy hiểm hơn
việc dừng CPU ở điểm nào? Nêu hai chỗ khác trong sách có cùng kiểu nguy hiểm đó.</li>
<li>⭐ Nêu ba nguyên nhân làm một biến mẫu số bằng 0. Nguyên nhân nào khó tái hiện nhất, vì sao?</li>
</ol>
<blockquote>
<p>Câu 2, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: <strong>khi dữ liệu phải đi cùng
sản phẩm, một biến không đủ — cần một cấu trúc có vị trí.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 20 — <strong>Structured Text</strong>. Phần lớn ví dụ trong sách này đã viết bằng ST; chương sau nói kỹ về
nó: cú pháp đầy đủ, vòng lặp và mối nguy treo CPU, khi nào ST vượt trội ladder, và ⭐ khi nào chọn ST
là quyết định <strong>tệ</strong> dù nó gọn hơn.</p>
<h3>Nguồn tham khảo chương 19</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: các kiểu dữ liệu cơ bản,
phép toán, phép so sánh, hàm ép kiểu và quy tắc về dải giá trị. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu lập trình Inovance H5U/Easy</strong> §6.1.9 — nguồn cho hai hành vi ⚠⚠ <em>&quot;tự xử lý rồi chạy
tiếp&quot;</em>: mẫu số 0 <strong>tự đổi thành 1</strong>, và chỉ số mảng vượt dải bị <strong>kẹp về phần tử đầu/cuối</strong>; cả hai
chỉ báo bằng <strong>đèn LED nhấp nháy</strong>.</li>
<li><strong>Tài liệu InoProShop (nền CODESYS)</strong> — nguồn cho ⭐ <strong>ba nguyên nhân</strong> làm mẫu số bằng 0, cơ chế
<em>&quot;POU for implicit checks&quot; → Division Checks</em>, và ⭐ <strong>ngưỡng 1e-6 / 1e-15</strong> cho mẫu số số thực.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — hành vi <strong>cờ lỗi nhẹ</strong> <em>(minor fault)</em> khi chia
cho 0.</li>
<li><strong>Hugh Jack</strong>, <em>Automating Manufacturing Systems with PLCs</em> — chương trình xử lý lỗi
<em>(fault handler)</em> chạy khi có lỗi như chia cho 0.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho hành vi khi <strong>chia cho 0</strong>, khi <strong>tràn
số</strong>, và cho quy tắc làm tròn khi ép kiểu <code>REAL</code> → <code>INT</code>. Ba điểm này khác nhau giữa các hãng ở mức
đủ để đổi kết quả, nên <strong>phải tra theo đúng hệ đang dùng</strong>, không suy từ hệ khác.</li>
<li>Đặc tả trình tự và bảng công thức sản phẩm của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Quy tắc &quot;dùng số nguyên đơn vị nhỏ thay cho số thực&quot; ở mục 19.5 là <strong>thực hành phổ biến trong
ngành</strong>, không phải yêu cầu tiêu chuẩn. Nó đánh đổi sự tiện lợi lấy tính xác định — hợp lý với máy
điều khiển rời rạc, nhưng khi sang tính toán analog và điều khiển vòng kín (Chương 32, Chương 35)
thì số thực lại là lựa chọn đúng.</p>
</blockquote>
<!-- SECTION: ch20_structured_text -->
<hr>
<h1 id="chương-20-structured-text-cho-ngưi-bit-lp-trình">Chương 20 — Structured Text: cho người biết lập trình</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="201-chương-này-dành-cho-ai-và-mt-cnh-báo-trưc">20.1 Chương này dành cho ai — và một cảnh báo trước</h2>
<p>Nếu bạn đã viết C, Pascal, Python hay bất kỳ ngôn ngữ nào có <code>if</code> và <code>for</code>, <strong>Structured Text</strong> <em>(ST,
văn bản có cấu trúc)</em> sẽ quen tay ngay. Cú pháp gần Pascal, và bạn có thể viết được đoạn ST đầu tiên
trong mười lăm phút.</p>
<p>Đó vừa là ưu điểm vừa là cái bẫy.</p>
<p>Ưu điểm: ST gọn hơn ladder rất nhiều với những việc mà ladder làm dở — tính toán, xử lý mảng, máy
trạng thái nhiều nhánh. Sách này dùng ST cho phần lớn ví dụ chính vì lý do đó.</p>
<p>Cái bẫy: <strong>quen tay không có nghĩa là môi trường giống nhau.</strong> Code ST chạy trong vòng quét, trên
một CPU điều khiển máy móc vật lý, và sẽ được đọc bởi người thợ điện lúc hai giờ sáng. Ba ràng buộc
đó không có trong bất kỳ ngôn ngữ nào bạn từng dùng, và chúng đổi hẳn cái gì là &quot;code tốt&quot;.</p>
<p>Mục 20.5 (vòng lặp) là mục có thể làm <strong>treo CPU</strong>. Mục 20.6 (khi nào ST là lựa chọn tệ) là mục quan
trọng nhất của chương, và nó không nói về kỹ thuật.</p>
<hr>
<h2 id="202-cú-pháp-đ-dùng">20.2 Cú pháp đủ dùng</h2>
<h3>Câu lệnh và phép gán</h3>
<pre><code class="language-iecst">M_Running    := TRUE;              // gán, dùng :=  (không phải =)
BoardCount   := BoardCount + 1;    // mọi câu lệnh kết thúc bằng dấu ;
DO_ConvRun   := M_Enable AND NOT M_AnyFault;
</code></pre>
<p>Ba khác biệt so với ngôn ngữ quen thuộc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trong ST</th>
<th>Trong C / Python</th>
</tr>
</thead>
<tbody><tr>
<td>Gán là <code>:=</code></td>
<td><code>=</code></td>
</tr>
<tr>
<td>So sánh bằng là <code>=</code></td>
<td><code>==</code></td>
</tr>
<tr>
<td>Kết thúc câu lệnh bằng <code>;</code> <strong>bắt buộc</strong></td>
<td>Tuỳ ngôn ngữ</td>
</tr>
</tbody></table></div>
<p>Nhầm <code>=</code> với <code>:=</code> là lỗi biên dịch, nên nó tự lộ ra. Điều đó tốt.</p>
<h3>Chú thích</h3>
<pre><code class="language-iecst">// Chú thích một dòng — kiểu này phổ biến nhất

(* Chú thích nhiều dòng,
   kiểu gốc của chuẩn *)
</code></pre>
<p>Kiểu <code>(* … *)</code> có ở mọi hệ; kiểu <code>//</code> là bổ sung sau và cũng gần như phổ biến, nhưng nếu làm việc
với hệ cũ thì kiểm trước.</p>
<h3>Khai báo biến</h3>
<pre><code class="language-iecst">VAR
    BoardCount   : INT := 0;              // có thể đặt giá trị đầu
    AvgCycleMs   : DINT;
    M_Running    : BOOL;
    T_StepGuard  : TON;                   // thể hiện của khối chức năng
    BoardNG      : ARRAY[0..3] OF BOOL;
END_VAR

VAR CONSTANT
    MAX_BOARD_IN_MACHINE : INT := 2;      // hằng số — đặt tên, đừng viết số trần
END_VAR
</code></pre>
<blockquote>
<p>💡 <strong>MẸO</strong> — mọi con số có ý nghĩa nên là hằng số có tên. <code>IF Count &gt; 2</code> không nói được gì;
<code>IF Count &gt; MAX_BOARD_IN_MACHINE</code> tự giải thích, và khi con số đổi thì chỉ sửa một chỗ (Chương 30).</p>
</blockquote>
<h3>Rẽ nhánh</h3>
<pre><code class="language-iecst">IF DI_BoardStn1 AND NOT M_Stn1Busy THEN
    M_Stn1Busy := TRUE;
ELSIF M_Stn1Done THEN
    M_Stn1Busy := FALSE;
ELSE
    ;                                     // không làm gì — vẫn cần dấu ;
END_IF;
</code></pre>
<p>Lưu ý <code>ELSIF</code> viết liền, không phải <code>ELSE IF</code>. Và mọi khối đều có từ khoá đóng riêng: <code>END_IF</code>,
<code>END_CASE</code>, <code>END_FOR</code>, <code>END_WHILE</code>, <code>END_REPEAT</code>. Không dùng dấu ngoặc nhọn, không dùng thụt lề để phân khối —
thụt lề chỉ để người đọc, trình biên dịch không quan tâm.</p>
<h3>CASE — nơi ST vượt hẳn ladder</h3>
<pre><code class="language-iecst">CASE Stn1_Step OF
    0:                                    // chờ lệnh chạy
        IF M_Running THEN  Stn1_Step := 10;  END_IF;

    10:                                   // chờ board tới
        IF DI_BoardStn1 THEN  Stn1_Step := 20;  END_IF;

    20:                                   // nâng kẹp
        M_Stn1_ClampReq := TRUE;
        IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;

    30, 31, 32:                           // nhiều giá trị dùng chung một nhánh
        ;

    100..199:                             // cả một dải giá trị
        M_Stn1InFault := TRUE;

ELSE                                      // giá trị không nằm trong danh sách nào
    Stn1_Step := 0;                       // đưa về trạng thái đã biết chắc
END_CASE;
</code></pre>
<p>Nhánh <code>ELSE</code> ở đây <strong>không phải tuỳ chọn</strong>. Nếu biến bước nhận một giá trị ngoài danh sách — do lỗi
tính toán, do người nào đó ghi tay khi gỡ lỗi, do nhiễu bộ nhớ — thì không có nhánh nào chạy và
<strong>trình tự đứng im vĩnh viễn mà không báo gì</strong>. Đúng cỗ máy ở Chương 26, mục 26.1.</p>
<p>Đây cũng chính là lý do <code>CASE</code> là cách viết máy trạng thái tốt nhất trong ST: mọi trạng thái nằm
trong một khối, đọc từ trên xuống là thấy hết, và <strong>không thể</strong> ở hai trạng thái cùng lúc
(Chương 25, Chương 26).</p>
<h3>Hàm và khối chức năng</h3>
<pre><code class="language-iecst">// Hàm — không có bộ nhớ, cùng đầu vào luôn cho cùng đầu ra
AbsValue := ABS(Deviation);
Bigger   := MAX(ValueA, ValueB);

// Khối chức năng — CÓ bộ nhớ, phải khai báo thể hiện riêng
T_StepGuard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_StepGuard.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
</code></pre>
<p>Phân biệt <strong>hàm</strong> <em>(function)</em> với <strong>khối chức năng</strong> <em>(function block, FB)</em> là điều phải nắm chắc:
FB có bộ nhớ riêng, nên mỗi chỗ dùng cần một thể hiện riêng. Dùng chung một thể hiện cho hai việc là
lỗi đã gặp ở Chương 16 (Bẫy 2) và Chương 18. Chương 27 nói kỹ về cách viết FB dùng lại.</p>
<hr>
<h2 id="203-st-vn-chy-trong-vòng-quét">20.3 ST vẫn chạy trong vòng quét</h2>
<p>Đây là mục ngắn nhất chương và là mục phải nhớ kỹ nhất.</p>
<blockquote>
<p><strong>Toàn bộ đoạn ST của bạn chạy từ đầu tới cuối, mỗi vòng quét, mãi mãi.</strong></p>
</blockquote>
<p>Không có <code>main()</code>, không có vòng đời chương trình, không có &quot;chạy một lần rồi thôi&quot;. Mọi kết luận từ
Chương 10 vẫn đúng nguyên vẹn:</p>
<ul>
<li><code>BoardCount := BoardCount + 1;</code> không bọc trong bắt cạnh sẽ đếm hàng trăm lần (Chương 16, 18).</li>
<li>Ghi vào <code>DO_Clamp1Vlv</code> ở hai chỗ khác nhau trong cùng đoạn ST là <strong>cùng một lỗi</strong> với cuộn dây trùng
trong ladder — và ở ST nó <strong>khó thấy hơn</strong>, vì hai dòng có thể cách nhau hai trăm dòng chứ không
nằm trên hai nấc thang cạnh nhau.</li>
<li>Biến đọc ở đầu đoạn và ghi ở cuối đoạn: giá trị đọc được là <strong>của vòng quét này</strong> nếu ghi nằm phía
trên, hoặc <strong>của vòng quét trước</strong> nếu ghi nằm phía dưới. Thứ tự dòng lệnh có ý nghĩa.</li>
</ul>
<blockquote>
<p>⚠ <strong>ST che giấu lỗi ghi trùng tốt hơn ladder.</strong>
Trong ladder, hai cuộn dây cùng tên là thứ nhìn thấy được và nhiều phần mềm còn cảnh báo. Trong ST,
hai phép gán cùng một ngõ ra trong hai nhánh <code>IF</code> xa nhau trông hoàn toàn bình thường. Dùng tham
chiếu chéo để tìm mọi chỗ ghi vào một biến — thói quen này quan trọng hơn hẳn khi viết ST
(Chương 22).</p>
</blockquote>
<hr>
<h2 id="204-khi-nào-st-vưt-tri">20.4 Khi nào ST vượt trội</h2>
<p>Bốn nhóm việc mà ST rõ ràng hơn ladder:</p>
<h3>Tính toán</h3>
<pre><code class="language-iecst">// ST — đọc là hiểu
IF DoneCount &gt; 0 THEN
    AvgCycleMs := TotalCycleMs / DoneCount;
ELSE
    AvgCycleMs := 0;
END_IF;
</code></pre>
<p>Cùng phép tính này trong ladder cần ba, bốn hộp lệnh nối nhau, mỗi hộp một phép, với biến trung gian
giữa các hộp. Chuỗi công thức càng dài thì khoảng cách càng lớn.</p>
<h3>Máy trạng thái và trình tự</h3>
<p>Khối <code>CASE</code> ở mục 20.2. Cùng trình tự đó viết bằng ladder cần một nấc thang cho mỗi bước cộng logic
so sánh số bước ở đầu mỗi nấc — dài gấp nhiều lần và khó thấy tổng thể.</p>
<h3>Xử lý mảng và lặp trên nhiều đối tượng giống nhau</h3>
<pre><code class="language-iecst">// Kiểm 4 vị trí thanh ghi dịch, đếm số board lỗi đang trong máy
NgInMachine := 0;
FOR i := 0 TO 3 DO
    IF BoardNG[i] THEN
        NgInMachine := NgInMachine + 1;
    END_IF;
END_FOR;
</code></pre>
<p>Ladder không có vòng lặp; việc này phải viết tay bốn lần, và khi số vị trí đổi thành tám thì phải sửa
tám chỗ.</p>
<h3>Thuật toán có nhiều điều kiện lồng nhau</h3>
<p>Logic kiểu &quot;nếu A và (B hoặc C) nhưng không D, trừ khi E&quot; viết bằng nấc thang thành một mê cung nhánh
song song. ST viết thẳng bằng ngoặc.</p>
<hr>
<h2 id="205-vòng-lp-trong-môi-trưng-quét">20.5 ⚠⚠ Vòng lặp trong môi trường quét</h2>
<h3>Vấn đề</h3>
<p>Cả ba vòng lặp — <code>FOR</code>, <code>WHILE</code>, <code>REPEAT</code> — chạy <strong>trọn vẹn trong một vòng quét</strong>. Không có chuyện
&quot;lặp qua nhiều vòng quét&quot; —
CPU chưa ra khỏi vòng lặp thì chưa sang giai đoạn tiếp theo của chu kỳ quét (Chương 10).</p>
<p>Hệ quả: <strong>thời gian chạy vòng lặp cộng thẳng vào thời gian quét.</strong></p>
<p>Mỗi CPU có <strong>bộ giám sát thời gian quét</strong> <em>(watchdog)</em>. Quá thời gian cho phép, CPU coi như chương
trình đã treo và <strong>chuyển sang STOP</strong>:</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Watchdog kích hoạt nghĩa là <strong>mọi ngõ ra tắt cùng lúc, giữa chu trình</strong>, không theo trình tự dừng
nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang chuyển động dừng ở giữa hành trình. Đây là kiểu dừng
tệ nhất, và một vòng <code>WHILE</code> viết sai là một trong số ít cách mà <strong>code thuần logic</strong> gây ra nó.</p>
</blockquote>
<h3><code>WHILE</code> — nguy hiểm nhất</h3>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP. Nếu điều kiện không bao giờ sai, CPU treo và watchdog kích hoạt.
WHILE NOT DI_Clamp1Up DO
    ;                              // &quot;chờ&quot; kẹp lên
END_WHILE;
</code></pre>
<p>Đoạn này đọc rất hợp lý và <strong>hoàn toàn sai</strong>. Nó chờ một tín hiệu vào — nhưng ảnh ngõ vào <strong>chỉ được
cập nhật ở đầu vòng quét</strong> (Chương 10). Trong lúc vòng lặp chạy, <code>DI_Clamp1Up</code> <strong>không bao giờ đổi
giá trị</strong>. Vòng lặp không có lối thoát, và CPU dừng sau vài chục mili-giây.</p>
<blockquote>
<p><strong>Quy tắc: không bao giờ chờ đợi bên trong một vòng lặp.</strong>
Trong PLC, &quot;chờ&quot; được thực hiện bằng cách <strong>giữ nguyên bước và để vòng quét chạy tiếp</strong> — đúng như
máy trạng thái ở mục 20.2. Vòng lặp dùng để <strong>xử lý một tập dữ liệu</strong>, không dùng để chờ thời gian
hay chờ tín hiệu.</p>
</blockquote>
<pre><code class="language-iecst">// ✓ ĐÚNG — chờ bằng cách giữ nguyên bước, để vòng quét làm việc chờ
20:
    M_Stn1_ClampReq := TRUE;
    IF DI_Clamp1Up THEN
        Stn1_Step := 30;
    END_IF;
</code></pre>
<h3><code>FOR</code> — an toàn hơn nhưng vẫn phải cẩn thận</h3>
<p><code>FOR</code> có số vòng lặp xác định trước, nên không treo vô hạn. Nhưng nó vẫn cộng thời gian:</p>
<pre><code class="language-iecst">// ⚠ Cân nhắc: 5000 vòng chạy trong MỘT vòng quét
FOR i := 0 TO 4999 DO
    Sum := Sum + Data[i];
END_FOR;
</code></pre>
<p>Ba quy tắc thực dụng:</p>
<ul>
<li><strong>Số vòng lặp phải là hằng số hoặc có trần rõ ràng.</strong> <code>FOR i := 0 TO n DO</code> với <code>n</code> đến từ tính toán
là rủi ro — nếu <code>n</code> thành 50 000 thì thời gian quét nổ tung.</li>
<li><strong>Đo, đừng đoán.</strong> Sau khi thêm vòng lặp, xem thống kê thời gian quét (Chương 51). Con số lớn nhất
mới quan trọng, không phải con số trung bình.</li>
<li><strong>Tập lớn thì chia nhỏ qua nhiều vòng quét</strong>: mỗi vòng quét xử lý một phần, nhớ vị trí đang tới,
vòng sau làm tiếp. Dài dòng hơn nhưng giữ thời gian quét ổn định.</li>
</ul>
<h3>⚡ &quot;Thế dùng truy cập trực tiếp thì sao?&quot;</h3>
<p>Người đã đọc Chương 10 sẽ nghĩ ngay tới lối thoát này: dùng <strong>truy cập trực tiếp</strong> (mục 10.4) để đọc
thẳng chân vào, bỏ qua ảnh — khi đó <code>DI_Clamp1Up</code> <strong>thật sự đổi giá trị</strong> trong lúc vòng lặp chạy, và
vòng lặp <strong>sẽ</strong> thoát.</p>
<blockquote>
<p>⚠⚠ <strong>Đúng về kỹ thuật, và tệ hơn về hậu quả.</strong></p>
<p>Vòng lặp bây giờ thoát được — nhưng nó thoát <strong>sau khi kẹp lên xong</strong>, tức là ⭐ <strong>CPU đứng chờ suốt
vài trăm mili-giây</strong> ngay giữa vòng quét. Trong khoảng đó: không nấc thang nào khác chạy, không ngõ
ra nào được cập nhật, không báo động nào được xét, ⚠⚠ <strong>và nút dừng không được đọc</strong>.</p>
<p>⭐ Nếu cơ cấu kẹt và tín hiệu không bao giờ tới, bạn quay lại đúng chỗ cũ: watchdog và CPU sang STOP.</p>
<p>⭐⭐ <strong>Sửa một vòng lặp chờ bằng cách làm cho nó thoát được là chữa triệu chứng.</strong> Vấn đề gốc là
⚠ <strong>việc chờ không được nằm trong vòng lặp</strong>, bất kể vòng lặp có thoát được hay không.</p>
</blockquote>
<h3><code>REPEAT ... UNTIL</code> — vòng lặp thứ ba, và cái bẫy riêng của nó</h3>
<p>Chuẩn có <strong>ba</strong> vòng lặp. <code>REPEAT</code> ít gặp hơn nhưng có hai đặc điểm dễ vấp:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>WHILE ... DO</code></th>
<th><code>REPEAT ... UNTIL</code></th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Cực tính điều kiện</td>
<td>Chạy <strong>CHỪNG NÀO</strong> điều kiện còn đúng</td>
<td>⭐ Chạy <strong>CHO TỚI KHI</strong> điều kiện đúng</td>
</tr>
<tr>
<td>⚠⚠ Thân vòng lặp</td>
<td>Có thể <strong>không chạy lần nào</strong></td>
<td>⭐ <strong>Luôn chạy ít nhất một lần</strong></td>
</tr>
<tr>
<td>Kiểm điều kiện</td>
<td>Đầu vòng</td>
<td>⭐ <strong>Cuối vòng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai chỗ sai kinh điển:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chép điều kiện của <code>WHILE</code> sang <code>REPEAT</code> mà quên đảo</strong> — vòng lặp chạy đúng ngược lại ý muốn, và thường thành vô hạn</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Quên rằng thân vòng <strong>luôn chạy một lần</strong> — với tập rỗng hoặc điều kiện đã thoả sẵn, <code>WHILE</code> không làm gì còn <code>REPEAT</code> <strong>vẫn làm một lần</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⭐⭐ Nguyên tắc chung — và nó giải thích mọi thứ ở trên</h3>
<blockquote>
<p>⭐⭐ <strong>Điều kiện thoát của vòng lặp phải phụ thuộc vào một biến được cập nhật BÊN TRONG chính vòng
lặp đó.</strong></p>
<p>Rủi ro vòng lặp vô hạn — hoặc chạy quá lâu — ⚠ <strong>lớn nhất khi điều kiện thoát phụ thuộc vào thứ bên
ngoài</strong>: tín hiệu vào, giá trị từ mạng, biến do tác vụ khác ghi.</p>
<p>⭐ Nguyên tắc này gói gọn cả ba trường hợp: <code>WHILE NOT DI_Clamp1Up</code> sai vì điều kiện đến từ <strong>bên
ngoài</strong>; <code>FOR i := 0 TO n</code> rủi ro vì <code>n</code> đến từ <strong>bên ngoài</strong>; còn <code>FOR i := 0 TO 99</code> an toàn vì
biến đếm do <strong>chính vòng lặp</strong> cập nhật.</p>
</blockquote>
<p><strong>Và khi buộc phải dùng <code>WHILE</code>/<code>REPEAT</code>: kèm trần số vòng.</strong> Đây là mẫu chuẩn:</p>
<pre><code class="language-iecst">k := 1;
REPEAT
    Area[k] := Pi * Radius[k] * Radius[k];
    k := k + 1;
    IF k &gt;= 200 THEN EXIT; END_IF;      // ⭐ bảo hiểm: trần cứng, độc lập với dữ liệu
UNTIL Area[k] &gt; 1000
END_REPEAT;
</code></pre>
<blockquote>
<p>⚠ <strong><code>EXIT</code> chỉ thoát MỘT tầng.</strong> Đặt <code>EXIT</code> trong vòng lặp trong cùng thì <strong>các vòng lặp bao ngoài
vẫn chạy tiếp</strong>. Muốn thoát nhiều tầng phải có cơ chế riêng — hoặc, tốt hơn, ⭐ <strong>đừng lồng vòng lặp
trong môi trường quét</strong>.</p>
<p>⚡ Chuẩn còn có <code>CONTINUE</code> — bỏ qua phần còn lại của lần lặp hiện tại và sang lần kế. Nó <strong>không</strong>
thoát vòng lặp, nên ⚠ <strong>không phải công cụ phòng vòng lặp vô hạn</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong><code>EXIT</code> không cứu được <code>WHILE</code> chờ tín hiệu.</strong>
Chuẩn có lệnh <code>EXIT</code> để thoát vòng lặp sớm. Nó hữu ích khi tìm thấy phần tử cần tìm trong mảng.
Nhưng nó <strong>không</strong> giải quyết được ví dụ sai ở trên, vì vấn đề không phải thiếu lối thoát — vấn đề
là <strong>điều kiện thoát không bao giờ thay đổi</strong> trong khi vòng lặp đang chạy.</p>
</blockquote>
<h3>Bảng quyết định</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Dùng gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chờ tín hiệu từ cơ cấu</td>
<td>❌ Không vòng lặp — <strong>giữ nguyên bước</strong></td>
</tr>
<tr>
<td>Chờ hết thời gian</td>
<td>❌ Không vòng lặp — <strong>timer</strong> (Chương 17)</td>
</tr>
<tr>
<td>Duyệt mảng cố định, nhỏ</td>
<td>✅ <code>FOR</code></td>
</tr>
<tr>
<td>Duyệt tập lớn hoặc kích thước thay đổi</td>
<td>⚠ Chia nhỏ qua nhiều vòng quét</td>
</tr>
<tr>
<td>Lặp tới khi thoả điều kiện tính trong cùng vòng lặp</td>
<td>⚠ <code>WHILE</code> <strong>kèm trần số vòng</strong></td>
</tr>
<tr>
<td>Cần thân vòng chạy <strong>ít nhất một lần</strong></td>
<td>⚠ <code>REPEAT</code> — ⭐ nhớ <strong>đảo cực tính điều kiện</strong></td>
</tr>
<tr>
<td>⭐ Kiểm mọi vòng lặp trước khi giao</td>
<td><em>&quot;Điều kiện thoát có phụ thuộc biến được cập nhật <strong>bên trong</strong> không?&quot;</em></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="206-khi-nào-st-là-la-chn-t">20.6 ⭐ Khi nào ST là lựa chọn tệ</h2>
<p>Đây là mục quan trọng nhất của chương, và nó <strong>không phải bài toán kỹ thuật</strong>.</p>
<h3>Tình huống</h3>
<p>Bạn viết chương trình cho một máy đặt tại nhà máy của khách hàng. Bạn bàn giao, nhận tiền, đi làm dự
án khác.</p>
<p>Tám tháng sau, hai giờ sáng, máy dừng. Người mở phần mềm ra xem không phải bạn — đó là thợ bảo trì
của nhà máy đó. Người này đọc được ladder thành thạo, vì mọi máy khác trong xưởng đều là ladder.
Người này <strong>chưa từng đọc ST</strong>.</p>
<p>Chương trình của bạn gọn, đúng, và có cấu trúc đẹp. Nó cũng hoàn toàn không đọc được với người duy
nhất đang đứng trước cỗ máy lúc đó.</p>
<p>Kết quả: dây chuyền dừng tới sáng, hoặc tới khi có người gọi được cho bạn.</p>
<h3>Vì sao ladder vẫn thống trị ở tầng máy</h3>
<p>Không phải vì ladder tốt hơn về mặt kỹ thuật. Vì ba lý do thực tế:</p>
<ul>
<li><strong>Nó nhìn giống sơ đồ mạch.</strong> Người có nền điện đọc được ngay mà không cần học lập trình.</li>
<li><strong>Trạng thái trực tuyến hiện ngay trên hình.</strong> Nhìn nấc thang đang chạy, thấy tiếp điểm nào sáng,
đứt ở đâu — chẩn đoán bằng mắt trong vài giây (Chương 51).</li>
<li><strong>Người biết ladder nhiều hơn hẳn.</strong> Đó là thực tế của lực lượng lao động, và nó đổi rất chậm.</li>
</ul>
<h3>Quy tắc chọn</h3>
<blockquote>
<p><strong>Chọn ngôn ngữ theo người sẽ SỬA chương trình, không theo người viết nó.</strong></p>
</blockquote>
<p>Áp dụng thành quy tắc phân chia, đúng trong hầu hết dự án máy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần chương trình</th>
<th>Ngôn ngữ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Logic liên động và điều kiện cho phép</strong></td>
<td><strong>Ladder</strong></td>
<td>Đây là chỗ người bảo trì nhìn đầu tiên khi máy không chạy. Phải chẩn đoán được bằng mắt</td>
</tr>
<tr>
<td><strong>Điều khiển ngõ ra cuối cùng</strong></td>
<td><strong>Ladder</strong></td>
<td>&quot;Vì sao van này không mở&quot; phải trả lời được bằng cách nhìn một nấc thang</td>
</tr>
<tr>
<td>Trình tự / máy trạng thái</td>
<td>ST (<code>CASE</code>) hoặc SFC</td>
<td>Gọn hơn nhiều; và người bảo trì thường chỉ cần biết <em>đang ở bước nào</em>, thứ hiển thị được trên màn hình</td>
</tr>
<tr>
<td>Tính toán, quy đổi thang, thống kê</td>
<td><strong>ST</strong></td>
<td>Ladder làm việc này rất tệ</td>
</tr>
<tr>
<td>Xử lý mảng, thanh ghi dịch</td>
<td><strong>ST</strong></td>
<td>Ladder không có vòng lặp</td>
</tr>
<tr>
<td>Xử lý bản tin truyền thông</td>
<td><strong>ST</strong></td>
<td>Thao tác chuỗi và mảng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — câu hỏi phải hỏi trước khi viết dòng đầu tiên</strong>
<em>&quot;Ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?&quot;</em></p>
<p>Hỏi khách hàng, đừng đoán. Câu trả lời thuộc về <strong>đặc tả</strong> (Chương 23) chứ không phải sở thích của
người lập trình. Có nhà máy quy định rõ ngôn ngữ được dùng; có nhà máy chưa từng nghĩ tới và sẽ
biết ơn vì bạn hỏi.</p>
</blockquote>
<h3>Khi buộc phải dùng ST cho phần người khác sẽ đọc</h3>
<p>Đôi khi không có lựa chọn khác. Khi đó, giảm thiệt hại bằng bốn việc:</p>
<ul>
<li><strong>Hiển thị số hiệu bước và tên bước trên màn hình vận hành</strong> (Chương 44), để chẩn đoán không cần
mở phần mềm lập trình.</li>
<li><strong>Chú thích nói <em>tại sao</em>, không nói <em>cái gì</em>.</strong> <code>// tăng bước</code> là vô dụng; <code>// chờ phản hồi thật, không chờ timer — xem sự cố tháng 3</code> mới có giá trị.</li>
<li><strong>Giữ mỗi khối ST ngắn và làm đúng một việc.</strong> Một khối 800 dòng là không đọc được với bất kỳ ai.</li>
<li><strong>Viết một trang giải thích cấu trúc chương trình</strong> và để nó <strong>trong tủ điện</strong>, không phải trong
email (Chương 30, Chương 52).</li>
</ul>
<hr>
<h2 id="207-trên-máy-mu-dp-01-chia-vic-theo-ngôn-ng">20.7 Trên máy mẫu DP-01 — chia việc theo ngôn ngữ</h2>
<p>Cùng một chức năng, chia đúng chỗ:</p>
<h3>Ladder — điều kiện cho phép và ngõ ra cuối</h3>
<pre><code class="language-text">   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
</code></pre>
<p>Nấc này trả lời câu hỏi mà người bảo trì hỏi nhiều nhất: <em>&quot;vì sao kẹp không lên?&quot;</em> Nhìn trực tuyến,
tiếp điểm nào không sáng là biết ngay — dừng khẩn, khí, hay cửa. Không cần đọc dòng code nào.</p>
<p>Chú ý <code>M_Stn1_ClampReq</code> là <strong>yêu cầu</strong> từ trình tự, còn <code>DO_Clamp1Vlv</code> là <strong>ngõ ra thật</strong>. Trình tự
chỉ nêu ý định; các điều kiện an toàn và liên động nằm ở nấc thang này, nơi ai cũng thấy.</p>
<h3>ST — trình tự</h3>
<pre><code class="language-iecst">CASE Stn1_Step OF
    10:
        M_Stn1_ClampReq := FALSE;
        IF DI_BoardStn1 AND M_Running THEN
            Stn1_Step := 20;
        END_IF;

    20:
        M_Stn1_ClampReq := TRUE;                 // chỉ là YÊU CẦU
        IF DI_Clamp1Up THEN                      // chuyển bước bằng phản hồi thật
            Stn1_Step := 30;
        END_IF;

ELSE
    Stn1_Step := 0;                              // giá trị lạ → về trạng thái đã biết
END_CASE;

// Giám sát thời gian bước — chạy song song, chỉ để BÁO LỖI (Chương 17)
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
</code></pre>
<h3>ST — tính toán</h3>
<p>Phần thống kê chu kỳ và hiệu suất ở Chương 19, mục 19.8. Không ai muốn viết nó bằng ladder, và người
bảo trì cũng không cần đọc nó để sửa máy.</p>
<p>Sự phân chia này là <strong>ranh giới thực dụng</strong>: thứ người bảo trì cần nhìn thì để ở dạng nhìn được; thứ
họ không cần nhìn thì viết ở dạng gọn nhất.</p>
<hr>
<h2 id="208-khác-bit-gia-các-hãng">20.8 Khác biệt giữa các hãng</h2>
<h3>⭐ Trước hết là tên gọi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Gọi ngôn ngữ này là gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chuẩn IEC 61131-3 · CODESYS · Beckhoff TwinCAT</td>
<td><strong>ST</strong> — <em>Structured Text</em></td>
</tr>
<tr>
<td>⚠ <strong>Siemens</strong></td>
<td><strong>SCL</strong> — <em>Structured Control Language</em></td>
</tr>
<tr>
<td>Mitsubishi (GX Works3)</td>
<td><strong>ST</strong></td>
</tr>
<tr>
<td>Rockwell (Studio 5000)</td>
<td><strong>ST</strong> — routine kiểu <em>Structured Text</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tra tài liệu Siemens bằng từ khoá &quot;Structured Text&quot; thì bạn sẽ không tìm ra.</strong>
Siemens gọi nó là <strong>SCL</strong>. Cùng một ngôn ngữ, cùng một chuẩn, khác tên. Chi tiết nhỏ này làm mất
hàng giờ của người mới.</p>
</blockquote>
<h3>Tính sẵn có và bản quyền</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Điều phải kiểm <strong>trước khi thiết kế</strong></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>SCL có cho S7-1200 và S7-1500; ⚠ với S7-1500 thường cần ấn bản TIA Portal cao hơn. Kiểm gói bản quyền bạn đang có</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works3 hỗ trợ ST; dự án đời cũ trên GX Works2 phải là loại dự án có cấu trúc</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>ST có ở dòng Logix; ⚠ một số ấn bản phần mềm cũ <strong>không</strong> cho tạo routine ST — kiểm ấn bản đang có</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>ST là ngôn ngữ chính, hỗ trợ đầy đủ nhất</td>
</tr>
<tr>
<td>⚠ <strong>Dòng CPU nhỏ, giá thấp</strong></td>
<td><strong>Nhiều dòng chỉ có ladder, không có ST.</strong> Đây là ràng buộc phần cứng chứ không phải ràng buộc phần mềm — Chương 13, tiêu chí 5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Kiểm tính sẵn có của ST là việc làm lúc CHỌN CPU, không phải lúc viết code.</strong>
Phát hiện CPU không hỗ trợ ST sau khi đã thiết kế xong kiến trúc chương trình nghĩa là viết lại từ
đầu bằng ladder, hoặc đổi CPU. Cả hai đều đắt.</p>
</blockquote>
<h3>Các khác biệt còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Chú thích <code>//</code></td>
<td>Có ở TIA Portal, GX Works3, Studio 5000 và CODESYS. Kiểu <code>(* … *)</code> thì chắc chắn có ở mọi hệ</td>
</tr>
<tr>
<td>⚠ Watchdog</td>
<td>Siemens: <em>cycle monitoring time</em> trong thuộc tính CPU. Rockwell: watchdog <strong>riêng cho từng tác vụ</strong>. Mitsubishi: đặt trong tham số PLC, kèm lệnh <code>WDT</code> để nạp lại giữa vòng quét dài. <strong>Đừng tăng nó để chữa vòng lặp chậm</strong> (Bẫy 5)</td>
</tr>
<tr>
<td>Trạng thái trực tuyến của ST</td>
<td>Khác nhau nhiều và ảnh hưởng thẳng tới việc chẩn đoán: có hệ hiện giá trị ngay cạnh biến trong code, có hệ phải mở bảng theo dõi riêng. ⭐ Đây là một lý do thực tế nữa cho quy tắc ở mục 20.6</td>
</tr>
<tr>
<td>Gỡ lỗi từng bước</td>
<td>Ít hệ hỗ trợ chạy từng dòng như IDE thông thường. Đừng thiết kế dựa trên giả định có nó</td>
</tr>
<tr>
<td>Trộn ngôn ngữ trong một dự án</td>
<td>Mọi hệ nêu trên đều cho mỗi khối hoặc mỗi routine dùng một ngôn ngữ riêng — đó chính là điều kiện để làm được bảng phân chia ở mục 20.6</td>
</tr>
</tbody></table></div>
<h2 id="209-by-thưng-gp">20.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — <code>WHILE</code> chờ tín hiệu vào</h3>
<p><strong>Hiện tượng:</strong> CPU chuyển sang STOP ngay lần đầu chạy tới đoạn đó; mọi ngõ ra tắt giữa chu trình.
<strong>Nguyên nhân:</strong> ảnh ngõ vào không được cập nhật trong lúc vòng lặp chạy (mục 20.5).
<strong>Cách sửa:</strong> chờ bằng cách giữ nguyên bước, không bằng vòng lặp.</p>
<h3>🔍 BẪY 2 — Ghi vào cùng một ngõ ra ở hai nhánh xa nhau</h3>
<p><strong>Hiện tượng:</strong> ngõ ra hành xử khó hiểu; nhánh phía dưới luôn thắng, kể cả khi nhánh phía trên &quot;rõ
ràng đúng&quot;.
<strong>Cách sửa:</strong> mỗi ngõ ra chỉ được ghi ở <strong>đúng một chỗ</strong>. Dùng tham chiếu chéo để kiểm (Chương 22).</p>
<h3>🔍 BẪY 3 — Quên nhánh <code>ELSE</code> trong <code>CASE</code> máy trạng thái</h3>
<p><strong>Hiện tượng:</strong> trình tự đứng im vĩnh viễn, không báo gì, đèn vẫn xanh — đúng cỗ máy ở Chương 26.
<strong>Cách sửa:</strong> luôn có <code>ELSE</code> đưa về trạng thái đã biết chắc và đặt cờ lỗi.</p>
<h3>🔍 BẪY 4 — <code>FOR</code> với trần đến từ tính toán</h3>
<p><strong>Hiện tượng:</strong> thời gian quét thỉnh thoảng vọt lên; thỉnh thoảng watchdog kích hoạt, không tái hiện
được.
<strong>Cách sửa:</strong> trần vòng lặp phải là hằng số, hoặc phải kẹp trước khi vào vòng.</p>
<h3>🔍 BẪY 5 — Tăng watchdog để chữa quét chậm</h3>
<p><strong>Hiện tượng:</strong> máy hết STOP, nhưng đáp ứng của toàn bộ máy chậm đi — mọi cơ cấu phản ứng trễ hơn, và
độ chính xác của mọi timer giảm (Chương 17, mục 17.3).
<strong>Cách sửa:</strong> tìm nguyên nhân quét chậm. Watchdog là <strong>công cụ phát hiện</strong>, không phải tham số để
chỉnh cho vừa ý.</p>
<h3>🔍 BẪY 6 — Viết toàn bộ chương trình bằng ST vì nó gọn hơn</h3>
<p><strong>Hiện tượng:</strong> không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn không có mặt.
<strong>Cách sửa:</strong> mục 20.6. Đây là quyết định phải chốt ở giai đoạn đặc tả, không phải lúc viết code.</p>
<h3>🔍 BẪY 7 — Dùng chung một thể hiện khối chức năng</h3>
<pre><code class="language-iecst">// ✗ SAI — một thể hiện TON cho hai bước
T_Guard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Guard.Q THEN  M_Fault20 := TRUE;  END_IF;
T_Guard(IN := (Stn1_Step = 40), PT := T#5S);    // ghi đè bộ nhớ lần gọi trên
IF T_Guard.Q THEN  M_Fault40 := TRUE;  END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> timeout báo sai bước, hoặc không báo.
<strong>Cách sửa:</strong> mỗi chỗ dùng một thể hiện riêng — <code>T_Step20</code>, <code>T_Step40</code>.</p>
<h3>🔍 BẪY 8 — Chú thích lặp lại code</h3>
<p><code>// tăng bước</code> viết cạnh <code>Stn1_Step := 30;</code> không thêm thông tin nào.</p>
<p><strong>Hiện tượng:</strong> không phải lỗi chạy, nhưng làm chương trình khó bảo trì đúng vào lúc cần nhất.
<strong>Cách sửa:</strong> chú thích trả lời <em>vì sao</em>, và ghi lại những gì không suy ra được từ code — lý do chọn
ngưỡng, sự cố đã dẫn tới đoạn code này, cạm bẫy đã tránh (Chương 30).</p>
<hr>
<h2 id="2010-bng-cht">20.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Gán và so sánh bằng</td>
<td>Gán <code>:=</code> · so sánh <code>=</code></td>
</tr>
<tr>
<td>Viết máy trạng thái</td>
<td><code>CASE</code> — <strong>luôn có nhánh <code>ELSE</code></strong></td>
</tr>
<tr>
<td>Chờ tín hiệu</td>
<td>❌ Không vòng lặp — giữ nguyên bước</td>
</tr>
<tr>
<td>Chờ thời gian</td>
<td>❌ Không vòng lặp — timer</td>
</tr>
<tr>
<td><code>WHILE</code></td>
<td>Chỉ khi điều kiện thoát tính <strong>trong cùng vòng lặp</strong>, và có trần số vòng</td>
</tr>
<tr>
<td><code>FOR</code></td>
<td>Trần phải là hằng số hoặc đã kẹp; đo thời gian quét sau khi thêm</td>
</tr>
<tr>
<td>Watchdog kích hoạt</td>
<td>Sửa vòng lặp, <strong>không tăng watchdog</strong></td>
</tr>
<tr>
<td>Ghi ngõ ra</td>
<td>Đúng <strong>một chỗ</strong> cho mỗi ngõ ra</td>
</tr>
<tr>
<td>Khối chức năng</td>
<td>Mỗi chỗ dùng <strong>một thể hiện riêng</strong></td>
</tr>
<tr>
<td>ST hợp cho</td>
<td>Tính toán · trình tự · mảng · truyền thông</td>
</tr>
<tr>
<td>⭐ Ladder hợp cho</td>
<td><strong>Liên động và ngõ ra cuối</strong> — thứ người bảo trì nhìn đầu tiên</td>
</tr>
<tr>
<td>⭐⭐ Điều kiện thoát vòng lặp</td>
<td><strong>Phải phụ thuộc biến cập nhật BÊN TRONG vòng lặp</strong></td>
</tr>
<tr>
<td>⚠ <code>REPEAT</code> khác <code>WHILE</code></td>
<td>Cực tính <strong>ngược</strong>, và thân vòng <strong>luôn chạy ít nhất một lần</strong></td>
</tr>
<tr>
<td>⚠ <code>EXIT</code> thoát mấy tầng</td>
<td>⭐ <strong>Một tầng</strong> — vòng bao ngoài vẫn chạy tiếp</td>
</tr>
<tr>
<td>Dùng truy cập trực tiếp để cứu vòng lặp chờ</td>
<td>⚠⚠ <strong>Chữa triệu chứng</strong> — CPU vẫn đứng chờ, nút dừng vẫn không được đọc</td>
</tr>
<tr>
<td>⭐ Chọn ngôn ngữ theo</td>
<td><strong>Người sẽ SỬA</strong>, không theo người viết</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2011-t-kim">20.11 Tự kiểm</h2>
<ol>
<li>Viết phép gán và phép so sánh bằng trong ST. Nhầm lẫn giữa hai ký hiệu này gây hậu quả gì, và vì
sao đó là hậu quả tương đối lành?</li>
<li>Vì sao nhánh <code>ELSE</code> trong <code>CASE</code> của máy trạng thái là bắt buộc? Mô tả triệu chứng khi thiếu nó.</li>
<li>⭐ Giải thích vì sao <code>WHILE NOT DI_Clamp1Up DO ; END_WHILE;</code> chắc chắn làm treo CPU. Nêu rõ cơ chế
liên quan tới vòng quét.</li>
<li>Watchdog kích hoạt thì máy dừng theo kiểu nào? Vì sao kiểu dừng đó tệ hơn dừng bình thường?</li>
<li>Vì sao <strong>không</strong> được tăng thời gian watchdog để chữa một vòng lặp chậm? Nêu hai hậu quả.</li>
<li>Nêu ba nhóm việc ST rõ ràng hơn ladder, và giải thích ngắn gọn vì sao.</li>
<li>⭐ Một chương trình viết hoàn toàn bằng ST, chạy đúng, gọn, có cấu trúc tốt. Nêu tình huống cụ thể
khiến nó vẫn là quyết định sai.</li>
<li>Phần nào của chương trình DP-01 nên viết bằng ladder, dù ST gọn hơn? Vì sao?</li>
<li>Vì sao lỗi ghi trùng ngõ ra khó phát hiện trong ST hơn trong ladder? Công cụ nào giúp tìm?</li>
<li>⭐ Câu hỏi nào phải hỏi <strong>khách hàng</strong> trước khi chọn ngôn ngữ lập trình, và vì sao nó thuộc về
đặc tả chứ không thuộc về sở thích kỹ thuật?</li>
<li>⭐⭐ Phát biểu <strong>nguyên tắc chung</strong> về điều kiện thoát vòng lặp. Dùng nó giải thích vì sao
<code>WHILE NOT DI_Clamp1Up</code> sai còn <code>FOR i := 0 TO 99</code> an toàn.</li>
<li>⚠ <code>REPEAT</code> khác <code>WHILE</code> ở <strong>hai</strong> điểm. Nêu cả hai, và cho một tình huống mà chép nhầm từ cái này
sang cái kia tạo ra vòng lặp vô hạn.</li>
<li>⚡ Có người sửa vòng lặp chờ bằng <strong>truy cập trực tiếp</strong> để tín hiệu đổi được trong lúc lặp. Vòng
lặp thoát được thật. ⭐ Vì sao đây vẫn là lời giải sai? Nêu bốn thứ ngừng hoạt động trong lúc CPU
đứng chờ.</li>
</ol>
<blockquote>
<p>Câu 3, 7 và 10 là ba câu phân loại. Câu 7 và 10 là tinh thần của cả chương: <strong>chương trình tốt
nhất không phải chương trình gọn nhất — mà là chương trình người khác sửa được lúc bạn vắng mặt.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 21 — <strong>FBD, SFC và IL</strong>. Bạn đã có ladder và ST. Chương sau hoàn tất bộ năm ngôn ngữ của chuẩn:
FBD cho luồng tín hiệu, SFC cho tuần tự — ngôn ngữ được thiết kế riêng cho đúng bài toán trình tự mà
bạn vừa viết bằng <code>CASE</code> — và IL, đủ để đọc chương trình cũ.</p>
<h3>Nguồn tham khảo chương 20</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: cú pháp Structured Text,
các cấu trúc điều khiển, phân biệt hàm với khối chức năng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho: dòng CPU nào hỗ trợ ST, giá trị watchdog
mặc định và cách đặt, và chất lượng hiển thị trạng thái trực tuyến của ST. Ba điểm này ảnh hưởng
trực tiếp tới quyết định ở mục 20.6.</li>
<li>Đặc tả trình tự của DP-01 — Phụ lục J.</li>
<li><strong>Hanssen, Dag H.</strong> — <em>Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
CoDeSys</em>, §11.8: ba vòng lặp <code>WHILE</code> / <code>FOR</code> / <code>REPEAT</code>, ⭐ <code>REPEAT</code> <strong>chạy thân ít nhất một lần</strong>
và điều kiện <strong>ngược cực tính</strong> với <code>WHILE</code>; ⭐⭐ nguyên tắc <em>điều kiện thoát nên phụ thuộc biến được
cập nhật bên trong vòng lặp</em>; và ⚠ <code>EXIT</code> đặt ở vòng trong <strong>không dừng vòng bao ngoài</strong> (mục 20.5).</li>
</ul>
<blockquote>
<p>⚡ Bảng phân chia ngôn ngữ ở mục 20.6 là <strong>quy tắc thực dụng</strong>, không phải yêu cầu tiêu chuẩn. Một
số đơn vị có quy định nội bộ chặt hơn (ví dụ: toàn bộ chương trình phải là ladder); một số ngành có
yêu cầu riêng về ngôn ngữ được phép dùng cho phần liên quan an toàn. <strong>Quy định của khách hàng và
của ngành luôn thắng bảng này</strong> — và phải hỏi trước khi viết, không phải sau.</p>
</blockquote>
<!-- SECTION: ch21_fbd_sfc_va_il -->
<hr>
<h1 id="chương-21-fbd-sfc-và-il-đ-đ-đc-di-sn">Chương 21 — FBD, SFC (và IL — đủ để đọc di sản)</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="211-ba-ngôn-ng-còn-li">21.1 Ba ngôn ngữ còn lại</h2>
<p>Chương 15 cho bạn Ladder, Chương 20 cho bạn Structured Text. Chương này hoàn tất bộ năm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Vị thế thực tế</th>
<th>Bạn cần biết tới mức nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>FBD</strong></td>
<td>Dùng nhiều ở xử lý analog và điều khiển quá trình</td>
<td><strong>Đọc và viết được</strong></td>
</tr>
<tr>
<td><strong>SFC</strong></td>
<td>Dùng cho trình tự; mức phổ biến khác nhau theo hãng và theo ngành</td>
<td><strong>Đọc và viết được</strong></td>
</tr>
<tr>
<td><strong>IL</strong></td>
<td>⚠ Di sản — <strong>đã bị rút khỏi bản mới của chuẩn</strong></td>
<td><strong>Chỉ cần đọc hiểu</strong></td>
</tr>
</tbody></table></div>
<p>Ba ngôn ngữ này không thay thế LD và ST. Chúng lấp hai chỗ mà LD và ST làm kém: <strong>luồng tín hiệu</strong>
(FBD) và <strong>trình tự có thứ tự trước sau</strong> (SFC).</p>
<hr>
<h2 id="212-fbd-lung-tín-hiu-đi-t-trái-sang-phi">21.2 FBD — luồng tín hiệu đi từ trái sang phải</h2>
<h3>Ý tưởng</h3>
<p>Trong FBD, mỗi phép xử lý là một <strong>khối</strong> có chân vào bên trái và chân ra bên phải. Bạn nối chân ra
của khối này vào chân vào của khối kia. Tín hiệu chảy từ trái sang phải.</p>
<pre><code class="language-text">   DI_AirOK ──┐
              │  ┌───────┐        ┌────────┐
   DI_EStopOK─┼──┤  AND  ├────────┤  TON   ├──── M_ReadyStable
              │  │       │        │ PT=1s  │
   DI_Door1 ──┘  └───────┘        └────────┘
</code></pre>
<p>Đọc hình trên: ba điều kiện AND với nhau, kết quả đưa vào một timer, timer giữ 1 giây rồi mới cho ra
<code>M_ReadyStable</code>. Toàn bộ ý đồ nằm trong một hình, không cần đọc chữ.</p>
<h3>FBD mạnh ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao FBD hợp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chuỗi xử lý tín hiệu</strong></td>
<td>Quy đổi thang → lọc → so ngưỡng → ra quyết định. Mỗi bước một khối, thấy được cả đường đi</td>
</tr>
<tr>
<td><strong>Xử lý analog</strong></td>
<td>Đây là quê hương của FBD (Chương 32, Chương 35)</td>
</tr>
<tr>
<td><strong>Nối nhiều khối chức năng</strong></td>
<td>Chân ra nối thẳng vào chân vào, không cần biến trung gian</td>
</tr>
<tr>
<td><strong>Logic có nhiều đầu vào</strong></td>
<td>Một khối <code>AND</code> tám chân gọn hơn tám tiếp điểm nối tiếp</td>
</tr>
</tbody></table></div>
<h3>FBD yếu ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao FBD dở</th>
</tr>
</thead>
<tbody><tr>
<td>Logic liên động dày đặc</td>
<td>⚠ Người bảo trì quen ladder đọc chậm hơn hẳn; và &quot;dòng điện&quot; không còn là ẩn dụ dẫn đường</td>
</tr>
<tr>
<td>Rẽ nhánh phức tạp</td>
<td>Không có <code>IF/ELSE</code> — phải mô phỏng bằng khối chọn, rất rườm</td>
</tr>
<tr>
<td>Tính toán chuỗi dài</td>
<td>Mỗi phép một khối; một công thức năm phép thành năm khối nối nhau, ST viết một dòng</td>
</tr>
<tr>
<td>Sơ đồ lớn</td>
<td>Đường nối chằng chịt còn khó đọc hơn code</td>
</tr>
<tr>
<td>⚠⚠ <strong>Có hồi tiếp</strong></td>
<td>⭐ <strong>Chuẩn KHÔNG quy định thứ tự thực thi</strong> — xem cảnh báo dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Trái sang phải, trên xuống dưới&quot; là GIẢ ĐỊNH HỢP LÝ, không phải bảo đảm của chuẩn.</strong></p>
<p>Khi ngõ ra của một khối được đưa ngược lại làm ngõ vào cho khối <strong>đứng trước nó</strong>, ⭐ chuẩn
<strong>không</strong> nói bộ xử lý phải làm gì — điều đó <strong>tuỳ hiện thực của từng hãng</strong>.</p>
<p>⚠ Hệ quả: cùng một sơ đồ FBD có hồi tiếp <strong>có thể cho kết quả khác nhau trên hai hệ khác nhau</strong>, và
khác biệt đó ⚠⚠ <strong>không lộ ra khi đọc sơ đồ</strong>.</p>
<p>⭐ Chính vì vậy <strong>có hãng không cho vẽ đường hồi tiếp tường minh</strong> — để thứ tự thực thi luôn rõ ràng.</p>
<p>⭐⭐ <strong>Quy tắc thực dụng:</strong> cần hồi tiếp thì ⭐ <strong>đưa nó qua một biến trung gian có tên</strong>, đừng vẽ
đường vòng lại. Khi đó thứ tự đọc–ghi rõ ràng, và nó trở về đúng bài toán quen thuộc ở Chương 10
(thứ tự trong vòng quét). ⚠ Và <strong>tra tài liệu hãng</strong> trước khi tin vào bất kỳ giả định nào về thứ
tự thực thi FBD.</p>
</blockquote>
<h3>So sánh trực tiếp với ladder</h3>
<p>Cùng một logic, hai cách vẽ:</p>
<pre><code class="language-text">LADDER
   DI_AirOK   DI_EStopOK   DI_Door1Closed          M_Ready
──────┤ ├────────┤ ├───────────┤ ├──────────────────( )──────

FBD
   DI_AirOK ──────┐
   DI_EStopOK ────┼── AND ────────────────────────── M_Ready
   DI_Door1Closed ┘
</code></pre>
<p>Với ba điều kiện, hai cách tương đương. Khác biệt lộ ra khi:</p>
<ul>
<li><strong>Nhiều điều kiện hơn</strong> — FBD gọn hơn, ladder phải kéo nấc thang rất dài.</li>
<li><strong>Có khối chức năng ở giữa chuỗi</strong> — FBD nối thẳng, ladder phải đặt hộp trên nấc rồi lấy chân ra
qua biến trung gian.</li>
<li><strong>Cần chẩn đoán trực tuyến</strong> — ⭐ ladder thắng rõ ràng: người bảo trì nhìn tiếp điểm nào không sáng
là biết đứt ở đâu, không cần hiểu ngôn ngữ.</li>
</ul>
<p>Dòng cuối là lý do bảng phân chia ở Chương 20 mục 20.6 vẫn đặt <strong>liên động và ngõ ra cuối cùng vào
ladder</strong>, kể cả khi FBD gọn hơn.</p>
<hr>
<h2 id="213-sfc-ngôn-ng-sinh-ra-cho-trình-t">21.3 SFC — ngôn ngữ sinh ra cho trình tự</h2>
<h3>Ba thành phần</h3>
<p><strong>SFC</strong> <em>(Sequential Function Chart)</em> mô tả trình tự bằng ba thứ, và chỉ ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Là gì</th>
<th>Vẽ thành</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bước</strong> <em>(step)</em></td>
<td>Một trạng thái của trình tự</td>
<td>Hình chữ nhật</td>
</tr>
<tr>
<td><strong>Chuyển tiếp</strong> <em>(transition)</em></td>
<td>Điều kiện để rời bước này sang bước kế</td>
<td>Vạch ngang kèm điều kiện</td>
</tr>
<tr>
<td><strong>Hành động</strong> <em>(action)</em></td>
<td>Việc làm khi đang ở một bước</td>
<td>Hộp gắn bên cạnh bước</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">        ┌──────────────────┐
        │  S10  Chờ board  │◄──────────────┐
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_BoardStn1      │
                 │                         │
        ┌────────┴─────────┐               │
        │  S20  Nâng kẹp   │── N: M_Stn1_ClampReq
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_Clamp1Up       │
                 │                         │
        ┌────────┴─────────┐               │
        │  S30  Gia công   │               │
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  M_ProcessDone     │
                 └─────────────────────────┘
</code></pre>
<p>So với cùng trình tự viết bằng <code>CASE</code> (Chương 20, mục 20.2): SFC <strong>thấy được toàn cảnh</strong> — bao nhiêu
bước, đi theo đường nào, quay lại chỗ nào. Với người đọc lần đầu, đây là lợi thế lớn.</p>
<h3>Hai kiểu nhánh</h3>
<p><strong>Nhánh song song</strong> <em>(parallel / simultaneous divergence)</em> — hai nhánh chạy <strong>cùng lúc</strong>, và trình tự
chỉ đi tiếp khi <strong>cả hai</strong> đã xong:</p>
<pre><code class="language-text">              ═══════╦═══════        ← vạch đôi = song song
                     ║
          ┌──────────╨──────────┐
      ┌───┴───┐             ┌───┴───┐
      │ Trạm 1│             │ Trạm 2│
      └───┬───┘             └───┬───┘
          └──────────┬──────────┘
              ═══════╩═══════        ← chờ CẢ HAI xong
</code></pre>
<p><strong>Nhánh lựa chọn</strong> <em>(selective divergence)</em> — chọn <strong>một</strong> trong nhiều đường, tuỳ điều kiện nào đúng:</p>
<pre><code class="language-text">              ───────┬───────        ← vạch đơn = lựa chọn
          ┌──────────┼──────────┐
      ─── ┼ ─ OK     ┼ ─ NG     │
      ┌───┴───┐  ┌───┴───┐
      │Chuyển │  │ Loại  │
      │ tiếp  │  │  bỏ   │
      └───────┘  └───────┘
</code></pre>
<blockquote>
<p>⚠ <strong>Vạch đôi và vạch đơn là khác biệt sống còn, và chúng trông rất giống nhau.</strong>
Vẽ nhầm vạch đơn thành vạch đôi nghĩa là trình tự chờ một nhánh <strong>không bao giờ chạy</strong> — máy đứng
im vĩnh viễn, không báo gì. Đúng cỗ máy ở Chương 26, mục 26.1.</p>
<p>Khi đọc SFC của người khác, <strong>đếm số vạch</strong> trước khi kết luận về luồng.</p>
</blockquote>
<h3>Kiểu hành động</h3>
<p>Chuẩn có nhiều <strong>bổ ngữ hành động</strong> <em>(action qualifier)</em>; ba cái bạn gặp nhiều nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bổ ngữ</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>N</strong> — <em>non-stored</em></td>
<td>Hành động chạy <strong>suốt thời gian</strong> đang ở bước đó, tự tắt khi rời bước</td>
</tr>
<tr>
<td><strong>S</strong> — <em>set</em></td>
<td>Bật và <strong>giữ</strong>, kể cả sau khi rời bước — phải có <code>R</code> ở đâu đó để tắt</td>
</tr>
<tr>
<td><strong>R</strong> — <em>reset</em></td>
<td>Tắt một hành động đã <code>S</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Dùng <code>S</code> mà quên <code>R</code> là biến thể SFC của bẫy SET/RESET ở Chương 16: một thứ được bật rồi không ai
tắt. Quy tắc giống hệt — <strong>mỗi <code>S</code> phải có một <code>R</code> tương ứng</strong>, và bạn phải chỉ ra được nó ở đâu.</p>
</blockquote>
<p><strong>Ba bổ ngữ nữa đáng biết, vì mỗi cái thay được cả một khối chức năng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bổ ngữ</th>
<th>Nghĩa</th>
<th>⭐ Nó thay cho cái gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>P</strong> — <em>pulse</em></td>
<td>Chạy <strong>đúng một lần</strong> mỗi khi bước được kích hoạt</td>
<td>⭐ Khối bắt cạnh <code>R_TRIG</code> (Chương 16)</td>
</tr>
<tr>
<td><strong>L</strong> — <em>time limited</em></td>
<td>Chạy rồi <strong>tự dừng sau một khoảng</strong>, hoặc khi rời bước</td>
<td>⭐ Một <code>TP</code> (Chương 17)</td>
</tr>
<tr>
<td><strong>D</strong> — <em>time delayed</em></td>
<td>⭐ <strong>Bắt đầu sau một khoảng</strong>, nếu lúc đó vẫn còn ở bước</td>
<td>⭐ Một <code>TON</code></td>
</tr>
</tbody></table></div>
<p>Chuẩn còn vài bổ ngữ kết hợp nữa (lưu kèm trễ…). ⚠ Số bổ ngữ <strong>thực sự được hiện thực</strong> khác nhau
theo hãng — tra tài liệu trước khi dùng cái ngoài <code>N</code>/<code>S</code>/<code>R</code>.</p>
<blockquote>
<p>⭐⭐ <strong>Ý quan trọng hơn danh sách: SFC gói sẵn ba mẫu mà ở ngôn ngữ khác bạn phải tự dựng.</strong>
<em>&quot;Làm đúng một lần&quot;</em> · <em>&quot;làm trong 2 giây rồi thôi&quot;</em> · <em>&quot;chờ 500 ms rồi mới làm&quot;</em> — ở LD hay ST là
ba khối chức năng kèm ba thể hiện riêng; ở SFC là <strong>ba chữ cái</strong>.</p>
</blockquote>
<h3>⭐⭐ Mỗi bước tự có hai biến — và một trong hai là timer miễn phí</h3>
<p>Đây là thứ hữu ích nhất của SFC mà người mới không biết mình đang có. ⭐ Mỗi bước được cấp <strong>hai biến,
tự động, không phải khai báo</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biến</th>
<th>Kiểu</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><code>TênBước.X</code></td>
<td><code>BOOL</code></td>
<td>⭐ <strong>TRUE khi bước đang hoạt động</strong>, FALSE khi không</td>
</tr>
<tr>
<td>⭐⭐ <code>TênBước.T</code></td>
<td><code>TIME</code></td>
<td>⭐ <strong>Thời gian đã ở trong bước</strong> — chạy từ lúc vào bước, <strong>về <code>t#0s</code></strong> khi rời bước</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cả hai chỉ đọc.</strong> Chương trình không sửa được; sửa thì trình biên dịch báo lỗi. Đó là điều tốt —
chúng luôn nói đúng sự thật về trạng thái trình tự.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Công dụng một — timeout của bước gần như miễn phí.</strong></p>
<p>Chương 17 mục 17.4 dạy: mỗi bước chờ cơ cấu phải có <strong>timeout để báo lỗi</strong>. Ở LD/ST điều đó nghĩa là
một <code>TON</code> riêng cho <strong>từng</strong> bước. ⭐ Trong SFC thì không phải khai báo gì:</p>
<pre><code class="language-iecst">IF Step30_Clamp.T &gt; T#3s THEN
    M_Alarm_ClampTimeout := TRUE;      // bước 30 chờ kẹp quá 3 giây
END_IF;
</code></pre>
<p>⚡ Và vì <code>.T</code> <strong>tự về 0 khi rời bước</strong>, bạn không phải nhớ đặt lại timer — ⚠ đúng cái hay quên nhất
khi tự dựng bằng <code>TON</code> (Chương 17, Bẫy 2).</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Công dụng hai — <code>.X</code> là cách đúng để phần còn lại của chương trình biết trình tự đang ở đâu.</strong></p>
<p>Dùng cho đèn báo, cho điều kiện liên động, cho chẩn đoán — ⚠ <strong>thay vì tự nuôi một biến &quot;bước hiện
tại&quot; song song</strong>, thứ chắc chắn sẽ lệch với thực tế vào một ngày nào đó.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Một luật cấu trúc dễ vi phạm khi vẽ: không được đặt hai bước liền nhau mà không có bước chuyển
ở giữa.</strong> Nghe hiển nhiên, nhưng khi <strong>chèn thêm bước vào sơ đồ có sẵn</strong> thì đây là lỗi hay gặp —
⭐ may là trình biên dịch bắt được, nên nó chỉ tốn thời gian chứ không nguy hiểm.</p>
<p>⚡ Ngược lại, ⭐ <strong>nhiều bước được phép hoạt động cùng lúc</strong> — đó chính là cơ chế của nhánh song song.</p>
</blockquote>
<h3>SFC mạnh ở đâu, yếu ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>❌ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>Trình tự tuyến tính có thứ tự rõ</td>
<td>⚠ <strong>Chế độ máy</strong> — xem cảnh báo bên dưới</td>
</tr>
<tr>
<td>Thấy toàn cảnh, biết đang ở bước nào</td>
<td>Logic tổ hợp thuần (dùng LD)</td>
</tr>
<tr>
<td>Nhánh song song diễn đạt tự nhiên</td>
<td>Tính toán (dùng ST)</td>
</tr>
<tr>
<td>⭐ Giám sát trực tuyến rất trực quan — bước đang chạy được tô sáng</td>
<td>Thay đổi cấu trúc trình tự tốn công vẽ lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>SFC không phải câu trả lời cho máy trạng thái ở Chương 25.</strong>
Máy trạng thái chế độ cần đường <strong>&quot;từ mọi trạng thái đều nhảy được vào <code>Alarm</code>&quot;</strong>. Trong SFC, mỗi
đường nhảy phải vẽ tường minh — nghĩa là từ tám bước phải vẽ tám đường về <code>Alarm</code>, và sơ đồ trở
thành mớ bòng bong.</p>
<p>Cách thường dùng trong thực tế: <strong>chế độ máy bằng <code>CASE</code> hoặc LD; trình tự bên trong chế độ
<code>Running</code> thì bằng SFC.</strong> Chương 25 mục 25.8 và Chương 26 nói kỹ.</p>
</blockquote>
<h3>Quan hệ với GRAFCET</h3>
<p>SFC bắt nguồn từ <strong>GRAFCET</strong>, một phương pháp mô tả trình tự có trước, xuất phát từ Pháp. Bạn sẽ gặp
tên này trong tài liệu và trong bản vẽ của một số nhà chế tạo máy.</p>
<p>Điểm cần nắm: <strong>GRAFCET là phương pháp mô tả, SFC là ngôn ngữ lập trình.</strong> Bạn có thể vẽ GRAFCET trên
giấy để thiết kế trình tự (Chương 26) rồi hiện thực bằng bất kỳ ngôn ngữ nào — SFC, <code>CASE</code>, hay bit
trình tự trong ladder. Vẽ GRAFCET không bắt buộc bạn phải lập trình bằng SFC.</p>
<hr>
<h2 id="214-il-ch-đ-đc-di-sn">21.4 IL — chỉ để đọc di sản</h2>
<h3>Nó trông như thế nào</h3>
<p><strong>IL</strong> <em>(Instruction List)</em> là ngôn ngữ dạng văn bản, mỗi dòng một lệnh, làm việc trên một <strong>thanh
ghi tích luỹ</strong> <em>(accumulator)</em> — rất giống hợp ngữ.</p>
<pre><code class="language-text">LD    DI_StartPB        (* nạp giá trị vào bộ tích luỹ *)
OR    M_Running         (* OR với giá trị hiện có *)
AND   DI_StopPB
AND   DI_EStopOK
ST    M_Running         (* lưu kết quả ra biến *)
</code></pre>
<p>Đoạn trên chính là mạch tự giữ Start/Stop của Chương 15, viết bằng IL.</p>
<p>Vài lệnh hay gặp, đủ để bạn dò được logic:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>LD</code> / <code>LDN</code></td>
<td>Nạp giá trị / nạp giá trị đảo vào bộ tích luỹ</td>
</tr>
<tr>
<td><code>ST</code></td>
<td>Lưu bộ tích luỹ ra biến</td>
</tr>
<tr>
<td><code>AND</code> / <code>OR</code> / <code>XOR</code></td>
<td>Phép logic với bộ tích luỹ</td>
</tr>
<tr>
<td><code>ANDN</code> / <code>ORN</code></td>
<td>Như trên nhưng với giá trị đảo</td>
</tr>
<tr>
<td><code>S</code> / <code>R</code></td>
<td>Đặt / xoá bit</td>
</tr>
<tr>
<td><code>JMP</code> / <code>CAL</code> / <code>RET</code></td>
<td>Nhảy / gọi POU / trở về</td>
</tr>
</tbody></table></div>
<h3>Vì sao vẫn gặp</h3>
<ul>
<li><strong>Máy cũ.</strong> Chương trình viết những năm 1990–2000 còn chạy tốt, và không ai viết lại một thứ đang
chạy được.</li>
<li><strong>Vài hệ vẫn hiển thị ladder dưới dạng danh sách lệnh</strong> khi bạn xem ở chế độ văn bản.</li>
<li><strong>Tài liệu cũ và ví dụ cũ</strong> trên mạng.</li>
</ul>
<h3>⚠ IL đã bị rút khỏi chuẩn</h3>
<p>Bản mới của IEC 61131-3 <strong>không còn IL</strong> như một ngôn ngữ được duy trì — nó được xếp vào diện lỗi
thời. Hệ quả thực tế:</p>
<ul>
<li><strong>Đừng viết code mới bằng IL.</strong> Không có lý do kỹ thuật nào để làm vậy hôm nay.</li>
<li><strong>Vẫn phải đọc được nó</strong>, vì máy cũ không biến mất theo tiêu chuẩn.</li>
<li>Công cụ mới có thể không còn hỗ trợ tạo POU kiểu IL, dù vẫn mở được chương trình cũ.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO — dò logic IL nhanh</strong>
Đọc từ <code>LD</code> tới <code>ST</code> gần nhất: đó là <strong>một biểu thức trọn vẹn</strong>. <code>LD</code> bắt đầu, các lệnh ở giữa biến
đổi bộ tích luỹ, <code>ST</code> kết thúc và lưu kết quả. Chia chương trình thành các đoạn <code>LD … ST</code> rồi dịch
từng đoạn sang lời — bạn sẽ dò được logic mà không cần thành thạo IL.</p>
</blockquote>
<hr>
<h2 id="215-bng-bài-toán-nào-ngôn-ng-nào">21.5 Bảng &quot;bài toán nào → ngôn ngữ nào&quot;</h2>
<p>Bảng tổng hợp của cả Phần III, gom lại ở đây để tra:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài toán</th>
<th>Ngôn ngữ</th>
<th>Lý do chính</th>
</tr>
</thead>
<tbody><tr>
<td>Liên động, điều kiện cho phép</td>
<td>⭐ <strong>LD</strong></td>
<td>Người bảo trì chẩn đoán bằng mắt, không cần đọc code</td>
</tr>
<tr>
<td>Điều khiển ngõ ra cuối cùng</td>
<td>⭐ <strong>LD</strong></td>
<td>&quot;Vì sao van không mở&quot; phải trả lời được bằng một nấc thang</td>
</tr>
<tr>
<td>Chuỗi xử lý tín hiệu analog</td>
<td><strong>FBD</strong></td>
<td>Thấy được đường đi của tín hiệu</td>
</tr>
<tr>
<td>Nối nhiều khối chức năng</td>
<td><strong>FBD</strong></td>
<td>Chân ra nối thẳng chân vào</td>
</tr>
<tr>
<td>Trình tự tuyến tính, có nhánh song song</td>
<td><strong>SFC</strong></td>
<td>Sinh ra cho đúng việc này; giám sát trực quan</td>
</tr>
<tr>
<td>Chế độ máy (Idle / Running / Alarm…)</td>
<td><strong>ST (<code>CASE</code>)</strong> hoặc <strong>LD</strong></td>
<td>⚠ SFC diễn đạt &quot;mọi trạng thái → Alarm&quot; rất tệ</td>
</tr>
<tr>
<td>Tính toán, quy đổi thang, thống kê</td>
<td><strong>ST</strong></td>
<td>Ladder và FBD đều làm kém</td>
</tr>
<tr>
<td>Mảng, thanh ghi dịch, vòng lặp</td>
<td><strong>ST</strong></td>
<td>LD và FBD không có vòng lặp</td>
</tr>
<tr>
<td>Xử lý bản tin truyền thông</td>
<td><strong>ST</strong></td>
<td>Thao tác chuỗi và mảng</td>
</tr>
<tr>
<td>Đọc chương trình máy đời cũ</td>
<td><strong>IL</strong></td>
<td>Không có lựa chọn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bảng này nói cái gì <em>hợp về kỹ thuật</em>.</strong> Câu hỏi quyết định vẫn là câu ở Chương 20 mục 20.6:
<strong>ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?</strong> Khi hai câu trả lời mâu
thuẫn, <strong>người bảo trì thắng</strong>.</p>
</blockquote>
<hr>
<h2 id="216-trên-máy-mu-dp-01">21.6 Trên máy mẫu DP-01</h2>
<p>Cùng một đoạn chức năng, ba cách viết, để bạn thấy khác biệt bằng mắt.</p>
<h3>Điều kiện cho phép — LD (chọn cách này)</h3>
<pre><code class="language-text">   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
</code></pre>
<h3>Cùng logic đó — FBD</h3>
<pre><code class="language-text">   M_Stn1_ClampReq ─┐
   DI_EStopOK ──────┤
   DI_AirOK ────────┼── AND ──────────────────────── DO_Clamp1Vlv
   DI_Door1Closed ──┘
</code></pre>
<p>FBD gọn hơn một chút. Nhưng khi máy hỏng lúc hai giờ sáng, người bảo trì nhìn <strong>nấc thang</strong> thấy ngay
tiếp điểm nào không sáng. Nhìn khối <code>AND</code> bốn chân thì phải mở từng chân ra xem. <strong>LD thắng ở đây</strong>,
và đó là lý do bảng ở mục 21.5 xếp nó vào LD.</p>
<h3>Trình tự trạm 1 — SFC so với <code>CASE</code></h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>SFC</th>
<th><code>CASE</code> trong ST</th>
</tr>
</thead>
<tbody><tr>
<td>Thấy toàn cảnh</td>
<td>⭐ Có — nhìn sơ đồ là biết</td>
<td>Phải đọc hết khối</td>
</tr>
<tr>
<td>Giám sát trực tuyến</td>
<td>⭐ Bước đang chạy được tô sáng</td>
<td>Xem giá trị biến bước</td>
</tr>
<tr>
<td>Thêm một bước vào giữa</td>
<td>Vẽ lại một đoạn</td>
<td>Thêm một nhánh <code>CASE</code></td>
</tr>
<tr>
<td>Xử lý &quot;mọi bước → Alarm&quot;</td>
<td>❌ Phải vẽ nhiều đường</td>
<td>⭐ Một lệnh gán, hoặc nhánh <code>ELSE</code></td>
</tr>
<tr>
<td>Chép cho trạm 2</td>
<td>Vẽ lại</td>
<td>⭐ Chép khối, đổi tiền tố tên</td>
</tr>
</tbody></table></div>
<p>Với DP-01 có <strong>hai trạm gần giống nhau</strong>, hàng cuối là hàng quyết định: <code>CASE</code> chép và sửa dễ hơn
nhiều. Sách chọn <code>CASE</code> cho trình tự, và Chương 26 đi theo hướng đó.</p>
<p>Nếu máy của bạn chỉ có <strong>một</strong> trình tự dài, không lặp lại, và đội bảo trì quen SFC — thì SFC là lựa
chọn tốt hơn. Không có đáp án chung.</p>
<hr>
<h2 id="217-khác-bit-gia-các-hãng">21.7 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>FBD</strong></td>
<td>Có, dùng nhiều</td>
<td>Có</td>
<td>Có</td>
<td>Có</td>
</tr>
<tr>
<td><strong>SFC</strong></td>
<td><strong>S7-GRAPH</strong> — gói riêng</td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC theo chuẩn</td>
</tr>
<tr>
<td>⚠ Bản quyền SFC</td>
<td>S7-GRAPH thường <strong>nằm trong gói cao hơn</strong></td>
<td>Tuỳ phiên bản GX Works</td>
<td>Tuỳ ấn bản Studio 5000</td>
<td>Có sẵn</td>
</tr>
<tr>
<td><strong>IL</strong></td>
<td><strong>STL</strong> — <em>Statement List</em>, phương ngữ riêng của Siemens, mạnh hơn IL chuẩn</td>
<td>Danh sách lệnh của dòng FX</td>
<td>Không dùng</td>
<td>Có nhưng đã lỗi thời</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Siemens STL không phải IL chuẩn.</strong>
STL là phương ngữ riêng, có nhiều lệnh vượt ngoài IL của chuẩn, và ở các dòng CPU cũ nó rất phổ
biến — nhiều chương trình S7-300/400 viết hoàn toàn bằng STL. Nếu bạn tiếp quản một máy Siemens
đời cũ, <strong>STL là thứ bạn sẽ phải đọc</strong>, và nó khó hơn IL chuẩn.</p>
<p>⚠ Ở các dòng mới hơn, STL bị hạn chế hoặc không còn khả dụng — một lý do nữa để <strong>không viết mới</strong>
bằng ngôn ngữ này.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Kiểm bản quyền SFC trước khi thiết kế dựa vào nó.</strong>
Nếu bạn thiết kế trình tự bằng SFC rồi phát hiện gói đó không có trong bản quyền của khách hàng —
hoặc đội bảo trì của họ không mở được — thì phải viết lại. Đây là câu hỏi thuộc Chương 13, tiêu
chí 5.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<hr>
<h2 id="218-by-thưng-gp">21.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhầm nhánh song song với nhánh lựa chọn trong SFC</h3>
<p><strong>Hiện tượng:</strong> trình tự đứng im ở một bước, không báo gì — vì đang chờ một nhánh không bao giờ chạy.
<strong>Cách sửa:</strong> vạch <strong>đôi</strong> là song song (chờ cả hai), vạch <strong>đơn</strong> là lựa chọn (đi một đường). Đếm số
vạch khi đọc sơ đồ của người khác.</p>
<h3>🔍 BẪY 2 — Dùng bổ ngữ <code>S</code> mà quên <code>R</code></h3>
<p><strong>Hiện tượng:</strong> một hành động bật rồi không bao giờ tắt; cơ cấu giữ nguyên trạng thái qua nhiều bước
sau đó.
<strong>Cách sửa:</strong> mỗi <code>S</code> phải có một <code>R</code> tương ứng, và bạn phải chỉ được nó ở đâu. Nếu chỉ cần chạy
trong lúc ở bước đó thì dùng <code>N</code>, không dùng <code>S</code>.</p>
<h3>🔍 BẪY 3 — Dùng SFC cho chế độ máy</h3>
<p><strong>Hiện tượng:</strong> sơ đồ đầy đường nhảy chéo về <code>Alarm</code>; không ai đọc nổi, và thêm một trạng thái mới là
phải vẽ thêm một đường từ mọi bước.
<strong>Cách sửa:</strong> chế độ máy bằng <code>CASE</code> hoặc LD; SFC cho trình tự bên trong (mục 21.3, Chương 25).</p>
<h3>🔍 BẪY 4 — Sơ đồ FBD quá lớn</h3>
<p><strong>Hiện tượng:</strong> đường nối chằng chịt, phải cuộn màn hình hai chiều để lần theo một tín hiệu; khó hơn
hẳn so với đọc code.
<strong>Cách sửa:</strong> tách thành nhiều khối nhỏ, mỗi khối một chức năng. Nếu vẫn rối thì bài toán đó có lẽ
thuộc về ST.</p>
<h3>🔍 BẪY 5 — Viết code mới bằng IL hoặc STL</h3>
<p><strong>Hiện tượng:</strong> vài năm sau không ai trong đội đọc được; và công cụ mới có thể không còn hỗ trợ tạo
mới.
<strong>Cách sửa:</strong> IL đã bị rút khỏi chuẩn. Viết mới bằng LD, ST hoặc SFC. IL và STL chỉ để <strong>đọc</strong>.</p>
<h3>🔍 BẪY 6 — Dùng FBD cho liên động rồi khó chẩn đoán</h3>
<p><strong>Hiện tượng:</strong> máy không chạy, người bảo trì nhìn khối <code>AND</code> tám chân mà không biết chân nào sai;
phải mở bảng theo dõi từng biến.
<strong>Cách sửa:</strong> liên động và ngõ ra cuối để ở LD. Đây là quy tắc, không phải sở thích (mục 21.5).</p>
<h3>🔍 BẪY 7 — Thiết kế bằng SFC mà chưa kiểm bản quyền</h3>
<p><strong>Hiện tượng:</strong> thiết kế xong mới biết khách hàng không có gói SFC, hoặc đội bảo trì không mở được.
Phải viết lại.
<strong>Cách sửa:</strong> kiểm ở giai đoạn chọn hệ (Chương 13, tiêu chí 5), không phải lúc lập trình.</p>
<h3>🔍 BẪY 8 — Tưởng vẽ GRAFCET thì bắt buộc lập trình bằng SFC</h3>
<p><strong>Hiện tượng:</strong> ép dùng SFC dù <code>CASE</code> hợp hơn với máy nhiều trạm giống nhau.
<strong>Cách sửa:</strong> GRAFCET là <strong>cách mô tả</strong>; SFC là <strong>cách hiện thực</strong>. Vẽ GRAFCET trên giấy rồi hiện
thực bằng ngôn ngữ nào cũng được (mục 21.3, Chương 26).</p>
<hr>
<h2 id="219-bng-cht">21.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>FBD hợp với</td>
<td>Chuỗi xử lý tín hiệu, analog, nối nhiều khối chức năng</td>
</tr>
<tr>
<td>FBD dở với</td>
<td>Liên động cần chẩn đoán nhanh · rẽ nhánh phức tạp · tính toán chuỗi dài</td>
</tr>
<tr>
<td>Ba thành phần của SFC</td>
<td><strong>Bước · chuyển tiếp · hành động</strong></td>
</tr>
<tr>
<td>Vạch đôi trong SFC</td>
<td><strong>Song song</strong> — chờ <strong>cả hai</strong> nhánh xong</td>
</tr>
<tr>
<td>Vạch đơn trong SFC</td>
<td><strong>Lựa chọn</strong> — đi <strong>một</strong> đường</td>
</tr>
<tr>
<td>Bổ ngữ <code>N</code> / <code>S</code> / <code>R</code></td>
<td>Chạy trong bước / bật và giữ / tắt. <strong>Mỗi <code>S</code> phải có một <code>R</code></strong></td>
</tr>
<tr>
<td>SFC dùng cho chế độ máy?</td>
<td>❌ <strong>Không</strong> — dùng <code>CASE</code> hoặc LD</td>
</tr>
<tr>
<td>GRAFCET với SFC</td>
<td>GRAFCET là <strong>cách mô tả</strong>, SFC là <strong>ngôn ngữ</strong>. Không bắt buộc đi cùng nhau</td>
</tr>
<tr>
<td>IL</td>
<td>⚠ Đã bị <strong>rút khỏi chuẩn</strong> — chỉ đọc, không viết mới</td>
</tr>
<tr>
<td>Siemens STL</td>
<td>Phương ngữ riêng, mạnh hơn IL chuẩn; phổ biến ở S7-300/400 đời cũ</td>
</tr>
<tr>
<td>⭐⭐ Mỗi bước SFC tự có</td>
<td><code>TênBước.X</code> (đang ở bước) và ⭐ <strong><code>TênBước.T</code> — timer sẵn, tự về 0</strong></td>
</tr>
<tr>
<td>Timeout bước trong SFC</td>
<td>⭐ <strong>Không phải khai <code>TON</code></strong> — dùng thẳng <code>.T</code></td>
</tr>
<tr>
<td>Bổ ngữ <code>P</code> / <code>L</code> / <code>D</code></td>
<td>Thay cho <code>R_TRIG</code> / <code>TP</code> / <code>TON</code></td>
</tr>
<tr>
<td>⚠⚠ Thứ tự thực thi FBD khi có hồi tiếp</td>
<td>⭐ <strong>Chuẩn KHÔNG quy định</strong> — tuỳ hãng; đưa hồi tiếp qua <strong>biến trung gian có tên</strong></td>
</tr>
<tr>
<td>Khi bảng kỹ thuật mâu thuẫn với người bảo trì</td>
<td>⭐ <strong>Người bảo trì thắng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2110-t-kim">21.10 Tự kiểm</h2>
<ol>
<li>Nêu hai nhóm việc mà FBD làm tốt hơn ladder, và hai nhóm việc FBD làm kém hơn.</li>
