<h3>🔍 BẪY 5 — Đưa mã của công ty cũ làm bằng chứng</h3>
<p><strong>Hiện tượng:</strong> ⚠ vi phạm bảo mật; và ⭐ <strong>người tuyển nghĩ bạn cũng sẽ làm vậy với mã của họ</strong>.
<strong>Cách sửa:</strong> bằng chứng phải là thứ <strong>bạn tự làm</strong> (mục 58.3).</p>
<h3>🔍 BẪY 6 — Chọn nhánh nghề theo mức lương, bỏ qua nhịp sống</h3>
<p><strong>Hiện tượng:</strong> ⚠ đi công tác nhiều hơn chịu được, hoặc trực đêm nhiều hơn chịu được → nghỉ việc
trong một năm.
<strong>Cách sửa:</strong> ⭐ đối chiếu <strong>cả năm tiêu chí</strong> ở mục 58.4, không chỉ một.</p>
<h3>🔍 BẪY 7 — Chỉ làm máy mới, chưa từng thấy máy hỏng</h3>
<p><strong>Hiện tượng:</strong> ⭐ viết chương trình cho <strong>trường hợp mọi thứ đúng</strong>; báo động vô dụng, tài liệu
thiếu, không có đường lùi.
<strong>Cách sửa:</strong> ⭐⭐ một hai năm ở nơi máy hỏng (mục 58.4).</p>
<h3>🔍 BẪY 8 — Sưu tầm chứng chỉ chung chung</h3>
<p><strong>Hiện tượng:</strong> ⚠ tốn tiền và thời gian, ⭐ <strong>người tuyển trong nghề nhận ra ngay</strong>.
<strong>Cách sửa:</strong> chứng chỉ đáng giá khi nó chứng minh thứ <strong>khó tự học</strong> hoặc thứ <strong>pháp luật yêu cầu</strong>
(mục 58.5).</p>
<h3>🔍 BẪY 9 — Bỏ qua tài liệu nhà sản xuất</h3>
<p><strong>Hiện tượng:</strong> ⭐ đi hỏi diễn đàn thứ đã có sẵn trong hướng dẫn miễn phí dài 300 trang.
<strong>Cách sửa:</strong> đọc tài liệu gốc trước (mục 58.6).</p>
<h3>🔍 BẪY 10 — Gặp sự cố nhưng không rút ra bài học</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ <strong>mười năm làm nghề chỉ là một năm lặp lại mười lần</strong>.
<strong>Cách sửa:</strong> ghi năm dòng sau mỗi sự cố — dòng cuối là <em>&quot;lần sau tôi nhìn vào đâu trước&quot;</em> (mục
58.6).</p>
<hr>
<h2 id="589-mưi-điu-đáng-mang-theo-t-cun-sách-này">58.9 ⭐⭐ Mười điều đáng mang theo từ cuốn sách này</h2>
<p>Nếu quên hết mọi thứ khác, mười điều này còn lại:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Điều</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Phần mềm này điều khiển vật thật có thể làm người bị thương.</strong> Mọi thứ khác đứng sau điều đó</td>
<td>3, 6, 47</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Biết ranh giới của mình</strong> — và chuyển việc vượt ranh giới cho người có thẩm quyền</td>
<td>47, 48, 56</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Chi phí của một quyết định tăng theo thời gian bạn trì hoãn nó</strong></td>
<td>57 mục 57.11</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Viết cho người đọc sau bạn</strong> — rất thường xuyên, người đó là bạn</td>
<td>24, 53, 56</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Lỗi chập chờn không tái hiện được → nghi lắp đặt trước khi nghi logic</strong></td>
<td>49, 51</td>
</tr>
<tr>
<td>6</td>
<td>⭐⭐ <strong>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</strong></td>
<td>54</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Tối ưu chỗ không phải nút cổ chai không tạo ra kết quả</strong></td>
<td>55</td>
</tr>
<tr>
<td>8</td>
<td>⭐⭐ <strong>Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết</strong></td>
<td>56</td>
</tr>
<tr>
<td>9</td>
<td>⭐ <strong>Báo động phải nói được PHẢI LÀM GÌ</strong>, không chỉ nói cái gì sai</td>
<td>43</td>
</tr>
<tr>
<td>10</td>
<td>⭐⭐ <strong>Một phép đo chỉ có nghĩa khi có cái để so</strong> — ghi mốc lúc máy còn mới</td>
<td>8, 36, 40, 49, 55</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều số 1 và số 2 đi cùng nhau, và chúng là lý do cuốn sách này được viết theo cách nó được
viết.</strong></p>
<p>Sách kỹ thuật thường dạy <em>cách làm</em>. Sách này cố dạy cả <em>vì sao</em> và <em>khi nào đừng làm</em> — vì trong
nghề này, biết mình chưa biết đủ là một kỹ năng, không phải một điểm yếu.</p>
</blockquote>
<hr>
<h2 id="5810-li-cui">58.10 Lời cuối</h2>
<p>Cuốn sách bắt đầu bằng một cỗ máy tưởng tượng và kết thúc bằng một câu hỏi thật: <strong>bạn sẽ làm gì
tiếp?</strong></p>
<p>⭐ Câu trả lời hợp lý nhất: <strong>làm một cỗ máy.</strong> Nhỏ cũng được, mô phỏng cũng được. Làm cho đầy đủ —
có chế độ tay, có báo động, có tài liệu, có xử lý tình huống xấu. Rồi đưa cho ai đó xem và nghe họ
hỏi.</p>
<p>Bạn sẽ phát hiện ra những chỗ mình tưởng đã hiểu. Đó là điểm bắt đầu thật sự.</p>
<blockquote>
<p>⭐⭐ <strong>Chúc bạn gặp những cỗ máy tốt, những đồng nghiệp kiên nhẫn, và những sự cố xảy ra vào giờ
hành chính.</strong></p>
</blockquote>
<hr>
<h2 id="5811-bng-cht">58.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bạn có gì sau 57 chương</td>
<td>⭐ <strong>Mô hình đầy đủ</strong> — nhưng chưa có kinh nghiệm; hai thứ khác nhau</td>
</tr>
<tr>
<td>Bốn mốc lộ trình</td>
<td>3 tháng: máy mô phỏng nhỏ · 1 năm: việc thật có người kèm · 3 năm: chịu trách nhiệm một máy · sau đó: chiều sâu</td>
</tr>
<tr>
<td>⭐ Tiêu chí đạt mốc</td>
<td><strong>&quot;Làm được gì&quot;</strong>, không phải &quot;đã đọc gì&quot;</td>
</tr>
<tr>
<td>⭐⭐ Định nghĩa thực dụng của kinh nghiệm</td>
<td><strong>Thấy trước những chỗ sẽ khó, trước khi bắt đầu</strong></td>
</tr>
<tr>
<td>Thoát vòng tròn &quot;cần kinh nghiệm&quot;</td>
<td>⭐ <strong>Thay kinh nghiệm bằng bằng chứng</strong></td>
</tr>
<tr>
<td>Bốn dạng bằng chứng</td>
<td>Video máy chạy · kho mã có chú thích · ⭐⭐ <strong>bài viết bài toán–giải pháp–kết quả</strong> · chứng chỉ</td>
</tr>
<tr>
<td>Dạng mạnh nhất và bị coi nhẹ nhất</td>
<td>⭐ <strong>Bài viết</strong> — nó cho thấy cách bạn nghĩ; ⭐ <strong>đừng giấu phần thất bại</strong></td>
</tr>
<tr>
<td>⚠ Không bao giờ</td>
<td>Đưa mã của công ty cũ; phóng đại vai trò; ⚠⚠ <strong>nhận làm phần an toàn khi chưa được đào tạo</strong></td>
</tr>
<tr>
<td>Bốn nhánh nghề</td>
<td>OEM · tích hợp hệ thống · bảo trì nhà máy · dịch vụ hiện trường</td>
</tr>
<tr>
<td>⭐⭐ Lời khuyên nghề nghiệp mạnh nhất</td>
<td><strong>Một hai năm ở nơi máy HỎNG</strong> là khoản đầu tư tốt nhất</td>
</tr>
<tr>
<td>Chứng chỉ nào đáng tiền</td>
<td>⭐⭐ <strong>Đào tạo chính thức về an toàn máy</strong> — thứ không tự học đủ và có hậu quả pháp lý</td>
</tr>
<tr>
<td>Nguồn học bị bỏ qua nhiều nhất</td>
<td>⭐⭐ <strong>Tài liệu nhà sản xuất</strong> — miễn phí, chính xác, ít người đọc</td>
</tr>
<tr>
<td>⭐ Cách học từ sự cố</td>
<td>Triệu chứng → giả thuyết → kiểm chứng → nguyên nhân → ⭐ <strong>bài học</strong></td>
</tr>
<tr>
<td>⚠ Câu phỏng vấn quan trọng nhất</td>
<td><strong>Về an toàn</strong> — họ tìm người <strong>biết ranh giới của mình</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5812-t-kim">58.12 Tự kiểm</h2>
<ol>
<li>⭐ Bạn có gì và chưa có gì sau khi đọc hết sách? Vì sao cột &quot;đã có&quot; khó lấp đầy hơn?</li>
<li>Nêu bốn mốc lộ trình và ⭐ <strong>tiêu chí &quot;làm được gì thì coi là đạt&quot;</strong> của từng mốc.</li>
<li>⭐⭐ Phát biểu định nghĩa thực dụng của kinh nghiệm ở mốc 3 năm.</li>
<li>Vòng tròn &quot;cần kinh nghiệm để có kinh nghiệm&quot; thoát bằng cách nào?</li>
<li>⭐⭐ Nêu bốn dạng bằng chứng theo thứ tự sức thuyết phục. Vì sao dạng 3 mạnh nhất, và vì sao
<strong>không nên giấu phần thất bại</strong>?</li>
<li>&quot;Một máy mô phỏng nhỏ làm đầy đủ&quot; nghĩa là gồm những gì? (Đối chiếu Chương 57.)</li>
<li>⚠ Ba điều không nên làm khi trưng bằng chứng. Điều nào có hậu quả cho người khác?</li>
<li>⭐ So bốn nhánh nghề trên năm tiêu chí. Nhánh nào dạy chẩn đoán nhanh nhất?</li>
<li>⭐⭐ Vì sao &quot;một hai năm ở nơi máy hỏng&quot; là khoản đầu tư tốt cho cả sự nghiệp?</li>
<li>Chứng chỉ loại nào đáng tiền, loại nào ít giá trị? Nguyên tắc phân biệt là gì?</li>
<li>⭐ Vì sao tài liệu nhà sản xuất là nguồn học tốt nhất mà ít người dùng?</li>
<li>Viết lại một sự cố bạn từng gặp theo mẫu năm dòng ở mục 58.6. Dòng nào khó viết nhất?</li>
<li>⚠ Với câu phỏng vấn về an toàn, vì sao &quot;tôi làm được hết&quot; là câu trả lời <strong>yếu</strong>?</li>
<li>⭐⭐ Trong mười điều ở mục 58.9, chọn ba điều bạn thấy dễ quên nhất khi làm việc dưới áp lực, và
nói vì sao.</li>
</ol>
<blockquote>
<p>Câu 5, 9, 13 và 14 là bốn câu phân loại. Câu 14 là câu cuối cùng của sách, và nó cố ý không có đáp
án đúng: ⭐ <strong>ba điều bạn chọn nói nhiều về bạn hơn là về cuốn sách.</strong></p>
</blockquote>
<hr>
<h3>Kết thúc phần thân sách</h3>
<p>Đến đây là hết 58 chương. Phần còn lại là <strong>11 phụ lục</strong> — tra cứu, không phải đọc tuần tự:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phụ lục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>A</td>
<td>⭐ Thao tác theo giao diện từng hãng — <strong>nơi duy nhất trong sách có hướng dẫn bấm nút</strong></td>
</tr>
<tr>
<td>B–I</td>
<td>Tra cứu: kiểu dữ liệu, mã lỗi, công thức, quy ước đặt tên, phần mềm miễn phí…</td>
</tr>
<tr>
<td>J</td>
<td>⭐ <strong>Số liệu đầy đủ của máy mẫu DP-01</strong></td>
</tr>
<tr>
<td>K</td>
<td>Thuật ngữ Việt–Anh</td>
</tr>
</tbody></table></div>
<h3>Nguồn tham khảo chương 58</h3>
<ul>
<li><strong>Phụ lục G</strong> — danh sách phần mềm lập trình và mô phỏng có bản miễn phí hoặc dùng thử, dùng cho
mục 58.3.</li>
<li><strong>Phụ lục A</strong> — thao tác theo giao diện từng hãng, dùng cho mốc 0–3 tháng.</li>
<li>ISO 13849-1 · IEC 62061 · ISO 12100 — ⚠ nền cho khuyến nghị về <strong>đào tạo chính thức</strong> ở mục 58.5;
xem Chương 6, 47, 48. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu và khoá đào tạo của các nhà sản xuất thiết bị</strong> — nguồn chính cho mục 58.6.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Mục 58.4 và 58.5 mô tả <strong>thị trường lao động nói chung</strong> trong ngành tự động hoá;
⚠ chi tiết về mức lương, giá trị của từng chứng chỉ, và cách các nhánh nghề được tổ chức <strong>khác
nhau đáng kể giữa các nước và theo thời gian</strong>. Hãy đối chiếu với thực tế nơi bạn làm việc, và hỏi
người đang làm trong ngành tại địa phương bạn.</p>
</blockquote>
<!-- SECTION: pl_a1_doi_chieu_khai_niem_5_he -->
<hr>
<h1 id="ph-lc-a1-đi-chiu-khái-nim-5-h">Phụ lục A1 — Đối chiếu khái niệm 5 hệ</h1>
<blockquote>
<p><strong>Thân sách dạy khái niệm theo IEC 61131-3. Phụ lục A là nơi khái niệm đó gặp giao diện thật của
từng hãng.</strong></p>
<p>A1 đối chiếu <strong>khái niệm</strong>; <strong>Phụ lục A2</strong> đối chiếu <strong>lệnh</strong> và viết cùng một đoạn logic trên cả
năm hệ.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — giới hạn và mục đích</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mục đích</strong></td>
<td>Giúp bạn <strong>chuyển kiến thức</strong> giữa các hệ, và đọc được tài liệu của hệ mình chưa dùng</td>
</tr>
<tr>
<td>⚠ <strong>KHÔNG phải mục đích</strong></td>
<td>⭐⭐ <strong>Xếp hạng hãng.</strong> Phụ lục này <strong>mô tả khác biệt</strong>, không nói hệ nào hơn</td>
</tr>
<tr>
<td>⚠⚠ <strong>Giới hạn</strong></td>
<td>Chi tiết <strong>thay đổi theo dòng sản phẩm và phiên bản phần mềm</strong> — một hãng có thể có nhiều dòng làm khác nhau</td>
</tr>
<tr>
<td>⭐ <strong>Cách dùng đúng</strong></td>
<td>Dùng bảng để <strong>biết cần tìm gì</strong>, rồi ⭐ <strong>đọc tài liệu của dòng cụ thể bạn đang dùng</strong></td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Đừng dùng bảng này làm căn cứ kỹ thuật cho một dự án.</strong> Dùng nó để định hướng, rồi xác nhận
bằng tài liệu chính thức.</p>
</blockquote>
<hr>
<h2 id="a11-năm-h-và-vì-sao-chn-năm-h-này">A1.1 Năm hệ, và vì sao chọn năm hệ này</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Phần mềm</th>
<th>Vì sao có mặt</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>TIA Portal</td>
<td>⭐ Phổ biến rộng ở châu Âu và Việt Nam</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works</td>
<td>⭐ Phổ biến trong điện tử, ô tô ở châu Á</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>AutoShop · InoProShop</td>
<td>⭐ Xuất hiện nhiều ở Việt Nam gần đây</td>
</tr>
<tr>
<td>⭐⭐ <strong>CODESYS</strong></td>
<td>CODESYS Development System</td>
<td>⭐ <strong>CỘT NEO</strong> — xem bên dưới</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Studio 5000</td>
<td>⭐ Chiếm ưu thế ở Bắc Mỹ</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao CODESYS là cột neo</h3>
<p>Khi bốn hệ kia làm khác nhau, ⭐ <strong>cột CODESYS cho biết chuẩn IEC 61131-3 nói gì</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bám chuẩn IEC sát nhất trong năm hệ</td>
<td>Nó <strong>là</strong> hiện thực tham chiếu của chuẩn</td>
</tr>
<tr>
<td>Nhiều hãng dùng nó làm nền</td>
<td>Nên học nó là học được nhiều nền cùng lúc</td>
</tr>
<tr>
<td>⭐ Dùng để <strong>phân biệt hai loại khác biệt</strong></td>
<td>Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Có hai loại khác biệt giữa các hệ, và phân biệt được chúng rất quan trọng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khác về TÊN GỌI</strong></td>
<td>Cùng khái niệm, khác từ dùng</td>
<td><em>&quot;Data Block&quot;</em> ↔ <em>&quot;Global Variable List&quot;</em></td>
</tr>
<tr>
<td>⚠⚠ <strong>Khác về HÀNH VI</strong></td>
<td>⭐ <strong>Khái niệm thật sự khác nhau</strong></td>
<td>Cách xử lý ảnh I/O, cách giữ dữ liệu qua mất điện</td>
</tr>
</tbody></table></div>
<p>Loại đầu chỉ gây khó chịu khi đọc tài liệu. ⚠ <strong>Loại sau gây lỗi khi chuyển chương trình giữa các
hệ</strong> — và là lý do Chương 56 nhấn mạnh phải kiểm thử đầy đủ dù &quot;cùng logic&quot;.</p>
</blockquote>
<hr>
<h2 id="a12-cách-gi-tên-bin-và-đa-ch">A1.2 Cách gọi tên biến và địa chỉ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cách chính</strong></td>
<td>⭐ Tag có kiểu</td>
<td>⭐ <strong>Thiết bị</strong> (device)</td>
<td>Thiết bị hoặc tag tuỳ dòng</td>
<td>⭐ <strong>Biến khai báo</strong></td>
<td>⭐⭐ <strong>Tag, không có địa chỉ vật lý</strong></td>
</tr>
<tr>
<td>Ngõ vào</td>
<td><code>%I0.0</code> · tag</td>
<td><code>X0</code></td>
<td>⚠ <code>X0</code> (<strong>bát phân</strong>) hoặc <code>%IX0.0</code></td>
<td><code>%IX0.0</code></td>
<td>Tag gán qua cấu hình</td>
</tr>
<tr>
<td>Ngõ ra</td>
<td><code>%Q0.0</code> · tag</td>
<td><code>Y0</code></td>
<td><code>Y0</code> hoặc <code>%QX0.0</code></td>
<td><code>%QX0.0</code></td>
<td>Tag</td>
</tr>
<tr>
<td>Bit nội</td>
<td><code>%M0.0</code> · tag</td>
<td><code>M0</code></td>
<td><code>M0</code></td>
<td>Biến <code>BOOL</code></td>
<td>Tag <code>BOOL</code></td>
</tr>
<tr>
<td>Thanh ghi</td>
<td><code>%MW0</code> · DB</td>
<td><code>D0</code></td>
<td><code>D0</code></td>
<td>Biến <code>INT</code>/<code>WORD</code></td>
<td>Tag</td>
</tr>
<tr>
<td>Bộ định thời</td>
<td>Khối <code>IEC_Timer</code></td>
<td>⭐ <code>T0</code> — <strong>thiết bị riêng</strong></td>
<td><code>T0</code></td>
<td>Thể hiện <code>TON</code></td>
<td>Tag <code>TIMER</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là khác biệt về HÀNH VI, không chỉ tên gọi.</strong></p>
<p>Trong hệ kiểu <strong>thiết bị</strong> (Mitsubishi và các dòng nhỏ của Inovance), <code>D0</code> là <strong>một ô nhớ có địa
chỉ cố định</strong>; bạn gán tên cho nó, nhưng ô nhớ vẫn ở đó và ⭐ <strong>truy cập được bằng địa chỉ</strong>.</p>
<p>Trong hệ kiểu <strong>tag thuần</strong> (Rockwell ControlLogix), ⭐ <strong>không có địa chỉ vật lý để truy cập</strong> —
tag là thực thể duy nhất, và bộ nhớ do hệ thống cấp phát.</p>
<p>⚠ <strong>Hệ quả khi chuyển chương trình:</strong> mã dựa vào việc <em>&quot;D100 tới D149 nằm liền nhau&quot;</em> — một cách
viết rất phổ biến ở hệ kiểu thiết bị — ⭐ <strong>không chuyển được trực tiếp</strong> sang hệ tag thuần
(Chương 56).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bẫy riêng của hệ kiểu thiết bị: địa chỉ I/O đánh số BÁT PHÂN.</strong></p>
<p>Trên Inovance H5U, ngõ vào là <code>X0</code>–<code>X1777</code> với <strong>1024 điểm</strong> — con số đó chỉ đúng nếu đếm bát phân.
Nghĩa là ⭐ <strong><code>X8</code> và <code>X9</code> KHÔNG tồn tại</strong>: sau <code>X7</code> là <code>X10</code>.</p>
<p>⚠ Người quen hệ thập phân rất dễ đếm nhầm khi lập bảng I/O — và lỗi đó chỉ lộ ra lúc đấu dây.
Mitsubishi dùng cùng quy ước này; ⭐ đây là một trong những chỗ hai hệ giống nhau nhất.</p>
<p><em>(Đối chiếu: H5U&amp;Easy Series PLC Instruction Guide, mục Soft Elements.)</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Lời khuyên áp dụng cho MỌI hệ:</strong> dùng <strong>tên</strong>, không dùng địa chỉ trực tiếp — kể cả trên hệ cho
phép. <code>DI_BoardStn1</code> đọc được; <code>X12</code> thì không (Chương 24, Phụ lục B.10).</p>
</blockquote>
<hr>
<h2 id="a13-t-chc-d-liu">A1.3 Tổ chức dữ liệu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Gom biến toàn cục</strong></td>
<td>⭐ <strong>Data Block (DB)</strong></td>
<td>Vùng <code>D</code> + nhãn</td>
<td>Tuỳ dòng</td>
<td>⭐ <strong>Global Variable List (GVL)</strong></td>
<td>⭐ <strong>Controller Tags</strong></td>
</tr>
<tr>
<td><strong>Kiểu do người dùng định nghĩa</strong></td>
<td>⭐ <strong>UDT</strong></td>
<td>Structure (dòng mới)</td>
<td>Tuỳ dòng</td>
<td>⭐ <code>TYPE ... STRUCT</code></td>
<td>⭐ <strong>UDT</strong></td>
</tr>
<tr>
<td><strong>Biến cục bộ của khối</strong></td>
<td>Static / Temp trong khối</td>
<td>Ít dùng ở dòng cũ</td>
<td>Tuỳ dòng</td>
<td><code>VAR</code> trong POU</td>
<td>Program Tags</td>
</tr>
<tr>
<td><strong>Mảng</strong></td>
<td>Có</td>
<td>Qua vùng <code>D</code> liên tiếp</td>
<td>Có</td>
<td>⭐ <code>ARRAY[..] OF ..</code></td>
<td>Có</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khái niệm quan trọng nhất trong bảng này là kiểu do người dùng định nghĩa (UDT / STRUCT).</strong></p>
<p>Nó cho phép bạn gom <strong>mọi dữ liệu của một trạm</strong> thành một kiểu, rồi tạo hai biến <code>Stn1</code> và <code>Stn2</code>
cùng kiểu đó. Không có nó, bạn phải nhân đôi mọi biến bằng tay — và ⚠ <strong>mỗi lần sửa phải nhớ sửa
cả hai chỗ</strong>.</p>
<p>⭐ Đây là nền của &quot;mỗi trạm là một máy trạng thái độc lập&quot; ở Chương 57 mục 57.6 và Chương 30.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Với dòng PLC nhỏ đời cũ</strong> (nhiều dòng của Mitsubishi và Inovance ở phân khúc nhỏ), ⭐ <strong>kiểu do
người dùng định nghĩa có thể không có</strong>. Khi đó cách thay thế là <strong>quy ước địa chỉ</strong>: trạm 1 dùng
<code>D100–D149</code>, trạm 2 dùng <code>D200–D249</code>, cùng độ lệch cho cùng ý nghĩa.</p>
<p>⭐ Nó hoạt động được, nhưng ⚠ <strong>quy ước đó chỉ nằm trong đầu người viết</strong> — nên phải ghi vào tài liệu
(Chương 24).</p>
</blockquote>
<hr>
<h2 id="a14-khi-chương-trình-và-th-hin-khi-hàm">A1.4 Khối chương trình và thể hiện khối hàm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đơn vị chương trình</strong></td>
<td>OB · FB · FC</td>
<td>Chương trình chính + chương trình con</td>
<td>Tuỳ dòng</td>
<td>⭐ <strong>POU</strong>: PROGRAM · FB · FUNCTION</td>
<td>⭐ <strong>Routine</strong> trong Program</td>
</tr>
<tr>
<td><strong>Khối có bộ nhớ riêng</strong></td>
<td>⭐ <strong>FB + Instance DB</strong></td>
<td>⚠ Dòng cũ: không có khái niệm này</td>
<td>Tuỳ dòng</td>
<td>⭐ <strong>Thể hiện FB</strong></td>
<td>⭐ <strong>Add-On Instruction (AOI)</strong></td>
</tr>
<tr>
<td><strong>Khối không bộ nhớ</strong></td>
<td>FC</td>
<td>Chương trình con</td>
<td></td>
<td>FUNCTION</td>
<td>Routine thường</td>
</tr>
<tr>
<td><strong>Điểm vào chương trình</strong></td>
<td>OB1 (và OB khác)</td>
<td>Quét từ đầu chương trình chính</td>
<td></td>
<td>⭐ Task gọi PROGRAM</td>
<td>⭐ <strong>Task → Program → Routine</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là chỗ khác biệt lớn nhất giữa năm hệ, và là chỗ hay gây hiểu nhầm nhất.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi cốt lõi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khối này có bộ nhớ riêng theo từng lần dùng không?</strong></td>
<td>⚠ Nếu <strong>không</strong>, thì dùng cùng một khối ở hai chỗ sẽ <strong>ghi đè lẫn nhau</strong></td>
</tr>
</tbody></table></div>
<p>Trên hệ có thể hiện (Siemens FB, CODESYS FB, Rockwell AOI): mỗi lần dùng khai báo một thể hiện
riêng → hai chỗ độc lập.</p>
<p>⚠ Trên hệ <strong>không có</strong> khái niệm này (nhiều dòng nhỏ đời cũ): chương trình con dùng chung vùng nhớ
→ ⭐ <strong>bạn phải tự quản lý bằng cách truyền địa chỉ hoặc dùng độ lệch</strong> — và ⚠ <strong>quên điều đó là một
lỗi rất khó tìm</strong>.</p>
<p>Xem Chương 30 và Phụ lục B.9.</p>
</blockquote>
<hr>
<h2 id="a15-task-chu-k-và-nh-io">A1.5 Task, chu kỳ và ảnh I/O</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chạy tuần hoàn</strong></td>
<td>OB1 (chu kỳ tự do)</td>
<td>Quét tự do</td>
<td>Quét tự do</td>
<td>⭐ Task chu kỳ hoặc tự do</td>
<td>⭐ <strong>Continuous Task</strong></td>
</tr>
<tr>
<td><strong>Chạy theo chu kỳ cố định</strong></td>
<td>OB chu kỳ</td>
<td>Chương trình ngắt định kỳ</td>
<td>Ngắt định kỳ</td>
<td>⭐ <strong>Cyclic task có chu kỳ đặt</strong></td>
<td>⭐ <strong>Periodic Task</strong></td>
</tr>
<tr>
<td><strong>Ngắt sự kiện</strong></td>
<td>OB ngắt</td>
<td>Chương trình ngắt</td>
<td>Ngắt</td>
<td>Event task</td>
<td>Event Task</td>
</tr>
<tr>
<td><strong>Nhiều task ưu tiên khác nhau</strong></td>
<td>Có</td>
<td>⚠ Hạn chế ở dòng nhỏ</td>
<td>Tuỳ dòng</td>
<td>⭐ Có</td>
<td>⭐ Có</td>
</tr>
<tr>
<td>⭐ <strong>Ảnh I/O</strong></td>
<td>⭐ Đọc đầu · ghi cuối vòng quét</td>
<td>Đọc đầu · ghi cuối</td>
<td>Đọc đầu · ghi cuối</td>
<td>Theo cấu hình task</td>
<td>⭐⭐ <strong>Cập nhật KHÔNG đồng bộ với quét</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là khác biệt về HÀNH VI có hậu quả thật.</strong></p>
<p>Mô hình cổ điển — đọc toàn bộ ngõ vào ở đầu vòng quét, chạy chương trình, ghi toàn bộ ngõ ra ở cuối
— làm cho ⭐ <strong>giá trị ngõ vào KHÔNG đổi trong suốt một vòng quét</strong> (Chương 7).</p>
<p>⚠ Ở hệ mà I/O cập nhật không đồng bộ với việc quét chương trình (đặc trưng của Rockwell
ControlLogix), giả định đó <strong>không còn đúng</strong> — cùng một tag ngõ vào có thể cho hai giá trị khác
nhau ở hai chỗ trong một lần quét.</p>
<p>⭐ <strong>Hệ quả thực dụng:</strong> khi cần một giá trị nhất quán trong một đoạn logic, hãy <strong>sao chép nó vào
một biến ở đầu đoạn</strong> và dùng biến đó. ⭐ Cách này đúng trên <strong>mọi</strong> hệ, nên đáng làm thành thói
quen.</p>
<p>⭐⭐ <strong>Chính hãng cũng khuyến nghị đúng cách này, và gọi nó là &quot;buffer the values&quot;.</strong> Đó là từ khoá
đáng nhớ: khi tra tài liệu Rockwell về vấn đề này, tìm <em>&quot;buffering I/O&quot;</em> sẽ ra ngay.</p>
<p><em>(Đối chiếu: Rockwell Logix 5000 Controllers I/O and Tag Data programming manual, 1756-PM004 —
mục về truy cập dữ liệu I/O và đệm giá trị.)</em></p>
</blockquote>
<hr>
<h2 id="a16-vùng-nh-gi-qua-mt-đin">A1.6 Vùng nhớ giữ qua mất điện</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cách khai báo</strong></td>
<td>Đánh dấu retentive cho vùng M / DB</td>
<td>⭐ <strong>Dải thiết bị được cấu hình là latched</strong></td>
<td>⭐ <strong>Tuỳ dòng</strong> — xem bảng riêng bên dưới</td>
<td>⭐ <code>VAR RETAIN</code> · <code>VAR PERSISTENT</code></td>
<td>⭐ Thuộc tính của tag, <strong>và của LỆNH</strong> — xem dưới</td>
</tr>
<tr>
<td><strong>Cần pin hay không</strong></td>
<td>Tuỳ dòng</td>
<td>⚠ <strong>Dòng cũ thường cần pin</strong></td>
<td>Tuỳ dòng</td>
<td>Tuỳ phần cứng</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⚠ <strong>Sống sót qua nạp chương trình?</strong></td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
<td>⚠ <code>RETAIN</code> vs <code>PERSISTENT</code> khác nhau ở chính điểm này</td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là một trong những cái bẫy đắt nhất trong cả cuốn sách.</strong></p>
<p>Rất nhiều người thiết lập bộ đếm bảo trì hoặc bộ đếm sản lượng vào vùng nhớ giữ được, chạy ba năm,
rồi phát hiện nó <strong>về không sau một lần nạp chương trình</strong>.</p>
<p>⭐⭐ <strong>Cách kiểm duy nhất đáng tin: nạp thử chương trình lên máy và xem giá trị còn không.</strong> Đọc tài
liệu là chưa đủ — hành vi khác nhau giữa &quot;nạp thay đổi nhỏ&quot;, &quot;nạp toàn bộ&quot;, và &quot;nạp kèm cấu hình
phần cứng&quot;.</p>
<p>Xem Chương 11 và Chương 53 mục 53.5.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Rockwell: giữ được còn là thuộc tính của LỆNH, không chỉ của biến.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Hành vi khi mất điện</th>
</tr>
</thead>
<tbody><tr>
<td><code>OTE</code> <em>(Output Energize)</em></td>
<td>⭐ <strong>Không giữ</strong></td>
</tr>
<tr>
<td><code>OTL</code> / <code>OTU</code> <em>(Output Latch / Unlatch)</em></td>
<td>⚠⚠ <strong>Giữ được</strong></td>
</tr>
</tbody></table></div>
<p>⚠ Đây là chỗ khác mô hình của bốn hệ còn lại, nơi &quot;cách bit đổi giá trị&quot; và &quot;bit có sống qua mất
điện không&quot; là hai chuyện tách rời. ⭐ Người chuyển chương trình từ hệ IEC sang Logix mà không biết
điều này dễ tạo ra máy <strong>tự chạy lại khi có điện trở lại</strong>. Xem Chương 16, mục 16.7.</p>
<p>⚡ Cùng tinh thần: ⭐ <strong>bộ đếm ở nhiều hệ mặc định đã giữ được</strong> — Chương 18, mục 18.6b.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Inovance: hai dòng, hai cơ chế hoàn toàn khác nhau — và cả hai đều có bẫy riêng.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Cơ chế giữ dữ liệu</th>
<th>⚠ Bẫy</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>H5U / AutoShop</strong> (kiểu thiết bị)</td>
<td>Theo <strong>dải số hiệu thiết bị</strong></td>
<td>⚠⚠ <strong>1000 phần tử ĐẦU của mọi loại đều MẤT khi mất điện</strong></td>
</tr>
<tr>
<td>⭐ <strong>AM400/AM600, AC700/AC800 / InoProShop</strong> (nền CODESYS)</td>
<td>Biến <code>PERSISTENT</code> khai trong bảng riêng</td>
<td>⚠⚠ <strong>Đổi TÊN biến làm mất giá trị</strong></td>
</tr>
</tbody></table></div>
<p><strong>Quy luật của dòng H5U — dễ nhớ và dễ sai:</strong></p>
<pre><code class="language-text">M0-M999    mat        M1000-M7999    giu
S0-S999    mat        S1000-S4095    giu
D0-D999    mat        D1000-D7999    giu
R0-R999    mat        R1000-R32767   giu
</code></pre>
<p>⚠⚠ <strong>Đặt bộ đếm bảo trì ở <code>D500</code> thì nó về 0 mỗi lần mất điện; đặt ở <code>D1500</code> thì nó sống.</strong>
Hai địa chỉ trông giống hệt nhau trong chương trình — ⭐ <strong>khác biệt nằm hoàn toàn ở con số</strong>.</p>
<p><strong>Bẫy của dòng InoProShop — không ai đoán ra được:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn đổi gì</th>
<th>Giá trị persistent</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Tên biến</strong></td>
<td><strong>MẤT — về giá trị khởi tạo</strong></td>
</tr>
<tr>
<td>⚠ <strong>Tên kiểu dữ liệu</strong></td>
<td><strong>MẤT</strong></td>
</tr>
<tr>
<td>Địa chỉ, giá trị khởi tạo, chú thích, thuộc tính</td>
<td>⭐ Giữ</td>
</tr>
<tr>
<td>Thành viên của struct</td>
<td>Thành viên <strong>không đổi</strong> thì giữ; thành viên <strong>đổi</strong> thì mất</td>
</tr>
</tbody></table></div>
<p>⭐ Nghĩa là một lần &quot;dọn dẹp cho gọn tên biến&quot; có thể xoá sạch số liệu tích luỹ nhiều năm — đúng
loại thay đổi mà Chương 53 gọi là &quot;cách làm xấu nhưng chạy đúng, để đợt sau&quot;.</p>
<p><em>(Đối chiếu: H5U&amp;Easy Series PLC Instruction Guide, mục Soft Elements; InoProShop User Manual,
mục Persistent Rules. ⚠ Áp dụng từ một phiên bản firmware nhất định trở đi — kiểm phiên bản của
bạn.)</em></p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Trên CODESYS, <code>RETAIN</code> và <code>PERSISTENT</code> là hai thứ khác nhau — và khác đúng ở chỗ nguy hiểm
nhất:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thao tác</th>
<th><code>VAR RETAIN</code></th>
<th><code>VAR PERSISTENT</code></th>
</tr>
</thead>
<tbody><tr>
<td>Mất điện rồi có lại (khởi động ấm)</td>
<td>⭐ Giữ</td>
<td>⭐ Giữ</td>
</tr>
<tr>
<td>Sửa trực tuyến <em>(online change)</em></td>
<td>Giữ</td>
<td>Giữ</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tải chương trình xuống</strong> <em>(download)</em></td>
<td>⚠⚠ <strong>MẤT</strong></td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
<tr>
<td>Reset lạnh <em>(reset cold)</em></td>
<td>⚠ Mất</td>
<td>⭐ Giữ</td>
</tr>
<tr>
<td>Reset về gốc <em>(reset origin)</em></td>
<td>Mất</td>
<td>Mất</td>
</tr>
</tbody></table></div>
<p>⚠⚠ <strong>Hàng &quot;tải chương trình xuống&quot; chính là cái bẫy &quot;bộ đếm ba năm về không&quot;.</strong> Nếu bộ đếm bảo trì
khai bằng <code>RETAIN</code>, nó sống qua mọi lần mất điện — rồi biến mất ở lần nạp chương trình đầu tiên.</p>
<p>⚡ Lưu ý phụ: nếu <strong>một</strong> biến trong khối hàm được đánh dấu <code>PERSISTENT</code>, thể hiện của khối đó
thường bị lưu <strong>trọn vẹn</strong> vào vùng nhớ giữ được — tốn bộ nhớ hơn bạn tưởng.</p>
<p><em>(Đối chiếu: tài liệu CODESYS Development System, mục &quot;Preserving Data with Persistent Variables&quot;
— tra cứu 2026-09-02. ⚠ Hành vi có thể khác theo phiên bản và theo phần cứng đích: <strong>vẫn phải thử
thực tế</strong> theo mục A1.6.)</em></p>
</blockquote>
<hr>
<h2 id="a17-cu-hình-phn-cng-và-đánh-đa-ch-module">A1.7 Cấu hình phần cứng và đánh địa chỉ module</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cấu hình</strong></td>
<td>Trong dự án, dạng giá đỡ trực quan</td>
<td>Cấu hình tham số PLC</td>
<td>Trong dự án</td>
<td>⭐ Cây thiết bị</td>
<td>⭐ I/O Configuration</td>
</tr>
<tr>
<td><strong>Địa chỉ module</strong></td>
<td>⭐ Gán được, thường tự động theo khe cắm</td>
<td>⭐ <strong>Theo vị trí khe cắm</strong></td>
<td>Theo khe cắm</td>
<td>Theo cây thiết bị</td>
<td>⭐⭐ <strong>Tag theo tên module</strong></td>
</tr>
<tr>
<td>⚠ <strong>Đổi khe cắm thì sao?</strong></td>
<td>⚠ Địa chỉ dịch — ⭐ <strong>nếu dùng tag thì chương trình không phải sửa</strong></td>
<td>⚠⚠ <strong>Địa chỉ dịch, phải sửa</strong></td>
<td>⚠ Địa chỉ dịch</td>
<td>Cập nhật ánh xạ</td>
<td>⭐ Tag giữ nguyên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do rất thực dụng để dùng TÊN thay vì địa chỉ trực tiếp trên mọi hệ.</strong></p>
<p>Thêm một module vào giữa giá đỡ, hoặc thay một module hỏng bằng module có số kênh khác, ⚠ <strong>làm
dịch địa chỉ của mọi module phía sau</strong>. Nếu chương trình viết bằng địa chỉ trực tiếp, bạn phải sửa
<strong>mọi chỗ</strong> — và ⭐ <strong>bỏ sót một chỗ nghĩa là một ngõ ra sai điều khiển một cơ cấu sai</strong>.</p>
<p>⭐ Với tên và ánh xạ tập trung, bạn sửa <strong>một chỗ</strong> (Chương 24, 56).</p>
</blockquote>
<hr>
<h2 id="a18-bng-dch-nhanh-cùng-khái-nim-khác-tên">A1.8 ⭐ Bảng dịch nhanh — cùng khái niệm, khác tên</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm IEC</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đơn vị tổ chức chương trình</td>
<td>OB / FB / FC</td>
<td>Chương trình / chương trình con</td>
<td>⭐ <strong>POU</strong></td>
<td>Program / Routine</td>
</tr>
<tr>
<td>Khối hàm có bộ nhớ</td>
<td>FB + Instance DB</td>
<td>(dòng mới: FB)</td>
<td>⭐ <strong>Function Block</strong></td>
<td>Add-On Instruction</td>
</tr>
<tr>
<td>Biến toàn cục</td>
<td>Tag table · DB</td>
<td>Thiết bị <code>D</code>, <code>M</code></td>
<td>⭐ <strong>GVL</strong></td>
<td>Controller Tags</td>
</tr>
<tr>
<td>Kiểu tự định nghĩa</td>
<td>UDT</td>
<td>Structure</td>
<td>⭐ <strong>STRUCT</strong></td>
<td>UDT</td>
</tr>
<tr>
<td>Chương trình chạy tuần hoàn</td>
<td>OB1</td>
<td>Chương trình chính</td>
<td>⭐ Task + PROGRAM</td>
<td>Continuous Task</td>
</tr>
<tr>
<td>Ngõ vào số</td>
<td><code>%I</code></td>
<td><code>X</code></td>
<td><code>%IX</code></td>
<td>Tag module</td>
</tr>
<tr>
<td>Ngõ ra số</td>
<td><code>%Q</code></td>
<td><code>Y</code></td>
<td><code>%QX</code></td>
<td>Tag module</td>
</tr>
<tr>
<td>Bit nội</td>
<td><code>%M</code></td>
<td><code>M</code></td>
<td>Biến <code>BOOL</code></td>
<td>Tag <code>BOOL</code></td>
</tr>
<tr>
<td>Thanh ghi 16 bit</td>
<td><code>%MW</code></td>
<td><code>D</code></td>
<td>Biến <code>WORD</code>/<code>INT</code></td>
<td>Tag <code>INT</code></td>
</tr>
<tr>
<td>Giữ qua mất điện</td>
<td>Retentive</td>
<td>Latched</td>
<td>⭐ <code>RETAIN</code> / <code>PERSISTENT</code></td>
<td>Tag retentive</td>
</tr>
<tr>
<td>Cưỡng bức</td>
<td>Force</td>
<td>Force</td>
<td>Force · Write</td>
<td>⭐ Force · Toggle</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách dùng bảng này:</strong> khi đọc tài liệu của một hệ bạn chưa dùng, tra từ lạ ở đây để tìm ⭐ <strong>khái
niệm tương ứng bạn đã biết</strong>. Phần lớn khác biệt tan biến khi bạn nhận ra đó chỉ là tên khác.</p>
<p>⚠ <strong>Nhưng đừng cho rằng mọi khác biệt đều là tên gọi</strong> — bốn chỗ ở A1.2, A1.4, A1.5 và A1.6 là khác
biệt thật về hành vi.</p>
</blockquote>
<hr>
<h2 id="a19-bn-khác-bit-v-hành-vi-tóm-tt">A1.9 ⭐⭐ Bốn khác biệt về hành vi — tóm tắt</h2>
<p>Nếu bạn chỉ nhớ bốn điều từ phụ lục này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Khác biệt</th>
<th>⚠ Hậu quả nếu bỏ qua</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Địa chỉ vật lý có tồn tại không</strong></td>
<td>Mã dựa vào ô nhớ liền nhau ⚠ <strong>không chuyển được</strong> sang hệ tag thuần</td>
<td>A1.2</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Khối có bộ nhớ riêng theo thể hiện không</strong></td>
<td>⚠ Dùng ở hai chỗ → <strong>ghi đè lẫn nhau</strong></td>
<td>A1.4</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Ảnh I/O có cố định trong một vòng quét không</strong></td>
<td>⚠ Một tag cho hai giá trị khác nhau trong cùng vòng quét</td>
<td>A1.5</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Vùng nhớ giữ được có sống sót qua nạp chương trình không</strong></td>
<td>⚠⚠ <strong>Bộ đếm ba năm về không</strong></td>
<td>A1.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bốn điều này là lý do Chương 56 nói: &quot;cùng logic không có nghĩa là cùng hành vi&quot;.</strong></p>
<p>Công cụ chuyển đổi tự động của hãng dịch được <strong>cú pháp</strong>. Nó ⚠ <strong>không kiểm được</strong> bốn điểm trên —
và cũng không kiểm được thời gian quét, tràn số, hay hành vi bộ định thời. Vì thế chương trình
chuyển nền phải được <strong>kiểm thử đầy đủ như thể viết mới</strong>.</p>
</blockquote>
<hr>
<h2 id="a110-dn-v-đâu">A1.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đối chiếu LỆNH và cùng một đoạn logic viết 5 lần</strong></td>
<td>⭐ <strong>Phụ lục A2</strong></td>
</tr>
<tr>
<td>Khái niệm gốc theo chuẩn IEC</td>
<td>Chương 13–21, 30 · <strong>Phụ lục B</strong></td>
</tr>
<tr>
<td>Vì sao vòng quét quan trọng</td>
<td>Chương 7</td>
</tr>
<tr>
<td>⚠ Chuyển chương trình sang nền mới</td>
<td>⚠ <strong>Chương 56 mục 56.4</strong></td>
</tr>
<tr>
<td>Vùng nhớ giữ được</td>
<td>Chương 11 · Chương 53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ hiểu sai nhất về phụ lục này.</strong></p>
<p>A1 <strong>mô tả khác biệt, không xếp hạng hãng.</strong> Mỗi hệ ở đây được thiết kế cho một bối cảnh và có lý do
riêng cho các lựa chọn của nó. ⭐ <strong>Hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng,
và bạn có người để hỏi.</strong></p>
<p>⚠ Chi tiết trong mọi bảng ở đây phụ thuộc <strong>dòng sản phẩm và phiên bản phần mềm cụ thể</strong>. Trước khi
dựa vào bất kỳ hàng nào cho một dự án, ⭐ <strong>xác nhận bằng tài liệu chính thức của dòng bạn đang
dùng</strong> — và với những điểm ở A1.9, ⭐⭐ <strong>xác nhận bằng cách thử thực tế trên máy</strong>.</p>
</blockquote>
<!-- SECTION: pl_a2_doi_chieu_lenh_va_cung_doan_logic -->
<hr>
<h1 id="ph-lc-a2-đi-chiu-lnh-cùng-mt-đon-logic-vit-5-ln">Phụ lục A2 — Đối chiếu lệnh &amp; cùng một đoạn logic viết 5 lần</h1>
<blockquote>
<p><strong>Phụ lục A1 đối chiếu khái niệm. A2 đối chiếu lệnh — và viết cùng một đoạn trình tự của DP-01 trên
cả năm hệ.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mục đích</strong></td>
<td>Chuyển kiến thức giữa các hệ; đọc được tài liệu của hệ chưa dùng</td>
</tr>
<tr>
<td>⚠ <strong>KHÔNG phải mục đích</strong></td>
<td>⭐ <strong>Xếp hạng hãng</strong> — phụ lục <strong>mô tả khác biệt</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Giới hạn</strong></td>
<td>⭐ Tên lệnh và chân khối <strong>khác nhau theo dòng sản phẩm và phiên bản phần mềm</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cách dùng đúng</strong></td>
<td>Dùng để <strong>biết cần tìm gì</strong>, rồi ⭐ <strong>tra tài liệu dòng cụ thể</strong></td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Mã trong phụ lục này là mã MINH HOẠ để so sánh cấu trúc — không phải mã chạy được nguyên
văn.</strong> Cú pháp chính xác, tên chân và cách khai báo phải lấy từ tài liệu hệ bạn dùng.</p>
</blockquote>
<hr>
<h2 id="a21-ba-mc-tương-đương">A2.1 ⭐ Ba mức tương đương</h2>
<p>Trước khi vào bảng, cần phân biệt ba loại quan hệ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tương đương 1-1</strong></td>
<td>Cùng chức năng, chỉ khác tên</td>
<td><code>MOVE</code> ↔ <code>MOV</code></td>
</tr>
<tr>
<td>⚡ <strong>Tương đương gần</strong></td>
<td>Cùng ý tưởng, ⚠ <strong>khác chi tiết</strong></td>
<td>Bộ định thời — khác cách đặt thời gian</td>
</tr>
<tr>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
<td>⭐ <strong>Khái niệm khác nhau</strong></td>
<td>Khối chuyển động; xử lý ngắt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phụ lục này nêu rõ những chỗ KHÔNG tương đương 1-1, không giả vờ chúng giống nhau.</strong></p>
<p>⚠ Giả vờ tương đương là cách tạo ra lỗi khi chuyển nền — đúng vấn đề của Chương 56 mục 56.4.</p>
</blockquote>
<hr>
<h2 id="a22-b-đnh-thi">A2.2 Bộ định thời</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Trễ khi bật</td>
<td><code>TON</code> (IEC)</td>
<td>⭐ <code>OUT T0 K20</code> — thiết bị T</td>
<td><code>TON</code> hoặc thiết bị T</td>
<td>⭐ <code>TON</code></td>
<td>⭐ <code>TON</code></td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td><code>TOF</code></td>
<td>⚠ <strong>Thường phải tự dựng</strong></td>
<td><code>TOF</code></td>
<td><code>TOF</code></td>
<td><code>TOF</code></td>
</tr>
<tr>
<td>Xung</td>
<td><code>TP</code></td>
<td>⚠ Tự dựng</td>
<td><code>TP</code></td>
<td><code>TP</code></td>
<td>⚡ <code>TP</code>/tự dựng</td>
</tr>
<tr>
<td><strong>Đặt thời gian</strong></td>
<td>⭐ Kiểu <code>TIME</code>: <code>T#2s</code></td>
<td>⭐⭐ <strong>Số nguyên × độ phân giải</strong>: <code>K20</code> = 2,0 s nếu T là 100 ms</td>
<td>Tuỳ dòng</td>
<td>⭐ <code>T#2s</code></td>
<td>⭐ Mili giây: <code>2000</code></td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚠⚠ <strong>Khác đáng kể</strong></td>
<td>⚡ Gần</td>
<td>— (cột neo)</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cột Mitsubishi là chỗ khác biệt thật, không phải khác tên.</strong></p>
<p>⭐ Ở hệ kiểu thiết bị, giá trị đặt là <strong>số nguyên đếm theo độ phân giải của bộ định thời</strong>, không
phải một khoảng thời gian. Độ phân giải đến từ <strong>hai nguồn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ví dụ trên MELSEC iQ-F (FX5)</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lệnh dùng để chạy bộ định thời</strong></td>
<td><code>OUT</code> → 100 ms · <code>OUTH</code> → 10 ms · <code>OUTHS</code> → 1 ms</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu thiết bị <code>T</code></strong></td>
<td>Có kiểu 1 ms · 10 ms · 100 ms, và bản giữ được của cả ba</td>
</tr>
</tbody></table></div>
<p>⚠ Nghĩa là cùng <code>K20</code> cho:</p>
<pre><code class="language-text">OUT   T5  K20   →  20 × 100 ms  =  2,0 giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2 giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
</code></pre>
<p>⚠⚠ <strong>Đây là nguồn lỗi kinh điển khi chuyển chương trình, khi đổi lệnh, hoặc khi đổi số hiệu bộ định
thời.</strong></p>
<p>⭐ <strong>Luôn kiểm cả lệnh lẫn kiểu thiết bị <code>T</code> bạn đang dùng.</strong> Dải giá trị đặt cũng cho biết độ phân
giải: với <code>OUT</code> là 0,1–3276,7 s; <code>OUTH</code> là 0,01–327,67 s; <code>OUTHS</code> là 0,001–32,767 s.</p>
<p><em>(Đối chiếu: MELSEC iQ-F FX5 Programming Manual — Instructions/Standard Functions/Function Blocks,
mục lệnh <code>OUT</code> cho bộ định thời.)</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Điểm chung của cả năm hệ — nhắc lại vì nó quan trọng hơn mọi khác biệt cú pháp:</strong>
⚠⚠ <strong>Bộ định thời KHÔNG dùng để chuyển bước trình tự</strong> — chỉ để báo lỗi khi phản hồi không tới
(Chương 21).</p>
</blockquote>
<hr>
<h2 id="a23-b-đm">A2.3 Bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đếm lên</td>
<td><code>CTU</code></td>
<td>⭐ <code>OUT C0 K12</code> — thiết bị C</td>
<td><code>CTU</code> / thiết bị C</td>
<td>⭐ <code>CTU</code></td>
<td>⭐ <code>CTU</code></td>
</tr>
<tr>
<td>Đếm xuống</td>
<td><code>CTD</code></td>
<td>⚡ Tuỳ dòng</td>
<td></td>
<td><code>CTD</code></td>
<td><code>CTD</code></td>
</tr>
<tr>
<td>Lên–xuống</td>
<td><code>CTUD</code></td>
<td>⚡ Thiết bị C hai chiều</td>
<td></td>
<td><code>CTUD</code></td>
<td>⚡ Dùng <code>CTU</code>+<code>CTD</code></td>
</tr>
<tr>
<td>Xoá</td>
<td>Chân <code>R</code></td>
<td>⭐ Lệnh <code>RST C0</code></td>
<td></td>
<td>Chân <code>RESET</code></td>
<td>Chân <code>Reset</code></td>
</tr>
<tr>
<td><strong>Bộ đếm tốc độ cao</strong></td>
<td>⚠⚠ Cấu hình phần cứng</td>
<td>⚠⚠ Thiết bị đặc biệt</td>
<td>⚠⚠ Cấu hình</td>
<td>⚠⚠ Theo phần cứng</td>
<td>⚠⚠ Module riêng</td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>—</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng &quot;bộ đếm tốc độ cao&quot; KHÔNG tương đương giữa các hệ.</strong> Nó là chức năng của <strong>phần cứng</strong>,
nên cách cấu hình, tần số tối đa, và các chế độ đếm khác nhau hoàn toàn.</p>
<p>⭐ Khi chuyển nền, đây là hạng mục phải <strong>thiết kế lại</strong>, không phải dịch (Chương 18, Phụ lục K.5).</p>
</blockquote>
<hr>
<h2 id="a24-chuyn-d-liu-và-so-sánh">A2.4 Chuyển dữ liệu và so sánh</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
<th>Mức</th>
</tr>
</thead>
<tbody><tr>
<td>Gán / chuyển</td>
<td><code>MOVE</code></td>
<td><code>MOV</code></td>
<td><code>:=</code></td>
<td><code>MOV</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Chuyển khối</td>
<td><code>MOVE_BLK</code></td>
<td><code>BMOV</code></td>
<td>⚡ <code>MEMCPY</code>/vòng lặp</td>
<td><code>COP</code> · <code>CPS</code></td>
<td>⚡ Gần</td>
</tr>
<tr>
<td>Cộng · trừ</td>
<td><code>ADD</code> · <code>SUB</code></td>
<td><code>ADD</code>/<code>+</code> · <code>SUB</code>/<code>-</code></td>
<td><code>+</code> · <code>-</code></td>
<td><code>ADD</code> · <code>SUB</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Nhân · chia</td>
<td><code>MUL</code> · <code>DIV</code></td>
<td><code>MUL</code> · <code>DIV</code></td>
<td><code>*</code> · <code>/</code></td>
<td><code>MUL</code> · <code>DIV</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>So sánh</td>
<td><code>CMP</code> · toán tử</td>
<td><code>LD=</code> <code>LD&gt;</code> …</td>
<td><code>=</code> <code>&gt;</code> <code>&lt;</code> …</td>
<td><code>EQU</code> <code>GRT</code> …</td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Giới hạn</td>
<td><code>LIMIT</code></td>
<td>⚡ Tự dựng</td>
<td><code>LIMIT</code></td>
<td><code>LIM</code></td>
<td>⚡ Gần</td>
</tr>
<tr>
<td>Chọn</td>
<td><code>SEL</code></td>
<td>⚡ Tự dựng</td>
<td><code>SEL</code></td>
<td>⚡ <code>SEL</code>/logic</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chú ý ở <code>COP</code> và <code>CPS</code> của Rockwell:</strong> một trong hai đảm bảo dữ liệu không bị thay đổi giữa
chừng bởi tác vụ khác. ⭐ <strong>Khi sao chép dữ liệu dùng chung giữa nhiều task, sự khác nhau đó quan
trọng</strong> — đọc tài liệu trước khi chọn.</p>
</blockquote>
<hr>
<h2 id="a25-bt-cnh">A2.5 Bắt cạnh</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Cạnh lên</td>
<td>⭐ Tiếp điểm <code>P</code> · <code>R_TRIG</code></td>
<td>⭐ <code>LDP</code> · <code>PLS</code></td>
<td><code>LDP</code></td>
<td>⭐ <code>R_TRIG</code></td>
<td>⭐ <code>ONS</code> · <code>OSR</code></td>
</tr>
<tr>
<td>Cạnh xuống</td>
<td>Tiếp điểm <code>N</code> · <code>F_TRIG</code></td>
<td><code>LDF</code> · <code>PLF</code></td>
<td><code>LDF</code></td>
<td><code>F_TRIG</code></td>
<td><code>OSF</code></td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>—</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Điểm chung phải nhớ trên MỌI hệ: mỗi chỗ bắt cạnh cần một BIT NHỚ RIÊNG.</strong></p>
<p>Bắt cạnh hoạt động bằng cách so trạng thái hiện tại với trạng thái vòng quét trước — nên nó phải
nhớ trạng thái đó ở đâu đó.</p>
<p>⚠ <strong>Dùng chung một bit nhớ cho hai chỗ bắt cạnh là lỗi kinh điển</strong>, và nó tạo ra hành vi rất khó
hiểu: một chỗ &quot;ăn mất&quot; cạnh của chỗ kia. Trên hệ có thể hiện FB, mỗi <code>R_TRIG</code> phải là <strong>một thể
hiện riêng</strong> (Chương 11, Phụ lục B.9).</p>
</blockquote>
<hr>
<h2 id="a26-quy-đi-thang-analog">A2.6 Quy đổi thang analog</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>⭐ Có khối chuẩn hoá + đổi thang (<code>NORM_X</code> → <code>SCALE_X</code>); hoặc tự tính</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>⚡ Lệnh đổi thang tuỳ dòng; ⭐ <strong>nhiều người tự tính</strong></td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong></td>
<td>⭐ Tự tính hoặc dùng thư viện</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>⭐ <code>SCL</code> · <code>SCP</code>; hoặc tự tính</td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ <strong>Gần</strong> — cùng phép toán, khác cách gói</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì phép toán giống nhau ở mọi hệ, tự viết một khối hàm quy đổi là lựa chọn tốt:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lợi ích</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chuyển nền được</strong></td>
<td>Cùng một khối, dịch sang hệ khác dễ</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm soát được cách xử lý số</strong></td>
<td>Ép kiểu, thứ tự phép tính, tràn số (Phụ lục K.6)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Gộp luôn phát hiện ngoài dải</strong></td>
<td>⚠ Điều mà khối chuẩn thường <strong>không</strong> làm</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng cuối là lý do mạnh nhất: khối chuẩn quy đổi 3,0 mA thành một con số âm và <strong>không nói gì</strong>.
Khối tự viết thì báo <em>&quot;lỗi cảm biến&quot;</em> (Chương 31 mục 31.3).</p>
</blockquote>
<hr>
<h2 id="a27-pid-và-chuyn-đng-không-tương-đương">A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>PID</th>
<th>Chuyển động</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>Khối PID có bộ tự chỉnh</td>
<td>Thư viện chuyển động riêng</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Lệnh PID</td>
<td>Module/đơn vị chuyển động riêng</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Tuỳ dòng</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong></td>
<td>Thư viện</td>
<td>⭐ Thư viện theo <strong>PLCopen Motion</strong></td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td><code>PID</code> · <code>PIDE</code></td>
<td>Lệnh chuyển động tích hợp</td>
</tr>
<tr>
<td><strong>Mức</strong></td>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là hai hạng mục KHÔNG chuyển được giữa các hệ, và phải nói thẳng.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vì sao PID không tương đương</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đơn vị tham số khác nhau</strong></td>
<td>Hệ số tích phân có thể là <strong>thời gian</strong> hoặc <strong>nghịch đảo thời gian</strong></td>
</tr>
<tr>
<td>Cấu trúc thuật toán khác nhau</td>
<td>Vị trí đặt khâu vi phân, cách chống bão hoà tích phân</td>
</tr>
<tr>
<td>Cách xử lý chuyển tay/tự động khác nhau</td>
<td></td>
</tr>
</tbody></table></div>
<p>⚠⚠ <strong>Chép tham số PID từ hệ này sang hệ khác gần như chắc chắn cho kết quả sai</strong> — và với vòng
nhiệt độ trên máy thật, &quot;sai&quot; có thể nghĩa là hỏng sản phẩm hoặc quá nhiệt. ⭐ <strong>Phải chỉnh lại từ
đầu</strong> (Chương 35).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vì sao chuyển động không tương đương</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Mô hình trục, cách về gốc, cách xử lý lỗi đều khác</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>PLCopen Motion</strong> là nỗ lực chuẩn hoá — nhưng ⚠ <strong>mức độ tuân thủ khác nhau</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⚠ Phần an toàn của truyền động (STO) gắn chặt với phần cứng</td>
<td>Chương 36, 47</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>&quot;Mức độ tuân thủ khác nhau&quot; có cơ chế cụ thể, không phải nói chung chung.</strong></p>
<p>Đặc tả PLCopen Motion đánh dấu từng chân của mỗi khối hàm theo ba mức:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dấu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>B</strong> — basic</td>
<td>⭐ <strong>Bắt buộc</strong> phải có mới được coi là tuân thủ</td>
</tr>
<tr>
<td><strong>E</strong> — extended</td>
<td>Tuỳ chọn; hãng cài đặt <strong>tập con</strong> nào cũng được</td>
</tr>
<tr>
<td><strong>V</strong> — vendor</td>
<td>⭐ <strong>Phần riêng của hãng</strong>, khai báo trong tài liệu của họ</td>
</tr>
</tbody></table></div>
<p>Nhà cung cấp muốn tuyên bố tuân thủ phải <strong>điền bảng khai</strong> cho biết họ hỗ trợ khối nào, chân nào.</p>
<p>⭐ <strong>Nghĩa là: hai hệ đều &quot;theo PLCopen&quot; vẫn có thể khác nhau ở mọi chân đánh dấu E và V.</strong> Khi
chuyển nền, hãy đối chiếu <strong>bảng khai tuân thủ</strong> của cả hai hãng, đừng tin nhãn &quot;PLCopen&quot; là đủ.</p>
<p><em>(Đối chiếu: PLCopen — Function Blocks for Motion Control, phụ lục Compliance Procedure and
Compliance List.)</em></p>
</blockquote>
<hr>
<h2 id="a28-cùng-mt-đon-trình-t-vit-5-ln">A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần</h2>
<p>⭐ <strong>Đoạn được chọn:</strong> bước <strong>S1.40</strong> của DP-01 — <em>nâng kẹp board ở trạm 1</em>, chờ phản hồi thật, có
timeout báo lỗi (Phụ lục J §J.3.1).</p>
<blockquote>
<p>⭐ Chọn bước này vì nó chứa <strong>đúng những gì một bước trình tự thật phải có</strong>: ra lệnh, chờ phản hồi,
giới hạn thời gian, chuyển bước, và báo lỗi khi không đạt.</p>
</blockquote>
<h3>Yêu cầu chung — giống nhau ở cả năm hệ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Ở bước 40: bật <code>DO_Clamp1Vlv</code></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Chuyển sang bước 50 khi <code>DI_Clamp1Up</code> = 1</strong> — phản hồi thật</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Nếu quá <strong>2 giây</strong> chưa có phản hồi → báo lỗi 3041, sang bước lỗi</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Bộ định thời chỉ để <strong>báo lỗi</strong>, không để chuyển bước</td>
</tr>
</tbody></table></div>
<h3>⭐ CODESYS — cột neo (ST)</h3>
<pre><code class="language-text">CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := TRUE;
    tmrClamp1(IN := TRUE, PT := T#2S);      // thể hiện riêng cho bước này
    IF DI_Clamp1Up THEN
        tmrClamp1(IN := FALSE);
        Stn1_Step := 50;                     // ← phản hồi thật chuyển bước
    ELSIF tmrClamp1.Q THEN
        MaLoi := 3041;                       // ← timeout chỉ báo lỗi
        Stn1_Step := 900;
    END_IF;
END_CASE
</code></pre>
<h3>Siemens (SCL — rất gần CODESYS)</h3>
<pre><code class="language-text">CASE #Stn1_Step OF
  40:
    #DO_Clamp1Vlv := TRUE;
    #tmrClamp1(IN := TRUE, PT := T#2S);      // FB + Instance DB
    IF #DI_Clamp1Up THEN
        #tmrClamp1(IN := FALSE);
        #Stn1_Step := 50;
    ELSIF #tmrClamp1.Q THEN
        #MaLoi := 3041;
        #Stn1_Step := 900;
    END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ <strong>Khác biệt so với CODESYS gần như chỉ là dấu <code>#</code> cho biến cục bộ</strong> và việc bộ định thời cần
Instance DB. Cấu trúc tư duy giống hệt — vì cả hai bám IEC 61131-3.</p>
</blockquote>
<h3>Mitsubishi (Ladder — mô tả cấu trúc)</h3>
<pre><code class="language-text">// So sánh bước, không có CASE ở dòng cũ → dùng so sánh + nhánh

[LD=  D100  K40 ]───┬──[ SET  Y10 ]              // Y10 = DO_Clamp1Vlv
                    │
                    ├──[ OUT  T5  K20 ]           // ⚠ K20 = 2,0 s NẾU T5 là dải 100 ms
                    │
                    ├──[LD  X5]──[MOV K50 D100]   // X5 = DI_Clamp1Up → bước 50
                    │
                    └──[LD  T5]──┬──[MOV K3041 D200]
                                 └──[MOV K900  D100]
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Điểm khác cần chú ý</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong><code>K20</code> phụ thuộc độ phân giải của <code>T5</code></strong></td>
<td>⭐ Phải kiểm dải; xem A2.2</td>
</tr>
<tr>
<td>⚠ <strong>Không có <code>CASE</code></strong> ở dòng cũ</td>
<td>⭐ Dùng so sánh <code>LD= D100 K40</code> cho mỗi bước</td>
</tr>
<tr>
<td>⭐ <strong>Số bước nằm trong thanh ghi <code>D100</code></strong></td>
<td>Cùng ý tưởng, khác cách gọi</td>
</tr>
<tr>
<td>⚠ Bộ định thời <code>T5</code> phải <strong>xoá khi rời bước</strong></td>
<td>⭐ Nếu không, lần sau vào bước nó đã chạy sẵn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là bẫy thật trên hệ kiểu thiết bị:</strong> bộ định thời là <strong>tài nguyên toàn cục</strong>, không
phải biến cục bộ của bước. ⭐ <strong>Phải chủ động xoá nó khi rời bước</strong> — điều mà thể hiện FB trên hệ
khác xử lý tự nhiên hơn.</p>
</blockquote>
<h3>Inovance (tuỳ dòng)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Cách viết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dòng nhỏ (AutoShop)</td>
<td>⭐ <strong>Gần Mitsubishi</strong> — thiết bị <code>X</code>/<code>Y</code>/<code>M</code>/<code>D</code>/<code>T</code>, ladder tương tự</td>
</tr>
<tr>
<td>⭐ Dòng dùng nền CODESYS (InoProShop)</td>
<td>⭐⭐ <strong>Gần CODESYS</strong> — ST, thể hiện FB, kiểu <code>TIME</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây là ví dụ tốt cho luận điểm của Phụ lục A1: &quot;một hãng&quot; không phải một hệ.</strong> Hai dòng của
cùng hãng có thể thuộc <strong>hai mô hình tư duy khác nhau</strong> — nên ⚠ <strong>luôn hỏi &quot;dòng nào?&quot; trước khi
hỏi &quot;hãng nào?&quot;</strong>.</p>
</blockquote>
<h3>Rockwell (ST — mô tả cấu trúc)</h3>
<pre><code class="language-text">CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := 1;
    tmrClamp1.PRE := 2000;                   // ⭐ mili giây, không phải kiểu TIME
    tmrClamp1.TimerEnable := 1;
    TONR(tmrClamp1);
    IF DI_Clamp1Up THEN
        tmrClamp1.TimerEnable := 0;
        Stn1_Step := 50;
    ELSIF tmrClamp1.DN THEN
        MaLoi := 3041;
        Stn1_Step := 900;
    END_IF;
END_CASE;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Điểm khác cần chú ý</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Thời gian là <strong>mili giây dạng số</strong>, không phải kiểu <code>TIME</code></td>
<td></td>
</tr>
<tr>
<td>⭐ Bộ định thời là <strong>tag kiểu <code>TIMER</code></strong> với các trường <code>.PRE</code> <code>.ACC</code> <code>.DN</code></td>
<td></td>
</tr>
<tr>
<td>⚠⚠ <strong>Ảnh I/O không đồng bộ với quét</strong></td>
<td>⭐ Nếu đọc <code>DI_Clamp1Up</code> nhiều lần trong đoạn, ⭐ <strong>sao chép nó vào biến ở đầu đoạn</strong> (A1.5)</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Điều rút ra từ năm bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Cấu trúc tư duy giống hệt nhau ở cả năm hệ</strong></td>
<td>Ra lệnh → chờ phản hồi thật → giới hạn thời gian → báo lỗi</td>
</tr>
<tr>
<td>⭐ Khác biệt nằm ở <strong>cú pháp và cách quản lý tài nguyên</strong></td>
<td>Không nằm ở cách nghĩ</td>
</tr>
<tr>
<td>⚠ Ba chỗ khác biệt thật</td>
<td>Độ phân giải bộ định thời · phải tự xoá tài nguyên toàn cục · ảnh I/O</td>
</tr>
<tr>
<td>⭐⭐ <strong>Nắm được cách nghĩ thì đổi hệ là việc vài tuần</strong></td>
<td>⚠ Chỉ nắm cú pháp một hệ thì đổi hệ là bắt đầu lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do thân sách dạy khái niệm theo IEC thay vì dạy một phần mềm cụ thể.</strong></p>
<p>Phần mềm đổi phiên bản, hãng đổi dòng sản phẩm, công ty đổi nhà cung cấp. ⭐ <strong>Cách nghĩ &quot;chờ phản
hồi thật, timeout chỉ để báo lỗi&quot; thì đúng ở mọi hệ và đúng sau mười năm.</strong></p>
</blockquote>
<hr>
<h2 id="a29-danh-mc-khi-chuyn-chương-trình-sang-h-khác">A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác</h2>
<p>⚠ <strong>Đây là danh mục kèm với Chương 56 mục 56.4.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Độ phân giải và cách đặt bộ định thời</strong></td>
<td>A2.2</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Mỗi chỗ bắt cạnh có <strong>bit nhớ / thể hiện riêng</strong> chưa</td>
<td>A2.5</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Vùng nhớ giữ được có sống sót qua nạp chương trình không</strong> — ⭐ <strong>thử thực tế</strong></td>
<td>A1.6</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Ảnh I/O có cố định trong một vòng quét không</td>
<td>A1.5</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Khối dùng ở nhiều chỗ có <strong>bộ nhớ riêng</strong> không</td>
<td>A1.4</td>
</tr>
<tr>
<td>6</td>
<td>⚠ Mã dựa vào <strong>ô nhớ liền nhau</strong> có còn hợp lệ không</td>
<td>A1.2</td>
</tr>
<tr>
<td>7</td>
<td>⚠⚠ <strong>PID: chỉnh lại từ đầu</strong>, không chép tham số</td>
<td>A2.7</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>Chuyển động: thiết kế lại</strong>, không dịch</td>
<td>A2.7</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Bộ đếm tốc độ cao: thiết kế lại</strong></td>
<td>A2.3</td>
</tr>
<tr>
<td>10</td>
<td>⚠ Thời gian quét khác → logic phụ thuộc vòng quét chạy khác</td>
<td>Ch.7, 56</td>
</tr>
<tr>
<td>11</td>
<td>⚠ Kiểu dữ liệu và điểm tràn số</td>
<td>Ch.14, Phụ lục K.6</td>
</tr>
<tr>
<td>12</td>
<td>⚠⚠ <strong>Phần an toàn: KHÔNG chuyển — thiết kế và kiểm định lại</strong></td>
<td>Ch.47, 48, 56</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 12 là ranh giới cứng.</strong> Chức năng an toàn được đánh giá và nghiệm thu như một tổng thể
gắn với phần cứng cụ thể. ⭐ <strong>Chuyển nền nghĩa là đánh giá lại</strong>, không phải dịch chương trình
(Chương 48, 56 mục 56.7).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Mười hai mục này là lý do câu &quot;công cụ chuyển đổi tự động của hãng là điểm khởi đầu, không
phải kết quả&quot; (Chương 56 mục 56.6).</strong> Công cụ dịch được cú pháp; ⚠ <strong>nó không kiểm được một mục nào
trong bảng trên</strong>.</p>
</blockquote>
<hr>
<h2 id="a210-dn-v-đâu">A2.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đối chiếu KHÁI NIỆM giữa 5 hệ</strong></td>
<td>⭐ <strong>Phụ lục A1</strong></td>
</tr>
<tr>
<td>Lệnh theo chuẩn IEC, không theo hãng</td>
<td><strong>Phụ lục B</strong></td>
</tr>
<tr>
<td>⚠ Quy trình chuyển nền đầy đủ</td>
<td>⚠ <strong>Chương 56</strong></td>
</tr>
<tr>
<td>Trình tự đầy đủ của DP-01</td>
<td><strong>Phụ lục J §J.3</strong></td>
</tr>
<tr>
<td>Vì sao chuyển bước bằng phản hồi thật</td>
<td>⭐ <strong>Chương 21</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn — quan trọng với phụ lục này hơn mọi phụ lục khác.</strong></p>
<p>⭐ <strong>Mã ở A2.8 là mã minh hoạ cấu trúc, không phải mã chạy được nguyên văn.</strong> Cú pháp chính xác, tên
chân khối, cách khai báo biến và cách cấu hình bộ định thời phải lấy từ <strong>tài liệu của dòng sản
phẩm và phiên bản phần mềm bạn đang dùng</strong>.</p>
<p>⚠ Phụ lục <strong>mô tả khác biệt, không xếp hạng hãng</strong>. Mỗi hệ có lý do riêng cho các lựa chọn thiết kế
của nó, và ⭐ <strong>hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng</strong>.</p>
<p>⚠⚠ Riêng phần <strong>an toàn</strong>: không có bảng đối chiếu nào ở đây áp dụng được. Chức năng an toàn phải
được thiết kế và kiểm định cho <strong>hệ thống cụ thể</strong>, bởi <strong>người có thẩm quyền</strong> (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_b_tra_nhanh_lenh_iec -->
<hr>
<h1 id="ph-lc-b-tra-nhanh-lnh-iec-61131-3">Phụ lục B — Tra nhanh lệnh IEC 61131-3</h1>
<blockquote>
<p><strong>Thiết kế để in ra và dán cạnh màn hình.</strong> Đây là bản tra cứu — phần giải thích <em>vì sao</em> nằm ở
các chương được dẫn.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Đây là chuẩn IEC, không phải một hãng cụ thể.</strong> Tên lệnh và ký hiệu ở đây theo IEC 61131-3.
⭐ <strong>Từng hãng có thể đặt tên khác, hoặc bổ sung lệnh riêng</strong> — xem <strong>Phụ lục A2</strong> để đối chiếu.</p>
<p>Khi hãng bạn dùng khác chuẩn, ⭐ <strong>cột IEC ở đây cho biết khái niệm gốc là gì</strong> — hữu ích khi đọc
tài liệu của hãng khác hoặc chuyển giữa các nền.</p>
</blockquote>
<hr>
<h2 id="b1-kiu-d-liu">B.1 Kiểu dữ liệu</h2>
<h3>Số nguyên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><code>BOOL</code></td>
<td>1</td>
<td>0 / 1</td>
<td>Bit trạng thái, tín hiệu số</td>
</tr>
<tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
<td>Hiếm dùng</td>
</tr>
<tr>
<td><code>USINT</code> · <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
<td>Dữ liệu truyền thông</td>
</tr>
<tr>
<td>⭐ <code>INT</code></td>
<td>16 có dấu</td>
<td><strong>−32 768 … 32 767</strong></td>
<td>⚠ Cẩn thận tràn</td>
</tr>
<tr>
<td><code>UINT</code> · <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
<td>Thanh ghi Modbus</td>
</tr>
<tr>
<td>⭐ <code>DINT</code></td>
<td>32 có dấu</td>
<td><strong>−2 147 483 648 … 2 147 483 647</strong></td>
<td>⭐ <strong>Mọi bộ đếm tích luỹ</strong></td>
</tr>
<tr>
<td><code>UDINT</code> · <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
<td></td>
</tr>
<tr>
<td><code>LINT</code> · <code>LWORD</code></td>
<td>64</td>
<td>rất lớn</td>
<td>Ít dùng trên PLC nhỏ</td>
</tr>
</tbody></table></div>
<h3>Số thực, thời gian, chuỗi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Nội dung</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>REAL</code></td>
<td>Số thực 32 bit</td>
<td>⚠ <strong>Không so sánh bằng</strong> — so bằng dung sai</td>
</tr>
<tr>
<td><code>LREAL</code></td>
<td>Số thực 64 bit</td>
<td>Nhiều PLC nhỏ không hỗ trợ</td>
</tr>
<tr>
<td><code>TIME</code></td>
<td>Khoảng thời gian</td>
<td><code>T#1s</code>, <code>T#500ms</code>, <code>T#1h30m</code></td>
</tr>
<tr>
<td><code>DATE</code> · <code>TOD</code> · <code>DT</code></td>
<td>Ngày · giờ trong ngày · ngày-giờ</td>
<td></td>
</tr>
<tr>
<td><code>STRING</code></td>
<td>Chuỗi ký tự</td>
<td>⚠ Kiểm độ dài tối đa của hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn sau 32 767 — với một máy làm 300 sản phẩm/giờ, đó là khoảng 4,5 ngày.</strong>
⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 14.</p>
</blockquote>
<hr>
<h2 id="b2-toán-t-th-t-ưu-tiên">B.2 Toán tử — thứ tự ưu tiên</h2>
<p>Từ <strong>cao xuống thấp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Toán tử</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><code>( )</code></td>
<td>⭐ <strong>Khi nghi ngờ, dùng ngoặc</strong></td>
</tr>
<tr>
<td>2</td>
<td>Gọi hàm</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td><code>**</code></td>
<td>Luỹ thừa</td>
</tr>
<tr>
<td>4</td>
<td><code>-</code> (một ngôi), <code>NOT</code></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td><code>*</code>, <code>/</code>, <code>MOD</code></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td><code>+</code>, <code>-</code></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td><code>&lt;</code>, <code>&gt;</code>, <code>&lt;=</code>, <code>&gt;=</code></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td><code>=</code>, <code>&lt;&gt;</code></td>
<td>⚠ <code>=</code> là <strong>so sánh</strong>; gán là <code>:=</code></td>
</tr>
<tr>
<td>9</td>
<td><code>AND</code>, <code>&amp;</code></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td><code>XOR</code></td>
<td></td>
</tr>
<tr>
<td>11</td>
<td><code>OR</code></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>AND</code> ưu tiên cao hơn <code>OR</code></strong> — <code>a OR b AND c</code> nghĩa là <code>a OR (b AND c)</code>.
⚠ Đây là nguồn lỗi im lặng; ⭐ <strong>viết ngoặc rõ ràng</strong> dù không bắt buộc.</p>
</blockquote>
<hr>
<h2 id="b3-lnh-logic-bit">B.3 Lệnh logic bit</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ladder</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AND</code> · <code>&amp;</code></td>
<td>Và</td>
<td>Tiếp điểm nối tiếp</td>
<td>15</td>
</tr>
<tr>
<td><code>OR</code></td>
<td>Hoặc</td>
<td>Tiếp điểm song song</td>
<td>15</td>
</tr>
<tr>
<td><code>NOT</code></td>
<td>Đảo</td>
<td>Tiếp điểm thường đóng</td>
<td>15</td>
</tr>
<tr>
<td><code>XOR</code></td>
<td>Hoặc loại trừ</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td><code>:=</code></td>
<td>Gán</td>
<td>Cuộn dây</td>
<td>15</td>
</tr>
<tr>
<td><code>S</code></td>
<td>Đặt (giữ 1)</td>
<td>Cuộn dây Set</td>
<td>15</td>
</tr>
<tr>
<td><code>R</code></td>
<td>Xoá (giữ 0)</td>
<td>Cuộn dây Reset</td>
<td>15</td>
</tr>
<tr>
<td><code>R_TRIG</code></td>
<td>⭐ Bắt <strong>cạnh lên</strong></td>
<td>Tiếp điểm P</td>
<td>16</td>
</tr>
<tr>
<td><code>F_TRIG</code></td>
<td>⭐ Bắt <strong>cạnh xuống</strong></td>
<td>Tiếp điểm N</td>
<td>16</td>
</tr>
<tr>
<td><code>SR</code></td>
<td>Flip-flop ưu tiên Set</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td><code>RS</code></td>
<td>Flip-flop ưu tiên Reset</td>
<td></td>
<td>15</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>SR</code> và <code>RS</code> khác nhau ở chỗ: khi CẢ HAI đầu vào cùng lên, cái nào thắng.</strong></p>
<p>⚠ Với mạch liên quan an toàn, câu hỏi &quot;cái nào thắng&quot; <strong>không được để mặc định</strong> — nó phải là một
quyết định có lý do (Chương 15, 22).</p>
</blockquote>
<hr>
<h2 id="b4-b-đnh-thi">B.4 Bộ định thời</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>Hành vi</th>
</tr>
</thead>
<tbody><tr>
<td><code>TON</code></td>
<td>⭐ <strong>Trễ khi bật</strong></td>
<td><code>IN</code> lên → sau <code>PT</code> thì <code>Q</code> lên; <code>IN</code> xuống → <code>Q</code> xuống <strong>ngay</strong></td>
</tr>
<tr>
<td><code>TOF</code></td>
<td>⭐ <strong>Trễ khi tắt</strong></td>
<td><code>IN</code> lên → <code>Q</code> lên <strong>ngay</strong>; <code>IN</code> xuống → sau <code>PT</code> thì <code>Q</code> xuống</td>
</tr>
<tr>
<td><code>TP</code></td>
<td><strong>Xung</strong></td>
<td><code>IN</code> lên → <code>Q</code> lên đúng <code>PT</code> rồi tự xuống, ⭐ <strong>bất kể <code>IN</code> còn hay không</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>IN</code></td>
<td>Đầu vào kích</td>
</tr>
<tr>
<td><code>PT</code></td>
<td>Preset Time — thời gian đặt (<code>T#2s</code>)</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Đầu ra</td>
</tr>
<tr>
<td><code>ET</code></td>
<td>Elapsed Time — thời gian đã trôi</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">TON:  IN ▔▔▔▔▔▔▁▁▁      TOF:  IN ▔▔▔▔▁▁▁▁▁      TP:  IN ▔▔▁▁▁▁▁▁▁
      Q  ▁▁▔▔▔▔▁▁▁            Q  ▔▔▔▔▔▔▁▁▁           Q  ▔▔▔▔▔▁▁▁▁
         └PT┘                        └PT┘               └─PT─┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Bộ định thời KHÔNG dùng để chuyển bước trình tự.</strong></p>
<p>⭐ Chuyển bước bằng <strong>tín hiệu phản hồi thật</strong>; bộ định thời chỉ để <strong>báo lỗi khi phản hồi không
tới</strong>. Một bộ định thời không biết khi cơ cấu không tới nơi (Chương 21).</p>
</blockquote>
<hr>
<h2 id="b5-b-đm">B.5 Bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>Chân chính</th>
</tr>
</thead>
<tbody><tr>
<td><code>CTU</code></td>
<td>Đếm lên</td>
<td><code>CU</code> (đếm), <code>R</code> (xoá), <code>PV</code> (đặt), <code>Q</code> (đạt), <code>CV</code> (hiện tại)</td>
</tr>
<tr>
<td><code>CTD</code></td>
<td>Đếm xuống</td>
<td><code>CD</code>, <code>LD</code> (nạp), <code>PV</code>, <code>Q</code>, <code>CV</code></td>
</tr>
<tr>
<td><code>CTUD</code></td>
<td>Đếm lên–xuống</td>
<td><code>CU</code>, <code>CD</code>, <code>R</code>, <code>LD</code>, <code>PV</code>, <code>QU</code>, <code>QD</code>, <code>CV</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>CU</code> đếm theo CẠNH LÊN</strong>, không theo mức. Nếu tín hiệu vào giữ ở 1, bộ đếm <strong>không</strong> đếm liên
tục.</p>
<p>⚠ Với xung tần số cao — nhanh hơn khoảng <strong>1 / (2 × thời gian quét)</strong> — phải dùng <strong>bộ đếm tốc độ
cao</strong> của phần cứng; bộ đếm phần mềm sẽ ⚠ <strong>bỏ sót xung một cách âm thầm</strong> (Chương 18, Phụ lục K.5).</p>
</blockquote>
<hr>
<h2 id="b6-so-sánh-toán-hc-chn">B.6 So sánh, toán học, chọn</h2>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>EQ</code> · <code>=</code></td>
<td>Bằng</td>
</tr>
<tr>
<td><code>NE</code> · <code>&lt;&gt;</code></td>
<td>Khác</td>
</tr>
<tr>
<td><code>LT</code> <code>LE</code> <code>GT</code> <code>GE</code></td>
<td>Nhỏ hơn · nhỏ hơn bằng · lớn hơn · lớn hơn bằng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Không so sánh bằng hai số <code>REAL</code>.</strong> Dùng <code>ABS(a - b) &lt; dung_sai</code> (Chương 14).</p>
</blockquote>
<h3>Toán học</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>ADD</code> <code>SUB</code> <code>MUL</code> <code>DIV</code></td>
<td>Cộng trừ nhân chia</td>
<td>⚠ <strong>Chia số nguyên cắt phần thập phân</strong></td>
</tr>
<tr>
<td><code>MOD</code></td>
<td>Chia lấy dư</td>
<td></td>
</tr>
<tr>
<td><code>ABS</code></td>
<td>Trị tuyệt đối</td>
<td></td>
</tr>
<tr>
<td><code>SQRT</code></td>
<td>Căn bậc hai</td>
<td></td>
</tr>
<tr>
<td><code>EXPT</code> · <code>**</code></td>
<td>Luỹ thừa</td>
<td></td>
</tr>
<tr>
<td><code>LN</code> <code>LOG</code> <code>EXP</code></td>
<td>Logarit, mũ</td>
<td></td>
</tr>
<tr>
<td><code>SIN</code> <code>COS</code> <code>TAN</code> <code>ASIN</code> <code>ACOS</code> <code>ATAN</code></td>
<td>Lượng giác</td>
<td>⚠ Đơn vị <strong>radian</strong></td>
</tr>
</tbody></table></div>
<h3>Chọn và giới hạn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><code>SEL</code></td>
<td>Chọn theo BOOL</td>
<td><code>SEL(G, IN0, IN1)</code> — G=0 lấy IN0</td>
</tr>
<tr>
<td><code>MAX</code> · <code>MIN</code></td>
<td>Lớn nhất · nhỏ nhất</td>
<td></td>
</tr>
<tr>
<td>⭐ <code>LIMIT</code></td>
<td><strong>Kẹp vào khoảng</strong></td>
<td><code>LIMIT(MN, IN, MX)</code></td>
</tr>
<tr>
<td><code>MUX</code></td>
<td>Chọn theo số</td>
<td><code>MUX(K, IN0, IN1, …)</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>LIMIT</code> rất hữu ích cho giá trị analog và tham số công thức</strong> — nhưng ⚠ <strong>kẹp về biên KHÔNG
phải cách xử lý công thức sai</strong>. Công thức ngoài dải phải bị <strong>từ chối và báo lỗi</strong>, không phải âm
thầm kẹp về giới hạn (Chương 32).</p>
</blockquote>
<hr>
<h2 id="b7-ép-kiu">B.7 Ép kiểu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mẫu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>INT_TO_REAL(x)</code></td>
<td>Số nguyên → số thực</td>
</tr>
<tr>
<td><code>REAL_TO_INT(x)</code></td>
<td>Số thực → số nguyên — ⚠ <strong>làm tròn</strong>, kiểm cách hãng làm tròn</td>
</tr>
<tr>
<td><code>DINT_TO_REAL(x)</code> · <code>REAL_TO_DINT(x)</code></td>
<td>Như trên, cho 32 bit</td>
</tr>
<tr>
<td><code>BOOL_TO_INT(x)</code></td>
<td>Bit → số nguyên (0 hoặc 1)</td>
</tr>
<tr>
<td><code>TIME_TO_DINT(x)</code></td>
<td>Thời gian → mili giây</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc thực dụng:</strong> ép sang <code>REAL</code> <strong>trước</strong> khi tính, ép về số nguyên <strong>sau</strong> khi tính xong.
Nó tránh cả <strong>tràn số</strong> lẫn <strong>mất phần thập phân do chia số nguyên</strong> (Chương 14, Phụ lục K.6).</p>
</blockquote>
<hr>
<h2 id="b8-cu-trúc-điu-khin-trong-st">B.8 Cấu trúc điều khiển trong ST</h2>
<pre><code class="language-text">IF điều_kiện THEN
    ...
ELSIF điều_kiện_2 THEN
    ...
ELSE
    ...
END_IF;

CASE biến OF
    0:      ...
    1, 2:   ...
    3..5:   ...
ELSE
    ...
END_CASE;

FOR i := 0 TO 9 BY 1 DO  ...  END_FOR;
WHILE điều_kiện DO       ...  END_WHILE;
REPEAT  ...  UNTIL điều_kiện  END_REPEAT;

EXIT;      // thoát vòng lặp
RETURN;    // thoát khối
</code></pre>
<blockquote>
<p>⚠⚠ <strong><code>WHILE</code> và <code>REPEAT</code> nguy hiểm trên PLC.</strong> Nếu điều kiện thoát không bao giờ đạt, ⭐ <strong>vòng quét
không kết thúc</strong> và CPU vào lỗi giám sát treo máy.</p>
<p>⭐ Ưu tiên <code>FOR</code> với số vòng lặp <strong>có giới hạn rõ ràng</strong>. Nếu buộc dùng <code>WHILE</code>, thêm bộ đếm vòng
lặp tối đa làm van an toàn (Chương 20).</p>
<p>⭐⭐ <strong>Phép kiểm một câu cho mọi vòng lặp:</strong> <em>điều kiện thoát có phụ thuộc một biến được cập nhật
<strong>bên trong</strong> vòng lặp không?</em> ⚠ Nếu nó phụ thuộc tín hiệu vào, giá trị từ mạng, hay biến do tác vụ
khác ghi — ⚠⚠ <strong>đó là vòng lặp không bảo đảm kết thúc</strong>.</p>
<p>⚠ <code>REPEAT</code> khác <code>WHILE</code> hai điểm: điều kiện <strong>ngược cực tính</strong> (chạy <em>cho tới khi</em> đúng), và thân
vòng ⭐ <strong>luôn chạy ít nhất một lần</strong>. ⚠ <code>EXIT</code> chỉ thoát <strong>một tầng</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong><code>CASE</code> là cấu trúc tự nhiên cho máy trạng thái và trình tự</strong> — mỗi nhánh là một bước, biến
điều khiển là số bước hiện tại (Chương 20, 21).</p>
</blockquote>
<hr>
<h2 id="b9-khi-hàm-và-hàm">B.9 Khối hàm và hàm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>FUNCTION</code></th>
<th><code>FUNCTION_BLOCK</code></th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ riêng</td>
<td>⚠ <strong>Không</strong></td>
<td>⭐ <strong>Có, theo từng thể hiện</strong></td>
</tr>
<tr>
<td>Cùng đầu vào → cùng đầu ra</td>
<td>⭐ Luôn đúng</td>
<td>Không nhất thiết</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>Tính toán thuần tuý</td>
<td>⭐ <strong>Bộ định thời, bộ đếm, trình tự, thiết bị</strong></td>
</tr>
<tr>
<td>Khai báo thể hiện</td>
<td>Không cần</td>
<td>⭐ <strong>Bắt buộc</strong></td>
</tr>
</tbody></table></div>
<pre><code class="language-text">VAR
    TimerKep  : TON;        // ← khai báo thể hiện
    Stn1      : FB_Station; // ← mỗi trạm một thể hiện riêng
END_VAR

TimerKep(IN := DangKep, PT := T#2s);
IF TimerKep.Q THEN ... END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Điểm dễ nhầm nhất: hai chỗ dùng CÙNG một thể hiện <code>TON</code> sẽ ghi đè lẫn nhau.</strong></p>
<p>Mỗi chỗ cần một bộ định thời riêng phải có <strong>thể hiện riêng</strong>. Đây là lý do khối hàm phải khai báo
thể hiện, còn hàm thì không (Chương 30).</p>
</blockquote>
<hr>
<h2 id="b10-đa-ch-trc-tip">B.10 Địa chỉ trực tiếp</h2>
<pre><code class="language-text">%IX0.3    %I0.3      ← bit ngõ vào
%QX1.0    %Q1.0      ← bit ngõ ra
%MX10.2   %M10.2     ← bit vùng nhớ
%IW4                 ← word ngõ vào (analog)
%QW6                 ← word ngõ ra
%MD100               ← double word vùng nhớ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký tự vị trí</th>
<th>Nghĩa</th>
<th>Ký tự cỡ</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>I</code></td>
<td>Input</td>
<td><code>X</code></td>
<td>Bit</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Output</td>
<td><code>B</code></td>
<td>Byte (8 bit)</td>
</tr>
<tr>
<td><code>M</code></td>
<td>Memory</td>
<td><code>W</code></td>
<td>Word (16 bit)</td>
</tr>
<tr>
<td></td>
<td></td>
<td><code>D</code></td>
<td>Double word (32 bit)</td>
</tr>
<tr>
<td></td>
<td></td>
<td><code>L</code></td>
<td>Long word (64 bit)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nên dùng TÊN, không dùng địa chỉ trực tiếp.</strong> <code>DI_BoardStn1</code> đọc được; <code>%I0.3</code> thì không.</p>
<p>⚠ Chương trình đầy địa chỉ trực tiếp là chương trình mà ⭐ <strong>người sau bạn không đọc được</strong> — và khi
đổi module hoặc đổi khe cắm, mọi địa chỉ dịch đi (Chương 24, 56).</p>
</blockquote>
<hr>
<h2 id="b11-ladder-ký-hiu">B.11 Ladder — ký hiệu</h2>
<pre><code class="language-text">   ─┤ ├─      Tiếp điểm thường mở        (đóng khi bit = 1)
   ─┤/├─      Tiếp điểm thường đóng      (đóng khi bit = 0)
   ─┤P├─      Bắt cạnh lên
   ─┤N├─      Bắt cạnh xuống
   ─( )─      Cuộn dây
   ─(S)─      Cuộn dây Set
   ─(R)─      Cuộn dây Reset
</code></pre>
<pre><code class="language-text">Mạch tự giữ — mẫu cơ bản nhất:

   Start   Stop
  ──┤ ├───┤/├──┬──( Run )
            │
   Run      │
  ──┤ ├─────┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Chú ý về nút Stop trong mạch tự giữ:</strong> trên bản vẽ nó vẽ là tiếp điểm <strong>thường đóng</strong>
(<code>─┤/├─</code>), nhưng nút bấm thật phải là loại <strong>NC</strong> — để ⭐ <strong>đứt dây làm máy dừng</strong>, không phải làm
máy không dừng được.</p>
<p>⭐ Đây là ví dụ trung tâm của Chương 4 và Chương 15: ký hiệu trên chương trình và loại tiếp điểm
ngoài thực tế là <strong>hai thứ phải khớp nhau có chủ ý</strong>.</p>
</blockquote>
<hr>
<h2 id="b12-dn-v-đâu">B.12 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao lệnh này tồn tại, dùng khi nào</td>
<td>Chương được dẫn ở mỗi bảng</td>
</tr>
<tr>
<td>⭐ <strong>Lệnh tương ứng trên hãng bạn dùng</strong></td>
<td><strong>Phụ lục A2</strong></td>
</tr>
<tr>
<td>Công thức tính kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này theo <strong>IEC 61131-3</strong>. ⭐ Từng hãng có thể: đặt tên lệnh khác, thêm chân cho
khối chuẩn, hoặc có hành vi khác ở trường hợp biên (nạp lại chương trình, tràn số, chia cho 0).</p>
<p>⚠ <strong>Khi hành vi ở trường hợp biên quan trọng với máy của bạn, hãy đọc tài liệu của hãng và thử thực
tế</strong> — đừng suy từ bảng này.</p>
</blockquote>
<!-- SECTION: pl_c_bieu_mau_dung_ngay -->
<hr>
<h1 id="ph-lc-c-biu-mu-dùng-ngay">Phụ lục C — Biểu mẫu dùng ngay</h1>
<blockquote>
<p><strong>Chín biểu mẫu trống, chép ra dùng được cho dự án của bạn.</strong></p>
<p>Mỗi biểu mẫu có: ⭐ <strong>một dòng nói nó dùng để làm gì</strong>, các cột với giải thích ngắn, một hàng ví dụ
lấy từ DP-01, và ⚠ <strong>danh mục kiểm trước khi coi là xong</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Nguyên tắc chung cho cả chín biểu mẫu: một biểu mẫu phải điền được trong thời gian hợp lý, nếu
không nó sẽ không được điền.</strong></p>
<p>Nếu bạn thấy một cột không bao giờ dùng tới, bỏ cột đó đi. ⚠ Một biểu mẫu bị bỏ trống hoàn toàn tệ
hơn một biểu mẫu đơn giản được điền đầy đủ.</p>
</blockquote>
<hr>
<h2 id="c1-bng-io">C.1 Bảng I/O</h2>
<p>⭐ <strong>Dùng để:</strong> làm tài liệu nền của cả dự án — đầu vào cho sơ đồ điện, đánh số dây, chương trình, HMI
và hồ sơ bàn giao. ⚠ <strong>Làm trước khi đấu tủ</strong> (Chương 23, 49).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>NO/NC</th>
<th>PNP/NPN</th>
<th>Trạng thái nghỉ</th>
<th>Địa chỉ</th>
<th>Số dây</th>
<th>Cầu đấu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>Board tới vị trí trạm keo</td>
<td>Quang thu-phát</td>
<td>NO</td>
<td>PNP</td>
<td>0</td>
<td>%I0.3</td>
<td>214</td>
<td>X2:14</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tag</strong></td>
<td>Tên dùng trong chương trình — <strong>phải giống nhãn HMI và khớp số dây</strong></td>
</tr>
<tr>
<td>NO/NC</td>
<td>⚠ Quyết định logic; tín hiệu an toàn quan trọng dùng <strong>NC</strong></td>
</tr>
<tr>
<td>PNP/NPN</td>
<td>⭐ Sai cái này thì module không nhận dù cảm biến sáng đèn</td>
</tr>
<tr>
<td>Trạng thái nghỉ</td>
<td>Giá trị khi máy đứng yên — ⭐ dùng khi kiểm tra I/O</td>
</tr>
<tr>
<td>⭐ <strong>Số dây · Cầu đấu</strong></td>
<td>⭐⭐ Nối bảng này với tủ thật — thứ giúp đi từ triệu chứng tới sợi dây</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mỗi tag có <strong>một</strong> ý nghĩa, không kiêm nhiệm</li>
<li><input disabled="" type="checkbox"> Đã chừa <strong>20 % kênh dự phòng</strong> trên mỗi module</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn đã tách riêng và đánh dấu rõ</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp sơ đồ điện <strong>và</strong> khớp nhãn trong tủ</li>
<li><input disabled="" type="checkbox"> Đã kiểm dòng tổng qua chân chung của từng module ngõ ra</li>
</ul>
</blockquote>
<hr>
<h2 id="c2-bng-tag-ni-b">C.2 Bảng tag nội bộ</h2>
<p>⭐ <strong>Dùng để:</strong> đặt tên biến trong chương trình một cách nhất quán, để người sau đọc được (Chương 24).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Kiểu</th>
<th>Ý nghĩa</th>
<th>Ai ghi</th>
<th>Ai đọc</th>
<th>Giữ qua mất điện</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>Stn1_Step</code></td>
<td>INT</td>
<td>Bước hiện tại trạm 1</td>
<td>Khối trạm 1</td>
<td>HMI, chẩn đoán</td>
<td>Không</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td><code>Cnt_GoodTotal</code></td>
<td>⭐ DINT</td>
<td>Tổng board đạt</td>
<td>Khối thống kê</td>
<td>HMI, MES</td>
<td>⭐ <strong>Có</strong></td>
<td>⚠ DINT để không tràn</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Ai ghi&quot; là cột giá trị nhất và hay bị bỏ.</strong> Một bit được ghi ở hai chỗ khác nhau là
nguồn của những lỗi khó nhất — bit nhấp nháy, hoặc không bao giờ giữ được trạng thái.</p>
<p>⭐ Quy tắc: <strong>mỗi biến có đúng một nơi ghi.</strong> Nếu bảng này có hai tên ở cột &quot;Ai ghi&quot;, đó là một
thiết kế cần xem lại.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi bộ đếm tích luỹ dùng <strong>DINT</strong>, không phải INT</li>
<li><input disabled="" type="checkbox"> Mọi biến cần giữ qua mất điện đã đánh dấu — ⚠ <strong>và đã thử nạp lại chương trình để kiểm</strong></li>
<li><input disabled="" type="checkbox"> Không biến nào có hai nơi ghi</li>
</ul>
</blockquote>
<hr>
<h2 id="c3-đc-t-trình-t">C.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Dùng để:</strong> mô tả máy làm gì, theo thứ tự nào, và chuyển bước khi nào (Chương 21, 23).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
<th>Nếu hết giờ thì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
<td>Báo lỗi 3041, dừng trạm 1</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Điều kiện chuyển tiếp&quot; phải là TÍN HIỆU PHẢN HỒI THẬT, không phải bộ định thời.</strong></p>
<p>Cột &quot;Hết giờ&quot; chỉ để <strong>báo lỗi</strong>. Nếu hai cột này giống nhau — chuyển bước bằng chính bộ định thời
— thì máy <strong>không biết khi cơ cấu không tới nơi</strong>, và nó sẽ chạy tiếp như thể mọi thứ ổn
(Chương 21).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mọi bước có điều kiện chuyển tiếp là <strong>phản hồi thật</strong></li>
<li><input disabled="" type="checkbox"> Mọi bước có thời gian hết giờ và <strong>hành động khi hết giờ</strong></li>
<li><input disabled="" type="checkbox"> Đã mô tả điều gì xảy ra khi <strong>dừng giữa bước này</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Đã kiểm: bước nào chạm mối nguy thì <strong>thứ tự đã qua phân tích</strong>, không tuỳ ý</li>
</ul>
</blockquote>
<hr>
<h2 id="c4-bng-chuyn-trng-thái">C.4 Bảng chuyển trạng thái</h2>
<p>⭐ <strong>Dùng để:</strong> mô tả các chế độ của máy và điều kiện chuyển giữa chúng (Chương 25).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ trạng thái</th>
<th>Sự kiện</th>
<th>Điều kiện</th>
<th>Sang trạng thái</th>
<th>Việc phải làm khi chuyển</th>
</tr>
</thead>
<tbody><tr>
<td>Idle</td>
<td>Nhấn Start</td>
<td>Đủ điều kiện cho phép chạy</td>
<td>Running</td>
<td>Bật đèn xanh, ghi log</td>
</tr>
<tr>
<td>Running</td>
<td>Bất kỳ lỗi nào</td>
<td>—</td>
<td>Alarm</td>
<td>⭐ Dừng an toàn, giữ vị trí, báo động</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảng này bắt được một lỗi thiết kế mà sơ đồ trạng thái không bắt được: trạng thái nào KHÔNG có
đường ra.</strong></p>
<p>Đọc cột &quot;Từ trạng thái&quot; — nếu một trạng thái không xuất hiện ở cột đó, ⚠ <strong>máy vào đó rồi không ra
được</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi trạng thái đều có <strong>ít nhất một đường ra</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ Sau khi mất điện rồi có lại, máy <strong>KHÔNG tự vào Running</strong></li>
<li><input disabled="" type="checkbox"> Chuyển sang Alarm mô tả rõ <strong>cơ cấu nào dừng thế nào</strong></li>
<li><input disabled="" type="checkbox"> Đã mô tả chuyển Manual ↔ Auto — ⭐ <strong>không giật</strong></li>
</ul>
</blockquote>
<hr>
<h2 id="c5-bng-công-thc-sn-phm">C.5 Bảng công thức sản phẩm</h2>
<p>⭐ <strong>Dùng để:</strong> tách tham số sản phẩm khỏi logic, để đổi hàng không phải sửa chương trình
(Chương 32).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Kiểu</th>
<th>⭐ Dải hợp lệ</th>
<th>Giá trị mặc định</th>
<th>Dùng ở bước</th>
<th>Ai được sửa</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian sấy UV</td>
<td>s</td>
<td>REAL</td>
<td>⭐ <strong>5 – 120</strong></td>
<td>8,0</td>
<td>S2.40</td>
<td>Kỹ thuật</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>REAL</td>
<td>20 – 60</td>
<td>45,0</td>
<td>S1.50</td>
<td>Kỹ thuật</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Dải hợp lệ&quot; là hàng rào bảo vệ máy khỏi dữ liệu sai — và nó thuộc về chương trình PLC,
không phải thuộc về hệ thống cấp trên.</strong></p>
<p>Nếu công thức tải từ MES có nhiệt độ 600 °C do lỗi nhập liệu, ⚠ <strong>máy phải từ chối và báo lỗi</strong>.
Tin rằng &quot;MES đã kiểm rồi&quot; là cách để một lỗi nhập liệu trở thành một đám cháy.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mọi tham số có dải hợp lệ, và chương trình <strong>thực sự kiểm</strong></li>
<li><input disabled="" type="checkbox"> Đã quyết: công thức sai thì <strong>từ chối chạy</strong>, không phải &quot;kẹp về biên&quot;</li>
<li><input disabled="" type="checkbox"> Có phân quyền: ai được sửa tham số nào</li>
<li><input disabled="" type="checkbox"> ⭐ Công thức <strong>nằm trong bộ sao lưu</strong> (Phụ lục J, Chương 54)</li>
</ul>
</blockquote>
<hr>
<h2 id="c6-biên-bn-kim-io-mtmt">C.6 Biên bản kiểm I/O một–một</h2>
<p>⭐ <strong>Dùng để:</strong> xác nhận từng kênh I/O đấu đúng chỗ — ⚠ <strong>bằng cách tác động thật</strong>, không tin sơ đồ
(Chương 50, 52, 56).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Cách tác động</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Người kiểm</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>Đặt board vào vị trí trạm 1</td>
<td>Bit lên 1</td>
<td>☐ Đạt ☐ Không</td>
<td></td>
<td></td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>⚠ Cưỡng bức ngõ ra ở chế độ tay</td>
<td>Kẹp nâng, <code>DI_Clamp1Up</code> lên</td>
<td>☐ Đạt ☐ Không</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Với ngõ ra: cưỡng bức làm cơ cấu chuyển động THẬT.</strong></p>
<p>Chỉ làm khi: đã <strong>cô lập năng lượng cho phần không cần thử</strong>, đã kiểm tra <strong>không có ai trong vùng
nguy hiểm</strong>, và có <strong>người thứ hai</strong> (Chương 3, 6).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi kênh</strong> đã kiểm, kể cả kênh dự phòng đã đấu dây</li>
<li><input disabled="" type="checkbox"> Kênh nào đấu dây mà chương trình không dùng — đã <strong>giải thích được vì sao</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Chức năng an toàn <strong>không kiểm bằng biểu mẫu này</strong> — dùng C.8</li>
</ul>
</blockquote>
<hr>
<h2 id="c7-danh-sách-ca-kim-th">C.7 Danh sách ca kiểm thử</h2>
<p>⭐ <strong>Dùng để:</strong> kiểm thử có hệ thống thay vì &quot;chạy thử xem sao&quot; (Chương 50, 52).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Cách tạo tình huống</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chu trình bình thường</td>
<td>Chạy 10 board liên tục</td>
<td>10 board đạt, chu kỳ ≤ 12 s</td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Mất khí giữa chu trình</strong></td>
<td>Đóng van khí chính khi board đang kẹp</td>
<td>⭐ Dừng an toàn, <strong>giữ kẹp</strong>, báo rõ</td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Mất điện rồi có lại</strong></td>
<td>Cắt nguồn khi đang chạy</td>
<td>⚠⚠ <strong>KHÔNG tự khởi động lại</strong></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td>Mất mạng với MES</td>
<td>Rút cáp mạng</td>
<td>⭐ Máy <strong>vẫn chạy</strong>, đệm dữ liệu</td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>Công thức ngoài dải</td>
<td>Nạp công thức có nhiệt độ 600 °C</td>
<td>Từ chối, báo rõ thiếu/sai gì</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ca 2–5 là nhóm &quot;tình huống xấu&quot; — mức kiểm thử bị bỏ nhiều nhất và quan trọng nhất.</strong></p>
<p>Máy chạy tốt khi mọi thứ đúng là điều dễ đạt. ⭐ <strong>Cách nó cư xử khi có sự cố mới là thứ quyết định
nó có dùng được không</strong> (Chương 57 mục 57.8).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Có ca cho <strong>mọi tình huống xấu</strong> đã liệt kê ở đặc tả</li>
<li><input disabled="" type="checkbox"> Có ca cho <strong>mỗi báo động</strong> — báo động chưa từng thấy xuất hiện là báo động chưa được kiểm</li>
<li><input disabled="" type="checkbox"> ⭐ Kết quả đã <strong>ghi lại</strong>, không chỉ &quot;đã chạy thử rồi&quot;</li>
</ul>
</blockquote>
<hr>
<h2 id="c8-biên-bn-nghim-thu-chc-năng-an-toàn">C.8 ⚠ Biên bản nghiệm thu chức năng an toàn</h2>
<p>⚠⚠ <strong>Biểu mẫu này khác các biểu mẫu khác: nó là hồ sơ pháp lý, không phải ghi chép nội bộ.</strong></p>
<p>⭐ <strong>Dùng để:</strong> ghi lại việc từng chức năng an toàn đã được kiểm và đạt (Chương 48).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Chức năng</th>
<th>Cách kiểm</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Người kiểm</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td>SF1</td>
<td>Dừng khẩn cấp</td>
<td>Nhấn từng nút E-Stop khi máy đang chạy</td>
<td>Mọi chuyển động dừng theo loại đã thiết kế</td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SF2</td>
<td>⚠ Đèn UV tắt khi mở cửa</td>
<td>Mở cửa buồng UV khi đèn đang bật</td>
<td>⭐ Đèn tắt <strong>qua mạch an toàn</strong>, không qua PLC</td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SF5</td>
<td>Không tự khởi động lại</td>
<td>Cắt và cấp lại nguồn khi đang chạy</td>
<td>⚠⚠ Máy <strong>không tự vào Running</strong></td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Yêu cầu bắt buộc với biểu mẫu này:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kiểm từng thiết bị riêng lẻ</strong>, không kiểm gộp</td>
<td>Ba nút E-Stop phải thử <strong>cả ba</strong></td>
</tr>
<tr>
<td>⭐ Ghi <strong>mã kiểm tra</strong> của chương trình an toàn tại thời điểm nghiệm thu</td>
<td>Chương 54</td>
</tr>
<tr>
<td>⚠ Người kiểm phải là <strong>người có thẩm quyền</strong></td>
<td>Không phải người viết chương trình tự nghiệm thu</td>
</tr>
<tr>
<td>⚠⚠ <strong>Mọi thay đổi sau này chạm phần an toàn → kiểm lại</strong></td>
<td>Chương 53 mục 53.3</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Biểu mẫu này không thay thế đánh giá rủi ro và không thay thế kiểm định theo quy định hiện
hành.</strong> Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="c9-phiu-bàn-giao">C.9 Phiếu bàn giao</h2>
<p>⭐ <strong>Dùng để:</strong> đảm bảo không thiếu thứ gì khi giao máy — và để người sau bạn làm việc được
(Chương 52, 53, 54).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Có</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đặc tả chức năng (bản cuối, khớp máy thật)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Hồ sơ đánh giá rủi ro + biên bản nghiệm thu an toàn (C.8)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>Sơ đồ điện <strong>as-built</strong></td>
<td>☐</td>
<td>⚠ Đã sửa theo thực tế</td>
</tr>
<tr>
<td>4</td>
<td>Bảng I/O khớp số dây (C.1)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chương trình PLC <strong>có chú thích</strong></td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>⭐⭐ <strong>Bộ sao lưu bảy hạng mục</strong></td>
<td>☐</td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Quy trình khôi phục một trang</strong></td>
<td>☐</td>
<td>⚠ Đã thử ít nhất một lần</td>
</tr>
<tr>
<td>8</td>
<td>Hướng dẫn vận hành và xử lý báo động</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Danh mục vật tư + phụ tùng khuyến nghị</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>10</td>
<td>⭐ <strong>Mốc đo lúc nghiệm thu</strong></td>
<td>☐</td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>11</td>
<td>Sổ nhật ký thay đổi (để trống, treo trong tủ)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>12</td>
<td>Biên bản đào tạo người vận hành</td>
<td>☐</td>
<td></td>
</tr>
</tbody></table></div>
<h3>⭐ Bộ sao lưu bảy hạng mục (mục 6)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Có</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dự án PLC — kèm chú thích và tên biến</td>
<td>☐</td>
</tr>
<tr>
<td>2</td>
<td>Cấu hình phần cứng</td>
<td>☐</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Tham số biến tần / servo driver</strong></td>
<td>☐</td>
</tr>
<tr>
<td>4</td>
<td>Dự án HMI / SCADA</td>
<td>☐</td>
</tr>
<tr>
<td>5</td>
<td>Công thức và tham số sản phẩm</td>
<td>☐</td>
</tr>
<tr>
<td>6</td>
<td>⚠⚠ Chương trình + cấu hình thiết bị an toàn, <strong>kèm mã kiểm tra</strong></td>
<td>☐</td>
</tr>
<tr>
<td>7</td>
<td>Cấu hình mạng — địa chỉ, tên trạm, tệp mô tả thiết bị</td>
<td>☐</td>
</tr>
</tbody></table></div>
<h3>⭐ Mốc đo lúc nghiệm thu (mục 10)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Giá trị đo được</th>
<th>Điều kiện đo</th>
</tr>
</thead>
<tbody><tr>
<td>Điện áp 24 V khi tải nặng nhất</td>
<td>______ V</td>
<td>Bước nào?</td>
</tr>
<tr>
<td>Dòng động cơ ở tải bình thường</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>Số lỗi mạng sau 8 giờ chạy</td>
<td>______</td>
<td></td>
</tr>
<tr>
<td>Chu kỳ máy thật</td>
<td>______ s</td>
<td>Mã hàng nào?</td>
</tr>
<tr>
<td>Thời gian từng bước — lớn nhất</td>
<td>(bảng riêng)</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mốc đo là mục có tỉ lệ bị bỏ cao nhất và giá trị lâu dài lớn nhất.</strong></p>
<p>Sáu tháng sau, ai đó đo được 23,1 V ở tải nặng và hỏi <em>&quot;cái này có bình thường không?&quot;</em>. Không có
mốc thì không ai trả lời được. ⭐ <strong>Mười phút lúc nghiệm thu đổi lấy khả năng trả lời câu đó suốt
vòng đời máy.</strong></p>
</blockquote>
<hr>
<h2 id="c10-cách-dùng-b-biu-mu-này">C.10 Cách dùng bộ biểu mẫu này</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Giai đoạn dự án</th>
<th>Biểu mẫu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả</td>
<td>C.3 · C.4 · C.5</td>
<td>23, 25, 32</td>
</tr>
<tr>
<td>Bảng I/O &amp; phần cứng</td>
<td>⭐ <strong>C.1</strong></td>
<td>23</td>
</tr>
<tr>
<td>Viết chương trình</td>
<td>C.2</td>
<td>22</td>
</tr>
<tr>
<td>Kiểm thử</td>
<td>C.6 · C.7</td>
<td>50, 52</td>
</tr>
<tr>
<td>⚠ Nghiệm thu an toàn</td>
<td>⚠ <strong>C.8</strong></td>
<td>48</td>
</tr>
<tr>
<td>Bàn giao</td>
<td>⭐ <strong>C.9</strong></td>
<td>52, 54</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thứ tự trên là thứ tự của Chương 57.</strong> Nếu bạn đang điền C.1 sau khi tủ đã đấu xong, ⚠ <strong>bạn
đang làm sai thứ tự</strong> — và hậu quả là số dây không khớp tên tag, trả giá suốt vòng đời máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Giới hạn.</strong> Các biểu mẫu ở đây là <strong>điểm khởi đầu</strong>, không phải chuẩn bắt buộc. Cơ sở của bạn
có thể có mẫu riêng — dùng mẫu của họ. Nếu máy thuộc ngành có quản lý chặt (dược phẩm, thực phẩm,
hàng không, y tế), ⚠ <strong>yêu cầu hồ sơ nghiêm ngặt hơn nhiều</strong> so với bộ này; hỏi bộ phận chất lượng
trước.</p>
<p>⚠ Riêng <strong>C.8 không thay thế</strong> đánh giá rủi ro, kiểm định, hay yêu cầu pháp lý hiện hành tại thị
trường của bạn.</p>
</blockquote>
<!-- SECTION: pl_d_checklist_dau_day_va_bat_nguon -->
<hr>
<h1 id="ph-lc-d-checklist-đu-dây-bt-ngun-ln-đu">Phụ lục D — Checklist đấu dây &amp; bật nguồn lần đầu</h1>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TOÀN BỘ MỤC NÀY TRƯỚC KHI DÙNG DANH MỤC BÊN DƯỚI</strong></p>
<p>Bật nguồn một tủ điện lần đầu là thời điểm <strong>nhiều thứ có thể sai cùng lúc</strong>, và một số thứ sai gây
hậu quả cho <strong>người</strong>, không chỉ cho thiết bị.</p>
<p>Phụ lục này <strong>không thay thế</strong>:</p>
<ul>
<li><strong>kiến thức và giấy phép an toàn điện</strong> — đọc Chương 3;</li>
<li><strong>quy trình của cơ sở bạn</strong> — nếu nó khác phụ lục này, ⭐ <strong>theo quy trình của cơ sở</strong>;</li>
<li><strong>người có thẩm quyền</strong> — mọi thao tác chạm mạch điện lực và mạch an toàn phải do người có thẩm
quyền thực hiện hoặc kiểm tra;</li>
<li>hướng dẫn của <strong>nhà sản xuất thiết bị</strong>.</li>
</ul>
<p>⚠ Nó là <strong>danh mục nhắc việc</strong> cho người đã biết mình đang làm gì — không phải hướng dẫn cho người
chưa biết.</p>
</blockquote>
<hr>
<h2 id="d1-nguyên-tc-ca-c-ph-lc">D.1 ⭐ Nguyên tắc của cả phụ lục</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cấp điện theo từng lớp, không cấp hết một lần</strong></td>
<td>Một lỗi tại một thời điểm dễ tìm; năm lỗi cùng lúc thì không</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Đo trước, bật sau</strong></td>
<td>Đo mất vài phút; sửa một module cháy mất vài ngày</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Rút cầu chì / tháo cầu đấu để cô lập</strong></td>
<td>Cô lập phần chưa cần</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Không bao giờ làm một mình lần bật đầu tiên</strong></td>
<td>Cần người thứ hai ở nút ngắt</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Ghi lại mọi giá trị đo</strong></td>
<td>⭐⭐ Chúng trở thành <strong>mốc</strong> cho cả vòng đời máy</td>
</tr>
<tr>
<td>6</td>
<td>⚠ <strong>Dừng khi gặp điều bất ngờ</strong></td>
<td>Đừng &quot;thử bật lại xem sao&quot;</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc 1 là nguyên tắc quan trọng nhất.</strong> Cấp điện toàn bộ tủ cùng lúc rồi thấy &quot;có gì đó
sai&quot; là tình huống tệ nhất — bạn không biết bắt đầu từ đâu, và một số thiết bị có thể đã hỏng.</p>
<p>Trình tự ở D.4 chia việc cấp điện thành <strong>sáu lớp</strong>, mỗi lớp kiểm xong mới sang lớp sau.</p>
</blockquote>
<hr>
<h2 id="d2-trưc-khi-có-đin-kim-ngui">D.2 Trước khi có điện — kiểm nguội</h2>
<p>⚠ <strong>Toàn bộ mục này làm khi tủ CHƯA có điện, đã cô lập và khoá nguồn</strong> (Chương 3).</p>
<h3>Cơ khí và lắp đặt</h3>
<ul>
<li><input disabled="" type="checkbox"> Thiết bị lắp chắc, đúng chiều, đủ khoảng thoát nhiệt theo hướng dẫn nhà sản xuất</li>
<li><input disabled="" type="checkbox"> ⭐ Nhãn thiết bị <strong>khớp danh mục vật tư</strong> — đúng mã, đúng phiên bản</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Bộ nguồn 24 V có nhãn SELV / PELV / Class 2 / Limited Power</strong> — ⭐ <strong>không có nhãn thì
tra datasheet, đừng giả định</strong> (Chương 3, mục 3.3)</li>
<li><input disabled="" type="checkbox"> Không có mạt kim loại, đầu dây thừa, dụng cụ bỏ quên trong tủ</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Tách máng đúng ba nhóm</strong>: động lực · tín hiệu · an toàn (Chương 49 mục 49.3)</li>
<li><input disabled="" type="checkbox"> Cáp giao nhau <strong>cắt vuông góc</strong>, không đi song song đường dài</li>
<li><input disabled="" type="checkbox"> ⭐ Cáp trong xích động là <strong>loại chịu uốn</strong>, đúng bán kính uốn (Chương 49 mục 49.7)</li>
<li><input disabled="" type="checkbox"> Quạt và lọc gió tủ lắp đúng chiều</li>
</ul>
<h3>Dây và đầu nối</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi dây có số ở CẢ HAI đầu</strong>, khớp sơ đồ (Chương 49 mục 49.6)</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp <strong>bảng I/O</strong> và khớp tên tag trong chương trình</li>
<li><input disabled="" type="checkbox"> Đầu cốt siết đủ lực — ⚠ <strong>kéo nhẹ từng dây để kiểm</strong></li>
<li><input disabled="" type="checkbox"> Không có lõi đồng thò ra ngoài đầu cốt</li>
<li><input disabled="" type="checkbox"> Tiết diện dây đúng sơ đồ</li>
<li><input disabled="" type="checkbox"> ⭐ Cầu đấu dự phòng còn trống, không bị dùng tạm</li>
</ul>
<h3>Nối đất và chống nhiễu</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Vỏ tủ và vỏ mọi thiết bị đã nối đất bảo vệ</strong> — đo thông mạch tới thanh PE</li>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>0 V nối PE ở ĐÚNG MỘT ĐIỂM</strong> — xác định trên sơ đồ, rồi <strong>đo xác nhận</strong> (Chương 49 mục 49.4)</li>
<li><input disabled="" type="checkbox"> Vỏ chống nhiễu nối đúng số đầu: analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong></li>
<li><input disabled="" type="checkbox"> ⭐ Vỏ nối bằng <strong>kẹp trọn vòng 360°</strong>, không bện thành sợi vặn vít</li>
<li><input disabled="" type="checkbox"> Cửa tủ có dây nối đất mềm</li>
</ul>
<h3>Đo cách điện và ngắn mạch</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠ <strong>Đo thông mạch từng nhánh 24 V xuống 0 V</strong> — ⭐ <strong>không được thông</strong> (nếu thông là có ngắn mạch)</li>
<li><input disabled="" type="checkbox"> Đo cách điện mạch động lực theo quy định — ⚠ <strong>do người có thẩm quyền thực hiện</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Ngắt kết nối thiết bị điện tử trước khi đo cách điện</strong> — điện áp đo cao sẽ phá module</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hàng gây thiệt hại đắt nhất trong cả phụ lục nếu bỏ qua.</strong></p>
<p>Megôm kế tạo <strong>điện áp một chiều cao — thường tới 1000 V</strong> để đo cách điện. ⭐ Đưa 1000 V vào một
mạch chứa module PLC 24 V thì <strong>mọi module, biến tần và HMI còn đấu vào đó đều hỏng</strong>.</p>
<p>⭐ <strong>Ngắt ra trước, đo sau.</strong> Không có cách sửa nào rẻ hơn việc nhớ bước này.</p>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Electric Circuits (DC), mục megohmmeter.)</em></p>
</blockquote>
<h3>Mạch an toàn — kiểm nguội</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠ Mạch an toàn đi <strong>máng riêng</strong>, dùng <strong>màu dây riêng</strong> nếu quy định yêu cầu</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Tín hiệu an toàn dùng tiếp điểm <strong>NC</strong> — đứt dây làm máy dừng (Chương 4, 47)</li>
<li><input disabled="" type="checkbox"> Rơ-le an toàn đấu đúng sơ đồ của nhà sản xuất, ⚠ <strong>kể cả mạch giám sát tiếp điểm</strong></li>
<li><input disabled="" type="checkbox"> ⚠ <strong>Không có đường tắt tạm thời nào trong mạch an toàn</strong> — kiểm bằng mắt từng đầu cốt</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Đường tắt tạm trong mạch an toàn là thứ phải tìm chủ động, không phải chờ phát hiện.</strong> Nó
thường được đấu trong lúc chạy thử để &quot;khỏi phải đóng cửa liên tục&quot; — và ⭐ <strong>rất dễ ở lại đó</strong>.</p>
<p>Kiểm bằng mắt, và sau đó kiểm bằng chức năng ở D.5.</p>
</blockquote>
<hr>
<h2 id="d3-chun-b-trưc-khi-bt">D.3 ⭐ Chuẩn bị trước khi bật</h2>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Có người thứ hai</strong>, biết nút ngắt ở đâu</li>
<li><input disabled="" type="checkbox"> Biết <strong>nút ngắt nguồn chính</strong> ở đâu và mở được nhanh</li>
<li><input disabled="" type="checkbox"> Có sẵn: đồng hồ đo, sơ đồ điện, bảng I/O, ⭐ <strong>danh mục này đã in ra</strong></li>
<li><input disabled="" type="checkbox"> Có <strong>bình chữa cháy phù hợp cho thiết bị điện</strong> trong tầm với</li>
<li><input disabled="" type="checkbox"> ⚠ Khu vực xung quanh máy <strong>không có người không liên quan</strong></li>
<li><input disabled="" type="checkbox"> ⚠ <strong>Mọi cơ cấu chuyển động đã được cô lập</strong> — tháo khí nén, hoặc chặn cơ khí</li>
<li><input disabled="" type="checkbox"> ⭐ Chuẩn bị <strong>biểu mẫu ghi giá trị đo</strong> (Phụ lục C.9)</li>
</ul>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;cô lập cơ cấu chuyển động&quot; đáng làm dù thấy phiền.</strong> Lần bật đầu tiên là lúc dễ có
<strong>ngõ ra bật ngoài ý muốn</strong> nhất: sai địa chỉ, chương trình còn ở trạng thái thử nghiệm, hoặc ngõ
ra bị cưỡng bức từ lần kiểm trước và không ai gỡ.</p>
<p>⚠ Không có khí nén thì một van bật nhầm <strong>không làm gì cả</strong>. Đó là cách rẻ nhất để biến một lỗi
thành một ghi chú.</p>
</blockquote>
<hr>
<h2 id="d4-trình-t-cp-đin-sáu-lp">D.4 ⭐⭐ Trình tự cấp điện — sáu lớp</h2>
<p>⚠ <strong>Mỗi lớp phải kiểm xong mới sang lớp sau.</strong> Gặp bất ngờ ở lớp nào thì <strong>dừng và tìm ra nguyên
nhân</strong> trước khi đi tiếp.</p>
<h3>Lớp 1 — Nguồn vào, chưa có gì phía sau</h3>
<p>⭐ Rút hết cầu chì nhánh, hoặc tháo cầu đấu ra tải.</p>
<ul>
<li><input disabled="" type="checkbox"> Đóng nguồn chính</li>
<li><input disabled="" type="checkbox"> Đo <strong>điện áp vào</strong> — đúng cấp điện áp, đúng số pha</li>
<li><input disabled="" type="checkbox"> ⚠ Đo <strong>thứ tự pha</strong> nếu có thiết bị ba pha nhạy chiều quay</li>
<li><input disabled="" type="checkbox"> Kiểm không có mùi, tiếng động lạ, hay thiết bị nóng bất thường</li>
</ul>
<h3>Lớp 2 — Bộ nguồn 24 V, chưa có tải</h3>
<ul>
<li><input disabled="" type="checkbox"> Cấp điện cho bộ nguồn 24 V</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Đo điện áp ra</strong>: khoảng 24 V, ⭐ <strong>ghi giá trị lại</strong></li>
<li><input disabled="" type="checkbox"> Kiểm đúng cực tính tại cầu đấu phân phối</li>
<li><input disabled="" type="checkbox"> ⚠ Đo lại giữa 0 V và PE — xác nhận <strong>chỉ nối một điểm</strong></li>
</ul>
<h3>Lớp 3 — Từng nhánh 24 V, mỗi lần một nhánh</h3>
<p>⭐ <strong>Cắm lại từng cầu chì một, không cắm hết cùng lúc.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Nhánh CPU và module — đo điện áp, kiểm đèn nguồn</li>
<li><input disabled="" type="checkbox"> Nhánh cảm biến — đo điện áp, ⭐ <strong>kiểm đèn trên vài cảm biến</strong></li>
<li><input disabled="" type="checkbox"> Nhánh cơ cấu chấp hành — đo điện áp; ⚠ <strong>cơ cấu chưa có khí nén nên chưa động</strong></li>
<li><input disabled="" type="checkbox"> Nhánh mạng và truyền thông — đo điện áp, kiểm đèn thiết bị</li>
<li><input disabled="" type="checkbox"> ⭐ Sau mỗi nhánh: kiểm điện áp <strong>có tụt không</strong> — tụt nhiều nghĩa là quá tải hoặc ngắn mạch</li>
</ul>
<blockquote>
<p>⚠ <strong>Nếu một cầu chì nhảy ngay khi cắm: KHÔNG cắm lại cái mới.</strong> Tìm nguyên nhân trước — thường là
ngắn mạch hoặc đấu ngược cực tính. ⭐ Cắm lại lần hai chỉ làm hỏng thêm.</p>
</blockquote>
<h3>Lớp 4 — CPU và module</h3>
<ul>
<li><input disabled="" type="checkbox"> CPU lên nguồn, ⭐ <strong>kiểm đèn trạng thái</strong> — so với bảng đèn trong tài liệu CPU</li>
<li><input disabled="" type="checkbox"> ⚠ CPU <strong>ở chế độ STOP</strong>, chưa nạp chương trình chạy máy</li>
<li><input disabled="" type="checkbox"> Kiểm module I/O được nhận đủ, đúng khe cắm</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Nạp cấu hình phần cứng trước</strong>, chưa nạp chương trình</li>
<li><input disabled="" type="checkbox"> Kiểm không có lỗi chẩn đoán module</li>
</ul>
<h3>Lớp 5 — ⚠⚠ Mạch an toàn</h3>
<p>⚠ <strong>Lớp này do người có thẩm quyền thực hiện hoặc kiểm tra.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Cấp điện mạch an toàn</li>
<li><input disabled="" type="checkbox"> ⭐ Rơ-le an toàn <strong>không tự đóng</strong> khi có điện — phải Reset có chủ ý</li>
<li><input disabled="" type="checkbox"> Kiểm từng kênh của mạch hai kênh</li>
<li><input disabled="" type="checkbox"> ⚠ Kiểm mạch giám sát tiếp điểm hoạt động</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Kiểm không còn đường tắt nào</strong> — xem D.5</li>
</ul>
<h3>Lớp 6 — Kiểm I/O, chưa chạy chương trình máy</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Kiểm từng ngõ vào bằng cách tác động thật</strong> (Phụ lục C.6)</li>
<li><input disabled="" type="checkbox"> ⚠ Kiểm ngõ ra bằng cưỡng bức — ⚠⚠ <strong>chỉ khi cơ cấu vẫn còn cô lập</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>GỠ</strong> (không phải tắt) mọi cưỡng bức sau mỗi phép thử — danh sách phải <strong>rỗng</strong></li>
<li><input disabled="" type="checkbox"> Kiểm giá trị analog thô hợp lý</li>
<li><input disabled="" type="checkbox"> Kiểm mạng: mọi thiết bị được nhận, ⭐ <strong>ghi số lỗi ban đầu</strong></li>
</ul>
<blockquote>
<p>⭐⭐ <strong>Chỉ sau khi lớp 6 xong mới nạp chương trình máy và cấp khí nén.</strong> Từ đó trở đi bạn chuyển
sang Chương 52 — chạy khô, chạy chậm, chạy có phôi.</p>
</blockquote>
<hr>
<h2 id="d5-kim-chc-năng-an-toàn">D.5 ⚠⚠ Kiểm chức năng an toàn</h2>
<p>⚠ <strong>Đây là hạng mục nghiêm ngặt nhất, và nó không thuộc về người lập trình một mình.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⚠ <strong>Từng nút dừng khẩn cấp</strong> thử riêng — ⭐ <strong>cả ba nút phải thử cả ba</strong></li>
<li><input disabled="" type="checkbox"> Từng cửa bảo vệ thử riêng</li>
<li><input disabled="" type="checkbox"> Rèm quang: thử ⭐ <strong>ở nhiều vị trí dọc chiều cao</strong>, không chỉ ở giữa</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Ngõ ra OSSD đấu vào thiết bị an toàn</strong>, KHÔNG vào ngõ vào PLC thường — ⭐ nếu bit trạng
thái nhấp nháy rất nhanh thì đó là <strong>xung kiểm tra</strong>, không phải rèm quang bị cắt (Chương 47,
mục 47.7)</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Khôi phục sau khi tác động: máy <strong>KHÔNG tự chạy lại</strong>, phải Reset có chủ ý</li>
<li><input disabled="" type="checkbox"> ⚠ Mất điện rồi có lại: máy <strong>KHÔNG tự vào Running</strong></li>
<li><input disabled="" type="checkbox"> Kiểm chức năng dừng đúng <strong>loại dừng</strong> đã thiết kế</li>
<li><input disabled="" type="checkbox"> ⭐ Ghi kết quả vào <strong>biên bản nghiệm thu an toàn</strong> (Phụ lục C.8)</li>
<li><input disabled="" type="checkbox"> ⭐ Ghi <strong>mã kiểm tra</strong> của chương trình an toàn tại thời điểm nghiệm thu</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>&quot;Thử cả ba nút&quot; không phải chi tiết vụn vặt.</strong></p>
<p>Một nút dừng khẩn cấp đấu sai — hoặc đấu vào kênh sai của mạch hai kênh — <strong>không lộ ra khi thử nút
khác</strong>. Máy vẫn dừng, mọi thứ trông ổn, và cái nút sai đó nằm im cho tới ngày ai đó cần nó.</p>
<p>⭐ Cùng lý do: rèm quang phải thử ở <strong>nhiều vị trí</strong>, vì một tia bị lệch chỉ lộ ra ở đúng vị trí đó.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Kiểm chức năng an toàn không thay thế kiểm định.</strong> Danh mục này giúp bạn phát hiện lỗi sớm;
⚠ <strong>việc xác nhận máy đạt mức an toàn yêu cầu là việc của người có thẩm quyền</strong>, theo tiêu chuẩn
hiện hành tại thị trường của bạn (Chương 48).</p>
</blockquote>
<hr>
<h2 id="d6-ghi-mc-làm-ngay-không-đ-sau">D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau</h2>
<p>⭐ <strong>Mười phút ở đây đổi lấy khả năng trả lời &quot;cái này có bình thường không&quot; trong suốt vòng đời máy.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Giá trị</th>
<th>Điều kiện đo</th>
</tr>
</thead>
<tbody><tr>
<td>Điện áp 24 V — không tải</td>
<td>______ V</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>Điện áp 24 V — tải nặng nhất</strong></td>
<td>______ V</td>
<td>⭐ Ghi rõ <strong>bước nào</strong></td>
</tr>
<tr>
<td>Dòng tổng 24 V ở tải nặng nhất</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>Điện áp vào, từng pha</td>
<td>______ V</td>
<td></td>
</tr>
<tr>
<td>Dòng động cơ ở tải bình thường</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>⭐ Số lỗi mạng sau 8 giờ chạy</td>
<td>______</td>
<td>Trên chuyển mạch quản lý được</td>
</tr>
<tr>
<td>Điện áp giữa hai điểm đất xa nhau</td>
<td>______ V</td>
<td>⭐ Nên gần 0</td>
</tr>
<tr>
<td>Nhiệt độ trong tủ khi chạy ổn định</td>
<td>______ °C</td>
<td>Ghi cả nhiệt độ phòng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;điện áp 24 V khi tải nặng nhất&quot; là hàng giá trị nhất.</strong></p>
<p>Sáu tháng sau, ai đó đo được 23,1 V và hỏi <em>&quot;có bình thường không?&quot;</em>. Nếu mốc là 23,8 V thì có thứ
đang xấu đi. Nếu mốc là 23,0 V thì mọi thứ vẫn vậy. ⚠ <strong>Không có mốc thì không có câu trả lời</strong> —
chỉ có phỏng đoán.</p>
</blockquote>
<hr>
<h2 id="d7-khi-gp-bt-ng">D.7 ⚠ Khi gặp bất ngờ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiện tượng</th>
<th>⚠ Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Cầu chì nhảy ngay khi cắm</td>
<td>⚠⚠ <strong>Không cắm lại cái mới.</strong> Cô lập, tìm ngắn mạch hoặc ngược cực</td>
</tr>
<tr>
<td>Mùi khét</td>
<td>⚠⚠ <strong>Cắt nguồn ngay.</strong> Tìm ra nguồn mùi trước khi bật lại</td>
</tr>
<tr>
<td>Thiết bị nóng bất thường</td>
<td>Cắt nguồn; kiểm tải, kiểm cực tính, kiểm thông gió</td>
</tr>
<tr>
<td>Điện áp 24 V tụt nhiều khi có tải</td>
<td>⭐ Nguồn thiếu công suất, hoặc dây quá nhỏ (Chương 8 mục 8.7)</td>
</tr>
<tr>
<td>⚠ Cơ cấu chuyển động ngoài ý muốn</td>
<td>⚠⚠ <strong>Cắt nguồn.</strong> Kiểm ngõ ra bị cưỡng bức, sai địa chỉ, hoặc chương trình sai</td>
</tr>
<tr>
<td>CPU báo lỗi cấu hình</td>
<td>Đối chiếu cấu hình phần cứng với module thật, đúng khe cắm</td>
</tr>
<tr>
<td>Module I/O không được nhận</td>
<td>Kiểm cắm chắc, nguồn module, phiên bản firmware</td>
</tr>
<tr>
<td>⚠ Rơ-le an toàn không Reset được</td>
<td>⚠ Kiểm <strong>cả hai kênh</strong> và mạch giám sát tiếp điểm — ⭐ <strong>đừng nối tắt để &quot;thử xem&quot;</strong></td>
</tr>
<tr>
<td>Giá trị analog vô lý</td>
<td>Kiểm kiểu tín hiệu (áp/dòng), cấu hình module, cực tính</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối cùng đáng nhấn mạnh: nối tắt một mạch an toàn &quot;để thử xem&quot; là cách những đường tắt
vĩnh viễn ra đời.</strong></p>
<p>Nếu buộc phải làm để chẩn đoán: ⭐ <strong>ghi vào nhật ký, dán nhãn tại chỗ, và ghi giờ dự kiến gỡ</strong> — và
⚠ <strong>gỡ trước khi rời máy</strong> (Chương 53 mục 53.4).</p>
</blockquote>
<hr>
<h2 id="d8-dn-v-đâu">D.8 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ An toàn điện, cô lập năng lượng</td>
<td><strong>Chương 3</strong></td>
</tr>
<tr>
<td>Quy tắc lắp đặt, tách cáp, nối đất</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Chức năng an toàn và nghiệm thu</td>
<td>⚠ <strong>Chương 47, 48</strong></td>
</tr>
<tr>
<td>Chạy thử sau khi bật nguồn xong</td>
<td><strong>Chương 52</strong></td>
</tr>
<tr>
<td>Biểu mẫu kiểm I/O và nghiệm thu</td>
<td><strong>Phụ lục C.6, C.8, C.9</strong></td>
</tr>
<tr>
<td>Khi máy đã chạy mà có lỗi</td>
<td><strong>Phụ lục E</strong> · Chương 51</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là phụ lục mang cờ cảnh báo.</strong></p>
<p>Danh mục này là <strong>công cụ nhắc việc</strong>, không phải giấy phép. Nó <strong>không thay thế</strong>: đào tạo an toàn
điện, quy trình của cơ sở bạn, hướng dẫn của nhà sản xuất, hay ⚠⚠ <strong>người có thẩm quyền</strong>.</p>
<p>⚠ Phần đấu nối điện lực và toàn bộ phần mạch an toàn phải do người có chuyên môn phù hợp thực hiện
hoặc kiểm tra, theo tiêu chuẩn và quy định hiện hành tại thị trường của bạn.</p>
<p>⭐ Nếu có bất kỳ điều gì trong danh mục này bạn không chắc chắn về ý nghĩa — ⭐ <strong>hãy hỏi trước khi
bật nguồn</strong>, không phải sau.</p>
</blockquote>
<!-- SECTION: pl_e_tra_theo_trieu_chung -->
<hr>
<h1 id="ph-lc-e-ch-mc-tra-theo-triu-chng">Phụ lục E — Chỉ mục tra theo triệu chứng</h1>
<blockquote>
<p><strong>Bạn đang đứng trước một cỗ máy không chạy đúng. Bắt đầu từ đây.</strong></p>
<p>Phụ lục này sắp xếp theo <strong>thứ bạn quan sát được</strong>, không theo thứ bạn cần biết — vì lúc máy hỏng,
bạn chưa biết mình cần biết gì.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>TRƯỚC KHI CHẠM VÀO MÁY</strong></p>
<ul>
<li>⚠ <strong>Cô lập năng lượng</strong> trước khi chạm phần điện hoặc cơ khí — điện, khí nén, và <strong>năng lượng
tích trữ</strong> (Chương 3).</li>
<li>⚠ Nếu phải thử với máy có điện: kiểm tra <strong>không có ai trong vùng nguy hiểm</strong>, và báo người
vận hành.</li>
<li>⚠⚠ Công việc chạm mạch điện lực và mạch an toàn phải do <strong>người có thẩm quyền</strong> thực hiện.</li>
<li>⭐ Phụ lục này giúp bạn <strong>thu hẹp phạm vi tìm kiếm</strong>. Nó <strong>không thay thế</strong> quy trình an toàn của
cơ sở bạn.</li>
</ul>
</blockquote>
<hr>
<h2 id="e1-bn-câu-hi-trưc-khi-tra-bng">E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng</h2>
<p>Trả lời bốn câu này thường thu hẹp được nửa danh sách nghi phạm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cái gì đã thay đổi?</strong></td>
<td>⭐ Chương trình mới, thiết bị mới thay, công thức mới, ca mới, thời tiết — <strong>máy không tự nhiên hỏng</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Có tái hiện được không?</strong></td>
<td>⚠ Tái hiện được → logic hoặc cấu hình. <strong>Chập chờn → nghi lắp đặt trước</strong> (Ch.49)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nó luôn hỏng hay chỉ đôi khi?</strong></td>
<td>Đôi khi → tìm <strong>điều kiện chung</strong> giữa các lần hỏng</td>
</tr>
<tr>
<td>4</td>
<td><strong>Máy đang ở chế độ nào, bước nào?</strong></td>
<td>Trạng thái quyết định cái gì được phép chạy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 1 là câu có tỉ lệ trúng cao nhất, và là câu hay bị bỏ nhất.</strong> Khi máy chạy tốt ba tháng
rồi hỏng, ⭐ <strong>thứ hỏng thường không phải thứ chạy tốt ba tháng</strong> — mà là thứ vừa thay đổi.</p>
<p>Hỏi cả những thay đổi &quot;không liên quan&quot;: ai đó đấu thêm thiết bị vào tủ, đổi lô vật tư, sửa máy bên
cạnh, hay chỉ là mùa hè tới và nhiệt độ tủ tăng.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nguyên tắc xuyên suốt: đổi MỘT thứ mỗi lần, và ghi lại kết quả.</strong> Đổi ba thứ rồi máy chạy thì
bạn không biết cái nào đã sửa — và ⚠ <strong>hai cái kia có thể đã tạo ra vấn đề mới</strong> (Chương 51).</p>
</blockquote>
<hr>
<h2 id="e2-máy-không-khi-đng-đưc">E.2 Máy không khởi động được</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát cụ thể</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn Start không có phản ứng nào</td>
<td>⭐ <strong>Điều kiện cho phép chạy chưa đủ</strong> — xem danh sách bên dưới</td>
<td>25, 51</td>
</tr>
<tr>
<td>Máy báo &quot;chưa về gốc&quot;</td>
<td>Trình tự về gốc chưa hoàn tất, hoặc cảm biến gốc không tác động</td>
<td>28</td>
</tr>
<tr>
<td>Máy vào Run rồi lập tức về Idle</td>
<td>Một điều kiện cho phép rơi ngay sau khi khởi động</td>
<td>25, 43</td>
</tr>
<tr>
<td>⚠ Máy tự khởi động sau khi có điện lại</td>
<td>⚠⚠ <strong>LỖI AN TOÀN — dừng máy và báo ngay</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Không vào được chế độ Auto</td>
<td>Công tắc chế độ, hoặc điều kiện riêng của chế độ</td>
<td>25</td>
</tr>
</tbody></table></div>
<h3>⭐ Danh sách điều kiện cho phép chạy — kiểm theo thứ tự này</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Mạch an toàn lành</strong></td>
<td><code>DI_EStopOK</code>, <code>DI_CurtainOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code></td>
</tr>
<tr>
<td>2</td>
<td>Không có báo động đang treo</td>
<td>Xem danh sách báo động (Ch.44)</td>
</tr>
<tr>
<td>3</td>
<td>Đã về gốc</td>
<td>Các trục ở vị trí gốc</td>
</tr>
<tr>
<td>4</td>
<td>Năng lượng phụ trợ đủ</td>
<td><code>DI_AirOK</code> — khí nén</td>
</tr>
<tr>
<td>5</td>
<td>Thiết bị phụ sẵn sàng</td>
<td><code>DI_VfdReady</code>, <code>DI_IonizerOK</code></td>
</tr>
<tr>
<td>6</td>
<td>Chọn đúng chế độ</td>
<td><code>DI_ModeAuto</code></td>
</tr>
<tr>
<td>7</td>
<td>Công thức đã tải và hợp lệ</td>
<td>Ch.32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nếu máy không nói được điều kiện nào đang thiếu, đó là một lỗi thiết kế cần sửa</strong> — không
phải một tình huống bình thường phải chịu đựng.</p>
<p>Chương 44 gọi đây là <strong>thiết kế báo động dùng được</strong>: máy phải hiện được <strong>điều kiện nào chưa đạt</strong>, không chỉ
&quot;không sẵn sàng&quot;. Đây là thứ rẻ để thêm và tiết kiệm hàng giờ mỗi năm.</p>
</blockquote>
<hr>
<h2 id="e3-mt-ngõ-vào-không-lên">E.3 Một ngõ vào không lên</h2>
<p>⭐ <strong>Đi theo thứ tự này — từ hiện trường về CPU.</strong> Mỗi bước loại được một nhóm nguyên nhân.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Nếu sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Đèn trên chính cảm biến</strong> có sáng khi tác động không?</td>
<td>Không → vấn đề ở cảm biến, nguồn cảm biến, hoặc căn chỉnh</td>
</tr>
<tr>
<td>2</td>
<td>Cảm biến có <strong>nguồn 24 V</strong> không?</td>
<td>Không → cầu chì nhánh, đứt dây nguồn (Ch.49 mục 49.5)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đèn trên module ngõ vào</strong> có sáng không?</td>
<td>Không → đứt dây giữa cảm biến và module, hoặc sai kiểu PNP/NPN</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Bit trong PLC</strong> có lên không?</td>
<td>Không dù đèn module sáng → sai địa chỉ, sai cấu hình module, hoặc module hỏng</td>
</tr>
<tr>
<td>5</td>
<td>Bit lên nhưng chương trình không phản ứng</td>
<td>⭐ Logic — kiểm điều kiện xung quanh, hoặc bit bị <strong>ghi đè ở chỗ khác</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sai PNP/NPN</strong></td>
<td>Cảm biến sáng đèn, module không nhận</td>
<td>4 mục 4.5</td>
</tr>
<tr>
<td>Sai NO/NC</td>
<td>⭐ <strong>Logic đảo ngược</strong> — bit lên khi đáng lẽ xuống</td>
<td>4, 15</td>
</tr>
<tr>
<td>Cảm biến lệch / bẩn</td>
<td>Đôi khi nhận, đôi khi không</td>
<td>4</td>
</tr>
<tr>
<td>⚠ <strong>Cáp gãy lõi trong xích động</strong></td>
<td>⭐ Chập chờn <strong>theo tư thế</strong>; đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Đầu cốt lỏng</td>
<td>⚠ <strong>Nặng dần theo thời gian</strong></td>
<td>3, 49</td>
</tr>
<tr>
<td>Bit bị ghi đè trong chương trình</td>
<td>Bit &quot;nhấp nháy&quot; hoặc không bao giờ giữ</td>
<td>22, 51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 1 loại được nhiều nhất và mất ít thời gian nhất.</strong> Nhìn đèn trên cảm biến trước khi mở
phần mềm — nó chia đôi bài toán ngay lập tức.</p>
</blockquote>
<hr>
<h2 id="e4-mt-ngõ-ra-không-tác-đng">E.4 Một ngõ ra không tác động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Nếu sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bit trong PLC</strong> có lên không?</td>
<td>Không → vấn đề logic, không phải phần cứng</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Đèn trên module ngõ ra</strong> có sáng không?</td>
<td>Không dù bit lên → sai địa chỉ, module hỏng</td>
</tr>
<tr>
<td>3</td>
<td>Có <strong>điện áp tại cầu đấu</strong> không?</td>
<td>Không dù đèn sáng → module hỏng, hoặc mất nguồn nhánh ngõ ra</td>
</tr>
<tr>
<td>4</td>
<td>Có điện áp <strong>tại thiết bị</strong> không?</td>
<td>Không → đứt dây</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Có điện áp tại thiết bị nhưng nó không chạy</td>
<td>Thiết bị hỏng — hoặc ⭐ <strong>thiếu năng lượng phụ trợ</strong> (khí nén cho van)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Dấu hiệu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Quá dòng chân chung của module</strong></td>
<td>Vài ngõ ra cùng nhóm yếu hoặc không tác động khi <strong>cùng bật</strong></td>
<td>9 mục 9.4</td>
</tr>
<tr>
<td>Nguồn 24 V thiếu công suất</td>
<td>⭐ Lỗi khi <strong>nhiều cơ cấu cùng tác động</strong>; trông giống lỗi phần mềm</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Van kẹt cơ khí</td>
<td>Có điện, có tiếng, không chuyển động</td>
<td>5</td>
</tr>
<tr>
<td>Thiếu khí nén</td>
<td>⭐ <strong>Mọi cơ cấu khí nén cùng chậm hoặc không chạy</strong></td>
<td>6</td>
</tr>
<tr>
<td>Rơ-le hết tuổi thọ</td>
<td>⚠ Đóng cắt được nhưng <strong>tiếp điểm cháy rỗ</strong> — sụt áp</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>Mạch an toàn đang cắt nguồn ngõ ra</td>
<td>⭐ <strong>Bit lên, đèn module sáng, nhưng không có điện ở cơ cấu</strong></td>
<td>47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối gây nhầm lẫn nhiều nhất.</strong> Mạch an toàn cắt nguồn <strong>sau</strong> module ngõ ra — nên PLC
&quot;tưởng&quot; mình đã bật, đèn module sáng, nhưng cơ cấu không có điện. ⭐ <strong>Kiểm trạng thái rơ-le an toàn
trước khi nghi module.</strong></p>
</blockquote>
<hr>
<h2 id="e5-giá-tr-analog-sai-hoc-nhy-lon">E.5 Giá trị analog sai hoặc nhảy loạn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Giá trị <strong>run liên tục</strong> vài phần trăm</td>
<td>Nhiễu — ⭐ <strong>cáp đi cạnh động lực</strong>, hoặc vòng lặp đất</td>
<td>31 mục 31.6 · 49 mục 49.4</td>
</tr>
<tr>
<td>⭐ Nhiễu <strong>tăng khi thiết bị công suất chạy</strong></td>
<td>⭐⭐ <strong>Ghép nhiễu từ cáp động lực</strong> — dấu hiệu đặc trưng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>Giá trị <strong>luôn bằng 0</strong></td>
<td>Đứt dây; ⭐ với 4–20 mA thì <strong>phân biệt được</strong>, với 0–10 V thì không</td>
<td>31 mục 31.3</td>
</tr>
<tr>
<td>Giá trị <strong>luôn ở đáy hoặc đỉnh thang</strong></td>
<td>Sai cấu hình dải, hoặc sai kiểu tín hiệu (áp/dòng)</td>
<td>31 mục 31.4</td>
</tr>
<tr>
<td>⭐ Giá trị <strong>lệch một hằng số</strong></td>
<td>Sai hệ số quy đổi, hoặc chưa hiệu chuẩn</td>
<td>31</td>
</tr>
<tr>
<td>Giá trị <strong>nhảy bậc lớn ngẫu nhiên</strong></td>
<td>Đầu cốt lỏng, hoặc cáp gãy lõi</td>
<td>49</td>
</tr>
<tr>
<td>⚠ Giá trị <strong>trôi chậm theo tháng</strong></td>
<td>⭐⭐ <strong>Cảm biến xuống cấp</strong> — hoặc chính đại lượng đo đang xấu đi (Ch.53)</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Nhiệt độ đọc sai lệch</td>
<td>Sai loại RTD/cặp nhiệt, sai số dây, hoặc thiếu bù đầu lạnh</td>
<td>33</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;trôi chậm theo tháng&quot; là hàng cần cảnh giác nhất, vì nó KHÔNG trông giống lỗi.</strong> Nó
trông giống một giá trị bình thường — chỉ là bình thường của tháng này khác bình thường của tháng
trước.</p>
<p>⭐ Đây là lý do phải <strong>ghi mốc lúc nghiệm thu</strong> (Chương 8, 36, 40, 49): một phép đo chỉ có nghĩa khi
có cái để so.</p>
</blockquote>
<hr>
<h2 id="e6-mng-rt-hoc-thit-b-mt-kt-ni">E.6 Mạng rớt hoặc thiết bị mất kết nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Rớt <strong>ngẫu nhiên</strong>, không theo quy luật</td>
<td>Nhiễu, ⭐ <strong>vòng lặp đất</strong>, hoặc cáp xuống cấp</td>
<td>40 mục 40.6 · 49 mục 49.4</td>
</tr>
<tr>
<td>Rớt <strong>khi cơ cấu chuyển động</strong></td>
<td>⭐⭐ <strong>Cáp gãy lõi trong xích động</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Rớt khi thiết bị công suất chạy</td>
<td>Ghép nhiễu; cáp mạng đi cạnh động lực</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>⭐ <strong>Một thiết bị</strong> mất, các thiết bị khác bình thường</td>
<td>Cáp hoặc cổng của chính thiết bị đó</td>
<td>40</td>
</tr>
<tr>
<td>⭐ <strong>Tất cả</strong> mất cùng lúc</td>
<td>Chuyển mạch, nguồn nhánh mạng, hoặc cấu hình</td>
<td>40, 49 mục 49.5</td>
</tr>
<tr>
<td>Kết nối được nhưng <strong>dữ liệu sai</strong></td>
<td>⭐ Sai địa chỉ thanh ghi, sai thứ tự byte, sai kiểu dữ liệu</td>
<td>38, 39</td>
</tr>
<tr>
<td>Chậm dần rồi mất</td>
<td>Quá tải mạng, hoặc thiết bị đang lỗi</td>
<td>40</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách xác nhận cáp gãy lõi:</strong> lắc hoặc di chuyển cáp trong lúc theo dõi <strong>bộ đếm lỗi trên
chuyển mạch quản lý được</strong>. Số lỗi tăng khi lắc là bằng chứng trực tiếp.</p>
<p>⚠ Đo thông mạch tĩnh <strong>không phát hiện được</strong> — dây gãy lõi vẫn thông khi nằm yên.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Ghi số lỗi mạng lúc nghiệm thu.</strong> Con số &quot;12 lỗi từ khi khởi động&quot; vô nghĩa nếu không biết
tháng trước là bao nhiêu (Chương 40 mục 40.6).</p>
</blockquote>
<hr>
<h2 id="e7-chu-trình-dng-gia-chng">E.7 Chu trình dừng giữa chừng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dừng ở <strong>cùng một bước</strong> mỗi lần</td>
<td>⭐ <strong>Điều kiện chuyển tiếp của bước đó không đạt</strong> — kiểm tín hiệu phản hồi</td>
<td>26, 51</td>
</tr>
<tr>
<td>Dừng ở <strong>bước khác nhau</strong> mỗi lần</td>
<td>Điều kiện chung: an toàn, khí nén, nguồn, mạng</td>
<td>E.2</td>
</tr>
<tr>
<td>Báo lỗi hết giờ ở một bước</td>
<td>⭐ Cơ cấu <strong>không tới nơi</strong>, hoặc cảm biến phản hồi hỏng</td>
<td>26</td>
</tr>
<tr>
<td>⚠ Dừng <strong>không có báo động nào</strong></td>
<td>⭐⭐ <strong>Lỗi thiết kế báo động</strong> — hoặc CPU mất điện (Ch.49 mục 49.5)</td>
<td>44, 49</td>
</tr>
<tr>
<td>Dừng khi đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>⭐ Dừng lúc <strong>hai trạm cùng cần một thứ</strong></td>
<td>⭐ <strong>Bế tắc</strong> trong logic điều phối</td>
<td>26, 27</td>
</tr>
<tr>
<td>Dừng khi máy trước/sau bận</td>
<td>Bắt tay chuyền — có thể là <strong>bình thường</strong>, không phải lỗi</td>
<td>41, 55 mục 55.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;dừng không có báo động&quot; xứng đáng được coi là một lỗi phải sửa, không phải một hiện
tượng phải chịu.</strong></p>
<p>Máy dừng câm nghĩa là: hoặc trình tự có đường đi mà không ai lường trước, hoặc CPU mất điện cùng
lúc với sự cố. Cả hai đều cần sửa — và cả hai đều có cách phát hiện rẻ (bit chẩn đoán mỗi bước; ngõ
vào giám sát nguồn nhánh).</p>
</blockquote>
<hr>
<h2 id="e8-sn-phm-hng-mà-máy-báo-ok">E.8 Sản phẩm hỏng mà máy báo OK</h2>
<p>⚠ <strong>Đây là loại lỗi tệ nhất, vì máy không biết mình đang sai.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Hỏng <strong>tăng dần theo thời gian</strong></td>
<td>⭐⭐ <strong>Một thứ đang mòn hoặc suy giảm</strong> — đèn UV yếu dần, cảm biến trôi</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Hỏng theo <strong>lô vật tư</strong></td>
<td>Vật tư, không phải máy — nhưng máy nên phát hiện được</td>
<td>29</td>
</tr>
<tr>
<td>⭐ Hỏng khi <strong>chạy nhanh hơn</strong></td>
<td>⭐ Thời gian quá trình không đủ; hoặc chuyển tiếp bằng <strong>bộ định thời thay vì phản hồi</strong></td>
<td>55 mục 55.5</td>
</tr>
<tr>
<td>Hỏng ở <strong>một vị trí cố định</strong> trên sản phẩm</td>
<td>Cơ khí, gá, hoặc dữ liệu công thức</td>
<td>29, 37</td>
</tr>
<tr>
<td>Hỏng sau khi đổi công thức</td>
<td>Tham số sai nhưng <strong>vẫn trong dải hợp lệ</strong></td>
<td>29</td>
</tr>
<tr>
<td>⚠ Hỏng <strong>không có triệu chứng tại chỗ</strong></td>
<td>⭐ ESD, keo chưa cứng, mối hàn nguội — ⚠ <strong>lộ ra ở công đoạn sau</strong></td>
<td>7, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu hỏi cốt lõi cho cả nhóm này: máy có phép đo nào để biết việc nó vừa làm là ĐÚNG không —
hay nó chỉ biết mình đã LÀM?</strong></p>
<p>Trên DP-01, <code>AI_UvIntensity</code> tồn tại đúng vì lý do đó: đèn vẫn sáng, chu trình vẫn xong, máy vẫn
báo OK — nhưng cường độ đã tụt và keo cứng chưa đủ.</p>
<p>⭐ Khi thiết kế máy, hãy hỏi câu này cho <strong>mọi bước gia công</strong>. Chỗ nào không trả lời được là chỗ
lỗi có thể trốn thoát (Chương 43, 53, 57).</p>
</blockquote>
<hr>
<h2 id="e9-chuyn-tc-hoc-sn-lưng-thp">E.9 Chuyền tắc hoặc sản lượng thấp</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trạm nào cũng chờ</strong></td>
<td>Máy trước không cấp đủ hàng — ⚠ <strong>nút cổ chai nằm ngoài máy bạn</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⭐ <strong>Một trạm gần như không bao giờ chờ</strong></td>
<td>⭐⭐ <strong>Đó là nút cổ chai</strong></td>
<td>55 mục 55.3</td>
</tr>
<tr>
<td>Sản lượng thấp hơn tính toán mà không thấy dừng</td>
<td>⭐ Chu kỳ thực <strong>dài hơn</strong> chu kỳ thiết kế — đo lại từng bước</td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⭐ Trung bình đẹp, sản lượng vẫn thiếu</td>
<td>⭐ Thỉnh thoảng có chu trình <strong>rất dài</strong> — xem giá trị <strong>lớn nhất</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>Mất nhiều thời gian ở đổi lô</td>
<td>Thời gian xả máy + nạp công thức</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>⭐ <strong>Dừng ngắn nhiều lần</strong></td>
<td>⭐⭐ Thường ăn sản lượng <strong>nhiều hơn</strong> cả việc tối ưu chu kỳ</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>Board kẹt lặp lại ở một chỗ</td>
<td>Cơ khí, gá, hoặc căn chỉnh — không phải chương trình</td>
<td>51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
từng trạm.</strong> Tối ưu chỗ khác <strong>không tăng sản lượng</strong>, dù công sức bỏ ra rất thật (Chương 55).</p>
</blockquote>
<hr>
<h2 id="e10-li-chp-chn-không-tái-hin-đưc">E.10 ⭐ Lỗi chập chờn không tái hiện được</h2>
<p>⚠ <strong>Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.</strong></p>
<blockquote>
<p>⭐⭐ <strong>Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nghi phạm</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong> — lỗi đúng lúc thiết bị công suất chạy tải nặng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>3</td>
<td>Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360°</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong> — lỗi khi nhiều cơ cấu cùng tác động</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Cáp thường trong xích động</strong> — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>6</td>
<td>Đầu cốt lỏng — ⚠ <strong>nặng dần theo thời gian</strong></td>
<td>3, 49 mục 49.6</td>
</tr>
<tr>
<td>7</td>
<td>Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ <strong>kiểm cả hướng lắp module</strong> — lắp đứng giảm ~10 °C định mức</td>
<td>⭐ <strong>8 mục 8.7b</strong></td>
</tr>
<tr>
<td>8</td>
<td>⭐ Logic phụ thuộc <strong>thời gian quét</strong> — đặc biệt sau khi đổi PLC</td>
<td>7, 56 mục 56.4</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG</strong> — bit nhấp nháy rất nhanh do <strong>xung kiểm tra</strong>, đo bằng đồng hồ không thấy</td>
<td>⭐ <strong>47 mục 47.7</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách tìm điều kiện chung:</strong> ghi lại <strong>thời điểm</strong> mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.</p>
<p>⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.</p>
</blockquote>
<hr>
<h2 id="e11-sau-khi-thay-đi-th-gì-đó">E.11 Sau khi thay đổi thứ gì đó</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vừa thay đổi</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nạp chương trình mới</strong></td>
<td>Thay đổi vừa nạp; ⚠ và <strong>bộ đếm giữ được có bị xoá không</strong></td>
<td>11, 53</td>
</tr>
<tr>
<td>Đổi CPU / PLC</td>
<td>⭐⭐ <strong>Thời gian quét khác</strong> · tràn số · hành vi bộ định thời</td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>Thay cảm biến</td>
<td>Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh</td>
<td>4</td>
</tr>
<tr>
<td>Thay biến tần</td>
<td>⭐ <strong>Tham số chưa nạp lại</strong></td>
<td>36, 54</td>
</tr>
<tr>
<td>Đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>Đấu thêm thiết bị vào tủ</td>
<td>⭐ <strong>Quá tải nguồn 24 V</strong>; hoặc thêm nguồn nhiễu</td>
<td>8, 49</td>
</tr>
<tr>
<td>Sửa máy bên cạnh</td>
<td>Đất chung, nguồn chung, hoặc bắt tay chuyền</td>
<td>41, 49</td>
</tr>
<tr>
<td>⚠ Chạm mạch an toàn</td>
<td>⚠⚠ <strong>Phải đánh giá lại</strong> — không chỉ kiểm tra chạy được</td>
<td>47, 48, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảng này là lý do câu hỏi &quot;cái gì đã thay đổi?&quot; đứng đầu phụ lục.</strong> Nếu bạn trả lời được nó,
bạn thường nhảy thẳng tới đúng hàng.</p>
</blockquote>
<hr>
<h2 id="e12-khi-vn-không-tìm-ra">E.12 Khi vẫn không tìm ra</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Viết ra những gì đã loại trừ</strong>, và bằng chứng nào loại trừ nó</td>
<td>51</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Kiểm lại giả định đầu tiên</strong> — thứ bạn &quot;chắc chắn&quot; thường là chỗ sai</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Hỏi người vận hành</strong>: <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em></td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>4</td>
<td>So với <strong>mốc đo lúc nghiệm thu</strong></td>
<td>8, 36, 40, 49</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Kể lại vấn đề cho người khác nghe</strong> — thường bạn tự tìm ra khi đang kể</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Nghỉ, rồi quay lại</td>
<td>⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5)</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong</td>
<td>58 mục 58.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.</strong> Khi đã tìm lâu mà không ra, nguyên nhân
thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn <strong>đã nhìn và cho là đúng</strong>.</p>
<p>Câu hỏi cụ thể: <em>&quot;tôi đang tin điều gì mà chưa tự mình kiểm chứng?&quot;</em> — sơ đồ nói vậy, người khác
nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.</p>
</blockquote>
<hr>
<h2 id="e13-dn-v-đâu">E.13 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Phương pháp chẩn đoán có hệ thống</td>
<td>⭐ <strong>Chương 51</strong></td>
</tr>
<tr>
<td>Thiết kế báo động nói được <strong>phải làm gì</strong></td>
<td>Chương 44</td>
</tr>
<tr>
<td>Quy tắc lắp đặt và chống nhiễu</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Đo chu kỳ, tìm nút cổ chai</td>
<td>Chương 55</td>
</tr>
<tr>
<td>Theo dõi sự trôi trước khi thành lỗi</td>
<td>Chương 53 mục 53.5</td>
</tr>
<tr>
<td>Bảng I/O và trình tự của DP-01</td>
<td><strong>Phụ lục J</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Phụ lục này liệt kê <strong>nghi phạm thường gặp</strong>, không phải chẩn đoán. Nó
giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.</p>
<p>⚠ Nó <strong>không thay thế</strong>: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
⚠⚠ <strong>người có thẩm quyền</strong> khi công việc chạm mạch điện lực hoặc mạch an toàn.</p>
</blockquote>
<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
<hr>
<h1 id="ph-lc-f-thut-ng-vitanh">Phụ lục F — Thuật ngữ Việt–Anh</h1>
<blockquote>
<p>⭐⭐ <strong>Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
tiếng Anh.</strong></p>
<p>Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
⭐ <strong>gõ đúng từ tiếng Anh</strong> vào ô tìm kiếm. Phụ lục này nối hai thứ đó.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Cách dùng.</strong> Phần F.1–F.11 sắp <strong>theo chủ đề</strong> — dùng khi bạn biết mình đang ở lĩnh vực nào.
Phần F.12 sắp <strong>theo vần</strong> — dùng khi bạn chỉ nhớ một từ.</p>
<p>⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột <strong>tra cứu được</strong>, nên
khi nghi ngờ hãy dùng nó.</p>
</blockquote>
<hr>
<h2 id="f1-nn-tng-plc">F.1 Nền tảng PLC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ điều khiển logic khả trình</td>
<td>Programmable Logic Controller (PLC)</td>
<td></td>
<td>1, 2</td>
</tr>
<tr>
<td>⭐ Vòng quét</td>
<td>scan cycle · scan time</td>
<td>⭐ Khái niệm nền của cả cuốn sách</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ vào</td>
<td>input image · process image</td>
<td>Bản chụp trạng thái đầu vòng quét</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ ra</td>
<td>output image</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Chu kỳ quét</td>
<td>cycle time (scan)</td>
<td>⚠ Khác <em>cycle time</em> của máy (Ch.55)</td>
<td>10, 55</td>
</tr>
<tr>
<td>Bộ nhớ giữ được</td>
<td>retentive memory · retain</td>
<td>Giữ qua mất điện</td>
<td>11</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>response time</td>
<td></td>
<td>9, 10</td>
</tr>
<tr>
<td>Ngắt</td>
<td>interrupt</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Tác vụ theo chu kỳ</td>
<td>cyclic task</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Giám sát treo máy</td>
<td>watchdog</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Khe cắm · Giá đỡ</td>
<td>slot · rack</td>
<td></td>
<td>8</td>
</tr>
<tr>
<td>Module vào/ra phân tán</td>
<td>remote I/O · distributed I/O</td>
<td></td>
<td>8</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f2-tín-hiu-và-thit-b-hin-trưng">F.2 Tín hiệu và thiết bị hiện trường</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số · Ngõ ra số</td>
<td>digital input (DI) · digital output (DO)</td>
<td></td>
<td>4, 9</td>
</tr>
<tr>
<td>Ngõ vào analog · Ngõ ra analog</td>
<td>analog input (AI) · analog output (AO)</td>
<td></td>
<td>31</td>
</tr>
<tr>
<td>⭐ Thường mở · Thường đóng</td>
<td>normally open (NO) · normally closed (NC)</td>
<td>⚠ Quyết định hành vi khi đứt dây</td>
<td>4, 47</td>
</tr>
<tr>
<td>Cảm biến kiểu nguồn · kiểu chìm</td>
<td>PNP (sourcing) · NPN (sinking)</td>
<td>⭐ Sai loại → module không nhận</td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang thu-phát</td>
<td>through-beam sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang phản xạ</td>
<td>retro-reflective sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến từ trên xy-lanh</td>
<td>reed switch · magnetic cylinder sensor</td>
<td></td>
<td>4, 6</td>
</tr>
<tr>
<td>Tiếp điểm khô</td>
<td>dry contact · volt-free contact</td>
<td></td>
<td>9</td>
</tr>
<tr>
<td>Cách ly quang</td>
<td>opto-isolation</td>
<td></td>
<td>9, 41</td>
</tr>
<tr>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Encoder tăng dần · tuyệt đối</td>
<td>incremental · absolute encoder</td>
<td></td>
<td>18, 37</td>
</tr>
<tr>
<td>Bộ đếm xung tốc độ cao</td>
<td>high-speed counter (HSC)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
<td></td>
<td>33</td>
</tr>
<tr>
<td>Nhiệt điện trở</td>
<td>RTD (resistance temperature detector)</td>
<td>Pt100, Pt1000</td>
<td>33</td>
</tr>
<tr>
<td>Bù đầu lạnh</td>
<td>cold junction compensation (CJC)</td>
<td>⚠ Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td>Bộ khử tĩnh điện</td>
<td>ionizer</td>
<td></td>
<td>7</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD (electrostatic discharge)</td>
<td></td>
<td>7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f3-cơ-cu-chp-hành-và-khí-nén">F.3 Cơ cấu chấp hành và khí nén</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Cơ cấu chấp hành</td>
<td>actuator</td>
<td></td>
<td>5</td>
</tr>
<tr>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Van điện từ</td>
<td>solenoid valve</td>
<td></td>
<td>6, 9</td>
</tr>
<tr>
<td>Van 5/2 lò xo về</td>
<td>5/2 spring-return valve</td>
<td>⭐ Trạng thái khi mất điện là <strong>xác định</strong></td>
<td>6</td>
</tr>
<tr>
<td>Van 5/2 hai cuộn</td>
<td>5/2 double-solenoid valve</td>
<td>⚠ Giữ nguyên vị trí khi mất điện</td>
<td>6</td>
</tr>
<tr>
<td>Van tiết lưu</td>
<td>flow control valve</td>
<td>Chỉnh tốc độ xy-lanh</td>
<td>6</td>
</tr>
<tr>
<td>Bộ lọc–điều áp–tra dầu</td>
<td>FRL unit (filter-regulator-lubricator)</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giác hút chân không</td>
<td>vacuum cup · suction cup</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Diode dập xung</td>
<td>flyback diode · freewheeling diode</td>
<td>⚠ Bắt buộc với tải cảm</td>
<td>9</td>
</tr>
<tr>
<td>Contactor</td>
<td>contactor</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Rơ-le trung gian</td>
<td>interposing relay</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Tuổi thọ cơ · điện</td>
<td>mechanical · electrical life</td>
<td>⭐ Hai con số khác nhau trong datasheet</td>
<td>5, 9</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f4-ngôn-ng-lp-trình">F.4 Ngôn ngữ lập trình</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Biểu đồ bậc thang</td>
<td>Ladder Diagram (LD)</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td>Sơ đồ khối chức năng</td>
<td>Function Block Diagram (FBD)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Văn bản có cấu trúc</td>
<td>Structured Text (ST)</td>
<td></td>
<td>20</td>
</tr>
<tr>
<td>Biểu đồ chức năng tuần tự</td>
<td>Sequential Function Chart (SFC)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Danh sách lệnh</td>
<td>Instruction List (IL)</td>
<td>⚠ Đã bị loại khỏi tiêu chuẩn</td>
<td>21</td>
</tr>
<tr>
<td>Khối hàm</td>
<td>function block (FB)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Hàm</td>
<td>function (FUN)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Thể hiện của khối hàm</td>
<td>function block instance</td>
<td>⭐ Mỗi thể hiện có bộ nhớ riêng</td>
<td>14, 30</td>
</tr>
<tr>
<td>Khối dữ liệu</td>
<td>data block (DB)</td>
<td></td>
<td>11, 30</td>
</tr>
<tr>
<td>Kiểu dữ liệu do người dùng định nghĩa</td>
<td>user-defined type (UDT) · structure</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Biến toàn cục · cục bộ</td>
<td>global · local variable</td>
<td></td>
<td>11</td>
</tr>
<tr>
<td>Bắt cạnh lên · cạnh xuống</td>
<td>rising edge · falling edge</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Tự giữ</td>
<td>latch · seal-in</td>
<td></td>
<td>15, 16</td>
</tr>
<tr>
<td>Đặt · Xoá</td>
<td>set · reset</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Cưỡng bức</td>
<td>force</td>
<td>⚠⚠ Nguy hiểm — Ch.50</td>
<td>50, 51</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f5-b-đnh-thi-và-b-đm">F.5 Bộ định thời và bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ định thời</td>
<td>timer</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi bật</td>
<td>TON (on-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td>TOF (off-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Xung</td>
<td>TP (pulse timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Bộ đếm lên · xuống</td>
<td>CTU · CTD (count up · down)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Giá trị đặt · giá trị hiện tại</td>
<td>preset value · current value</td>
<td></td>
<td>17, 18</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>⭐ Theo dõi sản phẩm trên chuyền</td>
<td>18, 41</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f6-trình-t-trng-thái-và-thit-k">F.6 Trình tự, trạng thái và thiết kế</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Trình tự</td>
<td>sequence</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Bước</td>
<td>step</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>⭐ Phải là <strong>phản hồi thật</strong></td>
<td>21, 26</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>⭐ Chỉ để <strong>báo lỗi</strong></td>
<td>26</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td></td>
<td>25</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>Khoá chéo</td>
<td>mutual interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>⭐ Chờ bận</td>
<td>busy-wait</td>
<td>⚠ Cách viết cần tránh</td>
<td>27</td>
</tr>
<tr>
<td>Bế tắc</td>
<td>deadlock</td>
<td></td>
<td>26</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>⭐ Bài toán khó nhất thực tế</td>
<td>28</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td></td>
<td>29</td>
</tr>
<tr>
<td>Chế độ tay · tự động</td>
<td>manual · automatic mode</td>
<td></td>
<td>28</td>
</tr>
<tr>
<td>Đặc tả chức năng</td>
<td>functional specification</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Bảng vào/ra</td>
<td>I/O list · I/O schedule</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Chuỗi cho phép</td>
<td>permissive chain · ready chain</td>
<td>⭐ Máy phải nói <strong>thiếu điều kiện nào</strong></td>
<td>44</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f7-điu-khin-quá-trình-và-chuyn-đng">F.7 Điều khiển quá trình và chuyển động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị đặt · giá trị đo</td>
<td>setpoint (SP) · process value (PV)</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Sai lệch</td>
<td>error</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vòng kín · vòng hở</td>
<td>closed-loop · open-loop</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Điều khiển tỉ lệ–tích phân–vi phân</td>
<td>PID control</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vượt quá</td>
<td>overshoot</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Bão hoà tích phân</td>
<td>integral windup</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td></td>
<td>32, 35</td>
</tr>
<tr>
<td>Trễ tích luỹ</td>
<td>hysteresis</td>
<td></td>
<td>32</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD (variable frequency drive) · inverter</td>
<td></td>
<td>36</td>
</tr>
<tr>
<td>Tăng tốc · giảm tốc</td>
<td>acceleration · deceleration ramp</td>
<td></td>
<td>36</td>
</tr>
<tr>
<td>⭐ Mô-men dừng an toàn</td>
<td>STO (Safe Torque Off)</td>
<td>⚠ Chức năng an toàn của driver</td>
<td>36, 47</td>
</tr>
<tr>
<td>Servo drive</td>
<td>servo drive</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Nội suy đường thẳng · cung tròn</td>
<td>linear · circular interpolation</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Điểm dạy</td>
<td>taught point</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Công tắc hành trình gốc</td>
<td>home switch · reference switch</td>
<td></td>
<td>28, 37</td>
</tr>
<tr>
<td>Giới hạn mềm · giới hạn cứng</td>
<td>soft limit · hard limit</td>
<td></td>
<td>37</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f8-truyn-thông-và-mng">F.8 Truyền thông và mạng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Truyền thông nối tiếp</td>
<td>serial communication</td>
<td></td>
<td>38</td>
</tr>
<tr>
<td>Chủ · tớ</td>
<td>master · slave (client · server)</td>
<td></td>
<td>38, 39</td>
</tr>
<tr>
<td>Thanh ghi giữ</td>
<td>holding register</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Cuộn dây · ngõ vào rời rạc</td>
<td>coil · discrete input</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Mã hàm</td>
<td>function code</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Kiểm tra dư vòng</td>
<td>CRC (cyclic redundancy check)</td>
<td></td>
<td>39</td>
</tr>
<tr>
<td>Thứ tự byte</td>
<td>byte order · endianness</td>
<td>⚠ Nguồn lỗi phổ biến</td>
<td>39</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
<td>⚠ RS-485</td>
<td>38</td>
</tr>
<tr>
<td>Chuyển mạch quản lý được</td>
<td>managed switch</td>
<td>⭐ Đọc được <strong>bộ đếm lỗi</strong></td>
<td>40</td>
</tr>
<tr>
<td>Địa chỉ IP · mặt nạ mạng</td>
<td>IP address · subnet mask</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Bắt tay</td>
<td>handshake</td>
<td></td>
<td>41</td>
</tr>
<tr>
<td>Thời gian thực</td>
<td>real-time</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Cổng một chiều</td>
<td>data diode · unidirectional gateway</td>
<td></td>
<td>45</td>
</tr>
<tr>
<td>Vùng phi quân sự</td>
<td>DMZ (demilitarized zone)</td>
<td>Kiến trúc mạng</td>
<td>45</td>
</tr>
<tr>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
<td></td>
<td>45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f9-an-toàn-máy">F.9 An toàn máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>⭐ Làm ở <strong>giai đoạn 1</strong></td>
<td>47, 57</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rủi ro</td>
<td>risk</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giảm rủi ro theo thứ tự ưu tiên</td>
<td>hierarchy of risk reduction</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>⭐ Mức hiệu năng</td>
<td>Performance Level (PL)</td>
<td>ISO 13849-1</td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ Mức toàn vẹn an toàn</td>
<td>Safety Integrity Level (SIL)</td>
<td>IEC 62061 · IEC 61508</td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>emergency stop (E-Stop)</td>
<td>ISO 13850</td>
<td>47</td>
</tr>
<tr>
<td>Dừng loại 0 · 1 · 2</td>
<td>stop category 0 · 1 · 2</td>
<td>IEC 60204-1</td>
<td>47</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>PLC an toàn</td>
<td>safety PLC</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rèm quang</td>
<td>light curtain</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Khoá cửa an toàn</td>
<td>safety interlock switch · guard locking</td>
<td>ISO 14119</td>
<td>47</td>
</tr>
<tr>
<td>Che tạm tín hiệu an toàn</td>
<td>muting</td>
<td>⚠ Phải có điều kiện chặt</td>
<td>47</td>
</tr>
<tr>
<td>Chống khởi động lại bất ngờ</td>
<td>restart interlock · anti-restart</td>
<td></td>
<td>47, 48</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM (external device monitoring)</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
<td></td>
<td>4, 47</td>
</tr>
<tr>
<td>Hỏng chung nguyên nhân</td>
<td>common cause failure</td>
<td></td>
<td>48</td>
</tr>
<tr>
<td>Cô lập năng lượng</td>
<td>energy isolation · lockout-tagout (LOTO)</td>
<td>⚠⚠ Trước mọi can thiệp</td>
<td>3</td>
</tr>
<tr>
<td>Người có thẩm quyền</td>
<td>competent person · authorized person</td>
<td>⚠ Khái niệm pháp lý</td>
<td>3, 47</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f10-vn-hành-bo-trì-và-cht-lưng">F.10 Vận hành, bảo trì và chất lượng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Báo động</td>
<td>alarm</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>acknowledge (ack)</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Báo động đầu tiên</td>
<td>first-out alarm</td>
<td>⭐ Cái nào xảy ra <strong>trước</strong></td>
<td>44</td>
</tr>
<tr>
<td>Tràn báo động</td>
<td>alarm flood</td>
<td>IEC 62682</td>
<td>44</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>⚠⚠ Ch.53</td>
<td>53</td>
</tr>
<tr>
<td>Tài liệu hiện trạng</td>
<td>as-built documentation</td>
<td>⭐ Khác <strong>bản thiết kế</strong></td>
<td>53</td>
</tr>
<tr>
<td>Quản lý thay đổi</td>
<td>change management</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Sao lưu · Khôi phục</td>
<td>backup · restore</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã kiểm tra</td>
<td>checksum</td>
<td></td>
<td>48, 54</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Ký gửi mã nguồn</td>
<td>source code escrow</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã độc tống tiền</td>
<td>ransomware</td>
<td></td>
<td>45, 54</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Bảo trì theo tình trạng</td>
<td>condition-based maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td></td>
<td>56</td>
</tr>
<tr>
<td>Chạy thử tại xưởng · tại nhà máy</td>
<td>FAT · SAT (factory · site acceptance test)</td>
<td></td>
<td>52</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td></td>
<td>52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f11-năng-sut">F.11 Năng suất</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chu kỳ máy</td>
<td>cycle time</td>
<td>⚠ <strong>Không phải</strong> thời gian đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time · lead time</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Sản lượng giờ</td>
<td>UPH (units per hour)</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>⭐⭐ Nút cổ chai</td>
<td>bottleneck</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Hiệu suất thiết bị tổng thể</td>
<td>OEE (Overall Equipment Effectiveness)</td>
<td>ISO 22400</td>
<td>55</td>
</tr>
<tr>
<td>Khả dụng · Hiệu suất · Chất lượng</td>
<td>availability · performance · quality</td>
<td>Ba thành phần OEE</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian chết</td>
<td>downtime</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Dừng ngắn</td>
<td>micro-stop · minor stoppage</td>
<td>⭐ Thường bị bỏ qua khi tính</td>
<td>55</td>
</tr>
<tr>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
<td></td>
<td>42</td>
</tr>
<tr>
<td>Hệ thống quản lý sản xuất</td>
<td>MES (Manufacturing Execution System)</td>
<td></td>
<td>42, 45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f12-tra-theo-vn-ting-vit">F.12 Tra theo vần — tiếng Việt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>A–C</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ảnh ngõ vào</td>
<td>input image</td>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
</tr>
<tr>
<td>Bắt cạnh</td>
<td>edge detection</td>
<td>Bắt tay</td>
<td>handshake</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td>Bế tắc</td>
<td>deadlock</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD · inverter</td>
<td>Bộ định thời</td>
<td>timer</td>
</tr>
<tr>
<td>Bộ đếm</td>
<td>counter</td>
<td>Bù đầu lạnh</td>
<td>cold junction compensation</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
</tr>
<tr>
<td>Chạy thử tại xưởng</td>
<td>FAT</td>
<td>Chế độ tay</td>
<td>manual mode</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
</tr>
<tr>
<td>Chu kỳ máy</td>
<td>cycle time</td>
<td>Chuỗi cho phép</td>
<td>permissive chain</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td>Cô lập năng lượng</td>
<td>LOTO</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td>Cưỡng bức</td>
<td>force</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>D–K</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Diode dập xung</td>
<td>flyback diode</td>
<td>Dừng khẩn cấp</td>
<td>emergency stop</td>
</tr>
<tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>Đường bao an toàn</td>
<td>safeguarding</td>
</tr>
<tr>
<td>Encoder</td>
<td>encoder</td>
<td>Giá trị đặt</td>
<td>setpoint</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM</td>
<td>Giới hạn mềm</td>
<td>soft limit</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
</tr>
<tr>
<td>Khe cắm</td>
<td>slot</td>
<td>Khoá cửa an toàn</td>
<td>guard locking</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td>Khối hàm</td>
<td>function block</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>L–R</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ladder</td>
<td>Ladder Diagram</td>
<td>Mã kiểm tra</td>
<td>checksum</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td>Mô-men dừng an toàn</td>
<td>STO</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td>Mức hiệu năng</td>
<td>Performance Level</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td>Ngắt</td>
<td>interrupt</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td>Người có thẩm quyền</td>
<td>competent person</td>
</tr>
<tr>
<td>Nút cổ chai</td>
<td>bottleneck</td>
<td>PID</td>
<td>PID control</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td>Rèm quang</td>
<td>light curtain</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>S–X</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Sản lượng giờ</td>
<td>UPH</td>
<td>Sao lưu</td>
<td>backup</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>Tài liệu hiện trạng</td>
<td>as-built</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>Thanh ghi giữ</td>
<td>holding register</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time</td>
<td>Thứ tự byte</td>
<td>endianness</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD</td>
<td>Tràn báo động</td>
<td>alarm flood</td>
</tr>
<tr>
<td>Trình tự</td>
<td>sequence</td>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td>Tự giữ</td>
<td>latch · seal-in</td>
</tr>
<tr>
<td>Tuổi thọ điện</td>
<td>electrical life</td>
<td>Van điện từ</td>
<td>solenoid valve</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>Vòng quét</td>
<td>scan cycle</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f13-vài-t-d-nhm">F.13 ⭐ Vài từ dễ nhầm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp từ</th>
<th>Khác nhau ở đâu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>cycle time</strong> (máy) ↔ <strong>scan time</strong> (PLC)</td>
<td>Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ <strong>hai đại lượng không liên quan</strong></td>
<td>7, 55</td>
</tr>
<tr>
<td>⭐⭐ <strong>cycle time</strong> ↔ <strong>throughput time</strong></td>
<td>Nhịp ra sản phẩm ↔ thời gian <strong>một sản phẩm</strong> đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>PE</strong> ↔ <strong>0 V</strong></td>
<td>Dây bảo vệ cho <strong>người</strong> ↔ đường về của dòng mạch điều khiển</td>
<td>49</td>
</tr>
<tr>
<td><strong>safety relay</strong> ↔ <strong>relay</strong></td>
<td>Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau</td>
<td>47</td>
</tr>
<tr>
<td><strong>interlock</strong> ↔ <strong>guard locking</strong></td>
<td>Khoá logic giữa các cơ cấu ↔ khoá <strong>cơ khí</strong> giữ cửa đóng</td>
<td>22, 47</td>
</tr>
<tr>
<td>⭐ <strong>as-built</strong> ↔ <strong>design</strong></td>
<td>Máy <strong>hiện đang</strong> thế nào ↔ máy <strong>định</strong> thế nào</td>
<td>53</td>
</tr>
<tr>
<td><strong>function</strong> ↔ <strong>function block</strong></td>
<td>Không có bộ nhớ riêng ↔ ⭐ <strong>có bộ nhớ riêng theo thể hiện</strong></td>
<td>30</td>
</tr>
<tr>
<td>⭐ <strong>PL</strong> ↔ <strong>SIL</strong></td>
<td>Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061)</td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>NO</strong> ↔ <strong>NC</strong></td>
<td>⚠ Quyết định máy làm gì khi <strong>đứt dây</strong></td>
<td>4, 47</td>
</tr>
<tr>
<td><strong>PNP</strong> ↔ <strong>NPN</strong></td>
<td>Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ <strong>sai loại thì module không nhận</strong></td>
<td>4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:</strong> cả hai đều gọi là <em>cycle
time</em>. Khi tài liệu nói <em>&quot;cycle time 8 ms&quot;</em> thì đó là vòng quét PLC; khi khách hàng nói <em>&quot;cycle time
12 giây&quot;</em> thì đó là nhịp ra sản phẩm.</p>
<p>⭐ Nhìn <strong>đơn vị</strong> để phân biệt: mili giây → PLC; giây hoặc phút → máy.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này ưu tiên <strong>thuật ngữ dùng được để tra cứu</strong>, không phải bản dịch chuẩn hoá.
Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
khác, ⭐ <strong>dùng từ của họ</strong> và giữ cột tiếng Anh làm cầu nối.</p>
<p>Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, <strong>lấy
định nghĩa từ bản gốc tiêu chuẩn</strong>, không từ bảng này (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
<hr>
<h1 id="ph-lc-g-phn-mm-min-phí-mô-phng">Phụ lục G — Phần mềm miễn phí &amp; mô phỏng</h1>
<blockquote>
<p><strong>Bạn học được PLC mà không cần mua PLC.</strong> Phụ lục này nói học bằng gì.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — giới hạn của phụ lục này</strong></p>
<p>⭐ <strong>Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.</strong> Một công cụ miễn phí năm nay có thể
đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.</p>
<p>⚠ Vì vậy phụ lục này <strong>cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể</strong>. Nó cho bạn:</p>
<ul>
<li>⭐ <strong>biết công cụ nào tồn tại</strong> và mỗi loại làm được gì;</li>
<li>⭐ <strong>danh mục câu hỏi phải tự kiểm</strong> trước khi dùng (G.5);</li>
<li>⚠ <strong>cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết</strong>.</li>
</ul>
<p>⭐⭐ <strong>Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
sản xuất, và ghi lại ngày bạn kiểm.</strong> Đừng tin bảng nào — kể cả bảng này.</p>
</blockquote>
<hr>
<h2 id="g1-bn-loi-công-c-và-bn-cn-loi-nào">G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Khi nào cần</th>
</tr>
</thead>
<tbody><tr>
<td>1 — <strong>Phần mềm lập trình của hãng</strong></td>
<td>Viết chương trình cho PLC của hãng đó</td>
<td>⭐ <strong>Ngay từ đầu</strong> — chọn một hãng và thành thạo nó</td>
</tr>
<tr>
<td>2 — <strong>Mô phỏng PLC</strong></td>
<td>Chạy chương trình <strong>không cần phần cứng</strong></td>
<td>⭐ Ngay từ đầu, đi kèm loại 1</td>
</tr>
<tr>
<td>3 — <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng máy ảo để chương trình điều khiển</td>
<td>⭐⭐ Khi muốn có <strong>video làm bằng chứng</strong> (Ch.58)</td>
</tr>
<tr>
<td>4 — <strong>Phần cứng rẻ</strong></td>
<td>PLC cũ, bộ kit học tập</td>
<td>Khi muốn trải nghiệm phần cứng thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.</strong> Đừng chờ có phần cứng mới bắt đầu — phần lớn
việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.</p>
</blockquote>
<hr>
<h2 id="g2-phn-mm-lp-trình-theo-hãng">G.2 Phần mềm lập trình — theo hãng</h2>
<p>⚠ <strong>Cột &quot;Ghi chú&quot; mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.</strong> Kiểm theo G.5.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hãng</th>
<th>Phần mềm</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>TIA Portal</td>
<td>⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works</td>
<td>⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á</td>
</tr>
<tr>
<td><strong>Rockwell / Allen-Bradley</strong></td>
<td>Studio 5000 · Connected Components Workbench</td>
<td>⭐ Chiếm ưu thế ở Bắc Mỹ</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>Sysmac Studio · CX-Programmer</td>
<td></td>
</tr>
<tr>
<td><strong>Schneider</strong></td>
<td>EcoStruxure Control Expert · Machine Expert</td>
<td>Nền CODESYS cho dòng máy</td>
</tr>
<tr>
<td><strong>Delta</strong></td>
<td>ISPSoft · WPLSoft</td>
<td>⭐ Thường gặp ở phân khúc máy vừa và nhỏ</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>AutoShop · InoProShop</td>
<td>⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>TwinCAT</td>
<td>Chạy trên PC, hướng IEC mạnh</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong> (không thuộc một hãng máy)</td>
<td>CODESYS Development System</td>
<td>⭐⭐ <strong>Đáng chú ý nhất cho người học</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao CODESYS đáng chú ý riêng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bám IEC 61131-3 sát nhất</strong></td>
<td>Học ở đây thì kiến thức <strong>chuyển được</strong> sang hãng khác</td>
</tr>
<tr>
<td>Nhiều hãng dùng nó làm nền</td>
<td>Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác</td>
</tr>
<tr>
<td>Có mô phỏng tích hợp</td>
<td>Chạy chương trình không cần phần cứng</td>
</tr>
<tr>
<td>⭐ Là <strong>cột neo của Phụ lục A</strong></td>
<td>Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết <strong>chuẩn IEC nói gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gợi ý thực dụng cho người mới:</strong> học <strong>một</strong> phần mềm của hãng phổ biến ở nơi bạn định làm việc,
<strong>và</strong> làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
cho bạn khả năng chuyển nền.</p>
</blockquote>
<hr>
<h2 id="g3-mô-phng-máy">G.3 Mô phỏng máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mô phỏng PLC tích hợp</strong></td>
<td>Chạy logic, xem bit, ép giá trị</td>
<td>⭐ Hầu hết phần mềm hãng đều có; ⚠ <strong>kiểm xem bản bạn có bao gồm nó không</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ <strong>nối với PLC mô phỏng</strong></td>
<td>⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3)</td>
</tr>
<tr>
<td><strong>Mô phỏng nhà máy dạy học</strong></td>
<td>Các bài toán dựng sẵn (băng tải, phân loại, thang máy)</td>
<td>⭐ Hợp với Phụ lục I mức 3–5</td>
</tr>
<tr>
<td><strong>Mô phỏng HMI</strong></td>
<td>Chạy màn hình vận hành không cần panel</td>
<td>Ch.44</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.</strong></p>
<p>Nó biến &quot;tôi biết lập trình PLC&quot; thành ⭐ <strong>một video 60 giây cho người ta thấy máy chạy</strong> — và một
video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).</p>
</blockquote>
<h3>⚠ Điều mô phỏng KHÔNG dạy được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mô phỏng không có</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi</td>
<td>⭐ <strong>Cả Chương 49 không rèn được trên mô phỏng</strong></td>
</tr>
<tr>
<td>Cơ cấu kẹt, van bẩn, cảm biến lệch</td>
<td>Chương 51</td>
</tr>
<tr>
<td>⚠⚠ <strong>Cảm giác về hậu quả thật</strong></td>
<td>Mô phỏng không làm ai bị thương — ⚠ <strong>máy thật thì có</strong></td>
</tr>
<tr>
<td>Sụt áp, quá tải nguồn</td>
<td>Chương 8</td>
</tr>
<tr>
<td>Áp lực khi cả chuyền đang chờ</td>
<td>Chương 52</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.</strong> Trên mô phỏng, một lỗi
chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
cạnh.</p>
<p>⚠ Khi chuyển từ mô phỏng sang máy thật, <strong>hãy giả định mình chưa biết gì về an toàn</strong> và đọc lại
Chương 3, 6, 47.</p>
</blockquote>
<hr>
<h2 id="g4-phn-cng-r-đ-hc">G.4 Phần cứng rẻ để học</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC cũ mua lại</strong></td>
<td>Rẻ; ⭐ trải nghiệm phần cứng thật</td>
<td>⚠ Có thể không còn phần mềm hỗ trợ; ⚠ <strong>kiểm nguồn gốc</strong></td>
</tr>
<tr>
<td>Bộ kit học tập của hãng</td>
<td>Đầy đủ, có tài liệu</td>
<td>Đắt hơn</td>
</tr>
<tr>
<td>PLC phân khúc nhỏ đời mới</td>
<td>Rẻ, phần mềm còn hỗ trợ</td>
<td>Ít tính năng nâng cao</td>
</tr>
<tr>
<td>⚠ Bộ điều khiển không phải PLC (vi điều khiển)</td>
<td>Rất rẻ</td>
<td>⚠⚠ <strong>Không dạy được cách nghĩ của PLC</strong> — vòng quét, ảnh I/O, độ tin cậy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng nói rõ.</strong> Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó <strong>không
có</strong> vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
trình nhúng, ⚠ <strong>không phải học PLC</strong>.</p>
<p>⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
là bước đệm để học PLC.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.</strong> Một bàn thử
nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ <strong>vẫn làm người bị thương được</strong>.</p>
</blockquote>
<hr>
<h2 id="g5-danh-mc-t-kim-trưc-khi-dùng">G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng</h2>
<p>⚠ <strong>Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bản này miễn phí hay dùng thử?</strong> Bao lâu?</td>
<td>⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Có được dùng cho mục đích thương mại không?</strong></td>
<td>⚠⚠ <strong>Nhiều bản miễn phí CHỈ cho học tập</strong> — dùng cho việc có trả tiền là vi phạm</td>
</tr>
<tr>
<td>3</td>
<td>Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ</td>
<td>Có thể chặn đúng thứ bạn cần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Có bao gồm mô phỏng không?</strong></td>
<td>Nếu không thì bạn cần phần cứng</td>
</tr>
<tr>
<td>5</td>
<td>Có yêu cầu kết nối mạng thường xuyên không?</td>
<td>⚠ Máy tính tại nhà máy thường không có mạng</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?</strong></td>
<td>⚠ Tránh làm xong rồi không chuyển giao được</td>
</tr>
<tr>
<td>7</td>
<td>Tải từ <strong>trang chính thức của nhà sản xuất</strong> chứ?</td>
<td>⚠⚠ <strong>Không tải từ nguồn không rõ</strong> — Chương 45</td>
</tr>
<tr>
<td>8</td>
<td>Chạy trên hệ điều hành nào, cần gì?</td>
<td>Nhiều công cụ chỉ chạy trên một nền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Câu 2 là câu nhiều người vi phạm mà không biết.</strong></p>
<p>Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ <strong>Đó thường
là vi phạm điều khoản</strong> — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
động cần bằng chứng về bản quyền phần mềm.</p>
<p>⭐ Khi chuyển từ học sang làm, ⭐ <strong>kiểm lại điều khoản</strong> và mua bản phù hợp nếu cần.</p>
</blockquote>
<h3>⭐ Mẫu ghi lại kết quả kiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Phiên bản</th>
<th>⭐ <strong>Ngày kiểm</strong></th>
<th>Miễn phí / dùng thử</th>
<th>Cho thương mại?</th>
<th>Giới hạn</th>
<th>Nguồn tải</th>
</tr>
</thead>
<tbody><tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ghi ngày kiểm là bắt buộc</strong>, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
nguyên tắc với &quot;ghi mốc đo&quot; ở Chương 49 và Phụ lục D.6: ⭐ <strong>một thông tin chỉ có nghĩa khi biết nó
đúng vào lúc nào.</strong></p>
</blockquote>
<hr>
<h2 id="g6-l-trình-dùng-công-c-theo-mc-hc">G.6 ⭐ Lộ trình dùng công cụ theo mốc học</h2>
<p>Đối chiếu với bốn mốc ở Chương 58 mục 58.2:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mốc</th>
<th>Cần gì</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>0 → 3 tháng</strong></td>
<td>Phần mềm hãng + mô phỏng PLC</td>
<td>⭐ Phụ lục I mức 1–3</td>
</tr>
<tr>
<td><strong>3 tháng → 1 năm</strong></td>
<td>+ mô phỏng máy 3D · + phần cứng thật nếu có</td>
<td>⭐ Phụ lục I mức 4–5; ⭐⭐ <strong>quay video làm bằng chứng</strong></td>
</tr>
<tr>
<td><strong>1 năm → 3 năm</strong></td>
<td>+ phần mềm HMI · + công cụ mạng</td>
<td>Dựng một máy hoàn chỉnh theo Chương 57</td>
</tr>
<tr>
<td><strong>3 năm trở đi</strong></td>
<td>+ công cụ chẩn đoán mạng · + môi trường an toàn của hãng</td>
<td>⚠ Phần an toàn cần <strong>đào tạo chính thức</strong>, không chỉ công cụ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="g7-dn-v-đâu">G.7 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bài tập để làm bằng các công cụ này</td>
<td>⭐ <strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và cách chứng minh năng lực</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thao tác cụ thể theo giao diện từng hãng</td>
<td><strong>Phụ lục A</strong></td>
</tr>
<tr>
<td>Danh mục một máy hoàn chỉnh gồm những gì</td>
<td><strong>Chương 57</strong></td>
</tr>
<tr>
<td>⚠ An toàn khi dùng phần cứng thật</td>
<td>⚠ <strong>Chương 3</strong> · <strong>Phụ lục D</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.</strong></p>
<p>Phụ lục này <strong>không khẳng định</strong> bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
đích thương mại. ⭐ <strong>Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.</strong></p>
<p>⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
trong những đường lây phổ biến vào mạng nhà máy (Chương 45).</p>
</blockquote>
<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
<hr>
<h1 id="ph-lc-h-ngun-đã-dùng-đc-thêm">Phụ lục H — Nguồn đã dùng &amp; đọc thêm</h1>
<blockquote>
<p><strong>Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc đã theo khi viết sách này</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không sao chép nội dung có bản quyền</strong></td>
<td>Tiêu chuẩn được <strong>nêu tên và mô tả phạm vi</strong>, ⚠ <strong>không trích nguyên văn</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Không dẫn số điều khoản mà chưa mở bản gốc</strong></td>
<td>⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn</td>
</tr>
<tr>
<td>⭐ <strong>Không dùng hình ảnh của người khác</strong></td>
<td>Mọi hình trong sách là <strong>tự vẽ</strong></td>
</tr>
<tr>
<td>⭐ Tên hãng và tên sản phẩm <strong>nêu thẳng</strong></td>
<td>Để người đọc so sánh và chọn được phần cứng phù hợp</td>
</tr>
<tr>
<td>⚠ Chi tiết dự án và khách hàng thật</td>
<td>⭐ <strong>Không xuất hiện</strong> ở bất kỳ đâu</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="h1-tiêu-chun-cách-dùng-đúng">H.1 ⚠ Tiêu chuẩn — cách dùng đúng</h2>
<p>⚠⚠ <strong>Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.</strong></p>
<p>Bảng dưới đây cho biết <strong>tiêu chuẩn nào nói về cái gì</strong>, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.</p>
<h3>An toàn máy — nhóm quan trọng nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>ISO 12100</strong></td>
<td>Nguyên tắc chung về thiết kế an toàn và <strong>đánh giá rủi ro</strong></td>
<td>47, 56</td>
</tr>
<tr>
<td>⭐ <strong>ISO 13849-1 / -2</strong></td>
<td>Bộ phận liên quan an toàn của hệ điều khiển — <strong>mức hiệu năng (PL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ <strong>IEC 62061</strong></td>
<td>An toàn chức năng của hệ điều khiển điện — <strong>mức toàn vẹn (SIL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>IEC 61508</strong></td>
<td>An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên</td>
<td>47, 48, 53</td>
</tr>
<tr>
<td><strong>IEC 61511</strong></td>
<td>An toàn chức năng cho ngành quá trình</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 13850</strong></td>
<td>Dừng khẩn cấp</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 14119</strong></td>
<td>Khoá liên động gắn với che chắn</td>
<td>47</td>
</tr>
<tr>
<td>⭐ <strong>IEC 60204-1</strong></td>
<td>⭐⭐ <strong>Trang bị điện của máy</strong> — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu</td>
<td>3, 9, 47, 49, 53</td>
</tr>
<tr>
<td><strong>IEC 60947-5-1</strong></td>
<td>Thiết bị đóng cắt điều khiển — tiếp điểm</td>
<td>9, 47</td>
</tr>
<tr>
<td><strong>IEC 61800-5-2</strong></td>
<td>An toàn chức năng của hệ truyền động — <strong>STO</strong></td>
<td>36, 47</td>
</tr>
<tr>
<td><strong>ISO 10218 · ISO/TS 15066</strong></td>
<td>Robot công nghiệp · robot cộng tác</td>
<td>46</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.</strong></p>
<p>⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
với <strong>đào tạo chính thức</strong>. Sách này giúp bạn <strong>hiểu vấn đề và biết cần hỏi gì</strong>; nó không cho bạn
thẩm quyền.</p>
</blockquote>
<h3>Lập trình và hệ thống điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>IEC 61131-3</strong></td>
<td>⭐ <strong>Ngôn ngữ lập trình PLC</strong> — xương sống của cả cuốn sách</td>
<td>13–21, 30</td>
</tr>
<tr>
<td><strong>IEC 61131-1 / -2</strong></td>
<td>Thông tin chung · yêu cầu thiết bị</td>
<td>8, 10</td>
</tr>
<tr>
<td><strong>IEC 61131-9</strong></td>
<td>IO-Link</td>
<td>12</td>
</tr>
<tr>
<td><strong>IEC 61439</strong></td>
<td>Tủ điện hạ áp</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 61800-3</strong></td>
<td>Yêu cầu EMC cho hệ truyền động</td>
<td>36, 49</td>
</tr>
<tr>
<td><strong>IEC 61918</strong></td>
<td>Lắp đặt mạng truyền thông công nghiệp</td>
<td>40, 49</td>
</tr>
<tr>
<td><strong>IEC 61643</strong></td>
<td>Thiết bị chống quá áp lan truyền</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 62443</strong></td>
<td>⭐ <strong>An ninh mạng công nghiệp</strong></td>
<td>45, 53, 54</td>
</tr>
<tr>
<td><strong>IEC 62541</strong></td>
<td>OPC UA</td>
<td>40, 45</td>
</tr>
<tr>
<td><strong>IEC 62682</strong></td>
<td>⭐ Quản lý hệ thống báo động</td>
<td>44</td>
</tr>
<tr>
<td><strong>IEC 62381</strong></td>
<td>Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT)</td>
<td>52</td>
</tr>
<tr>
<td><strong>IEC 62264</strong> · <strong>ISO 22400</strong></td>
<td>Tích hợp hệ điều hành sản xuất · ⭐ <strong>chỉ số năng suất</strong></td>
<td>45, 55</td>
</tr>
</tbody></table></div>
<h3>Cảm biến, đo lường, môi trường</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>IEC 60751</strong></td>
<td>Nhiệt điện trở bạch kim (Pt100)</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60584</strong></td>
<td>Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60381</strong></td>
<td>Tín hiệu analog chuẩn (4–20 mA, 0–10 V)</td>
<td>31</td>
</tr>
<tr>
<td><strong>IEC 61340-5-1</strong></td>
<td>⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD)</td>
<td>7</td>
</tr>
<tr>
<td><strong>ISO 4414</strong></td>
<td>An toàn hệ khí nén</td>
<td>6</td>
</tr>
<tr>
<td><strong>ISO/IEC 16022</strong></td>
<td>Mã 2D Data Matrix</td>
<td>42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách mua thực dụng:</strong> đừng mua cả bộ. ⭐ <strong>Mua bản bạn thật sự dùng</strong> — với người lập trình máy,
thường là <strong>IEC 61131-3</strong>, <strong>IEC 60204-1</strong>, và (nếu chạm an toàn) <strong>ISO 12100 + ISO 13849-1</strong>.</p>
<p>Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ <strong>hỏi trước khi mua</strong>.</p>
</blockquote>
<hr>
<h2 id="h2-ngun-min-phí-đáng-đc">H.2 ⭐ Nguồn miễn phí đáng đọc</h2>
<p>⭐ <strong>Nhóm này là nguồn tốt nhất mà ít người khai thác.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Vì sao đáng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Tài liệu kỹ thuật của nhà sản xuất</strong></td>
<td>⭐ <strong>Miễn phí, chính xác, cập nhật</strong> — và ⭐ <strong>rất ít người đọc</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⭐ <strong>Hướng dẫn lắp đặt biến tần / servo</strong></td>
<td>⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ</td>
<td>Ch.36, 37, 49</td>
</tr>
<tr>
<td><strong>Datasheet thiết bị</strong></td>
<td>⭐ Nguồn duy nhất cho <strong>tuổi thọ, dải, giới hạn thật</strong></td>
<td>Ch.9, 49, 53</td>
</tr>
<tr>
<td><strong>Ghi chú ứng dụng của hãng</strong></td>
<td>Bài toán cụ thể, có sơ đồ</td>
<td></td>
</tr>
<tr>
<td><strong>Tài liệu của tổ chức tiêu chuẩn</strong></td>
<td>Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí</td>
<td>⚠ Bản tiêu chuẩn đầy đủ thì không</td>
</tr>
<tr>
<td>⭐ <strong>Diễn đàn nghề</strong></td>
<td>Kinh nghiệm thật, lỗi thật</td>
<td>⭐ Đọc nhiều trước khi hỏi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:</strong></p>
<p>Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài <strong>vài trăm trang</strong>, miễn phí, và chứa lời
giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.</p>
<p>⭐ <strong>Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh</strong> — vì gần như
không ai làm.</p>
</blockquote>
<h3>⭐ Cách hỏi trên diễn đàn để được trả lời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên có trong câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thiết bị gì, phiên bản nào</strong></td>
<td>Câu trả lời khác nhau giữa các dòng</td>
</tr>
<tr>
<td>⭐ <strong>Bạn đã thử gì, thấy gì</strong></td>
<td>⭐⭐ Phân biệt người đang học với người muốn được làm hộ</td>
</tr>
<tr>
<td>Triệu chứng cụ thể, không phải kết luận</td>
<td><em>&quot;Bit không lên&quot;</em> hữu ích hơn <em>&quot;module hỏng&quot;</em></td>
</tr>
<tr>
<td>Ảnh chụp màn hình hoặc đoạn logic</td>
<td></td>
</tr>
<tr>
<td>⚠ <strong>Không có thông tin nhận dạng của khách hàng</strong></td>
<td>⭐ Nghĩa vụ bảo mật của bạn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="h3-sách-thương-mi-nên-mua-loi-nào">H.3 Sách thương mại — nên mua loại nào</h2>
<p>⚠ <strong>Sách này không giới thiệu đầu sách cụ thể</strong>, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ <strong>tiêu chí chọn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên tìm sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Giải thích VÌ SAO, không chỉ CÁCH LÀM</strong></td>
<td>Cách làm đổi theo hãng; vì sao thì không</td>
</tr>
<tr>
<td>⭐ Có phần <strong>an toàn máy</strong> nghiêm túc</td>
<td>⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất</td>
</tr>
<tr>
<td>Có ví dụ <strong>máy thật</strong>, không chỉ bài tập lý thuyết</td>
<td></td>
</tr>
<tr>
<td>Nói rõ nó theo <strong>hãng nào</strong> hay theo <strong>chuẩn IEC</strong></td>
<td>⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào</td>
</tr>
<tr>
<td>⭐ Có phần <strong>chẩn đoán và bảo trì</strong></td>
<td>⚠ Phần lớn công việc thật nằm ở đó</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Nên nghi ngờ sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không nhắc gì tới an toàn</td>
<td>⭐ Thiếu phần có hậu quả cho người</td>
</tr>
<tr>
<td>Chỉ dạy bấm nút trong một phần mềm</td>
<td>Hết giá trị khi phần mềm đổi phiên bản</td>
</tr>
<tr>
<td>Không có ví dụ máy nào hoàn chỉnh</td>
<td>Bạn học được mảnh rời, không học được cách ráp</td>
</tr>
<tr>
<td>Hứa &quot;thành thạo trong 7 ngày&quot;</td>
<td>⚠ Không</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sách chuyên sâu đáng mua nhất thường không phải sách &quot;học PLC&quot;</strong>, mà là sách về: <strong>an toàn
máy</strong>, <strong>truyền động và điều khiển chuyển động</strong>, <strong>điều khiển quá trình</strong>, hoặc <strong>mạng công
nghiệp</strong> — những mảng mà sách này chỉ mở cửa vào.</p>
</blockquote>
<hr>
<h2 id="h4-ngun-gc-ca-khung-sách-này">H.4 ⭐ Nguồn gốc của khung sách này</h2>
<p>⭐ <strong>Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.</strong></p>
<p>Nó dựng từ <strong>phân tích khoảng trống</strong>: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khoảng trống tìm thấy</th>
<th>Chương ra đời từ đó</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ &quot;Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu&quot;</td>
<td>23, 57</td>
</tr>
<tr>
<td>⭐⭐ &quot;Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu&quot;</td>
<td>49, 51, Phụ lục E</td>
</tr>
<tr>
<td>&quot;Không ai dạy phần sau khi máy đã chạy&quot;</td>
<td>53, 54, 55</td>
</tr>
<tr>
<td>⭐ &quot;Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới&quot;</td>
<td>56</td>
</tr>
<tr>
<td>⚠ &quot;An toàn thường bị nhắc qua loa một chương&quot;</td>
<td>3, 6, 47, 48 và rải khắp sách</td>
</tr>
<tr>
<td>⭐ &quot;Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?&quot;</td>
<td>58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do sách có những chương mà sách nhập môn thường không có</strong> — Chương 49 (lắp đặt),
53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).</p>
<p>Chúng không phải phần &quot;nâng cao&quot;. Chúng là phần <strong>người mới va vào sớm nhất và ít được chuẩn bị
nhất</strong>.</p>
</blockquote>
<hr>
<h2 id="h5-hng-mc-còn-treo-ca-sách-này">H.5 ⚠ Hạng mục còn treo của sách này</h2>
<p>⭐ <strong>Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>⚠ Trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Chương 3, 6, 47, 48 và Phụ lục D</strong></td>
<td>⭐ <strong>Cần chuyên gia an toàn người thật duyệt trước khi phát hành</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit</td>
<td>⭐ Cần đối chiếu quy định tại thị trường phát hành</td>
</tr>
<tr>
<td>3</td>
<td>Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời</td>
<td>⚠ <strong>Cần xác minh bằng catalogue hiện hành</strong> — Phụ lục J §J.9</td>
</tr>
<tr>
<td>4</td>
<td>Ba hạng mục kỹ thuật của DP-01 còn treo</td>
<td>Phụ lục J §J.9</td>
</tr>
<tr>
<td>5</td>
<td>Phụ lục G — điều kiện bản quyền phần mềm</td>
<td>⚠ <strong>Cố ý không nêu cụ thể</strong>; người đọc tự kiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 1 là mục chặn phát hành.</strong> Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
tồn tại; nhưng ⭐ <strong>việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
hiện</strong> — không phải tác giả, và không phải công cụ kiểm tự động.</p>
</blockquote>
<hr>
<h2 id="h6-dn-v-đâu">H.6 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Công cụ để thực hành</td>
<td><strong>Phụ lục G</strong></td>
</tr>
<tr>
<td>Bài tập</td>
<td><strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và vào nghề</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thuật ngữ để tra tài liệu tiếng Anh</td>
<td>⭐ <strong>Phụ lục F</strong></td>
</tr>
<tr>
<td>Tra nhanh lệnh</td>
<td><strong>Phụ lục B</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Danh sách tiêu chuẩn ở H.1 là ⭐ <strong>danh sách định hướng</strong>, không phải danh sách đầy
đủ, và ⚠ <strong>không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn</strong>.</p>
<p>Tiêu chuẩn nào <strong>bắt buộc áp dụng</strong> phụ thuộc: loại máy, ngành, và ⚠⚠ <strong>quy định pháp luật tại thị
trường nơi máy được đưa vào sử dụng</strong>. Câu hỏi đó phải hỏi <strong>người có thẩm quyền</strong> — sách này chỉ
giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.</p>
</blockquote>
<!-- SECTION: pl_i_bai_tap_5_muc -->
<hr>
<h1 id="ph-lc-i-bài-tp-5-mc-50-bài">Phụ lục I — Bài tập: 5 mức, 50 bài</h1>
<blockquote>
<p><strong>Đọc sách không làm bạn lập trình được. Làm bài tập thì có.</strong></p>
<p>50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ <strong>khái niệm được rèn</strong> — vì mục đích không phải
làm xong bài, mà là <strong>nắm được khái niệm đó</strong>.</p>
</blockquote>
<hr>
<h2 id="i0-quy-tc-bt-buc-cho-mi-bài">I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN</strong></td>
<td>⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Viết ra: &quot;chạy đúng nghĩa là gì?&quot;</strong> trước khi viết chương trình</td>
<td>Không có tiêu chí thì không biết lúc nào xong</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nghĩ tình huống xấu</strong>: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng</td>
<td>Chương 57 mục 57.8</td>
</tr>
<tr>
<td>4</td>
<td>Chú thích giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong></td>
<td>Chương 24</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chạy thử <strong>cả trường hợp sai</strong>, không chỉ trường hợp đúng</td>
<td>Chương 50</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc 1 nghe thừa với bài &quot;đèn giao thông&quot; — và đó chính là lý do phải làm.</strong></p>
<p>Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
— lúc mà nó đáng giá nhất.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về lời giải.</strong> Khoảng hai phần ba số bài có gợi ý lời giải trong mục <strong>I.6</strong>; phần còn lại
<strong>cố ý không có</strong> — ⭐ vì tới lúc đó bạn phải tự đứng được.</p>
<p>Đọc gợi ý <strong>sau khi đã thử ít nhất 30 phút</strong>. Đọc trước thì bài tập mất tác dụng.</p>
</blockquote>
<hr>
<h2 id="i1-mc-1-logic-cơ-bn-12-bài">I.1 Mức 1 — Logic cơ bản (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 4, 9, 15. <strong>Rèn:</strong> tư duy logic, NO/NC, tự giữ, khoá liên động.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1.1</strong></td>
<td><strong>Mạch tự giữ cơ bản.</strong> Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy.</td>
<td>Tự giữ <em>(latch)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.2</strong></td>
<td><strong>AND / OR / NOT.</strong> Đèn sáng khi: (cảm biến A <strong>và</strong> B) <strong>hoặc</strong> (C <strong>và không</strong> D).</td>
<td>Tổ hợp logic cơ bản</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.3</strong></td>
<td>⭐⭐ <strong>NO vs NC khi đứt dây.</strong> Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng <strong>đứt dây nút Stop</strong> và ghi lại máy làm gì.</td>
<td>⭐⭐ <strong>Hỏng theo hướng an toàn</strong> — bài quan trọng nhất mức 1</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.4</strong></td>
<td><strong>Khoá chéo.</strong> Động cơ quay thuận và quay nghịch. ⚠ <strong>Không bao giờ được bật cả hai cùng lúc</strong>, kể cả khi nhấn cả hai nút.</td>
<td>Khoá chéo <em>(mutual interlock)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.5</strong></td>
<td><strong>Biểu quyết 2/3.</strong> Ba cảm biến. Đầu ra bật khi <strong>ít nhất hai</strong> cảm biến tác động.</td>
<td>Logic dư thừa</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.6</strong></td>
<td><strong>SET / RESET.</strong> Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại?</td>
<td>Set/Reset vs tự giữ</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.7</strong></td>
<td><strong>Bắt cạnh lên.</strong> Mỗi lần nhấn nút, đầu ra <strong>đảo trạng thái</strong> (nhấn bật, nhấn nữa tắt).</td>
<td>⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.8</strong></td>
<td><strong>Mạch lật hai nút.</strong> Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì <strong>tắt thắng</strong>.</td>
<td>Ưu tiên trong flip-flop</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.9</strong></td>
<td><strong>Báo động có xác nhận.</strong> Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ <strong>đèn chuyển sang sáng liên tục</strong> cho tới khi hết lỗi.</td>
<td>⭐ Ba trạng thái báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.10</strong></td>
<td>⭐ <strong>Chuỗi cho phép.</strong> Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ <strong>phải chỉ ra điều kiện nào đang thiếu</strong>, không chỉ &quot;chưa sẵn sàng&quot;.</td>
<td>⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.11</strong></td>
<td><strong>Kiểm đèn.</strong> Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật.</td>
<td>⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.12</strong></td>
<td><strong>Ưu tiên dừng.</strong> Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được.</td>
<td>⚠ Stop luôn thắng Start</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 1.3 là bài phân loại của mức này.</strong> Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ <strong>thiết bị hỏng theo hướng nào?</strong></p>
</blockquote>
<hr>
<h2 id="i2-mc-2-b-đnh-thi-b-đm-12-bài">I.2 Mức 2 — Bộ định thời &amp; bộ đếm (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 11, 12. <strong>Rèn:</strong> TON/TOF/TP, bộ đếm, và ⚠ <strong>biết khi nào KHÔNG dùng timer</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>2.1</strong></td>
<td><strong>Khởi động trễ.</strong> Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy.</td>
<td>TON; ⭐ và vì sao có cảnh báo trước khi chạy</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.2</strong></td>
<td><strong>Quạt chạy dư.</strong> Tắt lò → quạt làm mát <strong>chạy thêm 5 phút</strong> rồi mới tắt.</td>
<td>TOF</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.3</strong></td>
<td><strong>Mạch nháy.</strong> Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng <strong>hai TON</strong>.</td>
<td>Ghép hai bộ định thời</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.4</strong></td>
<td>⚠ <strong>Sao–tam giác.</strong> Đổi nối sao sang tam giác sau 5 giây, ⚠ <strong>có khoảng chết 100 ms</strong> giữa hai lần đóng.</td>
<td>⚠ <strong>Khoảng chết bắt buộc</strong> — thiếu nó là ngắn mạch</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.5</strong></td>
<td><strong>Kéo dài xung.</strong> Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy.</td>
<td>TP</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.6</strong></td>
<td><strong>Đếm mẻ.</strong> Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset.</td>
<td>CTU</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.7</strong></td>
<td><strong>Đếm lên–xuống.</strong> Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1.</td>
<td>CTUD; ⭐ và bài toán &quot;còn bao nhiêu trong máy&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.8</strong></td>
<td><strong>Đếm phế có ngưỡng.</strong> Đếm sản phẩm lỗi. ⭐ Nếu <strong>3 lỗi liên tiếp</strong> → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu.</td>
<td>⭐ &quot;Liên tiếp&quot; khác &quot;tổng cộng&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.9</strong></td>
<td><strong>Đồng hồ giờ chạy.</strong> Đếm tổng số giờ động cơ đã chạy, ⚠ <strong>giữ được qua mất điện</strong>.</td>
<td>⭐ Vùng nhớ giữ được; ⚠ <strong>DINT không phải INT</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.10</strong></td>
<td><strong>Watchdog trình tự.</strong> Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ <strong>số bước đang kẹt</strong>.</td>
<td>⭐⭐ Timeout dùng để <strong>báo lỗi</strong>, không phải để chuyển bước</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.11</strong></td>
<td><strong>Chống rung tiếp điểm.</strong> Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung.</td>
<td>Debounce</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.12</strong></td>
<td>⭐ <strong>Đo thời gian chu kỳ.</strong> Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ <strong>ba giá trị: gần nhất, trung bình, lớn nhất</strong>.</td>
<td>⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí</td>
<td>✅</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:</strong> bộ định thời
dùng để <strong>biết khi có gì đó không ổn</strong>, không phải để <strong>giả định mọi thứ ổn</strong>.</p>
</blockquote>
<hr>
<h2 id="i3-mc-3-tun-t-trng-thái-10-bài">I.3 Mức 3 — Tuần tự &amp; trạng thái (10 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 21, 25, 26. <strong>Rèn:</strong> trình tự, máy trạng thái, chuyển chế độ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>3.1</strong></td>
<td><strong>Đèn giao thông.</strong> Một ngã tư hai chiều, có đèn vàng.</td>
<td>Trình tự cơ bản theo thời gian</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.2</strong></td>
<td><strong>Nút bộ hành có nhớ.</strong> Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ <strong>hệ thống nhớ và phục vụ ở chu kỳ tiếp theo</strong>.</td>
<td>⭐ Lưu yêu cầu, không phục vụ ngay</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.3</strong></td>
<td>⭐⭐ <strong>Cùng bài, hai cách.</strong> Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng <strong>thanh ghi bước</strong>. So sánh: cách nào dễ thêm một pha đèn mới?</td>
<td>⭐⭐ <strong>Vì sao trình tự có cấu trúc thắng chuỗi timer</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.4</strong></td>
<td><strong>Trạm trộn.</strong> Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset.</td>
<td>Trình tự nhiều bước có điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.5</strong></td>
<td><strong>Cổng bãi xe.</strong> Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ <strong>Không được đóng khi xe còn dưới cổng</strong>.</td>
<td>⚠ Khoá liên động an toàn trong trình tự</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.6</strong></td>
<td>⭐ <strong>Báo động first-out.</strong> Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ <strong>nguyên nhân xảy ra TRƯỚC TIÊN</strong>, không phải cả năm.</td>
<td>⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.7</strong></td>
<td><strong>Timeout từng bước.</strong> Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có <strong>mã lỗi riêng</strong>.</td>
<td>Chẩn đoán được từ báo động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.8</strong></td>
<td>⭐⭐ <strong>Chuyển Manual ↔ Auto không giật.</strong> Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ <strong>Cơ cấu không được nhảy vị trí</strong>, trình tự phải biết mình đang ở đâu.</td>
<td>⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.9</strong></td>
<td><strong>Bỏ bước theo công thức.</strong> Trình tự 6 bước; công thức quyết định bước 3 và 5 <strong>có chạy hay không</strong>.</td>
<td>⭐ Tham số là <strong>dữ liệu</strong>, không phải mã (Ch.32)</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.10</strong></td>
<td>⭐ <strong>Hai trạm, một chỗ trống.</strong> Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ <strong>Không được dùng chờ bận</strong>.</td>
<td>⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 3.8 là bài mà rất nhiều máy thật làm sai.</strong> Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.</p>
</blockquote>
<hr>
<h2 id="i4-mc-4-analog-9-bài">I.4 Mức 4 — Analog (9 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 14, 31, 34, 35. <strong>Rèn:</strong> quy đổi, kiểm tra hợp lệ, điều khiển.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>4.1</strong></td>
<td><strong>Quy đổi thang.</strong> Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi.</td>
<td>⭐ Quy đổi tuyến tính; ⚠ <strong>thứ tự phép tính để không tràn</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.2</strong></td>
<td>⭐⭐ <strong>Phát hiện ngoài dải.</strong> Thêm vào bài 4.1: nếu dòng <strong>&lt; 3,6 mA</strong> → báo <strong>lỗi cảm biến</strong>, dùng giá trị thay thế, ⚠ <strong>không dùng giá trị 0</strong>.</td>
<td>⭐⭐ Phân biệt &quot;đo được 0&quot; với &quot;hỏng&quot; — bài quan trọng nhất mức 4</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.3</strong></td>
<td><strong>Điều khiển có trễ tích luỹ.</strong> Bơm bật khi mức &lt; 20 %, tắt khi mức &gt; 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất?</td>
<td>⭐ Hysteresis — chống đóng cắt liên tục</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.4</strong></td>
<td><strong>PID nhiệt độ.</strong> Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C.</td>
<td>PID cơ bản (Ch.35)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.5</strong></td>
<td><strong>Vùng chết.</strong> Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu <strong>giảm bao nhiêu</strong>?</td>
<td>⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.6</strong></td>
<td>⭐ <strong>Giới hạn tốc độ thay đổi.</strong> Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây.</td>
<td>⭐ Ramp — bảo vệ cơ khí</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.7</strong></td>
<td>⚠ <strong>Ép kiểu và tràn số.</strong> Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ <strong>Chọn kiểu dữ liệu sao cho không tràn</strong>, và chứng minh bằng phép tính.</td>
<td>⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.14)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.8</strong></td>
<td><strong>Tích phân lưu lượng.</strong> Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua.</td>
<td>Tích phân rời rạc theo vòng quét</td>
<td>—</td>
</tr>
<tr>
<td><strong>4.9</strong></td>
<td>⭐ <strong>Dải báo động nhiều mức.</strong> Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ <strong>mức ưu tiên và hành động khác nhau</strong>.</td>
<td>⭐ Phân cấp báo động (Ch.44)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.</strong> Rất nhiều máy thật xử lý sai chỗ này: cảm
biến đứt dây cho giá trị 0, chương trình hiểu là &quot;áp suất bằng 0&quot;, và ⚠ <strong>máy phản ứng như thể áp
suất thật sự đã tụt</strong>.</p>
</blockquote>
<hr>
<h2 id="i5-mc-5-đ-bài-d-án-7-bài">I.5 Mức 5 — Đề bài dự án (7 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> toàn bộ sách. <strong>Rèn:</strong> ráp mọi thứ lại, và ⭐ <strong>tự đặt ra yêu cầu còn thiếu</strong>.</p>
<p>⚠ <strong>Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.</strong> Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ <strong>ghi lại quyết định đó và lý do</strong>, như Chương 57 yêu cầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Trọng tâm</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>5.1</strong></td>
<td><strong>Máy rửa xe.</strong> Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước.</td>
<td>Trình tự dài + tình huống xấu</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.2</strong></td>
<td><strong>Qua đường cho người đi bộ.</strong> Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng.</td>
<td>Nhiều chế độ vận hành</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.3</strong></td>
<td>⚠ <strong>Nạp silo có khoá liên động.</strong> Nạp vật liệu từ xe bồn vào silo. ⚠ <strong>Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn</strong>.</td>
<td>⚠ Khoá liên động an toàn nhiều điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.4</strong></td>
<td><strong>Luân phiên bơm chính–dự phòng.</strong> Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và <strong>báo động</strong>.</td>
<td>⭐ Cân bằng hao mòn + xử lý hỏng hóc</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.5</strong></td>
<td><strong>Điều hoà theo vùng.</strong> Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn.</td>
<td>⭐ Phân bổ tài nguyên có giới hạn</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.6</strong></td>
<td>⭐ <strong>Thang máy 3 tầng.</strong> Nút gọi ở mỗi tầng và trong cabin. ⭐ <strong>Xử lý nhiều yêu cầu cùng lúc</strong> theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển.</td>
<td>⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.7</strong></td>
<td>⭐⭐ <strong>Dây chuyền chiết rót có trạm loại.</strong> Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ <strong>Phải theo dõi được sản phẩm nào lỗi ở trạm nào</strong> dù nó đã đi qua ba trạm.</td>
<td>⭐⭐ <strong>Thanh ghi dịch theo dõi sản phẩm</strong> — bài gần nhất với máy thật (Ch.41)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.</strong> Nó cần: trình tự nhiều trạm, pipeline,
theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ <strong>quyết định phải làm gì khi máy dừng giữa chừng
với sản phẩm đang nằm ở cả ba trạm</strong> — đúng bài toán của DP-01 (Phụ lục J §J.4).</p>
</blockquote>
<hr>
<h2 id="i6-gi-ý-li-gii">I.6 Gợi ý lời giải</h2>
<p>⚠ <strong>Đọc sau khi đã thử ít nhất 30 phút.</strong> Đây là <strong>gợi ý hướng đi</strong>, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.</p>
<h3>Mức 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>1.1</td>
<td><code>Run := (Start OR Run) AND NOT Stop;</code> — ⭐ chú ý <code>NOT Stop</code> đặt <strong>sau</strong> để Stop luôn thắng</td>
</tr>
<tr>
<td>1.3</td>
<td>⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → <code>NOT Stop</code> luôn đúng → ⚠ <strong>máy không dừng được nữa</strong>. Với NC: đứt dây → bit luôn 0 → máy dừng và <strong>không chạy lại được</strong>. Cái sau là hỏng theo hướng an toàn</td>
</tr>
<tr>
<td>1.4</td>
<td>Mỗi chiều có thêm điều kiện <code>AND NOT chiều_kia</code>. ⚠ Khoá trong chương trình <strong>không đủ</strong> — máy thật cần cả khoá cơ khí ở contactor</td>
</tr>
<tr>
<td>1.5</td>
<td><code>(A AND B) OR (B AND C) OR (A AND C)</code></td>
</tr>
<tr>
<td>1.6</td>
<td>⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ <strong>nhớ trạng thái cũ</strong>; mạch tự giữ thì không. ⚠ Với máy, &quot;nhớ trạng thái cũ&quot; thường là <strong>sai</strong> (Ch.47 — chống khởi động lại bất ngờ)</td>
</tr>
<tr>
<td>1.7</td>
<td>Bắt cạnh lên rồi <code>Out := Out XOR Xung;</code></td>
</tr>
<tr>
<td>1.9</td>
<td>Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit &quot;đã ack&quot; phải bị xoá khi lỗi tái xuất hiện</td>
</tr>
<tr>
<td>1.10</td>
<td>⭐ Mỗi điều kiện một bit riêng; hiển thị <strong>bit nào bằng 0</strong>. ⭐⭐ Đừng gộp thành một bit &quot;Ready&quot; duy nhất</td>
</tr>
<tr>
<td>1.11</td>
<td>⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng <code>SEL</code> giữa trạng thái thật và chế độ test</td>
</tr>
</tbody></table></div>
<h3>Mức 2</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>2.1</td>
<td>TON với <code>IN := Start</code>, băng tải chạy khi <code>TON.Q</code></td>
</tr>
<tr>
<td>2.3</td>
<td>TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ <strong>cách đó phụ thuộc thời gian quét</strong> (Ch.56)</td>
</tr>
<tr>
<td>2.4</td>
<td>⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là <strong>ngắn mạch qua hồ quang</strong></td>
</tr>
<tr>
<td>2.8</td>
<td>Bộ đếm tăng khi lỗi, ⭐ <strong>xoá về 0 khi có sản phẩm tốt</strong>. Đó là điểm khác giữa &quot;liên tiếp&quot; và &quot;tổng cộng&quot;</td>
</tr>
<tr>
<td>2.9</td>
<td>⚠ Dùng <code>DINT</code> trong vùng nhớ giữ được; ⭐ <strong>thử nạp lại chương trình để kiểm bộ đếm có sống sót không</strong></td>
</tr>
<tr>
<td>2.10</td>
<td>⭐ Một TON dùng chung, <code>PT</code> lấy từ mảng timeout theo số bước; khi <code>Q</code> lên → báo lỗi kèm <code>SoBuoc</code></td>
</tr>
<tr>
<td>2.12</td>
<td>Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ <strong>Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 3</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>3.1</td>
<td>Thanh ghi bước + <code>CASE</code>; mỗi bước một TON</td>
</tr>
<tr>
<td>3.2</td>
<td>⭐ Bit &quot;có yêu cầu&quot; được Set khi nhấn, chỉ Reset khi <strong>đã phục vụ xong</strong></td>
</tr>
<tr>
<td>3.3</td>
<td>⭐⭐ Với chuỗi timer, thêm một pha nghĩa là <strong>sửa toàn bộ chuỗi</strong>. Với thanh ghi bước, thêm một nhánh <code>CASE</code> là xong. Đây là câu trả lời cho &quot;vì sao trình tự có cấu trúc&quot;</td>
</tr>
<tr>
<td>3.5</td>
<td>⚠ Điều kiện đóng cổng phải là <strong>cảm biến báo xe đã qua hẳn</strong>, không phải timer. Đây là bài 1.3 ở dạng khác</td>
</tr>
<tr>
<td>3.6</td>
<td>⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến <strong>và khoá lại</strong> cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè</td>
</tr>
<tr>
<td>3.7</td>
<td>Mảng <code>Timeout[]</code> và mảng <code>MaLoi[]</code> theo số bước</td>
</tr>
</tbody></table></div>
<h3>Mức 4</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>4.1</td>
<td>⭐ Ép sang REAL <strong>trước</strong> khi nhân; xem Phụ lục K.1 và K.6</td>
</tr>
<tr>
<td>4.2</td>
<td>⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là <strong>giá trị an toàn cho quá trình</strong>, và ⚠ <strong>phải báo động</strong>, không âm thầm thay</td>
</tr>
<tr>
<td>4.3</td>
<td>Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ <strong>đóng cắt liên tục</strong> quanh ngưỡng đó</td>
</tr>
<tr>
<td>4.5</td>
<td>⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3)</td>
</tr>
<tr>
<td>4.6</td>
<td>Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa <code>TocDoMax × ThoiGianQuet</code></td>
</tr>
<tr>
<td>4.7</td>
<td>⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → <strong>vượt xa dải INT và có thể vượt DINT</strong>; dùng REAL hoặc LINT, và ⭐ <strong>chứng minh bằng phép nhân trước khi chọn</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 5</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>5.1</td>
<td>⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó</td>
</tr>
<tr>
<td>5.2</td>
<td>⭐ Chế độ ban đêm là một <strong>trạng thái riêng</strong>, không phải một cờ rải rác trong logic</td>
</tr>
<tr>
<td>5.3</td>
<td>⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ <strong>phải hiển thị được điều kiện nào đang chặn</strong> — bài 1.10 ở quy mô thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.</strong></p>
<p>Tới đó, việc tự tìm ra cách làm <strong>chính là bài tập</strong>. Nếu bí, hãy quay lại chương liên quan và đọc
lại mục <em>Bẫy thường gặp</em> — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.</p>
</blockquote>
<hr>
<h2 id="i7-sau-khi-làm-xong">I.7 ⭐ Sau khi làm xong</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy</strong></td>
<td>Chương 58 mục 58.3 — <strong>bằng chứng</strong> thay cho kinh nghiệm</td>
</tr>
<tr>
<td>⭐ Viết lại một bài theo dạng <strong>bài toán → giải pháp → kết quả</strong></td>
<td>⭐ Dạng bằng chứng thuyết phục nhất</td>
</tr>
<tr>
<td>Gộp vài bài mức 5 thành <strong>một máy hoàn chỉnh</strong></td>
<td>Áp danh mục ở Chương 57</td>
</tr>
<tr>
<td>⭐ Đưa cho ai đó xem và <strong>nghe họ hỏi</strong></td>
<td>Chỗ bạn tưởng đã hiểu sẽ lộ ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.</strong></p>
<p>&quot;Đầy đủ&quot; nghĩa là: có chế độ tay và tự động, có về gốc, có báo động <strong>nói được phải làm gì</strong>, có xử
lý tình huống xấu, và ⭐ <strong>có chú thích giải thích vì sao</strong>. Đó chính là danh mục Chương 57 — ở quy
mô nhỏ.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Các bài tập ở đây dùng để <strong>rèn tư duy lập trình</strong>, chạy trên <strong>mô phỏng hoặc bàn
thử nghiệm</strong>.</p>
<p>⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
động). <strong>Lời giải bài tập KHÔNG dùng được cho máy thật</strong> — máy thật cần đánh giá rủi ro riêng, mạch
an toàn riêng, và thiết kế do <strong>người có thẩm quyền</strong> thực hiện. Xem Chương 6, 47, 48.</p>
</blockquote>
<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
<hr>
<h1 id="ph-lc-j-h-sơ-máy-mu-dp-01-đy-đ">Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ</h1>
<blockquote>
<p><strong>Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.</strong></p>
<p>Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
con số, hay một bước trình tự của DP-01, ⭐ <strong>định nghĩa chính thức nằm ở đây</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — bản chất của hồ sơ này</strong></p>
<p>DP-01 là một cỗ máy <strong>phiếm chỉ</strong>, dựng riêng để dạy học. Nó <strong>không</strong> dựa trên máy, dự án hay
khách hàng cụ thể nào.</p>
<ul>
<li>Số liệu ở đây là <strong>minh hoạ hợp lý</strong>, ⚠ <strong>không phải thông số kiểm định</strong>.</li>
<li>Bảng chức năng an toàn ở §6 là <strong>ví dụ dạy học</strong>, ⚠⚠ <strong>không phải kết quả đánh giá rủi ro</strong>.</li>
<li>Hồ sơ này <strong>không thay thế</strong> thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
<strong>người có thẩm quyền</strong> thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
sách (Chương 6, 47, 48).</li>
</ul>
<p>⭐ <strong>Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.</strong></p>
</blockquote>
<hr>
<h2 id="j1-máy-làm-gì">J.1 Máy làm gì</h2>
<p>Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.</p>
<pre><code class="language-text"> [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
</code></pre>
<h3>⭐ Số liệu chốt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sản lượng mục tiêu</strong></td>
<td><strong>300 board/giờ</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ mục tiêu</strong></td>
<td><strong>12,0 s/board</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Trạm quyết định nhịp</strong></td>
<td>⭐⭐ <strong>Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng</strong></td>
<td>55</td>
</tr>
<tr>
<td>Kích thước board</td>
<td><strong>100 × 80 mm</strong></td>
<td>32, 37, 55</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td><strong>X 0–150 · Y 0–120 · Z 0–50 mm</strong></td>
<td>37</td>
</tr>
<tr>
<td>Trục Z</td>
<td>⭐ <strong>Servo</strong> (cả X và Y cũng servo)</td>
<td>29, 37</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt keo</td>
<td>⭐ <strong>Rời, RS-485 / Modbus RTU</strong></td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td>Thị giác máy</td>
<td>⚠ <strong>Không có trong DP-01</strong> — nếu cần chỉ <strong>nhận kết quả</strong> (X, Y, góc)</td>
<td>43</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
tiêu</strong> — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 <strong>không đạt 300 board/giờ</strong>.</p>
<p>⭐ Đây là <strong>nút cổ chai có thật và tính ra được</strong> — xem Chương 55. Nó được giữ nguyên có chủ ý, không
&quot;làm đẹp&quot; cho tròn số, vì bài học nằm ở chính chỗ đó.</p>
</blockquote>
<hr>
<h2 id="j2-bng-vàora-đy-đ">J.2 Bảng vào/ra đầy đủ</h2>
<p>Quy ước đặt tên: <code>DI_/DO_/AI_/AO_</code> + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.</p>
<p>⭐ <strong>Cột &quot;Lát cắt&quot;</strong> cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.</p>
<h3>J.2.1 Ngõ vào số — DI</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>Trạng thái nghỉ</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StartPB</code></td>
<td>Nút Start</td>
<td>Nút nhấn <em>(push button)</em> NO</td>
<td>0</td>
<td>1</td>
<td>15, 25</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td>Nút Stop</td>
<td>Nút nhấn <strong>NC</strong></td>
<td>1</td>
<td>1</td>
<td>15, 48</td>
</tr>
<tr>
<td><code>DI_ResetPB</code></td>
<td>Nút Reset</td>
<td>Nút nhấn NO</td>
<td>0</td>
<td>1</td>
<td>25, 28</td>
</tr>
<tr>
<td><code>DI_ModeAuto</code></td>
<td>Chọn chế độ Auto / Manual</td>
<td>Công tắc xoay 2 vị trí</td>
<td>—</td>
<td>1</td>
<td>28</td>
</tr>
<tr>
<td>⚠ <code>DI_EStopOK</code></td>
<td>Mạch dừng khẩn cấp lành</td>
<td>Tiếp điểm <strong>NC</strong> từ rơ-le an toàn</td>
<td>1</td>
<td>5</td>
<td>47, 48</td>
</tr>
<tr>
<td>⚠ <code>DI_Door1Closed</code></td>
<td>Cửa bảo vệ trạm keo đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_Door2Closed</code></td>
<td>Cửa bảo vệ trạm UV đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_CurtainOK</code></td>
<td>Rèm quang <em>(light curtain)</em> không bị cắt</td>
<td>Từ rơ-le an toàn, <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td>Áp suất khí đạt ngưỡng tối thiểu</td>
<td>Công tắc áp suất NO</td>
<td>1 khi đủ khí</td>
<td>1</td>
<td>48</td>
</tr>
<tr>
<td><code>DI_BoardInfeed</code></td>
<td>Có board ở đầu chuyền vào</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 15</td>
</tr>
<tr>
<td><code>DI_BoardStn1</code></td>
<td>Board đã tới vị trí trạm keo</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardStn2</code></td>
<td>Board đã tới vị trí trạm UV</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardOutfeed</code></td>
<td>Board ở đầu chuyền ra</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>15</td>
</tr>
<tr>
<td><code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>Chặn trạm 1 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp1Up</code> / <code>DI_Clamp1Dn</code></td>
<td>Bàn nâng kẹp trạm 1 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_Stop2Up</code> / <code>DI_Stop2Dn</code></td>
<td>Chặn trạm 2 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp2Up</code> / <code>DI_Clamp2Dn</code></td>
<td>Bàn nâng kẹp trạm 2 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_ShutterOpen</code> / <code>DI_ShutterClosed</code></td>
<td>Cửa chắn đèn UV mở / đóng</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_VfdReady</code></td>
<td>Biến tần chuyền sẵn sàng, không lỗi</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>3</td>
<td>36, 51</td>
</tr>
<tr>
<td><code>DI_IonizerOK</code></td>
<td>Bộ khử tĩnh điện hoạt động bình thường</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>1</td>
<td>7, 51</td>
</tr>
<tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Máy trước: <strong>có board sẵn sàng chuyển sang</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Máy sau: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.4, Ch.15).</strong> <code>DI_StopPB</code>, <code>DI_EStopOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code>,
<code>DI_CurtainOK</code> đều là tiếp điểm <strong>NC</strong> — bình thường tín hiệu <strong>có mặt</strong>, và ⭐ <strong>đứt dây làm máy
dừng</strong>.</p>
<p>Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.</p>
</blockquote>
<blockquote>
<p>⚡ <strong><code>DI_IonizerOK</code> không phải trang trí (Ch.7).</strong> Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
hỏng ⚠ <strong>không có triệu chứng tại chỗ</strong> — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.</p>
<p>⭐ Đây là ví dụ trung tâm cho luận điểm: <strong>có những lỗi máy không tự báo được, phải thiết kế để nó
báo.</strong></p>
</blockquote>
<h3>J.2.2 Ngõ ra số — DO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tải</th>
<th>Kiểu ngõ ra nên dùng</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_ConvRun</code></td>
<td>Cho phép chuyền chạy (tới biến tần)</td>
<td>Ngõ vào số biến tần</td>
<td>Transistor</td>
<td>1</td>
<td>9, 36</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Van chặn trạm 1 <em>(5/2, lò xo về)</em></td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Van nâng kẹp trạm 1</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Stop2Vlv</code></td>
<td>Van chặn trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp2Vlv</code></td>
<td>Van nâng kẹp trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo <em>(dispensing valve)</em></td>
<td>Van điện từ tác động nhanh</td>
<td>Transistor</td>
<td>3</td>
<td>9, 37</td>
</tr>
<tr>
<td><code>DO_SuckBack</code></td>
<td>Van hút ngược chống nhỏ giọt</td>
<td>Van chân không</td>
<td>Transistor</td>
<td>3</td>
<td>6</td>
</tr>
<tr>
<td>⚠ <code>DO_UvLamp</code></td>
<td>Bật đèn UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9, 47</td>
</tr>
<tr>
<td>⚠ <code>DO_ShutterVlv</code></td>
<td>Van cửa chắn đèn UV</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DO_ExhaustFan</code></td>
<td>Quạt hút khí trạm UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Cho phép bộ khử tĩnh điện</td>
<td>Ngõ vào điều khiển</td>
<td>Transistor</td>
<td>1</td>
<td>7</td>
</tr>
<tr>
<td><code>DO_LampGreen</code> / <code>DO_LampYellow</code> / <code>DO_LampRed</code></td>
<td>Đèn tháp 3 màu</td>
<td>Đèn 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_Buzzer</code></td>
<td>Còi báo</td>
<td>Còi 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Báo máy sau: <strong>có board sẵn sàng chuyển đi</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Báo máy trước: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<h3>J.2.3 Analog — AI / AO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>Áp suất khí nén cấp máy</td>
<td>4–20 mA, 2 dây</td>
<td>0–10 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>Áp suất keo tại đầu tra</td>
<td>4–20 mA, 2 dây</td>
<td>0–6 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>Nhiệt độ buồng sấy — giám sát quá nhiệt</td>
<td>RTD Pt100, 3 dây</td>
<td>0–150 °C</td>
<td>3</td>
<td>33</td>
</tr>
<tr>
<td>⭐ <code>AI_UvIntensity</code></td>
<td>Cường độ đèn UV đo tại buồng sấy</td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>3</td>
<td>32, 33, 53</td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>Đặt áp keo <em>(van điều áp điện tử)</em></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>3</td>
<td>32, 37</td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>Đặt tốc độ chuyền</td>
<td>0–10 V</td>
<td>0–100 % ↔ 0–20 m/phút</td>
<td>3</td>
<td>32, 36</td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>Đặt công suất đèn UV</td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>3</td>
<td>32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>AI_UvIntensity</code> là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.</strong></p>
<p>Cường độ đèn UV <strong>giảm dần theo giờ chạy</strong>. Board vẫn &quot;được sấy&quot; nhưng keo <strong>cứng chưa đủ</strong> — và
không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ <strong>nhìn thấy sự trôi
trước khi nó thành hàng lỗi</strong> (Chương 53 mục 53.6).</p>
</blockquote>
<h3>J.2.4 Trục &amp; mạng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tên</th>
<th>Mô tả</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_X</code>, <code>AX_Y</code></td>
<td>Gantry 2 trục mang đầu tra keo — <strong>servo</strong>, chạy theo đường trong công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>AX_Z</code></td>
<td>Trục nâng/hạ đầu tra keo — <strong>servo</strong>, độ cao theo công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>NET_HMI</code></td>
<td>Màn hình vận hành</td>
<td>4</td>
<td>44</td>
</tr>
<tr>
<td><code>NET_Scanner</code></td>
<td>Đầu đọc mã 2D trên board — <strong>Ethernet</strong></td>
<td>4</td>
<td>42</td>
</tr>
<tr>
<td><code>NET_TempCtrl</code></td>
<td>Bộ điều khiển nhiệt độ keo rời — <strong>RS-485, Modbus RTU</strong></td>
<td>3</td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td><code>NET_MES</code></td>
<td>Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả</td>
<td>4</td>
<td>42, 45</td>
</tr>
<tr>
<td><code>NET_Drives</code></td>
<td>3 servo drive qua Ethernet công nghiệp</td>
<td>3</td>
<td>40</td>
</tr>
<tr>
<td><code>NET_IoLink</code></td>
<td>IO-Link master cho cảm biến thông minh</td>
<td>2</td>
<td>12</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="j3-đc-t-trình-t">J.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Điều kiện vào Auto:</strong> đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).</p>
<h3>J.3.1 Trạm 1 — Tra keo</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S1.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn1</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S1.10</td>
<td>Nâng chặn, dừng chuyền tại trạm 1</td>
<td><code>DI_Stop1Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S1.20</td>
<td>Đọc mã 2D trên board</td>
<td>Nhận được chuỗi mã hợp lệ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.30</td>
<td>Hỏi MES: board này có được làm không, công thức nào</td>
<td>Nhận phản hồi</td>
<td>5 s</td>
</tr>
<tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S1.50</td>
<td>Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức</td>
<td>Cả hai đạt</td>
<td>30 s</td>
</tr>
<tr>
<td>S1.60</td>
<td>Gantry chạy theo đường tra keo trong công thức</td>
<td>Hoàn tất đường</td>
<td>60 s</td>
</tr>
<tr>
<td>S1.70</td>
<td>Hút ngược, nâng trục Z về vị trí an toàn</td>
<td><code>AX_Z</code> tại vị trí chờ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.80</td>
<td>Hạ kẹp</td>
<td><code>DI_Clamp1Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S1.90</td>
<td>Hạ chặn, chuyển board sang trạm 2</td>
<td><code>DI_BoardStn1</code> = 0 ⭐ <strong>và trạm 2 rỗng</strong></td>
<td>5 s</td>
</tr>
<tr>
<td>→ S1.00</td>
<td>Ghi log, quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<h3>J.3.2 Trạm 2 — Sấy UV</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S2.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn2</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S2.10</td>
<td>Nâng chặn</td>
<td><code>DI_Stop2Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S2.20</td>
<td>Nâng kẹp</td>
<td><code>DI_Clamp2Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.30</td>
<td>Bật quạt hút, mở cửa chắn UV</td>
<td><code>DI_ShutterOpen</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S2.40</td>
<td>Sấy — giữ đủ thời gian theo công thức</td>
<td>Hết thời gian ⭐ <strong>và cường độ UV luôn trong dải</strong></td>
<td>—</td>
</tr>
<tr>
<td>S2.50</td>
<td>Đóng cửa chắn UV</td>
<td><code>DI_ShutterClosed</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.60</td>
<td>Hạ kẹp, hạ chặn</td>
<td><code>DI_Clamp2Dn</code> = 1, <code>DI_Stop2Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.70</td>
<td>Chuyển board ra, bắt tay SMEMA với máy sau</td>
<td><code>DI_BoardOutfeed</code> = 0</td>
<td>10 s</td>
</tr>
<tr>
<td>S2.80</td>
<td>Báo kết quả về MES, tăng bộ đếm sản lượng</td>
<td>Đã gửi</td>
<td>5 s</td>
</tr>
<tr>
<td>→ S2.00</td>
<td>Quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.17, Ch.48).</strong> Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ <strong>tín hiệu phản
hồi thật</strong> (reed xy-lanh, cảm biến board); cột &quot;hết giờ&quot; chỉ để <strong>báo lỗi</strong>.</p>
<p>⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: <em>&quot;chờ 2 giây chắc
kẹp xong rồi&quot;</em>. Bộ định thời <strong>không biết khi cơ cấu không tới nơi</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm dạy pipeline (Ch.26–27).</strong> S1.90 chỉ chuyển tiếp khi <strong>trạm 2 rỗng</strong>. Hai trạm chạy song
song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là <strong>chỗ trống</strong>.</p>
<p>Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao <strong>không được chờ bận</strong> <em>(busy-wait)</em> giữa
hai trình tự.</p>
</blockquote>
<hr>
<h2 id="j4-mô-hình-trng-thái-máy">J.4 Mô hình trạng thái máy</h2>
<pre><code class="language-text">Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
</code></pre>
<p>Mỗi trạm có máy trạng thái con riêng; ⭐ <strong>máy trạng thái tổng quyết định cả hai được phép chạy hay
không</strong>.</p>
<h3>⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất</h3>
<p>Nếu máy vào <strong>Alarm</strong> đúng lúc:</p>
<ul>
<li>board A đang <strong>bị kẹp ở trạm 1</strong>, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, <strong>và</strong></li>
<li>board B đang <strong>trong buồng UV</strong> với cửa chắn đang mở, đèn đang bật —</li>
</ul>
<p>thì trình tự về gốc phải theo <strong>đúng thứ tự này</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>⚠ Vì sao thứ tự này</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Tắt đèn UV và đóng cửa chắn</strong></td>
<td>⭐ <strong>Người vào máy trước khi che được nguồn UV là tai nạn</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Nâng trục Z lên vị trí an toàn</strong> trước khi cho gantry XY chạy</td>
<td>Nếu không, đầu tra keo <strong>quét ngang mặt board đang kẹp</strong> — phá cả board lẫn đầu keo</td>
</tr>
<tr>
<td>3</td>
<td>Chỉ <strong>nhả kẹp sau khi</strong> trục Z đã lên</td>
<td>Nhả trước làm board dịch trong khi đầu keo còn ở gần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Board dở dang <strong>đánh dấu NG và báo MES</strong></td>
<td>⚠ Không được lẫn vào hàng tốt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là ví dụ trung tâm cho luận điểm &quot;về gốc là bài toán khó nhất thực tế&quot; (Ch.28).</strong></p>
<p>Thứ tự trên là <strong>kết quả của phân tích va chạm và mối nguy</strong>, không phải thứ tự tuỳ ý. Đảo hai bước
bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho <strong>người</strong>, không phải cho
sản phẩm.</p>
</blockquote>
<hr>
<h2 id="j5-công-thc-sn-phm">J.5 Công thức sản phẩm</h2>
<p>Mỗi mã hàng có một công thức. ⭐ <strong>Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:</strong>
cùng một máy chạy nhiều mã hàng trong một ca.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Dải hợp lệ</th>
<th>Dùng ở bước</th>
</tr>
</thead>
<tbody><tr>
<td>Đường tra keo (danh sách điểm X, Y, Z)</td>
<td>mm</td>
<td>trong vùng làm việc</td>
<td>S1.60</td>
</tr>
<tr>
<td>Áp keo đặt</td>
<td>bar</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>20 – 60</td>
<td>S1.50</td>
</tr>
<tr>
<td>Dung sai nhiệt độ</td>
<td>°C</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Tốc độ chạy đường tra</td>
<td>mm/s</td>
<td>5 – 100</td>
<td>S1.60</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian sấy UV</strong></td>
<td>s</td>
<td><strong>5 – 120</strong></td>
<td>S2.40</td>
</tr>
<tr>
<td>Công suất đèn UV</td>
<td>%</td>
<td>30 – 100</td>
<td>S2.40</td>
</tr>
<tr>
<td>Ngưỡng cường độ UV tối thiểu</td>
<td>mW/cm²</td>
<td>20 – 180</td>
<td>S2.40</td>
</tr>
<tr>
<td>Tốc độ chuyền</td>
<td>%</td>
<td>20 – 100</td>
<td>mọi bước chuyền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Kiểm tra hợp lệ là bắt buộc (Ch.32).</strong> Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
nhập liệu, máy phải <strong>từ chối và báo lỗi</strong>, không được nhận.</p>
<p>⭐ Cột &quot;dải hợp lệ&quot; chính là hàng rào đó — và nó thuộc về <strong>chương trình PLC</strong>, không phải thuộc về
MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.</p>
</blockquote>
<hr>
<h2 id="j6-chc-năng-an-toàn">J.6 ⚠ Chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Dừng khẩn cấp mọi chuyển động</td>
<td>E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV &amp; quạt</td>
<td>⚠⚠ <strong>Không đi qua logic PLC thường</strong> (Ch.47)</td>
</tr>
<tr>
<td>⭐ <strong>SF2</strong></td>
<td>⚠⚠ <strong>Bức xạ UV chiếu vào mắt/da người</strong></td>
<td>Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi <strong>cửa đóng và khoá</strong>; mở cửa → ⭐ <strong>cắt nguồn đèn qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>⚠ Mối nguy vật lý thật, <strong>không có triệu chứng tức thời</strong> — người bị chiếu thường không biết</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá tại cả hai trạm</td>
<td>Khoá kiểu giữ tới khi an toàn</td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền</td>
<td>⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47)</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>⭐ <strong>Yêu cầu Reset có chủ ý</strong>; không tự vào Running</td>
<td>Ch.48</td>
</tr>
<tr>
<td>⭐ <strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn cho van kẹp: ⭐ <strong>GIỮ kẹp</strong>, không nhả — ⚠ <strong>phải giữ bằng van một chiều điều khiển hoặc khoá cần</strong>, không phải bằng van hai cuộn</td>
<td>⭐ Quyết định thiết kế <strong>có lý do</strong> (Ch.48); cơ chế ở Ch.6 mục 6.3</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Đầu tra keo nóng gây bỏng</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td>Ch.47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>SF6 đáng dừng lại suy nghĩ.</strong> &quot;Trạng thái an toàn&quot; thường được hiểu là &quot;về vị trí nghỉ&quot; —
nhưng ở đây nhả kẹp khi mất khí sẽ <strong>thả board rơi</strong>, và có thể thả nó vào vùng đầu tra keo đang ở
gần.</p>
<p>⭐ Trạng thái an toàn là <strong>kết quả của phân tích</strong>, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
là: <em>&quot;mất năng lượng lúc này thì điều gì an toàn hơn?&quot;</em> — và câu trả lời khác nhau giữa các cơ cấu
trên cùng một máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.</strong></p>
<p>Máy thật cần đánh giá rủi ro riêng bởi <strong>người có thẩm quyền</strong>, và mức hiệu năng / mức toàn vẹn phải
xác định <strong>từ đánh giá đó</strong> — không chép từ sách. Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="j7-bóc-lp-theo-lát-ct">J.7 Bóc lớp theo lát cắt</h2>
<p>⭐ <strong>Quy tắc:</strong> chương thuộc lát cắt nào thì <strong>chỉ dùng thiết bị của lát cắt đó và các lát cắt trước</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lát cắt</th>
<th>Chỉ dùng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — thuần rời rạc</strong></td>
<td>Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp</td>
<td>8–22</td>
</tr>
<tr>
<td><strong>2 — thêm thiết kế</strong></td>
<td>+ máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm</td>
<td>23–30</td>
</tr>
<tr>
<td><strong>3 — thêm analog &amp; trục</strong></td>
<td>+ áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần</td>
<td>31–37</td>
</tr>
<tr>
<td><strong>4 — thêm mạng</strong></td>
<td>+ mã 2D, MES, SMEMA, HMI</td>
<td>38–46</td>
</tr>
<tr>
<td><strong>5 — đầy đủ</strong></td>
<td>+ mạch an toàn, chạy thử, chẩn đoán, vận hành</td>
<td>47–58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao bóc lớp:</strong> để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.</p>
</blockquote>
<hr>
<h2 id="j8-các-phép-tính-đã-thc-hin-trên-dp-01">J.8 Các phép tính đã thực hiện trên DP-01</h2>
<p>Gom lại đây vì chúng rải rác trong sách và ⭐ <strong>đều là loại phép tính phải làm TRƯỚC KHI MUA</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép tính</th>
<th>Kết quả</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ từ sản lượng</td>
<td>3600 ÷ 300 = <strong>12,0 s/board</strong></td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Nút cổ chai</strong></td>
<td>Trạm 2 (6–12 s) — ⚠ <strong>12 s thì chỉ vừa đủ</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần đóng cắt van/năm</td>
<td><strong>2,88 triệu lần</strong> (2 ca × 8 h × 300 ngày)</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số lần uốn cáp xích gantry/năm</strong></td>
<td><strong>1,44 triệu lần</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Ngưỡng nhắc bảo trì van</td>
<td>0,7 × tuổi thọ datasheet</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td>Board 100 × 80 + biên gá → <strong>X 150 · Y 120 · Z 50 mm</strong></td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.</strong></p>
<p>Chúng đều đơn giản, đều mất vài phút, và đều phải làm <strong>trước khi mua</strong> — vì phát hiện sau khi máy
chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="j9-hng-mc-còn-treo">J.9 ⚠ Hạng mục còn treo</h2>
<p>Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ <strong>biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Ảnh hưởng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <code>AI_UvIntensity</code> đang là <strong>0–10 V</strong>. Suy giảm cường độ UV là lỗi &quot;máy không tự phát hiện được&quot; — có nên đổi sang <strong>4–20 mA</strong> để phân biệt được đứt dây?</td>
<td>Ch.31, 32, 48</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Xác minh thực tế thị trường</strong>: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không</td>
<td>Ch.38, 39, 42</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Biến tần chuyền hiện <strong>chỉ có <code>DI_VfdReady</code></strong> — không đọc được dòng động cơ, tốc độ thật, hay bit &quot;đang giới hạn dòng&quot;. Có nên thêm kết nối mạng tới biến tần?</td>
<td>Ch.36, 40, 55</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: &quot;máy có tự biết khi một thứ đang xấu đi không?&quot;</strong></p>
<p>Với 0–10 V, đứt dây cho 0 V — trông y hệt &quot;đèn đã tắt&quot;, và máy không phân biệt được. Với 4–20 mA,
đứt dây cho 0 mA, nằm <strong>ngoài dải hợp lệ</strong> — máy biết ngay đó là lỗi cảm biến, không phải giá trị
đo. Xem Chương 31.</p>
<p>Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
mục 57.11.</p>
</blockquote>
<hr>
<h2 id="j10-dn-v-đâu">J.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Ráp toàn bộ thành một dự án theo thứ tự</td>
<td>⭐ <strong>Chương 57</strong></td>
</tr>
<tr>
<td>Bảng biểu mẫu trống để dùng cho máy của bạn</td>
<td><strong>Phụ lục C</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng khi máy lỗi</td>
<td><strong>Phụ lục E</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại lần cuối.</strong> DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
thật là đúng mục đích. ⚠ <strong>Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích</strong> —
máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.</p>
</blockquote>
<!-- SECTION: pl_k_bang_tra_cong_thuc -->
<hr>
<h1 id="ph-lc-k-bng-tra-công-thc-tng-hp">Phụ lục K — Bảng tra công thức tổng hợp</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ <strong>điều kiện
áp dụng</strong> — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Cách dùng.</strong> Bảng này để <strong>tra nhanh khi bạn đã hiểu</strong>. Nếu một công thức bạn chưa hiểu vì sao
nó như vậy, hãy quay lại chương được dẫn — ⭐ <strong>áp một công thức mà không hiểu điều kiện của nó là
cách tạo ra những con số sai trông rất thuyết phục</strong>.</p>
</blockquote>
<hr>
<h2 id="k1-analog-và-quy-đi-thang-đo">K.1 Analog và quy đổi thang đo</h2>
<h3>Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật</h3>
<pre><code class="language-text">                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Quan hệ <strong>tuyến tính</strong> giữa tín hiệu và đại lượng đo</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Cặp nhiệt điện và RTD ở dải rộng (quan hệ <strong>không tuyến tính</strong>) — dùng module chuyên dụng hoặc bảng tra (Ch.33)</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td><strong>Tràn số và chia số nguyên</strong> — xem K.6 và Chương 14</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.4</td>
</tr>
</tbody></table></div>
<h3>Ví dụ trên DP-01</h3>
<pre><code class="language-text">AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
</code></pre>
<h3>⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Dòng <strong>&lt; 3,6 mA</strong></td>
<td>⭐⭐ <strong>Đứt dây / hỏng cảm biến</strong> — không phải giá trị đo bằng 0</td>
</tr>
<tr>
<td>Dòng <strong>&gt; 21 mA</strong></td>
<td>Ngắn mạch hoặc lỗi cảm biến</td>
</tr>
<tr>
<td>⚠ Điều kiện áp dụng</td>
<td>⭐ <strong>Chỉ dùng được với 4–20 mA</strong>; tín hiệu 0–10 V và 0–20 mA <strong>không phân biệt được đứt dây</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:</strong> không phải vì chống
nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ <strong>0 mA là một trạng thái không thể xảy ra khi mọi thứ
bình thường</strong> — nên nó dùng được làm dấu hiệu lỗi.</p>
</blockquote>
<hr>
<h2 id="k2-khí-nén">K.2 Khí nén</h2>
<h3>Lực xy-lanh</h3>
<pre><code class="language-text">Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Lực <strong>lý thuyết</strong>; ⚠ thực tế thấp hơn do ma sát</td>
</tr>
<tr>
<td>⭐ Hệ số thực dụng</td>
<td>Lấy <strong>70–85 %</strong> lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td>⭐ <strong>Lực kéo LUÔN nhỏ hơn lực đẩy</strong> vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.4</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
</code></pre>
<h3>Lưu lượng khí tiêu thụ</h3>
<pre><code class="language-text">Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Tính <strong>cỡ máy nén và cỡ ống</strong>, không phải tính tốc độ</td>
</tr>
<tr>
<td>⚠ Nhớ cộng</td>
<td>Cả hành trình <strong>đi và về</strong>; và ⭐ <strong>rò rỉ</strong> — thực tế đáng kể</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k3-đin-và-ngun">K.3 Điện và nguồn</h2>
<h3>Công suất nguồn 24 V</h3>
<pre><code class="language-text">Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>⭐ <strong>Bước có nhiều tải nhất</strong>, không phải tổng tất cả tải — hầu hết tải không cùng bật</td>
</tr>
<tr>
<td>⚠ Nhưng phải kiểm</td>
<td>⭐ Có bước nào <strong>mọi thứ cùng bật</strong> không? (về gốc, kiểm đèn, reset)</td>
</tr>
<tr>
<td>Hệ số 1,3–1,5</td>
<td>Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ <strong>sụt áp trên dây dài</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>8 mục 8.7</td>
</tr>
</tbody></table></div>
<h3>Tuổi thọ đóng cắt / uốn cáp</h3>
<pre><code class="language-text">Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>So kết quả với <strong>tuổi thọ trong datasheet</strong>, không phải với cảm giác</td>
</tr>
<tr>
<td>⚠ Với rơ-le</td>
<td>⭐ <strong>Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều</strong>, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn)</td>
</tr>
<tr>
<td>⚠ Với cáp trong xích</td>
<td>Phải là <strong>cáp chịu uốn</strong>; ⭐ và đúng <strong>bán kính uốn tối thiểu</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>9 mục 9.3 · 49 mục 49.7</td>
</tr>
</tbody></table></div>
<h3>Ví dụ DP-01</h3>
<pre><code class="language-text">Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
</code></pre>
<h3>Ngưỡng bảo trì</h3>
<pre><code class="language-text">Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Bộ đếm phải ⭐ <strong>sống sót qua mất điện VÀ qua lần nạp chương trình</strong> — ⚠ kiểm tra thực tế</td>
</tr>
<tr>
<td>⚠ Bắt buộc</td>
<td>Ngưỡng chỉ <strong>nhắc</strong>, ⚠ <strong>không được dừng máy</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k4-chu-k-và-năng-sut">K.4 Chu kỳ và năng suất</h2>
<h3>Sản lượng giờ</h3>
<pre><code class="language-text">UPH  =  3600  ÷  Chu kỳ máy (giây)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Chu kỳ máy là gì</strong></td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp RA KHỎI máy</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không phải</strong></td>
<td>Thời gian một sản phẩm <strong>đi hết máy</strong> (đó là <em>thời gian thông qua</em>)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.2</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Chu kỳ máy nhiều trạm</h3>
<pre><code class="language-text">Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các trạm <strong>chạy song song trên các sản phẩm khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Không áp dụng khi</td>
<td>Các trạm <strong>dùng chung tài nguyên</strong> (một robot phục vụ nhiều trạm)</td>
</tr>
<tr>
<td>⭐⭐ Hệ quả quan trọng nhất</td>
<td><strong>Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng</strong></td>
</tr>
<tr>
<td>⚠ Bẫy phổ biến nhất</td>
<td>⭐ <strong>Cộng thời gian các trạm lại</strong> — cho con số thấp hơn thực tế nhiều</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.3</td>
</tr>
</tbody></table></div>
<h3>⭐ Tìm nút cổ chai bằng dữ liệu</h3>
<pre><code class="language-text">Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Đo trong ⭐ <strong>giai đoạn chạy ổn định</strong>, không tính lúc khởi động hay đổi lô</td>
</tr>
<tr>
<td>⭐ Ưu điểm</td>
<td>Bắt được cả nút cổ chai <strong>nằm ngoài máy</strong> (máy trước không cấp đủ hàng)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.4</td>
</tr>
</tbody></table></div>
<h3>OEE</h3>
<pre><code class="language-text">OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Điều kiện áp dụng</strong></td>
<td>⭐⭐ <strong>Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định</strong></td>
</tr>
<tr>
<td>⚠⚠ Cách bóp méo phổ biến nhất</td>
<td>Lấy <strong>chu kỳ thực tế</strong> làm chu kỳ thiết kế → ⭐ <strong>hiệu suất luôn ~100 %</strong>, chỉ số mất hết ý nghĩa</td>
</tr>
<tr>
<td>⚠ So sánh giữa các máy</td>
<td>⭐ <strong>Chỉ có nghĩa khi cùng định nghĩa</strong> — ghi rõ định nghĩa khi báo cáo</td>
</tr>
<tr>
<td>⭐ Giá trị nằm ở đâu</td>
<td><strong>Ba con số thành phần</strong>, không phải con số gộp</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k5-thi-gian-quét-và-b-đm-xung">K.5 Thời gian quét và bộ đếm xung</h2>
<h3>Ước lượng thời gian quét</h3>
<pre><code class="language-text">Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Điều kiện áp dụng</strong></td>
<td>Đây là <strong>ước lượng</strong>, không phải bảo đảm — ⭐ <strong>đo thời gian quét thật trên máy</strong></td>
</tr>
<tr>
<td>⚠ Nhớ rằng</td>
<td>Thời gian quét <strong>thay đổi theo đường chạy</strong> trong chương trình — quan tâm <strong>giá trị lớn nhất</strong>, không phải trung bình</td>
</tr>
<tr>
<td>⚠⚠ Bẫy khi đổi PLC</td>
<td>⭐ <strong>PLC mới thường quét nhanh hơn nhiều</strong> — logic dựa vào vòng quét sẽ chạy khác (Ch.56)</td>
</tr>
<tr>
<td>Chương</td>
<td>10 · 56 mục 56.4</td>
</tr>
</tbody></table></div>
<h3>⭐ Khi nào cần bộ đếm xung tốc độ cao</h3>
<pre><code class="language-text">Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  &gt;  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Vì sao chia 2</strong></td>
<td>Mỗi xung phải có ít nhất <strong>hai lần quét</strong> để nhận được cạnh lên và cạnh xuống</td>
</tr>
<tr>
<td>⚠ Thực dụng</td>
<td>⭐ <strong>Lấy dự phòng rộng hơn nhiều</strong> — thời gian quét không cố định, và bỏ sót xung là lỗi <strong>âm thầm</strong></td>
</tr>
<tr>
<td>⚠ Dấu hiệu đã sai</td>
<td>Giá trị đếm <strong>thấp hơn thực tế và sai ngày càng nhiều</strong> — không có báo động nào</td>
</tr>
<tr>
<td>Chương</td>
<td>18</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k6-s-hc-và-kiu-d-liu">K.6 Số học và kiểu dữ liệu</h2>
<h3>⚠ Dải giá trị các kiểu số nguyên thường gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
</tr>
</thead>
<tbody><tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
</tr>
<tr>
<td><code>USINT</code> / <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
</tr>
<tr>
<td><code>INT</code></td>
<td>16 có dấu</td>
<td>⭐ <strong>−32 768 … 32 767</strong></td>
</tr>
<tr>
<td><code>UINT</code> / <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>32 có dấu</td>
<td>⭐ <strong>−2 147 483 648 … 2 147 483 647</strong></td>
</tr>
<tr>
<td><code>UDINT</code> / <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.</strong> Một bộ đếm sản lượng dùng <code>INT</code> tràn
sau <strong>32 767 sản phẩm</strong> — với DP-01 ở 300 board/giờ, đó là <strong>khoảng 4,5 ngày</strong>.</p>
<p>⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 14.</p>
</blockquote>
<h3>⚠ Thứ tự phép tính để tránh tràn</h3>
<pre><code class="language-text">✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Bẫy chính</strong></td>
<td>⭐ <strong>Chia số nguyên cắt bỏ phần thập phân</strong> — <code>7 / 2 = 3</code>, không phải 3,5</td>
</tr>
<tr>
<td>⭐ Quy tắc thực dụng</td>
<td>⭐ <strong>Ép sang số thực trước khi tính</strong>, ép về số nguyên sau khi tính xong</td>
</tr>
<tr>
<td>⚠ Với số thực</td>
<td>⭐ <strong>Không so sánh bằng</strong> hai số thực — so bằng khoảng dung sai</td>
</tr>
<tr>
<td>⚠⚠ Chia cho mẫu số <strong>số thực</strong></td>
<td>⭐ <strong>So với ngưỡng, không so với 0</strong>: <code>ABS(x) &gt; 1e-6</code> (32 bit) · tới <code>1e-15</code> (64 bit)</td>
</tr>
<tr>
<td>Chương</td>
<td>14, 19 (mục 19.5)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7-tín-hiu-và-dây-dn">K.7 Tín hiệu và dây dẫn</h2>
<h3>⭐ Vỏ chống nhiễu nối mấy đầu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tín hiệu analog, cảm biến</strong></td>
<td><strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td>⭐ <strong>Cáp động cơ biến tần</strong></td>
<td><strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — bài toán khác</td>
</tr>
<tr>
<td>Cáp mạng</td>
<td>Theo hướng dẫn nhà sản xuất (thường hai đầu)</td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện tiên quyết cho cả ba</strong></td>
<td><strong>Kẹp trọn vòng 360°</strong> — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4</td>
</tr>
</tbody></table></div>
<h3>⚠ Nối đất</h3>
<pre><code class="language-text">0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Vì sao</strong></td>
<td>Nối nhiều điểm → <strong>vòng lặp đất</strong>: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp đất</td>
<td>Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy</td>
</tr>
<tr>
<td>⭐ Cách kiểm nhanh</td>
<td>⭐ <strong>Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy</strong> — có vài vôn là có vấn đề</td>
</tr>
<tr>
<td>Chương</td>
<td>49 mục 49.4</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k8-bng-tra-nhanh-công-thc-nào-chương-nào">K.8 Bảng tra nhanh — công thức nào ở chương nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần tính</th>
<th>Công thức ở</th>
<th>Chương gốc</th>
</tr>
</thead>
<tbody><tr>
<td>Quy đổi giá trị analog</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Phát hiện đứt dây cảm biến 4–20 mA</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Lực xy-lanh</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Lưu lượng khí</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>K.3</td>
<td>8</td>
</tr>
<tr>
<td>Tuổi thọ van / rơ-le / cáp xích</td>
<td>K.3</td>
<td>9, 49</td>
</tr>
<tr>
<td>Ngưỡng bảo trì</td>
<td>K.3</td>
<td>53</td>
</tr>
<tr>
<td>Sản lượng giờ (UPH)</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ máy nhiều trạm</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Tìm nút cổ chai</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>OEE</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian quét</td>
<td>K.5</td>
<td>10</td>
</tr>
<tr>
<td>⭐ <strong>Khi nào cần bộ đếm tốc độ cao</strong></td>
<td>K.5</td>
<td>18</td>
</tr>
<tr>
<td>Dải kiểu dữ liệu, chống tràn</td>
<td>K.6</td>
<td>11, 19</td>
</tr>
<tr>
<td>Vỏ chống nhiễu, nối đất</td>
<td>K.7</td>
<td>31, 36, 49</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Các công thức ở đây là ⭐ <strong>công cụ ước lượng và kiểm tra</strong>, không phải
căn cứ thiết kế.</p>
<p>Cho thiết kế thật: dùng <strong>datasheet của thiết bị cụ thể</strong> và <strong>tiêu chuẩn hiện hành tại thị trường
của bạn</strong>. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
<strong>người có thẩm quyền</strong> thực hiện — bảng này <strong>không thay thế</strong> thiết kế điện.</p>
</blockquote>
</div>
</div>

<button id="top-btn" onclick="window.scrollTo({top:0,behavior:'smooth'})"
        title="Về đầu trang">↑</button>

<script>
  var tocEl = document.getElementById('toc');

  // Highlight mục lục khi scroll
  const headings = document.querySelectorAll('h1, h2, h3');
  const tocLinks = document.querySelectorAll('#toc a');

  const observer = new IntersectionObserver(entries => {
    entries.forEach(entry => {
      if (entry.isIntersecting) {
        const id = entry.target.id;
        tocLinks.forEach(a => {
          a.style.color = a.getAttribute('href') === '#' + id
            ? '#e2e8f0' : '';
          a.parentElement.style.background = a.getAttribute('href') === '#' + id
            ? '#2a2d3e' : '';
        });
      }
    });
  }, { rootMargin: '-10% 0px -80% 0px' });

  headings.forEach(h => {
    if (h.id) observer.observe(h);
  });

  // Trên mobile: đóng drawer mục lục ngay khi chọn một mục
  tocLinks.forEach(a => {
    a.addEventListener('click', () => {
      if (window.matchMedia('(max-width: 820px)').matches) {
        tocEl.classList.remove('open');
      }
    });
  });

  // Ẩn/hiện nút top
  window.addEventListener('scroll', () => {
    document.getElementById('top-btn').style.opacity =
      window.scrollY > 400 ? '1' : '0';
  });

  // Đóng drawer bằng phím Esc
  document.addEventListener('keydown', (e) => {
    if (e.key === 'Escape') tocEl.classList.remove('open');
  });
</script>
</body>
</html>
