<td>Có, cấu hình được. ⚠ Cùng đánh đổi độ trễ ở Chương 32 mục 32.6</td>
</tr>
<tr>
<td>Máy vặn vít</td>
<td>Giao tiếp qua I/O số, hoặc mạng. ⭐ Thường trả cả <strong>kết quả và dữ liệu đường cong</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3410-by-thưng-gp">34.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng cảm biến vị trí làm tiêu chí OK/NG cho thao tác có lực</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 34.1 — năm loại lỗi khác nhau đều cho kết quả &quot;OK&quot;, và lỗi lộ ra ở
công đoạn kiểm cuối hoặc ở khách hàng.
<strong>Cách sửa:</strong> ⭐ <strong>cửa sổ lực–vị trí</strong> (mục 34.5).</p>
<h3>🔍 BẪY 2 — Chỉ kiểm &quot;không vi phạm cửa sổ&quot;</h3>
<p><strong>Hiện tượng:</strong> cơ cấu dừng sớm, <strong>không vi phạm</strong> cửa sổ cuối vì chưa bao giờ tới đó — và được báo OK.
<strong>Cách sửa:</strong> kiểm cả <strong>đã đi qua</strong> từng cửa sổ (mục 34.5).</p>
<h3>🔍 BẪY 3 — Đặt giới hạn cửa sổ bằng cách đoán</h3>
<p><strong>Hiện tượng:</strong> loại nhầm hàng tốt, hoặc bỏ lọt hàng lỗi — và không ai biết cái nào đang xảy ra.
<strong>Cách sửa:</strong> xây từ <strong>dữ liệu của sản phẩm tốt đã biết</strong>, rồi xác nhận bằng <strong>lỗi cố ý</strong> (mục 34.5,
Chương 52 mục 52.7).</p>
<h3>🔍 BẪY 4 — Dùng mô-men một mình để đánh giá siết vít</h3>
<p><strong>Hiện tượng:</strong> vít <strong>trờn ren</strong> đạt mô-men mục tiêu sớm và được báo OK.
<strong>Cách sửa:</strong> ⭐ đánh giá <strong>mô-men cùng với góc</strong> (mục 34.6).</p>
<h3>🔍 BẪY 5 — Quá tải load cell</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng vĩnh viễn, thường <strong>không phải khi máy chạy</strong> mà khi lắp đặt hoặc khi
ai đó tì lên cơ cấu.
<strong>Cách sửa:</strong> <strong>cữ cơ khí</strong> giới hạn hành trình; không dựa vào phần mềm (mục 34.2).</p>
<h3>🔍 BẪY 6 — Nối dài hoặc cắt ngắn cáp load cell</h3>
<p><strong>Hiện tượng:</strong> phép cân sai theo tỉ lệ, ổn định, trông hợp lý.
<strong>Cách sửa:</strong> giữ nguyên cáp; nếu buộc phải nối dài thì dùng load cell <strong>6 dây</strong> (mục 34.4).</p>
<h3>🔍 BẪY 7 — Bỏ qua phép kiểm độ lặp lại</h3>
<p><strong>Hiện tượng:</strong> cân &quot;chính xác&quot; theo trung bình nhưng từng phép đo không dùng được.
<strong>Cách sửa:</strong> bước 4 ở mục 34.3. Độ lặp lại kém gần như luôn là vấn đề <strong>cơ khí</strong>.</p>
<h3>🔍 BẪY 8 — Lọc mạnh khi giám sát động</h3>
<p><strong>Hiện tượng:</strong> đường cong lực–vị trí bị <strong>lệch</strong> do độ trễ bộ lọc; cửa sổ bắt sai.
<strong>Cách sửa:</strong> cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ (mục 34.4, Chương 32 mục 32.6).</p>
<h3>🔍 BẪY 9 — Không xem lại cửa sổ khi quy trình đổi</h3>
<p><strong>Hiện tượng:</strong> đổi nhà cung cấp connector hoặc cơ cấu mòn dần → cửa sổ loại nhầm hàng tốt → người ta
<strong>nới rộng cửa sổ</strong> cho hết báo lỗi, và việc kiểm tra thành vô nghĩa.
<strong>Cách sửa:</strong> cửa sổ là tham số cần <strong>duy trì</strong>; đưa vào công thức và có quy trình xem lại (mục 34.7,
Chương 29).</p>
<hr>
<h2 id="3411-bng-cht">34.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Vì sao độ nhạy ghi bằng <strong>mV/V</strong></td>
<td>Điện áp ra <strong>tỉ lệ với điện áp kích</strong> — kích trôi thì phép đo trôi</td>
</tr>
<tr>
<td>⭐ Vì sao bốn tem chứ không một</td>
<td>Mạch cầu <strong>tự triệt tiêu ảnh hưởng nhiệt độ</strong></td>
</tr>
<tr>
<td>⚠ Từ biến</td>
<td>Số đọc <strong>trôi khi lực KHÔNG đổi</strong> — đọc tại thời điểm cố định trong chu trình</td>
</tr>
<tr>
<td>⚠⚠ Đặt lệch tâm</td>
<td>⭐ <strong>Sai số cơ khí — hiệu chuẩn điện không sửa được.</strong> Kiểm bằng quả cân đặt vài vị trí</td>
</tr>
<tr>
<td>Vì sao cảm biến vị trí không đủ</td>
<td>⭐ Nhiều loại lỗi <strong>kết thúc ở cùng vị trí</strong>, khác nhau ở <strong>đường đi tới đó</strong></td>
</tr>
<tr>
<td>Tiêu chí OK/NG cho thao tác có lực</td>
<td>⭐ <strong>Cửa sổ lực–vị trí</strong></td>
</tr>
<tr>
<td>Kiểm cửa sổ thế nào cho đúng</td>
<td>⚠ Phải <strong>đi qua đủ</strong> mọi cửa sổ, không chỉ &quot;không vi phạm&quot;</td>
</tr>
<tr>
<td>Xây cửa sổ từ đâu</td>
<td><strong>Dữ liệu sản phẩm tốt đã biết</strong>, rồi xác nhận bằng <strong>lỗi cố ý</strong></td>
</tr>
<tr>
<td>Cửa sổ nào trượt cho biết</td>
<td>⭐ <strong>Loại lỗi</strong> — đây là chẩn đoán, không chỉ phán quyết</td>
</tr>
<tr>
<td>Siết vít đánh giá bằng</td>
<td>⭐ <strong>Mô-men cùng với góc</strong> — mô-men một mình không phân biệt được trờn ren</td>
</tr>
<tr>
<td>Load cell hỏng vì</td>
<td>⚠ <strong>Quá tải</strong> — thường lúc lắp đặt, không phải lúc chạy</td>
</tr>
<tr>
<td>Chống quá tải bằng</td>
<td><strong>Cữ cơ khí</strong>, không bằng phần mềm</td>
</tr>
<tr>
<td>Cáp load cell</td>
<td>⚠ <strong>Không nối dài, không cắt ngắn</strong>; cần dài thì dùng loại <strong>6 dây</strong></td>
</tr>
<tr>
<td>Phép kiểm hiệu chuẩn giá trị nhất</td>
<td>⭐ <strong>Độ lặp lại</strong> — kém thì là vấn đề <strong>cơ khí</strong></td>
</tr>
<tr>
<td>Lọc</td>
<td>Cân tĩnh lọc mạnh được; <strong>giám sát động lọc nhẹ</strong></td>
</tr>
<tr>
<td>Tham số cửa sổ để ở đâu</td>
<td>Trong <strong>công thức sản phẩm</strong>, và PLC vẫn kiểm dải hợp lệ</td>
</tr>
<tr>
<td>Không cần đo lực khi</td>
<td>Lỗi không im lặng · đã kiểm ở công đoạn sau · ⚠ <strong>không ai duy trì được cửa sổ</strong></td>
</tr>
<tr>
<td>⭐ Nguyên tắc tổng quát</td>
<td><strong>So lệnh với kết quả, theo dõi quan hệ giữa chúng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3412-t-kim">34.12 Tự kiểm</h2>
<ol>
<li>⭐ Nêu năm tình huống lắp ráp khác nhau đều cho kết quả &quot;đã tới vị trí cuối&quot;. Vì sao cảm biến vị
trí không phân biệt được?</li>
<li>Load cell hoạt động theo nguyên lý gì? Vì sao nó <strong>luôn</strong> cần bộ khuếch đại?</li>
<li>Nêu ba thông số phải đọc của load cell. Thông số nào liên quan tới cách hỏng phổ biến nhất?</li>
<li>Vì sao chống quá tải phải bằng <strong>cữ cơ khí</strong> chứ không bằng phần mềm?</li>
<li>⭐ <strong>Cửa sổ lực–vị trí</strong> là gì? Nêu ba cửa sổ điển hình của thao tác cắm connector và lỗi mỗi cửa
sổ bắt được.</li>
<li>⭐ Vì sao kiểm &quot;không vi phạm cửa sổ nào&quot; là <strong>chưa đủ</strong>? Liên hệ với bẫy nào ở Chương 28?</li>
<li>Quy trình xây cửa sổ gồm hai giai đoạn nào? Giai đoạn thứ hai liên hệ với mục nào của Chương 52?</li>
<li>⭐ Vì sao <strong>mô-men một mình</strong> không đủ để đánh giá việc siết vít? Nêu hai kiểu lỗi và cách phân
biệt chúng.</li>
<li>Vì sao không được nối dài cáp load cell? Nếu buộc phải nối dài thì dùng gì, và nó giống kỹ thuật
nào ở Chương 33?</li>
<li>Trong quy trình hiệu chuẩn, phép kiểm nào có giá trị nhất và vì sao? Kết quả kém thường chỉ ra
vấn đề ở đâu?</li>
<li>Khi nào <strong>không</strong> cần đo lực? Lý do nào là thật nhất?</li>
<li>⭐ Nêu bốn cặp &quot;lệnh ↔ kết quả&quot; đã xuất hiện trong sách ở các chương trước. Chúng có chung nguyên
tắc gì?</li>
</ol>
<blockquote>
<p>Câu 1, 5, 6, 8 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>một đại lượng cho
bạn một con số; quan hệ giữa hai đại lượng cho bạn một chữ ký — và chữ ký mới phát hiện được hỏng
hóc trôi dần.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Một load cell 2 mV/V. Bộ khuếch đại được cấu hình cho kích thích 10 V nhưng thực tế
chỉ cấp 5 V. Phép đo sai thế nào, và vì sao <strong>đồ thị vẫn trông bình thường</strong>?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Bạn hiệu chuẩn bằng quả cân đặt đúng tâm, kết quả hoàn hảo. Khi chạy thật, cùng một
sản phẩm cho lực lúc cao lúc thấp. Nêu nguyên nhân cơ khí khả dĩ nhất và <strong>phép kiểm mười phút</strong> xác
nhận nó.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 35 — <strong>Điều khiển PID trên PLC</strong>. Bạn đã có các phép đo quá trình. Chương sau về việc dùng
chúng để <strong>điều khiển</strong> — và về câu hỏi quan trọng hơn: khi nào thì đừng.</p>
<h3>Nguồn tham khảo chương 34</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu với
module vào analog, áp cho module cân. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>OIML R 60 — <em>Metrological regulation for load cells</em>: phân cấp và yêu cầu đo lường với load cell —
dùng khi phép cân phục vụ mục đích thương mại.</li>
<li>ISO 6789 — <em>Assembly tools for screws and bolts — Hand torque tools</em>: yêu cầu với dụng cụ siết
mô-men — tham khảo cho phần mô-men ở mục 34.6.</li>
<li><strong>Datasheet load cell</strong> — dùng cho tải định mức, độ nhạy, ⚠ <strong>quá tải cho phép</strong>, và số dây.</li>
<li><strong>Tài liệu module cân</strong> của hệ đang dùng — dùng cho ⚠ <strong>tốc độ cập nhật</strong>, độ phân giải, số load
cell mắc song song được, hỗ trợ 6 dây, và quy trình hiệu chuẩn.</li>
</ul>
<blockquote>
<p>⚡ Các cửa sổ lực–vị trí ở mục 34.5 là <strong>minh hoạ cho phương pháp</strong>, không phải giá trị áp dụng
chung. Cửa sổ của bạn phải xây từ <strong>dữ liệu đo trên chính sản phẩm và chính cơ cấu của bạn</strong>, và
phải được xem lại khi vật liệu, nhà cung cấp, hoặc tình trạng cơ khí thay đổi (mục 34.7).</p>
<p>⚠ Khi phép cân dùng cho <strong>mục đích thương mại</strong> — bán hàng theo khối lượng — thì có yêu cầu pháp lý
về kiểm định và về vết truy nguyên của quả cân chuẩn, khác với phép cân dùng nội bộ trong quy trình.
Kiểm quy định tại thị trường của bạn.</p>
</blockquote>
<!-- SECTION: ch35_dieu_khien_pid_tren_plc -->
<hr>
<h1 id="chương-35-điu-khin-pid-trên-plc">Chương 35 — Điều khiển PID trên PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="351-bài-toán-vòng-pid-chy-đúng-nhit-đ-vn-dao-đng">35.1 Bài toán: vòng PID chạy đúng, nhiệt độ vẫn dao động</h2>
<p>Kỹ sư viết một vòng PID điều khiển nhiệt độ bộ gia nhiệt keo. Chỉnh định theo một quy trình đọc được
trên mạng, thấy nhiệt độ bám điểm đặt khá tốt trên màn hình. Bàn giao.</p>
<p>Ba tuần sau, chất lượng keo không ổn định. Ghi log lại thì thấy nhiệt độ <strong>dao động chậm quanh điểm
đặt</strong>, biên độ khoảng ±3 °C, chu kỳ vài phút — thứ mà nhìn màn hình theo thời gian thực <strong>không thấy
được</strong>, vì nó trôi quá chậm.</p>
<p>Có ba nguyên nhân cùng góp phần, và cả ba đều là nội dung chương này:</p>
<ul>
<li>Vòng PID chạy với chu kỳ <strong>100 ms</strong>, trong khi module nhiệt độ chỉ cập nhật <strong>500 ms</strong> một lần
(Chương 33, mục 33.11) — bốn trong năm lần tính dựa trên cùng một giá trị cũ.</li>
<li>Hệ số <strong>I</strong> đặt quá mạnh cho một quá trình chậm như gia nhiệt.</li>
<li>Không có chống <strong>bão hoà tích phân</strong>, nên mỗi lần khởi động từ nguội, vòng điều khiển vọt lố rồi
mất rất lâu mới ổn định.</li>
</ul>
<p>Nhưng câu hỏi đáng giá nhất lại là câu chưa ai hỏi: <strong>có cần PID ở đây không?</strong></p>
<p>Chương này trả lời cả hai — cách viết PID cho đúng, và cách nhận ra khi nào <strong>không nên</strong> viết nó.</p>
<hr>
<h2 id="352-vòng-h-và-vòng-kín">35.2 Vòng hở và vòng kín</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Vòng hở</strong> <em>(open loop)</em></th>
<th><strong>Vòng kín</strong> <em>(closed loop)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>Ra lệnh, tin rằng nó xảy ra</td>
<td>Ra lệnh, <strong>đo kết quả</strong>, điều chỉnh lệnh</td>
</tr>
<tr>
<td>Cần gì</td>
<td>Chỉ cơ cấu chấp hành</td>
<td>Cơ cấu chấp hành <strong>+ phép đo</strong></td>
</tr>
<tr>
<td>Bù được nhiễu không</td>
<td>❌ Không</td>
<td>✅ Có</td>
</tr>
<tr>
<td>Ví dụ trên DP-01</td>
<td><code>AO_ConvSpeed</code> — đặt 70 %, tin rằng chuyền chạy đúng tốc độ</td>
<td>Nhiệt độ keo — đo, so, chỉnh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vòng kín chính là nguyên tắc &quot;giám sát phản hồi thay vì tin lệnh&quot; (Chương 48) áp cho đại lượng
liên tục.</strong> Bạn đã dùng nó với tín hiệu số từ Chương 17: ra lệnh nâng kẹp rồi <strong>chờ cảm biến xác
nhận</strong>. PID là cùng ý tưởng đó, nhưng thay vì chờ một bit, nó <strong>liên tục điều chỉnh</strong> theo sai lệch.</p>
</blockquote>
<h3>Ba đại lượng của mọi vòng điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Là gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SP</strong></td>
<td><em>Setpoint</em> — điểm đặt</td>
<td>Giá trị bạn muốn — 60 °C</td>
</tr>
<tr>
<td><strong>PV</strong></td>
<td><em>Process Value</em> — giá trị quá trình</td>
<td>Giá trị đo được — 57 °C</td>
</tr>
<tr>
<td><strong>CV</strong></td>
<td><em>Control Value</em> / <em>Output</em> — giá trị điều khiển</td>
<td>Lệnh ra cơ cấu — công suất gia nhiệt 40 %</td>
</tr>
</tbody></table></div>
<p>Và <strong>sai lệch</strong> <em>(error)</em>: <code>e = SP − PV</code>. Toàn bộ PID là các cách khác nhau để biến <code>e</code> thành <code>CV</code>.</p>
<hr>
<h2 id="353-khi-nào-onoff-là-đ-và-pid-là-làm-phc-tp-vô-ích">35.3 ⭐ Khi nào on/off là đủ — và PID là làm phức tạp vô ích</h2>
<p>Đặt mục này <strong>trước</strong> phần giải thích PID là cố ý. Rất nhiều vòng PID trong thực tế lẽ ra không nên
tồn tại.</p>
<h3>Điều khiển on/off có trễ</h3>
<p>Cách đơn giản nhất: bật khi thấp, tắt khi cao, với một <strong>vùng chết</strong> (Chương 32, mục 32.7):</p>
<pre><code class="language-iecst">// Gia nhiệt on/off: bật dưới 58 °C, tắt trên 62 °C
IF GlueTempX10 &lt; 580 THEN
    DO_HeaterOn := TRUE;
ELSIF GlueTempX10 &gt; 620 THEN
    DO_HeaterOn := FALSE;
END_IF;                          // giữa 58 và 62: GIỮ NGUYÊN
</code></pre>
<p>Bốn dòng. Không hệ số nào để chỉnh. Không có gì để hỏng.</p>
<p>Kết quả: nhiệt độ <strong>dao động đều đặn</strong> trong dải 58–62 °C. Đó là <strong>đặc tính</strong>, không phải lỗi.</p>
<h3>Bảng quyết định</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>on/off</strong> khi</th>
<th>Dùng <strong>PID</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dao động trong vùng chết <strong>chấp nhận được</strong></td>
<td>Cần bám điểm đặt <strong>sát</strong></td>
</tr>
<tr>
<td>Cơ cấu chỉ có hai trạng thái (rơ-le gia nhiệt, van đóng/mở)</td>
<td>Cơ cấu điều khiển được <strong>liên tục</strong> (0–100 %)</td>
</tr>
<tr>
<td>Quá trình <strong>chậm</strong>, quán tính lớn</td>
<td>Quá trình nhanh, hoặc nhiễu tải thay đổi nhiều</td>
</tr>
<tr>
<td>⭐ Không ai trong đội biết chỉnh PID</td>
<td>Có người chỉnh được và <strong>bảo trì được</strong></td>
</tr>
<tr>
<td>Đóng cắt thường xuyên <strong>không hại cơ cấu</strong></td>
<td>⚠ Đóng cắt hại cơ cấu (Chương 9, mục 9.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ tư là hàng thật nhất và ít được nói nhất.</strong>
Một vòng PID chỉnh định sai còn tệ hơn một vòng on/off đơn giản. Và nếu người bảo trì tại nhà máy
không biết PID hoạt động thế nào, thì khi quá trình thay đổi — đổi loại keo, đổi mùa, thay bộ gia
nhiệt — <strong>không ai chỉnh lại được</strong>, và họ sẽ vô hiệu hoá nó theo cách nào đó.</p>
<p>Đây là cùng một câu hỏi với Chương 20 mục 20.6: <strong>ai sẽ bảo trì cái này?</strong></p>
</blockquote>
<h3>⚠ On/off và tuổi thọ cơ cấu</h3>
<p>Điều khiển on/off làm cơ cấu <strong>đóng cắt liên tục</strong>. Với điện trở gia nhiệt qua rơ-le, hãy làm phép
tính ở Chương 9 mục 9.3 — vài giây một lần, suốt ngày, suốt năm.</p>
<p>Ba cách xử lý:</p>
<ul>
<li><strong>Mở rộng vùng chết</strong> — ít đóng cắt hơn, đổi lại dao động lớn hơn.</li>
<li><strong>Dùng cơ cấu không có tiếp điểm cơ khí</strong> — rơ-le bán dẫn hoặc bộ điều khiển công suất.</li>
<li><strong>Chuyển sang PID</strong> với ngõ ra liên tục — nếu dao động thật sự không chấp nhận được.</li>
</ul>
<hr>
<h2 id="354-p-và-vì-sao-nó-luôn-đ-li-sai-lch">35.4 P — và vì sao nó <strong>luôn</strong> để lại sai lệch</h2>
<h3>P làm gì</h3>
<p><strong>Tỉ lệ</strong> <em>(Proportional)</em>: ngõ ra tỉ lệ với sai lệch hiện tại.</p>
<pre><code class="language-text">CV = Kp × e
</code></pre>
<p>Sai lệch lớn → tác động mạnh. Sai lệch nhỏ → tác động nhẹ. Trực giác, và hiệu quả.</p>
<p><img src="../assets/ch35/hinh_35_1_ba_duong_dap_ung.svg" alt="Ba đường đáp ứng của bộ điều khiển"></p>
<p><em>Hình 35.1 — Cùng một quá trình, cùng một điểm đặt, ba cách chỉnh. Đường vàng dừng lại dưới điểm đặt
và ở lại đó; đường xanh tới đúng nơi; đường đỏ là hậu quả của việc tăng P để bù sai lệch tĩnh.</em></p>
<h3>⭐ Vì sao P thuần luôn để lại sai lệch tĩnh</h3>
<p>Đây là điểm mà nhiều người dùng PID nhiều năm vẫn không nắm chắc, và nó suy ra trực tiếp từ công thức.</p>
<p>Xét bộ gia nhiệt keo. Để <strong>giữ</strong> keo ở 60 °C, cần một công suất gia nhiệt nhất định — giả sử 30 % —
để bù nhiệt thất thoát ra môi trường.</p>
<p>Bây giờ giả sử vòng P đã đưa nhiệt độ tới đúng 60 °C. Khi đó <code>e = 0</code>, nên:</p>
<pre><code class="language-text">CV = Kp × 0 = 0
</code></pre>
<p><strong>Ngõ ra bằng 0.</strong> Không gia nhiệt. Nhiệt độ <strong>tụt xuống</strong>.</p>
<p>Nhiệt độ tụt làm <code>e</code> tăng, nên <code>CV</code> tăng, nên nhiệt độ lên lại. Hệ ổn định ở một điểm mà <code>Kp × e</code>
đúng bằng công suất cần thiết — tức là <strong><code>e</code> khác 0</strong>.</p>
<blockquote>
<p>⭐ <strong>Kết luận: bộ điều khiển P thuần luôn dừng lại ở một sai lệch khác 0</strong>, gọi là <strong>sai lệch tĩnh</strong>
<em>(steady-state offset)</em>. Đó không phải lỗi chỉnh định — đó là <strong>hệ quả toán học</strong> của việc ngõ ra
tỉ lệ với sai lệch.</p>
<p>Tăng <code>Kp</code> làm sai lệch nhỏ đi, nhưng ⚠ tăng quá thì hệ <strong>dao động</strong> rồi mất ổn định. Không thể xoá
sai lệch bằng cách tăng <code>Kp</code>.</p>
</blockquote>
<hr>
<h2 id="355-i-xoá-sai-lch-và-cái-giá-ca-nó">35.5 I — xoá sai lệch, và cái giá của nó</h2>
<h3>I làm gì</h3>
<p><strong>Tích phân</strong> <em>(Integral)</em>: cộng dồn sai lệch theo thời gian.</p>
<pre><code class="language-text">CV_I = Ki × ∑(e × Δt)
</code></pre>
<p>Chừng nào <code>e</code> còn khác 0, phần tích phân còn <strong>tiếp tục tăng</strong> — nên ngõ ra tiếp tục tăng cho tới khi
<code>e</code> về 0. Đúng lúc đó phần tích phân <strong>giữ nguyên giá trị</strong>, và giá trị đó chính là 30 % công suất
cần thiết ở mục 35.4.</p>
<blockquote>
<p>⭐ <strong>I chính là bộ nhớ của vòng điều khiển.</strong> Nó &quot;học&quot; được mức ngõ ra cần thiết để giữ điểm đặt, và
đó là lý do nó xoá được sai lệch tĩnh mà P không xoá nổi.</p>
</blockquote>
<h3>⚠⚠ Cái giá: bão hoà tích phân</h3>
<p>Đây là bẫy nguy hiểm nhất của PID trên PLC.</p>
<p><strong>Kịch bản</strong>: bật máy từ nguội. Nhiệt độ 20 °C, điểm đặt 60 °C, sai lệch 40 °C.</p>
<pre><code class="language-text">   Sai lệch lớn kéo dài  →  phần tích phân CỘNG DỒN mãi
   →  CV tính ra = 400 %  (!)
   →  Nhưng cơ cấu chỉ chạy được tối đa 100 %
   →  Nhiệt độ lên tới 60 °C, e = 0
   →  ⚠ Phần tích phân vẫn đang ở mức tương ứng 400 %
   →  Cơ cấu vẫn chạy 100 % — nhiệt độ VỌT LÊN 75 °C
   →  Phải mất rất lâu sai lệch âm mới &quot;xả&quot; hết phần tích phân
</code></pre>
<p>Hiện tượng này gọi là <strong>bão hoà tích phân</strong> <em>(integral windup)</em>, và triệu chứng của nó rất đặc trưng:</p>
<blockquote>
<p><strong>Vọt lố lớn sau mỗi lần khởi động từ xa điểm đặt, hoặc sau mỗi lần cơ cấu bị chặn</strong> — trong khi
lúc chạy ổn định thì vòng điều khiển hoạt động tốt.</p>
</blockquote>
<h3>Chống bão hoà</h3>
<p>Nguyên tắc: <strong>ngừng cộng dồn khi ngõ ra đã chạm giới hạn</strong>.</p>
<pre><code class="language-iecst">// ── Tính phần tích phân, có chống bão hoà ──
CvRaw := KpTerm + IntegralTerm;

// ⭐ Chỉ cộng dồn khi ngõ ra CHƯA bão hoà, hoặc khi sai lệch đẩy nó về phía trong dải
IF (CvRaw &lt; CV_MAX AND CvRaw &gt; CV_MIN)
   OR (CvRaw &gt;= CV_MAX AND Error &lt; 0)
   OR (CvRaw &lt;= CV_MIN AND Error &gt; 0) THEN
    IntegralTerm := IntegralTerm + (Ki * Error * CycleMs) / 1000;
END_IF;

// Kẹp ngõ ra — luôn luôn (Chương 32, mục 32.4)
Cv := CvRaw;
IF Cv &gt; CV_MAX THEN Cv := CV_MAX; END_IF;
IF Cv &lt; CV_MIN THEN Cv := CV_MIN; END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Hai điều kiện <code>OR</code> ở trên không thừa.</strong> Nếu chỉ ngừng cộng dồn khi bão hoà mà không cho phép
cộng ngược, vòng điều khiển sẽ <strong>kẹt</strong> ở trạng thái bão hoà — không thoát ra được. Hai vế <code>OR</code> cho
phép phần tích phân <strong>giảm</strong> khi sai lệch đã đổi dấu.</p>
<p>💡 Khối PID dựng sẵn của các hãng đều có chống bão hoà. <strong>Đây là một lý do rất mạnh để dùng khối
sẵn có thay vì tự viết</strong> — mục 35.9.</p>
</blockquote>
<hr>
<h2 id="356-d-và-vì-sao-thưng-tt">35.6 D — và vì sao thường tắt</h2>
<p><strong>Vi phân</strong> <em>(Derivative)</em>: phản ứng theo <strong>tốc độ thay đổi</strong> của sai lệch.</p>
<pre><code class="language-text">CV_D = Kd × (Δe / Δt)
</code></pre>
<p>Ý tưởng: nếu sai lệch đang giảm nhanh, giảm bớt tác động trước để khỏi vọt lố. Nó là thành phần
<strong>đoán trước</strong>.</p>
<h3>⚠ Vì sao trong thực tế nó thường bằng 0</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khuếch đại nhiễu</strong></td>
<td>D nhìn vào <strong>thay đổi</strong>. Tín hiệu analog luôn có nhiễu, và nhiễu chính là thay đổi nhanh — D biến nhiễu nhỏ thành dao động lớn ở ngõ ra</td>
</tr>
<tr>
<td><strong>Quá trình chậm không cần</strong></td>
<td>Gia nhiệt, mức chất lỏng, áp suất trong bình lớn — quán tính đã tự làm việc của D</td>
</tr>
<tr>
<td><strong>Khó chỉnh</strong></td>
<td>Thêm một hệ số nữa vào bài toán vốn đã khó</td>
</tr>
<tr>
<td>⚠ <strong>Cú nhảy khi đổi điểm đặt</strong></td>
<td>Đổi SP đột ngột làm <code>e</code> nhảy bậc → D cho một xung rất lớn</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc thực dụng: bắt đầu với <code>Kd = 0</code>.</strong> Phần lớn vòng điều khiển trên máy tự động hoá chạy tốt
với <strong>PI</strong>. Chỉ thêm D khi bạn đã có PI hoạt động và vẫn cần cải thiện, <strong>và</strong> tín hiệu đủ sạch.</p>
<p>💡 Nhiều khối PID cho phép D tác động lên <strong>PV thay vì lên <code>e</code></strong> — cách này loại bỏ cú nhảy khi đổi
điểm đặt. Nếu buộc phải dùng D, hãy tìm tuỳ chọn đó.</p>
</blockquote>
<hr>
<h2 id="356b-hai-th-phi-kim-trưc-khi-chnh-đnh">35.6b ⚠⚠ Hai thứ phải kiểm TRƯỚC khi chỉnh định</h2>
<p>Chỉnh định giỏi đến đâu cũng vô nghĩa nếu hai thứ dưới đây sai. Cả hai đều <strong>không phải tham số
chỉnh</strong> — chúng là <strong>cấu hình</strong>, và cả hai đều gây hậu quả rất khác nhau.</p>
<h3>Một — ⚠⚠ Chiều tác động: thuận hay nghịch</h3>
<p>Bộ điều khiển phải biết: <strong>đại lượng đo tăng thì ngõ ra phải tăng hay giảm?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiều</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thuận</strong> <em>(direct-acting)</em></td>
<td>Đo <strong>tăng</strong> → ngõ ra <strong>tăng</strong></td>
<td>Điều khiển làm mát: nóng hơn thì mở lạnh nhiều hơn</td>
</tr>
<tr>
<td>⭐ <strong>Nghịch</strong> <em>(reverse-acting)</em></td>
<td>Đo <strong>tăng</strong> → ngõ ra <strong>giảm</strong></td>
<td>⭐ <strong>Gia nhiệt</strong>: nóng hơn thì giảm công suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — đặt sai chiều tác động làm vòng điều khiển CHẠY LOẠN.</strong></p>
<p>Với bộ gia nhiệt keo của DP-01, nếu đặt nhầm thành <strong>thuận</strong>:</p>
<pre><code class="language-text">Nhiệt độ tăng  →  ngõ ra tăng  →  cấp nhiệt nhiều hơn  →  nhiệt độ tăng nữa  →  …
</code></pre>
<p>⭐ Đó là <strong>phản hồi dương</strong>. Vòng điều khiển không dao động quanh điểm đặt — nó <strong>chạy thẳng tới
giới hạn</strong> và ở đó. ⚠ Với thiết bị gia nhiệt, hậu quả có thể là hỏng sản phẩm, hỏng thiết bị, hoặc
cháy.</p>
<p>⭐⭐ <strong>Triệu chứng nhận ra ngay:</strong> ngõ ra <strong>bám chặt 0 % hoặc 100 %</strong> và không bao giờ rời khỏi đó,
bất kể chỉnh <code>Kp</code> thế nào. ⚠ Nếu thấy triệu chứng này, <strong>đừng chỉnh định tiếp</strong> — kiểm chiều tác
động trước.</p>
<p>⚡ <strong>Bảo vệ bắt buộc:</strong> vòng gia nhiệt phải có <strong>giới hạn nhiệt độ độc lập</strong> với PID — một bộ bảo
vệ quá nhiệt cắt nguồn không đi qua bộ điều khiển (Chương 48).</p>
</blockquote>
<h3>Hai — ⚠ Đơn vị của khâu tích phân: hai cách nói NGƯỢC nhau</h3>
<p>Cùng một mức tác động tích phân được ghi bằng <strong>hai đơn vị nghịch đảo nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách ghi</th>
<th>Ý nghĩa</th>
<th>⭐ Số LỚN nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phút / lần lặp</strong> <em>(minutes per repeat)</em></td>
<td>Thời gian tích phân</td>
<td>⭐ Tác động tích phân <strong>YẾU hơn</strong></td>
</tr>
<tr>
<td><strong>Lần lặp / phút</strong> <em>(repeats per minute)</em></td>
<td>Độ lợi tích phân</td>
<td>⭐ Tác động tích phân <strong>MẠNH hơn</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai cách ghi này là NGHỊCH ĐẢO của nhau — nên chép nhầm là sai theo cấp số.</strong></p>
<p>Giá trị <code>2</code> mang nghĩa hoàn toàn khác nhau:</p>
<pre><code class="language-text">2 phút/lần lặp   →  tác động chậm, hiền
2 lần lặp/phút   →  tác động nhanh gấp 4 lần cách trên
</code></pre>
<p>⭐ Đây là lý do <strong>không được chép tham số PID từ máy này sang máy khác</strong> — kể cả khi hai bộ điều
khiển trông giống nhau (Phụ lục A2 mục A2.7).</p>
<p>⭐⭐ <strong>Việc phải làm trước khi chỉnh:</strong> mở tài liệu bộ điều khiển và ⭐ <strong>xác định nó dùng đơn vị
nào</strong>. Nhiều bộ cho phép <strong>chọn</strong> đơn vị — nghĩa là hai máy cùng model vẫn có thể khác nhau.</p>
<p>⚡ Khâu vi phân cũng có chuyện tương tự, nhưng ít gây nhầm hơn vì thường chỉ có một đơn vị (phút).</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về tác động tích phân và đơn vị
minutes-per-repeat / repeats-per-minute; và mục về thiết bị direct-acting / reverse-acting.)</em></p>
<hr>
<h2 id="357-chu-k-vòng-điu-khin">35.7 ⚠ Chu kỳ vòng điều khiển</h2>
<p>Đây là lỗi đầu tiên trong ba lỗi ở mục 35.1, và nó đặc thù cho PLC.</p>
<h3>Vòng PID phải chạy đều đặn</h3>
<p>Công thức tích phân và vi phân đều chứa <code>Δt</code>. Nếu vòng chạy lúc nhanh lúc chậm, hai thành phần đó
tính sai.</p>
<pre><code class="language-iecst">// ✗ SAI — gọi PID ở chương trình chính, Δt = thời gian quét (biến động)
PID_GlueTemp(...);
</code></pre>
<pre><code class="language-iecst">// ✓ ĐÚNG — gọi trong tác vụ chu kỳ cố định, hoặc theo một xung định kỳ
IF TrigPidTick.Q THEN            // xung đều đặn, ví dụ 500 ms
    PID_GlueTemp(..., CycleMs := 500);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Thời gian quét KHÔNG cố định</strong> (Chương 10, Chương 20 mục 20.5). Dùng nó làm <code>Δt</code> nghĩa là hệ số
hiệu dụng của vòng điều khiển <strong>thay đổi theo tải chương trình</strong> — và vòng đã chỉnh tốt hôm nay có
thể dao động sau khi ai đó thêm chức năng vào tháng sau.</p>
</blockquote>
<h3>⭐ Chu kỳ vòng so với tốc độ cập nhật của phép đo</h3>
<p>Đây là lỗi ở mục 35.1, và nó tinh vi hơn.</p>
<blockquote>
<p><strong>Chạy vòng PID nhanh hơn tốc độ cập nhật của cảm biến là vô ích — và có hại.</strong></p>
</blockquote>
<p>Module nhiệt độ cập nhật 500 ms mỗi kênh (Chương 33, mục 33.11). Chạy PID 100 ms nghĩa là:</p>
<ul>
<li>Bốn trong năm lần tính dựa trên <strong>cùng một giá trị cũ</strong> → phần D thấy <code>Δe = 0</code> rồi đột ngột thấy
một bước nhảy → xung nhiễu vào ngõ ra.</li>
<li>Phần I cộng dồn <strong>năm lần</strong> cho một phép đo → tác động tích phân mạnh gấp năm lần dự kiến.</li>
</ul>
<p><strong>Quy tắc:</strong> chu kỳ vòng PID ≥ tốc độ cập nhật phép đo, và thường nên là <strong>vài lần chậm hơn hằng số
thời gian của quá trình</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quá trình</th>
<th>Chu kỳ vòng hợp lý</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ (chậm, hằng số thời gian hàng phút)</td>
<td>500 ms – vài giây</td>
</tr>
<tr>
<td>Áp suất trong bình</td>
<td>100 – 500 ms</td>
</tr>
<tr>
<td>Lưu lượng (nhanh)</td>
<td>50 – 100 ms</td>
</tr>
<tr>
<td>Vị trí, tốc độ trục</td>
<td>⚠ Không dùng PID tự viết — dùng bộ điều khiển chuyển động (Chương 37)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="358-chuyn-ch-đ-êm-và-chng-vt-khi-đi-đim-đt">35.8 Chuyển chế độ êm và chống vọt khi đổi điểm đặt</h2>
<h3>Chuyển chế độ êm</h3>
<p>Khi chuyển từ <strong>Manual</strong> (người đặt ngõ ra bằng tay) sang <strong>Auto</strong> (PID điều khiển), nếu không xử lý
thì phần tích phân đang ở một giá trị bất kỳ, và ngõ ra <strong>nhảy đột ngột</strong>.</p>
<blockquote>
<p><strong>Chuyển chế độ êm</strong> <em>(bumpless transfer)</em>: khi rời Manual, nạp phần tích phân bằng <strong>giá trị ngõ
ra hiện tại</strong> — để lần tính đầu tiên ở Auto cho ra đúng giá trị đang có, rồi mới điều chỉnh dần.</p>
</blockquote>
<pre><code class="language-iecst">IF TrigManualToAuto.Q THEN
    IntegralTerm := CvManual;      // ⭐ nạp bằng ngõ ra đang có
END_IF;
</code></pre>
<p>⚠ Cùng logic áp cho <strong>mọi</strong> lần vòng điều khiển bị dừng rồi chạy lại — sau lỗi, sau khi máy về gốc,
sau khi đổi công thức.</p>
<h3>Đổi điểm đặt từ từ</h3>
<p>Đổi SP đột ngột — ví dụ từ 60 lên 70 °C khi đổi mã hàng — tạo một bước nhảy trong <code>e</code>, gây vọt lố và
kích phần D.</p>
<blockquote>
<p>💡 <strong>Dùng đoạn dốc điểm đặt</strong> <em>(setpoint ramp)</em>: thay vì nhảy thẳng, cho SP tăng dần vài độ mỗi
phút. Vòng điều khiển theo kịp, không vọt lố, và cơ cấu không bị sốc.</p>
<p>Với DP-01, đổi công thức chỉ được phép khi máy đã xả hết và ở <code>Idle</code> (Chương 29, mục 29.5) — nên
vòng nhiệt có thời gian đi lên từ từ trước khi bắt đầu sản xuất. <strong>Đây là ví dụ hai quyết định
thiết kế ở hai chương khác nhau hỗ trợ nhau.</strong></p>
</blockquote>
<hr>
<h2 id="359-b-điu-khin-ri-hay-pid-trên-plc">35.9 ⭐ Bộ điều khiển rời hay PID trên PLC</h2>
<p>Câu hỏi thiết kế mà máy mẫu DP-01 đặt ra: nhiệt độ keo được điều khiển bởi một <strong>bộ điều khiển nhiệt
độ rời</strong> nối RS-485 (Phụ lục J §J.1), không phải bởi PID viết trong PLC. Vì sao?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bộ điều khiển rời</strong></th>
<th><strong>PID trên PLC</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Chỉnh định</td>
<td>⭐ Thường có <strong>tự chỉnh định</strong> <em>(auto-tune)</em> rất tốt</td>
<td>Tự viết thì phải chỉnh tay; khối sẵn có thường cũng có auto-tune</td>
</tr>
<tr>
<td>Chuyên biệt</td>
<td>⭐ Thiết kế riêng cho nhiệt độ — xử lý sẵn can nhiệt/RTD, ngõ ra xung</td>
<td>Cần module analog + logic ngõ ra</td>
</tr>
<tr>
<td>Chạy độc lập</td>
<td>⭐ <strong>Vẫn giữ nhiệt khi PLC dừng</strong> hoặc đang nạp chương trình</td>
<td>Dừng theo PLC</td>
</tr>
<tr>
<td>Người bảo trì</td>
<td>⭐ Chỉnh trên mặt máy, <strong>không cần phần mềm lập trình</strong></td>
<td>Cần phần mềm và quyền</td>
</tr>
<tr>
<td>Tích hợp với trình tự</td>
<td>⚠ Qua truyền thông — thêm một lớp có thể hỏng</td>
<td>⭐ Trực tiếp, không có lớp trung gian</td>
</tr>
<tr>
<td>Số điểm đo nhiều</td>
<td>⚠ Mỗi điểm một bộ — tốn chỗ và tiền</td>
<td>⭐ Rẻ hơn khi nhiều vòng</td>
</tr>
<tr>
<td>Ghi log và truy xuất</td>
<td>⚠ Phải đọc về qua truyền thông</td>
<td>⭐ Có sẵn trong PLC</td>
</tr>
<tr>
<td>Chi phí</td>
<td>Cao hơn cho một vòng</td>
<td>Rẻ hơn khi đã có module analog</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc thực dụng:</strong></p>
<ul>
<li><strong>Một hoặc hai vòng nhiệt độ, quan trọng, đội bảo trì cần chỉnh được</strong> → <strong>bộ điều khiển rời</strong>.</li>
<li><strong>Nhiều vòng, hoặc vòng gắn chặt với trình tự, hoặc cần ghi log chi tiết</strong> → <strong>PID trên PLC</strong>.</li>
</ul>
<p>Với DP-01: một vòng nhiệt độ duy nhất, quan trọng với chất lượng, và người vận hành cần chỉnh được
khi đổi loại keo → <strong>bộ điều khiển rời</strong>. Hàng &quot;vẫn giữ nhiệt khi PLC dừng&quot; cũng có giá trị thật:
bộ gia nhiệt mất cả chục phút để đạt nhiệt, nên mỗi lần nạp lại chương trình mà nhiệt tụt là mất
thời gian sản xuất.</p>
</blockquote>
<h3>⚠ Dù dùng bộ điều khiển rời, PLC vẫn phải giám sát</h3>
<p>Giao việc điều khiển cho thiết bị khác <strong>không</strong> có nghĩa là quên nó đi:</p>
<pre><code class="language-iecst">// PLC đọc về qua RS-485 (Chương 38, 39) và tự kiểm
M_GlueTempFault := M_TempCtrlCommFault              // mất truyền thông
                OR (GlueTempX10 &lt; RecipeTempMinX10)  // ngoài dải cho phép
                OR (GlueTempX10 &gt; RecipeTempMaxX10)
                OR M_TempCtrlAlarm;                  // bộ điều khiển tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mất truyền thông với bộ điều khiển nhiệt là một trạng thái phải xử lý tường minh.</strong>
Bộ điều khiển vẫn đang giữ nhiệt — nhưng <strong>PLC không còn biết nhiệt độ là bao nhiêu</strong>. Chạy tiếp
trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Đây là cùng bài toán với mất
kết nối I/O phân tán (Chương 8, mục 8.5; Chương 48, mục 48.5).</p>
</blockquote>
<hr>
<h2 id="3510-chnh-đnh-thc-dng-tng-bưc">35.10 Chỉnh định thực dụng — từng bước</h2>
<blockquote>
<p>⚠⚠ <strong>Trước bước 1: kiểm chiều tác động và đơn vị khâu tích phân</strong> (mục 35.6b). Chỉnh định một
vòng đặt sai chiều tác động là việc vô ích — và nguy hiểm.</p>
</blockquote>
<p>Không cần lý thuyết điều khiển để chỉnh một vòng PID trên máy. Quy trình dưới đây đủ dùng cho phần
lớn vòng nhiệt độ và áp suất.</p>
<blockquote>
<p>⚠ <strong>Chuẩn bị trước khi chỉnh:</strong></p>
<ul>
<li>Ghi lại <strong>bộ hệ số hiện tại</strong> — để quay lui được.</li>
<li>Bảo đảm <strong>an toàn</strong>: chỉnh định làm quá trình dao động, và dao động đó có thể vượt xa dải bình
thường. ⚠⚠ <strong>Bảo vệ quá nhiệt phải ĐỘC LẬP với vòng điều khiển</strong> — một rơ-le nhiệt hoặc bộ bảo
vệ riêng cắt nguồn gia nhiệt, không đi qua PLC và không đi qua bộ điều khiển đang chỉnh. Lý do:
thứ bạn đang chỉnh chính là thứ có thể sai. Đây là nguyên tắc chung của IEC 60204-1 và của
Chương 48 — <strong>bảo vệ không được nằm trong cái nó bảo vệ</strong>.</li>
<li>Có cách <strong>ghi và xem đồ thị</strong> PV theo thời gian. ⭐ Không có đồ thị thì bạn đang chỉnh mù —
dao động chậm như ở mục 35.1 <strong>không nhìn thấy được</strong> trên màn hình thời gian thực.</li>
</ul>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Dấu hiệu xong</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đặt <code>Ki = 0</code>, <code>Kd = 0</code>. Chỉ còn P</td>
<td>—</td>
</tr>
<tr>
<td>2</td>
<td>Tăng <code>Kp</code> dần cho tới khi PV bắt đầu <strong>dao động nhẹ</strong> quanh SP</td>
<td>Thấy dao động rõ</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Giảm <code>Kp</code> xuống khoảng một nửa</strong> giá trị vừa tìm</td>
<td>Hết dao động, còn sai lệch tĩnh</td>
</tr>
<tr>
<td>4</td>
<td>Tăng <code>Ki</code> dần cho tới khi sai lệch tĩnh <strong>bị xoá trong thời gian chấp nhận được</strong></td>
<td>PV về đúng SP</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Nếu vọt lố quá nhiều: <strong>giảm <code>Ki</code></strong>, đừng vội thêm D</td>
<td>Vọt lố trong mức chấp nhận</td>
</tr>
<tr>
<td>6</td>
<td>Chỉ khi thật cần và tín hiệu sạch: tăng <code>Kd</code> từ 0, rất nhẹ</td>
<td>Đáp ứng nhanh hơn, không thêm nhiễu</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Thử nhiễu tải thật</strong> — mở cửa buồng, thêm keo lạnh, đổi mã hàng</td>
<td>Vòng phục hồi hợp lý</td>
</tr>
<tr>
<td>8</td>
<td>Ghi lại bộ hệ số <strong>và điều kiện thử</strong> vào tài liệu máy</td>
<td>Có hồ sơ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 7 là bước hay bị bỏ và quan trọng nhất.</strong>
Chỉnh trong điều kiện tĩnh chỉ chứng minh vòng ổn định khi không có gì xảy ra. Máy thật luôn có
nhiễu tải — và một vòng chỉnh &quot;đẹp&quot; ở trạng thái tĩnh có thể dao động dữ dội khi có nhiễu.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Auto-tune có dùng được không?</strong> Có, và nó thường cho điểm khởi đầu tốt. Nhưng ⚠ nó chỉ chỉnh
theo điều kiện <strong>tại thời điểm chạy auto-tune</strong>. Chạy auto-tune trên máy nguội, không tải, rồi đem
vào sản xuất với tải thật là cách rất phổ biến để có một vòng điều khiển hoạt động kém.</p>
</blockquote>
<hr>
<h2 id="3511-trên-máy-mu-dp-01">35.11 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng</th>
<th>Cách làm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiệt độ keo</strong></td>
<td>⭐ <strong>Bộ điều khiển rời</strong>, PLC giám sát qua RS-485</td>
<td>Mục 35.9 — một vòng, quan trọng, người vận hành cần chỉnh được, giữ nhiệt khi PLC dừng</td>
</tr>
<tr>
<td><strong>Áp keo</strong></td>
<td>⭐ <strong>Vòng hở</strong> — <code>AO_GluePressSet</code> đặt van điều áp</td>
<td>Van điều áp điện tử <strong>đã có vòng kín bên trong nó</strong>. Thêm PID ở PLC là chồng hai vòng — mục 35.12, Bẫy 8</td>
</tr>
<tr>
<td><strong>Tốc độ chuyền</strong></td>
<td><strong>Vòng hở</strong> — <code>AO_ConvSpeed</code> tới biến tần</td>
<td>Biến tần tự lo phần điều khiển tốc độ (Chương 36)</td>
</tr>
<tr>
<td><strong>Công suất đèn UV</strong></td>
<td><strong>Vòng hở</strong>, có giám sát</td>
<td>Đặt công suất theo công thức; <code>AI_UvIntensity</code> dùng để <strong>phát hiện suy giảm</strong>, không để điều chỉnh</td>
</tr>
<tr>
<td><strong>Vị trí gantry</strong></td>
<td>⚠ <strong>Không dùng PID tự viết</strong></td>
<td>Bộ điều khiển servo đã có vòng vị trí riêng (Chương 37)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nhận xét đáng chú ý: DP-01 gần như không có vòng PID nào do PLC chạy.</strong></p>
<p>Đó không phải thiếu sót — đó là kết quả của việc <strong>mỗi thiết bị đã tự lo phần điều khiển liên tục
của nó</strong>: biến tần lo tốc độ, servo drive lo vị trí, van điều áp lo áp, bộ điều khiển nhiệt lo nhiệt
độ. PLC lo <strong>trình tự và phối hợp</strong>.</p>
<p>Đây là kiến trúc rất phổ biến ở máy lắp ráp, và nó đúng với vai trò của PLC nêu ở Chương 2: PLC
mạnh về <strong>logic rời rạc và trình tự</strong>, không phải về điều khiển liên tục.</p>
<p>⚠ Nhưng nó <strong>không</strong> có nghĩa là bạn không cần hiểu PID. Bạn cần hiểu để: chỉnh định các bộ điều
khiển rời, đọc hiểu chúng đang làm gì, chẩn đoán khi chúng hoạt động kém, và ⭐ <strong>nhận ra khi nào
mình đang vô tình chồng hai vòng lên nhau</strong>.</p>
</blockquote>
<h3>Câu hỏi <code>AI_UvIntensity</code> — vì sao không đóng vòng</h3>
<p>Cường độ UV đo được có thể dùng để <strong>tự động tăng công suất đèn khi nó suy giảm</strong>. Nghe hợp lý. Nhưng:</p>
<blockquote>
<p>⚠⚠ <strong>Đóng vòng ở đây sẽ GIẤU MẤT sự suy giảm.</strong>
Đèn yếu dần, vòng điều khiển tự tăng công suất bù vào, cường độ giữ nguyên — và <strong>không ai biết đèn
sắp hết tuổi thọ</strong> cho tới khi công suất chạm 100 % và không bù được nữa. Khi đó bạn không còn thời
gian chuẩn bị.</p>
<p>Cách đúng: <strong>giữ vòng hở, và giám sát cả hai con số</strong> — công suất đặt <em>và</em> cường độ đo được. Tỉ số
giữa chúng chính là chỉ số sức khoẻ của đèn, và nó cho cảnh báo sớm (Chương 12, mục 12.5;
Chương 48, mục 48.6).</p>
</blockquote>
<p>Đây là ví dụ rất rõ của một nguyên tắc chung: <strong>tự động bù một suy giảm có thể xoá mất tín hiệu cảnh
báo về chính suy giảm đó.</strong></p>
<hr>
<h2 id="3512-by-thưng-gp">35.12 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng PID khi on/off là đủ</h3>
<p><strong>Hiện tượng:</strong> thêm ba hệ số phải chỉnh, thêm một thứ có thể hỏng, mà kết quả không tốt hơn đáng kể.
Vài năm sau không ai chỉnh lại được.
<strong>Cách sửa:</strong> bảng quyết định ở mục 35.3. Hỏi trước: <strong>dao động trong vùng chết có chấp nhận được
không?</strong></p>
<h3>🔍 BẪY 2 — Gọi PID ở chương trình chính</h3>
<p><strong>Hiện tượng:</strong> vòng chỉnh tốt hôm nay <strong>dao động sau khi ai đó thêm chức năng</strong> — vì <code>Δt</code> đổi.
<strong>Cách sửa:</strong> gọi trong tác vụ chu kỳ cố định, hoặc theo xung định kỳ, và truyền <code>Δt</code> đúng (mục 35.7).</p>
<h3>🔍 BẪY 3 — Chạy vòng nhanh hơn tốc độ cập nhật cảm biến</h3>
<p><strong>Hiện tượng:</strong> phần I tác động mạnh gấp nhiều lần dự kiến; phần D sinh xung nhiễu. Vòng dao động
chậm, khó thấy trên màn hình thời gian thực.
<strong>Cách sửa:</strong> chu kỳ vòng ≥ tốc độ cập nhật phép đo (mục 35.7, Chương 33 mục 33.11).</p>
<h3>🔍 BẪY 4 — Không chống bão hoà tích phân</h3>
<p><strong>Hiện tượng:</strong> ⭐ rất đặc trưng — <strong>vọt lố lớn sau mỗi lần khởi động từ nguội</strong>, hoặc sau mỗi lần cơ
cấu bị chặn, trong khi chạy ổn định thì tốt.
<strong>Cách sửa:</strong> ngừng cộng dồn khi ngõ ra bão hoà, <strong>và cho phép cộng ngược</strong> (mục 35.5). Hoặc dùng
khối PID sẵn có.</p>
<h3>🔍 BẪY 5 — Thêm D cho tín hiệu nhiễu</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>giật liên tục</strong>; cơ cấu chấp hành làm việc nhiều mà quá trình không tốt hơn.
<strong>Cách sửa:</strong> bắt đầu với <code>Kd = 0</code>; phần lớn vòng chạy tốt với PI (mục 35.6).</p>
<h3>🔍 BẪY 6 — Không chuyển chế độ êm</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>nhảy đột ngột</strong> khi chuyển Manual → Auto; cơ cấu bị sốc.
<strong>Cách sửa:</strong> nạp phần tích phân bằng ngõ ra hiện tại trước khi vào Auto (mục 35.8).</p>
<h3>🔍 BẪY 7 — Chỉnh định không có đồ thị</h3>
<p><strong>Hiện tượng:</strong> vòng &quot;trông ổn&quot; trên màn hình nhưng dao động chậm với chu kỳ vài phút — đúng cỗ máy ở
mục 35.1.
<strong>Cách sửa:</strong> ⭐ ghi và xem đồ thị PV theo thời gian. Không có đồ thị thì đang chỉnh mù (mục 35.10).</p>
<h3>🔍 BẪY 8 — Chồng hai vòng điều khiển lên nhau</h3>
<p>Viết PID trên PLC để điều khiển một thiết bị <strong>đã có vòng kín bên trong</strong> — van điều áp điện tử, biến
tần ở chế độ điều khiển tốc độ, bộ điều khiển nhiệt rời.</p>
<p><strong>Hiện tượng:</strong> hai vòng &quot;đánh nhau&quot;; hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải
thiện được.
<strong>Cách sửa:</strong> ⭐ <strong>biết thiết bị của mình đã tự điều khiển tới đâu.</strong> Nếu nó đã đóng vòng, PLC chỉ nên
<strong>đặt điểm đặt</strong> và giám sát (mục 35.11).</p>
<h3>🔍 BẪY 9 — Auto-tune ở điều kiện không đại diện</h3>
<p><strong>Hiện tượng:</strong> vòng hoạt động kém trong sản xuất dù auto-tune báo thành công.
<strong>Cách sửa:</strong> chạy auto-tune ở điều kiện <strong>gần với sản xuất thật</strong> nhất có thể; sau đó vẫn phải thử
nhiễu tải (bước 7, mục 35.10).</p>
<h3>🔍 BẪY 10 — Đóng vòng lên một đại lượng đang dùng để chẩn đoán</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hệ tự bù suy giảm, và <strong>cảnh báo sớm biến mất</strong> — bạn chỉ biết khi đã hết dư địa
bù.
<strong>Cách sửa:</strong> giữ vòng hở và <strong>giám sát cả lệnh lẫn kết quả</strong>; tỉ số giữa chúng là chỉ số sức khoẻ
(mục 35.11).</p>
<h3>🔍 BẪY 11 — Giao vòng cho bộ điều khiển rời rồi quên giám sát</h3>
<p><strong>Hiện tượng:</strong> mất truyền thông với bộ điều khiển; nó vẫn giữ nhiệt nhưng <strong>PLC không còn biết nhiệt
độ</strong>, và máy chạy tiếp trong trạng thái mù.
<strong>Cách sửa:</strong> xử lý mất truyền thông tường minh, và đưa vào điều kiện cho phép chạy (mục 35.9).</p>
<hr>
<h2 id="3513-bng-cht">35.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Kiểm gì TRƯỚC khi chỉnh định</td>
<td><strong>Chiều tác động</strong> (thuận/nghịch) và <strong>đơn vị khâu tích phân</strong></td>
</tr>
<tr>
<td>⭐ Đặt sai chiều tác động → triệu chứng</td>
<td>Ngõ ra <strong>bám chặt 0 % hoặc 100 %</strong>, chỉnh <code>Kp</code> không đổi gì</td>
</tr>
<tr>
<td>⚠ Vì sao không chép tham số PID giữa hai máy</td>
<td><strong>phút/lần lặp</strong> và <strong>lần lặp/phút</strong> là <strong>nghịch đảo nhau</strong></td>
</tr>
<tr>
<td>Ba đại lượng của vòng điều khiển</td>
<td><strong>SP</strong> điểm đặt · <strong>PV</strong> giá trị đo · <strong>CV</strong> ngõ ra</td>
</tr>
<tr>
<td>Hỏi trước khi viết PID</td>
<td>⭐ <strong>On/off có đủ không?</strong></td>
</tr>
<tr>
<td>On/off đủ khi</td>
<td>Dao động trong vùng chết chấp nhận được · cơ cấu hai trạng thái · ⭐ <strong>đội bảo trì không chỉnh được PID</strong></td>
</tr>
<tr>
<td>P thuần luôn để lại gì</td>
<td>⭐ <strong>Sai lệch tĩnh</strong> — hệ quả toán học, không phải lỗi chỉnh định</td>
</tr>
<tr>
<td>Xoá sai lệch tĩnh bằng</td>
<td><strong>I</strong> — nó là bộ nhớ của vòng điều khiển</td>
</tr>
<tr>
<td>Cái giá của I</td>
<td>⚠⚠ <strong>Bão hoà tích phân</strong></td>
</tr>
<tr>
<td>Triệu chứng bão hoà</td>
<td>⭐ <strong>Vọt lố sau mỗi lần khởi động từ xa điểm đặt</strong></td>
</tr>
<tr>
<td>Chống bão hoà</td>
<td>Ngừng cộng dồn khi bão hoà, <strong>và cho phép cộng ngược</strong></td>
</tr>
<tr>
<td>Bắt đầu với <code>Kd</code> bằng</td>
<td>⭐ <strong>0</strong> — phần lớn vòng chạy tốt với PI</td>
</tr>
<tr>
<td>D gặp vấn đề với</td>
<td><strong>Nhiễu</strong> — nó khuếch đại thay đổi nhanh</td>
</tr>
<tr>
<td>Gọi PID ở đâu</td>
<td><strong>Tác vụ chu kỳ cố định</strong>, không ở chương trình chính</td>
</tr>
<tr>
<td>Chu kỳ vòng so với cảm biến</td>
<td>⭐ <strong>≥ tốc độ cập nhật phép đo</strong></td>
</tr>
<tr>
<td>Manual → Auto</td>
<td><strong>Nạp phần tích phân bằng ngõ ra hiện tại</strong></td>
</tr>
<tr>
<td>Đổi điểm đặt lớn</td>
<td>Dùng <strong>đoạn dốc</strong>, không nhảy bậc</td>
</tr>
<tr>
<td>Bộ điều khiển rời hợp khi</td>
<td>Ít vòng · quan trọng · đội bảo trì cần chỉnh · cần chạy độc lập với PLC</td>
</tr>
<tr>
<td>Dù dùng bộ rời, PLC vẫn phải</td>
<td>⚠ <strong>Giám sát</strong> — mất truyền thông là trạng thái phải xử lý</td>
</tr>
<tr>
<td>Chỉnh định — bước hay bị bỏ nhất</td>
<td>⭐ <strong>Thử nhiễu tải thật</strong></td>
</tr>
<tr>
<td>Chỉnh định không có gì thì mù</td>
<td><strong>Đồ thị PV theo thời gian</strong></td>
</tr>
<tr>
<td>⚠ Đừng đóng vòng lên</td>
<td>Đại lượng đang dùng để <strong>chẩn đoán suy giảm</strong></td>
</tr>
<tr>
<td>⚠ Đừng chồng vòng lên</td>
<td>Thiết bị <strong>đã có vòng kín bên trong</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3514-t-kim">35.14 Tự kiểm</h2>
<ol>
<li>Phân biệt vòng hở với vòng kín. Nêu một ví dụ mỗi loại trên DP-01.</li>
<li>⭐ Chứng minh bằng lập luận rằng bộ điều khiển <strong>P thuần</strong> luôn dừng ở sai lệch khác 0. Vì sao tăng
<code>Kp</code> không xoá được nó?</li>
<li>Thành phần <strong>I</strong> xoá sai lệch tĩnh bằng cách nào? Vì sao nói nó là &quot;bộ nhớ của vòng điều khiển&quot;?</li>
<li>⭐ Mô tả <strong>bão hoà tích phân</strong> bằng một kịch bản cụ thể. Triệu chứng đặc trưng của nó là gì?</li>
<li>Viết điều kiện chống bão hoà. Vì sao chỉ &quot;ngừng cộng dồn khi bão hoà&quot; là <strong>chưa đủ</strong>?</li>
<li>Nêu bốn lý do <code>Kd</code> thường bằng 0 trong thực tế. Lý do nào là chính?</li>
<li>⭐ Module nhiệt độ cập nhật 500 ms, vòng PID chạy 100 ms. Nêu <strong>hai</strong> hậu quả cụ thể.</li>
<li>Vì sao không được gọi khối PID ở chương trình chính? Điều gì làm vòng đã chỉnh tốt bỗng dao động
sau vài tháng?</li>
<li><strong>Chuyển chế độ êm</strong> là gì, và thực hiện thế nào?</li>
<li>Nêu bốn tiêu chí chọn giữa <strong>bộ điều khiển rời</strong> và <strong>PID trên PLC</strong>. Với DP-01, chọn cái nào và
vì sao?</li>
<li>Dù đã giao vòng nhiệt cho bộ điều khiển rời, PLC vẫn phải làm gì? Mất truyền thông thì sao?</li>
<li>⭐ Vì sao <strong>không</strong> nên đóng vòng điều khiển công suất đèn UV theo cường độ đo được? Nêu nguyên
tắc tổng quát đằng sau.</li>
<li>Trong quy trình chỉnh định, bước nào hay bị bỏ nhất và vì sao nó quan trọng?</li>
<li>⭐ DP-01 gần như không có vòng PID nào do PLC chạy. Vì sao đó <strong>không</strong> phải thiếu sót? Và vì sao
bạn vẫn cần hiểu PID?</li>
</ol>
<blockquote>
<p>Câu 2, 4, 7, 12 và 14 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>tự động bù một suy
giảm có thể xoá mất tín hiệu cảnh báo về chính suy giảm đó.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Bộ gia nhiệt keo được đặt nhầm thành <strong>tác động thuận</strong>. Mô tả điều gì xảy ra và
vì sao đó là <strong>phản hồi dương</strong>. Triệu chứng nào cho phép nhận ra ngay mà không cần chỉnh định?</p>
<p>⚠ <strong>Bổ sung.</strong> Vì sao <code>2 phút/lần lặp</code> và <code>2 lần lặp/phút</code> cho hai hành vi rất khác nhau? Điều đó
nói gì về việc chép tham số PID từ máy khác?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 36 — <strong>Động cơ &amp; biến tần</strong>. Bạn đã biết điều khiển đại lượng liên tục. Chương sau về cơ cấu
chấp hành liên tục phổ biến nhất trên máy: động cơ ba pha và biến tần — và về việc biến tần đã tự lo
những gì, để bạn không chồng thêm một vòng nữa lên nó.</p>
<h3>Nguồn tham khảo chương 35</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng và cách tổ
chức tác vụ chu kỳ. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu bảo vệ thiết bị và
mạch — nền cho nguyên tắc <strong>bảo vệ quá nhiệt phải độc lập với vòng điều khiển</strong> (mục 35.10).</li>
<li>Tài liệu <strong>khối PID</strong> của hệ đang dùng — dùng cho: dạng công thức cụ thể (khác nhau giữa các hãng),
cách khai báo hệ số, cơ chế chống bão hoà và chuyển chế độ êm dựng sẵn, và tuỳ chọn cho D tác động
lên PV.</li>
<li>Tài liệu <strong>bộ điều khiển nhiệt độ rời</strong> — dùng cho auto-tune, bản đồ thanh ghi Modbus (Chương 39),
và mã lỗi của thiết bị.</li>
<li>Bảng I/O, bảng công thức và bảng số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ <strong>Cảnh báo về hệ số PID.</strong> Dạng công thức PID <strong>khác nhau giữa các hãng</strong>: có hệ dùng dạng chuẩn
với <code>Kp</code>, <code>Ti</code>, <code>Td</code> (thời gian tích phân và vi phân, đơn vị thời gian); có hệ dùng dạng song song
với <code>Kp</code>, <code>Ki</code>, <code>Kd</code> (hệ số thuần). ⚠ <strong>Hệ số của hệ này không dùng được cho hệ kia</strong> — chép sang
sẽ cho hành vi hoàn toàn khác. Đọc tài liệu để biết khối của bạn dùng dạng nào trước khi chỉnh.</p>
<p>⚡ Quy trình chỉnh định ở mục 35.10 là <strong>quy trình thực dụng của nghề</strong>, không phải phương pháp
chuẩn hoá. Nó đủ cho phần lớn vòng nhiệt độ và áp suất trên máy tự động hoá. Với quá trình khó — có
trễ vận chuyển lớn, phi tuyến mạnh, hoặc nhiều vòng ảnh hưởng nhau — cần phương pháp bài bản hơn và
thường cần người chuyên về điều khiển quá trình.</p>
</blockquote>
<!-- SECTION: ch36_dong_co_va_bien_tan -->
<hr>
<h1 id="chương-36-đng-cơ-bin-tn">Chương 36 — Động cơ &amp; biến tần</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="361-bài-toán-chuyn-chy-chm-dn-không-ai-bit">36.1 Bài toán: chuyền chạy chậm dần, không ai biết</h2>
<p>Chuyền của DP-01 chạy bằng động cơ ba pha qua biến tần. PLC đặt tốc độ 70 % bằng tín hiệu analog
<code>AO_ConvSpeed</code> (Chương 32).</p>
<p>Ba tháng sau, chu kỳ máy dài ra khoảng 8 %. Sản lượng giảm nhẹ, nhưng đủ để lệch kế hoạch.</p>
<p>Đi tìm nguyên nhân: người ta kiểm chương trình, kiểm cảm biến, kiểm khí nén. Mọi thứ bình thường.</p>
<p>Cuối cùng phát hiện: <strong>biến tần đang giới hạn dòng</strong>. Băng tải bị kẹt nhẹ do bụi keo tích tụ ở con
lăn, mô-men cần tăng, và biến tần tự giảm tốc để không quá dòng — đúng như nó được thiết kế.</p>
<p>Biến tần <strong>biết</strong> điều này. Nó có bit trạng thái báo đang giới hạn dòng, có giá trị dòng thực tế, có
tốc độ thực tế. Nhưng PLC chỉ nối với nó bằng <strong>một sợi dây analog một chiều</strong> — ra lệnh mà không đọc
lại gì.</p>
<p>Chương này về động cơ và biến tần từ góc nhìn người lập trình PLC. Và câu hỏi trung tâm không phải
&quot;đặt tốc độ thế nào&quot;, mà <strong>&quot;làm sao biết nó có chạy đúng không&quot;</strong>.</p>
<hr>
<h2 id="362-đng-cơ-ba-pha-đ-dùng">36.2 Động cơ ba pha — đủ dùng</h2>
<p>Động cơ <strong>không đồng bộ ba pha</strong> <em>(three-phase induction motor)</em> là cơ cấu chấp hành quay phổ biến
nhất trong công nghiệp: bền, rẻ, gần như không cần bảo trì.</p>
<p>Bốn thông số trên nhãn động cơ mà bạn cần đọc được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>Vì sao người lập trình cần</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Công suất</strong> (kW)</td>
<td>Công suất cơ trục</td>
<td>Chọn biến tần — phải đủ hoặc lớn hơn</td>
</tr>
<tr>
<td><strong>Điện áp và cách đấu</strong> (sao / tam giác)</td>
<td>⚠ Đấu sai thì cháy hoặc thiếu lực</td>
<td>Đưa vào tài liệu; kiểm khi chạy thử (Chương 52)</td>
</tr>
<tr>
<td><strong>Dòng định mức</strong> (A)</td>
<td>Dòng ở tải định mức</td>
<td>⭐ Ngưỡng để đặt bảo vệ và để <strong>giám sát tải</strong></td>
</tr>
<tr>
<td><strong>Tốc độ định mức</strong> (vòng/phút)</td>
<td>Tốc độ ở tần số danh định</td>
<td>Tính tỉ số truyền và quy đổi ra tốc độ chuyền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tốc độ động cơ tỉ lệ với tần số cấp vào.</strong> Đó là cơ sở của biến tần: đổi tần số thì đổi tốc độ.
Nhưng ⚠ <strong>mô-men không giữ nguyên trên toàn dải</strong> — xem mục 36.4.</p>
</blockquote>
<hr>
<h2 id="363-dol-hay-bin-tn">36.3 DOL hay biến tần</h2>
<p><strong>Khởi động trực tiếp</strong> <em>(Direct On Line, DOL)</em> qua contactor: đóng contactor, động cơ chạy tốc độ
định mức. Cắt contactor, động cơ dừng theo quán tính.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>DOL qua contactor</strong></th>
<th><strong>Biến tần</strong> <em>(VFD / inverter)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Tốc độ</td>
<td>Một tốc độ duy nhất</td>
<td>⭐ <strong>Đổi được</strong></td>
</tr>
<tr>
<td>Khởi động</td>
<td>⚠ <strong>Dòng khởi động rất lớn</strong> — nhiều lần dòng định mức</td>
<td>⭐ Êm, dòng có kiểm soát</td>
</tr>
<tr>
<td>Dừng</td>
<td>Theo quán tính, hoặc phanh cơ</td>
<td>⭐ Giảm tốc có kiểm soát</td>
</tr>
<tr>
<td>Đảo chiều</td>
<td>Cần hai contactor + khoá lẫn</td>
<td>⭐ Một tham số</td>
</tr>
<tr>
<td>Bảo vệ động cơ</td>
<td>Rơ-le nhiệt riêng</td>
<td>⭐ Tích hợp, nhiều lớp</td>
</tr>
<tr>
<td>⭐ Chẩn đoán</td>
<td>Gần như không có</td>
<td>⭐ <strong>Dòng, tốc độ, mô-men, mã lỗi</strong></td>
</tr>
<tr>
<td>Giá</td>
<td>Rẻ</td>
<td>Cao hơn</td>
</tr>
<tr>
<td>⚠ Nhiễu</td>
<td>Ít</td>
<td><strong>Nguồn nhiễu mạnh</strong> — mục 36.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Chọn DOL khi:</strong> một tốc độ là đủ, khởi động không thường xuyên, tải nhẹ, và ngân sách chặt.
Ví dụ: quạt hút, bơm khí, động cơ chạy liên tục cả ca.</p>
<p><strong>Chọn biến tần khi:</strong> cần đổi tốc độ, cần khởi động/dừng êm, đảo chiều thường xuyên, hoặc ⭐ <strong>cần
chẩn đoán</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Hàng &quot;chẩn đoán&quot; đáng giá hơn người ta tưởng, và nó chính là bài học ở mục 36.1.</strong>
Biến tần đo dòng động cơ liên tục. Dòng là <strong>chỉ số tải cơ khí</strong> — nó tăng khi cơ cấu kẹt, khi vòng
bi mòn, khi băng tải căng quá. Đọc dòng về PLC cho bạn một phép đo sức khoẻ cơ khí <strong>miễn phí</strong>, và
nó phát hiện được thứ mà không cảm biến nào khác trên máy thấy được.</p>
</blockquote>
<hr>
<h2 id="364-bin-tn-đã-t-lo-nhng-gì">36.4 ⚠ Biến tần đã tự lo những gì</h2>
<p>Đây là mục quan trọng nhất về mặt kiến trúc, và nó nối thẳng với Chương 35 mục 35.12 Bẫy 8.</p>
<p>Biến tần hiện đại <strong>không chỉ đổi tần số</strong>. Nó có sẵn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vòng điều khiển tốc độ</strong></td>
<td>Giữ tốc độ ổn định khi tải đổi — ⭐ <strong>đây đã là một vòng kín</strong></td>
</tr>
<tr>
<td><strong>Dốc tăng/giảm tốc</strong> <em>(ramp)</em></td>
<td>Đi từ tốc độ này sang tốc độ kia trong thời gian đặt trước</td>
</tr>
<tr>
<td><strong>Giới hạn dòng</strong></td>
<td>Tự giảm tốc thay vì để quá dòng — ⚠ đúng cỗ máy ở mục 36.1</td>
</tr>
<tr>
<td><strong>Bảo vệ</strong></td>
<td>Quá dòng, quá áp, thấp áp, quá nhiệt, mất pha, quá tải động cơ</td>
</tr>
<tr>
<td><strong>Hãm</strong></td>
<td>Hãm bằng điện trở xả hoặc hãm DC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đừng viết PID trên PLC để điều khiển tốc độ qua biến tần.</strong>
Biến tần <strong>đã có vòng tốc độ bên trong</strong>. Thêm một vòng nữa ở PLC là <strong>chồng hai vòng</strong> — chúng
&quot;đánh nhau&quot;, hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải thiện được (Chương 35,
Bẫy 8).</p>
<p>PLC chỉ nên <strong>đặt điểm đặt tốc độ</strong> và <strong>giám sát kết quả</strong>.</p>
<p>Ngoại lệ hợp lệ: khi bạn điều khiển một đại lượng <strong>khác</strong> tốc độ — ví dụ giữ áp suất bằng cách đổi
tốc độ bơm. Khi đó vòng PID ở PLC điều khiển <strong>áp suất</strong>, và biến tần vẫn lo tốc độ. Hai vòng
<strong>lồng nhau có chủ đích</strong>, không chồng lên nhau.</p>
</blockquote>
<h3>Bốn tham số tối thiểu phải hiểu</h3>
<p>Biến tần có hàng trăm tham số. Bốn cái này quyết định hành vi cơ bản:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Nghĩa</th>
<th>⚠ Đặt sai thì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tần số nhỏ nhất / lớn nhất</strong></td>
<td>Dải tốc độ cho phép</td>
<td>Vượt tốc độ cơ khí chịu được; hoặc quá chậm gây quá nhiệt động cơ</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian tăng tốc</strong> <em>(accel ramp)</em></td>
<td>Bao lâu để đi từ 0 tới tốc độ đặt</td>
<td>Quá ngắn → quá dòng, biến tần báo lỗi; quá dài → chu kỳ máy dài ra</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian giảm tốc</strong> <em>(decel ramp)</em></td>
<td>Bao lâu để dừng</td>
<td>Quá ngắn → <strong>quá áp</strong> (động cơ thành máy phát); quá dài → sản phẩm trượt</td>
</tr>
<tr>
<td><strong>Giới hạn dòng / mô-men</strong></td>
<td>Trần bảo vệ</td>
<td>Quá thấp → máy chạy chậm hơn lệnh mà không rõ lý do (mục 36.1)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Thời gian giảm tốc quá ngắn gây lỗi quá áp — hiện tượng phản trực giác.</strong>
Khi giảm tốc nhanh, động cơ bị tải quay cưỡng bức và <strong>hoạt động như máy phát</strong>, đẩy năng lượng
ngược vào biến tần. Điện áp một chiều bên trong tăng lên, và biến tần báo lỗi quá áp để tự bảo vệ.</p>
<p>Ba cách xử lý: kéo dài thời gian giảm tốc, lắp <strong>điện trở xả</strong> <em>(braking resistor)</em>, hoặc dùng biến
tần trả năng lượng về lưới.</p>
</blockquote>
<hr>
<h2 id="365-đt-tc-đ-analog-hay-mng">36.5 ⭐ Đặt tốc độ: analog hay mạng</h2>
<p>Hai cách nối PLC với biến tần, và lựa chọn này quyết định bạn <strong>chẩn đoán được bao nhiêu</strong>.</p>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Analog + I/O số</strong></th>
<th><strong>Mạng công nghiệp</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Đặt tốc độ</td>
<td>0–10 V hoặc 4–20 mA</td>
<td>Một thanh ghi</td>
</tr>
<tr>
<td>Lệnh chạy / dừng / đảo chiều</td>
<td>Ngõ ra số riêng cho từng lệnh</td>
<td>Bit trong từ điều khiển</td>
</tr>
<tr>
<td>⭐ <strong>Đọc về</strong></td>
<td>⚠ Chỉ vài tiếp điểm: &quot;đang chạy&quot;, &quot;có lỗi&quot;</td>
<td>⭐ <strong>Tốc độ thật, dòng, mô-men, mã lỗi cụ thể, giờ chạy</strong></td>
</tr>
<tr>
<td>Đi dây</td>
<td>Nhiều sợi</td>
<td>⭐ Một cáp mạng cho nhiều biến tần</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>Đơn giản, ai cũng hiểu</td>
<td>Phải cấu hình mạng, cần hiểu bản đồ thanh ghi</td>
</tr>
<tr>
<td>Chẩn đoán khi hỏng</td>
<td>⭐ Đo được bằng đồng hồ</td>
<td>Cần công cụ mạng (Chương 40)</td>
</tr>
<tr>
<td>Khi mất kết nối</td>
<td>Tín hiệu analog vẫn còn — ⚠ xem cảnh báo</td>
<td>⭐ Phát hiện được ngay</td>
</tr>
<tr>
<td>Số biến tần nhiều</td>
<td>⚠ Tốn I/O và dây</td>
<td>⭐ Thắng rõ ràng</td>
</tr>
</tbody></table></div>
<h3>Đánh đổi thật</h3>
<blockquote>
<p>⭐ <strong>Analog đơn giản hơn; mạng cho bạn biết chuyện gì đang xảy ra.</strong></p>
<p>Cỗ máy ở mục 36.1 là hậu quả trực tiếp của việc chọn analog: PLC ra lệnh 70 % và <strong>không có cách nào
biết</strong> biến tần đang giới hạn dòng. Với kết nối mạng, bit &quot;đang giới hạn dòng&quot; đọc về được, và vấn
đề lộ ra trong ngày đầu tiên thay vì sau ba tháng.</p>
<p>Ngược lại, khi máy hỏng lúc hai giờ sáng, một tín hiệu analog <strong>đo được bằng đồng hồ vạn năng</strong>
(Chương 3) — người thợ điện tự kiểm được. Với mạng thì phải có phần mềm và biết dùng.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Phương án trộn, rất phổ biến và thường là lựa chọn tốt nhất:</strong></p>
<ul>
<li><strong>Lệnh chạy/dừng bằng ngõ ra số</strong>, đi dây thẳng — đơn giản, đo được, và ⭐ <strong>không phụ thuộc mạng</strong>.</li>
<li><strong>Đặt tốc độ và đọc trạng thái qua mạng</strong> — được đầy đủ dữ liệu chẩn đoán.</li>
</ul>
<p>Cách này giữ được điểm mạnh của cả hai, và quan trọng hơn: <strong>lệnh dừng không đi qua mạng</strong>.</p>
</blockquote>
<h3>⚠⚠ Mất kết nối và lệnh chạy</h3>
<blockquote>
<p><strong>Câu hỏi phải trả lời cho mọi biến tần: nếu mất kết nối với PLC, biến tần làm gì?</strong></p>
<ul>
<li><strong>Với tín hiệu analog:</strong> dây tín hiệu đứt → biến tần đọc 0 V → hiểu là &quot;đặt 0 %&quot;. Động cơ dừng.
Nhưng ⚠ <strong>nếu lệnh chạy vẫn còn</strong> thì biến tần vẫn ở trạng thái chạy, chỉ là tốc độ 0 — và nó
<strong>không báo lỗi gì</strong>, vì với nó mọi thứ bình thường (Chương 31, mục 31.4).</li>
<li><strong>Với mạng:</strong> biến tần có tham số quy định hành vi khi mất truyền thông — dừng, giữ tốc độ cuối,
hoặc chạy ở tốc độ dự phòng. ⚠ <strong>Giá trị mặc định chưa chắc đúng cho máy của bạn</strong> — phải đặt có
chủ đích.</li>
</ul>
<p>Đây là quyết định thuộc phân tích trạng thái an toàn ở Chương 48, mục 48.2, và nó phải nằm trong
đặc tả (Chương 23) chứ không phải để mặc định của nhà sản xuất quyết.</p>
</blockquote>
<hr>
<h2 id="366-bin-tn-và-an-toàn">36.6 ⚠⚠ Biến tần và an toàn</h2>
<p>Điểm này ngắn nhưng không được bỏ qua.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — &quot;đặt tốc độ 0&quot; KHÔNG phải dừng an toàn.</strong></p>
<p>Khi biến tần ở tốc độ 0, động cơ vẫn <strong>được cấp điện</strong> và vẫn có mô-men giữ. Một lỗi trong biến
tần, một nhiễu trên đường tín hiệu, hoặc một tham số bị đổi có thể làm nó quay lại <strong>bất cứ lúc
nào</strong>.</p>
<p>Người đưa tay vào máy khi thấy động cơ đứng im là người đang tin vào một trạng thái <strong>không có gì
bảo đảm</strong>.</p>
</blockquote>
<p>Dừng an toàn phải là một trong hai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cắt nguồn động lực</strong> qua tiếp điểm của mạch an toàn</td>
<td>Không còn điện thì không quay được</td>
</tr>
<tr>
<td>⭐ <strong>Chức năng STO</strong> <em>(Safe Torque Off)</em> của biến tần</td>
<td>Mạch chuyên dụng trong biến tần cắt mô-men, <strong>được chứng nhận</strong> cho chức năng an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>STO khác &quot;đặt tốc độ 0&quot; ở chỗ nào?</strong>
STO là <strong>mạch phần cứng riêng biệt</strong>, có hai kênh, được thiết kế và chứng nhận theo tiêu chuẩn an
toàn chức năng (IEC 61800-5-2). Nó không đi qua bộ vi xử lý điều khiển của biến tần, nên một lỗi
phần mềm trong biến tần <strong>không vô hiệu hoá được nó</strong>.</p>
<p>⚠ Nhưng STO <strong>không phải cách ly nguồn</strong> — động cơ vẫn có điện áp trên đầu cực. Với công việc bảo
trì thì vẫn phải LOTO (Chương 3, mục 3.7).</p>
</blockquote>
<p>Chi tiết ở Chương 47, mục 47.8. Đây là hạng mục phải do <strong>người có thẩm quyền</strong> thiết kế.</p>
<hr>
<h2 id="367-bin-tn-là-ngun-nhiu">36.7 ⚠ Biến tần là nguồn nhiễu</h2>
<p>Biến tần tạo ra điện áp dạng xung tần số cao để điều khiển động cơ. Đó là nguyên lý hoạt động của nó,
và cũng là lý do nó là <strong>nguồn nhiễu điện từ mạnh nhất trong tủ</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cáp động cơ có vỏ chống nhiễu</strong>, nối vỏ <strong>cả hai đầu</strong></td>
<td>⚠ Đây là <strong>ngoại lệ</strong> của quy tắc ở Chương 31 mục 31.6: với nhiễu tần số cao, nối hai đầu mới chắn hiệu quả</td>
</tr>
<tr>
<td><strong>Tách cáp động lực khỏi cáp tín hiệu</strong></td>
<td>Nguồn nhiễu chính vào tín hiệu analog (Chương 31)</td>
</tr>
<tr>
<td><strong>Nối đất biến tần theo hướng dẫn nhà sản xuất</strong></td>
<td>Đường về của dòng nhiễu tần số cao</td>
</tr>
<tr>
<td><strong>Lọc đầu vào</strong> nếu nhà sản xuất yêu cầu</td>
<td>Giảm nhiễu dẫn ngược vào lưới</td>
</tr>
<tr>
<td>⚠ <strong>Chiều dài cáp động cơ có giới hạn</strong></td>
<td>Cáp dài gây phản xạ xung, hại cách điện động cơ; vượt giới hạn thì cần cuộn kháng đầu ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng đầu tiên là chỗ dễ nhầm.</strong>
Chương 31 mục 31.6 dạy nối vỏ chống nhiễu <strong>một đầu</strong> cho cáp tín hiệu analog — để tránh vòng lặp
đất. Với <strong>cáp động cơ của biến tần</strong> thì ngược lại: nối <strong>hai đầu</strong>, vì mục tiêu là chắn nhiễu tần
số cao chứ không phải chống dòng vòng tần số thấp.</p>
<p>Hai quy tắc khác nhau cho hai bài toán khác nhau. <strong>Theo hướng dẫn của nhà sản xuất biến tần</strong> —
họ đã tính cho sản phẩm của họ.</p>
</blockquote>
<hr>
<h2 id="368-giám-sát-bin-tn-phép-đo-sc-kho-min-phí">36.8 ⭐ Giám sát biến tần — phép đo sức khoẻ miễn phí</h2>
<p>Nếu nối qua mạng, bạn đọc về được những thứ mà không cảm biến nào khác trên máy cho:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đọc về</th>
<th>Dùng để làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dòng động cơ</strong></td>
<td><strong>Chỉ số tải cơ khí</strong> — tăng dần nghĩa là cơ cấu đang nặng dần</td>
</tr>
<tr>
<td><strong>Tốc độ thực tế</strong></td>
<td>So với tốc độ đặt — lệch nghĩa là đang bị giới hạn</td>
</tr>
<tr>
<td>⭐ <strong>Bit &quot;đang giới hạn dòng&quot;</strong></td>
<td>⚠ Đúng vấn đề ở mục 36.1</td>
</tr>
<tr>
<td><strong>Mã lỗi cụ thể</strong></td>
<td>&quot;Quá dòng&quot; và &quot;thấp áp&quot; dẫn tới hai hướng kiểm tra khác nhau</td>
</tr>
<tr>
<td>Giờ chạy, số lần khởi động</td>
<td>Lịch bảo trì theo tình trạng</td>
</tr>
<tr>
<td>Nhiệt độ tản nhiệt</td>
<td>Cảnh báo môi trường tủ xấu đi</td>
</tr>
</tbody></table></div>
<h3>Dùng dòng động cơ làm chẩn đoán</h3>
<pre><code class="language-iecst">// Ghi lại dòng chuyền ở tốc độ danh định, khi máy chạy ổn định
IF M_ConvAtSetSpeed AND NOT M_ConvAccel THEN
    ConvCurrentX10 := VfdActualCurrentX10;      // đọc qua mạng
END_IF;

// So với giá trị mốc ghi lúc nghiệm thu (Chương 52)
M_ConvLoadHigh := ConvCurrentX10 &gt; (BaselineCurrentX10 * 130) / 100;   // cao hơn 30 %

// ⚠ Bit này của biến tần là dấu hiệu TRỰC TIẾP của vấn đề ở mục 36.1
M_ConvSpeedLimited := M_VfdCurrentLimiting;
</code></pre>
<blockquote>
<p>⭐ <strong>Giá trị mốc phải ghi lúc nghiệm thu, khi máy còn mới và sạch</strong> (Chương 52, mục 52.3). Không có
mốc thì con số dòng hôm nay chẳng nói lên điều gì — bạn không biết nó bình thường hay đã cao.</p>
<p>Đây là cùng nguyên tắc với việc ghi lại điện áp 24 V lúc chạy thử (Chương 8, mục 8.7): <strong>một phép
đo chỉ có nghĩa khi có cái để so.</strong></p>
</blockquote>
<blockquote>
<p>💡 <strong>Cảnh báo tải cao thuộc mức &quot;cảnh báo, vẫn chạy&quot;</strong> (Chương 48, mục 48.6), không phải &quot;cấm chạy&quot;.
Nó cho bạn vài tuần để lên lịch vệ sinh con lăn, thay vòng bi — thay vì một sự cố bất ngờ.</p>
</blockquote>
<hr>
<h2 id="369-trên-máy-mu-dp-01">36.9 Trên máy mẫu DP-01</h2>
<p>Chuyền của DP-01 dùng động cơ ba pha qua biến tần.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>DOL hay biến tần</td>
<td><strong>Biến tần</strong></td>
<td>Cần đổi tốc độ theo mã hàng (<code>ConvSpeedPct</code> trong công thức, Chương 29); cần khởi động/dừng êm để board không trượt</td>
</tr>
<tr>
<td>Đặt tốc độ</td>
<td><code>AO_ConvSpeed</code> <strong>0–10 V</strong></td>
<td>Dây ngắn, trong tủ (Chương 31, mục 31.4)</td>
</tr>
<tr>
<td>Lệnh chạy</td>
<td><code>DO_ConvRun</code> <strong>ngõ ra số</strong></td>
<td>⭐ Không phụ thuộc mạng; đo được bằng đồng hồ khi chẩn đoán</td>
</tr>
<tr>
<td>Phản hồi</td>
<td><code>DI_VfdReady</code> <strong>tiếp điểm khô</strong></td>
<td>Biến tần sẵn sàng, không lỗi</td>
</tr>
<tr>
<td>⚠ <strong>Chẩn đoán</strong></td>
<td>Hiện chỉ có <code>DI_VfdReady</code></td>
<td>⚠ Xem nhận xét bên dưới</td>
</tr>
<tr>
<td>Dừng an toàn</td>
<td><strong>Cắt qua mạch an toàn</strong> hoặc <strong>STO</strong></td>
<td>Chương 47, mục 47.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhận xét: cấu hình hiện tại của DP-01 chính là cỗ máy ở mục 36.1.</strong></p>
<p><code>DI_VfdReady</code> chỉ nói &quot;biến tần không lỗi&quot;. Nó <strong>không</strong> nói biến tần đang giới hạn dòng, không nói
tốc độ thật là bao nhiêu, không nói dòng động cơ đang tăng dần.</p>
<p>Với chu kỳ mục tiêu 12 giây/board đã chốt (Phụ lục J §J.1) và trạm sấy UV đã sát trần, <strong>chuyền chạy
chậm hơn lệnh 8 % là đủ để lệch kế hoạch sản xuất</strong> — và với cấu hình hiện tại thì không ai phát
hiện được cho tới khi đối chiếu sản lượng.</p>
<p><strong>Hướng cải thiện đáng cân nhắc:</strong> thêm kết nối mạng tới biến tần để đọc dòng và bit giới hạn dòng,
<strong>giữ nguyên</strong> lệnh chạy bằng ngõ ra số — đúng phương án trộn ở mục 36.5. Chi phí: một cổng mạng và
ít công cấu hình. Được: một phép đo sức khoẻ cơ khí mà máy hiện chưa có.</p>
<p>Đã ghi vào hồ sơ máy mẫu §8 làm hạng mục để bạn quyết.</p>
</blockquote>
<h3>Tốc độ chuyền và chu kỳ máy</h3>
<p>Từ số liệu đã chốt: board 100 × 80 mm, chu kỳ mục tiêu 12 s/board. Tốc độ chuyền phải đủ để <strong>đưa
board vào và ra trong phần thời gian không dành cho gia công</strong>.</p>
<blockquote>
<p>⚠ <strong>Đây là chỗ tốc độ chuyền, thời gian gia công và chu kỳ mục tiêu phải khớp nhau.</strong> Nếu tăng tốc
độ chuyền để bù cho trạm sấy chậm, board có thể trượt khi giảm tốc — nên thời gian giảm tốc
(mục 36.4) trở thành một tham số ảnh hưởng <strong>chất lượng</strong>, không chỉ ảnh hưởng nhịp.</p>
<p>Chương 55 quay lại bài toán này với số liệu đo thật.</p>
</blockquote>
<hr>
<h2 id="3610-khác-bit-gia-các-hãng">36.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Bản đồ tham số</strong></td>
<td>Khác nhau <strong>hoàn toàn</strong> giữa các hãng, và cả giữa các dòng của cùng hãng. Số hiệu tham số của biến tần này <strong>vô nghĩa</strong> với biến tần khác</td>
</tr>
<tr>
<td>Giao thức mạng</td>
<td>Phần lớn biến tần hỗ trợ nhiều lựa chọn: Modbus RTU/TCP (Chương 39), PROFINET, EtherNet/IP, EtherCAT (Chương 40). ⭐ Chọn theo mạng bạn đang dùng</td>
</tr>
<tr>
<td>⭐ Từ điều khiển / từ trạng thái</td>
<td>Khi nối qua mạng, lệnh và trạng thái gói trong <strong>các bit của một từ</strong>. ⚠ Dùng kiểu <code>WORD</code>, không dùng <code>INT</code> (Chương 11, mục 11.2)</td>
</tr>
<tr>
<td>Hành vi khi mất truyền thông</td>
<td>⚠ <strong>Tham số riêng</strong> — mặc định chưa chắc đúng cho máy của bạn (mục 36.5)</td>
</tr>
<tr>
<td>STO</td>
<td>Có ở phần lớn biến tần công nghiệp hiện đại, nhưng ⚠ <strong>kiểm mã sản phẩm cụ thể</strong> — không phải bản nào cũng có</td>
</tr>
<tr>
<td>Auto-tune động cơ</td>
<td>Nhiều biến tần tự đo tham số động cơ để điều khiển tốt hơn. ⚠ Chạy khi <strong>động cơ đã lắp vào tải thật</strong> hay chưa lắp — tuỳ hãng, đọc kỹ</td>
</tr>
<tr>
<td>⚠ Đơn vị của tham số tốc độ</td>
<td>Có hãng đặt theo <strong>Hz</strong>, có hãng theo <strong>vòng/phút</strong>, có hãng theo <strong>%</strong>. Nhầm đơn vị là chạy sai tốc độ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép cấu hình biến tần từ máy cũ sang máy mới</strong> nếu khác dòng sản phẩm. Đây là lỗi
chép–dán tương tự cảnh báo ở Chương 32 mục 32.10, và hậu quả ở đây là <strong>cơ cấu chuyển động sai</strong>.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3611-by-thưng-gp">36.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Ra lệnh mà không đọc lại gì</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 36.1 — máy chạy chậm dần 8 % suốt ba tháng, không ai biết, vì PLC
chỉ có một sợi dây một chiều tới biến tần.
<strong>Cách sửa:</strong> đọc về <strong>tốc độ thật và dòng động cơ</strong>; dùng phương án trộn ở mục 36.5.</p>
<h3>🔍 BẪY 2 — Viết PID trên PLC để điều khiển tốc độ qua biến tần</h3>
<p><strong>Hiện tượng:</strong> hai vòng chồng nhau, hệ dao động khó hiểu, chỉnh vòng ngoài không cải thiện.
<strong>Cách sửa:</strong> biến tần <strong>đã có vòng tốc độ</strong>. PLC chỉ đặt điểm đặt và giám sát (mục 36.4, Chương 35
Bẫy 8).</p>
<h3>🔍 BẪY 3 — Thời gian giảm tốc quá ngắn</h3>
<p><strong>Hiện tượng:</strong> biến tần báo <strong>lỗi quá áp</strong> khi dừng — phản trực giác, vì người ta trông đợi lỗi quá
dòng khi tăng tốc chứ không phải khi giảm tốc.
<strong>Cách sửa:</strong> kéo dài thời gian giảm tốc, hoặc lắp điện trở xả (mục 36.4).</p>
<h3>🔍 BẪY 4 — Coi &quot;tốc độ 0&quot; là dừng an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ động cơ đứng im nhưng <strong>vẫn có điện và có mô-men giữ</strong>; người đưa tay vào máy đang
tin vào một trạng thái không có gì bảo đảm.
<strong>Cách sửa:</strong> cắt qua mạch an toàn hoặc dùng <strong>STO</strong> (mục 36.6, Chương 47).</p>
<h3>🔍 BẪY 5 — Nối vỏ cáp động cơ một đầu</h3>
<p><strong>Hiện tượng:</strong> nhiễu nặng vào tín hiệu analog và mạng, xuất hiện đúng lúc biến tần chạy tải nặng.
<strong>Cách sửa:</strong> ⚠ cáp động cơ nối vỏ <strong>hai đầu</strong> — ngoại lệ của quy tắc ở Chương 31 mục 31.6. Theo
hướng dẫn nhà sản xuất (mục 36.7).</p>
<h3>🔍 BẪY 6 — Không đặt hành vi khi mất truyền thông</h3>
<p><strong>Hiện tượng:</strong> mất mạng, biến tần <strong>giữ nguyên tốc độ cuối</strong> theo mặc định và chạy tiếp — trong khi
PLC tin rằng đã ra lệnh dừng.
<strong>Cách sửa:</strong> đặt tham số đó <strong>có chủ đích</strong>, theo phân tích ở Chương 48, mục 48.2.</p>
<h3>🔍 BẪY 7 — Dây analog đứt nhưng lệnh chạy vẫn còn</h3>
<p><strong>Hiện tượng:</strong> biến tần đọc 0 V, chạy ở tốc độ 0, <strong>không báo lỗi gì</strong> — vì với nó mọi thứ bình
thường. PLC tin rằng chuyền đang chạy.
<strong>Cách sửa:</strong> đọc <strong>tốc độ thật</strong> về, và giám sát phản hồi thay vì tin lệnh (mục 36.5, Chương 48).</p>
<h3>🔍 BẪY 8 — Không ghi giá trị mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> ba tháng sau muốn biết dòng động cơ có cao bất thường không, nhưng <strong>không có gì để
so</strong>.
<strong>Cách sửa:</strong> ghi dòng, tốc độ và các chỉ số cơ bản lúc chạy thử, khi máy còn mới (mục 36.8,
Chương 52).</p>
<h3>🔍 BẪY 9 — Chép tham số biến tần từ máy khác dòng</h3>
<p><strong>Hiện tượng:</strong> cùng số hiệu tham số nhưng nghĩa khác — cơ cấu chuyển động sai, hoặc bảo vệ bị vô
hiệu hoá.
<strong>Cách sửa:</strong> ⚠ bản đồ tham số khác nhau hoàn toàn giữa các dòng. Cấu hình lại từ tài liệu đúng
(mục 36.10).</p>
<h3>🔍 BẪY 10 — Nhầm đơn vị tham số tốc độ</h3>
<p><strong>Hiện tượng:</strong> đặt &quot;50&quot; mong 50 % nhưng biến tần hiểu là 50 Hz — chuyền chạy hết tốc độ.
<strong>Cách sửa:</strong> kiểm đơn vị trong tài liệu; và ⭐ <strong>luôn kẹp giá trị trước khi ghi ra</strong> (Chương 32,
mục 32.4).</p>
<hr>
<h2 id="3612-bng-cht">36.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>DOL đủ khi</td>
<td>Một tốc độ, khởi động thưa, tải nhẹ</td>
</tr>
<tr>
<td>Biến tần cần khi</td>
<td>Đổi tốc độ · khởi động/dừng êm · đảo chiều · ⭐ <strong>cần chẩn đoán</strong></td>
</tr>
<tr>
<td>Biến tần đã tự lo gì</td>
<td>⭐ <strong>Vòng tốc độ</strong> · dốc tăng/giảm · giới hạn dòng · bảo vệ</td>
</tr>
<tr>
<td>⚠ Đừng làm gì</td>
<td><strong>Viết PID trên PLC điều khiển tốc độ</strong> — chồng vòng</td>
</tr>
<tr>
<td>Bốn tham số tối thiểu</td>
<td>Tần số min/max · <strong>thời gian tăng tốc</strong> · <strong>thời gian giảm tốc</strong> · giới hạn dòng</td>
</tr>
<tr>
<td>Giảm tốc quá nhanh gây</td>
<td>⚠ <strong>Lỗi quá áp</strong> — động cơ thành máy phát</td>
</tr>
<tr>
<td>Đặt tốc độ analog hay mạng</td>
<td>⭐ <strong>Trộn</strong>: lệnh chạy bằng ngõ ra số, tốc độ và trạng thái qua mạng</td>
</tr>
<tr>
<td>Vì sao lệnh chạy nên đi dây</td>
<td>Đơn giản, <strong>đo được</strong>, không phụ thuộc mạng</td>
</tr>
<tr>
<td>⚠ Mất kết nối thì biến tần làm gì</td>
<td><strong>Tham số phải đặt có chủ đích</strong> — mặc định chưa chắc đúng</td>
</tr>
<tr>
<td>⚠⚠ &quot;Tốc độ 0&quot; có phải dừng an toàn</td>
<td>❌ <strong>Không</strong> — động cơ vẫn có điện và mô-men giữ</td>
</tr>
<tr>
<td>Dừng an toàn là</td>
<td>Cắt qua mạch an toàn, hoặc ⭐ <strong>STO</strong></td>
</tr>
<tr>
<td>STO có phải cách ly nguồn</td>
<td>❌ Không — bảo trì vẫn phải <strong>LOTO</strong></td>
</tr>
<tr>
<td>Vỏ cáp động cơ nối mấy đầu</td>
<td>⚠ <strong>Hai đầu</strong> — ngoại lệ của quy tắc cáp tín hiệu</td>
</tr>
<tr>
<td>Phép đo sức khoẻ miễn phí</td>
<td>⭐ <strong>Dòng động cơ</strong> — chỉ số tải cơ khí</td>
</tr>
<tr>
<td>Điều kiện để dòng có nghĩa</td>
<td>⭐ <strong>Ghi giá trị mốc lúc nghiệm thu</strong></td>
</tr>
<tr>
<td>Cảnh báo tải cao xếp mức</td>
<td><strong>&quot;Cảnh báo, vẫn chạy&quot;</strong></td>
</tr>
<tr>
<td>⚠ Chép cấu hình biến tần</td>
<td><strong>Không</strong> — bản đồ tham số khác nhau hoàn toàn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3613-t-kim">36.13 Tự kiểm</h2>
<ol>
<li>Nêu bốn thông số trên nhãn động cơ và cho biết người lập trình PLC cần chúng để làm gì.</li>
<li>So sánh DOL với biến tần trên năm tiêu chí. Tiêu chí nào hay bị đánh giá thấp nhất?</li>
<li>⭐ Nêu năm chức năng biến tần đã tự lo. Vì sao <strong>không</strong> nên viết PID trên PLC để điều khiển tốc độ?</li>
<li>Trường hợp nào thì viết PID trên PLC cùng với biến tần <strong>là hợp lệ</strong>?</li>
<li>⭐ Vì sao <strong>giảm tốc quá nhanh</strong> gây lỗi <strong>quá áp</strong>? Nêu ba cách xử lý.</li>
<li>So sánh đặt tốc độ bằng analog với bằng mạng. Phương án trộn là gì và vì sao nó thường tốt nhất?</li>
<li>⭐ Dây analog đặt tốc độ bị đứt nhưng lệnh chạy vẫn còn. Biến tần làm gì, và vì sao nó <strong>không báo
lỗi</strong>?</li>
<li>⚠ Vì sao &quot;đặt tốc độ 0&quot; <strong>không phải</strong> dừng an toàn? STO khác nó ở điểm nào?</li>
<li>STO có thay thế được LOTO không? Vì sao?</li>
<li>⭐ Vỏ cáp động cơ nối mấy đầu, và vì sao điều đó <strong>ngược</strong> với quy tắc cho cáp tín hiệu analog ở
Chương 31?</li>
<li>Vì sao <strong>dòng động cơ</strong> là một phép đo sức khoẻ cơ khí? Điều kiện gì để con số đó có ý nghĩa?</li>
<li>⭐ Cấu hình hiện tại của DP-01 có điểm yếu nào về chẩn đoán? Nêu hướng cải thiện và chi phí của nó.</li>
</ol>
<blockquote>
<p>Câu 3, 5, 7, 8 và 10 là năm câu phân loại. Câu 7 là tinh thần của cả chương: <strong>thiết bị không báo
lỗi không có nghĩa là mọi thứ đúng — nó chỉ có nghĩa là thiết bị đó không thấy gì sai theo cái nó
biết.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 37 — <strong>Điều khiển chuyển động servo</strong>. Biến tần cho bạn tốc độ; servo cho bạn <strong>vị trí</strong>.
Chương sau về gantry XY+Z của DP-01: về gốc, biên dạng vận tốc, giới hạn phần mềm và phần cứng — và
vì sao giới hạn phần mềm không bao giờ thay được công tắc giới hạn thật.</p>
<h3>Nguồn tham khảo chương 36</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch động lực,
bảo vệ động cơ, chức năng dừng và cách ly nguồn. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements — Functional</em>:
định nghĩa <strong>STO</strong> và các chức năng an toàn khác của truyền động — nền cho mục 36.6.</li>
<li>IEC 61800-3 — <em>Adjustable speed electrical power drive systems — EMC requirements</em>: yêu cầu tương
thích điện từ — nền cho mục 36.7.</li>
<li><strong>Tài liệu biến tần</strong> của dòng đang dùng — dùng cho ⚠ <strong>bản đồ tham số</strong>, đơn vị tham số tốc độ,
hành vi khi mất truyền thông, giới hạn chiều dài cáp động cơ, và hướng dẫn nối đất/chống nhiễu.
Đây là tài liệu <strong>không thay thế được bằng tài liệu của dòng khác</strong>.</li>
<li><strong>Nhãn và catalogue động cơ</strong> — dùng cho công suất, cách đấu, dòng và tốc độ định mức.</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Các nhận định về chức năng có sẵn của biến tần ở mục 36.4 mô tả <strong>biến tần công nghiệp hiện đại
nói chung</strong>. Biến tần giá rẻ hoặc đời cũ có thể thiếu một số chức năng — đặc biệt là <strong>STO</strong> và các
tuỳ chọn mạng. ⚠ Kiểm mã sản phẩm cụ thể trước khi thiết kế dựa vào chúng (Chương 13, tiêu chí 3).</p>
<p>⚠ <strong>Về mục 36.6:</strong> nội dung ở đây là <strong>định hướng để bạn biết phải hỏi gì</strong>. Việc chọn kiến trúc
dừng an toàn cho một cỗ máy cụ thể — cắt nguồn hay dùng STO, mức hiệu năng cần đạt, cách đấu và
kiểm chứng — phải do <strong>người có thẩm quyền</strong> thực hiện theo Chương 47.</p>
</blockquote>
<!-- SECTION: ch37_dieu_khien_chuyen_dong_servo -->
<hr>
<h1 id="chương-37-điu-khin-chuyn-đng-servo">Chương 37 — Điều khiển chuyển động servo</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="371-bài-toán-trc-z-đâm-xung-board">37.1 Bài toán: trục Z đâm xuống board</h2>
<p>Gantry của DP-01 đang tra keo. Đầu keo chạy theo đường trong công thức, cách mặt board vài mi-li-mét.</p>
<p>Một sáng, sau khi kỹ thuật viên sửa một lỗi khác và nạp lại chương trình, trục Z <strong>đâm thẳng xuống</strong>
board và làm gãy đầu tra keo.</p>
<p>Nguyên nhân: chương trình có <strong>giới hạn phần mềm</strong> cho trục Z — không cho đi quá 50 mm. Giới hạn đó
được so với <strong>vị trí hiện tại</strong> của trục. Nhưng sau khi nạp lại chương trình, trục <strong>chưa về gốc</strong>,
nên vị trí hiện tại là một con số vô nghĩa. Lệnh &quot;đi tới 45 mm&quot; được tính từ một gốc sai.</p>
<p>Giới hạn phần mềm hoạt động đúng như nó được viết. Nó chỉ <strong>không biết</strong> rằng con số nó đang bảo vệ
là con số rác.</p>
<blockquote>
<p>⭐ <strong>Bài học trung tâm của cả chương:</strong>
<strong>Giới hạn phần mềm bảo vệ chống lỗi lập trình. Nó không bảo vệ chống việc hệ toạ độ bị sai.</strong>
Thứ bảo vệ được điều đó là <strong>công tắc giới hạn phần cứng</strong> — và nó phải đi thẳng vào driver, không
qua PLC.</p>
</blockquote>
<hr>
<h2 id="372-servo-khác-bin-tn-đâu">37.2 Servo khác biến tần ở đâu</h2>
<p>Chương 36 cho bạn biến tần: điều khiển <strong>tốc độ</strong>. Servo điều khiển <strong>vị trí</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Biến tần + động cơ thường</strong></th>
<th><strong>Servo</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Điều khiển</td>
<td>Tốc độ</td>
<td>⭐ <strong>Vị trí</strong> (và tốc độ, mô-men)</td>
</tr>
<tr>
<td>Phản hồi vị trí</td>
<td>⚠ Không có</td>
<td>⭐ <strong>Encoder gắn trên động cơ</strong></td>
</tr>
<tr>
<td>Vòng điều khiển</td>
<td>Một vòng tốc độ</td>
<td>⭐ <strong>Ba vòng lồng nhau</strong>: vị trí → tốc độ → dòng</td>
</tr>
<tr>
<td>Biết mình đang ở đâu</td>
<td>❌ Không</td>
<td>✅ Có</td>
</tr>
<tr>
<td>Độ chính xác vị trí</td>
<td>Không đảm bảo</td>
<td>Cao</td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp hơn</td>
<td>Cao hơn đáng kể</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>Chuyền, quạt, bơm</td>
<td>Gantry, trục định vị, cấp phôi chính xác</td>
</tr>
</tbody></table></div>
<h3>Ba vòng lồng nhau</h3>
<pre><code class="language-text">   Lệnh vị trí ──►[ vòng VỊ TRÍ ]──► lệnh tốc độ ──►[ vòng TỐC ĐỘ ]──► lệnh dòng ──►[ vòng DÒNG ]──► động cơ
                        ▲                                ▲                              ▲
                        │                                │                              │
                   vị trí đo được                   tốc độ đo được                 dòng đo được
                        └──────────── encoder ───────────┘
</code></pre>
<blockquote>
<p>⭐ <strong>Cả ba vòng nằm trong servo drive, không nằm trong PLC.</strong> Đây là điểm quan trọng nhất về mặt
kiến trúc, và nó là hệ quả trực tiếp của cảnh báo ở Chương 35 mục 35.12 Bẫy 8 và Chương 36 mục 36.4:</p>
<p><strong>Đừng viết PID vị trí trên PLC.</strong> Drive chạy các vòng đó ở tần số hàng kHz — nhanh hơn vòng quét
PLC vài bậc độ lớn. PLC <strong>ra lệnh chuyển động</strong> và <strong>giám sát kết quả</strong>; drive lo phần còn lại.</p>
</blockquote>
<h3>⚠ Sai số bám</h3>
<p>Servo không bao giờ ở đúng vị trí lệnh trong lúc đang chạy — luôn có một khoảng chênh gọi là <strong>sai số
bám</strong> <em>(following error / lag)</em>. Đó là bình thường.</p>
<p>Cái không bình thường là <strong>sai số bám vượt ngưỡng</strong>: nghĩa là trục <strong>không theo kịp lệnh</strong> — vì tải
nặng bất thường, vì cơ cấu kẹt, vì đai trượt, hoặc vì tham số sai.</p>
<blockquote>
<p>⭐ <strong>Ngưỡng sai số bám là bộ phát hiện va chạm rẻ nhất bạn có.</strong> Drive tự giám sát và báo lỗi khi
vượt. Đặt ngưỡng hợp lý là một trong những việc quan trọng nhất khi cấu hình servo — quá rộng thì
nó không bắt được gì, quá hẹp thì báo lỗi giả khi tăng tốc.</p>
</blockquote>
<hr>
<h2 id="373-v-gc-và-vì-sao-nó-khó">37.3 ⭐ Về gốc — và vì sao nó khó</h2>
<p><strong>Về gốc</strong> <em>(homing)</em> là việc thiết lập <strong>hệ toạ độ</strong>: nói cho trục biết &quot;chỗ này là số 0&quot;.</p>
<h3>Vì sao cần</h3>
<p>Encoder gia số <em>(incremental)</em> chỉ đếm được <strong>đã đi bao xa</strong>, không biết <strong>đang ở đâu</strong> (Chương 18,
mục 18.5). Mất điện là mất hệ toạ độ.</p>
<p>Encoder tuyệt đối <em>(absolute)</em> giữ được vị trí qua mất điện — nhưng ⚠ vẫn cần về gốc <strong>một lần</strong> khi
lắp máy, để gắn hệ toạ độ của encoder vào hệ toạ độ cơ khí của máy.</p>
<h3>Các kiểu tìm gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cách làm</th>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chạm cữ giới hạn</strong></td>
<td>Chạy tới khi công tắc giới hạn tác động</td>
<td>Đơn giản, không cần thêm cảm biến</td>
<td>Độ lặp lại kém; ⚠ dùng cữ an toàn làm cữ gốc là <strong>trộn hai chức năng</strong></td>
</tr>
<tr>
<td><strong>Cảm biến gốc riêng</strong></td>
<td>Chạy tới khi cảm biến gốc tác động</td>
<td>Tách chức năng rõ ràng</td>
<td>Độ lặp lại phụ thuộc cảm biến và tốc độ</td>
</tr>
<tr>
<td>⭐ <strong>Cảm biến gốc + xung Z</strong></td>
<td>Tìm cảm biến gốc, rồi chạy chậm tới <strong>xung Z</strong> đầu tiên của encoder</td>
<td>⭐ <strong>Độ lặp lại rất cao</strong> — xung Z là mốc cơ khí chính xác</td>
<td>Cần encoder có kênh Z</td>
</tr>
<tr>
<td><strong>Chạm cữ cứng</strong> <em>(hard stop)</em></td>
<td>Chạy vào vật cản cơ khí, phát hiện bằng mô-men tăng</td>
<td>Không cần cảm biến nào</td>
<td>⚠ Va chạm có kiểm soát — không hợp với cơ cấu mảnh</td>
</tr>
<tr>
<td><strong>Encoder tuyệt đối</strong></td>
<td>Đọc thẳng vị trí</td>
<td>⭐ Không cần chạy về gốc mỗi lần bật máy</td>
<td>Đắt hơn; vẫn cần đặt gốc một lần khi lắp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Kiểu &quot;cảm biến gốc + xung Z&quot; là mặc định tốt cho trục cần chính xác.</strong>
Cảm biến gốc cho biết đang ở gần vùng gốc; xung Z cho mốc chính xác. Độ lặp lại đạt tới mức phân
giải của encoder, và nó <strong>không phụ thuộc tốc độ chạy về gốc</strong>.</p>
</blockquote>
<h3>⚠ Bốn điều bắt buộc trong trình tự về gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Về gốc phải chạy CHẬM</strong></td>
<td>Nếu trục đang ở phía sai của cữ, nó sẽ đi nhầm hướng — chậm thì dừng kịp</td>
</tr>
<tr>
<td>⭐ <strong>Có timeout</strong></td>
<td>Cữ hỏng hoặc dây đứt thì trục chạy mãi tới khi đâm vào cữ cứng (Chương 17, Chương 26)</td>
</tr>
<tr>
<td>⭐ <strong>Thứ tự trục có thể quan trọng</strong></td>
<td>Trên gantry, ⚠ <strong>Z phải lên trước</strong> X và Y — nếu không thì đầu tra keo quét ngang qua board</td>
</tr>
<tr>
<td><strong>Cờ &quot;đã về gốc&quot; phải xoá khi mất điện</strong></td>
<td>⚠⚠ Xem cảnh báo bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — cờ &quot;đã về gốc&quot; tuyệt đối không được giữ qua mất điện.</strong>
Đây là ứng dụng trực tiếp của quy tắc ở Chương 16 mục 16.4. Nếu <code>M_Homed</code> là biến giữ được, thì sau
khi mất điện máy <strong>tin rằng nó biết mình đang ở đâu</strong> — trong khi trục có thể đã bị tay người đẩy
đi, hoặc tụt xuống do trọng lực.</p>
<p>Đúng cỗ máy ở mục 37.1: hệ toạ độ sai, giới hạn phần mềm vô dụng, và lệnh chuyển động đưa trục tới
chỗ không ai muốn.</p>
<p><strong><code>M_Homed</code> phải là biến KHÔNG giữ, và mọi lệnh chuyển động tuyệt đối phải kiểm nó.</strong></p>
</blockquote>
<hr>
<h2 id="374-các-kiu-lnh-chuyn-đng">37.4 Các kiểu lệnh chuyển động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tuyệt đối</strong> <em>(absolute)</em></td>
<td>Đi tới toạ độ X = 45,0 mm</td>
<td>⭐ Phần lớn trường hợp — vị trí xác định trong hệ toạ độ</td>
</tr>
<tr>
<td><strong>Tương đối</strong> <em>(relative)</em></td>
<td>Đi thêm 10 mm từ chỗ đang đứng</td>
<td>Bước lặp, dịch chuyển nhỏ</td>
</tr>
<tr>
<td><strong>Chạy chậm</strong> <em>(jog)</em></td>
<td>Chạy liên tục khi giữ nút, dừng khi nhả</td>
<td>Chỉnh tay, dạy vị trí</td>
</tr>
<tr>
<td><strong>Về gốc</strong> <em>(home)</em></td>
<td>Trình tự tìm gốc</td>
<td>Sau khi bật máy, sau lỗi</td>
</tr>
<tr>
<td><strong>Dừng</strong> <em>(stop / halt)</em></td>
<td>Dừng có kiểm soát theo dốc giảm tốc</td>
<td>Dừng bình thường</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Lệnh tuyệt đối chỉ có nghĩa khi đã về gốc.</strong> Lệnh tương đối thì không cần — nhưng ⚠ <strong>sai số
tích luỹ</strong>: mỗi lệnh tương đối cộng thêm một chút sai lệch, và sau nhiều lần thì vị trí trôi đi.</p>
<p>Quy tắc: <strong>dùng tuyệt đối bất cứ khi nào có thể</strong>. Tương đối chỉ cho những dịch chuyển thật sự có
nghĩa &quot;thêm một khoảng&quot;.</p>
</blockquote>
<h3>⚠ Jog là chế độ nguy hiểm</h3>
<p>Chạy chậm là lúc <strong>người đứng gần máy nhất</strong> và <strong>cơ cấu chuyển động dưới điều khiển trực tiếp</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tốc độ jog phải chậm</strong></td>
<td>Người phải kịp phản ứng</td>
</tr>
<tr>
<td>⭐ <strong>Chỉ chạy khi giữ nút</strong> — nhả là dừng</td>
<td>Không có chế độ &quot;chạy liên tục&quot; khi jog</td>
</tr>
<tr>
<td><strong>Giới hạn phần mềm vẫn phải hoạt động</strong></td>
<td>⚠ Đây là chỗ hay bị bỏ qua &quot;cho tiện&quot;</td>
</tr>
<tr>
<td><strong>Chỉ ở chế độ Manual</strong>, có điều kiện cho phép</td>
<td>Chương 28</td>
</tr>
<tr>
<td>⚠ Nếu chưa về gốc thì jog thế nào</td>
<td>Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Jog khi chưa về gốc là tình huống phải thiết kế có chủ đích.</strong>
Chưa về gốc nghĩa là <strong>giới hạn phần mềm không dùng được</strong> (mục 37.1). Nhưng bạn <em>cần</em> jog được khi
chưa về gốc — chính là để đưa trục ra khỏi vị trí kẹt trước khi về gốc.</p>
<p>Cách thường dùng: cho phép jog khi chưa về gốc, nhưng <strong>tốc độ rất chậm</strong>, và ⭐ <strong>dựa hoàn toàn vào
công tắc giới hạn phần cứng</strong> để bảo vệ. Đây là lý do nữa cho mục 37.6.</p>
</blockquote>
<hr>
<h2 id="375-biên-dng-vn-tc">37.5 Biên dạng vận tốc</h2>
<p>Trục không thể đi từ 0 tới tốc độ đặt tức thì — gia tốc vô hạn cần lực vô hạn. Chuyển động thật đi
theo một <strong>biên dạng vận tốc</strong> <em>(velocity profile)</em>.</p>
<h3>Hình thang</h3>
<pre><code class="language-text">   tốc độ
     ▲
     │      ┌──────────────────┐
     │     ╱                    ╲
     │    ╱                      ╲
     │   ╱                        ╲
     └──┴──────────────────────────┴──► thời gian
        tăng tốc    tốc độ đều    giảm tốc
</code></pre>
<p>Ba tham số: <strong>tốc độ</strong>, <strong>gia tốc</strong>, <strong>giảm tốc</strong>. Đây là biên dạng mặc định và đủ cho phần lớn ứng
dụng.</p>
<h3>Làm mượt</h3>
<p>Biên dạng hình thang có <strong>gia tốc thay đổi đột ngột</strong> ở hai điểm gãy. Đạo hàm của gia tốc gọi là
<strong>giật</strong> <em>(jerk)</em>, và ở hai điểm đó nó vô hạn về lý thuyết.</p>
<p>Hậu quả thực tế: <strong>rung cơ khí</strong> ở đầu và cuối mỗi chuyển động. Với gantry mang đầu tra keo, rung
nghĩa là đường keo không đều ở đoạn đầu.</p>
<p><strong>Biên dạng chữ S</strong> <em>(S-curve)</em> làm tròn hai góc — gia tốc tăng dần thay vì nhảy bậc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Hình thang</th>
<th>Chữ S</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian di chuyển</td>
<td>⭐ Ngắn hơn</td>
<td>Dài hơn một chút</td>
</tr>
<tr>
<td>Rung cơ khí</td>
<td>⚠ Nhiều hơn</td>
<td>⭐ Ít hơn hẳn</td>
</tr>
<tr>
<td>Hao mòn cơ cấu</td>
<td>Nhiều hơn</td>
<td>Ít hơn</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>Ba tham số</td>
<td>Thêm tham số giật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Với gantry tra keo, chữ S thường đáng giá</strong> — chất lượng đường keo phụ thuộc chuyển động êm.
Với trục chỉ đi từ điểm A tới điểm B rồi dừng hẳn, hình thang là đủ.</p>
<p>⚠ Chữ S làm <strong>chu kỳ dài hơn</strong>. Với DP-01 đang sát trần 12 giây (Phụ lục J §J.1), đây là đánh đổi
phải đo, không đoán.</p>
</blockquote>
<hr>
<h2 id="376-gii-hn-phn-mm-không-thay-đưc-gii-hn-phn-cng">37.6 ⭐⭐ Giới hạn phần mềm không thay được giới hạn phần cứng</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Ba lớp bảo vệ</h3>
<pre><code class="language-text">   ┌─────────────────────────────────────────────────────────────┐
   │  Vùng làm việc bình thường          0 … 50 mm               │
   │  ┌───────────────────────────────────────────────────────┐  │
   │  │ 1. GIỚI HẠN PHẦN MỀM        −1 mm  và  51 mm          │  │
   │  │    trong PLC hoặc drive — chống lỗi lập trình         │  │
   │  └───────────────────────────────────────────────────────┘  │
   │  2. CÔNG TẮC GIỚI HẠN PHẦN CỨNG   −3 mm  và  53 mm         │
   │     ⭐ đi THẲNG vào drive — chống hệ toạ độ sai             │
   │  3. CỮ CƠ KHÍ CỨNG                −5 mm  và  55 mm         │
   │     ⭐ chống mọi thứ khác — kể cả drive hỏng                │
   └─────────────────────────────────────────────────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp</th>
<th>Bảo vệ chống</th>
<th>⚠ Không bảo vệ chống</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Giới hạn phần mềm</strong></td>
<td>Lỗi lập trình, công thức sai, người nhập nhầm</td>
<td>⚠ <strong>Hệ toạ độ sai</strong> (chưa về gốc) · lỗi drive · lỗi encoder</td>
</tr>
<tr>
<td><strong>Công tắc giới hạn phần cứng</strong></td>
<td>Hệ toạ độ sai · lỗi lập trình · phần lớn lỗi drive</td>
<td>⚠ Công tắc hỏng · dây đứt (nếu không dùng NC)</td>
</tr>
<tr>
<td><strong>Cữ cơ khí</strong></td>
<td>Mọi thứ còn lại</td>
<td>Không có gì — nhưng nó <strong>làm hỏng cơ cấu</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Vì sao công tắc giới hạn phải đi thẳng vào drive</h3>
<blockquote>
<p><strong>Nếu công tắc giới hạn đi qua PLC, thì việc dừng phụ thuộc vào PLC đang chạy đúng.</strong></p>
<p>Nhưng những tình huống bạn cần nó nhất lại chính là những tình huống PLC <strong>không đáng tin</strong>: chương
trình sai, CPU đang STOP, vòng quét bị treo, hoặc ai đó đang cưỡng bức I/O (Chương 51).</p>
<p>Drive có ngõ vào giới hạn riêng. Tín hiệu vào đó làm drive <strong>dừng ngay lập tức</strong>, không qua vòng
quét, không qua chương trình. ⭐ <strong>Đó là cả điểm của việc có nó.</strong></p>
</blockquote>
<p>Ba yêu cầu đi kèm:</p>
<ul>
<li>⭐ <strong>Tiếp điểm NC</strong> — đứt dây thì trục dừng (Chương 3, mục 3.6; Chương 15).</li>
<li><strong>PLC vẫn nên đọc trạng thái công tắc</strong> — để <strong>biết</strong> và báo lỗi rõ ràng. Nhưng việc <strong>dừng</strong> không
phụ thuộc PLC.</li>
<li>⚠ <strong>Đừng dùng công tắc giới hạn làm cữ gốc.</strong> Trộn hai chức năng làm cả hai kém đi: gốc kém chính
xác, và giới hạn bị tác động thường xuyên nên mòn nhanh.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Và nhắc lại điều quan trọng nhất: cả ba lớp trên đều KHÔNG phải chức năng an toàn cho người.</strong>
Chúng bảo vệ <strong>cơ cấu</strong>. Bảo vệ người khi trục chuyển động là việc của mạch an toàn, che chắn, và
các chức năng an toàn của truyền động (Chương 47; Chương 36, mục 36.6).</p>
</blockquote>
<hr>
<h2 id="377-phi-hp-nhiu-trc">37.7 Phối hợp nhiều trục</h2>
<p>Gantry XY cần hai trục chạy <strong>cùng lúc và phối hợp</strong>, không phải lần lượt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Nghĩa</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chạy độc lập</strong></td>
<td>Mỗi trục đi riêng, tới đích lúc nào tuỳ</td>
<td>Di chuyển không cần đường đi cụ thể</td>
</tr>
<tr>
<td>⭐ <strong>Nội suy đường thẳng</strong> <em>(linear interpolation)</em></td>
<td>Hai trục phối hợp để đầu công tác đi theo <strong>đường thẳng</strong></td>
<td>⭐ Tra keo theo đường</td>
</tr>
<tr>
<td><strong>Nội suy cung tròn</strong> <em>(circular interpolation)</em></td>
<td>Đi theo cung</td>
<td>Đường keo bo góc</td>
</tr>
<tr>
<td><strong>Trục ảo</strong> <em>(virtual axis)</em></td>
<td>Một trục không có thật làm chuẩn cho các trục thật bám theo</td>
<td>Đồng bộ nhiều trục</td>
</tr>
<tr>
<td><strong>Cam điện tử</strong> <em>(electronic cam)</em></td>
<td>Trục bám theo một bảng quan hệ vị trí</td>
<td>Thay cơ cấu cam cơ khí</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chạy độc lập cho ra đường đi không đoán trước được.</strong> Ra lệnh X đi 100 mm và Y đi 50 mm cùng
lúc, đầu công tác đi theo một đường cong tuỳ thuộc tốc độ và gia tốc của từng trục — nó <strong>không đi
theo đường thẳng</strong>.</p>
<p>Với việc di chuyển trong không gian trống thì không sao. Với <strong>tra keo theo đường</strong> thì phải nội
suy — nếu không, đường keo không đúng hình.</p>
</blockquote>
<p>Cam điện tử và trục ảo nêu ở đây ở mức khái niệm; chúng thuộc về máy phức tạp hơn DP-01.</p>
<hr>
<h2 id="378-plcopen-motion-và-vì-sao-khi-lnh-có-execute-done-busy">37.8 PLCopen Motion — và vì sao khối lệnh có <code>Execute</code> / <code>Done</code> / <code>Busy</code></h2>
<p>Chuyển động là việc <strong>kéo dài nhiều vòng quét</strong>. Một lệnh &quot;đi tới 45 mm&quot; mất vài trăm mili-giây tới
vài giây — trong khi vòng quét là vài mili-giây.</p>
<p>Điều đó tạo ra một vấn đề: <strong>khối lệnh chuyển động không thể trả kết quả ngay</strong>.</p>
<p><strong>PLCopen Motion</strong> chuẩn hoá một mẫu giao diện cho khối chuyển động, và mẫu đó được các hãng dùng
rộng rãi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>Execute</code></td>
<td>⭐ Kích bằng <strong>cạnh lên</strong> — bắt đầu lệnh</td>
</tr>
<tr>
<td><code>Done</code></td>
<td>Lệnh đã hoàn tất thành công</td>
</tr>
<tr>
<td><code>Busy</code></td>
<td>Đang thực hiện</td>
</tr>
<tr>
<td><code>Active</code></td>
<td>Đang thật sự điều khiển trục (khi nhiều lệnh xếp hàng)</td>
</tr>
<tr>
<td><code>CommandAborted</code></td>
<td>Bị lệnh khác chen ngang</td>
</tr>
<tr>
<td><code>Error</code> + <code>ErrorID</code></td>
<td>Lỗi, kèm mã</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">VAR
    MoveZ : MC_MoveAbsolute;
END_VAR

// ⭐ Execute kích bằng cạnh lên — giữ mức TRUE không phát lệnh mới
MoveZ(Axis     := AX_Z,
      Execute  := TrigMoveZ.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done     =&gt; M_ZMoveDone,
      Busy     =&gt; M_ZMoveBusy,
      Error    =&gt; M_ZMoveError);

// Chuyển bước bằng PHẢN HỒI THẬT — Done, không phải timer (Chương 17)
IF Stn1.Step = 40 AND M_ZMoveDone THEN
    Stn1.Step := 50;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Mẫu <code>Execute</code>/<code>Done</code> chính là nguyên tắc trung tâm của Chương 17 và Chương 26, đóng gói sẵn:</strong>
ra lệnh, rồi <strong>chờ phản hồi thật</strong> thay vì chờ timer. Khối chuyển động cho bạn <code>Done</code> — hãy dùng
nó, đừng đoán &quot;chắc trục tới rồi&quot;.</p>
<p>⚠ Và vẫn cần <strong>timeout song song</strong> để báo lỗi nếu <code>Done</code> không bao giờ lên (Chương 17, mục 17.4).
<code>Error</code> bắt được lỗi drive báo; timeout bắt được trường hợp <strong>không có gì xảy ra cả</strong>.</p>
</blockquote>
<h3>⚠ Ba chỗ dễ sai với khối chuyển động</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Giữ <code>Execute</code> ở mức TRUE</strong></td>
<td>Ở nhiều hệ, lệnh chỉ phát một lần ở cạnh lên; giữ mức thì lần sau không phát được</td>
</tr>
<tr>
<td>⚠ <strong>Dùng chung một thể hiện khối cho nhiều lệnh</strong></td>
<td>Cùng lỗi với Chương 14 mục 14.3 — mỗi lệnh một thể hiện riêng</td>
</tr>
<tr>
<td><strong>Không xử lý <code>CommandAborted</code></strong></td>
<td>Lệnh bị chen ngang mà chương trình vẫn chờ <code>Done</code> → trình tự treo</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="378b-sai-lch-bám-tín-hiu-chn-đoán-quan-trng-nht-ca-servo">37.8b ⭐⭐ Sai lệch bám — tín hiệu chẩn đoán quan trọng nhất của servo</h2>
<p>Đây là khái niệm nối thẳng tới bài toán mở đầu chương, và là thứ <strong>phải giám sát trên mọi trục</strong>.</p>
<h3>Nó là gì</h3>
<p>Trong chế độ chạy đồng bộ theo vị trí, PLC <strong>gửi vị trí đích</strong> xuống driver theo từng chu kỳ, còn
encoder <strong>gửi vị trí thật</strong> ngược lên.</p>
<pre><code class="language-text">   PLC  ──── vị trí lệnh ────►  Driver  ────►  Động cơ
    ▲                                            │
    └──────── vị trí thật (encoder) ─────────────┘

   Sai lệch bám  =  vị trí lệnh  −  vị trí thật
</code></pre>
<p>⭐ <strong>Sai lệch này LUÔN tồn tại.</strong> Động cơ có quán tính, driver có thời gian đáp ứng — trục không bao
giờ ở đúng chỗ lệnh bảo nó ở, nó luôn <strong>bám theo sau</strong> một chút.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai lệch bám</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Nhỏ và ổn định</td>
<td>⭐ <strong>Bình thường</strong> — trục đang bám tốt</td>
</tr>
<tr>
<td>⭐ Tăng khi tăng tốc, giảm khi chạy đều</td>
<td>Bình thường — lớn nhất ở lúc gia tốc</td>
</tr>
<tr>
<td>⚠ <strong>Tăng dần theo thời gian</strong></td>
<td>Trục <strong>không theo kịp</strong> — quá tải, kẹt, hoặc chỉnh định sai</td>
</tr>
<tr>
<td>⚠⚠ <strong>Vượt giới hạn đặt</strong></td>
<td>Driver <strong>báo lỗi và dừng trục</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao nó là chẩn đoán tốt nhất</h3>
<p>Đặt <strong>giới hạn sai lệch bám</strong> là cách rẻ nhất để phát hiện <strong>cơ khí có vấn đề</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai lệch bám tăng bất thường nói lên</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có vật cản</strong></td>
<td>⭐⭐ <strong>Đúng bài toán mở đầu chương</strong> — trục Z gặp board, keo khô, hoặc gá lệch</td>
</tr>
<tr>
<td>Ma sát tăng</td>
<td>Ray dẫn hướng thiếu mỡ, bụi bẩn</td>
</tr>
<tr>
<td>Tải nặng hơn thiết kế</td>
<td>Gá thêm đồ, sản phẩm nặng hơn</td>
</tr>
<tr>
<td>Chỉnh định driver chưa đủ cứng</td>
<td>Trục &quot;mềm&quot;, bám kém</td>
</tr>
<tr>
<td>Phanh chưa nhả hết</td>
<td>⚠ Trục kéo cả phanh — nóng driver, mòn phanh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là thứ hiếm trong nghề: một phép đo phát hiện được vấn đề CƠ KHÍ, miễn phí, từ trong
chương trình.</strong></p>
<p>Trục Z đâm xuống board không chỉ là lỗi lập trình vị trí — nó cũng làm <strong>sai lệch bám tăng vọt</strong>
ngay khi chạm vật cản. ⭐ Giới hạn sai lệch bám đặt đúng sẽ <strong>dừng trục trước khi hỏng đầu keo</strong>.</p>
<p>⚠ Nhưng nó <strong>không thay thế</strong> giới hạn cứng và mạch an toàn (mục 37.6) — nó chỉ là lớp phát hiện
thêm, và nó nằm <strong>trong</strong> driver nên không có mức an toàn.</p>
</blockquote>
<h3>⭐ Ghi mốc — lại một lần nữa</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ghi sai lệch bám lớn nhất</strong> của từng trục lúc nghiệm thu</td>
<td>Chương 52 — có cái để so</td>
</tr>
<tr>
<td>⭐ Theo dõi xu hướng theo tháng</td>
<td>⚠ <strong>Tăng dần = cơ khí đang xấu đi</strong> (Chương 53 mục 53.5)</td>
</tr>
<tr>
<td>Đặt giới hạn <strong>cao hơn giá trị bình thường một khoảng hợp lý</strong></td>
<td>⚠ Quá sát thì báo lỗi giả; quá rộng thì mất tác dụng bảo vệ</td>
</tr>
</tbody></table></div>
<p>⭐ Đây là lần thứ năm nguyên tắc <strong>&quot;ghi mốc lúc máy còn mới&quot;</strong> xuất hiện trong sách — cùng với điện
áp 24 V (Ch.8), dòng động cơ (Ch.36), số lỗi mạng (Ch.40) và chu kỳ máy (Ch.55).</p>
<h3>⚡ Tên khối lệnh PLCopen — để tra tiếp</h3>
<p>Mục 37.8 nói về mẫu <code>Execute</code> / <code>Done</code> / <code>Busy</code>. Các khối chuẩn có tên bắt đầu bằng <code>MC_</code>, ví dụ
<code>MC_Power</code> (cấp/ngắt mô-men), <code>MC_Home</code> (về gốc), <code>MC_MoveAbsolute</code> (chạy tới vị trí tuyệt đối),
<code>MC_Stop</code>, <code>MC_Reset</code>.</p>
<p>⭐ <strong>Biết tiền tố <code>MC_</code> là đủ để tra tài liệu bất kỳ hãng nào</strong> — kể cả hãng đặt tên khác, họ đều đối
chiếu về bộ tên này. ⚠ Nhưng nhớ mục A2.7 của Phụ lục A2: <strong>mức tuân thủ khác nhau theo chân</strong>, nên
vẫn phải đọc bảng khai của hãng.</p>
<p><em>(Đối chiếu: tài liệu chuyển động của Inovance H5U/InoProShop — định nghĩa sai lệch bám là hiệu giữa
vị trí lệnh gửi xuống driver và vị trí encoder gửi lên, kèm giới hạn đặt được; PLCopen — Function
Blocks for Motion Control, tên các khối <code>MC_*</code>.)</em></p>
<hr>
<h2 id="379-trên-máy-mu-dp-01">37.9 Trên máy mẫu DP-01</h2>
<h3>Cấu hình gantry</h3>
<p>Từ số liệu đã chốt (Phụ lục J §J.1): board <strong>100 × 80 mm</strong>, vùng làm việc <strong>X 0–150 mm · Y 0–120 mm ·
Z 0–50 mm</strong>, cả ba trục là <strong>servo</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trục</th>
<th>Vai trò</th>
<th>Về gốc</th>
<th>Giới hạn phần cứng</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_X</code></td>
<td>Ngang board</td>
<td>Cảm biến gốc + xung Z</td>
<td>Hai đầu, tiếp điểm NC, vào drive</td>
</tr>
<tr>
<td><code>AX_Y</code></td>
<td>Dọc board</td>
<td>Cảm biến gốc + xung Z</td>
<td>Hai đầu, NC, vào drive</td>
</tr>
<tr>
<td><code>AX_Z</code></td>
<td>⭐ Nâng/hạ đầu keo, đặt độ cao theo công thức</td>
<td>Cảm biến gốc ở <strong>vị trí trên</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trục Z có tải treo — đây là trục nguy hiểm nhất của máy.</strong></p>
<p>Khi mất điện hoặc khi drive nhả mô-men, trục Z <strong>rơi xuống do trọng lực</strong>. Ba hệ quả:</p>
<ul>
<li>Cần <strong>phanh cơ khí</strong> trên động cơ Z, tự nhả khi có điện và tự kẹp khi mất điện.</li>
<li>⚠ Phanh phải kẹp <strong>trước</strong> khi drive nhả mô-men — thứ tự này là tham số phải đặt đúng.</li>
<li>Về gốc trục Z phải đi <strong>lên</strong>, không đi xuống — nếu cữ gốc ở dưới thì một lỗi làm trục đâm xuống.</li>
</ul>
<p>Đây là hạng mục thuộc phân tích trạng thái an toàn ở Chương 48 mục 48.2, và phần bảo vệ người thuộc
Chương 47.</p>
</blockquote>
<h3>Thứ tự về gốc</h3>
<pre><code class="language-iecst">CASE HomeStep OF
    10:  // ⭐ Z LÊN TRƯỚC — nếu không, đầu keo quét ngang qua board
        MC_Home_Z(Axis := AX_Z, Execute := TRUE);
        IF M_ZHomed THEN  HomeStep := 20;  END_IF;

    20:  // X và Y về gốc được, sau khi Z đã an toàn
        MC_Home_X(Axis := AX_X, Execute := TRUE);
        MC_Home_Y(Axis := AX_Y, Execute := TRUE);
        IF M_XHomed AND M_YHomed THEN  HomeStep := 30;  END_IF;

    30:
        M_Homed := TRUE;        // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
        HomeStep := 0;

ELSE
    HomeStep := 0;              // giá trị lạ → về trạng thái đã biết (Chương 20)
END_CASE;

// Timeout song song — cữ hỏng thì trục chạy mãi (Chương 17, Chương 26)
T_HomeTimeout(IN := (HomeStep &gt; 0), PT := T#30S);
IF T_HomeTimeout.Q THEN
    M_HomeFault := TRUE;
    // dừng mọi trục
END_IF;
</code></pre>
<h3>Điều kiện cho phép chạy</h3>
<p>Gom từ nhiều chương, gantry đóng góp hai điều kiện:</p>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // ⭐ đã về gốc — mục 37.3
          AND NOT M_AxisFault            // không trục nào báo lỗi
          AND M_RecipeLoaded             // Chương 29
          AND NOT M_RecipeRejected
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<blockquote>
<p>⭐ Viết đầy đủ từng điều kiện thay vì gom vào cờ tổng — đúng nguyên tắc ở Chương 24 mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay <strong>điều kiện nào</strong> đang thiếu.</p>
</blockquote>
<h3>Chu kỳ và đường keo</h3>
<p>Với chu kỳ 12 s/board đã chốt và trạm sấy UV sát trần, thời gian gantry chạy đường keo <strong>phải nằm gọn
trong phần chu kỳ của trạm 1</strong>.</p>
<blockquote>
<p>⚠ Đây là chỗ ba quyết định gặp nhau và có thể xung đột:</p>
<ul>
<li><strong>Chiều dài đường keo</strong> theo công thức (Chương 29) — dài hơn thì lâu hơn.</li>
<li><strong>Biên dạng chữ S</strong> cho đường keo đều (mục 37.5) — êm hơn nhưng chậm hơn.</li>
<li><strong>Chu kỳ mục tiêu 12 giây</strong> (Phụ lục J §J.1).</li>
</ul>
<p>Không có cách nào thoả cả ba bằng lập luận. Phải <strong>đo</strong> — Chương 55.</p>
</blockquote>
<hr>
<h2 id="3710-khác-bit-gia-các-hãng">37.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLCopen Motion</strong></td>
<td>Nhiều hãng theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code> — ⭐ <strong>đây là chỗ tính khả chuyển kỹ năng cao nhất trong cả cuốn sách</strong>. Học một hệ, đọc được hệ khác</td>
</tr>
<tr>
<td>⚠ Mức độ tuân theo</td>
<td>Tên khối và chân <strong>gần giống</strong> nhưng chi tiết khác: hành vi khi chen lệnh, cách xử lý lỗi, đơn vị. ⚠ Đừng giả định giống hệt</td>
</tr>
<tr>
<td>Nơi chạy vòng điều khiển</td>
<td>Luôn ở <strong>drive</strong>. Nhưng có hệ tính biên dạng chuyển động ở PLC, có hệ tính ở drive</td>
</tr>
<tr>
<td>Mạng tới drive</td>
<td>EtherCAT, PROFINET IRT, EtherNet/IP với đồng bộ, hoặc mạng riêng của hãng (Chương 40). ⭐ Chọn theo hệ PLC</td>
</tr>
<tr>
<td>⚠ Đơn vị kỹ thuật</td>
<td>Có hệ làm việc bằng <strong>đơn vị người dùng</strong> (mm, độ) sau khi khai báo tỉ số truyền; có hệ làm việc bằng <strong>xung encoder</strong>. Nhầm là sai theo tỉ lệ</td>
</tr>
<tr>
<td>Cấu hình về gốc</td>
<td>Số kiểu về gốc hỗ trợ và cách chọn khác nhau nhiều</td>
</tr>
<tr>
<td>Ngõ vào giới hạn của drive</td>
<td>⭐ Gần như mọi drive đều có — <strong>kiểm và dùng nó</strong> (mục 37.6)</td>
</tr>
<tr>
<td>Phanh cơ khí</td>
<td>Cách điều khiển và <strong>thứ tự nhả/kẹp</strong> là tham số của drive — ⚠ đặt sai thì trục rơi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng &quot;đơn vị kỹ thuật&quot; là chỗ sai theo tỉ lệ.</strong> Khai báo tỉ số truyền sai thì lệnh &quot;đi 45 mm&quot;
có thể thành 4,5 mm hoặc 450 mm — và con số trên màn hình vẫn hiện 45. Kiểm bằng cách <strong>cho trục đi
một quãng đã biết và đo bằng thước</strong> (Chương 18, Bẫy 8; Chương 52).</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3711-by-thưng-gp">37.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Giữ cờ &quot;đã về gốc&quot; qua mất điện</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ đúng cỗ máy ở mục 37.1 — máy tin rằng biết vị trí, giới hạn phần mềm bảo vệ một hệ
toạ độ sai, và trục đi tới chỗ không ai muốn.
<strong>Cách sửa:</strong> <code>M_Homed</code> là biến <strong>không giữ</strong>; mọi lệnh tuyệt đối phải kiểm nó (mục 37.3, Chương 16
mục 16.4).</p>
<h3>🔍 BẪY 2 — Công tắc giới hạn đi qua PLC</h3>
<p><strong>Hiện tượng:</strong> khi PLC lỗi hoặc đang STOP — đúng lúc bạn cần nó nhất — giới hạn <strong>không tác dụng</strong>.
<strong>Cách sửa:</strong> đi <strong>thẳng vào drive</strong>, tiếp điểm NC. PLC đọc để <strong>biết</strong>, không để <strong>dừng</strong> (mục 37.6).</p>
<h3>🔍 BẪY 3 — Tin rằng giới hạn phần mềm là đủ</h3>
<p><strong>Hiện tượng:</strong> hoạt động tốt trong mọi thử nghiệm bình thường, rồi hỏng đúng lúc hệ toạ độ sai.
<strong>Cách sửa:</strong> ba lớp bảo vệ, mỗi lớp chống một nhóm lỗi khác nhau (mục 37.6).</p>
<h3>🔍 BẪY 4 — Về gốc không có timeout</h3>
<p><strong>Hiện tượng:</strong> cữ gốc hỏng hoặc dây đứt → trục chạy tới khi đâm vào cữ cứng.
<strong>Cách sửa:</strong> timeout song song, và tốc độ về gốc chậm (mục 37.3, Chương 17).</p>
<h3>🔍 BẪY 5 — Sai thứ tự về gốc trên gantry</h3>
<p><strong>Hiện tượng:</strong> đầu tra keo <strong>quét ngang qua board</strong> hoặc qua đồ gá khi X/Y về gốc trước Z.
<strong>Cách sửa:</strong> ⭐ <strong>Z lên trước</strong>, rồi mới X và Y (mục 37.9).</p>
<h3>🔍 BẪY 6 — Quên phanh cho trục có tải treo</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ trục Z <strong>rơi xuống</strong> khi mất điện hoặc khi drive nhả mô-men.
<strong>Cách sửa:</strong> phanh cơ khí, và ⚠ <strong>thứ tự kẹp trước khi nhả mô-men</strong> phải đặt đúng trong tham số
drive (mục 37.9).</p>
<h3>🔍 BẪY 7 — Giữ <code>Execute</code> ở mức TRUE</h3>
<p><strong>Hiện tượng:</strong> lệnh chạy được lần đầu, những lần sau <strong>không phát được</strong> — trình tự treo ở bước đó.
<strong>Cách sửa:</strong> kích bằng <strong>cạnh lên</strong> (mục 37.8, Chương 16).</p>
<h3>🔍 BẪY 8 — Dùng chung một thể hiện khối chuyển động</h3>
<p><strong>Hiện tượng:</strong> lệnh này ghi đè trạng thái lệnh kia; <code>Done</code> báo sai bước.
<strong>Cách sửa:</strong> mỗi lệnh một thể hiện riêng — cùng lỗi với Chương 14, mục 14.3.</p>
<h3>🔍 BẪY 9 — Không xử lý <code>CommandAborted</code></h3>
<p><strong>Hiện tượng:</strong> lệnh bị chen ngang, <code>Done</code> không bao giờ lên, trình tự <strong>chờ vĩnh viễn</strong>.
<strong>Cách sửa:</strong> xử lý cả <code>Done</code>, <code>Error</code> <strong>và</strong> <code>CommandAborted</code>; cộng timeout (mục 37.8).</p>
<h3>🔍 BẪY 10 — Chuyển bước bằng timer thay vì <code>Done</code></h3>
<p><strong>Hiện tượng:</strong> ⚠ bước sau chạy khi trục <strong>chưa tới đích</strong> — đúng bẫy trung tâm của Chương 17.
<strong>Cách sửa:</strong> chờ <code>Done</code>; timer chỉ để <strong>báo lỗi</strong>, không để tiến bước.</p>
<h3>🔍 BẪY 11 — Dùng lệnh tương đối cho vị trí xác định</h3>
<p><strong>Hiện tượng:</strong> vị trí <strong>trôi dần</strong> sau nhiều chu trình do sai số tích luỹ.
<strong>Cách sửa:</strong> dùng lệnh <strong>tuyệt đối</strong> bất cứ khi nào có thể (mục 37.4).</p>
<h3>🔍 BẪY 12 — Khai báo tỉ số truyền sai</h3>
<p><strong>Hiện tượng:</strong> mọi chuyển động sai theo tỉ lệ, trong khi con số trên màn hình vẫn &quot;đúng&quot;.
<strong>Cách sửa:</strong> ⭐ <strong>cho trục đi một quãng đã biết và đo bằng thước</strong> (mục 37.10, Chương 52).</p>
<h3>🔍 BẪY 13 — Tắt giới hạn phần mềm khi jog &quot;cho tiện&quot;</h3>
<p><strong>Hiện tượng:</strong> jog vượt vùng làm việc, đâm vào đồ gá hoặc vào chính board.
<strong>Cách sửa:</strong> giới hạn phần mềm vẫn hoạt động khi jog; jog chưa về gốc thì chạy <strong>rất chậm</strong> và dựa
vào giới hạn phần cứng (mục 37.4).</p>
<hr>
<h2 id="3712-bng-cht">37.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Sai lệch bám là gì</td>
<td><strong>Vị trí lệnh − vị trí thật</strong>; nó <strong>luôn tồn tại</strong>, trục luôn bám sau một chút</td>
</tr>
<tr>
<td>⭐ Sai lệch bám tăng bất thường nói gì</td>
<td>⭐⭐ <strong>Cơ khí có vấn đề</strong> — vật cản, ma sát, quá tải, phanh chưa nhả</td>
</tr>
<tr>
<td>⚠ Giới hạn sai lệch bám có thay được giới hạn cứng không</td>
<td><strong>Không</strong> — nó nằm trong driver, không có mức an toàn</td>
</tr>
<tr>
<td>Servo khác biến tần</td>
<td>Servo điều khiển <strong>vị trí</strong>, có <strong>encoder phản hồi</strong></td>
</tr>
<tr>
<td>Ba vòng của servo</td>
<td>Vị trí → tốc độ → dòng, <strong>tất cả trong drive</strong></td>
</tr>
<tr>
<td>⚠ Đừng viết gì trên PLC</td>
<td><strong>PID vị trí</strong> — drive chạy nhanh hơn vòng quét nhiều bậc</td>
</tr>
<tr>
<td>Sai số bám dùng để làm gì</td>
<td>⭐ <strong>Bộ phát hiện va chạm rẻ nhất</strong></td>
</tr>
<tr>
<td>Kiểu về gốc chính xác nhất</td>
<td><strong>Cảm biến gốc + xung Z</strong></td>
</tr>
<tr>
<td>Bốn điều bắt buộc khi về gốc</td>
<td>Chạy <strong>chậm</strong> · có <strong>timeout</strong> · đúng <strong>thứ tự trục</strong> · cờ <strong>không giữ</strong></td>
</tr>
<tr>
<td>⚠⚠ Cờ <code>M_Homed</code></td>
<td><strong>Không bao giờ giữ</strong> qua mất điện</td>
</tr>
<tr>
<td>Lệnh tuyệt đối cần gì</td>
<td>Đã về gốc</td>
</tr>
<tr>
<td>Lệnh tương đối có vấn đề gì</td>
<td>⚠ <strong>Sai số tích luỹ</strong></td>
</tr>
<tr>
<td>Ba lớp bảo vệ vùng làm việc</td>
<td>Giới hạn <strong>phần mềm</strong> → công tắc <strong>phần cứng</strong> → <strong>cữ cơ khí</strong></td>
</tr>
<tr>
<td>⭐ Công tắc giới hạn đi vào đâu</td>
<td><strong>Thẳng vào drive</strong>, tiếp điểm NC — không qua PLC</td>
</tr>
<tr>
<td>Vì sao không qua PLC</td>
<td>Lúc cần nó nhất là lúc <strong>PLC không đáng tin</strong></td>
</tr>
<tr>
<td>⚠ Ba lớp đó có phải an toàn cho người</td>
<td>❌ <strong>Không</strong> — chúng bảo vệ cơ cấu (Chương 47)</td>
</tr>
<tr>
<td>Biên dạng chữ S đổi lấy gì</td>
<td>Êm hơn, ít rung — <strong>chậm hơn</strong></td>
</tr>
<tr>
<td>Tra keo theo đường cần</td>
<td><strong>Nội suy đường thẳng</strong>, không chạy độc lập</td>
</tr>
<tr>
<td>Mẫu PLCopen</td>
<td><code>Execute</code> (<strong>cạnh lên</strong>) → <code>Done</code> / <code>Busy</code> / <code>Error</code> / <code>CommandAborted</code></td>
</tr>
<tr>
<td>Chuyển bước sau lệnh chuyển động</td>
<td>⭐ Chờ <strong><code>Done</code></strong>, không chờ timer</td>
</tr>
<tr>
<td>Trục có tải treo cần</td>
<td><strong>Phanh cơ khí</strong>, ⚠ kẹp <strong>trước</strong> khi nhả mô-men</td>
</tr>
<tr>
<td>Kiểm tỉ số truyền bằng</td>
<td>⭐ Đi một quãng <strong>đã biết</strong> và <strong>đo bằng thước</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3713-t-kim">37.13 Tự kiểm</h2>
<ol>
<li>Servo khác biến tần ở ba điểm nào? Ba vòng điều khiển của servo nằm ở đâu?</li>
<li>⭐ Vì sao <strong>không</strong> nên viết vòng PID vị trí trên PLC?</li>
<li><strong>Sai số bám</strong> là gì? Vì sao nó là bộ phát hiện va chạm hữu ích, và đặt ngưỡng quá rộng/quá hẹp
thì sao?</li>
<li>Nêu năm kiểu về gốc. Kiểu nào cho độ lặp lại cao nhất và vì sao?</li>
<li>⭐ Nêu bốn điều bắt buộc trong trình tự về gốc. Điều nào liên quan tới Chương 16?</li>
<li>⭐⭐ Vì sao cờ <code>M_Homed</code> <strong>tuyệt đối không được giữ</strong> qua mất điện? Mô tả hậu quả bằng cỗ máy ở
mục 37.1.</li>
<li>Phân biệt lệnh tuyệt đối với tương đối. Lệnh nào có sai số tích luỹ, và khi nào dùng lệnh kia?</li>
<li>⭐⭐ Nêu ba lớp bảo vệ vùng làm việc. Mỗi lớp chống được gì và <strong>không</strong> chống được gì?</li>
<li>⭐ Vì sao công tắc giới hạn phải đi <strong>thẳng vào drive</strong> chứ không qua PLC?</li>
<li>Ba lớp bảo vệ đó có phải chức năng an toàn cho người không? Nếu không thì cái gì là?</li>
<li>Biên dạng hình thang gây vấn đề gì về cơ khí? Chữ S giải quyết thế nào và đổi lấy cái gì?</li>
<li>Vì sao ra lệnh X đi 100 mm và Y đi 50 mm cùng lúc <strong>không</strong> cho đường đi thẳng?</li>
<li>⭐ Vì sao khối lệnh chuyển động có <code>Execute</code>/<code>Done</code>/<code>Busy</code> thay vì trả kết quả ngay? Mẫu này liên
hệ thế nào với bẫy trung tâm của Chương 17?</li>
<li>Trên gantry của DP-01, vì sao <strong>Z phải về gốc trước</strong> X và Y?</li>
<li>⚠ Trục Z có tải treo cần thêm gì, và thứ tự nào phải đặt đúng?</li>
<li>⭐ Khai báo tỉ số truyền sai thì triệu chứng là gì, và kiểm bằng cách nào?</li>
</ol>
<blockquote>
<p>Câu 2, 5, 6, 8, 9 và 13 là sáu câu phân loại. Câu 8 và 9 là tinh thần của cả chương: <strong>giới hạn
phần mềm bảo vệ chống lỗi lập trình; nó không bảo vệ chống việc hệ toạ độ bị sai — và những lúc bạn
cần bảo vệ nhất lại chính là lúc phần mềm không đáng tin.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao sai lệch bám <strong>luôn khác 0</strong> kể cả khi trục hoạt động hoàn hảo? Nêu năm
nguyên nhân làm nó tăng bất thường, và giải thích vì sao nó phát hiện được vấn đề <strong>cơ khí</strong> từ
trong chương trình.</p>
<p>⚠ <strong>Bổ sung.</strong> Giới hạn sai lệch bám có thay thế được giới hạn cứng và mạch an toàn không? Vì sao?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 38 — <strong>Truyền thông nối tiếp</strong>. Bạn đã hoàn tất khối analog và chuyển động. Từ đây sách sang
lát cắt 4: nối máy với thế giới bên ngoài. Bắt đầu bằng RS-232 và RS-485 — nền của mọi giao thức
công nghiệp, và là cách bộ điều khiển nhiệt độ của DP-01 nói chuyện với PLC.</p>
<h3>Nguồn tham khảo chương 37</h3>
<ul>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements — Functional</em>:
các chức năng an toàn của truyền động. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch điều khiển
chuyển động và với chức năng dừng — nền cho mục 37.6.</li>
<li><strong>Đặc tả PLCopen Motion Control</strong> — chuẩn hoá giao diện khối chuyển động (<code>Execute</code>/<code>Done</code>/<code>Busy</code>/
<code>Error</code>) mà nhiều hãng theo. ⭐ Đây là tài liệu đáng đọc vì nó là chỗ <strong>kỹ năng chuyển được giữa các
hệ</strong> tốt nhất.</li>
<li><strong>Tài liệu servo drive</strong> của hệ đang dùng — dùng cho ⚠ <strong>đơn vị kỹ thuật và tỉ số truyền</strong>, kiểu về
gốc hỗ trợ, ngõ vào giới hạn phần cứng, ngưỡng sai số bám, và ⚠ <strong>điều khiển phanh cùng thứ tự
nhả/kẹp</strong>.</li>
<li>Bảng I/O, vùng làm việc gantry và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.</li>
</ul>
<blockquote>
<p>⚡ Các con số giới hạn ở mục 37.6 (−1/51 mm, −3/53 mm, −5/55 mm) là <strong>minh hoạ cho nguyên tắc ba
lớp</strong>, không phải giá trị thiết kế. Khoảng cách giữa các lớp phụ thuộc tốc độ chạy, quán tính, và
quãng đường dừng của trục — ⚠ <strong>phải tính</strong>, và phải tính cho <strong>trường hợp xấu nhất</strong>: tốc độ cao
nhất, tải nặng nhất.</p>
<p>⚠ <strong>Về mục 37.6 và trục Z có tải treo (mục 37.9):</strong> nội dung ở đây là định hướng để bạn biết phải
hỏi gì. Thiết kế bảo vệ cho trục đứng có tải treo — chọn phanh, tính quãng đường dừng, xác định mức
hiệu năng cần đạt — phải do <strong>người có thẩm quyền</strong> thực hiện theo Chương 47. Trục đứng rơi tự do
là một trong những mối nguy nghiêm trọng nhất trên máy tự động hoá.</p>
</blockquote>
<!-- SECTION: ch38_nen_tang_truyen_thong_cong_nghiep -->
<hr>
<h1 id="chương-38-nn-tng-truyn-thông-công-nghip">Chương 38 — Nền tảng truyền thông công nghiệp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="381-bài-toán-hai-thit-b-đúng-cáp-đúng-không-nói-chuyn-đưc">38.1 Bài toán: hai thiết bị đúng, cáp đúng, không nói chuyện được</h2>
<p>PLC của DP-01 cần đọc nhiệt độ từ bộ điều khiển nhiệt độ keo qua RS-485. Cả hai thiết bị đều tốt, cáp
đúng loại, đấu đúng chân A và B.</p>
<p>Không có gì đọc về được. PLC báo timeout, bộ điều khiển không phản hồi.</p>
<p>Sau nửa ngày, tìm ra ba vấn đề cùng lúc:</p>
<ul>
<li><strong>Tốc độ baud</strong> của bộ điều khiển đặt 9600, PLC đặt 19200.</li>
<li><strong>Bit chẵn lẻ</strong> một bên là chẵn, một bên là không dùng.</li>
<li>Cáp dài 15 m, <strong>không có điện trở đầu cuối</strong> ở hai đầu.</li>
</ul>
<p>Ba thứ này không có cái nào hiển nhiên khi nhìn, và không cái nào báo lỗi cụ thể. Cả ba cho cùng một
triệu chứng: <strong>im lặng</strong>.</p>
<p>Chương này về nền tảng truyền thông nối tiếp — thứ mà mọi giao thức công nghiệp đứng trên. Nếu tầng
này sai, không giao thức nào cứu được.</p>
<hr>
<h2 id="382-ba-kiu-kt-ni">38.2 Ba kiểu kết nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cấu trúc</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điểm–điểm</strong> <em>(point-to-point)</em></td>
<td>Hai thiết bị, một đường</td>
<td>RS-232; IO-Link (Chương 12)</td>
</tr>
<tr>
<td><strong>Bus</strong></td>
<td>Nhiều thiết bị <strong>trên một đường chung</strong></td>
<td>RS-485; Modbus RTU (Chương 39)</td>
</tr>
<tr>
<td><strong>Mạng</strong> <em>(network)</em></td>
<td>Nhiều thiết bị, có chuyển mạch, có địa chỉ</td>
<td>Ethernet công nghiệp (Chương 40)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phân biệt &quot;bus&quot; với &quot;mạng&quot; quan trọng khi chẩn đoán.</strong>
Trên <strong>bus</strong>, mọi thiết bị dùng chung một đôi dây — một thiết bị hỏng làm nhiễu <strong>cả bus</strong>, và một
đầu dây lỏng làm <strong>mọi thiết bị</strong> mất liên lạc.
Trên <strong>mạng có chuyển mạch</strong>, mỗi thiết bị có đường riêng tới bộ chuyển mạch — hỏng một cái không
ảnh hưởng cái khác.</p>
<p>Đây là lý do gỡ lỗi bus khó hơn gỡ lỗi mạng nhiều: <strong>triệu chứng không chỉ đúng thủ phạm</strong>.</p>
</blockquote>
<hr>
<h2 id="383-rs-232-rs-422-rs-485">38.3 RS-232, RS-422, RS-485</h2>
<p>Ba chuẩn giao diện điện, thường bị gọi chung là &quot;cổng nối tiếp&quot;.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>RS-232</strong></th>
<th><strong>RS-422</strong></th>
<th>⭐ <strong>RS-485</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tín hiệu</td>
<td><strong>Đơn cực</strong> — so với đất chung</td>
<td><strong>Vi sai</strong></td>
<td>⭐ <strong>Vi sai</strong></td>
</tr>
<tr>
<td>Số thiết bị</td>
<td>2</td>
<td>1 phát, nhiều nhận</td>
<td>⭐ <strong>Nhiều phát, nhiều nhận</strong></td>
</tr>
<tr>
<td>Chiều</td>
<td>Hai chiều đồng thời</td>
<td>Một chiều (có bản hai chiều)</td>
<td>⭐ <strong>Hai chiều luân phiên</strong> <em>(half-duplex)</em></td>
</tr>
<tr>
<td>Khoảng cách</td>
<td>Ngắn — vài chục mét</td>
<td>Xa</td>
<td>⭐ <strong>Xa</strong> — khuyến nghị tới <strong>1200 m</strong> (mục 38.3b)</td>
</tr>
<tr>
<td>Chống nhiễu</td>
<td>⚠ Kém</td>
<td>Tốt</td>
<td>⭐ <strong>Tốt</strong></td>
</tr>
<tr>
<td>Số dây tín hiệu</td>
<td>3 trở lên</td>
<td>4</td>
<td>⭐ <strong>2</strong> (cộng dây đất)</td>
</tr>
<tr>
<td>Vị thế hiện nay</td>
<td>Đang lùi dần</td>
<td>Ít gặp</td>
<td>⭐ <strong>Phổ biến nhất trong công nghiệp</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Vì sao tín hiệu vi sai chống nhiễu tốt hơn</h3>
<p>Đây là ý tưởng đáng nắm chắc, vì nó lặp lại ở nhiều nơi khác.</p>
<p><strong>RS-232</strong> truyền mức điện áp <strong>so với đất chung</strong>. Nhiễu cảm ứng vào dây tín hiệu cộng thẳng vào giá
trị đọc được. Và ⚠ nếu điện thế đất ở hai đầu chênh nhau — chuyện rất bình thường trong nhà máy — thì
mức tín hiệu đã sai ngay từ đầu.</p>
<p><strong>RS-485</strong> truyền trên <strong>hai dây</strong>, và thông tin nằm ở <strong>hiệu điện áp giữa chúng</strong>, không ở giá trị
tuyệt đối:</p>
<pre><code class="language-text">   Nhiễu cảm ứng vào CẢ HAI dây gần như bằng nhau
        dây A:  2,5 V  +  nhiễu 3 V  =  5,5 V
        dây B:  0,5 V  +  nhiễu 3 V  =  3,5 V
                              hiệu:  2,0 V  ← KHÔNG ĐỔI
</code></pre>
<p>Vì hai dây đi cạnh nhau (và <strong>xoắn</strong> vào nhau), nhiễu cảm ứng vào chúng gần như bằng nhau — nên nó
<strong>triệt tiêu trong phép trừ</strong>. Đây gọi là <strong>triệt nhiễu đồng pha</strong> <em>(common-mode rejection)</em>.</p>
<blockquote>
<p>⭐ Đây cũng là lý do <strong>đôi dây xoắn</strong> là bắt buộc, không phải tuỳ chọn: xoắn làm hai dây chịu cùng
một môi trường nhiễu. Dùng hai sợi rời song song thì hiệu quả kém hẳn.</p>
<p>💡 Cùng nguyên lý này giải thích vì sao vòng dòng 4–20 mA chống nhiễu tốt (Chương 31, mục 31.4) và
vì sao Ethernet công nghiệp dùng đôi xoắn (Chương 40).</p>
</blockquote>
<hr>
<h2 id="383b-khong-cách-và-tc-đ-đánh-đi-vi-nhau-không-con-s-nào-đng-mt-mình">38.3b ⭐⭐ Khoảng cách và tốc độ đánh đổi với nhau — không con số nào đứng một mình</h2>
<p>Câu hỏi hay gặp nhất về RS-485 là <em>&quot;đi được bao xa?&quot;</em>. ⚠ Câu hỏi đó <strong>thiếu một nửa</strong>: xa bao nhiêu
<strong>ở tốc độ nào</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Con số</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Khuyến nghị thường trích</td>
<td>⭐ <strong>1200 m</strong> cho cả RS-422 và RS-485</td>
</tr>
<tr>
<td>⭐⭐ Quan hệ tốc độ–chiều dài</td>
<td><strong>Tốc độ tối đa tỉ lệ nghịch với chiều dài cáp</strong></td>
</tr>
<tr>
<td>⚠ Nên hiểu 1200 m là</td>
<td><strong>Một điểm trên đường đánh đổi</strong>, không phải bức tường</td>
</tr>
</tbody></table></div>
<p><strong>Ba dữ kiện làm rõ ý này</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cáp 30 m <em>(100 ft)</em>, ⚠ <strong>không có điện trở đầu cuối</strong></td>
<td>~<strong>200 kbps</strong></td>
</tr>
<tr>
<td>⭐ Cùng cáp 30 m, <strong>có</strong> điện trở đầu cuối ở đầu nhận</td>
<td>⭐ <strong>1 Mbps</strong> — gấp năm lần</td>
</tr>
<tr>
<td>Cáp <strong>5 km</strong>, cáp chất lượng cao, đi dây cẩn thận</td>
<td>Chạy được ở <strong>1200 bps</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba dòng trên nói ba điều khác nhau, và cả ba đều đáng nhớ:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Điện trở đầu cuối không phải chi tiết nhỏ</strong> — cùng sợi cáp đó, có nó thì nhanh gấp năm lần (mục 38.5)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>1200 m không phải giới hạn cứng</strong> — hạ tốc độ xuống thì đi xa hơn nhiều</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Nhưng cái giá của việc đi xa là <strong>cáp tốt và đi dây cẩn thận</strong>, không phải may mắn</td>
</tr>
</tbody></table></div>
</blockquote>
<p><strong>Hệ quả khi thiết kế</strong></p>
<blockquote>
<p>⭐ <strong>Chọn tốc độ thấp nhất mà chu kỳ máy chấp nhận được.</strong></p>
<p>Người ta hay đặt baud cao <em>&quot;cho chắc&quot;</em>. ⚠ Ngược lại: baud cao <strong>thu hẹp biên an toàn</strong> của mọi thứ
khác — chiều dài cáp, nhánh rẽ, chất lượng đấu nối, điện trở đầu cuối. Một mạng 9600 bps tha thứ
cho nhiều sai sót mà mạng 115200 bps thì không.</p>
<p>⭐ Hãy tính ngược từ nhu cầu: cần đọc bao nhiêu byte, bao lâu một lần (mục 38.8) — rồi chọn baud
vừa đủ, không chọn baud lớn nhất mà thiết bị hỗ trợ.</p>
</blockquote>
<blockquote>
<p>🔍 <strong>BẪY — &quot;hôm qua chạy được&quot;.</strong></p>
<p>Một mạng đang chạy ở rìa biên an toàn <strong>vẫn chạy được</strong> — cho tới khi có người nối thêm một thiết
bị, kéo dài thêm mười mét, hay dựng một biến tần bên cạnh. ⚠ Lúc đó lỗi xuất hiện và <strong>không ai
liên hệ nó với việc baud đang đặt quá cao từ đầu</strong>.</p>
<p>⭐ Đây cũng là lý do ⚠ <strong>hạ baud xuống mà hết lỗi</strong> là một phép thử chẩn đoán rất mạnh — nó chỉ
thẳng vào tầng vật lý (mục 38.5, và Chương 51).</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt, <em>Lessons In Industrial Instrumentation</em>, §15.6 — khuyến nghị 1200 m, quan hệ
tỉ lệ nghịch tốc độ–chiều dài, thí nghiệm của Texas Instruments về ảnh hưởng của điện trở đầu cuối,
và ghi chú về mạng 5 km chạy ở 1200 bps do Park, Mackay &amp; Wright ghi nhận.)</em></p>
<hr>
<h2 id="384-bn-tham-s-phi-khp">38.4 Bốn tham số phải khớp</h2>
<p>Hai thiết bị nói chuyện được chỉ khi <strong>cả bốn tham số này giống hệt nhau</strong>. Lệch một cái là im lặng
hoặc rác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Là gì</th>
<th>Giá trị hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tốc độ baud</strong> <em>(baud rate)</em></td>
<td>Số bit truyền mỗi giây</td>
<td>9600, 19200, 38400, 115200</td>
</tr>
<tr>
<td><strong>Số bit dữ liệu</strong></td>
<td>Bit trong mỗi ký tự</td>
<td>8 (gần như luôn)</td>
</tr>
<tr>
<td>⭐ <strong>Bit chẵn lẻ</strong> <em>(parity)</em></td>
<td>Bit kiểm lỗi đơn giản</td>
<td>Không (N), chẵn (E), lẻ (O)</td>
</tr>
<tr>
<td><strong>Bit dừng</strong> <em>(stop bit)</em></td>
<td>Đánh dấu kết thúc ký tự</td>
<td>1 hoặc 2</td>
</tr>
</tbody></table></div>
<p>Thường viết gọn: <strong><code>19200, 8, N, 1</code></strong> — 19200 baud, 8 bit dữ liệu, không chẵn lẻ, 1 bit dừng.</p>
<blockquote>
<p>⚠⚠ <strong>Lệch tham số cho hai triệu chứng, và cả hai đều khó chẩn đoán:</strong></p>
<ul>
<li><strong>Lệch baud, hoặc lệch bit dừng</strong> → thường là <strong>im lặng hoàn toàn</strong>. Bên nhận không dựng lại được
ký tự nào.</li>
<li><strong>Lệch chẵn lẻ</strong> → ⚠ <strong>nhận được nhưng báo lỗi khung</strong>, hoặc tệ hơn: nhận được <strong>dữ liệu rác trông
như dữ liệu thật</strong>.</li>
</ul>
<p>Trường hợp thứ hai nguy hiểm hơn. Nó là lý do <strong>luôn kiểm tra tính toàn vẹn ở tầng giao thức</strong>
(Chương 39, phần CRC), chứ không tin vào bit chẵn lẻ.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Cách chẩn đoán nhanh khi im lặng:</strong> thử đổi baud của PLC qua từng giá trị thông dụng. Nếu ở một
giá trị nào đó bắt đầu <strong>nhận được rác thay vì im lặng</strong>, bạn đã gần đúng — có thể chỉ còn lệch
chẵn lẻ hoặc bit dừng.</p>
</blockquote>
<hr>
<h2 id="385-ba-th-ca-rs-485-mà-ngưi-ta-hay-quên">38.5 ⭐ Ba thứ của RS-485 mà người ta hay quên</h2>
<p>RS-485 là bus, và bus có ba yêu cầu vật lý mà điểm–điểm không có.</p>
<h3>1. Điện trở đầu cuối</h3>
<p>Tín hiệu chạy tới cuối dây sẽ <strong>phản xạ ngược lại</strong> nếu không có gì hấp thụ nó — giống sóng dội lại ở
đầu bịt của một ống. Sóng phản xạ chồng lên tín hiệu gốc và làm hỏng nó.</p>
<pre><code class="language-text">   ┌─[R]─┬──────────┬──────────┬──────────┬─[R]─┐
        TB1        TB2        TB3        TB4
   ⭐ Điện trở đầu cuối ở HAI ĐẦU của bus, không ở giữa
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt ở đâu</td>
<td>⭐ <strong>Hai đầu vật lý</strong> của bus — không phải ở thiết bị đầu tiên và cuối cùng theo địa chỉ</td>
</tr>
<tr>
<td>Bao nhiêu cái</td>
<td><strong>Đúng hai</strong></td>
</tr>
<tr>
<td>⚠ Nhiều quá</td>
<td>Tải nặng, tín hiệu yếu, khoảng cách giảm</td>
</tr>
<tr>
<td>⚠ Thiếu</td>
<td>Phản xạ, lỗi ngẫu nhiên — ⭐ <strong>nặng hơn khi baud cao và cáp dài</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Triệu chứng đặc trưng của thiếu điện trở đầu cuối: hoạt động ở tốc độ thấp, hỏng ở tốc độ cao.</strong>
Nếu hạ baud xuống thì chạy được, đó là dấu hiệu rất mạnh của vấn đề tầng vật lý — điện trở đầu cuối
hoặc chất lượng cáp.</p>
</blockquote>
<p>Nhiều thiết bị có điện trở đầu cuối <strong>tích hợp</strong>, bật bằng công tắc gạt hoặc cầu nối. ⚠ Kiểm xem nó
đang bật hay tắt — và <strong>ghi vào bản vẽ</strong>.</p>
<h3>2. Phân cực</h3>
<p>Khi <strong>không thiết bị nào đang phát</strong>, bus ở trạng thái thả nổi. Nhiễu có thể làm bên nhận hiểu nhầm
là có dữ liệu.</p>
<p><strong>Điện trở phân cực</strong> <em>(bias / fail-safe biasing)</em> kéo hai dây về một trạng thái xác định khi bus rỗi.</p>
<blockquote>
<p>⚠ Nhiều thiết bị có phân cực tích hợp. <strong>Chỉ cần một bộ phân cực trên toàn bus</strong> — nhiều bộ cùng
bật sẽ làm tải nặng.</p>
<p>Triệu chứng khi thiếu phân cực: <strong>lỗi ngẫu nhiên khi bus rỗi</strong>, thường ở dạng byte rác xuất hiện
giữa các bản tin.</p>
</blockquote>
<h3>3. Cấu trúc bus, không phải hình sao</h3>
<pre><code class="language-text">   ✓ ĐÚNG — bus, nhánh rẽ NGẮN
   ─┬──────────┬──────────┬──────────┬─
    │          │          │          │   ← nhánh rẽ càng ngắn càng tốt
   TB1        TB2        TB3        TB4

   ✗ SAI — hình sao, nhánh dài
              ┌────────── TB2
   TB1 ───────┼────────── TB3          ⚠ mỗi nhánh là một đường phản xạ
              └────────── TB4
</code></pre>
<blockquote>
<p>⚠ <strong>RS-485 là bus, không phải hình sao.</strong> Đấu hình sao tạo ra nhiều đầu dây không có điện trở đầu
cuối, mỗi đầu là một nguồn phản xạ. Nó có thể &quot;chạy được&quot; ở tốc độ thấp và cáp ngắn — rồi hỏng khi
ai đó tăng baud hoặc thêm thiết bị.</p>
</blockquote>
<h3>Bảng chốt tầng vật lý RS-485</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td>Cáp</td>
<td>⭐ <strong>Đôi xoắn có vỏ chống nhiễu</strong></td>
</tr>
<tr>
<td>Cấu trúc</td>
<td><strong>Bus</strong>, nhánh rẽ ngắn</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>⭐ <strong>Đúng hai</strong>, ở hai đầu vật lý</td>
</tr>
<tr>
<td>Phân cực</td>
<td><strong>Một bộ</strong> trên toàn bus</td>
</tr>
<tr>
<td>Vỏ chống nhiễu</td>
<td>Nối đất — ⚠ theo hướng dẫn nhà sản xuất (Chương 31, mục 31.6)</td>
</tr>
<tr>
<td>Dây đất tín hiệu</td>
<td>⚠ Nhiều thiết bị cần dây thứ ba nối đất tín hiệu — kiểm datasheet</td>
</tr>
<tr>
<td>Tách xa cáp động lực</td>
<td>⭐ Bắt buộc — biến tần là nguồn nhiễu mạnh (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="386-cht-và-sn-xuttiêu-th">38.6 Chủ–tớ và sản xuất–tiêu thụ</h2>
<p>Hai mô hình tổ chức việc ai được nói khi nào.</p>
<h3>Chủ–tớ</h3>
<p><strong>Chủ–tớ</strong> <em>(master/slave)</em>: một thiết bị <strong>chủ</strong> hỏi, các thiết bị <strong>tớ</strong> chỉ trả lời khi được hỏi.</p>
<pre><code class="language-text">   CHỦ ──&quot;TB1, cho tôi nhiệt độ&quot;──► TB1
   TB1 ──&quot;60,3 °C&quot;────────────────► CHỦ
   CHỦ ──&quot;TB2, cho tôi trạng thái&quot;─► TB2
   ...
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>Đơn giản, dễ hiểu, dễ gỡ lỗi</td>
<td>Tớ <strong>không tự báo</strong> được — phải chờ chủ hỏi</td>
</tr>
<tr>
<td>Không bao giờ đụng độ trên bus</td>
<td>⭐ Thời gian phản hồi phụ thuộc <strong>số thiết bị</strong> và chu kỳ hỏi vòng</td>
</tr>
<tr>
<td>Chạy trên bus hai dây</td>
<td>Chủ hỏng là cả bus im</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hệ quả quan trọng: sự kiện gấp không được báo ngay.</strong>
Nếu chủ hỏi vòng 10 thiết bị, mỗi lần 50 ms, thì một thiết bị có sự cố phải <strong>chờ tới lượt</strong> — có
thể nửa giây. Với thông tin trạng thái thì không sao; với việc cần phản ứng nhanh thì đây là vấn
đề.</p>
<p>⚠⚠ Và với <strong>tín hiệu an toàn</strong> thì mô hình này hoàn toàn không phù hợp — an toàn cần giao thức
chuyên dụng và thiết bị được chứng nhận (Chương 47).</p>
</blockquote>
<p>Modbus RTU (Chương 39) là ví dụ điển hình của chủ–tớ.</p>
<h3>Sản xuất–tiêu thụ</h3>
<p><strong>Sản xuất–tiêu thụ</strong> <em>(producer/consumer)</em>: thiết bị <strong>tự phát</strong> dữ liệu khi có, ai cần thì nhận.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Sự kiện báo được <strong>ngay</strong></td>
<td>Phức tạp hơn</td>
</tr>
<tr>
<td>Nhiều thiết bị nhận cùng một dữ liệu</td>
<td>Cần mạng có khả năng xử lý đụng độ</td>
</tr>
<tr>
<td>Hiệu quả hơn khi nhiều thiết bị</td>
<td>Gỡ lỗi khó hơn</td>
</tr>
</tbody></table></div>
<p>Phần lớn mạng Ethernet công nghiệp hiện đại theo mô hình này (Chương 40).</p>
<hr>
<h2 id="387-đc-mt-khung-bn-tin-bng-tay">38.7 Đọc một khung bản tin bằng tay</h2>
<p>Kỹ năng đáng có: nhìn một chuỗi byte và <strong>hiểu nó nói gì</strong>. Khi gỡ lỗi truyền thông, đây thường là
cách duy nhất biết ai sai.</p>
<h3>Cấu trúc chung</h3>
<p>Gần như mọi giao thức nối tiếp đều có bốn phần:</p>
<pre><code class="language-text">   ┌─────────┬──────────┬─────────────────┬──────────┐
   │ Địa chỉ │  Chức    │    Dữ liệu      │  Kiểm    │
   │ /Bắt đầu│  năng    │                 │  tra     │
   └─────────┴──────────┴─────────────────┴──────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Địa chỉ</strong> hoặc ký tự bắt đầu</td>
<td>Bản tin này gửi cho ai / bắt đầu từ đâu</td>
</tr>
<tr>
<td><strong>Mã chức năng</strong></td>
<td>Yêu cầu làm gì — đọc, ghi</td>
</tr>
<tr>
<td><strong>Dữ liệu</strong></td>
<td>Nội dung</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm tra</strong> — CRC hoặc tổng kiểm</td>
<td>Bản tin có bị hỏng trên đường không</td>
</tr>
</tbody></table></div>
<h3>Ví dụ — đọc nhiệt độ từ bộ điều khiển</h3>
<p>Bản tin Modbus RTU (Chương 39) hỏi thiết bị địa chỉ 1, đọc 1 thanh ghi từ địa chỉ 0:</p>
<pre><code class="language-text">   01   03   00 00   00 01   84 0A
   ▲    ▲    ▲       ▲       ▲
   │    │    │       │       └─ CRC — kiểm tra toàn vẹn
   │    │    │       └───────── số lượng thanh ghi: 1
   │    │    └───────────────── địa chỉ bắt đầu: 0
   │    └────────────────────── mã hàm 03: đọc holding register
   └─────────────────────────── địa chỉ thiết bị: 1
</code></pre>
<p>Trả lời:</p>
<pre><code class="language-text">   01   03   02   02 5B   xx xx
   ▲    ▲    ▲    ▲       ▲
   │    │    │    │       └─ CRC
   │    │    │    └───────── dữ liệu: 0x025B = 603 → 60,3 °C
   │    │    └────────────── số byte dữ liệu: 2
   │    └─────────────────── mã hàm 03 (khớp yêu cầu)
   └──────────────────────── địa chỉ thiết bị 1 (khớp)
</code></pre>
<blockquote>
<p>💡 <strong>Ba điều đọc được ngay từ khung trả lời, và chúng đủ để chẩn đoán phần lớn vấn đề:</strong></p>
<ul>
<li>Địa chỉ và mã hàm <strong>khớp yêu cầu</strong> → thiết bị hiểu đúng câu hỏi.</li>
<li>Số byte hợp lý → khung không bị cắt.</li>
<li>Giá trị <code>603</code> có nghĩa với đơn vị 0,1 °C → ⚠ <strong>đơn vị phải tra tài liệu</strong>, không đoán (Chương 32).</li>
</ul>
</blockquote>
<blockquote>
<p>⭐ <strong>Công cụ:</strong> dùng phần mềm giám sát cổng nối tiếp trên máy tính, hoặc bộ phân tích giao thức. Với
Modbus, một phần mềm <strong>chủ giả lập</strong> cho phép bạn hỏi thiết bị trực tiếp — <strong>tách PLC ra khỏi bài
toán</strong> (Chương 39, Chương 51).</p>
</blockquote>
<hr>
<h2 id="388-truyn-thông-trong-môi-trưng-vòng-quét">38.8 ⚠ Truyền thông trong môi trường vòng quét</h2>
<p>Điểm đặc thù của PLC mà người có nền lập trình hay vấp.</p>
<blockquote>
<p><strong>Truyền thông nối tiếp mất hàng chục tới hàng trăm mili-giây. Vòng quét là vài mili-giây.</strong></p>
</blockquote>
<p>Nên khối truyền thông <strong>không thể trả kết quả ngay</strong> — cùng vấn đề với khối chuyển động ở Chương 37
mục 37.8, và giải bằng cùng một mẫu:</p>
<pre><code class="language-iecst">// ⭐ Mẫu Execute/Done — giống khối chuyển động
ReadTemp(Execute := TrigReadTemp.Q,      // cạnh lên
         SlaveId := 1,
         StartAddr := 0,
         Quantity := 1,
         Done    =&gt; M_ReadDone,
         Busy    =&gt; M_ReadBusy,
         Error   =&gt; M_ReadError,
         Data    =&gt; TempRawBuf);

IF M_ReadDone THEN
    GlueTempX10 := TempRawBuf[0];
    M_TempCommOk := TRUE;
END_IF;
</code></pre>
<p>⚠ Ba điều bắt buộc:</p>
<ul>
<li>⭐ <strong>Không hỏi ở mỗi vòng quét.</strong> Nhiệt độ đổi chậm — hỏi mỗi 1–2 giây là quá đủ. Hỏi liên tục làm
nghẽn bus và không được gì thêm (Chương 12, mục 12.6).</li>
<li>⭐ <strong>Phải có timeout.</strong> Thiết bị không trả lời thì khối phải bỏ cuộc, không treo mãi.</li>
<li>⭐ <strong>Phải xử lý mất truyền thông tường minh</strong> — mục 38.9.</li>
</ul>
<blockquote>
<p>⚠ <strong>Đừng gọi nhiều khối truyền thông cùng lúc trên cùng một cổng.</strong> Bus chỉ có một đường; hai yêu
cầu cùng lúc thì hoặc lỗi, hoặc phải xếp hàng. Nhiều hệ tự xếp hàng, nhưng ⚠ <strong>đừng giả định</strong> —
tra tài liệu, hoặc tự tuần tự hoá bằng máy trạng thái (Chương 26).</p>
</blockquote>
<hr>
<h2 id="389-mt-truyn-thông-là-mt-trng-thái-không-phi-mt-li">38.9 ⭐ Mất truyền thông là một trạng thái, không phải một lỗi</h2>
<p>Đây là nguyên tắc quan trọng nhất về mặt thiết kế trong chương.</p>
<blockquote>
<p><strong>Câu hỏi phải trả lời cho mọi kết nối: nếu thiết bị này ngừng trả lời, máy làm gì?</strong></p>
</blockquote>
<p>Sai lầm phổ biến: coi mất truyền thông là &quot;lỗi lạ&quot; và để chương trình dùng <strong>giá trị cuối cùng nhận
được</strong>. Nhưng giá trị đó có thể đã cũ hàng phút, và thực tế đã đổi.</p>
<pre><code class="language-iecst">// ⭐ Đếm số lần lỗi liên tiếp — một lần lỗi không đủ để kết luận
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;                    // thành công thì xoá
END_IF;

// Ba lần liên tiếp mới coi là mất kết nối — chống báo giả do nhiễu lẻ tẻ
M_TempCommFault := CommErrCount &gt;= 3;

// ⚠⚠ Mất kết nối → KHÔNG dùng giá trị cũ cho quyết định
IF M_TempCommFault THEN
    M_TempValid := FALSE;
    M_AnyFault  := TRUE;                  // theo phân tích ở Chương 48
END_IF;

M_CanStart := ... AND M_TempValid AND NOT M_TempCommFault;
</code></pre>
<blockquote>
<p>⭐ <strong>Đếm lỗi liên tiếp thay vì phản ứng ngay là kỹ thuật đáng nhớ.</strong>
Một bản tin lỗi do nhiễu là chuyện bình thường trên bus công nghiệp — giao thức có CRC chính là để
phát hiện và bỏ qua nó. Báo lỗi ngay ở lần đầu sẽ cho <strong>rất nhiều báo giả</strong>.</p>
<p>Ba lần liên tiếp là quy tắc thực dụng thường dùng; con số đúng phụ thuộc chu kỳ hỏi và mức độ quan
trọng.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bộ điều khiển vẫn làm việc khi mất truyền thông — nhưng bạn không còn biết nó làm gì.</strong>
Với bộ điều khiển nhiệt độ của DP-01: nó vẫn giữ nhiệt, quá trình vẫn chạy. Nhưng PLC <strong>mù</strong> — không
biết nhiệt độ, không biết có báo lỗi không, không đặt được điểm đặt khi đổi công thức.</p>
<p>Chạy tiếp trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Quyết định &quot;chạy
tiếp hay dừng&quot; thuộc về <strong>đặc tả</strong> (Chương 23), không phải do người lập trình tự quyết
(Chương 35, mục 35.9).</p>
</blockquote>
<hr>
<h2 id="3810-vì-sao-serial-vn-sng-dai">38.10 Vì sao serial vẫn sống dai</h2>
<p>Ethernet nhanh hơn, dễ hơn, phổ biến hơn. Nhưng RS-485 vẫn có mặt khắp nơi, và sẽ còn lâu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rẻ</strong></td>
<td>Chỉ cần hai dây và một mạch thu phát đơn giản</td>
</tr>
<tr>
<td><strong>Đủ dùng</strong></td>
<td>Bộ điều khiển nhiệt độ đổi giá trị mỗi giây — không cần băng thông Ethernet</td>
</tr>
<tr>
<td>⭐ <strong>Thiết bị nhỏ không có chỗ cho Ethernet</strong></td>
<td>Cổng Ethernet tốn chỗ, tốn điện, tốn tiền</td>
</tr>
<tr>
<td><strong>Đi xa với hai dây</strong></td>
<td>Hàng trăm mét không cần bộ chuyển mạch</td>
</tr>
<tr>
<td>⭐ <strong>Cơ sở lắp đặt khổng lồ</strong></td>
<td>Hàng triệu thiết bị đang chạy; không ai thay cái đang hoạt động</td>
</tr>
<tr>
<td><strong>Đơn giản để gỡ lỗi</strong></td>
<td>Không có DHCP, không có VLAN, không có tường lửa — chỉ có bốn tham số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Gạch đầu dòng cuối đáng suy nghĩ.</strong> Ethernet mạnh hơn nhưng cũng <strong>nhiều thứ có thể sai hơn</strong>.
Với một liên kết chỉ cần đọc một con số mỗi giây, sự đơn giản của RS-485 là một <strong>ưu điểm thật</strong>,
không phải hạn chế.</p>
</blockquote>
<hr>
<h2 id="3811-trên-máy-mu-dp-01">38.11 Trên máy mẫu DP-01</h2>
<p>Theo số liệu đã chốt (Phụ lục J §J.1):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Liên kết</th>
<th>Giao diện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bộ điều khiển nhiệt độ keo</strong></td>
<td>⭐ <strong>RS-485, Modbus RTU</strong></td>
<td>Thiết bị nối tiếp phổ biến nhất trong chế tạo máy; đủ dùng cho dữ liệu đổi chậm</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>Theo thực tế thị trường (Chương 42)</td>
</tr>
<tr>
<td>Màn hình vận hành</td>
<td>Ethernet</td>
<td>Chương 44</td>
</tr>
<tr>
<td>Hệ thống trên (MES)</td>
<td>Ethernet</td>
<td>Chương 42, 45</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Ethernet công nghiệp</td>
<td>Chương 37, 40</td>
</tr>
<tr>
<td>Máy trước / máy sau</td>
<td><strong>SMEMA</strong> — tín hiệu số, không phải mạng</td>
<td>Chương 41</td>
</tr>
</tbody></table></div>
<h3>Cấu hình liên kết RS-485</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị / quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Tham số</td>
<td><code>19200, 8, E, 1</code> — ⚠ <strong>phải khớp hai đầu</strong> (mục 38.4)</td>
</tr>
<tr>
<td>Địa chỉ tớ</td>
<td>1</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Điểm–điểm về mặt vật lý (chỉ một thiết bị), nhưng vẫn dùng chuẩn RS-485</td>
</tr>
<tr>
<td>⭐ Điện trở đầu cuối</td>
<td><strong>Hai cái</strong> — ở PLC và ở bộ điều khiển</td>
</tr>
<tr>
<td>Phân cực</td>
<td>Một bộ, thường ở phía PLC</td>
</tr>
<tr>
<td>Cáp</td>
<td>Đôi xoắn có vỏ chống nhiễu, ⚠ <strong>tách xa cáp động cơ chuyền</strong> (Chương 36, mục 36.7)</td>
</tr>
<tr>
<td>Chu kỳ hỏi</td>
<td><strong>1 giây</strong> — nhiệt độ đổi chậm</td>
</tr>
<tr>
<td>Ngưỡng mất kết nối</td>
<td><strong>3 lần lỗi liên tiếp</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Dù chỉ có một thiết bị, vẫn phải có điện trở đầu cuối ở hai đầu.</strong> Đây là yêu cầu của tầng vật
lý, không phụ thuộc số thiết bị — cáp vẫn có hai đầu, và sóng vẫn phản xạ.</p>
</blockquote>
<h3>Dữ liệu trao đổi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiều</th>
<th>Nội dung</th>
<th>Chu kỳ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đọc</strong></td>
<td>Nhiệt độ thực tế, trạng thái báo động, điểm đặt hiện tại</td>
<td>1 s</td>
</tr>
<tr>
<td><strong>Ghi</strong></td>
<td>Điểm đặt nhiệt độ theo công thức</td>
<td>⭐ Chỉ khi đổi công thức — Chương 29</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ghi điểm đặt phải bắt cạnh</strong>, không ghi mỗi vòng quét (Chương 16). Ghi liên tục vào bộ nhớ
không mất của thiết bị có thể <strong>làm mòn bộ nhớ đó</strong> — nhiều thiết bị có giới hạn số lần ghi.</p>
<p>Đây là chi tiết ít được nói nhưng gây hỏng thiết bị thật: một chương trình ghi điểm đặt mỗi giây
suốt vài năm sẽ vượt xa giới hạn ghi của thiết bị.</p>
</blockquote>
<hr>
<h2 id="3812-khác-bit-gia-các-hãng">38.12 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Cổng nối tiếp có sẵn</td>
<td>⚠ Nhiều CPU <strong>không có</strong> cổng nối tiếp — phải mua module. Kiểm ở giai đoạn chọn phần cứng (Chương 13, tiêu chí 4)</td>
</tr>
<tr>
<td>Khối chức năng truyền thông</td>
<td>Mỗi hệ một bộ khối riêng; ⭐ nhưng phần lớn theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code></td>
</tr>
<tr>
<td>⚠ Tự xếp hàng yêu cầu</td>
<td>Có hệ tự xếp hàng nhiều yêu cầu trên một cổng, có hệ không. <strong>Đừng giả định</strong></td>
</tr>
<tr>
<td>Cấu hình cổng</td>
<td>Trong cấu hình phần cứng hoặc bằng khối lệnh — tuỳ hệ</td>
</tr>
<tr>
<td>Điện trở đầu cuối tích hợp</td>
<td>⭐ Nhiều module có, bật bằng công tắc gạt. <strong>Kiểm và ghi vào bản vẽ</strong></td>
</tr>
<tr>
<td>Chuẩn đoán tầng vật lý</td>
<td>Một số module có đèn báo phát/nhận — ⭐ rất hữu ích khi gỡ lỗi</td>
</tr>
<tr>
<td>⚠ Đánh số chân</td>
<td>RS-485 gọi hai dây là A/B, hoặc D+/D−, hoặc TxD+/TxD−. ⚠ <strong>Quy ước A/B không thống nhất giữa các hãng</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quy ước A/B của RS-485 KHÔNG thống nhất.</strong>
Một số hãng gọi dây dương là A, số khác gọi là B. Đấu ngược thì <strong>không cháy gì</strong>, nhưng <strong>không
liên lạc được</strong> — và triệu chứng giống hệt lệch tham số.</p>
<p>💡 <strong>Cách xử lý thực dụng: nếu đã kiểm hết bốn tham số mà vẫn im lặng, thử đảo hai dây.</strong> Mất ba
mươi giây, và nó là một trong những nguyên nhân phổ biến nhất. Sau khi tìm ra, <strong>ghi vào bản vẽ</strong>
cách đấu đúng.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3813-by-thưng-gp">38.13 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Bốn tham số không khớp</h3>
<p><strong>Hiện tượng:</strong> im lặng hoàn toàn (lệch baud), hoặc ⚠ <strong>dữ liệu rác trông như thật</strong> (lệch chẵn lẻ).
<strong>Cách sửa:</strong> đối chiếu cả bốn tham số ở <strong>cả hai đầu</strong>; ghi vào tài liệu máy (mục 38.4).</p>
<h3>🔍 BẪY 2 — Thiếu điện trở đầu cuối</h3>
<p><strong>Hiện tượng:</strong> ⭐ rất đặc trưng — <strong>chạy được ở baud thấp, hỏng ở baud cao</strong>; lỗi ngẫu nhiên tăng theo
chiều dài cáp.
<strong>Cách sửa:</strong> đúng <strong>hai</strong> điện trở, ở <strong>hai đầu vật lý</strong> của bus (mục 38.5).</p>
<h3>🔍 BẪY 3 — Đấu RS-485 kiểu hình sao</h3>
<p><strong>Hiện tượng:</strong> chạy được lúc ít thiết bị và cáp ngắn, hỏng khi thêm thiết bị hoặc tăng baud.
<strong>Cách sửa:</strong> cấu trúc <strong>bus</strong>, nhánh rẽ ngắn (mục 38.5).</p>
<h3>🔍 BẪY 4 — Đảo hai dây A/B</h3>
<p><strong>Hiện tượng:</strong> im lặng hoàn toàn, giống hệt lệch tham số — nên rất tốn thời gian.
<strong>Cách sửa:</strong> ⚠ quy ước A/B không thống nhất giữa các hãng. <strong>Thử đảo</strong> sau khi đã kiểm tham số
(mục 38.12).</p>
<h3>🔍 BẪY 5 — Hỏi ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> bus nghẽn, thời gian quét biến động, và không được thêm dữ liệu nào có ích.
<strong>Cách sửa:</strong> chu kỳ hỏi khớp tốc độ dữ liệu thật đổi — vài giây cho nhiệt độ (mục 38.8).</p>
<h3>🔍 BẪY 6 — Không có timeout</h3>
<p><strong>Hiện tượng:</strong> thiết bị mất điện, khối truyền thông <strong>treo mãi</strong>, trình tự đứng.
<strong>Cách sửa:</strong> mọi khối truyền thông phải có timeout (mục 38.8, Chương 17).</p>
<h3>🔍 BẪY 7 — Dùng giá trị cuối cùng khi mất kết nối</h3>
<p><strong>Hiện tượng:</strong> máy điều khiển theo một con số đã cũ hàng phút; ⚠ triệu chứng là <strong>không có triệu
chứng</strong> cho tới khi sản phẩm hỏng.
<strong>Cách sửa:</strong> ⚠⚠ mất kết nối → <strong>không dùng giá trị cũ</strong>; xử lý tường minh theo đặc tả (mục 38.9).</p>
<h3>🔍 BẪY 8 — Báo lỗi ngay ở bản tin lỗi đầu tiên</h3>
<p><strong>Hiện tượng:</strong> rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo truyền thông — và bỏ qua
luôn lần mất kết nối thật (Chương 48, mục 48.6).
<strong>Cách sửa:</strong> <strong>đếm lỗi liên tiếp</strong>, ba lần mới kết luận (mục 38.9).</p>
<h3>🔍 BẪY 9 — Ghi tham số vào thiết bị ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> ⚠ <strong>mòn bộ nhớ không mất</strong> của thiết bị sau vài năm — thiết bị hỏng theo cách không
ai nghĩ tới.
<strong>Cách sửa:</strong> ghi <strong>chỉ khi giá trị đổi</strong>, bắt cạnh (mục 38.11, Chương 16).</p>
<h3>🔍 BẪY 10 — Đi cáp RS-485 cạnh cáp động cơ</h3>
<p><strong>Hiện tượng:</strong> lỗi truyền thông <strong>đúng lúc biến tần chạy tải nặng</strong>; không tái hiện được khi máy
chạy không tải.
<strong>Cách sửa:</strong> tách máng cáp; dùng đôi xoắn có vỏ chống nhiễu (mục 38.5, Chương 36 mục 36.7).</p>
<hr>
<h2 id="3814-bng-cht">38.14 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba kiểu kết nối</td>
<td><strong>Điểm–điểm</strong> · <strong>bus</strong> · <strong>mạng</strong></td>
</tr>
<tr>
<td>Vì sao gỡ lỗi bus khó hơn</td>
<td>Dùng chung một đường — <strong>triệu chứng không chỉ đúng thủ phạm</strong></td>
</tr>
<tr>
<td>Vì sao vi sai chống nhiễu tốt</td>
<td>Nhiễu cộng vào <strong>cả hai dây</strong> rồi <strong>triệt tiêu trong phép trừ</strong></td>
</tr>
<tr>
<td>Đôi dây xoắn là</td>
<td>⭐ <strong>Bắt buộc</strong>, không phải tuỳ chọn</td>
</tr>
<tr>
<td>Bốn tham số phải khớp</td>
<td><strong>Baud</strong> · bit dữ liệu · <strong>chẵn lẻ</strong> · bit dừng</td>
</tr>
<tr>
<td>Lệch baud →</td>
<td>Im lặng</td>
</tr>
<tr>
<td>Lệch chẵn lẻ →</td>
<td>⚠ <strong>Dữ liệu rác trông như thật</strong> — nguy hiểm hơn</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>⭐ <strong>Đúng hai</strong>, ở <strong>hai đầu vật lý</strong></td>
</tr>
<tr>
<td>Triệu chứng thiếu điện trở đầu cuối</td>
<td>⭐ <strong>Chạy ở baud thấp, hỏng ở baud cao</strong></td>
</tr>
<tr>
<td>⭐⭐ &quot;Đi được bao xa&quot;</td>
<td>⚠ <strong>Câu hỏi thiếu một nửa</strong> — xa bao nhiêu <strong>ở tốc độ nào</strong></td>
</tr>
<tr>
<td>Khuyến nghị chiều dài</td>
<td>⭐ <strong>1200 m</strong>; ⭐ <strong>tốc độ tối đa tỉ lệ nghịch với chiều dài</strong></td>
</tr>
<tr>
<td>Cùng một sợi cáp, thêm điện trở đầu cuối</td>
<td>⭐ <strong>200 kbps → 1 Mbps</strong></td>
</tr>
<tr>
<td>⭐ Chọn baud thế nào</td>
<td>⭐ <strong>Thấp nhất mà chu kỳ máy chấp nhận được</strong> — không phải cao nhất thiết bị hỗ trợ</td>
</tr>
<tr>
<td>Baud cao làm gì</td>
<td>⚠ <strong>Thu hẹp biên an toàn</strong> của cáp, nhánh rẽ, đấu nối</td>
</tr>
<tr>
<td>⭐ Hạ baud xuống thì hết lỗi</td>
<td>Phép thử chẩn đoán mạnh — chỉ thẳng vào <strong>tầng vật lý</strong></td>
</tr>
<tr>
<td>Phân cực</td>
<td><strong>Một bộ</strong> trên toàn bus</td>
</tr>
<tr>
<td>Cấu trúc RS-485</td>
<td><strong>Bus</strong>, không phải hình sao</td>
</tr>
<tr>
<td>⚠ Quy ước A/B</td>
<td><strong>Không thống nhất</strong> giữa các hãng — thử đảo</td>
</tr>
<tr>
<td>Chủ–tớ có hạn chế gì</td>
<td>Tớ <strong>không tự báo</strong> được; phản hồi phụ thuộc chu kỳ hỏi vòng</td>
</tr>
<tr>
<td>Khối truyền thông theo mẫu</td>
<td><code>Execute</code> (<strong>cạnh lên</strong>) → <code>Done</code> / <code>Busy</code> / <code>Error</code></td>
</tr>
<tr>
<td>Chu kỳ hỏi</td>
<td>Khớp <strong>tốc độ dữ liệu thật đổi</strong></td>
</tr>
<tr>
<td>Mất kết nối là</td>
<td>⭐ <strong>Một trạng thái</strong>, không phải một lỗi lạ</td>
</tr>
<tr>
<td>Kết luận mất kết nối sau</td>
<td><strong>Ba lần lỗi liên tiếp</strong></td>
</tr>
<tr>
<td>⚠⚠ Khi mất kết nối</td>
<td><strong>Không dùng giá trị cũ</strong> cho quyết định</td>
</tr>
<tr>
<td>⚠ Ghi tham số vào thiết bị</td>
<td><strong>Chỉ khi đổi</strong> — ghi liên tục làm mòn bộ nhớ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3815-t-kim">38.15 Tự kiểm</h2>
<ol>
<li>Phân biệt điểm–điểm, bus và mạng. Vì sao gỡ lỗi bus khó hơn gỡ lỗi mạng?</li>
<li>⭐ Giải thích vì sao tín hiệu <strong>vi sai</strong> chống nhiễu tốt hơn tín hiệu so với đất chung. Vì sao đôi
dây phải <strong>xoắn</strong>?</li>
<li>Nêu bốn tham số phải khớp. Lệch baud và lệch chẵn lẻ cho hai triệu chứng khác nhau thế nào — cái
nào nguy hiểm hơn?</li>
<li>⭐ Điện trở đầu cuối đặt ở đâu, bao nhiêu cái? Nêu <strong>triệu chứng đặc trưng</strong> khi thiếu.</li>
<li>Vì sao RS-485 phải đấu kiểu bus chứ không phải hình sao? Vì sao lỗi này có thể &quot;chạy được&quot; một thời
gian?</li>
<li>Điện trở phân cực giải quyết vấn đề gì? Cần bao nhiêu bộ trên một bus?</li>
<li>So sánh chủ–tớ với sản xuất–tiêu thụ. ⭐ Hạn chế quan trọng nhất của chủ–tớ là gì?</li>
<li>Đọc khung <code>01 03 00 00 00 01 84 0A</code> và giải thích từng phần.</li>
<li>Vì sao khối truyền thông dùng mẫu <code>Execute</code>/<code>Done</code> thay vì trả kết quả ngay? Liên hệ với chương nào?</li>
<li>⭐ Vì sao <strong>không</strong> nên báo lỗi ngay ở bản tin lỗi đầu tiên? Hậu quả của việc báo giả nhiều là gì?</li>
<li>⭐⭐ Mất truyền thông với bộ điều khiển nhiệt độ: nó vẫn giữ nhiệt, quá trình vẫn chạy. Vì sao vẫn
là vấn đề? Được phép dùng giá trị nhiệt độ cuối cùng không?</li>
<li>Vì sao <strong>không</strong> được ghi điểm đặt vào thiết bị ở mỗi vòng quét?</li>
<li>Nêu ba lý do RS-485 vẫn phổ biến dù Ethernet mạnh hơn.</li>
<li>⚠ Đã kiểm hết bốn tham số mà vẫn im lặng. Việc nên thử tiếp theo là gì, và vì sao nó hay xảy ra?</li>
<li>⭐⭐ Vì sao câu hỏi <em>&quot;RS-485 đi được bao xa?&quot;</em> là câu hỏi <strong>thiếu</strong>? Phải hỏi lại thế nào cho đúng?</li>
<li>⭐ Cùng một sợi cáp 30 m: không điện trở đầu cuối đạt ~200 kbps, có thì đạt 1 Mbps. Con số này nói
gì về tầm quan trọng của điện trở đầu cuối?</li>
<li>⭐ Vì sao nên chọn <strong>baud thấp nhất đủ dùng</strong> thay vì baud cao nhất thiết bị hỗ trợ? Liên hệ với
bẫy &quot;hôm qua chạy được&quot;.</li>
</ol>
<blockquote>
<p>Câu 2, 4, 10 và 11 là bốn câu phân loại. Câu 11 là tinh thần của cả chương: <strong>mất truyền thông không
làm quá trình dừng — nó làm bạn mù. Và chạy tiếp trong trạng thái mù là quyết định phải có người
đưa ra, không phải mặc định.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 39 — <strong>Modbus RTU &amp; Modbus TCP</strong>. Bạn đã có tầng vật lý. Chương sau về giao thức chạy trên nó —
&quot;tiếng phổ thông&quot; của tự động hoá công nghiệp, cùng hai cái bẫy kinh điển đã làm mất thời gian của
gần như mọi người từng dùng nó.</p>
<h3>Nguồn tham khảo chương 38</h3>
<ul>
<li><strong>TIA/EIA-232</strong>, <strong>TIA/EIA-422</strong>, <strong>TIA/EIA-485</strong> — các chuẩn giao diện điện. <em>(tiêu chuẩn có bản
quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: yêu cầu với giao diện truyền thông của PLC.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu đi dây và chống
nhiễu — nền cho mục 38.5.</li>
<li><strong>Tài liệu module truyền thông</strong> của hệ đang dùng — dùng cho khối chức năng, ⚠ <strong>có tự xếp hàng yêu
cầu không</strong>, điện trở đầu cuối tích hợp, và ⚠ <strong>quy ước đánh số chân A/B</strong>.</li>
<li><strong>Tài liệu bộ điều khiển nhiệt độ</strong> — dùng cho tham số truyền thông, bản đồ thanh ghi, và ⚠ <strong>giới
hạn số lần ghi</strong> vào bộ nhớ không mất.</li>
<li><strong>Kuphaldt, Tony R.</strong> — <em>Lessons In Industrial Instrumentation</em>, §15.6: tín hiệu vi sai, khuyến nghị
⭐ <strong>1200 m</strong>, ⭐ <strong>quan hệ tỉ lệ nghịch tốc độ–chiều dài</strong>, thí nghiệm Texas Instruments về ảnh hưởng
của điện trở đầu cuối, và ⚠ <strong>quy ước nhãn A/B không được chuẩn hoá</strong> — nền cho mục 38.3b và 38.13.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.</li>
</ul>
<blockquote>
<p>⚡ Các con số về <strong>khoảng cách và số thiết bị tối đa</strong> của RS-485 phụ thuộc tốc độ baud, chất lượng
cáp, và loại mạch thu phát — chúng đánh đổi lẫn nhau. Sách không nêu con số cụ thể vì con số đúng
phải lấy từ <strong>datasheet của thiết bị bạn dùng</strong>, và nó thay đổi theo cấu hình thật.</p>
<p>⚠ Quy tắc &quot;ba lần lỗi liên tiếp&quot; ở mục 38.9 là <strong>quy tắc thực dụng</strong>, không phải giá trị chuẩn hoá.
Con số đúng phụ thuộc chu kỳ hỏi và mức độ quan trọng của dữ liệu — với dữ liệu đổi nhanh và quan
trọng thì ít hơn, với dữ liệu chậm thì có thể nhiều hơn.</p>
</blockquote>
<!-- SECTION: ch39_modbus_rtu_va_tcp -->
<hr>
<h1 id="chương-39-modbus-rtu-modbus-tcp">Chương 39 — Modbus RTU &amp; Modbus TCP</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="391-bài-toán-đc-đúng-thanh-ghi-sai-mt-ô">39.1 Bài toán: đọc đúng thanh ghi, sai một ô</h2>
<p>Tài liệu bộ điều khiển nhiệt độ ghi: <em>&quot;Nhiệt độ thực tế: thanh ghi <strong>40001</strong>&quot;</em>.</p>
<p>Kỹ sư viết lệnh đọc thanh ghi <strong>40001</strong>. Không đọc được gì — thiết bị báo lỗi &quot;địa chỉ không hợp lệ&quot;.</p>
<p>Thử đọc <strong>1</strong>. Đọc được, nhưng ra con số vô nghĩa.</p>
<p>Thử đọc <strong>0</strong>. Đọc được <code>603</code> — đúng 60,3 °C.</p>
<p>Ba lần thử, ba kết quả khác nhau, cho <strong>cùng một thanh ghi</strong> theo tài liệu. Không có gì sai với thiết
bị, cũng không sai với PLC.</p>
<p>Đây là <strong>bẫy kinh điển số một của Modbus</strong>, và gần như mọi người dùng Modbus đều mất thời gian với nó
ít nhất một lần. Mục 39.4 giải thích.</p>
<hr>
<h2 id="392-vì-sao-modbus-khp-nơi">39.2 Vì sao Modbus ở khắp nơi</h2>
<p>Modbus ra đời từ những năm 1970 và vẫn là giao thức phổ biến nhất trong tự động hoá công nghiệp. Lý
do không phải vì nó tốt nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mở và miễn phí</strong></td>
<td>Không phải trả phí bản quyền, không cần gia nhập tổ chức nào</td>
</tr>
<tr>
<td>⭐ <strong>Rất đơn giản</strong></td>
<td>Đọc và ghi thanh ghi — hết. Học trong một buổi</td>
</tr>
<tr>
<td>⭐ <strong>Ai cũng có</strong></td>
<td>Gần như mọi thiết bị công nghiệp đều hỗ trợ, dù nó dùng giao thức chính là gì</td>
</tr>
<tr>
<td>Chạy trên nhiều tầng vật lý</td>
<td>RS-485, RS-232, Ethernet — cùng một mô hình dữ liệu</td>
</tr>
<tr>
<td>Công cụ gỡ lỗi sẵn có</td>
<td>Nhiều phần mềm chủ giả lập miễn phí</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Modbus là &quot;tiếng phổ thông&quot; của ngành</strong>: không phải ngôn ngữ đẹp nhất, nhưng là ngôn ngữ mà hai
thiết bị bất kỳ nhiều khả năng cùng nói được.</p>
<p>Khi bạn cần nối một thiết bị lạ vào PLC và không có tuỳ chọn nào chung, <strong>Modbus thường là mẫu số
chung</strong>.</p>
</blockquote>
<h3>⚠ Và những gì nó <strong>không</strong> có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không có</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bảo mật</strong></td>
<td>⚠ Không xác thực, không mã hoá — Chương 45</td>
</tr>
<tr>
<td><strong>Tự mô tả dữ liệu</strong></td>
<td>⚠ Thanh ghi 100 là gì? Chỉ tài liệu biết</td>
</tr>
<tr>
<td><strong>Kiểu dữ liệu</strong></td>
<td>Mọi thứ là thanh ghi 16 bit; số thực, 32 bit đều phải <strong>ghép tay</strong> — mục 39.5</td>
</tr>
<tr>
<td><strong>Sự kiện</strong></td>
<td>Chủ–tớ: tớ không tự báo được (Chương 38, mục 38.6)</td>
</tr>
<tr>
<td><strong>Đồng bộ thời gian</strong></td>
<td>Không phù hợp cho chuyển động phối hợp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Modbus không dùng cho tín hiệu an toàn.</strong> Không có cơ chế phát hiện thiết bị chết, không có
giao thức an toàn, không được chứng nhận. An toàn cần thiết bị và giao thức chuyên dụng
(Chương 47).</p>
</blockquote>
<hr>
<h2 id="393-bn-vùng-d-liu">39.3 Bốn vùng dữ liệu</h2>
<p>Modbus tổ chức dữ liệu thành bốn vùng, phân biệt theo <strong>kích thước</strong> và <strong>quyền ghi</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vùng</th>
<th>Kích thước</th>
<th>Quyền</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Coil</strong> — cuộn</td>
<td>1 bit</td>
<td>Đọc <strong>và ghi</strong></td>
<td>Lệnh bật/tắt</td>
</tr>
<tr>
<td><strong>Discrete Input</strong> — ngõ vào rời rạc</td>
<td>1 bit</td>
<td>⚠ <strong>Chỉ đọc</strong></td>
<td>Trạng thái bit</td>
</tr>
<tr>
<td>⭐ <strong>Holding Register</strong> — thanh ghi giữ</td>
<td>16 bit</td>
<td>Đọc <strong>và ghi</strong></td>
<td>⭐ Phổ biến nhất — tham số, điểm đặt</td>
</tr>
<tr>
<td><strong>Input Register</strong> — thanh ghi vào</td>
<td>16 bit</td>
<td>⚠ <strong>Chỉ đọc</strong></td>
<td>Giá trị đo</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Trong thực tế, phần lớn thiết bị dùng gần như toàn bộ là Holding Register</strong> — kể cả cho dữ
liệu chỉ đọc. Đừng ngạc nhiên khi tài liệu nói &quot;thanh ghi giữ&quot; cho một giá trị đo.</p>
</blockquote>
<h3>Mã hàm hay dùng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Tên</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>01</code></td>
<td>Read Coils</td>
<td>Đọc nhiều bit ghi được</td>
</tr>
<tr>
<td><code>02</code></td>
<td>Read Discrete Inputs</td>
<td>Đọc nhiều bit chỉ đọc</td>
</tr>
<tr>
<td>⭐ <code>03</code></td>
<td><strong>Read Holding Registers</strong></td>
<td>⭐ Đọc nhiều thanh ghi 16 bit — dùng nhiều nhất</td>
</tr>
<tr>
<td><code>04</code></td>
<td>Read Input Registers</td>
<td>Đọc thanh ghi chỉ đọc</td>
</tr>
<tr>
<td><code>05</code></td>
<td>Write Single Coil</td>
<td>Ghi một bit</td>
</tr>
<tr>
<td>⭐ <code>06</code></td>
<td><strong>Write Single Register</strong></td>
<td>Ghi một thanh ghi</td>
</tr>
<tr>
<td><code>15</code></td>
<td>Write Multiple Coils</td>
<td>Ghi nhiều bit</td>
</tr>
<tr>
<td>⭐ <code>16</code></td>
<td><strong>Write Multiple Registers</strong></td>
<td>⭐ Ghi nhiều thanh ghi — dùng khi nạp cả bộ tham số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Mã hàm phải khớp vùng dữ liệu.</strong> Dùng hàm <code>03</code> để đọc một Input Register sẽ bị thiết bị từ chối
— và thông báo lỗi thường chỉ nói &quot;địa chỉ không hợp lệ&quot;, không nói &quot;sai mã hàm&quot;. Đây là nguyên
nhân thứ hai của tình huống ở mục 39.1.</p>
</blockquote>
<hr>
<h2 id="394-by-kinh-đin-1-đa-ch">39.4 ⭐⭐ Bẫy kinh điển 1 — địa chỉ</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Hai cách đánh số cùng tồn tại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Dùng ở đâu</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Địa chỉ trong khung tin</strong> — bắt đầu từ <strong>0</strong></td>
<td>Thứ thật sự truyền trên dây</td>
<td><code>0</code></td>
</tr>
<tr>
<td><strong>Số hiệu trong tài liệu</strong> — bắt đầu từ <strong>1</strong>, có tiền tố vùng</td>
<td>Tài liệu thiết bị, sách cũ</td>
<td><code>40001</code></td>
</tr>
</tbody></table></div>
<p>Quy ước tiền tố truyền thống:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiền tố</th>
<th>Vùng</th>
<th>Địa chỉ khung tin</th>
</tr>
</thead>
<tbody><tr>
<td><code>0xxxx</code></td>
<td>Coil</td>
<td>số hiệu − 1</td>
</tr>
<tr>
<td><code>1xxxx</code></td>
<td>Discrete Input</td>
<td>số hiệu − 10001</td>
</tr>
<tr>
<td><code>3xxxx</code></td>
<td>Input Register</td>
<td>số hiệu − 30001</td>
</tr>
<tr>
<td>⭐ <code>4xxxx</code></td>
<td><strong>Holding Register</strong></td>
<td>⭐ <strong>số hiệu − 40001</strong></td>
</tr>
</tbody></table></div>
<p>Nên: tài liệu ghi <strong>40001</strong> → địa chỉ thật trong khung tin là <strong>0</strong>.</p>
<pre><code class="language-text">   Tài liệu:  40001    40002    40003    40010
   Khung tin:     0        1        2        9
</code></pre>
<blockquote>
<p>⭐ <strong>Đây chính là ba lần thử ở mục 39.1:</strong></p>
<ul>
<li>Đọc <code>40001</code> → PLC gửi địa chỉ 40001 trong khung tin. ⚠ Con số đó <strong>hợp lệ với giao thức</strong> (trường
địa chỉ là 16 bit, <code>0x0000</code>–<code>0xFFFF</code>), nhưng <strong>thiết bị không có thanh ghi ở đó</strong> → nó trả về
<strong>ngoại lệ 02</strong> (xem mục 39.8).</li>
<li>Đọc <code>1</code> → gửi địa chỉ 1, tức thanh ghi <strong>thứ hai</strong> → <strong>giá trị của thứ khác</strong>.</li>
<li>Đọc <code>0</code> → đúng.</li>
</ul>
</blockquote>
<h3>⚠ Và chuyện còn rắc rối hơn</h3>
<p>Không phải tài liệu nào cũng theo quy ước <code>4xxxx</code>. Bạn sẽ gặp cả ba kiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu ghi</th>
<th>Nghĩa là gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>40001</code></td>
<td>Holding register, địa chỉ khung tin <strong>0</strong></td>
</tr>
<tr>
<td><code>4x0001</code> hoặc <code>4:0001</code></td>
<td>Cũng holding register, địa chỉ <strong>0</strong></td>
</tr>
<tr>
<td><code>0</code> hoặc <code>0x0000</code></td>
<td>⭐ Đã là <strong>địa chỉ khung tin</strong> — dùng thẳng</td>
</tr>
<tr>
<td>Chỉ ghi &quot;thanh ghi 1&quot;</td>
<td>⚠ <strong>Không đoán được</strong> — phải thử</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Quy trình thực dụng khi tài liệu không rõ:</strong></p>
<ol>
<li>Thử <strong>đúng số ghi trong tài liệu</strong>.</li>
<li>Nếu lỗi, thử <strong>số đó − 1</strong>.</li>
<li>Nếu vẫn lỗi, thử <strong>số đó − 40001</strong>.</li>
<li>Khi đọc được, ⭐ <strong>xác nhận bằng một giá trị bạn biết trước</strong> — đổi điểm đặt trên mặt thiết bị và
xem con số đọc về có đổi theo không.</li>
</ol>
<p>Bước 4 là bước không được bỏ. Đọc được <strong>một con số</strong> không có nghĩa là đọc <strong>đúng thanh ghi</strong> —
thanh ghi bên cạnh cũng trả về một con số trông hợp lý.</p>
</blockquote>
<h3>⚠ Tham số của PLC cũng có quy ước riêng</h3>
<p>Rắc rối thêm một tầng: <strong>khối lệnh Modbus của từng hệ PLC</strong> cũng có quy ước riêng cho chân địa chỉ.
Có hệ nhận địa chỉ khung tin, có hệ nhận số hiệu kiểu <code>4xxxx</code> và tự trừ.</p>
<blockquote>
<p>⚠⚠ <strong>Ba tầng quy ước có thể lệch nhau: tài liệu thiết bị, khối lệnh PLC, và khung tin thật.</strong>
Cách chắc chắn duy nhất: <strong>bắt khung tin thật trên dây</strong> bằng phần mềm giám sát, và xem địa chỉ nào
thật sự được gửi đi (mục 39.8).</p>
</blockquote>
<hr>
<h2 id="395-by-kinh-đin-2-d-liu-32-bit-và-th-t">39.5 ⭐⭐ Bẫy kinh điển 2 — dữ liệu 32 bit và thứ tự</h2>
<h3>Vấn đề</h3>
<p>Thanh ghi Modbus là <strong>16 bit</strong>. Nhưng nhiều đại lượng cần 32 bit: bộ đếm lớn, số thực, thời gian tính
bằng mili-giây (Chương 11, mục 11.2).</p>
<p>Cách làm: dùng <strong>hai thanh ghi liền nhau</strong>. Nhưng thanh ghi nào chứa nửa cao, thanh ghi nào chứa nửa
thấp?</p>
<blockquote>
<p>⚠⚠ <strong>Modbus KHÔNG quy định điều này.</strong> Mỗi hãng tự chọn.</p>
</blockquote>
<h3>Bốn khả năng</h3>
<p>Với giá trị 32 bit <code>0x12345678</code> ghép từ hai thanh ghi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Thanh ghi N</th>
<th>Thanh ghi N+1</th>
<th>Tên hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td>A</td>
<td><code>0x1234</code></td>
<td><code>0x5678</code></td>
<td>Word cao trước — <em>big-endian word</em></td>
</tr>
<tr>
<td>B</td>
<td><code>0x5678</code></td>
<td><code>0x1234</code></td>
<td>⭐ Word thấp trước — <em>little-endian word</em>, <strong>rất phổ biến</strong></td>
</tr>
<tr>
<td>C</td>
<td><code>0x3412</code></td>
<td><code>0x7856</code></td>
<td>Đảo byte trong word</td>
</tr>
<tr>
<td>D</td>
<td><code>0x7856</code></td>
<td><code>0x3412</code></td>
<td>Đảo cả hai</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cả bốn đều tồn tại trong thực tế.</strong> Và tài liệu thường <strong>không nói rõ</strong> kiểu nào.</p>
</blockquote>
<h3>Cách xác định</h3>
<blockquote>
<p>⭐ <strong>Đừng đoán — dùng một giá trị đã biết.</strong></p>
<ol>
<li>Đặt thiết bị về một giá trị dễ nhận: ví dụ điểm đặt <strong>1000</strong>.</li>
<li>Đọc <strong>hai thanh ghi thô</strong>, xem chúng bằng bao nhiêu.</li>
<li><code>1000</code> là <code>0x000003E8</code>. Nếu thấy <code>0x0000</code> và <code>0x03E8</code> → kiểu A. Nếu thấy <code>0x03E8</code> và <code>0x0000</code> →
kiểu B.</li>
<li>⭐ Xác nhận bằng <strong>giá trị thứ hai khác hẳn</strong> — ví dụ 12345 — để chắc chắn không trùng hợp.</li>
</ol>
</blockquote>
<pre><code class="language-iecst">// Ghép 32 bit, kiểu B (word thấp trước) — kiểu phổ biến nhất
Value32 := DINT(RegBuf[1]) * 65536 + DINT(RegBuf[0]);

// ⚠ Kiểu A thì đảo lại:
// Value32 := DINT(RegBuf[0]) * 65536 + DINT(RegBuf[1]);
</code></pre>
<blockquote>
<p>⚠ <strong>Với số thực còn phức tạp hơn</strong> — ngoài thứ tự word còn có định dạng dấu chấm động. Nhiều hệ có
khối chuyển đổi sẵn; ⭐ <strong>luôn xác nhận bằng giá trị đã biết</strong>, không tin vào tên khối.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Cách tránh cả bài toán này:</strong> nếu thiết bị cho phép chọn, hãy dùng <strong>đơn vị nguyên nhỏ</strong> thay
cho số thực — nhiệt độ theo 0,1 °C là số nguyên 16 bit, không cần ghép gì (Chương 19, mục 19.5;
Chương 32, mục 32.4). Đơn giản hơn và không có thứ tự nào để sai.</p>
</blockquote>
<hr>
<h2 id="396-rtu-và-tcp">39.6 RTU và TCP</h2>
<p>Hai biến thể của cùng một mô hình dữ liệu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Modbus RTU</strong></th>
<th><strong>Modbus TCP</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tầng vật lý</td>
<td>RS-485, RS-232 (Chương 38)</td>
<td>Ethernet</td>
</tr>
<tr>
<td>Địa chỉ thiết bị</td>
<td><strong>Địa chỉ tớ</strong> 1–247</td>
<td>⭐ <strong>Địa chỉ IP</strong> + cổng</td>
</tr>
<tr>
<td>Kiểm tra toàn vẹn</td>
<td>⭐ <strong>CRC</strong> trong khung</td>
<td>Do TCP lo</td>
</tr>
<tr>
<td>Đồng thời</td>
<td>⚠ Một yêu cầu tại một thời điểm</td>
<td>⭐ Nhiều kết nối song song</td>
</tr>
<tr>
<td>Tốc độ</td>
<td>Theo baud</td>
<td>Nhanh hơn nhiều</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Bus</td>
<td>Mạng có chuyển mạch</td>
</tr>
<tr>
<td>Gỡ lỗi</td>
<td>Bắt khung trên cổng nối tiếp</td>
<td>Bắt gói mạng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mô hình dữ liệu giống hệt nhau</strong> — cùng bốn vùng, cùng mã hàm, cùng bài toán địa chỉ và thứ tự
word. Học một cái là biết cái kia; chỉ khác cách gói và cách địa chỉ thiết bị.</p>
</blockquote>
<h3>⚠ Modbus TCP không phải &quot;an toàn hơn&quot;</h3>
<p>Chạy trên Ethernet <strong>không</strong> thêm bảo mật nào. Modbus TCP vẫn không xác thực, không mã hoá — và bây
giờ nó nằm trên một mạng mà nhiều thứ khác cũng nối vào.</p>
<blockquote>
<p>⚠⚠ <strong>Bất kỳ ai truy cập được mạng đó đều ghi được vào PLC của bạn.</strong> Không có mật khẩu, không có
kiểm tra quyền.</p>
<p>Đây là lý do phân vùng mạng và kiểm soát truy cập là bắt buộc, không phải tuỳ chọn (Chương 45).</p>
</blockquote>
<hr>
<h2 id="397-timeout-th-li-và-crc">39.7 ⚠ Timeout, thử lại và CRC</h2>
<h3>CRC — cái gì nó bắt được và không bắt được</h3>
<p>Modbus RTU có <strong>CRC</strong> <em>(cyclic redundancy check)</em> trong mỗi khung. Bên nhận tính lại và so — không
khớp thì <strong>bỏ khung đó</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>CRC bắt được</th>
<th>⚠ CRC <strong>không</strong> bắt được</th>
</tr>
</thead>
<tbody><tr>
<td>Bit bị đảo do nhiễu</td>
<td>Bản tin <strong>đúng nhưng gửi cho sai thiết bị</strong> (trùng địa chỉ tớ)</td>
</tr>
<tr>
<td>Khung bị cắt</td>
<td>⚠ Đọc <strong>đúng khung, sai thanh ghi</strong> — mục 39.4</td>
</tr>
<tr>
<td>Byte rác chen vào</td>
<td>Giá trị đúng nhưng <strong>diễn giải sai</strong> — mục 39.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>CRC bảo vệ tính toàn vẹn của khung, không bảo vệ tính đúng đắn của ý nghĩa.</strong>
Một chương trình đọc nhầm thanh ghi vẫn nhận được CRC hợp lệ, và không có gì báo sai.</p>
</blockquote>
<h3>Timeout và thử lại</h3>
<pre><code class="language-iecst">// ⭐ Ba tham số phải đặt có chủ đích
//   - Timeout: chờ trả lời bao lâu
//   - Số lần thử lại
//   - Chu kỳ hỏi

ReadTemp(Execute := TrigRead1s.Q,        // hỏi mỗi 1 giây (Chương 38)
         Timeout := T#500MS,             // ⚠ phải &gt; thời gian trả lời chậm nhất
         ...);

// Đếm lỗi liên tiếp — không phản ứng ở lần đầu (Chương 38, mục 38.9)
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;
END_IF;
M_TempCommFault := CommErrCount &gt;= 3;
</code></pre>
<blockquote>
<p>⚠ <strong>Timeout quá ngắn gây lỗi giả.</strong> Thiết bị chậm — nhất là khi nó đang làm việc khác — có thể mất
vài trăm mili-giây để trả lời. Đặt timeout 50 ms sẽ cho rất nhiều lỗi mà thực ra không có gì hỏng.</p>
<p>⚠ <strong>Timeout quá dài làm trình tự chậm.</strong> Nếu thiết bị chết hẳn, mỗi lần hỏi tốn đúng thời gian
timeout — và nếu bạn hỏi nhiều thiết bị tuần tự thì chúng cộng dồn.</p>
<p>💡 Điểm khởi đầu hợp lý: <strong>gấp 3–5 lần thời gian trả lời đo được</strong> khi mọi thứ bình thường.</p>
</blockquote>
<hr>
<h2 id="398-quy-trình-g-li-modbus">39.8 ⭐ Quy trình gỡ lỗi Modbus</h2>
<p>Thứ tự này tiết kiệm rất nhiều thời gian, vì nó <strong>loại dần</strong> thay vì đoán.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Nếu hỏng ở đây thì</th>
</tr>
</thead>
<tbody><tr>
<td>0</td>
<td>⭐⭐ <strong>Đọc MÃ NGOẠI LỆ thiết bị trả về</strong> trước khi làm gì khác</td>
<td>Nó nói thẳng loại lỗi — xem bảng bên dưới</td>
</tr>
<tr>
<td>1</td>
<td>⭐ <strong>Tách PLC ra</strong> — dùng phần mềm <strong>chủ giả lập</strong> trên máy tính nối thẳng vào thiết bị</td>
<td>Vấn đề ở thiết bị hoặc tầng vật lý, <strong>không phải ở PLC</strong></td>
</tr>
<tr>
<td>2</td>
<td>Kiểm bốn tham số nối tiếp (Chương 38, mục 38.4)</td>
<td>Lệch tham số</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Thử <strong>đảo hai dây A/B</strong> (Chương 38, mục 38.12)</td>
<td>Quy ước A/B khác nhau</td>
</tr>
<tr>
<td>4</td>
<td>Kiểm <strong>địa chỉ tớ</strong></td>
<td>Sai địa chỉ thiết bị</td>
</tr>
<tr>
<td>5</td>
<td>Thử đọc thanh ghi theo ba cách ở mục 39.4</td>
<td>Bẫy địa chỉ</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Xác nhận bằng giá trị đã biết</strong> — đổi trên mặt thiết bị, xem có đổi theo không</td>
<td>Đọc đúng thanh ghi chưa</td>
</tr>
<tr>
<td>7</td>
<td>Kiểm thứ tự word bằng giá trị đã biết (mục 39.5)</td>
<td>Bẫy 32 bit</td>
</tr>
<tr>
<td>8</td>
<td>Chuyển sang PLC, so sánh với kết quả ở bước 6</td>
<td>Vấn đề ở khối lệnh PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 1 là bước quan trọng nhất, và hay bị bỏ.</strong>
Nối máy tính thẳng vào thiết bị bằng bộ chuyển USB–RS485 và một phần mềm chủ giả lập miễn phí. Nếu
đọc được ở đó, bạn đã <strong>chứng minh</strong> thiết bị và cáp đều tốt — và vấn đề nằm ở phía PLC. Nếu không
đọc được, bạn đã loại PLC ra khỏi danh sách nghi phạm.</p>
<p>Đây là ứng dụng trực tiếp của nguyên tắc &quot;chia đôi bài toán, đừng đoán&quot; ở Chương 51.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Bắt khung tin thật</strong> bằng phần mềm giám sát cổng cho bạn thấy <strong>chính xác</strong> cái gì được gửi và
nhận. Với ba tầng quy ước địa chỉ có thể lệch nhau (mục 39.4), đây là cách duy nhất chắc chắn.</p>
</blockquote>
<hr>
<h3>⭐⭐ Đọc mã ngoại lệ — thiết bị đang nói gì với bạn</h3>
<p>Khi thiết bị từ chối một yêu cầu, nó <strong>không im lặng</strong>: nó trả về khung tin lỗi có một <strong>mã ngoại
lệ</strong> <em>(exception code)</em>. ⭐ Đọc được mã đó rút ngắn việc gỡ lỗi từ hàng giờ xuống vài phút.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Tên</th>
<th>Nghĩa thực dụng</th>
<th>⭐ Nhìn vào đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>01</strong></td>
<td>Illegal Function</td>
<td>⭐ <strong>Thiết bị không hỗ trợ mã hàm này</strong> — hoặc nó đang ở trạng thái không xử lý được</td>
<td>Sai mã hàm cho vùng dữ liệu (mục 39.3)</td>
</tr>
<tr>
<td>⭐⭐ <strong>02</strong></td>
<td>Illegal Data Address</td>
<td>⭐ <strong>Địa chỉ không có trên thiết bị này</strong> — xem bên dưới, đây là mã hay gặp nhất</td>
<td>⭐ Bẫy địa chỉ (mục 39.4)</td>
</tr>
<tr>
<td><strong>03</strong></td>
<td>Illegal Data Value</td>
<td>⚠ <strong>Cấu trúc yêu cầu sai</strong> — ví dụ số lượng vượt giới hạn</td>
<td>⚠ <strong>KHÔNG phải</strong> &quot;giá trị ngoài dải quy trình&quot; — xem cảnh báo dưới</td>
</tr>
<tr>
<td><strong>04</strong></td>
<td>Server Device Failure</td>
<td>Lỗi không phục hồi được <strong>bên trong thiết bị</strong></td>
<td>Vấn đề của thiết bị, không phải của bạn</td>
</tr>
<tr>
<td><strong>05</strong></td>
<td>Acknowledge</td>
<td>Đã nhận, <strong>đang xử lý, sẽ lâu</strong></td>
<td>Đừng coi là lỗi; đừng thử lại ngay</td>
</tr>
<tr>
<td><strong>06</strong></td>
<td>Server Device Busy</td>
<td>Thiết bị <strong>đang bận</strong></td>
<td>Thử lại sau, có giãn cách</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mã 02 không chỉ nói về địa chỉ bắt đầu — nó nói về TỔ HỢP địa chỉ bắt đầu và số lượng.</strong></p>
<p>Ví dụ của chính đặc tả: một thiết bị có <strong>100 thanh ghi</strong>, đánh địa chỉ khung tin <strong>0 đến 99</strong>.</p>
<pre><code class="language-text">Bắt đầu 96, đọc 4 thanh ghi  →  chạm 96, 97, 98, 99   →  ✓ OK
Bắt đầu 96, đọc 5 thanh ghi  →  chạm 96 … 100         →  ✗ ngoại lệ 02
</code></pre>
<p>⭐ Nghĩa là <strong>địa chỉ bắt đầu đúng vẫn có thể lỗi</strong> nếu bạn đọc quá dài. Khi gặp mã 02 mà chắc chắn
địa chỉ đúng, ⭐ <strong>hãy giảm số lượng thanh ghi đọc một lần</strong>.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Mã 03 bị hiểu nhầm nhiều nhất, và đặc tả nói rõ ngược lại điều người ta hay nghĩ.</strong></p>
<p>Nó <strong>KHÔNG</strong> có nghĩa <em>&quot;giá trị bạn ghi nằm ngoài dải hợp lý của quy trình&quot;</em>. ⭐ <strong>Modbus không biết
gì về ý nghĩa của giá trị</strong> — ghi 9999 vào thanh ghi nhiệt độ đặt là hoàn toàn hợp lệ với giao
thức.</p>
<p>Mã 03 nói <strong>cấu trúc yêu cầu sai</strong> — hay gặp nhất là <strong>số lượng vượt giới hạn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã hàm</th>
<th>Giới hạn một lần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>0x03 / 0x04</strong> — đọc thanh ghi</td>
<td>⭐⭐ <strong>tối đa 125 thanh ghi</strong></td>
</tr>
<tr>
<td>0x10 — ghi nhiều thanh ghi</td>
<td>tối đa 123 thanh ghi</td>
</tr>
<tr>
<td>0x01 / 0x02 — đọc bit</td>
<td>tối đa 2000 bit</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Đây là lỗi rất hay gặp khi đọc một khối dữ liệu lớn</strong>: viết lệnh đọc 200 thanh ghi, thiết bị
trả mã 03, và thông báo trên HMI chỉ ghi &quot;lỗi Modbus&quot;. ⭐ <strong>Chia thành nhiều lệnh đọc.</strong></p>
<p>⭐⭐ <strong>Hệ quả thiết kế:</strong> việc bảo vệ máy khỏi giá trị công thức vô lý là việc của <strong>chương trình
PLC</strong>, không phải của giao thức (Chương 32, Phụ lục C.5).</p>
</blockquote>
<p><em>(Đối chiếu: MODBUS Application Protocol Specification V1.1b3 — mục MODBUS Exception Codes và các
mục mô tả mã hàm 0x01–0x10.)</em></p>
<hr>
<h2 id="399-trên-máy-mu-dp-01">39.9 Trên máy mẫu DP-01</h2>
<h3>Bản đồ thanh ghi bộ điều khiển nhiệt độ</h3>
<p>Bảng dưới là <strong>ví dụ minh hoạ cấu trúc</strong>; bản đồ thật lấy từ tài liệu thiết bị.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Vùng</th>
<th>Địa chỉ khung tin</th>
<th>Đơn vị</th>
<th>Chiều</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ thực tế</td>
<td>Holding</td>
<td><code>0</code></td>
<td>0,1 °C</td>
<td>⭐ Đọc, chu kỳ 1 s</td>
</tr>
<tr>
<td>Điểm đặt</td>
<td>Holding</td>
<td><code>1</code></td>
<td>0,1 °C</td>
<td>⚠ Ghi, <strong>chỉ khi đổi công thức</strong></td>
</tr>
<tr>
<td>Từ trạng thái</td>
<td>Holding</td>
<td><code>2</code></td>
<td>⚠ tập bit — kiểu <code>WORD</code></td>
<td>Đọc, 1 s</td>
</tr>
<tr>
<td>Công suất ra</td>
<td>Holding</td>
<td><code>3</code></td>
<td>0,1 %</td>
<td>Đọc, 1 s</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Từ trạng thái phải khai kiểu <code>WORD</code>, không phải <code>INT</code></strong> — nó là tập cờ, không phải số
(Chương 11, mục 11.2). Khai nhầm sẽ thấy những con số âm vô lý.</p>
</blockquote>
<h3>Đọc theo cụm</h3>
<pre><code class="language-iecst">// ⭐ Đọc 4 thanh ghi liền trong MỘT yêu cầu — nhanh hơn 4 yêu cầu riêng
ReadTempCtrl(Execute   := TrigRead1s.Q,
             SlaveId   := 1,
             FunctionCode := 3,              // Read Holding Registers
             StartAddr := 0,                  // ⚠ địa chỉ khung tin, không phải 40001
             Quantity  := 4,
             Timeout   := T#500MS,
             Done      =&gt; M_TcRead,
             Error     =&gt; M_TcError,
             Data      =&gt; TcBuf);

IF M_TcRead THEN
    GlueTempX10     := TcBuf[0];
    GlueSetpointX10 := TcBuf[1];
    TcStatusWord    := TcBuf[2];              // ⚠ WORD, không phải INT
    TcOutputPctX10  := TcBuf[3];
    M_TcCommOk      := TRUE;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Đọc theo cụm là kỹ thuật quan trọng.</strong> Một yêu cầu đọc 4 thanh ghi liền nhanh hơn hẳn 4 yêu
cầu riêng — mỗi yêu cầu có phần đầu khung, thời gian quay vòng, và thời gian chờ.</p>
<p>⚠ Điều kiện: các thanh ghi phải <strong>liền nhau</strong>. Đây là lý do nên đọc bản đồ thanh ghi <strong>trước</strong> khi
thiết kế, và nhóm những gì đọc cùng chu kỳ vào một cụm.</p>
</blockquote>
<h3>Ghi điểm đặt — chỉ khi đổi</h3>
<pre><code class="language-iecst">// ⚠⚠ Chỉ ghi khi giá trị THẬT SỰ đổi — Chương 38, Bẫy 9
IF ActiveRecipe.GlueTempSetX10 &lt;&gt; LastWrittenSetpoint THEN
    M_NeedWriteSetpoint := TRUE;
END_IF;

IF M_NeedWriteSetpoint AND NOT M_TcBusy THEN
    WriteSetpoint(Execute := TRUE,
                  SlaveId := 1,
                  FunctionCode := 6,          // Write Single Register
                  Addr := 1,
                  Value := ActiveRecipe.GlueTempSetX10,
                  Done =&gt; M_WriteDone);
    IF M_WriteDone THEN
        LastWrittenSetpoint := ActiveRecipe.GlueTempSetX10;
        M_NeedWriteSetpoint := FALSE;
    END_IF;
END_IF;
</code></pre>
<p>Ba điểm thiết kế:</p>
<ul>
<li>⭐ <strong>So với giá trị đã ghi lần trước</strong>, không ghi mỗi lần công thức được nạp — bộ nhớ thiết bị có
giới hạn số lần ghi (Chương 38, Bẫy 9).</li>
<li><strong>Không ghi khi đang bận</strong> — bus chỉ có một đường (Chương 38, mục 38.8).</li>
<li><strong>Chỉ cập nhật <code>LastWrittenSetpoint</code> khi <code>Done</code></strong> — nếu ghi thất bại thì lần sau thử lại.</li>
</ul>
<h3>Xử lý mất kết nối</h3>
<pre><code class="language-iecst">// Theo Chương 38, mục 38.9 và Chương 35, mục 35.9
M_TempCommFault := TcErrCount &gt;= 3;

M_GlueTempFault := M_TempCommFault                          // mất truyền thông
                OR (GlueTempX10 &lt; ActiveRecipe.TempMinX10)  // ngoài dải
                OR (GlueTempX10 &gt; ActiveRecipe.TempMaxX10)
                OR TcStatusWord.X0;                          // thiết bị tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
</code></pre>
<blockquote>
<p>⚠⚠ Nhắc lại điểm quan trọng nhất: <strong>bộ điều khiển vẫn giữ nhiệt khi mất truyền thông, nhưng PLC
không còn biết nhiệt độ.</strong> Chạy tiếp trong trạng thái mù là quyết định phải nằm trong đặc tả
(Chương 23), không phải mặc định của người lập trình.</p>
</blockquote>
<hr>
<h2 id="3910-khác-bit-gia-các-hãng">39.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Quy ước địa chỉ ở chân khối lệnh</strong></td>
<td>Có hệ nhận <strong>địa chỉ khung tin</strong> (bắt đầu từ 0), có hệ nhận <strong>số hiệu <code>4xxxx</code></strong> và tự trừ. ⭐ <strong>Đây là tầng quy ước thứ ba</strong> — mục 39.4</td>
</tr>
<tr>
<td>Khối lệnh Modbus</td>
<td>Mỗi hệ một bộ; phần lớn theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code> (Chương 38)</td>
</tr>
<tr>
<td>Tự xếp hàng nhiều yêu cầu</td>
<td>⚠ Có hệ tự xếp hàng, có hệ không — <strong>đừng giả định</strong></td>
</tr>
<tr>
<td>Modbus TCP có sẵn không</td>
<td>Nhiều CPU có Ethernet nhưng ⚠ <strong>không phải CPU nào cũng có Modbus TCP</strong> — có thể cần thư viện hoặc module</td>
</tr>
<tr>
<td>Làm tớ hay chủ</td>
<td>Phần lớn PLC làm được cả hai; ⚠ cấu hình khác nhau</td>
</tr>
<tr>
<td>Số kết nối TCP đồng thời</td>
<td>Có giới hạn — kiểm nếu nối nhiều thiết bị</td>
</tr>
<tr>
<td>Ghép 32 bit</td>
<td>Một số hệ có khối chuyển đổi sẵn cho các kiểu thứ tự khác nhau; ⭐ <strong>vẫn phải xác nhận bằng giá trị đã biết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép cấu hình Modbus từ dự án cũ</strong> nếu thiết bị khác. Bản đồ thanh ghi, quy ước địa chỉ và
thứ tự word đều <strong>thuộc về thiết bị cụ thể</strong> — cùng loại cảnh báo với Chương 32 mục 32.10 và
Chương 36 mục 36.10.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3911-by-thưng-gp">39.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhầm số hiệu tài liệu với địa chỉ khung tin</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 39.1 — lỗi địa chỉ, hoặc đọc được <strong>giá trị của thanh ghi bên
cạnh</strong>.
<strong>Cách sửa:</strong> <code>40001</code> → địa chỉ <code>0</code>. Thử ba cách ở mục 39.4, rồi <strong>xác nhận bằng giá trị đã biết</strong>.</p>
<h3>🔍 BẪY 2 — Đọc được một con số rồi kết luận là đúng</h3>
<p><strong>Hiện tượng:</strong> thanh ghi bên cạnh cũng trả về một con số <strong>trông hợp lý</strong>; sai lệch chỉ lộ ra khi
giá trị thật đổi mà con số đọc về không đổi theo.
<strong>Cách sửa:</strong> ⭐ <strong>đổi giá trị trên mặt thiết bị và xem con số đọc về có đổi không</strong> (mục 39.4, bước 4).</p>
<h3>🔍 BẪY 3 — Đoán thứ tự word khi ghép 32 bit</h3>
<p><strong>Hiện tượng:</strong> giá trị vô lý — thường lớn hoặc nhỏ hơn rất nhiều lần, hoặc nhảy loạn khi giá trị thật
đổi nhẹ.
<strong>Cách sửa:</strong> xác định bằng <strong>hai giá trị đã biết khác hẳn nhau</strong> (mục 39.5).</p>
<h3>🔍 BẪY 4 — Sai mã hàm cho vùng dữ liệu</h3>
<p><strong>Hiện tượng:</strong> thiết bị từ chối, và thông báo lỗi thường chỉ nói &quot;địa chỉ không hợp lệ&quot; — dẫn bạn đi
tìm nhầm hướng.
<strong>Cách sửa:</strong> mã hàm phải khớp vùng (mục 39.3).</p>
<h3>🔍 BẪY 5 — Khai từ trạng thái là <code>INT</code></h3>
<p><strong>Hiện tượng:</strong> thấy những con số <strong>âm vô lý</strong>, trong khi thật ra mỗi bit là một cờ.
<strong>Cách sửa:</strong> kiểu <code>WORD</code> cho tập cờ (mục 39.9, Chương 11 mục 11.2).</p>
<h3>🔍 BẪY 6 — Timeout quá ngắn</h3>
<p><strong>Hiện tượng:</strong> lỗi truyền thông lẻ tẻ mà không có gì hỏng; thiết bị chỉ đang bận.
<strong>Cách sửa:</strong> timeout gấp 3–5 lần thời gian trả lời đo được (mục 39.7).</p>
<h3>🔍 BẪY 7 — Đọc từng thanh ghi bằng nhiều yêu cầu riêng</h3>
<p><strong>Hiện tượng:</strong> chu kỳ đọc chậm; bus bận không cần thiết.
<strong>Cách sửa:</strong> ⭐ <strong>đọc theo cụm</strong> các thanh ghi liền nhau (mục 39.9).</p>
<h3>🔍 BẪY 8 — Ghi tham số mỗi lần công thức được nạp</h3>
<p><strong>Hiện tượng:</strong> ⚠ mòn bộ nhớ không mất của thiết bị sau vài năm.
<strong>Cách sửa:</strong> ⭐ so với <strong>giá trị đã ghi lần trước</strong>, chỉ ghi khi thật sự đổi (mục 39.9).</p>
<h3>🔍 BẪY 9 — Tin rằng CRC bảo đảm dữ liệu đúng</h3>
<p><strong>Hiện tượng:</strong> CRC hợp lệ nhưng <strong>đọc nhầm thanh ghi</strong> hoặc <strong>diễn giải sai</strong> — không có gì báo sai.
<strong>Cách sửa:</strong> CRC bảo vệ <strong>khung</strong>, không bảo vệ <strong>ý nghĩa</strong>. Xác nhận bằng giá trị đã biết
(mục 39.7).</p>
<h3>🔍 BẪY 10 — Tin rằng Modbus TCP an toàn hơn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bất kỳ ai truy cập được mạng đều <strong>ghi được vào PLC</strong>.
<strong>Cách sửa:</strong> Modbus không có bảo mật ở bất kỳ biến thể nào. Phân vùng mạng và kiểm soát truy cập
(mục 39.6, Chương 45).</p>
<h3>🔍 BẪY 11 — Gỡ lỗi từ phía PLC trước</h3>
<p><strong>Hiện tượng:</strong> mất nhiều giờ nghi ngờ chương trình, trong khi vấn đề ở tầng vật lý hoặc ở thiết bị.
<strong>Cách sửa:</strong> ⭐ <strong>tách PLC ra trước</strong> — dùng chủ giả lập trên máy tính (mục 39.8, bước 1).</p>
<hr>
<h2 id="3912-bng-cht">39.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao Modbus phổ biến</td>
<td><strong>Mở · đơn giản · ai cũng có</strong> — không phải vì nó tốt nhất</td>
</tr>
<tr>
<td>Bốn vùng dữ liệu</td>
<td>Coil · Discrete Input · ⭐ <strong>Holding Register</strong> · Input Register</td>
</tr>
<tr>
<td>Mã hàm dùng nhiều nhất</td>
<td>⭐ <code>03</code> đọc · <code>06</code> ghi một · <code>16</code> ghi nhiều</td>
</tr>
<tr>
<td>⭐⭐ Tài liệu ghi <code>40001</code> nghĩa là</td>
<td><strong>Địa chỉ khung tin <code>0</code></strong></td>
</tr>
<tr>
<td>⭐⭐ Thiết bị báo lỗi thì làm gì trước</td>
<td><strong>Đọc mã ngoại lệ</strong> — 01 sai mã hàm · <strong>02 sai địa chỉ</strong> · 03 cấu trúc/số lượng sai</td>
</tr>
<tr>
<td>⭐ Mã 02 nói về cái gì</td>
<td>⚠ <strong>Tổ hợp địa chỉ bắt đầu VÀ số lượng</strong> — đúng địa chỉ vẫn lỗi nếu đọc quá dài</td>
</tr>
<tr>
<td>⚠ Mã 03 KHÔNG nghĩa là gì</td>
<td><strong>Không</strong> phải &quot;giá trị ngoài dải quy trình&quot; — Modbus không biết ý nghĩa giá trị</td>
</tr>
<tr>
<td>⭐ Giới hạn một lần đọc</td>
<td><strong>125 thanh ghi</strong> (ghi nhiều: 123 · đọc bit: 2000)</td>
</tr>
<tr>
<td>Ba tầng quy ước có thể lệch</td>
<td>Tài liệu thiết bị · <strong>khối lệnh PLC</strong> · khung tin thật</td>
</tr>
<tr>
<td>Đọc được một con số nghĩa là</td>
<td>⚠ <strong>Chưa chắc đúng thanh ghi</strong> — phải xác nhận bằng giá trị đã biết</td>
</tr>
<tr>
<td>⭐⭐ Ghép 32 bit</td>
<td>Modbus <strong>không quy định thứ tự word</strong> — bốn khả năng, phải <strong>thử</strong></td>
</tr>
<tr>
<td>Cách xác định thứ tự word</td>
<td><strong>Hai giá trị đã biết khác hẳn nhau</strong></td>
</tr>
<tr>
<td>Cách tránh cả bài toán 32 bit</td>
<td>Dùng <strong>đơn vị nguyên nhỏ</strong> nếu thiết bị cho phép</td>
</tr>
<tr>
<td>RTU và TCP khác nhau ở</td>
<td>Tầng vật lý và cách địa chỉ — ⭐ <strong>mô hình dữ liệu giống hệt</strong></td>
</tr>
<tr>
<td>⚠ Modbus TCP có an toàn hơn không</td>
<td>❌ <strong>Không</strong> — không xác thực, không mã hoá</td>
</tr>
<tr>
<td>CRC bảo vệ gì</td>
<td><strong>Tính toàn vẹn của khung</strong>, ⚠ không bảo vệ <strong>ý nghĩa</strong></td>
</tr>
<tr>
<td>Timeout đặt bao nhiêu</td>
<td><strong>3–5 lần</strong> thời gian trả lời đo được</td>
</tr>
<tr>
<td>Kết luận mất kết nối sau</td>
<td><strong>Ba lần lỗi liên tiếp</strong> (Chương 38)</td>
</tr>
<tr>
<td>Đọc nhiều thanh ghi</td>
<td>⭐ <strong>Một yêu cầu theo cụm</strong>, không nhiều yêu cầu riêng</td>
</tr>
<tr>
<td>Ghi tham số vào thiết bị</td>
<td>⭐ <strong>Chỉ khi giá trị đổi</strong> — so với lần ghi trước</td>
</tr>
<tr>
<td>Từ trạng thái khai kiểu</td>
<td>⚠ <strong><code>WORD</code></strong>, không phải <code>INT</code></td>
</tr>
<tr>
<td>Bước gỡ lỗi đầu tiên</td>
<td>⭐ <strong>Tách PLC ra</strong> — chủ giả lập trên máy tính</td>
</tr>
<tr>
<td>⚠⚠ Modbus cho tín hiệu an toàn</td>
<td>❌ <strong>Không bao giờ</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3913-t-kim">39.13 Tự kiểm</h2>
<ol>
<li>Nêu ba lý do Modbus phổ biến. Lý do nào <strong>không</strong> nằm trong danh sách đó?</li>
<li>Kể bốn vùng dữ liệu Modbus, phân biệt theo kích thước và quyền ghi. Vùng nào dùng nhiều nhất trong
thực tế?</li>
<li>⭐⭐ Tài liệu ghi &quot;thanh ghi 40010&quot;. Địa chỉ nào phải gửi trong khung tin? Nêu ba cách thử khi tài
liệu không rõ.</li>
<li>⭐ Bạn đọc được một con số từ thanh ghi. Vì sao đó <strong>chưa đủ</strong> để kết luận đã đọc đúng? Cách xác
nhận là gì?</li>
<li>⭐⭐ Vì sao ghép 32 bit từ hai thanh ghi Modbus lại là bẫy? Nêu bốn khả năng và cách xác định.</li>
<li>Cách nào <strong>tránh được hẳn</strong> bài toán 32 bit, và nó liên hệ với chương nào?</li>
<li>Modbus RTU và TCP khác nhau ở những điểm nào? Điểm nào <strong>giống hệt</strong> nhau?</li>
<li>⚠ Modbus TCP có an toàn hơn Modbus RTU không? Vì sao?</li>
<li>⭐ CRC bắt được gì và <strong>không</strong> bắt được gì? Nêu hai tình huống CRC hợp lệ nhưng dữ liệu vô nghĩa.</li>
<li>Timeout quá ngắn và quá dài mỗi cái gây vấn đề gì?</li>
<li>⭐ Nêu bước đầu tiên khi gỡ lỗi một liên kết Modbus, và vì sao nó tiết kiệm nhiều thời gian nhất.</li>
<li>Vì sao nên đọc <strong>theo cụm</strong> thay vì từng thanh ghi riêng? Điều kiện là gì?</li>
<li>Vì sao <strong>không</strong> được ghi điểm đặt mỗi lần công thức được nạp?</li>
<li>⚠ Từ trạng thái của thiết bị phải khai kiểu gì, và khai nhầm thì triệu chứng là gì?</li>
</ol>
<blockquote>
<p>Câu 3, 4, 5, 9 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: <strong>đọc được một con số
không có nghĩa là đọc đúng — và Modbus không có gì nói cho bạn biết bạn đang đọc nhầm.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 40 — <strong>Mạng Ethernet công nghiệp</strong>. Modbus cho bạn mẫu số chung. Chương sau về các mạng chuyên
dụng — PROFINET, EtherNet/IP, EtherCAT — nhanh hơn, xác định thời gian hơn, và là thứ nối servo drive
của DP-01 với PLC.</p>
<h3>Nguồn tham khảo chương 39</h3>
<ul>
<li><strong>Đặc tả Modbus</strong> — <em>Modbus Application Protocol Specification</em> và <em>Modbus over Serial Line
Specification</em>, công bố công khai bởi tổ chức quản lý chuẩn. ⭐ Đây là tài liệu gốc, <strong>miễn phí và
đáng đọc</strong> — nó ngắn hơn nhiều so với đa số đặc tả giao thức.</li>
<li>IEC 61158 / IEC 61784 — <em>Industrial communication networks</em>: Modbus nằm trong bộ tiêu chuẩn này.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu thiết bị tớ</strong> — dùng cho ⚠ <strong>bản đồ thanh ghi</strong>, quy ước địa chỉ, ⚠ <strong>thứ tự word cho
giá trị 32 bit</strong>, đơn vị của từng thanh ghi, và ⚠ <strong>giới hạn số lần ghi</strong>.</li>
<li><strong>Tài liệu khối lệnh Modbus</strong> của hệ PLC đang dùng — dùng cho ⚠ <strong>quy ước địa chỉ ở chân khối</strong>,
vốn là tầng quy ước thứ ba có thể lệch (mục 39.4).</li>
<li>Số liệu đã chốt của DP-01 — Phụ lục J §J.1.</li>
</ul>
<blockquote>
<p>⚡ Bản đồ thanh ghi ở mục 39.9 là <strong>ví dụ minh hoạ cấu trúc</strong>, không phải bản đồ của một thiết bị
có thật. Bản đồ thật <strong>luôn</strong> phải lấy từ tài liệu của đúng model bạn dùng — và ⚠ nó có thể khác
nhau giữa các phiên bản firmware của cùng một model.</p>
<p>⚠ Quy ước tiền tố <code>0xxxx</code>/<code>1xxxx</code>/<code>3xxxx</code>/<code>4xxxx</code> ở mục 39.4 là <strong>quy ước truyền thống</strong> rất phổ
biến nhưng <strong>không nằm trong đặc tả Modbus</strong>. Nhiều tài liệu hiện đại ghi thẳng địa chỉ khung tin.
Đó chính là lý do phải <strong>thử và xác nhận</strong> thay vì tin vào một quy ước duy nhất.</p>
</blockquote>
<!-- SECTION: ch40_ethernet_cong_nghiep -->
<hr>
<h1 id="chương-40-ethernet-công-nghip-ba-h-chn-th-nào">Chương 40 — Ethernet công nghiệp: ba họ, chọn thế nào</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="401-bài-toán-mng-chy-tt-servo-git">40.1 Bài toán: mạng chạy tốt, servo giật</h2>
<p>Gantry của DP-01 nối với ba servo drive qua Ethernet công nghiệp. Cùng cáp mạng đó, người ta nối thêm
màn hình vận hành và một máy tính để tải dữ liệu sản xuất — <strong>tiết kiệm được một bộ chuyển mạch</strong>.</p>
<p>Máy chạy tốt. Cho tới khi ai đó tải một tệp lớn từ máy tính đó.</p>
<p>Trong lúc tải, gantry <strong>giật nhẹ</strong> ở vài điểm trên đường keo. Đường keo có chỗ dày chỗ mỏng. Sau khi
tải xong, mọi thứ trở lại bình thường.</p>
<p>Không có báo lỗi nào. Mạng &quot;chạy tốt&quot; theo mọi nghĩa thông thường: không mất gói, không lỗi.</p>
<p>Nguyên nhân: lưu lượng tải tệp <strong>chen vào giữa</strong> các gói điều khiển servo. Với dữ liệu văn phòng, trễ
vài mili-giây không ai để ý. Với vòng điều khiển vị trí chạy chu kỳ 1 ms, trễ đó là <strong>thiếu một chu
kỳ lệnh</strong>.</p>
<p>Chương này về việc chọn đúng họ mạng cho đúng việc — và về lý do &quot;cũng là Ethernet cả&quot; là một câu
nguy hiểm.</p>
<hr>
<h2 id="402-ethernet-công-nghip-khác-ethernet-văn-phòng-đâu">40.2 Ethernet công nghiệp khác Ethernet văn phòng ở đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ethernet văn phòng</th>
<th>Ethernet công nghiệp</th>
</tr>
</thead>
<tbody><tr>
<td>Ưu tiên</td>
<td><strong>Thông lượng</strong> — truyền nhiều dữ liệu</td>
<td>⭐ <strong>Tính xác định thời gian</strong> — gói tới đúng lúc</td>
</tr>
<tr>
<td>Trễ vài chục ms</td>
<td>Không ai để ý</td>
<td>⚠ Có thể làm hỏng chuyển động</td>
</tr>
<tr>
<td>Đầu nối</td>
<td>RJ45 thường</td>
<td>M12, hoặc RJ45 có vỏ chống bụi/nước</td>
</tr>
<tr>
<td>Cáp</td>
<td>Loại thường</td>
<td>Chịu dầu, chịu rung, chịu nhiễu</td>
</tr>
<tr>
<td>Chuyển mạch</td>
<td>Bất kỳ</td>
<td>⭐ Loại công nghiệp, thường <strong>quản lý được</strong></td>
</tr>
<tr>
<td>Chịu nhiễu</td>
<td>Môi trường sạch</td>
<td>⚠ Cạnh biến tần và cáp động lực (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Khác biệt cốt lõi không phải tốc độ — mà là &quot;gói tới đúng lúc hay không&quot;.</strong>
Đây là cùng khái niệm <strong>tính tất định</strong> ở Chương 2 mục 2.2, áp cho mạng. Một mạng nhanh mà thỉnh
thoảng trễ thì tệ hơn một mạng chậm mà đều đặn.</p>
</blockquote>
<hr>
<h2 id="403-ba-h-giao-thc">40.3 ⭐ Ba họ giao thức</h2>
<p>Đây là cách phân loại hữu ích nhất khi chọn, vì nó bám theo <strong>cách giao thức xử lý thời gian</strong>.</p>
<h3>Họ 1 — Chạy trên TCP/IP thường</h3>
<p><strong>Ví dụ:</strong> EtherNet/IP, PROFINET RT, Modbus TCP (Chương 39).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td>Khoảng <strong>mili-giây</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>⭐ Chuyển mạch Ethernet thường dùng được; nên dùng loại <strong>quản lý được</strong></td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⭐ <strong>Sống chung được</strong> với lưu lượng khác — nhưng ⚠ xem mục 40.1</td>
</tr>
<tr>
<td>Đồng bộ thời gian</td>
<td>Một số dùng giao thức đồng bộ đồng hồ khi cần</td>
</tr>
<tr>
<td>Hợp với</td>
<td>I/O phân tán, biến tần, màn hình vận hành, trao đổi với hệ thống trên</td>
</tr>
<tr>
<td>⚠ Không hợp với</td>
<td>Chuyển động phối hợp nhiều trục</td>
</tr>
</tbody></table></div>
<h3>Họ 2 — Hỏi–đáp đồng bộ</h3>
<p><strong>Ví dụ:</strong> PROFINET IRT, POWERLINK.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td><strong>100 µs – 1 ms</strong></td>
</tr>
<tr>
<td>Cơ chế</td>
<td>⭐ Chia thời gian thành <strong>khe cố định</strong> — mỗi thiết bị nói trong khe của mình, <strong>không bao giờ va chạm</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>⚠ <strong>Thiết bị chuyên dụng</strong> — chuyển mạch thường không dùng được</td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⚠⚠ <strong>Không</strong> — chia sẻ phá vỡ chính cơ chế đảm bảo thời gian</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Chuyển động phối hợp, điều khiển đồng bộ nhiều trục</td>
</tr>
</tbody></table></div>
<h3>Họ 3 — Xử lý gói trên đường đi</h3>
<p><strong>Ví dụ:</strong> EtherCAT.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td>⭐ <strong>Rất ngắn</strong> — dưới 100 µs với nhiều trục</td>
</tr>
<tr>
<td>Cơ chế</td>
<td>⭐ Một gói <strong>đi xuyên qua</strong> tất cả thiết bị; mỗi thiết bị <strong>đọc và ghi ngay khi gói chạy qua</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>Nối chuỗi <em>(daisy chain)</em>; thiết bị có mạch xử lý chuyên dụng</td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⚠ Không cho lưu lượng thường</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Nhiều trục, chu kỳ rất ngắn, hệ có nhiều điểm I/O nhanh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách hình dung họ 3:</strong> thay vì gửi thư riêng cho từng người rồi chờ từng người trả lời, một tờ
giấy chạy qua bàn tất cả mọi người — ai cần thì đọc phần của mình và điền phần của mình <strong>ngay khi
nó lướt qua</strong>. Một vòng là xong tất cả.</p>
<p>Đó là lý do nó nhanh hơn hẳn: <strong>không có thời gian chờ trả lời</strong>.</p>
</blockquote>
<h3>Bảng so sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Họ 1 — TCP/IP thường</th>
<th>Họ 2 — đồng bộ khe</th>
<th>Họ 3 — xử lý trên đường đi</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ điển hình</td>
<td>ms</td>
<td>100 µs – 1 ms</td>
<td>⭐ &lt; 100 µs</td>
</tr>
<tr>
<td>Chuyển mạch thường</td>
<td>⭐ Dùng được</td>
<td>❌ Không</td>
<td>❌ Không</td>
</tr>
<tr>
<td>Chia sẻ với lưu lượng khác</td>
<td>⭐ Được (có điều kiện)</td>
<td>❌ Không</td>
<td>❌ Không</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Sao, cây</td>
<td>Sao</td>
<td>Chuỗi</td>
</tr>
<tr>
<td>Chi phí hạ tầng</td>
<td>⭐ Thấp</td>
<td>Cao</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Hợp với chuyển động phối hợp</td>
<td>❌</td>
<td>✅</td>
<td>⭐ ✅</td>
</tr>
<tr>
<td>Hợp với I/O và thiết bị chung</td>
<td>⭐ ✅</td>
<td>✅</td>
<td>✅</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="404-cũng-là-ethernet-c-câu-nguy-him">40.4 ⚠ &quot;Cũng là Ethernet cả&quot; — câu nguy hiểm</h2>
<p>Ba họ trên <strong>đều dùng cáp Ethernet và đầu nối RJ45</strong>. Nhìn bề ngoài giống hệt nhau. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiểu nhầm</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Cắm vào chuyển mạch nào cũng được&quot;</td>
<td>⚠ Họ 2 và 3 cần <strong>thiết bị chuyên dụng</strong></td>
</tr>
<tr>
<td>&quot;Nối chung với mạng văn phòng cho tiện&quot;</td>
<td>⚠⚠ Đúng cỗ máy ở mục 40.1 — và còn là lỗ hổng an ninh (Chương 45)</td>
</tr>
<tr>
<td>&quot;Thiết bị nào cắm vào cũng chạy&quot;</td>
<td>⚠ Mỗi họ có giao thức riêng; cắm vật lý được ≠ nói chuyện được</td>
</tr>
<tr>
<td>&quot;Mạng nhanh thì chuyển động mượt&quot;</td>
<td>⚠ <strong>Tính xác định</strong> quan trọng hơn tốc độ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc: đừng trộn lưu lượng điều khiển với lưu lượng dữ liệu trên cùng một đường.</strong></p>
<p>Với họ 2 và 3 thì đây là <strong>yêu cầu kỹ thuật</strong> — trộn vào là phá cơ chế đảm bảo thời gian.</p>
<p>Với họ 1 thì trộn được về mặt kỹ thuật, nhưng ⚠ <strong>vẫn nên tách</strong> vì hai lý do: tránh cỗ máy ở
mục 40.1, và vì an ninh mạng (Chương 45).</p>
</blockquote>
<hr>
<h2 id="405-chn-mng-nào">40.5 Chọn mạng nào</h2>
<p>Đừng chọn theo &quot;cái nào tốt nhất&quot;. Đi theo bốn câu hỏi, và thường chỉ còn một, hai lựa chọn thật.</p>
<blockquote>
<p><strong>1. Hệ PLC của bạn hỗ trợ mạng nào?</strong>
⭐ Câu này thường quyết định tất cả. Mỗi hãng PLC có mạng &quot;quê nhà&quot; của mình — dùng nó thì mọi thứ
tích hợp sẵn; dùng mạng khác thì phải thêm module và thêm công cấu hình.</p>
<p><strong>2. Có chuyển động phối hợp không?</strong>
Có → họ 2 hoặc 3. Không → họ 1 là đủ và rẻ hơn nhiều.</p>
<p><strong>3. Thiết bị bạn cần mua có hỗ trợ mạng đó không?</strong>
⚠ Kiểm <strong>trước khi chốt</strong>. Không phải biến tần, servo drive, cụm I/O nào cũng có bản cho mọi mạng.</p>
<p><strong>4. Đội bảo trì và nhà máy đã quen mạng nào?</strong>
⭐ Cùng câu hỏi với Chương 13 tiêu chí 7 và Chương 20 mục 20.6 — và nó thường thắng các câu trên.</p>
</blockquote>
<h3>Ví dụ áp cho DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Mạng</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Servo drive (3 trục, phối hợp XY)</td>
<td>⭐ <strong>Họ 2 hoặc 3</strong></td>
<td>Nội suy đường thẳng cần đồng bộ (Chương 37, mục 37.7)</td>
</tr>
<tr>
<td>Màn hình vận hành</td>
<td>Họ 1</td>
<td>Dữ liệu đổi chậm, không cần xác định thời gian</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td>Họ 1</td>
<td>Vài bản tin mỗi board</td>
</tr>
<tr>
<td>Hệ thống trên (MES)</td>
<td>Họ 1</td>
<td>Chương 42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt độ</td>
<td>RS-485 (Chương 38)</td>
<td>Không cần Ethernet</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hai mạng tách biệt là thiết kế bình thường và nên làm</strong>: một mạng chuyển động cho servo, một
mạng chung cho phần còn lại. PLC có cổng cho cả hai (hoặc thêm module).</p>
<p>Đây chính là cách tránh cỗ máy ở mục 40.1.</p>
</blockquote>
<hr>
<h2 id="406-cu-trúc-mng-và-h-tng">40.6 Cấu trúc mạng và hạ tầng</h2>
<h3>Ba cấu trúc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấu trúc</th>
<th>Hình</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sao</strong> <em>(star)</em></td>
<td>Mọi thiết bị nối về một chuyển mạch</td>
<td>⭐ Hỏng một nhánh không ảnh hưởng nhánh khác; ⚠ chuyển mạch là điểm hỏng chung</td>
</tr>
<tr>
<td><strong>Chuỗi</strong> <em>(daisy chain / line)</em></td>
<td>Nối tiếp qua từng thiết bị</td>
<td>⭐ Ít dây; ⚠ <strong>đứt một chỗ là mất phần phía sau</strong></td>
</tr>
<tr>
<td><strong>Vòng</strong> <em>(ring)</em></td>
<td>Chuỗi khép kín</td>
<td>⭐ Đứt một chỗ vẫn chạy; cần giao thức hỗ trợ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chuỗi rất phổ biến với EtherCAT và với cụm I/O phân tán</strong> vì nó tiết kiệm dây trên máy dài. Cái
giá: một đầu nối lỏng ở giữa làm <strong>mất mọi thiết bị phía sau</strong> — và triệu chứng chỉ vào đúng vị trí
đứt, không vào thiết bị hỏng.</p>
</blockquote>
<h3>Chuyển mạch — quản lý được hay không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Không quản lý</th>
<th>⭐ Quản lý được</th>
</tr>
</thead>
<tbody><tr>
<td>Cấu hình</td>
<td>Không có</td>
<td>Có giao diện cấu hình</td>
</tr>
<tr>
<td>⭐ Ưu tiên lưu lượng <em>(QoS)</em></td>
<td>❌</td>
<td>✅ — gói điều khiển đi trước</td>
</tr>
<tr>
<td>Phân vùng <em>(VLAN)</em></td>
<td>❌</td>
<td>✅ — tách lưu lượng (Chương 45)</td>
</tr>
<tr>
<td>⭐ Chẩn đoán</td>
<td>❌ Chỉ có đèn</td>
<td>✅ <strong>Đếm lỗi từng cổng, thấy cổng nào có vấn đề</strong></td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp</td>
<td>Cao hơn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;chẩn đoán&quot; thường là lý do đáng giá nhất để mua loại quản lý được.</strong>
Một cổng có nhiều lỗi khung là dấu hiệu cáp hỏng hoặc đầu nối lỏng — và chuyển mạch quản lý được
<strong>chỉ thẳng vào cổng đó</strong>. Không có nó, bạn phải rút từng dây để thử (Chương 51).</p>
</blockquote>
<h3>⚠ Đi dây và chống nhiễu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách xa cáp động lực</strong></td>
<td>Biến tần là nguồn nhiễu mạnh nhất (Chương 36, mục 36.7)</td>
</tr>
<tr>
<td>Dùng cáp công nghiệp</td>
<td>Chịu dầu, chịu rung, chịu uốn nếu đi trong xích cáp</td>
</tr>
<tr>
<td>⚠ <strong>Cáp trong xích cáp phải là loại chịu uốn</strong></td>
<td>Cáp thường <strong>gãy lõi</strong> sau vài trăm nghìn lần uốn — hỏng chập chờn rất khó tìm</td>
</tr>
<tr>
<td>Đầu nối chắc chắn</td>
<td>RJ45 thường dễ lỏng do rung; M12 chắc hơn</td>
</tr>
<tr>
<td>⚠ Chiều dài đoạn tối đa</td>
<td>Có giới hạn; vượt thì cần chuyển mạch trung gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cáp mạng gãy lõi do uốn là một trong những lỗi khó chẩn đoán nhất trên máy.</strong>
Triệu chứng: mất kết nối <strong>ngẫu nhiên</strong>, thường khi cơ cấu ở một tư thế nhất định. Nó không hỏng
hẳn, nên đo thông mạch tĩnh vẫn thấy tốt.</p>
<p>Cách xác nhận: <strong>lắc nhẹ cáp trong lúc theo dõi bộ đếm lỗi</strong> trên chuyển mạch quản lý được, hoặc
dùng máy kiểm tra cáp mạng (Chương 51).</p>
</blockquote>
<hr>
<h3>⭐⭐ Hai thứ chuyển mạch phải làm mà &quot;cắm là chạy&quot; không cho bạn</h3>
<p>Bảng trên nói chuyển mạch quản lý được hơn ở QoS, VLAN và chẩn đoán. Còn <strong>hai chức năng nữa</strong> mà
thiếu chúng thì mạng công nghiệp <strong>hỏng theo cách rất khó hiểu</strong>.</p>
<p><strong>Một — lọc gói multicast (IGMP snooping)</strong></p>
<p>Một số họ giao thức công nghiệp gửi dữ liệu I/O bằng <strong>multicast</strong> — một gói, nhiều người nhận.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chuyển mạch</th>
<th>Làm gì với gói multicast</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không hỗ trợ IGMP snooping</td>
<td>⭐ <strong>Phát ra MỌI cổng</strong> — như quảng bá</td>
</tr>
<tr>
<td>⭐ Có IGMP snooping</td>
<td>Chỉ gửi tới cổng có thiết bị <strong>thật sự đăng ký nhận</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hệ quả khi thiếu: mọi thiết bị trên mạng nhận lưu lượng của mọi thiết bị khác.</strong></p>
<p>Một HMI nhỏ hay một cảm biến sẽ phải xử lý — rồi vứt bỏ — hàng nghìn gói mỗi giây không liên quan
tới nó. ⭐ Triệu chứng: thiết bị yếu <strong>phản hồi chậm hoặc rớt mạng</strong>, trong khi thiết bị mạnh vẫn
bình thường. ⚠ Càng thêm thiết bị vào mạng thì càng nặng — nên nó <strong>xuất hiện muộn</strong>, sau khi máy
đã chạy một thời gian.</p>
<p>⭐ <strong>Kiểm khi chọn thiết bị:</strong> hỏi thẳng <em>&quot;chuyển mạch này có IGMP snooping không?&quot;</em> — và bật nó lên.</p>
</blockquote>
<p><strong>Hai — xử lý vòng lặp mạng</strong></p>
<p>Cấu trúc <strong>vòng</strong> ở bảng trên cho khả năng chịu đứt một chỗ. ⭐ Nhưng một vòng Ethernet <strong>không có
giao thức quản lý</strong> thì không phải dự phòng — nó là <strong>một sự cố</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Vòng <strong>không có giao thức</strong></td>
<td>Gói quảng bá chạy vòng <strong>vô tận</strong>, nhân lên → ⭐ <strong>mạng chết hoàn toàn</strong></td>
</tr>
<tr>
<td>⭐ Vòng <strong>có giao thức dự phòng</strong></td>
<td>Một đoạn được <strong>chặn có chủ ý</strong>; đứt chỗ khác thì nó mở ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây cũng là điều xảy ra khi ai đó vô tình cắm hai cổng của cùng một chuyển mạch vào nhau</strong> —
một sai sót mất hai giây, và <strong>cả mạng ngừng hoạt động</strong>, kể cả phần không liên quan.</p>
<p>⭐ Triệu chứng đặc trưng: <strong>mọi đèn cổng nháy điên loạn cùng lúc</strong>, mất toàn bộ liên lạc, và ⚠
<strong>rút một sợi cáp ra thì mọi thứ trở lại bình thường ngay</strong>.</p>
<p>⭐ Có nhiều họ giao thức xử lý việc này — loại chuẩn hoá rộng dựa trên <strong>cây khung</strong> <em>(spanning
tree)</em>, và các giao thức vòng chuyên dụng cho mạng công nghiệp có thời gian phục hồi nhanh hơn
nhiều. ⚠ <strong>Chúng không tự có</strong> — phải chọn chuyển mạch hỗ trợ và <strong>cấu hình</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả hai: chúng biến &quot;cắm dây là chạy&quot; thành &quot;cắm dây rồi cấu hình&quot;.</strong></p>
<p>⚠ Và cả hai đều hỏng theo kiểu <strong>không lộ ra ngay</strong> — mạng chạy tốt lúc nghiệm thu với ít thiết bị,
rồi xấu dần khi máy được mở rộng. Đây đúng loại lỗi mà Chương 49 gọi là <em>&quot;lỗi do lắp đặt không
giống lỗi lắp đặt&quot;</em>.</p>
</blockquote>
<p><em>(Đối chiếu: tài liệu EtherNet/IP của Inovance H5U và InoProShop — nêu yêu cầu chuyển mạch hỗ trợ
IGMP Snooping để lọc gói multicast không liên quan; Rockwell — A Resilient Converged Plantwide
Ethernet Architecture, phần các giao thức dự phòng cho cấu trúc vòng và sao.)</em></p>
<hr>
<h2 id="407-đa-ch-và-cu-hình">40.7 Địa chỉ và cấu hình</h2>
<h3>Địa chỉ IP</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tĩnh</strong> <em>(static)</em></td>
<td>Đặt cố định cho từng thiết bị</td>
<td>⭐ <strong>Mặc định cho máy công nghiệp</strong></td>
</tr>
<tr>
<td>Động <em>(DHCP)</em></td>
<td>Máy chủ cấp khi thiết bị khởi động</td>
<td>⚠ Hiếm dùng cho thiết bị điều khiển</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Dùng địa chỉ tĩnh cho thiết bị điều khiển.</strong>
Với địa chỉ động, thiết bị có thể nhận <strong>địa chỉ khác</strong> sau khi mất điện — và PLC đang tìm địa chỉ
cũ sẽ không thấy nó. Máy dừng vì một lý do không liên quan gì tới máy.</p>
<p>Ngoại lệ hợp lý: máy tính của kỹ sư nối tạm vào để lập trình.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Lập sơ đồ địa chỉ và dán trong tủ.</strong> Sáu tháng sau, khi cần thêm một thiết bị, bạn phải biết
địa chỉ nào đã dùng. Đây là tài liệu bàn giao (Chương 52).</p>
</blockquote>
<h3>Tệp mô tả thiết bị</h3>
<p>Mỗi họ mạng có định dạng tệp riêng mô tả thiết bị cho công cụ cấu hình — tương tự tệp IODD của
IO-Link (Chương 12, mục 12.6).</p>
<blockquote>
<p>⚠ <strong>Tệp mô tả thiết bị phải được lưu cùng dự án</strong> (Chương 54). Không có nó, mở lại dự án sau ba năm
có thể không cấu hình được thiết bị — và tệp cho đời sản phẩm cũ có thể không còn tải được.</p>
</blockquote>
<hr>
<h2 id="408-chn-đoán-mng-t-trong-chương-trình">40.8 ⭐ Chẩn đoán mạng từ trong chương trình</h2>
<p>Mạng hỏng là một trạng thái phải xử lý, giống mất truyền thông nối tiếp (Chương 38, mục 38.9).</p>
<h3>Ba mức thông tin</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Đọc được gì</th>
<th>Dùng để</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trạng thái liên kết</strong></td>
<td>Cổng có tín hiệu vật lý không</td>
<td>Phát hiện đứt cáp, rút dây</td>
</tr>
<tr>
<td>⭐ <strong>Trạng thái thiết bị</strong></td>
<td>Từng thiết bị còn trao đổi dữ liệu không</td>
<td>⭐ Điều kiện cho phép chạy</td>
</tr>
<tr>
<td><strong>Chất lượng</strong></td>
<td>Số gói lỗi, số lần mất gói</td>
<td>Cảnh báo sớm cáp xuống cấp</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ⭐ Mất một cụm I/O phân tán → mọi ngõ vào của cụm đó VÔ NGHĨA
IF NOT M_RemoteIo1Ok THEN
    M_AnyFault := TRUE;
    M_FaultCode := 501;             // mã riêng — nói rõ SAI Ở ĐÂU
    // ⚠ KHÔNG dùng giá trị ngõ vào của cụm này cho bất kỳ quyết định nào
END_IF;

// Mất một servo drive
IF NOT M_DriveXOk OR NOT M_DriveYOk OR NOT M_DriveZOk THEN
    M_AxisFault := TRUE;
    M_CanStart  := FALSE;
END_IF;

// ⭐ Chất lượng xuống cấp — mức &quot;cảnh báo, vẫn chạy&quot; (Chương 48, mục 48.6)
IF NetErrorCount &gt; BaselineErrCount + 100 THEN
    M_NetQualityWarn := TRUE;       // cáp có thể đang xuống cấp
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mất một cụm I/O phân tán KHÔNG có nghĩa là mọi ngõ vào của nó bằng 0.</strong>
Nó có nghĩa là bạn <strong>không biết</strong> chúng bằng bao nhiêu. Nếu chương trình đọc chúng như bình thường,
nó sẽ hiểu &quot;không có board&quot;, &quot;cửa mở&quot;, &quot;chưa tới vị trí&quot; — tuỳ tín hiệu, và tuỳ hệ.</p>
<p>Đây là cùng nguyên tắc với Chương 31 mục 31.3 và Chương 38 mục 38.9: <strong>mất phép đo phải được xử lý
tường minh, không được im lặng dùng giá trị mặc định.</strong></p>
</blockquote>
<blockquote>
<p>💡 <strong>Ghi số lỗi mạng lúc nghiệm thu làm mốc</strong> (Chương 52), giống dòng động cơ ở Chương 36 mục 36.8.
Số lỗi hôm nay chỉ có nghĩa khi có cái để so.</p>
</blockquote>
<hr>
<h2 id="409-trên-máy-mu-dp-01">40.9 Trên máy mẫu DP-01</h2>
<h3>Hai mạng tách biệt</h3>
<pre><code class="language-text">   ┌─────────────────────────────────────────────────────────┐
   │                        PLC                              │
   │   cổng mạng chuyển động        cổng mạng chung          │
   └──────────┬──────────────────────────┬───────────────────┘
              │                          │
      ┌───────┴────────┐         ┌───────┴────────┐
      │  MẠNG CHUYỂN   │         │  MẠNG CHUNG    │
      │     ĐỘNG       │         │   (họ 1)       │
      │   (họ 2 / 3)   │         │                │
      ├─ Drive X       │         ├─ Màn hình vận hành
      ├─ Drive Y       │         ├─ Đầu đọc mã 2D
      └─ Drive Z       │         ├─ Cụm I/O phân tán (nếu có)
                                 └─ Tới hệ thống trên ──► (qua tường lửa, Ch.45)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách hai mạng</strong></td>
<td>Lưu lượng tải dữ liệu không chen vào điều khiển servo — đúng bài học mục 40.1</td>
</tr>
<tr>
<td>Địa chỉ <strong>tĩnh</strong> cho mọi thiết bị</td>
<td>Mục 40.7</td>
</tr>
<tr>
<td>Chuyển mạch <strong>quản lý được</strong> cho mạng chung</td>
<td>⭐ Chẩn đoán từng cổng (mục 40.6)</td>
</tr>
<tr>
<td>Cáp trong xích cáp gantry là <strong>loại chịu uốn</strong></td>
<td>⚠ Gantry chuyển động liên tục — mục 40.6</td>
</tr>
<tr>
<td>Tới hệ thống trên <strong>qua tường lửa</strong></td>
<td>Chương 45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cáp mạng đi theo gantry là điểm yếu cơ khí đáng chú ý của DP-01.</strong>
Gantry chạy mỗi board, 300 board/giờ — cáp uốn hàng trăm nghìn lần mỗi tháng. Dùng cáp thường ở đây
là bảo đảm một sự cố chập chờn trong vòng một năm, và nó sẽ rất khó chẩn đoán.</p>
<p>Đây là cùng loại phép tính với tuổi thọ rơ-le ở Chương 9 mục 9.3: <strong>đếm số lần, rồi so với tuổi thọ
ghi trong datasheet.</strong></p>
</blockquote>
<h3>Điều kiện cho phép chạy — bổ sung từ mạng</h3>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // Chương 37
          AND M_DriveXOk AND M_DriveYOk AND M_DriveZOk    // ⭐ mạng chuyển động
          AND M_ScannerCommOk            // Chương 42
          AND NOT M_GlueTempFault        // Chương 39
          AND M_RecipeLoaded             // Chương 29
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<blockquote>
<p>⭐ Danh sách này đã dài dần qua các chương, và đó là điều đúng: <strong>mỗi hệ thống con thêm một điều
kiện, và mỗi điều kiện viết rõ ràng để người vận hành thấy được cái nào đang thiếu</strong> (Chương 24,
mục 24.7).</p>
</blockquote>
<hr>
<h2 id="4010-khác-bit-gia-các-hãng">40.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Mạng &quot;quê nhà&quot;</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td><strong>PROFINET</strong> (RT và IRT)</td>
<td>Tích hợp sâu; IRT cho chuyển động</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td><strong>EtherNet/IP</strong></td>
<td>Tích hợp sâu với dòng Logix</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td><strong>EtherCAT</strong></td>
<td>Chu kỳ rất ngắn; nhiều hãng khác cũng hỗ trợ</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td><strong>CC-Link IE</strong></td>
<td>Phổ biến ở máy châu Á</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>EtherCAT, EtherNet/IP</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>Trung lập</td>
<td><strong>Modbus TCP</strong></td>
<td>⭐ Gần như mọi hệ đều có — mẫu số chung (Chương 39)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dùng mạng quê nhà thì dễ hơn nhiều</strong></td>
<td>Cấu hình tích hợp trong phần mềm lập trình; thiết bị nhận diện tự động</td>
</tr>
<tr>
<td>⚠ Dùng mạng khác</td>
<td>Thường được, nhưng cần module thêm và nhiều công cấu hình hơn</td>
</tr>
<tr>
<td>Thiết bị đa giao thức</td>
<td>⭐ Nhiều biến tần và cụm I/O có bản cho nhiều mạng — <strong>kiểm mã sản phẩm</strong></td>
</tr>
<tr>
<td>⚠ Cùng tên chưa chắc tương thích</td>
<td>Ví dụ PROFINET RT và IRT <strong>khác nhau về hạ tầng</strong> — kiểm kỹ</td>
</tr>
<tr>
<td>Công cụ chẩn đoán</td>
<td>Mỗi hãng có công cụ riêng; ⭐ học dùng nó <strong>trước khi</strong> cần nó lúc 2 giờ sáng</td>
</tr>
</tbody></table></div>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="4011-by-thưng-gp">40.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Trộn lưu lượng điều khiển với dữ liệu</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 40.1 — chuyển động giật khi có ai tải dữ liệu; <strong>không có báo lỗi
nào</strong>, và triệu chứng biến mất khi thử lại.
<strong>Cách sửa:</strong> tách mạng chuyển động khỏi mạng dữ liệu (mục 40.4, 40.9).</p>
<h3>🔍 BẪY 2 — Dùng chuyển mạch thường cho họ 2 hoặc 3</h3>
<p><strong>Hiện tượng:</strong> hoặc không hoạt động, hoặc hoạt động <strong>không ổn định theo cách khó hiểu</strong>.
<strong>Cách sửa:</strong> họ 2 và 3 cần hạ tầng chuyên dụng (mục 40.3).</p>
<h3>🔍 BẪY 3 — Dùng địa chỉ động cho thiết bị điều khiển</h3>
<p><strong>Hiện tượng:</strong> sau mất điện, một thiết bị nhận địa chỉ khác và PLC <strong>không thấy nó</strong>. Máy dừng vì lý
do không liên quan gì tới máy.
<strong>Cách sửa:</strong> địa chỉ tĩnh; lập sơ đồ và dán trong tủ (mục 40.7).</p>
<h3>🔍 BẪY 4 — Cáp thường trong xích cáp</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất kết nối <strong>ngẫu nhiên</strong> sau vài tháng, thường khi cơ cấu ở một tư thế nhất định.
Đo thông mạch tĩnh vẫn tốt.
<strong>Cách sửa:</strong> cáp <strong>chịu uốn</strong> cho mọi chỗ chuyển động; xác nhận bằng cách lắc cáp trong lúc theo dõi
bộ đếm lỗi (mục 40.6).</p>
<h3>🔍 BẪY 5 — Dùng giá trị ngõ vào của cụm I/O đã mất kết nối</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ chương trình hiểu &quot;không có board&quot;, &quot;cửa mở&quot; — tuỳ tín hiệu — và hành xử theo đó.
<strong>Cách sửa:</strong> mất cụm nghĩa là <strong>không biết</strong>, không phải bằng 0. Xử lý tường minh (mục 40.8).</p>
<h3>🔍 BẪY 6 — Không dùng chuyển mạch quản lý được rồi phải rút từng dây</h3>
<p><strong>Hiện tượng:</strong> có lỗi mạng ngẫu nhiên, không biết cổng nào; phải thử loại trừ bằng tay.
<strong>Cách sửa:</strong> chuyển mạch quản lý được cho phép <strong>xem bộ đếm lỗi từng cổng</strong> (mục 40.6).</p>
<h3>🔍 BẪY 7 — Không ghi mốc số lỗi mạng lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau thấy 200 lỗi trên một cổng — nhưng không biết đó là bình thường hay đã
xấu đi.
<strong>Cách sửa:</strong> ghi mốc lúc chạy thử (mục 40.8, Chương 52).</p>
<h3>🔍 BẪY 8 — Không lưu tệp mô tả thiết bị cùng dự án</h3>
<p><strong>Hiện tượng:</strong> mở lại dự án sau ba năm, không cấu hình được thiết bị; tệp cho đời cũ không còn tải
được.
<strong>Cách sửa:</strong> tệp mô tả nằm trong bản sao lưu dự án (mục 40.7, Chương 54).</p>
<h3>🔍 BẪY 9 — Nối mạng máy thẳng vào mạng văn phòng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ vừa gây vấn đề thời gian (mục 40.1), vừa là lỗ hổng an ninh — bất kỳ ai trong mạng
đều ghi được vào PLC (Chương 39, mục 39.6).
<strong>Cách sửa:</strong> phân vùng và tường lửa (Chương 45).</p>
<h3>🔍 BẪY 10 — Chọn mạng trước khi kiểm thiết bị có hỗ trợ không</h3>
<p><strong>Hiện tượng:</strong> chốt mạng, rồi phát hiện biến tần hoặc cụm I/O cần dùng <strong>không có bản</strong> cho mạng đó.
<strong>Cách sửa:</strong> câu hỏi 3 ở mục 40.5 — kiểm <strong>trước khi chốt</strong>.</p>
<hr>
<h2 id="4012-bng-cht">40.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Chuyển mạch cần bật gì cho multicast</td>
<td><strong>IGMP snooping</strong> — thiếu thì mọi thiết bị nhận lưu lượng của mọi thiết bị</td>
</tr>
<tr>
<td>⚠⚠ Vòng mạng không có giao thức</td>
<td><strong>Không phải dự phòng — là sự cố</strong>: gói quảng bá chạy vô tận, mạng chết</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp</td>
<td>Mọi đèn cổng nháy điên loạn; <strong>rút một sợi là hết ngay</strong></td>
</tr>
<tr>
<td>Khác biệt cốt lõi của Ethernet công nghiệp</td>
<td>⭐ <strong>Tính xác định thời gian</strong>, không phải tốc độ</td>
</tr>
<tr>
<td>Họ 1 — TCP/IP thường</td>
<td>Chu kỳ ms · ⭐ chuyển mạch thường dùng được · I/O, biến tần, HMI, MES</td>
</tr>
<tr>
<td>Họ 2 — đồng bộ khe</td>
<td>100 µs–1 ms · ⚠ hạ tầng chuyên dụng · chuyển động</td>
</tr>
<tr>
<td>Họ 3 — xử lý trên đường đi</td>
<td>⭐ &lt; 100 µs · nối chuỗi · nhiều trục</td>
</tr>
<tr>
<td>⚠ &quot;Cũng là Ethernet cả&quot;</td>
<td><strong>Sai</strong> — cắm vật lý được ≠ nói chuyện được</td>
</tr>
<tr>
<td>⚠⚠ Trộn điều khiển với dữ liệu</td>
<td><strong>Đừng</strong> — họ 2/3 là cấm, họ 1 là không nên</td>
</tr>
<tr>
<td>Bốn câu hỏi chọn mạng</td>
<td>Hệ PLC hỗ trợ gì · có chuyển động phối hợp không · thiết bị có bản không · ⭐ <strong>đội quen mạng nào</strong></td>
</tr>
<tr>
<td>Cấu trúc chuỗi có rủi ro gì</td>
<td>⚠ <strong>Đứt một chỗ mất phần phía sau</strong></td>
</tr>
<tr>
<td>Vì sao nên chuyển mạch quản lý được</td>
<td>⭐ <strong>Chẩn đoán lỗi từng cổng</strong></td>
</tr>
<tr>
<td>Địa chỉ IP cho thiết bị điều khiển</td>
<td>⭐ <strong>Tĩnh</strong> — không dùng động</td>
</tr>
<tr>
<td>Cáp ở chỗ chuyển động</td>
<td>⚠ <strong>Loại chịu uốn</strong></td>
</tr>
<tr>
<td>Cáp gãy lõi — triệu chứng</td>
<td>Mất kết nối <strong>ngẫu nhiên</strong>; đo tĩnh vẫn tốt</td>
</tr>
<tr>
<td>⚠⚠ Mất cụm I/O nghĩa là</td>
<td><strong>Không biết</strong> giá trị, <strong>không phải</strong> bằng 0</td>
</tr>
<tr>
<td>Chất lượng mạng xuống cấp</td>
<td>Mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong>; cần <strong>mốc từ lúc nghiệm thu</strong></td>
</tr>
<tr>
<td>Tệp mô tả thiết bị</td>
<td>⚠ Lưu <strong>cùng dự án</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4013-t-kim">40.13 Tự kiểm</h2>
<ol>
<li>⭐ Ethernet công nghiệp khác Ethernet văn phòng ở điểm cốt lõi nào? Vì sao đó không phải chuyện tốc
độ?</li>
<li>Kể ba họ giao thức, chu kỳ điển hình và hạ tầng cần thiết của mỗi họ.</li>
<li>⭐ Giải thích cơ chế của họ 3 (xử lý gói trên đường đi). Vì sao nó nhanh hơn hẳn?</li>
<li>⭐⭐ Vì sao <strong>không</strong> được trộn lưu lượng dữ liệu với lưu lượng điều khiển? Câu trả lời khác nhau
thế nào giữa họ 1 và họ 2/3?</li>
<li>Mô tả sự cố ở mục 40.1. Vì sao nó <strong>không tạo ra báo lỗi nào</strong>, và vì sao nó khó tái hiện?</li>
<li>Nêu bốn câu hỏi để chọn mạng. Câu nào thường quyết định nhất?</li>
<li>Với DP-01, vì sao nên có <strong>hai mạng tách biệt</strong>? Cái gì nối vào mạng nào?</li>
<li>So sánh ba cấu trúc mạng. Cấu trúc chuỗi có rủi ro gì, và vì sao triệu chứng của nó gây nhầm lẫn?</li>
<li>⭐ Nêu lý do đáng giá nhất để mua chuyển mạch quản lý được.</li>
<li>Vì sao dùng địa chỉ <strong>tĩnh</strong> cho thiết bị điều khiển? Ngoại lệ hợp lý là gì?</li>
<li>⚠ Cáp mạng gãy lõi do uốn cho triệu chứng gì, và vì sao đo thông mạch không phát hiện được? Xác
nhận bằng cách nào?</li>
<li>⭐⭐ Mất kết nối với một cụm I/O phân tán: chương trình được phép hiểu các ngõ vào của cụm đó bằng
0 không? Vì sao?</li>
<li>Vì sao phải ghi <strong>mốc số lỗi mạng</strong> lúc nghiệm thu? Liên hệ với chương nào khác?</li>
</ol>
<blockquote>
<p>Câu 1, 3, 4 và 12 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: <strong>hai gói tin trên cùng
một sợi dây không bình đẳng — và mạng không nói cho bạn biết gói nào đã tới muộn.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao chuyển mạch <strong>không có IGMP snooping</strong> làm một HMI nhỏ rớt mạng, trong khi
PLC vẫn chạy bình thường? Vì sao triệu chứng đó <strong>xuất hiện muộn</strong>, sau khi máy đã chạy một thời gian?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Ai đó cắm hai cổng của cùng một chuyển mạch vào nhau. Mô tả chuyện gì xảy ra, triệu
chứng nhận ra, và vì sao một cấu trúc vòng <strong>có giao thức</strong> lại không gặp vấn đề đó.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 41 — <strong>Ghép nối máy–máy trong dây chuyền</strong>. Máy của bạn hiếm khi đứng một mình. Chương sau về
bắt tay giữa hai máy: chỉ hai tín hiệu mỗi chiều mà đủ điều phối, và câu hỏi quan trọng nhất khi hai
máy gặp nhau — <strong>ai đang giữ sản phẩm</strong>.</p>
<h3>Nguồn tham khảo chương 40</h3>
<ul>
<li>IEC 61158 và IEC 61784 (bộ) — <em>Industrial communication networks</em>: đặc tả và profile của các hệ
truyền thông công nghiệp, trong đó có các giao thức nêu ở mục 40.3. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61918 — <em>Industrial communication networks — Installation of communication networks in
industrial premises</em>: yêu cầu lắp đặt cáp và hạ tầng — nền cho mục 40.6.</li>
<li>IEC 61800-3 — <em>EMC requirements for adjustable speed drives</em>: nền cho yêu cầu tách cáp ở mục 40.6.</li>
<li><strong>Tài liệu mạng của hệ PLC đang dùng</strong> — dùng cho cấu hình, công cụ chẩn đoán, và ⚠ <strong>mạng nào được
hỗ trợ trên dòng CPU cụ thể</strong>.</li>
<li><strong>Datasheet cáp và đầu nối</strong> — dùng cho ⚠ <strong>số lần uốn cho phép</strong> của cáp trong xích cáp, và chiều
dài đoạn tối đa.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Các con số về <strong>chu kỳ</strong> ở mục 40.3 là <strong>bậc độ lớn điển hình</strong>, không phải giá trị đảm bảo. Chu
kỳ thật đạt được phụ thuộc số thiết bị, cấu hình, phần cứng, và lượng dữ liệu trao đổi. ⚠ Khi thiết
kế hệ chuyển động phối hợp, con số phải lấy từ <strong>tài liệu của hệ cụ thể</strong> và nên <strong>đo xác nhận</strong> khi
chạy thử.</p>
<p>⚠ Việc phân ba họ ở mục 40.3 là <strong>cách phân loại thực dụng để chọn</strong>, không phải phân loại chính
thức trong tiêu chuẩn. Một số giao thức có nhiều chế độ nằm ở các họ khác nhau — ví dụ PROFINET có
cả chế độ chạy trên TCP/IP thường và chế độ đồng bộ. ⭐ <strong>Kiểm chế độ cụ thể</strong>, đừng kết luận từ tên
giao thức.</p>
</blockquote>
<!-- SECTION: ch41_ghep_noi_may_may_trong_day_chuyen -->
<hr>
<h1 id="chương-41-ghép-ni-máymáy-trong-dây-chuyn">Chương 41 — Ghép nối máy–máy trong dây chuyền</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="411-bài-toán-hai-board-trên-cùng-mt-ch">41.1 Bài toán: hai board trên cùng một chỗ</h2>
<p>DP-01 nhận board từ máy phía trước. Bắt tay giữa hai máy được viết đơn giản: máy trước báo &quot;có board
sẵn sàng&quot;, DP-01 chạy chuyền vào để nhận.</p>
<p>Một sáng, hai board <strong>chồng lên nhau</strong> ở đầu chuyền vào. Board dưới bị đè, hỏng. Cơ cấu chặn kẹt.</p>
<p>Dựng lại sự việc: máy trước đẩy board sang, DP-01 nhận. Nhưng tín hiệu &quot;đã nhận xong&quot; của DP-01 lên
<strong>muộn hơn</strong> một chút so với lúc board thật sự rời khỏi máy trước. Trong khoảng thời gian đó, máy
trước — thấy vùng ra của mình đã trống — đã đẩy board tiếp theo.</p>
<p><strong>Cả hai máy đều hoạt động đúng theo chương trình của mình.</strong> Không máy nào có lỗi. Vấn đề nằm ở
khoảng giữa: có một thời điểm mà <strong>cả hai máy đều tưởng mình đang không giữ board nào</strong>.</p>
<p>Chương này về việc ghép hai máy lại — và về câu hỏi phải trả lời trước mọi câu khác: <strong>ai đang giữ
sản phẩm.</strong></p>
<hr>
<h2 id="412-vì-sao-chuyn-này-quan-trng-hơn-nó-có-v">41.2 Vì sao chuyện này quan trọng hơn nó có vẻ</h2>
<p>Máy lắp ráp điện tử gần như <strong>không bao giờ đứng một mình</strong>. Nó nằm trong một chuyền: máy trước đẩy
sang, máy sau nhận đi. Một chuyền điển hình có năm tới hai mươi máy nối tiếp.</p>
<p>Ba hệ quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Máy của bạn phải ghép được với máy hãng khác</strong></td>
<td>Bạn không chọn được máy hàng xóm</td>
</tr>
<tr>
<td><strong>Một máy dừng là cả chuyền dừng</strong></td>
<td>Máy sau hết hàng, máy trước bị dồn</td>
</tr>
<tr>
<td>⭐ <strong>Lỗi bắt tay gây hỏng sản phẩm vật lý</strong></td>
<td>Đúng cỗ máy ở mục 41.1 — không phải chỉ mất thời gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gạch đầu dòng đầu tiên định hình mọi thứ trong chương này.</strong>
Bắt tay phải <strong>đơn giản tới mức hai máy của hai hãng khác nhau, thiết kế cách nhau mười năm, vẫn
nối được</strong>. Đó là lý do các chuẩn bắt tay trong ngành đều dùng <strong>rất ít tín hiệu</strong>, và dùng <strong>tín
hiệu số</strong> chứ không dùng mạng.</p>
</blockquote>
<hr>
<h2 id="413-bt-tay-kiu-smema-hai-tín-hiu-mi-chiu">41.3 ⭐ Bắt tay kiểu SMEMA — hai tín hiệu mỗi chiều</h2>
<p><strong>SMEMA</strong> là chuẩn bắt tay phổ biến nhất trong lắp ráp điện tử. Nó đơn giản tới mức gây bất ngờ, và
sự đơn giản đó chính là lý do nó thành công.</p>
<h3>Bốn tín hiệu</h3>
<p>Giữa hai máy kề nhau, chỉ có <strong>hai tín hiệu mỗi chiều</strong>:</p>
<pre><code class="language-text">   ┌─────────────┐                            ┌─────────────┐
   │  MÁY TRƯỚC  │                            │  MÁY SAU    │
   │  (upstream) │                            │ (downstream)│
   │             │  ──── Board Available ───► │             │
   │             │      &quot;tôi có board sẵn&quot;    │             │
   │             │                            │             │
   │             │  ◄─── Machine Ready ────── │             │
   │             │      &quot;tôi sẵn sàng nhận&quot;   │             │
   └─────────────┘                            └─────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Ai phát</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Board Available</strong></td>
<td>Máy <strong>trước</strong></td>
<td>&quot;Tôi có board sẵn sàng chuyển sang&quot;</td>
</tr>
<tr>
<td>⭐ <strong>Machine Ready</strong></td>
<td>Máy <strong>sau</strong></td>
<td>&quot;Tôi sẵn sàng nhận board&quot;</td>
</tr>
</tbody></table></div>
<p>Với DP-01, cả hai phía:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Chiều</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Từ máy trước</td>
<td>Máy trước có board sẵn</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Tới máy trước</td>
<td>DP-01 sẵn sàng nhận</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Từ máy sau</td>
<td>Máy sau sẵn sàng nhận</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Tới máy sau</td>
<td>DP-01 có board sẵn để chuyển</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Chỉ khi CẢ HAI tín hiệu cùng đúng thì việc chuyển board mới bắt đầu.</strong>
Đây là một phép AND đơn giản — và nó đủ để điều phối hai máy bất kỳ.</p>
</blockquote>
<h3>Vì sao thiết kế này hiệu quả</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không cần biết máy kia là gì</strong></td>
<td>Không giao thức, không địa chỉ, không cấu hình. Hai sợi dây</td>
</tr>
<tr>
<td>⭐ <strong>Không cần đồng bộ thời gian</strong></td>
<td>Mỗi máy chạy nhịp riêng; bắt tay tự khớp</td>
</tr>
<tr>
<td><strong>Không có gì để cấu hình sai</strong></td>
<td>Không baud, không địa chỉ, không bản đồ thanh ghi (Chương 38, 39)</td>
</tr>
<tr>
<td>⭐ <strong>Đo được bằng đồng hồ</strong></td>
<td>Người thợ điện kiểm được bằng đồng hồ vạn năng lúc 2 giờ sáng</td>
</tr>
<tr>
<td><strong>Cách ly quang</strong></td>
<td>Hai máy có hệ điện riêng — cách ly là bắt buộc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>So sánh đáng suy nghĩ:</strong> một liên kết Modbus (Chương 39) cần bốn tham số nối tiếp, địa chỉ tớ,
bản đồ thanh ghi, quy ước địa chỉ, thứ tự word — sáu chỗ có thể sai. SMEMA có <strong>hai sợi dây và một
phép AND</strong>.</p>
<p>Đó là lý do nó vẫn sống sau nhiều thập kỷ, dù mọi máy đều đã có Ethernet.</p>
</blockquote>
<h3>⚠ Cách ly quang là bắt buộc</h3>
<p>Hai máy có hệ điện riêng, nguồn 24 V riêng, đất riêng. Nối thẳng tín hiệu giữa chúng tạo ra <strong>vòng
lặp đất</strong> (Chương 31, mục 31.6) và có thể làm hỏng ngõ vào của cả hai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rơ-le trung gian</strong></td>
<td>Cách ly cơ khí thật; dễ thay; đo được (Chương 5, mục 5.5)</td>
</tr>
<tr>
<td><strong>Cách ly quang</strong></td>
<td>Gọn hơn; ⚠ vẫn có dòng rò (Chương 9, mục 9.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Với tín hiệu đi <strong>ra khỏi máy</strong>, sách khuyến nghị <strong>rơ-le</strong> — đúng bảng ở Chương 9 mục 9.7 và
Chương 5 mục 5.8.</p>
</blockquote>
<hr>
<h2 id="414-ai-đang-gi-sn-phm">41.4 ⭐⭐ Ai đang giữ sản phẩm</h2>
<p>Đây là mục quan trọng nhất chương, và là cách hiểu đúng về cỗ máy ở mục 41.1.</p>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Tại mọi thời điểm, mỗi sản phẩm phải có ĐÚNG MỘT máy chịu trách nhiệm giữ nó.</strong></p>
<p>Không được có thời điểm nào <strong>không máy nào</strong> giữ — đó là lúc board thứ hai được đẩy vào.
Không được có thời điểm nào <strong>hai máy cùng</strong> giữ — đó là lúc hai cơ cấu cùng tác động lên một board.</p>
</blockquote>
<p>Việc chuyển giao trách nhiệm phải <strong>rõ ràng và không có khoảng trống</strong>:</p>
<pre><code class="language-text">   Máy trước GIỮ  ──────┐
                        │  ⚠ vùng chuyển giao — phải KHÔNG có khoảng trống
                        └──────►  Máy sau GIỮ
</code></pre>
<h3>Ba quy tắc bàn giao</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>1. Máy trước giữ trách nhiệm cho tới khi board RỜI HẲN</strong></td>
<td>Không phải tới khi &quot;đã đẩy xong&quot;, mà tới khi <strong>cảm biến ra xác nhận board đã đi hết</strong></td>
</tr>
<tr>
<td>⭐ <strong>2. Máy sau nhận trách nhiệm khi board ĐÃ VÀO HẲN</strong></td>
<td>Không phải khi bắt đầu nhận</td>
</tr>
<tr>
<td>⭐ <strong>3. Trong vùng chuyển giao, CẢ HAI cùng chịu trách nhiệm</strong></td>
<td>⚠ Chồng lấn là <strong>an toàn</strong>; khoảng trống là <strong>nguy hiểm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc 3 là chỗ mà thiết kế ở mục 41.1 sai.</strong>
Ở đó, máy trước nhả trách nhiệm <strong>trước khi</strong> máy sau nhận — tạo ra một khoảng trống, và board thứ
hai lọt vào đúng khoảng đó.</p>
<p>Cách đúng là để hai vùng trách nhiệm <strong>chồng lên nhau</strong>: máy trước chỉ báo &quot;đã trống&quot; khi board đã
ra hẳn, và trong lúc đó máy sau đã nhận trách nhiệm rồi.</p>
</blockquote>
<h3>Hiện thực trên DP-01</h3>
<pre><code class="language-iecst">// ── PHÍA NHẬN (từ máy trước) ──

// Sẵn sàng nhận: chuyền vào trống, không lỗi, đang chạy
DO_SmemaInRdy := M_Running
               AND NOT M_AnyFault
               AND NOT DI_BoardInfeed          // ⭐ vùng nhận phải TRỐNG
               AND NOT M_Stn1Occupied;

// ⭐ Nhận trách nhiệm khi board ĐÃ VÀO HẲN — cạnh lên của cảm biến vào
TrigBoardIn(CLK := DI_BoardInfeed);
IF TrigBoardIn.Q THEN
    M_WeOwnBoardIn := TRUE;                    // ⭐ DP-01 chịu trách nhiệm từ đây
END_IF;

// ── PHÍA GIAO (tới máy sau) ──

// Có board sẵn: board đã xong ở trạm 2 và đang ở vùng ra
DO_SmemaOutAvail := M_Board2Done AND DI_BoardOutfeed;

// ⭐ Chỉ nhả trách nhiệm khi board đã RỜI HẲN — cạnh xuống
TrigBoardOut(CLK := DI_BoardOutfeed);          // F_TRIG
IF TrigBoardOut.Q THEN
    M_WeOwnBoardOut := FALSE;                  // ⭐ giao xong từ đây
    OkCount := OkCount + 1;                    // đếm ở đây (Chương 18, mục 18.3)
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Chú ý hai cạnh khác nhau:</strong></p>
<ul>
<li><strong>Nhận</strong> trách nhiệm ở <strong>cạnh lên</strong> — board vừa vào.</li>
<li><strong>Nhả</strong> trách nhiệm ở <strong>cạnh xuống</strong> — board vừa ra hẳn.</li>
</ul>
<p>Đây chính là ứng dụng của Chương 16 mục 16.5, và của bài học ở Chương 18 mục 18.3: <strong>đếm ở cạnh
xuống đếm sản phẩm đã hoàn tất</strong>.</p>
</blockquote>
<h3>⚠ Và phải có timeout</h3>
<pre><code class="language-iecst">// Board vào vùng chuyển giao nhưng không tới nơi trong thời gian dự kiến
T_TransferIn(IN := M_TransferInActive, PT := T#5S);
IF T_TransferIn.Q THEN
    M_AnyFault := TRUE;
    M_FaultCode := 410;              // &quot;board kẹt ở vùng chuyển giao vào&quot;
    DO_SmemaInRdy := FALSE;        // ⭐ ngừng nhận thêm
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Không có timeout thì board kẹt ở vùng chuyển giao sẽ không bao giờ được phát hiện</strong> — và máy
trước có thể đẩy tiếp board sau. Đây là cùng nguyên tắc với Chương 26 mục 26.1: mọi bước chờ phải
có giới hạn thời gian.</p>
</blockquote>
<hr>
<h2 id="415-tín-hiu-cng-hay-qua-mng">41.5 Tín hiệu cứng hay qua mạng</h2>
<p>Ngày nay hai máy thường đã nối chung mạng (Chương 40). Vậy sao không bắt tay qua mạng cho gọn?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>Tín hiệu cứng</strong></th>
<th><strong>Qua mạng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Độ tin cậy</td>
<td>⭐ Rất cao — hai sợi dây</td>
<td>Phụ thuộc mạng, cấu hình, giao thức</td>
</tr>
<tr>
<td>Ghép máy khác hãng</td>
<td>⭐ <strong>Luôn được</strong></td>
<td>⚠ Phải cùng giao thức và cùng quy ước</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>⭐ Không có gì để sai</td>
<td>Nhiều chỗ có thể sai</td>
</tr>
<tr>
<td>Chẩn đoán tại chỗ</td>
<td>⭐ <strong>Đo bằng đồng hồ</strong></td>
<td>Cần công cụ mạng</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>Nhanh, xác định</td>
<td>Phụ thuộc mạng</td>
</tr>
<tr>
<td>⭐ Dữ liệu kèm theo</td>
<td>⚠ <strong>Không có</strong> — chỉ hai bit</td>
<td>⭐ Mã sản phẩm, kết quả, lý do NG</td>
</tr>
<tr>
<td>Số dây</td>
<td>Vài sợi mỗi giao diện</td>
<td>Một cáp mạng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phương án dùng phổ biến nhất, và thường là đúng nhất: dùng cả hai.</strong></p>
<ul>
<li><strong>Bắt tay bằng tín hiệu cứng</strong> — điều phối việc chuyển board. Đơn giản, tin cậy, ghép được với
mọi máy, và <strong>không phụ thuộc mạng</strong>.</li>
<li><strong>Dữ liệu qua mạng</strong> — mã sản phẩm, kết quả kiểm, lý do NG. Thứ mà hai bit không mang được.</li>
</ul>
<p>Đây là cùng mẫu với biến tần ở Chương 36 mục 36.5: <strong>lệnh đi dây, dữ liệu qua mạng.</strong></p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Đừng để việc chuyển board phụ thuộc mạng.</strong>
Mất mạng thì chuyền dừng — chấp nhận được. Nhưng mất mạng mà <strong>hai máy vẫn tiếp tục đẩy board theo
giả định cũ</strong> thì thành cỗ máy ở mục 41.1. Tín hiệu cứng không có kiểu hỏng đó: mất dây thì tín
hiệu về 0, và với thiết kế đúng, 0 nghĩa là &quot;không sẵn sàng&quot;.</p>
</blockquote>
<h3>⭐ Chiều an toàn của tín hiệu</h3>
<blockquote>
<p><strong>Cả hai tín hiệu phải được thiết kế sao cho MẤT tín hiệu = KHÔNG chuyển board.</strong></p>
<ul>
<li><code>Machine Ready</code> mất → máy trước hiểu &quot;máy sau chưa sẵn sàng&quot; → <strong>không đẩy</strong>. ✅</li>
<li><code>Board Available</code> mất → máy sau hiểu &quot;chưa có board&quot; → <strong>không nhận</strong>. ✅</li>
</ul>
<p>Đứt dây, mất nguồn, máy kia tắt — mọi trường hợp đều dẫn tới <strong>dừng chuyển</strong>, không dẫn tới va chạm.</p>
<p>Đây chính là nguyên tắc hỏng-về-an-toàn ở Chương 3 mục 3.6 và Chương 15, áp cho giao diện máy–máy.</p>
</blockquote>
<hr>
<h2 id="416-bt-tay-d-liu-khi-cn-nhiu-hơn-hai-bit">41.6 Bắt tay dữ liệu — khi cần nhiều hơn hai bit</h2>
<p>Với truy xuất nguồn gốc (Chương 42), hai bit không đủ. Máy sau cần biết <strong>board này là board nào</strong> và
<strong>kết quả ở máy trước ra sao</strong>.</p>
<h3>Mẫu thường dùng</h3>
<pre><code class="language-text">   1. Tín hiệu cứng điều phối việc chuyển   ← không đổi
   2. Trước hoặc trong lúc chuyển, máy trước gửi dữ liệu qua mạng:
        - mã sản phẩm (đọc từ mã 2D)
        - kết quả OK/NG
        - lý do NG nếu có
   3. Máy sau nhận, đối chiếu, và xử lý
</code></pre>
<blockquote>
<p>⚠ <strong>Ba vấn đề phải giải quyết:</strong></p>
<p><strong>1. Ghép đúng dữ liệu với đúng board.</strong> Nếu dữ liệu tới muộn hoặc lệch một nhịp, board A mang dữ
liệu của board B. ⭐ Cách chắc chắn nhất: <strong>mỗi board tự mang mã của mình</strong> — đọc mã 2D ở mỗi máy
thay vì truyền dữ liệu (Chương 42).</p>
<p><strong>2. Dữ liệu không tới.</strong> Máy sau phải quyết định: dừng chờ, hay nhận board mà không có dữ liệu?
⚠ Đây là quyết định thuộc đặc tả (Chương 23), không phải mặc định.</p>
<p><strong>3. Thứ tự.</strong> Nếu hai board đi liên tiếp, dữ liệu phải khớp thứ tự. ⭐ Đây đúng là bài toán <strong>thanh
ghi dịch</strong> ở Chương 19 mục 19.6.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Khuyến nghị thực dụng: nếu có mã 2D trên sản phẩm, hãy để mỗi máy tự đọc mã đó.</strong>
Nó loại bỏ hoàn toàn vấn đề 1 và 3, và biến vấn đề 2 thành một câu hỏi đơn giản hơn nhiều. Truyền
dữ liệu giữa máy chỉ nên dùng khi sản phẩm <strong>không mang được nhận dạng của chính nó</strong>.</p>
</blockquote>
<hr>
<h2 id="417-hành-vi-biên-chuyn">41.7 Hành vi ở biên chuyền</h2>
<p>Ba tình huống thường gặp mà thiết kế bắt tay phải xử lý.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vấn đề</th>
<th>Cách xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy sau dừng</strong></td>
<td>Board dồn ở vùng ra của DP-01</td>
<td>⭐ <code>Machine Ready</code> của máy sau về 0 → DP-01 <strong>giữ board lại</strong>, không đẩy</td>
</tr>
<tr>
<td><strong>Máy trước dừng</strong></td>
<td>DP-01 hết hàng</td>
<td>Chạy hết board trong máy rồi vào trạng thái chờ — ⚠ <strong>không báo lỗi</strong>, đây là bình thường</td>
</tr>
<tr>
<td>⚠ <strong>DP-01 dừng giữa chừng</strong></td>
<td>Board đang ở trong máy</td>
<td>⭐ <strong>Không nhận thêm</strong>; board đang có phải xử lý theo Chương 28</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>&quot;Máy trước hết hàng&quot; không phải lỗi.</strong>
Nó là trạng thái vận hành bình thường của mọi chuyền — máy trước đang đổi vật tư, đang bảo trì, hoặc
chỉ đơn giản là chậm hơn. Báo lỗi cho tình huống này sẽ tạo ra rất nhiều báo giả, và người vận hành
sẽ học cách bỏ qua (Chương 48, mục 48.6).</p>
<p>Cách đúng: hiển thị trạng thái <strong>&quot;chờ hàng&quot;</strong> khác với <strong>&quot;lỗi&quot;</strong>, và ⭐ <strong>đếm thời gian chờ</strong> — đó là
số liệu quý cho việc phân tích nút cổ chai (Chương 55).</p>
</blockquote>
<h3>⚠ Xả máy khi dừng cuối ca</h3>
<p>Khi dừng có kế hoạch, máy nên <strong>xả hết board</strong> trước khi dừng hẳn — chứ không dừng đột ngột với board
đang dở dang.</p>
<pre><code class="language-iecst">// Yêu cầu dừng: ngừng nhận, chạy hết board đang có
IF M_StopRequested THEN
    DO_SmemaInRdy := FALSE;               // ⭐ ngừng nhận thêm
    // trình tự vẫn chạy cho tới khi máy rỗng
    IF M_MachineEmpty THEN
        M_Running := FALSE;                 // dừng hẳn khi đã xả xong
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐ Đây là điều kiện đã dùng ở Chương 29 mục 29.5 cho việc đổi công thức — <strong>máy phải biết khi nào nó
rỗng</strong>. Một cờ, dùng cho nhiều việc.</p>
</blockquote>
<hr>
<h2 id="418-trên-máy-mu-dp-01">41.8 Trên máy mẫu DP-01</h2>
<h3>Giao diện đầy đủ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phía</th>
<th>Tín hiệu</th>
<th>Kiểu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vào</strong></td>
<td><code>DI_SmemaInAvail</code></td>
<td>Ngõ vào số, cách ly</td>
<td>Từ máy trước</td>
</tr>
<tr>
<td><strong>Vào</strong></td>
<td><code>DO_SmemaInRdy</code></td>
<td>⭐ Ngõ ra <strong>rơ-le</strong></td>
<td>Tới máy trước — cách ly thật (Chương 9, mục 9.7)</td>
</tr>
<tr>
<td><strong>Ra</strong></td>
<td><code>DI_SmemaOutRdy</code></td>
<td>Ngõ vào số, cách ly</td>
<td>Từ máy sau</td>
</tr>
<tr>
<td><strong>Ra</strong></td>
<td><code>DO_SmemaOutAvail</code></td>
<td>⭐ Ngõ ra <strong>rơ-le</strong></td>
<td>Tới máy sau</td>
</tr>
<tr>
<td>Dữ liệu</td>
<td>Qua mạng chung (Chương 40)</td>
<td>—</td>
<td>Mã sản phẩm, kết quả — Chương 42</td>
</tr>
</tbody></table></div>
<h3>Trạng thái chuyền vào</h3>
<pre><code class="language-iecst">CASE InfeedStep OF
    0:  // Chờ điều kiện đủ để nhận
        DO_SmemaInRdy := M_Running AND NOT M_AnyFault
                       AND NOT DI_BoardInfeed AND NOT M_Stn1Occupied;
        IF DO_SmemaInRdy AND DI_SmemaInAvail THEN
            InfeedStep := 10;                    // ⭐ CẢ HAI cùng đúng
        END_IF;

    10: // Đang nhận — chạy chuyền vào
        M_ConvInRun := TRUE;
        IF DI_BoardInfeed THEN                   // board đã vào hẳn
            M_WeOwnBoardIn := TRUE;              // ⭐ nhận trách nhiệm
            DO_SmemaInRdy := FALSE;            // ⚠ ngừng báo sẵn sàng NGAY
            InfeedStep := 20;
        END_IF;

    20: // Đưa board tới trạm 1
        IF DI_BoardStn1 THEN
            M_Stn1Occupied := TRUE;
            M_ConvInRun := FALSE;
            InfeedStep := 0;
        END_IF;

ELSE
    InfeedStep := 0;                             // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước có chờ (Chương 26)
T_Infeed(IN := (InfeedStep &gt; 0), PT := T#10S);
IF T_Infeed.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 410;
    DO_SmemaInRdy := FALSE;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Dòng <code>DO_SmemaInRdy := FALSE</code> ở bước 10 là dòng chống lại cỗ máy ở mục 41.1.</strong>
Ngay khi board vào hẳn, DP-01 <strong>lập tức</strong> báo &quot;không còn sẵn sàng&quot; — nên máy trước không đẩy board
tiếp theo trong lúc DP-01 còn đang đưa board này vào trạm.</p>
<p>⚠ Chú ý nó nằm <strong>cùng chỗ</strong> với việc nhận trách nhiệm. Hai việc phải xảy ra <strong>cùng lúc</strong>, không
phải ở hai bước khác nhau.</p>
</blockquote>
<h3>Đo thời gian chờ — số liệu cho Chương 55</h3>
<pre><code class="language-iecst">// ⭐ Đếm thời gian máy phải chờ máy trước và chờ máy sau
T_WaitUpstream(IN := (InfeedStep = 0) AND DO_SmemaInRdy AND NOT DI_SmemaInAvail,
               PT := T#1H);
T_WaitDownstream(IN := M_Board2Done AND NOT DI_SmemaOutRdy, PT := T#1H);

// Cộng dồn theo ca — số liệu phân tích nút cổ chai
IF TrigMinute.Q THEN
    IF T_WaitUpstream.Q   THEN WaitUpstreamMin   := WaitUpstreamMin + 1;   END_IF;
    IF T_WaitDownstream.Q THEN WaitDownstreamMin := WaitDownstreamMin + 1; END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Hai con số này trả lời câu hỏi quan trọng nhất về hiệu suất chuyền: máy của tôi chậm, hay hàng
xóm chậm?</strong></p>
<p>Với chu kỳ mục tiêu 12 giây đã chốt (Phụ lục J §J.1) và trạm sấy UV sát trần, DP-01 rất có thể là
<strong>nút cổ chai của chuyền</strong> ở một số mã hàng. Hai bộ đếm này cho biết điều đó bằng số liệu thay vì
bằng tranh cãi (Chương 55).</p>
</blockquote>
<hr>
<h2 id="419-khác-bit-gia-các-hãng-và-các-chun">41.9 Khác biệt giữa các hãng và các chuẩn</h2>
<p>Bắt tay máy–máy là chỗ <strong>ít phụ thuộc hãng PLC nhất</strong> trong cả cuốn sách — vì nó chỉ là hai ngõ vào
và hai ngõ ra số.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chuẩn bắt tay</td>
<td><strong>SMEMA</strong> phổ biến nhất trong lắp ráp điện tử; các ngành khác có chuẩn riêng hoặc quy ước riêng</td>
</tr>
<tr>
<td>⚠ <strong>Mức tín hiệu và cách đấu</strong></td>
<td>Kiểm tài liệu chuẩn và tài liệu máy hàng xóm. ⚠ Đừng giả định — <strong>hỏi trước khi đấu</strong></td>
</tr>
<tr>
<td>⚠ Chiều tác động</td>
<td>Tín hiệu tích cực mức cao hay thấp — kiểm kỹ, đấu ngược thì hành vi đảo hoàn toàn</td>
</tr>
<tr>
<td>Đầu nối</td>
<td>Thường có quy ước về loại đầu nối và chân — kiểm</td>
</tr>
<tr>
<td>Dữ liệu kèm theo</td>
<td>Không có trong chuẩn bắt tay cơ bản — dùng mạng riêng (mục 41.6)</td>
</tr>
<tr>
<td>Ngành khác</td>
<td>Máy đóng gói, máy thực phẩm, máy dược có chuẩn và quy ước riêng — nguyên tắc giống nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trước khi ghép máy vào chuyền có sẵn, hãy hỏi và ghi lại ba thứ:</strong></p>
<ol>
<li><strong>Chuẩn bắt tay</strong> đang dùng và tài liệu của nó.</li>
<li><strong>Mức tín hiệu, chiều tác động, loại đầu nối</strong>.</li>
<li>⭐ <strong>Chiều cao mặt băng tải và vị trí board</strong> — cơ khí phải khớp, và đây là thứ <strong>không sửa được
bằng phần mềm</strong>.</li>
</ol>
<p>Gạch đầu dòng 3 nằm ngoài phạm vi lập trình nhưng là thứ làm hỏng nhiều dự án nhất khi ghép chuyền.</p>
</blockquote>
<hr>
<h2 id="4110-by-thưng-gp">41.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Có khoảng trống trong việc giữ sản phẩm</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 41.1 — hai board chồng nhau, và <strong>cả hai máy đều đúng theo chương
trình của mình</strong>.
<strong>Cách sửa:</strong> ba quy tắc bàn giao ở mục 41.4 — hai vùng trách nhiệm phải <strong>chồng lấn</strong>, không được có
khoảng trống.</p>
<h3>🔍 BẪY 2 — Nhả tín hiệu &quot;sẵn sàng nhận&quot; quá muộn</h3>
<p><strong>Hiện tượng:</strong> máy trước đẩy board tiếp theo trong lúc máy sau còn đang xử lý board vừa nhận.
<strong>Cách sửa:</strong> <code>DO_SmemaInRdy := FALSE</code> <strong>ngay khi</strong> board vào hẳn, cùng chỗ với việc nhận trách
nhiệm (mục 41.8).</p>
<h3>🔍 BẪY 3 — Bắt tay qua mạng cho việc chuyển board</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ mất mạng mà hai máy vẫn đẩy board theo giả định cũ.
<strong>Cách sửa:</strong> việc chuyển board dùng <strong>tín hiệu cứng</strong>; mạng chỉ mang dữ liệu (mục 41.5).</p>
<h3>🔍 BẪY 4 — Chiều tín hiệu không hỏng-về-an-toàn</h3>
<p><strong>Hiện tượng:</strong> đứt dây làm máy hiểu &quot;sẵn sàng&quot; và tiếp tục đẩy board.
<strong>Cách sửa:</strong> thiết kế sao cho <strong>mất tín hiệu = không chuyển</strong> (mục 41.5).</p>
<h3>🔍 BẪY 5 — Không cách ly tín hiệu giữa hai máy</h3>
<p><strong>Hiện tượng:</strong> vòng lặp đất; nhiễu; có thể hỏng ngõ vào của cả hai máy.
<strong>Cách sửa:</strong> rơ-le trung gian hoặc cách ly quang (mục 41.3, Chương 5 mục 5.5).</p>
<h3>🔍 BẪY 6 — Không có timeout ở vùng chuyển giao</h3>
<p><strong>Hiện tượng:</strong> board kẹt giữa hai máy không được phát hiện; máy trước có thể đẩy tiếp.
<strong>Cách sửa:</strong> timeout cho mọi bước chờ, và <strong>ngừng nhận</strong> khi có lỗi (mục 41.4, Chương 26).</p>
<h3>🔍 BẪY 7 — Báo lỗi khi máy trước hết hàng</h3>
<p><strong>Hiện tượng:</strong> rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo chuyền.
<strong>Cách sửa:</strong> &quot;chờ hàng&quot; là <strong>trạng thái bình thường</strong>, hiển thị khác với &quot;lỗi&quot;; ⭐ và <strong>đếm thời gian
chờ</strong> (mục 41.7).</p>
<h3>🔍 BẪY 8 — Ghép sai dữ liệu với board</h3>
<p><strong>Hiện tượng:</strong> board A mang kết quả của board B; truy xuất nguồn gốc sai — và sai theo cách <strong>không
phát hiện được</strong> cho tới khi có khiếu nại.
<strong>Cách sửa:</strong> ⭐ để <strong>mỗi board tự mang mã của mình</strong> và mỗi máy tự đọc (mục 41.6, Chương 42).</p>
<h3>🔍 BẪY 9 — Dừng máy đột ngột với board đang dở</h3>
<p><strong>Hiện tượng:</strong> board dở dang mắc lại trong máy; ca sau phải xử lý bằng tay.
<strong>Cách sửa:</strong> dừng có kế hoạch thì <strong>xả hết máy trước</strong> (mục 41.7).</p>
<h3>🔍 BẪY 10 — Không hỏi thông số cơ khí trước khi ghép chuyền</h3>
<p><strong>Hiện tượng:</strong> ⚠ chiều cao mặt băng tải không khớp máy hàng xóm — và <strong>không sửa được bằng phần
mềm</strong>.
<strong>Cách sửa:</strong> hỏi và ghi ba thứ ở mục 41.9 <strong>trước khi</strong> thiết kế cơ khí.</p>
<hr>
<h2 id="4111-bng-cht">41.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bắt tay SMEMA gồm mấy tín hiệu</td>
<td>⭐ <strong>Hai mỗi chiều</strong> — Board Available và Machine Ready</td>
</tr>
<tr>
<td>Khi nào bắt đầu chuyển board</td>
<td>⭐ <strong>Cả hai</strong> tín hiệu cùng đúng</td>
</tr>
<tr>
<td>Vì sao thiết kế đó hiệu quả</td>
<td>Không cần biết máy kia là gì · không cấu hình · ⭐ <strong>đo được bằng đồng hồ</strong></td>
</tr>
<tr>
<td>⭐⭐ Nguyên tắc trung tâm</td>
<td><strong>Mỗi sản phẩm, đúng một máy chịu trách nhiệm — không có khoảng trống</strong></td>
</tr>
<tr>
<td>Máy trước nhả trách nhiệm khi</td>
<td>Board <strong>rời hẳn</strong> (cạnh xuống), không phải khi &quot;đã đẩy&quot;</td>
</tr>
<tr>
<td>Máy sau nhận trách nhiệm khi</td>
<td>Board <strong>vào hẳn</strong> (cạnh lên)</td>
</tr>
<tr>
<td>Chồng lấn hay khoảng trống</td>
<td>⭐ <strong>Chồng lấn an toàn; khoảng trống nguy hiểm</strong></td>
</tr>
<tr>
<td>Bắt tay bằng gì</td>
<td>⭐ <strong>Tín hiệu cứng</strong> cho việc chuyển; <strong>mạng</strong> cho dữ liệu</td>
</tr>
<tr>
<td>Chiều tín hiệu phải sao</td>
<td>⭐ <strong>Mất tín hiệu = không chuyển</strong></td>
</tr>
<tr>
<td>Cách ly giữa hai máy</td>
<td>⭐ <strong>Rơ-le</strong> — hai máy có hệ điện riêng</td>
</tr>
<tr>
<td>Máy trước hết hàng</td>
<td>⚠ <strong>Trạng thái bình thường</strong>, không phải lỗi — nhưng <strong>đếm thời gian chờ</strong></td>
</tr>
<tr>
<td>Dừng có kế hoạch</td>
<td><strong>Xả hết máy</strong> trước khi dừng hẳn</td>
</tr>
<tr>
<td>Ghép dữ liệu với sản phẩm</td>
<td>⭐ Tốt nhất: <strong>sản phẩm tự mang mã</strong>, mỗi máy tự đọc</td>
</tr>
<tr>
<td>Trước khi ghép chuyền, hỏi</td>
<td>Chuẩn bắt tay · mức và chiều tín hiệu · ⚠ <strong>chiều cao mặt băng tải</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4112-t-kim">41.12 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 41.1. Vì sao nói <strong>cả hai máy đều đúng</strong> mà vẫn xảy ra hỏng hóc?</li>
<li>Kể bốn tín hiệu của bắt tay SMEMA giữa hai máy, và cho biết ai phát tín hiệu nào.</li>
<li>Nêu năm lý do thiết kế &quot;hai tín hiệu mỗi chiều&quot; lại hiệu quả tới vậy. So sánh số chỗ có thể sai
với một liên kết Modbus.</li>
<li>⭐⭐ Phát biểu nguyên tắc &quot;ai đang giữ sản phẩm&quot;. Vì sao <strong>chồng lấn</strong> trách nhiệm là an toàn còn
<strong>khoảng trống</strong> là nguy hiểm?</li>
<li>⭐ Máy trước nhả trách nhiệm ở cạnh nào của cảm biến, máy sau nhận ở cạnh nào? Vì sao khác nhau?</li>
<li>Trong đoạn mã ở mục 41.8, dòng nào chống lại sự cố ở mục 41.1? Vì sao nó phải nằm <strong>cùng chỗ</strong> với
việc nhận trách nhiệm?</li>
<li>So sánh bắt tay bằng tín hiệu cứng với bắt tay qua mạng. Phương án nào thường đúng nhất và vì sao?</li>
<li>⭐ Vì sao <strong>không</strong> được để việc chuyển board phụ thuộc mạng? Mô tả kiểu hỏng mà tín hiệu cứng
không có.</li>
<li>Giải thích nguyên tắc &quot;mất tín hiệu = không chuyển&quot; cho <strong>cả hai</strong> tín hiệu.</li>
<li>Vì sao cần cách ly tín hiệu giữa hai máy? Sách khuyến nghị dùng gì và vì sao?</li>
<li>⭐ &quot;Máy trước hết hàng&quot; có phải lỗi không? Nêu hậu quả của việc báo lỗi cho tình huống này, và
cách xử lý đúng.</li>
<li>⭐ Khi cần truyền dữ liệu kèm sản phẩm, nêu ba vấn đề phải giải quyết. Cách nào loại bỏ được hai
trong ba?</li>
<li>Hai bộ đếm thời gian chờ ở mục 41.8 trả lời câu hỏi gì? Vì sao chúng quan trọng với DP-01?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 5, 8 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: <strong>hai máy đều đúng vẫn
làm hỏng sản phẩm, nếu không ai định nghĩa rõ ai đang giữ nó.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 42 — <strong>Mã vạch, mã 2D &amp; truy xuất nguồn gốc</strong>. Bạn đã ghép được máy vào chuyền. Chương sau về
việc biết <strong>board này là board nào</strong> — đọc mã, hỏi hệ thống trên xem nó có được phép làm ở đây không,
và báo kết quả về. Cùng với câu hỏi khó nhất: khi mất kết nối thì làm gì.</p>
<h3>Nguồn tham khảo chương 41</h3>
<ul>
<li><strong>Đặc tả giao diện SMEMA</strong> — chuẩn bắt tay điện cho thiết bị lắp ráp điện tử; dùng cho mức tín hiệu,
chiều tác động và quy ước đầu nối. ⚠ Phải đọc bản gốc trước khi đấu.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với tín hiệu liên
máy và cách ly. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>⚠ <strong>Tài liệu của máy hàng xóm</strong> — thứ quan trọng nhất khi ghép chuyền, và là thứ phải xin <strong>trước
khi</strong> thiết kế cơ khí (mục 41.9).</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Mô tả bắt tay ở mục 41.3 là <strong>mô tả nguyên lý</strong> ở mức đủ để bạn hiểu và thiết kế logic. ⚠ Mức
điện áp, chiều tác động, loại đầu nối và sơ đồ chân phải lấy từ <strong>bản gốc đặc tả</strong> và từ tài liệu
máy hàng xóm — đấu sai chiều tác động làm hành vi đảo hoàn toàn, và không có gì trong chương trình
phát hiện được điều đó.</p>
<p>⚠ Các ngành khác có chuẩn bắt tay riêng. Nguyên tắc ở mục 41.4 — <strong>ai đang giữ sản phẩm</strong> — thì
không phụ thuộc chuẩn nào; nó đúng với mọi kiểu ghép nối, kể cả ghép bằng tay.</p>
</blockquote>
<!-- SECTION: ch42_ma_2d_va_truy_xuat_nguon_goc -->
<hr>
<h1 id="chương-42-mã-vch-mã-2d-truy-xut-ngun-gc">Chương 42 — Mã vạch, mã 2D &amp; truy xuất nguồn gốc</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="421-bài-toán-mt-lô-hàng-b-tr-v-không-ai-bit-lô-nào">42.1 Bài toán: một lô hàng bị trả về, không ai biết lô nào</h2>
<p>Khách hàng trả về một lô board mạch: keo bảo vệ không bám, bong ra sau vài tuần.</p>
<p>Câu hỏi đầu tiên từ bộ phận chất lượng: <strong>những board nào khác cũng bị ảnh hưởng?</strong></p>
<p>Nếu trả lời được &quot;chỉ 200 board chạy trong ca đêm ngày 14, khi đèn UV đã yếu&quot; thì thu hồi 200 board.
Nếu không trả lời được, phải thu hồi <strong>toàn bộ hàng đã giao trong tháng đó</strong> — có thể là hàng chục
nghìn board.</p>
<p>Chênh lệch giữa hai kết quả là toàn bộ giá trị của <strong>truy xuất nguồn gốc</strong>.</p>
<p>Và truy xuất bắt đầu từ một việc rất đơn giản: <strong>biết board đang nằm trên máy là board nào</strong>.</p>
<hr>
<h2 id="422-mã-1d-và-mã-2d">42.2 Mã 1D và mã 2D</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mã vạch 1D</strong> <em>(barcode)</em></th>
<th>⭐ <strong>Mã 2D</strong> <em>(Data Matrix, QR)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Chứa được</td>
<td>Ít ký tự</td>
<td>⭐ Nhiều hơn hẳn</td>
</tr>
<tr>
<td>Diện tích cần</td>
<td>Dài, hẹp</td>
<td>⭐ <strong>Vuông, nhỏ</strong></td>
</tr>
<tr>
<td>Đọc được khi bẩn/xước</td>
<td>⚠ Kém</td>
<td>⭐ <strong>Tốt</strong> — có sửa lỗi</td>
</tr>
<tr>
<td>Hướng đọc</td>
<td>⚠ Phải đúng hướng</td>
<td>⭐ Đọc được ở mọi góc xoay</td>
</tr>
<tr>
<td>Khắc trực tiếp lên vật</td>
<td>Khó</td>
<td>⭐ <strong>Được</strong> — khắc laser, in mực</td>
</tr>
<tr>
<td>Dùng ở đâu</td>
<td>Nhãn kho, bao bì</td>
<td>⭐ <strong>Sản xuất điện tử</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ba lý do điện tử dùng mã 2D:</strong></p>
<ul>
<li><strong>Diện tích</strong> — board mạch chật, mã 2D vài mi-li-mét vuông là đủ.</li>
<li>⭐ <strong>Khắc trực tiếp lên board</strong> — nhãn dán bong ra, mã khắc thì không. Đây là lý do quan trọng
nhất: mã phải sống suốt vòng đời sản phẩm.</li>
<li><strong>Sửa lỗi</strong> — board đi qua nhiều công đoạn, mã bị xước hoặc dính keo vẫn đọc được.</li>
</ul>
</blockquote>
<h3>⚠ Chất lượng mã quyết định tỉ lệ đọc được</h3>
<p>Mã khắc quá nhạt, quá đậm, tương phản kém, hoặc bề mặt bóng đều làm giảm tỉ lệ đọc.</p>
<blockquote>
<p>⚠ <strong>Nếu tỉ lệ đọc thấp, hãy nghi mã trước khi nghi đầu đọc.</strong>
Có tiêu chuẩn về chất lượng mã và có thiết bị chấm điểm chất lượng mã. Khi tỉ lệ đọc thấp, đo chất
lượng mã là bước chẩn đoán <strong>rẻ và nhanh hơn</strong> so với đổi đầu đọc.</p>
</blockquote>
<hr>
<h2 id="422b-hai-lý-do-mã-không-đc-đưc-mà-không-nm-đu-đc">42.2b ⭐⭐ Hai lý do &quot;mã không đọc được&quot; mà không nằm ở đầu đọc</h2>
<p>Khi tỉ lệ đọc kém, người ta đổi đầu đọc, chỉnh đèn, chỉnh tiêu cự. ⭐ <strong>Hai nguyên nhân dưới đây nằm
ở chính CÁI MÃ</strong>, và không có đầu đọc nào cứu được.</p>
<p><strong>Một — ⚠⚠ vùng yên tĩnh bị lấn</strong></p>
<p>Mã 2D cần một <strong>viền trống</strong> quanh nó — gọi là <strong>vùng yên tĩnh</strong> <em>(quiet zone)</em>. Đầu đọc dùng viền
đó để tìm ra ranh giới và <strong>mẫu định vị hình chữ L</strong> của mã.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Tối thiểu theo đặc tả</td>
<td>⭐ <strong>Một ô</strong> <em>(module)</em> trống ở <strong>cả bốn phía</strong></td>
</tr>
<tr>
<td>⭐ Khuyến nghị thực dụng</td>
<td><strong>2–4 ô</strong> khi nền nhiễu, bề mặt phản xạ, hoặc gần chi tiết khác</td>
</tr>
<tr>
<td>⚠ Trong vùng đó</td>
<td><strong>Không được có</strong> hoa văn, chữ, đường viền, mép chi tiết</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là lỗi thiết kế cơ khí, không phải lỗi thị giác.</strong></p>
<p>Mã in sát mép board, sát một đường mạch in, hay sát một lỗ khoan → ⭐ <strong>đầu đọc không tìm được mẫu
định vị</strong>, và nó báo &quot;không đọc được&quot; chứ không báo &quot;vùng yên tĩnh bị lấn&quot;.</p>
<p>⭐ Triệu chứng đặc trưng: ⚠ <strong>mã đọc được khi cầm tay soi ở góc khác, nhưng đầu đọc cố định thì
không</strong> — vì góc nhìn khác làm mép chi tiết lọt vào hoặc ra khỏi khung.</p>
<p>⭐ <strong>Quyết định vị trí đặt mã là việc của giai đoạn thiết kế</strong> (Chương 57 giai đoạn 1) — sửa sau khi
đã có board thì phải đổi cả bản vẽ board.</p>
</blockquote>
<p><strong>Hai — ⭐ ô mã quá nhỏ so với độ phân giải camera</strong></p>
<p>Kích thước một ô của mã <em>(module / X-dimension)</em> quyết định camera cần bao nhiêu điểm ảnh.</p>
<pre><code class="language-text">So diem anh tren mot o  =  do phan giai camera tren vung nhin  x  kich thuoc o
</code></pre>
<p>⭐ Đầu đọc cần <strong>vài điểm ảnh cho mỗi ô</strong> mới giải mã ổn định — ⚠ <strong>con số tối thiểu cụ thể ghi trong
datasheet đầu đọc</strong>, và nó khác nhau giữa mã in và mã khắc trực tiếp.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Muốn cải thiện</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Làm ô mã to hơn</strong></td>
<td>⭐ Rẻ nhất và hiệu quả nhất — nếu còn chỗ trên sản phẩm</td>
</tr>
<tr>
<td>Thu hẹp vùng nhìn</td>
<td>Đưa đầu đọc gần hơn, hoặc dùng ống kính tiêu cự dài hơn</td>
</tr>
<tr>
<td>Tăng độ phân giải đầu đọc</td>
<td>⚠ Đắt, và ⭐ <strong>không cứu được mã quá nhỏ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Thứ tự đúng khi tỉ lệ đọc kém: kiểm CÁI MÃ trước, đầu đọc sau.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm theo thứ tự</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Vùng yên tĩnh có bị lấn không</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Ô mã có đủ lớn cho độ phân giải hiện tại không</td>
</tr>
<tr>
<td>3</td>
<td>Tương phản và chất lượng in/khắc (mục 42.9)</td>
</tr>
<tr>
<td>4</td>
<td>Chiếu sáng và góc đặt</td>
</tr>
<tr>
<td>5</td>
<td>Cấu hình đầu đọc</td>
</tr>
</tbody></table></div>
<p>⚠ Người ta thường bắt đầu từ mục 5 và đi ngược lên — mất nhiều ngày cho một vấn đề nằm ở mục 1.</p>
</blockquote>
<p><em>(Đối chiếu: ISO/IEC 16022 — đặc tả ký hiệu Data Matrix — quy định vùng yên tĩnh tối thiểu; hướng
dẫn GS1 khuyến nghị mở rộng khi môi trường nhiễu. ⚠ Sách này <strong>không dẫn số điều khoản</strong>; con số cụ
thể và yêu cầu điểm ảnh trên ô phải lấy từ <strong>bản gốc đặc tả</strong> và <strong>datasheet đầu đọc</strong>. Tra cứu
2026-09-03.)</em></p>
<hr>
<h2 id="423-đu-đc-c-đnh-hay-cm-tay">42.3 Đầu đọc — cố định hay cầm tay</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>Cố định</strong> <em>(fixed-mount)</em></th>
<th><strong>Cầm tay</strong> <em>(handheld)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Ai kích</td>
<td>⭐ <strong>PLC</strong></td>
<td>Người bấm nút</td>
</tr>
<tr>
<td>Vị trí đọc</td>
<td>Cố định, đã căn chỉnh</td>
<td>Người đưa tới</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>⭐ <strong>Tự động</strong> — trên chuyền</td>
<td>Nhập tay, xử lý ngoại lệ</td>
</tr>
<tr>
<td>Tỉ lệ đọc</td>
<td>Ổn định nếu căn đúng</td>
<td>Phụ thuộc người</td>
</tr>
</tbody></table></div>
<p>Ba yếu tố quyết định đầu đọc cố định hoạt động tốt hay không:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>⚠ Điều cần chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tiêu cự</strong> <em>(focus)</em></td>
<td>Mã phải nằm trong khoảng tiêu cự. ⚠ Board cong hoặc gá lỏng làm mã ra ngoài vùng nét</td>
</tr>
<tr>
<td>⭐ <strong>Chiếu sáng</strong></td>
<td>Quan trọng hơn cả đầu đọc. Bề mặt bóng cần chiếu sáng góc thấp hoặc khuếch tán</td>
</tr>
<tr>
<td><strong>Góc đặt</strong></td>
<td>Tránh phản xạ trực tiếp vào ống kính</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Chiếu sáng là thứ quyết định nhiều nhất, và là thứ hay bị coi nhẹ nhất.</strong>
Một đầu đọc bình thường với chiếu sáng đúng đọc tốt hơn hẳn một đầu đọc đắt tiền với chiếu sáng sai.
Đây là cùng bài học với cảm biến quang ở Chương 4 và với laser ở Chương 33 mục 33.6: ⭐ <strong>thử trên
vật thật, trong điều kiện thật.</strong></p>
</blockquote>
<hr>
<h2 id="424-ghép-đu-đc-vào-plc">42.4 Ghép đầu đọc vào PLC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ethernet</strong></td>
<td>Phổ biến nhất hiện nay; đọc kết quả qua giao thức của hãng hoặc qua Modbus TCP (Chương 39)</td>
</tr>
<tr>
<td><strong>Nối tiếp</strong> (RS-232/485)</td>
<td>Đơn giản; ⚠ chuỗi ký tự phải phân tích trong PLC (Chương 38)</td>
</tr>
<tr>
<td><strong>I/O số</strong></td>
<td>Chỉ báo &quot;đọc được / không đọc được&quot; — ⚠ <strong>không lấy được nội dung mã</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>DP-01 dùng Ethernet</strong> (Phụ lục J §J.1) — theo thực tế thị trường.</p>
</blockquote>
<h3>Luồng cơ bản</h3>
<pre><code class="language-text">   1. PLC gửi lệnh kích đọc  ─────────────►  Đầu đọc
   2. Đầu đọc chụp và giải mã
   3. Đầu đọc trả về:  chuỗi mã, hoặc báo KHÔNG ĐỌC ĐƯỢC
   4. PLC nhận, kiểm hợp lệ, xử lý
</code></pre>
<pre><code class="language-iecst">// ⭐ Kích đọc bằng cạnh lên, có timeout (Chương 38, mục 38.8)
ReadCode(Execute := TrigReadCode.Q,
         Timeout := T#2S,
         Done    =&gt; M_CodeRead,
         Error   =&gt; M_CodeError,
         Data    =&gt; CodeString);

IF M_CodeRead THEN
    IF KiemTraMaHopLe(CodeString) THEN
        CurrentBoardCode := CodeString;
        M_CodeValid := TRUE;
    ELSE
        M_CodeValid := FALSE;
        M_NoReadCount := M_NoReadCount + 1;      // ⭐ đếm để theo dõi xu hướng
    END_IF;
ELSIF M_CodeError THEN
    M_CodeValid := FALSE;
    M_NoReadCount := M_NoReadCount + 1;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Luôn kiểm định dạng mã, đừng tin chuỗi nhận được.</strong>
Đầu đọc có thể đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã của đồ gá, mã của board
bên cạnh. Kiểm độ dài, tiền tố, và ký tự hợp lệ <strong>trước khi</strong> dùng nó.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Đếm số lần không đọc được và theo dõi xu hướng.</strong>
Tỉ lệ không đọc tăng dần là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc chất lượng mã của lô mới kém
hơn. Đây là mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong> (Chương 48, mục 48.6), và là cùng kỹ thuật với độ dự trữ
tín hiệu ở Chương 12 mục 12.5.</p>
</blockquote>
<hr>
<h2 id="425-lung-truy-xut-đy-đ">42.5 ⭐ Luồng truy xuất đầy đủ</h2>
<p>Đây là mục trung tâm của chương. Truy xuất không phải &quot;ghi lại kết quả&quot; — nó là một <strong>cuộc đối thoại</strong>
với hệ thống trên, xảy ra <strong>trước</strong> khi gia công.</p>
<pre><code class="language-text">   1. Board tới trạm         →  PLC kích đầu đọc
   2. Đọc được mã            →  PLC hỏi MES: &quot;board ABC123 — có được làm ở đây không?&quot;
   3. MES trả lời:
        ├─ CHO PHÉP + mã công thức  →  PLC nạp công thức, gia công
        └─ TỪ CHỐI + lý do          →  ⭐ PLC KHÔNG gia công, loại board ra
   4. Gia công xong          →  PLC báo MES: &quot;board ABC123 — kết quả OK/NG, thông số đã dùng&quot;
   5. MES ghi lại            →  dữ liệu truy xuất
</code></pre>
<h3>⭐ Vì sao bước 2 và 3 là lý do tồn tại của truy xuất</h3>
<p>Nhiều người nghĩ truy xuất chỉ là bước 4 — ghi lại kết quả. Nhưng giá trị lớn nhất nằm ở bước 2–3:
<strong>hỏi trước khi làm</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chống được gì</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nhảy cóc công đoạn</strong></td>
<td>Board chưa qua công đoạn trước mà đã tới đây → MES từ chối. Không có nó, board thiếu bước vẫn đi tiếp và lỗi lộ ra ở cuối chuyền hoặc ở khách hàng</td>
</tr>
<tr>
<td>⭐ <strong>Làm trùng</strong></td>
<td>Board đã làm rồi mà quay lại → MES từ chối. Tra keo hai lần làm hỏng sản phẩm</td>
</tr>
<tr>
<td><strong>Sai mã hàng</strong></td>
<td>Board thuộc mã hàng khác lọt vào → MES từ chối, hoặc trả về công thức đúng</td>
</tr>
<tr>
<td><strong>Board đã bị đánh NG</strong></td>
<td>Board đã hỏng ở công đoạn trước → không tốn công gia công tiếp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Chống nhảy cóc và chống làm trùng&quot; chính là lý do hệ truy xuất tồn tại.</strong>
Ghi log chỉ giúp bạn <strong>điều tra sau khi đã hỏng</strong>. Hỏi trước khi làm giúp bạn <strong>không hỏng</strong>.</p>
<p>Và nó chỉ hoạt động nếu <strong>mọi máy trong chuyền đều hỏi</strong> — một máy bỏ qua là một lỗ hổng cho cả dây
chuyền.</p>
</blockquote>
<h3>Bước 4 — báo kết quả</h3>
<p>Nội dung tối thiểu nên gửi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Mã board</td>
<td>Nhận dạng</td>
</tr>
<tr>
<td>Kết quả OK/NG</td>
<td>Kết luận</td>
</tr>
<tr>
<td>⭐ <strong>Lý do NG</strong></td>
<td>Để phân tích nguyên nhân, không chỉ đếm số lượng</td>
</tr>
<tr>
<td>⭐ <strong>Thông số đã dùng</strong></td>
<td>Mã và <strong>phiên bản</strong> công thức (Chương 29, mục 29.6)</td>
</tr>
<tr>
<td>Thời điểm</td>
<td>Ghép với các sự kiện khác</td>
</tr>
<tr>
<td>⭐ <strong>Số liệu quá trình quan trọng</strong></td>
<td>Nhiệt độ keo, cường độ UV thực tế, thời gian sấy thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là hàng trả lời được câu hỏi ở mục 42.1.</strong>
Nếu mỗi board mang theo <strong>cường độ UV thực tế lúc nó được sấy</strong>, thì khi có khiếu nại, bạn lọc ra
đúng những board chạy khi cường độ dưới ngưỡng. Không có nó, bạn chỉ biết &quot;ca đêm ngày 14&quot; và phải
thu hồi theo lô.</p>
<p>Đây là lý do các phép đo ở Chương 31–33 có giá trị vượt xa việc điều khiển: <strong>chúng là dữ liệu truy
xuất.</strong></p>
</blockquote>
<hr>
<h2 id="426-khi-mt-kt-ni-mes">42.6 ⚠⚠ Khi mất kết nối MES</h2>
<p>Đây là câu hỏi khó nhất của chương, và nó <strong>không có đáp án kỹ thuật</strong>.</p>
<h3>Vấn đề</h3>
<p>Board tới trạm. PLC đọc mã. PLC hỏi MES. <strong>MES không trả lời.</strong></p>
<p>Hai lựa chọn, và cả hai đều có giá:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lựa chọn</th>
<th>Được</th>
<th>⚠ Mất</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dừng chuyền</strong></td>
<td>⭐ Không có board nào được làm mà không kiểm tra</td>
<td>Dừng sản xuất — có thể cả chuyền, có thể hàng giờ</td>
</tr>
<tr>
<td><strong>Chạy tạm, gửi bù sau</strong></td>
<td>Sản xuất tiếp tục</td>
<td>⚠ <strong>Trong thời gian đó, chống nhảy cóc và chống làm trùng KHÔNG hoạt động</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là quyết định của khách hàng, không phải của người lập trình.</strong></p>
<p>Nó là đánh đổi giữa <strong>rủi ro chất lượng</strong> và <strong>thiệt hại sản xuất</strong>, và chỉ người chịu trách nhiệm
về cả hai mới quyết được. Sách trình bày đánh đổi; <strong>đặc tả phải ghi câu trả lời</strong> (Chương 23).</p>
<p>Trong một số ngành có quy định bắt buộc về truy xuất, lựa chọn &quot;chạy tạm&quot; <strong>có thể không được phép</strong>.
Đây là câu hỏi phải hỏi sớm.</p>
</blockquote>
<h3>Nếu chọn &quot;chạy tạm&quot; — bốn điều bắt buộc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lưu lại tại chỗ</strong> mọi board đã làm trong thời gian mất kết nối</td>
<td>Để gửi bù khi có kết nối lại</td>
</tr>
<tr>
<td>⭐ <strong>Đánh dấu rõ</strong> những board này trong dữ liệu gửi bù</td>
<td>Chúng <strong>chưa được kiểm</strong> trước khi làm — chất lượng cần biết điều đó</td>
</tr>
<tr>
<td><strong>Giới hạn thời gian hoặc số lượng</strong></td>
<td>⚠ Chạy tạm 10 phút khác hẳn chạy tạm 8 tiếng</td>
</tr>
<tr>
<td>⭐ <strong>Báo rõ ràng trên màn hình</strong></td>
<td>Người vận hành phải <strong>biết</strong> máy đang chạy ở chế độ giảm</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Chạy tạm có giới hạn
IF M_MesCommFault THEN
    M_DegradedMode := TRUE;
    DegradedCount := DegradedCount + 1;         // đếm board làm trong chế độ giảm

    // ⚠ Giới hạn — theo đặc tả, không tự đặt
    IF DegradedCount &gt; MAX_DEGRADED_BOARDS THEN
        M_AnyFault := TRUE;                     // buộc dừng
        M_FaultCode := 420;
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Đếm lỗi liên tiếp trước khi kết luận mất kết nối</strong> — cùng kỹ thuật với Chương 38 mục 38.9. Một
lần timeout không phải mất kết nối.</p>
</blockquote>
<h3>⚠ Nhập tay có kiểm soát</h3>
<p>Khi đầu đọc không đọc được mã (không phải mất MES), thường cần cho phép <strong>nhập tay</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có phân quyền</strong></td>
<td>Không phải ai cũng nhập được (Chương 44)</td>
</tr>
<tr>
<td>⭐ <strong>Ghi vết</strong>: ai nhập, lúc nào, mã gì</td>
<td>Nhập tay là đường vòng qua cơ chế kiểm tra</td>
</tr>
<tr>
<td><strong>Vẫn hỏi MES với mã đã nhập</strong></td>
<td>Nhập tay thay cho <strong>đầu đọc</strong>, không thay cho <strong>việc kiểm tra</strong></td>
</tr>
<tr>
<td>⚠ <strong>Đếm và theo dõi</strong></td>
<td>Số lần nhập tay tăng là dấu hiệu đầu đọc hoặc chất lượng mã có vấn đề</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhập tay không có kiểm soát là lỗ hổng lớn nhất của mọi hệ truy xuất.</strong>
Nếu người vận hành gõ được mã bất kỳ để cho board đi tiếp, thì toàn bộ cơ chế chống nhảy cóc và
chống làm trùng bị vô hiệu hoá — và không ai biết.</p>
<p>Đây là cùng loại vấn đề với &quot;người vận hành nới dải hợp lệ của công thức&quot; ở Chương 29 mục 29.9,
Bẫy 10: <strong>một cơ chế bảo vệ mà người dùng đi vòng được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h2 id="427-trên-máy-mu-dp-01">42.7 Trên máy mẫu DP-01</h2>
<h3>Luồng đầy đủ ở trạm 1</h3>
<pre><code class="language-iecst">CASE Stn1_Step OF
    10: // Board tới trạm 1
        IF DI_BoardStn1 THEN
            Stn1_Step := 20;
        END_IF;

    20: // ⭐ Đọc mã 2D
        TrigReadCode(CLK := TRUE);
        IF M_CodeValid THEN
            Stn1_Step := 30;
        ELSIF M_CodeError THEN
            Stn1_Step := 25;                     // xử lý không đọc được
        END_IF;

    25: // Không đọc được — chờ nhập tay hoặc loại board
        M_NeedManualEntry := TRUE;               // hiện trên màn hình (Chương 44)
        IF M_ManualCodeEntered THEN
            Stn1_Step := 30;
        ELSIF M_OperatorReject THEN
            M_Board1IsNG := TRUE;
            Stn1_Step := 90;                     // đưa ra, đánh dấu NG
        END_IF;

    30: // ⭐ HỎI MES trước khi làm
        AskMes(Execute := TrigAskMes.Q,
               BoardCode := CurrentBoardCode,
               StationId := 1,
               Timeout := T#3S,
               Done =&gt; M_MesReplied,
               Error =&gt; M_MesError,
               Allowed =&gt; M_MesAllowed,
               RecipeId =&gt; MesRecipeId,
               Reason =&gt; MesRejectReason);

        IF M_MesReplied AND M_MesAllowed THEN
            RequestedRecipeId := MesRecipeId;
            Stn1_Step := 35;                     // nạp công thức
        ELSIF M_MesReplied AND NOT M_MesAllowed THEN
            M_Board1IsNG := TRUE;                // ⭐ MES từ chối — KHÔNG gia công
            M_NgReason := MesRejectReason;
            Stn1_Step := 90;
        ELSIF M_MesError THEN
            Stn1_Step := 32;                     // mất kết nối — mục 42.6
        END_IF;

    32: // ⚠ Mất kết nối MES — theo chính sách trong đặc tả
        IF M_PolicyAllowDegraded AND (DegradedCount &lt; MAX_DEGRADED_BOARDS) THEN
            M_DegradedMode := TRUE;
            Stn1_Step := 35;                     // chạy tạm với công thức hiện tại
        ELSE
            M_AnyFault := TRUE;  M_FaultCode := 420;
        END_IF;

    35: // Nạp công thức nếu khác công thức đang dùng (Chương 29)
        // ... rồi sang bước gia công

ELSE
    Stn1_Step := 0;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 30 là bước quan trọng nhất, và nó nằm TRƯỚC bước gia công.</strong>
Nhiều hệ đặt việc hỏi MES song song với gia công cho nhanh — và mất luôn khả năng chống nhảy cóc.
Hỏi <strong>trước</strong>, và <strong>chấp nhận mất vài trăm mili-giây</strong>.</p>
<p>⚠ Với chu kỳ 12 giây đã chốt (Phụ lục J §J.1), vài trăm mili-giây là chấp nhận được. Nếu chu kỳ chặt
hơn thì phải tính — đây là chỗ Chương 55 quay lại.</p>
</blockquote>
<h3>Báo kết quả ở trạm 2</h3>
<pre><code class="language-iecst">// Board rời trạm 2 — báo kết quả kèm số liệu quá trình
IF TrigStn2Done.Q THEN
    ReportMes(Execute   := TRUE,
              BoardCode := Stn2_BoardCode,
              Result    := SEL(M_Board2IsNG, RESULT_OK, RESULT_NG),
              NgReason  := M_Ng2Reason,
              RecipeId  := ActiveRecipe.Id,
              RecipeVer := ActiveRecipe.Version,      // ⭐ phiên bản, Chương 29
              // ⭐ Số liệu quá trình — trả lời câu hỏi ở mục 42.1
              CureTimeMs    := ActualCureTimeMs,
              UvIntensity   := UvIntensityX10,         // Chương 31, 33
              GlueTempX10   := GlueTempX10,            // Chương 39
              GluePressX100 := GluePressAvgX100,       // Chương 32
              Degraded  := M_DegradedMode);            // ⚠ board này chưa được kiểm trước
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Trường <code>UvIntensity</code> là trường đắt giá nhất trong bản ghi này.</strong>
Nó biến câu hỏi &quot;board nào bị ảnh hưởng khi đèn UV yếu&quot; từ <strong>không trả lời được</strong> thành <strong>một truy
vấn</strong>. Chi phí: một số nguyên trên mỗi bản ghi.</p>
<p>Đây là lý do tôi khuyến nghị ở Chương 31 mục 31.7 và Chương 33 mục 33.8 cân nhắc đổi
<code>AI_UvIntensity</code> sang 4–20 mA: nếu phép đo đó <strong>hỏng mà không ai biết</strong>, thì trường này ghi lại một
con số vô nghĩa suốt thời gian đó — và bạn tin vào nó.</p>
</blockquote>
<hr>
<h2 id="428-khác-bit-gia-các-hãng">42.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Giao thức đầu đọc</td>
<td>Mỗi hãng đầu đọc có giao thức riêng; ⭐ nhiều loại hỗ trợ <strong>Modbus TCP</strong> làm mẫu số chung (Chương 39)</td>
</tr>
<tr>
<td>⚠ Định dạng chuỗi trả về</td>
<td>Có tiền tố, hậu tố, ký tự kết thúc khác nhau. ⚠ <strong>Phân tích chuỗi phải theo tài liệu</strong></td>
</tr>
<tr>
<td>Cách kích đọc</td>
<td>Lệnh mạng, ngõ vào cứng, hoặc tự kích khi thấy vật. ⭐ Ngõ vào cứng chính xác về thời điểm hơn</td>
</tr>
<tr>
<td>Giao thức tới MES</td>
<td>⚠ <strong>Rất khác nhau</strong> — mỗi hệ MES một kiểu; có nơi dùng chuẩn công nghiệp, có nơi dùng giao thức riêng</td>
</tr>
<tr>
<td>Thư viện phía PLC</td>
<td>Một số hệ PLC có khối kết nối MES sẵn; ⚠ phần lớn phải tự viết trên nền giao thức chung</td>
</tr>
<tr>
<td>Bộ đệm dữ liệu</td>
<td>⚠ Lưu bản ghi tại chỗ khi mất kết nối cần <strong>bộ nhớ</strong> — kiểm dung lượng (Chương 8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giao diện tới MES là hạng mục phải chốt SỚM trong dự án</strong>, không phải cuối.
Nó phụ thuộc hệ MES của khách hàng, và thường cần người của bên MES tham gia. Phát hiện muộn rằng
giao thức không như dự kiến là một trong những nguyên nhân trễ tiến độ phổ biến nhất.</p>
<p>Đây thuộc về đặc tả (Chương 23) và phải nằm trong danh sách câu hỏi cho khách hàng.</p>
</blockquote>
<hr>
<h2 id="429-by-thưng-gp">42.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chỉ ghi log, không hỏi trước</h3>
<p><strong>Hiện tượng:</strong> ⭐ board nhảy cóc công đoạn hoặc bị làm trùng vẫn đi qua; lỗi lộ ra ở cuối chuyền hoặc
ở khách hàng.
<strong>Cách sửa:</strong> ⭐⭐ <strong>hỏi MES trước khi gia công</strong> — đó là lý do hệ truy xuất tồn tại (mục 42.5).</p>
<h3>🔍 BẪY 2 — Tin chuỗi mã nhận được mà không kiểm định dạng</h3>
<p><strong>Hiện tượng:</strong> đầu đọc đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã đồ gá, board bên
cạnh.
<strong>Cách sửa:</strong> kiểm độ dài, tiền tố, ký tự hợp lệ <strong>trước khi</strong> dùng (mục 42.4).</p>
<h3>🔍 BẪY 3 — Nhập tay không có kiểm soát</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ toàn bộ cơ chế chống nhảy cóc và chống làm trùng bị vô hiệu hoá — <strong>và không ai
biết</strong>.
<strong>Cách sửa:</strong> phân quyền, ghi vết, vẫn hỏi MES với mã đã nhập, và <strong>đếm số lần</strong> (mục 42.6).</p>
<h3>🔍 BẪY 4 — Không có chính sách cho việc mất kết nối MES</h3>
<p><strong>Hiện tượng:</strong> khi mất kết nối, mỗi người xử lý một kiểu; hoặc chương trình tự quyết theo cách người
lập trình nghĩ là hợp lý.
<strong>Cách sửa:</strong> ⚠⚠ đây là <strong>quyết định của khách hàng</strong>, phải nằm trong đặc tả (mục 42.6, Chương 23).</p>
<h3>🔍 BẪY 5 — Chạy tạm không giới hạn, không đánh dấu</h3>
<p><strong>Hiện tượng:</strong> tám tiếng sản xuất không được kiểm tra, và dữ liệu gửi bù <strong>trông giống hệt</strong> dữ liệu
bình thường.
<strong>Cách sửa:</strong> giới hạn thời gian/số lượng, đánh dấu rõ trong bản ghi, báo trên màn hình (mục 42.6).</p>
<h3>🔍 BẪY 6 — Không ghi số liệu quá trình vào bản ghi</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 42.1 — có khiếu nại nhưng <strong>không khoanh vùng được</strong>, phải thu
hồi theo lô lớn.
<strong>Cách sửa:</strong> ghi các số liệu quyết định chất lượng cùng mỗi board (mục 42.5, 42.7).</p>
<h3>🔍 BẪY 7 — Không ghi phiên bản công thức</h3>
<p><strong>Hiện tượng:</strong> biết board dùng công thức nào nhưng <strong>không biết công thức đó lúc ấy có tham số gì</strong> —
vì nó đã bị sửa từ đó.
<strong>Cách sửa:</strong> ghi <strong>mã và phiên bản</strong> (Chương 29, mục 29.6).</p>
<h3>🔍 BẪY 8 — Không theo dõi tỉ lệ không đọc được</h3>
<p><strong>Hiện tượng:</strong> tỉ lệ đọc giảm dần do ống kính bẩn hoặc chất lượng mã kém; chỉ phát hiện khi nó tệ
tới mức gây dừng máy.
<strong>Cách sửa:</strong> đếm và cảnh báo theo xu hướng — mức &quot;cảnh báo, vẫn chạy&quot; (mục 42.4).</p>
<h3>🔍 BẪY 9 — Chốt giao diện MES muộn</h3>
<p><strong>Hiện tượng:</strong> cuối dự án mới phát hiện giao thức không như dự kiến; trễ tiến độ.
<strong>Cách sửa:</strong> chốt sớm, đưa vào đặc tả, và có người của bên MES tham gia (mục 42.8).</p>
<h3>🔍 BẪY 10 — Nghi đầu đọc trước khi nghi chất lượng mã</h3>
<p><strong>Hiện tượng:</strong> đổi đầu đọc đắt tiền mà tỉ lệ đọc không cải thiện.
<strong>Cách sửa:</strong> ⭐ đo <strong>chất lượng mã</strong> và kiểm <strong>chiếu sáng</strong> trước — rẻ và nhanh hơn nhiều
(mục 42.2, 42.3).</p>
<hr>
<h2 id="4210-bng-cht">42.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao điện tử dùng mã 2D</td>
<td>Diện tích nhỏ · ⭐ <strong>khắc trực tiếp lên board</strong> · có sửa lỗi</td>
</tr>
<tr>
<td>Tỉ lệ đọc thấp — nghi gì trước</td>
<td>⭐ <strong>Chất lượng mã và chiếu sáng</strong>, không phải đầu đọc</td>
</tr>
<tr>
<td>Yếu tố quyết định nhất khi lắp đầu đọc</td>
<td>⭐ <strong>Chiếu sáng</strong></td>
</tr>
<tr>
<td>⭐⭐ Hai nguyên nhân nằm ở <strong>cái mã</strong></td>
<td>⭐ <strong>Vùng yên tĩnh bị lấn</strong> · ⭐ <strong>ô mã quá nhỏ so với độ phân giải</strong></td>
</tr>
<tr>
<td>Vùng yên tĩnh tối thiểu</td>
<td>⭐ <strong>Một ô</strong> ở cả bốn phía; <strong>2–4 ô</strong> khi nền nhiễu</td>
</tr>
<tr>
<td>Triệu chứng vùng yên tĩnh bị lấn</td>
<td>⚠ <strong>Cầm tay đọc được, đầu đọc cố định thì không</strong></td>
</tr>
<tr>
<td>Cách rẻ nhất khi ô mã quá nhỏ</td>
<td>⭐ <strong>Làm ô mã to hơn</strong> — không phải mua đầu đọc đắt hơn</td>
</tr>
<tr>
<td>Vị trí đặt mã quyết định ở đâu</td>
<td>⭐ <strong>Giai đoạn thiết kế</strong> — sửa sau thì phải đổi bản vẽ board</td>
</tr>
<tr>
<td>Nhận chuỗi mã về thì</td>
<td>⭐ <strong>Kiểm định dạng trước khi dùng</strong></td>
</tr>
<tr>
<td>⭐⭐ Lý do tồn tại của truy xuất</td>
<td><strong>Hỏi MES TRƯỚC khi làm</strong> — chống nhảy cóc và chống làm trùng</td>
</tr>
<tr>
<td>Ghi log một mình cho gì</td>
<td>Chỉ giúp <strong>điều tra sau khi đã hỏng</strong></td>
</tr>
<tr>
<td>Cơ chế chỉ hiệu quả khi</td>
<td><strong>Mọi máy trong chuyền đều hỏi</strong></td>
</tr>
<tr>
<td>Bản ghi kết quả nên có</td>
<td>Mã · OK/NG · <strong>lý do NG</strong> · <strong>mã + phiên bản công thức</strong> · ⭐ <strong>số liệu quá trình</strong></td>
</tr>
<tr>
<td>⚠⚠ Mất kết nối MES thì làm gì</td>
<td><strong>Quyết định của khách hàng</strong>, phải nằm trong đặc tả</td>
</tr>
<tr>
<td>Nếu chạy tạm thì bắt buộc</td>
<td>Lưu tại chỗ · <strong>đánh dấu</strong> · <strong>giới hạn</strong> · báo trên màn hình</td>
</tr>
<tr>
<td>Nhập tay phải có</td>
<td>Phân quyền · ghi vết · <strong>vẫn hỏi MES</strong> · đếm số lần</td>
</tr>
<tr>
<td>⚠⚠ Nhập tay không kiểm soát</td>
<td><strong>Lỗ hổng lớn nhất</strong> của mọi hệ truy xuất</td>
</tr>
<tr>
<td>Chốt giao diện MES khi nào</td>
<td>⭐ <strong>Sớm</strong> — thuộc đặc tả, cần bên MES tham gia</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4211-t-kim">42.11 Tự kiểm</h2>
<ol>
<li>⭐ Một lô hàng bị trả về. Truy xuất nguồn gốc thay đổi quy mô thu hồi thế nào?</li>
<li>Nêu ba lý do sản xuất điện tử dùng mã 2D thay vì mã vạch 1D. Lý do nào quan trọng nhất?</li>
<li>Ba yếu tố quyết định đầu đọc cố định hoạt động tốt. Yếu tố nào hay bị coi nhẹ nhất?</li>
<li>Vì sao phải <strong>kiểm định dạng</strong> chuỗi mã nhận được? Cho một tình huống đọc nhầm.</li>
<li>⭐⭐ Mô tả năm bước của luồng truy xuất đầy đủ. Bước nào là <strong>lý do tồn tại</strong> của hệ truy xuất, và
vì sao?</li>
<li>⭐ Nêu bốn thứ mà việc &quot;hỏi MES trước khi làm&quot; chống được. Cơ chế này chỉ hiệu quả khi nào?</li>
<li>Bản ghi kết quả nên chứa gì? Trường nào trả lời được câu hỏi ở mục 42.1?</li>
<li>⭐ Vì sao phải ghi <strong>phiên bản</strong> công thức chứ không chỉ mã công thức?</li>
<li>⚠⚠ Mất kết nối MES: nêu hai lựa chọn và cái giá của mỗi cái. <strong>Ai</strong> quyết định?</li>
<li>Nếu chọn &quot;chạy tạm&quot;, nêu bốn điều bắt buộc phải làm.</li>
<li>⭐ Vì sao <strong>nhập tay không có kiểm soát</strong> là lỗ hổng lớn nhất? Liên hệ với bẫy nào ở Chương 29?</li>
<li>Vì sao nên đếm và theo dõi <strong>tỉ lệ không đọc được</strong>? Nó thuộc mức cảnh báo nào?</li>
<li>⭐⭐ Nêu <strong>hai nguyên nhân &quot;mã không đọc được&quot; nằm ở chính cái mã</strong>. Vì sao đổi đầu đọc không cứu
được cả hai?</li>
<li>⭐ Vùng yên tĩnh là gì, tối thiểu bao nhiêu, và đầu đọc dùng nó để làm gì? Triệu chứng đặc trưng
khi nó bị lấn là gì?</li>
<li>Một mã đọc kém. Nêu <strong>thứ tự năm bước kiểm</strong> đúng. Người ta thường bắt đầu từ bước nào, và cái
giá của việc bắt đầu sai chỗ?</li>
</ol>
<blockquote>
<p>Câu 5, 6, 9 và 11 là bốn câu phân loại. Câu 5 là tinh thần của cả chương: <strong>ghi log giúp bạn điều
tra sau khi đã hỏng; hỏi trước khi làm giúp bạn không hỏng.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 43 — <strong>Tích hợp vision với PLC</strong>. Bạn đã biết đọc mã. Chương sau về một hệ thị giác phức tạp
hơn: nhận toạ độ và góc lệch, đồng bộ lúc chụp với lúc vật đứng yên — và câu hỏi đáng giá nhất:
⭐ khi nào một cảm biến quang rẻ tiền làm được việc mà bạn định dùng camera.</p>
<h3>Nguồn tham khảo chương 42</h3>
<ul>
<li><strong>ISO/IEC 16022</strong> — <em>Data Matrix bar code symbology specification</em>: đặc tả mã Data Matrix, gồm
⭐ <strong>yêu cầu vùng yên tĩnh</strong> (mục 42.2b). <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Hướng dẫn GS1 về Data Matrix</strong> — khuyến nghị <strong>mở rộng vùng yên tĩnh</strong> khi môi trường nhiễu.
⚠ Sách này <strong>không dẫn số điều khoản</strong> của các tiêu chuẩn trên; con số cụ thể phải lấy từ bản gốc.</li>
<li><strong>ISO/IEC 15415</strong> và <strong>ISO/IEC 29158</strong> — chấm điểm chất lượng mã in và mã khắc trực tiếp; dùng khi
chẩn đoán tỉ lệ đọc thấp (mục 42.2).</li>
<li><strong>Tài liệu đầu đọc mã</strong> — dùng cho ⚠ <strong>định dạng chuỗi trả về</strong>, cách kích, giao thức, và yêu cầu
về tiêu cự và chiếu sáng.</li>
<li>⚠ <strong>Tài liệu giao diện của hệ MES tại khách hàng</strong> — thứ phải xin <strong>sớm</strong> (mục 42.8).</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Luồng ở mục 42.5 là <strong>mẫu phổ biến trong sản xuất điện tử</strong>, không phải chuẩn bắt buộc. Hệ MES
khác nhau có luồng khác nhau — một số hỏi và trả công thức trong một lần, một số tách làm hai bước,
một số không quản lý công thức mà chỉ kiểm quyền. ⭐ <strong>Luồng cụ thể phải chốt với bên MES ở giai
đoạn đặc tả.</strong></p>
<p>⚠ Trong một số ngành có <strong>yêu cầu pháp lý</strong> về truy xuất nguồn gốc — thiết bị y tế, ô tô, hàng
không. Ở đó, lựa chọn &quot;chạy tạm khi mất kết nối&quot; có thể <strong>không được phép</strong>, và yêu cầu về lưu trữ
dữ liệu có thể chặt hơn nhiều so với nội dung chương này. Kiểm quy định áp dụng cho sản phẩm của
khách hàng.</p>
</blockquote>
<!-- SECTION: ch43_tich_hop_vision_voi_plc -->
<hr>
<h1 id="chương-43-tích-hp-vision-vi-plc">Chương 43 — Tích hợp vision với PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>DP-01 không có hệ thị giác.</strong> Đây là quyết định thiết kế có chủ đích (Phụ lục J §J.1, mục 3):
máy mẫu đã đủ phức tạp, và thêm vision không dạy thêm nguyên tắc điều khiển nào. Chương này dùng
<strong>ví dụ riêng</strong>, và mục 43.9 nói rõ nếu cần thì DP-01 sẽ ghép với vision thế nào.</p>
</blockquote>
<hr>
<h2 id="431-bài-toán-camera-40-triu-đ-đm-sn-phm">43.1 Bài toán: camera 40 triệu để đếm sản phẩm</h2>
<p>Một trạm cần biết có sản phẩm ở vị trí hay không. Người thiết kế chọn một hệ thị giác — camera, đèn,
phần mềm xử lý, tổng cộng khoảng bốn mươi triệu đồng và ba tuần cấu hình.</p>
<p>Hệ chạy được. Nhưng:</p>
<ul>
<li>Mỗi lần đổi màu sản phẩm phải chỉnh lại tham số.</li>
<li>Ánh sáng phòng thay đổi theo giờ làm kết quả không ổn định, phải che chắn thêm.</li>
<li>Người bảo trì không ai chỉnh được, phải gọi nhà cung cấp.</li>
<li>Sau một năm, phần mềm cần bản quyền gia hạn.</li>
</ul>
<p>Một <strong>cảm biến quang thu-phát</strong> giá vài trăm nghìn làm đúng việc đó: có vật hay không có vật. Không
tham số, không ánh sáng, không bản quyền, và bất kỳ thợ điện nào cũng thay được.</p>
<blockquote>
<p>⭐ <strong>Câu hỏi đầu tiên của chương này không phải &quot;tích hợp vision thế nào&quot; — mà là &quot;có cần vision
không&quot;.</strong> Mục 43.2 trả lời trước khi bàn tới kỹ thuật.</p>
</blockquote>
<hr>
<h2 id="432-khi-nào-vision-là-quá-mc-cn-thit">43.2 ⭐ Khi nào vision là quá mức cần thiết</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nếu bài toán là</th>
<th>Dùng cái này</th>
</tr>
</thead>
<tbody><tr>
<td>Có vật hay không có vật</td>
<td>⭐ <strong>Cảm biến quang</strong> (Chương 4)</td>
</tr>
<tr>
<td>Vật ở đúng vị trí chưa</td>
<td>⭐ Cảm biến quang, hoặc cảm biến tiệm cận</td>
</tr>
<tr>
<td>Đo một khoảng cách</td>
<td>⭐ <strong>Cảm biến khoảng cách</strong> (Chương 33, mục 33.6)</td>
</tr>
<tr>
<td>Đọc một mã</td>
<td>⭐ <strong>Đầu đọc mã</strong> (Chương 42) — rẻ hơn và ổn định hơn camera vạn năng</td>
</tr>
<tr>
<td>Phân biệt hai loại sản phẩm khác nhau rõ về kích thước</td>
<td>Cảm biến quang + cơ cấu gá</td>
</tr>
<tr>
<td>⭐ <strong>Đo vị trí và góc xoay của vật đặt tự do</strong></td>
<td><strong>Vision</strong></td>
</tr>
<tr>
<td>⭐ <strong>Kiểm ngoại quan</strong> — vết xước, thiếu linh kiện, sai cực tính</td>
<td><strong>Vision</strong></td>
</tr>
<tr>
<td>⭐ <strong>Đọc ký tự in</strong></td>
<td><strong>Vision</strong></td>
</tr>
<tr>
<td>Nhiều phép kiểm khác nhau trên cùng một ảnh</td>
<td><strong>Vision</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ba câu hỏi trước khi chọn vision:</strong></p>
<p><strong>1. Có cảm biến rẻ tiền nào làm được việc này không?</strong> Nếu có, gần như luôn nên dùng nó.</p>
<p><strong>2. Ai sẽ chỉnh lại khi đổi sản phẩm?</strong> ⚠ Hệ vision cần chỉnh định lại khi sản phẩm đổi màu, đổi
kích thước, đổi nhà cung cấp. Nếu không ai trong nhà máy làm được, bạn đang tạo ra một điểm phụ
thuộc nhà cung cấp lâu dài.</p>
<p><strong>3. Điều kiện ánh sáng có kiểm soát được không?</strong> ⚠ Ánh sáng phòng thay đổi là kẻ thù số một của
vision. Không che chắn được thì hệ sẽ không ổn định.</p>
<p>Câu 2 là cùng câu hỏi với Chương 20 mục 20.6, Chương 35 mục 35.3 và Chương 34 mục 34.7: <strong>ai sẽ duy
trì cái này?</strong></p>
</blockquote>
<hr>
<h2 id="433-ranh-gii-trách-nhim">43.3 ⭐ Ranh giới trách nhiệm</h2>
<p>Khi đã quyết dùng vision, điều quan trọng nhất là <strong>chia việc cho đúng</strong>.</p>
<pre><code class="language-text">   ┌──────────────────┐                    ┌──────────────────┐
   │   HỆ VISION      │                    │       PLC        │
   │                  │                    │                  │
   │  Xử lý ảnh       │  ── kết quả ────►  │  Điều phối       │
   │  QUYẾT ĐỊNH:     │   OK/NG            │  QUYẾT ĐỊNH:     │
   │  - đạt hay không │   toạ độ X, Y      │  - làm gì tiếp   │
   │  - lệch bao nhiêu│   góc θ            │  - dừng? loại?   │
   └──────────────────┘                    └──────────────────┘
        ⭐ Ranh giới là VÀI BIT VÀ VÀI CON SỐ — không phải hình ảnh
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bên</th>
<th>Làm gì</th>
<th>⚠ Không làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Hệ vision</strong></td>
<td>Chụp, xử lý ảnh, ra kết luận</td>
<td>⚠ Không điều khiển cơ cấu; không quyết định trình tự</td>
</tr>
<tr>
<td><strong>PLC</strong></td>
<td>Kích chụp, nhận kết quả, quyết định hành động</td>
<td>⚠ <strong>Không xử lý ảnh</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây chính là nguyên tắc &quot;mỗi bên làm việc mình giỏi&quot; ở Chương 2 mục 2.4.</strong>
PLC không sinh ra để xử lý ảnh; hệ vision không sinh ra để điều khiển trình tự. Ranh giới rõ ràng
làm cả hai bên đơn giản hơn, và <strong>thay được từng bên độc lập</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Đừng để hệ vision điều khiển cơ cấu trực tiếp.</strong>
Nhiều hệ vision có ngõ ra số và có thể bật một van. Cám dỗ là để nó tự loại sản phẩm NG cho nhanh.
Nhưng khi đó <strong>trình tự của máy nằm ở hai chỗ</strong>, và không ai đọc được toàn bộ logic ở một nơi —
cùng vấn đề với Chương 22 mục 22.3 (ai ghi vào tag này).</p>
</blockquote>
<hr>
<h2 id="434-kích-chp-vì-sao-trigger-phn-cng-chính-xác-hơn">43.4 ⭐ Kích chụp — vì sao trigger phần cứng chính xác hơn</h2>
<p>Đây là điểm kỹ thuật quan trọng nhất của chương.</p>
<h3>Hai cách kích</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Cơ chế</th>
<th>Độ chính xác thời điểm</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trigger phần cứng</strong></td>
<td>Một ngõ ra số của PLC nối thẳng vào chân trigger của camera</td>
<td>⭐ <strong>Cao và xác định</strong></td>
</tr>
<tr>
<td><strong>Trigger bằng lệnh mạng</strong></td>
<td>PLC gửi bản tin &quot;chụp đi&quot; qua mạng</td>
<td>⚠ Trễ <strong>biến động</strong></td>
</tr>
</tbody></table></div>
<h3>Vì sao khác biệt quan trọng</h3>
<p>Với vật đang <strong>đứng yên</strong>, vài mili-giây trễ không sao.</p>
<p>Với vật đang <strong>chuyển động</strong>, hoặc với chu trình chặt, trễ biến động làm ảnh chụp <strong>ở vị trí khác
nhau mỗi lần</strong> — và kết quả đo toạ độ sai theo.</p>
<pre><code class="language-text">   Vật chạy 200 mm/s
   Trễ trigger biến động ±10 ms  →  vị trí chụp lệch ±2 mm
</code></pre>
<blockquote>
<p>⭐ <strong>Trigger phần cứng đi thẳng, không qua vòng quét của bên nhận, không qua hàng đợi mạng.</strong>
Nó là cùng lập luận với công tắc giới hạn đi thẳng vào drive (Chương 37, mục 37.6) và với bắt tay
bằng tín hiệu cứng (Chương 41, mục 41.5): <strong>việc cần chính xác về thời điểm thì đừng cho nó đi qua
một tầng có độ trễ biến động.</strong></p>
</blockquote>
<blockquote>
<p>⚠ <strong>Nhưng trigger phần cứng vẫn chịu ảnh hưởng của vòng quét PLC.</strong>
Ngõ ra số chỉ được ghi ở giai đoạn 3 của vòng quét (Chương 10). Nếu cần độ chính xác cao hơn thời
gian quét, phải dùng:</p>
<ul>
<li><strong>Ngõ ra so sánh của bộ đếm tốc độ cao</strong> — kích khi encoder tới đúng vị trí (Chương 18, mục 18.5);</li>
<li>hoặc <strong>cảm biến quang kích thẳng</strong> vào camera, PLC chỉ cho phép.</li>
</ul>
</blockquote>
<h3>Chụp lúc vật đứng yên</h3>
<p>Cách đơn giản và đáng tin nhất: <strong>dừng vật lại rồi mới chụp</strong>.</p>
<pre><code class="language-iecst">CASE Step OF
    30: // Đưa vật tới vị trí chụp
        IF DI_AtInspectPos THEN
            Step := 40;
        END_IF;

    40: // ⭐ Chờ vật ĐỨNG YÊN HẲN trước khi chụp
        T_Settle(IN := TRUE, PT := T#100MS);     // chờ hết rung
        IF T_Settle.Q THEN
            DO_CameraTrigger := TRUE;             // ⭐ trigger phần cứng
            Step := 50;
        END_IF;

    50: // Chờ kết quả
        DO_CameraTrigger := FALSE;
        IF M_VisionResultReady THEN
            Step := 60;
        END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 40 — chờ hết rung — là bước hay bị bỏ và gây kết quả không ổn định.</strong>
Cơ cấu vừa dừng vẫn còn dao động cơ khí. Chụp ngay lúc đó cho ảnh <strong>nhoè</strong> hoặc <strong>lệch</strong>, và triệu
chứng là &quot;thỉnh thoảng đo sai&quot; — rất khó chẩn đoán.</p>
<p>⚠ Thời gian chờ phải <strong>đo</strong>, không đoán: cho cơ cấu dừng rồi chụp liên tiếp nhiều ảnh, xem sau bao
lâu kết quả ổn định.</p>
</blockquote>
<hr>
<h2 id="435-nhn-kt-qu">43.5 Nhận kết quả</h2>
<h3>Ba loại kết quả</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nội dung</th>
<th>PLC dùng để</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kết luận</strong></td>
<td>OK / NG, kèm mã lý do</td>
<td>Quyết định đi tiếp hay loại</td>
</tr>
<tr>
<td>⭐ <strong>Toạ độ lệch</strong></td>
<td>ΔX, ΔY, Δθ so với vị trí chuẩn</td>
<td>Bù vào lệnh chuyển động (Chương 37)</td>
</tr>
<tr>
<td><strong>Số đo</strong></td>
<td>Kích thước, số lượng, điểm chất lượng</td>
<td>Ghi log, phân tích xu hướng</td>
</tr>
</tbody></table></div>
<h3>Mẫu trao đổi</h3>
<pre><code class="language-iecst">// Kết quả về qua mạng — dùng mẫu Execute/Done (Chương 38, mục 38.8)
IF M_VisionResultReady THEN
    // ⭐ 1. Kiểm tính hợp lệ TRƯỚC khi dùng
    IF VisionSeqNo &lt;&gt; ExpectedSeqNo THEN
        M_VisionMismatch := TRUE;                 // ⚠ kết quả của ảnh khác!
    ELSIF NOT VisionValid THEN
        M_VisionNoResult := TRUE;
    ELSE
        // 2. Kết quả hợp lệ — dùng được
        M_PartOk := VisionPassed;
        OffsetXX100 := VisionOffsetXX100;
        OffsetYX100 := VisionOffsetYX100;
        OffsetThX100 := VisionOffsetThX100;
        M_VisionOk := TRUE;
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Số thứ tự ảnh là chi tiết quan trọng nhất của mục này.</strong>
Nếu hệ vision xử lý chậm hơn nhịp máy, hoặc nếu có một ảnh bị bỏ qua, thì kết quả về <strong>có thể là của
sản phẩm trước</strong>. PLC dùng nó cho sản phẩm hiện tại — và sai theo cách <strong>không phát hiện được</strong>.</p>
<p>Cách chống: mỗi lần kích, PLC gửi hoặc ghi lại một <strong>số thứ tự</strong>; kết quả trả về phải mang số thứ tự
đó. Không khớp thì <strong>vứt bỏ</strong>, không dùng.</p>
<p>Đây là cùng bài toán với &quot;ghép đúng dữ liệu với đúng board&quot; ở Chương 41 mục 41.6, và với thanh ghi
dịch ở Chương 19 mục 19.6.</p>
</blockquote>
<h3>⚠ Kẹp giá trị bù trước khi dùng</h3>
<pre><code class="language-iecst">// ⚠⚠ Bù toạ độ là lệnh chuyển động — PHẢI kẹp trong dải
IF ABS(OffsetXX100) &gt; MAX_OFFSET_X100
   OR ABS(OffsetYX100) &gt; MAX_OFFSET_X100 THEN
    M_PartOk := FALSE;                            // lệch quá nhiều → NG, không bù
    M_NgReason := NG_TOO_FAR_OFF;
ELSE
    TargetXX100 := NominalXX100 + OffsetXX100;    // bù
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Một giá trị bù sai làm cơ cấu đi tới chỗ không ai muốn.</strong>
Hệ vision có thể trả về toạ độ vô lý nếu nó nhận nhầm vật khác trong ảnh, hoặc nếu hiệu chỉnh sai.
<strong>Luôn kẹp trong dải</strong> (Chương 32, mục 32.4), và lệch quá nhiều thì <strong>coi là NG</strong> thay vì cố bù.</p>
</blockquote>
<hr>
<h2 id="435b-ba-th-ch-l-ra-khi-đo-trên-máy-tht">43.5b ⭐ Ba thứ chỉ lộ ra khi đo trên máy thật</h2>
<p>Ba mục trên là <strong>cơ chế</strong>. Mục này là ba con số và một cái bẫy mà chỉ hệ chạy thật mới cho thấy.</p>
<p><img src="../assets/ch43/hinh_43_1_vong_kich_anh.svg" alt="Sơ đồ thời gian một vòng kích ảnh"></p>
<p><em>Hình 43.1 — Một vòng kích–kết quả. Ba việc phải đúng cùng lúc: bit cho phép đã bật, kích theo cạnh
lên, và kết quả mang đúng số thứ tự.</em></p>
<h3>⚠⚠ Bẫy — camera có bit CHO PHÉP KÍCH riêng, và khi nó tắt thì kích không có tác dụng</h3>
<p>Nhiều hệ vision có <strong>hai</strong> thứ khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Vai trò</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cho phép kích</strong> <em>(trigger enable)</em></td>
<td>Bật chế độ nhận lệnh kích. ⚠ Phải <strong>đặt lên 1 trước</strong></td>
</tr>
<tr>
<td><strong>Kích</strong> <em>(trigger)</em></td>
<td>Lệnh chụp thật, thường theo <strong>cạnh lên</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Khi bit cho phép chưa bật, camera BỎ QUA mọi lệnh kích — và không báo lỗi gì.</strong></p>
<p>⭐ Triệu chứng: mọi thứ trông đúng — dây đúng, địa chỉ đúng, PLC vẫn phát xung kích đều đặn — mà
<strong>không có ảnh nào được chụp</strong>. Người ta đi kiểm cáp và cấu hình mạng, trong khi nguyên nhân là
<strong>một bit chưa bật</strong>.</p>
<p>⭐ <strong>Cách phòng:</strong> đưa bit cho phép kích vào <strong>trình tự khởi động</strong> của máy (Chương 28) và <strong>giám
sát nó</strong> như một điều kiện cho phép chạy — thay vì đặt tay một lần rồi quên.</p>
<p>⚡ Đây là cùng loại lỗi với <strong>cưỡng bức quên gỡ</strong> (Chương 51): ⭐ <strong>một trạng thái do người đặt, tồn
tại vô hình, và không có gì nhắc lại.</strong></p>
</blockquote>
<h3>⭐ Độ trễ thật của một vòng kích–kết quả</h3>
<p>Số đo từ một hệ camera thông minh nối PLC qua Ethernet công nghiệp, chế độ trao đổi tuần hoàn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại kiểm tra</th>
<th>Thời gian từ kích tới có kết quả ở PLC</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểm đơn giản</td>
<td>⭐ <strong>~55 ms</strong> (độ lệch ~6 ms)</td>
</tr>
<tr>
<td>Phân loại phức tạp hơn</td>
<td>⭐ <strong>~59 ms</strong> (độ lệch ~8 ms)</td>
</tr>
<tr>
<td>⭐ Khi mạng bị chiếm ~50 % băng thông</td>
<td>Trễ tăng ⭐ <strong>dưới 6 %</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Dùng con số này thế nào:</strong> không phải để chép vào thiết kế của bạn, mà để có <strong>bậc độ lớn</strong> khi
tính nhịp máy ở mục 43.8 — ⭐ <strong>hàng chục mili-giây</strong>, không phải vài mili-giây và cũng không phải
vài trăm.</p>
<p>⚠ Và lưu ý cột cuối: nó cho thấy mạng công nghiệp <strong>giữ được tính tất định</strong> ở mức tải đó — nhưng
⭐ <strong>đó là một phép đo trên một hệ cụ thể</strong>, không phải bảo đảm cho hệ của bạn (Chương 40).</p>
</blockquote>
<h3>⭐⭐ Giảm báo lỗi giả bằng cách chụp nhiều lần — và cái giá của nó</h3>
<p>⚠ <strong>Báo lỗi giả</strong> <em>(false positive)</em> — hàng tốt bị kết luận là lỗi — tốn tiền theo cách âm thầm:
sản phẩm tốt bị loại, và lòng tin vào hệ thống giảm dần cho tới lúc có người tắt nó đi.</p>
<p>⭐ Một cách xử lý ở <strong>tầng PLC</strong>, không đụng vào chương trình camera:</p>
<pre><code class="language-text">   Kích 3 lần trên CÙNG một sản phẩm
        → PLC đệm 3 kết quả liên tiếp
        → Kết luận theo ĐA SỐ  (2/3)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Kết quả đo được</td>
<td>Tỉ lệ báo lỗi giả giảm từ <strong>7,5 %</strong> xuống <strong>5,4 %</strong> — giảm khoảng <strong>28 %</strong></td>
</tr>
<tr>
<td>⚠⚠ Cái giá</td>
<td><strong>Ba lần chụp thay vì một</strong> — cộng thẳng vào chu kỳ (mục 43.8)</td>
</tr>
<tr>
<td>⭐ Khi nào đáng</td>
<td>Khi <strong>loại nhầm hàng tốt đắt hơn</strong> thời gian chu kỳ tăng thêm</td>
</tr>
<tr>
<td>⚠ Khi nào KHÔNG đáng</td>
<td>Khi nhịp máy là nút cổ chai (Chương 55) — ⭐ lúc đó hãy <strong>sửa nguyên nhân</strong>: chiếu sáng, gá, ngưỡng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đọc kỹ chiều của phép đo này: nó giảm báo lỗi GIẢ, không phải giảm bỏ sót lỗi thật.</strong></p>
<p>⭐ Biểu quyết theo đa số làm hệ <strong>khoan dung hơn</strong> — nên nó cũng có thể ⚠ <strong>cho lọt một lỗi thật xuất
hiện ở một trong ba ảnh</strong>. Với hàng mà lọt lỗi là không chấp nhận được, ⭐ <strong>đây là đánh đổi sai
hướng</strong>, và câu hỏi đúng vẫn là <em>&quot;vì sao ba ảnh của cùng một vật lại cho ba kết quả khác nhau?&quot;</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nguyên nhân gốc của kết quả không ổn định gần như luôn nằm ở đây:</strong> ⚠ <strong>chiếu sáng dao động</strong>.
Trong phép đo trên, ánh sáng thay đổi làm báo lỗi giả tăng thêm <strong>2–3 %</strong>. ⭐ Bao che chắn sáng và
khống chế nguồn sáng rẻ hơn nhiều so với mọi thủ thuật ở tầng PLC.</p>
</blockquote>
<hr>
<h2 id="436-hiu-chnh-to-đ-camera-và-to-đ-máy">43.6 Hiệu chỉnh toạ độ camera và toạ độ máy</h2>
<p>Hệ vision đo bằng <strong>pixel</strong>. Cơ cấu chuyển động theo <strong>mi-li-mét</strong>. Cần một phép chuyển đổi.</p>
<p><strong>Hiệu chỉnh</strong> <em>(calibration)</em> là việc xác định phép chuyển đổi đó — ở mức khái niệm, nó gồm ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Xử lý gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tỉ lệ</strong></td>
<td>Một pixel ứng bao nhiêu mi-li-mét</td>
</tr>
<tr>
<td><strong>Xoay</strong></td>
<td>Camera có thể không song song hoàn hảo với trục máy</td>
</tr>
<tr>
<td><strong>Gốc toạ độ</strong></td>
<td>Điểm 0 của camera ứng với điểm nào của máy</td>
</tr>
</tbody></table></div>
<p>Cách làm thực tế: đặt một <strong>tấm chuẩn hiệu chỉnh</strong> có các điểm ở khoảng cách đã biết, cho hệ vision
nhận diện, và nó tự tính phép chuyển đổi.</p>
<blockquote>
<p>⚠⚠ <strong>Hiệu chỉnh mất hiệu lực khi bất cứ thứ gì trong chuỗi quang học thay đổi:</strong>
camera bị va chạm, ống kính bị chỉnh, khoảng cách camera–vật đổi, hoặc đồ gá bị dịch.</p>
<p>Ba việc bắt buộc:</p>
<ul>
<li>⭐ <strong>Cố định camera chắc chắn</strong> — bằng giá cứng, không bằng khớp điều chỉnh được dễ dàng.</li>
<li>⭐ <strong>Có cách kiểm hiệu chỉnh còn đúng không</strong> — đặt một vật chuẩn ở vị trí đã biết và xem hệ đo ra
bao nhiêu. Làm định kỳ, và <strong>sau mọi lần chạm vào camera</strong>.</li>
<li><strong>Ghi hồ sơ hiệu chỉnh</strong> — ngày, người làm, kết quả (Chương 32, mục 32.8).</li>
</ul>
</blockquote>
<blockquote>
<p>💡 <strong>Kiểm hiệu chỉnh nên là một mục trong danh sách bảo trì phòng ngừa</strong> (Chương 51). Hiệu chỉnh
sai không gây báo lỗi — nó chỉ làm mọi phép đo lệch một cách nhất quán, giống hệt bài toán RTD 2 dây
ở Chương 33 mục 33.4.</p>
</blockquote>
<hr>
<h2 id="437-khi-vision-không-tr-li">43.7 ⚠ Khi vision không trả lời</h2>
<p>Cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9, nhưng có một khác biệt quan trọng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Nghĩa là</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vision trả về NG</strong></td>
<td>⭐ Hệ hoạt động tốt, sản phẩm hỏng</td>
<td>Loại sản phẩm — đây là <strong>thành công</strong></td>
</tr>
<tr>
<td>⚠ <strong>Vision không trả lời</strong></td>
<td>Mất kết nối, hệ treo, hoặc chưa xong</td>
<td><strong>Không biết</strong> sản phẩm ra sao</td>
</tr>
<tr>
<td>⚠ <strong>Vision báo không xử lý được</strong></td>
<td>Không tìm thấy vật, ảnh quá tối/sáng</td>
<td><strong>Không biết</strong> — nhưng có thông tin chẩn đoán</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;NG&quot; và &quot;không biết&quot; là hai thứ khác nhau, và phải xử lý khác nhau.</strong></p>
<ul>
<li><strong>NG</strong> → loại sản phẩm, đếm vào tỉ lệ lỗi, tiếp tục chạy.</li>
<li><strong>Không biết</strong> → ⚠ <strong>không được coi là OK, cũng không nên coi là NG</strong>. Sản phẩm chưa được kiểm.</li>
</ul>
<p>Coi &quot;không biết&quot; là NG thì bạn vứt hàng tốt và tỉ lệ lỗi thống kê sai. Coi nó là OK thì hàng chưa
kiểm đi ra khách hàng.</p>
<p>Cách đúng thường là: <strong>dừng và báo người</strong>, hoặc <strong>đưa sản phẩm vào chỗ chờ xử lý riêng</strong>. Đây là
quyết định thuộc đặc tả (Chương 23).</p>
</blockquote>
<pre><code class="language-iecst">IF M_VisionOk THEN
    IF M_PartOk THEN
        Step := 60;                    // đi tiếp
    ELSE
        M_PartIsNg := TRUE;            // NG thật — loại
        Step := 90;
    END_IF;
ELSIF M_VisionNoResult OR M_VisionTimeout THEN
    // ⚠⚠ KHÔNG BIẾT — không phải OK, không phải NG
    M_PartUnknown := TRUE;
    M_AnyFault := TRUE;
    M_FaultCode := 430;                // &quot;vision không cho kết quả&quot;
    // sản phẩm này cần người xử lý
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Nếu tỉ lệ &quot;không biết&quot; tăng dần</strong>, đó là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc sản phẩm lô
mới khác lô cũ. Đếm và theo dõi (Chương 42, mục 42.4).</p>
</blockquote>
<hr>
<h2 id="438-chu-k-và-nh-hưng-ti-nhp-máy">43.8 Chu kỳ và ảnh hưởng tới nhịp máy</h2>
<p>Xử lý ảnh mất thời gian — từ vài chục tới vài trăm mili-giây tuỳ độ phức tạp.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiến lược</th>
<th>Nghĩa</th>
<th>Khi nào dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chờ kết quả rồi mới đi tiếp</strong></td>
<td>Trình tự dừng chờ</td>
<td>⭐ Đơn giản nhất; hợp khi chu kỳ dư dả</td>
</tr>
<tr>
<td><strong>Chụp ở trạm này, dùng kết quả ở trạm sau</strong></td>
<td>Xử lý song song với việc khác</td>
<td>Chu kỳ chặt; ⚠ cần số thứ tự chặt chẽ (mục 43.5)</td>
</tr>
<tr>
<td><strong>Chụp nhiều vật, xử lý theo lô</strong></td>
<td>Hiệu quả hơn</td>
<td>⚠ Phức tạp; dữ liệu phải khớp thứ tự</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Thời gian xử lý ảnh phải đo, không lấy từ catalogue.</strong>
Con số trong tài liệu thường là điều kiện lý tưởng. Thời gian thật phụ thuộc số phép kiểm, độ phân
giải, và độ phức tạp của ảnh. ⭐ <strong>Đo trên vật thật, ở điều kiện thật</strong>, rồi mới tính vào chu kỳ
(Chương 55).</p>
</blockquote>
<hr>
<h2 id="439-nu-dp-01-cn-vision">43.9 Nếu DP-01 cần vision</h2>
<p>Theo quyết định ở Phụ lục J §J.1, DP-01 <strong>không có</strong> hệ thị giác. Nhưng nếu sau này cần — ví dụ board
được đặt tự do trên băng tải thay vì được gá chính xác — thì kiến trúc sẽ là:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Việc của vision</td>
<td>⭐ <strong>Đo vị trí và góc board</strong>, trả về ΔX, ΔY, Δθ</td>
</tr>
<tr>
<td>Việc của PLC</td>
<td>Bù giá trị đó vào toạ độ đường keo, rồi ra lệnh gantry (Chương 37)</td>
</tr>
<tr>
<td>Kích chụp</td>
<td>⭐ <strong>Trigger phần cứng</strong>, sau khi board đã kẹp và <strong>đứng yên</strong></td>
</tr>
<tr>
<td>Kết nối kết quả</td>
<td>Mạng chung (Chương 40)</td>
</tr>
<tr>
<td>⭐ Số thứ tự ảnh</td>
<td><strong>Bắt buộc</strong> — ghép kết quả với đúng board</td>
</tr>
<tr>
<td>Kẹp giá trị bù</td>
<td>⚠ <strong>Bắt buộc</strong>; lệch quá dải → NG, không bù</td>
</tr>
<tr>
<td>Vision không trả lời</td>
<td>⚠ <strong>Không biết</strong> ≠ NG — dừng và báo người (mục 43.7)</td>
</tr>
<tr>
<td>Hiệu chỉnh</td>
<td>Kiểm định kỳ, và sau mọi lần chạm camera</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Bù toạ độ đường keo theo kết quả vision
IF M_VisionOk AND M_PartOk THEN
    FOR i := 1 TO PathPointCount DO
        // ⭐ Bù dịch chuyển; xoay cần phép biến đổi đầy đủ hơn
        PathX[i] := ActiveRecipe.PathX[i] + OffsetXX100;
        PathY[i] := ActiveRecipe.PathY[i] + OffsetYX100;
    END_FOR;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Đoạn trên chỉ bù dịch chuyển, chưa bù xoay.</strong> Bù góc cần phép biến đổi toạ độ đầy đủ, và với
đường keo nhiều điểm thì phải áp cho từng điểm quanh một tâm xoay. Đây là chỗ nhiều hệ vision cung
cấp sẵn phép biến đổi, hoặc bộ điều khiển chuyển động hỗ trợ <strong>hệ toạ độ dịch chuyển được</strong>
(Chương 37).</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nhận xét: thêm vision vào DP-01 sẽ làm chu kỳ dài thêm.</strong>
Với chu kỳ mục tiêu 12 giây đã sát trần (Phụ lục J §J.1), thời gian chụp và xử lý phải nằm gọn trong
phần chu kỳ của trạm 1 — và trạm 1 còn phải chạy hết đường keo. Đây là chỗ Chương 55 sẽ phải tính
lại nếu quyết thêm vision.</p>
</blockquote>
<hr>
<h2 id="4310-khác-bit-gia-các-hãng">43.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Loại hệ vision</td>
<td><strong>Cảm biến vision</strong> (đơn giản, cấu hình sẵn) · <strong>camera thông minh</strong> (xử lý trong camera) · <strong>hệ PC</strong> (mạnh nhất, phức tạp nhất)</td>
</tr>
<tr>
<td>Giao thức tới PLC</td>
<td>Giao thức riêng của hãng, hoặc ⭐ <strong>Modbus TCP</strong> / <strong>EtherNet/IP</strong> / <strong>PROFINET</strong> — kiểm thiết bị hỗ trợ gì</td>
</tr>
<tr>
<td>⚠ Định dạng kết quả</td>
<td>Rất khác nhau — chuỗi, thanh ghi, cấu trúc riêng. ⚠ <strong>Phải theo tài liệu</strong></td>
</tr>
<tr>
<td>Trigger</td>
<td>⭐ Gần như mọi hệ đều có <strong>ngõ vào trigger phần cứng</strong> — dùng nó</td>
</tr>
<tr>
<td>Công cụ cấu hình</td>
<td>Phần mềm riêng của hãng; ⚠ <strong>cần bản quyền và cần người biết dùng</strong> (mục 43.2, câu 2)</td>
</tr>
<tr>
<td>Lưu ảnh</td>
<td>⭐ Nhiều hệ lưu được ảnh của sản phẩm NG — <strong>rất quý khi phân tích nguyên nhân</strong></td>
</tr>
<tr>
<td>Hiệu chỉnh</td>
<td>Quy trình và tấm chuẩn khác nhau; ⚠ ghi hồ sơ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nếu hệ vision lưu được ảnh sản phẩm NG, hãy bật tính năng đó.</strong>
Khi có khiếu nại chất lượng, một ảnh của board bị loại nói nhiều hơn mọi con số — và nó ghép được
với dữ liệu truy xuất ở Chương 42.</p>
</blockquote>
<hr>
<h2 id="4311-by-thưng-gp">43.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng vision cho việc cảm biến rẻ tiền làm được</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 43.1 — chi phí cao, phải chỉnh lại khi đổi sản phẩm, không ai
trong nhà máy bảo trì được.
<strong>Cách sửa:</strong> ba câu hỏi ở mục 43.2. Câu 2 — <strong>ai sẽ chỉnh lại</strong> — thường là câu quyết định.</p>
<h3>🔍 BẪY 2 — Kích chụp bằng lệnh mạng khi vật đang chuyển động</h3>
<p><strong>Hiện tượng:</strong> kết quả đo toạ độ <strong>lệch khác nhau mỗi lần</strong>; không tái hiện được.
<strong>Cách sửa:</strong> ⭐ <strong>trigger phần cứng</strong>; và tốt nhất là <strong>dừng vật rồi mới chụp</strong> (mục 43.4).</p>
<h3>🔍 BẪY 3 — Chụp ngay khi cơ cấu vừa dừng</h3>
<p><strong>Hiện tượng:</strong> &quot;thỉnh thoảng đo sai&quot; — vì cơ cấu còn dao động. Rất khó chẩn đoán.
<strong>Cách sửa:</strong> chờ hết rung; thời gian chờ phải <strong>đo</strong>, không đoán (mục 43.4).</p>
<h3>🔍 BẪY 4 — Không dùng số thứ tự ảnh</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ kết quả của sản phẩm <strong>trước</strong> được dùng cho sản phẩm <strong>hiện tại</strong> — sai theo cách
không phát hiện được.
<strong>Cách sửa:</strong> ⭐ mỗi lần kích mang một số thứ tự; kết quả không khớp thì <strong>vứt bỏ</strong> (mục 43.5).</p>
<h3>🔍 BẪY 5 — Không kẹp giá trị bù toạ độ</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hệ vision nhận nhầm vật khác, trả toạ độ vô lý, và cơ cấu <strong>đi tới chỗ không ai
muốn</strong>.
<strong>Cách sửa:</strong> kẹp trong dải; lệch quá nhiều → <strong>NG, không bù</strong> (mục 43.5).</p>
<h3>🔍 BẪY 6 — Coi &quot;không trả lời được&quot; là NG</h3>
<p><strong>Hiện tượng:</strong> vứt hàng tốt, và tỉ lệ lỗi thống kê <strong>sai</strong> — che mất vấn đề thật của hệ vision.
<strong>Cách sửa:</strong> ⭐⭐ &quot;không biết&quot; ≠ NG. Xử lý riêng, theo đặc tả (mục 43.7).</p>
<h3>🔍 BẪY 7 — Coi &quot;không trả lời được&quot; là OK</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ sản phẩm <strong>chưa được kiểm</strong> đi ra khách hàng.
<strong>Cách sửa:</strong> như trên — dừng và báo người (mục 43.7).</p>
<h3>🔍 BẪY 8 — Để hệ vision điều khiển cơ cấu trực tiếp</h3>
<p><strong>Hiện tượng:</strong> trình tự nằm ở hai chỗ; không ai đọc được toàn bộ logic ở một nơi.
<strong>Cách sửa:</strong> ranh giới trách nhiệm ở mục 43.3 — vision <strong>quyết định</strong>, PLC <strong>điều phối</strong>.</p>
<h3>🔍 BẪY 9 — Không kiểm hiệu chỉnh định kỳ</h3>
<p><strong>Hiện tượng:</strong> ⚠ mọi phép đo lệch một cách <strong>nhất quán</strong> sau khi camera bị va chạm — không có báo
lỗi nào.
<strong>Cách sửa:</strong> kiểm bằng vật chuẩn định kỳ và sau mọi lần chạm camera (mục 43.6).</p>
<h3>🔍 BẪY 10 — Lấy thời gian xử lý từ catalogue</h3>
<p><strong>Hiện tượng:</strong> chu kỳ máy dài hơn tính toán; phát hiện muộn khi đã chạy thử.
<strong>Cách sửa:</strong> ⭐ <strong>đo trên vật thật, điều kiện thật</strong> (mục 43.8, Chương 55).</p>
<h3>🔍 BẪY 11 — Không kiểm soát ánh sáng môi trường</h3>
<p><strong>Hiện tượng:</strong> kết quả đổi theo giờ trong ngày, hoặc khi mở cửa xưởng.
<strong>Cách sửa:</strong> che chắn; dùng chiếu sáng riêng đủ mạnh để lấn át ánh sáng môi trường (mục 43.2, câu 3).</p>
<hr>
<h2 id="4312-bng-cht">43.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Câu hỏi đầu tiên về vision</td>
<td>⭐ <strong>Có cần vision không?</strong></td>
</tr>
<tr>
<td>Ba câu hỏi trước khi chọn</td>
<td>Có cảm biến rẻ làm được không · ⭐ <strong>ai chỉnh lại</strong> · ánh sáng kiểm soát được không</td>
</tr>
<tr>
<td>Vision hợp với</td>
<td>Vị trí và góc vật đặt tự do · kiểm ngoại quan · đọc ký tự</td>
</tr>
<tr>
<td>Ranh giới trách nhiệm</td>
<td>Vision <strong>quyết định</strong>; PLC <strong>điều phối</strong></td>
</tr>
<tr>
<td>Ranh giới là gì</td>
<td>⭐ <strong>Vài bit và vài con số</strong> — không phải hình ảnh</td>
</tr>
<tr>
<td>Kích chụp bằng gì</td>
<td>⭐ <strong>Trigger phần cứng</strong></td>
</tr>
<tr>
<td>Trước khi chụp</td>
<td>⭐ <strong>Chờ vật đứng yên hẳn</strong> — thời gian phải <strong>đo</strong></td>
</tr>
<tr>
<td>⭐⭐ Ghép kết quả với sản phẩm</td>
<td><strong>Số thứ tự ảnh</strong> — không khớp thì vứt bỏ</td>
</tr>
<tr>
<td>Giá trị bù toạ độ</td>
<td>⚠ <strong>Luôn kẹp</strong>; lệch quá dải → <strong>NG, không bù</strong></td>
</tr>
<tr>
<td>Hiệu chỉnh mất hiệu lực khi</td>
<td>Camera bị chạm, ống kính chỉnh, khoảng cách đổi</td>
</tr>
<tr>
<td>Kiểm hiệu chỉnh</td>
<td>Định kỳ <strong>và sau mọi lần chạm camera</strong></td>
</tr>
<tr>
<td>⭐⭐ &quot;NG&quot; và &quot;không trả lời được&quot;</td>
<td><strong>Hai thứ khác nhau</strong> — xử lý khác nhau</td>
</tr>
<tr>
<td>&quot;Không biết&quot; xử lý thế nào</td>
<td>⚠ Không phải OK, không phải NG — <strong>dừng và báo người</strong></td>
</tr>
<tr>
<td>Thời gian xử lý ảnh</td>
<td>⭐ <strong>Đo trên vật thật</strong>, không lấy catalogue</td>
</tr>
<tr>
<td>⚠⚠ Kích không có tác dụng, không báo lỗi</td>
<td>⭐ Kiểm <strong>bit CHO PHÉP KÍCH</strong> — đưa vào trình tự khởi động</td>
</tr>
<tr>
<td>⭐ Bậc độ lớn của một vòng kích–kết quả</td>
<td><strong>Hàng chục mili-giây</strong> (đo được ~55–59 ms)</td>
</tr>
<tr>
<td>Giảm báo lỗi giả bằng chụp nhiều lần</td>
<td>⭐ Biểu quyết 2/3 giảm ~28 % — ⚠⚠ <strong>giá là ba lần chụp</strong></td>
</tr>
<tr>
<td>⚠⚠ Biểu quyết đa số làm hệ</td>
<td><strong>Khoan dung hơn</strong> — có thể <strong>lọt lỗi thật</strong>; sai hướng nếu lọt lỗi là không chấp nhận được</td>
</tr>
<tr>
<td>Ảnh sản phẩm NG</td>
<td>⭐ <strong>Lưu lại</strong> — rất quý khi phân tích nguyên nhân</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4313-t-kim">43.13 Tự kiểm</h2>
<ol>
<li>⭐ Nêu ba câu hỏi phải trả lời trước khi chọn hệ vision. Câu nào thường quyết định nhất, và nó liên
hệ với những chương nào khác?</li>
<li>Kể bốn bài toán mà cảm biến rẻ tiền làm tốt hơn vision, và bốn bài toán chỉ vision làm được.</li>
<li>Phát biểu ranh giới trách nhiệm giữa PLC và hệ vision. Ranh giới đó gồm những gì?</li>
<li>⭐ Vì sao <strong>trigger phần cứng</strong> chính xác hơn trigger bằng lệnh mạng? Nêu một tình huống mà khác
biệt đó gây sai kết quả.</li>
<li>Trigger phần cứng vẫn chịu ảnh hưởng của cái gì? Khi cần chính xác hơn nữa thì dùng gì?</li>
<li>Vì sao phải <strong>chờ hết rung</strong> trước khi chụp? Triệu chứng khi bỏ bước này là gì?</li>
<li>⭐⭐ Vì sao cần <strong>số thứ tự ảnh</strong>? Mô tả hậu quả khi không có, và liên hệ với hai chương khác có
cùng bài toán.</li>
<li>⚠ Vì sao phải kẹp giá trị bù toạ độ? Lệch quá dải thì nên làm gì?</li>
<li>Hiệu chỉnh camera gồm ba thành phần nào? Nó mất hiệu lực khi nào, và phát hiện bằng cách nào?</li>
<li>⭐⭐ Phân biệt &quot;vision trả về NG&quot; với &quot;vision không trả lời được&quot;. Vì sao <strong>cả hai cách xử lý sai</strong>
— coi là OK và coi là NG — đều có vấn đề?</li>
<li>Vì sao <strong>không</strong> nên để hệ vision điều khiển cơ cấu trực tiếp?</li>
<li>Vì sao thời gian xử lý ảnh phải <strong>đo</strong> thay vì lấy từ catalogue?</li>
<li>⚠⚠ PLC phát xung kích đều đặn, dây và địa chỉ đều đúng, mà <strong>không có ảnh nào được chụp</strong>, cũng
không có lỗi. ⭐ Nghi gì đầu tiên, và cách phòng lâu dài là gì?</li>
<li>⭐ Biểu quyết 2/3 giảm báo lỗi giả khoảng 28 %. ⚠⚠ Nêu <strong>hai</strong> cái giá, và một loại sản phẩm mà
đánh đổi này <strong>đi sai hướng</strong>.</li>
</ol>
<blockquote>
<p>Câu 1, 4, 7 và 10 là bốn câu phân loại. Câu 10 là tinh thần của cả chương: <strong>&quot;hỏng&quot; và &quot;không biết&quot;
là hai trạng thái khác nhau — và gộp chúng lại là cách chắc chắn để đưa ra quyết định sai.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 44 — <strong>HMI/SCADA: thiết kế màn hình vận hành</strong>. Bạn đã nối máy với thiết bị và với hệ thống
trên. Chương sau về giao diện với <strong>người</strong> — phân cấp màn hình, thiết kế cảnh báo, và vì sao &quot;mọi
thứ đều báo động&quot; nghĩa là không có báo động nào.</p>
<h3>Nguồn tham khảo chương 43</h3>
<ul>
<li><strong>Tài liệu hệ vision</strong> đang dùng — dùng cho ⚠ <strong>định dạng kết quả</strong>, giao thức, cách kích, quy trình
hiệu chỉnh, và ⚠ <strong>thời gian xử lý thật</strong>.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính ngõ ra số dùng cho trigger phần cứng.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1, mục 3 (quyết định không đưa vision vào máy
mẫu).</li>
<li>⭐ <strong>Maślanka, Jancarczyk &amp; Rysinski</strong> — <em>Integration of Machine Vision and PLC-Based Control for
Scalable Quality Inspection in Industry 4.0</em>, <strong>Sensors</strong> 25(20):6383, 2025 <em>(truy cập mở, CC BY;
DOI 10.3390/s25206383 — bản PDF có trong bộ tài liệu)</em>: nghiên cứu tình huống camera thông minh nối PLC qua Ethernet công nghiệp —
⚠ <strong>bit cho phép kích</strong> phải bật trước, ⭐ <strong>độ trễ đo được ~55–59 ms</strong> và tăng dưới 6 % khi mạng
chiếm 50 % băng thông, và ⭐⭐ <strong>biểu quyết đa số ba lần chụp ở tầng PLC</strong> giảm báo lỗi giả từ 7,5 %
xuống 5,4 %. ⚠ Nhóm tác giả cũng nêu giới hạn: bộ dữ liệu nhỏ, <strong>nhạy với dao động chiếu sáng</strong>
(+2–3 % báo lỗi giả), chưa kiểm chứng ở quy mô dây chuyền đầy đủ — nền cho mục 43.5b.</li>
</ul>
<blockquote>
<p>⚡ Nội dung về <strong>hiệu chỉnh toạ độ</strong> ở mục 43.6 được trình bày <strong>ở mức khái niệm</strong> — đủ để bạn hiểu
chuyện gì đang xảy ra, biết khi nào nó mất hiệu lực, và biết phải kiểm gì. Phép toán đầy đủ của
biến đổi toạ độ, hiệu chỉnh méo ống kính, và hiệu chỉnh nhiều mặt phẳng thuộc về tài liệu chuyên
ngành thị giác máy, nằm ngoài phạm vi cuốn sách này.</p>
<p>⚠ Phần lớn công việc <strong>cấu hình phép kiểm</strong> trong hệ vision — chọn công cụ, đặt ngưỡng, huấn luyện
mẫu — cũng nằm ngoài phạm vi sách. Chương này tập trung vào <strong>giao diện giữa PLC và hệ vision</strong>,
vốn là phần thuộc trách nhiệm của người lập trình PLC.</p>
</blockquote>
<!-- SECTION: ch44_hmi_scada_thiet_ke_man_hinh -->
<hr>
<h1 id="chương-44-hmiscada-thit-k-màn-hình-vn-hành">Chương 44 — HMI/SCADA: thiết kế màn hình vận hành</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="441-bài-toán-47-báo-đng-không-ai-đc">44.1 Bài toán: 47 báo động, không ai đọc</h2>
<p>Một cỗ máy dừng. Màn hình hiện danh sách báo động: <strong>47 dòng</strong>.</p>
<p>Người vận hành nhìn một lượt, không hiểu cái nào quan trọng, và làm điều mà mọi người vận hành trên
thế giới đều làm: <strong>nhấn &quot;xác nhận tất cả&quot;</strong> rồi thử khởi động lại.</p>
<p>Máy không chạy. Anh gọi kỹ thuật. Kỹ thuật tới sau hai mươi phút, cuộn danh sách lịch sử báo động,
tìm ra dòng thứ ba mươi tám: <em>&quot;Áp suất khí thấp&quot;</em>. Mọi dòng còn lại là <strong>hệ quả</strong> — timeout của từng
xy-lanh, lỗi từng bước, cảnh báo từng trạm.</p>
<p>Một sự cố. Bốn mươi bảy dòng. Hai mươi phút để tìm ra dòng có ích.</p>
<blockquote>
<p>⭐ <strong>Hệ báo động đó không thất bại vì thiếu thông tin — nó thất bại vì thừa.</strong></p>
</blockquote>
<p>Chương này về việc thiết kế giao diện cho <strong>người</strong>, và phần lớn nội dung xoay quanh việc <strong>bớt đi</strong>
chứ không phải thêm vào.</p>
<hr>
<h2 id="442-phân-cp-màn-hình">44.2 Phân cấp màn hình</h2>
<p>Người vận hành cần thông tin ở nhiều mức chi tiết khác nhau, tuỳ tình huống. Bốn mức là cấu trúc
thông dụng và đủ dùng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nội dung</th>
<th>Trả lời câu hỏi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Tổng quan</strong></td>
<td>Cả máy trên một màn hình: trạng thái, sản lượng, cảnh báo đang có</td>
<td><em>&quot;Máy đang ổn không?&quot;</em></td>
</tr>
<tr>
<td><strong>2 — Cụm</strong></td>
<td>Một trạm hoặc một hệ thống con</td>
<td><em>&quot;Trạm 1 đang làm gì?&quot;</em></td>
</tr>
<tr>
<td><strong>3 — Chi tiết</strong></td>
<td>Từng cơ cấu, từng giá trị</td>
<td><em>&quot;Van kẹp có đang được lệnh không?&quot;</em></td>
</tr>
<tr>
<td><strong>4 — Chẩn đoán</strong></td>
<td>⭐ Trạng thái I/O, biến trình tự, lịch sử</td>
<td><em>&quot;Vì sao nó không chạy?&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc: từ mức 1, người vận hành phải đi tới thông tin cần thiết trong ít bước nhất.</strong>
Khi máy dừng vì mất khí, màn hình tổng quan phải <strong>chỉ thẳng</strong> vào đó — không bắt người ta đi tìm
qua bốn màn hình.</p>
</blockquote>
<h3>⭐ Màn hình tổng quan nên có gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trạng thái máy</strong> — bằng chữ, to, rõ</td>
<td><code>Đang chạy</code> / <code>Chờ hàng</code> / <code>Lỗi</code> / <code>Chờ về gốc</code> (Chương 25)</td>
</tr>
<tr>
<td>⭐ <strong>Cảnh báo cần xử lý ngay</strong> — chỉ những cái đó</td>
<td>Không phải toàn bộ danh sách</td>
</tr>
<tr>
<td><strong>Sản lượng ca</strong>: OK, NG, tỉ lệ</td>
<td>Chương 18</td>
</tr>
<tr>
<td>⭐ <strong>Điều kiện đang thiếu để chạy</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>Công thức đang chạy — <strong>tên</strong>, không chỉ mã số</td>
<td>Chương 29</td>
</tr>
<tr>
<td>Trạng thái kết nối: MES, đầu đọc, servo</td>
<td>Chương 40, 42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Điều kiện đang thiếu để chạy&quot; là thành phần có giá trị nhất của màn hình tổng quan, và hay
bị bỏ nhất.</strong></p>
<p>Khi người vận hành nhấn Start mà máy không chạy, câu hỏi duy nhất của họ là <strong>&quot;thiếu cái gì?&quot;</strong>.
Chương trình đã có câu trả lời — đó chính là biểu thức <code>M_CanStart</code> mà bạn đã xây dần qua các chương
(Chương 40, mục 40.9).</p>
<p>Hiển thị từng điều kiện với dấu ✓ hoặc ✗ biến một cuộc gọi kỹ thuật thành một cái liếc mắt. Đây là
lý do Chương 24 mục 24.7 khuyên <strong>viết đủ từng điều kiện thay vì gom vào cờ tổng</strong>.</p>
</blockquote>
<pre><code class="language-text">   ┌─ ĐIỀU KIỆN CHẠY ─────────────────┐
   │  ✓ Đã về gốc                     │
   │  ✓ Đã nạp công thức: BOARD-B     │
   │  ✗ Áp suất khí          ← THIẾU  │
   │  ✓ Dừng khẩn cấp OK              │
   │  ✓ Cửa đóng                      │
   │  ✓ Nhiệt độ keo: 60,2 °C         │
   └──────────────────────────────────┘
</code></pre>
<hr>
<h2 id="443-thit-k-báo-đng">44.3 ⭐⭐ Thiết kế báo động</h2>
<p>Đây là mục quan trọng nhất chương. Chương 48 mục 48.6 đã nêu phép thử một dòng; ở đây là thiết kế đầy
đủ.</p>
<h3>Phép thử cho mọi báo động</h3>
<blockquote>
<p><strong>Mỗi báo động phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
làm việc đó.</strong></p>
<p>Thiếu một trong hai vế thì nó <strong>không phải báo động</strong> — hãy đưa xuống mức ghi nhận.</p>
</blockquote>
<p>Áp phép thử này lên danh sách của bạn, và một phần lớn sẽ rớt. ⭐ <strong>Đó là kết quả tốt.</strong></p>
<h3>Ba mức, không nhiều hơn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nghĩa</th>
<th>Người vận hành làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 <strong>Báo động</strong> <em>(alarm)</em></td>
<td>Máy dừng hoặc sắp dừng; cần xử lý <strong>ngay</strong></td>
<td>Xử lý ngay</td>
</tr>
<tr>
<td>🟡 <strong>Cảnh báo</strong> <em>(warning)</em></td>
<td>Bất thường, máy vẫn chạy</td>
<td>Lên kế hoạch xử lý</td>
</tr>
<tr>
<td>⚪ <strong>Ghi nhận</strong> <em>(event)</em></td>
<td>Thông tin, không cần hành động</td>
<td>⭐ <strong>Không hiện trên màn hình chính</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng tạo năm, sáu mức ưu tiên.</strong> Người vận hành không phân biệt được &quot;mức 3&quot; với &quot;mức 4&quot; lúc
đang vội. Ba mức là đủ, và ranh giới giữa chúng phải rõ ràng.</p>
</blockquote>
<h3>⭐⭐ Chống lụt báo động</h3>
<p>Cỗ máy ở mục 44.1 gặp <strong>lụt báo động</strong> <em>(alarm flood)</em>: một sự cố gốc kéo theo hàng chục báo động hệ
quả.</p>
<p>Ba kỹ thuật, dùng kết hợp:</p>
<p><strong>1. Ức chế báo động hệ quả</strong></p>
<pre><code class="language-iecst">// ⭐ Mất khí là NGUYÊN NHÂN GỐC — ức chế mọi timeout cơ cấu khí nén
M_SuppressPneumaticAlarms := M_AirPressFault;

// Timeout xy-lanh chỉ báo khi KHÔNG phải do mất khí
IF T_Clamp1Timeout.Q AND NOT M_SuppressPneumaticAlarms THEN
    RaiseAlarm(ALM_CLAMP1_TIMEOUT);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Ức chế phải có điều kiện rõ ràng và tự gỡ.</strong> Ức chế tuỳ tiện là cách người ta vô hiệu hoá hệ
báo động mà vẫn tưởng nó đang chạy.</p>
<p>⭐ <strong>Và vẫn ghi báo động bị ức chế vào nhật ký</strong>, kể cả khi không hiển thị. Lúc điều tra, thứ tự các
sự kiện mới là dữ liệu quý.</p>
</blockquote>
<p><strong>2. Báo động đầu tiên</strong></p>
<p>Ghi lại và làm nổi bật <strong>báo động xuất hiện đầu tiên</strong> trong một chuỗi. Nó gần như luôn là nguyên
nhân gốc.</p>
<pre><code class="language-iecst">IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;              // ⭐ nguyên nhân gốc
    FirstAlarmTime := CurrentTime;
END_IF;
</code></pre>
<p><strong>3. Trễ trước khi báo</strong></p>
<p>Nhiều báo động không cần báo ngay. Một tín hiệu dao động quanh ngưỡng, một mất kết nối thoáng qua —
chờ vài giây rồi mới báo sẽ loại được phần lớn báo giả (Chương 32, mục 32.6; Chương 38, mục 38.9).</p>
<h3>⭐ Nội dung một dòng báo động</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Ví dụ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thời điểm</strong></td>
<td><code>14:23:07</code></td>
<td>Dựng lại chuỗi sự kiện</td>
</tr>
<tr>
<td><strong>Vị trí</strong></td>
<td><code>Trạm 1</code></td>
<td>Đi đâu</td>
</tr>
<tr>
<td><strong>Cái gì sai</strong></td>
<td><code>Kẹp không lên</code></td>
<td>Hiện tượng</td>
</tr>
<tr>
<td>⭐ <strong>Làm gì tiếp</strong></td>
<td><code>Kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code></td>
<td>⭐ Thành phần quan trọng nhất</td>
</tr>
<tr>
<td>Mức</td>
<td>🔴</td>
<td>Ưu tiên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Làm gì tiếp&quot; là thứ phân biệt một hệ báo động dùng được với một hệ báo động chỉ để có.</strong></p>
<p><code>Lỗi 1042</code> không giúp gì. <code>Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code> cho người vận hành hai chỗ để nhìn.</p>
<p>Đây là cùng nguyên tắc với mã lý do khi từ chối công thức (Chương 29, mục 29.4) và với cửa sổ
lực–vị trí (Chương 34, mục 34.5): <strong>chẩn đoán, không chỉ phán quyết.</strong></p>
</blockquote>
<h3>Xác nhận và lịch sử</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Xác nhận</strong> <em>(acknowledge)</em></td>
<td>Người vận hành ghi nhận đã thấy. ⚠ <strong>Không xoá được báo động khi nguyên nhân còn</strong></td>
</tr>
<tr>
<td>⭐ <strong>Xác nhận từng cái</strong></td>
<td>⚠ Nút &quot;xác nhận tất cả&quot; khuyến khích chính hành vi ở mục 44.1</td>
</tr>
<tr>
<td><strong>Lịch sử</strong></td>
<td>Lưu đủ dài để điều tra — ⭐ kèm <strong>thời điểm chính xác</strong></td>
</tr>
<tr>
<td>Lọc và tìm</td>
<td>Theo thời gian, theo trạm, theo mức</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cân nhắc về nút &quot;xác nhận tất cả&quot;.</strong> Nó tiện khi có nhiều báo động, nhưng nó cũng làm người vận
hành bỏ qua nội dung. Nếu hệ báo động được thiết kế tốt (ức chế hệ quả, ba mức rõ ràng) thì hiếm khi
có nhiều dòng cùng lúc — và khi đó nút này ít cần thiết.</p>
</blockquote>
<hr>
<p><strong>4. ⭐⭐ Vùng chết — cho báo động dao động NGAY TẠI ngưỡng</strong></p>
<p>⚠ <strong>Trễ và vùng chết sửa hai bệnh khác nhau.</strong> Người ta hay dùng trễ cho mọi trường hợp rồi ngạc
nhiên vì vẫn bị làm phiền.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Sửa bằng</th>
</tr>
</thead>
<tbody><tr>
<td>Xung nhiễu ngắn, giá trị nhảy rồi về ngay</td>
<td>⭐ <strong>Trễ trước khi báo</strong> (kỹ thuật 3)</td>
</tr>
<tr>
<td>⭐⭐ Giá trị <strong>nằm sát ngưỡng và dao động qua lại</strong></td>
<td>⭐ <strong>Vùng chết</strong> — ngưỡng báo và ngưỡng gỡ <strong>khác nhau</strong></td>
</tr>
</tbody></table></div>
<p>Ví dụ cụ thể: ngưỡng báo nhiệt độ cao đặt ở <strong>300 °C</strong>.</p>
<pre><code class="language-text">KHONG co vung chet:
   300,0 -&gt; 300,1 : bao dong
   300,1 -&gt; 300,0 : go bao dong
   300,0 -&gt; 300,1 : bao dong lai …
   ⚠ Dao dong 0,1 do sinh ra HANG CHUC bao dong moi phut

CO vung chet 5 do:
   Bao khi VUOT 300 (chieu len)
   Chi go khi XUONG DUOI 295 (chieu xuong)
   ⭐ Dao dong quanh 300 chi sinh MOT bao dong
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: ngưỡng BÁO và ngưỡng GỠ không được bằng nhau.</strong></p>
<p>Đây chính là <strong>vùng chết / trễ tích luỹ</strong> <em>(hysteresis)</em> ở Chương 32, áp vào báo động thay vì áp
vào phép đo.</p>
<p>⚠ Hậu quả khi thiếu không chỉ là phiền: ⭐ <strong>người vận hành bị buộc phải xác nhận hàng chục báo
động cho cùng một sự việc mà họ ĐÃ BIẾT</strong> — và đó là cách nhanh nhất dạy họ thói quen bấm xác
nhận mà không đọc.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Nhiều khối PID của hãng đã có sẵn tham số vùng chết cho báo động</strong> — tách riêng cho báo động
theo giá trị đo và báo động theo sai lệch. ⭐ Nếu dùng khối chuẩn, hãy tìm tham số đó trước khi tự
viết logic.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Chọn độ rộng vùng chết:</strong> đủ lớn để trùm biên độ dao động bình thường của đại lượng đó, nhưng
⚠ không lớn tới mức che mất một thay đổi thật đáng quan tâm. ⭐ <strong>Đo dao động thật trước khi chọn</strong>
— lại là một lần &quot;ghi mốc lúc máy còn mới&quot;.</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về vùng chết của công tắc quá
trình và báo động phiền nhiễu; Rockwell 1756-RM003 — khối PID có tham số vùng chết riêng cho báo
động theo giá trị đo và theo sai lệch.)</em></p>
<h2 id="444-phân-quyn-ngưi-dùng">44.4 Phân quyền người dùng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấp</th>
<th>Làm được gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vận hành</strong></td>
<td>Chạy, dừng, xác nhận báo động, <strong>chọn</strong> công thức</td>
</tr>
<tr>
<td><strong>Kỹ thuật viên</strong></td>
<td>+ Chạy tay, sửa tham số công thức trong dải, xem chẩn đoán</td>
</tr>
<tr>
<td><strong>Kỹ sư</strong></td>
<td>+ Sửa dải hợp lệ, thêm công thức, ⚠ cưỡng bức I/O</td>
</tr>
<tr>
<td><strong>Bảo trì hệ thống</strong></td>
<td>+ Cấu hình, quản lý người dùng</td>
</tr>
</tbody></table></div>
<p>⚠ Bốn nguyên tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tự đăng xuất</strong> sau một thời gian không thao tác</td>
<td>Không thì mọi người dùng chung phiên của kỹ sư</td>
</tr>
<tr>
<td>⭐ <strong>Ghi vết</strong> các thao tác quan trọng: ai, lúc nào, đổi gì</td>
<td>Chương 29, mục 29.6</td>
</tr>
<tr>
<td>⚠ <strong>PLC vẫn phải tự kiểm</strong></td>
<td>Màn hình có thể bị thay, bị bỏ qua, hoặc lệnh đến từ hệ thống trên (Chương 29, mục 29.4)</td>
</tr>
<tr>
<td>⚠ <strong>Đừng để mật khẩu chung dán trên tủ</strong></td>
<td>Chuyện xảy ra ở mọi nhà máy khi phân quyền quá phiền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Phân quyền quá chặt sẽ bị đi vòng.</strong> Nếu người vận hành phải gọi kỹ sư mỗi lần đổi mã hàng lúc
hai giờ sáng, thì trong vòng một tuần mật khẩu kỹ sư sẽ được dán trong tủ.</p>
<p>Thiết kế phân quyền là bài toán <strong>cân bằng</strong>, không phải bài toán khoá càng nhiều càng tốt. Cùng
tinh thần với Chương 29 mục 29.9 Bẫy 10 và Chương 42 mục 42.6: <strong>một cơ chế mà người dùng đi vòng
được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h2 id="445-nguyên-tc-trình-bày">44.5 Nguyên tắc trình bày</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Màu chỉ dùng khi có nghĩa</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td><strong>Chữ đủ lớn</strong></td>
<td>Người vận hành đứng cách màn hình, có thể đeo kính bảo hộ</td>
</tr>
<tr>
<td><strong>Số kèm đơn vị</strong></td>
<td>⭐ Luôn hiện đơn vị — Chương 32, mục 32.1</td>
</tr>
<tr>
<td><strong>Số chữ số khớp độ chính xác</strong></td>
<td>⚠ Chương 32, mục 32.3</td>
</tr>
<tr>
<td><strong>Bố cục nhất quán</strong></td>
<td>Cùng vị trí cho cùng loại thông tin trên mọi màn hình</td>
</tr>
<tr>
<td>⚠ <strong>Nút nguy hiểm cần xác nhận hai bước</strong></td>
<td>Xoá sản lượng, cưỡng bức I/O, xoá công thức</td>
</tr>
<tr>
<td><strong>Trạng thái bằng chữ, không chỉ bằng màu</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐ Màu chỉ dùng khi có nghĩa</h3>
<blockquote>
<p><strong>Nếu mọi thứ đều có màu, thì màu không còn nói lên điều gì.</strong></p>
</blockquote>
<p>Quy ước thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Màu</th>
<th>Chỉ dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 Đỏ</td>
<td>Báo động cần xử lý ngay</td>
</tr>
<tr>
<td>🟡 Vàng</td>
<td>Cảnh báo</td>
</tr>
<tr>
<td>🟢 Xanh lá</td>
<td>Trạng thái bình thường — ⚠ dùng <strong>tiết chế</strong></td>
</tr>
<tr>
<td>Xám / trắng</td>
<td>Mọi thứ còn lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Màn hình lúc bình thường nên chủ yếu là màu trung tính.</strong> Khi có gì đó đỏ hoặc vàng, mắt người
tìm thấy nó ngay.</p>
<p>Màn hình đầy màu sắc trông &quot;chuyên nghiệp&quot; trong bản trình bày nhưng <strong>vô dụng khi có sự cố</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Đừng chỉ dùng màu để truyền thông tin quan trọng.</strong>
Một phần người vận hành gặp khó khi phân biệt màu — thường là đỏ và xanh lá. Trạng thái phải đọc
được <strong>bằng chữ hoặc bằng ký hiệu</strong>, màu chỉ là lớp bổ trợ.</p>
<p>Đây cũng là lý do đèn tháp có <strong>quy ước vị trí</strong> ngoài quy ước màu (Chương 5, mục 5.6).</p>
</blockquote>
<hr>
<h2 id="446-ba-điu-hmi-không-đưc-làm">44.6 ⚠⚠ Ba điều HMI không được làm</h2>
<h3>1. Không chứa logic điều khiển</h3>
<blockquote>
<p>⚠⚠ <strong>Logic điều khiển nằm trong PLC. HMI chỉ hiển thị và gửi lệnh.</strong></p>
</blockquote>
<p>Nhiều hệ HMI có khả năng viết kịch bản. Cám dỗ là để nó làm một chút logic — &quot;khi nhấn nút này thì
đặt biến kia rồi chờ 2 giây rồi đặt biến nọ&quot;.</p>
<p>Bốn lý do đừng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>HMI có thể mất kết nối</strong></td>
<td>Khi đó nửa logic của máy biến mất, và máy ở trạng thái nào thì không ai biết</td>
</tr>
<tr>
<td><strong>HMI không có tính tất định</strong></td>
<td>Nó chạy trên hệ điều hành thường (Chương 2, mục 2.2)</td>
</tr>
<tr>
<td>⭐ <strong>Logic nằm hai chỗ</strong></td>
<td>Người bảo trì đọc chương trình PLC sẽ <strong>không thấy</strong> phần đó (Chương 22)</td>
</tr>
<tr>
<td><strong>HMI dễ bị thay</strong></td>
<td>Đổi màn hình là mất logic</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phép thử: rút cáp mạng của HMI ra. Máy phải tiếp tục chạy chu trình hiện tại một cách an toàn.</strong>
Nếu không, bạn đã đặt logic sai chỗ.</p>
</blockquote>
<h3>2. Không thực hiện chức năng an toàn</h3>
<blockquote>
<p>⚠⚠ <strong>Nút dừng khẩn cấp trên màn hình cảm ứng KHÔNG phải nút dừng khẩn cấp.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>Phụ thuộc HMI còn sống, mạng còn thông, phần mềm chưa treo</td>
<td>Ba thứ đều có thể hỏng</td>
</tr>
<tr>
<td>Không được chứng nhận cho chức năng an toàn</td>
<td>Chương 47</td>
</tr>
<tr>
<td>⚠ Người dùng có thể <strong>tin nhầm</strong> rằng nó là nút dừng khẩn</td>
<td>Đây mới là nguy hiểm nhất</td>
</tr>
</tbody></table></div>
<p>Dừng khẩn cấp là <strong>nút cứng, tiếp điểm NC, đi vào mạch an toàn</strong> (Chương 3, mục 3.6; Chương 47).</p>
<blockquote>
<p>⚠ Một nút &quot;Dừng&quot; mềm trên màn hình là <strong>hợp lệ và hữu ích</strong> — nhưng nó là dừng vận hành bình thường,
phải <strong>trông khác hẳn</strong> nút dừng khẩn, và không được đặt tên gây hiểu nhầm.</p>
</blockquote>
<h3>3. Không phải nơi lưu trữ chính</h3>
<p>Dữ liệu quan trọng — sản lượng, công thức đang chạy, trạng thái — phải nằm ở PLC hoặc ở hệ thống trên.
HMI hỏng thì không được mất chúng (Chương 54).</p>
<hr>
<h2 id="447-trên-máy-mu-dp-01">44.7 Trên máy mẫu DP-01</h2>
<h3>Sơ đồ màn hình</h3>
<pre><code class="language-text">   ┌─ MỨC 1: TỔNG QUAN ─────────────────────────────┐
   │  Trạng thái · Sản lượng · Báo động · ĐK chạy   │
   └──┬─────────────┬──────────────┬────────────────┘
      │             │              │
   ┌──▼──────┐  ┌───▼──────┐  ┌────▼────────┐
   │ MỨC 2   │  │ MỨC 2    │  │ MỨC 2       │
   │ Trạm 1  │  │ Trạm 2   │  │ Công thức   │
   │ tra keo │  │ sấy UV   │  │ (Chương 29) │
   └──┬──────┘  └───┬──────┘  └─────────────┘
      │             │
   ┌──▼─────────────▼──────────────────────────┐
   │ MỨC 3: chi tiết cơ cấu, giá trị analog     │
   └──┬─────────────────────────────────────────┘
      │
   ┌──▼─────────────────────────────────────────┐
   │ ⭐ MỨC 4: CHẨN ĐOÁN                         │
   │  I/O · biến bước · lịch sử báo động         │
   │  trạng thái kết nối · số liệu xu hướng      │
   └────────────────────────────────────────────┘
</code></pre>
<h3>Màn hình chẩn đoán — thứ đáng đầu tư nhất</h3>
<blockquote>
<p>⭐ <strong>Màn hình mức 4 là màn hình tiết kiệm nhiều thời gian nhất, và hay bị cắt nhất khi dự án gấp.</strong></p>
</blockquote>
<p>Nội dung nên có, gom từ các chương:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Biến bước từng trạm</strong></td>
<td>Số bước hiện tại, <strong>tên bước bằng chữ</strong></td>
<td>20 mục 20.6, 26</td>
</tr>
<tr>
<td><strong>Trạng thái I/O</strong></td>
<td>Tất cả DI/DO, có tên đọc được</td>
<td>22</td>
</tr>
<tr>
<td>⭐ <strong>Số liệu xu hướng</strong></td>
<td>Chu kỳ, nhiệt độ, cường độ UV, dòng chuyền theo thời gian</td>
<td>35, 36, 55</td>
</tr>
<tr>
<td><strong>Trạng thái kết nối</strong></td>
<td>MES, đầu đọc, servo, bộ điều khiển nhiệt</td>
<td>38, 40, 42</td>
</tr>
<tr>
<td>⭐ <strong>So với mốc nghiệm thu</strong></td>
<td>Dòng chuyền, cường độ UV, chu kỳ — so với giá trị ghi lúc chạy thử</td>
<td>36 mục 36.8, 52</td>
</tr>
<tr>
<td><strong>Lịch sử báo động</strong></td>
<td>Có lọc, có thời điểm chính xác</td>
<td>Mục 44.3</td>
</tr>
<tr>
<td>Đếm thời gian chờ chuyền</td>
<td>Chờ máy trước, chờ máy sau</td>
<td>41 mục 41.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>&quot;Tên bước bằng chữ&quot; giải quyết đúng vấn đề nêu ở Chương 20 mục 20.6.</strong>
Trình tự viết bằng <code>CASE</code> trong ST khó đọc với người bảo trì quen ladder. Nhưng nếu màn hình hiện
<strong>&quot;Trạm 1 — bước 20: nâng kẹp, chờ DI_Clamp1Up&quot;</strong>, thì họ chẩn đoán được <strong>mà không cần mở phần mềm
lập trình</strong>.</p>
<p>Đây là một trong bốn biện pháp giảm thiệt hại ở Chương 20 mục 20.6, và là biện pháp hiệu quả nhất.</p>
</blockquote>
<h3>Ức chế báo động trên DP-01</h3>
<p>Áp mục 44.3 vào máy mẫu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân gốc</th>
<th>Ức chế những gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mất khí</strong> (<code>M_AirPressFault</code>)</td>
<td>Mọi timeout xy-lanh: chặn, kẹp, cửa chắn UV</td>
</tr>
<tr>
<td><strong>Dừng khẩn cấp</strong></td>
<td>Mọi timeout chuyển động và timeout bước</td>
</tr>
<tr>
<td><strong>Mất kết nối servo</strong></td>
<td>Timeout gantry, lỗi vị trí</td>
</tr>
<tr>
<td><strong>Mất kết nối MES</strong></td>
<td>Không ức chế gì — nhưng ⚠ <strong>chỉ báo một lần</strong>, không báo mỗi board</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng chú ý.</strong> Với chu kỳ 12 giây, mất kết nối MES mà báo mỗi board sẽ tạo ra <strong>300
dòng mỗi giờ</strong>. Một dòng khi mất, một dòng khi khôi phục — đủ.</p>
</blockquote>
<hr>
<h2 id="448-khác-bit-gia-các-hãng">44.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Loại thiết bị</td>
<td><strong>Màn hình HMI</strong> chuyên dụng · <strong>SCADA</strong> trên PC · <strong>giao diện web</strong> trong PLC</td>
</tr>
<tr>
<td>Liên kết tag</td>
<td>Trực tiếp với PLC cùng hãng thì dễ; ⚠ khác hãng thì qua giao thức chung (Chương 39, 40)</td>
</tr>
<tr>
<td>⚠ Khả năng viết kịch bản</td>
<td>Có ở phần lớn hệ — ⚠ <strong>và đó là cám dỗ đặt logic sai chỗ</strong> (mục 44.6)</td>
</tr>
<tr>
<td>Lưu lịch sử báo động</td>
<td>Trong HMI, trên thẻ nhớ, hoặc gửi lên hệ thống trên. ⚠ Kiểm dung lượng và thời gian lưu</td>
</tr>
<tr>
<td>Phân quyền</td>
<td>Có sẵn ở phần lớn hệ; ⚠ <strong>PLC vẫn phải tự kiểm</strong> (mục 44.4)</td>
</tr>
<tr>
<td>Đồ thị xu hướng</td>
<td>⭐ Có ở phần lớn hệ — <strong>dùng nó</strong>, rất hữu ích cho chẩn đoán (Chương 35, mục 35.10)</td>
</tr>
<tr>
<td>⚠ Sao lưu dự án HMI</td>
<td><strong>Phải nằm trong bản sao lưu chung</strong> cùng chương trình PLC (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Dự án HMI là một tài sản riêng, dễ bị quên khi sao lưu.</strong> Mất nó nghĩa là phải vẽ lại toàn bộ
màn hình. Đây là hạng mục bắt buộc trong danh sách sao lưu (Chương 30, mục 30.6; Chương 54).</p>
</blockquote>
<hr>
<h2 id="449-by-thưng-gp">44.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lụt báo động</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 44.1 — 47 dòng cho một sự cố; người vận hành xác nhận tất cả rồi
thử lại.
<strong>Cách sửa:</strong> ức chế báo động hệ quả · ghi <strong>báo động đầu tiên</strong> · trễ trước khi báo (mục 44.3).</p>
<h3>🔍 BẪY 2 — Báo động không nói làm gì tiếp</h3>
<p><strong>Hiện tượng:</strong> <code>Lỗi 1042</code> — người vận hành gọi kỹ thuật vì không biết bắt đầu từ đâu.
<strong>Cách sửa:</strong> ⭐ mỗi dòng phải có <strong>vị trí, hiện tượng, và việc cần kiểm</strong> (mục 44.3).</p>
<h3>🔍 BẪY 3 — Không hiển thị điều kiện đang thiếu</h3>
<p><strong>Hiện tượng:</strong> nhấn Start, máy không chạy, không ai biết vì sao — trong khi chương trình <strong>đã có câu
trả lời</strong>.
<strong>Cách sửa:</strong> ⭐⭐ hiển thị từng điều kiện của <code>M_CanStart</code> với ✓/✗ (mục 44.2).</p>
<h3>🔍 BẪY 4 — Đặt logic điều khiển trong HMI</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ mất kết nối HMI → nửa logic biến mất; và người bảo trì đọc chương trình PLC
<strong>không thấy</strong> phần đó.
<strong>Cách sửa:</strong> phép thử rút cáp ở mục 44.6.</p>
<h3>🔍 BẪY 5 — Nút dừng khẩn cấp trên màn hình cảm ứng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ người dùng <strong>tin nhầm</strong> rằng nó là nút dừng khẩn — và nó không hoạt động khi HMI
treo hoặc mất mạng.
<strong>Cách sửa:</strong> dừng khẩn là <strong>nút cứng vào mạch an toàn</strong> (mục 44.6, Chương 47).</p>
<h3>🔍 BẪY 6 — Màu dùng khắp nơi</h3>
<p><strong>Hiện tượng:</strong> khi có sự cố, mắt không tìm được thông tin quan trọng giữa một màn hình đầy màu.
<strong>Cách sửa:</strong> màn hình bình thường chủ yếu <strong>trung tính</strong>; màu dành cho ý nghĩa (mục 44.5).</p>
<h3>🔍 BẪY 7 — Chỉ dùng màu để truyền trạng thái</h3>
<p><strong>Hiện tượng:</strong> người vận hành khó phân biệt màu không đọc được trạng thái.
<strong>Cách sửa:</strong> trạng thái bằng <strong>chữ hoặc ký hiệu</strong>, màu là lớp bổ trợ (mục 44.5).</p>
<h3>🔍 BẪY 8 — Phân quyền quá chặt</h3>
<p><strong>Hiện tượng:</strong> ⚠ mật khẩu kỹ sư dán trong tủ trong vòng một tuần.
<strong>Cách sửa:</strong> cân bằng — người vận hành phải làm được việc thường ngày của họ (mục 44.4).</p>
<h3>🔍 BẪY 9 — Không hiển thị tên bước trình tự</h3>
<p><strong>Hiện tượng:</strong> người bảo trì phải <strong>mở phần mềm lập trình</strong> để biết máy đang kẹt ở bước nào.
<strong>Cách sửa:</strong> ⭐ hiển thị số bước <strong>và tên bước</strong> trên màn hình chẩn đoán (mục 44.7, Chương 20).</p>
<h3>🔍 BẪY 10 — Báo động lặp lại mỗi chu kỳ</h3>
<p><strong>Hiện tượng:</strong> mất kết nối MES báo 300 dòng mỗi giờ; lịch sử báo động thành vô dụng.
<strong>Cách sửa:</strong> báo <strong>một lần khi xảy ra</strong>, một lần khi khôi phục (mục 44.7).</p>
<h3>🔍 BẪY 11 — Không sao lưu dự án HMI</h3>
<p><strong>Hiện tượng:</strong> HMI hỏng, thay cái mới, và <strong>phải vẽ lại toàn bộ màn hình</strong>.
<strong>Cách sửa:</strong> dự án HMI nằm trong bản sao lưu chung (mục 44.8, Chương 54).</p>
<h3>🔍 BẪY 12 — Cắt màn hình chẩn đoán khi dự án gấp</h3>
<p><strong>Hiện tượng:</strong> tiết kiệm được vài ngày lúc làm, mất nhiều hơn thế mỗi lần máy hỏng trong mười năm
sau.
<strong>Cách sửa:</strong> ⭐ màn hình mức 4 là hạng mục <strong>đáng đầu tư nhất</strong> (mục 44.7).</p>
<hr>
<h2 id="4410-bng-cht">44.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bốn mức màn hình</td>
<td>Tổng quan · cụm · chi tiết · ⭐ <strong>chẩn đoán</strong></td>
</tr>
<tr>
<td>⭐⭐ Thành phần giá trị nhất của màn tổng quan</td>
<td><strong>Điều kiện đang thiếu để chạy</strong>, có ✓/✗</td>
</tr>
<tr>
<td>Phép thử cho mọi báo động</td>
<td>⭐ <strong>Có hành động cần làm</strong> và <strong>còn đủ thời gian</strong> để làm</td>
</tr>
<tr>
<td>Bao nhiêu mức báo động</td>
<td><strong>Ba</strong> — báo động, cảnh báo, ghi nhận</td>
</tr>
<tr>
<td>Chống lụt báo động</td>
<td>Ức chế hệ quả · ghi <strong>báo động đầu tiên</strong> · trễ trước khi báo</td>
</tr>
<tr>
<td>Ức chế phải</td>
<td>Có điều kiện rõ ràng, <strong>tự gỡ</strong>, và ⭐ <strong>vẫn ghi vào nhật ký</strong></td>
</tr>
<tr>
<td>Thành phần quan trọng nhất của một dòng báo động</td>
<td>⭐⭐ <strong>Làm gì tiếp</strong></td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>⚠ <strong>Không xoá được</strong> khi nguyên nhân còn</td>
</tr>
<tr>
<td>Phân quyền quá chặt thì</td>
<td>⚠ <strong>Bị đi vòng</strong> — mật khẩu dán trong tủ</td>
</tr>
<tr>
<td>Dù có phân quyền HMI</td>
<td>⚠ <strong>PLC vẫn phải tự kiểm</strong></td>
</tr>
<tr>
<td>Màu</td>
<td>⭐ <strong>Chỉ dùng khi có nghĩa</strong>; trạng thái phải đọc được bằng chữ</td>
</tr>
<tr>
<td>⚠⚠ HMI không được</td>
<td>Chứa <strong>logic điều khiển</strong> · làm <strong>chức năng an toàn</strong> · là <strong>nơi lưu trữ chính</strong></td>
</tr>
<tr>
<td>Phép thử logic đặt đúng chỗ</td>
<td>⭐ <strong>Rút cáp HMI — máy phải chạy tiếp an toàn</strong></td>
</tr>
<tr>
<td>Nút dừng khẩn trên màn cảm ứng</td>
<td>❌ <strong>Không phải dừng khẩn cấp</strong></td>
</tr>
<tr>
<td>Màn hình chẩn đoán nên có</td>
<td>⭐ <strong>Tên bước bằng chữ</strong> · I/O · xu hướng · so với <strong>mốc nghiệm thu</strong></td>
</tr>
<tr>
<td>Dự án HMI</td>
<td>⚠ Nằm trong <strong>bản sao lưu chung</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4411-t-kim">44.11 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 44.1. Vì sao nói hệ báo động đó thất bại vì <strong>thừa</strong> thông tin?</li>
<li>Kể bốn mức màn hình và câu hỏi mà mỗi mức trả lời.</li>
<li>⭐⭐ Thành phần nào của màn hình tổng quan có giá trị nhất và hay bị bỏ nhất? Nó liên hệ với biểu
thức nào trong chương trình, và với nguyên tắc nào ở Chương 24?</li>
<li>Phát biểu phép thử cho mọi báo động. Điều gì xảy ra khi áp nó lên một danh sách có sẵn?</li>
<li>⭐ Nêu ba kỹ thuật chống lụt báo động. Ức chế phải thoả ba điều kiện gì?</li>
<li>Vì sao vẫn phải <strong>ghi vào nhật ký</strong> những báo động đã bị ức chế?</li>
<li>⭐ Nêu năm thành phần của một dòng báo động. Thành phần nào quan trọng nhất và vì sao?</li>
<li>Vì sao phân quyền <strong>quá chặt</strong> lại phản tác dụng? Liên hệ với hai bẫy ở các chương khác.</li>
<li>⭐ Nêu bốn lý do <strong>không</strong> đặt logic điều khiển trong HMI. Phép thử để kiểm là gì?</li>
<li>⚠⚠ Vì sao nút dừng khẩn cấp trên màn hình cảm ứng <strong>không phải</strong> dừng khẩn cấp? Lý do nào nguy
hiểm nhất?</li>
<li>Vì sao <strong>màu không được là cách duy nhất</strong> truyền trạng thái?</li>
<li>⭐ Vì sao hiển thị <strong>tên bước bằng chữ</strong> trên màn hình chẩn đoán lại quan trọng? Nó giải quyết vấn
đề nêu ở chương nào?</li>
</ol>
<blockquote>
<p>Câu 3, 5, 9 và 10 là bốn câu phân loại. Câu 1 là tinh thần của cả chương: <strong>thiết kế giao diện vận
hành phần lớn là việc BỚT ĐI — bốn mươi bảy dòng báo động cho một sự cố không phải là nhiều thông
tin, mà là không có thông tin nào.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 45 — <strong>An ninh mạng cho hệ điều khiển</strong>. Máy của bạn đã nối với mạng, với hệ thống trên, và
có màn hình vận hành. Chương sau về việc bảo vệ nó — <strong>nguyên lý phòng thủ, không phải hướng dẫn tấn
công</strong> — và về một thực tế khó chịu: phần lớn giao thức công nghiệp không có bảo mật nào.</p>
<h3>Nguồn tham khảo chương 44</h3>
<ul>
<li><strong>IEC 62682</strong> — <em>Management of alarm systems for the process industries</em>: vòng đời báo động, phép
thử &quot;mỗi báo động phải có hành động ứng phó&quot;, ức chế, và xử lý lụt báo động — nền cho mục 44.3.
<em>(tiêu chuẩn có bản quyền; đây là bản quốc tế tương ứng của ANSI/ISA-18.2)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với thiết bị chỉ
báo, màu sắc, và ⚠ <strong>chức năng dừng khẩn cấp</strong> — nền cho mục 44.6.</li>
<li><strong>Tài liệu hệ HMI/SCADA</strong> đang dùng — dùng cho liên kết tag, phân quyền, lưu lịch sử, và ⚠ <strong>cách
sao lưu dự án</strong>.</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Việc chia <strong>ba mức báo động</strong> ở mục 44.3 và <strong>bốn mức màn hình</strong> ở mục 44.2 là <strong>cấu trúc thực
dụng thường dùng</strong>, không phải quy định cứng của tiêu chuẩn. Một số ngành và một số đơn vị có quy
định riêng về số mức ưu tiên và về nội dung bắt buộc của bản ghi báo động — ⭐ <strong>quy định của cơ sở
và của ngành luôn thắng</strong> nội dung chương này.</p>
<p>⚠ Trong các ngành có <strong>yêu cầu pháp lý về hồ sơ điện tử</strong> — dược phẩm, thiết bị y tế — thì yêu cầu
về ghi vết thao tác, chữ ký điện tử và lưu trữ lịch sử chặt hơn nhiều so với mục 44.4. Kiểm quy định
áp dụng cho sản phẩm của khách hàng.</p>
</blockquote>
<!-- SECTION: ch45_ket_noi_len_tren_va_an_ninh_ot -->
<hr>
<h1 id="chương-45-kt-ni-lên-trên-d-liu-mes-an-ninh-mng-ot">Chương 45 — Kết nối lên trên: dữ liệu, MES &amp; an ninh mạng OT</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>Chương này trình bày nguyên lý phòng thủ.</strong> Nó không hướng dẫn tấn công, và không thay thế
chuyên gia an ninh. Mục đích: để bạn <strong>biết phải hỏi gì</strong> và <strong>không tự tạo ra lỗ hổng</strong>.</p>
</blockquote>
<hr>
<h2 id="451-bài-toán-mt-bng-tính-làm-dng-chuyn">45.1 Bài toán: một bảng tính làm dừng chuyền</h2>
<p>Phòng kỹ thuật muốn theo dõi sản lượng theo thời gian thực. Ai đó viết một bảng tính đọc thẳng dữ liệu
từ PLC qua Modbus TCP — nhanh, tiện, không tốn gì.</p>
<p>Bảng tính được chia sẻ cho vài người. Mỗi người mở nó, mỗi bản lại hỏi PLC mỗi giây.</p>
<p>Một buổi chiều, năm người cùng mở. PLC nhận <strong>năm luồng yêu cầu liên tục</strong>. Thời gian quét tăng vọt.
Chuyển động gantry bắt đầu không đều, rồi một trục báo lỗi sai số bám.</p>
<p>Chuyền dừng bốn mươi phút. Nguyên nhân: <strong>một bảng tính</strong>.</p>
<blockquote>
<p>⭐ Và đó mới là kịch bản <strong>vô hại</strong>. Cùng đường truy cập đó, một người không có ý tốt — hoặc một
phần mềm độc hại trên máy tính văn phòng — <strong>ghi được vào PLC</strong>. Modbus không có xác thực
(Chương 39, mục 39.6).</p>
</blockquote>
<p>Chương này về hai việc đi liền nhau: <strong>đưa dữ liệu lên trên cho đúng cách</strong>, và <strong>không mở cửa cho
thứ không nên vào</strong>.</p>
<hr>
<h2 id="452-ghi-d-liu-sn-xut-ghi-gì">45.2 Ghi dữ liệu sản xuất — ghi gì</h2>
<p>Không phải mọi thứ đều đáng ghi. Ghi quá nhiều tốn dung lượng và làm dữ liệu khó dùng; ghi quá ít thì
khi cần không có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Ví dụ</th>
<th>Tần suất</th>
<th>Giữ bao lâu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Theo sản phẩm</strong></td>
<td>Mã board, OK/NG, lý do NG, số liệu quá trình (Chương 42)</td>
<td>Mỗi board</td>
<td>⭐ Lâu — theo yêu cầu truy xuất</td>
</tr>
<tr>
<td><strong>Sản lượng</strong></td>
<td>Số OK, NG, tỉ lệ, theo ca</td>
<td>Mỗi ca</td>
<td>Nhiều tháng</td>
</tr>
<tr>
<td>⭐ <strong>Xu hướng quá trình</strong></td>
<td>Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ</td>
<td>Vài giây–vài phút</td>
<td>Vài tháng</td>
</tr>
<tr>
<td><strong>Sự kiện</strong></td>
<td>Báo động, đổi công thức, đăng nhập, cưỡng bức I/O</td>
<td>Khi xảy ra</td>
<td>Lâu</td>
</tr>
<tr>
<td><strong>Thời gian dừng máy</strong></td>
<td>Dừng vì gì, bao lâu, chờ máy trước/sau (Chương 41)</td>
<td>Khi xảy ra</td>
<td>Nhiều tháng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;xu hướng quá trình&quot; là hàng bị đánh giá thấp nhất.</strong>
Nó không cần cho vận hành hằng ngày. Nhưng khi có sự cố chất lượng, một đồ thị nhiệt độ keo ba tháng
qua trả lời được câu hỏi mà không gì khác trả lời được — và đó là cùng công cụ đã cần ở Chương 35
mục 35.10 để chỉnh định.</p>
</blockquote>
<h3>Ba câu hỏi trước khi ghi bất cứ thứ gì</h3>
<blockquote>
<p><strong>1. Ai sẽ đọc dữ liệu này, và để trả lời câu hỏi gì?</strong>
Không trả lời được thì đừng ghi. Dữ liệu không ai đọc là dữ liệu tốn tiền lưu trữ.</p>
<p><strong>2. Nếu không có nó, tôi mất gì?</strong>
Câu này lọc rất tốt. Mất số liệu chu kỳ → không phân tích được nút cổ chai. Mất số bước hiện tại của
trình tự → không mất gì, vì nó chỉ có nghĩa ngay lúc đó.</p>
<p><strong>3. Giữ bao lâu là đủ?</strong>
⚠ Yêu cầu truy xuất của ngành có thể quy định thời gian tối thiểu — hỏi khách hàng.</p>
</blockquote>
<hr>
<h2 id="453-ghi-đâu">45.3 Ghi ở đâu</h2>
<pre><code class="language-text">   PLC  ──►  HMI / SCADA  ──►  Kho dữ liệu  ──►  Báo cáo, phân tích
    │             │                  │
  đệm tạm    đệm + hiển thị     lưu dài hạn
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi</th>
<th>Hợp với</th>
<th>⚠ Giới hạn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trong PLC</strong></td>
<td>⭐ Đệm tạm khi mất kết nối; vài chục bản ghi gần nhất</td>
<td>⚠ Bộ nhớ rất hạn chế (Chương 8)</td>
</tr>
<tr>
<td><strong>HMI/SCADA</strong></td>
<td>Lịch sử báo động, đồ thị vài ngày</td>
<td>⚠ Dung lượng vừa phải; HMI hỏng là mất</td>
</tr>
<tr>
<td>⭐ <strong>Kho dữ liệu</strong> <em>(historian)</em> / cơ sở dữ liệu</td>
<td>⭐ <strong>Lưu dài hạn</strong>, phân tích, báo cáo</td>
<td>Cần hạ tầng và người quản lý</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>PLC là nơi tệ nhất để lưu dữ liệu dài hạn, nhưng là nơi tốt nhất để đệm tạm.</strong>
Khi mất kết nối lên trên, PLC phải giữ được dữ liệu đủ lâu để gửi bù khi có lại — đó là yêu cầu ở
Chương 42 mục 42.6. Vài chục tới vài trăm bản ghi là hợp lý; nhiều hơn thì phải xét bộ nhớ.</p>
</blockquote>
<hr>
<h2 id="454-opc-ua-và-mqtt-khi-nào-dùng-cái-nào">45.4 OPC UA và MQTT — khi nào dùng cái nào</h2>
<p>Hai cách phổ biến để đưa dữ liệu từ tầng máy lên tầng trên.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>OPC UA</strong></th>
<th><strong>MQTT</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mô hình</td>
<td>⭐ <strong>Máy khách hỏi máy chủ</strong>, hoặc đăng ký nhận</td>
<td>⭐ <strong>Xuất bản – đăng ký</strong> qua một máy trung gian</td>
</tr>
<tr>
<td>Mô tả dữ liệu</td>
<td>⭐ <strong>Tự mô tả</strong> — có kiểu, đơn vị, cấu trúc</td>
<td>⚠ Không — nội dung do bạn định nghĩa</td>
</tr>
<tr>
<td>Bảo mật</td>
<td>⭐ <strong>Có sẵn</strong> — xác thực, mã hoá, phân quyền</td>
<td>Có, nếu cấu hình đúng</td>
</tr>
<tr>
<td>Độ phức tạp</td>
<td>Cao hơn</td>
<td>⭐ Đơn giản hơn</td>
</tr>
<tr>
<td>Hợp với</td>
<td>⭐ Trao đổi có cấu trúc với MES, SCADA</td>
<td>⭐ Gửi nhiều điểm dữ liệu lên nền tảng phân tích</td>
</tr>
<tr>
<td>Qua tường lửa / mạng kém</td>
<td>Khó hơn</td>
<td>⭐ Tốt hơn — kết nối đi ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Điểm mạnh lớn nhất của OPC UA là dữ liệu tự mô tả.</strong>
Với Modbus, thanh ghi 100 là gì thì chỉ tài liệu biết (Chương 39, mục 39.2). Với OPC UA, thiết bị
nói cho bạn biết: tên, kiểu, đơn vị, dải. Nó loại bỏ cả hai bẫy kinh điển của Chương 39.</p>
<p>⭐ <strong>Điểm mạnh lớn nhất của MQTT là chiều kết nối.</strong> Máy <strong>đi ra</strong> kết nối tới máy trung gian, thay
vì chờ ai đó <strong>đi vào</strong>. Điều đó rất hợp với nguyên tắc an ninh ở mục 45.6.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Cả hai đều KHÔNG dành cho điều khiển thời gian thực.</strong> Chúng là kênh <strong>dữ liệu</strong>, không phải
kênh điều khiển. Đừng dùng chúng cho việc phối hợp chuyển động hay bắt tay máy–máy (Chương 40, 41).</p>
</blockquote>
<hr>
<h2 id="454b-nu-khách-hàng-làm-đin-t-h-s-hi-v-secsgem">45.4b ⭐ Nếu khách hàng làm điện tử: họ sẽ hỏi về SECS/GEM</h2>
<p>Hai giao thức ở mục trên là lựa chọn chung cho công nghiệp. ⚠ Nhưng trong <strong>bán dẫn và điện tử</strong> —
đúng ngành của máy mẫu DP-01 — có một bộ tiêu chuẩn riêng, và khách hàng sẽ <strong>hỏi đích danh nó</strong>.</p>
<p>Bộ này chia làm <strong>ba tầng tách bạch</strong>, và hiểu đúng chỗ chia là đủ để nói chuyện được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Trả lời câu hỏi</th>
<th>Tên thường gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vận chuyển</strong></td>
<td>Bản tin đi qua đường nào</td>
<td>Nối tiếp điểm–điểm, hoặc <strong>trên nền TCP/IP</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nội dung bản tin</strong></td>
<td>Bản tin <strong>gồm những gì</strong> — cấu trúc, kiểu dữ liệu</td>
<td><strong>SECS-II</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Hành vi thiết bị</strong></td>
<td>⭐ <strong>Dùng bản tin nào, trong tình huống nào, và máy phải làm gì sau đó</strong></td>
<td><strong>GEM</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tầng thứ ba mới là tầng đắt.</strong> Hai tầng dưới chỉ nói <em>&quot;nói bằng gì&quot;</em>; ⭐⭐ GEM nói <em>&quot;cư xử thế
nào&quot;</em> — trạng thái xử lý, sự kiện thu thập, báo động, lệnh từ xa, biến dữ liệu.</p>
<p>⚡ Nói cách khác, nó là <strong>đặc tả hành vi của máy nhìn từ đầu dây bên kia</strong> — đúng thứ mà Chương 42
gọi là <em>&quot;giao diện MES&quot;</em>, nhưng đã được chuẩn hoá sẵn thay vì mỗi nhà máy tự định nghĩa.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bất đối xứng quan trọng nhất, và nó quyết định cách bạn viết hợp đồng:</strong></p>
<p>⭐ <strong>GEM quy định hành vi của THIẾT BỊ, không quy định hành vi của HỆ THỐNG CẤP TRÊN.</strong> Cấp trên có
quyền khởi xướng bất kỳ kịch bản nào, <strong>bất kỳ lúc nào</strong> — và máy của bạn <strong>phải đáp đúng như chuẩn
mô tả</strong>.</p>
<p>⚠ Hệ quả: câu <em>&quot;máy chúng tôi hỗ trợ GEM&quot;</em> là <strong>một cam kết một chiều — về phía bạn</strong>. ⭐ Nó <strong>không</strong>
cho bạn biết cấp trên sẽ làm gì, gọi gì, gọi lúc nào. ⚠⚠ Vẫn phải hỏi <strong>đúng những câu ở Chương 42
mục 42.8</strong> — và hỏi <strong>sớm</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Mức độ chi tiết cần biết, tuỳ vai trò của bạn:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Người lập trình PLC ở máy <strong>không</strong> thuộc ngành này</td>
<td>⭐ Biết <strong>tên và ba tầng</strong> là đủ</td>
</tr>
<tr>
<td>Máy sẽ bán vào nhà máy điện tử/bán dẫn</td>
<td>⚠⚠ <strong>Hỏi ngay từ khâu đặc tả</strong>: có yêu cầu GEM không, mức nào</td>
</tr>
<tr>
<td>Đã chốt là có</td>
<td>⭐ Phần này thường do <strong>một mô-đun phần mềm chuyên dụng</strong> đảm nhiệm, không viết tay trong PLC — nhưng ⚠ <strong>PLC phải cấp đủ dữ liệu và trạng thái</strong> cho nó (mục 45.2)</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="455-vì-sao-không-cho-h-it-truy-cp-trc-tip-plc">45.5 ⭐⭐ Vì sao không cho hệ IT truy cập trực tiếp PLC</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Bốn lý do</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC không chịu được tải hỏi</strong></td>
<td>Đúng cỗ máy ở mục 45.1 — PLC thiết kế cho vài kết nối, không cho hàng chục</td>
</tr>
<tr>
<td>⭐⭐ <strong>Giao thức công nghiệp không có bảo mật</strong></td>
<td>Modbus, và nhiều giao thức khác, <strong>không xác thực</strong> — ai vào được mạng là ghi được (Chương 39, mục 39.6)</td>
</tr>
<tr>
<td><strong>PLC không vá được như máy tính</strong></td>
<td>Không có bản cập nhật hằng tháng; nâng cấp firmware phải dừng máy</td>
</tr>
<tr>
<td>⚠ <strong>Một truy vấn sai làm dừng chuyền</strong></td>
<td>Và người viết truy vấn thường không biết điều đó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Điểm thứ hai đáng nhấn mạnh: rất nhiều giao thức công nghiệp được thiết kế cho một thế giới
không có kết nối ra ngoài.</strong></p>
<p>Chúng ra đời khi mạng nhà máy là mạng đóng, và ai vào được nhà máy thì đã qua cổng bảo vệ. Không có
mật khẩu, không có mã hoá, không có kiểm tra quyền — vì lúc đó không cần.</p>
<p>Nối chúng vào một mạng có kết nối rộng hơn mà không thêm lớp bảo vệ là <strong>mang giả định của những
năm 1980 vào môi trường hôm nay</strong>.</p>
</blockquote>
<h3>⭐ Lớp trung gian</h3>
<pre><code class="language-text">   ┌──────────┐     ┌───────────────┐     ┌──────────────┐
   │   PLC    │◄───►│  LỚP TRUNG    │◄───►│  Hệ IT / MES │
   │          │     │     GIAN      │     │  Phân tích   │
   └──────────┘     └───────────────┘     └──────────────┘
    Một kết nối      Đọc PLC theo         Nhiều người dùng
    duy nhất,        chu kỳ, lưu đệm,     hỏi lớp trung gian
    có kiểm soát     phục vụ nhiều bên    (không hỏi PLC)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp trung gian làm gì</th>
<th>Được gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đọc PLC theo một chu kỳ cố định</strong></td>
<td>PLC chỉ chịu <strong>một</strong> tải, biết trước và ổn định</td>
</tr>
<tr>
<td><strong>Phục vụ nhiều người dùng</strong> từ bản đệm</td>
<td>Năm bảng tính không thành năm luồng hỏi PLC</td>
</tr>
<tr>
<td>⭐ <strong>Chặn ghi</strong> — chỉ cho đọc</td>
<td>Hệ IT <strong>không ghi được</strong> vào PLC</td>
</tr>
<tr>
<td><strong>Xác thực và phân quyền</strong></td>
<td>Thứ mà giao thức công nghiệp không có</td>
</tr>
<tr>
<td><strong>Ghi vết truy cập</strong></td>
<td>Ai đọc gì, lúc nào</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lớp trung gian có thể là: máy chủ OPC UA, SCADA, kho dữ liệu, hoặc một máy tính công nghiệp
chuyên trách.</strong> Cái nào cũng được — điều quan trọng là <strong>có một lớp</strong>, và PLC chỉ nói chuyện với nó.</p>
</blockquote>
<hr>
<h2 id="456-phân-vùng-mng">45.6 Phân vùng mạng</h2>
<h3>Mô hình Purdue — ở mức đủ dùng</h3>
<p><strong>Mô hình Purdue</strong> chia hệ thống nhà máy thành các tầng, và nguyên tắc là <strong>lưu lượng đi qua từng
tầng</strong>, không nhảy cóc.</p>
<pre><code class="language-text">   Tầng 4–5   HỆ THỐNG DOANH NGHIỆP        (ERP, mạng văn phòng, Internet)
                       ▲
                   ┌───┴───┐
                   │  DMZ  │  ⭐ VÙNG ĐỆM — nơi hai bên gặp nhau
                   └───┬───┘
                       ▼
   Tầng 3     ĐIỀU HÀNH SẢN XUẤT           (MES, kho dữ liệu, máy chủ OPC UA)
                       ▲▼
   Tầng 2     GIÁM SÁT                     (SCADA, HMI)
                       ▲▼
   Tầng 1     ĐIỀU KHIỂN                   (PLC)
                       ▲▼
   Tầng 0     THIẾT BỊ                     (cảm biến, cơ cấu chấp hành)
</code></pre>
<blockquote>
<p>⭐ <strong>Ý tưởng cốt lõi rất đơn giản: mạng văn phòng KHÔNG nói chuyện trực tiếp với PLC.</strong>
Muốn lấy dữ liệu thì hỏi tầng 3; tầng 3 hỏi tầng 2 hoặc tầng 1. Mỗi ranh giới là một chỗ kiểm soát
được.</p>
</blockquote>
<h3>⭐ Vùng đệm</h3>
<p><strong>DMZ</strong> <em>(vùng đệm)</em> là một mạng nhỏ nằm giữa mạng nhà máy và mạng doanh nghiệp. Máy chủ dữ liệu đặt
ở đó.</p>
<blockquote>
<p>⭐ <strong>Nguyên tắc: không kết nối nào đi xuyên qua DMZ.</strong></p>
<ul>
<li>Tầng máy <strong>đẩy</strong> dữ liệu <strong>lên</strong> DMZ.</li>
<li>Mạng doanh nghiệp <strong>đọc</strong> dữ liệu <strong>từ</strong> DMZ.</li>
<li>⚠ Không có kết nối trực tiếp từ mạng doanh nghiệp xuống tầng máy.</li>
</ul>
<p>Nhờ vậy, ngay cả khi một máy tính văn phòng bị xâm nhập, kẻ tấn công cũng chỉ tới được DMZ — và ở
đó không có gì điều khiển máy móc.</p>
</blockquote>
<h3>Vùng và ống dẫn</h3>
<p>Bộ tiêu chuẩn an ninh cho hệ điều khiển công nghiệp (IEC 62443) dùng hai khái niệm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vùng</strong> <em>(zone)</em></td>
<td>Nhóm thiết bị có <strong>cùng yêu cầu an ninh</strong> — ví dụ: một chuyền, một khu</td>
</tr>
<tr>
<td>⭐ <strong>Ống dẫn</strong> <em>(conduit)</em></td>
<td>Đường liên lạc <strong>được kiểm soát</strong> giữa hai vùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ý tưởng thực dụng: chia máy móc thành vùng, và mọi liên lạc giữa các vùng phải đi qua một chỗ
kiểm soát được.</strong></p>
<p>Điều này cũng giới hạn thiệt hại: nếu một vùng có vấn đề, các vùng khác không bị ảnh hưởng ngay.</p>
</blockquote>
<hr>
<h2 id="457-nhng-vic-thc-t-ngưi-lp-trình-plc-làm-đưc">45.7 ⭐ Những việc thực tế người lập trình PLC làm được</h2>
<p>Bạn không phải chuyên gia an ninh. Nhưng có những việc thuộc phạm vi của bạn, và làm chúng loại được
phần lớn rủi ro dễ gặp nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách mạng máy khỏi mạng văn phòng</strong></td>
<td>Biện pháp đơn giản nhất và hiệu quả nhất (Chương 40, mục 40.9)</td>
</tr>
<tr>
<td>⭐ <strong>Đổi mật khẩu mặc định</strong> trên mọi thiết bị</td>
<td>⚠ Mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai</td>
</tr>
<tr>
<td><strong>Tắt dịch vụ không dùng</strong> trên PLC và thiết bị mạng</td>
<td>Bớt cửa vào</td>
</tr>
<tr>
<td>⭐ <strong>Đặt PLC ở chế độ khoá khi chạy sản xuất</strong></td>
<td>Nhiều CPU có công tắc hoặc tham số chặn sửa từ xa (Chương 8, mục 8.8)</td>
</tr>
<tr>
<td><strong>Không để máy tính lập trình cắm thường trực</strong> vào mạng máy</td>
<td>Máy tính là đường lây phổ biến nhất</td>
</tr>
<tr>
<td>⚠ <strong>Quét USB trước khi cắm vào máy tính lập trình</strong></td>
<td>Một trong những đường lây kinh điển vào mạng cách ly</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu chương trình và cấu hình, giữ ngoại tuyến</strong></td>
<td>⭐ Phòng thủ cuối cùng — Chương 54</td>
</tr>
<tr>
<td><strong>Ghi lại ai có quyền truy cập gì</strong></td>
<td>Không có danh sách thì không kiểm soát được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Mạng máy đã cách ly rồi nên không sao&quot; là giả định nguy hiểm nhất.</strong>
Cách ly hoàn toàn hiếm khi tồn tại lâu: ai đó cắm máy tính xách tay để lập trình, ai đó nối tạm để
lấy dữ liệu, ai đó thêm một modem để nhà cung cấp hỗ trợ từ xa — và không ai gỡ nó ra.</p>
<p>⭐ <strong>Bảo mật nhiều lớp</strong> nghĩa là: kể cả khi lớp ngoài bị vượt qua, vẫn còn lớp trong.</p>
</blockquote>
<h3>⚠ Truy cập từ xa</h3>
<p>Nhà cung cấp máy thường muốn truy cập từ xa để hỗ trợ. Đây là nhu cầu chính đáng và cũng là rủi ro
lớn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu tối thiểu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bật khi cần, tắt khi xong</strong> — không để thường trực</td>
<td>Cửa đóng thì không ai vào được</td>
</tr>
<tr>
<td>⭐ <strong>Người tại nhà máy chủ động cho phép</strong> từng phiên</td>
<td>Không phải nhà cung cấp tự vào lúc nào cũng được</td>
</tr>
<tr>
<td><strong>Ghi vết</strong>: ai vào, lúc nào, làm gì</td>
<td>Điều tra được khi có chuyện</td>
</tr>
<tr>
<td>⚠ <strong>Đưa vào hợp đồng</strong></td>
<td>Ai chịu trách nhiệm nếu có sự cố qua đường này</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="458-an-ninh-và-an-toàn-là-hai-chuyn-khác-nhau">45.8 ⚠⚠ An ninh và an toàn là hai chuyện khác nhau</h2>
<p>Điểm này ngắn nhưng phải nói rõ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>An toàn</strong> <em>(safety)</em></th>
<th><strong>An ninh</strong> <em>(security)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Bảo vệ chống</td>
<td>Hỏng hóc và sai sót <strong>ngẫu nhiên</strong></td>
<td>Hành vi <strong>có chủ đích</strong></td>
</tr>
<tr>
<td>Tiêu chuẩn</td>
<td>ISO 13849-1, IEC 62061, IEC 61508</td>
<td>IEC 62443</td>
</tr>
<tr>
<td>Chương</td>
<td>47, 48</td>
<td>Chương này</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Biện pháp an ninh KHÔNG thay thế được chức năng an toàn, và ngược lại.</strong></p>
<p>Một tường lửa không ngăn được cơ cấu kẹp tay người. Một rơ-le an toàn (Chương 47) không ngăn được
ai đó ghi tham số sai vào PLC qua mạng.</p>
<p>⭐ <strong>Nhưng chúng liên quan tới nhau theo một chiều quan trọng: một cuộc tấn công có thể tạo ra tình
huống nguy hiểm.</strong> Đó là lý do chức năng an toàn phải nằm ở <strong>mạch an toàn phần cứng</strong>, không nằm
trong logic PLC thường — mạch an toàn không nối mạng, nên không tấn công qua mạng được (Chương 47).</p>
<p>Đây là một lập luận nữa, ngoài các lập luận ở Chương 47, cho cùng một kết luận.</p>
</blockquote>
<hr>
<h2 id="459-trên-máy-mu-dp-01">45.9 Trên máy mẫu DP-01</h2>
<h3>Kiến trúc mạng</h3>
<pre><code class="language-text">   ┌─────────────────── MẠNG NHÀ MÁY ───────────────────┐
   │                                                     │
   │  ┌── Mạng chuyển động ──┐   ┌── Mạng chung ──────┐  │
   │  │  Drive X, Y, Z       │   │  HMI               │  │
   │  │  (Chương 40, họ 2/3) │   │  Đầu đọc mã 2D     │  │
   │  └──────────┬───────────┘   │  (Chương 42)       │  │
   │             │               └─────────┬──────────┘  │
   │          ┌──▼───────────────────────  ▼──┐          │
   │          │           PLC DP-01           │          │
   │          └──────────────┬───────────────-┘          │
   └─────────────────────────┼───────────────────────────┘
                             │  ⭐ MỘT kết nối duy nhất
                    ┌────────▼────────┐
                    │  Lớp trung gian │   ← máy chủ OPC UA / kho dữ liệu
                    │     (DMZ)       │
                    └────────┬────────┘
                             │  ⚠ đọc, không ghi xuống
                    ┌────────▼────────┐
                    │  MES / báo cáo  │
                    │  Mạng văn phòng │
                    └─────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ PLC chỉ có <strong>một</strong> kết nối lên trên</td>
<td>Chống đúng cỗ máy ở mục 45.1</td>
</tr>
<tr>
<td>⭐ Lớp trung gian <strong>chỉ đọc</strong> từ PLC</td>
<td>Hệ IT không ghi được vào máy</td>
</tr>
<tr>
<td>Ngoại lệ: MES <strong>ghi công thức xuống</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
<tr>
<td>Mạng chuyển động <strong>không nối lên trên</strong></td>
<td>Không có lý do gì để nó ra ngoài (Chương 40)</td>
</tr>
<tr>
<td>Mật khẩu mặc định <strong>đã đổi</strong> trên mọi thiết bị</td>
<td>Mục 45.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ngoại lệ &quot;MES ghi công thức xuống&quot; là ngoại lệ có kiểm soát, không phải lỗ hổng.</strong></p>
<p>Luồng ở Chương 42 mục 42.5 cần MES trả về mã công thức. Nhưng ⭐ <strong>PLC vẫn kiểm tra hợp lệ mọi tham
số nhận được</strong> (Chương 29, mục 29.4) — nên kể cả khi dữ liệu sai hoặc bị can thiệp, PLC <strong>từ chối</strong>
thay vì chạy với nó.</p>
<p>Đây là lý do mục 29.4 tồn tại, và là ví dụ rõ của <strong>bảo mật nhiều lớp</strong>: không tin dữ liệu từ bên
ngoài, kể cả từ nguồn &quot;đáng tin&quot;.</p>
</blockquote>
<h3>Dữ liệu gửi lên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Nội dung</th>
<th>Tần suất</th>
</tr>
</thead>
<tbody><tr>
<td>Theo board</td>
<td>Mã, OK/NG, lý do, thông số quá trình</td>
<td>Mỗi board (Chương 42)</td>
</tr>
<tr>
<td>Sản lượng</td>
<td>OK, NG, tỉ lệ</td>
<td>Mỗi phút</td>
</tr>
<tr>
<td>⭐ Xu hướng</td>
<td>Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ</td>
<td>Mỗi 10 giây</td>
</tr>
<tr>
<td>Sự kiện</td>
<td>Báo động, đổi công thức, nhập tay, cưỡng bức I/O</td>
<td>Khi xảy ra</td>
</tr>
<tr>
<td>⭐ Thời gian chờ chuyền</td>
<td>Chờ máy trước, chờ máy sau</td>
<td>Mỗi phút (Chương 41, mục 41.8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là hàng ít máy nào gửi, và là hàng có giá trị nhất cho việc cải thiện chuyền.</strong>
Với chu kỳ 12 giây đã chốt và trạm sấy UV sát trần (Phụ lục J §J.1), câu hỏi &quot;DP-01 có phải nút cổ
chai không&quot; chỉ trả lời được bằng số liệu này — Chương 55.</p>
</blockquote>
<hr>
<h2 id="4510-khác-bit-gia-các-hãng">45.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Máy chủ OPC UA trong PLC</td>
<td>⭐ Nhiều CPU hiện đại có sẵn; ⚠ <strong>kiểm dòng CPU cụ thể</strong> (Chương 13)</td>
</tr>
<tr>
<td>Hỗ trợ MQTT</td>
<td>Có ở một số hệ, hoặc qua thư viện, hoặc qua thiết bị trung gian</td>
</tr>
<tr>
<td>⭐ Bảo mật của PLC</td>
<td>Rất khác nhau: một số hỗ trợ xác thực và mã hoá, một số <strong>không có gì</strong>. ⚠ Kiểm khi chọn phần cứng</td>
</tr>
<tr>
<td>Khoá chương trình</td>
<td>Cơ chế và mức độ khác nhau; ⚠ <strong>khoá quá chặt thì khách hàng không sửa được máy của họ</strong> (Chương 13, tiêu chí 5)</td>
</tr>
<tr>
<td>Ghi vết truy cập</td>
<td>Có ở một số hệ; ⚠ kiểm nếu có yêu cầu</td>
</tr>
<tr>
<td>Cập nhật firmware</td>
<td>⚠ Thường phải <strong>dừng máy</strong> — lên kế hoạch, không làm ngẫu hứng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cập nhật firmware để vá lỗ hổng là bài toán khó riêng của tự động hoá.</strong>
Máy tính văn phòng vá hằng tháng. Máy sản xuất phải <strong>dừng</strong> để vá — và mỗi lần dừng là tiền, mỗi
lần cập nhật là rủi ro thứ đang chạy sẽ hỏng.</p>
<p>⭐ Đó là lý do <strong>phân vùng mạng quan trọng hơn vá lỗi</strong> trong môi trường OT: nếu thiết bị không tiếp
cận được từ bên ngoài thì lỗ hổng của nó ít khai thác được hơn nhiều.</p>
</blockquote>
<hr>
<h2 id="4511-by-thưng-gp">45.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cho hệ IT đọc thẳng từ PLC</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 45.1 — nhiều người dùng cùng hỏi, thời gian quét tăng vọt, chuyển
động không đều.
<strong>Cách sửa:</strong> ⭐ <strong>lớp trung gian</strong> — PLC chỉ có một kết nối lên trên (mục 45.5).</p>
<h3>🔍 BẪY 2 — Nối mạng máy thẳng vào mạng văn phòng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bất kỳ ai trong mạng văn phòng đều <strong>ghi được vào PLC</strong> — giao thức công nghiệp
không xác thực.
<strong>Cách sửa:</strong> phân vùng và DMZ (mục 45.6).</p>
<h3>🔍 BẪY 3 — Giữ mật khẩu mặc định</h3>
<p><strong>Hiện tượng:</strong> ⚠ mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai trên mạng.
<strong>Cách sửa:</strong> đổi hết, và ghi lại ở nơi an toàn (mục 45.7).</p>
<h3>🔍 BẪY 4 — Tin rằng &quot;mạng đã cách ly nên không sao&quot;</h3>
<p><strong>Hiện tượng:</strong> cách ly bị phá dần bởi máy tính xách tay, kết nối tạm, modem hỗ trợ từ xa — và không
ai gỡ ra.
<strong>Cách sửa:</strong> bảo mật <strong>nhiều lớp</strong>; giả định lớp ngoài có thể bị vượt qua (mục 45.7).</p>
<h3>🔍 BẪY 5 — Truy cập từ xa thường trực</h3>
<p><strong>Hiện tượng:</strong> một cửa mở suốt ngày đêm mà không ai theo dõi.
<strong>Cách sửa:</strong> bật khi cần, tắt khi xong, <strong>người tại nhà máy cho phép từng phiên</strong>, có ghi vết
(mục 45.7).</p>
<h3>🔍 BẪY 6 — Tin dữ liệu từ hệ thống trên</h3>
<p><strong>Hiện tượng:</strong> một giá trị sai hoặc bị can thiệp đi thẳng vào máy.
<strong>Cách sửa:</strong> ⭐ <strong>PLC luôn kiểm tra hợp lệ</strong> (Chương 29, mục 29.4) — đây là lớp bảo vệ cuối và nó
hoạt động kể cả khi các lớp trên bị vượt qua.</p>
<h3>🔍 BẪY 7 — Ghi mọi thứ vào kho dữ liệu</h3>
<p><strong>Hiện tượng:</strong> dung lượng phình to, truy vấn chậm, và <strong>không ai dùng phần lớn dữ liệu</strong>.
<strong>Cách sửa:</strong> ba câu hỏi ở mục 45.2 — bắt đầu bằng &quot;ai đọc và để trả lời câu hỏi gì&quot;.</p>
<h3>🔍 BẪY 8 — Không đệm dữ liệu khi mất kết nối</h3>
<p><strong>Hiện tượng:</strong> mất kết nối một giờ → mất một giờ dữ liệu truy xuất, không dựng lại được.
<strong>Cách sửa:</strong> đệm trong PLC hoặc trong HMI, gửi bù khi có lại (mục 45.3, Chương 42 mục 42.6).</p>
<h3>🔍 BẪY 9 — Dùng OPC UA hoặc MQTT cho điều khiển</h3>
<p><strong>Hiện tượng:</strong> trễ biến động làm phối hợp sai; và mất kết nối làm máy dừng vì lý do không liên quan.
<strong>Cách sửa:</strong> chúng là kênh <strong>dữ liệu</strong>, không phải kênh điều khiển (mục 45.4).</p>
<h3>🔍 BẪY 10 — Nhầm an ninh với an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tin rằng tường lửa bảo vệ được người, hoặc rơ-le an toàn (Chương 47) bảo vệ được
khỏi tấn công mạng.
<strong>Cách sửa:</strong> hai chuyện khác nhau, hai bộ tiêu chuẩn khác nhau (mục 45.8).</p>
<h3>🔍 BẪY 11 — Khoá chương trình quá chặt</h3>
<p><strong>Hiện tượng:</strong> khách hàng <strong>không sửa được máy của chính họ</strong> lúc hai giờ sáng, và phải chờ nhà cung
cấp.
<strong>Cách sửa:</strong> cân bằng giữa bảo vệ sở hữu trí tuệ và khả năng bảo trì; đưa vào hợp đồng (mục 45.10,
Chương 13 tiêu chí 5).</p>
<hr>
<h2 id="4512-bng-cht">45.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba câu hỏi trước khi ghi dữ liệu</td>
<td><strong>Ai đọc, để trả lời gì</strong> · không có thì mất gì · giữ bao lâu</td>
</tr>
<tr>
<td>Nhóm dữ liệu bị đánh giá thấp nhất</td>
<td>⭐ <strong>Xu hướng quá trình</strong></td>
</tr>
<tr>
<td>PLC hợp để</td>
<td>⭐ <strong>Đệm tạm</strong>, không phải lưu dài hạn</td>
</tr>
<tr>
<td>Điểm mạnh của OPC UA</td>
<td>⭐ <strong>Dữ liệu tự mô tả</strong> — có kiểu, đơn vị, cấu trúc</td>
</tr>
<tr>
<td>Điểm mạnh của MQTT</td>
<td>⭐ <strong>Kết nối đi ra</strong>, hợp với tường lửa</td>
</tr>
<tr>
<td>⚠ Cả hai không dùng cho</td>
<td><strong>Điều khiển thời gian thực</strong></td>
</tr>
<tr>
<td>⭐⭐ Vì sao không cho IT truy cập thẳng PLC</td>
<td>Tải hỏi · <strong>giao thức không có bảo mật</strong> · không vá được · một truy vấn sai làm dừng chuyền</td>
</tr>
<tr>
<td>Giải pháp</td>
<td>⭐ <strong>Lớp trung gian</strong> — PLC chỉ một kết nối, chỉ đọc</td>
</tr>
<tr>
<td>Ý tưởng cốt lõi của mô hình Purdue</td>
<td>⭐ <strong>Mạng văn phòng không nói chuyện trực tiếp với PLC</strong></td>
</tr>
<tr>
<td>Nguyên tắc DMZ</td>
<td>⭐ <strong>Không kết nối nào đi xuyên qua</strong> — đẩy lên, đọc xuống</td>
</tr>
<tr>
<td>Việc hiệu quả nhất mà bạn làm được</td>
<td>⭐ <strong>Tách mạng máy khỏi mạng văn phòng</strong></td>
</tr>
<tr>
<td>Truy cập từ xa</td>
<td>Bật khi cần · <strong>người tại chỗ cho phép</strong> · ghi vết · có trong hợp đồng</td>
</tr>
<tr>
<td>⚠⚠ An ninh và an toàn</td>
<td><strong>Hai chuyện khác nhau</strong>, không thay thế nhau</td>
</tr>
<tr>
<td>Vì sao chức năng an toàn không nối mạng</td>
<td>⭐ Mạch an toàn phần cứng <strong>không tấn công qua mạng được</strong></td>
</tr>
<tr>
<td>Vì sao phân vùng quan trọng hơn vá lỗi trong OT</td>
<td>⚠ Máy sản xuất <strong>phải dừng</strong> để vá</td>
</tr>
<tr>
<td>Lớp bảo vệ cuối cùng của PLC</td>
<td>⭐ <strong>Luôn kiểm tra hợp lệ dữ liệu nhận được</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4513-t-kim">45.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 45.1. Vì sao nó xảy ra được, và kịch bản <strong>tệ hơn</strong> của cùng đường truy cập
đó là gì?</li>
<li>Nêu ba câu hỏi trước khi quyết định ghi một loại dữ liệu. Câu nào lọc tốt nhất?</li>
<li>Vì sao PLC là nơi tệ nhất để lưu dài hạn nhưng tốt nhất để đệm tạm?</li>
<li>So sánh OPC UA với MQTT. Điểm mạnh lớn nhất của mỗi cái là gì?</li>
<li>⭐ Vì sao &quot;dữ liệu tự mô tả&quot; của OPC UA là ưu điểm lớn? Nó loại bỏ bẫy nào ở Chương 39?</li>
<li>⭐⭐ Nêu bốn lý do <strong>không</strong> cho hệ IT truy cập trực tiếp PLC. Lý do nào bạn cho là nghiêm trọng
nhất?</li>
<li>Lớp trung gian làm những việc gì? Nó giải quyết vấn đề ở mục 45.1 như thế nào?</li>
<li>⭐ Phát biểu ý tưởng cốt lõi của mô hình Purdue trong một câu. Nguyên tắc của DMZ là gì?</li>
<li>Nêu năm việc thuộc phạm vi người lập trình PLC mà loại được phần lớn rủi ro dễ gặp.</li>
<li>⚠ Vì sao &quot;mạng máy đã cách ly rồi nên không sao&quot; là giả định nguy hiểm?</li>
<li>⭐⭐ Phân biệt an ninh với an toàn. Chúng liên quan tới nhau theo chiều nào, và điều đó củng cố kết
luận nào ở Chương 47?</li>
<li>Trên DP-01, MES <strong>ghi công thức xuống</strong> PLC. Vì sao đó không phải lỗ hổng? Cơ chế nào bảo vệ?</li>
</ol>
<blockquote>
<p>Câu 1, 6, 8 và 11 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: <strong>bảo mật nhiều lớp
nghĩa là lớp trong vẫn làm việc của nó kể cả khi bạn giả định lớp ngoài đã bị vượt qua.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 46 — <strong>Tích hợp robot &amp; tay gắp</strong>. Chương cuối của lát cắt 4. Về một loại thiết bị mà câu hỏi
đầu tiên không phải kỹ thuật mà là tổ chức: ⭐ <strong>ai chỉ huy ai</strong> — PLC làm chủ hay robot làm chủ, và
hệ quả của lựa chọn đó lên toàn bộ cách viết chương trình.</p>
<h3>Nguồn tham khảo chương 45</h3>
<ul>
<li><strong>IEC 62443</strong> (bộ) — <em>Security for industrial automation and control systems</em>: khái niệm vùng và
ống dẫn, mức an ninh, và yêu cầu cho từng vai trò trong chuỗi cung ứng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>IEC 62541</strong> — <em>OPC Unified Architecture</em>: đặc tả OPC UA. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Mô hình Purdue</strong> — mô hình phân tầng kiến trúc hệ điều khiển công nghiệp, được nhiều tài liệu và
tiêu chuẩn ngành tham chiếu.</li>
<li><strong>Tài liệu bảo mật của hệ PLC đang dùng</strong> — dùng cho ⚠ <strong>khả năng xác thực và mã hoá của dòng CPU
cụ thể</strong>, cơ chế khoá chương trình, và ghi vết truy cập.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
<li>⭐ <strong>SEMI E30</strong> — <em>Generic Model for Communications and Control of Manufacturing Equipment (GEM)</em>,
mục 1.2–1.3: GEM định nghĩa ⭐⭐ <strong>hành vi của thiết bị nhìn qua đường truyền</strong> — dùng bản tin nào,
trong tình huống nào, và kết quả phải ra sao — trên nền <strong>SEMI E5 (SECS-II)</strong> vốn chỉ định nghĩa
<strong>nội dung bản tin</strong>; ⚠ và GEM <strong>không quy định hành vi của hệ thống cấp trên</strong> — nền cho mục 45.4b.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của chương này.</strong> Nội dung ở đây là <strong>định hướng để bạn không tự tạo ra lỗ hổng và
biết phải hỏi gì</strong>. Nó <strong>không</strong> đủ để thiết kế kiến trúc an ninh cho một nhà máy.</p>
<p>Việc đánh giá rủi ro an ninh, phân vùng, thiết kế DMZ, và xác định mức an ninh cần đạt phải do
<strong>người có chuyên môn về an ninh hệ điều khiển công nghiệp</strong> thực hiện, phối hợp với bộ phận công
nghệ thông tin của cơ sở. ⚠ Yêu cầu pháp lý về an ninh hạ tầng công nghiệp đang thay đổi ở nhiều
nơi — kiểm quy định hiện hành tại thị trường của bạn.</p>
<p>⚡ Mô hình Purdue ở mục 45.6 là <strong>mô hình tham chiếu kinh điển</strong>, và nó được xây dựng cho kiến trúc
phân tầng truyền thống. Với các hệ hiện đại có kết nối trực tiếp lên nền tảng đám mây, ranh giới
giữa các tầng mờ hơn — nhưng ⭐ <strong>nguyên tắc cốt lõi vẫn giữ nguyên: mọi liên lạc giữa các vùng phải
đi qua một chỗ kiểm soát được.</strong></p>
</blockquote>
<!-- SECTION: ch46_tich_hop_robot_va_tay_gap -->
<hr>
<h1 id="chương-46-tích-hp-robot-tay-gp">Chương 46 — Tích hợp robot &amp; tay gắp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>DP-01 không có robot.</strong> Chương này dùng ví dụ riêng; mục 46.9 nói nếu cần thì ghép thế nào.</p>
</blockquote>
<hr>
<h2 id="461-bài-toán-hai-chương-trình-không-ai-đc-đưc-toàn-b">46.1 Bài toán: hai chương trình, không ai đọc được toàn bộ</h2>
<p>Một trạm gắp board từ khay sang chuyền. Người tích hợp chọn robot, và viết logic <strong>chia đôi</strong>: PLC lo
chuyền và khay, robot lo việc gắp — và một phần logic quyết định &quot;gắp ô nào tiếp theo&quot; nằm <strong>trong
chương trình robot</strong>.</p>
<p>Máy chạy tốt hai năm. Rồi khay đổi kích thước, cần sửa cách đếm ô.</p>
<p>Người bảo trì mở chương trình PLC. Không thấy logic đếm ô ở đâu. Tìm mãi mới hiểu nó nằm trong robot —
và để sửa cần <strong>phần mềm khác, tay cầm dạy khác, và kiến thức khác</strong>. Người biết dùng nó đã nghỉ việc.</p>
<p>Máy dừng ba ngày chờ nhà cung cấp.</p>
<blockquote>
<p>⭐ <strong>Vấn đề không phải robot. Vấn đề là logic của một cỗ máy nằm ở hai chỗ, và không ai đọc được
toàn bộ ở một nơi.</strong></p>
</blockquote>
<p>Đây là cùng bài học với Chương 43 mục 43.3 (đừng để vision điều khiển cơ cấu) và Chương 44 mục 44.6
(đừng để logic trong HMI). Chương này áp nó cho robot — nơi cám dỗ mạnh nhất, vì robot <strong>thật sự có</strong>
khả năng lập trình đầy đủ.</p>
<hr>
<h2 id="462-khi-nào-cn-robot">46.2 Khi nào cần robot</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>cơ cấu chuyên dụng</strong> khi</th>
<th>Dùng <strong>robot</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>Một hoặc hai vị trí cố định</td>
<td>⭐ <strong>Nhiều vị trí</strong>, hoặc vị trí thay đổi theo mã hàng</td>
</tr>
<tr>
<td>Chuyển động thẳng đơn giản</td>
<td>Chuyển động phức tạp, cần tránh vật cản</td>
</tr>
<tr>
<td>⭐ Chu kỳ rất ngắn</td>
<td>Chu kỳ vừa phải</td>
</tr>
<tr>
<td>⭐ Giá thành quan trọng, sản lượng lớn</td>
<td>Cần linh hoạt, đổi sản phẩm thường xuyên</td>
</tr>
<tr>
<td>Đội bảo trì quen cơ cấu khí nén</td>
<td>⭐ Có người biết lập trình robot</td>
</tr>
<tr>
<td>Không gian chật</td>
<td>Cần vươn xa, xoay nhiều hướng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Xy-lanh khí nén thường nhanh hơn và rẻ hơn robot cho một chuyển động cố định.</strong>
Robot thắng khi bạn cần <strong>nhiều điểm khác nhau</strong>, hoặc khi điểm <strong>đổi theo mã hàng</strong> — vì đổi điểm
là đổi dữ liệu, không phải đổi cơ khí.</p>
<p>Đây là cùng câu hỏi với Chương 43 mục 43.2: <strong>có cách rẻ hơn làm được việc này không?</strong></p>
</blockquote>
<h3>Ba loại robot hay gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Đặc điểm</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SCARA</strong></td>
<td>Nhanh, cứng theo phương đứng, làm việc trên mặt phẳng</td>
<td>⭐ Gắp đặt board, lắp ráp điện tử</td>
</tr>
<tr>
<td><strong>Sáu trục</strong></td>
<td>Linh hoạt nhất, vươn mọi hướng</td>
<td>Thao tác phức tạp, xoay nhiều chiều</td>
</tr>
<tr>
