<td>⭐ <strong>Cộng tác</strong> <em>(collaborative)</em></td>
<td>Chạy chậm, có giới hạn lực</td>
<td>⚠ Xem cảnh báo ở mục 46.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="463-ai-ch-huy-ai">46.3 ⭐⭐ Ai chỉ huy ai</h2>
<p>Đây là quyết định quan trọng nhất của chương, và nó ảnh hưởng tới toàn bộ cách viết chương trình.</p>
<h3>Hai mô hình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>PLC làm chủ</strong></th>
<th><strong>Robot làm chủ</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ai giữ trình tự tổng thể</td>
<td><strong>PLC</strong></td>
<td>Robot</td>
</tr>
<tr>
<td>Robot làm gì</td>
<td>Nhận lệnh &quot;chạy chương trình số N&quot;, báo xong</td>
<td>Điều phối cả trạm, gọi PLC khi cần</td>
</tr>
<tr>
<td>Logic nằm ở</td>
<td>⭐ <strong>Một chỗ</strong> — PLC</td>
<td>⚠ Hai chỗ</td>
</tr>
<tr>
<td>Người bảo trì đọc ở đâu</td>
<td>⭐ Chương trình PLC</td>
<td>⚠ Cả hai</td>
</tr>
<tr>
<td>Hợp khi</td>
<td>⭐ <strong>Robot là một cơ cấu trong máy</strong></td>
<td>Robot là trung tâm, PLC chỉ phụ trợ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khuyến nghị của sách: PLC làm chủ, robot làm tớ.</strong></p>
<p>Robot khi đó là <strong>một cơ cấu chấp hành phức tạp</strong> — giống một xy-lanh có nhiều vị trí. PLC ra lệnh
&quot;đi tới điểm 5&quot;, robot đi và báo xong. Trình tự, điều kiện, xử lý lỗi đều nằm ở PLC.</p>
<p>Lý do giống hệt Chương 43 và Chương 44: <strong>người bảo trì phải đọc được toàn bộ logic ở một nơi.</strong></p>
</blockquote>
<h3>⚠ Khi nào robot làm chủ là hợp lý</h3>
<p>Không phải lúc nào cũng sai. Robot làm chủ hợp khi:</p>
<ul>
<li>Trạm <strong>chỉ có robot</strong> và vài cảm biến, không có trình tự máy phức tạp.</li>
<li>Robot cần <strong>phối hợp chuyển động liên tục</strong> với thiết bị khác — điều PLC không làm tốt.</li>
<li>⚠ Đội của khách hàng <strong>quen làm việc theo cách đó</strong>, và họ sẽ bảo trì.</li>
</ul>
<blockquote>
<p>⚠ Nhưng ngay cả khi đó, ⭐ <strong>ranh giới phải rõ ràng và ghi vào tài liệu</strong>: cái gì ở đâu, ai gọi ai.
Thứ không chấp nhận được là ranh giới <strong>mơ hồ</strong> — như cỗ máy ở mục 46.1.</p>
</blockquote>
<hr>
<h2 id="464-ba-cách-ghép-ni">46.4 Ba cách ghép nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>I/O cứng</strong></td>
<td>Vài ngõ ra chọn chương trình, vài ngõ vào báo trạng thái</td>
<td>⭐ Đơn giản, tin cậy, đo được; ⚠ ít thông tin</td>
</tr>
<tr>
<td>⭐ <strong>Gọi chương trình theo số</strong></td>
<td>PLC gửi số hiệu chương trình; robot chạy chương trình đó</td>
<td>⭐ <strong>Mẫu phổ biến nhất</strong> — kết hợp đơn giản và đủ linh hoạt</td>
</tr>
<tr>
<td><strong>Mạng</strong></td>
<td>Trao đổi dữ liệu đầy đủ: toạ độ, tham số, trạng thái</td>
<td>Linh hoạt nhất; ⚠ phụ thuộc mạng</td>
</tr>
</tbody></table></div>
<h3>⭐ Mẫu &quot;gọi chương trình theo số&quot;</h3>
<pre><code class="language-text">   PLC                                    ROBOT
    │                                       │
    ├── Đặt số chương trình = 5 ──────────► │
    ├── Xung &quot;Bắt đầu&quot; ──────────────────► │  chạy chương trình 5
    │                                       │
    │ ◄──────────── &quot;Đang chạy&quot; ───────────┤
    │ ◄──────────── &quot;Xong&quot; ────────────────┤  (hoặc &quot;Lỗi&quot; + mã)
    │                                       │
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Chiều</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Số chương trình</td>
<td>PLC → Robot</td>
<td>Vài bit, hoặc một thanh ghi</td>
</tr>
<tr>
<td>⭐ <strong>Bắt đầu</strong></td>
<td>PLC → Robot</td>
<td>Kích bằng <strong>cạnh lên</strong> (Chương 16)</td>
</tr>
<tr>
<td>Cho phép chạy</td>
<td>PLC → Robot</td>
<td>⚠ Mất tín hiệu này → robot dừng</td>
</tr>
<tr>
<td><strong>Đang chạy</strong></td>
<td>Robot → PLC</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>Xong</strong></td>
<td>Robot → PLC</td>
<td>⭐ Chuyển bước bằng <strong>cái này</strong>, không bằng timer (Chương 17)</td>
</tr>
<tr>
<td><strong>Lỗi</strong> + mã</td>
<td>Robot → PLC</td>
<td>Mã lỗi cụ thể, không chỉ một bit</td>
</tr>
<tr>
<td>Vị trí an toàn</td>
<td>Robot → PLC</td>
<td>⭐ Robot đang ở chỗ không cản trở cơ cấu khác</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tín hiệu &quot;vị trí an toàn&quot; là tín hiệu hay bị quên và gây va chạm.</strong>
PLC cần biết robot đã <strong>ra khỏi vùng</strong> trước khi cho chuyền chạy hoặc cho cơ cấu khác vào. &quot;Xong
chương trình&quot; không đủ — robot có thể xong nhưng vẫn đứng trong vùng.</p>
<p>Đây là cùng nguyên tắc &quot;chờ phản hồi thật&quot; ở Chương 17, và cùng bài toán &quot;ai đang giữ sản phẩm&quot; ở
Chương 41 mục 41.4.</p>
</blockquote>
<hr>
<h2 id="465-dy-đim-d-liu-cn-sao-lưu-như-code">46.5 ⭐ Dạy điểm — dữ liệu cần sao lưu như code</h2>
<p><strong>Dạy điểm</strong> <em>(teaching)</em> là việc đưa robot tới từng vị trí bằng tay cầm dạy và ghi lại toạ độ.</p>
<blockquote>
<p>⭐⭐ <strong>Toạ độ đã dạy là DỮ LIỆU, và nó quý ngang chương trình.</strong></p>
<p>Một chương trình robot không có toạ độ thì vô dụng. Và toạ độ <strong>không dựng lại được từ bản vẽ</strong> —
chúng phản ánh vị trí thật của đồ gá trên cỗ máy đó, sau khi đã căn chỉnh.</p>
<p>Dạy lại toàn bộ điểm cho một trạm có thể mất <strong>cả ngày</strong>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc bắt buộc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sao lưu toạ độ cùng chương trình</strong></td>
<td>Chương 54 — và nó thường là <strong>tệp riêng</strong>, dễ bị quên</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu sau mỗi lần dạy lại</strong></td>
<td>Không phải chỉ lúc bàn giao</td>
</tr>
<tr>
<td><strong>Ghi lại lý do dạy lại</strong></td>
<td>&quot;Đổi đồ gá ngày 12/3&quot; — người sau cần biết</td>
</tr>
<tr>
<td>⚠ <strong>Kiểm bản sao lưu khôi phục được</strong></td>
<td>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Điểm dạy mất hiệu lực khi cơ khí thay đổi</strong> — thay đồ gá, va chạm làm lệch, tháo lắp lại robot.
Đây là cùng bài toán với hiệu chỉnh camera ở Chương 43 mục 43.6: ⭐ <strong>cần cách kiểm điểm còn đúng
không</strong>, và kiểm sau mọi lần chạm vào cơ khí.</p>
</blockquote>
<h3>💡 Điểm tương đối thay vì điểm tuyệt đối</h3>
<p>Nếu robot gắp từ một khay có nhiều ô đều nhau, <strong>đừng dạy từng ô</strong>.</p>
<p>Dạy <strong>một điểm gốc</strong> và <strong>khoảng cách giữa các ô</strong>, rồi tính. Khi đồ gá lệch, chỉ cần dạy lại một
điểm.</p>
<blockquote>
<p>⭐ Đây là cùng ý tưởng với &quot;tách tham số khỏi logic&quot; ở Chương 29: <strong>dữ liệu có cấu trúc dễ bảo trì
hơn nhiều so với một danh sách phẳng.</strong></p>
</blockquote>
<hr>
<h2 id="466-tay-gp">46.6 Tay gắp</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nguyên lý</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chân không</strong> <em>(giác hút)</em></td>
<td>Hút bề mặt phẳng</td>
<td>⭐ Board mạch, tấm phẳng, hộp</td>
</tr>
<tr>
<td><strong>Kẹp cơ khí</strong></td>
<td>Hai hoặc ba ngón kẹp</td>
<td>Vật có hình dạng nắm được</td>
</tr>
<tr>
<td><strong>Từ tính</strong></td>
<td>Nam châm điện</td>
<td>Vật sắt từ</td>
</tr>
<tr>
<td>Chuyên dụng</td>
<td>Thiết kế riêng</td>
<td>Vật có hình dạng đặc thù</td>
</tr>
</tbody></table></div>
<h3>Tay gắp chân không cho board mạch</h3>
<p>Đây là loại phổ biến nhất trong lắp ráp điện tử, và nguyên lý đã có ở Chương 6 mục 6.6.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>⚠ Chú ý</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cảm biến chân không</strong></td>
<td>⭐ <strong>Bắt buộc</strong> — chờ phản hồi thật, không chờ timer (Chương 17)</td>
</tr>
<tr>
<td>Vị trí giác hút</td>
<td>Tránh linh kiện; ⚠ chọn vùng phẳng trên board</td>
</tr>
<tr>
<td>Số giác hút</td>
<td>Đủ để giữ chắc; nhiều quá thì khó hút đủ chân không nếu một cái hở</td>
</tr>
<tr>
<td>⚠ <strong>Mất khí thì sao</strong></td>
<td>⭐ Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td>Van hút ngược</td>
<td>Nhả nhanh và dứt khoát (Chương 6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — mất khí khi đang giữ vật.</strong>
Giác hút mất chân không thì <strong>vật rơi</strong>. Với board mạch thì hỏng sản phẩm; với vật nặng thì có thể
gây thương tích.</p>
<p>Ba biện pháp:</p>
<ul>
<li>⭐ <strong>Giám sát chân không liên tục</strong> trong lúc di chuyển, không chỉ lúc bắt đầu — mất chân không
giữa chừng phải <strong>dừng ngay</strong>.</li>
<li><strong>Bình tích chân không</strong> giữ được vài giây khi mất nguồn khí — đủ để hạ vật xuống.</li>
<li>⚠ Với vật nặng, <strong>không dùng chân không một mình</strong> — cần khoá cơ khí.</li>
</ul>
<p>Đây là phân tích thuộc Chương 48 mục 48.2 (trạng thái an toàn khi mất năng lượng), và phần bảo vệ
người thuộc Chương 47.</p>
</blockquote>
<hr>
<h2 id="467-vùng-an-toàn-và-robot">46.7 ⚠⚠ Vùng an toàn và robot</h2>
<p>Đây là mục có rủi ro cao nhất chương.</p>
<h3>Robot là mối nguy nghiêm trọng</h3>
<p>Robot công nghiệp chuyển động <strong>nhanh, mạnh, và không đoán trước được</strong> với người đứng gần. Một robot
đang chạy chương trình có thể vươn tới bất kỳ điểm nào trong vùng làm việc của nó, bất kỳ lúc nào.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Che chắn vật lý</strong></td>
<td>Rào, cửa có khoá liên động (Chương 47)</td>
</tr>
<tr>
<td><strong>Giới hạn vùng làm việc</strong></td>
<td>Bằng cơ khí, hoặc bằng chức năng an toàn của bộ điều khiển robot</td>
</tr>
<tr>
<td>⭐ <strong>Chức năng an toàn của robot</strong></td>
<td>Nhiều robot có chức năng giám sát vùng và giới hạn tốc độ <strong>được chứng nhận</strong></td>
</tr>
<tr>
<td><strong>Dừng an toàn</strong></td>
<td>Qua mạch an toàn hoặc chức năng chuyên dụng (Chương 36, mục 36.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giới hạn vùng bằng phần mềm trong chương trình robot KHÔNG phải chức năng an toàn</strong> — trừ khi
nó là <strong>chức năng an toàn được chứng nhận</strong> của bộ điều khiển robot.</p>
<p>Đây là cùng phân biệt với giới hạn phần mềm ở Chương 37 mục 37.6: một giới hạn nằm trong logic
thường bảo vệ chống lỗi lập trình, <strong>không</strong> bảo vệ chống lỗi của chính hệ đó.</p>
</blockquote>
<h3>⚠ Robot cộng tác không tự động an toàn</h3>
<p>Robot cộng tác được thiết kế để làm việc gần người — chạy chậm, có giới hạn lực, dừng khi chạm.</p>
<blockquote>
<p>⚠⚠ <strong>Nhưng &quot;robot cộng tác&quot; không có nghĩa là &quot;ứng dụng cộng tác an toàn&quot;.</strong></p>
<p>An toàn phụ thuộc vào <strong>toàn bộ ứng dụng</strong>, không chỉ vào robot:</p>
<ul>
<li>Tay gắp có cạnh sắc không?</li>
<li>Vật đang mang có nặng, nóng, sắc không?</li>
<li>Robot có thể kẹp người vào một vật cố định không?</li>
<li>Tốc độ và lực cho phép là bao nhiêu <strong>với ứng dụng này</strong>?</li>
</ul>
<p>Một robot cộng tác cầm một con dao vẫn nguy hiểm. ⭐ <strong>Đánh giá rủi ro phải làm cho ứng dụng, không
phải cho robot</strong> — Chương 47.</p>
</blockquote>
<blockquote>
<p>⚠ Việc xác định robot cộng tác có được vận hành không rào chắn hay không, và với tốc độ/lực nào,
<strong>phải do người có thẩm quyền</strong> đánh giá theo tiêu chuẩn hiện hành. Đây không phải quyết định của
người lập trình.</p>
</blockquote>
<hr>
<h2 id="468-x-lý-li-và-phc-hi">46.8 Xử lý lỗi và phục hồi</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Robot báo lỗi</strong></td>
<td>⭐ Đọc <strong>mã lỗi cụ thể</strong>; hiển thị kèm hướng dẫn (Chương 44, mục 44.3)</td>
</tr>
<tr>
<td>⚠ <strong>Robot không phản hồi</strong></td>
<td>Mất kết nối ≠ robot dừng — ⭐ xem bên dưới</td>
</tr>
<tr>
<td><strong>Gắp trượt</strong></td>
<td>⭐ Cảm biến chân không phát hiện; dừng và báo, <strong>không tiếp tục</strong></td>
</tr>
<tr>
<td>⚠ <strong>Dừng giữa chừng</strong></td>
<td>Robot ở tư thế bất kỳ — ⚠ phục hồi cần thận trọng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;PLC mất kết nối với robot&quot; không có nghĩa là robot đã dừng.</strong>
Robot có thể vẫn đang chạy chương trình của nó. PLC phải giả định <strong>robot vẫn có thể chuyển động</strong>
và không cho cơ cấu khác vào vùng.</p>
<p>Đây là cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9: <strong>mất kết nối nghĩa là không
biết, không phải là đã dừng.</strong></p>
</blockquote>
<h3>⚠ Phục hồi sau khi dừng giữa chừng</h3>
<p>Robot dừng giữa chương trình đang ở một tư thế bất kỳ, có thể đang giữ vật, có thể đang ở trong vùng
của cơ cấu khác.</p>
<blockquote>
<p>⚠⚠ <strong>Không được cho robot &quot;chạy tiếp từ chỗ đang dở&quot; một cách tự động.</strong></p>
<p>Cùng lý do với biến bước của trình tự ở Chương 16 mục 16.4 và Chương 28: tư thế thật có thể đã thay
đổi, và chương trình tin rằng nó biết mình đang ở đâu.</p>
<p>Quy trình phục hồi phải: xác định robot đang ở đâu, xử lý vật đang giữ (nếu có), đưa robot về <strong>vị
trí an toàn đã biết</strong>, rồi mới bắt đầu lại. Đây là nội dung Chương 28 áp cho robot.</p>
</blockquote>
<hr>
<h2 id="469-nu-dp-01-cn-robot">46.9 Nếu DP-01 cần robot</h2>
<p>DP-01 dùng chuyền và cơ cấu chặn/kẹp — không cần robot cho việc hiện tại. Nhưng nếu mở rộng để <strong>nạp
board từ khay</strong> thay vì nhận từ máy trước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Loại robot</td>
<td><strong>SCARA</strong> — gắp đặt board trên mặt phẳng</td>
</tr>
<tr>
<td>⭐ <strong>Ai chỉ huy</strong></td>
<td><strong>PLC làm chủ</strong> — robot là một cơ cấu (mục 46.3)</td>
</tr>
<tr>
<td>Ghép nối</td>
<td>⭐ <strong>Gọi chương trình theo số</strong> + vài I/O cứng</td>
</tr>
<tr>
<td>Tay gắp</td>
<td><strong>Chân không</strong>, ⭐ <strong>có cảm biến</strong> (Chương 6, mục 6.6)</td>
</tr>
<tr>
<td>Điểm gắp trong khay</td>
<td>⭐ <strong>Điểm gốc + khoảng cách ô</strong>, không dạy từng ô (mục 46.5)</td>
</tr>
<tr>
<td>Số ô, khoảng cách</td>
<td>⭐ <strong>Trong công thức sản phẩm</strong> — mỗi mã hàng một khay khác (Chương 29)</td>
</tr>
<tr>
<td>Tín hiệu &quot;vị trí an toàn&quot;</td>
<td>⭐ <strong>Bắt buộc</strong> — trước khi chuyền chạy (mục 46.4)</td>
</tr>
<tr>
<td>Mất kết nối robot</td>
<td>⚠ Giả định robot <strong>vẫn có thể chuyển động</strong> (mục 46.8)</td>
</tr>
<tr>
<td>An toàn</td>
<td>⚠⚠ Rào che, cửa liên động — Chương 47</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// PLC làm chủ: robot là một bước trong trình tự
CASE LoadStep OF
    10: // Yêu cầu robot gắp board từ ô tiếp theo
        RobotProgNo := PROG_PICK_FROM_TRAY;
        RobotSlotIndex := NextSlot;              // ⭐ tham số, không phải chương trình riêng
        Step := 20;

    20: // ⭐ Kích bằng cạnh lên (Chương 16)
        TrigRobotStart(CLK := TRUE);
        DO_RobotStart := TrigRobotStart.Q;
        Step := 30;

    30: // ⭐ Chờ PHẢN HỒI THẬT, không chờ timer (Chương 17)
        IF DI_RobotDone THEN
            Step := 40;
        ELSIF DI_RobotError THEN
            M_AnyFault := TRUE;
            M_FaultCode := 460 + RobotErrorCode;  // ⭐ mã cụ thể
        END_IF;

    40: // ⭐ Chờ robot RA KHỎI VÙNG trước khi cho chuyền chạy
        IF DI_RobotAtSafePos THEN
            M_ConvInRun := TRUE;
            NextSlot := NextSlot + 1;
            Step := 0;
        END_IF;

ELSE
    LoadStep := 0;                                // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước chờ (Chương 26)
T_Robot(IN := (LoadStep &gt; 0), PT := T#20S);
IF T_Robot.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 469;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 40 là bước chống va chạm.</strong> &quot;Robot báo xong&quot; không đủ — phải chờ nó <strong>ra khỏi vùng</strong>. Đây
là tín hiệu hay bị quên nhất khi ghép robot (mục 46.4).</p>
</blockquote>
<hr>
<h2 id="4610-khác-bit-gia-các-hãng">46.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Ngôn ngữ lập trình robot</strong></td>
<td><strong>Mỗi hãng một ngôn ngữ riêng</strong> — không có chuẩn chung như IEC 61131-3. ⚠ Kiến thức chuyển giữa các hãng robot khó hơn nhiều so với giữa các hãng PLC</td>
</tr>
<tr>
<td>Tay cầm dạy</td>
<td>Giao diện và thao tác khác nhau hoàn toàn</td>
</tr>
<tr>
<td>⭐ Ghép với PLC</td>
<td>Gần như mọi robot đều có I/O số và hỗ trợ vài mạng công nghiệp (Chương 40)</td>
</tr>
<tr>
<td>Gọi chương trình theo số</td>
<td>⭐ Mẫu này có ở gần như mọi hãng — <strong>tên gọi khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Lưu toạ độ</td>
<td>Tệp riêng, định dạng riêng. ⚠ <strong>Phải nằm trong bản sao lưu</strong> (mục 46.5)</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>Nhiều robot có chức năng giám sát vùng và tốc độ <strong>được chứng nhận</strong> — ⭐ kiểm mã sản phẩm</td>
</tr>
<tr>
<td>Mô phỏng ngoại tuyến</td>
<td>Một số hãng có công cụ mô phỏng tốt — hữu ích để giảm thời gian dạy tại máy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ngôn ngữ robot không có chuẩn chung là khác biệt lớn so với PLC.</strong>
Với PLC, kiến thức IEC 61131-3 chuyển được giữa các hãng (Chương 14, mục 14.6). Với robot thì không
— mỗi hãng một thế giới.</p>
<p>⭐ Đây là lập luận <strong>rất mạnh</strong> cho việc chọn &quot;PLC làm chủ&quot; ở mục 46.3: nếu logic nằm ở PLC, việc
đổi hãng robot chỉ ảnh hưởng phần nhỏ. Nếu logic nằm ở robot, đổi hãng là viết lại.</p>
</blockquote>
<hr>
<h2 id="4611-by-thưng-gp">46.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chia logic giữa PLC và robot một cách mơ hồ</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 46.1 — người bảo trì không tìm được logic, và cần phần mềm khác
cùng kiến thức khác để sửa.
<strong>Cách sửa:</strong> ⭐⭐ <strong>PLC làm chủ</strong>; nếu buộc phải chia thì ranh giới <strong>rõ ràng và ghi vào tài liệu</strong>
(mục 46.3).</p>
<h3>🔍 BẪY 2 — Quên tín hiệu &quot;vị trí an toàn&quot;</h3>
<p><strong>Hiện tượng:</strong> chuyền chạy hoặc cơ cấu khác vào vùng trong khi robot <strong>vẫn còn ở đó</strong> — va chạm.
<strong>Cách sửa:</strong> &quot;xong&quot; ≠ &quot;đã ra khỏi vùng&quot;. Chờ tín hiệu riêng (mục 46.4, 46.9).</p>
<h3>🔍 BẪY 3 — Không sao lưu toạ độ đã dạy</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất toạ độ → phải dạy lại toàn bộ, có thể mất cả ngày; và không dựng lại được từ
bản vẽ.
<strong>Cách sửa:</strong> toạ độ nằm trong bản sao lưu, sao lưu <strong>sau mỗi lần dạy lại</strong> (mục 46.5, Chương 54).</p>
<h3>🔍 BẪY 4 — Dạy từng ô của khay</h3>
<p><strong>Hiện tượng:</strong> đồ gá lệch nhẹ → phải dạy lại <strong>tất cả</strong> các ô.
<strong>Cách sửa:</strong> ⭐ điểm gốc + khoảng cách, tính ra các ô (mục 46.5).</p>
<h3>🔍 BẪY 5 — Không giám sát chân không liên tục</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ vật rơi giữa đường di chuyển; hỏng sản phẩm, hoặc gây thương tích với vật nặng.
<strong>Cách sửa:</strong> giám sát <strong>suốt quá trình di chuyển</strong>, mất chân không thì <strong>dừng ngay</strong> (mục 46.6).</p>
<h3>🔍 BẪY 6 — Chuyển bước bằng timer thay vì tín hiệu &quot;xong&quot;</h3>
<p><strong>Hiện tượng:</strong> bước sau chạy khi robot <strong>chưa xong</strong> — đúng bẫy trung tâm của Chương 17.
<strong>Cách sửa:</strong> chờ <code>DI_RobotDone</code>; timer chỉ để <strong>báo lỗi</strong>.</p>
<h3>🔍 BẪY 7 — Coi mất kết nối là robot đã dừng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ cho cơ cấu khác vào vùng trong khi robot <strong>vẫn đang chạy chương trình</strong>.
<strong>Cách sửa:</strong> mất kết nối = <strong>không biết</strong>, không phải đã dừng (mục 46.8, Chương 38 mục 38.9).</p>
<h3>🔍 BẪY 8 — Cho robot chạy tiếp từ chỗ đang dở</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ va chạm — tư thế thật đã đổi trong lúc dừng.
<strong>Cách sửa:</strong> quy trình phục hồi qua <strong>vị trí an toàn đã biết</strong> (mục 46.8, Chương 28).</p>
<h3>🔍 BẪY 9 — Tin rằng giới hạn vùng bằng phần mềm là an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ giới hạn không tác dụng đúng lúc cần nhất.
<strong>Cách sửa:</strong> chức năng an toàn phải là <strong>chức năng được chứng nhận</strong> hoặc che chắn vật lý
(mục 46.7, Chương 37 mục 37.6, Chương 47).</p>
<h3>🔍 BẪY 10 — Tin rằng robot cộng tác thì mặc nhiên an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tay gắp có cạnh sắc, hoặc vật mang nặng — robot &quot;cộng tác&quot; vẫn gây thương tích.
<strong>Cách sửa:</strong> ⭐ đánh giá rủi ro cho <strong>ứng dụng</strong>, không cho robot; do <strong>người có thẩm quyền</strong> làm
(mục 46.7, Chương 47).</p>
<h3>🔍 BẪY 11 — Dùng robot cho việc xy-lanh làm được</h3>
<p><strong>Hiện tượng:</strong> chậm hơn, đắt hơn, và cần người biết lập trình robot để bảo trì.
<strong>Cách sửa:</strong> bảng ở mục 46.2 — robot thắng khi cần <strong>nhiều điểm</strong> hoặc <strong>điểm đổi theo mã hàng</strong>.</p>
<hr>
<h2 id="4612-bng-cht">46.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Robot thắng khi</td>
<td>⭐ <strong>Nhiều vị trí</strong>, hoặc vị trí <strong>đổi theo mã hàng</strong></td>
</tr>
<tr>
<td>Xy-lanh thắng khi</td>
<td>Một, hai vị trí cố định; ⭐ chu kỳ rất ngắn; giá thành quan trọng</td>
</tr>
<tr>
<td>⭐⭐ Ai chỉ huy ai</td>
<td><strong>PLC làm chủ, robot làm tớ</strong> — logic ở <strong>một chỗ</strong></td>
</tr>
<tr>
<td>Lý do chính</td>
<td>⭐ Người bảo trì phải đọc được <strong>toàn bộ logic ở một nơi</strong></td>
</tr>
<tr>
<td>Lý do phụ rất mạnh</td>
<td>⚠ <strong>Ngôn ngữ robot không có chuẩn chung</strong> — đổi hãng là viết lại</td>
</tr>
<tr>
<td>Mẫu ghép phổ biến nhất</td>
<td>⭐ <strong>Gọi chương trình theo số</strong> + I/O cứng</td>
</tr>
<tr>
<td>Tín hiệu hay bị quên nhất</td>
<td>⭐ <strong>Vị trí an toàn</strong> — &quot;xong&quot; ≠ &quot;đã ra khỏi vùng&quot;</td>
</tr>
<tr>
<td>Chuyển bước sau lệnh robot</td>
<td>⭐ Chờ <strong>&quot;xong&quot;</strong>, không chờ timer</td>
</tr>
<tr>
<td>⭐⭐ Toạ độ đã dạy là</td>
<td><strong>Dữ liệu quý ngang code</strong> — không dựng lại được từ bản vẽ</td>
</tr>
<tr>
<td>Khay nhiều ô</td>
<td>⭐ <strong>Điểm gốc + khoảng cách</strong>, không dạy từng ô</td>
</tr>
<tr>
<td>Tay gắp chân không</td>
<td>⭐ <strong>Cảm biến bắt buộc</strong>; ⚠ <strong>giám sát liên tục</strong> khi di chuyển</td>
</tr>
<tr>
<td>⚠⚠ Mất kết nối robot nghĩa là</td>
<td><strong>Không biết</strong>, ⚠ <strong>không phải đã dừng</strong></td>
</tr>
<tr>
<td>Phục hồi sau dừng giữa chừng</td>
<td>Qua <strong>vị trí an toàn đã biết</strong>, không chạy tiếp tự động</td>
</tr>
<tr>
<td>⚠⚠ Giới hạn vùng bằng phần mềm</td>
<td><strong>Không phải chức năng an toàn</strong></td>
</tr>
<tr>
<td>⚠⚠ Robot cộng tác</td>
<td><strong>Không tự động an toàn</strong> — đánh giá rủi ro cho <strong>ứng dụng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4613-t-kim">46.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 46.1. Vấn đề thật là gì, và nó giống bài học nào ở Chương 43 và Chương 44?</li>
<li>Nêu bốn tiêu chí chọn giữa robot và cơ cấu chuyên dụng. Robot thắng ở điểm nào?</li>
<li>⭐⭐ So sánh &quot;PLC làm chủ&quot; với &quot;robot làm chủ&quot;. Sách khuyến nghị cái nào và nêu <strong>hai</strong> lý do.</li>
<li>⚠ Vì sao &quot;ngôn ngữ robot không có chuẩn chung&quot; là lập luận mạnh cho khuyến nghị ở câu 3?</li>
<li>Mô tả mẫu &quot;gọi chương trình theo số&quot;. Kể các tín hiệu hai chiều.</li>
<li>⭐ Tín hiệu nào hay bị quên nhất khi ghép robot, và hậu quả là gì? Vì sao &quot;xong&quot; không đủ?</li>
<li>⭐⭐ Vì sao toạ độ đã dạy <strong>quý ngang chương trình</strong>? Vì sao không dựng lại được từ bản vẽ?</li>
<li>Với một khay nhiều ô đều nhau, vì sao <strong>không</strong> nên dạy từng ô? Ý tưởng này giống nguyên tắc nào ở
Chương 29?</li>
<li>⚠⚠ Vì sao phải giám sát chân không <strong>liên tục</strong> chứ không chỉ lúc bắt đầu gắp? Nêu ba biện pháp
chống vật rơi.</li>
<li>⚠⚠ PLC mất kết nối với robot. Được phép cho cơ cấu khác vào vùng không? Vì sao?</li>
<li>Vì sao <strong>không</strong> được cho robot chạy tiếp từ chỗ đang dở sau khi dừng? Liên hệ với chương nào?</li>
<li>⚠⚠ &quot;Robot cộng tác&quot; có nghĩa là ứng dụng an toàn không? Nêu bốn câu hỏi phải trả lời, và <strong>ai</strong>
được kết luận.</li>
</ol>
<blockquote>
<p>Câu 3, 6, 7, 10 và 12 là năm câu phân loại. Câu 3 là tinh thần của cả chương: <strong>một cỗ máy có logic
ở hai chỗ là một cỗ máy mà không ai đọc được toàn bộ — và điều đó lộ ra đúng lúc bạn cần nhất.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 47 — <strong>An toàn máy</strong>. Lát cắt 4 kết thúc ở đây; từ Chương 47, máy mẫu đầy đủ. Chương sau là
chương quan trọng nhất của cuốn sách: vì sao <strong>không logic PLC thường nào thay được mạch an toàn</strong>,
và làm sao làm việc đúng với người có thẩm quyền về an toàn.</p>
<h3>Nguồn tham khảo chương 46</h3>
<ul>
<li><strong>ISO 10218</strong> (bộ) — <em>Robots and robotic devices — Safety requirements for industrial robots</em>:
yêu cầu an toàn cho robot công nghiệp và cho việc tích hợp chúng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>ISO/TS 15066</strong> — <em>Robots and robotic devices — Collaborative robots</em>: yêu cầu cho ứng dụng cộng
tác — nền cho cảnh báo ở mục 46.7.</li>
<li>ISO 12100 và ISO 13849-1 — đánh giá rủi ro và chức năng an toàn (Chương 47).</li>
<li><strong>Tài liệu robot</strong> của hãng đang dùng — dùng cho ngôn ngữ, cách ghép nối, ⚠ <strong>định dạng và cách sao
lưu toạ độ</strong>, và chức năng an toàn có sẵn.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của chương này.</strong> Nội dung ở đây là về <strong>giao diện giữa PLC và robot</strong> — phần thuộc
trách nhiệm của người lập trình PLC. Nó <strong>không</strong> hướng dẫn lập trình robot, và <strong>không</strong> đủ để
thiết kế an toàn cho một ứng dụng robot.</p>
<p>Việc đánh giá rủi ro, xác định vùng nguy hiểm, chọn biện pháp bảo vệ, và kết luận một ứng dụng
cộng tác có được vận hành không rào chắn hay không <strong>phải do người có thẩm quyền</strong> thực hiện theo
tiêu chuẩn hiện hành tại thị trường của bạn. Robot là một trong những mối nguy nghiêm trọng nhất
trên sàn nhà máy.</p>
</blockquote>
<!-- SECTION: ch47_an_toan_may -->
<hr>
<h1 id="chương-47-an-toàn-máy-không-logic-thưng-nào-thay-đưc">Chương 47 — An toàn máy: không logic thường nào thay được</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Chương này giúp bạn <strong>hiểu</strong> an toàn máy và <strong>đặt đúng câu hỏi</strong>. Nó <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>đánh giá rủi ro</strong> cho cỗ máy cụ thể của bạn;</li>
<li>không thay thế việc <strong>tính toán và xác định mức hiệu năng</strong> theo tiêu chuẩn gốc;</li>
<li>không cho phép bạn tự kết luận một cỗ máy là an toàn.</li>
</ul>
<p>Ba việc trên phải do <strong>người có thẩm quyền</strong> thực hiện, dựa trên <strong>bản gốc tiêu chuẩn</strong> và trên đúng
cỗ máy đó. Nội dung ở đây là diễn giải khái niệm ở mức đủ để bạn làm việc được với người đó — không
phải để thay họ.</p>
<p>Chương này <strong>đang chờ chuyên gia an toàn rà soát</strong> trước khi phát hành.</p>
</blockquote>
<hr>
<h2 id="471-vì-sao-logic-plc-thưng-không-đ">47.1 Vì sao logic PLC thường không đủ</h2>
<p>Chương 25 xây một máy trạng thái đẹp, có trạng thái <code>Alarm</code>, mọi trạng thái đều có đường vào đó. Chương
26 đặt timeout cho mọi bước. Chương 48 sẽ chọn trạng thái an toàn cho mọi ngõ ra. Nghe như đã đủ.</p>
<p>Chưa đủ. Vì tất cả những thứ đó <strong>chỉ hoạt động khi CPU còn chạy chương trình</strong>.</p>
<p>Nhắc lại từ Chương 10: nếu vòng quét vượt quá giới hạn, watchdog kích và <strong>CPU ngừng thực thi</strong>. Lúc đó:</p>
<ul>
<li>Máy trạng thái của bạn <strong>không chạy</strong> — không ai chuyển sang <code>Alarm</code>.</li>
<li>Timeout của bạn <strong>không đếm</strong> — không ai phát hiện cơ cấu kẹt.</li>
<li>Logic dừng khẩn cấp của bạn <strong>không được thực thi</strong>.</li>
</ul>
<p>Nhưng khí nén vẫn còn trong ống. Động cơ vẫn còn quán tính. Tụ trong biến tần vẫn còn tích điện. <strong>Mối
nguy không dừng theo CPU.</strong></p>
<p>Đó là lý do có một nguyên tắc không có ngoại lệ trong toàn ngành:</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — nguyên tắc nền tảng của chương này</strong></p>
<p><strong>Chức năng an toàn không được phụ thuộc vào chương trình PLC thông thường.</strong></p>
<p>Nó phải được thực hiện bằng thiết bị được thiết kế riêng cho mục đích đó — mạch cứng, rơ-le an toàn,
hoặc PLC an toàn — hoạt động <strong>độc lập</strong> với CPU chạy chương trình sản xuất.</p>
<p>PLC thường được phép <strong>biết</strong> rằng E-Stop đã bị nhấn, và <strong>phản ứng</strong> (chuyển sang <code>Alarm</code>, hiển thị
thông báo). Nhưng việc <strong>cắt năng lượng</strong> phải do lớp an toàn làm, không do nó.</p>
</blockquote>
<hr>
<h2 id="472-đánh-giá-ri-ro-đi-trưc-không-phi-th-tc-giy-t">47.2 Đánh giá rủi ro đi trước — không phải thủ tục giấy tờ</h2>
<p>Trình tự đúng của một dự án:</p>
<pre><code class="language-text">1. Xác định giới hạn của máy      (làm gì, ai dùng, dùng thế nào, kể cả dùng sai dự đoán được)
        ↓
2. Nhận diện mối nguy              (liệt kê MỌI cách máy có thể gây hại)
        ↓
3. Ước lượng và đánh giá rủi ro    (mỗi mối nguy: nặng nhẹ ra sao, hay gặp không, tránh được không)
        ↓
4. Giảm thiểu rủi ro theo THỨ TỰ ƯU TIÊN   ← mục 47.3
        ↓
5. Xác định yêu cầu cho từng chức năng an toàn còn lại
        ↓
6. Thiết kế, hiện thực, kiểm định
</code></pre>
<p>Người mới thường bắt đầu từ bước 6: <em>&quot;máy này chắc cần E-Stop và một công tắc cửa&quot;</em>. Làm vậy có hai
hậu quả:</p>
<ul>
<li><strong>Bỏ sót mối nguy</strong> mà không ai nghĩ tới — vì chưa từng liệt kê có hệ thống.</li>
<li><strong>Không biết cần mức nào</strong>, nên hoặc chọn thiếu (nguy hiểm) hoặc chọn thừa (đắt vô ích).</li>
</ul>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Bước 3 quyết định <strong>mức hiệu năng cần đạt</strong> của mỗi chức năng an toàn, và mức đó quyết định <strong>phải
dùng kiến trúc nào và thiết bị nào</strong>. Thiết kế trước rồi đánh giá sau thì thường phải làm lại từ đầu
— và tệ hơn, có thể bạn sẽ vô thức biện minh cho thiết kế đã làm thay vì đánh giá trung thực.</p>
</blockquote>
<h3>Ba yếu tố quyết định mức rủi ro</h3>
<p>Các tiêu chuẩn dùng ba yếu tố để ước lượng rủi ro của một mối nguy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Câu hỏi</th>
<th>Ví dụ ở DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mức độ thương tổn</strong></td>
<td>Nếu xảy ra, hậu quả nhẹ hay nặng?</td>
<td>Kẹp tay: thương tổn hồi phục được. Chiếu UV vào mắt: có thể tổn thương lâu dài</td>
</tr>
<tr>
<td><strong>Tần suất/thời gian phơi nhiễm</strong></td>
<td>Người ở trong vùng nguy hiểm bao lâu, bao nhiêu lần?</td>
<td>Cửa buồng UV mở mỗi lần thay lô — vài lần mỗi ca</td>
</tr>
<tr>
<td><strong>Khả năng tránh</strong></td>
<td>Người có nhận ra và tránh kịp không?</td>
<td>⚠ Bức xạ UV: <strong>không nhìn thấy, không cảm thấy</strong> → gần như <strong>không tránh được</strong></td>
</tr>
</tbody></table></div>
<p>Dòng cuối cùng là điểm mấu chốt của DP-01, và là loại mối nguy nguy hiểm nhất: <strong>không có tín hiệu cảnh
báo tự nhiên</strong>. Với một trục chuyển động, người ta nghe thấy, nhìn thấy, và giật mình rút tay. Với bức
xạ UV, không có gì cả — người bị chiếu thường <strong>không biết mình vừa bị chiếu</strong>, và hậu quả xuất hiện
muộn hơn nhiều giờ.</p>
<hr>
<h2 id="473-th-t-ưu-tiên-gim-thiu-ri-ro">47.3 Thứ tự ưu tiên giảm thiểu rủi ro</h2>
<p>Đây là thứ tự bắt buộc. <strong>Không được nhảy xuống bậc dưới khi bậc trên còn làm được.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bậc</th>
<th>Biện pháp</th>
<th>Ví dụ ở DP-01</th>
<th>Vì sao ưu tiên cao hơn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Thiết kế lại để loại bỏ mối nguy</strong></td>
<td>Chọn keo cứng bằng nhiệt thay vì UV → không còn nguồn UV</td>
<td>Mối nguy <strong>không tồn tại</strong> thì không thể gây hại</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Che chắn và thiết bị bảo vệ</strong></td>
<td>Buồng UV kín, cửa có khoá; rèm quang tại cửa chuyền</td>
<td>Không phụ thuộc vào con người làm đúng</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td><strong>Thông tin cho người dùng</strong></td>
<td>Nhãn cảnh báo, hướng dẫn, đào tạo</td>
<td>⚠ <strong>Yếu nhất</strong> — phụ thuộc hoàn toàn vào con người</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Bậc 3 <strong>không được dùng để thay cho</strong> bậc 1 hoặc 2. Dán một cái nhãn &quot;cẩn thận tia UV&quot; rồi coi như
đã xử lý mối nguy là sai — cả về kỹ thuật lẫn về trách nhiệm. Nhãn chỉ bổ sung cho những rủi ro còn
lại <strong>sau khi</strong> đã làm hết bậc 1 và 2.</p>
</blockquote>
<hr>
<h2 id="474-ba-cách-thc-hin-chc-năng-an-toàn">47.4 Ba cách thực hiện chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mạch cứng</strong></th>
<th><strong>Rơ-le an toàn</strong></th>
<th><strong>PLC an toàn</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Là gì</td>
<td>Tiếp điểm nối trực tiếp, không qua bộ xử lý</td>
<td>Thiết bị chuyên dụng, đã được chứng nhận, có logic cố định</td>
<td>Bộ điều khiển được chứng nhận, lập trình được</td>
</tr>
<tr>
<td>Phù hợp</td>
<td>Máy rất đơn giản, ít chức năng an toàn</td>
<td>⭐ <strong>Phần lớn máy cỡ vừa</strong> — kể cả DP-01</td>
<td>Nhiều chức năng an toàn, cần logic phức tạp, cần chẩn đoán chi tiết</td>
</tr>
<tr>
<td>Ưu</td>
<td>Đơn giản nhất, dễ hiểu, dễ kiểm</td>
<td>Đã chứng nhận sẵn; đấu theo sơ đồ hãng là đạt kiến trúc mong muốn</td>
<td>Linh hoạt; chẩn đoán tốt; ít dây</td>
</tr>
<tr>
<td>Nhược</td>
<td>Không mở rộng được; nhiều dây</td>
<td>Mỗi chức năng thường một thiết bị</td>
<td>Đắt; cần đào tạo riêng; lập trình an toàn có quy trình riêng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — cách làm thực tế nhất cho người mới</strong>
<strong>Dùng thiết bị đã được chứng nhận, và đấu đúng theo sơ đồ mẫu của hãng.</strong></p>
<p>Nhà sản xuất rơ-le an toàn công bố các sơ đồ đấu điển hình kèm mức hiệu năng đạt được. Nếu bạn đấu
đúng sơ đồ, dùng đúng thiết bị, và không tự ý thêm bớt, thì bạn thừa hưởng kết quả đã được chứng
nhận đó. Đây là con đường an toàn nhất — cả nghĩa đen lẫn nghĩa nghề nghiệp.</p>
<p>Cái <strong>không</strong> được làm: tự chế một mạch &quot;tương đương&quot; bằng rơ-le thường vì thấy rẻ hơn. Rơ-le an toàn
khác rơ-le thường ở <strong>tiếp điểm cưỡng bức</strong> <em>(forcibly guided contacts)</em> — nếu một tiếp điểm bị hàn
dính, các tiếp điểm còn lại <strong>không thể</strong> chuyển trạng thái, nên mạch giám sát phát hiện được. Rơ-le
thường không có tính chất đó.</p>
</blockquote>
<hr>
<h2 id="474b-lp-trình-plc-an-toàn-mt-ngôn-ng-b-ct-bt-có-ch-ý">47.4b ⭐⭐ Lập trình PLC an toàn — một ngôn ngữ bị cắt bớt có chủ ý</h2>
<p>Ô <em>&quot;Nhược&quot;</em> của cột <strong>PLC an toàn</strong> ở bảng trên ghi <em>&quot;lập trình an toàn có quy trình riêng&quot;</em>. Mục này
nói rõ <strong>riêng ở chỗ nào</strong> — vì hiểu sai điểm này dẫn tới một dự án đội chi phí mà không ai lường trước.</p>
<blockquote>
<p>⭐⭐ <strong>Viết chương trình an toàn KHÔNG phải là lập trình bình thường cộng thêm cẩn thận.</strong>
Đó là lập trình trong một ⚠ <strong>tập con bị cắt bớt có chủ ý</strong> của IEC 61131-3 — ít ngôn ngữ hơn, ít
kiểu dữ liệu hơn, ít khối chức năng hơn. Và ⭐ <strong>công cụ lập trình cưỡng chế điều đó</strong>, không phải
bạn tự giữ kỷ luật.</p>
</blockquote>
<h3>Ba mức người dùng — và chỗ chi phí nhảy vọt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Bạn được làm gì</th>
<th>⭐ Cái giá</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cơ bản</strong> <em>(Basic)</em></td>
<td>Chỉ <strong>nối các khối chức năng đã được chứng nhận</strong> lại với nhau, dạng đồ hoạ</td>
<td>⭐⭐ <strong>Thời gian nghiệm thu ngắn hẳn</strong> — các khối đã chứng nhận từ trước</td>
</tr>
<tr>
<td>⚠ <strong>Mở rộng</strong> <em>(Extended)</em></td>
<td>Tự viết khối khi khối sẵn có không đủ</td>
<td>⚠⚠ <strong>Toàn bộ chương trình phải qua quy trình kiểm định đầy đủ</strong> — phức tạp và tốn thời gian hơn nhiều</td>
</tr>
<tr>
<td><strong>Hệ thống</strong> <em>(System)</em></td>
<td>Dành cho <strong>nhà cung cấp bộ điều khiển an toàn</strong></td>
<td>Nằm ngoài phạm vi đặc tả</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là ranh giới chi phí quan trọng nhất của cả chương.</strong></p>
<p>Ở mức cơ bản, bạn <strong>thừa hưởng</strong> kết quả chứng nhận của các khối — giống hệt tinh thần <em>&quot;đấu đúng
sơ đồ mẫu của hãng&quot;</em> ở mục trên. ⚠ Nhưng <strong>ngay khi bạn tự viết một khối</strong>, bạn bước sang mức mở
rộng, và <strong>cả chương trình</strong> — không chỉ khối đó — phải đi qua quy trình kiểm định.</p>
<p>⭐ Nghĩa là câu hỏi <em>&quot;tự viết một khối nhỏ thôi mà, có sao đâu?&quot;</em> ⚠⚠ <strong>không phải câu hỏi kỹ thuật,
mà là câu hỏi ngân sách và tiến độ</strong>.</p>
<p>⚡ Lối thoát có sẵn: khối tự viết <strong>sau khi đã được kiểm định/chứng nhận</strong> thì dùng lại được ở mức
cơ bản — nên nếu công ty làm nhiều máy giống nhau, chi phí đó <strong>trả một lần</strong>.</p>
</blockquote>
<h3>⚠ Ngôn ngữ nào được dùng — và vì sao</h3>
<p>Đặc tả giới hạn ngôn ngữ dựa trên khuyến nghị theo mức SIL của IEC 61508:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Trạng thái trong lập trình an toàn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>FBD</strong> và <strong>LD</strong></td>
<td>⭐ <strong>Ngôn ngữ ưu tiên</strong> — và chỉ dùng <strong>một tập con đã định</strong> của chúng</td>
</tr>
<tr>
<td><strong>ST</strong></td>
<td>Chỉ ở <strong>mức mở rộng</strong></td>
</tr>
<tr>
<td>⚠ <strong>IL</strong> và <strong>SFC</strong></td>
<td>⚠ <strong>Không được đặt vấn đề</strong> trong đặc tả — chi phí vòng đời cao hơn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lý do là kiểm định, không phải khẩu vị:</strong> kiểm thử và thẩm định chương trình viết bằng <strong>ngôn
ngữ văn bản</strong> thì ⚠ <strong>phức tạp hơn và dễ sai hơn</strong> so với ngôn ngữ đồ hoạ. Ngôn ngữ đồ hoạ cho
<strong>cái nhìn tổng thể</strong> về chính chương trình an toàn, và công cụ hỗ trợ, dẫn dắt người dùng tốt hơn
nhiều.</p>
<p>⚡ Đây là một trong số ít chỗ trong sách mà <strong>ladder thắng ST một cách dứt khoát</strong> — và lý do trùng
đúng với lý do ở Chương 20 mục 20.6: ⭐ <strong>thứ người khác phải đọc và xác nhận được thì viết bằng cái
họ đọc được.</strong> Ở đây &quot;người khác&quot; là <strong>người thẩm định</strong>.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Mục này mô tả CÔNG CỤ ràng buộc bạn thế nào — nó KHÔNG dạy bạn viết chương trình an toàn.</strong>
Việc đó cần đào tạo riêng, công cụ được chứng nhận, và người có thẩm quyền thẩm định. ⭐ Mục đích ở
đây chỉ là để bạn <strong>biết trước mình đang bước vào cái gì</strong> khi chọn cột thứ ba của bảng ở mục 47.4.</p>
</blockquote>
<hr>
<h2 id="475-mc-hiu-năng-và-kin-trúc-đ-đ-làm-vic">47.5 Mức hiệu năng và kiến trúc — đủ để làm việc</h2>
<p>Phần này diễn giải khái niệm ở mức đủ để bạn <strong>đọc hiểu tài liệu và trao đổi với chuyên gia</strong>. Nó
<strong>không đủ</strong> để bạn tự xác định mức cho máy của mình.</p>
<h3>Mức hiệu năng</h3>
<p>Tiêu chuẩn về bộ phận liên quan an toàn của hệ điều khiển dùng thang <strong>mức hiệu năng</strong> <em>(Performance
Level, PL)</em> từ <strong>a</strong> đến <strong>e</strong>, trong đó <strong>e</strong> là mức cao nhất. Mức cần đạt cho mỗi chức năng an toàn
được suy ra từ ba yếu tố ở mục 47.2.</p>
<p>Một tiêu chuẩn song song dùng thang <strong>mức toàn vẹn an toàn</strong> <em>(Safety Integrity Level, SIL)</em>. Hai
thang có thể quy đổi gần đúng cho nhau; chọn dùng thang nào phụ thuộc ngành và thị trường.</p>
<h3>Cây phả hệ — vì sao có hai thang</h3>
<p>Người mới rất hay bối rối khi tài liệu chỗ thì nói PL, chỗ lại nói SIL. Lý do nằm ở quan hệ giữa
các tiêu chuẩn:</p>
<pre><code class="language-text">                    IEC 61508  — an toàn chức năng cho hệ điện/điện tử/
                        │        điện tử lập trình được. Tiêu chuẩn GỐC,
                        │        đặt ra khái niệm SIL 1–4 và vòng đời an toàn.
                        │
          ┌─────────────┴─────────────┐
          │                           │
    ISO 13849-1                  IEC 62061
    thang PL a–e                 thang SIL (CL) cho máy
    xuất phát từ ngành cơ khí    xuất phát từ IEC 61508
          │                           │
          └─────────────┬─────────────┘
                        │
              cùng áp cho MÁY — chọn một, không trộn
</code></pre>
<p>Ba điều rút ra:</p>
<ul>
<li><strong>IEC 61508 là tiêu chuẩn nền</strong>, viết cho mọi ngành. Bạn hiếm khi áp trực tiếp nó lên một cỗ máy;
bạn áp một trong hai tiêu chuẩn ngành máy phía dưới. Nhưng khái niệm mà cả hai dùng — vòng đời an
toàn, xác suất hỏng, mức bao phủ chẩn đoán, hỏng do nguyên nhân chung — đều bắt nguồn từ đây.</li>
<li><strong>SIL của ngành quá trình ≠ SIL của ngành máy.</strong> Ngành quá trình (dầu khí, hoá chất) tính SIL theo
IEC 61511 với chế độ tác động <em>ít khi</em> — hệ an toàn nằm im hàng năm rồi mới cần hoạt động một lần.
Máy tự động hoá thì chức năng an toàn tác động <strong>nhiều lần mỗi ca</strong>. Cùng chữ &quot;SIL 2&quot; nhưng đằng
sau là hai phép tính khác nhau. Đừng mang con số từ tài liệu ngành này sang ngành kia.</li>
<li><strong>Không trộn hai thang trong cùng một chức năng an toàn.</strong> Chọn ISO 13849-1 thì đi hết theo PL; chọn
IEC 62061 thì đi hết theo SIL. Trộn giữa chừng làm hồ sơ chứng minh mất giá trị.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi đọc catalogue thiết bị an toàn, bạn sẽ thấy nhà sản xuất ghi cả hai: <em>&quot;phù hợp tới PL e /
SIL 3&quot;</em>. Đó là <strong>năng lực tối đa của linh kiện</strong>, không phải mức mà máy của bạn đạt được. Mức của
máy phụ thuộc cách bạn đấu nối và toàn bộ chuỗi từ cảm biến tới cơ cấu chấp hành.</p>
</blockquote>
<h3>Kiến trúc — phân biệt bằng hai câu hỏi</h3>
<p>Các tiêu chuẩn định nghĩa một số <strong>hạng mục kiến trúc</strong> <em>(Category)</em>: B, 1, 2, 3, 4. Cách nhớ thực dụng
nhất là hai câu hỏi:</p>
<blockquote>
<p><strong>Câu 1 — Có dự phòng không?</strong> (hai kênh độc lập, hỏng một kênh vẫn còn kênh kia)
<strong>Câu 2 — Có tự kiểm không?</strong> (hệ thống tự phát hiện được hỏng hóc của chính nó)</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th align="center">Dự phòng</th>
<th align="center">Tự kiểm</th>
<th>Hỏng một chỗ thì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>B</strong></td>
<td align="center">không</td>
<td align="center">không</td>
<td><strong>Mất chức năng an toàn</strong></td>
</tr>
<tr>
<td><strong>1</strong></td>
<td align="center">không</td>
<td align="center">không</td>
<td>Mất chức năng, nhưng dùng linh kiện và nguyên tắc đã được kiểm chứng nên <strong>ít hỏng hơn</strong></td>
</tr>
<tr>
<td><strong>2</strong></td>
<td align="center">không</td>
<td align="center">có, <strong>theo chu kỳ</strong></td>
<td>Mất chức năng cho tới lần kiểm tiếp theo</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td align="center"><strong>có</strong></td>
<td align="center">có, một phần</td>
<td>Hỏng <strong>một</strong> chỗ thì <strong>không mất</strong> chức năng; ⚠ nhưng <strong>hỏng tích luỹ có thể làm mất</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td align="center"><strong>có</strong></td>
<td align="center">có, đầy đủ</td>
<td><strong>Không mất</strong> chức năng; hỏng hóc được phát hiện <strong>kịp thời</strong>, và ⭐ <strong>chống được cả hỏng tích luỹ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai chi tiết định lượng phân biệt Category 2 và Category 3 — và chúng hay bị bỏ qua:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Chi tiết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Category 2</strong></td>
<td>Tự kiểm theo chu kỳ chỉ có giá trị khi ⭐ <strong>kiểm đủ dày so với tần suất dùng</strong>: thông lệ là <strong>tần suất kiểm ít nhất 100 lần tần suất yêu cầu</strong> chức năng an toàn (có ngoại lệ cho phép tối thiểu 25 lần). ⚠ Kiểm quá thưa thì Category 2 <strong>gần như không còn tác dụng</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Category 3</strong></td>
<td>Chịu được <strong>một</strong> hỏng hóc, nhưng ⭐ <strong>hỏng tích luỹ chưa được phát hiện VẪN có thể làm mất chức năng an toàn</strong>. Chỉ Category 4 mới đảm bảo chống được điều đó</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng thứ hai là lý do <strong>giám sát tiếp điểm và kiểm định định kỳ không phải thủ tục giấy tờ</strong> —
chúng chính là thứ ngăn hỏng hóc tích luỹ trong một hệ Category 3.</p>
<p><em>(Đối chiếu: DGUV/IFA Report 2/2017e — Functional safety of machine controls, phần áp dụng
ISO 13849-1. ⚠ Đây là tài liệu <strong>diễn giải</strong>, không phải bản gốc tiêu chuẩn — con số cụ thể và điều
kiện áp dụng phải lấy từ ISO 13849-1.)</em></p>
</blockquote>
<p>Ba điểm cần hiểu cho đúng:</p>
<ul>
<li><strong>Hạng mục không phải là mức hiệu năng.</strong> Mức hiệu năng đạt được phụ thuộc <em>cả</em> kiến trúc, <em>cả</em> độ
tin cậy linh kiện, <em>cả</em> mức bao phủ chẩn đoán, <em>cả</em> biện pháp chống hỏng do nguyên nhân chung. Chọn
Category 3 không tự động cho ra PL d.</li>
<li><strong>&quot;Hai kênh&quot; phải thật sự độc lập.</strong> Hai kênh đi chung một sợi cáp, qua chung một đầu nối, hoặc dùng
chung một nguồn thì <strong>một sự cố duy nhất có thể làm hỏng cả hai</strong> — đó là hỏng do nguyên nhân chung.</li>
<li><strong>Câu 2 mới là câu tạo ra khác biệt lớn.</strong> Dự phòng mà không tự kiểm thì kênh thứ hai có thể đã hỏng
từ ba tháng trước mà không ai biết — và bạn đang chạy với một kênh trong khi tưởng có hai.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Bảng trên là <strong>cách nhớ</strong>, không phải căn cứ thiết kế. Việc xác định mức cần đạt, chọn kiến trúc, và
tính toán để chứng minh đạt mức đó <strong>phải dựa trên bản gốc tiêu chuẩn</strong> và do người có thẩm quyền
thực hiện. Không có cỗ máy nào được kết luận là an toàn dựa trên một bảng tóm tắt trong sách.</p>
</blockquote>
<hr>
<h2 id="476-dng-khn-cp">47.6 Dừng khẩn cấp</h2>
<h3>Ba loại lệnh dừng</h3>
<p>Tiêu chuẩn về trang bị điện của máy phân biệt ba loại dừng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cách dừng</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dừng loại 0</strong></td>
<td><strong>Cắt năng lượng ngay lập tức</strong> tới cơ cấu chấp hành</td>
<td>Khi dừng ngay là an toàn nhất</td>
</tr>
<tr>
<td><strong>Dừng loại 1</strong></td>
<td>Dừng <strong>có kiểm soát</strong> (còn năng lượng để hãm), <strong>rồi mới cắt</strong> năng lượng</td>
<td>Khi cắt ngay gây nguy hiểm hơn — ví dụ trục quán tính lớn cần hãm</td>
</tr>
<tr>
<td><strong>Dừng loại 2</strong></td>
<td>Dừng có kiểm soát, <strong>vẫn giữ năng lượng</strong></td>
<td>⚠ <strong>Không dùng cho dừng khẩn cấp</strong></td>
</tr>
</tbody></table></div>
<p><strong>Dừng khẩn cấp phải là loại 0 hoặc loại 1.</strong> Loại 2 không đủ vì cơ cấu vẫn còn năng lượng.</p>
<h3>Yêu cầu với nút dừng khẩn cấp</h3>
<ul>
<li><strong>Màu đỏ trên nền vàng</strong>, dạng nấm, <strong>tự giữ khi nhấn</strong> — nhả tay ra nó vẫn giữ trạng thái đã nhấn.</li>
<li><strong>Gỡ trạng thái phải là hành động có chủ ý</strong> (xoay, kéo), và <strong>gỡ nút không được làm máy khởi động
lại</strong> — chỉ cho phép khởi động lại bằng một thao tác riêng.</li>
<li>Phải <strong>luôn tác dụng</strong>, ở mọi chế độ vận hành, không có ngoại lệ.</li>
<li>Tiếp điểm phải là <strong>NC</strong> — đứt dây thì mạch mở, tức là dừng (Chương 4).</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Dừng khẩn cấp là <strong>biện pháp bổ sung</strong>, không phải biện pháp bảo vệ chính. Nó tồn tại để xử lý tình
huống ngoài dự kiến, <strong>không</strong> để thay cho che chắn và khoá liên động ở bậc 2 của mục 47.3. Một cỗ
máy mà cách bảo vệ duy nhất là &quot;người vận hành sẽ nhấn E-Stop kịp&quot; là một cỗ máy chưa được thiết kế
an toàn.</p>
</blockquote>
<hr>
<h2 id="477-thit-b-bo-v-chn-loi-nào">47.7 Thiết bị bảo vệ — chọn loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị</th>
<th>Bảo vệ kiểu gì</th>
<th>Phù hợp khi</th>
<th>Điểm phải chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Che chắn cố định</strong></td>
<td>Rào vật lý, tháo phải dùng dụng cụ</td>
<td>Vùng không cần vào khi vận hành</td>
<td>Đơn giản và hiệu quả nhất — ưu tiên trước mọi thứ khác</td>
</tr>
<tr>
<td><strong>Cửa có khoá liên động</strong></td>
<td>Mở cửa → dừng máy</td>
<td>Cần vào định kỳ (thay lô, vệ sinh)</td>
<td>Loại <strong>giữ khoá tới khi an toàn</strong> cần cho máy có quán tính hoặc năng lượng còn lại</td>
</tr>
<tr>
<td><strong>Rèm quang</strong> <em>(light curtain)</em></td>
<td>Cắt tia → dừng máy</td>
<td>Cửa vào/ra sản phẩm, thao tác thường xuyên</td>
<td>⚠ <strong>Khoảng cách lắp</strong> phải tính theo thời gian dừng của máy</td>
</tr>
<tr>
<td><strong>Thảm an toàn</strong></td>
<td>Đứng lên → dừng máy</td>
<td>Vùng sàn quanh máy</td>
<td>Diện tích phải phủ hết đường tiếp cận</td>
</tr>
<tr>
<td><strong>Điều khiển hai tay</strong></td>
<td>Phải giữ <strong>cả hai</strong> nút mới chạy</td>
<td>Máy ép, thao tác lặp có nguy cơ kẹp tay</td>
<td>Bảo vệ <strong>người vận hành đó</strong>, không bảo vệ người khác đứng gần</td>
</tr>
<tr>
<td><strong>Giám sát tốc độ không</strong> <em>(zero-speed)</em></td>
<td>Chỉ cho mở cửa khi đã dừng hẳn</td>
<td>Trục quán tính lớn</td>
<td>Đi cùng khoá giữ tới khi an toàn</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Hình học quyết định TRƯỚC phần mềm — ba điều người lập trình hay bỏ qua</h3>
<p>Bảng trên là <strong>thiết bị</strong>. Nhưng ⭐ <strong>phần lớn việc bảo vệ được quyết định bằng hình học</strong>, và nó nằm
trước mọi thiết bị lẫn mọi dòng code — đúng tinh thần thứ tự ưu tiên ở mục 47.3.</p>
<p><strong>Một — khoảng cách an toàn phụ thuộc KÍCH THƯỚC LỖ trên che chắn</strong></p>
<p>Một tấm che có lỗ để nạp liệu hoặc để nhìn vào. ⚠ <em>&quot;Có che chắn rồi&quot;</em> <strong>không đủ</strong> — hai đại lượng đi
cùng nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kích thước lỗ</strong></td>
<td>⭐ <strong>Cạnh NHỎ NHẤT</strong> của lỗ — cạnh ngắn của khe, một cạnh của lỗ vuông, <strong>đường kính</strong> của lỗ tròn</td>
</tr>
<tr>
<td>⭐ <strong>Khoảng cách an toàn</strong></td>
<td>Từ tấm che tới <strong>vùng nguy hiểm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Lỗ càng lớn thì tấm che phải đặt càng XA</strong> — vì lỗ lớn cho phép luồn sâu hơn. Quan hệ giữa hai
con số nằm trong <strong>bảng của tiêu chuẩn về khoảng cách an toàn</strong>, không suy đoán được.</p>
<p>⚠ Hệ quả hay gặp: <strong>đổi lưới che sang loại mắt to hơn</strong> cho dễ nhìn — ⚠⚠ <strong>việc đó có thể làm mất
hiệu lực của khoảng cách đang có</strong>, dù tấm che vẫn ở nguyên chỗ cũ.</p>
</blockquote>
<p><strong>Hai — chống kẹp có HAI cách, và chỉ một cách là loại bỏ mối nguy</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Bản chất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chừa khe hở tối thiểu</strong> giữa các bộ phận chuyển động</td>
<td>⭐ <strong>Loại bỏ mối nguy</strong> — cơ thể không thể bị chạm tới. An toàn tự thân</td>
</tr>
<tr>
<td><strong>Giảm lực và năng lượng</strong> của bộ phận chuyển động</td>
<td>⚠ <strong>Giảm rủi ro xuống mức chấp nhận được</strong> — mối nguy vẫn còn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Cách thứ nhất mạnh hơn hẳn, và nó thuần <strong>cơ khí</strong> — không cần cảm biến, không cần logic, ⭐ <strong>không
hỏng được</strong>.</p>
</blockquote>
<p><strong>Ba — ⚠⚠ điểm cuốn: mối nguy mà LOGIC KHÔNG BẢO VỆ ĐƯỢC</strong></p>
<p><strong>Điểm cuốn</strong> <em>(in-running nip)</em> là chỗ hai bề mặt hội tụ và <strong>cuốn cơ thể vào</strong>. Nó sinh ra từ bốn
cấu hình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cấu hình</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Hai con lăn <strong>chạm nhau</strong>, quay ngược chiều</td>
</tr>
<tr>
<td>2</td>
<td>Hai con lăn <strong>không chạm nhau</strong></td>
</tr>
<tr>
<td>3</td>
<td>Một con lăn <strong>gần một vật đứng yên</strong></td>
</tr>
<tr>
<td>4</td>
<td>⭐ Một con lăn <strong>tiếp xúc với băng tải, xích, hoặc chính vật liệu</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cấu hình 4 là cấu hình của mọi băng tải — kể cả băng tải của DP-01</strong> (mục 47.9).</p>
<p>⭐ Điều làm nó nguy hiểm với người làm phần mềm: ⚠⚠ <strong>không có cảm biến nào và không có logic nào
bảo vệ được</strong>. Khi tóc, găng tay hoặc tay áo đã bị cuốn, ⭐ <strong>dừng máy cũng đã muộn</strong> — và bám càng
chắc, lực ép càng lớn thì thương tích càng nặng.</p>
<p>⭐ Thứ duy nhất có tác dụng là <strong>hình học</strong>: che kín chỗ hội tụ, hoặc chừa khe đủ để không cuốn được.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Vì sao mục này nằm trong một cuốn sách về PLC:</strong> ⚠ để bạn <strong>nhận ra khi bài toán KHÔNG phải
bài toán của mình.</strong> Người ta hay hỏi <em>&quot;lập trình thế nào cho an toàn chỗ này?&quot;</em> — và với ba tình
huống trên, ⭐ <strong>câu trả lời đúng là &quot;không lập trình, mà sửa cơ khí&quot;</strong>.</p>
<p>⚠ Con số cụ thể — khoảng cách bao nhiêu, khe hở bao nhiêu — nằm trong <strong>bảng của các tiêu chuẩn</strong>
tương ứng và ⭐ <strong>do người có thẩm quyền tra và ký</strong>, không phải do người lập trình ước lượng.</p>
</blockquote>
<h3>⭐⭐ OSSD — ngõ ra của thiết bị an toàn, và cái bẫy nó tạo ra</h3>
<p>Ngõ ra của rèm quang, máy quét an toàn và rơ-le an toàn có tên riêng: <strong>OSSD</strong> <em>(Output Signal
Switching Device)</em> — phần của thiết bị bảo vệ <strong>nối tới hệ điều khiển của máy</strong>.</p>
<p>Nó <strong>không phải một ngõ ra số bình thường</strong>, và khác biệt đó gây ra một trong những lỗi chập chờn
khó hiểu nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm OSSD</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Hai kênh</strong></td>
<td>Dự phòng (mục 47.5)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tự phát xung kiểm tra rất ngắn</strong> trên ngõ ra khi đang ở trạng thái BẬT</td>
<td>⭐ Để tự phát hiện <strong>chập sang nguồn 24 V</strong> và <strong>chập chéo giữa hai kênh</strong></td>
</tr>
<tr>
<td>Tự tắt khi phát hiện lỗi</td>
<td>Hỏng theo hướng an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao xung kiểm tra quan trọng:</strong> không có nó, một sợi dây OSSD bị chập vào 24 V sẽ làm ngõ
ra <strong>luôn báo an toàn</strong> — kể cả khi rèm quang đã bị cắt. Xung kiểm tra là thứ biến &quot;một sợi dây
chập&quot; từ lỗi vô hình thành lỗi phát hiện được.</p>
<p>⭐ Khả năng phát hiện chập chéo và chập xuống đất chính là một trong những điều kiện để đạt được
hạng mục và mức hiệu năng cao (mục 47.5).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>BẪY: đấu OSSD vào ngõ vào số THƯỜNG của PLC.</strong></p>
<p>Ngõ vào thường có thể <strong>nhìn thấy xung kiểm tra</strong> và hiểu nhầm là tín hiệu tắt. Triệu chứng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn thấy</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bit nhấp nháy rất nhanh, không theo quy luật</td>
<td>Đó là <strong>xung kiểm tra</strong>, không phải rèm quang bị cắt</td>
</tr>
<tr>
<td>Lỗi không tái hiện được, biến mất khi đo bằng đồng hồ</td>
<td>Đồng hồ quá chậm để thấy xung</td>
</tr>
<tr>
<td>Báo động &quot;rèm quang&quot; xuất hiện ngẫu nhiên</td>
<td>Logic thường đọc trúng lúc có xung</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Cách xử lý đúng:</strong> đấu OSSD vào <strong>ngõ vào của thiết bị an toàn</strong> (rơ-le an toàn hoặc PLC an
toàn) — nơi được thiết kế để <strong>bỏ qua xung kiểm tra</strong>. Nếu chỉ cần cho PLC thường <strong>biết</strong> trạng
thái để hiển thị, hãy lấy tín hiệu đó từ <strong>tiếp điểm phụ của rơ-le an toàn</strong>, không lấy thẳng từ
OSSD.</p>
<p>⚠ Một số module ngõ vào có chế độ lọc dài hơn giúp che triệu chứng — ⭐ <strong>nhưng che triệu chứng
không phải cách đấu đúng</strong>, và nó vẫn không cho bạn mức an toàn nào.</p>
<p>⭐ Độ rộng và chu kỳ xung kiểm tra <strong>khác nhau theo thiết bị</strong> — tra datasheet của chính thiết bị
bạn dùng.</p>
</blockquote>
<p><em>(Đối chiếu: SICK — Guidelines for Safe Machinery, mục thuật ngữ ESPE/OSSD; SICK Safety Guide,
định nghĩa OSSD. Yêu cầu phát hiện chập chéo: DGUV/IFA Report 2/2017e.)</em></p>
<h3>Muting — và vì sao nó nguy hiểm</h3>
<p><strong>Muting</strong> là tạm thời vô hiệu hoá một thiết bị bảo vệ để sản phẩm đi qua mà máy không dừng. DP-01 cần
nó ở cửa chuyền: board phải qua được, người thì không.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Muting là <strong>cố ý tắt một chức năng an toàn</strong>. Nó chỉ chấp nhận được khi hệ thống <strong>phân biệt được
sản phẩm với người</strong> bằng bằng chứng độc lập — thường là nhiều cảm biến bố trí sao cho một người
không thể tạo ra cùng một tổ hợp tín hiệu mà sản phẩm tạo ra.</p>
<p>Muting sai thiết kế là <strong>một trong những nguyên nhân tai nạn nghiêm trọng</strong> ở máy có rèm quang. Đây
là hạng mục bắt buộc phải do người có thẩm quyền thiết kế và kiểm định — không tự làm.</p>
</blockquote>
<hr>
<h2 id="478-sto-dng-an-toàn-cho-truyn-đng">47.8 STO — dừng an toàn cho truyền động</h2>
<p>Với trục có servo hoặc biến tần, cách &quot;cắt năng lượng&quot; ngây thơ là <strong>ngắt contactor phía trước bộ điều
khiển truyền động</strong>. Cách đó dừng được, nhưng có ba nhược điểm thật:</p>
<ul>
<li>Bộ điều khiển <strong>mất nguồn hoàn toàn</strong> → mỗi lần dừng khẩn cấp là một lần khởi động lại, mất thời gian.</li>
<li>Mất <strong>vị trí hiện tại</strong> nếu không dùng loại encoder giữ được vị trí → phải về gốc lại.</li>
<li>Contactor <strong>mòn</strong> vì đóng cắt dòng lớn.</li>
</ul>
<p><strong>STO</strong> <em>(Safe Torque Off — cắt mô-men an toàn)</em> giải quyết cả ba: nó cắt <strong>tín hiệu kích</strong> tới tầng
công suất, khiến động cơ <strong>không thể sinh mô-men</strong>, trong khi phần điều khiển vẫn còn nguồn.</p>
<p>Lợi ích của &quot;còn điện nhưng không sinh mô-men&quot;:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ngắt contactor phía trước</th>
<th>STO</th>
</tr>
</thead>
<tbody><tr>
<td>Động cơ sinh mô-men được không</td>
<td>Không</td>
<td>Không</td>
</tr>
<tr>
<td>Bộ điều khiển còn nguồn</td>
<td>Không</td>
<td><strong>Có</strong></td>
</tr>
<tr>
<td>Giữ được vị trí</td>
<td>Tuỳ loại encoder</td>
<td><strong>Có</strong></td>
</tr>
<tr>
<td>Thời gian khôi phục sau khi hết E-Stop</td>
<td>Lâu — khởi động lại</td>
<td><strong>Nhanh</strong></td>
</tr>
<tr>
<td>Tuổi thọ thiết bị đóng cắt</td>
<td>Mòn dần</td>
<td>Không có tiếp điểm công suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — hai điều STO KHÔNG làm</strong></p>
<ul>
<li><strong>STO không hãm.</strong> Động cơ ngừng sinh mô-men, nhưng tải có quán tính sẽ <strong>trôi theo đà</strong>. Với trục
đứng hoặc tải treo, mất mô-men nghĩa là <strong>rơi</strong>. Trường hợp đó cần thêm phanh cơ khí, và phanh đó
cũng phải là phần của chức năng an toàn.</li>
<li><strong>STO không cách ly điện.</strong> Bộ điều khiển vẫn có điện áp nguy hiểm bên trong. <strong>Không được coi STO
là biện pháp bảo vệ khi sửa chữa</strong> — việc đó cần cắt điện và khoá theo quy trình LOTO (mục 47.10).</li>
</ul>
</blockquote>
<hr>
<h2 id="479-chc-năng-an-toàn-ca-dp-01">47.9 Chức năng an toàn của DP-01</h2>
<p>Áp toàn bộ chương vào máy mẫu. Bảng dưới là <strong>kết quả của việc phân tích</strong>, không phải danh sách chép sẵn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú thiết kế</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Chuyển động gây kẹp/va đập ở mọi cơ cấu</td>
<td>E-Stop hai kênh → rơ-le an toàn → cắt nguồn van + STO cho servo + ngắt contactor trục chính</td>
<td>Dừng loại 0 cho van; loại 1 cho servo nếu cần hãm</td>
</tr>
<tr>
<td><strong>SF2</strong></td>
<td>⭐ <strong>Bức xạ UV chiếu vào người</strong></td>
<td>Buồng kín + cửa <strong>khoá giữ tới khi an toàn</strong>; đèn UV chỉ bật được khi cửa đóng và khoá; mở cửa → cắt nguồn đèn <strong>qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>Mối nguy <strong>không có triệu chứng tức thời</strong> → khả năng tránh rất thấp → mức yêu cầu cao</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá liên động tại cả hai trạm</td>
<td></td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền, <strong>có muting</strong> để board đi qua</td>
<td>⚠ Muting phải do người có thẩm quyền thiết kế — mục 47.7</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>Yêu cầu Reset <strong>có chủ ý</strong>; không tự vào <code>Running</code></td>
<td>Chương 25, 28</td>
</tr>
<tr>
<td><strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn của van kẹp: <strong>giữ kẹp</strong>, không nhả</td>
<td>Chương 48</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Bỏng do đầu tra keo được gia nhiệt</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td></td>
</tr>
</tbody></table></div>
<p>Chú ý <strong>SF2</strong> là chức năng có yêu cầu cao nhất, và lý do nằm ở cột &quot;khả năng tránh&quot; của mục 47.2 chứ
không ở mức độ thương tổn. Đây là điều dễ bị đánh giá thấp: một mối nguy &quot;chỉ&quot; gây tổn thương mắt
nhưng <strong>không thể nhận biết và không thể tránh</strong> có thể đòi hỏi mức cao hơn một mối nguy nặng hơn mà
người ta nhìn thấy và tránh được.</p>
<hr>
<h2 id="4710-loto-trong-thit-k">47.10 LOTO trong thiết kế</h2>
<p><strong>LOTO</strong> <em>(lockout–tagout — khoá và treo thẻ)</em> là quy trình cô lập năng lượng trước khi sửa chữa. Nó
thường được coi là chuyện vận hành, nhưng phần lớn nó <strong>được quyết định lúc thiết kế</strong>.</p>
<p>Với mỗi dạng năng lượng trong máy, phải có cách <strong>cô lập, khoá được, và xả hết năng lượng còn lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dạng năng lượng ở DP-01</th>
<th>Cô lập bằng</th>
<th>Xả năng lượng còn lại</th>
</tr>
</thead>
<tbody><tr>
<td>Điện lưới</td>
<td>Aptomat tổng <strong>có lỗ khoá</strong></td>
<td>Chờ tụ trong biến tần xả — theo thời gian ghi trên thiết bị</td>
</tr>
<tr>
<td>Khí nén</td>
<td>Van cô lập <strong>có lỗ khoá</strong>, đặt ở chỗ với tới được</td>
<td>Van phải có <strong>cửa xả</strong> — cô lập mà không xả thì khí vẫn còn trong ống</td>
</tr>
<tr>
<td>Thế năng</td>
<td>—</td>
<td>Hạ mọi cơ cấu treo xuống, hoặc chèn cơ khí</td>
</tr>
<tr>
<td>Nhiệt</td>
<td>Ngắt gia nhiệt</td>
<td>Chờ nguội — ghi thời gian chờ trên nhãn</td>
</tr>
<tr>
<td>Bức xạ UV</td>
<td>Ngắt nguồn đèn, khoá được</td>
<td>Đèn tắt là hết — nhưng đèn còn nóng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Ba lỗi thiết kế thường gặp làm LOTO không thực hiện được:</p>
<ul>
<li><strong>Van khí không có cửa xả</strong> — khoá van rồi mà xy-lanh vẫn có khí, vẫn chuyển động được.</li>
<li><strong>Cơ cấu cô lập không có lỗ khoá</strong> — không gắn khoá vào được thì quy trình vô nghĩa.</li>
<li><strong>Cơ cấu cô lập đặt ở chỗ không với tới</strong> — người sửa sẽ bỏ qua nó.</li>
</ul>
<p>Cả ba đều phát hiện được lúc thiết kế và rất tốn để sửa sau khi máy đã lắp.</p>
</blockquote>
<hr>
<h2 id="4711-by-thưng-gp">47.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đưa E-Stop vào logic PLC thường</h3>
<pre><code class="language-iecst">// ✗✗ SAI NGHIÊM TRỌNG
IF NOT DI_EStopOK THEN
    DO_ConvRun     := FALSE;
    DO_Clamp1Vlv   := FALSE;
    // … tắt mọi ngõ ra
END_IF;
</code></pre>
<p>Đoạn này <strong>không sai về logic</strong> — nó tắt đúng mọi thứ. Nó sai vì <strong>chỉ chạy khi CPU còn chạy</strong>. CPU
treo, watchdog kích, và toàn bộ đoạn trên biến mất trong khi mối nguy vẫn còn.</p>
<p><strong>Cách đúng:</strong> mạch an toàn cắt năng lượng độc lập với PLC. PLC <strong>đọc</strong> <code>DI_EStopOK</code> để biết và phản
ứng (chuyển <code>Alarm</code>, hiển thị), nhưng việc cắt không do nó làm.</p>
<h3>🔍 BẪY 2 — Dùng rơ-le thường thay rơ-le an toàn</h3>
<p>Đã nêu ở mục 47.4. Nhắc lại vì cám dỗ về giá là có thật: rơ-le an toàn đắt hơn nhiều lần. Điểm khác
biệt — <strong>tiếp điểm cưỡng bức</strong> — không nhìn thấy được từ bên ngoài, nên rất dễ nghĩ là &quot;cũng như nhau&quot;.</p>
<h3>🔍 BẪY 3 — Hai kênh đi chung một sợi cáp</h3>
<p>Đấu hai kênh độc lập rồi luồn cả hai qua <strong>cùng một sợi cáp nhiều lõi</strong>, hoặc qua <strong>cùng một đầu nối</strong>.
Một con chuột cắn, một lần kẹp cáp, một đầu nối vào nước — <strong>cả hai kênh mất cùng lúc</strong>. Dự phòng chỉ
tồn tại trên sơ đồ.</p>
<h3>🔍 BẪY 4 — Reset tự động khi hết điều kiện</h3>
<pre><code class="language-iecst">// ✗ SAI — máy tự chạy lại khi gỡ E-Stop
IF DI_EStopOK THEN
    MachineState := Running;
END_IF;
</code></pre>
<p>Gỡ nút E-Stop ra là máy chạy lại ngay — trong khi người vừa nhấn nút có thể vẫn đang ở trong máy.
Khởi động lại <strong>phải là một hành động riêng, có chủ ý</strong>, sau khi gỡ điều kiện dừng.</p>
<h3>🔍 BẪY 5 — Bỏ qua chức năng an toàn ở chế độ tay</h3>
<p><em>&quot;Ở chế độ tay thì kỹ thuật viên biết mình làm gì&quot;</em> — lập luận này sai ở chỗ: chế độ tay là lúc <strong>người
ở gần máy nhất</strong>, và là lúc máy hay ở tư thế bất thường nhất.</p>
<p>Điều được phép nới ở chế độ tay là <strong>thứ tự thao tác</strong> (Chương 28), không phải chức năng an toàn.
Nếu cần chuyển động khi cửa mở để căn chỉnh, đó là một <strong>chế độ riêng có yêu cầu an toàn riêng</strong> —
thường kèm tốc độ giảm, thiết bị cho phép ba vị trí, và phải được thiết kế như một chức năng an toàn.</p>
<h3>🔍 BẪY 6 — Nghĩ STO là biện pháp bảo vệ khi sửa chữa</h3>
<p>Đã nêu ở mục 47.8. Nhắc lại vì hậu quả nghiêm trọng: STO <strong>không cách ly điện</strong>. Người thò tay vào sửa
một trục &quot;đang ở STO&quot; vẫn có thể bị điện giật từ bộ điều khiển, và trục vẫn có thể rơi nếu là trục đứng.</p>
<h3>🔍 BẪY 7 — Không thử chức năng an toàn khi nghiệm thu</h3>
<p>Máy được thử kỹ ở chế độ bình thường, còn E-Stop thì &quot;nhấn thử một cái, thấy dừng, xong&quot;.</p>
<p>Thử đúng phải bao gồm: nhấn E-Stop <strong>ở từng bước của chu trình</strong>, mở từng cửa <strong>trong lúc máy đang
chạy</strong>, cắt từng kênh của mạch hai kênh <strong>riêng lẻ</strong> để xác nhận phát hiện được. Danh mục này thuộc
Chương 52, và nó là phần bắt buộc.</p>
<hr>
<h2 id="4712-bng-cht-làm-gì-vi-chc-năng-an-toàn">47.12 Bảng chốt — làm gì với chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Ai làm</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Đánh giá rủi ro</strong> — xác định giới hạn, nhận diện mối nguy, ước lượng</td>
<td>Người có thẩm quyền</td>
<td>Có văn bản, có người ký</td>
</tr>
<tr>
<td>2</td>
<td>Áp <strong>thứ tự ưu tiên</strong> giảm thiểu — thiết kế lại trước, che chắn sau, thông tin cuối</td>
<td>Nhóm thiết kế</td>
<td>Không mối nguy nào chỉ được xử lý bằng nhãn cảnh báo</td>
</tr>
<tr>
<td>3</td>
<td>Lập <strong>danh sách chức năng an toàn</strong> còn lại</td>
<td>Nhóm thiết kế</td>
<td>Mỗi SF ghi rõ mối nguy nào, biện pháp gì</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xác định mức yêu cầu</strong> cho từng SF</td>
<td>Người có thẩm quyền</td>
<td>Dựa trên bản gốc tiêu chuẩn</td>
</tr>
<tr>
<td>5</td>
<td>Chọn <strong>kiến trúc và thiết bị</strong> đạt mức đó</td>
<td>Nhóm thiết kế + hãng</td>
<td>Ưu tiên thiết bị đã chứng nhận, đấu theo sơ đồ hãng</td>
</tr>
<tr>
<td>6</td>
<td>Kiểm <strong>tính độc lập</strong> của các kênh</td>
<td>Nhóm thiết kế</td>
<td>Không chung cáp, không chung đầu nối, không chung nguồn</td>
</tr>
<tr>
<td>7</td>
<td>Thiết kế <strong>LOTO</strong> cho mọi dạng năng lượng</td>
<td>Nhóm thiết kế</td>
<td>Mọi cơ cấu cô lập <strong>khoá được</strong>, <strong>với tới được</strong>, và <strong>xả được</strong></td>
</tr>
<tr>
<td>8</td>
<td><strong>Kiểm định</strong> chức năng an toàn</td>
<td>Người có thẩm quyền</td>
<td>Thử từng SF, thử từng kênh riêng lẻ, có biên bản</td>
</tr>
<tr>
<td>8b</td>
<td>⭐ Nếu dùng <strong>PLC an toàn</strong>: chốt <strong>mức người dùng</strong> trước khi báo giá</td>
<td>Nhóm thiết kế + chủ đầu tư</td>
<td>⚠⚠ Ở mức cơ bản chỉ <strong>nối khối đã chứng nhận</strong>; tự viết khối là <strong>cả chương trình</strong> phải kiểm định</td>
</tr>
<tr>
<td>8c</td>
<td>Chốt <strong>ngôn ngữ</strong> dùng cho phần an toàn</td>
<td>Nhóm thiết kế</td>
<td>⭐ <strong>FBD/LD</strong>; ST chỉ ở mức mở rộng; IL và SFC không đặt vấn đề</td>
</tr>
<tr>
<td>2b</td>
<td>⚠⚠ Đã rà <strong>hình học</strong>: lỗ trên che chắn · khe hở chống kẹp · ⭐ <strong>điểm cuốn</strong></td>
<td>Người có thẩm quyền</td>
<td>⭐ Con số tra từ <strong>bảng tiêu chuẩn</strong> và <strong>có người ký</strong> — không ước lượng</td>
</tr>
<tr>
<td>9</td>
<td><strong>Không phát hành</strong> khi mục 1, 4, 8 chưa có</td>
<td>—</td>
<td>—</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4713-t-kim">47.13 Tự kiểm</h2>
<ol>
<li>Vì sao chức năng an toàn <strong>không được</strong> phụ thuộc vào chương trình PLC thường? Trả lời bằng cơ chế
cụ thể ở Chương 10.</li>
<li>Nêu <strong>ba yếu tố</strong> quyết định mức rủi ro. Vì sao bức xạ UV của DP-01 lại đòi hỏi mức cao dù thương
tổn không phải nặng nhất?</li>
<li>Nêu <strong>thứ tự ưu tiên</strong> ba bậc giảm thiểu rủi ro. Vì sao dán nhãn cảnh báo không được dùng thay cho
che chắn?</li>
<li><strong>Hai câu hỏi</strong> phân biệt các hạng mục kiến trúc là gì? Vì sao câu thứ hai tạo ra khác biệt lớn?</li>
<li>Rơ-le an toàn khác rơ-le thường ở điểm nào, và vì sao điểm đó quan trọng?</li>
<li>Phân biệt <strong>dừng loại 0, 1, 2</strong>. Loại nào không được dùng cho dừng khẩn cấp, vì sao?</li>
<li>Nêu <strong>ba lợi ích</strong> của STO so với ngắt contactor phía trước — và <strong>hai điều STO không làm</strong>.</li>
<li>Hai kênh của mạch an toàn đi chung một sợi cáp nhiều lõi. Vì sao đó là lỗi, dù trên sơ đồ vẫn là
hai kênh?</li>
<li>Nêu <strong>ba lỗi thiết kế</strong> làm quy trình LOTO không thực hiện được.</li>
<li>Ở chế độ tay, cái gì được nới lỏng và cái gì tuyệt đối không? Nếu cần chuyển động khi cửa mở thì
phải xử lý thế nào?</li>
<li>⭐⭐ Vì sao viết chương trình an toàn <strong>không phải</strong> là <em>&quot;lập trình bình thường cộng thêm cẩn thận&quot;</em>?
Nêu ba thứ bị cắt bớt.</li>
<li>⚠⚠ Nêu ba <strong>mức người dùng</strong>. ⭐ Chi phí nhảy vọt ở ranh giới nào, và vì sao câu hỏi <em>&quot;tự viết một
khối nhỏ thôi mà&quot;</em> lại là câu hỏi ngân sách chứ không phải câu hỏi kỹ thuật?</li>
<li>⭐ Vì sao lập trình an toàn ưu tiên <strong>FBD và LD</strong> thay vì ST? Liên hệ lý do đó với nguyên tắc ở
Chương 20 mục 20.6.</li>
<li>⭐ Một tấm che có lỗ để nhìn vào. ⚠ Vì sao <em>&quot;đã có che chắn&quot;</em> chưa đủ? ⭐ <strong>Hai</strong> đại lượng nào đi
cùng nhau, và <em>&quot;kích thước lỗ&quot;</em> được đo thế nào với lỗ khe, lỗ vuông, lỗ tròn?</li>
<li>⭐⭐ Chống kẹp có <strong>hai</strong> cách. Cách nào <strong>loại bỏ</strong> mối nguy, cách nào chỉ <strong>giảm</strong> rủi ro?</li>
<li>⚠⚠ <strong>Điểm cuốn</strong> là gì, và nêu bốn cấu hình sinh ra nó. ⭐ Vì sao <strong>không cảm biến nào và không
logic nào</strong> bảo vệ được? Băng tải của DP-01 thuộc cấu hình nào?</li>
</ol>
<p>Câu 1, 4 và 7 là ba câu phân loại. Nhưng lưu ý: <strong>trả lời trôi chảy mười câu này không có nghĩa là bạn
đủ thẩm quyền thiết kế mạch an toàn.</strong> Nó có nghĩa là bạn đủ hiểu để làm việc được với người có thẩm
quyền — và biết khi nào phải gọi họ.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 48 — Fail-safe &amp; thiết kế phòng sự cố.</strong> Chương này lo lớp an toàn độc lập. Chương 48 lo phần
còn lại: với mỗi ngõ ra, mất nguồn thì về đâu? Đứt dây thì sao? Và vì sao <strong>giám sát phản hồi thay vì
tin lệnh</strong> là nguyên tắc xuyên suốt cả cuốn sách.</p>
<hr>
<h3>Nguồn tham khảo chương 47</h3>
<ul>
<li>ISO 12100 — <em>Safety of machinery — General principles for design — Risk assessment and risk reduction</em>:
quy trình đánh giá rủi ro và thứ tự ưu tiên giảm thiểu (mục 47.2, 47.3).</li>
<li>ISO 13849-1 và -2 — <em>Safety of machinery — Safety-related parts of control systems</em>: mức hiệu năng,
hạng mục kiến trúc, và kiểm định (mục 47.5).</li>
<li>IEC 62061 — <em>Safety of machinery — Functional safety of safety-related control systems</em>: thang SIL
cho máy (mục 47.5).</li>
<li>IEC 61508 — <em>Functional safety of electrical/electronic/programmable electronic safety-related
systems</em>: tiêu chuẩn gốc về an toàn chức năng, nơi ISO 13849-1 và IEC 62061 lấy khái niệm SIL, vòng
đời an toàn, mức bao phủ chẩn đoán và hỏng do nguyên nhân chung (mục 47.5 — cây phả hệ).</li>
<li>IEC 61511 — <em>Functional safety — Safety instrumented systems for the process industry sector</em>: nhắc
ở mục 47.5 để phân biệt SIL ngành quá trình với SIL ngành máy; <strong>không</strong> áp cho máy tự động hoá.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: ba loại lệnh dừng, yêu cầu
với thiết bị dừng khẩn cấp, khởi động lại có chủ ý (mục 47.6).</li>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements</em>: định nghĩa
các chức năng an toàn của truyền động, trong đó có STO (mục 47.8).</li>
<li><strong>Tài liệu hướng dẫn của SICK và Schneider Electric</strong> về thiết bị an toàn — dùng cho phần diễn giải
khái niệm và ví dụ kiến trúc; nguồn cho định nghĩa <strong>OSSD</strong> và hành vi ngõ ra an toàn (mục 47.7).</li>
<li><strong>DGUV / IFA Report 2/2017e</strong> — báo cáo kỹ thuật của viện nghiên cứu an toàn lao động; nguồn cho
⭐ <strong>yêu cầu phát hiện chập chéo</strong> trên ngõ ra an toàn (mục 47.7).</li>
<li>⭐ <strong>PLCopen Safety — Part 1: Concepts and Function Blocks, v2.10</strong> <em>(bản chính thức, tải miễn phí
từ PLCopen)</em>: §4 <em>Reduction in the Development Environment</em> — ⭐⭐ <strong>ba mức người dùng</strong> (cơ bản ·
mở rộng · hệ thống) và ⚠ <strong>giới hạn tập ngôn ngữ</strong> (FBD/LD ưu tiên, ST chỉ ở mức mở rộng, IL và SFC
không đặt vấn đề) — nền cho mục 47.4b.</li>
<li>⭐ <strong>IRSST (Québec), <em>Prevention of Mechanical Hazards</em> (RG-597)</strong> — hướng dẫn về <strong>che chắn cơ khí</strong>:
⭐ quan hệ giữa <strong>kích thước lỗ trên che chắn</strong> và <strong>khoảng cách an toàn</strong>; hai cách chống kẹp
(⭐ <strong>khe hở tối thiểu</strong> — loại bỏ mối nguy — so với <strong>giảm lực/năng lượng</strong>); và ⚠⚠ <strong>bốn cấu hình
sinh ra điểm cuốn</strong>, trong đó có <strong>con lăn tiếp xúc băng tải</strong> — nền cho mục 47.7.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Toàn bộ tiêu chuẩn liệt kê ở trên đều có bản quyền và phải mua từ tổ chức phát hành.</strong> Chương
này diễn giải khái niệm ở mức đủ để trao đổi chuyên môn; <strong>nó không trích dẫn nội dung tiêu chuẩn và
không thay thế bản gốc</strong>. Mọi con số, ngưỡng, và bảng phân loại dùng để thiết kế thật phải lấy từ bản
gốc, áp cho đúng phiên bản đang hiệu lực tại thị trường của bạn.</p>
</blockquote>
<!-- SECTION: ch48_fail_safe -->
<hr>
<h1 id="chương-48-fail-safe-thit-k-phòng-s-c">Chương 48 — Fail-safe &amp; thiết kế phòng sự cố</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ Chương này bàn về <strong>thiết kế phòng sự cố ở tầng điều khiển</strong>. Nó bổ sung cho Chương 47, <strong>không
thay thế</strong>: những gì thuộc về chức năng an toàn vẫn phải do lớp an toàn độc lập thực hiện và do
người có thẩm quyền kiểm định. Chương này <strong>đang chờ chuyên gia rà soát</strong> trước khi phát hành.</p>
</blockquote>
<hr>
<h2 id="481-bài-toán-c-máy-hng-sn-phm-sut-ba-tun-mà-không-ai-bit">48.1 Bài toán: cỗ máy hỏng sản phẩm suốt ba tuần mà không ai biết</h2>
<p>Khách hàng của một nhà máy điện tử báo tỷ lệ hỏng ngoài thị trường tăng đột biến. Truy ngược lô hàng,
tất cả đều đi qua một cỗ máy.</p>
<p>Máy đó chạy hoàn hảo. Không báo động nào trong ba tuần. Sản lượng đúng. Mọi board đều qua kiểm và được
đánh dấu OK.</p>
<p>Nguyên nhân: <strong>bộ khử tĩnh điện</strong> <em>(ionizer)</em> đã hỏng từ ba tuần trước. Board đi qua máy tích điện,
và tĩnh điện phóng qua linh kiện nhạy cảm. Phần lớn board hỏng <strong>tiềm ẩn</strong> — vẫn hoạt động lúc kiểm
tra, hỏng sau vài tháng ở tay người dùng (Chương 7).</p>
<p>Máy không hề nói dối. Nó chỉ <strong>không được thiết kế để biết</strong>. Không ai đưa tín hiệu tình trạng của
ionizer vào PLC. Với chương trình, ionizer không tồn tại.</p>
<p>Đây là loại lỗi tệ nhất trong sản xuất: <strong>hỏng hóc không có triệu chứng tại chỗ</strong>. Chương này là cách
thiết kế để những thứ như vậy <strong>buộc phải lộ ra</strong>.</p>
<hr>
<h2 id="482-trng-thái-an-toàn-quyt-đnh-cho-tng-ngõ-ra">48.2 Trạng thái an toàn — quyết định cho từng ngõ ra</h2>
<p>Câu hỏi phải hỏi cho <strong>mọi</strong> ngõ ra, không sót cái nào:</p>
<blockquote>
<p><strong>Khi mất năng lượng, cơ cấu này về đâu — và trạng thái đó có an toàn không?</strong></p>
</blockquote>
<p>&quot;Mất năng lượng&quot; gồm ba tình huống khác nhau, và <strong>chúng không giống nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Cái gì mất</th>
<th>Cơ cấu hành xử thế nào</th>
</tr>
</thead>
<tbody><tr>
<td>Mất điện điều khiển</td>
<td>Lệnh từ PLC mất</td>
<td>Van về vị trí lò xo</td>
</tr>
<tr>
<td>Mất khí nén</td>
<td>Áp lực mất</td>
<td>Xy-lanh mất lực giữ, trôi theo tải hoặc đứng im do ma sát</td>
</tr>
<tr>
<td>Đứt dây tín hiệu</td>
<td>Chỉ một lệnh mất</td>
<td>Chỉ cơ cấu đó về vị trí lò xo, các cơ cấu khác vẫn hoạt động</td>
</tr>
</tbody></table></div>
<p>Tình huống thứ ba hay bị bỏ sót và là tình huống <strong>nguy hiểm nhất</strong>, vì nó tạo ra một tổ hợp trạng
thái mà không ai từng nghĩ tới: một cơ cấu về vị trí nghỉ trong khi các cơ cấu khác vẫn ở vị trí làm
việc.</p>
<h3>Chọn trạng thái an toàn — không có đáp án chung</h3>
<p>Người mới thường nghĩ &quot;mất điện thì mọi thứ nhả ra là an toàn nhất&quot;. <strong>Sai trong nhiều trường hợp.</strong></p>
<p>Ví dụ trực tiếp từ DP-01 — van kẹp board:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lựa chọn</th>
<th>Mất khí thì</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Van <strong>lò xo về nhả kẹp</strong></td>
<td>Kẹp nhả, board tự do</td>
<td>Board rơi xuống chuyền không kiểm soát; nếu chuyền còn quán tính thì board trôi và va chạm (Chương 28)</td>
</tr>
<tr>
<td>Van <strong>giữ nguyên trạng thái</strong> <em>(kiểu duy trì)</em></td>
<td>Kẹp <strong>vẫn giữ</strong> board</td>
<td>✅ Board đứng yên, xử lý được có kiểm soát khi khôi phục</td>
</tr>
</tbody></table></div>
<p>Với DP-01, <strong>giữ kẹp là lựa chọn an toàn hơn</strong> — và đó là quyết định thiết kế đã ghi trong SF6 ở
Chương 47.</p>
<p>Nhưng đảo ngược tình huống thì đáp án đảo ngược theo:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Trạng thái an toàn khi mất năng lượng</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Kẹp giữ <strong>board mạch</strong> (nhẹ, nằm ngang)</td>
<td><strong>Giữ</strong></td>
<td>Nhả ra thì board trôi, va chạm</td>
</tr>
<tr>
<td>Kẹp giữ <strong>chi tiết nặng treo trên cao</strong></td>
<td>⚠ Phải phân tích riêng</td>
<td>Giữ thì tốt — nhưng nếu áp tụt dần, chi tiết rơi <strong>muộn</strong>, lúc người đã vào máy</td>
</tr>
<tr>
<td>Cơ cấu <strong>kẹp quanh tay người có thể chạm tới</strong></td>
<td><strong>Nhả</strong></td>
<td>Người phải thoát ra được</td>
</tr>
<tr>
<td>Trục <strong>đứng có tải treo</strong></td>
<td><strong>Phanh cơ khí giữ</strong></td>
<td>Mất mô-men là rơi (Chương 47, STO)</td>
</tr>
<tr>
<td>Van cấp <strong>vật liệu nguy hiểm</strong></td>
<td><strong>Đóng</strong></td>
<td>Không được để chảy tiếp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Không có quy tắc chung &quot;mất điện thì nhả&quot; hay &quot;mất điện thì giữ&quot;. Câu trả lời đúng phụ thuộc vào
<strong>mối nguy cụ thể</strong>, và nó là kết quả của đánh giá rủi ro (Chương 47), không phải của thói quen.</p>
<p>Đặc biệt cảnh giác với <strong>&quot;giữ&quot; bằng áp suất còn lại</strong>: khí trong ống xả dần, và cơ cấu nhả ra <strong>sau
vài phút</strong> — đúng lúc người đã tin là máy đã dừng và đang thò tay vào. Nếu chọn &quot;giữ&quot;, phải giữ
bằng cơ cấu <strong>không phụ thuộc năng lượng</strong> (chốt cơ khí, van một chiều có khoá), không phải bằng
khí còn sót.</p>
</blockquote>
<h3>Bảng trạng thái an toàn của DP-01</h3>
<p>Bảng này phải có trong bộ đặc tả (Chương 23), cột cuối của bảng I/O.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngõ ra</th>
<th>Mất điện điều khiển</th>
<th>Mất khí</th>
<th>Đứt dây tín hiệu</th>
<th>Đánh giá</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Giữ kẹp</td>
<td>Giữ kẹp (van duy trì + chốt)</td>
<td>Giữ kẹp</td>
<td>✅ An toàn — board không trôi</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Chặn <strong>nâng</strong> (lò xo về vị trí chặn)</td>
<td>Chặn nâng</td>
<td>Chặn nâng</td>
<td>✅ An toàn — board không đi qua trạm</td>
</tr>
<tr>
<td><code>DO_ConvRun</code></td>
<td>Chuyền dừng</td>
<td>—</td>
<td>Chuyền dừng</td>
<td>✅ An toàn</td>
</tr>
<tr>
<td><code>DO_UvLamp</code></td>
<td>Đèn tắt</td>
<td>—</td>
<td>Đèn tắt</td>
<td>✅ An toàn</td>
</tr>
<tr>
<td><code>DO_ShutterVlv</code></td>
<td>Cửa chắn <strong>đóng</strong></td>
<td>Cửa chắn đóng</td>
<td>Cửa chắn đóng</td>
<td>✅ An toàn — che nguồn UV</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo đóng</td>
<td>Van đóng</td>
<td>Van đóng</td>
<td>✅ Không nhỏ keo bừa</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Ionizer tắt</td>
<td>—</td>
<td>Ionizer tắt</td>
<td>⚠ <strong>An toàn cho người, nhưng hỏng sản phẩm âm thầm</strong> — xem mục 48.6</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là dòng đáng chú ý nhất: trạng thái &quot;an toàn&quot; theo nghĩa không gây thương tích, nhưng <strong>gây
thiệt hại vô hình</strong>. Đó chính là sự cố ở mục 48.1.</p>
<hr>
<h2 id="483-đt-dây-phi-dn-ti-trng-thái-an-toàn">48.3 Đứt dây phải dẫn tới trạng thái an toàn</h2>
<p>Nguyên tắc đã gặp ở Chương 4 và Chương 15, giờ phát biểu ở dạng tổng quát:</p>
<blockquote>
<p><strong>Mọi hỏng hóc dự đoán được phải dẫn tới trạng thái an toàn, không phải trạng thái nguy hiểm.</strong></p>
</blockquote>
<p>Áp cho tín hiệu vào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại tín hiệu</th>
<th>Tiếp điểm vật lý</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Mất nó là <strong>phải dừng</strong> (Dừng, cửa, áp suất, phản hồi mạch an toàn)</td>
<td><strong>NC</strong></td>
<td>Đứt dây → bit 0 → dừng</td>
</tr>
<tr>
<td>Mất nó chỉ làm <strong>sai sản phẩm</strong></td>
<td>Tuỳ, thường NO</td>
<td>Xử lý bằng timeout và báo lỗi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Phạm vi của bảng trên — đọc kèm mục 15.3.</strong></p>
<p>Bảng này giải quyết ⭐ <strong>hỏng kiểu HỞ</strong> (đứt dây, tuột cốt, tiếp điểm không đóng). ⚠ Nó <strong>không</strong>
giải quyết ⭐ <strong>hỏng kiểu CHẬP</strong> — hai dây chạm nhau, chập sang 24 V, tiếp điểm <strong>hàn dính</strong> — khi
đó bit <strong>kẹt ở mức &quot;bình thường&quot;</strong> và PLC không phân biệt được.</p>
<p>⭐ Các cơ chế chống hỏng kiểu chập nằm ngoài phạm vi một nấc thang: <strong>tiếp điểm dẫn động cưỡng bức</strong>
(Chương 3, mục 3.5), <strong>hai kênh và kiểm chéo</strong>, <strong>xung kiểm tra trên ngõ ra OSSD</strong> (Chương 47,
mục 47.7).</p>
<p>⚠ Đây là ranh giới giữa <em>thiết kế hướng an toàn khi hỏng</em> của chương này và <strong>chức năng an toàn</strong>
đúng nghĩa ở Chương 47 — ⭐ chúng <strong>không thay thế nhau</strong>.</p>
</blockquote>
<p>Áp cho tín hiệu analog — đây là chỗ Chương 31 đã chuẩn bị:</p>
<blockquote>
<p>Vòng dòng <strong>4–20 mA</strong> cho phép phân biệt &quot;giá trị bằng 0&quot; với &quot;đứt dây&quot;: giá trị hợp lệ nhỏ nhất là
4 mA, nên <strong>dưới 3,6 mA nghĩa là đứt dây hoặc hỏng</strong>, không phải &quot;áp suất bằng 0&quot;.</p>
<p>Tín hiệu <strong>0–10 V không có tính chất này</strong> — đứt dây cho 0 V, và 0 V cũng là một giá trị hợp lệ.
Đây là lý do 4–20 mA được ưu tiên cho tín hiệu quan trọng.</p>
</blockquote>
<p>Chương trình phải <strong>dùng</strong> tính chất đó, không chỉ có nó:</p>
<pre><code class="language-iecst">// Phát hiện ngoài dải → không tin giá trị, báo lỗi
IF AI_AirPress_mA &lt; 3.6 OR AI_AirPress_mA &gt; 20.5 THEN
    M_AirPressFault := TRUE;
    AirPress_bar    := AirPress_Fallback;   // giá trị thay thế đã định trước
ELSE
    AirPress_bar    := Scale(AI_AirPress_mA);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Giá trị thay thế <code>AirPress_Fallback</code> phải là giá trị <strong>an toàn</strong>, không phải giá trị &quot;hợp lý&quot;. Với
áp suất khí, an toàn nghĩa là <strong>coi như không đủ khí</strong> — để máy dừng — chứ không phải lấy giá trị
đo được lần cuối. Lấy giá trị cuối là để máy chạy tiếp với một con số không còn thật.</p>
</blockquote>
<hr>
<h2 id="484-giám-sát-phn-hi-thay-vì-tin-lnh">48.4 Giám sát phản hồi thay vì tin lệnh</h2>
<p>Đây là nguyên tắc trung tâm, và nó đã xuất hiện ở nhiều chương trước dưới các dạng khác nhau. Ở đây
nó được phát biểu đầy đủ.</p>
<blockquote>
<p><strong>Lệnh không phải là kết quả. Mọi lệnh tác động vật lý phải được xác nhận bằng một tín hiệu độc lập,
kèm thời hạn.</strong></p>
</blockquote>
<p>Ba lớp của nguyên tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp</th>
<th>Sai</th>
<th>Đúng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cơ cấu</strong></td>
<td>Ra lệnh kẹp rồi chuyển bước</td>
<td>Ra lệnh kẹp → <strong>chờ reed xác nhận</strong> → timeout báo lỗi (Chương 26)</td>
</tr>
<tr>
<td><strong>Thiết bị phụ trợ</strong></td>
<td>Bật ionizer rồi coi như nó chạy</td>
<td>Bật → <strong>đọc tín hiệu tình trạng</strong> từ chính thiết bị</td>
</tr>
<tr>
<td><strong>Hệ thống khác</strong></td>
<td>Gửi lệnh sang máy bên rồi đi tiếp</td>
<td>Gửi → <strong>chờ xác nhận</strong> → timeout (mục 48.5)</td>
</tr>
</tbody></table></div>
<h3>Vì sao timer không thay được phản hồi</h3>
<p>Đã nêu ở Chương 17 và 26. Nhắc lại ở đây vì đây là chương phát biểu nguyên tắc:</p>
<p>Một timer trả lời câu hỏi <em>&quot;đã trôi qua bao nhiêu thời gian?&quot;</em>. Nó <strong>không</strong> trả lời <em>&quot;cơ cấu đã tới
đích chưa?&quot;</em>. Hai câu hỏi đó trùng nhau khi mọi thứ bình thường, và <strong>tách nhau đúng lúc có sự cố</strong> —
tức là đúng lúc bạn cần câu trả lời đúng.</p>
<h3>Phản hồi phải độc lập</h3>
<p>Một chi tiết dễ bỏ qua: tín hiệu xác nhận phải <strong>độc lập với lệnh</strong>, không được suy ra từ lệnh.</p>
<pre><code class="language-iecst">// ✗ SAI — &quot;phản hồi&quot; chỉ là chính cái lệnh
M_Clamp1Confirmed := DO_Clamp1Vlv;

// ✗ SAI — suy từ cảm biến đối diện (Chương 28, Bẫy 1)
M_Clamp1Confirmed := NOT DI_Clamp1Dn;

// ✓ ĐÚNG — cảm biến đích, độc lập với lệnh
M_Clamp1Confirmed := DI_Clamp1Up;
</code></pre>
<p>Dòng đầu nghe vô lý khi viết ra như vậy, nhưng nó xuất hiện thường xuyên dưới dạng ẩn: chương trình
dùng chính biến lệnh làm điều kiện cho bước sau.</p>
<hr>
<h2 id="485-nhp-tim-và-watchdog-gia-các-h">48.5 Nhịp tim và watchdog giữa các hệ</h2>
<p>Chương 10 nói về watchdog <strong>bên trong CPU</strong>. Ở máy có nhiều thành phần, cần thêm một lớp giám sát nữa:
làm sao biết <strong>thành phần bên kia còn sống</strong>?</p>
<p>Vấn đề: nếu màn hình vận hành treo, hoặc mạng đứt, thì PLC <strong>không nhận được lệnh mới</strong> — nhưng nó
cũng không nhận được thông báo nào về việc đó. Với PLC, &quot;không có lệnh mới&quot; và &quot;đối tác đã chết&quot; trông
giống hệt nhau.</p>
<h3>Cơ chế nhịp tim</h3>
<p><strong>Nhịp tim</strong> <em>(heartbeat)</em> giải quyết bằng cách biến sự im lặng thành thông tin:</p>
<pre><code class="language-iecst">// Bên A: đảo bit đều đặn, ví dụ mỗi 500 ms
IF T_Heartbeat.Q THEN
    Hb_ToB := NOT Hb_ToB;
END_IF;

// Bên B: giám sát bit đó có đổi không
IF Hb_FromA &lt;&gt; Hb_FromA_Prev THEN
    T_HbTimeout(IN := FALSE);         // có nhịp → đặt lại đồng hồ
    Hb_FromA_Prev := Hb_FromA;
END_IF;
T_HbTimeout(IN := TRUE, PT := T#2S);

IF T_HbTimeout.Q THEN
    M_PartnerLost := TRUE;            // bên A đã im quá lâu
END_IF;
</code></pre>
<p>Điểm mấu chốt: bit phải <strong>đổi trạng thái</strong>, không phải giữ mức 1. Một bit kẹt ở 1 vì đối tác treo
trông giống hệt một bit đang được cập nhật thành 1.</p>
<h3>Ba nơi cần nhịp tim ở DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp</th>
<th>Mất kết nối thì</th>
<th>Máy phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>PLC ↔ màn hình vận hành</td>
<td>Người vận hành mất khả năng điều khiển và không thấy trạng thái</td>
<td>Hoàn thành chu trình đang chạy rồi về <code>Idle</code>; <strong>không</strong> nhận chu trình mới</td>
</tr>
<tr>
<td>PLC ↔ máy lân cận trên chuyền</td>
<td>Bắt tay giao/nhận sản phẩm không còn tin được</td>
<td>Không giao board sang; giữ board lại, báo động (Chương 41)</td>
</tr>
<tr>
<td>PLC ↔ hệ thống quản lý sản xuất</td>
<td>Không hỏi được công thức, không báo được kết quả</td>
<td>⚠ Quyết định của khách hàng — dừng hay chạy tạm rồi gửi bù (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Phản ứng khi mất nhịp tim <strong>không phải lúc nào cũng là dừng ngay</strong>. Dừng đột ngột giữa chu trình có
thể tệ hơn hoàn thành nốt chu trình rồi dừng có kiểm soát. Đây là quyết định thiết kế phải ghi trong
đặc tả (Chương 23), không phải mặc định.</p>
</blockquote>
<hr>
<h2 id="486-li-mà-máy-không-t-phát-hin-đưc">48.6 Lỗi mà máy không tự phát hiện được</h2>
<p>Quay lại sự cố ở mục 48.1. Đây là loại lỗi cần một cách nghĩ riêng.</p>
<h3>Ba loại hỏng hóc theo mức độ dễ phát hiện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Máy tự biết không</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lộ ngay</strong></td>
<td>Xy-lanh không tới đích, mất khí, mất mạng</td>
<td>✅ Có — timeout, cảm biến, nhịp tim</td>
</tr>
<tr>
<td><strong>Lộ muộn</strong></td>
<td>Cơ cấu chậm dần, cảm biến trôi</td>
<td>⚠ Chỉ khi có giám sát <strong>xu hướng</strong> (Chương 51)</td>
</tr>
<tr>
<td><strong>⭐ Không bao giờ lộ</strong></td>
<td>Ionizer hỏng, quạt hút yếu, nhiệt độ sai mà không đo</td>
<td>❌ <strong>Không</strong> — trừ khi được thiết kế để biết</td>
</tr>
</tbody></table></div>
<p>Loại thứ ba là loại phải xử lý ở giai đoạn <strong>thiết kế</strong>, vì sau khi máy đã lắp thì thường phải thêm
phần cứng.</p>
<h3>Câu hỏi phải hỏi cho mọi thiết bị phụ trợ</h3>
<blockquote>
<p><strong>Nếu thiết bị này hỏng, máy có biết không? Nếu không — làm sao để nó biết?</strong></p>
</blockquote>
<p>Áp cho DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị phụ trợ</th>
<th>Hỏng thì hậu quả</th>
<th>Máy tự biết?</th>
<th>Cách làm cho máy biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ionizer</strong></td>
<td>Board tích điện → hỏng tiềm ẩn, <strong>vô hình</strong></td>
<td>❌ Không</td>
<td>Đưa tín hiệu tình trạng của ionizer vào một ngõ vào; coi nó là <strong>điều kiện cho phép chạy</strong></td>
</tr>
<tr>
<td><strong>Quạt hút buồng UV</strong></td>
<td>Khí thải tích tụ</td>
<td>❌ Không</td>
<td>Cảm biến lưu lượng hoặc áp suất chênh, đưa vào PLC</td>
</tr>
<tr>
<td><strong>Đèn UV yếu dần</strong></td>
<td>Keo không cứng hết → hỏng muộn</td>
<td>❌ Không</td>
<td>Cảm biến cường độ UV, giám sát ngưỡng tối thiểu (Chương 33)</td>
</tr>
<tr>
<td><strong>Bộ lọc khí bẩn</strong></td>
<td>Van mòn nhanh, hỏng muộn</td>
<td>❌ Không</td>
<td>Cảm biến chênh áp qua bộ lọc</td>
</tr>
<tr>
<td><strong>Gia nhiệt keo lệch</strong></td>
<td>Keo sai độ nhớt → chất lượng kém</td>
<td>⚠ Một phần</td>
<td>Đã có cảm biến nhiệt — nhưng phải <strong>giám sát cả sai lệch</strong>, không chỉ giá trị</td>
</tr>
</tbody></table></div>
<p>Nguyên tắc rút ra:</p>
<blockquote>
<p><strong>Mọi thiết bị mà hỏng hóc của nó ảnh hưởng tới chất lượng sản phẩm nhưng không ảnh hưởng tới hoạt
động của máy, đều phải được giám sát bằng một tín hiệu độc lập.</strong></p>
<p>Nếu không, bạn đang dựa vào việc con người sẽ phát hiện — và con người không phát hiện được thứ vô hình.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — cách bán ý tưởng này cho người quyết định ngân sách</strong>
Thêm một cảm biến chênh áp cho bộ lọc tốn rất ít. So sánh nó với chi phí của <strong>ba tuần sản phẩm hỏng
ngoài thị trường</strong> — con số đó thường thuyết phục hơn mọi lập luận kỹ thuật. Hãy chuẩn bị con số đó
khi đề xuất.</p>
</blockquote>
<h3>Xử lý khi thiết bị phụ trợ hỏng</h3>
<p>Không phải mọi thiết bị phụ trợ hỏng đều phải dừng máy ngay. Ba mức phản ứng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Khi nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cấm chạy</strong></td>
<td>Hỏng làm sản phẩm chắc chắn không đạt</td>
<td>Ionizer hỏng → không cho vào <code>Running</code></td>
</tr>
<tr>
<td><strong>Cảnh báo, vẫn chạy</strong></td>
<td>Suy giảm dần, còn trong dung sai</td>
<td>Đèn UV giảm còn 85 % → báo để lên kế hoạch thay</td>
</tr>
<tr>
<td><strong>Ghi nhận</strong></td>
<td>Không ảnh hưởng ngay</td>
<td>Số giờ chạy của bộ lọc</td>
</tr>
</tbody></table></div>
<h3>⭐ Phép thử một dòng cho mọi cảnh báo</h3>
<p>Tự phát hiện lỗi chỉ có giá trị nếu người vận hành <strong>làm được gì đó</strong> với thông tin đó. Tiêu chuẩn
quản lý hệ thống cảnh báo <em>(alarm management)</em> đặt ra một phép thử rất gọn, và nó là phép thử tốt
nhất bạn có thể mang theo:</p>
<blockquote>
<p><strong>Mỗi cảnh báo phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
làm việc đó.</strong> Thiếu một trong hai vế thì nó không phải cảnh báo — nó là thông tin, hãy đưa xuống
mức ghi nhận.</p>
</blockquote>
<p>Áp phép thử này lên danh sách cảnh báo của bạn, và một phần lớn sẽ rớt. Đó là kết quả tốt.</p>
<p><strong>Lụt cảnh báo</strong> <em>(alarm flood)</em> là hiện tượng một sự cố gốc kéo theo hàng chục cảnh báo hệ quả đổ
ra cùng lúc. Người vận hành khi đó không đọc nữa — họ xác nhận hàng loạt cho hết màn hình. Cảnh báo
quan trọng nhất chìm trong đám đông đúng vào lúc cần nó nhất.</p>
<p>Trên DP-01, mất khí nén là ví dụ điển hình: một sự cố gốc, nhưng nếu không thiết kế thì sẽ nổ ra
&quot;chặn 1 không lên&quot;, &quot;chặn 2 không lên&quot;, &quot;kẹp không giữ&quot;, &quot;quá thời gian bước 4&quot;… Cách xử lý:</p>
<ul>
<li><strong>Cảnh báo gốc phải chặn cảnh báo hệ quả.</strong> Khi <code>AI_AirPress</code> dưới ngưỡng, các timeout cơ cấu
khí nén bị <strong>ức chế</strong> <em>(suppressed)</em>, không phát ra.</li>
<li><strong>Ức chế phải có điều kiện rõ ràng và tự gỡ</strong>, không phải tắt vĩnh viễn. Ức chế tuỳ tiện là cách
người ta vô hiệu hoá hệ cảnh báo mà vẫn tưởng nó đang chạy.</li>
<li><strong>Ghi lại cảnh báo bị ức chế vào nhật ký</strong>, kể cả khi không hiển thị. Lúc điều tra sự cố, thứ tự
các sự kiện mới là dữ liệu quý.</li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Cảnh báo là <strong>thứ có vòng đời</strong>: xác định → thiết kế → vận hành → theo dõi → sửa hoặc bỏ. Danh sách
cảnh báo được thêm vào suốt ba năm mà chưa bao giờ bị rà lại là danh sách đã hỏng. Chương 44 nói kỹ
phần thiết kế và trình bày cảnh báo trên màn hình vận hành.</p>
</blockquote>
<hr>
<h2 id="487-by-thưng-gp">48.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Mặc định &quot;mất điện thì nhả ra là an toàn&quot;</h3>
<p>Đã mổ xẻ ở mục 48.2. Đây là bẫy nguy hiểm vì nó nghe <strong>hợp lý</strong> và đúng trong một số trường hợp — nên
người ta áp nó cho mọi trường hợp mà không phân tích.</p>
<h3>🔍 BẪY 2 — &quot;Giữ&quot; bằng năng lượng còn sót</h3>
<p>Chọn &quot;giữ kẹp khi mất khí&quot;, nhưng giữ bằng chính khí còn trong ống. Khí xả dần qua rò rỉ, và sau vài
phút kẹp nhả — <strong>đúng lúc người đã tin máy đã dừng hẳn và đang thò tay vào</strong>.</p>
<p>Nếu chọn &quot;giữ&quot;, phải giữ bằng cơ cấu <strong>không phụ thuộc năng lượng</strong>.</p>
<p>⭐ Với khí nén, cơ cấu đó là <strong>van một chiều điều khiển</strong> hoặc <strong>khoá cần</strong>, lắp <strong>sát cửa xy-lanh</strong>
(Chương 6, mục 6.3). ⚠ Van hai cuộn hay van 5/3 vị trí giữa đóng <strong>không phải</strong> cơ cấu giữ tải —
chúng chỉ giữ vị trí con trượt trong van.</p>
<h3>🔍 BẪY 3 — Giá trị thay thế &quot;hợp lý&quot; thay vì an toàn</h3>
<p>Cảm biến analog ngoài dải, chương trình lấy <strong>giá trị đo được lần cuối</strong> làm giá trị thay thế. Máy
chạy tiếp bình thường với một con số không còn liên hệ gì với thực tế.</p>
<p>Giá trị thay thế phải là giá trị <strong>an toàn</strong> — thường là giá trị làm máy dừng.</p>
<h3>🔍 BẪY 4 — Nhịp tim dùng bit giữ mức thay vì đảo trạng thái</h3>
<pre><code class="language-iecst">// ✗ SAI — bit kẹt ở 1 khi đối tác treo trông giống hệt lúc đang chạy
Hb_ToB := TRUE;
</code></pre>
<p>Nhịp tim phải <strong>đổi trạng thái đều đặn</strong>. Bên nhận giám sát <strong>sự thay đổi</strong>, không giám sát mức.</p>
<h3>🔍 BẪY 5 — Xác nhận suy ra từ chính lệnh</h3>
<p>Đã nêu ở mục 48.4. Bẫy này ẩn kỹ vì code nhìn có vẻ có kiểm tra — nhưng thứ được kiểm tra là chính
biến lệnh, nên nó <strong>luôn đúng</strong>. Cách phát hiện: với mỗi điều kiện chuyển bước, hỏi <em>&quot;tín hiệu này đến
từ thế giới thật hay từ chính chương trình?&quot;</em></p>
<h3>🔍 BẪY 6 — Thiết bị phụ trợ không có tín hiệu tình trạng</h3>
<p>Bẫy trung tâm của chương. Nó xảy ra vì thiết bị phụ trợ thường được mua và lắp bởi người khác, ở giai
đoạn khác, và <strong>không ai đặt câu hỏi ở mục 48.6</strong>.</p>
<p><strong>Cách phòng:</strong> đưa câu hỏi đó vào biểu mẫu đặc tả (Chương 23) như một mục bắt buộc, áp cho <strong>mọi</strong>
thiết bị trong danh mục vật tư — kể cả những thứ không nối vào PLC.</p>
<h3>🔍 BẪY 7 — Báo động cho mọi thứ</h3>
<p>Ngược lại với Bẫy 6, và cũng có hại: đưa mọi tín hiệu tình trạng vào và cho mỗi cái một báo động dừng
máy. Kết quả là máy dừng liên tục vì những chuyện nhỏ, người vận hành <strong>học cách bỏ qua báo động</strong> —
và rồi bỏ qua cả báo động thật.</p>
<p>Ba mức phản ứng ở cuối mục 48.6 tồn tại để tránh chuyện này. Chương 44 nói kỹ về phân cấp báo động.</p>
<hr>
<h2 id="488-bng-cht-thit-k-phòng-s-c">48.8 Bảng chốt — thiết kế phòng sự cố</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Với <strong>mọi ngõ ra</strong>, xác định trạng thái an toàn cho <strong>ba tình huống</strong> (mất điện · mất khí · đứt dây)</td>
<td>Bảng đầy đủ, không dòng nào để trống</td>
</tr>
<tr>
<td>2</td>
<td>Kiểm mọi lựa chọn &quot;giữ&quot; có được <strong>giữ bằng cơ cấu không phụ thuộc năng lượng</strong> không</td>
<td>Có</td>
</tr>
<tr>
<td>3</td>
<td>Với <strong>mọi tín hiệu vào</strong>, phân loại an toàn/quy trình và chọn kiểu tiếp điểm</td>
<td>Tín hiệu an toàn dùng NC</td>
</tr>
<tr>
<td>4</td>
<td>Với <strong>mọi tín hiệu analog quan trọng</strong>, có phát hiện ngoài dải và <strong>giá trị thay thế an toàn</strong></td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Với <strong>mọi lệnh tác động vật lý</strong>, có <strong>phản hồi độc lập</strong> + timeout</td>
<td>Không có bước nào chuyển tiếp bằng timer</td>
</tr>
<tr>
<td>6</td>
<td>Với <strong>mọi liên kết tới hệ khác</strong>, có <strong>nhịp tim đảo trạng thái</strong> + phản ứng đã định nghĩa</td>
<td>Có, và phản ứng ghi trong đặc tả</td>
</tr>
<tr>
<td>7</td>
<td>Với <strong>mọi thiết bị phụ trợ</strong>, trả lời câu hỏi <em>&quot;hỏng thì máy có biết không?&quot;</em></td>
<td>Mọi thiết bị ảnh hưởng chất lượng đều có tín hiệu tình trạng</td>
</tr>
<tr>
<td>8</td>
<td>Phân <strong>ba mức phản ứng</strong> (cấm chạy · cảnh báo · ghi nhận) cho từng tình trạng</td>
<td>Không phải mọi thứ đều dừng máy</td>
</tr>
<tr>
<td>9</td>
<td><strong>Thử tạo lỗi cố ý</strong> cho từng mục trên</td>
<td>Chương 50 và 52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="489-t-kim">48.9 Tự kiểm</h2>
<ol>
<li>Ba tình huống &quot;mất năng lượng&quot; khác nhau ở điểm nào? <strong>Tình huống nào hay bị bỏ sót nhất</strong> và vì sao
nó nguy hiểm?</li>
<li>Vì sao &quot;mất điện thì nhả ra&quot; <strong>không</strong> phải quy tắc chung? Cho hai ví dụ có đáp án ngược nhau.</li>
<li>Bạn chọn &quot;giữ kẹp khi mất khí&quot;. <strong>Điều kiện bắt buộc</strong> để lựa chọn đó thật sự an toàn là gì?</li>
<li>Vì sao tín hiệu 4–20 mA phân biệt được &quot;giá trị 0&quot; với &quot;đứt dây&quot;, còn 0–10 V thì không?</li>
<li>Cảm biến áp suất ngoài dải. Giá trị thay thế nên chọn thế nào — và vì sao &quot;lấy giá trị đo lần cuối&quot;
là sai?</li>
<li>Phát biểu nguyên tắc <strong>giám sát phản hồi thay vì tin lệnh</strong>. Vì sao tín hiệu xác nhận phải <strong>độc
lập với lệnh</strong>?</li>
<li>Vì sao nhịp tim phải <strong>đảo trạng thái</strong> chứ không giữ mức 1?</li>
<li>Kể lại sự cố ionizer ở mục 48.1. <strong>Câu hỏi nào</strong> ở giai đoạn thiết kế đã có thể ngăn nó?</li>
<li>Nêu <strong>ba mức phản ứng</strong> khi thiết bị phụ trợ hỏng, và cho một ví dụ mỗi mức ở DP-01.</li>
<li>Vì sao &quot;báo động cho mọi thứ&quot; cũng nguy hiểm không kém &quot;không báo động gì&quot;?</li>
</ol>
<p>Câu 3, 6 và 8 là ba câu phân loại. Câu 3 kiểm tra bạn không dừng ở lựa chọn mà đi tới điều kiện của
lựa chọn; câu 6 là nguyên tắc xuyên suốt cả cuốn sách; câu 8 kiểm tra bạn có phản xạ về <strong>hỏng hóc
vô hình</strong> — thứ đặc trưng của sản xuất điện tử.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 49 — Lắp đặt, đấu tủ &amp; chống nhiễu.</strong> Thiết kế đã phòng sự cố. Nhưng một phần lớn sự cố thật
không đến từ thiết kế mà từ <strong>cách lắp đặt</strong> — và chúng biểu hiện dưới dạng khó chịu nhất: lỗi ngẫu
nhiên không tái hiện được.</p>
<hr>
<h3>Nguồn tham khảo chương 48</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: nguyên tắc hỏng hóc phải dẫn
tới trạng thái an toàn; yêu cầu với mạch dừng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: phân tích mối nguy làm nền cho
việc chọn trạng thái an toàn ở mục 48.2.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính tín hiệu vào/ra và phát hiện ngoài dải.</li>
<li>IEC 62682 — <em>Management of alarm systems for the process industries</em>: vòng đời cảnh báo, yêu cầu
mỗi cảnh báo phải kèm hành động ứng phó, và cách xử lý lụt cảnh báo (mục 48.6). Đây là bản quốc tế
tương ứng của tiêu chuẩn ANSI/ISA-18.2; sách dùng số hiệu IEC.</li>
<li>Bảng I/O, danh sách chức năng an toàn và danh mục thiết bị phụ trợ của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠ Bảng trạng thái an toàn ở mục 48.2 là <strong>kết quả phân tích cho máy mẫu DP-01</strong>, không phải bảng áp
dụng chung. Máy của bạn có mối nguy khác thì đáp án khác — và đáp án đó phải đến từ đánh giá rủi ro
của chính cỗ máy đó.</p>
</blockquote>
<!-- SECTION: ch49_lap_dat_dau_tu_va_chong_nhieu -->
<hr>
<h1 id="chương-49-lp-đt-đu-t-chng-nhiu">Chương 49 — Lắp đặt, đấu tủ &amp; chống nhiễu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Chương này bàn về <strong>đấu tủ điện và đi dây trên máy</strong> — công việc có điện áp nguy hiểm.</p>
<p>Nó giúp bạn <strong>hiểu vì sao tủ được đấu như vậy</strong> và <strong>đặt đúng câu hỏi</strong> với người làm tủ. Nó
<strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>kiến thức và giấy phép an toàn điện</strong> — đọc Chương 3 trước;</li>
<li>không thay thế <strong>thiết kế điện</strong> do người có chuyên môn thực hiện;</li>
<li>không thay thế <strong>quy định của cơ sở</strong> và tiêu chuẩn hiện hành tại thị trường của bạn.</li>
</ul>
<p>Phần đấu nối điện lưới và phần mạch an toàn phải do <strong>người có thẩm quyền</strong> làm hoặc kiểm tra.</p>
</blockquote>
<hr>
<h2 id="491-bài-toán-li-ngu-nhiên-mt-ba-tun">49.1 Bài toán: lỗi &quot;ngẫu nhiên&quot; mất ba tuần</h2>
<p>Một cỗ máy chạy tốt khi nghiệm thu. Sau khi lắp vào chuyền, nó bắt đầu có lỗi <strong>ngẫu nhiên</strong>: thỉnh
thoảng một cảm biến báo sai, thỉnh thoảng mạng rớt, thỉnh thoảng CPU khởi động lại.</p>
<p>Không có quy luật rõ ràng. Không tái hiện được. Người ta đổi cảm biến, đổi module I/O, nạp lại chương
trình, thay cáp mạng. Lỗi vẫn còn.</p>
<p>Ba tuần sau, tìm ra: <strong>cáp tín hiệu analog và cáp động cơ của biến tần đi chung một máng, song song
nhau khoảng bốn mét</strong>. Lỗi xuất hiện đúng lúc biến tần chạy tải nặng — nhưng vì chuyền chạy liên tục
nên không ai nối được hai việc đó với nhau.</p>
<p>Sửa mất hai giờ: tách máng.</p>
<blockquote>
<p>⭐ <strong>Ba tuần đi tìm cho một sai lầm mất hai giờ để sửa — nhưng chỉ nếu bạn biết chỗ nhìn.</strong></p>
<p>Đây là mẫu chung của cả chương: <strong>lỗi do lắp đặt không giống lỗi lắp đặt.</strong> Nó giống lỗi phần mềm,
lỗi cảm biến, lỗi module — bất cứ thứ gì trừ thứ thật sự sai.</p>
</blockquote>
<hr>
<h2 id="492-vì-sao-ngưi-lp-trình-phi-đc-chương-này">49.2 Vì sao người lập trình phải đọc chương này</h2>
<p>Bạn không đấu tủ. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Chương liên quan</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bạn là người đi tìm lỗi</strong> khi máy chạy sai</td>
<td>Chương 51</td>
</tr>
<tr>
<td>Rất nhiều &quot;lỗi phần mềm&quot; là lỗi lắp đặt</td>
<td>Chương 8 (nguồn), 31 (nhiễu analog), 36 (biến tần)</td>
</tr>
<tr>
<td>Bạn quyết định những thứ có hậu quả về đi dây</td>
<td>Chương 4, 9, 40</td>
</tr>
<tr>
<td>⭐ Bạn phải <strong>nghiệm thu</strong> phần đấu tủ</td>
<td>Chương 52, mục 52.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục tiêu của chương: khi máy có lỗi chập chờn, bạn biết nghi vào đâu — và biết hỏi câu gì.</strong></p>
</blockquote>
<hr>
<h2 id="493-tách-cáp-quy-tc-quan-trng-nht">49.3 ⭐ Tách cáp — quy tắc quan trọng nhất</h2>
<p>Ba nhóm cáp, và chúng <strong>không được đi chung</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Gồm gì</th>
<th>Đặc tính</th>
</tr>
</thead>
<tbody><tr>
<td>⚡ <strong>Động lực</strong></td>
<td>Cáp động cơ từ biến tần, cáp gia nhiệt, cáp hàn, cáp contactor</td>
<td>⭐ <strong>Nguồn nhiễu mạnh nhất</strong></td>
</tr>
<tr>
<td>📶 <strong>Tín hiệu</strong></td>
<td>Cảm biến, analog, encoder, mạng, truyền thông</td>
<td>⭐ <strong>Nạn nhân của nhiễu</strong></td>
</tr>
<tr>
<td>🔴 <strong>An toàn</strong></td>
<td>Mạch dừng khẩn, khoá cửa, rèm quang</td>
<td>⚠ Đi riêng — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>Quy tắc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Máng riêng cho từng nhóm</strong></td>
<td>Tốt nhất; khoảng cách càng xa càng tốt</td>
</tr>
<tr>
<td><strong>Nếu chung máng thì có vách ngăn kim loại</strong></td>
<td>Ngăn nối đất</td>
</tr>
<tr>
<td>⭐ <strong>Giao nhau thì cắt VUÔNG GÓC</strong></td>
<td>Ghép nhiễu nhỏ nhất ở góc 90°</td>
</tr>
<tr>
<td>⚠ <strong>Không đi song song đường dài</strong></td>
<td>Đây chính là cỗ máy ở mục 49.1</td>
</tr>
<tr>
<td>Cáp động cơ biến tần</td>
<td>⭐ <strong>Có vỏ chống nhiễu, nối vỏ hai đầu</strong> (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">   ✓ ĐÚNG — cắt vuông góc
        ═══════════ động lực ═══════════
                    ║
        ────────────╫──────────── tín hiệu
                    ║

   ✗ SAI — song song đường dài
        ═══════════ động lực ═══════════
        ─────────── tín hiệu ───────────
</code></pre>
<blockquote>
<p>⚠ <strong>Vì sao mạch an toàn đi riêng?</strong>
Không phải vì nhiễu — mà vì <strong>rõ ràng khi kiểm tra</strong>. Mạch an toàn phải nhận diện được, truy được
đường đi, và không lẫn với dây khác. Nhiều nơi quy định <strong>màu dây riêng</strong> cho mạch an toàn.</p>
<p>Đây là yêu cầu thuộc Chương 47, và người kiểm định sẽ tìm nó.</p>
</blockquote>
<hr>
<h2 id="494-ni-đt-pe-không-phi-0-v">49.4 ⭐⭐ Nối đất — PE không phải 0 V</h2>
<p>Đây là hiểu nhầm gây nhiều lỗi nhất trong chương, và nó rất phổ biến.</p>
<h3>Hai thứ khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>PE</strong> — dây bảo vệ <em>(protective earth)</em></th>
<th><strong>0 V</strong> — mát của mạch 24 V</th>
</tr>
</thead>
<tbody><tr>
<td>Mục đích</td>
<td>⭐ <strong>An toàn cho người</strong> — dẫn dòng sự cố về đất</td>
<td>Đường về của dòng mạch điều khiển</td>
</tr>
<tr>
<td>Dòng chạy qua khi bình thường</td>
<td>⭐ <strong>Gần như không có</strong></td>
<td>⭐ <strong>Toàn bộ dòng tải 24 V</strong></td>
</tr>
<tr>
<td>Tiết diện</td>
<td>Theo tiêu chuẩn an toàn</td>
<td>Theo dòng tải</td>
</tr>
<tr>
<td>Nối vào đâu</td>
<td>Vỏ tủ, vỏ thiết bị, thanh PE</td>
<td>Cực âm bộ nguồn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nối chúng ở nhiều điểm tạo ra vòng lặp đất.</strong></p>
<p>Nếu 0 V và PE nối với nhau ở <strong>hai chỗ khác nhau</strong>, thì dòng 24 V có <strong>hai đường về</strong> — và một phần
dòng đó chạy qua PE, qua khung máy, qua máng cáp. Dòng đó sinh ra nhiễu, và nó chạy qua đúng những
chỗ mà cáp tín hiệu đang đi cạnh.</p>
<p>⭐ <strong>Nếu cần nối 0 V với PE, nối ở ĐÚNG MỘT ĐIỂM</strong> — thường tại bộ nguồn. Ghi rõ điểm đó vào bản
vẽ.</p>
</blockquote>
<h3>Triệu chứng của vòng lặp đất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị analog <strong>run</strong> hoặc <strong>trôi</strong></td>
<td>Chương 31, mục 31.6</td>
</tr>
<tr>
<td>Mạng rớt gói ngẫu nhiên</td>
<td>Chương 40</td>
</tr>
<tr>
<td>Nhiễu tăng khi thiết bị công suất chạy</td>
<td>⭐ Dấu hiệu đặc trưng</td>
</tr>
<tr>
<td>Đo được <strong>điện áp giữa hai điểm đất</strong> ở hai đầu máy</td>
<td>⭐ Cách xác nhận</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách kiểm nhanh:</strong> đo điện áp xoay chiều giữa vỏ tủ và vỏ thiết bị ở xa. Nếu có vài vôn, bạn
có chênh lệch điện thế đất — và mọi cáp nối hai đầu đó đang chịu nó.</p>
</blockquote>
<h3>⭐ Vỏ chống nhiễu — hai quy tắc khác nhau</h3>
<p>Chương 31 mục 31.6 và Chương 36 mục 36.7 đã nêu, gom lại đây vì đây là chỗ dễ nhầm nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tín hiệu analog, cảm biến</strong></td>
<td>⭐ <strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td><strong>Cáp động cơ biến tần</strong></td>
<td>⭐ <strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — mục tiêu khác</td>
</tr>
<tr>
<td><strong>Cáp mạng</strong></td>
<td>Theo hướng dẫn nhà sản xuất</td>
<td>Thường hai đầu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Và cách nối vỏ quan trọng ngang việc nối ở đâu: phải tiếp xúc TRỌN VÒNG 360°.</strong></p>
<p>Bện vỏ thành một sợi rồi vặn vào vít — cách làm phổ biến — tạo ra một đoạn dây dài. Ở tần số cao,
đoạn dây đó có trở kháng đáng kể và vỏ <strong>mất phần lớn tác dụng</strong>.</p>
<p>Dùng <strong>kẹp vỏ chuyên dụng</strong> ôm trọn vòng quanh vỏ cáp. Chi tiết nhỏ, khác biệt lớn.</p>
</blockquote>
<pre><code class="language-text">   ✗ SAI — bện thành sợi, vặn vít        ✓ ĐÚNG — kẹp trọn vòng 360°
   ═══════╗                              ═══════╦═══════
          ╰──────○ vít                          ▓ kẹp ôm quanh vỏ
       đoạn dây dài = trở kháng cao             ▓
                                                ⏚
</code></pre>
<hr>
<h2 id="495-ngun-24-v-và-chia-nhánh">49.5 Nguồn 24 V và chia nhánh</h2>
<p>Chương 8 mục 8.7 đã tính công suất. Ở đây là cách <strong>bố trí</strong>.</p>
<h3>⭐ Vì sao chia nhánh cầu chì</h3>
<pre><code class="language-text">              ┌─[cc]─── CPU + module
   24 V ──────┼─[cc]─── Cảm biến
              ├─[cc]─── Cơ cấu chấp hành (van, đèn)
              └─[cc]─── Mạng, thiết bị truyền thông
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lợi ích</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Một chập không kéo sập tất cả</strong></td>
<td>Cuộn van chập → nhánh đó nhảy, CPU vẫn sống và <strong>báo được lỗi</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cô lập khi chẩn đoán</strong></td>
<td>Rút một cầu chì để loại trừ cả một nhóm (Chương 51)</td>
</tr>
<tr>
<td>Bảo vệ đúng mức</td>
<td>Mỗi nhánh cầu chì theo đúng dòng của nó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lợi ích thứ nhất đáng giá hơn nó có vẻ.</strong> Nếu CPU mất điện cùng lúc với sự cố, máy dừng câm —
không báo động, không ghi log, không ai biết chuyện gì. Với nhánh riêng, CPU sống sót và <strong>nói cho
bạn biết nhánh nào chết</strong>.</p>
</blockquote>
<h3>⚠ Ba điều hay bị bỏ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cầu chì phải có đèn báo đứt</strong></td>
<td>Không thì phải rút ra đo từng cái</td>
</tr>
<tr>
<td>⭐ <strong>PLC nên biết trạng thái nguồn từng nhánh</strong></td>
<td>Một ngõ vào số cho mỗi nhánh quan trọng — rẻ, và biến &quot;máy chạy lạ&quot; thành &quot;nhánh 3 mất điện&quot;</td>
</tr>
<tr>
<td><strong>Nguồn dự phòng cho CPU</strong></td>
<td>Với máy quan trọng, giữ CPU sống qua sụt áp ngắn</td>
</tr>
</tbody></table></div>
<h3>⚡ Chống quá áp lan truyền</h3>
<p>Sét đánh gần, hoặc một contactor lớn cắt tải cảm, sinh ra <strong>xung quá áp</strong> truyền vào máy qua đường
nguồn hoặc qua cáp tín hiệu đi xa. Xung này ngắn — vài micro giây — nhưng biên độ có thể hàng nghìn
vôn, đủ phá module I/O hoặc cổng mạng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi đặt bảo vệ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu vào nguồn của tủ</strong></td>
<td>Cửa vào phổ biến nhất</td>
</tr>
<tr>
<td>⭐ <strong>Cáp tín hiệu chạy ra ngoài nhà, hoặc dài giữa các tủ</strong></td>
<td>⭐ <strong>Cáp dài là một cái ăng-ten</strong></td>
</tr>
<tr>
<td><strong>Cáp mạng nối giữa hai toà nhà</strong></td>
<td>Nơi chênh lệch điện thế đất lớn nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thiết bị chống quá áp chỉ có tác dụng khi nối đất tốt</strong> — nó làm việc bằng cách <strong>dẫn xung
xuống đất</strong>. Đấu nó vào một điểm đất kém thì nó gần như vô dụng. Đây là chỗ mục 49.4 quay lại: nối
đất kém làm hỏng nhiều thứ hơn ta tưởng.</p>
<p>⚡ Thiết bị chống quá áp là <strong>vật tư hao mòn</strong> — nó xuống cấp sau mỗi lần chịu xung. Loại có đèn báo
hoặc tiếp điểm báo trạng thái đáng giá tiền chênh: ⭐ <strong>đưa tiếp điểm đó về một ngõ vào PLC</strong> thì
máy tự báo khi bảo vệ đã hết tác dụng, thay vì phát hiện sau khi module cháy.</p>
</blockquote>
<hr>
<h2 id="496-đánh-s-dây-và-cu-đu">49.6 Đánh số dây và cầu đấu</h2>
<p>Việc nhàm chán nhất, và là việc quyết định thời gian sửa máy lúc hai giờ sáng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mỗi dây có số ở CẢ HAI đầu</strong></td>
<td>Một đầu thì vô dụng khi truy từ đầu kia</td>
</tr>
<tr>
<td>⭐ <strong>Số dây khớp bản vẽ</strong></td>
<td>Bản vẽ nói dây 214, trong tủ phải có dây 214</td>
</tr>
<tr>
<td><strong>Nhãn bền</strong></td>
<td>⚠ Nhãn viết bút lông phai sau một năm trong dầu</td>
</tr>
<tr>
<td><strong>Cầu đấu nhóm theo chức năng</strong></td>
<td>DI một khối, DO một khối, analog một khối</td>
</tr>
<tr>
<td>⭐ <strong>Chừa cầu đấu dự phòng</strong></td>
<td>20 % — cùng lý do với chừa khe cắm (Chương 8, mục 8.3)</td>
</tr>
<tr>
<td><strong>Dây tín hiệu không đấu chung cầu đấu với động lực</strong></td>
<td>Cùng lý do tách máng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy ước đánh số phải khớp với tên tag trong chương trình.</strong>
Nếu bản vẽ ghi dây 214 đi tới <code>DI_BoardStn1</code>, và cầu đấu X2:14, thì người sửa máy đi từ triệu chứng
(&quot;cảm biến board không báo&quot;) tới đúng sợi dây trong ba bước. Không có liên kết đó, mỗi lần truy là
một cuộc điều tra.</p>
<p>Đây là phần &quot;bảng I/O&quot; ở Chương 23 kéo dài tới tận sợi dây — và là lý do bảng I/O phải làm <strong>trước</strong>
khi đấu tủ.</p>
</blockquote>
<hr>
<h2 id="496b-ba-vic-lúc-lp-module-nh-nhưng-b-qua-thì-tr-giá-lâu-dài">49.6b ⭐ Ba việc lúc lắp module — nhỏ, nhưng bỏ qua thì trả giá lâu dài</h2>
<p><strong>Một — ⚠⚠ cắt nguồn trước khi lắp hoặc tháo module</strong></p>
<blockquote>
<p>⚠⚠ <strong>Cắt nguồn cấp cho module (hoặc cả giá) TRƯỚC khi cắm, rút, hay đấu dây vào module.</strong></p>
<p>⭐ Một số dòng PLC cho phép <strong>thay nóng</strong> <em>(hot swap)</em> — nhưng đó là <strong>tính năng phải được ghi rõ
trong tài liệu của đúng module đó</strong>, không phải mặc định. ⚠ Rút một module không hỗ trợ thay nóng
có thể hỏng module, hỏng giá, hoặc ⚠⚠ <strong>làm các ngõ ra khác nhảy trạng thái trong khoảnh khắc</strong>.</p>
<p>⭐ Và ngay cả khi module <strong>có</strong> hỗ trợ thay nóng, câu hỏi tiếp theo vẫn còn: ⚠ <em>&quot;máy đang chạy —
ngõ ra của module này đang giữ cái gì?&quot;</em> (Chương 53).</p>
</blockquote>
<p><strong>Hai — ⭐ bó dây theo MODULE</strong></p>
<p>Các sợi dây đi tới <strong>cùng một module</strong> được bó lại thành một bó rồi mới đi vào máng. Nghe như việc
thẩm mỹ, nhưng nó là việc <strong>bảo trì</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Có bó theo module</th>
<th>Không bó</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Tháo một module → <strong>rút một bó</strong></td>
<td>⚠ Lần theo từng sợi trong máng chung</td>
</tr>
<tr>
<td>⭐ Nhìn là biết bó nào của module nào</td>
<td>Phải đọc số dây từng sợi</td>
</tr>
<tr>
<td>⭐ Thay module → cắm lại <strong>một lần</strong></td>
<td>⚠ Nhiều lần cắm, nhiều cơ hội cắm nhầm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Bó dây <strong>không</strong> thay thế quy tắc tách cáp ở mục 49.3 — ⭐ <strong>bó theo module, rồi các bó vẫn phải
đi đúng máng theo loại tín hiệu.</strong></p>
</blockquote>
<p><strong>Ba — ⚠ kiểm tiết diện dây theo dòng LỚN NHẤT, không theo dòng bình thường</strong></p>
<p>Mỗi chân module nhận được dây trong một dải tiết diện nhất định. ⭐ Hai điều phải kiểm, và người ta
thường chỉ kiểm điều thứ nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Dây có <strong>vừa chân đấu</strong> không — dải tiết diện ghi trong tài liệu module</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ Dây có <strong>chịu nổi dòng lớn nhất có thể</strong> không — ⭐ <strong>không phải dòng lúc chạy bình thường</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Cùng tinh thần với việc chọn bộ nguồn ở mục 49.5: ⚠ <strong>tính theo trường hợp xấu nhất</strong>, không tính
theo trường hợp thường gặp.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — mã màu theo loại tín hiệu, dùng KÈM số dây chứ không thay số dây.</strong>
Ví dụ AC một màu, DC một màu, dây chung một màu. ⭐ Màu giúp <strong>thấy sai từ xa</strong> — một sợi màu lạ nằm
trong bó là dấu hiệu nhìn ra ngay, trước cả khi đọc số. ⚠ Nhưng màu <strong>không đủ để truy vết</strong>: vẫn
phải có số dây (mục 49.6), vì hai sợi cùng màu thì không phân biệt được.</p>
</blockquote>
<hr>
<h2 id="497-đi-dây-trên-máng-xích-đng">49.7 ⚠ Đi dây trên máng xích động</h2>
<p>Cáp đi theo cơ cấu chuyển động là điểm hỏng <strong>được lập trình sẵn</strong> nếu chọn sai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cáp loại chịu uốn</strong> <em>(continuous flex)</em></td>
<td>⚠ Cáp thường <strong>gãy lõi</strong> sau vài trăm nghìn lần uốn (Chương 40, mục 40.6)</td>
</tr>
<tr>
<td>⭐ <strong>Bán kính uốn tối thiểu</strong> theo datasheet</td>
<td>Uốn gắt hơn quy định thì tuổi thọ giảm rất nhanh</td>
</tr>
<tr>
<td><strong>Không xoắn cáp trong xích</strong></td>
<td>Xích uốn một mặt phẳng; cáp xoắn sẽ mỏi ở chỗ khác</td>
</tr>
<tr>
<td><strong>Cố định hai đầu đúng cách</strong></td>
<td>Cáp phải &quot;trôi&quot; trong xích, không bị kéo căng</td>
</tr>
<tr>
<td>⚠ <strong>Không bó chặt nhiều cáp với nhau</strong></td>
<td>Chúng phải trượt tương đối với nhau</td>
</tr>
<tr>
<td><strong>Tách động lực và tín hiệu trong xích</strong></td>
<td>Cùng quy tắc mục 49.3 — nhiều xích có vách ngăn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cáp gãy lõi là lỗi khó chẩn đoán bậc nhất.</strong>
Nó <strong>không đứt hẳn</strong> — chỉ chập chờn, và thường chỉ khi cơ cấu ở một tư thế nhất định. Đo thông
mạch tĩnh vẫn thấy tốt (Chương 3).</p>
<p>⭐ <strong>Cách xác nhận:</strong> lắc hoặc di chuyển cáp trong lúc theo dõi tín hiệu — với mạng thì theo dõi bộ
đếm lỗi trên chuyển mạch quản lý được (Chương 40, mục 40.6); với cảm biến thì theo dõi bit trong
PLC.</p>
</blockquote>
<h3>⭐ Phép tính tuổi thọ</h3>
<p>Cùng cách tính với tuổi thọ rơ-le ở Chương 9 mục 9.3:</p>
<pre><code class="language-text">Số lần uốn/chu trình  ×  chu trình/giờ  ×  giờ/năm  =  số lần uốn/năm
</code></pre>
<p>Với gantry DP-01: mỗi board gantry đi một vòng, 300 board/giờ (Phụ lục J §J.1), 2 ca × 8 giờ × 300
ngày:</p>
<pre><code class="language-text">1 × 300 × 4800 = 1 440 000 lần/năm
</code></pre>
<blockquote>
<p>⭐ <strong>Một triệu tư lần uốn mỗi năm.</strong> So con số đó với tuổi thọ uốn ghi trong datasheet cáp. Nếu cáp
chỉ đảm bảo vài triệu lần, bạn đang nhìn vào một hạng mục <strong>thay thế định kỳ</strong>, không phải một thứ
lắp một lần cho xong.</p>
<p>Và nếu dùng cáp thường thay vì cáp chịu uốn, con số đó có thể là <strong>vài tháng</strong>.</p>
</blockquote>
<hr>
<h2 id="498-tám-sai-lm-gây-li-ngu-nhiên">49.8 ⭐ Tám sai lầm gây lỗi &quot;ngẫu nhiên&quot;</h2>
<p>Gom lại đây vì đây là mục bạn sẽ quay lại khi chẩn đoán (Chương 51).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Sai lầm</th>
<th>Triệu chứng đặc trưng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong></td>
<td>Lỗi xuất hiện <strong>đúng lúc thiết bị công suất chạy tải nặng</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> (0 V nối PE ở nhiều điểm)</td>
<td>Analog run; mạng rớt gói; đo được điện áp giữa hai điểm đất</td>
</tr>
<tr>
<td>3</td>
<td><strong>Vỏ chống nhiễu nối hai đầu</strong> ở cáp analog</td>
<td>Nhiễu <strong>nặng hơn</strong> so với không nối vỏ</td>
</tr>
<tr>
<td>4</td>
<td><strong>Vỏ bện thành sợi thay vì kẹp 360°</strong></td>
<td>Vỏ mất phần lớn tác dụng ở tần số cao</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong></td>
<td>Lỗi khi <strong>nhiều cơ cấu cùng tác động</strong>; trông giống lỗi phần mềm (Chương 8, mục 8.7)</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Cáp thường trong xích động</strong></td>
<td>Mất tín hiệu <strong>ngẫu nhiên</strong>, thường ở một tư thế nhất định</td>
</tr>
<tr>
<td>7</td>
<td><strong>Đầu cốt lỏng</strong></td>
<td>Nóng dần, sụt áp, và <strong>nặng dần theo thời gian</strong> (Chương 3, mục 3.2)</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>OSSD đấu vào ngõ vào thường</strong></td>
<td>Bit nhấp nháy do <strong>xung kiểm tra</strong> của thiết bị an toàn (Chương 47, mục 47.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả tám: chúng không gây lỗi ngay và không gây lỗi đều.</strong></p>
<p>Máy chạy được lúc nghiệm thu. Lỗi xuất hiện sau vài tuần, vài tháng, hoặc chỉ khi có điều kiện nhất
định. Và vì không tái hiện được, người ta đi đổi thứ dễ đổi — cảm biến, module, chương trình.</p>
<p>⭐ <strong>Khi gặp lỗi chập chờn không tái hiện được, hãy nghi lắp đặt trước khi nghi logic.</strong> Đây là quy
tắc tiết kiệm thời gian nhất trong Chương 51.</p>
</blockquote>
<hr>
<h2 id="499-trên-máy-mu-dp-01">49.9 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Máng cáp</td>
<td>⭐ <strong>Ba máng</strong>: động lực · tín hiệu · an toàn</td>
<td>Mục 49.3</td>
</tr>
<tr>
<td>Cáp động cơ chuyền</td>
<td>Có vỏ, ⭐ <strong>nối vỏ hai đầu</strong></td>
<td>36, mục 36.7</td>
</tr>
<tr>
<td>Cáp analog (áp khí, áp keo, UV)</td>
<td>Đôi xoắn có vỏ, ⭐ <strong>nối vỏ một đầu phía tủ</strong></td>
<td>31, mục 31.6</td>
</tr>
<tr>
<td>Cáp RS-485 tới bộ điều khiển nhiệt</td>
<td>Đôi xoắn có vỏ, ⚠ <strong>tách xa cáp động cơ</strong></td>
<td>38, mục 38.5</td>
</tr>
<tr>
<td>⭐ Cáp trong xích gantry</td>
<td>⭐ <strong>Loại chịu uốn</strong>, tách động lực/tín hiệu trong xích</td>
<td>Mục 49.7</td>
</tr>
<tr>
<td>0 V và PE</td>
<td>⭐ Nối <strong>một điểm duy nhất</strong> tại bộ nguồn, ghi vào bản vẽ</td>
<td>Mục 49.4</td>
</tr>
<tr>
<td>Nhánh cầu chì 24 V</td>
<td>Bốn nhánh: CPU · cảm biến · cơ cấu · mạng</td>
<td>Mục 49.5</td>
</tr>
<tr>
<td>⭐ Giám sát nguồn nhánh</td>
<td>Ngõ vào số cho từng nhánh quan trọng</td>
<td>Mục 49.5</td>
</tr>
<tr>
<td>Mạch an toàn</td>
<td>⚠ Máng riêng, màu dây riêng</td>
<td>47</td>
</tr>
</tbody></table></div>
<h3>⭐ Hạng mục cần tính, không chỉ chọn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Phép tính</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7, 5 mục 5.7</td>
</tr>
<tr>
<td>Tuổi thọ cáp xích gantry</td>
<td>⭐ <strong>1,44 triệu lần uốn/năm</strong></td>
<td>Mục 49.7</td>
</tr>
<tr>
<td>Tuổi thọ ngõ ra van</td>
<td>2,88 triệu lần đóng cắt/năm</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>Dòng qua chân chung module</td>
<td>Tổng tại thời điểm nhiều tải nhất</td>
<td>9 mục 9.4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bốn phép tính này có chung một dạng: đếm số lần, rồi so với con số trong datasheet.</strong>
Chúng đều đơn giản, đều mất vài phút, và đều là thứ <strong>phải làm trước khi mua</strong> — vì phát hiện sau
khi máy chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="4910-nghim-thu-phn-đu-t">49.10 Nghiệm thu phần đấu tủ</h2>
<p>Việc của người lập trình khi tiếp nhận tủ (Chương 52, mục 52.3):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>Đúng thiết bị, đúng mã</td>
<td>Đối chiếu nhãn với danh mục vật tư</td>
</tr>
<tr>
<td>⭐ <strong>Dây có số ở hai đầu, khớp bản vẽ</strong></td>
<td>Lấy mẫu vài chục dây</td>
</tr>
<tr>
<td><strong>Đầu cốt siết đủ chặt</strong></td>
<td>Kéo nhẹ từng dây; siết lại theo lực quy định</td>
</tr>
<tr>
<td>⭐ <strong>Tách máng đúng ba nhóm</strong></td>
<td>Nhìn — đây là thứ dễ kiểm nhất và hay sai nhất</td>
</tr>
<tr>
<td>⭐ <strong>0 V nối PE ở đúng một điểm</strong></td>
<td>Tra bản vẽ, rồi <strong>đo xác nhận</strong></td>
</tr>
<tr>
<td><strong>Vỏ chống nhiễu nối đúng quy tắc</strong></td>
<td>Kiểm từng loại cáp theo bảng ở mục 49.4</td>
</tr>
<tr>
<td><strong>Cáp trong xích là loại chịu uốn</strong></td>
<td>Đọc nhãn cáp</td>
</tr>
<tr>
<td>⭐ <strong>Đo điện áp 24 V khi tải nặng</strong></td>
<td>⭐ <strong>Ghi lại làm mốc</strong> (Chương 8, mục 8.7; Chương 36, mục 36.8)</td>
</tr>
<tr>
<td>Nối đất vỏ tủ và vỏ thiết bị</td>
<td>Đo thông mạch tới thanh đất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;ghi lại làm mốc&quot; xuất hiện lần thứ tư trong sách</strong> — điện áp 24 V (Chương 8), dòng động
cơ (Chương 36), số lỗi mạng (Chương 40), và ở đây.</p>
<p>Chúng là cùng một ý tưởng: <strong>một phép đo chỉ có nghĩa khi có cái để so.</strong> Mười phút lúc nghiệm thu
đổi lấy khả năng trả lời &quot;cái này có bình thường không&quot; trong suốt vòng đời máy.</p>
</blockquote>
<hr>
<h2 id="4911-by-thưng-gp">49.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cáp tín hiệu song song cáp động lực</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 49.1 — lỗi ngẫu nhiên, không tái hiện được, và người ta đi đổi
cảm biến với module trong ba tuần.
<strong>Cách sửa:</strong> tách máng; giao nhau thì <strong>cắt vuông góc</strong> (mục 49.3).</p>
<h3>🔍 BẪY 2 — Nhầm PE với 0 V</h3>
<p><strong>Hiện tượng:</strong> vòng lặp đất — analog run, mạng rớt gói, nhiễu tăng khi thiết bị công suất chạy.
<strong>Cách sửa:</strong> ⭐ nối 0 V với PE ở <strong>đúng một điểm</strong>, ghi vào bản vẽ (mục 49.4).</p>
<h3>🔍 BẪY 3 — Vỏ chống nhiễu nối sai số đầu</h3>
<p><strong>Hiện tượng:</strong> nhiễu <strong>nặng hơn</strong> khi nối vỏ — vì vỏ thành đường dẫn dòng vòng.
<strong>Cách sửa:</strong> analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong> (mục 49.4). Hai quy tắc, hai bài toán khác
nhau.</p>
<h3>🔍 BẪY 4 — Bện vỏ thành sợi rồi vặn vít</h3>
<p><strong>Hiện tượng:</strong> đã nối vỏ đúng số đầu mà vẫn nhiễu.
<strong>Cách sửa:</strong> ⭐ kẹp <strong>trọn vòng 360°</strong> (mục 49.4).</p>
<h3>🔍 BẪY 5 — Một cầu chì cho tất cả</h3>
<p><strong>Hiện tượng:</strong> một cuộn van chập → <strong>CPU mất điện cùng lúc</strong> → máy dừng câm, không báo động, không
log.
<strong>Cách sửa:</strong> chia nhánh theo nhóm; và ⭐ đưa trạng thái nhánh về PLC (mục 49.5).</p>
<h3>🔍 BẪY 6 — Cáp thường trong xích động</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất tín hiệu ngẫu nhiên sau vài tháng, thường ở một tư thế nhất định; đo thông mạch
tĩnh vẫn tốt.
<strong>Cách sửa:</strong> cáp chịu uốn, đúng bán kính uốn; ⭐ và <strong>tính số lần uốn mỗi năm</strong> (mục 49.7).</p>
<h3>🔍 BẪY 7 — Số dây chỉ có ở một đầu</h3>
<p><strong>Hiện tượng:</strong> truy một sợi dây từ hiện trường về tủ mất hàng giờ.
<strong>Cách sửa:</strong> số ở <strong>cả hai đầu</strong>, khớp bản vẽ và khớp tên tag (mục 49.6).</p>
<h3>🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau đo được 23,1 V ở tải nặng — <strong>không biết</strong> đó là bình thường hay đã xấu
đi.
<strong>Cách sửa:</strong> đo và ghi khi máy còn mới (mục 49.10).</p>
<h3>🔍 BẪY 9 — Đấu tủ trước khi có bảng I/O</h3>
<p><strong>Hiện tượng:</strong> số dây không khớp tên tag; mỗi lần truy là một cuộc điều tra.
<strong>Cách sửa:</strong> bảng I/O làm <strong>trước</strong> (Chương 23), và quy ước đánh số bám theo nó (mục 49.6).</p>
<h3>🔍 BẪY 10 — Nghi logic trước khi nghi lắp đặt</h3>
<p><strong>Hiện tượng:</strong> hàng giờ đọc chương trình cho một lỗi nằm ở sợi dây.
<strong>Cách sửa:</strong> ⭐⭐ <strong>lỗi chập chờn không tái hiện được → nghi lắp đặt trước</strong> (mục 49.8, Chương 51).</p>
<hr>
<h2 id="4912-bng-cht">49.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba nhóm cáp</td>
<td>⚡ Động lực · 📶 tín hiệu · 🔴 an toàn — <strong>không đi chung</strong></td>
</tr>
<tr>
<td>Buộc phải giao nhau</td>
<td>⭐ <strong>Cắt vuông góc</strong></td>
</tr>
<tr>
<td>Vì sao mạch an toàn đi riêng</td>
<td>Không phải vì nhiễu — vì <strong>rõ ràng khi kiểm tra</strong></td>
</tr>
<tr>
<td>⭐⭐ PE và 0 V</td>
<td><strong>Hai thứ khác nhau</strong> — PE cho an toàn người, 0 V là đường về của dòng</td>
</tr>
<tr>
<td>Nối 0 V với PE ở đâu</td>
<td>⭐ <strong>Đúng một điểm</strong>, ghi vào bản vẽ</td>
</tr>
<tr>
<td>Vỏ cáp analog</td>
<td><strong>Một đầu</strong> — phía tủ</td>
</tr>
<tr>
<td>Vỏ cáp động cơ biến tần</td>
<td><strong>Hai đầu</strong></td>
</tr>
<tr>
<td>Cách nối vỏ</td>
<td>⭐ <strong>Kẹp trọn vòng 360°</strong>, không bện thành sợi</td>
</tr>
<tr>
<td>Vì sao chia nhánh cầu chì</td>
<td>⭐ Một chập không kéo sập CPU — <strong>máy còn báo được lỗi</strong></td>
</tr>
<tr>
<td>Nên thêm gì cho nhánh nguồn</td>
<td>Ngõ vào số báo trạng thái từng nhánh</td>
</tr>
<tr>
<td>Chống quá áp lan truyền</td>
<td>Đầu vào nguồn + ⭐ <strong>cáp tín hiệu đi xa</strong>; là <strong>vật tư hao mòn</strong>, nên đưa tiếp điểm báo về PLC</td>
</tr>
<tr>
<td>Số dây</td>
<td>⭐ <strong>Cả hai đầu</strong>, khớp bản vẽ <strong>và khớp tên tag</strong></td>
</tr>
<tr>
<td>Cáp trong xích động</td>
<td>⭐ <strong>Loại chịu uốn</strong>, đúng bán kính uốn, không bó chặt</td>
</tr>
<tr>
<td>Cáp gãy lõi — triệu chứng</td>
<td>Chập chờn theo tư thế; ⚠ <strong>đo tĩnh vẫn tốt</strong></td>
</tr>
<tr>
<td>Xác nhận cáp gãy lõi</td>
<td><strong>Lắc cáp</strong> trong lúc theo dõi tín hiệu</td>
</tr>
<tr>
<td>⭐⭐ Lỗi chập chờn không tái hiện</td>
<td><strong>Nghi lắp đặt trước khi nghi logic</strong></td>
</tr>
<tr>
<td>⚠⚠ Trước khi lắp/tháo module</td>
<td>⭐ <strong>Cắt nguồn</strong> — thay nóng là <strong>tính năng phải ghi rõ</strong>, không mặc định</td>
</tr>
<tr>
<td>⭐ Bó dây</td>
<td><strong>Theo module</strong> — rồi các bó vẫn đi đúng máng theo loại tín hiệu</td>
</tr>
<tr>
<td>Kiểm tiết diện dây theo</td>
<td>⚠⚠ <strong>Dòng lớn nhất có thể</strong>, không phải dòng lúc chạy bình thường</td>
</tr>
<tr>
<td>Mã màu theo loại tín hiệu</td>
<td>⭐ Dùng <strong>kèm</strong> số dây — thấy sai từ xa, nhưng <strong>không thay</strong> số dây</td>
</tr>
<tr>
<td>Lúc nghiệm thu phải ghi gì</td>
<td>⭐ <strong>Mốc</strong>: điện áp 24 V tải nặng, dòng động cơ, số lỗi mạng</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4913-t-kim">49.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 49.1. Vì sao nó mất ba tuần để tìm, và điều gì làm nó khó nối với nguyên nhân?</li>
<li>Kể ba nhóm cáp và quy tắc đi dây cho chúng. Vì sao mạch an toàn đi riêng?</li>
<li>⭐⭐ Phân biệt <strong>PE</strong> với <strong>0 V</strong> trên bốn tiêu chí. Nối chúng ở nhiều điểm gây ra chuyện gì?</li>
<li>Nêu bốn triệu chứng của vòng lặp đất và cách kiểm nhanh.</li>
<li>⭐ Vỏ chống nhiễu của cáp analog nối mấy đầu? Của cáp động cơ biến tần nối mấy đầu? Vì sao khác
nhau?</li>
<li>Vì sao <strong>bện vỏ thành sợi rồi vặn vít</strong> làm vỏ mất tác dụng? Cách đúng là gì?</li>
<li>⭐ Nêu ba lợi ích của việc chia nhánh cầu chì 24 V. Lợi ích nào đáng giá nhất khi có sự cố?</li>
<li>Cáp gãy lõi trong xích động cho triệu chứng gì? Vì sao <strong>đo thông mạch tĩnh không phát hiện được</strong>?</li>
<li>⭐ Tính số lần uốn mỗi năm của cáp trong xích gantry DP-01 với 300 board/giờ, 2 ca × 8 giờ, 300
ngày. Con số đó nói lên điều gì về cách bạn coi sợi cáp?</li>
<li>Vì sao số dây phải có ở <strong>cả hai đầu</strong> và khớp với <strong>tên tag</strong> trong chương trình?</li>
<li>Nêu tám sai lầm lắp đặt gây lỗi &quot;ngẫu nhiên&quot;. Điểm chung của chúng là gì?</li>
<li>⭐⭐ Khi gặp lỗi chập chờn không tái hiện được, nên nghi vào đâu trước? Vì sao quy tắc này tiết
kiệm nhiều thời gian nhất?</li>
<li>⚠⚠ Vì sao phải <strong>cắt nguồn</strong> trước khi lắp/tháo module? ⭐ Nếu module <strong>có</strong> hỗ trợ thay nóng thì
câu hỏi tiếp theo là gì?</li>
<li>⭐ Nêu <strong>ba</strong> lợi ích của việc bó dây theo module khi bảo trì. ⚠ Bó dây có thay được quy tắc tách
cáp ở mục 49.3 không?</li>
<li>⚠ Kiểm tiết diện dây phải theo dòng nào? ⭐ Vì sao mã màu <strong>không đủ</strong> để truy vết một sợi dây?</li>
</ol>
<blockquote>
<p>Câu 3, 5, 9 và 12 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: <strong>lỗi do lắp đặt không
giống lỗi lắp đặt — nó giống lỗi phần mềm, và đó là lý do người ta đi tìm nhầm chỗ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 50 — <strong>Mô phỏng &amp; kiểm thử</strong>. Tủ đã đấu xong. Trước khi cấp điện cho cả cỗ máy, chương sau về
việc tìm lỗi ở nơi rẻ nhất: trên bàn, trước khi có phần cứng.</p>
<h3>Nguồn tham khảo chương 49</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với đi dây, nối
đất bảo vệ, đánh dấu dây dẫn, và bố trí tủ điện. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61439 (bộ) — <em>Low-voltage switchgear and controlgear assemblies</em>: yêu cầu với tủ điện hạ áp.</li>
<li>IEC 61800-3 — <em>EMC requirements for adjustable speed drives</em>: nền cho yêu cầu tách cáp và nối vỏ ở
mục 49.3–49.4.</li>
<li>IEC 61918 — <em>Installation of communication networks in industrial premises</em>: lắp đặt cáp mạng công
nghiệp.</li>
<li>IEC 61643 (bộ) — <em>Low-voltage surge protective devices</em>: thiết bị chống quá áp lan truyền cho
đường nguồn và đường tín hiệu — nền cho mục 49.5.</li>
<li><strong>Datasheet cáp</strong> — dùng cho ⚠ <strong>số lần uốn cho phép</strong>, <strong>bán kính uốn tối thiểu</strong>, và loại vỏ.</li>
<li><strong>Hướng dẫn lắp đặt của nhà sản xuất biến tần và PLC</strong> — dùng cho nối đất và chống nhiễu; ⭐ <strong>họ đã
tính cho sản phẩm của họ</strong>.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-4 <em>I/O Installation,
Wiring, and Precautions</em>: ⚠ <strong>cắt nguồn trước khi lắp/đấu module</strong>; ⭐ <strong>bó dây theo module</strong>; kiểm
<strong>tiết diện theo dòng lớn nhất</strong>; và <strong>mã màu theo loại tín hiệu</strong> dùng kèm nhãn số dây — nền cho
mục 49.6b.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Chương này giúp bạn <strong>hiểu và kiểm tra</strong>, không phải để tự thiết kế tủ
điện. Thiết kế điện — chọn tiết diện dây, tính toán bảo vệ, bố trí nối đất, và toàn bộ phần mạch an
toàn — phải do <strong>người có chuyên môn điện</strong> thực hiện theo tiêu chuẩn hiện hành tại thị trường của
bạn, và phải được kiểm định.</p>
<p>⚡ Các quy tắc đi dây ở mục 49.3–49.4 là <strong>thực hành tốt được thừa nhận rộng rãi</strong>; khoảng cách tách
cáp cụ thể, tiết diện dây nối đất, và yêu cầu chi tiết khác phải lấy từ <strong>bản gốc tiêu chuẩn</strong> và
từ hướng dẫn của nhà sản xuất thiết bị.</p>
</blockquote>
<!-- SECTION: ch50_mo_phong_va_kiem_thu -->
<hr>
<h1 id="chương-50-mô-phng-kim-th-trưc-khi-ra-hin-trưng">Chương 50 — Mô phỏng &amp; kiểm thử trước khi ra hiện trường</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="501-vì-sao-tìm-li-bàn-r-hơn-nhiu">50.1 Vì sao tìm lỗi ở bàn rẻ hơn nhiều</h2>
<p>Cùng một lỗi logic, chi phí để tìm và sửa nó phụ thuộc rất mạnh vào <strong>thời điểm phát hiện</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phát hiện ở đâu</th>
<th>Bạn có gì</th>
<th>Bạn mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trên bàn, khi mô phỏng</strong></td>
<td>Thời gian tuỳ ý; sửa và thử lại trong vài giây; không ai chờ</td>
<td>Chỉ thời gian của bạn</td>
</tr>
<tr>
<td><strong>Ở xưởng lắp ráp</strong></td>
<td>Máy có nhưng chưa giao; sửa được nhưng chậm hơn</td>
<td>Thời gian của bạn + tiến độ dự án</td>
</tr>
<tr>
<td><strong>Ở nhà máy khách hàng, lúc chạy thử</strong></td>
<td>Áp lực thời gian; thiếu dụng cụ; khách hàng đứng xem</td>
<td>Trên + uy tín + chi phí đi lại</td>
</tr>
<tr>
<td><strong>Sau khi bàn giao, máy đang sản xuất</strong></td>
<td>Không được dừng máy; sửa trong khung giờ hẹp</td>
<td>Trên + <strong>thiệt hại sản xuất của khách hàng</strong></td>
</tr>
</tbody></table></div>
<p>Chênh lệch giữa hàng đầu và hàng cuối không phải vài lần — thường là <strong>hàng chục lần</strong>, và ở hàng cuối
còn có những chi phí không quy ra tiền được.</p>
<p>Chương này là cách <strong>dịch càng nhiều lỗi càng tốt lên hàng đầu tiên</strong>.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — điều chương này KHÔNG hứa</strong>
Mô phỏng không thay được chạy thử trên máy thật. Có những lớp lỗi <strong>chỉ</strong> lộ ra trên máy thật — xem
mục 50.6. Mục tiêu là loại bỏ hết lỗi logic <strong>trước khi</strong> ra hiện trường, để thời gian ở hiện trường
dành cho những thứ chỉ làm được ở đó.</p>
</blockquote>
<hr>
<h2 id="502-ba-mc-mô-phng">50.2 Ba mức mô phỏng</h2>
<p><strong>Mô phỏng</strong> <em>(simulation)</em> ở đây nghĩa là cho chương trình chạy với tín hiệu <strong>giả lập</strong>
<em>(simulated I/O)</em> thay cho tín hiệu từ thiết bị thật. Nó khác với <strong>cưỡng bức</strong> <em>(forcing)</em> — cưỡng
bức là đè giá trị lên một điểm I/O của máy thật đang có điện, và là thao tác nguy hiểm có quy trình
riêng (Chương 51). Mỗi tình huống đem ra thử gọi là một <strong>ca kiểm thử</strong> <em>(test case)</em>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Cần gì</th>
<th>Kiểm được gì</th>
<th>Không kiểm được</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Mô phỏng trong chương trình</strong></td>
<td>Chỉ phần mềm lập trình</td>
<td>Logic, trình tự, máy trạng thái, xử lý lỗi</td>
<td>Phần cứng, thời gian thật, nhiễu</td>
</tr>
<tr>
<td><strong>2 — PLC thật + I/O giả lập</strong></td>
<td>PLC + hộp công tắc/đèn</td>
<td>Trên + cấu hình phần cứng, thời gian quét thật, cách đấu I/O</td>
<td>Cơ cấu thật, thời gian cơ khí thật</td>
</tr>
<tr>
<td><strong>3 — PLC thật + mô phỏng cơ cấu 3D</strong></td>
<td>Trên + phần mềm mô phỏng</td>
<td>Trên + trình tự với thời gian cơ khí gần thật, va chạm</td>
<td>Nhiễu, dung sai cơ khí, thiết bị hỏng thật</td>
</tr>
</tbody></table></div>
<p>Với máy cỡ DP-01, <strong>mức 1 và mức 2 là đủ để loại gần hết lỗi logic</strong>. Mức 3 đáng đầu tư khi máy có
nhiều trục phối hợp hoặc khi rủi ro va chạm cao.</p>
<hr>
<h2 id="503-mc-1-mô-phng-trong-chính-chương-trình">50.3 Mức 1 — mô phỏng trong chính chương trình</h2>
<p>Ý tưởng: thêm một lớp mỏng cho phép <strong>thay tín hiệu thật bằng tín hiệu giả</strong>, bật/tắt bằng một cờ.</p>
<h3>Giả lập ngõ vào</h3>
<pre><code class="language-iecst">VAR
    M_SimMode : BOOL;                 // bật chế độ mô phỏng
    Sim_BoardStn1 : BOOL;             // giá trị giả, đặt bằng tay khi mô phỏng
END_VAR

// Lớp chọn nguồn tín hiệu — đặt ở đầu chương trình, trước mọi logic
IF M_SimMode THEN
    X_BoardStn1 := Sim_BoardStn1;     // dùng giá trị giả
ELSE
    X_BoardStn1 := DI_BoardStn1;      // dùng cảm biến thật
END_IF;
</code></pre>
<p>Từ đó, <strong>toàn bộ chương trình chỉ dùng <code>X_BoardStn1</code></strong>, không dùng <code>DI_BoardStn1</code> trực tiếp. Logic
không biết mình đang chạy thật hay giả.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — cờ mô phỏng là cờ nguy hiểm nhất trong chương trình</strong>
Nó làm chương trình <strong>tin vào những thứ không có thật</strong>. Nếu máy chạy sản xuất với <code>M_SimMode = TRUE</code>,
nó sẽ vận hành như thể mọi cảm biến đều báo đúng — kể cả cảm biến an toàn.</p>
<p>Bốn biện pháp bắt buộc, làm cả bốn:</p>
<ol>
<li>Cờ mô phỏng <strong>không bao giờ giữ qua mất điện</strong> — luôn khởi tạo bằng FALSE.</li>
<li>Máy <strong>không được vào <code>Running</code></strong> khi cờ đang bật, trừ trên bàn thử không nối cơ cấu.</li>
<li>Đèn tháp và màn hình hiển thị <strong>rõ ràng và khác biệt</strong> khi đang mô phỏng.</li>
<li>Cờ này nằm trong <strong>danh mục kiểm bắt buộc trước bàn giao</strong> (Chương 52).</li>
</ol>
<p>Và tuyệt đối: <strong>tín hiệu an toàn không bao giờ được đưa qua lớp mô phỏng.</strong> <code>DI_EStopOK</code>,
<code>DI_Door1Closed</code>, <code>DI_CurtainOK</code> phải luôn đọc thẳng từ phần cứng.</p>
</blockquote>
<h3>Giả lập thời gian cơ cấu</h3>
<p>Cảm biến giả mà lên ngay lập tức thì không kiểm được timeout và không kiểm được trình tự có chờ đúng
không. Thêm độ trễ giả:</p>
<pre><code class="language-iecst">// Xy-lanh giả: nhận lệnh → sau 800 ms thì &quot;tới đích&quot;
T_SimClamp1(IN := M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Up := T_SimClamp1.Q;

T_SimClamp1R(IN := NOT M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Dn := T_SimClamp1R.Q;
</code></pre>
<p>Bây giờ trình tự chạy với nhịp gần thật, và bạn kiểm được cả trường hợp <strong>cơ cấu chậm</strong>: chỉ cần đổi
<code>T#800MS</code> thành <code>T#5S</code> là timeout phải kích.</p>
<hr>
<h2 id="504-danh-sách-ca-kim-th">50.4 Danh sách ca kiểm thử</h2>
<p>Đây là phần quan trọng nhất của chương. Kiểm thử không có danh sách thì bạn chỉ thử những gì bạn nghĩ ra
lúc đó — tức là những gì bạn đã nghĩ tới khi viết code, tức là <strong>những chỗ ít có lỗi nhất</strong>.</p>
<h3>Nhóm A — Luồng chính</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>A1</td>
<td>Chu trình đầy đủ, một sản phẩm</td>
<td>Chạy hết, về <code>Idle</code> hoặc chờ sản phẩm mới</td>
</tr>
<tr>
<td>A2</td>
<td>Chu trình liên tục, nhiều sản phẩm</td>
<td>Pipeline hoạt động; hai trạm chạy song song (Chương 27)</td>
</tr>
<tr>
<td>A3</td>
<td>Đổi công thức sản phẩm</td>
<td>Tham số mới có hiệu lực đúng thời điểm</td>
</tr>
</tbody></table></div>
<h3>Nhóm B — Điều kiện biên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>B1</td>
<td><strong>Không có sản phẩm nào</strong> trong thời gian dài</td>
<td>Chờ yên; <strong>không</strong> báo lỗi giả (Chương 26)</td>
</tr>
<tr>
<td>B2</td>
<td><strong>Hai sản phẩm vào sát nhau</strong></td>
<td>Trạm 1 giữ sản phẩm thứ hai lại</td>
</tr>
<tr>
<td>B3</td>
<td><strong>Trạm 2 chậm hơn trạm 1</strong></td>
<td>Trạm 1 chờ ở bước 50; không nhả sang</td>
</tr>
<tr>
<td>B4</td>
<td><strong>Xả cạn</strong> — dừng cấp sản phẩm mới</td>
<td>Máy chỉ coi là hết việc khi <strong>mọi trạm</strong> đều rỗng</td>
</tr>
<tr>
<td>B5</td>
<td>Sản phẩm bị lấy ra bằng tay giữa chu trình</td>
<td>Trình tự phát hiện và báo lỗi, không chạy tiếp mù</td>
</tr>
</tbody></table></div>
<h3>Nhóm C — Thao tác người vận hành</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>C1</td>
<td>Nhấn <strong>Stop ở từng bước</strong> của chu trình</td>
<td>Dừng có kiểm soát; giữ nguyên vị trí; chạy tiếp được</td>
</tr>
<tr>
<td>C2</td>
<td>Nhấn <strong>Start khi chưa về gốc</strong></td>
<td>Bị từ chối, có thông báo rõ</td>
</tr>
<tr>
<td>C3</td>
<td>Chuyển <strong>Auto ↔ Manual</strong> giữa chu trình</td>
<td>Chỉ chuyển được ở trạng thái cho phép (Chương 28)</td>
</tr>
<tr>
<td>C4</td>
<td>Nhấn <strong>Reset khi nguyên nhân lỗi còn nguyên</strong></td>
<td>Không xoá được lỗi; không quay vòng <code>Alarm ↔ Resetting</code></td>
</tr>
<tr>
<td>C5</td>
<td>Ở Manual, thử <strong>thao tác sai thứ tự</strong></td>
<td>Liên động chặn lại (Chương 28, mục 28.3)</td>
</tr>
</tbody></table></div>
<h3>Nhóm D — Tạo lỗi cố ý ⭐</h3>
<p>Nhóm này là nhóm phân biệt kiểm thử nghiêm túc với kiểm thử hình thức.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>D1</td>
<td><strong>Rút từng cảm biến</strong> khi đang chạy</td>
<td>Timeout đúng bước, thông báo nêu rõ bước và tín hiệu chờ</td>
</tr>
<tr>
<td>D2</td>
<td>Giả lập <strong>cơ cấu chậm bất thường</strong> (tăng thời gian mô phỏng)</td>
<td>Timeout kích, không &quot;đi tiếp cho qua&quot;</td>
</tr>
<tr>
<td>D3</td>
<td><strong>Mất khí</strong> giữa chu trình</td>
<td>Dừng; trạng thái an toàn đúng bảng ở Chương 48</td>
</tr>
<tr>
<td>D4</td>
<td><strong>Mất kết nối</strong> màn hình / máy lân cận / hệ thống trên</td>
<td>Phản ứng đúng như đã định nghĩa; nhịp tim phát hiện được</td>
</tr>
<tr>
<td>D5</td>
<td>Tín hiệu analog <strong>ngoài dải</strong></td>
<td>Phát hiện, dùng giá trị thay thế an toàn, báo lỗi</td>
</tr>
<tr>
<td>D6</td>
<td><strong>Đưa cả hai cảm biến của một xy-lanh cùng lên</strong></td>
<td>Phát hiện tình huống bất khả → báo hỏng cảm biến (Chương 27)</td>
</tr>
<tr>
<td>D7</td>
<td>Ép <strong>thời gian quét tăng vọt</strong></td>
<td>Watchdog kích; ngõ ra về trạng thái đã cấu hình (Chương 10)</td>
</tr>
<tr>
<td>D8</td>
<td><strong>Mất điện đột ngột</strong> rồi cấp lại</td>
<td>Máy không tự chạy; yêu cầu Reset có chủ ý (Chương 47)</td>
</tr>
</tbody></table></div>
<h3>Nhóm E — Máy trạng thái</h3>
<p>Kiểm bằng cách <strong>ép máy vào từng trạng thái</strong> rồi thử mọi lối ra:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>E1</td>
<td>Từng trạng thái → thử <strong>mọi chuyển tiếp có trong bảng</strong></td>
<td>Chuyển đúng, hành động khi vào đúng</td>
</tr>
<tr>
<td>E2</td>
<td>Từng trạng thái → thử các <strong>chuyển tiếp KHÔNG có trong bảng</strong></td>
<td>Bị từ chối (Chương 25, Bẫy 4)</td>
</tr>
<tr>
<td>E3</td>
<td>Gây lỗi <strong>ở từng trạng thái</strong></td>
<td>Mọi trạng thái đều vào được <code>Alarm</code></td>
</tr>
<tr>
<td>E4</td>
<td>Kiểm <strong>đèn tháp</strong> ở từng trạng thái</td>
<td>Suy trực tiếp từ biến trạng thái, không mâu thuẫn</td>
</tr>
</tbody></table></div>
<h3>Nhóm F — Về gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>F1–F5</td>
<td>Về gốc từ <strong>năm tư thế xuất phát</strong> ở Chương 28, Bẫy 2</td>
<td>Không va chạm ở bất kỳ tư thế nào</td>
</tr>
<tr>
<td>F6</td>
<td>Về gốc khi có sản phẩm <strong>ở cả hai trạm</strong></td>
<td>Xả từ trạm cuối về trạm đầu</td>
</tr>
<tr>
<td>F7</td>
<td>Cơ cấu <strong>kẹt</strong> trong lúc về gốc</td>
<td>Timeout, mã lỗi nêu rõ bước</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — nhóm G không có trong danh sách này</strong>
Kiểm thử <strong>chức năng an toàn</strong> (E-Stop, cửa, rèm quang, STO) <strong>không được làm bằng mô phỏng</strong>. Chúng
phải được thử trên máy thật, với thiết bị thật, và do người có thẩm quyền kiểm định (Chương 47).
Mô phỏng chỉ kiểm được <strong>phản ứng của PLC</strong> với việc mạch an toàn đã tác động — không kiểm được bản
thân mạch an toàn.</p>
</blockquote>
<hr>
<h2 id="505-ghi-li-kt-qu">50.5 Ghi lại kết quả</h2>
<p>Kiểm thử không ghi lại thì không có giá trị chứng minh, và không tái lập được.</p>
<p>Mỗi ca kiểm ghi tối thiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Mã ca</td>
<td>D1, F3…</td>
</tr>
<tr>
<td>Ngày, người thử</td>
<td></td>
</tr>
<tr>
<td>Phiên bản chương trình</td>
<td>⭐ Quan trọng — kết quả chỉ có giá trị cho đúng phiên bản đó</td>
</tr>
<tr>
<td>Cách tạo điều kiện</td>
<td>&quot;rút dây <code>DI_Clamp1Up</code> tại cầu đấu X2-14&quot;</td>
</tr>
<tr>
<td>Kết quả thật</td>
<td>&quot;dừng sau 3,1 s; màn hình hiện S1.20…&quot;</td>
</tr>
<tr>
<td>Đạt / Không đạt</td>
<td></td>
</tr>
<tr>
<td>Ghi chú</td>
<td>Nếu không đạt: đã sửa gì, thử lại lúc nào</td>
</tr>
</tbody></table></div>
<p>Bảng này chính là <strong>bằng chứng nghiệm thu</strong> ở Chương 52 — và nó tiết kiệm rất nhiều tranh cãi về sau.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi cả những ca <strong>đã thử và không phát hiện vấn đề</strong>. Sáu tháng sau khi có sự cố, câu hỏi đầu tiên
sẽ là <em>&quot;lúc nghiệm thu đã thử tình huống này chưa?&quot;</em> — và bảng này trả lời được.</p>
</blockquote>
<hr>
<h2 id="506-gii-hn-ca-mô-phng">50.6 Giới hạn của mô phỏng</h2>
<p>Thành thật về những gì mô phỏng <strong>không</strong> phát hiện được, để bạn không có cảm giác an toàn giả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chỉ lộ ra trên máy thật</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiễu điện từ</strong></td>
<td>Cần biến tần, servo, máy hàn thật đang chạy (Chương 49)</td>
</tr>
<tr>
<td><strong>Vòng lặp đất và chênh điện thế</strong></td>
<td>Cần hệ nối đất thật</td>
</tr>
<tr>
<td><strong>Dung sai cơ khí</strong></td>
<td>Sản phẩm lệch vài mm, gá mòn, rung</td>
</tr>
<tr>
<td><strong>Thời gian cơ khí thật</strong></td>
<td>Xy-lanh thật nhanh/chậm khác giá trị bạn giả lập</td>
</tr>
<tr>
<td><strong>Đấu dây sai</strong></td>
<td>Mô phỏng dùng biến nội, không đi qua dây</td>
</tr>
<tr>
<td><strong>Hành vi thiết bị bên thứ ba</strong></td>
<td>Máy lân cận, đầu đọc mã, hệ thống trên — mỗi cái có nét riêng</td>
</tr>
<tr>
<td><strong>Trạng thái ngõ ra khi CPU lỗi</strong></td>
<td>Phải thử thật (Chương 10, mục 10.5)</td>
</tr>
<tr>
<td><strong>Chức năng an toàn</strong></td>
<td>Bắt buộc thử thật, do người có thẩm quyền</td>
</tr>
</tbody></table></div>
<p>Vì vậy trình tự đúng là: <strong>mô phỏng để loại hết lỗi logic → ra hiện trường chỉ để xử lý những thứ chỉ
làm được ở đó</strong>. Chương 52.</p>
<hr>
<h2 id="507-by-thưng-gp">50.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chỉ thử luồng chính</h3>
<p>Nhóm A trong danh sách là nhóm dễ nhất và ít giá trị nhất. Nếu bạn chỉ thử nhóm A rồi kết luận &quot;chạy
tốt&quot;, bạn chưa kiểm thử — bạn mới <strong>trình diễn</strong>.</p>
<p>Tỷ lệ thời gian hợp lý: nhóm A khoảng <strong>một phần năm</strong>, phần còn lại cho các nhóm B–F.</p>
<h3>🔍 BẪY 2 — Quên tắt cờ mô phỏng</h3>
<p>Đã cảnh báo ở mục 50.3. Đây là bẫy có thể gây hậu quả nghiêm trọng nhất trong chương, và nó xảy ra vì
lý do rất tầm thường: hết giờ, về, hôm sau người khác tiếp tục.</p>
<p>Bốn biện pháp ở mục 50.3 tồn tại vì <strong>kỷ luật cá nhân là không đủ</strong>.</p>
<h3>🔍 BẪY 3 — Mô phỏng cả tín hiệu an toàn</h3>
<pre><code class="language-iecst">// ✗✗ SAI NGHIÊM TRỌNG
IF M_SimMode THEN
    X_EStopOK := TRUE;        // &quot;cho tiện thử&quot;
</code></pre>
<p>Không bao giờ. Tín hiệu an toàn đọc thẳng từ phần cứng, không đi qua lớp mô phỏng, không có ngoại lệ.</p>
<h3>🔍 BẪY 4 — Cơ cấu giả phản hồi tức thì</h3>
<p>Cảm biến giả lên ngay khi có lệnh thì trình tự chạy qua mọi bước trong một vòng quét. Bạn không kiểm
được timeout, không kiểm được thứ tự, và không phát hiện được lỗi &quot;chuyển bước bằng timer&quot;.</p>
<p>Luôn thêm độ trễ giả, và <strong>thử cả trường hợp trễ vượt ngưỡng</strong>.</p>
<h3>🔍 BẪY 5 — Không ghi phiên bản chương trình</h3>
<p>Kết quả kiểm thử của phiên bản 1.3 không nói gì về phiên bản 1.7. Nếu bảng kết quả không ghi phiên bản,
nó vô giá trị ngay khi ai đó sửa một dòng.</p>
<h3>🔍 BẪY 6 — Coi mô phỏng đạt là máy đạt</h3>
<p>Mục 50.6 tồn tại để chống bẫy này. Mô phỏng đạt nghĩa là <strong>logic đúng</strong>, không nghĩa là <strong>máy chạy được</strong>.</p>
<hr>
<h2 id="508-bng-cht">50.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dựng <strong>lớp chọn nguồn tín hiệu</strong> cho mô phỏng</td>
<td>Chương trình chỉ dùng biến <code>X_…</code>, không dùng <code>DI_…</code> trực tiếp</td>
</tr>
<tr>
<td>2</td>
<td><strong>Loại tín hiệu an toàn</strong> khỏi lớp mô phỏng</td>
<td>Đã kiểm từng tín hiệu an toàn</td>
</tr>
<tr>
<td>3</td>
<td>Áp <strong>bốn biện pháp</strong> chống quên cờ mô phỏng</td>
<td>Cả bốn</td>
</tr>
<tr>
<td>4</td>
<td>Thêm <strong>độ trễ giả</strong> cho mọi cơ cấu</td>
<td>Có, và thử được cả trường hợp vượt ngưỡng</td>
</tr>
<tr>
<td>5</td>
<td>Lập <strong>danh sách ca kiểm</strong> nhóm A–F</td>
<td>Có, và nhóm A chiếm không quá một phần năm</td>
</tr>
<tr>
<td>6</td>
<td>Thực hiện và <strong>ghi lại</strong> từng ca</td>
<td>Có phiên bản chương trình trên mỗi dòng</td>
</tr>
<tr>
<td>7</td>
<td>Rà <strong>danh sách giới hạn</strong> ở mục 50.6</td>
<td>Biết rõ cái gì còn phải thử ở hiện trường</td>
</tr>
<tr>
<td>8</td>
<td>Kiểm <strong>cờ mô phỏng đã tắt</strong> trước khi mang máy đi</td>
<td>Có, nằm trong danh mục bàn giao</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="509-t-kim">50.9 Tự kiểm</h2>
<ol>
<li>Vì sao cùng một lỗi lại đắt lên hàng chục lần khi phát hiện muộn? Kể <strong>bốn thời điểm</strong> và cái mất
ở mỗi thời điểm.</li>
<li>Nêu <strong>ba mức mô phỏng</strong> và cái mỗi mức <strong>không</strong> kiểm được.</li>
<li>Vì sao chương trình phải dùng biến <code>X_…</code> thay vì đọc thẳng <code>DI_…</code>?</li>
<li>Nêu <strong>bốn biện pháp bắt buộc</strong> chống quên cờ mô phỏng. Vì sao kỷ luật cá nhân không đủ?</li>
<li>Vì sao <strong>tín hiệu an toàn tuyệt đối không được</strong> đi qua lớp mô phỏng?</li>
<li>Cảm biến giả phản hồi tức thì thì <strong>bạn mất khả năng kiểm thử điều gì</strong>?</li>
<li>Kể <strong>ba ca kiểm ở nhóm D</strong> (tạo lỗi cố ý) và kỳ vọng của mỗi ca.</li>
<li>Vì sao bảng kết quả kiểm thử <strong>phải ghi phiên bản chương trình</strong>?</li>
<li>Kể <strong>bốn thứ</strong> chỉ phát hiện được trên máy thật, không phát hiện được bằng mô phỏng.</li>
<li>Vì sao kiểm thử chức năng an toàn <strong>không được</strong> làm bằng mô phỏng?</li>
</ol>
<p>Câu 5 và câu 10 là hai câu về an toàn — nếu chưa trả lời được dứt khoát thì đừng dùng lớp mô phỏng.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 51 — Xử lý sự cố.</strong> Kiểm thử tốt đến mấy cũng có lỗi lọt ra hiện trường. Chương 51 là quy
trình chẩn đoán có hệ thống — thứ bạn sẽ dùng nhiều nhất sau khi đi làm.</p>
<hr>
<h3>Nguồn tham khảo chương 50</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3</em>: khối <code>TON</code> dùng cho mô phỏng độ trễ cơ cấu.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu kiểm định trang bị
điện; cơ sở cho ranh giới &quot;không mô phỏng chức năng an toàn&quot; ở mục 50.4.</li>
<li>Đặc tả trình tự, bảng thời gian bước và bảng trạng thái an toàn của DP-01 — Phụ lục J.</li>
<li>Biểu mẫu <strong>danh sách ca kiểm thử</strong> và <strong>biên bản kết quả</strong> — Phụ lục C.</li>
<li>IEC 62381 — <em>Automation systems in the process industry — FAT, SAT, SIT</em>: bảng kết quả kiểm thử
ở mục 50.5 chính là hồ sơ đầu vào cho FAT — xem Chương 52, mục 52.2.</li>
</ul>
<blockquote>
<p>⚠ Danh sách ca kiểm ở mục 50.4 là <strong>khung tối thiểu cho máy cỡ DP-01</strong>. Máy của bạn có chức năng khác
thì có ca kiểm khác. Cách mở rộng tốt nhất: mỗi lần gặp sự cố ở hiện trường, thêm một ca kiểm để lần
sau bắt được nó ở trên bàn.</p>
</blockquote>
<!-- SECTION: ch51_xu_ly_su_co -->
<hr>
<h1 id="chương-51-x-lý-s-c-quy-trình-chn-đoán-có-h-thng">Chương 51 — Xử lý sự cố: quy trình chẩn đoán có hệ thống</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="511-hai-ngưi-th-cùng-mt-c-máy">51.1 Hai người thợ, cùng một cỗ máy</h2>
<p>Máy dừng. Một ngõ ra không tác động. Hai người được gọi tới.</p>
<p><strong>Người thứ nhất</strong> mở phần mềm, nhìn chương trình, thấy một nấc thang khả nghi. Sửa thử. Không được.
Nghi cảm biến, thay cảm biến. Không được. Nghi module, tháo module ra lắp lại. Máy chạy — nhưng hai
ngày sau hỏng lại. Tổng cộng ba giờ, thay hai linh kiện, <strong>không biết nguyên nhân</strong>.</p>
<p><strong>Người thứ hai</strong> hỏi ba câu (<em>máy có bao giờ chạy đúng không? · gần đây thay đổi gì? · lỗi liên tục
hay chập chờn?</em>), rồi đo bốn điểm theo thứ tự. Mười hai phút sau: một đầu cốt lỏng ở cầu đấu. Siết
lại. Ghi vào nhật ký bảo trì. Máy không hỏng lại.</p>
<p>Khác biệt không phải kinh nghiệm hay trực giác. Người thứ hai <strong>có quy trình</strong>; người thứ nhất <strong>đoán</strong>.</p>
<p>Chương này là quy trình đó. Nó là chương dài nhất của sách, vì nó là việc bạn sẽ làm nhiều nhất sau
khi đi làm.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — đọc trước khi làm bất cứ thứ gì trong chương này</strong>
Chẩn đoán sự cố nghĩa là <strong>làm việc trên máy đang có điện, có khí, có thể chuyển động bất ngờ</strong>.
Ba điều tuyệt đối:</p>
<ul>
<li><strong>Không bao giờ đấu tắt một liên động hay mạch an toàn để &quot;thử cho nhanh&quot;</strong>, kể cả trong một phút.</li>
<li>Trước khi chạm vào bất cứ đầu dây nào, <strong>cắt điện và khoá theo quy trình LOTO</strong> — trừ khi phép đo
bắt buộc phải làm lúc có điện, và khi đó phải dùng dụng cụ đúng cấp và có người thứ hai biết bạn
đang làm gì.</li>
<li>Trước khi cấp điện lại hoặc gỡ cưỡng bức, <strong>kiểm tra không có ai trong vùng máy</strong>.</li>
</ul>
<p>Nội dung chương là <strong>kỹ thuật chẩn đoán</strong>, không thay thế quy trình an toàn lao động của nhà máy bạn.</p>
</blockquote>
<hr>
<h2 id="512-hai-nguyên-tc">51.2 Hai nguyên tắc</h2>
<h3>Nguyên tắc 1 — Bắt đầu từ ngõ ra bị lỗi và truy ngược</h3>
<p>Người mới có xu hướng bắt đầu từ <strong>nguyên nhân họ nghi ngờ</strong>. Người có kinh nghiệm bắt đầu từ <strong>triệu
chứng quan sát được</strong>, rồi đi ngược về phía nguyên nhân.</p>
<p>Chuỗi truy ngược, luôn theo thứ tự này:</p>
<pre><code class="language-text">① Triệu chứng máy      &quot;kẹp trạm 1 không lên&quot;
        ↓
② Ngõ ra nào lẽ ra phải tác động?          DO_Clamp1Vlv
        ↓
③ Ngõ ra đó trong CHƯƠNG TRÌNH có lên không?   xem trực tuyến
        ↓
④ Ngõ ra đó trên MODULE có lên không?          đèn LED + đo điện áp
        ↓
⑤ Tín hiệu tới THIẾT BỊ có không?              đo tại cuộn van
        ↓
⑥ Thiết bị có phản ứng không?                   nghe/sờ van, xem xy-lanh
</code></pre>
<p>Mỗi bước chia bài toán làm đôi. Sau bước ③ bạn đã biết lỗi nằm ở <strong>phần mềm</strong> hay <strong>phần cứng</strong> — và
đó là quyết định quan trọng nhất, vì hai nửa cần hai bộ công cụ khác nhau.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nếu bạn thấy mình đang mở chương trình ra đọc <strong>trước khi</strong> biết ngõ ra có lên hay không, hãy dừng
lại. Bạn đang bỏ qua bước ③ — bước rẻ nhất và chia đôi bài toán hiệu quả nhất.</p>
</blockquote>
<h3>Nguyên tắc 2 — Chia đôi bài toán, đừng đoán</h3>
<p>Với một chuỗi n điểm, đoán tuần tự mất trung bình n/2 phép thử. Chia đôi mất log₂(n). Với chuỗi 8 điểm:
4 phép thử so với 3 — chưa khác mấy. Với hệ thống 100 điểm: 50 so với 7.</p>
<p>Cách áp dụng: <strong>luôn đo ở giữa chuỗi trước</strong>, không đo từ đầu.</p>
<p>Và quy tắc đi kèm, quan trọng không kém:</p>
<blockquote>
<p><strong>Mỗi lần chỉ thay đổi một thứ.</strong></p>
<p>Thay ba thứ rồi máy chạy — bạn không biết thứ nào đã sửa nó, và hai thứ kia có thể vừa gây ra một
vấn đề mới chưa lộ ra. Ghi lại từng thay đổi trước khi làm thay đổi tiếp theo.</p>
</blockquote>
<hr>
<h2 id="513-ba-câu-hi-m-đu-hi-trưc-khi-cm-đng-h">51.3 Ba câu hỏi mở đầu — hỏi trước khi cầm đồng hồ</h2>
<p>Ba câu này mất ba mươi giây và thường thu hẹp bài toán hơn cả giờ đo đạc.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Nếu trả lời là…</th>
<th>Thì tập trung vào…</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy có bao giờ chạy đúng không?</strong></td>
<td>Chưa bao giờ</td>
<td>Sai từ thiết kế/lắp đặt: đấu nhầm, chọn sai thiết bị, logic sai từ đầu</td>
</tr>
<tr>
<td></td>
<td>Trước chạy được</td>
<td>Cái gì đó <strong>đã thay đổi</strong> — xem câu 2</td>
</tr>
<tr>
<td><strong>Gần đây có thay đổi gì không?</strong></td>
<td>Có sửa chương trình</td>
<td>So sánh với bản sao lưu trước đó</td>
</tr>
<tr>
<td></td>
<td>Có thay linh kiện</td>
<td>Kiểm đúng loại, đúng thông số, đấu đúng</td>
</tr>
<tr>
<td></td>
<td>Có đổi mã hàng</td>
<td>Công thức sản phẩm, tham số</td>
</tr>
<tr>
<td></td>
<td>Không có gì</td>
<td>Hỏng do hao mòn hoặc môi trường — xem mục 51.8</td>
</tr>
<tr>
<td><strong>Lỗi liên tục hay chập chờn?</strong></td>
<td>Liên tục</td>
<td>Dễ — đo trực tiếp được</td>
</tr>
<tr>
<td></td>
<td>Chập chờn</td>
<td>⚠ Khó nhất. Đi thẳng tới mục 51.8, đừng ngồi canh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Câu <em>&quot;gần đây có thay đổi gì không?&quot;</em> thường nhận được câu trả lời <strong>&quot;không&quot;</strong> — và câu đó sai trong
phần lớn trường hợp. Người ta không coi việc <em>thay một cảm biến cùng loại</em>, <em>nới một con vít</em>, hay
<em>sửa một dòng cho ca đêm chạy được</em> là &quot;thay đổi&quot;. Hỏi lại cụ thể: <em>ai đã đụng vào máy này trong ba
ngày qua, và làm gì?</em></p>
</blockquote>
<hr>
<h2 id="514-bng-tra-2-phút-đnh-hưng-trưc-khi-có-quy-trình">51.4 Bảng tra 2 phút — định hướng trước khi có quy trình</h2>
<p>Khi bạn vừa tới máy và cả xưởng đang chờ, bạn cần <strong>định hướng</strong>, chưa cần quy trình. Bảng này để
dùng trong hai phút đầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Nếu <strong>có</strong></th>
<th>Nếu <strong>không</strong> → nghi ở đây</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1. Có nguồn không?</strong> đèn nguồn trên PLC và module</td>
<td>→ 2</td>
<td>Aptomat, cầu chì, biến áp, bộ nguồn 24 V</td>
</tr>
<tr>
<td><strong>2. CPU có ở RUN không?</strong> đèn trạng thái CPU</td>
<td>→ 3</td>
<td>Đọc mã lỗi CPU trong phần mềm; công tắc RUN/STOP; watchdog (Chương 10)</td>
</tr>
<tr>
<td><strong>3. Ngõ vào liên quan có lên không?</strong></td>
<td>→ 4</td>
<td>Thiết bị hiện trường, dây, module vào, kiểu đấu NPN/PNP (Chương 4)</td>
</tr>
<tr>
<td><strong>4. Ngõ ra liên quan có lên không?</strong></td>
<td>→ 5</td>
<td>Logic chương trình — sang mục 51.7</td>
</tr>
<tr>
<td><strong>5. Mạng có thông không?</strong></td>
<td>Phần cứng lành → <strong>lỗi ở logic hoặc tham số</strong></td>
<td>Cáp, địa chỉ, tham số giao thức, switch</td>
</tr>
</tbody></table></div>
<h3>Sáu nhóm lỗi</h3>
<p>Mọi sự cố PLC rơi vào một trong sáu nhóm. Xác định nhóm là bước định hướng đầu tiên.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Dấu hiệu</th>
<th>Đi tới mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nguồn</strong></td>
<td>Không có đèn nào sáng; thiết bị chập chờn theo tải</td>
<td>51.4 mục 1, 51.8</td>
</tr>
<tr>
<td><strong>CPU</strong></td>
<td>CPU không ở RUN; có mã lỗi hệ thống; thời gian quét bất thường</td>
<td>51.5</td>
</tr>
<tr>
<td><strong>I/O</strong></td>
<td>Một kênh không phản ứng; đèn module không khớp thực tế</td>
<td>51.6</td>
</tr>
<tr>
<td><strong>Truyền thông</strong></td>
<td>Thiết bị báo mất kết nối; dữ liệu không cập nhật</td>
<td>51.6</td>
</tr>
<tr>
<td><strong>Chương trình</strong></td>
<td>Phần cứng lành, ngõ vào đúng, mà ngõ ra không lên</td>
<td>51.7</td>
</tr>
<tr>
<td><strong>Môi trường</strong></td>
<td>⚠ Chập chờn, không tái hiện được, liên quan nhiệt độ hoặc thiết bị khác chạy</td>
<td>51.8</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="515-b-công-c-và-khi-nào-cn-cái-nào">51.5 Bộ công cụ — và khi nào cần cái nào</h2>
<p>Không cần mua hết ngay. Bảng này xếp theo thứ tự nên có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ưu tiên</th>
<th>Công cụ</th>
<th>Dùng để</th>
<th>Ghi chú chọn mua</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Đồng hồ vạn năng</strong> <em>(multimeter)</em></td>
<td>Đo điện áp, thông mạch, điện trở</td>
<td>Chọn loại <strong>True RMS</strong>, có chức năng <strong>ghi min/max</strong>, cấp an toàn phù hợp điện áp máy</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Ampe kìm</strong> <em>(clamp meter)</em></td>
<td>Đo dòng <strong>không cần cắt mạch</strong></td>
<td>Cần đo được <strong>cả AC và DC</strong>; có bắt dòng khởi động thì tốt</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>Phần mềm lập trình + cáp</td>
<td>Xem trực tuyến, đọc mã lỗi, tham chiếu chéo</td>
<td>Là công cụ mạnh nhất — xem mục 51.7</td>
</tr>
<tr>
<td><strong>4</strong></td>
<td><strong>Bộ mô phỏng vòng 4–20 mA</strong></td>
<td>Phát và đo tín hiệu analog, tách lỗi cảm biến khỏi lỗi module</td>
<td>Có cả chế độ phát và chế độ đo</td>
</tr>
<tr>
<td><strong>5</strong></td>
<td><strong>Máy kiểm tra cáp mạng</strong></td>
<td>Kiểm cáp Ethernet công nghiệp: đứt, đảo đôi, dài quá</td>
<td>Rẻ, và loại trừ được cả một nhóm lỗi</td>
</tr>
<tr>
<td><strong>6</strong></td>
<td><strong>Súng đo nhiệt hồng ngoại</strong></td>
<td>Tìm điểm nóng: đầu cốt lỏng, thiết bị quá tải</td>
<td>Đầu cốt lỏng nóng lên trước khi hỏng hẳn</td>
</tr>
<tr>
<td><strong>7</strong></td>
<td><strong>Máy hiện sóng</strong> <em>(oscilloscope)</em></td>
<td>Nhìn dạng sóng, bắt nhiễu và xung ngắn</td>
<td>Chỉ cần khi nghi nhiễu hoặc tín hiệu tốc độ cao</td>
</tr>
<tr>
<td><strong>8</strong></td>
<td><strong>Bộ phân tích giao thức</strong></td>
<td>Xem gói tin thật trên mạng công nghiệp</td>
<td>Khi mọi thứ khác đã loại trừ</td>
</tr>
<tr>
<td><strong>9</strong></td>
<td><strong>Megôm kế</strong> <em>(insulation tester)</em></td>
<td>Đo cách điện cáp và cuộn dây</td>
<td>⚠ Điện áp thử cao — <strong>phải cách ly thiết bị điện tử trước</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — hai sai lầm dùng dụng cụ có thể gây tai nạn</strong></p>
<ul>
<li><strong>Đo dòng bằng thang đo điện áp, hoặc ngược lại.</strong> Đặt đồng hồ ở thang dòng rồi mắc song song với
nguồn là tạo ngắn mạch qua chính đồng hồ. Luôn kiểm thang đo <strong>trước khi</strong> chạm que đo.</li>
<li><strong>Dùng megôm kế khi chưa cách ly thiết bị điện tử.</strong> Điện áp thử vài trăm vôn sẽ phá module PLC,
biến tần, cảm biến. Tháo rời trước, không có ngoại lệ.</li>
</ul>
</blockquote>
<hr>
<h2 id="516-đèn-led-nói-gì-và-không-nói-gì">51.6 Đèn LED — nói gì và <strong>không</strong> nói gì</h2>
<p>Đèn trên module là công cụ chẩn đoán rẻ nhất, và cũng là công cụ bị hiểu sai nhiều nhất.</p>
<h3>Đèn kênh I/O nói gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại đèn</th>
<th>Nói lên điều gì</th>
<th><strong>Không</strong> nói lên điều gì</th>
</tr>
</thead>
<tbody><tr>
<td>Đèn kênh <strong>ngõ vào</strong></td>
<td>Module đã nhận tín hiệu ở kênh đó</td>
<td>Chương trình có đọc đúng bit đó không; kênh có được cấu hình chưa</td>
</tr>
<tr>
<td>Đèn kênh <strong>ngõ ra</strong></td>
<td>Module đã được <strong>lệnh</strong> bật kênh đó</td>
<td>Tải có thật sự hoạt động không; dây ra có đứt không</td>
</tr>
<tr>
<td>Đèn trên <strong>cảm biến</strong></td>
<td>Cảm biến đã phát hiện vật</td>
<td>Tín hiệu có tới được PLC không (Chương 4, Bẫy 1)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — ba cái đèn cùng sáng mà máy vẫn không chạy</strong>
Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. Cả ba đèn đều <strong>đúng</strong>:
tín hiệu đã đi hết chuỗi tới lệnh ngõ ra. Vấn đề nằm <strong>sau</strong> đèn ngõ ra: dây từ module tới cuộn van
đứt, cuộn van cháy, hoặc mất khí.</p>
<p>Đèn ngõ ra báo <strong>lệnh</strong>, không báo <strong>kết quả</strong>. Đây chính là phiên bản phần cứng của nguyên tắc
&quot;giám sát phản hồi thay vì tin lệnh&quot; ở Chương 48.</p>
</blockquote>
<h3>Đèn trạng thái CPU</h3>
<p>Mọi hãng đều có một nhóm đèn báo trạng thái CPU, thường gồm: nguồn, đang chạy, có lỗi, hoạt động mạng.
<strong>Ý nghĩa từng kiểu nhấp nháy khác nhau giữa các hãng</strong> — và đây là chỗ bạn <strong>phải tra tài liệu của
đúng CPU đang dùng</strong>, không suy đoán.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
In bảng ý nghĩa đèn của đúng CPU trên máy bạn, ép nhựa, dán trong cánh tủ. Lúc cần tra là lúc bạn
không có mạng và không có thời gian tìm tài liệu.</p>
</blockquote>
<h3>Bốn phép đo tách lỗi cảm biến / dây / module / nguồn</h3>
<p>Khi một ngõ vào không lên, bốn phép đo này tách được nguyên nhân — làm theo thứ tự:</p>
<p><img src="../assets/ch51/hinh_51_1_chuoi_do.svg" alt="Chuỗi đo tách lỗi ngõ vào"></p>
<p><em>Hình 51.1 — Bốn điểm đo trên đường tín hiệu. Mỗi phép đo loại trừ được một đoạn.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Đo gì</th>
<th>Ở đâu</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đ1</strong></td>
<td>Điện áp nguồn cấp cho cảm biến</td>
<td>Tại chân nâu–xanh của cảm biến</td>
<td>Không có → lỗi <strong>nguồn/cầu chì nhánh</strong>, dừng ở đây</td>
</tr>
<tr>
<td><strong>Đ2</strong></td>
<td>Điện áp tín hiệu khi kích hoạt cảm biến</td>
<td>Giữa dây đen và <strong>chân chung của module</strong></td>
<td>Không có → lỗi <strong>cảm biến</strong> hoặc <strong>kiểu đấu sai</strong> (Chương 4)</td>
</tr>
<tr>
<td><strong>Đ3</strong></td>
<td>Điện áp tại <strong>chân module</strong></td>
<td>Ngay tại cầu đấu vào module</td>
<td>Đ2 có mà Đ3 không → <strong>đứt dây / lỏng đầu cốt</strong></td>
</tr>
<tr>
<td><strong>Đ4</strong></td>
<td>Bit trong chương trình</td>
<td>Xem trực tuyến</td>
<td>Đ3 có mà bit không lên → lỗi <strong>module</strong> hoặc <strong>cấu hình kênh</strong></td>
</tr>
</tbody></table></div>
<p>Chú ý phép đo Đ2 đo <strong>so với chân chung của module</strong>, không phải so với 0 V. Đây là điểm mà Chương 4
đã nhấn mạnh, và là chỗ phân biệt tổ hợp đấu nối sai với thiết bị hỏng.</p>
<hr>
<h2 id="517-công-c-phn-mm-mnh-hơn-đng-h">51.7 Công cụ phần mềm — mạnh hơn đồng hồ</h2>
<p>Khi đã xác định lỗi nằm ở phần mềm (bước ③ ở mục 51.2), phần mềm lập trình là công cụ mạnh nhất bạn có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Dùng để</th>
<th>Câu hỏi nó trả lời</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Xem trực tuyến</strong></td>
<td>Nhìn giá trị bit/biến khi chương trình chạy</td>
<td>&quot;Điều kiện nào đang chặn?&quot;</td>
</tr>
<tr>
<td><strong>Tham chiếu chéo</strong> <em>(cross-reference)</em></td>
<td>Liệt kê <strong>mọi nơi</strong> một tag được đọc và được ghi</td>
<td>&quot;Còn ai đang ghi vào ngõ ra này?&quot; ⭐</td>
</tr>
<tr>
<td><strong>So sánh chương trình</strong></td>
<td>Đối chiếu bản đang chạy với bản sao lưu</td>
<td>&quot;Có ai sửa gì không?&quot;</td>
</tr>
<tr>
<td><strong>Đồ thị xu hướng</strong> <em>(trend)</em></td>
<td>Ghi giá trị theo thời gian</td>
<td>&quot;Giá trị này nhảy lúc nào, có trùng với sự kiện gì?&quot;</td>
</tr>
<tr>
<td><strong>Thống kê thời gian quét</strong></td>
<td>Xem quét nhỏ nhất / lớn nhất</td>
<td>&quot;Có phải chương trình vừa phình ra không?&quot; (Chương 10)</td>
</tr>
<tr>
<td><strong>Bộ đệm lỗi hệ thống</strong></td>
<td>Danh sách lỗi CPU có dấu thời gian</td>
<td>&quot;CPU đã ghi nhận chuyện gì?&quot;</td>
</tr>
<tr>
<td>⭐ <strong>Quét đơn</strong> <em>(single scan)</em></td>
<td>Thực thi <strong>đúng một vòng quét</strong> rồi dừng</td>
<td>⭐⭐ <em>&quot;Ở vòng quét này, nấc nào đổi trạng thái?&quot;</em></td>
</tr>
<tr>
<td>⭐ <strong>Chế độ thử</strong> <em>(TEST mode)</em></td>
<td>Chạy chương trình <strong>với ngõ ra bị vô hiệu</strong></td>
<td><em>&quot;Logic có đúng không — mà máy không động?&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quét đơn là công cụ duy nhất cho lỗi phụ thuộc THỨ TỰ.</strong></p>
<p>Xem trực tuyến cho bạn giá trị <strong>sau khi cả vòng quét đã chạy xong</strong> — nên với lỗi kiểu <em>&quot;nấc 5 đọc
giá trị của vòng quét trước&quot;</em> (Chương 15, Chương 10), ⚠ <strong>màn hình trực tuyến trông hoàn toàn bình
thường</strong>. Chỉ khi cho chạy <strong>từng vòng quét một</strong> và nhìn giá trị đổi sau mỗi lần, thứ tự mới lộ ra.</p>
<p>⚠ Nhiều người không biết mình có công cụ này — ⭐ <strong>tra tài liệu phần mềm lập trình của bạn</strong>.</p>
</blockquote>
<p><strong>Tham chiếu chéo là chức năng bị dùng ít nhất so với giá trị của nó.</strong> Nó trả lời trong ba giây câu
hỏi mà đọc code mất một giờ: <em>ngoài chỗ này, còn ai ghi vào biến này nữa không?</em> — tức là phát hiện
cuộn dây trùng (Chương 15) và vi phạm quy tắc &quot;một nơi ghi&quot; (Chương 27).</p>
<h3>Cưỡng bức I/O — công cụ hữu ích nhất và nguy hiểm nhất</h3>
<p><strong>Cưỡng bức</strong> <em>(force)</em> là ép một ngõ vào hoặc ngõ ra về một giá trị, bất kể thực tế. Nó cho phép
kiểm tra một đoạn mạch mà không cần tạo ra điều kiện thật.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Cưỡng bức <strong>vô hiệu hoá mối liên hệ giữa chương trình và thế giới thật</strong>. Một ngõ ra bị cưỡng bức
sẽ tác động <strong>bất kể logic an toàn nói gì</strong>. Một ngõ vào bị cưỡng bức làm chương trình tin vào một
điều không có thật.</p>
<p><strong>Quên gỡ cưỡng bức là một trong những nguyên nhân tai nạn phổ biến nhất trong ngành này.</strong> Máy được
giao cho sản xuất với một liên động đang bị ép &quot;OK&quot;, và không ai biết.</p>
</blockquote>
<h4>⭐⭐ Cưỡng bức ngõ VÀO và ngõ RA <strong>không giống nhau</strong> — và đây là chỗ hay hiểu sai nhất</h4>
<p>Hai thao tác nghe như một, nhưng ⚠ <strong>cơ chế khác hẳn</strong>, nên hậu quả và cách dùng cũng khác:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⚠⚠ <strong>Cưỡng bức ngõ VÀO</strong></th>
<th><strong>Cưỡng bức ngõ RA</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tác động vào</td>
<td>⭐ <strong>Bit trong bảng ảnh ngõ vào</strong></td>
<td>⭐ <strong>Chỉ đúng cái chân ngõ ra đó</strong></td>
</tr>
<tr>
<td>Thời điểm</td>
<td>Ngay <strong>sau kỳ đọc ngõ vào</strong></td>
<td>Lúc xuất ra module</td>
</tr>
<tr>
<td>Bảng ảnh ngõ ra</td>
<td>—</td>
<td>⭐ <strong>Không bị đổi</strong></td>
</tr>
<tr>
<td>⚠ Lan tới đâu</td>
<td>⚠⚠ <strong>MỌI chỗ trong chương trình dùng bit đó</strong></td>
<td>⭐ <strong>Không lan</strong> — chương trình chạy y như cũ</td>
</tr>
<tr>
<td>Nghĩa là</td>
<td>Chương trình chạy <strong>như thể thiết bị hiện trường thật sự ở trạng thái đó</strong></td>
<td>Thiết bị tác động, nhưng <strong>logic không biết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hệ quả thực tế, dễ vấp cả hai chiều:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Chuyện gì xảy ra</th>
</tr>
</thead>
<tbody><tr>
<td>Bạn ép một ngõ ra để <strong>thử van</strong></td>
<td>⚠ Van kêu, nhưng <strong>mọi nấc thang đang nhìn bit ngõ ra đó vẫn thấy nó bằng 0</strong> — logic phía sau không chạy theo</td>
</tr>
<tr>
<td>Bạn ép một ngõ vào để <strong>thử một đoạn logic</strong></td>
<td>⚠⚠ Nó lan <strong>khắp chương trình</strong> — kể cả vào các nấc liên động mà bạn không định đụng tới</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Vì vậy cưỡng bức ngõ VÀO nguy hiểm hơn cưỡng bức ngõ RA</strong>, dù nghe thì ngược lại: ép ngõ ra chỉ
làm một cơ cấu chạy; ⚠⚠ <strong>ép ngõ vào làm cả chương trình tin vào một thế giới không có thật</strong>.</p>
<p>⚡ Và nó giải thích một hiện tượng hay làm người ta bối rối: <em>&quot;tôi ép ngõ ra rồi mà đèn báo trên màn
hình vẫn tắt&quot;</em>. ⭐ <strong>Đúng như thiết kế</strong> — màn hình đọc bit trong bảng ảnh, còn cưỡng bức chỉ chạm
tới chân ra.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Có hệ phân biệt &quot;đã CÀI cưỡng bức&quot; với &quot;đã BẬT cưỡng bức&quot; — hai trạng thái riêng, hiển thị
riêng.</strong> Đó là một lớp an toàn, nhưng cũng là một cái bẫy: ⚠⚠ <strong>tắt cưỡng bức không có nghĩa là đã
gỡ nó</strong> — lần bật tiếp theo, mọi cưỡng bức cũ sống lại. ⭐ Khi bàn giao máy, phải <strong>gỡ</strong>, không phải
<strong>tắt</strong>.</p>
</blockquote>
<p>Quy trình bắt buộc — bốn việc, không bỏ việc nào:</p>
<ol>
<li><strong>Ghi lại trước khi force</strong>: cưỡng bức cái gì, giá trị gì, vì sao, ai làm, lúc mấy giờ.</li>
<li><strong>Báo cho mọi người quanh máy.</strong> Không ai được ở trong vùng máy khi có cưỡng bức đang hoạt động.</li>
<li><strong>Gỡ ngay sau khi xong phép thử</strong> — không để qua giờ nghỉ, không để qua ca.</li>
<li><strong>Kiểm tra danh sách cưỡng bức trước khi bàn giao máy.</strong> Mọi hãng đều có chức năng liệt kê các
cưỡng bức đang hoạt động — đây là mục bắt buộc trong danh mục nghiệm thu (Chương 52).
⚠⚠ <strong>Kiểm cả cưỡng bức &quot;đã cài nhưng đang tắt&quot;</strong>, không chỉ cưỡng bức đang tác động.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nhiều PLC có đèn hoặc cờ báo &quot;đang có cưỡng bức&quot;. Đưa cờ đó lên <strong>màn hình vận hành và đèn tháp</strong> —
ví dụ đèn vàng nhấp nháy kiểu riêng. Khi ấy việc quên gỡ trở nên <strong>nhìn thấy được</strong>, thay vì ẩn
trong phần mềm.</p>
</blockquote>
<hr>
<h2 id="518-li-chp-chn-bn-nguyên-nhân-vt-lý-hay-b-b-sót">51.8 Lỗi chập chờn — bốn nguyên nhân vật lý hay bị bỏ sót</h2>
<p>Lỗi chập chờn là loại khó nhất: nó không có mặt khi bạn tới, và nó quay lại khi bạn vừa đi.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — đừng ngồi canh</strong>
Ngồi chờ lỗi tái hiện là cách lãng phí thời gian nhất. Thay vào đó: <strong>đặt bẫy bằng ghi log</strong>, rồi đi
làm việc khác. Ghi lại giá trị nghi ngờ mỗi khi nó đổi, kèm dấu thời gian; hoặc dùng đồ thị xu hướng
chạy nền; hoặc thêm một đoạn code chụp trạng thái khi điều kiện lỗi xuất hiện (Chương 28, Bẫy 5).</p>
</blockquote>
<p>Bốn nguyên nhân vật lý dưới đây gây ra phần lớn lỗi chập chờn, và <strong>ba cái sau gần như không tài liệu
nhập môn nào nhắc tới</strong>.</p>
<h3>① Vòng lặp đất và chênh điện thế</h3>
<p>Hai điểm được coi là &quot;đất&quot; nhưng thực ra chênh nhau vài vôn. Dòng chạy qua vỏ chống nhiễu hoặc dây tín
hiệu, gây nhiễu — nặng nhất khi thiết bị công suất lớn đóng cắt.</p>
<p><strong>Dấu hiệu:</strong> lỗi xuất hiện đúng lúc một thiết bị khác khởi động. Tín hiệu analog nhảy theo nhịp máy khác.</p>
<p><strong>Cách kiểm:</strong> đo điện áp <strong>giữa hai điểm đất</strong> ở hai đầu cáp, lúc máy chạy. Khác 0 đáng kể → có vòng
lặp đất. Cách xử lý ở Chương 49.</p>
<h3>② Nhiễu điện từ từ biến tần, servo, máy hàn</h3>
<p>Các thiết bị này đóng cắt dòng lớn ở tần số cao, phát ra nhiễu vào cáp chạy song song gần đó.</p>
<p><strong>Dấu hiệu:</strong> lỗi chỉ xảy ra khi biến tần đang tăng/giảm tốc, hoặc khi máy hàn ở gần hoạt động. Ngõ
vào &quot;tự lên&quot; mà không có tín hiệu thật.</p>
<p><strong>Cách kiểm:</strong> cho thiết bị nghi ngờ chạy/dừng trong khi theo dõi tín hiệu. Nếu tương quan rõ → nhiễu.</p>
<h3>③ Chu kỳ nóng-nguội làm mỏi đầu nối</h3>
<p>Đây là nguyên nhân <strong>bị bỏ sót nhiều nhất</strong>. Máy nóng lên khi chạy, nguội đi khi nghỉ. Kim loại giãn
nở và co lại. Sau hàng nghìn chu kỳ, một đầu cốt siết chưa đủ chặt sẽ <strong>lỏng dần</strong>.</p>
<p><strong>Dấu hiệu đặc trưng:</strong> lỗi xuất hiện <strong>sau vài giờ chạy</strong>, biến mất sau khi máy nghỉ qua đêm. Hoặc
chỉ xảy ra vào ca chiều khi xưởng nóng nhất.</p>
<p><strong>Cách kiểm:</strong> dùng <strong>súng đo nhiệt hồng ngoại</strong> quét các cầu đấu khi máy đang chạy tải. Đầu cốt lỏng
có điện trở tiếp xúc cao hơn nên <strong>nóng hơn các đầu cốt lân cận</strong> — thường nóng hơn trước khi hỏng hẳn
hàng tuần. Đây là lý do súng đo nhiệt xứng đáng nằm trong bộ công cụ.</p>
<h3>④ Tụ trong bộ nguồn lão hoá</h3>
<p>Tụ điện trong bộ nguồn 24 V mất dần điện dung theo thời gian và nhiệt độ. Nguồn vẫn cho đúng 24 V khi
tải nhẹ, nhưng <strong>sụt áp khi có tải đột ngột</strong> — ví dụ lúc nhiều van cùng tác động.</p>
<p><strong>Dấu hiệu:</strong> lỗi xảy ra đúng lúc nhiều cơ cấu hoạt động cùng lúc. Máy chạy tốt lúc mới lắp, xấu dần
sau vài năm.</p>
<p><strong>Cách kiểm:</strong> dùng đồng hồ có chức năng <strong>ghi giá trị nhỏ nhất</strong> (min), đo điện áp 24 V trong lúc
máy chạy chu trình đầy đủ. Nếu min tụt xuống dưới ngưỡng cho phép của module → nghi bộ nguồn.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Chức năng ghi min/max của đồng hồ là chức năng hữu ích nhất cho lỗi chập chờn, và là lý do nên chọn
đồng hồ có nó ngay từ đầu. Kẹp que đo, để máy chạy, đi làm việc khác, quay lại đọc min.</p>
</blockquote>
<hr>
<h2 id="519-bng-triu-chng-nguyên-nhân-phép-kim">51.9 Bảng triệu chứng → nguyên nhân → phép kiểm</h2>
<p>Bảng tra nhanh. Dùng khi bạn đã biết triệu chứng và cần đường ngắn nhất tới nguyên nhân.</p>
<h3>Nhóm nguồn và CPU</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Không đèn nào sáng</td>
<td>Mất nguồn tổng; aptomat nhảy; cầu chì đứt</td>
<td>Đo điện áp vào tủ, rồi sau aptomat</td>
</tr>
<tr>
<td>CPU không vào RUN</td>
<td>Có lỗi hệ thống; công tắc ở STOP; thiếu cấu hình phần cứng</td>
<td>Đọc bộ đệm lỗi trong phần mềm</td>
</tr>
<tr>
<td>CPU tự chuyển sang STOP khi chạy</td>
<td>Watchdog quá thời gian quét; lỗi truy cập bộ nhớ</td>
<td>Xem quét lớn nhất; đọc mã lỗi kèm dấu thời gian</td>
</tr>
<tr>
<td>Máy tự khởi động lại ngẫu nhiên</td>
<td>Sụt áp nguồn 24 V; nhiễu; lỏng đầu cốt nguồn</td>
<td>Đo min điện áp 24 V khi tải nặng (mục 51.8 ④)</td>
</tr>
<tr>
<td>Thời gian quét tăng dần theo thời gian</td>
<td>Rò rỉ bộ nhớ; vòng lặp phụ thuộc dữ liệu</td>
<td>So sánh quét lớn nhất với con số lúc bàn giao</td>
</tr>
</tbody></table></div>
<h3>Nhóm ngõ vào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Một ngõ vào không bao giờ lên</td>
<td>Kiểu đấu sai (NPN/PNP); đứt dây; cảm biến hỏng; kênh chưa cấu hình</td>
<td>Bốn phép đo Đ1–Đ4 ở mục 51.6</td>
</tr>
<tr>
<td>Ngõ vào <strong>không bao giờ về 0</strong></td>
<td>Dòng rò cảm biến 2 dây; nhiễu cảm ứng từ cáp động lực; module hỏng</td>
<td>Rút dây tín hiệu: bit vẫn 1 → module; bit về 0 → đo áp trên dây vừa rút</td>
</tr>
<tr>
<td>Cả nhóm ngõ vào chết cùng lúc</td>
<td>Mất chân chung của nhóm; cầu chì nhánh 24 V</td>
<td>Đo điện áp tại chân chung</td>
</tr>
<tr>
<td>Ngõ vào lên chậm hoặc trễ</td>
<td>Thời gian lọc đặt quá lớn; cảm biến chậm</td>
<td>Xem cấu hình lọc kênh (Chương 10)</td>
</tr>
<tr>
<td>Ngõ vào rung nhiều lần cho một lần tác động</td>
<td>Rung tiếp điểm cơ khí</td>
<td>Xem đồ thị xu hướng; thêm chống rung (Chương 18)</td>
</tr>
</tbody></table></div>
<h3>Nhóm ngõ ra</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Đèn ngõ ra sáng, tải không chạy</td>
<td>Đứt dây ra; cuộn dây cháy; mất nguồn tải; mất khí</td>
<td>Đo điện áp <strong>tại cuộn van</strong>, không phải tại module</td>
</tr>
<tr>
<td>Ngõ ra không lên dù logic đúng</td>
<td>Cuộn dây trùng (Chương 15); cưỡng bức còn sót</td>
<td><strong>Tham chiếu chéo</strong> + kiểm danh sách cưỡng bức</td>
</tr>
<tr>
<td>Ngõ ra nhấp nháy</td>
<td>Hai nấc thang ghi ngược nhau; điều kiện dao động quanh ngưỡng</td>
<td>Tham chiếu chéo; thêm vùng chết (Chương 32)</td>
</tr>
<tr>
<td>Module ngõ ra nóng bất thường</td>
<td>Quá dòng; tải cảm không có mạch dập</td>
<td>Đo dòng bằng ampe kìm; kiểm mạch dập (Chương 5)</td>
</tr>
<tr>
<td>Ngõ ra rơ-le dính</td>
<td>Tiếp điểm hàn dính do đóng cắt tải cảm</td>
<td>Cắt điện, đo thông mạch ở trạng thái nghỉ</td>
</tr>
</tbody></table></div>
<h3>Nhóm analog</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị analog nhảy loạn</td>
<td>Nhiễu; vỏ chống nhiễu nối hai đầu; cáp chạy cạnh cáp động lực</td>
<td>Đo bằng bộ mô phỏng vòng: thay cảm biến bằng nguồn phát chuẩn</td>
</tr>
<tr>
<td>Giá trị luôn ở đáy hoặc đỉnh thang</td>
<td>Đứt dây; đấu ngược cực; sai cấu hình dải đo</td>
<td>Đo dòng vòng bằng đồng hồ nối tiếp</td>
</tr>
<tr>
<td>Giá trị lệch so với đồng hồ chuẩn</td>
<td>Chưa hiệu chuẩn; sai hệ số quy đổi</td>
<td>So sánh với nguồn phát chuẩn; kiểm công thức scale (Chương 32)</td>
</tr>
<tr>
<td>Giá trị trôi theo nhiệt độ</td>
<td>Cảm biến/module trôi nhiệt; đầu cốt lỏng</td>
<td>Ghi xu hướng nhiều giờ, đối chiếu nhiệt độ tủ</td>
</tr>
</tbody></table></div>
<h3>Nhóm truyền thông</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Thiết bị báo mất kết nối</td>
<td>Cáp; địa chỉ trùng; sai tham số; switch</td>
<td>Kiểm cáp trước (rẻ nhất), rồi địa chỉ, rồi tham số</td>
</tr>
<tr>
<td>Dữ liệu sai lệch giá trị</td>
<td>Sai offset địa chỉ base-0/base-1; sai thứ tự word (Chương 39)</td>
<td>Đọc một thanh ghi đã biết giá trị, đối chiếu</td>
</tr>
<tr>
<td>Kết nối rớt ngẫu nhiên</td>
<td>Nhiễu; cáp gần cáp động lực; thiếu điện trở đầu cuối</td>
<td>Đếm lỗi truyền trong thống kê mạng</td>
</tr>
<tr>
<td>Mạng chậm dần khi thêm thiết bị</td>
<td>Quá tải băng thông; chu kỳ hỏi vòng quá ngắn</td>
<td>Xem tải mạng; nới chu kỳ</td>
</tr>
</tbody></table></div>
<h3>Nhóm chương trình và trình tự</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Máy đứng im, không báo gì</td>
<td>Trình tự kẹt ở bước chờ không có timeout (Chương 26)</td>
<td>Xem biến bước hiện tại của từng trạm</td>
</tr>
<tr>
<td>Chu trình dừng giữa chừng</td>
<td>Timeout bước; mất điều kiện cho phép</td>
<td>Đọc <code>FaultStep</code> và mã lỗi</td>
</tr>
<tr>
<td>Máy chạy sai sau khi đổi mã hàng</td>
<td>Công thức sai; chưa nạp công thức (Chương 29)</td>
<td>So sánh tham số đang chạy với công thức mong muốn</td>
</tr>
<tr>
<td>Máy chạy đúng ở Manual, sai ở Auto</td>
<td>Liên động chỉ có ở một chế độ; điều kiện chuyển chế độ</td>
<td>So sánh điều kiện hai chế độ</td>
</tr>
<tr>
<td>Sau Reset máy làm việc lạ</td>
<td>Chạy tiếp từ bước dở thay vì về gốc (Chương 28)</td>
<td>Kiểm đường <code>Resetting → Homing</code></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5110-sa-hay-thay">51.10 Sửa hay thay</h2>
<p>Khi đã tìm ra linh kiện hỏng, còn một quyết định nữa.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Nghiêng về <strong>sửa</strong></th>
<th>Nghiêng về <strong>thay</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Có sẵn hàng thay thế trong kho</td>
<td>Không</td>
<td>Có</td>
</tr>
<tr>
<td>Thời gian dừng máy đang tính bằng tiền</td>
<td>Không gấp</td>
<td><strong>Gấp</strong></td>
</tr>
<tr>
<td>Nguyên nhân hỏng đã rõ</td>
<td>Rõ và cục bộ</td>
<td>Chưa rõ</td>
</tr>
<tr>
<td>Thiết bị còn được sản xuất</td>
<td>Còn</td>
<td><strong>Hết vòng đời</strong> → xem dưới</td>
</tr>
<tr>
<td>Có người đủ năng lực sửa</td>
<td>Có</td>
<td>Không</td>
</tr>
</tbody></table></div>
<h3>Thiết bị hết vòng đời</h3>
<p>Khi một module hỏng và <strong>không còn được sản xuất</strong>, bạn có ba đường:</p>
<ol>
<li><strong>Mua hàng tồn kho hoặc hàng tân trang.</strong> Nhanh nhất, nhưng chỉ là hoãn — lần sau vẫn gặp lại.
Nếu chọn đường này, <strong>mua dự phòng luôn</strong>.</li>
<li><strong>Thay bằng đời mới cùng hãng.</strong> Thường cần đổi cấu hình, đôi khi đổi chương trình. Kiểm kỹ tương
thích tập lệnh và thời gian quét (Chương 56).</li>
<li><strong>Nâng cấp cả hệ.</strong> Đắt và lâu, nhưng nếu máy còn chạy nhiều năm nữa thì đây thường là quyết định
đúng về tổng chi phí.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đừng đợi tới lúc hỏng mới biết thiết bị đã hết vòng đời. <strong>Rà soát tình trạng vòng đời của các linh
kiện chính mỗi năm một lần</strong>, và mua dự phòng cho những cái sắp ngừng sản xuất. Việc này mất một
buổi và tránh được những lần dừng máy dài ngày.</p>
</blockquote>
<hr>
<h2 id="5111-bo-trì-phòng-nga-nhìn-t-plc">51.11 Bảo trì phòng ngừa nhìn từ PLC</h2>
<p>PLC biết nhiều thứ về sức khoẻ của máy mà không ai hỏi tới. Bốn thứ gần như miễn phí để thu thập:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ghi lại</th>
<th>Phát hiện được</th>
<th>Cách dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Số lần tác động</strong> của mỗi cơ cấu</td>
<td>Cơ cấu sắp hết tuổi thọ</td>
<td>Cảnh báo bảo dưỡng theo số lần, không theo lịch</td>
</tr>
<tr>
<td><strong>Thời gian hành trình</strong> của mỗi xy-lanh</td>
<td>Xy-lanh chậm dần → sắp kẹt hoặc rò khí</td>
<td>Ghi xu hướng; báo khi vượt ngưỡng</td>
</tr>
<tr>
<td><strong>Thời gian quét lớn nhất</strong></td>
<td>Chương trình phình ra sau khi ai đó sửa</td>
<td>So với con số lúc bàn giao (Chương 10)</td>
</tr>
<tr>
<td><strong>Điện áp 24 V nhỏ nhất</strong> khi tải nặng</td>
<td>Bộ nguồn lão hoá (mục 51.8 ④)</td>
<td>Cảnh báo trước khi gây lỗi chập chờn</td>
</tr>
</tbody></table></div>
<p>Điểm chung: cả bốn đều là <strong>xu hướng theo thời gian</strong>, không phải giá trị tức thời. Một xy-lanh mất
0,8 giây thay vì 0,5 giây không phải lỗi — nhưng xu hướng tăng đều trong ba tháng là dấu hiệu rõ ràng.</p>
<h3>⚠ Và bảo trì cho chính bộ điều khiển — thứ hay bị quên vì &quot;PLC có hỏng bao giờ đâu&quot;</h3>
<p>Bảng trên là PLC <strong>giám sát máy</strong>. Còn bản thân PLC cũng cần bảo trì, chỉ vài việc nhưng bỏ qua thì
hỏng theo kiểu khó đoán:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
<th>⭐ Tần suất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kiểm và thay phin lọc của tủ</strong></td>
<td>Không khí sạch lưu thông trong tủ</td>
<td>⚠ <strong>Đừng chờ tới kỳ bảo trì máy mới kiểm</strong> — tuỳ độ bụi khu vực</td>
</tr>
<tr>
<td>⚠⚠ <strong>Không để bụi bám lên module</strong></td>
<td>⭐ CPU và module I/O <strong>không được thiết kế kín bụi</strong>; bụi bám cánh tản nhiệt <strong>chặn thoát nhiệt</strong> → mạch hoạt động sai</td>
<td>Theo môi trường</td>
</tr>
<tr>
<td>Kiểm siết lại đầu nối</td>
<td>Chu kỳ nóng–nguội làm mỏi mối nối (mục 51.8)</td>
<td>Theo lịch máy</td>
</tr>
<tr>
<td>Thay pin nuôi bộ nhớ</td>
<td>Hết pin → mất dữ liệu giữ được, âm thầm (Chương 18, mục 18.6)</td>
<td>Theo khuyến cáo hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai nguyên tắc lập lịch, và cả hai đều thực dụng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ghép lịch bảo trì PLC vào lịch bảo trì máy</strong> — để máy chỉ dừng <strong>một lần</strong>, không dừng hai lần</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Tần suất phụ thuộc MÔI TRƯỜNG, không phải phụ thuộc PLC</strong> — ⭐ môi trường càng khắc nghiệt thì càng phải thường xuyên</td>
</tr>
</tbody></table></div>
<p>⚡ Nguyên tắc 2 giải thích vì sao không có con số chung: cùng một CPU đặt trong phòng điều khiển
sạch và đặt cạnh máy cắt kim loại là <strong>hai lịch bảo trì khác hẳn nhau</strong> (Chương 7, Chương 8).</p>
</blockquote>
<hr>
<h2 id="5112-khi-nào-dng-t-sa-và-gi-ngưi-khác">51.12 Khi nào dừng tự sửa và gọi người khác</h2>
<p>Biết dừng cũng là một kỹ năng.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dừng ngay và gọi người có thẩm quyền khi:</strong></p>
<ul>
<li>Sự cố liên quan tới <strong>mạch an toàn hoặc chức năng an toàn</strong> — E-Stop, khoá cửa, rèm quang, STO.
<strong>Không tự sửa, không tự thử, không đấu tắt.</strong> Chương 47.</li>
<li>Bạn thấy mình đang cân nhắc <strong>bỏ qua một liên động</strong> để thử.</li>
<li>Có <strong>dấu hiệu quá nhiệt, mùi khét, hoặc vết cháy</strong> trong tủ.</li>
<li>Sự cố liên quan tới <strong>điện áp cao hơn cấp bạn được phép làm việc</strong>.</li>
</ul>
</blockquote>
<p>Ngoài ra, nên gọi người khác khi:</p>
<ul>
<li>Đã qua <strong>hai giờ</strong> mà chưa thu hẹp được về một nhóm lỗi — thường bạn đang mắc kẹt trong một giả định
sai, và người khác nhìn vào sẽ thấy ngay.</li>
<li>Cần <strong>sửa chương trình</strong> mà bạn không phải người viết và không có tài liệu.</li>
<li>Nguyên nhân đã rõ nhưng cách sửa vượt quá thẩm quyền hoặc kỹ năng của bạn.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi bàn giao cho người khác, đưa <strong>những gì đã loại trừ</strong>, không chỉ triệu chứng. <em>&quot;Tôi đã đo Đ1–Đ3
đều tốt, tham chiếu chéo không có cuộn dây trùng, không có cưỡng bức&quot;</em> tiết kiệm cho người sau nửa
giờ — và đó là lý do phải ghi lại từng bước ngay khi làm.</p>
</blockquote>
<hr>
<h2 id="5113-by-thưng-gp-sai-lm-ca-chính-ngưi-chn-đoán">51.13 Bẫy thường gặp — sai lầm của chính người chẩn đoán</h2>
<p>Các mục trước nói về lỗi của máy. Mục này nói về lỗi của <strong>người đi sửa</strong> — và chúng tốn thời gian
nhiều hơn hẳn.</p>
<h3>🔍 BẪY 1 — Đoán thay vì đo</h3>
<p>Người thứ nhất ở mục 51.1. Biểu hiện: <em>&quot;chắc là cảm biến, thay thử xem&quot;</em>. Mỗi lần thay thử là một
lần <strong>mua thông tin bằng tiền và thời gian</strong>, trong khi phép đo cho cùng thông tin đó gần như miễn phí.</p>
<p>Quy tắc: <strong>không thay bất cứ thứ gì trước khi có một phép đo chỉ vào nó.</strong></p>
<h3>🔍 BẪY 2 — Thay nhiều thứ cùng lúc</h3>
<p>Máy chạy lại sau khi bạn siết ba đầu cốt, thay một cảm biến và nạp lại chương trình. Bạn <strong>không biết
cái nào đã sửa nó</strong> — nên không học được gì, không ghi lại được gì, và hai thay đổi kia có thể vừa
tạo ra một vấn đề mới chưa lộ.</p>
<p>Mỗi lần một thay đổi. Ghi lại. Thử. Rồi mới sang cái tiếp theo.</p>
<h3>🔍 BẪY 3 — Bỏ qua lịch sử và tài liệu</h3>
<p>Bắt đầu đo ngay mà không hỏi <em>&quot;máy này đã hỏng kiểu này bao giờ chưa?&quot;</em> và không mở nhật ký bảo trì.
Rất nhiều sự cố là <strong>lặp lại của một sự cố cũ</strong> — và lần trước ai đó đã mất ba giờ tìm ra nguyên nhân.</p>
<p>Ba mươi giây đọc nhật ký có thể thay thế ba giờ đó.</p>
<h3>🔍 BẪY 4 — Dừng lại ở triệu chứng, không tìm nguyên nhân gốc</h3>
<p>Đầu cốt lỏng → siết lại → máy chạy → xong. Nhưng <strong>vì sao nó lỏng?</strong> Nếu do rung, nó sẽ lỏng lại. Nếu
do chu kỳ nhiệt (mục 51.8 ③), các đầu cốt khác cũng sắp lỏng.</p>
<p>Sửa triệu chứng làm máy chạy hôm nay. Sửa nguyên nhân làm nó không hỏng lại.</p>
<h3>🔍 BẪY 5 — Không kiểm đủ sau khi sửa</h3>
<p>Sửa xong, thấy cơ cấu hoạt động, tuyên bố xong. Chưa kiểm: chu trình đầy đủ có chạy không, các chức
năng khác có bị ảnh hưởng không, và <strong>có còn cưỡng bức nào đang bật không</strong>.</p>
<p>Sau mỗi lần sửa, chạy tối thiểu <strong>một chu trình đầy đủ</strong> và kiểm danh sách cưỡng bức.</p>
<h3>🔍 BẪY 6 — Bỏ qua quy trình an toàn vì &quot;chỉ một phút&quot;</h3>
<p>Bẫy nguy hiểm nhất trong danh sách. Áp lực thời gian làm người ta bỏ LOTO, đấu tắt một liên động, hoặc
thò tay vào máy chưa cô lập năng lượng.</p>
<p><strong>Áp lực thời gian không phải là lý do.</strong> Nếu quy trình an toàn làm việc sửa chậm tới mức không chấp
nhận được, thì vấn đề là ở thiết kế máy (Chương 47, mục 47.10) — và đó là thứ phải sửa, không phải
quy trình.</p>
<h3>🔍 BẪY 7 — Tin vào đèn thay vì tin vào phép đo</h3>
<p>Đã nêu ở mục 51.6. Đèn báo <strong>lệnh</strong>, không báo <strong>kết quả</strong>. Ba đèn cùng sáng vẫn có thể là máy hỏng.</p>
<h3>🔍 BẪY 8 — Không ghi lại gì</h3>
<p>Sửa xong, đi về. Không ai — kể cả bạn, sáu tháng sau — biết đã xảy ra chuyện gì và đã làm gì.</p>
<p>Ghi lại tốn ba phút và là thứ biến kinh nghiệm cá nhân thành <strong>tài sản của cả đội</strong>. Nó cũng là nguyên
liệu để mở rộng bảng triệu chứng ở mục 51.9 thành bảng của riêng bạn.</p>
<hr>
<h2 id="5114-bng-cht-quy-trình-8-bưc">51.14 Bảng chốt — quy trình 8 bước</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Công cụ</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td>Thu thập thông tin — <strong>ba câu hỏi mở đầu</strong></td>
<td>Hỏi người vận hành</td>
<td>Biết lỗi liên tục hay chập chờn, có thay đổi gì không</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td>Kiểm tra an toàn và trạng thái hệ thống</td>
<td>Mắt, quy trình LOTO</td>
<td>Đã an toàn để làm việc; biết máy đang ở trạng thái nào</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>Kiểm <strong>nguồn</strong></td>
<td>Đồng hồ</td>
<td>Điện áp mọi cấp đúng, kể cả <strong>giá trị min khi tải nặng</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td>Kiểm <strong>trạng thái CPU</strong> và bộ đệm lỗi</td>
<td>Phần mềm</td>
<td>Biết CPU có ghi nhận lỗi gì không</td>
</tr>
<tr>
<td><strong>5</strong></td>
<td>Kiểm <strong>I/O</strong> — bốn phép đo Đ1–Đ4</td>
<td>Đồng hồ + phần mềm</td>
<td>Đã tách được lỗi ở cảm biến / dây / module / cấu hình</td>
</tr>
<tr>
<td><strong>6</strong></td>
<td>Kiểm <strong>truyền thông</strong></td>
<td>Kiểm cáp, phần mềm</td>
<td>Cáp → địa chỉ → tham số, theo thứ tự đó</td>
</tr>
<tr>
<td><strong>7</strong></td>
<td>Phân tích <strong>logic</strong></td>
<td>Tham chiếu chéo, xem trực tuyến, trend</td>
<td>Biết điều kiện nào đang chặn</td>
</tr>
<tr>
<td><strong>8</strong></td>
<td>Kiểm <strong>thiết bị hiện trường</strong></td>
<td>Đo tại thiết bị</td>
<td>Đo tại cuộn dây/cơ cấu, không đo tại module</td>
</tr>
<tr>
<td><strong>✓</strong></td>
<td><strong>Ghi lại</strong>: triệu chứng · đã loại trừ gì · nguyên nhân · cách sửa</td>
<td>Nhật ký bảo trì</td>
<td>Người sau đọc được mà không cần hỏi bạn</td>
</tr>
<tr>
<td>⚠⚠ <strong>✓</strong></td>
<td>⭐ <strong>GỠ mọi cưỡng bức</strong> — không phải tắt</td>
<td>Danh sách cưỡng bức</td>
<td>Danh sách <strong>rỗng</strong>, kể cả loại đã cài mà đang tắt</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5115-t-kim">51.15 Tự kiểm</h2>
<ol>
<li>Nêu <strong>nguyên tắc số một</strong> của chương và sáu bước của chuỗi truy ngược.</li>
<li>Vì sao bước ③ (<em>ngõ ra trong chương trình có lên không</em>) là bước chia đôi bài toán hiệu quả nhất?</li>
<li><strong>Ba câu hỏi mở đầu</strong> là gì? Vì sao câu <em>&quot;gần đây có thay đổi gì không?&quot;</em> thường nhận câu trả lời sai?</li>
<li>Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. <strong>Ba đèn đều đúng.</strong>
Vấn đề ở đâu, và nguyên tắc nào ở Chương 48 giải thích chuyện này?</li>
<li>Mô tả <strong>bốn phép đo Đ1–Đ4</strong>. Vì sao Đ2 phải đo so với <strong>chân chung của module</strong>, không phải so với 0 V?</li>
<li>Nêu <strong>bốn nguyên nhân vật lý</strong> của lỗi chập chờn, và <strong>dấu hiệu đặc trưng</strong> của từng cái.</li>
<li>Lỗi xuất hiện sau vài giờ chạy và biến mất sau khi máy nghỉ qua đêm. Nghi cái gì, và <strong>kiểm bằng
dụng cụ nào</strong>?</li>
<li>Nêu <strong>bốn việc bắt buộc</strong> trong quy trình cưỡng bức I/O. Vì sao quên gỡ cưỡng bức nguy hiểm đến vậy?</li>
<li>Chức năng phần mềm nào trả lời câu hỏi <em>&quot;còn ai đang ghi vào ngõ ra này?&quot;</em> — và nó phát hiện được
lỗi nào ở Chương 15 và Chương 27?</li>
<li>Kể <strong>bốn tình huống phải dừng tự sửa và gọi người có thẩm quyền ngay</strong>.</li>
<li>⭐⭐ Cưỡng bức ngõ <strong>vào</strong> và ngõ <strong>ra</strong> khác nhau ở cơ chế nào? Cái nào <strong>lan</strong> ra cả chương
trình, và vì sao điều đó làm nó nguy hiểm hơn?</li>
<li>⚠ Bạn ép một ngõ ra để thử van. Van kêu, nhưng đèn báo trên màn hình vẫn tắt. ⭐ Đây là lỗi hay
là <strong>đúng thiết kế</strong>? Giải thích.</li>
<li>⚠⚠ Vì sao khi bàn giao máy phải <strong>gỡ</strong> cưỡng bức chứ không được chỉ <strong>tắt</strong>?</li>
</ol>
<p>Câu 4, 6 và 8 là ba câu phân loại. Câu 4 kiểm tra bạn phân biệt được <em>lệnh</em> với <em>kết quả</em>; câu 6 là
kiến thức mà phần lớn người trong nghề học bằng cách trả giá; câu 8 là câu về an toàn — trả lời không
trôi chảy thì đừng dùng cưỡng bức.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 52 — Chạy thử &amp; bàn giao.</strong> Chương này dạy sửa máy đã hỏng. Chương 52 dạy cách <strong>tránh</strong> phần
lớn những lỗi đó ngay từ lúc chạy thử — bằng một thứ mà nhiều người bỏ qua: <strong>thử tạo lỗi cố ý</strong>.</p>
<hr>
<h3>Nguồn tham khảo chương 51</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính điện của
ngõ vào/ra, ngưỡng mức 0/mức 1 — nền cho các phép đo ở mục 51.6. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu an toàn khi làm việc
trên trang bị điện của máy — nền cho cảnh báo ở mục 51.1 và 51.12.</li>
<li>Tài liệu hãng về <strong>mã lỗi hệ thống và ý nghĩa đèn trạng thái</strong> — ⚠ khác nhau đáng kể giữa các hãng,
<strong>bắt buộc tra đúng CPU đang dùng</strong>; số hiệu tài liệu ghi trong Phụ lục A1.</li>
<li>Cấu hình I/O và bảng thời gian bước của DP-01 — Phụ lục J.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> §9.6 <em>Forcing External I/O Addresses</em> — nguồn cho
⭐ <strong>sự khác nhau giữa cưỡng bức ngõ vào và ngõ ra</strong>: ép ngõ vào tác động vào <strong>bảng ảnh ngõ vào</strong>
nên <strong>lan khắp chương trình</strong>; ép ngõ ra chỉ tác động <strong>đúng chân ra</strong>, bảng ảnh ngõ ra không đổi
nên chương trình chạy y như cũ (mục 51.7).</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-6 <em>PLC System
Maintenance</em>: ⭐ <strong>bảo trì phòng ngừa cho chính bộ điều khiển</strong> — phin lọc tủ, ⚠⚠ bụi bám cánh tản
nhiệt <strong>chặn thoát nhiệt</strong>, và hai nguyên tắc lập lịch: ⭐ <strong>ghép vào lịch bảo trì máy</strong> và ⭐ <strong>tần
suất theo môi trường</strong>. §20-7 cho công cụ <strong>quét đơn</strong> <em>(single scan)</em> — nền cho mục 51.7 và 51.11.</li>
</ul>
<blockquote>
<p>⚠ Bảng triệu chứng ở mục 51.9 là <strong>điểm khởi đầu</strong>, không phải danh sách đầy đủ. Cách mở rộng tốt
nhất: sau mỗi lần sửa xong, thêm một dòng vào bảng của chính bạn — triệu chứng thật, nguyên nhân
thật, phép kiểm đã dùng. Sau một năm, bảng đó có giá trị hơn bất kỳ cuốn sách nào.</p>
</blockquote>
<!-- SECTION: ch52_chay_thu_va_ban_giao -->
<hr>
<h1 id="chương-52-chy-th-bàn-giao">Chương 52 — Chạy thử &amp; bàn giao</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="521-bài-toán-c-máy-chy-đúng-ngay-ln-đu-và-hng-ba-ting-sau">52.1 Bài toán: cỗ máy chạy đúng ngay lần đầu — và hỏng ba tiếng sau</h2>
<p>Một cỗ máy vừa lắp xong. Kỹ sư nóng lòng muốn xem nó chạy. Bật nguồn, nạp chương trình, chuyển sang
Auto, nhấn Start.</p>
<p>Máy chạy. Mọi cơ cấu hoạt động, sản phẩm ra đúng. Cả nhóm thở phào.</p>
<p>Ba tiếng sau, module ngõ ra bốc khói. Nguyên nhân: một dây từ module tới cuộn van bị <strong>đấu nhầm sang
chân 24 V</strong> — tạo ngắn mạch qua transistor ngõ ra. Nó không cháy ngay vì transistor chịu được một lúc;
nó cháy sau khi nóng dần.</p>
<p>Nếu có ai <strong>đo từng điểm I/O trước khi chạy logic</strong>, sai sót đó lộ ra trong hai phút, tốn không đồng nào.</p>
<p>Chương này là thứ tự bắt buộc để chuyện đó không xảy ra — và những gì phải làm trước khi được nói
&quot;máy đã xong&quot;.</p>
<hr>
<h2 id="522-th-t-bt-buc-không-đưc-nhy-bưc">52.2 Thứ tự bắt buộc — không được nhảy bước</h2>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Thứ tự dưới đây <strong>không phải gợi ý</strong>. Mỗi bước tồn tại để chặn một loại sự cố cụ thể, và nhảy bước
nghĩa là chấp nhận loại sự cố đó. Cám dỗ nhảy thẳng tới bước 5 là rất lớn — hãy nhớ cỗ máy ở mục 52.1.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Chặn được gì</th>
<th>Điện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Kiểm nguội</strong></td>
<td>Đấu sai, thiếu dây, sai thiết bị</td>
<td>❌ Không cấp điện</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Bật nguồn từng nhánh</strong></td>
<td>Ngắn mạch, chọn sai điện áp</td>
<td>⚡ Cấp dần</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>⭐ <strong>Kiểm I/O 1-1</strong></td>
<td>Đấu nhầm kênh, sai kiểu, sai chiều</td>
<td>⚡ Có điện, <strong>chưa chạy logic</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td><strong>Kiểm chức năng an toàn</strong></td>
<td>Mạch an toàn không đúng</td>
<td>⚡</td>
</tr>
<tr>
<td><strong>5</strong></td>
<td><strong>Chạy khô</strong> <em>(dry-run)</em></td>
<td>Lỗi trình tự, va chạm</td>
<td>⚡ Không sản phẩm</td>
</tr>
<tr>
<td><strong>6</strong></td>
<td><strong>Chạy có sản phẩm</strong></td>
<td>Lỗi liên quan sản phẩm thật</td>
<td>⚡</td>
</tr>
<tr>
<td><strong>7</strong></td>
<td>⭐ <strong>Thử tạo lỗi cố ý</strong></td>
<td>Xử lý bất thường sai</td>
<td>⚡</td>
</tr>
<tr>
<td><strong>8</strong></td>
<td><strong>Chạy liên tục</strong></td>
<td>Lỗi tích luỹ, quá nhiệt, trôi</td>
<td>⚡</td>
</tr>
</tbody></table></div>
<h3>⭐ Ba mốc nghiệm thu — từ vựng bạn sẽ nghe ngay ngày đầu đi dự án</h3>
<p>Tám bước ở trên là <strong>việc kỹ thuật</strong>. Trong hợp đồng và trong lời nói hằng ngày ở dự án, người ta
chia chúng theo <strong>địa điểm và thời điểm</strong> thành ba mốc. Tiêu chuẩn nghiệm thu hệ tự động hoá đặt tên
cho ba mốc này, và bạn cần biết chúng vì tiền và trách nhiệm gắn vào đúng ba cái tên đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mốc</th>
<th>Tên đầy đủ</th>
<th>Ở đâu</th>
<th>Chứng minh điều gì</th>
<th>Bước 1–8 tương ứng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>FAT</strong></td>
<td><em>Factory Acceptance Test</em> — nghiệm thu tại xưởng chế tạo</td>
<td>Xưởng của <strong>bên làm máy</strong></td>
<td>Máy làm đúng chức năng đã cam kết, trước khi tháo đi</td>
<td>1–8, với sản phẩm mẫu</td>
</tr>
<tr>
<td><strong>SAT</strong></td>
<td><em>Site Acceptance Test</em> — nghiệm thu tại hiện trường</td>
<td>Nhà máy của <strong>bên mua</strong></td>
<td>Máy vẫn đúng sau khi vận chuyển, lắp lại, đấu vào nguồn và khí thật của nhà máy</td>
<td>1–8, lặp lại</td>
</tr>
<tr>
<td><strong>SIT</strong></td>
<td><em>Site Integration Test</em> — thử tích hợp tại hiện trường</td>
<td>Nhà máy của bên mua</td>
<td>Máy làm việc đúng <strong>với các máy khác</strong> trong chuyền và với hệ thống trên</td>
<td>Ghép chuyền, bắt tay, truyền dữ liệu</td>
</tr>
</tbody></table></div>
<p>Ba điều quan trọng mà người mới hay hiểu sai:</p>
<ul>
<li><strong>SAT không phải là FAT làm lại cho có.</strong> Vận chuyển làm lỏng đầu nối; nguồn điện nhà máy khác
nguồn xưởng; khí nén nhà máy có thể bẩn hơn hoặc áp thấp hơn; nhiệt độ và độ ẩm khác. Rất nhiều
lỗi <strong>chỉ xuất hiện</strong> ở SAT. Đó là lý do tồn tại của nó.</li>
<li><strong>SIT là nơi lỗi đắt nhất xuất hiện.</strong> Máy chạy hoàn hảo một mình vẫn có thể sai khi ghép chuyền:
bắt tay không khớp, chu kỳ không ăn nhau, dữ liệu gửi lên sai định dạng. Ở FAT không ai phát hiện
được, vì lúc đó chưa có máy bên cạnh.</li>
<li><strong>Ký FAT thường gắn với một đợt thanh toán.</strong> Vì vậy có áp lực rất thật lên việc ký sớm. Cách tự
bảo vệ duy nhất là <strong>biên bản có danh mục cụ thể</strong> — cái gì đã thử, cái gì chưa, cái gì có điều
kiện. &quot;Đã nghiệm thu&quot; mà không kèm danh mục là câu vô nghĩa khi có tranh chấp.</li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Với máy nhỏ, ba mốc có thể gộp lại — nhưng <strong>gộp phải là quyết định có ghi lại</strong>, không phải là
chuyện quên làm. Ghi rõ trong biên bản: &quot;SIT gộp vào SAT do máy chạy độc lập, không ghép chuyền.&quot;</p>
</blockquote>
<hr>
<h2 id="523-bưc-12-kim-ngui-và-cp-ngun">52.3 Bước 1–2 — kiểm nguội và cấp nguồn</h2>
<h3>Kiểm nguội</h3>
<p>Làm khi <strong>chưa cấp điện</strong>, đối chiếu với bản vẽ và bảng I/O:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>Đúng thiết bị, đúng mã</td>
<td>Đối chiếu nhãn với danh mục vật tư</td>
</tr>
<tr>
<td>Dây đúng cỡ, đầu cốt siết đủ chặt</td>
<td>Kéo nhẹ từng dây; siết lại theo lực quy định</td>
</tr>
<tr>
<td>Không có dây thừa, không có đầu dây hở</td>
<td>Nhìn kỹ; đầu hở là nguồn ngắn mạch</td>
</tr>
<tr>
<td>Nối đất đầy đủ</td>
<td>Đo thông mạch từ vỏ tủ tới thanh đất</td>
</tr>
<tr>
<td>Cách điện</td>
<td>Megôm kế — ⚠ <strong>tháo rời thiết bị điện tử trước</strong> (Chương 51)</td>
</tr>
<tr>
<td>Cơ cấu cô lập năng lượng <strong>khoá được</strong></td>
<td>Thử gắn khoá thật vào (Chương 47)</td>
</tr>
</tbody></table></div>
<h3>Cấp nguồn từng nhánh</h3>
<p>Không bật tất cả một lúc. Bật từng nhánh, đo trước khi bật nhánh sau:</p>
<pre><code class="language-text">1. Nguồn tổng → đo điện áp vào, đo sau aptomat
2. Biến áp / bộ nguồn 24 V → đo 24 V khi KHÔNG tải
3. Nhánh cấp nguồn PLC → đo, kiểm đèn nguồn
4. Từng nhánh I/O → đo trước khi cắm module
5. Nhánh động lực → sau cùng
</code></pre>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đo <strong>điện áp 24 V khi tải nặng</strong> ngay từ lúc này, và ghi lại con số. Nó là mốc so sánh cho suốt vòng
đời máy — khi bộ nguồn lão hoá vài năm sau, bạn có gì để đối chiếu (Chương 51, mục 51.8).</p>
</blockquote>
<hr>
<h2 id="524-bưc-3-kim-io-1-1">52.4 Bước 3 — kiểm I/O 1-1 ⭐</h2>
<p>Đây là bước hay bị bỏ nhất và là bước <strong>trả lại nhiều nhất</strong>.</p>
<blockquote>
<p><strong>Nguyên tắc: kiểm từng điểm I/O một cách độc lập, TRƯỚC khi chạy bất kỳ logic nào.</strong></p>
<p>Chương trình chưa chạy. CPU ở STOP hoặc chạy một chương trình rỗng. Bạn kiểm <strong>đường dây</strong>, không
kiểm logic.</p>
</blockquote>
<h3>Kiểm ngõ vào</h3>
<p>Với <strong>từng</strong> ngõ vào, theo bảng I/O:</p>
<ol>
<li>Tác động thiết bị thật (đẩy cảm biến, nhấn nút, gạt công tắc).</li>
<li>Xem <strong>đúng bit đó</strong> lên trong phần mềm — không phải bit khác.</li>
<li>Nhả ra, xem bit về 0.</li>
<li>Ghi vào biên bản: đạt / không đạt.</li>
</ol>
<p>Ba lỗi bước này bắt được mà mô phỏng không bắt được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lỗi</th>
<th>Biểu hiện khi kiểm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đấu nhầm kênh</strong></td>
<td>Tác động cảm biến A, bit B lên</td>
</tr>
<tr>
<td><strong>Sai kiểu đấu</strong> (PNP/NPN)</td>
<td>Đèn cảm biến sáng, bit không lên (Chương 4)</td>
</tr>
<tr>
<td><strong>Sai trạng thái nghỉ</strong></td>
<td>Bit đang là 1 khi chưa tác động, hoặc ngược lại (Chương 15)</td>
</tr>
</tbody></table></div>
<h3>Kiểm ngõ ra</h3>
<p>Với <strong>từng</strong> ngõ ra:</p>
<ol>
<li>Ép ngõ ra bật bằng chức năng cưỡng bức — theo đúng quy trình ở Chương 51.</li>
<li>Xem <strong>đúng cơ cấu đó</strong> hoạt động.</li>
<li>Đo dòng bằng ampe kìm nếu là tải lớn.</li>
<li>Gỡ cưỡng bức. Ghi biên bản.</li>
</ol>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu</strong></p>
<ul>
<li>Kiểm <strong>từng cơ cấu một</strong>, không bao giờ nhiều cái cùng lúc.</li>
<li><strong>Không ai được ở trong vùng máy.</strong> Người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu.</li>
<li>Với cơ cấu có thể va chạm, <strong>đưa về vị trí an toàn bằng tay trước</strong>, hoặc tháo tạm khớp nối.</li>
<li><strong>Gỡ mọi cưỡng bức</strong> ngay sau mỗi phép thử — không để tích luỹ.</li>
<li>Chuẩn bị sẵn cách dừng: tay đặt gần nút E-Stop trong suốt quá trình.</li>
</ul>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO</strong>
Kiểm I/O 1-1 cho máy cỡ DP-01 mất khoảng nửa ngày. Đó là nửa ngày <strong>rẻ nhất</strong> trong cả dự án. Mọi
giờ bỏ ra ở đây tiết kiệm nhiều giờ ở bước 5–8, nơi lỗi khó tách hơn nhiều vì logic đã tham gia.</p>
</blockquote>
<hr>
<h2 id="525-bưc-4-chc-năng-an-toàn">52.5 Bước 4 — chức năng an toàn</h2>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Kiểm định chức năng an toàn phải do <strong>người có thẩm quyền</strong> thực hiện, theo tiêu chuẩn hiện hành, và
có biên bản (Chương 47). Nội dung dưới đây là <strong>danh mục tối thiểu để bạn biết cái gì phải được thử</strong>
— không phải quy trình kiểm định.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách thử</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>E-Stop tác dụng ở <strong>mọi chế độ</strong></td>
<td>Nhấn ở Auto, Manual, Home, và <strong>ở từng bước</strong> của chu trình</td>
<td>Mọi chuyển động dừng theo loại dừng đã thiết kế</td>
</tr>
<tr>
<td>E-Stop <strong>từng nút</strong> riêng lẻ</td>
<td>Nhấn từng nút, không phải chỉ một cái</td>
<td>Mỗi nút đều tác dụng</td>
</tr>
<tr>
<td><strong>Từng kênh</strong> của mạch hai kênh</td>
<td>Ngắt riêng kênh 1, rồi riêng kênh 2</td>
<td>Mạch phát hiện được lệch kênh</td>
</tr>
<tr>
<td>Cửa khoá liên động</td>
<td>Mở từng cửa <strong>trong lúc máy chạy</strong></td>
<td>Dừng; và cửa không mở được khi chưa an toàn</td>
</tr>
<tr>
<td>Rèm quang</td>
<td>Cắt tia ở nhiều vị trí, kể cả rìa</td>
<td>Dừng ở mọi vị trí</td>
</tr>
<tr>
<td>Muting</td>
<td>Cho sản phẩm qua; <strong>rồi thử qua bằng vật khác</strong></td>
<td>Sản phẩm qua được; vật khác <strong>không</strong> kích hoạt muting</td>
</tr>
<tr>
<td>STO</td>
<td>Kích STO khi trục đang chạy</td>
<td>Mất mô-men; kiểm cả <strong>quãng trôi theo đà</strong></td>
</tr>
<tr>
<td>Khởi động lại</td>
<td>Gỡ E-Stop</td>
<td>Máy <strong>không</strong> tự chạy (Chương 47)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="526-bưc-56-chy-khô-ri-chy-có-sn-phm">52.6 Bước 5–6 — chạy khô rồi chạy có sản phẩm</h2>
<p><strong>Chạy khô</strong> <em>(dry-run)</em>: chu trình chạy đầy đủ, không có sản phẩm. Cần cờ <code>M_DryRun</code> để các bước chờ
sản phẩm không báo lỗi giả (Chương 28).</p>
<p>Chạy khô lần đầu: <strong>chạy từng bước một</strong>, dừng sau mỗi bước, kiểm cơ cấu đúng vị trí trước khi cho
bước tiếp. Chỉ khi cả chu trình đã đi qua từng bước an toàn mới cho chạy liên tục.</p>
<p><strong>Chạy có sản phẩm</strong>: bắt đầu bằng <strong>một sản phẩm</strong>, quan sát toàn bộ hành trình. Rồi hai. Rồi liên tục.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Trước khi chạy khô lần đầu, <strong>kiểm cờ <code>M_DryRun</code> và mọi cưỡng bức đã ở trạng thái đúng</strong>, và kiểm
<strong>cờ mô phỏng đã tắt</strong> (Chương 50). Máy chạy với cờ mô phỏng còn bật là máy chạy mù.</p>
</blockquote>
<h3>⭐ Ba công cụ của chính bộ điều khiển — kiểm tra trước khi tự dựng cờ</h3>
<p>Cờ <code>M_DryRun</code> là giải pháp <strong>phần mềm tự viết</strong>. ⚠ Nhưng nhiều bộ điều khiển đã có sẵn công cụ làm
đúng việc đó, an toàn hơn vì <strong>không phụ thuộc chương trình của bạn chạy đúng</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Nó làm gì</th>
<th>⭐ Vì sao tốt hơn cờ tự viết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chế độ thử</strong> <em>(TEST mode)</em></td>
<td>Chạy và gỡ lỗi chương trình <strong>với ngõ ra bị vô hiệu</strong></td>
<td>⭐⭐ Ngõ ra tắt <strong>ở tầng hệ thống</strong> — không có cách nào một lỗi logic bật nhầm được</td>
</tr>
<tr>
<td>⭐ <strong>Quét đơn</strong> <em>(single scan)</em></td>
<td>Thực thi <strong>đúng một vòng quét</strong> rồi dừng</td>
<td>⭐ Quan sát <strong>từng nấc ở từng vòng quét</strong> — công cụ mạnh nhất cho lỗi phụ thuộc thứ tự (Chương 10)</td>
</tr>
<tr>
<td>Cô lập ngõ ra tại chỗ</td>
<td>Tháo/ngắt riêng các ngõ ra chưa thử</td>
<td>Dùng khi bắt buộc phải ở chế độ RUN để cập nhật ngõ ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tra tài liệu bộ điều khiển của bạn TRƯỚC khi tự dựng cờ chạy khô.</strong> Nếu có chế độ thử, dùng nó
cho vòng kiểm logic đầu tiên; cờ <code>M_DryRun</code> vẫn giữ vai trò riêng — nó cho phép chạy khô <strong>trong chế
độ RUN bình thường</strong> về sau, khi máy đã bàn giao.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>BẪY — nấc thang tạm để thử.</strong></p>
<p>Trong lúc thử, người ta hay chèn <strong>logic tạm</strong>: một nấc bỏ qua một bước, một lệnh chặn nhóm ngõ ra
chưa sẵn sàng, một điều kiện luôn đúng để đi tiếp. Chúng hữu ích và <strong>hoàn toàn chính đáng</strong>.</p>
<p>⚠⚠ <strong>Nhưng chúng phải được gỡ hết trước khi chạy tổng thể</strong> — và đây là <strong>cùng một loại nguy hiểm
với cưỡng bức quên gỡ</strong> (Chương 51, mục 51.7), chỉ khác một điểm khiến nó <strong>tệ hơn</strong>:</p>
<p>⭐ <strong>Cưỡng bức thì có danh sách để kiểm. Nấc thang tạm thì KHÔNG</strong> — nó trông y hệt code thật.</p>
<p>⭐ <strong>Cách phòng, làm ngay từ lúc chèn:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Đánh dấu thống nhất</strong> — comment mở đầu <code>*** TAM — GO TRUOC KHI BAN GIAO ***</code>, dễ tìm bằng tham chiếu chéo</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Ghi vào <strong>một danh sách</strong> ngay khi chèn, cùng chỗ với danh sách cưỡng bức</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Đối chiếu chương trình với bản trước khi thử</strong> — chức năng so sánh dự án (Chương 30) chỉ ra mọi thứ đã thêm</td>
</tr>
<tr>
<td>4</td>
<td>⚠⚠ Ghi vào <strong>danh mục nghiệm thu</strong> ở mục 52.9 như một mục riêng</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐ <strong>Và ngay sau khi sửa bất cứ gì trong lúc chạy thử: ghi lại NGAY và cập nhật tài liệu gốc.</strong>
Không để tới cuối đợt — lúc đó không ai nhớ nổi đã sửa những gì (Chương 30).</p>
</blockquote>
<hr>
<h2 id="527-bưc-7-th-to-li-c-ý">52.7 Bước 7 — thử tạo lỗi cố ý ⭐</h2>
<p>Đây là bước phân biệt nghiệm thu thật với nghiệm thu hình thức.</p>
<blockquote>
<p><strong>Thử máy ở điều kiện bình thường không phải là nghiệm thu. Đó mới là trình diễn.</strong></p>
<p>Nghiệm thu là chứng minh máy <strong>xử lý đúng khi có chuyện xảy ra</strong> — vì đó chính là lúc thiệt hại
xảy ra nếu nó xử lý sai.</p>
</blockquote>
<p>Danh mục tối thiểu, thực hiện <strong>trên máy thật</strong> (khác với nhóm D của Chương 50 làm trên mô phỏng):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Tạo lỗi thế nào</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Rút từng cảm biến</strong> khi đang chạy</td>
<td>Timeout đúng bước; thông báo nêu bước và tín hiệu chờ</td>
</tr>
<tr>
<td>2</td>
<td><strong>Ngắt khí nén</strong> giữa chu trình</td>
<td>Dừng; trạng thái an toàn đúng bảng Chương 48; sản phẩm không rơi</td>
</tr>
<tr>
<td>3</td>
<td><strong>Nhấn E-Stop ở từng bước</strong></td>
<td>Dừng đúng; sau Reset, về gốc đúng thứ tự (Chương 28)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Mở cửa</strong> khi máy đang chạy</td>
<td>Dừng; không mở được nếu chưa an toàn</td>
</tr>
<tr>
<td>5</td>
<td><strong>Rút cáp mạng</strong> tới màn hình / máy lân cận / hệ thống trên</td>
<td>Nhịp tim phát hiện; phản ứng đúng đặc tả (Chương 48)</td>
</tr>
<tr>
<td>6</td>
<td><strong>Ngắt điện đột ngột</strong> rồi cấp lại</td>
<td>Không tự chạy; sản phẩm dở dang được xử lý đúng</td>
</tr>
<tr>
<td>7</td>
<td><strong>Lấy sản phẩm ra bằng tay</strong> giữa chu trình</td>
<td>Phát hiện, báo lỗi, không chạy tiếp mù</td>
</tr>
<tr>
<td>8</td>
<td><strong>Cho hai sản phẩm vào sát nhau</strong></td>
<td>Giữ lại đúng, không va chạm</td>
</tr>
<tr>
<td>9</td>
<td>Ngắt <strong>thiết bị phụ trợ</strong> (ionizer, quạt hút)</td>
<td>Máy phát hiện và phản ứng đúng mức (Chương 48)</td>
</tr>
<tr>
<td>10</td>
<td>Cho <strong>tín hiệu analog ra ngoài dải</strong></td>
<td>Phát hiện, giá trị thay thế an toàn, báo lỗi</td>
</tr>
</tbody></table></div>
<p>Mỗi ca phải ghi biên bản như Chương 50: điều kiện tạo ra, kết quả thật, đạt/không đạt.</p>
<hr>
<h2 id="528-bưc-8-chy-liên-tc-và-đo-chu-k">52.8 Bước 8 — chạy liên tục và đo chu kỳ</h2>
<h3>Chạy liên tục</h3>
<p>Chạy đủ dài để lộ những thứ chỉ xuất hiện theo thời gian:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiện tượng</th>
<th>Lộ ra sau</th>
</tr>
</thead>
<tbody><tr>
<td>Nóng lên trong tủ</td>
<td>Vài giờ</td>
</tr>
<tr>
<td>Đầu cốt lỏng do chu kỳ nhiệt</td>
<td>Vài ngày tới vài tuần (Chương 51)</td>
</tr>
<tr>
<td>Bộ nhớ hoặc bộ đệm đầy dần</td>
<td>Vài giờ tới vài ngày</td>
</tr>
<tr>
<td>Trôi giá trị analog</td>
<td>Vài giờ</td>
</tr>
<tr>
<td>Mòn cơ khí</td>
<td>Dài hơn — theo dõi bằng xu hướng</td>
</tr>
</tbody></table></div>
<p>Trong lúc chạy liên tục, <strong>ghi lại các mốc</strong>: thời gian quét lớn nhất, điện áp 24 V nhỏ nhất, nhiệt độ
tủ, thời gian hành trình từng xy-lanh. Đây là <strong>bộ số liệu chuẩn</strong> để so sánh về sau (Chương 51, mục 51.11).</p>
<h3>Đo chu kỳ thật</h3>
<p>Đo trên máy đang chạy ổn định, không tính lý thuyết:</p>
<ol>
<li>Đếm sản phẩm ra trong <strong>một giờ liên tục</strong>, ở điều kiện sản xuất thật.</li>
<li>So với cam kết trong đặc tả.</li>
<li>Nếu không đạt: tìm <strong>nút cổ chai</strong> bằng cách đo thời gian từng bước của từng trạm (Chương 55) —
không đoán.</li>
</ol>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Đo trong một giờ, không đo trong năm phút rồi nhân lên. Năm phút không bao gồm thời gian chờ máy
lân cận, đổi lô, hay các dừng vặt — mà những thứ đó mới là phần chênh lệch giữa con số lý thuyết và
sản lượng thật.</p>
</blockquote>
<hr>
<h2 id="529-danh-mc-kim-bt-buc-trưc-khi-bàn-giao">52.9 Danh mục kiểm bắt buộc trước khi bàn giao</h2>
<p>Đây là danh mục &quot;không được bỏ sót&quot; — mỗi mục đều là thứ đã từng gây sự cố ở đâu đó. Danh sách các
hạng mục còn tồn đọng tại thời điểm bàn giao gọi là <strong>danh mục tồn</strong> <em>(punch list)</em>: nó phải được
viết ra, có người chịu trách nhiệm và có hạn, chứ không phải &quot;để đó rồi tính&quot;.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không còn cưỡng bức I/O nào</strong> — ⚠⚠ kể cả loại <strong>đã cài nhưng đang tắt</strong></td>
<td>Chương 51 — nguyên nhân tai nạn phổ biến</td>
</tr>
<tr>
<td>1b</td>
<td>⚠⚠ <strong>Không còn nấc thang / logic tạm</strong> nào của đợt thử</td>
<td>⭐ Không có danh sách sẵn như cưỡng bức — phải <strong>so sánh dự án</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Cờ mô phỏng đã tắt</strong> và không giữ qua mất điện</td>
<td>Chương 50</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Cờ chạy khô đã tắt</strong></td>
<td>Chương 28</td>
</tr>
<tr>
<td>4</td>
<td><strong>Chương trình đang chạy khớp với bản sao lưu</strong></td>
<td>Dùng chức năng so sánh — không tin trí nhớ</td>
</tr>
<tr>
<td>5</td>
<td><strong>Đã sao lưu đầy đủ</strong> và <strong>đã thử khôi phục</strong></td>
<td>Chương 54 — bản sao lưu chưa thử không phải bản sao lưu</td>
</tr>
<tr>
<td>6</td>
<td>Mọi <strong>thông báo lỗi</strong> hiển thị đúng và đọc được</td>
<td>Người vận hành phải hiểu được</td>
</tr>
<tr>
<td>7</td>
<td><strong>Đèn tháp</strong> đúng ở mọi trạng thái</td>
<td>Chương 25, Bẫy 5</td>
</tr>
<tr>
<td>8</td>
<td><strong>Biên bản kiểm định an toàn</strong> đã có, có người ký</td>
<td>Chương 47</td>
</tr>
<tr>
<td>9</td>
<td><strong>Bộ số liệu chuẩn</strong> đã ghi (quét, 24 V, chu kỳ, thời gian hành trình)</td>
<td>Mốc so sánh cho vòng đời máy</td>
</tr>
<tr>
<td>10</td>
<td><strong>Tài liệu bàn giao</strong> đầy đủ — mục 52.10</td>
<td></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5210-bàn-giao">52.10 Bàn giao</h2>
<h3>Tài liệu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Bản vẽ điện <strong>hoàn công</strong> <em>(as-built)</em></td>
<td>⭐ Phản ánh máy <strong>thật</strong>, không phải bản thiết kế ban đầu</td>
</tr>
<tr>
<td>Bảng I/O cuối cùng</td>
<td>Khớp với chương trình và với nhãn tại cầu đấu</td>
</tr>
<tr>
<td>Chương trình PLC + HMI, <strong>có comment</strong></td>
<td>Chương 30</td>
</tr>
<tr>
<td>Bản sao lưu đầy đủ, ghi rõ phiên bản</td>
<td>Gồm cả cấu hình phần cứng và tham số thiết bị</td>
</tr>
<tr>
<td>Đặc tả và <strong>biên bản kiểm thử</strong></td>
<td>Chương 23, 50</td>
</tr>
<tr>
<td>Biên bản kiểm định an toàn</td>
<td>Chương 47</td>
</tr>
<tr>
<td>Bộ số liệu chuẩn</td>
<td>Mục 52.8</td>
</tr>
<tr>
<td>Hướng dẫn vận hành và xử lý sự cố thường gặp</td>
<td>Viết cho người vận hành, không cho kỹ sư</td>
</tr>
<tr>
<td>Danh mục vật tư và linh kiện dự phòng khuyến nghị</td>
<td>Chương 51, mục 51.10</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Bản vẽ <strong>as-built</strong> không phải chi tiết hành chính. Người sửa máy lúc hai giờ sáng sẽ tin vào bản vẽ.
Nếu bản vẽ nói dây X2-14 là cảm biến kẹp mà thực tế đã đổi sang X2-16, người đó sẽ đo nhầm chỗ, kết
luận nhầm, và có thể chạm vào thứ đang có điện. <strong>Cập nhật bản vẽ ngay khi thay đổi</strong>, không để dồn.</p>
</blockquote>
<h3>Đào tạo người vận hành</h3>
<p>Đào tạo không phải đọc lại tài liệu. Bốn thứ phải làm được sau buổi đào tạo:</p>
<ol>
<li>Khởi động máy từ trạng thái tắt, chạy một lô, dừng đúng cách.</li>
<li><strong>Đọc được thông báo lỗi và biết bước đầu tiên phải làm.</strong></li>
<li>Xử lý được ba tình huống thường gặp nhất — cho họ <strong>tự làm</strong>, không xem người khác làm.</li>
<li>Biết <strong>khi nào phải dừng và gọi kỹ thuật</strong>, thay vì tự xử lý.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Kết thúc buổi đào tạo bằng cách <strong>tự tay tạo một lỗi</strong> rồi để người vận hành xử lý. Đó là phép kiểm
duy nhất chứng minh buổi đào tạo có tác dụng — và nó thường lộ ra rằng thông báo lỗi của bạn chưa
đủ rõ.</p>
</blockquote>
<hr>
<h2 id="5211-by-thưng-gp">52.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhảy thẳng tới bước chạy</h3>
<p>Bẫy trung tâm của chương, và là cỗ máy ở mục 52.1. Cám dỗ rất lớn vì chạy được máy cho <strong>cảm giác tiến
triển</strong>, còn đo từng điểm I/O thì không.</p>
<h3>🔍 BẪY 2 — Kiểm I/O bằng chương trình thay vì bằng cưỡng bức</h3>
<p><em>&quot;Cứ chạy chương trình rồi xem cơ cấu nào động&quot;</em> — cách này trộn hai biến số: nếu cơ cấu không động,
bạn không biết do dây hay do logic. Bước 3 tồn tại để <strong>tách hai thứ đó ra</strong>.</p>
<blockquote>
<p>⭐ <strong>Và cưỡng bức ngõ RA là công cụ đúng cho việc này, đúng về mặt cơ chế:</strong> nó chỉ chạm tới chân ra,
⭐ <strong>không đổi bảng ảnh ngõ ra</strong>, nên chương trình chạy y như cũ trong lúc bạn thử dây (Chương 51,
mục 51.7). ⚠ Cưỡng bức ngõ <strong>VÀO</strong> thì ngược lại — nó lan khắp chương trình, nên <strong>không dùng để
kiểm dây ngõ ra</strong>.</p>
</blockquote>
<h3>🔍 BẪY 3 — Thử E-Stop một lần rồi coi là xong</h3>
<p>Nhấn một nút, thấy máy dừng, tích vào ô. Chưa thử: các nút khác, từng kênh riêng lẻ, các bước khác của
chu trình, và hành vi sau khi gỡ.</p>
<h3>🔍 BẪY 4 — Bản vẽ không cập nhật</h3>
<p>Trong lúc chạy thử luôn có thay đổi: đổi chân, thêm dây, đổi thiết bị. Nếu ghi lên giấy rồi &quot;để về vẽ
lại&quot;, thường sẽ không vẽ lại.</p>
<p><strong>Cách phòng:</strong> cập nhật bản vẽ <strong>trong ngày</strong>, và coi bản vẽ as-built là mục bắt buộc trong danh mục
bàn giao — không được ký nghiệm thu khi chưa có.</p>
<h3>🔍 BẪY 5 — Đo chu kỳ trong điều kiện lý tưởng</h3>
<p>Đo lúc mọi thứ hoàn hảo, không có dừng vặt, không chờ máy lân cận. Con số đẹp và <strong>không phản ánh sản
lượng thật</strong>. Đo trong một giờ ở điều kiện sản xuất thật.</p>
<h3>🔍 BẪY 6 — Bàn giao khi còn cưỡng bức hoặc còn cờ mô phỏng</h3>
<p>Ba mục đầu của danh mục ở 52.9 tồn tại vì cả ba đều đã từng gây sự cố nghiêm trọng. Chúng mất ba phút
để kiểm.</p>
<h3>🔍 BẪY 7 — Không thử khôi phục bản sao lưu</h3>
<p>Sao lưu xong, cất đi, coi như an toàn. Ngày cần dùng mới phát hiện file hỏng, thiếu cấu hình phần cứng,
hoặc thiếu tham số thiết bị.</p>
<p><strong>Bản sao lưu chưa thử khôi phục không phải bản sao lưu.</strong> Chương 54.</p>
<hr>
<h2 id="5212-t-kim">52.12 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 52.1. <strong>Bước nào</strong> trong thứ tự tám bước đã có thể chặn nó, và mất bao lâu?</li>
<li>Vì sao kiểm I/O 1-1 phải làm <strong>trước khi chạy bất kỳ logic nào</strong>?</li>
<li>Nêu <strong>ba lỗi</strong> mà bước kiểm I/O bắt được nhưng mô phỏng không bắt được.</li>
<li>Nêu <strong>năm điều bắt buộc về an toàn</strong> khi kiểm ngõ ra — bước máy chuyển động lần đầu.</li>
<li>Vì sao <em>&quot;thử máy ở điều kiện bình thường&quot;</em> chưa phải là nghiệm thu?</li>
<li>Kể <strong>năm ca thử tạo lỗi cố ý</strong> và kỳ vọng của mỗi ca.</li>
<li>Vì sao phải đo chu kỳ trong <strong>một giờ</strong>, không đo năm phút rồi nhân lên?</li>
<li>Nêu <strong>ba mục đầu</strong> của danh mục kiểm bắt buộc trước bàn giao. Vì sao cả ba đều nguy hiểm?</li>
<li>Vì sao bản vẽ <strong>as-built</strong> là vấn đề an toàn, không chỉ là thủ tục?</li>
<li>Bốn thứ người vận hành phải <strong>làm được</strong> sau buổi đào tạo là gì? Cách kiểm buổi đào tạo có tác dụng?</li>
</ol>
<p>Câu 2, 5 và 8 là ba câu phân loại. Câu 5 là tinh thần của cả chương: <strong>nghiệm thu là chứng minh máy xử
lý đúng khi có chuyện, không phải chứng minh nó chạy được khi mọi thứ thuận lợi.</strong></p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 53 — Bảo trì &amp; thay đổi khi máy đang chạy.</strong> Máy đã bàn giao và đang sản xuất. Từ giờ mọi
thay đổi đều diễn ra trên một cỗ máy không được phép dừng lâu — và điều đó đổi hoàn toàn cách làm việc.</p>
<hr>
<h3>Nguồn tham khảo chương 52</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: các phép thử và kiểm định
trang bị điện của máy; yêu cầu tài liệu kỹ thuật đi kèm. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 13849-2 — <em>Safety of machinery — Safety-related parts of control systems — Validation</em>: nguyên
tắc kiểm định chức năng an toàn — nền cho mục 52.5.</li>
<li>IEC 62381 — <em>Automation systems in the process industry — Factory Acceptance Test (FAT), Site
Acceptance Test (SAT), Site Integration Test (SIT)</em>: định nghĩa và phạm vi ba mốc nghiệm thu ở
mục 52.2, và yêu cầu về hồ sơ kèm theo từng mốc.</li>
<li>Biểu mẫu <strong>biên bản kiểm I/O 1-1</strong>, <strong>biên bản nghiệm thu</strong> và <strong>phiếu bàn giao</strong> — Phụ lục C.</li>
<li>Bảng I/O, đặc tả và bảng trạng thái an toàn của DP-01 — Phụ lục J.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-5 <em>PLC Start-Up and
Checking Procedures</em>: ⭐ <strong>chế độ thử</strong> <em>(TEST mode)</em> chạy chương trình với <strong>ngõ ra bị vô hiệu</strong>;
<strong>quét đơn</strong> để soát từng nấc; cô lập ngõ ra chưa thử; ⚠⚠ <strong>gỡ mọi nấc thang tạm</strong> trước khi chạy
tổng thể; và ⭐ <strong>ghi lại mọi thay đổi NGAY</strong>, cập nhật tài liệu gốc — nền cho mục 52.6.</li>
</ul>
<blockquote>
<p>⚠⚠ Mục 52.5 là <strong>danh mục tối thiểu để bạn biết cái gì phải được thử</strong>, không phải quy trình kiểm
định. Kiểm định chức năng an toàn phải do người có thẩm quyền thực hiện theo tiêu chuẩn hiện hành
tại thị trường của bạn, và phải có biên bản.</p>
</blockquote>
<!-- SECTION: ch53_bao_tri_va_thay_doi_khi_may_dang_chay -->
<hr>
<h1 id="chương-53-bo-trì-thay-đi-khi-máy-đang-chy">Chương 53 — Bảo trì &amp; thay đổi khi máy đang chạy</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, đã bàn giao và đang sản xuất.</p>
</blockquote>
<hr>
<h2 id="531-bài-toán-mt-dòng-lnh-lúc-hai-gi-chiu">53.1 Bài toán: một dòng lệnh lúc hai giờ chiều</h2>
<p>Máy đang chạy. Có một lỗi nhỏ: cảm biến báo board hơi sớm nên đôi khi trạm 1 bắt đầu tra keo trước
khi board dừng hẳn. Không hỏng board, chỉ hơi lệch.</p>
<p>Kỹ sư kết nối, sửa một dòng: thêm 200 ms trễ. Nạp xuống. <strong>Máy đang chạy</strong> — không dừng, không mất
sản lượng, sửa xong trong hai phút. Ai cũng vui.</p>
<p>Ba tuần sau, máy có lỗi lạ ở trạm 2. Người khác mở chương trình ra xem, đối chiếu với bản in trong
tủ hồ sơ — <strong>bản in không có dòng trễ 200 ms đó</strong>. Bản trên máy khác bản trong hồ sơ. Không ai biết
còn khác chỗ nào nữa.</p>
<blockquote>
<p>⭐ <strong>Sửa trong hai phút. Mất niềm tin vào toàn bộ tài liệu.</strong></p>
<p>Từ lúc đó, mọi câu hỏi &quot;chương trình làm gì ở đây?&quot; đều phải trả lời bằng cách <strong>đọc chương trình
trên máy</strong>, vì không còn tin được bản nào khác. Và mỗi lần đọc là một lần dừng máy hoặc một lần
kết nối vào máy đang chạy.</p>
</blockquote>
<p>Chương này về hai việc gắn với nhau: <strong>thay đổi có kiểm soát</strong> và <strong>bảo trì nhìn từ PLC</strong>.</p>
<hr>
<h2 id="532-sa-trc-tuyn-online-edit">53.2 ⚠⚠ Sửa trực tuyến <em>(online edit)</em></h2>
<p>Hầu hết PLC cho phép sửa chương trình <strong>trong lúc máy đang chạy</strong> và nạp thay đổi mà không dừng chu
trình.</p>
<p>Đây là một trong những khả năng nguy hiểm nhất trong nghề.</p>
<h3>Vì sao nó nguy hiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Rủi ro</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Cơ cấu có thể chuyển động ngay</strong></td>
<td>Sửa xong, ngõ ra đổi trạng thái <strong>trong vòng một chu kỳ quét</strong> — người đang đứng cạnh máy không được báo trước</td>
</tr>
<tr>
<td>⚠ <strong>Không quay lại được</strong></td>
<td>Nhiều hệ thống không có &quot;hoàn tác&quot; sau khi đã nạp</td>
</tr>
<tr>
<td>⚠ <strong>Trạng thái đang chạy dở</strong></td>
<td>Bước 5 đang chạy, bạn sửa bước 5 — máy đang ở đâu trong bước đó?</td>
</tr>
<tr>
<td>⭐ <strong>Thay đổi không được ghi lại</strong></td>
<td>Đây là cỗ máy ở mục 53.1</td>
</tr>
<tr>
<td><strong>Sửa vội thì không kiểm thử</strong></td>
<td>Cả quy trình ở Chương 50 bị bỏ qua</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trước khi sửa trực tuyến, hãy trả lời được: nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị
thương không?</strong></p>
<p>Nếu không chắc chắn trả lời được <strong>&quot;không&quot;</strong>, thì dừng máy đã. Chương 6 và Chương 47 nói về việc
bảo vệ người khỏi chuyển động bất ngờ; sửa trực tuyến là cách <strong>tự tạo ra</strong> chuyển động bất ngờ.</p>
</blockquote>
<h3>⭐ Khi nào sửa trực tuyến là hợp lý</h3>
<p>Nó không phải điều cấm tuyệt đối — có những lúc nó là lựa chọn đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Điều kiện</th>
</tr>
</thead>
<tbody><tr>
<td>Sửa thứ <strong>không tác động ngõ ra</strong></td>
<td>Thêm bit chẩn đoán, sửa văn bản báo động, thêm bộ đếm</td>
</tr>
<tr>
<td>Chỉnh <strong>tham số</strong>, không chỉnh logic</td>
<td>⭐ Và tốt hơn nữa: đưa tham số đó lên HMI để <strong>không cần sửa chương trình</strong> (Chương 44)</td>
</tr>
<tr>
<td>Quy trình liên tục <strong>không dừng được</strong></td>
<td>⚠ Có kế hoạch, có người canh máy, có duyệt</td>
</tr>
<tr>
<td>Đang <strong>chẩn đoán</strong> với máy ở chế độ an toàn</td>
<td>Không ai trong vùng nguy hiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc thực dụng: nếu thay đổi có thể chờ tới lần dừng máy kế tiếp, thì hãy để nó chờ.</strong></p>
<p>Áp lực &quot;máy đang chạy, đừng dừng&quot; là có thật và mạnh. Nhưng hầu hết thay đổi <strong>chờ được vài giờ</strong> —
và vài giờ đó đổi lấy: có thời gian kiểm thử, có sao lưu, có người thứ hai xem lại, và không có ai
đứng cạnh cơ cấu lúc nó bất ngờ động đậy.</p>
</blockquote>
<h3>⚡ Nếu buộc phải sửa trực tuyến</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Sao lưu bản đang chạy TRƯỚC</strong> — xem mục 53.4 và Chương 54</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Kiểm tra không có ai trong vùng nguy hiểm</strong>, và báo cho người vận hành</td>
</tr>
<tr>
<td>3</td>
<td>Xem lại thay đổi trên <strong>bản ngoại tuyến</strong> trước, nếu công cụ cho phép</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Xác định trước: <strong>nếu sai thì quay lại bằng cách nào</strong></td>
</tr>
<tr>
<td>5</td>
<td>Nạp thay đổi</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Quan sát ít nhất vài chu trình đầy đủ</strong> trước khi rời máy</td>
</tr>
<tr>
<td>7</td>
<td>⭐⭐ <strong>Ghi lại ngay</strong> — trong ngày, không phải &quot;để mai&quot;</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bước 7 là bước hay bị bỏ nhất, và là bước tạo ra vấn đề ở mục 53.1.</strong> Sửa xong thì máy chạy,
mọi người đi làm việc khác, và ghi chép trôi mất.</p>
</blockquote>
<hr>
<h2 id="532b-hai-điu-v-sa-trc-tuyn-mà-tài-liu-hãng-nói-còn-ngưi-ta-thì-không">53.2b ⚠⚠ Hai điều về sửa trực tuyến mà tài liệu hãng nói, còn người ta thì không</h2>
<p>Mục trên bàn <strong>có nên</strong> sửa trực tuyến. Mục này bàn hai chuyện xảy ra <strong>khi bạn đã quyết định sửa</strong> —
và cả hai đều có thể biến một sửa đổi nhỏ thành một lần dừng máy ngoài kế hoạch.</p>
<h3>⚠⚠ Một — sửa trực tuyến CÓ THỂ BỊ TỪ CHỐI, và khi đó bạn buộc phải nạp lại toàn bộ</h3>
<p>⭐ Sửa trực tuyến hoạt động được là nhờ <strong>vùng nhớ dự phòng</strong> mà trình biên dịch chừa sẵn: thêm một
nhãn cục bộ, một lệnh, một thể hiện khối chức năng — tất cả phải <strong>vừa vào chỗ trống đã chừa</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Khi chỗ trống đó không đủ, sửa trực tuyến KHÔNG thực hiện được, và toàn bộ chương trình phải
được biên dịch lại và gán lại địa chỉ.</strong></p>
<p>⭐ Nghĩa là: <strong>nạp lại toàn bộ → dừng máy.</strong> Không phải lựa chọn của bạn nữa.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả thực tế</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <em>&quot;Chỉ thêm một dòng thôi mà&quot;</em></td>
<td>⭐ <strong>Không bảo đảm là sửa trực tuyến được</strong></td>
</tr>
<tr>
<td>⚠⚠ Phát hiện lúc nào</td>
<td><strong>Đúng lúc bạn bấm nút</strong>, khi đã đứng cạnh máy đang chạy</td>
</tr>
<tr>
<td>⭐ Cách phòng</td>
<td><strong>Thử trên máy mô phỏng hoặc máy dự phòng TRƯỚC</strong> (Chương 50) — biết trước là dừng có kế hoạch, không phải dừng đột ngột</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Và nó <strong>tích luỹ</strong>: mỗi lần sửa trực tuyến ăn thêm vào chỗ trống dự phòng. ⭐ Máy càng bị sửa
nhiều lần thì lần sửa sau càng dễ bị từ chối — ⚠ <strong>đúng lúc bạn ít mong nhất</strong>.</p>
</blockquote>
<h3>⚠⚠ Hai — sau khi nạp, trình tự chạy tiếp từ đâu?</h3>
<p>Với chương trình <strong>có trình tự</strong> (Chương 26, Chương 21), câu hỏi này quan trọng hơn cả bản thân sửa đổi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách vào</th>
<th>Trình tự chạy tiếp thế nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dừng CPU rồi cho chạy lại</strong>, không nạp gì</td>
<td>Khôi phục <strong>đúng trạng thái trước khi dừng</strong> — chạy tiếp giữa chừng</td>
</tr>
<tr>
<td>⚠⚠ <strong>Nạp chương trình trong lúc STOP</strong> rồi cho chạy</td>
<td>⭐ Thường khởi động <strong>từ đầu</strong> — nhưng ⚠ <strong>có thể vẫn chạy tiếp giữa chừng nếu công cụ coi là &quot;không có thay đổi&quot;</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Chỗ nguy hiểm nằm ở chữ &quot;thường&quot; và chữ &quot;có thể&quot;.</strong></p>
<p>Hai hành vi khác nhau <strong>một trời một vực</strong> — chạy tiếp giữa chừng <strong>với logic vừa đổi</strong> là tình
huống chưa ai thử. Và ⚠ <strong>cái quyết định lại là việc công cụ có coi lần ghi của bạn là một thay đổi
hay không</strong> — thứ bạn không kiểm soát và không nhìn thấy.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Quy tắc rút ra, áp cho mọi hệ:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Sau khi nạp chương trình có trình tự, ĐỪNG cho chạy tiếp giữa chừng.</strong> Đưa máy về gốc rồi bắt đầu lại (Chương 28)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Kiểm bằng mắt trước khi cho chạy</strong>: bước hiện tại đang là bước nào — đúng cái bạn mong đợi không?</td>
</tr>
<tr>
<td>3</td>
<td>⭐ Nếu hệ có tham số chọn <em>&quot;chạy tiếp&quot;</em> hay <em>&quot;bắt đầu lại&quot;</em>, ⚠ <strong>biết nó đang đặt gì</strong>, và biết <strong>thao tác nào ghi đè nó</strong></td>
</tr>
</tbody></table></div>
<p>⚡ Chi tiết thao tác khác nhau theo hãng — có hệ yêu cầu <strong>reset CPU sau khi nạp</strong> rồi mới chạy, có
hệ dùng một bit hệ thống để chọn chế độ khởi động. ⭐ <strong>Tra tài liệu của đúng hệ</strong>, và ⚠ <strong>thử trên
máy mô phỏng</strong> trước khi làm trên máy thật.</p>
</blockquote>
<hr>
<h2 id="533-quy-trình-thay-đi-có-kim-soát">53.3 Quy trình thay đổi có kiểm soát</h2>
<p>&quot;Có kiểm soát&quot; nghe nặng nề, nhưng thực chất chỉ là <strong>năm câu hỏi</strong> trả lời được trước khi sửa.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Vì sao thay đổi?</strong></td>
<td>Ghi lý do, không chỉ ghi nội dung. Sáu tháng sau, &quot;vì sao&quot; mới là thứ cần</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Ai duyệt?</strong></td>
<td>Với thay đổi chạm mạch an toàn: ⚠ <strong>bắt buộc có người thứ hai</strong></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đã sao lưu bản đang chạy chưa?</strong></td>
<td>Không sao lưu thì không có đường lùi</td>
</tr>
<tr>
<td>4</td>
<td><strong>Kiểm thử thế nào?</strong></td>
<td>Chương 50 — mô phỏng, chạy khô, chạy có phôi</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Ai cần biết?</strong></td>
<td>Người vận hành ca sau, bảo trì, và người viết tài liệu</td>
</tr>
</tbody></table></div>
<h3>⭐ Mức độ theo rủi ro</h3>
<p>Không phải thay đổi nào cũng cần cùng mức nghiêm ngặt:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Ví dụ</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thấp</strong></td>
<td>Sửa văn bản báo động, thêm bit chẩn đoán</td>
<td>Ghi lại là đủ</td>
</tr>
<tr>
<td><strong>Vừa</strong></td>
<td>Đổi thời gian trễ, đổi ngưỡng, đổi thứ tự bước</td>
<td>Sao lưu + kiểm thử + ghi lại</td>
</tr>
<tr>
<td>⚠ <strong>Cao</strong></td>
<td>Chạm logic chuyển động, đổi ánh xạ I/O</td>
<td>⭐ Sao lưu + <strong>người thứ hai xem</strong> + kiểm thử đầy đủ + ghi lại</td>
</tr>
<tr>
<td>⚠⚠ <strong>Rất cao</strong></td>
<td>⭐ <strong>Chạm mạch an toàn, chương trình an toàn, cấu hình thiết bị an toàn</strong></td>
<td>Toàn bộ mức Cao + ⚠ <strong>kiểm định lại theo Chương 47–48</strong>; ⚠ <strong>không bao giờ sửa trực tuyến</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Dòng cuối là ranh giới cứng.</strong> Chức năng an toàn được đánh giá và nghiệm thu như một tổng
thể (Chương 48). Sửa một mảnh của nó mà không đánh giá lại thì <strong>kết quả đánh giá cũ không còn giá
trị</strong> — dù thay đổi trông nhỏ đến đâu.</p>
</blockquote>
<h3>⭐ Điều làm quy trình này sống được</h3>
<p>Quy trình thay đổi thất bại vì cùng một lý do ở mọi nơi: <strong>nó làm việc gấp trở nên chậm</strong>. Nên:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ghi chép phải mất dưới hai phút</strong></td>
<td>Một biểu mẫu ngắn, không phải ba trang</td>
</tr>
<tr>
<td>⭐ <strong>Ghi ngay tại máy</strong></td>
<td>Sổ trong tủ điện, hoặc một mục trên HMI — không phải máy tính ở phòng khác</td>
</tr>
<tr>
<td><strong>Có đường &quot;khẩn cấp&quot;</strong></td>
<td>Cho phép sửa trước, ⭐ <strong>duyệt và ghi trong 24 giờ</strong> — thà vậy còn hơn không ghi gì</td>
</tr>
<tr>
<td><strong>Người duyệt phải sẵn có</strong></td>
<td>Nếu chỉ một người duyệt được và người đó nghỉ phép, quy trình sẽ bị lách</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Một quy trình bị lách còn tệ hơn không có quy trình</strong> — vì nó tạo cảm giác an toàn giả, trong
khi thực tế các thay đổi vẫn xảy ra, chỉ là không ai ghi lại.</p>
</blockquote>
<hr>
<h2 id="534-tài-liu-as-built-và-bn-thit-k">53.4 Tài liệu <strong>as-built</strong> và bản thiết kế</h2>
<p>Hai thứ khác nhau, và lẫn lộn chúng là nguồn của rất nhiều giờ lãng phí.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bản thiết kế</strong></th>
<th>⭐ <strong>Tài liệu as-built</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mô tả</td>
<td>Máy <strong>sẽ</strong> như thế nào</td>
<td>⭐ Máy <strong>hiện đang</strong> như thế nào</td>
</tr>
<tr>
<td>Làm lúc nào</td>
<td>Trước khi chế tạo</td>
<td>⭐ <strong>Cập nhật suốt vòng đời</strong></td>
</tr>
<tr>
<td>Ai dùng</td>
<td>Người chế tạo</td>
<td>⭐ <strong>Người sửa máy lúc hai giờ sáng</strong></td>
</tr>
<tr>
<td>Khi hai bản khác nhau</td>
<td></td>
<td>⭐ <strong>as-built là bản đúng</strong></td>
</tr>
</tbody></table></div>
<h3>Gồm những gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chương trình PLC hiện hành</strong></td>
<td>Kèm số phiên bản và ngày (Chương 54)</td>
</tr>
<tr>
<td>Sơ đồ điện đã sửa theo thực tế</td>
<td>⚠ Kể cả những sợi dây &quot;đấu tạm&quot;</td>
</tr>
<tr>
<td>Bảng I/O hiện hành</td>
<td>Chương 23</td>
</tr>
<tr>
<td>Danh sách tham số / công thức đang dùng</td>
<td>Chương 32</td>
</tr>
<tr>
<td>⭐ <strong>Nhật ký thay đổi</strong></td>
<td>Ngày · người · nội dung · <strong>lý do</strong></td>
</tr>
<tr>
<td>Cấu hình mạng và địa chỉ</td>
<td>Chương 40</td>
</tr>
<tr>
<td>Cấu hình thiết bị an toàn</td>
<td>⚠ Kèm hồ sơ kiểm định (Chương 48)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>&quot;Đấu tạm&quot; là thứ nguy hiểm nhất trong danh mục trên.</strong> Một sợi dây nối tắt để chạy tạm qua ca
đêm sẽ <strong>ở lại đó ba năm</strong> nếu không ai ghi. Và người phát hiện ra nó thường là người đang tìm một
lỗi khác, lúc nửa đêm.</p>
<p>⭐ <strong>Nếu buộc phải đấu tạm: ghi vào nhật ký, dán nhãn tại chỗ, và ghi ngày dự kiến gỡ.</strong></p>
</blockquote>
<h3>⭐ Vì sao as-built luôn lạc hậu</h3>
<p>Vì cập nhật nó là <strong>việc làm sau khi đã xong việc</strong> — và lúc đó máy đã chạy, mọi người đã nhẹ nhõm,
áp lực đã hết.</p>
<p>Cách duy nhất hiệu quả là làm nó thành <strong>một phần của việc sửa</strong>, không phải việc riêng sau đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chú thích trong chính chương trình</strong></td>
<td>Chương 24 — comment ngay chỗ sửa, kèm ngày và lý do; nó <strong>đi theo chương trình</strong>, không lạc mất</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu là hành động ghi chép</strong></td>
<td>Tên tệp sao lưu chứa ngày + lý do (Chương 54)</td>
</tr>
<tr>
<td><strong>Ảnh chụp</strong></td>
<td>Nhanh hơn vẽ lại sơ đồ; ⚡ đủ dùng cho thay đổi nhỏ</td>
</tr>
<tr>
<td><strong>Một trang duy nhất trong tủ</strong></td>
<td>Nhật ký thay đổi in sẵn, treo trong tủ điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Chú thích trong chương trình là dạng tài liệu duy nhất không thể lạc mất bản.</strong> Sơ đồ giấy
thất lạc, tệp trên máy tính bị thay, nhưng comment nằm trong chương trình thì <strong>luôn đi cùng bản
đang chạy</strong> — kể cả khi ai đó tải nó từ PLC về.</p>
<p>Đây là lý do Chương 24 nhấn mạnh comment giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong>.</p>
</blockquote>
<hr>
<h2 id="535-bo-trì-phòng-nga-nhìn-t-plc">53.5 Bảo trì phòng ngừa nhìn từ PLC</h2>
<p>PLC biết những thứ mà không ai khác biết — nó đếm được. Dùng nó cho bảo trì là việc rẻ và bị bỏ qua
nhiều nhất.</p>
<h3>⭐ Đếm cái gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đếm</th>
<th>Dùng để</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Số lần đóng cắt của từng ngõ ra</strong></td>
<td>So với tuổi thọ rơ-le / van</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số chu trình của cơ cấu chuyển động</strong></td>
<td>So với tuổi thọ cáp xích, vòng bi, dây đai</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td><strong>Giờ chạy của động cơ, bơm, quạt</strong></td>
<td>Lịch thay dầu, thay bộ lọc</td>
<td>36</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian thực hiện từng bước</strong></td>
<td>⭐ <strong>Xu hướng tăng = thứ gì đó đang mòn</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần báo động theo mã</td>
<td>Mã nào tăng dần = hỏng hóc đang tới</td>
<td>43</td>
</tr>
<tr>
<td>Số lỗi mạng</td>
<td>Cáp hoặc đầu nối đang xuống cấp</td>
<td>40 mục 40.6</td>
</tr>
<tr>
<td>Dòng động cơ ở cùng tải</td>
<td>So với mốc lúc nghiệm thu</td>
<td>36 mục 36.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng quan trọng nhất là &quot;thời gian thực hiện từng bước&quot;.</strong></p>
<p>Một xi-lanh sắp hỏng <strong>không hỏng đột ngột</strong> — nó chậm dần. Một bộ lọc khí tắc dần làm mọi động
tác khí nén chậm dần. Máy vẫn chạy đúng, sản lượng vẫn đủ, không có báo động nào — nhưng con số
đang trôi.</p>
<p>⭐ <strong>Ghi con số đó lại thì bạn thấy nó trôi. Không ghi thì bạn chỉ thấy lúc nó dừng hẳn.</strong></p>
</blockquote>
<h3>Ba mức, từ rẻ tới đắt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Cách làm</th>
<th>Chi phí</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Đếm</strong></td>
<td>⭐ Bộ đếm giữ được qua mất điện (Chương 11), hiện trên HMI</td>
<td>Gần như bằng không</td>
</tr>
<tr>
<td><strong>2 — Ngưỡng</strong></td>
<td>Báo <em>nhắc nhở</em> khi bộ đếm vượt ngưỡng — ⚡ <strong>nhắc, không phải dừng máy</strong></td>
<td>Vài giờ lập trình</td>
</tr>
<tr>
<td><strong>3 — Xu hướng</strong></td>
<td>Ghi số liệu ra ngoài, xem đồ thị theo thời gian</td>
<td>Cần Chương 45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Mức 2 phải là báo nhắc nhở, không được là lỗi dừng máy.</strong> Một máy tự dừng vì &quot;đã tới hạn thay
van&quot; sẽ bị người vận hành tìm cách vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả mức
1.</p>
</blockquote>
<h3>⭐ Đặt ngưỡng thế nào</h3>
<pre><code class="language-text">Ngưỡng nhắc  =  tuổi thọ theo datasheet  ×  0,7        (còn thời gian đặt hàng)
Ngưỡng cảnh báo = tuổi thọ theo datasheet × 0,9        (nên thay ở lần dừng máy tới)
</code></pre>
<p>Với van khí ở DP-01 (Chương 9 mục 9.3 tính được 2,88 triệu lần đóng cắt mỗi năm), nếu datasheet ghi
tuổi thọ 20 triệu lần:</p>
<pre><code class="language-text">Ngưỡng nhắc     = 14 000 000 lần  →  khoảng năm thứ 5
Ngưỡng cảnh báo = 18 000 000 lần  →  khoảng năm thứ 6
</code></pre>
<blockquote>
<p>⭐ <strong>Phép tính này chỉ có ý nghĩa nếu bộ đếm sống sót qua mất điện và qua việc nạp lại chương
trình.</strong> Xem Chương 11 về vùng nhớ giữ được, và ⚠ <strong>kiểm tra thực tế</strong> — nhiều người phát hiện bộ
đếm bảo trì của mình bị xoá mỗi lần nạp chương trình, sau khi đã đếm được ba năm.</p>
</blockquote>
<hr>
<h2 id="536-trên-máy-mu-dp-01">53.6 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Sửa trực tuyến</strong></td>
<td>Cho phép với thay đổi <strong>không tác động ngõ ra</strong>; ⚠⚠ <strong>cấm với mạch an toàn và logic chuyển động</strong></td>
</tr>
<tr>
<td>Nhật ký thay đổi</td>
<td>Một trang in, treo trong tủ điện; ⭐ ghi ngay tại máy</td>
</tr>
<tr>
<td>Người duyệt</td>
<td>Thay đổi mức Cao trở lên: ⭐ <strong>người thứ hai xem</strong></td>
</tr>
<tr>
<td>Chú thích khi sửa</td>
<td>⭐ Comment tại chỗ, kèm <strong>ngày + lý do</strong></td>
</tr>
<tr>
<td>Sao lưu</td>
<td>⭐ <strong>Trước mọi thay đổi</strong>, và sau khi thay đổi ổn định (Chương 54)</td>
</tr>
<tr>
<td>Bộ đếm bảo trì</td>
<td>Van keo · van kẹp · chu trình gantry · giờ chạy đèn UV · giờ chạy chuyền</td>
</tr>
<tr>
<td>⭐ Đo thời gian bước</td>
<td>Trạm 1 tra keo · trạm 2 sấy UV · gantry về gốc (Chương 55)</td>
</tr>
<tr>
<td>Ngưỡng</td>
<td>⚡ <strong>Báo nhắc nhở</strong>, hiện trên HMI, ⚠ <strong>không dừng máy</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Hạng mục riêng của đèn UV</h3>
<p>Đèn UV là ví dụ điển hình cho cả mục 53.5:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cường độ giảm dần theo giờ chạy</strong></td>
<td>Board vẫn &quot;được sấy&quot; nhưng keo <strong>cứng chưa đủ</strong> — và không có báo động nào</td>
</tr>
<tr>
<td>Không nhìn ra bằng mắt</td>
<td>Ánh sáng vẫn có, chỉ yếu đi</td>
</tr>
<tr>
<td>Phát hiện muộn</td>
<td>⚠ Thường là khi khách hàng phản ánh, hàng tuần sau</td>
</tr>
</tbody></table></div>
<p>Cách xử lý trên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đếm giờ chạy đèn</strong>, so với tuổi thọ nhà sản xuất công bố</td>
<td>Mức 1</td>
</tr>
<tr>
<td>⭐ <strong>Đọc <code>AI_UvIntensity</code></strong> và ghi lại theo thời gian</td>
<td>Mức 3 — thấy xu hướng giảm</td>
</tr>
<tr>
<td>Báo nhắc khi cường độ xuống dưới ngưỡng</td>
<td>⚡ Nhắc, kèm số liệu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do <code>AI_UvIntensity</code> tồn tại trên máy mẫu.</strong> Nó không dùng để điều khiển — nó dùng
để <strong>biết một thứ đang xấu đi trước khi nó gây ra hàng lỗi</strong>.</p>
<p>Rất nhiều tín hiệu analog đáng thêm vào máy có cùng lý do như vậy: không phải để điều khiển, mà để
<strong>nhìn thấy sự trôi</strong>.</p>
</blockquote>
<hr>
<h2 id="537-by-thưng-gp">53.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Sửa trực tuyến khi có người cạnh máy</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ cơ cấu chuyển động ngay khi nạp; người đứng cạnh không được báo trước.
<strong>Cách sửa:</strong> kiểm tra vùng nguy hiểm và <strong>báo người vận hành</strong> trước khi nạp (mục 53.2).</p>
<h3>🔍 BẪY 2 — Sửa xong quên ghi</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 53.1 — bản trên máy khác bản trong hồ sơ, và <strong>không ai biết còn
khác chỗ nào</strong>.
<strong>Cách sửa:</strong> ghi ngay trong ngày; comment tại chỗ trong chương trình (mục 53.4).</p>
<h3>🔍 BẪY 3 — Sửa mạch an toàn &quot;một chút&quot;</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ kết quả đánh giá an toàn cũ <strong>không còn giá trị</strong>, nhưng hồ sơ vẫn nói là có.
<strong>Cách sửa:</strong> mọi thay đổi chạm an toàn → ⚠ <strong>đánh giá lại theo Chương 47–48</strong>, không sửa trực tuyến.</p>
<h3>🔍 BẪY 4 — Không sao lưu trước khi sửa</h3>
<p><strong>Hiện tượng:</strong> sửa sai, và <strong>không có đường lùi</strong> — phải đi tìm bản cũ nhất còn giữ được.
<strong>Cách sửa:</strong> sao lưu là <strong>bước 1</strong>, không phải bước cuối (mục 53.2, Chương 54).</p>
<h3>🔍 BẪY 5 — Quy trình nặng tới mức bị lách</h3>
<p><strong>Hiện tượng:</strong> ⭐ mọi người vẫn sửa, chỉ là <strong>không ai ghi</strong> — tệ hơn không có quy trình.
<strong>Cách sửa:</strong> ghi chép dưới hai phút, ghi tại máy, có đường khẩn cấp (mục 53.3).</p>
<h3>🔍 BẪY 6 — Đấu tạm không dán nhãn</h3>
<p><strong>Hiện tượng:</strong> ⚠ sợi dây nối tắt ở lại <strong>ba năm</strong>, và người phát hiện là người đang tìm lỗi khác lúc
nửa đêm.
<strong>Cách sửa:</strong> ghi vào nhật ký, dán nhãn tại chỗ, ghi <strong>ngày dự kiến gỡ</strong> (mục 53.4).</p>
<h3>🔍 BẪY 7 — Bộ đếm bảo trì bị xoá khi nạp chương trình</h3>
<p><strong>Hiện tượng:</strong> ⚠ đếm được ba năm rồi phát hiện số về không sau một lần nạp.
<strong>Cách sửa:</strong> dùng vùng nhớ giữ được (Chương 11), và ⭐ <strong>kiểm tra thực tế bằng cách nạp thử</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Hai cách mất bộ đếm mà không ai ngờ tới — cả hai đều phụ thuộc hệ bạn dùng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách mất</th>
<th>Ở hệ nào</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Đặt bộ đếm ở dải thiết bị KHÔNG giữ được</strong></td>
<td>Hệ kiểu thiết bị — ⭐ nhiều dòng để <strong>1000 phần tử đầu là vùng mất</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>ĐỔI TÊN biến</strong> cũng làm mất giá trị</td>
<td>Một số nền dùng biến persistent</td>
</tr>
</tbody></table></div>
<p>⭐ Cách thứ hai đặc biệt hiểm: nó biến một lần <strong>&quot;dọn dẹp cho gọn tên biến&quot;</strong> thành mất sạch số liệu
tích luỹ nhiều năm — và người dọn dẹp không hề biết mình vừa làm gì.</p>
<p>⚠ Xem <strong>Phụ lục A1 mục A1.6</strong> để biết hệ của bạn thuộc loại nào.</p>
</blockquote>
<h3>🔍 BẪY 8 — Ngưỡng bảo trì làm dừng máy</h3>
<p><strong>Hiện tượng:</strong> ⚡ người vận hành vô hiệu hoá tính năng trong một tuần — mất luôn cả bộ đếm.
<strong>Cách sửa:</strong> ngưỡng chỉ <strong>nhắc</strong>, không dừng (mục 53.5).</p>
<h3>🔍 BẪY 9 — Chỉ theo dõi lỗi, không theo dõi sự trôi</h3>
<p><strong>Hiện tượng:</strong> ⭐ mọi thứ &quot;bình thường&quot; cho tới ngày dừng hẳn; xi-lanh chậm dần mà không ai thấy.
<strong>Cách sửa:</strong> ⭐ <strong>đo thời gian thực hiện từng bước</strong> và ghi lại (mục 53.5, Chương 55).</p>
<h3>🔍 BẪY 10 — Chỉ ghi &quot;cái gì&quot;, không ghi &quot;vì sao&quot;</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau, người khác thấy dòng trễ 200 ms, <strong>không biết vì sao có</strong>, và xoá nó
đi khi &quot;dọn dẹp&quot;.
<strong>Cách sửa:</strong> ⭐ lý do là trường <strong>quan trọng nhất</strong> trong nhật ký thay đổi (mục 53.3, Chương 24).</p>
<hr>
<h2 id="538-bng-cht">53.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Sửa trực tuyến nguy hiểm ở đâu</td>
<td><strong>Cơ cấu có thể chuyển động ngay</strong>, không quay lại được, không được ghi lại</td>
</tr>
<tr>
<td>Câu hỏi phải trả lời trước khi sửa trực tuyến</td>
<td>⚠ <strong>&quot;Nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị thương không?&quot;</strong></td>
</tr>
<tr>
<td>⭐⭐ Quy tắc thực dụng</td>
<td><strong>Chờ được tới lần dừng máy kế tiếp thì hãy để nó chờ</strong></td>
</tr>
<tr>
<td>Bước 1 của mọi thay đổi</td>
<td>⭐ <strong>Sao lưu bản đang chạy</strong></td>
</tr>
<tr>
<td>Bước hay bị bỏ nhất</td>
<td>⭐ <strong>Ghi lại</strong> — làm ngay trong ngày</td>
</tr>
<tr>
<td>Năm câu hỏi của quy trình</td>
<td>Vì sao · ai duyệt · đã sao lưu chưa · kiểm thử thế nào · ai cần biết</td>
</tr>
<tr>
<td>⚠⚠ Thay đổi chạm mạch an toàn</td>
<td><strong>Đánh giá lại</strong> (Ch.47–48); <strong>không bao giờ sửa trực tuyến</strong></td>
</tr>
<tr>
<td>Vì sao quy trình bị lách</td>
<td>Nó làm việc gấp trở nên chậm → ⭐ ghi chép <strong>dưới hai phút</strong>, <strong>tại máy</strong></td>
</tr>
<tr>
<td>⭐ as-built vs bản thiết kế</td>
<td>as-built = máy <strong>hiện đang</strong> thế nào; khi khác nhau, <strong>as-built là bản đúng</strong></td>
</tr>
<tr>
<td>Dạng tài liệu không lạc được bản</td>
<td>⭐⭐ <strong>Comment trong chính chương trình</strong></td>
</tr>
<tr>
<td>Đấu tạm</td>
<td>⚠ Ghi nhật ký + dán nhãn + <strong>ngày dự kiến gỡ</strong></td>
</tr>
<tr>
<td>PLC đếm gì cho bảo trì</td>
<td>Số lần đóng cắt · số chu trình · giờ chạy · ⭐ <strong>thời gian từng bước</strong> · số báo động · lỗi mạng</td>
</tr>
<tr>
<td>⭐⭐ Vì sao đo thời gian bước</td>
<td><strong>Thứ sắp hỏng thì chậm dần, không hỏng đột ngột</strong></td>
</tr>
<tr>
<td>Ngưỡng bảo trì phải là gì</td>
<td>⚡ <strong>Nhắc nhở</strong>, không dừng máy</td>
</tr>
<tr>
<td>Đặt ngưỡng ở đâu</td>
<td>~0,7 tuổi thọ (nhắc) và ~0,9 (cảnh báo)</td>
</tr>
<tr>
<td>⚠ Kiểm tra bắt buộc với bộ đếm</td>
<td><strong>Nó có sống sót qua lần nạp chương trình không?</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="539-t-kim">53.9 Tự kiểm</h2>
<ol>
<li>⭐ Kể lại sự việc ở mục 53.1. Thiệt hại thật sự là gì — và vì sao nó lớn hơn nhiều so với một dòng
lệnh?</li>
<li>⚠⚠ Nêu năm rủi ro của sửa trực tuyến. Câu hỏi nào phải trả lời được trước khi nạp?</li>
<li>Nêu bốn trường hợp sửa trực tuyến là hợp lý. Điểm chung của chúng là gì?</li>
<li>⭐⭐ Phát biểu quy tắc thực dụng về sửa trực tuyến. Vì sao &quot;vài giờ chờ&quot; thường đáng giá?</li>
<li>Kể năm câu hỏi của quy trình thay đổi có kiểm soát. Câu nào hay bị bỏ nhất?</li>
<li>⚠⚠ Vì sao thay đổi chạm mạch an toàn phải được đánh giá lại, dù thay đổi rất nhỏ?</li>
<li>⭐ Vì sao một quy trình bị lách còn tệ hơn không có quy trình? Nêu bốn cách làm quy trình sống
được.</li>
<li>⭐ Phân biệt <strong>bản thiết kế</strong> và <strong>tài liệu as-built</strong> trên bốn tiêu chí. Khi hai bản khác nhau,
tin bản nào?</li>
<li>⭐⭐ Vì sao comment trong chương trình là dạng tài liệu <strong>không thể lạc mất bản</strong>?</li>
<li>Nêu bảy thứ PLC có thể đếm cho bảo trì. Thứ nào giá trị nhất, và vì sao?</li>
<li>⭐ Tính ngưỡng nhắc và ngưỡng cảnh báo cho van khí DP-01 với tuổi thọ datasheet 20 triệu lần và
2,88 triệu lần đóng cắt mỗi năm. Chúng rơi vào năm thứ mấy?</li>
<li>⚡ Vì sao ngưỡng bảo trì <strong>không được</strong> làm dừng máy?</li>
<li>⭐⭐ Vì sao <code>AI_UvIntensity</code> tồn tại trên DP-01, dù nó không dùng để điều khiển gì?</li>
</ol>
<blockquote>
<p>Câu 4, 8, 9 và 13 là bốn câu phân loại. Câu 13 là ý sâu nhất của chương: ⭐ <strong>một số tín hiệu tồn
tại không phải để điều khiển, mà để nhìn thấy sự trôi trước khi nó thành hàng lỗi.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 54 — <strong>Sao lưu, phiên bản &amp; bảo mật chương trình</strong>. Chương này nói &quot;sao lưu trước khi sửa&quot; ở
mọi mục; chương sau nói <strong>sao lưu cái gì, để ở đâu, và làm sao biết bản sao lưu còn dùng được</strong>.</p>
<h3>Nguồn tham khảo chương 53</h3>
<ul>
<li>IEC 62443 (bộ) — <em>Industrial communication networks — IT security</em>: quản lý thay đổi và kiểm soát
truy cập vào hệ thống điều khiển. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61508 và ISO 13849-1 — yêu cầu <strong>quản lý thay đổi</strong> với chức năng an toàn: cơ sở cho ranh giới
ở mục 53.3.</li>
<li>IEC 60204-1 — yêu cầu về tài liệu kỹ thuật đi kèm máy.</li>
<li><strong>Datasheet thiết bị</strong> — dùng cho tuổi thọ đóng cắt, giờ chạy đèn UV, và ngưỡng ở mục 53.5.</li>
<li>Số liệu chu trình DP-01 — Phụ lục J §J.1; các phép tính tuổi thọ ở Chương 9 mục 9.3 và Chương 49
mục 49.7.</li>
<li><strong>Mitsubishi MELSEC iQ-F FX5 Programming Manual — Program Design</strong>: ⚠⚠ sửa trực tuyến phụ thuộc
<strong>vùng nhớ dự phòng</strong> — khi không đủ chỗ thì <strong>không thực hiện được</strong> và toàn bộ chương trình phải
<strong>biên dịch lại, gán lại địa chỉ</strong> (tức là nạp lại toàn bộ); và ⭐ <strong>chế độ khởi động của chương
trình trình tự sau khi nạp</strong> khác nhau tuỳ cách vào — dừng rồi chạy lại thì <strong>khôi phục trạng thái
trước đó</strong>, còn nạp trong lúc STOP thì thường <strong>bắt đầu lại từ đầu</strong>, ⚠ trừ khi công cụ coi là
<em>&quot;không có thay đổi&quot;</em> — nền cho mục 53.2b.</li>
</ul>
<blockquote>
<p>⚠ <strong>Nhắc lại giới hạn.</strong> Mục 53.3 mô tả <strong>cách tổ chức công việc</strong>, không phải một tiêu chuẩn cụ
thể. Cơ sở của bạn có thể có quy định riêng — và nếu máy thuộc ngành có quản lý chặt (dược phẩm,
thực phẩm, hàng không, y tế), ⚠ <strong>yêu cầu về quản lý thay đổi và hồ sơ nghiêm ngặt hơn nhiều</strong> so
với chương này. Hỏi bộ phận chất lượng trước khi đặt ra quy trình.</p>
</blockquote>
<!-- SECTION: ch54_sao_luu_phien_ban_va_bao_mat_chuong_trinh -->
<hr>
<h1 id="chương-54-sao-lưu-phiên-bn-bo-mt-chương-trình">Chương 54 — Sao lưu, phiên bản &amp; bảo mật chương trình</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, đã bàn giao và đang sản xuất.</p>
</blockquote>
<hr>
<h2 id="541-bài-toán-chic-máy-không-ai-dng-li-đưc">54.1 ⚠⚠ Bài toán: chiếc máy không ai dựng lại được</h2>
<p>Một cỗ máy chạy tám năm. Người viết chương trình đã nghỉ việc từ lâu. Công ty làm máy đã đóng cửa.</p>
<p>CPU chết.</p>
<p>Người ta mua CPU mới, cùng đời. Rồi đi tìm chương trình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi tìm</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Máy tính của kỹ sư cũ</td>
<td>⚠ Đã thanh lý</td>
</tr>
<tr>
<td>Đĩa CD bàn giao</td>
<td>Tìm thấy — nhưng là bản <strong>lúc bàn giao</strong>, tám năm trước</td>
</tr>
<tr>
<td>CPU cũ</td>
<td>⚠⚠ <strong>Đã chết — không đọc ra được</strong></td>
</tr>
</tbody></table></div>
<p>Bản trên đĩa CD không có tám năm sửa đổi: các chỉnh sửa sau khi chạy thật, các công thức mới, các
sửa lỗi. Máy nạp bản cũ vào thì chạy sai.</p>
<p>Họ mất <strong>sáu tuần</strong> dựng lại, bằng cách đọc dây trong tủ và hỏi người vận hành xem máy &quot;vốn làm gì&quot;.</p>
<blockquote>
<p>⭐⭐ <strong>Điểm mấu chốt: sao lưu duy nhất còn dùng được nằm trong CPU — và CPU chính là thứ vừa hỏng.</strong></p>
<p>Đây không phải chuyện hiếm. Nó là <strong>cách thất bại mặc định</strong> của mọi cỗ máy không có quy trình sao
lưu: bản sao lưu tồn tại, nhưng nó cũ, và không ai biết nó cũ cho tới lúc cần.</p>
</blockquote>
<hr>
<h2 id="542-vì-sao-ti-t-plc-v-không-cu-đưc-bn">54.2 ⭐ Vì sao &quot;tải từ PLC về&quot; không cứu được bạn</h2>
<p>Nhiều người yên tâm vì &quot;lúc nào cần thì tải từ PLC về là có&quot;. Điều đó đúng <strong>một phần</strong>, và phần sai
của nó rất đắt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vấn đề</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>CPU hỏng thì không tải được</strong></td>
<td>Đúng lúc cần nhất thì không có</td>
</tr>
<tr>
<td>⭐ <strong>Mất chú thích và tên biến</strong></td>
<td>Nhiều dòng PLC <strong>không lưu comment trong CPU</strong> — tải về được logic trần, không đọc nổi</td>
</tr>
<tr>
<td><strong>Mất cấu trúc dự án</strong></td>
<td>Tên khối, chú thích khối, tổ chức thư mục</td>
</tr>
<tr>
<td>⚠ <strong>Không có phần ngoài CPU</strong></td>
<td>Cấu hình biến tần, dự án HMI, tham số thiết bị mạng — xem mục 54.3</td>
</tr>
<tr>
<td><strong>Có thể cần mật khẩu</strong></td>
<td>Mà không ai còn giữ (mục 54.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Kiểm tra ngay hôm nay với máy bạn đang phụ trách: tải chương trình từ CPU về một thư mục
trống, mở ra, và xem có còn chú thích và tên biến không.</strong></p>
<p>Câu trả lời quyết định liệu &quot;tải từ PLC về&quot; là một phương án khôi phục hay chỉ là <strong>ảo tưởng</strong>.
Với nhiều dòng PLC, kết quả là hàng nghìn dòng logic với tên biến kiểu <code>%MW120</code> và <strong>không một dòng
chú thích</strong>.</p>
</blockquote>
<hr>
<h2 id="543-sao-lưu-cái-gì-by-th-không-phi-mt">54.3 ⭐⭐ Sao lưu cái gì — bảy thứ, không phải một</h2>
<p>Đây là mục quan trọng nhất chương. Hầu hết người ta sao lưu <strong>một</strong> thứ và tưởng là đã xong.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>⚠ Bỏ quên thì hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Dự án PLC</strong> (logic + chú thích + tên biến)</td>
<td>Có logic nhưng không đọc được</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Cấu hình phần cứng</strong> <em>(hardware configuration)</em> — khe cắm, module, địa chỉ, tham số module</td>
<td>CPU mới không nhận I/O</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Tham số biến tần / servo driver</strong></td>
<td>⚠ <strong>Động cơ chạy sai hoặc không chạy</strong>; chỉnh lại tay mất hàng ngày (Chương 36–37)</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Dự án HMI / SCADA</strong></td>
<td>Có máy chạy nhưng ⚠ <strong>không ai điều khiển được</strong> (Chương 44)</td>
</tr>
<tr>
<td>5</td>
<td><strong>Công thức và tham số sản phẩm</strong></td>
<td>Mất toàn bộ dữ liệu sản phẩm (Chương 32)</td>
</tr>
<tr>
<td>6</td>
<td>⚠⚠ <strong>Chương trình và cấu hình thiết bị an toàn</strong></td>
<td>Không khôi phục được chức năng an toàn; ⚠ <strong>và phải kiểm định lại</strong> (Chương 48)</td>
</tr>
<tr>
<td>7</td>
<td><strong>Cấu hình mạng</strong> — địa chỉ IP, tên trạm, tệp mô tả thiết bị</td>
<td>Thiết bị không nhận nhau (Chương 40)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục 3 là mục bị quên nhiều nhất, và nó gây bất ngờ khó chịu nhất.</strong></p>
<p>Người ta nhớ chương trình PLC vì nó &quot;là phần mềm&quot;. Nhưng một biến tần có hàng trăm tham số đã được
chỉnh cho đúng cỗ máy này — thời gian tăng tốc, giới hạn dòng, cấu hình phản hồi, thông số động cơ.
Thay biến tần mới mà không có bản sao tham số thì bạn đang <strong>chỉnh lại từ đầu trên một máy đang cần
chạy</strong>.</p>
<p>⚡ Nhiều biến tần cho phép <strong>sao chép tham số vào bảng điều khiển rời</strong> rồi nạp sang bộ khác — dùng
nó, và <strong>kèm cả tệp sao lưu tham số</strong> vào bộ sao lưu chung.</p>
</blockquote>
<h3>⭐ Mục 6 là hạng mục đặc biệt</h3>
<p>Chương trình an toàn không chỉ cần khôi phục — nó cần <strong>khôi phục đúng bản đã được kiểm định</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Sao lưu kèm <strong>mã kiểm tra</strong> <em>(checksum)</em> của bản đã nghiệm thu</td>
<td>Để chứng minh bản khôi phục đúng là bản đã duyệt</td>
</tr>
<tr>
<td>⭐ Lưu kèm <strong>hồ sơ kiểm định</strong></td>
<td>Chương 48</td>
</tr>
<tr>
<td>⚠ Sau khôi phục, <strong>kiểm tra lại chức năng an toàn</strong></td>
<td>Ngay cả khi mã kiểm tra khớp</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="544-sao-lưu-khi-nào-ct-đâu">54.4 Sao lưu khi nào, cất ở đâu</h2>
<h3>⭐ Khi nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời điểm</th>
<th>Bắt buộc?</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trước mọi thay đổi</strong></td>
<td>⭐⭐ <strong>Bắt buộc</strong> — Chương 53 mục 53.2</td>
</tr>
<tr>
<td>Sau khi thay đổi đã chạy ổn định vài ngày</td>
<td>Bắt buộc</td>
</tr>
<tr>
<td>Sau nghiệm thu, trước khi rời nhà máy</td>
<td>Bắt buộc</td>
</tr>
<tr>
<td>Định kỳ (tháng/quý) kể cả khi không sửa gì</td>
<td>⭐ Nên — nó <strong>phát hiện những thay đổi không ai ghi</strong></td>
</tr>
<tr>
<td>Trước khi bảo trì lớn</td>
<td>Nên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sao lưu định kỳ có một tác dụng phụ quý hơn cả mục đích chính:</strong> nếu bản sao lưu tháng này khác
bản tháng trước mà <strong>không có ghi chép nào</strong>, thì ai đó đã sửa mà không ghi. Bạn phát hiện ra sau
một tháng, không phải sau ba năm.</p>
<p>Đây là cách kiểm tra chéo cho quy trình ở Chương 53 — và nó tự động.</p>
</blockquote>
<h3>⭐ Cất ở đâu — quy tắc ba bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bản</th>
<th>Nơi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ngay tại máy</strong> — thẻ nhớ trong tủ, hoặc máy tính công nghiệp tại chỗ</td>
<td>Lấy được lúc 2 giờ sáng, ⚡ <strong>không cần mạng</strong></td>
</tr>
<tr>
<td>2</td>
<td>Máy chủ / kho lưu trữ của nhà máy</td>
<td>Có sao lưu tự động, có phân quyền</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Ngoài nhà máy</strong> <em>(off-site)</em></td>
<td>⚠ Cháy, ngập, mã độc tống tiền <em>(ransomware)</em> — thứ xoá sạch cả bản 1 và 2</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bản 3 tồn tại vì mã độc tống tiền là mối đe doạ có thật với nhà máy.</strong> Một bản sao lưu nằm trên
ổ đĩa mạng luôn kết nối sẽ <strong>bị mã hoá cùng lúc với mọi thứ khác</strong>. Bản ngoài nhà máy — hoặc một bản
<strong>ngắt kết nối vật lý</strong> — là thứ còn lại.</p>
<p>Xem thêm Chương 45 về an ninh mạng công nghiệp.</p>
</blockquote>
<h3>⚡ Bản &quot;ngay tại máy&quot; đáng giá hơn nó có vẻ</h3>
<p>Người sửa máy lúc 2 giờ sáng thường <strong>không có</strong> quyền truy cập máy chủ, không có mật khẩu VPN, và
không có ai để gọi. Một thẻ nhớ dán trong tủ điện, ghi rõ ngày và phiên bản, đôi khi là thứ duy nhất
đứng giữa &quot;sửa xong trong một giờ&quot; và &quot;chờ tới sáng mai&quot;.</p>
<hr>
<h2 id="545-bn-sao-lưu-chưa-th-khôi-phc-không-phi-bn-sao-lưu">54.5 ⭐⭐ Bản sao lưu chưa thử khôi phục không phải bản sao lưu</h2>
<p>Đây là câu quan trọng nhất chương, và nó không phải cách nói cho kêu.</p>
<h3>Vì sao bản sao lưu thất bại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Bạn chỉ biết khi thử</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Tệp hỏng</strong></td>
<td>Sao chép lỗi, thẻ nhớ xuống cấp</td>
</tr>
<tr>
<td>⚠ <strong>Thiếu hạng mục</strong></td>
<td>Có dự án PLC, ⭐ <strong>thiếu cấu hình phần cứng</strong> — không nạp được</td>
</tr>
<tr>
<td><strong>Sai phiên bản phần mềm</strong></td>
<td>Bản sao tạo bằng phần mềm đời cũ, máy tính hiện tại không mở được</td>
</tr>
<tr>
<td>⚠⚠ <strong>Thiếu giấy phép phần mềm</strong></td>
<td>⭐ Có tệp, <strong>không mở được</strong> — mục 54.7</td>
</tr>
<tr>
<td><strong>Thiếu mật khẩu</strong></td>
<td>Mục 54.6</td>
</tr>
<tr>
<td><strong>Không biết quy trình khôi phục</strong></td>
<td>Có đủ mọi thứ, ⚠ <strong>không ai biết làm theo thứ tự nào</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Thử khôi phục <em>(restore)</em> thế nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Khi nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nạp vào CPU dự phòng trên bàn</strong></td>
<td>Cách tốt nhất — không chạm máy đang chạy</td>
</tr>
<tr>
<td>Nạp vào máy trong lần dừng máy theo kế hoạch</td>
<td>Tốn thời gian dừng, nhưng thật nhất</td>
</tr>
<tr>
<td>⚡ <strong>Ít nhất: mở tệp ra trên máy tính</strong></td>
<td>Kém nhất, nhưng bắt được lỗi tệp hỏng, sai phiên bản, thiếu giấy phép</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ngay cả cách thấp nhất — mở tệp ra xem — cũng bắt được ba trong sáu nguyên nhân thất bại.</strong>
Nó mất mười phút mỗi quý. Hãy làm ít nhất điều đó.</p>
</blockquote>
<h3>⭐ Ghi lại quy trình khôi phục</h3>
<p>Bản sao lưu tốt nhất vẫn vô dụng nếu người cầm nó không biết dùng. Viết một trang, cất <strong>cùng chỗ với
bản sao lưu</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nội dung</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Thứ tự khôi phục</td>
<td>Cấu hình phần cứng → chương trình → tham số driver → HMI</td>
</tr>
<tr>
<td>Phần mềm và <strong>phiên bản</strong> cần có</td>
<td>Kèm nơi lấy giấy phép</td>
</tr>
<tr>
<td>Mật khẩu lấy ở đâu</td>
<td>⚠ Không phải chính mật khẩu — mà <strong>nơi giữ nó</strong></td>
</tr>
<tr>
<td>Việc phải làm sau khi khôi phục</td>
<td>⭐ Về gốc các trục, ⚠ <strong>kiểm tra chức năng an toàn</strong>, đối chiếu công thức</td>
</tr>
<tr>
<td>Ai gọi khi bí</td>
<td>Tên, số điện thoại</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="546-khoá-chương-trình-bng-mt-khu">54.6 ⚠ Khoá chương trình bằng mật khẩu</h2>
<p>Đây là chỗ có xung đột lợi ích thật sự, và sách này nêu cả hai phía.</p>
<h3>Hai phía</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phía nhà chế tạo máy</th>
<th>Phía người dùng máy</th>
</tr>
</thead>
<tbody><tr>
<td>Bảo vệ chất xám đã bỏ ra</td>
<td>⭐ <strong>Máy là tài sản của họ</strong></td>
</tr>
<tr>
<td>Tránh khách sửa sai rồi đổ lỗi</td>
<td>⚠⚠ <strong>Không sửa được máy của chính mình lúc 2 giờ sáng</strong></td>
</tr>
<tr>
<td>Giữ hợp đồng bảo trì</td>
<td>⚠ Phụ thuộc hoàn toàn vào một nhà cung cấp</td>
</tr>
<tr>
<td>Tránh đối thủ sao chép</td>
<td>⚠ Nhà cung cấp phá sản → máy thành <strong>hộp đen không sửa được</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trường hợp xấu nhất là có thật:</strong> nhà chế tạo đóng cửa, chương trình bị khoá, không ai mở
được. Cỗ máy vẫn chạy — cho tới lần hỏng đầu tiên cần sửa chương trình. Sau đó nó là <strong>sắt vụn có
giá trị của một cỗ máy</strong>.</p>
<p>Đây chính là kết cục mà cỗ máy ở mục 54.1 suýt gặp.</p>
</blockquote>
<h3>⭐ Cách dung hoà hay dùng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khoá một phần</strong></td>
<td>Khoá khối chứa bí quyết công nghệ; ⭐ <strong>để mở phần trình tự và I/O</strong> để khách chẩn đoán được</td>
</tr>
<tr>
<td>⭐ <strong>Ký gửi mã nguồn</strong> <em>(source code escrow)</em></td>
<td>Bên thứ ba giữ mã và mật khẩu, giao cho khách nếu nhà chế tạo ngừng hoạt động</td>
</tr>
<tr>
<td><strong>Giao mật khẩu, ràng buộc bằng hợp đồng</strong></td>
<td>Bảo vệ bằng pháp lý thay vì bằng kỹ thuật</td>
</tr>
<tr>
<td><strong>Phân quyền theo cấp</strong></td>
<td>Xem được nhưng không sửa được; sửa được tham số nhưng không sửa được logic</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều phải rõ trong hợp đồng, ký trước khi làm máy:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Khách có được <strong>nhận mã nguồn</strong> không?</td>
<td>Tranh cãi sau khi máy đã chạy thì không giải quyết được</td>
</tr>
<tr>
<td>Nếu có, ở <strong>định dạng nào</strong>?</td>
<td>Bản in PDF <strong>không phải</strong> mã nguồn — không nạp lại được</td>
</tr>
<tr>
<td>Có <strong>mật khẩu</strong> không, ai giữ?</td>
<td></td>
</tr>
<tr>
<td>Ai chịu chi phí nếu <strong>mất chương trình</strong>?</td>
<td>⭐ Câu hỏi này làm mọi người nghiêm túc rất nhanh</td>
</tr>
<tr>
<td>Khách sửa thì bảo hành có mất không?</td>
<td>Nên rõ ràng thay vì mập mờ</td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⚠ Nếu bạn là người đặt mật khẩu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Ghi lại ở nơi tổ chức truy cập được</strong></td>
<td>Không phải chỉ trong đầu bạn hoặc trong máy tính cá nhân</td>
</tr>
<tr>
<td>⭐ <strong>Nhiều hơn một người biết</strong></td>
<td>Người duy nhất biết mật khẩu nghỉ việc là một sự cố chờ xảy ra</td>
</tr>
<tr>
<td>Kèm mật khẩu vào <strong>quy trình khôi phục</strong></td>
<td>Đúng hơn: kèm <strong>nơi lấy</strong> mật khẩu (mục 54.5)</td>
</tr>
<tr>
<td>⚡ Xem lại khi có người rời tổ chức</td>
<td>Cùng lý do với mọi hệ thống khác (Chương 45)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="547-qun-lý-phiên-bn-version-control">54.7 Quản lý phiên bản <em>(version control)</em></h2>
<h3>⭐ Quy ước đặt tên tối thiểu</h3>
<pre><code class="language-text">DP01_PLC_v2.4_2026-08-15_them-tre-200ms-tram1.zip
└────┬───┘ └┬┘ └─┬┘ └────┬───┘ └──────────┬──────┘
   máy    phần  bản    ngày            lý do
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tên máy</strong></td>
<td>Kho sao lưu chứa nhiều máy; nhầm máy là tai nạn</td>
</tr>
<tr>
<td><strong>Phần nào</strong></td>
<td>PLC · HMI · biến tần · an toàn (bảy hạng mục ở mục 54.3)</td>
</tr>
<tr>
<td><strong>Số phiên bản</strong></td>
<td>Thứ tự rõ ràng</td>
</tr>
<tr>
<td>⭐ <strong>Ngày</strong></td>
<td>⭐ <strong>Sắp xếp được, và trả lời &quot;bản này có mới hơn không&quot;</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Lý do</strong></td>
<td>Biến tên tệp thành <strong>nhật ký thay đổi</strong> — Chương 53 mục 53.4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trường &quot;lý do&quot; là thứ biến một thư mục sao lưu thành tài liệu.</strong></p>
<p>Nhìn danh sách tệp, bạn đọc được lịch sử của cỗ máy mà không phải mở tệp nào. Và khi cần lùi về,
bạn biết <strong>lùi về đâu</strong> — chứ không phải thử từng bản.</p>
</blockquote>
<h3>⭐ Đánh số phiên bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu thay đổi</th>
<th>Tăng số nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Sửa lỗi nhỏ, chỉnh tham số</td>
<td>Số sau</td>
<td>2.3 → 2.4</td>
</tr>
<tr>
<td>Thêm chức năng, đổi trình tự</td>
<td>Số trước</td>
<td>2.4 → 3.0</td>
</tr>
<tr>
<td>⚠ <strong>Chạm mạch an toàn</strong></td>
<td>⭐ Số trước + <strong>ghi rõ trong tên</strong>, và ⚠ kiểm định lại (Ch.48)</td>
<td>3.0 → 4.0_AN-TOAN</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Số phiên bản phải xuất hiện ở ba nơi và khớp nhau:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Tên tệp sao lưu</td>
<td>Tìm được</td>
</tr>
<tr>
<td>⭐ <strong>Một biến trong chương trình PLC</strong></td>
<td>⭐⭐ <strong>Đọc được từ máy đang chạy</strong></td>
</tr>
<tr>
<td>⭐ <strong>Hiển thị trên HMI</strong></td>
<td>⭐ Người vận hành đọc cho bạn <strong>qua điện thoại</strong></td>
</tr>
</tbody></table></div>
<p>Hàng thứ ba đáng giá bất ngờ: khi hỗ trợ từ xa, câu hỏi đầu tiên luôn là &quot;máy đang chạy bản nào?&quot; —
và nếu người vận hành đọc được nó trên màn hình, bạn tiết kiệm nửa giờ.</p>
</blockquote>
<h3>⚡ Có nên dùng công cụ quản lý phiên bản như bên phần mềm?</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Nhận xét</th>
</tr>
</thead>
<tbody><tr>
<td>Dự án PLC lưu dạng <strong>tệp văn bản</strong> (một số hệ thống, hoặc xuất ra được)</td>
<td>⭐ <strong>Rất đáng</strong> — so sánh được hai bản, thấy đúng dòng nào đổi</td>
</tr>
<tr>
<td>Dự án lưu dạng <strong>tệp nhị phân đóng gói</strong></td>
<td>⚡ Vẫn dùng được để lưu lịch sử, nhưng <strong>không so sánh được nội dung</strong></td>
</tr>
<tr>
<td>Đội một người, máy ít</td>
<td>Quy ước đặt tên ở trên là đủ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Điều cần nhất không phải công cụ, mà là kỷ luật: mỗi bản có ngày, có lý do, và có một chỗ duy
nhất được coi là chính thức.</strong></p>
</blockquote>
<hr>
<h2 id="548-trên-máy-mu-dp-01">54.8 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục sao lưu</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>1 — Dự án PLC</td>
<td>Kèm chú thích và tên biến</td>
</tr>
<tr>
<td>2 — Cấu hình phần cứng</td>
<td>Khe cắm, module, ⭐ tham số module analog (Chương 31)</td>
</tr>
<tr>
<td>3 — ⭐ <strong>Tham số biến tần chuyền</strong></td>
<td>⚠ Kèm cả <strong>bản sao trong bảng điều khiển rời</strong> (Chương 36)</td>
</tr>
<tr>
<td>3b — Tham số servo trục Z</td>
<td>Chương 37</td>
</tr>
<tr>
<td>4 — Dự án HMI</td>
<td>Chương 44</td>
</tr>
<tr>
<td>5 — Công thức sản phẩm</td>
<td>Đường chạy keo, thời gian sấy UV theo loại board (Chương 32)</td>
</tr>
<tr>
<td>6 — ⚠⚠ <strong>Cấu hình rơ-le an toàn + mã kiểm tra</strong></td>
<td>Kèm hồ sơ kiểm định (Chương 48)</td>
</tr>
<tr>
<td>7 — Cấu hình mạng</td>
<td>Địa chỉ scanner, bộ điều khiển nhiệt RS-485, biến tần (Chương 38, 40)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Ba bản</td>
<td>⭐ Thẻ nhớ trong tủ · máy chủ nhà máy · <strong>bản ngoài nhà máy</strong></td>
</tr>
<tr>
<td>Sao lưu định kỳ</td>
<td>Hàng quý, kể cả khi không sửa gì</td>
</tr>
<tr>
<td>⭐ Thử khôi phục</td>
<td>⭐ <strong>Mỗi quý mở tệp kiểm tra</strong>; mỗi năm nạp thử vào CPU dự phòng</td>
</tr>
<tr>
<td>Phiên bản hiển thị</td>
<td>⭐ Biến trong PLC <strong>và</strong> góc màn hình HMI</td>
</tr>
<tr>
<td>Quy trình khôi phục</td>
<td>Một trang, ⭐ <strong>cất cùng thẻ nhớ trong tủ</strong></td>
</tr>
<tr>
<td>Mật khẩu</td>
<td>Ghi ở nơi tổ chức truy cập được; ⭐ <strong>ít nhất hai người biết</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="549-by-thưng-gp">54.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tin rằng &quot;tải từ PLC về là có&quot;</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ CPU hỏng thì không tải được; và nếu tải được thì ⭐ <strong>mất chú thích và tên biến</strong>.
<strong>Cách sửa:</strong> ⭐ thử ngay hôm nay — tải về và xem còn chú thích không (mục 54.2).</p>
<h3>🔍 BẪY 2 — Chỉ sao lưu chương trình PLC</h3>
<p><strong>Hiện tượng:</strong> khôi phục xong, ⚠ <strong>động cơ chạy sai</strong> vì thiếu tham số biến tần; hoặc máy chạy mà
không ai điều khiển được vì thiếu dự án HMI.
<strong>Cách sửa:</strong> bảy hạng mục ở mục 54.3, không phải một.</p>
<h3>🔍 BẪY 3 — Bản sao lưu chưa bao giờ thử khôi phục</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ đến lúc cần mới biết tệp hỏng, thiếu hạng mục, sai phiên bản phần mềm, hoặc
<strong>không có giấy phép để mở</strong>.
<strong>Cách sửa:</strong> ⭐ ít nhất <strong>mở tệp ra</strong> mỗi quý; tốt hơn thì nạp vào CPU dự phòng (mục 54.5).</p>
<h3>🔍 BẪY 4 — Mọi bản sao lưu nằm trên cùng một mạng</h3>
<p><strong>Hiện tượng:</strong> ⚠ mã độc tống tiền mã hoá cả bản sao lưu; hoặc cháy/ngập xoá cả hai chỗ.
<strong>Cách sửa:</strong> quy tắc ba bản, ⭐ bản thứ ba <strong>ngoài nhà máy hoặc ngắt kết nối</strong> (mục 54.4).</p>
<h3>🔍 BẪY 5 — Chỉ một người biết mật khẩu</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ người đó nghỉ việc, và chương trình thành <strong>hộp đen</strong>.
<strong>Cách sửa:</strong> ghi ở nơi tổ chức truy cập được; ít nhất hai người biết (mục 54.6).</p>
<h3>🔍 BẪY 6 — Không thoả thuận mã nguồn trong hợp đồng</h3>
<p><strong>Hiện tượng:</strong> ⚠ tranh cãi <strong>sau khi máy đã chạy</strong> — lúc đó không còn đòn bẩy nào.
<strong>Cách sửa:</strong> năm câu hỏi ở mục 54.6, ⭐ <strong>ký trước khi làm máy</strong>.</p>
<h3>🔍 BẪY 7 — Nhận &quot;mã nguồn&quot; dạng bản in PDF</h3>
<p><strong>Hiện tượng:</strong> có hàng trăm trang giấy, ⚠ <strong>không nạp lại được vào PLC</strong>.
<strong>Cách sửa:</strong> ghi rõ <strong>định dạng</strong> trong hợp đồng (mục 54.6).</p>
<h3>🔍 BẪY 8 — Tên tệp không có ngày và lý do</h3>
<p><strong>Hiện tượng:</strong> thư mục đầy <code>backup_moi.zip</code>, <code>backup_moi2.zip</code>, <code>backup_cuoi_cung.zip</code> — ⚠ <strong>không
biết bản nào mới hơn</strong>, không biết bản nào chứa gì.
<strong>Cách sửa:</strong> quy ước ở mục 54.7.</p>
<h3>🔍 BẪY 9 — Số phiên bản không đọc được từ máy đang chạy</h3>
<p><strong>Hiện tượng:</strong> hỗ trợ từ xa, ⭐ <strong>không ai trả lời được &quot;máy đang chạy bản nào&quot;</strong>.
<strong>Cách sửa:</strong> biến phiên bản trong PLC <strong>và</strong> hiện trên HMI (mục 54.7).</p>
<h3>🔍 BẪY 10 — Sao lưu chương trình an toàn như chương trình thường</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ khôi phục xong không chứng minh được đó là <strong>bản đã kiểm định</strong>.
<strong>Cách sửa:</strong> lưu kèm <strong>mã kiểm tra</strong> và hồ sơ kiểm định; ⚠ kiểm tra lại chức năng sau khôi phục
(mục 54.3, Chương 48).</p>
<hr>
<h2 id="5410-bng-cht">54.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Cách thất bại mặc định</td>
<td>⭐ <strong>Bản sao lưu duy nhất còn dùng được nằm trong CPU — và CPU là thứ vừa hỏng</strong></td>
</tr>
<tr>
<td>&quot;Tải từ PLC về&quot; hỏng ở đâu</td>
<td>CPU chết thì không tải được; và ⭐ <strong>thường mất chú thích + tên biến</strong></td>
</tr>
<tr>
<td>⭐⭐ Sao lưu mấy hạng mục</td>
<td><strong>Bảy</strong>: PLC · cấu hình phần cứng · tham số driver · HMI · công thức · an toàn · mạng</td>
</tr>
<tr>
<td>Hạng mục hay quên nhất</td>
<td>⭐ <strong>Tham số biến tần / servo</strong></td>
</tr>
<tr>
<td>Khi nào bắt buộc sao lưu</td>
<td>⭐ <strong>Trước mọi thay đổi</strong>; sau khi ổn định; sau nghiệm thu; định kỳ</td>
</tr>
<tr>
<td>Lợi ích phụ của sao lưu định kỳ</td>
<td>⭐ <strong>Phát hiện thay đổi không ai ghi</strong></td>
</tr>
<tr>
<td>Quy tắc ba bản</td>
<td>Tại máy · máy chủ nhà máy · ⭐ <strong>ngoài nhà máy / ngắt kết nối</strong></td>
</tr>
<tr>
<td>Vì sao cần bản ngoài nhà máy</td>
<td>⚠ Cháy, ngập, <strong>mã độc tống tiền</strong></td>
</tr>
<tr>
<td>⭐⭐ Câu quan trọng nhất chương</td>
<td><strong>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</strong></td>
</tr>
<tr>
<td>Mức thử tối thiểu</td>
<td>⚡ <strong>Mở tệp ra xem</strong> — bắt được 3/6 nguyên nhân thất bại</td>
</tr>
<tr>
<td>Cất kèm bản sao lưu</td>
<td>⭐ <strong>Quy trình khôi phục một trang</strong></td>
</tr>
<tr>
<td>Rủi ro lớn nhất của khoá mật khẩu</td>
<td>⚠⚠ Nhà chế tạo biến mất → máy thành <strong>hộp đen không sửa được</strong></td>
</tr>
<tr>
<td>Cách dung hoà</td>
<td>Khoá một phần · ⭐ <strong>ký gửi mã nguồn</strong> · ràng buộc hợp đồng · phân quyền</td>
</tr>
<tr>
<td>Ký hợp đồng phải rõ</td>
<td>Có mã nguồn không · <strong>định dạng nào</strong> · mật khẩu ai giữ · ai chịu chi phí nếu mất</td>
</tr>
<tr>
<td>Tên tệp gồm gì</td>
<td>Máy · phần · phiên bản · ngày · ⭐⭐ <strong>lý do</strong></td>
</tr>
<tr>
<td>Phiên bản hiện ở đâu</td>
<td>Tên tệp · ⭐ biến trong PLC · ⭐ <strong>màn hình HMI</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5411-t-kim">54.11 Tự kiểm</h2>
<ol>
<li>⚠⚠ Kể lại sự việc ở mục 54.1. Vì sao bản sao lưu <strong>có tồn tại</strong> mà vẫn không cứu được?</li>
<li>⭐ Nêu năm lý do &quot;tải chương trình từ PLC về&quot; không phải một phương án khôi phục đầy đủ.</li>
<li>⭐⭐ Kể bảy hạng mục phải sao lưu. Hạng mục nào hay bị quên nhất, và hậu quả cụ thể là gì?</li>
<li>Chương trình an toàn cần sao lưu thêm gì so với chương trình thường? Vì sao?</li>
<li>Nêu năm thời điểm phải sao lưu. Thời điểm nào là bắt buộc tuyệt đối?</li>
<li>⭐ Sao lưu định kỳ có tác dụng phụ gì liên quan tới Chương 53?</li>
<li>Phát biểu quy tắc ba bản. Vì sao bản thứ ba phải ở ngoài nhà máy hoặc ngắt kết nối?</li>
<li>⭐⭐ Vì sao &quot;bản sao lưu chưa thử khôi phục không phải bản sao lưu&quot;? Nêu sáu nguyên nhân thất bại.</li>
<li>⚡ Mức thử khôi phục thấp nhất là gì, và nó bắt được mấy trong sáu nguyên nhân đó?</li>
<li>Quy trình khôi phục một trang gồm những gì? Vì sao ghi <strong>nơi lấy mật khẩu</strong> chứ không ghi mật
khẩu?</li>
<li>⚠ Nêu lập luận của <strong>cả hai phía</strong> về khoá chương trình bằng mật khẩu. Trường hợp xấu nhất là gì?</li>
<li>⭐ Nêu bốn cách dung hoà, và năm điều phải rõ trong hợp đồng <strong>trước khi làm máy</strong>.</li>
<li>⭐ Đặt tên tệp sao lưu cho DP-01, bản 3.1, ngày hôm nay, lý do &quot;đổi ngưỡng cường độ UV&quot;. Trường
nào biến thư mục sao lưu thành tài liệu?</li>
<li>⭐⭐ Số phiên bản phải xuất hiện ở ba nơi nào? Vì sao nơi thứ ba tiết kiệm nửa giờ khi hỗ trợ từ
xa?</li>
</ol>
<blockquote>
<p>Câu 3, 8, 11 và 14 là bốn câu phân loại. Câu 8 là tinh thần của cả chương: ⭐ <strong>một bản sao lưu chưa
được kiểm chứng chỉ là một niềm tin, và niềm tin đó sụp đúng vào ngày tệ nhất.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 55 — <strong>Tính chu kỳ máy &amp; năng suất</strong>. Máy đã chạy, đã có quy trình thay đổi và sao lưu. Câu
hỏi tiếp theo là câu khách hàng luôn hỏi: <strong>máy chạy được bao nhiêu sản phẩm mỗi giờ, và vì sao
không nhanh hơn được?</strong></p>
<h3>Nguồn tham khảo chương 54</h3>
<ul>
<li>IEC 62443 (bộ) — <em>Industrial communication networks — IT security</em>: quản lý sao lưu, kiểm soát
truy cập, và phục hồi hệ thống điều khiển. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61508 và ISO 13849-1 — yêu cầu quản lý cấu hình và ⚠ <strong>kiểm chứng lại</strong> với chức năng an toàn.</li>
<li>IEC 60204-1 — tài liệu kỹ thuật đi kèm máy: cơ sở cho yêu cầu bàn giao ở mục 54.6.</li>
<li><strong>Hướng dẫn của nhà sản xuất PLC, biến tần, HMI</strong> — dùng cho ⭐ <strong>cách sao lưu và khôi phục cụ
thể của từng dòng</strong>, và cho câu hỏi ở mục 54.2 (chú thích có nằm trong CPU không).</li>
<li>Hợp đồng và điều khoản bàn giao — ⚠ <strong>vấn đề pháp lý, không phải kỹ thuật</strong>; xem mục cảnh báo bên
dưới.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Mục 54.6 mô tả <strong>thực hành thương mại phổ biến</strong>, không phải tư vấn pháp lý. Điều
khoản về sở hữu trí tuệ, bàn giao mã nguồn và ký gửi mã nguồn có hiệu lực khác nhau tuỳ pháp luật
từng nước và từng loại hợp đồng. ⚠ <strong>Hỏi bộ phận pháp chế trước khi soạn hoặc ký</strong> — chương này chỉ
giúp bạn biết <strong>cần hỏi điều gì</strong>.</p>
</blockquote>
<!-- SECTION: ch55_tinh_chu_ky_may_va_nang_suat -->
<hr>
<h1 id="chương-55-tính-chu-k-máy-năng-sut">Chương 55 — Tính chu kỳ máy &amp; năng suất</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, hai trạm nối tiếp, đã chạy sản xuất.</p>
</blockquote>
<hr>
<h2 id="551-bài-toán-c-máy-nhanh-gp-đôi-mà-sn-lưng-không-đi">55.1 Bài toán: cỗ máy nhanh gấp đôi mà sản lượng không đổi</h2>
<p>Một cỗ máy hai trạm. Trạm 1 mất 4 giây, trạm 2 mất 12 giây. Khách hàng muốn nhanh hơn.</p>
<p>Đội kỹ thuật tối ưu trạm 1: đổi xi-lanh nhanh hơn, tăng tốc độ trục, rút thời gian từ <strong>4 giây xuống
2 giây</strong>. Nhanh gấp đôi. Ai cũng hài lòng.</p>
<p>Sản lượng sau khi cải tiến: <strong>không đổi</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Vì trạm 2 vẫn mất 12 giây, và mỗi board vẫn phải đi qua trạm 2.</strong></p>
<p>Toàn bộ công sức đổ vào một trạm <strong>không phải nút cổ chai</strong>. Máy nhả ra một board mỗi 12 giây trước
khi cải tiến, và một board mỗi 12 giây sau khi cải tiến.</p>
</blockquote>
<p>Chương này về việc <strong>biết trước</strong> điều đó — bằng số học đơn giản, và bằng dữ liệu mà PLC đã có sẵn.</p>
<hr>
<h2 id="552-chu-k-và-sn-lưng">55.2 Chu kỳ và sản lượng</h2>
<h3>Định nghĩa</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chu kỳ máy</strong> <em>(cycle time)</em></td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp ra khỏi máy</strong></td>
</tr>
<tr>
<td>Thời gian gia công của một trạm</td>
<td>Trạm đó mất bao lâu cho một sản phẩm</td>
</tr>
<tr>
<td>⭐ <strong>Sản lượng giờ</strong> <em>(UPH — units per hour)</em></td>
<td>Số sản phẩm ra trong một giờ</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">UPH  =  3600  ÷  chu kỳ máy (giây)
</code></pre>
<blockquote>
<p>⚠ <strong>Chu kỳ máy KHÔNG phải thời gian một sản phẩm đi hết máy.</strong></p>
<p>Một board có thể mất 16 giây để đi từ đầu tới cuối DP-01 — nhưng nếu máy nhả ra một board mỗi 12
giây thì chu kỳ máy là <strong>12 giây</strong>, không phải 16.</p>
<p>⭐ Thời gian đi hết máy gọi là <strong>thời gian thông qua</strong> <em>(throughput time)</em>. Nó quan trọng với việc
khác — bao nhiêu sản phẩm đang nằm trong máy, mất bao lâu để xả hết máy khi đổi lô — nhưng <strong>không</strong>
quyết định sản lượng.</p>
</blockquote>
<h3>⭐ Nhầm lẫn này gây ra gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhầm</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cộng thời gian các trạm lại</td>
<td>⭐ Báo sản lượng <strong>thấp hơn thực tế</strong> → mất hợp đồng</td>
</tr>
<tr>
<td>Lấy trạm nhanh nhất</td>
<td>⚠ Hứa sản lượng <strong>cao hơn thực tế</strong> → không nghiệm thu được</td>
</tr>
<tr>
<td>⭐ <strong>Lấy trạm chậm nhất</strong></td>
<td>⭐⭐ <strong>Đúng</strong> — với máy nối tiếp có đệm giữa các trạm</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="553-nút-c-chai">55.3 ⭐⭐ Nút cổ chai</h2>
<h3>Vì sao chu kỳ bằng trạm chậm nhất</h3>
<p>Với máy nhiều trạm nối tiếp, các trạm làm việc <strong>song song trên các sản phẩm khác nhau</strong>: trong lúc
trạm 2 xử lý board A, trạm 1 đã xử lý board B.</p>
<pre><code class="language-text">Thời gian →
Trạm 1 (4 s):  [A][B][C][D][E][F]...   ← chờ nhiều
Trạm 2 (12 s): [·····A·····][·····B·····][·····C·····]
Ra máy:                     A            B            C
                            └── 12 s ────┘
</code></pre>
<p>⭐ Máy nhả sản phẩm theo nhịp của <strong>trạm chậm nhất</strong> — trạm đó gọi là <strong>nút cổ chai</strong> <em>(bottleneck)</em>.</p>
<pre><code class="language-text">Chu kỳ máy  =  thời gian của trạm CHẬM NHẤT   (không phải tổng)
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hệ quả thực dụng, và là ý quan trọng nhất chương:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cải tiến ở đâu</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nút cổ chai</strong></td>
<td>⭐ <strong>Sản lượng tăng</strong></td>
</tr>
<tr>
<td>Trạm bất kỳ khác</td>
<td>⚠ <strong>Sản lượng không đổi</strong> — đúng cỗ máy ở mục 55.1</td>
</tr>
</tbody></table></div>
<p>Trước khi tối ưu bất cứ thứ gì, hãy <strong>tìm ra nút cổ chai</strong>. Tối ưu chỗ khác là công sức đổ đi.</p>
</blockquote>
<h3>⭐ Nút cổ chai di chuyển</h3>
<p>Sau khi bạn cải tiến nút cổ chai, <strong>một trạm khác trở thành nút cổ chai</strong>.</p>
<p>Với ví dụ ở trên: rút trạm 2 từ 12 giây xuống 5 giây thì chu kỳ mới là <strong>5 giây</strong> (trạm 2 vẫn chậm
nhất). Rút tiếp xuống 3 giây thì chu kỳ là <strong>4 giây</strong> — nút cổ chai đã chuyển sang trạm 1.</p>
<blockquote>
<p>⭐ <strong>Nghĩa là: cải tiến nút cổ chai có giới hạn lợi ích rõ ràng.</strong> Rút trạm 2 xuống dưới 4 giây
<strong>không còn tăng sản lượng nữa</strong>, trừ khi bạn cũng cải tiến trạm 1.</p>
<p>Biết trước điều này giúp bạn dừng đúng lúc — và giúp bạn trả lời câu &quot;làm nhanh nữa được không?&quot;
bằng số, chứ không bằng cảm giác.</p>
</blockquote>
<h3>⚠ Điều kiện để công thức đúng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Nếu không có thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có chỗ đệm giữa các trạm</strong></td>
<td>⚠ Không có đệm thì các trạm <strong>khoá lẫn nhau</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Thời gian chuyển sản phẩm nhỏ so với thời gian gia công</td>
<td>Nếu không, phải cộng nó vào</td>
</tr>
<tr>
<td>Các trạm chạy độc lập, không dùng chung tài nguyên</td>
<td>Dùng chung một robot thì phải tính khác</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Máy không có đệm — trường hợp của DP-01.</strong></p>
<p>Nếu board đi thẳng từ trạm 1 sang trạm 2 mà <strong>không có chỗ chờ</strong>, thì trạm 1 xong sớm cũng phải
<strong>giữ board lại</strong> cho tới khi trạm 2 rảnh. Chu kỳ vẫn bằng trạm chậm nhất, nhưng ⭐ <strong>phải cộng thêm
thời gian chuyển board</strong> vì việc chuyển không chồng lấn được với gia công:</p>
<pre><code class="language-text">Chu kỳ  =  thời gian trạm chậm nhất  +  thời gian chuyển giữa các trạm
</code></pre>
<p>Đây là lý do một chỗ đệm cho <strong>đúng một board</strong> giữa hai trạm thường là cải tiến rẻ nhất và hiệu
quả nhất trên máy nối tiếp.</p>
</blockquote>
<hr>
<h2 id="554-tính-lý-thuyt-so-vi-đo-tht">55.4 ⭐ Tính lý thuyết so với đo thật</h2>
<h3>Tính lý thuyết — làm khi thiết kế</h3>
<p>Cộng các động tác trong trạm nút cổ chai:</p>
<pre><code class="language-text">Trạm 2 (sấy UV) của DP-01:
  Board vào vị trí, kẹp              1,0 s
  Đèn UV bật, sấy                    8,0 s
  Đèn tắt, chờ nguội                 1,0 s
  Nhả kẹp, board ra                  1,0 s
  ─────────────────────────────────────────
  Tổng                              11,0 s
</code></pre>
<blockquote>
<p>⚠ <strong>Con số lý thuyết luôn lạc quan hơn thực tế.</strong> Nó bỏ qua: thời gian đáp ứng cảm biến, thời gian
quét PLC, gia tốc thật của cơ cấu, độ trễ van khí, và những khoảng chờ nhỏ mà không ai nghĩ tới.</p>
<p>⭐ <strong>Thực tế thường cao hơn lý thuyết 10–30 %.</strong> Khi báo sản lượng cho khách, hãy nói rõ con số của
bạn là lý thuyết hay đo thật.</p>
</blockquote>
<h3>⭐⭐ Đo thật bằng PLC — dữ liệu gần như miễn phí</h3>
<p>Đây là ý mà rất ít người khai thác: <strong>PLC đã biết mọi mốc thời gian rồi</strong>, chỉ cần ghi lại.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo gì</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thời gian mỗi bước</strong></td>
<td>Ghi giá trị đồng hồ khi vào bước, trừ khi ra bước</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ máy thật</strong></td>
<td>Khoảng thời gian giữa hai lần sản phẩm ra</td>
</tr>
<tr>
<td>⭐⭐ <strong>Thời gian CHỜ của từng trạm</strong></td>
<td>⭐ <strong>Số quan trọng nhất</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Thời gian dừng máy và lý do</td>
<td>Ghi kèm mã báo động (Chương 43)</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">// Đo thời gian một bước — mẫu giả lệnh, xem Chương 21 về trình tự
KHI vào bước:      MocBatDau[buoc] := DongHoHeThong
KHI ra khỏi bước:  ThoiGianBuoc[buoc] := DongHoHeThong - MocBatDau[buoc]
                   NẾU ThoiGianBuoc[buoc] &gt; KyLuc[buoc] THÌ
                       KyLuc[buoc] := ThoiGianBuoc[buoc]
</code></pre>
<blockquote>
<p>⭐ <strong>Lưu ba con số cho mỗi bước, không phải một:</strong> lần gần nhất · trung bình · ⭐ <strong>lớn nhất</strong>.</p>
<p>Giá trị <strong>lớn nhất</strong> là thứ giải thích vì sao sản lượng thực tế thấp hơn tính toán. Trung bình
8 giây nhưng thỉnh thoảng 20 giây — cái 20 giây đó ăn mất sản lượng, và nó vô hình trong số trung
bình.</p>
</blockquote>
<h3>⭐⭐ Thời gian chờ — số quan trọng nhất</h3>
<p>Với mỗi trạm, đo <strong>bao nhiêu phần trăm thời gian nó đang chờ</strong> thay vì đang làm việc.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kết quả</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Trạm chờ <strong>gần 0 %</strong></td>
<td>⭐⭐ <strong>Đây là nút cổ chai</strong></td>
</tr>
<tr>
<td>Trạm chờ nhiều</td>
<td>Còn dư năng lực — ⚠ <strong>đừng tối ưu ở đây</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là cách tìm nút cổ chai bằng dữ liệu thay vì bằng phỏng đoán.</strong> Nó tốn khoảng mười dòng
lệnh cho mỗi trạm, và nó trả lời dứt điểm câu hỏi mà cả đội có thể tranh luận cả buổi.</p>
<p>Và nó bắt được thứ mà tính toán không bắt được: một trạm chờ 40 % thời gian <strong>vì máy phía trước
không cấp đủ hàng</strong> — nút cổ chai nằm ngoài máy của bạn.</p>
</blockquote>
<hr>
<h2 id="555-ti-ưu-bng-song-song-hoá">55.5 ⭐ Tối ưu bằng song song hoá</h2>
<p>Sau khi biết nút cổ chai, cách rẻ nhất để rút chu kỳ <strong>không phải mua thiết bị nhanh hơn</strong> — mà là
làm nhiều việc cùng lúc.</p>
<h3>Tìm việc chồng lấn được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Ví dụ trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Động tác nào không phụ thuộc động tác nào?</strong></td>
<td>Gantry về vị trí xuất phát <strong>trong lúc</strong> băng tải đưa board tiếp theo vào</td>
</tr>
<tr>
<td>Việc nào làm được <strong>trước</strong> khi cần?</td>
<td>Đọc mã vạch board tiếp theo trong lúc board hiện tại đang sấy</td>
</tr>
<tr>
<td>Việc nào làm được <strong>sau</strong> khi đã nhả sản phẩm?</td>
<td>Thổi sạch đầu kim tra keo</td>
</tr>
<tr>
<td>⭐ Có chờ nào <strong>không cần thiết</strong> không?</td>
<td>Chờ cố định 500 ms &quot;cho chắc&quot; — ⭐ thay bằng <strong>chờ tín hiệu thật</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối đáng soát lại trên mọi máy.</strong> Những khoảng <code>Timer 500 ms</code> rải rác trong chương
trình — thêm vào lúc chạy thử để &quot;cho chắc&quot; và không ai gỡ ra — cộng lại thành vài giây mỗi chu kỳ.</p>
<p>Mỗi cái thay được bằng một tín hiệu phản hồi thật (Chương 9, mục 9.6) vừa <strong>nhanh hơn</strong> vừa <strong>an
toàn hơn</strong> — vì nó biết khi cơ cấu <strong>không</strong> tới nơi, còn bộ định thì không.</p>
</blockquote>
<h3>⚠ Ranh giới không được vượt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Không bao giờ song song hoá</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Kiểm tra an toàn</strong></td>
<td>Chương 47 — không có ngoại lệ về năng suất</td>
</tr>
<tr>
<td>⚠ <strong>Xác nhận vị trí trước khi chuyển động</strong></td>
<td>Chương 37 — bỏ qua để tiết kiệm 200 ms là cách gây va chạm</td>
</tr>
<tr>
<td>⚠ Khoá liên động giữa các cơ cấu</td>
<td>Chương 22</td>
</tr>
<tr>
<td>Chờ nhiệt độ / thời gian của quá trình vật lý</td>
<td>⭐ Keo cần thời gian cứng; rút ngắn thì <strong>hỏng sản phẩm</strong>, không phải tăng năng suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là cái bẫy tinh vi nhất.</strong> Rút thời gian sấy UV từ 8 giây xuống 6 giây thì chu kỳ
giảm thật — nhưng nếu keo chưa cứng đủ thì bạn vừa tăng sản lượng <strong>hàng lỗi</strong>.</p>
<p>⭐ Thời gian của một quá trình vật lý là <strong>yêu cầu của quá trình</strong>, không phải một tham số tối ưu.
Muốn rút nó thì phải đổi quá trình — đèn mạnh hơn, keo khác — chứ không phải đổi chương trình.</p>
</blockquote>
<hr>
<h2 id="556-thi-gian-cht-ngoài-chu-k">55.6 ⚠ Thời gian chết ngoài chu kỳ</h2>
<p>Chu kỳ tính được không phải sản lượng thật. Giữa các chu kỳ có những thứ ăn mất thời gian:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chờ máy trước / máy sau</strong></td>
<td>Máy của bạn nhanh không giúp gì nếu chuyền không cấp đủ</td>
</tr>
<tr>
<td>Đổi lô, đổi công thức</td>
<td>⭐ Cộng thời gian <strong>xả hết máy</strong> — đây là lúc <em>thời gian thông qua</em> mới quan trọng</td>
</tr>
<tr>
<td>Nạp vật tư</td>
<td>Keo, board, khay</td>
</tr>
<tr>
<td>⭐ <strong>Dừng do lỗi</strong></td>
<td>Chương 43 — ⭐ <strong>thường là nguồn mất mát lớn nhất</strong></td>
</tr>
<tr>
<td>Bảo trì</td>
<td>Chương 53</td>
</tr>
<tr>
<td>Khởi động đầu ca</td>
<td>Về gốc, làm nóng, chạy thử</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trên rất nhiều máy, &quot;dừng do lỗi&quot; ăn nhiều sản lượng hơn toàn bộ công sức tối ưu chu kỳ.</strong></p>
<p>Một máy có chu kỳ 12 giây mà dừng 30 phút mỗi ca vì kẹt board thì việc rút chu kỳ xuống 11 giây
(tăng 9 %) kém giá trị hơn nhiều so với việc <strong>hết kẹt board</strong>.</p>
<p>⭐ Đây là lý do Chương 43 (báo động có ích) và mục 55.7 (OEE) quan trọng ngang mục 55.3.</p>
</blockquote>
<hr>
<h2 id="557-nhp-môn-oee">55.7 Nhập môn OEE</h2>
<p><strong>OEE</strong> <em>(Overall Equipment Effectiveness — hiệu suất thiết bị tổng thể)</em> gộp ba tổn thất thành một
con số:</p>
<pre><code class="language-text">OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Ý nghĩa</th>
<th>Công thức</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Khả dụng</strong> <em>(availability)</em></td>
<td>Máy chạy được bao nhiêu so với thời gian dự định</td>
<td>Thời gian chạy ÷ thời gian dự định</td>
</tr>
<tr>
<td><strong>Hiệu suất</strong> <em>(performance)</em></td>
<td>Chạy nhanh bằng bao nhiêu so với chu kỳ thiết kế</td>
<td>(Chu kỳ lý thuyết × số SP) ÷ thời gian chạy</td>
</tr>
<tr>
<td><strong>Chất lượng</strong> <em>(quality)</em></td>
<td>Bao nhiêu phần trăm đạt</td>
<td>Số đạt ÷ tổng số làm ra</td>
</tr>
</tbody></table></div>
<h3>Ví dụ trên DP-01</h3>
<pre><code class="language-text">Ca 8 giờ = 480 phút; nghỉ theo kế hoạch 30 phút → dự định 450 phút
Dừng do lỗi 45 phút          → chạy 405 phút
Chu kỳ thiết kế 12 s → lý thuyết 405 × 60 ÷ 12 = 2025 board
Thực tế làm ra 1800 board, trong đó 36 board lỗi

Khả dụng  = 405 / 450   = 0,90
Hiệu suất = 1800 / 2025 = 0,89
Chất lượng= 1764 / 1800 = 0,98
OEE       = 0,90 × 0,89 × 0,98 = 0,78  →  78 %
</code></pre>
<blockquote>
<p>⭐ <strong>Giá trị của OEE không nằm ở con số 78 %, mà ở ba con số thành phần.</strong></p>
<p>Chúng nói cho bạn biết <strong>đầu tư công sức vào đâu</strong>: ở đây khả dụng và hiệu suất đều kéo xuống
tương đương, còn chất lượng đã tốt. Nếu chỉ nhìn &quot;78 %&quot;, bạn không biết phải làm gì.</p>
</blockquote>
<h3>⚠⚠ Vì sao con số OEE dễ bị bóp méo</h3>
<p>Đây là phần sách này bắt buộc phải nói, vì OEE hay bị dùng làm chỉ tiêu đánh giá con người:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách bóp méo</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khai thời gian &quot;dự định&quot; ngắn lại</strong></td>
<td>Dừng máy chuyển thành &quot;không dự định chạy&quot; → khả dụng đẹp lên</td>
</tr>
<tr>
<td>⭐ <strong>Lấy chu kỳ thiết kế bằng chu kỳ thực tế</strong></td>
<td>⭐⭐ <strong>Hiệu suất luôn xấp xỉ 100 %</strong> — chỉ số mất hết ý nghĩa</td>
</tr>
<tr>
<td>Không tính dừng ngắn</td>
<td>⚠ Dừng dưới 2 phút &quot;không đáng kể&quot; — nhưng chúng cộng lại rất lớn</td>
</tr>
<tr>
<td>Đếm hàng sửa lại là hàng đạt</td>
<td>Chất lượng đẹp lên</td>
</tr>
<tr>
<td>So OEE giữa các máy khác nhau</td>
<td>⚠ Vô nghĩa nếu định nghĩa khác nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cách bóp méo thứ hai là phổ biến nhất và nguy hiểm nhất</strong>, vì nó trông hoàn toàn hợp lý: &quot;lấy
chu kỳ máy thực tế làm chuẩn&quot;. Sau đó hiệu suất luôn ~100 % và <strong>không ai còn nhìn thấy tổn thất
tốc độ nữa</strong>.</p>
<p>⭐ <strong>Chu kỳ dùng để tính hiệu suất phải là chu kỳ THIẾT KẾ, cố định</strong>, ghi rõ ở đâu ra, và ⚠ <strong>không
được đổi để làm đẹp chỉ số</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điều quan trọng nhất về OEE, nói thẳng:</strong> nó là công cụ để <strong>tìm chỗ cải tiến</strong>, không phải
để chấm điểm con người. Khi nó bị dùng để chấm điểm, người ta sẽ tối ưu <strong>con số</strong> thay vì tối ưu
<strong>máy</strong> — và bạn mất luôn công cụ.</p>
<p>Là người lập trình, việc của bạn là làm cho số liệu <strong>trung thực và tự động</strong> (PLC không có động cơ
làm đẹp báo cáo), rồi nói rõ định nghĩa mình dùng.</p>
</blockquote>
<hr>
<h2 id="557b-oee-ca-hai-máy-không-so-sánh-đưc-nu-chưa-chung-đnh-nghĩa">55.7b ⚠⚠ OEE của hai máy KHÔNG so sánh được nếu chưa chung định nghĩa</h2>
<p>Công thức ở mục trên đúng. ⚠ Nhưng con số nó cho ra <strong>chỉ có nghĩa bên trong một bộ định nghĩa</strong> —
và đây là chỗ OEE bị dùng sai nhiều nhất.</p>
<blockquote>
<p>⭐⭐ <strong>Cùng một cỗ máy, cùng một ca, có thể cho OEE 72 % hay 91 % — chỉ khác nhau ở chỗ bạn tính
những gì vào &quot;thời gian dự định&quot;.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi định nghĩa</th>
<th>Hai cách trả lời đều &quot;có lý&quot;</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Giờ ăn ca</td>
<td>Trừ khỏi thời gian dự định · hay tính là dừng có kế hoạch</td>
</tr>
<tr>
<td>⭐ Đổi lô, đổi công thức</td>
<td>Tổn thất khả dụng · hay thời gian không thuộc trách nhiệm máy</td>
</tr>
<tr>
<td>⚠⚠ <strong>Chờ máy trước/sau</strong></td>
<td>⭐ <strong>Tổn thất của máy này</strong> · hay của <strong>chuyền</strong></td>
</tr>
<tr>
<td>Chạy thử đầu ca</td>
<td>Sản lượng · hay không tính</td>
</tr>
<tr>
<td>Sản phẩm làm lại được</td>
<td>Tính vào chất lượng · hay không</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Tin tốt: không cần tự trả lời.</strong> Ngành điện tử và bán dẫn đã có bộ định nghĩa chung, và nó trả lời
đúng từng dòng ở bảng trên.</p>
<blockquote>
<p>⚠⚠ <strong>Hệ quả rất thực tế:</strong> khách hàng nói <em>&quot;máy của anh phải đạt OEE 85 %&quot;</em> mà <strong>chưa chốt các định
nghĩa trên</strong> thì ⭐ <strong>đó chưa phải một yêu cầu nghiệm thu</strong> — nó là một con số không kiểm chứng được,
và sẽ thành tranh cãi đúng lúc bàn giao (Chương 23, Chương 52).</p>
<p>⭐ <strong>Việc phải làm: chốt bằng văn bản, TRƯỚC khi ký, từng dòng một</strong> — cái gì tính vào thời gian dự
định, cái gì tính là dừng, ai chịu tổn thất do chuyền.</p>
</blockquote>
<h3>⭐⭐ Sáu trạng thái thiết bị — bộ định nghĩa chung của ngành</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Định nghĩa cái gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>SEMI E10</strong></td>
<td><strong>Trạng thái thiết bị</strong> và các khối thời gian — nền cho mọi phép tính khả dụng</td>
</tr>
<tr>
<td>⭐⭐ <strong>SEMI E79</strong></td>
<td><strong>Năng suất thiết bị</strong>, trong đó có <strong>OEE</strong> và thông lượng</td>
</tr>
</tbody></table></div>
<p>⭐ E10 (mục 5) đặt ra <strong>sáu trạng thái cơ bản</strong>, và yêu cầu ⭐⭐ <strong>mọi điều kiện và mọi khoảng thời gian
của thiết bị phải rơi vào đúng một trong sáu</strong>:</p>
<p><img src="../assets/ch55/hinh_55_1_sau_trang_thai_thiet_bi.svg" alt="Sáu trạng thái thiết bị và các khối thời gian"></p>
<p><em>Hình 55.1 — Sáu trạng thái và cách chúng gộp lại. Nhóm nào cộng vào đâu quyết định mẫu số của mọi
phép tính khả dụng.</em></p>
<blockquote>
<p>⭐⭐ <strong>Quy tắc quan trọng nhất của E10, và nó cắt đứt phần lớn tranh cãi: trạng thái xác định theo
CHỨC NĂNG, không theo TỔ CHỨC.</strong></p>
<p>⭐ Một việc bảo trì được xếp <strong>cùng một loại</strong> dù ai làm — người vận hành, kỹ thuật viên sản xuất,
kỹ thuật viên bảo trì, hay kỹ sư quá trình. ⚠ Nghĩa là câu <em>&quot;cái này thuộc bộ phận nào&quot;</em> <strong>không
phải câu hỏi đúng</strong> — câu đúng là <em>&quot;lúc đó thiết bị đang ở tình trạng nào?&quot;</em></p>
</blockquote>
<p><strong>Áp vào đúng những câu hỏi ở bảng trên:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>⭐ E10 xếp vào</th>
</tr>
</thead>
<tbody><tr>
<td>Giờ ăn ca, họp, không có người</td>
<td>⭐ <strong>Chờ</strong> — thiết bị vẫn <strong>lên máy</strong>, chỉ là không ai vận hành</td>
</tr>
<tr>
<td>Chờ máy trước/sau, hết hàng để làm</td>
<td>⭐ <strong>Chờ</strong> — cùng nhóm với trên, <strong>không</strong> phải dừng máy</td>
</tr>
<tr>
<td>Cài đặt đổi lô, thay vật tư tiêu hao</td>
<td><strong>Dừng có kế hoạch</strong></td>
</tr>
<tr>
<td>Chờ người hoặc phụ tùng để sửa</td>
<td>⭐ <strong>Dừng ngoài kế hoạch</strong> — và ⚠ phải tách riêng, xem dưới</td>
</tr>
<tr>
<td>Sản phẩm <strong>làm lại</strong></td>
<td>⭐ <strong>Đang sản xuất</strong> — làm lại vẫn là làm</td>
</tr>
<tr>
<td>Chạy thử để <strong>kiểm tra sản xuất</strong></td>
<td>Dừng có kế hoạch</td>
</tr>
<tr>
<td>Chạy thử <strong>nghiên cứu</strong> trên hàng thật</td>
<td>⭐ <strong>Đang sản xuất</strong></td>
</tr>
<tr>
<td>Ca không làm, lắp đặt, nâng cấp, đào tạo ngoài giờ</td>
<td><strong>Không xếp lịch</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Chú ý dòng thứ hai — nó là dòng gây tranh cãi nhiều nhất và E10 trả lời dứt khoát:</strong> máy đứng vì
<strong>chuyền không cấp hàng</strong> là ⭐ <strong>CHỜ, không phải hỏng</strong>. Thiết bị vẫn <em>&quot;ở tình trạng thực hiện được
chức năng&quot;</em>. ⚠ Xếp nó vào dừng máy là <strong>đổ lỗi sai chỗ</strong> — và làm mờ đúng con số cần nhìn.</p>
</blockquote>
<h3>⚠⚠ Tách &quot;chờ bảo trì&quot; ra khỏi &quot;thời gian sửa&quot; — nếu không, MTTR nói dối</h3>
<p>E10 (mục 5.9) chia thời gian sửa chữa thành <strong>bốn phần</strong>, và tách riêng một phần thứ năm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chẩn đoán</strong></td>
<td>Tìm ra nguồn gốc sự cố</td>
</tr>
<tr>
<td><strong>Khắc phục</strong></td>
<td>Sửa — kể cả hạ/nâng máy, khởi động lại, ⭐ <strong>quay về phiên bản phần mềm trước</strong> (Chương 53)</td>
</tr>
<tr>
<td><strong>Thử thiết bị</strong></td>
<td>Chứng minh thiết bị hoạt động lại được</td>
</tr>
<tr>
<td><strong>Chạy xác nhận</strong></td>
<td>⭐ Chạy sản phẩm thật và <strong>đánh giá kết quả</strong> để chắc chắn còn đúng quy cách</td>
</tr>
<tr>
<td>⚠⚠ <strong>Chờ bảo trì</strong> <em>(maintenance delay)</em></td>
<td>⭐ <strong>Chờ người hoặc phụ tùng</strong> — hoặc quyết định hành chính <strong>để máy nằm đó</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>E10 yêu cầu theo dõi &quot;chờ bảo trì&quot; TÁCH RIÊNG khỏi &quot;thời gian bảo trì&quot;.</strong> Nó nằm trong thời
gian máy nghỉ, nhưng ⭐ <strong>không nằm trong thời gian bảo trì</strong>.</p>
<p>⭐ <strong>Vì sao điều này đáng giá với người làm máy:</strong> nếu bạn gộp <em>&quot;chờ phụ tùng&quot;</em> vào <em>&quot;thời gian
sửa&quot;</em>, thì con số MTTR của bạn ⚠ <strong>đo kho vật tư chứ không đo khả năng sửa của thiết bị</strong>. Rồi
người ta đi đào tạo thợ, mua thêm dụng cụ — trong khi ⭐ <strong>vấn đề thật là không có phụ tùng dự trữ</strong>.</p>
<p>⚡ Và điều này PLC giúp được: ⭐ <strong>dấu thời gian của lúc báo lỗi, lúc có người tới, lúc bắt đầu sửa,
lúc chạy xác nhận</strong> — bốn mốc đó tách được bốn khoản ở trên mà không cần ai ghi sổ (Chương 51,
mục 51.11).</p>
</blockquote>
<h3>⚠⚠ Bằng chứng rõ nhất: ngay CÔNG THỨC cũng khác nhau</h3>
<p>Công thức ở mục 55.7 là cách tính <strong>phổ biến trong ngành</strong>, và nó đúng — nhưng ⭐ <strong>E79 (mục 5.2)
định nghĩa khác ở đúng chỗ quan trọng nhất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cách phổ biến (mục 55.7)</th>
<th>⭐ <strong>SEMI E79</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mẫu số của <strong>khả dụng</strong></td>
<td>Thời gian <strong>dự định</strong></td>
<td>⭐⭐ <strong>TỔNG thời gian</strong></td>
</tr>
<tr>
<td>⚠ Hệ quả</td>
<td>Thời gian không xếp lịch <strong>không bị tính</strong></td>
<td>⭐ Ca không làm, ngày nghỉ <strong>vẫn nằm trong mẫu số</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cùng một cỗ máy, cùng một tuần: cách phổ biến có thể ra 85 %, còn E79 ra 40 % — mà không ai
tính sai.</strong></p>
<p>⭐ Chúng trả lời <strong>hai câu hỏi khác nhau</strong>: cách phổ biến hỏi <em>&quot;trong thời gian ta định chạy, máy
chạy được bao nhiêu?&quot;</em>; E79 hỏi <em>&quot;tài sản này sinh lợi bao nhiêu phần của <strong>toàn bộ</strong> thời gian nó
tồn tại?&quot;</em> — câu hỏi của <strong>người bỏ vốn mua máy</strong>.</p>
<p>⚡ Đây là lý do mục này tồn tại: ⚠ <strong>hai con số OEE không so sánh được, tới mức ngay cả công thức
cũng không giống nhau.</strong></p>
</blockquote>
<p>⭐ <strong>E79 còn tách &quot;hiệu suất&quot; thành hai</strong> — và phép tách này đáng dùng dù bạn theo định nghĩa nào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Trả lời câu hỏi</th>
<th>⭐ Kém thì sửa ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Hiệu suất vận hành</strong></td>
<td>Trong thời gian <strong>lên máy</strong>, máy thật sự <strong>có chạy</strong> bao nhiêu?</td>
<td>⭐ Cấp hàng, người vận hành, chuyền (mục 55.6)</td>
</tr>
<tr>
<td>⭐ <strong>Hiệu suất nhịp độ</strong></td>
<td>Khi đã chạy, có <strong>nhanh bằng thiết kế</strong> không?</td>
<td>⭐ Chu kỳ thật, nút cổ chai (mục 55.3, 55.4)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao tách hai lại quan trọng:</strong> một con số <em>&quot;hiệu suất 70 %&quot;</em> không nói cho bạn biết phải làm
gì. ⚠ Máy <strong>đứng nhiều</strong> và máy <strong>chạy chậm</strong> là hai bệnh khác hẳn nhau, và ⭐ <strong>cách chữa không liên
quan gì tới nhau</strong> — nhưng gộp lại thì cả hai cùng cho ra 70 %.</p>
</blockquote>
<blockquote>
<p>⚡ Và E79 định nghĩa <strong>sáu biến thể OEE</strong> khác nhau cho các mục đích khác nhau. ⭐ Riêng chi tiết đó
đã đủ chứng minh luận điểm của mục này: ⚠⚠ <strong>&quot;OEE&quot; không phải MỘT con số.</strong></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Chốt lại:</strong> khi khách hàng nói <em>&quot;OEE phải đạt 85 %&quot;</em>, câu hỏi lại đúng là ⚠ <strong>&quot;theo định nghĩa
nào — và mẫu số là thời gian dự định hay tổng thời gian?&quot;</strong>. Có câu trả lời thì tranh cãi kết thúc
trước khi bắt đầu.</p>
</blockquote>
<h3>⭐ Sáu nhóm tổn thất — từ vựng khách hàng sẽ dùng</h3>
<p>Danh sách ở mục 55.6 là cách nhìn của <strong>người làm máy</strong>. ⭐ Người làm sản xuất thường nhóm tổn thất
theo sáu loại kinh điển, và ⚠ <strong>họ sẽ dùng từ đó khi nói chuyện với bạn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thuộc</th>
<th>Nhóm tổn thất</th>
<th>Ứng với mục 55.6</th>
</tr>
</thead>
<tbody><tr>
<td>Khả dụng</td>
<td>⭐ <strong>Hỏng hóc</strong> <em>(breakdown)</em></td>
<td>Dừng do lỗi</td>
</tr>
<tr>
<td>Khả dụng</td>
<td><strong>Cài đặt và điều chỉnh</strong> <em>(setup)</em></td>
<td>Đổi lô, đổi công thức</td>
</tr>
<tr>
<td>Hiệu suất</td>
<td>⚠ <strong>Dừng vặt</strong> <em>(minor stop)</em></td>
<td>⭐ Kẹt nhẹ, chờ vật tư — <strong>hay bị bỏ sót vì mỗi lần chỉ vài giây</strong></td>
</tr>
<tr>
<td>Hiệu suất</td>
<td><strong>Chạy chậm</strong> <em>(speed loss)</em></td>
<td>Chu kỳ thật dài hơn thiết kế (mục 55.4)</td>
</tr>
<tr>
<td>Chất lượng</td>
<td><strong>Lỗi lúc khởi động</strong> <em>(startup)</em></td>
<td>Chạy thử đầu ca</td>
</tr>
<tr>
<td>Chất lượng</td>
<td><strong>Lỗi khi sản xuất</strong> <em>(production defect)</em></td>
<td>Board NG</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nhóm &quot;dừng vặt&quot; là nhóm PLC giúp được nhiều nhất, và cũng là nhóm không ai đo được bằng tay.</strong></p>
<p>Mỗi lần chỉ 5–20 giây nên không ai ghi vào sổ; cộng lại một ca thì lớn hơn cả một lần hỏng máy.
⭐ Nhưng <strong>PLC biết chính xác</strong> — nó thấy từng lần chờ, từng lần timeout, từng lần thao tác lại
(Chương 51, mục 51.11).</p>
<p>⚡ Đây là chỗ <strong>đóng góp rẻ nhất và lớn nhất</strong> mà người lập trình mang lại cho sản lượng: ⭐ <strong>đếm và
phân loại các lần dừng vặt</strong>, thay vì chỉ đếm sản phẩm.</p>
</blockquote>
<hr>
<h2 id="558-trên-máy-mu-dp-01">55.8 Trên máy mẫu DP-01</h2>
<p>Số liệu đã chốt: <strong>300 board/giờ</strong> → chu kỳ <strong>12,0 giây</strong> (Phụ lục J §J.1).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạm</th>
<th>Thời gian</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Băng tải đưa board vào, định vị</td>
<td>~2 s</td>
<td>Chồng lấn được</td>
</tr>
<tr>
<td><strong>Trạm 1 — tra keo</strong></td>
<td>~6 s</td>
<td>Gantry chạy đường keo</td>
</tr>
<tr>
<td>Chuyển board sang trạm 2</td>
<td>~1,5 s</td>
<td>⚠ Không đệm → cộng vào chu kỳ</td>
</tr>
<tr>
<td>⭐ <strong>Trạm 2 — sấy UV</strong></td>
<td>⭐ <strong>6–12 s</strong></td>
<td>⭐⭐ <strong>NÚT CỔ CHAI</strong></td>
</tr>
<tr>
<td>Board ra</td>
<td>~1,5 s</td>
<td>Chồng lấn được</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">Chu kỳ  =  trạm chậm nhất (12 s tệ nhất)  ... đã sát 12,0 s mục tiêu
</code></pre>
<blockquote>
<p>⚠ <strong>Kết luận thiết kế: với công thức sấy 12 giây, máy CHỈ VỪA ĐỦ đạt 300 board/giờ — không còn dư.</strong></p>
<p>Điều đó phải nói rõ với khách hàng, kèm hai hệ quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Công thức sấy dài hơn 12 s</td>
<td>⭐ <strong>Không đạt 300 board/giờ</strong> — và đây là giới hạn của <strong>quá trình</strong>, không phải của máy</td>
</tr>
<tr>
<td>⭐ Muốn dư năng lực</td>
<td>Phải rút thời gian sấy (đèn mạnh hơn / keo khác) hoặc ⭐ <strong>thêm trạm sấy thứ hai chạy song song</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⭐ Điều PLC sẽ đo trên DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian từng bước — ⭐ <strong>gần nhất · trung bình · lớn nhất</strong></td>
<td>Thấy giá trị lớn nhất ăn sản lượng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Phần trăm thời gian chờ của mỗi trạm</strong></td>
<td>⭐ Xác nhận nút cổ chai bằng dữ liệu</td>
</tr>
<tr>
<td>Chu kỳ máy thật, đếm theo giờ</td>
<td>So với 12,0 s thiết kế</td>
</tr>
<tr>
<td>Thời gian dừng + mã báo động</td>
<td>Chương 43 — tính khả dụng</td>
</tr>
<tr>
<td>Số board đạt / lỗi</td>
<td>Tính chất lượng</td>
</tr>
<tr>
<td>⭐ <strong>Xu hướng thời gian bước theo tuần</strong></td>
<td>⭐ Chương 53 mục 53.5 — <strong>thấy cơ cấu đang mòn</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là chỗ chương này gặp Chương 53.</strong> Cùng một phép đo phục vụ hai mục đích: hôm nay nó
chỉ ra nút cổ chai, sáu tháng sau nó chỉ ra thứ đang hỏng dần.</p>
<p>Đó là lý do nên cài đặt nó <strong>ngay từ đầu</strong>, không phải khi có vấn đề.</p>
</blockquote>
<hr>
<h2 id="559-by-thưng-gp">55.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cộng thời gian các trạm để ra chu kỳ</h3>
<p><strong>Hiện tượng:</strong> ⭐ báo sản lượng thấp hơn thực tế nhiều → mất hợp đồng không đáng.
<strong>Cách sửa:</strong> chu kỳ = <strong>trạm chậm nhất</strong>, không phải tổng (mục 55.3).</p>
<h3>🔍 BẪY 2 — Tối ưu trạm không phải nút cổ chai</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ đúng cỗ máy ở mục 55.1 — nhanh gấp đôi, <strong>sản lượng không đổi</strong>.
<strong>Cách sửa:</strong> tìm nút cổ chai trước, bằng ⭐ <strong>phần trăm thời gian chờ</strong> (mục 55.4).</p>
<h3>🔍 BẪY 3 — Quên rằng nút cổ chai di chuyển</h3>
<p><strong>Hiện tượng:</strong> đầu tư tiếp vào trạm cũ mà sản lượng không tăng thêm nữa.
<strong>Cách sửa:</strong> sau mỗi cải tiến, ⭐ <strong>đo lại</strong> để biết nút cổ chai đã chuyển đi đâu (mục 55.3).</p>
<h3>🔍 BẪY 4 — Áp công thức &quot;trạm chậm nhất&quot; cho máy không có đệm</h3>
<p><strong>Hiện tượng:</strong> ⚠ tính ra 12 s, thực tế 13,5 s — thiếu <strong>thời gian chuyển</strong> giữa các trạm.
<strong>Cách sửa:</strong> máy không đệm thì cộng thời gian chuyển; ⭐ cân nhắc <strong>thêm một chỗ đệm</strong> (mục 55.3).</p>
<h3>🔍 BẪY 5 — Nhầm chu kỳ với thời gian đi hết máy</h3>
<p><strong>Hiện tượng:</strong> báo sai sản lượng, hoặc tính sai thời gian xả máy khi đổi lô.
<strong>Cách sửa:</strong> hai khái niệm khác nhau — mục 55.2.</p>
<h3>🔍 BẪY 6 — Báo con số lý thuyết như con số thật</h3>
<p><strong>Hiện tượng:</strong> ⚠ nghiệm thu không đạt vì thực tế cao hơn lý thuyết <strong>10–30 %</strong>.
<strong>Cách sửa:</strong> nói rõ con số là lý thuyết hay đo thật; có hệ số dự phòng (mục 55.4).</p>
<h3>🔍 BẪY 7 — Chỉ lưu thời gian trung bình</h3>
<p><strong>Hiện tượng:</strong> ⭐ trung bình đẹp, sản lượng vẫn thiếu — vì thỉnh thoảng có chu kỳ <strong>rất dài</strong> mà số
trung bình che mất.
<strong>Cách sửa:</strong> lưu cả ⭐ <strong>giá trị lớn nhất</strong> (mục 55.4).</p>
<h3>🔍 BẪY 8 — Bộ định thời &quot;cho chắc&quot; không ai gỡ</h3>
<p><strong>Hiện tượng:</strong> vài giây mỗi chu kỳ mất vào các <code>Timer 500 ms</code> rải rác.
<strong>Cách sửa:</strong> ⭐ thay bằng <strong>chờ tín hiệu phản hồi thật</strong> (mục 55.5, Chương 9 mục 9.6).</p>
<h3>🔍 BẪY 9 — Song song hoá cả kiểm tra an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tiết kiệm 200 ms, tạo ra một cách gây thương tích.
<strong>Cách sửa:</strong> ⚠ ranh giới ở mục 55.5 — <strong>không có ngoại lệ về năng suất</strong> (Chương 47).</p>
<h3>🔍 BẪY 10 — Rút thời gian của quá trình vật lý</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ chu kỳ giảm, nhưng keo chưa cứng → <strong>tăng sản lượng hàng lỗi</strong>.
<strong>Cách sửa:</strong> thời gian quá trình là <strong>yêu cầu</strong>, không phải tham số tối ưu (mục 55.5).</p>
<h3>🔍 BẪY 11 — Tối ưu chu kỳ trong khi máy dừng 30 phút mỗi ca</h3>
<p><strong>Hiện tượng:</strong> ⭐ công sức lớn đổi lấy 9 %, trong khi <strong>thời gian chết</strong> đang ăn nhiều hơn thế.
<strong>Cách sửa:</strong> đo cả ba thành phần OEE trước khi chọn việc (mục 55.6–55.7).</p>
<h3>🔍 BẪY 12 — Lấy chu kỳ thực tế làm chu kỳ thiết kế khi tính OEE</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hiệu suất <strong>luôn ~100 %</strong>, chỉ số mất hết ý nghĩa, tổn thất tốc độ thành vô hình.
<strong>Cách sửa:</strong> chu kỳ thiết kế <strong>cố định</strong>, ghi rõ nguồn gốc, ⚠ không đổi để làm đẹp số (mục 55.7).</p>
<hr>
<h2 id="5510-bng-cht">55.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ máy là gì</td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp ra khỏi máy</strong></td>
</tr>
<tr>
<td>⚠ Không phải là gì</td>
<td><strong>Thời gian một sản phẩm đi hết máy</strong> (đó là thời gian thông qua)</td>
</tr>
<tr>
<td>Công thức sản lượng</td>
<td><code>UPH = 3600 ÷ chu kỳ (giây)</code></td>
</tr>
<tr>
<td>⭐⭐ Chu kỳ máy nhiều trạm</td>
<td><strong>Bằng trạm chậm nhất</strong>, không phải tổng</td>
</tr>
<tr>
<td>Trạm chậm nhất gọi là gì</td>
<td>⭐ <strong>Nút cổ chai</strong></td>
</tr>
<tr>
<td>⭐⭐ Tối ưu ở đâu mới có tác dụng</td>
<td><strong>Chỉ ở nút cổ chai</strong></td>
</tr>
<tr>
<td>Sau khi cải tiến nút cổ chai</td>
<td>⭐ <strong>Nút cổ chai chuyển sang trạm khác</strong> — đo lại</td>
</tr>
<tr>
<td>⚠ Máy không có đệm</td>
<td>⭐ Cộng thêm <strong>thời gian chuyển giữa các trạm</strong></td>
</tr>
<tr>
<td>Lý thuyết so với thực tế</td>
<td>⚠ Thực tế thường cao hơn <strong>10–30 %</strong></td>
</tr>
<tr>
<td>⭐⭐ Cách tìm nút cổ chai bằng dữ liệu</td>
<td><strong>Phần trăm thời gian chờ</strong> — trạm chờ ~0 % là nút cổ chai</td>
</tr>
<tr>
<td>Lưu mấy con số cho mỗi bước</td>
<td>⭐ <strong>Ba</strong>: gần nhất · trung bình · <strong>lớn nhất</strong></td>
</tr>
<tr>
<td>Vì sao cần giá trị lớn nhất</td>
<td>Trung bình che mất các chu kỳ dài bất thường</td>
</tr>
<tr>
<td>Cách rút chu kỳ rẻ nhất</td>
<td>⭐ <strong>Song song hoá</strong> — và gỡ các bộ định &quot;cho chắc&quot;</td>
</tr>
<tr>
<td>⚠⚠ Không bao giờ song song hoá</td>
<td><strong>Kiểm tra an toàn</strong> · xác nhận vị trí · khoá liên động · thời gian quá trình vật lý</td>
</tr>
<tr>
<td>Công thức OEE</td>
<td>Khả dụng × Hiệu suất × Chất lượng</td>
</tr>
<tr>
<td>⭐ Giá trị của OEE nằm ở đâu</td>
<td><strong>Ba con số thành phần</strong>, không phải con số gộp</td>
</tr>
<tr>
<td>⚠⚠ Cách bóp méo phổ biến nhất</td>
<td><strong>Lấy chu kỳ thực tế làm chu kỳ thiết kế</strong> → hiệu suất luôn ~100 %</td>
</tr>
<tr>
<td>⭐ OEE dùng để làm gì</td>
<td><strong>Tìm chỗ cải tiến</strong> — không phải chấm điểm người</td>
</tr>
<tr>
<td>⚠⚠ <em>&quot;Máy phải đạt OEE 85 %&quot;</em></td>
<td>⭐ <strong>Chưa phải yêu cầu nghiệm thu</strong> nếu chưa chốt định nghĩa</td>
</tr>
<tr>
<td>Phải chốt bằng văn bản trước khi ký</td>
<td>Giờ ăn ca · đổi lô · ⭐ <strong>chờ máy trước/sau</strong> · chạy thử · hàng làm lại</td>
</tr>
<tr>
<td>⭐ Ngành điện tử có sẵn định nghĩa</td>
<td><strong>SEMI E10</strong> (sáu trạng thái) · <strong>SEMI E79</strong> (năng suất, OEE)</td>
</tr>
<tr>
<td>⭐⭐ Quy tắc cắt tranh cãi của E10</td>
<td><strong>Phân loại theo CHỨC NĂNG, không theo tổ chức</strong> — ai làm không quan trọng</td>
</tr>
<tr>
<td>⚠⚠ Máy đứng vì chuyền không cấp hàng</td>
<td>⭐ <strong>CHỜ</strong>, không phải hỏng — thiết bị vẫn <strong>lên máy</strong></td>
</tr>
<tr>
<td>⚠⚠ Ngay công thức cũng khác</td>
<td>Mẫu số khả dụng: <strong>thời gian dự định</strong> (phổ biến) vs ⭐ <strong>tổng thời gian</strong> (E79)</td>
</tr>
<tr>
<td>⭐ Tách &quot;hiệu suất&quot; làm hai</td>
<td><strong>Vận hành</strong> (có chạy không) và <strong>nhịp độ</strong> (chạy nhanh không) — hai bệnh, hai cách chữa</td>
</tr>
<tr>
<td>⚠ Chờ người/phụ tùng</td>
<td>⭐ <strong>Tách riêng khỏi thời gian sửa</strong> — nếu không, MTTR đo kho vật tư</td>
</tr>
<tr>
<td>⭐⭐ Nhóm tổn thất PLC giúp nhiều nhất</td>
<td><strong>Dừng vặt</strong> — mỗi lần vài giây, không ai ghi sổ, nhưng <strong>PLC biết chính xác</strong></td>
</tr>
<tr>
<td>⚠ Nút cổ chai của DP-01</td>
<td>⭐ <strong>Trạm 2 — sấy UV (6–12 s)</strong>; với công thức 12 s thì <strong>chỉ vừa đủ</strong> 300 board/giờ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5511-t-kim">55.11 Tự kiểm</h2>
<ol>
<li>⭐⭐ Kể lại sự việc ở mục 55.1. Vì sao cải tiến gấp đôi mà sản lượng không đổi?</li>
<li>Phân biệt <strong>chu kỳ máy</strong> và <strong>thời gian thông qua</strong>. Cái nào quyết định sản lượng?</li>
<li>Máy ba trạm mất 5 s, 9 s, 7 s, có đệm giữa các trạm. Chu kỳ là bao nhiêu? UPH là bao nhiêu?</li>
<li>⭐ Vẫn máy đó, bạn rút trạm 2 xuống 4 s. Chu kỳ mới là bao nhiêu? Nút cổ chai bây giờ ở đâu?</li>
<li>⭐ Rút tiếp trạm 2 xuống 3 s có tăng sản lượng không? Vì sao? Bài học là gì?</li>
<li>⚠ Vẫn máy ở câu 3 nhưng <strong>không có đệm</strong>, thời gian chuyển giữa các trạm là 1,5 s. Chu kỳ là bao
nhiêu?</li>
<li>⭐⭐ Mô tả cách tìm nút cổ chai bằng <strong>phần trăm thời gian chờ</strong>. Vì sao nó tốt hơn phỏng đoán?</li>
<li>⭐ Vì sao phải lưu <strong>giá trị lớn nhất</strong> chứ không chỉ trung bình của thời gian mỗi bước?</li>
<li>Nêu bốn câu hỏi để tìm việc có thể song song hoá. Câu nào nên soát lại trên mọi máy?</li>
<li>⚠⚠ Nêu bốn thứ <strong>không bao giờ</strong> được song song hoá. Vì sao &quot;thời gian quá trình vật lý&quot; là cái
bẫy tinh vi nhất?</li>
<li>Nêu sáu nguồn thời gian chết ngoài chu kỳ. Nguồn nào thường lớn nhất?</li>
<li>⭐ Tính OEE cho ca sau: dự định 420 phút, dừng lỗi 60 phút, chu kỳ thiết kế 10 s, làm ra 1900 sản
phẩm, 50 sản phẩm lỗi. Ba thành phần nói gì về nơi cần cải tiến?</li>
<li>⚠⚠ Nêu năm cách bóp méo OEE. Cách nào nguy hiểm nhất, và vì sao nó trông hợp lý?</li>
<li>⭐⭐ Vì sao trên DP-01 việc rút thời gian sấy UV <strong>không phải</strong> việc của người lập trình?</li>
<li>⚠⚠ Vì sao OEE của hai máy <strong>không so sánh được</strong> nếu chưa chung định nghĩa? ⭐ Nêu <strong>ba</strong> câu hỏi
định nghĩa phải chốt trước khi ký hợp đồng.</li>
<li>⭐ Nêu <strong>sáu nhóm tổn thất</strong> và cho biết mỗi nhóm thuộc thành phần nào của OEE. ⭐⭐ Nhóm nào người
lập trình PLC giúp được nhiều nhất, và vì sao không ai đo được nó bằng tay?</li>
</ol>
<blockquote>
<p>Câu 5, 7, 10 và 13 là bốn câu phân loại. Câu 1 và 14 gắn với nhau: ⭐ <strong>cả hai đều nói rằng công
sức đặt sai chỗ không tạo ra kết quả, dù công sức đó rất thật.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 56 — <strong>Nâng cấp máy cũ (retrofit)</strong>. Đến đây sách đã đi hết một cỗ máy làm mới. Nhưng phần
lớn công việc thực tế là <strong>sửa máy đã có</strong> — thường là máy không còn tài liệu, và người viết nó đã
đi từ lâu.</p>
<h3>Nguồn tham khảo chương 55</h3>
<ul>
<li><strong>Số liệu đã chốt của DP-01</strong> — Phụ lục J §J.1: 300 board/giờ, chu kỳ 12,0 s, trạm 2 sấy UV 6–12 s.</li>
<li>IEC 62264 (bộ) — <em>Enterprise-control system integration</em>: mô hình dữ liệu sản xuất, nền cho việc
đưa số liệu năng suất lên hệ thống trên. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 22400 (bộ) — <em>Key performance indicators for manufacturing operations management</em>: ⭐ <strong>định
nghĩa chuẩn hoá cho các chỉ số năng suất</strong>, gồm cả nhóm chỉ số mà OEE thuộc về. Dùng nó khi cần
con số <strong>so sánh được giữa các nhà máy</strong>.</li>
<li>Phép đo thời gian bước và bộ đếm — Chương 11 (vùng nhớ giữ được), Chương 21 (trình tự), Chương 43
(báo động), Chương 53 mục 53.5 (bảo trì).</li>
<li>⭐⭐ <strong>SEMI E10</strong> — <em>Specification for Definition and Measurement of Equipment Reliability,
Availability, and Maintainability</em>: <strong>mục 5</strong> định nghĩa ⭐ <strong>sáu trạng thái thiết bị</strong> và các khối
thời gian, kèm quy tắc ⭐⭐ <em>&quot;phân loại theo chức năng, không theo tổ chức&quot;</em>; <strong>mục 5.9</strong> chia thời
gian sửa chữa và ⚠ yêu cầu tách riêng <strong>chờ bảo trì</strong> — nền cho mục 55.7b và Hình 55.1.</li>
<li>⭐ <strong>SEMI E79</strong> — <em>Standard for Definition and Measurement of Equipment Productivity</em>: định nghĩa
<strong>OEE</strong> và thông lượng trên nền các trạng thái của E10.</li>
<li>⚠ Cả hai là <strong>tiêu chuẩn có bản quyền</strong>. Sách này <strong>diễn giải khái niệm bằng lời của mình</strong> và dẫn
số mục để bạn tra lại bản gốc — ⭐ <strong>không sao chép bảng hay công thức nguyên văn</strong>.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Công thức OEE ở mục 55.7 là dạng phổ biến nhất, nhưng ⚠ <strong>định nghĩa chi tiết khác
nhau giữa các nơi</strong> — cái gì tính là &quot;thời gian dự định&quot;, dừng ngắn bao nhiêu thì bỏ qua, hàng sửa
lại tính thế nào. ⭐ <strong>Trước khi báo cáo một con số OEE, hãy ghi rõ định nghĩa bạn dùng</strong> — và khi
so sánh hai con số, kiểm tra chúng cùng định nghĩa. Nếu cần con số so sánh được với bên ngoài, dùng
định nghĩa trong ISO 22400 thay vì tự đặt.</p>
</blockquote>
<!-- SECTION: ch56_nang_cap_may_cu_retrofit -->
<hr>
<h1 id="chương-56-nâng-cp-máy-cũ-retrofit">Chương 56 — Nâng cấp máy cũ <em>(retrofit)</em></h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — toàn bộ kiến thức của sách, áp vào một cỗ máy không phải của bạn.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — chương này chạm vào nghĩa vụ pháp lý</strong></p>
<p>Nâng cấp một cỗ máy cũ có thể làm phát sinh <strong>nghĩa vụ pháp lý mới</strong> với người thực hiện — trong
một số trường hợp, bạn trở thành <strong>nhà chế tạo</strong> dưới góc nhìn của luật, với toàn bộ trách nhiệm
đi kèm.</p>
<p>⚠ Mục 56.7 nêu vấn đề này để bạn <strong>biết mà hỏi đúng người</strong>. Chương này:</p>
<ul>
<li><strong>không thay thế</strong> tư vấn pháp lý — quy định khác nhau giữa các nước, các ngành và các loại máy;</li>
<li><strong>không thay thế</strong> đánh giá rủi ro do <strong>người có thẩm quyền</strong> thực hiện (Chương 6, ISO 12100);</li>
<li><strong>không thay thế</strong> việc kiểm định chức năng an toàn (Chương 48).</li>
</ul>
<p>⚠⚠ Trước một dự án nâng cấp có chạm phần an toàn: <strong>hỏi bộ phận pháp chế và một chuyên gia an toàn
máy</strong> — trước khi báo giá, không phải sau. Mọi công việc chạm mạch điện lực và mạch an toàn phải do
<strong>người có thẩm quyền</strong> thực hiện hoặc kiểm tra.</p>
</blockquote>
<hr>
<h2 id="561-bài-toán-c-máy-không-ai-gii-thích-đưc">56.1 Bài toán: cỗ máy không ai giải thích được</h2>
<p>Bạn được giao nâng cấp một cỗ máy chạy mười lăm năm. Yêu cầu nghe đơn giản: <strong>thay PLC</strong> vì dòng cũ
đã ngừng sản xuất, không mua được phụ tùng.</p>
<p>Ngày đầu tiên, bạn phát hiện:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thực trạng</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Sơ đồ điện</td>
<td>Có — nhưng là bản <strong>lúc chế tạo</strong>, khác thực tế nhiều chỗ</td>
</tr>
<tr>
<td>Chương trình PLC</td>
<td>⚠ Tải về được, <strong>không có chú thích</strong>, tên biến kiểu <code>%M12.3</code></td>
</tr>
<tr>
<td>Người viết</td>
<td>Không còn liên lạc được</td>
</tr>
<tr>
<td>Người vận hành</td>
<td>⭐ <strong>Biết máy làm gì, không biết vì sao</strong></td>
</tr>
<tr>
<td>Một hộp kim loại đấu thêm ngoài tủ</td>
<td>⚠⚠ <strong>Không có trong bất kỳ tài liệu nào</strong></td>
</tr>
</tbody></table></div>
<p>Bạn hỏi cái hộp đó là gì. Người vận hành nói: <em>&quot;Cái đó có từ lâu rồi, đừng đụng vào, đụng là máy
dừng.&quot;</em></p>
<blockquote>
<p>⭐⭐ <strong>Đây là điều kiện làm việc bình thường của nghề, không phải trường hợp cá biệt.</strong></p>
<p>Sách này đến đây đã dạy cách làm một cỗ máy đúng đắn từ đầu. Chương này về việc <strong>phần lớn công
việc thực tế không như vậy</strong> — bạn nhận một cỗ máy đã có, với lịch sử mà không ai kể lại được.</p>
</blockquote>
<hr>
<h2 id="562-nguyên-tc-nn-hiu-trưc-khi-đi">56.2 ⭐ Nguyên tắc nền: hiểu trước khi đổi</h2>
<p>Sai lầm lớn nhất trong retrofit là <strong>bắt đầu bằng việc viết chương trình mới</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách sai</th>
<th>Cách đúng</th>
</tr>
</thead>
<tbody><tr>
<td>Đọc yêu cầu → viết chương trình mới → thay vào</td>
<td>⭐ <strong>Khảo sát → dựng lại tài liệu → mới viết</strong></td>
</tr>
<tr>
<td>Giả định máy làm đúng như mô tả</td>
<td>⭐ <strong>Giả định máy làm điều gì đó bạn chưa biết</strong></td>
</tr>
<tr>
<td>Bỏ đi phần &quot;không hiểu vì sao có&quot;</td>
<td>⚠⚠ <strong>Tìm cho ra vì sao có, rồi mới quyết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc vàng của retrofit: mọi thứ khó hiểu trong một cỗ máy đang chạy đều có lý do — bạn chỉ
chưa biết lý do đó.</strong></p>
<p>Đoạn logic kỳ quặc kia có thể là: một sửa lỗi sau tai nạn · một cách né lỗi phần cứng · một yêu cầu
của khách hàng đã quên · hoặc đúng là rác. ⚠ <strong>Ba khả năng đầu chiếm đa số</strong>, và xoá nhầm một trong
ba thì bạn tái tạo lại chính vấn đề mà nó được viết ra để giải quyết.</p>
</blockquote>
<hr>
<h2 id="563-kho-sát-máy-không-có-tài-liu">56.3 Khảo sát máy không có tài liệu</h2>
<h3>⭐ Dựng lại bảng I/O từ tủ thật</h3>
<p>Đây là việc nền tảng — mọi thứ khác dựa vào nó (Chương 23).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chụp ảnh có hệ thống trước khi đụng vào bất cứ thứ gì</strong> — xem bên dưới</td>
</tr>
<tr>
<td>2</td>
<td>Liệt kê module, khe cắm, địa chỉ theo thứ tự vật lý</td>
</tr>
<tr>
<td>3</td>
<td>⭐ Đi từ <strong>cầu đấu</strong> ra thiết bị: mỗi kênh đấu tới cái gì</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Xác nhận từng kênh bằng cách tác động thật</strong> — xem bên dưới</td>
</tr>
<tr>
<td>5</td>
<td>Ghi kiểu tín hiệu: NO/NC, PNP/NPN, dải analog (Chương 4, 31)</td>
</tr>
<tr>
<td>6</td>
<td>Đối chiếu với chương trình: kênh nào <strong>không được dùng</strong> trong chương trình?</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 4 là bước không được bỏ.</strong> Sơ đồ nói kênh DI 3 là &quot;cảm biến board vào&quot; — nhưng sơ đồ đã
sai ở ba chỗ khác rồi. Cách duy nhất chắc chắn: <strong>tác động cảm biến thật và xem bit nào đổi</strong>.</p>
<p>⚡ Với ngõ ra thì ngược lại và ⚠ <strong>nguy hiểm hơn nhiều</strong>: cưỡng bức một ngõ ra làm cơ cấu chuyển
động thật. Chỉ làm khi đã ⚠ <strong>cô lập năng lượng cho phần không cần thử</strong>, đã kiểm tra vùng nguy
hiểm, và có người thứ hai (Chương 3, Chương 6).</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Bước 6 hay lộ ra thứ thú vị:</strong> một kênh được đấu dây nhưng không dùng trong chương trình
thường là <strong>tàn tích của một chức năng đã bỏ</strong> — hoặc của cái hộp kim loại ở mục 56.1.</p>
</blockquote>
<h3>⭐ Chụp ảnh có hệ thống</h3>
<p>Nghe tầm thường, nhưng đây là công cụ mạnh nhất và rẻ nhất của khảo sát:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chụp TRƯỚC khi tháo bất cứ thứ gì</strong></td>
<td>⚠ Sau khi tháo thì không dựng lại được</td>
</tr>
<tr>
<td>Từ tổng thể tới chi tiết</td>
<td>Toàn cảnh tủ → từng hàng → từng cầu đấu</td>
</tr>
<tr>
<td>⭐ <strong>Có vật đánh dấu trong khung ảnh</strong></td>
<td>Nhãn cầu đấu, số hàng — để biết ảnh chụp chỗ nào</td>
</tr>
<tr>
<td>Chụp cả <strong>mặt sau</strong> và bên trong máng</td>
<td>Chỗ hay có dây đấu thêm</td>
</tr>
<tr>
<td>⭐ Chụp <strong>nhãn thiết bị</strong> rõ nét</td>
<td>Mã hàng, phiên bản — cần khi đi tìm hàng thay thế</td>
</tr>
<tr>
<td>Nhiều hơn bạn nghĩ là cần</td>
<td>⭐ Ảnh rẻ; ⚠ <strong>quay lại nhà máy thì không</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đặt tên và sắp xếp ảnh ngay trong ngày.</strong> Ba trăm ảnh không tên, chụp cách đây hai tuần, có
giá trị gần bằng không.</p>
</blockquote>
<h3>⚠ Dò dây an toàn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Cô lập năng lượng trước</strong></td>
<td>Chương 3 — điện, khí nén, và ⚠ <strong>năng lượng tích trữ</strong></td>
</tr>
<tr>
<td>⭐ Dò bằng thiết bị đo, không dò bằng cách kéo dây</td>
<td>Kéo dây làm lỏng đầu cốt ở đầu kia</td>
</tr>
<tr>
<td>Đánh số ngay khi xác định được</td>
<td>Chương 49 mục 49.6 — ⭐ <strong>cả hai đầu</strong></td>
</tr>
<tr>
<td>⚠ Ghi lại các &quot;đấu tạm&quot; phát hiện được</td>
<td>Chương 53 mục 53.4</td>
</tr>
<tr>
<td>⚠⚠ <strong>Không tự ý gỡ thứ chưa hiểu</strong></td>
<td>Mục 56.2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="564-đc-chương-trình-plc-đi-cũ">56.4 Đọc chương trình PLC đời cũ</h2>
<h3>⭐ Đọc thế nào khi không có chú thích</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bắt đầu từ ngõ ra, đi ngược</strong> — chọn một cơ cấu, tìm điều kiện làm nó chạy</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Tìm bộ đếm bước / thanh ghi trạng thái</strong> — đây là xương sống trình tự (Chương 21)</td>
</tr>
<tr>
<td>3</td>
<td>Đối chiếu với ⭐ <strong>quan sát máy chạy thật</strong> — xem thứ tự động tác</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Hỏi người vận hành</strong>: máy làm gì, khi nào dừng, họ phải can thiệp lúc nào</td>
</tr>
<tr>
<td>5</td>
<td>Ghi chú lại <strong>ngay trong lúc đọc</strong>, dựng dần bảng tương ứng bit ↔ ý nghĩa</td>
</tr>
<tr>
<td>6</td>
<td>Tách riêng: phần trình tự · phần khoá liên động · ⚠ <strong>phần an toàn</strong> · phần báo động</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 4 là nguồn thông tin bị đánh giá thấp nhất.</strong> Người vận hành biết những thứ không có
trong tài liệu nào: máy hay kẹt ở đâu, phải làm gì khi kẹt, &quot;cái nút này đừng bấm khi đang chạy&quot;,
và ⭐ <strong>các thao tác né lỗi mà họ đã quen tới mức không nghĩ là bất thường</strong>.</p>
<p>Hỏi họ <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em> — câu trả lời thường là danh sách việc
cần sửa.</p>
</blockquote>
<h3>⭐ Dựng bảng tương ứng</h3>
<pre><code class="language-text">%M12.3  →  Bit &quot;đã có board ở trạm 1&quot;       (suy ra từ: dùng làm điều kiện cho DO kẹp)
%M12.4  →  ? xuất hiện ở 4 nơi, chưa rõ     ← ⭐ đánh dấu và quay lại
%MW20   →  Bộ đếm bước trạm 1 (giá trị 0–7)
</code></pre>
<blockquote>
<p>⭐ <strong>Ghi cả những chỗ CHƯA HIỂU, và đánh dấu chúng.</strong> Danh sách &quot;chưa hiểu&quot; co lại dần khi bạn đọc
tiếp — và ⚠ <strong>những mục còn lại cuối cùng chính là rủi ro của dự án</strong>. Chúng phải được giải quyết
trước khi thay chương trình, không phải bỏ qua.</p>
</blockquote>
<h3>⚠ Chuyển sang nền mới</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Đánh đổi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dịch sát từng đoạn</strong></td>
<td>⭐ An toàn nhất; ⚠ khiêng theo cả <strong>sai sót cũ</strong> và cấu trúc khó đọc</td>
</tr>
<tr>
<td><strong>Viết lại theo cấu trúc mới</strong></td>
<td>⭐ Sạch, dễ bảo trì; ⚠⚠ <strong>rủi ro bỏ sót hành vi cũ</strong> cao nhất</td>
</tr>
<tr>
<td>⭐⭐ <strong>Kết hợp</strong>: dịch sát trước, chạy được, rồi cấu trúc lại từng phần</td>
<td>⭐ <strong>Thường là lựa chọn đúng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao cách kết hợp thắng:</strong> nó tách hai rủi ro ra làm hai bước. Bước 1 chỉ đổi nền phần cứng
— nếu máy sai thì lỗi nằm ở việc dịch. Bước 2 chỉ đổi cấu trúc — nếu máy sai thì lỗi nằm ở việc
viết lại, và bạn <strong>đã có một bản chạy được để so</strong>.</p>
<p>Làm cả hai cùng lúc thì khi máy chạy sai, bạn không biết nhìn vào đâu.</p>
</blockquote>
<h3>⚠ Đối chiếu tập lệnh và thời gian quét</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm khác</th>
<th>Hậu quả nếu bỏ qua</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Thời gian quét khác</strong></td>
<td>⭐ Logic phụ thuộc thời gian quét sẽ <strong>chạy khác</strong> (Chương 7)</td>
</tr>
<tr>
<td>Cách xử lý bộ định thời khi bị ngắt giữa chừng</td>
<td>Hành vi khác nhau giữa các dòng</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu dữ liệu và tràn số</strong></td>
<td>Chương 14 — một phép tính chạy đúng 15 năm có thể tràn trên nền mới</td>
</tr>
<tr>
<td>Thứ tự quét khối / ngắt</td>
<td>Chương 19</td>
</tr>
<tr>
<td>Vùng nhớ giữ được qua mất điện</td>
<td>⭐ Chương 11 — ⚠ <strong>bộ đếm bảo trì, số lô, tổng sản lượng</strong></td>
</tr>
<tr>
<td>Cách làm tròn số thực</td>
<td>Chương 14</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng đầu là cái bẫy đặc trưng của retrofit.</strong> PLC mới thường quét <strong>nhanh hơn nhiều</strong>. Một
đoạn logic dựa vào việc &quot;mỗi vòng quét khoảng 20 ms&quot; — có thể là một bộ đếm dùng làm bộ định thời
thô sơ — sẽ chạy <strong>nhanh gấp mấy lần</strong> trên nền mới.</p>
<p>⭐ Đây là lý do bước &quot;dịch sát&quot; vẫn cần <strong>kiểm thử đầy đủ</strong>: cùng logic không có nghĩa là cùng hành
vi.</p>
</blockquote>
<hr>
<h2 id="565-ri-ro-đc-thù-ca-retrofit">56.5 ⭐ Rủi ro đặc thù của retrofit</h2>
<h3>Hành vi cũ không ai mô tả được nhưng người dùng đã quen</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ví dụ</th>
<th>Nếu bạn &quot;sửa cho đúng&quot;</th>
</tr>
</thead>
<tbody><tr>
<td>Nút Reset cũng xoá luôn bộ đếm lô</td>
<td>⚠ Người vận hành mất cách xoá bộ đếm mà họ vẫn dùng</td>
</tr>
<tr>
<td>Máy chạy tiếp sau khi mở cửa ở chế độ tay</td>
<td>⚠⚠ <strong>Đây là lỗi an toàn — phải sửa, nhưng phải báo trước</strong></td>
</tr>
<tr>
<td>Nhấn Start hai lần thì bỏ qua trạm kiểm tra</td>
<td>⭐ Có thể là <strong>tính năng không ghi chép</strong>, có thể là lỗi — ⚠ <strong>hỏi trước</strong></td>
</tr>
<tr>
<td>Thời gian trễ 200 ms không rõ lý do</td>
<td>Chương 53 mục 53.1 — ⚠ <strong>rất có thể có lý do thật</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: liệt kê mọi thay đổi hành vi, kể cả thay đổi làm máy &quot;đúng hơn&quot;, và thoả thuận
trước.</strong></p>
<p>Một cải tiến bất ngờ vẫn là một bất ngờ. Người vận hành làm việc bằng thói quen; đổi hành vi mà
không báo thì họ sẽ ⚠ <strong>phát hiện ra vào lúc tệ nhất</strong> — giữa ca sản xuất.</p>
</blockquote>
<h3>⚠ Giữ nguyên hay sửa &quot;sai sót cũ&quot;?</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Sai sót về an toàn</strong></td>
<td>⭐⭐ <strong>Phải sửa</strong> — không có lựa chọn; xem mục 56.7</td>
</tr>
<tr>
<td>Sai sót gây hàng lỗi hoặc dừng máy</td>
<td>⭐ Nên sửa, ⭐ <strong>báo trước và ghi vào hồ sơ bàn giao</strong></td>
</tr>
<tr>
<td>Cách làm xấu nhưng chạy đúng</td>
<td>⚡ Sửa nếu tiện; ⚠ <strong>đừng gộp vào cùng đợt với thay nền</strong></td>
</tr>
<tr>
<td>Hành vi lạ mà chưa hiểu vì sao</td>
<td>⚠⚠ <strong>Giữ nguyên cho tới khi hiểu</strong> (mục 56.2)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ ba đáng nhấn mạnh.</strong> Cám dỗ &quot;đằng nào cũng đang sửa, dọn luôn cho sạch&quot; rất mạnh —
và nó là cách biến một dự án hai tuần thành hai tháng, đồng thời làm mờ ranh giới khi đi tìm lỗi.</p>
<p>Dọn dẹp là việc tốt, nhưng nó là <strong>đợt sau</strong>.</p>
</blockquote>
<h3>⚠ Rủi ro về thời gian dừng máy</h3>
<p>Retrofit thường làm trong một cửa sổ dừng máy có hạn — nghỉ lễ, cuối tuần. Rủi ro lớn nhất không
phải viết sai, mà là <strong>không kịp và không quay lại được</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Kế hoạch quay lui</strong></td>
<td>⭐ <strong>Giữ nguyên PLC cũ đấu song song, hoặc giữ đủ để đấu lại</strong> trong vài giờ</td>
</tr>
<tr>
<td>⭐ Kiểm thử trước trên bàn</td>
<td>Chương 50 — mô phỏng toàn bộ trình tự trước khi tới nhà máy</td>
</tr>
<tr>
<td>Chuẩn bị sẵn tủ mới</td>
<td>Đấu và kiểm tra tại xưởng, tới nơi chỉ đấu cầu đấu</td>
</tr>
<tr>
<td>⭐ Danh mục kiểm tra theo thứ tự</td>
<td>Chương 52 — không nghĩ ra tại chỗ lúc nửa đêm</td>
</tr>
<tr>
<td>⭐ <strong>Mốc quyết định</strong></td>
<td>⚠ &quot;Đến giờ X mà chưa xong thì <strong>quay lui</strong>&quot; — quyết trước, không quyết lúc mệt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mốc quyết định là thứ hay bị bỏ và hay gây thiệt hại nhất.</strong> Lúc 3 giờ sáng, đã làm 14 tiếng,
còn &quot;một lỗi nữa là xong&quot; — đó là lúc con người ra quyết định tệ nhất. ⭐ <strong>Đặt mốc lúc đầu óc còn
tỉnh</strong>, và tôn trọng nó.</p>
</blockquote>
<hr>
<h2 id="566-thay-plc-ht-vòng-đi">56.6 Thay PLC hết vòng đời</h2>
<h3>⭐ Tìm hàng thay thế</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Có <strong>bộ chuyển đổi cùng hãng</strong> không?</td>
<td>⭐ Nhiều hãng có dòng kế nhiệm kèm công cụ chuyển chương trình</td>
</tr>
<tr>
<td>Giữ nguyên module I/O, chỉ đổi CPU được không?</td>
<td>⭐ <strong>Rẻ nhất</strong> nếu khung và module còn hàng</td>
</tr>
<tr>
<td>Đổi cả sang hãng khác?</td>
<td>⚠ Đắt nhất, nhưng đôi khi là lựa chọn duy nhất</td>
</tr>
<tr>
<td>⭐ Phụ tùng còn mua được <strong>bao lâu nữa</strong>?</td>
<td>⭐ Hỏi thẳng nhà cung cấp — ⚠ <strong>đừng lặp lại vấn đề sau 5 năm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Công cụ chuyển tự động của hãng là điểm khởi đầu, không phải kết quả.</strong> Nó chuyển được cú pháp;
nó <strong>không</strong> kiểm tra được sự khác biệt về thời gian quét, tràn số, hay hành vi bộ định thời ở mục
56.4. ⚠ Phải kiểm thử đầy đủ như thể viết mới.</p>
</blockquote>
<h3>⭐ Cơ hội đi kèm</h3>
<p>Khi đã mở tủ ra, một số việc rẻ hơn nhiều so với làm riêng sau này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dựng lại tài liệu as-built đầy đủ</strong></td>
<td>53 mục 53.4 — ⭐ <strong>giá trị lớn nhất của cả dự án</strong></td>
</tr>
<tr>
<td>Thêm bộ đếm bảo trì và đo thời gian bước</td>
<td>53 mục 53.5, 55 mục 55.4</td>
</tr>
<tr>
<td>Cải thiện báo động — nói được <strong>phải làm gì</strong></td>
<td>43</td>
</tr>
<tr>
<td>Đánh số lại dây, sửa tách máng</td>
<td>49</td>
</tr>
<tr>
<td>⭐ Thiết lập quy trình sao lưu</td>
<td>54</td>
</tr>
<tr>
<td>Thêm chỗ đệm nếu đó là nút cổ chai</td>
<td>55 mục 55.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng đầu tiên đáng giá hơn cả bản thân việc thay PLC.</strong> Bạn vừa bỏ nhiều tuần để hiểu cỗ máy
này. Nếu không ghi lại, ⚠ <strong>người sau sẽ bỏ ra đúng ngần ấy thời gian lần nữa</strong> — và lần đó có thể
là chính bạn, ba năm sau.</p>
</blockquote>
<hr>
<h2 id="567-nâng-cp-phn-an-toàn-nghĩa-v-phát-sinh">56.7 ⚠⚠ Nâng cấp phần an toàn — nghĩa vụ phát sinh</h2>
<p>Đây là mục quan trọng nhất chương và là lý do chương này mang cờ ⚠.</p>
<h3>Vấn đề</h3>
<p>Máy cũ được chế tạo theo yêu cầu an toàn <strong>của thời điểm đó</strong>. Yêu cầu hiện hành thường <strong>cao hơn</strong>:
khái niệm mức hiệu năng, chẩn đoán lỗi, giám sát tiếp điểm, chống khởi động lại bất ngờ (Chương 47,
48).</p>
<p>Khi bạn chạm vào máy, câu hỏi đặt ra: <strong>máy sau nâng cấp phải đạt mức an toàn nào — của khi nó được
chế tạo, hay của hôm nay?</strong></p>
<h3>⭐ Điều có thể nói chắc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Thay đổi lớn có thể làm bạn thành &quot;nhà chế tạo&quot; trước pháp luật</strong></td>
<td>⚠ Với toàn bộ trách nhiệm về đánh giá rủi ro, hồ sơ kỹ thuật, và tuyên bố phù hợp</td>
</tr>
<tr>
<td>⭐ <strong>Ranh giới &quot;lớn&quot; đến đâu là câu hỏi PHÁP LÝ</strong>, không phải kỹ thuật</td>
<td>⚠⚠ <strong>Phải hỏi, không được đoán</strong></td>
</tr>
<tr>
<td>⭐ <strong>Thay đổi làm tăng rủi ro thì gần như chắc chắn phải đánh giá lại</strong></td>
<td>Tăng tốc độ, thêm chuyển động, đổi chế độ vận hành</td>
</tr>
<tr>
<td>⚠⚠ <strong>Không được làm máy kém an toàn hơn trước</strong></td>
<td>⭐ Đây là ranh giới không cần luật sư cũng biết</td>
</tr>
<tr>
<td>⭐ Phát hiện lỗi an toàn thì <strong>phải báo bằng văn bản</strong></td>
<td>⚠ Kể cả khi chủ máy không muốn sửa — xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Tình huống khó nhất, và nó xảy ra thường xuyên:</strong> bạn được thuê thay PLC, và trong lúc khảo
sát phát hiện ⚠ <strong>mạch dừng khẩn không đạt yêu cầu</strong> — nó chỉ cắt tín hiệu qua PLC thường, không
có rơ-le an toàn (Chương 47).</p>
<p>Việc đó <strong>nằm ngoài phạm vi hợp đồng</strong>. Nhưng bạn đã biết.</p>
<p>⭐ <strong>Việc phải làm: báo bằng văn bản, mô tả rủi ro cụ thể, đề xuất cách khắc phục, và lưu bản
sao.</strong> Chủ máy quyết định có sửa hay không — đó là quyền và trách nhiệm của họ. Nhưng ⚠ <strong>im lặng
thì trách nhiệm chuyển một phần sang bạn</strong>, và về mặt nghề nghiệp thì im lặng là điều không chấp
nhận được.</p>
</blockquote>
<h3>⭐ Việc nên làm ngay từ đầu dự án</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Khi nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đánh giá rủi ro cho máy SAU nâng cấp</strong></td>
<td>⭐ <strong>Trước khi báo giá</strong> — Chương 6</td>
</tr>
<tr>
<td>⚠ Hỏi pháp chế về ranh giới &quot;thay đổi lớn&quot;</td>
<td>Trước khi ký</td>
</tr>
<tr>
<td>⭐ Ghi rõ trong hợp đồng: ai chịu trách nhiệm phần an toàn</td>
<td>⚠ <strong>Mập mờ ở đây là rủi ro lớn nhất của dự án</strong></td>
</tr>
<tr>
<td>Lập hồ sơ những gì đã kiểm tra và đã báo</td>
<td>Suốt dự án</td>
</tr>
<tr>
<td>⭐ Nghiệm thu phần an toàn riêng</td>
<td>Chương 48, 52</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đưa việc đánh giá rủi ro vào TRƯỚC khi báo giá là lời khuyên thực dụng nhất của mục này.</strong></p>
<p>Nếu nâng cấp an toàn là bắt buộc, nó phải nằm trong giá. Phát hiện sau khi đã ký giá thấp thì bạn
ở vào thế phải chọn giữa <strong>lỗ</strong> và <strong>làm ngơ</strong> — và đó là một vị trí không ai nên tự đặt mình vào.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại: mục này nêu vấn đề để bạn biết mà hỏi. Nó không phải tư vấn pháp lý, và các quy
định cụ thể khác nhau giữa các nước, các ngành, và các loại máy.</strong></p>
</blockquote>
<hr>
<h2 id="568-liên-h-vi-máy-mu-dp-01">56.8 Liên hệ với máy mẫu DP-01</h2>
<p>DP-01 là máy làm mới, nên chương này áp vào nó theo hướng ngược lại: ⭐ <strong>cỗ máy bạn làm hôm nay là
cỗ máy ai đó sẽ retrofit trong mười năm nữa.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc làm hôm nay</th>
<th>Cứu ai đó năm 2036</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chú thích giải thích <strong>vì sao</strong></td>
<td>Chương 24 — thứ duy nhất không lạc bản (Ch.53 mục 53.4)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tài liệu as-built cập nhật</strong></td>
<td>Chương 53 — ⭐ <strong>giá trị lớn nhất</strong></td>
</tr>
<tr>
<td>Bảng I/O khớp số dây và tên tag</td>
<td>Chương 23, 49 mục 49.6</td>
</tr>
<tr>
<td>⭐ Quy trình sao lưu bảy hạng mục</td>
<td>Chương 54</td>
</tr>
<tr>
<td>Nhật ký thay đổi có ghi <strong>lý do</strong></td>
<td>Chương 53 mục 53.3</td>
</tr>
<tr>
<td>Trình tự có cấu trúc rõ, bộ đếm bước tường minh</td>
<td>Chương 21 — ⭐ <strong>người sau đọc được</strong></td>
</tr>
<tr>
<td>⭐ Không để &quot;đấu tạm&quot; không nhãn</td>
<td>Chương 53 mục 53.4</td>
</tr>
<tr>
<td>Hồ sơ an toàn đầy đủ, có mã kiểm tra</td>
<td>Chương 48, 54</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là chỗ toàn bộ sách khép lại thành một vòng.</strong></p>
<p>Mọi việc &quot;phiền phức&quot; mà các chương trước đòi hỏi — chú thích, tài liệu, nhật ký, sao lưu, đánh số
— đều có cùng một người thụ hưởng: ⭐ <strong>người mở tủ ra sau bạn</strong>, với một cỗ máy đang chạy và không
ai giải thích được.</p>
<p>Chương này cho thấy chi phí của việc không làm những thứ đó. Nó không rơi vào bạn — nó rơi vào
người sau. Và <strong>rất thường xuyên, người sau chính là bạn</strong>.</p>
</blockquote>
<hr>
<h2 id="569-by-thưng-gp">56.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Viết chương trình mới trước khi hiểu máy cũ</h3>
<p><strong>Hiện tượng:</strong> ⚠ máy chạy &quot;gần đúng&quot;, và những chỗ sai là những chỗ không ai mô tả được.
<strong>Cách sửa:</strong> ⭐ khảo sát → dựng tài liệu → mới viết (mục 56.2).</p>
<h3>🔍 BẪY 2 — Xoá đoạn logic &quot;không hiểu vì sao có&quot;</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tái tạo lại chính vấn đề mà đoạn đó được viết ra để sửa — có thể là một <strong>tai
nạn</strong>.
<strong>Cách sửa:</strong> ⭐ mọi thứ khó hiểu đều có lý do; ⚠ <strong>giữ nguyên cho tới khi hiểu</strong> (mục 56.2, 56.5).</p>
<h3>🔍 BẪY 3 — Tin sơ đồ thay vì tin tủ thật</h3>
<p><strong>Hiện tượng:</strong> bảng I/O sai vài chỗ, và những chỗ đó lộ ra lúc chạy thử.
<strong>Cách sửa:</strong> ⭐⭐ <strong>xác nhận từng kênh bằng cách tác động thật</strong> (mục 56.3).</p>
<h3>🔍 BẪY 4 — Chụp ảnh sau khi đã tháo</h3>
<p><strong>Hiện tượng:</strong> ⚠ không dựng lại được trạng thái ban đầu.
<strong>Cách sửa:</strong> ⭐ chụp <strong>trước</strong>, có hệ thống, đặt tên ngay trong ngày (mục 56.3).</p>
<h3>🔍 BẪY 5 — Không hỏi người vận hành</h3>
<p><strong>Hiện tượng:</strong> ⭐ bỏ lỡ nguồn thông tin <strong>duy nhất</strong> về hành vi thực tế của máy.
<strong>Cách sửa:</strong> hỏi <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em> (mục 56.4).</p>
<h3>🔍 BẪY 6 — Dịch sát và viết lại cùng một lúc</h3>
<p><strong>Hiện tượng:</strong> máy chạy sai, ⚠ <strong>không biết lỗi ở việc dịch hay việc viết lại</strong>.
<strong>Cách sửa:</strong> ⭐⭐ hai bước tách biệt — dịch sát, chạy được, rồi mới cấu trúc lại (mục 56.4).</p>
<h3>🔍 BẪY 7 — Bỏ qua khác biệt thời gian quét</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ logic dựa vào vòng quét chạy <strong>nhanh gấp mấy lần</strong> trên PLC mới.
<strong>Cách sửa:</strong> đối chiếu tập lệnh và thời gian quét; ⭐ <strong>kiểm thử như thể viết mới</strong> (mục 56.4).</p>
<h3>🔍 BẪY 8 — Đổi hành vi mà không báo trước</h3>
<p><strong>Hiện tượng:</strong> ⚠ người vận hành phát hiện thay đổi <strong>giữa ca sản xuất</strong>.
<strong>Cách sửa:</strong> ⭐ liệt kê <strong>mọi</strong> thay đổi hành vi, kể cả cải tiến, và thoả thuận trước (mục 56.5).</p>
<h3>🔍 BẪY 9 — Gộp dọn dẹp vào cùng đợt thay nền</h3>
<p><strong>Hiện tượng:</strong> dự án hai tuần thành hai tháng; ⚠ ranh giới tìm lỗi bị mờ.
<strong>Cách sửa:</strong> dọn dẹp là <strong>đợt sau</strong> (mục 56.5).</p>
<h3>🔍 BẪY 10 — Không có kế hoạch quay lui</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hết cửa sổ dừng máy, máy mới chưa chạy, máy cũ <strong>đã tháo</strong>.
<strong>Cách sửa:</strong> ⭐ giữ đủ để đấu lại trong vài giờ; ⭐⭐ <strong>đặt mốc quyết định trước, lúc còn tỉnh táo</strong>
(mục 56.5).</p>
<h3>🔍 BẪY 11 — Lặp lại vấn đề vòng đời</h3>
<p><strong>Hiện tượng:</strong> ⚠ chọn dòng thiết bị sắp ngừng sản xuất → làm lại sau 5 năm.
<strong>Cách sửa:</strong> hỏi thẳng nhà cung cấp về vòng đời và phụ tùng (mục 56.6).</p>
<h3>🔍 BẪY 12 — Không dựng lại tài liệu sau khi đã hiểu máy</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ người sau bỏ ra <strong>đúng ngần ấy thời gian lần nữa</strong> — có thể chính là bạn.
<strong>Cách sửa:</strong> as-built là ⭐ <strong>sản phẩm bàn giao của dự án</strong>, không phải việc phụ (mục 56.6).</p>
<h3>🔍 BẪY 13 — Báo giá trước khi đánh giá rủi ro an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ phát hiện phải nâng cấp an toàn <strong>sau khi đã ký giá thấp</strong> → kẹt giữa lỗ và làm
ngơ.
<strong>Cách sửa:</strong> ⭐ đánh giá rủi ro <strong>trước khi báo giá</strong>; ghi rõ trách nhiệm an toàn trong hợp đồng
(mục 56.7).</p>
<h3>🔍 BẪY 14 — Im lặng về lỗi an toàn ngoài phạm vi hợp đồng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bạn đã biết, và <strong>trách nhiệm chuyển một phần sang bạn</strong>.
<strong>Cách sửa:</strong> ⭐ báo <strong>bằng văn bản</strong>, mô tả rủi ro, đề xuất khắc phục, <strong>lưu bản sao</strong> (mục 56.7).</p>
<hr>
<h2 id="5610-bng-cht">56.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Quy tắc vàng của retrofit</td>
<td><strong>Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết</strong></td>
</tr>
<tr>
<td>Thứ tự đúng</td>
<td>⭐ <strong>Khảo sát → dựng tài liệu → mới viết</strong>, không ngược lại</td>
</tr>
<tr>
<td>⭐⭐ Xác nhận I/O thế nào</td>
<td><strong>Tác động thật và xem bit nào đổi</strong> — không tin sơ đồ</td>
</tr>
<tr>
<td>⚠ Với ngõ ra</td>
<td>Chỉ thử khi đã <strong>cô lập năng lượng</strong> và có người thứ hai</td>
</tr>
<tr>
<td>Chụp ảnh</td>
<td>⭐ <strong>Trước khi tháo</strong>, có hệ thống, đặt tên ngay trong ngày</td>
</tr>
<tr>
<td>Đọc chương trình không chú thích</td>
<td>⭐ Đi ngược từ ngõ ra · ⭐⭐ <strong>tìm bộ đếm bước</strong> · quan sát máy chạy · <strong>hỏi người vận hành</strong></td>
</tr>
<tr>
<td>⭐ Câu hỏi hay nhất cho người vận hành</td>
<td><em>&quot;Anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em></td>
</tr>
<tr>
<td>Danh sách &quot;chưa hiểu&quot;</td>
<td>⚠ <strong>Chính là rủi ro của dự án</strong> — phải giải quyết, không bỏ qua</td>
</tr>
<tr>
<td>⭐⭐ Cách chuyển nền</td>
<td><strong>Dịch sát trước, chạy được, rồi cấu trúc lại</strong> — hai bước tách biệt</td>
</tr>
<tr>
<td>⚠⚠ Bẫy kỹ thuật đặc trưng</td>
<td><strong>Thời gian quét khác</strong> — logic dựa vào vòng quét chạy nhanh gấp mấy lần</td>
</tr>
<tr>
<td>Hành vi cũ người dùng đã quen</td>
<td>⭐ Liệt kê <strong>mọi</strong> thay đổi hành vi và <strong>thoả thuận trước</strong></td>
</tr>
<tr>
<td>Sai sót cũ — sửa hay giữ</td>
<td>⚠⚠ An toàn: <strong>phải sửa</strong> · gây lỗi: nên sửa + báo · xấu mà đúng: đợt sau · chưa hiểu: <strong>giữ</strong></td>
</tr>
<tr>
<td>⭐⭐ Chống rủi ro dừng máy</td>
<td><strong>Kế hoạch quay lui</strong> + ⭐ <strong>mốc quyết định đặt trước</strong></td>
</tr>
<tr>
<td>Cơ hội đi kèm giá trị nhất</td>
<td>⭐⭐ <strong>Dựng lại tài liệu as-built</strong></td>
</tr>
<tr>
<td>⚠⚠ Nghĩa vụ pháp lý</td>
<td>Thay đổi lớn có thể làm bạn thành <strong>nhà chế tạo</strong> trước pháp luật</td>
</tr>
<tr>
<td>Ranh giới &quot;lớn&quot; là câu hỏi gì</td>
<td>⚠ <strong>Pháp lý — phải hỏi, không được đoán</strong></td>
</tr>
<tr>
<td>Ranh giới chắc chắn</td>
<td>⚠⚠ <strong>Không được làm máy kém an toàn hơn trước</strong></td>
</tr>
<tr>
<td>Phát hiện lỗi an toàn ngoài hợp đồng</td>
<td>⭐ <strong>Báo bằng văn bản, lưu bản sao</strong> — chủ máy quyết định</td>
</tr>
<tr>
<td>Đánh giá rủi ro làm khi nào</td>
<td>⭐⭐ <strong>Trước khi báo giá</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5611-t-kim">56.11 Tự kiểm</h2>
<ol>
<li>⭐⭐ Phát biểu quy tắc vàng của retrofit. Nêu ba lý do thật có thể đứng sau một đoạn logic khó
hiểu.</li>
<li>Vì sao &quot;viết chương trình mới rồi thay vào&quot; là sai lầm lớn nhất?</li>
<li>⭐⭐ Vì sao không được tin sơ đồ khi dựng lại bảng I/O? Xác nhận một kênh DI thế nào? Một kênh DO
thế nào, và ⚠ <strong>cần điều kiện an toàn gì</strong>?</li>
<li>Nêu sáu nguyên tắc chụp ảnh khảo sát. Nguyên tắc nào không thể sửa nếu làm sai?</li>
<li>⭐ Kể sáu bước đọc một chương trình PLC không có chú thích. Bước nào cho thông tin không có trong
tài liệu nào?</li>
<li>⭐ Vì sao phải ghi lại cả những chỗ <strong>chưa hiểu</strong>? Danh sách đó nghĩa là gì với dự án?</li>
<li>⭐⭐ Nêu ba cách chuyển sang nền mới và đánh đổi. Vì sao cách kết hợp thường thắng?</li>
<li>⚠⚠ Nêu sáu điểm khác biệt phải đối chiếu khi đổi nền PLC. Điểm nào là bẫy đặc trưng, và nó gây ra
gì?</li>
<li>⭐ Vì sao phải liệt kê cả những thay đổi hành vi làm máy &quot;đúng hơn&quot;?</li>
<li>⚠ Bốn loại &quot;sai sót cũ&quot; được xử lý thế nào? Loại nào không có lựa chọn?</li>
<li>⭐⭐ Vì sao <strong>mốc quyết định quay lui</strong> phải đặt trước, và vì sao nó hay bị bỏ?</li>
<li>Nêu sáu cơ hội đi kèm khi đã mở tủ. Cơ hội nào giá trị nhất, và vì sao?</li>
<li>⚠⚠ Trong tình huống ở mục 56.7 — phát hiện mạch dừng khẩn không đạt, nằm ngoài hợp đồng — bạn
làm gì? Vì sao im lặng không phải lựa chọn?</li>
<li>⭐ Vì sao đánh giá rủi ro phải làm <strong>trước khi báo giá</strong>?</li>
<li>⭐⭐ Liệt kê tám việc làm hôm nay trên DP-01 sẽ giúp người retrofit nó năm 2036. Ai thật sự là
người thụ hưởng của chúng?</li>
</ol>
<blockquote>
<p>Câu 3, 7, 11 và 13 là bốn câu phân loại. Câu 15 là câu khép vòng: ⭐⭐ <strong>chi phí của việc không ghi
chép không rơi vào người bỏ qua nó — nó rơi vào người đến sau, và rất thường xuyên, người đến sau
chính là bạn.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 57 — <strong>Case study DP-01 hoàn chỉnh</strong>. Cả cỗ máy, từ đầu tới cuối, ráp lại thành một mạch duy
nhất: từ khảo sát yêu cầu tới nghiệm thu và bàn giao.</p>
<h3>Nguồn tham khảo chương 56</h3>
<ul>
<li>ISO 12100 — <em>Safety of machinery — General principles for design, risk assessment and risk
reduction</em>: nền cho việc đánh giá rủi ro máy <strong>sau nâng cấp</strong> ở mục 56.7. <em>(tiêu chuẩn có bản
quyền)</em></li>
<li>ISO 13849-1 và IEC 62061 — mức hiệu năng và mức toàn vẹn của chức năng an toàn: cơ sở để so máy cũ
với yêu cầu hiện hành (Chương 47, 48).</li>
<li>IEC 60204-1 — yêu cầu với trang bị điện của máy, gồm tài liệu kỹ thuật.</li>
<li><strong>Quy định pháp luật tại thị trường của bạn</strong> về máy đã qua sử dụng và máy được sửa đổi — ⚠⚠ <strong>đây
là nguồn quyết định cho mục 56.7</strong>, và nó khác nhau giữa các nước.</li>
<li><strong>Tài liệu vòng đời sản phẩm của nhà sản xuất PLC</strong> — dùng cho mục 56.6: dòng kế nhiệm, công cụ
chuyển đổi, thời hạn cung cấp phụ tùng.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn — đây là chương mang cờ ⚠.</strong></p>
<p>Mục 56.7 nêu <strong>vấn đề</strong> về nghĩa vụ pháp lý khi nâng cấp máy; nó <strong>không trả lời</strong> vấn đề đó, vì
câu trả lời phụ thuộc pháp luật từng nước, loại máy, và mức độ thay đổi.</p>
<p>⚠ Trước một dự án retrofit có chạm phần an toàn: hỏi <strong>bộ phận pháp chế</strong> về ranh giới trách
nhiệm, và <strong>một chuyên gia an toàn máy</strong> về mức an toàn phải đạt. Làm việc đó <strong>trước khi báo
giá</strong>. Chương này chỉ giúp bạn biết <strong>cần hỏi điều gì</strong> — và biết rằng câu hỏi đó tồn tại.</p>
</blockquote>
<!-- SECTION: ch57_case_study_dp01_day_du -->
<hr>
<h1 id="chương-57-case-study-đy-đ-dp-01-t-trang-giy-ti-máy-chy">Chương 57 — Case study đầy đủ: DP-01 từ trang giấy tới máy chạy</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — toàn bộ cỗ máy, và toàn bộ sách.</p>
</blockquote>
<hr>
<h2 id="571-chương-này-dùng-th-nào">57.1 Chương này dùng thế nào</h2>
<p>Suốt 56 chương, DP-01 xuất hiện từng mảnh: một cảm biến ở Chương 4, một trình tự ở Chương 21, một
vòng điều khiển ở Chương 35. Mỗi mảnh được dạy đúng lúc bạn đủ nền để hiểu nó.</p>
<p>Chương này <strong>ráp tất cả lại theo thứ tự của một dự án thật</strong> — từ lúc nhận yêu cầu tới lúc bàn giao.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách dùng</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đọc một mạch</strong></td>
<td>Thấy được hình dạng của cả một dự án — thứ mà đọc từng chương không thấy</td>
</tr>
<tr>
<td>⭐ <strong>Dùng làm danh mục kiểm</strong></td>
<td>Áp vào dự án của bạn: bước nào bạn đang bỏ qua?</td>
</tr>
<tr>
<td>Dùng làm bản đồ ngược</td>
<td>Mỗi bước dẫn về đúng chương đã dạy nó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chương này KHÔNG dạy kiến thức mới.</strong> Nếu một bước dưới đây bạn thấy lạ, hãy quay lại chương
được dẫn. Ở đây chỉ có <strong>thứ tự</strong> và <strong>mối nối</strong> giữa các phần.</p>
</blockquote>
<hr>
<h2 id="572-nhc-li-dp-01-là-máy-gì">57.2 Nhắc lại: DP-01 là máy gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chức năng</td>
<td>Tra keo lên board mạch, rồi sấy UV cho keo cứng</td>
</tr>
<tr>
<td>Bố trí</td>
<td>⭐ <strong>Hai trạm nối tiếp</strong> trên một băng tải, không có chỗ đệm giữa hai trạm</td>
</tr>
<tr>
<td>Trạm 1</td>
<td>Gantry 3 trục chạy đường keo (X 0–150 · Y 0–120 · Z 0–50 mm), trục Z dùng servo</td>
</tr>
<tr>
<td>Trạm 2</td>
<td>Buồng sấy UV, ⭐ <strong>6–12 s tuỳ công thức</strong></td>
</tr>
<tr>
<td>Board</td>
<td>100 × 80 mm</td>
</tr>
<tr>
<td>Năng suất</td>
<td>⭐ <strong>300 board/giờ → chu kỳ 12,0 s</strong></td>
</tr>
<tr>
<td>Nhận diện</td>
<td>Đầu đọc mã 2D trên board, kết nối Ethernet</td>
</tr>
<tr>
<td>Gia nhiệt keo</td>
<td>Bộ điều khiển nhiệt độ độc lập, kết nối RS-485</td>
</tr>
<tr>
<td>Kết nối lên trên</td>
<td>Báo cáo kết quả từng board lên hệ thống trên</td>
</tr>
<tr>
<td>Giao tiếp máy trước/sau</td>
<td>Bắt tay theo chuẩn chuyền lắp ráp điện tử</td>
</tr>
</tbody></table></div>
<p>Số liệu đầy đủ: <strong>Phụ lục J</strong>.</p>
<hr>
<h2 id="573-giai-đon-1-đc-t-functional-specification">57.3 Giai đoạn 1 — Đặc tả <em>(functional specification)</em></h2>
<p>⭐ <strong>Đây là giai đoạn quyết định phần lớn kết quả, và là giai đoạn hay bị rút ngắn nhất.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Viết đặc tả chức năng: máy làm gì, ở chế độ nào, xử lý lỗi ra sao</td>
<td>23</td>
</tr>
<tr>
<td>⭐ <strong>Danh sách chế độ vận hành</strong> — tự động · tay · về gốc · bảo trì</td>
<td>23, 25</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đánh giá rủi ro</strong></td>
<td>⚠ <strong>6</strong> — làm ở đây, không phải ở cuối</td>
</tr>
<tr>
<td>Xác định chỉ tiêu năng suất và cách đo</td>
<td>55</td>
</tr>
<tr>
<td>Danh sách sản phẩm và điểm khác nhau giữa chúng → cơ sở cho công thức</td>
<td>32</td>
</tr>
<tr>
<td>⭐ Câu hỏi &quot;máy làm gì khi X hỏng&quot; cho mọi X</td>
<td>43, 51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đánh giá rủi ro nằm ở giai đoạn 1, không phải giai đoạn cuối.</strong> Nó quyết định: cần rèm quang
hay cửa khoá, cần mấy kênh, cần mức hiệu năng nào — và những thứ đó ⭐ <strong>quyết định giá và quyết
định bố trí máy</strong>.</p>
<p>Làm nó sau khi đã thiết kế xong nghĩa là hoặc bạn sẽ sửa thiết kế, hoặc bạn sẽ hạ chuẩn an toàn cho
vừa thiết kế. ⚠ Cả hai đều tệ.</p>
</blockquote>
<h3>⭐ Đầu ra của giai đoạn 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu</th>
<th>Ai duyệt</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả chức năng</td>
<td>Khách hàng</td>
</tr>
<tr>
<td>⚠ Hồ sơ đánh giá rủi ro</td>
<td>⭐ <strong>Người có thẩm quyền về an toàn</strong></td>
</tr>
<tr>
<td>Chỉ tiêu năng suất, kèm ⭐ <strong>định nghĩa cách đo</strong></td>
<td>Khách hàng — Ch.55 mục 55.7</td>
</tr>
<tr>
<td>Danh sách sản phẩm và tham số</td>
<td>Khách hàng</td>
</tr>
<tr>
<td>⭐ Thoả thuận bàn giao mã nguồn</td>
<td>⭐ <strong>Ký ở đây</strong> — Ch.54 mục 54.6</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="574-giai-đon-2-bng-io-và-chn-phn-cng">57.4 Giai đoạn 2 — Bảng I/O và chọn phần cứng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Lập bảng I/O</strong> — tên tag, kiểu, thiết bị, ghi chú</td>
<td>23</td>
</tr>
<tr>
<td>Chọn cảm biến cho từng vị trí</td>
<td>4</td>
</tr>
<tr>
<td>⭐ Chọn kiểu tín hiệu: PNP/NPN, NO/NC — ⚠ <strong>NC cho tín hiệu an toàn quan trọng</strong></td>
<td>4, 47</td>
</tr>
<tr>
<td>Chọn cơ cấu chấp hành và cách điều khiển</td>
<td>5, 9</td>
</tr>
<tr>
<td>⭐ Tính công suất nguồn 24 V</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>⭐ <strong>Tính tuổi thọ</strong>: đóng cắt van, uốn cáp xích</td>
<td>9 mục 9.3, 49 mục 49.7</td>
</tr>
<tr>
<td>Chọn CPU: số I/O, ⭐ <strong>chừa 20 % dự phòng</strong>, thời gian quét</td>
<td>7, 8</td>
</tr>
<tr>
<td>Chọn module analog và dải tín hiệu</td>
<td>31</td>
</tr>
<tr>
<td>Chọn thiết bị mạng và kiến trúc</td>
<td>40</td>
</tr>
<tr>
<td>⚠ Chọn thiết bị an toàn theo mức đã xác định ở giai đoạn 1</td>
<td>47, 48</td>
</tr>
</tbody></table></div>
<h3>⭐ Bảng I/O rút gọn của DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Tag tiêu biểu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>DI — trạm 1</strong></td>
<td><code>DI_BoardStn1</code> · <code>DI_Clamp1Up</code> · <code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>4, 23</td>
</tr>
<tr>
<td><strong>DI — trạm 2</strong></td>
<td><code>DI_BoardStn2</code> · <code>DI_ShutterClosed</code></td>
<td>4</td>
</tr>
<tr>
<td><strong>DI — an toàn</strong></td>
<td>⚠ <code>DI_EStopOK</code> · <code>DI_CurtainOK</code> · <code>DI_Door1Closed</code> / <code>DI_Door2Closed</code></td>
<td>47</td>
</tr>
<tr>
<td><strong>DI — chuyền</strong></td>
<td><code>DI_SmemaInAvail</code> · <code>DI_SmemaOutRdy</code></td>
<td>41</td>
</tr>
<tr>
<td><strong>DO — trạm 1</strong></td>
<td><code>DO_Clamp1Vlv</code> · <code>DO_DispVlv</code> · <code>DO_SuckBack</code></td>
<td>5, 9</td>
</tr>
<tr>
<td><strong>DO — trạm 2</strong></td>
<td><code>DO_UvLamp</code> · <code>DO_Clamp2Vlv</code></td>
<td>9</td>
</tr>
<tr>
<td><strong>DO — báo hiệu</strong></td>
<td><code>DO_LampRed/Yellow/Green</code> · <code>DO_Buzzer</code></td>
<td>43, 44</td>
</tr>
<tr>
<td><strong>AI</strong></td>
<td><code>AI_AirPress</code> · <code>AI_GluePress</code> · ⭐ <code>AI_UvIntensity</code></td>
<td>31, 53</td>
</tr>
<tr>
<td><strong>AO</strong></td>
<td><code>AO_GluePressSet</code></td>
<td>31</td>
</tr>
<tr>
<td><strong>Trục</strong></td>
<td><code>AX_X</code> · <code>AX_Y</code> · <code>AX_Z</code> — ⭐ <strong>cả ba đều servo</strong></td>
<td>37</td>
</tr>
<tr>
<td><strong>Mạng</strong></td>
<td><code>NET_Scanner</code> (Ethernet) · <code>NET_TempCtrl</code> (RS-485) · <code>NET_MES</code> · <code>NET_Drives</code></td>
<td>38, 40, 42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bảng trên là bản rút gọn.</strong> Bảng I/O đầy đủ của DP-01 — kèm loại thiết bị, trạng thái nghỉ,
dải kỹ thuật và lát cắt — nằm ở <strong>Phụ lục J</strong>. Tên tag trong sách luôn theo bảng đó.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Bảng I/O là tài liệu nền của cả dự án.</strong> Nó là đầu vào cho: sơ đồ điện, đánh số dây (Ch.49),
chương trình, HMI, và tài liệu bàn giao. ⚠ <strong>Làm nó trước khi đấu tủ</strong> — nếu không, số dây và tên
tag sẽ không khớp nhau suốt vòng đời máy.</p>
</blockquote>
<hr>
<h2 id="575-giai-đon-3-thit-k-đin-và-đu-t">57.5 Giai đoạn 3 — Thiết kế điện và đấu tủ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Sơ đồ điện, chia nhánh cầu chì 24 V</td>
<td>8, 49 mục 49.5</td>
</tr>
<tr>
<td>⚠ Mạch an toàn: rơ-le an toàn, hai kênh, giám sát tiếp điểm</td>
<td>47</td>
</tr>
<tr>
<td>⭐ Tách máng: động lực · tín hiệu · an toàn</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>⭐⭐ <strong>Nối đất: 0 V nối PE ở đúng một điểm</strong></td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>⭐ Vỏ chống nhiễu: analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong>, kẹp 360°</td>
<td>31, 36, 49</td>
</tr>
<tr>
<td>Cáp chịu uốn trong xích gantry</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Đánh số dây hai đầu, khớp bảng I/O</td>
<td>49 mục 49.6</td>
</tr>
<tr>
<td>Chống quá áp lan truyền</td>
<td>49 mục 49.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Phần này do <strong>người có thẩm quyền</strong> về điện thực hiện. Việc của người lập trình là <strong>nghiệm thu</strong>
nó theo danh mục ở Chương 49 mục 49.10 — và ⭐ <strong>ghi lại các mốc đo</strong>.</p>
</blockquote>
<hr>
<h2 id="576-giai-đon-4-kin-trúc-chương-trình">57.6 Giai đoạn 4 — Kiến trúc chương trình</h2>
<p>⭐ <strong>Quyết định kiến trúc trước khi viết dòng lệnh đầu tiên.</strong></p>
<h3>Cấu trúc tổng thể <em>(program architecture)</em></h3>
<pre><code class="language-text">Chương trình chính
 ├── Xử lý an toàn &amp; chế độ vận hành         ← Ch.25, 47
 ├── Điều khiển băng tải &amp; bắt tay chuyền    ← Ch.36, 41
 ├── Trạm 1 — tra keo      (máy trạng thái)  ← Ch.21, 26, 27
 ├── Trạm 2 — sấy UV       (máy trạng thái)  ← Ch.21, 27
 ├── Điều phối giữa hai trạm                 ← Ch.26
 ├── Công thức &amp; tham số sản phẩm            ← Ch.32
 ├── Analog, PID gia nhiệt keo               ← Ch.31, 35
 ├── Chuyển động gantry                      ← Ch.37
 ├── Truyền thông: mã 2D, nhiệt, lên trên    ← Ch.38, 42, 45
 ├── Báo động &amp; chẩn đoán                    ← Ch.43, 51
 └── Thống kê: chu kỳ, bộ đếm bảo trì        ← Ch.53, 55
</code></pre>
<h3>⭐ Bốn quyết định kiến trúc, và lý do</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Mỗi trạm là một máy trạng thái độc lập</strong></td>
<td>Chạy song song trên các board khác nhau; ⭐ <strong>và tách được để kiểm thử riêng</strong> (Ch.26, 27)</td>
</tr>
<tr>
<td>⭐ <strong>Điều phối giữa hai trạm là một khối riêng</strong></td>
<td>⚠ Không có đệm → hai trạm phải bắt tay; để logic này lẫn vào trạm là nguồn của bế tắc (Ch.26)</td>
</tr>
<tr>
<td>⭐ <strong>Động tác lặp lại đóng thành khối hàm</strong></td>
<td>Kẹp/nhả, chờ có phản hồi kèm hết giờ — dùng lại ở cả hai trạm (Ch.30)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Mọi tham số sản phẩm nằm trong công thức, không nằm trong logic</strong></td>
<td>⭐ Đổi sản phẩm <strong>không phải sửa chương trình</strong> (Ch.32)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quyết định thứ tư là thứ phân biệt một máy dùng được lâu với một máy phải gọi kỹ sư mỗi lần
đổi hàng.</strong> Mọi con số đặc thù sản phẩm — đường chạy keo, áp keo, thời gian sấy, nhiệt độ — phải là
<strong>dữ liệu</strong>, không phải mã lệnh.</p>
</blockquote>
<h3>⭐ Quy ước đặt tên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Mẫu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số</td>
<td><code>DI_&lt;chỗ&gt;&lt;cái gì&gt;</code></td>
<td>23</td>
</tr>
<tr>
<td>Ngõ ra số</td>
<td><code>DO_&lt;chỗ&gt;&lt;cái gì&gt;</code></td>
<td>23</td>
</tr>
<tr>
<td>Analog</td>
<td><code>AI_/AO_&lt;đại lượng&gt;</code></td>
<td>31</td>
</tr>
<tr>
<td>Bit trạng thái</td>
<td><code>Stn1_&lt;trạng thái&gt;</code></td>
<td>21</td>
</tr>
<tr>
<td>Tham số công thức</td>
<td><code>Rcp_&lt;tham số&gt;</code></td>
<td>32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Quy ước phải <strong>khớp với số dây trong tủ</strong> (Ch.49 mục 49.6) và <strong>khớp với nhãn trên HMI</strong> (Ch.44).
Ba nơi, một tên — đó là thứ giúp người sửa máy đi từ triệu chứng tới sợi dây trong ba bước.</p>
</blockquote>
<hr>
<h2 id="577-giai-đon-5-vit-chương-trình-theo-th-t">57.7 Giai đoạn 5 — Viết chương trình theo thứ tự</h2>
<p>⭐ <strong>Thứ tự viết không phải thứ tự chương trình chạy.</strong> Viết theo thứ tự phụ thuộc, và luôn giữ được
một bản chạy được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thứ tự</th>
<th>Viết gì</th>
<th>Vì sao trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Xử lý an toàn &amp; chế độ vận hành</strong></td>
<td>⭐ <strong>Mọi thứ khác phụ thuộc nó</strong>; và không được &quot;thêm vào sau&quot;</td>
<td>25, 47</td>
</tr>
<tr>
<td>2</td>
<td>Đọc I/O, lọc rung, ánh xạ tag</td>
<td>Nền cho mọi logic</td>
<td>4, 23</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Chuyển động tay và về gốc</strong></td>
<td>⭐ Cần nó để <strong>kiểm tra phần cứng</strong> trước khi có trình tự</td>
<td>37, 25</td>
</tr>
<tr>
<td>4</td>
<td>Khối hàm dùng chung (kẹp, chờ có hết giờ)</td>
<td>Trình tự sẽ gọi chúng</td>
<td>30</td>
</tr>
<tr>
<td>5</td>
<td>Trình tự trạm 1</td>
<td>Đơn giản hơn trạm 2</td>
<td>21, 26</td>
</tr>
<tr>
<td>6</td>
<td>Trình tự trạm 2</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Điều phối hai trạm</strong></td>
<td>⭐ Chỉ làm được khi đã có cả hai trạm</td>
<td>26</td>
</tr>
<tr>
<td>8</td>
<td>Công thức và tham số</td>
<td>Trình tự đã biết cần tham số nào</td>
<td>32</td>
</tr>
<tr>
<td>9</td>
<td>Analog và PID gia nhiệt</td>
<td>Độc lập với trình tự</td>
<td>31, 35</td>
</tr>
<tr>
<td>10</td>
<td>Truyền thông: mã 2D, nhiệt, chuyền</td>
<td>Cắm vào trình tự đã có</td>
<td>38, 41, 42</td>
</tr>
<tr>
<td>11</td>
<td>⭐ <strong>Báo động và chẩn đoán</strong></td>
<td>⭐ Viết khi đã biết <strong>cái gì có thể sai</strong></td>
<td>43, 51</td>
</tr>
<tr>
<td>12</td>
<td>HMI</td>
<td>Cần biết có gì để hiện</td>
<td>44</td>
</tr>
<tr>
<td>13</td>
<td>Thống kê, bộ đếm bảo trì, đo chu kỳ</td>
<td>⭐ Rẻ, và ⚠ <strong>thêm sau thì thường không bao giờ thêm</strong></td>
<td>53, 55</td>
</tr>
<tr>
<td>14</td>
<td>Kết nối lên trên</td>
<td>Cuối cùng, ⚠ có ranh giới an ninh riêng</td>
<td>45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba điểm đáng chú ý trong bảng này:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>An toàn viết trước, không phải sau</strong></td>
<td>Nó là điều kiện của mọi thứ khác; ⚠ ghép vào sau là cách tạo ra lỗ hổng</td>
</tr>
<tr>
<td>⭐ Chuyển động tay trước trình tự tự động</td>
<td>Bạn cần một cách <strong>cử động máy</strong> để kiểm tra phần cứng — trước khi có trình tự</td>
</tr>
<tr>
<td>⭐ Báo động viết <strong>sau</strong> trình tự</td>
<td>Vì lúc đó bạn mới biết <strong>cái gì có thể sai</strong> — viết trước thì chỉ đoán</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="578-giai-đon-6-kim-th-testing">57.8 Giai đoạn 6 — Kiểm thử <em>(testing)</em></h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Mô phỏng trên bàn</strong> — không phần cứng</td>
<td>50</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Kiểm từng I/O trên máy thật — ⚠ <strong>tác động thật, xem bit thật</strong></td>
<td>50, 52</td>
</tr>
<tr>
<td>3</td>
<td>Chạy khô từng cơ cấu ở chế độ tay</td>
<td>52</td>
</tr>
<tr>
<td>4</td>
<td>Chạy khô cả trình tự, không có board</td>
<td>52</td>
</tr>
<tr>
<td>5</td>
<td>Chạy có board, ⭐ <strong>tốc độ chậm</strong></td>
<td>52</td>
</tr>
<tr>
<td>6</td>
<td>Chạy tốc độ làm việc</td>
<td>52</td>
</tr>
<tr>
<td>7</td>
<td>⭐⭐ <strong>Kiểm thử tình huống xấu</strong> — xem bên dưới</td>
<td>50, 43</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>Nghiệm thu chức năng an toàn</strong></td>
<td>48, 52</td>
</tr>
<tr>
<td>9</td>
<td>Chạy liên tục, ⭐ đo chu kỳ thật</td>
<td>55</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Kiểm thử tình huống xấu — mức bị bỏ nhiều nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Máy phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Mất khí nén giữa chu trình</td>
<td>Dừng an toàn, báo rõ, ⚠ <strong>không thả kẹp bất ngờ</strong> (Ch.5)</td>
</tr>
<tr>
<td>Board kẹt giữa hai trạm</td>
<td>Báo động chỉ đúng chỗ, hướng dẫn gỡ (Ch.43)</td>
</tr>
<tr>
<td>Mất mạng với đầu đọc mã</td>
<td>⭐ Báo, và quyết định trước: dừng hay chạy tiếp không mã? (Ch.40, 42)</td>
</tr>
<tr>
<td>Nhấn dừng khẩn giữa lúc gantry đang chạy</td>
<td>⚠⚠ <strong>Dừng theo đúng loại đã thiết kế</strong> (Ch.47)</td>
</tr>
<tr>
<td>⭐ Mất điện giữa chu trình, rồi cấp lại</td>
<td>⚠⚠ <strong>KHÔNG được tự khởi động lại</strong> (Ch.47)</td>
</tr>
<tr>
<td>Cửa buồng UV mở giữa lúc sấy</td>
<td>⚠ Đèn tắt tức thì, báo động (Ch.47)</td>
</tr>
<tr>
<td>Công thức sai / thiếu tham số</td>
<td>Từ chối chạy, báo rõ thiếu gì (Ch.32)</td>
</tr>
<tr>
<td>⭐ Hệ thống trên không phản hồi</td>
<td>⚠ <strong>Máy vẫn chạy được</strong> — Ch.45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối là nguyên tắc quan trọng: máy không được phụ thuộc vào thứ nằm ngoài nó để chạy
được.</strong> Mất kết nối lên trên thì máy đệm dữ liệu lại và chạy tiếp, chứ không dừng sản xuất.</p>
</blockquote>
<hr>
<h2 id="579-giai-đon-7-chy-th-và-bàn-giao">57.9 Giai đoạn 7 — Chạy thử và bàn giao</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Chạy thử tại xưởng, khách hàng chứng kiến</td>
<td>52</td>
</tr>
<tr>
<td>Lắp đặt tại nhà máy, ⭐ nghiệm thu phần đấu tủ</td>
<td>49 mục 49.10, 52</td>
</tr>
<tr>
<td>Chạy thử tại chỗ, ghép với máy trước/sau</td>
<td>41, 52</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đo và ghi các mốc</strong> — 24 V tải nặng, dòng động cơ, lỗi mạng, chu kỳ</td>
<td>8, 36, 40, 55</td>
</tr>
<tr>
<td>⚠ Nghiệm thu an toàn, lập hồ sơ</td>
<td>48</td>
</tr>
<tr>
<td>⭐ Đào tạo người vận hành</td>
<td>44, 52</td>
</tr>
<tr>
<td>⭐ Sao lưu <strong>bảy hạng mục</strong>, thử khôi phục</td>
<td>54</td>
</tr>
<tr>
<td>Bàn giao tài liệu as-built</td>
<td>53 mục 53.4</td>
</tr>
</tbody></table></div>
<h3>⭐ Bộ hồ sơ bàn giao</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả chức năng (bản cuối, khớp máy thật)</td>
<td>23</td>
</tr>
<tr>
<td>⚠ Hồ sơ đánh giá rủi ro + nghiệm thu an toàn</td>
<td>6, 48</td>
</tr>
<tr>
<td>Sơ đồ điện <strong>as-built</strong></td>
<td>49, 53</td>
</tr>
<tr>
<td>Bảng I/O khớp số dây</td>
<td>23, 49</td>
</tr>
<tr>
<td>⭐ Chương trình PLC <strong>có chú thích</strong></td>
<td>24</td>
</tr>
<tr>
<td>⭐ Bộ sao lưu bảy hạng mục + <strong>quy trình khôi phục</strong></td>
<td>54</td>
</tr>
<tr>
<td>Hướng dẫn vận hành và xử lý báo động</td>
<td>43, 44</td>
</tr>
<tr>
<td>Danh mục vật tư và phụ tùng khuyến nghị</td>
<td>53</td>
</tr>
<tr>
<td>⭐ Mốc đo lúc nghiệm thu</td>
<td>8, 36, 40, 55</td>
</tr>
<tr>
<td>Sổ nhật ký thay đổi (để trống, treo trong tủ)</td>
<td>53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai mục có dấu ⭐ ở cuối bảng là hai mục hay bị bỏ, và là hai mục cứu người sửa máy về sau.</strong></p>
<p>Mốc đo trả lời câu &quot;cái này có bình thường không&quot;. Sổ nhật ký để trống là <strong>lời mời ghi chép</strong> — nó
làm việc ghi lại dễ hơn việc không ghi, và đó là cách duy nhất khiến nó thật sự được dùng.</p>
</blockquote>
<hr>
<h2 id="5710-giai-đon-8-sau-bàn-giao">57.10 Giai đoạn 8 — Sau bàn giao</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Quy trình thay đổi có kiểm soát</td>
<td>53 mục 53.3</td>
</tr>
<tr>
<td>Sao lưu định kỳ + ⭐ <strong>thử khôi phục</strong></td>
<td>54</td>
</tr>
<tr>
<td>Theo dõi bộ đếm bảo trì và ⭐ <strong>xu hướng thời gian bước</strong></td>
<td>53 mục 53.5, 55</td>
</tr>
<tr>
<td>Tính OEE, ⭐ <strong>ghi rõ định nghĩa</strong></td>
<td>55 mục 55.7</td>
</tr>
<tr>
<td>Tìm nút cổ chai bằng ⭐ <strong>phần trăm thời gian chờ</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⚠ Kiểm định lại chức năng an toàn theo chu kỳ</td>
<td>48</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5711-nhìn-li-nhng-quyt-đnh-đnh-hình-c-máy-này">57.11 ⭐ Nhìn lại: những quyết định định hình cỗ máy này</h2>
<p>Trong toàn bộ dự án, <strong>năm quyết định</strong> ảnh hưởng lớn hơn tất cả phần còn lại:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quyết định</th>
<th>Hệ quả nếu quyết sai</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Đánh giá rủi ro ở giai đoạn 1</strong></td>
<td>⚠ Sửa thiết kế muộn, hoặc hạ chuẩn an toàn cho vừa thiết kế</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Bảng I/O trước khi đấu tủ</strong></td>
<td>Số dây không khớp tên tag — trả giá suốt vòng đời máy</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ <strong>Tham số sản phẩm là dữ liệu, không phải mã</strong></td>
<td>Gọi kỹ sư mỗi lần đổi hàng</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Trạm 2 là nút cổ chai, và 12 s là vừa đủ</strong></td>
<td>⚠ Hứa năng suất không đạt được</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Đo chu kỳ và bộ đếm bảo trì cài từ đầu</strong></td>
<td>⚠ Thêm sau thì thường không bao giờ thêm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả năm: chúng đều là quyết định ở GIAI ĐOẠN SỚM, và đều rẻ ở thời điểm đó.</strong></p>
<p>Quyết định 1 và 2 mất vài ngày ở đầu dự án; sửa chúng sau khi máy đã đấu xong mất vài tuần. Quyết
định 3 và 5 mất vài giờ lập trình; thêm chúng sau khi máy đã bàn giao thường <strong>không bao giờ xảy
ra</strong>.</p>
<p>Đây là hình dạng chung của mọi thứ sách này đã dạy: ⭐ <strong>chi phí của một quyết định tăng theo thời
gian bạn trì hoãn nó.</strong></p>
</blockquote>
<hr>
<h2 id="5712-by-thưng-gp-mc-d-án">57.12 Bẫy thường gặp ở mức dự án</h2>
<p>Khác với các chương trước, đây là những bẫy <strong>không thuộc về một kỹ thuật nào</strong> — chúng thuộc về cách
tổ chức công việc.</p>
<h3>🔍 BẪY 1 — Bắt đầu viết chương trình khi đặc tả chưa xong</h3>
<p><strong>Hiện tượng:</strong> ⚠ viết lại nhiều lần; và những phần viết sớm nhất thường là phần <strong>khó sửa nhất</strong>.
<strong>Cách sửa:</strong> đặc tả và đánh giá rủi ro là <strong>giai đoạn 1</strong> (mục 57.3).</p>
<h3>🔍 BẪY 2 — Đánh giá rủi ro làm ở cuối</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hoặc sửa thiết kế, hoặc <strong>hạ chuẩn an toàn cho vừa thiết kế</strong>.
<strong>Cách sửa:</strong> đánh giá rủi ro quyết định bố trí máy — nó phải đi trước (mục 57.3, Ch.6).</p>
<h3>🔍 BẪY 3 — Đấu tủ trước khi có bảng I/O</h3>
<p><strong>Hiện tượng:</strong> số dây không khớp tên tag — ⚠ trả giá suốt vòng đời máy.
<strong>Cách sửa:</strong> bảng I/O là <strong>đầu vào</strong> của thiết kế điện (mục 57.4, Ch.49 mục 49.6).</p>
<h3>🔍 BẪY 4 — Ghép phần an toàn vào sau</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ lỗ hổng ở chỗ giao giữa logic thường và logic an toàn.
<strong>Cách sửa:</strong> an toàn là <strong>thứ viết đầu tiên</strong> (mục 57.7).</p>
<h3>🔍 BẪY 5 — Tham số sản phẩm nằm trong logic</h3>
<p><strong>Hiện tượng:</strong> đổi board mới phải <strong>sửa chương trình</strong> → phải gọi kỹ sư, phải kiểm thử lại.
<strong>Cách sửa:</strong> mọi con số đặc thù sản phẩm là <strong>công thức</strong> (mục 57.6, Ch.32).</p>
<h3>🔍 BẪY 6 — Bỏ mức kiểm thử tình huống xấu</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ máy chạy tốt khi mọi thứ đúng, và <strong>cư xử khó lường khi có sự cố</strong> — tức là đúng
lúc quan trọng nhất.
<strong>Cách sửa:</strong> mức 7 ở mục 57.8 là <strong>bắt buộc</strong>, không phải tuỳ chọn.</p>
<h3>🔍 BẪY 7 — Máy phụ thuộc hệ thống bên ngoài để chạy</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất mạng với hệ thống trên → <strong>dừng sản xuất</strong>.
<strong>Cách sửa:</strong> đệm dữ liệu và chạy tiếp (mục 57.8, Ch.45).</p>
<h3>🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau không ai trả lời được &quot;con số này có bình thường không&quot;.
<strong>Cách sửa:</strong> đo và ghi khi máy còn mới (mục 57.9).</p>
<h3>🔍 BẪY 9 — Bàn giao thiếu bộ sao lưu và quy trình khôi phục</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ Chương 54 mục 54.1 — cỗ máy không ai dựng lại được.
<strong>Cách sửa:</strong> bảy hạng mục + quy trình khôi phục, ⭐ <strong>đã thử ít nhất một lần</strong> (mục 57.9).</p>
<h3>🔍 BẪY 10 — Hoãn phần thống kê &quot;để sau&quot;</h3>
<p><strong>Hiện tượng:</strong> ⭐ &quot;sau&quot; không bao giờ tới; máy chạy ba năm mà <strong>không ai biết nút cổ chai ở đâu</strong>.
<strong>Cách sửa:</strong> đo chu kỳ và bộ đếm bảo trì là ⭐ <strong>vài giờ lập trình lúc đầu</strong> (mục 57.7 bước 13).</p>
<hr>
<h2 id="5713-bng-cht">57.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Tám giai đoạn của dự án</td>
<td>Đặc tả → bảng I/O → điện → kiến trúc → viết → kiểm thử → chạy thử &amp; bàn giao → sau bàn giao</td>
</tr>
<tr>
<td>⭐⭐ Đánh giá rủi ro làm khi nào</td>
<td><strong>Giai đoạn 1</strong> — nó quyết định giá và bố trí máy</td>
</tr>
<tr>
<td>⭐⭐ Bảng I/O làm khi nào</td>
<td><strong>Trước khi đấu tủ</strong> — nó là đầu vào của thiết kế điện</td>
</tr>
<tr>
<td>Bốn quyết định kiến trúc</td>
<td>Mỗi trạm một máy trạng thái · điều phối tách riêng · khối hàm dùng chung · ⭐ <strong>tham số là dữ liệu</strong></td>
</tr>
<tr>
<td>⭐ Viết chương trình theo thứ tự nào</td>
<td>⚠ <strong>An toàn trước</strong> → I/O → tay &amp; về gốc → khối hàm → trình tự → điều phối → … → báo động → HMI → thống kê</td>
</tr>
<tr>
<td>Vì sao chuyển động tay viết sớm</td>
<td>⭐ Cần một cách <strong>cử động máy</strong> để kiểm tra phần cứng</td>
</tr>
<tr>
<td>Vì sao báo động viết muộn</td>
<td>⭐ Lúc đó mới <strong>biết cái gì có thể sai</strong></td>
</tr>
<tr>
<td>⭐⭐ Mức kiểm thử hay bị bỏ nhất</td>
<td><strong>Tình huống xấu</strong> — mất khí, kẹt, mất mạng, dừng khẩn giữa chừng, mất điện rồi cấp lại</td>
</tr>
<tr>
<td>⭐ Nguyên tắc về phụ thuộc bên ngoài</td>
<td><strong>Mất kết nối lên trên thì máy vẫn chạy</strong></td>
</tr>
<tr>
<td>Bàn giao gồm gì</td>
<td>10 mục ở mục 57.9 — ⭐ đừng quên <strong>mốc đo</strong> và <strong>sổ nhật ký để trống</strong></td>
</tr>
<tr>
<td>⭐⭐ Năm quyết định định hình cỗ máy</td>
<td>Đánh giá rủi ro sớm · bảng I/O trước tủ · tham số là dữ liệu · biết nút cổ chai · thống kê cài từ đầu</td>
</tr>
<tr>
<td>⭐⭐ Điểm chung của cả năm</td>
<td><strong>Đều là quyết định sớm, và đều rẻ ở thời điểm đó</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5714-t-kim">57.14 Tự kiểm</h2>
<ol>
<li>⭐ Kể tám giai đoạn của dự án DP-01 và đầu ra chính của mỗi giai đoạn.</li>
<li>⭐⭐ Vì sao đánh giá rủi ro phải nằm ở giai đoạn 1? Nêu hai hậu quả khi làm nó ở cuối.</li>
<li>⭐⭐ Vì sao bảng I/O phải có <strong>trước</strong> khi đấu tủ? Ba nơi nào phải dùng chung một quy ước tên?</li>
<li>Nêu bốn quyết định kiến trúc của DP-01 và lý do từng cái.</li>
<li>⭐ Vì sao &quot;tham số sản phẩm là dữ liệu, không phải mã&quot; là quyết định phân biệt máy dùng được lâu?</li>
<li>⭐ Vì sao xử lý an toàn là phần <strong>viết đầu tiên</strong>, không phải phần thêm vào sau?</li>
<li>Vì sao chuyển động tay và về gốc viết <strong>trước</strong> trình tự tự động?</li>
<li>⭐ Vì sao báo động viết <strong>sau</strong> trình tự?</li>
<li>⭐⭐ Kể tám tình huống xấu phải kiểm thử trên DP-01, và máy phải làm gì trong mỗi tình huống.</li>
<li>⭐ Vì sao &quot;máy vẫn chạy khi mất kết nối lên trên&quot; là nguyên tắc, không phải tuỳ chọn?</li>
<li>Liệt kê bộ hồ sơ bàn giao. Hai mục nào hay bị bỏ nhất, và chúng cứu ai?</li>
<li>⭐⭐ Nêu năm quyết định định hình cỗ máy và hệ quả nếu quyết sai. Điểm chung của chúng là gì?</li>
<li>⭐ Áp mục 57.7 vào một dự án bạn biết: bước nào đang bị làm sai thứ tự, và hậu quả đã thấy là gì?</li>
</ol>
<blockquote>
<p>Câu 2, 3, 9 và 12 là bốn câu phân loại. Câu 13 là câu quan trọng nhất — nó là lúc chương này thôi
là một bài đọc và trở thành một công cụ.</p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 58 — <strong>Học tiếp thế nào &amp; vào nghề thật</strong>. Cỗ máy đã xong. Chương cuối về con đường phía
trước: học gì tiếp, chứng minh năng lực thế nào khi chưa có kinh nghiệm, và bốn nhánh nghề với đánh
đổi của từng nhánh.</p>
<h3>Nguồn tham khảo chương 57</h3>
<ul>
<li><strong>Phụ lục J</strong> — số liệu đã chốt của DP-01: 300 board/giờ, board 100 × 80 mm, gantry X 0–150 ·
Y 0–120 · Z 0–50 mm, trục Z servo, sấy UV 6–12 s.</li>
<li>Toàn bộ các chương được dẫn trong bảng ở mục 57.3–57.10 — ⭐ <strong>chương này không giới thiệu nguồn
mới</strong>, nó chỉ ráp lại những gì đã dẫn.</li>
<li>ISO 12100 · ISO 13849-1 · IEC 62061 · IEC 60204-1 — nền an toàn cho giai đoạn 1, 3 và 7; xem
Chương 6, 47, 48. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-3 — nền cho kiến trúc chương trình ở mục 57.6; xem Chương 20, 21, 30.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> DP-01 là một <strong>máy mẫu dạy học</strong>. Nó được thiết kế để mỗi bộ phận minh hoạ đúng một
khái niệm của sách, không phải để tối ưu về giá hay về công nghệ. ⚠ Một cỗ máy thật sẽ có những
đánh đổi mà máy mẫu này cố tình bỏ qua — và ⚠⚠ <strong>phần an toàn của một máy thật phải do người có
thẩm quyền thiết kế và kiểm định</strong>, không sao chép từ sách.</p>
</blockquote>
<!-- SECTION: ch58_hoc_tiep_the_nao_va_vao_nghe_that -->
<hr>
<h1 id="chương-58-hc-tip-th-nào-vào-ngh-tht">Chương 58 — Học tiếp thế nào &amp; vào nghề thật</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> — chương này không dùng máy mẫu.</p>
</blockquote>
<hr>
<h2 id="581-bn-đang-đâu">58.1 Bạn đang ở đâu</h2>
<p>Nếu bạn đọc hết 57 chương và làm các bài tự kiểm, bạn đã có thứ mà <strong>phần lớn người mới không có</strong>:
một mô hình đầy đủ về cách một cỗ máy được làm ra, từ đánh giá rủi ro tới bàn giao.</p>
<p>⚠ Nhưng bạn <strong>chưa có kinh nghiệm</strong>. Đó là hai thứ khác nhau, và chương này về khoảng cách giữa
chúng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn đã có</th>
<th>Bạn chưa có</th>
</tr>
</thead>
<tbody><tr>
<td>Biết các khái niệm và <strong>vì sao</strong> chúng tồn tại</td>
<td>⚠ Cảm giác về thời gian: việc nào mất bao lâu thật sự</td>
</tr>
<tr>
<td>Biết đọc và viết được trình tự</td>
<td>Kinh nghiệm với <strong>phần cứng thật hỏng theo cách lạ</strong></td>
</tr>
<tr>
<td>⭐ Biết cái gì nguy hiểm và vì sao</td>
<td>Bình tĩnh khi máy dừng và cả chuyền đang chờ</td>
</tr>
<tr>
<td>Biết cần hỏi điều gì</td>
<td>Mạng lưới người để hỏi</td>
</tr>
<tr>
<td>⭐ Biết cấu trúc một dự án</td>
<td>Đã từng chịu trách nhiệm cho một dự án</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột trái là thứ khó dạy và mất nhiều thời gian để có. Cột phải là thứ chỉ cần thời gian và
cơ hội.</strong></p>
<p>Điều đó nghe như an ủi, nhưng nó là nhận định thực tế: người có cột trái mà thiếu cột phải sẽ lấp
đầy cột phải trong một năm. Người có cột phải mà thiếu cột trái có thể làm mười năm và vẫn không có
nó — vì công việc hằng ngày không ép họ phải học.</p>
</blockquote>
<hr>
<h2 id="582-l-trình-bn-mc">58.2 Lộ trình bốn mốc</h2>
<p>Mỗi mốc có một câu hỏi kiểm chứng: ⭐ <strong>&quot;làm được gì thì coi là đạt?&quot;</strong> — không phải &quot;đã đọc gì&quot;.</p>
<h3>Mốc 0 → 3 tháng: chạy được một cỗ máy nhỏ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Thành thạo <strong>một</strong> phần mềm lập trình cụ thể</td>
<td>Phụ lục A</td>
</tr>
<tr>
<td>Viết được trình tự có 5–10 bước, chạy trên mô phỏng</td>
<td>21, 50</td>
</tr>
<tr>
<td>Đọc được sơ đồ đấu I/O, hiểu PNP/NPN, NO/NC</td>
<td>4, 9</td>
</tr>
<tr>
<td>Dùng được bộ định thời, bộ đếm, khối hàm</td>
<td>11, 12, 30</td>
</tr>
<tr>
<td>⭐ Làm được HMI đơn giản có nút và đèn</td>
<td>44</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đạt mốc khi:</strong> bạn tự làm được một máy mô phỏng nhỏ — ví dụ một trạm nhận phôi, kẹp, gia công,
nhả — có chế độ tay và tự động, có báo động, ⭐ <strong>và bạn giải thích được vì sao mỗi phần ở đó</strong>.</p>
</blockquote>
<h3>Mốc 3 tháng → 1 năm: làm được việc thật có người kèm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đấu và kiểm tra I/O trên phần cứng thật</strong></td>
<td>4, 9, 49</td>
</tr>
<tr>
<td>Analog: dải tín hiệu, quy đổi, nhiễu</td>
<td>31</td>
</tr>
<tr>
<td>Truyền thông cơ bản: đọc/ghi một thiết bị qua mạng</td>
<td>38, 40</td>
</tr>
<tr>
<td>⭐ <strong>Chẩn đoán: đi từ triệu chứng tới nguyên nhân</strong></td>
<td>51</td>
</tr>
<tr>
<td>Biến tần: tham số cơ bản, khởi động, bảo vệ</td>
<td>36</td>
</tr>
<tr>
<td>⭐ Đọc được chương trình người khác viết</td>
<td>24, 56</td>
</tr>
<tr>
<td>⚠ <strong>Hiểu mạch an toàn — hiểu, chưa thiết kế</strong></td>
<td>47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đạt mốc khi:</strong> bạn được giao một phần của một máy thật, làm xong, và ⭐ <strong>nó chạy trong sản
xuất mà không phải gọi bạn mỗi tuần</strong>.</p>
</blockquote>
<h3>Mốc 1 năm → 3 năm: chịu trách nhiệm một cỗ máy</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Thiết kế kiến trúc chương trình từ đầu</td>
<td>57</td>
</tr>
<tr>
<td>Chuyển động: nhiều trục, phối hợp</td>
<td>37</td>
</tr>
<tr>
<td>⭐⭐ <strong>Viết đặc tả và bảng I/O từ yêu cầu khách hàng</strong></td>
<td>23</td>
</tr>
<tr>
<td>Điều khiển quá trình: PID và khi nào <strong>không</strong> cần PID</td>
<td>35</td>
</tr>
<tr>
<td>⭐ Chạy thử tại nhà máy khách, xử lý áp lực</td>
<td>52</td>
</tr>
<tr>
<td>Nút cổ chai, chu kỳ, OEE</td>
<td>55</td>
