<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<title>So tay Lap trinh PLC va Dieu khien May Tu dong hoa — v1.0.0.260909</title>
<style>
  * { box-sizing: border-box; margin: 0; padding: 0; }
  html { -webkit-text-size-adjust: 100%; }

  body {
    font-family: 'Segoe UI', system-ui, -apple-system, sans-serif;
    font-size: clamp(15px, 1.5vw, 16px);
    line-height: 1.75;
    color: #1a1a2e;
    background: #f4f6f9;
    display: flex;
    min-height: 100vh;
  }

  /* ── SIDEBAR MỤC LỤC (drawer on mobile) ── */
  #toc {
    position: fixed;
    top: 0; left: 0;
    width: 280px;
    height: 100vh;
    overflow-y: auto;
    -webkit-overflow-scrolling: touch;
    background: #1e2133;
    padding: 20px 0 40px;
    z-index: 200;
    transition: transform 0.25s ease;
  }

  #toc h2 {
    font-size: 11px;
    letter-spacing: 0.1em;
    text-transform: uppercase;
    color: #4f6fa8;
    padding: 0 20px 12px;
    border-bottom: 1px solid #2a2d3e;
    margin-bottom: 8px;
    font-weight: 600;
  }

  #toc ul { list-style: none; padding: 0; }

  #toc li a {
    display: block;
    padding: 8px 20px;
    font-size: 13px;
    color: #8892b0;
    text-decoration: none;
    line-height: 1.4;
    transition: color 0.15s, background 0.15s;
    -webkit-tap-highlight-color: transparent;
  }

  #toc li a:hover, #toc li a:active {
    color: #e2e8f0;
    background: #2a2d3e;
  }

  /* Backdrop — chỉ hiện khi drawer mở trên mobile */
  #toc-backdrop {
    display: none;
    position: fixed;
    inset: 0;
    background: rgba(0,0,0,0.45);
    z-index: 150;
  }

  /* Nút hamburger — chỉ hiện trên mobile */
  #toc-toggle {
    display: none;
    position: fixed;
    top: 14px; left: 14px;
    z-index: 250;
    width: 40px; height: 40px;
    border: none;
    border-radius: 8px;
    background: #1e2133;
    color: #e2e8f0;
    font-size: 18px;
    line-height: 40px;
    text-align: center;
    box-shadow: 0 2px 10px rgba(0,0,0,0.3);
  }

  /* ── NỘI DUNG CHÍNH ── */
  #main {
    margin-left: 280px;
    max-width: 860px;
    width: 100%;
    background: white;
    min-height: 100vh;
    padding: 48px 64px 80px;
    box-shadow: 0 0 40px rgba(0,0,0,0.06);
    overflow-x: hidden;
  }

  /* Headings */
  h1 {
    font-size: clamp(1.5rem, 4.5vw, 2rem);
    color: #0f172a;
    border-bottom: 3px solid #3b82f6;
    padding-bottom: 12px;
    margin: 56px 0 24px;
    scroll-margin-top: 24px;
    overflow-wrap: break-word;
  }
  h1:first-child { margin-top: 0; }

  h2 {
    font-size: clamp(1.15rem, 3.5vw, 1.45rem);
    color: #1e3a5f;
    border-left: 4px solid #6366f1;
    padding-left: 14px;
    margin: 40px 0 16px;
    scroll-margin-top: 24px;
    overflow-wrap: break-word;
  }

  h3 {
    font-size: clamp(1rem, 3vw, 1.15rem);
    color: #1e40af;
    margin: 28px 0 12px;
    scroll-margin-top: 24px;
    overflow-wrap: break-word;
  }

  h4 { font-size: 1rem; color: #374151; margin: 20px 0 8px; }

  /* Section separator */
  hr {
    border: none;
    border-top: 2px dashed #e2e8f0;
    margin: 48px 0;
  }

  /* Code */
  pre {
    background: #0f172a;
    color: #e2e8f0;
    padding: 16px 18px;
    border-radius: 8px;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    font-size: 13px;
    line-height: 1.6;
    margin: 16px 0 24px;
    font-family: 'Cascadia Code', 'Fira Code', Consolas, monospace;
    max-width: 100%;
  }

  code {
    background: #f1f5f9;
    color: #be185d;
    padding: 2px 6px;
    border-radius: 4px;
    font-size: 0.875em;
    font-family: Consolas, monospace;
    word-break: break-word;
  }

  pre code { background: none; color: inherit; padding: 0; font-size: inherit; word-break: normal; }

  /* Blockquote = callout */
  blockquote {
    border-left: 4px solid #6366f1;
    background: #f5f3ff;
    margin: 16px 0;
    padding: 12px 20px;
    border-radius: 0 8px 8px 0;
    color: #3730a3;
    font-size: 15px;
    overflow-wrap: break-word;
  }

  /* Table — bọc scroll ngang cho mobile */
  .table-wrap {
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    margin: 16px 0 24px;
    border-radius: 6px;
  }
  table {
    width: 100%;
    min-width: 480px;
    border-collapse: collapse;
    font-size: 14px;
  }
  th {
    background: #f1f5f9;
    padding: 10px 14px;
    text-align: left;
    font-weight: 600;
    border-bottom: 2px solid #e2e8f0;
    white-space: nowrap;
  }
  td { padding: 9px 14px; border-bottom: 1px solid #f1f5f9; vertical-align: top; }
  tr:hover td { background: #f8fafc; }

  strong { color: #1e40af; }

  p { margin: 0 0 14px; overflow-wrap: break-word; }
  ul, ol { margin: 0 0 16px; padding-left: 24px; }
  li { margin-bottom: 5px; }

  img { max-width: 100%; height: auto; }

  /* Nút back to top */
  #top-btn {
    position: fixed;
    bottom: 20px; right: 20px;
    background: #3b82f6;
    color: white;
    border: none;
    width: 44px; height: 44px;
    border-radius: 50%;
    cursor: pointer;
    font-size: 18px;
    box-shadow: 0 2px 8px rgba(59,130,246,0.4);
    z-index: 120;
    opacity: 0;
    transition: opacity 0.2s;
  }

  .section-sep {
    background: #eff6ff;
    border: 1px solid #bfdbfe;
    border-radius: 6px;
    padding: 6px 14px;
    font-size: 11px;
    color: #1d4ed8;
    font-family: monospace;
    letter-spacing: 0.05em;
    display: inline-block;
    margin: 32px 0 8px;
  }

  /* ── PRINT ── */
  @media print {
    #toc, #top-btn, #toc-toggle, #toc-backdrop { display: none; }
    #main { margin-left: 0; padding: 20px; box-shadow: none; }
    pre { font-size: 11px; background: #f8f8f8; color: #111; }
    @page { size: A4; margin: 2cm; }
  }

  /* ── TABLET ── */
  @media (max-width: 1024px) {
    #main { max-width: 100%; padding: 40px 40px 72px; }
  }

  /* ── MOBILE: sidebar trở thành drawer trượt ra, có nút hamburger ── */
  @media (max-width: 820px) {
    #toc-toggle { display: block; }

    #toc {
      transform: translateX(-100%);
      width: min(280px, 82vw);
      box-shadow: 4px 0 24px rgba(0,0,0,0.35);
    }
    #toc.open { transform: translateX(0); }
    #toc.open ~ #toc-backdrop { display: block; }

    #main {
      margin-left: 0;
      padding: 76px 20px 56px;
    }

    h1 { margin-top: 36px; }
    pre { padding: 14px; font-size: 12.5px; }
    blockquote { padding: 10px 14px; font-size: 14px; }
    #top-btn { width: 40px; height: 40px; bottom: 16px; right: 16px; }
  }

  @media (max-width: 420px) {
    #main { padding: 72px 14px 48px; }
  }
</style>
</head>
<body>
<button id="toc-toggle" aria-label="Mở mục lục" onclick="document.getElementById('toc').classList.toggle('open')">☰</button>
<div id="toc-backdrop" onclick="document.getElementById('toc').classList.remove('open')"></div>
<nav id="toc"><h2>Mục lục</h2><ul>
  <li><a href="#s-tay-lp-trình-plc-điu-khin-máy-t-đng-hoá">Sổ tay Lập trình PLC & Điều khiển Máy Tự động hoá</a></li>
  <li><a href="#mc-lc-s-tay-lp-trình-plc-điu-khin-máy-t-đng-hoá">Mục lục — Sổ tay Lập trình PLC & Điều khiển Máy Tự động hoá</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#sách-này-là-gì-và-vì-sao-cn-thêm-mt-cun-sách-plc-na">Sách này là gì — và vì sao cần thêm một cuốn sách PLC nữa</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#máy-mu-xuyên-sut-dp-01">Máy mẫu xuyên suốt — DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-i-nn-tng-trưc-khi-chm-vào-plc">PHẦN I — NỀN TẢNG TRƯỚC KHI CHẠM VÀO PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-ii-phn-cng-vòng-quét">PHẦN II — PHẦN CỨNG & VÒNG QUÉT</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-iii-lp-trình-ngôn-ng-iec-61131-3">PHẦN III — LẬP TRÌNH: NGÔN NGỮ IEC 61131-3</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-iv-thit-k-logic-trng-tâm-khác-bit">PHẦN IV — THIẾT KẾ LOGIC ⭐ trọng tâm khác biệt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-v-analog-đo-lưng-điu-khin-liên-tc">PHẦN V — ANALOG, ĐO LƯỜNG & ĐIỀU KHIỂN LIÊN TỤC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-vi-giao-tip-tích-hp-h-thng">PHẦN VI — GIAO TIẾP & TÍCH HỢP HỆ THỐNG</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-vii-an-toàn-lp-đt-kim-th-x-lý-s-c-trng-tâm-khác-bit">PHẦN VII — AN TOÀN, LẮP ĐẶT, KIỂM THỬ & XỬ LÝ SỰ CỐ ⭐ trọng tâm khác biệt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#phn-viii-hiu-năng-ráp-li-vào-ngh">PHẦN VIII — HIỆU NĂNG, RÁP LẠI & VÀO NGHỀ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#ph-lc">PHỤ LỤC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#ghi-chú-phm-vi-đc-trưc-khi-vit-bt-k-chương-nào">Ghi chú phạm vi — đọc trước khi viết bất kỳ chương nào</a></li>
  <li><a href="#chương-1-sách-này-dành-cho-ai-cách-dùng">Chương 1 — Sách này dành cho ai & cách dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#11-cun-sách-này-gii-quyt-chuyn-gì">1.1 Cuốn sách này giải quyết chuyện gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#12-ba-xut-phát-đim-bn-thuc-nhóm-nào">1.2 Ba xuất phát điểm — bạn thuộc nhóm nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#13-ba-đưng-tra-cu">1.3 Ba đường tra cứu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#14-máy-mu-dp-01-và-vì-sao-ch-có-mt-máy">1.4 Máy mẫu DP-01 — và vì sao chỉ có một máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#15-vì-sao-sách-không-dy-theo-mt-phn-mm-c-th">1.5 Vì sao sách không dạy theo một phần mềm cụ thể</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#16-quy-ưc-dùng-trong-sách">1.6 Quy ước dùng trong sách</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#17-thành-công-gì-sau-mi-phn">1.7 "Thành công = gì" sau mỗi phần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#18-bn-cn-chun-b-gì">1.8 Bạn cần chuẩn bị gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#19-mt-li-v-an-toàn-ngay-t-đu">1.9 Một lời về an toàn, ngay từ đầu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#110-t-kim">1.10 Tự kiểm</a></li>
  <li><a href="#chương-2-plc-là-gì-và-khi-nào-không-nên-dùng-plc">Chương 2 — PLC là gì, và khi nào **không** nên dùng PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#21-bài-toán-gc-t-rơ-le-và-cái-giá-ca-vic-đi-đi-xe">2.1 Bài toán gốc: tủ rơ-le và cái giá của việc đổi đời xe</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#22-plc-khác-máy-tính-thưng-đâu">2.2 PLC khác máy tính thường ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#23-plc-pac-dcs-ipc-hay-vi-điu-khin">2.3 PLC, PAC, DCS, IPC hay vi điều khiển</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#24-khi-nào-plc-là-la-chn-sai">2.4 ⭐ Khi nào PLC là lựa chọn **sai**</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#25-by-thưng-gp">2.5 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#26-bng-cht">2.6 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#27-t-kim">2.7 Tự kiểm</a></li>
  <li><a href="#chương-3-đin-đ-dùng-cho-ngưi-làm-plc">Chương 3 — Điện đủ dùng cho người làm PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#31-vì-sao-ngưi-lp-trình-cn-chương-này">3.1 Vì sao người lập trình cần chương này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#32-ba-đi-lưng-và-mt-công-thc">3.2 Ba đại lượng và một công thức</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#33-dc-và-ac-và-vì-sao-công-nghip-chn-24-vdc">3.3 DC và AC — và vì sao công nghiệp chọn 24 VDC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#34-đng-h-vn-năng-dùng-đúng-cách">3.4 ⭐ Đồng hồ vạn năng — dùng đúng cách</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#35-rơ-le-và-contactor">3.5 Rơ-le và contactor</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#36-mch-t-gi-bng-rơ-le-gc-ca-latch">3.6 ⭐ Mạch tự giữ bằng rơ-le — gốc của "latch"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#37-an-toàn-đin-và-loto">3.7 An toàn điện và LOTO</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#38-trên-máy-mu-dp-01">3.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#39-by-thưng-gp">3.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#310-bng-cht">3.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#311-t-kim">3.11 Tự kiểm</a></li>
  <li><a href="#chương-4-cm-bin-s-đu-ni-npnpnp-sinkingsourcing">Chương 4 — Cảm biến số & đấu nối: NPN/PNP, sinking/sourcing</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#41-bài-toán-cm-bin-tt-module-tt-đu-đúng-dây-mà-không-lên">4.1 Bài toán: cảm biến tốt, module tốt, đấu đúng dây — mà không lên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#42-trng-thái-normal-nn-tng-ca-mi-th-phía-sau">4.2 Trạng thái NORMAL — nền tảng của mọi thứ phía sau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#43-cm-bin-2-3-và-4-dây">4.3 Cảm biến 2, 3 và 4 dây</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#44-pnp-và-npn-bn-t-hp">4.4 PNP và NPN — bốn tổ hợp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#45-các-loi-cm-bin-s-thưng-gp">4.5 Các loại cảm biến số thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#46-trên-máy-mu-dp-01">4.6 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#47-by-thưng-gp">4.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#48-bng-cht">4.8 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#49-t-kim">4.9 Tự kiểm</a></li>
  <li><a href="#chương-5-cơ-cu-chp-hành-đin-ti">Chương 5 — Cơ cấu chấp hành điện & tải</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#51-bài-toán-ngõ-ra-cht-dn-trong-sáu-tháng">5.1 Bài toán: ngõ ra chết dần trong sáu tháng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#52-van-đin-t">5.2 Van điện từ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#53-contactor-và-đng-cơ">5.3 Contactor và động cơ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#54-ti-cm-và-mch-dp">5.4 ⭐ Tải cảm và mạch dập</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#55-rơ-le-trung-gian-vì-sao-gn-như-luôn-cn">5.5 ⭐ Rơ-le trung gian — vì sao gần như luôn cần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#56-đèn-tháp-và-còi">5.6 Đèn tháp và còi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#57-tính-công-sut-nhánh-24-vdc">5.7 Tính công suất nhánh 24 VDC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#58-chn-gì-cho-ti-nào-bng-tra-khi-thit-k">5.8 ⭐ Chọn gì cho tải nào — bảng tra khi thiết kế</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#59-by-thưng-gp">5.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#510-bng-cht">5.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#511-t-kim">5.11 Tự kiểm</a></li>
  <li><a href="#chương-6-khí-nén-cho-máy-t-đng-hoá">Chương 6 — Khí nén cho máy tự động hoá</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#61-vì-sao-chương-này-có-trong-mt-cun-sách-v-plc">6.1 Vì sao chương này có trong một cuốn sách về PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#62-chun-b-khí-khâu-quyt-đnh-tui-th">6.2 Chuẩn bị khí — khâu quyết định tuổi thọ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#63-van-điu-khin-và-câu-hi-mt-đin-thì-v-đâu">6.3 Van điều khiển — và câu hỏi "mất điện thì về đâu"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#64-xy-lanh-tính-lc-và-chn-c">6.4 Xy-lanh — tính lực và chọn cỡ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#65-điu-tc-tit-lưu-đưng-x-không-phi-đưng-cp">6.5 Điều tốc — ⭐ tiết lưu đường xả, không phải đường cấp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#66-chân-không-giác-hút">6.6 Chân không & giác hút</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#67-an-toàn-khí-nén">6.7 An toàn khí nén</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#68-by-thưng-gp">6.8 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#69-bng-cht">6.9 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#610-t-kim">6.10 Tự kiểm</a></li>
  <li><a href="#chương-7-esd-môi-trưng-sn-xut-đin-t">Chương 7 — ESD & môi trường sản xuất điện tử</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#71-bài-toán-c-máy-làm-hng-sn-phm-mà-không-đ-li-du-vt">7.1 Bài toán: cỗ máy làm hỏng sản phẩm mà không để lại dấu vết</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#72-vì-sao-esd-là-mi-nguy-đc-bit">7.2 Vì sao ESD là mối nguy đặc biệt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#73-đin-tích-sinh-ra-t-đâu">7.3 Điện tích sinh ra từ đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#74-ba-loi-đt-và-vì-sao-phi-phân-bit">7.4 Ba loại đất — và vì sao phải phân biệt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#75-đưng-thoát-tĩnh-đin-ca-mt-c-máy">7.5 Đường thoát tĩnh điện của một cỗ máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#76-b-kh-tĩnh-đin-và-vì-sao-plc-phi-bit-nó-còn-sng">7.6 Bộ khử tĩnh điện — và vì sao PLC phải biết nó còn sống</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#77-nh-hưng-ti-thit-k-cơ-cu">7.7 Ảnh hưởng tới thiết kế cơ cấu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#77b-esd-còn-làm-hng-chính-b-điu-khin-không-ch-sn-phm">7.7b ⚠ ESD còn làm hỏng CHÍNH BỘ ĐIỀU KHIỂN — không chỉ sản phẩm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#78-môi-trưng-đ-m-và-phòng-sch">7.8 Môi trường: độ ẩm và phòng sạch</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#79-by-thưng-gp">7.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#710-bng-cht-danh-mc-kim-esd-cho-mt-c-máy">7.10 Bảng chốt — danh mục kiểm ESD cho một cỗ máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#711-t-kim">7.11 Tự kiểm</a></li>
  <li><a href="#chương-8-kin-trúc-phn-cng-plc">Chương 8 — Kiến trúc phần cứng PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#81-vì-sao-ngưi-lp-trình-phi-hiu-phn-cng">8.1 Vì sao người lập trình phải hiểu phần cứng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#82-năm-khi-ca-mt-h-plc">8.2 Năm khối của một hệ PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#83-cpu-cái-gì-bên-trong">8.3 CPU — cái gì ở bên trong</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#84-backplane-và-cách-đánh-đa-ch-module">8.4 Backplane và cách đánh địa chỉ module</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#85-io-ti-ch-m-rng-và-phân-tán">8.5 I/O tại chỗ, mở rộng, và phân tán</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#86-gi-chương-trình-khi-mt-đin-pin-th-nh-b-nh-trong">8.6 Giữ chương trình khi mất điện — pin, thẻ nhớ, bộ nhớ trong</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#87-tính-công-sut-ngun-24-v">8.7 Tính công suất nguồn 24 V</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#87b-nhit-và-cách-lp-con-s-datasheet-đi-theo-cách-bn-gn-module">8.7b ⚠ Nhiệt và cách lắp — con số datasheet đổi theo cách bạn gắn module</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#88-công-tc-run-stop-rem-và-ý-nghĩa-an-toàn">8.8 Công tắc RUN / STOP / REM và ý nghĩa an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#89-trên-máy-mu-dp-01">8.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#810-khác-bit-gia-các-hãng">8.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#811-by-thưng-gp">8.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#812-bng-cht">8.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#813-t-kim">8.13 Tự kiểm</a></li>
  <li><a href="#chương-9-module-vàora-s-chn-đúng-kiu">Chương 9 — Module vào/ra số: chọn đúng kiểu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#91-bài-toán-module-ngõ-ra-cháy-sau-ba-ting">9.1 Bài toán: module ngõ ra cháy sau ba tiếng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#92-ngõ-vào-s-sink-hay-source">9.2 Ngõ vào số — sink hay source</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#93-ngõ-ra-s-ba-loi-ba-bài-toán-khác-nhau">9.3 ⭐ Ngõ ra số — ba loại, ba bài toán khác nhau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#93b-hai-thông-s-datasheet-quyt-đnh-mà-không-ai-đc">9.3b ⚠⚠ Hai thông số datasheet quyết định mà không ai đọc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#94-cách-ly-quang-và-chân-chung">9.4 Cách ly quang và chân chung</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#95-ưc-tính-công-sut-ngun-24-v-cho-io">9.5 Ước tính công suất nguồn 24 V cho I/O</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#96-module-hn-hp-khi-nào-nên-tránh">9.6 Module hỗn hợp — khi nào nên tránh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#97-trên-máy-mu-dp-01-chn-cho-tng-ti">9.7 Trên máy mẫu DP-01 — chọn cho từng tải</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#98-khác-bit-gia-các-hãng">9.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#99-by-thưng-gp">9.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#910-bng-cht">9.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#911-t-kim">9.11 Tự kiểm</a></li>
  <li><a href="#chương-10-vòng-quét-mô-hình-tinh-thn-quan-trng-nht">Chương 10 — Vòng quét: mô hình tinh thần quan trọng nhất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#101-bài-toán-hai-dòng-lnh-ging-ht-nhau-kt-qu-khác-nhau">10.1 Bài toán: hai dòng lệnh giống hệt nhau, kết quả khác nhau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#102-vòng-quét-hot-đng-th-nào">10.2 Vòng quét hoạt động thế nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#103-trên-máy-mu-dp-01">10.3 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#104-by-thưng-gp">10.4 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#105-khác-bit-gia-các-hãng">10.5 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#106-bng-cht">10.6 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#107-t-kim">10.7 Tự kiểm</a></li>
  <li><a href="#chương-11-b-nh-bin-kiu-d-liu">Chương 11 — Bộ nhớ, biến & kiểu dữ liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#111-bài-toán-mt-tag-hai-thit-b">11.1 Bài toán: một tag, hai thiết bị</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#112-kiu-d-liu-bng-phi-thuc">11.2 Kiểu dữ liệu — bảng phải thuộc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#113-đa-ch-tuyt-đi-và-tag-có-tên">11.3 ⭐ Địa chỉ tuyệt đối và tag có tên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#114-bin-gi-đưc-và-không-gi-đưc">11.4 Biến giữ được và không giữ được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#115-kiu-d-liu-ngưi-dùng-mô-hình-hoá-mt-trm">11.5 ⭐ Kiểu dữ liệu người dùng — mô hình hoá một trạm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#116-phm-vi-bin-bin-toàn-cc-và-bin-cc-b">11.6 Phạm vi biến — biến toàn cục và biến cục bộ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#117-trên-máy-mu-dp-01-khai-báo-hoàn-chnh">11.7 Trên máy mẫu DP-01 — khai báo hoàn chỉnh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#118-khác-bit-gia-các-hãng">11.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#119-by-thưng-gp">11.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1110-bng-cht">11.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1111-t-kim">11.11 Tự kiểm</a></li>
  <li><a href="#chương-12-io-link-lp-cm-bin-thông-minh">Chương 12 — IO-Link & lớp cảm biến thông minh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#121-bài-toán-thay-mt-cm-bin-mt-bn-mươi-phút">12.1 Bài toán: thay một cảm biến mất bốn mươi phút</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#122-gii-hn-ca-lp-đu-ni-truyn-thng">12.2 Giới hạn của lớp đấu nối truyền thống</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#123-io-link-là-gì-và-không-là-gì">12.3 IO-Link là gì — và **không** là gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#124-thay-thit-b-mà-không-phi-chnh-li-bng-tay">12.4 ⭐ Thay thiết bị mà không phải chỉnh lại bằng tay</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#124b-mt-thit-b-io-link-vn-chy-đưc-như-cm-bin-thưng">12.4b ⭐⭐ Một thiết bị IO-Link vẫn chạy được như cảm biến thường</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#125-d-liu-chn-đoán-th-cm-bin-ri-rc-không-có">12.5 Dữ liệu chẩn đoán — thứ cảm biến rời rạc không có</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#126-lp-trình-phía-plc">12.6 Lập trình phía PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#127-khi-nào-io-link-không-đáng-dùng">12.7 ⚠ Khi nào IO-Link **không** đáng dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#128-trên-máy-mu-dp-01">12.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#129-khác-bit-gia-các-hãng">12.9 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1210-by-thưng-gp">12.10 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1211-bng-cht">12.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1212-t-kim">12.12 Tự kiểm</a></li>
  <li><a href="#chương-13-chn-plc-dng-bàn-thc-hành-ca-riêng-bn">Chương 13 — Chọn PLC & dựng bàn thực hành của riêng bạn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#131-hai-câu-hi-hai-chương-khác-nhau">13.1 Hai câu hỏi, hai chương khác nhau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#132-by-tiêu-chí-chn-plc-cho-d-án-tht">13.2 Bảy tiêu chí chọn PLC cho dự án thật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#133-bng-đi-chiu-các-h-ph-bin">13.3 Bảng đối chiếu các hệ phổ biến</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#134-bng-công-tác-chn-plc">13.4 Bảng công tác chọn PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#135-sai-lm-thưng-gp-khi-chn">13.5 Sai lầm thường gặp khi chọn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#136-phn-b-bàn-thc-hành-bn-đưng-hc">13.6 Phần B — bàn thực hành: bốn đường học</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#137-ranh-gii-an-toàn-khi-dng-bàn">13.7 ⚠ Ranh giới an toàn khi dựng bàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#138-danh-sách-vt-tư-bàn-thc-hành">13.8 Danh sách vật tư bàn thực hành</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#139-hc-gì-trên-bàn-đó-theo-th-t">13.9 Học gì trên bàn đó — theo thứ tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1310-by-thưng-gp">13.10 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1311-bng-cht">13.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1312-t-kim">13.12 Tự kiểm</a></li>
  <li><a href="#chương-14-tng-quan-iec-61131-3">Chương 14 — Tổng quan IEC 61131-3</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#141-vì-sao-có-mt-chun-và-nó-tht-s-cho-bn-cái-gì">14.1 Vì sao có một chuẩn, và nó thật sự cho bạn cái gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#142-năm-ngôn-ng-và-vì-sao-cn-ti-năm">14.2 Năm ngôn ngữ — và vì sao cần tới năm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#143-pou-ba-loi-đơn-v-t-chc-chương-trình">14.3 ⭐ POU — ba loại đơn vị tổ chức chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#144-tác-v-chương-trình-chy-khi-nào">14.4 Tác vụ — chương trình chạy khi nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#145-kiu-d-liu-bng-tra-nhanh">14.5 Kiểu dữ liệu — bảng tra nhanh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#146-s-tht-v-tính-kh-chuyn">14.6 ⭐ Sự thật về "tính khả chuyển"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#147-trên-máy-mu-dp-01-chương-trình-đưc-t-chc-th-nào">14.7 Trên máy mẫu DP-01 — chương trình được tổ chức thế nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#148-khác-bit-gia-các-hãng">14.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#149-by-thưng-gp">14.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1410-bng-cht">14.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1411-t-kim">14.11 Tự kiểm</a></li>
  <li><a href="#chương-15-ladder-diagram-nn-tng">Chương 15 — Ladder Diagram: nền tảng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#151-bài-toán-c-máy-chy-đúng-cho-ti-lúc-đt-mt-si-dây">15.1 Bài toán: cỗ máy chạy đúng cho tới lúc đứt một sợi dây</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#152-ladder-hot-đng-th-nào">15.2 Ladder hoạt động thế nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#153-bn-t-hp-bng-phi-thuc">15.3 Bốn tổ hợp — bảng phải thuộc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#154-trên-máy-mu-dp-01">15.4 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#155-by-thưng-gp">15.5 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#156-khác-bit-gia-các-hãng">15.6 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#157-bng-cht">15.7 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#158-t-kim">15.8 Tự kiểm</a></li>
  <li><a href="#chương-16-latch-setreset-bt-cnh">Chương 16 — Latch, Set/Reset & bắt cạnh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#161-ba-câu-hi-mà-chương-này-tr-li">16.1 Ba câu hỏi mà chương này trả lời</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#162-t-gi-nhc-li-đ-đ-so-sánh">16.2 Tự giữ — nhắc lại đủ để so sánh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#163-set-reset-và-cái-giá-ca-nó">16.3 SET / RESET — và cái giá của nó</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#164-mt-đin-thì-nh-gì-bin-gi-đưc">16.4 Mất điện thì nhớ gì — biến giữ được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#165-bt-cnh-công-c-nh-li-ln">16.5 Bắt cạnh — công cụ nhỏ, lỗi lớn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#166-trên-máy-mu-dp-01-ba-mu-logic-hoàn-chnh">16.6 Trên máy mẫu DP-01 — ba mẩu logic hoàn chỉnh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#167-khác-bit-gia-các-hãng">16.7 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#168-by-thưng-gp">16.8 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#169-bng-cht">16.9 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1610-t-kim">16.10 Tự kiểm</a></li>
  <li><a href="#chương-17-timer-ton-tof-tp">Chương 17 — Timer: TON / TOF / TP</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#171-bài-toán-c-máy-chy-tt-sut-tám-tháng-ri-phá-mt-lô-hàng">17.1 Bài toán: cỗ máy chạy tốt suốt tám tháng rồi phá một lô hàng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#172-ba-loi-timer-chun">17.2 Ba loại timer chuẩn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#173-đ-phân-gii-và-sai-s">17.3 Độ phân giải và sai số</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#174-trên-máy-mu-dp-01">17.4 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#175-ni-tng-timer">17.5 Nối tầng timer</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#176-by-thưng-gp">17.6 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#177-khác-bit-gia-các-hãng">17.7 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#178-bng-cht">17.8 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#179-t-kim">17.9 Tự kiểm</a></li>
  <li><a href="#chương-18-counter-đm-xung-tc-đ-cao">Chương 18 — Counter & đếm xung tốc độ cao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#181-bài-toán-con-s-đúng-nhưng-đúng-chuyn-khác">18.1 Bài toán: con số đúng, nhưng đúng chuyện khác</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#182-ba-khi-đm-chun">18.2 Ba khối đếm chuẩn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#183-đm-cnh-không-đm-mc-và-đm-cnh-nào">18.3 Đếm cạnh, không đếm mức — và đếm cạnh nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#184-đm-trùng-bn-nguyên-nhân-và-cách-chn">18.4 Đếm trùng — bốn nguyên nhân và cách chặn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#185-khi-nào-plc-không-đm-ni-b-đm-tc-đ-cao">18.5 Khi nào PLC không đếm nổi — bộ đếm tốc độ cao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#185b-encoder-cu-phương-đm-đưc-chiu-và-nhân-đưc-đ-phân-gii">18.5b ⭐⭐ Encoder cầu phương — đếm được CHIỀU, và nhân được độ phân giải</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#186-gi-giá-tr-qua-mt-đin">18.6 Giữ giá trị qua mất điện</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#186b-b-đm-thưng-đã-gi-sn-và-đó-mi-là-ch-nguy-him">18.6b ⚠⚠ Bộ đếm thường ĐÃ giữ sẵn — và đó mới là chỗ nguy hiểm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#187-khác-bit-gia-các-hãng">18.7 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#188-by-thưng-gp">18.8 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#189-bng-cht">18.9 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1810-t-kim">18.10 Tự kiểm</a></li>
  <li><a href="#chương-19-so-sánh-toán-hc-x-lý-d-liu">Chương 19 — So sánh, toán học & xử lý dữ liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#191-chương-này-gii-quyt-cái-gì">19.1 Chương này giải quyết cái gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#192-move-chuyn-giá-tr">19.2 MOVE — chuyển giá trị</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#193-so-sánh">19.3 So sánh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#194-bn-phép-tính">19.4 Bốn phép tính</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#195-ba-ch-plc-hành-x-khác-máy-tính-thưng">19.5 ⭐ Ba chỗ PLC hành xử khác máy tính thường</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#196-thanh-ghi-dch-theo-dõi-sn-phm-dc-chuyn">19.6 ⭐ Thanh ghi dịch — theo dõi sản phẩm dọc chuyền</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#197-mng-và-đa-ch-gián-tip">19.7 Mảng và địa chỉ gián tiếp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#198-trên-máy-mu-dp-01">19.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#199-khác-bit-gia-các-hãng">19.9 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1910-by-thưng-gp">19.10 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1911-bng-cht">19.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#1912-t-kim">19.12 Tự kiểm</a></li>
  <li><a href="#chương-20-structured-text-cho-ngưi-bit-lp-trình">Chương 20 — Structured Text: cho người biết lập trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#201-chương-này-dành-cho-ai-và-mt-cnh-báo-trưc">20.1 Chương này dành cho ai — và một cảnh báo trước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#202-cú-pháp-đ-dùng">20.2 Cú pháp đủ dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#203-st-vn-chy-trong-vòng-quét">20.3 ST vẫn chạy trong vòng quét</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#204-khi-nào-st-vưt-tri">20.4 Khi nào ST vượt trội</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#205-vòng-lp-trong-môi-trưng-quét">20.5 ⚠⚠ Vòng lặp trong môi trường quét</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#206-khi-nào-st-là-la-chn-t">20.6 ⭐ Khi nào ST là lựa chọn tệ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#207-trên-máy-mu-dp-01-chia-vic-theo-ngôn-ng">20.7 Trên máy mẫu DP-01 — chia việc theo ngôn ngữ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#208-khác-bit-gia-các-hãng">20.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#209-by-thưng-gp">20.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2010-bng-cht">20.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2011-t-kim">20.11 Tự kiểm</a></li>
  <li><a href="#chương-21-fbd-sfc-và-il-đ-đ-đc-di-sn">Chương 21 — FBD, SFC (và IL — đủ để đọc di sản)</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#211-ba-ngôn-ng-còn-li">21.1 Ba ngôn ngữ còn lại</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#212-fbd-lung-tín-hiu-đi-t-trái-sang-phi">21.2 FBD — luồng tín hiệu đi từ trái sang phải</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#213-sfc-ngôn-ng-sinh-ra-cho-trình-t">21.3 SFC — ngôn ngữ sinh ra cho trình tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#214-il-ch-đ-đc-di-sn">21.4 IL — chỉ để đọc di sản</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#215-bng-bài-toán-nào-ngôn-ng-nào">21.5 Bảng "bài toán nào → ngôn ngữ nào"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#216-trên-máy-mu-dp-01">21.6 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#217-khác-bit-gia-các-hãng">21.7 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#218-by-thưng-gp">21.8 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#219-bng-cht">21.9 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2110-t-kim">21.10 Tự kiểm</a></li>
  <li><a href="#chương-22-đc-sa-chương-trình-ca-ngưi-khác">Chương 22 — Đọc & sửa chương trình của người khác</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#221-k-năng-chim-phn-ln-thi-gian-đi-làm">22.1 Kỹ năng chiếm phần lớn thời gian đi làm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#222-đc-trưc-sa-sau-quy-trình-sáu-bưc">22.2 Đọc trước, sửa sau — quy trình sáu bước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#223-tham-chiu-chéo-công-c-quan-trng-nht">22.3 ⭐ Tham chiếu chéo — công cụ quan trọng nhất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#224-dng-bn-đ-chương-trình">22.4 Dựng bản đồ chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#224b-th-l-ra-bn-phi-nhn-đưc-và-vic-nên-làm-khi-không-có">22.4b ⭐⭐ Thứ lẽ ra bạn phải nhận được — và việc nên làm khi không có</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#225-đc-code-không-có-chú-thích">22.5 Đọc code không có chú thích</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#226-chương-trình-b-sa-chp-vá-qua-nhiu-đi">22.6 ⚠ Chương trình bị sửa chắp vá qua nhiều đời</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#227-quy-tc-sa-an-toàn">22.7 ⭐ Quy tắc sửa an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#228-sa-chương-trình-trên-máy-đang-sn-xut">22.8 ⚠ Sửa chương trình trên máy đang sản xuất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#229-trên-máy-mu-dp-01-mt-tình-hung-tht">22.9 Trên máy mẫu DP-01 — một tình huống thật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2210-khác-bit-gia-các-hãng">22.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2211-by-thưng-gp">22.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2212-bng-cht">22.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2213-t-kim">22.13 Tự kiểm</a></li>
  <li><a href="#chương-23-t-yêu-cu-ti-đc-t-điu-khin">Chương 23 — Từ yêu cầu tới đặc tả điều khiển</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#231-hai-loi-sai-và-loi-đt-hơn-nhiu">23.1 Hai loại sai — và loại đắt hơn nhiều</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#232-b-đc-t-gm-sáu-phn">23.2 Bộ đặc tả gồm sáu phần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#233-bng-io-làm-trưc-không-làm-sau">23.3 Bảng I/O — làm trước, không làm sau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#234-mô-t-trình-t-bng-li-có-cu-trúc">23.4 Mô tả trình tự bằng lời có cấu trúc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#235-nhng-câu-phi-hi-khách-hàng">23.5 ⭐ Những câu phải hỏi khách hàng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#235b-vit-mãi-không-xong-trình-t-đó-là-chn-đoán-không-phi-kém-ci">23.5b ⭐⭐ Viết mãi không xong trình tự — đó là chẩn đoán, không phải kém cỏi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#236-tiêu-chí-nghim-thu-vit-t-đu-không-vit-cui">23.6 Tiêu chí nghiệm thu — viết từ đầu, không viết cuối</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#237-by-thưng-gp">23.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#238-bng-cht-b-đc-t-ti-thiu">23.8 Bảng chốt — bộ đặc tả tối thiểu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#239-t-kim">23.9 Tự kiểm</a></li>
  <li><a href="#chương-24-đi-s-boolean-bng-chân-lý-dùng-đưc">Chương 24 — Đại số Boolean & bảng chân lý dùng được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#241-vì-sao-chương-này-nm-đây-không-nm-đu-sách">24.1 Vì sao chương này nằm ở đây, không nằm ở đầu sách</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#242-bn-phép-cơ-bn">24.2 Bốn phép cơ bản</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#243-bng-chân-lý-công-c-chng-tôi-nghĩ-là-đúng">24.3 Bảng chân lý — công cụ chống "tôi nghĩ là đúng"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#244-t-bng-chân-lý-ti-nc-thang">24.4 Từ bảng chân lý tới nấc thang</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#245-de-morgan-vì-sao-đo-điu-kin-đi-hình-dng-nc-thang">24.5 ⭐ De Morgan — vì sao đảo điều kiện đổi hình dạng nấc thang</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#246-bìa-karnaugh-mc-thc-dng">24.6 Bìa Karnaugh — ở mức thực dụng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#247-khi-nào-không-nên-ti-ưu">24.7 ⭐ Khi nào **không** nên tối ưu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#248-trên-máy-mu-dp-01">24.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#249-khác-bit-gia-các-hãng">24.9 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2410-by-thưng-gp">24.10 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2411-bng-cht">24.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2412-t-kim">24.12 Tự kiểm</a></li>
  <li><a href="#chương-25-thit-k-theo-máy-trng-thái">Chương 25 — Thiết kế theo máy trạng thái</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#251-bài-toán-c-máy-hai-trng-thái-cùng-lúc">25.1 Bài toán: cỗ máy ở hai trạng thái cùng lúc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#252-máy-trng-thái-là-gì">25.2 Máy trạng thái là gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#253-mô-hình-trng-thái-chun-cho-mt-c-máy">25.3 Mô hình trạng thái chuẩn cho một cỗ máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#254-bng-chuyn-trng-thái-công-c-làm-vic-tht">25.4 Bảng chuyển trạng thái — công cụ làm việc thật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#255-hin-thc-hoá-hai-cách">25.5 Hiện thực hoá — hai cách</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#255b-bt-bin-nm-dưi-mi-cách-hin-thc-và-câu-hi-ưu-tiên">25.5b ⭐⭐ Bất biến nằm dưới mọi cách hiện thực — và câu hỏi ưu tiên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#256-trng-thái-máy-tng-và-trng-thái-tng-trm">25.6 Trạng thái máy tổng và trạng thái từng trạm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#257-by-thưng-gp">25.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#258-khác-bit-gia-các-hãng">25.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#259-bng-cht-dùng-khi-thit-k-máy-mi">25.9 Bảng chốt — dùng khi thiết kế máy mới</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2510-t-kim">25.10 Tự kiểm</a></li>
  <li><a href="#chương-26-thit-k-theo-lưu-đ-bit-trình-t">Chương 26 — Thiết kế theo lưu đồ & bit trình tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#261-bài-toán-máy-đng-im-không-báo-gì">26.1 Bài toán: máy đứng im, không báo gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#262-t-lưu-đ-ti-bit-bưc">26.2 Từ lưu đồ tới bit bước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#262b-phương-pháp-th-hai-và-bit-khi-nào-nó-hp-l-mi-là-phn-khó">26.2b ⭐ Phương pháp thứ hai — và biết KHI NÀO nó hợp lệ mới là phần khó</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#263-trên-máy-mu-dp-01">26.3 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#264-timeout-tng-bưc-cơ-ch-báo-li-không-phi-cơ-ch-điu-khin">26.4 Timeout từng bước — cơ chế báo lỗi, không phải cơ chế điều khiển</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#265-nhánh-song-song-và-đim-hp-nht">26.5 Nhánh song song và điểm hợp nhất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#266-b-tc">26.6 Bế tắc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#267-by-thưng-gp">26.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#268-bng-cht-kim-tra-mt-trình-t">26.8 Bảng chốt — kiểm tra một trình tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#269-t-kim">26.9 Tự kiểm</a></li>
  <li><a href="#chương-27-kin-trúc-chương-trình-cho-máy-nhiu-trm">Chương 27 — Kiến trúc chương trình cho máy nhiều trạm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#271-ch-chương-trình-sp-đ-khi-máy-ln-lên">27.1 Chỗ chương trình sụp đổ khi máy lớn lên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#272-ba-tng-và-quy-tc-gi">27.2 Ba tầng — và quy tắc gọi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#273-tng-cơ-cu-khi-tái-dùng">27.3 Tầng cơ cấu — khối tái dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#274-đng-b-gia-hai-trm-không-đưc-ch-bn">27.4 Đồng bộ giữa hai trạm — không được chờ bận</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#275-bài-toán-pipeline-ca-dp-01">27.5 Bài toán pipeline của DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#276-tác-v-khi-nào-tách-khi-nào-đng">27.6 Tác vụ — khi nào tách, khi nào đừng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#277-by-thưng-gp">27.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#278-bng-cht-kim-tra-kin-trúc">27.8 Bảng chốt — kiểm tra kiến trúc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#279-t-kim">27.9 Tự kiểm</a></li>
  <li><a href="#chương-28-ch-đ-vn-hành-phc-hi-sau-li">Chương 28 — Chế độ vận hành & phục hồi sau lỗi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#281-bài-toán-máy-hng-đúng-lúc-khi-đng-li">28.1 Bài toán: máy hỏng đúng lúc khởi động lại</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#282-vì-sao-v-gc-khó-hơn-chy">28.2 Vì sao "về gốc" khó hơn "chạy"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#283-các-ch-đ-vn-hành">28.3 Các chế độ vận hành</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#284-v-gc-th-t-suy-ra-t-phân-tích-không-phi-tu-ý">28.4 Về gốc — thứ tự suy ra từ phân tích, không phải tuỳ ý</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#284b-v-gc-cho-trc-hai-tín-hiu-hai-vai-trò">28.4b ⭐⭐ Về gốc cho TRỤC — hai tín hiệu, hai vai trò</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#285-chy-tip-hay-hu-chu-trình">28.5 Chạy tiếp hay huỷ chu trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#286-sn-phm-d-dang-th-hay-b-quên-nht">28.6 Sản phẩm dở dang — thứ hay bị quên nhất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#287-by-thưng-gp">28.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#288-bng-cht-quy-trình-thit-k-trình-t-v-gc">28.8 Bảng chốt — quy trình thiết kế trình tự về gốc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#289-t-kim">28.9 Tự kiểm</a></li>
  <li><a href="#chương-29-công-thc-sn-phm-qun-lý-tham-s">Chương 29 — Công thức sản phẩm & quản lý tham số</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#291-bài-toán-đi-mã-hàng-bng-cách-sa-chương-trình">29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#292-tách-tham-s-khi-logic">29.2 Tách tham số khỏi logic</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#293-cu-trúc-mt-công-thc">29.3 Cấu trúc một công thức</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#294-kim-tra-hp-l-là-vic-ca-plc">29.4 ⭐ Kiểm tra hợp lệ là việc của PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#295-đi-công-thc-khi-đang-chy-đưc-phép-đim-nào">29.5 Đổi công thức khi đang chạy — được phép ở điểm nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#296-phiên-bn-và-vt-thay-đi">29.6 Phiên bản và vết thay đổi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#296b-đưc-duyt-và-đã-chng-thc-là-hai-câu-hi-khác-nhau">29.6b ⭐⭐ "Được duyệt" và "đã chứng thực" là HAI câu hỏi khác nhau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#297-trên-máy-mu-dp-01">29.7 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#298-khác-bit-gia-các-hãng">29.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#299-by-thưng-gp">29.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2910-bng-cht">29.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#2911-t-kim">29.11 Tự kiểm</a></li>
  <li><a href="#chương-30-chun-hoá-tái-s-dng">Chương 30 — Chuẩn hoá & tái sử dụng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#301-ngưi-đc-tht-s-ca-chương-trình-bn-vit">30.1 Người đọc thật sự của chương trình bạn viết</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#302-đt-tên-nht-quán-quan-trng-hơn-đp">30.2 Đặt tên — nhất quán quan trọng hơn đẹp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#303-cu-trúc-chương-trình-theo-cơ-cu-không-theo-bưc">30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#304-comment-vit-như-nht-ký-k-thut">30.4 Comment — viết như nhật ký kỹ thuật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#305-thư-vin-dùng-li-và-cái-giá-ca-dùng-li-sai">30.5 Thư viện dùng lại — và cái giá của dùng lại sai</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#306-qun-lý-phiên-bn-chương-trình-plc">30.6 Quản lý phiên bản chương trình PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#307-by-thưng-gp">30.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#308-bng-cht">30.8 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#309-t-kim">30.9 Tự kiểm</a></li>
  <li><a href="#chương-31-tín-hiu-analog-vòng-dòng-420-ma">Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#311-bài-toán-cm-bin-áp-sut-báo-0-bar-sut-mt-ca">31.1 Bài toán: cảm biến áp suất báo 0 bar suốt một ca</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#312-tín-hiu-analog-khác-tín-hiu-s-đâu">31.2 Tín hiệu analog khác tín hiệu số ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#313-vì-sao-4-ma-ch-không-0-ma">31.3 ⭐ Vì sao 4 mA chứ không 0 mA</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#314-vì-sao-dùng-dòng-không-dùng-áp">31.4 Vì sao dùng dòng, không dùng áp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#315-hai-dây-ba-dây-bn-dây-ai-cp-ngun-cho-vòng">31.5 Hai dây, ba dây, bốn dây — ai cấp nguồn cho vòng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#316-chng-nhiu-đi-dây-và-ni-v">31.6 Chống nhiễu — đi dây và nối vỏ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#317-trên-máy-mu-dp-01">31.7 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#318-khác-bit-gia-các-hãng">31.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#319-by-thưng-gp">31.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3110-bng-cht">31.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3111-t-kim">31.11 Tự kiểm</a></li>
  <li><a href="#chương-32-t-giá-tr-thô-ti-đi-lưng-k-thut">Chương 32 — Từ giá trị thô tới đại lượng kỹ thuật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#321-bài-toán-con-s-đúng-đơn-v-sai">32.1 Bài toán: con số đúng, đơn vị sai</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#322-module-analog-tr-v-cái-gì">32.2 Module analog trả về cái gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#323-đ-phân-gii-phép-đo-ca-bn-có-ý-nghĩa-ti-đâu">32.3 ⭐ Độ phân giải — phép đo của bạn có ý nghĩa tới đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#324-công-thc-quy-đi-thang">32.4 Công thức quy đổi thang</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#325-phát-hin-ngoài-di">32.5 ⭐ Phát hiện ngoài dải</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#326-lc-và-cái-giá-ca-nó">32.6 Lọc — và cái giá của nó</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#326b-giá-tr-bn-đang-đc-luôn-cũ-hơn-bn-tưng-cng-đ-ba-khon">32.6b ⭐⭐ Giá trị bạn đang đọc luôn CŨ HƠN bạn tưởng — cộng đủ ba khoản</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#327-vùng-cht-chng-dao-đng-quanh-ngưng">32.7 Vùng chết — chống dao động quanh ngưỡng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#328-hiu-chun-và-nó-không-phi-cái-gì">32.8 Hiệu chuẩn — và nó **không** phải cái gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#329-trên-máy-mu-dp-01">32.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3210-khác-bit-gia-các-hãng">32.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3211-by-thưng-gp">32.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3212-bng-cht">32.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3213-t-kim">32.13 Tự kiểm</a></li>
  <li><a href="#chương-33-cm-bin-quá-trình-thưng-gp">Chương 33 — Cảm biến quá trình thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#331-bài-toán-nhit-đ-đúng-keo-vn-hng">33.1 Bài toán: nhiệt độ đúng, keo vẫn hỏng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#332-áp-sut">33.2 Áp suất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#333-nhit-đ-rtd-và-can-nhit">33.3 ⭐ Nhiệt độ — RTD và can nhiệt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#334-rtd-2-3-và-4-dây-vì-sao-3-dây-là-mc-đnh">33.4 ⭐ RTD 2, 3 và 4 dây — vì sao 3 dây là mặc định</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#335-can-nhit-và-bù-đu-lnh">33.5 ⭐ Can nhiệt và bù đầu lạnh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#336-đo-khong-cách-và-v-trí">33.6 Đo khoảng cách và vị trí</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#337-lưu-lưng-mc-chân-không">33.7 Lưu lượng, mức, chân không</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#338-đo-cưng-đ-ánh-sáng-trưng-hp-aiuvintensity">33.8 Đo cường độ ánh sáng — trường hợp `AI_UvIntensity`</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#339-bng-chn-đo-cái-gì-dùng-loi-nào-by-gì">33.9 ⭐ Bảng chọn — đo cái gì, dùng loại nào, bẫy gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3310-trên-máy-mu-dp-01">33.10 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3311-khác-bit-gia-các-hãng">33.11 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3312-by-thưng-gp">33.12 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3313-bng-cht">33.13 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3314-t-kim">33.14 Tự kiểm</a></li>
  <li><a href="#chương-34-cân-đo-lc-load-cell-giám-sát-lcmô-men">Chương 34 — Cân & đo lực: load cell, giám sát lực/mô-men</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#341-bài-toán-connector-cm-xong-mà-không-tip-xúc">34.1 Bài toán: connector cắm "xong" mà không tiếp xúc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#342-load-cell-nguyên-lý-đ-dùng">34.2 Load cell — nguyên lý đủ dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#343-hiu-chun-bng-qu-cân-chun">34.3 Hiệu chuẩn bằng quả cân chuẩn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#344-nhiu-cơ-hc-và-đin">34.4 ⚠ Nhiễu — cơ học và điện</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#345-ca-s-lcv-trí-tiêu-chí-okng-tht-s">34.5 ⭐⭐ Cửa sổ lực–vị trí — tiêu chí OK/NG thật sự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#346-giám-sát-mô-men-khi-sit-vít">34.6 Giám sát mô-men khi siết vít</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#347-khi-nào-không-cn-đo-lc">34.7 Khi nào **không** cần đo lực</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#348-trên-máy-mu-dp-01">34.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#349-khác-bit-gia-các-hãng">34.9 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3410-by-thưng-gp">34.10 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3411-bng-cht">34.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3412-t-kim">34.12 Tự kiểm</a></li>
  <li><a href="#chương-35-điu-khin-pid-trên-plc">Chương 35 — Điều khiển PID trên PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#351-bài-toán-vòng-pid-chy-đúng-nhit-đ-vn-dao-đng">35.1 Bài toán: vòng PID chạy đúng, nhiệt độ vẫn dao động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#352-vòng-h-và-vòng-kín">35.2 Vòng hở và vòng kín</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#353-khi-nào-onoff-là-đ-và-pid-là-làm-phc-tp-vô-ích">35.3 ⭐ Khi nào on/off là đủ — và PID là làm phức tạp vô ích</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#354-p-và-vì-sao-nó-luôn-đ-li-sai-lch">35.4 P — và vì sao nó **luôn** để lại sai lệch</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#355-i-xoá-sai-lch-và-cái-giá-ca-nó">35.5 I — xoá sai lệch, và cái giá của nó</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#356-d-và-vì-sao-thưng-tt">35.6 D — và vì sao thường tắt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#356b-hai-th-phi-kim-trưc-khi-chnh-đnh">35.6b ⚠⚠ Hai thứ phải kiểm TRƯỚC khi chỉnh định</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#357-chu-k-vòng-điu-khin">35.7 ⚠ Chu kỳ vòng điều khiển</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#358-chuyn-ch-đ-êm-và-chng-vt-khi-đi-đim-đt">35.8 Chuyển chế độ êm và chống vọt khi đổi điểm đặt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#359-b-điu-khin-ri-hay-pid-trên-plc">35.9 ⭐ Bộ điều khiển rời hay PID trên PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3510-chnh-đnh-thc-dng-tng-bưc">35.10 Chỉnh định thực dụng — từng bước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3511-trên-máy-mu-dp-01">35.11 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3512-by-thưng-gp">35.12 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3513-bng-cht">35.13 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3514-t-kim">35.14 Tự kiểm</a></li>
  <li><a href="#chương-36-đng-cơ-bin-tn">Chương 36 — Động cơ & biến tần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#361-bài-toán-chuyn-chy-chm-dn-không-ai-bit">36.1 Bài toán: chuyền chạy chậm dần, không ai biết</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#362-đng-cơ-ba-pha-đ-dùng">36.2 Động cơ ba pha — đủ dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#363-dol-hay-bin-tn">36.3 DOL hay biến tần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#364-bin-tn-đã-t-lo-nhng-gì">36.4 ⚠ Biến tần đã tự lo những gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#365-đt-tc-đ-analog-hay-mng">36.5 ⭐ Đặt tốc độ: analog hay mạng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#366-bin-tn-và-an-toàn">36.6 ⚠⚠ Biến tần và an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#367-bin-tn-là-ngun-nhiu">36.7 ⚠ Biến tần là nguồn nhiễu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#368-giám-sát-bin-tn-phép-đo-sc-kho-min-phí">36.8 ⭐ Giám sát biến tần — phép đo sức khoẻ miễn phí</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#369-trên-máy-mu-dp-01">36.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3610-khác-bit-gia-các-hãng">36.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3611-by-thưng-gp">36.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3612-bng-cht">36.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3613-t-kim">36.13 Tự kiểm</a></li>
  <li><a href="#chương-37-điu-khin-chuyn-đng-servo">Chương 37 — Điều khiển chuyển động servo</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#371-bài-toán-trc-z-đâm-xung-board">37.1 Bài toán: trục Z đâm xuống board</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#372-servo-khác-bin-tn-đâu">37.2 Servo khác biến tần ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#373-v-gc-và-vì-sao-nó-khó">37.3 ⭐ Về gốc — và vì sao nó khó</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#374-các-kiu-lnh-chuyn-đng">37.4 Các kiểu lệnh chuyển động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#375-biên-dng-vn-tc">37.5 Biên dạng vận tốc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#376-gii-hn-phn-mm-không-thay-đưc-gii-hn-phn-cng">37.6 ⭐⭐ Giới hạn phần mềm không thay được giới hạn phần cứng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#377-phi-hp-nhiu-trc">37.7 Phối hợp nhiều trục</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#378-plcopen-motion-và-vì-sao-khi-lnh-có-execute-done-busy">37.8 PLCopen Motion — và vì sao khối lệnh có `Execute` / `Done` / `Busy`</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#378b-sai-lch-bám-tín-hiu-chn-đoán-quan-trng-nht-ca-servo">37.8b ⭐⭐ Sai lệch bám — tín hiệu chẩn đoán quan trọng nhất của servo</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#379-trên-máy-mu-dp-01">37.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3710-khác-bit-gia-các-hãng">37.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3711-by-thưng-gp">37.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3712-bng-cht">37.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3713-t-kim">37.13 Tự kiểm</a></li>
  <li><a href="#chương-38-nn-tng-truyn-thông-công-nghip">Chương 38 — Nền tảng truyền thông công nghiệp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#381-bài-toán-hai-thit-b-đúng-cáp-đúng-không-nói-chuyn-đưc">38.1 Bài toán: hai thiết bị đúng, cáp đúng, không nói chuyện được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#382-ba-kiu-kt-ni">38.2 Ba kiểu kết nối</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#383-rs-232-rs-422-rs-485">38.3 RS-232, RS-422, RS-485</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#383b-khong-cách-và-tc-đ-đánh-đi-vi-nhau-không-con-s-nào-đng-mt-mình">38.3b ⭐⭐ Khoảng cách và tốc độ đánh đổi với nhau — không con số nào đứng một mình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#384-bn-tham-s-phi-khp">38.4 Bốn tham số phải khớp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#385-ba-th-ca-rs-485-mà-ngưi-ta-hay-quên">38.5 ⭐ Ba thứ của RS-485 mà người ta hay quên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#386-cht-và-sn-xuttiêu-th">38.6 Chủ–tớ và sản xuất–tiêu thụ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#387-đc-mt-khung-bn-tin-bng-tay">38.7 Đọc một khung bản tin bằng tay</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#388-truyn-thông-trong-môi-trưng-vòng-quét">38.8 ⚠ Truyền thông trong môi trường vòng quét</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#389-mt-truyn-thông-là-mt-trng-thái-không-phi-mt-li">38.9 ⭐ Mất truyền thông là một trạng thái, không phải một lỗi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3810-vì-sao-serial-vn-sng-dai">38.10 Vì sao serial vẫn sống dai</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3811-trên-máy-mu-dp-01">38.11 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3812-khác-bit-gia-các-hãng">38.12 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3813-by-thưng-gp">38.13 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3814-bng-cht">38.14 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3815-t-kim">38.15 Tự kiểm</a></li>
  <li><a href="#chương-39-modbus-rtu-modbus-tcp">Chương 39 — Modbus RTU & Modbus TCP</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#391-bài-toán-đc-đúng-thanh-ghi-sai-mt-ô">39.1 Bài toán: đọc đúng thanh ghi, sai một ô</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#392-vì-sao-modbus-khp-nơi">39.2 Vì sao Modbus ở khắp nơi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#393-bn-vùng-d-liu">39.3 Bốn vùng dữ liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#394-by-kinh-đin-1-đa-ch">39.4 ⭐⭐ Bẫy kinh điển 1 — địa chỉ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#395-by-kinh-đin-2-d-liu-32-bit-và-th-t">39.5 ⭐⭐ Bẫy kinh điển 2 — dữ liệu 32 bit và thứ tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#396-rtu-và-tcp">39.6 RTU và TCP</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#397-timeout-th-li-và-crc">39.7 ⚠ Timeout, thử lại và CRC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#398-quy-trình-g-li-modbus">39.8 ⭐ Quy trình gỡ lỗi Modbus</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#399-trên-máy-mu-dp-01">39.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3910-khác-bit-gia-các-hãng">39.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3911-by-thưng-gp">39.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3912-bng-cht">39.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#3913-t-kim">39.13 Tự kiểm</a></li>
  <li><a href="#chương-40-ethernet-công-nghip-ba-h-chn-th-nào">Chương 40 — Ethernet công nghiệp: ba họ, chọn thế nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#401-bài-toán-mng-chy-tt-servo-git">40.1 Bài toán: mạng chạy tốt, servo giật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#402-ethernet-công-nghip-khác-ethernet-văn-phòng-đâu">40.2 Ethernet công nghiệp khác Ethernet văn phòng ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#403-ba-h-giao-thc">40.3 ⭐ Ba họ giao thức</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#404-cũng-là-ethernet-c-câu-nguy-him">40.4 ⚠ "Cũng là Ethernet cả" — câu nguy hiểm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#405-chn-mng-nào">40.5 Chọn mạng nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#406-cu-trúc-mng-và-h-tng">40.6 Cấu trúc mạng và hạ tầng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#407-đa-ch-và-cu-hình">40.7 Địa chỉ và cấu hình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#408-chn-đoán-mng-t-trong-chương-trình">40.8 ⭐ Chẩn đoán mạng từ trong chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#409-trên-máy-mu-dp-01">40.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4010-khác-bit-gia-các-hãng">40.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4011-by-thưng-gp">40.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4012-bng-cht">40.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4013-t-kim">40.13 Tự kiểm</a></li>
  <li><a href="#chương-41-ghép-ni-máymáy-trong-dây-chuyn">Chương 41 — Ghép nối máy–máy trong dây chuyền</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#411-bài-toán-hai-board-trên-cùng-mt-ch">41.1 Bài toán: hai board trên cùng một chỗ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#412-vì-sao-chuyn-này-quan-trng-hơn-nó-có-v">41.2 Vì sao chuyện này quan trọng hơn nó có vẻ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#413-bt-tay-kiu-smema-hai-tín-hiu-mi-chiu">41.3 ⭐ Bắt tay kiểu SMEMA — hai tín hiệu mỗi chiều</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#414-ai-đang-gi-sn-phm">41.4 ⭐⭐ Ai đang giữ sản phẩm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#415-tín-hiu-cng-hay-qua-mng">41.5 Tín hiệu cứng hay qua mạng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#416-bt-tay-d-liu-khi-cn-nhiu-hơn-hai-bit">41.6 Bắt tay dữ liệu — khi cần nhiều hơn hai bit</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#417-hành-vi-biên-chuyn">41.7 Hành vi ở biên chuyền</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#418-trên-máy-mu-dp-01">41.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#419-khác-bit-gia-các-hãng-và-các-chun">41.9 Khác biệt giữa các hãng và các chuẩn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4110-by-thưng-gp">41.10 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4111-bng-cht">41.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4112-t-kim">41.12 Tự kiểm</a></li>
  <li><a href="#chương-42-mã-vch-mã-2d-truy-xut-ngun-gc">Chương 42 — Mã vạch, mã 2D & truy xuất nguồn gốc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#421-bài-toán-mt-lô-hàng-b-tr-v-không-ai-bit-lô-nào">42.1 Bài toán: một lô hàng bị trả về, không ai biết lô nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#422-mã-1d-và-mã-2d">42.2 Mã 1D và mã 2D</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#422b-hai-lý-do-mã-không-đc-đưc-mà-không-nm-đu-đc">42.2b ⭐⭐ Hai lý do "mã không đọc được" mà không nằm ở đầu đọc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#423-đu-đc-c-đnh-hay-cm-tay">42.3 Đầu đọc — cố định hay cầm tay</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#424-ghép-đu-đc-vào-plc">42.4 Ghép đầu đọc vào PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#425-lung-truy-xut-đy-đ">42.5 ⭐ Luồng truy xuất đầy đủ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#426-khi-mt-kt-ni-mes">42.6 ⚠⚠ Khi mất kết nối MES</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#427-trên-máy-mu-dp-01">42.7 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#428-khác-bit-gia-các-hãng">42.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#429-by-thưng-gp">42.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4210-bng-cht">42.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4211-t-kim">42.11 Tự kiểm</a></li>
  <li><a href="#chương-43-tích-hp-vision-vi-plc">Chương 43 — Tích hợp vision với PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#431-bài-toán-camera-40-triu-đ-đm-sn-phm">43.1 Bài toán: camera 40 triệu để đếm sản phẩm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#432-khi-nào-vision-là-quá-mc-cn-thit">43.2 ⭐ Khi nào vision là quá mức cần thiết</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#433-ranh-gii-trách-nhim">43.3 ⭐ Ranh giới trách nhiệm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#434-kích-chp-vì-sao-trigger-phn-cng-chính-xác-hơn">43.4 ⭐ Kích chụp — vì sao trigger phần cứng chính xác hơn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#435-nhn-kt-qu">43.5 Nhận kết quả</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#435b-ba-th-ch-l-ra-khi-đo-trên-máy-tht">43.5b ⭐ Ba thứ chỉ lộ ra khi đo trên máy thật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#436-hiu-chnh-to-đ-camera-và-to-đ-máy">43.6 Hiệu chỉnh toạ độ camera và toạ độ máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#437-khi-vision-không-tr-li">43.7 ⚠ Khi vision không trả lời</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#438-chu-k-và-nh-hưng-ti-nhp-máy">43.8 Chu kỳ và ảnh hưởng tới nhịp máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#439-nu-dp-01-cn-vision">43.9 Nếu DP-01 cần vision</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4310-khác-bit-gia-các-hãng">43.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4311-by-thưng-gp">43.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4312-bng-cht">43.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4313-t-kim">43.13 Tự kiểm</a></li>
  <li><a href="#chương-44-hmiscada-thit-k-màn-hình-vn-hành">Chương 44 — HMI/SCADA: thiết kế màn hình vận hành</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#441-bài-toán-47-báo-đng-không-ai-đc">44.1 Bài toán: 47 báo động, không ai đọc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#442-phân-cp-màn-hình">44.2 Phân cấp màn hình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#443-thit-k-báo-đng">44.3 ⭐⭐ Thiết kế báo động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#444-phân-quyn-ngưi-dùng">44.4 Phân quyền người dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#445-nguyên-tc-trình-bày">44.5 Nguyên tắc trình bày</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#446-ba-điu-hmi-không-đưc-làm">44.6 ⚠⚠ Ba điều HMI không được làm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#447-trên-máy-mu-dp-01">44.7 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#448-khác-bit-gia-các-hãng">44.8 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#449-by-thưng-gp">44.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4410-bng-cht">44.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4411-t-kim">44.11 Tự kiểm</a></li>
  <li><a href="#chương-45-kt-ni-lên-trên-d-liu-mes-an-ninh-mng-ot">Chương 45 — Kết nối lên trên: dữ liệu, MES & an ninh mạng OT</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#451-bài-toán-mt-bng-tính-làm-dng-chuyn">45.1 Bài toán: một bảng tính làm dừng chuyền</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#452-ghi-d-liu-sn-xut-ghi-gì">45.2 Ghi dữ liệu sản xuất — ghi gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#453-ghi-đâu">45.3 Ghi ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#454-opc-ua-và-mqtt-khi-nào-dùng-cái-nào">45.4 OPC UA và MQTT — khi nào dùng cái nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#454b-nu-khách-hàng-làm-đin-t-h-s-hi-v-secsgem">45.4b ⭐ Nếu khách hàng làm điện tử: họ sẽ hỏi về SECS/GEM</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#455-vì-sao-không-cho-h-it-truy-cp-trc-tip-plc">45.5 ⭐⭐ Vì sao không cho hệ IT truy cập trực tiếp PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#456-phân-vùng-mng">45.6 Phân vùng mạng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#457-nhng-vic-thc-t-ngưi-lp-trình-plc-làm-đưc">45.7 ⭐ Những việc thực tế người lập trình PLC làm được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#458-an-ninh-và-an-toàn-là-hai-chuyn-khác-nhau">45.8 ⚠⚠ An ninh và an toàn là hai chuyện khác nhau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#459-trên-máy-mu-dp-01">45.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4510-khác-bit-gia-các-hãng">45.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4511-by-thưng-gp">45.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4512-bng-cht">45.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4513-t-kim">45.13 Tự kiểm</a></li>
  <li><a href="#chương-46-tích-hp-robot-tay-gp">Chương 46 — Tích hợp robot & tay gắp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#461-bài-toán-hai-chương-trình-không-ai-đc-đưc-toàn-b">46.1 Bài toán: hai chương trình, không ai đọc được toàn bộ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#462-khi-nào-cn-robot">46.2 Khi nào cần robot</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#463-ai-ch-huy-ai">46.3 ⭐⭐ Ai chỉ huy ai</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#464-ba-cách-ghép-ni">46.4 Ba cách ghép nối</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#465-dy-đim-d-liu-cn-sao-lưu-như-code">46.5 ⭐ Dạy điểm — dữ liệu cần sao lưu như code</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#466-tay-gp">46.6 Tay gắp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#467-vùng-an-toàn-và-robot">46.7 ⚠⚠ Vùng an toàn và robot</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#468-x-lý-li-và-phc-hi">46.8 Xử lý lỗi và phục hồi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#469-nu-dp-01-cn-robot">46.9 Nếu DP-01 cần robot</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4610-khác-bit-gia-các-hãng">46.10 Khác biệt giữa các hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4611-by-thưng-gp">46.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4612-bng-cht">46.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4613-t-kim">46.13 Tự kiểm</a></li>
  <li><a href="#chương-47-an-toàn-máy-không-logic-thưng-nào-thay-đưc">Chương 47 — An toàn máy: không logic thường nào thay được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#471-vì-sao-logic-plc-thưng-không-đ">47.1 Vì sao logic PLC thường không đủ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#472-đánh-giá-ri-ro-đi-trưc-không-phi-th-tc-giy-t">47.2 Đánh giá rủi ro đi trước — không phải thủ tục giấy tờ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#473-th-t-ưu-tiên-gim-thiu-ri-ro">47.3 Thứ tự ưu tiên giảm thiểu rủi ro</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#474-ba-cách-thc-hin-chc-năng-an-toàn">47.4 Ba cách thực hiện chức năng an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#474b-lp-trình-plc-an-toàn-mt-ngôn-ng-b-ct-bt-có-ch-ý">47.4b ⭐⭐ Lập trình PLC an toàn — một ngôn ngữ bị cắt bớt có chủ ý</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#475-mc-hiu-năng-và-kin-trúc-đ-đ-làm-vic">47.5 Mức hiệu năng và kiến trúc — đủ để làm việc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#476-dng-khn-cp">47.6 Dừng khẩn cấp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#477-thit-b-bo-v-chn-loi-nào">47.7 Thiết bị bảo vệ — chọn loại nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#478-sto-dng-an-toàn-cho-truyn-đng">47.8 STO — dừng an toàn cho truyền động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#479-chc-năng-an-toàn-ca-dp-01">47.9 Chức năng an toàn của DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4710-loto-trong-thit-k">47.10 LOTO trong thiết kế</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4711-by-thưng-gp">47.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4712-bng-cht-làm-gì-vi-chc-năng-an-toàn">47.12 Bảng chốt — làm gì với chức năng an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4713-t-kim">47.13 Tự kiểm</a></li>
  <li><a href="#chương-48-fail-safe-thit-k-phòng-s-c">Chương 48 — Fail-safe & thiết kế phòng sự cố</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#481-bài-toán-c-máy-hng-sn-phm-sut-ba-tun-mà-không-ai-bit">48.1 Bài toán: cỗ máy hỏng sản phẩm suốt ba tuần mà không ai biết</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#482-trng-thái-an-toàn-quyt-đnh-cho-tng-ngõ-ra">48.2 Trạng thái an toàn — quyết định cho từng ngõ ra</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#483-đt-dây-phi-dn-ti-trng-thái-an-toàn">48.3 Đứt dây phải dẫn tới trạng thái an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#484-giám-sát-phn-hi-thay-vì-tin-lnh">48.4 Giám sát phản hồi thay vì tin lệnh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#485-nhp-tim-và-watchdog-gia-các-h">48.5 Nhịp tim và watchdog giữa các hệ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#486-li-mà-máy-không-t-phát-hin-đưc">48.6 Lỗi mà máy không tự phát hiện được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#487-by-thưng-gp">48.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#488-bng-cht-thit-k-phòng-s-c">48.8 Bảng chốt — thiết kế phòng sự cố</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#489-t-kim">48.9 Tự kiểm</a></li>
  <li><a href="#chương-49-lp-đt-đu-t-chng-nhiu">Chương 49 — Lắp đặt, đấu tủ & chống nhiễu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#491-bài-toán-li-ngu-nhiên-mt-ba-tun">49.1 Bài toán: lỗi "ngẫu nhiên" mất ba tuần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#492-vì-sao-ngưi-lp-trình-phi-đc-chương-này">49.2 Vì sao người lập trình phải đọc chương này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#493-tách-cáp-quy-tc-quan-trng-nht">49.3 ⭐ Tách cáp — quy tắc quan trọng nhất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#494-ni-đt-pe-không-phi-0-v">49.4 ⭐⭐ Nối đất — PE không phải 0 V</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#495-ngun-24-v-và-chia-nhánh">49.5 Nguồn 24 V và chia nhánh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#496-đánh-s-dây-và-cu-đu">49.6 Đánh số dây và cầu đấu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#496b-ba-vic-lúc-lp-module-nh-nhưng-b-qua-thì-tr-giá-lâu-dài">49.6b ⭐ Ba việc lúc lắp module — nhỏ, nhưng bỏ qua thì trả giá lâu dài</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#497-đi-dây-trên-máng-xích-đng">49.7 ⚠ Đi dây trên máng xích động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#498-tám-sai-lm-gây-li-ngu-nhiên">49.8 ⭐ Tám sai lầm gây lỗi "ngẫu nhiên"</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#499-trên-máy-mu-dp-01">49.9 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4910-nghim-thu-phn-đu-t">49.10 Nghiệm thu phần đấu tủ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4911-by-thưng-gp">49.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4912-bng-cht">49.12 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#4913-t-kim">49.13 Tự kiểm</a></li>
  <li><a href="#chương-50-mô-phng-kim-th-trưc-khi-ra-hin-trưng">Chương 50 — Mô phỏng & kiểm thử trước khi ra hiện trường</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#501-vì-sao-tìm-li-bàn-r-hơn-nhiu">50.1 Vì sao tìm lỗi ở bàn rẻ hơn nhiều</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#502-ba-mc-mô-phng">50.2 Ba mức mô phỏng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#503-mc-1-mô-phng-trong-chính-chương-trình">50.3 Mức 1 — mô phỏng trong chính chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#504-danh-sách-ca-kim-th">50.4 Danh sách ca kiểm thử</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#505-ghi-li-kt-qu">50.5 Ghi lại kết quả</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#506-gii-hn-ca-mô-phng">50.6 Giới hạn của mô phỏng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#507-by-thưng-gp">50.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#508-bng-cht">50.8 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#509-t-kim">50.9 Tự kiểm</a></li>
  <li><a href="#chương-51-x-lý-s-c-quy-trình-chn-đoán-có-h-thng">Chương 51 — Xử lý sự cố: quy trình chẩn đoán có hệ thống</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#511-hai-ngưi-th-cùng-mt-c-máy">51.1 Hai người thợ, cùng một cỗ máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#512-hai-nguyên-tc">51.2 Hai nguyên tắc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#513-ba-câu-hi-m-đu-hi-trưc-khi-cm-đng-h">51.3 Ba câu hỏi mở đầu — hỏi trước khi cầm đồng hồ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#514-bng-tra-2-phút-đnh-hưng-trưc-khi-có-quy-trình">51.4 Bảng tra 2 phút — định hướng trước khi có quy trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#515-b-công-c-và-khi-nào-cn-cái-nào">51.5 Bộ công cụ — và khi nào cần cái nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#516-đèn-led-nói-gì-và-không-nói-gì">51.6 Đèn LED — nói gì và **không** nói gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#517-công-c-phn-mm-mnh-hơn-đng-h">51.7 Công cụ phần mềm — mạnh hơn đồng hồ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#518-li-chp-chn-bn-nguyên-nhân-vt-lý-hay-b-b-sót">51.8 Lỗi chập chờn — bốn nguyên nhân vật lý hay bị bỏ sót</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#519-bng-triu-chng-nguyên-nhân-phép-kim">51.9 Bảng triệu chứng → nguyên nhân → phép kiểm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5110-sa-hay-thay">51.10 Sửa hay thay</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5111-bo-trì-phòng-nga-nhìn-t-plc">51.11 Bảo trì phòng ngừa nhìn từ PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5112-khi-nào-dng-t-sa-và-gi-ngưi-khác">51.12 Khi nào dừng tự sửa và gọi người khác</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5113-by-thưng-gp-sai-lm-ca-chính-ngưi-chn-đoán">51.13 Bẫy thường gặp — sai lầm của chính người chẩn đoán</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5114-bng-cht-quy-trình-8-bưc">51.14 Bảng chốt — quy trình 8 bước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5115-t-kim">51.15 Tự kiểm</a></li>
  <li><a href="#chương-52-chy-th-bàn-giao">Chương 52 — Chạy thử & bàn giao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#521-bài-toán-c-máy-chy-đúng-ngay-ln-đu-và-hng-ba-ting-sau">52.1 Bài toán: cỗ máy chạy đúng ngay lần đầu — và hỏng ba tiếng sau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#522-th-t-bt-buc-không-đưc-nhy-bưc">52.2 Thứ tự bắt buộc — không được nhảy bước</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#523-bưc-12-kim-ngui-và-cp-ngun">52.3 Bước 1–2 — kiểm nguội và cấp nguồn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#524-bưc-3-kim-io-1-1">52.4 Bước 3 — kiểm I/O 1-1 ⭐</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#525-bưc-4-chc-năng-an-toàn">52.5 Bước 4 — chức năng an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#526-bưc-56-chy-khô-ri-chy-có-sn-phm">52.6 Bước 5–6 — chạy khô rồi chạy có sản phẩm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#527-bưc-7-th-to-li-c-ý">52.7 Bước 7 — thử tạo lỗi cố ý ⭐</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#528-bưc-8-chy-liên-tc-và-đo-chu-k">52.8 Bước 8 — chạy liên tục và đo chu kỳ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#529-danh-mc-kim-bt-buc-trưc-khi-bàn-giao">52.9 Danh mục kiểm bắt buộc trước khi bàn giao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5210-bàn-giao">52.10 Bàn giao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5211-by-thưng-gp">52.11 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5212-t-kim">52.12 Tự kiểm</a></li>
  <li><a href="#chương-53-bo-trì-thay-đi-khi-máy-đang-chy">Chương 53 — Bảo trì & thay đổi khi máy đang chạy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#531-bài-toán-mt-dòng-lnh-lúc-hai-gi-chiu">53.1 Bài toán: một dòng lệnh lúc hai giờ chiều</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#532-sa-trc-tuyn-online-edit">53.2 ⚠⚠ Sửa trực tuyến *(online edit)*</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#532b-hai-điu-v-sa-trc-tuyn-mà-tài-liu-hãng-nói-còn-ngưi-ta-thì-không">53.2b ⚠⚠ Hai điều về sửa trực tuyến mà tài liệu hãng nói, còn người ta thì không</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#533-quy-trình-thay-đi-có-kim-soát">53.3 Quy trình thay đổi có kiểm soát</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#534-tài-liu-as-built-và-bn-thit-k">53.4 Tài liệu **as-built** và bản thiết kế</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#535-bo-trì-phòng-nga-nhìn-t-plc">53.5 Bảo trì phòng ngừa nhìn từ PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#536-trên-máy-mu-dp-01">53.6 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#537-by-thưng-gp">53.7 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#538-bng-cht">53.8 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#539-t-kim">53.9 Tự kiểm</a></li>
  <li><a href="#chương-54-sao-lưu-phiên-bn-bo-mt-chương-trình">Chương 54 — Sao lưu, phiên bản & bảo mật chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#541-bài-toán-chic-máy-không-ai-dng-li-đưc">54.1 ⚠⚠ Bài toán: chiếc máy không ai dựng lại được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#542-vì-sao-ti-t-plc-v-không-cu-đưc-bn">54.2 ⭐ Vì sao "tải từ PLC về" không cứu được bạn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#543-sao-lưu-cái-gì-by-th-không-phi-mt">54.3 ⭐⭐ Sao lưu cái gì — bảy thứ, không phải một</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#544-sao-lưu-khi-nào-ct-đâu">54.4 Sao lưu khi nào, cất ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#545-bn-sao-lưu-chưa-th-khôi-phc-không-phi-bn-sao-lưu">54.5 ⭐⭐ Bản sao lưu chưa thử khôi phục không phải bản sao lưu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#546-khoá-chương-trình-bng-mt-khu">54.6 ⚠ Khoá chương trình bằng mật khẩu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#547-qun-lý-phiên-bn-version-control">54.7 Quản lý phiên bản *(version control)*</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#548-trên-máy-mu-dp-01">54.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#549-by-thưng-gp">54.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5410-bng-cht">54.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5411-t-kim">54.11 Tự kiểm</a></li>
  <li><a href="#chương-55-tính-chu-k-máy-năng-sut">Chương 55 — Tính chu kỳ máy & năng suất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#551-bài-toán-c-máy-nhanh-gp-đôi-mà-sn-lưng-không-đi">55.1 Bài toán: cỗ máy nhanh gấp đôi mà sản lượng không đổi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#552-chu-k-và-sn-lưng">55.2 Chu kỳ và sản lượng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#553-nút-c-chai">55.3 ⭐⭐ Nút cổ chai</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#554-tính-lý-thuyt-so-vi-đo-tht">55.4 ⭐ Tính lý thuyết so với đo thật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#555-ti-ưu-bng-song-song-hoá">55.5 ⭐ Tối ưu bằng song song hoá</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#556-thi-gian-cht-ngoài-chu-k">55.6 ⚠ Thời gian chết ngoài chu kỳ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#557-nhp-môn-oee">55.7 Nhập môn OEE</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#557b-oee-ca-hai-máy-không-so-sánh-đưc-nu-chưa-chung-đnh-nghĩa">55.7b ⚠⚠ OEE của hai máy KHÔNG so sánh được nếu chưa chung định nghĩa</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#558-trên-máy-mu-dp-01">55.8 Trên máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#559-by-thưng-gp">55.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5510-bng-cht">55.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5511-t-kim">55.11 Tự kiểm</a></li>
  <li><a href="#chương-56-nâng-cp-máy-cũ-retrofit">Chương 56 — Nâng cấp máy cũ *(retrofit)*</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#561-bài-toán-c-máy-không-ai-gii-thích-đưc">56.1 Bài toán: cỗ máy không ai giải thích được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#562-nguyên-tc-nn-hiu-trưc-khi-đi">56.2 ⭐ Nguyên tắc nền: hiểu trước khi đổi</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#563-kho-sát-máy-không-có-tài-liu">56.3 Khảo sát máy không có tài liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#564-đc-chương-trình-plc-đi-cũ">56.4 Đọc chương trình PLC đời cũ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#565-ri-ro-đc-thù-ca-retrofit">56.5 ⭐ Rủi ro đặc thù của retrofit</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#566-thay-plc-ht-vòng-đi">56.6 Thay PLC hết vòng đời</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#567-nâng-cp-phn-an-toàn-nghĩa-v-phát-sinh">56.7 ⚠⚠ Nâng cấp phần an toàn — nghĩa vụ phát sinh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#568-liên-h-vi-máy-mu-dp-01">56.8 Liên hệ với máy mẫu DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#569-by-thưng-gp">56.9 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5610-bng-cht">56.10 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5611-t-kim">56.11 Tự kiểm</a></li>
  <li><a href="#chương-57-case-study-đy-đ-dp-01-t-trang-giy-ti-máy-chy">Chương 57 — Case study đầy đủ: DP-01 từ trang giấy tới máy chạy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#571-chương-này-dùng-th-nào">57.1 Chương này dùng thế nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#572-nhc-li-dp-01-là-máy-gì">57.2 Nhắc lại: DP-01 là máy gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#573-giai-đon-1-đc-t-functional-specification">57.3 Giai đoạn 1 — Đặc tả *(functional specification)*</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#574-giai-đon-2-bng-io-và-chn-phn-cng">57.4 Giai đoạn 2 — Bảng I/O và chọn phần cứng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#575-giai-đon-3-thit-k-đin-và-đu-t">57.5 Giai đoạn 3 — Thiết kế điện và đấu tủ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#576-giai-đon-4-kin-trúc-chương-trình">57.6 Giai đoạn 4 — Kiến trúc chương trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#577-giai-đon-5-vit-chương-trình-theo-th-t">57.7 Giai đoạn 5 — Viết chương trình theo thứ tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#578-giai-đon-6-kim-th-testing">57.8 Giai đoạn 6 — Kiểm thử *(testing)*</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#579-giai-đon-7-chy-th-và-bàn-giao">57.9 Giai đoạn 7 — Chạy thử và bàn giao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5710-giai-đon-8-sau-bàn-giao">57.10 Giai đoạn 8 — Sau bàn giao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5711-nhìn-li-nhng-quyt-đnh-đnh-hình-c-máy-này">57.11 ⭐ Nhìn lại: những quyết định định hình cỗ máy này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5712-by-thưng-gp-mc-d-án">57.12 Bẫy thường gặp ở mức dự án</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5713-bng-cht">57.13 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5714-t-kim">57.14 Tự kiểm</a></li>
  <li><a href="#chương-58-hc-tip-th-nào-vào-ngh-tht">Chương 58 — Học tiếp thế nào & vào nghề thật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#581-bn-đang-đâu">58.1 Bạn đang ở đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#582-l-trình-bn-mc">58.2 Lộ trình bốn mốc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#583-chng-minh-năng-lc-khi-chưa-có-kinh-nghim">58.3 ⭐⭐ Chứng minh năng lực khi chưa có kinh nghiệm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#584-bn-nhánh-ngh">58.4 ⭐ Bốn nhánh nghề</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#585-chng-ch-và-t-chc-ngh-cái-gì-đáng-tin">58.5 Chứng chỉ và tổ chức nghề — cái gì đáng tiền</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#586-hc-tip-t-đâu">58.6 Học tiếp từ đâu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#587-phng-vn-câu-hi-thưng-gp">58.7 Phỏng vấn — câu hỏi thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#588-by-thưng-gp">58.8 Bẫy thường gặp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#589-mưi-điu-đáng-mang-theo-t-cun-sách-này">58.9 ⭐⭐ Mười điều đáng mang theo từ cuốn sách này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5810-li-cui">58.10 Lời cuối</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5811-bng-cht">58.11 Bảng chốt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#5812-t-kim">58.12 Tự kiểm</a></li>
  <li><a href="#ph-lc-a1-đi-chiu-khái-nim-5-h">Phụ lục A1 — Đối chiếu khái niệm 5 hệ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a11-năm-h-và-vì-sao-chn-năm-h-này">A1.1 Năm hệ, và vì sao chọn năm hệ này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a12-cách-gi-tên-bin-và-đa-ch">A1.2 Cách gọi tên biến và địa chỉ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a13-t-chc-d-liu">A1.3 Tổ chức dữ liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a14-khi-chương-trình-và-th-hin-khi-hàm">A1.4 Khối chương trình và thể hiện khối hàm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a15-task-chu-k-và-nh-io">A1.5 Task, chu kỳ và ảnh I/O</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a16-vùng-nh-gi-qua-mt-đin">A1.6 Vùng nhớ giữ qua mất điện</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a17-cu-hình-phn-cng-và-đánh-đa-ch-module">A1.7 Cấu hình phần cứng và đánh địa chỉ module</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a18-bng-dch-nhanh-cùng-khái-nim-khác-tên">A1.8 ⭐ Bảng dịch nhanh — cùng khái niệm, khác tên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a19-bn-khác-bit-v-hành-vi-tóm-tt">A1.9 ⭐⭐ Bốn khác biệt về hành vi — tóm tắt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a110-dn-v-đâu">A1.10 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-a2-đi-chiu-lnh-cùng-mt-đon-logic-vit-5-ln">Phụ lục A2 — Đối chiếu lệnh & cùng một đoạn logic viết 5 lần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a21-ba-mc-tương-đương">A2.1 ⭐ Ba mức tương đương</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a22-b-đnh-thi">A2.2 Bộ định thời</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a23-b-đm">A2.3 Bộ đếm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a24-chuyn-d-liu-và-so-sánh">A2.4 Chuyển dữ liệu và so sánh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a25-bt-cnh">A2.5 Bắt cạnh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a26-quy-đi-thang-analog">A2.6 Quy đổi thang analog</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a27-pid-và-chuyn-đng-không-tương-đương">A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a28-cùng-mt-đon-trình-t-vit-5-ln">A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a29-danh-mc-khi-chuyn-chương-trình-sang-h-khác">A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#a210-dn-v-đâu">A2.10 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-b-tra-nhanh-lnh-iec-61131-3">Phụ lục B — Tra nhanh lệnh IEC 61131-3</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b1-kiu-d-liu">B.1 Kiểu dữ liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b2-toán-t-th-t-ưu-tiên">B.2 Toán tử — thứ tự ưu tiên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b3-lnh-logic-bit">B.3 Lệnh logic bit</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b4-b-đnh-thi">B.4 Bộ định thời</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b5-b-đm">B.5 Bộ đếm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b6-so-sánh-toán-hc-chn">B.6 So sánh, toán học, chọn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b7-ép-kiu">B.7 Ép kiểu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b8-cu-trúc-điu-khin-trong-st">B.8 Cấu trúc điều khiển trong ST</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b9-khi-hàm-và-hàm">B.9 Khối hàm và hàm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b10-đa-ch-trc-tip">B.10 Địa chỉ trực tiếp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b11-ladder-ký-hiu">B.11 Ladder — ký hiệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#b12-dn-v-đâu">B.12 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-c-biu-mu-dùng-ngay">Phụ lục C — Biểu mẫu dùng ngay</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c1-bng-io">C.1 Bảng I/O</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c2-bng-tag-ni-b">C.2 Bảng tag nội bộ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c3-đc-t-trình-t">C.3 Đặc tả trình tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c4-bng-chuyn-trng-thái">C.4 Bảng chuyển trạng thái</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c5-bng-công-thc-sn-phm">C.5 Bảng công thức sản phẩm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c6-biên-bn-kim-io-mtmt">C.6 Biên bản kiểm I/O một–một</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c7-danh-sách-ca-kim-th">C.7 Danh sách ca kiểm thử</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c8-biên-bn-nghim-thu-chc-năng-an-toàn">C.8 ⚠ Biên bản nghiệm thu chức năng an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c9-phiu-bàn-giao">C.9 Phiếu bàn giao</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#c10-cách-dùng-b-biu-mu-này">C.10 Cách dùng bộ biểu mẫu này</a></li>
  <li><a href="#ph-lc-d-checklist-đu-dây-bt-ngun-ln-đu">Phụ lục D — Checklist đấu dây & bật nguồn lần đầu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d1-nguyên-tc-ca-c-ph-lc">D.1 ⭐ Nguyên tắc của cả phụ lục</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d2-trưc-khi-có-đin-kim-ngui">D.2 Trước khi có điện — kiểm nguội</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d3-chun-b-trưc-khi-bt">D.3 ⭐ Chuẩn bị trước khi bật</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d4-trình-t-cp-đin-sáu-lp">D.4 ⭐⭐ Trình tự cấp điện — sáu lớp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d5-kim-chc-năng-an-toàn">D.5 ⚠⚠ Kiểm chức năng an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d6-ghi-mc-làm-ngay-không-đ-sau">D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d7-khi-gp-bt-ng">D.7 ⚠ Khi gặp bất ngờ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#d8-dn-v-đâu">D.8 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-e-ch-mc-tra-theo-triu-chng">Phụ lục E — Chỉ mục tra theo triệu chứng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e1-bn-câu-hi-trưc-khi-tra-bng">E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e2-máy-không-khi-đng-đưc">E.2 Máy không khởi động được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e3-mt-ngõ-vào-không-lên">E.3 Một ngõ vào không lên</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e4-mt-ngõ-ra-không-tác-đng">E.4 Một ngõ ra không tác động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e5-giá-tr-analog-sai-hoc-nhy-lon">E.5 Giá trị analog sai hoặc nhảy loạn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e6-mng-rt-hoc-thit-b-mt-kt-ni">E.6 Mạng rớt hoặc thiết bị mất kết nối</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e7-chu-trình-dng-gia-chng">E.7 Chu trình dừng giữa chừng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e8-sn-phm-hng-mà-máy-báo-ok">E.8 Sản phẩm hỏng mà máy báo OK</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e9-chuyn-tc-hoc-sn-lưng-thp">E.9 Chuyền tắc hoặc sản lượng thấp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e10-li-chp-chn-không-tái-hin-đưc">E.10 ⭐ Lỗi chập chờn không tái hiện được</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e11-sau-khi-thay-đi-th-gì-đó">E.11 Sau khi thay đổi thứ gì đó</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e12-khi-vn-không-tìm-ra">E.12 Khi vẫn không tìm ra</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#e13-dn-v-đâu">E.13 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-f-thut-ng-vitanh">Phụ lục F — Thuật ngữ Việt–Anh</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f1-nn-tng-plc">F.1 Nền tảng PLC</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f2-tín-hiu-và-thit-b-hin-trưng">F.2 Tín hiệu và thiết bị hiện trường</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f3-cơ-cu-chp-hành-và-khí-nén">F.3 Cơ cấu chấp hành và khí nén</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f4-ngôn-ng-lp-trình">F.4 Ngôn ngữ lập trình</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f5-b-đnh-thi-và-b-đm">F.5 Bộ định thời và bộ đếm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f6-trình-t-trng-thái-và-thit-k">F.6 Trình tự, trạng thái và thiết kế</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f7-điu-khin-quá-trình-và-chuyn-đng">F.7 Điều khiển quá trình và chuyển động</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f8-truyn-thông-và-mng">F.8 Truyền thông và mạng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f9-an-toàn-máy">F.9 An toàn máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f10-vn-hành-bo-trì-và-cht-lưng">F.10 Vận hành, bảo trì và chất lượng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f11-năng-sut">F.11 Năng suất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f12-tra-theo-vn-ting-vit">F.12 Tra theo vần — tiếng Việt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#f13-vài-t-d-nhm">F.13 ⭐ Vài từ dễ nhầm</a></li>
  <li><a href="#ph-lc-g-phn-mm-min-phí-mô-phng">Phụ lục G — Phần mềm miễn phí & mô phỏng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g1-bn-loi-công-c-và-bn-cn-loi-nào">G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g2-phn-mm-lp-trình-theo-hãng">G.2 Phần mềm lập trình — theo hãng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g3-mô-phng-máy">G.3 Mô phỏng máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g4-phn-cng-r-đ-hc">G.4 Phần cứng rẻ để học</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g5-danh-mc-t-kim-trưc-khi-dùng">G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g6-l-trình-dùng-công-c-theo-mc-hc">G.6 ⭐ Lộ trình dùng công cụ theo mốc học</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#g7-dn-v-đâu">G.7 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-h-ngun-đã-dùng-đc-thêm">Phụ lục H — Nguồn đã dùng & đọc thêm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#h1-tiêu-chun-cách-dùng-đúng">H.1 ⚠ Tiêu chuẩn — cách dùng đúng</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#h2-ngun-min-phí-đáng-đc">H.2 ⭐ Nguồn miễn phí đáng đọc</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#h3-sách-thương-mi-nên-mua-loi-nào">H.3 Sách thương mại — nên mua loại nào</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#h4-ngun-gc-ca-khung-sách-này">H.4 ⭐ Nguồn gốc của khung sách này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#h5-hng-mc-còn-treo-ca-sách-này">H.5 ⚠ Hạng mục còn treo của sách này</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#h6-dn-v-đâu">H.6 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-i-bài-tp-5-mc-50-bài">Phụ lục I — Bài tập: 5 mức, 50 bài</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i0-quy-tc-bt-buc-cho-mi-bài">I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i1-mc-1-logic-cơ-bn-12-bài">I.1 Mức 1 — Logic cơ bản (12 bài)</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i2-mc-2-b-đnh-thi-b-đm-12-bài">I.2 Mức 2 — Bộ định thời & bộ đếm (12 bài)</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i3-mc-3-tun-t-trng-thái-10-bài">I.3 Mức 3 — Tuần tự & trạng thái (10 bài)</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i4-mc-4-analog-9-bài">I.4 Mức 4 — Analog (9 bài)</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i5-mc-5-đ-bài-d-án-7-bài">I.5 Mức 5 — Đề bài dự án (7 bài)</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i6-gi-ý-li-gii">I.6 Gợi ý lời giải</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#i7-sau-khi-làm-xong">I.7 ⭐ Sau khi làm xong</a></li>
  <li><a href="#ph-lc-j-h-sơ-máy-mu-dp-01-đy-đ">Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j1-máy-làm-gì">J.1 Máy làm gì</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j2-bng-vàora-đy-đ">J.2 Bảng vào/ra đầy đủ</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j3-đc-t-trình-t">J.3 Đặc tả trình tự</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j4-mô-hình-trng-thái-máy">J.4 Mô hình trạng thái máy</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j5-công-thc-sn-phm">J.5 Công thức sản phẩm</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j6-chc-năng-an-toàn">J.6 ⚠ Chức năng an toàn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j7-bóc-lp-theo-lát-ct">J.7 Bóc lớp theo lát cắt</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j8-các-phép-tính-đã-thc-hin-trên-dp-01">J.8 Các phép tính đã thực hiện trên DP-01</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j9-hng-mc-còn-treo">J.9 ⚠ Hạng mục còn treo</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#j10-dn-v-đâu">J.10 Dẫn về đâu</a></li>
  <li><a href="#ph-lc-k-bng-tra-công-thc-tng-hp">Phụ lục K — Bảng tra công thức tổng hợp</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k1-analog-và-quy-đi-thang-đo">K.1 Analog và quy đổi thang đo</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k2-khí-nén">K.2 Khí nén</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k3-đin-và-ngun">K.3 Điện và nguồn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k4-chu-k-và-năng-sut">K.4 Chu kỳ và năng suất</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k5-thi-gian-quét-và-b-đm-xung">K.5 Thời gian quét và bộ đếm xung</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k6-s-hc-và-kiu-d-liu">K.6 Số học và kiểu dữ liệu</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k7-tín-hiu-và-dây-dn">K.7 Tín hiệu và dây dẫn</a></li>
  <li style="padding-left:16px;font-size:13px"><a href="#k8-bng-tra-nhanh-công-thc-nào-chương-nào">K.8 Bảng tra nhanh — công thức nào ở chương nào</a></li>
</ul></nav>
<div id="main">
<!-- SECTION: COVER -->
<h1 id="s-tay-lp-trình-plc-điu-khin-máy-t-đng-hoá">Sổ tay Lập trình PLC &amp; Điều khiển Máy Tự động hoá</h1>
<blockquote>
<p>Dành cho người mới vào nghề tự động hoá, thợ điện chuyển sang lập trình,
và sinh viên muốn làm được một cỗ máy thật</p>
</blockquote>
<hr>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phiên bản</strong></td>
<td>v1.0.0.260909</td>
</tr>
<tr>
<td><strong>Tác giả</strong></td>
<td>AI &amp; songloi0730</td>
</tr>
<tr>
<td><strong>Xuất bản</strong></td>
<td>09/2026</td>
</tr>
<tr>
<td><strong>Giấy phép</strong></td>
<td><a href="https://creativecommons.org/licenses/by-nc-sa/4.0/">CC BY-NC-SA 4.0</a></td>
</tr>
</tbody></table></div>
<hr>
<h3>Sách này khác gì</h3>
<ul>
<li><strong>Trung lập hãng.</strong> Dạy khái niệm theo <strong>IEC 61131-3</strong> một lần; phương ngữ của
Siemens · Mitsubishi · Inovance · CODESYS · Rockwell gom vào <strong>Phụ lục A</strong>.</li>
<li><strong>Một máy mẫu xuyên suốt.</strong> Mọi ví dụ từ Chương 8 trở đi dùng chung cỗ máy
<strong>DP-01</strong> — trạm tra keo &amp; sấy UV trên chuyền board mạch. Hồ sơ đầy đủ ở
<strong>Phụ lục J</strong>.</li>
<li><strong>Dạy cả phần sau khi máy đã chạy</strong> — lắp đặt, chẩn đoán, bảo trì, sao lưu,
đo chu kỳ, nâng cấp máy cũ. Phần mà tài liệu nhập môn thường bỏ trống.</li>
<li><strong>Mọi con số đều được đối chiếu tài liệu gốc.</strong> Nhật ký đối chiếu ghi rõ
khẳng định nào đã kiểm, với nguồn nào.</li>
</ul>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC KHI DÙNG CHO MÁY THẬT</strong></p>
<p>Sách này giúp bạn <strong>hiểu</strong> và <strong>đặt đúng câu hỏi</strong>. Nó <strong>không thay thế</strong>:
đánh giá rủi ro cho cỗ máy cụ thể của bạn · thiết kế điện do người có chuyên
môn thực hiện · bản gốc tiêu chuẩn · quy định hiện hành tại thị trường của bạn.</p>
<p>⚠ Các chương chạm phần an toàn — <strong>Chương 3, 6, 47, 48 và Phụ lục D</strong> — mang
cờ cảnh báo và <strong>đang chờ chuyên gia an toàn máy rà soát</strong>. Không dùng chúng
làm căn cứ thiết kế cho tới khi có.</p>
</blockquote>
<hr>
<h3>Góp ý và đánh giá</h3>
<p>Quét mã QR hoặc truy cập: <a href="https://docs.google.com/forms/d/e/1FAIpQLSec734XvPwDWHGrfvk7gHs_sYFwV1jojxTKtJJOmp7-b-j8aA/viewform">docs.google.com/forms/.../viewform</a></p>
<p><svg width="120" height="120" version="1.1" viewBox="0 0 45 45" xmlns="http://www.w3.org/2000/svg"><rect width="45" height="45" fill="#ffffff"/><path d="M2,2H3V3H2zM3,2H4V3H3zM4,2H5V3H4zM5,2H6V3H5zM6,2H7V3H6zM7,2H8V3H7zM8,2H9V3H8zM10,2H11V3H10zM11,2H12V3H11zM16,2H17V3H16zM20,2H21V3H20zM21,2H22V3H21zM24,2H25V3H24zM27,2H28V3H27zM31,2H32V3H31zM36,2H37V3H36zM37,2H38V3H37zM38,2H39V3H38zM39,2H40V3H39zM40,2H41V3H40zM41,2H42V3H41zM42,2H43V3H42zM2,3H3V4H2zM8,3H9V4H8zM10,3H11V4H10zM11,3H12V4H11zM12,3H13V4H12zM13,3H14V4H13zM17,3H18V4H17zM19,3H20V4H19zM21,3H22V4H21zM22,3H23V4H22zM24,3H25V4H24zM27,3H28V4H27zM32,3H33V4H32zM33,3H34V4H33zM34,3H35V4H34zM36,3H37V4H36zM42,3H43V4H42zM2,4H3V5H2zM4,4H5V5H4zM5,4H6V5H5zM6,4H7V5H6zM8,4H9V5H8zM10,4H11V5H10zM14,4H15V5H14zM15,4H16V5H15zM16,4H17V5H16zM17,4H18V5H17zM19,4H20V5H19zM20,4H21V5H20zM21,4H22V5H21zM22,4H23V5H22zM23,4H24V5H23zM25,4H26V5H25zM27,4H28V5H27zM28,4H29V5H28zM33,4H34V5H33zM36,4H37V5H36zM38,4H39V5H38zM39,4H40V5H39zM40,4H41V5H40zM42,4H43V5H42zM2,5H3V6H2zM4,5H5V6H4zM5,5H6V6H5zM6,5H7V6H6zM8,5H9V6H8zM12,5H13V6H12zM13,5H14V6H13zM14,5H15V6H14zM15,5H16V6H15zM16,5H17V6H16zM18,5H19V6H18zM24,5H25V6H24zM25,5H26V6H25zM27,5H28V6H27zM30,5H31V6H30zM33,5H34V6H33zM34,5H35V6H34zM36,5H37V6H36zM38,5H39V6H38zM39,5H40V6H39zM40,5H41V6H40zM42,5H43V6H42zM2,6H3V7H2zM4,6H5V7H4zM5,6H6V7H5zM6,6H7V7H6zM8,6H9V7H8zM10,6H11V7H10zM12,6H13V7H12zM13,6H14V7H13zM15,6H16V7H15zM16,6H17V7H16zM20,6H21V7H20zM21,6H22V7H21zM23,6H24V7H23zM26,6H27V7H26zM29,6H30V7H29zM30,6H31V7H30zM31,6H32V7H31zM32,6H33V7H32zM36,6H37V7H36zM38,6H39V7H38zM39,6H40V7H39zM40,6H41V7H40zM42,6H43V7H42zM2,7H3V8H2zM8,7H9V8H8zM13,7H14V8H13zM16,7H17V8H16zM18,7H19V8H18zM25,7H26V8H25zM27,7H28V8H27zM28,7H29V8H28zM31,7H32V8H31zM34,7H35V8H34zM36,7H37V8H36zM42,7H43V8H42zM2,8H3V9H2zM3,8H4V9H3zM4,8H5V9H4zM5,8H6V9H5zM6,8H7V9H6zM7,8H8V9H7zM8,8H9V9H8zM10,8H11V9H10zM12,8H13V9H12zM14,8H15V9H14zM16,8H17V9H16zM18,8H19V9H18zM20,8H21V9H20zM22,8H23V9H22zM24,8H25V9H24zM26,8H27V9H26zM28,8H29V9H28zM30,8H31V9H30zM32,8H33V9H32zM34,8H35V9H34zM36,8H37V9H36zM37,8H38V9H37zM38,8H39V9H38zM39,8H40V9H39zM40,8H41V9H40zM41,8H42V9H41zM42,8H43V9H42zM14,9H15V10H14zM17,9H18V10H17zM21,9H22V10H21zM22,9H23V10H22zM24,9H25V10H24zM25,9H26V10H25zM27,9H28V10H27zM32,9H33V10H32zM33,9H34V10H33zM34,9H35V10H34zM2,10H3V11H2zM5,10H6V11H5zM6,10H7V11H6zM7,10H8V11H7zM8,10H9V11H8zM9,10H10V11H9zM10,10H11V11H10zM12,10H13V11H12zM14,10H15V11H14zM15,10H16V11H15zM16,10H17V11H16zM17,10H18V11H17zM18,10H19V11H18zM19,10H20V11H19zM21,10H22V11H21zM24,10H25V11H24zM26,10H27V11H26zM28,10H29V11H28zM29,10H30V11H29zM30,10H31V11H30zM31,10H32V11H31zM33,10H34V11H33zM35,10H36V11H35zM38,10H39V11H38zM40,10H41V11H40zM41,10H42V11H41zM42,10H43V11H42zM2,11H3V12H2zM9,11H10V12H9zM10,11H11V12H10zM13,11H14V12H13zM15,11H16V12H15zM18,11H19V12H18zM20,11H21V12H20zM21,11H22V12H21zM22,11H23V12H22zM24,11H25V12H24zM25,11H26V12H25zM27,11H28V12H27zM28,11H29V12H28zM29,11H30V12H29zM32,11H33V12H32zM33,11H34V12H33zM37,11H38V12H37zM38,11H39V12H38zM41,11H42V12H41zM2,12H3V13H2zM3,12H4V13H3zM4,12H5V13H4zM5,12H6V13H5zM6,12H7V13H6zM8,12H9V13H8zM12,12H13V13H12zM14,12H15V13H14zM15,12H16V13H15zM16,12H17V13H16zM25,12H26V13H25zM26,12H27V13H26zM29,12H30V13H29zM35,12H36V13H35zM37,12H38V13H37zM40,12H41V13H40zM3,13H4V14H3zM7,13H8V14H7zM12,13H13V14H12zM14,13H15V14H14zM16,13H17V14H16zM18,13H19V14H18zM19,13H20V14H19zM22,13H23V14H22zM25,13H26V14H25zM29,13H30V14H29zM31,13H32V14H31zM32,13H33V14H32zM33,13H34V14H33zM34,13H35V14H34zM38,13H39V14H38zM39,13H40V14H39zM41,13H42V14H41zM42,13H43V14H42zM5,14H6V15H5zM6,14H7V15H6zM7,14H8V15H7zM8,14H9V15H8zM9,14H10V15H9zM10,14H11V15H10zM11,14H12V15H11zM13,14H14V15H13zM15,14H16V15H15zM17,14H18V15H17zM19,14H20V15H19zM24,14H25V15H24zM26,14H27V15H26zM27,14H28V15H27zM30,14H31V15H30zM31,14H32V15H31zM34,14H35V15H34zM35,14H36V15H35zM36,14H37V15H36zM37,14H38V15H37zM2,15H3V16H2zM6,15H7V16H6zM9,15H10V16H9zM15,15H16V16H15zM16,15H17V16H16zM18,15H19V16H18zM19,15H20V16H19zM20,15H21V16H20zM21,15H22V16H21zM22,15H23V16H22zM23,15H24V16H23zM24,15H25V16H24zM25,15H26V16H25zM27,15H28V16H27zM29,15H30V16H29zM30,15H31V16H30zM32,15H33V16H32zM36,15H37V16H36zM38,15H39V16H38zM2,16H3V17H2zM5,16H6V17H5zM7,16H8V17H7zM8,16H9V17H8zM9,16H10V17H9zM11,16H12V17H11zM12,16H13V17H12zM13,16H14V17H13zM14,16H15V17H14zM17,16H18V17H17zM19,16H20V17H19zM20,16H21V17H20zM21,16H22V17H21zM22,16H23V17H22zM24,16H25V17H24zM26,16H27V17H26zM28,16H29V17H28zM29,16H30V17H29zM31,16H32V17H31zM32,16H33V17H32zM33,16H34V17H33zM35,16H36V17H35zM36,16H37V17H36zM38,16H39V17H38zM42,16H43V17H42zM6,17H7V18H6zM7,17H8V18H7zM15,17H16V18H15zM17,17H18V18H17zM18,17H19V18H18zM20,17H21V18H20zM22,17H23V18H22zM24,17H25V18H24zM25,17H26V18H25zM26,17H27V18H26zM30,17H31V18H30zM34,17H35V18H34zM35,17H36V18H35zM37,17H38V18H37zM38,17H39V18H38zM39,17H40V18H39zM40,17H41V18H40zM42,17H43V18H42zM2,18H3V19H2zM4,18H5V19H4zM7,18H8V19H7zM8,18H9V19H8zM10,18H11V19H10zM12,18H13V19H12zM13,18H14V19H13zM14,18H15V19H14zM15,18H16V19H15zM16,18H17V19H16zM17,18H18V19H17zM18,18H19V19H18zM19,18H20V19H19zM24,18H25V19H24zM25,18H26V19H25zM26,18H27V19H26zM31,18H32V19H31zM33,18H34V19H33zM34,18H35V19H34zM35,18H36V19H35zM39,18H40V19H39zM41,18H42V19H41zM42,18H43V19H42zM2,19H3V20H2zM3,19H4V20H3zM4,19H5V20H4zM6,19H7V20H6zM7,19H8V20H7zM9,19H10V20H9zM11,19H12V20H11zM13,19H14V20H13zM14,19H15V20H14zM15,19H16V20H15zM16,19H17V20H16zM18,19H19V20H18zM19,19H20V20H19zM20,19H21V20H20zM21,19H22V20H21zM22,19H23V20H22zM23,19H24V20H23zM28,19H29V20H28zM31,19H32V20H31zM34,19H35V20H34zM35,19H36V20H35zM38,19H39V20H38zM39,19H40V20H39zM2,20H3V21H2zM4,20H5V21H4zM5,20H6V21H5zM6,20H7V21H6zM7,20H8V21H7zM8,20H9V21H8zM11,20H12V21H11zM12,20H13V21H12zM14,20H15V21H14zM17,20H18V21H17zM18,20H19V21H18zM19,20H20V21H19zM20,20H21V21H20zM21,20H22V21H21zM25,20H26V21H25zM26,20H27V21H26zM29,20H30V21H29zM31,20H32V21H31zM32,20H33V21H32zM33,20H34V21H33zM37,20H38V21H37zM38,20H39V21H38zM42,20H43V21H42zM3,21H4V22H3zM5,21H6V22H5zM6,21H7V22H6zM9,21H10V22H9zM14,21H15V22H14zM15,21H16V22H15zM17,21H18V22H17zM22,21H23V22H22zM23,21H24V22H23zM25,21H26V22H25zM26,21H27V22H26zM27,21H28V22H27zM35,21H36V22H35zM36,21H37V22H36zM38,21H39V22H38zM40,21H41V22H40zM42,21H43V22H42zM4,22H5V23H4zM5,22H6V23H5zM7,22H8V23H7zM8,22H9V23H8zM9,22H10V23H9zM10,22H11V23H10zM11,22H12V23H11zM13,22H14V23H13zM14,22H15V23H14zM20,22H21V23H20zM22,22H23V23H22zM23,22H24V23H23zM25,22H26V23H25zM28,22H29V23H28zM31,22H32V23H31zM32,22H33V23H32zM33,22H34V23H33zM34,22H35V23H34zM36,22H37V23H36zM40,22H41V23H40zM41,22H42V23H41zM42,22H43V23H42zM4,23H5V24H4zM5,23H6V24H5zM6,23H7V24H6zM7,23H8V24H7zM9,23H10V24H9zM11,23H12V24H11zM13,23H14V24H13zM14,23H15V24H14zM16,23H17V24H16zM23,23H24V24H23zM24,23H25V24H24zM25,23H26V24H25zM26,23H27V24H26zM27,23H28V24H27zM28,23H29V24H28zM31,23H32V24H31zM32,23H33V24H32zM33,23H34V24H33zM34,23H35V24H34zM37,23H38V24H37zM38,23H39V24H38zM40,23H41V24H40zM8,24H9V25H8zM11,24H12V25H11zM14,24H15V25H14zM15,24H16V25H15zM16,24H17V25H16zM22,24H23V25H22zM24,24H25V25H24zM25,24H26V25H25zM27,24H28V25H27zM29,24H30V25H29zM35,24H36V25H35zM36,24H37V25H36zM38,24H39V25H38zM40,24H41V25H40zM3,25H4V26H3zM5,25H6V26H5zM6,25H7V26H6zM11,25H12V26H11zM13,25H14V26H13zM15,25H16V26H15zM17,25H18V26H17zM18,25H19V26H18zM19,25H20V26H19zM20,25H21V26H20zM21,25H22V26H21zM22,25H23V26H22zM24,25H25V26H24zM26,25H27V26H26zM28,25H29V26H28zM30,25H31V26H30zM31,25H32V26H31zM33,25H34V26H33zM34,25H35V26H34zM35,25H36V26H35zM41,25H42V26H41zM2,26H3V27H2zM5,26H6V27H5zM7,26H8V27H7zM8,26H9V27H8zM9,26H10V27H9zM13,26H14V27H13zM15,26H16V27H15zM16,26H17V27H16zM18,26H19V27H18zM21,26H22V27H21zM22,26H23V27H22zM25,26H26V27H25zM26,26H27V27H26zM29,26H30V27H29zM30,26H31V27H30zM34,26H35V27H34zM35,26H36V27H35zM36,26H37V27H36zM41,26H42V27H41zM42,26H43V27H42zM4,27H5V28H4zM7,27H8V28H7zM9,27H10V28H9zM10,27H11V28H10zM11,27H12V28H11zM15,27H16V28H15zM16,27H17V28H16zM17,27H18V28H17zM18,27H19V28H18zM20,27H21V28H20zM25,27H26V28H25zM27,27H28V28H27zM28,27H29V28H28zM29,27H30V28H29zM32,27H33V28H32zM34,27H35V28H34zM35,27H36V28H35zM36,27H37V28H36zM37,27H38V28H37zM38,27H39V28H38zM40,27H41V28H40zM42,27H43V28H42zM2,28H3V29H2zM5,28H6V29H5zM6,28H7V29H6zM7,28H8V29H7zM8,28H9V29H8zM11,28H12V29H11zM12,28H13V29H12zM13,28H14V29H13zM14,28H15V29H14zM17,28H18V29H17zM21,28H22V29H21zM22,28H23V29H22zM23,28H24V29H23zM29,28H30V29H29zM32,28H33V29H32zM33,28H34V29H33zM34,28H35V29H34zM39,28H40V29H39zM42,28H43V29H42zM3,29H4V30H3zM5,29H6V30H5zM11,29H12V30H11zM13,29H14V30H13zM16,29H17V30H16zM20,29H21V30H20zM21,29H22V30H21zM24,29H25V30H24zM25,29H26V30H25zM29,29H30V30H29zM30,29H31V30H30zM33,29H34V30H33zM35,29H36V30H35zM36,29H37V30H36zM37,29H38V30H37zM38,29H39V30H38zM39,29H40V30H39zM40,29H41V30H40zM41,29H42V30H41zM2,30H3V31H2zM5,30H6V31H5zM6,30H7V31H6zM8,30H9V31H8zM13,30H14V31H13zM14,30H15V31H14zM15,30H16V31H15zM16,30H17V31H16zM17,30H18V31H17zM18,30H19V31H18zM19,30H20V31H19zM21,30H22V31H21zM22,30H23V31H22zM23,30H24V31H23zM24,30H25V31H24zM25,30H26V31H25zM27,30H28V31H27zM29,30H30V31H29zM31,30H32V31H31zM33,30H34V31H33zM37,30H38V31H37zM39,30H40V31H39zM42,30H43V31H42zM2,31H3V32H2zM3,31H4V32H3zM10,31H11V32H10zM11,31H12V32H11zM13,31H14V32H13zM16,31H17V32H16zM18,31H19V32H18zM22,31H23V32H22zM23,31H24V32H23zM29,31H30V32H29zM32,31H33V32H32zM33,31H34V32H33zM38,31H39V32H38zM42,31H43V32H42zM2,32H3V33H2zM3,32H4V33H3zM4,32H5V33H4zM5,32H6V33H5zM6,32H7V33H6zM7,32H8V33H7zM8,32H9V33H8zM10,32H11V33H10zM11,32H12V33H11zM12,32H13V33H12zM13,32H14V33H13zM14,32H15V33H14zM18,32H19V33H18zM20,32H21V33H20zM22,32H23V33H22zM23,32H24V33H23zM24,32H25V33H24zM25,32H26V33H25zM29,32H30V33H29zM30,32H31V33H30zM33,32H34V33H33zM34,32H35V33H34zM35,32H36V33H35zM42,32H43V33H42zM2,33H3V34H2zM3,33H4V34H3zM4,33H5V34H4zM7,33H8V34H7zM9,33H10V34H9zM14,33H15V34H14zM15,33H16V34H15zM16,33H17V34H16zM18,33H19V34H18zM20,33H21V34H20zM25,33H26V34H25zM27,33H28V34H27zM28,33H29V34H28zM29,33H30V34H29zM30,33H31V34H30zM34,33H35V34H34zM36,33H37V34H36zM37,33H38V34H37zM39,33H40V34H39zM40,33H41V34H40zM41,33H42V34H41zM42,33H43V34H42zM2,34H3V35H2zM3,34H4V35H3zM4,34H5V35H4zM5,34H6V35H5zM6,34H7V35H6zM7,34H8V35H7zM8,34H9V35H8zM9,34H10V35H9zM13,34H14V35H13zM15,34H16V35H15zM16,34H17V35H16zM18,34H19V35H18zM23,34H24V35H23zM25,34H26V35H25zM26,34H27V35H26zM29,34H30V35H29zM31,34H32V35H31zM34,34H35V35H34zM35,34H36V35H35zM36,34H37V35H36zM37,34H38V35H37zM38,34H39V35H38zM39,34H40V35H39zM40,34H41V35H40zM42,34H43V35H42zM10,35H11V36H10zM12,35H13V36H12zM17,35H18V36H17zM18,35H19V36H18zM19,35H20V36H19zM20,35H21V36H20zM25,35H26V36H25zM31,35H32V36H31zM34,35H35V36H34zM38,35H39V36H38zM40,35H41V36H40zM41,35H42V36H41zM2,36H3V37H2zM3,36H4V37H3zM4,36H5V37H4zM5,36H6V37H5zM6,36H7V37H6zM7,36H8V37H7zM8,36H9V37H8zM10,36H11V37H10zM11,36H12V37H11zM14,36H15V37H14zM15,36H16V37H15zM16,36H17V37H16zM18,36H19V37H18zM22,36H23V37H22zM23,36H24V37H23zM25,36H26V37H25zM27,36H28V37H27zM29,36H30V37H29zM30,36H31V37H30zM33,36H34V37H33zM34,36H35V37H34zM36,36H37V37H36zM38,36H39V37H38zM2,37H3V38H2zM8,37H9V38H8zM10,37H11V38H10zM11,37H12V38H11zM12,37H13V38H12zM15,37H16V38H15zM20,37H21V38H20zM22,37H23V38H22zM25,37H26V38H25zM26,37H27V38H26zM29,37H30V38H29zM30,37H31V38H30zM31,37H32V38H31zM33,37H34V38H33zM34,37H35V38H34zM38,37H39V38H38zM39,37H40V38H39zM41,37H42V38H41zM2,38H3V39H2zM4,38H5V39H4zM5,38H6V39H5zM6,38H7V39H6zM8,38H9V39H8zM10,38H11V39H10zM11,38H12V39H11zM13,38H14V39H13zM18,38H19V39H18zM19,38H20V39H19zM21,38H22V39H21zM23,38H24V39H23zM24,38H25V39H24zM25,38H26V39H25zM26,38H27V39H26zM29,38H30V39H29zM33,38H34V39H33zM34,38H35V39H34zM35,38H36V39H35zM36,38H37V39H36zM37,38H38V39H37zM38,38H39V39H38zM39,38H40V39H39zM2,39H3V40H2zM4,39H5V40H4zM5,39H6V40H5zM6,39H7V40H6zM8,39H9V40H8zM10,39H11V40H10zM11,39H12V40H11zM16,39H17V40H16zM18,39H19V40H18zM19,39H20V40H19zM20,39H21V40H20zM24,39H25V40H24zM25,39H26V40H25zM28,39H29V40H28zM29,39H30V40H29zM30,39H31V40H30zM37,39H38V40H37zM40,39H41V40H40zM42,39H43V40H42zM2,40H3V41H2zM4,40H5V41H4zM5,40H6V41H5zM6,40H7V41H6zM8,40H9V41H8zM11,40H12V41H11zM16,40H17V41H16zM17,40H18V41H17zM21,40H22V41H21zM24,40H25V41H24zM28,40H29V41H28zM29,40H30V41H29zM31,40H32V41H31zM32,40H33V41H32zM35,40H36V41H35zM37,40H38V41H37zM38,40H39V41H38zM40,40H41V41H40zM42,40H43V41H42zM2,41H3V42H2zM8,41H9V42H8zM11,41H12V42H11zM13,41H14V42H13zM14,41H15V42H14zM18,41H19V42H18zM19,41H20V42H19zM20,41H21V42H20zM22,41H23V42H22zM30,41H31V42H30zM35,41H36V42H35zM36,41H37V42H36zM38,41H39V42H38zM40,41H41V42H40zM42,41H43V42H42zM2,42H3V43H2zM3,42H4V43H3zM4,42H5V43H4zM5,42H6V43H5zM6,42H7V43H6zM7,42H8V43H7zM8,42H9V43H8zM10,42H11V43H10zM12,42H13V43H12zM13,42H14V43H13zM16,42H17V43H16zM17,42H18V43H17zM19,42H20V43H19zM20,42H21V43H20zM21,42H22V43H21zM22,42H23V43H22zM24,42H25V43H24zM25,42H26V43H25zM26,42H27V43H26zM27,42H28V43H27zM30,42H31V43H30zM34,42H35V43H34zM38,42H39V43H38z" id="qr-path" fill="#000000" fill-opacity="1" fill-rule="nonzero" stroke="none"/></svg></p>
<!-- SECTION: MucLuc -->
<hr>
<h1 id="mc-lc-s-tay-lp-trình-plc-điu-khin-máy-t-đng-hoá">Mục lục — Sổ tay Lập trình PLC &amp; Điều khiển Máy Tự động hoá</h1>
<blockquote>
<p>Sách độc lập, <strong>trung lập hãng</strong> <em>(vendor-neutral)</em>: dạy nguyên lý theo IEC 61131-3 một lần, rồi
chỉ cách hiện thực hoá trên từng hệ ở Phụ lục A. Người đọc <strong>không cần mở bất kỳ tài liệu nào khác</strong>
để hiểu và làm được một chương (bất biến B6). Mọi ví dụ từ Ch.8 dùng chung một máy mẫu —
hồ sơ ở <code>docs/case_study_may_mau.md</code>.</p>
<p>Thuật ngữ chuyên môn ghi <strong>song ngữ</strong> ở lần xuất hiện đầu mỗi chương (bất biến B11).</p>
</blockquote>
<p>Trạng thái: ⬜ chưa viết · 🟨 đang viết · ✅ xong · 🔍 chờ xác minh kỹ thuật · ⚠ cần chuyên gia an toàn duyệt</p>
<p><strong>Tổng: 58 chương · 11 phụ lục</strong> (A tách thành A1/A2 nên bảng có 12 dòng). Hiện tại <strong>18/58</strong> — đợt 1 (Ch.1, 4, 10, 15) · đợt 2 (Ch.23, 25–28) · đợt 3 (Ch.47, 48, 50, 51, 52) · đợt 4 đang làm (Ch.6, 7, 17, 30).
Mở rộng từ 43 chương theo quyết định ở <code>docs/design-notes/0002-*.md</code>.</p>
<hr>
<h2 id="sách-này-là-gì-và-vì-sao-cn-thêm-mt-cun-sách-plc-na">Sách này là gì — và vì sao cần thêm một cuốn sách PLC nữa</h2>
<p>Thị trường đã đầy tutorial PLC. Chúng hầu hết mắc <strong>một trong ba bệnh</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bệnh</th>
<th>Biểu hiện</th>
<th>Sách này chữa bằng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sách &quot;bấm nút&quot;</strong></td>
<td>Dạy click theo phần mềm một hãng; hãng đổi giao diện là sách chết; người đọc đổi việc sang hãng khác thì mất trắng</td>
<td>Thân sách trung lập hãng theo IEC 61131-3; phương ngữ 5 hệ gom vào Phụ lục A</td>
</tr>
<tr>
<td><strong>Sách &quot;danh mục lệnh&quot;</strong></td>
<td>Liệt kê TON/CTU/MOVE… nhưng không dạy <strong>thiết kế logic</strong>; người đọc biết lệnh mà không viết nổi một máy chạy được</td>
<td>Phần IV — nguyên một phần về thiết kế trạng thái, trình tự và kiến trúc chương trình</td>
</tr>
<tr>
<td><strong>Sách &quot;chỉ có code&quot;</strong></td>
<td>Không đấu dây, không khí nén, không chống nhiễu, không an toàn máy, <strong>không xử lý sự cố</strong></td>
<td>Phần I (nền tảng vật lý) + Phần VII (an toàn/kiểm thử/chẩn đoán) chiếm ~⅓ sách</td>
</tr>
</tbody></table></div>
<p><strong>Mục tiêu bao trùm:</strong> người đọc <strong>không phải đi tìm tài liệu khác</strong> để làm xong một cỗ máy — từ lúc
nhận yêu cầu đến lúc bàn giao và bảo trì.</p>
<p><strong>Đối tượng:</strong> người mới vào nghề tự động hoá đến ~3 năm kinh nghiệm, thuộc một trong ba xuất phát
điểm dưới đây. Trọng tâm ngành: <strong>sản xuất điện tử</strong>.
<strong>Không phải:</strong> sách lý thuyết điều khiển hàn lâm; không phải hướng dẫn sử dụng một phần mềm.</p>
<h3>Ba lộ trình đọc (Ch.1 hướng dẫn chi tiết)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Xuất phát điểm</th>
<th>Đọc lướt được</th>
<th>Bắt buộc đọc kỹ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A — Chuyển ngành, không biết điện</strong> (cơ khí, IT, kinh tế…)</td>
<td>Không bỏ chương nào</td>
<td>Trọn Phần I trước khi chạm Phần III</td>
</tr>
<tr>
<td><strong>B — Thợ điện / kỹ thuật viên đi lên</strong></td>
<td>Ch.3, Ch.5</td>
<td>Phần III–IV (tư duy lập trình), Ch.30 (chuẩn hoá)</td>
</tr>
<tr>
<td><strong>C — Dân lập trình phần mềm sang</strong></td>
<td>Ch.20 (ST)</td>
<td>Ch.10 (vòng quét — bẫy lớn nhất), Phần I, Phần VII</td>
</tr>
</tbody></table></div>
<blockquote>
<p>Lộ trình C tồn tại vì một quan sát lặp lại trong nghề: người biết code thường <strong>thua ở chỗ tưởng
dễ</strong> — họ viết vòng lặp trong môi trường quét, tin vào lệnh thay vì tín hiệu phản hồi, và không có
phản xạ &quot;mất nguồn giữa chừng thì máy đang ở trạng thái nào&quot;.</p>
</blockquote>
<hr>
<h2 id="máy-mu-xuyên-sut-dp-01">Máy mẫu xuyên suốt — DP-01</h2>
<p>Từ Ch.8 trở đi, mọi ví dụ dùng chung <strong>DP-01 · Trạm tra keo &amp; sấy UV trên chuyền board mạch</strong>
<em>(dispensing &amp; UV-cure station on a PCB conveyor line)</em>. Máy gồm <strong>hai trạm nối tiếp</strong> — nhờ vậy dạy
được pipeline và phục hồi sau lỗi ở mức máy thật, thứ máy một trạm không dạy nổi.</p>
<p>Máy được <strong>bóc lớp dần</strong>, chương thuộc lát cắt nào chỉ dùng thiết bị của lát cắt đó trở về trước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lát cắt</th>
<th>Thiết bị dùng tới</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1 — thuần rời rạc</td>
<td>Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, ionizer</td>
<td>Ch.8–22</td>
</tr>
<tr>
<td>2 — thêm thiết kế</td>
<td>+ máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm</td>
<td>Ch.23–30</td>
</tr>
<tr>
<td>3 — thêm analog &amp; trục</td>
<td>+ áp keo, nhiệt độ, cường độ UV, gantry XY/Z</td>
<td>Ch.31–37</td>
</tr>
<tr>
<td>4 — thêm mạng</td>
<td>+ mã 2D, MES, SMEMA, HMI</td>
<td>Ch.38–46</td>
</tr>
<tr>
<td>5 — đầy đủ</td>
<td>+ mạch an toàn, chạy thử, chẩn đoán</td>
<td>Ch.47–58</td>
</tr>
</tbody></table></div>
<p>Hồ sơ đầy đủ (I/O list, đặc tả trình tự, công thức, chức năng an toàn) → <code>docs/case_study_may_mau.md</code>.
Ch.57 ráp toàn bộ; Phụ lục J là bản hồ sơ hoàn chỉnh để dùng lại.</p>
<hr>
<h2 id="phn-i-nn-tng-trưc-khi-chm-vào-plc">PHẦN I — NỀN TẢNG TRƯỚC KHI CHẠM VÀO PLC</h2>
<blockquote>
<p>Lý do phần này đứng đầu: trong nghề, lỗi tốn kém nhất của người mới <strong>không phải lỗi logic</strong> — mà là
đấu sai nguồn cảm biến, chọn sai kiểu ngõ ra, tính thiếu lực xy-lanh, hoặc làm hỏng board vì tĩnh
điện. Đây là lượng kiến thức nền <strong>tối thiểu đủ để làm việc</strong>, không phải giáo trình hàn lâm.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><a href="ch01_sach_nay_danh_cho_ai.md">Sách này dành cho ai &amp; cách dùng</a></td>
<td>3 lộ trình đọc A/B/C và vì sao chia như vậy; giới thiệu máy mẫu DP-01 và cách máy được bóc lớp dần; <strong>3 đường tra cứu</strong> (học tuần tự / tra theo việc đang làm / tra theo triệu chứng hỏng — Phụ lục E); quy ước cảnh báo và quy ước song ngữ; &quot;thành công = gì&quot; sau mỗi phần</td>
<td>✅</td>
</tr>
<tr>
<td>2</td>
<td><a href="ch02_plc_la_gi_va_khi_nao_khong_nen_dung.md">PLC là gì — và khi nào <strong>không</strong> nên dùng PLC</a></td>
<td>Bài toán gốc: tủ rơ-le dây chuyền ô tô, mỗi lần đổi đời xe phải đi lại dây → Modicon 084 (Dick Morley, 1968); PLC khác máy tính thường ở đâu (môi trường, tính tất định <em>(deterministic)</em>, khởi động lại, tuổi đời 15–20 năm); so sánh <strong>PLC vs PAC vs DCS vs IPC vs vi điều khiển</strong> — mỗi loại thắng ở đâu; ⭐ khi nào PLC là lựa chọn sai (nguyên mẫu một lần, xử lý ảnh nặng, sản phẩm hàng loạt giá rẻ)</td>
<td>✅</td>
</tr>
<tr>
<td>3</td>
<td><a href="ch03_dien_du_dung_cho_nguoi_lam_plc.md">Điện đủ dùng cho người làm PLC</a></td>
<td>U/I/R, DC vs AC, vì sao chuẩn công nghiệp là 24 VDC; đọc đồng hồ vạn năng <em>(multimeter)</em> &amp; ampe kìm <em>(clamp meter)</em> đúng cách — đo áp song song, đo dòng nối tiếp; rơ-le <em>(relay)</em> &amp; contactor — cuộn hút vs tiếp điểm, tiếp điểm cưỡng bức <em>(forcibly guided contacts)</em>; <strong>mạch Start/Stop tự giữ <em>(seal-in)</em> dựng bằng rơ-le trước khi dựng bằng PLC</strong> — hiểu gốc của &quot;latch&quot;; an toàn điện &amp; LOTO <em>(lockout–tagout)</em></td>
<td>✅ ⚠</td>
</tr>
<tr>
<td>4</td>
<td><a href="ch04_cam_bien_so_va_dau_noi.md">Cảm biến số &amp; đấu nối — NPN/PNP, sinking/sourcing</a></td>
<td>⭐ Chương gây nhầm nhất của nghề: sơ đồ chiều dòng cho từng tổ hợp, <strong>bảng 4 tổ hợp và tổ hợp nào không chạy</strong>; cảm biến 2/3/4 dây; dòng rò <em>(leakage current)</em> của cảm biến 2 dây làm ngõ vào &quot;dính&quot;; công tắc hành trình, tiệm cận cảm ứng/điện dung <em>(inductive/capacitive proximity)</em>, quang thu-phát/phản xạ/khuếch tán <em>(through-beam / retro-reflective / diffuse)</em>, reed xy-lanh; ⭐ <strong>&quot;trạng thái NORMAL&quot; là lúc không có kích thích</strong> — và vì sao mạch dừng phải dùng tiếp điểm NC</td>
<td>✅</td>
</tr>
<tr>
<td>5</td>
<td><a href="ch05_co_cau_chap_hanh_dien_va_tai.md">Cơ cấu chấp hành điện &amp; tải</a></td>
<td>Van điện từ <em>(solenoid valve)</em>; contactor cho động cơ; đèn tháp <em>(stack light)</em> &amp; còi — quy ước màu; <strong>tải cảm &amp; mạch dập <em>(snubber)</em></strong> — V = L·di/dt, chọn diode / RC / varistor và đánh đổi thời gian nhả; rơ-le trung gian <em>(interposing relay)</em> — vì sao gần như luôn cần dù PLC &quot;đủ dòng&quot;; tính công suất nhánh 24 VDC</td>
<td>✅</td>
</tr>
<tr>
<td>6</td>
<td><a href="ch06_khi_nen.md"><strong>Khí nén cho máy tự động hoá</strong></a></td>
<td>Bộ lọc–điều áp–tra dầu <em>(FRL)</em> và vì sao khí bẩn giết van; van 5/2 vs 5/3, và ⭐ vì sao 5/3 &quot;hở giữa&quot; khác hẳn 5/3 &quot;kín giữa&quot; <strong>khi mất điện</strong>; xy-lanh — tính lực đẩy/kéo theo đường kính và áp, tính tốc độ, van tiết lưu <em>(flow control)</em> điều tốc bằng xả chứ không bằng cấp; xy-lanh không trục, xy-lanh quay; <strong>chân không &amp; giác hút <em>(vacuum &amp; suction cup)</em></strong> — bơm chân không vs ejector, cảm biến chân không, bài toán hút board mạch; an toàn khí nén: van xả khí có khoá, năng lượng tích trữ khi LOTO</td>
<td>✅ ⚠</td>
</tr>
<tr>
<td>7</td>
<td><a href="ch07_esd_va_moi_truong_dien_tu.md"><strong>ESD &amp; môi trường sản xuất điện tử</strong></a></td>
<td>⭐ Đặc thù bắt buộc của ngành: vì sao board hỏng vì tĩnh điện <strong>không có triệu chứng tại chỗ</strong> — hỏng ngay hoặc hỏng tiềm ẩn bung ra ở tay khách hàng; cơ chế phóng tĩnh điện <em>(ESD)</em> và 3 mô hình phổ biến; <strong>ba loại đất PE / 0V / ESD</strong> — vì sao phải phân biệt, vì sao dây đeo cổ tay có điện trở hạn dòng; đường thoát tĩnh điện của máy: bàn, thảm, gá, băng tải; <strong>bộ khử tĩnh điện <em>(ionizer)</em></strong> — đặt ở đâu, giám sát thế nào, vì sao phải đưa tín hiệu OK vào PLC; ảnh hưởng tới thiết kế cơ cấu chạm board; phòng sạch <em>(cleanroom)</em> ở mức đủ hiểu ràng buộc thiết kế</td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-ii-phn-cng-vòng-quét">PHẦN II — PHẦN CỨNG &amp; VÒNG QUÉT</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>8</td>
<td><a href="ch08_kien_truc_phan_cung_plc.md">Kiến trúc phần cứng PLC</a></td>
<td>CPU / nguồn / backplane / module; I/O tại chỗ vs mở rộng vs <strong>I/O phân tán <em>(remote I/O)</em></strong> — vì sao remote thắng khi máy dài, và cái giá phải trả về thời gian đáp ứng; cách PLC đánh địa chỉ module; pin &amp; thẻ nhớ, giữ chương trình khi mất điện; công tắc RUN/STOP/REM và ý nghĩa an toàn của nó</td>
<td>✅</td>
</tr>
<tr>
<td>9</td>
<td><a href="ch09_module_vao_ra_so.md">Module vào/ra số — chọn đúng kiểu</a></td>
<td>Ngõ vào sink vs source; ngõ ra <strong>rơ-le vs transistor vs triac</strong> — bảng đánh đổi (dòng, tốc độ đóng cắt, tuổi thọ, AC/DC, dòng rò) và bài toán chọn cho từng tải của DP-01; cách ly quang <em>(optical isolation)</em>; dòng tổng cho phép trên chân chung <em>(common)</em>; ước tính công suất nguồn 24 V cho toàn bộ I/O; module hỗn hợp và khi nào nên tránh</td>
<td>✅</td>
</tr>
<tr>
<td>10</td>
<td><a href="ch10_vong_quet.md">⭐ Vòng quét — mô hình tinh thần quan trọng nhất</a></td>
<td>Đọc ảnh ngõ vào → chạy chương trình → ghi ảnh ngõ ra → xử lý hệ thống; <strong>ảnh quá trình <em>(process image)</em> vs truy cập trực tiếp <em>(immediate/direct I/O)</em></strong>; hệ quả thực tế: vì sao đảo thứ tự hai nấc thang <em>(rung)</em> đổi kết quả, xung ngắn hơn một chu kỳ quét bị <strong>mất hoàn toàn</strong> (→ vì sao cần bắt cạnh hoặc bộ đếm tốc độ cao), tranh chấp <em>(race condition)</em> giữa hai POU; đo thời gian quét <em>(scan time)</em> và cái gì làm nó phình; <strong>watchdog</strong> và điều gì xảy ra khi vượt</td>
<td>✅</td>
</tr>
<tr>
<td>11</td>
<td><a href="ch11_bo_nho_bien_va_kieu_du_lieu.md">Bộ nhớ, biến &amp; kiểu dữ liệu</a></td>
<td>BOOL/BYTE/WORD/INT/DINT/REAL/STRING/TIME; <strong>địa chỉ tuyệt đối vs tag có tên <em>(symbolic tag)</em></strong> — vì sao ngành đã chuyển sang tag; biến giữ vs không giữ <em>(retentive / non-retentive)</em> và câu hỏi &quot;mất điện thì biến này còn không?&quot;; **kiểu dữ liệu người dùng <em>(UDT)</em>, struct, mảng** — mô hình hoá một trạm thành một kiểu dữ liệu; tràn số nguyên <em>(overflow)</em> và bẫy so sánh bằng với số thực <em>(REAL)</em></td>
<td>✅</td>
</tr>
<tr>
<td>12</td>
<td><a href="ch12_io_link_va_cam_bien_thong_minh.md">IO-Link &amp; lớp cảm biến thông minh</a></td>
<td>Vì sao lớp đấu nối rời rạc/analog truyền thống đang bị thay dần; IO-Link là gì và <strong>không</strong> là gì (không phải bus trường); tham số hoá cảm biến từ PLC; ⭐ <strong>thay cảm biến hỏng mà không phải chỉnh lại bằng tay</strong> — tham số tự nạp xuống thiết bị mới; dữ liệu chẩn đoán mà cảm biến rời rạc không có (độ dự trữ tín hiệu, số giờ chạy, cảnh báo sớm); khi nào IO-Link không đáng dùng</td>
<td>✅</td>
</tr>
<tr>
<td>13</td>
<td><a href="ch13_chon_plc_va_ban_thuc_hanh.md">Chọn PLC &amp; dựng bàn thực hành của riêng bạn</a></td>
<td>Tiêu chí chọn PLC cho dự án thật (số I/O + dự phòng, loại I/O, thời gian quét cần thiết, mạng, hệ sinh thái phần mềm, khả năng cung ứng dài hạn, chi phí bản quyền); ⭐ <strong>bàn thực hành tự dựng <em>(PLC trainer)</em></strong> — danh sách vật tư, sơ đồ đấu, công tắc gạt làm ngõ vào, đèn làm ngõ ra, cầu chì &amp; cầu đấu; bảng đánh đổi các đường học rẻ: PLC nhỏ giá thấp / PLC cũ trên thị trường second-hand / PLC mềm <em>(soft-PLC)</em> + mô phỏng 3D / PLC mã nguồn mở trên máy tính nhúng — so theo chi phí, độ giống thực tế, giá trị khi phỏng vấn</td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-iii-lp-trình-ngôn-ng-iec-61131-3">PHẦN III — LẬP TRÌNH: NGÔN NGỮ IEC 61131-3</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>14</td>
<td><a href="ch14_tong_quan_iec_61131_3.md">Tổng quan IEC 61131-3</a></td>
<td>5 ngôn ngữ và vì sao có 5; <strong>đơn vị tổ chức chương trình <em>(POU)</em></strong> — Program / Function Block / Function khác nhau ở chỗ <strong>có bộ nhớ riêng hay không</strong>; thể hiện <em>(instance)</em> của FB; tác vụ <em>(task)</em> chu kỳ / sự kiện / tự do; ⚠ sự thật về &quot;tính khả chuyển&quot; <em>(portability)</em>: chuẩn giúp <strong>kỹ năng</strong> chuyển được, <strong>code</strong> thì hiếm khi — dẫn Phụ lục A</td>
<td>✅</td>
</tr>
<tr>
<td>15</td>
<td><a href="ch15_ladder_diagram.md">⭐ Ladder Diagram — nền tảng</a></td>
<td>Vì sao LD trông giống sơ đồ rơ-le và điều đó vừa <strong>giúp</strong> vừa <strong>hại</strong>; tiếp điểm NO/NC trong code vs tiếp điểm vật lý — ⭐ <strong>bảng 4 tổ hợp</strong> (cảm biến NO/NC × tiếp điểm NO/NC) để dứt điểm hiểu nhầm kinh điển; dòng năng lượng <em>(power flow)</em>, nhánh song song; thứ tự thực thi trên/dưới, trái/phải; <strong>cuộn dây trùng <em>(double coil)</em></strong> — vì sao sai, hậu quả, và hãng nào cảnh báo</td>
<td>✅</td>
</tr>
<tr>
<td>16</td>
<td><a href="ch16_latch_set_reset_bat_canh.md">Latch, Set/Reset &amp; bắt cạnh</a></td>
<td>Tự giữ <em>(seal-in)</em> vs SET/RESET — khác nhau khi mất điện và khi RESET; ⚠ vì sao lạm dụng SET/RESET làm máy &quot;không biết mình đang ở đâu&quot;; <strong>bắt cạnh lên/xuống <em>(rising/falling edge, one-shot)</em></strong> — khi nào <strong>bắt buộc</strong> (đếm, kích trình tự, gửi lệnh mạng, ghi log) và lỗi kinh điển khi quên</td>
<td>✅</td>
</tr>
<tr>
<td>17</td>
<td><a href="ch17_timer.md">Timer — TON / TOF / TP / RTO</a></td>
<td>Sơ đồ thời gian <em>(timing diagram)</em> từng loại; độ phân giải &amp; sai số theo chu kỳ quét; timer bị đặt lại ngoài ý muốn khi điều kiện vào nhấp nháy; nối tầng timer để có thời gian dài; ⭐ <strong>sai lầm lớn nhất: dùng timer thay cho tín hiệu phản hồi thật</strong> — &quot;chờ 2 giây chắc kẹp xong rồi&quot; — vì sao hỏng máy, và cách làm đúng (phản hồi để chuyển tiếp, timeout để báo lỗi)</td>
<td>✅</td>
</tr>
<tr>
<td>18</td>
<td><a href="ch18_counter_va_dem_xung_toc_do_cao.md">Counter &amp; đếm xung tốc độ cao</a></td>
<td>CTU/CTD/CTUD; đếm cạnh chứ không đếm mức; chống đếm trùng khi board rung hoặc cảm biến nhiễu; ⭐ khi nào <strong>bắt buộc dùng bộ đếm tốc độ cao <em>(HSC)</em> phần cứng</strong> — công thức quyết định so tần số xung với chu kỳ quét; encoder <em>(bộ mã hoá vòng quay)</em> và đếm vị trí; bộ đếm giữ giá trị qua mất điện</td>
<td>✅</td>
</tr>
<tr>
<td>19</td>
<td><a href="ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu.md">So sánh, toán học &amp; xử lý dữ liệu</a></td>
<td>MOVE / COMPARE / cộng-trừ-nhân-chia; ⚠ chia cho 0 làm gì PLC (khác nhau theo hãng!); số nguyên vs số thực, ép kiểu <em>(type conversion)</em> và mất chính xác; chuẩn hoá &amp; quy đổi thang <em>(scale/normalize)</em>; <strong>thanh ghi dịch <em>(shift register)</em></strong> — bài toán kinh điển &quot;board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền&quot;; mảng &amp; con trỏ <em>(indirect addressing)</em> — khi nào đáng dùng, khi nào làm code không ai đọc nổi</td>
<td>✅</td>
</tr>
<tr>
<td>20</td>
<td><a href="ch20_structured_text.md">Structured Text — cho người biết lập trình</a></td>
<td>Cú pháp, IF / CASE / FOR / WHILE, hàm; ⚠⚠ <strong>vòng lặp trong môi trường quét</strong> — vòng WHILE sai làm treo CPU và kích watchdog; khi nào ST vượt trội (toán, xử lý mảng, thuật toán, máy trạng thái bằng CASE); ⭐ khi nào ST là lựa chọn <strong>tệ</strong>: đội bảo trì tại nhà máy chỉ đọc được ladder — đây là bài toán <strong>tổ chức</strong>, không phải bài toán kỹ thuật</td>
<td>✅</td>
</tr>
<tr>
<td>21</td>
<td><a href="ch21_fbd_sfc_va_il.md">FBD, SFC (và IL — đủ để đọc di sản)</a></td>
<td>FBD cho luồng tín hiệu &amp; analog; <strong>SFC cho tuần tự</strong> — bước <em>(step)</em> / chuyển tiếp <em>(transition)</em> / hành động <em>(action)</em>, nhánh song song &amp; nhánh lựa chọn, quan hệ với GRAFCET; bảng &quot;bài toán nào → ngôn ngữ nào&quot;; IL <em>(Instruction List)</em>: vì sao vẫn gặp trong máy cũ, đọc hiểu đủ để bảo trì, và ghi chú IL đã bị rút khỏi bản mới của chuẩn</td>
<td>✅</td>
</tr>
<tr>
<td>22</td>
<td><a href="ch22_doc_va_sua_chuong_trinh_nguoi_khac.md">Đọc &amp; sửa chương trình của người khác</a></td>
<td>Kỹ năng bị bỏ quên nhưng chiếm phần lớn thời gian đi làm: dò tham chiếu chéo <em>(cross-reference)</em>, tìm mọi nơi ghi vào một tag, đọc code không comment, nhận diện &quot;phương ngữ nhà&quot; của từng công ty; đọc chương trình đã bị sửa chắp vá qua nhiều đời; ⭐ quy tắc sửa an toàn: <strong>hiểu trước, sao lưu, sửa nhỏ nhất, ghi lại</strong></td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-iv-thit-k-logic-trng-tâm-khác-bit">PHẦN IV — THIẾT KẾ LOGIC ⭐ trọng tâm khác biệt</h2>
<blockquote>
<p>Phần các khoá học online hầu như bỏ qua — và cũng là ranh giới giữa &quot;người biết lệnh PLC&quot; và
&quot;người viết được máy chạy ổn định&quot;. Thứ tự: đặc tả → biểu diễn logic → mô hình trạng thái → trình
tự → kiến trúc nhiều trạm → tham số hoá → chuẩn hoá.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>23</td>
<td><a href="ch23_tu_yeu_cau_toi_dac_ta.md">Từ yêu cầu tới đặc tả điều khiển</a></td>
<td>Vì sao mở phần mềm trước khi viết đặc tả là nguyên nhân số 1 của &quot;code chạy nhưng máy sai&quot;; lập <strong>bảng I/O <em>(I/O list)</em></strong> trước; mô tả trình tự bằng lời có cấu trúc; danh sách chế độ &amp; điều kiện chuyển; tiêu chí nghiệm thu viết ngay từ đầu; ⭐ câu hỏi phải hỏi khách hàng mà người mới hay quên (xử lý sản phẩm lỗi ra sao? mất điện giữa chừng thì sao? ai được phép mở cửa?)</td>
<td>✅</td>
</tr>
<tr>
<td>24</td>
<td><a href="ch24_dai_so_boolean_va_bang_chan_ly.md">Đại số Boolean &amp; bảng chân lý dùng được</a></td>
<td>AND/OR/NOT/XOR; <strong>định luật De Morgan</strong> áp vào ladder — vì sao &quot;NOT(A AND B)&quot; đổi hình dạng nấc thang; bảng chân lý → biểu thức → nấc thang; <strong>bìa Karnaugh</strong> ở mức thực dụng; ⭐ khi nào <strong>không</strong> nên tối ưu — logic gọn nhưng không ai đọc nổi thì đã sai mục tiêu</td>
<td>✅</td>
</tr>
<tr>
<td>25</td>
<td><a href="ch25_thiet_ke_theo_may_trang_thai.md">⭐ Thiết kế theo máy trạng thái</a></td>
<td>Mô hình chuẩn cho một máy: Uninitialized → Homing → Idle → Running → Hold → Alarm → Reset; <strong>bảng chuyển trạng thái <em>(state transition table)</em></strong> và sơ đồ; hiện thực bằng biến trạng thái + CASE (ST) hoặc bit trạng thái (LD); ⭐ vì sao mô hình trạng thái thắng &quot;mớ nấc thang chằng chịt&quot;: mỗi lúc máy chỉ ở <strong>một</strong> trạng thái, gỡ lỗi chỉ cần đọc một biến; trạng thái máy tổng vs trạng thái từng trạm</td>
<td>✅</td>
</tr>
<tr>
<td>26</td>
<td><a href="ch26_luu_do_va_bit_trinh_tu.md">Thiết kế theo lưu đồ &amp; bit trình tự</a></td>
<td>Lưu đồ <em>(flowchart)</em> → bit bước <em>(step bit)</em>; một bước bật thì bước trước tắt; <strong>nhánh song song</strong> và điểm hợp nhất; ⚠ <strong>bế tắc <em>(deadlock)</em></strong> — hai bước cùng chờ nhau, cách phát hiện sớm bằng timeout mỗi bước; nguyên tắc: timeout của bước là <strong>cơ chế báo lỗi</strong>, không phải cơ chế điều khiển</td>
<td>✅</td>
</tr>
<tr>
<td>27</td>
<td><a href="ch27_kien_truc_chuong_trinh_nhieu_tram.md">⭐ <strong>Kiến trúc chương trình cho máy nhiều trạm</strong></a></td>
<td>Chỗ code của người mới sụp đổ khi máy lớn lên. Phân tầng <strong>máy → trạm → cơ cấu</strong>, ai được ra lệnh cho ai và ai <strong>không</strong> được; vì sao trạm không gọi thẳng thiết bị; <strong>đồng bộ giữa các trạm mà không chờ bận <em>(busy-wait)</em></strong> — cơ chế báo hiệu; bài toán pipeline của DP-01 (hai trạm, hai board, một chỗ trống); phân chia tác vụ <em>(task)</em> và thứ tự thực thi; khi nào tách chương trình con, khi nào đừng</td>
<td>✅</td>
</tr>
<tr>
<td>28</td>
<td><a href="ch28_che_do_van_hanh_va_phuc_hoi.md">⭐ Chế độ vận hành &amp; phục hồi sau lỗi</a></td>
<td>Auto / Manual / Jog / Home / chạy khô <em>(dry-run)</em> và quyền được làm gì ở từng chế độ; ⭐ <strong>&quot;về gốc&quot; <em>(homing)</em> là bài toán khó nhất thực tế</strong>: máy dừng ở tư thế bất kỳ, đưa về an toàn mà không va chạm — thứ tự về gốc là kết quả của <strong>phân tích va chạm và mối nguy</strong>, không phải thứ tự tuỳ ý (ví dụ DP-01: tắt UV → nâng Z → mới nhả kẹp); dừng giữa chừng rồi chạy tiếp vs bỏ sản phẩm khởi động lại chu trình; <strong>xử lý sản phẩm dở dang</strong> — đánh dấu NG, không để lẫn vào hàng tốt</td>
<td>✅</td>
</tr>
<tr>
<td>29</td>
<td><a href="ch29_cong_thuc_san_pham_va_tham_so.md">Công thức sản phẩm &amp; quản lý tham số</a></td>
<td>Vì sao máy điện tử <strong>bắt buộc</strong> phải tách tham số khỏi logic: cùng một máy chạy nhiều mã hàng trong một ca; cấu trúc một công thức <em>(recipe)</em>; ⭐ <strong>kiểm tra hợp lệ là việc của PLC, không phải của MES</strong> — dải hợp lệ, từ chối công thức sai, cái gì xảy ra nếu nhận nhầm; đổi công thức khi đang chạy — được phép ở điểm nào của chu trình; phiên bản &amp; vết thay đổi của công thức; ai được sửa (liên hệ phân quyền Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td>30</td>
<td><a href="ch30_chuan_hoa_va_tai_su_dung.md">Chuẩn hoá &amp; tái sử dụng</a></td>
<td>Quy ước đặt tên tag — <strong>nhất quán quan trọng hơn &quot;đẹp&quot;</strong>; cấu trúc chương trình theo cơ cấu (FB cho xy-lanh, cho trạm, cho chuyền) thay vì theo bước; UDT gói trạng thái một cơ cấu; ⭐ <strong>comment viết cho người sẽ sửa lúc 2 giờ sáng</strong> — comment như nhật ký kỹ thuật, ghi cả cái đã thử mà không được; thư viện dùng lại giữa các dự án và cái giá của việc dùng lại sai; quản lý phiên bản chương trình PLC — cái gì so sánh được, cái gì không</td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-v-analog-đo-lưng-điu-khin-liên-tc">PHẦN V — ANALOG, ĐO LƯỜNG &amp; ĐIỀU KHIỂN LIÊN TỤC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>31</td>
<td><a href="ch31_tin_hieu_analog_va_vong_dong.md">Tín hiệu analog &amp; vòng dòng 4–20 mA</a></td>
<td>⭐ <strong>Vì sao 4 mA chứ không 0 mA</strong> — phân biệt &quot;giá trị bằng 0&quot; với &quot;đứt dây&quot;, chẩn đoán miễn phí; vì sao <strong>dòng</strong> chống nhiễu tốt hơn <strong>áp</strong> trên đường dài; 2 dây <em>(loop-powered)</em> vs 3/4 dây <em>(self-powered)</em> — ai cấp nguồn cho vòng, đấu sai thì sao; 0–10 V khi nào chấp nhận được; điện trở tải tối đa của vòng; <strong>nối vỏ chống nhiễu <em>(shield)</em> một đầu</strong> và lý do — vòng lặp đất <em>(ground loop)</em></td>
<td>✅</td>
</tr>
<tr>
<td>32</td>
<td><a href="ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat.md">Từ giá trị thô tới đại lượng kỹ thuật</a></td>
<td>Độ phân giải bộ chuyển đổi <em>(ADC resolution)</em> — từ số bit ra bước nhỏ nhất đo được, và cách chọn dải đo cho đủ phân giải; công thức quy đổi thang tuyến tính + ví dụ đầy đủ với <code>AI_GluePress</code> của DP-01; lọc trung bình / lọc số <em>(IIR)</em> và cái giá phải trả là độ trễ; vùng chết <em>(deadband)</em> chống dao động báo động; ⭐ <strong>phát hiện ngoài dải <em>(out-of-range)</em> = đứt dây / chập</strong>; hiệu chuẩn <em>(calibration)</em>: zero &amp; span, LRV/URV, và &quot;hiệu chuẩn ≠ đặt lại dải đo&quot;</td>
<td>✅</td>
</tr>
<tr>
<td>33</td>
<td><a href="ch33_cam_bien_qua_trinh_thuong_gap.md">Cảm biến quá trình thường gặp</a></td>
<td>Áp suất; <strong>nhiệt độ</strong> — RTD Pt100 2/3/4 dây và ⭐ vì sao 3 dây là mặc định, vs can nhiệt <em>(thermocouple)</em> cần bù đầu lạnh <em>(cold junction compensation)</em>; đo khoảng cách/vị trí bằng laser &amp; siêu âm; lưu lượng; mức; cảm biến chân không; đo cường độ ánh sáng (UV của DP-01); bảng chọn &quot;đo cái gì → dùng loại nào → bẫy gì&quot;</td>
<td>✅</td>
</tr>
<tr>
<td>34</td>
<td><a href="ch34_can_va_do_luc.md">Cân &amp; đo lực — load cell, giám sát lực/mô-men</a></td>
<td>Vì sao lắp ráp điện tử kiểm chất lượng bằng <strong>đường cong lực theo hành trình</strong>, không chỉ bằng cảm biến ON/OFF; nguyên lý cầu điện trở <em>(strain gauge bridge)</em>, bộ khuếch đại, hiệu chuẩn bằng quả cân chuẩn; nhiễu cơ học &amp; lọc; ⭐ <strong>cửa sổ lực–vị trí</strong> làm tiêu chí OK/NG cho ép, siết vít, cắm connector; giám sát mô-men khi siết vít; khi nào cần bộ điều khiển chuyên dụng thay vì làm trong PLC</td>
<td>✅</td>
</tr>
<tr>
<td>35</td>
<td><a href="ch35_dieu_khien_pid_tren_plc.md">Điều khiển PID trên PLC</a></td>
<td>Vòng hở vs vòng kín <em>(open/closed loop)</em>; P làm gì và ⭐ vì sao P thuần <strong>luôn</strong> để lại sai lệch tĩnh <em>(offset)</em>; I xoá offset nhưng gây vọt lố và <strong>bão hoà tích phân <em>(integral windup)</em></strong> → chống windup; D và vì sao thường tắt khi tín hiệu nhiễu; chuyển chế độ êm <em>(bumpless transfer)</em> khi Manual → Auto; quy trình chỉnh định <em>(tuning)</em> thực dụng từng bước với <code>AI_GlueTemp</code>; ⭐ khi nào <strong>on/off có trễ</strong> là đủ và PID là làm phức tạp vô ích</td>
<td>✅ 🔍</td>
</tr>
<tr>
<td>36</td>
<td><a href="ch36_dong_co_va_bien_tan.md">Động cơ &amp; biến tần</a></td>
<td>Động cơ không đồng bộ 3 pha; khởi động trực tiếp <em>(DOL)</em> qua contactor vs <strong>biến tần <em>(VFD)</em></strong> — chọn theo yêu cầu gì; đặt tốc độ bằng analog vs bằng mạng — đánh đổi giữa đơn giản và <strong>chẩn đoán được</strong>; tham số biến tần tối thiểu phải hiểu (tần số, dốc tăng/giảm tốc, giới hạn dòng, hãm); ⚠ hãm và điện trở xả; động cơ bước <em>(stepper)</em> — khi nào đủ dùng, khi nào mất bước mà không ai biết</td>
<td>✅</td>
</tr>
<tr>
<td>37</td>
<td><a href="ch37_dieu_khien_chuyen_dong_servo.md">⭐ Điều khiển chuyển động servo</a></td>
<td>Servo khác biến tần ở đâu (vòng kín vị trí); về gốc <em>(homing)</em> — các kiểu tìm gốc và chọn kiểu nào; chạy tương đối / tuyệt đối, chạy chậm <em>(jog)</em>, biên dạng vận tốc hình thang &amp; làm mượt; ⭐ <strong>giới hạn phần mềm không thay được giới hạn phần cứng</strong> — công tắc giới hạn đi thẳng vào driver, không qua PLC; <strong>phối hợp nhiều trục</strong> — nội suy đường thẳng/cung, trục ảo, cam điện tử ở mức khái niệm; PLCopen Motion và vì sao khối lệnh chuyển động lại có <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code>; bài toán gantry XY+Z của DP-01</td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-vi-giao-tip-tích-hp-h-thng">PHẦN VI — GIAO TIẾP &amp; TÍCH HỢP HỆ THỐNG</h2>
<blockquote>
<p>Cộng đồng trong nghề gọi truyền thông là <strong>&quot;thứ đáng sợ nhất của PLC&quot;</strong>. Cách chữa: không liệt kê
20 giao thức ngang hàng, mà <strong>phân họ theo cơ chế</strong> — hiểu 3 cơ chế thì 20 cái tên tự xếp chỗ.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>38</td>
<td><a href="ch38_nen_tang_truyen_thong_cong_nghiep.md">Nền tảng truyền thông công nghiệp</a></td>
<td>Điểm-điểm vs bus vs mạng; RS-232 / RS-422 / <strong>RS-485</strong> — tín hiệu vi sai <em>(differential)</em>, vì sao đi xa và chống nhiễu tốt; chủ-tớ <em>(master/slave)</em> vs sản xuất-tiêu thụ <em>(producer/consumer)</em>; tốc độ baud, bit chẵn lẻ, bit dừng; chiều dài cáp, điện trở đầu cuối <em>(terminator)</em>, phân cực; khung dữ liệu và cách tự đọc một bản tin bằng tay; vì sao serial vẫn sống dai</td>
<td>✅</td>
</tr>
<tr>
<td>39</td>
<td><a href="ch39_modbus_rtu_va_tcp.md">Modbus RTU &amp; Modbus TCP</a></td>
<td>Vì sao Modbus là &quot;tiếng phổ thông&quot; của ngành — mở, đơn giản, ai cũng có; 4 vùng dữ liệu (coil / discrete input / holding register / input register); ⭐ <strong>bẫy kinh điển #1: địa chỉ base-0 trong khung tin vs base-1 trong tài liệu (40001)</strong>; ⭐ <strong>bẫy #2: ghép 32-bit và thứ tự word/byte</strong> giữa hai hãng khác nhau; mã hàm hay dùng; timeout, thử lại, CRC; RTU vs TCP khác nhau ở đâu; quy trình gỡ lỗi bằng phần mềm master giả lập</td>
<td>✅</td>
</tr>
<tr>
<td>40</td>
<td><a href="ch40_ethernet_cong_nghiep.md">⭐ Ethernet công nghiệp — 3 họ, chọn thế nào</a></td>
<td><strong>Họ 1 — chạy trên TCP/IP thường</strong> (EtherNet/IP, PROFINET RT, Modbus TCP): chu kỳ ~ms, sống chung được với lưu lượng khác, cần switch quản lý được, một số dùng PTP để đồng bộ thời gian. <strong>Họ 2 — hỏi-đáp đồng bộ <em>(isochronous)</em></strong> (PROFINET IRT, POWERLINK): ~100 µs–1 ms, <strong>không</strong> chia sẻ dây với lưu lượng khác vì mục đích là không va chạm, ưa topology sao, hub độ trễ thấp có khi tốt hơn switch. <strong>Họ 3 — dồn khung <em>(frame summation)</em></strong> (EtherCAT): ~50 µs, tốt nhất khi nối chuỗi <em>(daisy-chain)</em>. Bảng chọn theo yêu cầu thật (chu kỳ cần, số trạm, ngân sách, hệ sinh thái sẵn có); <strong>PROFIBUS → PROFINET</strong> bảng so sánh (tốc độ, tầm, không gian địa chỉ, máy-với-máy); ⚠ vì sao <strong>không trộn</strong> mạng điều khiển với mạng văn phòng; TSN &amp; OPC UA đang đi tới đâu — nêu tranh luận đang diễn ra, không kết luận thay người đọc; <strong>bus trường thế hệ trước còn gặp trong máy cũ</strong> (PROFIBUS, DeviceNet, ControlNet, AS-i) — đủ để nhận diện và bảo trì; ⭐ <strong>phiếu quyết định chọn giao thức</strong> — bảng câu hỏi dẫn tới đúng một họ, thay cho việc so 20 cái tên; đồng bộ thời gian (PTP) và vì sao nó quan trọng khi cần xếp thứ tự sự kiện giữa nhiều trạm; QoS &amp; quản lý lưu lượng; dự phòng mạng (topology vòng) — khi nào đáng làm</td>
<td>✅ 🔍</td>
</tr>
<tr>
<td>41</td>
<td><a href="ch41_ghep_noi_may_may_trong_day_chuyen.md">⭐ **Ghép nối máy-máy trong dây chuyền</a></td>
<td>Máy điện tử gần như luôn nằm trong chuyền. Bắt tay <em>(handshake)</em> kiểu SMEMA: chỉ 2 tín hiệu mỗi chiều mà đủ điều phối — vì sao thiết kế đó hiệu quả kể cả giữa máy khác hãng; bắt tay bằng <strong>tín hiệu cứng</strong> vs <strong>qua mạng</strong> — đánh đổi độ tin cậy và chẩn đoán; ⭐ <strong>ai đang giữ sản phẩm</strong> — quy tắc bàn giao để không bao giờ có hai máy cùng tưởng mình sở hữu; xử lý tắc chuyền <em>(line jam)</em> và máy sau dừng; khởi động lại cả chuyền sau sự cố — thứ tự và điều kiện; cách ly quang cho tín hiệu liên máy và vì sao bắt buộc</td>
<td>✅</td>
</tr>
<tr>
<td>42</td>
<td><a href="ch42_ma_2d_va_truy_xuat_nguon_goc.md">⭐ **Mã vạch, mã 2D &amp; truy xuất nguồn gốc</a></td>
<td>Bắt buộc trong sản xuất điện tử. Mã vạch 1D vs mã 2D <em>(Data Matrix, QR)</em> — vì sao điện tử dùng 2D; đầu đọc cố định vs cầm tay, chiếu sáng &amp; tiêu cự; ghép đầu đọc vào PLC qua serial hay Ethernet; ⭐ <strong>luồng truy xuất đầy đủ</strong>: đọc mã → hỏi MES &quot;board này có được làm ở công đoạn này không&quot; → nhận công thức → làm → báo kết quả; ⚠ <strong>chống nhảy cóc công đoạn và chống làm trùng</strong> — vì sao đây là lý do tồn tại của truy xuất; ⚠⚠ <strong>xử lý khi mất kết nối MES</strong>: dừng chuyền hay chạy tạm rồi gửi bù? Quyết định này thuộc về khách hàng, sách chỉ trình bày đánh đổi; đọc mã lỗi &amp; quy trình nhập tay có kiểm soát</td>
<td>✅</td>
</tr>
<tr>
<td>43</td>
<td><a href="ch43_tich_hop_vision_voi_plc.md">Tích hợp vision với PLC</a></td>
<td>Ranh giới trách nhiệm: PLC điều phối, hệ vision quyết định; PLC ra lệnh chụp <em>(trigger)</em> — vì sao trigger phần cứng chính xác hơn trigger bằng lệnh mạng; nhận kết quả OK/NG và toạ độ lệch; đồng bộ giữa lúc chụp và lúc vật thể đứng yên; hiệu chỉnh toạ độ camera ↔ toạ độ máy ở mức khái niệm; ⚠ xử lý khi vision không trả lời; ⭐ khi nào vision là quá mức cần thiết — một cảm biến quang 200 nghìn giải quyết được thì đừng dùng camera</td>
<td>✅</td>
</tr>
<tr>
<td>44</td>
<td><a href="ch44_hmi_scada_thiet_ke_man_hinh.md">HMI/SCADA — thiết kế màn hình vận hành</a></td>
<td>Phân cấp màn hình (tổng quan → cụm → chi tiết → chẩn đoán); ⭐ <strong>báo động <em>(alarm)</em></strong>: phân cấp ưu tiên, xác nhận <em>(acknowledge)</em>, lịch sử, và vì sao &quot;mọi thứ đều báo động&quot; = không có báo động nào; thông báo lỗi phải nói <strong>làm gì tiếp</strong>, không chỉ nói cái gì hỏng; phân quyền người dùng theo cấp; màu chỉ dùng khi có nghĩa; nút nguy hiểm cần xác nhận hai bước; liên kết tag; ⚠ <strong>vì sao HMI không được chứa logic điều khiển</strong></td>
<td>✅</td>
</tr>
<tr>
<td>45</td>
<td><a href="ch45_ket_noi_len_tren_va_an_ninh_ot.md">Kết nối lên trên — dữ liệu, MES &amp; an ninh mạng OT</a></td>
<td>Ghi dữ liệu sản xuất: cái gì đáng ghi, ghi ở đâu, tần suất nào, giữ bao lâu; kho dữ liệu <em>(historian)</em> &amp; cơ sở dữ liệu; OPC UA &amp; MQTT ở mức khái niệm và khi nào dùng cái nào; ⚠⚠ <strong>vì sao không cho hệ thống IT/IIoT truy cập trực tiếp PLC</strong> — phải qua lớp trung gian; phân vùng mạng &amp; vùng đệm <em>(DMZ)</em>; ⭐ <strong>mô hình Purdue</strong> — 5 mức từ thiết bị hiện trường lên tới mạng doanh nghiệp, và vì sao nó vẫn là ngôn ngữ chung khi bàn về phân vùng OT dù đã có tranh luận là lỗi thời; nhập môn IEC 62443; bài học rút ra từ các sự cố an ninh công nghiệp có thật — <strong>nguyên lý phòng thủ, không phải hướng dẫn tấn công</strong></td>
<td>✅</td>
</tr>
<tr>
<td>46</td>
<td><a href="ch46_tich_hop_robot_va_tay_gap.md">Tích hợp robot &amp; tay gắp</a></td>
<td>Khi nào cần robot thay vì cơ cấu chuyên dụng; ⭐ <strong>ai chỉ huy ai</strong> — PLC làm chủ và robot làm tớ, hay ngược lại, và hệ quả lên cách viết chương trình; các cách ghép (I/O cứng, mạng, gọi chương trình theo số); dạy điểm <em>(teaching)</em> và vì sao toạ độ dạy tay là dữ liệu cần sao lưu như code; tay gắp chân không cho board mạch (liên hệ Ch.6); ⚠ <strong>vùng an toàn chung giữa người, robot và máy</strong> — không gian làm việc chồng lấn là bài toán an toàn, dẫn Ch.47</td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-vii-an-toàn-lp-đt-kim-th-x-lý-s-c-trng-tâm-khác-bit">PHẦN VII — AN TOÀN, LẮP ĐẶT, KIỂM THỬ &amp; XỬ LÝ SỰ CỐ ⭐ trọng tâm khác biệt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>47</td>
<td><a href="ch47_an_toan_may.md">An toàn máy — không logic thường nào thay được</a></td>
<td>Đánh giá rủi ro <em>(risk assessment)</em> trước, thiết kế sau; ⚠⚠ <strong>vì sao E-Stop tuyệt đối không được chỉ đi qua logic PLC thường</strong> — CPU treo thì logic chết theo; rơ-le an toàn vs Safety PLC vs mạch cứng — chọn cái nào; ISO 13849 (mức hiệu năng PL a–e, Category B/1/2/3/4 — <strong>2 câu hỏi phân biệt: có dự phòng? có tự kiểm?</strong>) và IEC 62061 (SIL) ở mức dùng được, <strong>không thay bản gốc</strong>; thiết bị bảo vệ: cửa khoá &amp; giám sát, rèm quang <em>(light curtain)</em> &amp; muting, điều khiển hai tay, thảm an toàn, giám sát tốc độ không; <strong>STO</strong> <em>(Safe Torque Off)</em> và vì sao &quot;còn điện nhưng không sinh mô-men&quot; là lợi thế; ⭐ mối nguy bức xạ UV của DP-01 — loại mối nguy <strong>không có triệu chứng tức thời</strong>; LOTO trong thiết kế</td>
<td>✅ ⚠⚠</td>
</tr>
<tr>
<td>48</td>
<td><a href="ch48_fail_safe.md">Fail-safe &amp; thiết kế phòng sự cố</a></td>
<td>Chọn <strong>trạng thái an toàn</strong> cho từng ngõ ra khi mất nguồn / mất tín hiệu / đứt dây — van về đâu? kẹp giữ hay nhả? (DP-01: giữ kẹp); vì sao mạch dừng dùng tiếp điểm NC; ⭐ <strong>giám sát phản hồi thay vì tin lệnh</strong> — ra lệnh xy-lanh ra thì phải chờ reed xác nhận, kèm timeout báo lỗi; nhịp tim <em>(heartbeat)</em> &amp; watchdog giữa PLC–HMI–máy lân cận; xử lý mất kết nối mạng giữa chu trình; ⭐ <strong>lỗi mà máy không tự phát hiện được</strong> — ví dụ ionizer hỏng: phải thiết kế để nó báo, vì sản phẩm hỏng không có triệu chứng tại chỗ</td>
<td>✅ ⚠</td>
</tr>
<tr>
<td>49</td>
<td><a href="ch49_lap_dat_dau_tu_va_chong_nhieu.md">Lắp đặt, đấu tủ &amp; chống nhiễu</a></td>
<td>Tách cáp động lực / tín hiệu / an toàn, giao cắt vuông góc; tiếp địa &amp; nối đất tủ, <strong>PE ≠ 0 V</strong>; nguồn 24 V và cầu chì từng nhánh — vì sao chia nhánh; đánh số dây &amp; cầu đấu; đi dây cảm biến trên máng xích động — bán kính uốn và tuổi thọ cáp; nối đất vỏ chống nhiễu đúng cách, tiếp xúc trọn vòng 360°; ⭐ <strong>sai lầm gây lỗi &quot;ngẫu nhiên không tái hiện được&quot;</strong> — bảng triệu chứng nhiễu → nguyên nhân khả dĩ</td>
<td>✅</td>
</tr>
<tr>
<td>50</td>
<td><a href="ch50_mo_phong_va_kiem_thu.md"><strong>Mô phỏng &amp; kiểm thử trước khi ra hiện trường</strong></a></td>
<td>⭐ Lỗi tìm ở bàn rẻ hơn tìm ở hiện trường rất nhiều lần. Mô phỏng I/O: giả lập cảm biến bằng biến nội, mô phỏng thời gian cơ cấu; chạy chương trình trên PLC mềm hoặc bộ giả lập; <strong>danh sách ca kiểm thử</strong> — không chỉ luồng chính mà cả: đứt cảm biến, hai board vào cùng lúc, nhấn Stop ở từng bước, mất khí, mất mạng; kiểm thử máy trạng thái bằng cách ép vào từng trạng thái; ghi lại kết quả kiểm thử làm bằng chứng nghiệm thu; giới hạn của mô phỏng — cái gì <strong>chỉ</strong> phát hiện được trên máy thật</td>
<td>✅</td>
</tr>
<tr>
<td>51</td>
<td><a href="ch51_xu_ly_su_co.md">⭐⭐ Xử lý sự cố — quy trình chẩn đoán có hệ thống</a></td>
<td>Chương trả lời trực tiếp câu hỏi được hỏi nhiều nhất mà sách vở bỏ quên. ⭐⭐ <strong>Nguyên tắc số một: bắt đầu từ ngõ ra bị lỗi và truy ngược</strong> — xác nhận triệu chứng máy → tìm ngõ ra lẽ ra phải tác động → đọc rung ra lệnh và chuỗi cho phép → so trạng thái I/O trong PLC với module vật lý và thiết bị hiện trường → thu hẹp vùng nghi ngờ. Nguyên tắc số hai: <strong>chia đôi bài toán, đừng đoán</strong>; <strong>quy trình 8 bước</strong> (nguồn → trạng thái CPU → I/O → truyền thông → logic → thiết bị hiện trường) và <strong>6 nhóm lỗi</strong> (nguồn / CPU / I/O / truyền thông / chương trình / môi trường) — bảng tra 2 phút để định hướng ngay khi tới máy; <strong>bộ công cụ đo tối thiểu và khi nào cần cái nào</strong> (đồng hồ vạn năng, ampe kìm, máy hiện sóng, máy kiểm tra cáp mạng, bộ phân tích giao thức, súng đo nhiệt hồng ngoại, bộ mô phỏng vòng 4–20 mA, megôm kế); đèn LED trên module nói gì và <strong>không</strong> nói gì — bảng đối chiếu ý nghĩa LED theo từng hãng (liên kết Phụ lục A); phân biệt lỗi <strong>cảm biến / dây / module / nguồn / logic</strong> bằng 4 phép đo theo thứ tự; dùng đồng hồ vạn năng &amp; ampe kìm đúng chỗ; đọc trạng thái trực tuyến, tham chiếu chéo, đồ thị xu hướng <em>(trend)</em>, thống kê thời gian quét; đọc mã lỗi CPU và lỗi module; ⚠ <strong>cưỡng bức I/O <em>(forcing)</em></strong> — khi nào chính đáng, quy trình bắt buộc, và vì sao quên gỡ force là tai nạn chờ xảy ra; <strong>bảng ~40 triệu chứng → nguyên nhân khả dĩ → phép kiểm xác nhận</strong>; ⭐ <strong>lỗi chập chờn — 4 nguyên nhân vật lý hay bị bỏ sót</strong>: vòng lặp đất &amp; chênh điện thế, nhiễu điện từ từ biến tần/servo/máy hàn, chu kỳ nóng-nguội làm mỏi đầu nối, tụ trong bộ nguồn lão hoá; cách bẫy bằng ghi log thay vì ngồi canh; <strong>sửa hay thay</strong> — tiêu chí quyết định, thiết bị hết vòng đời, hàng tân trang, khi nào nên nâng cấp thay vì sửa (dẫn Ch.56); bảo trì phòng ngừa nhìn từ PLC: thay pin, kiểm tra môi trường, theo dõi thời gian quét theo thời gian; ⭐ khi nào dừng tự sửa và gọi người khác</td>
<td>✅</td>
</tr>
<tr>
<td>52</td>
<td><a href="ch52_chay_thu_va_ban_giao.md">Chạy thử &amp; bàn giao <em>(commissioning)</em></a></td>
<td>Thứ tự bắt buộc: kiểm nguội → bật nguồn từng nhánh → ⭐ <strong>kiểm I/O 1-1 <em>(point-to-point)</em> trước khi chạy bất kỳ logic nào</strong> → chạy khô không sản phẩm → chạy có sản phẩm → chạy liên tục; ⭐ <strong>thử tạo lỗi cố ý</strong> — rút cảm biến, nhấn E-Stop giữa chu trình, ngắt khí, rút mạng: vì sao thử &quot;điều kiện bình thường&quot; là <strong>chưa</strong> nghiệm thu; đo chu kỳ thật và đối chiếu cam kết (dẫn Ch.55); biên bản nghiệm thu mẫu; đào tạo người vận hành; danh mục tài liệu bàn giao</td>
<td>✅</td>
</tr>
<tr>
<td>53</td>
<td><a href="ch53_bao_tri_va_thay_doi_khi_may_dang_chay.md">Bảo trì &amp; thay đổi khi máy đang chạy</a></td>
<td>⚠ Sửa trực tuyến <em>(online edit)</em>: cái gì sửa được khi RUN, cái gì không, rủi ro thật khi tải xuống giữa chu trình; quy trình thay đổi có kiểm soát — ai duyệt, sao lưu trước, ghi lý do, ai được thông báo; tài liệu <strong>as-built</strong> vs bản thiết kế; bảo trì phòng ngừa nhìn từ PLC (đếm số lần tác động, cảnh báo trước khi hỏng); ⭐ <strong>viết code để người khác sửa được là một yêu cầu kỹ thuật, không phải phép lịch sự</strong></td>
<td>✅</td>
</tr>
<tr>
<td>54</td>
<td><a href="ch54_sao_luu_phien_ban_va_bao_mat_chuong_trinh.md">Sao lưu, phiên bản &amp; bảo mật chương trình</a></td>
<td>⚠ Mất chương trình PLC của một máy đang chạy là thảm hoạ có thật — dựng lại từ máy đang chạy thường <strong>không thể</strong>; quy trình sao lưu: sao lưu cái gì (chương trình, cấu hình phần cứng, tham số driver, công thức, dự án HMI), sao lưu khi nào, cất ở đâu, ai giữ; kiểm tra bản sao lưu có khôi phục được không — <strong>bản sao lưu chưa thử khôi phục không phải bản sao lưu</strong>; quản lý phiên bản &amp; quy ước đánh số; khoá chương trình bằng mật khẩu — đánh đổi giữa bảo vệ sở hữu trí tuệ và <strong>khách hàng không sửa được máy của chính họ lúc 2 giờ sáng</strong>; bàn giao mã nguồn trong hợp đồng</td>
<td>✅</td>
</tr>
</tbody></table></div>
<h2 id="phn-viii-hiu-năng-ráp-li-vào-ngh">PHẦN VIII — HIỆU NĂNG, RÁP LẠI &amp; VÀO NGHỀ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chương</th>
<th>Nội dung chính</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>55</td>
<td><a href="ch55_tinh_chu_ky_may_va_nang_suat.md">Tính chu kỳ máy &amp; năng suất</a></td>
<td>Câu hỏi khách hàng luôn hỏi: máy chạy được bao nhiêu sản phẩm mỗi giờ? Chu kỳ <em>(cycle time)</em> → sản lượng giờ <em>(UPH)</em>; <strong>nút cổ chai <em>(bottleneck)</em></strong> — vì sao chu kỳ máy nhiều trạm bằng chu kỳ trạm chậm nhất, không phải tổng; tính lý thuyết vs <strong>đo thật bằng PLC</strong> (ghi thời gian từng bước — dữ liệu này gần như miễn phí mà ít ai lấy); ⭐ tối ưu bằng song song hoá: thao tác nào có thể chạy chồng lấn; thời gian chết do chờ máy trước/máy sau; nhập môn <strong>OEE</strong> (khả dụng × hiệu suất × chất lượng) và vì sao con số OEE dễ bị bóp méo</td>
<td>✅</td>
</tr>
<tr>
<td>56</td>
<td><a href="ch56_nang_cap_may_cu_retrofit.md">Nâng cấp máy cũ — retrofit</a></td>
<td>Phần lớn công việc thực tế là sửa máy cũ, không phải làm máy mới. Khảo sát máy <strong>không có tài liệu</strong>: dựng lại bảng I/O từ tủ thật, dò dây, chụp ảnh có hệ thống; đọc chương trình PLC đời cũ và chuyển sang nền mới; thay PLC hết vòng đời — tìm hàng thay thế, đối chiếu thời gian quét &amp; tập lệnh; ⚠ <strong>rủi ro đặc thù của retrofit</strong>: hành vi cũ không ai mô tả được nhưng người vận hành đã quen; giữ nguyên hay sửa &quot;sai sót cũ&quot;; nâng cấp phần an toàn khi chạm vào máy cũ — nghĩa vụ pháp lý phát sinh</td>
<td>✅ ⚠</td>
</tr>
<tr>
<td>57</td>
<td><a href="ch57_case_study_dp01_day_du.md">⭐ Case study đầy đủ: DP-01 từ trang giấy tới máy chạy</a></td>
<td>Ráp toàn bộ sách thành một dự án hoàn chỉnh: đặc tả (Ch.23) → bảng I/O → sơ đồ đấu (Ch.4, 5, 6, 9) → máy trạng thái 2 trạm (Ch.25, 27) → trình tự song song (Ch.26) → FB tái dùng (Ch.30) → công thức sản phẩm (Ch.29) → analog &amp; PID gia nhiệt keo (Ch.32, 35) → gantry (Ch.37) → mã 2D &amp; MES (Ch.42) → SMEMA (Ch.41) → HMI (Ch.44) → mạch an toàn (Ch.47) → kiểm thử (Ch.50) → chạy thử (Ch.52) → đo chu kỳ (Ch.55). Mỗi bước dẫn ngược đúng chương đã dạy</td>
<td>✅</td>
</tr>
<tr>
<td>58</td>
<td><a href="ch58_hoc_tiep_the_nao_va_vao_nghe_that.md">Học tiếp thế nào &amp; vào nghề thật</a></td>
<td>Lộ trình 0 → 3 tháng → 1 năm → 3 năm, mỗi mốc kèm <strong>&quot;làm được gì thì coi là đạt&quot;</strong>; ⭐ <strong>xây hồ sơ chứng minh năng lực khi chưa có kinh nghiệm</strong> — video máy mô phỏng chạy, kho code có comment, viết lại bài toán–giải pháp–kết quả; phần mềm miễn phí &amp; mô phỏng (Phụ lục G); diễn đàn &amp; cộng đồng nghề; chứng chỉ và tổ chức nghề — cái gì đáng tiền; ⭐ <strong>bốn nhánh nghề</strong> (OEM chế tạo máy / tích hợp hệ thống / bảo trì nhà máy / dịch vụ hiện trường) — bảng đánh đổi: đi công tác, áp lực, chiều sâu kỹ thuật, thu nhập, khả năng chuyển việc; câu hỏi phỏng vấn thường gặp &amp; cách trả lời bằng ví dụ thật</td>
<td>✅</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="ph-lc">PHỤ LỤC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Phụ lục</th>
<th>Nội dung</th>
<th>TT</th>
</tr>
</thead>
<tbody><tr>
<td>A1</td>
<td><a href="pl_a1_doi_chieu_khai_niem_5_he.md">⭐ **Đối chiếu khái niệm 5 hệ</a></td>
<td>Siemens · Mitsubishi · Inovance · CODESYS · Rockwell. Bảng đối chiếu: tag/ký hiệu, khối dữ liệu vs UDT vs struct, thể hiện FB, task &amp; chu kỳ, ảnh ngõ vào, vùng nhớ giữ, cách đánh địa chỉ module. <strong>CODESYS làm cột neo</strong> — khi 4 hệ khác nhau thì cột này cho biết chuẩn IEC nói gì</td>
<td>✅</td>
</tr>
<tr>
<td>A2</td>
<td><a href="pl_a2_doi_chieu_lenh_va_cung_doan_logic.md">⭐ **Đối chiếu lệnh + cùng một đoạn logic viết 5 lần</a></td>
<td>TON, CTU, MOVE, quy đổi thang, bắt cạnh, khối PID, khối chuyển động; cùng một đoạn trình tự của DP-01 hiện thực trên cả 5 hệ; ⚠ những chỗ <strong>không tương đương 1-1</strong> — nêu rõ, không giả vờ. Phụ lục <strong>mô tả khác biệt, không xếp hạng hãng</strong></td>
<td>✅</td>
</tr>
<tr>
<td>B</td>
<td><a href="pl_b_tra_nhanh_lenh_iec.md">Tra nhanh lệnh IEC 61131-3</a></td>
<td>Một trang in được: lệnh cơ bản theo nhóm, ký hiệu LD &amp; ST tương ứng, kiểu dữ liệu, thứ tự ưu tiên toán tử</td>
<td>✅</td>
</tr>
<tr>
<td>C</td>
<td><a href="pl_c_bieu_mau_dung_ngay.md">Biểu mẫu dùng ngay</a></td>
<td>Bảng I/O · bảng tag · đặc tả trình tự · bảng chuyển trạng thái · bảng công thức · biên bản kiểm I/O 1-1 · danh sách ca kiểm thử · biên bản nghiệm thu · phiếu bàn giao (dẫn Ch.23, 25, 29, 50, 52)</td>
<td>✅</td>
</tr>
<tr>
<td>D</td>
<td><a href="pl_d_checklist_dau_day_va_bat_nguon.md">Checklist đấu dây &amp; bật nguồn lần đầu</a></td>
<td>Trước khi cấp điện lần đầu: thứ tự kiểm, cái gì đo trước, cái gì tuyệt đối không bỏ qua</td>
<td>✅ ⚠</td>
</tr>
<tr>
<td>E</td>
<td><a href="pl_e_tra_theo_trieu_chung.md">⭐ Chỉ mục tra theo triệu chứng</a></td>
<td>&quot;Máy không khởi động được&quot;, &quot;một ngõ vào không lên&quot;, &quot;giá trị analog nhảy loạn&quot;, &quot;mạng rớt ngẫu nhiên&quot;, &quot;chu trình dừng giữa chừng&quot;, &quot;board hỏng mà máy báo OK&quot;, &quot;chuyền tắc&quot;… → dẫn đúng mục chương. Hiện thực hoá Đường tra cứu 3 đã hứa ở Ch.1</td>
<td>✅</td>
</tr>
<tr>
<td>F</td>
<td><a href="pl_f_thuat_ngu_viet_anh.md">Thuật ngữ Việt–Anh</a></td>
<td>Bảng đối chiếu đầy đủ, sắp theo chủ đề và theo vần. Bổ trợ cho bất biến B11 — tài liệu hãng và diễn đàn đều tiếng Anh, người đọc phải tra được đúng lúc cần tra nhất</td>
<td>✅</td>
</tr>
<tr>
<td>G</td>
<td><a href="pl_g_phan_mem_mien_phi_va_mo_phong.md">Phần mềm miễn phí &amp; mô phỏng</a></td>
<td>Bảng: công cụ → làm được gì → <strong>giới hạn bản quyền thật</strong> → phù hợp giai đoạn học nào. Kèm ngày kiểm tra và cảnh báo tự xác nhận lại (bất biến B10)</td>
<td>✅</td>
</tr>
<tr>
<td>H</td>
<td><a href="pl_h_nguon_tham_khao_va_doc_them.md">Nguồn mở đã dùng &amp; đọc thêm</a></td>
<td>Tài liệu mở đã tham chiếu khi viết + sách thương mại nên mua + tiêu chuẩn nên có; ghi rõ giấy phép từng nguồn</td>
<td>✅</td>
</tr>
<tr>
<td>I</td>
<td><a href="pl_i_bai_tap_5_muc.md">Bài tập — **5 mức, ~50 bài</a></td>
<td>⭐ Cấu trúc theo mức, mỗi bài ghi rõ <strong>khái niệm được rèn</strong>: <strong>Mức 1 — logic cơ bản (~12 bài)</strong>: tự giữ, AND/OR/NOT, NO vs NC an toàn khi đứt dây, khoá chéo, biểu quyết 2/3, SET/RESET, bắt cạnh, mạch lật, báo động có ack, chuỗi cho phép &amp; kiểm đèn. <strong>Mức 2 — timer &amp; counter (~12 bài)</strong>: khởi động trễ, quạt chạy dư, mạch nháy 2 timer, sao-tam giác có khoảng chết, kéo dài xung, đếm mẻ, đếm lên-xuống, đếm phế có ngưỡng, đồng hồ giờ chạy, watchdog, chống rung tiếp điểm, đo chu kỳ. <strong>Mức 3 — tuần tự &amp; trạng thái (~10 bài)</strong>: đèn giao thông, nút bộ hành có nhớ, phân loại theo thời gian vs <strong>theo thanh ghi dịch</strong>, trạm trộn, cổng bãi xe, báo động first-out, timeout từng bước, chuyển Manual↔Auto <strong>không giật</strong>, bỏ bước theo công thức. <strong>Mức 4 — analog (~9 bài)</strong>: quy đổi thang, phát hiện ngoài dải &amp; giá trị thay thế, điều khiển trễ, PID, vùng chết, giới hạn tốc độ thay đổi, ép kiểu &amp; tràn số, tích phân lưu lượng, dải báo động nhiều mức. <strong>Mức 5 — đề bài dự án (~7 bài)</strong>: rửa xe, qua đường cho người đi bộ, nạp silo có khoá liên động, luân phiên bơm chính-dự phòng, điều hoà theo vùng, thang máy 3 tầng, dây chuyền chiết rót có trạm loại. ⭐ Quy tắc bắt buộc mọi bài: <strong>viết bảng I/O trước khi vẽ rung đầu tiên</strong>. Khoảng 2/3 số bài có lời giải, phần còn lại để tự làm</td>
<td>✅</td>
</tr>
<tr>
<td>J</td>
<td><a href="pl_j_ho_so_may_mau_dp01.md">Hồ sơ máy mẫu DP-01 đầy đủ</a></td>
<td>Bảng I/O hoàn chỉnh, đặc tả trình tự, bảng chuyển trạng thái, bảng công thức, danh sách chức năng an toàn, kết quả tính chu kỳ — đóng gói để người đọc dùng lại làm khung cho dự án thật</td>
<td>✅</td>
</tr>
<tr>
<td>K</td>
<td><a href="pl_k_bang_tra_cong_thuc.md">Bảng tra công thức tổng hợp</a></td>
<td>Mọi công thức trong sách gom một trang, mỗi công thức kèm cột <strong>điều kiện áp dụng</strong>: quy đổi thang analog, lực &amp; tốc độ xy-lanh, lưu lượng khí, ngưỡng chọn HSC, chu kỳ &amp; UPH, ước lượng thời gian quét, chọn tiết diện dây tín hiệu</td>
<td>✅</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="ghi-chú-phm-vi-đc-trưc-khi-vit-bt-k-chương-nào">Ghi chú phạm vi — đọc trước khi viết bất kỳ chương nào</h2>
<ul>
<li><strong>Trung lập hãng là bất biến, không phải sở thích (B1).</strong> Thân sách Ch.1–58 không dạy click theo
giao diện phần mềm nào. Mọi thứ phụ thuộc hãng thuộc về Phụ lục A1/A2.</li>
<li><strong>Tự đủ, và ranh giới đã dịch ra xa hơn (B6 + ADR 0002 §1).</strong> Nếu người đọc <strong>cần</strong> kiến thức đó để
làm xong việc thì phải viết, kể cả khi nó không phải &quot;kiến thức PLC&quot;. Chỉ được lược khi nội dung
thật sự thuộc datasheet của một mã hàng cụ thể.</li>
<li><strong>Song ngữ thuật ngữ (B11).</strong> Tiếng Việt trước, tiếng Anh trong ngoặc, ở lần xuất hiện đầu mỗi
chương. Tên lệnh, tên chuẩn, tên giao thức và các từ đã thành tên riêng trong nghề (PLC, HMI, MES,
STO, LOTO, SMEMA) <strong>giữ nguyên tiếng Anh</strong>.</li>
<li><strong>Máy mẫu DP-01 và quy tắc bóc lớp (B8).</strong> Đọc <code>docs/case_study_may_mau.md</code> trước khi viết ví dụ ở
bất kỳ chương nào từ Ch.8. Chương thuộc lát cắt nào <strong>chỉ được nhắc thiết bị của lát cắt đó trở về
trước</strong> — Ch.15 không được lấy ví dụ về servo.</li>
<li><strong>Chống phình mà loãng.</strong> Sách dài không có nghĩa là chương dài. Mỗi chương vẫn phải giữ khung cố
định trong <code>CLAUDE.md</code>, đặc biệt mục &quot;bẫy thường gặp&quot; và &quot;tự kiểm&quot;.</li>
<li><strong>Chương an toàn (Ch.3, 6, 47, 48, 56, Phụ lục D) cần người có thẩm quyền rà soát</strong> trước khi phát
hành — cờ ⚠/⚠⚠ giữ nguyên cho tới khi có.</li>
</ul>
<!-- SECTION: ch01_sach_nay_danh_cho_ai -->
<hr>
<h1 id="chương-1-sách-này-dành-cho-ai-cách-dùng">Chương 1 — Sách này dành cho ai &amp; cách dùng</h1>
<hr>
<h2 id="11-cun-sách-này-gii-quyt-chuyn-gì">1.1 Cuốn sách này giải quyết chuyện gì</h2>
<p>Có một khoảnh khắc gần như ai vào nghề tự động hoá cũng gặp.</p>
<p>Bạn đã xem hết một khoá học trên mạng. Bạn biết <code>TON</code> là timer trễ sườn lên, biết <code>CTU</code> đếm lên,
biết kéo thả một tiếp điểm vào nấc thang. Rồi người ta giao cho bạn một cỗ máy thật — băng tải, vài
xy-lanh, chục cảm biến — và bảo &quot;viết chương trình cho nó chạy&quot;. Bạn ngồi trước màn hình trống, biết
đủ mọi lệnh, mà <strong>không biết bắt đầu từ đâu</strong>.</p>
<p>Khoảng cách đó không phải do bạn thiếu lệnh. Nó do ba thứ mà phần lớn tài liệu nhập môn không dạy:</p>
<ul>
<li><strong>Cách biến một yêu cầu thành một cấu trúc chương trình</strong> — máy có mấy chế độ, dừng giữa chừng thì
sao, mất điện rồi bật lại thì máy đang ở đâu.</li>
<li><strong>Cách nối chương trình với thế giới vật lý</strong> — cảm biến này đấu kiểu gì mới lên tín hiệu, van này
mất điện thì về đâu, tại sao board mạch qua tay bạn xong lại hỏng.</li>
<li><strong>Cách xử lý khi máy không chạy</strong> — thứ chiếm phần lớn thời gian thực tế của nghề này.</li>
</ul>
<p>Sách này viết để lấp đúng ba khoảng đó.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nếu bạn đang tự hỏi &quot;tôi học xong rồi, giờ chứng minh với nhà tuyển dụng bằng cách nào?&quot; — câu trả
lời nằm ở Chương 57 và 58. Nhưng đừng nhảy tới đó vội: thứ để chứng minh chính là cỗ máy bạn sẽ
dựng dần qua cuốn sách này.</p>
</blockquote>
<h3>Cuốn sách này <strong>không</strong> phải cái gì</h3>
<p>Nói rõ từ đầu để bạn không mất thời gian:</p>
<ul>
<li><strong>Không phải sách hướng dẫn một phần mềm.</strong> Bạn sẽ không tìm thấy &quot;bấm vào menu này, chọn mục kia&quot;.
Lý do ở mục 1.5.</li>
<li><strong>Không phải giáo trình lý thuyết điều khiển.</strong> Không có biến đổi Laplace, không có phân tích ổn
định. Phần điều khiển liên tục (Chương 35) dừng ở mức đủ để chỉnh một vòng PID chạy tốt trên máy thật.</li>
<li><strong>Không thay thế tài liệu của hãng bạn đang dùng.</strong> Sách dạy nguyên lý; số hiệu chân, giới hạn dòng,
mã lỗi cụ thể thì phải tra datasheet của đúng thiết bị bạn cầm trên tay.</li>
<li><strong>Không thay thế đánh giá rủi ro của người có thẩm quyền.</strong> Các chương an toàn dạy bạn <em>hiểu</em> và
<em>đặt đúng câu hỏi</em>, không phải để bạn tự ký duyệt một cỗ máy.</li>
</ul>
<hr>
<h2 id="12-ba-xut-phát-đim-bn-thuc-nhóm-nào">1.2 Ba xuất phát điểm — bạn thuộc nhóm nào</h2>
<p>Người vào nghề tự động hoá đến từ ba hướng rất khác nhau. Cùng một cuốn sách, nhưng chỗ khó của mỗi
nhóm nằm ở chỗ khác nhau — và <strong>cái bẫy lớn nhất của mỗi nhóm lại chính là điểm mạnh của nhóm đó</strong>.</p>
<h3>Lộ trình A — chuyển ngành, chưa biết điện</h3>
<p>Bạn học cơ khí, công nghệ thông tin, kinh tế, hoặc đang làm nghề khác và muốn chuyển sang.</p>
<p><strong>Đọc thế nào:</strong> tuần tự, không bỏ chương nào. Đặc biệt <strong>đọc trọn Phần I trước khi chạm vào Phần III</strong>.</p>
<p><strong>Vì sao nghiêm khắc như vậy:</strong> lỗi tốn kém nhất của người mới trong nghề này gần như không bao giờ là
lỗi logic. Nó là đấu nhầm nguồn cảm biến, chọn sai kiểu ngõ ra rồi tải cháy module, hoặc cầm board mạch
bằng tay trần. Những lỗi đó <strong>không báo lỗi trên màn hình</strong> — chúng báo bằng thiết bị hỏng, hoặc tệ hơn,
bằng sản phẩm lỗi mà không ai phát hiện cho tới khi tới tay khách hàng.</p>
<p>Bạn sẽ thấy Phần I dài và có vẻ chưa liên quan tới lập trình. Nó liên quan. Chương 4 (cảm biến) và
Chương 6 (khí nén) sẽ được gọi lại liên tục từ Chương 15 trở đi.</p>
<h3>Lộ trình B — thợ điện, kỹ thuật viên đi lên</h3>
<p>Bạn đã đấu tủ, đã đọc sơ đồ, đã sửa máy. Bạn thiếu phần lập trình.</p>
<p><strong>Đọc thế nào:</strong> Chương 3 và Chương 5 đọc lướt — bạn đã biết. Đọc kỹ <strong>Phần III và Phần IV</strong>, đặc biệt
<strong>Chương 30 (chuẩn hoá &amp; tái sử dụng)</strong>.</p>
<p><strong>Bẫy của bạn:</strong> ngôn ngữ ladder được thiết kế để trông giống sơ đồ rơ-le, và điều đó vừa giúp vừa hại
bạn. Giúp, vì bạn đọc được ngay từ ngày đầu. Hại, vì bạn sẽ có xu hướng viết chương trình PLC <strong>y như
đi dây một tủ rơ-le</strong> — mỗi khi cần thêm chức năng thì chồng thêm một nhánh. Cách đó chạy được với máy
nhỏ và sụp đổ với máy vừa. Chương 25 (máy trạng thái) là chỗ để chữa thói quen này.</p>
<h3>Lộ trình C — dân lập trình phần mềm chuyển sang</h3>
<p>Bạn viết được C#, Python, hoặc ngôn ngữ khác. Bạn nhìn ladder và thấy nó thô sơ.</p>
<p><strong>Đọc thế nào:</strong> Chương 20 (Structured Text) đọc lướt — cú pháp sẽ quen thuộc. Đọc <strong>rất kỹ Chương 10
(vòng quét)</strong>, toàn bộ Phần I, và Phần VII.</p>
<p><strong>Bẫy của bạn — và đây là nhóm hay bị đau nhất:</strong> bạn thua ở đúng những chỗ tưởng dễ.</p>
<ul>
<li>Bạn sẽ viết một vòng lặp <code>WHILE</code> chờ điều kiện, và <strong>treo cả CPU</strong> — vì trong PLC không có ai chạy
song song để thay đổi điều kiện đó.</li>
<li>Bạn sẽ ra lệnh cho xy-lanh đi ra rồi coi như nó đã ra — vì trong phần mềm, gọi hàm xong là xong.
Trong máy thật, <strong>lệnh không phải là kết quả</strong>; phải chờ cảm biến xác nhận.</li>
<li>Bạn sẽ không có phản xạ hỏi &quot;mất điện đúng lúc này thì máy đang ở tư thế nào, và bật lại thì nó làm
gì?&quot; — vì phần mềm mất điện thì khởi động lại là xong, còn máy thì có thể đang kẹp một board với mũi
khoan cắm dở.</li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Ba lộ trình chỉ khác nhau ở <strong>thứ tự và mức độ đọc kỹ</strong>, không khác nhau ở nội dung. Không có chương
nào chỉ dành cho một nhóm.</p>
</blockquote>
<hr>
<h2 id="13-ba-đưng-tra-cu">1.3 Ba đường tra cứu</h2>
<p>Một cuốn sách 58 chương mà chỉ đọc được theo một cách thì hỏng. Sách này thiết kế để dùng theo ba cách,
tuỳ bạn đang ở tình huống nào.</p>
<h3>Đường 1 — học nghề, đọc tuần tự</h3>
<p>Từ Chương 1 tới Chương 58. Thứ tự chương đã sắp theo <strong>chuỗi phụ thuộc thật</strong>: nền tảng vật lý →
phần cứng và vòng quét → ngôn ngữ → thiết kế logic → analog → truyền thông → an toàn và hiện trường →
ráp lại. Mỗi chương chỉ dùng kiến thức của các chương trước nó.</p>
<p>Đây là đường dài nhất và cũng là đường duy nhất cho người mới hoàn toàn.</p>
<h3>Đường 2 — đang làm một việc cụ thể</h3>
<p>Bạn đang phải làm một việc và cần đúng phần liên quan. Tra theo bảng này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn đang phải làm gì</th>
<th>Đọc chương nào</th>
</tr>
</thead>
<tbody><tr>
<td>Chọn PLC cho một máy sắp làm</td>
<td>8, 9, 13</td>
</tr>
<tr>
<td>Lập bảng I/O và viết đặc tả</td>
<td>23, và Phụ lục C lấy biểu mẫu</td>
</tr>
<tr>
<td>Đấu cảm biến, không chắc NPN hay PNP</td>
<td><strong>4</strong></td>
</tr>
<tr>
<td>Chọn kiểu ngõ ra cho một tải</td>
<td>9</td>
</tr>
<tr>
<td>Tính lực và tốc độ xy-lanh</td>
<td>6</td>
</tr>
<tr>
<td>Viết trình tự cho một máy nhiều bước</td>
<td>25, 26, 27</td>
</tr>
<tr>
<td>Xử lý bài toán &quot;về gốc&quot; sau khi máy dừng giữa chừng</td>
<td><strong>28</strong></td>
</tr>
<tr>
<td>Đọc tín hiệu 4–20 mA, quy đổi ra đơn vị kỹ thuật</td>
<td>31, 32</td>
</tr>
<tr>
<td>Chỉnh một vòng PID</td>
<td>35</td>
</tr>
<tr>
<td>Cho hai máy bắt tay nhau trên chuyền</td>
<td>41</td>
</tr>
<tr>
<td>Đọc mã sản phẩm và nói chuyện với hệ thống quản lý sản xuất</td>
<td>42</td>
</tr>
<tr>
<td>Thiết kế mạch an toàn</td>
<td><strong>47, 48</strong></td>
</tr>
<tr>
<td>Chuẩn bị chạy thử và nghiệm thu</td>
<td>50, 52</td>
</tr>
<tr>
<td>Tính máy chạy được bao nhiêu sản phẩm mỗi giờ</td>
<td>55</td>
</tr>
<tr>
<td>Nhận một máy cũ không có tài liệu</td>
<td>56</td>
</tr>
</tbody></table></div>
<h3>Đường 3 — máy đang hỏng, cần tra theo triệu chứng</h3>
<p>Đây là đường bạn sẽ dùng nhiều nhất sau khi đi làm. <strong>Phụ lục E</strong> là chỉ mục tra theo triệu chứng:
&quot;một ngõ vào không lên&quot;, &quot;giá trị analog nhảy loạn&quot;, &quot;mạng rớt ngẫu nhiên&quot;, &quot;chu trình dừng giữa chừng&quot;,
&quot;board hỏng mà máy vẫn báo OK&quot;… mỗi triệu chứng dẫn thẳng tới đúng mục cần đọc.</p>
<p>Chương 51 là chương chẩn đoán đầy đủ. Nhưng khi bạn đang đứng cạnh một cỗ máy dừng và cả xưởng đang
chờ, bạn không có thời gian đọc một chương — bạn cần một dòng. Phụ lục E cho bạn dòng đó.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nếu bạn định in cuốn sách này ra, in riêng Phụ lục E và dán cạnh tủ điện.</p>
</blockquote>
<hr>
<h2 id="14-máy-mu-dp-01-và-vì-sao-ch-có-mt-máy">1.4 Máy mẫu DP-01 — và vì sao chỉ có một máy</h2>
<p>Từ Chương 8 trở đi, mọi ví dụ trong sách dùng chung <strong>một cỗ máy duy nhất</strong>:</p>
<p><strong>DP-01 — Trạm tra keo và sấy UV trên chuyền board mạch</strong>
<em>(dispensing &amp; UV-cure station on a PCB conveyor line)</em></p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NjAgMzAwJyB3aWR0aD0nOTYwJyBoZWlnaHQ9JzMwMCc+DQo8cmVjdCB3aWR0aD0nOTYwJyBoZWlnaHQ9JzMwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDEuMSDigJQgTcOheSBt4bqrdSBEUC0wMTogdHLhuqFtIHRyYSBrZW8gJmFtcDsgc+G6pXkgVVYgdHLDqm4gY2h1eeG7gW4gYm9hcmQgbeG6oWNoPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSB0cuG6oW0gbuG7kWkgdGnhur9wIHRyb25nIGPDuW5nIG3hu5l0IG3DoXkg4oCUIG5o4budIHbhuq15IGThuqF5IMSRxrDhu6NjIHBpcGVsaW5lOiBoYWkgdHLhuqFtIHjhu60gbMO9IGhhaSBib2FyZCBraMOhYyBuaGF1IGPDuW5nIGzDumMuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzExMCcgd2lkdGg9JzEwNCcgaGVpZ2h0PSc5Nicgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9Jzc2JyB5PScxNTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk3DoXkgdHLGsOG7m2M8L3RleHQ+DQo8cmVjdCB4PScxOTYnIHk9Jzg4JyB3aWR0aD0nNTYwJyBoZWlnaHQ9JzE0MCcgcng9JzUnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzIxNCcgeT0nMTA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE0JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkRQLTAxPC90ZXh0Pg0KPHJlY3QgeD0nODI0JyB5PScxMTAnIHdpZHRoPScxMDQnIGhlaWdodD0nOTYnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc4NzYnIHk9JzE1NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+TcOheSBzYXU8L3RleHQ+DQo8bGluZSB4MT0nMTI4JyB5MT0nMTU4JyB4Mj0nMTg0JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScxOTQuMCwxNTguMCAxODQuMCwxNjMuMCAxODQuMCwxNTMuMCcgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9Jzc1OCcgeTE9JzE1OCcgeDI9JzgxMicgeTI9JzE1OCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nODIyLjAsMTU4LjAgODEyLjAsMTYzLjAgODEyLjAsMTUzLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzE2MScgeT0nMTQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0I4ODYwQicgdGV4dC1hbmNob3I9J21pZGRsZSc+U01FTUE8L3RleHQ+DQo8dGV4dCB4PSc3OTAnIHk9JzE0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCODg2MEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlNNRU1BPC90ZXh0Pg0KPHJlY3QgeD0nMzQwJyB5PScxMTgnIHdpZHRoPScxODAnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MzAnIHk9JzE0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UUuG6oE0gMTwvdGV4dD4NCjx0ZXh0IHg9JzQzMCcgeT0nMTYwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlRSQSBLRU88L3RleHQ+DQo8dGV4dCB4PSc0MzAnIHk9JzE4MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmdhbnRyeSBYWStaIMK3IHZhbiB0cmEga2VvPC90ZXh0Pg0KPHJlY3QgeD0nNTUwJyB5PScxMTgnIHdpZHRoPScxODAnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc2NDAnIHk9JzE0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UUuG6oE0gMjwvdGV4dD4NCjx0ZXh0IHg9JzY0MCcgeT0nMTYwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlPhuqRZIFVWPC90ZXh0Pg0KPHRleHQgeD0nNjQwJyB5PScxODAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkcOobiBVViDCtyBj4butYSBjaOG6r248L3RleHQ+DQo8bGluZSB4MT0nMjE2JyB5MT0nMTU4JyB4Mj0nMzI2JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzMzNi4wLDE1OC4wIDMyNi4wLDE2My4wIDMyNi4wLDE1My4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTI0JyB5MT0nMTU4JyB4Mj0nNTM2JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzU0Ni4wLDE1OC4wIDUzNi4wLDE2My4wIDUzNi4wLDE1My4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNzM0JyB5MT0nMTU4JyB4Mj0nNzQ0JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9Jzc1NC4wLDE1OC4wIDc0NC4wLDE2My4wIDc0NC4wLDE1My4wJyBmaWxsPScjMUExRDIxJy8+DQo8Y2lyY2xlIGN4PScyNjInIGN5PScxNTgnIHI9JzcnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzI2MicgeT0nMTg0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHhu41jIG3DoyAyRDwvdGV4dD4NCjx0ZXh0IHg9JzI2MicgeT0nMTk4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+aOG7j2kgTUVTPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzI0Nicgd2lkdGg9JzkxMicgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQwJyB5PScyNzEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFGNEU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Nw6F5IMSRxrDhu6NjIELDk0MgTOG7mlA6IGNoxrDGoW5nIHRodeG7mWMgbMOhdCBj4bqvdCBuw6BvIGNo4buJIGTDuW5nIHRoaeG6v3QgYuG7iyBj4bunYSBsw6F0IGPhuq90IMSRw7MgdHLhu58gduG7gSB0csaw4bubYy4gQ2guMTUgKExhZGRlcikga2jDtG5nIMSRxrDhu6NjIGzhuqV5IHbDrSBk4bulIHbhu4Egc2Vydm8uPC90ZXh0Pg0KPC9zdmc+" alt="Tổng quan máy mẫu DP-01"></p>
<p><em>Hình 1.1 — Máy mẫu DP-01. Hai trạm nối tiếp trong cùng một máy.</em></p>
<p>Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, sấy cứng bằng
đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản lý sản
xuất <em>(MES)</em> xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau khi xong.</p>
<h3>Vì sao dùng một máy xuyên suốt thay vì mỗi chương một ví dụ</h3>
<p>Ví dụ rời rạc dạy được từng lệnh, nhưng không dạy được thứ khó nhất: <strong>các quyết định ảnh hưởng lẫn
nhau</strong>. Chọn kiểu ngõ ra ở Chương 9 sẽ quyết định bạn phải mắc mạch dập ở Chương 5. Cách bạn đặt tên tag
ở Chương 30 sẽ quyết định bạn tra lỗi nhanh hay chậm ở Chương 51. Chỉ một máy chạy suốt mới cho bạn thấy
những sợi dây đó.</p>
<p>Và ở Chương 57, toàn bộ mảnh ghép được ráp lại thành <strong>một dự án hoàn chỉnh</strong> — từ tờ đặc tả tới cỗ máy
chạy. Đó cũng chính là thứ bạn có thể trưng ra khi đi phỏng vấn.</p>
<h3>Vì sao là máy này</h3>
<p>DP-01 được chọn vì nó chạm được cả bảy nhóm kỹ năng cần dạy, và vì một điểm thiết kế quan trọng:
<strong>nó có hai trạm nối tiếp</strong>.</p>
<p>Máy một trạm không dạy được bài toán khó nhất của máy thật — <strong>hai việc chạy song song trên hai sản
phẩm khác nhau</strong>. Ở DP-01, trong lúc trạm keo đang xử lý board A thì trạm UV đang sấy board B; ràng
buộc duy nhất giữa hai trạm là chỗ trống. Đó là bài toán pipeline thật, không phải ví dụ giả định.</p>
<p>Máy cũng có một mối nguy vật lý thật: <strong>bức xạ tia cực tím</strong>. Nhờ vậy chương an toàn không phải nói lý
thuyết suông — nó có một mối nguy cụ thể để phân tích, và là loại mối nguy đặc biệt khó chịu: <strong>không
có triệu chứng tức thời</strong>, người bị chiếu thường không biết mình vừa bị chiếu.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
DP-01 là máy <strong>phiếm chỉ</strong>, dựng riêng để dạy học. Số liệu trong sách là minh hoạ hợp lý, <strong>không
phải thông số kiểm định</strong>. Đừng chép nguyên si vào một máy thật.</p>
</blockquote>
<h3>Máy được bóc lớp dần</h3>
<p>Nếu ném cả cỗ máy vào Chương 8 thì bạn sẽ ngợp. Nên máy được <strong>bóc lớp</strong>: mỗi phần của sách chỉ dùng
đúng những thiết bị mà kiến thức tới thời điểm đó cho phép hiểu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lát cắt</th>
<th>Chương</th>
<th>Bạn được dùng gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — thuần rời rạc</strong></td>
<td>8–22</td>
<td>Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp</td>
</tr>
<tr>
<td><strong>2 — thêm thiết kế</strong></td>
<td>23–30</td>
<td>+ máy trạng thái hai trạm, trình tự song song, công thức sản phẩm</td>
</tr>
<tr>
<td><strong>3 — thêm analog &amp; trục</strong></td>
<td>31–37</td>
<td>+ áp keo, nhiệt độ, cường độ UV, gantry XY/Z</td>
</tr>
<tr>
<td><strong>4 — thêm mạng</strong></td>
<td>38–46</td>
<td>+ mã 2D, MES, bắt tay chuyền, màn hình vận hành</td>
</tr>
<tr>
<td><strong>5 — đầy đủ</strong></td>
<td>47–58</td>
<td>+ mạch an toàn, chạy thử, chẩn đoán</td>
</tr>
</tbody></table></div>
<p>Nghĩa là: khi đọc Chương 15 (ladder), bạn sẽ <strong>không</strong> thấy ví dụ nào về servo — dù máy có servo. Servo
xuất hiện ở Chương 37, đúng lúc bạn đã đủ nền để hiểu.</p>
<p>Hồ sơ đầy đủ của máy — bảng I/O, đặc tả trình tự, bảng công thức, danh sách chức năng an toàn — nằm ở
<strong>Phụ lục J</strong>. Bạn không cần đọc nó bây giờ; các chương sẽ dẫn bạn tới đúng phần cần thiết.</p>
<hr>
<h2 id="15-vì-sao-sách-không-dy-theo-mt-phn-mm-c-th">1.5 Vì sao sách không dạy theo một phần mềm cụ thể</h2>
<p>Đây là quyết định lớn nhất của cuốn sách, và bạn có quyền biết lý do.</p>
<p>Thân sách — từ Chương 1 tới 58 — <strong>không dạy click theo giao diện của bất kỳ phần mềm nào</strong>. Khái niệm
được dạy theo chuẩn quốc tế <strong>IEC 61131-3</strong>, chuẩn quy định các ngôn ngữ lập trình PLC. Mọi thứ phụ
thuộc hãng được gom vào <strong>Phụ lục A</strong>, nơi cùng một đoạn logic được viết trên năm hệ khác nhau.</p>
<p>Ba lý do:</p>
<p><strong>Thứ nhất — tài liệu hãng luôn tốt hơn ở phần &quot;bấm nút&quot;.</strong> Hãng nào cũng có hướng dẫn miễn phí, đầy
đủ hơn và cập nhật hơn bất cứ cuốn sách nào. Viết lại phần đó là cạnh tranh với thứ mình chắc chắn thua.</p>
<p><strong>Thứ hai — sách &quot;bấm nút&quot; chết theo phiên bản.</strong> Hãng đổi giao diện một lần là ảnh chụp màn hình trong
sách vô dụng. Còn vòng quét thì mười năm nữa vẫn là vòng quét.</p>
<p><strong>Thứ ba, và quan trọng nhất — nghề này bắt bạn đổi hãng.</strong> Bạn học Siemens rồi vào một nhà máy toàn
Mitsubishi. Bạn làm Mitsubishi rồi khách hàng chỉ định Inovance. Người chỉ biết một hệ thì mỗi lần đổi
là mỗi lần học lại từ đầu. Người hiểu nguyên lý thì đổi hệ chỉ mất vài ngày tra cứu.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — nói thật về &quot;tính khả chuyển&quot;</strong>
Chuẩn IEC 61131-3 <strong>không</strong> làm cho code chạy được trên mọi hãng. Chuyện đó gần như không bao giờ
xảy ra trong thực tế. Cái chuẩn làm được là khiến <strong>kỹ năng của bạn</strong> chuyển được: bạn hiểu khối
chức năng là gì thì tìm nó ở hãng nào cũng ra. Chương 14 nói kỹ về ranh giới này, và Phụ lục A ghi
rõ những chỗ các hãng làm khác chuẩn.</p>
</blockquote>
<p>Năm hệ được đối chiếu ở Phụ lục A: <strong>Siemens · Mitsubishi · Inovance · CODESYS · Rockwell</strong>. Trong đó
CODESYS đóng vai <strong>cột neo</strong> — khi bốn hệ kia làm khác nhau, cột này cho biết chuẩn <em>nói</em> gì.</p>
<p>Phụ lục A <strong>mô tả khác biệt, không xếp hạng hãng</strong>. Chỗ nào một hãng làm khác chuẩn thì ghi rõ là khác
— đó là dữ kiện bạn cần biết khi chuyển hệ, không phải lời chê.</p>
<hr>
<h2 id="16-quy-ưc-dùng-trong-sách">1.6 Quy ước dùng trong sách</h2>
<h3>Khối cảnh báo</h3>
<p>Bốn loại, phân biệt theo <strong>hậu quả nếu bỏ qua</strong>:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Sai là hỏng thiết bị, điện giật, máy chạy bất ngờ, hoặc gây thương tích cho người.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Sai là không chạy được hoặc không đạt chuẩn khi kiểm tra — nhưng không gây nguy hiểm.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO</strong>
Kinh nghiệm thực tế, làm cho công việc dễ hơn.</p>
</blockquote>
<blockquote>
<p>🔍 <strong>BẪY</strong>
Chỗ người mới sai nhiều nhất. Mỗi cái bẫy được đặt tên riêng để bạn tra lại được sau này.</p>
</blockquote>
<h3>Thuật ngữ song ngữ</h3>
<p>Thuật ngữ chuyên môn ghi <strong>tiếng Việt trước, tiếng Anh trong ngoặc nghiêng</strong>, ở lần xuất hiện đầu tiên
của mỗi chương. Ví dụ: vòng quét <em>(scan cycle)</em>, tự giữ <em>(seal-in)</em>, khối chức năng <em>(function block, FB)</em>.</p>
<p>Lý do rất thực dụng: <strong>tài liệu hãng, thông báo lỗi trên phần mềm, và diễn đàn nghề đều bằng tiếng
Anh</strong>. Người chỉ biết thuật ngữ tiếng Việt sẽ không tra cứu được đúng lúc cần tra nhất — lúc máy đang
hỏng lúc hai giờ sáng.</p>
<p>Một số thứ <strong>giữ nguyên tiếng Anh, không dịch</strong>, vì dịch ra sẽ gây khó hiểu hơn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Tên lệnh &amp; từ khoá</td>
<td><code>TON</code>, <code>CTU</code>, <code>MOVE</code>, <code>CASE</code></td>
</tr>
<tr>
<td>Tên chuẩn &amp; giao thức</td>
<td>IEC 61131-3, Modbus TCP, PROFINET, EtherCAT, IO-Link</td>
</tr>
<tr>
<td>Từ đã thành tên riêng trong nghề</td>
<td>PLC, HMI, SCADA, MES, STO, LOTO, SMEMA</td>
</tr>
<tr>
<td>Tên tag trong ví dụ code</td>
<td><code>DI_BoardStn1</code>, <code>DO_Clamp1Vlv</code></td>
</tr>
</tbody></table></div>
<p><strong>Phụ lục F</strong> là bảng đối chiếu Việt–Anh đầy đủ, sắp theo cả chủ đề lẫn vần.</p>
<h3>Ví dụ code</h3>
<p>Code trong sách viết ở dạng trung lập chuẩn IEC 61131-3, không phải cú pháp riêng của hãng nào. Tag
đặt tên theo quy ước thống nhất toàn sách (giải thích ở Chương 30):</p>
<pre><code class="language-text">DI_  ngõ vào số        DO_  ngõ ra số
AI_  ngõ vào analog    AO_  ngõ ra analog
AX_  trục              NET_ kết nối mạng
</code></pre>
<p>Mọi đoạn code trong sách đều <strong>tự kiểm được về mặt logic</strong>: không có cuộn dây trùng, không có vòng lặp
vô hạn, có xử lý điều kiện biên, và mọi bước chờ đều có timeout báo lỗi.</p>
<hr>
<h2 id="17-thành-công-gì-sau-mi-phn">1.7 &quot;Thành công = gì&quot; sau mỗi phần</h2>
<p>Đây là tiêu chí tự kiểm. Đọc xong một phần, nếu bạn <strong>làm được</strong> những việc dưới đây thì đi tiếp; nếu
không, quay lại chứ đừng cố đi tiếp — các phần sau xây trên phần trước.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Xong phần này bạn phải <strong>làm được</strong></th>
</tr>
</thead>
<tbody><tr>
<td><strong>I</strong> — Nền tảng</td>
<td>Cầm một cảm biến lạ, đọc datasheet, đấu đúng vào ngõ vào PLC ngay lần đầu. Tính được lực và tốc độ một xy-lanh. Giải thích được vì sao mạch dừng dùng tiếp điểm NC.</td>
</tr>
<tr>
<td><strong>II</strong> — Phần cứng &amp; vòng quét</td>
<td>Vẽ được vòng quét bằng lời. Giải thích được vì sao một xung 5 ms có thể bị mất hoàn toàn. Chọn được kiểu ngõ ra cho một tải cụ thể và nói được lý do.</td>
</tr>
<tr>
<td><strong>III</strong> — Ngôn ngữ</td>
<td>Viết được mạch tự giữ, timer, counter, thanh ghi dịch mà không cần tra tài liệu. Đọc được chương trình của người khác và tìm ra nơi một tag bị ghi.</td>
</tr>
<tr>
<td><strong>IV</strong> — Thiết kế logic</td>
<td>Nhận một yêu cầu bằng lời và ra được: bảng I/O, sơ đồ trạng thái, danh sách bước kèm timeout. Trả lời được &quot;máy dừng giữa chừng thì về gốc kiểu gì&quot;.</td>
</tr>
<tr>
<td><strong>V</strong> — Analog</td>
<td>Quy đổi được tín hiệu 4–20 mA ra đơn vị kỹ thuật và tự kiểm bằng tay. Phát hiện được đứt dây từ giá trị analog. Chỉnh được một vòng PID tới mức chạy ổn định.</td>
</tr>
<tr>
<td><strong>VI</strong> — Truyền thông</td>
<td>Nhìn một yêu cầu và chọn được đúng <strong>họ</strong> giao thức, nói được lý do. Gỡ được một kết nối Modbus không lên.</td>
</tr>
<tr>
<td><strong>VII</strong> — An toàn &amp; hiện trường</td>
<td>Nói được vì sao E-Stop không đi qua logic PLC thường. Chẩn đoán một máy hỏng theo quy trình thay vì đoán. Lập được danh sách ca kiểm thử trước khi ra hiện trường.</td>
</tr>
<tr>
<td><strong>VIII</strong> — Ráp lại &amp; nghề</td>
<td>Dựng trọn một máy từ đặc tả tới chạy thử. Trình bày được nó cho người khác nghe.</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đừng tự chấm bằng cảm giác &quot;hình như hiểu rồi&quot;. Cách chấm đúng là <strong>thử làm mà không mở sách</strong>.
Cuối mỗi chương có mục <em>Tự kiểm</em> với vài việc cụ thể — làm được thì tiếp.</p>
</blockquote>
<hr>
<h2 id="18-bn-cn-chun-b-gì">1.8 Bạn cần chuẩn bị gì</h2>
<p>Câu trả lời ngắn: <strong>không cần gì để bắt đầu đọc, nhưng cần một chỗ để gõ thử càng sớm càng tốt.</strong></p>
<p>Đọc về lập trình không làm bạn thành người lập trình. Ngay từ Phần III bạn nên có một môi trường chạy
thử được. Có bốn đường, khác nhau về chi phí và độ giống thực tế:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đường</th>
<th>Chi phí</th>
<th>Giống thực tế</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td>Phần mềm PLC chạy trên máy tính + bộ mô phỏng</td>
<td>Miễn phí</td>
<td>Thấp — không có phần cứng thật</td>
<td>Học ngôn ngữ và logic (Phần III, IV)</td>
</tr>
<tr>
<td>PLC mã nguồn mở trên máy tính nhúng</td>
<td>Rất thấp</td>
<td>Trung bình</td>
<td>Người thích tự lắp</td>
</tr>
<tr>
<td>PLC nhỏ giá thấp mua mới</td>
<td>Thấp–trung bình</td>
<td>Cao</td>
<td>Muốn có phần cứng thật để chạm</td>
</tr>
<tr>
<td>PLC cũ mua lại</td>
<td>Thấp</td>
<td>Cao, đúng thiết bị đang chạy ngoài nhà máy</td>
<td>Người muốn sát thực tế nhất</td>
</tr>
</tbody></table></div>
<p><strong>Chương 13</strong> so sánh đầy đủ bốn đường này, kèm hướng dẫn <strong>tự dựng một bàn thực hành</strong> — danh sách vật
tư, sơ đồ đấu, công tắc gạt làm ngõ vào, đèn làm ngõ ra. <strong>Phụ lục G</strong> liệt kê các phần mềm miễn phí
kèm giới hạn bản quyền thật của từng cái.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Thông tin về bản quyền và giá phần mềm <strong>thay đổi liên tục</strong>. Mọi mục trong Phụ lục G đều ghi ngày
kiểm tra; trước khi tải, hãy tự xác nhận lại điều kiện hiện hành.</p>
</blockquote>
<hr>
<h2 id="19-mt-li-v-an-toàn-ngay-t-đu">1.9 Một lời về an toàn, ngay từ đầu</h2>
<p>Bạn sẽ gặp cảnh báo an toàn rải khắp sách. Đây là lý do chúng có mặt.</p>
<p>Phần mềm bạn viết <strong>điều khiển vật thể có khối lượng, chuyển động, và mang năng lượng</strong>. Một dòng logic
sai không làm chương trình văng ra lỗi — nó làm một cơ cấu chuyển động lúc có người thò tay vào. Sự
khác biệt giữa lập trình PLC và lập trình phần mềm thông thường nằm ở đúng chỗ đó.</p>
<p>Ba nguyên tắc áp dụng từ trang này tới hết sách:</p>
<ol>
<li><strong>Không có ngoại lệ &quot;làm tắt cho nhanh&quot;.</strong> Sách sẽ không bao giờ chỉ bạn cách đấu tắt một khoá liên
động để tiện thử máy. Nếu bạn thấy mình đang định làm vậy, đó là dấu hiệu quy trình có vấn đề, không
phải dấu hiệu khoá liên động thừa.</li>
<li><strong>Chức năng an toàn không nằm trong logic thường.</strong> Mạch dừng khẩn cấp không đi qua chương trình PLC
thông thường — vì nếu CPU treo thì logic chết theo. Chương 47 giải thích đầy đủ.</li>
<li><strong>Chọn trạng thái an toàn cho mọi ngõ ra.</strong> Với mỗi cơ cấu, hỏi: mất điện thì nó về đâu? Đứt dây thì
sao? Đó là câu hỏi thiết kế, không phải chuyện tính sau. Chương 48.</li>
</ol>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — đọc kỹ, áp dụng cho cả sách</strong>
Nội dung an toàn trong sách này là <strong>định hướng để hiểu và đặt đúng câu hỏi</strong>. Nó <strong>không thay thế</strong>
đánh giá rủi ro, tính toán mức hiệu năng, và kiểm định do người có thẩm quyền thực hiện cho đúng cỗ
máy của bạn. Một cỗ máy thật phải được đánh giá riêng — không có cách nào chép kết quả từ sách sang.</p>
</blockquote>
<hr>
<h2 id="110-t-kim">1.10 Tự kiểm</h2>
<p>Đọc xong chương này, bạn phải trả lời được:</p>
<ol>
<li>Bạn thuộc lộ trình A, B hay C? <strong>Cái bẫy riêng của lộ trình đó là gì?</strong></li>
<li>Ba đường tra cứu là gì, và bạn sẽ dùng đường nào khi máy đang dừng mà cả xưởng đang chờ?</li>
<li>Vì sao sách dùng <strong>một</strong> máy mẫu xuyên suốt thay vì mỗi chương một ví dụ?</li>
<li>Vì sao thân sách không dạy theo một phần mềm cụ thể? Nêu được <strong>ít nhất hai</strong> lý do.</li>
<li>Bốn khối cảnh báo khác nhau ở điểm nào — phân biệt theo tiêu chí gì?</li>
<li>Vì sao thuật ngữ ghi song ngữ, dù sách viết bằng tiếng Việt?</li>
</ol>
<p>Nếu câu 1 và câu 4 bạn trả lời trôi chảy thì đi tiếp được. Hai câu đó quyết định bạn dùng cuốn sách này
đúng cách hay không.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 2 — PLC là gì, và khi nào không nên dùng PLC.</strong> Bắt đầu từ bài toán gốc đã đẻ ra thiết bị này
vào năm 1968, để hiểu vì sao PLC được thiết kế như hiện nay — và vì sao có những trường hợp nó là lựa
chọn sai.</p>
<hr>
<h3>Nguồn tham khảo chương 1</h3>
<p>Chương này là chương dẫn nhập, không viện dẫn số liệu kỹ thuật. Các quyết định về cấu trúc sách (hướng
trung lập hãng, chọn máy mẫu, quy ước song ngữ) được ghi trong hồ sơ thiết kế nội bộ của dự án.</p>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>. Tiêu chuẩn có bản quyền;
sách chỉ diễn giải ở mức khái niệm và <strong>không thay thế bản gốc</strong>.</li>
</ul>
<!-- SECTION: ch02_plc_la_gi_va_khi_nao_khong_nen_dung -->
<hr>
<h1 id="chương-2-plc-là-gì-và-khi-nào-không-nên-dùng-plc">Chương 2 — PLC là gì, và khi nào <strong>không</strong> nên dùng PLC</h1>
<hr>
<h2 id="21-bài-toán-gc-t-rơ-le-và-cái-giá-ca-vic-đi-đi-xe">2.1 Bài toán gốc: tủ rơ-le và cái giá của việc đổi đời xe</h2>
<p>Cuối những năm 1960, dây chuyền lắp ráp ô tô được điều khiển bằng <strong>tủ rơ-le</strong>: hàng trăm, có khi
hàng nghìn rơ-le đấu dây với nhau. Logic của cỗ máy <strong>chính là cách đi dây</strong> — mạch tự giữ ở Chương 3
mục 3.6, nhân lên hàng nghìn lần.</p>
<p>Nó hoạt động. Vấn đề nằm ở chỗ khác.</p>
<p>Mỗi khi hãng xe <strong>đổi đời xe</strong> — chuyện xảy ra hàng năm — dây chuyền phải đổi theo. Và đổi logic
nghĩa là <strong>đi lại dây</strong>: tháo, đấu lại, dò lỗi, thử. Việc này mất nhiều tuần, tốn rất nhiều công, và
trong suốt thời gian đó dây chuyền <strong>không sản xuất</strong>.</p>
<p>Yêu cầu đặt ra rất rõ ràng:</p>
<blockquote>
<p><strong>Một thiết bị điều khiển mà đổi logic không phải đi lại dây</strong> — chịu được môi trường xưởng, và
<strong>người thợ điện đang có sẵn phải dùng được</strong>, không cần tuyển lập trình viên máy tính.</p>
</blockquote>
<p>Câu trả lời xuất hiện năm 1968: <strong>Modicon 084</strong>, do nhóm của <strong>Dick Morley</strong> phát triển. Đó là bộ
điều khiển logic khả trình đầu tiên — <strong>PLC</strong> <em>(Programmable Logic Controller)</em>.</p>
<h3>Ba quyết định thiết kế còn nguyên giá trị</h3>
<p>Yêu cầu ở trên định hình PLC tới tận hôm nay, và giải thích rất nhiều thứ trong cuốn sách này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Vì sao</th>
<th>Hệ quả bạn thấy hôm nay</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ngôn ngữ nhìn giống sơ đồ mạch</strong></td>
<td>Để thợ điện dùng được ngay</td>
<td>⭐ <strong>Ladder</strong> vẫn thống trị ở tầng máy (Chương 15, Chương 20 mục 20.6)</td>
</tr>
<tr>
<td><strong>Chạy lặp một vòng cố định</strong></td>
<td>Để hành vi đoán trước được, giống mạch rơ-le</td>
<td><strong>Vòng quét</strong> (Chương 10) — nền của gần như mọi chương sau</td>
</tr>
<tr>
<td><strong>Chịu được môi trường xưởng</strong></td>
<td>Nhiệt, rung, nhiễu, bụi</td>
<td>Phần cứng chắc chắn, tuổi đời rất dài (mục 2.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ladder không phải di sản lỗi thời.</strong> Nó là một <strong>quyết định thiết kế có chủ đích</strong> — và cái lý
do ban đầu (người bảo trì phải đọc được) vẫn còn nguyên sau gần sáu mươi năm. Chương 20 mục 20.6
quay lại chuyện này khi bàn chọn ngôn ngữ.</p>
</blockquote>
<hr>
<h2 id="22-plc-khác-máy-tính-thưng-đâu">2.2 PLC khác máy tính thường ở đâu</h2>
<p>Đây là câu hỏi mà người có nền công nghệ thông tin hay hỏi: <em>&quot;sao không dùng một máy tính nhỏ, rẻ hơn
nhiều?&quot;</em></p>
<p>Bốn khác biệt, và không cái nào là chuyện tốc độ.</p>
<h3>1. Môi trường</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Máy tính văn phòng</th>
<th>PLC</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ làm việc</td>
<td>Phòng có điều hoà</td>
<td>Dải rộng, trong tủ nóng</td>
</tr>
<tr>
<td>Rung</td>
<td>Đặt yên trên bàn</td>
<td>Gắn trên máy đang chuyển động</td>
</tr>
<tr>
<td>Nhiễu điện</td>
<td>Môi trường sạch</td>
<td>⚠ Cạnh biến tần, máy hàn, contactor lớn</td>
</tr>
<tr>
<td>Bụi, dầu, ẩm</td>
<td>Không</td>
<td>Có</td>
</tr>
<tr>
<td>Mất điện đột ngột</td>
<td>Có UPS, tắt có trình tự</td>
<td>⚠ <strong>Mất là mất</strong> — phải chịu được</td>
</tr>
</tbody></table></div>
<p>Yêu cầu môi trường được chuẩn hoá và <strong>kiểm chứng bằng phép thử</strong> (IEC 61131-2). Đó là một phần lý do
PLC đắt hơn phần cứng máy tính có năng lực tính toán tương đương.</p>
<h3>2. ⭐ Tính tất định</h3>
<p><strong>Tất định</strong> <em>(deterministic)</em> nghĩa là: <strong>cùng đầu vào thì luôn cho cùng hành vi, trong cùng khoảng
thời gian</strong>.</p>
<p>Máy tính đa nhiệm không bảo đảm điều đó. Hệ điều hành có thể chen ngang để cập nhật, quét vi-rút, dọn
bộ nhớ. Với soạn thảo văn bản thì không sao — chậm nửa giây không ai chết. Với một cơ cấu đang chuyển
động, nửa giây là khoảng cách giữa &quot;dừng đúng chỗ&quot; và &quot;va chạm&quot;.</p>
<blockquote>
<p>⭐ <strong>Đây là khác biệt cốt lõi, và nó quan trọng hơn tốc độ.</strong>
PLC không nhanh hơn một máy tính hiện đại. Nó <strong>đều đặn</strong> hơn. Vòng quét 10 ms nghĩa là 10 ms mỗi
vòng, không phải &quot;thường là 10 ms nhưng thỉnh thoảng 200 ms&quot; (Chương 10).</p>
</blockquote>
<h3>3. Khởi động lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Máy tính</th>
<th>PLC</th>
</tr>
</thead>
<tbody><tr>
<td>Có điện thì</td>
<td>Khởi động hệ điều hành, mất hàng chục giây</td>
<td>Chạy chương trình gần như ngay</td>
</tr>
<tr>
<td>Cần thao tác của người</td>
<td>Có thể có</td>
<td>Không</td>
</tr>
<tr>
<td>Trạng thái sau khi có điện lại</td>
<td>Tuỳ</td>
<td>⭐ <strong>Xác định và cấu hình được</strong> (Chương 8, mục 8.6)</td>
</tr>
</tbody></table></div>
<p>Một cỗ máy mất điện lúc 3 giờ sáng phải sẵn sàng ngay khi có điện lại, không chờ ai bấm gì.</p>
<h3>4. Tuổi đời</h3>
<blockquote>
<p><strong>Một cỗ máy công nghiệp sống 15–20 năm, và bộ điều khiển phải sống cùng nó.</strong></p>
</blockquote>
<p>Điều đó đòi hỏi: phụ tùng còn mua được sau mười năm; phần mềm còn mở được dự án cũ; và không có bản
cập nhật bắt buộc nào làm hỏng thứ đang chạy.</p>
<p>Đây là tiêu chí <strong>khả năng cung ứng dài hạn</strong> ở Chương 13, và là lý do thị trường PLC thay đổi chậm
hơn nhiều so với thị trường máy tính.</p>
<hr>
<h2 id="23-plc-pac-dcs-ipc-hay-vi-điu-khin">2.3 PLC, PAC, DCS, IPC hay vi điều khiển</h2>
<p>Năm loại thiết bị điều khiển, mỗi loại thắng ở một chỗ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Là gì</th>
<th>Thắng ở đâu</th>
<th>⚠ Yếu ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>PLC</strong></td>
<td>Bộ điều khiển logic khả trình</td>
<td>Máy rời rạc, trình tự, I/O số — ⭐ <strong>địa hạt của cuốn sách này</strong></td>
<td>Tính toán nặng, xử lý dữ liệu lớn</td>
</tr>
<tr>
<td><strong>PAC</strong> <em>(Programmable Automation Controller)</em></td>
<td>PLC mạnh hơn, thiên về xử lý dữ liệu và chuyển động</td>
<td>Máy phức tạp, nhiều trục, cần tính toán</td>
<td>Giá cao hơn; ranh giới với PLC ngày càng mờ</td>
</tr>
<tr>
<td><strong>DCS</strong> <em>(Distributed Control System)</em></td>
<td>Hệ điều khiển phân tán cho nhà máy quá trình</td>
<td>Nhà máy hoá chất, lọc dầu, nhiệt điện — hàng nghìn điểm đo, chạy liên tục</td>
<td>Quá nặng và quá đắt cho một cỗ máy</td>
</tr>
<tr>
<td><strong>IPC</strong> <em>(Industrial PC)</em> + PLC mềm</td>
<td>Máy tính công nghiệp chạy phần mềm điều khiển</td>
<td>Cần tích hợp thị giác máy, cơ sở dữ liệu, giao diện phong phú</td>
<td>Phụ thuộc hệ điều hành; tính tất định cần cấu hình cẩn thận</td>
</tr>
<tr>
<td><strong>Vi điều khiển</strong> <em>(microcontroller)</em></td>
<td>Chip nhỏ lập trình bằng C hoặc tương đương</td>
<td>Sản phẩm hàng loạt, giá rất thấp, chức năng cố định</td>
<td>⚠ Không có hệ sinh thái công nghiệp; <strong>không ai bảo trì được ngoài người viết</strong></td>
</tr>
</tbody></table></div>
<h3>Ranh giới thực tế</h3>
<p>Đừng học thuộc bảng trên — chỉ cần ba câu hỏi:</p>
<blockquote>
<p><strong>1. Đây là một CỖ MÁY hay một NHÀ MÁY?</strong>
Cỗ máy rời rạc, có chu trình lặp → PLC. Quá trình liên tục quy mô nhà máy → DCS.</p>
<p><strong>2. Ai sẽ bảo trì nó?</strong>
Đội bảo trì nhà máy → PLC (họ biết ladder). Đội phần mềm chuyên trách → IPC hoặc PAC khả thi.</p>
<p><strong>3. Làm bao nhiêu cái?</strong>
Một tới vài chục → PLC. Hàng nghìn cái giống hệt nhau, chức năng cố định → vi điều khiển.</p>
</blockquote>
<p>Câu thứ hai thường quyết định nhiều hơn câu thứ nhất — và nó là cùng một câu hỏi với Chương 20 mục
20.6 và Chương 13.</p>
<hr>
<h2 id="24-khi-nào-plc-là-la-chn-sai">2.4 ⭐ Khi nào PLC là lựa chọn <strong>sai</strong></h2>
<p>Sách về PLC hiếm khi nói phần này. Nhưng chọn sai công cụ là sai lầm tốn kém, và nó xảy ra theo cả
hai hướng.</p>
<h3>Trường hợp 1 — Nguyên mẫu một lần, làm xong bỏ</h3>
<p>Bạn cần một thiết bị thử nghiệm chạy vài tuần rồi tháo.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>PLC</th>
<th>Lựa chọn hợp hơn</th>
</tr>
</thead>
<tbody><tr>
<td>Chi phí phần cứng và bản quyền phần mềm cao</td>
<td>Vi điều khiển, hoặc bo mạch phát triển</td>
</tr>
<tr>
<td>Nhiều thời gian đấu tủ</td>
<td>Đấu tạm trên bàn</td>
</tr>
<tr>
<td>Độ tin cậy 20 năm — <strong>không cần</strong></td>
<td>Đủ chạy vài tuần</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Ngoại lệ quan trọng:</strong> nếu thiết bị đó có <strong>chuyển động gây thương tích được</strong>, thì lập luận
&quot;chỉ dùng tạm&quot; không áp dụng cho phần an toàn. Mạch an toàn vẫn phải đúng (Chương 47).</p>
<h3>Trường hợp 2 — Xử lý ảnh nặng</h3>
<p>Kiểm tra ngoại quan bằng camera độ phân giải cao, phân loại theo hình ảnh.</p>
<p>PLC <strong>không sinh ra cho việc này</strong>. Kiến trúc đúng: một hệ thị giác chuyên dụng hoặc IPC làm phần xử
lý ảnh, rồi trả về PLC một kết quả đơn giản — đạt hay không đạt, hoặc một toạ độ.</p>
<blockquote>
<p>💡 <strong>Đây là mẫu rất phổ biến và rất nên nhớ: mỗi bên làm việc mình giỏi.</strong>
Hệ thị giác quyết định <em>&quot;board này có lỗi không&quot;</em>; PLC quyết định <em>&quot;vậy thì làm gì tiếp&quot;</em> — dừng
chuyền, đánh dấu, loại bỏ (Chương 19, mục 19.6). Ranh giới giữa hai bên là <strong>một vài bit và vài
con số</strong>, không phải hình ảnh.</p>
</blockquote>
<h3>Trường hợp 3 — Sản phẩm hàng loạt giá rẻ</h3>
<p>Bạn làm một thiết bị bán ra hàng nghìn cái. Giá thành từng cái quyết định sản phẩm sống hay chết.</p>
<p>Một PLC cho mỗi thiết bị là quá đắt. Vi điều khiển là câu trả lời — chức năng cố định, sản lượng lớn,
chi phí đơn vị rất thấp.</p>
<h3>Trường hợp 4 — Việc thuần công nghệ thông tin</h3>
<p>Thu thập dữ liệu, dựng báo cáo, phân tích xu hướng dài hạn, giao diện web.</p>
<p>PLC làm được một phần, nhưng rất kém. Kiến trúc đúng: PLC lo điều khiển, tầng trên lo dữ liệu
(Chương 42, Chương 45).</p>
<h3>⚠ Và hướng ngược lại — khi PLC là lựa chọn <strong>đúng</strong> mà người ta lại né</h3>
<p>Sai lầm này ít được nói tới nhưng gặp thường xuyên, nhất là với người có nền lập trình:</p>
<blockquote>
<p><em>&quot;Tôi viết được cái này bằng máy tính nhỏ, rẻ hơn nhiều.&quot;</em></p>
</blockquote>
<p>Đúng là rẻ hơn — <strong>về phần cứng</strong>. Nhưng cỗ máy đó sẽ:</p>
<ul>
<li>⚠ <strong>Không ai bảo trì được ngoài bạn.</strong> Đội bảo trì nhà máy biết ladder, không biết ngôn ngữ bạn dùng.</li>
<li><strong>Không có hệ sinh thái</strong>: không có module I/O cắm vào là chạy, không có tài liệu chuẩn, không có
người thay thế bạn.</li>
<li><strong>Không chịu được môi trường</strong> nếu không tự làm phần cứng công nghiệp.</li>
<li>⚠ <strong>Không có đường đi rõ ràng cho phần an toàn</strong> (Chương 47).</li>
<li><strong>Sống được bao lâu?</strong> Bo mạch đó còn mua được sau năm năm không?</li>
</ul>
<blockquote>
<p>⭐ <strong>Chi phí thật của một bộ điều khiển không phải giá mua — mà là chi phí sở hữu suốt 15 năm</strong>, và
phần lớn của nó là <strong>thời gian dừng máy và công bảo trì</strong> (Chương 13, tiêu chí 6).</p>
<p>Một PLC &quot;đắt&quot; mà bất kỳ thợ điện nào cũng sửa được lúc 2 giờ sáng thường <strong>rẻ hơn nhiều</strong> so với một
giải pháp tự chế mà chỉ một người hiểu.</p>
</blockquote>
<hr>
<h2 id="25-by-thưng-gp">2.5 Bẫy thường gặp</h2>
<p>Bẫy của chương này không phải bẫy lập trình — chúng là <strong>bẫy khi chọn</strong>, và hậu quả của chúng kéo dài
suốt vòng đời cỗ máy.</p>
<h3>🔍 BẪY 1 — So sánh bộ điều khiển bằng giá mua</h3>
<p><strong>Hiện tượng:</strong> chọn được phương án rẻ nhất lúc mua, rồi mất nhiều hơn ở bản quyền phần mềm, ở thời
gian chờ phụ tùng, và ở những giờ dừng máy.
<strong>Cách sửa:</strong> so bằng <strong>chi phí sở hữu 15 năm</strong> — giá mua + bản quyền + phụ tùng + công bảo trì +
thời gian dừng máy (mục 2.4, Chương 13).</p>
<h3>🔍 BẪY 2 — Tự chế bằng máy tính nhỏ cho máy sản xuất</h3>
<p><strong>Hiện tượng:</strong> máy chạy tốt cho tới khi người viết nghỉ việc. Sau đó không ai trong nhà máy mở được,
sửa được, hay thay được — và cỗ máy trở thành hộp đen.
<strong>Cách sửa:</strong> năm vấn đề ở cuối mục 2.4. Câu hỏi quyết định là <strong>&quot;ai sẽ bảo trì nó?&quot;</strong></p>
<h3>🔍 BẪY 3 — Dùng PLC cho việc xử lý ảnh</h3>
<p><strong>Hiện tượng:</strong> chương trình phình to, thời gian quét vọt lên, và kết quả vẫn kém hơn một hệ thị giác
rẻ tiền.
<strong>Cách sửa:</strong> mỗi bên làm việc mình giỏi — hệ thị giác trả về <strong>một kết quả đơn giản</strong>, PLC quyết
định làm gì tiếp (mục 2.4).</p>
<h3>🔍 BẪY 4 — Chọn PLC trước khi biết ai sẽ bảo trì</h3>
<p><strong>Hiện tượng:</strong> chọn xong mới biết nhà máy đã chuẩn hoá theo hãng khác; đội bảo trì phải học thêm một
hệ, kho phải trữ thêm một loại phụ tùng.
<strong>Cách sửa:</strong> hỏi câu đó <strong>trước tiên</strong> — nó thuộc về đặc tả (Chương 13, tiêu chí 7; Chương 23).</p>
<h3>🔍 BẪY 5 — Coi ladder là thứ lỗi thời cần thay</h3>
<p><strong>Hiện tượng:</strong> viết toàn bộ chương trình bằng ngôn ngữ văn bản cho gọn, rồi người bảo trì không chẩn
đoán được khi máy hỏng.
<strong>Cách sửa:</strong> ladder là <strong>quyết định thiết kế có chủ đích</strong>, và lý do của nó vẫn còn nguyên
(mục 2.1, Chương 20 mục 20.6).</p>
<h3>🔍 BẪY 6 — Bỏ qua yêu cầu môi trường vì &quot;tủ có quạt rồi&quot;</h3>
<p><strong>Hiện tượng:</strong> thiết bị hoạt động sai vào những ngày nóng, hoặc khi biến tần bên cạnh chạy tải nặng.
Triệu chứng chập chờn, rất khó tái hiện (Chương 51).
<strong>Cách sửa:</strong> yêu cầu môi trường của thiết bị công nghiệp là thứ <strong>được kiểm chứng bằng phép thử</strong>,
không phải lời quảng cáo. Tra dải nhiệt độ và mức chịu nhiễu trong datasheet (mục 2.2).</p>
<h3>🔍 BẪY 7 — Lập luận &quot;chỉ dùng tạm&quot; áp cả cho phần an toàn</h3>
<p><strong>Hiện tượng:</strong> một thiết bị thử nghiệm có cơ cấu chuyển động được dựng tạm, không có mạch an toàn —
và nó chạy &quot;tạm&quot; trong hai năm.
<strong>Cách sửa:</strong> ⚠ lập luận &quot;dùng tạm&quot; <strong>không áp dụng</strong> cho phần an toàn. Thiết bị nào gây thương tích
được thì mạch an toàn vẫn phải đúng (mục 2.4, Chương 47).</p>
<hr>
<h2 id="26-bng-cht">2.6 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>PLC sinh ra để giải bài toán gì</td>
<td><strong>Đổi logic mà không phải đi lại dây</strong></td>
</tr>
<tr>
<td>Vì sao ladder trông giống sơ đồ mạch</td>
<td>Để <strong>thợ điện dùng được ngay</strong> — lý do đó vẫn còn nguyên</td>
</tr>
<tr>
<td>Khác biệt cốt lõi với máy tính thường</td>
<td>⭐ <strong>Tính tất định</strong>, không phải tốc độ</td>
</tr>
<tr>
<td>Tính tất định nghĩa là</td>
<td>Cùng đầu vào → cùng hành vi, <strong>trong cùng khoảng thời gian</strong></td>
</tr>
<tr>
<td>Tuổi đời phải tính tới</td>
<td><strong>15–20 năm</strong> — phụ tùng, phần mềm, người biết dùng</td>
</tr>
<tr>
<td>Cỗ máy rời rạc</td>
<td><strong>PLC</strong></td>
</tr>
<tr>
<td>Nhà máy quá trình liên tục</td>
<td><strong>DCS</strong></td>
</tr>
<tr>
<td>Cần thị giác máy, cơ sở dữ liệu</td>
<td><strong>IPC / PAC</strong>, hoặc PLC + hệ chuyên dụng</td>
</tr>
<tr>
<td>Sản phẩm hàng loạt giá rẻ</td>
<td><strong>Vi điều khiển</strong></td>
</tr>
<tr>
<td>Ba câu hỏi chọn nhanh</td>
<td>Cỗ máy hay nhà máy · <strong>ai bảo trì</strong> · làm bao nhiêu cái</td>
</tr>
<tr>
<td>PLC sai khi</td>
<td>Nguyên mẫu một lần · xử lý ảnh nặng · hàng loạt giá rẻ · việc thuần CNTT</td>
</tr>
<tr>
<td>⚠ Sai lầm ngược lại</td>
<td>Tự chế bằng máy tính nhỏ → <strong>không ai bảo trì được ngoài bạn</strong></td>
</tr>
<tr>
<td>Chi phí thật của bộ điều khiển</td>
<td>⭐ <strong>Chi phí sở hữu 15 năm</strong>, không phải giá mua</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="27-t-kim">2.7 Tự kiểm</h2>
<ol>
<li>Bài toán nào dẫn tới việc PLC được phát minh? Vì sao tủ rơ-le không giải được nó?</li>
<li>Nêu ba quyết định thiết kế ban đầu của PLC và cho biết mỗi cái để lại dấu vết gì trong cách bạn
lập trình hôm nay.</li>
<li>⭐ Vì sao <strong>tính tất định</strong> quan trọng hơn tốc độ? Cho một ví dụ trên máy tự động hoá.</li>
<li>Nêu bốn khác biệt giữa PLC và máy tính văn phòng. Khác biệt nào ít liên quan tới hiệu năng nhất?</li>
<li>Vì sao tuổi đời 15–20 năm lại ảnh hưởng tới việc <strong>chọn hãng</strong>?</li>
<li>Phân biệt PLC với DCS bằng một câu hỏi.</li>
<li>⭐ Nêu ba câu hỏi để chọn nhanh loại bộ điều khiển. Câu nào thường quyết định nhiều nhất, và vì sao?</li>
<li>Nêu bốn trường hợp PLC là lựa chọn sai, và cho biết lựa chọn hợp hơn ở mỗi trường hợp.</li>
<li>Máy cần kiểm tra ngoại quan bằng camera. Kiến trúc đúng là gì, và ranh giới giữa hai bên là gì?</li>
<li>⭐ Một kỹ sư phần mềm nói <em>&quot;tôi làm cái này bằng máy tính nhỏ, rẻ hơn nhiều&quot;</em>. Nêu <strong>năm</strong> vấn đề
của lập luận đó.</li>
</ol>
<blockquote>
<p>Câu 3, 7 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>chi phí của một bộ điều
khiển không nằm ở lúc mua nó, mà ở mười lăm năm sau đó.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 3 — <strong>Điện đủ dùng cho người làm PLC</strong>. Bạn đã biết PLC là gì và khi nào dùng nó. Trước khi
chạm vào bất cứ thứ gì, cần lượng điện tối thiểu để làm việc an toàn — và để hiểu vì sao mạch dừng
phải dùng tiếp điểm thường đóng.</p>
<h3>Nguồn tham khảo chương 2</h3>
<ul>
<li>IEC 61131-1 — <em>Programmable controllers, Part 1: General information</em>: định nghĩa PLC và mô hình
chức năng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu môi
trường (nhiệt độ, rung, nhiễu) và các phép thử — cơ sở cho mục 2.2.</li>
<li>Tư liệu lịch sử về <strong>Modicon 084</strong> và về bối cảnh ra đời của PLC năm 1968 — dùng cho mục 2.1.</li>
<li>Catalogue của các hãng nêu ở Chương 8 và Chương 13 — dùng để đối chiếu ranh giới PLC / PAC / IPC,
vốn đang mờ dần theo thời gian.</li>
</ul>
<blockquote>
<p>⚡ Ranh giới giữa <strong>PLC, PAC và IPC</strong> ở mục 2.3 đang <strong>mờ dần</strong>: PLC hiện đại làm được nhiều việc
trước đây phải dùng PAC, và PLC mềm trên IPC ngày càng phổ biến. Bảng trong mục đó mô tả <strong>xu hướng
chung</strong>, không phải phân loại cứng — và nó sẽ tiếp tục đổi. Ba câu hỏi ở cuối mục 2.3 bền hơn bảng.</p>
</blockquote>
<!-- SECTION: ch03_dien_du_dung_cho_nguoi_lam_plc -->
<hr>
<h1 id="chương-3-đin-đ-dùng-cho-ngưi-làm-plc">Chương 3 — Điện đủ dùng cho người làm PLC</h1>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Điện giật giết người, và nó giết ở mức điện áp thấp hơn nhiều so với điều đa số người ta tưởng.</p>
<p>Chương này cho bạn <strong>lượng điện tối thiểu để làm việc được với PLC và để hiểu vì sao các quy tắc an
toàn tồn tại</strong>. Nó <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>khoá đào tạo an toàn điện</strong> do cơ sở của bạn tổ chức;</li>
<li>không thay thế <strong>quy định và quy trình</strong> tại nơi bạn làm việc;</li>
<li>không cấp cho bạn quyền làm việc trên thiết bị mang điện.</li>
</ul>
<p>Ở hầu hết nơi, làm việc với điện lưới đòi hỏi <strong>đào tạo và cho phép chính thức</strong>. Người <strong>có thẩm
quyền</strong> — có chuyên môn và được phép — là người làm những việc mà chương này chỉ mô tả. Đọc để hiểu
và để đặt câu hỏi đúng, không phải để tự làm.</p>
<p>Nếu bạn chỉ nhớ một câu từ chương này: <strong>khi không chắc, đừng chạm — hỏi.</strong></p>
</blockquote>
<hr>
<h2 id="31-vì-sao-ngưi-lp-trình-cn-chương-này">3.1 Vì sao người lập trình cần chương này</h2>
<p>Bạn viết chương trình, không đấu tủ. Vậy vì sao phải học điện?</p>
<p>Bốn lý do rất cụ thể, và cả bốn đều đã xuất hiện trong sách:</p>
<ul>
<li><strong>Bạn sẽ cầm đồng hồ vạn năng.</strong> Chẩn đoán sự cố PLC là công việc đo đạc trước, đọc code sau
(Chương 51). Không đo được thì bạn chỉ đoán.</li>
<li><strong>Bạn quyết định những thứ có hậu quả điện.</strong> Chọn kiểu ngõ ra, chọn cảm biến PNP hay NPN, quyết
định tín hiệu nào phải dùng tiếp điểm NC — đều là quyết định điện (Chương 4, Chương 9, Chương 15).</li>
<li><strong>Rất nhiều &quot;lỗi phần mềm&quot; thực ra là lỗi điện.</strong> Nguồn thiếu công suất, nhiễu, dòng rò, tiếp xúc
kém. Không biết những thứ này thì bạn sẽ đi tìm trong code — nơi không có lỗi nào (Chương 8, 9).</li>
<li><strong>Mạch tự giữ trong ladder có gốc là một mạch rơ-le thật.</strong> Hiểu cái gốc đó làm Chương 15 dễ hơn
hẳn — mục 3.6.</li>
</ul>
<hr>
<h2 id="32-ba-đi-lưng-và-mt-công-thc">3.2 Ba đại lượng và một công thức</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đại lượng</th>
<th>Ký hiệu</th>
<th>Đơn vị</th>
<th>Hình dung bằng nước</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điện áp</strong> <em>(voltage)</em></td>
<td>U (hoặc V)</td>
<td>vôn, V</td>
<td><strong>Áp lực</strong> đẩy nước trong ống</td>
</tr>
<tr>
<td><strong>Dòng điện</strong> <em>(current)</em></td>
<td>I</td>
<td>ampe, A</td>
<td><strong>Lưu lượng</strong> nước chảy qua</td>
</tr>
<tr>
<td><strong>Điện trở</strong> <em>(resistance)</em></td>
<td>R</td>
<td>ôm, Ω</td>
<td><strong>Độ hẹp</strong> của ống, cản dòng chảy</td>
</tr>
</tbody></table></div>
<p><strong>Định luật Ohm</strong> buộc ba đại lượng lại:</p>
<pre><code class="language-text">U = I × R        I = U / R        R = U / I
</code></pre>
<p>Và <strong>công suất</strong> <em>(power)</em>, đơn vị oát (W):</p>
<pre><code class="language-text">P = U × I
</code></pre>
<h3>Ba hệ quả bạn dùng hằng ngày</h3>
<p><strong>1. Điện trở nhỏ → dòng lớn.</strong> Một chỗ chạm chập gần như không có điện trở, nên dòng vọt lên rất
cao. Đó là lý do phải có cầu chì và aptomat: chúng cắt trước khi dây kịp nóng chảy.</p>
<p><strong>2. Tiếp xúc kém → sụt áp → nóng.</strong> Một đầu cốt lỏng tạo thêm điện trở ở chỗ đó. Dòng vẫn phải chảy
qua, nên chỗ đó <strong>sinh nhiệt</strong> theo <code>P = I² × R</code>. Đây là nguyên nhân của phần lớn sự cố &quot;cháy đầu
nối&quot;, và nó <strong>nặng dần theo thời gian</strong>: nóng làm oxy hoá, oxy hoá làm điện trở tăng, điện trở tăng
làm nóng hơn.</p>
<p><strong>3. Dây dài → sụt áp.</strong> Dây có điện trở. Với dòng lớn và dây dài, điện áp ở cuối dây thấp hơn ở đầu.
Đây là lý do phải đo 24 V <strong>tại thiết bị</strong>, không phải tại bộ nguồn (Chương 8, mục 8.7).</p>
<blockquote>
<p>💡 <strong>Ba con số đáng nhớ cho công việc PLC</strong></p>
<ul>
<li>Cảm biến quang điển hình: vài chục <strong>mA</strong>.</li>
<li>Cuộn van điện từ 24 V: vài trăm <strong>mA</strong>.</li>
<li>Ngõ ra transistor của module PLC: thường chịu được vài trăm mA mỗi kênh.</li>
</ul>
<p>Ba con số này cho bạn <strong>cảm giác về độ lớn</strong>, đủ để phát hiện ngay khi có gì đó vô lý. Số liệu
chính xác thì tra datasheet (Chương 9).</p>
</blockquote>
<hr>
<h2 id="33-dc-và-ac-và-vì-sao-công-nghip-chn-24-vdc">3.3 DC và AC — và vì sao công nghiệp chọn 24 VDC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>DC</strong> — một chiều <em>(direct current)</em></th>
<th><strong>AC</strong> — xoay chiều <em>(alternating current)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Chiều dòng</td>
<td>Không đổi</td>
<td>Đảo chiều đều đặn, 50 hoặc 60 lần mỗi giây</td>
</tr>
<tr>
<td>Có cực tính</td>
<td>⚠ <strong>Có</strong> — đấu ngược có thể hỏng thiết bị</td>
<td>Không</td>
</tr>
<tr>
<td>Dùng ở đâu trong tủ</td>
<td>Mạch điều khiển, cảm biến, PLC</td>
<td>Nguồn vào, động cơ, tải công suất</td>
</tr>
<tr>
<td>Đo bằng đồng hồ</td>
<td>Chọn thang <strong>DC V</strong></td>
<td>Chọn thang <strong>AC V</strong></td>
</tr>
</tbody></table></div>
<h3>Vì sao 24 VDC là chuẩn của mạch điều khiển</h3>
<p>Bốn lý do, xếp theo tầm quan trọng:</p>
<ul>
<li>⭐ <strong>An toàn hơn đáng kể.</strong> 24 V một chiều nằm trong dải <strong>điện áp cực thấp</strong> <em>(extra-low voltage)</em>.
Với da khô và điều kiện bình thường, nó thường không gây giật nguy hiểm. ⚠ Nhưng xem cảnh báo ở
mục 3.7 — &quot;an toàn hơn&quot; không phải &quot;an toàn&quot;.</li>
<li><strong>Đủ để đi xa trong tủ và trong máy</strong> mà sụt áp còn chấp nhận được.</li>
<li><strong>Hầu hết thiết bị công nghiệp đều có bản 24 VDC</strong> — cảm biến, van, rơ-le, đèn báo. Một chuẩn chung
nghĩa là ít loại nguồn hơn, ít phụ tùng hơn.</li>
<li><strong>Dễ dự phòng bằng ắc-quy</strong> khi cần duy trì mạch điều khiển.</li>
</ul>
<blockquote>
<p>⚠ <strong>24 V an toàn hơn với NGƯỜI, nhưng không &quot;hiền&quot; với THIẾT BỊ.</strong>
Chạm nhầm hai dây 24 V có thể làm hỏng module PLC, và một chỗ chập 24 V dòng lớn vẫn gây cháy. An
toàn cho người và an toàn cho thiết bị là hai chuyện khác nhau.</p>
</blockquote>
<h3>⚠⚠ &quot;24 V&quot; chưa đủ — nguồn phải được CÁCH LY AN TOÀN</h3>
<p>Đây là chỗ hiểu nhầm có hậu quả nghiêm trọng nhất trong chương, và nó rất phổ biến.</p>
<p>⭐ <strong>Điện áp thấp KHÔNG tự nó bảo vệ bạn.</strong> Cái bảo vệ bạn là <strong>cách ly</strong> giữa mạch 24 V và điện
lưới. Một bộ nguồn 24 V không có cách ly an toàn thì khi nó hỏng, ⚠⚠ <strong>điện áp lưới có thể xuất hiện
ngay trên dây cảm biến</strong> — thứ mà mọi người vẫn cầm bằng tay trần vì &quot;chỉ có 24 V&quot;.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>ELV</strong> — điện áp cực thấp</td>
<td>⭐ Chỉ nói về <strong>mức điện áp</strong>. ⚠ <strong>Không</strong> hứa hẹn gì về bảo vệ</td>
</tr>
<tr>
<td>⭐⭐ <strong>SELV</strong> <em>(safety extra-low voltage)</em></td>
<td>Điện áp cực thấp <strong>cộng với cách ly an toàn khỏi lưới</strong>, mạch <strong>không nối đất</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>PELV</strong> <em>(protective extra-low voltage)</em></td>
<td>Như SELV nhưng mạch <strong>có nối đất</strong> — rất thường gặp trên máy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — yêu cầu bắt buộc với nguồn 24 V cấp cho PLC</strong></p>
<p>Nguồn cấp cho mạch 24 V, mạch I/O và mạch truyền thông phải là <strong>nguồn được chứng nhận</strong> đạt
<strong>SELV, PELV, Class 2, Limited Voltage hoặc Limited Power</strong> — tuỳ tiêu chuẩn áp dụng.</p>
<p>⚠ Dùng bộ nguồn <strong>không cách ly</strong> hoặc chỉ có <strong>cách ly đơn</strong> để hạ áp từ lưới xuống có thể làm
<strong>điện áp nguy hiểm xuất hiện trên những mạch mà mọi người tin là chạm vào được an toàn</strong> — dây
cảm biến, cáp truyền thông. Hậu quả có thể là <strong>tử vong</strong>.</p>
<p>⭐ <strong>Cách kiểm thực dụng:</strong> nhìn nhãn bộ nguồn. Nguồn công nghiệp đạt chuẩn ghi rõ <strong>SELV</strong> hoặc
<strong>PELV</strong> (hoặc Class 2 / Limited Power). ⚠ Nếu nhãn không ghi gì, <strong>đừng giả định</strong> — tra datasheet.</p>
<p>⚠ Đây cũng là lý do <strong>không lấy bộ nguồn máy tính hay bộ sạc rẻ tiền</strong> làm nguồn 24 V cho máy.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Ghi nhớ một câu:</strong> <em>&quot;24 V an toàn&quot;</em> là phát biểu về <strong>bộ nguồn</strong>, không phải về <strong>con số 24</strong>.</p>
<p>Cùng 24 V, từ một nguồn SELV thì chạm được; từ một nguồn không cách ly thì <strong>có thể giết người</strong>.</p>
</blockquote>
<p><em>(Đối chiếu: Siemens S7-1200 System Manual, mục Wiring guidelines — nêu yêu cầu nguồn SELV/PELV theo
EN 61131-2 và cảnh báo về nguồn không cách ly. Xem thêm IEC 61140 về bảo vệ chống điện giật.)</em></p>
<hr>
<h2 id="34-đng-h-vn-năng-dùng-đúng-cách">3.4 ⭐ Đồng hồ vạn năng — dùng đúng cách</h2>
<p>Đây là mục thực hành quan trọng nhất chương. <strong>Đồng hồ vạn năng</strong> <em>(multimeter)</em> là công cụ chẩn đoán
số một của người làm PLC (Chương 51).</p>
<h3>Quy tắc vàng: đo áp SONG SONG, đo dòng NỐI TIẾP</h3>
<pre><code class="language-text">ĐO ĐIỆN ÁP — đặt hai que SONG SONG với tải
                    ┌─── tải ───┐
   +24V ────────────┤           ├──────────── 0V
                    │           │
                   (V)─────────(V)      ← que đo đặt hai bên tải

ĐO DÒNG ĐIỆN — cắt mạch, đưa đồng hồ vào NỐI TIẾP
   +24V ────(A)──── tải ─────────────────── 0V
             ↑
        đồng hồ nằm TRONG đường đi của dòng
</code></pre>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — lỗi kinh điển: để đồng hồ ở thang ĐO DÒNG rồi đo điện áp</strong></p>
<p>Ở thang đo dòng, hai que đo gần như <strong>nối tắt với nhau</strong> (điện trở rất nhỏ — đó là điều kiện để đo
dòng mà không ảnh hưởng mạch). Chạm hai que vào hai cực điện áp nghĩa là <strong>tạo một chỗ ngắn mạch</strong>.</p>
<p>Kết quả: nổ cầu chì trong đồng hồ nếu may mắn; hồ quang, hỏng đồng hồ, và <strong>bỏng tay</strong> nếu ở mạch
có công suất lớn.</p>
<p><strong>Thói quen bắt buộc:</strong> sau mỗi lần đo dòng, <strong>vặn ngay về thang đo áp</strong>. Và trước mỗi lần đo, nhìn
lại vị trí que đo và vị trí núm xoay — hai giây.</p>
</blockquote>
<h3>Bốn phép đo hay dùng nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép đo</th>
<th>Thang</th>
<th>Cách làm</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điện áp DC</strong></td>
<td>DC V</td>
<td>Que đen vào 0 V, que đỏ vào điểm cần đo</td>
<td>Kiểm nguồn, kiểm tín hiệu cảm biến</td>
</tr>
<tr>
<td><strong>Thông mạch</strong></td>
<td>Chuông / Ω</td>
<td>⚠ <strong>Mạch phải MẤT ĐIỆN</strong></td>
<td>Kiểm dây đứt, kiểm tiếp điểm</td>
</tr>
<tr>
<td><strong>Điện trở</strong></td>
<td>Ω</td>
<td>⚠ <strong>Mạch phải MẤT ĐIỆN</strong></td>
<td>Đo cuộn dây, kiểm cách điện thô</td>
</tr>
<tr>
<td><strong>Dòng điện</strong></td>
<td>A</td>
<td>Cắt mạch, mắc nối tiếp</td>
<td>Kiểm tải tiêu thụ bao nhiêu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đo thông mạch và đo điện trở trên mạch CÒN ĐIỆN cho kết quả sai và có thể hỏng đồng hồ.</strong>
Hai thang này hoạt động bằng cách đồng hồ <strong>tự cấp</strong> một dòng nhỏ. Có điện từ ngoài vào thì phép đo
vô nghĩa.</p>
</blockquote>
<h3>Ampe kìm — đo dòng mà không cắt mạch</h3>
<p><strong>Ampe kìm</strong> <em>(clamp meter)</em> đo dòng bằng cách <strong>kẹp quanh dây</strong>, không cần cắt mạch. Với việc kiểm
tra dòng tải trong tủ đang chạy, đây là công cụ đúng.</p>
<p>Hai điều dễ sai:</p>
<ul>
<li>⚠ <strong>Kẹp quanh MỘT sợi dây thôi.</strong> Kẹp cả bó hoặc cả cáp hai dây thì dòng đi và dòng về triệt tiêu
nhau — đồng hồ đọc gần bằng 0, và bạn kết luận sai là &quot;không có dòng&quot;.</li>
<li><strong>Nhiều ampe kìm rẻ chỉ đo được AC.</strong> Đo dòng DC cần loại có cảm biến Hall. Trong tủ PLC phần lớn
tải là DC, nên kiểm tính năng này trước khi mua.</li>
</ul>
<hr>
<h2 id="35-rơ-le-và-contactor">3.5 Rơ-le và contactor</h2>
<h3>Nguyên lý chung</h3>
<p>Cả hai là <strong>công tắc điều khiển bằng điện</strong>: cấp điện cho <strong>cuộn hút</strong> <em>(coil)</em> thì lực từ hút các
<strong>tiếp điểm</strong> <em>(contacts)</em> đóng hoặc mở.</p>
<pre><code class="language-text">        cuộn hút                    tiếp điểm
     ┌──────────┐              ─────o  o─────   NO (thường mở)
   ──┤   COIL   ├──
     └──────────┘              ─────o──o─────   NC (thường đóng)
      A1      A2
</code></pre>
<p>Điểm mấu chốt: <strong>mạch cuộn hút và mạch tiếp điểm hoàn toàn tách rời</strong>. Cuộn hút 24 VDC từ PLC có thể
điều khiển tiếp điểm đóng cắt 400 VAC cho động cơ. Đây là <strong>cách ly thật</strong> — và là lý do rơ-le vẫn
tồn tại dù transistor nhanh hơn (Chương 9, mục 9.3).</p>
<h3>Phân biệt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Rơ-le</strong> <em>(relay)</em></th>
<th><strong>Contactor</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tải</td>
<td>Nhỏ — đèn, van, tín hiệu</td>
<td>Lớn — động cơ, gia nhiệt</td>
</tr>
<tr>
<td>Số tiếp điểm</td>
<td>Nhiều, thường 2–4 cặp</td>
<td>Ít, nhưng chịu dòng cao</td>
</tr>
<tr>
<td>Dập hồ quang</td>
<td>Cơ bản</td>
<td>⭐ Có buồng dập hồ quang</td>
</tr>
<tr>
<td>Tiếp điểm phụ</td>
<td>Ít</td>
<td>Thường có, để báo trạng thái về PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Tiếp điểm phụ của contactor là thứ nên dùng.</strong> Nó cho PLC biết contactor <strong>thật sự đã đóng
chưa</strong>, thay vì chỉ biết là đã ra lệnh. Đây chính là nguyên tắc &quot;giám sát phản hồi thay vì tin
lệnh&quot; (Chương 48) áp ở tầng điện.</p>
</blockquote>
<h3>⭐ Tiếp điểm cưỡng bức — vì sao nó tồn tại</h3>
<p><strong>Tiếp điểm dẫn động cưỡng bức</strong> <em>(forcibly guided contacts / mechanically linked contacts)</em> là loại
rơ-le mà các tiếp điểm NO và NC <strong>bị nối cứng cơ khí</strong> với nhau.</p>
<p>Ý nghĩa: nếu một tiếp điểm NO bị <strong>hàn dính</strong> — hỏng hóc rất thực tế sau nhiều lần đóng cắt — thì
tiếp điểm NC <strong>không thể đóng lại được</strong>. Bản thân sự hỏng hóc trở nên <strong>phát hiện được</strong>.</p>
<pre><code class="language-text">Rơ-le thường:  NO hàn dính  →  NC vẫn đóng bình thường  →  không ai biết
Cưỡng bức:     NO hàn dính  →  NC KHÔNG đóng được       →  mạch giám sát phát hiện
</code></pre>
<blockquote>
<p>⚠ <strong>Đây là lý do rơ-le an toàn dùng loại này</strong>, và là một ví dụ rất rõ của nguyên tắc &quot;hỏng hóc phải
phát hiện được&quot; (Chương 47, Chương 48). Rơ-le thường <strong>không</strong> thay thế được ở vị trí này, dù nhìn
bề ngoài giống nhau.</p>
</blockquote>
<hr>
<h2 id="36-mch-t-gi-bng-rơ-le-gc-ca-latch">3.6 ⭐ Mạch tự giữ bằng rơ-le — gốc của &quot;latch&quot;</h2>
<p>Trước khi có PLC, mạch Start/Stop được dựng bằng rơ-le. Hiểu mạch này làm Chương 15 và Chương 16 dễ
hơn hẳn, vì ladder <strong>chính là bản vẽ của mạch này</strong>.</p>
<pre><code class="language-text">   L                                                        N
   │                                                        │
   ├──[ STOP ]──┬──[ START ]──┬────────( K1 )───────────────┤
   │    NC      │     NO      │         cuộn hút            │
   │            │             │                             │
   │            └──[ K1 ]─────┘                             │
   │             tiếp điểm phụ của chính K1                 │
</code></pre>
<p>Hoạt động:</p>
<ol>
<li>Trạng thái nghỉ: <code>STOP</code> (NC) đóng, <code>START</code> (NO) mở → cuộn <code>K1</code> không có điện.</li>
<li><strong>Nhấn START</strong>: dòng đi qua <code>STOP</code> → <code>START</code> → cuộn <code>K1</code>. Rơ-le hút.</li>
<li>Rơ-le hút làm <strong>tiếp điểm phụ <code>K1</code> đóng</strong>, tạo đường dẫn song song với nút START.</li>
<li><strong>Nhả START</strong>: dòng vẫn đi qua tiếp điểm <code>K1</code> → cuộn vẫn có điện. <strong>Mạch tự giữ.</strong></li>
<li><strong>Nhấn STOP</strong>: cắt đường dẫn ở gốc → cuộn mất điện → tiếp điểm <code>K1</code> nhả → mạch không tự phục hồi.</li>
</ol>
<h3>Ba bài học chuyển thẳng sang PLC</h3>
<p><strong>1. Nhánh tự giữ.</strong> Tiếp điểm <code>K1</code> song song với nút START chính là nhánh tự giữ trong ladder
(Chương 15, mục 15.4; Chương 16, mục 16.2). Cùng một ý tưởng, vẽ giống hệt.</p>
<p><strong>2. ⭐ Vì sao nút STOP dùng tiếp điểm NC.</strong> Đây là bài học quan trọng nhất của mục này.</p>
<p>Giả sử dây nối tới nút STOP <strong>bị đứt</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nút STOP là</th>
<th>Dây đứt thì</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>NC</strong> (thường đóng)</td>
<td>Mạch <strong>mở</strong> ra</td>
<td>✅ Cuộn mất điện, <strong>máy dừng</strong> — an toàn</td>
</tr>
<tr>
<td>NO (thường mở)</td>
<td>Mạch giữ nguyên</td>
<td>❌ Máy <strong>vẫn chạy</strong>, và nút STOP <strong>không còn tác dụng</strong></td>
</tr>
</tbody></table></div>
<p>Với NC, một sợi dây đứt làm máy dừng — phiền, nhưng an toàn. Với NO, dây đứt làm mất luôn khả năng
dừng, <strong>và không ai biết cho tới lúc cần nhấn</strong>.</p>
<p>Đây là <strong>nguyên tắc hỏng-về-an-toàn</strong> <em>(fail-safe)</em>, và nó bắt nguồn từ vật lý của sợi dây chứ không
từ quy ước của phần mềm. Nó đúng ở mọi hệ PLC, và Chương 15 mục 15.3 xây cả bảng bốn tổ hợp trên nền
này.</p>
<p><strong>3. Mất điện thì mạch không tự chạy lại.</strong> Cuộn nhả, tiếp điểm tự giữ mở. Có điện trở lại thì phải
<strong>nhấn START lần nữa</strong> — một hành động có chủ ý của người. Đây chính là yêu cầu &quot;khởi động lại có chủ
ý&quot; mà Chương 16 mục 16.4 và Chương 48 nói tới, và nó có sẵn trong mạch rơ-le <strong>miễn phí</strong>.</p>
<blockquote>
<p>⚠ Trong PLC, hành vi số 3 <strong>không tự có</strong> — nó phụ thuộc bạn khai báo biến <code>M_Running</code> là giữ được
hay không. Mạch rơ-le đúng vì vật lý; chương trình PLC đúng vì <strong>bạn quyết định đúng</strong> (Chương 16).</p>
</blockquote>
<hr>
<h2 id="37-an-toàn-đin-và-loto">3.7 An toàn điện và LOTO</h2>
<h3>Điện giật — vài sự thật ngược với trực giác</h3>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong></p>
<ul>
<li><strong>Dòng giết người, không phải điện áp.</strong> Dòng qua tim ở mức chỉ vài chục mili-ampe đã có thể gây
rung thất và tử vong. Đó là dòng <strong>nhỏ hơn dòng của một cuộn van điện từ</strong>.</li>
<li><strong>Điện áp thấp vẫn giết được trong điều kiện xấu.</strong> Da ướt, mồ hôi, vết thương hở làm điện trở cơ
thể giảm mạnh. &quot;24 V an toàn&quot; là phát biểu <strong>có điều kiện</strong>, không phải quy luật.</li>
<li><strong>Đường đi của dòng quyết định mức độ nguy hiểm.</strong> Tay này sang tay kia đi qua tim — nguy hiểm
nhất. Đây là lý do thợ điện có thói quen <strong>để một tay trong túi</strong> khi buộc phải đo mạch có điện.</li>
<li><strong>Điện lưới không cho cơ hội thứ hai.</strong> Không có &quot;thử một lần xem sao&quot;.</li>
</ul>
</blockquote>
<h3>Quy tắc làm việc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cắt điện trước khi làm việc</strong></td>
<td>Quy tắc số một; mọi quy tắc khác là phòng khi quy tắc này không thực hiện được</td>
</tr>
<tr>
<td><strong>Kiểm tra là đã mất điện</strong> — bằng đồng hồ</td>
<td>Aptomat có thể gán nhãn sai; mạch có thể được cấp từ nguồn khác</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm cả đồng hồ nữa</strong></td>
<td>Đo trên nguồn đã biết là có điện → đo mạch cần làm → đo lại nguồn có điện. Nếu không làm bước cuối, một đồng hồ hỏng sẽ nói &quot;không có điện&quot; ở mọi chỗ</td>
</tr>
<tr>
<td><strong>Xả năng lượng tích trữ</strong></td>
<td>⚠ Tụ điện trong bộ nguồn và biến tần giữ điện áp nguy hiểm <strong>sau khi đã cắt nguồn</strong> — chờ đủ thời gian nhà sản xuất quy định</td>
</tr>
<tr>
<td><strong>Một tay trong túi</strong> khi buộc phải đo mạch có điện</td>
<td>Tránh đường dòng qua tim</td>
</tr>
<tr>
<td><strong>Dùng dụng cụ cách điện</strong></td>
<td>Tuốc-nơ-vít cách điện, không phải tuốc-nơ-vít thường</td>
</tr>
<tr>
<td><strong>Không làm một mình</strong> trên mạch nguy hiểm</td>
<td>Cần người gọi cấp cứu và biết cách ngắt nguồn</td>
</tr>
</tbody></table></div>
<h3>LOTO — khoá và gắn thẻ</h3>
<p><strong>LOTO</strong> <em>(lockout–tagout)</em> là quy trình bảo đảm nguồn năng lượng <strong>không thể được cấp lại</strong> trong
lúc có người đang làm việc.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Thông báo cho những người bị ảnh hưởng</td>
</tr>
<tr>
<td>2</td>
<td>Tắt thiết bị theo trình tự bình thường</td>
</tr>
<tr>
<td>3</td>
<td><strong>Cô lập</strong> mọi nguồn năng lượng — điện, khí nén (Chương 6), thuỷ lực, cơ năng tích trữ</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Khoá</strong> cơ cấu cô lập bằng khoá cá nhân, và <strong>gắn thẻ</strong> ghi tên, ngày, lý do</td>
</tr>
<tr>
<td>5</td>
<td><strong>Xả</strong> năng lượng tích trữ — tụ điện, khí nén trong ống, vật nặng treo</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Kiểm chứng</strong> đã mất điện bằng phép đo, và thử khởi động</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ba điều làm LOTO thành vô nghĩa nếu thiếu</strong></p>
<p><strong>1. Khoá phải là khoá cá nhân, chìa nằm trong túi người đang làm việc.</strong> Nhiều người cùng làm thì
mỗi người một khoá trên cùng một cơ cấu. Không ai gỡ được khoá của người khác. Đây không phải thủ
tục hình thức — nó là thứ duy nhất bảo đảm không ai cấp điện lại khi bạn đang đưa tay vào máy.</p>
<p><strong>2. Phải cô lập MỌI nguồn năng lượng.</strong> Cắt điện nhưng còn khí nén trong ống thì xy-lanh vẫn đủ
sức đi hết hành trình (Chương 6, mục 6.7). Một cơ cấu treo vẫn rơi được vì trọng lực.</p>
<p><strong>3. Bước 6 không được bỏ.</strong> Cắt aptomat rồi mà không đo, không thử, thì bạn đang tin vào một cái
nhãn — và nhãn thì có thể sai.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Ba yêu cầu với van/cơ cấu cô lập</strong> — quyết định lúc <strong>thiết kế</strong>, rất tốn để sửa sau
(Chương 6, mục 6.7; Chương 47, mục 47.10):
khoá được · có cửa xả · đặt ở chỗ với tới được.</p>
</blockquote>
<p>Quy trình LOTO cụ thể do <strong>cơ sở của bạn ban hành</strong>. Nội dung trên là để bạn hiểu logic đằng sau nó —
không phải để thay nó.</p>
<hr>
<h2 id="38-trên-máy-mu-dp-01">3.8 Trên máy mẫu DP-01</h2>
<p>Chương này chưa dùng máy mẫu ở mức chi tiết, nhưng ba điều đã áp dụng được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Áp ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StopPB</code> và <code>DI_EStopOK</code> là tín hiệu từ <strong>tiếp điểm NC</strong></td>
<td>Bảng I/O — và mục 3.6 giải thích <strong>vì sao</strong></td>
</tr>
<tr>
<td>Cuộn van khí là <strong>tải cảm</strong>, cần mạch dập</td>
<td>Chương 5, Chương 9</td>
</tr>
<tr>
<td>Máy phải cô lập được <strong>cả điện lẫn khí nén</strong></td>
<td>Chương 6, Chương 47</td>
</tr>
</tbody></table></div>
<p>Bảng I/O đầy đủ ở Phụ lục J; từ Chương 4 trở đi máy mẫu được dùng liên tục.</p>
<hr>
<h2 id="39-by-thưng-gp">3.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Để đồng hồ ở thang đo dòng rồi đo điện áp</h3>
<p><strong>Hiện tượng:</strong> nổ cầu chì trong đồng hồ; ở mạch công suất lớn thì hồ quang và bỏng.
<strong>Cách sửa:</strong> thói quen <strong>vặn về thang đo áp ngay sau mỗi lần đo dòng</strong>; nhìn núm xoay trước mỗi phép
đo.</p>
<h3>🔍 BẪY 2 — Kẹp ampe kìm quanh cả cáp hai dây</h3>
<p><strong>Hiện tượng:</strong> đồng hồ đọc gần 0, kết luận sai là &quot;không có dòng&quot;, đi tìm nhầm hướng.
<strong>Cách sửa:</strong> kẹp quanh <strong>một</strong> sợi.</p>
<h3>🔍 BẪY 3 — Đo thông mạch trên mạch còn điện</h3>
<p><strong>Hiện tượng:</strong> kết quả vô nghĩa; có thể hỏng đồng hồ.
<strong>Cách sửa:</strong> cắt điện trước, và <strong>kiểm chứng đã mất điện</strong> rồi mới đo thông mạch.</p>
<h3>🔍 BẪY 4 — Tin aptomat đã cắt mà không kiểm chứng</h3>
<p><strong>Hiện tượng:</strong> chạm vào mạch vẫn còn điện — vì nhãn sai, hoặc mạch được cấp từ nguồn thứ hai.
<strong>Cách sửa:</strong> đo. Và <strong>kiểm cả đồng hồ</strong> theo quy trình ba bước ở mục 3.7.</p>
<h3>🔍 BẪY 5 — Quên tụ điện còn tích điện sau khi cắt nguồn</h3>
<p><strong>Hiện tượng:</strong> bị giật từ một thiết bị &quot;đã tắt&quot;.
<strong>Cách sửa:</strong> chờ đủ thời gian nhà sản xuất quy định, rồi <strong>đo để xác nhận</strong>.</p>
<h3>🔍 BẪY 6 — Dùng nút NO cho mạch dừng</h3>
<p><strong>Hiện tượng:</strong> dây đứt làm <strong>mất luôn khả năng dừng</strong>, và không ai biết cho tới lúc cần nhấn.
<strong>Cách sửa:</strong> mạch dừng dùng tiếp điểm <strong>NC</strong>, không có ngoại lệ (mục 3.6, Chương 15).</p>
<h3>🔍 BẪY 7 — Thay rơ-le an toàn bằng rơ-le thường vì &quot;nhìn giống nhau&quot;</h3>
<p><strong>Hiện tượng:</strong> một tiếp điểm hàn dính không còn phát hiện được; chức năng an toàn <strong>âm thầm mất tác
dụng</strong>.
<strong>Cách sửa:</strong> vị trí cần tiếp điểm cưỡng bức thì phải dùng đúng loại (mục 3.5, Chương 47).</p>
<h3>🔍 BẪY 8 — LOTO chỉ cắt điện, quên khí nén</h3>
<p><strong>Hiện tượng:</strong> xy-lanh chuyển động khi có người đang đưa tay vào máy.
<strong>Cách sửa:</strong> cô lập <strong>mọi</strong> nguồn năng lượng, và <strong>xả</strong> năng lượng tích trữ (mục 3.7, Chương 6).</p>
<h3>🔍 BẪY 9 — Nhiều người làm việc, một khoá</h3>
<p><strong>Hiện tượng:</strong> người thứ nhất xong việc, gỡ khoá, cấp điện lại — trong khi người thứ hai còn đang
làm.
<strong>Cách sửa:</strong> <strong>mỗi người một khoá</strong> trên cùng cơ cấu cô lập; chỉ khi khoá cuối cùng được gỡ thì mới
cấp điện lại được.</p>
<hr>
<h2 id="310-bng-cht">3.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>&quot;24 V an toàn&quot;</strong> đúng khi nào</td>
<td>⭐ Khi nguồn đạt <strong>SELV/PELV</strong> — đó là phát biểu về <strong>bộ nguồn</strong>, không phải về con số 24</td>
</tr>
<tr>
<td>⚠ Nguồn không cách ly gây gì</td>
<td><strong>Điện áp lưới xuất hiện trên dây cảm biến</strong> — mạch ai cũng tin là chạm được</td>
</tr>
<tr>
<td>Định luật Ohm</td>
<td><code>U = I × R</code> · công suất <code>P = U × I</code></td>
</tr>
<tr>
<td>Tiếp xúc kém gây gì</td>
<td>Sụt áp + <strong>nóng</strong> (<code>P = I²R</code>), và <strong>nặng dần theo thời gian</strong></td>
</tr>
<tr>
<td>Đo 24 V ở đâu</td>
<td>⭐ <strong>Tại thiết bị</strong>, không tại bộ nguồn</td>
</tr>
<tr>
<td>Đo áp</td>
<td><strong>Song song</strong> với tải, thang DC V</td>
</tr>
<tr>
<td>Đo dòng</td>
<td><strong>Nối tiếp</strong>, hoặc dùng ampe kìm quanh <strong>một</strong> sợi</td>
</tr>
<tr>
<td>Sau khi đo dòng</td>
<td>⚠ <strong>Vặn ngay về thang đo áp</strong></td>
</tr>
<tr>
<td>Đo thông mạch / điện trở</td>
<td>⚠ Chỉ khi mạch <strong>đã mất điện</strong></td>
</tr>
<tr>
<td>Cách ly thật giữa hai mạch</td>
<td><strong>Rơ-le</strong> — cuộn hút và tiếp điểm tách rời</td>
</tr>
<tr>
<td>Tiếp điểm cưỡng bức để làm gì</td>
<td>Làm cho <strong>hỏng hóc trở nên phát hiện được</strong></td>
</tr>
<tr>
<td>Nút dừng dùng tiếp điểm gì</td>
<td>⭐ <strong>NC</strong> — dây đứt thì máy dừng</td>
</tr>
<tr>
<td>Mạch rơ-le tự giữ sau mất điện</td>
<td><strong>Không tự chạy lại</strong> — phải nhấn START</td>
</tr>
<tr>
<td>Cái gì giết người</td>
<td>⚠⚠ <strong>Dòng</strong>, ở mức chỉ vài chục mA</td>
</tr>
<tr>
<td>Quy tắc số một</td>
<td>⭐ <strong>Cắt điện trước khi làm việc</strong></td>
</tr>
<tr>
<td>Sau khi cắt điện</td>
<td><strong>Kiểm chứng bằng phép đo</strong> — và kiểm cả đồng hồ</td>
</tr>
<tr>
<td>LOTO thiếu gì thì vô nghĩa</td>
<td>Khoá cá nhân · cô lập <strong>mọi</strong> nguồn · bước kiểm chứng</td>
</tr>
<tr>
<td>Khi không chắc</td>
<td>⭐ <strong>Đừng chạm — hỏi</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="311-t-kim">3.11 Tự kiểm</h2>
<ol>
<li>Viết định luật Ohm và công thức công suất.</li>
<li>⭐ Vì sao một đầu cốt lỏng gây nóng, và vì sao sự cố này <strong>nặng dần theo thời gian</strong>?</li>
<li>Vì sao phải đo điện áp 24 V <strong>tại thiết bị</strong> chứ không tại bộ nguồn?</li>
<li>Nêu bốn lý do công nghiệp chọn 24 VDC cho mạch điều khiển. Phát biểu &quot;24 V an toàn&quot; đúng trong
điều kiện nào?</li>
<li>⭐ Đo áp và đo dòng khác nhau thế nào về cách mắc đồng hồ? Chuyện gì xảy ra nếu để thang đo dòng
rồi chạm hai que vào hai cực điện áp?</li>
<li>Vì sao không được đo thông mạch trên mạch còn điện?</li>
<li>Kẹp ampe kìm quanh cả cáp hai dây thì đọc được gì, và vì sao?</li>
<li>⭐ <strong>Tiếp điểm cưỡng bức</strong> giải quyết vấn đề gì mà rơ-le thường không giải quyết được?</li>
<li>⭐ Vì sao nút STOP phải dùng tiếp điểm NC? Trả lời bằng tình huống <strong>dây bị đứt</strong>, cho cả hai
trường hợp NO và NC.</li>
<li>Trong mạch rơ-le tự giữ, thành phần nào giữ cho mạch chạy tiếp sau khi nhả nút START? Nó tương
ứng với cái gì trong ladder?</li>
<li>Vì sao mạch rơ-le tự giữ <strong>không tự chạy lại</strong> sau mất điện, còn chương trình PLC thì có thể? Ai
quyết định điều đó trong PLC?</li>
<li>⭐ Nêu ba điều làm LOTO thành vô nghĩa nếu thiếu, và giải thích ngắn gọn từng điều.</li>
</ol>
<blockquote>
<p>Câu 5, 8, 9 và 12 là bốn câu phân loại. Câu 9 là tinh thần của cả chương: <strong>quy ước an toàn trong
lập trình PLC bắt nguồn từ vật lý của sợi dây, không từ sở thích của người viết phần mềm.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Phân biệt <strong>ELV</strong>, <strong>SELV</strong> và <strong>PELV</strong>. Vì sao câu <em>&quot;24 V nên an toàn&quot;</em> chỉ đúng
một nửa, và điều gì xảy ra nếu bộ nguồn 24 V không có cách ly an toàn?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 4 — <strong>Cảm biến số &amp; đấu nối</strong>. Bạn đã có điện cơ bản và đã hiểu vì sao tiếp điểm NC quan
trọng. Chương sau là chương gây nhầm nhất của nghề: PNP và NPN, sinking và sourcing, và bảng bốn tổ
hợp mà thiếu nó thì đấu cảm biến chỉ là đoán.</p>
<h3>Nguồn tham khảo chương 3</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch điều
khiển, cách ly nguồn, chức năng dừng, và khởi động lại có chủ ý. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60947-5-1 — <em>Low-voltage switchgear and controlgear — Control circuit devices</em>: yêu cầu với
thiết bị mạch điều khiển, trong đó có <strong>mở cưỡng bức</strong> của tiếp điểm.</li>
<li>IEC 60947-5-4 và các tài liệu liên quan tới <strong>tiếp điểm dẫn động cưỡng bức</strong> dùng trong rơ-le an
toàn — nền cho mục 3.5.</li>
<li>IEC 61140 — <em>Protection against electric shock</em>: phân loại điện áp và nguyên tắc bảo vệ chống điện
giật — nền cho mục 3.3 và 3.7.</li>
<li><strong>Quy định an toàn điện và quy trình LOTO của cơ sở nơi bạn làm việc</strong> — đây mới là văn bản bạn phải
tuân theo; chương này chỉ giải thích logic đằng sau nó.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Nội dung chương này là <strong>định hướng để hiểu và để đặt câu hỏi</strong>, không
phải hướng dẫn thao tác trên thiết bị mang điện. Việc phân loại điện áp, xác định điều kiện làm
việc an toàn, và cấp phép làm việc trên hệ thống điện phải do <strong>người có thẩm quyền</strong> thực hiện
theo quy định hiện hành tại nơi bạn ở. Các con số về ngưỡng dòng nguy hiểm nêu ở mục 3.7 là <strong>mức
độ lớn để bạn hình dung</strong>, không phải giá trị dùng để thiết kế — giá trị thiết kế phải lấy từ tiêu
chuẩn gốc.</p>
</blockquote>
<!-- SECTION: ch04_cam_bien_so_va_dau_noi -->
<hr>
<h1 id="chương-4-cm-bin-s-đu-ni-npnpnp-sinkingsourcing">Chương 4 — Cảm biến số &amp; đấu nối: NPN/PNP, sinking/sourcing</h1>
<hr>
<h2 id="41-bài-toán-cm-bin-tt-module-tt-đu-đúng-dây-mà-không-lên">4.1 Bài toán: cảm biến tốt, module tốt, đấu đúng dây — mà không lên</h2>
<p>Bạn mua một cảm biến quang, đấu ba dây theo đúng màu ghi trên thân: nâu vào +24 V, xanh dương vào 0 V,
đen vào ngõ vào PLC. Đưa vật vào vùng phát hiện — <strong>đèn trên cảm biến sáng</strong>, chứng tỏ nó nhận vật.</p>
<p>Nhưng <strong>đèn ngõ vào trên module PLC không sáng</strong>. Trong phần mềm, bit vẫn bằng 0.</p>
<p>Bạn đo bằng đồng hồ: dây đen có 24 V khi có vật. Tín hiệu rõ ràng có mặt. Cảm biến chạy. Module chạy —
bạn thử chập dây thì bit lên. Không có gì hỏng cả.</p>
<p>Cái sai nằm ở chỗ <strong>cảm biến và module thuộc hai kiểu không ghép được với nhau</strong>. Có bốn tổ hợp, và
<strong>hai trong bốn tổ hợp đó không bao giờ chạy</strong> — dù mọi thiết bị đều tốt và mọi dây đều đúng màu.</p>
<p>Đây là chương gây nhầm nhất của nghề tự động hoá. Nó cũng là chương mà sai lầm biểu hiện rõ ràng nhất
— không chạy là không chạy — nên may mắn thay, nó ít nguy hiểm hơn nhiều chương khác. Cái nó đốt là
thời gian.</p>
<hr>
<h2 id="42-trng-thái-normal-nn-tng-ca-mi-th-phía-sau">4.2 Trạng thái NORMAL — nền tảng của mọi thứ phía sau</h2>
<p>Trước khi nói về dòng điện, phải thống nhất một từ.</p>
<p>Với mọi thiết bị đóng cắt ngoài hiện trường — nút bấm, công tắc hành trình, công tắc áp suất, công tắc
cửa — <strong>trạng thái &quot;normal&quot; là trạng thái khi không có kích thích</strong>:</p>
<ul>
<li>Nút bấm: <strong>chưa ai nhấn</strong></li>
<li>Công tắc hành trình: <strong>chưa có vật chạm vào</strong></li>
<li>Công tắc áp suất: <strong>chưa có áp</strong></li>
<li>Công tắc cửa: cửa <strong>đang ở vị trí bình thường</strong></li>
</ul>
<p>Từ đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại tiếp điểm</th>
<th>Ký hiệu</th>
<th>Lúc bình thường</th>
<th>Khi bị kích thích</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thường mở</strong> <em>(normally open, NO)</em></td>
<td><code>─o o─</code></td>
<td><strong>hở</strong> — không dẫn</td>
<td>đóng lại — dẫn</td>
</tr>
<tr>
<td><strong>Thường đóng</strong> <em>(normally closed, NC)</em></td>
<td><code>─o‾o─</code></td>
<td><strong>kín</strong> — dẫn</td>
<td>mở ra — không dẫn</td>
</tr>
</tbody></table></div>
<p>Nghe đơn giản, nhưng nó dẫn tới một sự thật có hậu quả rất lớn:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — sự thật nền tảng của toàn bộ thiết kế an toàn</strong></p>
<p><strong>Đứt dây trông y hệt &quot;tiếp điểm hở&quot;.</strong> Cả hai đều làm mất dòng, và PLC đọc được <strong>cùng một giá trị
bit = 0</strong>. Không có cách nào phân biệt bằng phần mềm.</p>
<p>Hệ quả: với mọi tín hiệu mà <strong>mất nó là phải dừng máy</strong> — nút Dừng, công tắc cửa bảo vệ, công tắc áp
suất, phản hồi mạch an toàn — tiếp điểm vật lý phải là <strong>NC</strong>. Khi đó đứt dây làm bit = 0, và bit = 0
nghĩa là dừng. Hỏng hóc tự dẫn tới trạng thái an toàn.</p>
</blockquote>
<p>Nguyên tắc này có tên: <strong>thiết kế hướng an toàn khi hỏng</strong> <em>(fail-safe)</em>. Chương 15 sẽ ghép trạng thái
vật lý này với lệnh trong chương trình thành một bảng 4 tổ hợp thứ hai; Chương 48 khai triển đầy đủ
thành nguyên tắc thiết kế.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đừng tin nhãn. Một nút bấm công nghiệp thường có <strong>cả hai</strong> khối tiếp điểm NO và NC lắp trên cùng
một đầu nút — bạn chọn dùng khối nào là do bạn đấu. Cách duy nhất chắc chắn là <strong>đo bằng đồng hồ ở
thang thông mạch, lúc chưa nhấn</strong>.</p>
</blockquote>
<hr>
<h2 id="43-cm-bin-2-3-và-4-dây">4.3 Cảm biến 2, 3 và 4 dây</h2>
<h3>Cảm biến 3 dây — loại bạn sẽ dùng nhiều nhất</h3>
<p>Ba dây, màu theo quy ước phổ biến:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dây</th>
<th>Màu thường gặp</th>
<th>Chức năng</th>
</tr>
</thead>
<tbody><tr>
<td>Nguồn dương</td>
<td><strong>nâu</strong></td>
<td>+24 V nuôi mạch điện tử bên trong</td>
</tr>
<tr>
<td>Nguồn âm</td>
<td><strong>xanh dương</strong></td>
<td>0 V</td>
</tr>
<tr>
<td>Tín hiệu ra</td>
<td><strong>đen</strong></td>
<td>đầu ra chuyển mạch</td>
</tr>
</tbody></table></div>
<p>Cảm biến tự lấy điện nuôi mình từ hai dây nguồn, nên tín hiệu ra &quot;sạch&quot;: khi tắt thì tắt hẳn, không rò.
Đây là lý do 3 dây là lựa chọn mặc định.</p>
<p><strong>Câu hỏi quyết định:</strong> khi phát hiện vật, dây đen được nối tới đâu?</p>
<h3>Cảm biến 2 dây — và cái bẫy dòng rò</h3>
<p>Cảm biến 2 dây mắc <strong>nối tiếp với tải</strong>, giống hệt một công tắc cơ khí. Gọn dây, và đó là toàn bộ ưu điểm.</p>
<p>Nhược điểm nằm ở vật lý: mạch điện tử bên trong <strong>vẫn phải có điện để hoạt động</strong>, kể cả lúc cảm biến
đang ở trạng thái tắt. Nó lấy điện ở đâu? Từ chính dòng chảy qua tải. Nghĩa là:</p>
<blockquote>
<p>🔍 <strong>BẪY — dòng rò làm ngõ vào &quot;dính&quot;</strong></p>
<p>Cảm biến 2 dây luôn cho một <strong>dòng rò</strong> <em>(leakage current)</em> chảy qua tải ngay cả khi đã tắt — điển
hình cỡ vài phần nghìn ampe. Nếu ngõ vào PLC có trở kháng cao, dòng rò đó đủ tạo ra điện áp làm ngõ
vào <strong>hiểu nhầm là đang có tín hiệu</strong>.</p>
<p>Triệu chứng: bit ngõ vào <strong>không bao giờ về 0</strong>, hoặc chỉ về 0 lúc trời lạnh, hoặc chập chờn.</p>
</blockquote>
<p>Ba cách xử lý, theo thứ tự nên ưu tiên:</p>
<ol>
<li><strong>Dùng cảm biến 3 dây.</strong> Cách tốt nhất. Nếu chưa lắp thì đừng chọn 2 dây.</li>
<li><strong>Mắc điện trở xả</strong> song song với ngõ vào, để dòng rò chảy qua đó thay vì tạo áp trên ngõ vào. Giá
trị điện trở tính từ dòng rò ghi trong datasheet cảm biến và ngưỡng điện áp mức 0 của ngõ vào.</li>
<li><strong>Chọn module ngõ vào có trở kháng thấp hơn</strong> — một số module ghi rõ tương thích cảm biến 2 dây.</li>
</ol>
<p>Cảm biến 2 dây cũng thường có <strong>dòng tải tối thiểu</strong>: nếu ngõ vào PLC hút quá ít dòng, cảm biến không
đủ nuôi mình và hành xử thất thường. Đây là chiều ngược lại của cùng một vấn đề.</p>
<h3>Cảm biến 4 dây</h3>
<p>Bốn dây: hai dây nguồn cộng <strong>hai đầu ra</strong>. Hai đầu ra đó thường là một cặp NO và NC, hoặc một cặp
PNP và NPN.</p>
<p>Dùng khi cần cả hai trạng thái, hoặc khi bạn chưa chắc hệ thống của mình là kiểu nào — mua loại có cả
hai đầu ra rồi đấu cái phù hợp. Đắt hơn một chút; đôi khi đáng.</p>
<hr>
<h2 id="44-pnp-và-npn-bn-t-hp">4.4 PNP và NPN — bốn tổ hợp</h2>
<h3>Hai kiểu đầu ra</h3>
<p>Bên trong cảm biến 3 dây có một transistor làm nhiệm vụ đóng cắt. Tuỳ nó được mắc kiểu nào mà cảm biến
thuộc một trong hai loại:</p>
<p><strong>Cảm biến PNP — đóng lên nguồn dương</strong></p>
<pre><code class="language-text">        +24V ──────┬─────────────────┐
                   │                 │
              ┌────┴────┐         [transistor]
              │  mạch   │            │
              │ cảm biến│            ├──── dây ĐEN ──► tới ngõ vào PLC
              └────┬────┘            │
                   │            (khi phát hiện vật,
         0V ───────┴───────      transistor nối dây đen lên +24V)
</code></pre>
<p>Khi phát hiện vật: <strong>dây đen = +24 V</strong>. Cảm biến <strong>cấp dòng ra</strong> <em>(sourcing)</em>.</p>
<p><strong>Cảm biến NPN — đóng xuống nguồn âm</strong></p>
<pre><code class="language-text">        +24V ──────┬─────────────────
                   │
              ┌────┴────┐
              │  mạch   │            ├──── dây ĐEN ──► tới ngõ vào PLC
              │ cảm biến│            │
              └────┬────┘         [transistor]
                   │                 │
         0V ───────┴─────────────────┘

                              (khi phát hiện vật,
                               transistor nối dây đen xuống 0V)
</code></pre>
<p>Khi phát hiện vật: <strong>dây đen = 0 V</strong>. Cảm biến <strong>hút dòng vào</strong> <em>(sinking)</em>.</p>
<h3>Module ngõ vào cũng có hai kiểu</h3>
<p>Module ngõ vào PLC có một <strong>chân chung</strong> <em>(common)</em> dùng chung cho cả nhóm ngõ vào. Kiểu của module
quyết định bởi <strong>chân chung đó được nối tới đâu</strong>:</p>
<ul>
<li>Chân chung nối <strong>0 V</strong> → module chờ nhận +24 V ở chân tín hiệu → ghép với <strong>cảm biến PNP</strong></li>
<li>Chân chung nối <strong>+24 V</strong> → module chờ nhận 0 V ở chân tín hiệu → ghép với <strong>cảm biến NPN</strong></li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý — vì sao chương này gây nhầm đến thế</strong></p>
<p>Từ &quot;sinking&quot; và &quot;sourcing&quot; được <strong>các tài liệu dùng ngược nhau</strong>: có tài liệu gọi tên theo chiều dòng
ở cảm biến, có tài liệu gọi theo chiều dòng ở module. Cùng một cách đấu, hai cuốn sách gọi hai tên
trái ngược. Bạn không sai — thuật ngữ mới là thứ mâu thuẫn.</p>
<p><strong>Cách chắc chắn không bao giờ nhầm: đừng nghĩ bằng từ &quot;sinking/sourcing&quot;. Hãy hỏi đúng một câu —
<em>chân chung của module này nối đi đâu?</em></strong></p>
</blockquote>
<h3>Bốn tổ hợp — nhìn bằng hình trước</h3>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNjIwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzYyMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzYyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJz5Iw6xuaCA0LjIg4oCUIELhu5FuIHThu5UgaOG7o3A6IGPhuqNtIGJp4bq/biDDlyBjaMOibiBjaHVuZyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZpbGw9JyM1NjVFNjYnPkNo4buJIGhhaSB04buVIGjhu6NwIGtow6lwIGvDrW4gxJHGsOG7o2MgbeG6oWNoLiBIYWkgdOG7lSBo4bujcCBjw7JuIGzhuqFpIGPDsyBoYWkgxJHhuqd1IGPDuW5nIMSRaeG7h24gdGjhur8gbsOqbiBraMO0bmcgY8OzIGTDsm5nIOKAlCBiaXQga2jDtG5nIGJhbyBnaeG7nSBsw6puLjwvdGV4dD4NCjxyZWN0IHg9JzE4JyB5PSc4NCcgd2lkdGg9JzQyNCcgaGVpZ2h0PScyNDQnIHJ4PSc0JyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczMicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJz5D4bqjbSBiaeG6v24gUE5QICsgY2jDom4gY2h1bmcg4oaSIDAgVjwvdGV4dD4NCjx0ZXh0IHg9JzQyNicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nZW5kJz7inJMgQ0jhuqBZPC90ZXh0Pg0KPHRleHQgeD0nMzInIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZmlsbD0nIzU2NUU2Nic+KzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNzYnIHkxPScxMzInIHgyPSc0MjgnIHkyPScxMzInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzMyJyB5PScyODYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZpbGw9JyM1NjVFNjYnPjAgVjwvdGV4dD4NCjxsaW5lIHgxPSc3NicgeTE9JzI4MicgeDI9JzQyOCcgeTI9JzI4Micgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNDQnIHk9JzE3Micgd2lkdGg9JzExOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzEwMycgeT0nMTk0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/bjwvdGV4dD4NCjx0ZXh0IHg9JzEwMycgeT0nMjE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE0JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5QTlA8L3RleHQ+DQo8dGV4dCB4PScxMDMnIHk9JzIzNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHDs25nIGzDqm4gKzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNjgnIHkxPScxNzInIHgyPSc2OCcgeTI9JzEzMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzY4JyB5MT0nMjQ4JyB4Mj0nNjgnIHkyPScyODInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxyZWN0IHg9JzI1NCcgeT0nMTcyJyB3aWR0aD0nMTI4JyBoZWlnaHQ9Jzc2JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nMzE4JyB5PScxOTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TmfDtSB2w6BvIFBMQzwvdGV4dD4NCjxjaXJjbGUgY3g9JzMxOCcgY3k9JzIxMCcgcj0nMTInIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzMxOCcgeT0nMjE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+b3B0bzwvdGV4dD4NCjxsaW5lIHgxPScxNjInIHkxPScyMTAnIHgyPSczMDYnIHkyPScyMTAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScyMDgnIHk9JzIwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+ZMOieSDEkWVuPC90ZXh0Pg0KPGxpbmUgeDE9JzMzMCcgeTE9JzIxMCcgeDI9JzQxMicgeTI9JzIxMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPSc0MTInIHkxPScyMTAnIHgyPSc0MTInIHkyPScyODInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzQwNCcgeT0nMjUwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nZW5kJz5jaMOibiBjaHVuZzwvdGV4dD4NCjxwYXRoIGQ9J00gMTYyIDIxMCBMIDMwNiAyMTAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjgnIG9wYWNpdHk9JzAuOScvPg0KPHBhdGggZD0nTSAzMzAgMjEwIEwgNDEyIDIxMCBMIDQxMiAyODInIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjgnIG9wYWNpdHk9JzAuOScvPg0KPHJlY3QgeD0nMjg4JyB5PSczMDQnIHdpZHRoPScxMScgaGVpZ2h0PScxMScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nMzA0JyB5PSczMTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZmlsbD0nI0MwMzkyQic+xJHGsOG7nW5nIGTDsm5nIGtow6lwIGvDrW48L3RleHQ+DQo8dGV4dCB4PSczMicgeT0nMzE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2Jz5U4buVIGjhu6NwIDEg4oCUIHBo4buVIGJp4bq/biDhu58gY2jDonUgw4J1PC90ZXh0Pg0KPHJlY3QgeD0nNDY4JyB5PSc4NCcgd2lkdGg9JzQyNCcgaGVpZ2h0PScyNDQnIHJ4PSc0JyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc0ODInIHk9JzEwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMSc+Q+G6o20gYmnhur9uIFBOUCArIGNow6JuIGNodW5nIOKGkiArMjQgVjwvdGV4dD4NCjx0ZXh0IHg9Jzg3NicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nZW5kJz7inJcgS0jDlE5HIEzDik48L3RleHQ+DQo8dGV4dCB4PSc0ODInIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZmlsbD0nIzU2NUU2Nic+KzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNTI2JyB5MT0nMTMyJyB4Mj0nODc4JyB5Mj0nMTMyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc0ODInIHk9JzI4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZmlsbD0nIzU2NUU2Nic+MCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUyNicgeTE9JzI4MicgeDI9Jzg3OCcgeTI9JzI4Micgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNDk0JyB5PScxNzInIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc1NTMnIHk9JzE5NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqjbSBiaeG6v248L3RleHQ+DQo8dGV4dCB4PSc1NTMnIHk9JzIxNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxNCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+UE5QPC90ZXh0Pg0KPHRleHQgeD0nNTUzJyB5PScyMzQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRw7NuZyBsw6puICsyNCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUxOCcgeTE9JzE3MicgeDI9JzUxOCcgeTI9JzEzMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzUxOCcgeTE9JzI0OCcgeDI9JzUxOCcgeTI9JzI4Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNzA0JyB5PScxNzInIHdpZHRoPScxMjgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc3NjgnIHk9JzE5MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OZ8O1IHbDoG8gUExDPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNzY4JyBjeT0nMjEwJyByPScxMicgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nNzY4JyB5PScyMTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5vcHRvPC90ZXh0Pg0KPGxpbmUgeDE9JzYxMicgeTE9JzIxMCcgeDI9Jzc1NicgeTI9JzIxMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzY1OCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5kw6J5IMSRZW48L3RleHQ+DQo8bGluZSB4MT0nNzgwJyB5MT0nMjEwJyB4Mj0nODYyJyB5Mj0nMjEwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9Jzg2MicgeTE9JzE3MicgeDI9Jzg2MicgeTI9JzEzMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nODU0JyB5PScxNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzY0NycgeTE9JzE5OScgeDI9JzY2OScgeTI9JzIyMScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMnLz4NCjxsaW5lIHgxPSc2NDcnIHkxPScyMjEnIHgyPSc2NjknIHkyPScxOTknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc4NzYnIHk9JzMxNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nZW5kJz5oYWkgxJHhuqd1IGPDuW5nICsyNCBWIOKGkiBraMO0bmcgY2jDqm5oIMOhcDwvdGV4dD4NCjx0ZXh0IHg9JzQ4MicgeT0nMzE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2Jz5U4buVIGjhu6NwIDI8L3RleHQ+DQo8cmVjdCB4PScxOCcgeT0nMzU0JyB3aWR0aD0nNDI0JyBoZWlnaHQ9JzI0NCcgcng9JzQnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzMyJyB5PSczNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnPkPhuqNtIGJp4bq/biBOUE4gKyBjaMOibiBjaHVuZyDihpIgKzI0IFY8L3RleHQ+DQo8dGV4dCB4PSc0MjYnIHk9JzM3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J2VuZCc+4pyTIENI4bqgWTwvdGV4dD4NCjx0ZXh0IHg9JzMyJyB5PSc0MDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZpbGw9JyM1NjVFNjYnPisyNCBWPC90ZXh0Pg0KPGxpbmUgeDE9Jzc2JyB5MT0nNDAyJyB4Mj0nNDI4JyB5Mj0nNDAyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczMicgeT0nNTU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmaWxsPScjNTY1RTY2Jz4wIFY8L3RleHQ+DQo8bGluZSB4MT0nNzYnIHkxPSc1NTInIHgyPSc0MjgnIHkyPSc1NTInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxyZWN0IHg9JzQ0JyB5PSc0NDInIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PScxMDMnIHk9JzQ2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqjbSBiaeG6v248L3RleHQ+DQo8dGV4dCB4PScxMDMnIHk9JzQ4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxNCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TlBOPC90ZXh0Pg0KPHRleHQgeD0nMTAzJyB5PSc1MDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRw7NuZyB4deG7kW5nIDAgVjwvdGV4dD4NCjxsaW5lIHgxPSc2OCcgeTE9JzQ0MicgeDI9JzY4JyB5Mj0nNDAyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNjgnIHkxPSc1MTgnIHgyPSc2OCcgeTI9JzU1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nMjU0JyB5PSc0NDInIHdpZHRoPScxMjgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSczMTgnIHk9JzQ2MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OZ8O1IHbDoG8gUExDPC90ZXh0Pg0KPGNpcmNsZSBjeD0nMzE4JyBjeT0nNDgwJyByPScxMicgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nMzE4JyB5PSc0ODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5vcHRvPC90ZXh0Pg0KPGxpbmUgeDE9JzE2MicgeTE9JzQ4MCcgeDI9JzMwNicgeTI9JzQ4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzIwOCcgeT0nNDcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5kw6J5IMSRZW48L3RleHQ+DQo8bGluZSB4MT0nMzMwJyB5MT0nNDgwJyB4Mj0nNDEyJyB5Mj0nNDgwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzQxMicgeTE9JzQ0MicgeDI9JzQxMicgeTI9JzQwMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nNDA0JyB5PSc0MjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPHBhdGggZD0nTSA0MTIgNDAyIEwgNDEyIDQ4MCBMIDMzMCA0ODAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjgnIG9wYWNpdHk9JzAuOScvPg0KPHBhdGggZD0nTSAzMDYgNDgwIEwgMTYyIDQ4MCcgZmlsbD0nbm9uZScgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuOCcgb3BhY2l0eT0nMC45Jy8+DQo8cmVjdCB4PScyODgnIHk9JzU3NCcgd2lkdGg9JzExJyBoZWlnaHQ9JzExJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PSczMDQnIHk9JzU4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmaWxsPScjQzAzOTJCJz7Ekcaw4budbmcgZMOybmcga2jDqXAga8OtbjwvdGV4dD4NCjx0ZXh0IHg9JzMyJyB5PSc1ODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnPlThu5UgaOG7o3AgMyDigJQgcGjhu5UgYmnhur9uIOG7nyB0aGnhur90IGLhu4sgTmjhuq10PC90ZXh0Pg0KPHJlY3QgeD0nNDY4JyB5PSczNTQnIHdpZHRoPSc0MjQnIGhlaWdodD0nMjQ0JyByeD0nNCcgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNDgyJyB5PSczNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnPkPhuqNtIGJp4bq/biBOUE4gKyBjaMOibiBjaHVuZyDihpIgMCBWPC90ZXh0Pg0KPHRleHQgeD0nODc2JyB5PSczNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdlbmQnPuKclyBLSMOUTkcgTMOKTjwvdGV4dD4NCjx0ZXh0IHg9JzQ4MicgeT0nNDA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmaWxsPScjNTY1RTY2Jz4rMjQgVjwvdGV4dD4NCjxsaW5lIHgxPSc1MjYnIHkxPSc0MDInIHgyPSc4NzgnIHkyPSc0MDInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQ4MicgeT0nNTU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmaWxsPScjNTY1RTY2Jz4wIFY8L3RleHQ+DQo8bGluZSB4MT0nNTI2JyB5MT0nNTUyJyB4Mj0nODc4JyB5Mj0nNTUyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cmVjdCB4PSc0OTQnIHk9JzQ0Micgd2lkdGg9JzExOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzU1MycgeT0nNDY0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/bjwvdGV4dD4NCjx0ZXh0IHg9JzU1MycgeT0nNDg0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE0JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OUE48L3RleHQ+DQo8dGV4dCB4PSc1NTMnIHk9JzUwNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHDs25nIHh14buRbmcgMCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUxOCcgeTE9JzQ0MicgeDI9JzUxOCcgeTI9JzQwMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzUxOCcgeTE9JzUxOCcgeDI9JzUxOCcgeTI9JzU1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNzA0JyB5PSc0NDInIHdpZHRoPScxMjgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc3NjgnIHk9JzQ2MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OZ8O1IHbDoG8gUExDPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNzY4JyBjeT0nNDgwJyByPScxMicgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nNzY4JyB5PSc0ODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5vcHRvPC90ZXh0Pg0KPGxpbmUgeDE9JzYxMicgeTE9JzQ4MCcgeDI9Jzc1NicgeTI9JzQ4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzY1OCcgeT0nNDcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5kw6J5IMSRZW48L3RleHQ+DQo8bGluZSB4MT0nNzgwJyB5MT0nNDgwJyB4Mj0nODYyJyB5Mj0nNDgwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9Jzg2MicgeTE9JzQ4MCcgeDI9Jzg2MicgeTI9JzU1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nODU0JyB5PSc1MjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzY0NycgeTE9JzQ2OScgeDI9JzY2OScgeTI9JzQ5MScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMnLz4NCjxsaW5lIHgxPSc2NDcnIHkxPSc0OTEnIHgyPSc2NjknIHkyPSc0NjknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc4NzYnIHk9JzU4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nZW5kJz5oYWkgxJHhuqd1IGPDuW5nIDAgViDihpIga2jDtG5nIGNow6puaCDDoXA8L3RleHQ+DQo8dGV4dCB4PSc0ODInIHk9JzU4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2Nic+VOG7lSBo4bujcCA0PC90ZXh0Pg0KPC9zdmc+" alt="Bốn tổ hợp cảm biến và chân chung module"></p>
<p><em>Hình 4.2 — Bốn tổ hợp. Đường đỏ là đường dòng khép kín; dấu ✗ là chỗ mạch hở vì hai đầu cùng điện thế nên không có chênh áp.</em></p>
<h3>⭐ Bảng 4 tổ hợp</h3>
<p>Đây là bảng phải thuộc. Cột cuối là câu trả lời.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Cảm biến</th>
<th>Chân chung module nối tới</th>
<th>Đường đi của dòng khi phát hiện vật</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td><strong>PNP</strong></td>
<td><strong>0 V</strong></td>
<td>cảm biến đẩy +24 V ra → qua chân tín hiệu → qua đèn cách ly trong module → về chân chung → 0 V</td>
<td>✅ <strong>CHẠY</strong></td>
</tr>
<tr>
<td align="center">2</td>
<td><strong>PNP</strong></td>
<td>+24 V</td>
<td>chân tín hiệu +24 V, chân chung +24 V → <strong>không có chênh áp</strong> → không có dòng</td>
<td>❌ Không bao giờ lên</td>
</tr>
<tr>
<td align="center">3</td>
<td><strong>NPN</strong></td>
<td><strong>+24 V</strong></td>
<td>+24 V → chân chung → qua đèn cách ly → ra chân tín hiệu → cảm biến hút xuống 0 V</td>
<td>✅ <strong>CHẠY</strong></td>
</tr>
<tr>
<td align="center">4</td>
<td><strong>NPN</strong></td>
<td>0 V</td>
<td>chân tín hiệu 0 V, chân chung 0 V → <strong>không có chênh áp</strong> → không có dòng</td>
<td>❌ Không bao giờ lên</td>
</tr>
</tbody></table></div>
<p>Quy tắc rút gọn:</p>
<blockquote>
<p><strong>PNP đi với chân chung 0 V. NPN đi với chân chung +24 V.</strong></p>
<p>Cách nhớ theo bản chất: cảm biến và module phải <strong>ngược chiều nhau</strong> — một bên đẩy dòng ra thì bên
kia phải hút dòng vào. Hai bên cùng đẩy, hoặc cùng hút, thì mạch không khép kín.</p>
</blockquote>
<h3>Vì sao cả hai kiểu cùng tồn tại</h3>
<p>Không phải vì kỹ thuật — vì lịch sử và vùng địa lý:</p>
<ul>
<li><strong>PNP</strong> phổ biến ở châu Âu và các thị trường theo chuẩn IEC. Đây cũng là kiểu chiếm ưu thế trong
thiết bị mới.</li>
<li><strong>NPN</strong> là truyền thống của thiết bị Nhật Bản và một phần châu Á.</li>
</ul>
<p>Ở Việt Nam bạn sẽ gặp <strong>cả hai</strong> — máy châu Âu dùng PNP, máy Nhật đời cũ dùng NPN, và không hiếm nhà
máy có cả hai loại máy cạnh nhau.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi làm máy mới, <strong>chọn một kiểu và dùng thống nhất cho cả máy</strong>. Trộn hai kiểu trên cùng một máy là
món quà tệ nhất bạn có thể để lại cho người bảo trì. Nếu buộc phải trộn (thiết bị chuyên dụng chỉ có
một kiểu), hãy ghi rõ trên sơ đồ và dán nhãn ngay tại cầu đấu.</p>
</blockquote>
<h3>Khi lỡ mua sai kiểu</h3>
<p>Xảy ra thường xuyên. Ba lựa chọn:</p>
<ol>
<li><strong>Đổi cảm biến</strong> — sạch nhất nếu còn đổi được.</li>
<li><strong>Đổi cách đấu chân chung của module</strong> — nhiều module cho phép chọn kiểu bằng cách đấu chân chung.
Kiểm tra tài liệu module trước; <strong>không phải module nào cũng cho</strong>. Lưu ý chân chung thường dùng
chung cho cả nhóm, nên đổi là đổi cả nhóm.</li>
<li><strong>Dùng rơ-le trung gian</strong> hoặc bộ chuyển đổi — thêm linh kiện, thêm điểm hỏng, nhưng cứu được tình
thế khi hai cách trên bất khả thi.</li>
</ol>
<hr>
<h2 id="45-các-loi-cm-bin-s-thưng-gp">4.5 Các loại cảm biến số thường gặp</h2>
<h3>Công tắc hành trình <em>(limit switch)</em></h3>
<p>Tiếp điểm cơ khí, bị gạt bởi vật thể chạm vào. Đơn giản, rẻ, không cần nguồn, <strong>nhìn là biết trạng
thái</strong>. Nhược: mòn cơ khí, chậm, và <strong>rung tiếp điểm</strong> <em>(contact bounce)</em> — tiếp điểm nảy vài lần trong
vài mili-giây khi đóng cắt, có thể làm bộ đếm đếm nhiều lần cho một lần chạm. Chương 18 xử lý chống rung.</p>
<h3>Cảm biến tiệm cận cảm ứng <em>(inductive proximity)</em></h3>
<p>Phát hiện <strong>kim loại</strong> không cần chạm. Rất bền, chịu bẩn tốt, tốc độ cao. Tầm phát hiện ngắn — thường
vài mm tới hơn chục mm tuỳ kích thước. Tầm phát hiện <strong>phụ thuộc loại kim loại</strong>: thép cho tầm xa nhất,
nhôm và đồng ngắn hơn đáng kể (datasheet có hệ số quy đổi).</p>
<p>Đây là loại được dùng nhiều nhất trong máy tự động hoá.</p>
<h3>Cảm biến tiệm cận điện dung <em>(capacitive proximity)</em></h3>
<p>Phát hiện được <strong>hầu hết vật liệu</strong> — nhựa, thuỷ tinh, chất lỏng, bột. Đổi lại: nhạy với độ ẩm, bụi bám,
và cần chỉnh độ nhạy. Dùng khi vật cần phát hiện không phải kim loại.</p>
<h3>Cảm biến quang <em>(photoelectric)</em></h3>
<p>Ba kiểu, khác nhau về độ tin cậy và công đi dây:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cấu tạo</th>
<th>Tầm</th>
<th>Độ tin cậy</th>
<th>Đánh đổi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thu-phát</strong> <em>(through-beam)</em></td>
<td>2 thân riêng, đối diện nhau</td>
<td>Xa nhất</td>
<td><strong>Cao nhất</strong></td>
<td>Phải đi dây <strong>cả hai phía</strong></td>
</tr>
<tr>
<td><strong>Phản xạ gương</strong> <em>(retro-reflective)</em></td>
<td>1 thân + 1 gương phản xạ</td>
<td>Trung bình</td>
<td>Khá</td>
<td>Vật bóng có thể phản xạ và bị hiểu nhầm là gương</td>
</tr>
<tr>
<td><strong>Khuếch tán</strong> <em>(diffuse)</em></td>
<td>1 thân, thu ánh sáng dội từ chính vật</td>
<td>Ngắn nhất</td>
<td>Thấp nhất</td>
<td>Phụ thuộc <strong>màu và bề mặt</strong> vật — vật đen có thể không phát hiện được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO</strong>
Cần chắc chắn thì chọn <strong>thu-phát</strong>, chấp nhận đi dây hai phía. Kiểu khuếch tán rẻ và gọn nhưng là
nguồn gốc của rất nhiều lỗi &quot;lúc được lúc không&quot; — vì nó phụ thuộc thứ bạn không kiểm soát được:
màu sắc và bề mặt của sản phẩm.</p>
</blockquote>
<h3>Cảm biến từ trên xy-lanh <em>(reed switch)</em></h3>
<p>Gắn vào rãnh trên thân xy-lanh khí nén, phát hiện nam châm gắn trên piston. Rẻ, gọn, là cách tiêu chuẩn
để biết xy-lanh đã ra hay đã về.</p>
<p>Hai lưu ý thực tế:</p>
<ul>
<li><strong>Nhiễu từ trường ngoài</strong> — đặt gần động cơ lớn hoặc dây động lực có thể tác động sai.</li>
<li><strong>Với xy-lanh hành trình ngắn</strong>, vùng nhạy của hai cảm biến có thể chồng lên nhau, làm <strong>cả hai cùng
báo</strong> ở một số vị trí. Kiểm tra khi lắp, đừng giả định.</li>
</ul>
<p>Loại cảm biến này chính là thứ cho phép <strong>giám sát phản hồi thay vì tin lệnh</strong> (Chương 48) — ra lệnh
kẹp rồi chờ reed xác nhận, thay vì chờ một khoảng thời gian rồi đoán.</p>
<hr>
<h2 id="46-trên-máy-mu-dp-01">4.6 Trên máy mẫu DP-01</h2>
<p>Toàn bộ cảm biến số của DP-01 dùng <strong>PNP</strong>, module ngõ vào có <strong>chân chung nối 0 V</strong> — tổ hợp 1.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Loại cảm biến</th>
<th>Tiếp điểm</th>
<th>Vì sao chọn vậy</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>Quang <strong>thu-phát</strong>, PNP</td>
<td>NO — có board thì bit = 1</td>
<td>Board mạch có màu và bề mặt rất khác nhau tuỳ mã hàng → kiểu khuếch tán không đáng tin. Đây là tín hiệu quy trình, không phải tín hiệu an toàn</td>
</tr>
<tr>
<td><code>DI_BoardStn2</code></td>
<td>Quang thu-phát, PNP</td>
<td>NO</td>
<td>như trên</td>
</tr>
<tr>
<td><code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>Reed trên xy-lanh chặn, PNP</td>
<td>NO</td>
<td>Phản hồi vị trí — dùng để chuyển bước, kèm timeout</td>
</tr>
<tr>
<td><code>DI_Clamp1Up</code> / <code>DI_Clamp1Dn</code></td>
<td>Reed trên xy-lanh kẹp, PNP</td>
<td>NO</td>
<td>như trên</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td>Nút nhấn</td>
<td><strong>NC</strong></td>
<td>Tín hiệu an toàn: đứt dây → bit 0 → dừng</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td>Công tắc áp suất</td>
<td>Kín khi đủ khí</td>
<td>Mất khí <strong>hoặc</strong> đứt dây đều cho bit 0 → dừng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
<code>DI_AirOK</code> đáng chú ý: về danh mục nó là tiếp điểm NO (hở khi không có áp), nhưng nó <strong>hành xử đúng
như ta cần</strong> vì cả &quot;hết khí&quot; lẫn &quot;đứt dây&quot; đều cho bit = 0. Bài học: <strong>tiêu chí là hậu quả khi mất
tín hiệu, không phải cái nhãn trên vỏ.</strong></p>
</blockquote>
<h3>Đọc bảng I/O như một bài kiểm tra</h3>
<p>Nhìn bảng trên, bạn phải phân loại được mỗi dòng vào một trong hai nhóm:</p>
<ul>
<li><strong>Tín hiệu an toàn</strong> — mất nó là phải dừng máy. Bắt buộc fail-safe. Ở đây: <code>DI_StopPB</code>, <code>DI_AirOK</code>.</li>
<li><strong>Tín hiệu quy trình</strong> — mất nó thì sai sản phẩm hoặc kẹt chu trình, xử lý bằng timeout và báo động.
Ở đây: các cảm biến board và reed.</li>
</ul>
<p>Việc phân loại này phải làm <strong>lúc lập bảng I/O</strong>, không phải lúc viết code. Chương 23 đưa nó vào biểu mẫu.</p>
<hr>
<h2 id="47-by-thưng-gp">4.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đèn trên cảm biến sáng nên kết luận là đấu đúng</h3>
<p>Đèn trên thân cảm biến chỉ báo <strong>cảm biến đã phát hiện vật</strong>. Nó <strong>không</strong> nói gì về việc tín hiệu có
tới được PLC hay không — đèn đó vẫn sáng bình thường trong cả tổ hợp 2 và tổ hợp 4.</p>
<p>Đây chính là bài toán mở đầu chương, và là lý do nó tốn thời gian đến vậy: mọi dấu hiệu bề mặt đều báo
&quot;ổn&quot;.</p>
<p><strong>Cách kiểm đúng:</strong> đo điện áp <strong>giữa chân tín hiệu và chân chung của module</strong> — không phải giữa chân
tín hiệu và 0 V. Nếu chênh áp bằng 0 khi cảm biến đang phát hiện vật, bạn đang ở tổ hợp 2 hoặc 4.</p>
<h3>🔍 BẪY 2 — Ngõ vào không bao giờ về 0</h3>
<p>Đã nói ở mục 4.3: dòng rò của cảm biến 2 dây. Nhưng còn hai nguyên nhân khác cho cùng triệu chứng:</p>
<ul>
<li><strong>Cáp dài chạy song song với cáp động lực</strong> — ghép điện dung tạo ra điện áp cảm ứng đủ giữ ngõ vào.
Cách chữa là tách cáp, không phải đổi cảm biến. Chương 49.</li>
<li><strong>Bộ lọc ngõ vào đặt quá dài</strong> — một số module cho chỉnh thời gian lọc; đặt quá lớn thì tín hiệu ngắn
bị &quot;nuốt&quot; hoặc bị kéo dài. Liên hệ Chương 10.</li>
</ul>
<p><strong>Cách phân biệt ba nguyên nhân:</strong> rút hẳn dây tín hiệu ra khỏi module. Nếu bit vẫn = 1 → lỗi ở module.
Nếu bit về 0 → đo điện áp trên dây vừa rút: có vài vôn khi cảm biến tắt → dòng rò hoặc nhiễu cảm ứng.</p>
<h3>🔍 BẪY 3 — Trộn PNP và NPN trên cùng một máy</h3>
<p>Chạy được, nếu mỗi cảm biến đấu vào đúng nhóm ngõ vào có chân chung phù hợp. Nhưng bạn vừa tạo ra một
cỗ máy mà <strong>người bảo trì không thể suy luận được</strong> — thay một cảm biến hỏng bằng loại có sẵn trong kho
là máy không chạy, và không ai hiểu vì sao.</p>
<p>Nếu buộc phải trộn: ghi rõ trên sơ đồ, dán nhãn tại cầu đấu, và ghi vào tài liệu bàn giao.</p>
<h3>🔍 BẪY 4 — Quên rằng chân chung dùng chung cho cả nhóm</h3>
<p>Module ngõ vào thường chia thành các nhóm, mỗi nhóm một chân chung. Đổi kiểu chân chung là <strong>đổi cho cả
nhóm</strong>, không phải cho một kênh.</p>
<p>Người mới hay lên kế hoạch &quot;kênh 0–3 dùng PNP, kênh 4–7 dùng NPN&quot; mà không kiểm tra ranh giới nhóm —
rồi phát hiện cả tám kênh chung một chân chung.</p>
<p><strong>Kiểm tra sơ đồ chân module trước khi lập bảng I/O</strong>, không phải sau.</p>
<h3>🔍 BẪY 5 — Suy ra kiểu cảm biến từ màu dây</h3>
<p>Quy ước màu nâu/xanh dương/đen là <strong>phổ biến</strong>, không phải <strong>bắt buộc</strong>. Cáp nhập khẩu, cáp thay thế,
hoặc cảm biến của một số hãng dùng màu khác.</p>
<p>Luôn tra datasheet của đúng model. Và nếu cáp đã bị cắt nối, đo trước khi cấp nguồn — đấu ngược nguồn
vào chân tín hiệu có thể làm hỏng cả cảm biến lẫn ngõ vào module.</p>
<hr>
<h2 id="48-bng-cht">4.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ &quot;Trạng thái NORMAL&quot; nghĩa là gì</td>
<td><strong>Lúc không có kích thích</strong> — chưa ai nhấn, chưa thấy vật</td>
</tr>
<tr>
<td>Cảm biến 2 dây khác 3 dây ở đâu</td>
<td>2 dây mắc <strong>nối tiếp với tải</strong>; 3 dây có <strong>nguồn riêng</strong> cho phần điện tử</td>
</tr>
<tr>
<td>⚠⚠ PNP/NPN — bốn tổ hợp</td>
<td>⭐ <strong>Hai tổ hợp KHÔNG BAO GIỜ chạy</strong>, dù thiết bị tốt và dây đúng màu</td>
</tr>
<tr>
<td>Cách nhớ</td>
<td>⭐ Cảm biến <strong>cấp dòng</strong> thì module phải <strong>nhận dòng</strong>, và ngược lại</td>
</tr>
<tr>
<td>⚠ Đấu sai kiểu thì</td>
<td>Không phải &quot;chạy sai&quot; mà là <strong>không chạy</strong> — và trông y hệt hỏng cảm biến</td>
</tr>
<tr>
<td>Chọn kiểu đầu ra lúc nào</td>
<td>⭐ <strong>Lúc mua sắm</strong>, theo bảng 4 tổ hợp — không phải lúc đấu dây</td>
</tr>
<tr>
<td>⭐ Tín hiệu mất là phải dừng</td>
<td>Tiếp điểm vật lý <strong>NC</strong> (Chương 15, mục 15.3)</td>
</tr>
<tr>
<td>Cảm biến quang chọn loại nào</td>
<td>Theo <strong>vật cần phát hiện</strong> và khoảng cách — thu-phát riêng, phản xạ gương, phản xạ khuếch tán</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="49-t-kim">4.9 Tự kiểm</h2>
<ol>
<li><strong>Viết lại bảng 4 tổ hợp từ trí nhớ</strong>, kèm giải thích đường đi của dòng cho hai tổ hợp chạy được.</li>
<li>Một cảm biến PNP, đèn trên thân sáng khi có vật, nhưng bit PLC không lên. <strong>Ba bước kiểm tra đầu
tiên</strong> của bạn là gì, theo thứ tự?</li>
<li>Vì sao PLC <strong>không thể</strong> phân biệt &quot;tiếp điểm hở&quot; với &quot;đứt dây&quot;? Quy tắc thiết kế nào sinh ra từ
sự thật đó?</li>
<li><code>DI_AirOK</code> của DP-01 dùng tiếp điểm kín-khi-đủ-khí. Giải thích vì sao cách đó là fail-safe, dù về
danh mục nó không phải tiếp điểm NC.</li>
<li>Bạn cần phát hiện board mạch có màu thay đổi theo mã hàng. <strong>Chọn kiểu cảm biến quang nào</strong> — và
loại nào phải tránh, vì sao?</li>
<li>Một ngõ vào không bao giờ về 0. Nêu <strong>ba nguyên nhân</strong> khả dĩ và <strong>phép kiểm để phân biệt</strong> chúng.</li>
</ol>
<p>Câu 1 và câu 3 phải trả lời được không cần nghĩ. Câu 6 là câu chuẩn bị cho Chương 51 — nó rèn đúng lối
tư duy chẩn đoán mà chương đó dạy.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 5 — Cơ cấu chấp hành điện &amp; tải.</strong> Chương này lo phần tín hiệu <strong>đi vào</strong> PLC. Chương 5 lo
phần đi <strong>ra</strong>: van điện từ, contactor, đèn tháp — và vì sao một cuộn dây bị ngắt điện có thể tạo ra
điện áp đủ phá hỏng ngõ ra vừa điều khiển nó.</p>
<hr>
<h3>Nguồn tham khảo chương 4</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính điện của
ngõ vào số, ngưỡng mức 0/mức 1, thời gian lọc. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60947-5-1 — <em>Low-voltage switchgear and controlgear — Control circuit devices and switching
elements</em>: định nghĩa tiếp điểm NO/NC và trạng thái nghỉ.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: nguyên tắc mạch dừng, cơ sở
cho quy tắc fail-safe ở mục 4.2.</li>
<li>Datasheet cảm biến của các hãng — dùng cho các con số tầm phát hiện, hệ số quy đổi theo vật liệu và
dòng rò. <strong>Các con số trong chương là bậc độ lớn điển hình</strong>; thông số thật phải tra đúng model bạn dùng.</li>
<li>Cấu hình I/O của DP-01 — Phụ lục J.</li>
</ul>
<!-- SECTION: ch05_co_cau_chap_hanh_dien_va_tai -->
<hr>
<h1 id="chương-5-cơ-cu-chp-hành-đin-ti">Chương 5 — Cơ cấu chấp hành điện &amp; tải</h1>
<hr>
<h2 id="51-bài-toán-ngõ-ra-cht-dn-trong-sáu-tháng">5.1 Bài toán: ngõ ra chết dần trong sáu tháng</h2>
<p>Một cỗ máy chạy ổn. Sau khoảng bốn tháng, một kênh ngõ ra bắt đầu <strong>thỉnh thoảng không tác động</strong> —
van không mở, người vận hành nhấn Reset, lần sau lại chạy. Hai tháng nữa thì kênh đó chết hẳn.</p>
<p>Thay module, chạy tiếp. Bốn tháng sau, kênh khác chết theo cùng kiểu.</p>
<p>Nguyên nhân: các cuộn van được đấu thẳng vào ngõ ra <strong>không có mạch dập</strong>. Mỗi lần cắt dòng, cuộn dây
sinh ra một xung áp ngược hàng trăm vôn. Transistor trong module chịu được — cho tới lần thứ vài trăm
nghìn.</p>
<p>Chi phí sửa: một linh kiện vài nghìn đồng cho mỗi cuộn van, lắp lúc đấu tủ. Chi phí không sửa: thay
module định kỳ, cộng những giờ dừng máy không báo trước.</p>
<p>Chương này về những gì nằm ở <strong>đầu ra</strong> của PLC — và về mấy quyết định nhỏ, rẻ, làm một lần, quyết
định máy chạy được bao lâu.</p>
<hr>
<h2 id="52-van-đin-t">5.2 Van điện từ</h2>
<p><strong>Van điện từ</strong> <em>(solenoid valve)</em> là cơ cấu chấp hành phổ biến nhất trên máy tự động hoá: PLC cấp
điện cho cuộn hút, cuộn hút đẩy lõi van, van đổi đường khí (Chương 6).</p>
<p>Về mặt <strong>điện</strong>, van điện từ chỉ là một cuộn dây. Ba thông số cần đọc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điện áp và loại</strong> (24 VDC / 230 VAC)</td>
<td>Quyết định kiểu ngõ ra dùng được (Chương 9)</td>
</tr>
<tr>
<td><strong>Dòng làm việc</strong></td>
<td>Cộng vào phụ tải nguồn 24 V; thường là phụ tải lớn nhất</td>
</tr>
<tr>
<td>⚠ <strong>Có sẵn mạch dập trong đầu nối không</strong></td>
<td>Quyết định bạn có phải lắp thêm hay không — mục 5.4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Nhiều van có đầu nối kèm diode hoặc đèn báo.</strong> Kiểm bằng cách đọc mã đầu nối, hoặc đo. <strong>Đừng
giả định theo cả hai hướng</strong>: giả định có mà thực ra không thì hỏng ngõ ra; giả định không rồi lắp
thêm thì có thể lắp hai diode nối tiếp và van nhả chậm bất thường.</p>
</blockquote>
<h3>Van giữ hai vị trí</h3>
<p>Một số van cần <strong>hai cuộn</strong>: một cuộn đẩy sang trái, một cuộn đẩy sang phải, và van <strong>giữ nguyên vị
trí</strong> khi cả hai cuộn mất điện.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai cuộn cùng có điện</strong>
Cấp điện đồng thời hai cuộn của van giữ hai vị trí làm van kẹt ở giữa hoặc hành xử không đoán được,
và cuộn dây <strong>nóng lên</strong> vì phải giữ điện liên tục.</p>
<p>Hai biện pháp, <strong>dùng cả hai</strong>:</p>
<ul>
<li><strong>Khoá lẫn trong chương trình</strong>: hai ngõ ra loại trừ nhau về logic.</li>
<li>⭐ <strong>Khoá lẫn bằng phần cứng</strong>: tiếp điểm rơ-le cắt chéo nhau. Vì logic PLC có thể sai, có thể bị
cưỡng bức (Chương 51), hoặc CPU có thể dừng ở trạng thái xấu.</li>
</ul>
<p>Nguyên tắc: <strong>thứ gì hỏng thì gây hại vật lý, đừng chỉ bảo vệ bằng phần mềm.</strong></p>
</blockquote>
<hr>
<h2 id="53-contactor-và-đng-cơ">5.3 Contactor và động cơ</h2>
<p><strong>Contactor</strong> đã giới thiệu ở Chương 3, mục 3.5. Phần liên quan tới PLC:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Cuộn hút</td>
<td>Thường 24 VDC hoặc 230 VAC. ⚠ <strong>Là tải cảm</strong> — cần mạch dập</td>
</tr>
<tr>
<td>Dòng cuộn hút</td>
<td>Nhỏ, PLC điều khiển trực tiếp được; nhưng xem mục 5.5</td>
</tr>
<tr>
<td>⭐ <strong>Tiếp điểm phụ</strong></td>
<td>Cho PLC biết contactor <strong>thật sự đã đóng chưa</strong></td>
</tr>
<tr>
<td>Rơ-le nhiệt / bảo vệ động cơ</td>
<td>Tiếp điểm báo lỗi nên đưa về PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Luôn đưa tiếp điểm phụ về PLC nếu có.</strong>
Không có nó, chương trình chỉ biết <strong>đã ra lệnh</strong>, không biết <strong>đã xảy ra</strong>. Cuộn hút đứt, tiếp điểm
hàn dính, hay aptomat nhánh nhảy — cả ba đều không phát hiện được.</p>
<p>Đây là nguyên tắc &quot;giám sát phản hồi thay vì tin lệnh&quot; (Chương 48) áp ở tầng điện, và nó rẻ: một
ngõ vào số.</p>
</blockquote>
<p>Điều khiển tốc độ động cơ bằng biến tần là chuyện của Chương 36; ở đây chỉ cần biết contactor cho
đóng/cắt đơn giản.</p>
<hr>
<h2 id="54-ti-cm-và-mch-dp">5.4 ⭐ Tải cảm và mạch dập</h2>
<p>Đây là mục quan trọng nhất chương, và là nguyên nhân của cỗ máy ở mục 5.1.</p>
<h3>Vì sao xung áp ngược xuất hiện</h3>
<p>Cuộn dây tích trữ năng lượng trong từ trường. Khi cắt dòng đột ngột, từ trường sụp đổ và cuộn dây
<strong>cố duy trì dòng</strong> bằng cách sinh ra điện áp — theo:</p>
<pre><code class="language-text">V = L × (di/dt)
</code></pre>
<p><code>di/dt</code> là tốc độ thay đổi dòng. Cắt càng nhanh thì <code>di/dt</code> càng lớn, nên <code>V</code> càng cao.</p>
<blockquote>
<p>⚠ <strong>Transistor cắt rất nhanh — micro-giây.</strong> Nên xung áp ngược từ một cuộn van 24 V có thể lên tới
<strong>hàng trăm vôn</strong>. Nó tồn tại rất ngắn, nhưng đủ để phá lớp bán dẫn.</p>
</blockquote>
<p>Ba hậu quả, và cả ba đều gặp trong thực tế:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hậu quả</th>
<th>Biểu hiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phá transistor ngõ ra</strong></td>
<td>Kênh chết dần rồi chết hẳn — đúng mục 5.1</td>
</tr>
<tr>
<td><strong>Ăn mòn tiếp điểm rơ-le</strong></td>
<td>Hồ quang mỗi lần cắt; tiếp điểm rỗ, điện trở tăng, rồi hàn dính</td>
</tr>
<tr>
<td>⭐ <strong>Phát nhiễu ra cả tủ</strong></td>
<td>Ngõ vào khác đọc sai, mạng rớt gói, CPU khởi động lại — <strong>triệu chứng trông hoàn toàn không liên quan</strong></td>
</tr>
</tbody></table></div>
<p>Hậu quả thứ ba là hậu quả tốn thời gian nhất, vì không ai nghĩ tới việc thiếu một con diode khi đi
tìm nguyên nhân &quot;mạng thỉnh thoảng rớt&quot;.</p>
<h3>Chọn mạch dập</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tải</th>
<th>Mạch dập</th>
<th>Cách đấu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>DC</strong></td>
<td>⭐ <strong>Diode ngược</strong> <em>(flyback diode)</em></td>
<td>Song song với cuộn, <strong>cực âm về phía dương nguồn</strong></td>
</tr>
<tr>
<td><strong>DC</strong>, cần nhả nhanh</td>
<td>Diode + điện trở, hoặc <strong>diode Zener</strong></td>
<td>Như trên, thêm phần tử hạn áp</td>
</tr>
<tr>
<td><strong>AC</strong></td>
<td><strong>Mạch RC</strong> <em>(snubber)</em> hoặc <strong>varistor</strong> <em>(MOV)</em></td>
<td>Song song với cuộn</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">DIODE NGƯỢC cho tải DC
                    ┌──────┤◄├──────┐     ← cực âm (vạch) về phía +24V
   +24V ────────────┤              │
                    │   CUỘN VAN   │
   ngõ ra PLC ──────┤              │
                    └──────────────┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM CHO THIẾT BỊ — đấu diode ngược chiều là ngắn mạch nguồn</strong>
Diode đấu đúng thì <strong>không dẫn</strong> khi mạch hoạt động bình thường; nó chỉ dẫn khi xung ngược xuất
hiện. Đấu ngược chiều thì nó <strong>dẫn ngay khi cấp điện</strong> — tạo một đường ngắn mạch từ +24 V xuống
ngõ ra.</p>
<p>Kết quả: nổ cầu chì, hỏng bộ nguồn, hoặc hỏng ngõ ra.</p>
<p><strong>Kiểm bằng đồng hồ ở thang đo diode trước khi cấp điện.</strong> Ba mươi giây, và nó loại hẳn một lỗi
đắt.</p>
</blockquote>
<h3>⚠ Đánh đổi: diode làm van nhả chậm hơn</h3>
<p>Diode ngược là cách dập rẻ nhất và bảo vệ tốt nhất, nhưng nó có giá:</p>
<p>Diode tạo một đường cho dòng <strong>chạy vòng trong cuộn</strong> sau khi cắt. Dòng đó tắt dần chứ không dứt
ngay, nên từ trường giữ lâu hơn, nên <strong>van nhả chậm hơn</strong> — thường thêm vài mili-giây tới hơn chục
mili-giây.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Vài ms có quan trọng không</th>
</tr>
</thead>
<tbody><tr>
<td>Van chặn, van kẹp trên DP-01</td>
<td>❌ Không — cơ cấu mất hàng trăm ms để chuyển động</td>
</tr>
<tr>
<td>Van tra keo tác động nhanh</td>
<td>⭐ <strong>Có</strong> — thời gian nhả quyết định lượng keo</td>
</tr>
<tr>
<td>Van khí điều khiển nhịp cao</td>
<td>⭐ Có</td>
</tr>
</tbody></table></div>
<p>Khi thời gian nhả quan trọng, dùng <strong>diode + điện trở</strong> hoặc <strong>diode Zener</strong>: chúng cho phép điện áp
ngược cao hơn diode đơn (nhưng vẫn trong giới hạn an toàn), nên dòng tắt nhanh hơn và van nhả nhanh
hơn.</p>
<blockquote>
<p>💡 <strong>Quy tắc thực dụng:</strong> mặc định dùng <strong>diode đơn</strong>. Chỉ chuyển sang phương án nhả nhanh khi có
<strong>lý do đo được</strong> — đã đo thời gian nhả và nó thật sự ảnh hưởng chất lượng sản phẩm. Đừng tối ưu
trước khi có số liệu.</p>
</blockquote>
<h3>Đặt mạch dập ở đâu</h3>
<blockquote>
<p>⭐ <strong>Càng gần cuộn dây càng tốt</strong> — lý tưởng là ngay tại đầu nối của van.</p>
<p>Đặt xa (ví dụ trong tủ, cách van ba mét) thì đoạn dây giữa mạch dập và cuộn vẫn <strong>phát nhiễu ra
môi trường</strong>. Bảo vệ được ngõ ra, nhưng không giải quyết được hậu quả thứ ba ở bảng trên.</p>
</blockquote>
<hr>
<h2 id="55-rơ-le-trung-gian-vì-sao-gn-như-luôn-cn">5.5 ⭐ Rơ-le trung gian — vì sao gần như luôn cần</h2>
<p><strong>Rơ-le trung gian</strong> <em>(interposing relay)</em> là một rơ-le nhỏ đặt giữa ngõ ra PLC và tải thật:</p>
<pre><code class="language-text">   ngõ ra PLC ──► cuộn rơ-le trung gian ──► tiếp điểm ──► TẢI THẬT
      (nhỏ)                                              (lớn, hoặc ở xa)
</code></pre>
<p>Cám dỗ là bỏ nó đi: <em>&quot;module chịu được 0,5 A, van chỉ ăn 0,3 A, đấu thẳng cho gọn.&quot;</em></p>
<h3>Sáu lý do vẫn nên có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dòng tải không đi qua module</strong></td>
<td>Module chỉ cấp dòng nhỏ cho cuộn rơ-le — kéo dài tuổi thọ đáng kể</td>
</tr>
<tr>
<td>⭐ <strong>Thay rẻ hơn nhiều</strong></td>
<td>Rơ-le hỏng thì rút ra cắm cái mới trong một phút. Module hỏng thì thay cả module, và <strong>mất luôn các kênh khác đang tốt</strong></td>
</tr>
<tr>
<td><strong>Cách ly thật</strong></td>
<td>Tiếp điểm cơ khí — không dòng rò (Chương 9, mục 9.3)</td>
</tr>
<tr>
<td><strong>Đóng cắt được điện áp khác</strong></td>
<td>Ngõ ra 24 VDC điều khiển tải 230 VAC</td>
</tr>
<tr>
<td>⭐ <strong>Điểm đo rõ ràng khi chẩn đoán</strong></td>
<td>Nghe tiếng &quot;tách&quot;, nhìn đèn trên rơ-le, đo hai bên tiếp điểm — cô lập được ngay lỗi nằm ở PLC hay ở tải (Chương 51)</td>
</tr>
<tr>
<td><strong>Giải quyết bài toán dòng chân chung</strong></td>
<td>Dòng tải không cộng vào giới hạn chân chung của module (Chương 9, mục 9.4)</td>
</tr>
</tbody></table></div>
<p>Lý do thứ hai và thứ năm là hai lý do thực dụng nhất, và cả hai đều nói về <strong>lúc máy hỏng</strong>, không
phải lúc máy chạy.</p>
<h3>Cái giá</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đánh đổi</th>
<th>Mức</th>
</tr>
</thead>
<tbody><tr>
<td>Thêm linh kiện và chỗ trong tủ</td>
<td>Nhỏ</td>
</tr>
<tr>
<td>Thêm một điểm hỏng</td>
<td>Có thật — nhưng rơ-le là thứ <strong>dễ thay nhất</strong> trong tủ</td>
</tr>
<tr>
<td>⚠ Thêm trễ vài mili-giây</td>
<td>Đáng kể <strong>chỉ khi</strong> cần đáp ứng nhanh</td>
</tr>
<tr>
<td>⚠ Cuộn rơ-le cũng là tải cảm</td>
<td><strong>Cũng cần mạch dập</strong> — đừng quên</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc thực dụng:</strong></p>
<ul>
<li>Tải <strong>đi ra khỏi tủ</strong>, tải <strong>lớn</strong>, tải <strong>AC</strong>, hoặc tải <strong>đóng cắt rất nhiều</strong> → dùng rơ-le
trung gian.</li>
<li>Tải nhỏ, trong tủ, cần nhanh → đấu thẳng, nhưng <strong>vẫn phải có mạch dập</strong>.</li>
</ul>
<p>Trên DP-01: van khí đấu thẳng vào ngõ ra transistor (Chương 9, mục 9.7) vì cần nhịp nhanh và tải
nhỏ; tín hiệu bắt tay đi sang máy bên cạnh thì qua rơ-le vì cần cách ly thật (Chương 41).</p>
</blockquote>
<hr>
<h2 id="56-đèn-tháp-và-còi">5.6 Đèn tháp và còi</h2>
<p><strong>Đèn tháp</strong> <em>(stack light / tower light)</em> là giao diện đầu tiên giữa máy và người — và thường là
giao diện duy nhất nhìn thấy được từ xa.</p>
<h3>Quy ước màu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Màu</th>
<th>Nghĩa thông dụng</th>
<th>Người vận hành làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 <strong>Đỏ</strong></td>
<td>Sự cố, máy dừng bất thường</td>
<td>Phải xử lý ngay</td>
</tr>
<tr>
<td>🟡 <strong>Vàng</strong></td>
<td>Bất thường, cần chú ý — máy <strong>chưa</strong> dừng</td>
<td>Chuẩn bị xử lý</td>
</tr>
<tr>
<td>🟢 <strong>Xanh lá</strong></td>
<td>Máy chạy bình thường</td>
<td>Không cần làm gì</td>
</tr>
<tr>
<td>🔵 Xanh dương</td>
<td>Cần thao tác của người</td>
<td>Thao tác theo yêu cầu</td>
</tr>
<tr>
<td>⚪ Trắng</td>
<td>Thông tin chung</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Quy ước màu là quy ước có tiêu chuẩn, không phải sở thích.</strong> Người vận hành đi qua nhiều máy
trong một ca, và họ phản ứng theo <strong>thói quen</strong> chứ không đọc kỹ. Một máy dùng đỏ để báo &quot;đang
chạy&quot; là một máy nguy hiểm.</p>
<p>Quy ước cụ thể lấy từ tiêu chuẩn hiện hành và từ quy định của cơ sở — <strong>thống nhất trong toàn nhà
máy quan trọng hơn</strong> việc chọn phương án nào.</p>
</blockquote>
<h3>Bốn nguyên tắc thiết kế</h3>
<ul>
<li>⭐ <strong>Trạng thái đèn nối thẳng vào biến trạng thái máy</strong>, không có logic đèn riêng. Có logic riêng là
có khả năng đèn nói một đằng, máy làm một nẻo (Chương 25, mục 25.9).</li>
<li><strong>Nhấp nháy mang thêm thông tin.</strong> Ví dụ: xanh sáng liên tục = đang chạy; xanh nhấp nháy = sẵn sàng
nhưng chưa chạy. Đừng dùng nhấp nháy tuỳ tiện — mỗi kiểu nháy phải có nghĩa xác định.</li>
<li><strong>Còi để báo sự kiện, không để báo trạng thái.</strong> Còi kêu liên tục sẽ bị tắt hoặc bị tháo. Dùng xung
có độ dài xác định khi có báo động <strong>mới</strong> (Chương 17, mục 17.2).</li>
<li>⚠ <strong>Đèn tháp không phải thiết bị an toàn.</strong> Nó thông báo, không bảo vệ. Chức năng an toàn nằm ở
mạch an toàn (Chương 47).</li>
</ul>
<hr>
<h2 id="57-tính-công-sut-nhánh-24-vdc">5.7 Tính công suất nhánh 24 VDC</h2>
<p>Chương 8 mục 8.7 và Chương 9 mục 9.5 nói cách tính tổng. Ở đây là phần thuộc về <strong>tải</strong>.</p>
<h3>Dòng khởi động</h3>
<blockquote>
<p>⚠ <strong>Cuộn dây và đèn hút dòng cao hơn dòng làm việc trong vài mili-giây đầu.</strong></p>
<p>Với cuộn dây, dòng tăng dần theo điện cảm. Với đèn sợi đốt, điện trở khi nguội thấp hơn nhiều khi
nóng nên dòng ban đầu rất cao. Tính phụ tải theo <strong>dòng làm việc</strong> rồi bỏ qua giai đoạn này là lý
do phổ biến khiến nguồn bị thiếu đúng lúc nhiều cơ cấu cùng tác động.</p>
</blockquote>
<h3>Cách tính đúng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê mọi tải 24 V theo bảng I/O</td>
</tr>
<tr>
<td>2</td>
<td>Tra <strong>dòng làm việc</strong> từng loại — từ datasheet, không đoán</td>
</tr>
<tr>
<td>3</td>
<td>⭐ Từ <strong>mô tả trình tự</strong> (Chương 23), tìm bước có <strong>nhiều tải cùng bật nhất</strong></td>
</tr>
<tr>
<td>4</td>
<td>Cộng dòng tại bước đó</td>
</tr>
<tr>
<td>5</td>
<td>Nhân <strong>1,3–1,5</strong> cho dòng khởi động và dự phòng</td>
</tr>
</tbody></table></div>
<p>Bước 3 là bước hay bị bỏ. Cộng dòng của <strong>tất cả</strong> tải cho ra con số quá lớn (lãng phí); cộng dòng
<strong>trung bình</strong> cho ra con số quá nhỏ (nguy hiểm). Con số đúng là <strong>trường hợp xấu nhất thực tế xảy
ra</strong>, và nó nằm trong mô tả trình tự.</p>
<h3>Tách nhánh</h3>
<blockquote>
<p>💡 <strong>Dùng nhánh cầu chì riêng cho ba nhóm:</strong> (1) CPU và module, (2) cảm biến, (3) cơ cấu chấp hành.</p>
<p>Lợi ích khi có sự cố: một cuộn van chập <strong>không kéo sập CPU</strong>, và khi chẩn đoán bạn cô lập được
từng nhóm bằng cách rút một cầu chì (Chương 51). Chi phí thêm rất nhỏ.</p>
</blockquote>
<hr>
<h2 id="58-chn-gì-cho-ti-nào-bng-tra-khi-thit-k">5.8 ⭐ Chọn gì cho tải nào — bảng tra khi thiết kế</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tải</th>
<th>Kiểu ngõ ra</th>
<th>Mạch dập</th>
<th>Rơ-le trung gian</th>
</tr>
</thead>
<tbody><tr>
<td>Van khí 24 VDC, nhịp cao</td>
<td><strong>Transistor</strong> (Chương 9)</td>
<td>⭐ <strong>Diode</strong> bắt buộc</td>
<td>Không — cần nhanh</td>
</tr>
<tr>
<td>Van tra keo tác động nhanh</td>
<td><strong>Transistor</strong></td>
<td>Diode + điện trở / Zener</td>
<td>Không</td>
</tr>
<tr>
<td>Cuộn contactor 24 VDC</td>
<td>Transistor hoặc rơ-le</td>
<td>⭐ <strong>Diode</strong></td>
<td>Tuỳ dòng cuộn</td>
</tr>
<tr>
<td>Cuộn contactor 230 VAC</td>
<td><strong>Rơ-le</strong></td>
<td>⭐ <strong>RC hoặc varistor</strong></td>
<td>Thường là chính nó</td>
</tr>
<tr>
<td>Đèn tháp, còi 24 VDC</td>
<td>Transistor</td>
<td>Không cần (tải trở)</td>
<td>Không</td>
</tr>
<tr>
<td>Tín hiệu sang máy khác</td>
<td><strong>Rơ-le</strong></td>
<td>Diode cho cuộn rơ-le</td>
<td>⭐ <strong>Có</strong> — cần cách ly thật</td>
</tr>
<tr>
<td>Tải lớn hoặc ngoài tủ</td>
<td>—</td>
<td>Theo loại tải</td>
<td>⭐ <strong>Có</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="59-by-thưng-gp">5.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Không lắp mạch dập cho tải cảm</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>chết dần</strong> trong vài tháng — đúng cỗ máy ở mục 5.1. Hoặc nhiễu lan khắp tủ
làm các ngõ vào khác đọc sai, mạng rớt gói — <strong>triệu chứng trông hoàn toàn không liên quan</strong>.
<strong>Cách sửa:</strong> diode cho tải DC, RC hoặc varistor cho tải AC. Đặt càng gần cuộn càng tốt (mục 5.4).</p>
<h3>🔍 BẪY 2 — Đấu diode ngược chiều</h3>
<p><strong>Hiện tượng:</strong> ngắn mạch ngay khi cấp điện — nổ cầu chì, hỏng nguồn hoặc hỏng ngõ ra.
<strong>Cách sửa:</strong> cực âm (vạch trên thân diode) về phía <strong>+24 V</strong>. Kiểm bằng đồng hồ thang đo diode
<strong>trước khi cấp điện</strong>.</p>
<h3>🔍 BẪY 3 — Lắp thêm diode cho van đã có sẵn diode</h3>
<p><strong>Hiện tượng:</strong> van nhả chậm bất thường; ở van tác động nhanh thì ảnh hưởng chất lượng sản phẩm.
<strong>Cách sửa:</strong> kiểm đầu nối van trước khi lắp thêm (mục 5.2).</p>
<h3>🔍 BẪY 4 — Cấp điện đồng thời hai cuộn của van giữ hai vị trí</h3>
<p><strong>Hiện tượng:</strong> van kẹt giữa, hành xử không đoán được, cuộn nóng.
<strong>Cách sửa:</strong> khoá lẫn <strong>cả trong chương trình lẫn bằng phần cứng</strong> (mục 5.2).</p>
<h3>🔍 BẪY 5 — Không đưa tiếp điểm phụ contactor về PLC</h3>
<p><strong>Hiện tượng:</strong> chương trình tin contactor đã đóng trong khi cuộn đứt hoặc aptomat nhánh đã nhảy;
máy chạy tiếp trình tự với một cơ cấu không hoạt động.
<strong>Cách sửa:</strong> một ngõ vào số, và một điều kiện chờ phản hồi (mục 5.3, Chương 48).</p>
<h3>🔍 BẪY 6 — Quên mạch dập cho cuộn rơ-le trung gian</h3>
<p><strong>Hiện tượng:</strong> đã lắp rơ-le trung gian để bảo vệ ngõ ra, nhưng ngõ ra vẫn hỏng — vì <strong>cuộn rơ-le
cũng là tải cảm</strong>.
<strong>Cách sửa:</strong> mạch dập cho <strong>mọi</strong> cuộn dây, kể cả cuộn của rơ-le trung gian (mục 5.5).</p>
<h3>🔍 BẪY 7 — Tính phụ tải theo dòng làm việc, bỏ qua dòng khởi động</h3>
<p><strong>Hiện tượng:</strong> nguồn sụt áp khi nhiều cơ cấu cùng tác động; lỗi chập chờn rất khó tìm và hay bị chẩn
đoán nhầm thành lỗi phần mềm (Chương 8, mục 8.7).
<strong>Cách sửa:</strong> nhân hệ số 1,3–1,5, và tính theo <strong>bước có nhiều tải cùng bật nhất</strong> trong trình tự.</p>
<h3>🔍 BẪY 8 — Dùng màu đèn tháp theo ý mình</h3>
<p><strong>Hiện tượng:</strong> người vận hành phản ứng sai vì họ đi theo thói quen từ các máy khác trong xưởng.
<strong>Cách sửa:</strong> theo quy ước màu chuẩn và <strong>thống nhất toàn nhà máy</strong> (mục 5.6).</p>
<h3>🔍 BẪY 9 — Còi kêu liên tục khi có lỗi</h3>
<p><strong>Hiện tượng:</strong> người vận hành <strong>tháo còi</strong> hoặc rút dây. Từ đó máy mất hẳn khả năng báo động bằng âm
thanh, và không ai nhớ điều đó.
<strong>Cách sửa:</strong> còi kêu bằng <strong>xung có độ dài xác định</strong> khi có báo động mới (mục 5.6, Chương 17).</p>
<h3>🔍 BẪY 10 — Viết logic riêng cho đèn tháp</h3>
<p><strong>Hiện tượng:</strong> đèn xanh sáng trong khi máy đã dừng, hoặc đèn đỏ không sáng khi có lỗi — vì logic đèn
và logic máy lệch nhau sau vài lần sửa.
<strong>Cách sửa:</strong> đèn nối <strong>thẳng</strong> vào biến trạng thái máy (mục 5.6, Chương 25).</p>
<hr>
<h2 id="510-bng-cht">5.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Tải cảm gồm những gì</td>
<td>Cuộn van · cuộn contactor · <strong>cuộn rơ-le trung gian</strong></td>
</tr>
<tr>
<td>Mọi tải cảm cần gì</td>
<td>⭐ <strong>Mạch dập</strong> — không có ngoại lệ</td>
</tr>
<tr>
<td>Tải DC dùng gì</td>
<td><strong>Diode ngược</strong>, cực âm về phía +24 V</td>
</tr>
<tr>
<td>Tải AC dùng gì</td>
<td><strong>RC</strong> hoặc <strong>varistor</strong></td>
</tr>
<tr>
<td>Đấu diode ngược chiều thì</td>
<td>⚠⚠ <strong>Ngắn mạch nguồn</strong> — kiểm trước khi cấp điện</td>
</tr>
<tr>
<td>Diode làm van chậm đi</td>
<td>Vài ms. Chỉ quan trọng với van tác động nhanh</td>
</tr>
<tr>
<td>Đặt mạch dập ở đâu</td>
<td>⭐ <strong>Càng gần cuộn càng tốt</strong></td>
</tr>
<tr>
<td>Hậu quả khó tìm nhất khi thiếu mạch dập</td>
<td>⭐ <strong>Nhiễu lan ra cả tủ</strong> — triệu chứng không liên quan</td>
</tr>
<tr>
<td>Rơ-le trung gian đáng có vì</td>
<td>Thay rẻ · cách ly thật · <strong>điểm đo khi chẩn đoán</strong> · gỡ bài toán chân chung</td>
</tr>
<tr>
<td>Contactor nên có gì về PLC</td>
<td><strong>Tiếp điểm phụ</strong> — biết đã đóng thật chưa</td>
</tr>
<tr>
<td>Van giữ hai vị trí</td>
<td>Khoá lẫn <strong>cả phần mềm lẫn phần cứng</strong></td>
</tr>
<tr>
<td>Màu đèn tháp</td>
<td>Theo tiêu chuẩn, <strong>thống nhất toàn nhà máy</strong></td>
</tr>
<tr>
<td>Logic đèn tháp</td>
<td>⭐ Nối <strong>thẳng</strong> vào biến trạng thái, không viết riêng</td>
</tr>
<tr>
<td>Còi</td>
<td><strong>Xung</strong> khi có báo động mới, không kêu liên tục</td>
</tr>
<tr>
<td>Tính phụ tải 24 V</td>
<td>Bước <strong>nhiều tải cùng bật nhất</strong> × <strong>1,3–1,5</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="511-t-kim">5.11 Tự kiểm</h2>
<ol>
<li>Viết công thức xung áp ngược của tải cảm và giải thích vì sao transistor cắt nhanh làm xung cao hơn.</li>
<li>⭐ Nêu <strong>ba</strong> hậu quả của việc thiếu mạch dập. Hậu quả nào tốn thời gian tìm nhất, và vì sao?</li>
<li>Tải DC và tải AC dùng mạch dập gì? Chuyện gì xảy ra nếu đấu diode ngược chiều, và kiểm thế nào
trước khi cấp điện?</li>
<li>Vì sao diode ngược làm van nhả chậm hơn? Khi nào điều đó quan trọng và khi nào không?</li>
<li>Vì sao mạch dập nên đặt càng gần cuộn dây càng tốt? Đặt xa thì mất lợi ích gì?</li>
<li>⭐ Nêu sáu lý do dùng rơ-le trung gian. Hai lý do nào nói về <strong>lúc máy hỏng</strong>?</li>
<li>Đã lắp rơ-le trung gian rồi mà ngõ ra vẫn hỏng. Nguyên nhân khả dĩ nhất là gì?</li>
<li>Vì sao nên đưa tiếp điểm phụ của contactor về PLC? Nêu ba hỏng hóc mà nó phát hiện được.</li>
<li>⭐ Vì sao quy ước màu đèn tháp là <strong>quy ước có tiêu chuẩn</strong>, không phải sở thích thiết kế?</li>
<li>Vì sao còi không nên kêu liên tục khi có lỗi? Hậu quả thực tế là gì?</li>
<li>Vì sao logic đèn tháp không nên viết riêng mà phải nối thẳng vào biến trạng thái máy?</li>
<li>⭐ Khi tính công suất nguồn 24 V, vì sao phải tìm <strong>bước có nhiều tải cùng bật nhất</strong> thay vì cộng
tất cả hoặc lấy trung bình?</li>
</ol>
<blockquote>
<p>Câu 2, 6, 9 và 12 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: <strong>linh kiện rẻ nhất trong
tủ thường là linh kiện quyết định máy chạy được bao lâu.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 6 — <strong>Khí nén cho máy tự động hoá</strong>. Chương này nói về phía <strong>điện</strong> của cơ cấu chấp hành;
chương sau nói về phía <strong>khí</strong> — van 5/2 và 5/3, xy-lanh, chân không, và quyết định quan trọng nhất
của cả hai chương: <em>mất năng lượng thì cơ cấu về đâu</em>.</p>
<h3>Nguồn tham khảo chương 5</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch điều
khiển, thiết bị chỉ báo và tín hiệu, và quy ước màu. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60947-5-1 — <em>Low-voltage switchgear and controlgear — Control circuit devices</em>: đặc tính tiếp
điểm, loại tải, và tuổi thọ điện — dùng khi chọn rơ-le trung gian.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính ngõ ra của module PLC.</li>
<li><strong>Datasheet của van điện từ, contactor và rơ-le</strong> — dùng cho dòng làm việc, dòng khởi động, và ⚠
<strong>có sẵn mạch dập trong đầu nối hay không</strong>. Đây là thông số phải tra theo đúng mã sản phẩm.</li>
<li>Bảng I/O và mô tả trình tự của DP-01 — Phụ lục J; bước &quot;nhiều tải cùng bật nhất&quot; ở mục 5.7 lấy từ
mô tả trình tự.</li>
</ul>
<blockquote>
<p>⚡ Hệ số dự phòng 1,3–1,5 ở mục 5.7 là <strong>quy tắc thực dụng của nghề</strong>, không phải giá trị chuẩn hoá.
Với tải có dòng khởi động rất cao hoặc máy dự kiến mở rộng nhiều, hệ số phải cao hơn — và cách chắc
chắn nhất vẫn là <strong>đo điện áp 24 V bằng máy hiện sóng đúng lúc nhiều cơ cấu cùng tác động</strong>
(Chương 52, mục 52.3).</p>
<p>⚠ Quy ước màu ở mục 5.6 là <strong>quy ước thông dụng</strong>; quy ước chính thức phải lấy từ tiêu chuẩn hiện
hành tại thị trường của bạn và từ quy định của cơ sở. Khi hai nguồn khác nhau, <strong>quy định của cơ sở
thắng</strong> — vì thứ quyết định an toàn là người vận hành phản ứng đúng theo thói quen của họ.</p>
</blockquote>
<!-- SECTION: ch06_khi_nen -->
<hr>
<h1 id="chương-6-khí-nén-cho-máy-t-đng-hoá">Chương 6 — Khí nén cho máy tự động hoá</h1>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Khí nén là <strong>năng lượng tích trữ</strong>: một hệ đã ngắt nguồn vẫn còn đủ khí để đẩy cơ cấu đi hết hành
trình. Vì vậy chương này chạm tới an toàn tính mạng, không chỉ tới tuổi thọ thiết bị.</p>
<p>Chương này giúp bạn <strong>hiểu hệ khí nén đủ để điều khiển nó cho đúng</strong>. Nó <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>thiết kế hệ khí nén</strong> cho cỗ máy cụ thể của bạn;</li>
<li>không thay thế việc <strong>tính chọn</strong> xy-lanh, van và đường ống theo tài liệu nhà sản xuất;</li>
<li>không thay thế <strong>quy trình cô lập năng lượng (LOTO)</strong> do cơ sở của bạn ban hành.</li>
</ul>
<p>Ba việc trên phải do <strong>người có thẩm quyền</strong> thực hiện, dựa trên bản gốc tiêu chuẩn (ISO 4414,
IEC 60204-1) và trên đúng cỗ máy đó. Các hệ số và quy tắc thực dụng trong chương là để bạn <strong>ước
lượng và đặt câu hỏi đúng</strong>, không phải để bạn tự kết luận.</p>
</blockquote>
<hr>
<h2 id="61-vì-sao-chương-này-có-trong-mt-cun-sách-v-plc">6.1 Vì sao chương này có trong một cuốn sách về PLC</h2>
<p>Bạn viết chương trình điều khiển. Bạn không thiết kế hệ khí nén. Vậy vì sao phải đọc chương này?</p>
<p>Ba lý do rất thực tế:</p>
<ul>
<li><strong>Phần lớn cơ cấu bạn điều khiển là xy-lanh khí.</strong> Bạn ra lệnh cho van; hiểu van và xy-lanh làm gì
sau lệnh đó là điều kiện để viết đúng.</li>
<li><strong>Quyết định &quot;mất khí thì cơ cấu về đâu&quot; là quyết định điều khiển</strong>, nhưng nó được thực hiện bằng
<strong>cách chọn van</strong> — một quyết định cơ khí. Nếu bạn không tham gia lúc chọn van, bạn sẽ phải sống với
hậu quả ở Chương 48.</li>
<li><strong>Rất nhiều sự cố &quot;lỗi phần mềm&quot; thực ra là vấn đề khí nén</strong>: xy-lanh chậm dần vì rò, cơ cấu giật
cục vì tiết lưu sai chiều, van kẹt vì khí bẩn. Không biết những thứ này thì bạn sẽ đi tìm lỗi trong
code — nơi không có lỗi nào.</li>
</ul>
<p>Chương này là lượng khí nén <strong>tối thiểu đủ để làm việc</strong>, viết cho người điều khiển chứ không cho
người thiết kế hệ khí.</p>
<hr>
<h2 id="62-chun-b-khí-khâu-quyt-đnh-tui-th">6.2 Chuẩn bị khí — khâu quyết định tuổi thọ</h2>
<p>Khí từ máy nén đi ra mang theo ba thứ không mong muốn: <strong>nước</strong>, <strong>hạt bụi</strong>, và <strong>dầu</strong> từ máy nén.
Cả ba đều phá van và xy-lanh.</p>
<p>Cụm chuẩn bị khí quen gọi tắt là <strong>FRL</strong> <em>(Filter – Regulator – Lubricator: lọc – điều áp – tra dầu)</em>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Làm gì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lọc</strong> <em>(filter)</em></td>
<td>Tách nước và hạt</td>
<td>⭐ Quan trọng nhất. Nước là thứ giết van nhiều nhất</td>
</tr>
<tr>
<td><strong>Điều áp</strong> <em>(regulator)</em></td>
<td>Đặt áp suất làm việc ổn định</td>
<td>Áp vào dao động, áp ra phải ổn định</td>
</tr>
<tr>
<td><strong>Tra dầu</strong> <em>(lubricator)</em></td>
<td>Đưa dầu bôi trơn vào khí</td>
<td>⚠ <strong>Van hiện đại phần lớn không cần dầu</strong> — xem cảnh báo dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM CHO THIẾT BỊ</strong>
Van hiện đại thường được bôi trơn sẵn từ nhà máy và <strong>thiết kế để chạy với khí khô</strong>. Cho dầu vào
có thể <strong>rửa trôi lớp bôi trơn gốc</strong> và làm van hỏng nhanh hơn.</p>
<p>Và quan trọng hơn: một khi đã tra dầu thì <strong>không quay lại được</strong> — hệ đã nhiễm dầu, mọi van thay
mới sau đó cũng phải tiếp tục được tra dầu. Đây là quyết định một chiều.</p>
<p><strong>Tra dầu hay không phải theo yêu cầu của nhà sản xuất van</strong>, không theo thói quen.</p>
</blockquote>
<h3>Vì sao nước là kẻ thù số một</h3>
<p>Khí nén nóng chứa được nhiều hơi nước. Khi nó nguội đi trên đường ống, <strong>nước ngưng tụ</strong>. Nước trong hệ:</p>
<ul>
<li>Rửa trôi lớp bôi trơn trong van và xy-lanh → mòn nhanh, kẹt.</li>
<li>Gây gỉ ở chi tiết thép.</li>
<li>Đọng lại rồi bị thổi vào van thành từng ngụm khi máy khởi động.</li>
<li>Với máy trong phòng lạnh: nguy cơ đóng băng ở chỗ giãn nở.</li>
</ul>
<p>Vì vậy: lọc phải có <strong>xả nước</strong> — tự động thì tốt, thủ công thì phải có người xả. Bộ lọc đầy nước là
bộ lọc không còn tác dụng.</p>
<h3>Van khởi động êm</h3>
<p>Khi cấp khí lại sau khi dừng, áp suất dựng lên đột ngột làm <strong>mọi xy-lanh chuyển động cùng lúc, rất
nhanh</strong>. Đó là tình huống nguy hiểm và cũng làm hỏng cơ cấu.</p>
<p><strong>Van khởi động êm</strong> <em>(soft-start)</em> cho áp tăng từ từ. Nó thường đi cùng van cô lập có khoá — xem mục 6.7.</p>
<hr>
<h2 id="63-van-điu-khin-và-câu-hi-mt-đin-thì-v-đâu">6.3 Van điều khiển — và câu hỏi &quot;mất điện thì về đâu&quot;</h2>
<h3>Cách đọc tên van</h3>
<p>Van khí ký hiệu theo dạng <strong>số cửa / số vị trí</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Nghĩa</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>3/2</strong></td>
<td>3 cửa, 2 vị trí</td>
<td>Xy-lanh tác động đơn (lò xo về), chân không</td>
</tr>
<tr>
<td><strong>5/2</strong></td>
<td>5 cửa, 2 vị trí</td>
<td>⭐ Xy-lanh tác động kép — loại phổ biến nhất</td>
</tr>
<tr>
<td><strong>5/3</strong></td>
<td>5 cửa, 3 vị trí</td>
<td>Khi cần vị trí giữa — xem dưới</td>
</tr>
</tbody></table></div>
<h3>5/2 — hai kiểu, hành xử khác hẳn khi mất điện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cấu tạo</th>
<th>Mất điện thì</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Một cuộn, lò xo về</strong></td>
<td>1 cuộn hút + lò xo</td>
<td>⭐ <strong>Về vị trí lò xo</strong> — xác định được</td>
<td>Khi có một vị trí an toàn rõ ràng</td>
</tr>
<tr>
<td><strong>Hai cuộn (có nhớ)</strong></td>
<td>2 cuộn hút, không lò xo</td>
<td>⭐ <strong>Giữ nguyên vị trí đang có</strong></td>
<td>Khi cần giữ nguyên hiện trạng</td>
</tr>
</tbody></table></div>
<p>Đây là <strong>quyết định điều khiển quan trọng nhất trong chương</strong>, và nó nối thẳng vào Chương 48:</p>
<blockquote>
<p><strong>Van một cuộn lò xo về</strong> = &quot;mất điện thì về vị trí đã định trước&quot;.
<strong>Van hai cuộn</strong> = &quot;mất điện thì giữ nguyên đang ở đâu&quot;.</p>
<p>Chọn cái nào phụ thuộc <strong>trạng thái nào là an toàn</strong> cho cơ cấu đó — và câu trả lời khác nhau tuỳ
cơ cấu (Chương 48, mục 48.2).</p>
</blockquote>
<p>Với DP-01: van chặn dùng <strong>một cuộn lò xo về vị trí chặn nâng</strong> (mất điện thì chặn lên, board không
đi qua). Van kẹp dùng <strong>hai cuộn</strong> (mất điện thì giữ kẹp, board không trôi).</p>
<h3>⚠⚠ Mất ĐIỆN và mất KHÍ là hai chuyện khác nhau</h3>
<p>Bảng trên trả lời câu <em>&quot;mất điện thì về đâu&quot;</em>. ⭐ <strong>Nó KHÔNG trả lời câu &quot;mất khí thì về đâu&quot;</strong> — và
người mới rất dễ gộp hai câu đó làm một.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mất cái gì</th>
<th>Van hai cuộn làm gì</th>
<th>⭐ Xy-lanh làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mất điện</strong> (còn khí)</td>
<td>Giữ nguyên vị trí van</td>
<td>⭐ Giữ nguyên — vẫn còn áp đẩy</td>
</tr>
<tr>
<td>⚠⚠ <strong>Mất khí</strong></td>
<td>Giữ nguyên vị trí van</td>
<td>⚠ <strong>MẤT LỰC HOÀN TOÀN</strong> — vị trí do ngoại lực quyết định</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — van giữ vị trí KHÔNG phải cơ cấu giữ tải.</strong></p>
<p>Van hai cuộn (và cả van 5/3 vị trí giữa đóng) chỉ giữ <strong>vị trí của con trượt trong van</strong>. Nó không
giữ được tải, vì hai lý do vật lý:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khí nén được</strong></td>
<td>Tải nặng nén khối khí trong xy-lanh → cơ cấu <strong>trôi dần</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mọi con trượt đều rò</strong></td>
<td>Khí thoát dần qua khe con trượt → cơ cấu <strong>tụt từ từ</strong></td>
</tr>
</tbody></table></div>
<p>⚠ Với cơ cấu mà <strong>trọng lực làm nó đi xuống</strong>, hai lý do trên nghĩa là: mất khí thì tải <strong>tụt</strong> —
chậm hoặc nhanh, nhưng nó tụt.</p>
<p>⭐⭐ <strong>Muốn giữ tải thật thì phải có cơ cấu riêng</strong>, lắp <strong>sát cửa xy-lanh</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nguyên lý</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Van một chiều điều khiển</strong> <em>(pilot-operated check valve)</em> — thường dùng theo cặp</td>
<td>Nhốt khí lại trong xy-lanh; chỉ mở khi có tín hiệu khí điều khiển</td>
</tr>
<tr>
<td>⭐ <strong>Khoá cần cơ khí</strong> <em>(rod lock)</em></td>
<td>Kẹp cơ khí giữ cần xy-lanh</td>
</tr>
</tbody></table></div>
<p>⚠ Lắp xa cửa xy-lanh thì đoạn ống giữa van và xy-lanh vẫn xả — và cơ cấu vẫn tụt đúng bằng thể tích
đoạn ống đó.</p>
<p>⭐ <strong>Đây là quy tắc song song với trục servo có tải treo</strong> (Chương 37, Bẫy 6): ở đó mất mô-men là
rơi nên cần <strong>phanh cơ khí</strong>; ở đây mất khí là tụt nên cần <strong>van giữ tải hoặc khoá cần</strong>. Cùng một
bài học ở hai công nghệ.</p>
<p><em>(ISO 4414 — <em>Pneumatic fluid power: General rules and safety requirements for systems and their
components</em> — nêu yêu cầu về giữ tải trong hệ khí nén. ⚠ Sách này <strong>không dẫn số điều khoản</strong>; khi
thiết kế phải đọc <strong>bản gốc tiêu chuẩn</strong> và tài liệu nhà sản xuất.)</em></p>
</blockquote>
<blockquote>
<p>🔍 <strong>BẪY — van hai cuộn khi cả hai cuộn cùng có điện</strong>
Van hai cuộn không có lò xo, nên nếu chương trình lỡ cấp điện <strong>cả hai cuộn cùng lúc</strong>, hành vi
<strong>không xác định</strong> — tuỳ van, có thể kẹt giữa, có thể theo cuộn nào có điện trước.</p>
<p>Trong chương trình phải <strong>khoá chéo</strong>: hai lệnh không bao giờ cùng bật. Đây là việc của khối cơ cấu
ở Chương 27 — viết một lần, áp cho mọi van hai cuộn.</p>
</blockquote>
<h3>5/3 — ⭐ ba kiểu vị trí giữa, khác nhau hoàn toàn</h3>
<p>Van 5/3 có vị trí giữa khi <strong>không cuộn nào có điện</strong>. Có ba kiểu, và <strong>chúng làm ba việc khác nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu vị trí giữa</th>
<th>Ở vị trí giữa</th>
<th>Xy-lanh sẽ</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kín giữa</strong> <em>(closed centre)</em></td>
<td>Mọi cửa bị chặn, khí bị nhốt trong cả hai buồng</td>
<td><strong>Đứng lại tại chỗ</strong>, nhưng ⚠ <strong>trôi dần</strong> do rò và do khí nén được</td>
<td>Cần dừng giữa hành trình</td>
</tr>
<tr>
<td><strong>Hở giữa / xả giữa</strong> <em>(exhaust / open centre)</em></td>
<td>Cả hai buồng <strong>xả ra khí quyển</strong></td>
<td><strong>Tự do</strong> — đẩy được bằng tay, và <strong>tải sẽ kéo nó đi</strong></td>
<td>Cần đẩy bằng tay khi căn chỉnh</td>
</tr>
<tr>
<td><strong>Áp giữa</strong> <em>(pressure centre)</em></td>
<td>Cả hai buồng <strong>cùng có áp</strong></td>
<td>⚠ <strong>Vẫn duỗi ra</strong> — vì phía không có cần có diện tích lớn hơn</td>
<td>Trường hợp đặc biệt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — đây là một trong những nhầm lẫn nguy hiểm nhất về khí nén</strong></p>
<p>Hai loại &quot;5/3&quot; nghe gần giống nhau nhưng <strong>hành xử ngược nhau khi mất điện</strong>:</p>
<ul>
<li><strong>Kín giữa</strong>: cơ cấu <strong>đứng lại</strong> — nhưng trôi dần, nên <strong>không được coi là giữ an toàn</strong>.</li>
<li><strong>Hở giữa</strong>: cơ cấu <strong>tự do</strong>. Nếu là trục đứng hoặc có tải, nó sẽ <strong>rơi hoặc bị tải kéo đi ngay lập tức</strong>.</li>
</ul>
<p>Đặt nhầm loại là đổi từ &quot;cơ cấu đứng yên&quot; thành &quot;cơ cấu rơi&quot;. Và trên sơ đồ, hai loại chỉ khác nhau
ở ký hiệu ô giữa — rất dễ nhìn lướt qua.</p>
<p><strong>Không loại nào trong ba loại trên là biện pháp giữ an toàn cho người.</strong> Muốn giữ an toàn phải có
<strong>chốt cơ khí</strong> hoặc <strong>van khoá</strong> đặt sát xy-lanh (Chương 47, 48).</p>
</blockquote>
<hr>
<h2 id="64-xy-lanh-tính-lc-và-chn-c">6.4 Xy-lanh — tính lực và chọn cỡ</h2>
<h3>Công thức lực</h3>
<blockquote>
<p>📐 <strong>Lực đẩy ra</strong> (phía không có cần):
<strong>F_đẩy = p × (π/4) × D²</strong></p>
<p>📐 <strong>Lực kéo về</strong> (phía có cần):
<strong>F_kéo = p × (π/4) × (D² − d²)</strong></p>
<p>trong đó: <code>p</code> = áp suất <strong>tương đối</strong> (áp kế đọc được), <code>D</code> = đường kính trong xy-lanh, <code>d</code> = đường
kính cần.</p>
<p><strong>Điều kiện áp dụng:</strong> lực <strong>tĩnh lý thuyết</strong>; bỏ qua ma sát; bỏ qua áp đối kháng phía xả; xy-lanh
chuyển động chậm hoặc đứng yên.</p>
</blockquote>
<p>Hai hệ quả phải nhớ:</p>
<p><strong>Một — lực kéo về luôn nhỏ hơn lực đẩy ra</strong>, vì cần chiếm mất một phần diện tích. Chênh lệch có thể
đáng kể với cần to. Nếu công việc nặng nằm ở chiều kéo về, phải tính theo chiều đó.</p>
<p><strong>Hai — lực thật nhỏ hơn lực lý thuyết.</strong> Ma sát, áp đối kháng do tiết lưu, và tổn thất trên đường ống
đều lấy bớt. Trong thực tế phải nhân với một <strong>hệ số hiệu suất</strong> và chọn xy-lanh có dự trữ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu làm việc</th>
<th>Nên chọn lực lý thuyết gấp bao nhiêu lần tải</th>
</tr>
</thead>
<tbody><tr>
<td>Giữ tĩnh, chậm</td>
<td>khoảng <strong>1,3–1,5 lần</strong></td>
</tr>
<tr>
<td>Chuyển động bình thường</td>
<td>khoảng <strong>2 lần</strong></td>
</tr>
<tr>
<td>Chuyển động nhanh, cần gia tốc</td>
<td><strong>2 lần trở lên</strong>, và phải xét cả năng lượng động</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Các hệ số trên là <strong>quy tắc thực dụng để chọn sơ bộ</strong>, không phải giá trị chuẩn hoá. Với ứng dụng
quan trọng, dùng bảng chọn và phần mềm tính của nhà sản xuất — chúng tính cả áp đối kháng, ma sát
thật của loại xy-lanh đó, và năng lượng va đập ở cuối hành trình.</p>
</blockquote>
<h3>Vì sao không có công thức đơn giản cho tốc độ</h3>
<p>Người mới hay hỏi công thức tính tốc độ xy-lanh. <strong>Không có công thức đơn giản đáng tin</strong>, vì tốc độ
phụ thuộc vào cả một chuỗi:</p>
<p>lưu lượng van → tiết diện và chiều dài ống → co nối → tiết lưu → tải và ma sát → áp đối kháng.</p>
<p>Cách làm đúng: dùng <strong>bảng chọn của nhà sản xuất</strong> (tra theo cỡ xy-lanh, hành trình, tải, thời gian
mong muốn), rồi <strong>đo lại trên máy thật</strong> và chỉnh tiết lưu.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi lại <strong>thời gian hành trình thật của từng xy-lanh</strong> lúc máy vừa chạy tốt. Nó vừa là căn cứ đặt
timeout ở Chương 26, vừa là mốc để phát hiện xy-lanh chậm dần ở Chương 51.</p>
</blockquote>
<h3>Tiêu thụ khí</h3>
<p>Cần cho việc chọn máy nén và chọn cỡ ống:</p>
<blockquote>
<p>📐 <strong>Thể tích khí tự do cho một hành trình:</strong>
<strong>V = A × L × (p + p₀) / p₀</strong></p>
<p><code>A</code> = diện tích piston, <code>L</code> = hành trình, <code>p</code> = áp tương đối, <code>p₀</code> = áp khí quyển.</p>
<p><strong>Điều kiện áp dụng:</strong> một chiều hành trình; chưa tính thể tích ống và tổn thất; kết quả là <strong>thể
tích khí ở áp suất khí quyển</strong>.</p>
</blockquote>
<p>Nhân với số hành trình mỗi phút và cộng mọi cơ cấu để ra nhu cầu tổng.</p>
<hr>
<h2 id="65-điu-tc-tit-lưu-đưng-x-không-phi-đưng-cp">6.5 Điều tốc — ⭐ tiết lưu đường xả, không phải đường cấp</h2>
<p>Đây là điểm kỹ thuật quan trọng nhất của chương về mặt vận hành.</p>
<p>Muốn xy-lanh chạy chậm lại, bạn đặt <strong>van tiết lưu một chiều</strong> <em>(flow control)</em>. Có hai cách lắp, và
chỉ một cách đúng cho gần như mọi trường hợp.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Tiết lưu ở đâu</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tiết lưu đường cấp</strong> <em>(meter-in)</em></td>
<td>Hạn chế khí <strong>vào</strong> buồng đẩy</td>
<td>❌ Chuyển động <strong>giật cục</strong>, tốc độ đổi theo tải</td>
</tr>
<tr>
<td>⭐ <strong>Tiết lưu đường xả</strong> <em>(meter-out)</em></td>
<td>Hạn chế khí <strong>ra</strong> khỏi buồng đối diện</td>
<td>✅ Chuyển động <strong>êm</strong>, ổn định</td>
</tr>
</tbody></table></div>
<h3>Vì sao tiết lưu đường xả cho chuyển động êm</h3>
<p>Khí <strong>nén được</strong> — đó là gốc của vấn đề.</p>
<p>Với <strong>tiết lưu đường cấp</strong>: buồng đẩy nạp khí chậm, áp tăng dần. Piston đứng yên cho tới khi áp thắng
ma sát tĩnh, rồi <strong>bật ra đột ngột</strong>, làm áp tụt, rồi lại phải nạp tiếp. Kết quả là chuyển động
giật từng nhịp — hiện tượng quen gọi là <strong>trượt-dính</strong> <em>(stick-slip)</em>. Và vì buồng đối diện xả tự do,
tải thay đổi là tốc độ thay đổi theo.</p>
<p>Với <strong>tiết lưu đường xả</strong>: buồng đẩy có đủ áp ngay, còn buồng đối diện xả chậm nên <strong>giữ lại một áp
đối kháng</strong>. Khí bị nén ở cả hai phía tạo ra <strong>hiệu ứng đệm</strong> — piston bị &quot;kẹp&quot; giữa hai áp suất và
chuyển động mượt, ít phụ thuộc tải.</p>
<blockquote>
<p>🔍 <strong>BẪY — lắp ngược van tiết lưu</strong>
Van tiết lưu một chiều <strong>có chiều lắp</strong>. Lắp ngược thì nó thành tiết lưu đường cấp, và triệu chứng là:</p>
<ul>
<li>Xy-lanh <strong>giật cục</strong>, nhất là khi chạy chậm.</li>
<li>Tốc độ <strong>thay đổi theo tải</strong> — nhanh khi không tải, chậm khi có sản phẩm.</li>
<li>Chỉnh vít tiết lưu thấy <strong>khó ăn</strong>, vặn nhiều mà tốc độ đổi ít hoặc đổi đột ngột.</li>
</ul>
<p>Ba triệu chứng này rất hay bị chẩn đoán nhầm thành &quot;xy-lanh hỏng&quot; hoặc &quot;thiếu khí&quot;. Kiểm chiều lắp
trước khi thay linh kiện.</p>
</blockquote>
<p><strong>Ngoại lệ:</strong> với tải kéo (tải kéo piston đi theo chiều chuyển động, như trục đứng đi xuống), tiết lưu
đường xả là <strong>bắt buộc</strong> — nếu không, tải sẽ kéo xy-lanh chạy vượt. Trường hợp này không phải ngoại
lệ mà là ví dụ mạnh nhất cho quy tắc.</p>
<hr>
<h2 id="66-chân-không-giác-hút">6.6 Chân không &amp; giác hút</h2>
<p>Máy điện tử dùng chân không rất nhiều — nhấc board, giữ chi tiết mỏng, cấp phôi.</p>
<h3>Hai cách tạo chân không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bơm chân không</strong></th>
<th><strong>Bộ tạo chân không kiểu tia</strong> <em>(ejector)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Nguyên lý</td>
<td>Bơm cơ khí, thường đặt tập trung</td>
<td>Dùng chính khí nén thổi qua ống thu hẹp</td>
</tr>
<tr>
<td>Vị trí</td>
<td>Xa điểm dùng</td>
<td>⭐ <strong>Đặt sát giác hút</strong></td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>Chậm hơn — đường ống dài</td>
<td><strong>Nhanh</strong> — thể tích nhỏ</td>
</tr>
<tr>
<td>Tiêu thụ</td>
<td>Điện</td>
<td><strong>Khí nén, liên tục khi bật</strong></td>
</tr>
<tr>
<td>Hợp với</td>
<td>Nhiều điểm hút, chạy liên tục</td>
<td>⭐ Chu kỳ ngắn, nhiều lần bật/tắt</td>
</tr>
</tbody></table></div>
<p>Với máy như DP-01 — hút board từng cái, chu kỳ ngắn — <strong>bộ tạo chân không kiểu tia đặt sát giác hút</strong>
thường là lựa chọn đúng, vì thời gian đáp ứng quyết định chu kỳ máy.</p>
<blockquote>
<p>💡 <strong>MẸO — tiết kiệm khí</strong>
Bộ tạo chân không kiểu tia <strong>tiêu thụ khí liên tục khi bật</strong>. Nhiều loại có chức năng <strong>giữ chân
không</strong>: hút tới ngưỡng rồi tự tắt, chỉ bật lại khi độ chân không tụt. Với máy chu kỳ dài, chức năng
này tiết kiệm đáng kể.</p>
</blockquote>
<h3>⭐ Cảm biến chân không — lại là nguyên tắc phản hồi</h3>
<p>Bật chân không <strong>không có nghĩa là đã hút được vật</strong>. Giác hút có thể hở, board có thể lệch, bề mặt
có thể không kín.</p>
<blockquote>
<p><strong>Luôn có cảm biến chân không xác nhận đã hút được, trước khi cho cơ cấu di chuyển.</strong></p>
</blockquote>
<p>Đây chính là <strong>giám sát phản hồi thay vì tin lệnh</strong> (Chương 48) áp cho chân không. Hậu quả nếu bỏ qua
rất trực quan: cơ cấu nhấc lên, board rơi giữa đường.</p>
<p>Và chiều ngược lại cũng cần: khi nhả, phải xác nhận <strong>đã nhả thật</strong>. Nhiều bộ tạo chân không có chức
năng <strong>thổi ngược</strong> <em>(blow-off)</em> — bơm một xung khí ngắn để đẩy vật ra, vì chỉ tắt chân không thôi thì
vật có thể còn dính.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — bài toán riêng của board mạch</strong>
Board mạch có <strong>linh kiện nhô lên</strong> và <strong>bề mặt không phẳng đều</strong>. Hút board cần:</p>
<ul>
<li>Chọn <strong>vị trí hút</strong> ở vùng trống, không có linh kiện — vị trí này khác nhau theo mã hàng, nên nó
thuộc về <strong>công thức sản phẩm</strong> (Chương 29).</li>
<li>Giác hút <strong>mềm, có nếp gấp</strong> để bù độ không phẳng.</li>
<li>⚠ Đệm giác hút phải là <strong>cao su tiêu tán tĩnh điện</strong> — cao su thường tích điện rất mạnh (Chương 7).</li>
</ul>
</blockquote>
<hr>
<h2 id="67-an-toàn-khí-nén">6.7 An toàn khí nén</h2>
<p>Khí nén là <strong>năng lượng tích trữ</strong>. Một ống khí đã ngắt nguồn vẫn còn đủ khí để làm một xy-lanh chuyển
động hết hành trình — và nó sẽ làm vậy vào đúng lúc ai đó vừa tin là máy đã dừng.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — ba yêu cầu bắt buộc, thiếu một là quy trình cô lập vô nghĩa</strong></p>
<ol>
<li><strong>Van cô lập phải khoá được</strong> — có lỗ để gắn khoá LOTO.</li>
<li><strong>Van cô lập phải có cửa xả</strong> — cô lập mà không xả thì khí vẫn nằm trong ống phía sau van.</li>
<li><strong>Van cô lập phải đặt ở chỗ với tới được</strong> — nếu phải leo trèo, người ta sẽ bỏ qua nó.</li>
</ol>
<p>Ba điều này quyết định lúc <strong>thiết kế</strong> và rất tốn để sửa sau khi máy đã lắp (Chương 47, mục 47.10).</p>
</blockquote>
<p>Bốn điểm nữa:</p>
<ul>
<li><strong>Cấp khí lại là lúc nguy hiểm.</strong> Áp dựng lên làm mọi cơ cấu chuyển động. Van khởi động êm (mục 6.2)
giảm chuyện này, nhưng không loại bỏ — vẫn phải kiểm không có người trong máy trước khi cấp khí lại.</li>
<li><strong>Ống bị đứt quật rất mạnh.</strong> Ống áp cao bị đứt sẽ văng đi. Cố định ống chắc chắn; dùng cút chống
bung ở nơi cần.</li>
<li><strong>Không dùng khí nén thổi lên người.</strong> Khí có thể xâm nhập qua da và gây tổn thương nghiêm trọng.</li>
<li>⚠ <strong>Khí nén thổi tích điện rất mạnh.</strong> Thổi sạch board bằng khí thường là đổi vấn đề bụi lấy vấn đề
tĩnh điện — phải dùng vòi có ion hoá (Chương 7, Bẫy 8).</li>
</ul>
<hr>
<h2 id="68-by-thưng-gp">6.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhầm hai loại vị trí giữa của van 5/3</h3>
<p>Bẫy nguy hiểm nhất của chương. Đã mổ xẻ ở mục 6.3: &quot;kín giữa&quot; và &quot;hở giữa&quot; hành xử <strong>ngược nhau</strong> khi
mất điện, và trên sơ đồ chỉ khác nhau ở ký hiệu ô giữa.</p>
<p>Khi nhận máy hoặc khi thay van, <strong>kiểm bằng thực nghiệm</strong>: ngắt khí và xem cơ cấu thật sự làm gì.</p>
<h3>🔍 BẪY 2 — Lắp ngược van tiết lưu</h3>
<p>Đã nêu ở mục 6.5, kèm ba triệu chứng nhận biết. Bẫy này tốn thời gian vì triệu chứng giống với &quot;xy-lanh
hỏng&quot; và &quot;thiếu khí&quot;.</p>
<h3>🔍 BẪY 3 — Coi &quot;kín giữa&quot; là giữ an toàn</h3>
<p>Van kín giữa nhốt khí trong hai buồng, nên cơ cấu <strong>đứng lại</strong>. Nhưng khí rò qua khe hở, và cơ cấu
<strong>trôi dần</strong> — có thể vài mm mỗi phút, đủ để gây nguy hiểm sau vài phút.</p>
<p><strong>Không loại van nào là biện pháp giữ an toàn cho người.</strong> Cần chốt cơ khí hoặc van khoá đặt sát xy-lanh.</p>
<h3>🔍 BẪY 4 — Tra dầu vào hệ dùng van không cần dầu</h3>
<p>Đã cảnh báo ở mục 6.2. Đây là quyết định <strong>một chiều</strong> — sau khi hệ đã nhiễm dầu thì phải tiếp tục mãi.</p>
<h3>🔍 BẪY 5 — Bộ lọc đầy nước</h3>
<p>Bộ lọc có bình chứa nước ngưng. Đầy rồi mà không xả thì nước bị cuốn lại vào hệ — <strong>bộ lọc trở thành
nguồn ô nhiễm</strong>. Cần xả tự động, hoặc một mục trong lịch bảo trì có người chịu trách nhiệm.</p>
<h3>🔍 BẪY 6 — Bật chân không rồi cho di chuyển ngay</h3>
<p>Không xác nhận đã hút được. Board rơi giữa đường. Xem mục 6.6.</p>
<h3>🔍 BẪY 7 — Đặt timeout xy-lanh theo cảm tính</h3>
<p>Timeout quá chặt → báo động giả khi khí hơi yếu. Quá lỏng → mất tác dụng phát hiện.</p>
<p><strong>Cách đúng:</strong> đo thời gian hành trình thật trên máy, rồi cộng biên. Và ghi con số gốc lại để về sau
so sánh (Chương 51).</p>
<h3>🔍 BẪY 8 — Van cô lập không có cửa xả</h3>
<p>Đã cảnh báo ở mục 6.7. Lỗi thiết kế này làm toàn bộ quy trình cô lập năng lượng trở nên vô nghĩa, và
người thực hiện quy trình <strong>tin rằng mình đang an toàn</strong>.</p>
<hr>
<h2 id="69-bng-cht">6.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chọn <strong>kiểu van cho từng cơ cấu</strong> theo trạng thái an toàn mong muốn</td>
<td>Mỗi van có lý do ghi thành văn (Chương 48)</td>
</tr>
<tr>
<td>2</td>
<td>Với van 5/3, <strong>xác nhận đúng kiểu vị trí giữa</strong></td>
<td>Đã kiểm bằng thực nghiệm ngắt khí, không chỉ đọc sơ đồ</td>
</tr>
<tr>
<td>3</td>
<td>Van hai cuộn có <strong>khoá chéo trong chương trình</strong></td>
<td>Có, ở tầng cơ cấu (Chương 27)</td>
</tr>
<tr>
<td>4</td>
<td>Tính lực xy-lanh theo <strong>chiều làm việc nặng nhất</strong>, có dự trữ</td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Tiết lưu lắp ở <strong>đường xả</strong></td>
<td>Đã kiểm chiều lắp từng van</td>
</tr>
<tr>
<td>6</td>
<td><strong>Đo và ghi thời gian hành trình thật</strong> của từng xy-lanh</td>
<td>Có — dùng cho timeout và cho so sánh về sau</td>
</tr>
<tr>
<td>7</td>
<td>Chân không có <strong>cảm biến xác nhận</strong> và có <strong>thổi ngược</strong> khi nhả</td>
<td>Có</td>
</tr>
<tr>
<td>8</td>
<td>Đệm giác hút là <strong>cao su tiêu tán tĩnh điện</strong></td>
<td>Có (Chương 7)</td>
</tr>
<tr>
<td>9</td>
<td>Van cô lập <strong>khoá được · có cửa xả · với tới được</strong></td>
<td>Đủ ba</td>
</tr>
<tr>
<td>10</td>
<td>Bộ lọc có <strong>xả nước</strong> và có trong lịch bảo trì</td>
<td>Có, có người chịu trách nhiệm</td>
</tr>
<tr>
<td>⚠⚠ <strong>11</strong></td>
<td>Cơ cấu nào <strong>trọng lực làm đi xuống</strong> thì có <strong>van giữ tải hoặc khoá cần</strong>, lắp sát cửa xy-lanh</td>
<td>⭐ Đã kiểm bằng <strong>thực nghiệm ngắt khí</strong> khi cơ cấu đang mang tải</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="610-t-kim">6.10 Tự kiểm</h2>
<ol>
<li>Nêu <strong>ba lý do</strong> một người viết chương trình PLC cần hiểu khí nén.</li>
<li>Vì sao <strong>nước</strong> là thứ phá hoại nhiều nhất trong hệ khí nén? Kể ba hậu quả.</li>
<li>Vì sao tra dầu vào hệ dùng van không cần dầu là quyết định <strong>một chiều</strong>?</li>
<li>Phân biệt van 5/2 <strong>một cuộn lò xo về</strong> và <strong>hai cuộn</strong>. Mất điện thì mỗi loại làm gì?</li>
<li>Nêu <strong>ba kiểu vị trí giữa</strong> của van 5/3. Hai kiểu nào hành xử <strong>ngược nhau</strong> khi mất điện?</li>
<li>Viết công thức <strong>lực đẩy</strong> và <strong>lực kéo</strong>. Vì sao lực kéo luôn nhỏ hơn, và điều đó ảnh hưởng tới
việc chọn xy-lanh thế nào?</li>
<li>Vì sao <strong>không có công thức đơn giản</strong> để tính tốc độ xy-lanh? Cách làm đúng là gì?</li>
<li>Vì sao tiết lưu <strong>đường xả</strong> cho chuyển động êm còn đường cấp thì giật cục? Trả lời bằng tính chất
vật lý của khí.</li>
<li>Nêu <strong>ba triệu chứng</strong> của van tiết lưu lắp ngược. Vì sao chúng hay bị chẩn đoán nhầm?</li>
<li>Nêu <strong>ba yêu cầu bắt buộc</strong> với van cô lập khí để quy trình LOTO có ý nghĩa.</li>
</ol>
<p>Câu 5, 8 và 10 là ba câu phân loại. Câu 5 là nhầm lẫn nguy hiểm nhất về khí nén; câu 8 là kiến thức
làm bạn chẩn đoán được một nhóm sự cố mà người khác đoán mò; câu 10 là câu về an toàn.</p>
<p>⚠⚠ <strong>11.</strong> Van hai cuộn giữ nguyên vị trí khi <strong>mất điện</strong>. Nó có giữ được tải khi <strong>mất khí</strong>
không? Vì sao? Nêu hai cơ cấu giữ tải thật và vì sao phải lắp <strong>sát cửa xy-lanh</strong>.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 7 — ESD &amp; môi trường sản xuất điện tử.</strong> Chương này nói về năng lượng bạn nhìn thấy. Chương 7
nói về loại năng lượng <strong>không nhìn thấy, không cảm thấy</strong> — và phá sản phẩm mà không để lại dấu vết.</p>
<hr>
<h3>Nguồn tham khảo chương 6</h3>
<ul>
<li>ISO 4414 — <em>Pneumatic fluid power — General rules and safety requirements for systems and their
components</em>: yêu cầu an toàn cho hệ khí nén, gồm cô lập và xả năng lượng tích trữ (mục 6.7).
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu về cô lập năng lượng
và khởi động lại sau khi khôi phục nguồn.</li>
<li>ISO 15552 — <em>Pneumatic fluid power — Cylinders with detachable mountings</em>: kích thước lắp đặt
xy-lanh, dùng khi tra bảng chọn. ⚠ Tiêu chuẩn tiền nhiệm <strong>ISO 6431 đã bị thu hồi</strong>, nhưng
⭐ <strong>tên gọi &quot;xy-lanh ISO 6431&quot; vẫn được nhiều hãng dùng trong catalogue</strong> — hai loại lắp lẫn
được, ISO 15552 mở rộng dải đường kính và thêm rãnh gắn cảm biến từ.</li>
<li>Catalogue và phần mềm tính chọn của nhà sản xuất thiết bị khí nén — dùng cho hệ số hiệu suất, bảng
chọn cỡ, và tính tiêu thụ khí.</li>
</ul>
<blockquote>
<p>⚡ <strong>Các hệ số dự trữ ở mục 6.4 là quy tắc thực dụng để chọn sơ bộ</strong>, không phải giá trị chuẩn hoá.
Công thức lực chỉ đúng trong điều kiện đã ghi kèm. Với ứng dụng quan trọng — đặc biệt khi có tải
treo, tốc độ cao, hoặc liên quan an toàn — phải dùng tài liệu tính chọn của nhà sản xuất và có người
có chuyên môn kiểm tra.</p>
</blockquote>
<!-- SECTION: ch07_esd_va_moi_truong_dien_tu -->
<hr>
<h1 id="chương-7-esd-môi-trưng-sn-xut-đin-t">Chương 7 — ESD &amp; môi trường sản xuất điện tử</h1>
<hr>
<h2 id="71-bài-toán-c-máy-làm-hng-sn-phm-mà-không-đ-li-du-vt">7.1 Bài toán: cỗ máy làm hỏng sản phẩm mà không để lại dấu vết</h2>
<p>Một dây chuyền lắp ráp board mạch chạy ổn định. Mọi board đều qua kiểm chức năng và được đánh dấu OK.
Tỷ lệ lỗi tại xưởng gần bằng không.</p>
<p>Sáu tháng sau, tỷ lệ trả hàng từ thị trường tăng gấp ba. Board hỏng ở tay người dùng, sau vài tháng
hoạt động bình thường. Không có mẫu nào hỏng giống mẫu nào.</p>
<p>Truy ngược mãi mới ra: một gá kẹp bằng nhựa thay mới ba tháng trước — <strong>nhựa thường, không phải nhựa
tiêu tán tĩnh điện</strong>. Mỗi lần board trượt vào gá, ma sát tích điện. Khi board chạm vào chốt định vị
bằng thép nối đất, điện tích phóng qua <strong>một chân linh kiện</strong>.</p>
<p>Phần lớn board không hỏng ngay. Chúng bị <strong>hỏng tiềm ẩn</strong> — lớp cách điện bên trong linh kiện bị đánh
thủng một phần, vẫn hoạt động, nhưng tuổi thọ giảm mạnh.</p>
<p>Không máy nào báo lỗi. Không phép kiểm nào bắt được. Cỗ máy làm hỏng hàng trăm nghìn sản phẩm trong ba
tháng mà <strong>không để lại một dấu vết nào</strong>.</p>
<p>Đây là lý do chương này tồn tại, và là lý do nó nằm ở Phần I — trước cả khi bạn chạm vào PLC.</p>
<hr>
<h2 id="72-vì-sao-esd-là-mi-nguy-đc-bit">7.2 Vì sao ESD là mối nguy đặc biệt</h2>
<p><strong>Phóng tĩnh điện</strong> <em>(electrostatic discharge, ESD)</em> khác mọi loại hỏng hóc khác trong sách này ở ba
điểm, và cả ba đều làm nó khó đối phó hơn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Hỏng hóc thông thường</th>
<th>ESD</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Người có nhận biết được không</strong></td>
<td>Có — nghe, thấy, ngửi thấy</td>
<td>❌ Ngưỡng cảm nhận của người khoảng vài nghìn vôn; <strong>linh kiện hỏng ở mức thấp hơn nhiều</strong></td>
</tr>
<tr>
<td><strong>Máy có phát hiện được không</strong></td>
<td>Thường có — cảm biến, timeout</td>
<td>❌ Không, trừ khi được thiết kế riêng</td>
</tr>
<tr>
<td><strong>Hậu quả xuất hiện khi nào</strong></td>
<td>Ngay</td>
<td>⚠ <strong>Ngay hoặc sau nhiều tháng</strong></td>
</tr>
</tbody></table></div>
<p>Dòng đầu là điều đáng sợ nhất: <strong>bạn có thể phóng đủ điện để phá một linh kiện mà không hề cảm thấy
gì</strong>. Cảm giác &quot;giật&quot; chỉ xuất hiện ở mức cao hơn hẳn ngưỡng gây hỏng.</p>
<h3>Hỏng ngay và hỏng tiềm ẩn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Tỷ lệ</th>
<th>Biểu hiện</th>
<th>Ai phát hiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Hỏng ngay</strong> <em>(catastrophic)</em></td>
<td>Thiểu số</td>
<td>Linh kiện chết hẳn</td>
<td>Kiểm cuối chuyền bắt được</td>
</tr>
<tr>
<td>⚠ <strong>Hỏng tiềm ẩn</strong> <em>(latent)</em></td>
<td><strong>Đa số</strong></td>
<td>Vẫn hoạt động, tuổi thọ giảm</td>
<td>❌ <strong>Không ai</strong> — cho tới khi hỏng ngoài thị trường</td>
</tr>
</tbody></table></div>
<p>Hỏng tiềm ẩn là phần nguy hiểm. Nó biến một vấn đề kỹ thuật thành một vấn đề <strong>không nhìn thấy được
bằng bất kỳ phép kiểm nào trong xưởng</strong>, và biến chi phí từ &quot;một board hỏng&quot; thành &quot;uy tín và bảo hành&quot;.</p>
<hr>
<h2 id="73-đin-tích-sinh-ra-t-đâu">7.3 Điện tích sinh ra từ đâu</h2>
<h3>Nhiễm điện do ma sát</h3>
<p>Hai vật liệu khác nhau chạm rồi tách ra sẽ <strong>trao đổi điện tử</strong>. Vật này nhiễm dương, vật kia nhiễm âm.
Hiện tượng gọi là <strong>nhiễm điện do ma sát</strong> <em>(triboelectric charging)</em>.</p>
<p>Điều quan trọng với người thiết kế máy: chuyện này xảy ra ở <strong>mọi</strong> chỗ có tiếp xúc rồi tách trong máy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hoạt động trong máy</th>
<th>Nhiễm điện ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>Board trượt trên băng tải hoặc thanh dẫn</td>
<td>Mặt dưới board ↔ mặt băng tải</td>
</tr>
<tr>
<td>Board vào/ra gá kẹp</td>
<td>Board ↔ vật liệu gá</td>
</tr>
<tr>
<td>Giác hút chân không nhấc board</td>
<td>Board ↔ đệm cao su giác hút</td>
</tr>
<tr>
<td>Bóc lớp phim bảo vệ</td>
<td>Rất mạnh — bóc phim là một trong những nguồn tích điện mạnh nhất</td>
</tr>
<tr>
<td>Khí nén thổi ra</td>
<td>Luồng khí và hạt trong khí tích điện cho vật nó thổi vào</td>
</tr>
<tr>
<td>Người đi trên sàn</td>
<td>Người tích điện, rồi chạm vào board</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là dòng người ta hay nghĩ tới nhất. Trong một cỗ máy tự động, nó lại <strong>ít quan trọng nhất</strong> —
vì ít người chạm vào sản phẩm. Các dòng trên mới là nguồn chính.</p>
<h3>Ba mô hình phóng điện</h3>
<p>Ngành điện tử mô tả ESD bằng ba mô hình, tương ứng ba tình huống khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mô hình</th>
<th>Chuyện gì xảy ra</th>
<th>Quan trọng ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Người</strong> <em>(Human Body Model, HBM)</em></td>
<td>Người tích điện chạm vào linh kiện</td>
<td>Lắp ráp thủ công, sửa chữa</td>
</tr>
<tr>
<td><strong>Máy</strong> <em>(Machine Model, MM)</em></td>
<td>Vật kim loại tích điện chạm vào linh kiện</td>
<td>Dụng cụ, gá kim loại</td>
</tr>
<tr>
<td>⭐ <strong>Thiết bị tích điện</strong> <em>(Charged Device Model, CDM)</em></td>
<td><strong>Chính board tích điện</strong>, rồi phóng qua một chân khi chạm vật nối đất</td>
<td>⭐ <strong>Máy tự động</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý — điểm quan trọng nhất của chương với người thiết kế máy</strong>
Trong lắp ráp thủ công, mô hình <strong>người</strong> chiếm ưu thế, và biện pháp là dây đeo cổ tay, thảm, áo choàng.</p>
<p>Trong <strong>máy tự động</strong>, mô hình chiếm ưu thế là <strong>thiết bị tích điện</strong>: sản phẩm tự tích điện khi di
chuyển trong máy, rồi phóng qua một chân duy nhất khi chạm vào một điểm nối đất. Phóng điện kiểu này
có <strong>thời gian rất ngắn và dòng đỉnh rất cao</strong>, và nó gây hỏng ở mức điện áp thấp hơn hẳn mô hình người.</p>
<p>Hệ quả thực tế: <strong>dây đeo cổ tay không cứu được máy tự động.</strong> Cái cứu được là kiểm soát vật liệu
trong máy và ion hoá — mục 7.5 và 7.6.</p>
</blockquote>
<hr>
<h2 id="74-ba-loi-đt-và-vì-sao-phi-phân-bit">7.4 Ba loại đất — và vì sao phải phân biệt</h2>
<p>Đây là chỗ người mới nhầm nhiều nhất, và nhầm ở đây gây hậu quả cả về an toàn lẫn chất lượng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại đất</th>
<th>Ký hiệu thường gặp</th>
<th>Mục đích</th>
<th>Yêu cầu điện trở</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đất bảo vệ</strong></td>
<td>PE</td>
<td><strong>An toàn cho người</strong> — dẫn dòng sự cố để thiết bị bảo vệ cắt</td>
<td><strong>Rất thấp</strong> — phải dẫn được dòng lớn</td>
</tr>
<tr>
<td><strong>Đất tín hiệu</strong></td>
<td>0 V, GND</td>
<td><strong>Mốc quy chiếu</strong> cho mạch điện tử</td>
<td>Thấp, nhưng khác mục đích với PE</td>
</tr>
<tr>
<td><strong>Đất ESD</strong></td>
<td>thường ký hiệu riêng</td>
<td><strong>Xả điện tích chậm và có kiểm soát</strong></td>
<td>⭐ <strong>Có điện trở</strong> — xem dưới</td>
</tr>
</tbody></table></div>
<h3>Vì sao đất ESD phải có điện trở</h3>
<p>Trực giác nói: muốn xả điện tích thì nối đất càng chắc càng tốt. <strong>Sai</strong> — vì hai lý do độc lập, và cả
hai đều quan trọng.</p>
<p><strong>Lý do 1 — an toàn cho người.</strong> Dây đeo cổ tay nối người xuống đất. Nếu nối bằng dây dẫn tốt và người
đó <strong>vô tình chạm vào vật mang điện áp nguy hiểm</strong>, thì cơ thể trở thành đường dẫn dòng xuống đất —
tình huống có thể gây chết người.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Vì vậy dây đeo cổ tay <strong>luôn có một điện trở nối tiếp</strong> (thường cỡ một mega-ôm). Điện trở đó <strong>không
ảnh hưởng tới khả năng xả tĩnh điện</strong> — tĩnh điện là điện tích rất nhỏ, xả qua điện trở đó vẫn nhanh
hơn tốc độ tích điện rất nhiều — nhưng nó <strong>hạn chế dòng xuống mức không gây chết người</strong> nếu có sự cố.</p>
<p><strong>Không bao giờ tự chế dây đeo cổ tay bằng dây dẫn thường.</strong> Không bao giờ bỏ qua điện trở đó.</p>
</blockquote>
<p><strong>Lý do 2 — xả nhanh cũng gây hỏng.</strong> Một vật tích điện nối đột ngột vào đất dẫn tốt sẽ xả với <strong>dòng
đỉnh rất cao trong thời gian rất ngắn</strong> — và chính xung dòng đó là thứ phá linh kiện. Vật liệu tiêu tán
tĩnh điện làm điện tích chảy đi <strong>chậm và đều</strong>, tránh xung.</p>
<p>Đó là lý do bàn thao tác, thảm, và gá dùng vật liệu <strong>tiêu tán</strong> <em>(dissipative)</em>, không dùng vật liệu
<strong>dẫn điện</strong> <em>(conductive)</em> và cũng không dùng vật liệu <strong>cách điện</strong> <em>(insulative)</em>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại vật liệu</th>
<th>Điện tích chảy đi</th>
<th>Vấn đề</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cách điện</strong> (nhựa thường)</td>
<td>❌ Không chảy</td>
<td>Tích điện và giữ mãi — nguồn gốc sự cố ở mục 7.1</td>
</tr>
<tr>
<td><strong>Tiêu tán</strong></td>
<td>✅ Chảy chậm, có kiểm soát</td>
<td>Đây là thứ cần dùng</td>
</tr>
<tr>
<td><strong>Dẫn điện</strong></td>
<td>⚠ Chảy rất nhanh</td>
<td>Xung dòng cao khi tiếp xúc đột ngột</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="75-đưng-thoát-tĩnh-đin-ca-mt-c-máy">7.5 Đường thoát tĩnh điện của một cỗ máy</h2>
<p>Nguyên tắc: <strong>mọi vật dẫn trong vùng làm việc phải được nối về cùng một điểm quy chiếu, qua đường tiêu
tán</strong>. Vật gì không nối được (vì là chất cách điện) thì phải xử lý bằng ion hoá — mục 7.6.</p>
<p>Với một cỗ máy như DP-01, danh mục kiểm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bộ phận</th>
<th>Yêu cầu</th>
<th>Lỗi thường gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Khung máy, vỏ tủ</strong></td>
<td>Nối đất chắc chắn</td>
<td>Sơn cách điện tại điểm bắt vít → mất liên tục</td>
</tr>
<tr>
<td><strong>Mặt băng tải / thanh dẫn board</strong></td>
<td>Vật liệu tiêu tán, có nối về điểm quy chiếu</td>
<td>Dùng dây đai nhựa thường</td>
</tr>
<tr>
<td><strong>Gá, chốt định vị, thanh chặn</strong></td>
<td>Vật liệu tiêu tán</td>
<td>⭐ Sự cố ở mục 7.1 — thay gá bằng nhựa thường</td>
</tr>
<tr>
<td><strong>Đệm giác hút</strong></td>
<td>Cao su tiêu tán</td>
<td>Cao su thường tích điện rất mạnh</td>
</tr>
<tr>
<td><strong>Bàn thao tác, ghế, thảm sàn</strong></td>
<td>Tiêu tán, có nối đất</td>
<td>Thảm rời không nối</td>
</tr>
<tr>
<td><strong>Dụng cụ cầm tay</strong></td>
<td>Cán tiêu tán</td>
<td>Tua vít cán nhựa thường</td>
</tr>
<tr>
<td><strong>Bao bì, khay đựng board</strong></td>
<td>Khay chuyên dụng tiêu tán</td>
<td>Dùng khay nhựa thường vì rẻ hơn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — sai lầm hay gặp nhất khi lắp máy</strong>
Bắt vít khung máy vào tấm nền <strong>có lớp sơn</strong> rồi coi như đã nối đất. Sơn là chất cách điện; mối nối
đó có thể có điện trở rất cao. Phải cạo sơn tại điểm tiếp xúc, hoặc dùng vòng đệm răng cắn qua sơn,
và <strong>đo kiểm sau khi lắp</strong> — đừng giả định.</p>
</blockquote>
<h3>Điểm quy chiếu chung</h3>
<p>Mọi đường thoát tĩnh điện phải về <strong>một điểm chung</strong>, không phải mỗi thứ về một chỗ. Nếu bàn nối về
điểm A còn gá nối về điểm B, và giữa A và B có chênh điện thế, thì board đi từ bàn sang gá vẫn phóng
điện — dù cả hai đều &quot;đã nối đất&quot;.</p>
<p>Đây là cùng một nguyên lý với <strong>vòng lặp đất</strong> ở Chương 51: hai điểm đều gọi là đất mà chênh nhau vài
vôn.</p>
<hr>
<h2 id="76-b-kh-tĩnh-đin-và-vì-sao-plc-phi-bit-nó-còn-sng">7.6 Bộ khử tĩnh điện — và vì sao PLC phải biết nó còn sống</h2>
<h3>Vì sao cần ion hoá</h3>
<p>Có những thứ <strong>không thể nối đất được</strong>: chính board mạch (là vật cách điện phần lớn), lớp phim bảo vệ,
bao bì, và mọi chi tiết nhựa bắt buộc phải dùng.</p>
<p>Với chúng, cách duy nhất là <strong>trung hoà điện tích bằng không khí có ion</strong>. <strong>Bộ khử tĩnh điện</strong>
<em>(ionizer)</em> tạo ra cả ion dương và ion âm; vật tích điện dương hút ion âm và ngược lại, nên điện tích
được trung hoà.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Đặc điểm</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thanh ion</strong></td>
<td>Đặt dọc theo đường sản phẩm đi</td>
<td>Băng tải, cửa vào/ra máy</td>
</tr>
<tr>
<td><strong>Quạt ion</strong></td>
<td>Thổi khí có ion vào một vùng</td>
<td>Bàn thao tác, vùng hở</td>
</tr>
<tr>
<td><strong>Vòi ion</strong></td>
<td>Thổi tập trung, thường kèm khí nén</td>
<td>Điểm cục bộ — chỗ bóc phim, chỗ giác hút</td>
</tr>
</tbody></table></div>
<h3>⭐ Vì sao tín hiệu tình trạng của ionizer phải vào PLC</h3>
<p>Đây là mối liên hệ trực tiếp giữa chương này và phần lập trình, và nó là lý do Chương 48 lấy ionizer
làm ví dụ trung tâm.</p>
<p>Ionizer hỏng thì:</p>
<ul>
<li>Máy <strong>vẫn chạy bình thường</strong> — không cơ cấu nào phụ thuộc vào nó.</li>
<li>Sản phẩm <strong>vẫn qua mọi phép kiểm</strong> — hỏng tiềm ẩn không lộ ra.</li>
<li>Không ai biết, cho tới khi hàng trả về từ thị trường.</li>
</ul>
<p>Nói cách khác: <strong>đây đúng là loại hỏng hóc mà máy không tự phát hiện được</strong> (Chương 48, mục 48.6).</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Mọi bộ khử tĩnh điện lắp trên máy tự động <strong>phải có tín hiệu tình trạng đưa về PLC</strong>, và tín hiệu đó
phải là <strong>điều kiện cho phép chạy</strong> — không phải chỉ là một dòng hiển thị.</p>
<p>Lý do: nếu chỉ hiển thị, người vận hành sẽ bỏ qua nó (Chương 44 — &quot;mọi thứ đều báo động = không có
báo động nào&quot;). Nếu là điều kiện cho phép chạy, máy <strong>không chạy được</strong> khi ionizer hỏng, và vấn đề
được xử lý ngay.</p>
</blockquote>
<p>Hai thứ nữa cần giám sát, vì ionizer suy giảm dần chứ không hỏng đột ngột:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần giám sát</th>
<th>Vì sao</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu phát bị bẩn</strong></td>
<td>Bụi bám làm giảm hiệu quả dần dần</td>
<td>Nhiều loại có tín hiệu báo cần vệ sinh; hoặc đặt lịch theo giờ chạy (Chương 51, mục 51.11)</td>
</tr>
<tr>
<td><strong>Cân bằng ion lệch</strong></td>
<td>Nếu lệch, ionizer <strong>tự nó tích điện cho sản phẩm</strong> thay vì trung hoà</td>
<td>Kiểm định kỳ bằng thiết bị đo; một số loại tự giám sát</td>
</tr>
</tbody></table></div>
<p>Dòng thứ hai đáng chú ý: một ionizer lệch cân bằng <strong>có hại hơn là không có ionizer</strong>.</p>
<hr>
<h2 id="77-nh-hưng-ti-thit-k-cơ-cu">7.7 Ảnh hưởng tới thiết kế cơ cấu</h2>
<p>Chương này không chỉ là chuyện chọn vật liệu. Nó đổi cả cách thiết kế cơ cấu chạm vào sản phẩm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Vì sao</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Giảm ma sát trượt</strong></td>
<td>Trượt tích điện nhiều hơn nhấc-đặt</td>
<td>Nhấc board lên rồi đặt xuống, thay vì đẩy trượt</td>
</tr>
<tr>
<td><strong>Giảm tách nhanh</strong></td>
<td>Tách càng nhanh, tích điện càng mạnh</td>
<td>Nhả giác hút từ từ; tránh bóc phim tốc độ cao mà không có ion</td>
</tr>
<tr>
<td><strong>Chạm vào mép board, không chạm mặt linh kiện</strong></td>
<td>Giảm nguy cơ phóng qua chân linh kiện</td>
<td>Gá kẹp mép</td>
</tr>
<tr>
<td><strong>Nối đất gá trước khi board chạm vào</strong></td>
<td>Tránh chênh điện thế lúc tiếp xúc</td>
<td>Gá tiêu tán, đã nối về điểm quy chiếu</td>
</tr>
<tr>
<td><strong>Đặt ion hoá tại chỗ tích điện, không phải chỗ xa</strong></td>
<td>Ion có tầm tác dụng giới hạn</td>
<td>Vòi ion ngay tại vị trí giác hút</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO</strong>
Câu hỏi để rà soát một thiết kế cơ cấu: <strong>&quot;ở chỗ nào trong máy có hai vật chạm nhau rồi tách ra?&quot;</strong>
Mỗi chỗ như vậy là một nguồn tích điện, và mỗi chỗ cần một câu trả lời: vật liệu tiêu tán, hay ion hoá.</p>
</blockquote>
<hr>
<h2 id="77b-esd-còn-làm-hng-chính-b-điu-khin-không-ch-sn-phm">7.7b ⚠ ESD còn làm hỏng CHÍNH BỘ ĐIỀU KHIỂN — không chỉ sản phẩm</h2>
<p>Cả chương tới đây nói về tĩnh điện làm hỏng <strong>sản phẩm</strong>. ⭐ Nhưng có một hướng thứ hai, gần bạn hơn
nhiều: ⚠ <strong>chính module PLC trong tay bạn cũng nhạy với ESD</strong> — và tài liệu hãng cảnh báo điều đó ở
những chỗ rất cụ thể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thao tác</th>
<th>Cái gì hỏng</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Cắm / rút thẻ nhớ</strong></td>
<td>⭐ Hỏng <strong>thẻ nhớ</strong> hoặc <strong>chính khe cắm trên CPU</strong></td>
</tr>
<tr>
<td>⚠ <strong>Chạm vào chân của đầu nối module</strong></td>
<td>Hỏng module</td>
</tr>
<tr>
<td>Cầm module chưa lắp</td>
<td>Hỏng linh kiện bên trong</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai biện pháp mà tài liệu hãng nêu — đơn giản tới mức dễ bị bỏ qua:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chạm vào một bề mặt dẫn điện đã nối đất</strong> trước khi cầm module hoặc thẻ nhớ</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Hoặc <strong>đeo vòng đeo tay tiêu tán tĩnh điện đã nối đất</strong></td>
</tr>
</tbody></table></div>
<p>⚡ Cùng nguyên lý với đường thoát tĩnh điện của cỗ máy ở mục 7.5 — ⭐ <strong>xả điện tích của bạn về cùng
một điểm quy chiếu trước khi tiếp xúc</strong>, thay vì để nó phóng qua linh kiện.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Vì sao hướng này nguy hiểm hơn vẻ ngoài của nó.</strong></p>
<p>Hỏng do ESD <strong>hiếm khi hỏng ngay</strong>. Giống board sản phẩm ở mục 7.2, module PLC bị phóng tĩnh điện
thường ⭐ <strong>hỏng tiềm ẩn</strong>: chạy tiếp vài tuần rồi bắt đầu lỗi chập chờn — ⚠ và lúc đó <strong>không ai
liên hệ nó với lần thay thẻ nhớ ba tuần trước</strong>.</p>
<p>⭐ Đây chính là <strong>một mục nữa cho danh sách bốn nguyên nhân vật lý của lỗi chập chờn</strong> ở Chương 51
mục 51.8: ⚠ <em>&quot;module này đã từng bị ai cầm mà không xả tĩnh điện chưa?&quot;</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Hệ quả tổ chức:</strong> khu vực bảo trì tủ điện nên có sẵn <strong>một điểm nối đất và một vòng đeo tay</strong>,
đúng như khu vực thao tác sản phẩm. ⚠ Nếu công ty đã đầu tư đường thoát tĩnh điện cho <strong>sản phẩm</strong>
mà bàn sửa chữa module thì không có gì, ⭐ <strong>đó là một lỗ hổng nhất quán</strong>.</p>
</blockquote>
<hr>
<h2 id="78-môi-trưng-đ-m-và-phòng-sch">7.8 Môi trường: độ ẩm và phòng sạch</h2>
<h3>Độ ẩm</h3>
<p>Không khí ẩm dẫn điện tốt hơn không khí khô, nên <strong>độ ẩm thấp làm tích điện nặng hơn nhiều</strong>. Đây là lý
do sự cố ESD thường tăng vọt vào mùa khô, hoặc trong phòng có điều hoà hút ẩm mạnh.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Tăng độ ẩm <strong>giảm</strong> vấn đề nhưng <strong>không giải quyết</strong> nó. Nó không thay thế được vật liệu tiêu tán
và ion hoá. Và độ ẩm cao lại gây vấn đề khác — ăn mòn, ngưng tụ. Đây là yếu tố cần kiểm soát trong
dải, không phải cần tối đa hoá.</p>
</blockquote>
<h3>Phòng sạch — đủ để hiểu ràng buộc thiết kế</h3>
<p>Nếu máy đặt trong phòng sạch, có thêm ràng buộc ảnh hưởng trực tiếp tới thiết kế:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ràng buộc</th>
<th>Ảnh hưởng tới máy</th>
</tr>
</thead>
<tbody><tr>
<td>Vật liệu <strong>không sinh hạt</strong></td>
<td>Hạn chế loại nhựa, dây đai, chổi quét</td>
</tr>
<tr>
<td><strong>Không dùng dầu mỡ hở</strong></td>
<td>Ổ dẫn hướng, xy-lanh phải loại phù hợp</td>
</tr>
<tr>
<td><strong>Xả khí nén ra ngoài phòng</strong></td>
<td>Van xả phải nối ống dẫn ra, không xả tự do</td>
</tr>
<tr>
<td><strong>Bề mặt lau chùi được</strong></td>
<td>Không góc chết, không khe hở tích bụi</td>
</tr>
<tr>
<td>Vào ra qua <strong>buồng đệm</strong></td>
<td>Kích thước máy bị giới hạn bởi cửa buồng đệm</td>
</tr>
</tbody></table></div>
<p>Dòng thứ ba đáng chú ý với người làm điều khiển: van khí trong phòng sạch <strong>không được xả tự do</strong> —
điều này ảnh hưởng tới cách bố trí van và ống, và đôi khi tới cả tốc độ cơ cấu.</p>
<hr>
<h2 id="79-by-thưng-gp">7.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Thay linh kiện cơ khí bằng loại &quot;tương đương&quot; mà không xét vật liệu</h3>
<p>Sự cố ở mục 7.1. Người thay gá thấy hai miếng nhựa giống hệt nhau về hình dạng và cứng như nhau — và
không có cách nào <strong>nhìn</strong> ra một miếng là tiêu tán, một miếng là cách điện.</p>
<p><strong>Cách phòng:</strong> ghi rõ yêu cầu vật liệu tiêu tán <strong>trong danh mục vật tư và trên bản vẽ</strong>, không chỉ
trong đầu người thiết kế. Và dán nhãn trên chi tiết đó.</p>
<h3>🔍 BẪY 2 — Tin rằng &quot;không thấy giật thì không sao&quot;</h3>
<p>Ngưỡng cảm nhận của người cao hơn ngưỡng gây hỏng linh kiện rất nhiều. <strong>Không cảm thấy gì không có
nghĩa là không có phóng điện.</strong></p>
<h3>🔍 BẪY 3 — Dây đeo cổ tay tự chế, hoặc bỏ điện trở</h3>
<p>⚠ Đây là bẫy <strong>nguy hiểm cho người</strong>, không chỉ cho sản phẩm. Xem cảnh báo ở mục 7.4.</p>
<p>Ngoài ra: dây đeo cổ tay cần <strong>kiểm tra định kỳ</strong> — dây đứt ngầm bên trong rất phổ biến, và nhìn bên
ngoài không thấy. Nhiều nơi có trạm kiểm tra dây đeo ở lối vào khu vực.</p>
<h3>🔍 BẪY 4 — Nối đất khung máy qua lớp sơn</h3>
<p>Đã nêu ở mục 7.5. Bẫy này phổ biến vì mối nối <strong>trông</strong> chắc chắn. Phải đo kiểm sau khi lắp.</p>
<h3>🔍 BẪY 5 — Coi biện pháp cho lắp ráp thủ công là đủ cho máy tự động</h3>
<p>Dây đeo cổ tay, thảm, áo choàng đều nhắm vào <strong>mô hình người</strong>. Máy tự động chủ yếu gặp <strong>mô hình
thiết bị tích điện</strong> — và không biện pháp nào ở trên chạm tới nó.</p>
<p>Biện pháp cho máy tự động: <strong>vật liệu tiêu tán trong máy</strong> và <strong>ion hoá tại các điểm tích điện</strong>.</p>
<h3>🔍 BẪY 6 — Ionizer không có tín hiệu tình trạng</h3>
<p>Bẫy trung tâm nối chương này với phần lập trình. Xem mục 7.6 và Chương 48.</p>
<h3>🔍 BẪY 7 — Ionizer lệch cân bằng mà không ai kiểm</h3>
<p>Ionizer không hỏng hẳn nhưng phát lệch về một cực sẽ <strong>tích điện cho sản phẩm</strong> thay vì trung hoà —
có hại hơn không có nó. Cần kiểm định kỳ bằng thiết bị đo, không chỉ xem đèn báo nguồn.</p>
<h3>🔍 BẪY 8 — Dùng khí nén thổi sạch board mà không ion hoá</h3>
<p>Khí nén thổi ra <strong>tích điện rất mạnh</strong> cho vật nó thổi vào. Thổi sạch bụi bằng khí thường là đổi một
vấn đề (bụi) lấy một vấn đề nặng hơn (tĩnh điện). Nếu phải thổi, dùng <strong>vòi có ion hoá</strong>.</p>
<hr>
<h2 id="710-bng-cht-danh-mc-kim-esd-cho-mt-c-máy">7.10 Bảng chốt — danh mục kiểm ESD cho một cỗ máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi chỗ có tiếp xúc rồi tách</strong> trong máy</td>
<td>Có danh sách; mỗi chỗ có biện pháp</td>
</tr>
<tr>
<td>2</td>
<td><strong>Vật liệu tiêu tán</strong> cho mọi bộ phận chạm sản phẩm</td>
<td>Ghi rõ trong danh mục vật tư <strong>và</strong> trên bản vẽ</td>
</tr>
<tr>
<td>3</td>
<td>Mọi vật dẫn nối về <strong>một điểm quy chiếu chung</strong></td>
<td>Đo kiểm sau lắp, không giả định</td>
</tr>
<tr>
<td>4</td>
<td>Nối đất khung <strong>không qua lớp sơn</strong></td>
<td>Đã cạo sơn hoặc dùng vòng đệm răng; đã đo</td>
</tr>
<tr>
<td>5</td>
<td><strong>Ion hoá tại các điểm tích điện</strong>, không phải ở xa</td>
<td>Vị trí đặt khớp danh sách ở mục 1</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Tín hiệu tình trạng ionizer vào PLC</strong>, là điều kiện cho phép chạy</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>Kế hoạch <strong>kiểm định kỳ</strong>: dây đeo cổ tay, cân bằng ion, điện trở bề mặt</td>
<td>Có lịch, có người chịu trách nhiệm</td>
</tr>
<tr>
<td>8</td>
<td><strong>Độ ẩm</strong> được theo dõi và nằm trong dải</td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td>Cơ cấu thiết kế theo <strong>năm nguyên tắc</strong> ở mục 7.7</td>
<td>Đã rà soát</td>
</tr>
<tr>
<td>10</td>
<td>Khí nén thổi sản phẩm đều <strong>có ion hoá</strong></td>
<td>Có</td>
</tr>
<tr>
<td>11</td>
<td>⚠ <strong>Bàn sửa chữa module</strong> cũng có điểm nối đất và vòng đeo tay</td>
<td>⭐ Có — ESD hỏng <strong>cả module PLC</strong>, không chỉ sản phẩm (mục 7.7b)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="711-t-kim">7.11 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 7.1. Vì sao <strong>không phép kiểm nào trong xưởng</strong> bắt được nó?</li>
<li>Phân biệt <strong>hỏng ngay</strong> và <strong>hỏng tiềm ẩn</strong>. Cái nào chiếm đa số, và vì sao cái đó nguy hiểm hơn?</li>
<li>Vì sao <em>&quot;tôi không thấy giật nên chắc không sao&quot;</em> là suy luận sai?</li>
<li>Nêu <strong>ba mô hình phóng điện</strong>. Mô hình nào chiếm ưu thế trong <strong>máy tự động</strong>, và hệ quả thực tế
của điều đó là gì?</li>
<li>Nêu <strong>ba loại đất</strong> và mục đích của từng loại.</li>
<li>Vì sao dây đeo cổ tay <strong>phải có điện trở</strong>? Nêu <strong>cả hai</strong> lý do.</li>
<li>Vì sao vật liệu tiêu tán tốt hơn vật liệu dẫn điện cho bàn và gá?</li>
<li>Vì sao <strong>tín hiệu tình trạng của ionizer phải là điều kiện cho phép chạy</strong>, không chỉ là dòng hiển thị?</li>
<li>Một ionizer lệch cân bằng nguy hiểm thế nào so với không có ionizer?</li>
<li>Câu hỏi nào dùng để rà soát một thiết kế cơ cấu về mặt ESD?</li>
<li>⚠ Ngoài sản phẩm, ESD còn làm hỏng cái gì trong tủ điện? ⭐ Nêu <strong>hai</strong> thao tác rủi ro nhất và
<strong>hai</strong> biện pháp phòng.</li>
<li>⭐⭐ Vì sao hỏng module do ESD <strong>khó truy nguyên nhân</strong> hơn hỏng ngay? Liên hệ với danh sách nguyên
nhân lỗi chập chờn ở Chương 51.</li>
</ol>
<p>Câu 4, 6 và 8 là ba câu phân loại. Câu 4 quyết định bạn chọn đúng biện pháp cho máy tự động hay áp
nhầm biện pháp của lắp ráp thủ công; câu 6 là câu về <strong>an toàn cho người</strong>; câu 8 là chỗ chương này
nối vào phần lập trình.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 8 — Kiến trúc phần cứng PLC.</strong> Hết Phần I. Từ chương sau, bạn bắt đầu làm việc với chính bộ
điều khiển — và mọi ví dụ dùng chung máy mẫu DP-01.</p>
<hr>
<h3>Nguồn tham khảo chương 7</h3>
<ul>
<li>IEC 61340-5-1 — <em>Electrostatics — Protection of electronic devices from electrostatic phenomena —
General requirements</em>: yêu cầu với khu vực bảo vệ chống tĩnh điện, vật liệu, và kiểm định.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61340-5-2 — hướng dẫn áp dụng đi kèm tiêu chuẩn trên.</li>
<li>Các tiêu chuẩn thử nghiệm linh kiện theo ba mô hình phóng điện (người, máy, thiết bị tích điện) —
dùng cho mục 7.3.</li>
<li>Tài liệu kỹ thuật của nhà sản xuất thiết bị ion hoá và vật liệu chống tĩnh điện — dùng cho phần
diễn giải nguyên lý ở mục 7.4 và 7.6.</li>
<li><strong>Siemens S7-1200 System Manual</strong> — cảnh báo ESD lặp lại ở các thao tác <strong>cắm/rút thẻ nhớ</strong> và
<strong>chạm chân đầu nối module</strong>: ⭐ <em>phóng tĩnh điện có thể làm hỏng thẻ nhớ hoặc khe cắm trên CPU</em>;
biện pháp nêu là ⭐ <strong>chạm bề mặt dẫn điện đã nối đất và/hoặc đeo vòng tay nối đất</strong> — nền cho
mục 7.7b.</li>
</ul>
<blockquote>
<p>⚠ Chương này diễn giải khái niệm ở mức đủ để <strong>thiết kế máy có tính tới ESD</strong> và <strong>trao đổi với
người phụ trách chương trình kiểm soát tĩnh điện</strong> của nhà máy. Việc xây dựng và kiểm định một khu
vực bảo vệ chống tĩnh điện đầy đủ là một chương trình riêng, có tiêu chuẩn riêng, và cần đo đạc
bằng thiết bị chuyên dụng — <strong>không kết luận được từ nội dung chương này</strong>.</p>
</blockquote>
<!-- SECTION: ch08_kien_truc_phan_cung_plc -->
<hr>
<h1 id="chương-8-kin-trúc-phn-cng-plc">Chương 8 — Kiến trúc phần cứng PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="81-vì-sao-ngưi-lp-trình-phi-hiu-phn-cng">8.1 Vì sao người lập trình phải hiểu phần cứng</h2>
<p>Bạn có thể viết chương trình mà không biết bên trong tủ có gì. Rất nhiều người làm vậy, cho tới lần
đầu gặp một trong bốn tình huống sau:</p>
<ul>
<li>Máy chạy đúng ở bàn thử, sai ở hiện trường — vì I/O phân tán có <strong>thời gian đáp ứng khác</strong> với I/O
gắn ngay trên CPU.</li>
<li>Thêm một cảm biến, phải sửa <strong>toàn bộ địa chỉ</strong> của các module phía sau — vì cách đánh địa chỉ phụ
thuộc vị trí cắm.</li>
<li>Mất điện cuối tuần, sáng thứ Hai máy <strong>không còn chương trình</strong> — vì pin đã hết từ tháng trước.</li>
<li>Người bảo trì gạt công tắc trên CPU để &quot;thử&quot;, và cỗ máy <strong>dừng toàn bộ ngõ ra giữa chu trình</strong>.</li>
</ul>
<p>Bốn tình huống này đều là quyết định phần cứng, và ba trong bốn được chốt <strong>trước khi</strong> ai đó viết
dòng code đầu tiên. Chương này là lượng kiến trúc tối thiểu để bạn tham gia được vào các quyết định
đó, và để hiểu vì sao chương trình của bạn hành xử như nó đang hành xử.</p>
<hr>
<h2 id="82-năm-khi-ca-mt-h-plc">8.2 Năm khối của một hệ PLC</h2>
<pre><code class="language-text">   ┌──────────────────────────────────────────────────────────┐
   │  ┌────────┐  ┌────────┐  ┌────────┐  ┌────────┐          │
   │  │ NGUỒN  │  │  CPU   │  │  DI    │  │  DO    │  ...     │
   │  │  PSU   │  │        │  │ 16 kênh│  │ 16 kênh│          │
   │  └────────┘  └────────┘  └────────┘  └────────┘          │
   │  ════════════ BACKPLANE / bus nối các module ════════════ │
   └──────────────────────────────────────────────────────────┘
              │                    │            │
         nguồn 24 V          cảm biến      cơ cấu chấp hành
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Việc của nó</th>
<th>Điều người lập trình cần biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nguồn</strong> <em>(power supply, PSU)</em></td>
<td>Cấp điện cho CPU và module</td>
<td>Công suất phải đủ cho <strong>cả tải I/O</strong>, không chỉ cho CPU — mục 8.7</td>
</tr>
<tr>
<td><strong>CPU</strong></td>
<td>Chạy chương trình, quản lý vòng quét</td>
<td>Bộ nhớ, tốc độ, số module tối đa, cổng mạng có sẵn</td>
</tr>
<tr>
<td><strong>Backplane / bus</strong></td>
<td>Nối CPU với các module</td>
<td>Quyết định <strong>thứ tự địa chỉ</strong> và số khe cắm</td>
</tr>
<tr>
<td><strong>Module vào/ra</strong></td>
<td>Cầu nối giữa tín hiệu điện và bit trong bộ nhớ</td>
<td>Kiểu ngõ vào/ra — Chương 9</td>
</tr>
<tr>
<td><strong>Module chức năng</strong></td>
<td>Việc chuyên biệt: analog, đếm tốc độ cao, truyền thông, chuyển động</td>
<td>Phải chọn <strong>lúc mua</strong>, không thêm được bằng phần mềm</td>
</tr>
</tbody></table></div>
<h3>Ba dáng hình phổ biến</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dáng</th>
<th>Mô tả</th>
<th>Hợp với</th>
<th>Ví dụ dòng sản phẩm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nguyên khối</strong> <em>(brick / compact)</em></td>
<td>CPU + I/O + nguồn trong một khối, mở rộng hạn chế</td>
<td>Máy nhỏ, số I/O cố định, giá thấp</td>
<td>Siemens S7-1200 · Mitsubishi FX5U · Rockwell Micro850 · Inovance H5U</td>
</tr>
<tr>
<td><strong>Module hoá</strong> <em>(modular / rack)</em></td>
<td>CPU riêng, cắm module vào rack theo nhu cầu</td>
<td>Máy vừa và lớn, cần linh hoạt</td>
<td>Siemens S7-1500 · Mitsubishi iQ-R · Rockwell ControlLogix · Inovance AM600</td>
</tr>
<tr>
<td><strong>PLC mềm</strong> <em>(soft-PLC)</em></td>
<td>Chương trình chạy trên máy tính công nghiệp hoặc bộ điều khiển nhúng</td>
<td>Cần tích hợp với PC, thị giác máy, nhiều trục</td>
<td>Beckhoff TwinCAT · CODESYS trên phần cứng của nhiều hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý — số liệu chi tiết phải tra tài liệu hiện hành</strong>
Sách nêu <strong>tên dòng sản phẩm để bạn biết đường tìm và so sánh</strong>. Số kênh, dung lượng bộ nhớ, số
module tối đa, tốc độ xử lý đổi theo từng đời và từng phiên bản firmware. Mọi con số cụ thể phải
lấy từ <strong>catalogue và datasheet hiện hành của hãng</strong>, kèm ngày kiểm tra — đừng lấy từ sách, kể cả
sách này (xem <code>docs/00c_Tai_lieu_tham_khao.md</code>).</p>
</blockquote>
<hr>
<h2 id="83-cpu-cái-gì-bên-trong">8.3 CPU — cái gì ở bên trong</h2>
<p>Bốn thứ bạn cần biết về CPU của mình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa thực tế</th>
<th>Hậu quả khi thiếu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bộ nhớ chương trình</strong></td>
<td>Chứa được chương trình lớn tới đâu</td>
<td>Chương trình lớn dần theo năm; hết bộ nhớ giữa dự án là thảm hoạ tiến độ</td>
</tr>
<tr>
<td><strong>Bộ nhớ dữ liệu</strong></td>
<td>Số biến, mảng, khối dữ liệu</td>
<td>Thanh ghi dịch và bảng công thức ăn bộ nhớ nhanh (Chương 19, 29)</td>
</tr>
<tr>
<td><strong>Tốc độ xử lý</strong></td>
<td>Thường ghi theo thời gian cho 1 000 lệnh nhị phân</td>
<td>Quyết định thời gian quét — Chương 10</td>
</tr>
<tr>
<td><strong>Số module / số I/O tối đa</strong></td>
<td>Trần mở rộng</td>
<td>Chạm trần nghĩa là <strong>đổi CPU</strong>, không phải mua thêm module</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — quy tắc dự phòng 20 %</strong>
Chọn CPU và số I/O dư ít nhất 20 % so với nhu cầu tính toán. Lý do không phải &quot;phòng hờ&quot; chung
chung: gần như <strong>mọi</strong> máy đều được thêm chức năng sau khi nghiệm thu — thêm một cảm biến kiểm tra,
thêm một đèn báo, thêm tín hiệu bắt tay với máy bên cạnh. Không còn khe cắm nghĩa là phải dừng máy
đang sản xuất để thay rack (Chương 13).</p>
</blockquote>
<h3>Đèn trạng thái trên CPU</h3>
<p>Mọi CPU đều có một nhóm đèn báo, và chúng là <strong>thứ đầu tiên nhìn khi tới máy hỏng</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đèn</th>
<th>Thường có nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>RUN</strong></td>
<td>Chương trình đang chạy</td>
</tr>
<tr>
<td><strong>STOP</strong></td>
<td>CPU dừng — không quét chương trình, ngõ ra ở trạng thái đã cấu hình</td>
</tr>
<tr>
<td><strong>ERROR / FAULT</strong></td>
<td>Lỗi CPU hoặc lỗi cấu hình</td>
</tr>
<tr>
<td><strong>BAT / MAINT</strong></td>
<td>Pin yếu hoặc cần bảo trì</td>
</tr>
<tr>
<td>Đèn cổng mạng</td>
<td>Có liên kết vật lý / đang truyền</td>
</tr>
</tbody></table></div>
<p>Ý nghĩa chính xác — nhất là kiểu nháy — <strong>khác nhau giữa các hãng</strong>, và đây là chỗ đọc nhầm rất tốn
thời gian. Bảng đối chiếu đèn theo từng hệ nằm ở Phụ lục A; Chương 51 dùng nó trong quy trình chẩn
đoán.</p>
<hr>
<h2 id="84-backplane-và-cách-đánh-đa-ch-module">8.4 Backplane và cách đánh địa chỉ module</h2>
<h3>Vấn đề</h3>
<p>Chương trình gọi tên <code>DI_BoardStn1</code>. Nhưng bit đó nằm ở kênh nào, module nào, khe nào? Câu trả lời
là <strong>cấu hình phần cứng</strong> — một phần của dự án, tách khỏi chương trình.</p>
<p>Hai cách gán địa chỉ, và khác biệt giữa chúng ảnh hưởng trực tiếp tới việc bảo trì:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Cơ chế</th>
<th>Hậu quả khi thêm/bớt module</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Theo vị trí</strong> <em>(slot-based)</em></td>
<td>Địa chỉ suy ra từ khe cắm; module ở khe 3 luôn có địa chỉ cố định</td>
<td>Thêm module vào <strong>giữa</strong> rack có thể <strong>dịch địa chỉ</strong> của mọi module phía sau</td>
</tr>
<tr>
<td><strong>Gán tường minh</strong></td>
<td>Người kỹ sư đặt địa chỉ đầu cho từng module trong cấu hình</td>
<td>Ổn định hơn; nhưng phải quản lý để không trùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dịch địa chỉ là lỗi im lặng và rất nguy hiểm</strong>
Nếu địa chỉ dịch mà chương trình vẫn dùng địa chỉ tuyệt đối cũ, thì mỗi tag bây giờ <strong>trỏ vào một
thiết bị khác</strong>. Chương trình vẫn biên dịch được, CPU vẫn chạy, không có báo lỗi nào — nhưng lệnh
&quot;nâng kẹp&quot; có thể đang mở van tra keo.</p>
<p>Hai biện pháp, dùng cả hai:</p>
<ul>
<li><strong>Dùng tag có tên, không dùng địa chỉ tuyệt đối</strong> trong chương trình (Chương 11). Khi đó chỉ cần
sửa ánh xạ ở một chỗ.</li>
<li><strong>Sau bất kỳ thay đổi phần cứng nào, kiểm I/O 1-1 lại</strong> cho các kênh bị ảnh hưởng — Chương 52,
mục 52.4. Không có ngoại lệ &quot;chỉ thêm một module thôi mà&quot;.</li>
</ul>
</blockquote>
<h3>Chừa khe trống</h3>
<p>Chừa sẵn khe trống ở <strong>cuối</strong> rack, không phải ở giữa. Thêm module vào cuối thì địa chỉ các module cũ
không đổi.</p>
<hr>
<h2 id="85-io-ti-ch-m-rng-và-phân-tán">8.5 I/O tại chỗ, mở rộng, và phân tán</h2>
<p>Ba cách đưa tín hiệu về CPU:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Vị trí</th>
<th>Nối bằng</th>
<th>Thời gian đáp ứng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tại chỗ</strong> <em>(local / on-board)</em></td>
<td>Ngay trên CPU</td>
<td>Mạch trong</td>
<td>Nhanh nhất</td>
</tr>
<tr>
<td><strong>Mở rộng</strong> <em>(expansion)</em></td>
<td>Cùng rack hoặc rack kề, cạnh CPU</td>
<td>Backplane</td>
<td>Nhanh</td>
</tr>
<tr>
<td><strong>Phân tán</strong> <em>(remote I/O / distributed I/O)</em></td>
<td>Đặt rải trong máy, gần thiết bị</td>
<td><strong>Mạng công nghiệp</strong></td>
<td>⚠ Chậm hơn, và <strong>phụ thuộc mạng</strong></td>
</tr>
</tbody></table></div>
<h3>Vì sao I/O phân tán thắng khi máy dài</h3>
<p>Với một cỗ máy dài vài mét trở lên, đưa mọi dây cảm biến về một tủ trung tâm nghĩa là:</p>
<ul>
<li>hàng trăm sợi dây dài, mỗi sợi là một chi phí và một điểm hỏng;</li>
<li>máng cáp lớn, khó đi, khó sửa;</li>
<li>⚠ <strong>dây tín hiệu dài chạy song song dây động lực</strong> — nguồn nhiễu chính (Chương 49, Chương 51);</li>
<li>lắp ráp và chạy thử chậm, vì mọi việc dồn về một chỗ.</li>
</ul>
<p>I/O phân tán đặt một khối I/O nhỏ <strong>ngay tại vùng thiết bị</strong>, rồi nối về CPU bằng <strong>một</strong> sợi cáp
mạng. Trên một máy như DP-01 mở rộng thành dây chuyền nhiều trạm, cách này thắng rõ ràng.</p>
<p>Các mạng hay dùng cho I/O phân tán (chi tiết từng mạng ở Chương 40): PROFINET và PROFIBUS của
Siemens, EtherNet/IP của Rockwell, EtherCAT của Beckhoff, CC-Link IE của Mitsubishi — cả bốn đều
được nhiều hãng khác hỗ trợ — và Modbus TCP, thứ gần như mọi hãng đều có (Chương 40).</p>
<h3>Cái giá phải trả</h3>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — I/O phân tán đưa mạng vào giữa chương trình và thiết bị</strong></p>
<ul>
<li><strong>Thời gian đáp ứng dài hơn và biến động.</strong> Tín hiệu phải đi qua chu kỳ cập nhật của mạng, cộng
thêm vào vòng quét. Với logic thường thì không sao; với việc cần phản ứng nhanh và <strong>ổn định</strong> —
bắt vị trí, đếm xung, cắt theo chiều dài — thì phải kiểm tính toán, hoặc để việc đó tại chỗ.</li>
<li><strong>Mất mạng nghĩa là mất cả cụm I/O.</strong> Chương trình phải <strong>phát hiện và xử lý</strong> được, không phải
chạy tiếp như thể mọi cảm biến đều bằng 0. Đây là nội dung Chương 48, mục 48.5.</li>
<li>⚠ <strong>I/O phân tán thông thường không phải I/O an toàn.</strong> Truyền tín hiệu an toàn qua mạng cần
giao thức an toàn chuyên dụng và thiết bị được chứng nhận. Không tự làm — Chương 47.</li>
</ul>
</blockquote>
<p>Trên DP-01, <code>DI_EStopOK</code> và <code>DI_Door1Closed</code> đến từ <strong>rơ-le an toàn phần cứng</strong> (Chương 47), không
phải từ một khối I/O phân tán thường. PLC chỉ <strong>đọc để biết</strong> trạng thái mạch an toàn; nó không tham gia vào việc
thực hiện chức năng an toàn đó.</p>
<hr>
<h2 id="86-gi-chương-trình-khi-mt-đin-pin-th-nh-b-nh-trong">8.6 Giữ chương trình khi mất điện — pin, thẻ nhớ, bộ nhớ trong</h2>
<p>Ba thứ khác nhau, hay bị gộp làm một:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Giữ gì</th>
<th>Mất khi</th>
</tr>
</thead>
<tbody><tr>
