thường ⭐ <strong>hỏng tiềm ẩn</strong>: chạy tiếp vài tuần rồi bắt đầu lỗi chập chờn — ⚠ và lúc đó <strong>không ai
liên hệ nó với lần thay thẻ nhớ ba tuần trước</strong>.</p>
<p>⭐ Đây chính là <strong>một mục nữa cho danh sách bốn nguyên nhân vật lý của lỗi chập chờn</strong> ở Chương 51
mục 51.8: ⚠ <em>&quot;module này đã từng bị ai cầm mà không xả tĩnh điện chưa?&quot;</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Hệ quả tổ chức:</strong> khu vực bảo trì tủ điện nên có sẵn <strong>một điểm nối đất và một vòng đeo tay</strong>,
đúng như khu vực thao tác sản phẩm. ⚠ Nếu công ty đã đầu tư đường thoát tĩnh điện cho <strong>sản phẩm</strong>
mà bàn sửa chữa module thì không có gì, ⭐ <strong>đó là một lỗ hổng nhất quán</strong>.</p>
</blockquote>
<hr>
<h2 id="78-môi-trưng-đ-m-và-phòng-sch">7.8 Môi trường: độ ẩm và phòng sạch</h2>
<h3>Độ ẩm</h3>
<p>Không khí ẩm dẫn điện tốt hơn không khí khô, nên <strong>độ ẩm thấp làm tích điện nặng hơn nhiều</strong>. Đây là lý
do sự cố ESD thường tăng vọt vào mùa khô, hoặc trong phòng có điều hoà hút ẩm mạnh.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Tăng độ ẩm <strong>giảm</strong> vấn đề nhưng <strong>không giải quyết</strong> nó. Nó không thay thế được vật liệu tiêu tán
và ion hoá. Và độ ẩm cao lại gây vấn đề khác — ăn mòn, ngưng tụ. Đây là yếu tố cần kiểm soát trong
dải, không phải cần tối đa hoá.</p>
</blockquote>
<h3>Phòng sạch — đủ để hiểu ràng buộc thiết kế</h3>
<p>Nếu máy đặt trong phòng sạch, có thêm ràng buộc ảnh hưởng trực tiếp tới thiết kế:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ràng buộc</th>
<th>Ảnh hưởng tới máy</th>
</tr>
</thead>
<tbody><tr>
<td>Vật liệu <strong>không sinh hạt</strong></td>
<td>Hạn chế loại nhựa, dây đai, chổi quét</td>
</tr>
<tr>
<td><strong>Không dùng dầu mỡ hở</strong></td>
<td>Ổ dẫn hướng, xy-lanh phải loại phù hợp</td>
</tr>
<tr>
<td><strong>Xả khí nén ra ngoài phòng</strong></td>
<td>Van xả phải nối ống dẫn ra, không xả tự do</td>
</tr>
<tr>
<td><strong>Bề mặt lau chùi được</strong></td>
<td>Không góc chết, không khe hở tích bụi</td>
</tr>
<tr>
<td>Vào ra qua <strong>buồng đệm</strong></td>
<td>Kích thước máy bị giới hạn bởi cửa buồng đệm</td>
</tr>
</tbody></table></div>
<p>Dòng thứ ba đáng chú ý với người làm điều khiển: van khí trong phòng sạch <strong>không được xả tự do</strong> —
điều này ảnh hưởng tới cách bố trí van và ống, và đôi khi tới cả tốc độ cơ cấu.</p>
<hr>
<h2 id="79-by-thưng-gp">7.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Thay linh kiện cơ khí bằng loại &quot;tương đương&quot; mà không xét vật liệu</h3>
<p>Sự cố ở mục 7.1. Người thay gá thấy hai miếng nhựa giống hệt nhau về hình dạng và cứng như nhau — và
không có cách nào <strong>nhìn</strong> ra một miếng là tiêu tán, một miếng là cách điện.</p>
<p><strong>Cách phòng:</strong> ghi rõ yêu cầu vật liệu tiêu tán <strong>trong danh mục vật tư (Phụ lục C.11) và trên bản
vẽ</strong>, không chỉ
trong đầu người thiết kế. Và dán nhãn trên chi tiết đó.</p>
<h3>🔍 BẪY 2 — Tin rằng &quot;không thấy giật thì không sao&quot;</h3>
<p>Ngưỡng cảm nhận của người cao hơn ngưỡng gây hỏng linh kiện rất nhiều. <strong>Không cảm thấy gì không có
nghĩa là không có phóng điện.</strong></p>
<h3>🔍 BẪY 3 — Dây đeo cổ tay tự chế, hoặc bỏ điện trở</h3>
<p>⚠ Đây là bẫy <strong>nguy hiểm cho người</strong>, không chỉ cho sản phẩm. Xem cảnh báo ở mục 7.4.</p>
<p>Ngoài ra: dây đeo cổ tay cần <strong>kiểm tra định kỳ</strong> — dây đứt ngầm bên trong rất phổ biến, và nhìn bên
ngoài không thấy. Nhiều nơi có trạm kiểm tra dây đeo ở lối vào khu vực.</p>
<h3>🔍 BẪY 4 — Nối đất khung máy qua lớp sơn</h3>
<p>Đã nêu ở mục 7.5. Bẫy này phổ biến vì mối nối <strong>trông</strong> chắc chắn. Phải đo kiểm sau khi lắp.</p>
<h3>🔍 BẪY 5 — Coi biện pháp cho lắp ráp thủ công là đủ cho máy tự động</h3>
<p>Dây đeo cổ tay, thảm, áo choàng đều nhắm vào <strong>mô hình người</strong>. Máy tự động chủ yếu gặp <strong>mô hình
thiết bị tích điện</strong> — và không biện pháp nào ở trên chạm tới nó.</p>
<p>Biện pháp cho máy tự động: <strong>vật liệu tiêu tán trong máy</strong> và <strong>ion hoá tại các điểm tích điện</strong>.</p>
<h3>🔍 BẪY 6 — Ionizer không có tín hiệu tình trạng</h3>
<p>Bẫy trung tâm nối chương này với phần lập trình. Xem mục 7.6 và Chương 48.</p>
<h3>🔍 BẪY 7 — Ionizer lệch cân bằng mà không ai kiểm</h3>
<p>Ionizer không hỏng hẳn nhưng phát lệch về một cực sẽ <strong>tích điện cho sản phẩm</strong> thay vì trung hoà —
có hại hơn không có nó. Cần kiểm định kỳ bằng thiết bị đo, không chỉ xem đèn báo nguồn.</p>
<h3>🔍 BẪY 8 — Dùng khí nén thổi sạch board mà không ion hoá</h3>
<p>Khí nén thổi ra <strong>tích điện rất mạnh</strong> cho vật nó thổi vào. Thổi sạch bụi bằng khí thường là đổi một
vấn đề (bụi) lấy một vấn đề nặng hơn (tĩnh điện). Nếu phải thổi, dùng <strong>vòi có ion hoá</strong>.</p>
<hr>
<h2 id="710-bng-cht-danh-mc-kim-esd-cho-mt-c-máy">7.10 Bảng chốt — danh mục kiểm ESD cho một cỗ máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi chỗ có tiếp xúc rồi tách</strong> trong máy</td>
<td>Có danh sách; mỗi chỗ có biện pháp</td>
</tr>
<tr>
<td>2</td>
<td><strong>Vật liệu tiêu tán</strong> cho mọi bộ phận chạm sản phẩm</td>
<td>Ghi rõ trong danh mục vật tư <strong>và</strong> trên bản vẽ</td>
</tr>
<tr>
<td>3</td>
<td>Mọi vật dẫn nối về <strong>một điểm quy chiếu chung</strong></td>
<td>Đo kiểm sau lắp, không giả định</td>
</tr>
<tr>
<td>4</td>
<td>Nối đất khung <strong>không qua lớp sơn</strong></td>
<td>Đã cạo sơn hoặc dùng vòng đệm răng; đã đo</td>
</tr>
<tr>
<td>5</td>
<td><strong>Ion hoá tại các điểm tích điện</strong>, không phải ở xa</td>
<td>Vị trí đặt khớp danh sách ở mục 1</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Tín hiệu tình trạng ionizer vào PLC</strong>, là điều kiện cho phép chạy</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>Kế hoạch <strong>kiểm định kỳ</strong>: dây đeo cổ tay, cân bằng ion, điện trở bề mặt</td>
<td>Có lịch, có người chịu trách nhiệm</td>
</tr>
<tr>
<td>8</td>
<td><strong>Độ ẩm</strong> được theo dõi và nằm trong dải</td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td>Cơ cấu thiết kế theo <strong>năm nguyên tắc</strong> ở mục 7.7</td>
<td>Đã rà soát</td>
</tr>
<tr>
<td>10</td>
<td>Khí nén thổi sản phẩm đều <strong>có ion hoá</strong></td>
<td>Có</td>
</tr>
<tr>
<td>11</td>
<td>⚠ <strong>Bàn sửa chữa module</strong> cũng có điểm nối đất và vòng đeo tay</td>
<td>⭐ Có — ESD hỏng <strong>cả module PLC</strong>, không chỉ sản phẩm (mục 7.7b)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="711-t-kim">7.11 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 7.1. Vì sao <strong>không phép kiểm nào trong xưởng</strong> bắt được nó?</li>
<li>Phân biệt <strong>hỏng ngay</strong> và <strong>hỏng tiềm ẩn</strong>. Cái nào chiếm đa số, và vì sao cái đó nguy hiểm hơn?</li>
<li>Vì sao <em>&quot;tôi không thấy giật nên chắc không sao&quot;</em> là suy luận sai?</li>
<li>Nêu <strong>ba mô hình phóng điện</strong>. Mô hình nào chiếm ưu thế trong <strong>máy tự động</strong>, và hệ quả thực tế
của điều đó là gì?</li>
<li>Nêu <strong>ba loại đất</strong> và mục đích của từng loại.</li>
<li>Vì sao dây đeo cổ tay <strong>phải có điện trở</strong>? Nêu <strong>cả hai</strong> lý do.</li>
<li>Vì sao vật liệu tiêu tán tốt hơn vật liệu dẫn điện cho bàn và gá?</li>
<li>Vì sao <strong>tín hiệu tình trạng của ionizer phải là điều kiện cho phép chạy</strong>, không chỉ là dòng hiển thị?</li>
<li>Một ionizer lệch cân bằng nguy hiểm thế nào so với không có ionizer?</li>
<li>Câu hỏi nào dùng để rà soát một thiết kế cơ cấu về mặt ESD?</li>
<li>⚠ Ngoài sản phẩm, ESD còn làm hỏng cái gì trong tủ điện? ⭐ Nêu <strong>hai</strong> thao tác rủi ro nhất và
<strong>hai</strong> biện pháp phòng.</li>
<li>⭐⭐ Vì sao hỏng module do ESD <strong>khó truy nguyên nhân</strong> hơn hỏng ngay? Liên hệ với danh sách nguyên
nhân lỗi chập chờn ở Chương 51.</li>
</ol>
<p>Câu 4, 6 và 8 là ba câu phân loại. Câu 4 quyết định bạn chọn đúng biện pháp cho máy tự động hay áp
nhầm biện pháp của lắp ráp thủ công; câu 6 là câu về <strong>an toàn cho người</strong>; câu 8 là chỗ chương này
nối vào phần lập trình.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 8 — Kiến trúc phần cứng PLC.</strong> Hết Phần I. Từ chương sau, bạn bắt đầu làm việc với chính bộ
điều khiển — và mọi ví dụ dùng chung máy mẫu DP-01.</p>
<hr>
<h3>Nguồn tham khảo chương 7</h3>
<ul>
<li>IEC 61340-5-1 — <em>Electrostatics — Protection of electronic devices from electrostatic phenomena —
General requirements</em>: yêu cầu với khu vực bảo vệ chống tĩnh điện, vật liệu, và kiểm định.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61340-5-2 — hướng dẫn áp dụng đi kèm tiêu chuẩn trên.</li>
<li>Các tiêu chuẩn thử nghiệm linh kiện theo ba mô hình phóng điện (người, máy, thiết bị tích điện) —
dùng cho mục 7.3.</li>
<li>Tài liệu kỹ thuật của nhà sản xuất thiết bị ion hoá và vật liệu chống tĩnh điện — dùng cho phần
diễn giải nguyên lý ở mục 7.4 và 7.6.</li>
<li><strong>Siemens S7-1200 System Manual</strong> — cảnh báo ESD lặp lại ở các thao tác <strong>cắm/rút thẻ nhớ</strong> và
<strong>chạm chân đầu nối module</strong>: ⭐ <em>phóng tĩnh điện có thể làm hỏng thẻ nhớ hoặc khe cắm trên CPU</em>;
biện pháp nêu là ⭐ <strong>chạm bề mặt dẫn điện đã nối đất và/hoặc đeo vòng tay nối đất</strong> — nền cho
mục 7.7b.</li>
</ul>
<blockquote>
<p>⚠ Chương này diễn giải khái niệm ở mức đủ để <strong>thiết kế máy có tính tới ESD</strong> và <strong>trao đổi với
người phụ trách chương trình kiểm soát tĩnh điện</strong> của nhà máy. Việc xây dựng và kiểm định một khu
vực bảo vệ chống tĩnh điện đầy đủ là một chương trình riêng, có tiêu chuẩn riêng, và cần đo đạc
bằng thiết bị chuyên dụng — <strong>không kết luận được từ nội dung chương này</strong>.</p>
</blockquote>
<!-- SECTION: ch08_kien_truc_phan_cung_plc -->
<hr>
<h1 id="chương-8-kin-trúc-phn-cng-plc">Chương 8 — Kiến trúc phần cứng PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="81-vì-sao-ngưi-lp-trình-phi-hiu-phn-cng">8.1 Vì sao người lập trình phải hiểu phần cứng</h2>
<p>Bạn có thể viết chương trình mà không biết bên trong tủ có gì. Rất nhiều người làm vậy, cho tới lần
đầu gặp một trong bốn tình huống sau:</p>
<ul>
<li>Máy chạy đúng ở bàn thử, sai ở hiện trường — vì I/O phân tán có <strong>thời gian đáp ứng khác</strong> với I/O
gắn ngay trên CPU.</li>
<li>Thêm một cảm biến, phải sửa <strong>toàn bộ địa chỉ</strong> của các module phía sau — vì cách đánh địa chỉ phụ
thuộc vị trí cắm.</li>
<li>Mất điện cuối tuần, sáng thứ Hai máy <strong>không còn chương trình</strong> — vì pin đã hết từ tháng trước.</li>
<li>Người bảo trì gạt công tắc trên CPU để &quot;thử&quot;, và cỗ máy <strong>dừng toàn bộ ngõ ra giữa chu trình</strong>.</li>
</ul>
<p>Bốn tình huống này đều là quyết định phần cứng, và ba trong bốn được chốt <strong>trước khi</strong> ai đó viết
dòng code đầu tiên. Chương này là lượng kiến trúc tối thiểu để bạn tham gia được vào các quyết định
đó, và để hiểu vì sao chương trình của bạn hành xử như nó đang hành xử.</p>
<hr>
<h2 id="82-năm-khi-ca-mt-h-plc">8.2 Năm khối của một hệ PLC</h2>
<pre><code class="language-text">   ┌──────────────────────────────────────────────────────────┐
   │  ┌────────┐  ┌────────┐  ┌────────┐  ┌────────┐          │
   │  │ NGUỒN  │  │  CPU   │  │  DI    │  │  DO    │  ...     │
   │  │  PSU   │  │        │  │ 16 kênh│  │ 16 kênh│          │
   │  └────────┘  └────────┘  └────────┘  └────────┘          │
   │  ════════════ BACKPLANE / bus nối các module ════════════ │
   └──────────────────────────────────────────────────────────┘
              │                    │            │
         nguồn 24 V          cảm biến      cơ cấu chấp hành
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Việc của nó</th>
<th>Điều người lập trình cần biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nguồn</strong> <em>(power supply, PSU)</em></td>
<td>Cấp điện cho CPU và module</td>
<td>Công suất phải đủ cho <strong>cả tải I/O</strong>, không chỉ cho CPU — mục 8.7</td>
</tr>
<tr>
<td><strong>CPU</strong></td>
<td>Chạy chương trình, quản lý vòng quét</td>
<td>Bộ nhớ, tốc độ, số module tối đa, cổng mạng có sẵn</td>
</tr>
<tr>
<td><strong>Backplane / bus</strong></td>
<td>Nối CPU với các module</td>
<td>Quyết định <strong>thứ tự địa chỉ</strong> và số khe cắm</td>
</tr>
<tr>
<td><strong>Module vào/ra</strong></td>
<td>Cầu nối giữa tín hiệu điện và bit trong bộ nhớ</td>
<td>Kiểu ngõ vào/ra — Chương 9</td>
</tr>
<tr>
<td><strong>Module chức năng</strong></td>
<td>Việc chuyên biệt: analog, đếm tốc độ cao, truyền thông, chuyển động</td>
<td>Phải chọn <strong>lúc mua</strong>, không thêm được bằng phần mềm</td>
</tr>
</tbody></table></div>
<h3>Ba dáng hình phổ biến</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dáng</th>
<th>Mô tả</th>
<th>Hợp với</th>
<th>Ví dụ dòng sản phẩm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nguyên khối</strong> <em>(brick / compact)</em></td>
<td>CPU + I/O + nguồn trong một khối, mở rộng hạn chế</td>
<td>Máy nhỏ, số I/O cố định, giá thấp</td>
<td>Siemens S7-1200 · Mitsubishi FX5U · Rockwell Micro850 · Inovance H5U</td>
</tr>
<tr>
<td><strong>Module hoá</strong> <em>(modular / rack)</em></td>
<td>CPU riêng, cắm module vào rack theo nhu cầu</td>
<td>Máy vừa và lớn, cần linh hoạt</td>
<td>Siemens S7-1500 · Mitsubishi iQ-R · Rockwell ControlLogix · Inovance AM600</td>
</tr>
<tr>
<td><strong>PLC mềm</strong> <em>(soft-PLC)</em></td>
<td>Chương trình chạy trên máy tính công nghiệp hoặc bộ điều khiển nhúng</td>
<td>Cần tích hợp với PC, thị giác máy, nhiều trục</td>
<td>Beckhoff TwinCAT · CODESYS trên phần cứng của nhiều hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý — số liệu chi tiết phải tra tài liệu hiện hành</strong>
Sách nêu <strong>tên dòng sản phẩm để bạn biết đường tìm và so sánh</strong>. Số kênh, dung lượng bộ nhớ, số
module tối đa, tốc độ xử lý đổi theo từng đời và từng phiên bản firmware. Mọi con số cụ thể phải
lấy từ <strong>catalogue và datasheet hiện hành của hãng</strong>, kèm ngày kiểm tra — đừng lấy từ sách, kể cả
sách này (xem <code>docs/00c_Tai_lieu_tham_khao.md</code>).</p>
</blockquote>
<hr>
<h2 id="83-cpu-cái-gì-bên-trong">8.3 CPU — cái gì ở bên trong</h2>
<p>Bốn thứ bạn cần biết về CPU của mình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa thực tế</th>
<th>Hậu quả khi thiếu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bộ nhớ chương trình</strong></td>
<td>Chứa được chương trình lớn tới đâu</td>
<td>Chương trình lớn dần theo năm; hết bộ nhớ giữa dự án là thảm hoạ tiến độ</td>
</tr>
<tr>
<td><strong>Bộ nhớ dữ liệu</strong></td>
<td>Số biến, mảng, khối dữ liệu</td>
<td>Thanh ghi dịch và bảng công thức ăn bộ nhớ nhanh (Chương 19, 29)</td>
</tr>
<tr>
<td><strong>Tốc độ xử lý</strong></td>
<td>Thường ghi theo thời gian cho 1 000 lệnh nhị phân</td>
<td>Quyết định thời gian quét — Chương 10</td>
</tr>
<tr>
<td><strong>Số module / số I/O tối đa</strong></td>
<td>Trần mở rộng</td>
<td>Chạm trần nghĩa là <strong>đổi CPU</strong>, không phải mua thêm module</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — quy tắc dự phòng 20 %</strong>
Chọn CPU và số I/O dư ít nhất 20 % so với nhu cầu tính toán. Lý do không phải &quot;phòng hờ&quot; chung
chung: gần như <strong>mọi</strong> máy đều được thêm chức năng sau khi nghiệm thu — thêm một cảm biến kiểm tra,
thêm một đèn báo, thêm tín hiệu bắt tay với máy bên cạnh. Không còn khe cắm nghĩa là phải dừng máy
đang sản xuất để thay rack (Chương 13).</p>
</blockquote>
<h3>Đèn trạng thái trên CPU</h3>
<p>Mọi CPU đều có một nhóm đèn báo, và chúng là <strong>thứ đầu tiên nhìn khi tới máy hỏng</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đèn</th>
<th>Thường có nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>RUN</strong></td>
<td>Chương trình đang chạy</td>
</tr>
<tr>
<td><strong>STOP</strong></td>
<td>CPU dừng — không quét chương trình, ngõ ra ở trạng thái đã cấu hình</td>
</tr>
<tr>
<td><strong>ERROR / FAULT</strong></td>
<td>Lỗi CPU hoặc lỗi cấu hình</td>
</tr>
<tr>
<td><strong>BAT / MAINT</strong></td>
<td>Pin yếu hoặc cần bảo trì</td>
</tr>
<tr>
<td>Đèn cổng mạng</td>
<td>Có liên kết vật lý / đang truyền</td>
</tr>
</tbody></table></div>
<p>Ý nghĩa chính xác — nhất là kiểu nháy — <strong>khác nhau giữa các hãng</strong>, và đây là chỗ đọc nhầm rất tốn
thời gian. Bảng đối chiếu đèn theo từng hệ nằm ở Phụ lục A; Chương 51 dùng nó trong quy trình chẩn
đoán.</p>
<hr>
<h2 id="84-backplane-và-cách-đánh-đa-ch-module">8.4 Backplane và cách đánh địa chỉ module</h2>
<h3>Vấn đề</h3>
<p>Chương trình gọi tên <code>DI_BoardStn1</code>. Nhưng bit đó nằm ở kênh nào, module nào, khe nào? Câu trả lời
là <strong>cấu hình phần cứng</strong> — một phần của dự án, tách khỏi chương trình.</p>
<p>Hai cách gán địa chỉ, và khác biệt giữa chúng ảnh hưởng trực tiếp tới việc bảo trì:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Cơ chế</th>
<th>Hậu quả khi thêm/bớt module</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Theo vị trí</strong> <em>(slot-based)</em></td>
<td>Địa chỉ suy ra từ khe cắm; module ở khe 3 luôn có địa chỉ cố định</td>
<td>Thêm module vào <strong>giữa</strong> rack có thể <strong>dịch địa chỉ</strong> của mọi module phía sau</td>
</tr>
<tr>
<td><strong>Gán tường minh</strong></td>
<td>Người kỹ sư đặt địa chỉ đầu cho từng module trong cấu hình</td>
<td>Ổn định hơn; nhưng phải quản lý để không trùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dịch địa chỉ là lỗi im lặng và rất nguy hiểm</strong>
Nếu địa chỉ dịch mà chương trình vẫn dùng địa chỉ tuyệt đối cũ, thì mỗi tag bây giờ <strong>trỏ vào một
thiết bị khác</strong>. Chương trình vẫn biên dịch được, CPU vẫn chạy, không có báo lỗi nào — nhưng lệnh
&quot;nâng kẹp&quot; có thể đang mở van tra keo.</p>
<p>Hai biện pháp, dùng cả hai:</p>
<ul>
<li><strong>Dùng tag có tên, không dùng địa chỉ tuyệt đối</strong> trong chương trình (Chương 11). Khi đó chỉ cần
sửa ánh xạ ở một chỗ.</li>
<li><strong>Sau bất kỳ thay đổi phần cứng nào, kiểm I/O 1-1 lại</strong> cho các kênh bị ảnh hưởng — Chương 52,
mục 52.4. Không có ngoại lệ &quot;chỉ thêm một module thôi mà&quot;.</li>
</ul>
</blockquote>
<h3>Chừa khe trống</h3>
<p>Chừa sẵn khe trống ở <strong>cuối</strong> rack, không phải ở giữa. Thêm module vào cuối thì địa chỉ các module cũ
không đổi.</p>
<h3>⭐⭐ Bản đồ khe cắm phải là một TÀI LIỆU</h3>
<p>⭐ Hai mục trên dẫn tới một kết luận mà người ta hay bỏ qua: nếu <strong>thứ tự khe quyết định địa chỉ</strong>,
thì ⭐⭐ <strong>thứ tự khe là một phần của chương trình</strong> — chỉ có điều nó <strong>không nằm trong tệp dự án</strong>.
Nó nằm trong cái rack, và trong đầu người đã lắp.</p>
<blockquote>
<p>⚠⚠ <strong>Cả hai chỗ đó đều không đáng tin sau hai năm.</strong> Người lắp đã đổi việc; còn cái rack thì
⭐ <strong>không nói được vì sao khe 5 để trống</strong> — để dự phòng, hay vì module ở đó đã tháo đi mà chưa
ai cập nhật gì?</p>
</blockquote>
<p>⭐ Vì vậy cấu hình phần cứng phải được ghi thành một bảng, và bảng đó phải trả lời được <strong>bốn câu</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>⚠ Không trả lời được thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Tag này nằm ở <strong>module nào, khe nào, kênh nào</strong>?</td>
<td>Phải mở tủ đếm — mỗi lần chẩn đoán mất thêm mười phút</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Còn bao nhiêu kênh dự phòng</strong> trên mỗi module?</td>
<td>Không trả lời được khách khi họ hỏi <em>&quot;thêm một cảm biến được không&quot;</em></td>
</tr>
<tr>
<td>3</td>
<td>Module này <strong>phiên bản firmware nào</strong>?</td>
<td>⚠ Thay bằng module cùng mã khác phiên bản có thể <strong>đổi hành vi</strong> mà không báo gì</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ Khe trống này để <strong>dự phòng</strong> hay là <strong>chỗ module đã tháo</strong>?</td>
<td>⚠ Người sau sẽ cắm vào đó, và <strong>địa chỉ dịch</strong> — đúng lỗi im lặng ở khung trên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Biểu mẫu sẵn có: Phụ lục C.10.</strong> Nó cũng là <strong>mục số 2</strong> trong bộ sao lưu bảy hạng mục ở
Phụ lục C.9 — ⚡ nghĩa là không có nó thì <strong>bộ sao lưu của bạn chưa đầy đủ</strong>, dù tệp dự án PLC đã
lưu đủ (Chương 54).</p>
</blockquote>
<hr>
<h2 id="85-io-ti-ch-m-rng-và-phân-tán">8.5 I/O tại chỗ, mở rộng, và phân tán</h2>
<p>Ba cách đưa tín hiệu về CPU:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Vị trí</th>
<th>Nối bằng</th>
<th>Thời gian đáp ứng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tại chỗ</strong> <em>(local / on-board)</em></td>
<td>Ngay trên CPU</td>
<td>Mạch trong</td>
<td>Nhanh nhất</td>
</tr>
<tr>
<td><strong>Mở rộng</strong> <em>(expansion)</em></td>
<td>Cùng rack hoặc rack kề, cạnh CPU</td>
<td>Backplane</td>
<td>Nhanh</td>
</tr>
<tr>
<td><strong>Phân tán</strong> <em>(remote I/O / distributed I/O)</em></td>
<td>Đặt rải trong máy, gần thiết bị</td>
<td><strong>Mạng công nghiệp</strong></td>
<td>⚠ Chậm hơn, và <strong>phụ thuộc mạng</strong></td>
</tr>
</tbody></table></div>
<h3>Vì sao I/O phân tán thắng khi máy dài</h3>
<p>Với một cỗ máy dài vài mét trở lên, đưa mọi dây cảm biến về một tủ trung tâm nghĩa là:</p>
<ul>
<li>hàng trăm sợi dây dài, mỗi sợi là một chi phí và một điểm hỏng;</li>
<li>máng cáp lớn, khó đi, khó sửa;</li>
<li>⚠ <strong>dây tín hiệu dài chạy song song dây động lực</strong> — nguồn nhiễu chính (Chương 49, Chương 51);</li>
<li>lắp ráp và chạy thử chậm, vì mọi việc dồn về một chỗ.</li>
</ul>
<p>I/O phân tán đặt một khối I/O nhỏ <strong>ngay tại vùng thiết bị</strong>, rồi nối về CPU bằng <strong>một</strong> sợi cáp
mạng. Trên một máy như DP-01 mở rộng thành dây chuyền nhiều trạm, cách này thắng rõ ràng.</p>
<p>Các mạng hay dùng cho I/O phân tán (chi tiết từng mạng ở Chương 40): PROFINET và PROFIBUS của
Siemens, EtherNet/IP của Rockwell, EtherCAT của Beckhoff, CC-Link IE của Mitsubishi — cả bốn đều
được nhiều hãng khác hỗ trợ — và Modbus TCP, thứ gần như mọi hãng đều có (Chương 40).</p>
<h3>Cái giá phải trả</h3>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — I/O phân tán đưa mạng vào giữa chương trình và thiết bị</strong></p>
<ul>
<li><strong>Thời gian đáp ứng dài hơn và biến động.</strong> Tín hiệu phải đi qua chu kỳ cập nhật của mạng, cộng
thêm vào vòng quét. Với logic thường thì không sao; với việc cần phản ứng nhanh và <strong>ổn định</strong> —
bắt vị trí, đếm xung, cắt theo chiều dài — thì phải kiểm tính toán, hoặc để việc đó tại chỗ.</li>
<li><strong>Mất mạng nghĩa là mất cả cụm I/O.</strong> Chương trình phải <strong>phát hiện và xử lý</strong> được, không phải
chạy tiếp như thể mọi cảm biến đều bằng 0. Đây là nội dung Chương 48, mục 48.5.</li>
<li>⚠ <strong>I/O phân tán thông thường không phải I/O an toàn.</strong> Truyền tín hiệu an toàn qua mạng cần
giao thức an toàn chuyên dụng và thiết bị được chứng nhận. Không tự làm — Chương 47.</li>
</ul>
</blockquote>
<p>Trên DP-01, <code>DI_EStopOK</code> và <code>DI_Door1Closed</code> đến từ <strong>rơ-le an toàn phần cứng</strong> (Chương 47), không
phải từ một khối I/O phân tán thường. PLC chỉ <strong>đọc để biết</strong> trạng thái mạch an toàn; nó không tham gia vào việc
thực hiện chức năng an toàn đó.</p>
<hr>
<h2 id="86-gi-chương-trình-khi-mt-đin-pin-th-nh-b-nh-trong">8.6 Giữ chương trình khi mất điện — pin, thẻ nhớ, bộ nhớ trong</h2>
<p>Ba thứ khác nhau, hay bị gộp làm một:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Giữ gì</th>
<th>Mất khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bộ nhớ chương trình không mất</strong> <em>(flash / EEPROM)</em></td>
<td>Chương trình và cấu hình phần cứng</td>
<td>Gần như không mất — không cần pin</td>
</tr>
<tr>
<td><strong>Thẻ nhớ</strong> <em>(memory card)</em></td>
<td>Bản sao chương trình; ở một số hệ là <strong>nơi chứa chính</strong></td>
<td>Rút thẻ ra</td>
</tr>
<tr>
<td><strong>Pin / siêu tụ</strong></td>
<td>Vùng nhớ <strong>giữ được</strong> <em>(retentive)</em> và đồng hồ thời gian thực</td>
<td>⚠ Pin hết</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — hai hiểu nhầm phổ biến, hậu quả khác nhau</strong></p>
<p><strong>Hiểu nhầm 1: &quot;hết pin là mất chương trình&quot;.</strong> Với phần lớn PLC hiện đại, chương trình nằm trong
bộ nhớ flash và <strong>không</strong> phụ thuộc pin. Hết pin thì mất <strong>dữ liệu giữ được</strong> — số liệu sản xuất,
tổng giờ chạy, đồng hồ (Chương 16, mục 16.4; Chương 18, mục 18.6).</p>
<p><strong>Hiểu nhầm 2: &quot;chương trình luôn an toàn&quot;.</strong> Với một số hệ, <strong>thẻ nhớ là nơi chứa chính</strong> — rút
thẻ hoặc thẻ hỏng thì CPU không có chương trình để chạy. Và với PLC đời cũ dùng RAM có pin nuôi thì
hết pin <strong>đúng là</strong> mất chương trình.</p>
<p><strong>Phải tra tài liệu của đúng hệ mình đang dùng.</strong> Đây là chỗ suy từ hệ khác sang là sai.</p>
</blockquote>
<p>Ba việc bắt buộc, không phụ thuộc hệ nào:</p>
<ul>
<li><strong>Có bản sao lưu chương trình ở ngoài máy</strong>, và <strong>đã thử khôi phục ít nhất một lần</strong>. Bản sao lưu
chưa thử khôi phục không phải bản sao lưu (Chương 54).</li>
<li><strong>Thay pin theo lịch</strong>, trước khi đèn báo yếu — thay khi CPU còn điện, để không mất dữ liệu giữ
được trong lúc thay (Chương 51).</li>
<li><strong>Số liệu sản xuất quan trọng không chỉ nằm trong vùng nhớ giữ được</strong> — ghi ra nơi khác định kỳ.</li>
</ul>
<hr>
<h2 id="87-tính-công-sut-ngun-24-v">8.7 Tính công suất nguồn 24 V</h2>
<p>Đây là phép tính hay bị bỏ, và hậu quả của nó là loại sự cố khó chịu nhất: <strong>máy chạy được, nhưng
chập chờn</strong>.</p>
<p>Bộ nguồn 24 V phải cấp cho:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phụ tải</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>CPU và module (nếu dùng chung nguồn)</td>
<td>Tra dòng tiêu thụ từng module</td>
</tr>
<tr>
<td><strong>Cảm biến</strong></td>
<td>Mỗi cảm biến vài chục mA; nhân với số lượng</td>
</tr>
<tr>
<td><strong>Cuộn van điện từ</strong></td>
<td>Vài trăm mA mỗi cuộn — đây là phụ tải lớn nhất</td>
</tr>
<tr>
<td>Đèn báo, đèn tháp, còi</td>
<td></td>
</tr>
<tr>
<td>Rơ-le trung gian, rơ-le an toàn (Chương 47)</td>
<td></td>
</tr>
<tr>
<td>Thiết bị mạng, bộ chuyển mạch</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trước khi tính công suất, kiểm một điều kiện KHÔNG thương lượng được: bộ nguồn phải là loại
cách ly an toàn</strong> — đạt <strong>SELV / PELV / Class 2 / Limited Power</strong>. Công suất đủ mà cách ly sai thì
⚠ <strong>điện áp lưới có thể xuất hiện trên dây cảm biến</strong> (Chương 3, mục 3.3).</p>
</blockquote>
<p>Cộng lại rồi <strong>nhân hệ số dự phòng 1,3–1,5</strong>. Ba lý do cụ thể, không phải &quot;cho chắc&quot;:</p>
<ul>
<li><strong>Dòng khởi động</strong> <em>(inrush current)</em> của cuộn van và đèn cao hơn dòng làm việc trong vài mili-giây.</li>
<li><strong>Trường hợp xấu nhất</strong>: có thời điểm nhiều cơ cấu cùng tác động — tính theo lúc đó, không theo
trung bình.</li>
<li><strong>Máy sẽ được thêm thiết bị</strong> sau khi nghiệm thu.</li>
</ul>
<blockquote>
<p>⚠ <strong>Triệu chứng của nguồn thiếu công suất — đáng nhớ vì rất dễ chẩn đoán nhầm</strong>
Máy chạy bình thường phần lớn thời gian. Khi nhiều cơ cấu cùng tác động, điện áp <strong>sụt</strong> trong vài
chục mili-giây. CPU có thể khởi động lại, hoặc một số ngõ vào đọc sai, hoặc mạng rớt gói.</p>
<p>Triệu chứng trông <strong>giống hệt lỗi phần mềm</strong>: &quot;thỉnh thoảng máy bị lỗi lạ ở bước 4&quot;. Người ta đi
tìm trong chương trình — nơi không có lỗi nào. Cách xác nhận: <strong>đo điện áp 24 V bằng máy hiện sóng
đúng lúc nhiều cơ cấu cùng tác động</strong>, không đo bằng đồng hồ vạn năng (đồng hồ trung bình hoá và
giấu mất cú sụt). Chương 51, Chương 52 mục 52.3.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — tách nguồn theo nhóm</strong>
Dùng nguồn riêng, hoặc ít nhất là <strong>nhánh cầu chì riêng</strong>, cho ba nhóm: (1) CPU và module, (2) cảm
biến, (3) cơ cấu chấp hành. Nhờ vậy một cuộn van chập không kéo sập CPU, và khi chẩn đoán bạn cô
lập được từng nhóm. Chi phí thêm rất nhỏ so với giá trị lúc sự cố.</p>
</blockquote>
<hr>
<h2 id="87b-nhit-và-cách-lp-con-s-datasheet-đi-theo-cách-bn-gn-module">8.7b ⚠ Nhiệt và cách lắp — con số datasheet đổi theo cách bạn gắn module</h2>
<p>Mục 8.7 tính dòng. Nhưng ⭐ <strong>mọi con số định mức trong datasheet đều gắn với một điều kiện nhiệt</strong>,
và điều kiện đó dễ bị vi phạm hơn người ta tưởng.</p>
<h3>⚠⚠ Lắp đứng làm giảm nhiệt độ cho phép</h3>
<p>Module PLC toả nhiệt và dựa vào <strong>đối lưu tự nhiên</strong> — không khí nóng đi lên qua các khe tản nhiệt.
⭐ Xoay module 90° là phá hướng đối lưu đó.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách lắp</th>
<th>Nhiệt độ môi trường cho phép</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nằm ngang</strong> (hướng thiết kế)</td>
<td>Định mức đầy đủ</td>
</tr>
<tr>
<td>⚠ <strong>Lắp đứng</strong></td>
<td>⭐⭐ <strong>Giảm khoảng 10 °C</strong> so với định mức</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Con số 10 °C đó thường là khác biệt giữa &quot;chạy được&quot; và &quot;không&quot;.</strong></p>
<p>Một module ghi 0–55 °C lắp ngang chỉ còn khoảng 0–45 °C khi lắp đứng. ⭐ Trong một tủ điện mùa hè
không có quạt, nhiệt độ bên trong vượt 45 °C là chuyện bình thường.</p>
<p>⚠ Triệu chứng: máy chạy tốt suốt mùa mát, ⭐ <strong>bắt đầu lỗi chập chờn vào buổi chiều mùa nóng</strong>, rồi
tự khỏi vào sáng hôm sau. Người ta đi tìm trong chương trình (Phụ lục E.10, nghi phạm số 7).</p>
</blockquote>
<h3>⭐ Ba điều kiện lắp đặt khác cũng có trong datasheet</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khoảng trống trên/dưới và phía trước module</strong></td>
<td>Đối lưu cần đường đi; nhà sản xuất ghi số milimét cụ thể</td>
</tr>
<tr>
<td>⚠ <strong>Môi trường rung mạnh</strong></td>
<td>⭐ Lắp bằng <strong>vít vào tấm đế</strong> chắc hơn lắp trên <strong>ray DIN</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cấp bảo vệ của chính module</strong></td>
<td>⚠ Module PLC thường chỉ đạt cấp <strong>chống vật rắn lớn, không chống nước</strong></td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Khoảng cách lắp trong tài liệu hãng có GIẢ ĐỊNH NGẦM — và máy của bạn dễ vi phạm</h3>
<p>⭐ Con số milimét ở bảng trên <strong>không phải hằng số vật lý</strong>. Nhà sản xuất tính nó cho một <strong>tình huống
điển hình</strong>, và tình huống đó có bốn điều kiện:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện điển hình</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>~60 % ngõ vào</strong> BẬT tại một thời điểm</td>
<td>Không phải mọi cảm biến cùng tác động</td>
</tr>
<tr>
<td>⭐⭐ <strong>~30 % ngõ ra</strong> BẬT tại một thời điểm</td>
<td>⚠ <strong>Đây là điều kiện dễ vi phạm nhất</strong></td>
</tr>
<tr>
<td>Tổng dòng các module nằm trong đặc tả</td>
<td>Mục 8.7</td>
</tr>
<tr>
<td>⭐ Nhiệt độ không khí khoảng <strong>40 °C</strong></td>
<td>⚠ Không phải 25 °C như người ta hay hình dung</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Máy của bạn có thể không &quot;điển hình&quot; mà không ai để ý.</strong></p>
<p>Một máy có nhiều van giữ <strong>bật liên tục</strong> trong suốt chu trình, hoặc dàn đèn báo luôn sáng, dễ dàng
vượt xa mức 30 % ngõ ra. ⭐ Khi đó <strong>khoảng cách lắp phải LỚN HƠN</strong> con số trong tài liệu — chứ
không phải vừa đủ theo bảng.</p>
<p>⭐ Và nhớ chiều so sánh: điều kiện điển hình là <strong>40 °C</strong>, nên tủ ở 45 °C <strong>đã là khắc nghiệt hơn
điển hình</strong>, không phải &quot;vẫn còn xa giới hạn 55 °C&quot;.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Ba việc rẻ tiền khi máy không điển hình:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Nới khoảng cách</strong> giữa các module — rẻ nhất, làm lúc thiết kế tủ</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Quạt tuần hoàn</strong> để phá điểm nóng cục bộ quanh PLC</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Gió của quạt phải qua phin lọc trước</strong> — ⭐ bụi bám vào bề mặt tản nhiệt làm <strong>giảm chính khả năng thoát nhiệt</strong> mà quạt đang cố cải thiện (Chương 51, mục 51.11)</td>
</tr>
</tbody></table></div>
<p>⚡ Ba việc trên xử lý được phần lớn trường hợp. Nhiệt cao <strong>kéo dài</strong> thì mới tính tới điều hoà tủ.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối là điều dễ hiểu nhầm: bản thân module PLC gần như không chống được bụi mịn và
nước.</strong> Cái chống là <strong>vỏ tủ</strong>. ⚠ Nghĩa là cấp bảo vệ ghi trên tủ mới là cấp bảo vệ thật của hệ —
và mở cửa tủ để &quot;cho mát&quot; là <strong>bỏ luôn lớp bảo vệ đó</strong>, đồng thời đưa bụi dẫn điện vào trong.</p>
<p>⭐ Muốn mát thì dùng <strong>quạt có lọc</strong> hoặc <strong>điều hoà tủ</strong>, không phải mở cửa.</p>
</blockquote>
<p><em>(Đối chiếu: Siemens S7-1200 System Manual — cảnh báo lắp đứng giảm nhiệt độ môi trường cho phép,
yêu cầu khoảng trống lắp đặt, khuyến nghị lắp vít khi rung mạnh, và cấp bảo vệ của module. ⚠ Con số
cụ thể <strong>khác nhau theo dòng</strong> — tra datasheet của dòng bạn dùng.)</em></p>
<hr>
<h2 id="88-công-tc-run-stop-rem-và-ý-nghĩa-an-toàn">8.8 Công tắc RUN / STOP / REM và ý nghĩa an toàn</h2>
<p>Nhiều CPU có công tắc chọn chế độ, thường ba vị trí:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vị trí</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>RUN</strong></td>
<td>Chạy chương trình; ⚠ ở nhiều hệ, vị trí này <strong>khoá</strong> việc đổi chế độ từ xa</td>
</tr>
<tr>
<td><strong>STOP</strong></td>
<td>Dừng quét chương trình</td>
</tr>
<tr>
<td><strong>REM</strong> <em>(remote)</em></td>
<td>Cho phép đổi chế độ bằng phần mềm, từ xa</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — chuyển sang STOP không phải là &quot;dừng máy&quot;</strong></p>
<p>Chuyển CPU sang STOP làm <strong>mọi ngõ ra về trạng thái đã cấu hình cùng một lúc</strong>, giữa chu trình,
<strong>không theo trình tự dừng nào</strong>. Cơ cấu đang giữ có thể nhả; cơ cấu đang chuyển động dừng giữa
hành trình; hai cơ cấu lẽ ra phải dừng theo thứ tự thì dừng đồng thời.</p>
<p>Đây <strong>không</strong> phải cách dừng máy. Cách dừng máy là nút Stop, đi qua trình tự dừng của chương trình.
Và cách dừng khẩn cấp là <strong>mạch an toàn phần cứng</strong> — không phải công tắc trên CPU (Chương 47).</p>
<p>Trạng thái ngõ ra khi CPU sang STOP là <strong>thứ phải cấu hình có chủ ý</strong> cho từng kênh, dựa trên phân
tích ở Chương 48, mục 48.2. Giá trị mặc định của hãng chưa chắc đúng cho máy của bạn — với DP-01,
kẹp phải <strong>giữ</strong>, không được nhả.</p>
</blockquote>
<p>Hai hệ quả về vận hành:</p>
<ul>
<li><strong>Máy đang sản xuất thì công tắc để ở đâu?</strong> Nhiều đơn vị quy định để ở RUN và <strong>niêm phong tủ</strong>,
để không ai chuyển chế độ từ xa khi máy đang chạy. Đây là quyết định của cơ sở, cần ghi vào tài
liệu bàn giao (Chương 52).</li>
<li><strong>Ai được vào tủ?</strong> Công tắc này nằm trong tủ điện, và việc mở tủ khi máy có điện là thao tác có
rủi ro riêng (Chương 3).</li>
</ul>
<hr>
<h2 id="89-trên-máy-mu-dp-01">8.9 Trên máy mẫu DP-01</h2>
<p>Cấu hình tối thiểu cho lát cắt 1, để bạn hình dung được quy mô thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Ước tính</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số</td>
<td>~24 kênh</td>
<td>Nút bấm, cảm biến board, reed xy-lanh, tín hiệu an toàn, tín hiệu bắt tay</td>
</tr>
<tr>
<td>Ngõ ra số</td>
<td>~12 kênh</td>
<td>Van khí, cho phép biến tần, đèn tháp, còi</td>
</tr>
<tr>
<td>Dự phòng 20 %</td>
<td>thêm ~8 kênh</td>
<td>Theo quy tắc ở mục 8.3</td>
</tr>
<tr>
<td><strong>Kết luận</strong></td>
<td><strong>32 DI · 16 DO</strong></td>
<td>Một CPU nguyên khối cỡ vừa cộng một module mở rộng là đủ</td>
</tr>
</tbody></table></div>
<p>Ở lát cắt sau, máy cần thêm module analog (Chương 32), module đếm tốc độ cao và điều khiển trục
(Chương 37), và cổng mạng để nối lên hệ thống trên (Chương 42). <strong>Ba thứ đó phải được tính từ bây
giờ</strong>, lúc chọn CPU — vì chạm trần mở rộng nghĩa là đổi CPU, và đổi CPU giữa dự án là chuyện tốn kém
và chậm.</p>
<p>Đó chính là lý do chương này nằm trước tất cả các chương lập trình: <strong>quyết định phần cứng đến trước,
và sửa nó đắt hơn sửa code rất nhiều.</strong></p>
<hr>
<h2 id="810-khác-bit-gia-các-hãng">8.10 Khác biệt giữa các hãng</h2>
<p>Nêu tên cụ thể để bạn biết đường tra và so sánh. <strong>Số liệu chi tiết phải lấy từ catalogue hiện hành</strong>
— sách chỉ nêu đặc điểm cấu trúc, thứ ít đổi theo đời sản phẩm.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Dòng phổ biến ở máy tự động hoá</th>
<th>Phần mềm lập trình</th>
<th>Đặc điểm cấu trúc đáng chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>S7-1200 (nguyên khối), S7-1500 (module hoá), S7-200 SMART (phổ thông)</td>
<td>TIA Portal</td>
<td>Hệ sinh thái rộng, tài liệu nhiều; PROFINET là mạng chủ đạo</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>FX5U / iQ-F (nguyên khối), iQ-R (module hoá)</td>
<td>GX Works3</td>
<td>Rất phổ biến ở máy châu Á; CC-Link IE cho I/O phân tán</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>H5U, Easy series (nguyên khối), AM600 (module hoá)</td>
<td>AutoShop, InoProShop</td>
<td>Giá cạnh tranh, phổ biến và dễ mua ở Việt Nam; tích hợp tốt với biến tần và servo cùng hãng (Chương 36, 37)</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Micro800 (nhỏ), CompactLogix, ControlLogix</td>
<td>Connected Components Workbench, Studio 5000</td>
<td>Chiếm ưu thế ở Bắc Mỹ; EtherNet/IP; mô hình tag đặt tên rất mạnh</td>
</tr>
<tr>
<td><strong>CODESYS</strong></td>
<td>Chạy trên phần cứng của nhiều hãng</td>
<td>CODESYS Development System</td>
<td>Trung lập hãng, bám chuẩn IEC 61131-3 sát nhất — sách dùng làm mốc đối chiếu</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>NX / NJ</td>
<td>Sysmac Studio</td>
<td>Mạnh về chuyển động và tích hợp thị giác máy</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>CX series, PLC mềm</td>
<td>TwinCAT</td>
<td>PLC mềm trên PC; EtherCAT tốc độ cao</td>
</tr>
</tbody></table></div>
<p>Bốn điểm khác nhau đủ nhiều để <strong>phải tra riêng cho từng hệ</strong>:</p>
<ul>
<li><strong>Quy tắc đánh địa chỉ module</strong> — theo vị trí hay gán tường minh (mục 8.4).</li>
<li><strong>Vai trò của thẻ nhớ</strong> — bản sao hay nơi chứa chính (mục 8.6).</li>
<li><strong>Ý nghĩa đèn trạng thái</strong>, nhất là kiểu nháy (mục 8.3).</li>
<li><strong>Cách cấu hình trạng thái ngõ ra khi CPU sang STOP</strong> (mục 8.8).</li>
</ul>
<p>Hướng dẫn thao tác cho từng hệ nằm ở Phụ lục A.</p>
<blockquote>
<p>⚡ <strong>Về việc chọn hãng nào</strong>
Không có câu trả lời chung. Tiêu chí thật gồm cả những thứ không nằm trong datasheet: <strong>có mua được
ở địa phương không</strong>, <strong>có người biết dùng không</strong>, <strong>khách hàng đã chuẩn hoá theo hãng nào</strong>, và
<strong>chi phí bản quyền phần mềm</strong>. Chương 13 bàn đầy đủ, với bảng đối chiếu.</p>
</blockquote>
<hr>
<h2 id="811-by-thưng-gp">8.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Thêm module vào giữa rack</h3>
<p><strong>Hiện tượng:</strong> sau khi thêm module, một số cơ cấu hoạt động <strong>sai chỗ</strong> — lệnh nâng kẹp mở van khác.
Không có báo lỗi nào.
<strong>Cách sửa:</strong> chừa khe trống ở cuối rack; dùng tag có tên; và <strong>kiểm I/O 1-1 lại</strong> sau mọi thay đổi
phần cứng.</p>
<h3>🔍 BẪY 2 — Nguồn 24 V tính thiếu</h3>
<p><strong>Hiện tượng:</strong> lỗi chập chờn, không tái hiện được, xuất hiện đúng lúc nhiều cơ cấu cùng tác động.
Rất hay bị chẩn đoán nhầm thành lỗi chương trình.
<strong>Cách sửa:</strong> tính lại phụ tải theo trường hợp xấu nhất, nhân 1,3–1,5; đo bằng máy hiện sóng để xác
nhận (mục 8.7).</p>
<h3>🔍 BẪY 3 — Dùng công tắc STOP trên CPU để dừng máy</h3>
<p><strong>Hiện tượng:</strong> cơ cấu dừng ở tư thế bất kỳ; có thể nhả kẹp đang giữ sản phẩm.
<strong>Cách sửa:</strong> dừng máy bằng nút Stop qua trình tự; dừng khẩn bằng mạch an toàn. Công tắc CPU là công
cụ bảo trì, không phải công cụ vận hành.</p>
<h3>🔍 BẪY 4 — Tin rằng hết pin là mất chương trình (hoặc ngược lại)</h3>
<p><strong>Hiện tượng:</strong> hoặc hoảng loạn không cần thiết, hoặc mất số liệu sản xuất mà không hiểu vì sao.
<strong>Cách sửa:</strong> tra tài liệu đúng hệ (mục 8.6); và luôn có bản sao lưu <strong>đã thử khôi phục</strong>.</p>
<h3>🔍 BẪY 5 — Chọn CPU vừa khít nhu cầu hiện tại</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau, khách hàng yêu cầu thêm một cảm biến kiểm tra, và không còn khe cắm
hoặc không còn bộ nhớ.
<strong>Cách sửa:</strong> dự phòng 20 % số I/O và bộ nhớ ngay từ đầu; và tính cả nhu cầu của các giai đoạn sau
(mục 8.9).</p>
<h3>🔍 BẪY 6 — Đưa việc cần đáp ứng nhanh ra I/O phân tán</h3>
<p><strong>Hiện tượng:</strong> đếm sót xung, hoặc bắt vị trí lệch, và <strong>mức lệch thay đổi</strong> theo tải mạng.
<strong>Cách sửa:</strong> việc cần đáp ứng nhanh và ổn định thì để tại chỗ, hoặc dùng module chuyên dụng đặt tại
chỗ (Chương 18, mục 18.5).</p>
<h3>🔍 BẪY 7 — Không xử lý mất kết nối I/O phân tán</h3>
<p><strong>Hiện tượng:</strong> mất cụm I/O nhưng chương trình chạy tiếp, coi mọi ngõ vào của cụm đó bằng 0 — nghĩa
là &quot;không có board&quot;, &quot;cửa mở&quot;, tuỳ tín hiệu. Hành vi sau đó không đoán được.
<strong>Cách sửa:</strong> đọc bit trạng thái của cụm I/O và xử lý tường minh (Chương 48, mục 48.5).</p>
<h3>🔍 BẪY 8 — Nghĩ I/O phân tán thông thường truyền được tín hiệu an toàn</h3>
<p><strong>Hiện tượng:</strong> thiết kế tưởng đạt yêu cầu an toàn nhưng không đạt — và điều đó chỉ lộ ra khi có
kiểm định, hoặc khi có tai nạn.
<strong>Cách sửa:</strong> tín hiệu an toàn cần giao thức an toàn và thiết bị được chứng nhận. Chương 47, và phải
do người có thẩm quyền thiết kế.</p>
<hr>
<h2 id="812-bng-cht">8.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Nguyên tắc</th>
<th>Sửa sau thì tốn gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chọn CPU</td>
<td>Dự phòng <strong>20 %</strong> I/O và bộ nhớ; tính cả giai đoạn sau</td>
<td>Đổi CPU giữa dự án</td>
</tr>
<tr>
<td>⚠⚠ <strong>Hướng lắp module</strong></td>
<td>⭐ Nằm ngang theo thiết kế; <strong>lắp đứng giảm ~10 °C</strong> định mức</td>
<td>⚠ Lỗi chập chờn mùa nóng, rất khó truy</td>
</tr>
<tr>
<td>⭐ <strong>Làm mát tủ</strong></td>
<td>Quạt có lọc hoặc điều hoà tủ — ⚠ <strong>không mở cửa tủ</strong></td>
<td>Bụi dẫn điện vào tủ, mất cấp bảo vệ</td>
</tr>
<tr>
<td>Dáng hình</td>
<td>Nguyên khối cho máy nhỏ · module hoá khi cần linh hoạt</td>
<td>Đổi toàn bộ tủ</td>
</tr>
<tr>
<td>Vị trí khe trống</td>
<td>Chừa ở <strong>cuối</strong> rack</td>
<td>Dịch địa chỉ, phải kiểm I/O lại</td>
</tr>
<tr>
<td>Địa chỉ trong chương trình</td>
<td><strong>Tag có tên</strong>, không dùng địa chỉ tuyệt đối</td>
<td>Sửa khắp chương trình</td>
</tr>
<tr>
<td>I/O phân tán</td>
<td>Dùng khi máy dài; ⚠ <strong>không</strong> cho việc cần đáp ứng nhanh, ⚠ <strong>không</strong> cho tín hiệu an toàn</td>
<td>Đi lại dây, hoặc thiết kế lại</td>
</tr>
<tr>
<td>Nguồn 24 V</td>
<td>Tính theo <strong>trường hợp xấu nhất</strong> × 1,3–1,5; tách nhánh theo nhóm</td>
<td>Lỗi chập chờn rất tốn thời gian tìm</td>
</tr>
<tr>
<td>Ngõ ra khi CPU sang STOP</td>
<td>Cấu hình <strong>có chủ ý</strong> từng kênh theo Chương 48</td>
<td>Có thể gây hỏng sản phẩm hoặc thương tích</td>
</tr>
<tr>
<td>Sao lưu</td>
<td>Có bản ngoài máy, <strong>đã thử khôi phục</strong></td>
<td>Mất chương trình = dựng lại từ đầu</td>
</tr>
<tr>
<td>⚠⚠ Khoảng cách lắp trong tài liệu hãng</td>
<td>⭐ Tính cho <strong>tình huống điển hình</strong></td>
<td>~60 % DI · ⭐ <strong>~30 % DO</strong> · <strong>40 °C</strong></td>
</tr>
<tr>
<td>⭐ Máy không điển hình</td>
<td><strong>Nới khoảng cách</strong> + quạt tuần hoàn</td>
<td>⚠⚠ Gió <strong>phải qua phin lọc</strong></td>
</tr>
<tr>
<td>Pin</td>
<td>Thay theo lịch, khi CPU còn điện</td>
<td>Mất số liệu sản xuất</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="813-t-kim">8.13 Tự kiểm</h2>
<ol>
<li>Kể năm khối của một hệ PLC và nói ngắn gọn việc của từng khối.</li>
<li>Phân biệt PLC nguyên khối với PLC module hoá. Mỗi loại hợp với máy như thế nào?</li>
<li>⭐ Vì sao thêm một module vào giữa rack có thể làm máy hoạt động sai mà <strong>không có báo lỗi nào</strong>?
Nêu hai biện pháp phòng.</li>
<li>Nêu ba lợi ích của I/O phân tán khi máy dài, và ba cái giá phải trả.</li>
<li>⭐ Vì sao <strong>không</strong> nên đưa việc đếm xung tốc độ cao ra I/O phân tán?</li>
<li>Hết pin trên CPU thì mất gì? Câu trả lời phụ thuộc điều gì?</li>
<li>Máy có 40 cảm biến (30 mA mỗi cái) và 12 cuộn van (250 mA mỗi cuộn). Ước tính công suất nguồn
24 V cần thiết, nêu rõ hệ số dự phòng bạn dùng và lý do.</li>
<li>⭐ Mô tả triệu chứng của nguồn 24 V thiếu công suất, và giải thích vì sao nó hay bị chẩn đoán nhầm
thành lỗi phần mềm. Đo bằng dụng cụ gì để xác nhận, và vì sao không dùng đồng hồ vạn năng?</li>
<li>Vì sao chuyển CPU sang STOP <strong>không phải</strong> là cách dừng máy? Nêu hai hậu quả cụ thể trên DP-01.</li>
<li>⭐ Vì sao chương này nằm <strong>trước</strong> mọi chương lập trình trong sách?</li>
<li>⚠⚠ Khoảng cách lắp module trong tài liệu hãng dựa trên <strong>bốn điều kiện điển hình</strong> nào? ⭐ Điều
kiện nào dễ bị máy thật vi phạm nhất, và vì sao?</li>
<li>⭐ Tủ điện ở <strong>45 °C</strong> — so với điều kiện điển hình thì đó là <strong>khắc nghiệt hơn</strong> hay <strong>vẫn thoải
mái</strong>? Giải thích.</li>
</ol>
<blockquote>
<p>Câu 3, 8 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>quyết định phần cứng đến
trước, và sửa nó đắt hơn sửa code rất nhiều.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Một máy chạy tốt suốt mùa mát, rồi lỗi chập chờn vào buổi chiều mùa nóng và tự khỏi
sáng hôm sau. Nêu hai nguyên nhân liên quan tới <strong>cách lắp module</strong>, và vì sao mở cửa tủ cho mát là
cách xử lý <strong>sai</strong>.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 9 — <strong>Module vào/ra số</strong>. Chương này đã nói module nằm ở đâu; chương sau nói <strong>chọn loại nào</strong>:
ngõ vào sink hay source, ngõ ra rơ-le hay transistor hay triac, và bài toán chọn cụ thể cho từng tải
của DP-01.</p>
<h3>Nguồn tham khảo chương 8</h3>
<ul>
<li>IEC 61131-1 — <em>Programmable controllers, Part 1: General information</em>: định nghĩa các khối chức
năng của một hệ PLC. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu về
nguồn cấp, điều kiện môi trường, và phép thử thiết bị.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch điều
khiển và với hành vi khi mất rồi khôi phục nguồn — nền cho mục 8.8.</li>
<li><strong>Catalogue và datasheet hiện hành của các hãng nêu ở mục 8.10</strong> — dùng cho mọi số liệu cụ thể:
số kênh, dung lượng bộ nhớ, dòng tiêu thụ module, số module tối đa, quy tắc đánh địa chỉ, vai trò
thẻ nhớ, ý nghĩa đèn trạng thái.</li>
<li>Bảng I/O của DP-01 — Phụ lục J.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-3
<em>Noise, Heat, and Voltage Requirements</em>: PLC làm mát bằng <strong>đối lưu</strong>, và ⭐ <strong>khuyến nghị khoảng
cách lắp của hãng dựa trên tình huống điển hình</strong> — ~60 % ngõ vào và ~30 % ngõ ra BẬT, không khí
~40 °C; ⚠ ngoài điều kiện đó <strong>phải nới khoảng cách</strong>. Gió quạt phải <strong>qua phin lọc</strong> vì bụi làm
giảm chính khả năng thoát nhiệt (mục 8.7b).</li>
</ul>
<blockquote>
<p>⚡ <strong>Về các con số trong chương này.</strong> Hệ số dự phòng 20 % (I/O) và 1,3–1,5 (nguồn) là <strong>quy tắc
thực dụng của nghề</strong>, không phải giá trị chuẩn hoá. Chúng là điểm khởi đầu hợp lý, không phải kết
luận cuối — với tải có dòng khởi động lớn hoặc máy dự kiến mở rộng nhiều, hệ số phải cao hơn.</p>
<p>⚠ <strong>Về tên sản phẩm ở mục 8.10.</strong> Sách nêu tên để bạn <strong>biết đường tra cứu và so sánh</strong>, không phải
để khuyến nghị hãng nào. Dòng sản phẩm thay đổi theo thời gian: có dòng ngừng sản xuất, có dòng mới
ra. <strong>Kiểm tra tình trạng sản phẩm và thông số trên trang chính thức của hãng trước khi quyết định
mua</strong>, và ghi lại ngày kiểm tra (Phụ lục G).</p>
</blockquote>
<!-- SECTION: ch09_module_vao_ra_so -->
<hr>
<h1 id="chương-9-module-vàora-s-chn-đúng-kiu">Chương 9 — Module vào/ra số: chọn đúng kiểu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="91-bài-toán-module-ngõ-ra-cháy-sau-ba-ting">9.1 Bài toán: module ngõ ra cháy sau ba tiếng</h2>
<p>Một cỗ máy vừa lắp xong. Bật nguồn, nạp chương trình, chạy thử. Mọi thứ hoạt động.</p>
<p>Ba tiếng sau, module ngõ ra bốc khói.</p>
<p>Nguyên nhân: một cuộn van 24 VDC được đấu vào module ngõ ra <strong>rơ-le</strong> — đúng loại, không sao. Nhưng
người thiết kế tủ đã đấu <strong>tám cuộn van vào chung một chân chung</strong> <em>(common)</em>, và tổng dòng qua chân
chung đó vượt giới hạn của module. Mỗi kênh riêng lẻ đều nằm trong định mức; <strong>tổng thì không</strong>.</p>
<p>Datasheet có ghi con số đó. Nó nằm ở một dòng khác với dòng ghi &quot;2 A mỗi kênh&quot;, và không ai đọc tới.</p>
<p>Chương này về việc chọn đúng loại module và đọc đúng những con số quyết định — trước khi đấu dây, vì
sau đó thì phải đấu lại.</p>
<hr>
<h2 id="92-ngõ-vào-s-sink-hay-source">9.2 Ngõ vào số — sink hay source</h2>
<p>Chương 4 đã dạy PNP/NPN từ phía <strong>cảm biến</strong>. Chương này nhìn từ phía <strong>module</strong>, và hai cách gọi này
hay bị nhầm lẫn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ngõ vào kiểu <strong>sink</strong></th>
<th>Ngõ vào kiểu <strong>source</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Module làm gì</td>
<td><strong>Nhận</strong> dòng từ cảm biến</td>
<td><strong>Cấp</strong> dòng ra cảm biến</td>
</tr>
<tr>
<td>Ghép với cảm biến</td>
<td><strong>PNP</strong></td>
<td><strong>NPN</strong></td>
</tr>
<tr>
<td>Chân chung nối vào</td>
<td>0 V</td>
<td>+24 V</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Quy tắc nhớ: ngõ vào sink ghép với cảm biến PNP.</strong>
Hai chữ khác nhau nhưng đi cùng nhau. Lý do: cảm biến PNP <strong>đẩy</strong> +24 V ra dây tín hiệu, nên module
phải <strong>nhận</strong> dòng đó về — tức là sink. Nhớ nhầm cặp này là nguồn gốc của loạt lỗi ở Chương 4.</p>
</blockquote>
<p>⭐ Bảng trên nói <strong>cái gì</strong>; hình dưới nói <strong>vì sao</strong> — bằng thứ duy nhất quyết định chuyện này:
đường đi của dòng điện.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTMwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUzMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUzMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDkuMSDigJQgTmfDtSB2w6BvIGtp4buDdSBzaW5rIHbDoCBraeG7g3Ugc291cmNlPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSBraeG7g3Uga2jDoWMgbmhhdSDEkcO6bmcgbeG7mXQgY2jhu5c6IGNow6JuIGNodW5nIG7hu5FpIDAgViBoYXkgbuG7kWkgKzI0IFYuIFThu6sgxJHDsyBzdXkgcmEgY2hp4buBdSBkw7JuZywgcuG7k2kgc3V5IHJhIHBo4bqjaSBnaMOpcCBj4bqjbSBiaeG6v24gbG/huqFpIG7DoG8uPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9Jzc2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TsOpdCDEkeG7jyDEkeG6rW0gPSB2w7JuZyBkw7JuZyB0w61uIGhp4buHdSwga2jDqXAga8OtbiB04burICsyNCBWIHbhu4EgMCBWICAgwrcgICBOw6l0IHjDoW0gbeG6o25oID0gY2jDom4gbmd14buTbiBjw7JuIGzhuqFpIGPhu6dhIGPhuqNtIGJp4bq/bjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc4OCcgd2lkdGg9JzQxMCcgaGVpZ2h0PSczMzYnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nODgnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PScyMjknIHk9JzEwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QSDCtyBOZ8O1IHbDoG8ga2nhu4N1IFNJTks8L3RleHQ+DQo8dGV4dCB4PScyMjknIHk9JzExNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNow6JuIGNodW5nIG7hu5FpIDAgViAgwrcgIGdow6lwIGPhuqNtIGJp4bq/biBQTlA8L3RleHQ+DQo8bGluZSB4MT0nNjgnIHkxPScxNTAnIHgyPSczNTQnIHkyPScxNTAnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PSc3MCcgeT0nMTQyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdzdGFydCc+KzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNjgnIHkxPSczMTAnIHgyPSczNTQnIHkyPSczMTAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PSc3MCcgeT0nMzAyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+MCBWPC90ZXh0Pg0KPHJlY3QgeD0nODInIHk9JzE5Micgd2lkdGg9JzEwMCcgaGVpZ2h0PSc0Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzEzMicgeT0nMjEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqJNIEJJ4bq+TjwvdGV4dD4NCjx0ZXh0IHg9JzEzMicgeT0nMjI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UE5QPC90ZXh0Pg0KPHJlY3QgeD0nMjMwJyB5PScxOTInIHdpZHRoPScxMTInIGhlaWdodD0nNDYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyODYnIHk9JzIxMicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OR8OVIFbDgE88L3RleHQ+DQo8dGV4dCB4PScyODYnIHk9JzIyNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmPhu6dhIG1vZHVsZTwvdGV4dD4NCjxsaW5lIHgxPScxMDAnIHkxPScxNTAnIHgyPScxMDAnIHkyPScxOTInIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxsaW5lIHgxPScxMjQnIHkxPScyMzgnIHgyPScxMjQnIHkyPSczMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjxsaW5lIHgxPScxNjInIHkxPScyMzgnIHgyPScxNjInIHkyPScyNzQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxsaW5lIHgxPScyODYnIHkxPScyMzgnIHgyPScyODYnIHkyPScyNzQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxsaW5lIHgxPScxNjgnIHkxPScyNzQnIHgyPScyNzInIHkyPScyNzQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjgyLjAsMjc0LjAgMjcyLjAsMjc5LjAgMjcyLjAsMjY5LjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzIyNCcgeT0nMjk0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+ZMOybmcgY2jhuqF5IFbDgE8gbW9kdWxlPC90ZXh0Pg0KPGxpbmUgeDE9JzM0MicgeTE9JzIxNScgeDI9JzM1NCcgeTI9JzIxNScgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzM1NCcgeTE9JzIxNScgeDI9JzM1NCcgeTI9JzI3Nicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzM1NCcgeTE9JzI3NicgeDI9JzM1NCcgeTI9JzI5OCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHBvbHlnb24gcG9pbnRzPSczNTQuMCwzMDguMCAzNDkuMCwyOTguMCAzNTkuMCwyOTguMCcgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nMzYwJyB5PScyMTEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPHRleHQgeD0nMzYwJyB5PScyMjUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPm7hu5FpIDAgVjwvdGV4dD4NCjx0ZXh0IHg9JzIyOScgeT0nMzMyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/biDEkOG6qFkgKzI0IFYgcmEgZMOieSB0w61uIGhp4buHdTwvdGV4dD4NCjxyZWN0IHg9JzQ2JyB5PSczNDYnIHdpZHRoPSczNjYnIGhlaWdodD0nNTgnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMScvPg0KPHRleHQgeD0nNTgnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCBNb2R1bGUgcGjhuqNpIE5I4bqsTiBkw7JuZyB24buBIOKGkiBn4buNaSBsw6AgbmfDtSB2w6BvIHNpbmsuPC90ZXh0Pg0KPHRleHQgeD0nNTgnIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk7Dqm4gbsOzIGdow6lwIHbhu5tpIGPhuqNtIGJp4bq/biBQTlAuPC90ZXh0Pg0KPHJlY3QgeD0nNDY2JyB5PSc4OCcgd2lkdGg9JzQxMCcgaGVpZ2h0PSczMzYnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PSc0NjYnIHk9Jzg4JyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0VBRjFGNicgc3Ryb2tlPScjNTY1RTY2JyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNjcxJyB5PScxMDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkIgwrcgTmfDtSB2w6BvIGtp4buDdSBTT1VSQ0U8L3RleHQ+DQo8dGV4dCB4PSc2NzEnIHk9JzExNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNow6JuIGNodW5nIG7hu5FpICsyNCBWICDCtyAgZ2jDqXAgY+G6o20gYmnhur9uIE5QTjwvdGV4dD4NCjxsaW5lIHgxPSc1MTAnIHkxPScxNTAnIHgyPSc3OTYnIHkyPScxNTAnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PSc1MTInIHk9JzE0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPisyNCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUxMCcgeTE9JzMxMCcgeDI9Jzc5NicgeTI9JzMxMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzUxMicgeT0nMzAyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+MCBWPC90ZXh0Pg0KPHJlY3QgeD0nNTI0JyB5PScxOTInIHdpZHRoPScxMDAnIGhlaWdodD0nNDYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1NzQnIHk9JzIxMicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqiTSBCSeG6vk48L3RleHQ+DQo8dGV4dCB4PSc1NzQnIHk9JzIyNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk5QTjwvdGV4dD4NCjxyZWN0IHg9JzY3MicgeT0nMTkyJyB3aWR0aD0nMTEyJyBoZWlnaHQ9JzQ2JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNzI4JyB5PScyMTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TkfDlSBWw4BPPC90ZXh0Pg0KPHRleHQgeD0nNzI4JyB5PScyMjcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5j4bunYSBtb2R1bGU8L3RleHQ+DQo8bGluZSB4MT0nNTQyJyB5MT0nMTUwJyB4Mj0nNTQyJyB5Mj0nMTkyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8bGluZSB4MT0nNTY2JyB5MT0nMjM4JyB4Mj0nNTY2JyB5Mj0nMzEwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nNjA0JyB5MT0nMjM4JyB4Mj0nNjA0JyB5Mj0nMjc0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nNzI4JyB5MT0nMjM4JyB4Mj0nNzI4JyB5Mj0nMjc0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nNzIyJyB5MT0nMjc0JyB4Mj0nNjE4JyB5Mj0nMjc0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzYwOC4wLDI3NC4wIDYxOC4wLDI2OS4wIDYxOC4wLDI3OS4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PSc2NjYnIHk9JzI5NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPmTDsm5nIGNo4bqheSBSQSBraOG7j2kgbW9kdWxlPC90ZXh0Pg0KPGxpbmUgeDE9Jzc4NCcgeTE9JzIxNScgeDI9Jzc5NicgeTI9JzIxNScgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9Jzc5NicgeTE9JzE1MCcgeDI9Jzc5NicgeTI9JzE4MScgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9Jzc5NicgeTE9JzE4MScgeDI9Jzc5NicgeTI9JzIwMycgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHBvbHlnb24gcG9pbnRzPSc3OTYuMCwyMTMuMCA3OTEuMCwyMDMuMCA4MDEuMCwyMDMuMCcgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nODAyJyB5PScyMTEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPHRleHQgeD0nODAyJyB5PScyMjUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPm7hu5FpICsyNCBWPC90ZXh0Pg0KPHRleHQgeD0nNjcxJyB5PSczMzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q+G6o20gYmnhur9uIEvDiU8gZMOieSB0w61uIGhp4buHdSB4deG7kW5nIDAgVjwvdGV4dD4NCjxyZWN0IHg9JzQ4OCcgeT0nMzQ2JyB3aWR0aD0nMzY2JyBoZWlnaHQ9JzU4JyByeD0nMycgZmlsbD0nI0ZERjZFNycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEnLz4NCjx0ZXh0IHg9JzUwMCcgeT0nMzY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIE1vZHVsZSBwaOG6o2kgQ+G6pFAgZMOybmcgcmEg4oaSIGfhu41pIGzDoCBuZ8O1IHbDoG8gc291cmNlLjwvdGV4dD4NCjx0ZXh0IHg9JzUwMCcgeT0nMzg2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TsOqbiBuw7MgZ2jDqXAgduG7m2kgY+G6o20gYmnhur9uIE5QTi48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDM4JyB3aWR0aD0nODUyJyBoZWlnaHQ9JzcyJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMzgnIHk9JzQ2MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjN0EyRTI0JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoOKaoCAgUGjhuqduIGzhu5tuIG1vZHVsZSDEkeG7nWkgbeG7m2kgbMOgIGxv4bqhaSBDSFVZ4buCTiDEkMav4buiQzogY8O5bmcgbeG7mXQgbW9kdWxlLCDEkeG6pXUgY2jDom4gY2h1bmcgdsOgbyAwIFYgdGjDrCB0aMOgbmggc2luaywgdsOgbyArMjQgViB0aMOsIHRow6BuaCBzb3VyY2UuPC90ZXh0Pg0KPHRleHQgeD0nMzgnIHk9JzQ4MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZAgTmdoxKlhIGzDoCBLSMOUTkcgbmjDrG4gcmEga2nhu4N1IMSR4bqldSB04burIGjDrG5oIGTDoW5nIG1vZHVsZSDigJQgY2jhu4kgbmjDrG4gcmEgdOG7qyBz4bujaSBkw6J5IGNow6JuIGNodW5nLiBHaGkgcsO1IGtp4buDdSDEkcOjIGNo4buNbiBsw6puIGLhuqNuIHbhur0gdsOgIGzDqm4gbmjDo248L3RleHQ+DQo8dGV4dCB4PSczOCcgeT0nNTAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRyb25nIHThu6c7IG5nxrDhu51pIHPhu61hIG3DoXkgaGFpIG7Eg20gc2F1IGtow7RuZyDEkW/DoW4gcmEgxJHGsOG7o2MuPC90ZXh0Pg0KPC9zdmc+" alt="Ngõ vào kiểu sink và kiểu source"></p>
<p><em>Hình 9.1 — Cùng một module, đổi đúng một sợi dây chân chung là đổi cả chiều dòng, và đổi luôn loại
cảm biến ghép được.</em></p>
<blockquote>
<p>⭐⭐ <strong>Đọc hình theo vòng dòng, đừng học thuộc bảng.</strong> Vòng dòng luôn khép kín từ +24 V về 0 V —
nét đỏ trong hình là trọn vòng đó. ⭐ Chỉ cần hỏi một câu: <em>đoạn dây đi xuyên qua ngõ vào của
module chạy theo chiều nào?</em></p>
<p>⚡ Chạy <strong>vào</strong> module → module đang <strong>nhận</strong> dòng → <strong>sink</strong> → phía bên kia phải là cảm biến
<strong>PNP</strong> (loại đẩy +24 V ra). Chạy <strong>ra</strong> khỏi module → module đang <strong>cấp</strong> dòng → <strong>source</strong> →
phía bên kia phải là cảm biến <strong>NPN</strong> (loại kéo dây xuống 0 V).</p>
<p>⭐ Suy được như vậy thì không cần nhớ cặp &quot;sink ↔ PNP&quot; nữa — và cũng không nhớ nhầm được.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Một chi tiết trong hình đáng để ý, vì nó trả lời một câu hỏi ở mục 9.5.</strong> Cảm biến ba dây nào
cũng có <strong>hai chân nguồn</strong> riêng ngoài dây tín hiệu, và ⭐ <strong>một trong hai chân đó nằm luôn trong
vòng dòng tín hiệu</strong> — chân +24 V với cảm biến PNP, chân 0 V với cảm biến NPN.</p>
<p>⚡ Nghĩa là dòng mà ngõ vào của module lấy <strong>không đi theo một nhánh riêng</strong>: nó đi xuyên qua chính
dây nguồn của cảm biến. ⚠ Datasheet cảm biến thường ghi dòng tiêu thụ <strong>lúc không tải</strong> <em>(no
load)</em>, nên khi tính nguồn ở mục 9.5 thì dòng ngõ vào <strong>vẫn phải cộng thêm</strong> — chỉ là cộng vào
đúng sợi dây đó, không phải một phụ tải mới.</p>
</blockquote>
<p>Nhiều module hiện nay là <strong>kiểu chuyển được</strong> <em>(sink/source selectable)</em>: đấu chân chung vào 0 V thì
thành sink, đấu vào +24 V thì thành source. Rất tiện — và cũng là một chỗ dễ đấu sai, vì cùng một
module có thể hành xử hai kiểu tuỳ cách đấu một sợi dây.</p>
<blockquote>
<p>💡 <strong>MẸO</strong> — ghi rõ kiểu đã chọn <strong>trên bản vẽ và trên nhãn trong tủ</strong>, không chỉ trong đầu người
thiết kế. Người sửa máy hai năm sau không đoán được từ hình dáng module.</p>
</blockquote>
<h3>Ba thông số phải đọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>Hậu quả khi bỏ qua</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điện áp danh định</strong></td>
<td>Thường 24 VDC ở máy tự động hoá; cũng có loại 110/230 VAC</td>
<td>Sai điện áp: không đọc được, hoặc hỏng module</td>
</tr>
<tr>
<td><strong>Loại ngõ vào theo IEC 61131-2</strong> (loại 1 / 2 / 3)</td>
<td>Quy định ngưỡng áp và dòng để coi là mức 0 hoặc mức 1</td>
<td>Cảm biến &quot;dính&quot; ở mức 1 — xem bên dưới</td>
</tr>
<tr>
<td><strong>Thời gian lọc</strong> <em>(input filter time)</em></td>
<td>Lọc nhiễu phần cứng, thường vài trăm µs tới vài ms</td>
<td>Xung nhanh <strong>không được nhìn thấy</strong> (Chương 18, mục 18.5)</td>
</tr>
</tbody></table></div>
<h3>⚠ Dòng rò làm ngõ vào &quot;dính&quot;</h3>
<p>Cảm biến hai dây và một số thiết bị bán dẫn có <strong>dòng rò</strong> <em>(leakage current)</em> — vẫn cho một dòng nhỏ
chạy qua ngay cả khi ở trạng thái tắt.</p>
<p>Nếu dòng rò đủ lớn so với ngưỡng của ngõ vào, module đọc thành mức 1 <strong>dù cảm biến đang tắt</strong>. Triệu
chứng: một ngõ vào <strong>luôn bằng 1</strong>, hoặc bằng 1 khi lẽ ra phải bằng 0, và đo bằng đồng hồ vạn năng
thì thấy điện áp &quot;gần 24 V&quot;.</p>
<p>Ba cách chữa, theo thứ tự ưu tiên:</p>
<ol>
<li><strong>Dùng cảm biến ba dây</strong> thay cho hai dây, nếu còn kịp chọn.</li>
<li><strong>Chọn module có loại ngõ vào chịu được dòng rò cao hơn</strong> (ngưỡng dòng tối thiểu để coi là mức 1
lớn hơn).</li>
<li><strong>Lắp điện trở xả</strong> <em>(bleeder resistor)</em> song song với ngõ vào để dòng rò chảy qua đó — cách cuối
cùng, vì nó thêm linh kiện và thêm nhiệt trong tủ.</li>
</ol>
<p>Chi tiết về cảm biến hai dây ở Chương 4.</p>
<hr>
<h2 id="93-ngõ-ra-s-ba-loi-ba-bài-toán-khác-nhau">9.3 ⭐ Ngõ ra số — ba loại, ba bài toán khác nhau</h2>
<p>Đây là mục quan trọng nhất chương. Chọn sai loại ngõ ra là lỗi <strong>không sửa được bằng phần mềm</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Rơ-le</strong> <em>(relay)</em></th>
<th><strong>Transistor</strong></th>
<th><strong>Triac</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Đóng cắt được</td>
<td><strong>AC và DC</strong></td>
<td><strong>Chỉ DC</strong></td>
<td><strong>Chỉ AC</strong></td>
</tr>
<tr>
<td>Dòng mỗi kênh</td>
<td>Lớn nhất (thường vài ampe)</td>
<td>Nhỏ hơn (thường vài trăm mA)</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Tốc độ đóng cắt</td>
<td><strong>Chậm</strong> — vài mili-giây</td>
<td><strong>Nhanh</strong> — micro-giây</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Tuổi thọ</td>
<td>⚠ <strong>Hữu hạn</strong> — số lần đóng cắt cơ khí</td>
<td>Gần như không giới hạn</td>
<td>Không có tiếp điểm cơ khí</td>
</tr>
<tr>
<td>Dòng rò khi tắt</td>
<td><strong>Không</strong> (cách ly cơ khí thật)</td>
<td>⚠ Có</td>
<td>⚠ Có</td>
</tr>
<tr>
<td>Sụt áp khi dẫn</td>
<td>Rất nhỏ</td>
<td>Có, khoảng 0,5–1,5 V</td>
<td>Có</td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp</td>
<td>Trung bình</td>
<td>Trung bình</td>
</tr>
</tbody></table></div>
<h3>Chọn theo ba câu hỏi</h3>
<blockquote>
<p><strong>Câu 1 — Tải là AC hay DC?</strong>
DC → rơ-le hoặc transistor. AC → rơ-le hoặc triac. Đây là câu loại trừ đầu tiên.</p>
<p><strong>Câu 2 — Đóng cắt bao nhiêu lần trong đời máy?</strong>
Đây là câu người mới hay bỏ qua, và là câu quyết định giữa rơ-le với transistor.</p>
<p><strong>Câu 3 — Cần nhanh tới mức nào?</strong>
Vài mili-giây có chấp nhận được không? Nếu không thì phải transistor.</p>
</blockquote>
<h3>⚠ Tuổi thọ rơ-le — phép tính phải làm</h3>
<p>Tiếp điểm rơ-le mòn theo <strong>số lần đóng cắt</strong>, không theo thời gian. Datasheet ghi tuổi thọ cơ khí và
tuổi thọ điện (tuổi thọ điện thấp hơn nhiều, và phụ thuộc loại tải).</p>
<p>Phép tính bắt buộc khi định dùng rơ-le cho tải đóng cắt thường xuyên:</p>
<pre><code class="language-text">Số lần/chu trình  ×  chu trình/giờ  ×  giờ/ngày  ×  ngày/năm  =  số lần/năm
</code></pre>
<p>Với DP-01: chu kỳ mục tiêu <strong>300 board/giờ</strong> (Phụ lục J §J.1), tức <strong>2 400 board mỗi ca</strong> 8 giờ ở mức
danh định. Van chặn trạm 1 đóng cắt <strong>2 lần mỗi board</strong>, chạy 2 ca mỗi ngày, 300 ngày mỗi năm:</p>
<pre><code class="language-text">2 × 2400 × 2 × 300 = 2 880 000 lần/năm
</code></pre>
<p>Gần ba triệu lần mỗi năm — và đó là <strong>con số danh định</strong>, chưa trừ thời gian dừng máy; sản lượng thật
sẽ thấp hơn, nhưng vẫn cùng bậc độ lớn.</p>
<p>Với tuổi thọ điện điển hình của rơ-le trong module I/O, con số này nghĩa là <strong>thay module sau vài
tháng tới hơn một năm</strong> — và thay vào lúc nào thì không biết trước, tức là dừng
máy đột xuất.</p>
<blockquote>
<p><strong>Kết luận cho DP-01: mọi van khí dùng ngõ ra transistor, không dùng rơ-le.</strong>
Đây là quyết định <strong>lúc mua module</strong>. Phát hiện sau khi máy đã chạy nghĩa là thay module, đấu lại
dây, và có thể phải đổi cả cách bố trí tủ.</p>
</blockquote>
<p>Ngược lại, rơ-le hợp với: contactor động cơ (đóng cắt vài lần mỗi ca), đèn báo, còi, tín hiệu báo ra
ngoài — những tải đóng cắt <strong>thưa</strong> hoặc cần <strong>cách ly thật</strong>.</p>
<h3>⚠ Dòng rò của ngõ ra transistor và triac</h3>
<p>Transistor và triac <strong>không cắt hoàn toàn</strong> — vẫn có một dòng rò nhỏ khi tắt.</p>
<p>Với cuộn van thì không sao. Nhưng với <strong>tải trở kháng cao</strong> — ngõ vào của một PLC khác, ngõ vào biến
tần, đèn LED công suất rất nhỏ — dòng rò có thể đủ để <strong>thiết bị nhận đọc thành mức 1 dù đã tắt</strong>.</p>
<p>Triệu chứng: đèn LED <strong>mờ mờ không tắt hẳn</strong>, hoặc thiết bị nhận báo có tín hiệu khi không có. Cách
chữa giống mục 9.2: điện trở xả, hoặc chuyển sang ngõ ra rơ-le.</p>
<blockquote>
<p>⚠ <strong>Đây là lý do ngõ ra rơ-le vẫn tồn tại dù transistor tốt hơn ở nhiều mặt.</strong>
Rơ-le cách ly <strong>cơ khí thật</strong> — tắt là tắt hẳn, không dòng rò, và cách ly được hai hệ điện khác
nhau. Với tín hiệu đi ra khỏi máy, sang máy khác, hoặc sang hệ khác điện áp, rơ-le thường là lựa
chọn đúng.</p>
</blockquote>
<h3>⚠⚠ Tải cảm — bắt buộc có mạch dập</h3>
<p>Cuộn van, cuộn contactor, cuộn rơ-le đều là <strong>tải cảm</strong> <em>(inductive load)</em>. Khi cắt dòng đột ngột,
điện cảm sinh ra một xung áp ngược rất cao theo <code>V = L · di/dt</code>.</p>
<p>Xung này <strong>phá tiếp điểm rơ-le</strong> và <strong>giết transistor</strong>, và nó cũng là <strong>nguồn nhiễu</strong> lan vào cả tủ.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM CHO THIẾT BỊ — mạch dập không phải tuỳ chọn</strong>
Mọi tải cảm phải có mạch dập <em>(snubber / suppression)</em>:</p>
<ul>
<li><strong>Tải DC</strong>: diode ngược <em>(flyback diode)</em> đấu song song với cuộn, đúng chiều. ⚠ Đấu ngược chiều
sẽ <strong>ngắn mạch nguồn</strong>.</li>
<li><strong>Tải AC</strong>: mạch RC hoặc varistor.</li>
</ul>
<p>Nhiều van điện từ đã có sẵn diode trong đầu nối — <strong>kiểm tra, đừng giả định</strong>. Và khi van đã có
diode thì không lắp thêm.</p>
<p>Chi tiết mạch dập và cách chọn ở Chương 5.</p>
</blockquote>
<hr>
<h2 id="93b-hai-thông-s-datasheet-quyt-đnh-mà-không-ai-đc">9.3b ⚠⚠ Hai thông số datasheet quyết định mà không ai đọc</h2>
<p>Hai con số sau nằm trong datasheet mọi module I/O, và cả hai đều gây ra loại lỗi <strong>trông như lỗi
logic</strong> — nên người ta đi tìm nhầm chỗ.</p>
<h3>Một — dòng rò của ngõ ra bán dẫn</h3>
<p>⭐ <strong>Ngõ ra bán dẫn không có trạng thái &quot;tắt hoàn toàn&quot;.</strong> Nó chỉ có <strong>trở kháng cao</strong> và <strong>trở kháng
thấp</strong>. Ở trạng thái &quot;tắt&quot;, vẫn có một <strong>dòng rò</strong> nhỏ — ⭐ <strong>thường khoảng 1–2 mA</strong> — chảy qua tải.</p>
<blockquote>
<p>⚡ <strong>Cần nói đúng mức: dòng rò đó thường KHÔNG đủ làm thiết bị tác động nhầm.</strong> Với phần lớn tải
công nghiệp, nó vô hại và bạn sẽ không bao giờ gặp vấn đề.</p>
<p>⭐ Nó chỉ đáng lo với <strong>tải rất nhạy, dòng giữ rất nhỏ</strong> — và khi đó thì nó gây ra một lỗi cực kỳ
khó hiểu. Bảng dưới là để bạn <strong>nhận ra khi gặp</strong>, không phải để lo lắng ở mọi ngõ ra.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tải</th>
<th>Dòng rò vài mA làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Cuộn van công suất lớn</td>
<td>⭐ Không đủ hút — <strong>không sao</strong></td>
</tr>
<tr>
<td>⚠ <strong>Rơ-le nhỏ, cuộn nhạy</strong></td>
<td>⚠⚠ <strong>Có thể giữ rơ-le hút</strong> hoặc làm nó rung</td>
</tr>
<tr>
<td>⚠ <strong>Đèn LED báo</strong></td>
<td>⭐ <strong>Sáng mờ khi đáng lẽ phải tắt</strong> — triệu chứng dễ nhận nhất</td>
</tr>
<tr>
<td>⚠⚠ <strong>Ngõ vào PLC khác</strong></td>
<td>⚠ Có thể đọc thành <strong>mức 1</strong> — xem mục dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là nguyên nhân của một lỗi kinh điển: &quot;ngõ ra đã tắt trong chương trình mà thiết bị vẫn
chạy&quot;.</strong></p>
<p>Người ta kiểm bit trong PLC — đúng là 0. Kiểm đèn module — tắt. Nhưng thiết bị vẫn hoạt động, hoặc
nhấp nháy. ⭐ <strong>Đo điện áp trên tải khi ngõ ra đang tắt</strong> sẽ thấy vẫn còn một điện áp đáng kể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách xử lý</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chọn tải có dòng giữ lớn hơn dòng rò</strong></td>
<td>Cách tốt nhất — kiểm cả hai datasheet</td>
</tr>
<tr>
<td>⭐ <strong>Mắc điện trở xả song song với tải</strong> <em>(bleeder)</em></td>
<td>Dòng rò chảy qua điện trở thay vì qua tải</td>
</tr>
<tr>
<td>Dùng <strong>ngõ ra rơ-le</strong> cho tải nhạy</td>
<td>⭐ Tiếp điểm cơ khí <strong>không có dòng rò</strong></td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Ngõ ra rơ-le là loại duy nhất thật sự &quot;hở mạch&quot; khi tắt</strong> — đó là một lý do chọn nó ngoài lý do
điện áp và loại tải ở mục 9.3.</p>
</blockquote>
<h3>⚡ Nhân tiện — một thông số nữa trong cùng datasheet</h3>
<p><strong>Mức cách ly điện</strong> <em>(electrical isolation)</em> của module — thường ghi dạng một điện áp chịu đựng
(ví dụ 1500 V AC hoặc 2500 V AC). ⭐ Nó cho biết module chịu được chênh áp bao nhiêu giữa mạch hiện
trường và mạch logic bên trong trước khi cách ly bị đánh thủng.</p>
<p>⭐ Đây là con số cần nhìn khi mạch hiện trường có <strong>điện áp cao</strong> hoặc khi hai phần mạch <strong>ở điện thế
đất khác nhau</strong> (Chương 49 mục 49.4).</p>
<h3>Hai — thời gian đáp ứng và bộ lọc của ngõ vào</h3>
<p>Module ngõ vào có <strong>độ trễ nhận biết</strong> <em>(input ON/OFF delay)</em> — thời gian tối đa để mạch nhận ra
thiết bị hiện trường vừa đổi trạng thái. Nhiều module cho <strong>cấu hình</strong> thời gian lọc này.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lọc dài</th>
<th>Lọc ngắn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chống nhiễu tốt, chống rung tiếp điểm</td>
<td>⚠ Nhiễu dễ lọt vào thành tín hiệu giả</td>
</tr>
<tr>
<td>⚠⚠ <strong>Bỏ sót xung ngắn</strong></td>
<td>⭐ Bắt được xung ngắn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bẫy: cảm biến cho xung rất ngắn mà module lọc dài thì PLC KHÔNG BAO GIỜ THẤY xung đó.</strong></p>
<p>Triệu chứng: đếm thiếu sản phẩm, bỏ sót vật đi nhanh — và ⭐ <strong>đèn trên cảm biến vẫn nháy đúng</strong>,
nên người ta nghi chương trình chứ không nghi module.</p>
<p>⭐ <strong>Cách kiểm:</strong> so <strong>độ rộng xung</strong> của cảm biến (tính từ tốc độ băng tải và kích thước vật) với
<strong>thời gian lọc</strong> của module. ⚠ Xung ngắn hơn thời gian lọc thì không có cách nào bắt được bằng
ngõ vào thường — phải dùng <strong>bộ đếm tốc độ cao</strong> hoặc <strong>ngõ vào ngắt</strong> (Chương 18, 19).</p>
<p>⭐ Ngưỡng dòng của ngõ vào cũng có mục đích tương tự: nó tồn tại để ⭐ <strong>không nhận nhầm nhiễu và
dòng rò thành tín hiệu thật</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả hai thông số: chúng biến một vấn đề PHẦN CỨNG thành một triệu chứng trông
giống lỗi PHẦN MỀM.</strong></p>
<p>⚠ Đây đúng loại lỗi mà Chương 51 và Phụ lục E cảnh báo — và đọc datasheet mất năm phút.</p>
</blockquote>
<p><em>(Đối chiếu: Petruzella — <em>Programmable Logic Controllers</em>, phần mô tả module ngõ ra bán dẫn và các
thông số module I/O (dòng rò ở trạng thái tắt, nominal current per input, input ON/OFF delay).)</em></p>
<hr>
<h2 id="94-cách-ly-quang-và-chân-chung">9.4 Cách ly quang và chân chung</h2>
<h3>Cách ly quang</h3>
<p>Phần lớn module I/O số có <strong>cách ly quang</strong> <em>(optical isolation)</em>: tín hiệu đi qua một cặp phát–thu
quang, nên <strong>không có đường dẫn điện</strong> giữa mạch hiện trường và mạch bên trong CPU.</p>
<p>Ba lợi ích thực tế:</p>
<ul>
<li>Xung áp từ hiện trường không tới được CPU.</li>
<li>Vòng lặp đất <em>(ground loop)</em> giữa hai hệ khác nhau bị cắt (Chương 49).</li>
<li>Một sự cố ngoài hiện trường ít khả năng lan vào và làm hỏng CPU.</li>
</ul>
<blockquote>
<p>⚠ Cách ly quang <strong>không phải cách ly an toàn</strong>. Nó bảo vệ thiết bị, không phải bảo vệ người, và
không thay thế được yêu cầu về cách ly trong tiêu chuẩn an toàn điện. Xem Chương 3 và Chương 47.</p>
</blockquote>
<h3>Chân chung — con số làm cháy module ở mục 9.1</h3>
<p>Các kênh trong một module thường được nhóm lại, mỗi nhóm dùng <strong>một chân chung</strong>. Datasheet ghi hai
con số khác nhau, và người ta hay chỉ đọc con số đầu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Con số</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dòng tối đa mỗi kênh</strong></td>
<td>Một kênh chịu được bao nhiêu</td>
</tr>
<tr>
<td>⚠ <strong>Dòng tối đa qua chân chung</strong></td>
<td>Tổng của <strong>mọi kênh trong nhóm</strong> cộng lại</td>
</tr>
</tbody></table></div>
<p>Con số thứ hai <strong>luôn nhỏ hơn</strong> tổng của con số thứ nhất nhân số kênh. Nghĩa là <strong>không thể</strong> cho mọi
kênh chạy full tải cùng lúc.</p>
<p>Phép tính bắt buộc, làm theo <strong>trường hợp xấu nhất</strong>:</p>
<blockquote>
<p><strong>Cộng dòng của mọi tải trong cùng một nhóm chân chung, tại thời điểm nhiều tải nhất cùng bật.</strong>
So với giới hạn chân chung trong datasheet. Nếu vượt: chia tải ra nhiều nhóm, hoặc chuyển tải lớn
ra rơ-le trung gian bên ngoài.</p>
</blockquote>
<p>Trên DP-01, bốn van khí (chặn và kẹp của hai trạm) <strong>có thể cùng bật</strong> ở một số bước. Nếu bốn van đó
nằm chung một nhóm, phải cộng dòng của cả bốn — không phải tính từng cái một.</p>
<blockquote>
<p>💡 <strong>MẸO — rơ-le trung gian giải quyết nhiều bài toán cùng lúc</strong>
Cho ngõ ra PLC điều khiển một rơ-le trung gian nhỏ, rồi rơ-le đó đóng tải thật. Bạn được: dòng tải
không đi qua module, cách ly thật, dễ thay khi hỏng (thay rơ-le rẻ hơn thay module), và có một điểm
đo rõ ràng khi chẩn đoán.</p>
<p>Đánh đổi: thêm linh kiện, thêm chỗ trong tủ, thêm một điểm hỏng, và thêm vài mili-giây trễ. Với tải
lớn hoặc tải đi ra khỏi tủ thì đánh đổi này gần như luôn đáng.</p>
</blockquote>
<hr>
<h2 id="95-ưc-tính-công-sut-ngun-24-v-cho-io">9.5 Ước tính công suất nguồn 24 V cho I/O</h2>
<p>Chương 8 mục 8.7 đã nêu nguyên tắc. Ở đây là cách làm cụ thể cho phần I/O.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi</strong> thiết bị lấy nguồn 24 V, theo bảng I/O</td>
</tr>
<tr>
<td>2</td>
<td>Tra dòng tiêu thụ của từng loại từ datasheet — đừng đoán</td>
</tr>
<tr>
<td>3</td>
<td>Xác định <strong>thời điểm nhiều tải nhất cùng bật</strong> — đọc từ mô tả trình tự (Chương 23)</td>
</tr>
<tr>
<td>4</td>
<td>Cộng dòng tại thời điểm đó</td>
</tr>
<tr>
<td>5</td>
<td>Nhân <strong>1,3–1,5</strong></td>
</tr>
</tbody></table></div>
<p>Ước tính cho lát cắt 1 của DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Số lượng</th>
<th>Dòng mỗi cái</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Cảm biến quang, PNP</td>
<td>4</td>
<td>vài chục mA</td>
<td>Luôn cấp nguồn</td>
</tr>
<tr>
<td>Reed xy-lanh</td>
<td>8</td>
<td>nhỏ</td>
<td>Luôn cấp nguồn</td>
</tr>
<tr>
<td>Cuộn van khí</td>
<td>4</td>
<td>vài trăm mA</td>
<td>⚠ <strong>Có thể cùng bật</strong> — đây là phụ tải quyết định</td>
</tr>
<tr>
<td>Đèn tháp + còi</td>
<td>4</td>
<td>vài chục mA</td>
<td></td>
</tr>
<tr>
<td>Rơ-le trung gian</td>
<td>vài cái</td>
<td>vài chục mA</td>
<td></td>
</tr>
</tbody></table></div>
<p>Cuộn van là phụ tải lớn nhất, và <strong>dòng khởi động của chúng cao hơn dòng làm việc</strong>. Đó là lý do hệ
số dự phòng không phải là sự thận trọng thừa.</p>
<blockquote>
<p>⚠ <strong>Nhắc lại triệu chứng của nguồn thiếu</strong> (Chương 8, mục 8.7): máy chạy bình thường, thỉnh thoảng
lỗi lạ khi nhiều cơ cấu cùng tác động. Rất hay bị đi tìm trong chương trình. Xác nhận bằng <strong>máy
hiện sóng</strong>, không bằng đồng hồ vạn năng.</p>
</blockquote>
<hr>
<h2 id="96-module-hn-hp-khi-nào-nên-tránh">9.6 Module hỗn hợp — khi nào nên tránh</h2>
<p><strong>Module hỗn hợp</strong> <em>(combo / mixed I/O module)</em> có cả ngõ vào và ngõ ra trong một khối, đôi khi thêm
vài kênh analog.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>Rẻ hơn mua riêng</td>
<td>⚠ Hỏng một phần thì <strong>thay cả khối</strong></td>
</tr>
<tr>
<td>Ít chỗ trong tủ</td>
<td>Tỉ lệ vào/ra cố định, thường không khớp nhu cầu</td>
</tr>
<tr>
<td>Hợp với máy nhỏ, số I/O ít</td>
<td>⚠ Khó dự phòng: phải trữ nguyên khối, không trữ được từng loại</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc thực dụng:</strong> module hỗn hợp hợp với <strong>máy nhỏ, số I/O ít, không dự kiến mở rộng</strong>. Với
máy sản xuất chạy liên tục, module riêng từng loại thường đúng hơn — vì bài toán thật không phải
giá mua, mà là <strong>thời gian dừng máy khi hỏng</strong> và <strong>chi phí trữ phụ tùng</strong>.</p>
</blockquote>
<p>Cùng logic đó áp cho việc chọn số kênh: một module 32 kênh rẻ hơn hai module 16 kênh, nhưng khi nó
hỏng thì mất 32 kênh cùng lúc.</p>
<hr>
<h2 id="97-trên-máy-mu-dp-01-chn-cho-tng-ti">9.7 Trên máy mẫu DP-01 — chọn cho từng tải</h2>
<p>Đây là bài tập tổng hợp của cả chương.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tải</th>
<th>Loại</th>
<th>Kiểu ngõ ra chọn</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_Stop1Vlv</code>, <code>DO_Stop2Vlv</code> — van chặn</td>
<td>Cuộn van 24 VDC</td>
<td><strong>Transistor</strong> + diode dập</td>
<td>Đóng cắt ~1,4 triệu lần/năm — rơ-le mòn quá nhanh (mục 9.3)</td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code>, <code>DO_Clamp2Vlv</code> — van kẹp</td>
<td>Cuộn van 24 VDC</td>
<td><strong>Transistor</strong> + diode dập</td>
<td>Như trên</td>
</tr>
<tr>
<td><code>DO_ConvRun</code> — cho phép chuyền chạy</td>
<td>Ngõ vào số của biến tần</td>
<td><strong>Transistor</strong> hoặc rơ-le</td>
<td>⚠ Kiểm <strong>dòng rò</strong> so với ngưỡng ngõ vào biến tần; nếu nghi ngờ thì dùng rơ-le</td>
</tr>
<tr>
<td>Đèn tháp, còi</td>
<td>24 VDC, dòng nhỏ</td>
<td><strong>Transistor</strong></td>
<td>Đóng cắt thưa; transistor vẫn hợp</td>
</tr>
<tr>
<td>Contactor động cơ (nếu có)</td>
<td>Cuộn AC</td>
<td><strong>Rơ-le</strong> + mạch RC</td>
<td>Tải AC — transistor không dùng được</td>
</tr>
<tr>
<td>Tín hiệu SMEMA sang máy bên cạnh</td>
<td>Sang hệ khác</td>
<td><strong>Rơ-le</strong>, hoặc cách ly quang riêng</td>
<td>Cần cách ly thật giữa hai máy (Chương 41)</td>
</tr>
</tbody></table></div>
<p>Hai điều rút ra:</p>
<ul>
<li><strong>Phần lớn ngõ ra của một máy tự động hoá điển hình là transistor</strong>, vì phần lớn tải là van khí
24 VDC đóng cắt thường xuyên.</li>
<li><strong>Rơ-le dành cho ba chỗ</strong>: tải AC, tải lớn, và tín hiệu đi ra khỏi máy.</li>
</ul>
<p>Với ngõ vào: mọi cảm biến của DP-01 đều là <strong>PNP</strong> (Chương 4), nên module ngõ vào phải là <strong>kiểu
sink</strong>, chân chung đấu 0 V.</p>
<hr>
<h2 id="98-khác-bit-gia-các-hãng">9.8 Khác biệt giữa các hãng</h2>
<p>Tên gọi và cách ghi thông số khác nhau; nguyên lý thì không.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Cách gọi sink/source</td>
<td>⚠ Một số tài liệu gọi theo phía <strong>module</strong>, một số gọi theo phía <strong>cảm biến</strong> — đọc kỹ sơ đồ đấu trong datasheet thay vì tin vào chữ. Sơ đồ không nói dối</td>
</tr>
<tr>
<td>Module chuyển được kiểu</td>
<td>Siemens, Mitsubishi, Inovance, Rockwell đều có dòng cho phép chọn sink/source bằng cách đấu chân chung. Kiểm từng mã sản phẩm</td>
</tr>
<tr>
<td>Loại ngõ vào theo IEC 61131-2</td>
<td>Không phải datasheet nào cũng ghi rõ &quot;loại 1/2/3&quot; — có hãng ghi thẳng ngưỡng áp và dòng. Cần con số, không cần cái tên</td>
</tr>
<tr>
<td>⚠ Giới hạn dòng chân chung</td>
<td><strong>Luôn có</strong>, nhưng vị trí trong datasheet rất khác nhau — đôi khi ở bảng chính, đôi khi ở chú thích cuối trang. <strong>Tìm cho ra</strong>, đây là con số làm cháy module ở mục 9.1</td>
</tr>
<tr>
<td>Ngõ ra triac</td>
<td>Ít gặp ở máy tự động hoá dùng 24 VDC; phổ biến hơn ở ứng dụng điều khiển tải AC</td>
</tr>
<tr>
<td>Thời gian lọc ngõ vào</td>
<td>Nhiều hệ cho <strong>cấu hình được</strong> bằng phần mềm. Đây là chỗ đáng chỉnh khi cần đọc xung nhanh — nhưng giảm lọc thì tăng nhạy nhiễu (Chương 18)</td>
</tr>
</tbody></table></div>
<p>Hướng dẫn cấu hình cho từng hệ ở Phụ lục A. Số liệu cụ thể: catalogue và datasheet hiện hành của
hãng, kèm ngày kiểm tra.</p>
<hr>
<h2 id="99-by-thưng-gp">9.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Vượt dòng chân chung</h3>
<p>Đúng cỗ máy ở mục 9.1. Mỗi kênh trong định mức, tổng thì không.</p>
<p><strong>Hiện tượng:</strong> module nóng bất thường, rồi hỏng — thường sau vài giờ tới vài ngày, không phải ngay.
<strong>Cách sửa:</strong> cộng dòng theo nhóm chân chung tại thời điểm nhiều tải nhất; chia nhóm hoặc dùng rơ-le
trung gian (mục 9.4).</p>
<h3>🔍 BẪY 2 — Dùng ngõ ra rơ-le cho van đóng cắt liên tục</h3>
<p><strong>Hiện tượng:</strong> sau vài tháng, một kênh <strong>thỉnh thoảng không tác động</strong>, rồi hỏng hẳn. Tiếp điểm mòn
dần nên triệu chứng đến từ từ và dễ đổ cho cảm biến hoặc cho van.
<strong>Cách sửa:</strong> làm phép tính số lần đóng cắt mỗi năm <strong>trước khi mua module</strong> (mục 9.3).</p>
<h3>🔍 BẪY 3 — Quên mạch dập cho tải cảm</h3>
<p><strong>Hiện tượng:</strong> tiếp điểm rơ-le cháy rỗ sau thời gian ngắn; transistor chết đột ngột; và <strong>nhiễu lan
khắp tủ</strong> làm các ngõ vào khác đọc sai lung tung.
<strong>Cách sửa:</strong> diode ngược cho tải DC (đúng chiều), RC hoặc varistor cho tải AC. Kiểm xem van đã có
sẵn diode chưa (Chương 5).</p>
<h3>🔍 BẪY 4 — Đấu diode dập ngược chiều</h3>
<p><strong>Hiện tượng:</strong> ngắn mạch nguồn ngay khi bật — nổ cầu chì, hoặc hỏng nguồn.
<strong>Cách sửa:</strong> diode đấu <strong>ngược chiều dòng làm việc</strong>: cực âm về phía +24 V. Kiểm bằng đồng hồ trước
khi cấp điện.</p>
<h3>🔍 BẪY 5 — Ghép nhầm PNP với ngõ vào source</h3>
<p><strong>Hiện tượng:</strong> đèn trên cảm biến sáng khi có vật, nhưng bit trong PLC <strong>không lên</strong>. Đây là triệu
chứng kinh điển, và nó khiến người ta nghi cảm biến hỏng.
<strong>Cách sửa:</strong> cảm biến PNP → ngõ vào <strong>sink</strong>, chân chung 0 V. Nếu module chuyển được kiểu thì đổi
cách đấu chân chung (Chương 4, Chương 52 mục 52.4).</p>
<h3>🔍 BẪY 6 — Dòng rò làm ngõ vào dính ở mức 1</h3>
<p><strong>Hiện tượng:</strong> một ngõ vào luôn bằng 1; đo được điện áp &quot;gần 24 V&quot; ngay cả khi cảm biến tắt.
<strong>Cách sửa:</strong> đổi sang cảm biến ba dây; hoặc module có ngưỡng dòng cao hơn; hoặc điện trở xả (mục 9.2).</p>
<h3>🔍 BẪY 7 — Dòng rò ngõ ra transistor làm thiết bị nhận đọc nhầm</h3>
<p><strong>Hiện tượng:</strong> đèn LED mờ mờ không tắt hẳn; hoặc biến tần / PLC bên cạnh báo có tín hiệu khi PLC đã
tắt ngõ ra.
<strong>Cách sửa:</strong> điện trở xả, hoặc chuyển kênh đó sang ngõ ra rơ-le (mục 9.3).</p>
<h3>🔍 BẪY 8 — Chọn module hỗn hợp cho máy sản xuất liên tục</h3>
<p><strong>Hiện tượng:</strong> hỏng hai kênh ngõ ra, phải thay cả khối, mất luôn các kênh ngõ vào đang tốt — và
dừng máy lâu hơn dự kiến.
<strong>Cách sửa:</strong> cân nhắc theo <strong>thời gian dừng máy và chi phí phụ tùng</strong>, không chỉ theo giá mua
(mục 9.6).</p>
<h3>🔍 BẪY 9 — Giảm thời gian lọc ngõ vào để &quot;đọc nhanh hơn&quot;</h3>
<p><strong>Hiện tượng:</strong> đọc được xung nhanh hơn thật, nhưng <strong>thêm cả nhiễu</strong> — ngõ vào lên xuống ngẫu nhiên,
bộ đếm nhảy.
<strong>Cách sửa:</strong> nếu cần đọc xung nhanh, dùng bộ đếm tốc độ cao thay vì hạ lọc (Chương 18, mục 18.5).
Hạ lọc chỉ khi đã xử lý xong nhiễu ở tầng đi dây và nối đất (Chương 49).</p>
<hr>
<h2 id="910-bng-cht">9.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Ngõ ra bán dẫn khi TẮT</td>
<td>⭐ <strong>Vẫn có dòng rò vài mA</strong> — có thể giữ rơ-le nhỏ hút, làm LED sáng mờ</td>
</tr>
<tr>
<td>⭐ Loại ngõ ra duy nhất thật sự hở mạch</td>
<td><strong>Rơ-le</strong> — tiếp điểm cơ khí không có dòng rò</td>
</tr>
<tr>
<td>⚠ Module lọc ngõ vào quá dài</td>
<td>⭐ <strong>Bỏ sót xung ngắn</strong> — đèn cảm biến vẫn nháy đúng, PLC không thấy</td>
</tr>
<tr>
<td>Cảm biến PNP thì module ngõ vào loại gì</td>
<td><strong>Sink</strong>, chân chung 0 V</td>
</tr>
<tr>
<td>Tải DC đóng cắt liên tục</td>
<td><strong>Transistor</strong></td>
</tr>
<tr>
<td>Tải AC</td>
<td><strong>Rơ-le</strong> hoặc <strong>triac</strong></td>
</tr>
<tr>
<td>Tải lớn, hoặc tín hiệu đi ra khỏi máy</td>
<td><strong>Rơ-le</strong> — cách ly thật, không dòng rò</td>
</tr>
<tr>
<td>Trước khi chọn rơ-le</td>
<td>Tính <strong>số lần đóng cắt mỗi năm</strong></td>
</tr>
<tr>
<td>Mọi tải cảm</td>
<td><strong>Bắt buộc</strong> mạch dập — diode (DC) hoặc RC/varistor (AC)</td>
</tr>
<tr>
<td>Hai con số phải đọc trong datasheet</td>
<td>Dòng <strong>mỗi kênh</strong> <em>và</em> dòng <strong>qua chân chung</strong></td>
</tr>
<tr>
<td>Cộng dòng thế nào</td>
<td>Theo <strong>trường hợp xấu nhất</strong> — lúc nhiều tải cùng bật</td>
</tr>
<tr>
<td>Ngõ vào luôn bằng 1</td>
<td>Nghi <strong>dòng rò</strong> của cảm biến hai dây</td>
</tr>
<tr>
<td>Ngõ ra tắt mà thiết bị nhận vẫn thấy tín hiệu</td>
<td>Nghi <strong>dòng rò</strong> transistor/triac</td>
</tr>
<tr>
<td>Module hỗn hợp</td>
<td>Máy nhỏ thì được; máy chạy liên tục thì cân nhắc thời gian dừng máy</td>
</tr>
<tr>
<td>Cách ly quang</td>
<td>Bảo vệ <strong>thiết bị</strong>, ⚠ không phải cách ly an toàn cho người</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="911-t-kim">9.11 Tự kiểm</h2>
<ol>
<li>Cảm biến PNP ghép với ngõ vào kiểu gì? Giải thích bằng chiều dòng điện, đừng học thuộc.</li>
<li>Nêu ba loại ngõ ra số và cho biết loại nào đóng cắt được tải AC.</li>
<li>⭐ Van khí đóng cắt 2 lần mỗi sản phẩm, máy làm 1 200 sản phẩm mỗi ca, 2 ca mỗi ngày, 300 ngày mỗi
năm. Tính số lần đóng cắt mỗi năm và kết luận nên dùng loại ngõ ra nào.</li>
<li>Vì sao ngõ ra rơ-le vẫn được dùng dù transistor nhanh hơn và bền hơn? Nêu ba trường hợp rơ-le là
lựa chọn đúng.</li>
<li>⭐ Giải thích vì sao &quot;mỗi kênh 2 A&quot; <strong>không</strong> có nghĩa là module 8 kênh chịu được 16 A. Con số nào
phải tìm trong datasheet?</li>
<li>Một ngõ vào luôn bằng 1 dù cảm biến đã tắt; đo được gần 24 V. Nguyên nhân khả dĩ nhất là gì, và
nêu ba cách chữa theo thứ tự ưu tiên.</li>
<li>Vì sao mọi tải cảm phải có mạch dập? Nêu loại mạch dập cho tải DC và cho tải AC, và hậu quả khi
đấu diode ngược chiều.</li>
<li>Cách ly quang bảo vệ cái gì và <strong>không</strong> bảo vệ cái gì?</li>
<li>Nêu ưu và nhược của module hỗn hợp. Với máy sản xuất chạy liên tục, tiêu chí nào quan trọng hơn
giá mua?</li>
<li>⭐ Đèn trên cảm biến sáng khi có vật, nhưng bit trong PLC không lên. Nêu <strong>hai</strong> nguyên nhân khả
dĩ khác nhau về bản chất và cách phân biệt chúng bằng phép đo.</li>
</ol>
<blockquote>
<p>Câu 3, 5 và 10 là ba câu phân loại. Câu 5 là tinh thần của cả chương: <strong>con số làm hỏng thiết bị
thường không phải con số in to nhất trong datasheet.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Ngõ ra transistor đã tắt trong chương trình, đèn module tắt, nhưng rơ-le nhỏ nối
vào nó <strong>vẫn hút</strong>. Giải thích nguyên nhân và nêu ba cách xử lý.</p>
<p>⚠ <strong>Bổ sung.</strong> Vì sao một cảm biến &quot;vẫn nháy đèn đúng&quot; mà PLC lại đếm thiếu? Làm sao kiểm?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 10 — <strong>Vòng quét</strong>. Bạn đã có phần cứng: CPU, module, cách tín hiệu đi vào đi ra. Chương sau
nói về <strong>cách PLC chạy chương trình</strong> — bốn giai đoạn lặp mãi mãi, và vì sao hiểu chúng là điều kiện
để hiểu mọi thứ còn lại của cuốn sách.</p>
<h3>Nguồn tham khảo chương 9</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: phân loại ngõ
vào số (loại 1/2/3), ngưỡng điện áp và dòng, yêu cầu với ngõ ra, và các phép thử.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu chung với mạch điều
khiển và với việc bảo vệ mạch.</li>
<li>IEC 60947-5-1 — <em>Low-voltage switchgear and controlgear — Control circuit devices</em>: đặc tính tiếp
điểm và loại tải, dùng khi tra tuổi thọ điện của ngõ ra rơ-le.</li>
<li><strong>Datasheet module I/O của các hãng</strong> (Siemens, Mitsubishi, Inovance, Rockwell, Omron, Beckhoff…) —
dùng cho mọi số liệu cụ thể: dòng mỗi kênh, <strong>dòng qua chân chung</strong>, tuổi thọ tiếp điểm, dòng rò,
thời gian lọc ngõ vào, kiểu sink/source. Đây là các con số <strong>phải tra theo đúng mã sản phẩm</strong>.</li>
<li>Bảng I/O và mô tả trình tự của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ <strong>Về các con số trong chương này.</strong> Sách cố ý ghi dải (&quot;vài trăm mA&quot;, &quot;vài ampe&quot;) thay vì con số
chính xác, vì chúng khác nhau giữa các mã sản phẩm và đổi theo đời. Phép tính tuổi thọ ở mục 9.3
dùng <strong>số lần đóng cắt của máy</strong> — con số này bạn tính được chính xác từ trình tự của mình — rồi so
với <strong>tuổi thọ điện trong datasheet của module cụ thể</strong>. Đừng lấy con số của module này áp cho
module khác.</p>
</blockquote>
<!-- SECTION: ch10_vong_quet -->
<hr>
<h1 id="chương-10-vòng-quét-mô-hình-tinh-thn-quan-trng-nht">Chương 10 — Vòng quét: mô hình tinh thần quan trọng nhất</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="101-bài-toán-hai-dòng-lnh-ging-ht-nhau-kt-qu-khác-nhau">10.1 Bài toán: hai dòng lệnh giống hệt nhau, kết quả khác nhau</h2>
<p>Một kỹ sư viết đoạn logic tạo xung một chu kỳ — mỗi lần nhấn nút chỉ cho ra đúng một xung, dù giữ nút
bao lâu. Đoạn logic hai dòng, ai nhìn cũng thấy đúng:</p>
<pre><code class="language-text">Dòng 1:   DI_StartPB  AND  NOT M_StartMem   →   M_StartPulse
Dòng 2:   DI_StartPB                        →   M_StartMem
</code></pre>
<p>Chạy thử: hoạt động hoàn hảo.</p>
<p>Người khác bảo trì máy, sắp xếp lại chương trình cho gọn, <strong>đổi thứ tự hai dòng</strong>. Không sửa một ký tự
nào trong logic. Từ đó <code>M_StartPulse</code> <strong>không bao giờ lên nữa</strong>.</p>
<p>Không có lệnh nào sai. Không có tag nào gõ nhầm. Thứ thay đổi là một điều mà cả hai người đều chưa
hiểu: <strong>PLC không chạy chương trình như bạn nghĩ</strong>.</p>
<p>Chương này là mô hình tinh thần để hiểu chuyện đó — và nó là mô hình quan trọng nhất trong toàn bộ
cuốn sách. Gần như mọi lỗi &quot;kỳ lạ&quot; mà người mới gặp đều truy về đây.</p>
<hr>
<h2 id="102-vòng-quét-hot-đng-th-nào">10.2 Vòng quét hoạt động thế nào</h2>
<p>PLC <strong>không</strong> phản ứng tức thời với ngõ vào. Nó chạy một vòng lặp vô tận, lặp đi lặp lại bốn giai đoạn.
Vòng đó gọi là <strong>vòng quét</strong> <em>(scan cycle)</em>.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgMzYyJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM2Mic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM2MicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDEwLjEg4oCUIELhu5FuIGdpYWkgxJFv4bqhbiBj4bunYSB2w7JuZyBxdcOpdDwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QTEMgbOG6t3AgYuG7kW4gZ2lhaSDEkW/huqFuIG7DoHkgbcOjaSBtw6NpLiBWYW4gY2jhu4kgdGjhuq10IHPhu7EgbeG7nyDhu58gZ2lhaSDEkW/huqFuIDMsIGtow7RuZyBwaOG6o2kgbMO6YyBjaMawxqFuZyB0csOsbmggZ2hpIGzhu4duaC48L3RleHQ+DQo8cmVjdCB4PSczMCcgeT0nMTAwJyB3aWR0aD0nMTk1JyBoZWlnaHQ9JzExMCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzEyNycgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4xLiDEkOG7jEMgbmfDtSB2w6BvPC90ZXh0Pg0KPHRleHQgeD0nMTI3JyB5PScxNTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Y2jhu6VwIOG6o25oIHRvw6BuIGLhu5kgbmfDtSB2w6BvPC90ZXh0Pg0KPHRleHQgeD0nMTI3JyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+dsOgbyBi4buZIG5o4bubIG3hu5l0IGzGsOG7o3Q8L3RleHQ+DQo8bGluZSB4MT0nMjI4JyB5MT0nMTU1JyB4Mj0nMjMxJyB5Mj0nMTU1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScyNDEuMCwxNTUuMCAyMzEuMCwxNjAuMCAyMzEuMCwxNTAuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nMjQ1JyB5PScxMDAnIHdpZHRoPScxOTUnIGhlaWdodD0nMTEwJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nMzQyJyB5PScxMjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjIuIENI4bqgWSBjaMawxqFuZyB0csOsbmg8L3RleHQ+DQo8dGV4dCB4PSczNDInIHk9JzE1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz504burIHRyw6puIHh14buRbmcgZMaw4bubaTwvdGV4dD4NCjx0ZXh0IHg9JzM0MicgeT0nMTY5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSR4buNYyDhuqNuaCwgZ2hpIOG6o25oPC90ZXh0Pg0KPGxpbmUgeDE9JzQ0MycgeTE9JzE1NScgeDI9JzQ0NicgeTI9JzE1NScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nNDU2LjAsMTU1LjAgNDQ2LjAsMTYwLjAgNDQ2LjAsMTUwLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjxyZWN0IHg9JzQ2MCcgeT0nMTAwJyB3aWR0aD0nMTk1JyBoZWlnaHQ9JzExMCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzU1NycgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4zLiBHSEkgbmfDtSByYTwvdGV4dD4NCjx0ZXh0IHg9JzU1NycgeT0nMTUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSR4bqpeSDhuqNuaCBuZ8O1IHJhPC90ZXh0Pg0KPHRleHQgeD0nNTU3JyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+cmEgbW9kdWxlIG3hu5l0IGzGsOG7o3Q8L3RleHQ+DQo8bGluZSB4MT0nNjU4JyB5MT0nMTU1JyB4Mj0nNjYxJyB5Mj0nMTU1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2NzEuMCwxNTUuMCA2NjEuMCwxNjAuMCA2NjEuMCwxNTAuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nNjc1JyB5PScxMDAnIHdpZHRoPScxOTUnIGhlaWdodD0nMTEwJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nNzcyJyB5PScxMjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjQuIFZJ4buGQyBo4buHIHRo4buRbmc8L3RleHQ+DQo8dGV4dCB4PSc3NzInIHk9JzE1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50cnV54buBbiB0aMO0bmcsIHThu7EgY2jhuqluIMSRb8Ohbiw8L3RleHQ+DQo8dGV4dCB4PSc3NzInIHk9JzE2OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5waOG7pWMgduG7pSBwaOG6p24gbeG7gW08L3RleHQ+DQo8bGluZSB4MT0nNzcyJyB5MT0nMjEwJyB4Mj0nNzcyJyB5Mj0nMjUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9Jzc3MicgeTE9JzI1MicgeDI9JzEyNycgeTI9JzI1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxMjcnIHkxPScyNTInIHgyPScxMjcnIHkyPScyMjUnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzEyNy4wLDIxNS4wIDEzMi4wLDIyNS4wIDEyMi4wLDIyNS4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MDEnIHk9JzI0MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+bOG6t3AgbOG6oWkg4oCUIG3hu5dpIHbDsm5nIHbDoGkgbWlsaS1nacOieSB04bubaSB2w6BpIGNo4bulYyBtaWxpLWdpw6J5PC90ZXh0Pg0KPHJlY3QgeD0nMzAnIHk9JzI5Micgd2lkdGg9Jzg0MCcgaGVpZ2h0PSc0NCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQ0JyB5PSczMTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIEdp4buvYSBnaWFpIMSRb+G6oW4gMSB2w6AgZ2lhaSDEkW/huqFuIDMsIGTDuSBj4bqjbSBiaeG6v24gbmdvw6BpIGtpYSBjw7MgxJHhu5VpIHRy4bqhbmcgdGjDoWksIFBMQyBjxaluZyBraMO0bmcgYmnhur90IOKAlCBuw7MgY2jhu4kgbmjDrG4g4bqjbmggxJHDoyBjaOG7pXAuPC90ZXh0Pg0KPC9zdmc+" alt="Bốn giai đoạn của vòng quét"></p>
<p><em>Hình 10.1 — Bốn giai đoạn của vòng quét.</em></p>
<p><strong>Giai đoạn 1 — Đọc ngõ vào.</strong> PLC đọc trạng thái <em>tất cả</em> các ngõ vào <strong>cùng một lúc</strong> và cất vào một
vùng nhớ gọi là <strong>ảnh ngõ vào</strong> <em>(input process image)</em>. Sau khoảnh khắc này, dù cảm biến ngoài kia có
đổi trạng thái, PLC cũng không biết — nó chỉ nhìn vào ảnh đã chụp.</p>
<p><strong>Giai đoạn 2 — Chạy chương trình.</strong> PLC thực thi từ dòng đầu tới dòng cuối, <strong>theo thứ tự</strong>. Mọi lệnh
đọc ngõ vào đều đọc từ ảnh, không đọc từ thiết bị thật. Mọi lệnh ghi ngõ ra đều ghi vào <strong>ảnh ngõ ra</strong>
<em>(output process image)</em>, không tác động thẳng ra module.</p>
<p><strong>Giai đoạn 3 — Ghi ngõ ra.</strong> Toàn bộ ảnh ngõ ra được đẩy ra module một lượt. Đây là lúc van mới thực
sự mở, đèn mới thực sự sáng.</p>
<p><strong>Giai đoạn 4 — Việc hệ thống.</strong> Xử lý truyền thông, tự chẩn đoán, cập nhật đồng hồ, phục vụ phần mềm
lập trình đang kết nối.</p>
<p>Rồi quay lại giai đoạn 1. Mãi mãi, cho tới khi ai đó chuyển CPU sang STOP hoặc mất điện.</p>
<h3>Vì sao lại thiết kế kiểu chụp ảnh</h3>
<p>Có vẻ thừa: sao không đọc thẳng cảm biến mỗi khi cần? Ba lý do, và cả ba đều quan trọng:</p>
<p><strong>Thứ nhất — tính nhất quán.</strong> Trong một vòng quét, <code>DI_BoardStn1</code> được đọc ở dòng 5 và dòng 200 luôn
cho <strong>cùng một giá trị</strong>. Nếu đọc thẳng thiết bị, cảm biến có thể đổi trạng thái giữa hai dòng, và bạn
sẽ có logic tự mâu thuẫn: cùng một chu kỳ mà chỗ này thấy có board, chỗ kia thấy không.</p>
<p><strong>Thứ hai — tốc độ.</strong> Đọc một ô nhớ nhanh hơn hàng chục lần so với đi qua bus tới module I/O. Chương
trình đọc một ngõ vào hàng trăm lần thì chênh lệch này quyết định thời gian quét.</p>
<p><strong>Thứ ba — tính tất định</strong> <em>(deterministic behaviour)</em>. Vòng quét luôn mất khoảng thời gian gần như
nhau. Nhờ vậy bạn <strong>dự đoán được</strong> hành vi của máy — điều mà một máy tính thông thường chạy hệ điều
hành đa nhiệm không hứa được.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Ba từ cần phân biệt cho rõ, vì sách và tài liệu hãng dùng lẫn lộn: <strong>ngõ vào vật lý</strong> là cái chân
trên module; <strong>ảnh ngõ vào</strong> là bản sao trong RAM; <strong>tag</strong> là cái tên bạn đặt để trỏ tới ảnh đó.
Khi bạn viết <code>DI_BoardStn1</code> trong chương trình, bạn đang đọc <strong>ảnh</strong>, không phải chân.</p>
</blockquote>
<h3>Truy cập trực tiếp — lối thoát hiểm</h3>
<p>Mọi hãng đều cho phép <strong>bỏ qua ảnh</strong> và đọc/ghi thẳng module ngay giữa lúc chạy chương trình. Tên gọi
khác nhau tuỳ hãng — truy cập tức thời, truy cập trực tiếp, đọc ngoại vi — nhưng ý nghĩa như nhau.</p>
<p>Khi nào cần: khi vài mili-giây quyết định kết quả. Ví dụ: cắt tín hiệu cho một cơ cấu tốc độ cao ngay
giữa chu kỳ thay vì chờ tới cuối vòng quét.</p>
<p>Cái giá phải trả:</p>
<ul>
<li><strong>Mất tính nhất quán</strong> — lý do thứ nhất ở trên bay mất cho đúng tín hiệu đó.</li>
<li><strong>Chậm hơn</strong> cho mỗi lần truy cập.</li>
<li><strong>Khó đọc</strong> — người bảo trì sau bạn sẽ ngạc nhiên vì sao một tín hiệu hành xử khác các tín hiệu còn lại.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nguyên tắc thực dụng: <strong>mặc định dùng ảnh</strong>. Chỉ dùng truy cập trực tiếp khi bạn đã đo được rằng độ
trễ một vòng quét là vấn đề thật, và ghi comment ngay tại chỗ giải thích vì sao.</p>
</blockquote>
<h3>Thời gian quét — con số bạn phải biết về máy của mình</h3>
<p><strong>Thời gian quét</strong> <em>(scan time)</em> là thời gian đi hết một vòng. Với một máy cỡ DP-01, con số điển hình
nằm trong khoảng vài mili-giây tới vài chục mili-giây, tuỳ CPU và độ lớn chương trình.</p>
<p>Cái gì làm thời gian quét phình lên:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Mức ảnh hưởng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Chương trình dài thêm</td>
<td>Tuyến tính</td>
<td>Thêm gấp đôi lệnh thì gần gấp đôi thời gian</td>
</tr>
<tr>
<td>Vòng lặp trong Structured Text</td>
<td><strong>Rất lớn, khó lường</strong></td>
<td>Xem Chương 20 — đây là nguyên nhân treo CPU phổ biến nhất</td>
</tr>
<tr>
<td>Khối truyền thông (đọc/ghi qua mạng)</td>
<td>Lớn</td>
<td>Nhiều khối chờ phản hồi từ thiết bị khác</td>
</tr>
<tr>
<td>Chuyển khối dữ liệu lớn</td>
<td>Trung bình</td>
<td>Sao chép mảng lớn mỗi vòng quét là lãng phí</td>
</tr>
<tr>
<td>Địa chỉ gián tiếp / con trỏ</td>
<td>Trung bình</td>
<td>Chương 19</td>
</tr>
<tr>
<td>Tính toán số thực nhiều</td>
<td>Trung bình</td>
<td>Phụ thuộc CPU có đơn vị dấu phẩy động không</td>
</tr>
<tr>
<td>Nhiều I/O phân tán <em>(remote I/O)</em></td>
<td>Lớn</td>
<td>Dữ liệu phải đi qua mạng — xem Chương 8</td>
</tr>
</tbody></table></div>
<p>Mọi hãng đều cho xem thời gian quét hiện tại, nhỏ nhất và <strong>lớn nhất</strong> trong phần mềm lập trình. Con số
đáng quan tâm là <strong>lớn nhất</strong>, không phải trung bình — vì máy sẽ hỏng vào đúng lúc chậm nhất.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi lại thời gian quét lớn nhất <strong>ngay khi máy vừa chạy tốt</strong>, và dán con số đó vào tài liệu bàn giao.
Sáu tháng sau, khi có người thêm chức năng và máy bắt đầu hành xử lạ, con số cũ là bằng chứng đầu tiên.</p>
</blockquote>
<h3>Watchdog — cái phanh cuối cùng</h3>
<p>Mỗi PLC có một bộ đếm giám sát gọi là <strong>watchdog</strong>. Nếu một vòng quét vượt quá giới hạn cho phép, CPU
kết luận chương trình đã mất kiểm soát và <strong>tự chuyển sang trạng thái lỗi</strong>.</p>
<p>Điều gì xảy ra khi watchdog kích: CPU dừng thực thi, và các ngõ ra chuyển về <strong>trạng thái đã cấu hình
trước</strong> — thường là tắt hết, nhưng cấu hình được. Đây không phải chi tiết kỹ thuật vụn vặt:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Watchdog kích nghĩa là <strong>toàn bộ logic của bạn ngừng chạy trong khi máy vẫn còn năng lượng</strong> — khí
nén còn trong ống, động cơ còn quán tính, cơ cấu còn ở tư thế dở dang. Đây chính là một trong những
lý do <strong>mạch dừng khẩn cấp không được đi qua logic PLC thường</strong> (Chương 47): khi CPU chết, logic chết
theo, còn mối nguy thì không.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và có một lệnh cho phép bạn TẮT lời cảnh báo này — đừng dùng nó để làm việc đó.</strong></p>
<p>Phần lớn hệ có một lệnh nạp lại watchdog giữa vòng quét (tên hay gặp: <code>WDT</code>). ⭐ Nó có công dụng
hợp lệ: một đoạn khởi tạo chạy <strong>đúng một lần</strong> lúc bật máy và cố tình mất lâu.</p>
<p>⚠ Nhưng cách nó <strong>thường</strong> được dùng là: chương trình bắt đầu chạm ngưỡng watchdog, ai đó thêm
một lệnh nạp lại vào giữa, và cảnh báo biến mất. ⭐⭐ <strong>Vòng quét vẫn dài y như cũ</strong> — thứ duy nhất
mất đi là <strong>cái báo cho bạn biết điều đó</strong>.</p>
<p>⚡ Vòng quét dài là một <strong>triệu chứng</strong>, và nó có nguyên nhân tra được: vòng lặp chờ tín hiệu ngoài
(Chương 20 mục 20.5), khối mới thêm vào tác vụ sai, hay dữ liệu lớn hơn dự tính. ⭐ Chữa nguyên
nhân; đừng tháo đồng hồ báo.</p>
</blockquote>
<hr>
<h2 id="103-trên-máy-mu-dp-01">10.3 Trên máy mẫu DP-01</h2>
<p>Lấy một đoạn thật từ lát cắt 1 của DP-01: board tới vị trí trạm keo thì dừng chuyền và nâng chặn.</p>
<pre><code class="language-text">// ── Dòng 1 ──────────────────────────────────────────────
// Có board tại trạm 1 → yêu cầu dừng chuyền
DI_BoardStn1                         →  M_Stn1Occupied

// ── Dòng 2 ──────────────────────────────────────────────
// Chuyền chạy khi được phép chạy VÀ trạm 1 chưa có board
M_RunEnable  AND  NOT M_Stn1Occupied →  DO_ConvRun

// ── Dòng 3 ──────────────────────────────────────────────
// Nâng chặn khi trạm 1 có board
M_Stn1Occupied                       →  DO_Stop1Vlv
</code></pre>
<p>Bây giờ theo dõi từng vòng quét khi một board đi tới. Giả sử thời gian quét 5 ms.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng quét</th>
<th>Giai đoạn 1 đọc được</th>
<th>Dòng 1</th>
<th>Dòng 2</th>
<th>Dòng 3</th>
<th>Giai đoạn 3 ghi ra</th>
</tr>
</thead>
<tbody><tr>
<td>N</td>
<td><code>DI_BoardStn1</code> = 0</td>
<td><code>M_Stn1Occupied</code> = 0</td>
<td><code>DO_ConvRun</code> = 1</td>
<td><code>DO_Stop1Vlv</code> = 0</td>
<td>chuyền chạy</td>
</tr>
<tr>
<td>N+1</td>
<td><code>DI_BoardStn1</code> = <strong>1</strong></td>
<td>= <strong>1</strong></td>
<td>= <strong>0</strong></td>
<td>= <strong>1</strong></td>
<td>chuyền dừng, chặn lên</td>
</tr>
<tr>
<td>N+2</td>
<td>= 1</td>
<td>= 1</td>
<td>= 0</td>
<td>= 1</td>
<td>giữ nguyên</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra, và điều thứ ba là điều quan trọng:</p>
<p><strong>Một — phản ứng không tức thời.</strong> Board che cảm biến vào một thời điểm bất kỳ trong vòng quét N, nhưng
chuyền chỉ dừng ở cuối vòng N+1. Độ trễ thực tế nằm trong khoảng <strong>0 đến 2 lần thời gian quét</strong>, cộng
thêm thời gian lọc của ngõ vào phần cứng. Với 5 ms thì là 0–10 ms — không đáng kể so với quán tính cơ khí.</p>
<p><strong>Hai — thứ tự dòng ở đây không quan trọng.</strong> Dòng 2 và dòng 3 đều đọc <code>M_Stn1Occupied</code> do dòng 1 ghi.
Nếu ai đó đảo dòng 1 xuống cuối, dòng 2 và 3 sẽ đọc giá trị của <strong>vòng quét trước</strong> → toàn bộ phản ứng
chậm thêm đúng một vòng quét. Với đoạn này, 5 ms trễ thêm là vô hại.</p>
<p><strong>Ba — nhưng nó <em>sẽ</em> quan trọng ở chỗ khác.</strong> Đó chính là bài toán mở đầu chương. Xem mục 10.4.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Đừng rút ra kết luận &quot;thứ tự dòng không quan trọng&quot;. Kết luận đúng là: <strong>thứ tự dòng quyết định một
tín hiệu được nhìn thấy ở vòng quét này hay vòng quét sau</strong> — và có những loại logic mà sự khác biệt
một vòng quét làm chúng hỏng hoàn toàn, chứ không phải chỉ chậm đi.</p>
</blockquote>
<hr>
<h2 id="104-by-thưng-gp">10.4 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đảo thứ tự dòng làm hỏng logic tạo xung</h3>
<p>Đây là bài toán mở đầu chương. Giờ giải thích được rồi.</p>
<pre><code class="language-text">Dòng 1:   DI_StartPB  AND  NOT M_StartMem   →   M_StartPulse
Dòng 2:   DI_StartPB                        →   M_StartMem
</code></pre>
<p><strong>Thứ tự đúng (1 rồi 2).</strong> Nút vừa được nhấn ở vòng quét N:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Dòng 1 tính</th>
<th>Dòng 2 tính</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Vòng N</td>
<td><code>1 AND NOT 0</code> = <strong>1</strong> → <code>M_StartPulse</code> = 1</td>
<td><code>M_StartMem</code> = 1</td>
<td>✅ xung ra</td>
</tr>
<tr>
<td>Vòng N+1</td>
<td><code>1 AND NOT 1</code> = 0 → <code>M_StartPulse</code> = 0</td>
<td><code>M_StartMem</code> = 1</td>
<td>xung tắt</td>
</tr>
</tbody></table></div>
<p>Đúng một vòng quét có xung. Chính xác như thiết kế.</p>
<p><strong>Thứ tự đảo (2 rồi 1).</strong> Cùng tình huống:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Dòng 2 tính trước</th>
<th>Dòng 1 tính sau</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Vòng N</td>
<td><code>M_StartMem</code> = <strong>1</strong></td>
<td><code>1 AND NOT 1</code> = <strong>0</strong></td>
<td>❌ không bao giờ có xung</td>
</tr>
</tbody></table></div>
<p><code>M_StartMem</code> đã bị đặt lên <strong>ngay trong cùng vòng quét</strong>, trước khi dòng 1 kịp đọc nó. Điều kiện
<code>NOT M_StartMem</code> không bao giờ đúng nữa.</p>
<p><strong>Bài học:</strong> khi một dòng ghi vào bit mà dòng khác đọc, <strong>thứ tự trở thành một phần của logic</strong>. Nó
không còn là chuyện sắp xếp cho gọn.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Trong thực tế, đừng tự dựng mạch tạo xung bằng hai dòng như trên — mọi hãng đều có lệnh bắt sườn
<em>(edge detection)</em> sẵn, ổn định hơn và không phụ thuộc thứ tự (Chương 16). Ví dụ trên có mặt ở đây
vì nó <strong>phơi bày cơ chế</strong>, không phải vì nó là cách nên làm.</p>
</blockquote>
<h3>🔍 BẪY 2 — Xung ngắn hơn vòng quét biến mất hoàn toàn</h3>
<p>PLC chỉ nhìn ngõ vào <strong>một lần mỗi vòng quét</strong>. Một xung xuất hiện rồi tắt hẳn giữa hai lần nhìn thì
<strong>PLC không hề biết nó đã xảy ra</strong>. Không phải &quot;bắt trễ&quot; — mà là <strong>không tồn tại</strong>.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgMzgwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM4MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM4MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDEwLjIg4oCUIFbDrCBzYW8geHVuZyBuZ+G6r24gaMahbiB2w7JuZyBxdcOpdCBiaeG6v24gbeG6pXQgaG/DoG4gdG/DoG48L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+UExDIGNo4buJIG5ow6xuIG5nw7UgdsOgbyBt4buZdCBs4bqnbiBt4buXaSB2w7JuZyBxdcOpdC4gWHVuZyBu4bqxbSBs4buNdCBnaeG7r2EgaGFpIGzhuqduIG5ow6xuIHRow6wgUExDIGtow7RuZyBo4buBIGJp4bq/dCBuw7MgxJHDoyB44bqjeSByYS48L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMTE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRo4budaSDEkWnhu4NtIFBMQzwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxMzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJHhu41jIG5nw7UgdsOgbzwvdGV4dD4NCjxsaW5lIHgxPScxMzAnIHkxPScxMTAnIHgyPSc4NjAnIHkyPScxMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjxsaW5lIHgxPScxNTAnIHkxPScxMDEnIHgyPScxNTAnIHkyPScxMTknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8Y2lyY2xlIGN4PScxNTAnIGN5PScxMTAnIHI9JzMuNScgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9JzIzOCcgeTE9JzEwMScgeDI9JzIzOCcgeTI9JzExOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9JzIzOCcgY3k9JzExMCcgcj0nMy41JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nMzI2JyB5MT0nMTAxJyB4Mj0nMzI2JyB5Mj0nMTE5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGNpcmNsZSBjeD0nMzI2JyBjeT0nMTEwJyByPSczLjUnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc0MTQnIHkxPScxMDEnIHgyPSc0MTQnIHkyPScxMTknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8Y2lyY2xlIGN4PSc0MTQnIGN5PScxMTAnIHI9JzMuNScgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9JzUwMicgeTE9JzEwMScgeDI9JzUwMicgeTI9JzExOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9JzUwMicgY3k9JzExMCcgcj0nMy41JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTkwJyB5MT0nMTAxJyB4Mj0nNTkwJyB5Mj0nMTE5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGNpcmNsZSBjeD0nNTkwJyBjeT0nMTEwJyByPSczLjUnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc2NzgnIHkxPScxMDEnIHgyPSc2NzgnIHkyPScxMTknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8Y2lyY2xlIGN4PSc2NzgnIGN5PScxMTAnIHI9JzMuNScgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9Jzc2NicgeTE9JzEwMScgeDI9Jzc2NicgeTI9JzExOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9Jzc2NicgY3k9JzExMCcgcj0nMy41JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nODU0JyB5MT0nMTAxJyB4Mj0nODU0JyB5Mj0nMTE5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGNpcmNsZSBjeD0nODU0JyBjeT0nMTEwJyByPSczLjUnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzUwNScgeT0nODgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKGkCBt4buXaSB24bqhY2ggPSBt4buZdCBs4bqnbiBjaOG7pXAg4bqjbmggbmfDtSB2w6BvICjEkeG6p3UgbeG7l2kgdsOybmcgcXXDqXQpIOKGkjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5YdW5nIETDgEk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+ZMOgaSBoxqFuIDEgdsOybmcgcXXDqXQ8L3RleHQ+DQo8bGluZSB4MT0nMTMwJyB5MT0nMjE2JyB4Mj0nMjY4JyB5Mj0nMjE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzI2OCcgeTE9JzIxNicgeDI9JzI2OCcgeTI9JzE3OCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyNjgnIHkxPScxNzgnIHgyPSc1MjInIHkyPScxNzgnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNTIyJyB5MT0nMTc4JyB4Mj0nNTIyJyB5Mj0nMjE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzUyMicgeTE9JzIxNicgeDI9Jzg2MCcgeTI9JzIxNicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9JzMyNicgY3k9JzE3OCcgcj0nNScgZmlsbD0nIzJFN0Q0RicvPg0KPGNpcmNsZSBjeD0nNDE0JyBjeT0nMTc4JyByPSc1JyBmaWxsPScjMkU3RDRGJy8+DQo8Y2lyY2xlIGN4PSc1MDInIGN5PScxNzgnIHI9JzUnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUzNicgeT0nMTgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKckyBjw7Mgw610IG5o4bqldCBt4buZdCB24bqhY2ggcsahaSB2w6BvIHh1bmcg4oaSIGLhuq90IMSRxrDhu6NjPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzI3OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlh1bmcgTkfhuq5OPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzI5NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPm5n4bqvbiBoxqFuIDEgdsOybmcgcXXDqXQ8L3RleHQ+DQo8bGluZSB4MT0nMTMwJyB5MT0nMzExJyB4Mj0nMzUyJyB5Mj0nMzExJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM1MicgeTE9JzMxMScgeDI9JzM1MicgeTI9JzI3Mycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPSczNTInIHkxPScyNzMnIHgyPSczODYnIHkyPScyNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMzg2JyB5MT0nMjczJyB4Mj0nMzg2JyB5Mj0nMzExJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4NicgeTE9JzMxMScgeDI9Jzg2MCcgeTI9JzMxMScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxyZWN0IHg9JzM1MicgeT0nMjY1JyB3aWR0aD0nMzQnIGhlaWdodD0nNTQnIGZpbGw9JyNCMDNBMkUnIG9wYWNpdHk9JzAuMTAnLz4NCjxsaW5lIHgxPSczNTInIHkxPScyNjUnIHgyPSczNTInIHkyPSczMTknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxJyBzdHJva2UtZGFzaGFycmF5PSczLDMnLz4NCjxsaW5lIHgxPSczODYnIHkxPScyNjUnIHgyPSczODYnIHkyPSczMTknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxJyBzdHJva2UtZGFzaGFycmF5PSczLDMnLz4NCjx0ZXh0IHg9JzQwMCcgeT0nMjc3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKclyBraMO0bmcgduG6oWNoIG7DoG8gcsahaSB2w6BvIHh1bmcg4oaSIFBMQyBLSMOUTkcgaOG7gSBiaeG6v3QgbsOzIMSRw6MgeOG6o3kgcmE8L3RleHQ+DQo8bGluZSB4MT0nMTUwJyB5MT0nMTIwJyB4Mj0nMTUwJyB5Mj0nMzIwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC44JyBzdHJva2UtZGFzaGFycmF5PScyLDQnLz4NCjxsaW5lIHgxPScyMzgnIHkxPScxMjAnIHgyPScyMzgnIHkyPSczMjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjgnIHN0cm9rZS1kYXNoYXJyYXk9JzIsNCcvPg0KPGxpbmUgeDE9JzMyNicgeTE9JzEyMCcgeDI9JzMyNicgeTI9JzMyMCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOCcgc3Ryb2tlLWRhc2hhcnJheT0nMiw0Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTIwJyB4Mj0nNDE0JyB5Mj0nMzIwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC44JyBzdHJva2UtZGFzaGFycmF5PScyLDQnLz4NCjxsaW5lIHgxPSc1MDInIHkxPScxMjAnIHgyPSc1MDInIHkyPSczMjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjgnIHN0cm9rZS1kYXNoYXJyYXk9JzIsNCcvPg0KPGxpbmUgeDE9JzU5MCcgeTE9JzEyMCcgeDI9JzU5MCcgeTI9JzMyMCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOCcgc3Ryb2tlLWRhc2hhcnJheT0nMiw0Jy8+DQo8bGluZSB4MT0nNjc4JyB5MT0nMTIwJyB4Mj0nNjc4JyB5Mj0nMzIwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC44JyBzdHJva2UtZGFzaGFycmF5PScyLDQnLz4NCjxsaW5lIHgxPSc3NjYnIHkxPScxMjAnIHgyPSc3NjYnIHkyPSczMjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjgnIHN0cm9rZS1kYXNoYXJyYXk9JzIsNCcvPg0KPGxpbmUgeDE9Jzg1NCcgeTE9JzEyMCcgeDI9Jzg1NCcgeTI9JzMyMCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOCcgc3Ryb2tlLWRhc2hhcnJheT0nMiw0Jy8+DQo8dGV4dCB4PScyNCcgeT0nMzUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+xJBp4buBdSBraeG7h24gY2jhuq9jIGNo4bqvbiBi4bqvdCDEkcaw4bujYzogIHh1bmcgID4gIHRo4budaSBnaWFuIHF1w6l0ICArICB0aOG7nWkgZ2lhbiBs4buNYyBuZ8O1IHbDoG8gICAodGjhu7FjIGjDoG5oIGzhuqV5IGjhu4cgc+G7kSBhbiB0b8OgbiAyIGzhuqduKTwvdGV4dD4NCjwvc3ZnPg==" alt="Xung ngắn hơn vòng quét bị bỏ lỡ"></p>
<p><em>Hình 10.2 — Cùng một cảm biến, hai độ dài xung, hai số phận. Xung ngắn không bị &quot;bắt trễ&quot; — nó không tồn tại đối với PLC.</em></p>
<p>Điều kiện để chắc chắn bắt được một xung:</p>
<blockquote>
<p>📐 <strong>Xung phải kéo dài hơn:  thời gian quét  +  thời gian lọc ngõ vào</strong></p>
<p>Thực hành nên lấy hệ số an toàn 2 lần. Điều kiện áp dụng: ngõ vào đọc qua ảnh (không dùng truy cập
trực tiếp), chương trình chạy trong tác vụ chu kỳ thông thường.</p>
</blockquote>
<p>Đưa số vào cho cụ thể — chuyền của DP-01 chạy tối đa 20 m/phút, tức 333 mm/s:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vật thể qua cảm biến</th>
<th>Thời gian che</th>
<th>So với quét 5 ms</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Board dài 100 mm</td>
<td>300 ms</td>
<td>gấp 60 lần</td>
<td>✅ an toàn tuyệt đối</td>
</tr>
<tr>
<td>Khe hở 30 mm giữa hai board</td>
<td>90 ms</td>
<td>gấp 18 lần</td>
<td>✅ an toàn</td>
</tr>
<tr>
<td>Vấu định vị 5 mm</td>
<td>15 ms</td>
<td>gấp 3 lần</td>
<td>⚠ mỏng manh — nếu thời gian quét tăng thì mất</td>
</tr>
<tr>
<td>Xung encoder ở tốc độ cao</td>
<td>dưới 1 ms</td>
<td>nhỏ hơn</td>
<td>❌ <strong>chắc chắn mất</strong></td>
</tr>
</tbody></table></div>
<p>Nói thẳng: <strong>với chuyền chậm như DP-01, vòng quét không phải vấn đề.</strong> Nhiều tài liệu doạ người mới về
chuyện này rồi đưa ví dụ phi thực tế. Chỗ nó cắn thật là khi tần số tín hiệu lên tới hàng trăm Hz trở
lên — đếm sản phẩm trên chuyền tốc độ cao, đọc encoder, đo xung lưu lượng. Lúc đó không có cách nào
chữa bằng phần mềm: phải dùng <strong>bộ đếm tốc độ cao</strong> <em>(high-speed counter, HSC)</em> — phần cứng đếm độc lập,
không phụ thuộc vòng quét. Chương 18.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Hàng thứ ba trong bảng là hàng nguy hiểm nhất — <strong>mỏng manh chứ không sai</strong>. Nó chạy tốt lúc nghiệm
thu, rồi hỏng sáu tháng sau khi có người thêm chức năng làm thời gian quét tăng từ 5 ms lên 20 ms.
Không ai nghĩ tới việc liên hệ hai chuyện đó với nhau. Đây là lý do mục 10.2 khuyên ghi lại thời gian
quét lúc bàn giao.</p>
</blockquote>
<h3>🔍 BẪY 3 — Tưởng lệnh là kết quả</h3>
<p>Đây là bẫy đặc trưng của <strong>lộ trình C</strong> (người từ lập trình phần mềm sang), và nó không hẳn là bẫy về
vòng quét — nhưng vòng quét là chỗ nó lộ ra.</p>
<p>Trong phần mềm, gọi một hàm xong là việc đã xong. Trong máy:</p>
<pre><code class="language-iecst">DO_Clamp1Vlv := TRUE;    // ra lệnh nâng kẹp
// … dòng ngay sau, cùng vòng quét:
// kẹp ĐÃ nâng chưa?  →  CHƯA. Van còn chưa được ghi ra module.
</code></pre>
<p>Ở thời điểm dòng lệnh tiếp theo chạy:</p>
<ul>
<li>Ngõ ra vật lý <strong>chưa</strong> được ghi — việc đó xảy ra ở giai đoạn 3.</li>
<li>Van <strong>chưa</strong> mở.</li>
<li>Khí <strong>chưa</strong> vào xy-lanh.</li>
<li>Xy-lanh <strong>chưa</strong> di chuyển — mất hàng trăm mili-giây.</li>
</ul>
<p>Cách viết đúng là chờ <strong>tín hiệu phản hồi</strong> từ cảm biến xác nhận, kèm timeout để báo lỗi nếu quá lâu:</p>
<pre><code class="language-iecst">// Ra lệnh, rồi chuyển bước CHỈ KHI cảm biến xác nhận
DO_Clamp1Vlv := TRUE;
IF DI_Clamp1Up THEN
    Step := Step + 1;        // kẹp đã lên thật → đi tiếp
END_IF;
// timeout của bước xử lý riêng — xem Chương 26
</code></pre>
<p>Nguyên tắc này quan trọng tới mức nó có chương riêng: <strong>giám sát phản hồi thay vì tin lệnh</strong> (Chương 48).
Và cách làm sai kinh điển — thay cảm biến phản hồi bằng một timer &quot;chờ 2 giây chắc kẹp xong rồi&quot; — được
mổ xẻ ở Chương 17.</p>
<h3>🔍 BẪY 4 — Cuộn dây trùng: hai chỗ cùng ghi một ngõ ra</h3>
<p>Nếu hai dòng khác nhau cùng ghi vào <code>DO_ConvRun</code>, thì <strong>dòng chạy sau thắng</strong> — mỗi vòng quét. Dòng
chạy trước coi như không tồn tại, vì giá trị nó ghi vào ảnh bị đè trước khi ảnh được đẩy ra module.</p>
<p>Người mới hay tạo lỗi này khi thêm một điều kiện dừng ở cuối chương trình mà quên rằng đầu chương trình
đã có một dòng điều khiển cùng ngõ ra đó. Triệu chứng: <strong>điều kiện mới có vẻ không có tác dụng</strong> — hoặc
tệ hơn, ngõ ra nhấp nháy theo cách không giải thích được.</p>
<p>Đây là lỗi <strong>cuộn dây trùng</strong> <em>(double coil)</em>. Chương 15 nói kỹ, kèm cách phát hiện và cách viết lại cho
đúng. Nhắc ở đây vì nguyên nhân gốc là cơ chế ảnh ngõ ra của chương này.</p>
<h3>🔍 BẪY 5 — Tranh chấp giữa hai khối chương trình</h3>
<p>Khi chương trình lớn lên, bạn sẽ tách nó thành nhiều khối <em>(program organization unit, POU)</em>. Nếu khối
A ghi một bit mà khối B đọc, thì <strong>thứ tự gọi hai khối quyết định B thấy giá trị của vòng quét này hay
vòng trước</strong>.</p>
<p>Đây là phiên bản phóng to của Bẫy 1, và nó khó thấy hơn nhiều — vì hai khối có thể nằm ở hai file khác
nhau, do hai người viết, cách nhau sáu tháng.</p>
<p>Nếu bạn còn dùng nhiều <strong>tác vụ</strong> <em>(task)</em> chạy ở chu kỳ khác nhau thì tình hình phức tạp thêm: một tác
vụ nhanh có thể đọc dữ liệu do tác vụ chậm ghi dở. Chương 27 (kiến trúc chương trình nhiều trạm) xử lý
bài toán này một cách có hệ thống.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Quy tắc đơn giản, dùng được ngay: <strong>mỗi bit chỉ được ghi ở đúng một nơi.</strong> Nếu bạn thấy mình cần ghi
một bit từ hai chỗ, gần như chắc chắn thiết kế đang sai — hãy quay lại Chương 25 và mô hình hoá bằng
trạng thái thay vì bằng cờ rải rác.</p>
</blockquote>
<hr>
<h2 id="105-khác-bit-gia-các-hãng">10.5 Khác biệt giữa các hãng</h2>
<p>Cơ chế bốn giai đoạn là <strong>giống nhau ở mọi hãng</strong> — đây là nguyên lý, không phải lựa chọn thiết kế
riêng. Nhưng chi tiết thì khác, và những khác biệt sau <strong>có ảnh hưởng thật</strong> khi bạn chuyển hệ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tên gọi ảnh ngõ vào/ra</strong></td>
<td><em>Process image</em> — PII (vào) và PIQ (ra)</td>
<td>Làm mới ở <strong>xử lý END</strong> của mỗi vòng quét</td>
<td>⭐ Xem hàng riêng bên dưới</td>
<td>I/O gán vào <strong>tác vụ</strong>, mỗi tác vụ tự làm mới phần của nó</td>
</tr>
<tr>
<td><strong>Truy cập trực tiếp, bỏ qua ảnh</strong></td>
<td>Hậu tố <code>:P</code> trên địa chỉ, ví dụ <code>%I0.0:P</code></td>
<td>Lệnh làm mới (<code>RFS</code> ở dòng FX); thiết bị truy cập trực tiếp ở iQ-R</td>
<td>Đọc/ghi tag I/O trực tiếp; có lệnh làm mới tức thời</td>
<td>Tuỳ cấu hình ánh xạ I/O của tác vụ</td>
</tr>
<tr>
<td><strong>Chạy theo tác vụ hay tuần tự</strong></td>
<td>Chương trình chu kỳ trong OB1; thêm OB ngắt chu kỳ khi cần</td>
<td>Chương trình chính quét tuần tự; có đặt <strong>quét hằng số</strong> <em>(constant scan)</em></td>
<td>⭐ <strong>Bắt buộc khai báo tác vụ</strong>: liên tục, định kỳ, hoặc theo sự kiện</td>
<td><strong>Bắt buộc khai báo tác vụ</strong> và chu kỳ ngay từ đầu</td>
</tr>
<tr>
<td><strong>Giám sát thời gian quét</strong></td>
<td><em>Cycle monitoring time</em>, đặt trong thuộc tính CPU</td>
<td>Đặt trong tham số PLC; có lệnh <code>WDT</code> để nạp lại trong vòng quét dài</td>
<td><strong>Watchdog riêng cho từng tác vụ</strong></td>
<td>Watchdog theo từng tác vụ</td>
</tr>
<tr>
<td>⚠ <strong>Ngõ ra khi CPU lỗi/STOP</strong></td>
<td>Cấu hình từng kênh: giữ giá trị cuối hoặc dùng <strong>giá trị thay thế</strong></td>
<td>Cấu hình giữ hoặc xoá ngõ ra</td>
<td>Cấu hình từng module theo <strong>Program Mode</strong> và <strong>Fault Mode</strong></td>
<td>Tuỳ cấu hình phần cứng</td>
</tr>
</tbody></table></div>
<h3>⭐ Điểm khác biệt lớn nhất: Rockwell không đồng bộ I/O với vòng quét</h3>
<p>Mô hình bốn giai đoạn ở mục 10.2 mô tả đúng cách <strong>phần lớn</strong> PLC làm việc. Dòng Logix của Rockwell
(ControlLogix, CompactLogix) làm khác, và khác ở chỗ quan trọng:</p>
<blockquote>
<p><strong>I/O được trao đổi theo chu kỳ riêng của nó — RPI <em>(Requested Packet Interval)</em> — không đồng bộ
với lúc chương trình chạy.</strong></p>
</blockquote>
<p>Hệ quả cho người lập trình:</p>
<ul>
<li>Không còn &quot;một lần chụp ảnh cho cả vòng quét&quot;. Giá trị một ngõ vào <strong>có thể đổi giữa chừng</strong> trong
lúc chương trình đang chạy, nếu bạn đọc nó ở hai chỗ khác nhau.</li>
<li>Muốn có ảnh nhất quán, phải <strong>tự sao chép</strong> giá trị I/O vào biến ở đầu chương trình rồi dùng bản
sao đó — điều mà các hệ khác làm sẵn cho bạn.</li>
<li>Thời gian đáp ứng phụ thuộc <strong>cả</strong> chu kỳ tác vụ <strong>và</strong> RPI, chứ không chỉ thời gian quét.</li>
</ul>
<p>Đây không phải điểm hay hoặc dở — nó là một đánh đổi thiết kế khác. Nhưng nếu bạn học vòng quét trên
một hệ rồi chuyển sang Logix mà không biết điều này, bạn sẽ gặp lỗi khó hiểu và đi tìm nhầm chỗ.</p>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Dòng &quot;hành vi ngõ ra khi CPU vào lỗi&quot; trong bảng trên là dòng phải kiểm tra bằng tài liệu <strong>và bằng
thử nghiệm thật</strong> trước khi bàn giao máy. Giả định sai ở đây nghĩa là bạn không biết cỗ máy sẽ ở
trạng thái nào khi CPU chết. Chương 48 và Chương 52 quay lại điểm này.</p>
</blockquote>
<hr>
<h2 id="106-bng-cht">10.6 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Bốn giai đoạn của vòng quét</td>
<td><strong>Đọc ảnh vào → chạy chương trình → ghi ảnh ra → việc hệ thống</strong></td>
</tr>
<tr>
<td>PLC nhìn ngõ vào mấy lần một vòng</td>
<td>⭐ <strong>Một lần</strong>, ở đầu vòng — giữa chừng nó không biết gì</td>
</tr>
<tr>
<td>⚠ Xung ngắn hơn một vòng quét</td>
<td>⭐ <strong>Mất hoàn toàn</strong> — cần bắt cạnh hoặc bộ đếm tốc độ cao (Chương 18)</td>
</tr>
<tr>
<td>⭐⭐ Vì sao thứ tự nấc thang đổi kết quả</td>
<td>Nấc sau đọc <strong>giá trị nấc trước vừa ghi</strong>, trong <strong>cùng</strong> một vòng</td>
</tr>
<tr>
<td>Truy cập trực tiếp dùng khi nào</td>
<td>⚠ <strong>Chỉ khi đã đo được</strong> rằng độ trễ một vòng quét là không chấp nhận được</td>
</tr>
<tr>
<td>⚠⚠ Watchdog kích thì</td>
<td><strong>Mọi ngõ ra tắt cùng lúc, giữa chu trình</strong> — kiểu dừng tệ nhất</td>
</tr>
<tr>
<td>Thời gian quét con số nào quan trọng</td>
<td>⭐ <strong>Lớn nhất</strong>, không phải trung bình</td>
</tr>
<tr>
<td>Chương trình phình ra thì</td>
<td>Quét dài ra → biên an toàn của mọi tính toán thời gian <strong>hẹp lại</strong></td>
</tr>
<tr>
<td>Hai POU cùng ghi một biến</td>
<td>⚠ <strong>Tranh chấp</strong> — kết quả phụ thuộc thứ tự gọi, rất khó tái hiện</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="107-t-kim">10.7 Tự kiểm</h2>
<p>Làm được những việc sau thì coi như hiểu chương này:</p>
<ol>
<li><strong>Vẽ lại vòng quét bằng lời</strong>, không nhìn sách, nêu đủ bốn giai đoạn và nói được giai đoạn nào là
lúc van thật sự mở.</li>
<li><strong>Giải thích bài toán mở đầu chương</strong> cho một người khác nghe — vì sao đảo hai dòng làm mạch tạo
xung chết hẳn chứ không phải chỉ chậm đi.</li>
<li>Cho thời gian quét 8 ms và ngõ vào có thời gian lọc 1 ms: <strong>xung ngắn nhất chắc chắn bắt được là
bao nhiêu?</strong> Nếu tín hiệu cần bắt là 3 ms thì bạn làm gì?</li>
<li>Chỉ ra <strong>ba nguyên nhân</strong> làm thời gian quét phình lên, và nói cái nào nguy hiểm nhất — vì sao.</li>
<li>Nói được <strong>điều gì xảy ra với các ngõ ra khi watchdog kích</strong>, và vì sao điều đó liên quan tới thiết
kế mạch an toàn.</li>
<li>Trong đoạn code DP-01 ở mục 10.3, nếu đảo dòng 1 xuống cuối thì <strong>hậu quả là gì</strong> — và vì sao hậu
quả đó khác hẳn hậu quả ở Bẫy 1.</li>
</ol>
<p>Câu 3 và câu 6 là hai câu phân loại. Trả lời được cả hai nghĩa là bạn đã có mô hình tinh thần đúng, chứ
không phải chỉ thuộc bốn giai đoạn.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 11 — Bộ nhớ, biến &amp; kiểu dữ liệu.</strong> Chương này đã nói tới &quot;ảnh ngõ vào&quot; và &quot;bit&quot; mà chưa nói
chúng nằm ở đâu trong bộ nhớ, sống được bao lâu, và mất điện thì còn không. Chương 11 trả lời.</p>
<hr>
<h3>Nguồn tham khảo chương 10</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em> — mô hình thực thi và khái
niệm tác vụ. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em> — đặc tính ngõ vào,
thời gian lọc.</li>
<li>Tài liệu hãng về tác vụ, chương trình và chu kỳ thực thi — dùng để đối chiếu khác biệt ở mục 10.5;
số hiệu cụ thể ghi trong Phụ lục A1.</li>
<li>Số liệu chuyền DP-01 (20 m/phút, kích thước board) lấy từ hồ sơ máy mẫu — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Mọi con số thời gian quét trong chương là <strong>bậc độ lớn điển hình</strong>, không phải thông số của một
CPU cụ thể. Thời gian quét thật phải đo trên đúng máy của bạn.</p>
</blockquote>
<!-- SECTION: ch11_bo_nho_bien_va_kieu_du_lieu -->
<hr>
<h1 id="chương-11-b-nh-bin-kiu-d-liu">Chương 11 — Bộ nhớ, biến &amp; kiểu dữ liệu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="111-bài-toán-mt-tag-hai-thit-b">11.1 Bài toán: một tag, hai thiết bị</h2>
<p>Một cỗ máy chạy ổn định hai năm. Người bảo trì thêm một cảm biến kiểm tra, cắm thêm một module vào
khe trống <strong>ở giữa</strong> rack, cập nhật cấu hình phần cứng, nạp lại chương trình.</p>
<p>Máy chạy. Nhưng bây giờ khi trình tự ra lệnh nâng kẹp, <strong>van tra keo mở</strong>.</p>
<p>Nguyên nhân: chương trình dùng <strong>địa chỉ tuyệt đối</strong> — <code>%Q0.3</code>, <code>%Q0.4</code>… Thêm module vào giữa làm địa
chỉ của mọi module phía sau dịch đi một khoảng. <code>%Q0.3</code> bây giờ trỏ vào một chân khác. Chương trình
biên dịch không lỗi, CPU chạy không báo gì, và mỗi lệnh ngõ ra đang điều khiển nhầm thiết bị.</p>
<p>Nếu chương trình dùng <strong>tag có tên</strong>, việc thêm module chỉ cần sửa ánh xạ ở một chỗ, và mọi dòng lệnh
gọi <code>DO_Clamp1Vlv</code> vẫn trỏ đúng cái van đó.</p>
<p>Chương này về cách dữ liệu được đặt tên, được phân loại, và được tổ chức — ba thứ quyết định chương
trình của bạn dễ đọc hay khó đọc, dễ sửa hay dễ hỏng.</p>
<hr>
<h2 id="112-kiu-d-liu-bng-phi-thuc">11.2 Kiểu dữ liệu — bảng phải thuộc</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Độ rộng</th>
<th>Dải</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><code>BOOL</code></td>
<td>1 bit</td>
<td>đúng / sai</td>
<td>Mọi tín hiệu số, cờ, kết quả so sánh</td>
</tr>
<tr>
<td><code>BYTE</code></td>
<td>8 bit</td>
<td>—</td>
<td><strong>Nhóm 8 bit</strong>, không phải số</td>
</tr>
<tr>
<td><code>WORD</code></td>
<td>16 bit</td>
<td>—</td>
<td><strong>Nhóm 16 bit</strong>, không phải số</td>
</tr>
<tr>
<td><code>DWORD</code></td>
<td>32 bit</td>
<td>—</td>
<td><strong>Nhóm 32 bit</strong></td>
</tr>
<tr>
<td><code>SINT</code></td>
<td>8 bit</td>
<td>−128 … 127</td>
<td>Ít dùng</td>
</tr>
<tr>
<td><code>INT</code></td>
<td>16 bit</td>
<td>−32 768 … 32 767</td>
<td>⚠ Số nguyên thông dụng — <strong>rất dễ tràn</strong></td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>32 bit</td>
<td>≈ ±2,1 tỉ</td>
<td>Bộ đếm tích luỹ, thời gian tính bằng mili-giây</td>
</tr>
<tr>
<td><code>UINT</code></td>
<td>16 bit</td>
<td>0 … 65 535</td>
<td>Khi chắc chắn không âm</td>
</tr>
<tr>
<td><code>REAL</code></td>
<td>32 bit</td>
<td>≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa</td>
<td>Đại lượng vật lý có phần lẻ</td>
</tr>
<tr>
<td><code>LREAL</code></td>
<td>64 bit</td>
<td>rộng và chính xác hơn nhiều</td>
<td>Khi <code>REAL</code> không đủ chính xác</td>
</tr>
<tr>
<td><code>TIME</code></td>
<td>—</td>
<td>viết <code>T#2S</code>, <code>T#500MS</code></td>
<td>Tham số của timer</td>
</tr>
<tr>
<td><code>STRING</code></td>
<td>thay đổi</td>
<td>chuỗi ký tự</td>
<td>Mã sản phẩm, bản tin — hay gặp khi nối mạng (Chương 42)</td>
</tr>
</tbody></table></div>
<h3>⭐ <code>WORD</code> không phải <code>INT</code> — và nhầm chúng là lỗi thật</h3>
<p>Hai kiểu này cùng chiếm 16 bit, nên người mới hay coi chúng như nhau. Chúng <strong>khác nhau về ý nghĩa</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>INT</code></th>
<th><code>WORD</code></th>
</tr>
</thead>
<tbody><tr>
<td>Là gì</td>
<td>Một <strong>con số</strong> có dấu</td>
<td>Một <strong>nhóm 16 bit</strong></td>
</tr>
<tr>
<td>Phép hợp lệ</td>
<td>Cộng, trừ, nhân, chia, so sánh lớn/nhỏ</td>
<td>AND, OR, XOR, dịch bit, tách từng bit</td>
</tr>
<tr>
<td>Bit cao nhất nghĩa là</td>
<td><strong>Dấu âm</strong></td>
<td>Chỉ là bit thứ 16, không có nghĩa đặc biệt</td>
</tr>
<tr>
<td>Giá trị <code>1111 1111 1111 1111</code></td>
<td><strong>−1</strong></td>
<td>Mười sáu bit đều bằng 1</td>
</tr>
</tbody></table></div>
<p>Hàng cuối là chỗ gây bất ngờ nhất. Cùng một mẫu bit, đọc theo <code>INT</code> ra <code>−1</code>, đọc theo <code>WORD</code> ra một
nhóm bit toàn 1. Nếu bạn nhận một từ trạng thái từ thiết bị khác và khai báo nó là <code>INT</code>, bạn sẽ thấy
những con số âm vô lý — trong khi thật ra mỗi bit trong đó là một cờ trạng thái riêng.</p>
<blockquote>
<p><strong>Quy tắc: cái gì là SỐ thì khai <code>INT</code>/<code>DINT</code>; cái gì là TẬP CỜ thì khai <code>WORD</code>.</strong>
Từ trạng thái thiết bị, mặt nạ bit, mã lỗi dạng bit — đều là <code>WORD</code>.</p>
</blockquote>
<h3>⚠ Hai bẫy sẽ gặp lại ở Chương 19</h3>
<p>Nêu ở đây để bạn biết chúng tồn tại; Chương 19 mổ xẻ đầy đủ.</p>
<ul>
<li><strong>Tràn số nguyên</strong> <em>(overflow)</em>: <code>INT</code> chạm 32 767 rồi cộng thêm 1 thì ở phần lớn hệ <strong>quay vòng về
−32 768</strong>, im lặng, không báo lỗi. <code>32 767</code> nghe lớn nhưng thời gian tính bằng mili-giây thì đó chỉ
là <strong>33 giây</strong>.</li>
<li><strong>So sánh bằng với số thực</strong>: <code>IF ActualLength = 12.5 THEN</code> gần như không bao giờ đúng, vì phần lớn
số thập phân không biểu diễn chính xác được ở dạng nhị phân. <strong>Không bao giờ dùng <code>=</code> với <code>REAL</code>.</strong></li>
</ul>
<hr>
<h2 id="113-đa-ch-tuyt-đi-và-tag-có-tên">11.3 ⭐ Địa chỉ tuyệt đối và tag có tên</h2>
<h3>Hai cách gọi cùng một chỗ nhớ</h3>
<pre><code class="language-text">Địa chỉ tuyệt đối:  %I0.2      ← &quot;bit thứ 2 của byte ngõ vào 0&quot;
Tag có tên:         DI_BoardStn1   ← &quot;cảm biến board ở trạm 1&quot;
</code></pre>
<p>Địa chỉ tuyệt đối mô tả <strong>chỗ nhớ nằm ở đâu</strong>. Tag mô tả <strong>nó là cái gì</strong>. Hai cách này không loại trừ
nhau — ở hầu hết hệ, tag được <strong>ánh xạ</strong> vào một địa chỉ, và bạn viết chương trình bằng tag.</p>
<h3>Vì sao ngành đã chuyển sang tag</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vấn đề của địa chỉ tuyệt đối</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Địa chỉ dịch khi đổi phần cứng</strong></td>
<td>Đúng cỗ máy ở mục 11.1 — chương trình chạy, điều khiển nhầm thiết bị, không báo lỗi</td>
</tr>
<tr>
<td>Không đọc được ý nghĩa</td>
<td><code>%I0.2</code> không nói gì; phải tra bảng I/O cho <strong>từng</strong> dòng lệnh</td>
</tr>
<tr>
<td>Không tìm được bằng tên</td>
<td>Muốn biết &quot;cảm biến board dùng ở đâu&quot; thì phải nhớ địa chỉ của nó</td>
</tr>
<tr>
<td>Dễ gõ nhầm</td>
<td><code>%I0.2</code> và <code>%I0.3</code> khác nhau một ký tự, và gõ nhầm không gây lỗi biên dịch</td>
</tr>
<tr>
<td>Không mang được ý nghĩa qua dự án</td>
<td>Sang máy khác, <code>%I0.2</code> là thứ hoàn toàn khác</td>
</tr>
</tbody></table></div>
<p>Tag giải quyết cả năm. Đổi lại, bạn phải <strong>duy trì bảng ánh xạ</strong> — nhưng bảng đó chính là bảng I/O mà
bạn đã phải làm rồi (Chương 23).</p>
<blockquote>
<p>⚠⚠ <strong>Đây không phải chuyện thẩm mỹ.</strong>
Lỗi ở mục 11.1 — lệnh nâng kẹp mở van tra keo — là loại lỗi <strong>không có triệu chứng ở chỗ có lỗi</strong>.
Chương trình đúng, cấu hình đúng, chỉ có ánh xạ sai. Người đi tìm sẽ đọc logic hàng giờ mà không
thấy gì.</p>
<p>Dùng tag không loại bỏ hoàn toàn rủi ro, nhưng nó <strong>thu vấn đề về một chỗ duy nhất</strong> — bảng ánh xạ
— thay vì rải khắp chương trình. Và sau <strong>mọi</strong> thay đổi phần cứng, vẫn phải <strong>kiểm I/O 1-1 lại</strong>
(Chương 52, mục 52.4). Không có ngoại lệ &quot;chỉ thêm một module thôi mà&quot;.</p>
</blockquote>
<h3>Đặt tên tag — quy ước của sách</h3>
<p>Sách dùng quy ước này xuyên suốt, và nó đã xuất hiện trong mọi ví dụ:</p>
<pre><code class="language-text">   DI_BoardStn1
   ││ │     └── vị trí hoặc số thứ tự
   ││ └──────── đối tượng
   │└────────── (viết hoa đầu mỗi từ)
   └─────────── tiền tố loại tín hiệu
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiền tố</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_</code></td>
<td>Ngõ vào số <em>(digital input)</em></td>
</tr>
<tr>
<td><code>DO_</code></td>
<td>Ngõ ra số <em>(digital output)</em></td>
</tr>
<tr>
<td><code>AI_</code> / <code>AO_</code></td>
<td>Ngõ vào / ra analog (Chương 32)</td>
</tr>
<tr>
<td><code>M_</code></td>
<td>Cờ nhớ trong chương trình, không nối ra ngoài</td>
</tr>
<tr>
<td><code>T_</code></td>
<td>Thể hiện của timer</td>
</tr>
<tr>
<td><code>C_</code></td>
<td>Thể hiện của bộ đếm</td>
</tr>
</tbody></table></div>
<p>Ba quy tắc quan trọng hơn bản thân quy ước:</p>
<ul>
<li><strong>Nhất quán quan trọng hơn đẹp.</strong> Nhiều cách đặt tên đều hợp lý; trộn tuỳ hứng nhiều cách trong một
chương trình thì luôn sai, vì người đọc mất khả năng đoán. ⭐ <strong>Bốn quy ước hay gặp, cùng một ví dụ,
kèm ưu và nhược: Chương 30 mục 30.2</strong> — đọc trước khi chốt quy ước cho dự án của bạn.</li>
<li>⭐ <strong>Đưa đơn vị vào tên</strong> khi giá trị có đơn vị: <code>CycleTimeMs</code>, <code>LengthTenthMm</code>, <code>YieldPctX10</code>. Đơn
vị ngầm hiểu là nguồn của lỗi quy đổi gấp 10, 100, 1000 lần (Chương 19, Bẫy 9).</li>
<li><strong>Tên nói <em>là gì</em>, không nói <em>ở đâu</em>.</strong> <code>DI_BoardStn1</code> tốt; <code>DI_Input2</code> vô dụng vì nó chỉ lặp lại
địa chỉ bằng chữ.</li>
</ul>
<hr>
<h2 id="114-bin-gi-đưc-và-không-gi-đưc">11.4 Biến giữ được và không giữ được</h2>
<p>Khái niệm đã nhắc ở Chương 8 (pin và bộ nhớ); ở đây là mặt biến, và Chương 16 sẽ cho quy tắc thiết kế.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Sau khi mất điện rồi bật lại</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Không giữ</strong> <em>(non-retentive)</em></td>
<td>Về giá trị khởi tạo, thường là 0</td>
</tr>
<tr>
<td><strong>Giữ được</strong> <em>(retentive / latched)</em></td>
<td>Giữ nguyên giá trị trước khi mất điện</td>
</tr>
</tbody></table></div>
<p>Câu hỏi phải hỏi cho <strong>mỗi</strong> biến quan trọng:</p>
<blockquote>
<p><strong>&quot;Mất điện rồi bật lại, biến này NÊN bằng mấy?&quot;</strong></p>
</blockquote>
<p>Không phải &quot;nó sẽ bằng mấy&quot; — mà <strong>nên</strong> bằng mấy. Đó là quyết định thiết kế, và mặc định của hệ chưa
chắc đúng cho máy của bạn.</p>
<p>Nguyên tắc chọn, đầy đủ ở Chương 16 mục 16.4:</p>
<blockquote>
<p><strong>Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.</strong></p>
</blockquote>
<p>Số board đã làm là sự thật đã xảy ra → giữ. <code>M_Running</code> là ý định của chương trình → <strong>không giữ</strong>,
vì giữ nó nghĩa là máy tự chạy lại khi có điện trở lại.</p>
<blockquote>
<p>⚠ Cách khai báo khác nhau <strong>rất nhiều</strong> giữa các hãng — có hệ theo dải địa chỉ, có hệ theo thuộc
tính của biến, và có hệ <strong>mặc định là giữ</strong>. Bảng đối chiếu ở Chương 16, mục 16.7. Đây là chỗ
chuyển chương trình giữa hai hệ hay sai nhất.</p>
</blockquote>
<hr>
<h2 id="115-kiu-d-liu-ngưi-dùng-mô-hình-hoá-mt-trm">11.5 ⭐ Kiểu dữ liệu người dùng — mô hình hoá một trạm</h2>
<h3>Bài toán</h3>
<p>DP-01 có hai trạm gần giống nhau. Mỗi trạm cần theo dõi: bước hiện tại, bước đang lỗi, cờ lỗi, số
board đã làm, board hiện tại có NG không.</p>
<p>Cách ngây thơ — khai báo rời rạc:</p>
<pre><code class="language-iecst">VAR
    Stn1_Step       : INT;
    Stn1_FaultStep  : INT;
    Stn1_AnyFault   : BOOL;
    Stn1_DoneCount  : DINT;
    Stn1_BoardIsNG  : BOOL;

    Stn2_Step       : INT;
    Stn2_FaultStep  : INT;
    Stn2_AnyFault   : BOOL;
    Stn2_DoneCount  : DINT;
    Stn2_BoardIsNG  : BOOL;
END_VAR
</code></pre>
<p>Mười biến, chép hai lần. Thêm trạm thứ ba là chép lần nữa. Thêm một trường mới là sửa ba chỗ — và
quên một chỗ là lỗi.</p>
<h3>Cách đúng: một kiểu, nhiều biến</h3>
<p><strong>Kiểu dữ liệu người dùng</strong> <em>(user-defined type, UDT — còn gọi là <code>STRUCT</code>)</em> cho phép gom các trường
liên quan thành <strong>một kiểu</strong>:</p>
<pre><code class="language-iecst">TYPE ST_Station :
STRUCT
    Step        : INT;      // bước hiện tại
    FaultStep   : INT;      // bước đang lỗi, 0 nếu không lỗi
    AnyFault    : BOOL;
    DoneCount   : DINT;
    BoardIsNG   : BOOL;
END_STRUCT
END_TYPE

VAR
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>Dùng bằng dấu chấm:</p>
<pre><code class="language-iecst">IF Stn1.Step = 20 AND DI_Clamp1Up THEN
    Stn1.Step := 30;
END_IF;

TotalDone := Stn1.DoneCount + Stn2.DoneCount;
</code></pre>
<p>Bốn lợi ích cụ thể:</p>
<ul>
<li><strong>Thêm trường là sửa một chỗ</strong> — mọi trạm có ngay trường mới.</li>
<li><strong>Không thể quên trạm nào</strong>, vì cấu trúc là chung.</li>
<li><strong>Truyền cả cụm</strong> vào một khối chức năng bằng một tham số, thay vì năm tham số rời.</li>
<li><strong>Đọc rõ nghĩa</strong>: <code>Stn2.AnyFault</code> nói ngay nó thuộc về ai.</li>
</ul>
<h3>Mảng — khi các đối tượng đánh số được</h3>
<p>Khi số lượng nhiều và <strong>truy cập theo chỉ số</strong> là tự nhiên, dùng <strong>mảng</strong> <em>(array)</em>:</p>
<pre><code class="language-iecst">VAR
    Stations : ARRAY[1..2] OF ST_Station;   // gộp cả UDT lẫn mảng
    BoardNG  : ARRAY[0..3] OF BOOL;         // thanh ghi dịch (Chương 19)
END_VAR
</code></pre>
<p>Mảng cho phép dùng vòng lặp:</p>
<pre><code class="language-iecst">TotalDone := 0;
FOR i := 1 TO 2 DO
    TotalDone := TotalDone + Stations[i].DoneCount;
END_FOR;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Chỉ số mảng vượt dải là lỗi nguy hiểm.</strong>
Tuỳ hệ, có <strong>ba</strong> hậu quả: CPU báo lỗi và <strong>chuyển sang STOP</strong>; hoặc <strong>ghi đè lên vùng nhớ của biến
khác</strong>, gây hỏng hóc ở chỗ hoàn toàn không liên quan; hoặc ⚠⚠ — thứ khó phát hiện nhất —
⭐ <strong>hệ tự kẹp im lặng về phần tử đầu/cuối mảng rồi chạy tiếp</strong>, khiến dữ liệu của hai sản phẩm khác
nhau đè lên cùng một ô nhớ mà không có dấu hiệu gì. Mọi chỉ số đến từ tính toán phải được <strong>kẹp
trong dải</strong> trước khi dùng — ⚠ <strong>đừng trông vào việc hệ tự kẹp</strong>. Chương 19, mục 19.7.</p>
</blockquote>
<h3>Khi nào dùng mảng, khi nào dùng biến rời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>mảng</strong> khi</th>
<th>Dùng <strong>biến rời</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>Các đối tượng <strong>giống hệt nhau</strong></td>
<td>Các đối tượng <strong>khác nhau</strong></td>
</tr>
<tr>
<td>Cần duyệt bằng vòng lặp</td>
<td>Chỉ vài cái, mỗi cái xử lý riêng</td>
</tr>
<tr>
<td>Số lượng có thể đổi</td>
<td>Số lượng cố định và nhỏ</td>
</tr>
<tr>
<td>Dữ liệu đi kèm sản phẩm dọc chuyền</td>
<td>Tên riêng dễ đọc hơn chỉ số</td>
</tr>
</tbody></table></div>
<p>Với <strong>hai</strong> trạm của DP-01, <code>Stn1</code> và <code>Stn2</code> đọc rõ hơn <code>Stations[1]</code> và <code>Stations[2]</code>. Nếu là <strong>tám</strong>
trạm thì mảng thắng. Đây là quyết định về <strong>tính dễ đọc</strong>, không phải về kỹ thuật.</p>
<hr>
<h2 id="116-phm-vi-bin-bin-toàn-cc-và-bin-cc-b">11.6 Phạm vi biến — biến toàn cục và biến cục bộ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phạm vi</th>
<th>Nhìn thấy từ đâu</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Toàn cục</strong> <em>(global)</em></td>
<td>Mọi POU</td>
<td>Tag I/O, cờ dùng chung giữa các phần</td>
</tr>
<tr>
<td><strong>Cục bộ</strong> <em>(local)</em></td>
<td>Chỉ trong POU khai báo nó</td>
<td>Biến trung gian, biến đếm vòng lặp</td>
</tr>
<tr>
<td><strong>Của thể hiện</strong></td>
<td>Thuộc về một thể hiện khối chức năng</td>
<td>Trạng thái riêng của từng thể hiện (Chương 14)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Quy tắc: để biến ở phạm vi HẸP NHẤT còn dùng được.</strong>
Biến toàn cục có thể bị ghi từ bất kỳ đâu, nên khi giá trị sai bạn phải tìm khắp chương trình.
Biến cục bộ thì danh sách nghi phạm chỉ gồm một POU.</p>
<p>Ngoại lệ hiển nhiên: tag I/O phải toàn cục, vì nhiều phần cần đọc chúng.</p>
</blockquote>
<p>Biến đếm vòng lặp <code>i</code> là ví dụ điển hình của biến <strong>phải</strong> cục bộ. Nếu nó toàn cục và hai POU cùng
dùng, một vòng lặp có thể phá chỉ số của vòng lặp kia.</p>
<hr>
<h2 id="117-trên-máy-mu-dp-01-khai-báo-hoàn-chnh">11.7 Trên máy mẫu DP-01 — khai báo hoàn chỉnh</h2>
<p>Gom cả chương thành một khối khai báo dùng được:</p>
<pre><code class="language-iecst">// ── Kiểu dữ liệu của một trạm ──
TYPE ST_Station :
STRUCT
    Step        : INT;                 // bước hiện tại
    FaultStep   : INT;                 // bước đang lỗi
    AnyFault    : BOOL;
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    NgCount     : DINT;
    BoardIsNG   : BOOL;
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    // Tag I/O — ánh xạ tới địa chỉ trong cấu hình phần cứng
    DI_StartPB      : BOOL;
    DI_StopPB       : BOOL;            // ⚠ từ tiếp điểm NC — bình thường bằng 1
    DI_EStopOK      : BOOL;            // ⚠ từ mạch an toàn, NC (Chương 47)
    DI_AirOK        : BOOL;
    DI_BoardStn1    : BOOL;
    DI_Clamp1Up     : BOOL;
    DI_Clamp1Dn     : BOOL;
    DO_Clamp1Vlv    : BOOL;
    // … phần còn lại theo bảng I/O, Phụ lục J

    // Trạng thái máy
    M_Running       : BOOL;            // ⚠⚠ KHÔNG giữ qua mất điện (Chương 16)
    M_AnyFault      : BOOL;

    Stn1            : ST_Station;      // ⚠ Step KHÔNG giữ qua mất điện
    Stn2            : ST_Station;
END_VAR

VAR_GLOBAL RETAIN
    // ⭐ Chỉ những thứ mô tả THẾ GIỚI THẬT
    ShiftOkCount    : DINT;            // sản lượng ca
    ShiftNgCount    : DINT;
    TotalCycleCount : DINT;            // tổng chu trình trọn đời — cho lịch bảo trì
    CurrentRecipeId : INT;             // mã hàng đang chạy
END_VAR
</code></pre>
<p>Ba điều đáng chú ý trong khối trên:</p>
<ul>
<li><strong>Bộ đếm dùng <code>DINT</code>, không dùng <code>INT</code>.</strong> Sản lượng một ca có thể vượt 32 767 ở máy chạy nhanh, và
tổng chu trình trọn đời thì chắc chắn vượt.</li>
<li><strong><code>LastCycleMs</code> mang đơn vị trong tên.</strong> Không có nó, người sửa sau sáu tháng phải đoán là giây hay
mili-giây.</li>
<li>⚠ <strong><code>Stn1.Step</code> nằm ở nhóm không giữ.</strong> Đây là quyết định an toàn, không phải quyết định tiện lợi:
giữ số bước qua mất điện nghĩa là máy chạy tiếp từ bước cũ trong khi cơ cấu có thể đã ở tư thế khác
(Chương 16, Bẫy 4; Chương 28).</li>
</ul>
<hr>
<h2 id="118-khác-bit-gia-các-hãng">11.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Tag có tên</td>
<td>Bảng tag PLC; biến trong khối dữ liệu</td>
<td>Nhãn <em>(label)</em> gán cho thiết bị</td>
<td>⭐ <strong>Chỉ có tag</strong> — không có địa chỉ tuyệt đối kiểu truyền thống</td>
<td>Biến khai báo trong POU</td>
</tr>
<tr>
<td>Địa chỉ tuyệt đối</td>
<td><code>%I0.0</code>, <code>%Q0.0</code>, <code>%MW10</code></td>
<td>Thiết bị <code>X</code>, <code>Y</code>, <code>M</code>, <code>D</code>, <code>T</code>, <code>C</code></td>
<td>Không áp dụng</td>
<td><code>%IX0.0</code>, <code>%QX0.0</code></td>
</tr>
<tr>
<td>Kiểu người dùng</td>
<td><strong>UDT</strong></td>
<td>Kiểu cấu trúc trong dự án có cấu trúc</td>
<td><strong>UDT</strong></td>
<td><code>TYPE … STRUCT</code></td>
</tr>
<tr>
<td>Nơi chứa dữ liệu</td>
<td><strong>Khối dữ liệu</strong> <em>(DB)</em></td>
<td>Vùng thiết bị <code>D</code>, <code>M</code>…</td>
<td>Tag trong bộ điều khiển hoặc trong chương trình</td>
<td>Biến toàn cục / cục bộ</td>
</tr>
<tr>
<td>⚠ Kiểu &quot;tự nhiên&quot;</td>
<td>—</td>
<td>—</td>
<td>⭐ <strong><code>DINT</code></strong> — dùng <code>INT</code> khiến bộ điều khiển phải chuyển đổi, chậm hơn mà không lợi gì</td>
<td>—</td>
</tr>
<tr>
<td>Khai báo giữ được</td>
<td>Vùng M giữ được; thuộc tính <em>Retain</em> của biến trong DB</td>
<td>Theo <strong>dải thiết bị</strong> chốt</td>
<td>⭐ <strong>Mặc định là giữ</strong></td>
<td><code>VAR RETAIN</code> / <code>VAR PERSISTENT</code></td>
</tr>
</tbody></table></div>
<h3>⭐ Rockwell không có địa chỉ tuyệt đối</h3>
<p>Dòng Logix bỏ hẳn mô hình địa chỉ truyền thống: mọi thứ là <strong>tag</strong>, và tag được ánh xạ tới module qua
tên module trong cấu hình. Không tồn tại khái niệm <code>%I0.2</code> để mà dịch.</p>
<p>Hệ quả: lỗi ở mục 11.1 <strong>không xảy ra được</strong> trên hệ này. Đây là một ví dụ rõ ràng của việc một quyết
định thiết kế nền tảng loại bỏ hẳn một nhóm lỗi.</p>
<blockquote>
<p>⚠ Nhưng đừng suy ra rằng hệ đó miễn nhiễm. Đổi phần cứng vẫn có thể làm sai <strong>ánh xạ tag tới
module</strong>, và triệu chứng thì giống hệt. Quy tắc <strong>kiểm I/O 1-1 sau mọi thay đổi phần cứng</strong> vẫn áp
dụng ở mọi hệ, không có ngoại lệ (Chương 52).</p>
</blockquote>
<h3>⚠ Mitsubishi — vẫn phải hiểu mô hình thiết bị</h3>
<p>Mitsubishi cho dùng nhãn, nhưng mô hình nền vẫn là <strong>thiết bị</strong> (<code>X</code> ngõ vào, <code>Y</code> ngõ ra, <code>M</code> cờ nhớ,
<code>D</code> thanh ghi dữ liệu, <code>T</code> timer, <code>C</code> counter). Bạn không tránh được việc phải hiểu mô hình này, vì:</p>
<ul>
<li><strong>Dải thiết bị quyết định hành vi</strong> — giữ hay không giữ (mục 11.4), độ phân giải timer (Chương 17),
độ rộng bộ đếm (Chương 18);</li>
<li>tài liệu và chương trình cũ đều nói bằng ngôn ngữ thiết bị.</li>
</ul>
<h4>⚠⚠ Và một chi tiết đánh số mà người mới vấp ngay: <code>X</code> và <code>Y</code> đếm theo hệ <strong>bát phân</strong></h4>
<p>⭐ Trên hệ kiểu thiết bị, ngõ vào và ngõ ra thường được đánh số theo <strong>hệ 8</strong> — chữ số chỉ chạy từ
<strong>0 tới 7</strong>:</p>
<pre><code class="language-text">   X0  X1  X2  X3  X4  X5  X6  X7   X10  X11 …
                                     ↑
                        ⚠ KHÔNG có X8 và X9 — sau X7 là X10
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Hậu quả trực tiếp: <code>X10</code> là ngõ vào thứ CHÍN, không phải thứ mười một.</strong> ⭐ Đánh số dây trong
tủ từ 1 tới 16 rồi ánh xạ thẳng sang <code>X1</code>…<code>X16</code> là <strong>sai từ điểm thứ tám trở đi</strong>, và
⚡ <strong>trình biên dịch không báo gì</strong> — <code>X16</code> là một địa chỉ hợp lệ, chỉ là <strong>không phải cái bạn
tưởng</strong>.</p>
</blockquote>
<p>⭐ Cách xác nhận nhanh nhất là nhìn chính <strong>dải thiết bị</strong> ghi trong tài liệu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị</th>
<th>Dải ghi trong tài liệu</th>
<th>Số điểm</th>
<th>⭐ Hệ đếm</th>
</tr>
</thead>
<tbody><tr>
<td><code>X</code> ngõ vào</td>
<td><code>X0</code> – <code>X1777</code></td>
<td><strong>1024</strong></td>
<td>⚠ <strong>Bát phân</strong></td>
</tr>
<tr>
<td><code>Y</code> ngõ ra</td>
<td><code>Y0</code> – <code>Y1777</code></td>
<td><strong>1024</strong></td>
<td>⚠ <strong>Bát phân</strong></td>
</tr>
<tr>
<td><code>M</code> cờ nhớ</td>
<td><code>M0</code> – <code>M7999</code></td>
<td>8000</td>
<td>Thập phân</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phép kiểm trong đầu, mất năm giây:</strong> <code>1777</code> mà là <strong>thập phân</strong> thì phải là 1778 điểm; nó
ghi <strong>1024 điểm</strong>, mà <code>1777</code> trong hệ 8 đúng bằng <strong>1023</strong> — ⭐ nên dải đó <strong>chắc chắn là bát
phân</strong>. Còn <code>M7999</code> ↔ 8000 điểm thì khớp ở hệ 10.</p>
<p>⚡ Dùng chính con số trong tài liệu để tự suy ra hệ đếm — <strong>đừng đoán, và đừng giả định cả bảng
dùng chung một hệ</strong>: ⚠⚠ trong cùng một bảng thiết bị, <code>X</code>/<code>Y</code> bát phân còn <code>M</code>/<code>D</code> thập phân.</p>
</blockquote>
<blockquote>
<p>⭐ Cách né hẳn nhóm lỗi này: <strong>dùng nhãn có tên</strong> cho mọi thứ trong chương trình, và để việc ánh xạ
tên ↔ thiết bị ở <strong>đúng một chỗ</strong> (mục 11.3). ⚠ Nhưng bạn vẫn phải đọc được số thiết bị, vì bảng
I/O, sơ đồ điện và chương trình cũ đều nói bằng ngôn ngữ đó.</p>
<p>⚡ Về các hệ đếm nói chung — hệ 16 ở mã lỗi, BCD, mã Gray — xem <strong>Chương 19 mục 19.5b</strong>.</p>
</blockquote>
<h3>⭐ Siemens — &quot;khối tối ưu&quot;, và cái giá của việc trộn hai kiểu</h3>
<p>S7-1200/1500 cho khối dữ liệu <strong>hai kiểu truy cập</strong>: <strong>chuẩn</strong> <em>(standard)</em> và ⭐ <strong>tối ưu</strong>
<em>(optimized)</em>. ⚠ Đây không phải một tuỳ chọn hình thức — nó đổi cả cách dữ liệu nằm trong bộ nhớ.
Bảng dưới là hành vi hãng nêu cho <strong>S7-1500</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Khối <strong>chuẩn</strong></th>
<th>Khối <strong>tối ưu</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cách truy cập</td>
<td>Cả <strong>tên</strong> lẫn <strong>địa chỉ tuyệt đối</strong></td>
<td>⭐⭐ <strong>Chỉ truy cập theo tên</strong> — không có địa chỉ để mà dùng</td>
</tr>
<tr>
<td>Sắp xếp byte</td>
<td>Kiểu cũ; CPU đời mới <strong>phải đổi thứ tự byte</strong> mỗi lần đọc</td>
<td>Khớp sẵn kiến trúc CPU, <strong>không phải đổi</strong></td>
</tr>
<tr>
<td>Đọc một bit</td>
<td>⚠ CPU đọc <strong>cả byte</strong> rồi che — và <strong>khoá cả byte đó</strong> với truy cập khác</td>
<td>Mỗi bit được cấp một byte riêng, <strong>không phải che</strong></td>
</tr>
<tr>
<td>Kích thước tối đa một khối</td>
<td>64 kB</td>
<td>⭐ tới 16 MB</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phần đáng nhớ nhất không nằm trong bảng: đừng chép dữ liệu qua lại giữa hai kiểu.</strong> ⚠ Hãng
nói thẳng rằng phép chuyển đổi định dạng giữa khối tối ưu và khối chuẩn <strong>tốn nhiều thời gian xử
lý</strong>, và khuyến nghị <strong>dùng khối tối ưu cho mọi thứ</strong>.</p>
<p>⚡ Nghĩa là một quyết định trông như chuyện cấu hình — <em>&quot;khối này để chuẩn cho tiện xem địa chỉ&quot;</em> —
có thể thành <strong>một khoản phí thời gian quét trả lại mỗi vòng</strong>, suốt vòng đời máy.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Chú ý mối liên hệ với mục 11.1:</strong> khối tối ưu <strong>không có địa chỉ tuyệt đối để mà dùng sai</strong>.
⚡ Cùng một cách chặn lỗi như Rockwell, đến từ một hướng hoàn toàn khác — và cả hai cho thấy
⭐ <strong>cách chặn lỗi rẻ nhất là làm cho lỗi đó không viết ra được</strong>.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="119-by-thưng-gp">11.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng địa chỉ tuyệt đối trong chương trình</h3>
<p><strong>Hiện tượng:</strong> sau khi đổi phần cứng, lệnh điều khiển <strong>nhầm thiết bị</strong>. Chương trình biên dịch
không lỗi, CPU không báo gì — đây là loại lỗi không có triệu chứng tại chỗ có lỗi.
<strong>Cách sửa:</strong> dùng tag có tên; và kiểm I/O 1-1 lại sau mọi thay đổi phần cứng (mục 11.3).</p>
<h3>🔍 BẪY 2 — Khai <code>INT</code> cho thứ sẽ tràn</h3>
<p><strong>Hiện tượng:</strong> sản lượng nhảy sang số âm; hoặc thời gian tích luỹ vô lý sau chưa tới một phút
(32 767 ms = 33 giây).
<strong>Cách sửa:</strong> <code>DINT</code> cho mọi bộ đếm tích luỹ và mọi phép tính thời gian (mục 11.2, Chương 19).</p>
<h3>🔍 BẪY 3 — Nhầm <code>WORD</code> với <code>INT</code></h3>
<p><strong>Hiện tượng:</strong> một từ trạng thái nhận từ thiết bị khác hiện ra thành số âm vô lý — trong khi thật ra
mỗi bit là một cờ riêng.
<strong>Cách sửa:</strong> cái gì là <strong>số</strong> thì <code>INT</code>/<code>DINT</code>; cái gì là <strong>tập cờ</strong> thì <code>WORD</code> (mục 11.2).</p>
<h3>🔍 BẪY 4 — Tên biến không mang đơn vị</h3>
<p><strong>Hiện tượng:</strong> sai gấp 10, 100 hoặc 1000 lần ở một phép quy đổi. Thường phát hiện rất muộn, vì con
số vẫn &quot;trông hợp lý&quot;.
<strong>Cách sửa:</strong> <code>CycleTimeMs</code>, <code>LengthTenthMm</code>, <code>YieldPctX10</code>. Vài ký tự, loại hẳn một nhóm lỗi.</p>
<h3>🔍 BẪY 5 — Chép khối biến cho trạm thứ hai</h3>
<p><strong>Hiện tượng:</strong> thêm một trường mới, sửa được trạm 1 và trạm 2 nhưng <strong>quên trạm 3</strong>. Trạm 3 hành xử
khác và không ai biết vì sao.
<strong>Cách sửa:</strong> dùng UDT — thêm trường một lần, mọi trạm có ngay (mục 11.5).</p>
<h3>🔍 BẪY 6 — Chỉ số mảng không kẹp trong dải</h3>
<p><strong>Hiện tượng:</strong> CPU chuyển sang STOP; hoặc hỏng hóc ở một chỗ <strong>hoàn toàn không liên quan</strong> vì vùng
nhớ biến khác bị ghi đè; hoặc ⚠⚠ <strong>không có triệu chứng gì</strong> vì hệ tự kẹp về phần tử đầu/cuối.
<strong>Cách sửa:</strong> kẹp mọi chỉ số đến từ tính toán trước khi dùng (Chương 19, mục 19.7).</p>
<h3>🔍 BẪY 7 — Để mọi biến ở phạm vi toàn cục</h3>
<p><strong>Hiện tượng:</strong> một giá trị sai mà không biết ai ghi vào; phải dò tham chiếu chéo khắp chương trình.
Nặng nhất là khi hai vòng lặp dùng chung biến đếm <code>i</code>.
<strong>Cách sửa:</strong> phạm vi hẹp nhất còn dùng được (mục 11.6).</p>
<h3>🔍 BẪY 8 — Giữ nhầm biến qua mất điện</h3>
<p><strong>Hiện tượng:</strong> máy <strong>tự chạy lại</strong> khi có điện trở lại; hoặc chạy tiếp từ bước cũ trong khi cơ cấu
đã ở tư thế khác.
<strong>Cách sửa:</strong> không bao giờ giữ <code>M_Running</code> và biến bước. Nguyên tắc đầy đủ ở Chương 16, mục 16.4.</p>
<h3>🔍 BẪY 9 — Đặt tên theo vị trí thay vì theo ý nghĩa</h3>
<p><code>DI_Input2</code>, <code>M_Flag7</code>, <code>D100</code>.</p>
<p><strong>Hiện tượng:</strong> chương trình chỉ đọc được khi mở kèm bảng I/O; người bảo trì lúc hai giờ sáng không
có bảng đó.
<strong>Cách sửa:</strong> tên nói <strong>là gì</strong>, không nói <strong>ở đâu</strong> (mục 11.3, Chương 30).</p>
<hr>
<h3>🔍 BẪY 10 — Ánh xạ số dây sang số thiết bị trên hệ đánh số bát phân</h3>
<p><strong>Hiện tượng:</strong> tám ngõ vào đầu đúng, ⭐ <strong>từ ngõ vào thứ chín trở đi thì sai</strong> — bit lên nhưng
không phải bit bạn chờ. ⚠ Không có báo lỗi biên dịch, vì <code>X8</code> không tồn tại nhưng <code>X16</code> thì hợp lệ.
<strong>Cách sửa:</strong> kiểm hệ đếm của dải thiết bị bằng chính con số trong tài liệu (mục 11.8); và
⭐ <strong>kiểm I/O 1-1 bằng cách tác động thật</strong> — Phụ lục C.6 bắt được nhóm lỗi này ngay.</p>
<h2 id="1110-bng-cht">11.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ đếm tích luỹ khai kiểu gì</td>
<td><strong><code>DINT</code></strong> — <code>INT</code> sẽ tràn</td>
</tr>
<tr>
<td>Thời gian tính bằng mili-giây</td>
<td><strong><code>DINT</code></strong> — 32 767 ms chỉ là 33 giây</td>
</tr>
<tr>
<td>Từ trạng thái, mặt nạ bit</td>
<td><strong><code>WORD</code></strong> — không phải <code>INT</code></td>
</tr>
<tr>
<td>So sánh bằng với <code>REAL</code></td>
<td>❌ <strong>Không bao giờ</strong> — so trong dung sai (Chương 19)</td>
</tr>
<tr>
<td>Trong chương trình dùng gì để gọi I/O</td>
<td>⭐ <strong>Tag có tên</strong>, không dùng địa chỉ tuyệt đối</td>
</tr>
<tr>
<td>Sau khi đổi phần cứng</td>
<td><strong>Kiểm I/O 1-1 lại</strong> — mọi hệ, không ngoại lệ</td>
</tr>
<tr>
<td>Tên biến có đơn vị</td>
<td>⭐ Đưa đơn vị <strong>vào tên</strong></td>
</tr>
<tr>
<td>Nhiều đối tượng giống nhau</td>
<td><strong>UDT</strong>; nhiều và đánh số được thì thêm <strong>mảng</strong></td>
</tr>
<tr>
<td>Chỉ số mảng từ tính toán</td>
<td><strong>Luôn kẹp trong dải</strong> trước khi dùng</td>
</tr>
<tr>
<td>Phạm vi biến</td>
<td><strong>Hẹp nhất còn dùng được</strong></td>
</tr>
<tr>
<td>Câu hỏi cho mọi biến quan trọng</td>
<td><em>&quot;Mất điện rồi bật lại, biến này <strong>nên</strong> bằng mấy?&quot;</em></td>
</tr>
<tr>
<td>Hai biến không bao giờ giữ</td>
<td>⚠⚠ <code>M_Running</code> và <strong>biến bước</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1111-t-kim">11.11 Tự kiểm</h2>
<ol>
<li>Nêu dải của <code>INT</code> và của <code>DINT</code>. Vì sao thời gian tích luỹ tính bằng mili-giây <strong>không</strong> được khai
<code>INT</code>?</li>
<li>⭐ <code>WORD</code> và <code>INT</code> cùng chiếm 16 bit. Chúng khác nhau ở điểm nào? Mẫu bit toàn 1 đọc theo hai kiểu
cho hai giá trị gì?</li>
<li>Giải thích vì sao chương trình dùng địa chỉ tuyệt đối có thể <strong>điều khiển nhầm thiết bị</strong> sau khi
thêm một module, mà không có báo lỗi nào.</li>
<li>⭐ Dùng tag có tên có loại bỏ hoàn toàn rủi ro đó không? Việc gì vẫn phải làm sau mọi thay đổi
phần cứng?</li>
<li>Nêu năm nhược điểm của địa chỉ tuyệt đối so với tag có tên.</li>
<li>Vì sao nên đưa đơn vị vào tên biến? Cho hai ví dụ và nêu loại lỗi mà nó phòng được.</li>
<li>⭐ Bạn có ba trạm giống nhau, mỗi trạm cần theo dõi bảy giá trị. So sánh cách khai báo rời rạc với
cách dùng UDT — nêu ít nhất ba lợi ích của UDT.</li>
<li>Khi nào dùng mảng, khi nào dùng biến rời? Với <strong>hai</strong> trạm của DP-01, sách chọn cách nào và vì sao?</li>
<li>Nêu ba phạm vi biến. Vì sao biến đếm vòng lặp <code>i</code> <strong>phải</strong> là biến cục bộ?</li>
<li>⭐ Câu hỏi nào phải đặt ra cho mọi biến quan trọng khi quyết định giữ hay không giữ? Vì sao câu
hỏi đó dùng chữ &quot;<strong>nên</strong>&quot; chứ không phải &quot;sẽ&quot;?</li>
</ol>
<blockquote>
<p>Câu 2, 4 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>hành vi của biến là thứ
bạn THIẾT KẾ, không phải thứ bạn chấp nhận theo mặc định của hệ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 12 — <strong>IO-Link &amp; lớp cảm biến thông minh</strong>. Bạn đã biết dữ liệu được đặt tên và tổ chức thế
nào bên trong PLC. Chương sau nói về một cách khác để đưa dữ liệu <strong>vào</strong> PLC: thay vì mỗi cảm biến
một sợi dây mang một bit, cảm biến gửi cả tham số và trạng thái sức khoẻ của chính nó.</p>
<h3>Nguồn tham khảo chương 11</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: bộ kiểu dữ liệu cơ bản,
kiểu dẫn xuất, <code>STRUCT</code>, <code>ARRAY</code>, phạm vi biến, và từ khoá <code>RETAIN</code>. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng ở mục 11.8: mô hình tag và địa chỉ,
nơi chứa dữ liệu, cách khai báo biến giữ được. Đây là chỗ khác nhau nhiều nhất giữa các hãng.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; khối khai báo ở mục 11.7 lấy tên tag từ đó.</li>
<li><strong>Siemens</strong> — <em>Programming Guideline for S7-1200/S7-1500</em>, ch. 2.6 <em>Optimized blocks</em>: ⭐ khối tối
ưu <strong>chỉ truy cập được theo tên</strong>; bảng đối chiếu cách lưu dữ liệu trên S7-1500 (có phải đổi thứ
tự byte không, ⚠ <strong>đọc một bit thì khoá cả byte</strong> ở khối chuẩn, kích thước tối đa 64 kB so với
16 MB); và ⚠⚠ khuyến nghị <strong>tránh chép dữ liệu giữa khối tối ưu và khối chuẩn</strong> vì phép chuyển đổi
định dạng <strong>tốn nhiều thời gian xử lý</strong> — nền cho mục 11.8.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers General Instructions</em> (bản 9/2025): dùng cho
hàng &quot;kiểu tự nhiên <code>DINT</code>&quot; và mô hình chỉ-có-tag ở bảng mục 11.8.</li>
</ul>
<blockquote>
<p>⚡ Quy ước đặt tên ở mục 11.3 là <strong>quy ước của sách này</strong>, không phải chuẩn. Đơn vị của bạn có thể
đã có quy ước riêng — và nếu vậy thì <strong>quy ước của đơn vị thắng</strong>. Điều quan trọng không phải chọn
quy ước nào, mà là <strong>cả chương trình dùng một quy ước duy nhất</strong> (Chương 30).</p>
</blockquote>
<!-- SECTION: ch12_io_link_va_cam_bien_thong_minh -->
<hr>
<h1 id="chương-12-io-link-lp-cm-bin-thông-minh">Chương 12 — IO-Link &amp; lớp cảm biến thông minh</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="121-bài-toán-thay-mt-cm-bin-mt-bn-mươi-phút">12.1 Bài toán: thay một cảm biến mất bốn mươi phút</h2>
<p>Cảm biến quang ở trạm 1 hỏng lúc hai giờ sáng. Có cảm biến dự phòng cùng mã trong kho. Việc thay lẽ
ra mất năm phút.</p>
<p>Nó mất bốn mươi phút, vì:</p>
<ul>
<li>cảm biến cũ đã được <strong>chỉnh độ nhạy bằng tay</strong> khi lắp máy, và không ai ghi lại giá trị đó;</li>
<li>cảm biến mới ra khỏi hộp với thông số mặc định, nhận nhầm cả bóng của khung máy;</li>
<li>người thay phải chỉnh lại bằng vít chỉnh nhỏ xíu, thử đi thử lại với board thật;</li>
<li>chỉnh xong &quot;chạy được&quot;, nhưng <strong>không ai biết nó có giống lúc trước không</strong>.</li>
</ul>
<p>Ba tuần sau, tỉ lệ lỗi ở trạm 1 tăng nhẹ. Không ai nối hai việc đó với nhau.</p>
<p>Đây là một loại vấn đề mà lớp đấu nối rời rạc truyền thống <strong>không giải được</strong>: sợi dây chỉ mang được
<strong>một bit</strong>, và mọi thứ khác — tham số, sức khoẻ, danh tính thiết bị — nằm ngoài hệ thống.</p>
<p>Chương này về một cách khác để nối cảm biến, và về việc khi nào nó đáng dùng.</p>
<hr>
<h2 id="122-gii-hn-ca-lp-đu-ni-truyn-thng">12.2 Giới hạn của lớp đấu nối truyền thống</h2>
<p>Với cảm biến số cổ điển (Chương 4), sợi tín hiệu mang đúng <strong>một bit</strong>: có vật hay không.</p>
<p>Những gì PLC <strong>không</strong> biết được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không biết</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cảm biến đang đặt tham số gì</td>
<td>Thay thiết bị là mất tham số — đúng mục 12.1</td>
</tr>
<tr>
<td>Tín hiệu đang <strong>mạnh hay yếu</strong></td>
<td>Cảm biến bẩn dần, tín hiệu yếu dần, tới ngày nó chỉ đơn giản là ngừng báo</td>
</tr>
<tr>
<td>Thiết bị lắp ở đó có <strong>đúng loại</strong> không</td>
<td>Lắp nhầm mã cảm biến vẫn chạy — cho tới khi gặp trường hợp biên</td>
</tr>
<tr>
<td>Đã chạy bao nhiêu giờ, đóng cắt bao nhiêu lần</td>
<td>Không lập được lịch bảo trì theo tình trạng</td>
</tr>
<tr>
<td>Cảm biến có đang báo lỗi nội bộ không</td>
<td>Không có khái niệm này</td>
</tr>
</tbody></table></div>
<p>Hàng thứ hai là hàng đáng giá nhất. <strong>Độ dự trữ tín hiệu</strong> giảm dần là <strong>cảnh báo sớm</strong> — nó cho bạn
vài tuần để lên kế hoạch thay, thay vì một sự cố lúc hai giờ sáng.</p>
<p>Với cảm biến analog (Chương 32) thì khá hơn: dây mang một giá trị thay vì một bit. Nhưng vẫn không
mang được tham số, danh tính, hay chẩn đoán.</p>
<hr>
<h2 id="123-io-link-là-gì-và-không-là-gì">12.3 IO-Link là gì — và <strong>không</strong> là gì</h2>
<p><strong>IO-Link</strong> là một giao thức truyền thông <strong>điểm–điểm</strong> giữa một thiết bị (cảm biến, cơ cấu chấp
hành) và một <strong>cổng IO-Link</strong> trên module chủ.</p>
<pre><code class="language-text">   PLC ──[ mạng công nghiệp ]── IO-Link master ──┬── cổng 1 ── cảm biến IO-Link
                                                  ├── cổng 2 ── cảm biến IO-Link
                                                  ├── cổng 3 ── cảm biến số thường
                                                  └── cổng 4 ── cơ cấu IO-Link
</code></pre>
<p>Điểm mấu chốt: <strong>dây vẫn là dây cảm biến ba lõi thông thường</strong>, không đổi gì về mặt vật lý. Cái đổi
là <strong>thứ chạy trên sợi dây đó</strong>: thay vì một bit, nó truyền một khung dữ liệu số.</p>
<h3>⭐ IO-Link <strong>không phải</strong> bus trường</h3>
<p>Đây là hiểu nhầm phổ biến nhất, và nó dẫn tới kỳ vọng sai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bus trường</strong> <em>(fieldbus)</em> — PROFINET, EtherCAT…</th>
<th><strong>IO-Link</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cấu trúc</td>
<td>Nhiều thiết bị trên <strong>một</strong> đường chung</td>
<td>⭐ <strong>Điểm–điểm</strong> — mỗi thiết bị một cổng riêng</td>
</tr>
<tr>
<td>Địa chỉ</td>
<td>Mỗi thiết bị có địa chỉ mạng</td>
<td>Không có — cổng nào thì thiết bị nấy</td>
</tr>
<tr>
<td>Cáp</td>
<td>Cáp mạng chuyên dụng</td>
<td>⭐ <strong>Cáp cảm biến ba lõi thông thường</strong></td>
</tr>
<tr>
<td>Khoảng cách</td>
<td>Hàng chục tới hàng trăm mét</td>
<td>Ngắn — khoảng vài chục mét</td>
</tr>
<tr>
<td>Vai trò</td>
<td>Nối <strong>các cụm</strong> với nhau (Chương 40)</td>
<td>Nối <strong>từng thiết bị</strong> vào một cụm</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Cách hiểu đúng: IO-Link là lớp NẰM DƯỚI bus trường, không thay thế nó.</strong>
Bus trường đưa dữ liệu từ cụm I/O về PLC. IO-Link đưa dữ liệu từ <strong>từng cảm biến</strong> vào cụm đó. Hai
lớp bổ sung nhau (Chương 8, mục 8.5).</p>
</blockquote>
<h3>Ba loại dữ liệu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Là gì</th>
<th>Cập nhật</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dữ liệu quá trình</strong> <em>(process data)</em></td>
<td>Giá trị chính — bit có vật, hoặc giá trị đo</td>
<td>Liên tục, mỗi chu kỳ</td>
</tr>
<tr>
<td><strong>Dữ liệu tham số</strong> <em>(parameter data)</em></td>
<td>Cấu hình của thiết bị — độ nhạy, ngưỡng, chế độ</td>
<td>Khi cần đọc hoặc ghi</td>
</tr>
<tr>
<td><strong>Dữ liệu chẩn đoán và sự kiện</strong></td>
<td>Cảnh báo, lỗi, độ dự trữ tín hiệu, giờ chạy</td>
<td>Khi có sự kiện, hoặc khi hỏi</td>
</tr>
</tbody></table></div>
<p>Hai loại sau là thứ mà lớp đấu nối truyền thống <strong>hoàn toàn không có</strong>.</p>
<hr>
<h2 id="124-thay-thit-b-mà-không-phi-chnh-li-bng-tay">12.4 ⭐ Thay thiết bị mà không phải chỉnh lại bằng tay</h2>
<p>Đây là lợi ích thực tế lớn nhất, và nó giải đúng bài toán ở mục 12.1.</p>
<h3>Cách hoạt động</h3>
<p>Cổng IO-Link chủ <strong>giữ một bản sao tham số</strong> của thiết bị cắm vào nó — cơ chế này trong đặc tả gọi là
<strong>kho tham số</strong> <em>(Data Storage)</em>. Khi phát hiện một thiết bị mới:</p>
<pre><code class="language-text">   1. Thiết bị mới cắm vào cổng
   2. Master đọc danh tính thiết bị (mã hãng, mã sản phẩm)
   3. So với danh tính đã lưu cho cổng đó
        ├─ KHỚP    → tự nạp bộ tham số đã lưu xuống thiết bị mới
        └─ KHÔNG   → báo lỗi &quot;sai loại thiết bị&quot;, KHÔNG nạp
   4. Thiết bị mới chạy với đúng tham số của thiết bị cũ
</code></pre>
<p>Hai điều được giải quyết cùng lúc:</p>
<ul>
<li><strong>Tham số tự khôi phục.</strong> Không ai phải nhớ, không ai phải chỉnh tay. Việc thay trở lại đúng năm
phút.</li>
<li>⭐ <strong>Lắp nhầm loại thì bị phát hiện ngay</strong>, thay vì lộ ra sau ba tuần dưới dạng tỉ lệ lỗi tăng nhẹ.</li>
</ul>
<blockquote>
<p>⭐ <strong>Điểm thứ hai đáng giá không kém điểm thứ nhất.</strong>
Với cảm biến thường, lắp nhầm một mã gần giống vẫn chạy được — và sai lệch chỉ lộ ra ở trường hợp
biên, khi đó không ai còn nhớ đã thay cảm biến. IO-Link biến lỗi im lặng đó thành một <strong>thông báo
tại chỗ</strong>.</p>
<p>Đây là cùng một nguyên tắc với tiếp điểm cưỡng bức ở Chương 3 mục 3.5 và với &quot;lỗi mà máy không tự
phát hiện được&quot; ở Chương 48: <strong>làm cho hỏng hóc trở nên phát hiện được.</strong></p>
</blockquote>
<h3>⚠ Điều kiện để nó hoạt động</h3>
<p>Cơ chế này <strong>không tự có</strong> — nó phải được cấu hình:</p>
<ul>
<li>Bộ tham số phải được <strong>lưu vào master</strong> sau khi chỉnh xong lần đầu.</li>
<li>Chế độ nạp lại tự động phải được <strong>bật</strong>.</li>
<li>⚠ Và bản thân <strong>cấu hình master</strong> phải nằm trong bản sao lưu dự án (Chương 54) — nếu không, thay
master là mất toàn bộ tham số của mọi cảm biến trên nó.</li>
</ul>
<p>Gạch đầu dòng cuối là bẫy mà người ta chỉ phát hiện khi đã muộn.</p>
<hr>
<h2 id="124b-mt-thit-b-io-link-vn-chy-đưc-như-cm-bin-thưng">12.4b ⭐⭐ Một thiết bị IO-Link vẫn chạy được như cảm biến thường</h2>
<p>Đây là tính chất quyết định khi <strong>mua sắm</strong>, và nó hay bị bỏ qua vì nghe quá đơn giản.</p>
<blockquote>
<p>⭐⭐ <strong>Thiết bị IO-Link có hai chế độ, và chế độ thứ hai là cảm biến số bình thường.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Thiết bị làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>IO-Link</strong> <em>(SDCI)</em></td>
<td>Truyền thông đầy đủ — tham số, chẩn đoán, danh tính (các mục trên)</td>
</tr>
<tr>
<td>⭐⭐ <strong>SIO</strong> — <em>Standard Input/Output</em></td>
<td>⭐ <strong>Bỏ qua toàn bộ tầng truyền thông</strong>, đưa thẳng tín hiệu DI hoặc DO ra ngoài như một cảm biến số thường</td>
</tr>
</tbody></table></div>
<p><strong>Ba hệ quả thực tế:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cắm được vào module DI thường.</strong> Đặc tính điện của chân DI/DO ở chế độ SIO lấy theo <strong>IEC 61131-2 kiểu 1</strong> — đúng loại ngõ vào ở Chương 9. Không cần cổng IO-Link chủ</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Chọn chế độ bằng CẤU HÌNH, không bằng đấu dây.</strong> Cùng một thiết bị, cùng một sợi cáp 3 dây — chuyển chế độ là việc của cấu hình master</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nâng cấp được theo giai đoạn.</strong> Mua cảm biến có IO-Link ngay bây giờ, dùng như cảm biến thường; khi nào cần chẩn đoán và tự nạp tham số thì <strong>đổi module, giữ nguyên thiết bị và dây</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hệ quả 3 làm đổi hẳn phép tính chi phí ở mục 12.7.</strong></p>
<p>Câu hỏi <em>&quot;có nên dùng IO-Link không&quot;</em> thường được đặt thành <strong>một quyết định phải chốt ngay</strong>. Nhưng
với chế độ SIO, ⭐ <strong>nó không phải quyết định một lần</strong> — chênh lệch giá cảm biến có IO-Link so với
cảm biến thường thường nhỏ, và nó <strong>giữ cửa mở</strong> cho việc nâng cấp sau này.</p>
<p>⚡ Ngược lại, ⚠ mua cảm biến <strong>không</strong> có IO-Link để tiết kiệm hôm nay nghĩa là ⚠⚠ <strong>muốn nâng cấp
phải thay cả thiết bị hiện trường</strong> — công việc nằm ngoài tủ điện, tốn hơn nhiều lần.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Điều SIO KHÔNG cho bạn:</strong> ở chế độ đó thiết bị <strong>chỉ là một cảm biến số</strong>. ⚠ Không có tham số
tự nạp (mục 12.4), không có dữ liệu chẩn đoán (mục 12.5), không có kiểm danh tính. ⭐ Nó là <strong>đường
lui và bước đệm</strong>, không phải cách dùng IO-Link.</p>
</blockquote>
<hr>
<h2 id="125-d-liu-chn-đoán-th-cm-bin-ri-rc-không-có">12.5 Dữ liệu chẩn đoán — thứ cảm biến rời rạc không có</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dữ liệu</th>
<th>Dùng để làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Độ dự trữ tín hiệu</strong> <em>(signal margin / excess gain)</em></td>
<td>Tín hiệu còn mạnh hơn ngưỡng bao nhiêu lần. Giảm dần → cảm biến bẩn, lệch, hoặc thiết bị sắp hỏng</td>
</tr>
<tr>
<td>Số giờ chạy, số lần đóng cắt</td>
<td>Bảo trì theo tình trạng thay vì theo lịch cứng</td>
</tr>
<tr>
<td>Nhiệt độ bên trong thiết bị</td>
<td>Cảnh báo môi trường xấu đi</td>
</tr>
<tr>
<td>Điện áp cấp tại thiết bị</td>
<td>⭐ Phát hiện sụt áp <strong>tại nơi tiêu thụ</strong> (Chương 8, mục 8.7)</td>
</tr>
<tr>
<td>Sự kiện lỗi nội bộ</td>
<td>Thiết bị tự báo mình có vấn đề</td>
</tr>
</tbody></table></div>
<h3>Vì sao độ dự trữ tín hiệu là số liệu đáng giá nhất</h3>
<p>Một cảm biến quang bị bẩn dần <strong>không đổi hành vi</strong> cho tới lúc nó vượt ngưỡng — rồi đột ngột ngừng
báo. Từ góc nhìn của PLC truyền thống, nó chạy hoàn hảo rồi hỏng ngay lập tức.</p>
<p>Với độ dự trữ tín hiệu, bạn thấy con số giảm từ 8 lần xuống 5, xuống 3, xuống 1,5. Bạn có <strong>vài tuần</strong>
để lau hoặc thay, vào giờ hành chính, có kế hoạch.</p>
<blockquote>
<p>💡 <strong>Cách dùng thực dụng nhất, và cũng đơn giản nhất:</strong>
đọc độ dự trữ tín hiệu, so với ngưỡng cảnh báo, và đưa vào <strong>mức &quot;cảnh báo, vẫn chạy&quot;</strong> ở
Chương 48 mục 48.6 — không dừng máy, chỉ báo để lên kế hoạch.</p>
<p>Đừng đưa nó vào mức &quot;cấm chạy&quot;. Một cảnh báo sớm mà làm dừng máy sẽ bị vô hiệu hoá sau lần thứ ba.</p>
</blockquote>
<hr>
<h2 id="126-lp-trình-phía-plc">12.6 Lập trình phía PLC</h2>
<p>Với người viết chương trình, thiết bị IO-Link xuất hiện dưới hai dạng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dạng</th>
<th>Truy cập thế nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dữ liệu quá trình</strong></td>
<td>Như I/O bình thường — một hoặc nhiều byte trong ảnh quá trình</td>
</tr>
<tr>
<td><strong>Tham số và chẩn đoán</strong></td>
<td>Qua khối chức năng chuyên dụng: đọc/ghi theo chỉ số tham số</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Dữ liệu quá trình: dùng y như cảm biến thường
IF DI_BoardStn1 THEN ...

// Chẩn đoán: đọc theo yêu cầu, KHÔNG đọc mỗi vòng quét
IF TrigReadDiag.Q THEN
    // gọi khối đọc tham số của hệ đang dùng
    // → lấy độ dự trữ tín hiệu vào SignalMarginStn1
END_IF;

M_Stn1SensorWarn := SignalMarginStn1 &lt; RecipeMarginWarnLimit;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đừng đọc tham số và chẩn đoán ở mỗi vòng quét.</strong>
Việc đọc tham số đi qua kênh riêng, <strong>chậm hơn nhiều</strong> so với dữ liệu quá trình, và nó <strong>không đồng
bộ</strong> với vòng quét. Gọi liên tục sẽ làm thời gian quét biến động và có thể làm nghẽn kênh.</p>
<p>Đọc <strong>theo chu kỳ chậm</strong> — vài giây tới vài phút một lần là quá đủ cho dữ liệu sức khoẻ thiết bị.
Bắt cạnh của một xung định kỳ (Chương 16, Chương 17).</p>
</blockquote>
<p>Ba điều nữa cần biết:</p>
<ul>
<li><strong>Byte dữ liệu quá trình phải được diễn giải theo tài liệu thiết bị.</strong> Một cảm biến có thể gói
nhiều bit trạng thái trong một byte — dùng kiểu <code>BYTE</code>/<code>WORD</code>, không dùng <code>INT</code> (Chương 11, mục 11.2).</li>
<li><strong>Trạng thái cổng cũng là dữ liệu.</strong> Master báo được cổng nào đang mất kết nối, cổng nào có thiết bị
sai loại. Đây là thông tin phải xử lý tường minh, giống mất kết nối I/O phân tán (Chương 48, mục 48.5).</li>
<li><strong>Tệp mô tả thiết bị</strong> <em>(IODD — IO Device Description)</em> do hãng cung cấp. Nó cho công cụ cấu hình
biết thiết bị có những tham số nào. ⚠ Tệp này phải được lưu cùng dự án.</li>
</ul>
<hr>
<h2 id="127-khi-nào-io-link-không-đáng-dùng">12.7 ⚠ Khi nào IO-Link <strong>không</strong> đáng dùng</h2>
<p>Cân bằng lại — chương này không phải quảng cáo.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vì sao không đáng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cảm biến đơn giản, không có tham số gì để chỉnh</strong></td>
<td>Reed xy-lanh, công tắc hành trình. Không có gì để lưu, không có gì để chẩn đoán</td>
</tr>
<tr>
<td><strong>Máy nhỏ, ít cảm biến</strong></td>
<td>Chi phí master và công cấu hình vượt lợi ích</td>
</tr>
<tr>
<td><strong>Đội bảo trì chưa quen</strong></td>
<td>⚠ Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td><strong>Cần đáp ứng rất nhanh</strong></td>
<td>Chu kỳ IO-Link chậm hơn ngõ vào số trực tiếp; việc đếm xung tốc độ cao vẫn cần HSC (Chương 18)</td>
</tr>
<tr>
<td><strong>Cảm biến không có bản IO-Link</strong></td>
<td>Không phải loại nào cũng có, và bản IO-Link thường đắt hơn</td>
</tr>
<tr>
<td><strong>Khoảng cách xa</strong></td>
<td>Vượt giới hạn chiều dài cáp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Đội bảo trì chưa quen&quot; là lý do nghiêm túc, không phải cái cớ.</strong></p>
<p>Một cảm biến thường hỏng lúc hai giờ sáng: thợ điện tháo ra, cắm cái mới, chỉnh vít, xong.</p>
<p>Một cảm biến IO-Link hỏng lúc hai giờ sáng: nếu <strong>mọi thứ được cấu hình đúng</strong>, việc thay còn nhanh
hơn — tham số tự nạp. Nhưng nếu cấu hình sai, hoặc master báo &quot;sai loại thiết bị&quot;, thì người thợ
cần <strong>biết cách đọc thông báo đó và xử lý</strong> — và điều đó đòi hỏi đào tạo.</p>
<p><strong>Quyết định dùng IO-Link đi kèm nghĩa vụ đào tạo và tài liệu.</strong> Không có phần đó, bạn đã đổi một
vấn đề cũ lấy một vấn đề mới khó hơn.</p>
</blockquote>
<h3>Cách áp dụng hợp lý</h3>
<blockquote>
<p>💡 <strong>Không phải chuyện được ăn cả ngã về không.</strong> Master IO-Link thường có cả cổng thường: dùng
IO-Link cho <strong>những cảm biến thật sự hưởng lợi</strong> — loại có tham số cần chỉnh, loại đắt, loại nằm ở
chỗ khó với tới, loại mà chẩn đoán sớm có giá trị — và dùng ngõ vào thường cho phần còn lại.</p>
</blockquote>
<hr>
<h2 id="128-trên-máy-mu-dp-01">12.8 Trên máy mẫu DP-01</h2>
<p>Áp bảng ở mục 12.7 vào từng cảm biến của lát cắt 1:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cảm biến</th>
<th>IO-Link?</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code>, <code>DI_BoardStn2</code> — quang thu-phát</td>
<td>⭐ <strong>Đáng</strong></td>
<td>Có độ nhạy cần chỉnh; ⭐ độ dự trữ tín hiệu cảnh báo sớm khi bẩn — đúng bài toán ở mục 12.1</td>
</tr>
<tr>
<td><code>DI_BoardInfeed</code>, <code>DI_BoardOutfeed</code> — quang</td>
<td>Đáng</td>
<td>Cùng lý do</td>
</tr>
<tr>
<td><code>DI_Stop1Up/Dn</code>, <code>DI_Clamp1Up/Dn</code> — reed xy-lanh</td>
<td>❌ <strong>Không</strong></td>
<td>Không có tham số; rẻ; thay là xong</td>
</tr>
<tr>
<td><code>DI_StartPB</code>, <code>DI_StopPB</code> — nút bấm</td>
<td>❌ Không</td>
<td>Tiếp điểm cơ khí thuần</td>
</tr>
<tr>
<td><code>DI_EStopOK</code>, <code>DI_Door1Closed</code> — tín hiệu an toàn</td>
<td>⚠⚠ <strong>Không</strong></td>
<td>Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td><code>DI_AirOK</code> — công tắc áp suất</td>
<td>Tuỳ</td>
<td>Nếu thay bằng cảm biến áp suất IO-Link thì đọc được <strong>giá trị áp thật</strong>, không chỉ đạt/không đạt — hữu ích cho bài toán ở Chương 22 mục 22.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — IO-Link thông thường không dùng cho chức năng an toàn</strong>
<code>DI_EStopOK</code>, <code>DI_Door1Closed</code>, <code>DI_CurtainOK</code> đến từ <strong>rơ-le an toàn phần cứng</strong> (Chương 47).
Truyền tín hiệu an toàn qua một kênh truyền thông đòi hỏi giao thức an toàn chuyên dụng và thiết bị
được chứng nhận — đây là cùng nguyên tắc với I/O phân tán ở Chương 8 mục 8.5.</p>
<p><strong>Không tự làm.</strong> Việc này do người có thẩm quyền thiết kế.</p>
</blockquote>
<p>Hàng cuối bảng đáng chú ý: đổi công tắc áp suất (một bit đạt/không đạt) lấy cảm biến áp suất đọc được
giá trị thật sẽ biến bài toán &quot;vì sao trạm 1 chậm vào buổi trưa&quot; từ <strong>giả thuyết</strong> thành <strong>số liệu</strong>.
Đó là ví dụ rõ nhất của việc lớp cảm biến thông minh trả về giá trị gì.</p>
<hr>
<h2 id="129-khác-bit-gia-các-hãng">12.9 Khác biệt giữa các hãng</h2>
<p>IO-Link là <strong>chuẩn mở</strong> (IEC 61131-9), nên thiết bị của hãng này cắm vào master của hãng khác được.
Nhưng công cụ cấu hình và cách tích hợp thì khác nhau.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tính tương thích chéo</strong></td>
<td>Đây là <strong>điểm mạnh thật</strong> của IO-Link: cảm biến của bất kỳ hãng nào cũng dùng được với master của hãng khác, nhờ tệp IODD chuẩn</td>
</tr>
<tr>
<td>Công cụ cấu hình</td>
<td>Siemens, Rockwell, Mitsubishi, Beckhoff đều tích hợp cấu hình IO-Link vào phần mềm lập trình của mình; giao diện khác nhau</td>
</tr>
<tr>
<td>Khối chức năng đọc/ghi tham số</td>
<td>Mỗi hệ một bộ khối riêng, tên và tham số khác nhau — tra Phụ lục A</td>
</tr>
<tr>
<td>⚠ Cách lưu và nạp lại tham số</td>
<td>Có hệ làm gần như tự động, có hệ cần cấu hình từng cổng. <strong>Đây là tính năng chính của chương này — kiểm nó có và đã bật chưa</strong></td>
</tr>
<tr>
<td>Nạp tệp IODD</td>
<td>Quy trình khác nhau; ⚠ tệp IODD phải lưu cùng dự án (Chương 54)</td>
</tr>
<tr>
<td>Master độc lập với mạng phía trên</td>
<td>Cùng một master thường có bản cho PROFINET, EtherNet/IP, EtherCAT… — chọn theo mạng bạn đang dùng (Chương 40)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1210-by-thưng-gp">12.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tưởng IO-Link là bus trường</h3>
<p><strong>Hiện tượng:</strong> thiết kế sai kiến trúc mạng — ví dụ định nối nhiều cảm biến vào chung một đường, hoặc
tính khoảng cách như cáp mạng.
<strong>Cách sửa:</strong> IO-Link là <strong>điểm–điểm</strong>, mỗi thiết bị một cổng, và nó nằm <strong>dưới</strong> bus trường
(mục 12.3).</p>
<h3>🔍 BẪY 2 — Không bật chế độ lưu và nạp lại tham số</h3>
<p><strong>Hiện tượng:</strong> thay cảm biến vẫn phải chỉnh tay — tức là <strong>mất đúng lợi ích lớn nhất</strong> mà bạn đã trả
tiền để có.
<strong>Cách sửa:</strong> lưu bộ tham số vào master sau khi chỉnh xong, và bật chế độ nạp lại tự động (mục 12.4).</p>
<h3>🔍 BẪY 3 — Không sao lưu cấu hình master</h3>
<p><strong>Hiện tượng:</strong> master hỏng, thay cái mới, và <strong>mất tham số của mọi cảm biến trên nó</strong> cùng lúc. Tệ
hơn nhiều so với mất một cảm biến.
<strong>Cách sửa:</strong> cấu hình master và tệp IODD nằm trong bản sao lưu dự án, và bản sao lưu đó phải <strong>đã
thử khôi phục</strong> (Chương 54).</p>
<h3>🔍 BẪY 4 — Đọc tham số ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> thời gian quét biến động; đôi khi vọt lên và kích watchdog (Chương 20, mục 20.5).
<strong>Cách sửa:</strong> đọc theo <strong>chu kỳ chậm</strong> — vài giây tới vài phút (mục 12.6).</p>
<h3>🔍 BẪY 5 — Đưa cảnh báo độ dự trữ tín hiệu vào mức &quot;cấm chạy&quot;</h3>
<p><strong>Hiện tượng:</strong> máy dừng vì một cảm biến vẫn đang hoạt động bình thường; sau ba lần, người ta <strong>vô
hiệu hoá</strong> cảnh báo — và mất luôn giá trị của nó.
<strong>Cách sửa:</strong> cảnh báo sớm thuộc mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong> (mục 12.5, Chương 48 mục 48.6).</p>
<h3>🔍 BẪY 6 — Dùng IO-Link cho tín hiệu an toàn</h3>
<p><strong>Hiện tượng:</strong> thiết kế tưởng đạt yêu cầu an toàn nhưng không đạt — và điều đó chỉ lộ ra khi có kiểm
định, hoặc khi có tai nạn.
<strong>Cách sửa:</strong> ⚠⚠ tín hiệu an toàn cần giao thức an toàn và thiết bị được chứng nhận (mục 12.8,
Chương 47).</p>
<h3>🔍 BẪY 7 — Dùng IO-Link cho mọi thứ vì &quot;hiện đại hơn&quot;</h3>
<p><strong>Hiện tượng:</strong> chi phí tăng, cấu hình phức tạp thêm, mà reed xy-lanh thì chẳng có tham số nào để
lưu.
<strong>Cách sửa:</strong> dùng cho cảm biến <strong>thật sự hưởng lợi</strong>; phần còn lại dùng ngõ vào thường (mục 12.7).</p>
<h3>🔍 BẪY 8 — Triển khai mà không đào tạo đội bảo trì</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng lúc hai giờ sáng, master báo &quot;sai loại thiết bị&quot;, và người thợ <strong>không
biết thông báo đó nghĩa là gì</strong>. Thời gian dừng máy dài hơn cả trước khi có IO-Link.
<strong>Cách sửa:</strong> đào tạo và tài liệu là <strong>một phần của quyết định triển khai</strong>, không phải việc làm sau
(mục 12.7).</p>
<h3>🔍 BẪY 9 — Diễn giải byte dữ liệu quá trình bằng kiểu số</h3>
<p><strong>Hiện tượng:</strong> một byte gói nhiều bit trạng thái hiện ra thành số vô lý.
<strong>Cách sửa:</strong> dùng <code>BYTE</code>/<code>WORD</code> cho tập cờ, và diễn giải theo tài liệu thiết bị (Chương 11, mục 11.2).</p>
<hr>
<h2 id="1211-bng-cht">12.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>IO-Link là gì</td>
<td>Giao thức <strong>điểm–điểm</strong> từ thiết bị tới cổng master</td>
</tr>
<tr>
<td>Có phải bus trường không</td>
<td>❌ <strong>Không</strong> — nó nằm <strong>dưới</strong> bus trường</td>
</tr>
<tr>
<td>Cáp dùng loại gì</td>
<td>⭐ <strong>Cáp cảm biến ba lõi thông thường</strong></td>
</tr>
<tr>
<td>Ba loại dữ liệu</td>
<td>Quá trình · <strong>tham số</strong> · <strong>chẩn đoán</strong></td>
</tr>
<tr>
<td>Lợi ích lớn nhất</td>
<td>⭐ <strong>Thay thiết bị, tham số tự nạp</strong> — và <strong>phát hiện lắp nhầm loại</strong></td>
</tr>
<tr>
<td>Số liệu chẩn đoán đáng giá nhất</td>
<td>⭐ <strong>Độ dự trữ tín hiệu</strong> — cảnh báo sớm</td>
</tr>
<tr>
<td>Cảnh báo sớm xếp mức nào</td>
<td><strong>&quot;Cảnh báo, vẫn chạy&quot;</strong> — không phải &quot;cấm chạy&quot;</td>
</tr>
<tr>
<td>Đọc tham số bao lâu một lần</td>
<td><strong>Vài giây tới vài phút</strong> — không phải mỗi vòng quét</td>
</tr>
<tr>
<td>Byte dữ liệu quá trình khai kiểu gì</td>
<td><code>BYTE</code>/<code>WORD</code> nếu là tập cờ</td>
</tr>
<tr>
<td>Phải sao lưu gì</td>
<td>⚠ <strong>Cấu hình master + tệp IODD</strong>, cùng dự án</td>
</tr>
<tr>
<td>Không đáng dùng khi</td>
<td>Cảm biến không tham số · máy nhỏ · cần rất nhanh · khoảng cách xa</td>
</tr>
<tr>
<td>⚠ Không được dùng cho</td>
<td>⚠⚠ <strong>Tín hiệu an toàn</strong></td>
</tr>
<tr>
<td>Đi kèm quyết định triển khai</td>
<td><strong>Đào tạo và tài liệu</strong> cho đội bảo trì</td>
</tr>
<tr>
<td>⭐⭐ Thiết bị IO-Link có mấy chế độ</td>
<td><strong>Hai</strong> — IO-Link đầy đủ, và ⭐ <strong>SIO: cảm biến số thường</strong></td>
</tr>
<tr>
<td>Ở chế độ SIO cắm vào đâu</td>
<td>⭐ <strong>Module DI thường</strong> — đặc tính điện theo <strong>IEC 61131-2 kiểu 1</strong> (Chương 9)</td>
</tr>
<tr>
<td>Chọn chế độ bằng gì</td>
<td>⭐ <strong>Cấu hình</strong>, không phải đấu dây — cùng một sợi cáp 3 dây</td>
</tr>
<tr>
<td>⭐ Hệ quả mua sắm</td>
<td><strong>Không phải quyết định một lần</strong> — mua thiết bị có IO-Link, nâng cấp module sau</td>
</tr>
<tr>
<td>Cách áp dụng hợp lý</td>
<td>Trộn — IO-Link cho cảm biến hưởng lợi, ngõ vào thường cho phần còn lại</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1212-t-kim">12.12 Tự kiểm</h2>
<ol>
<li>Nêu năm thứ mà PLC <strong>không</strong> biết được về một cảm biến số thông thường.</li>
<li>⭐ IO-Link khác bus trường ở bốn điểm nào? Vì sao gọi nó là lớp &quot;nằm dưới&quot; bus trường?</li>
<li>Kể ba loại dữ liệu của IO-Link. Hai loại nào mà lớp đấu nối truyền thống hoàn toàn không có?</li>
<li>⭐ Mô tả quy trình bốn bước khi cắm một thiết bị mới vào cổng IO-Link. Hai vấn đề nào được giải
quyết cùng lúc?</li>
<li>Cơ chế nạp lại tham số tự động cần ba điều kiện gì để hoạt động? Điều kiện nào hay bị bỏ quên nhất
và hậu quả là gì?</li>
<li>⭐ Vì sao <strong>độ dự trữ tín hiệu</strong> là số liệu chẩn đoán đáng giá nhất? Mô tả cách một cảm biến quang
bị bẩn dần hành xử với và không có số liệu này.</li>
<li>Vì sao cảnh báo độ dự trữ tín hiệu nên xếp vào mức &quot;cảnh báo, vẫn chạy&quot; chứ không phải &quot;cấm chạy&quot;?</li>
<li>Vì sao không được đọc dữ liệu tham số ở mỗi vòng quét?</li>
<li>Nêu bốn tình huống IO-Link <strong>không</strong> đáng dùng. Trên DP-01, cảm biến nào không nên dùng IO-Link và
vì sao?</li>
<li>⭐ Vì sao &quot;đội bảo trì chưa quen&quot; là lý do nghiêm túc để cân nhắc, và nghĩa vụ nào đi kèm quyết
định triển khai IO-Link?</li>
<li>⭐⭐ Nêu <strong>hai chế độ</strong> của một thiết bị IO-Link. Ở chế độ thứ hai nó cắm vào loại module nào, và
theo đặc tính điện của tiêu chuẩn nào?</li>
<li>⭐ Vì sao chế độ SIO làm câu hỏi <em>&quot;có nên dùng IO-Link không&quot;</em> <strong>không còn là quyết định một lần</strong>?
⚠ Nêu cái giá của việc mua cảm biến <strong>không</strong> có IO-Link để tiết kiệm hôm nay.</li>
<li>⚠ Ở chế độ SIO, <strong>ba</strong> tính năng nào của IO-Link <strong>không</strong> còn?</li>
</ol>
<blockquote>
<p>Câu 2, 4, 6 và 10 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: <strong>giá trị thật của lớp
cảm biến thông minh không phải là dữ liệu — mà là biến những hỏng hóc im lặng thành thứ phát hiện
được.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 13 — <strong>Chọn PLC &amp; dựng bàn thực hành của riêng bạn</strong>. Bạn đã có đủ hình dung về phần cứng: PLC,
module I/O, cảm biến, và lớp cảm biến thông minh. Chương sau là chương quyết định: chọn gì cho dự án
thật, và mua gì để tự học.</p>
<h3>Nguồn tham khảo chương 12</h3>
<ul>
<li>IEC 61131-9 — <em>Programmable controllers, Part 9: Single-drop digital communication interface for
small sensors and actuators (SDCI)</em> — đây là tiêu chuẩn của IO-Link. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Đặc tả IO-Link và tài liệu IODD</strong> do tổ chức chuẩn hoá IO-Link công bố — dùng cho cấu trúc dữ
liệu, quy trình nhận dạng thiết bị, và định dạng tệp mô tả thiết bị.</li>
<li>Tài liệu master IO-Link và tài liệu tích hợp của từng hệ trong Phụ lục A — dùng cho khối chức năng
đọc/ghi tham số và ⚠ <strong>cách bật chế độ lưu và nạp lại tham số</strong>, vốn khác nhau giữa các hệ.</li>
<li>Datasheet của từng cảm biến IO-Link — dùng cho cách diễn giải byte dữ liệu quá trình và danh sách
tham số chẩn đoán có sẵn.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; bảng đánh giá ở mục 12.8 lấy danh sách cảm biến từ đó.</li>
<li>⭐ <strong>IO-Link Interface and System Specification v1.1.3</strong> <em>(IEC 61131-9 / SDCI)</em> — §6 <em>Standard Input
and Output (SIO)</em>: thiết bị <strong>bỏ qua tầng truyền thông</strong> và đưa thẳng tín hiệu DI/DO ra ngoài; chuyển
chế độ bằng <strong>cấu hình người dùng</strong>; ⭐ đặc tính DI/DO lấy theo <strong>IEC 61131-2 kiểu 1</strong>. §12 <em>Holistic
view on Data Storage</em> — tên chuẩn của cơ chế <strong>kho tham số</strong> ở mục 12.4.</li>
</ul>
<blockquote>
<p>⚡ Bảng ở mục 12.8 là <strong>kết quả cân nhắc cho máy mẫu DP-01</strong>, không phải khuyến nghị chung. Với máy
có nhiều cảm biến cần chỉnh tham số, hoặc cảm biến nằm ở chỗ khó với tới, cán cân nghiêng về IO-Link
mạnh hơn nhiều. Ngược lại, một máy toàn reed xy-lanh và công tắc hành trình thì gần như không được
lợi gì.</p>
</blockquote>
<!-- SECTION: ch13_chon_plc_va_ban_thuc_hanh -->
<hr>
<h1 id="chương-13-chn-plc-dng-bàn-thc-hành-ca-riêng-bn">Chương 13 — Chọn PLC &amp; dựng bàn thực hành của riêng bạn</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Phần thứ hai của chương hướng dẫn <strong>tự dựng một bàn thực hành có đấu điện lưới</strong>. Điện lưới giết
người, và một bàn tự dựng không có ai kiểm định thay bạn.</p>
<p>Chương này <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>kiến thức an toàn điện</strong> — nếu bạn chưa đọc Chương 3, dừng lại và đọc trước;</li>
<li>không thay thế <strong>quy định của cơ sở</strong> nơi bạn đặt bàn (trường, xưởng, nhà);</li>
<li>không cho phép bạn tự kết luận bàn của mình là an toàn.</li>
</ul>
<p>Phần đấu nối từ ổ cắm điện lưới tới bộ nguồn phải do <strong>người có thẩm quyền</strong> làm hoặc kiểm tra —
người có chuyên môn điện và được phép làm việc đó ở nơi bạn đang ở. Phần 24 V phía sau bộ nguồn thì
bạn tự làm được, và mục 13.7 chỉ rõ ranh giới ấy.</p>
<p>⚡ <strong>Thông tin có hạn sử dụng.</strong> Chương này nhắc tới dòng sản phẩm, chính sách bản quyền phần mềm và
mức giá tương đối. <strong>Ba thứ đó đổi liên tục.</strong> Mọi con số và tình trạng sản phẩm phải được kiểm lại
trên trang chính thức của hãng tại thời điểm bạn đọc (Phụ lục G).</p>
</blockquote>
<hr>
<h2 id="131-hai-câu-hi-hai-chương-khác-nhau">13.1 Hai câu hỏi, hai chương khác nhau</h2>
<p>Chương này trả lời hai câu hỏi tách biệt, đừng lẫn chúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Câu hỏi</th>
<th>Ai hỏi</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A</strong></td>
<td>Chọn PLC nào cho <strong>dự án thật</strong> của khách hàng?</td>
<td>Người đi làm</td>
<td>13.2–13.5</td>
</tr>
<tr>
<td><strong>B</strong></td>
<td>Mua gì để <strong>tự học</strong> ở nhà, với tiền của mình?</td>
<td>Người mới vào nghề</td>
<td>13.6–13.9</td>
</tr>
</tbody></table></div>
<p>Tiêu chí của hai câu này <strong>gần như không giao nhau</strong>. PLC tốt nhất để học có thể là lựa chọn tệ cho
dự án, và ngược lại. Nhầm hai câu là lý do nhiều người mua nhầm thiết bị đầu tiên.</p>
<hr>
<h2 id="132-by-tiêu-chí-chn-plc-cho-d-án-tht">13.2 Bảy tiêu chí chọn PLC cho dự án thật</h2>
<p>Xếp theo thứ tự <strong>thường bị bỏ qua nhiều nhất ở cuối</strong>, không phải theo tầm quan trọng.</p>
<h3>1. Số I/O — và dự phòng</h3>
<p>Đếm từ bảng I/O (Chương 23), cộng <strong>20 % dự phòng</strong> (Chương 8, mục 8.3). Tách riêng theo loại: DI,
DO, AI, AO, và các kênh chuyên biệt như đếm tốc độ cao.</p>
<blockquote>
<p>⚠ Đếm cả những thứ người ta hay quên: tín hiệu bắt tay với máy bên cạnh, tín hiệu báo lên hệ thống
trên, ngõ vào từ mạch an toàn để PLC <strong>biết</strong> trạng thái, đèn báo và còi, nút bấm ở nhiều vị trí.</p>
</blockquote>
<h3>2. Loại I/O</h3>
<p>Từ Chương 9: ngõ vào sink hay source, ngõ ra rơ-le hay transistor. Đây là quyết định <strong>lúc mua</strong>, sửa
sau nghĩa là thay module và đấu lại dây.</p>
<h3>3. Thời gian quét cần thiết</h3>
<p>Từ Chương 10 và Chương 18: tính tần số tín hiệu nhanh nhất phải bắt được, so với thời gian quét dự
kiến. Nếu vào vùng cần bộ đếm tốc độ cao thì <strong>CPU phải có kênh HSC</strong>, và số kênh phải đủ.</p>
<h3>4. Mạng</h3>
<p>Máy có phải nối với gì không — máy bên cạnh, hệ thống trên, biến tần, I/O phân tán? Nếu có thì:</p>
<ul>
<li>cổng mạng <strong>có sẵn trên CPU</strong> hay phải mua module thêm;</li>
<li>giao thức nào — và <strong>phía bên kia dùng gì</strong> (Chương 40, Chương 42);</li>
<li>nếu dùng I/O phân tán, mạng đó có phù hợp không (Chương 8, mục 8.5).</li>
</ul>
<h3>5. Hệ sinh thái phần mềm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>Phần mềm có <strong>miễn phí</strong> không, hay phải mua bản quyền?</td>
<td>Ảnh hưởng cả chi phí dự án và <strong>khả năng khách hàng tự sửa máy</strong></td>
</tr>
<tr>
<td>Bản quyền tính theo máy tính, theo người, hay theo dự án?</td>
<td>Đội bảo trì của khách có được cấp bản quyền không?</td>
</tr>
<tr>
<td>Có hỗ trợ <strong>ngôn ngữ</strong> bạn định dùng không?</td>
<td>Không phải dòng CPU nào cũng có Structured Text (Chương 20, mục 20.8)</td>
</tr>
<tr>
<td>Có mô phỏng không cần phần cứng không?</td>
<td>Quyết định bạn kiểm thử được bao nhiêu trước khi có máy (Chương 50)</td>
</tr>
<tr>
<td>Tài liệu và cộng đồng</td>
<td>Chỗ bạn tra khi kẹt lúc hai giờ sáng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Câu hỏi bản quyền là câu hỏi bàn giao, không phải câu hỏi kỹ thuật.</strong>
Nếu khách hàng không có bản quyền phần mềm, họ <strong>không mở được chương trình của chính máy họ</strong>. Khi
máy hỏng và bạn không liên lạc được, dây chuyền của họ dừng. Đây phải là một điều khoản trong hợp
đồng, bàn từ đầu — không phải phát hiện lúc bàn giao (Chương 54).</p>
</blockquote>
<h3>6. ⭐ Khả năng cung ứng dài hạn</h3>
<p>Tiêu chí bị bỏ qua nhiều nhất, và là tiêu chí gây thiệt hại lớn nhất về sau.</p>
<p>Một cỗ máy công nghiệp sống 10–20 năm. Câu hỏi phải hỏi <strong>trước khi mua</strong>:</p>
<ul>
<li>Dòng sản phẩm này còn được sản xuất bao lâu nữa? Hãng có công bố lộ trình không?</li>
<li>Mua được <strong>ở địa phương</strong> không, hay phải nhập và chờ nhiều tuần?</li>
<li>Khi CPU hỏng lúc 2 giờ sáng, <strong>bao lâu có hàng thay</strong>?</li>
<li>Phụ tùng có sẵn trên thị trường không?</li>
</ul>
<blockquote>
<p>⚠ <strong>Một CPU rẻ hơn nhưng phải chờ sáu tuần để thay là CPU đắt hơn nhiều.</strong>
Chi phí thật là <strong>thời gian dừng máy</strong>, không phải giá mua. Với dây chuyền sản xuất, một ngày dừng
có thể vượt giá trị cả cái tủ điện.</p>
</blockquote>
<p>Hệ quả thực dụng: nhiều đơn vị <strong>chuẩn hoá theo một hãng</strong> cho toàn nhà máy, dù hãng đó không tối ưu
cho mọi máy. Họ đổi tính tối ưu lấy: trữ phụ tùng chung, đội bảo trì chỉ cần biết một hệ, một bộ bản
quyền phần mềm. Đó thường là quyết định đúng.</p>
<h3>7. Khách hàng đã chuẩn hoá theo hãng nào</h3>
<p>Câu hỏi này <strong>thường quyết định tất cả</strong> những câu trên. Nếu nhà máy đã có ba mươi máy dùng một hãng,
máy thứ ba mươi mốt gần như chắc chắn phải cùng hãng — dù bạn thấy hãng khác hợp hơn.</p>
<p><strong>Hỏi câu này trước tiên.</strong> Nó thuộc về đặc tả (Chương 23), và nó tiết kiệm cho bạn cả buổi so sánh
vô ích.</p>
<hr>
<h2 id="132b-ba-tiêu-chí-na-ít-đưc-nhc-và-mi-cái-tng-làm-hng-mt-d-án">13.2b ⭐ Ba tiêu chí nữa — ít được nhắc, và mỗi cái từng làm hỏng một dự án</h2>
<p>Bảy tiêu chí ở mục 13.2 là những thứ ai cũng nghĩ tới. Ba tiêu chí dưới đây ⚠ <strong>hay bị bỏ cho tới
lúc đã mua hàng</strong>, và khi ấy sửa rất đắt.</p>
<h3>8. ⚠ Môi trường lắp đặt — hỏi trước khi chọn, không phải sau</h3>
<p>⭐ <strong>Bộ điều khiển công nghiệp thông dụng có dải nhiệt độ làm việc quanh 0–55 °C.</strong> Con số đó nghe
rộng rãi cho tới khi bạn nhớ rằng nó là ⚠ <strong>nhiệt độ TRONG TỦ, không phải trong xưởng</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Hỏi gì</th>
<th>⚠ Hậu quả nếu bỏ qua</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Nhiệt độ trong tủ</strong></td>
<td>Tủ đặt ở đâu, có nắng chiếu không, có quạt/điều hoà không, mùa hè cao nhất bao nhiêu</td>
<td>Tủ kín cạnh lò nung dễ vượt 55 °C. ⚠ CPU không cháy ngay — nó <strong>chạy sai lúc nóng nhất</strong>, tức là lúc sản lượng cao nhất</td>
</tr>
<tr>
<td><strong>Bụi và hơi ẩm</strong></td>
<td>Môi trường có bụi dẫn điện, hơi dầu, hơi hoá chất không</td>
<td>Cấp bảo vệ của tủ, và cần lọc hay làm mát kín</td>
</tr>
<tr>
<td><strong>Rung động</strong></td>
<td>Máy có búa, máy dập, hay đặt cạnh thiết bị rung</td>
<td>Đầu nối long ra sau vài tháng — kiểu lỗi chập chờn ở Chương 51 mục 51.8</td>
</tr>
<tr>
<td>⚠ <strong>Quy định riêng của nhà máy</strong></td>
<td>Nhà máy có yêu cầu riêng về chứng nhận, về hãng được duyệt, về cấp bảo vệ không</td>
<td>⭐ Biết <strong>trước khi báo giá</strong>, không phải lúc nghiệm thu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đo, đừng đoán.</strong> Đặt một nhiệt kế ghi dữ liệu trong tủ của một máy tương tự, chạy một ngày hè.
⚠ Con số thật thường cao hơn ước lượng 10–15 °C, vì trong tủ còn có biến tần và bộ nguồn toả
nhiệt (Chương 49).</p>
</blockquote>
<h3>9. ⭐ Bộ nhớ — và cách ước lượng khi chưa viết dòng nào</h3>
<p>Câu hỏi <em>&quot;cần bao nhiêu bộ nhớ&quot;</em> nghe như không trả lời được trước khi viết chương trình. ⭐ Có một
<strong>quy tắc ngón tay cái</strong> để ước lượng thô:</p>
<pre><code class="language-text">Bộ nhớ chương trình  ≈  5 word × số thiết bị số  +  25 word × số thiết bị analog
</code></pre>
<p>Với máy mẫu DP-01 (Phụ lục J): khoảng 40 tín hiệu số và 7 tín hiệu analog.</p>
<pre><code class="language-text">≈ 5 × 40  +  25 × 7  =  200 + 175  =  375 word
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Ứng dụng <strong>thiên về tuần tự</strong> — đóng cắt, liên động, trình tự bước</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Chương trình nặng tính toán, xử lý chuỗi, hay nhiều khối chuyển động — ⭐ <strong>khó ước lượng hơn nhiều</strong>, phải tra bảng chi phí lệnh của hãng</td>
</tr>
<tr>
<td>⭐ Dùng để làm gì</td>
<td><strong>Loại nhanh</strong> các CPU quá nhỏ. ⚠ <strong>Không</strong> dùng để chọn CPU vừa khít</td>
</tr>
<tr>
<td>⭐⭐ Hệ số dự phòng</td>
<td>⚠ <strong>Nhân đôi</strong>. Máy nào cũng phình ra: thêm báo động, thêm chế độ, thêm thống kê (mục 13.2 tiêu chí 1)</td>
</tr>
</tbody></table></div>
<p>⚠ Và nhớ <strong>bộ nhớ dữ liệu là chuyện khác</strong>: nếu máy phải giữ lịch sử — số liệu năng suất theo giờ,
theo ca, theo ngày (Chương 55 mục 55.7c) — thì <strong>kích thước bảng dữ liệu mới là thứ quyết định chọn
CPU nào</strong>, chứ không phải số dòng lệnh.</p>
<blockquote>
<p>⚡ <strong>Một chi tiết về thời gian quét mà bảng thông số hay giấu:</strong> ⚠ <strong>có CPU nhanh ở lệnh logic
nhưng chậm ở lệnh xử lý dữ liệu.</strong> Con số <em>&quot;0,05 µs mỗi lệnh&quot;</em> trên tờ quảng cáo gần như luôn là
⭐ <strong>lệnh bit</strong>. Nếu chương trình của bạn nhiều phép tính, phải tra bảng chi phí <strong>từng nhóm lệnh</strong>
(Chương 10, Phụ lục K.5).</p>
</blockquote>
<h3>10. I/O tại chỗ hay ở xa</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Tại chỗ</strong> — module cắm cạnh CPU</th>
<th><strong>Ở xa</strong> — cụm I/O nối qua mạng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Được gì</td>
<td>Nhanh nhất, đơn giản nhất, ít thứ hỏng</td>
<td>⭐⭐ <strong>Tiết kiệm dây rất nhiều</strong> khi máy dài hoặc có nhiều cụm rời</td>
</tr>
<tr>
<td>⚠ Mất gì</td>
<td>⚠ Tốn dây khi thiết bị ở xa tủ</td>
<td>⚠ Thêm một mạng phải cấu hình và chẩn đoán · ⭐ <strong>thêm trễ</strong>, và trễ đó cộng vào chuỗi trễ ở Chương 32 mục 32.6</td>
</tr>
<tr>
<td>Phải hỏi trước</td>
<td>Tủ cách thiết bị xa nhất bao nhiêu mét</td>
<td>⭐ CPU có <strong>hỗ trợ I/O từ xa</strong> không, qua giao thức nào, khoảng cách và tốc độ tối đa (Chương 40)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Câu hỏi quyết định rất đơn giản: có cụm thiết bị nào cách tủ trên ~10 m và có từ 8 tín hiệu
trở lên không?</strong> Có thì cân nhắc I/O từ xa; không thì đừng thêm một mạng vào máy chỉ để cho hiện
đại.</p>
</blockquote>
<hr>
<h2 id="133-bng-đi-chiu-các-h-ph-bin">13.3 Bảng đối chiếu các hệ phổ biến</h2>
<p>Nêu tên để bạn <strong>biết đường tra và so sánh</strong>, không phải để khuyến nghị. Cột &quot;đặc điểm&quot; là những thứ
tương đối ổn định; <strong>mọi số liệu cụ thể phải lấy từ catalogue hiện hành</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Dòng cho máy nhỏ–vừa</th>
<th>Phần mềm</th>
<th>Đặc điểm đáng cân nhắc</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>S7-1200, S7-200 SMART</td>
<td>TIA Portal</td>
<td>Hệ sinh thái rất rộng, tài liệu và cộng đồng nhiều; PROFINET chủ đạo; ⚠ bản quyền phần mềm là khoản chi đáng kể</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>FX5U / iQ-F</td>
<td>GX Works3</td>
<td>Rất phổ biến ở máy châu Á và ở Việt Nam; nhiều máy cũ trong xưởng dùng dòng FX đời trước</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>H5U, Easy series</td>
<td>AutoShop, InoProShop</td>
<td>⭐ Giá cạnh tranh, <strong>dễ mua và có hỗ trợ tại Việt Nam</strong>; tích hợp tốt với biến tần và servo cùng hãng (Chương 36, 37)</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Micro800, CompactLogix</td>
<td>Connected Components Workbench, Studio 5000</td>
<td>Chiếm ưu thế ở Bắc Mỹ; mô hình tag rất mạnh; ⚠ chi phí bản quyền cao ở dòng lớn</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>NX1P, CP2E</td>
<td>Sysmac Studio</td>
<td>Mạnh về chuyển động và tích hợp thị giác máy</td>
</tr>
<tr>
<td><strong>Delta</strong></td>
<td>DVP, AS series</td>
<td>ISPSoft / WPLSoft</td>
<td>Giá thấp, phổ biến ở máy nhỏ và ở thị trường Việt Nam</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>CX series, PLC mềm</td>
<td>TwinCAT</td>
<td>PLC mềm trên PC; EtherCAT; hợp khi cần nhiều trục hoặc tích hợp PC</td>
</tr>
<tr>
<td><strong>CODESYS</strong></td>
<td>Chạy trên phần cứng nhiều hãng</td>
<td>CODESYS Development System</td>
<td>Trung lập hãng, <strong>bám chuẩn IEC 61131-3 sát nhất</strong> — sách dùng làm mốc đối chiếu; học ở đây thì kiến thức chuyển sang hệ khác dễ nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Cách dùng bảng này cho đúng</strong>
Đừng chọn theo dòng nào &quot;trông tốt nhất&quot;. Hãy đi qua bảy tiêu chí ở mục 13.2 theo thứ tự — bắt đầu
bằng tiêu chí 7 (khách hàng đã dùng hãng nào) — rồi loại dần. Thường chỉ còn một hoặc hai lựa chọn
thật, và quyết định trở nên dễ.</p>
</blockquote>
<hr>
<h2 id="134-bng-công-tác-chn-plc">13.4 Bảng công tác chọn PLC</h2>
<p>Điền bảng này trước khi hỏi giá. Nó biến một quyết định cảm tính thành một quyết định có căn cứ, và
nó cũng là thứ bạn đưa ra khi cần giải thích lựa chọn cho người khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Mục</th>
<th>Trả lời của bạn</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Khách hàng đã chuẩn hoá theo hãng nào?</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>DI / DO / AI / AO cần, đã cộng 20 %</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>Kênh chuyên biệt: HSC, ngõ ra xung, cân, nhiệt độ</td>
<td></td>
</tr>
<tr>
<td>4</td>
<td>Loại ngõ vào (sink/source) và ngõ ra (rơ-le/transistor)</td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>Tín hiệu nhanh nhất phải bắt — tần số? Cần HSC không?</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Nối với gì, giao thức nào, phía kia dùng gì</td>
<td></td>
</tr>
<tr>
<td>7</td>
<td>Ngôn ngữ lập trình sẽ dùng (Chương 20, mục 20.6)</td>
<td></td>
</tr>
<tr>
<td>8</td>
<td>Bản quyền phần mềm: ai trả, khách có được cấp không</td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Thời gian có hàng thay khi CPU hỏng</td>
<td></td>
</tr>
<tr>
<td>10</td>
<td>Dòng này còn sản xuất bao lâu</td>
<td></td>
</tr>
<tr>
<td>11</td>
<td>Còn khe / còn bộ nhớ để mở rộng không</td>
<td></td>
</tr>
</tbody></table></div>
<p>Mục 8, 9, 10 là ba mục hay để trống. Chúng cũng là ba mục gây đau đớn nhất về sau.</p>
<blockquote>
<p>⭐ <strong>Điền xong bảng này chưa phải là xong việc chọn.</strong> ⚡ Bước kế tiếp là biến lựa chọn đó thành
<strong>bản đồ khe cắm</strong> — module nào ở khe nào, địa chỉ nào, còn mấy kênh dự phòng — rồi từ đó ra
<strong>danh mục vật tư</strong> để đặt hàng. ⭐ Hai biểu mẫu: <strong>Phụ lục C.10</strong> và <strong>C.11</strong>; thứ tự chín bước
của cả giai đoạn: <strong>Chương 23 mục 23.2b</strong>.</p>
</blockquote>
<hr>
<h2 id="135-sai-lm-thưng-gp-khi-chn">13.5 Sai lầm thường gặp khi chọn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai lầm</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Chọn theo giá mua thấp nhất</td>
<td>Thời gian dừng máy và chi phí bản quyền vượt xa khoản tiết kiệm</td>
</tr>
<tr>
<td>Chọn vừa khít nhu cầu hiện tại</td>
<td>Không mở rộng được; phải đổi CPU khi khách yêu cầu thêm chức năng</td>
</tr>
<tr>
<td>Quên tính chi phí bản quyền phần mềm</td>
<td>Vượt ngân sách, hoặc khách không tự sửa được máy</td>
</tr>
<tr>
<td>Không hỏi khách đã dùng hãng nào</td>
<td>Nhà máy phải trữ thêm một loại phụ tùng, đội bảo trì phải học thêm một hệ</td>
</tr>
<tr>
<td>Chọn dòng sắp ngừng sản xuất</td>
<td>Vài năm sau không mua được phụ tùng</td>
</tr>
<tr>
<td>Quên kênh chuyên biệt (HSC, ngõ ra xung)</td>
<td>Phát hiện khi lập trình → đổi CPU giữa dự án</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="136-phn-b-bàn-thc-hành-bn-đưng-hc">13.6 Phần B — bàn thực hành: bốn đường học</h2>
<p>Chuyển sang câu hỏi thứ hai: <strong>tự học thì mua gì?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đường</th>
<th>Chi phí</th>
<th>Giống thực tế</th>
<th>Giá trị khi phỏng vấn</th>
<th>Hợp với ai</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A. PLC mới, dòng nhỏ giá thấp</strong></td>
<td>Trung bình</td>
<td>⭐ Cao — phần cứng thật, phần mềm thật</td>
<td>⭐ Cao — nói được &quot;tôi đã đấu và chạy&quot;</td>
<td>Người quyết tâm theo nghề</td>
</tr>
<tr>
<td><strong>B. PLC cũ mua lại</strong></td>
<td>Thấp</td>
<td>Cao, nhưng ⚠ có thể là đời đã lỗi thời</td>
<td>Trung bình–cao</td>
<td>Người eo hẹp ngân sách, chấp nhận rủi ro</td>
</tr>
<tr>
<td><strong>C. PLC mềm + mô phỏng trên máy tính</strong></td>
<td>⭐ Rất thấp (thường miễn phí)</td>
<td>Trung bình — <strong>không có phần cứng, không có đấu dây</strong></td>
<td>Trung bình</td>
<td>Người muốn thử trước khi bỏ tiền</td>
</tr>
<tr>
<td><strong>D. Mã nguồn mở trên máy tính nhúng</strong></td>
<td>Thấp</td>
<td>Thấp về mặt hệ công nghiệp</td>
<td>Thấp cho vị trí PLC</td>
<td>Người thích tự làm, đã biết lập trình</td>
</tr>
</tbody></table></div>
<h3>Nhận xét thẳng về từng đường</h3>
<p><strong>A — PLC mới dòng nhỏ.</strong> Đường tốt nhất nếu bạn định theo nghề. Bạn chạm vào <strong>cả ba thứ</strong> mà công
việc thật đòi hỏi: phần mềm thật của hãng, phần cứng thật, và <strong>việc đấu dây</strong> — thứ mà không mô
phỏng nào dạy được. Chọn hãng nào thì theo mục 13.3, ưu tiên hãng <strong>phổ biến ở nơi bạn định xin
việc</strong> và <strong>có phần mềm miễn phí hoặc bản dùng thử đủ dùng</strong>.</p>
<p><strong>B — PLC cũ.</strong> Rẻ và học được nhiều, nhưng ba rủi ro thật: có thể <strong>hỏng sẵn</strong> mà bạn không đủ kinh
nghiệm để biết; có thể <strong>bị khoá mật khẩu</strong> bởi chủ cũ; và phần mềm cho đời cũ có thể <strong>không chạy
trên hệ điều hành hiện tại</strong>. Nếu chọn đường này, ưu tiên dòng vẫn còn được hỗ trợ.</p>
<p><strong>C — PLC mềm và mô phỏng.</strong> Cách rẻ nhất để biết mình có thích nghề này không. Học được <strong>logic,
trình tự, tư duy máy trạng thái</strong> — phần lớn nội dung Chương 15 tới Chương 30. Không học được: đấu
dây, sink/source, nhiễu, chẩn đoán bằng đồng hồ, và cảm giác về cái tủ điện. ⚠ Đây là <strong>một nửa
nghề</strong>, và nửa còn lại là nửa hay bị hỏi khi phỏng vấn.</p>
<p><strong>D — mã nguồn mở trên máy tính nhúng.</strong> Học được nhiều về lập trình và về hệ thống, nhưng thứ bạn
làm ra <strong>không phải PLC công nghiệp</strong> — không có độ tin cậy, không có chứng nhận, không có hệ sinh
thái. Thú vị như một dự án cá nhân; đừng nhầm nó với kinh nghiệm PLC khi đi xin việc, và <strong>đừng dùng
nó điều khiển thứ gì có thể gây thương tích</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO — lộ trình rẻ mà hiệu quả</strong>
Bắt đầu bằng <strong>C</strong> để xác nhận bạn thích nghề, trong vài tuần. Nếu thích thì chuyển sang <strong>A</strong> với
một bộ nhỏ. Tổng chi phí thấp hơn mua nhầm ngay từ đầu, và bạn có cả hai loại kinh nghiệm.</p>
</blockquote>
<hr>
<h2 id="137-ranh-gii-an-toàn-khi-dng-bàn">13.7 ⚠ Ranh giới an toàn khi dựng bàn</h2>
<p>Trước khi tới danh sách vật tư, phải rõ ranh giới này.</p>
<pre><code class="language-text">   Ổ cắm điện lưới  ──►  [ Cầu dao + cầu chì ]  ──►  [ Bộ nguồn 24 VDC ]  ──►  24 V
   ╰──────────── VÙNG NGUY HIỂM ────────────────────────────╯    ╰─ VÙNG BẠN TỰ LÀM ─╯
        người có thẩm quyền làm hoặc kiểm tra                    tự làm được sau Ch.3
</code></pre>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — điện lưới</strong></p>
<ul>
<li><strong>Không đấu điện lưới nếu bạn chưa được đào tạo về an toàn điện.</strong> Nhờ người có chuyên môn làm
phần từ ổ cắm tới đầu ra bộ nguồn, rồi bạn làm phần 24 V.</li>
<li><strong>Toàn bộ phần điện lưới phải nằm trong hộp kín</strong>, không có đầu dây hở, không có điểm nào chạm
tay vào được khi bàn đang cắm điện.</li>
<li><strong>Có cầu dao và cầu chì</strong> ở đầu vào. Không dùng dây nối trực tiếp không bảo vệ.</li>
<li><strong>Vỏ kim loại phải được nối đất.</strong></li>
<li><strong>Rút phích cắm trước khi đấu bất cứ thứ gì</strong> — kể cả phần 24 V. Rút hẳn, không chỉ tắt công tắc.</li>
<li>Nếu ở nơi có yêu cầu riêng (ký túc xá, xưởng trường, nhà thuê), <strong>hỏi trước</strong>.</li>
</ul>
</blockquote>
<p>Phần 24 V phía sau bộ nguồn an toàn hơn nhiều, và đó là nơi bạn học được gần như mọi thứ về PLC.</p>
<hr>
<h2 id="138-danh-sách-vt-tư-bàn-thc-hành">13.8 Danh sách vật tư bàn thực hành</h2>
<p>Cấu hình tối thiểu để chạy được các ví dụ trong sách này ở lát cắt 1.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Số lượng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>PLC dòng nhỏ</strong>, có sẵn DI và DO</td>
<td>1</td>
<td>Ưu tiên loại có ngõ ra transistor để thử được xung (Chương 9)</td>
</tr>
<tr>
<td><strong>Bộ nguồn 24 VDC</strong>, 2–3 A</td>
<td>1</td>
<td>Loại gắn thanh ray, có vỏ kín</td>
</tr>
<tr>
<td><strong>Cầu dao + cầu chì</strong> đầu vào</td>
<td>1 bộ</td>
<td>⚠ Bắt buộc</td>
</tr>
<tr>
<td><strong>Công tắc gạt</strong> làm ngõ vào</td>
<td>8</td>
<td>Loại hai vị trí, gắn mặt</td>
</tr>
<tr>
<td><strong>Nút nhấn</strong> (NO và NC)</td>
<td>2 + 1</td>
<td>⭐ Có ít nhất <strong>một nút NC</strong> để hiểu Chương 15</td>
</tr>
<tr>
<td><strong>Đèn báo 24 V</strong> làm ngõ ra</td>
<td>8</td>
<td>LED, dòng nhỏ</td>
</tr>
<tr>
<td><strong>Cảm biến thật</strong>: 1 quang PNP + 1 tiệm cận</td>
<td>2</td>
<td>⭐ Quan trọng — thứ mô phỏng không dạy được (Chương 4)</td>
</tr>
<tr>
<td><strong>Thanh ray DIN + cầu đấu</strong></td>
<td></td>
<td>Tập đấu dây gọn, đúng cách</td>
</tr>
<tr>
<td><strong>Dây điện nhiều màu</strong>, đầu cốt, ống co</td>
<td></td>
<td>Tập quy ước màu (Chương 3)</td>
</tr>
<tr>
<td><strong>Đồng hồ vạn năng</strong></td>
<td>1</td>
<td>⭐ Không có thì không học được chẩn đoán (Chương 51)</td>
</tr>
<tr>
<td>Kìm bấm cốt, tuốc-nơ-vít cách điện</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Tấm gỗ hoặc tấm nhôm làm đế</td>
<td>1</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — hai thứ đừng tiết kiệm</strong>
<strong>Cảm biến thật</strong> và <strong>đồng hồ vạn năng</strong>. Công tắc gạt giả lập được tín hiệu, nhưng nó không dạy
bạn PNP/NPN, không dạy dòng rò, không dạy cảm giác khi đèn cảm biến sáng mà bit không lên — đúng
ba thứ mà người mới hay vấp (Chương 4, Chương 9). Và không có đồng hồ thì bạn chỉ đoán.</p>
</blockquote>
<h3>Sơ đồ đấu — phần 24 V</h3>
<pre><code class="language-text">              +24 V ─────┬──────────┬───────────┬─────────────┐
                         │          │           │             │
                    [công tắc]  [công tắc]  [cảm biến PNP]     │
                         │          │           │ (dây nâu +24V)
                         │          │           │ (dây xanh 0V)
                       DI.0       DI.1        DI.2            │
                    ┌────┴──────────┴───────────┴────┐        │
                    │            PLC                 │        │
                    │  chân chung DI ── 0 V (sink)   │        │
                    │  chân chung DO ── 0 V          │        │
                    └────┬──────────┬────────────────┘        │
                       DO.0       DO.1                        │
                         │          │                         │
                      [đèn]      [đèn]                        │
                         │          │                         │
                0 V ─────┴──────────┴─────────────────────────┘
</code></pre>
<p>Ba điểm phải làm đúng, và cả ba đều là bài học thật:</p>
<ul>
<li><strong>Chân chung ngõ vào đấu 0 V</strong> — vì cảm biến PNP cần ngõ vào kiểu <strong>sink</strong> (Chương 9, mục 9.2).</li>
<li><strong>Cảm biến ba dây</strong>: nâu về +24 V, xanh về 0 V, đen (hoặc trắng) là tín hiệu về ngõ vào. ⚠ Đấu
nhầm nâu với đen là cách phổ biến nhất để <strong>hỏng cảm biến</strong> (Chương 4).</li>
<li><strong>Một nút NC</strong> trong bộ, để bạn tự làm được thí nghiệm ở Chương 15: rút dây nút đó ra và xem mạch
hành xử thế nào — đây là cách hiểu &quot;vì sao mạch dừng phải dùng tiếp điểm NC&quot; nhanh hơn mọi lời
giải thích.</li>
</ul>
<hr>
<h2 id="139-hc-gì-trên-bàn-đó-theo-th-t">13.9 Học gì trên bàn đó — theo thứ tự</h2>
<p>Có bàn rồi thì làm gì? Lộ trình bám theo sách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đấu và đo: xác nhận 24 V, xác nhận từng công tắc làm bit lên</td>
<td>3, 52 (mục 52.4)</td>
</tr>
<tr>
<td>2</td>
<td>Đấu cảm biến PNP, xem đèn cảm biến và bit trong PLC</td>
<td>4, 9</td>
</tr>
<tr>
<td>3</td>
<td>Nấc thang đầu tiên: một công tắc bật một đèn</td>
<td>15</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Mạch tự giữ Start/Stop, và <strong>rút dây nút Stop ra</strong> xem chuyện gì xảy ra</td>
<td>15, 16</td>
</tr>
<tr>
<td>5</td>
<td>Bắt cạnh: đếm số lần nhấn nút, so với đếm không bắt cạnh</td>
<td>16, 18</td>
</tr>
<tr>
<td>6</td>
<td>Timer: ba loại, quan sát khác biệt khi xung ngắn hơn thời gian đặt</td>
<td>17</td>
</tr>
<tr>
<td>7</td>
<td>Trình tự nhiều bước bằng <code>CASE</code>, có timeout báo lỗi</td>
<td>20, 26</td>
</tr>
<tr>
<td>8</td>
<td>Cố tình gây lỗi rồi tự chẩn đoán bằng đồng hồ</td>
<td>51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 4 và bước 8 là hai bước có giá trị nhất</strong>, và cũng là hai bước người tự học hay bỏ.
Bước 4 dạy bạn <strong>vì sao</strong> quy ước NC tồn tại — bằng cách thấy tận mắt. Bước 8 dạy kỹ năng được hỏi
nhiều nhất khi phỏng vấn và dùng nhiều nhất khi đi làm: <strong>tìm ra máy hỏng ở đâu</strong>.</p>
</blockquote>
<hr>
<h2 id="1310-by-thưng-gp">13.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chọn PLC theo giá mua</h3>
<p><strong>Hiện tượng:</strong> tiết kiệm được một khoản lúc mua, rồi mất nhiều hơn ở chi phí bản quyền phần mềm, ở
thời gian chờ phụ tùng, và ở những giờ dừng máy.
<strong>Cách sửa:</strong> tính <strong>chi phí sở hữu</strong>: giá mua + bản quyền + phụ tùng + thời gian dừng máy dự kiến.
So sánh trên con số đó, không so trên giá catalogue.</p>
<h3>🔍 BẪY 2 — Quên kênh chuyên biệt cho tới lúc lập trình</h3>
<p><strong>Hiện tượng:</strong> viết tới phần đếm xung mới phát hiện CPU không đủ kênh đếm tốc độ cao, hoặc không có
ngõ ra xung để điều khiển trục. Phải đổi CPU giữa dự án.
<strong>Cách sửa:</strong> liệt kê kênh chuyên biệt ở mục 3 của bảng công tác (mục 13.4), <strong>trước khi hỏi giá</strong>.</p>
<h3>🔍 BẪY 3 — Không hỏi ai giữ bản quyền phần mềm</h3>
<p><strong>Hiện tượng:</strong> bàn giao xong, máy hỏng, khách hàng <strong>không mở được chương trình của chính máy họ</strong>.
Dây chuyền dừng tới khi liên lạc được với bạn.
<strong>Cách sửa:</strong> đưa vào hợp đồng từ đầu: ai được cấp bản quyền, khách có bản mã nguồn không, mật khẩu
bàn giao thế nào (Chương 54).</p>
<h3>🔍 BẪY 4 — Chọn dòng sắp ngừng sản xuất</h3>
<p><strong>Hiện tượng:</strong> ba năm sau CPU hỏng, không mua được hàng thay cùng đời; đời mới không tương thích
chương trình hoặc không cắm vừa rack.
<strong>Cách sửa:</strong> hỏi nhà phân phối về vòng đời sản phẩm <strong>trước khi mua</strong>, và ghi câu trả lời kèm ngày
vào hồ sơ dự án.</p>
<h3>🔍 BẪY 5 — Mua PLC cũ bị khoá mật khẩu</h3>
<p><strong>Hiện tượng:</strong> thiết bị chạy được nhưng <strong>không đọc và không sửa được chương trình</strong> trong đó; và
thường không xoá được để nạp chương trình của mình.
<strong>Cách sửa:</strong> khi mua hàng cũ, yêu cầu người bán <strong>chứng minh xoá và nạp lại được</strong> trước khi trả
tiền. Đây là rủi ro đặc thù của đường học B (mục 13.6).</p>
<h3>🔍 BẪY 6 — Học hoàn toàn bằng mô phỏng rồi đi phỏng vấn</h3>
<p><strong>Hiện tượng:</strong> trả lời tốt câu hỏi về logic và trình tự, nhưng đứng hình ở câu &quot;cảm biến PNP thì đấu
chân chung vào đâu&quot; hoặc &quot;đèn cảm biến sáng mà bit không lên thì làm gì&quot;.
<strong>Cách sửa:</strong> mô phỏng dạy được một nửa nghề. Nửa còn lại cần phần cứng thật — ít nhất một cảm biến
và một đồng hồ vạn năng (mục 13.8).</p>
<h3>🔍 BẪY 7 — Đấu nhầm dây cảm biến ba dây</h3>
<p><strong>Hiện tượng:</strong> cảm biến nóng lên, hoặc chết ngay; hoặc bit không bao giờ lên.
<strong>Cách sửa:</strong> nâu về +24 V, xanh về 0 V, đen là tín hiệu. <strong>Đo trước khi cấp điện</strong>, và cấp điện lần
đầu thì nhìn cảm biến chứ đừng nhìn màn hình (Chương 4).</p>
<h3>🔍 BẪY 8 — Đấu phần điện lưới của bàn khi chưa được đào tạo</h3>
<p><strong>Hiện tượng:</strong> không có hiện tượng nào — cho tới lần chạm nhầm. Điện lưới không cho cơ hội thứ hai.
<strong>Cách sửa:</strong> ranh giới ở mục 13.7. Nhờ người có thẩm quyền làm phần từ ổ cắm tới đầu ra bộ nguồn.
Phần 24 V phía sau thì bạn tự làm, và nó đủ để học gần như mọi thứ trong sách này.</p>
<h3>🔍 BẪY 9 — Dựng bàn xong rồi chỉ chạy ví dụ mẫu</h3>
<p><strong>Hiện tượng:</strong> đấu đúng theo hình, chương trình chạy đúng, nhưng khi máy thật hỏng thì <strong>không biết
bắt đầu từ đâu</strong> — vì chưa bao giờ thấy cái gì hỏng.
<strong>Cách sửa:</strong> bước 4 và bước 8 ở mục 13.9. <strong>Tự gây lỗi có chủ ý</strong> — rút một sợi dây, tháo lỏng một
cảm biến, đảo một chân chung — rồi tự tìm ra. Đây là bài tập giá trị nhất trên bàn.</p>
<hr>
<h2 id="1311-bng-cht">13.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Hỏi gì <strong>trước tiên</strong> khi chọn PLC cho dự án</td>
<td>Khách hàng đã chuẩn hoá theo hãng nào</td>
</tr>
<tr>
<td>Ba tiêu chí hay bị bỏ nhất</td>
<td>Chi phí bản quyền · thời gian có hàng thay · dòng còn sản xuất bao lâu</td>
</tr>
<tr>
<td>Chi phí thật của một PLC</td>
<td>Giá mua + bản quyền + <strong>thời gian dừng máy khi hỏng</strong></td>
</tr>
<tr>
<td>Dự phòng I/O</td>
<td><strong>20 %</strong>, và tính cả nhu cầu giai đoạn sau</td>
</tr>
<tr>
<td>Kênh chuyên biệt (HSC, ngõ ra xung)</td>
<td>Phải chốt <strong>lúc mua</strong> — không thêm bằng phần mềm</td>
</tr>
<tr>
<td>Học rẻ nhất</td>
<td>PLC mềm + mô phỏng — nhưng chỉ học được <strong>một nửa nghề</strong></td>
</tr>
<tr>
<td>Học sát thực tế nhất</td>
<td>PLC thật dòng nhỏ, có đấu dây</td>
</tr>
<tr>
<td>Hai thứ đừng tiết kiệm trên bàn thực hành</td>
<td><strong>Cảm biến thật</strong> và <strong>đồng hồ vạn năng</strong></td>
</tr>
<tr>
<td>⚠ Ranh giới an toàn</td>
<td>Điện lưới → người có thẩm quyền · 24 V → bạn tự làm sau Chương 3</td>
</tr>
<tr>
<td>Bài tập giá trị nhất trên bàn</td>
<td>Rút dây nút Stop NC ra và quan sát · tự gây lỗi rồi chẩn đoán</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1312-t-kim">13.12 Tự kiểm</h2>
<ol>
<li>Nêu bảy tiêu chí chọn PLC cho dự án thật. Tiêu chí nào nên hỏi <strong>trước tiên</strong>, vì sao?</li>
<li>⭐ Vì sao &quot;khả năng cung ứng dài hạn&quot; quan trọng hơn giá mua? Nêu một tình huống cụ thể.</li>
<li>Vì sao chi phí bản quyền phần mềm là <strong>câu hỏi bàn giao</strong> chứ không phải câu hỏi kỹ thuật?</li>
<li>Một nhà máy đã có 30 máy dùng cùng một hãng. Máy thứ 31 nên dùng hãng nào, và vì sao — kể cả khi
hãng khác hợp hơn về kỹ thuật?</li>
<li>Kênh nào <strong>phải chốt lúc mua CPU</strong> vì không thêm được bằng phần mềm?</li>
<li>⭐ So sánh bốn đường học theo ba trục: chi phí, độ giống thực tế, giá trị khi phỏng vấn. Đường nào
bạn chọn và vì sao?</li>
<li>PLC mềm và mô phỏng <strong>không</strong> dạy được những gì? Nêu ít nhất bốn thứ.</li>
<li>Trên bàn thực hành, vì sao phải có ít nhất <strong>một nút NC</strong>? Mô tả thí nghiệm bạn sẽ làm với nó.</li>
<li>⚠ Nêu ranh giới an toàn khi dựng bàn: phần nào bạn tự làm được, phần nào phải nhờ người có thẩm
quyền, và vì sao ranh giới nằm ở đúng chỗ đó?</li>
<li>⭐ Vì sao <strong>cảm biến thật</strong> và <strong>đồng hồ vạn năng</strong> là hai thứ không nên tiết kiệm, dù công tắc
gạt rẻ hơn và giả lập được tín hiệu?</li>
</ol>
<blockquote>
<p>Câu 2, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>thứ mô phỏng không dạy
được chính là thứ phân biệt người biết lập trình PLC với người làm được máy chạy.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 14 — <strong>Năm ngôn ngữ của IEC 61131-3</strong>. Bạn đã có phần cứng và biết chọn nó. Từ đây sách chuyển
sang lập trình: chuẩn cho những ngôn ngữ nào, mỗi ngôn ngữ hợp với việc gì, và vì sao ladder vẫn
chiếm ưu thế ở tầng máy.</p>
<h3>Nguồn tham khảo chương 13</h3>
<ul>
<li>IEC 61131-1 và -2 — <em>Programmable controllers</em>: cơ sở cho các tiêu chí kỹ thuật ở mục 13.2.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu về bảo vệ mạch,
cách ly nguồn và nối đất — nền cho ranh giới an toàn ở mục 13.7.</li>
<li><strong>Catalogue, bảng giá và chính sách bản quyền hiện hành của các hãng nêu ở mục 13.3</strong> — dùng cho
mọi số liệu và tình trạng sản phẩm.</li>
<li>Thông tin về vòng đời sản phẩm và thông báo ngừng sản xuất, công bố trên trang chính thức của từng
hãng — dùng cho tiêu chí 6.</li>
<li><strong>AutomationDirect</strong> — <em>PLC Handbook</em>, chương <em>How to Choose a Controller</em>: bảng công tác chín bước
chọn bộ điều khiển — nền cho mục 13.2b, gồm ⭐ <strong>môi trường lắp đặt</strong> (dải nhiệt độ làm việc thông
dụng 0–55 °C), ⭐ <strong>quy tắc ước lượng bộ nhớ chương trình</strong> (5 word mỗi thiết bị số, 25 word mỗi
thiết bị analog), và ⚠ lưu ý <strong>CPU nhanh ở lệnh logic có thể chậm ở lệnh xử lý dữ liệu</strong>.
<em>(tài liệu của hãng — ⚠ mang tính giới thiệu sản phẩm; chỉ lấy phần nguyên tắc chung, mọi số liệu
sản phẩm phải tra catalogue hiện hành)</em></li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Thông tin có hạn sử dụng — đọc kỹ.</strong> Bảng ở mục 13.3 và mọi nhận định về <strong>giá tương đối, tính
sẵn có, chính sách bản quyền, và dòng sản phẩm</strong> đều <strong>đổi theo thời gian và theo thị trường</strong>. Dòng
đang phổ biến hôm nay có thể ngừng sản xuất; phần mềm đang miễn phí có thể chuyển sang thu phí, và
ngược lại.</p>
<p><strong>Trước khi bỏ tiền, kiểm lại trên trang chính thức của hãng và với nhà phân phối ở địa phương
bạn</strong>, rồi ghi ngày kiểm tra vào hồ sơ dự án của mình. Sách nêu tên để bạn biết đường tra — không
phải để thay việc tra (Phụ lục G).</p>
<p>⚠ <strong>Về phần bàn thực hành:</strong> nội dung mục 13.7–13.8 là <strong>định hướng cho người tự học</strong>, không phải
thiết kế đã được kiểm định. Bàn của bạn, ở nơi của bạn, với vật tư bạn mua — chỉ <strong>người có thẩm
quyền</strong> tại chỗ mới kết luận được là an toàn. Khi nghi ngờ, hỏi trước khi cắm điện.</p>
</blockquote>
<!-- SECTION: ch14_tong_quan_iec_61131_3 -->
<hr>
<h1 id="chương-14-tng-quan-iec-61131-3">Chương 14 — Tổng quan IEC 61131-3</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="141-vì-sao-có-mt-chun-và-nó-tht-s-cho-bn-cái-gì">14.1 Vì sao có một chuẩn, và nó thật sự cho bạn cái gì</h2>
<p>Trước khi có chuẩn, mỗi hãng PLC là một thế giới riêng: ngôn ngữ riêng, tên lệnh riêng, cách tổ chức
chương trình riêng. Chuyển hãng nghĩa là học lại từ đầu.</p>
<p><strong>IEC 61131-3</strong> ra đời để chấm dứt chuyện đó. Nó định nghĩa năm ngôn ngữ, một cách tổ chức chương
trình, và một bộ kiểu dữ liệu chung. Ngày nay gần như mọi hãng đều tuyên bố tuân theo nó.</p>
<p>Nhưng có một điều phải nói thẳng ngay từ đầu, vì hiểu nhầm nó sẽ dẫn tới những kỳ vọng sai:</p>
<blockquote>
<p>⚠ <strong>Chuẩn làm cho KỸ NĂNG của bạn chuyển được giữa các hệ. Nó hiếm khi làm cho CODE chuyển được.</strong></p>
</blockquote>
<p>Bạn học ladder, timer, bộ đếm, máy trạng thái ở một hệ rồi chuyển sang hệ khác — kiến thức đi theo
bạn gần như trọn vẹn, và bạn làm việc được sau vài ngày làm quen. Đó là giá trị thật của chuẩn, và
nó rất lớn.</p>
<p>Nhưng lấy tệp chương trình từ hệ này nạp sang hệ khác thì <strong>không chạy</strong>. Mục 14.6 nói vì sao.</p>
<hr>
<h2 id="142-năm-ngôn-ng-và-vì-sao-cn-ti-năm">14.2 Năm ngôn ngữ — và vì sao cần tới năm</h2>
<p>Chuẩn định nghĩa năm ngôn ngữ. Không phải vì thừa, mà vì <strong>năm nhóm bài toán khác nhau</strong>, và ép tất
cả vào một ngôn ngữ thì luôn có nhóm bị thiệt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Dạng</th>
<th>Sinh ra cho</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>LD</strong> — <em>Ladder Diagram</em></td>
<td>Đồ hoạ, giống sơ đồ mạch rơ-le</td>
<td>Logic nhị phân, liên động, điều khiển ngõ ra</td>
<td>15</td>
</tr>
<tr>
<td><strong>FBD</strong> — <em>Function Block Diagram</em></td>
<td>Đồ hoạ, các khối nối bằng đường tín hiệu</td>
<td>Luồng tín hiệu, xử lý analog, chuỗi khối chức năng</td>
<td>21</td>
</tr>
<tr>
<td><strong>ST</strong> — <em>Structured Text</em></td>
<td>Văn bản, giống Pascal</td>
<td>Tính toán, thuật toán, mảng, máy trạng thái</td>
<td>20</td>
</tr>
<tr>
<td><strong>SFC</strong> — <em>Sequential Function Chart</em></td>
<td>Đồ hoạ, bước và chuyển tiếp</td>
<td><strong>Trình tự</strong> có thứ tự trước sau</td>
<td>21, 26</td>
</tr>
<tr>
<td><strong>IL</strong> — <em>Instruction List</em></td>
<td>Văn bản, giống hợp ngữ</td>
<td>⚠ Di sản — chỉ để <strong>đọc</strong> chương trình cũ</td>
<td>21</td>
</tr>
</tbody></table></div>
<h3>Chọn ngôn ngữ theo bài toán</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài toán</th>
<th>Ngôn ngữ hợp nhất</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Van chỉ mở khi cửa đóng và có khí và không lỗi&quot;</td>
<td><strong>LD</strong></td>
<td>Liên động nhìn thấy được; người bảo trì chẩn đoán bằng mắt</td>
</tr>
<tr>
<td>&quot;Nếu tín hiệu vượt ngưỡng thì lọc rồi đưa qua bộ điều khiển&quot;</td>
<td><strong>FBD</strong></td>
<td>Luồng tín hiệu đi từ trái sang phải, thấy được đường đi</td>
</tr>
<tr>
<td>&quot;Tính hiệu suất, quy đổi thang đo, xử lý mảng&quot;</td>
<td><strong>ST</strong></td>
<td>Ladder làm việc này rất tệ</td>
</tr>
<tr>
<td>&quot;Bước 10 chờ board, bước 20 nâng kẹp, bước 30…&quot;</td>
<td><strong>SFC</strong> hoặc <strong>ST (<code>CASE</code>)</strong></td>
<td>Trình tự là cấu trúc, không phải logic tổ hợp</td>
</tr>
<tr>
<td>&quot;Đọc chương trình máy 1998 để sửa&quot;</td>
<td><strong>IL</strong></td>
<td>Không có lựa chọn — xem mục 21</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Nhắc lại quy tắc quan trọng nhất về chọn ngôn ngữ</strong> (Chương 20, mục 20.6):
<strong>chọn theo người sẽ SỬA chương trình, không theo người viết nó.</strong> Bảng trên nói cái gì <em>hợp</em>; câu
hỏi &quot;ai sẽ mở nó ra lúc hai giờ sáng&quot; mới là câu quyết định.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Không phải chọn một ngôn ngữ cho cả dự án.</strong>
Mọi hệ hiện đại cho phép <strong>mỗi khối một ngôn ngữ</strong>. Đó chính là điều kiện để làm được bảng phân
chia ở Chương 20: liên động và ngõ ra bằng LD, trình tự bằng ST hoặc SFC, tính toán bằng ST.</p>
</blockquote>
<hr>
<h2 id="143-pou-ba-loi-đơn-v-t-chc-chương-trình">14.3 ⭐ POU — ba loại đơn vị tổ chức chương trình</h2>
<p>Đây là khái niệm trung tâm của chuẩn, và là thứ phân biệt người hiểu chuẩn với người chỉ biết gõ lệnh.</p>
<p><strong>Đơn vị tổ chức chương trình</strong> <em>(Program Organization Unit, POU)</em> là một mẩu chương trình có thể gọi
được. Chuẩn có ba loại, và <strong>điểm phân biệt duy nhất là bộ nhớ</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại POU</th>
<th>Có bộ nhớ riêng?</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Function</strong> <em>(hàm, FUN)</em></td>
<td><strong>Không</strong></td>
<td>Cùng đầu vào luôn cho cùng đầu ra. Không nhớ gì giữa các lần gọi</td>
</tr>
<tr>
<td><strong>Function Block</strong> <em>(khối chức năng, FB)</em></td>
<td>⭐ <strong>Có</strong></td>
<td>Nhớ trạng thái giữa các lần gọi. Mỗi chỗ dùng cần một <strong>thể hiện</strong> riêng</td>
</tr>
<tr>
<td><strong>Program</strong> <em>(chương trình, PRG)</em></td>
<td>Có</td>
<td>POU mức cao nhất, được gán vào một tác vụ để chạy</td>
</tr>
</tbody></table></div>
<h3>Vì sao &quot;có bộ nhớ hay không&quot; là câu hỏi quan trọng</h3>
<p>Xét hai thứ bạn đã dùng nhiều lần:</p>
<pre><code class="language-iecst">// ABS là FUNCTION — không cần nhớ gì
AbsValue := ABS(Deviation);          // gọi bao nhiêu lần cũng được, không cần khai báo gì

// TON là FUNCTION BLOCK — phải nhớ đã đếm tới đâu
VAR
    T_Step20 : TON;                  // ⭐ phải khai báo một THỂ HIỆN
END_VAR
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
</code></pre>
<p><code>ABS</code> không cần nhớ gì — đưa vào −5 thì luôn ra 5. <code>TON</code> <strong>phải</strong> nhớ nó đã đếm được bao lâu, và bộ
nhớ đó nằm ở <strong>thể hiện</strong> <em>(instance)</em> <code>T_Step20</code>.</p>
<blockquote>
<p>⚠⚠ <strong>Đây là gốc của một nhóm bẫy đã gặp ba lần trong sách.</strong>
Dùng chung một thể hiện FB cho hai việc khác nhau thì hai việc <strong>ghi đè bộ nhớ của nhau</strong>:</p>
<ul>
<li>Chương 16, Bẫy 2 — hai tín hiệu dùng chung một khối bắt cạnh;</li>
<li>Chương 18 — hai bộ đếm dùng chung một thể hiện;</li>
<li>Chương 20, Bẫy 7 — hai bước dùng chung một timer.</li>
</ul>
<p>Cả ba là <strong>cùng một lỗi</strong>, và bây giờ bạn biết tên của nó: <strong>dùng chung thể hiện của khối chức
năng</strong>. Quy tắc: <strong>mỗi chỗ dùng, một thể hiện riêng.</strong> Không có ngoại lệ.</p>
</blockquote>
<h3>Thể hiện — hiểu bằng một hình ảnh</h3>
<p>Khối chức năng là <strong>bản thiết kế</strong>; thể hiện là <strong>cái máy được làm ra từ bản thiết kế đó</strong>.</p>
<pre><code class="language-text">   FB &quot;TON&quot;  ← bản thiết kế: biết cách đếm thời gian
      │
      ├── thể hiện T_Step20   ← bộ nhớ riêng: đang đếm tới 1,2 s
      ├── thể hiện T_Step40   ← bộ nhớ riêng: chưa bắt đầu
      └── thể hiện T_AirLow   ← bộ nhớ riêng: đã xong
</code></pre>
<p>Ba thể hiện dùng chung một bản thiết kế, nhưng <strong>mỗi cái nhớ việc của mình</strong>. Nếu bạn chỉ tạo một thể
hiện rồi dùng cho cả ba chỗ, cả ba cùng ghi vào một mẩu bộ nhớ — và không cái nào đúng.</p>
<h3>⚠ &quot;FB có bộ nhớ&quot; đúng với THỂ HIỆN, không đúng với mọi biến bên trong nó</h3>
<p>Có một loại biến ⭐ <strong>không nhớ gì cả, kể cả khi nằm trong một FB</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ khoá</th>
<th>Hành vi giữa hai lần gọi</th>
</tr>
</thead>
<tbody><tr>
<td><code>VAR</code> (trong FB)</td>
<td>⭐ <strong>Giữ giá trị</strong> — đây là bộ nhớ của thể hiện</td>
</tr>
<tr>
<td>⚠⚠ <code>VAR_TEMP</code></td>
<td>⭐ <strong>Khởi tạo lại mỗi lần gọi POU</strong> — giá trị lần trước <strong>mất sạch</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bẫy:</strong> khai một biến đếm bằng <code>VAR_TEMP</code> rồi cộng dồn vào nó. Nó <strong>không bao giờ cộng được</strong> —
mỗi lần gọi, biến quay về giá trị khởi tạo của kiểu. ⚠ Không có báo lỗi; chỉ có một con số mãi
không tăng.</p>
<p>⭐ Ngược lại, <code>VAR_TEMP</code> là <strong>lựa chọn đúng</strong> cho biến trung gian dùng xong bỏ — biến đếm vòng lặp,
kết quả tạm của một phép tính. Nó nói rõ ý định <em>&quot;cái này không mang thông tin sang lần sau&quot;</em>, và
⭐ <strong>tránh được đúng loại lỗi ở Chương 11 mục 11.7</strong> (hai POU vô tình chia nhau một biến).</p>
</blockquote>
<h3>⭐ Ba hướng tham số — và hướng thứ ba ít ai biết</h3>
<p>Khi khai báo giao diện của một POU, chuẩn có <strong>ba</strong> hướng, không phải hai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ khoá</th>
<th>Chiều</th>
<th>⭐ Truyền cái gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>VAR_INPUT</code></td>
<td>Vào</td>
<td><strong>Bản sao giá trị</strong> — POU được gọi không sửa được biến gốc</td>
</tr>
<tr>
<td><code>VAR_OUTPUT</code></td>
<td>Ra</td>
<td>Kết quả trả về cho bên gọi</td>
</tr>
<tr>
<td>⭐⭐ <code>VAR_IN_OUT</code></td>
<td><strong>Vào và ra cùng lúc</strong></td>
<td>⭐ <strong>Chính vị trí bộ nhớ</strong> — POU được gọi <strong>sửa thẳng biến của bên gọi</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao <code>VAR_IN_OUT</code> quan trọng khi chương trình lớn lên:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Với <code>VAR_INPUT</code>/<code>VAR_OUTPUT</code></th>
<th>⭐ Với <code>VAR_IN_OUT</code></th>
</tr>
</thead>
<tbody><tr>
<td>FB cần <strong>sửa một <code>STRUCT</code></strong> của bên gọi</td>
<td>Phải chép vào, sửa, chép ra — ⚠ hai bản dễ lệch nhau</td>
<td>Sửa thẳng, <strong>một bản duy nhất</strong></td>
</tr>
<tr>
<td>Truyền một <strong>mảng lớn</strong></td>
<td>⚠ Chép cả mảng mỗi lần gọi</td>
<td>⭐ Chỉ truyền chỗ nó nằm</td>
</tr>
</tbody></table></div>
<p>⭐ Đây chính là công cụ cho mẫu <strong>&quot;một FB trạm, dùng cho nhiều trạm&quot;</strong> ở Chương 27, và cho việc
⭐ <strong>truyền cả bản ghi công thức vào một khối xử lý</strong> ở Chương 29 — thay vì liệt kê ba mươi tham số
đầu vào rời rạc.</p>
<p>⚠ <strong>Cái giá:</strong> vì POU sửa thẳng biến gốc, ⭐ <strong>bạn mất tính chất &quot;gọi hàm không có tác dụng phụ&quot;</strong>.
Khi đọc code người khác, một tham số <code>VAR_IN_OUT</code> nghĩa là ⚠ <strong>giá trị của bạn có thể đã bị đổi sau
lời gọi</strong> — điều mà <code>VAR_INPUT</code> bảo đảm là không.</p>
</blockquote>
<h3>Khi nào viết FB của riêng mình</h3>
<p>Khi bạn thấy mình <strong>chép đi chép lại cùng một đoạn logic cho nhiều đối tượng giống nhau</strong>.</p>
<p>Trên DP-01 có bốn xy-lanh hai vị trí — hai chặn, hai kẹp — và logic điều khiển chúng giống hệt nhau:
ra lệnh, chờ phản hồi, timeout thì báo lỗi. Thay vì viết bốn lần, viết <strong>một FB</strong> rồi tạo <strong>bốn thể
hiện</strong>:</p>
<pre><code class="language-iecst">VAR
    Cyl_Stop1  : FB_Cylinder2Pos;
    Cyl_Clamp1 : FB_Cylinder2Pos;
    Cyl_Stop2  : FB_Cylinder2Pos;
    Cyl_Clamp2 : FB_Cylinder2Pos;
END_VAR
</code></pre>
<p>Sửa một lỗi trong FB là sửa cho cả bốn. Chương 27 và Chương 30 nói kỹ cách viết FB dùng lại được.</p>
<hr>
<h2 id="144-tác-v-chương-trình-chy-khi-nào">14.4 Tác vụ — chương trình chạy khi nào</h2>
<p><strong>Tác vụ</strong> <em>(task)</em> quyết định POU nào chạy, chạy khi nào, và với mức ưu tiên nào.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại tác vụ</th>
<th>Chạy khi</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chu kỳ</strong> <em>(cyclic / periodic)</em></td>
<td>Đều đặn theo chu kỳ đặt trước</td>
<td>Phần lớn logic máy</td>
</tr>
<tr>
<td><strong>Sự kiện</strong> <em>(event / interrupt)</em></td>
<td>Khi có sự kiện — sườn tín hiệu, lỗi phần cứng</td>
<td>Việc cần đáp ứng nhanh, không chờ được vòng quét</td>
</tr>
<tr>
<td><strong>Tự do</strong> <em>(freewheeling / continuous)</em></td>
<td>Chạy xong lại chạy tiếp, không có chu kỳ cố định</td>
<td>Chương trình chính ở các hệ đơn giản</td>
</tr>
</tbody></table></div>
<p>Ba điều cần nhớ:</p>
<ul>
<li><strong>Tác vụ chu kỳ ngắn hơn không phải lúc nào cũng tốt hơn.</strong> Chu kỳ 1 ms cho logic không cần nhanh
chỉ làm CPU bận và đẩy các tác vụ khác ra rìa.</li>
<li>⚠ <strong>Tác vụ có mức ưu tiên.</strong> Tác vụ ưu tiên cao chen ngang tác vụ ưu tiên thấp. Nếu hai tác vụ cùng
ghi vào một biến, kết quả phụ thuộc thời điểm chen ngang — một loại lỗi rất khó tái hiện.</li>
<li><strong>Mỗi tác vụ có watchdog riêng</strong> ở nhiều hệ (Chương 20, mục 20.8).</li>
</ul>
<blockquote>
<p>💡 Với máy cỡ DP-01, <strong>một tác vụ chu kỳ là đủ</strong>. Chỉ thêm tác vụ khi có lý do đo được — ví dụ cần
đọc một tín hiệu nhanh hơn chu kỳ chính, và bạn đã xác nhận bằng số liệu chứ không phải bằng cảm
giác (Chương 10).</p>
</blockquote>
<hr>
<h2 id="145-kiu-d-liu-bng-tra-nhanh">14.5 Kiểu dữ liệu — bảng tra nhanh</h2>
<p>Chuẩn định nghĩa một bộ kiểu dữ liệu chung. Chương 11 nói kỹ; đây là bảng để bạn nhận mặt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Kiểu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Nhị phân</td>
<td><code>BOOL</code></td>
<td>Một bit — đúng/sai</td>
</tr>
<tr>
<td>Số nguyên</td>
<td><code>SINT</code> <code>INT</code> <code>DINT</code> <code>LINT</code></td>
<td>8 / 16 / 32 / 64 bit, có dấu</td>
</tr>
<tr>
<td>Số nguyên không dấu</td>
<td><code>USINT</code> <code>UINT</code> <code>UDINT</code></td>
<td></td>
</tr>
<tr>
<td>Bit gộp</td>
<td><code>BYTE</code> <code>WORD</code> <code>DWORD</code></td>
<td>Dùng như một nhóm bit, không phải như số</td>
</tr>
<tr>
<td>Số thực</td>
<td><code>REAL</code> <code>LREAL</code></td>
<td>32 / 64 bit — ⚠ không so sánh bằng (Chương 19)</td>
</tr>
<tr>
<td>Thời gian</td>
<td><code>TIME</code> <code>DATE</code> <code>TIME_OF_DAY</code></td>
<td><code>TIME</code> viết dạng <code>T#2S</code>, <code>T#500MS</code></td>
</tr>
<tr>
<td>Chuỗi</td>
<td><code>STRING</code> <code>WSTRING</code></td>
<td>Ít dùng ở tầng máy; hay gặp khi nối mạng (Chương 42)</td>
</tr>
<tr>
<td>Người dùng tự định nghĩa</td>
<td><code>STRUCT</code>, <code>ARRAY</code>, kiểu liệt kê</td>
<td>Chương 11, Chương 30</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="146-s-tht-v-tính-kh-chuyn">14.6 ⭐ Sự thật về &quot;tính khả chuyển&quot;</h2>
<p>Đây là mục mà người mới hay hiểu sai, và hiểu sai nó dẫn tới quyết định dự án sai.</p>
<h3>Cái gì chuyển được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chuyển được</th>
<th>Mức độ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kiến thức và kỹ năng của bạn</strong></td>
<td>⭐ Gần như trọn vẹn</td>
</tr>
<tr>
<td><strong>Cấu trúc chương trình</strong> — cách chia POU, cách tổ chức trình tự</td>
<td>Cao</td>
</tr>
<tr>
<td><strong>Thiết kế</strong> — bảng I/O, máy trạng thái, mô tả trình tự</td>
<td>⭐ Trọn vẹn, vì nó không phải code</td>
</tr>
<tr>
<td>Khái niệm ngôn ngữ — nấc thang, <code>CASE</code>, thể hiện FB</td>
<td>Cao</td>
</tr>
</tbody></table></div>
<h3>Cái gì <strong>không</strong> chuyển được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không chuyển được</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tệp dự án</strong></td>
<td>Định dạng riêng của từng hãng, không có định dạng chung được dùng rộng rãi</td>
</tr>
<tr>
<td><strong>Địa chỉ và ánh xạ I/O</strong></td>
<td>Cách đánh địa chỉ khác nhau hoàn toàn (Chương 8, mục 8.4)</td>
</tr>
<tr>
<td><strong>Cấu hình phần cứng</strong></td>
<td>Gắn với đúng dòng CPU và module</td>
</tr>
<tr>
<td><strong>Lệnh mở rộng của hãng</strong></td>
<td>Mỗi hãng một bộ lệnh riêng ngoài chuẩn — và người ta dùng chúng rất nhiều</td>
</tr>
<tr>
<td>⚠ <strong>Chi tiết hành vi</strong></td>
<td>Chia cho 0, làm tròn, tràn số, biến giữ được — Chương 16, 19 đã cho thấy khác nhau tới mức nào</td>
</tr>
</tbody></table></div>
<h3>Vì sao thực tế lại như vậy</h3>
<p>Chuẩn định nghĩa <strong>ngôn ngữ</strong>, không định nghĩa <strong>định dạng tệp</strong> hay <strong>thư viện lệnh đầy đủ</strong>. Mỗi
hãng hiện thực chuẩn rồi thêm phần mở rộng của mình — và phần mở rộng đó thường là phần tiện nhất,
nên người ta dùng, nên chương trình trở nên gắn chặt với hãng.</p>
<blockquote>
<p>⚠ <strong>Hệ quả thực tế cho dự án:</strong>
Đừng lập kế hoạch dựa trên giả định &quot;sau này chuyển hãng cũng dễ&quot;. <strong>Việc chọn hãng là một quyết
định dài hạn</strong> (Chương 13, tiêu chí 6 và 7), và chi phí đổi hãng giữa chừng là chi phí viết lại,
không phải chi phí chuyển đổi.</p>
<p>Ngược lại, <strong>đừng sợ học một hãng cụ thể vì lo phí công</strong>. Kỹ năng chuyển được; chỉ có tệp là không.</p>
</blockquote>
<blockquote>
<p>💡 <strong>CODESYS là mốc đối chiếu hữu ích.</strong>
Nó bám chuẩn sát nhất và chạy trên phần cứng của nhiều hãng. Học trên đó thì bạn học <strong>chuẩn</strong>, ít
lẫn phương ngữ của một hãng — nên khi chuyển sang hệ khác, bạn nhận ra ngay cái gì là chuẩn và cái
gì là phần thêm của hãng. Đó là lý do sách dùng nó làm mốc.</p>
</blockquote>
<hr>
<h2 id="146b-tuân-th-iec-là-mt-bng-tích-không-phi-mt-du-tích">14.6b ⭐⭐ &quot;Tuân thủ IEC&quot; là một BẢNG TÍCH, không phải một dấu tích</h2>
<p>Mục 14.6 nói code không khả chuyển. Mục này nói một điều sắc hơn, và nó đổi cách bạn nói chuyện với
người bán hàng: ⭐ <strong>&quot;tuân thủ IEC 61131-3&quot; không phải một tính chất có hoặc không.</strong></p>
<h3>Vì sao nó không thể là một dấu tích</h3>
<p>⚠⚠ <strong>Bộ lệnh mà chuẩn quy định là TUỲ CHỌN.</strong> Chuẩn liệt kê một tập lệnh giới hạn; ⭐ hãng nào <strong>có</strong>
hiện thực lệnh đó thì phải làm đúng cách thực thi và cách biểu diễn đã quy định — nhưng chuẩn
<strong>không bắt phải có</strong>, và cũng <strong>không giới hạn</strong> hãng thêm lệnh của riêng mình.</p>
<p>Hệ quả, và đây là câu đáng nhớ:</p>
<blockquote>
<p>⚠⚠ <strong>Lệnh mở rộng của hãng không được chuẩn định nghĩa, nên KHÔNG có gì bảo đảm hai hãng hiện thực
giống nhau — và dùng chúng có thể khiến logic không chuyển đi đâu được.</strong></p>
<p>⭐ Trớ trêu ở chỗ: lệnh mở rộng thường là <strong>lệnh tiện nhất</strong> — chẩn đoán, các phép điều khiển
chuyên dụng, xử lý khối dữ liệu. Nghĩa là ⚠ <strong>càng dùng những thứ giúp làm việc nhanh, chương
trình càng dính chặt vào hãng.</strong></p>
</blockquote>
<h3>Nên hỏi người bán hàng câu gì</h3>
<p>Vì vậy hãng nghiêm túc <strong>không</strong> trả lời <em>&quot;có, chúng tôi tuân thủ IEC&quot;</em>. Họ đưa ra một <strong>bảng tuân
thủ</strong>, mỗi dòng là một đặc trưng của chuẩn, kèm cột ⭐ <strong>&quot;phần mở rộng và ghi chú hiện thực&quot;</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Số bảng</th>
<th>Số đặc trưng</th>
<th>Mô tả đặc trưng</th>
<th>Phần mở rộng / ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>…</td>
<td>…</td>
<td>Chú thích một dòng <code>// …</code></td>
<td><em>có, và hỗ trợ thêm <code>/* … */</code></em></td>
</tr>
<tr>
<td>…</td>
<td>…</td>
<td>Định danh có gạch dưới ở đầu</td>
<td><em>áp cho tên tác vụ, chương trình, cấu trúc…</em></td>
</tr>
</tbody></table></div>
<p>⭐⭐ <strong>Câu hỏi đúng không phải <em>&quot;có tuân thủ không&quot;</em> mà là <em>&quot;cho tôi xem bảng tuân thủ&quot;</em></strong> — rồi đọc
cột cuối. Đó là chỗ mọi khác biệt thật nằm.</p>
<blockquote>
<p>⚡ <strong>Hai ví dụ cho thấy khác biệt nhỏ tới mức nào, và vẫn đủ gây chuyện:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chuẩn nói</th>
<th>Một hệ thực tế làm</th>
</tr>
</thead>
<tbody><tr>
<td>Định danh phải hỗ trợ <strong>tối thiểu sáu ký tự</strong></td>
<td>Hỗ trợ từ <strong>một</strong> ký tự — rộng hơn, nhưng ⚠ tên một ký tự sẽ <strong>không chuyển ngược</strong> sang hệ chỉ làm đúng mức tối thiểu</td>
</tr>
<tr>
<td>⚠ <strong>Không quy định</strong> đơn vị thời gian cho tác vụ chu kỳ</td>
<td>Đặt được từ <strong>1 ms</strong> — con số này là của hãng, ⚠ <strong>không phải của chuẩn</strong> (Chương 10)</td>
</tr>
</tbody></table></div>
<p>⭐ Cả hai đều là &quot;tuân thủ&quot;. Cả hai đều là chỗ chương trình có thể vấp khi đổi hệ.</p>
</blockquote>
<h3>⭐ Có một định dạng trao đổi chung — nhưng nó không đến từ chuẩn</h3>
<p>Mục 14.6 nói <em>&quot;không có định dạng chung được dùng rộng rãi&quot;</em>. Nói cho đủ: ⭐ <strong>có một định dạng chung
tồn tại</strong>, tên là <strong>PLCopen XML</strong> <em>(TC6 XML)</em> — và câu chuyện của nó giải thích chính xác vấn đề.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ai làm</td>
<td>⭐ <strong>PLCopen</strong> — một tổ chức độc lập, ⚠ <strong>không phải ban soạn thảo chuẩn</strong></td>
</tr>
<tr>
<td>Vì sao có</td>
<td>Người dùng muốn trao đổi chương trình giữa các môi trường phát triển — ⚠⚠ <strong>&quot;dù đó không phải chủ ý của bản thân chuẩn&quot;</strong></td>
</tr>
<tr>
<td>Chở được gì</td>
<td>Chương trình, thư viện, cả dự án — ⭐ kể cả <strong>thông tin đồ hoạ</strong>, không chỉ văn bản</td>
</tr>
<tr>
<td>Dùng vào việc gì</td>
<td>Trao đổi giữa công cụ · ⭐ <strong>đưa vào hệ quản lý phiên bản</strong> · sinh tài liệu · công cụ kiểm tra · phân phối thư viện khối</td>
</tr>
</tbody></table></div>
<p>⚠ Và đây là phần trung thực mà chính đặc tả tự nói ra:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Giới hạn do chính đặc tả nêu</th>
<th>Nghĩa thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>Chuyển sang hệ khác <em>&quot;có thể cần <strong>một lượng công thủ công nhất định</strong>&quot;</em></td>
<td>⭐ Nó <strong>giảm</strong> công, <strong>không xoá</strong> công</td>
</tr>
<tr>
<td>Dùng song song nhiều hệ cũng <em>&quot;có thể cần một lượng công thủ công&quot;</em></td>
<td>Không có chuyện xuất ra rồi nhập vào là xong</td>
</tr>
<tr>
<td>Nội dung xuất ra ⚠ <em>&quot;có thể đang dở dang, nên <strong>không có kiểm chứng</strong> về tính áp dụng được, tính nhất quán hay tính đúng đắn&quot;</em></td>
<td>⚠⚠ <strong>Tệp XML hợp lệ không có nghĩa là chương trình chạy được</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Chốt lại cho đúng, và đây là bản sửa cho một câu hay bị nói quá:</strong></p>
<p>⚠ Sai: <em>&quot;IEC 61131-3 cho phép chuyển chương trình giữa các hãng.&quot;</em>
⭐ Đúng: <strong>chuẩn không định nghĩa định dạng tệp — đó là một điểm yếu của nó</strong> — nên một tổ chức
độc lập đã làm một định dạng bù vào, và định dạng ấy ⭐ <strong>giảm được công chuyển đổi, nhưng vẫn để
lại phần việc tay.</strong></p>
<p>⚡ Giá trị lớn nhất của PLCopen XML với đa số người đọc sách này <strong>không nằm ở việc đổi hãng</strong> — mà
ở chỗ nó biến chương trình thành <strong>văn bản so sánh được và lưu trữ được</strong> (Chương 30 mục 30.6).</p>
</blockquote>
<hr>
<h2 id="147-trên-máy-mu-dp-01-chương-trình-đưc-t-chc-th-nào">14.7 Trên máy mẫu DP-01 — chương trình được tổ chức thế nào</h2>
<p>Áp tất cả khái niệm của chương vào một bố cục cụ thể:</p>
<pre><code class="language-text">   Tác vụ chu kỳ (ví dụ 10 ms)
      │
      ├── PRG_Main ─────────────── gọi các phần theo thứ tự
      │     │
      │     ├── PRG_Safety     (LD)  ── đọc trạng thái mạch an toàn, điều kiện cho phép
      │     ├── PRG_Mode       (ST)  ── máy trạng thái: chế độ máy (Ch.25)
      │     ├── PRG_Stn1Seq    (ST)  ── trình tự trạm 1 bằng CASE (Ch.26)
      │     ├── PRG_Stn2Seq    (ST)  ── trình tự trạm 2
      │     ├── PRG_Outputs    (LD)  ── ⭐ điều khiển ngõ ra cuối cùng, có liên động
      │     └── PRG_Stats      (ST)  ── đếm, tính chu kỳ, hiệu suất (Ch.19)
      │
      └── các thể hiện FB dùng chung:
            Cyl_Stop1, Cyl_Clamp1, Cyl_Stop2, Cyl_Clamp2  : FB_Cylinder2Pos
</code></pre>
<p>Bốn điều rút ra từ bố cục này:</p>
<ul>
<li><strong>Ngôn ngữ chọn theo từng phần</strong>, đúng bảng phân chia ở Chương 20 mục 20.6. <code>PRG_Safety</code> và
<code>PRG_Outputs</code> là LD vì đó là chỗ người bảo trì nhìn đầu tiên.</li>
<li><strong>Thứ tự gọi có ý nghĩa.</strong> An toàn và chế độ chạy trước, trình tự chạy giữa, ngõ ra chạy <strong>cuối
cùng</strong> — để mọi quyết định đã xong trước khi ghi ra thế giới thật (Chương 10).</li>
<li><strong>Ngõ ra được ghi ở đúng một chỗ</strong>: <code>PRG_Outputs</code>. Trình tự chỉ đặt <strong>yêu cầu</strong> (<code>M_Stn1_ClampReq</code>),
không chạm trực tiếp vào <code>DO_</code>. Đây là cách tránh lỗi ghi trùng một cách có hệ thống, chứ không
dựa vào việc nhớ (Chương 15 Bẫy 1, Chương 20 Bẫy 2).</li>
<li><strong>Bốn xy-lanh dùng chung một FB, bốn thể hiện riêng</strong> — đúng quy tắc ở mục 14.3.</li>
</ul>
<p>Bố cục này là thứ bạn sẽ xây dần qua các chương còn lại của Phần III và Phần IV.</p>
<hr>
<h2 id="148-khác-bit-gia-các-hãng">14.8 Khác biệt giữa các hãng</h2>
<p>Chuẩn thì chung; mức độ và cách hiện thực thì khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Tên gọi ST</td>
<td><strong>SCL</strong></td>
<td>ST</td>
<td>ST</td>
<td>ST</td>
</tr>
<tr>
<td>POU mức chương trình</td>
<td>Khối tổ chức <strong>OB</strong>, cộng FC (hàm) và FB</td>
<td>Khối chương trình, FB, FUN</td>
<td><strong>Program</strong> trong <strong>Task</strong>, gồm nhiều <strong>Routine</strong></td>
<td>POU: PRG / FB / FUN</td>
</tr>
<tr>
<td>⚠ Cách gọi POU chính</td>
<td>Chương trình chu kỳ nằm trong <strong>OB1</strong></td>
<td>Chương trình chính quét tuần tự</td>
<td>⭐ <strong>Bắt buộc khai báo Task</strong> và gán Program vào đó</td>
<td><strong>Bắt buộc khai báo Task</strong></td>
</tr>
<tr>
<td>Bộ nhớ thể hiện FB</td>
<td>Khối dữ liệu thể hiện <em>(instance DB)</em></td>
<td>Vùng thiết bị được gán</td>
<td>Tag kiểu FB (Add-On Instruction)</td>
<td>Biến kiểu FB</td>
</tr>
<tr>
<td>Khối tự viết dùng lại</td>
<td>FB / FC</td>
<td>FB</td>
<td><strong>AOI</strong> — <em>Add-On Instruction</em></td>
<td>FB</td>
</tr>
<tr>
<td>SFC</td>
<td><strong>S7-GRAPH</strong></td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC</td>
</tr>
<tr>
<td>⚠ Lệnh ngoài chuẩn</td>
<td>Rất nhiều, và rất tiện</td>
<td>Nhiều, gắn với mô hình thiết bị</td>
<td>Nhiều, mô hình tag rất mạnh</td>
<td>Ít nhất — bám chuẩn sát nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối là hàng giải thích vì sao code không chuyển được.</strong>
Bộ lệnh mở rộng của mỗi hãng chính là phần tiện nhất để dùng, nên chương trình thật gần như luôn
chứa chúng. Chuẩn chỉ phủ phần lõi.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="149-by-thưng-gp">14.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng chung một thể hiện khối chức năng</h3>
<p>Bẫy trung tâm của chương, và đã xuất hiện ở Chương 16, 18, 20 dưới ba hình dạng khác nhau.</p>
<p><strong>Hiện tượng:</strong> timer báo sai bước; bộ đếm nhảy loạn; bắt cạnh lúc được lúc không. Triệu chứng khó
đoán vì hai chỗ dùng ghi đè lẫn nhau theo thứ tự gọi.
<strong>Cách sửa:</strong> mỗi chỗ dùng một thể hiện riêng, đặt tên theo chỗ dùng (<code>T_Step20</code>, không phải <code>T1</code>).</p>
<h3>🔍 BẪY 2 — Tưởng chuẩn nghĩa là chuyển được tệp dự án</h3>
<p><strong>Hiện tượng:</strong> lập kế hoạch dự án dựa trên giả định sai; hoặc bỏ nhiều ngày tìm cách chuyển đổi tự
động rồi vẫn phải viết lại tay.
<strong>Cách sửa:</strong> mục 14.6. Chuẩn cho <strong>kỹ năng</strong> khả chuyển, không cho <strong>code</strong> khả chuyển.</p>
<h3>🔍 BẪY 3 — Viết một POU khổng lồ</h3>
<p><strong>Hiện tượng:</strong> một khối vài nghìn dòng làm mọi việc; không ai đọc nổi, không sửa được phần nào mà
không sợ hỏng phần khác.
<strong>Cách sửa:</strong> chia theo <strong>chức năng</strong> như bố cục ở mục 14.7. Mỗi POU trả lời một câu hỏi.</p>
<h3>🔍 BẪY 4 — Chia POU theo bước trình tự</h3>
<p>Viết <code>PRG_Step10</code>, <code>PRG_Step20</code>, <code>PRG_Step30</code>…</p>
<p><strong>Hiện tượng:</strong> logic của cùng một xy-lanh nằm rải ở sáu khối; sửa hành vi của nó phải mở sáu chỗ.
<strong>Cách sửa:</strong> chia theo <strong>cơ cấu</strong>, không theo bước. Trình tự chỉ ra lệnh; cơ cấu tự lo phần của nó
(Chương 27, Chương 30).</p>
<h3>🔍 BẪY 5 — Thêm tác vụ ưu tiên cao mà không nghĩ tới biến dùng chung</h3>
<p><strong>Hiện tượng:</strong> một biến thỉnh thoảng có giá trị &quot;không thể xảy ra&quot;; lỗi không tái hiện được, và biến
mất khi bạn thêm code để quan sát.
<strong>Cách sửa:</strong> hai tác vụ <strong>không được cùng ghi</strong> vào một biến. Nếu buộc phải trao đổi dữ liệu, dùng
đúng cơ chế mà hệ của bạn cung cấp cho việc đó.</p>
<h3>🔍 BẪY 6 — Chọn ngôn ngữ theo sở thích cá nhân</h3>
<p><strong>Hiện tượng:</strong> không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn vắng mặt.
<strong>Cách sửa:</strong> Chương 20, mục 20.6. Đây là quyết định thuộc đặc tả, và phải hỏi khách hàng.</p>
<h3>🔍 BẪY 7 — Dùng hàm khi lẽ ra cần khối chức năng</h3>
<p>Viết một hàm rồi mong nó nhớ trạng thái giữa các lần gọi.</p>
<p><strong>Hiện tượng:</strong> giá trị &quot;quên&quot; mỗi vòng quét; logic đếm hoặc trễ không bao giờ hoạt động.
<strong>Cách sửa:</strong> cần nhớ thì phải là <strong>khối chức năng</strong> với thể hiện riêng. Hàm theo định nghĩa là không
có bộ nhớ (mục 14.3).</p>
<hr>
<h2 id="1410-bng-cht">14.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Chuẩn có mấy ngôn ngữ</td>
<td>Năm: LD · FBD · ST · SFC · IL (IL là di sản)</td>
</tr>
<tr>
<td>Có phải chọn một ngôn ngữ cho cả dự án</td>
<td><strong>Không</strong> — mỗi POU một ngôn ngữ</td>
</tr>
<tr>
<td>Phân biệt Function với Function Block</td>
<td><strong>Bộ nhớ</strong>: hàm không có, khối chức năng có</td>
</tr>
<tr>
<td>Mỗi chỗ dùng khối chức năng cần gì</td>
<td><strong>Một thể hiện riêng</strong> — không có ngoại lệ</td>
</tr>
<tr>
<td>Khi nào viết FB của mình</td>
<td>Khi chép đi chép lại cùng logic cho nhiều đối tượng giống nhau</td>
</tr>
<tr>
<td>Tác vụ quyết định gì</td>
<td>POU nào chạy, khi nào, ưu tiên bao nhiêu</td>
</tr>
<tr>
<td>Hai tác vụ cùng ghi một biến</td>
<td>❌ Không được — lỗi khó tái hiện</td>
</tr>
<tr>
<td>Chuẩn làm gì khả chuyển</td>
<td>⭐ <strong>Kỹ năng và thiết kế</strong> — không phải tệp dự án</td>
</tr>
<tr>
<td>Ngõ ra nên ghi ở đâu</td>
<td><strong>Đúng một POU</strong>, chạy cuối cùng</td>
</tr>
<tr>
<td>⚠⚠ <code>VAR_TEMP</code></td>
<td>⭐ <strong>Khởi tạo lại mỗi lần gọi</strong> — FB có bộ nhớ, biến này thì không</td>
</tr>
<tr>
<td>⭐⭐ Hướng tham số thứ ba</td>
<td><strong><code>VAR_IN_OUT</code></strong> — truyền <strong>vị trí bộ nhớ</strong>, POU sửa thẳng biến bên gọi</td>
</tr>
<tr>
<td>Khi nào cần <code>VAR_IN_OUT</code></td>
<td>⭐ FB sửa một <code>STRUCT</code> · truyền <strong>mảng lớn</strong> không muốn chép (Ch.27, Ch.29)</td>
</tr>
<tr>
<td>⚠ Cái giá của <code>VAR_IN_OUT</code></td>
<td>⭐ <strong>Mất bảo đảm &quot;gọi xong biến của tôi không đổi&quot;</strong></td>
</tr>
<tr>
<td>Chia POU theo gì</td>
<td>Theo <strong>cơ cấu và chức năng</strong>, không theo bước trình tự</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1411-t-kim">14.11 Tự kiểm</h2>
<ol>
<li>Kể năm ngôn ngữ của chuẩn và cho biết ngôn ngữ nào chỉ còn dùng để đọc chương trình cũ.</li>
<li>⭐ Phân biệt <strong>Function</strong> với <strong>Function Block</strong>. Điểm phân biệt duy nhất là gì?</li>
<li>Vì sao <code>ABS</code> không cần khai báo gì trong khi <code>TON</code> phải khai báo một thể hiện?</li>
<li>⭐ Ba bẫy ở Chương 16, 18 và 20 thực ra là <strong>cùng một lỗi</strong>. Lỗi đó tên là gì, và quy tắc phòng
tránh là gì?</li>
<li>Nêu ba loại tác vụ và cho biết loại nào dùng cho phần lớn logic máy.</li>
<li>Vì sao hai tác vụ không được cùng ghi vào một biến? Mô tả triệu chứng đặc trưng của lỗi này.</li>
<li>⭐ Chuẩn IEC 61131-3 làm cho cái gì khả chuyển và cái gì <strong>không</strong> khả chuyển? Nêu ít nhất ba thứ
mỗi bên.</li>
<li>Vì sao chương trình thật gần như luôn gắn chặt với một hãng, dù hãng đó tuân theo chuẩn?</li>
<li>Trong bố cục ở mục 14.7, vì sao <code>PRG_Outputs</code> chạy <strong>cuối cùng</strong> và vì sao nó là <strong>nơi duy nhất</strong>
ghi vào các tag <code>DO_</code>?</li>
<li>⭐ Vì sao chia POU theo <strong>cơ cấu</strong> tốt hơn chia theo <strong>bước trình tự</strong>? Nêu hậu quả cụ thể của
cách chia sai.</li>
<li>⚠⚠ Bạn khai một biến đếm bằng <code>VAR_TEMP</code> rồi cộng dồn. Nó không bao giờ tăng. ⭐ Vì sao, và
<code>VAR_TEMP</code> thì <strong>đúng</strong> cho loại biến nào?</li>
<li>⭐⭐ Nêu <strong>ba</strong> hướng tham số của một POU. Hướng thứ ba truyền cái gì khác hai hướng kia, và điều
đó cho phép làm gì mà hai hướng kia không làm được?</li>
<li>⭐ Nêu cái giá phải trả khi dùng <code>VAR_IN_OUT</code>. Khi <strong>đọc code người khác</strong>, thấy tham số kiểu này
thì phải cảnh giác điều gì?</li>
</ol>
<blockquote>
<p>Câu 2, 4 và 7 là ba câu phân loại. Câu 4 là tinh thần của cả chương: <strong>nhiều bẫy trông khác nhau
thật ra là một khái niệm chưa nắm chắc.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 15 — <strong>Ladder Diagram</strong>. Chương này đã cho bạn bản đồ; từ đây đi vào từng ngôn ngữ, bắt đầu
bằng ngôn ngữ chiếm ưu thế ở tầng máy và cũng là ngôn ngữ có cái bẫy nguy hiểm nhất trong nghề.</p>
<h3>Nguồn tham khảo chương 14</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa năm ngôn ngữ,
ba loại POU, mô hình tác vụ, và bộ kiểu dữ liệu chuẩn. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-1 — <em>Programmable controllers, Part 1: General information</em>: mô hình phần mềm tổng thể.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng đối chiếu ở mục 14.8: tên gọi POU,
cách khai báo tác vụ, cơ chế bộ nhớ thể hiện, và tên gói SFC của từng hãng.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers IEC 61131-3 Compliance</em> (1756-PM018): ⭐⭐ <strong>bộ
lệnh của chuẩn là TUỲ CHỌN</strong>; lệnh mở rộng của hãng không được chuẩn định nghĩa nên ⚠ <strong>không bảo
đảm tương thích giữa các hãng</strong>; ⚠⚠ <strong>chuẩn không định nghĩa định dạng trao đổi tệp — tài liệu gọi
thẳng đó là &quot;điểm yếu&quot;</strong>; và <strong>mẫu bảng tuân thủ theo từng đặc trưng</strong> kèm cột <em>phần mở rộng và ghi
chú hiện thực</em> — nền cho mục 14.6b. <em>(tài liệu của hãng; phần trích ở đây là phát biểu về CHUẨN,
không phải về sản phẩm)</em></li>
<li><strong>PLCopen</strong> — <em>TC6 XML technical documentation v2.01</em>: mục đích và bốn nhóm ca sử dụng của
<strong>PLCopen XML</strong>, ⚠ kèm các giới hạn do chính đặc tả nêu — chuyển hệ <em>&quot;có thể cần một lượng công thủ
công nhất định&quot;</em>, và nội dung xuất ra <em>&quot;không có kiểm chứng về tính áp dụng được, tính nhất quán
hay tính đúng đắn&quot;</em>. <em>(tài liệu mở của PLCopen)</em></li>
<li><strong>Hanssen, Dag H.</strong> — <em>Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
CoDeSys</em>, §6.6: ba hướng tham số <code>VAR_INPUT</code> / <code>VAR_OUTPUT</code> / ⭐ <strong><code>VAR_IN_OUT</code></strong> (POU được gọi nhận
<strong>chính vị trí bộ nhớ</strong> nên sửa được biến của bên gọi), và ⚠ <strong><code>VAR_TEMP</code></strong> — khởi tạo lại ở mỗi
lần gọi POU nên <strong>không mang được giá trị sang lần sau</strong>.</li>
</ul>
<blockquote>
<p>⚡ ⭐ <strong>Cập nhật:</strong> nhận định ở mục 14.6 trước đây chỉ là <strong>quan sát của nghề</strong>. Nay nó <strong>có nguồn</strong>
— và nguồn đến từ chính tài liệu tuân thủ của một hãng lớn, chứ không phải từ người phê bình:
<em>&quot;đây là một điểm yếu của IEC 61131-3, vì chuẩn không định nghĩa định dạng trao đổi tệp&quot;</em>, và
<em>&quot;lệnh mở rộng… không có bảo đảm rằng hai hãng hiện thực tương thích; dùng chúng có thể khiến logic
không chuyển được giữa các hãng&quot;</em>. ⭐ Chi tiết ở mục 14.6b.</p>
</blockquote>
<!-- SECTION: ch15_ladder_diagram -->
<hr>
<h1 id="chương-15-ladder-diagram-nn-tng">Chương 15 — Ladder Diagram: nền tảng</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, công tắc áp suất khí, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="151-bài-toán-c-máy-chy-đúng-cho-ti-lúc-đt-mt-si-dây">15.1 Bài toán: cỗ máy chạy đúng cho tới lúc đứt một sợi dây</h2>
<p>Một trạm chuyền có nút Dừng. Kỹ sư viết logic, chạy thử: nhấn Dừng thì chuyền dừng, nhả ra thì chạy
lại. Nghiệm thu đạt. Máy chạy sản xuất ba tháng không sự cố.</p>
<p>Rồi một sợi dây từ nút Dừng về tủ bị chuột cắn đứt.</p>
<p>Người vận hành nhấn nút Dừng. <strong>Chuyền vẫn chạy.</strong></p>
<p>Không có lệnh nào sai. Chương trình y nguyên như lúc nghiệm thu. Cái sai nằm ở một chỗ mà rất nhiều
người viết PLC không bao giờ nghĩ tới: <strong>tổ hợp giữa loại tiếp điểm vật lý ngoài kia và loại lệnh
trong code</strong>. Có bốn tổ hợp. Chỉ <strong>một</strong> tổ hợp vừa đúng logic vừa an toàn khi đứt dây.</p>
<p>Chương này dạy ngôn ngữ Ladder Diagram, và trọng tâm của nó là dứt điểm bốn tổ hợp đó.</p>
<hr>
<h2 id="152-ladder-hot-đng-th-nào">15.2 Ladder hoạt động thế nào</h2>
<p><strong>Ladder Diagram (LD)</strong> — sơ đồ hình thang — là ngôn ngữ lập trình PLC phổ biến nhất thế giới. Nó được
thiết kế để <strong>trông giống sơ đồ mạch rơ-le</strong>, vì thế hệ PLC đầu tiên ra đời để thay thế đúng những tủ
rơ-le đó, và người phải đọc chương trình là thợ điện chứ không phải lập trình viên.</p>
<h3>Giải phẫu một nấc thang</h3>
<pre><code class="language-text">   ray trái                                              ray phải
      │                                                     │
      │   DI_StartPB      DI_StopPB                          │
      ├────┤ ├──────────────┤ ├───────────────( DO_ConvRun )─┤
      │                                                     │
      │  ← ─── điều kiện ─── →              ← kết quả →      │
</code></pre>
<ul>
<li><strong>Hai ray dọc</strong> — bên trái là &quot;nguồn&quot;, bên phải là &quot;đích&quot;. Đây là hình ảnh vay mượn từ sơ đồ rơ-le.</li>
<li><strong>Nấc thang</strong> <em>(rung)</em> — một dòng ngang. Mỗi nấc là một câu lệnh hoàn chỉnh.</li>
<li><strong>Tiếp điểm</strong> <em>(contact)</em> <code>┤ ├</code> — điều kiện, nằm bên trái.</li>
<li><strong>Cuộn dây</strong> <em>(coil)</em> <code>( )</code> — kết quả, nằm bên phải.</li>
</ul>
<p>Đọc nấc thang trên: &quot;nếu <code>DI_StartPB</code> <strong>và</strong> <code>DI_StopPB</code> cùng thoả thì bật <code>DO_ConvRun</code>&quot;.</p>
<h3>Dòng năng lượng</h3>
<p>Cách hình dung: có một &quot;dòng&quot; chảy từ ray trái sang ray phải. Tiếp điểm nào thoả điều kiện thì cho
dòng đi qua; không thoả thì chặn. Dòng tới được cuộn dây thì cuộn dây bật.</p>
<p>Từ đó ra hai cách ghép cơ bản:</p>
<pre><code class="language-text">NỐI TIẾP = AND                          SONG SONG = OR
                                        
  ──┤ ├───┤ ├───( )──                     ──┬─┤ ├─┬──( )──
     A     B                                │      │
                                            └─┤ ├─┘
  bật khi A VÀ B                               B
                                            bật khi A HOẶC B
</code></pre>
<p>Ghép lồng nhau thì diễn đạt được mọi biểu thức logic. Chương 24 nói kỹ về đại số Boolean và cách rút
gọn; ở đây chỉ cần nhớ: <strong>nối tiếp là AND, song song là OR</strong>.</p>
<h3>⚠ Nhưng đây <strong>không phải</strong> là điện</h3>
<p>Đây là điểm quan trọng nhất của mục này, và là chỗ hình ảnh &quot;giống sơ đồ rơ-le&quot; phản chủ.</p>
<p>Trong một tủ rơ-le thật, <strong>mọi thứ xảy ra đồng thời</strong>. Cấp điện vào là toàn bộ mạch phản ứng cùng lúc,
theo vật lý.</p>
<p>Trong PLC, <strong>không có dòng điện nào cả</strong>. CPU đọc từng nấc thang, tính giá trị đúng/sai, ghi kết quả,
rồi sang nấc tiếp theo — <strong>tuần tự, từ trên xuống dưới, trong mỗi vòng quét</strong> <em>(scan cycle)</em>. Hình ảnh
&quot;dòng chảy&quot; chỉ là ẩn dụ để dễ đọc.</p>
<p>Hệ quả trực tiếp:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tủ rơ-le thật</th>
<th>Chương trình ladder</th>
</tr>
</thead>
<tbody><tr>
<td>Mọi mạch phản ứng đồng thời</td>
<td>Từng nấc thang chạy lần lượt, có trước có sau</td>
</tr>
<tr>
<td>Thứ tự vẽ trên bản vẽ không ảnh hưởng</td>
<td><strong>Thứ tự nấc thang là một phần của logic</strong></td>
</tr>
<tr>
<td>Hai cuộn dây cùng tên là hai cuộn dây thật, mắc song song</td>
<td>Hai cuộn dây cùng tên: cái sau đè cái trước (mục 15.4)</td>
</tr>
<tr>
<td>Tiếp điểm phản ánh trạng thái rơ-le ngay lúc đó</td>
<td>Tiếp điểm đọc <strong>ảnh ngõ vào</strong> đã chụp từ đầu vòng quét</td>
</tr>
</tbody></table></div>
<p>Nếu chỗ này còn mờ, quay lại Chương 10 trước khi đi tiếp. Ladder chỉ hiểu đúng được khi đã có mô hình
vòng quét trong đầu.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — dành riêng cho lộ trình B (thợ điện đi lên)</strong>
Bạn đọc ladder được ngay từ ngày đầu, và đó là lợi thế thật. Cái bẫy là bạn sẽ có xu hướng <strong>viết
chương trình như đi dây một tủ rơ-le</strong>: cần thêm chức năng thì chồng thêm một nhánh. Cách đó chạy
được với máy nhỏ và sụp đổ với máy vừa. Chương 25 chữa thói quen này bằng mô hình trạng thái.</p>
</blockquote>
<h3>Hai lệnh tiếp điểm — và cái tên gây hại</h3>
<p>Ladder có hai lệnh tiếp điểm cơ bản:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Cách gọi phổ biến</th>
<th><strong>Thực chất nó làm gì</strong></th>
</tr>
</thead>
<tbody><tr>
<td><code>┤ ├</code></td>
<td>&quot;tiếp điểm thường mở&quot;, NO</td>
<td><strong>Cho dòng qua khi bit = 1</strong></td>
</tr>
<tr>
<td><code>┤/├</code></td>
<td>&quot;tiếp điểm thường đóng&quot;, NC</td>
<td><strong>Cho dòng qua khi bit = 0</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — cái tên &quot;thường mở / thường đóng&quot; chính là nguồn gốc của mọi hiểu nhầm</strong></p>
<p>Hai lệnh này <strong>không mở, không đóng gì cả</strong>. Chúng chỉ <em>kiểm tra một bit trong bộ nhớ</em>. Cột thứ ba
trong bảng trên là định nghĩa đúng duy nhất — hãy nhớ cột đó, quên hai cột đầu đi.</p>
<p>Một số hãng đặt tên theo đúng bản chất — đại ý &quot;kiểm tra xem bit có đang bật không&quot; và &quot;kiểm tra xem
bit có đang tắt không&quot;. Tên đó chính xác hơn nhiều. Nhưng ký hiệu vẽ thì ở đâu cũng như nhau, và cái
tên &quot;NO/NC&quot; thì bám dai dẳng.</p>
</blockquote>
<p>Vì sao cái tên này gây hại: <strong>ngoài hiện trường cũng có tiếp điểm NO và NC</strong> — trên nút bấm, trên cảm
biến, trên công tắc an toàn. Hai thứ trùng tên nhưng ở hai thế giới khác nhau, và người mới ghép chúng
lại thành một. Đó là toàn bộ nội dung mục tiếp theo.</p>
<hr>
<h2 id="153-bn-t-hp-bng-phi-thuc">15.3 Bốn tổ hợp — bảng phải thuộc</h2>
<h3>Chuẩn bị: &quot;trạng thái NORMAL&quot; nghĩa là gì</h3>
<p>Với một thiết bị ngoài hiện trường, <strong>&quot;normal&quot; là lúc không có kích thích</strong> — nút chưa ai nhấn, cảm
biến chưa thấy vật, công tắc cửa với cửa đang đóng bình thường.</p>
<ul>
<li><strong>Tiếp điểm NO vật lý</strong>: lúc bình thường <strong>hở</strong> → không có dòng → <strong>bit ngõ vào = 0</strong></li>
<li><strong>Tiếp điểm NC vật lý</strong>: lúc bình thường <strong>kín</strong> → có dòng → <strong>bit ngõ vào = 1</strong></li>
</ul>
<p>Và điều quyết định tất cả:</p>
<blockquote>
<p><strong>Đứt dây trông giống hệt &quot;hở tiếp điểm&quot;.</strong> Cả hai đều làm bit = 0. PLC <strong>không có cách nào phân biệt</strong>.</p>
</blockquote>
<p>Chính chỗ này quyết định tổ hợp nào an toàn.</p>
<h3>Bảng 4 tổ hợp</h3>
<p>Bài toán: một nút <strong>Dừng</strong>. Ta cần tín hiệu nội bộ <code>M_RunAllowed</code> = 1 khi <strong>không</strong> ai nhấn Dừng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Nút vật lý</th>
<th>Lệnh trong code</th>
<th>Bình thường</th>
<th>Khi nhấn Dừng</th>
<th><strong>Khi đứt dây</strong></th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td><strong>NO</strong></td>
<td><code>┤ ├</code></td>
<td>bit 0 → chặn → <strong>không cho chạy</strong></td>
<td>bit 1 → cho chạy</td>
<td>bit 0 → không chạy</td>
<td>❌ Logic <strong>ngược</strong> — phải giữ nút Dừng thì máy mới chạy</td>
</tr>
<tr>
<td align="center">2</td>
<td><strong>NO</strong></td>
<td><code>┤/├</code></td>
<td>bit 0 → thông → cho chạy ✓</td>
<td>bit 1 → chặn → dừng ✓</td>
<td>bit 0 → <strong>thông → VẪN CHẠY</strong></td>
<td>⚠⚠ <strong>Logic đúng nhưng NGUY HIỂM</strong></td>
</tr>
<tr>
<td align="center">3</td>
<td><strong>NC</strong></td>
<td><code>┤ ├</code></td>
<td>bit 1 → thông → cho chạy ✓</td>
<td>bit 0 → chặn → dừng ✓</td>
<td>bit 0 → <strong>chặn → dừng</strong> ✓</td>
<td>✅ <strong>ĐÚNG — dùng cái này</strong></td>
</tr>
<tr>
<td align="center">4</td>
<td><strong>NC</strong></td>
<td><code>┤/├</code></td>
<td>bit 1 → chặn → không cho chạy</td>
<td>bit 0 → cho chạy</td>
<td>bit 0 → cho chạy</td>
<td>❌ Vừa ngược vừa nguy hiểm</td>
</tr>
</tbody></table></div>
<p><strong>Tổ hợp 3 là đáp án</strong>: nút vật lý NC, trong code dùng <code>┤ ├</code>.</p>
<h3>Vì sao tổ hợp 2 là tổ hợp giết người</h3>
<p>Tổ hợp 2 <strong>chạy đúng trong mọi lần thử nghiệm</strong>. Nhấn thì dừng, nhả thì chạy. Nghiệm thu đạt. Nó chỉ
lộ ra vào đúng ngày sợi dây đứt — và lộ ra bằng cách <strong>máy tiếp tục chạy khi người vận hành đang cố
dừng nó</strong>.</p>
<p>Đây chính là cỗ máy ở mục 15.1.</p>
<p>Còn tổ hợp 3, cùng tình huống đứt dây, thì <strong>máy dừng</strong>. Người vận hành thấy máy dừng bất thường, gọi
bảo trì, sợi dây được nối lại. Không ai bị gì.</p>
<p>Nguyên tắc đằng sau có tên riêng: <strong>thiết kế hướng an toàn khi hỏng</strong> <em>(fail-safe)</em> — hỏng hóc phải dẫn
tới trạng thái an toàn, chứ không phải trạng thái nguy hiểm. Chương 48 khai triển đầy đủ.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Quy tắc rút gọn, áp dụng cho <strong>mọi</strong> tín hiệu mà mất nó là phải dừng máy — nút Dừng, công tắc cửa
bảo vệ, công tắc áp suất, phản hồi mạch an toàn:</p>
<p><strong>Tiếp điểm vật lý phải là NC. Trong code dùng <code>┤ ├</code>.</strong></p>
<p>Và với <strong>dừng khẩn cấp</strong> <em>(E-Stop)</em> thì còn một tầng nữa: nó <strong>không được chỉ dựa vào logic PLC</strong>,
bất kể bạn dùng tổ hợp nào. Lý do: CPU treo thì logic chết theo, còn mối nguy thì không. Chương 47.</p>
</blockquote>
<h3>⚠⚠ Giới hạn của chính bảng này — tổ hợp 3 chống được hỏng kiểu HỞ, không chống hỏng kiểu CHẬP</h3>
<p>Cả bảng 4 tổ hợp được xây trên <strong>một</strong> kiểu hỏng: ⭐ <strong>mạch bị HỞ</strong> — đứt dây, tuột đầu cốt, tiếp
điểm mòn không đóng. Với kiểu hỏng đó, tổ hợp 3 đúng là an toàn.</p>
<p>⚠ Nhưng mạch điện có <strong>kiểu hỏng thứ hai, ngược lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu hỏng</th>
<th>Ví dụ</th>
<th>Bit ngõ vào</th>
<th>Tổ hợp 3 xử lý được không</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>HỞ</strong></td>
<td>Đứt dây · tuột cốt · tiếp điểm không đóng</td>
<td>→ <strong>0</strong></td>
<td>✅ <strong>Có</strong> — máy dừng</td>
</tr>
<tr>
<td>⚠⚠ <strong>CHẬP</strong></td>
<td>Hai dây chạm nhau · chập sang 24 V · ⭐ <strong>tiếp điểm hàn dính</strong> (Chương 3, mục 3.5)</td>
<td>→ <strong>1</strong> <em>(kẹt ở mức &quot;bình thường&quot;)</em></td>
<td>❌ <strong>KHÔNG</strong> — PLC thấy <em>&quot;chưa ai nhấn Dừng&quot;</em> mãi mãi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — đây là lý do bảng này KHÔNG đủ cho chức năng an toàn.</strong></p>
<p>Với tổ hợp 3, một chỗ <strong>chập</strong> làm bit kẹt ở 1. Nút Dừng bấm xuống mà bit <strong>không đổi</strong> — và PLC
⚠ <strong>không có cách nào biết</strong>, đúng như nó không phân biệt được đứt dây với hở tiếp điểm.</p>
<p>⭐⭐ <strong>Bảng 4 tổ hợp là điều kiện CẦN, không phải điều kiện ĐỦ.</strong> Nó là cách đúng để đấu và viết
logic cho tín hiệu dừng thông thường. ⚠ Nhưng với <strong>chức năng an toàn</strong> thì phải có thêm những thứ
mà một nấc thang không làm được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ chế</th>
<th>Chống được gì</th>
<th>Ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Hai kênh</strong> và kiểm chéo</td>
<td>Hỏng một kênh</td>
<td>Chương 47</td>
</tr>
<tr>
<td>⭐ <strong>Xung kiểm tra trên ngõ ra OSSD</strong></td>
<td>⭐ <strong>Chập sang 24 V và chập chéo</strong></td>
<td>Chương 47, mục 47.7</td>
</tr>
<tr>
<td>⭐ <strong>Tiếp điểm dẫn động cưỡng bức</strong></td>
<td>⭐ <strong>Tiếp điểm hàn dính</strong> — làm hỏng hóc trở nên phát hiện được</td>
<td>Chương 3, mục 3.5</td>
</tr>
</tbody></table></div>
<p>⭐ Nói cách khác: mọi cơ chế an toàn ở Chương 47 tồn tại <strong>chính vì</strong> bảng 4 tổ hợp chỉ giải quyết
được một nửa bài toán.</p>
</blockquote>
<h3>Kiểm tra nhanh khi bạn không chắc</h3>
<p>Ba câu hỏi, theo thứ tự:</p>
<ol>
<li><strong>Thiết bị này mất tín hiệu thì máy nên làm gì?</strong> Nếu câu trả lời là &quot;phải dừng&quot; → tiếp điểm vật lý
NC, code dùng <code>┤ ├</code>.</li>
<li><strong>Cầm đồng hồ đo, ở trạng thái bình thường bit này bằng mấy?</strong> Đo thật, đừng suy đoán từ tên gọi
trên nhãn.</li>
<li><strong>Rút dây ra và thử.</strong> Đây là phép thử duy nhất chứng minh được, và nó nằm trong danh mục thử tạo
lỗi cố ý ở Chương 52.</li>
<li>⚠ <strong>Và hỏi thêm: nếu tín hiệu này bị <em>kẹt ở mức bình thường</em> thì sao?</strong> Nếu câu trả lời là <em>&quot;máy
sẽ không dừng&quot;</em> → ⭐ <strong>đây là chức năng an toàn</strong>, và nấc thang không đủ (Chương 47).</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Cảm biến quang, cảm biến tiệm cận thường có cả hai kiểu ngõ ra hoặc chọn được bằng cách đấu dây. Khi
mua sắm, hãy <strong>chọn kiểu đầu ra theo bảng 4 tổ hợp</strong>, đừng để tới lúc đấu dây mới phát hiện mình có
loại sai. Chương 4 nói chi tiết về các kiểu ngõ ra cảm biến.</p>
</blockquote>
<hr>
<h2 id="154-trên-máy-mu-dp-01">15.4 Trên máy mẫu DP-01</h2>
<p>Mạch cho phép chuyền chạy — dùng đúng lát cắt 1.</p>
<h3>Nấc 1 — mạch tự giữ Start/Stop</h3>
<pre><code class="language-text">   DI_StartPB      DI_StopPB      DI_AirOK                        M_ConvRunCmd
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├──────────────────────────────( )───┐
 │            │
 │ M_ConvRunCmd
 └───┤ ├──────┘
</code></pre>
<p>Đọc: &quot;(nhấn Start <strong>hoặc</strong> đã đang chạy) <strong>và</strong> Dừng chưa nhấn <strong>và</strong> khí đủ → cho phép chạy&quot;.</p>
<p>Nhánh song song chứa chính <code>M_ConvRunCmd</code> là <strong>mạch tự giữ</strong> <em>(seal-in / latch)</em>: nhả nút Start ra thì
nhánh dưới vẫn giữ cho nấc thang thông. Đây là mẫu logic phổ biến nhất trong toàn ngành điều khiển,
và nó là bản sao trực tiếp của mạch tự giữ dựng bằng rơ-le ở Chương 3.</p>
<p>Chú ý ba tiếp điểm đều dùng <code>┤ ├</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tiếp điểm vật lý</th>
<th>Vì sao <code>┤ ├</code></th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StartPB</code></td>
<td><strong>NO</strong></td>
<td>Nút Start — mất tín hiệu thì máy <strong>không</strong> khởi động. Đó là hành vi an toàn.</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td><strong>NC</strong></td>
<td>Tổ hợp 3. Đứt dây → dừng.</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td><strong>NO</strong> <em>(công tắc áp suất, kín khi đủ khí)</em></td>
<td>Đủ khí thì bit = 1. Mất khí <strong>hoặc</strong> đứt dây → bit = 0 → dừng. Fail-safe.</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
<code>DI_AirOK</code> là ví dụ tốt cho thấy đừng máy móc &quot;cứ là NC&quot;. Với công tắc áp suất, tiếp điểm <strong>kín khi
đủ áp</strong> — về mặt danh mục nó là NO, nhưng về mặt fail-safe nó hành xử đúng như ta cần, vì cả &quot;hết
khí&quot; lẫn &quot;đứt dây&quot; đều cho bit = 0. <strong>Tiêu chí luôn là câu hỏi 1 ở mục 15.3, không phải cái nhãn.</strong></p>
</blockquote>
<h3>Nấc 2 — chuyền chỉ chạy khi trạm 1 còn trống</h3>
<pre><code class="language-text">   M_ConvRunCmd   DI_BoardStn1                                    DO_ConvRun
 ────┤ ├─────────────┤/├──────────────────────────────────────────────( )───
</code></pre>
<p><code>DI_BoardStn1</code> là cảm biến quang thu-phát, có board thì bit = 1. Ở đây dùng <code>┤/├</code> để diễn đạt &quot;<strong>chưa</strong>
có board tại trạm 1&quot;.</p>
<p>Đây là chỗ dùng <code>┤/├</code> hoàn toàn chính đáng: tín hiệu này <strong>không phải</strong> tín hiệu an toàn. Nếu cảm biến
board đứt dây, bit = 0, chuyền tưởng trạm trống nên vẫn chạy — hậu quả là board đâm vào chặn, hỏng
board. Khó chịu, nhưng không nguy hiểm cho người.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Phân biệt hai loại tín hiệu ngay từ khi lập bảng I/O: <strong>tín hiệu an toàn</strong> (mất là phải dừng, bắt
buộc fail-safe theo tổ hợp 3) và <strong>tín hiệu quy trình</strong> (mất thì sai sản phẩm, xử lý bằng timeout và
báo động). Chương 23 đưa việc phân loại này vào biểu mẫu đặc tả.</p>
</blockquote>
<h3>Nấc 3 — nâng chặn</h3>
<pre><code class="language-text">   DI_BoardStn1                                                    DO_Stop1Vlv
 ────┤ ├──────────────────────────────────────────────────────────────( )───
</code></pre>
<hr>
<h2 id="154b-vùng-điu-khin-mcr-và-mt-cái-tên-nguy-him">15.4b ⚠⚠ Vùng điều khiển <code>MCR</code> — và một cái tên nguy hiểm</h2>
<p>Có một nhóm lệnh ladder mà mọi hệ đều có, sách chưa nhắc, và nó mang <strong>một cái tên gây hiểu nhầm
chết người</strong>: <strong>lệnh điều khiển vùng</strong>, thường viết là <code>MCR</code> hoặc <code>MC</code> / <code>MCR</code>.</p>
<h3>Nó làm gì</h3>
<p>Hai lệnh đặt thành <strong>một cặp</strong>, kẹp lấy một nhóm nấc thang. Khi điều kiện của lệnh mở <strong>sai</strong>, toàn
bộ nhóm nấc bên trong <strong>bị vô hiệu</strong>:</p>
<pre><code class="language-text">      M_ZoneEnable
   ──────┤ ├──────────────────────────( MCR bắt đầu vùng )──

        ⋮   các nấc thang bên trong vùng
        ⋮   — chỉ chạy khi M_ZoneEnable = 1

   ────────────────────────────────────( MCR kết thúc vùng )──
</code></pre>
<p>⭐ Công dụng thật của nó: <strong>tắt nhanh một mảng lớn logic</strong> — ví dụ cả cụm logic của một trạm đang bị
bỏ qua (Chương 51 mục 51.7b), mà không phải thêm một tiếp điểm vào từng nấc.</p>
<h3>⚠⚠ Cái tên — đây mới là phần phải nhớ</h3>
<p><code>MCR</code> là viết tắt của <strong>Master Control Relay</strong>. Và trong nghề, <strong>cùng cụm từ đó</strong> còn chỉ một thứ
hoàn toàn khác:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>Lệnh <code>MCR</code> trong chương trình</strong></th>
<th>⚠⚠ <strong>Mạch &quot;master control relay&quot; bằng PHẦN CỨNG</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Là cái gì</td>
<td>Một lệnh ladder</td>
<td>⭐ Một <strong>mạch điện thật</strong> cắt nguồn cấp cho ngõ ra</td>
</tr>
<tr>
<td>Cắt cái gì</td>
<td>⚠ <strong>Không cắt gì cả</strong> — chỉ làm logic bên trong vùng ngừng chạy</td>
<td>⭐ <strong>Cắt năng lượng</strong> tới các cơ cấu</td>
</tr>
<tr>
<td>Có tác dụng khi CPU treo</td>
<td>⚠⚠ <strong>Không</strong> — nó <em>là</em> phần mềm</td>
<td>⭐ <strong>Có</strong> — nó không phụ thuộc CPU</td>
</tr>
<tr>
<td>Dùng cho an toàn được không</td>
<td>⚠⚠ <strong>TUYỆT ĐỐI KHÔNG</strong></td>
<td>Là một phần của thiết kế an toàn (Chương 47)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai thứ trùng tên, ngược nhau về bản chất, và một trong hai liên quan tới tính mạng.</strong></p>
<p>⭐ Nhầm lẫn kinh điển: <em>&quot;trạm này đã nằm trong vùng <code>MCR</code> rồi nên nó an toàn&quot;</em>. ⚠⚠ <strong>Sai.</strong> Lệnh
<code>MCR</code> chạy trong cùng CPU với phần còn lại của chương trình — ⭐ <strong>CPU treo thì nó treo theo</strong>, và
các ngõ ra giữ nguyên trạng thái lúc đó.</p>
<p>⚡ Cách tự kiểm vẫn là câu hỏi ở Chương 27 mục 27.3b: <em>&quot;nếu CPU treo đúng lúc này, ai bị thương?&quot;</em></p>
</blockquote>
<h3>⚠ Ba điều lệnh <code>MCR</code> không làm như người ta tưởng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Tưởng là</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><em>&quot;Ngõ ra trong vùng bị tắt khi vùng tắt&quot;</em></td>
<td>⚠ <strong>Tuỳ hệ và tuỳ loại lệnh trong vùng.</strong> Cuộn dây thường về 0, nhưng ⭐ <strong>cuộn dây chốt (SET/RESET) thường GIỮ NGUYÊN</strong> — Chương 16</td>
</tr>
<tr>
<td>2</td>
<td><em>&quot;Timer trong vùng dừng đếm&quot;</em></td>
<td>⚠ Hành vi <strong>khác nhau giữa các hãng</strong>. Có hệ timer bị đặt lại, có hệ giữ giá trị — ⭐ <strong>phải tra, không được đoán</strong> (Chương 17)</td>
</tr>
<tr>
<td>3</td>
<td><em>&quot;Vùng lồng nhau thì như ngoặc&quot;</em></td>
<td>⚠ Có hệ cho lồng, có hệ không, và <strong>số cấp lồng tối đa khác nhau</strong>. ⭐ Vùng không đóng đúng cặp là lỗi rất khó tìm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Lời khuyên thực dụng: dùng <code>MCR</code> ít thôi, và không bao giờ cho thứ gì quan trọng.</strong></p>
<p>Nó tiện đúng một việc: <strong>tắt cả một mảng logic phụ trợ</strong>. ⚠ Nhưng nó làm cho việc đọc chương trình
khó hẳn lên — một nấc thang trông hoàn toàn bình thường có thể <strong>không bao giờ chạy</strong>, và lý do
nằm ở một dòng cách đó hai trang. ⚡ Đây cùng họ vấn đề với lệnh nhảy (Chương 27 mục 27.2b).</p>
<p>⭐ Thay thế rõ ràng hơn trong phần lớn trường hợp: <strong>đưa cờ cho phép vào chuỗi điều kiện của từng
ngõ ra</strong>, đúng cách làm ở Phụ lục L.2. Dài hơn vài ký tự, nhưng ⭐ <strong>đọc một nấc là biết nấc đó có
chạy hay không</strong>.</p>
</blockquote>
<hr>
<h2 id="155-by-thưng-gp">15.5 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cuộn dây trùng</h3>
<p><strong>Hai nấc thang cùng ghi vào một ngõ ra.</strong></p>
<pre><code class="language-text">Nấc 10:   M_ConvRunCmd   ────┤ ├────────────────────( DO_ConvRun )

   … 200 nấc thang ở giữa …

Nấc 210:  M_MaintMode    ────┤/├────────────────────( DO_ConvRun )
</code></pre>
<p>Người viết nấc 210 nghĩ mình đang thêm điều kiện &quot;không chạy khi ở chế độ bảo trì&quot;. Thực tế:</p>
<p><strong>Nấc 210 chạy sau, nên nó thắng — mọi vòng quét.</strong> Nấc 10 coi như không tồn tại. Chuyền giờ chạy bất
cứ khi nào <strong>không</strong> ở chế độ bảo trì, kể cả khi chưa ai nhấn Start.</p>
<p>Nguyên nhân gốc nằm ở Chương 10: cả hai nấc đều ghi vào <strong>ảnh ngõ ra</strong>, và chỉ giá trị cuối cùng mới
được đẩy ra module ở giai đoạn 3.</p>
<p><strong>Triệu chứng nhận biết:</strong> một điều kiện bạn vừa thêm &quot;có vẻ không tác dụng&quot;; hoặc một ngõ ra nhấp nháy
không giải thích được (khi hai nấc trùng nằm trong hai nhánh chương trình chạy luân phiên).</p>
<p><strong>Cách sửa</strong> — gộp mọi điều kiện vào <strong>một</strong> nấc duy nhất:</p>
<pre><code class="language-text">   M_ConvRunCmd   M_MaintMode                                      DO_ConvRun
 ────┤ ├─────────────┤/├───────────────────────────────────────────────( )───
</code></pre>
<p><strong>Cách phòng:</strong> quy tắc <strong>mỗi ngõ ra chỉ được ghi ở đúng một nơi</strong>. Trước khi thêm điều kiện cho một
ngõ ra, dùng công cụ tham chiếu chéo <em>(cross-reference)</em> để tìm mọi chỗ đang ghi vào nó — Chương 22
hướng dẫn.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Nhiều trình biên dịch <strong>cảnh báo</strong> cuộn dây trùng, nhưng mức độ khác nhau: có hãng báo lỗi chặn biên
dịch, có hãng chỉ cảnh báo, có hãng im lặng. <strong>Đừng trông chờ vào công cụ.</strong> Trong một số kiến trúc
chương trình nâng cao, ghi cùng một tag từ nhiều nơi là hợp lệ có chủ ý — nên công cụ không thể tự
quyết được thay bạn.</p>
</blockquote>
<h3>🔍 BẪY 2 — Đọc &quot;NC&quot; trên nhãn rồi suy ra lệnh trong code</h3>
<p>Người mới nhìn nhãn nút bấm ghi &quot;NC&quot;, nghĩ &quot;vậy trong code cũng dùng tiếp điểm NC <code>┤/├</code> cho khớp&quot;.
<strong>Đúng bốn tổ hợp thì đó là tổ hợp 4</strong> — vừa ngược logic vừa nguy hiểm.</p>
<p>Hai chữ &quot;NC&quot; ở hai chỗ <strong>không liên quan tới nhau</strong>. Ngoài hiện trường, NC mô tả trạng thái cơ khí lúc
nghỉ. Trong code, <code>┤/├</code> mô tả &quot;cho dòng qua khi bit = 0&quot;. Không có luật nào bắt chúng phải khớp.</p>
<p><strong>Cách chữa dứt điểm:</strong> đừng suy luận từ nhãn. Đi qua ba câu hỏi ở mục 15.3.</p>
<h3>🔍 BẪY 3 — Quên nhánh tự giữ</h3>
<pre><code class="language-text">   DI_StartPB    DI_StopPB                                       M_ConvRunCmd
 ────┤ ├───────────┤ ├────────────────────────────────────────────────( )───
</code></pre>
<p>Thiếu nhánh song song. Máy chạy <strong>đúng lúc đang giữ nút Start</strong>, nhả ra là dừng.</p>
<p>Triệu chứng dễ nhận. Nhưng có biến thể khó hơn: nhánh tự giữ mắc <strong>sai vị trí</strong> — vòng qua cả tiếp
điểm <code>DI_StopPB</code>:</p>
<pre><code class="language-text"> ┌───┤ ├──────┬──────┤ ├────────────────────────────────( M_ConvRunCmd )───┐
 │ DI_StartPB │   DI_StopPB
 │            │
 │ M_ConvRunCmd
 └────────────┴──── ✗ SAI: nhánh giữ vòng qua cả nút Dừng
</code></pre>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDQwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ0MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ0MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE1LjIg4oCUIE3huqFjaCB04buxIGdp4buvOiDEkcO6bmcgdsOgIHNhaTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaMOhbmggdOG7sSBnaeG7ryBwaOG6o2kgc29uZyBzb25nIENI4buIIHbhu5tpIG7DunQgU3RhcnQuIFbDsm5nIHF1YSBj4bqjIG7DunQgROG7q25nIGzDoCBuw7p0IEThu6tuZyBt4bqldCB0w6FjIGThu6VuZyB2xKluaCB2aeG7hW4uPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9Jzg0JyB3aWR0aD0nNDIwJyBoZWlnaHQ9JzE3Micgcng9JzQnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQwJyB5PScxMDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7inJMgxJDDmk5HIOKAlCBuaMOhbmggZ2nhu68gY2jhu4kgc29uZyBzb25nIHbhu5tpIFN0YXJ0PC90ZXh0Pg0KPGxpbmUgeDE9JzU0JyB5MT0nMTI4JyB4Mj0nNTQnIHkyPScyMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0MTQnIHkxPScxMjgnIHgyPSc0MTQnIHkyPScyMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc1NCcgeTE9JzE0NicgeDI9JzEzMicgeTI9JzE0Nicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzEzMicgeTE9JzEzNScgeDI9JzEzMicgeTI9JzE1Nycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNTYnIHkxPScxMzUnIHgyPScxNTYnIHkyPScxNTcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScxNDQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RElfU3RhcnRQQjwvdGV4dD4NCjxsaW5lIHgxPScxNTYnIHkxPScxNDYnIHgyPScyNTInIHkyPScxNDYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPScyNTInIHkxPScxMzUnIHgyPScyNTInIHkyPScxNTcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjc2JyB5MT0nMTM1JyB4Mj0nMjc2JyB5Mj0nMTU3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMjY0JyB5PScxMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRJX1N0b3BQQjwvdGV4dD4NCjxsaW5lIHgxPScyNzYnIHkxPScxNDYnIHgyPSczNTQnIHkyPScxNDYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxjaXJjbGUgY3g9JzM2OScgY3k9JzE0Nicgcj0nMTEnIGZpbGw9J25vbmUnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMzgwJyB5MT0nMTQ2JyB4Mj0nNDE0JyB5Mj0nMTQ2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczNjknIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+TV9Db252UnVuQ21kPC90ZXh0Pg0KPGxpbmUgeDE9JzU0JyB5MT0nMTkwJyB4Mj0nMTM0JyB5Mj0nMTkwJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzEyMicgeTE9JzE3OScgeDI9JzEyMicgeTI9JzIwMScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNDYnIHkxPScxNzknIHgyPScxNDYnIHkyPScyMDEnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScxMzQnIHk9JzE3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+TV9Db252UnVuQ21kPC90ZXh0Pg0KPGxpbmUgeDE9JzE0NicgeTE9JzE5MCcgeDI9JzE2NCcgeTI9JzE5MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNjQnIHkxPScxOTAnIHgyPScxNjQnIHkyPScxNDYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNTQnIHkxPScxNDYnIHgyPSc1NCcgeTI9JzE5MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzQwJyB5PScyNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+TmjhuqMgU3RhcnQgduG6q24gZ2nhu687IG5o4bqlbiBE4burbmcgdGjDrCBj4bqvdCDEkcaw4bujYzwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyNTgnIHdpZHRoPSc0MjAnIGhlaWdodD0nMTcyJyByeD0nNCcgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNDAnIHk9JzI4MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKclyBTQUkg4oCUIG5ow6FuaCBnaeG7ryB2w7JuZyBxdWEgY+G6oyBuw7p0IEThu6tuZzwvdGV4dD4NCjxsaW5lIHgxPSc1NCcgeTE9JzMwMicgeDI9JzU0JyB5Mj0nMzg0JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMzAyJyB4Mj0nNDE0JyB5Mj0nMzg0JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNTQnIHkxPSczMjAnIHgyPScxMzInIHkyPSczMjAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPScxMzInIHkxPSczMDknIHgyPScxMzInIHkyPSczMzEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMTU2JyB5MT0nMzA5JyB4Mj0nMTU2JyB5Mj0nMzMxJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMTQ0JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRJX1N0YXJ0UEI8L3RleHQ+DQo8bGluZSB4MT0nMTU2JyB5MT0nMzIwJyB4Mj0nMjUyJyB5Mj0nMzIwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nMjUyJyB5MT0nMzA5JyB4Mj0nMjUyJyB5Mj0nMzMxJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzI3NicgeTE9JzMwOScgeDI9JzI3NicgeTI9JzMzMScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzI2NCcgeT0nMzAyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5ESV9TdG9wUEI8L3RleHQ+DQo8bGluZSB4MT0nMjc2JyB5MT0nMzIwJyB4Mj0nMzU0JyB5Mj0nMzIwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8Y2lyY2xlIGN4PSczNjknIGN5PSczMjAnIHI9JzExJyBmaWxsPSdub25lJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4MCcgeTE9JzMyMCcgeDI9JzQxNCcgeTI9JzMyMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nMzY5JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1fQ29udlJ1bkNtZDwvdGV4dD4NCjxsaW5lIHgxPSc1NCcgeTE9JzM2NCcgeDI9JzI1NCcgeTI9JzM2NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyNDInIHkxPSczNTMnIHgyPScyNDInIHkyPSczNzUnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjY2JyB5MT0nMzUzJyB4Mj0nMjY2JyB5Mj0nMzc1JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMjU0JyB5PSczNDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1fQ29udlJ1bkNtZDwvdGV4dD4NCjxsaW5lIHgxPScyNjYnIHkxPSczNjQnIHgyPScyODQnIHkyPSczNjQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjg0JyB5MT0nMzY0JyB4Mj0nMjg0JyB5Mj0nMzIwJyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzU0JyB5MT0nMzIwJyB4Mj0nNTQnIHkyPSczNjQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PSc0MCcgeT0nNDE2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQw6MgY2jhuqF5IHLhu5NpIHRow6wgbsO6dCBE4burbmcgYuG7iyBu4buRaSB04bqvdCDihpIga2jDtG5nIGThu6tuZyDEkcaw4bujYzwvdGV4dD4NCjwvc3ZnPg==" alt="Mạch tự giữ đúng và sai"></p>
<p><em>Hình 15.2 — Hai cách mắc nhánh tự giữ. Khác nhau đúng một điểm nối, hậu quả khác nhau hoàn toàn.</em></p>
<p>Ở dạng sai này, một khi đã chạy thì <strong>nút Dừng mất tác dụng vĩnh viễn</strong>. Nhánh tự giữ phải song song
<strong>chỉ với nút Start</strong>, và mọi điều kiện dừng phải nằm <strong>ngoài</strong> vòng giữ đó — như nấc 1 ở mục 15.4.</p>
<h3>🔍 BẪY 4 — Quên rằng thứ tự nấc thang là logic</h3>
<p>Đã nói ở Chương 10, nhắc lại vì nó biểu hiện rõ nhất trong ladder: nếu nấc 20 ghi một bit mà nấc 5 đọc,
thì <strong>nấc 5 đọc giá trị của vòng quét trước</strong>. Với chuỗi dài, độ trễ cộng dồn từng vòng quét một.</p>
<p>Quy tắc thực dụng: <strong>sắp xếp nấc thang theo dòng chảy dữ liệu</strong> — tính điều kiện trước, dùng kết quả
sau. Chương 30 đưa nguyên tắc này vào quy ước cấu trúc chương trình.</p>
<h3>🔍 BẪY 5 — Nhồi quá nhiều vào một nấc thang</h3>
<p>Ladder cho phép nấc thang rộng và lồng nhiều tầng. Điều đó <strong>không</strong> có nghĩa là nên làm.</p>
<p>Một nấc thang với mười hai tiếp điểm và bốn nhánh lồng nhau thì <strong>không ai gỡ lỗi được</strong> — kể cả bạn,
sáu tháng sau. Khi máy hỏng lúc hai giờ sáng, thứ bạn cần là nhìn một nấc thang và biết ngay điều kiện
nào đang chặn.</p>
<p>Cách làm tốt hơn: tách điều kiện phức tạp thành <strong>các bit trung gian có tên nói lên ý nghĩa</strong>.</p>
<pre><code class="language-text">// Thay vì một nấc thang khổng lồ:
   M_ConvPermissive  M_Stn1Clear  M_NoFault                        DO_ConvRun
 ────────┤ ├──────────────┤ ├─────────┤/├───────────────────────────────( )───
</code></pre>
<p>Ba bit trung gian được tính ở ba nấc riêng phía trên. Khi máy không chạy, bạn nhìn ba bit đó là biết
ngay cái nào sai — thay vì dò mười hai tiếp điểm.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đây là ứng dụng trực tiếp của kỹ thuật &quot;chia đôi bài toán&quot; ở Chương 51. Bạn đang <strong>thiết kế sẵn các
điểm đo</strong> cho chính mình trong tương lai.</p>
</blockquote>
<hr>
<h2 id="156-khác-bit-gia-các-hãng">15.6 Khác biệt giữa các hãng</h2>
<p>Ladder là ngôn ngữ trong chuẩn IEC 61131-3, nên <strong>khái niệm giống nhau ở mọi hệ</strong>: tiếp điểm, cuộn dây,
nối tiếp là AND, song song là OR, chạy từ trên xuống. Chuyển hệ không phải học lại ladder.</p>
<p>Nhưng những chi tiết sau <strong>khác nhau thật</strong> và sẽ làm bạn vấp khi đổi hệ.</p>
<h3>⭐ Tên hai lệnh tiếp điểm — chỗ gây nhầm nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Tiếp điểm &quot;kiểm tra bit = 1&quot;</th>
<th>Tiếp điểm &quot;kiểm tra bit = 0&quot;</th>
<th>Cuộn dây</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chuẩn IEC / CODESYS</strong></td>
<td>Tiếp điểm thường mở</td>
<td>Tiếp điểm thường đóng</td>
<td>Cuộn dây</td>
</tr>
<tr>
<td><strong>Siemens</strong></td>
<td>Tiếp điểm thường mở <code>-| |-</code></td>
<td>Tiếp điểm thường đóng <code>-|/|-</code></td>
<td>Cuộn dây</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td><code>LD</code> / <code>AND</code> / <code>OR</code></td>
<td><code>LDI</code> / <code>ANI</code> / <code>ORI</code> (chữ <strong>I</strong> = <em>inverse</em>)</td>
<td><code>OUT</code></td>
</tr>
<tr>
<td>⚠ <strong>Rockwell</strong></td>
<td><strong>XIC</strong> — <em>Examine If Closed</em></td>
<td><strong>XIO</strong> — <em>Examine If Open</em></td>
<td><strong>OTE</strong> — <em>Output Energize</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tên của Rockwell là cái tên gây hại nhất trong nghề.</strong>
<code>XIC</code> viết tắt của <em>Examine If Closed</em>, nhưng nó <strong>không</strong> hỏi &quot;tiếp điểm ngoài kia có đóng không&quot;.
Nó hỏi <strong>&quot;bit trong bộ nhớ có bằng 1 không&quot;</strong>. Với một nút NC đấu vào ngõ vào, bit bằng 1 khi nút
<strong>chưa</strong> bị nhấn — nên <code>XIC</code> &quot;đúng&quot; trong khi tiếp điểm vật lý đang ở trạng thái nghỉ.</p>
<p>Đây chính xác là nội dung mục 15.2 và là gốc của tổ hợp 2 ở mục 15.3. Người học trên hệ Rockwell
rồi suy từ tên lệnh ra hành vi vật lý sẽ sai — và sai ở đúng chỗ nguy hiểm nhất.</p>
<p><strong>Cách chữa duy nhất:</strong> đọc lệnh tiếp điểm là <em>&quot;bit này bằng 1?&quot;</em>, không bao giờ đọc là <em>&quot;tiếp điểm
này đóng?&quot;</em>. Quy tắc này đúng ở mọi hệ và miễn nhiễm với tên gọi.</p>
</blockquote>
<h3>Các khác biệt còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Khác nhau thế nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cảnh báo cuộn dây trùng</strong></td>
<td>Siemens (TIA Portal), Mitsubishi (GX Works) và Rockwell (Studio 5000) đều phát hiện và cảnh báo bit bị ghi nhiều lần — nhưng <strong>mức độ khác nhau</strong>: có nơi chặn biên dịch, có nơi chỉ ghi vào danh sách cảnh báo mà người ta bỏ qua. Xem Bẫy 1</td>
</tr>
<tr>
<td><strong>Số nhánh song song / độ rộng nấc thang</strong></td>
<td>Đều có giới hạn, và giới hạn khác nhau theo hệ và theo dòng CPU. Chạm giới hạn thì phải tách nấc — thường cũng là lúc nấc đã quá phức tạp (Bẫy 5)</td>
</tr>
<tr>
<td><strong>Cách đặt tên tín hiệu</strong></td>
<td>Rockwell Logix dùng <strong>tag có tên</strong> là mô hình gốc, không có địa chỉ tuyệt đối kiểu truyền thống. Siemens và Mitsubishi cho dùng <strong>cả hai</strong> — địa chỉ tuyệt đối (<code>%I0.0</code>, <code>X0</code>) và tag có tên. Chương 11</td>
</tr>
<tr>
<td><strong>Lệnh mở rộng trên nấc thang</strong></td>
<td>Mỗi hãng một bộ lệnh số học/so sánh/chuyển dữ liệu với tên riêng. Chương 19 nêu tên cụ thể</td>
</tr>
<tr>
<td><strong>Cuộn dây có nhớ (SET/RESET)</strong></td>
<td>Siemens <code>(S)</code>/<code>(R)</code>; Mitsubishi <code>SET</code>/<code>RST</code>; Rockwell <code>OTL</code>/<code>OTU</code>. ⚠ Hành vi khi mất điện: ở hệ IEC phụ thuộc <strong>khai báo biến</strong>, còn <code>OTL</code>/<code>OTU</code> của Rockwell <strong>tự nó đã giữ được</strong> — Chương 16, mục 16.7</td>
</tr>
</tbody></table></div>
<p>Đối chiếu chi tiết năm hệ: <strong>Phụ lục A2</strong>.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Bảng 4 tổ hợp ở mục 15.3 <strong>không phụ thuộc hãng</strong>. Nó là hệ quả của vật lý (đứt dây = mất dòng) và
của định nghĩa hai lệnh tiếp điểm. Học một lần, dùng ở mọi hệ, suốt đời.</p>
</blockquote>
<hr>
<h2 id="157-bng-cht">15.7 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ &quot;Dòng năng lượng&quot; trong ladder là gì</td>
<td><strong>Ẩn dụ</strong>, không phải điện — nó là <strong>thứ tự đánh giá logic</strong></td>
</tr>
<tr>
<td>Hai lệnh tiếp điểm</td>
<td>⭐ Kiểm bit <strong>bằng 1</strong> · kiểm bit <strong>bằng 0</strong> — ⚠ tên gọi &quot;NO/NC&quot; trong phần mềm gây hại</td>
</tr>
<tr>
<td>⭐⭐ Bảng bốn tổ hợp — đáp án</td>
<td><strong>Tiếp điểm vật lý NC, trong code dùng tiếp điểm kiểm-bằng-1</strong></td>
</tr>
<tr>
<td>⚠⚠ Tổ hợp nguy hiểm nhất</td>
<td>⭐ <strong>NO + kiểm-bằng-0</strong>: chạy đúng mọi lần thử, hỏng đúng ngày đứt dây</td>
</tr>
<tr>
<td>⚠⚠ Giới hạn của bảng 4 tổ hợp</td>
<td>⭐ Chỉ phủ <strong>hỏng kiểu HỞ</strong> — <strong>không</strong> phủ hỏng kiểu <strong>CHẬP</strong> (mục 15.3)</td>
</tr>
<tr>
<td>Cuộn dây trùng</td>
<td>⭐ <strong>Nấc cuối thắng</strong> — và lỗi này im lặng</td>
</tr>
<tr>
<td>Thứ tự nấc thang</td>
<td>⚠ <strong>Là logic</strong>, không phải cách sắp xếp cho đẹp</td>
</tr>
<tr>
<td>Một nấc nên chứa bao nhiêu</td>
<td>⭐ Đủ để <strong>đọc hiểu trong một lần nhìn</strong> — nhồi nhiều là nợ cho người bảo trì</td>
</tr>
<tr>
<td>⭐ Trước khi kết luận về đấu nối</td>
<td><strong>Đo thật</strong>, đừng suy từ nhãn trên thiết bị</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="158-t-kim">15.8 Tự kiểm</h2>
<ol>
<li><strong>Viết lại bảng 4 tổ hợp từ trí nhớ.</strong> Chỉ ra tổ hợp đúng và giải thích vì sao tổ hợp 2 nguy hiểm
dù nó chạy đúng khi thử nghiệm.</li>
<li>Vì sao PLC <strong>không thể</strong> phân biệt &quot;tiếp điểm hở&quot; với &quot;đứt dây&quot;? Sự thật đó dẫn tới quy tắc thiết
kế nào?</li>
<li>Vẽ mạch tự giữ Start/Stop <strong>không nhìn sách</strong>. Rồi chỉ ra: nếu mắc nhánh giữ vòng qua cả nút Dừng
thì chuyện gì xảy ra.</li>
<li>Trong nấc 2 ở mục 15.4, <code>DI_BoardStn1</code> dùng <code>┤/├</code>. Vì sao ở đây dùng <code>┤/├</code> là chính đáng, trong khi
dùng <code>┤/├</code> cho nút Dừng lại nguy hiểm?</li>
<li>Một đồng nghiệp thêm điều kiện mới cho <code>DO_ConvRun</code> bằng cách viết thêm một nấc thang ở cuối chương
trình. <strong>Dự đoán hậu quả</strong> và giải thích bằng cơ chế của Chương 10.</li>
<li>Giải thích cho một người vừa học ladder: vì sao &quot;ladder giống sơ đồ rơ-le&quot; là câu nói <strong>vừa đúng
vừa nguy hiểm</strong>.</li>
<li>⚠⚠ Bảng 4 tổ hợp được xây trên <strong>một</strong> kiểu hỏng. Kiểu hỏng đó là gì, và ⭐ <strong>kiểu hỏng nào bảng
 này KHÔNG giải quyết được</strong>? Cho một ví dụ cụ thể.</li>
<li>⭐⭐ Tổ hợp 3 đã đúng, nhưng vì sao nó vẫn <strong>không đủ</strong> cho một chức năng an toàn? Nêu ba cơ chế
 phải có thêm và mỗi cơ chế chống được kiểu hỏng nào.</li>
</ol>
<p>Câu 1 và câu 4 là hai câu phân loại. Câu 1 phải trả lời được <strong>không cần nghĩ</strong>; câu 4 chứng tỏ bạn
hiểu tiêu chí chứ không thuộc lòng quy tắc.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 16 — Latch, Set/Reset &amp; bắt cạnh.</strong> Mạch tự giữ ở chương này giữ trạng thái bằng một nhánh
song song. Có cách khác dùng lệnh SET/RESET — trông gọn hơn, nhưng hành xử <strong>khác hẳn khi mất điện và
khi reset</strong>. Chương 16 so sánh hai cách và chỉ ra khi nào cách gọn lại là cách sai.</p>
<hr>
<h3>Nguồn tham khảo chương 15</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>, phần ngôn ngữ Ladder Diagram
(LD). <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: nguyên tắc mạch dừng và yêu
cầu hành vi khi hỏng, làm cơ sở cho quy tắc fail-safe ở mục 15.3.</li>
<li>Tài liệu hãng về ngôn ngữ Ladder Diagram — dùng để đối chiếu khác biệt ở mục 15.6; số hiệu cụ thể ghi
trong Phụ lục A2.</li>
<li>Cấu hình I/O của DP-01 (kiểu tiếp điểm từng thiết bị) — Phụ lục J.</li>
<li>⚠ <strong>Giới hạn của bảng 4 tổ hợp</strong> (mục 15.3): nó chỉ phủ <strong>hỏng kiểu hở</strong>. Cơ chế chống <strong>hỏng kiểu
chập</strong> — tiếp điểm dẫn động cưỡng bức, hai kênh, xung kiểm tra OSSD — nằm ở Chương 3 mục 3.5 và
Chương 47 mục 47.7.</li>
</ul>
<blockquote>
<p>⚠ Nội dung fail-safe ở mục 15.3 là <strong>nguyên tắc thiết kế</strong>, không thay thế đánh giá rủi ro và tính
toán mức hiệu năng cho một cỗ máy cụ thể. Chương 47 nêu rõ ranh giới đó.</p>
</blockquote>
<!-- SECTION: ch16_latch_set_reset_bat_canh -->
<hr>
<h1 id="chương-16-latch-setreset-bt-cnh">Chương 16 — Latch, Set/Reset &amp; bắt cạnh</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="161-ba-câu-hi-mà-chương-này-tr-li">16.1 Ba câu hỏi mà chương này trả lời</h2>
<p>Chương 15 đã cho bạn nấc thang và bốn tổ hợp tiếp điểm. Nhưng ladder thuần chỉ mô tả được thứ <strong>đang
đúng ngay lúc này</strong>: tiếp điểm đóng thì cuộn dây lên, tiếp điểm mở thì cuộn dây tắt. Vòng quét sau,
mọi thứ tính lại từ đầu (Chương 10).</p>
<p>Máy thật cần nhiều hơn thế. Nó cần <strong>nhớ</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Công cụ trong chương này</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả ra, máy vẫn phải chạy tiếp — làm sao?</td>
<td><strong>Tự giữ</strong> hoặc <strong>SET/RESET</strong> (mục 16.2–16.3)</td>
</tr>
<tr>
<td>Mất điện rồi bật lại, máy nhớ gì và quên gì?</td>
<td><strong>Biến giữ được</strong> <em>(retentive)</em> (mục 16.4)</td>
</tr>
<tr>
<td>Board đi qua cảm biến một lần, sao chương trình đếm thành 40 lần?</td>
<td><strong>Bắt cạnh</strong> <em>(edge detection)</em> (mục 16.5)</td>
</tr>
</tbody></table></div>
<p>Ba công cụ này nhỏ, nhưng dùng sai cả ba đều dẫn tới cùng một hậu quả: <strong>máy không biết mình đang ở
đâu</strong>. Và một cỗ máy không biết mình đang ở đâu là cỗ máy sẽ làm điều bất ngờ vào lúc bạn không có
mặt.</p>
<hr>
<h2 id="162-t-gi-nhc-li-đ-đ-so-sánh">16.2 Tự giữ — nhắc lại đủ để so sánh</h2>
<p>Mạch tự giữ <em>(seal-in / latch)</em> đã xuất hiện ở Chương 15, mục 15.4. Nhắc lại ở đây <strong>chỉ để đặt cạnh
SET/RESET</strong>, vì so sánh hai cách mới là nội dung của chương này.</p>
<pre><code class="language-text">   DI_StartPB   DI_StopPB                          M_Running
──────┤ ├──────────┤ ├───────────┬───────────────────( )──────
                               │
   M_Running                   │
──────┤ ├───────────────────────┘
</code></pre>
<p>Nhánh thứ hai — tiếp điểm của chính <code>M_Running</code> — là nhánh &quot;tự giữ&quot;: khi cuộn dây đã lên, nó tự cấp
điều kiện cho chính mình, nên nhả nút Start ra thì mạch vẫn giữ.</p>
<p>Ba tính chất cần nhớ để so với mục sau:</p>
<ul>
<li><strong>Điều kiện dừng nằm ngay trên đường dẫn.</strong> <code>DI_StopPB</code> nối tiếp, nên hễ nó mất là cuộn dây tắt —
không có cách nào lọt.</li>
<li><strong>Không có bộ nhớ riêng.</strong> Trạng thái được duy trì bằng chính logic, tính lại mỗi vòng quét.</li>
<li><strong>Mất điện là mất trạng thái.</strong> Bật lại, <code>M_Running</code> bằng 0. Với một mạch chạy máy, đây là <strong>hành
vi đúng và mong muốn</strong> — máy không được tự chạy lại sau khi có điện (Chương 48).</li>
</ul>
<hr>
<h2 id="163-set-reset-và-cái-giá-ca-nó">16.3 SET / RESET — và cái giá của nó</h2>
<h3>Hai lệnh, hai vị trí riêng biệt</h3>
<p>Chuẩn IEC 61131-3 có hai lệnh cuộn dây nhớ: <strong>SET</strong> <em>(latch, S)</em> và <strong>RESET</strong> <em>(unlatch, R)</em>.</p>
<pre><code class="language-text">   DI_StartPB                                       M_Running
──────┤ ├──────────────────────────────────────────────(S)─────

   DI_StopPB                                         M_Running
──────┤/├──────────────────────────────────────────────(R)─────
</code></pre>
<ul>
<li><code>(S)</code> — khi đường dẫn đúng, đặt bit lên 1 và <strong>để đó</strong>. Đường dẫn mất đi cũng không tắt.</li>
<li><code>(R)</code> — khi đường dẫn đúng, đưa bit về 0 và để đó.</li>
<li>Cả hai đường dẫn cùng sai → bit <strong>giữ nguyên giá trị cũ</strong>.</li>
</ul>
<p>Đây chính là điểm khác biệt cốt lõi: cuộn dây thường trả lời câu hỏi <em>&quot;ngay bây giờ điều kiện có đúng
không?&quot;</em>; SET/RESET trả lời câu hỏi <em>&quot;lần cuối có ai bảo tôi đổi, họ bảo gì?&quot;</em></p>
<h3>Bảng đối chiếu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Tự giữ</strong></th>
<th><strong>SET / RESET</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Số nấc thang</td>
<td>1</td>
<td>2 (dễ nằm cách xa nhau)</td>
</tr>
<tr>
<td>Điều kiện dừng</td>
<td><strong>Nằm trên đường dẫn</strong>, không lọt được</td>
<td>Ở một nấc khác — phải đi tìm</td>
</tr>
<tr>
<td>Đọc chương trình</td>
<td>Nhìn một nấc là hiểu</td>
<td>Phải tìm <strong>mọi</strong> nấc có <code>(S)</code>/<code>(R)</code> của bit đó</td>
</tr>
<tr>
<td>Khi hai điều kiện cùng đúng</td>
<td>Stop thắng (vì nối tiếp)</td>
<td>⚠ <strong>Nấc nào chạy sau thì thắng</strong></td>
</tr>
<tr>
<td>Mất điện</td>
<td>Về 0</td>
<td>Tuỳ khai báo biến — xem mục 16.4</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Mạch chạy/dừng, cho phép cơ cấu</td>
<td>Cờ trạng thái, cờ lỗi, đánh dấu sản phẩm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — &quot;nấc nào chạy sau thì thắng&quot; không phải chi tiết nhỏ</strong>
Nếu <code>DI_StartPB</code> và <code>DI_StopPB</code> cùng đúng, kết quả phụ thuộc <strong>thứ tự nấc thang trong chương trình</strong>.
Đặt <code>(R)</code> sau <code>(S)</code> thì dừng thắng; đặt ngược lại thì chạy thắng.</p>
<p>Quy tắc bắt buộc: <strong>nấc RESET luôn đặt SAU nấc SET</strong> khi bit đó liên quan tới việc dừng hoặc tới an
toàn. Đây là một trong số ít chỗ mà thứ tự nấc thang có ý nghĩa sinh mạng.</p>
<p>Và ngay cả khi làm đúng: <strong>không dùng SET/RESET cho chức năng an toàn</strong>. Chức năng an toàn nằm ở
mạch an toàn phần cứng, không nằm trong logic PLC thường (Chương 47).</p>
</blockquote>
<h3>Khi nào dùng cái nào</h3>
<p>Quy tắc thực dụng, đúng trong hầu hết trường hợp:</p>
<blockquote>
<p><strong>Cái gì mô tả &quot;máy đang làm gì&quot; → tự giữ.</strong>
<strong>Cái gì mô tả &quot;đã có chuyện gì xảy ra&quot; → SET/RESET.</strong></p>
</blockquote>
<p>Áp lên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bit</th>
<th>Cách làm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>M_Running</code> — máy đang chạy</td>
<td><strong>Tự giữ</strong></td>
<td>Điều kiện dừng phải nối tiếp, không được lọt</td>
</tr>
<tr>
<td><code>M_ConvEnable</code> — cho phép chuyền chạy</td>
<td><strong>Cuộn dây thường</strong></td>
<td>Phụ thuộc điều kiện hiện tại, không cần nhớ</td>
</tr>
<tr>
<td><code>M_AnyFault</code> — đã có lỗi</td>
<td><strong>SET/RESET</strong></td>
<td>Lỗi phải <strong>dính</strong> cho tới khi người vận hành xác nhận, dù nguyên nhân đã hết</td>
</tr>
<tr>
<td><code>M_Board1IsNG</code> — board ở trạm 1 bị đánh dấu lỗi</td>
<td><strong>SET/RESET</strong></td>
<td>Đánh dấu một lần, giữ tới khi board rời trạm</td>
</tr>
</tbody></table></div>
<p>Trường hợp <code>M_AnyFault</code> cho thấy rõ vì sao SET/RESET tồn tại. Giả sử mất khí trong 200 ms rồi có lại.
Nếu dùng cuộn dây thường, cờ lỗi lên rồi tắt ngay — người vận hành quay lại chỉ thấy máy đứng im mà
không có lỗi nào. Với SET/RESET, lỗi <strong>dính</strong>, và chỉ mất khi có người nhấn Reset:</p>
<pre><code class="language-iecst">// SET: bất kỳ nguyên nhân nào cũng đặt cờ lỗi
IF M_AirFault OR M_Stn1Timeout OR M_Stn2Timeout THEN
    M_AnyFault := TRUE;
END_IF;

// RESET: chỉ người vận hành gỡ được, VÀ chỉ khi nguyên nhân đã hết
IF DI_ResetPB AND NOT M_AirFault
              AND NOT M_Stn1Timeout
              AND NOT M_Stn2Timeout THEN
    M_AnyFault := FALSE;
END_IF;
</code></pre>
<p>Dòng <code>AND NOT …</code> ở nhánh RESET là chỗ người mới hay bỏ. Không có nó, người vận hành nhấn Reset khi
vẫn còn mất khí thì cờ lỗi tắt trong một vòng quét rồi lên lại — máy nháy đèn lỗi liên tục và không
ai hiểu chuyện gì.</p>
<h3>⚠ Vì sao lạm dụng SET/RESET làm máy &quot;không biết mình đang ở đâu&quot;</h3>
<p>Đây là lý do chương này tồn tại.</p>
<p>SET/RESET rất tiện: cần nhớ gì thì đặt một bit. Nhưng mỗi bit như vậy là <strong>một mẩu trạng thái nằm rời
rạc</strong>, và chúng không ràng buộc nhau. Sau vài tháng, một chương trình có thể có ba mươi bit <code>(S)/(R)</code>
rải khắp nơi.</p>
<p>Hậu quả cụ thể:</p>
<ul>
<li><strong>Tổ hợp trạng thái không hợp lệ trở nên khả thi.</strong> <code>M_Stn1Busy</code> và <code>M_Stn1Empty</code> cùng bằng 1 là vô
nghĩa về mặt vật lý, nhưng không có gì trong chương trình ngăn nó xảy ra — vì hai bit được đặt ở
hai nấc khác nhau, không ai kiểm chéo.</li>
<li><strong>Không ai trả lời được câu &quot;máy đang ở trạng thái nào&quot;.</strong> Câu trả lời là một tổ hợp ba mươi bit, và
không tồn tại danh sách các tổ hợp hợp lệ.</li>
<li><strong>Sau sự cố, không khôi phục được.</strong> Muốn đưa máy về trạng thái đã biết chắc, bạn phải nhớ xoá đúng
những bit nào — và danh sách đó chỉ nằm trong đầu người viết.</li>
</ul>
<p>Cách chữa <strong>không</strong> phải là dùng SET/RESET cẩn thận hơn. Cách chữa là: khi trạng thái bắt đầu có nhiều
mảnh phụ thuộc nhau, chuyển sang <strong>một biến trạng thái duy nhất</strong> — máy trạng thái (Chương 25) và
biến bước của trình tự (Chương 26). Một biến <code>Stn1_Step</code> bằng 20 nói rõ hơn mười bit cờ, và nó
<strong>không thể</strong> ở hai trạng thái cùng lúc.</p>
<blockquote>
<p>💡 <strong>MẸO — phép thử ba mươi giây</strong>
Đếm số bit dùng <code>(S)</code> hoặc <code>(R)</code> trong chương trình. Dưới mười: bình thường. Trên hai mươi: gần như
chắc chắn bạn đang mô phỏng một máy trạng thái bằng cờ rời rạc, và nên đọc Chương 25 trước khi viết
thêm.</p>
</blockquote>
<hr>
<h2 id="164-mt-đin-thì-nh-gì-bin-gi-đưc">16.4 Mất điện thì nhớ gì — biến giữ được</h2>
<p>Một bit đã SET có sống qua lần mất điện không? Câu trả lời <strong>không nằm ở lệnh SET</strong>, mà nằm ở <strong>cách
khai báo biến</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại biến</th>
<th>Sau khi mất điện rồi bật lại</th>
</tr>
</thead>
<tbody><tr>
<td>Thường <em>(non-retentive)</em></td>
<td>Về giá trị khởi tạo, thường là 0</td>
</tr>
<tr>
<td><strong>Giữ được</strong> <em>(retentive / latched)</em></td>
<td>Giữ nguyên giá trị trước khi mất điện</td>
</tr>
</tbody></table></div>
<p>Cách khai báo khác nhau theo hệ (mục 16.7), nhưng nguyên tắc chọn thì giống nhau ở mọi hệ:</p>
<blockquote>
<p><strong>Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.</strong></p>
</blockquote>
<p>Áp lên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dữ liệu</th>
<th>Giữ?</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Số board đã làm trong ca</td>
<td>✅ Giữ</td>
<td>Là sự thật đã xảy ra; mất đi là mất số liệu sản xuất</td>
</tr>
<tr>
<td>Tổng giờ chạy của cơ cấu</td>
<td>✅ Giữ</td>
<td>Dùng cho lịch bảo trì</td>
</tr>
<tr>
<td>Mã hàng đang chạy</td>
<td>✅ Giữ</td>
<td>Vẫn là mã đó sau khi có điện lại</td>
</tr>
<tr>
<td><code>M_Running</code> — máy đang chạy</td>
<td>❌ <strong>Không giữ</strong></td>
<td>⚠ Giữ nó thì máy <strong>tự chạy lại</strong> khi có điện</td>
</tr>
<tr>
<td><code>Stn1_Step</code> — bước hiện tại</td>
<td>❌ <strong>Không giữ</strong></td>
<td>Sau mất điện, cơ cấu có thể đã ở tư thế khác; chạy tiếp từ bước cũ là nguy hiểm</td>
</tr>
<tr>
<td><code>M_AnyFault</code> — có lỗi</td>
<td>⚠ Tuỳ</td>
<td>Xem ghi chú bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai bit không bao giờ được giữ</strong>
<code>M_Running</code> và biến bước của trình tự. Giữ <code>M_Running</code> nghĩa là <strong>máy tự khởi động lại khi có điện
trở lại</strong> — cỗ máy chuyển động mà không ai ra lệnh, đúng vào lúc người ta đang đứng cạnh nó vì mất
điện. Việc khởi động lại phải luôn là <strong>hành động có chủ ý của người</strong> <em>(intentional restart)</em>, yêu
cầu của IEC 60204-1 (Chương 28, Chương 48).</p>
<p>Giữ biến bước còn tinh vi hơn: chương trình tin nó đang ở bước 40, trong khi lúc mất điện xy-lanh
đã tụt về do hết khí. Bước 40 ra lệnh cho cơ cấu tiếp theo chạy, tin rằng board đang được kẹp. Nó
không được kẹp.</p>
</blockquote>
<p>Với <code>M_AnyFault</code>: giữ thì sau khi có điện lại máy vẫn báo lỗi cũ — người vận hành phải Reset có chủ
ý, và đó thường là điều tốt. Nhưng nếu giữ, phải bảo đảm nguyên nhân được đánh giá lại chứ không chỉ
hiển thị cờ cũ. Đơn giản nhất: <strong>không giữ cờ lỗi, nhưng luôn vào trạng thái yêu cầu về gốc</strong> sau khi
có điện lại — cách này không phụ thuộc bộ nhớ giữ được, nên ít sai hơn.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — bộ nhớ giữ được dựa vào pin hoặc tụ</strong>
Ở nhiều hệ, vùng nhớ giữ được duy trì bằng pin hoặc siêu tụ. Pin hết mà không ai để ý thì dữ liệu
&quot;giữ được&quot; âm thầm biến mất — và cả số liệu sản xuất đi theo. Thay pin là hạng mục bảo trì phòng
ngừa có thật (Chương 51). Dữ liệu nào thực sự quan trọng thì đừng chỉ dựa vào vùng nhớ giữ được:
ghi ra nơi khác.</p>
</blockquote>
<hr>
<h2 id="165-bt-cnh-công-c-nh-li-ln">16.5 Bắt cạnh — công cụ nhỏ, lỗi lớn</h2>
<h3>Bài toán</h3>
<p>Trên DP-01, mỗi board đi qua cảm biến <code>DI_BoardStn1</code>. Ta muốn đếm số board:</p>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP
IF DI_BoardStn1 THEN
    BoardCount := BoardCount + 1;
END_IF;
</code></pre>
<p>Board dừng ở trạm khoảng 4 giây. Thời gian quét 10 ms. Chương trình đếm <strong>400 lần cho một board</strong>.</p>
<p>Lỗi này hiển nhiên khi chỉ ra, và vẫn là một trong những lỗi bị mắc nhiều nhất — vì đoạn code trên
đọc <strong>rất thuận tai</strong>: &quot;nếu có board thì tăng số đếm&quot;.</p>
<p>Gốc rễ nằm ở Chương 10: chương trình chạy lại <strong>toàn bộ, mỗi vòng quét</strong>. <code>IF DI_BoardStn1 THEN</code> không
hỏi <em>&quot;board vừa tới phải không?&quot;</em> — nó hỏi <em>&quot;ngay lúc này có board không?&quot;</em>, và câu trả lời là &quot;có&quot;
suốt 400 vòng quét liên tiếp.</p>
<h3>Mức với cạnh — phân biệt cho rõ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mức</strong> <em>(level)</em></th>
<th><strong>Cạnh</strong> <em>(edge)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td>Ngay bây giờ tín hiệu bằng mấy?</td>
<td>Tín hiệu <strong>vừa đổi</strong> phải không?</td>
</tr>
<tr>
<td>Đúng trong bao lâu</td>
<td>Suốt thời gian tín hiệu giữ mức</td>
<td><strong>Đúng một vòng quét</strong></td>
</tr>
<tr>
<td>Ví dụ</td>
<td>&quot;Đang có board&quot;</td>
<td>&quot;Board vừa tới&quot;</td>
</tr>
</tbody></table></div>
<p>Có hai loại cạnh: <strong>cạnh lên</strong> <em>(rising edge, R_TRIG)</em> — tín hiệu từ 0 lên 1; và <strong>cạnh xuống</strong>
<em>(falling edge, F_TRIG)</em> — từ 1 xuống 0. Kết quả của việc bắt cạnh còn hay được gọi là <strong>xung một
nhịp</strong> <em>(one-shot / one-scan pulse)</em>.</p>
<h3>Cách hoạt động</h3>
<p>Bắt cạnh không có gì thần bí: nó là <strong>so sánh với giá trị của vòng quét trước</strong>.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — nguyên lý bắt cạnh lên, viết tay
M_BoardEdge := DI_BoardStn1 AND NOT M_BoardPrev;   // 1 khi vừa đổi 0→1
M_BoardPrev := DI_BoardStn1;                        // nhớ cho vòng sau
</code></pre>
<p>Dòng thứ hai <strong>phải nằm sau</strong> dòng thứ nhất. Đảo lại thì <code>M_BoardPrev</code> đã bằng giá trị mới trước khi
được so sánh, và <code>M_BoardEdge</code> <strong>không bao giờ</strong> lên — một lỗi im lặng khó tìm.</p>
<p>Trong thực tế bạn dùng khối chuẩn thay vì viết tay:</p>
<pre><code class="language-iecst">VAR
    TrigBoard1 : R_TRIG;      // khối chuẩn IEC 61131-3
END_VAR

TrigBoard1(CLK := DI_BoardStn1);
IF TrigBoard1.Q THEN
    BoardCount := BoardCount + 1;    // đúng 1 lần cho mỗi board
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Mỗi tín hiệu cần một thể hiện <em>(instance)</em> riêng của khối bắt cạnh.</strong>
Dùng chung một khối <code>R_TRIG</code> cho hai tín hiệu là lỗi kinh điển: khối chỉ nhớ được một giá trị trước
đó, nên hai tín hiệu ghi đè lẫn nhau và cả hai cạnh đều sai. Trong ladder, lỗi tương đương là dùng
<strong>cùng một bit nhớ</strong> cho hai lệnh bắt cạnh khác nhau.</p>
</blockquote>
<h3>Khi nào <strong>bắt buộc</strong> bắt cạnh</h3>
<p>Quy tắc gọn: <strong>bất cứ khi nào hành động phải xảy ra ĐÚNG MỘT LẦN cho mỗi sự kiện.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao bắt buộc</th>
<th>Hậu quả nếu quên</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đếm</strong></td>
<td>Mỗi board một lần</td>
<td>Số đếm sai gấp hàng trăm lần (Chương 18)</td>
</tr>
<tr>
<td><strong>Kích chuyển bước</strong></td>
<td>Mỗi lần nhấn một bước</td>
<td>Nhấn giữ nút → nhảy vọt qua nhiều bước</td>
</tr>
<tr>
<td><strong>Gửi lệnh ra mạng</strong></td>
<td>Mỗi sự kiện một bản tin</td>
<td>Ngập bản tin, nghẽn mạng, hệ nhận từ chối (Chương 39)</td>
</tr>
<tr>
<td><strong>Ghi nhật ký / báo lỗi mới</strong></td>
<td>Mỗi lần một dòng</td>
<td>Hàng nghìn dòng trùng, nhật ký thành vô dụng</td>
</tr>
<tr>
<td><strong>Đảo trạng thái</strong> (nút bấm bật/tắt cùng một nút)</td>
<td>Mỗi lần nhấn đảo một lần</td>
<td>Trạng thái nhấp nháy suốt thời gian giữ nút</td>
</tr>
<tr>
<td><strong>Nạp công thức sản phẩm</strong></td>
<td>Mỗi lần chọn một lần</td>
<td>Ghi đè liên tục, tham số bị đặt lại giữa chu trình (Chương 29)</td>
</tr>
</tbody></table></div>
<p>Ngược lại, <strong>không</strong> cần bắt cạnh khi hành động là &quot;duy trì một điều kiện&quot;: <code>DO_ConvRun := M_ConvEnable;</code>
đúng ở mọi vòng quét và phải như vậy.</p>
<blockquote>
<p>💡 <strong>MẸO — phép thử một câu</strong>
Đọc dòng lệnh rồi hỏi: <em>&quot;nếu dòng này chạy 400 lần liên tiếp thì có sao không?&quot;</em>
Không sao → dùng mức. Có sao → <strong>phải bắt cạnh</strong>.</p>
</blockquote>
<h3>Cạnh xuống dùng làm gì</h3>
<p>Cạnh lên phổ biến hơn, nhưng cạnh xuống có chỗ dùng riêng và thường là chỗ tinh tế hơn:</p>
<pre><code class="language-iecst">VAR
    TrigLeave : F_TRIG;
END_VAR

// Board vừa RỜI trạm 1 — đây mới là lúc trạm thật sự trống
TrigLeave(CLK := DI_BoardStn1);
IF TrigLeave.Q THEN
    M_Stn1Occupied := FALSE;
    Stn1CycleCount := Stn1CycleCount + 1;   // đếm chu trình đã hoàn tất
END_IF;
</code></pre>
<p>Đếm ở cạnh xuống đếm <strong>board đã làm xong</strong>; đếm ở cạnh lên đếm <strong>board đã vào</strong>. Hai con số này khác
nhau đúng bằng số board đang nằm trong máy — và nhầm lẫn giữa chúng là nguồn gốc của những báo cáo
sản lượng lệch mà không ai giải thích được.</p>
<hr>
<h2 id="166-trên-máy-mu-dp-01-ba-mu-logic-hoàn-chnh">16.6 Trên máy mẫu DP-01 — ba mẩu logic hoàn chỉnh</h2>
<h3>Cho phép chạy — tự giữ, có mọi điều kiện trên đường dẫn</h3>
<pre><code class="language-text">  DI_StartPB  DI_StopPB  DI_EStopOK  DI_AirOK  M_AnyFault      M_Running
─────┤ ├────────┤ ├────────┤ ├────────┤ ├────────┤/├────────────( )─────
                                                              │
  M_Running                                                   │
─────┤ ├──────────────────────────────────────────────────────┘
</code></pre>
<p>Bốn điều kiện nối tiếp, đặt <strong>trước</strong> điểm nối của nhánh tự giữ. Nhờ vậy mất bất kỳ điều kiện nào —
Stop, dừng khẩn, khí, hoặc có lỗi — thì <code>M_Running</code> tắt ngay và <strong>không tự lên lại</strong>. Muốn chạy tiếp
phải nhấn Start lần nữa: một hành động có chủ ý của người.</p>
<blockquote>
<p>⚠ Nhắc lại từ Chương 15: <code>DI_StopPB</code> và <code>DI_EStopOK</code> là tín hiệu từ <strong>tiếp điểm NC</strong>, nên bình
thường chúng bằng 1. Trong nấc thang, chúng dùng lệnh tiếp điểm <strong>thường mở</strong> <code>┤ ├</code>. Đứt dây → tín
hiệu về 0 → mạch mở → máy dừng. Đó là tổ hợp 3 trong bảng bốn tổ hợp.</p>
</blockquote>
<h3>Đánh dấu board lỗi — SET/RESET đúng chỗ</h3>
<pre><code class="language-iecst">VAR
    TrigIn  : R_TRIG;
    TrigOut : F_TRIG;
END_VAR

TrigIn(CLK := DI_BoardStn1);
TrigOut(CLK := DI_BoardStn1);

// Board mới vào: xoá dấu của board TRƯỚC ĐÓ
IF TrigIn.Q THEN
    M_Board1IsNG := FALSE;
END_IF;

// Trong lúc gia công, bất kỳ chỗ nào cũng có thể đánh dấu
IF M_Stn1Timeout OR M_DispFault THEN
    M_Board1IsNG := TRUE;
END_IF;

// Board rời trạm: chốt số liệu
IF TrigOut.Q THEN
    IF M_Board1IsNG THEN  NgCount := NgCount + 1;
    ELSE                  OkCount := OkCount + 1;
    END_IF;
END_IF;
</code></pre>
<p>Ba mẩu trên minh hoạ trọn vẹn chương này: <strong>cạnh lên</strong> để xoá dấu đúng một lần khi board mới vào,
<strong>SET/RESET</strong> để dấu dính suốt thời gian gia công, <strong>cạnh xuống</strong> để chốt số liệu đúng một lần khi
board rời đi.</p>
<p>Chú ý thứ tự: nấc xoá dấu đặt <strong>trước</strong> nấc đánh dấu. Nếu đảo lại, một lỗi xảy ra đúng vào vòng quét
board mới vào sẽ bị xoá mất.</p>
<h3>Nút một chạm đổi trạng thái đèn báo</h3>
<pre><code class="language-iecst">VAR
    TrigLamp : R_TRIG;
END_VAR

// Cùng một nút: nhấn lần lẻ bật, nhấn lần chẵn tắt
TrigLamp(CLK := DI_ResetPB);
IF TrigLamp.Q THEN
    M_LampTest := NOT M_LampTest;
END_IF;
</code></pre>
<p>Không có <code>R_TRIG</code>, đèn sẽ nhấp nháy với tần số bằng tần số vòng quét suốt thời gian giữ nút, và trạng
thái cuối cùng phụ thuộc vào việc bạn nhả nút ở vòng quét chẵn hay lẻ — tức là <strong>ngẫu nhiên</strong>.</p>
<hr>
<h2 id="167-khác-bit-gia-các-hãng">16.7 Khác biệt giữa các hãng</h2>
<p>Nguyên lý giống nhau; tên gọi và cách khai báo khác nhau đáng kể. Đây là chương mà việc chuyển chương
trình giữa hai hệ hay sai nhất.</p>
<h3>Tên lệnh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chuẩn IEC / CODESYS</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt bit lên 1 và giữ</td>
<td>Cuộn <code>S</code>; khối <code>SR</code></td>
<td><code>(S)</code></td>
<td><code>SET</code></td>
<td><strong><code>OTL</code></strong> — <em>Output Latch</em></td>
</tr>
<tr>
<td>Đưa bit về 0 và giữ</td>
<td>Cuộn <code>R</code>; khối <code>RS</code></td>
<td><code>(R)</code></td>
<td><code>RST</code></td>
<td><strong><code>OTU</code></strong> — <em>Output Unlatch</em></td>
</tr>
<tr>
<td>Bắt cạnh lên</td>
<td><code>R_TRIG</code></td>
<td>Tiếp điểm <code>P</code>; khối <code>P_TRIG</code></td>
<td><code>PLS</code>; tiếp điểm <code>LDP</code></td>
<td><strong><code>ONS</code></strong> <em>(One Shot)</em>; <code>OSR</code></td>
</tr>
<tr>
<td>Bắt cạnh xuống</td>
<td><code>F_TRIG</code></td>
<td>Tiếp điểm <code>N</code>; khối <code>N_TRIG</code></td>
<td><code>PLF</code>; tiếp điểm <code>LDF</code></td>
<td><code>OSF</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Khối <code>SR</code> và <code>RS</code> — hai chữ cái đảo nhau, hành vi đảo nhau.</strong>
<code>SR</code> ưu tiên <strong>Set</strong>, <code>RS</code> ưu tiên <strong>Reset</strong>. Khi cả hai đầu vào cùng đúng, kết quả khác hẳn. Đọc
kỹ trước khi dùng, và đừng đoán từ tên.</p>
</blockquote>
<h3>⭐ Biến giữ được — chỗ khác nhau nhiều nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Cách khai báo</th>
<th>Điều dễ vấp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>Đặt <strong>vùng nhớ M giữ được</strong> trong thuộc tính CPU; với khối dữ liệu thì bật thuộc tính <em>Retain</em> cho từng biến</td>
<td>Quên bật <em>Retain</em> thì biến về 0 sau mất điện, không có cảnh báo nào</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Theo <strong>dải thiết bị</strong>: một số dải <code>M</code>, <code>D</code>, <code>C</code>, <code>T</code> là dải chốt <em>(latched)</em>, đặt trong tham số PLC</td>
<td>⚠ Giữ hay không phụ thuộc <strong>số hiệu thiết bị bạn chọn</strong> — đổi <code>M100</code> thành <code>M500</code> có thể đổi luôn hành vi khi mất điện</td>
</tr>
<tr>
<td><strong>Rockwell Logix</strong></td>
<td>⭐ <strong>Giữ được là thuộc tính của LỆNH</strong>: <code>OTL</code>/<code>OTU</code> giữ được, <code>OTE</code> thì không. Ngoài ra giá trị tag nói chung sống qua chu kỳ nguồn</td>
<td>Ngược hẳn với Siemens: ở đây bạn phải chủ động <strong>xoá</strong> thứ không được phép giữ, thay vì chủ động đánh dấu thứ cần giữ</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>Từ khoá <code>VAR RETAIN</code> và <code>VAR PERSISTENT</code></td>
<td>Hai từ khoá <strong>không giống nhau</strong> — phạm vi giữ khác nhau, tra tài liệu trước khi dùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng Rockwell là hàng nguy hiểm khi chuyển hệ.</strong>
Quy tắc ở mục 16.4 — <strong>không bao giờ giữ <code>M_Running</code> và biến bước</strong> — trên Siemens được thoả mãn
&quot;miễn phí&quot; vì mặc định là không giữ. Trên Logix thì <strong>ngược lại</strong>: mặc định là giữ, nên bạn phải
viết code xoá chúng khi khởi động.</p>
<p>Người chuyển chương trình từ Siemens sang Logix mà không biết điều này sẽ tạo ra đúng cỗ máy <strong>tự
chạy lại khi có điện trở lại</strong> — thứ mà IEC 60204-1 cấm.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Chỗ tinh tế nhất: cùng một bit, hai lệnh, hai hành vi khi mất điện.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Hành vi</th>
</tr>
</thead>
<tbody><tr>
<td><code>OTE</code> <em>(Output Energize)</em></td>
<td>⭐ <strong>Không giữ</strong> — bit theo nấc thang, mất điện là mất</td>
</tr>
<tr>
<td><code>OTL</code> <em>(Output Latch)</em> / <code>OTU</code> <em>(Output Unlatch)</em></td>
<td>⚠⚠ <strong>Giữ được</strong> — trạng thái chốt sống qua chu kỳ nguồn</td>
</tr>
</tbody></table></div>
<p>⚠ Nghĩa là ⭐ <strong>việc bit có sống qua mất điện hay không do BẠN CHỌN LỆNH quyết định</strong>, chứ không
phải do khai báo biến — khác hẳn mô hình ở Siemens và CODESYS, nơi hai chuyện đó tách rời (Bẫy 7).</p>
<p>⭐ Đây cũng là lý do Bẫy 7 phải đọc kèm mục này: câu <em>&quot;SET/RESET không tự động giữ qua mất điện&quot;</em>
⚠ <strong>đúng với hệ IEC nhưng không đúng với <code>OTL</code>/<code>OTU</code> của Logix</strong>.</p>
</blockquote>
<h3>Điểm còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Phạm vi &quot;giữ được&quot;</td>
<td>Có hệ phân biệt <em>giữ khi mất điện</em> với <em>giữ khi CPU chuyển STOP→RUN</em>. Hai việc khác nhau — tra tài liệu đúng hệ</td>
</tr>
<tr>
<td>Nguồn nuôi vùng nhớ giữ được</td>
<td>Pin, siêu tụ, hoặc bộ nhớ không mất — khác nhau theo dòng CPU, ảnh hưởng lịch bảo trì (Chương 8, mục 8.6)</td>
</tr>
<tr>
<td>Bắt cạnh trong ladder</td>
<td>Siemens và Mitsubishi có <strong>tiếp điểm bắt cạnh</strong> đặt thẳng trên nấc thang; cách này gọn nhưng ⚠ vẫn cần một bit nhớ riêng cho mỗi chỗ dùng — dùng chung bit là Bẫy 2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="168-by-thưng-gp">16.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Quên bắt cạnh khi đếm</h3>
<p>Đã mổ xẻ ở mục 16.5. Đứng đầu danh sách vì nó phổ biến nhất và vì con số sai <strong>trông vẫn hợp lý</strong> cho
tới khi ai đó đối chiếu với số board thật.</p>
<p><strong>Hiện tượng:</strong> số đếm tăng nhanh bất thường, tỉ lệ với thời gian sản phẩm nằm trước cảm biến.
<strong>Cách sửa:</strong> bọc lệnh đếm bằng <code>R_TRIG</code>.</p>
<h3>🔍 BẪY 2 — Dùng chung một thể hiện khối bắt cạnh cho hai tín hiệu</h3>
<pre><code class="language-iecst">// ✗ SAI — một thể hiện, hai tín hiệu
Trig(CLK := DI_BoardStn1);
IF Trig.Q THEN  Count1 := Count1 + 1;  END_IF;
Trig(CLK := DI_BoardStn2);           // ghi đè bộ nhớ của lần gọi trên
IF Trig.Q THEN  Count2 := Count2 + 1;  END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> cả hai bộ đếm đều sai, và sai theo kiểu khó đoán — đôi khi đếm, đôi khi không.
<strong>Cách sửa:</strong> mỗi tín hiệu một thể hiện riêng: <code>Trig1</code>, <code>Trig2</code>.</p>
<h3>🔍 BẪY 3 — Đặt nấc RESET trước nấc SET</h3>
<p><strong>Hiện tượng:</strong> nhấn Stop trong lúc vẫn giữ Start thì máy <strong>không dừng</strong>. Người thử nghiệm thường
không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
<strong>Cách sửa:</strong> nấc RESET luôn đặt sau nấc SET. Và với mạch chạy/dừng thì đừng dùng SET/RESET — dùng tự
giữ, để điều kiện dừng nằm trên đường dẫn.</p>
<h3>🔍 BẪY 4 — Giữ được biến bước của trình tự</h3>
<p><strong>Hiện tượng:</strong> sau khi mất điện và có điện lại, máy chạy tiếp từ giữa chu trình và <strong>va chạm cơ cấu</strong>
— vì tư thế thật đã đổi trong lúc mất điện.
<strong>Cách sửa:</strong> biến bước <strong>không giữ</strong>. Sau khi có điện lại, máy vào trạng thái yêu cầu về gốc
(Chương 28).</p>
<h3>🔍 BẪY 5 — Đảo thứ tự hai dòng khi tự viết bắt cạnh</h3>
<pre><code class="language-iecst">// ✗ SAI — nhớ trước, so sau
M_Prev := DI_BoardStn1;
M_Edge := DI_BoardStn1 AND NOT M_Prev;     // luôn luôn FALSE
</code></pre>
<p><strong>Hiện tượng:</strong> cạnh <strong>không bao giờ</strong> được phát hiện; không đếm, không kích. Không có báo lỗi nào,
chỉ là &quot;chức năng đó không chạy&quot;.
<strong>Cách sửa:</strong> so sánh trước, cập nhật bộ nhớ sau. Hoặc đơn giản là dùng <code>R_TRIG</code>.</p>
<h3>🔍 BẪY 6 — RESET cờ lỗi mà không kiểm nguyên nhân</h3>
<p><strong>Hiện tượng:</strong> nhấn Reset, đèn lỗi tắt rồi sáng lại ngay; hoặc tệ hơn, máy chạy tiếp trong khi
nguyên nhân lỗi vẫn còn.
<strong>Cách sửa:</strong> thêm điều kiện <code>AND NOT &lt;mọi nguyên nhân&gt;</code> vào nhánh RESET, như ở mục 16.3.</p>
<h3>🔍 BẪY 7 — Tưởng SET/RESET tự động giữ qua mất điện</h3>
<p><strong>Hiện tượng:</strong> thiết kế dựa vào việc cờ còn nguyên sau khi bật máy, nhưng nó về 0 — vì biến không
được khai báo là giữ được.
<strong>Cách sửa:</strong> ở hệ IEC, SET/RESET quyết định <strong>cách bit đổi giá trị</strong>, còn khai báo biến quyết định
<strong>bit có sống qua mất điện không</strong> — hai chuyện tách rời (mục 16.4).
⚠⚠ <strong>Ngoại lệ quan trọng:</strong> trên Logix, <code>OTL</code>/<code>OTU</code> <strong>tự nó đã là giữ được</strong>, còn <code>OTE</code> thì không —
ở đó hai chuyện <strong>không</strong> tách rời (mục 16.7).</p>
<h3>🔍 BẪY 8 — Bắt cạnh trên một tín hiệu đang rung</h3>
<p>Nút bấm cơ khí nảy vài lần trong vài mili-giây. Bắt cạnh trên tín hiệu thô sẽ ra <strong>nhiều cạnh</strong> cho
một lần nhấn.</p>
<p><strong>Hiện tượng:</strong> một lần nhấn nhảy hai, ba bước; hoặc bộ đếm tăng vài đơn vị.
<strong>Cách sửa:</strong> lọc rung trước, bắt cạnh sau — cho tín hiệu qua <code>TON</code> ngắn rồi mới đưa vào <code>R_TRIG</code>
(Chương 17, mục 17.4). Thứ tự này quan trọng: lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong>.</p>
<hr>
<h2 id="169-bng-cht">16.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần gì</th>
<th>Dùng gì</th>
<th>Cảnh báo chính</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, vẫn chạy</td>
<td><strong>Tự giữ</strong></td>
<td>Điều kiện dừng phải nối tiếp <strong>trước</strong> điểm nối nhánh tự giữ</td>
</tr>
<tr>
<td>Nhớ &quot;đã có chuyện xảy ra&quot;</td>
<td><strong>SET/RESET</strong></td>
<td>Nấc RESET đặt <strong>sau</strong> nấc SET; nhánh RESET phải kiểm nguyên nhân đã hết</td>
</tr>
<tr>
<td>Trạng thái có nhiều mảnh ràng buộc nhau</td>
<td><strong>Máy trạng thái</strong> (Ch.25)</td>
<td>Trên 20 bit <code>(S)/(R)</code> là dấu hiệu phải chuyển</td>
</tr>
<tr>
<td>Sống qua mất điện</td>
<td><strong>Khai báo biến giữ được</strong></td>
<td>⚠ Không bao giờ giữ <code>M_Running</code> và biến bước</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td><strong><code>R_TRIG</code> / <code>F_TRIG</code></strong></td>
<td>Mỗi tín hiệu một thể hiện riêng</td>
</tr>
<tr>
<td>Đếm sản phẩm</td>
<td><strong>Cạnh lên</strong> (vào) hoặc <strong>cạnh xuống</strong> (xong)</td>
<td>Hai cách cho hai con số khác nhau — chọn có ý thức</td>
</tr>
<tr>
<td>⚠⚠ Sống qua mất điện <strong>trên Logix</strong></td>
<td>⭐ <strong>Chọn lệnh</strong>: <code>OTL</code>/<code>OTU</code> giữ được, <code>OTE</code> thì không</td>
<td>Ở đây khai báo biến <strong>không</strong> phải nơi quyết định</td>
</tr>
<tr>
<td>Bắt cạnh trên nút bấm</td>
<td><strong>Lọc rung rồi mới bắt cạnh</strong></td>
<td>Sai thứ tự thì một lần nhấn ra nhiều cạnh</td>
</tr>
</tbody></table></div>
<p>Bốn câu hỏi tự đặt trước khi viết một bit nhớ:</p>
<ol>
<li>Bit này mô tả <em>máy đang làm gì</em>, hay <em>đã có chuyện gì xảy ra</em>?</li>
<li>Nếu dòng lệnh này chạy 400 lần liên tiếp thì có sao không?</li>
<li>Mất điện rồi bật lại, bit này <strong>nên</strong> bằng mấy — và tôi đã khai báo đúng chưa? ⚠ Trên Logix, hỏi
thêm: <strong>tôi đang dùng <code>OTE</code> hay <code>OTL</code>/<code>OTU</code>?</strong></li>
<li>Ai xoá bit này, và điều kiện xoá đã đủ chặt chưa?</li>
</ol>
<hr>
<hr>
<h2 id="1610-t-kim">16.10 Tự kiểm</h2>
<ol>
<li>Nêu hai khác biệt giữa mạch tự giữ và cặp SET/RESET. Vì sao mạch chạy/dừng nên dùng tự giữ?</li>
<li>Trong chương trình, nấc <code>(S)</code> đặt sau nấc <code>(R)</code> cho cùng một bit. Nhấn đồng thời cả hai điều kiện
thì bit bằng mấy? Vì sao đây là vấn đề an toàn?</li>
<li>⭐ Vì sao <strong>không bao giờ</strong> được khai báo <code>M_Running</code> là biến giữ được? Tiêu chuẩn nào đứng sau
nguyên tắc này?</li>
<li>Board nằm trước cảm biến 4 giây, thời gian quét 8 ms. Không bắt cạnh thì bộ đếm tăng bao nhiêu cho
một board?</li>
<li>Viết bằng lời hai dòng lệnh thực hiện bắt cạnh lên bằng tay, và giải thích vì sao <strong>thứ tự</strong> hai
dòng đó không được đảo.</li>
<li>⭐ Đếm ở cạnh lên và đếm ở cạnh xuống của cùng một cảm biến cho hai con số khác nhau. Khác nhau ở
điểm nào, và hiệu số giữa chúng là gì?</li>
<li>Một chương trình có 34 bit dùng <code>(S)/(R)</code>. Điều đó gợi ý vấn đề gì, và chương nào giải quyết?</li>
<li>Nhấn Reset xong đèn lỗi tắt rồi sáng lại ngay. Nguyên nhân khả dĩ nhất là gì?</li>
<li>Một lần nhấn nút làm trình tự nhảy hai bước. Nêu hai nguyên nhân có thể và cách phân biệt chúng.</li>
<li>⭐ Vì sao giữ biến bước qua mất điện nguy hiểm hơn là mất biến bước?</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>thà thừa nhận không biết
mình đang ở đâu, còn hơn tin nhầm rằng mình biết.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 17 — <strong>Timer</strong>. Bạn đã có bộ nhớ và cạnh; timer thêm chiều thời gian. Và Chương 17 mở đầu bằng
sai lầm phổ biến nhất trong nghề, liên quan trực tiếp tới thứ vừa học ở đây: dùng đồng hồ thay cho
phản hồi thật.</p>
<h3>Nguồn tham khảo chương 16</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa cuộn dây SET/
RESET, khối <code>SR</code>/<code>RS</code>, và các khối bắt cạnh <code>R_TRIG</code> / <code>F_TRIG</code>. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu khởi động lại phải
là hành động có chủ ý sau khi khôi phục nguồn — cơ sở cho quy tắc &quot;không giữ <code>M_Running</code>&quot; ở mục 16.4.</li>
<li>Bảng I/O và đặc tả trình tự của DP-01 — Phụ lục J.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho phần khai báo biến giữ được ở mục 16.7,
vì đây là chỗ khác nhau nhiều nhất giữa các hãng.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — bảng lệnh Logix: <code>OTE</code> <strong>không giữ</strong>, <code>OTL</code>/<code>OTU</code>
⭐ <strong>giữ được</strong>; mạch chốt lập trình là <strong>retentive</strong>, giữ trạng thái qua mất điện (mục 16.7).</li>
</ul>
<blockquote>
<p>⚡ Quy tắc chọn giữ / không giữ ở mục 16.4 là <strong>quy tắc thiết kế</strong>, không phải yêu cầu tiêu chuẩn —
trừ trường hợp khởi động lại có chủ ý, vốn là yêu cầu thật. Máy của bạn có ràng buộc khác thì đáp án
có thể khác, nhưng hai bit ở ô ⚠⚠ thì không có ngoại lệ.</p>
</blockquote>
<!-- SECTION: ch17_timer -->
<hr>
<h1 id="chương-17-timer-ton-tof-tp">Chương 17 — Timer: TON / TOF / TP</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="171-bài-toán-c-máy-chy-tt-sut-tám-tháng-ri-phá-mt-lô-hàng">17.1 Bài toán: cỗ máy chạy tốt suốt tám tháng rồi phá một lô hàng</h2>
<p>Một trạm kẹp board. Người viết chương trình dùng cách đơn giản nhất:</p>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP. Đây chính là cách viết gây ra sự cố kể bên dưới.
// Ra lệnh kẹp, chờ 2 giây, coi như đã kẹp xong
M_ClampReq := TRUE;
T_Wait(IN := TRUE, PT := T#2S);
IF T_Wait.Q THEN
    Step := Step + 1;          // ✗ chuyển bước bằng đồng hồ, không bằng phản hồi
END_IF;
</code></pre>
<p>Xy-lanh kẹp thật ra chỉ mất 0,6 giây. Hai giây là dư dả. Máy chạy tám tháng không sự cố.</p>
<p>Rồi bộ lọc khí đầy nước, áp suất tụt nhẹ. Xy-lanh kẹp bây giờ mất <strong>2,4 giây</strong>.</p>
<p>Chương trình vẫn đi tiếp sau đúng 2 giây — <strong>trong khi kẹp mới đi được ba phần tư hành trình</strong>. Bước
tiếp theo cho cơ cấu gia công chạy. Board chưa được giữ chắc, xê dịch. Cả lô hỏng.</p>
<p>Không có báo động nào. Với chương trình, mọi bước đều &quot;thành công&quot;.</p>
<p>Nếu người viết dùng cảm biến phản hồi thay vì timer, máy đã dừng ngay từ board đầu tiên với thông báo
<em>&quot;S1.20 quá thời gian — chờ DI_Clamp1Up&quot;</em>, và có người đi xả nước bộ lọc.</p>
<p>Đây là <strong>sai lầm phổ biến nhất trong lập trình PLC</strong>, và cả chương này xoay quanh nó.</p>
<hr>
<h2 id="172-ba-loi-timer-chun">17.2 Ba loại timer chuẩn</h2>
<p>Chuẩn IEC 61131-3 định nghĩa <strong>ba</strong> khối timer. Mọi hãng đều có cả ba, tên gọi giống nhau.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE3LjEg4oCUIEJhIGxv4bqhaSB0aW1lcjogY8O5bmcgbeG7mXQgdMOtbiBoaeG7h3UgdsOgbywgYmEga+G6v3QgcXXhuqMga2jDoWMgbmhhdTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5YdW5nIHRo4bupIGhhaSBOR+G6rk4gSMagTiB0aOG7nWkgZ2lhbiDEkeG6t3QgKFBUKSDigJQgxJHDonkgbMOgIGNo4buXIGJhIGxv4bqhaSB0aW1lciBi4buZYyBs4buZIGtow6FjIGJp4buHdCByw7UgbmjhuqV0LjwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPScxMTInIHgyPScyNDAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPGxpbmUgeDE9JzQ0MCcgeTE9JzExMicgeDI9JzQ0MCcgeTI9JzQ3MCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOScgc3Ryb2tlLWRhc2hhcnJheT0nMyw0Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTEyJyB4Mj0nNTcwJyB5Mj0nNDcwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC45JyBzdHJva2UtZGFzaGFycmF5PSczLDQnLz4NCjxsaW5lIHgxPSc2MjAnIHkxPScxMTInIHgyPSc2MjAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPHRleHQgeD0nMjQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5JTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnTDrW4gaGnhu4d1IHbDoG88L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTUwJyB4Mj0nOTAwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PSc5MDQnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPjwvdGV4dD4NCjx0ZXh0IHg9JzE5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5oYWkgeHVuZzogbeG7mXQgZMOgaSwgbeG7mXQgbmfhuq9uIGjGoW4gUFQ8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjI4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRPTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScyNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRy4buFIHPGsOG7nW4gbMOqbjwvdGV4dD4NCjxsaW5lIHgxPScxOTAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyNTAnIHgyPSc5MDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzkwNCcgeT0nMjM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+PC90ZXh0Pg0KPHRleHQgeD0nMTkwJyB5PScyNzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmzDqm4gU0FVIGtoaSB2w6BvIGdp4buvIMSR4bunIFBUIMK3IHh1bmcgbmfhuq9uIEtIw5RORyBrw61jaCDEkcaw4bujYzwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSczMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VE9GPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+dHLhu4Ugc8aw4budbiB4deG7kW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzM1MCcgeDI9JzkwMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSczMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzM3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IHThuq90IFNBVSBraGkgdsOgbyB04buldCDEkeG7pyBQVDwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc0MjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdzdGFydCc+VFA8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNDQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz504bqhbyB4dW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQ1MCcgeDI9JzkwMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSc0MzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzQ3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IGdp4buvIMSQw5pORyBQVCwga2jDtG5nIHBo4bulIHRodeG7mWMgdsOgbyBzYXUgxJHDszwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPSc4NCcgeDI9JzMzMCcgeTI9Jzg0JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nNzknIHgyPScyNDAnIHkyPSc4OScgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPGxpbmUgeDE9JzMzMCcgeTE9Jzc5JyB4Mj0nMzMwJyB5Mj0nODknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjx0ZXh0IHg9JzI4NScgeT0nNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCODg2MEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlBUICh0aOG7nWkgZ2lhbiDEkeG6t3QpPC90ZXh0Pg0KPHRleHQgeD0nMzQwJyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgRMOASSBoxqFuIFBUPC90ZXh0Pg0KPHRleHQgeD0nNTk1JyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgTkfhuq5OIGjGoW4gUFQ8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDc2JyB3aWR0aD0nODkyJyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZERjZFNycgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzQ5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DaMO6IMO9IGPhu5l0IHh1bmcgbmfhuq9uOiBUT04ga2jDtG5nIGvDrWNoIMSRxrDhu6NjICjEkWnhu4F1IGtp4buHbiBjaMawYSDEkeG7pyBi4buBbikgwrcgVE9GIHbDoCBUUCB24bqrbiBjaG8gcmEgeHVuZyDEkeG7pyBQVC4gxJDDonkgbMOgIHRpw6p1IGNow60gY2jhu41uIGxv4bqhaSB0aW1lci48L3RleHQ+DQo8L3N2Zz4=" alt="Ba loại timer — sơ đồ thời gian"></p>
<p><em>Hình 17.1 — Cùng một tín hiệu vào, ba loại timer cho ba kết quả khác nhau.</em></p>
<h3>TON — trễ sườn lên <em>(on-delay)</em></h3>
<p>Ngõ ra lên <strong>sau khi</strong> ngõ vào đã giữ mức 1 đủ <strong>thời gian đặt</strong> <em>(preset time, PT)</em>. Thời gian đã
trôi qua kể từ lúc bắt đầu đếm gọi là <strong>thời gian đã chạy</strong> <em>(elapsed time, ET)</em> — hầu hết hệ đều cho
bạn đọc giá trị này, và nó rất hữu ích khi chẩn đoán. Ngõ vào tụt xuống 0 thì ngõ ra tắt
<strong>ngay lập tức</strong> và bộ đếm về 0.</p>
<p><strong>Dùng khi:</strong> cần một điều kiện tồn tại <strong>liên tục</strong> một khoảng thời gian mới coi là thật.</p>
<pre><code class="language-iecst">// Chỉ báo mất khí khi tín hiệu mất LIÊN TỤC quá 0,5 giây
// → chống báo động giả do nhiễu hoặc dao động ngắn
T_AirFault(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirFault.Q;
</code></pre>
<p>Đây là công dụng chính đáng và phổ biến nhất của TON: <strong>lọc tín hiệu nhiễu</strong> <em>(debounce / signal
filtering)</em> — chỉ chấp nhận tín hiệu sau khi nó đã ổn định đủ lâu.</p>
<h3>TOF — trễ sườn xuống <em>(off-delay)</em></h3>
<p>Ngõ ra lên <strong>ngay</strong> khi ngõ vào lên. Khi ngõ vào tụt, ngõ ra <strong>còn giữ thêm</strong> đủ thời gian đặt rồi mới tắt.</p>
<p><strong>Dùng khi:</strong> cần kéo dài một trạng thái sau khi điều kiện đã mất.</p>
<pre><code class="language-iecst">// Quạt hút chạy thêm 30 giây sau khi tắt nguồn nhiệt
T_FanRun(IN := M_HeaterOn, PT := T#30S);
DO_ExhaustFan := T_FanRun.Q;
</code></pre>
<h3>TP — tạo xung <em>(pulse)</em></h3>
<p>Ngõ ra lên khi ngõ vào có <strong>sườn lên</strong> <em>(rising edge)</em>, và giữ <strong>đúng</strong> thời gian đặt rồi tắt — <strong>không phụ thuộc</strong>
ngõ vào sau đó. Nhấn giữ hay nhả ra đều không đổi kết quả.</p>
<p><strong>Dùng khi:</strong> cần một xung có độ dài xác định.</p>
<pre><code class="language-iecst">// Còi kêu đúng 1 giây mỗi lần có báo động mới, dù báo động kéo dài bao lâu
T_Buzz(IN := M_NewAlarm, PT := T#1S);
DO_Buzzer := T_Buzz.Q;
</code></pre>
<h3>Timer giữ giá trị — phần mở rộng của hãng</h3>
<p>Ngoài ba loại chuẩn, nhiều hãng có thêm loại <strong>cộng dồn, giữ giá trị</strong> khi ngõ vào mất, và cần lệnh
<strong>đặt lại</strong> riêng.</p>
<p><strong>Dùng khi:</strong> cần đếm <strong>tổng thời gian tích luỹ</strong>, không phải thời gian liên tục — ví dụ tổng giờ chạy
của một cơ cấu, để lên lịch bảo trì (Chương 51, mục 51.11).</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Loại này <strong>không nằm trong ba khối chuẩn</strong>. Tên gọi và hành vi khác nhau đáng kể giữa các hãng, đặc
biệt ở chỗ <strong>có giữ giá trị qua mất điện hay không</strong>. Nếu dùng, hãy tra tài liệu của đúng hệ bạn
đang làm — xem mục 17.7.</p>
</blockquote>
<h3>Bảng so sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>TON</strong></th>
<th><strong>TOF</strong></th>
<th><strong>TP</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ ra lên khi</td>
<td>Ngõ vào giữ 1 đủ thời gian</td>
<td>Ngõ vào lên — <strong>ngay</strong></td>
<td>Sườn lên của ngõ vào — <strong>ngay</strong></td>
</tr>
<tr>
<td>Ngõ ra tắt khi</td>
<td>Ngõ vào về 0 — <strong>ngay</strong></td>
<td>Sau khi ngõ vào về 0 đủ thời gian</td>
<td>Hết thời gian đặt</td>
</tr>
<tr>
<td>Ngõ vào rung có ảnh hưởng?</td>
<td>✅ Có — đếm lại từ đầu</td>
<td>✅ Có</td>
<td>❌ <strong>Không</strong> — xung đã bắt đầu là chạy hết</td>
</tr>
<tr>
<td>Công dụng điển hình</td>
<td>Lọc nhiễu, xác nhận điều kiện bền</td>
<td>Kéo dài trạng thái</td>
<td>Xung độ dài cố định</td>
</tr>
</tbody></table></div>
<hr>
<h3>⭐ Cùng ba timer đó, viết bằng ladder</h3>
<p>⭐ Ba ví dụ dưới là <strong>đúng ba ví dụ ST ở trên</strong>, vẽ lại thành nấc thang — để đặt cạnh nhau mà so.</p>
<pre><code class="language-text">                      ┌──────────────────┐
                      │  T_AirFault  TON │
   DI_AirOK           │                  │          M_AirFault
 ────┤/├──────────────┤ IN             Q ├──────────( )───
              T#500MS─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_FanRun   TOF  │
   M_HeaterOn         │                  │          DO_ExhaustFan
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                T#30S─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_Buzz     TP   │
   M_NewAlarm         │                  │          DO_Buzzer
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                 T#1S─┤ PT               │
                      └──────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu trong hộp</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>IN</code></td>
<td>Ngõ vào — ⭐ chính là <strong>điều kiện bên trái nấc thang</strong></td>
</tr>
<tr>
<td><code>PT</code></td>
<td>Thời gian đặt — thường ghi thẳng dưới <code>IN</code></td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Ngõ ra của timer, nối tiếp ra cuộn dây</td>
</tr>
<tr>
<td><code>ET</code></td>
<td>⭐ Thời gian đã chạy — nhiều hệ cho thêm chân này, <strong>rất đáng nối ra</strong> để chẩn đoán</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hộp timer trong ladder cho một thứ mà ST không cho: xem trực tuyến thấy <code>ET</code> chạy.</strong>
⚡ Khi trình tự kẹt, mở màn theo dõi là thấy <strong>con số đang đếm lên</strong> — biết ngay máy đang chờ chứ
không phải treo. ⭐ Đây là lý do đáng đưa timeout của bước ra ladder, dù phần còn lại viết bằng ST
(Phụ lục L.18).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Ba cái bẫy ở mục 17.6 KHÔNG biến mất khi chuyển sang ladder</strong> — và hai trong ba còn <strong>khó
thấy hơn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bẫy</th>
<th>Ở ladder thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Bẫy 3 — timer nằm trong nhánh không được thực thi</td>
<td>⚠⚠ <strong>Khó thấy hơn ST.</strong> Hộp nằm trong vùng <code>MCR</code> bị tắt thì nó <strong>không được gọi</strong>, và nấc thang trông vẫn hoàn toàn bình thường (Chương 15 mục 15.4b)</td>
</tr>
<tr>
<td>Bẫy 5 — dùng chung một thể hiện</td>
<td>⚠⚠ <strong>Rất dễ mắc hơn ST</strong>, vì chép–dán một nấc thang mà <strong>quên đổi tên hộp</strong> là thao tác một giây</td>
</tr>
<tr>
<td>Bẫy 2 — timer bị đặt lại ngoài ý muốn</td>
<td>Ở ladder nhìn ra dễ hơn: điều kiện đặt lại <strong>chính là</strong> phần bên trái nấc</td>
</tr>
</tbody></table></div>
</blockquote>
<h2 id="173-đ-phân-gii-và-sai-s">17.3 Độ phân giải và sai số</h2>
<p>Timer trong PLC <strong>không phải đồng hồ độc lập</strong>. Nó được cập nhật <strong>mỗi lần khối timer được gọi</strong> — tức
là <strong>một lần mỗi vòng quét</strong> (Chương 10).</p>
<p>Hệ quả trực tiếp:</p>
<blockquote>
<p><strong>Sai số của timer ít nhất bằng một chu kỳ quét.</strong></p>
<p>Với thời gian quét 10 ms, một timer đặt 50 ms có thể kết thúc ở đâu đó trong khoảng 50–60 ms. Sai số
tương đối là <strong>20 %</strong>.</p>
<p>Cùng timer đó đặt 5 giây thì sai số tương đối là <strong>0,2 %</strong> — không đáng kể.</p>
</blockquote>
<p>Quy tắc thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời gian đặt so với chu kỳ quét</th>
<th>Độ tin cậy</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Nhỏ hơn 1 chu kỳ quét</td>
<td>❌ Không dùng được</td>
<td>Cần bộ đếm phần cứng hoặc ngắt</td>
</tr>
<tr>
<td>1–10 lần chu kỳ quét</td>
<td>⚠ Sai số lớn</td>
<td>Chỉ dùng khi không cần chính xác</td>
</tr>
<tr>
<td>Lớn hơn 100 lần chu kỳ quét</td>
<td>✅ Tốt</td>
<td>Dùng thoải mái</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — timer trong nhánh chương trình không phải lúc nào cũng chạy</strong>
Nếu khối timer nằm trong một nhánh <code>IF</code> <strong>không được thực thi ở vòng quét này</strong>, thì timer đó
<strong>không được cập nhật</strong> — nó đứng yên chứ không chạy tiếp.</p>
<p>Nhiều người tưởng timer chạy nền như đồng hồ. Không phải: nó chỉ tiến khi được gọi.</p>
<p>Nếu cần timer chạy liên tục bất kể logic, hãy <strong>gọi khối đó ở ngoài nhánh điều kiện</strong>, và đưa điều
kiện vào chân <code>IN</code> thay vì bọc cả khối trong <code>IF</code>.</p>
</blockquote>
<hr>
<h2 id="174-trên-máy-mu-dp-01">17.4 Trên máy mẫu DP-01</h2>
<p>Ba cách dùng timer chính đáng trong lát cắt này.</p>
<h3>Lọc tín hiệu — chống báo động giả</h3>
<pre><code class="language-iecst">// Công tắc áp suất khí dao động quanh ngưỡng khi máy nén đang nạp.
// Chỉ báo lỗi nếu mất khí LIÊN TỤC quá 500 ms.
T_AirLow(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirLow.Q;
</code></pre>
<p>Không có TON này, máy sẽ báo lỗi mỗi lần máy nén nạp — báo động giả, và người vận hành sẽ học cách bỏ
qua báo động (Chương 44).</p>
<h3>Chống rung tiếp điểm nút bấm</h3>
<pre><code class="language-iecst">// Nút bấm cơ khí nảy vài lần trong vài mili-giây khi nhấn
T_StartDeb(IN := DI_StartPB, PT := T#20MS);
M_StartClean := T_StartDeb.Q;
</code></pre>
<h3>Timeout của bước — ⭐ dùng để <strong>báo lỗi</strong>, không để chuyển bước</h3>
<p>Đây là cách dùng timer đúng đắn nhất trong toàn bộ chương trình trình tự:</p>
<pre><code class="language-iecst">// ── Bước 20: nâng kẹp ──
M_Stn1_ClampReq := TRUE;

// CHUYỂN BƯỚC: bằng phản hồi thật
IF DI_Clamp1Up THEN
    Stn1_Step := 30;
END_IF;

// BÁO LỖI: bằng timer, chạy song song
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1_FaultStep := 20;
    M_AnyFault     := TRUE;      // &quot;S1.20 quá thời gian — chờ DI_Clamp1Up&quot;
END_IF;
</code></pre>
<p>Hai khối này <strong>làm hai việc khác nhau và không thay thế nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Điều kiện chuyển bước</th>
<th>Timer</th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td><em>Cơ cấu đã tới đích chưa?</em></td>
<td><em>Đã trôi qua bao lâu?</em></td>
</tr>
<tr>
<td>Nguồn thông tin</td>
<td><strong>Thế giới thật</strong> (cảm biến)</td>
<td>Đồng hồ trong PLC</td>
</tr>
<tr>
<td>Khi mọi thứ bình thường</td>
<td>Đúng</td>
<td>Đúng</td>
</tr>
<tr>
<td>⭐ Khi có sự cố</td>
<td><strong>Vẫn đúng</strong> — không tới đích thì không chuyển</td>
<td><strong>Sai</strong> — vẫn hết giờ như thường</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là toàn bộ lý do. Hai câu hỏi trùng nhau khi mọi thứ ổn, và <strong>tách nhau đúng lúc bạn cần
câu trả lời đúng nhất</strong>.</p>
<hr>
<h2 id="175-ni-tng-timer">17.5 Nối tầng timer</h2>
<p>Một số hệ giới hạn thời gian đặt tối đa của một timer. Cần thời gian dài hơn thì nối tầng:</p>
<pre><code class="language-iecst">// Ví dụ: cần 30 phút từ hai timer 15 phút
T_A(IN := M_Enable AND NOT T_B.Q, PT := T#15M);
T_B(IN := T_A.Q,                  PT := T#15M);
M_30MinDone := T_B.Q;
</code></pre>
<p>Cách khác thường gọn hơn: dùng <strong>một timer ngắn kích một bộ đếm</strong>:</p>
<pre><code class="language-iecst">// Timer 1 giây tự kích lại, đếm số giây
T_Sec(IN := M_Enable AND NOT T_Sec.Q, PT := T#1S);
C_Sec(CU := T_Sec.Q, R := NOT M_Enable, PV := 1800);   // 1800 giây = 30 phút
M_30MinDone := C_Sec.Q;
</code></pre>
<p>Cách thứ hai có lợi thế: bạn <strong>đọc được đã trôi qua bao nhiêu giây</strong> — hữu ích khi gỡ lỗi. Bộ đếm ở
Chương 18.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Với thời gian rất dài (hàng giờ, hàng ngày), timer không phải công cụ đúng — sai số tích luỹ và giá
trị mất khi mất điện. Dùng <strong>đồng hồ thời gian thực</strong> của PLC và so sánh mốc thời gian.</p>
</blockquote>
<hr>
<h2 id="176-by-thưng-gp">17.6 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng timer thay cho tín hiệu phản hồi ⭐</h3>
<p>Bẫy trung tâm của chương và của cả cuốn sách. Đã mổ xẻ ở mục 17.1 và 17.4.</p>
<p>Cách nhận ra trong code của người khác: tìm mọi chỗ điều kiện chuyển bước là <code>T_xxx.Q</code>. Mỗi chỗ như
vậy là một câu hỏi cần trả lời: <em>&quot;vì sao ở đây không có cảm biến xác nhận?&quot;</em></p>
<p>Có <strong>một</strong> câu trả lời chính đáng: <strong>thật sự không có cách nào đo được</strong>. Ví dụ: chờ keo chảy đủ, chờ
nhiệt lan toả. Khi đó timer là đúng — nhưng phải ghi comment nói rõ, và phải hiểu rằng bạn đang chấp
nhận rủi ro <em>&quot;nếu quá trình chậm hơn dự kiến, máy không biết&quot;</em>.</p>
<p>Nếu câu trả lời là <em>&quot;lắp cảm biến thì tốn thêm&quot;</em> — hãy so sánh với chi phí một lô hàng hỏng.</p>
<h3>🔍 BẪY 2 — Timer bị đặt lại ngoài ý muốn</h3>
<p>TON đặt lại bộ đếm <strong>ngay</strong> khi ngõ vào tụt xuống 0, dù chỉ một vòng quét.</p>
<p>Nếu điều kiện vào dao động — cảm biến rung, tín hiệu nhiễu, hoặc một điều kiện logic nhấp nháy — thì
timer <strong>không bao giờ đếm đủ</strong>, và triệu chứng là <em>&quot;timer không bao giờ hết giờ&quot;</em>.</p>
<pre><code class="language-iecst">// ✗ Điều kiện vào nhấp nháy → timer đếm lại liên tục
T_X(IN := DI_BoardStn1 AND M_SomeFlickeringCondition, PT := T#5S);

// ✓ Lọc điều kiện trước, rồi mới đưa vào timer chính
T_Stable(IN := M_SomeFlickeringCondition, PT := T#100MS);
T_X(IN := DI_BoardStn1 AND T_Stable.Q, PT := T#5S);
</code></pre>
<p><strong>Cách chẩn đoán:</strong> xem trực tuyến giá trị đếm hiện tại của timer. Nếu nó cứ nhảy về 0, bạn đã tìm ra
nguyên nhân — và vấn đề nằm ở <strong>điều kiện vào</strong>, không ở timer.</p>
<h3>🔍 BẪY 3 — Timer nằm trong nhánh không được thực thi</h3>
<p>Đã nêu ở mục 17.3. Timer chỉ tiến khi khối của nó được gọi. Đặt trong một nhánh <code>IF</code> không chạy thì nó
đứng yên — và triệu chứng cũng là <em>&quot;timer không bao giờ hết giờ&quot;</em>, nhưng nguyên nhân khác hẳn Bẫy 2.</p>
<p><strong>Cách phân biệt hai bẫy:</strong> xem giá trị đếm hiện tại. Nhảy về 0 liên tục → Bẫy 2. Đứng im một chỗ →
Bẫy 3.</p>
<h3>🔍 BẪY 4 — Đặt thời gian quá gần chu kỳ quét</h3>
<p>Timer 20 ms trong hệ có thời gian quét 15 ms là timer không đáng tin. Xem bảng ở mục 17.3.</p>
<p>Và nhớ rằng thời gian quét <strong>tăng lên</strong> khi chương trình lớn dần — một timer đủ tin cậy hôm nay có thể
không còn đủ sau khi ai đó thêm chức năng (Chương 10).</p>
<h3>🔍 BẪY 5 — Dùng chung một thể hiện timer ở nhiều chỗ</h3>
<pre><code class="language-iecst">// ✗ SAI — cùng một thể hiện T_Wait dùng cho hai bước
IF Step = 20 THEN  T_Wait(IN := TRUE, PT := T#3S);  END_IF;
IF Step = 40 THEN  T_Wait(IN := TRUE, PT := T#5S);  END_IF;
</code></pre>
<p>Mỗi khối timer có <strong>bộ nhớ riêng gắn với thể hiện</strong>. Dùng chung một thể hiện ở hai chỗ nghĩa là hai
chỗ đó <strong>giẫm lên bộ nhớ của nhau</strong> — giá trị đếm và thời gian đặt bị ghi đè mỗi vòng quét.</p>
<p>Mỗi chỗ cần một timer riêng phải có <strong>một thể hiện riêng</strong>. Nếu thấy mình cần nhiều timer giống nhau,
đó là dấu hiệu nên gói vào một khối chức năng tái dùng (Chương 27).</p>
<h3>🔍 BẪY 6 — Đặt timeout theo cảm tính</h3>
<p>Timeout quá chặt → báo động giả khi khí hơi yếu hoặc trời lạnh. Quá lỏng → mất tác dụng phát hiện.</p>
<p><strong>Cách đúng:</strong> đo thời gian thật của cơ cấu trên máy, rồi cộng biên an toàn. Và ghi lại con số gốc để
sau này so sánh — xy-lanh chậm dần là dấu hiệu sắp hỏng (Chương 51).</p>
<h3>🔍 BẪY 7 — Nhầm TON với TOF khi đọc code người khác</h3>
<p>Hai khối chỉ khác nhau một chữ cái và làm hai việc <strong>ngược nhau</strong>. Khi đọc chương trình lạ, kiểm lại
đúng loại trước khi suy luận — đây là lỗi đọc nhầm rất tốn thời gian.</p>
<hr>
<h2 id="177-khác-bit-gia-các-hãng">17.7 Khác biệt giữa các hãng</h2>
<p>Ba khối TON, TOF, TP nằm trong chuẩn nên có ở mọi hệ hiện đại với cùng tên và cùng hành vi. Nhưng
cách <strong>khai báo, đặt độ phân giải và đặt lại</strong> thì khác nhau đáng kể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Ba khối chuẩn</td>
<td><code>TON</code> <code>TOF</code> <code>TP</code> (khối IEC)</td>
<td><code>TON</code> <code>TOF</code> <code>TP</code> ở GX Works3</td>
<td><code>TON</code> <code>TOF</code></td>
<td><code>TON</code> <code>TOF</code> <code>TP</code></td>
</tr>
<tr>
<td>Timer cộng dồn</td>
<td><code>TONR</code></td>
<td>Dải thiết bị timer chốt riêng</td>
<td><strong><code>RTO</code></strong> <em>(Retentive Timer On)</em></td>
<td><code>TONR</code> ở một số thư viện</td>
</tr>
<tr>
<td>⚠ Đặt lại timer cộng dồn</td>
<td>Chân <code>R</code> của <code>TONR</code></td>
<td>Lệnh <code>RST</code> trên thiết bị timer</td>
<td>⚠ <strong>Bắt buộc lệnh <code>RES</code></strong> — không có <code>RES</code> thì timer không bao giờ về 0</td>
<td>Chân <code>R</code></td>
</tr>
<tr>
<td>Viết hằng số thời gian</td>
<td><code>T#2S</code>, <code>T#500MS</code></td>
<td>⚠ Số nguyên nhân với độ phân giải — do <strong>lệnh và thiết bị</strong> quyết định</td>
<td><code>.PRE</code> tính bằng <strong>mili-giây</strong>, là số nguyên</td>
<td><code>T#2S</code></td>
</tr>
<tr>
<td>Giá trị đang đếm</td>
<td><code>.ET</code> <em>(elapsed time)</em></td>
<td>Giá trị hiện tại của thiết bị <code>T</code></td>
<td><code>.ACC</code> <em>(accumulated)</em></td>
<td><code>.ET</code></td>
</tr>
<tr>
<td>Cờ ngõ ra</td>
<td><code>.Q</code></td>
<td>Tiếp điểm cùng số hiệu với thiết bị <code>T</code></td>
<td><code>.DN</code> <em>(done)</em>, <code>.TT</code> <em>(timing)</em>, <code>.EN</code> <em>(enable)</em></td>
<td><code>.Q</code></td>
</tr>
</tbody></table></div>
<h3>⚠ Ba chỗ dễ vấp nhất</h3>
<p><strong>1. Mitsubishi — độ phân giải KHÔNG nằm trong khối, và nó đến từ HAI nguồn.</strong></p>
<p>⚠⚠ Đây là chỗ người quen hệ khác vấp ngay: ở hệ IEC, độ phân giải là thuộc tính của khối và giá trị
đặt là một <strong>khoảng thời gian</strong> (<code>T#2s</code>). Ở hệ kiểu thiết bị, giá trị đặt chỉ là một <strong>số nguyên</strong> —
nó dài bao lâu do hai thứ khác quyết định:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lệnh dùng để chạy bộ định thời</strong></td>
<td><code>OUT</code> → 100 ms · <code>OUTH</code> → 10 ms · <code>OUTHS</code> → 1 ms</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu / số hiệu thiết bị <code>T</code></strong></td>
<td>Có kiểu 1 ms · 10 ms · 100 ms, và bản <strong>giữ được</strong> của cả ba</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">OUT   T5  K20   →  20 × 100 ms  =  2,0  giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2  giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Cùng một dòng <code>K20</code>, ba kết quả cách nhau 100 lần — và code trông y hệt.</strong></p>
<p>⭐ Vì vậy <code>T10</code> đổi thành <code>T210</code> có thể đổi <strong>cả độ phân giải lẫn hành vi khi mất điện</strong>, mà không
có gì trên màn hình báo cho bạn. ⚠ Đây là nguồn lỗi kinh điển khi <strong>chuyển chương trình sang dòng
CPU khác</strong>, khi <strong>đổi lệnh</strong>, và khi <strong>đổi số hiệu bộ định thời</strong>.</p>
<p>⭐ <strong>Luôn kiểm CẢ HAI: lệnh đang dùng và kiểu thiết bị <code>T</code>.</strong> Chi tiết và bảng dải giá trị: Phụ lục
A2 §A2.2.</p>
</blockquote>
<p><strong>2. Rockwell — <code>RTO</code> cần <code>RES</code> mới về 0.</strong> Timer cộng dồn giữ giá trị khi điều kiện mất, và <strong>không
có cách nào khác</strong> để xoá ngoài lệnh <code>RES</code>. Quên <code>RES</code> thì timer chạy đủ một lần rồi báo xong mãi
mãi. Ngoài ra <code>.PRE</code> là <strong>số nguyên mili-giây</strong>, không phải hằng số kiểu <code>T#</code>.</p>
<blockquote>
<p>⚡ <strong>Một cập nhật đáng biết, vì nó đang xoá dần khác biệt vừa nêu.</strong> ⭐ Tài liệu lệnh bản 9/2025
thêm kiểu dữ liệu <strong><code>TIMER_T</code></strong>, trong đó <code>.PRE</code> và <code>.ACC</code> mang <strong>kiểu <code>TIME</code></strong> chứ không còn là
<code>DINT</code> mili-giây, và hiển thị theo đơn vị thời gian (ngày · giờ · phút · giây · ms · µs) —
⭐ <strong>không phải tự quy đổi ra mili-giây nữa</strong>. Kiểu này có trên các dòng bộ điều khiển đời mới.</p>
<p>⚠ Nhưng kiểu <code>TIMER</code> cũ <strong>vẫn tồn tại song song</strong>, và vẫn là <code>DINT</code> mili-giây. ⭐⭐ Nên khi đọc
chương trình, <strong>phải nhìn kiểu của chính biến timer</strong> — đừng suy từ tên hãng. ⚡ Lệnh <code>RES</code> xoá
<code>.ACC</code> và các bit trạng thái cho <strong>cả hai</strong> kiểu.</p>
</blockquote>
<p><strong>3. Siemens — khối IEC cần một khối dữ liệu thể hiện.</strong> Mỗi <code>TON</code> là một thể hiện có bộ nhớ riêng,
khai báo trong khối dữ liệu. Đây là hệ quả trực tiếp của quy tắc &quot;mỗi chỗ dùng một thể hiện riêng&quot;
(Chương 20, Bẫy 7) — hệ ép bạn làm đúng, và đó là điều tốt.</p>
<blockquote>
<p>⚡ Với <strong>S7-300/400 đời cũ</strong> bạn sẽ gặp timer kiểu <code>S5</code> (<code>SD</code>, <code>SS</code>, <code>SE</code>, <code>SF</code>) dùng định dạng
<code>S5TIME</code> — hành vi và dải giá trị khác timer IEC. Chỉ cần biết để <strong>đọc được chương trình cũ</strong>;
code mới thì dùng khối IEC.</p>
</blockquote>
<p>Điểm chung không phụ thuộc hãng: <strong>mọi hệ đều cho xem giá trị đang đếm khi trực tuyến</strong>, và đó là
công cụ chẩn đoán ở Bẫy 2 và Bẫy 3.</p>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<h2 id="178-bng-cht">17.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mọi chỗ chuyển bước bằng <code>T_xxx.Q</code> đã được rà lại</td>
<td>Mỗi chỗ hoặc đổi sang phản hồi, hoặc có comment giải thích vì sao không đo được</td>
</tr>
<tr>
<td>2</td>
<td>Mọi bước chờ cơ cấu có <strong>timeout báo lỗi</strong></td>
<td>Có, và thông báo nêu rõ bước + tín hiệu đang chờ</td>
</tr>
<tr>
<td>3</td>
<td>Thời gian đặt <strong>lớn hơn nhiều lần chu kỳ quét</strong></td>
<td>Có; đã xét cả trường hợp quét tăng về sau</td>
</tr>
<tr>
<td>4</td>
<td>Mỗi timer có <strong>thể hiện riêng</strong></td>
<td>Không dùng chung</td>
</tr>
<tr>
<td>5</td>
<td>Timer cần chạy liên tục được gọi <strong>ngoài nhánh điều kiện</strong></td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Timeout đặt theo <strong>đo thật</strong>, không theo cảm tính</td>
<td>Có, và đã ghi con số gốc</td>
</tr>
<tr>
<td>7</td>
<td>Điều kiện vào timer đã <strong>được lọc</strong> nếu có khả năng dao động</td>
<td>Có</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ Nếu là <strong>hệ kiểu thiết bị</strong>: đã kiểm <strong>cả lệnh lẫn kiểu <code>T</code></strong></td>
<td>Có — cùng <code>K20</code> có thể chênh 100 lần</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="179-t-kim">17.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 17.1. Vì sao máy <strong>chạy tốt tám tháng</strong> rồi mới hỏng?</li>
<li>Phân biệt <strong>TON, TOF, TP</strong> — mỗi loại ngõ ra lên khi nào và tắt khi nào?</li>
<li>Loại nào <strong>không bị ảnh hưởng</strong> khi ngõ vào rung sau khi đã kích? Vì sao tính chất đó hữu ích?</li>
<li>Vì sao sai số của timer <strong>ít nhất bằng một chu kỳ quét</strong>? Timer 30 ms trong hệ quét 10 ms có đáng
tin không?</li>
<li>Nêu <strong>hai câu hỏi khác nhau</strong> mà &quot;điều kiện chuyển bước&quot; và &quot;timer&quot; trả lời. Chúng trùng nhau khi
nào và tách nhau khi nào?</li>
<li>Có <strong>một</strong> trường hợp dùng timer để chuyển bước là chính đáng. Đó là trường hợp nào, và bạn phải
làm gì kèm theo?</li>
<li>Timer &quot;không bao giờ hết giờ&quot;. Nêu <strong>hai nguyên nhân</strong> khả dĩ và <strong>cách phân biệt</strong> chúng bằng một
phép quan sát.</li>
<li>Vì sao dùng chung một thể hiện timer ở hai chỗ là sai?</li>
<li>Timeout đặt quá chặt và quá lỏng — mỗi cái gây hậu quả gì? Cách đặt đúng?</li>
<li>Bạn đọc code của người khác và thấy <code>T_Wait.Q</code> làm điều kiện chuyển bước. <strong>Câu hỏi đầu tiên</strong> bạn
phải đặt là gì?</li>
<li>⚠⚠ Trên hệ kiểu thiết bị, dòng <code>OUT T5 K20</code> đếm bao lâu? Nêu <strong>hai</strong> thứ quyết định câu trả lời,
và cho biết khoảng chênh lệch lớn nhất giữa các khả năng.</li>
</ol>
<p>Câu 5, 6 và 7 là ba câu phân loại. Câu 5 là nguyên tắc trung tâm; câu 6 kiểm tra bạn không áp dụng
nguyên tắc một cách máy móc; câu 7 là kỹ năng chẩn đoán thật.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 18 — Counter &amp; đếm xung tốc độ cao.</strong> Timer đếm thời gian; counter đếm sự kiện. Và có một
ngưỡng mà đếm bằng phần mềm không còn khả thi — chương sau cho bạn công thức để biết ngưỡng đó ở đâu.</p>
<hr>
<h3>Nguồn tham khảo chương 17</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa ba khối timer
chuẩn TP, TON, TOF và kiểu dữ liệu thời gian. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở
mức khái niệm)</em></li>
<li>Tài liệu hãng về khối timer và timer giữ giá trị — dùng để đối chiếu khác biệt ở mục 17.7; số hiệu
cụ thể ghi trong Phụ lục A2.</li>
<li>Bảng thời gian bước của DP-01 — Phụ lục J.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers General Instructions</em> (bản 9/2025), ch. 3
<em>Timer and Counter Instructions</em>: phân biệt timer ⭐ <strong>giữ được</strong> (<code>RTO</code>, <code>RTOR</code>) với timer
<strong>không giữ</strong> (<code>TON</code>, <code>TOF</code>, <code>TONR</code>, <code>TOFR</code>); ⚠ lệnh <code>RES</code> là cách xoá <code>.ACC</code> và các bit trạng
thái; và ⭐ kiểu dữ liệu <strong><code>TIMER_T</code></strong> mới — <code>.PRE</code> / <code>.ACC</code> mang kiểu <code>TIME</code> thay cho <code>DINT</code>
mili-giây — nền cho mục 17.7.</li>
<li><strong>Siemens</strong> — <em>S7-1200 System Manual</em>: khối timer IEC cần <strong>khối dữ liệu thể hiện</strong> riêng cho mỗi
chỗ dùng; dùng cho điểm 3 của mục 17.7.</li>
</ul>
<blockquote>
<p>⚡ Mọi con số thời gian trong chương (0,6 s cho hành trình kẹp, 3 s timeout, 500 ms lọc khí) là <strong>giá
trị minh hoạ của máy mẫu</strong>. Giá trị thật phải đo trên máy của bạn.</p>
</blockquote>
<!-- SECTION: ch18_counter_va_dem_xung_toc_do_cao -->
<hr>
<h1 id="chương-18-counter-đm-xung-tc-đ-cao">Chương 18 — Counter &amp; đếm xung tốc độ cao</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="181-bài-toán-con-s-đúng-nhưng-đúng-chuyn-khác">18.1 Bài toán: con số đúng, nhưng đúng chuyện khác</h2>
<p>Cuối ca, màn hình DP-01 báo <strong>1 240 board</strong>. Phiếu kiểm kho đếm được <strong>1 187</strong>.</p>
<p>Chênh 53 board. Không ai tìm ra 53 board đó ở đâu, và cũng không ai chứng minh được chúng chưa từng
tồn tại. Sản lượng là số liệu đi vào báo cáo, vào lương khoán, vào kế hoạch vật tư — nên chênh lệch
không giải thích được là chuyện lớn hơn nó có vẻ.</p>
<p>Nguyên nhân, tìm ra sau hai ngày: bộ đếm gắn vào cảm biến đầu chuyền vào. Board đi qua nhanh, nhưng
thỉnh thoảng một board bị đẩy lùi nhẹ khi board sau chạm vào, rồi tiến lên lại. Cảm biến thấy: có —
không — có. Bộ đếm ghi <strong>hai</strong> board.</p>
<p>Không có board nào biến mất. Có 53 lần một board được đếm hai lần.</p>
<p>Chương này về ba việc: đếm cho đúng, biết khi nào PLC <strong>không đếm nổi</strong>, và biết con số của mình
thật ra đang đo cái gì.</p>
<hr>
<h2 id="182-ba-khi-đm-chun">18.2 Ba khối đếm chuẩn</h2>
<p>Chuẩn IEC 61131-3 định nghĩa ba khối bộ đếm <em>(counter)</em>. Mọi hệ đều có cả ba.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Tên đầy đủ</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>CTU</strong></td>
<td><em>Count Up</em> — đếm lên</td>
<td>Mỗi cạnh lên ở <code>CU</code>, giá trị <code>CV</code> tăng 1. <code>Q</code> lên khi <code>CV &gt;= PV</code></td>
</tr>
<tr>
<td><strong>CTD</strong></td>
<td><em>Count Down</em> — đếm xuống</td>
<td>Mỗi cạnh lên ở <code>CD</code>, <code>CV</code> giảm 1. <code>Q</code> lên khi <code>CV &lt;= 0</code></td>
</tr>
<tr>
<td><strong>CTUD</strong></td>
<td><em>Count Up/Down</em> — đếm hai chiều</td>
<td>Có cả hai ngõ vào; dùng khi cần biết <strong>số lượng đang có</strong>, không phải tổng đã qua</td>
</tr>
</tbody></table></div>
<p>Các chân dùng chung:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>CU</code> / <code>CD</code></td>
<td>Ngõ vào đếm — <strong>kích theo cạnh lên</strong></td>
</tr>
<tr>
<td><code>R</code> (CTU) / <code>LD</code> (CTD)</td>
<td>Đặt lại về 0 / nạp giá trị đặt</td>
</tr>
<tr>
<td><code>PV</code></td>
<td><strong>Giá trị đặt</strong> <em>(preset value)</em> — mốc để <code>Q</code> lên</td>
</tr>
<tr>
<td><code>CV</code></td>
<td><strong>Giá trị hiện tại</strong> <em>(current value)</em> — con số đang đếm</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Ngõ ra, lên khi đã tới mốc</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">VAR
    C_Board : CTU;
END_VAR

// Đếm board vào trạm 1; đủ 50 thì báo đầy khay
C_Board(CU := DI_BoardStn1,
        R  := DI_ResetPB,
        PV := 50);

M_TrayFull  := C_Board.Q;
BoardInTray := C_Board.CV;
</code></pre>
<blockquote>
<p>⚡ <strong>LƯU Ý — khối đếm chuẩn đã tự bắt cạnh</strong>
Chân <code>CU</code> kích theo <strong>cạnh lên</strong>, nên khối <code>CTU</code> không đếm 400 lần khi board nằm im trước cảm biến.
Đây là khác biệt so với việc tự viết <code>Count := Count + 1</code> như ở Chương 16, mục 16.5 — chỗ đó bạn
<strong>phải</strong> tự thêm <code>R_TRIG</code>.</p>
<p>Đừng suy ra rằng vấn đề đã hết. Khối đếm bắt được cạnh, nhưng <strong>cạnh giả thì nó vẫn đếm</strong> — đó là
đúng cỗ máy ở mục 18.1, và là nội dung mục 18.4.</p>
</blockquote>
<h3>⭐ Cùng khối đếm đó, viết bằng ladder</h3>
<pre><code class="language-text">                      ┌──────────────────┐
                      │  C_Board     CTU │
   DI_BoardStn1       │                  │          M_TrayFull
 ────┤ ├──────────────┤ CU             Q ├──────────( )───
   DI_ResetPB         │                  │
 ────┤ ├──────────────┤ R             CV ├──────────► BoardInTray
                   50─┤ PV               │
                      └──────────────────┘
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Chân <code>CV</code> nối ra một thanh ghi là thứ nên làm ngay từ đầu.</strong> ⚡ Nó cho người vận hành thấy
<strong>con số đang đếm tới đâu</strong> mà không cần mở phần mềm lập trình — và cho người chẩn đoán biết bộ
đếm có nhích hay không.</p>
<p>⚠ Nhắc lại cảnh báo ở trên, vì ở ladder nó <strong>dễ quên hơn</strong>: chân <code>CU</code> đã tự bắt cạnh, nhưng
⭐ <strong>cạnh giả thì nó vẫn đếm</strong> — mục 18.4.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và một bẫy chỉ có ở ladder:</strong> ⭐ <strong>cực tính chân <code>R</code> khác nhau giữa các hãng</strong> (mục 18.6b).
Ở ST bạn viết rõ <code>R := DI_ResetPB</code>; ở ladder, một số hệ đặt lại khi nấc <strong>thông</strong>, số khác khi nấc
<strong>hở</strong>. ⚠ Nối nhầm thì bộ đếm <strong>bị xoá mỗi vòng quét</strong> và luôn đọc bằng 0 — hoặc <strong>không bao giờ
xoá được</strong>.</p>
</blockquote>
<h3>CTUD — khi con số cần giảm</h3>
<p>CTU trả lời <em>&quot;đã có bao nhiêu board đi qua?&quot;</em>. Nhiều bài toán lại cần <em>&quot;đang có bao nhiêu board trong
máy?&quot;</em> — con số này phải giảm khi board đi ra.</p>
<pre><code class="language-iecst">VAR
    C_InMachine : CTUD;
    TrigIn      : R_TRIG;
    TrigOut     : R_TRIG;
END_VAR

TrigIn(CLK  := DI_BoardInfeed);
TrigOut(CLK := DI_BoardOutfeed);

C_InMachine(CU := TrigIn.Q,        // board vào  → +1
            CD := TrigOut.Q,       // board ra   → −1
            R  := M_MachineEmpty,  // xác nhận máy rỗng → về 0
            PV := 2);              // DP-01 chứa tối đa 2 board

M_MachineFull := C_InMachine.CV &gt;= 2;
</code></pre>
<p>Con số này dùng được ngay cho hai việc thật: chặn không cho board thứ ba vào, và biết khi nào máy đã
<strong>xả hết</strong> <em>(drained)</em> để được phép đổi mã hàng hoặc dừng cuối ca.</p>
<blockquote>
<p>🔍 <strong>BẪY — bộ đếm hai chiều trôi dần</strong>
<code>CV</code> của CTUD là kết quả <strong>tích luỹ của mọi lần cộng và trừ</strong> từ lần đặt lại gần nhất. Chỉ cần một
lần đếm sót hoặc đếm thừa, sai số đó <strong>ở lại vĩnh viễn</strong> và mọi con số sau đều lệch.</p>
<p>Vì vậy CTUD phải có <strong>điểm đồng bộ về sự thật</strong>: khi máy chắc chắn rỗng (không cảm biến nào thấy
board, chuyền đã chạy đủ lâu), ép <code>CV</code> về 0 thay vì tin vào phép cộng trừ. Không có điểm đồng bộ,
sau vài ca con số sẽ vô nghĩa.</p>
</blockquote>
<hr>
<h2 id="183-đm-cnh-không-đm-mc-và-đm-cnh-nào">18.3 Đếm cạnh, không đếm mức — và đếm cạnh nào</h2>
<p>Chương 16 đã nói vì sao phải đếm cạnh. Ở đây thêm một câu hỏi mà chương trước chỉ nêu ra: <strong>cạnh
nào?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đếm ở</th>
<th>Con số nghĩa là</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cạnh lên</strong> của cảm biến vào</td>
<td>Số board <strong>đã vào</strong> máy</td>
<td>Kiểm soát dòng vào, chặn quá tải</td>
</tr>
<tr>
<td><strong>Cạnh xuống</strong> của cảm biến trạm</td>
<td>Số board <strong>đã làm xong</strong> ở trạm đó</td>
<td>Sản lượng, tính chu kỳ</td>
</tr>
<tr>
<td><strong>Cạnh lên</strong> của cảm biến ra</td>
<td>Số board <strong>đã rời</strong> máy</td>
<td>Đối chiếu với máy sau (Chương 41)</td>
</tr>
</tbody></table></div>
<p>Ba con số này khác nhau, và hiệu số giữa chúng chính là số board đang nằm trong máy. Đó không phải
sai số — đó là thông tin.</p>
<blockquote>
<p>⚠ <strong>Con số báo cáo ra ngoài phải là số board ĐÃ LÀM XONG.</strong>
Đếm ở đầu vào cho con số <strong>lớn hơn thực tế</strong>: nó tính cả những board đang dở dang và những board sẽ
bị loại. Đây là nguồn gốc phổ biến nhất của chênh lệch giữa số máy báo và số kho đếm — và nó luôn
lệch về phía có lợi cho người vận hành, nên rất lâu mới bị phát hiện.</p>
</blockquote>
<p>Trên DP-01, sản lượng đúng phải đếm ở nơi board rời trạm 2, và phải tách OK với NG:</p>
<pre><code class="language-iecst">VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);        // cạnh xuống = board rời trạm UV

IF TrigDone.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;

TotalOut := OkCount + NgCount;        // luôn khớp với số board rời máy
</code></pre>
<hr>
<h2 id="184-đm-trùng-bn-nguyên-nhân-và-cách-chn">18.4 Đếm trùng — bốn nguyên nhân và cách chặn</h2>
<p>Cỗ máy ở mục 18.1 đếm trùng vì board bị đẩy lùi rồi tiến lên. Đó chỉ là một trong bốn nguyên nhân,
và cả bốn đều tạo ra <strong>cạnh thật</strong> mà khối đếm không có cách nào phân biệt với cạnh mong muốn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Hiện tượng</th>
<th>Cách chặn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sản phẩm rung / lùi lại</strong></td>
<td>Đếm thừa, số lẻ tẻ</td>
<td>Khoảng chết theo thời gian (bên dưới)</td>
</tr>
<tr>
<td><strong>Cảm biến nhiễu</strong></td>
<td>Đếm thừa ngẫu nhiên, cả khi không có sản phẩm</td>
<td>Lọc rung bằng <code>TON</code>; kiểm nối đất, đi dây tách khỏi cáp động lực (Chương 51)</td>
</tr>
<tr>
<td><strong>Sản phẩm trong suốt / bề mặt lỗ</strong></td>
<td>Một sản phẩm cho nhiều cạnh khi đi qua</td>
<td>Đổi loại cảm biến; hoặc chốt trạng thái bằng cơ cấu chặn</td>
</tr>
<tr>
<td><strong>Rung tiếp điểm</strong> (nếu đếm từ nút bấm hoặc tiếp điểm cơ khí)</td>
<td>Một lần tác động ra nhiều cạnh</td>
<td>Lọc rung <strong>trước</strong> khi đưa vào chân đếm (Chương 17, mục 17.4)</td>
</tr>
</tbody></table></div>
<h3>Khoảng chết — cách chặn thông dụng nhất</h3>
<p>Ý tưởng: sau khi đếm một lần, <strong>không nhận cạnh mới</strong> trong một khoảng thời gian ngắn hơn khoảng cách
tối thiểu giữa hai sản phẩm thật.</p>
<pre><code class="language-iecst">VAR
    T_Deb    : TON;
    TrigCnt  : R_TRIG;
    C_Board  : CTU;
END_VAR

// Tín hiệu phải ổn định 30 ms mới được coi là thật
T_Deb(IN := DI_BoardStn1, PT := T#30MS);

TrigCnt(CLK := T_Deb.Q);              // bắt cạnh trên tín hiệu ĐÃ LỌC
C_Board(CU := TrigCnt.Q, R := DI_ResetPB, PV := 9999);
</code></pre>
<p>Chọn thời gian lọc theo nguyên tắc:</p>
<blockquote>
<p><strong>Lớn hơn nhiều lần chu kỳ quét · lớn hơn thời gian rung dự kiến · nhỏ hơn nhiều lần khoảng cách
thật giữa hai sản phẩm.</strong></p>
</blockquote>
<p>Trên DP-01, board cách nhau ít nhất khoảng 2 giây, chu kỳ quét khoảng 10 ms. Cửa sổ chọn rất rộng —
30 ms nằm thoải mái ở giữa. Khi cửa sổ đó <strong>hẹp</strong> hoặc <strong>không tồn tại</strong> (sản phẩm đi rất nhanh, sát
nhau), thì lọc thời gian không còn là công cụ đúng: cần đổi cảm biến, đổi cơ cấu, hoặc chuyển sang
bộ đếm phần cứng ở mục 18.5.</p>
<blockquote>
<p>💡 <strong>MẸO — chẩn đoán bằng chính bộ đếm</strong>
Nghi đếm trùng thì thêm một bộ đếm thứ hai trên tín hiệu <strong>chưa lọc</strong>, và hiển thị cả hai. Hiệu số
giữa hai con số chính là số cạnh giả — bạn đo được vấn đề thay vì đoán, và biết được việc lọc có
thật sự cần thiết không.</p>
</blockquote>
<hr>
<h2 id="185-khi-nào-plc-không-đm-ni-b-đm-tc-đ-cao">18.5 Khi nào PLC không đếm nổi — bộ đếm tốc độ cao</h2>
<h3>Giới hạn nằm ở đâu</h3>
<p>Bộ đếm chuẩn được cập nhật <strong>mỗi lần khối được gọi</strong>, tức một lần mỗi vòng quét (Chương 10). Hệ quả
trực tiếp và không thể vòng tránh:</p>
<blockquote>
<p><strong>Xung nào lên rồi xuống trọn vẹn trong khoảng giữa hai lần quét thì PLC không hề thấy nó.</strong></p>
</blockquote>
<p>Ngoài ra ngõ vào số còn có <strong>thời gian lọc phần cứng</strong> riêng — thường vài trăm micro-giây tới vài
mili-giây — được thiết kế để chống nhiễu, và nó chặn luôn cả xung nhanh thật (Chương 9).</p>
<h3>Công thức quyết định</h3>
