Mỗi ô trong lưu đồ thành một **bước** *(step)*. Có hai cách lưu bước đang chạy, và chúng có cùng bản
chất với hai cách ở Chương 25:

| | **Biến số bước** | **Bit bước** |
|---|---|---|
| Lưu bằng | Một biến số nguyên `Stn1_Step` | Mỗi bước một bit `S1_10`, `S1_20`… |
| Bất biến "một bước" | Được bảo đảm | Phải tự cưỡng chế |
| Hợp với | Structured Text | Ladder |

Với biến số bước, mã bước nên **cách nhau 10** để về sau chèn thêm bước mà không phải đánh số lại:

```text
0   — chờ board
10  — nâng chặn
20  — nâng kẹp
30  — xử lý board
40  — hạ kẹp
50  — chờ trạm 2
60  — hạ chặn, chuyển board
```

Cần chèn một bước giữa 20 và 30? Dùng 25. Không phải sửa gì khác.

### Quy tắc bất biến của trình tự

> **Một bước bật thì mọi bước khác tắt.**
>
> Với biến số bước, điều này tự nhiên đúng. Với bit bước, mỗi chuyển tiếp phải **bật bit mới và tắt
> bit cũ trong cùng một nấc thang** — giống hệt quy tắc ở Chương 25, và cũng cần một nấc giám sát
> đếm số bit đang bật.

---

### ⭐ Bit bước bằng ladder — nấc thang mà bảng trên nói tới

Bảng ở trên ghi *bit bước hợp với **Ladder***, và quy tắc bất biến nói *"bật bit mới và tắt bit cũ
trong cùng một nấc"*. ⭐ Đây là nấc thang đó:

```text
   S1_10       DI_Stop1Up                                        S1_20
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_10
                                                  └────────────────( R )──

   S1_20       DI_Clamp1Up                                        S1_30
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_20
                                                  └────────────────( R )──
```

⭐ Đọc: *"đang ở bước 10 **và** chặn đã lên → sang bước 20, đồng thời tắt bước 10."*

> ⭐⭐ **Vì sao hai cuộn `( S )` và `( R )` phải nằm trên CÙNG một nấc:** nếu tách ra hai nấc, giữa
> hai nấc đó ⚠ **có một khoảnh khắc hai bit cùng bật** — và mọi nấc thang đọc bit bước nằm giữa
> chúng sẽ thấy trạng thái không hợp lệ.
>
> ⚡ Đây chính là **bất biến "một bước bật, mọi bước khác tắt"** ở trên, viết ra thành hình.

⭐ Và nấc giám sát bất biến — **luôn có, không bao giờ bỏ**:

```text
   [ ĐẾM số bit bước đang bật ]  →  Stn1_StepCount

   Stn1_StepCount <> 1                                          M_SeqFault
 ────────┤ ├─────────────────────────────────────────────────────( )───
```

> ⚠⚠ **Không có nấc giám sát này thì bit bước là cách viết nguy hiểm.** ⭐ Với biến số bước, bất biến
> **do kiểu dữ liệu bảo đảm**; với bit bước, **không ai bảo đảm cả** — một lỗi làm hai bit cùng bật
> thì hai nhánh trình tự chạy song song, và triệu chứng là máy làm những việc **không theo thứ tự
> nào**.
>
> ⚡ Đây là cái giá thật của việc chọn bit bước, và nó là lý do Chương 25 mục 25.4 khuyên cân nhắc
> kỹ trước khi chọn.

## 26.2a ⭐ Có hãng coi bit bước là một LOẠI THIẾT BỊ riêng

⭐ Ở mục trên, bit bước là những cờ nhớ thường mà bạn tự đặt tên (`S1_10`, `S1_20`…). ⚡ Nhưng có
hãng đưa hẳn khái niệm này xuống tầng thiết bị: Mitsubishi có loại thiết bị **`S` — *step relay***,
sinh ra đúng để làm bit bước, dùng kèm chương trình SFC.

| | Bit bước bằng **cờ nhớ thường** | Bit bước bằng **thiết bị chuyên dụng** |
|---|---|---|
| Ưu | ⭐ Chạy ở **mọi hệ**, không phụ thuộc hãng; đặt tên tuỳ ý | Công cụ của hãng **hiểu** nó: xem trạng thái bước, gỡ rối trình tự |
| Nhược | ⚠ Không công cụ nào biết đó là bit bước — bạn **tự giám sát bất biến** | ⚠⚠ **Khoá vào một hãng**, và có **luật dùng riêng** phải nhớ |

> ⚠⚠ **Và đây là một cái bẫy rất cụ thể của loại thiết bị đó.** ⭐ Trong ST, gán thẳng
> `M0 := S0;` **không hợp lệ** — phải viết `IF S0 THEN M0 := TRUE; ELSE M0 := FALSE; END_IF;`.
> ⚠ Với dạng chỉ định theo cụm, còn phải **khai đúng kích thước dữ liệu** nữa.
>
> ⚡ ⭐ Bài học tổng quát, không phải bài học về một hãng: **khi một khái niệm được hạ xuống thành
> thiết bị riêng, nó được công cụ hỗ trợ tốt hơn nhưng cũng mang theo luật riêng.** ⚠ Đọc tài liệu
> lệnh trước khi dùng — đừng suy từ thói quen với cờ nhớ thường.

---

## 26.2b ⭐ Phương pháp thứ hai — và biết KHI NÀO nó hợp lệ mới là phần khó

Cách ở mục trên — lưu đồ rồi bit bước — là cách **mặc định đúng** cho máy tự động hoá. Nhưng có một
phương pháp thiết kế thứ hai, và bạn sẽ gặp nó trong tài liệu lẫn trong code người khác:

> ⭐ **Thiết kế theo sơ đồ thời gian** *(timing diagram)*: vẽ các ngõ ra theo trục thời gian, đánh dấu
> các mốc quan trọng, rồi đặt một timer cho mỗi mốc.

**Năm bước:**

| | Việc |
|---|---|
| 1 | Hiểu quy trình |
| 2 | ⭐ Xác định **ngõ ra nào phụ thuộc thời gian** |
| 3 | Vẽ **sơ đồ thời gian** cho các ngõ ra đó |
| 4 | Gán **một timer cho mỗi mốc** ngõ ra bật hoặc tắt |
| 5 | Viết logic đọc giá trị timer để bật/tắt ngõ ra |

### ⚠⚠ Điều kiện áp dụng — đọc kỹ dòng này trước khi dùng

> ⭐⭐ **Sơ đồ thời gian chỉ hợp lệ cho quy trình PHỤ THUỘC DUY NHẤT VÀO THỜI GIAN.**
>
> ⚠ Nếu quy trình có **phản hồi thật** — cảm biến báo cơ cấu đã tới nơi, công tắc hành trình, tín hiệu
> xong việc — thì ⚠⚠ **dùng sơ đồ thời gian là quay lại đúng sai lầm lớn nhất ở Chương 17**:
> *"chờ 2 giây chắc kẹp xong rồi"*.

| Loại quy trình | Ví dụ | Phương pháp đúng |
|---|---|---|
| ⭐ Có phản hồi thật | ⭐ **DP-01** — mọi bước đều có cảm biến xác nhận | ⭐ **Lưu đồ → bit bước** (mục 26.2) |
| Thuần thời gian, **không có gì để đo** | Cửa tự động không cảm biến vị trí · đèn giao thông · chu trình xả rửa theo thời gian | Sơ đồ thời gian |

> ⭐ **Phép thử một câu:** ⚠ *"Có cảm biến nào cho tôi biết bước này đã xong chưa?"*
>
> | Trả lời | Kết luận |
> |---|---|
> | **Có** | ⭐ Dùng phản hồi đó. Timer chỉ để **báo lỗi** (mục 26.4) |
> | **Không, và không lắp được** | Sơ đồ thời gian là hợp lệ — ⚠ nhưng **ghi rõ trong đặc tả rằng bước này không được xác nhận** |
> | *"Có nhưng lắp thêm thì tốn"* | ⚠⚠ **Đây là quyết định của người trả tiền, không phải của người lập trình** (Chương 23) |

> ⚡ **Vì sao vẫn phải biết phương pháp này dù hiếm dùng:** bạn sẽ **đọc phải nó** trong chương trình
> của người khác. Thấy một chuỗi timer nối tiếp không kèm phản hồi nào, ⭐ câu hỏi đầu tiên không phải
> *"viết lại thế nào"* mà là ⚠ **"quy trình này có gì để đo không?"**
>
> ⭐ Nếu **có** mà tác giả cũ không dùng — đó là **nợ kỹ thuật cần trả** (Chương 22).
> Nếu **không có** — thiết kế đó **đúng**, và bạn suýt viết lại một thứ vốn không sai.

---

## 26.3 Trên máy mẫu DP-01

Trình tự trạm 1, viết bằng biến số bước:

```iecst
// ── Trình tự trạm 1 — chỉ chạy khi tầng máy cho phép (Chương 27) ──
IF NOT M_CycleEnable THEN
    ;                                         // ⭐ CỐ Ý: giữ nguyên bước, không tiến
ELSE

    CASE Stn1_Step OF

      0:  // Chờ board tới
          Stn1_Ready := TRUE;                     // giao diện công bố
          Stn1_Busy  := FALSE;
          IF DI_BoardStn1 OR M_DryRun THEN
              Stn1_Ready := FALSE;
              Stn1_Busy  := TRUE;
              Stn1_Step  := 10;
          END_IF;

     10:  // Nâng chặn
          M_Stn1_StopReq := TRUE;                 // yêu cầu, khối cơ cấu thực hiện
          IF Stop1.Done THEN
              Stn1_Step := 20;
          END_IF;

     20:  // Nâng kẹp
          M_Stn1_ClampReq := TRUE;
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board  (nội dung xử lý ở lát cắt sau)
          IF M_Stn1_ProcessDone THEN
              Stn1_Step := 40;
          END_IF;

     40:  // Hạ kẹp
          M_Stn1_ClampReq := FALSE;
          IF Clamp1.Done THEN
              Stn1_Step := 50;
          END_IF;

     50:  // Chờ trạm 2 sẵn sàng  ← điểm đồng bộ giữa hai trạm
          Stn1_BoardDone := TRUE;
          IF Stn2_Ready THEN
              Stn1_Step := 60;
          END_IF;

     60:  // Hạ chặn, chuyển board sang
          M_Stn1_StopReq  := FALSE;
          M_Stn1_ConvReq  := TRUE;                // yêu cầu chuyền chạy
          IF NOT DI_BoardStn1 THEN
              M_Stn1_ConvReq  := FALSE;
              Stn1_BoardDone  := FALSE;
              Stn1_Step       := 0;               // quay lại chờ board mới
          END_IF;

    END_CASE;

END_IF;
```

Ba điểm thiết kế trong đoạn trên, mỗi cái đều nối tới một chương khác:

- **Không có dòng nào ghi `DO_…`** — trạm chỉ nêu yêu cầu, khối cơ cấu thực hiện (Chương 27, quy tắc Q3).
- **Mọi chuyển tiếp dùng phản hồi thật** — `Stop1.Done`, `DI_BoardStn1` — không dùng timer (Chương 17).
- **Cờ `M_DryRun` ở bước 0** cho phép chạy khô không có board (Chương 28).

Nhưng đoạn code trên vẫn **chưa xong**. Nó thiếu đúng thứ đã gây ra sự cố ở mục 26.1.

---

## 26.4 Timeout từng bước — cơ chế báo lỗi, không phải cơ chế điều khiển

Đây là mục quan trọng nhất của chương.

### Nguyên tắc

> **Mỗi bước phải có thời gian tối đa. Quá thời gian → báo lỗi, nêu rõ kẹt ở bước nào và chờ gì.**
>
> Timeout **không** dùng để chuyển bước. Nó chỉ dùng để **phát hiện rằng chuyển tiếp đã không xảy ra**.

Phân biệt này quyết định trình tự có an toàn hay không:

| | Timeout **báo lỗi** ✓ | Timeout **chuyển bước** ✗ |
|---|---|---|
| Khi cơ cấu chậm bất thường | Báo lỗi, dừng máy, người xử lý | **Đi tiếp như không có gì** |
| Khi cảm biến hỏng | Báo rõ cảm biến nào | Đi tiếp, máy làm việc trên giả định sai |
| Khi cơ cấu kẹt cơ khí | Báo lỗi, tránh làm hỏng thêm | Bước sau tác động lên cơ cấu đang kẹt |

Cột phải chính là sai lầm ở Chương 17: *"chờ 2 giây chắc kẹp xong rồi"*. Nó biến một cơ chế phát hiện
lỗi thành một cơ chế **giấu lỗi**.

### Cách hiện thực — một bộ đếm dùng chung

Không cần một timer cho mỗi bước. Một timer dùng chung, tự đặt lại mỗi khi bước đổi — và **gọi đúng
một lần** mỗi vòng quét (Chương 17, Bẫy 5):

```iecst
VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào của trình tự,
//    vì lúc máy đang Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1_Fault := FALSE;
END_IF;

// ── Thời gian cho phép của từng bước ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;              // 0 = không giới hạn (chờ board)
   10:   Stn1_StepLimit := T#3S;              // nâng chặn
   20:   Stn1_StepLimit := T#3S;              // nâng kẹp
   30:   Stn1_StepLimit := T#60S;             // xử lý board
   40:   Stn1_StepLimit := T#3S;              // hạ kẹp
   50:   Stn1_StepLimit := T#0S;              // chờ trạm 2 — không giới hạn
   60:   Stn1_StepLimit := T#10S;             // chuyển board đi
END_CASE;

// ── Chạy timer: bước vừa đổi thì IN = FALSE đúng MỘT vòng → timer tự xoá về 0 ──
T_StepTimeout(IN := (Stn1_StepLimit > T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1_FaultStep := Stn1_Step;              // GHI LẠI bước bị kẹt
    Stn1_Fault     := TRUE;                   // cờ của TRẠM — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
```

### Hai bước cố ý **không** đặt giới hạn

Bước 0 (chờ board) và bước 50 (chờ trạm 2) đặt `T#0S` — nghĩa là chờ vô hạn. Đây là **quyết định có
chủ ý**, không phải bỏ sót:

- **Bước 0** chờ board từ máy trước. Không có board là chuyện bình thường — máy trước có thể đang thay
  lô. Báo lỗi ở đây là báo động giả.
- **Bước 50** chờ trạm 2 xong. Trạm 2 chậm hơn là chuyện bình thường trong pipeline (Chương 27).

Nhưng chờ vô hạn có rủi ro riêng, nên cần **giám sát ở tầng khác**: nếu máy không cho ra sản phẩm nào
trong một khoảng thời gian dài, tầng máy báo *"máy đứng chờ"* — một cảnh báo mức thấp, không phải lỗi
dừng máy. Cách này phân biệt được **chờ hợp lệ** với **kẹt thật**.

> 💡 **MẸO — thông báo lỗi phải nói ba điều**
> Không đủ: *"Lỗi trạm 1"*. Đủ: **bước nào · đang chờ gì · nên kiểm tra gì**.
>
> ```text
> "S1.20 quá thời gian (3 giây) — chờ DI_Clamp1Up.
>  Kiểm tra: cảm biến reed kẹp trạm 1, áp suất khí, xy-lanh có kẹt không."
> ```
>
> Dòng thứ hai biến bốn mươi phút mò mẫm thành hai phút. Việc viết nó tốn ba mươi giây.

---

## 26.5 Nhánh song song và điểm hợp nhất

Đôi khi hai việc chạy được **cùng lúc** — làm song song thì chu kỳ ngắn hơn.

Ví dụ ở DP-01: sau khi xử lý xong, có thể **hạ kẹp** và **thông báo cho trạm 2** cùng lúc, thay vì làm
tuần tự.

### Cách viết nhánh song song

Tách thành hai chuỗi bước độc lập, mỗi chuỗi một biến bước riêng, rồi **hợp nhất** khi cả hai xong:

```iecst
// Nhánh A: hạ kẹp
CASE Stn1_BranchA OF
   0:  IF M_ParallelStart THEN Stn1_BranchA := 10; END_IF;
  10:  M_Stn1_ClampReq := FALSE;
       IF Clamp1.Done THEN Stn1_BranchA := 99; END_IF;    // 99 = nhánh xong
END_CASE;

// Nhánh B: chuẩn bị dữ liệu cho trạm 2
CASE Stn1_BranchB OF
   0:  IF M_ParallelStart THEN Stn1_BranchB := 10; END_IF;
  10:  Stn1_ResultData := …;
       Stn1_BranchB := 99;
END_CASE;

// ── Điểm hợp nhất: chờ CẢ HAI nhánh xong ──
IF Stn1_BranchA = 99 AND Stn1_BranchB = 99 THEN
    Stn1_BranchA := 0;
    Stn1_BranchB := 0;
    Stn1_Step    := 50;
END_IF;
```

> ⚡ **LƯU Ý — đừng song song hoá thứ không cần**
> Nhánh song song làm code khó đọc và khó gỡ lỗi hơn hẳn. Chỉ dùng khi **đo được** rằng nó rút ngắn
> chu kỳ đáng kể (Chương 55). Song song hoá hai bước mỗi bước 200 ms trong một chu kỳ 12 giây là công
> sức bỏ đi.

---

## 26.6 Bế tắc

**Bế tắc** *(deadlock)* là tình huống hai bên cùng chờ nhau, và không bên nào tiến được.

Ở máy nhiều trạm, dạng phổ biến nhất:

```text
Trạm 1 ở bước 50:  "chờ trạm 2 sẵn sàng"   →  chờ  Stn2_Ready
Trạm 2 ở bước 0:   "chờ board tới"          →  chờ  DI_BoardStn2
```

Nghe có vẻ ổn — trạm 2 chờ board, trạm 1 sẽ gửi board sang. Nhưng nếu ai đó viết trạm 2 công bố
`Stn2_Ready` **chỉ khi đã có board** (nhầm "sẵn sàng" thành "đang bận"), thì:

- Trạm 1 chờ `Stn2_Ready` — không lên vì trạm 2 chưa có board.
- Trạm 2 chờ board — không tới vì trạm 1 đang chờ.

**Cả hai đứng im vĩnh viễn**, và cả hai đều ở bước "chờ không giới hạn" nên không báo lỗi. Đây chính
là dạng nguy hiểm nhất: máy im lặng.

### Ba biện pháp, dùng cả ba

**Một — định nghĩa giao diện cho đúng.** `Stn2_Ready` phải nghĩa là *"tôi trống và nhận được board
mới"*, và phải **bằng TRUE khi trạm 2 rỗng**. Sai nghĩa ở đây là gốc của bế tắc trên.

**Hai — giám sát "máy đứng chờ" ở tầng máy.** Đã nêu ở mục 26.4: nếu không sản phẩm nào ra trong một
khoảng dài, báo cảnh báo kèm **trạng thái mọi trạm**:

```text
"Máy đứng chờ 120 giây.  Trạm 1: bước 50 (chờ trạm 2).  Trạm 2: bước 0 (chờ board)."
```

Một dòng như vậy làm bế tắc **lộ ngay ra**, thay vì phải đi tìm.

**Ba — vẽ đồ thị chờ khi thiết kế.** Với mỗi bước chờ, vẽ mũi tên tới thứ nó đang chờ. **Nếu đồ thị có
vòng kín, bạn có bế tắc tiềm tàng** — kể cả khi nó chưa xảy ra trong thử nghiệm. Cách kiểm này làm
được trên giấy, trước khi viết code.

---

## 26.7 Bẫy thường gặp

### 🔍 BẪY 1 — Bước không có timeout

Bẫy trung tâm của chương, đã mổ xẻ ở mục 26.4. Nhắc lại vì nó là bẫy hay gặp nhất và tốn thời gian
nhất: **mọi bước chờ cơ cấu phải có giới hạn thời gian**, và mọi bước cố ý chờ vô hạn phải được giám
sát ở tầng máy.

### 🔍 BẪY 2 — Dùng timeout để chuyển bước

```iecst
// ✗ SAI — timer thay cho phản hồi
IF T_Wait.Q THEN
    Stn1_Step := 30;         // "chắc kẹp lên rồi"
END_IF;
```

Trình tự này chạy đúng khi mọi thứ bình thường, và **hỏng âm thầm** khi cơ cấu chậm hoặc kẹt. Bước sau
sẽ tác động lên một cơ cấu chưa ở đúng vị trí.

```iecst
// ✓ ĐÚNG — phản hồi để chuyển, timeout để báo lỗi
IF Clamp1.Done THEN
    Stn1_Step := 30;
END_IF;
// timeout xử lý riêng, đặt Stn1_Fault
```

### 🔍 BẪY 3 — Đánh số bước liền nhau

Đánh 1, 2, 3, 4… rồi cần chèn một bước giữa 2 và 3. Bạn phải đánh số lại toàn bộ, và mọi tham chiếu
tới số bước — trong thông báo lỗi, trong màn hình, trong tài liệu — đều sai.

Ba kiểu đánh số đều có người dùng. Cùng một trình tự 5 bước:

| Kiểu | Trông ra sao | ⭐ Được gì | ⚠ Mất gì |
|---|---|---|---|
| **Liền nhau** | `1, 2, 3, 4, 5` | Ngắn; hợp với `CASE` có kiểm đủ nhánh | ⚠⚠ **Chèn một bước là đánh số lại tất cả** — kéo theo thông báo lỗi, màn hình, tài liệu |
| ⭐ **Cách 10** | `10, 20, 30, 40, 50` | ⭐ Chèn được **9 bước** vào giữa mà không đụng gì khác | Số lớn hơn; ⚠ chèn quá 9 lần vào cùng một khe thì hết chỗ |
| **Cách 100 theo trạm** | `110…150` cho trạm 1, `210…250` cho trạm 2 | ⭐⭐ **Nhìn số là biết trạm nào** — rất lợi khi thông báo lỗi ghi số bước | Số dài; ⚠ giới hạn 9 trạm nếu dùng ba chữ số |

⭐ **Cách 10 là lựa chọn mặc định tốt**: chi phí bằng không, và nó giải quyết đúng vấn đề hay gặp
nhất. ⚡ Máy từ ba trạm trở lên thì **cách 100 theo trạm** đáng giá hơn, vì mã lỗi `S230 quá thời
gian` tự nói ra *trạm 2, bước 30* mà không cần tra.

⚠ Dù chọn kiểu nào, **ghi quy ước đó vào hồ sơ máy** — người sửa sau bạn sẽ chèn bước, và họ cần
biết khe trống nằm ở đâu.

### 🔍 BẪY 4 — Không ghi lại bước bị kẹt

Trình tự báo lỗi rồi **đặt lại bước về 0**. Thông tin quan trọng nhất — kẹt ở bước nào — mất luôn.

Luôn có một biến `Stn1_FaultStep` giữ lại bước lúc xảy ra lỗi, và biến đó **chỉ được xoá khi Reset**.
Đây là phiên bản thu nhỏ của "chụp ảnh trạng thái lúc sự cố" ở Chương 28.

### 🔍 BẪY 5 — Trình tự tự chạy khi máy không cho phép

Đoạn code ở mục 26.3 mở đầu bằng:

```iecst
IF NOT M_CycleEnable THEN
    ;          // cố ý: giữ nguyên bước
ELSE
    …
```

Thiếu nhánh đó thì trình tự **vẫn chạy khi máy đang `Alarm` hoặc `Hold`** — vì máy trạng thái ở tầng
trên không tự chặn được tầng dưới. Đây là ứng dụng của quy tắc Q1 ở Chương 27: tầng trên *cho phép*,
tầng dưới *phải kiểm tra sự cho phép đó*.

Chú ý nhánh đó **giữ nguyên bước**, không đặt về 0. Nhờ vậy khi được phép chạy lại, trình tự tiếp
tục đúng chỗ — đó là điều làm `Hold` khác `Stop` (Chương 25). ⭐ Và nó viết bằng một nhánh `IF`, không
bằng `RETURN`, để POU chỉ có một điểm thoát (Phụ lục N, quy tắc CP14).

### 🔍 BẪY 6 — Nhánh song song không hợp nhất đúng

Điểm hợp nhất kiểm `BranchA = 99 OR BranchB = 99` thay vì `AND`. Trình tự đi tiếp khi mới một nhánh
xong. Lỗi này chạy đúng phần lớn thời gian — vì thường một nhánh xong sớm hơn hẳn — và hỏng vào đúng
lần nhánh kia chậm bất thường.

Điểm hợp nhất **luôn dùng `AND`**, và bản thân nó cũng phải có timeout.

---

## 26.8 Bảng chốt — kiểm tra một trình tự

| # | Câu hỏi | Đạt khi |
|---|---|---|
| 1 | Đã vẽ lưu đồ **trước khi** viết code chưa? | Có, trên giấy |
| 2 | Mọi chuyển tiếp dùng **phản hồi thật**, không dùng timer? | Có |
| 3 | Mọi bước chờ cơ cấu có **timeout**? | Có |
| 4 | Bước chờ vô hạn có được **giám sát ở tầng máy**? | Có |
| 5 | Thông báo lỗi nói được **bước nào · chờ gì · kiểm tra gì**? | Đủ ba |
| 6 | Số bước đánh **cách 10**? | Có |
| 7 | ⭐ Đã hỏi *"có cảm biến nào cho biết bước này xong chưa?"* cho **từng** bước? | Có, và ghi lại câu trả lời |
| 8 | ⚠ Bước nào **không** có phản hồi thật đã được **ghi vào đặc tả**? | Có — không để im lặng |
| 7 | Có biến giữ **bước bị kẹt** lúc lỗi? | Có, chỉ xoá khi Reset |
| 8 | Trình tự có kiểm **tầng máy cho phép** trước khi tiến bước? | Có — bằng một nhánh `IF` giữ nguyên bước, không bằng `RETURN` |
| 9 | Điểm hợp nhất nhánh song song dùng **AND**? | Có |
| 10 | Đã vẽ **đồ thị chờ** và kiểm không có vòng kín? | Có |

---

## 26.9 Tự kiểm

1. Kể lại sự cố ở mục 26.1. **Một thay đổi nhỏ nào** đã có thể biến bốn mươi phút thành hai phút?
2. Vì sao timeout là **cơ chế báo lỗi** chứ không phải cơ chế chuyển bước? Nêu hậu quả cụ thể khi dùng
   sai.
3. Vì sao bước 0 và bước 50 của DP-01 cố ý **không** đặt giới hạn thời gian? Rủi ro của quyết định đó
   được bù bằng cách nào?
4. Vì sao đánh số bước cách 10 thay vì liền nhau?
5. Mô tả tình huống **bế tắc** ở mục 26.6 và chỉ ra **định nghĩa giao diện sai** đã gây ra nó.
6. Bạn có một bước chờ vô hạn hợp lệ và một bước bị kẹt thật. **Làm sao phân biệt** hai tình huống này
   từ bên ngoài?
7. Vì sao nhánh chặn khi máy không cho phép lại **giữ nguyên bước** thay vì đặt về 0? Và vì sao nó
   được viết bằng một nhánh `IF` chứ không bằng `RETURN`?
8. Điểm hợp nhất nhánh song song dùng `OR` thay vì `AND`. Vì sao lỗi này **khó phát hiện khi thử nghiệm**?
9. ⭐ Nêu phương pháp thiết kế **thứ hai** ngoài lưu đồ → bit bước. ⚠⚠ Điều kiện áp dụng duy nhất của
    nó là gì, và vì sao dùng sai điều kiện là quay lại sai lầm ở Chương 17?
10. ⭐ Bạn đọc chương trình của người khác và thấy **một chuỗi timer nối tiếp, không có phản hồi nào**.
    Câu hỏi đầu tiên phải đặt là gì? Nêu hai kết luận có thể, và mỗi kết luận dẫn tới hành động nào.

Câu 2 và câu 6 là hai câu phân loại. Câu 2 là nguyên tắc trung tâm của chương; câu 6 kiểm tra bạn hiểu
rằng "chờ" và "kẹt" nhìn từ ngoài **giống hệt nhau**, nên phải thiết kế cách phân biệt.

---

### Chương tiếp theo

**Chương 27 — Kiến trúc chương trình cho máy nhiều trạm.** Trình tự một trạm đã xong. Nhưng DP-01 có
hai trạm chạy song song, dùng chung một chuyền — và chương này đã nhắc tới `Stn2_Ready`, `M_CycleEnable`,
`Clamp1.Done` mà chưa nói chúng từ đâu ra. Chương 27 xây phần đó.

---

### Nguồn tham khảo chương 26

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: ngôn ngữ SFC (bước, chuyển
  tiếp, nhánh song song và nhánh lựa chọn) — mô hình khái niệm cho chương này; lệnh `CASE` và khối
  `TON`. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)*
- Đặc tả trình tự hai trạm và bảng thời gian bước của DP-01 — Phụ lục J.
- **Mitsubishi Electric** — *MELSEC iQ-F FX5 Programming Manual (Program Design)*, ch. 8 *SFC
  Program* và phần *step relay*: ⭐ loại thiết bị **`S`** dành riêng cho bit bước, và ⚠⚠ luật dùng
  trong ST — **không gán thẳng** `M0 := S0;` mà phải viết bằng `IF … THEN … ELSE … END_IF`; với dạng
  chỉ định theo cụm thì phải khai đúng kích thước dữ liệu — nền cho mục 26.2a.
- **Rockwell Automation** — *Logix5000 Controllers Sequential Function Charts*: nhánh song song và
  điểm hợp nhất, dùng để đối chiếu ở mục 26.5.
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, ch. 10 *Structured Logic Design*:
  phương pháp **bit trình tự** theo các bước đánh số, và ⭐ **thiết kế theo sơ đồ thời gian** kèm
  ⚠⚠ **điều kiện áp dụng**: chỉ hợp lệ cho quy trình *"phụ thuộc duy nhất vào thời gian"* — nền cho
  mục 26.2b.

> ⚡ Các con số thời gian trong chương (3 giây cho hành trình xy-lanh, 60 giây cho bước xử lý) là **giá
> trị minh hoạ của máy mẫu**. Thời gian thật phải đo trên máy của bạn rồi cộng biên an toàn — đặt quá
> chặt thì báo động giả, đặt quá lỏng thì mất tác dụng phát hiện.

<!-- SECTION: ch27_kien_truc_chuong_trinh_nhieu_tram -->
---
# Chương 27 — Kiến trúc chương trình cho máy nhiều trạm

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 27.1 Chỗ chương trình sụp đổ khi máy lớn lên

Chương 25 cho bạn mô hình trạng thái, Chương 26 cho bạn trình tự các bước. Với **một trạm**, hai thứ
đó là đủ — chương trình gọn, đọc được, sửa được.

Rồi máy có **trạm thứ hai**.

Cách tự nhiên nhất là chép trình tự trạm 1 sang, đổi tên tag, thêm điều kiện để hai trạm không giẫm
chân nhau. Chạy được. Rồi thêm chế độ tay cho từng trạm. Rồi thêm xử lý khi trạm 2 lỗi mà trạm 1 vẫn
chạy. Rồi thêm trạm thứ ba.

Đến lúc nào đó, hiện tượng sau xuất hiện — và nó là **triệu chứng đặc trưng** của kiến trúc sai:

> **Sửa một thứ ở trạm 1 làm hỏng một thứ ở trạm 2, mà không ai giải thích được vì sao.**

Nguyên nhân không nằm ở chỗ nào cụ thể trong code. Nó nằm ở chỗ **hai trạm biết quá nhiều về nhau**.
Trạm 1 đọc bước hiện tại của trạm 2 để quyết định; trạm 2 ghi thẳng vào một cờ mà trạm 1 dùng; cả hai
cùng điều khiển chuyền. Mỗi liên kết như vậy là một sợi dây vô hình, và số sợi dây tăng theo bình
phương số trạm.

Chương này là cách tổ chức chương trình để số sợi dây đó **không tăng** khi máy lớn lên.

---

## 27.2 Ba tầng — và quy tắc gọi

Cách tổ chức đã được kiểm chứng là chia chương trình thành **ba tầng**, mỗi tầng một loại trách nhiệm.

![Ba tầng kiến trúc chương trình](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNjIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI3LjEg4oCUIEJhIHThuqduZyBraeG6v24gdHLDumMgY2jGsMahbmcgdHLDrG5oPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk3FqWkgdMOqbiBjaOG7iSDEkWkgWFXhu5BORy4gVOG6p25nIGTGsOG7m2kga2jDtG5nIGfhu41pIG5nxrDhu6NjIGzDqm4g4oCUIG7DsyBjaOG7iSBjw7RuZyBi4buRIHRy4bqhbmcgdGjDoWkgxJHhu4MgdOG6p25nIHRyw6puIMSR4buNYy48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nODQnIHdpZHRoPSc4OTInIGhlaWdodD0nOTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc0MCcgeT0nMTA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6pk5HIE3DgVk8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMTIzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6vyDEkeG7mSB24bqtbiBow6BuaCDCtyBs4buXaSB0b8OgbiBtw6F5IMK3IGNobyBwaMOpcC9j4bqlbTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyMTYnIHdpZHRoPSc4OTInIGhlaWdodD0nMTMyJyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzIzOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBUUuG6oE08L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMjU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50csOsbmggdOG7sSB44butIGzDvTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSczODgnIHdpZHRoPSc4OTInIGhlaWdodD0nMTE4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzQxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBDxqAgQ+G6pFU8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nNDI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buZdCB0aGnhur90IGLhu4s8L3RleHQ+DQo8cmVjdCB4PSczMjAnIHk9JzEwMCcgd2lkdGg9JzMwMCcgaGVpZ2h0PSc2Micgcng9JzYnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzQ3MCcgeT0nMTI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nw6F5IHRy4bqhbmcgdGjDoWk8L3RleHQ+DQo8dGV4dCB4PSc0NzAnIHk9JzE0MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+SWRsZSAvIFJ1bm5pbmcgLyBIb2xkIC8gQWxhcm0g4oCmPC90ZXh0Pg0KPHRleHQgeD0nNDcwJyB5PScxNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4rIGNo4bunIGPhu6dhIHTDoGkgbmd1ecOqbiBkw7luZyBjaHVuZzwvdGV4dD4NCjxyZWN0IHg9JzE1MCcgeT0nMjM0JyB3aWR0aD0nMjUwJyBoZWlnaHQ9Jzk2JyByeD0nNicgZmlsbD0nI0U3RUZGNicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzEuNycvPg0KPHRleHQgeD0nMjc1JyB5PScyNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+VHLhuqFtIDEg4oCUIHRyYSBrZW88L3RleHQ+DQo8cmVjdCB4PScxNjYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nMjc1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nMjc1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzI3NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nNTYwJyB5PScyMzQnIHdpZHRoPScyNTAnIGhlaWdodD0nOTYnIHJ4PSc2JyBmaWxsPScjRTdFRkY2JyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc2ODUnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMiDigJQgc+G6pXkgVVY8L3RleHQ+DQo8cmVjdCB4PSc1NzYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nNjg1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nNjg1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzY4NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nMTUwJyB5PSc0MDgnIHdpZHRoPScxMDYnIGhlaWdodD0nNjInIHJ4PSc1JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMDMnIHk9JzQzMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdG9wMTwvdGV4dD4NCjx0ZXh0IHg9JzIwMycgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMjAzJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PScyNzInIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzMyNScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNsYW1wMTwvdGV4dD4NCjx0ZXh0IHg9JzMyNScgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMzI1JyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSczOTQnIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQ0NycgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlN0b3AyPC90ZXh0Pg0KPHRleHQgeD0nNDQ3JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc0NDcnIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzUxNicgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNTY5JyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2xhbXAyPC90ZXh0Pg0KPHRleHQgeD0nNTY5JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc1NjknIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzYzOCcgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjkxJyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2h1eeG7gW48L3RleHQ+DQo8dGV4dCB4PSc2OTEnIHk9JzQ0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjYnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkZCX0NvbnZleW9yPC90ZXh0Pg0KPHRleHQgeD0nNjkxJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSc3NzYnIHk9JzQwOCcgd2lkdGg9JzEzMCcgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzg0MScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRPX+KApiBuZ8O1IHJhPC90ZXh0Pg0KPHRleHQgeD0nODQxJyB5PSc0NDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5t4buXaSBuZ8O1IHJhOiDEkMOaTkcgMSBuxqFpIGdoaTwvdGV4dD4NCjxsaW5lIHgxPSc3NDQnIHkxPSc0MzknIHgyPSc3NjInIHkyPSc0MzknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNzcyLjAsNDM5LjAgNzYyLjAsNDQ0LjAgNzYyLjAsNDM0LjAnIGZpbGw9JyNCODg2MEInLz4NCjxsaW5lIHgxPSczMDAnIHkxPScxNjInIHgyPScyNTUnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjUwLjAsMjMwLjAgMjUxLjksMjE5LjAgMjYwLjAsMjI0LjknIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc2NDAnIHkxPScxNjInIHgyPSc2ODQnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjkwLjAsMjMwLjAgNjgwLjAsMjI0LjkgNjg4LjEsMjE5LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzI1OCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzIwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8bGluZSB4MT0nMjQwJyB5MT0nMzMwJyB4Mj0nMjA3JyB5Mj0nMzk1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzIwMy4wLDQwNC4wIDIwMy4wLDM5Mi44IDIxMS45LDM5Ny4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nMzAwJyB5MT0nMzMwJyB4Mj0nMzIxJyB5Mj0nMzk0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzMyNS4wLDQwNC4wIDMxNy4xLDM5Ni4xIDMyNi41LDM5Mi45JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNjUwJyB5MT0nMzMwJyB4Mj0nNDU2JyB5Mj0nNDAwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ0Ny4wLDQwNC4wIDQ1NC43LDM5NS45IDQ1OC4xLDQwNS4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNzEwJyB5MT0nMzMwJyB4Mj0nNTc3JyB5Mj0nMzk5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzU2OS4wLDQwNC4wIDU3NS41LDM5NC45IDU4MC4yLDQwMy44JyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScxNTAnIHk9JzM3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+ecOqdSBj4bqndSBjaHV54buDbiDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNjAwJyB5PSczNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnnDqnUgY+G6p3UgY2h1eeG7g24gxJHhu5luZzwvdGV4dD4NCjxsaW5lIHgxPSc0MDAnIHkxPScyODInIHgyPSc1NjAnIHkyPScyODInIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI3MScgeDI9JzQ5MScgeTI9JzI5Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI5MycgeDI9JzQ5MScgeTI9JzI3MScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPHRleHQgeD0nNDgwJyB5PScyNjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPktIw5RORyDEkeG7jWMgcnXhu5l0IG5oYXU8L3RleHQ+DQo8bGluZSB4MT0nODEwJyB5MT0nMjM0JyB4Mj0nODUwJyB5Mj0nMjM0JyBzdHJva2U9JyNGRkZGRkYnIHN0cm9rZS13aWR0aD0nMScvPg0KPGxpbmUgeDE9Jzg0MScgeTE9JzMzMCcgeDI9Jzg0MScgeTI9JzQwNCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuMicgc3Ryb2tlLWRhc2hhcnJheT0nNiw0Jy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzU3JyB4Mj0nODUyJyB5Mj0nMzc5JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzc5JyB4Mj0nODUyJyB5Mj0nMzU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8dGV4dCB4PSc4MjAnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdlbmQnPnRy4bqhbSBLSMOUTkcgZ2hpIHRo4bqzbmc8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNTIyJyB3aWR0aD0nODkyJyBoZWlnaHQ9Jzc4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzU0NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBxdXkgdOG6r2MgZ+G7jWkg4oCUIHZpIHBo4bqhbSBsw6Aga2nhur9uIHRyw7pjIGjhu49uZzwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1NjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMSAgQ2jhu4kgZ+G7jWkgeHXhu5FuZywga2jDtG5nIGfhu41pIGzDqm4uIFThuqduZyBkxrDhu5tpIGNo4buJIGLDoW8gY8OhbyB0cuG6oW5nIHRow6FpIHF1YSBiaeG6v24gcmEgY+G7p2EgbsOzLjwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1ODAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMiAgTmdhbmcgaMOgbmcga2jDtG5nIGfhu41pIG5oYXUuIFRy4bqhbSAxIGtow7RuZyDEkeG7jWMgYmnhur9uIG7hu5lpIGLhu5kgY+G7p2EgdHLhuqFtIDIg4oCUIGNo4buJIMSR4buNYyBnaWFvIGRp4buHbiDEkcOjIGPDtG5nIGLhu5EuPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzU5NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlEzICBDaOG7iSB04bqnbmcgY8ahIGPhuqV1IMSRxrDhu6NjIGNo4bqhbSB2w6BvIG5nw7UgcmEgduG6rXQgbMO9LiBOaOG7nSB24bqteSBjdeG7mW4gZMOieSB0csO5bmcga2jDtG5nIHRo4buDIHjhuqN5IHJhLjwvdGV4dD4NCjwvc3ZnPg==)

*Hình 27.1 — Ba tầng và hướng gọi. Mũi tên chỉ đi xuống; tầng dưới không bao giờ gọi ngược lên.*

| Tầng | Trách nhiệm | Trả lời câu hỏi | Ví dụ ở DP-01 |
|---|---|---|---|
| **Máy** *(machine)* | Chế độ vận hành, lỗi toàn máy, cho phép/cấm | *Máy có được phép chạy không?* | Máy trạng thái ở Chương 25 |
| **Trạm** *(station)* | Trình tự xử lý **sản phẩm đang ở trạm đó** | *Board ở trạm này đang ở bước nào?* | Trạm tra keo, trạm sấy |
| **Cơ cấu** *(device)* | Điều khiển **một** thiết bị vật lý | *Xy-lanh này ra hay vào?* | Kẹp trạm 1, chặn trạm 1, chuyền |

### ⭐⭐ Bốn câu hỏi để tự suy ra cách chia — dùng khi máy không giống DP-01

Ba tầng ở trên là **kết quả**, không phải xuất phát điểm. Với một cỗ máy khác — một trạm, hoặc mười
trạm, hoặc một dây chuyền không có "sản phẩm" rõ ràng — bạn phải tự chia. ⭐ Bốn câu hỏi này làm việc đó:

| # | Câu hỏi | Trả lời **CÓ** nghĩa là |
|:-:|---|---|
| 1 | ⭐ *Hai việc này có bao giờ xảy ra **cùng lúc** không?* | ⭐ **Phải tách** — gộp lại thì một việc chặn việc kia |
| 2 | *Việc này có xảy ra **bất kể** các việc khác không?* | ⭐ **Tách** — nó độc lập, đừng buộc nó vào trình tự nào |
| 3 | *Có một **trình tự rõ ràng** không?* | Phần đó là **một** khối trình tự (Chương 26) |
| 4 | ⭐ *Có **ranh giới vật lý** trong quy trình hoặc trong máy không?* | ⭐ **Chia theo đúng ranh giới đó** |

> ⭐⭐ **Câu 4 là câu đáng tin nhất, và cũng là câu hay bị bỏ qua nhất.**
>
> Ranh giới vật lý — hai trạm cách nhau, hai cụm cơ khí độc lập, hai tủ điện — ⭐ **là ranh giới đã
> được thực tế kiểm chứng**. Chia phần mềm theo nó thì cấu trúc chương trình **soi gương** cấu trúc
> máy, và người bảo trì đứng trước máy biết ngay phải mở khối nào.
>
> ⚠ Ngược lại, chia theo thứ tự khác — theo loại thiết bị chẳng hạn, *"tất cả xy-lanh vào một khối"* —
> tạo ra chương trình mà ⚠⚠ **không ai đứng trước máy suy ra được**.

> ⭐ **Thứ tự dùng:** hỏi câu 4 **trước**. Nếu máy có ranh giới vật lý rõ, phần lớn việc chia đã xong.
> Ba câu còn lại dùng để xử lý phần không có ranh giới vật lý.
>
> ⚡ Trên DP-01, câu 4 cho ngay **hai trạm**; câu 1 cho biết hai trạm chạy đồng thời nên **không được**
> gộp; câu 3 cho biết bên trong mỗi trạm là một trình tự; câu 2 tách ra những thứ chạy độc lập —
> ⭐ **và đó chính là ba tầng ở bảng trên.**

> ⚠ **Điều kiện tiên quyết cho cả bốn câu: hiểu quy trình trước đã.** Khi quy trình mới hiểu một
> nửa, việc chia sẽ **phải làm đi làm lại** — và mỗi lần chia lại là viết lại. ⭐ Đây là lý do
> Chương 23 (từ yêu cầu tới đặc tả) đứng **trước** chương này.

---

### Ba quy tắc gọi — vi phạm là kiến trúc hỏng

> **Q1 — Chỉ gọi xuống, không gọi lên.**
> Máy gọi trạm. Trạm gọi cơ cấu. Cơ cấu **không** gọi trạm; trạm **không** gọi máy. Tầng dưới chỉ
> *báo cáo trạng thái* qua các biến ra của nó, và tầng trên đọc.

> **Q2 — Ngang hàng không gọi nhau.**
> Trạm 1 **không** gọi trạm 2, không đọc biến nội bộ của trạm 2. Muốn phối hợp thì đi qua tầng trên,
> hoặc qua một giao diện đã công bố (mục 27.4).

> **Q3 — Chỉ tầng cơ cấu được chạm vào ngõ ra vật lý.**
> Không dòng nào trong tầng trạm hay tầng máy được viết `DO_Clamp1Vlv := …`. Trạm chỉ nói *"kẹp ơi,
> đi ra"*; việc bật van là của khối cơ cấu.

Quy tắc Q3 nghe hình thức, nhưng nó là quy tắc **trả lại nhiều nhất**:

- Cuộn dây trùng (Chương 15, Bẫy 1) **không thể xảy ra** — chỉ có đúng một nơi ghi vào mỗi ngõ ra.
- Muốn biết vì sao một van bật, bạn mở đúng một khối, không phải dò cả chương trình.
- Thêm liên động chống va chạm thì thêm vào một chỗ, áp cho mọi người gọi.

---

## 27.2b ⭐⭐ Bảy bước dựng cấu trúc — làm theo thứ tự nào

Mục 27.2 nói chương trình **nên** có ba tầng. Mục này trả lời câu đứng ngay sau đó: ⭐ **bắt đầu từ
đâu, và theo thứ tự nào** — vì thứ tự sai thì ba tầng kia không tự mọc ra.

PLCopen đề xuất một trình tự bảy bước cho việc cấu trúc hoá phần mềm theo IEC 61131-3. Bảng dưới đặt
nó cạnh chỗ tương ứng trong sách này:

| # | Bước | Trả lời câu hỏi | Chương |
|---|---|---|---|
| 1 | **Xác định giao diện ra bên ngoài** của hệ điều khiển | Máy nói chuyện với **ai** — máy trước, máy sau, cấp trên, người vận hành | 41, 45 |
| 2 | **Chốt các tín hiệu chính trao đổi** với phần còn lại của nhà máy | Qua mỗi giao diện đó, **những bit và số nào** đi qua | 23, 41 |
| 3 | ⭐⭐ **Chốt mọi tương tác của người vận hành, mọi cách BỎ QUA, và dữ liệu giám sát** | Người vận hành làm được gì, và ⭐ **được phép bỏ qua cái gì** | 28, 51 |
| 4 | **Phân rã bài toán từ trên xuống** thành các phần logic | Máy chia thành mấy trạm, mấy cụm, mấy cơ cấu | ⭐ **27** |
| 5 | **Định nghĩa các khối cần có** — chương trình và khối chức năng | Cái gì viết một lần dùng nhiều lần | 27, 30 |
| 6 | **Chốt yêu cầu chu kỳ** cho từng phần | Phần nào phải chạy nhanh, phần nào chậm cũng được | 10, 27 |
| 7 | **Cấu hình hệ thống** — gán chương trình vào tác vụ, gán chân vào/ra | Ai chạy trong tác vụ nào, tag nào ứng chân nào | 27, 30 |

> ⭐⭐ **Bước 3 là bước gây ngạc nhiên nhất, và nó đáng bàn.**
>
> Tương tác người vận hành và ⭐ **các đường "bỏ qua" (override) được chốt ở bước 3 — TRƯỚC khi phân
> rã bài toán ở bước 4.** Nghĩa là chúng được coi là **đầu vào của kiến trúc**, không phải thứ gắn
> thêm khi máy gần xong.
>
> ⚠ Thực tế thì gần như ai cũng làm ngược: viết trình tự tự động trước, rồi mới nghĩ tới chế độ tay,
> rồi cuối cùng mới đối phó với câu *"camera hỏng thì chạy kiểu gì"*. ⭐ Và đó chính là lý do phần đó
> luôn trông như chắp vá — xem Chương 28 và Chương 51 mục 51.7b.

### ⚠ Giới hạn của việc chia nhỏ

Chia để trị là đúng, nhưng nó **không đúng vô hạn**:

> ⚠⚠ **Chia càng nhỏ thì công sức không biến mất — nó chuyển sang việc GHÉP các mảnh lại.**
>
> ⭐ Một khối làm đúng một việc rõ ràng là tốt. Ba mươi khối, mỗi khối ba dòng, nối với nhau bằng
> bốn mươi biến trung gian thì **khó đọc hơn** một khối ba mươi dòng.
>
> ⚡ Dấu hiệu đã chia quá tay: ⚠ **số biến đi lại giữa các khối tăng nhanh hơn số khối**. Khi mỗi
> khối mới thêm vào lại kéo theo năm biến giao tiếp, bạn đang trả nhiều hơn phần được lợi — đúng
> nguyên tắc "giao diện phải nhỏ" ở mục 27.3.

### ⭐ Bốn nguyên tắc đi kèm

| Nguyên tắc | Nghĩa | Ở đâu trong sách |
|---|---|---|
| ⭐⭐ **Chỉ làm việc bằng tên tượng trưng** — địa chỉ tuyệt đối **chỉ xuất hiện ở phần khai báo** | Đổi module, đổi chân thì sửa **một chỗ**; phần còn lại không biết gì | Chương 30 mục 30.2 |
| **Phần nào thuộc về nhau thì để cạnh nhau trong mã nguồn** | Đọc một cơ cấu không phải nhảy bốn chỗ | Chương 30 mục 30.3 |
| ⚠ **Không dùng lệnh nhảy** | Nhảy phá tính đọc được và tính tái dùng, và sinh hiệu ứng phụ | Chương 20 |
| **Đặt tên biến và khối nhất quán** | Cho phép **đoán đúng** thay vì phải tra | Chương 30 mục 30.2 |

---

## 27.3 Tầng cơ cấu — khối tái dùng

Mỗi loại cơ cấu viết **một lần** thành một **khối chức năng** *(function block, FB)*, rồi tạo nhiều
**thể hiện** *(instance)* cho từng cơ cấu cụ thể.

DP-01 ở lát cắt này có bốn xy-lanh hai vị trí (chặn ×2, kẹp ×2). Chúng khác nhau ở tag, giống nhau ở
hành vi. Vậy viết một khối:

```iecst
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không "về lò xo" (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
```

⭐⭐ **Bốn quyết định trong khối này không hiển nhiên** — và mỗi cái, nếu làm ngược lại, là một lỗi có
thật:

| Quyết định | ⚠ Làm ngược lại thì sao |
|---|---|
| ⭐⭐ **Mất cho phép thì GIỮ lệnh van**, không cắt van | Van 5/2 lò xo về: **cắt điện cũng là một lệnh chuyển động** — về vị trí lò xo. Máy vào `Alarm`, cắt van kẹp → kẹp nhả, board rơi, ⚠⚠ trái ngược chức năng an toàn SF6 của DP-01 (Phụ lục J). Với van một cuộn, *"không cho chuyển động"* nghĩa là **không đổi lệnh**, không phải **tắt lệnh** |
| ⭐ **Lỗi không tự tác động lên van** | Khối tự nhả van khi có lỗi thì ⚠ **một cảm biến hỏng cũng làm cơ cấu chuyển động**. Khối **báo**; tầng máy **quyết định** phản ứng (Chương 28) |
| ⭐ **`Done` so với YÊU CẦU**, không chỉ với van | Lúc đang bị giữ, van và yêu cầu khác nhau. `Done` chỉ so với van sẽ báo *"đã xong"* cho vị trí **cũ** — ⚠ trạm đi bước tiếp trong khi kẹp **chưa** kẹp |
| **Xoá lỗi đứng TRƯỚC các phép kiểm** | Đặt sau thì nguyên nhân còn mà lỗi vẫn biến mất một vòng quét — tầng máy đọc sau sẽ thấy một vòng *"hết lỗi"* giả. Đặt trước thì Reset chỉ có tác dụng khi nguyên nhân **đã hết**, đúng nguyên tắc ở Chương 25 |

> ⚡ **Và `T_Move` được gọi đúng một lần mỗi vòng quét.** Muốn đếm lại từ đầu khi lệnh van đổi, đừng
> gọi `T_Move(IN := FALSE)` rồi gọi lại lần hai — hãy đưa điều kiện *"lệnh vừa đổi"* vào **chính** chân
> `IN`: `(Valve = ValvePrev)` bằng `FALSE` đúng một vòng quét, đủ để bộ định thời xoá về 0. Gọi một
> thể hiện hai lần trong một vòng là lỗi ở Chương 17, Bẫy 5 (PLCopen CP20, Phụ lục N).

Rồi tạo bốn thể hiện:

```iecst
VAR
    Stop1  : FB_Cylinder2Pos;
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR

// Gọi mỗi vòng quét — tầng cơ cấu chạy TRƯỚC tầng trạm
Clamp1(Req      := M_Stn1_ClampReq,
       Permit   := M_MotionEnable,
       Reset    := M_ClearFaults,        // lệnh xoá của tầng máy — Chương 25 mục 25.5c
       SensWork := DI_Clamp1Up,
       SensHome := DI_Clamp1Dn,
       Limit    := T#3S);
DO_Clamp1Vlv := Clamp1.Valve;             // ← đúng MỘT dòng ghi vào ngõ ra này
```

Bốn thứ bạn được ngay khi viết như vậy, mà cách viết rải rác không cho:

1. **Timeout tự động cho mọi cơ cấu.** Viết một lần, bốn cơ cấu đều có. Cách rải rác thì bạn sẽ quên
   ít nhất một cái.
2. **Phát hiện tư thế "giữa chừng"** ở mọi cơ cấu, không sót.
3. **Phát hiện cảm biến hỏng** — cả hai cùng bật là tình huống vật lý bất khả, nên chắc chắn là hỏng.
   Rất ít người viết kiểm tra này khi code rải rác.
4. **Một cửa duy nhất để thêm liên động.** Cần chặn chuyển động khi mất khí? Thêm vào `Permit`, một
   chỗ, áp cho cả bốn. ⚠ Và *"chặn"* ở đây là **không đổi vị trí** — bảng ngay trên.

> 💡 **MẸO — tín hiệu vào của khối cơ cấu nên là mức, không phải xung**
> `Req` giữ mức 1 suốt thời gian muốn xy-lanh ở vị trí làm việc. Nếu dùng xung, khối phải tự nhớ trạng
> thái, và bạn vừa tạo thêm một chỗ để mất đồng bộ. Mức thì tự đồng bộ: mất **lệnh** là về vị trí lò xo.
> ⚠ Đừng nhầm với mất **cho phép** — cái đó **giữ nguyên** (Bẫy 7).

---

## 27.3b ⭐⭐ Tầng chống va chạm — một lớp riêng, không rải trong trình tự

Mục 27.3 đặt cơ cấu thành một tầng. Nhưng có một loại điều kiện **không thuộc về cơ cấu nào cả**:
điều kiện nói rằng ⭐ **hai cơ cấu không được ở cùng một chỗ, cùng một lúc**.

Đầu công tác không được hạ xuống khi kẹp chưa lên. Băng tải không được chạy khi kẹp còn giữ board.
Xy-lanh chặn không được hạ khi board chưa qua hẳn.

### Vì sao nó phải là một tầng riêng

Cách làm tự nhiên là viết điều kiện đó ngay tại chỗ ra lệnh:

```iecst
// ⚠ CÁCH HAY GẶP — và nó sẽ hỏng
IF Stn1_Step = 30 AND DI_Clamp1Up THEN     // "nhớ" kiểm kẹp trước khi hạ Z
    M_Z_DownReq := TRUE;
END_IF;
```

Ba vấn đề, cả ba đều chỉ lộ ra khi máy đã chạy:

| # | Vấn đề | Hậu quả |
|---|---|---|
| 1 | ⚠⚠ **Chế độ tay không đi qua trình tự** | Người vận hành hạ Z bằng nút trên màn hình — điều kiện trên **không chạy**. Đây là lúc va chạm thật sự xảy ra (Chương 28 mục 28.2) |
| 2 | ⚠ **Không rà được** | Muốn trả lời *"có bao nhiêu ràng buộc chống va chạm?"* phải đọc hết chương trình. Không ai làm được việc đó ở buổi nghiệm thu |
| 3 | ⚠ **Sửa một chỗ, sót ba chỗ** | Cùng một ràng buộc được viết lại ở mọi nơi có lệnh hạ Z |

⭐ Cách đúng: **tính mọi điều kiện chống va chạm ở MỘT chỗ, thành một tập cờ riêng, và cơ cấu đọc cờ
đó như đọc một ngõ vào.**

```iecst
// ── TẦNG CHỐNG VA CHẠM — chạy mỗi vòng quét, TRƯỚC mọi trình tự ──
// Mỗi dòng là MỘT ràng buộc vật lý, đọc được như một câu tiếng Việt.

M_Itf_ZDown   := NOT DI_Clamp1Up;                      // chưa kẹp thì cấm hạ đầu công tác
M_Itf_ClampDn := NOT M_Z_AtSafeHeight;                 // đầu chưa lên cao thì cấm nhả kẹp   
M_Itf_Stop1Dn := DI_BoardStn1;                         // board còn tại trạm thì cấm hạ chặn
M_Itf_ConvRun := M_Stn1_ClampReq OR M_Stn2_ClampReq;   // còn kẹp thì cấm chạy băng

M_Itf_Any := M_Itf_ZDown OR M_Itf_ClampDn OR M_Itf_Stop1Dn OR M_Itf_ConvRun;
```

Rồi **mọi** đường ra lệnh — tự động, tay, về gốc, chạy khô — đều đi qua cùng một cửa:

```iecst
// Tầng cơ cấu: ngõ ra và yêu cầu chuyển động chỉ đi tiếp khi tầng này cho phép
DO_Stop1Vlv := (M_Stn1_StopReq  OR M_Stn1_StopManual)  AND NOT M_Itf_Stop1Dn;
DO_ConvRun  := (M_ConvRunReq    OR M_ConvRunManual)    AND NOT M_Itf_ConvRun;
M_Z_DownGo  := (M_Z_DownReq     OR M_Z_DownManual)     AND NOT M_Itf_ZDown;
```

> ⭐⭐ **Điểm mấu chốt: cờ chống va chạm nằm ở TẦNG CƠ CẤU, không ở tầng trình tự.** Nhờ vậy nó
> **không thể bị bỏ qua** bởi bất kỳ đường ra lệnh nào — kể cả chế độ tay, kể cả trình tự về gốc
> (Chương 28 mục 28.5).

### Báo động chống va chạm là một nhóm riêng

⭐ Khi một lệnh bị tầng này chặn, **phải báo** — và báo bằng một **nhóm báo động riêng**, không trộn
vào lỗi cơ cấu:

| Nhóm báo động | Nghĩa | Người xử lý |
|---|---|---|
| Lỗi **cơ cấu** | Van hỏng, cảm biến hỏng, quá thời gian | Thợ bảo trì |
| ⭐ Lỗi **chống va chạm** | Cơ cấu bình thường, nhưng **lệnh sai lúc** | ⭐ **Người viết chương trình** |

> ⭐⭐ **Hai nhóm này gọi hai người khác nhau tới máy.** Trộn chúng làm một là lý do thợ bảo trì thay
> một cái van hoàn toàn tốt.
>
> ⚡ Và một báo động chống va chạm ở máy đã nghiệm thu là **tín hiệu có lỗi thiết kế trình tự**, không
> phải sự cố vận hành. Nó nên được đếm và xem lại, không nên chỉ xác nhận rồi chạy tiếp.

### ⚠⚠ Cái tầng này KHÔNG làm

> ⚠⚠ **Tầng chống va chạm bảo vệ MÁY, không bảo vệ NGƯỜI.**
>
> Nó chạy trong CPU thường, nên nó chết cùng CPU. Mọi mối nguy với người vẫn phải do thiết bị an toàn
> xử lý, độc lập — Chương 47.
>
> ⭐ Cách phân biệt nhanh: *"nếu CPU treo giữa lúc này, ai bị thương?"* Trả lời được **"không ai"** thì
> nó thuộc tầng chống va chạm. Trả lời khác đi thì nó thuộc Chương 47, và không có ngoại lệ.

---

### ⭐ Khi "cơ cấu" lại là một bộ điều khiển khác

Xy-lanh là cơ cấu **không tự nghĩ**: bạn ra lệnh, nó làm. Nhưng có loại cơ cấu **mang theo bộ điều
khiển riêng** — có chương trình riêng, máy trạng thái riêng, và thường là **người lập trình riêng**.

⭐ **Quy tắc ba tầng vẫn giữ nguyên**: với tầng trạm, thứ đó vẫn chỉ là một cơ cấu có `Cmd` · `Data` ·
`Resp` (mục 30.3b). ⚠ Nhưng ba điều đổi, và cả ba đều đắt nếu phát hiện muộn:

| | Đổi ở chỗ nào |
|---|---|
| 1 | ⚠⚠ **Phải chốt AI CHỈ HUY AI trước khi viết dòng đầu tiên** — và chốt bằng văn bản, vì hai bên là hai người |
| 2 | ⚠ **Phục hồi khác hẳn**: cơ cấu đó có thể **đang giữ sản phẩm** và đang ở giữa chương trình của nó — không "về gốc" một phát là xong (Chương 28) |
| 3 | ⚠ **Nó có dữ liệu phải sao lưu** mà không nằm trong dự án PLC của bạn (Chương 54 mục 54.3, hạng mục 8) |

⭐ Loại cơ cấu này được nói kỹ ở **Chương 46** — mục 46.3 cho việc chỉ huy, 46.5 cho dữ liệu
phải sao lưu, 46.8 cho phục hồi.

---

## 27.4 Đồng bộ giữa hai trạm — không được chờ bận

Hai trạm của DP-01 chạy song song trên hai board khác nhau. Chúng cần phối hợp đúng **một** việc: trạm
1 chỉ được nhả board sang khi **trạm 2 đang trống**.

### Cách sai — trạm 1 nhìn vào ruột trạm 2

```iecst
// ✗ SAI — trạm 1 đọc biến nội bộ của trạm 2
IF Stn2_Step = 0 AND NOT DI_BoardStn2 THEN
    // nhả board sang
END_IF;
```

Vì sao sai, kể cả khi nó chạy:

- Trạm 1 giờ **phụ thuộc vào cách đánh số bước bên trong trạm 2**. Ai đó chèn thêm một bước vào trạm 2
  và đổi `Step 0` thành `Step 1` → trạm 1 hỏng, mà lỗi hiện ra ở trạm 1 chứ không ở nơi vừa sửa.
- Không ai đọc code trạm 2 mà biết được **có người khác đang phụ thuộc vào nó**.
- Đây chính là những "sợi dây vô hình" ở mục 27.1.

### Cách đúng — trạm 2 công bố một giao diện

Mỗi trạm công bố một **tập biến ra nhỏ, ổn định**, và đó là **thứ duy nhất** người khác được đọc:

```iecst
VAR_GLOBAL
    // Giao diện công bố của trạm 2 — coi như hợp đồng, hạn chế thay đổi.
    // ⭐ Toàn cục CÓ CHỦ Ý: nhiều phần cần đọc — và CHỈ trạm 2 được ghi (Chương 11 mục 11.6)
    Stn2_Ready      : BOOL;     // sẵn sàng nhận board mới
    Stn2_Busy       : BOOL;     // đang xử lý
    Stn2_Fault      : BOOL;     // trạm này có lỗi
    Stn2_BoardDone  : BOOL;     // board đã xử lý xong, chờ chuyển đi
END_VAR
```

Bên trong trạm 2, cứ đổi bao nhiêu bước tuỳ ý — miễn là bốn biến trên vẫn đúng nghĩa. Trạm 1 chỉ đọc:

```iecst
// ✓ ĐÚNG — đọc giao diện đã công bố, không đọc ruột
IF Stn1_BoardDone AND Stn2_Ready THEN
    M_Stn1_ReleaseBoard := TRUE;
END_IF;
```

> ⚡ **LƯU Ý — "chờ bận" trong PLC nghĩa là gì**
> Trong lập trình thông thường, *chờ bận (busy-wait)* là vòng lặp quay tại chỗ đến khi điều kiện đúng.
> Trong PLC, viết vòng lặp như vậy **treo CPU** (Chương 20) — nên bạn sẽ không gặp dạng đó.
>
> Dạng nguy hiểm ở PLC là dạng **ẩn**: một trạm đứng yên ở một bước, mỗi vòng quét lại kiểm tra biến
> nội bộ của trạm khác. Nó không treo CPU, nhưng tạo ra đúng cái ràng buộc mà chờ bận tạo ra — **hai
> khối dính chặt vào nhau**. Cách chữa là như trên: chờ trên một **giao diện**, không chờ trên ruột.

### Ai quyết định khi có tranh chấp

Chuyền là tài nguyên **dùng chung**: cả hai trạm đều có lúc cần nó chạy. Nếu mỗi trạm tự bật
`DO_ConvRun` thì đó là cuộn dây trùng, và tệ hơn — hai trạm có thể yêu cầu ngược nhau.

Quy tắc: **tài nguyên dùng chung do tầng trên quản lý**. Hai trạm chỉ *yêu cầu*:

```iecst
VAR_GLOBAL
    M_Stn1_ConvReq : BOOL;     // trạm 1 nêu yêu cầu — chỉ trạm 1 ghi
    M_Stn2_ConvReq : BOOL;     // trạm 2 nêu yêu cầu — chỉ trạm 2 ghi
END_VAR

// Tầng máy quyết định — đúng MỘT nơi ghi vào ngõ ra chuyền
DO_ConvRun := (M_Stn1_ConvReq OR M_Stn2_ConvReq)
              AND M_MotionEnable
              AND (MachineState = Running OR MachineState = Homing);
```

---

## 27.5 Bài toán pipeline của DP-01

Đây là lý do DP-01 được thiết kế có hai trạm (Chương 1): nó buộc bạn gặp bài toán mà máy một trạm
không có.

### Hai trạm, hai board, một chỗ trống

Ở chế độ chạy ổn định, trong máy luôn có **hai board cùng lúc**: board A đang được xử lý ở trạm 1
trong khi board B đang được xử lý ở trạm 2. Ràng buộc duy nhất giữa hai trạm là: **board A chỉ đi sang
được khi trạm 2 đã nhả board B**.

Hệ quả về năng suất — và đây là điều nhiều người ngạc nhiên:

> **Chu kỳ của máy nhiều trạm bằng chu kỳ của trạm CHẬM NHẤT, không phải tổng các trạm.**

Nếu trạm 1 mất 8 giây và trạm 2 mất 12 giây, thì máy cho ra một board mỗi **12 giây** (cộng thời gian
chuyển), chứ không phải 20 giây. Trạm 2 là **nút cổ chai** *(bottleneck)*. Cải tiến trạm 1 xuống 5
giây **không làm máy nhanh hơn chút nào**. Chương 55 khai triển đầy đủ cách tính và cách tìm nút cổ chai.

### Bốn tình huống phải xử lý

Chạy ổn định thì đơn giản. Bốn tình huống sau mới là chỗ code phải đúng:

| Tình huống | Điều gì xảy ra | Trạm 1 phải làm gì |
|---|---|---|
| **Đổ đầy** *(startup)* — máy vừa chạy, chưa có board nào | Trạm 2 trống, chưa có gì để chờ | Chạy bình thường |
| **Xả cạn** *(shutdown)* — không còn board mới vào | Trạm 1 rỗng, trạm 2 vẫn còn board đang xử lý | Không được báo "hết việc" cho tới khi trạm 2 xong |
| **Trạm 2 chậm hơn** | Trạm 1 xong sớm, phải chờ | Giữ board, **không** nhả; báo `Stn1_BoardDone` và chờ `Stn2_Ready` |
| **Trạm 2 lỗi** | Trạm 2 dừng, board kẹt ở đó | Trạm 1 **không được** nhả board sang. Tuỳ chính sách: dừng cả máy, hoặc cho trạm 1 giữ board và chờ |

> 🔍 **BẪY — quên tình huống xả cạn**
> Người viết hay chỉ nghĩ tới chạy ổn định. Khi người vận hành nhấn dừng và không có board mới vào,
> trạm 1 rỗng và báo "xong việc" — máy tưởng đã hết, chuyển sang `Idle`, **trong khi trạm 2 vẫn còn
> một board đang xử lý dở**. Board đó bị bỏ lại trong máy.
>
> Điều kiện đúng để coi là hết việc: **mọi trạm đều rỗng**, không phải "trạm đầu rỗng".

---

## 27.6 Tác vụ — khi nào tách, khi nào đừng

**Tác vụ** *(task)* là một khối thực thi có chu kỳ riêng. Câu hỏi thường gặp: nên chia chương trình
thành nhiều tác vụ không?

**Câu trả lời mặc định: không.** Một tác vụ chu kỳ duy nhất là đủ cho gần như mọi máy cỡ DP-01.

Vì sao mặc định là không:

- Nhiều tác vụ đưa lại **tranh chấp giữa các khối** (Chương 10, Bẫy 5). Một tác vụ nhanh có thể đọc
  dữ liệu do tác vụ chậm ghi dở, và lỗi loại đó cực khó tái hiện.
- Thứ tự thực thi trở nên **khó suy luận**.
- Lợi ích thường được kỳ vọng — "chạy song song cho nhanh" — **không có thật** ở PLC một lõi: tổng
  thời gian không giảm, chỉ được chia nhỏ ra.

Khi nào tách là chính đáng:

| Lý do | Ví dụ |
|---|---|
| Có phần **thật sự cần chu kỳ nhanh hơn** phần còn lại | Vòng điều khiển cần cập nhật mỗi 1 ms trong khi máy chạy 10 ms |
| Có phần **chậm và không cấp bách**, kéo dài thời gian quét | Ghi log, xử lý chuỗi ký tự, trao đổi dữ liệu với hệ thống trên |
| Có phần chạy theo **sự kiện**, không theo chu kỳ | Xử lý ngắt từ bộ đếm tốc độ cao |

Nếu tách, quy tắc bắt buộc: **dữ liệu đi qua ranh giới tác vụ phải qua một vùng đệm rõ ràng**, không
đọc chéo biến trực tiếp.

### ⭐⭐ Chính tài liệu hãng cũng khuyên hạn chế số tác vụ

⭐ Lời khuyên *"mặc định là một tác vụ"* ở trên nghe như quan điểm cá nhân. ⚡ Nó không phải: tài
liệu quản lý tác vụ của hãng có hẳn một mục tên là **"thận trọng với số lượng tác vụ bạn dùng"**, và
nêu đúng hai hậu quả:

| Hậu quả khi quá nhiều tác vụ | Nghĩa là gì |
|---|---|
| Tác vụ nền **không kịp chạy xong** | Mỗi tác vụ lấy thời gian CPU của các tác vụ khác |
| ⚠⚠ Một tác vụ **chồng lên chính nó** *(overlap)* | Bị ngắt quá thường xuyên hoặc quá lâu → chưa chạy xong đã bị kích lần sau |

> ⭐⭐ **Và câu này của tài liệu hãng khép lại tranh luận "chạy song song cho nhanh":** ⚡ *bộ điều
> khiển chỉ chạy **một** tác vụ tại một thời điểm.* ⭐ Nhiều tác vụ **không** làm máy nhanh hơn — nó
> chỉ đổi **thứ tự** và **độ ưu tiên**, và đổi lấy một lớp phức tạp mới.

### ⚠⚠ Hai thứ đi kèm mỗi tác vụ mà người mới hay bỏ qua

**Một — điều kiện chồng tác vụ, và nó là một phép tính bạn phải làm.**

> ⚠ Chu kỳ của tác vụ định kỳ **phải dài hơn tổng thời gian chạy của MỌI chương trình gán vào tác vụ
> đó**. ⭐ Không thoả thì tác vụ bị kích lại khi đang chạy dở → hệ báo **lỗi nhẹ** *(minor fault)*.
>
> ⚡ Và đây là lỗi **không xuất hiện lúc nghiệm thu**: nó xuất hiện tháng sau, khi ai đó thêm vài
> khối vào đúng tác vụ đó. ⭐ Giống hệt cơ chế trôi dạt ở Chương 36 — ⚠ nên **ghi lại thời gian chạy
> thật của từng tác vụ lúc nghiệm thu** (Chương 52).

**Hai — mỗi tác vụ có watchdog riêng của nó.**

⭐ Chương 10 mục 10.4 nói về watchdog của **cả vòng quét**. ⚡ Khi đã tách tác vụ thì ⭐ **mỗi tác vụ
mang một watchdog riêng**, đặt riêng — nghĩa là bạn vừa có thêm một chỗ phải đặt đúng, vừa có thêm
một chỗ có thể đặt sai.

### ⭐ Ba loại tác vụ, và con số đi kèm

| Loại | Chạy khi nào | ⭐ Con số đáng nhớ |
|---|---|---|
| **Liên tục** *(continuous)* | Chạy bằng thời gian CPU còn thừa; quét xong là **khởi động lại ngay** | ⭐ Dự án **không bắt buộc** phải có; và nếu có thì ⭐⭐ **chỉ được MỘT** |
| **Định kỳ** *(periodic)* | Đúng chu kỳ đặt trước; ngắt các tác vụ ưu tiên thấp hơn, chạy một lần, trả quyền | Chu kỳ đặt được từ **0,1 ms tới 2000 s**; mặc định **10 ms** |
| **Theo sự kiện** *(event)* | Khi có kích hoạt: ngõ vào số đổi trạng thái · có mẫu analog mới · lệnh sinh sự kiện… | ⚠ **Không phải bộ điều khiển nào cũng hỗ trợ đủ mọi loại kích hoạt** |

> ⭐ **Mức ưu tiên là một con số, và nó có một giá trị đặc biệt.** Ở dòng bộ điều khiển đó có **15**
> mức ưu tiên, và ⭐⭐ **tác vụ xử lý I/O của hệ chạy ở mức 6**. Nên đặt tác vụ của bạn ở mức 1–5
> nghĩa là **cho nó chen ngang cả việc cập nhật I/O**; đặt ở 7–15 nghĩa là để I/O chen ngang nó.
>
> ⚠ Con số 15 **không phải hằng số của ngành** — cùng hãng đó, dòng chạy trên máy tính chỉ có **3**
> mức. ⭐ Đây là lý do mọi con số trong mục này phải **tra lại theo đúng dòng bộ điều khiển bạn
> dùng**, chứ không chép từ máy trước.

> ⚡ **Tên gọi và mô hình khác nhau giữa các hãng** — có hệ bắt khai báo tác vụ tường minh, có hệ
> dùng khối tổ chức với lớp ưu tiên sẵn, có hệ chỉ có chương trình chính quét tuần tự. ⭐ Đối chiếu
> năm hệ: **Phụ lục A1**.

### Thứ tự gọi trong một tác vụ

Trong tác vụ duy nhất, thứ tự gọi các khối **là một phần của thiết kế** (Chương 10):

```text
1. Đọc và xử lý tín hiệu vào     (lọc, bắt cạnh, tính cờ điều kiện)
2. Tầng cơ cấu                    (các FB xy-lanh — tính Done/Fault)
3. Gom lỗi                        (M_AnyFault — đúng MỘT chỗ gán, Chương 25 mục 25.5c)
4. Tầng máy                       (máy trạng thái — dùng M_AnyFault vừa gom)
5. Tầng trạm                      (trình tự — dùng Done vừa tính, ra yêu cầu)
6. Gom yêu cầu → ghi ngõ ra       (đúng một nơi cho mỗi ngõ ra)
7. Hiển thị, đèn tháp, ghi log
```

Thứ tự này không tuỳ ý. Tầng cơ cấu chạy **trước** để `Done` và `Fault` là của **vòng quét này**; nếu
gọi sau, tầng trạm sẽ dùng giá trị của vòng quét trước và mọi phản ứng chậm thêm một chu kỳ. ⭐ Gom
lỗi đứng ngay trước tầng máy vì cùng lý do: máy vào `Alarm` **trong chính vòng quét** lỗi được chốt.

---

## 27.7 Bẫy thường gặp

### 🔍 BẪY 1 — Chép trình tự trạm 1 sang làm trạm 2

Cách nhanh nhất, và là cách sinh ra máy không bảo trì được. Sáu tháng sau, hai bản chép đã lệch nhau:
một bên được sửa lỗi, bên kia không. Không ai nhớ chúng từng giống nhau.

**Cách đúng:** nếu hai trạm cùng loại, viết **một khối trạm** rồi tạo hai thể hiện, đúng như cách làm
với khối cơ cấu. Nếu hai trạm khác loại (như DP-01: tra keo và sấy), viết hai khối riêng nhưng **cùng
một giao diện công bố** — cùng bốn biến `Ready/Busy/Fault/BoardDone`. Nhờ giao diện giống nhau, tầng
máy đối xử với mọi trạm như nhau.

### 🔍 BẪY 2 — Tầng trạm ghi thẳng ngõ ra

```iecst
// ✗ SAI — trạm chạm thẳng vào van
IF Stn1_Step = 20 THEN
    DO_Clamp1Vlv := TRUE;
END_IF;
```

Vi phạm Q3. Hậu quả: nếu chế độ tay cũng ghi vào van đó thì có cuộn dây trùng; và liên động chống va
chạm phải lặp lại ở mọi chỗ.

```iecst
// ✓ ĐÚNG — trạm nêu yêu cầu, khối cơ cấu thực hiện
IF Stn1_Step = 20 THEN
    M_Stn1_ClampReq := TRUE;
END_IF;
```

### 🔍 BẪY 3 — Giao diện trạm phình to

Bắt đầu bằng bốn biến. Rồi có người cần biết thêm một thứ, thêm biến thứ năm. Rồi thứ sáu. Sau một
năm, giao diện có hai mươi biến và trạm lại **hở ruột** như cũ.

**Cách phòng:** coi giao diện là **hợp đồng**. Thêm biến vào giao diện là một quyết định thiết kế, phải
tự hỏi: *"người ngoài có thật sự cần biết điều này, hay họ chỉ đang muốn nhìn trộm vào ruột?"* Thường
là vế sau, và câu trả lời đúng là sửa lại chỗ gọi chứ không mở rộng giao diện.

### 🔍 BẪY 4 — Tài nguyên dùng chung không có chủ

Hai trạm cùng cần chuyền. Cả hai cùng ghi `DO_ConvRun`. Kết quả: cuộn dây trùng, và trạm chạy sau thắng.

Mọi tài nguyên mà **nhiều hơn một trạm** cần đến — chuyền, nguồn khí, đèn tháp, kết nối lên hệ thống
trên — phải có **đúng một chủ ở tầng máy**. Các trạm chỉ nêu yêu cầu.

### 🔍 BẪY 5 — Tầng máy biết quá nhiều về trạm

Ngược lại với Bẫy 3 nhưng cùng bản chất:

```iecst
// ✗ SAI — tầng máy đọc bước bên trong trạm
IF Stn1_Step = 40 AND Stn2_Step = 10 THEN
    DO_LampYellow := TRUE;
END_IF;
```

Tầng máy chỉ được biết trạm **rỗng / bận / lỗi**, không được biết trạm đang ở bước nào. Nếu bạn thấy
tầng máy cần biết số bước, nghĩa là **trách nhiệm đã đặt sai tầng** — việc đó thuộc về trạm.

### 🔍 BẪY 6 — Tách tác vụ để "cho nhanh"

Đã nêu ở mục 27.6. Nhắc lại ở đây vì đây là quyết định **khó sửa về sau**: một khi chương trình đã chia
tác vụ và dữ liệu đọc chéo lẫn nhau, gộp lại rất tốn công. Mặc định một tác vụ; chỉ tách khi có **yêu
cầu định lượng về thời gian** viết ra được thành con số.

### 🔍 BẪY 7 — Cổng cho phép viết bằng phép AND vào van

```iecst
// ✗ SAI với van 5/2 lò xo về — trông đúng, và chạy đúng cho tới lần Alarm đầu tiên
Valve := Req AND Permit AND NOT Fault;
```

⚠⚠ Dòng này nói *"không được phép thì tắt van"*. Nhưng với van một cuộn, **tắt van là ra lệnh cho
xy-lanh chạy về vị trí lò xo**. Máy vào `Alarm` (Chương 25 cắt `M_MotionEnable`) → mọi van tắt → kẹp
nhả, chặn hạ — đúng lúc máy đang báo có sự cố. ⭐ Và thêm `NOT Fault` thì **một cảm biến hỏng** cũng
đủ làm cơ cấu chuyển động.

Có ba cách đặt cổng cho phép vào khối cơ cấu:

| Cách | Viết thế nào | ⭐ Ưu | ⚠ Nhược |
|---|---|---|---|
| A — AND vào van | `Valve := Req AND Permit` | Ngắn; *"mất phép là tắt"* dễ nói | ⚠⚠ Mất phép **gây ra** chuyển động — về lò xo. Trái SF6 của DP-01 |
| ⭐ B — **Giữ lệnh khi mất phép** | `IF Permit THEN Valve := Req; END_IF;` | ⭐ Mất phép = **không có chuyển động MỚI**; vị trí hiện tại được giữ. Đúng nghĩa *"dừng"* của `Hold` và `Alarm` (Chương 25) | Khối có nhớ; `Done` phải so với **yêu cầu** để không báo xong nhầm (bảng ở mục 27.3) |
| C — Không có cổng trong khối | `Valve := Req;` — liên động đặt ở tầng trạm | Khối đơn giản nhất | ⚠ Liên động rải ở mọi chỗ ra yêu cầu — mất đúng cái lợi thứ 4 của khối |

⭐ **Sách chọn B.** ⚡ Muốn đưa cơ cấu về một vị trí **xác định** khi có sự cố thì đó là **một quyết
định phục hồi** (Chương 28) hoặc **một chức năng an toàn** (Chương 47, 48) — nó phải được **viết ra có
chủ ý**, không phải xảy ra như tác dụng phụ của việc mất một bit cho phép.

> ⚠ **Vì sao chân này tên là `Permit`, không phải `Enable`?** PLCopen dành chữ `Enable` cho khối
> **điều khiển theo mức**: `Enable` tắt thì khối **ngừng và xoá ngõ ra** (Chương 30 mục 30.5b). Người
> quen quy ước đó đọc `Enable` = FALSE là *"tắt van"* — ⚠ đúng cách A. Tên chân phải nói đúng nghĩa
> của nó.

> ⚠ **Với van HAI cuộn thì sao?** Van hai cuộn tự giữ vị trí khi mất điện (Chương 6), nên cách A
> không làm xy-lanh chạy. Nhưng khối vẫn nên theo cách B: ⭐ cùng một khối, cùng một nghĩa của
> `Permit`, cho **mọi** loại van — người đọc chương trình không phải nhớ loại van nào đang lắp.

---

## 27.8 Bảng chốt — kiểm tra kiến trúc

Dùng bảng này khi rà soát chương trình của mình hoặc của người khác.

| # | Câu hỏi kiểm tra | Đạt khi |
|---|---|---|
| 1 | Mỗi ngõ ra vật lý được ghi ở **mấy nơi**? | Đúng một |
| 2 | Có dòng nào ở tầng trạm/máy ghi thẳng `DO_…` không? | Không |
| 3 | Trạm A có đọc biến nội bộ của trạm B không? | Không — chỉ đọc giao diện công bố |
| 4 | Tầng máy có đọc số bước của trạm không? | Không |
| 5 | Mọi cơ cấu cùng loại có dùng **chung một khối** không? | Có |
| 6 | Mọi cơ cấu có **timeout** và phát hiện **tư thế giữa chừng** không? | Có — nằm trong khối, không sót cái nào |
| 7 | Tài nguyên dùng chung có **đúng một chủ** không? | Có, ở tầng máy |
| 8 | Thứ tự gọi có đúng **cơ cấu → máy → trạm → ghi ngõ ra** không? | Có |
| 9 | Có bao nhiêu tác vụ? Mỗi tác vụ thêm có **lý do định lượng** không? | Một, trừ khi có con số biện minh |
| 10 | Điều kiện "hết việc" có kiểm **mọi trạm** không? | Có — không chỉ trạm đầu |
| 11 | ⭐ Cách chia có **soi gương ranh giới vật lý** của máy không? | Có — người đứng trước máy suy ra được |
| 12 | ⚠ Hai việc chạy **cùng lúc** có bị gộp vào một khối không? | Không |
| 13 | ⚠⚠ Mất `Permit` thì van **giữ nguyên** hay **tắt**? | Giữ nguyên — tắt van một cuộn là ra lệnh chuyển động (Bẫy 7) |

---

## 27.9 Tự kiểm

1. Nêu **ba quy tắc gọi** giữa các tầng, và giải thích quy tắc Q3 trả lại lợi ích gì.
2. Vì sao trạm 1 đọc `Stn2_Step = 0` là sai, dù đoạn code đó **chạy đúng** ở thời điểm viết?
3. Khối `FB_Cylinder2Pos` cho bạn **bốn thứ** mà code rải rác không cho. Kể đủ bốn.
4. Vì sao cả hai cảm biến của một xy-lanh cùng bật là tình huống phải báo lỗi ngay, chứ không phải là
   một tư thế bình thường?
5. Trạm 1 mất 8 giây, trạm 2 mất 12 giây. Máy cho ra một board mỗi bao nhiêu giây? Nếu cải tiến trạm 1
   xuống 5 giây thì năng suất đổi thế nào — **vì sao**?
6. Mô tả tình huống **xả cạn** và cho biết điều kiện đúng để máy coi là đã hết việc.
7. Hai trạm cùng cần chuyền chạy. Ai được ghi vào `DO_ConvRun`, và hai trạm làm gì?
8. Khi nào tách tác vụ là chính đáng? Nêu **một lý do đúng** và **một lý do sai** thường gặp.
9. ⭐⭐ Nêu **bốn câu hỏi** để tự chia một bài toán điều khiển. ⭐ Câu nào đáng tin nhất, và vì sao?
10. ⚠ Một chương trình chia theo **loại thiết bị** (*"mọi xy-lanh vào một khối"*). Nêu vì sao cách chia
    đó gây khó cho người bảo trì, dù bản thân code có thể chạy đúng.
11. ⭐ Vì sao Chương 23 (từ yêu cầu tới đặc tả) phải đứng **trước** chương này? Chuyện gì xảy ra khi
    chia kiến trúc lúc mới hiểu một nửa quy trình?
12. ⚠⚠ `Valve := Req AND Permit` trông đúng. Vì sao nó sai với van 5/2 lò xo về, và hậu quả trên
    DP-01 khi máy vào `Alarm` lúc board đang bị kẹp là gì? Khối `FB_Cylinder2Pos` tránh nó bằng cách nào,
    và vì sao khi đó `Done` phải so với **yêu cầu** chứ không chỉ với van?

Câu 2 và câu 5 là hai câu phân loại. Câu 2 kiểm tra bạn phân biệt được *chạy đúng* với *thiết kế đúng*;
câu 5 kiểm tra bạn hiểu nút cổ chai — thứ quyết định mọi quyết định cải tiến năng suất về sau.

---

### Chương tiếp theo

**Chương 28 — Chế độ vận hành & phục hồi sau lỗi.** Kiến trúc đã có, trình tự đã có. Còn một câu hỏi
chưa trả lời: khi máy dừng giữa chừng ở một tư thế bất kỳ, làm cách nào đưa nó về gốc mà không phá gì?
Đó là bài toán khó nhất của nghề này.

---

### Nguồn tham khảo chương 27

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng, thể hiện,
  đơn vị tổ chức chương trình, và mô hình tác vụ. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải
  ở mức khái niệm)*
- Tài liệu hãng về tổ chức tác vụ, chương trình và khối tái dùng — dùng để đối chiếu khác biệt; số hiệu
  cụ thể ghi trong Phụ lục A1.
- Cấu hình cơ cấu và đặc tả trình tự hai trạm của DP-01 — Phụ lục J.
- **Rockwell Automation** — *Logix 5000 Controllers Tasks, Programs, and Routines* (1756-PM005,
  bản 9/2025), ch. 1 *Manage Tasks*: ⭐ mục **"thận trọng với số lượng tác vụ"** và câu ⭐⭐ *bộ điều
  khiển chỉ chạy **một** tác vụ tại một thời điểm* — nền cho lời khuyên "mặc định một tác vụ" ở mục
  27.6; ba loại tác vụ (liên tục — ⭐ **chỉ được một** và **không bắt buộc có** · định kỳ
  **0,1 ms–2000 s**, mặc định **10 ms** · theo sự kiện); ⚠⚠ **lỗi nhẹ khi tác vụ chồng lên chính
  nó** nếu chu kỳ ngắn hơn tổng thời gian chạy; **watchdog riêng cho từng tác vụ**; và 15 mức ưu
  tiên với ⭐ **tác vụ I/O của hệ ở mức 6** (⚠ dòng chạy trên máy tính chỉ có 3 mức).
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, §32.4.1 *Developing a Program
  Structure*: ⭐ **bốn câu hỏi để chia bài toán điều khiển** (chạy cùng lúc? · độc lập? · có trình tự
  rõ? · ⭐ **có ranh giới vật lý?**), và ⚠ điều kiện tiên quyết *hiểu quy trình trước* — nền cho
  mục 27.2.
- **PLCopen** — *Structuring Program Development with IEC 61131-3*: ⭐⭐ **bảy bước dựng cấu trúc**
  (nền cho mục 27.2b), năm nguyên tắc mô-đun hoá (giao diện ít và nhỏ, tương tác khai báo tường minh,
  đóng gói dữ liệu), ⚠ **giới hạn của việc chia nhỏ** — chia quá tay thì công sức chuyển sang việc
  ghép, và bốn nguyên tắc đi kèm (chỉ dùng tên tượng trưng · để phần thuộc về nhau cạnh nhau ·
  không dùng lệnh nhảy · đặt tên nhất quán). *(tài liệu mở của PLCopen)*

> ⚡ Ba tầng ở mục 27.2 là **cách tổ chức thực dụng đã được kiểm chứng cho máy tự động hoá rời rạc**,
> không phải một kiến trúc chuẩn hoá bắt buộc. Máy rất nhỏ có thể gộp tầng trạm vào tầng máy; máy rất
> lớn có thể cần thêm tầng dây chuyền phía trên. Điều bắt buộc là **ba quy tắc gọi**, không phải con
> số ba.

<!-- SECTION: ch28_che_do_van_hanh_va_phuc_hoi -->
---
# Chương 28 — Chế độ vận hành & phục hồi sau lỗi

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 28.1 Bài toán: máy hỏng đúng lúc khởi động lại

Áp suất khí tụt. DP-01 phát hiện, chuyển sang `Alarm`, dừng mọi chuyển động. Đúng như thiết kế.

Lúc đó trong máy có **hai board**: board A đang bị **kẹp nâng lên** ở trạm tra keo, board B đang **kẹp
ở trạm sấy**. Chặn của cả hai trạm đang nâng.

Kỹ thuật viên xử lý nguồn khí, khí trở lại bình thường, nhấn Reset. Chương trình xoá lỗi và **chạy tiếp
từ bước đang dở**. Bước đó là *"nhả kẹp, hạ chặn, chuyển board sang trạm sau"*.

Máy nhả kẹp trạm 1. Board A rơi xuống mặt chuyền. Máy hạ chặn. Chuyền chạy.

Board A trôi tự do sang trạm 2 — nơi board B **vẫn đang bị kẹp**. Hai board đâm nhau. Cả hai hỏng, cơ
cấu kẹp trạm 2 lệch, mất bốn giờ sửa.

Không có lệnh nào sai. Trình tự chạy đúng như đã viết. Cái thiếu là một câu hỏi mà người viết chưa bao
giờ đặt ra: **khi máy dừng ở một tư thế bất kỳ, làm cách nào đưa nó về vị trí gốc mà không phá gì?**

Đó là câu hỏi khó nhất của nghề này, và chương này dành để trả lời nó.

---

## 28.2 Vì sao "về gốc" khó hơn "chạy"

**Về gốc** *(homing / return to home position)* là đưa mọi cơ cấu về một tư thế **đã biết chắc**
*(known state)*, để từ đó chu trình có thể bắt đầu. Đừng nhầm nó với **phục hồi sau lỗi** *(fault
recovery)*: về gốc là một phần của phục hồi, không phải toàn bộ. Và cũng đừng nhầm với **chạy tiếp
từ chỗ dở** *(resume)* — hai việc khác hẳn nhau, mục 28.5 nói kỹ.

Khi viết chu trình tự động, bạn **biết máy đang ở đâu**: chu trình bắt đầu từ trạng thái gốc, mỗi bước
dẫn tới bước sau, và mỗi bước biết cơ cấu đang ở tư thế nào.

Khi máy dừng vì sự cố, mọi giả định đó **biến mất**:

| Khi chạy chu trình | Khi phải về gốc sau sự cố |
|---|---|
| Biết cơ cấu đang ở đâu | **Không biết** — có thể ở giữa hành trình |
| Biết có bao nhiêu sản phẩm và ở đâu | **Không chắc** — có thể có board ở cả hai trạm, hoặc một, hoặc không |
| Biết bước tiếp theo an toàn | **Không biết** — bước tiếp theo được thiết kế cho tư thế bình thường |
| Chỉ có một đường đi | **Nhiều tư thế xuất phát khác nhau** |

Nói cách khác: chu trình tự động là một **đường**, còn về gốc là một **hàm phải đúng với mọi điểm xuất
phát**. Đó là bài toán khó hơn hẳn, và nó là chỗ phân biệt người viết PLC có kinh nghiệm với người mới.

> ⚡ **LƯU Ý — vì sao không thể "chạy tiếp từ bước đang dở"**
> Cách làm ở mục 28.1 — nhấn Reset rồi chạy tiếp từ bước đang nhớ — nghe rất hợp lý và **sai một cách
> nguy hiểm**. Nó giả định rằng tư thế máy vẫn đúng như lúc bước đó bắt đầu. Nhưng giữa lúc dừng và
> lúc nhấn Reset, có thể đã có người mở cửa, gỡ board bằng tay, đẩy xy-lanh, hoặc đơn giản là mất khí
> làm cơ cấu tụt về vị trí khác. **Giả định đó không còn giá trị.**

---

## 28.3 Các chế độ vận hành

Trước khi bàn về gốc, phải rõ máy có những chế độ nào và mỗi chế độ **cho phép làm gì**.

| Chế độ | Máy làm gì | Ai được dùng | Điều kiện bắt buộc |
|---|---|---|---|
| **Auto** | Chạy chu trình tự động, lặp liên tục | Người vận hành | Đã về gốc, không lỗi, cửa đóng |
| **Manual** | Điều khiển từng cơ cấu bằng nút riêng | Kỹ thuật viên | Không ở `Running`; có ràng buộc liên động |
| **Jog** | Cơ cấu chạy **chỉ khi đang giữ nút**, nhả là dừng | Kỹ thuật viên | Như Manual |
| **Home** | Chạy trình tự về gốc | Kỹ thuật viên hoặc tự động khi cần | Cửa đóng, khí đủ |
| **Dry-run** | Chạy chu trình **không có sản phẩm**, để kiểm tra trình tự | Kỹ thuật viên | Đã về gốc; máy phải **biết** đang chạy khô |

### Ba nguyên tắc về chế độ

**Một — chuyển chế độ phải có kiểm soát.** Không được chuyển từ `Auto` sang `Manual` giữa lúc cơ cấu
đang chuyển động. Chuyển chế độ đi qua trạng thái trung gian: dừng chu trình → về `Idle` → mới đổi.

**Two — Manual không có nghĩa là bỏ hết liên động.** Đây là hiểu nhầm nguy hiểm nhất về chế độ tay.
Ở `Manual`, người vận hành được chọn *thứ tự* thao tác, nhưng **các liên động chống va chạm vẫn phải
còn nguyên**:

```iecst
// Ở Manual, nút "hạ chặn trạm 1" chỉ tác dụng khi kẹp đã hạ
Cmd_ManStop1Down  AND  M_ModeManual  AND  DI_Clamp1Dn   →   DO_Stop1Vlv := FALSE
                                          ▲
                                          └── liên động KHÔNG được bỏ
```

Nếu bỏ liên động ở chế độ tay, bạn đã biến chế độ tay thành công cụ phá máy. Người dùng chế độ tay
thường là người đang sửa máy — tức là đang ở tình huống dễ nhầm nhất.

**Ba — máy phải biết mình đang chạy khô.** Ở `Dry-run`, chu trình chạy nhưng **không có board**. Nếu
chương trình không biết điều đó, mọi bước chờ cảm biến board sẽ timeout và báo lỗi. Cần một cờ
`M_DryRun` mà các bước chờ sản phẩm kiểm tra:

```iecst
IF DI_BoardStn1 OR M_DryRun THEN
    Step := Step + 1;
END_IF;
```

> ⚠ **NGUY HIỂM**
> `M_DryRun` là một cờ **rất nguy hiểm nếu quên tắt**. Máy sẽ chạy hết chu trình mà không cần sản phẩm
> — nghĩa là nó bỏ qua mọi kiểm tra "có board không". Hai biện pháp bắt buộc:
> - Cờ này **tự tắt** khi chuyển ra khỏi `Dry-run` hoặc khi máy vào `Alarm`.
> - Trong lúc `Dry-run`, đèn tháp và màn hình phải hiển thị rõ ràng khác với chạy thật.

---

### ⭐ Ba nguyên tắc đó bằng ladder

⭐ Nguyên tắc **"chế độ tay vẫn giữ nguyên liên động"** dễ nói, và ⚠ **rất hay bị vi phạm** — vì ở
chế độ tay người ta có xu hướng viết thẳng từ nút ra van. Nấc thang đúng trông như sau:

```text
  M_ManualMode  M_Jog_ClampUp  M_Itf_ClampUp  M_AllPermissive     DO_Clamp1Vlv
 ─────┤ ├────────────┤ ├────────────┤/├────────────┤ ├───────────────( )───
```

> ⭐⭐ **Tiếp điểm thứ ba và thứ tư là toàn bộ nội dung của nguyên tắc này.** ⚡ Bỏ `M_Itf_ClampUp`
> đi thì nấc vẫn chạy, máy vẫn nhúc nhích, và **không ai phát hiện** cho tới lần va chạm đầu tiên.
> ⭐ Ở ladder, thiếu một tiếp điểm là **nhìn ra được**; ở ST, thiếu một vế `AND` thì không.

⭐ Và nấc giám sát **chỉ một chế độ được bật**:

```text
  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤ ├────────────┤ ├──────────────────────────────────────────────( )───

  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤/├───────────┤/├──────────────────────────────────────────────( )───
```

> ⭐ Hai nấc cùng ghi vào `M_ModeFault`: nấc trên bắt **cả hai cùng bật**, nấc dưới bắt **không cái
> nào bật**. ⚠⚠ Nhưng ⭐ **đây chính là cuộn dây trùng** mà Chương 15 Bẫy 1 cấm — nấc sau ghi đè nấc
> trước. Cách đúng là **gộp hai điều kiện vào một nấc** bằng nhánh song song, hoặc dùng một cờ trung
> gian cho mỗi nấc rồi `OR` lại.
>
> ⚡ Tôi để nguyên hai nấc sai ở đây **có chủ ý**: nó là ví dụ đắt giá cho thấy ⭐ **ladder đọc dễ
> không có nghĩa là ladder khó sai** — và cuộn dây trùng là lỗi ladder phổ biến nhất.

## 28.4 Về gốc — thứ tự suy ra từ phân tích, không phải tuỳ ý

Đây là phần cốt lõi của chương.

### Bước 1 — Liệt kê mọi thứ có thể đang ở tư thế bất kỳ

Với DP-01 ở lát cắt này:

| Cơ cấu | Các tư thế có thể | Cảm biến cho biết |
|---|---|---|
| Chặn trạm 1 | nâng / hạ / **giữa chừng** | `DI_Stop1Up`, `DI_Stop1Dn` |
| Kẹp trạm 1 | nâng / hạ / **giữa chừng** | `DI_Clamp1Up`, `DI_Clamp1Dn` |
| Chặn trạm 2 | nâng / hạ / giữa chừng | `DI_Stop2Up`, `DI_Stop2Dn` |
| Kẹp trạm 2 | nâng / hạ / giữa chừng | `DI_Clamp2Up`, `DI_Clamp2Dn` |
| Chuyền | chạy / dừng | `DO_ConvRun` |
| Board | 0, 1 hoặc 2 board trong máy, ở vị trí bất kỳ | `DI_BoardStn1`, `DI_BoardStn2` |

> 🔍 **BẪY — quên tư thế "giữa chừng"**
> Xy-lanh không chỉ có hai tư thế. Khi mất khí giữa hành trình, nó dừng ở đâu đó ở giữa — và **cả hai
> cảm biến đều báo 0**. Nếu code của bạn viết `IF NOT DI_Clamp1Up THEN (coi như đã hạ)` thì bạn đang
> nhầm "giữa chừng" thành "đã hạ". Luôn kiểm tra **cảm biến đích đang bật**, đừng suy ra từ cảm biến
> kia đang tắt.

### Bước 2 — Liệt kê mọi va chạm có thể xảy ra

Với mỗi cặp cơ cấu, hỏi: *cái này chuyển động trong khi cái kia đang ở tư thế nào thì hỏng?*

| # | Nếu làm việc này… | …trong khi… | Hậu quả |
|---|---|---|---|
| V1 | Hạ chặn trạm 1 | kẹp trạm 1 vẫn nâng (board đang treo) | Board rơi xuống chuyền không kiểm soát, trôi tự do |
| V2 | Cho chuyền chạy | kẹp bất kỳ trạm nào vẫn nâng | Board bị nâng không đi được; board mới từ máy trước đâm vào |
| V3 | Chuyển board từ trạm 1 sang | trạm 2 vẫn còn board | **Hai board đâm nhau** — sự cố ở mục 28.1 |
| V4 | Nhả kẹp | chặn đã hạ và chuyền đang chạy | Board trôi qua trạm không dừng lại được |

Bảng này là **kết quả của việc ngồi nghĩ**, không phải thứ suy ra được từ code. Nó phải làm trước khi
viết trình tự về gốc, và nên làm cùng với người thiết kế cơ khí.

### Bước 3 — Suy ra thứ tự về gốc

Thứ tự về gốc phải **không vi phạm bảng va chạm ở bất kỳ điểm xuất phát nào**.

![Thứ tự về gốc: sai và đúng](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNzAwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI4LjEg4oCUIFRo4bupIHThu7EgduG7gSBn4buRYzogc2FpIHbDoCDEkcO6bmc8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgdMawIHRo4bq/IHh14bqldCBwaMOhdC4gVGjhu6kgdOG7sSBiw6puIHRyw6FpIHZpIHBo4bqhbSBi4bqjbmcgdmEgY2jhuqFtIG5nYXkg4bufIGLGsOG7m2MgxJHhuqd1IHRpw6puLjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc3Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PScxNTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MCcgeT0nOTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VMavIFRI4bq+IFhV4bqkVCBQSMOBVCDigJQgbcOheSB24burYSB2w6BvIEFsYXJtIHbDrCBt4bqldCBraMOtPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzExNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSBib2FyZCDEkWFuZyBi4buLIGvhurlwIE7Dgk5HIOG7nyBoYWkgdHLhuqFtLiBDaOG6t24gY+G6oyBoYWkgdHLhuqFtIMSRYW5nIG7Dom5nLiBDaHV54buBbiDEkcOjIGThu6tuZy48L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTkwJyB4Mj0nODcwJyB5Mj0nMTkwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PScxOTAnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2h1eeG7gW4gZOG7q25nPC90ZXh0Pg0KPHRleHQgeD0nMjkwJyB5PScxNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlRy4bqhbSAxPC90ZXh0Pg0KPGxpbmUgeDE9JzMzNCcgeTE9JzE5MCcgeDI9JzMzNCcgeTI9JzE3MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHRleHQgeD0nMzQwJyB5PScxNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4bq3bjwvdGV4dD4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNjQnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPScyNjQnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSczMTYnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzI1NicgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmvhurlwIOKGkTwvdGV4dD4NCjxyZWN0IHg9JzI2OCcgeT0nMTc0JyB3aWR0aD0nNDQnIGhlaWdodD0nOScgcng9JzEnIGZpbGw9JyNEQ0U5RjInIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzI5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNEU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Ym9hcmQgQTwvdGV4dD4NCjx0ZXh0IHg9JzQ0MCcgeT0nMTQyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPSc0ODQnIHkxPScxOTAnIHgyPSc0ODQnIHkyPScxNzAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzQ5MCcgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6t248L3RleHQ+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTY0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDE0JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDY2JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8dGV4dCB4PSc0MDYnIHk9JzE2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nZW5kJz5r4bq5cCDihpE8L3RleHQ+DQo8cmVjdCB4PSc0MTgnIHk9JzE3NCcgd2lkdGg9JzQ0JyBoZWlnaHQ9JzknIHJ4PScxJyBmaWxsPScjRENFOUYyJyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0NDAnIHk9JzE3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjRFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmJvYXJkIEI8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nMjQ2JyB3aWR0aD0nNDM2JyBoZWlnaHQ9JzM3Micgcng9JzUnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzQwJyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyXIFRI4buoIFThu7AgU0FJIOKAlCBo4bqhIGNo4bq3biB0csaw4bubYzwvdGV4dD4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzA2JyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzMxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MTwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5I4bqhIGNo4bq3biBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzIxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCDEkWFuZyB0cmVvIHRyw6puIGvhurlwIOKAlCBjaOG6t24ga2jDtG5nIGPDsm4gZ2nhu68gZ8OsPC90ZXh0Pg0KPGxpbmUgeDE9JzU4JyB5MT0nMzIwJyB4Mj0nNTgnIHkyPSczMjknIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTguMCwzMzguMCA1My41LDMyOS4wIDYyLjUsMzI5LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzYwJyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MjwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaOG6oyBr4bq5cCBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzc1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCBBIHbDoCBCIGPDuW5nIHLGoWkgeHXhu5FuZyBt4bq3dCBjaHV54buBbjwvdGV4dD4NCjxsaW5lIHgxPSc1OCcgeTE9JzM3NCcgeDI9JzU4JyB5Mj0nMzgzJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzU4LjAsMzkyLjAgNTMuNSwzODMuMCA2Mi41LDM4My4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1OCcgY3k9JzQxNCcgcj0nMTMnIGZpbGw9JyNCMDNBMkUnLz4NCjx0ZXh0IHg9JzU4JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjM8L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nNDEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2hvIGNodXnhu4FuIGNo4bqheSDEkeG7gyB44bqjIGJvYXJkPC90ZXh0Pg0KPHRleHQgeD0nODAnIHk9JzQyOScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+aGFpIGJvYXJkIHRyw7RpIHThu7EgZG8sIGJvYXJkIEEgxJF14buVaSBr4buLcCBib2FyZCBCPC90ZXh0Pg0KPHJlY3QgeD0nMzgnIHk9JzU1Nicgd2lkdGg9JzQwOCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzUyJyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+VkEgQ0jhuqBNPC90ZXh0Pg0KPHRleHQgeD0nNTInIHk9JzU5MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5WaSBwaOG6oW0gVjEgKGJvYXJkIHLGoWkga2jDtG5nIGtp4buDbSBzb8OhdCkgdsOgIFYzIChoYWkgYm9hcmQgxJHDom0gbmhhdSkuPC90ZXh0Pg0KPHJlY3QgeD0nNDgwJyB5PScyNDYnIHdpZHRoPSc0MzYnIGhlaWdodD0nMzcyJyByeD0nNScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nNDk2JyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyTIFRI4buoIFThu7AgxJDDmk5HIOKAlCBo4bqhIGvhurlwIHRyxrDhu5tjPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nMzA2JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSczMTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgwPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5E4burbmcgY2h1eeG7gW4sIGPhuqVtIGNodXnhu4NuIMSR4buZbmcgdOG7sSDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4buRdCDEkWnhu4F1IGtp4buHbiBhbiB0b8OgbiB0csaw4bubYyBt4buNaSB0aGFvIHTDoWM8L3RleHQ+DQo8bGluZSB4MT0nNTE0JyB5MT0nMzIwJyB4Mj0nNTE0JyB5Mj0nMzI5JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzUxNC4wLDMzOC4wIDUwOS41LDMyOS4wIDUxOC41LDMyOS4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1MTQnIGN5PSczNjAnIHI9JzEzJyBmaWxsPScjMkU3RDRGJy8+DQo8dGV4dCB4PSc1MTQnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+SDE8L3RleHQ+DQo8dGV4dCB4PSc1MzYnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjhuqAgS+G6uFAgY+G6oyBoYWkgdHLhuqFtPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmJvYXJkIGjhuqEgeHXhu5FuZyBt4bq3dCBjaHV54buBbiwgY2jhurduIHbhuqtuIGdp4buvIOKAlCBjaOG7kW5nIFYxPC90ZXh0Pg0KPGxpbmUgeDE9JzUxNCcgeTE9JzM3NCcgeDI9JzUxNCcgeTI9JzM4Mycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHBvbHlnb24gcG9pbnRzPSc1MTQuMCwzOTIuMCA1MDkuNSwzODMuMCA1MTguNSwzODMuMCcgZmlsbD0nIzlBQTNBQicvPg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nNDE0JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgyPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSc0MTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkMOhbmggZOG6pXUgTkcgbeG7jWkgYm9hcmQgdHJvbmcgbcOheTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDI5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMO0bmcgxJHhu4Mgc+G6o24gcGjhuqltIGThu58gZGFuZyBs4bqrbiBow6BuZyB04buRdDwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0MjgnIHgyPSc1MTQnIHkyPSc0MzcnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNDQ2LjAgNTA5LjUsNDM3LjAgNTE4LjUsNDM3LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzQ2OCcgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5IMzwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WOG6oyBib2FyZCBU4buqIFRS4bqgTSAyIFRSxq/hu5pDLCBy4buTaSB0cuG6oW0gMTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDgzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50cuG6oW0gc2F1IHRy4buRbmcgdGjDrCB0cuG6oW0gdHLGsOG7m2MgbeG7m2kgY8OzIGNo4buXIMSRaSDigJQgY2jhu5FuZyBWMzwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0ODInIHgyPSc1MTQnIHkyPSc0OTEnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNTAwLjAgNTA5LjUsNDkxLjAgNTE4LjUsNDkxLjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzUyMicgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5INDwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTIwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+TsOibmcgbOG6oWkgY2jhurduIHbhu4EgdMawIHRo4bq/IGfhu5FjPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSc1MzcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPm3hu5dpIGLGsOG7m2MgY8OzIHRpbWVvdXQgKyBtw6MgbOG7l2kgcmnDqm5nPC90ZXh0Pg0KPHJlY3QgeD0nNDk0JyB5PSc1NTYnIHdpZHRoPSc0MDgnIGhlaWdodD0nNDgnIHJ4PSczJyBmaWxsPScjRThGMkVDJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc1MDgnIHk9JzU3NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5W4buAIEfhu5BDIEFOIFRPw4BOPC90ZXh0Pg0KPHRleHQgeD0nNTA4JyB5PSc1OTMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+S2jDtG5nIGLGsOG7m2MgbsOgbyB2aSBwaOG6oW0gYuG6o25nIHZhIGNo4bqhbSwgduG7m2kgbeG7jWkgdMawIHRo4bq/IHh14bqldCBwaMOhdC48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNjM4JyB3aWR0aD0nODkyJyBoZWlnaHQ9JzQ2JyByeD0nMycgZmlsbD0nI0ZERjZFNycgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzY2MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSBxdXkgdOG6r2MgcsO6dCByYSDEkcaw4bujYywgxJHDum5nIHbhu5tpIGfhuqduIG5oxrAgbeG7jWkgbcOheTo8L3RleHQ+DQo8dGV4dCB4PSc0MicgeT0nNjc3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKRoCBHaeG6o2kgcGjDs25nIHRyxrDhu5tjLCBkaSBjaHV54buDbiBzYXUg4oCUIG5o4bqjIGvhurlwL2dp4buvIHRyxrDhu5tjIGtoaSBjaG8gYuG6pXQgY+G7qSB0aOG7qSBnw6wgY2h1eeG7g24gxJHhu5luZy4gICDikaEgWOG6oyBz4bqjbiBwaOG6qW0gdOG7qyBjdeG7kWkgZMOieSBjaHV54buBbiB24buBIMSR4bqndS48L3RleHQ+DQo8L3N2Zz4=)

*Hình 28.1 — Cùng một tình huống xuất phát, hai thứ tự về gốc. Thứ tự bên trái vi phạm V1 và V3 ngay
ở bước đầu.*

Thứ tự đúng cho DP-01:

```iecst
Bước H0 — Dừng chuyền, cấm mọi chuyển động tự động
          DO_ConvRun := FALSE

Bước H1 — HẠ KẸP cả hai trạm  (giải phóng board xuống mặt chuyền)
          chờ DI_Clamp1Dn AND DI_Clamp2Dn        timeout 3 s
          ▸ vì sao trước: hạ chặn khi kẹp còn nâng = vi phạm V1

Bước H2 — Xử lý board dở dang  (xem mục 28.6)
          đánh dấu NG mọi board đang có trong máy

Bước H3 — Đẩy board ra theo THỨ TỰ TỪ CUỐI VỀ ĐẦU
          H3a: hạ chặn trạm 2, chạy chuyền tới khi DI_BoardStn2 = 0
          H3b: hạ chặn trạm 1, chạy chuyền tới khi DI_BoardStn1 = 0
          ▸ vì sao từ cuối: xả trạm 2 trước thì trạm 1 mới có chỗ đi — tránh V3

Bước H4 — Nâng lại chặn cả hai trạm về tư thế gốc
          chờ DI_Stop1Up AND DI_Stop2Up          timeout 3 s

Bước H5 — Dừng chuyền, báo đã về gốc
          M_HomingDone := TRUE
```

Ba quyết định trong trình tự trên, mỗi cái đều truy về một dòng của bảng va chạm:

| Quyết định | Chống va chạm nào |
|---|---|
| Hạ **kẹp trước**, hạ chặn sau | V1 — board rơi không kiểm soát |
| Dừng chuyền **trước tiên**, chỉ chạy lại khi kẹp đã hạ | V2, V4 |
| Xả board **từ trạm cuối về trạm đầu** | V3 — hai board đâm nhau |

> 💡 **MẸO — quy tắc chung rút ra được**
> Hai nguyên tắc này đúng với gần như mọi máy, không riêng DP-01:
> - **Giải phóng trước, di chuyển sau.** Nhả kẹp/giữ trước khi cho bất cứ thứ gì chuyển động.
> - **Xả sản phẩm từ cuối dây chuyền về đầu.** Trạm sau phải trống thì trạm trước mới có chỗ đi.

### Bước 4 — Timeout cho mọi bước

Mỗi bước về gốc phải có **thời gian tối đa**. Quá thời gian → quay lại `Alarm` với mã lỗi **nói rõ kẹt
ở bước nào**:

```iecst
IF HomingStep = 1 AND T_StepTimeout.Q THEN
    FaultCode         := 'HOME-01: kẹp không hạ được trong 3 giây';
    M_Alm_HomeTimeout := TRUE;       // cờ của trình tự về gốc — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
```

Không có timeout thì trình tự về gốc kẹt vĩnh viễn ở một bước, và không ai biết bước nào — người sửa
phải đọc code để đoán. Với timeout có mã lỗi, màn hình nói thẳng chỗ kẹt.

---

## 28.4b ⭐⭐ Về gốc cho TRỤC — hai tín hiệu, hai vai trò

Mục trên bàn về gốc cho **xy-lanh** — cơ cấu chỉ có hai tư thế, cảm biến báo tới nơi là xong. Với
**trục điều khiển vị trí** (Chương 37) thì khác hẳn: trục dừng được ở **vô số vị trí**, nên câu hỏi
*"gốc nằm ở đâu"* phải được trả lời bằng một trình tự riêng.

### Vì sao cần HAI tín hiệu chứ không phải một

| Tín hiệu | Vai trò | Độ chính xác |
|---|---|---|
| ⭐ **Cữ báo gần gốc** *(near-point dog)* | *"Sắp tới rồi — giảm tốc đi"* | ⚠ **Thô** — chỉ cần đúng vài mi-li-mét |
| ⭐⭐ **Tín hiệu điểm không** *(zero signal)* | *"ĐÚNG điểm này là gốc"* | ⭐ **Tinh** — thường là **kênh Z của encoder** (Chương 18, mục 18.5b) |

⭐ Trình tự chuẩn, giống nhau ở mọi hệ dù tên gọi khác:

```text
   1. Chạy theo CHIỀU VỀ GỐC ở tốc độ về gốc  (nhanh)
   2. Gặp cữ báo gần gốc  →  GIẢM TỐC xuống tốc độ bò
   3. Chạy ở TỐC ĐỘ BÒ, chờ tín hiệu điểm không
   4. Gặp điểm không  →  DỪNG.  Vị trí này = gốc
   5. (Tuỳ chọn) chờ hết thời gian dừng  →  báo về gốc xong
```

> ⭐⭐ **Vì sao phải có bước bò chậm — và vì sao nó quyết định độ lặp lại.**
>
> Dừng từ tốc độ cao thì quãng đường dừng phụ thuộc **tốc độ lúc đó, tải, và ma sát** — ba thứ đều
> thay đổi. ⭐ Bò chậm làm quãng đường dừng nhỏ tới mức **không còn đáng kể**, nên lần nào cũng dừng ở
> đúng một chỗ.
>
> ⭐ Cùng lý do đó, ⚠ **luôn về gốc theo CÙNG MỘT CHIỀU**: khe hở cơ khí *(backlash)* làm vị trí dừng
> khác nhau tuỳ chiều tới.

> ⚠⚠ **Hệ quả cho việc mua sắm và đấu tủ — quyết định ở giai đoạn thiết kế, không sửa được bằng phần
> mềm:** cần **hai** thứ, và cả hai phải có mặt trong bảng I/O từ đầu (Chương 23):
>
> | | |
> |---|---|
> | 1 | ⭐ Một **cảm biến cữ gần gốc** trên hành trình, đấu vào ngõ vào **cữ báo** của module hoặc driver |
> | 2 | ⭐ Một **tín hiệu điểm không** — thường lấy kênh Z của encoder, ⚠ **phải chọn encoder CÓ kênh Z** |

### ⭐ Về gốc "nhanh" — và điều kiện để nó hợp lệ

Sau khi đã về gốc bằng cữ và điểm không **một lần**, hệ đã **biết địa chỉ của gốc**. Từ đó có thể về
gốc kiểu thứ hai: ⭐ **chạy định vị tuyệt đối tới địa chỉ gốc**, ⚠ **không dùng cữ, không dùng điểm
không** — nên nhanh hơn nhiều.

| | ⭐ Về gốc bằng cảm biến | Về gốc nhanh |
|---|---|---|
| Dùng gì | ⭐ **Cữ + điểm không** | Địa chỉ gốc đã nhớ |
| Tốc độ | Chậm — có bước bò | ⭐ **Nhanh** |
| ⭐⭐ Còn đúng khi nào | ⭐ **Luôn luôn** | ⚠⚠ **Chỉ khi vị trí CHƯA từng mất** |

> ⚠⚠ **Đây là chỗ dễ dùng sai nhất, và hậu quả là trục đi tới một vị trí sai mà máy tin là đúng.**
>
> ⭐ **Sau mất điện với encoder gia số, vị trí ĐÃ MẤT** (Chương 18, mục 18.6) — lúc đó ⚠⚠ **bắt buộc
> về gốc bằng cảm biến**, không được dùng về gốc nhanh.
>
> ⭐ **Quy tắc: về gốc nhanh chỉ dùng khi máy vẫn có điện và không có lỗi trục kể từ lần về gốc trước.**
> Mọi trường hợp còn lại — bật máy, sau lỗi trục, sau khi nhả phanh bằng tay — ⭐ **về gốc bằng cảm
> biến**.
>
> ⚡ Cách kiểm rẻ nhất: giữ một cờ *"vị trí còn tin được"*, ⭐ **xoá nó ở mọi chỗ có thể làm mất vị
> trí**, và chỉ cho phép về gốc nhanh khi cờ đó còn đúng.

---

## 28.5 Chạy tiếp hay huỷ chu trình

Sau khi lỗi được xử lý, máy có hai đường đi. **Chọn đường nào là quyết định của khách hàng, không phải
của người lập trình** — nhưng người lập trình phải trình bày rõ đánh đổi để khách hàng chọn được.

| | **Huỷ chu trình** (khuyến nghị mặc định) | **Chạy tiếp từ chỗ dừng** |
|---|---|---|
| Cách làm | Về gốc, xả hết sản phẩm, bắt đầu chu trình mới | Khôi phục tư thế, chạy tiếp từ bước đang nhớ |
| Sản phẩm dở dang | Bỏ, đánh dấu NG | Cố cứu |
| Rủi ro va chạm | **Thấp** — về gốc đã xử lý mọi tư thế | **Cao** — giả định tư thế còn đúng |
| Độ phức tạp code | Vừa | **Rất cao** — phải khôi phục đúng cho từng bước |
| Hợp với | Sản phẩm rẻ, chu trình ngắn | Sản phẩm rất đắt, chu trình rất dài |

> ⚠ **NGUY HIỂM**
> Chạy tiếp từ chỗ dừng chỉ chấp nhận được khi **cả ba** điều sau đúng:
> 1. Máy có đủ cảm biến để **xác minh** tư thế thật, không phải nhớ tư thế cũ.
> 2. Có ràng buộc kiểm tra: nếu tư thế thật khác tư thế đã nhớ thì **bắt buộc chuyển sang huỷ chu trình**.
> 3. Đã phân tích va chạm cho **từng bước** có thể dừng ở đó, không chỉ vài bước.
>
> Thiếu bất kỳ điều nào — chọn huỷ chu trình. Một sản phẩm hỏng rẻ hơn một cỗ máy hỏng rất nhiều.

Ở DP-01, `Hold` (dừng có chủ ý, máy vẫn lành) thì chạy tiếp được. Còn `Alarm` (dừng vì sự cố, tư thế
không chắc chắn) thì **luôn đi qua về gốc** — đó chính là lý do Chương 25 quy định `Resetting → Homing`
chứ không về thẳng `Idle`.

---

## 28.6 Sản phẩm dở dang — thứ hay bị quên nhất

Board A ở mục 28.1 đã được kẹp, và có thể đã được xử lý một phần trước khi máy dừng. Nó **không phải
hàng tốt và cũng không phải phôi mới**. Nếu bạn xả nó ra chuyền như hàng bình thường, nó sẽ đi tiếp
xuống các công đoạn sau và cuối cùng tới tay khách hàng.

Đây là loại lỗi tệ nhất trong sản xuất điện tử: **không có triệu chứng tại chỗ**. Không ai thấy gì bất
thường cho tới khi sản phẩm hỏng ngoài thị trường.

Quy tắc bắt buộc:

> ⚠ **NGUY HIỂM**
> Mọi sản phẩm có mặt trong máy tại thời điểm sự cố phải được coi là **NG cho tới khi chứng minh được
> ngược lại**. Không có trạng thái "chắc là vẫn tốt".

Ba cách xử lý, chọn theo điều kiện máy:

| Cách | Làm gì | Hợp khi |
|---|---|---|
| **Đánh dấu và xả riêng** | Xả board ra một vị trí riêng, không vào chuyền chính | Có chỗ chứa riêng |
| **Đánh dấu trong dữ liệu** | Ghi board này là NG để công đoạn sau loại ra | Có hệ thống truy xuất (Chương 42) |
| **Yêu cầu lấy ra bằng tay** | Máy dừng, báo màn hình *"lấy board ở trạm 1 ra rồi nhấn xác nhận"* | Máy nhỏ, không có cơ cấu xả riêng |

Cách thứ ba nghe thủ công nhưng thường là cách **đúng nhất cho máy vừa và nhỏ** — vì nó đưa quyết định
cho con người, và con người nhìn được board có bất thường không.

> 💡 **MẸO**
> Ghi rõ số lượng và vị trí sản phẩm dở dang **lên màn hình**, đừng chỉ ghi vào log. Người vận hành cần
> biết *phải lấy mấy board ra và ở đâu* trước khi họ nhấn Reset.

---

## 28.7 Bẫy thường gặp

### 🔍 BẪY 1 — Suy tư thế từ cảm biến đối diện

```iecst
// ✗ SAI
IF NOT DI_Clamp1Up THEN
    // coi như kẹp đã hạ  → SAI khi kẹp đang ở giữa chừng
END_IF;
```

Xy-lanh mất khí giữa hành trình làm **cả hai cảm biến cùng báo 0**. Code trên hiểu nhầm thành "đã hạ"
và cho bước tiếp theo chạy.

```iecst
// ✓ ĐÚNG — kiểm tra cảm biến ĐÍCH đang bật
IF DI_Clamp1Dn THEN
    // kẹp thật sự đã hạ
END_IF;
```

Và nếu cần phát hiện tư thế giữa chừng để báo lỗi:

```iecst
M_Clamp1Unknown := NOT DI_Clamp1Up AND NOT DI_Clamp1Dn;
```

### 🔍 BẪY 2 — Trình tự về gốc chỉ đúng với một điểm xuất phát

Người viết thử về gốc từ tư thế "vừa chạy xong chu trình bình thường" — trường hợp dễ nhất — rồi kết
luận là xong.

**Cách kiểm đúng:** liệt kê các tư thế xuất phát có thật và thử **từng cái**:

| Tư thế xuất phát | Cách tạo ra để thử |
|---|---|
| Kẹp nâng, có board | Dừng máy giữa chu trình bằng nút Stop |
| Kẹp giữa chừng | **Ngắt khí** giữa lúc kẹp đang lên |
| Có board ở cả hai trạm | Cho hai board vào rồi dừng |
| Không có board nào | Chạy hết rồi dừng |
| Board nằm giữa hai trạm | Đặt board bằng tay lên chuyền rồi bật máy |

Danh sách này thuộc về **danh mục ca kiểm thử** ở Chương 50, và việc thử nó là bắt buộc trước nghiệm thu.

### 🔍 BẪY 3 — Về gốc bỏ qua liên động vì "đang về gốc mà"

Có người nghĩ trình tự về gốc là đặc biệt nên được phép bỏ liên động. Ngược lại: **về gốc là lúc tư thế
máy không chắc chắn nhất**, nên là lúc liên động cần thiết nhất.

Mọi ràng buộc chống va chạm phải còn nguyên trong trình tự về gốc. Cái được nới ở đây là *thứ tự thao
tác*, không phải *điều kiện an toàn*.

### 🔍 BẪY 4 — Reset xoá lỗi khi nguyên nhân còn nguyên

Người vận hành nhấn Reset khi khí vẫn chưa đủ. Nếu code chỉ kiểm tra `DI_ResetPB` mà không kiểm tra
nguyên nhân, máy sẽ vào `Resetting` → `Homing` → phát hiện lại thiếu khí → `Alarm`. Vòng lặp này chạy
mỗi vòng quét, đèn chớp loạn.

Điều kiện Reset phải là: **`sườn lên nút Reset` VÀ `nguyên nhân đã hết`**. Đã nêu ở Chương 25, nhắc lại
vì đây là chỗ nó gây hậu quả rõ nhất.

### 🔍 BẪY 5 — Không ghi lại tư thế lúc xảy ra sự cố

Máy vào `Alarm`, người vận hành xử lý, nhấn Reset, máy về gốc. Xong. Nhưng **không ai biết lúc đó máy
đang ở tư thế nào** — thông tin quan trọng nhất để tìm nguyên nhân gốc đã mất.

**Cách phòng:** khi vào `Alarm`, chụp lại một "ảnh" trạng thái vào vùng nhớ giữ được: bước chu trình,
tư thế mọi cơ cấu, số board trong máy, mã lỗi, thời điểm. Việc này gần như miễn phí và cứu bạn rất
nhiều giờ ở Chương 51.

### 🔍 BẪY 6 — Quên tắt cờ chạy khô

Đã nêu ở mục 28.3. Đưa vào đây vì nó là bẫy **của chế độ**, và hậu quả xuất hiện muộn: máy chạy sản
xuất thật mà vẫn bỏ qua kiểm tra có board, cho ra hàng loạt sản phẩm không được xử lý.

---

## 28.8 Bảng chốt — quy trình thiết kế trình tự về gốc

| Bước | Việc | Xong khi |
|---|---|---|
| 1 | Liệt kê **mọi cơ cấu** và mọi tư thế có thể, **kể cả "giữa chừng"** | Bảng đầy đủ, mỗi cơ cấu ghi rõ cảm biến nào cho biết tư thế |
| 2 | Lập **bảng va chạm** — cặp cơ cấu nào xung đột với nhau | Đã hỏi *"làm X trong khi Y ở tư thế nào thì hỏng?"* cho mọi cặp |
| 3 | Suy **thứ tự về gốc** từ bảng va chạm | Mỗi bước dẫn được về ít nhất một dòng của bảng va chạm |
| 4 | Áp hai quy tắc chung: **giải phóng trước, di chuyển sau**; **xả từ cuối về đầu** | Đã kiểm |
| 5 | Đặt **timeout + mã lỗi riêng** cho từng bước | Mã lỗi nói được kẹt ở bước nào |
| 6 | Quyết định **huỷ chu trình hay chạy tiếp** — trình bày đánh đổi cho khách hàng | Có văn bản ghi lựa chọn |
| 7 | Định nghĩa **cách xử lý sản phẩm dở dang** | Không có đường nào để sản phẩm dở dang lẫn vào hàng tốt |
| 9 | ⭐ Với **trục**: đã có **cữ báo gần gốc** và **tín hiệu điểm không** trong bảng I/O | Cả hai có mặt từ giai đoạn thiết kế — không sửa được bằng phần mềm |
| 10 | ⭐ Về gốc trục luôn theo **cùng một chiều**, có **bước bò chậm** | Có — đó là thứ quyết định độ lặp lại |
| 11 | ⚠⚠ Có cờ *"vị trí còn tin được"*, và **về gốc nhanh chỉ dùng khi cờ đó đúng** | Cờ bị xoá ở **mọi** chỗ có thể làm mất vị trí |
| 8 | Lập **danh sách tư thế xuất phát** để kiểm thử | Có ít nhất 5 tư thế, gồm cả tư thế giữa chừng |

---

## 28.9 Tự kiểm

1. Kể lại sự cố ở mục 28.1 và chỉ ra **hai dòng của bảng va chạm** đã bị vi phạm.
2. Vì sao **hạ kẹp trước rồi mới hạ chặn**, chứ không ngược lại?
3. Vì sao **xả board từ trạm cuối về trạm đầu**, chứ không từ đầu về cuối?
4. Xy-lanh kẹp mất khí giữa hành trình. `DI_Clamp1Up` và `DI_Clamp1Dn` cùng bằng 0. Đoạn code
   `IF NOT DI_Clamp1Up THEN …` sẽ hiểu tình huống này thế nào, và hậu quả là gì?
5. Nêu **ba điều kiện bắt buộc** để được phép chọn "chạy tiếp từ chỗ dừng" thay vì huỷ chu trình.
6. Một board đã được kẹp và xử lý dở khi máy dừng. Vì sao **không được** xả nó ra như hàng bình thường,
   và ba cách xử lý là gì?
7. Ở chế độ Manual, cái gì được nới lỏng và cái gì **tuyệt đối không** được nới lỏng?
8. Liệt kê **năm tư thế xuất phát** cần thử khi nghiệm thu trình tự về gốc, kèm cách tạo ra từng tư thế.
9. ⭐⭐ Về gốc một **trục** cần **hai** tín hiệu. Nêu tên và **vai trò** của mỗi cái, và cho biết cái
    nào cần chính xác cao.
10. ⭐ Vì sao trình tự về gốc phải có **bước bò chậm**, và vì sao phải luôn về gốc **theo cùng một
    chiều**?
11. ⚠⚠ Phân biệt **về gốc bằng cảm biến** với **về gốc nhanh**. Sau khi mất điện với encoder gia số,
    được dùng cái nào? ⭐ Nêu cách kiểm rẻ nhất để không dùng nhầm.

Câu 2, 3 và 7 là ba câu phân loại. Trả lời được cả ba nghĩa là bạn đã có phản xạ *suy thứ tự từ phân
tích va chạm* — thứ phân biệt người viết được máy chạy an toàn với người viết được máy chạy.

---

### Chương tiếp theo

**Chương 29 — Công thức sản phẩm & quản lý tham số.** Máy đã biết chạy và biết phục hồi. Nhưng máy điện
tử hiếm khi chạy một mã hàng — Chương 29 xử lý bài toán nhiều mã hàng trên cùng một máy, và vì sao việc
kiểm tra công thức hợp lệ thuộc về PLC chứ không thuộc về hệ thống cấp trên.

---

### Nguồn tham khảo chương 28

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: phân loại lệnh dừng, yêu cầu
  về **khởi động lại phải có chủ ý** *(intentional restart)* — cơ sở cho nguyên tắc ở mục 28.5.
  *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: phân tích mối nguy làm nền cho
  bảng va chạm ở mục 28.4.
- Đặc tả trình tự, danh sách cơ cấu và chức năng an toàn của DP-01 — Phụ lục J.
- **Mitsubishi MELSEC iQ-F FX5 Positioning Control** §3.2 *OPR Control* — nguồn cho mục 28.4b: trình
  tự ⭐ **tốc độ về gốc → cữ báo gần gốc → tốc độ bò → tín hiệu điểm không → dừng**, thời gian dừng
  tuỳ chọn, và ⭐ **về gốc nhanh** bằng định vị tuyệt đối tới địa chỉ gốc đã thiết lập — ⚠ **không dùng
  cữ và điểm không**. *(Tên gọi khác nhau giữa các hãng; cơ chế giống nhau.)*

> ⚠ Bảng va chạm và trình tự về gốc trong chương là **ví dụ dạy học cho DP-01 ở lát cắt 2**. Máy thật
> có thêm cơ cấu và thêm dạng năng lượng sẽ có bảng va chạm dài hơn — và bảng đó phải do người thiết kế
> máy lập, không chép từ sách.

<!-- SECTION: ch29_cong_thuc_san_pham_va_tham_so -->
---
# Chương 29 — Công thức sản phẩm & quản lý tham số

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình

Một cỗ máy chạy hai mã hàng. Người viết chương trình đặt thẳng con số vào code:

```iecst
// ✗ SAI — tham số nằm trong logic
T_Cure(IN := (Stn2_Step = 30), PT := T#8S);      // thời gian sấy UV
```

Đổi sang mã hàng thứ hai cần sấy 12 giây. Cách làm: **mở phần mềm lập trình, sửa con số, nạp lại**.

Ba tháng đầu chạy được. Rồi lần lượt:

- Ca đêm cần đổi mã hàng. Người có phần mềm và mật khẩu đang ngủ. Dây chuyền chờ tới sáng.
- Có người sửa `T#12S` thành `T#1.2S` do gõ nhầm. Cả lô không đủ độ bám keo, và **không có triệu
  chứng tại chỗ** — lỗi chỉ lộ ra ở khách hàng cuối.
- Khách hàng hỏi lô hàng tháng trước chạy với thông số nào. Không ai biết, vì con số nằm trong code
  và code không có lịch sử.
- Máy thứ hai được lắp. Hai máy có hai bản chương trình khác nhau, và không ai chắc khác nhau chỗ nào.

Bốn hậu quả này đều đến từ **một** quyết định: để tham số nằm trong logic.

Chương này về cách tách chúng ra — và về những thứ đi kèm mà người ta hay quên: kiểm tra hợp lệ, thời
điểm được phép đổi, và vết truy xuất.

---

## 29.2 Tách tham số khỏi logic

### Nguyên tắc

> **Logic trả lời câu hỏi "máy làm gì theo thứ tự nào". Tham số trả lời câu hỏi "làm với con số bao
> nhiêu". Hai thứ đó đổi với tần suất khác nhau, do người khác nhau, nên phải nằm ở chỗ khác nhau.**

| | Logic | Tham số |
|---|---|---|
| Đổi khi nào | Khi **quy trình** đổi — hiếm | Khi **mã hàng** đổi — hàng ngày |
| Ai đổi | Kỹ sư lập trình | Người vận hành hoặc kỹ thuật viên |
| Cần gì để đổi | Phần mềm lập trình, quyền, kiến thức | Màn hình vận hành (Chương 44) |
| Đổi sai thì | Máy chạy sai trình tự — thường lộ ngay | ⚠ Sản phẩm sai — **có thể không lộ ngay** |

Hàng cuối là lý do mục 29.4 tồn tại.

### Cùng đoạn code, viết đúng

```iecst
// ✓ ĐÚNG — logic không chứa con số; con số đến từ công thức
T_Cure(IN := (Stn2_Step = 30), PT := ActiveRecipe.CureTimeMs);
```

Logic bây giờ nói: *"sấy trong khoảng thời gian mà công thức quy định"*. Nó đúng với mọi mã hàng, và
không cần sửa khi thêm mã hàng mới.

### Cái gì là tham số, cái gì không

| Là tham số | **Không** phải tham số |
|---|---|
| Thời gian sấy, áp keo (Chương 32), chiều dài đoạn keo | ⚠ **Thời gian timeout của bước** — xem bên dưới |
| Kích thước board, vị trí tra keo | Thứ tự các bước |
| Số lượng mỗi khay | ⚠ **Điều kiện an toàn và liên động** |
| Tốc độ chuyền cho từng loại board | Trạng thái an toàn của ngõ ra khi mất điện |

> ⚠⚠ **NGUY HIỂM — hai thứ không bao giờ được đưa vào công thức**
>
> **1. Điều kiện an toàn và liên động.** Nếu "cửa phải đóng mới cho chạy" là một tham số, thì tồn tại
> một công thức tắt được nó. Điều kiện an toàn thuộc về **logic**, và chức năng an toàn thật thì thuộc
> về **mạch an toàn phần cứng** (Chương 47).
>
> **2. Timeout của bước.** Timeout là **bộ phát hiện hỏng hóc**, không phải tham số công nghệ
> (Chương 17, Chương 22 mục 22.9). Cho phép đổi nó qua công thức nghĩa là cho phép **làm mù bộ phát
> hiện** mà không ai duyệt.
>
> Ngoại lệ hợp lý: nếu một bước có thời gian **thật sự** phụ thuộc mã hàng — ví dụ bước sấy dài 8 hay
> 12 giây — thì timeout của bước đó nên được **tính từ tham số** cộng một biên, chứ không phải là một
> ô riêng người vận hành gõ vào:
> `StepTimeoutMs := ActiveRecipe.CureTimeMs + 2000;`

---

## 29.3 Cấu trúc một công thức

Dùng kiểu dữ liệu người dùng (Chương 11, mục 11.5) — công thức là một ví dụ điển hình của UDT:

```iecst
TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id              : INT;          // mã số công thức
    Name            : STRING[20];   // tên đọc được, hiện trên màn hình
    Version         : INT;          // ⭐ tăng mỗi lần sửa
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;       // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs      : DINT;
    // ── Tham số chung ──
    ConvSpeedPct    : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeTable  : ARRAY[1..20] OF ST_Recipe;   // kho công thức
    ActiveRecipe : ST_Recipe;                    // ⭐ bản đang dùng
    ActiveId     : INT;
END_VAR
```

### ⭐ Vì sao có `ActiveRecipe` riêng, không dùng thẳng `RecipeTable[ActiveId]`

Đây là quyết định thiết kế quan trọng nhất của mục này.

Nếu logic đọc thẳng `RecipeTable[ActiveId].CureTimeMs`, thì:

- ⚠ **Sửa bảng công thức trong lúc máy đang chạy sẽ đổi tham số ngay giữa chu trình.** Một board đang
  sấy có thể bị đổi thời gian sấy giữa chừng.
- ⚠ Chỉ số `ActiveId` sai (vượt dải, hoặc chưa nạp) thì logic đọc phải rác — hoặc tệ hơn, đọc vào
  vùng nhớ khác (Chương 11, Bẫy 6).

Với một bản sao `ActiveRecipe`:

- Logic **chỉ đọc bản sao**, không bao giờ đọc bảng.
- Việc nạp từ bảng sang bản sao xảy ra ở **một điểm được kiểm soát**, sau khi đã kiểm tra hợp lệ.
- Sửa bảng lúc máy đang chạy **không ảnh hưởng** tới board đang gia công.

```text
   RecipeTable[]  ──[ nạp có kiểm soát ]──►  ActiveRecipe  ──►  logic đọc
   (người sửa)          ↑                     (chỉ đọc)
                   kiểm hợp lệ + đúng thời điểm
```

---

## 29.4 ⭐ Kiểm tra hợp lệ là việc của PLC

### Vì sao không phải việc của hệ thống trên

Công thức có thể đến từ nhiều nguồn: người vận hành gõ, hệ thống trên gửi xuống (Chương 42), hoặc
nạp từ tệp. Cám dỗ là tin nguồn gửi — *"hệ thống trên đã kiểm rồi"*.

Bốn lý do không được tin:

- **PLC là nơi cuối cùng trước khi con số thành chuyển động thật.** Mọi thứ sai ở tầng trên đều đi qua
  đây; đây là chốt chặn cuối.
- **Nguồn gửi có thể sai** — lỗi mạng làm hỏng dữ liệu, phiên bản phần mềm không khớp, người cấu hình
  nhầm.
- **PLC biết giới hạn vật lý của máy này**, hệ thống trên thì không. Nó không biết trục của bạn chỉ
  đi được 300 mm.
- ⚠ **Khi mất kết nối, người vận hành sẽ nhập tay** — và lúc đó không còn tầng kiểm nào ở trên nữa.

> ⚠⚠ **Nguyên tắc: PLC phải TỪ CHỐI công thức không hợp lệ, không phải "cố chạy với nó".**
> Máy dừng với thông báo rõ ràng là kết quả **tốt**. Máy chạy với tham số vô lý và làm hỏng cả lô là
> kết quả tệ, và nó tệ theo cách mà không ai phát hiện cho tới khi hàng tới khách.

### Kiểm những gì

| Loại kiểm | Ví dụ trên DP-01 |
|---|---|
| **Dải hợp lệ** cho từng tham số | `CureTimeMs` phải trong 3 000 … 30 000 |
| **Quan hệ giữa các tham số** | Chiều dài đoạn keo không vượt kích thước board |
| **Giới hạn vật lý của máy** | Vị trí tra keo phải nằm trong hành trình cơ khí |
| **Đầy đủ** | Mọi trường bắt buộc đã có giá trị, không còn 0 mặc định |
| **Nhận dạng** | `Id` tồn tại trong bảng; `Version` không rỗng |

```iecst
FUNCTION KiemTraCongThuc : BOOL
VAR_INPUT
    r : ST_Recipe;
END_VAR
VAR_OUTPUT
    LyDo : INT;          // ⭐ mã lý do — để nói được SAI Ở ĐÂU
END_VAR

    LyDo := 0;
    KiemTraCongThuc := FALSE;

    // ⭐ Một chuỗi ELSIF: dừng ở lỗi ĐẦU TIÊN, và hàm chỉ có MỘT điểm thoát (Phụ lục N, CP14)
    IF r.Id < 1 OR r.Id > 20 THEN
        LyDo := 1;                               // mã công thức ngoài dải
    ELSIF r.CureTimeMs < 3000 OR r.CureTimeMs > 30000 THEN
        LyDo := 2;                               // thời gian sấy ngoài dải
    ELSIF r.DispenseLenTenthMm < 50 OR r.DispenseLenTenthMm > 2000 THEN
        LyDo := 3;                               // chiều dài đoạn keo ngoài dải
    ELSIF r.ConvSpeedPct < 10 OR r.ConvSpeedPct > 100 THEN
        LyDo := 4;                               // tốc độ chuyền ngoài dải
    ELSE
        KiemTraCongThuc := TRUE;                 // ⭐ chỉ tới đây khi MỌI kiểm tra đều đạt
    END_IF;
END_FUNCTION
```

> ⭐ **Mã lý do quan trọng ngang kết quả đúng/sai.**
> Thông báo *"công thức không hợp lệ"* làm người vận hành bế tắc. Thông báo *"thời gian sấy 45 s vượt
> giới hạn 30 s"* cho họ biết phải làm gì. Đây cũng là nguyên tắc của Chương 44: **thông báo lỗi phải
> nói làm gì tiếp, không chỉ nói cái gì hỏng.**

### ⚠ Giới hạn kiểm tra tự động

Kiểm tra dải bắt được tham số **vô lý**. Nó **không** bắt được tham số **hợp lệ nhưng sai mã hàng** —
sấy 8 giây là hợp lệ, nhưng nếu mã hàng này cần 12 giây thì cả lô vẫn hỏng.

Chống chuyện đó cần **truy xuất**: đọc mã sản phẩm, hỏi hệ thống trên xem board này thuộc mã hàng nào,
và đối chiếu với công thức đang nạp (Chương 42). Trước khi có truy xuất, biện pháp thực dụng là
**hiển thị to tên công thức đang chạy** trên màn hình và yêu cầu xác nhận khi đổi.

---

## 29.5 Đổi công thức khi đang chạy — được phép ở điểm nào

### Vấn đề

Đổi tham số giữa chu trình có thể tạo ra sản phẩm **lai**: nửa đầu gia công theo công thức cũ, nửa
sau theo công thức mới. Sản phẩm đó không đạt cả hai mã hàng, và nó **trông bình thường**.

### Ba mức chính sách

| Mức | Quy tắc | Hợp với |
|---|---|---|
| **Chặt** | Chỉ đổi khi máy **đã xả hết sản phẩm** và ở trạng thái `Idle` | Mặc định — an toàn nhất |
| **Vừa** | Đổi được khi đang chạy, nhưng chỉ **có hiệu lực với sản phẩm vào sau đó** | Máy có truy xuất từng sản phẩm |
| **Lỏng** | Đổi có hiệu lực ngay | ⚠ Gần như không bao giờ đúng cho máy gia công |

Với DP-01, mức **chặt** là mặc định đúng: máy chứa tối đa hai board, xả hết mất chưa tới một phút.

```iecst
// Điều kiện cho phép đổi công thức
M_RecipeChangeAllowed := (MachineState = STATE_IDLE)
                     AND M_MachineEmpty          // đã xả hết board
                     AND NOT M_AnyFault;

// Nạp — chỉ ở điểm được kiểm soát, và chỉ khi hợp lệ
IF TrigLoadRecipe.Q AND M_RecipeChangeAllowed THEN
    IF KiemTraCongThuc(RecipeTable[RequestedId], LyDo => M_RecipeErrCode) THEN
        ActiveRecipe := RecipeTable[RequestedId];    // ⭐ sao chép nguyên cụm
        ActiveId     := RequestedId;
        M_RecipeLoaded := TRUE;
        // ghi vết: ai đổi, lúc nào, từ công thức nào sang công thức nào
    ELSE
        M_RecipeRejected := TRUE;                   // giữ nguyên công thức cũ
    END_IF;
END_IF;
```

Bốn chi tiết đáng chú ý:

- **`TrigLoadRecipe` là cạnh lên** (Chương 16). Không bắt cạnh thì lệnh nạp chạy mỗi vòng quét, ghi
  đè mọi thay đổi người vận hành đang gõ dở (Chương 19, Bẫy 8).
- **Sao chép nguyên cụm UDT** bằng một phép gán — cả công thức chuyển sang cùng lúc, không có khoảnh
  khắc nào một nửa cũ một nửa mới.
- **Từ chối thì giữ nguyên công thức cũ.** Máy không rơi vào trạng thái "không có công thức".
- **Ghi vết ngay tại đây**, vì đây là điểm duy nhất công thức đổi.

> ⚠ **Máy phải biết mình chưa có công thức.**
> Sau khi nạp lại chương trình, hoặc lần chạy đầu tiên, `ActiveRecipe` có thể toàn số 0. Cờ
> `M_RecipeLoaded` phải là điều kiện **cho phép vào `Running`** (Chương 25). Không có nó, máy sẽ chạy
> với thời gian sấy 0 giây.

---

## 29.6 Phiên bản và vết thay đổi

### Vì sao cần

Câu hỏi sẽ đến, thường vào lúc không mong đợi:

> *"Lô hàng ngày 15 tháng trước bị khách trả về. Lúc đó máy chạy với thông số gì?"*

Trả lời được câu này cần ba thứ:

| Cần | Nghĩa là |
|---|---|
| **Phiên bản công thức** | Mỗi lần sửa tham số là một phiên bản mới, không ghi đè im lặng |
| **Vết thay đổi** *(audit trail)* | Ai đổi, đổi lúc nào, đổi từ gì sang gì |
| **Gắn với sản phẩm** | Bản ghi sản xuất lưu **mã và phiên bản công thức** đã dùng |

Hai thứ đầu nằm trong PLC. Thứ ba cần hệ thống trên hoặc ít nhất một bản ghi có thời gian (Chương 42).

### Ghi vết tối thiểu

```iecst
TYPE ST_RecipeLog :
STRUCT
    TimeStamp   : DATE_AND_TIME;
    UserLevel   : INT;          // ai đổi — theo phân quyền màn hình (Chương 44)
    OldId       : INT;
    OldVersion  : INT;
    NewId       : INT;
    NewVersion  : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeLog    : ARRAY[0..49] OF ST_RecipeLog;   // vòng, giữ 50 lần đổi gần nhất
    RecipeLogIdx : INT;
END_VAR
```

> 💡 **Bộ nhớ PLC hữu hạn — giữ 50 bản ghi gần nhất là đủ cho việc tra tại chỗ.**
> Lịch sử dài hạn thuộc về hệ thống trên hoặc về tệp xuất định kỳ. Nhưng **50 bản ghi trong PLC vẫn
> có giá trị riêng**: nó trả lời được câu hỏi lúc 2 giờ sáng, khi không ai truy cập được hệ thống
> trên.

### Ai được sửa

Phân quyền là **yêu cầu bắt buộc** với công thức, không phải tính năng thêm:

| Cấp | Được làm gì |
|---|---|
| Người vận hành | **Chọn** công thức từ bảng; không sửa giá trị |
| Kỹ thuật viên | Sửa tham số trong dải cho phép |
| Kỹ sư | Sửa dải cho phép, thêm công thức mới |

Cơ chế phân quyền nằm ở màn hình vận hành (Chương 44), nhưng ⚠ **PLC vẫn phải tự kiểm dải** — vì
màn hình có thể bị thay, bị bỏ qua, hoặc công thức có thể đến từ hệ thống trên (mục 29.4).

---

## 29.6b ⭐⭐ "Được duyệt" và "đã chứng thực" là HAI câu hỏi khác nhau

Mục trên lo việc **ghi vết ai sửa gì**. Còn một câu hỏi nữa mà công thức phải trả lời được trước khi
đem ra chạy hàng — và ⚠ nhiều hệ gộp nó làm một, gây ra đúng loại sự cố khó truy.

| Câu hỏi | Ai trả lời | Ý nghĩa |
|---|---|---|
| ⭐ **Công thức này ĐÃ ĐƯỢC DUYỆT chưa?** | Kỹ thuật quá trình, quản lý sản xuất | Nội dung công thức là **đúng về mặt công nghệ** |
| ⭐⭐ **Nó ĐÃ ĐƯỢC CHỨNG THỰC trên MÁY NÀY chưa?** | Người chạy thử trên chính cỗ máy đó | Đã chạy thật ở đây và **cho kết quả đạt** |

> ⚠⚠ **Hai câu này độc lập, và đó là điểm mấu chốt.**
>
> Một công thức được kỹ thuật duyệt hoàn toàn có thể ⚠ **chưa từng chạy trên máy số 3** — vì máy số 3
> có gá khác, đèn khác, hoặc vừa thay một cơ cấu. ⭐ *"Đã duyệt"* **không suy ra được** *"chạy được ở
> đây"*.
>
> ⭐ Ngược lại cũng vậy: ai đó chỉnh tham số cho chạy được trên máy số 3 thì ⚠ **đó chưa phải công
> thức đã duyệt** — nó chỉ là một bản vá tại chỗ.

### ⭐ Mức duyệt là một CON SỐ, không phải một dấu tích

Cách làm quen thuộc là một cờ *"đã duyệt: có/không"*. ⭐ Cách chặt hơn: **mức duyệt là một con số**,
và **khoá được suy ra từ con số đó**:

```text
Công thức có  Mức duyệt  ≥  Ngưỡng chỉ-đọc của kho   →  KHOÁ, không sửa được
```

| | |
|---|---|
| ⭐⭐ Vì sao hơn hẳn cờ có/không | **Khoá là HỆ QUẢ**, không phải việc ai đó phải nhớ bật |
| ⭐ Đặt ngưỡng bằng 0 | ⭐ **Mọi công thức đều bị khoá** — mặc định an toàn cho môi trường sản xuất |
| ⭐ Nhiều mức | Nháp · đã kiểm nội bộ · đã duyệt sản xuất — mỗi mức mở ra quyền khác nhau |

> ⭐ **Đây là cùng tinh thần với "làm cho hỏng hóc trở nên phát hiện được"** ở Chương 48: ⚠ thay vì
> trông vào việc **người ta nhớ khoá công thức**, hãy để trạng thái khoá **tự suy ra** từ một thuộc
> tính mà quy trình bắt buộc phải điền.

### ⭐ Vòng đời một công thức — các trạng thái đáng có

| Trạng thái | Nghĩa | Được làm gì |
|---|---|---|
| **Tạo / sửa** | Bản nháp trong kho | Sửa tự do |
| ⭐ **Đã duyệt** | Nội dung được người có thẩm quyền chấp nhận | ⚠ **Khoá** nếu mức duyệt vượt ngưỡng |
| ⭐⭐ **Đã chứng thực trên máy này** | Đã chạy thật ở đây, kết quả đạt | ⭐ **Được phép chạy sản xuất** |
| ⚠ **Bị rút chứng thực** | Máy thay đổi, hoặc kết quả không còn đạt | ⚠⚠ **Phải chứng thực lại trước khi chạy tiếp** |

> ⚠⚠ **Trạng thái cuối là trạng thái hay bị bỏ quên nhất, và nó bảo vệ đúng lúc nguy hiểm nhất.**
>
> Sau khi **thay cơ cấu, đổi cảm biến, hay sửa cơ khí** (Chương 53), ⭐ chứng thực cũ **không còn giá
> trị** — dù công thức không đổi một chữ. ⚠ Hệ nào không có trạng thái này thì sau mỗi lần bảo trì,
> máy chạy tiếp với một chứng thực **đã hết hiệu lực mà không ai biết**.
>
> ⭐ **Cách làm tối thiểu nếu hệ của bạn không có sẵn:** giữ hai trường trong bản ghi công thức —
> *"mức duyệt"* và *"lần chứng thực gần nhất trên máy này (ngày, người, kết quả)"* — và ⭐ **xoá trường
> thứ hai trong quy trình bảo trì**, cùng chỗ với việc gỡ cưỡng bức (Chương 51, mục 51.7).

---

## 29.7 Trên máy mẫu DP-01

Bảng công thức cho ba mã hàng:

| Trường | Đơn vị | Mã A | Mã B | Mã C | Dải hợp lệ |
|---|---|---|---|---|---|
| `Name` | — | `BOARD-A` | `BOARD-B` | `BOARD-C` | — |
| `Version` | — | 3 | 1 | 2 | ≥ 1 |
| `DispenseLenTenthMm` | 0,1 mm | 800 | 1 200 | 450 | 50 … 2 000 |
| `DispenseSpeed` | % | 60 | 45 | 80 | 10 … 100 |
| `CureTimeMs` | ms | 8 000 | 12 000 | 6 000 | 3 000 … 30 000 |
| `ConvSpeedPct` | % | 70 | 70 | 90 | 10 … 100 |

Ba điều rút ra từ bảng này:

- **Đơn vị nằm trong tên trường.** `DispenseLenTenthMm` = 800 nghĩa là 80,0 mm. Không có chỗ cho hiểu
  nhầm (Chương 11, mục 11.3).
- **Cột "dải hợp lệ" là đặc tả của hàm kiểm tra** ở mục 29.4. Nó phải được điền lúc viết đặc tả
  (Chương 23), không phải lúc viết code.
- **Mã B cần sấy 12 giây, mã C chỉ 6 giây.** Timeout của bước sấy vì vậy phải tính từ tham số
  (`CureTimeMs + 2000`), không phải một con số cố định — nếu đặt cứng 10 giây thì mã B luôn báo lỗi.

### Điều kiện cho phép vào `Running`

Gom lại từ nhiều chương, công thức đóng góp hai điều kiện:

```iecst
M_CanStart := M_Homed                    // đã về gốc (Chương 28)
          AND M_RecipeLoaded             // ⭐ đã nạp công thức
          AND NOT M_RecipeRejected       // ⭐ công thức hợp lệ
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

Viết đầy đủ từng điều kiện thay vì gom vào một cờ tổng — đúng nguyên tắc ở Chương 24, mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay **điều kiện nào** đang thiếu.

---

## 29.8 Khác biệt giữa các hãng

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Nơi chứa bảng công thức | **Khối dữ liệu** *(DB)*, đặt thuộc tính *Retain* | Vùng thanh ghi `D` thuộc dải chốt | Tag mảng UDT — ⭐ giữ mặc định | `VAR_GLOBAL RETAIN` |
| Sao chép nguyên cụm UDT | Phép gán, hoặc lệnh sao chép khối | Lệnh sao chép khối thanh ghi | Phép gán tag UDT | Phép gán |
| Đọc/ghi từ màn hình vận hành (Chương 44) | Ánh xạ DB tới tag màn hình | Ánh xạ thiết bị | Ánh xạ tag | Ánh xạ biến |
| ⚠ Dung lượng vùng giữ được | **Hữu hạn và khác nhau nhiều** theo dòng CPU | Dải chốt đặt trong tham số PLC | Rộng rãi hơn | Tuỳ cấu hình |
| Lưu ra tệp / thẻ nhớ | Có, tuỳ dòng CPU | Có, tuỳ dòng | Có | Có |

> ⚠ **Kiểm dung lượng vùng nhớ giữ được TRƯỚC khi thiết kế bảng công thức.**
> Hai mươi công thức, mỗi công thức mười trường — nghe nhỏ, nhưng ở CPU dòng thấp thì vùng giữ được
> có thể rất hạn chế, và bạn còn phải chia nó với số liệu sản xuất và nhật ký (Chương 18, mục 18.6).
>
> Nếu không đủ: giữ ở PLC **một** công thức đang dùng cộng vài công thức hay chạy, còn kho đầy đủ để
> ở màn hình vận hành (Chương 44) hoặc hệ thống trên. ⚠ Nhưng khi đó **PLC vẫn phải tự kiểm hợp lệ** khi nhận —
> mục 29.4 không có ngoại lệ.

---

## 29.9 Bẫy thường gặp

### 🔍 BẪY 1 — Tham số nằm trong logic

**Hiện tượng:** đổi mã hàng phải mở phần mềm lập trình; ca đêm không đổi được; không có lịch sử thông
số đã dùng.
**Cách sửa:** tách ra công thức (mục 29.2). Đây là bẫy gốc mà cả chương giải quyết.

### 🔍 BẪY 2 — Logic đọc thẳng từ bảng công thức

`PT := RecipeTable[ActiveId].CureTimeMs`

**Hiện tượng:** sửa bảng lúc máy đang chạy làm đổi tham số **giữa chu trình**; board đang gia công
thành sản phẩm lai.
**Cách sửa:** logic chỉ đọc `ActiveRecipe`; việc nạp xảy ra ở một điểm được kiểm soát (mục 29.3).

### 🔍 BẪY 3 — Tin công thức từ hệ thống trên mà không kiểm

**Hiện tượng:** một giá trị vô lý đi thẳng vào máy; hoặc lỗi mạng làm hỏng dữ liệu mà không ai phát
hiện.
**Cách sửa:** ⚠ PLC là chốt chặn cuối. **Luôn kiểm dải**, kể cả khi nguồn "đáng tin" (mục 29.4).

### 🔍 BẪY 4 — Từ chối công thức mà không nói lý do

**Hiện tượng:** người vận hành thấy "công thức không hợp lệ" và bế tắc; gọi kỹ sư lúc 2 giờ sáng.
**Cách sửa:** mã lý do cụ thể, và thông báo nói rõ **trường nào, giá trị bao nhiêu, giới hạn bao
nhiêu**.

### 🔍 BẪY 5 — Không bắt cạnh khi nạp công thức

**Hiện tượng:** người vận hành sửa một tham số, giá trị **nhảy về giá trị cũ ngay lập tức** — vì lệnh
nạp chạy mỗi vòng quét và ghi đè.
**Cách sửa:** bắt cạnh lên của lệnh nạp (Chương 16; Chương 19, Bẫy 8).

### 🔍 BẪY 6 — Cho đổi công thức giữa chu trình

**Hiện tượng:** sản phẩm lai — nửa đầu theo công thức cũ, nửa sau theo công thức mới. **Trông bình
thường**, không phát hiện được bằng mắt.
**Cách sửa:** chính sách mức **chặt** là mặc định: chỉ đổi khi máy đã xả hết và ở `Idle` (mục 29.5).

### 🔍 BẪY 7 — Đưa timeout của bước vào công thức

**Hiện tượng:** khi cơ cấu chậm dần, người vận hành tăng timeout qua màn hình cho hết báo lỗi — và
**làm mù bộ phát hiện** mà không ai duyệt.
**Cách sửa:** timeout **tính từ** tham số cộng biên, không phải ô người vận hành gõ (mục 29.2).

### 🔍 BẪY 8 — Máy chạy khi chưa nạp công thức

**Hiện tượng:** sau khi nạp lại chương trình, `ActiveRecipe` toàn số 0; máy chạy với thời gian sấy 0
giây và cả lô đầu ca hỏng.
**Cách sửa:** `M_RecipeLoaded` là điều kiện bắt buộc để vào `Running` (mục 29.5, Chương 25).

### 🔍 BẪY 9 — Không ghi vết khi đổi công thức

**Hiện tượng:** lô hàng bị trả về, không ai trả lời được lúc đó máy chạy thông số gì, ai đổi, đổi
lúc nào.
**Cách sửa:** ghi vết ngay tại điểm nạp — thời gian, người, công thức cũ và mới (mục 29.6).

### 🔍 BẪY 10 — Cho phép sửa dải hợp lệ ngang cấp với sửa tham số

**Hiện tượng:** người vận hành gặp thông báo "vượt giới hạn" và **nới giới hạn ra** thay vì hỏi lại.
Cơ chế bảo vệ bị vô hiệu hoá từ bên trong.
**Cách sửa:** sửa **tham số** và sửa **dải hợp lệ** là hai cấp quyền khác nhau (mục 29.6).

---

## 29.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tham số để ở đâu | Trong **công thức**, không trong logic |
| Hai thứ không bao giờ đưa vào công thức | ⚠⚠ **Điều kiện an toàn/liên động** và **timeout của bước** |
| Bước cần thời gian theo mã hàng | Timeout = **tham số + biên**, tính trong code |
| Logic đọc công thức ở đâu | ⭐ Chỉ đọc **`ActiveRecipe`**, không đọc thẳng bảng |
| Ai kiểm tra hợp lệ | ⭐ **PLC** — kể cả khi nguồn gửi đã kiểm |
| Kiểm những gì | Dải · quan hệ giữa tham số · giới hạn vật lý · đầy đủ · nhận dạng |
| Công thức không hợp lệ thì | **Từ chối**, giữ nguyên công thức cũ, **nói rõ lý do** |
| Đổi công thức lúc nào | Mặc định: **máy đã xả hết và ở `Idle`** |
| Nạp công thức | **Bắt cạnh**; sao chép **nguyên cụm** một lần |
| Chưa nạp công thức thì | ⚠ **Không cho vào `Running`** |
| Ghi vết | Thời gian · người · công thức cũ → mới, ghi **tại điểm nạp** |
| Phân quyền | Chọn / sửa tham số / sửa dải hợp lệ là **ba cấp khác nhau** |
| ⭐⭐ Hai câu hỏi độc lập | **Đã duyệt** (nội dung đúng) và ⭐ **đã chứng thực trên MÁY NÀY** |
| ⭐ Mức duyệt nên là gì | **Một con số**, và **khoá tự suy ra** khi vượt ngưỡng — không phải cờ ai đó nhớ bật |
| ⚠⚠ Sau khi bảo trì đổi cơ cấu | ⭐ **Chứng thực cũ hết hiệu lực** — phải chứng thực lại dù công thức không đổi |
| Trước khi thiết kế bảng công thức | ⚠ Kiểm **dung lượng vùng nhớ giữ được** của CPU |

---

## 29.11 Tự kiểm

1. Nêu bốn hậu quả của việc để tham số nằm trong logic (mục 29.1).
2. Logic và tham số khác nhau ở bốn điểm nào? Điểm nào giải thích vì sao kiểm tra hợp lệ lại quan
   trọng?
3. ⭐ Vì sao **điều kiện an toàn** và **timeout của bước** không bao giờ được đưa vào công thức?
4. Một bước sấy cần 8 giây ở mã hàng này và 12 giây ở mã hàng khác. Timeout của bước đó nên được xác
   định thế nào?
5. ⭐ Vì sao logic phải đọc `ActiveRecipe` chứ không đọc thẳng `RecipeTable[ActiveId]`? Nêu hai hậu
   quả của cách sai.
6. Nêu bốn lý do PLC phải tự kiểm tra hợp lệ dù hệ thống trên đã kiểm.
7. Vì sao **mã lý do** quan trọng ngang với kết quả đúng/sai của hàm kiểm tra?
8. Kiểm tra dải bắt được loại sai nào và **không** bắt được loại sai nào? Chống loại còn lại bằng gì?
9. Nêu ba mức chính sách đổi công thức khi đang chạy. Mức nào là mặc định đúng cho DP-01 và vì sao?
10. ⭐ Người vận hành gặp thông báo "vượt giới hạn" và nới dải hợp lệ ra. Vì sao đó là vấn đề nghiêm
    trọng, và cơ chế nào ngăn được nó?
11. ⭐⭐ Nêu **hai câu hỏi độc lập** phải trả lời trước khi cho một công thức chạy hàng. ⚠ Vì sao
    *"đã duyệt"* **không suy ra được** *"chạy được ở đây"*?
12. ⭐ Vì sao để **mức duyệt là một con số** và **khoá tự suy ra** thì chặt hơn một cờ *"đã duyệt:
    có/không"*? Liên hệ với nguyên tắc ở Chương 48.
13. ⚠⚠ Máy vừa thay một cơ cấu, công thức **không đổi một chữ**. ⭐ Có được chạy tiếp ngay không, vì
    sao? Nêu việc tối thiểu phải làm.

> Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **một cơ chế bảo vệ mà người
> dùng tự nới được thì không phải cơ chế bảo vệ.**

---

### Chương tiếp theo

Chương 30 — **Chuẩn hoá & tái sử dụng**. Bạn đã có đủ công cụ để viết một chương trình đúng. Chương
sau về việc viết nó sao cho **người khác sửa được** — đặt tên, cấu trúc, chú thích, thư viện dùng
lại, và quản lý phiên bản.

### Nguồn tham khảo chương 29

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: kiểu dữ liệu dẫn xuất
  (`STRUCT`), mảng, và từ khoá `RETAIN` dùng cho bảng công thức. *(tiêu chuẩn có bản quyền)*
- IEC 62682 — *Management of alarm systems for the process industries*: nguyên tắc thông báo phải kèm
  hành động ứng phó — áp cho thông báo từ chối công thức ở mục 29.4.
- Tài liệu CPU của từng hệ trong Phụ lục A — dùng cho ⚠ **dung lượng vùng nhớ giữ được**, con số phải
  kiểm trước khi thiết kế bảng công thức.
- Bảng công thức và đặc tả tham số của DP-01 — Phụ lục J; bảng ở mục 29.7 lấy từ đó.
- Biểu mẫu **nhật ký thay đổi công thức** — Phụ lục C.
- ⭐ **SEMI E42** — *Recipe Management Standard: Concepts, Behavior, and Message Services*: vòng đời
  công thức (mục 8.1) và các thao tác **duyệt · bảo vệ · chứng thực / rút chứng thực** (mục 8.2.4–8.2.8);
  ⭐⭐ cơ chế **khoá suy ra từ ngưỡng mức duyệt** (mục 8.2.5) thay cho một cờ đặt tay — nền cho
  mục 29.6b.

> ⚡ Các dải hợp lệ ở mục 29.7 là **giá trị của máy mẫu DP-01**, không phải giá trị áp dụng chung. Dải
> của máy bạn đến từ **giới hạn vật lý của cơ cấu** và từ **yêu cầu công nghệ của sản phẩm** — hai
> thứ này phải được xác định lúc viết đặc tả (Chương 23), với sự tham gia của người hiểu quy trình
> sản xuất, không phải do người lập trình tự đặt.

<!-- SECTION: ch30_chuan_hoa_va_tai_su_dung -->
---
# Chương 30 — Chuẩn hoá & tái sử dụng

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 30.1 Người đọc thật sự của chương trình bạn viết

Chương trình PLC có hai loại người đọc, và loại thứ hai mới là loại quyết định cách bạn nên viết.

**Loại thứ nhất là CPU.** Nó không quan tâm tên tag, không quan tâm comment, không quan tâm cấu trúc.
Với nó, một chương trình gọn gàng và một chương trình hỗn độn là như nhau.

**Loại thứ hai là người sẽ mở chương trình này ra lúc hai giờ sáng**, khi máy dừng và cả xưởng đang
chờ. Người đó:

- **Không phải bạn.** Hoặc là bạn của sáu tháng sau, đã quên hết.
- **Không có tài liệu** trong tay, hoặc có mà không kịp đọc.
- **Đang chịu áp lực** — mỗi phút máy dừng là tiền.
- **Không dám sửa nhiều**, vì không biết sửa chỗ này sẽ hỏng chỗ nào.

Chương này là cách viết cho người đó. Và đây không phải phép lịch sự — nó là **một yêu cầu kỹ thuật**,
vì thời gian dừng máy là chi phí thật.

> ⚡ **LƯU Ý**
> Mọi quy ước trong chương này đều có một tiêu chí duy nhất để đánh giá: *"nó có làm người kia hiểu
> nhanh hơn không?"* Quy ước nào không trả lời được câu đó thì là trang trí, không phải chuẩn hoá.

---

## 30.2 Đặt tên — nhất quán quan trọng hơn đẹp

Cả chương này nói về **chuẩn hoá** *(standardization)* và **dùng lại** *(reuse)*. Bộ quy tắc đặt tên
thống nhất trong một đơn vị gọi là **quy ước đặt tên** *(naming convention)*; tập các khối đã kiểm
chứng đem dùng lại giữa các dự án gọi là **thư viện** *(library)*.

### Vì sao nhất quán quan trọng hơn

Có nhiều cách đặt tên tag hợp lý. Không cách nào **đúng tuyệt đối**. Nhưng **trộn nhiều cách trong
cùng một chương trình** thì luôn sai — vì người đọc mất khả năng **đoán**.

Khi quy ước nhất quán, nhìn thấy `DI_BoardStn2` là bạn biết ngay: ngõ vào số, thuộc trạm 2, liên quan
board. Bạn không cần tra. Khi quy ước hỗn độn, mỗi tag là một lần phải đi tìm.

> **Giá trị của quy ước đặt tên nằm ở chỗ nó cho phép ĐOÁN ĐÚNG.** Một quy ước "xấu" mà nhất quán còn
> tốt hơn ba quy ước "đẹp" trộn lẫn.

### Bốn quy ước thật sự có người dùng — cùng một tín hiệu, bốn cái tên

Nói *"có nhiều cách đặt tên"* rồi bỏ qua là vô ích. Dưới đây là **bốn quy ước gặp thật trong nghề**,
tất cả đặt tên cho **cùng một tín hiệu**: cảm biến báo **xy-lanh kẹp ở trạm 1 đã lên**.

| | Quy ước | Cái tên |
|---|---|---|
| **A** | **Địa chỉ trần** — không có tên tượng trưng | `X10` · `I0.2` · `%IX0.2` |
| **B** | ⭐ **Tiền tố loại + chức năng** — *sách này dùng* | `DI_Clamp1Up` |
| **C** | **Phân cấp theo cấu trúc** | `Stn1.Clamp.UpSensor` |
| **D** | **Theo mã thiết bị trên bản vẽ điện** | `B12_Clamp1Up` |

Cùng một đoạn logic, viết bằng bốn quy ước:

```iecst
// A — địa chỉ trần
IF X10 AND NOT X11 THEN  M20 := TRUE;  END_IF;

// B — tiền tố loại + chức năng
IF DI_Clamp1Up AND NOT DI_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;

// C — phân cấp
IF Stn[1].Clamp.UpSensor AND NOT Stn[1].Clamp.DnSensor THEN
    Stn[1].Clamp.Confirmed := TRUE;
END_IF;

// D — theo mã thiết bị trên bản vẽ
IF B12_Clamp1Up AND NOT B13_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;
```

### Ưu và nhược của từng quy ước

| | ⭐ Được gì | ⚠ Mất gì | Hợp với |
|---|---|---|---|
| **A** Địa chỉ trần | Không phải nghĩ; **khớp thẳng bản vẽ đấu dây**; ai cũng tra được | ⚠⚠ Đọc chương trình phải **tra bảng liên tục** · đổi module là mọi ghi chú sai · ⚠ **không dùng được ở hệ chỉ có tag** (Phụ lục A1) | Máy rất nhỏ, làm một lần, một người |
| **B** Tiền tố loại | ⭐ **Đoán được loại tín hiệu ngay khi đọc** · lọc và sắp xếp theo tiền tố · dùng được ở mọi hệ | ⚠ Tiền tố **lặp lại thứ trình biên dịch đã biết** · tên dài · ⚠ khi một tín hiệu chuyển từ dây cứng sang lấy qua mạng thì **tên nói sai** | ⭐ **Mặc định tốt** cho máy vừa, nhóm nhiều người |
| **C** Phân cấp | ⭐⭐ **Khớp với kiểu dữ liệu người dùng và mảng** — thêm trạm thứ ba tốn một dòng (mục 30.3) · trình soạn thảo gợi ý theo cấp | ⚠ Phải **thiết kế cấu trúc trước**, sửa cấu trúc về sau rất đắt · ⚠ **lọc theo tiền tố không còn dùng được** · tên đầy đủ dài khi viết vào hồ sơ | Máy nhiều trạm **giống nhau**; hệ hỗ trợ kiểu người dùng tốt |
| **D** Mã thiết bị | ⭐⭐ **Thợ điện cầm bản vẽ và người đọc chương trình nói cùng một ngôn ngữ** — giá trị lớn nhất lúc 2 giờ sáng | ⚠ Sửa bản vẽ là **phải sửa chương trình** · mã thiết bị **không nói chức năng** nên vẫn phải kèm phần chữ · ⚠ phụ thuộc chất lượng hồ sơ điện | Máy có **hồ sơ điện nghiêm túc**, nhiều người bảo trì luân phiên |

### ⭐ Trong thực tế người ta trộn — và trộn thế nào thì được

⚠ Mục 30.2 mở đầu bằng *"trộn nhiều cách thì luôn sai"*. Nói chính xác hơn: ⭐ **trộn TUỲ HỨNG thì
sai; trộn theo một luật viết ra được thì tốt.**

Hai cách trộn hay gặp và đều dùng được:

```iecst
// B + D — tiền tố loại, rồi mã thiết bị, rồi chức năng
DI_B12Clamp1Up         // ai cũng đọc được, và tra được về bản vẽ

// C + B — phân cấp cho cơ cấu, tiền tố cho tín hiệu vào/ra thô
Stn[1].Clamp.UpSensor  // tầng cơ cấu
DI_Clamp1Up            // tầng gán chân, chỉ xuất hiện ở một chỗ duy nhất
```

> ⭐⭐ **Cách trộn thứ hai đáng học nhất.** Tên theo địa chỉ hoặc theo chân chỉ xuất hiện **ở đúng một
> chỗ** — lớp gán vào/ra ở đầu chương trình. Từ đó trở đi mọi thứ dùng tên phân cấp. ⚡ Khi đổi module
> hay đổi chân, **chỉ một chỗ phải sửa**, và phần còn lại của chương trình không biết gì.
>
> ⭐ Đây không phải sáng kiến riêng của sách: PLCopen nêu nó thành một nguyên tắc — ⭐⭐ *"chỉ làm việc
> bằng tên tượng trưng; địa chỉ tuyệt đối chỉ xuất hiện ở phần khai báo"* — với đúng ba lợi ích:
> **dễ thích nghi khi môi trường đổi · tái dùng được nhiều hơn · ít hiệu ứng phụ** (Chương 27 mục 27.2b).

### Chọn cái nào

| Hoàn cảnh | ⭐ Chọn |
|---|---|
| Máy nhỏ, dưới ~30 tín hiệu, một người làm và bảo trì | **A** hoặc **B** — đừng dựng bộ máy to hơn bài toán |
| Máy vừa, vài người, nhiều cơ cấu **khác nhau** | ⭐ **B** — đây là lý do sách chọn nó |
| Máy nhiều trạm **giống nhau**, sẽ còn nhân bản | ⭐⭐ **C**, cộng **B** ở lớp gán chân |
| Nhà máy có nhiều người bảo trì luân phiên, hồ sơ điện tốt | ⭐ **D**, thường trộn với **B** |
| ⚠ Khách hàng đã có quy ước riêng | ⭐⭐ **Theo họ** — dù bạn thấy nó không đẹp. Xem bên dưới |

> ⭐⭐ **Điều tệ nhất không phải chọn sai quy ước, mà là không chọn.** Ba người viết ba kiểu trong cùng
> một chương trình gây thiệt hại lớn hơn bất kỳ quy ước "xấu" nào được tuân thủ nghiêm túc.
>
> ⚠ Và khi bàn giao cho một nhà máy đã có quy ước riêng, ⭐ **quy ước của họ thắng** — kể cả khi bạn
> thấy nó dở. Người sống với chương trình này mười năm tới là họ, không phải bạn. ⚡ Điều bạn nên đấu
> tranh là **có một quy ước và nó được ghi ra**, không phải quy ước nào.

### Quy ước dùng trong sách

```text
<tiền tố>_<vùng><chức năng>

DI_   ngõ vào số          DO_   ngõ ra số
AI_   ngõ vào analog      AO_   ngõ ra analog
M_    biến nội bộ         X_    tín hiệu đã qua lớp chọn nguồn (Chương 50)
T_    thể hiện timer      C_    thể hiện counter
S_    bit trạng thái      FB_   kiểu khối chức năng
```

Ví dụ từ DP-01:

| Tag | Đọc ra là | |
|---|---|---|
| `DI_BoardStn1` | ngõ vào số · board · trạm 1 | |
| `DO_Clamp1Vlv` | ngõ ra số · van kẹp · trạm 1 | |
| `M_Stn1_ClampReq` | biến nội · trạm 1 · yêu cầu kẹp | ⭐ yêu cầu, không phải lệnh ra van (Chương 27) |
| `Stn2_Ready` | giao diện công bố của trạm 2 | không có tiền tố `M_` vì nó là giao diện, không phải biến nội |

### Năm quy tắc đặt tên

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | **Tên nói lên ý nghĩa, không nói cách hiện thực** | `M_ClampReq` tốt hơn `M_Bit47` |
| 2 | **Không viết tắt tuỳ hứng** | `Clamp` tốt hơn `Clp`. Viết tắt chỉ dùng khi đã thành quy ước chung của cả dự án |
| 3 | **Cùng một khái niệm dùng cùng một từ** | Đừng chỗ thì `Board`, chỗ thì `PCB`, chỗ thì `Part` |
| 4 | **Số thứ tự đặt ở vị trí cố định** | `Stn1`, `Stn2` — không phải `Station1` rồi `Stn_2` |
| 5 | ⭐ **Tên phản ánh trạng thái tích cực** | `DI_DoorClosed` tốt hơn `DI_DoorNotOpen` — phủ định chồng phủ định là nguồn lỗi |

Quy tắc 5 đáng giải thích thêm. So sánh:

```iecst
// ✗ Khó đọc — hai phủ định
IF NOT DI_DoorNotOpen THEN …

// ✓ Rõ ràng
IF DI_DoorClosed THEN …
```

Với tín hiệu an toàn, tên nên phản ánh **trạng thái an toàn là mức 1** — khớp với nguyên tắc tiếp điểm
NC ở Chương 4: `DI_EStopOK`, `DI_AirOK`, `DI_DoorClosed`. Nhìn tên là biết "1 nghĩa là ổn".

---

## 30.2b ⭐⭐ Quy ước không chọn MỘT lần cho cả chương trình — chọn cho TỪNG TẦNG

Mục 30.2 bày bốn quy ước cạnh nhau, và cách trình bày đó dễ gây một hiểu nhầm: rằng bạn **chọn một
cái rồi dùng nó cho mọi thứ**.

⚠ Chương trình máy thật **không như vậy**. Đo trên một chương trình máy sản xuất đang chạy, ba tầng
dùng **ba quy ước khác nhau** — và đó là lựa chọn đúng:

| Tầng | Quy ước dùng | Ví dụ có thật | Vì sao chọn cái đó ở tầng này |
|---|---|---|---|
| **1. Gán chân vào/ra** | ⭐ **Địa chỉ trần** (quy ước A) — gói thành mảng theo byte và bit | `InX10[3]` · `OutY24[0]` | ⭐ Đối chiếu **một–một với bản vẽ và với vỏ module**. Ở đúng tầng này, "không có nghĩa" lại là **ưu điểm**: nó không hứa hẹn điều gì |
| **2. Khung dùng lại** | ⭐⭐ **Mảng cấu trúc, đánh chỉ số** (quy ước C) | `Cyl[i].Resp.Done` · `Alarm.Cylinder[12]` | ⭐⭐ **Đây là điều kiện để có thư viện** — xem bên dưới |
| **3. Logic riêng của máy** | ⭐ **Tên mô tả** (quy ước B, thường kèm tiền tố kiểu) | `bLock1` · `x_ChanTram1DaLen` | Chỗ này mỗi máy một khác, nên tên phải **nói được việc** |

### ⭐⭐ Vì sao tầng 2 buộc phải đánh chỉ số

Đây là điểm mấu chốt, và nó giải thích một điều nhìn qua tưởng là cẩu thả.

> ⭐⭐ **Bạn không thể viết `FB_Cylinder` một lần rồi tạo 30 thể hiện, nếu mỗi xy-lanh lại có một cái
> tên viết tay trong logic.**
>
> Muốn một khối chạy được cho **mọi** xy-lanh, nó phải nhận **một chỉ số**. Và khi khối đã nhận chỉ
> số thì báo động, cấu hình, timeout, cờ bỏ qua của nó **cũng phải đánh chỉ số theo**.

⭐ Cái giá trả cho việc đó chính là cái lợi đã đo được ở mục 30.5: **25 trên 27 khối giống hệt nhau ở
bốn cỗ máy khác nhau**. ⚡ Nói cách khác — **thư viện dùng lại và tên riêng cho từng thiết bị là hai
thứ loại trừ nhau ở tầng 2.** Phải chọn.

### ⚠⚠ Nhưng cái giá là có thật, và phải trả nó cho đúng chỗ

| ⚠ Cái giá | Trả bằng cách nào |
|---|---|
| ⚠⚠ **`Alarm.Cylinder[12]` không nói gì với người sửa máy lúc hai giờ sáng** | ⭐ Phải có **bảng tra chỉ số → tên thiết bị**, và bảng đó phải **ở nơi người đó với tới được** |
| ⚠ Tên biến **không còn tự giải thích** | ⭐ Phải đọc kèm **chương trình con cấu hình** (nơi gán chỉ số nào cho cơ cấu nào) — Chương 22 |
| ⚠⚠ Bảng tra thường nằm **ngoài dự án PLC** | ⭐⭐ Nên nó **phải nằm trong danh mục sao lưu** — mất nó thì chương trình còn chạy nhưng **không còn đọc được** (Chương 54 mục 54.3) |

> ⚠⚠ **Hàng cuối là hậu quả nặng nhất, và nó ít ai nghĩ tới.**
>
> Với quy ước B, mất hết tài liệu thì bạn vẫn đọc được chương trình — vì **cái tên chính là tài
> liệu**. ⭐ Với quy ước C đánh chỉ số, mất bảng tra là **mất khả năng đọc**: bạn thấy `[12]` báo lỗi
> và không có cách nào biết `[12]` là cơ cấu nào.
>
> ⚡ Vì vậy: chọn tầng 2 theo chỉ số **thì bảng tra chỉ số trở thành một phần của chương trình**, không
> phải một phụ lục cho đẹp.

### ⭐ Cách KIỂM xem kỷ luật đặt tên có được giữ hay không

Nguyên tắc ở Chương 27 mục 27.2b nói: ⭐ **địa chỉ tuyệt đối chỉ được xuất hiện ở tầng khai báo.** Đó
là một phát biểu **kiểm được** bằng đúng công cụ ở Chương 22 mục 22.3, không phải một lời khuyên chung chung:

> ⭐⭐ **Dùng công cụ tham chiếu chéo *(cross-reference)* trên một tag I/O thô, đếm xem nó xuất hiện ở
> **mấy chương trình con**.**
>
> | Kết quả | Nghĩa là |
> |---|---|
> | ⭐ **Chỉ ở chương trình con gán chân** | Kỷ luật đang được giữ. Đổi module chỉ phải sửa một chỗ |
> | ⚠ Xuất hiện thêm ở vài chỗ khác | **Có rò rỉ** — tìm ra và kéo về tầng gán chân |
> | ⚠⚠ Rải khắp nơi | Tầng gán chân chỉ còn là hình thức |

⭐ Làm thử trên một chương trình máy thật cho con số rất cụ thể: **148 trên 158** lần dùng tag I/O
thô nằm trong đúng chương trình con gán chân — **94 %**. Phần còn lại là **một** chương trình con
trao đổi dữ liệu với hệ trên, đọc thẳng một byte vào/ra.

> ⚡ **Con số 94 % đáng nói ở hai điểm.**
>
> ⭐ Thứ nhất: kỷ luật này **giữ được trong thực tế**, không phải lý tưởng trên giấy.
>
> ⚠ Thứ hai: **rò rỉ luôn có, và nó luôn có lý do nghe hợp lý lúc đó** — ở đây là *"chỗ này chỉ cần
> một byte, gán chân làm gì cho rườm"*. ⭐ Cách xử lý không phải là cấm, mà là **biết nó tồn tại và
> ghi lại ở đâu** — vì đúng chỗ đó sẽ là chỗ **quên sửa** khi đổi module (Chương 53).

> ⭐⭐ **Rút gọn thành một câu để mang đi:** *"chọn quy ước nào"* là câu hỏi sai. Câu đúng là ⭐ **"ở
> tầng này, ai là người đọc, và họ cần cái tên nói gì?"** — ở tầng gán chân người đọc cầm bản vẽ; ở
> tầng khung người đọc là **một khối chạy cho mọi thiết bị cùng loại**; ở tầng logic máy người đọc là
> thợ bảo trì lúc hai giờ sáng.

### ⚠ Và có một kiểu thứ ba: KHÔNG đặt tên biến nào cả

Hai tầng ở trên đều giả định chương trình **có khai báo biến**. ⚠ Nhưng còn một kiểu rất phổ biến —
nhất là ở nền đánh địa chỉ theo thiết bị và ở chương trình đời cũ:

> ⚠⚠ **Không khai báo biến nào. Dùng thẳng `X3`, `Y5`, `M20`, `D13` — và ý nghĩa nằm trong CHÚ THÍCH
> THIẾT BỊ** *(device comment)* gắn với từng địa chỉ.

⭐ Khảo sát **16 chương trình dạy học** trên một nền phổ biến cho kết quả rất nhất quán: ⚠ **gần như
không chương trình nào khai báo biến**, trong khi số **chú thích thiết bị do người viết đặt** chạy
từ 0 tới hơn 200 mỗi chương trình.

| | ⭐ Được gì | ⚠ Mất gì |
|---|---|---|
| **Dùng thẳng địa chỉ + chú thích** | ⭐⭐ **Tham chiếu chéo chạy rất tốt** — địa chỉ là chuỗi có thật trong mã (khác hẳn chỉ số, xem Chương 22 mục 22.3b) · khớp một–một với bản vẽ · không cần thiết kế cấu trúc trước | ⚠⚠ **Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa** — đổi cách đánh địa chỉ thì chú thích ở lại chỗ cũ và **thành sai** · ⚠⚠ **mất tệp chú thích là mất toàn bộ ý nghĩa** · ⚠ không tái dùng khối được (mỗi thiết bị một đoạn mã riêng) |

> ⭐⭐ **Ba kiểu, ba thứ bị mất khi mất tài liệu — và đây là cách phân biệt nhanh nhất:**
>
> | Kiểu | Mất tài liệu thì còn đọc được không |
> |---|---|
> | **Tên mô tả** | ⭐ **Còn** — cái tên **chính là** tài liệu |
> | **Mảng đánh chỉ số** | ⚠ **Mất** bảng tra chỉ số → không biết `[12]` là cơ cấu nào |
> | **Địa chỉ + chú thích** | ⚠⚠ **Mất** tệp chú thích → `M20` không còn nghĩa gì |
>
> ⚡ Hai kiểu sau đều biến **một tệp phụ thành một phần không thể thiếu của chương trình**. ⭐ Hệ quả
> giống nhau: tệp đó **phải nằm trong danh mục sao lưu** (Chương 54 mục 54.3), và ⚠ thiếu nó thì máy
> vẫn chạy — chỉ là không ai sửa được nữa.

---

## 30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước

Đây là quyết định cấu trúc quan trọng nhất, và nó nối thẳng vào Chương 27.

### Hai cách tổ chức

| | **Theo bước** | ⭐ **Theo cơ cấu** |
|---|---|---|
| Chương trình chia thành | Bước 1, bước 2, bước 3… | Xy-lanh, trạm, chuyền |
| Muốn sửa một cơ cấu | Phải tìm ở **mọi bước** dùng nó | Mở **một khối** |
| Thêm một cơ cấu giống hệt | Chép và sửa ở nhiều chỗ | **Tạo thêm một thể hiện** |
| Thêm liên động cho một cơ cấu | Thêm ở mọi chỗ điều khiển nó | Thêm **một chỗ** |
| Khi máy lớn lên | Số chỗ phải sửa tăng theo số bước | Không đổi |

Cách tổ chức theo bước có vẻ tự nhiên vì nó khớp với cách bạn nghĩ về chu trình. Nhưng nó làm **mỗi
cơ cấu bị rải ra khắp chương trình**, và mọi thay đổi về sau đều tốn.

### Ba mức tái sử dụng

| Mức | Đơn vị | Ví dụ ở DP-01 | Số thể hiện |
|---|---|---|---|
| **1 — Cơ cấu** | Một thiết bị vật lý | `FB_Cylinder2Pos` | 4 (chặn ×2, kẹp ×2) |
| **2 — Cụm** | Một nhóm cơ cấu làm một việc | `FB_Station` | 2 |
| **3 — Máy** | Toàn máy | Máy trạng thái | 1 |

Mức 1 cho lợi ích lớn nhất và dễ làm nhất. Bốn xy-lanh của DP-01 khác nhau ở tag, giống nhau ở hành
vi — viết một khối, tạo bốn thể hiện (Chương 27, mục 27.3).

### Gói trạng thái vào một kiểu dữ liệu

Khi một cơ cấu có nhiều biến liên quan, gom chúng vào một **kiểu dữ liệu người dùng** *(user-defined
type, UDT)* thay vì để rời rạc:

```iecst
// ✗ Rời rạc — bốn biến không có gì nối chúng lại
VAR_GLOBAL
    M_Stn1_Step      : INT;
    M_Stn1_Fault     : BOOL;
    M_Stn1_FaultStep : INT;
    M_Stn1_Ready     : BOOL;
END_VAR

// ✓ Gói lại — một kiểu, dùng cho mọi trạm
TYPE ST_Station :
STRUCT
    Step       : INT;
    Fault      : BOOL;
    FaultStep  : INT;
    Ready      : BOOL;
    Busy       : BOOL;
    BoardDone  : BOOL;
END_STRUCT
END_TYPE

VAR
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
```

Ba lợi ích, và lợi ích thứ ba là lớn nhất:

1. Thêm trạm thứ ba chỉ cần thêm **một dòng khai báo**.
2. Thêm một trường cho mọi trạm chỉ cần sửa **một chỗ**.
3. ⭐ **Không thể quên** — khi bạn tạo `Stn3`, nó tự động có đủ mọi trường. Với biến rời rạc, bạn sẽ
   quên ít nhất một cái.

---

## 30.3b ⭐ Hai quy ước làm cho cấu trúc ở mục 30.3 **giữ được** khi máy lớn lên

Mục 30.3 nói tổ chức theo cơ cấu và gói trạng thái vào một kiểu dữ liệu. Hai quy ước dưới đây là thứ
quyết định cấu trúc đó còn đứng vững sau ba năm hay tan ra — và cả hai đều gần như không tốn gì.

### Quy ước 1 — chia kiểu dữ liệu làm **ba phần**: Lệnh · Dữ liệu · Phản hồi

Kiểu `ST_Station` ở mục 30.3 trộn lẫn thứ **người khác ghi vào** với thứ **khối tự ghi ra**. Khi chỉ
có sáu trường thì không sao. Khi có sáu mươi trường thì không ai còn trả lời được câu hỏi quan trọng
nhất: ⚠ *"biến này ai được phép ghi?"*

⭐ Cách chữa: tách mỗi cơ cấu thành **ba kiểu**, đặt tên theo cùng một khuôn:

| Phần | Nghĩa | Ai ghi | Ai đọc |
|---|---|---|---|
| `…Cmd` — **Lệnh** | Thứ người ngoài **yêu cầu** cơ cấu làm | ⭐ Trình tự, chế độ tay, nơi ra lệnh | Khối cơ cấu |
| `…Data` — **Dữ liệu** | Tham số và số đo: vị trí, tốc độ, thời gian, ngưỡng | ⭐ Công thức, khối | Cả hai |
| `…Resp` — **Phản hồi** | Thứ cơ cấu **công bố** về chính nó | ⭐ **Chỉ khối cơ cấu** | Mọi người |

```iecst
TYPE ST_CylinderCmd :          // ai cũng ghi được
STRUCT
    Req          : BOOL;       // yêu cầu tới vị trí làm việc
    ManualTrig   : BOOL;       // nút trên màn hình
    InitialReset : BOOL;       // đưa về gốc khi khởi tạo
    InterLock    : BOOL;       // chặn từ tầng chống va chạm (Chương 27 mục 27.3b)
    AlarmShield  : BOOL;       // bỏ qua báo động cơ cấu này (Chương 51 mục 51.7b)
    SensShield   : BOOL;       // bỏ qua cảm biến — có điều kiện, xem Ch.51
END_STRUCT
END_TYPE

TYPE ST_CylinderResp :         // ⚠ CHỈ khối cơ cấu được ghi
STRUCT
    Done         : BOOL;
    AtHome       : BOOL;
    AtWork       : BOOL;
    Fault        : BOOL;
    FaultCode    : INT;
    InitialDone  : BOOL;
    ManualActive : BOOL;       // đang bị điều khiển bằng tay
    Admit        : BOOL;       // ⭐ xem bên dưới
END_STRUCT
END_TYPE
```

> ⭐⭐ **Lợi ích thật không nằm ở chỗ gọn, mà ở chỗ quy tắc trở nên KIỂM TRA ĐƯỢC.**
>
> Với ba phần có tên, câu hỏi *"chỗ nào trong chương trình ghi vào phản hồi của xy-lanh 3?"* trả lời
> được bằng **một lần dùng công cụ tham chiếu chéo** *(cross-reference)*. ⚠ Ra nhiều hơn một chỗ là có lỗi — và bạn tìm
> ra nó **trước** khi máy chạy, thay vì sau (Chương 22, Chương 51 mục 51.7).

### ⭐ Trường `Admit` — cơ cấu tự nói nó có nhận lệnh hay không

Trong `…Resp` nên có một trường mà người mới hay bỏ: **cơ cấu tự công bố nó có sẵn sàng nhận lệnh
không**, và nói riêng cho từng chế độ.

```iecst
// Trong khối cơ cấu — KHÔNG phải trong trình tự
Cyl1.Resp.AutoAdmit   := Cyl1.Resp.InitialDone AND NOT Cyl1.Resp.Fault
                         AND NOT Cyl1.Cmd.InterLock AND M_AutoMode;
Cyl1.Resp.ManualAdmit := Cyl1.Resp.InitialDone AND NOT Cyl1.Cmd.InterLock
                         AND M_ManualMode;
```

Vì sao đáng có:

| | |
|---|---|
| 1 | ⭐ Trình tự chỉ cần hỏi **một bit** thay vì lặp lại đủ điều kiện ở mọi chỗ gọi |
| 2 | ⭐⭐ Nơi ra lệnh **biết trước lệnh sẽ bị từ chối**, nên không gửi đi một lệnh chắc chắn rơi vào hư không — và nói được vì sao (Chương 44) |
| 3 | ⚠ Điều kiện nằm **trong** khối nên **không thể quên** khi thêm một cơ cấu mới |

### Quy ước 2 — chia thư mục chương trình theo **vai trò**, không theo thứ tự viết

Chương trình máy thật có vài chục chương trình con. ⚠ Để chúng phẳng trong một danh sách thì sau sáu
tháng không ai tìm được gì. ⭐ Một bố cục theo vai trò đã được dùng nhiều và đủ tốt để bắt chước:

| Nhóm | Chứa gì | Chương |
|---|---|---|
| **A — Cấu hình hệ thống** | Gán I/O, máy trạng thái toàn máy, cờ bỏ qua, tham số hệ thống | 25, 51 |
| **B — Khởi tạo** | Trình tự về gốc: toàn máy, rồi từng trạm | 28 |
| **C — Thao tác tay** | Điều khiển từng cơ cấu bằng tay, điều khiển chuyền | 28 |
| **D — Báo động** | ⭐ **Mỗi nhóm nguyên nhân một chương trình con**: cơ cấu · trục · hệ thống · chống va chạm · trạm · cảnh báo, và một chỗ gom tất cả | 27, 44 |
| **E — Trình tự trạm** | Mỗi trạm một chương trình con, cộng trình tự chạy khô | 26, 27 |
| **F — Cấu hình trục** | Tham số trục, dữ liệu trục, phần hiện lên màn hình | 37 |

> ⭐⭐ **Nhóm D là nhóm chứng minh giá trị của cách chia này.** Tách báo động theo **nguyên nhân** —
> chứ không rải chúng vào chỗ phát hiện ra lỗi — cho ngay ba thứ:
>
> | | |
> |---|---|
> | 1 | ⭐ Đếm được tổng số báo động của máy, và ⚠ **thấy ngay cái nào chưa có** |
> | 2 | ⭐ Mỗi nhóm gom được thành **một bit tổng** để đèn tháp và màn hình dùng (Phụ lục L.11, L.13) |
> | 3 | ⭐⭐ Lỗi **chống va chạm** tách khỏi lỗi **cơ cấu** — hai nhóm gọi hai người khác nhau tới máy (Chương 27 mục 27.3b) |
>
> ⚡ Và nhóm E tách **trình tự chạy khô** *(dry run)* thành một chương trình con riêng thay vì rải
> `IF M_DryRun` khắp trình tự thật — nhờ vậy trình tự thật đọc được, còn chế độ chạy khô không âm thầm
> phân nhánh ở mười chỗ (Chương 28, Chương 50).

---

## 30.4 Comment — viết như nhật ký kỹ thuật

### Comment vô dụng và comment có giá trị

```iecst
// ✗ Vô dụng — lặp lại đúng cái code đã nói
// Đặt M_Stn1_ClampReq bằng TRUE
M_Stn1_ClampReq := TRUE;

// ✓ Có giá trị — nói cái code KHÔNG nói được
// Kẹp phải lên TRƯỚC khi hạ chặn, nếu không board rơi tự do xuống
// chuyền đang chạy (bảng va chạm V1 — xem đặc tả mục 4.2).
M_Stn1_ClampReq := TRUE;
```

Nguyên tắc: **code nói CÁI GÌ, comment nói VÌ SAO.** Nếu comment chỉ dịch code sang tiếng Việt thì nó
là gánh nặng — nó sẽ lỗi thời và gây hiểu nhầm.

### Bốn thứ đáng comment

| Loại | Ví dụ | Vì sao |
|---|---|---|
| **Vì sao làm thế này** | "hạ kẹp trước vì V1" | Không suy ra được từ code |
| **Vì sao KHÔNG làm cách khác** | "không dùng lệnh X vì hệ này không giữ giá trị qua mất điện" | ⭐ Ngăn người sau "sửa lại cho gọn" và phá logic |
| **Con số từ đâu ra** | "3 s = thời gian đo được 0,8 s × biên 3,5 lần" | Người sau biết được có sửa được không |
| **Đã thử gì mà không được** | "đã thử dùng cảm biến chung cho hai trạm — không được vì thời gian đáp ứng" | ⭐ Tiết kiệm cho người sau đúng lượng thời gian bạn đã mất |

Hai dòng ⭐ là hai loại comment quý nhất và ít người viết nhất. Chúng biến chương trình thành **nhật
ký kỹ thuật** — nơi ghi lại không chỉ kết quả mà cả **quá trình đi tới kết quả**.

> 💡 **MẸO**
> Khi bạn vừa mất hai giờ để tìm ra một cách làm, hãy dành hai phút viết comment giải thích. Bạn vừa
> tiết kiệm hai giờ cho người sau — hoặc cho chính bạn sáu tháng nữa.

### Comment ở đâu

| Vị trí | Nội dung |
|---|---|
| **Đầu khối** | Khối này làm gì, ai gọi nó, giao diện gồm gì |
| **Đầu mỗi bước trình tự** | Bước này làm gì, chờ gì, timeout bao nhiêu và vì sao |
| **Tại chỗ khó hiểu** | Vì sao lại viết thế này |
| **Tại chỗ dễ bị sửa nhầm** | ⚠ Cảnh báo rõ: "đừng đổi thứ tự hai dòng này — xem…" |

Dòng cuối quan trọng với những chỗ như mạch tạo xung ở Chương 10, nơi **thứ tự là một phần của logic**
nhưng nhìn code không thấy được điều đó.

---

## 30.5 Thư viện dùng lại — và cái giá của dùng lại sai

Sau vài dự án, bạn có một bộ khối dùng được: xy-lanh, băng tải, trạm, xử lý báo động. Dùng lại chúng
tiết kiệm rất nhiều thời gian.

Nhưng dùng lại có cái giá, và cái giá đó thường bị bỏ qua.

### Ba kiểu dùng lại

| Kiểu | Cách làm | Ưu | Nhược |
|---|---|---|---|
| **Chép** | Chép khối từ dự án cũ sang, sửa cho hợp | Đơn giản, độc lập | Sửa lỗi ở bản gốc **không lan** sang các bản đã chép |
| **Thư viện có phiên bản** | Khối nằm trong thư viện chung, dự án tham chiếu tới một phiên bản | Sửa lỗi lan được; biết dự án nào dùng phiên bản nào | Cần kỷ luật quản lý phiên bản |
| **Chép rồi sửa nhiều** | Chép xong sửa tới mức không còn nhận ra | ❌ Mất hết lợi ích | Vẫn mang theo phần thừa của bản gốc |

Kiểu thứ ba là kiểu hay xảy ra nhất trong thực tế, và nó tệ hơn viết mới — vì chương trình mang theo
**những đoạn code không ai hiểu vì sao có ở đó**.

> ⚠ **NGUY HIỂM — dùng lại khối cho máy có mối nguy khác**
> Một khối xy-lanh viết cho máy có tải nhẹ nằm ngang, đem dùng cho **trục đứng có tải treo**, sẽ mang
> theo giả định "mất lệnh thì về vị trí lò xo là an toàn" — giả định đó **sai** với trục đứng
> (Chương 47, 48).
>
> **Mỗi lần dùng lại một khối trong bối cảnh mới, phải rà lại các giả định về an toàn của nó.** Khối
> càng tiện thì càng dễ dùng mà không nghĩ.

### ⭐⭐ Hãng cho bạn cơ chế gì để làm được kiểu thứ hai

Bảng trên nói *nên* dùng "thư viện có phiên bản". ⚠ Nhưng bạn **không tự dựng cơ chế đó được** — nó
phải do phần mềm lập trình hỗ trợ. Và ⭐ **hai hãng lớn giải bài toán này theo hai hướng ngược nhau**,
nên câu *"dùng thư viện có phiên bản"* có nghĩa rất khác nhau tuỳ hệ bạn đang dùng.

| | Hướng **CHÉP có kiểm soát** | Hướng **THAM CHIẾU tới kiểu** |
|---|---|---|
| Ví dụ thật | ⭐ **Rockwell — Add-On Instruction (AOI)** | ⭐ **Siemens TIA Portal — "type" trong thư viện** |
| Khối sống ở đâu | ⭐ **Trong chính dự án**; đưa sang dự án khác bằng chép/dán hoặc nhập từ tệp | Trong **thư viện**; dự án chỉ dùng, không sở hữu |
| Cập nhật khi sửa khối gốc | ⚠ **Từng dự án một** — nhập bản sửa đổi mới vào từng dự án | ⭐⭐ **Cập nhật tập trung mọi chỗ dùng** trong dự án, một lệnh |
| Nhiều phiên bản cùng lúc | ⭐ Được — mỗi dự án giữ bản của nó | ⚠⚠ **Chỉ MỘT phiên bản của một kiểu trong cùng một bộ điều khiển** |
| Chống sửa lén | ⭐ **Chữ ký khối** — ký xong thì khối **bị niêm**, không sửa được nữa | ⭐ Hệ **không cho sửa tại chỗ dùng**; hệ tự giữ nhất quán |
| ⚠⚠ Cái giá | Niêm rồi thì **kể cả chú thích cũng không sửa được** cho tới khi gỡ chữ ký | ⚠⚠ **Xoá một kiểu là xoá luôn MỌI chỗ đang dùng nó** trong chương trình |

> ⭐⭐ **Đọc bảng này xong thì bảng "ba kiểu dùng lại" ở trên có nghĩa cụ thể hơn hẳn.** ⚡ Cơ chế của
> Rockwell **là kiểu "chép"** — nhưng là chép **có kiểm soát**: có bản sửa đổi, có chữ ký, có lịch sử.
> Cơ chế của Siemens **là kiểu "thư viện có phiên bản"** theo đúng nghĩa đen.
>
> ⭐ Nghĩa là ⚠ **"chép" không tự động xấu** — cái xấu là chép mà **không biết mình đã chép bản nào**.

**Hai chi tiết đáng nhớ, vì cả hai đều bất ngờ với người quen hệ kia:**

> ⚠⚠ **Chữ ký khối của Rockwell NIÊM cả tài liệu.** ⭐ Sau khi sinh chữ ký, khối không sửa được —
> và "không sửa được" gồm cả **chú thích nấc thang và mô tả biến**. Muốn sửa một dấu phẩy trong chú
> thích cũng phải **gỡ chữ ký ra rồi ký lại**.
>
> ⭐ Đổi lại, chữ ký cho bạn một thứ rất giá trị: ⚡ **bằng chứng rằng khối này chưa bị ai đụng vào**.
> Đó là lý do nó **bắt buộc** khi khối tham gia chức năng an toàn mức SIL 3, và hay bị yêu cầu ở các
> ngành có quản lý chặt (Chương 47).
>
> ⚠ Nhưng có một lỗ hổng phải biết: ⭐ **chữ ký KHÔNG khoá các khối và kiểu dữ liệu mà nó tham
> chiếu**. Khối của bạn niêm rồi, mà cái nó gọi bên trong thì vẫn sửa được.

> ⚠⚠ **Xoá một "type" của Siemens là xoá mọi chỗ dùng nó.** ⭐ Đây là mặt trái trực tiếp của ưu điểm
> "hệ tự giữ nhất quán": hệ **không cho phép tồn tại chỗ dùng mồ côi**, nên nó xoá luôn.
>
> ⚡ Và ràng buộc **một bộ điều khiển chỉ chứa một phiên bản của mỗi kiểu** nghĩa là: ⚠ nâng cấp khối
> xy-lanh lên V2 thì **cả máy dùng V2**, không có chuyện "trạm này V1, trạm kia V2". ⭐ Nghe như hạn
> chế, nhưng nó chính là thứ **chặn đứng** kiểu thứ ba trong bảng trên.

### ⭐ Hệ của bạn thuộc hướng nào — bốn câu hỏi để tự tra

⚠ Đừng suy từ hai cột trên. Mỗi hệ một khác, và ⭐ **cùng một hãng cũng đổi giữa các đời phần mềm**.
Mở tài liệu hệ bạn dùng rồi trả lời bốn câu này — trả lời xong là biết mình đang ở hướng nào:

| # | Câu hỏi | ⭐ Vì sao nó quyết định |
|---|:--|:--|
| 1 | Sửa khối trong thư viện thì các dự án đang dùng **tự đổi theo**, hay phải **nhập lại từng cái**? | Phân biệt tham chiếu với chép |
| 2 | Hệ có ghi **số phiên bản** của khối, và có cho **xem dự án nào dùng bản nào** không? | ⚠ Không có cái này thì "thư viện có phiên bản" chỉ là tên gọi |
| 3 | Có cách **khoá khối** để người khác không sửa lén không? Khoá rồi thì **còn sửa được gì**? | Quyết định khối có dùng được cho phần an toàn không |
| 4 | ⚠⚠ **Xoá hoặc đổi tên khối trong thư viện thì chuyện gì xảy ra** với chỗ đang dùng? | ⭐ Đây là câu nguy hiểm nhất, và là câu ít người thử nhất |

> ⭐⭐ **Câu 4 phải thử thật, trên một dự án bỏ đi.** ⚡ Không tài liệu nào mô tả đủ rõ chuyện này, và
> ⚠ đây là loại chuyện mà **biết vào lúc đang sửa máy chạy sản xuất là quá muộn**.

### Ba yêu cầu với một khối đáng đưa vào thư viện

| # | Yêu cầu | Vì sao |
|---|---|---|
| 1 | **Giao diện rõ ràng, ít chân, ổn định** | Chân vào/ra là hợp đồng — thêm chân là thay đổi phá vỡ |
| 2 | **Không phụ thuộc biến toàn cục** | Khối đọc lén một biến ngoài thì không tái dùng được ở dự án khác |
| 3 | **Có ghi rõ giả định** | ⭐ "khối này giả định cơ cấu về vị trí lò xo khi mất lệnh" — viết ngay đầu khối |

### ⭐⭐ Mức 3 trông như thế nào trong thực tế

Mức 3 ở bảng mục 30.3 — *tái sử dụng ở quy mô cả máy* — nghe trừu tượng. Đây là hình dạng thật của
nó, đo trên **hai cỗ máy khác nhau do cùng một nhóm kỹ thuật viết**:

| Hạng mục | Hai máy đó |
|---|---|
| Bố cục thư mục | ⭐ **Giống hệt** — sáu nhóm ở mục 30.3b |
| Thư viện khối cơ cấu | ⭐ **Giống hệt** — cùng một bộ khối cho xy-lanh, trục, chân không, đầu ép, khay, kho đệm, đếm chu kỳ, đếm tuổi thọ vật tư, thống kê năng suất |
| Bộ kiểu dữ liệu | ⭐ Giống hệt |
| Khối giao diện với màn hình | ⭐⭐ **Khoảng hai phần ba trùng nhau từng tên biến** |
| ⚠ **Phần khác nhau** | Gần như **chỉ có thư mục trình tự trạm**, cộng vài tín hiệu bắt tay riêng giữa các trạm của máy đó |

> ⭐⭐ **Đó là câu trả lời cụ thể cho câu hỏi "tái sử dụng ở mức máy nghĩa là gì".** Không phải chép cả
> chương trình rồi sửa. Mà là: ⭐ **mọi thứ KHÔNG đặc thù cho cỗ máy này đều nằm ngoài phần đặc thù**
> — và phần đặc thù thu lại thành **một thư mục**.
>
> ⚡ Khi đạt tới hình dạng này, câu *"làm máy mới mất bao lâu"* đổi nghĩa: nó không còn là *"viết lại
> chương trình"* mà là *"viết trình tự cho mấy trạm"*. ⚠ Nhưng nó cũng đặt ra một kỷ luật mới —
> **sửa một khối dùng chung là chạm vào mọi cỗ máy đang dùng nó**, nên bắt buộc phải có phiên bản
> (mục 30.6) và phải biết máy nào đang dùng phiên bản nào.

> ⭐ **Bắt đầu từ đâu.** Phụ lục L gom sẵn những mẫu lặp lại ở gần như mọi máy — tự giữ, chuỗi
> cho phép, ba lệnh dừng, khung trình tự có timeout, khối cơ cấu hai vị trí dùng lại được.
> ⚠ Mỗi mẫu ở đó **ghi kèm giả định của nó** đúng theo yêu cầu số 3 trong bảng trên — đọc phần
> giả định trước khi chép, vì đó mới là chỗ dùng lại sai.

---

### ⚠⚠ Thời điểm viết tài liệu — thứ quyết định chất lượng của nó

Comment tốt viết lúc nào? Cùng lúc viết code. ⭐ **Nguyên tắc đó đúng cho cả hồ sơ dự án**, và đây là
lý do:

> ⚠⚠ **Tài liệu để dồn tới cuối dự án thì KHÔNG BAO GIỜ tốt được — không phải vì lười, mà vì đến lúc
> đó chi tiết đã quên mất rồi.**
>
> Người viết phải **nhớ lại**, nên vừa mất nhiều thời gian hơn, vừa ra một bản luôn thiếu. ⚠ Và thứ
> bị quên trước nhất luôn là ⭐ **lý do** — *vì sao chọn cách này thay vì cách kia* — đúng thứ người
> đọc sau cần nhất (mục 30.4).

| Thời điểm | Ghi cái gì |
|---|---|
| Trước khi viết | Bảng I/O · đặc tả trình tự (Chương 23) |
| ⭐ **Trong khi viết** | ⭐ **Lý do của mọi quyết định lạ** · con số lấy từ đâu · cái đã thử mà không được |
| Khi chạy thử | Giá trị đo thật thay cho giá trị giả định (Chương 52) |
| ⚠ Sau khi xong | ⭐ **Chỉ còn dọn dẹp và đóng gói** — không phải lúc bắt đầu viết |

> ⭐ **Hệ quả tổ chức:** hồ sơ nên ở dạng **biểu mẫu để sẵn** (Phụ lục C) chứ không phải một bản báo
> cáo viết một lần. Biểu mẫu đặt tại chỗ mọi người lấy được và **cập nhật được khi máy thay đổi** —
> tài liệu chỉ sống nếu người bảo trì sửa được nó (Chương 53).

---

## 30.5b ⭐⭐ Viết khối của mình theo cùng "hợp đồng" với khối của hãng

Bạn sẽ gặp khối chuyển động (Chương 37) và khối truyền thông (Chương 38) ở vai **người dùng**: kích
`Execute`, chờ `Done`, xem `Error`. Mục này là phía **người viết**. ⭐ Khối bạn tự viết nên theo đúng
hợp đồng đó — vì người dùng khối của bạn, kể cả bạn sau sáu tháng, đã quen hợp đồng đó từ khối của hãng.

### Hai hợp đồng — và một loại khối không thuộc hợp đồng nào

PLCopen chia khối có hành vi kéo dài thành **hai loại**, mỗi loại một cặp chân:

| Loại | Cặp chân | Chạy khi nào | Ví dụ |
|---|---|---|---|
| ⭐ **Kích bằng sườn** | `Execute` ↔ `Done` (kèm `Busy`, `Error`, `ErrorID`) | **Một việc**: từ sườn lên của `Execute` tới khi xong hoặc lỗi | Chuyển một board sang trạm sau (ngay dưới) · một lệnh di chuyển (Chương 37) · đọc một thanh ghi qua mạng (Chương 38) |
| ⭐ **Điều khiển theo mức** | `Enable` ↔ `Valid` | **Liên tục, chừng nào** `Enable` còn bật; `Enable` tắt thì khối **ngừng và xoá ngõ ra** | Cấp nguồn cho một trục (Chương 37) · đọc trạng thái thiết bị theo chu kỳ |
| Khối thiết bị, lệnh theo mức | `Req` + `Permit` ↔ `Done` + `Fault` | **Luôn chạy**, gọi mỗi vòng, bám theo lệnh | `FB_Cylinder2Pos` (Chương 27 mục 27.3) |

⭐ **Chọn loại nào:**

- Việc **có điểm kết thúc** — chuyển xong một board, đi tới một vị trí — thì kích bằng sườn.
- Hoạt động **kéo dài, không có điểm kết thúc** — giữ nguồn, đọc liên tục — thì điều khiển theo mức.
- ⚡ Và một lý do kỹ thuật tài liệu PLCopen nêu thẳng: **phát hiện sườn cần hai vòng quét**. Khối phải
  nhận một giá trị mới **ở mỗi vòng** thì không thể dùng mô hình sườn — phải dùng mô hình mức.
- Khối điều khiển **một thiết bị** bám theo lệnh — như xy-lanh — không cần khớp hai hợp đồng trên; nó
  là loại thứ ba, và ⚠ **đừng mượn tên chân của hai loại kia** cho nó.

> ⚠⚠ **Dùng tên chân của hợp đồng thì phải theo đúng nghĩa của hợp đồng.** `Enable` là tên dành cho
> mô hình mức — tắt là **xoá ngõ ra**. Chân cho phép của khối xy-lanh mà đặt tên `Enable`, người quen
> PLCopen sẽ hiểu *"tắt Enable là tắt van"* — đúng lỗi ở Chương 27 Bẫy 7. Vì vậy sách đặt tên nó là
> `Permit`.

### ⭐⭐ Năm quy tắc của hợp đồng `Execute` / `Done`

Tài liệu thư viện khối chuyển động của **hai hãng khác nhau**, cùng mô tả *"quy tắc chung"* theo
PLCopen, khớp nhau ở bốn điểm đầu — và ⚠ **lệch nhau ở điểm thứ năm**:

| # | Quy tắc | Vi phạm thì người gọi gặp gì |
|:-:|---|---|
| 1 | Tham số được **chốt ở sườn lên** của `Execute`; đổi tham số giữa chừng **không** ảnh hưởng việc đang chạy | Đổi giới hạn thời gian giữa chừng và khối *tự* đổi hành vi |
| 2 | `Busy` bật **ngay ở sườn lên** và giữ tới khi xong hoặc lỗi; trong lúc `Busy`, khối phải được **gọi mỗi vòng** | Khối không được gọi thì **đứng yên** — không xong, không lỗi (Chương 14 mục 14.3) |
| 3 | `Busy`, `Done`, `Error` **loại trừ nhau** — mỗi lúc nhiều nhất một cái | Thấy vừa `Done` vừa `Error`, không biết tin cái nào |
| 4 | ⭐ `Done`/`Error` **xoá ở sườn xuống** của `Execute`; nếu `Execute` tắt **giữa chừng**, kết quả vẫn **hiện ít nhất một vòng quét** lúc xong | Người gọi dùng `Execute` dạng xung **không bao giờ thấy** `Done` |
| 5 | ⚠ Kích lại khi **đang `Busy`** | ⚠ **Hãng xử lý khác nhau**: một tài liệu ghi là lệnh mới bị **bỏ qua**, tài liệu kia ghi là lệnh cũ **mất phản hồi**. ⭐ Khối của bạn nên **bỏ qua**; còn người gọi thì **đừng làm** — chờ `Busy` tắt |

```text
  Execute giữ mức tới khi xong          Execute chỉ là một xung
  Execute ▁▁████████████▁▁▁▁            Execute ▁▁█▁▁▁▁▁▁▁▁▁▁▁▁▁
  Busy    ▁▁██████▁▁▁▁▁▁▁▁▁▁            Busy    ▁▁██████▁▁▁▁▁▁▁▁
  Done    ▁▁▁▁▁▁▁▁██████▁▁▁▁            Done    ▁▁▁▁▁▁▁▁█▁▁▁▁▁▁▁   ← đúng MỘT vòng quét
```

### Một khối viết theo đúng năm quy tắc

Bài toán: đưa board từ trạm 1 sang trạm 2 — bước 60 ở Chương 26. Xin chuyền chạy, chờ tới nơi, và
không được chờ mãi.

```iecst
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // "đã tới nơi" — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
```

| Quy tắc | Dòng nào lo |
|---|---|
| 1 — chốt tham số | `LimitCopy := TimeOut;` chỉ chạy ở vòng **nhận lệnh** |
| 2 — `Busy` ngay ở sườn lên | Phần 1; và khối được gọi **mỗi vòng** bởi bên gọi, ngoài `CASE` |
| 3 — loại trừ nhau | Mỗi nhánh bật một cờ thì **tắt** hai cờ kia |
| 4 — kết quả hiện ít nhất một vòng | `NewResult` là biến `VAR_TEMP` — tính lại **mỗi lần gọi**, nên nó chỉ đúng trong chính vòng có kết quả |
| 5 — kích lại khi bận | `Start := ExecEdge.Q AND NOT Busy` — sườn lên lúc bận bị bỏ qua |

> ⚡ **Hai chi tiết mô phỏng tìm ra khi soạn khối này.** Bản nháp đầu đặt `ConvReq := Busy` **trước**
> phép kiểm tới nơi — nên ở đúng vòng board tới nơi, khối vừa báo `Done` vừa **còn xin chạy chuyền**.
> Và nếu đồng hồ không được đưa về 0 ở vòng nhận lệnh (`AND NOT Start`), một lệnh nhận **ngay vòng
> sau** khi lệnh trước vừa xong sẽ **thừa hưởng thời gian đã đếm** — rồi báo quá giờ sớm. ⭐ Cả hai
> đều không lộ ra khi đọc mã; chúng lộ ra khi chạy thử từng vòng quét (Chương 50).

### Bên gọi dùng nó thế nào

```iecst
VAR
    Xfer1 : FB_BoardTransfer;
END_VAR

// Gọi MỖI vòng quét, ngoài CASE — Execute lấy thẳng từ bước: vào bước là sườn lên, rời bước là sườn xuống
Xfer1(Execute := (Stn1_Step = 60),
      Arrived := NOT DI_BoardStn1,          // ở bước 60, "tới nơi" nghĩa là board đã RỜI trạm 1
      TimeOut := T#10S);
M_Stn1_ConvReq := Xfer1.ConvReq;            // đúng MỘT chỗ ghi yêu cầu chuyền của trạm 1

CASE Stn1_Step OF
    …
    60: // Hạ chặn, chuyển board sang — khối lo phần "chờ và giám sát"
        M_Stn1_StopReq := FALSE;
        IF Xfer1.Done THEN
            Stn1_BoardDone := FALSE;
            Stn1_Step      := 0;
        ELSIF Xfer1.Error THEN
            Stn1_Fault := TRUE;             // khối BÁO — trạm chốt cờ của nó (Chương 25 mục 25.5c)
        END_IF;
END_CASE;
```

> ⭐ So với bước 60 viết thẳng ở Chương 26: yêu cầu chuyền nay có **một** chỗ ghi thay vì hai, và giới
> hạn thời gian nằm **trong** khối — đặt giới hạn của bước 60 trong bộ đếm dùng chung về `T#0S` để
> khỏi giám sát hai lần. ⚡ Khối này đứng sẵn trong **Phụ lục L mục L.8b** để chép.

---

## 30.6 Quản lý phiên bản chương trình PLC

### Cái gì so sánh được, cái gì không

Đây là chỗ chương trình PLC khác phần mềm thông thường, và khác biệt đó quyết định cách làm:

| Thành phần | So sánh được không | Ghi chú |
|---|---|---|
| Logic chương trình | ✅ Có — mọi hãng đều có chức năng **so sánh dự án** | Công cụ mạnh nhất bạn có |
| Cấu hình phần cứng | ⚠ Một phần | Thường phải xem bằng mắt |
| Tham số thiết bị (driver, module thông minh) | ❌ Thường không | Phải xuất ra và lưu riêng |
| Dự án màn hình vận hành (Chương 44) | ⚠ Tuỳ hệ | Nhiều hệ không so sánh được |
| Công thức sản phẩm | ✅ Nếu lưu dạng bảng | Nên tách khỏi chương trình (Chương 29) |

> ⚠ **NGUY HIỂM**
> Vì phần lớn không so sánh được bằng công cụ, **bản sao lưu phải là bản đầy đủ** — không chỉ file
> chương trình. Thiếu tham số driver hoặc cấu hình phần cứng nghĩa là **không khôi phục được máy**,
> dù bạn có file chương trình. Chương 54.

### ⭐⭐ Làm cho nó so sánh được — xuất ra văn bản

Bảng trên cho thấy phần lớn thành phần **không** so sánh được bằng công cụ. ⚠ Nhưng đó là nhận định
về **định dạng tệp gốc của hãng**, không phải về giới hạn không vượt qua được.

⭐ **Cách vượt qua: xuất chương trình ra một định dạng văn bản, rồi so sánh và lưu bản văn bản đó.**

| Cách xuất | Có ở đâu | ⭐ Được gì | ⚠ Mất gì |
|---|---|---|---|
| **Xuất văn bản ASCII của hãng** | Hầu hết hệ đều có, dưới tên *import/export* | ⭐ Luôn sẵn, không cần công cụ ngoài | ⚠ Định dạng **riêng của hãng** — đổi hãng thì vô dụng |
| ⭐⭐ **Xuất PLCopen XML** | Nhiều hệ hỗ trợ, mức độ khác nhau | ⭐ Định dạng **mở**, chở được cả phần đồ hoạ; ⭐⭐ đúng thứ hệ quản lý phiên bản cần (Chương 14 mục 14.6b) | ⚠ **Không phải hệ nào cũng có**, và mức hỗ trợ khác nhau |
| **Chụp báo cáo / in ra PDF** | Mọi hệ | Xem được bằng mắt | ⚠⚠ **Không so sánh tự động được** — chỉ là ảnh chụp |

> ⭐⭐ **Xuất ra văn bản đổi hẳn chất của việc quản lý phiên bản.** Khi bản lưu là văn bản, bạn có
> đúng ba thứ mà tệp nhị phân của hãng không cho:
>
> | | |
> |---|---|
> | 1 | ⭐ **Xem được đã đổi chính xác dòng nào** — không phải "có khác nhau" chung chung |
> | 2 | ⭐ Tìm được **khi nào** một dòng xuất hiện, và **ai** thêm nó |
> | 3 | ⭐⭐ Đọc được bản cũ **mà không cần cài đúng phiên bản phần mềm của hãng** — thứ sẽ rất quý sau năm năm |

> ⚠⚠ **Nhưng bản xuất KHÔNG thay được bản sao lưu gốc.**
>
> Bản văn bản chở logic; nó ⚠ **không chở đủ cấu hình phần cứng, tham số thiết bị, và mọi thứ ở bảng
> trên đang để dấu ❌**. ⭐ Quy tắc: **lưu CẢ HAI** — tệp gốc của hãng để khôi phục máy, bản xuất văn
> bản để đọc và so sánh (Chương 54).
>
> ⚡ Và nhớ kiểm chứng: ⚠ **tệp xuất hợp lệ không có nghĩa là nhập lại được** — chính đặc tả PLCopen
> XML nói nội dung xuất ra *"không có kiểm chứng về tính nhất quán hay tính đúng đắn"*. ⭐ Cách duy
> nhất để biết là **thử nhập lại một lần**, đúng tinh thần *"bản sao lưu chưa thử khôi phục thì chưa
> phải bản sao lưu"* (Chương 52, Chương 54).

### Quy ước tối thiểu

Không cần hệ thống phức tạp. Bốn thứ này đã giải quyết phần lớn vấn đề:

| # | Quy ước | Cách làm |
|---|---|---|
| 1 | **Đánh số phiên bản** và ghi vào **một biến trong chương trình** | Đọc được khi xem trực tuyến, không cần mở file |
| 2 | **Nhật ký thay đổi** ngay trong chương trình | Ai · ngày · sửa gì · **vì sao** |
| 3 | **Sao lưu trước mọi thay đổi**, đặt tên có ngày và phiên bản | `DP01_v1.4_2026-08-31_truoc-sua-timeout` |
| 4 | Hiển thị **phiên bản trên màn hình vận hành** (Chương 44) | Người ở xa hỏi "máy đang chạy bản nào" là trả lời được ngay |

```text
// ── Nhật ký thay đổi — giữ ngay đầu chương trình ──
// v1.4  2026-08-31  NVA  Tăng timeout bước S1.20 từ 2 s lên 3 s.
//                        Lý do: đo thực tế 0,8 s nhưng lúc áp khí thấp
//                        lên tới 1,9 s → biên cũ quá sát. Đã đo lại 20 chu kỳ.
// v1.3  2026-08-20  NVA  Thêm giám sát tình trạng ionizer làm điều kiện
//                        cho phép chạy (yêu cầu QC sau sự cố lô 2608).
```

Chú ý cột **vì sao** trong cả hai dòng. Không có nó, người sau sẽ thấy timeout 3 s và không biết có
được đổi hay không.

---

## 30.7 Bẫy thường gặp

### 🔍 BẪY 1 — "Sẽ dọn dẹp sau"

Viết nhanh cho kịp chạy thử, định dọn sau. **Không bao giờ có "sau"** — sau khi máy chạy thì không ai
cho dừng máy để dọn code.

Chi phí đặt tên đúng và comment đúng **ngay lúc viết** gần bằng không. Chi phí làm lại sau đó rất lớn.

### 🔍 BẪY 2 — Quy ước chỉ nằm trong đầu người viết

Bạn có quy ước rõ ràng, nhưng không viết ra. Người thứ hai vào dự án đặt tên theo cách của họ. Sau sáu
tháng có hai quy ước trộn lẫn — tệ hơn không có quy ước nào.

**Viết quy ước ra một trang**, để trong thư mục dự án, và đi qua nó với người mới trong ngày đầu.

### 🔍 BẪY 3 — Comment dịch lại code

Đã nêu ở mục 30.4. Loại comment này còn có hại: khi code đổi mà comment không đổi, **comment nói dối**
— và người đọc tin nó.

### 🔍 BẪY 4 — Dùng lại khối mà không rà giả định an toàn

Đã cảnh báo ở mục 30.5. Đây là bẫy **có thể gây tai nạn**, không chỉ gây phiền.

### 🔍 BẪY 5 — Tối ưu hoá làm mất khả năng đọc

```iecst
// ✗ Gọn nhưng không ai đọc nổi
M_Out := (A AND NOT B) OR (C AND (D OR NOT E)) AND NOT (F OR G);

// ✓ Dài hơn, đọc được, gỡ lỗi được
M_PartPresent  := A AND NOT B;
M_ReadyToStart := C AND (D OR NOT E);
M_NoFault      := NOT (F OR G);
M_Out          := M_PartPresent OR (M_ReadyToStart AND M_NoFault);
```

Bản dưới dài hơn bốn dòng và **tốn thêm vài micro-giây** mỗi vòng quét. Đổi lại, khi máy không chạy,
bạn xem ba biến trung gian là biết ngay cái nào sai — thay vì phải tự tính lại cả biểu thức.

Đây là ứng dụng của "thiết kế sẵn điểm đo cho chính mình" ở Chương 15 và 51.

### 🔍 BẪY 6 — Sao lưu chỉ file chương trình

Đã cảnh báo ở mục 30.6. Bản sao lưu thiếu cấu hình phần cứng và tham số thiết bị là bản sao lưu
**không khôi phục được máy**.

### 🔍 BẪY 7 — Nhật ký thay đổi chỉ ghi "cái gì"

*"v1.4 — sửa timeout"* không giúp gì. Người sau vẫn không biết **có được đổi tiếp không**, và **vì sao
lại là 3 giây**.

Cột **vì sao** là cột duy nhất không suy ra được từ chương trình.

---

## 30.8 Bảng chốt

| # | Kiểm | Đạt khi |
|---|---|---|
| 1 | Quy ước đặt tên đã **viết ra thành văn** | Có, trong thư mục dự án |
| 2 | Tên tag phản ánh **trạng thái tích cực** | `DoorClosed`, không phải `DoorNotOpen` |
| 3 | Chương trình tổ chức **theo cơ cấu**, không theo bước | Mỗi cơ cấu ở một khối |
| 4 | Cơ cấu cùng loại dùng **chung một khối, nhiều thể hiện** | Có |
| 5 | Trạng thái của một cụm gói vào **một kiểu dữ liệu** | Có |
| 6 | Comment nói **vì sao**, không dịch lại code | Có |
| 7 | Có comment cho **những cách đã thử mà không được** | Có ở những chỗ từng mất thời gian |
| 8 | Khối trong thư viện có **ghi rõ giả định an toàn** | Có |
| 9 | **Nhật ký thay đổi** trong chương trình, có cột *vì sao* | Có |
| ⚠⚠ Viết tài liệu lúc nào | ⭐ **Trong khi làm**, không dồn tới cuối | Đến cuối thì chi tiết đã quên, và **lý do** quên trước nhất |
| 10 | Phiên bản **hiển thị trên màn hình** và đọc được khi xem trực tuyến | Có |

---

## 30.9 Tự kiểm

1. Ai là **người đọc thật sự** của chương trình bạn viết? Bốn đặc điểm của người đó là gì?
2. Vì sao **nhất quán** quan trọng hơn **đẹp** khi đặt tên? Trả lời bằng khái niệm "đoán đúng".
3. Vì sao `DI_DoorClosed` tốt hơn `DI_DoorNotOpen`? Liên hệ với Chương 4.
4. So sánh tổ chức chương trình **theo bước** và **theo cơ cấu**. Điều gì xảy ra với mỗi cách khi máy
   lớn lên?
5. Nêu **ba lợi ích** của việc gói trạng thái một cụm vào một kiểu dữ liệu. Lợi ích nào lớn nhất?
6. Nêu **bốn thứ đáng comment**. Hai thứ nào quý nhất và ít người viết nhất?
7. Bạn dùng lại khối xy-lanh từ một máy cũ cho một **trục đứng có tải treo**. Điều gì phải rà lại?
8. Cái gì trong dự án PLC **so sánh được** bằng công cụ và cái gì không? Hệ quả với việc sao lưu?
9. Vì sao viết `M_Out := (A AND NOT B) OR …` gọn trong một dòng lại là lựa chọn tệ?
10. Nhật ký thay đổi ghi *"v1.4 — sửa timeout"*. Thiếu gì, và vì sao thứ thiếu đó quan trọng nhất?
11. ⚠⚠ Vì sao tài liệu dồn tới cuối dự án *"không bao giờ tốt được"* — và lý do đó **không phải** là
    lười? ⭐ Thứ gì bị quên trước nhất, và vì sao đúng thứ đó lại quan trọng nhất?

Câu 2, 6 và 7 là ba câu phân loại. Câu 7 là câu về an toàn — dùng lại code là chỗ giả định cũ đi theo
mà không ai để ý.

---

### Chương tiếp theo

**Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA.** Hết Phần IV. Từ chương sau, máy mẫu được bóc thêm
một lớp: analog và chuyển động.

---

### Nguồn tham khảo chương 30

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng, thể hiện,
  kiểu dữ liệu người dùng. *(tiêu chuẩn có bản quyền)*
- Hướng dẫn lập trình và quy ước phong cách của các hãng PLC — nguồn chính cho mục 30.2 và 30.3; các
  tài liệu này bàn đúng về cấu trúc chương trình, khối tái dùng và tối ưu vùng nhớ. Số hiệu cụ thể
  ghi trong Phụ lục A1.
- Quy ước đặt tên và cấu trúc dùng trong sách — Phụ lục C.
- **Rockwell Automation** — *Logix 5000 Controllers Add-On Instructions* (1756-PM010, bản 9/2025):
  ⭐ **chữ ký khối** *(instruction signature)* sinh mã định danh duy nhất và **niêm** khối — không sửa
  được nữa, ⚠ **kể cả chú thích nấc thang và mô tả biến**, cho tới khi gỡ chữ ký; ⭐ **bắt buộc** khi
  khối tham gia chức năng an toàn mức SIL 3; ⚠ nhưng **không khoá** các khối và kiểu dữ liệu mà nó
  tham chiếu. Và cách phân phối: **chép/dán giữa các dự án**, hoặc *nhập bản sửa đổi mới* — nền cho
  cột "chép có kiểm soát" ở mục 30.5.
- **Siemens** — *Programming Guideline for S7-1200/S7-1500*, ch. 3.7 *Libraries* (§3.7.2 *Type
  concept*, §3.7.4 *Versioning of a block*): phân biệt **master copy** với ⭐ **type**; type **có
  phiên bản** và **cập nhật tập trung mọi chỗ dùng**; ⚠⚠ **chỉ một phiên bản của một type trong cùng
  một bộ điều khiển**, và ⚠⚠ **xoá type thì mọi chỗ dùng bị xoá theo** — nền cho cột "tham chiếu tới
  kiểu" ở mục 30.5.
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, §32.5 *Documentation*: ⭐ tài liệu
  phải **phát triển cùng dự án**, để tới cuối thì chi tiết đã quên nên vừa lâu hơn vừa thiếu; và cách
  dùng **biểu mẫu để sẵn**, đặt nơi mọi người truy cập và cập nhật được khi máy thay đổi.

- **PLCopen** — *Creating PLCopen compliant Function Block libraries* (tờ tóm tắt, bản 1.0 phát hành
  5/2017): hai loại khối — **kích bằng sườn** (`Execute` ↔ `Done`) và **điều khiển theo mức**
  (`Enable` ↔ `Valid`); ⭐ phát hiện sườn cần **hai vòng quét** nên khối phải nhận giá trị mới mỗi vòng
  thì dùng mô hình mức — nền cho mục 30.5b. Bản đặc tả đầy đủ chưa có trong bộ tài liệu.
- Tài liệu thư viện khối chuyển động của **hai hãng khác nhau**, mục *quy tắc chung cho khối* theo
  PLCopen (đối chiếu 2026-09-26): tham số chốt ở sườn lên; `Busy`/`Done`/`Error` loại trừ nhau; kết
  quả xoá ở sườn xuống và vẫn hiện ít nhất một vòng nếu `Execute` tắt giữa chừng; `Enable` tắt thì
  khối ngừng và xoá ngõ ra. ⚠ Hai tài liệu **lệch nhau** ở hành vi kích lại khi đang `Busy` — bảng
  năm quy tắc ở mục 30.5b ghi rõ chỗ lệch.

> ⚡ Quy ước đặt tên ở mục 30.2 là **quy ước của cuốn sách này**, không phải chuẩn ngành. Dự án của bạn
> có thể dùng quy ước khác — điều bắt buộc là **có một quy ước, viết ra thành văn, và dùng nhất quán**.

<!-- SECTION: ch31_tin_hieu_analog_va_vong_dong -->
---
# Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z.

---

## 31.1 Bài toán: cảm biến áp suất báo 0 bar suốt một ca

Trạm tra keo có một cảm biến áp suất đo áp keo tại đầu tra. Tín hiệu 0–10 V, dải 0–6 bar.

Một buổi sáng, màn hình báo **0,0 bar**. Người vận hành nhìn thấy con số đó và kết luận: hệ keo mất
áp. Gọi bảo trì. Bảo trì kiểm bơm keo, kiểm van điều áp, kiểm đường ống — tất cả bình thường. Đồng hồ
áp cơ khí gắn trên đường ống chỉ **4,2 bar**.

Sau hai giờ, tìm ra: **một sợi dây tín hiệu bị đứt** trong máng cáp, do rung.

Câu hỏi đáng giá: với tín hiệu 0–10 V, PLC đọc được **0 V**. Nhưng 0 V nghĩa là gì?

| 0 V có thể là | |
|---|---|
| Áp suất thật sự bằng 0 | Có thể |
| Dây tín hiệu đứt | Có thể |
| Cảm biến mất nguồn | Có thể |
| Cảm biến hỏng | Có thể |

**Bốn tình huống, một con số.** PLC không có cách nào phân biệt.

Nếu cảm biến đó dùng **4–20 mA**, câu chuyện khác hẳn: áp bằng 0 cho **4 mA**, còn dây đứt cho **0
mA**. Hai con số khác nhau, và PLC phân biệt được ngay — miễn phí, không cần thêm thiết bị nào.

Chương này về vì sao chuẩn tín hiệu analog trong công nghiệp lại là 4–20 mA, và về những thứ đi kèm
mà người ta hay đấu sai.

---

## 31.2 Tín hiệu analog khác tín hiệu số ở đâu

Tới Chương 30, mọi tín hiệu bạn làm việc đều là **số** *(digital)*: có hoặc không, 0 hoặc 1.

**Tín hiệu analog** mang một **giá trị liên tục**: áp suất là 4,2 bar, nhiệt độ là 63,5 °C, cường độ
UV là 142 mW/cm².

| | Tín hiệu số | Tín hiệu analog |
|---|---|---|
| Mang gì | Một bit | Một **giá trị** trong dải |
| Nhiễu ảnh hưởng thế nào | Ít — chỉ cần phân biệt hai mức cách xa nhau | ⚠ **Nhiều** — nhiễu cộng thẳng vào giá trị đọc được |
| Đứt dây | Đọc thành 0 (thường là an toàn nếu thiết kế đúng — Chương 15) | ⚠ Đọc thành một **giá trị trông hợp lý** |
| Cần gì ở PLC | Ngõ vào số | **Module analog** — chọn lúc mua (Chương 8) |

Hai hàng cuối là hai bài toán mà cả chương này và Chương 32 xoay quanh.

---

## 31.3 ⭐ Vì sao 4 mA chứ không 0 mA

Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.

```text
   Dòng đo được:    0 mA ──────── 4 mA ──────────────────── 20 mA
                      │             │                          │
                   ĐỨT DÂY      giá trị 0%                giá trị 100%
                  (lỗi mạch)     (áp = 0 bar)             (áp = 6 bar)
                      └── vùng LỖI ──┘└──── vùng ĐO ĐƯỢC ──────┘
```

**Điểm đầu dải không phải 0.** Nhờ vậy, dải giá trị hợp lệ (4–20 mA) **tách hẳn** khỏi trạng thái lỗi
(0 mA). Người ta gọi đây là **điểm không sống** *(live zero)*.

### Nó cho bạn cái gì

| Chẩn đoán | Điều kiện |
|---|---|
| **Đứt dây** hoặc mất nguồn cảm biến | Dòng ≈ 0 mA — dưới ngưỡng khoảng 3,6 mA |
| Cảm biến báo **lỗi nội bộ** | Nhiều cảm biến chủ động đưa dòng ra ngoài dải, ví dụ dưới 3,6 mA hoặc trên 21 mA |
| **Giá trị vượt dải đo** | Dòng hơi ngoài 4–20 mA nhưng còn trong vùng hợp lệ mở rộng |
| Đo bình thường | 4–20 mA |

### ⭐⭐ Bảng dải NAMUR — và một phân biệt rất dễ bỏ sót

Khuyến nghị **NAMUR** gán ý nghĩa chẩn đoán cụ thể cho từng dải dòng nằm ngoài 4–20 mA:

| Dòng đo được | Ý nghĩa |
|---|---|
| ⚠ **≤ 3,6 mA** | **Cảm biến hỏng** — hướng thấp |
| ⚠ 3,6 – 3,8 mA | Cảm biến **tự phát hiện** mình hỏng, chủ động báo ra |
| ⭐⭐ **3,8 – 4,0 mA** | ⭐ **ĐO DƯỚI DẢI — không phải lỗi!** Đại lượng thật đang thấp hơn điểm đầu thang |
| ⭐ 20,5 – 21,0 mA | ⭐ **Đo trên dải** — cũng không phải lỗi |
| ⚠ **≥ 21,0 mA** | **Cảm biến hỏng** — hướng cao |

⭐ Cảm biến tuân NAMUR khi hoạt động bình thường sẽ **giữ dòng trong khoảng 3,8 mA đến dưới 21 mA**.

> ⭐⭐ **Hàng đáng chú ý nhất là 3,8–4,0 mA, và nó là chỗ rất nhiều chương trình làm sai.**
>
> Cách viết ẩu là: *"dưới 4 mA thì báo lỗi cảm biến"*. ⚠ Với cách đó, mỗi lần đại lượng thật **hạ
> xuống hơi dưới điểm đầu thang** — chuyện hoàn toàn bình thường — máy sẽ **báo lỗi cảm biến giả**.
>
> | Cách xử lý | Kết quả |
> |---|---|
> | ⚠ Ngưỡng lỗi đặt ở **4,0 mA** | ⭐ **Báo động giả** khi đo dưới dải; người vận hành học cách bỏ qua báo động (Ch.44 mục 44.3) |
> | ⭐ Ngưỡng lỗi đặt ở **3,6 mA**, vùng 3,8–4,0 coi là **đo dưới dải** | Phân biệt được **"cảm biến hỏng"** với **"giá trị thấp"** |
>
> ⭐ Đây là ví dụ điển hình cho luận điểm ở mục tiếp theo: **chuẩn cho bạn khả năng phân biệt, chương
> trình phải thật sự phân biệt** — và phân biệt **đúng ngưỡng**.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục NAMUR signal levels. ⚠ Ngưỡng
chính xác và cách cảm biến báo lỗi **khác nhau theo thiết bị** — tra datasheet.)*

> ⭐ **Đây là chẩn đoán MIỄN PHÍ.** Không thêm dây, không thêm thiết bị, không thêm chi phí — chỉ nhờ
> chọn đúng chuẩn tín hiệu. Ít quyết định kỹ thuật nào có tỉ lệ lợi ích trên chi phí tốt như vậy.

### ⚠ Nhưng bạn phải viết code để dùng nó

Chuẩn cho bạn khả năng phân biệt. **Chương trình phải thật sự phân biệt.**

```iecst
// ✗ SAI — quy đổi thẳng, mất hết thông tin chẩn đoán
AirPressBar := (REAL_TO_... quy đổi từ giá trị thô);

// ✓ ĐÚNG — kiểm dải trước, quy đổi sau
IF RawAirPress < RAW_3MA6 THEN
    M_AirPressSensorFault := TRUE;      // đứt dây hoặc cảm biến lỗi
    // ⚠ KHÔNG dùng giá trị này cho điều khiển
ELSIF RawAirPress > RAW_21MA THEN
    M_AirPressSensorFault := TRUE;      // vượt dải trên
ELSE
    M_AirPressSensorFault := FALSE;
    AirPressBar := ...;                 // quy đổi — Chương 32
END_IF;
```

> ⚠⚠ **NGUY HIỂM — giá trị analog lỗi phải được xử lý tường minh**
> Khi cờ lỗi cảm biến lên, chương trình **không được dùng giá trị đó** cho bất kỳ quyết định điều
> khiển nào. Dùng giá trị cuối cùng còn hợp lệ cũng **không an toàn** — vì bạn không biết thực tế đã
> thay đổi thế nào từ lúc đó.
>
> Hành vi đúng phụ thuộc chức năng: dừng máy, chuyển sang chế độ an toàn, hoặc cấm chạy. Đây là quyết
> định thuộc phân tích ở Chương 48, và nó phải nằm trong đặc tả (Chương 23), không phải do người lập
> trình tự nghĩ ra lúc viết code.

---

## 31.4 Vì sao dùng dòng, không dùng áp

Câu hỏi thứ hai: nếu chỉ cần "điểm không sống" thì tại sao không dùng 2–10 V?

Vì **dòng chống nhiễu tốt hơn áp trên đường dài** — và lý do nằm ở vật lý.

### Ba lý do

**1. Sụt áp trên dây không ảnh hưởng dòng.**

Dây có điện trở (Chương 3, mục 3.2). Với tín hiệu áp, điện trở dây tạo ra sụt áp, nên giá trị ở đầu
nhận **thấp hơn** giá trị cảm biến phát ra — và sai lệch càng lớn khi dây càng dài.

Với vòng dòng, cảm biến **điều chỉnh để duy trì đúng dòng đã định**, bất kể điện trở dây. Dòng đi qua
mọi điểm của một mạch nối tiếp là **như nhau**. Sụt áp trên dây không đổi được điều đó.

**2. Trở kháng thấp của vòng làm nhiễu khó cảm ứng vào.**

Nhiễu điện từ cảm ứng vào dây tín hiệu như một nguồn áp nhỏ. Mạch trở kháng cao (tín hiệu áp) biến
nguồn áp nhỏ đó thành sai lệch đáng kể. Mạch trở kháng thấp (vòng dòng) làm nhiễu đó gần như không
tạo được dòng — nên ảnh hưởng nhỏ hơn nhiều.

**3. Đứt dây phân biệt được** — mục 31.3.

### Khi nào 0–10 V chấp nhận được

Không phải lúc nào cũng cần 4–20 mA:

| Dùng 0–10 V được khi | Vì sao |
|---|---|
| **Dây rất ngắn** — trong cùng tủ, dưới vài mét | Sụt áp và nhiễu không đáng kể |
| **Đi cùng cáp có chống nhiễu, tách xa cáp động lực** | Nguồn nhiễu chính đã bị loại |
| **Thiết bị chỉ có ngõ 0–10 V** | Không có lựa chọn — nhiều biến tần, van điều áp điện tử chỉ có loại này |
| **Ngõ ra từ PLC ra thiết bị** | Xem bên dưới |

> 💡 **Ngõ ra analog hay là 0–10 V hơn ngõ vào.**
> Lý do thực tế: rất nhiều thiết bị nhận lệnh — biến tần, van điều áp điện tử, bộ điều khiển công
> suất — chỉ có ngõ vào 0–10 V. Và chúng thường nằm **trong cùng tủ** với PLC, nên đường dây ngắn.
>
> Trên DP-01, mọi ngõ vào analog quan trọng là 4–20 mA, còn ngõ ra là 0–10 V — đúng theo mẫu này
> (mục 31.7).

> ⚠ **Với ngõ ra 0–10 V, mất tín hiệu KHÔNG phân biệt được.** Dây đứt thì thiết bị nhận đọc 0 V, tức
> là "đặt 0 %". Nếu 0 % là trạng thái an toàn thì tốt; nếu không thì phải có biện pháp khác — ví dụ
> tín hiệu cho phép riêng bằng ngõ ra số (Chương 48).

---

## 31.5 Hai dây, ba dây, bốn dây — ai cấp nguồn cho vòng

Đây là chỗ đấu sai nhiều nhất, và đấu sai thì hoặc không đọc được gì, hoặc hỏng thiết bị.

### Vòng dòng hai dây

**Hai dây** *(loop-powered / 2-wire)*: cảm biến lấy nguồn **từ chính vòng dòng**. Chỉ có hai sợi dây,
và chúng vừa cấp nguồn vừa mang tín hiệu.

```text
   +24V ────┬──────────────────┐
            │                  │
        [ CẢM BIẾN 2 DÂY ]     │
            │                  │
            └──── vòng ────► [ ngõ vào analog PLC ]
                                 (có điện trở đo)
                                     │
   0V ───────────────────────────────┘
```

Cảm biến hoạt động như một **van điều tiết dòng**: nó điều chỉnh dòng chảy qua chính nó trong khoảng
4–20 mA, tuỳ giá trị đo. Dòng 4 mA cũng chính là dòng tối thiểu để mạch bên trong cảm biến sống.

> ⭐ **Đây là lý do sâu hơn cho con số 4 mA:** cảm biến hai dây cần một dòng tối thiểu để tự nuôi
> mình. Nếu điểm đầu dải là 0 mA thì ở giá trị đo bằng 0, cảm biến sẽ **không có điện để hoạt động**.

### Ba dây và bốn dây

| | **Hai dây** | **Ba dây** | **Bốn dây** |
|---|---|---|---|
| Nguồn cho cảm biến | ⭐ Từ **chính vòng** | Nguồn riêng, dùng chung dây 0 V với tín hiệu | Nguồn riêng, tín hiệu **cách ly hoàn toàn** |
| Số dây | 2 | 3 | 4 |
| Đi dây | Đơn giản nhất | Trung bình | Nhiều nhất |
| ⚠ Vòng lặp đất | Ít rủi ro | Có rủi ro — dùng chung 0 V | Ít rủi ro nhất |
| Hay gặp ở | Cảm biến áp suất, mức | Cảm biến có màn hình, cần công suất lớn hơn | Thiết bị đo chính xác |

### ⚠ Ai cấp nguồn cho vòng — câu hỏi phải hỏi trước khi đấu

Với vòng hai dây, nguồn có thể đến từ **module analog của PLC** hoặc từ **nguồn ngoài**:

| Kiểu module | Nghĩa là |
|---|---|
| **Có cấp nguồn vòng** *(loop-powered input / có nguồn phụ)* | Module tự cấp 24 V cho vòng. Đấu cảm biến hai dây thẳng vào |
| **Không cấp nguồn vòng** *(passive input)* | Module chỉ **đo** dòng. Phải đưa nguồn 24 V vào vòng từ ngoài |

> ⚠⚠ **NGUY HIỂM CHO THIẾT BỊ — hai lỗi đấu nối kinh điển**
>
> **1. Cấp nguồn hai lần.** Module tự cấp nguồn vòng, và bạn lại đưa thêm 24 V từ ngoài vào. Kết quả:
> dòng vượt xa 20 mA — hỏng ngõ vào module, có thể hỏng cả cảm biến.
>
> **2. Không cấp nguồn lần nào.** Module là loại chỉ đo, và bạn đấu cảm biến hai dây thẳng vào. Kết
> quả: không có gì hoạt động, đọc 0 mA. Ít nguy hiểm hơn nhưng tốn thời gian tìm.
>
> **Cách phòng:** tra **sơ đồ đấu trong datasheet của module** trước khi đấu sợi dây đầu tiên. Sơ đồ
> nói rõ có nguồn hay không — đừng suy từ tên gọi, và đừng suy từ module khác của cùng hãng.

![Ai cấp nguồn cho vòng 4–20 mA](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTYwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDMxLjEg4oCUIEFpIGPhuqVwIG5ndeG7k24gY2hvIHbDsm5nIDTigJMyMCBtQTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBzxqEgxJHhu5MgdHLDtG5nIG5hIG7DoSBuaGF1LiBLaMOhYyBiaeG7h3QgZHV5IG5o4bqldCBsw6Agbmd14buTbiAyNCBWIG7hurFtIOG7nyDEkcOidSDigJQgdsOgIG7DsyBxdXnhur90IMSR4buLbmggbW9kdWxlIHPhu5FuZyBoYXkgY2jhur90LjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc4MCcgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nODAnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzAnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PScyMjknIHk9JzEwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QSDCtyDEkMOaTkcg4oCUIG1vZHVsZSBDw5MgY+G6pXAgbmd14buTbiB2w7JuZzwvdGV4dD4NCjx0ZXh0IHg9JzIyOScgeT0nMjY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNo4buJIGhhaSBz4bujaSBkw6J5LiBLaMO0bmcgxJHGsGEgdGjDqm0gbmd14buTbiBuw6BvIHThu6sgbmdvw6BpLjwvdGV4dD4NCjxyZWN0IHg9JzYwJyB5PScxNTQnIHdpZHRoPSc5MCcgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzEwNScgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqJNIEJJ4bq+TjwvdGV4dD4NCjx0ZXh0IHg9JzEwNScgeT0nMTg1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4yIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyODQnIHk9JzE0OCcgd2lkdGg9Jzk2JyBoZWlnaHQ9JzUyJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nMzMyJyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TU9EVUxFPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScxODInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+QU5BTE9HPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScxOTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Y8OzIG5ndeG7k24gcGjhu6U8L3RleHQ+DQo8bGluZSB4MT0nMjg0JyB5MT0nMTY0JyB4Mj0nMTUwJyB5Mj0nMTY0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjI0JyB5MT0nMTY0JyB4Mj0nMjA0JyB5Mj0nMTY0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzE5NC4wLDE2NC4wIDIwNC4wLDE1OS4wIDIwNC4wLDE2OS4wJyBmaWxsPScjQzAzOTJCJy8+DQo8bGluZSB4MT0nMTUwJyB5MT0nMTg4JyB4Mj0nMjg0JyB5Mj0nMTg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjE0JyB5MT0nMTg4JyB4Mj0nMjM0JyB5Mj0nMTg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzI0NC4wLDE4OC4wIDIzNC4wLDE5My4wIDIzNC4wLDE4My4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PScyMTcnIHk9JzE1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPjI0IFYgdOG7qyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PScyMTcnIHk9JzIwNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPjTigJMyMCBtQSB24buBPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScyMjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKtkCBt4buZdCBuZ3Xhu5NuIGR1eSBuaOG6pXQ8L3RleHQ+DQo8cmVjdCB4PSc0NjYnIHk9JzgwJyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzIwMCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjxyZWN0IHg9JzQ2NicgeT0nODAnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzAnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc2NzEnIHk9JzEwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QiDCtyDEkMOaTkcg4oCUIG1vZHVsZSBDSOG7iCDEkE8sIG5ndeG7k24gbmdvw6BpPC90ZXh0Pg0KPHRleHQgeD0nNjcxJyB5PScyNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Tmd14buTbiAyNCBWIG3huq9jIE7hu5BJIFRJ4bq+UCB0cm9uZyB2w7JuZywgxJHDum5nIG3hu5l0IGzhuqduLjwvdGV4dD4NCjxyZWN0IHg9JzQ5MicgeT0nMTU0JyB3aWR0aD0nOTAnIGhlaWdodD0nNDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1MzcnIHk9JzE3MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqiTSBCSeG6vk48L3RleHQ+DQo8dGV4dCB4PSc1MzcnIHk9JzE4NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+MiBkw6J5PC90ZXh0Pg0KPHJlY3QgeD0nNzM4JyB5PScxNDgnIHdpZHRoPSc5NicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzc4NicgeT0nMTY5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1PRFVMRTwvdGV4dD4NCjx0ZXh0IHg9Jzc4NicgeT0nMTgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkFOQUxPRzwvdGV4dD4NCjx0ZXh0IHg9Jzc4NicgeT0nMTk0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNo4buJIMSRbyBkw7JuZzwvdGV4dD4NCjxyZWN0IHg9JzYxNicgeT0nMTI0JyB3aWR0aD0nNzQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2NTMnIHk9JzE0NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+MjQgVjwvdGV4dD4NCjxsaW5lIHgxPSc1MzcnIHkxPScxNTQnIHgyPSc1MzcnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc1MzcnIHkxPScxNDEnIHgyPSc2MTYnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc2OTAnIHkxPScxNDEnIHgyPSc3ODYnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc3ODYnIHkxPScxNDEnIHgyPSc3ODYnIHkyPScxNDgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc3MTYnIHkxPScxNDEnIHgyPSc3NDEnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxwb2x5Z29uIHBvaW50cz0nNzUxLjAsMTQxLjAgNzQxLjAsMTQ2LjAgNzQxLjAsMTM2LjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPScxODgnIHgyPSc3MzgnIHkyPScxODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc2NzYnIHkxPScxODgnIHgyPSc2NTEnIHkyPScxODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxwb2x5Z29uIHBvaW50cz0nNjQxLjAsMTg4LjAgNjUxLjAsMTgzLjAgNjUxLjAsMTkzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzY3MScgeT0nMjEwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+beG7mXQgdsOybmcga8OtbiwgbeG7mXQgbmd14buTbjwvdGV4dD4NCjx0ZXh0IHg9Jzc4MicgeT0nMjMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7irZAgbeG7mXQgbmd14buTbiBkdXkgbmjhuqV0PC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzMwMicgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nMzAyJyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzMwJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMjI5JyB5PSczMjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkMgwrcg4pqg4pqgIFNBSSDigJQgY+G6pXAgbmd14buTbiBIQUkgTOG6pk48L3RleHQ+DQo8dGV4dCB4PScyMjknIHk9JzQ5MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nb2R1bGUgdOG7sSBj4bqlcCBuZ3Xhu5NuLCBWw4AgY8OzIHRow6ptIG5ndeG7k24gbmdvw6BpIG3huq9jIHRyb25nIHbDsm5nLjwvdGV4dD4NCjxyZWN0IHg9JzUwJyB5PSczODYnIHdpZHRoPSc5MCcgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzk1JyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q+G6ok0gQknhur5OPC90ZXh0Pg0KPHRleHQgeD0nOTUnIHk9JzQxNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+MiBkw6J5PC90ZXh0Pg0KPHJlY3QgeD0nMTc0JyB5PSczNTYnIHdpZHRoPSc3NCcgaGVpZ2h0PSczNCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzIxMScgeT0nMzc4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4yNCBWPC90ZXh0Pg0KPHJlY3QgeD0nMjkwJyB5PSczODAnIHdpZHRoPScxMDgnIGhlaWdodD0nNjInIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSczNDQnIHk9JzM5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TU9EVUxFIEFOQUxPRzwvdGV4dD4NCjxyZWN0IHg9JzMwMCcgeT0nNDA2JyB3aWR0aD0nODgnIGhlaWdodD0nMjInIHJ4PSczJyBmaWxsPScjRkJFOUU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSczNDQnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPm5ndeG7k24gMiDCtyAyNCBWPC90ZXh0Pg0KPHRleHQgeD0nMzQ0JyB5PSc0MzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4oY8OzIG5ndeG7k24gcGjhu6Ugc+G6tW4pPC90ZXh0Pg0KPGxpbmUgeDE9Jzk1JyB5MT0nMzg2JyB4Mj0nOTUnIHkyPSczNzMnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSc5NScgeTE9JzM3MycgeDI9JzE3NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI0OCcgeTE9JzM3MycgeDI9JzM0NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzM0NCcgeTE9JzM3MycgeDI9JzM0NCcgeTI9JzM4MCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI2NCcgeTE9JzM3MycgeDI9JzI5NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHBvbHlnb24gcG9pbnRzPSczMDQuMCwzNzMuMCAyOTQuMCwzNzguMCAyOTQuMCwzNjguMCcgZmlsbD0nI0IwM0EyRScvPg0KPGxpbmUgeDE9JzE0MCcgeTE9JzQ1NCcgeDI9JzM0NCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzM0NCcgeTE9JzQ0MicgeDI9JzM0NCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzE0MCcgeTE9JzQyNicgeDI9JzE0MCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI2NCcgeTE9JzQ1NCcgeDI9JzIzNCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHBvbHlnb24gcG9pbnRzPScyMjQuMCw0NTQuMCAyMzQuMCw0NDkuMCAyMzQuMCw0NTkuMCcgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nMjExJyB5PSczNTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5uZ3Xhu5NuIDEg4oCUIGLDqm4gbmdvw6BpPC90ZXh0Pg0KPHRleHQgeD0nMjI5JyB5PSc0NzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J21pZGRsZSc+4pqg4pqgIEhBSSBuZ3Xhu5NuIG7hu5FpIHRp4bq/cCB0cm9uZyBt4buZdCB2w7JuZyDihpIgSOG7jk5HIG5nw7UgdsOgbyBtb2R1bGU8L3RleHQ+DQo8cmVjdCB4PSc0NjYnIHk9JzMwMicgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc2NzEnIHk9JzMyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5QaMOibiBiaeG7h3QgYuG6sW5nIGPDoWNoIG7DoG88L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5UcmEgU8agIMSQ4buSIMSQ4bqkVSB0cm9uZyBkYXRhc2hlZXQgY+G7p2EgTU9EVUxFPC90ZXh0Pg0KPHRleHQgeD0nNTEwJyB5PSczNzknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4oCUIHRyxrDhu5tjIGtoaSDEkeG6pXUgc+G7o2kgZMOieSDEkeG6p3UgdGnDqm4uPC90ZXh0Pg0KPHRleHQgeD0nNDg4JyB5PSc0MDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqgPC90ZXh0Pg0KPHRleHQgeD0nNTEwJyB5PSc0MDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+xJDhu6tuZyBzdXkgdOG7qyBUw4pOIEfhu4xJIGPhu6dhIG1vZHVsZS48L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkOG7q25nIHN1eSB04burIG1vZHVsZSBraMOhYyBj4bunYSBjw7luZyBow6NuZy48L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzQ0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQ0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Dw7luZyBt4buZdCBow6NuZywgaGFpIGTDsm5nIG1vZHVsZSBjw7MgdGjhu4M8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQ2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMOhYyBuaGF1IOG7nyDEkcO6bmcgxJFp4buDbSBuw6B5LjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc1MTInIHdpZHRoPSc4NTInIGhlaWdodD0nNDInIHJ4PSczJyBmaWxsPScjRUFGMUY2JyBzdHJva2U9JyM1NjVFNjYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSczOCcgeT0nNTMxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCBIYWkgbOG7l2kgY2hvIGhhaSB0cmnhu4d1IGNo4bupbmcgS0jDgUMgTkhBVSDigJQgxJHhu41jIHRyaeG7h3UgY2jhu6luZyBsw6AgYmnhur90IMSR4bqldSBzYWkga2nhu4N1IG7DoG86PC90ZXh0Pg0KPHRleHQgeD0nMzgnIHk9JzU0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQ4buNYyAwIG1BIHN14buRdCDihpIgY8OzIHRo4buDIEtIw5RORyBuZ3Xhu5NuIG7DoG8gKMOtdCBo4bqhaSwgY2jhu4kgdOG7kW4gY8O0bmcgdMOsbSkuICAgIMSQ4buNYyB24buNdCBxdcOhIDIwIG1BLCBob+G6t2MgbW9kdWxlIGNo4bq/dCDihpIgSEFJIG5ndeG7k24uPC90ZXh0Pg0KPC9zdmc+)

*Hình 31.1 — Ba cách đấu vòng 4–20 mA. Hai cách đúng khác nhau ở chỗ nguồn nằm trong module hay
ngoài; cách sai có hai nguồn nối tiếp trong cùng một vòng, và nguồn thứ hai nằm khuất bên trong
module nên sơ đồ đấu ngoài không cho thấy nó.*

> ⭐ **Hình 31.1 vẽ cả ba cách đấu cạnh nhau** vì trên bản vẽ chúng trông na ná: cũng hai sợi dây,
> cũng một cảm biến, cũng một module. ⚠ Khác biệt duy nhất là **nguồn 24 V nằm ở đâu** — và với ô C
> thì nguồn thứ hai **nằm bên trong module**, nên nhìn sơ đồ đấu ngoài không thấy nó.

### ⚠ Điện trở tải tối đa của vòng

Vòng dòng hai dây có một giới hạn thường bị quên: **tổng điện trở của vòng không được vượt một giá
trị tối đa**, do nguồn cấp phải đủ áp để đẩy 20 mA qua toàn bộ vòng.

Tổng điện trở gồm: điện trở đo của module, điện trở dây (cả đi lẫn về), và điện trở của mọi thiết bị
khác mắc nối tiếp trong vòng.

**Triệu chứng khi vượt giới hạn** — và nó rất đặc trưng:

> Giá trị đọc **đúng ở phần dưới của dải, sai ở phần trên**. Ví dụ: 0–3 bar đọc đúng, trên 4 bar thì
> giá trị "kẹt" không tăng nữa.
>
> Lý do: ở dòng thấp, sụt áp trên vòng nhỏ, nguồn đủ. Ở dòng cao, sụt áp lớn hơn, nguồn không đủ đẩy
> — dòng không lên được tới mức cần.

Datasheet cảm biến ghi điện trở tải tối đa cho phép ở điện áp nguồn tương ứng. Với dây dài hoặc nhiều
thiết bị trong vòng, **phải tính**.

---

## 31.6 Chống nhiễu — đi dây và nối vỏ

Tín hiệu analog nhạy với nhiễu hơn tín hiệu số rất nhiều, vì nhiễu **cộng thẳng vào giá trị**.

### Bốn quy tắc đi dây

| Quy tắc | Vì sao |
|---|---|
| ⭐ **Dùng cáp có vỏ chống nhiễu** *(shielded cable)* cho mọi tín hiệu analog | Vỏ chắn trường điện từ bên ngoài |
| ⭐ **Tách xa cáp động lực** — cáp biến tần, cáp động cơ, cáp hàn | Đây là nguồn nhiễu mạnh nhất trong tủ và trên máy |
| **Cắt ngang chứ đừng đi song song** khi buộc phải giao nhau | Giao nhau vuông góc thì ghép nhiễu nhỏ nhất |
| **Dùng đôi dây xoắn** *(twisted pair)* | Nhiễu cảm ứng vào hai sợi gần bằng nhau và triệt tiêu bớt |

### ⭐ Nối vỏ chống nhiễu ở **một đầu**

Đây là quy tắc mà người mới hay làm sai vì nó có vẻ phản trực giác.

```text
   ✓ ĐÚNG — nối đất MỘT đầu, thường ở phía tủ
   [cảm biến] ═══════════ vỏ ═══════════ [tủ] ──┴── đất
                                          ↑
                                    chỉ nối ở đây

   ✗ SAI — nối đất HAI đầu
   [cảm biến] ──┬── vỏ ──────────────── [tủ] ──┬── đất
              đất                              đất
                └──── dòng chạy vòng qua vỏ ───┘
```

Nối vỏ ở **cả hai đầu** tạo ra một **vòng lặp đất** *(ground loop)*: nếu điện thế đất ở hai đầu chênh
nhau — chuyện rất bình thường trong một nhà máy — thì có **dòng chạy trong vỏ**. Dòng đó sinh ra
nhiễu, tức là vỏ chống nhiễu trở thành **nguồn nhiễu**.

Nối một đầu thì vỏ vẫn chắn được trường điện từ, nhưng không có đường cho dòng chạy vòng.

> 💡 **Nối đầu nào?** Thường là **phía tủ**, vì ở đó có thanh đất tốt và việc thi công dễ kiểm soát.
> Quan trọng hơn việc chọn đầu nào là **thống nhất trong toàn máy** và **ghi vào bản vẽ** — để người
> sửa sau không vô tình nối thêm đầu thứ hai.

> ⚠ Nhiễu analog là loại lỗi **chập chờn**, xuất hiện theo hoạt động của thiết bị khác — biến tần
> chạy tải nặng, máy hàn bên cạnh hoạt động. Triệu chứng: giá trị đọc **nhảy** hoặc **run**, thường
> đúng lúc một thiết bị khác chạy. Chương 49 và Chương 51 nói kỹ cách truy.

---

## 31.7 Trên máy mẫu DP-01

Các tín hiệu analog của lát cắt 3, và **lý do chọn chuẩn** cho từng cái:

| Tag | Tín hiệu | Vì sao chọn chuẩn đó |
|---|---|---|
| `AI_AirPress` — áp khí cấp máy | **4–20 mA**, 2 dây | ⭐ Cần phân biệt "hết khí" với "đứt dây" — đây chính là bài toán ở mục 31.1, và mất khí là điều kiện an toàn |
| `AI_GluePress` — áp keo tại đầu tra | **4–20 mA**, 2 dây | Ảnh hưởng trực tiếp chất lượng sản phẩm; đọc sai mà không biết thì hỏng cả lô |
| `AI_UvIntensity` — cường độ đèn UV | **0–10 V** | Cảm biến đặt trong buồng sấy, dây ngắn, đi trong máng riêng. ⚠ Nhưng xem ghi chú bên dưới |
| `AO_GluePressSet` — đặt áp keo | **0–10 V** | Van điều áp điện tử chỉ nhận 0–10 V; nằm trong tủ |
| `AO_ConvSpeed` — đặt tốc độ chuyền | **0–10 V** | Ngõ vào biến tần; trong tủ (Chương 36) |
| `AO_UvPower` — đặt công suất đèn UV | **0–10 V** | Bộ điều khiển công suất chỉ nhận 0–10 V |

> ⚠ **`AI_UvIntensity` là chỗ đáng cân nhắc lại.**
> Cường độ UV giảm dần theo tuổi bóng đèn, và đó là **lỗi mà máy không tự phát hiện được** nếu không
> đo (Chương 48, mục 48.6) — sản phẩm thiếu độ bám keo không có triệu chứng tại chỗ.
>
> Với một phép đo quan trọng như vậy, việc **không phân biệt được "cường độ 0" với "đứt dây"** là một
> điểm yếu thật. Nếu có bản 4–20 mA của cảm biến này, nên chọn nó — dù dây ngắn.
>
> Đây là ví dụ cho thấy quyết định chọn chuẩn tín hiệu **không chỉ dựa vào chiều dài dây**, mà dựa
> vào **hậu quả của việc đọc sai mà không biết**.

### Xử lý lỗi cảm biến analog trên DP-01

```iecst
// Áp khí: điều kiện an toàn — mất tín hiệu phải CẤM CHẠY
IF M_AirPressSensorFault THEN
    M_CanStart           := FALSE;
    M_Alm_AirPressSensor := TRUE; // dừng, không đoán — cờ chốt, gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;

// Cường độ UV: suy giảm dần — mức "cảnh báo, vẫn chạy" (Chương 48, mục 48.6)
IF M_UvSensorFault THEN
    M_Alm_UvSensor := TRUE;       // mất phép đo chất lượng → không được chạy tiếp
ELSIF UvIntensity < RecipeUvMinWarn THEN
    M_UvLowWarn := TRUE;          // còn đo được, chỉ là đang yếu → cảnh báo
END_IF;
```

Chú ý khác biệt giữa hai khối: **mất phép đo** và **phép đo cho giá trị thấp** là hai chuyện khác
nhau, và chúng dẫn tới hai phản ứng khác nhau. Gộp chúng làm một là mất thông tin.

---

## 31.8 Khác biệt giữa các hãng

Chuẩn 4–20 mA và 0–10 V là **chuẩn công nghiệp chung**, không phụ thuộc hãng. Cái khác nhau là module
và cách cấu hình.

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Module có cấp nguồn vòng không** | Khác nhau theo từng mã module, **kể cả trong cùng một hãng**. Tra sơ đồ đấu trong datasheet — đây là chỗ đấu sai gây hỏng thiết bị (mục 31.5) |
| Chọn kiểu tín hiệu | Có module chọn bằng **phần mềm** (dòng hay áp, dải nào); có module chọn bằng **cầu nối phần cứng** hoặc bằng cách đấu vào chân khác nhau. ⚠ Kiểm trước khi đấu |
| Số kênh và độ phân giải | Khác nhau nhiều; ảnh hưởng trực tiếp tới Chương 32 |
| Phát hiện đứt dây | Nhiều module có **bit trạng thái kênh** báo ngoài dải — ⭐ dùng nó thay vì tự so ngưỡng, nếu có |
| Chống nhiễu tích hợp | Một số module có lọc số cấu hình được; ⚠ lọc mạnh thì đáp ứng chậm hơn |
| Cách ly kênh | Có module cách ly từng kênh, có module chỉ cách ly cả nhóm. Ảnh hưởng bài toán vòng lặp đất |

> 💡 **Nếu module có bit trạng thái báo đứt dây, hãy dùng nó.** Nó chính xác hơn việc tự so ngưỡng
> trong chương trình, và nó phân biệt được nhiều loại lỗi hơn. Việc tự so ngưỡng ở mục 31.3 là phương
> án nền, dùng khi module không cung cấp bit đó.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 31.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng 0–10 V cho phép đo quan trọng ở xa

**Hiện tượng:** đứt dây đọc thành 0 và **không phân biệt được với giá trị thật bằng 0** — đúng cỗ máy
ở mục 31.1. Hai giờ đi tìm nhầm chỗ.
**Cách sửa:** 4–20 mA cho mọi phép đo mà **đọc sai không biết** sẽ gây hậu quả (mục 31.3).

### 🔍 BẪY 2 — Có 4–20 mA nhưng không kiểm dải trong chương trình

**Hiện tượng:** chuẩn tín hiệu đã cho khả năng phân biệt đứt dây, nhưng chương trình quy đổi thẳng —
nên **mất hết lợi ích** đã trả tiền để có.
**Cách sửa:** kiểm ngoài dải **trước** khi quy đổi; hoặc dùng bit trạng thái kênh của module
(mục 31.3, 31.8).

### 🔍 BẪY 3 — Dùng giá trị analog khi cờ lỗi cảm biến đang lên

**Hiện tượng:** máy điều khiển theo một con số rác, hoặc theo giá trị cũ đã không còn đúng.
**Cách sửa:** ⚠ khi cờ lỗi lên, **không dùng giá trị đó** cho quyết định điều khiển. Hành vi thay thế
phải nằm trong đặc tả (mục 31.3, Chương 48).

### 🔍 BẪY 4 — Cấp nguồn vòng hai lần

**Hiện tượng:** dòng vượt xa 20 mA; hỏng ngõ vào module và có thể hỏng cảm biến.
**Cách sửa:** tra **sơ đồ đấu trong datasheet module** trước khi đấu (mục 31.5).

### 🔍 BẪY 5 — Vượt điện trở tải tối đa của vòng

**Hiện tượng:** rất đặc trưng — giá trị **đúng ở phần dưới dải, kẹt ở phần trên**.
**Cách sửa:** tính tổng điện trở vòng (module + dây + thiết bị nối tiếp) và so với giới hạn trong
datasheet cảm biến ở điện áp nguồn đang dùng (mục 31.5).

### 🔍 BẪY 6 — Nối vỏ chống nhiễu ở cả hai đầu

**Hiện tượng:** giá trị analog nhiễu **nặng hơn** so với khi không nối vỏ — vì vỏ đã thành nguồn
nhiễu.
**Cách sửa:** nối **một đầu**, thường phía tủ; thống nhất toàn máy và **ghi vào bản vẽ** (mục 31.6).

### 🔍 BẪY 7 — Đi cáp analog song song cáp động lực

**Hiện tượng:** giá trị nhảy hoặc run **đúng lúc biến tần chạy tải nặng**; lỗi chập chờn không tái
hiện được khi máy chạy không tải.
**Cách sửa:** tách máng, hoặc ít nhất tách khoảng cách; giao nhau thì cắt vuông góc (mục 31.6,
Chương 49).

### 🔍 BẪY 8 — Quên rằng ngõ ra 0–10 V mất tín hiệu không phân biệt được

**Hiện tượng:** dây tới biến tần đứt, biến tần đọc 0 V và hiểu là "đặt 0 %" — máy dừng êm ru mà PLC
tin rằng nó đang ra lệnh chạy.
**Cách sửa:** kết hợp một tín hiệu cho phép riêng bằng ngõ ra số, và **giám sát phản hồi** thay vì
tin lệnh (mục 31.4, Chương 48).

### 🔍 BẪY 9 — Gộp "mất phép đo" với "giá trị thấp"

**Hiện tượng:** cảm biến hỏng bị báo như "giá trị đang thấp", nên người vận hành xử lý sai hướng —
đi chỉnh quy trình thay vì thay cảm biến.
**Cách sửa:** hai điều kiện, hai thông báo, hai mức phản ứng (mục 31.7).

---

## 31.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Ngưỡng báo lỗi cảm biến đặt ở đâu | **3,6 mA** — ⚠ **KHÔNG phải 4,0 mA** |
| ⭐ Vùng 3,8–4,0 mA nghĩa là gì | **Đo dưới dải — không phải lỗi.** Đặt ngưỡng ở 4,0 sẽ sinh **báo động giả** |
| Vì sao đầu dải là **4 mA** | ⭐ Tách **vùng lỗi** (0 mA) khỏi **vùng đo** — và cảm biến 2 dây cần dòng tối thiểu để sống |
| Tên gọi của ý tưởng đó | **Điểm không sống** *(live zero)* |
| Chẩn đoán miễn phí gồm | Đứt dây · mất nguồn cảm biến · lỗi nội bộ · vượt dải |
| ⚠ Điều kiện để có chẩn đoán đó | **Chương trình phải kiểm dải** trước khi quy đổi |
| Khi cờ lỗi analog lên | ⚠ **Không dùng giá trị đó** cho điều khiển |
| Vì sao dùng dòng thay vì áp | Sụt áp dây không ảnh hưởng · trở kháng thấp ít nhiễu · phân biệt đứt dây |
| 0–10 V dùng được khi | Dây ngắn, trong tủ, có chống nhiễu — hoặc thiết bị chỉ có loại đó |
| Ngõ ra analog thường là | **0–10 V** — vì thiết bị nhận thường chỉ có loại này |
| Cảm biến 2 dây lấy nguồn từ | ⭐ **Chính vòng dòng** |
| Trước khi đấu vòng dòng, hỏi gì | ⚠ **Module có cấp nguồn vòng không?** — tra sơ đồ datasheet |
| Cấp nguồn hai lần thì | ⚠⚠ Hỏng ngõ vào module |
| Vượt điện trở tải vòng — triệu chứng | Đúng ở **phần dưới dải**, kẹt ở phần trên |
| Nối vỏ chống nhiễu | ⭐ **Một đầu**, thường phía tủ — ghi vào bản vẽ |
| Nối hai đầu thì | **Vòng lặp đất** — vỏ thành nguồn nhiễu |
| Chọn chuẩn tín hiệu dựa vào | Không chỉ chiều dài dây — mà **hậu quả của việc đọc sai mà không biết** |

---

## 31.11 Tự kiểm

1. ⭐ Với tín hiệu 0–10 V, giá trị đọc được là 0 V. Nêu **bốn** nguyên nhân có thể, và giải thích vì
   sao PLC không phân biệt được chúng.
2. Vì sao điểm đầu dải của vòng dòng là 4 mA chứ không phải 0 mA? Nêu **hai** lý do khác nhau.
3. Nêu bốn loại chẩn đoán mà chuẩn 4–20 mA cho bạn "miễn phí". Điều kiện gì để thật sự có chúng?
4. ⭐ Chương trình đọc giá trị analog và cờ lỗi cảm biến đang lên. Được phép dùng giá trị đó không?
   Được phép dùng giá trị hợp lệ cuối cùng không? Vì sao?
5. Nêu ba lý do dòng chống nhiễu tốt hơn áp trên đường dài.
6. Khi nào 0–10 V là lựa chọn chấp nhận được? Vì sao ngõ ra analog thường là 0–10 V hơn ngõ vào?
7. Cảm biến hai dây lấy nguồn từ đâu? Điều đó liên quan thế nào tới con số 4 mA?
8. ⭐ Nêu hai lỗi đấu nối kinh điển với vòng dòng hai dây. Lỗi nào gây hỏng thiết bị, và phòng bằng
   cách nào?
9. Giá trị analog đọc đúng ở 0–3 bar nhưng "kẹt" khi vượt 4 bar. Nguyên nhân khả dĩ nhất là gì?
10. ⭐ Vì sao nối vỏ chống nhiễu ở **cả hai đầu** lại làm nhiễu **nặng hơn**?
11. Trên DP-01, vì sao `AI_AirPress` dùng 4–20 mA còn `AO_ConvSpeed` dùng 0–10 V?
12. ⭐ `AI_UvIntensity` đang dùng 0–10 V vì dây ngắn. Nêu lập luận vì sao nên cân nhắc lại — và tiêu
    chí nào quan trọng hơn chiều dài dây khi chọn chuẩn tín hiệu?

> Câu 1, 4, 8, 10 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **chọn chuẩn tín
> hiệu không phải bài toán đi dây — mà là bài toán "đọc sai mà không biết thì mất gì".**

⭐⭐ **Bổ sung.** Theo bảng dải NAMUR, dòng đo được **3,9 mA** nghĩa là gì? Nếu chương trình đặt
ngưỡng báo lỗi cảm biến ở **4,0 mA** thì chuyện gì xảy ra, và vì sao hậu quả của nó nối tới Chương 43?

---

### Chương tiếp theo

Chương 32 — **Từ giá trị thô tới đại lượng kỹ thuật**. Bạn đã có tín hiệu điện đúng chuẩn và đã biết
phát hiện khi nó hỏng. Chương sau biến con số thô mà module trả về thành **bar, °C, mW/cm²** — và nói
về độ phân giải, thứ quyết định phép đo của bạn có ý nghĩa tới chữ số thập phân nào.

### Nguồn tham khảo chương 31

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu với ngõ
  vào/ra analog của PLC, dải tín hiệu chuẩn và đặc tính. *(tiêu chuẩn có bản quyền)*
- IEC 60381-1 và -2 — *Analogue signals for process control systems*: chuẩn hoá tín hiệu dòng một
  chiều (trong đó có 4–20 mA) và tín hiệu áp cho hệ điều khiển quá trình.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu đi dây, chống nhiễu
  và nối đất — nền cho mục 31.6.
- **Datasheet module analog** của hệ bạn dùng — dùng cho ⚠ **sơ đồ đấu và câu hỏi có cấp nguồn vòng
  hay không**, độ phân giải, bit trạng thái kênh, và tuỳ chọn lọc.
- **Datasheet cảm biến** — dùng cho điện trở tải tối đa của vòng ở điện áp nguồn tương ứng, và hành vi
  báo lỗi ngoài dải.
- Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 31.7 lấy từ đó.

> ⚡ Các ngưỡng phát hiện lỗi nêu ở mục 31.3 (khoảng 3,6 mA và 21 mA) là **giá trị thường gặp**, không
> phải giá trị chuẩn hoá áp dụng cho mọi thiết bị. Ngưỡng thật phải lấy từ **datasheet của cảm biến
> và của module** đang dùng — một số thiết bị dùng ngưỡng khác, và một số dùng dải mở rộng
> (ví dụ 3,8–20,5 mA) để phân biệt "vượt dải đo" với "lỗi mạch".

<!-- SECTION: ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat -->
---
# Chương 32 — Từ giá trị thô tới đại lượng kỹ thuật

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 32.1 Bài toán: con số đúng, đơn vị sai

Kỹ sư viết đoạn quy đổi áp keo, chạy thử, thấy màn hình hiện **4,2** — đúng bằng đồng hồ cơ khí trên
đường ống. Xong việc.

Ba tuần sau, đổi sang mã hàng cần áp keo cao hơn. Người vận hành nhập **5,5** vào công thức. Máy chạy,
nhưng đường keo mỏng bất thường và tỉ lệ lỗi tăng.

Nguyên nhân: chương trình quy đổi giá trị thô sang **đơn vị 0,1 bar** — con số `42` trong bộ nhớ nghĩa
là 4,2 bar. Nhưng ô nhập công thức nhận thẳng con số người vận hành gõ. Nhập `5,5` vào một trường số
nguyên đơn vị 0,1 bar cho ra **5**, tức là **0,5 bar**.

Không có lỗi nào. Không có cảnh báo nào. Con số vẫn "trông hợp lý".

Chương này về việc biến giá trị thô thành đại lượng kỹ thuật — và về những chỗ phép biến đổi đó âm
thầm sai.

---

## 32.2 Module analog trả về cái gì

Module analog không trả về "4,2 bar". Nó trả về một **số nguyên** — kết quả của **bộ chuyển đổi
tương tự–số** *(analogue-to-digital converter, ADC)*.

```text
   Cảm biến ──► 4–20 mA ──► [ ADC ] ──► số nguyên thô ──► [ CHƯƠNG TRÌNH ] ──► 4,2 bar
                              ↑                              ↑
                         phần cứng                    việc của chương này
```

Ánh xạ giữa dòng và số thô do **module** quy định. Ví dụ điển hình cho module 16 bit:

| Dòng | Giá trị thô |
|---|---|
| 4 mA | 0 |
| 20 mA | 27 648 |
| ⚠ Dưới 4 mA | Số **âm** |
| ⚠ Trên 20 mA | Vượt 27 648 |

> ⚠ **Con số 27 648 là ví dụ, không phải hằng số phổ quát.**
> Mỗi hãng — thậm chí mỗi dòng module — dùng một cách ánh xạ khác nhau. Có module cho 0–32 767, có
> module cho 0–4095, có module trả thẳng giá trị theo đơn vị đã đặt.
>
> ⭐ **Đây là con số đầu tiên phải tra trong datasheet module**, trước khi viết dòng quy đổi nào. Lấy
> nhầm con số này thì mọi phép đo sai theo tỉ lệ, và sai một cách **trông hợp lý**.

Hai hàng cuối bảng là quà tặng của chuẩn 4–20 mA (Chương 31): vùng ngoài dải **biểu diễn được**, nên
chương trình phân biệt được lỗi mạch với giá trị thật.

---

## 32.3 ⭐ Độ phân giải — phép đo của bạn có ý nghĩa tới đâu

### Từ số bit ra bước nhỏ nhất

**Độ phân giải** *(resolution)* là **bước nhỏ nhất** mà phép đo phân biệt được. Nó suy ra từ số bit
của ADC và dải đo:

```text
Bước nhỏ nhất  =  (dải kỹ thuật)  /  (số bước của ADC)
```

Với `AI_GluePress` của DP-01 — dải **0–6 bar**, module cho 0–27 648 bước:

```text
6 bar / 27 648 = 0,000217 bar/bước  ≈  0,0002 bar
```

Rất mịn. Nhưng đừng vội mừng — xem mục sau.

### ⚠ Độ phân giải không phải độ chính xác

Đây là nhầm lẫn phổ biến nhất về analog.

| | **Độ phân giải** *(resolution)* | **Độ chính xác** *(accuracy)* |
|---|---|---|
| Trả lời | Phân biệt được bước nhỏ tới đâu | Giá trị đọc **gần sự thật** tới đâu |
| Quyết định bởi | Số bit ADC và dải đo | **Cảm biến**, nhiễu, hiệu chuẩn, nhiệt độ môi trường |
| Cải thiện bằng | Module nhiều bit hơn | Cảm biến tốt hơn, hiệu chuẩn, chống nhiễu |

> ⚠⚠ **Một cảm biến áp suất sai số ±1 % dải, đọc qua ADC 16 bit, KHÔNG cho bạn phép đo chính xác tới
> 0,0002 bar.**
>
> Với dải 0–6 bar, sai số ±1 % là **±0,06 bar**. Mọi chữ số sau đó là **rác** — chúng ổn định và
> trông thuyết phục, nhưng không mang thông tin về thực tế.
>
> Hiển thị `4,2038 bar` khi cảm biến chỉ đảm bảo ±0,06 bar là **nói dối người vận hành**. Hiển thị
> `4,2 bar` là trung thực.

> 💡 **Quy tắc thực dụng:** số chữ số hiển thị phải khớp với **sai số của cảm biến**, không khớp với
> số bit của ADC. Tra sai số trong datasheet cảm biến, rồi làm tròn hiển thị cho tương xứng.

### Chọn dải đo cho đủ phân giải

Chiều ngược lại cũng quan trọng: **dải đo quá rộng làm mất độ phân giải ở vùng bạn thật sự quan tâm**.

Ví dụ: bạn cần đo áp keo trong khoảng 3–5 bar với bước 0,01 bar.

| Chọn cảm biến dải | Bước ADC (16 bit) | Đủ không |
|---|---|---|
| 0–6 bar | 0,0002 bar | ✅ Thừa sức |
| 0–100 bar | 0,0036 bar | ✅ Vẫn đủ về ADC — nhưng ⚠ **sai số cảm biến** ±1 % của 100 bar là **±1 bar** |
| 0–250 bar | 0,009 bar | ❌ Sai số ±2,5 bar — vô dụng cho bài toán này |

> ⭐ **Bài học: chọn cảm biến có dải VỪA ĐỦ bao phủ vùng làm việc.**
> Sai số thường tính theo **phần trăm của dải đo**, nên dải càng rộng thì sai số tuyệt đối càng lớn.
> Một cảm biến 0–250 bar dùng để đo 4 bar là phép đo gần như vô nghĩa — dù nó "đo được".
>
> Đây là quyết định **lúc mua cảm biến**, không sửa được bằng phần mềm.

---

## 32.4 Công thức quy đổi thang

### Công thức tuyến tính

Quy đổi từ giá trị thô sang đại lượng kỹ thuật là một phép nội suy tuyến tính:

```text
              (thô − thô_min)
GT_kỹ_thuật = ─────────────── × (KT_max − KT_min)  +  KT_min
              (thô_max − thô_min)
```

Với `AI_GluePress`: thô 0–27 648 ↔ kỹ thuật 0–6 bar.

### ⚠ Viết bằng số nguyên — thứ tự phép tính quyết định

Theo quy tắc ở Chương 19 mục 19.5, dùng **số nguyên đơn vị nhỏ** thay cho số thực. Đơn vị chọn:
**0,01 bar** — đủ mịn so với sai số cảm biến, và cho số tròn.

```iecst
VAR CONSTANT
    RAW_MIN      : DINT := 0;        // ứng 4 mA
    RAW_MAX      : DINT := 27648;    // ứng 20 mA — ⚠ TRA DATASHEET MODULE
    PRESS_MIN_X100 : DINT := 0;      //   0,00 bar
    PRESS_MAX_X100 : DINT := 600;    //   6,00 bar
END_VAR

// ⭐ NHÂN TRƯỚC, CHIA SAU — và dùng DINT để kết quả trung gian không tràn
GluePressX100 := (DINT_raw - RAW_MIN) * (PRESS_MAX_X100 - PRESS_MIN_X100)
                 / (RAW_MAX - RAW_MIN)
                 + PRESS_MIN_X100;
```

Ba điều bắt buộc, cả ba đã gặp ở Chương 19:

- ⭐ **Nhân trước, chia sau.** Chia trước thì phép chia số nguyên cắt hết phần lẻ và kết quả chỉ còn
  0 hoặc giá trị đầu dải (Chương 19, mục 19.4).
- ⭐ **Dùng `DINT`.** Kết quả trung gian `27648 × 600 ≈ 16,6 triệu` vượt xa dải `INT` (Chương 19,
  mục 19.5). Đây là chỗ tràn số kinh điển của quy đổi thang.
- ⭐ **Đơn vị nằm trong tên biến** — `GluePressX100`, không phải `GluePress` (Chương 11, mục 11.3).

> ⚠⚠ **Cỗ máy ở mục 32.1 chính là hậu quả của việc quên gạch đầu dòng thứ ba.**
> Biến trong bộ nhớ mang đơn vị 0,1 bar; ô nhập công thức nhận đơn vị bar. Không ai nhận ra vì tên
> biến không nói gì.
>
> Quy tắc: **mọi biến mang đơn vị phải có đơn vị trong tên**, và **mọi chỗ nhập liệu phải ghi rõ đơn
> vị trên màn hình** (Chương 44). Hai việc, không phải một.

### Quy đổi ngược cho ngõ ra

Ngõ ra analog đi theo chiều ngược lại — từ đại lượng kỹ thuật sang giá trị thô:

```iecst
// AO_ConvSpeed: 0–100 % ↔ thô 0–27 648
RawConvSpeed := (ConvSpeedPct * RAW_MAX) / 100;
```

> ⚠ **Luôn kẹp giá trị trước khi ghi ra ngõ ra analog.**
> Một giá trị vượt dải — do tính toán sai, do công thức chưa nạp, do người vận hành nhập nhầm — có
> thể làm module báo lỗi, hoặc tệ hơn, làm thiết bị nhận hiểu thành một lệnh vô lý.
>
> ```iecst
> IF ConvSpeedPct < 0   THEN ConvSpeedPct := 0;   END_IF;
> IF ConvSpeedPct > 100 THEN ConvSpeedPct := 100; END_IF;
> ```

---

## 32.5 ⭐ Phát hiện ngoài dải

Chương 31 mục 31.3 đã nêu nguyên tắc. Ở đây là cách hiện thực đầy đủ, **trước** phép quy đổi.

```iecst
VAR CONSTANT
    // ⚠ TRA DATASHEET — ngưỡng thô ứng với các mức dòng cần phân biệt
    RAW_WIRE_BREAK : DINT := -2000;    // dưới ~3,6 mA
    RAW_OVER_RANGE : DINT := 29000;    // trên ~21 mA
END_VAR

IF RawGluePress < RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 1;                 // đứt dây / mất nguồn cảm biến
ELSIF RawGluePress > RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 2;                 // chập, hoặc cảm biến báo lỗi
ELSE
    M_GluePressFault := FALSE;
    M_GluePressFaultCode := 0;
    GluePressX100 := ...;                      // ⭐ CHỈ quy đổi khi hợp lệ
END_IF;
```

Ba điểm thiết kế:

- **Quy đổi nằm trong nhánh hợp lệ.** Khi tín hiệu lỗi, `GluePressX100` **giữ giá trị cũ** — nhưng
  ⚠ giá trị cũ đó **không được dùng cho điều khiển** (Chương 31, mục 31.3). Cờ lỗi là thứ quyết định,
  không phải giá trị.
- **Mã lý do riêng cho từng loại lỗi.** "Đứt dây" và "chập" dẫn tới hai hướng kiểm tra khác nhau —
  nói rõ tiết kiệm thời gian cho người sửa (Chương 29, mục 29.4).
- ⭐ **Nếu module có bit trạng thái kênh, dùng nó thay vì tự so ngưỡng** (Chương 31, mục 31.8). Đoạn
  trên là phương án nền.

---

## 32.6 Lọc — và cái giá của nó

Giá trị analog **luôn dao động**: nhiễu điện, dao động thật của quá trình, sai số lượng tử của ADC.
Dao động đó làm màn hình nhảy số và làm điều kiện so ngưỡng nhấp nháy.

### Hai kiểu lọc

**Lọc trung bình trượt** *(moving average)* — giữ N mẫu gần nhất, lấy trung bình:

```iecst
// Trung bình 8 mẫu — chọn luỹ thừa của 2 để chia bằng phép dịch bit, rẻ hơn
SumBuf := SumBuf - Buf[Idx] + GluePressX100;
Buf[Idx] := GluePressX100;
Idx := (Idx + 1) MOD 8;
GluePressFiltX100 := SumBuf / 8;
```

**Lọc số một bậc** *(IIR / exponential filter)* — gọn hơn, chỉ giữ một giá trị:

```iecst
// K trong 1..100: K nhỏ = lọc mạnh, đáp ứng chậm
GluePressFiltX100 := GluePressFiltX100
                   + (K * (GluePressX100 - GluePressFiltX100)) / 100;
```

| | Trung bình trượt | Lọc IIR một bậc |
|---|---|---|
| Bộ nhớ | N giá trị | ⭐ **Một** giá trị |
| Chỉnh độ mạnh | Đổi N | Đổi hệ số K |
| Đáp ứng với bước nhảy | Tuyến tính, xong sau N mẫu | Tiệm cận, không bao giờ tới hẳn |
| ⚠ Nhược | Tốn bộ nhớ khi N lớn | Khó tính chính xác độ trễ |

### ⚠⚠ Cái giá: độ trễ

> **Lọc càng mạnh thì giá trị đọc được càng CHẬM so với thực tế.**
>
> Đây không phải chi tiết nhỏ. Nếu bạn lọc mạnh một tín hiệu áp suất rồi dùng nó làm điều kiện an
> toàn, thì khi áp tụt thật, chương trình **biết muộn** — muộn đúng bằng độ trễ của bộ lọc.

Ba quy tắc:

- **Lọc để hiển thị thì lọc mạnh được** — người đọc không cần thấy số nhảy.
- ⚠ **Lọc để điều khiển thì lọc nhẹ** — độ trễ vào thẳng vòng điều khiển, gây dao động (Chương 35).
- ⚠⚠ **Điều kiện an toàn và điều kiện phát hiện sự cố: lọc rất nhẹ hoặc không lọc.** Nếu cần chống
  báo giả, dùng **timer xác nhận** thay vì lọc — nó cho bạn kiểm soát rõ ràng về thời gian, và bạn
  biết chính xác mình đang chấp nhận trễ bao lâu (Chương 17, mục 17.4).

> 💡 **Gợi ý thực dụng:** giữ **hai** biến — một thô để điều khiển và phát hiện sự cố, một đã lọc để
> hiển thị và ghi log. Chúng phục vụ hai mục đích khác nhau, không có lý do gì phải dùng chung.

---

## 32.6b ⭐⭐ Giá trị bạn đang đọc luôn CŨ HƠN bạn tưởng — cộng đủ ba khoản

Mục trên nói bộ lọc gây trễ. ⚠ Nhưng bộ lọc chỉ là **một** khoản. Thời gian từ lúc đại lượng thật đổi
tới lúc chương trình **nhìn thấy** giá trị mới là **tổng của ba khoản**:

| # | Khoản | Ghi chú |
|:-:|---|---|
| 1 | ⭐ **Thời gian đáp ứng của cảm biến** | ⚠⚠ Thường là khoản **lớn nhất** — cảm biến nhiệt độ rất chậm (Chương 33) |
| 2 | ⭐ **Thời gian cập nhật của module analog** | Bao gồm **trễ do lọc** của chính module (mục 32.6) |
| 3 | **Chu kỳ quét của chương trình** | Chương 10 |

> ⭐⭐ **Cộng đủ ba khoản trước khi kết luận "hệ đáp ứng chậm".**
>
> Người ta hay đi tối ưu chương trình — khoản **nhỏ nhất** trong ba — trong khi ⚠ vấn đề nằm ở cảm
> biến hoặc ở cấu hình lọc của module.
>
> ⚡ Và nhớ rằng ⭐ **bộ lọc phần mềm bạn tự viết là khoản THỨ TƯ**, cộng thêm vào ba khoản trên.

### ⚠ Hai chỗ dễ hiểu sai về tốc độ module

**Một — thời gian một KÊNH khác thời gian cả MODULE**

| Đại lượng | Nghĩa |
|---|---|
| Thời gian quét **một kênh** | Đọc xong một ngõ vào |
| ⭐ **Thời gian chu kỳ của cả module** | Đọc hết **mọi** kênh rồi quay lại kênh đầu |

> ⚠⚠ **Và đây là chỗ phản trực giác: thời gian chu kỳ của module thường KHÔNG giảm khi bạn dùng ít
> kênh hơn.**
>
> ⭐ Module vẫn quét đủ chu kỳ của nó, kể cả với các kênh **không dùng**. Nên mẹo *"chỉ đấu 2 trong 8
> kênh cho nhanh"* ⚠ **không có tác dụng** — trừ khi tài liệu của đúng module đó nói khác.
>
> ⭐ **Muốn nhanh hơn thì phải đổi module**, không phải bỏ bớt kênh.

**Hai — ⚠ khi PLC vừa đọc analog vừa chạy PID**

Với vòng điều khiển (Chương 35), tổng trễ ở trên **đi thẳng vào chất lượng điều khiển**. ⭐ Nếu module
quá chậm so với quá trình, có **hai** đường:

| Cách | Khi nào chọn |
|---|---|
| ⭐ **Đổi sang module analog nhanh hơn** | Khi phần còn lại của thiết kế vẫn hợp |
| ⭐⭐ **Dùng bộ điều khiển chuyên dụng bên ngoài**, PLC chỉ **đặt điểm đặt** cho nó | Khi quá trình nhanh hơn hẳn khả năng của PLC |

> ⚡ Đường thứ hai chính là kiến trúc của bộ điều khiển nhiệt độ rời trên máy mẫu (Chương 38, mục
> 38.11): ⭐ **PLC không điều khiển vòng — nó chỉ ra lệnh và giám sát.**

---

## 32.7 Vùng chết — chống dao động quanh ngưỡng

Đã gặp ở Chương 19 mục 19.3 dưới tên **trễ** *(hysteresis)*; với analog nó là công cụ bắt buộc.

Giá trị dao động quanh đúng ngưỡng làm bit kết quả nhấp nháy — mỗi lần nhấp là một lần báo động rồi
hết báo động. Với hệ cảnh báo, đây là cách nhanh nhất để người vận hành ngừng tin vào nó
(Chương 48, mục 48.6).

```iecst
// Cảnh báo áp keo thấp: bật ở 3,50 bar, chỉ tắt khi đã lên trên 3,70
IF GluePressX100 < 350 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 > 370 THEN
    M_GluePressLow := FALSE;
END_IF;                          // giữa 350 và 370: GIỮ NGUYÊN
```

> ⭐ **Nhánh `ELSIF` không có `ELSE` là cố ý.** Vùng ở giữa **không đổi gì cả** — đó chính là vùng
> chết. Thêm `ELSE` vào là phá mất cơ chế.

Chọn độ rộng vùng chết:

| Quá hẹp | Quá rộng |
|---|---|
| Vẫn nhấp nháy | Phản ứng muộn; giá trị phải sai khá nhiều mới báo |
| | ⚠ Với cảnh báo an toàn, muộn là vấn đề |

Quy tắc thực dụng: **rộng hơn biên độ dao động bình thường của tín hiệu**. Muốn biết biên độ đó thì
**đo** — ghi lại giá trị trong vài phút khi máy chạy bình thường, xem nó dao động bao nhiêu.

---

## 32.8 Hiệu chuẩn — và nó **không** phải cái gì

### Hai khái niệm bị lẫn

| | **Đặt dải đo** *(ranging)* | **Hiệu chuẩn** *(calibration)* |
|---|---|---|
| Làm gì | Khai báo cho hệ biết 4 mA ứng bao nhiêu, 20 mA ứng bao nhiêu | So sánh phép đo với một **chuẩn đã biết** và chỉnh cho khớp |
| Cần gì | Chỉ cần datasheet | ⭐ **Thiết bị chuẩn** có độ chính xác cao hơn |
| Kết quả | Con số quy đổi đúng theo khai báo | Phép đo **đúng với thực tế** |
| Làm ở đâu | Trong chương trình hoặc cấu hình module | Trên cảm biến hoặc trong chương trình, với thiết bị chuẩn |

> ⚠⚠ **Đổi con số trong công thức quy đổi KHÔNG phải hiệu chuẩn.**
> Nếu đồng hồ chuẩn chỉ 4,0 bar mà PLC hiện 4,3 bar, bạn có thể sửa hệ số cho nó hiện 4,0. Nhưng bạn
> **chưa biết cái nào đúng** — có thể cảm biến lệch, có thể đồng hồ chuẩn lệch, có thể cả hai.
>
> Hiệu chuẩn thật đòi hỏi một **chuẩn có độ chính xác cao hơn hẳn** và có **vết truy nguyên**. Việc
> chỉnh cho hai con số khớp nhau mà không có chuẩn chỉ là **làm cho chúng nhất quán**, không phải làm
> cho chúng đúng.

### LRV và URV

Hai thuật ngữ bạn sẽ gặp trong tài liệu cảm biến:

| Ký hiệu | Tên | Nghĩa |
|---|---|---|
| **LRV** | *Lower Range Value* | Giá trị ứng với đầu dải — 4 mA |
| **URV** | *Upper Range Value* | Giá trị ứng với cuối dải — 20 mA |

Nhiều cảm biến cho phép **đặt lại LRV/URV** trong một dải cho phép. Ví dụ cảm biến 0–10 bar có thể
đặt lại thành 0–6 bar để dùng hết 16 mA cho vùng quan tâm.

> 💡 **Đặt lại dải trên cảm biến thường tốt hơn thu hẹp bằng phần mềm**, vì nó dùng hết dải dòng cho
> vùng bạn quan tâm — tức là cải thiện độ phân giải thật, không chỉ đổi cách tính.
>
> ⚠ Nhưng nó **không cải thiện sai số cơ bản của cảm biến**, vốn thường tính theo dải gốc. Và nó tạo
> một cái bẫy bảo trì: cảm biến thay thế lấy từ kho sẽ có **dải mặc định của nhà sản xuất**, không
> phải dải bạn đã đặt. Đây chính là bài toán ở Chương 12 mục 12.1 — và là một lý do nữa cho IO-Link.

### Zero và span

Hai phép chỉnh cơ bản:

- **Zero** — chỉnh điểm đầu dải. Với cảm biến áp suất, thường làm khi **xả hết áp**: giá trị phải đọc 0.
- **Span** — chỉnh độ dốc, dùng một giá trị đã biết ở gần cuối dải.

> ⚠ **Thứ tự quan trọng: zero trước, span sau** — và thường phải lặp lại một, hai vòng, vì hai phép
> chỉnh ảnh hưởng lẫn nhau ở mức nhỏ.

---

## 32.9 Trên máy mẫu DP-01

### Bảng quy đổi đầy đủ

Số liệu từ hồ sơ máy mẫu (Phụ lục J), sau khi chốt session 11:

| Tag | Tín hiệu | Dải kỹ thuật | Đơn vị trong biến | Tên biến |
|---|---|---|---|---|
| `AI_AirPress` | 4–20 mA | 0–10 bar | 0,01 bar | `AirPressX100` |
| `AI_GluePress` | 4–20 mA | 0–6 bar | 0,01 bar | `GluePressX100` |
| `AI_UvIntensity` | 0–10 V | 0–200 mW/cm² | 0,1 mW/cm² | `UvIntensityX10` |
| `AI_UvChamberTemp` | RTD Pt100 | 0–150 °C | 0,1 °C | `UvChamberTempX10` |
| `AO_GluePressSet` | 0–10 V | 0–6 bar | 0,01 bar | `GluePressSetX100` |
| `AO_ConvSpeed` | 0–10 V | 0–100 % | 1 % | `ConvSpeedPct` |
| `AO_UvPower` | 0–10 V | 0–100 % | 1 % | `UvPowerPct` |

Ba nhận xét:

- **Mỗi biến mang đơn vị trong tên.** Đây là biện pháp phòng lỗi ở mục 32.1, và nó tốn đúng vài ký tự.
- **Đơn vị chọn theo sai số cảm biến, không theo số bit ADC.** Áp suất dùng 0,01 bar vì sai số cảm
  biến ở bậc 0,05 bar — mịn hơn nữa là vô nghĩa.
- ⚠ **`AI_UvChamberTemp` là RTD, không phải 4–20 mA.** Module RTD thường trả giá trị theo đơn vị 0,1 °C
  **sẵn**, không cần quy đổi thang. Chương 33 nói kỹ.

### Ví dụ đầy đủ — `AI_GluePress`

```iecst
VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 600;     // 6,00 bar
    RAW_WIRE_BREAK   : DINT := -2000;   // ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;
    GLUE_LOW_ON_X100 : DINT := 350;     // cảnh báo bật ở 3,50 bar
    GLUE_LOW_OFF_X100: DINT := 370;     // tắt ở 3,70 bar — vùng chết
    FILT_K           : DINT := 20;      // lọc nhẹ cho hiển thị
END_VAR

// ── 1. Phát hiện ngoài dải TRƯỚC ──
IF RawGluePress < RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 1;
ELSIF RawGluePress > RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 2;
ELSE
    M_GluePressFault := FALSE; M_GluePressFaultCode := 0;

    // ── 2. Quy đổi: nhân trước, chia sau, dùng DINT ──
    GluePressX100 := (RawGluePress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    GluePressFiltX100 := GluePressFiltX100
                       + (FILT_K * (GluePressX100 - GluePressFiltX100)) / 100;
END_IF;

// ── 4. Cảnh báo có vùng chết — dùng giá trị CHƯA lọc ──
IF M_GluePressFault THEN
    M_GluePressLow := FALSE;              // mất phép đo ≠ áp thấp (Ch.31)
ELSIF GluePressX100 < GLUE_LOW_ON_X100 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 > GLUE_LOW_OFF_X100 THEN
    M_GluePressLow := FALSE;
END_IF;

// ── 5. Kiểm công thức so với khả năng đo (Chương 29) ──
M_RecipePressValid := (RecipeGluePressX100 >= 0)
                  AND (RecipeGluePressX100 <= PRESS_MAX_X100);
```

Đoạn này gói cả chương. Bốn điểm đáng chú ý:

- **Thứ tự các bước không đổi được**: phát hiện lỗi → quy đổi → lọc → so ngưỡng.
- ⭐ **Cảnh báo dùng `GluePressX100` (chưa lọc), hiển thị dùng `GluePressFiltX100`.** Đúng gợi ý ở
  mục 32.6 — hai mục đích, hai biến.
- ⭐ **Bước 4 phân biệt "mất phép đo" với "áp thấp"** — hai chuyện khác nhau, hai thông báo khác nhau
  (Chương 31, Bẫy 9).
- **Bước 5 nối sang Chương 29**: dải hợp lệ của công thức phải nằm trong dải đo được. Một công thức
  yêu cầu 8 bar trên cảm biến 0–6 bar là công thức không kiểm chứng được.

---

## 32.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠⚠ **Dải giá trị thô** | **Khác nhau nhiều nhất.** Ví dụ thường gặp: Siemens 0–27 648 cho dải danh định; nhiều hệ khác dùng 0–32 767, 0–4095, hoặc số bit khác. ⭐ **Con số đầu tiên phải tra** |
| Giá trị vượt dải | Cách biểu diễn khác nhau — số âm, giá trị đặc biệt, hoặc bit trạng thái riêng |
| ⭐ Bit trạng thái kênh | Nhiều module báo sẵn đứt dây / vượt dải bằng một bit. **Dùng nó nếu có** — chính xác hơn tự so ngưỡng |
| Quy đổi thang sẵn có | Một số hệ có khối chuẩn hoá / quy đổi thang dựng sẵn; một số hệ để bạn tự viết. Dùng khối sẵn có thì gọn hơn nhưng ⚠ vẫn phải hiểu nó làm gì |
| Lọc tích hợp trong module | Nhiều module có lọc số cấu hình được. ⚠ **Nó cũng gây trễ** — cùng đánh đổi ở mục 32.6, chỉ là làm ở tầng khác |
| Module RTD / can nhiệt | Thường trả giá trị **theo đơn vị nhiệt độ sẵn**, không cần quy đổi thang (Chương 33) |

> ⚠ **Đừng chép hằng số quy đổi từ một dự án cũ sang dự án mới nếu module khác nhau.** Đây là lỗi
> chép–dán kinh điển, và nó cho ra con số **sai theo tỉ lệ nhưng trông hợp lý** — loại sai khó phát
> hiện nhất.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 32.11 Bẫy thường gặp

### 🔍 BẪY 1 — Lẫn đơn vị giữa biến và ô nhập liệu

**Hiện tượng:** đúng cỗ máy ở mục 32.1 — nhập 5,5 thành 0,5 bar. Không lỗi, không cảnh báo, con số
vẫn trông hợp lý.
**Cách sửa:** đơn vị **trong tên biến**, và đơn vị **hiện trên màn hình** tại ô nhập. Hai việc.

### 🔍 BẪY 2 — Chia trước khi nhân

**Hiện tượng:** giá trị quy đổi luôn bằng 0 hoặc bằng đầu dải.
**Cách sửa:** nhân trước, chia sau (mục 32.4, Chương 19 mục 19.4).

### 🔍 BẪY 3 — Dùng `INT` cho phép quy đổi

**Hiện tượng:** kết quả trung gian `27648 × 600` tràn — giá trị nhảy sang số âm hoặc vô lý.
**Cách sửa:** `DINT` cho toàn bộ phép quy đổi (mục 32.4, Chương 11).

### 🔍 BẪY 4 — Lấy nhầm dải giá trị thô của module

**Hiện tượng:** mọi phép đo **sai theo tỉ lệ** — ví dụ đọc 5,1 bar khi thực tế 4,2. Sai một cách nhất
quán, nên rất dễ bị coi là "cảm biến cần hiệu chuẩn".
**Cách sửa:** tra datasheet module trước khi viết dòng quy đổi nào; ⚠ đừng chép hằng số từ dự án cũ
(mục 32.10).

### 🔍 BẪY 5 — Hiển thị nhiều chữ số hơn cảm biến đảm bảo

**Hiện tượng:** `4,2038 bar` trên màn hình trong khi cảm biến chỉ đảm bảo ±0,06 bar. Người vận hành
tin vào những chữ số không mang thông tin, và đi chỉnh quy trình theo nhiễu.
**Cách sửa:** số chữ số hiển thị khớp **sai số cảm biến**, không khớp số bit ADC (mục 32.3).

### 🔍 BẪY 6 — Chọn cảm biến dải quá rộng

**Hiện tượng:** đo 4 bar bằng cảm biến 0–250 bar; sai số ±2,5 bar làm phép đo vô dụng.
**Cách sửa:** chọn dải **vừa đủ** bao phủ vùng làm việc — quyết định lúc mua (mục 32.3).

### 🔍 BẪY 7 — Lọc mạnh tín hiệu dùng cho điều kiện an toàn

**Hiện tượng:** áp tụt thật nhưng chương trình biết muộn — muộn đúng bằng độ trễ bộ lọc.
**Cách sửa:** ⚠⚠ điều kiện an toàn và phát hiện sự cố **lọc rất nhẹ hoặc không lọc**; chống báo giả
bằng **timer xác nhận** (mục 32.6, Chương 17).

### 🔍 BẪY 8 — Quy đổi trước khi kiểm ngoài dải

**Hiện tượng:** giá trị đứt dây (số âm) được quy đổi thành một con số trông như phép đo thật.
**Cách sửa:** kiểm dải **trước**, quy đổi **sau** (mục 32.5, Chương 31).

### 🔍 BẪY 9 — Thêm `ELSE` vào khối vùng chết

**Hiện tượng:** vùng chết biến mất, bit cảnh báo nhấp nháy quanh ngưỡng như trước.
**Cách sửa:** khối vùng chết **không có `ELSE`** — vùng giữa phải giữ nguyên trạng thái (mục 32.7).

### 🔍 BẪY 10 — Gọi việc chỉnh hệ số là "hiệu chuẩn"

**Hiện tượng:** hai con số khớp nhau nhưng **cả hai đều sai**; và không có hồ sơ nào chứng minh phép
đo đúng khi khách hàng hỏi.
**Cách sửa:** hiệu chuẩn cần **chuẩn có độ chính xác cao hơn** và có vết truy nguyên. Chỉnh cho khớp
mà không có chuẩn thì gọi đúng tên nó: **làm cho nhất quán** (mục 32.8).

### 🔍 BẪY 11 — Quên cảm biến thay thế có dải mặc định khác

**Hiện tượng:** thay cảm biến đã được đặt lại LRV/URV bằng cái mới từ kho; mọi phép đo sai theo tỉ lệ
và **không ai nghĩ tới nguyên nhân đó**.
**Cách sửa:** ghi dải đã đặt vào tài liệu máy và dán nhãn tại cảm biến; hoặc dùng IO-Link để tham số
tự nạp (mục 32.8, Chương 12).

---

## 32.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Module analog trả về gì | **Số nguyên thô** — dải do module quy định |
| Con số đầu tiên phải tra | ⭐ **Dải giá trị thô** trong datasheet module |
| Độ phân giải là gì | Bước nhỏ nhất phân biệt được = dải ÷ số bước ADC |
| Độ phân giải ≠ | ⭐ **Độ chính xác** — cái sau do cảm biến quyết định |
| Hiển thị bao nhiêu chữ số | Khớp **sai số cảm biến**, không khớp số bit ADC |
| Chọn dải cảm biến | **Vừa đủ** bao phủ vùng làm việc — sai số tính theo % dải |
| Thứ tự phép tính quy đổi | ⭐ **Nhân trước, chia sau**, dùng **`DINT`** |
| Tên biến analog | ⭐ **Đơn vị nằm trong tên** — `GluePressX100` |
| Thứ tự xử lý | Kiểm ngoài dải → quy đổi → lọc → so ngưỡng |
| Lọc để hiển thị | Lọc mạnh được |
| Lọc để điều khiển | Lọc nhẹ — trễ vào thẳng vòng điều khiển |
| Lọc cho điều kiện an toàn | ⚠⚠ **Rất nhẹ hoặc không lọc**; dùng **timer xác nhận** |
| Chống nhấp nháy quanh ngưỡng | **Vùng chết** — khối `IF/ELSIF` **không có `ELSE`** |
| Chọn độ rộng vùng chết | Rộng hơn **biên độ dao động đo được** |
| Trước khi ghi ngõ ra analog | **Kẹp giá trị** trong dải |
| Đặt dải ≠ hiệu chuẩn | Hiệu chuẩn cần **chuẩn chính xác hơn** và có vết truy nguyên |
| ⭐⭐ Trễ của giá trị analog | **Tổng BA khoản**: đáp ứng cảm biến + cập nhật module (có lọc) + chu kỳ quét |
| Khoản nào thường lớn nhất | ⚠ **Cảm biến** — không phải chương trình |
| ⚠⚠ Dùng ít kênh cho nhanh | ⭐ **Không có tác dụng** — chu kỳ module không giảm theo số kênh dùng |
| Quá trình nhanh hơn khả năng PLC | ⭐ Đổi module nhanh hơn, hoặc ⭐⭐ **bộ điều khiển rời, PLC chỉ đặt điểm đặt** |
| Cảm biến thay thế | ⚠ Có **dải mặc định của nhà sản xuất** — không phải dải bạn đã đặt |

---

## 32.13 Tự kiểm

1. Module analog 16 bit trả về giá trị thô 13 824 với dải 0–27 648, cảm biến 0–6 bar. Áp suất là bao
   nhiêu?
2. ⭐ Phân biệt **độ phân giải** với **độ chính xác**. Cảm biến 0–6 bar sai số ±1 % đọc qua ADC cho
   bước 0,0002 bar — bạn được phép hiển thị bao nhiêu chữ số thập phân, và vì sao?
3. Vì sao **không** nên dùng cảm biến 0–250 bar để đo áp trong khoảng 3–5 bar, dù ADC vẫn đủ phân giải?
4. Viết công thức quy đổi thang tuyến tính. Nêu **ba** điều bắt buộc khi viết nó bằng số nguyên.
5. ⭐ Vì sao phải kiểm ngoài dải **trước** khi quy đổi, không phải sau?
6. Khi cờ lỗi cảm biến lên, biến giá trị kỹ thuật giữ giá trị cũ. Được phép dùng nó không? Vì sao?
7. So sánh lọc trung bình trượt với lọc IIR một bậc. Cái nào tốn bộ nhớ hơn?
8. ⭐ Vì sao **không** được lọc mạnh tín hiệu dùng cho điều kiện an toàn? Nếu cần chống báo giả thì
   dùng gì thay thế?
9. Vì sao khối vùng chết **không có nhánh `ELSE`**? Thêm `ELSE` vào thì chuyện gì xảy ra?
10. Chọn độ rộng vùng chết dựa vào đâu? Làm sao biết con số đó?
11. ⭐ Đồng hồ chuẩn chỉ 4,0 bar, PLC hiện 4,3 bar. Bạn sửa hệ số cho PLC hiện 4,0. Đó có phải hiệu
    chuẩn không? Vì sao?
12. LRV và URV là gì? Đặt lại dải trên cảm biến có lợi gì, và tạo ra **bẫy bảo trì** nào?
13. ⭐⭐ Từ lúc đại lượng thật đổi tới lúc chương trình thấy giá trị mới gồm **ba** khoản nào? ⚠ Khoản
    nào thường lớn nhất, và người ta hay đi tối ưu khoản nào?
14. ⚠⚠ Có người đề xuất *"chỉ đấu 2 trong 8 kênh cho module đọc nhanh hơn"*. ⭐ Đúng hay sai, vì sao?

> Câu 2, 5, 8 và 11 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: **nhiều chữ số không làm
> phép đo đúng hơn — nó chỉ làm người đọc tin nhầm.**

---

### Chương tiếp theo

Chương 33 — **Cảm biến quá trình thường gặp**. Bạn đã biết biến tín hiệu điện thành con số có nghĩa.
Chương sau về các loại cảm biến sinh ra tín hiệu đó: áp suất, nhiệt độ (RTD và can nhiệt — hai loại
hành xử rất khác nhau), lưu lượng, mức — và những chỗ mỗi loại đánh lừa bạn.

### Nguồn tham khảo chương 32

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính ngõ
  vào/ra analog, độ phân giải, sai số và cách biểu diễn giá trị ngoài dải. *(tiêu chuẩn có bản quyền)*
- IEC 60381-1 và -2 — *Analogue signals for process control systems*: chuẩn hoá tín hiệu dòng và áp.
- **Datasheet module analog** của hệ đang dùng — dùng cho ⚠ **dải giá trị thô**, ngưỡng phát hiện
  ngoài dải, bit trạng thái kênh, và tuỳ chọn lọc tích hợp. Đây là các con số **bắt buộc phải tra**,
  không suy từ hệ khác.
- **Datasheet cảm biến** — dùng cho **sai số**, dải đặt được của LRV/URV, và quy trình chỉnh zero/span.
- Bảng I/O và bảng công thức của DP-01 — Phụ lục J; bảng ở mục 32.9 lấy từ đó.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §3.6.2 *Important Properties and Parameters*: ⭐⭐ **thời gian cập nhật của một giá trị
  analog gồm ba khoản** (đáp ứng cảm biến · cập nhật module kèm trễ lọc · chu kỳ quét); phân biệt
  **thời gian một kênh** với **chu kỳ cả module**, và ⚠ **chu kỳ module không đổi dù có kênh không
  dùng**; hai đường xử lý khi module quá chậm cho vòng PID — nền cho mục 32.6b.

> ⚡ Con số **27 648** dùng xuyên suốt chương là **ví dụ minh hoạ**, lấy theo một cách ánh xạ phổ biến.
> Nó **không phải giá trị áp dụng chung** — module của bạn có thể dùng 32 767, 4095, hoặc cách biểu
> diễn khác hẳn. Mọi ví dụ code trong chương đều đánh dấu `⚠ TRA DATASHEET MODULE` ở đúng chỗ cần
> thay số.
>
> Tương tự, các ngưỡng phát hiện ngoài dải (`-2000`, `29000`) là minh hoạ. Giá trị thật lấy từ
> datasheet module và datasheet cảm biến (Chương 31).

<!-- SECTION: ch33_cam_bien_qua_trinh_thuong_gap -->
---
# Chương 33 — Cảm biến quá trình thường gặp

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 33.1 Bài toán: nhiệt độ đúng, keo vẫn hỏng

Bộ gia nhiệt keo của DP-01 được đặt 60 °C. Màn hình hiện **60,0 °C**, ổn định, không dao động. Bộ điều
khiển nhiệt độ báo đã đạt điểm đặt.

Nhưng keo ra vẫn đặc bất thường, và đường keo không đều.

Nguyên nhân, tìm ra sau nửa ngày: cảm biến nhiệt được lắp **ở vỏ ngoài của bình keo**, không phải
trong lòng keo. Vỏ nóng lên nhanh và ổn định ở 60 °C; **keo bên trong chỉ 48 °C**.

Phép đo đúng. Thiết bị đúng. Con số đúng. **Chỗ đo sai.**

Đây là mẫu chung của cả chương: với cảm biến quá trình, phần lớn sai lầm không nằm ở chọn sai loại
cảm biến, mà ở **lắp sai chỗ** hoặc **hiểu sai cái mình đang đo**.

---

## 33.2 Áp suất

Phổ biến nhất trên máy tự động hoá, và cũng là loại người ta ít nghi ngờ nhất.

### Hai loại giá trị đo

| Loại | Đo so với | Ký hiệu hay gặp |
|---|---|---|
| **Áp suất tương đối** *(gauge pressure)* | Áp suất khí quyển | `bar(g)`, `barg` |
| **Áp suất tuyệt đối** *(absolute pressure)* | Chân không hoàn toàn | `bar(a)`, `bara` |

> ⚠ **Chênh nhau khoảng 1 bar — và cả hai đều "đúng".**
> Cảm biến tương đối chỉ 0 bar khi mở ra ngoài trời; cảm biến tuyệt đối chỉ khoảng 1 bar ở cùng điều
> kiện. Lắp nhầm loại thì mọi phép đo lệch một hằng số, và nó **trông hoàn toàn hợp lý**.
>
> Với khí nén công nghiệp, mặc định gần như luôn là **tương đối**. Nhưng ⚠ với **chân không**
> (Chương 6, mục 6.6) thì phải đọc kỹ — cách ghi dải rất khác nhau giữa các hãng.

### Ba bẫy lắp đặt

| Bẫy | Hậu quả |
|---|---|
| **Lắp sau van tiết lưu hoặc chỗ hẹp** | Đo áp ở chỗ đó, không phải áp cấp cho cơ cấu |
| ⚠ **Xung áp khi van đóng mở** | Giá trị nhảy vọt tức thời; có thể **phá cảm biến** theo thời gian |
| **Lắp ở điểm thấp của đường ống** | Nước ngưng đọng lại chỗ cảm biến (Chương 6, mục 6.2) |

Với xung áp, giải pháp phần cứng là **bộ giảm chấn** *(snubber thuỷ lực)* hoặc một đoạn ống mềm. ⚠
Giải pháp phần mềm — lọc mạnh — **không bảo vệ được cảm biến**, chỉ giấu triệu chứng đi (Chương 32,
mục 32.6).

---

## 33.3 ⭐ Nhiệt độ — RTD và can nhiệt

Hai họ cảm biến nhiệt phổ biến, hành xử rất khác nhau. Chọn nhầm không phải thảm hoạ, nhưng đấu nhầm
thì có.

| | **RTD** *(Resistance Temperature Detector)* — Pt100, Pt1000 | **Can nhiệt** *(thermocouple)* — loại K, J, T… |
|---|---|---|
| Nguyên lý | Điện trở kim loại đổi theo nhiệt độ | Hai kim loại khác nhau sinh **điện áp nhỏ** theo chênh lệch nhiệt |
| Dải đo | Vừa — khoảng −200 đến 600 °C | ⭐ **Rất rộng** — lên tới hơn 1000 °C tuỳ loại |
| Độ chính xác | ⭐ **Cao hơn** | Thấp hơn |
| Độ ổn định lâu dài | ⭐ **Tốt hơn** | Trôi theo thời gian |
| Đáp ứng | Chậm hơn | ⭐ **Nhanh hơn** |
| Giá cảm biến | Cao hơn | ⭐ **Rẻ hơn** |
| ⚠ Yêu cầu đặc biệt | **Bù điện trở dây** — mục 33.4 | **Bù đầu lạnh** — mục 33.5 |
| Dây nối dài | Dây đồng thường | ⚠ **Phải dùng dây bù chuyên dụng** |

> **Quy tắc chọn thực dụng:**
> - Dưới ~400 °C, cần chính xác và ổn định → **RTD**. Đây là phần lớn máy tự động hoá.
> - Rất nóng, hoặc cần đáp ứng nhanh, hoặc rất nhiều điểm đo giá rẻ → **can nhiệt**.
>
> Trên DP-01, cả gia nhiệt keo (60 °C) và buồng sấy UV đều dùng **RTD Pt100** — đúng vùng RTD mạnh.

---

## 33.4 ⭐ RTD 2, 3 và 4 dây — vì sao 3 dây là mặc định

Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.

### Vấn đề

RTD đo nhiệt độ bằng **điện trở**. Pt100 có điện trở 100 Ω ở 0 °C, và tăng khoảng **0,385 Ω mỗi độ**.

Nhưng **dây nối cũng có điện trở**. Với cách đấu hai dây, module đo được:

```text
R_đo  =  R_cảm_biến  +  R_dây_đi  +  R_dây_về
```

Module không phân biệt được phần nào là cảm biến, phần nào là dây. Nó quy đổi **toàn bộ** thành nhiệt
độ — nên kết quả **luôn cao hơn thực tế**.

### Sai số đó lớn tới đâu

Một đôi dây đồng dài 20 m, tiết diện nhỏ, có điện trở khoảng vài ôm. Với Pt100:

```text
2 Ω  /  0,385 Ω/°C  ≈  5 °C sai lệch
```

> ⚠ **Năm độ là sai số rất lớn với một phép đo mà bạn dùng để điều khiển nhiệt độ keo.**
> Và nó **không phải nhiễu** — nó là một độ lệch **ổn định, luôn dương**, nên nó trông y hệt một phép
> đo bình thường. Không có cách nào phát hiện từ dữ liệu.

### Ba cách đấu

![RTD đấu 2, 3 và 4 dây](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNjQ2JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzY0Nic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzY0NicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDMzLjEg4oCUIFJURCDEkeG6pXUgMiwgMyB2w6AgNCBkw6J5OiBkw7JuZyDEkWkgxJHGsOG7nW5nIG7DoG88L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+QmEgY8OhY2ggdHLDtG5nIGdp4buRbmcgbmhhdSB0csOqbiBi4bqjbiB24bq9LiBLaMOhYyBiaeG7h3QgZHV5IG5o4bqldCwgdsOgIGzDoCBraMOhYyBiaeG7h3QgcXV54bq/dCDEkeG7i25oOiBz4bujaSBuw6BvIG1hbmcgZMOybmcga8OtY2ggdGjDrWNoLCB2w6AgxJFp4buHbiDDoXAgxJHGsOG7o2MgxJFvIOG7nyDEkcOidS48L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Ow6l0IMSR4buPID0gc+G7o2kgbWFuZyBkw7JuZyBrw61jaCB0aMOtY2ggICDCtyAgIE7DqXQgeGFuaCA9IHPhu6NpIGNo4buJIMSR4buDIMSQTyAgIMK3ICAgw7QgIFIgID0gxJFp4buHbiB0cuG7nyBj4bunYSBjaMOtbmggc+G7o2kgZMOieTwvdGV4dD4NCjxyZWN0IHg9JzE2JyB5PSc4OCcgd2lkdGg9Jzg2OCcgaGVpZ2h0PScxNDInIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4xJy8+DQo8dGV4dCB4PSczMCcgeT0nMTE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPjIgRMOCWTwvdGV4dD4NCjx0ZXh0IHg9JzMwJyB5PScxMzMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCBLaMO0bmcgYsO5IMSRxrDhu6NjPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzE1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQaeG7h24gdHLhu58gaGFpIHPhu6NpIGTDonk8L3RleHQ+DQo8dGV4dCB4PSczMCcgeT0nMTczJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+buG6sW0gVFJPTkcgcGjDqXAgxJFvPC90ZXh0Pg0KPHJlY3QgeD0nMjAwJyB5PScxMzQnIHdpZHRoPSc4MCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzI0MCcgeT0nMTU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJURDwvdGV4dD4NCjx0ZXh0IHg9JzI0MCcgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlB0MTAwPC90ZXh0Pg0KPHJlY3QgeD0nNjAwJyB5PScxMjAnIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2NTknIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5NT0RVTEU8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nMTQyJyB4Mj0nNjAwJyB5Mj0nMTQyJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzEzNScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PScxNDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyODAnIHkxPScxNzQnIHgyPSc2MDAnIHkyPScxNzQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxyZWN0IHg9JzUwNycgeT0nMTY3JyB3aWR0aD0nMjYnIGhlaWdodD0nMTQnIHJ4PScxJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc1MjAnIHk9JzE3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SPC90ZXh0Pg0KPGxpbmUgeDE9JzI5OCcgeTE9JzE0MicgeDI9JzMzNicgeTI9JzE0Micgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPHBvbHlnb24gcG9pbnRzPSczNDYuMCwxNDIuMCAzMzYuMCwxNDcuMCAzMzYuMCwxMzcuMCcgZmlsbD0nI0MwMzkyQicvPg0KPGxpbmUgeDE9JzU4MicgeTE9JzE3NCcgeDI9JzU0NCcgeTI9JzE3NCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPHBvbHlnb24gcG9pbnRzPSc1MzQuMCwxNzQuMCA1NDQuMCwxNjkuMCA1NDQuMCwxNzkuMCcgZmlsbD0nI0MwMzkyQicvPg0KPGxpbmUgeDE9JzYxMicgeTE9JzE0MicgeDI9JzYxMicgeTI9JzE3NCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzYxMicgeTE9JzE1OCcgeDI9JzYzNCcgeTI9JzE1OCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGNpcmNsZSBjeD0nNjQ3JyBjeT0nMTU4JyByPScxMycgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNjQ3JyB5PScxNjMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlY8L3RleHQ+DQo8dGV4dCB4PSc0OTknIHk9JzIxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7imqAgTW9kdWxlIGNo4buJIMSRbyDEkcaw4bujYyB04bqhaSBjaMOibiBj4bunYSBjaMOtbmggbsOzIOKAlCBkw6J5IG7hurFtIHRyb25nIGvhur90IHF14bqjPC90ZXh0Pg0KPHRleHQgeD0nNzM0JyB5PScxNTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk1vZHVsZSDEkW86PC90ZXh0Pg0KPHRleHQgeD0nNzM0JyB5PScxNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlIoUlREKSArIDLCt1IoZMOieSk8L3RleHQ+DQo8cmVjdCB4PScxNicgeT0nMjM4JyB3aWR0aD0nODY4JyBoZWlnaHQ9JzE0Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnLz4NCjx0ZXh0IHg9JzMwJyB5PScyNjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+MyBEw4JZPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzI4MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIELDuSDEkcaw4bujYyAoY8OzIGdp4bqjIMSR4buLbmgpPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzMwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlPhu6NpIHRo4bupIGJhIGNobyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PSczMCcgeT0nMzIzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJFvIHJpw6puZyDEkWnhu4duIHRy4bufIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyMDAnIHk9JzI4NCcgd2lkdGg9JzgwJyBoZWlnaHQ9JzQ4JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nMjQwJyB5PSczMDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+UlREPC90ZXh0Pg0KPHRleHQgeD0nMjQwJyB5PSczMjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UHQxMDA8L3RleHQ+DQo8cmVjdCB4PSc2MDAnIHk9JzI3MCcgd2lkdGg9JzExOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzY1OScgeT0nMjg2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1PRFVMRTwvdGV4dD4NCjxsaW5lIHgxPScyODAnIHkxPScyODQnIHgyPSc2MDAnIHkyPScyODQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxyZWN0IHg9JzUwNycgeT0nMjc3JyB3aWR0aD0nMjYnIGhlaWdodD0nMTQnIHJ4PScxJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc1MjAnIHk9JzI4OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SPC90ZXh0Pg0KPGxpbmUgeDE9JzI4MCcgeTE9JzMwOCcgeDI9JzYwMCcgeTI9JzMwOCcgc3Ryb2tlPScjMUY1RjhCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHJlY3QgeD0nNTA3JyB5PSczMDEnIHdpZHRoPScyNicgaGVpZ2h0PScxNCcgcng9JzEnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFGNUY4Qicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzUyMCcgeT0nMzEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzgnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjVGOEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlI8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nMzMyJyB4Mj0nNjAwJyB5Mj0nMzMyJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzMyNScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PSczMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyOTgnIHkxPScyODQnIHgyPSczMzYnIHkyPScyODQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMzQ2LjAsMjg0LjAgMzM2LjAsMjg5LjAgMzM2LjAsMjc5LjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPSczMzInIHgyPSc1NDQnIHkyPSczMzInIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNTM0LjAsMzMyLjAgNTQ0LjAsMzI3LjAgNTQ0LjAsMzM3LjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzMwMCcgeT0nMjk5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNUY4QicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5z4bujaSB0aOG7qSBiYTogS0jDlE5HIG1hbmcgZMOybmc8L3RleHQ+DQo8dGV4dCB4PSc0OTknIHk9JzM2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjg4NjBCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7imqAgR2nhuqMgxJHhu4tuaDogYmEgc+G7o2kgY8O5bmcgbG/huqFpLCBjw7luZyBjaGnhu4F1IGTDoGksIMSRaSBjw7luZyBt4buZdCBjw6FwPC90ZXh0Pg0KPHRleHQgeD0nNzM0JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQbyDEkcaw4bujYyBSIG3hu5l0IHPhu6NpLDwvdGV4dD4NCjx0ZXh0IHg9JzczNCcgeT0nMzE4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5y4buTaSB0cuG7qyBraOG7j2kga+G6v3QgcXXhuqM8L3RleHQ+DQo8cmVjdCB4PScxNicgeT0nMzg4JyB3aWR0aD0nODY4JyBoZWlnaHQ9JzE0Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnLz4NCjx0ZXh0IHg9JzMwJyB5PSc0MTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+NCBEw4JZPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzQzMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIEtow7RuZyBj4bqnbiBnaeG6oyDEkeG7i25oIGfDrDwvdGV4dD4NCjx0ZXh0IHg9JzMwJyB5PSc0NTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Uw6FjaCBo4bqzbiBt4bqhY2ggY+G6pXAgZMOybmc8L3RleHQ+DQo8dGV4dCB4PSczMCcgeT0nNDczJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+a2jhu49pIG3huqFjaCDEkW8gw6FwPC90ZXh0Pg0KPHJlY3QgeD0nMjAwJyB5PSc0MzQnIHdpZHRoPSc4MCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzI0MCcgeT0nNDU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJURDwvdGV4dD4NCjx0ZXh0IHg9JzI0MCcgeT0nNDcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlB0MTAwPC90ZXh0Pg0KPHJlY3QgeD0nNjAwJyB5PSc0MjAnIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2NTknIHk9JzQzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5NT0RVTEU8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nNDI4JyB4Mj0nNjAwJyB5Mj0nNDI4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzQyMScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PSc0MzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyODAnIHkxPSc0NDgnIHgyPSc2MDAnIHkyPSc0NDgnIHN0cm9rZT0nIzFGNUY4Qicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxyZWN0IHg9JzUwNycgeT0nNDQxJyB3aWR0aD0nMjYnIGhlaWdodD0nMTQnIHJ4PScxJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxRjVGOEInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc1MjAnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUY1RjhCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SPC90ZXh0Pg0KPGxpbmUgeDE9JzI4MCcgeTE9JzQ2OCcgeDI9JzYwMCcgeTI9JzQ2OCcgc3Ryb2tlPScjMUY1RjhCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHJlY3QgeD0nNTA3JyB5PSc0NjEnIHdpZHRoPScyNicgaGVpZ2h0PScxNCcgcng9JzEnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFGNUY4Qicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzUyMCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzgnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjVGOEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlI8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nNDg4JyB4Mj0nNjAwJyB5Mj0nNDg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzQ4MScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PSc0OTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyOTgnIHkxPSc0MjgnIHgyPSczMzYnIHkyPSc0MjgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMzQ2LjAsNDI4LjAgMzM2LjAsNDMzLjAgMzM2LjAsNDIzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPSc0ODgnIHgyPSc1NDQnIHkyPSc0ODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNTM0LjAsNDg4LjAgNTQ0LjAsNDgzLjAgNTQ0LjAsNDkzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzMwMCcgeT0nNDQwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNUY4QicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5oYWkgc+G7o2kgxJBPOiBkw7JuZyDiiYggMDwvdGV4dD4NCjx0ZXh0IHg9JzQ5OScgeT0nNTE4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKtkCDEkG8gw6FwIMSRw7puZyB0csOqbiBoYWkgxJHhuqd1IFJURCDigJQgZMOieSBkw6BpIGJhbyBuaGnDqnUgY8WpbmcgxJHGsOG7o2M8L3RleHQ+DQo8dGV4dCB4PSc3MzQnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+U+G7o2kgxJFvIGtow7RuZyBjw7MgZMOybmc8L3RleHQ+DQo8dGV4dCB4PSc3MzQnIHk9JzQ2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+4oaSIGtow7RuZyBjw7Mgc+G7pXQgw6FwPC90ZXh0Pg0KPHJlY3QgeD0nMTYnIHk9JzU0Nicgd2lkdGg9Jzg2OCcgaGVpZ2h0PSc4OCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzMyJyB5PSc1NzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZDirZAgVsOsIHNhbyAzIGTDonkgbMOgIG3hurdjIMSR4buLbmggY+G7p2EgbmfDoG5oOiBuw7MgYsO5IMSRxrDhu6NjIGfhuqduIGjhur90IHNhaSBz4buRIHbhu5tpIGNoaSBwaMOtIHRow6ptIMSQw5pORyBN4buYVCBT4buiSSBEw4JZLjwvdGV4dD4NCjx0ZXh0IHg9JzMyJyB5PSc1OTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqhIELGsOG7m2MgdOG7qyAyIGzDqm4gMyBkw6J5IGPhuqNpIHRoaeG7h24gcuG6pXQgbmhp4buBdTsgYsaw4bubYyB04burIDMgbMOqbiA0IGTDonkgY+G6o2kgdGhp4buHbiB0aMOqbSBy4bqldCDDrXQgdHJvbmcgxJFp4buBdSBraeG7h24gbcOheSBjw7RuZyBuZ2hp4buHcC48L3RleHQ+DQo8dGV4dCB4PSczMicgeT0nNjEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCBWw6Agbmjhu5sgZ2nhuqMgxJHhu4tuaCBj4bunYSBjw6FjaCAzIGTDonk6IG7hu5FpIHRow6ptIG3hu5l0IMSRb+G6oW4gZMOieSBraMOhYyBsb+G6oWkgdsOgbyBN4buYVCBz4bujaSBsw6AgcGjDoSBnaeG6oyDEkeG7i25oIMSRw7Mg4oCUIHNhaSBz4buRIHF1YXkgbOG6oWkgbcOgIGtow7RuZyBiw6FvIGfDrC48L3RleHQ+DQo8L3N2Zz4=)

*Hình 33.1 — Ba cách đấu RTD. Khác biệt không nằm ở số sợi dây, mà ở chỗ sợi nào mang dòng kích
thích và điện áp được đo ở đâu.*

> ⭐⭐ **Đọc hình theo một câu hỏi duy nhất: *"sợi nào có dòng chạy qua?"*** ⭐ Sợi có dòng thì có sụt
> áp trên chính nó, và sụt áp đó **cộng vào phép đo**. Sợi không có dòng thì không sụt áp — nên nó
> dẫn được điện áp **thật trên RTD** về tới module mà không làm sai lệch gì.
>
> ⚡ Cả ba cách đấu chỉ là ba câu trả lời khác nhau cho câu hỏi đó, và ⭐ **suy ra được cả ba mà
> không cần học thuộc**.

| Cách đấu | Bù điện trở dây | Dùng khi |
|---|---|---|
| **2 dây** | ❌ Không | Chỉ khi dây **rất ngắn** và không cần chính xác |
| ⭐ **3 dây** | ✅ Có — giả định ba dây điện trở bằng nhau | **Mặc định của ngành** — đủ tốt cho gần như mọi ứng dụng máy |
| **4 dây** | ✅ Có — không cần giả định gì | Phòng thí nghiệm, phép đo chuẩn, dây rất dài |

> ⭐ **Vì sao 3 dây là mặc định:** nó bù được gần hết sai số với **chi phí thêm đúng một sợi dây**.
> Bước từ 2 sang 3 dây cải thiện rất nhiều; bước từ 3 sang 4 dây cải thiện thêm rất ít trong điều
> kiện máy công nghiệp.
>
> ⚠ Giả định của cách 3 dây là **ba sợi có điện trở bằng nhau** — đúng khi chúng cùng loại, cùng
> chiều dài, đi cùng một cáp. Nối thêm một đoạn dây khác loại vào **một** sợi sẽ phá giả định đó.

### ⚠ Hai chi tiết nữa về RTD, cả hai đều gây sai lệch có hệ thống

**Một — Pt100 có HAI hệ số, và trộn nhầm thì lệch cả thang.**

| Hệ số alpha | Quen gọi | Ghi chú |
|---|---|---|
| ⭐ **0,00385** | "châu Âu" | ⭐ **Phổ biến nhất**, kể cả ngoài châu Âu |
| 0,00392 | "Mỹ" | Ít gặp hơn |

⚠ Cảm biến theo một hệ số mà module cấu hình theo hệ số kia thì phép đo **lệch một cách có hệ
thống** — không nhảy, không nhiễu, chỉ **sai đều**. ⭐ Đây là loại sai số **rất khó phát hiện** vì
đồ thị trông hoàn toàn bình thường.

⭐ **Cách kiểm:** đối chiếu hệ số ghi trên datasheet cảm biến với cấu hình kênh trong phần mềm.

**Hai — RTD tự làm nóng chính nó.**

Muốn đo điện trở thì phải **cho dòng chạy qua** RTD. Dòng đó sinh nhiệt ngay trên phần tử đo:

```text
P  =  I² × R
```

⚠ Nhiệt đó làm RTD **nóng hơn môi trường xung quanh** → phép đo **luôn cao hơn thực tế một chút**.
⭐ Đây là **sai số một chiều**, không phải nhiễu ngẫu nhiên — nên lấy trung bình **không** khử được.

| Yếu tố | Ảnh hưởng |
|---|---|
| ⭐ Dòng kích lớn | Sai số lớn hơn — nhưng tín hiệu khoẻ hơn, ít nhiễu hơn |
| Dòng kích nhỏ | Sai số nhỏ hơn, nhưng ⚠ **tỉ lệ tín hiệu/nhiễu xấu đi** |
| ⭐ **Môi trường tản nhiệt kém** | ⚠ Nặng nhất trong **không khí tĩnh**; nhẹ hơn nhiều trong chất lỏng chảy |

> ⭐⭐ **Đây là một đánh đổi, không phải một lỗi cần sửa.** Module tốt giải quyết bằng cách **cấp dòng
> theo xung** — chỉ cho dòng chạy trong khoảnh khắc lấy mẫu rồi ngắt. ⭐ Cách đó dùng được vì phép đo
> nhiệt độ vốn **chậm**, không cần lấy mẫu nhanh.
>
> ⚡ **Với người lập trình máy:** bạn thường không chỉnh được dòng kích. Điều cần biết là ⭐ **nếu phép
> đo cao hơn thiết bị chuẩn một chút và ổn định, hãy nghi tự gia nhiệt trước khi nghi cảm biến hỏng**
> — nhất là khi đo trong không khí tĩnh.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục RTD self-heating error và mục
về hệ số alpha của RTD bạch kim.)*

### ⚠ Ba lỗi đấu RTD hay gặp

| Lỗi | Hiện tượng |
|---|---|
| **Đấu RTD 3 dây vào module cấu hình 2 dây** | Sai số dây không được bù — đọc cao hơn thực tế, ổn định |
| **Nối chung sợi thứ ba sai chân** | Bù sai — có thể đọc thấp hơn thực tế |
| ⚠ **Ba sợi không cùng chiều dài/tiết diện** | Bù không chính xác; sai lệch nhỏ nhưng dai dẳng |

> 💡 **Cách kiểm nhanh khi nghi sai số dây:** đo bằng một nhiệt kế cầm tay ở cùng vị trí. Chênh lệch
> **ổn định và luôn cùng chiều** là dấu hiệu điển hình của sai số dây, không phải của cảm biến hỏng.
> Kiểm tiếp bằng cách xem cấu hình kênh trong phần mềm: 2, 3 hay 4 dây.

---

## 33.5 ⭐ Can nhiệt và bù đầu lạnh

Can nhiệt hoạt động theo một nguyên lý làm nảy sinh một yêu cầu mà người mới hay bỏ qua.

### Vấn đề

Can nhiệt không đo **nhiệt độ**. Nó sinh ra một điện áp tỉ lệ với **chênh lệch nhiệt độ giữa hai
đầu**: đầu nóng (chỗ đo) và đầu lạnh (chỗ nối vào module).

```text
   [đầu nóng]  ─── dây can nhiệt ───  [đầu lạnh = đầu nối vào module]
    600 °C                              nhiệt độ trong tủ điện
        └────── điện áp sinh ra tỉ lệ với CHÊNH LỆCH ──────┘
```

Muốn biết nhiệt độ đầu nóng, phải biết **nhiệt độ đầu lạnh**. Đó là việc của **bù đầu lạnh**
*(cold junction compensation, CJC)*: module có một cảm biến nhiệt riêng đo chính nhiệt độ tại hàng
kẹp của nó, rồi cộng vào.

> ⚠⚠ **Hệ quả rất thực tế: nhiệt độ trong tủ điện ảnh hưởng phép đo.**
> Nếu bù đầu lạnh sai — cấu hình sai, hoặc cảm biến bù đặt xa hàng kẹp thật — thì phép đo **trôi theo
> nhiệt độ tủ**. Triệu chứng đặc trưng: giá trị đọc **đổi theo giờ trong ngày** hoặc theo việc tủ có
> mở cửa hay không, trong khi quá trình thật không đổi.
>
> Đây là loại lỗi rất khó chẩn đoán nếu không biết cơ chế — và biết rồi thì nó gần như tự lộ.

### ⚠ Dây bù — không được nối bằng dây đồng

Điểm thứ hai, và là lỗi đấu nối phổ biến nhất với can nhiệt:

> **Mọi mối nối trên đường từ can nhiệt về module đều tạo ra một cặp nhiệt điện mới.**

Nối dài can nhiệt bằng **dây đồng thường** tạo ra một đầu lạnh **ở chỗ nối**, không phải ở module. Bù
đầu lạnh của module lúc đó bù nhầm chỗ.

Cách đúng: dùng **dây bù** *(compensating / extension cable)* đúng loại can nhiệt, và ⚠ **đúng cực
tính**. Đấu ngược cực làm giá trị đọc sai theo hướng ngược lại khi nhiệt độ tủ đổi.

> 💡 Với DP-01, cả hai điểm đo nhiệt đều dùng RTD nên không gặp bài toán này. Nhưng bạn sẽ gặp can
> nhiệt ở máy có lò, máy hàn, máy ép nhựa — và khi đó **dây bù và cực tính là hai thứ kiểm đầu tiên**.

---

## 33.6 Đo khoảng cách và vị trí

| Loại | Nguyên lý | ✅ Mạnh | ⚠ Bẫy |
|---|---|---|---|
| **Laser tam giác** *(laser triangulation)* | Chiếu điểm sáng, đo góc phản xạ | Chính xác cao, dải gần | ⚠ **Bề mặt bóng, trong suốt, hoặc màu rất tối** làm sai lệch |
| **Laser thời gian bay** *(time-of-flight)* | Đo thời gian ánh sáng đi và về | Dải xa | Kém chính xác hơn ở dải gần |
| **Siêu âm** *(ultrasonic)* | Đo thời gian sóng âm đi và về | ⭐ Không phụ thuộc màu và độ bóng | ⚠ **Phụ thuộc nhiệt độ không khí**; ⚠ vùng chết ngay trước cảm biến; bề mặt xốp hấp thụ âm |
| **Cảm ứng analog** *(inductive analog)* | Trường điện từ | Bền, chịu bẩn | Chỉ đo kim loại, dải rất ngắn |

> ⚠ **Siêu âm và nhiệt độ không khí:** tốc độ âm thanh đổi theo nhiệt độ, nên phép đo trôi theo nhiệt
> độ môi trường. Nhiều cảm biến có bù tự động — ⚠ **kiểm xem có bật không** trước khi kết luận cảm
> biến "không chính xác".

> ⭐ **Với DP-01, khoảng cách từ đầu tra keo tới mặt board là phép đo đáng cân nhắc** (Chương 37):
> board có thể cong nhẹ, và giữ đúng khoảng cách quyết định chất lượng đường keo. Bề mặt board là
> vật liệu tối, có linh kiện bóng — ⚠ đúng vùng laser tam giác gặp khó. Đây là chỗ **phải thử trên
> vật thật trước khi chốt**, không chọn theo catalogue.

---

## 33.7 Lưu lượng, mức, chân không

Nhóm này ít gặp trên máy lắp ráp điện tử nhưng phổ biến ở máy có chất lỏng và khí.

| Đo cái gì | Loại thường dùng | ⚠ Bẫy chính |
|---|---|---|
| **Lưu lượng khí** | Cảm biến nhiệt, chênh áp | Phụ thuộc áp suất và nhiệt độ — ⚠ phân biệt lưu lượng **thực tế** với **quy chuẩn** |
| **Lưu lượng chất lỏng** | Điện từ, tua-bin, Coriolis | Điện từ ⚠ chỉ đo được chất lỏng **dẫn điện** |
| **Mức chất lỏng** | Phao, siêu âm, radar, chênh áp | Chênh áp ⚠ phụ thuộc **khối lượng riêng** — đổi loại keo là đổi kết quả |
| **Chân không** | Cảm biến chân không | ⚠ Cách ghi dải rất khác nhau; xem bên dưới |

> ⚠ **Chân không — chỗ dễ nhầm nhất.**
> Cùng một mức chân không có thể ghi là `−0,8 bar`, `0,2 bar(a)`, `−80 kPa`, hay `20 % chân không`
> tuỳ hãng và tuỳ quy ước. **Đọc kỹ dải và đơn vị trong datasheet**, và khi lập bảng I/O thì ghi rõ
> quy ước đang dùng (Chương 23).
>
> Trên DP-01, giác hút của cơ cấu gắp dùng cảm biến chân không (Chương 6, mục 6.6) — và nó là ví dụ
> điển hình của nguyên tắc "chờ phản hồi thật, không chờ timer" (Chương 17).

---

## 33.8 Đo cường độ ánh sáng — trường hợp `AI_UvIntensity`

Đèn UV suy giảm cường độ theo giờ chạy. Đây là **lỗi mà máy không tự phát hiện được** nếu không đo
(Chương 48, mục 48.6): sản phẩm thiếu độ bám keo **không có triệu chứng tại chỗ**, chỉ lộ ra ở khách
hàng.

Ba điều cần biết khi đo cường độ UV:

| Điểm | Nội dung |
|---|---|
| **Cảm biến phải đúng dải bước sóng** | UV có nhiều vùng; cảm biến đo vùng khác vùng đèn phát ra sẽ cho số vô nghĩa |
| ⚠ **Vị trí đo quyết định con số** | Cường độ giảm nhanh theo khoảng cách. Đo sát đèn và đo tại mặt board cho hai con số rất khác nhau — ⭐ **đo tại nơi sản phẩm nằm** |
| ⚠ **Cảm biến cũng bám bẩn** | Cường độ đọc được giảm dần có thể là đèn yếu **hoặc** cửa sổ cảm biến bẩn. Phân biệt bằng cách lau rồi đo lại |

> ⚠ **Nhắc lại vấn đề đã nêu ở Chương 31, mục 31.7 và ghi trong hồ sơ máy mẫu §8:**
> `AI_UvIntensity` hiện là **0–10 V**, nên **không phân biệt được "cường độ 0" với "đứt dây"**. Với
> một phép đo mà toàn bộ lý do tồn tại là **phát hiện suy giảm âm thầm**, đây là điểm yếu đáng cân
> nhắc đổi sang 4–20 mA — dù dây ngắn.
>
> Hạng mục này đang chờ chủ dự án quyết.

---

## 33.8b ⭐⭐ Đọc được cái tên ghi trên bản vẽ: `TT-101`, `PSH-205`

⭐ Mọi thiết bị đo trong mục này, khi lên **bản vẽ của khách** hoặc lên **datasheet**, đều mang một
cái tên theo cùng một quy ước. ⚠ Không đọc được nó thì bạn không biết cái hộp trên bản vẽ là **cảm
biến**, **bộ hiển thị** hay **công tắc** — dù cả ba đều đo cùng một đại lượng.

```text
        T  T  -  1 0 1
        │  │     └──── số hiệu vòng đo
        │  └────────── CHỨC NĂNG:  T = truyền tín hiệu đi  (transmitter)
        └───────────── ĐẠI LƯỢNG:  T = nhiệt độ            (temperature)
```

| Chữ **đầu** — đo đại lượng gì | | Chữ **sau** — nó làm gì |
|---|---|---|
| **T** nhiệt độ | | **E** phần tử cảm biến — ⭐ cái chạm vào quá trình |
| **P** áp suất, chân không | | **T** truyền tín hiệu đi *(transmitter)* |
| **F** lưu lượng | | **I** hiển thị tại chỗ |
| **L** mức | | ⭐ **S** công tắc — ⚠ chỉ cho **một bit**, không cho giá trị |
| **S** tốc độ, tần số | | **C** bộ điều khiển |
| **W** khối lượng, lực | | **A** báo động |
| ⭐ **Z** vị trí, kích thước | | **V** van, cửa chắn |
| **A** phân tích | | **Y** rơ-le, khối tính toán |

⭐ Ghép lại thì đọc được ngay, và **thêm `H` / `L` ở cuối là ngưỡng cao / thấp**:

| Tên | Đọc là | ⭐ Với người lập trình nghĩa là |
|---|---|---|
| `TE-101` | Phần tử đo nhiệt độ | Chính cái RTD hoặc can nhiệt (mục 33.3) |
| `TT-101` | Bộ truyền tín hiệu nhiệt độ | ⭐ Cho ra **4–20 mA** → một kênh `AI_` |
| ⭐ `PSH-205` | Công tắc áp suất, ngưỡng **cao** | ⚠ Chỉ **một bit** → một kênh `DI_`, **không đọc được giá trị** |
| `LSL-310` | Công tắc mức, ngưỡng **thấp** | Một kênh `DI_` |
| `FIC-402` | Bộ điều khiển lưu lượng có hiển thị | ⭐ Thiết bị **rời** tự điều khiển — mục 35.9 |
| `ZS-12` | Công tắc vị trí | Reed xy-lanh, công tắc hành trình (Chương 4) |

> ⭐⭐ **Vì sao chữ thứ hai quan trọng với bạn hơn chữ thứ nhất:** ⚡ nó quyết định **kênh loại nào**
> trên bảng I/O của bạn. `PT` là **analog**, `PS` là **số** — cùng đo áp suất, nhưng hai dòng khác
> nhau hoàn toàn trong Phụ lục C.1, hai module khác nhau, hai cách xử lý khác nhau.
>
> ⚠ Đọc nhầm `PSH` thành `PT` khi lập bảng I/O là mua nhầm module — và phát hiện lúc đấu tủ.

> ⭐ **Phạm vi: quy ước này đến từ ngành quá trình** (nhà máy hoá chất, thực phẩm, nước), nơi bản vẽ
> công nghệ dùng nó triệt để. ⚡ Máy lắp ráp rời rạc **thường không vẽ bản vẽ kiểu đó** — nhưng
> ⭐ **datasheet của thiết bị đo thì vẫn dùng các chữ này**, và khách hàng ngành quá trình thì đưa
> bản vẽ kiểu đó cho bạn.
>
> ⚠ Đây là **quy ước đọc hiểu**, không phải quy ước đặt tên tag trong chương trình — tag trong
> chương trình vẫn theo Chương 23 và Phụ lục C.1. ⚠⚠ **Đừng trộn hai hệ tên.** ⭐ Ngay trên máy
> mẫu: công tắc áp suất khí nén mang tên **`PSL`** trên bản vẽ của người thiết kế khí nén, còn
> trong chương trình nó là **`DI_AirOK`** — ⭐ và **bảng I/O là chỗ duy nhất ghi cả hai cạnh
> nhau** (Phụ lục C.1, cột ghi chú).

---

## 33.9 ⭐ Bảng chọn — đo cái gì, dùng loại nào, bẫy gì

| Đo cái gì | Loại thường dùng | ⚠ Bẫy chính |
|---|---|---|
| Áp suất khí nén | Cảm biến áp tương đối, 4–20 mA | Lắp sau chỗ hẹp; xung áp phá cảm biến |
| Áp keo tại đầu tra | Cảm biến áp, 4–20 mA | Lắp xa điểm quan tâm → đo nhầm chỗ |
| Nhiệt độ < 400 °C, cần chính xác | ⭐ **RTD Pt100 3 dây** | Cấu hình module sai số dây; **lắp sai chỗ** (mục 33.1) |
| Nhiệt độ rất cao, hoặc cần nhanh | Can nhiệt | ⚠ Bù đầu lạnh; **dây bù** và cực tính |
| Khoảng cách, bề mặt bất kỳ | Siêu âm | Phụ thuộc nhiệt độ không khí; vùng chết |
| Khoảng cách, cần chính xác | Laser tam giác | ⚠ Bề mặt bóng / trong suốt / rất tối |
| Vị trí trục | Encoder (Chương 18, 37) | Encoder gia số mất vị trí khi mất điện |
| Chân không giác hút | Cảm biến chân không | ⚠ Quy ước ghi dải rất khác nhau |
| Cường độ UV | Cảm biến quang đúng bước sóng | ⭐ Đo **tại nơi sản phẩm nằm**; cảm biến cũng bẩn |
| Lực / khối lượng | Load cell (Chương 34) | — |

### Bốn câu hỏi trước khi chọn bất kỳ cảm biến quá trình nào

> **1. Tôi đang đo cái gì — và nó có phải cái tôi THẬT SỰ quan tâm không?**
> Cỗ máy ở mục 33.1 đo nhiệt độ vỏ bình khi cái đáng quan tâm là nhiệt độ keo.
>
> **2. Lắp ở đâu?** Vị trí thường quyết định nhiều hơn loại cảm biến.
>
> **3. Dải bao nhiêu?** Vừa đủ bao phủ vùng làm việc — sai số tính theo % dải (Chương 32, mục 32.3).
>
> **4. Nó hỏng thế nào, và tôi có phát hiện được không?** Hỏng đứt thì 4–20 mA phát hiện được
> (Chương 31). Hỏng **trôi dần** thì khó hơn nhiều — cần đối chiếu định kỳ với một phép đo độc lập.

Câu 1 và câu 4 là hai câu người ta hay bỏ, và chúng gây ra những sự cố tốn thời gian nhất.

---

## 33.10 Trên máy mẫu DP-01

| Phép đo | Cảm biến | Vì sao chọn vậy | ⚠ Điểm cần chú ý |
|---|---|---|---|
| `AI_AirPress` — áp khí cấp máy | Áp tương đối, 4–20 mA, 2 dây | Điều kiện an toàn — cần phân biệt đứt dây (Ch.31) | Lắp **sau** cụm lọc–điều áp, đo áp thật cấp cho cơ cấu |
| `AI_GluePress` — áp keo tại đầu tra | Áp tương đối, 4–20 mA | Ảnh hưởng trực tiếp chất lượng | ⚠ Lắp **gần đầu tra**, không lắp ở bình chứa |
| Nhiệt độ keo | **RTD Pt100 3 dây** vào bộ điều khiển rời (RS-485) | Dưới 100 °C, cần ổn định | ⚠⚠ **Lắp trong lòng keo, không lắp ở vỏ bình** — mục 33.1 |
| `AI_UvChamberTemp` — nhiệt buồng sấy | **RTD Pt100 3 dây** vào PLC | Giám sát quá nhiệt | Lắp ở vùng nóng nhất, không ở cửa gió |
| `AI_UvIntensity` — cường độ UV | Cảm biến quang UV, 0–10 V | Phát hiện đèn suy giảm | ⚠ Đo **tại mặt board**; đang chờ quyết định đổi sang 4–20 mA |

> ⭐ **Hàng thứ ba là bài học trung tâm của chương.** Cùng một cảm biến, cùng một bộ điều khiển, cùng
> một chương trình — **chỉ khác chỗ lắp**, và kết quả là cả lô sản phẩm hỏng mà mọi chỉ số đều xanh.
>
> Khi lập bảng I/O ở giai đoạn đặc tả (Chương 23), **vị trí lắp phải là một cột**, không phải chi
> tiết để lại cho người lắp máy tự quyết.

---

## 33.11 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Module RTD trả về gì** | Phần lớn trả **thẳng đơn vị nhiệt độ** (thường 0,1 °C), **không** cần quy đổi thang như Chương 32. ⚠ Nhưng đơn vị và hệ số khác nhau — tra datasheet |
| Cấu hình số dây RTD | Đặt trong cấu hình kênh: 2, 3 hay 4 dây. ⭐ **Sai chỗ này là sai số dây không được bù** (mục 33.4) |
| Loại RTD và loại can nhiệt | Chọn Pt100/Pt1000, loại K/J/T… trong cấu hình kênh. Chọn nhầm loại → đường cong quy đổi sai |
| Bù đầu lạnh | Thường tích hợp trong module can nhiệt; một số hệ cho dùng cảm biến bù ngoài |
| Phát hiện đứt cảm biến | Nhiều module RTD/can nhiệt có bit báo đứt — ⭐ dùng nó (Chương 31, mục 31.8) |
| Thời gian cập nhật kênh | ⚠ Module nhiệt độ thường **chậm hơn** module analog thường — vài trăm ms mỗi kênh. Ảnh hưởng vòng điều khiển (Chương 35) |

> ⚠ **Hàng cuối đáng chú ý khi viết vòng điều khiển nhiệt độ.** Nếu module cập nhật 500 ms mỗi kênh
> mà bạn chạy vòng PID với chu kỳ 100 ms, thì bốn trong năm lần tính là **dựa trên cùng một giá trị
> cũ** — vòng điều khiển hoạt động không như bạn tưởng. Chương 35 quay lại điểm này.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 33.12 Bẫy thường gặp

### 🔍 BẪY 1 — Lắp cảm biến sai chỗ

**Hiện tượng:** phép đo ổn định, thiết bị đúng, con số hợp lý — nhưng **không phản ánh cái bạn quan
tâm**. Đúng cỗ máy ở mục 33.1.
**Cách sửa:** hỏi câu 1 và câu 2 ở mục 33.9 **trước khi mua**; đưa **vị trí lắp** thành một cột trong
bảng I/O.

### 🔍 BẪY 2 — RTD 2 dây cho đường dài

**Hiện tượng:** nhiệt độ đọc **luôn cao hơn** thực tế, ổn định, không có dấu hiệu bất thường nào.
**Cách sửa:** dùng 3 dây và **cấu hình module đúng 3 dây** — cả hai việc, không phải một (mục 33.4).

### 🔍 BẪY 3 — Đấu RTD 3 dây nhưng module cấu hình 2 dây

**Hiện tượng:** giống hệt Bẫy 2 — sợi thứ ba có mà không được dùng.
**Cách sửa:** kiểm cấu hình kênh trong phần mềm. ⚠ Đây là chỗ **phần cứng đúng mà phần mềm sai**, nên
người kiểm tủ không phát hiện được.

### 🔍 BẪY 4 — Nối dài can nhiệt bằng dây đồng

**Hiện tượng:** giá trị đọc **trôi theo nhiệt độ tủ điện** — đổi theo giờ trong ngày, đổi khi mở cửa
tủ, trong khi quá trình thật không đổi.
**Cách sửa:** dùng **dây bù đúng loại**, đúng cực tính (mục 33.5).

### 🔍 BẪY 5 — Nhầm áp tương đối với áp tuyệt đối

**Hiện tượng:** mọi phép đo lệch khoảng 1 bar, ổn định, và trông hợp lý.
**Cách sửa:** đọc kỹ ký hiệu `bar(g)` / `bar(a)` trong datasheet; ghi rõ vào bảng I/O (mục 33.2).

### 🔍 BẪY 6 — Laser tam giác trên bề mặt bóng hoặc rất tối

**Hiện tượng:** giá trị nhảy, hoặc mất tín hiệu, **chỉ với một số loại sản phẩm** — nên rất khó tái
hiện khi thử.
**Cách sửa:** ⭐ thử **trên vật thật** trước khi chốt loại cảm biến, không chọn theo catalogue
(mục 33.6).

### 🔍 BẪY 7 — Siêu âm không bật bù nhiệt độ

**Hiện tượng:** phép đo trôi theo nhiệt độ môi trường; sáng và chiều cho hai kết quả khác nhau.
**Cách sửa:** kiểm xem cảm biến có bù tự động và đã bật chưa (mục 33.6).

### 🔍 BẪY 8 — Đo cường độ UV sát đèn thay vì tại mặt board

**Hiện tượng:** cường độ đọc được vẫn tốt trong khi sản phẩm thiếu độ bám keo.
**Cách sửa:** đo **tại nơi sản phẩm nằm** (mục 33.8).

### 🔍 BẪY 9 — Quy cường độ UV giảm cho đèn, quên cảm biến bẩn

**Hiện tượng:** thay đèn mới nhưng cường độ đọc được vẫn thấp.
**Cách sửa:** lau cửa sổ cảm biến rồi đo lại **trước khi** kết luận đèn yếu (mục 33.8).

### 🔍 BẪY 10 — Không biết cảm biến hỏng theo kiểu trôi dần

**Hiện tượng:** cảm biến không đứt, không báo lỗi, chỉ **lệch dần** theo tháng. Chuẩn 4–20 mA không
phát hiện được vì giá trị vẫn nằm trong dải hợp lệ.
**Cách sửa:** đối chiếu định kỳ với một phép đo độc lập — đồng hồ cơ khí, nhiệt kế cầm tay — và ghi
lại kết quả để thấy xu hướng (mục 33.9 câu 4; Chương 51).

---

## 33.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠ Pt100 có mấy hệ số | ⭐ **Hai** — 0,00385 (phổ biến) và 0,00392. Trộn nhầm thì **lệch có hệ thống**, đồ thị vẫn đẹp |
| ⭐ Vì sao RTD đọc cao hơn một chút | **Tự gia nhiệt** — dòng đo sinh nhiệt trên chính phần tử; ⚠ nặng nhất trong **không khí tĩnh** |
| Sai lầm phổ biến nhất với cảm biến quá trình | ⭐ **Lắp sai chỗ**, không phải chọn sai loại |
| Áp tương đối vs tuyệt đối | Chênh ~1 bar; khí nén công nghiệp mặc định **tương đối** |
| Nhiệt độ < 400 °C, cần chính xác | **RTD Pt100** |
| Nhiệt độ rất cao hoặc cần nhanh | **Can nhiệt** |
| RTD mấy dây | ⭐ **3 dây là mặc định** — bù được sai số dây, chỉ thêm một sợi |
| RTD 2 dây sai theo hướng nào | **Luôn cao hơn** thực tế, ổn định — không phát hiện được từ dữ liệu |
| Đấu 3 dây thì còn phải làm gì | ⭐ **Cấu hình module đúng 3 dây** — hai việc, không phải một |
| Can nhiệt cần gì | **Bù đầu lạnh** + **dây bù đúng loại, đúng cực** |
| Can nhiệt nối dây đồng — triệu chứng | Giá trị **trôi theo nhiệt độ tủ** |
| Laser tam giác gặp khó với | Bề mặt **bóng, trong suốt, rất tối** — thử trên vật thật |
| Siêu âm gặp khó với | **Nhiệt độ không khí**, vùng chết, bề mặt xốp |
| Cảm biến chân không | ⚠ Quy ước ghi dải **rất khác nhau** giữa các hãng |
| Đo cường độ UV ở đâu | ⭐ **Tại nơi sản phẩm nằm** |
| Bốn câu hỏi trước khi chọn | Đo cái gì · lắp ở đâu · dải bao nhiêu · **hỏng thế nào thì phát hiện được không** |
| Module RTD trả về gì | Thường **thẳng đơn vị nhiệt độ** — không cần quy đổi thang |
| ⚠ Module nhiệt độ cập nhật | **Chậm hơn** module analog thường — ảnh hưởng vòng PID (Ch.35) |

---

## 33.14 Tự kiểm

1. ⭐ Nhiệt độ hiển thị 60,0 °C, ổn định, bộ điều khiển báo đạt điểm đặt — nhưng sản phẩm vẫn hỏng.
   Nêu nguyên nhân khả dĩ nhất và bài học tổng quát.
2. Phân biệt áp suất tương đối với áp suất tuyệt đối. Lắp nhầm loại thì triệu chứng là gì?
3. So sánh RTD với can nhiệt trên năm tiêu chí. Với nhiệt độ 60 °C cần ổn định, chọn loại nào?
4. ⭐ Vì sao RTD đấu 2 dây cho kết quả **luôn cao hơn** thực tế? Tính sai số cho một đôi dây có tổng
   điện trở 2 Ω với Pt100.
5. ⭐ Vì sao **3 dây là mặc định của ngành** thay vì 2 hoặc 4? Giả định của cách 3 dây là gì, và điều
   gì phá vỡ giả định đó?
6. Đấu RTD 3 dây nhưng cấu hình module là 2 dây. Triệu chứng là gì, và vì sao người kiểm tủ không
   phát hiện được?
7. ⭐ Can nhiệt đo cái gì — nhiệt độ hay chênh lệch nhiệt độ? Từ đó suy ra vì sao cần **bù đầu lạnh**.
8. Vì sao **không** được nối dài can nhiệt bằng dây đồng thường? Triệu chứng đặc trưng khi làm sai là gì?
9. Bề mặt nào làm laser tam giác gặp khó? Với board mạch có linh kiện bóng, bạn làm gì trước khi chốt
   loại cảm biến?
10. Cường độ UV đọc được giảm dần. Nêu **hai** nguyên nhân khác nhau về bản chất và cách phân biệt.
11. Nêu bốn câu hỏi phải đặt trước khi chọn một cảm biến quá trình. Hai câu nào hay bị bỏ nhất?
12. ⭐ Cảm biến **trôi dần** mà không đứt: vì sao chuẩn 4–20 mA không phát hiện được, và bạn phát hiện
    bằng cách nào?

> Câu 1, 4, 5, 7 và 12 là năm câu phân loại. Câu 1 là tinh thần của cả chương: **phép đo đúng ở sai
> chỗ vẫn là phép đo sai — và nó nguy hiểm hơn phép đo hỏng, vì mọi chỉ số đều xanh.**

⚠ **Bổ sung.** Pt100 có hai hệ số alpha — trộn nhầm cảm biến và cấu hình module gây sai số kiểu gì,
và vì sao nó **khó phát hiện**? Vì sao RTD luôn đọc **cao hơn** thực tế một chút, và lấy trung bình
có khử được sai số đó không?

---

### Chương tiếp theo

Chương 34 — **Cân & đo lực**. Bạn đã có các phép đo quá trình cơ bản. Chương sau về một phép đo đặc
biệt hữu ích trong lắp ráp điện tử: **lực theo hành trình** — cách phát hiện lỗi lắp ráp mà cảm biến
đóng/tắt không bao giờ thấy được.

### Nguồn tham khảo chương 33

- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*,
  Phụ lục D *P&ID Symbols*: bảng **chữ định danh thiết bị đo** — chữ đầu chỉ đại lượng, chữ
  sau chỉ chức năng (E phần tử · T truyền · I hiển thị · S công tắc · C điều khiển · A báo
  động · V van · Y rơ-le/tính toán) — nền cho mục 33.8b.
- IEC 60751 — *Industrial platinum resistance thermometers and platinum temperature sensors*: đặc
  tính Pt100/Pt1000, hệ số nhiệt, và cấp chính xác. *(tiêu chuẩn có bản quyền)*
- IEC 60584 (bộ) — *Thermocouples*: các loại can nhiệt, bảng chuyển đổi điện áp–nhiệt độ, dung sai,
  và ⚠ **yêu cầu với dây bù**.
- IEC 61131-2 — *Programmable controllers, Part 2*: yêu cầu với module vào analog, trong đó có module
  nhiệt độ.
- **Datasheet module nhiệt độ** của hệ đang dùng — dùng cho: đơn vị trả về, cấu hình số dây, loại
  RTD/can nhiệt hỗ trợ, ⚠ **thời gian cập nhật kênh**, và bit phát hiện đứt cảm biến.
- **Datasheet cảm biến** — dùng cho sai số, dải, ⚠ **quy ước ghi dải chân không**, và yêu cầu lắp đặt.
- Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 33.10 lấy từ đó.

> ⚡ Con số **0,385 Ω/°C** cho Pt100 ở mục 33.4 là **hệ số danh định** theo đường cong chuẩn, dùng để
> ước lượng bậc độ lớn của sai số. Quan hệ điện trở–nhiệt độ thật **không hoàn toàn tuyến tính**;
> phép quy đổi chính xác theo đường cong trong tiêu chuẩn, và module đã làm việc đó cho bạn.
>
> ⚠ Các nhận định về **loại bề mặt gây khó cho từng loại cảm biến khoảng cách** ở mục 33.6 là kinh
> nghiệm nghề ở mức định hướng. Với ứng dụng thật, cách duy nhất đáng tin là **thử trên vật thật của
> bạn**, trong điều kiện chiếu sáng và rung thật của máy.

<!-- SECTION: ch34_can_va_do_luc -->
---
# Chương 34 — Cân & đo lực: load cell, giám sát lực/mô-men

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 34.1 Bài toán: connector cắm "xong" mà không tiếp xúc

Một trạm cắm connector vào board. Cơ cấu ép xuống, một cảm biến tiệm cận báo **đã tới vị trí cuối**,
chương trình coi là xong và cho board đi tiếp.

Tỉ lệ lỗi ở công đoạn kiểm cuối tăng dần. Khi mổ xẻ các board lỗi, phát hiện: connector **cắm nghiêng**
hoặc **chưa vào hết chân**, nhưng cơ cấu vẫn đi tới vị trí cuối vì nó đủ lực để làm cong chân
connector thay vì cắm đúng.

Cảm biến vị trí trả lời câu hỏi: *"cơ cấu đã tới chỗ chưa?"* — và câu trả lời là **có**.

Câu hỏi đáng lẽ phải hỏi là: *"nó tới chỗ đó với lực bao nhiêu?"*

> ⭐ **Một connector cắm đúng và một connector cắm cong đều kết thúc ở cùng một vị trí. Chúng khác
> nhau ở ĐƯỜNG ĐI TỚI ĐÓ.**

Chương này về cách đo lực, và quan trọng hơn — về cách dùng **quan hệ giữa lực và vị trí** làm tiêu
chí chất lượng.

---

## 34.2 Load cell — nguyên lý đủ dùng

**Load cell** *(cảm biến lực / cảm biến cân)* biến lực thành tín hiệu điện bằng **cầu điện trở**
*(strain gauge bridge)*.

### Cách hoạt động

Bốn điện trở dán trên một khối kim loại, đấu thành cầu Wheatstone. Khi khối kim loại biến dạng dưới
tác dụng của lực, điện trở đổi rất nhỏ, và cầu mất cân bằng — sinh ra một **điện áp lệch**.

```text
        +Vkích
          │
      ┌───┴───┐
     R1       R2
      │       │
   +Vra ───────── −Vra      ← điện áp ra, RẤT NHỎ
      │       │
     R3       R4
      └───┬───┘
          │
        −Vkích
```

> ⚠ **Điện áp ra rất nhỏ — cỡ mi-li-vôn.** Đó là lý do load cell **luôn cần bộ khuếch đại**, và là
> lý do nó **rất nhạy với nhiễu** (mục 34.4).

### Ba thông số phải đọc

| Thông số | Nghĩa | ⚠ Vì sao quan trọng |
|---|---|---|
| **Tải định mức** *(rated capacity)* | Lực tối đa đo được | ⭐ Chọn **vừa đủ** — sai số tính theo % tải định mức (Chương 32, mục 32.3) |
| **Độ nhạy** (mV/V) | Điện áp ra trên mỗi vôn kích, ở tải định mức | Quyết định cấu hình bộ khuếch đại |
| ⚠ **Quá tải cho phép** | Lực vượt định mức mà cảm biến còn chịu được | Vượt ngưỡng này là **hỏng vĩnh viễn**, không phục hồi |

> ⚠⚠ **Quá tải là cách phổ biến nhất làm hỏng load cell**, và nó thường xảy ra **không phải khi máy
> chạy** mà khi lắp đặt, vận chuyển, hoặc khi ai đó tì tay lên cơ cấu.
>
> Với cơ cấu ép, phải có **cữ cơ khí** giới hạn hành trình sao cho lực không bao giờ vượt quá tải cho
> phép — cùng nguyên tắc ba lớp ở Chương 37, mục 37.6.

### Hai cách nối vào PLC

| Cách | Nghĩa | ✅ / ⚠ |
|---|---|---|
| **Module cân chuyên dụng** | Module PLC có sẵn mạch kích, khuếch đại, lọc | ⭐ Đơn giản nhất; tốc độ đọc thường đủ |
| **Bộ khuếch đại rời** → analog | Bộ khuếch đại ngoài đưa ra 4–20 mA hoặc 0–10 V | Linh hoạt; ⚠ thêm một tầng có thể sai |

> 💡 Với **giám sát lực theo hành trình** (mục 34.5), tốc độ đọc quan trọng — cần đủ nhanh để lấy được
> nhiều điểm trong một chu trình ép chỉ kéo dài dưới một giây. ⚠ **Kiểm tốc độ cập nhật của module
> trước khi thiết kế**, cùng vấn đề với module nhiệt độ ở Chương 33 mục 33.11.

---

### ⭐⭐ Vì sao đơn vị là mV/V — và bốn thông số datasheet quyết định

**Một — mV/V không phải cách viết cho gọn, nó là bản chất của mạch cầu.**

Mạch cầu đo lực khác mạch cầu cân bằng ở một điểm: ⭐ **điện áp ra tỉ lệ với điện áp kích thích**.
Cầu cân bằng cho 0 V bất kể nguồn nuôi bao nhiêu; cầu **lệch** thì nguồn nuôi quyết định biên độ ra.

⭐ Vì thế độ nhạy phải ghi dưới dạng *"bao nhiêu mV ra trên mỗi vôn kích, ở tải định mức"*.

```text
Load cell 2 mV/V, kich thich 10 V  ->  toan thang =  20 mV
Load cell 2 mV/V, kich thich  5 V  ->  toan thang =  10 mV
```

> ⚠⚠ **Hai hệ quả thực dụng:**
>
> | Hệ quả | |
> |---|---|
> | ⭐ Bộ khuếch đại **phải biết** điện áp kích thật | ⚠ Cấu hình sai điện áp kích → **sai toàn thang**, mà đồ thị vẫn đẹp |
> | ⭐⭐ **Điện áp kích trôi thì phép đo trôi theo** | ⚠ Đây là lý do bộ khuếch đại tốt **tự cấp và tự đo** điện áp kích |

**Hai — vì sao bốn tem biến dạng chứ không phải một.**

Điện trở tem biến dạng đổi theo **cả lực lẫn nhiệt độ**. ⭐ Mắc bốn tem thành cầu làm ảnh hưởng của
nhiệt độ **tự triệt tiêu**, vì nó tác động lên mọi nhánh như nhau còn lực thì không.

⭐ Đây là lý do bạn không thể tự chế load cell bằng một tem biến dạng dán lên thanh thép — nó sẽ đo
nhiệt độ phòng nhiều hơn đo lực.

**Ba — ⚠ từ biến: số đọc trôi trong lúc lực KHÔNG đổi.**

Giữ nguyên một tải, số đọc vẫn **trôi chậm** — hiện tượng gọi là **từ biến** *(creep)*. Datasheet
ghi nó dưới dạng phần trăm toàn thang trong một khoảng thời gian, ⭐ **thường là 30 phút**.

| Bạn làm gì | Từ biến ảnh hưởng ra sao |
|---|---|
| Đo lực đỉnh rồi nhả ngay | ⭐ **Gần như không ảnh hưởng** |
| ⚠ **Giữ lực rồi mới đọc** | ⭐ Càng giữ lâu, số đọc càng lệch |
| ⚠⚠ Giữ tải liên tục và theo dõi lâu dài | Từ biến trở thành sai số đáng kể |

> ⭐ **Thiết kế theo hướng tránh nó:** đọc lực **tại thời điểm xác định trong chu trình**, không phải
> sau một khoảng giữ tuỳ ý. ⚠ Nếu bắt buộc phải giữ, hãy **giữ đúng một khoảng cố định** để sai số
> ít nhất **lặp lại được**.

**Bốn — ⚠⚠ đặt lệch tâm: cùng một lực, số đọc khác nhau.**

Load cell được thiết kế để nhận lực **tại một điểm và theo một phương**. ⭐ Lực đặt lệch tâm sinh
thêm mô-men, và số đọc sai — sai bao nhiêu thì datasheet ghi dưới dạng phần trăm toàn thang **ứng
với một độ lệch cho trước**.

> ⚠⚠ **Đây là sai số CƠ KHÍ mà không phép hiệu chuẩn điện nào sửa được.**
>
> Hiệu chuẩn bằng quả cân (mục 34.3) đặt tải **đúng tâm**. Nếu khi chạy thật, cơ cấu ép lại tì lệch —
> ⭐ **phép hiệu chuẩn vẫn đúng, mà phép đo vẫn sai**.
>
> | Việc phải làm | |
> |---|---|
> | ⭐ **Dẫn hướng cơ cấu** để lực luôn đi qua tâm load cell | Cách tốt nhất |
> | ⭐ Tránh **lực ngang và mô-men** vào load cell | Dùng khớp cầu hoặc màng đàn hồi nếu cần |
> | ⭐⭐ **Kiểm bằng cách đặt cùng một quả cân ở vài vị trí** | ⭐ Chênh lệch giữa các vị trí chính là sai số lệch tâm **thật của cơ cấu bạn** |

⭐ Hàng cuối là phép kiểm mười phút mà rất ít người làm — và nó trả lời dứt điểm câu hỏi *"vì sao
cùng một sản phẩm mà lực đo lúc cao lúc thấp"*.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục mạch cầu đo và triệt tiêu biến số
không mong muốn. Từ biến và sai số lệch tâm là **thông số datasheet tiêu chuẩn** của load cell —
⚠ con số cụ thể khác nhau theo thiết bị và theo cấp chính xác; tra datasheet của load cell bạn dùng.)*

---

## 34.3 Hiệu chuẩn bằng quả cân chuẩn

Với cân, **hiệu chuẩn là bắt buộc** — không phải tuỳ chọn. Chương 32 mục 32.8 đã phân biệt hiệu chuẩn
với đặt dải; ở đây là quy trình cụ thể.

| Bước | Việc | ⚠ Chú ý |
|---|---|---|
| 1 | **Zero** — không tải, đặt điểm 0 | ⚠ Phải có **đúng phần cơ khí sẽ luôn nằm trên cảm biến** (đồ gá, mâm) |
| 2 | **Span** — đặt quả cân chuẩn đã biết, chỉnh cho khớp | Dùng khối lượng gần **cuối dải làm việc**, không phải cuối dải cảm biến |
| 3 | **Kiểm tuyến tính** — thử vài mức trung gian | Sai lệch lớn ở giữa là dấu hiệu cơ khí có vấn đề |
| 4 | **Kiểm lặp lại** — đặt và nhấc cùng một quả cân nhiều lần | ⭐ Đây là phép kiểm nói lên nhiều nhất |
| 5 | **Ghi hồ sơ** — ngày, quả cân dùng, kết quả | Cần khi khách hàng hỏi |

> ⭐ **Bước 4 là bước có giá trị nhất và hay bị bỏ.**
> Một cân có thể **chính xác mà không lặp lại**: đặt 1 kg lần đầu ra 1,00 kg, lần hai ra 1,03 kg, lần
> ba ra 0,98 kg. Trung bình đúng, nhưng từng phép đo thì không dùng được.
>
> Độ lặp lại kém gần như luôn là vấn đề **cơ khí**, không phải điện: ma sát ở cơ cấu dẫn hướng, cáp
> load cell bị kéo căng, đồ gá tì vào thành máy, hoặc bu-lông lỏng.

> ⚠ **Quả cân chuẩn phải có vết truy nguyên** nếu phép cân dùng cho mục đích thương mại hoặc cho hồ
> sơ chất lượng. Một cục sắt "khoảng 1 kg" không phải quả cân chuẩn (Chương 32, mục 32.8).

---

## 34.4 ⚠ Nhiễu — cơ học và điện

Load cell nhạy với cả hai loại nhiễu, và nhiễu **cơ học** thường lớn hơn nhiễu điện.

| Nguồn nhiễu | Biểu hiện | Cách xử lý |
|---|---|---|
| ⭐ **Rung cơ khí** từ máy bên cạnh, từ chính máy | Giá trị dao động khi không có gì đổi | Cách rung cho cơ cấu cân; lọc; ⭐ **đo khi cơ cấu đứng yên** |
| **Ma sát ở cơ cấu dẫn hướng** | Độ lặp lại kém, có trễ | Vấn đề cơ khí — sửa cơ khí, không sửa bằng phần mềm |
| **Cáp load cell bị kéo, bị rung** | Giá trị nhảy | Cố định cáp; ⚠ **không cắt ngắn hay nối dài** cáp load cell tuỳ tiện |
| **Nhiệt độ đổi** | Giá trị trôi chậm | Bù nhiệt nếu module có; hoặc zero lại định kỳ |
| **Nhiễu điện** | Giá trị run | Cáp có vỏ chống nhiễu, nối vỏ theo hướng dẫn; tách xa cáp động lực (Chương 31, mục 31.6) |

> ⚠⚠ **Đừng nối dài hay cắt ngắn cáp load cell.**
> Nhiều load cell được **hiệu chuẩn cùng với cáp của nó** — điện trở cáp nằm trong phép hiệu chuẩn.
> Đổi chiều dài cáp là đổi kết quả.
>
> Nếu buộc phải nối dài, dùng load cell **6 dây** *(sense wires)*: hai dây phụ đo điện áp kích **tại
> cảm biến**, nên bộ khuếch đại bù được sụt áp trên cáp. Đây là cùng ý tưởng với RTD 3 dây ở Chương 33
> mục 33.4 — **đo và bù thay vì giả định**.

### ⚠ Lọc và độ trễ — nhắc lại từ Chương 32

Lọc mạnh làm giá trị mượt hơn nhưng **chậm hơn** (Chương 32, mục 32.6). Với cân tĩnh thì không sao.
Với **giám sát lực theo hành trình** thì độ trễ làm lệch đường cong lực–vị trí — và tiêu chí OK/NG
dựa trên đường cong đó.

> **Quy tắc: cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ.**

---

## 34.5 ⭐⭐ Cửa sổ lực–vị trí — tiêu chí OK/NG thật sự

Đây là mục quan trọng nhất chương, và là lý do chương này tồn tại trong một cuốn sách về lắp ráp điện
tử.

### Vì sao cảm biến ON/OFF không đủ

Quay lại mục 34.1. Cơ cấu ép đi tới vị trí cuối. Cảm biến báo "tới rồi". Nhưng:

| Tình huống | Vị trí cuối | Lực khi đi | Cảm biến vị trí thấy |
|---|---|---|---|
| ✅ Cắm đúng | Đạt | Tăng đều, đỉnh vừa phải | **OK** |
| ❌ Connector nghiêng | Đạt | ⚠ Lực **cao bất thường** ngay từ đầu | **OK** |
| ❌ Thiếu connector | Đạt | ⚠ Lực **gần bằng 0** suốt hành trình | **OK** |
| ❌ Có dị vật | Đạt | ⚠ Lực tăng vọt **sớm hơn bình thường** | **OK** |
| ❌ Chân cong | Đạt | Đường cong lực **khác hẳn** | **OK** |

**Năm tình huống, một kết quả.** Cảm biến vị trí không phân biệt được cái nào.

### Đường cong lực theo hành trình

Ghi lại **lực tại mỗi vị trí** trong suốt hành trình ép, ta được một đường cong:

```text
   lực
    ▲
    │                              ┌────┐  ← đỉnh khi chạm đáy
    │                          ┌───┘    │
    │              ┌───────────┘        │
    │    ┌─────────┘  ← vùng cắm vào    │
    │────┘  ← tiếp cận tự do            │
    └───────────────────────────────────┴──► vị trí
    0                                   hết hành trình
```

Đường cong này là **chữ ký** của một lần lắp ráp đúng. Lần nào khác chữ ký đó là lần có vấn đề.

### Cửa sổ lực–vị trí

Cách dùng thực dụng: định nghĩa các **cửa sổ** — vùng mà lực **phải** nằm trong tại một khoảng vị trí
nhất định.

```text
   lực
    ▲
    │           ┌╌╌╌╌╌╌╌┐        ┌╌╌╌╌╌╌╌╌┐
    │           ╎ CỬA SỔ ╎        ╎ CỬA SỔ ╎
    │           ╎   2    ╎        ╎   3    ╎
    │  ┌╌╌╌╌┐   └╌╌╌╌╌╌╌┘        └╌╌╌╌╌╌╌╌┘
    │  ╎ CS ╎
    │  ╎ 1  ╎     ← đường cong phải đi QUA cả ba cửa sổ
    └──└╌╌╌╌┘──────────────────────────────────► vị trí
```

| Cửa sổ | Kiểm gì | Bắt được lỗi gì |
|---|---|---|
| **1 — tiếp cận** | Lực phải **thấp** | Có dị vật; cơ cấu kẹt |
| **2 — cắm vào** | Lực trong dải giữa | Connector nghiêng (lực cao); thiếu connector (lực thấp) |
| **3 — chạm đáy** | Lực đạt đỉnh trong dải | Chưa vào hết; ép quá mạnh |

> ⭐ **Tiêu chí OK là: đường cong đi qua ĐỦ cả ba cửa sổ.** Trượt một cửa sổ nào là NG, và ⭐ **cửa sổ
> nào trượt cho biết lỗi gì** — đây là chẩn đoán, không chỉ là phán quyết.
>
> Đây chính là nguyên tắc "thông báo lỗi phải nói làm gì tiếp" (Chương 44) áp cho kiểm chất lượng.

### Hiện thực trên PLC

```iecst
// Ghi mẫu lực theo vị trí trong lúc ép
IF M_PressActive AND (ZPositionX100 <> LastSampledPos) THEN
    // Cửa sổ 1 — tiếp cận, lực phải thấp
    IF ZPositionX100 >= W1_POS_MIN AND ZPositionX100 <= W1_POS_MAX THEN
        IF ForceX10 > W1_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 1;      // dị vật hoặc kẹt
        END_IF;
        M_W1Passed := TRUE;
    END_IF;

    // Cửa sổ 3 — chạm đáy, lực phải đạt đỉnh trong dải
    IF ZPositionX100 >= W3_POS_MIN THEN
        IF ForceX10 < W3_FORCE_MIN THEN
            M_PressNg := TRUE;  M_NgReason := 3;      // chưa vào hết
        ELSIF ForceX10 > W3_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 4;      // ép quá mạnh
        END_IF;
        M_W3Passed := TRUE;
    END_IF;

    LastSampledPos := ZPositionX100;
END_IF;

// ⭐ Kết luận: phải đi QUA đủ mọi cửa sổ, không chỉ "không vi phạm cửa sổ nào"
IF M_PressDone THEN
    M_PressOk := M_W1Passed AND M_W2Passed AND M_W3Passed AND NOT M_PressNg;
END_IF;
```

> ⭐ **Dòng cuối là chỗ dễ sai nhất.**
> Kiểm "không vi phạm cửa sổ nào" là **chưa đủ** — nếu cơ cấu dừng sớm, nó không vi phạm cửa sổ 3 vì
> **nó chưa bao giờ tới đó**. Phải kiểm cả **đã đi qua** từng cửa sổ.
>
> Đây là cùng loại lỗi với "suy tư thế từ cảm biến đối diện" ở Chương 28: **vắng mặt bằng chứng không
> phải bằng chứng vắng mặt**.

### ⚠ Xây cửa sổ từ dữ liệu, không từ suy đoán

> **Đừng đặt giới hạn cửa sổ bằng cách đoán.**
> Quy trình đúng: chạy vài chục sản phẩm **tốt đã biết**, ghi lại đường cong, xem chúng phân tán thế
> nào, rồi đặt cửa sổ bao quanh vùng đó với biên hợp lý.
>
> Sau đó chạy vài sản phẩm **lỗi cố ý** — thiếu connector, đặt nghiêng, có dị vật — và xác nhận cửa
> sổ **bắt được chúng**. Đây chính là "thử tạo lỗi cố ý" ở Chương 52 mục 52.7, áp cho kiểm chất lượng.

---

## 34.6 Giám sát mô-men khi siết vít

Cùng ý tưởng, áp cho việc siết vít — và đây là ứng dụng phổ biến nhất của giám sát lực trong lắp ráp
điện tử.

| Đại lượng | Đo gì |
|---|---|
| **Mô-men** *(torque)* | Lực xoắn khi siết |
| **Góc** *(angle)* | Vít đã quay bao nhiêu độ |

Cùng logic cửa sổ, nhưng trên mặt phẳng **mô-men – góc**:

| Tình huống | Mô-men | Góc | Phát hiện bằng |
|---|---|---|---|
| ✅ Siết đúng | Đạt mô-men mục tiêu | Trong dải góc dự kiến | Cả hai trong cửa sổ |
| ❌ **Trờn ren** *(cross-thread)* | ⚠ Mô-men cao **sớm** | Góc nhỏ | Mô-men đạt ở góc quá nhỏ |
| ❌ **Cháy ren** *(stripped)* | Mô-men **không bao giờ đạt** | Góc rất lớn | Góc vượt trần |
| ❌ Thiếu vít | Mô-men gần 0 | Góc rất lớn | Cả hai |
| ❌ Vít ngắn / lỗ sâu | Mô-men đạt muộn | Góc lớn hơn dự kiến | Góc ngoài dải |

> ⭐ **Mô-men một mình không đủ** — đây là điểm mấu chốt.
> Một vít trờn ren đạt mô-men mục tiêu rất sớm và máy báo OK. Chỉ khi nhìn **mô-men cùng với góc** mới
> phân biệt được "siết chặt" với "trờn ren".
>
> Đây là cùng bài học với mục 34.5: **một đại lượng không đủ; quan hệ giữa hai đại lượng mới là chữ
> ký của quy trình đúng.**

Máy vặn vít công nghiệp hiện đại thường có sẵn chức năng này và trả kết quả OK/NG về PLC qua tín hiệu
số hoặc qua mạng — ⭐ tương tự nguyên tắc ở Chương 2: **mỗi bên làm việc mình giỏi**, PLC quyết định
làm gì tiếp với kết quả đó.

---

## 34.7 Khi nào **không** cần đo lực

Cân bằng lại — không phải trạm nào cũng cần.

| Không cần khi | Vì sao |
|---|---|
| **Thao tác không có lỗi im lặng** | Nếu sai thì thấy ngay bằng mắt hoặc bằng cảm biến vị trí |
| **Đã có kiểm tra ở công đoạn sau** | Kiểm điện, kiểm chức năng bắt được lỗi rẻ hơn |
| **Sản lượng thấp, kiểm bằng người** | Chi phí thiết bị và công cấu hình không đáng |
| ⚠ **Không ai xây và duy trì được cửa sổ** | Cửa sổ đặt sai còn tệ hơn không có — nó loại nhầm hàng tốt |

> ⚠ **Hàng cuối là hàng thật nhất.**
> Cửa sổ lực–vị trí cần **xây từ dữ liệu** và **xem lại khi quy trình đổi** — đổi nhà cung cấp
> connector, đổi lô vật liệu, cơ cấu mòn dần. Không có người làm việc đó thì sau vài tháng cửa sổ
> hoặc loại nhầm hàng tốt, hoặc bị nới rộng ra tới mức vô nghĩa.
>
> Cùng câu hỏi với Chương 35 mục 35.3 và Chương 20 mục 20.6: **ai sẽ duy trì cái này?**

---

## 34.8 Trên máy mẫu DP-01

DP-01 **không có** trạm ép hay siết vít, nên không có load cell trong bảng I/O. Nhưng nguyên tắc của
chương áp được vào hai chỗ:

### Nếu thêm trạm kiểm lực

Giả sử mở rộng DP-01 thêm một trạm cắm connector. Khi đó:

| Hạng mục | Quyết định |
|---|---|
| Cảm biến | Load cell trên trục ép, module cân chuyên dụng |
| ⚠ Bảo vệ quá tải | **Cữ cơ khí** giới hạn hành trình — không dựa vào phần mềm (mục 34.2, Chương 37 mục 37.6) |
| Tiêu chí OK/NG | ⭐ **Cửa sổ lực–vị trí**, không phải cảm biến vị trí đơn thuần |
| Kết quả NG | Đánh dấu board bằng **thanh ghi dịch** để loại ở cuối chuyền (Chương 19, mục 19.6) |
| Tham số cửa sổ | Trong **công thức sản phẩm** — mỗi mã hàng một bộ (Chương 29) |
| Ghi log | Lưu đường cong của board NG để phân tích sau (Chương 42) |

> ⭐ **Hàng "tham số cửa sổ trong công thức" là hệ quả trực tiếp của Chương 29.** Mỗi mã hàng có
> connector khác nhau, lực khác nhau — đây đúng là loại tham số phải tách khỏi logic.
>
> ⚠ Nhưng nhớ ràng buộc ở Chương 29 mục 29.2: **PLC vẫn phải kiểm dải hợp lệ** của các tham số cửa sổ.
> Một cửa sổ rộng vô lý làm mất tác dụng kiểm tra mà không ai biết.

### Nguyên tắc áp được ngay cho DP-01 hiện tại

Ý tưởng trung tâm của chương — **một đại lượng không đủ, quan hệ giữa hai đại lượng mới là chữ ký** —
áp được vào máy hiện tại mà không cần thêm thiết bị:

| Cặp đại lượng | Cho biết gì |
|---|---|
| **Công suất đèn UV đặt** ↔ **cường độ đo được** | ⭐ Sức khoẻ đèn — Chương 35, mục 35.11 |
| **Tốc độ chuyền đặt** ↔ **dòng động cơ** | ⭐ Tải cơ khí của chuyền — Chương 36, mục 36.8 |
| **Vị trí trục** ↔ **sai số bám** | ⭐ Cơ cấu có kẹt không — Chương 37, mục 37.2 |
| **Thời gian bước** ↔ **áp khí lúc đó** | Chẩn đoán cỗ máy ở Chương 22, mục 22.9 |

> ⭐ **Bốn cặp trên là cùng một kỹ thuật.** Bạn đã gặp nó bốn lần dưới bốn hình dạng khác nhau, và
> chương này đặt tên cho nó: **so lệnh với kết quả, và theo dõi quan hệ giữa chúng.**
>
> Đó là cách phát hiện những hỏng hóc **trôi dần** mà không cảm biến đơn lẻ nào thấy được
> (Chương 33, mục 33.9 câu 4; Chương 48).

---

## 34.9 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Module cân | Có ở phần lớn hệ; ⚠ **tốc độ cập nhật khác nhau nhiều** — kiểm trước nếu cần giám sát động |
| Độ phân giải | Module cân thường có độ phân giải cao hơn module analog thường; ⚠ nhưng vẫn áp quy tắc Chương 32 mục 32.3: **độ phân giải ≠ độ chính xác** |
| Hiệu chuẩn | Có hệ hỗ trợ quy trình hiệu chuẩn bằng khối chức năng; có hệ để bạn tự tính hệ số |
| Kích load cell | Module cấp điện áp kích; ⚠ kiểm **số load cell tối đa** mắc song song được |
| Load cell 6 dây | ⚠ Không phải module nào cũng hỗ trợ — kiểm nếu cần nối dài cáp |
| Lọc tích hợp | Có, cấu hình được. ⚠ Cùng đánh đổi độ trễ ở Chương 32 mục 32.6 |
| Máy vặn vít | Giao tiếp qua I/O số, hoặc mạng. ⭐ Thường trả cả **kết quả và dữ liệu đường cong** |

---

## 34.10 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng cảm biến vị trí làm tiêu chí OK/NG cho thao tác có lực

**Hiện tượng:** đúng cỗ máy ở mục 34.1 — năm loại lỗi khác nhau đều cho kết quả "OK", và lỗi lộ ra ở
công đoạn kiểm cuối hoặc ở khách hàng.
**Cách sửa:** ⭐ **cửa sổ lực–vị trí** (mục 34.5).

### 🔍 BẪY 2 — Chỉ kiểm "không vi phạm cửa sổ"

**Hiện tượng:** cơ cấu dừng sớm, **không vi phạm** cửa sổ cuối vì chưa bao giờ tới đó — và được báo OK.
**Cách sửa:** kiểm cả **đã đi qua** từng cửa sổ (mục 34.5).

### 🔍 BẪY 3 — Đặt giới hạn cửa sổ bằng cách đoán

**Hiện tượng:** loại nhầm hàng tốt, hoặc bỏ lọt hàng lỗi — và không ai biết cái nào đang xảy ra.
**Cách sửa:** xây từ **dữ liệu của sản phẩm tốt đã biết**, rồi xác nhận bằng **lỗi cố ý** (mục 34.5,
Chương 52 mục 52.7).

### 🔍 BẪY 4 — Dùng mô-men một mình để đánh giá siết vít

**Hiện tượng:** vít **trờn ren** đạt mô-men mục tiêu sớm và được báo OK.
**Cách sửa:** ⭐ đánh giá **mô-men cùng với góc** (mục 34.6).

### 🔍 BẪY 5 — Quá tải load cell

**Hiện tượng:** cảm biến hỏng vĩnh viễn, thường **không phải khi máy chạy** mà khi lắp đặt hoặc khi
ai đó tì lên cơ cấu.
**Cách sửa:** **cữ cơ khí** giới hạn hành trình; không dựa vào phần mềm (mục 34.2).

### 🔍 BẪY 6 — Nối dài hoặc cắt ngắn cáp load cell

**Hiện tượng:** phép cân sai theo tỉ lệ, ổn định, trông hợp lý.
**Cách sửa:** giữ nguyên cáp; nếu buộc phải nối dài thì dùng load cell **6 dây** (mục 34.4).

### 🔍 BẪY 7 — Bỏ qua phép kiểm độ lặp lại

**Hiện tượng:** cân "chính xác" theo trung bình nhưng từng phép đo không dùng được.
**Cách sửa:** bước 4 ở mục 34.3. Độ lặp lại kém gần như luôn là vấn đề **cơ khí**.

### 🔍 BẪY 8 — Lọc mạnh khi giám sát động

**Hiện tượng:** đường cong lực–vị trí bị **lệch** do độ trễ bộ lọc; cửa sổ bắt sai.
**Cách sửa:** cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ (mục 34.4, Chương 32 mục 32.6).

### 🔍 BẪY 9 — Không xem lại cửa sổ khi quy trình đổi

**Hiện tượng:** đổi nhà cung cấp connector hoặc cơ cấu mòn dần → cửa sổ loại nhầm hàng tốt → người ta
**nới rộng cửa sổ** cho hết báo lỗi, và việc kiểm tra thành vô nghĩa.
**Cách sửa:** cửa sổ là tham số cần **duy trì**; đưa vào công thức và có quy trình xem lại (mục 34.7,
Chương 29).

---

## 34.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Vì sao độ nhạy ghi bằng **mV/V** | Điện áp ra **tỉ lệ với điện áp kích** — kích trôi thì phép đo trôi |
| ⭐ Vì sao bốn tem chứ không một | Mạch cầu **tự triệt tiêu ảnh hưởng nhiệt độ** |
| ⚠ Từ biến | Số đọc **trôi khi lực KHÔNG đổi** — đọc tại thời điểm cố định trong chu trình |
| ⚠⚠ Đặt lệch tâm | ⭐ **Sai số cơ khí — hiệu chuẩn điện không sửa được.** Kiểm bằng quả cân đặt vài vị trí |
| Vì sao cảm biến vị trí không đủ | ⭐ Nhiều loại lỗi **kết thúc ở cùng vị trí**, khác nhau ở **đường đi tới đó** |
| Tiêu chí OK/NG cho thao tác có lực | ⭐ **Cửa sổ lực–vị trí** |
| Kiểm cửa sổ thế nào cho đúng | ⚠ Phải **đi qua đủ** mọi cửa sổ, không chỉ "không vi phạm" |
| Xây cửa sổ từ đâu | **Dữ liệu sản phẩm tốt đã biết**, rồi xác nhận bằng **lỗi cố ý** |
| Cửa sổ nào trượt cho biết | ⭐ **Loại lỗi** — đây là chẩn đoán, không chỉ phán quyết |
| Siết vít đánh giá bằng | ⭐ **Mô-men cùng với góc** — mô-men một mình không phân biệt được trờn ren |
| Load cell hỏng vì | ⚠ **Quá tải** — thường lúc lắp đặt, không phải lúc chạy |
| Chống quá tải bằng | **Cữ cơ khí**, không bằng phần mềm |
| Cáp load cell | ⚠ **Không nối dài, không cắt ngắn**; cần dài thì dùng loại **6 dây** |
| Phép kiểm hiệu chuẩn giá trị nhất | ⭐ **Độ lặp lại** — kém thì là vấn đề **cơ khí** |
| Lọc | Cân tĩnh lọc mạnh được; **giám sát động lọc nhẹ** |
| Tham số cửa sổ để ở đâu | Trong **công thức sản phẩm**, và PLC vẫn kiểm dải hợp lệ |
| Không cần đo lực khi | Lỗi không im lặng · đã kiểm ở công đoạn sau · ⚠ **không ai duy trì được cửa sổ** |
| ⭐ Nguyên tắc tổng quát | **So lệnh với kết quả, theo dõi quan hệ giữa chúng** |

---

## 34.12 Tự kiểm

1. ⭐ Nêu năm tình huống lắp ráp khác nhau đều cho kết quả "đã tới vị trí cuối". Vì sao cảm biến vị
   trí không phân biệt được?
2. Load cell hoạt động theo nguyên lý gì? Vì sao nó **luôn** cần bộ khuếch đại?
3. Nêu ba thông số phải đọc của load cell. Thông số nào liên quan tới cách hỏng phổ biến nhất?
4. Vì sao chống quá tải phải bằng **cữ cơ khí** chứ không bằng phần mềm?
5. ⭐ **Cửa sổ lực–vị trí** là gì? Nêu ba cửa sổ điển hình của thao tác cắm connector và lỗi mỗi cửa
   sổ bắt được.
6. ⭐ Vì sao kiểm "không vi phạm cửa sổ nào" là **chưa đủ**? Liên hệ với bẫy nào ở Chương 28?
7. Quy trình xây cửa sổ gồm hai giai đoạn nào? Giai đoạn thứ hai liên hệ với mục nào của Chương 52?
8. ⭐ Vì sao **mô-men một mình** không đủ để đánh giá việc siết vít? Nêu hai kiểu lỗi và cách phân
   biệt chúng.
9. Vì sao không được nối dài cáp load cell? Nếu buộc phải nối dài thì dùng gì, và nó giống kỹ thuật
   nào ở Chương 33?
10. Trong quy trình hiệu chuẩn, phép kiểm nào có giá trị nhất và vì sao? Kết quả kém thường chỉ ra
    vấn đề ở đâu?
11. Khi nào **không** cần đo lực? Lý do nào là thật nhất?
12. ⭐ Nêu bốn cặp "lệnh ↔ kết quả" đã xuất hiện trong sách ở các chương trước. Chúng có chung nguyên
    tắc gì?

> Câu 1, 5, 6, 8 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **một đại lượng cho
> bạn một con số; quan hệ giữa hai đại lượng cho bạn một chữ ký — và chữ ký mới phát hiện được hỏng
> hóc trôi dần.**

⭐⭐ **Bổ sung.** Một load cell 2 mV/V. Bộ khuếch đại được cấu hình cho kích thích 10 V nhưng thực tế
chỉ cấp 5 V. Phép đo sai thế nào, và vì sao **đồ thị vẫn trông bình thường**?

⚠⚠ **Bổ sung.** Bạn hiệu chuẩn bằng quả cân đặt đúng tâm, kết quả hoàn hảo. Khi chạy thật, cùng một
sản phẩm cho lực lúc cao lúc thấp. Nêu nguyên nhân cơ khí khả dĩ nhất và **phép kiểm mười phút** xác
nhận nó.

---

### Chương tiếp theo

Chương 35 — **Điều khiển PID trên PLC**. Bạn đã có các phép đo quá trình. Chương sau về việc dùng
chúng để **điều khiển** — và về câu hỏi quan trọng hơn: khi nào thì đừng.

### Nguồn tham khảo chương 34

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu với
  module vào analog, áp cho module cân. *(tiêu chuẩn có bản quyền)*
- OIML R 60 — *Metrological regulation for load cells*: phân cấp và yêu cầu đo lường với load cell —
  dùng khi phép cân phục vụ mục đích thương mại.
- ISO 6789 — *Assembly tools for screws and bolts — Hand torque tools*: yêu cầu với dụng cụ siết
  mô-men — tham khảo cho phần mô-men ở mục 34.6.
- **Datasheet load cell** — dùng cho tải định mức, độ nhạy, ⚠ **quá tải cho phép**, và số dây.
- **Tài liệu module cân** của hệ đang dùng — dùng cho ⚠ **tốc độ cập nhật**, độ phân giải, số load
  cell mắc song song được, hỗ trợ 6 dây, và quy trình hiệu chuẩn.

> ⚡ Các cửa sổ lực–vị trí ở mục 34.5 là **minh hoạ cho phương pháp**, không phải giá trị áp dụng
> chung. Cửa sổ của bạn phải xây từ **dữ liệu đo trên chính sản phẩm và chính cơ cấu của bạn**, và
> phải được xem lại khi vật liệu, nhà cung cấp, hoặc tình trạng cơ khí thay đổi (mục 34.7).
>
> ⚠ Khi phép cân dùng cho **mục đích thương mại** — bán hàng theo khối lượng — thì có yêu cầu pháp lý
> về kiểm định và về vết truy nguyên của quả cân chuẩn, khác với phép cân dùng nội bộ trong quy trình.
> Kiểm quy định tại thị trường của bạn.

<!-- SECTION: ch35_dieu_khien_pid_tren_plc -->
---
# Chương 35 — Điều khiển PID trên PLC

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 35.1 Bài toán: vòng PID chạy đúng, nhiệt độ vẫn dao động

Kỹ sư viết một vòng PID điều khiển nhiệt độ bộ gia nhiệt keo. Chỉnh định theo một quy trình đọc được
trên mạng, thấy nhiệt độ bám điểm đặt khá tốt trên màn hình. Bàn giao.

Ba tuần sau, chất lượng keo không ổn định. Ghi log lại thì thấy nhiệt độ **dao động chậm quanh điểm
đặt**, biên độ khoảng ±3 °C, chu kỳ vài phút — thứ mà nhìn màn hình theo thời gian thực **không thấy
được**, vì nó trôi quá chậm.

Có ba nguyên nhân cùng góp phần, và cả ba đều là nội dung chương này:

- Vòng PID chạy với chu kỳ **100 ms**, trong khi module nhiệt độ chỉ cập nhật **500 ms** một lần
  (Chương 33, mục 33.11) — bốn trong năm lần tính dựa trên cùng một giá trị cũ.
- Hệ số **I** đặt quá mạnh cho một quá trình chậm như gia nhiệt.
- Không có chống **bão hoà tích phân**, nên mỗi lần khởi động từ nguội, vòng điều khiển vọt lố rồi
  mất rất lâu mới ổn định.

Nhưng câu hỏi đáng giá nhất lại là câu chưa ai hỏi: **có cần PID ở đây không?**

Chương này trả lời cả hai — cách viết PID cho đúng, và cách nhận ra khi nào **không nên** viết nó.

---

## 35.2 Vòng hở và vòng kín

| | **Vòng hở** *(open loop)* | **Vòng kín** *(closed loop)* |
|---|---|---|
| Cách làm | Ra lệnh, tin rằng nó xảy ra | Ra lệnh, **đo kết quả**, điều chỉnh lệnh |
| Cần gì | Chỉ cơ cấu chấp hành | Cơ cấu chấp hành **+ phép đo** |
| Bù được nhiễu không | ❌ Không | ✅ Có |
| Ví dụ trên DP-01 | `AO_ConvSpeed` — đặt 70 %, tin rằng chuyền chạy đúng tốc độ | Nhiệt độ keo — đo, so, chỉnh |

> ⭐ **Vòng kín chính là nguyên tắc "giám sát phản hồi thay vì tin lệnh" (Chương 48) áp cho đại lượng
> liên tục.** Bạn đã dùng nó với tín hiệu số từ Chương 17: ra lệnh nâng kẹp rồi **chờ cảm biến xác
> nhận**. PID là cùng ý tưởng đó, nhưng thay vì chờ một bit, nó **liên tục điều chỉnh** theo sai lệch.

### Ba đại lượng của mọi vòng điều khiển

| Ký hiệu | Tên | Là gì |
|---|---|---|
| **SP** | *Setpoint* — điểm đặt | Giá trị bạn muốn — 60 °C |
| **PV** | *Process Value* — giá trị quá trình | Giá trị đo được — 57 °C |
| **CV** | *Control Value* / *Output* — giá trị điều khiển | Lệnh ra cơ cấu — công suất gia nhiệt 40 % |

Và **sai lệch** *(error)*: `e = SP − PV`. Toàn bộ PID là các cách khác nhau để biến `e` thành `CV`.

---

## 35.3 ⭐ Khi nào on/off là đủ — và PID là làm phức tạp vô ích

Đặt mục này **trước** phần giải thích PID là cố ý. Rất nhiều vòng PID trong thực tế lẽ ra không nên
tồn tại.

### Điều khiển on/off có trễ

Cách đơn giản nhất: bật khi thấp, tắt khi cao, với một **vùng chết** (Chương 32, mục 32.7):

```iecst
// Gia nhiệt on/off: bật dưới 58 °C, tắt trên 62 °C
IF GlueTempX10 < 580 THEN
    DO_HeaterOn := TRUE;
ELSIF GlueTempX10 > 620 THEN
    DO_HeaterOn := FALSE;
END_IF;                          // giữa 58 và 62: GIỮ NGUYÊN
```

Bốn dòng. Không hệ số nào để chỉnh. Không có gì để hỏng.

Kết quả: nhiệt độ **dao động đều đặn** trong dải 58–62 °C. Đó là **đặc tính**, không phải lỗi.

### Bảng quyết định

| Dùng **on/off** khi | Dùng **PID** khi |
|---|---|
| ⭐ Dao động trong vùng chết **chấp nhận được** | Cần bám điểm đặt **sát** |
| Cơ cấu chỉ có hai trạng thái (rơ-le gia nhiệt, van đóng/mở) | Cơ cấu điều khiển được **liên tục** (0–100 %) |
| Quá trình **chậm**, quán tính lớn | Quá trình nhanh, hoặc nhiễu tải thay đổi nhiều |
| ⭐ Không ai trong đội biết chỉnh PID | Có người chỉnh được và **bảo trì được** |
| Đóng cắt thường xuyên **không hại cơ cấu** | ⚠ Đóng cắt hại cơ cấu (Chương 9, mục 9.3) |

> ⭐ **Hàng thứ tư là hàng thật nhất và ít được nói nhất.**
> Một vòng PID chỉnh định sai còn tệ hơn một vòng on/off đơn giản. Và nếu người bảo trì tại nhà máy
> không biết PID hoạt động thế nào, thì khi quá trình thay đổi — đổi loại keo, đổi mùa, thay bộ gia
> nhiệt — **không ai chỉnh lại được**, và họ sẽ vô hiệu hoá nó theo cách nào đó.
>
> Đây là cùng một câu hỏi với Chương 20 mục 20.6: **ai sẽ bảo trì cái này?**

### ⚠ On/off và tuổi thọ cơ cấu

Điều khiển on/off làm cơ cấu **đóng cắt liên tục**. Với điện trở gia nhiệt qua rơ-le, hãy làm phép
tính ở Chương 9 mục 9.3 — vài giây một lần, suốt ngày, suốt năm.

Ba cách xử lý:

- **Mở rộng vùng chết** — ít đóng cắt hơn, đổi lại dao động lớn hơn.
- **Dùng cơ cấu không có tiếp điểm cơ khí** — rơ-le bán dẫn hoặc bộ điều khiển công suất.
- **Chuyển sang PID** với ngõ ra liên tục — nếu dao động thật sự không chấp nhận được.

---

## 35.4 P — và vì sao nó **luôn** để lại sai lệch

### P làm gì

**Tỉ lệ** *(Proportional)*: ngõ ra tỉ lệ với sai lệch hiện tại.

```text
CV = Kp × e
```

Sai lệch lớn → tác động mạnh. Sai lệch nhỏ → tác động nhẹ. Trực giác, và hiệu quả.

![Ba đường đáp ứng của bộ điều khiển](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDI0JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQyNCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQyNCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDM1LjEg4oCUIFbDrCBzYW8gUCB0aHXhuqduIGx1w7RuIMSR4buDIGzhuqFpIHNhaSBs4buHY2gsIHbDoCB0aMOqbSBJIHRow6wgaOG6v3Q8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgcXXDoSB0csOsbmgsIGPDuW5nIG3hu5l0IMSRaeG7g20gxJHhurd0LiBDaOG7iSBraMOhYyBjw6FjaCBjaOG7iW5oIOKAlCB2w6AgYmEga+G6v3QgcXXhuqMga2jDoWMgaOG6s24gbmhhdS48L3RleHQ+DQo8bGluZSB4MT0nODgnIHkxPSczMzYnIHgyPSc2MjgnIHkyPSczMzYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc4OCcgeTE9JzMzNicgeDI9Jzg4JyB5Mj0nMTA0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2MzQnIHk9JzM0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nODInIHk9Jzk2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmdpw6EgdHLhu4sgxJFvPC90ZXh0Pg0KPGxpbmUgeDE9Jzg4JyB5MT0nMTY4JyB4Mj0nNjI4JyB5Mj0nMTY4JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc2LDQnLz4NCjx0ZXh0IHg9Jzk0JyB5PScxNjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkWnhu4NtIMSR4bq3dDwvdGV4dD4NCjxwb2x5bGluZSBwb2ludHM9Jzg4LjAsMzM2LjAgOTIuNSwzMzIuNiA5Ny4wLDMyOS40IDEwMS41LDMyNi4yIDEwNi4wLDMyMy4wIDExMC41LDMyMC4wIDExNS4wLDMxNy4xIDExOS41LDMxNC4yIDEyNC4wLDMxMS40IDEyOC41LDMwOC43IDEzMy4wLDMwNi4wIDEzNy41LDMwMy41IDE0Mi4wLDMwMC45IDE0Ni41LDI5OC41IDE1MS4wLDI5Ni4xIDE1NS41LDI5My44IDE2MC4wLDI5MS41IDE2NC41LDI4OS4zIDE2OS4wLDI4Ny4yIDE3My41LDI4NS4xIDE3OC4wLDI4My4xIDE4Mi41LDI4MS4xIDE4Ny4wLDI3OS4yIDE5MS41LDI3Ny4zIDE5Ni4wLDI3NS41IDIwMC41LDI3My43IDIwNS4wLDI3Mi4wIDIwOS41LDI3MC4zIDIxNC4wLDI2OC43IDIxOC41LDI2Ny4xIDIyMy4wLDI2NS41IDIyNy41LDI2NC4wIDIzMi4wLDI2Mi41IDIzNi41LDI2MS4xIDI0MS4wLDI1OS43IDI0NS41LDI1OC4zIDI1MC4wLDI1Ny4wIDI1NC41LDI1NS43IDI1OS4wLDI1NC41IDI2My41LDI1My4yIDI2OC4wLDI1Mi4xIDI3Mi41LDI1MC45IDI3Ny4wLDI0OS44IDI4MS41LDI0OC43IDI4Ni4wLDI0Ny42IDI5MC41LDI0Ni42IDI5NS4wLDI0NS41IDI5OS41LDI0NC42IDMwNC4wLDI0My42IDMwOC41LDI0Mi43IDMxMy4wLDI0MS43IDMxNy41LDI0MC45IDMyMi4wLDI0MC4wIDMyNi41LDIzOS4xIDMzMS4wLDIzOC4zIDMzNS41LDIzNy41IDM0MC4wLDIzNi44IDM0NC41LDIzNi4wIDM0OS4wLDIzNS4zIDM1My41LDIzNC41IDM1OC4wLDIzMy44IDM2Mi41LDIzMy4yIDM2Ny4wLDIzMi41IDM3MS41LDIzMS45IDM3Ni4wLDIzMS4yIDM4MC41LDIzMC42IDM4NS4wLDIzMC4wIDM4OS41LDIyOS40IDM5NC4wLDIyOC45IDM5OC41LDIyOC4zIDQwMy4wLDIyNy44IDQwNy41LDIyNy4zIDQxMi4wLDIyNi44IDQxNi41LDIyNi4zIDQyMS4wLDIyNS44IDQyNS41LDIyNS4zIDQzMC4wLDIyNC45IDQzNC41LDIyNC40IDQzOS4wLDIyNC4wIDQ0My41LDIyMy42IDQ0OC4wLDIyMy4yIDQ1Mi41LDIyMi44IDQ1Ny4wLDIyMi40IDQ2MS41LDIyMi4wIDQ2Ni4wLDIyMS42IDQ3MC41LDIyMS4zIDQ3NS4wLDIyMC45IDQ3OS41LDIyMC42IDQ4NC4wLDIyMC4yIDQ4OC41LDIxOS45IDQ5My4wLDIxOS42IDQ5Ny41LDIxOS4zIDUwMi4wLDIxOS4wIDUwNi41LDIxOC43IDUxMS4wLDIxOC40IDUxNS41LDIxOC4yIDUyMC4wLDIxNy45IDUyNC41LDIxNy42IDUyOS4wLDIxNy40IDUzMy41LDIxNy4xIDUzOC4wLDIxNi45IDU0Mi41LDIxNi43IDU0Ny4wLDIxNi40IDU1MS41LDIxNi4yIDU1Ni4wLDIxNi4wIDU2MC41LDIxNS44IDU2NS4wLDIxNS42IDU2OS41LDIxNS40IDU3NC4wLDIxNS4yIDU3OC41LDIxNS4wIDU4My4wLDIxNC44IDU4Ny41LDIxNC42IDU5Mi4wLDIxNC41IDU5Ni41LDIxNC4zIDYwMS4wLDIxNC4xIDYwNS41LDIxNC4wIDYxMC4wLDIxMy44IDYxNC41LDIxMy43IDYxOS4wLDIxMy41IDYyMy41LDIxMy40IDYyOC4wLDIxMy4yJyBmaWxsPSdub25lJyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi40JyBzdHJva2UtbGluZWpvaW49J3JvdW5kJy8+DQo8cG9seWxpbmUgcG9pbnRzPSc4OC4wLDMzNi4wIDkyLjUsMzM1LjUgOTcuMCwzMzMuOSAxMDEuNSwzMzEuNiAxMDYuMCwzMjguNCAxMTAuNSwzMjQuNiAxMTUuMCwzMjAuMiAxMTkuNSwzMTUuNCAxMjQuMCwzMTAuMSAxMjguNSwzMDQuNiAxMzMuMCwyOTguNyAxMzcuNSwyOTIuNyAxNDIuMCwyODYuNiAxNDYuNSwyODAuNCAxNTEuMCwyNzQuMiAxNTUuNSwyNjguMCAxNjAuMCwyNjEuOCAxNjQuNSwyNTUuNyAxNjkuMCwyNDkuOCAxNzMuNSwyNDQuMCAxNzguMCwyMzguMyAxODIuNSwyMzIuOCAxODcuMCwyMjcuNSAxOTEuNSwyMjIuNCAxOTYuMCwyMTcuNSAyMDAuNSwyMTIuOSAyMDUuMCwyMDguNCAyMDkuNSwyMDQuMiAyMTQuMCwyMDAuMiAyMTguNSwxOTYuNSAyMjMuMCwxOTMuMCAyMjcuNSwxODkuNyAyMzIuMCwxODYuNiAyMzYuNSwxODMuOCAyNDEuMCwxODEuMSAyNDUuNSwxNzguNyAyNTAuMCwxNzYuNSAyNTQuNSwxNzQuNCAyNTkuMCwxNzIuNiAyNjMuNSwxNzAuOSAyNjguMCwxNjkuMyAyNzIuNSwxNjguMCAyNzcuMCwxNjYuOCAyODEuNSwxNjUuNyAyODYuMCwxNjQuNyAyOTAuNSwxNjMuOSAyOTUuMCwxNjMuMiAyOTkuNSwxNjIuNiAzMDQuMCwxNjIuMSAzMDguNSwxNjEuNyAzMTMuMCwxNjEuNCAzMTcuNSwxNjEuMSAzMjIuMCwxNjAuOSAzMjYuNSwxNjAuOCAzMzEuMCwxNjAuOCAzMzUuNSwxNjAuNyAzNDAuMCwxNjAuOCAzNDQuNSwxNjAuOSAzNDkuMCwxNjEuMCAzNTMuNSwxNjEuMSAzNTguMCwxNjEuMyAzNjIuNSwxNjEuNSAzNjcuMCwxNjEuNyAzNzEuNSwxNjEuOSAzNzYuMCwxNjIuMiAzODAuNSwxNjIuNCAzODUuMCwxNjIuNyAzODkuNSwxNjMuMCAzOTQuMCwxNjMuMiAzOTguNSwxNjMuNSA0MDMuMCwxNjMuOCA0MDcuNSwxNjQuMCA0MTIuMCwxNjQuMyA0MTYuNSwxNjQuNiA0MjEuMCwxNjQuOCA0MjUuNSwxNjUuMCA0MzAuMCwxNjUuMyA0MzQuNSwxNjUuNSA0MzkuMCwxNjUuNyA0NDMuNSwxNjUuOSA0NDguMCwxNjYuMSA0NTIuNSwxNjYuMyA0NTcuMCwxNjYuNSA0NjEuNSwxNjYuNyA0NjYuMCwxNjYuOCA0NzAuNSwxNjcuMCA0NzUuMCwxNjcuMSA0NzkuNSwxNjcuMiA0ODQuMCwxNjcuNCA0ODguNSwxNjcuNSA0OTMuMCwxNjcuNiA0OTcuNSwxNjcuNyA1MDIuMCwxNjcuOCA1MDYuNSwxNjcuOCA1MTEuMCwxNjcuOSA1MTUuNSwxNjguMCA1MjAuMCwxNjguMCA1MjQuNSwxNjguMSA1MjkuMCwxNjguMSA1MzMuNSwxNjguMiA1MzguMCwxNjguMiA1NDIuNSwxNjguMiA1NDcuMCwxNjguMiA1NTEuNSwxNjguMyA1NTYuMCwxNjguMyA1NjAuNSwxNjguMyA1NjUuMCwxNjguMyA1NjkuNSwxNjguMyA1NzQuMCwxNjguMyA1NzguNSwxNjguMyA1ODMuMCwxNjguMyA1ODcuNSwxNjguMyA1OTIuMCwxNjguMyA1OTYuNSwxNjguMyA2MDEuMCwxNjguMyA2MDUuNSwxNjguMyA2MTAuMCwxNjguMyA2MTQuNSwxNjguMyA2MTkuMCwxNjguMyA2MjMuNSwxNjguMiA2MjguMCwxNjguMicgZmlsbD0nbm9uZScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcgc3Ryb2tlLWxpbmVqb2luPSdyb3VuZCcvPg0KPHBvbHlsaW5lIHBvaW50cz0nODguMCwzMzYuMCA5Mi41LDMzNC41IDk3LjAsMzMwLjEgMTAxLjUsMzIzLjEgMTA2LjAsMzEzLjkgMTEwLjUsMzAyLjkgMTE1LjAsMjkwLjMgMTE5LjUsMjc2LjUgMTI0LjAsMjYxLjkgMTI4LjUsMjQ2LjggMTMzLjAsMjMxLjUgMTM3LjUsMjE2LjMgMTQyLjAsMjAxLjUgMTQ2LjUsMTg3LjIgMTUxLjAsMTczLjggMTU1LjUsMTYxLjMgMTYwLjAsMTUwLjAgMTY0LjUsMTM5LjkgMTY5LjAsMTMxLjEgMTczLjUsMTIzLjcgMTc4LjAsMTE3LjcgMTgyLjUsMTEzLjEgMTg3LjAsMTA5LjkgMTkxLjUsMTA3LjkgMTk2LjAsMTA3LjIgMjAwLjUsMTA3LjYgMjA1LjAsMTA5LjEgMjA5LjUsMTExLjYgMjE0LjAsMTE0LjggMjE4LjUsMTE4LjcgMjIzLjAsMTIzLjIgMjI3LjUsMTI4LjIgMjMyLjAsMTMzLjQgMjM2LjUsMTM4LjkgMjQxLjAsMTQ0LjQgMjQ1LjUsMTUwLjAgMjUwLjAsMTU1LjMgMjU0LjUsMTYwLjUgMjU5LjAsMTY1LjQgMjYzLjUsMTcwLjAgMjY4LjAsMTc0LjEgMjcyLjUsMTc3LjggMjc3LjAsMTgxLjAgMjgxLjUsMTgzLjggMjg2LjAsMTg2LjAgMjkwLjUsMTg3LjcgMjk1LjAsMTg4LjkgMjk5LjUsMTg5LjcgMzA0LjAsMTkwLjAgMzA4LjUsMTg5LjkgMzEzLjAsMTg5LjQgMzE3LjUsMTg4LjUgMzIyLjAsMTg3LjQgMzI2LjUsMTg2LjAgMzMxLjAsMTg0LjQgMzM1LjUsMTgyLjYgMzQwLjAsMTgwLjcgMzQ0LjUsMTc4LjcgMzQ5LjAsMTc2LjcgMzUzLjUsMTc0LjcgMzU4LjAsMTcyLjggMzYyLjUsMTcwLjkgMzY3LjAsMTY5LjEgMzcxLjUsMTY3LjUgMzc2LjAsMTY1LjkgMzgwLjUsMTY0LjYgMzg1LjAsMTYzLjQgMzg5LjUsMTYyLjQgMzk0LjAsMTYxLjYgMzk4LjUsMTYwLjkgNDAzLjAsMTYwLjUgNDA3LjUsMTYwLjIgNDEyLjAsMTYwLjAgNDE2LjUsMTYwLjEgNDIxLjAsMTYwLjIgNDI1LjUsMTYwLjUgNDMwLjAsMTYwLjkgNDM0LjUsMTYxLjQgNDM5LjAsMTYyLjAgNDQzLjUsMTYyLjYgNDQ4LjAsMTYzLjMgNDUyLjUsMTY0LjAgNDU3LjAsMTY0LjggNDYxLjUsMTY1LjUgNDY2LjAsMTY2LjIgNDcwLjUsMTY2LjkgNDc1LjAsMTY3LjUgNDc5LjUsMTY4LjEgNDg0LjAsMTY4LjcgNDg4LjUsMTY5LjIgNDkzLjAsMTY5LjYgNDk3LjUsMTcwLjAgNTAyLjAsMTcwLjMgNTA2LjUsMTcwLjUgNTExLjAsMTcwLjcgNTE1LjUsMTcwLjggNTIwLjAsMTcwLjkgNTI0LjUsMTcwLjkgNTI5LjAsMTcwLjggNTMzLjUsMTcwLjcgNTM4LjAsMTcwLjYgNTQyLjUsMTcwLjQgNTQ3LjAsMTcwLjIgNTUxLjUsMTcwLjAgNTU2LjAsMTY5LjcgNTYwLjUsMTY5LjUgNTY1LjAsMTY5LjIgNTY5LjUsMTY4LjkgNTc0LjAsMTY4LjcgNTc4LjUsMTY4LjQgNTgzLjAsMTY4LjIgNTg3LjUsMTY4LjAgNTkyLjAsMTY3LjggNTk2LjUsMTY3LjYgNjAxLjAsMTY3LjQgNjA1LjUsMTY3LjMgNjEwLjAsMTY3LjIgNjE0LjUsMTY3LjEgNjE5LjAsMTY3LjAgNjIzLjUsMTY3LjAgNjI4LjAsMTY3LjAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1saW5lam9pbj0ncm91bmQnLz4NCjxsaW5lIHgxPSc2MDMnIHkxPScxNjgnIHgyPSc2MDQnIHkyPScxOTgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzYwMy43LDIwOC4wIDU5OC43LDE5OC4wIDYwOC43LDE5OC4wJyBmaWxsPScjQzAzOTJCJy8+DQo8bGluZSB4MT0nNjAzJyB5MT0nMjA4JyB4Mj0nNjA0JyB5Mj0nMTc4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2MDMuNywxNjguMCA2MDguNywxNzguMCA1OTguNywxNzguMCcgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTg5JyB5PScxOTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdlbmQnPnNhaSBs4buHY2ggdMSpbmgg4oCUIGtow7RuZyBiYW8gZ2nhu50gdOG7sSBo4bq/dDwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScxMTgnIHgyPSc2OTQnIHkyPScxMTgnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzEyMicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QIHRodeG6p248L3RleHQ+DQo8dGV4dCB4PSc2NjQnIHk9JzE0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkThu6tuZyBExq/hu5pJIMSRaeG7g20gxJHhurd0IHbDoCDhu58gbOG6oWkgxJHDszwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScxNzQnIHgyPSc2OTQnIHkyPScxNzQnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzE3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QICsgSTwvdGV4dD4NCjx0ZXh0IHg9JzY2NCcgeT0nMTk4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG7m2kgxJHDum5nIMSRaeG7g20gxJHhurd0IOKAlCBJIHhvw6Egc2FpIGzhu4djaDwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScyMzAnIHgyPSc2OTQnIHkyPScyMzAnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzIzNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QIHF1w6EgbOG7m248L3RleHQ+DQo8dGV4dCB4PSc2NjQnIHk9JzI1NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkRhbyDEkeG7mW5nIHF1YW5oIMSRaeG7g20gxJHhurd0LCBsw6J1IHThuq90PC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzM1Nicgd2lkdGg9Jzg0OCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQwJyB5PSczNzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqgICBTYWkgbOG7h2NoIHTEqW5oIEtIw5RORyBwaOG6o2kgbOG7l2kgY2jhu4luaCDEkeG7i25oIOKAlCBuw7MgbMOgIGLhuqNuIGNo4bqldCBj4bunYSBQIHRodeG6p246IGjhur90IHNhaSBs4buHY2ggdGjDrCBo4bq/dCB0w61uIGhp4buHdSByYSwgbsOqbiBuw7MgcGjhuqNpIGdp4buvIGzhuqFpIG3hu5l0IGNow7p0IHNhaSBs4buHY2ggxJHhu4MgY8OybiBuZ8O1IHJhLjwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PSczOTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QICBUxINuZyBQIMSR4buDIGLDuSBzYWkgbOG7h2NoIHTEqW5oIHPhur0gZOG6q24gdOG7m2kgxJHGsOG7nW5nIG3DoHUgxJHhu48uIEPDoWNoIMSRw7puZyBsw6AgdGjDqm0gSSDigJQgdsOgIGtoaSDEkcOzIHBo4bqjaSBsbyBjaOG7kW5nIGLDo28gaG/DoCB0w61jaCBwaMOibiAobeG7pWMgMzUuNSkuPC90ZXh0Pg0KPC9zdmc+)

*Hình 35.1 — Cùng một quá trình, cùng một điểm đặt, ba cách chỉnh. Đường vàng dừng lại dưới điểm đặt
và ở lại đó; đường xanh tới đúng nơi; đường đỏ là hậu quả của việc tăng P để bù sai lệch tĩnh.*

### ⭐ Vì sao P thuần luôn để lại sai lệch tĩnh

Đây là điểm mà nhiều người dùng PID nhiều năm vẫn không nắm chắc, và nó suy ra trực tiếp từ công thức.

Xét bộ gia nhiệt keo. Để **giữ** keo ở 60 °C, cần một công suất gia nhiệt nhất định — giả sử 30 % —
để bù nhiệt thất thoát ra môi trường.

Bây giờ giả sử vòng P đã đưa nhiệt độ tới đúng 60 °C. Khi đó `e = 0`, nên:

```text
CV = Kp × 0 = 0
```

**Ngõ ra bằng 0.** Không gia nhiệt. Nhiệt độ **tụt xuống**.

Nhiệt độ tụt làm `e` tăng, nên `CV` tăng, nên nhiệt độ lên lại. Hệ ổn định ở một điểm mà `Kp × e`
đúng bằng công suất cần thiết — tức là **`e` khác 0**.

> ⭐ **Kết luận: bộ điều khiển P thuần luôn dừng lại ở một sai lệch khác 0**, gọi là **sai lệch tĩnh**
> *(steady-state offset)*. Đó không phải lỗi chỉnh định — đó là **hệ quả toán học** của việc ngõ ra
> tỉ lệ với sai lệch.
>
> Tăng `Kp` làm sai lệch nhỏ đi, nhưng ⚠ tăng quá thì hệ **dao động** rồi mất ổn định. Không thể xoá
> sai lệch bằng cách tăng `Kp`.

---

## 35.5 I — xoá sai lệch, và cái giá của nó

### I làm gì

**Tích phân** *(Integral)*: cộng dồn sai lệch theo thời gian.

```text
CV_I = Ki × ∑(e × Δt)
```

Chừng nào `e` còn khác 0, phần tích phân còn **tiếp tục tăng** — nên ngõ ra tiếp tục tăng cho tới khi
`e` về 0. Đúng lúc đó phần tích phân **giữ nguyên giá trị**, và giá trị đó chính là 30 % công suất
cần thiết ở mục 35.4.

> ⭐ **I chính là bộ nhớ của vòng điều khiển.** Nó "học" được mức ngõ ra cần thiết để giữ điểm đặt, và
> đó là lý do nó xoá được sai lệch tĩnh mà P không xoá nổi.

### ⚠⚠ Cái giá: bão hoà tích phân

Đây là bẫy nguy hiểm nhất của PID trên PLC.

**Kịch bản**: bật máy từ nguội. Nhiệt độ 20 °C, điểm đặt 60 °C, sai lệch 40 °C.

```text
   Sai lệch lớn kéo dài  →  phần tích phân CỘNG DỒN mãi
   →  CV tính ra = 400 %  (!)
   →  Nhưng cơ cấu chỉ chạy được tối đa 100 %
   →  Nhiệt độ lên tới 60 °C, e = 0
   →  ⚠ Phần tích phân vẫn đang ở mức tương ứng 400 %
   →  Cơ cấu vẫn chạy 100 % — nhiệt độ VỌT LÊN 75 °C
   →  Phải mất rất lâu sai lệch âm mới "xả" hết phần tích phân
```

Hiện tượng này gọi là **bão hoà tích phân** *(integral windup)*, và triệu chứng của nó rất đặc trưng:

> **Vọt lố lớn sau mỗi lần khởi động từ xa điểm đặt, hoặc sau mỗi lần cơ cấu bị chặn** — trong khi
> lúc chạy ổn định thì vòng điều khiển hoạt động tốt.

### Chống bão hoà

Nguyên tắc: **ngừng cộng dồn khi ngõ ra đã chạm giới hạn**.

```iecst
// ── Tính phần tích phân, có chống bão hoà ──
CvRaw := KpTerm + IntegralTerm;

// ⭐ Chỉ cộng dồn khi ngõ ra CHƯA bão hoà, hoặc khi sai lệch đẩy nó về phía trong dải
IF (CvRaw < CV_MAX AND CvRaw > CV_MIN)
   OR (CvRaw >= CV_MAX AND Error < 0)
   OR (CvRaw <= CV_MIN AND Error > 0) THEN
    IntegralTerm := IntegralTerm + (Ki * Error * CycleMs) / 1000;
END_IF;

// Kẹp ngõ ra — luôn luôn (Chương 32, mục 32.4)
Cv := CvRaw;
IF Cv > CV_MAX THEN Cv := CV_MAX; END_IF;
IF Cv < CV_MIN THEN Cv := CV_MIN; END_IF;
```

> ⚠ **Hai điều kiện `OR` ở trên không thừa.** Nếu chỉ ngừng cộng dồn khi bão hoà mà không cho phép
> cộng ngược, vòng điều khiển sẽ **kẹt** ở trạng thái bão hoà — không thoát ra được. Hai vế `OR` cho
> phép phần tích phân **giảm** khi sai lệch đã đổi dấu.
>
> 💡 Khối PID dựng sẵn của các hãng đều có chống bão hoà. **Đây là một lý do rất mạnh để dùng khối
> sẵn có thay vì tự viết** — mục 35.9.

---

## 35.6 D — và vì sao thường tắt

**Vi phân** *(Derivative)*: phản ứng theo **tốc độ thay đổi** của sai lệch.

```text
CV_D = Kd × (Δe / Δt)
```

Ý tưởng: nếu sai lệch đang giảm nhanh, giảm bớt tác động trước để khỏi vọt lố. Nó là thành phần
**đoán trước**.

### ⚠ Vì sao trong thực tế nó thường bằng 0

| Lý do | Giải thích |
|---|---|
| ⭐ **Khuếch đại nhiễu** | D nhìn vào **thay đổi**. Tín hiệu analog luôn có nhiễu, và nhiễu chính là thay đổi nhanh — D biến nhiễu nhỏ thành dao động lớn ở ngõ ra |
| **Quá trình chậm không cần** | Gia nhiệt, mức chất lỏng, áp suất trong bình lớn — quán tính đã tự làm việc của D |
| **Khó chỉnh** | Thêm một hệ số nữa vào bài toán vốn đã khó |
| ⚠ **Cú nhảy khi đổi điểm đặt** | Đổi SP đột ngột làm `e` nhảy bậc → D cho một xung rất lớn |

> **Quy tắc thực dụng: bắt đầu với `Kd = 0`.** Phần lớn vòng điều khiển trên máy tự động hoá chạy tốt
> với **PI**. Chỉ thêm D khi bạn đã có PI hoạt động và vẫn cần cải thiện, **và** tín hiệu đủ sạch.
>
> 💡 Nhiều khối PID cho phép D tác động lên **PV thay vì lên `e`** — cách này loại bỏ cú nhảy khi đổi
> điểm đặt. Nếu buộc phải dùng D, hãy tìm tuỳ chọn đó.

---

## 35.6b ⚠⚠ Hai thứ phải kiểm TRƯỚC khi chỉnh định

Chỉnh định giỏi đến đâu cũng vô nghĩa nếu hai thứ dưới đây sai. Cả hai đều **không phải tham số
chỉnh** — chúng là **cấu hình**, và cả hai đều gây hậu quả rất khác nhau.

### Một — ⚠⚠ Chiều tác động: thuận hay nghịch

Bộ điều khiển phải biết: **đại lượng đo tăng thì ngõ ra phải tăng hay giảm?**

| Chiều | Nghĩa | Ví dụ |
|---|---|---|
| **Thuận** *(direct-acting)* | Đo **tăng** → ngõ ra **tăng** | Điều khiển làm mát: nóng hơn thì mở lạnh nhiều hơn |
| ⭐ **Nghịch** *(reverse-acting)* | Đo **tăng** → ngõ ra **giảm** | ⭐ **Gia nhiệt**: nóng hơn thì giảm công suất |

> ⚠⚠ **NGUY HIỂM — đặt sai chiều tác động làm vòng điều khiển CHẠY LOẠN.**
>
> Với bộ gia nhiệt keo của DP-01, nếu đặt nhầm thành **thuận**:
>
> ```text
> Nhiệt độ tăng  →  ngõ ra tăng  →  cấp nhiệt nhiều hơn  →  nhiệt độ tăng nữa  →  …
> ```
>
> ⭐ Đó là **phản hồi dương**. Vòng điều khiển không dao động quanh điểm đặt — nó **chạy thẳng tới
> giới hạn** và ở đó. ⚠ Với thiết bị gia nhiệt, hậu quả có thể là hỏng sản phẩm, hỏng thiết bị, hoặc
> cháy.
>
> ⭐⭐ **Triệu chứng nhận ra ngay:** ngõ ra **bám chặt 0 % hoặc 100 %** và không bao giờ rời khỏi đó,
> bất kể chỉnh `Kp` thế nào. ⚠ Nếu thấy triệu chứng này, **đừng chỉnh định tiếp** — kiểm chiều tác
> động trước.
>
> ⚡ **Bảo vệ bắt buộc:** vòng gia nhiệt phải có **giới hạn nhiệt độ độc lập** với PID — một bộ bảo
> vệ quá nhiệt cắt nguồn không đi qua bộ điều khiển (Chương 48).

### Hai — ⚠ Đơn vị của khâu tích phân: hai cách nói NGƯỢC nhau

Cùng một mức tác động tích phân được ghi bằng **hai đơn vị nghịch đảo nhau**:

| Cách ghi | Ý nghĩa | ⭐ Số LỚN nghĩa là |
|---|---|---|
| **Phút / lần lặp** *(minutes per repeat)* | Thời gian tích phân | ⭐ Tác động tích phân **YẾU hơn** |
| **Lần lặp / phút** *(repeats per minute)* | Độ lợi tích phân | ⭐ Tác động tích phân **MẠNH hơn** |

> ⚠⚠ **Hai cách ghi này là NGHỊCH ĐẢO của nhau — nên chép nhầm là sai theo cấp số.**
>
> Giá trị `2` mang nghĩa hoàn toàn khác nhau:
>
> ```text
> 2 phút/lần lặp   →  tác động chậm, hiền
> 2 lần lặp/phút   →  tác động nhanh gấp 4 lần cách trên
> ```
>
> ⭐ Đây là lý do **không được chép tham số PID từ máy này sang máy khác** — kể cả khi hai bộ điều
> khiển trông giống nhau (Phụ lục A2 mục A2.7).
>
> ⭐⭐ **Việc phải làm trước khi chỉnh:** mở tài liệu bộ điều khiển và ⭐ **xác định nó dùng đơn vị
> nào**. Nhiều bộ cho phép **chọn** đơn vị — nghĩa là hai máy cùng model vẫn có thể khác nhau.
>
> ⚡ Khâu vi phân cũng có chuyện tương tự, nhưng ít gây nhầm hơn vì thường chỉ có một đơn vị (phút).

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về tác động tích phân và đơn vị
minutes-per-repeat / repeats-per-minute; và mục về thiết bị direct-acting / reverse-acting.)*

---

## 35.7 ⚠ Chu kỳ vòng điều khiển

Đây là lỗi đầu tiên trong ba lỗi ở mục 35.1, và nó đặc thù cho PLC.

### Vòng PID phải chạy đều đặn

Công thức tích phân và vi phân đều chứa `Δt`. Nếu vòng chạy lúc nhanh lúc chậm, hai thành phần đó
tính sai.

```iecst
// ✗ SAI — gọi PID ở chương trình chính, Δt = thời gian quét (biến động)
PID_GlueTemp(...);
```

```iecst
// ✓ ĐÚNG — gọi trong tác vụ chu kỳ cố định, hoặc theo một xung định kỳ
IF TrigPidTick.Q THEN            // xung đều đặn, ví dụ 500 ms
    PID_GlueTemp(..., CycleMs := 500);
END_IF;
```

> ⚠ **Thời gian quét KHÔNG cố định** (Chương 10, Chương 20 mục 20.5). Dùng nó làm `Δt` nghĩa là hệ số
> hiệu dụng của vòng điều khiển **thay đổi theo tải chương trình** — và vòng đã chỉnh tốt hôm nay có
> thể dao động sau khi ai đó thêm chức năng vào tháng sau.

### ⭐ Chu kỳ vòng so với tốc độ cập nhật của phép đo

Đây là lỗi ở mục 35.1, và nó tinh vi hơn.

> **Chạy vòng PID nhanh hơn tốc độ cập nhật của cảm biến là vô ích — và có hại.**

Module nhiệt độ cập nhật 500 ms mỗi kênh (Chương 33, mục 33.11). Chạy PID 100 ms nghĩa là:

- Bốn trong năm lần tính dựa trên **cùng một giá trị cũ** → phần D thấy `Δe = 0` rồi đột ngột thấy
  một bước nhảy → xung nhiễu vào ngõ ra.
- Phần I cộng dồn **năm lần** cho một phép đo → tác động tích phân mạnh gấp năm lần dự kiến.

**Quy tắc:** chu kỳ vòng PID ≥ tốc độ cập nhật phép đo, và thường nên là **vài lần chậm hơn hằng số
thời gian của quá trình**.

| Quá trình | Chu kỳ vòng hợp lý |
|---|---|
| Nhiệt độ (chậm, hằng số thời gian hàng phút) | 500 ms – vài giây |
| Áp suất trong bình | 100 – 500 ms |
| Lưu lượng (nhanh) | 50 – 100 ms |
| Vị trí, tốc độ trục | ⚠ Không dùng PID tự viết — dùng bộ điều khiển chuyển động (Chương 37) |

---

## 35.8 Chuyển chế độ êm và chống vọt khi đổi điểm đặt

### Chuyển chế độ êm

Khi chuyển từ **Manual** (người đặt ngõ ra bằng tay) sang **Auto** (PID điều khiển), nếu không xử lý
thì phần tích phân đang ở một giá trị bất kỳ, và ngõ ra **nhảy đột ngột**.

> **Chuyển chế độ êm** *(bumpless transfer)*: khi rời Manual, nạp phần tích phân bằng **giá trị ngõ
> ra hiện tại** — để lần tính đầu tiên ở Auto cho ra đúng giá trị đang có, rồi mới điều chỉnh dần.

```iecst
IF TrigManualToAuto.Q THEN
    IntegralTerm := CvManual;      // ⭐ nạp bằng ngõ ra đang có
END_IF;
```

⚠ Cùng logic áp cho **mọi** lần vòng điều khiển bị dừng rồi chạy lại — sau lỗi, sau khi máy về gốc,
sau khi đổi công thức.

### Đổi điểm đặt từ từ

Đổi SP đột ngột — ví dụ từ 60 lên 70 °C khi đổi mã hàng — tạo một bước nhảy trong `e`, gây vọt lố và
kích phần D.

> 💡 **Dùng đoạn dốc điểm đặt** *(setpoint ramp)*: thay vì nhảy thẳng, cho SP tăng dần vài độ mỗi
> phút. Vòng điều khiển theo kịp, không vọt lố, và cơ cấu không bị sốc.
>
> Với DP-01, đổi công thức chỉ được phép khi máy đã xả hết và ở `Idle` (Chương 29, mục 29.5) — nên
> vòng nhiệt có thời gian đi lên từ từ trước khi bắt đầu sản xuất. **Đây là ví dụ hai quyết định
> thiết kế ở hai chương khác nhau hỗ trợ nhau.**

---

## 35.9 ⭐ Bộ điều khiển rời hay PID trên PLC

Câu hỏi thiết kế mà máy mẫu DP-01 đặt ra: nhiệt độ keo được điều khiển bởi một **bộ điều khiển nhiệt
độ rời** nối RS-485 (Phụ lục J §J.1), không phải bởi PID viết trong PLC. Vì sao?

| | **Bộ điều khiển rời** | **PID trên PLC** |
|---|---|---|
| Chỉnh định | ⭐ Thường có **tự chỉnh định** *(auto-tune)* rất tốt | Tự viết thì phải chỉnh tay; khối sẵn có thường cũng có auto-tune |
| Chuyên biệt | ⭐ Thiết kế riêng cho nhiệt độ — xử lý sẵn can nhiệt/RTD, ngõ ra xung | Cần module analog + logic ngõ ra |
| Chạy độc lập | ⭐ **Vẫn giữ nhiệt khi PLC dừng** hoặc đang nạp chương trình | Dừng theo PLC |
| Người bảo trì | ⭐ Chỉnh trên mặt máy, **không cần phần mềm lập trình** | Cần phần mềm và quyền |
| Tích hợp với trình tự | ⚠ Qua truyền thông — thêm một lớp có thể hỏng | ⭐ Trực tiếp, không có lớp trung gian |
| Số điểm đo nhiều | ⚠ Mỗi điểm một bộ — tốn chỗ và tiền | ⭐ Rẻ hơn khi nhiều vòng |
| Ghi log và truy xuất | ⚠ Phải đọc về qua truyền thông | ⭐ Có sẵn trong PLC |
| Chi phí | Cao hơn cho một vòng | Rẻ hơn khi đã có module analog |

> ⭐ **Quy tắc thực dụng:**
> - **Một hoặc hai vòng nhiệt độ, quan trọng, đội bảo trì cần chỉnh được** → **bộ điều khiển rời**.
> - **Nhiều vòng, hoặc vòng gắn chặt với trình tự, hoặc cần ghi log chi tiết** → **PID trên PLC**.
>
> Với DP-01: một vòng nhiệt độ duy nhất, quan trọng với chất lượng, và người vận hành cần chỉnh được
> khi đổi loại keo → **bộ điều khiển rời**. Hàng "vẫn giữ nhiệt khi PLC dừng" cũng có giá trị thật:
> bộ gia nhiệt mất cả chục phút để đạt nhiệt, nên mỗi lần nạp lại chương trình mà nhiệt tụt là mất
> thời gian sản xuất.

### ⚠ Dù dùng bộ điều khiển rời, PLC vẫn phải giám sát

Giao việc điều khiển cho thiết bị khác **không** có nghĩa là quên nó đi:

```iecst
// PLC đọc về qua RS-485 (Chương 38, 39) và tự kiểm
M_GlueTempFault := M_TempCtrlCommFault              // mất truyền thông
                OR (GlueTempX10 < RecipeTempMinX10)  // ngoài dải cho phép
                OR (GlueTempX10 > RecipeTempMaxX10)
                OR M_TempCtrlAlarm;                  // bộ điều khiển tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
```

> ⚠⚠ **Mất truyền thông với bộ điều khiển nhiệt là một trạng thái phải xử lý tường minh.**
> Bộ điều khiển vẫn đang giữ nhiệt — nhưng **PLC không còn biết nhiệt độ là bao nhiêu**. Chạy tiếp
> trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Đây là cùng bài toán với mất
> kết nối I/O phân tán (Chương 8, mục 8.5; Chương 48, mục 48.5).

---

## 35.10 Chỉnh định thực dụng — từng bước

> ⚠⚠ **Trước bước 1: kiểm chiều tác động và đơn vị khâu tích phân** (mục 35.6b). Chỉnh định một
> vòng đặt sai chiều tác động là việc vô ích — và nguy hiểm.

Không cần lý thuyết điều khiển để chỉnh một vòng PID trên máy. Quy trình dưới đây đủ dùng cho phần
lớn vòng nhiệt độ và áp suất.

> ⚠ **Chuẩn bị trước khi chỉnh:**
> - Ghi lại **bộ hệ số hiện tại** — để quay lui được.
> - Bảo đảm **an toàn**: chỉnh định làm quá trình dao động, và dao động đó có thể vượt xa dải bình
>   thường. ⚠⚠ **Bảo vệ quá nhiệt phải ĐỘC LẬP với vòng điều khiển** — một rơ-le nhiệt hoặc bộ bảo
>   vệ riêng cắt nguồn gia nhiệt, không đi qua PLC và không đi qua bộ điều khiển đang chỉnh. Lý do:
>   thứ bạn đang chỉnh chính là thứ có thể sai. Đây là nguyên tắc chung của IEC 60204-1 và của
>   Chương 48 — **bảo vệ không được nằm trong cái nó bảo vệ**.
> - Có cách **ghi và xem đồ thị** PV theo thời gian. ⭐ Không có đồ thị thì bạn đang chỉnh mù —
>   dao động chậm như ở mục 35.1 **không nhìn thấy được** trên màn hình thời gian thực.

| Bước | Việc | Dấu hiệu xong |
|---|---|---|
| 1 | Đặt `Ki = 0`, `Kd = 0`. Chỉ còn P | — |
| 2 | Tăng `Kp` dần cho tới khi PV bắt đầu **dao động nhẹ** quanh SP | Thấy dao động rõ |
| 3 | ⭐ **Giảm `Kp` xuống khoảng một nửa** giá trị vừa tìm | Hết dao động, còn sai lệch tĩnh |
| 4 | Tăng `Ki` dần cho tới khi sai lệch tĩnh **bị xoá trong thời gian chấp nhận được** | PV về đúng SP |
| 5 | ⚠ Nếu vọt lố quá nhiều: **giảm `Ki`**, đừng vội thêm D | Vọt lố trong mức chấp nhận |
| 6 | Chỉ khi thật cần và tín hiệu sạch: tăng `Kd` từ 0, rất nhẹ | Đáp ứng nhanh hơn, không thêm nhiễu |
| 7 | ⭐ **Thử nhiễu tải thật** — mở cửa buồng, thêm keo lạnh, đổi mã hàng | Vòng phục hồi hợp lý |
| 8 | Ghi lại bộ hệ số **và điều kiện thử** vào tài liệu máy | Có hồ sơ |

> ⭐ **Bước 7 là bước hay bị bỏ và quan trọng nhất.**
> Chỉnh trong điều kiện tĩnh chỉ chứng minh vòng ổn định khi không có gì xảy ra. Máy thật luôn có
> nhiễu tải — và một vòng chỉnh "đẹp" ở trạng thái tĩnh có thể dao động dữ dội khi có nhiễu.

> 💡 **Auto-tune có dùng được không?** Có, và nó thường cho điểm khởi đầu tốt. Nhưng ⚠ nó chỉ chỉnh
> theo điều kiện **tại thời điểm chạy auto-tune**. Chạy auto-tune trên máy nguội, không tải, rồi đem
> vào sản xuất với tải thật là cách rất phổ biến để có một vòng điều khiển hoạt động kém.

---

## 35.11 Trên máy mẫu DP-01

| Vòng | Cách làm | Vì sao |
|---|---|---|
| **Nhiệt độ keo** | ⭐ **Bộ điều khiển rời**, PLC giám sát qua RS-485 | Mục 35.9 — một vòng, quan trọng, người vận hành cần chỉnh được, giữ nhiệt khi PLC dừng |
| **Áp keo** | ⭐ **Vòng hở** — `AO_GluePressSet` đặt van điều áp | Van điều áp điện tử **đã có vòng kín bên trong nó**. Thêm PID ở PLC là chồng hai vòng — mục 35.12, Bẫy 8 |
| **Tốc độ chuyền** | **Vòng hở** — `AO_ConvSpeed` tới biến tần | Biến tần tự lo phần điều khiển tốc độ (Chương 36) |
| **Công suất đèn UV** | **Vòng hở**, có giám sát | Đặt công suất theo công thức; `AI_UvIntensity` dùng để **phát hiện suy giảm**, không để điều chỉnh |
| **Vị trí gantry** | ⚠ **Không dùng PID tự viết** | Bộ điều khiển servo đã có vòng vị trí riêng (Chương 37) |

> ⭐ **Nhận xét đáng chú ý: DP-01 gần như không có vòng PID nào do PLC chạy.**
>
> Đó không phải thiếu sót — đó là kết quả của việc **mỗi thiết bị đã tự lo phần điều khiển liên tục
> của nó**: biến tần lo tốc độ, servo drive lo vị trí, van điều áp lo áp, bộ điều khiển nhiệt lo nhiệt
> độ. PLC lo **trình tự và phối hợp**.
>
> Đây là kiến trúc rất phổ biến ở máy lắp ráp, và nó đúng với vai trò của PLC nêu ở Chương 2: PLC
> mạnh về **logic rời rạc và trình tự**, không phải về điều khiển liên tục.
>
> ⚠ Nhưng nó **không** có nghĩa là bạn không cần hiểu PID. Bạn cần hiểu để: chỉnh định các bộ điều
> khiển rời, đọc hiểu chúng đang làm gì, chẩn đoán khi chúng hoạt động kém, và ⭐ **nhận ra khi nào
> mình đang vô tình chồng hai vòng lên nhau**.

### Câu hỏi `AI_UvIntensity` — vì sao không đóng vòng

Cường độ UV đo được có thể dùng để **tự động tăng công suất đèn khi nó suy giảm**. Nghe hợp lý. Nhưng:

> ⚠⚠ **Đóng vòng ở đây sẽ GIẤU MẤT sự suy giảm.**
> Đèn yếu dần, vòng điều khiển tự tăng công suất bù vào, cường độ giữ nguyên — và **không ai biết đèn
> sắp hết tuổi thọ** cho tới khi công suất chạm 100 % và không bù được nữa. Khi đó bạn không còn thời
> gian chuẩn bị.
>
> Cách đúng: **giữ vòng hở, và giám sát cả hai con số** — công suất đặt *và* cường độ đo được. Tỉ số
> giữa chúng chính là chỉ số sức khoẻ của đèn, và nó cho cảnh báo sớm (Chương 12, mục 12.5;
> Chương 48, mục 48.6).

Đây là ví dụ rất rõ của một nguyên tắc chung: **tự động bù một suy giảm có thể xoá mất tín hiệu cảnh
báo về chính suy giảm đó.**

---

## 35.12 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng PID khi on/off là đủ

**Hiện tượng:** thêm ba hệ số phải chỉnh, thêm một thứ có thể hỏng, mà kết quả không tốt hơn đáng kể.
Vài năm sau không ai chỉnh lại được.
**Cách sửa:** bảng quyết định ở mục 35.3. Hỏi trước: **dao động trong vùng chết có chấp nhận được
không?**

### 🔍 BẪY 2 — Gọi PID ở chương trình chính

**Hiện tượng:** vòng chỉnh tốt hôm nay **dao động sau khi ai đó thêm chức năng** — vì `Δt` đổi.
**Cách sửa:** gọi trong tác vụ chu kỳ cố định, hoặc theo xung định kỳ, và truyền `Δt` đúng (mục 35.7).

### 🔍 BẪY 3 — Chạy vòng nhanh hơn tốc độ cập nhật cảm biến

**Hiện tượng:** phần I tác động mạnh gấp nhiều lần dự kiến; phần D sinh xung nhiễu. Vòng dao động
chậm, khó thấy trên màn hình thời gian thực.
**Cách sửa:** chu kỳ vòng ≥ tốc độ cập nhật phép đo (mục 35.7, Chương 33 mục 33.11).

### 🔍 BẪY 4 — Không chống bão hoà tích phân

**Hiện tượng:** ⭐ rất đặc trưng — **vọt lố lớn sau mỗi lần khởi động từ nguội**, hoặc sau mỗi lần cơ
cấu bị chặn, trong khi chạy ổn định thì tốt.
**Cách sửa:** ngừng cộng dồn khi ngõ ra bão hoà, **và cho phép cộng ngược** (mục 35.5). Hoặc dùng
khối PID sẵn có.

### 🔍 BẪY 5 — Thêm D cho tín hiệu nhiễu

**Hiện tượng:** ngõ ra **giật liên tục**; cơ cấu chấp hành làm việc nhiều mà quá trình không tốt hơn.
**Cách sửa:** bắt đầu với `Kd = 0`; phần lớn vòng chạy tốt với PI (mục 35.6).

### 🔍 BẪY 6 — Không chuyển chế độ êm

**Hiện tượng:** ngõ ra **nhảy đột ngột** khi chuyển Manual → Auto; cơ cấu bị sốc.
**Cách sửa:** nạp phần tích phân bằng ngõ ra hiện tại trước khi vào Auto (mục 35.8).

### 🔍 BẪY 7 — Chỉnh định không có đồ thị

**Hiện tượng:** vòng "trông ổn" trên màn hình nhưng dao động chậm với chu kỳ vài phút — đúng cỗ máy ở
mục 35.1.
**Cách sửa:** ⭐ ghi và xem đồ thị PV theo thời gian. Không có đồ thị thì đang chỉnh mù (mục 35.10).

### 🔍 BẪY 8 — Chồng hai vòng điều khiển lên nhau

Viết PID trên PLC để điều khiển một thiết bị **đã có vòng kín bên trong** — van điều áp điện tử, biến
tần ở chế độ điều khiển tốc độ, bộ điều khiển nhiệt rời.

**Hiện tượng:** hai vòng "đánh nhau"; hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải
thiện được.
**Cách sửa:** ⭐ **biết thiết bị của mình đã tự điều khiển tới đâu.** Nếu nó đã đóng vòng, PLC chỉ nên
**đặt điểm đặt** và giám sát (mục 35.11).

### 🔍 BẪY 9 — Auto-tune ở điều kiện không đại diện

**Hiện tượng:** vòng hoạt động kém trong sản xuất dù auto-tune báo thành công.
**Cách sửa:** chạy auto-tune ở điều kiện **gần với sản xuất thật** nhất có thể; sau đó vẫn phải thử
nhiễu tải (bước 7, mục 35.10).

### 🔍 BẪY 10 — Đóng vòng lên một đại lượng đang dùng để chẩn đoán

**Hiện tượng:** ⚠⚠ hệ tự bù suy giảm, và **cảnh báo sớm biến mất** — bạn chỉ biết khi đã hết dư địa
bù.
**Cách sửa:** giữ vòng hở và **giám sát cả lệnh lẫn kết quả**; tỉ số giữa chúng là chỉ số sức khoẻ
(mục 35.11).

### 🔍 BẪY 11 — Giao vòng cho bộ điều khiển rời rồi quên giám sát

**Hiện tượng:** mất truyền thông với bộ điều khiển; nó vẫn giữ nhiệt nhưng **PLC không còn biết nhiệt
độ**, và máy chạy tiếp trong trạng thái mù.
**Cách sửa:** xử lý mất truyền thông tường minh, và đưa vào điều kiện cho phép chạy (mục 35.9).

---

## 35.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Kiểm gì TRƯỚC khi chỉnh định | **Chiều tác động** (thuận/nghịch) và **đơn vị khâu tích phân** |
| ⭐ Đặt sai chiều tác động → triệu chứng | Ngõ ra **bám chặt 0 % hoặc 100 %**, chỉnh `Kp` không đổi gì |
| ⚠ Vì sao không chép tham số PID giữa hai máy | **phút/lần lặp** và **lần lặp/phút** là **nghịch đảo nhau** |
| Ba đại lượng của vòng điều khiển | **SP** điểm đặt · **PV** giá trị đo · **CV** ngõ ra |
| Hỏi trước khi viết PID | ⭐ **On/off có đủ không?** |
| On/off đủ khi | Dao động trong vùng chết chấp nhận được · cơ cấu hai trạng thái · ⭐ **đội bảo trì không chỉnh được PID** |
| P thuần luôn để lại gì | ⭐ **Sai lệch tĩnh** — hệ quả toán học, không phải lỗi chỉnh định |
| Xoá sai lệch tĩnh bằng | **I** — nó là bộ nhớ của vòng điều khiển |
| Cái giá của I | ⚠⚠ **Bão hoà tích phân** |
| Triệu chứng bão hoà | ⭐ **Vọt lố sau mỗi lần khởi động từ xa điểm đặt** |
| Chống bão hoà | Ngừng cộng dồn khi bão hoà, **và cho phép cộng ngược** |
| Bắt đầu với `Kd` bằng | ⭐ **0** — phần lớn vòng chạy tốt với PI |
| D gặp vấn đề với | **Nhiễu** — nó khuếch đại thay đổi nhanh |
| Gọi PID ở đâu | **Tác vụ chu kỳ cố định**, không ở chương trình chính |
| Chu kỳ vòng so với cảm biến | ⭐ **≥ tốc độ cập nhật phép đo** |
| Manual → Auto | **Nạp phần tích phân bằng ngõ ra hiện tại** |
| Đổi điểm đặt lớn | Dùng **đoạn dốc**, không nhảy bậc |
| Bộ điều khiển rời hợp khi | Ít vòng · quan trọng · đội bảo trì cần chỉnh · cần chạy độc lập với PLC |
| Dù dùng bộ rời, PLC vẫn phải | ⚠ **Giám sát** — mất truyền thông là trạng thái phải xử lý |
| Chỉnh định — bước hay bị bỏ nhất | ⭐ **Thử nhiễu tải thật** |
| Chỉnh định không có gì thì mù | **Đồ thị PV theo thời gian** |
| ⚠ Đừng đóng vòng lên | Đại lượng đang dùng để **chẩn đoán suy giảm** |
| ⚠ Đừng chồng vòng lên | Thiết bị **đã có vòng kín bên trong** |

---

## 35.14 Tự kiểm

1. Phân biệt vòng hở với vòng kín. Nêu một ví dụ mỗi loại trên DP-01.
2. ⭐ Chứng minh bằng lập luận rằng bộ điều khiển **P thuần** luôn dừng ở sai lệch khác 0. Vì sao tăng
   `Kp` không xoá được nó?
3. Thành phần **I** xoá sai lệch tĩnh bằng cách nào? Vì sao nói nó là "bộ nhớ của vòng điều khiển"?
4. ⭐ Mô tả **bão hoà tích phân** bằng một kịch bản cụ thể. Triệu chứng đặc trưng của nó là gì?
5. Viết điều kiện chống bão hoà. Vì sao chỉ "ngừng cộng dồn khi bão hoà" là **chưa đủ**?
6. Nêu bốn lý do `Kd` thường bằng 0 trong thực tế. Lý do nào là chính?
7. ⭐ Module nhiệt độ cập nhật 500 ms, vòng PID chạy 100 ms. Nêu **hai** hậu quả cụ thể.
8. Vì sao không được gọi khối PID ở chương trình chính? Điều gì làm vòng đã chỉnh tốt bỗng dao động
   sau vài tháng?
9. **Chuyển chế độ êm** là gì, và thực hiện thế nào?
10. Nêu bốn tiêu chí chọn giữa **bộ điều khiển rời** và **PID trên PLC**. Với DP-01, chọn cái nào và
    vì sao?
11. Dù đã giao vòng nhiệt cho bộ điều khiển rời, PLC vẫn phải làm gì? Mất truyền thông thì sao?
12. ⭐ Vì sao **không** nên đóng vòng điều khiển công suất đèn UV theo cường độ đo được? Nêu nguyên
    tắc tổng quát đằng sau.
13. Trong quy trình chỉnh định, bước nào hay bị bỏ nhất và vì sao nó quan trọng?
14. ⭐ DP-01 gần như không có vòng PID nào do PLC chạy. Vì sao đó **không** phải thiếu sót? Và vì sao
    bạn vẫn cần hiểu PID?

> Câu 2, 4, 7, 12 và 14 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **tự động bù một suy
> giảm có thể xoá mất tín hiệu cảnh báo về chính suy giảm đó.**

⚠⚠ **Bổ sung.** Bộ gia nhiệt keo được đặt nhầm thành **tác động thuận**. Mô tả điều gì xảy ra và
vì sao đó là **phản hồi dương**. Triệu chứng nào cho phép nhận ra ngay mà không cần chỉnh định?

⚠ **Bổ sung.** Vì sao `2 phút/lần lặp` và `2 lần lặp/phút` cho hai hành vi rất khác nhau? Điều đó
nói gì về việc chép tham số PID từ máy khác?

---

### Chương tiếp theo

Chương 36 — **Động cơ & biến tần**. Bạn đã biết điều khiển đại lượng liên tục. Chương sau về cơ cấu
chấp hành liên tục phổ biến nhất trên máy: động cơ ba pha và biến tần — và về việc biến tần đã tự lo
những gì, để bạn không chồng thêm một vòng nữa lên nó.

### Nguồn tham khảo chương 35

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng và cách tổ
  chức tác vụ chu kỳ. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu bảo vệ thiết bị và
  mạch — nền cho nguyên tắc **bảo vệ quá nhiệt phải độc lập với vòng điều khiển** (mục 35.10).
- Tài liệu **khối PID** của hệ đang dùng — dùng cho: dạng công thức cụ thể (khác nhau giữa các hãng),
  cách khai báo hệ số, cơ chế chống bão hoà và chuyển chế độ êm dựng sẵn, và tuỳ chọn cho D tác động
  lên PV.
- Tài liệu **bộ điều khiển nhiệt độ rời** — dùng cho auto-tune, bản đồ thanh ghi Modbus (Chương 39),
  và mã lỗi của thiết bị.
- Bảng I/O, bảng công thức và bảng số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ **Cảnh báo về hệ số PID.** Dạng công thức PID **khác nhau giữa các hãng**: có hệ dùng dạng chuẩn
> với `Kp`, `Ti`, `Td` (thời gian tích phân và vi phân, đơn vị thời gian); có hệ dùng dạng song song
> với `Kp`, `Ki`, `Kd` (hệ số thuần). ⚠ **Hệ số của hệ này không dùng được cho hệ kia** — chép sang
> sẽ cho hành vi hoàn toàn khác. Đọc tài liệu để biết khối của bạn dùng dạng nào trước khi chỉnh.
>
> ⚡ Quy trình chỉnh định ở mục 35.10 là **quy trình thực dụng của nghề**, không phải phương pháp
> chuẩn hoá. Nó đủ cho phần lớn vòng nhiệt độ và áp suất trên máy tự động hoá. Với quá trình khó — có
> trễ vận chuyển lớn, phi tuyến mạnh, hoặc nhiều vòng ảnh hưởng nhau — cần phương pháp bài bản hơn và
> thường cần người chuyên về điều khiển quá trình.

<!-- SECTION: ch36_dong_co_va_bien_tan -->
---
# Chương 36 — Động cơ & biến tần

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 36.1 Bài toán: chuyền chạy chậm dần, không ai biết

Chuyền của DP-01 chạy bằng động cơ ba pha qua biến tần. PLC đặt tốc độ 70 % bằng tín hiệu analog
`AO_ConvSpeed` (Chương 32).

Ba tháng sau, chu kỳ máy dài ra khoảng 8 %. Sản lượng giảm nhẹ, nhưng đủ để lệch kế hoạch.

Đi tìm nguyên nhân: người ta kiểm chương trình, kiểm cảm biến, kiểm khí nén. Mọi thứ bình thường.

Cuối cùng phát hiện: **biến tần đang giới hạn dòng**. Băng tải bị kẹt nhẹ do bụi keo tích tụ ở con
lăn, mô-men cần tăng, và biến tần tự giảm tốc để không quá dòng — đúng như nó được thiết kế.

Biến tần **biết** điều này. Nó có bit trạng thái báo đang giới hạn dòng, có giá trị dòng thực tế, có
tốc độ thực tế. Nhưng PLC chỉ nối với nó bằng **một sợi dây analog một chiều** — ra lệnh mà không đọc
lại gì.

Chương này về động cơ và biến tần từ góc nhìn người lập trình PLC. Và câu hỏi trung tâm không phải
"đặt tốc độ thế nào", mà **"làm sao biết nó có chạy đúng không"**.

![Ba tháng trôi dạt mà không ai thấy](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTAwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUwMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDM2LjEg4oCUIEJhIHRow6FuZyB0csO0aSBk4bqhdCwgdsOgIHbDrCBzYW8ga2jDtG5nIGFpIHRo4bqleTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Dw7luZyBt4buZdCBj4buXIG3DoXksIGPDuW5nIG3hu5l0IHF1w6NuZyB0aOG7nWkgZ2lhbi4gQmEgxJHhuqFpIGzGsOG7o25nIGTGsOG7m2kgxJHDonkgxJHhu4F1IEPDkyBT4bq0TiB0cm9uZyBiaeG6v24gdOG6p247IFBMQyBjaOG7iSBuaMOsbiDEkcaw4bujYyDEkcaw4budbmcgdHLDqm4gY8O5bmcuPC90ZXh0Pg0KPHJlY3QgeD0nMTk2JyB5PSc5Micgd2lkdGg9JzYzMicgaGVpZ2h0PSc1NCcgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxJy8+DQo8dGV4dCB4PScyNCcgeT0nMTEwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkzhu4duaCDEkeG6t3QgdOG7kWMgxJHhu5k8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMTI1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5BT19Db252U3BlZWQg4oCUIFBMQyBnaGkgcmE8L3RleHQ+DQo8cG9seWxpbmUgcG9pbnRzPScxOTYuMCwxMDkuNSAyMDYuMCwxMDkuNSAyMTYuMSwxMDkuNSAyMjYuMSwxMDkuNSAyMzYuMSwxMDkuNSAyNDYuMiwxMDkuNSAyNTYuMiwxMDkuNSAyNjYuMiwxMDkuNSAyNzYuMywxMDkuNSAyODYuMywxMDkuNSAyOTYuMywxMDkuNSAzMDYuMywxMDkuNSAzMTYuNCwxMDkuNSAzMjYuNCwxMDkuNSAzMzYuNCwxMDkuNSAzNDYuNSwxMDkuNSAzNTYuNSwxMDkuNSAzNjYuNSwxMDkuNSAzNzYuNiwxMDkuNSAzODYuNiwxMDkuNSAzOTYuNiwxMDkuNSA0MDYuNywxMDkuNSA0MTYuNywxMDkuNSA0MjYuNywxMDkuNSA0MzYuOCwxMDkuNSA0NDYuOCwxMDkuNSA0NTYuOCwxMDkuNSA0NjYuOSwxMDkuNSA0NzYuOSwxMDkuNSA0ODYuOSwxMDkuNSA0OTcuMCwxMDkuNSA1MDcuMCwxMDkuNSA1MTcuMCwxMDkuNSA1MjcuMCwxMDkuNSA1MzcuMSwxMDkuNSA1NDcuMSwxMDkuNSA1NTcuMSwxMDkuNSA1NjcuMiwxMDkuNSA1NzcuMiwxMDkuNSA1ODcuMiwxMDkuNSA1OTcuMywxMDkuNSA2MDcuMywxMDkuNSA2MTcuMywxMDkuNSA2MjcuNCwxMDkuNSA2MzcuNCwxMDkuNSA2NDcuNCwxMDkuNSA2NTcuNSwxMDkuNSA2NjcuNSwxMDkuNSA2NzcuNSwxMDkuNSA2ODcuNiwxMDkuNSA2OTcuNiwxMDkuNSA3MDcuNiwxMDkuNSA3MTcuNywxMDkuNSA3MjcuNywxMDkuNSA3MzcuNywxMDkuNSA3NDcuNywxMDkuNSA3NTcuOCwxMDkuNSA3NjcuOCwxMDkuNSA3NzcuOCwxMDkuNSA3ODcuOSwxMDkuNSA3OTcuOSwxMDkuNSA4MDcuOSwxMDkuNSA4MTguMCwxMDkuNSA4MjguMCwxMDkuNScgZmlsbD0nbm9uZScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nODIwJyB5PScxMDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nZW5kJz43MCAlPC90ZXh0Pg0KPHRleHQgeD0nNTEyJyB5PScxMjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlBMQyBnaGkgNzAgJSB2w6Aga2jDtG5nIGJhbyBnaeG7nSDEkeG7lWkg4oCUIG5ow6xuIHThu6sgUExDIHRow6wgbeG7jWkgdGjhu6kgduG6q24gYsOsbmggdGjGsOG7nW5nPC90ZXh0Pg0KPHJlY3QgeD0nMTk2JyB5PScxNjInIHdpZHRoPSc2MzInIGhlaWdodD0nNjAnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMScvPg0KPHRleHQgeD0nMjQnIHk9JzE4MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5U4buRYyDEkeG7mSB0aOG7sWMgY+G7p2EgxJHhu5luZyBjxqE8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMTk1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5iaeG6v24gdOG6p24gxJFvIMSRxrDhu6NjLCBQTEMga2jDtG5nIMSR4buNYzwvdGV4dD4NCjxsaW5lIHgxPScxOTYnIHkxPScxODAnIHgyPSc4MjgnIHkyPScxODAnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjQnIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPHRleHQgeD0nODM0JyB5PScxODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0I4ODYwQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buRYyA3MCAlPC90ZXh0Pg0KPHBvbHlsaW5lIHBvaW50cz0nMTk2LjAsMTgwLjIgMjA2LjAsMTgwLjIgMjE2LjEsMTgwLjIgMjI2LjEsMTgwLjIgMjM2LjEsMTgwLjIgMjQ2LjIsMTgwLjMgMjU2LjIsMTgwLjMgMjY2LjIsMTgwLjQgMjc2LjMsMTgwLjUgMjg2LjMsMTgwLjYgMjk2LjMsMTgwLjcgMzA2LjMsMTgwLjggMzE2LjQsMTgwLjkgMzI2LjQsMTgxLjAgMzM2LjQsMTgxLjIgMzQ2LjUsMTgxLjMgMzU2LjUsMTgxLjUgMzY2LjUsMTgxLjcgMzc2LjYsMTgxLjkgMzg2LjYsMTgyLjEgMzk2LjYsMTgyLjMgNDA2LjcsMTgyLjUgNDE2LjcsMTgyLjcgNDI2LjcsMTgzLjAgNDM2LjgsMTgzLjIgNDQ2LjgsMTgzLjUgNDU2LjgsMTgzLjcgNDY2LjksMTg0LjAgNDc2LjksMTg0LjMgNDg2LjksMTg0LjYgNDk3LjAsMTg0LjkgNTA3LjAsMTg1LjIgNTE3LjAsMTg1LjYgNTI3LjAsMTg1LjkgNTM3LjEsMTg2LjMgNTQ3LjEsMTg2LjYgNTU3LjEsMTg3LjAgNTY3LjIsMTg3LjQgNTc3LjIsMTg3LjggNTg3LjIsMTg4LjIgNTk3LjMsMTg4LjYgNjA3LjMsMTg5LjAgNjE3LjMsMTg5LjUgNjI3LjQsMTg5LjkgNjM3LjQsMTkwLjQgNjQ3LjQsMTkwLjkgNjU3LjUsMTkxLjMgNjY3LjUsMTkxLjggNjc3LjUsMTkyLjMgNjg3LjYsMTkyLjggNjk3LjYsMTkzLjQgNzA3LjYsMTkzLjkgNzE3LjcsMTk0LjUgNzI3LjcsMTk1LjAgNzM3LjcsMTk1LjYgNzQ3LjcsMTk2LjEgNzU3LjgsMTk2LjcgNzY3LjgsMTk3LjMgNzc3LjgsMTk3LjkgNzg3LjksMTk4LjYgNzk3LjksMTk5LjIgODA3LjksMTk5LjggODE4LjAsMjAwLjUgODI4LjAsMjAxLjEnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzgyMCcgeT0nMjE4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J2VuZCc+NjQgJTwvdGV4dD4NCjxyZWN0IHg9JzE5NicgeT0nMjM4JyB3aWR0aD0nNjMyJyBoZWlnaHQ9JzYwJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEnLz4NCjx0ZXh0IHg9JzI0JyB5PScyNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+RMOybmcgxJHhu5luZyBjxqEgKCUgScSRbSk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5iaeG6v24gdOG6p24gxJFvIMSRxrDhu6NjLCBQTEMga2jDtG5nIMSR4buNYzwvdGV4dD4NCjxsaW5lIHgxPScxOTYnIHkxPScyODInIHgyPSc4MjgnIHkyPScyODInIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjQnIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPHRleHQgeD0nODM0JyB5PScyODYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0I4ODYwQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buRYyA1NSAlPC90ZXh0Pg0KPHBvbHlsaW5lIHBvaW50cz0nMTk2LjAsMjgyLjMgMjA2LjAsMjgyLjMgMjE2LjEsMjgyLjMgMjI2LjEsMjgyLjIgMjM2LjEsMjgyLjIgMjQ2LjIsMjgyLjEgMjU2LjIsMjgyLjAgMjY2LjIsMjgxLjkgMjc2LjMsMjgxLjggMjg2LjMsMjgxLjcgMjk2LjMsMjgxLjYgMzA2LjMsMjgxLjQgMzE2LjQsMjgxLjIgMzI2LjQsMjgxLjEgMzM2LjQsMjgwLjkgMzQ2LjUsMjgwLjcgMzU2LjUsMjgwLjQgMzY2LjUsMjgwLjIgMzc2LjYsMjc5LjkgMzg2LjYsMjc5LjcgMzk2LjYsMjc5LjQgNDA2LjcsMjc5LjEgNDE2LjcsMjc4LjggNDI2LjcsMjc4LjUgNDM2LjgsMjc4LjEgNDQ2LjgsMjc3LjggNDU2LjgsMjc3LjQgNDY2LjksMjc3LjAgNDc2LjksMjc2LjYgNDg2LjksMjc2LjIgNDk3LjAsMjc1LjggNTA3LjAsMjc1LjQgNTE3LjAsMjc0LjkgNTI3LjAsMjc0LjQgNTM3LjEsMjc0LjAgNTQ3LjEsMjczLjUgNTU3LjEsMjczLjAgNTY3LjIsMjcyLjQgNTc3LjIsMjcxLjkgNTg3LjIsMjcxLjMgNTk3LjMsMjcwLjggNjA3LjMsMjcwLjIgNjE3LjMsMjY5LjYgNjI3LjQsMjY5LjAgNjM3LjQsMjY4LjMgNjQ3LjQsMjY3LjcgNjU3LjUsMjY3LjEgNjY3LjUsMjY2LjQgNjc3LjUsMjY1LjcgNjg3LjYsMjY1LjAgNjk3LjYsMjY0LjMgNzA3LjYsMjYzLjYgNzE3LjcsMjYyLjggNzI3LjcsMjYyLjEgNzM3LjcsMjYxLjMgNzQ3LjcsMjYwLjUgNzU3LjgsMjU5LjcgNzY3LjgsMjU4LjkgNzc3LjgsMjU4LjEgNzg3LjksMjU3LjIgNzk3LjksMjU2LjQgODA3LjksMjU1LjUgODE4LjAsMjU0LjYgODI4LjAsMjUzLjcnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzgyMCcgeT0nMjQ0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J2VuZCc+OTIgJTwvdGV4dD4NCjxyZWN0IHg9JzE5NicgeT0nMzE0JyB3aWR0aD0nNjMyJyBoZWlnaHQ9JzI2JyByeD0nMycgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEnLz4NCjx0ZXh0IHg9JzI0JyB5PSczMjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Qml0ICLEkWFuZyBnaeG7m2kgaOG6oW4gZMOybmciPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzM0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Ymnhur9uIHThuqduIGLhuq10IGPhu50gbsOgeSwgUExDIGtow7RuZyDEkeG7jWM8L3RleHQ+DQo8cmVjdCB4PSc1MjQuNicgeT0nMzE4JyB3aWR0aD0nMjUuMycgaGVpZ2h0PScxOCcgZmlsbD0nI0IwM0EyRScgb3BhY2l0eT0nMC44NScvPg0KPHJlY3QgeD0nNTg3LjgnIHk9JzMxOCcgd2lkdGg9JzMxLjYnIGhlaWdodD0nMTgnIGZpbGw9JyNCMDNBMkUnIG9wYWNpdHk9JzAuODUnLz4NCjxyZWN0IHg9JzY0NC43JyB5PSczMTgnIHdpZHRoPSc0NC4yJyBoZWlnaHQ9JzE4JyBmaWxsPScjQjAzQTJFJyBvcGFjaXR5PScwLjg1Jy8+DQo8cmVjdCB4PSc3MTQuMicgeT0nMzE4JyB3aWR0aD0nMTEzLjgnIGhlaWdodD0nMTgnIGZpbGw9JyNCMDNBMkUnIG9wYWNpdHk9JzAuODUnLz4NCjx0ZXh0IHg9JzgzNCcgeT0nMzMxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+YuG6rXQ8L3RleHQ+DQo8bGluZSB4MT0nMTk2JyB5MT0nMzQ2JyB4Mj0nODI4JyB5Mj0nMzQ2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8bGluZSB4MT0nMTk2JyB5MT0nMzQ2JyB4Mj0nMTk2JyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PScxOTYnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5uZ2hp4buHbSB0aHU8L3RleHQ+DQo8bGluZSB4MT0nNDA0JyB5MT0nMzQ2JyB4Mj0nNDA0JyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MDQnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+dGjDoW5nIDE8L3RleHQ+DQo8bGluZSB4MT0nNjEzJyB5MT0nMzQ2JyB4Mj0nNjEzJyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc2MTMnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+dGjDoW5nIDI8L3RleHQ+DQo8bGluZSB4MT0nODI4JyB5MT0nMzQ2JyB4Mj0nODI4JyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc4MjgnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+dGjDoW5nIDM8L3RleHQ+DQo8dGV4dCB4PSc1MTInIHk9JzM4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J21pZGRsZSc+4pqgIFRyaeG7h3UgY2jhu6luZyBkdXkgbmjhuqV0IG3DoCBuaMOgIG3DoXkgbmjDrG4gdGjhuqV5OiBjaHUga+G7syBtw6F5IGTDoGkgdGjDqm0ga2hv4bqjbmcgOCAlPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQwNCcgd2lkdGg9Jzg1MicgaGVpZ2h0PSc4Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzM4JyB5PSc0MjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZDirZAgS2jDtG5nIGPDsyBnw6wgaOG7j25nLCB2w6Aga2jDtG5nIGPDsyBiw6FvIMSR4buZbmcgbsOgbyBu4buVLiBCaeG6v24gdOG6p24gxJFhbmcgbMOgbSDEkMOaTkcgdmnhu4djIGPhu6dhIG7DszogZ2nhuqNtIHThu5FjIMSR4buDIGto4buPaSBxdcOhIGTDsm5nLjwvdGV4dD4NCjx0ZXh0IHg9JzM4JyB5PSc0NTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIEJhIMSRxrDhu51uZyBkxrDhu5tpIGPDuW5nIG7hurFtIHPhurVuIHRyb25nIGJp4bq/biB04bqnbiBzdeG7kXQgYmEgdGjDoW5nLiBUaOG7qSB0aGnhur91IGtow7RuZyBwaOG6o2kgcGjDqXAgxJFvIOKAlCBtw6AgbMOgIMSQxq/hu5xORyDEkOG7jEMgVuG7gC48L3RleHQ+DQo8dGV4dCB4PSczOCcgeT0nNDcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoSBWw6AgxJHGsOG7nW5nICJt4buRYyIgbcOgdSB2w6BuZyBsw6AgdGjhu6kgcGjhuqNpIGdoaSBs4bqhaSBsw7pjIG5naGnhu4dtIHRodToga2jDtG5nIGPDsyBt4buRYyB0aMOsIGPDsyDEkeG7jWMgduG7gSBjxaluZyBraMO0bmcgYmnhur90IMSRw6MgdHLDtGkgYmFvIG5oacOqdS48L3RleHQ+DQo8L3N2Zz4=)

*Hình 36.1 — Cùng một cỗ máy trong ba tháng. Ba đại lượng dưới đều nằm sẵn trong biến tần; PLC chỉ
nhìn được đại lượng trên cùng, và đại lượng trên cùng thì phẳng.*

> ⭐⭐ **Hình này là toàn bộ chương, gói trong một trang.** ⭐ Hỏng hóc kiểu *trôi dạt* không có thời
> điểm bắt đầu, không có báo động, và ⚠ **không ai nhận ra bằng cách nhìn máy chạy** — vì hôm nay
> luôn giống hôm qua. Chỉ có **so với một mốc** mới thấy.
>
> ⚡ Hai thứ hình đòi hỏi, và cả hai đều rẻ: **một đường đọc về** (mục 36.5, 36.8) và **một con số
> ghi lại lúc nghiệm thu** (mục 36.11 Bẫy 8).

> ⚠ **Đừng đọc hình này thành "biến tần hỏng".** ⭐ Biến tần đang làm đúng chức năng bảo vệ: tải nặng
> lên thì nó giảm tốc để khỏi quá dòng — nếu không nó đã nhảy lỗi và dừng chuyền. ⭐⭐ Cái sai nằm ở
> **thiết kế đường thông tin**, không nằm ở thiết bị.

---

## 36.2 Động cơ ba pha — đủ dùng

Động cơ **không đồng bộ ba pha** *(three-phase induction motor)* là cơ cấu chấp hành quay phổ biến
nhất trong công nghiệp: bền, rẻ, gần như không cần bảo trì.

Bốn thông số trên nhãn động cơ mà bạn cần đọc được:

| Thông số | Nghĩa | Vì sao người lập trình cần |
|---|---|---|
| **Công suất** (kW) | Công suất cơ trục | Chọn biến tần — phải đủ hoặc lớn hơn |
| **Điện áp và cách đấu** (sao / tam giác) | ⚠ Đấu sai thì cháy hoặc thiếu lực | Đưa vào tài liệu; kiểm khi chạy thử (Chương 52) |
| **Dòng định mức** (A) | Dòng ở tải định mức | ⭐ Ngưỡng để đặt bảo vệ và để **giám sát tải** |
| **Tốc độ định mức** (vòng/phút) | Tốc độ ở tần số danh định | Tính tỉ số truyền và quy đổi ra tốc độ chuyền |

> ⚠ **Tốc độ động cơ tỉ lệ với tần số cấp vào.** Đó là cơ sở của biến tần: đổi tần số thì đổi tốc độ.
> Nhưng ⚠ **mô-men không giữ nguyên trên toàn dải** — xem mục 36.4.

---

## 36.3 DOL hay biến tần

**Khởi động trực tiếp** *(Direct On Line, DOL)* qua contactor: đóng contactor, động cơ chạy tốc độ
định mức. Cắt contactor, động cơ dừng theo quán tính.

| | **DOL qua contactor** | **Biến tần** *(VFD / inverter)* |
|---|---|---|
| Tốc độ | Một tốc độ duy nhất | ⭐ **Đổi được** |
| Khởi động | ⚠ **Dòng khởi động rất lớn** — nhiều lần dòng định mức | ⭐ Êm, dòng có kiểm soát |
| Dừng | Theo quán tính, hoặc phanh cơ | ⭐ Giảm tốc có kiểm soát |
| Đảo chiều | Cần hai contactor + khoá lẫn | ⭐ Một tham số |
| Bảo vệ động cơ | Rơ-le nhiệt riêng | ⭐ Tích hợp, nhiều lớp |
| ⭐ Chẩn đoán | Gần như không có | ⭐ **Dòng, tốc độ, mô-men, mã lỗi** |
| Giá | Rẻ | Cao hơn |
| ⚠ Nhiễu | Ít | **Nguồn nhiễu mạnh** — mục 36.7 |

> **Chọn DOL khi:** một tốc độ là đủ, khởi động không thường xuyên, tải nhẹ, và ngân sách chặt.
> Ví dụ: quạt hút, bơm khí, động cơ chạy liên tục cả ca.
>
> **Chọn biến tần khi:** cần đổi tốc độ, cần khởi động/dừng êm, đảo chiều thường xuyên, hoặc ⭐ **cần
> chẩn đoán**.

> ⭐ **Hàng "chẩn đoán" đáng giá hơn người ta tưởng, và nó chính là bài học ở mục 36.1.**
> Biến tần đo dòng động cơ liên tục. Dòng là **chỉ số tải cơ khí** — nó tăng khi cơ cấu kẹt, khi vòng
> bi mòn, khi băng tải căng quá. Đọc dòng về PLC cho bạn một phép đo sức khoẻ cơ khí **miễn phí**, và
> nó phát hiện được thứ mà không cảm biến nào khác trên máy thấy được.

---

## 36.4 ⚠ Biến tần đã tự lo những gì

Đây là mục quan trọng nhất về mặt kiến trúc, và nó nối thẳng với Chương 35 mục 35.12 Bẫy 8.

Biến tần hiện đại **không chỉ đổi tần số**. Nó có sẵn:

| Chức năng | Nghĩa |
|---|---|
| **Vòng điều khiển tốc độ** | Giữ tốc độ ổn định khi tải đổi — ⭐ **đây đã là một vòng kín** |
| **Dốc tăng/giảm tốc** *(ramp)* | Đi từ tốc độ này sang tốc độ kia trong thời gian đặt trước |
| **Giới hạn dòng** | Tự giảm tốc thay vì để quá dòng — ⚠ đúng cỗ máy ở mục 36.1 |
| **Bảo vệ** | Quá dòng, quá áp, thấp áp, quá nhiệt, mất pha, quá tải động cơ |
| **Hãm** | Hãm bằng điện trở xả hoặc hãm DC |

> ⚠⚠ **Đừng viết PID trên PLC để điều khiển tốc độ qua biến tần.**
> Biến tần **đã có vòng tốc độ bên trong**. Thêm một vòng nữa ở PLC là **chồng hai vòng** — chúng
> "đánh nhau", hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải thiện được (Chương 35,
> Bẫy 8).
>
> PLC chỉ nên **đặt điểm đặt tốc độ** và **giám sát kết quả**.
>
> Ngoại lệ hợp lệ: khi bạn điều khiển một đại lượng **khác** tốc độ — ví dụ giữ áp suất bằng cách đổi
> tốc độ bơm. Khi đó vòng PID ở PLC điều khiển **áp suất**, và biến tần vẫn lo tốc độ. Hai vòng
> **lồng nhau có chủ đích**, không chồng lên nhau.

### Bốn tham số tối thiểu phải hiểu

Biến tần có hàng trăm tham số. Bốn cái này quyết định hành vi cơ bản:

| Tham số | Nghĩa | ⚠ Đặt sai thì |
|---|---|---|
| **Tần số nhỏ nhất / lớn nhất** | Dải tốc độ cho phép | Vượt tốc độ cơ khí chịu được; hoặc quá chậm gây quá nhiệt động cơ |
| ⭐ **Thời gian tăng tốc** *(accel ramp)* | Bao lâu để đi từ 0 tới tốc độ đặt | Quá ngắn → quá dòng, biến tần báo lỗi; quá dài → chu kỳ máy dài ra |
| ⭐ **Thời gian giảm tốc** *(decel ramp)* | Bao lâu để dừng | Quá ngắn → **quá áp** (động cơ thành máy phát); quá dài → sản phẩm trượt |
| **Giới hạn dòng / mô-men** | Trần bảo vệ | Quá thấp → máy chạy chậm hơn lệnh mà không rõ lý do (mục 36.1) |

> ⚠ **Thời gian giảm tốc quá ngắn gây lỗi quá áp — hiện tượng phản trực giác.**
> Khi giảm tốc nhanh, động cơ bị tải quay cưỡng bức và **hoạt động như máy phát**, đẩy năng lượng
> ngược vào biến tần. Điện áp một chiều bên trong tăng lên, và biến tần báo lỗi quá áp để tự bảo vệ.
>
> Ba cách xử lý: kéo dài thời gian giảm tốc, lắp **điện trở xả** *(braking resistor)*, hoặc dùng biến
> tần trả năng lượng về lưới.

---

## 36.5 ⭐ Đặt tốc độ: analog hay mạng

Hai cách nối PLC với biến tần, và lựa chọn này quyết định bạn **chẩn đoán được bao nhiêu**.

### So sánh

| | **Analog + I/O số** | **Mạng công nghiệp** |
|---|---|---|
| Đặt tốc độ | 0–10 V hoặc 4–20 mA | Một thanh ghi |
| Lệnh chạy / dừng / đảo chiều | Ngõ ra số riêng cho từng lệnh | Bit trong từ điều khiển |
| ⭐ **Đọc về** | ⚠ Chỉ vài tiếp điểm: "đang chạy", "có lỗi" | ⭐ **Tốc độ thật, dòng, mô-men, mã lỗi cụ thể, giờ chạy** |
| Đi dây | Nhiều sợi | ⭐ Một cáp mạng cho nhiều biến tần |
| Cấu hình | Đơn giản, ai cũng hiểu | Phải cấu hình mạng, cần hiểu bản đồ thanh ghi |
| Chẩn đoán khi hỏng | ⭐ Đo được bằng đồng hồ | Cần công cụ mạng (Chương 40) |
| Khi mất kết nối | Tín hiệu analog vẫn còn — ⚠ xem cảnh báo | ⭐ Phát hiện được ngay |
| Số biến tần nhiều | ⚠ Tốn I/O và dây | ⭐ Thắng rõ ràng |

### Đánh đổi thật

> ⭐ **Analog đơn giản hơn; mạng cho bạn biết chuyện gì đang xảy ra.**
>
> Cỗ máy ở mục 36.1 là hậu quả trực tiếp của việc chọn analog: PLC ra lệnh 70 % và **không có cách nào
> biết** biến tần đang giới hạn dòng. Với kết nối mạng, bit "đang giới hạn dòng" đọc về được, và vấn
> đề lộ ra trong ngày đầu tiên thay vì sau ba tháng.
>
> Ngược lại, khi máy hỏng lúc hai giờ sáng, một tín hiệu analog **đo được bằng đồng hồ vạn năng**
> (Chương 3) — người thợ điện tự kiểm được. Với mạng thì phải có phần mềm và biết dùng.

> 💡 **Phương án trộn, rất phổ biến và thường là lựa chọn tốt nhất:**
> - **Lệnh chạy/dừng bằng ngõ ra số**, đi dây thẳng — đơn giản, đo được, và ⭐ **không phụ thuộc mạng**.
> - **Đặt tốc độ và đọc trạng thái qua mạng** — được đầy đủ dữ liệu chẩn đoán.
>
> Cách này giữ được điểm mạnh của cả hai, và quan trọng hơn: **lệnh dừng không đi qua mạng**.

### ⚠⚠ Mất kết nối và lệnh chạy

> **Câu hỏi phải trả lời cho mọi biến tần: nếu mất kết nối với PLC, biến tần làm gì?**
>
> - **Với tín hiệu analog:** dây tín hiệu đứt → biến tần đọc 0 V → hiểu là "đặt 0 %". Động cơ dừng.
>   Nhưng ⚠ **nếu lệnh chạy vẫn còn** thì biến tần vẫn ở trạng thái chạy, chỉ là tốc độ 0 — và nó
>   **không báo lỗi gì**, vì với nó mọi thứ bình thường (Chương 31, mục 31.4).
> - **Với mạng:** biến tần có tham số quy định hành vi khi mất truyền thông — dừng, giữ tốc độ cuối,
>   hoặc chạy ở tốc độ dự phòng. ⚠ **Giá trị mặc định chưa chắc đúng cho máy của bạn** — phải đặt có
>   chủ đích.
>
> Đây là quyết định thuộc phân tích trạng thái an toàn ở Chương 48, mục 48.2, và nó phải nằm trong
> đặc tả (Chương 23) chứ không phải để mặc định của nhà sản xuất quyết.

