| # | Mục | Trả lời của bạn |
|---|---|---|
| 1 | Khách hàng đã chuẩn hoá theo hãng nào? | |
| 2 | DI / DO / AI / AO cần, đã cộng 20 % | |
| 3 | Kênh chuyên biệt: HSC, ngõ ra xung, cân, nhiệt độ | |
| 4 | Loại ngõ vào (sink/source) và ngõ ra (rơ-le/transistor) | |
| 5 | Tín hiệu nhanh nhất phải bắt — tần số? Cần HSC không? | |
| 6 | Nối với gì, giao thức nào, phía kia dùng gì | |
| 7 | Ngôn ngữ lập trình sẽ dùng (Chương 20, mục 20.6) | |
| 8 | Bản quyền phần mềm: ai trả, khách có được cấp không | |
| 9 | Thời gian có hàng thay khi CPU hỏng | |
| 10 | Dòng này còn sản xuất bao lâu | |
| 11 | Còn khe / còn bộ nhớ để mở rộng không | |

Mục 8, 9, 10 là ba mục hay để trống. Chúng cũng là ba mục gây đau đớn nhất về sau.

> ⭐ **Điền xong bảng này chưa phải là xong việc chọn.** ⚡ Bước kế tiếp là biến lựa chọn đó thành
> **bản đồ khe cắm** — module nào ở khe nào, địa chỉ nào, còn mấy kênh dự phòng — rồi từ đó ra
> **danh mục vật tư** để đặt hàng. ⭐ Hai biểu mẫu: **Phụ lục C.10** và **C.11**; thứ tự chín bước
> của cả giai đoạn: **Chương 23 mục 23.2b**.

---

## 13.5 Sai lầm thường gặp khi chọn

| Sai lầm | Hậu quả |
|---|---|
| Chọn theo giá mua thấp nhất | Thời gian dừng máy và chi phí bản quyền vượt xa khoản tiết kiệm |
| Chọn vừa khít nhu cầu hiện tại | Không mở rộng được; phải đổi CPU khi khách yêu cầu thêm chức năng |
| Quên tính chi phí bản quyền phần mềm | Vượt ngân sách, hoặc khách không tự sửa được máy |
| Không hỏi khách đã dùng hãng nào | Nhà máy phải trữ thêm một loại phụ tùng, đội bảo trì phải học thêm một hệ |
| Chọn dòng sắp ngừng sản xuất | Vài năm sau không mua được phụ tùng |
| Quên kênh chuyên biệt (HSC, ngõ ra xung) | Phát hiện khi lập trình → đổi CPU giữa dự án |

---

## 13.6 Phần B — bàn thực hành: bốn đường học

Chuyển sang câu hỏi thứ hai: **tự học thì mua gì?**

| Đường | Chi phí | Giống thực tế | Giá trị khi phỏng vấn | Hợp với ai |
|---|---|---|---|---|
| **A. PLC mới, dòng nhỏ giá thấp** | Trung bình | ⭐ Cao — phần cứng thật, phần mềm thật | ⭐ Cao — nói được "tôi đã đấu và chạy" | Người quyết tâm theo nghề |
| **B. PLC cũ mua lại** | Thấp | Cao, nhưng ⚠ có thể là đời đã lỗi thời | Trung bình–cao | Người eo hẹp ngân sách, chấp nhận rủi ro |
| **C. PLC mềm + mô phỏng trên máy tính** | ⭐ Rất thấp (thường miễn phí) | Trung bình — **không có phần cứng, không có đấu dây** | Trung bình | Người muốn thử trước khi bỏ tiền |
| **D. Mã nguồn mở trên máy tính nhúng** | Thấp | Thấp về mặt hệ công nghiệp | Thấp cho vị trí PLC | Người thích tự làm, đã biết lập trình |

### Nhận xét thẳng về từng đường

**A — PLC mới dòng nhỏ.** Đường tốt nhất nếu bạn định theo nghề. Bạn chạm vào **cả ba thứ** mà công
việc thật đòi hỏi: phần mềm thật của hãng, phần cứng thật, và **việc đấu dây** — thứ mà không mô
phỏng nào dạy được. Chọn hãng nào thì theo mục 13.3, ưu tiên hãng **phổ biến ở nơi bạn định xin
việc** và **có phần mềm miễn phí hoặc bản dùng thử đủ dùng**.

**B — PLC cũ.** Rẻ và học được nhiều, nhưng ba rủi ro thật: có thể **hỏng sẵn** mà bạn không đủ kinh
nghiệm để biết; có thể **bị khoá mật khẩu** bởi chủ cũ; và phần mềm cho đời cũ có thể **không chạy
trên hệ điều hành hiện tại**. Nếu chọn đường này, ưu tiên dòng vẫn còn được hỗ trợ.

**C — PLC mềm và mô phỏng.** Cách rẻ nhất để biết mình có thích nghề này không. Học được **logic,
trình tự, tư duy máy trạng thái** — phần lớn nội dung Chương 15 tới Chương 30. Không học được: đấu
dây, sink/source, nhiễu, chẩn đoán bằng đồng hồ, và cảm giác về cái tủ điện. ⚠ Đây là **một nửa
nghề**, và nửa còn lại là nửa hay bị hỏi khi phỏng vấn.

**D — mã nguồn mở trên máy tính nhúng.** Học được nhiều về lập trình và về hệ thống, nhưng thứ bạn
làm ra **không phải PLC công nghiệp** — không có độ tin cậy, không có chứng nhận, không có hệ sinh
thái. Thú vị như một dự án cá nhân; đừng nhầm nó với kinh nghiệm PLC khi đi xin việc, và **đừng dùng
nó điều khiển thứ gì có thể gây thương tích**.

> 💡 **MẸO — lộ trình rẻ mà hiệu quả**
> Bắt đầu bằng **C** để xác nhận bạn thích nghề, trong vài tuần. Nếu thích thì chuyển sang **A** với
> một bộ nhỏ. Tổng chi phí thấp hơn mua nhầm ngay từ đầu, và bạn có cả hai loại kinh nghiệm.

---

## 13.7 ⚠ Ranh giới an toàn khi dựng bàn

Trước khi tới danh sách vật tư, phải rõ ranh giới này.

```text
   Ổ cắm điện lưới  ──►  [ Cầu dao + cầu chì ]  ──►  [ Bộ nguồn 24 VDC ]  ──►  24 V
   ╰──────────── VÙNG NGUY HIỂM ────────────────────────────╯    ╰─ VÙNG BẠN TỰ LÀM ─╯
        người có thẩm quyền làm hoặc kiểm tra                    tự làm được sau Ch.3
```

> ⚠⚠ **NGUY HIỂM — điện lưới**
> - **Không đấu điện lưới nếu bạn chưa được đào tạo về an toàn điện.** Nhờ người có chuyên môn làm
>   phần từ ổ cắm tới đầu ra bộ nguồn, rồi bạn làm phần 24 V.
> - **Toàn bộ phần điện lưới phải nằm trong hộp kín**, không có đầu dây hở, không có điểm nào chạm
>   tay vào được khi bàn đang cắm điện.
> - **Có cầu dao và cầu chì** ở đầu vào. Không dùng dây nối trực tiếp không bảo vệ.
> - **Vỏ kim loại phải được nối đất.**
> - **Rút phích cắm trước khi đấu bất cứ thứ gì** — kể cả phần 24 V. Rút hẳn, không chỉ tắt công tắc.
> - Nếu ở nơi có yêu cầu riêng (ký túc xá, xưởng trường, nhà thuê), **hỏi trước**.

Phần 24 V phía sau bộ nguồn an toàn hơn nhiều, và đó là nơi bạn học được gần như mọi thứ về PLC.

---

## 13.8 Danh sách vật tư bàn thực hành

Cấu hình tối thiểu để chạy được các ví dụ trong sách này ở lát cắt 1.

| Hạng mục | Số lượng | Ghi chú |
|---|---|---|
| **PLC dòng nhỏ**, có sẵn DI và DO | 1 | Ưu tiên loại có ngõ ra transistor để thử được xung (Chương 9) |
| **Bộ nguồn 24 VDC**, 2–3 A | 1 | Loại gắn thanh ray, có vỏ kín |
| **Cầu dao + cầu chì** đầu vào | 1 bộ | ⚠ Bắt buộc |
| **Công tắc gạt** làm ngõ vào | 8 | Loại hai vị trí, gắn mặt |
| **Nút nhấn** (NO và NC) | 2 + 1 | ⭐ Có ít nhất **một nút NC** để hiểu Chương 15 |
| **Đèn báo 24 V** làm ngõ ra | 8 | LED, dòng nhỏ |
| **Cảm biến thật**: 1 quang PNP + 1 tiệm cận | 2 | ⭐ Quan trọng — thứ mô phỏng không dạy được (Chương 4) |
| **Thanh ray DIN + cầu đấu** | | Tập đấu dây gọn, đúng cách |
| **Dây điện nhiều màu**, đầu cốt, ống co | | Tập quy ước màu (Chương 3) |
| **Đồng hồ vạn năng** | 1 | ⭐ Không có thì không học được chẩn đoán (Chương 51) |
| Kìm bấm cốt, tuốc-nơ-vít cách điện | | |
| Tấm gỗ hoặc tấm nhôm làm đế | 1 | |

> 💡 **MẸO — hai thứ đừng tiết kiệm**
> **Cảm biến thật** và **đồng hồ vạn năng**. Công tắc gạt giả lập được tín hiệu, nhưng nó không dạy
> bạn PNP/NPN, không dạy dòng rò, không dạy cảm giác khi đèn cảm biến sáng mà bit không lên — đúng
> ba thứ mà người mới hay vấp (Chương 4, Chương 9). Và không có đồng hồ thì bạn chỉ đoán.

### Sơ đồ đấu — phần 24 V

```text
              +24 V ─────┬──────────┬───────────┬─────────────┐
                         │          │           │             │
                    [công tắc]  [công tắc]  [cảm biến PNP]     │
                         │          │           │ (dây nâu +24V)
                         │          │           │ (dây xanh 0V)
                       DI.0       DI.1        DI.2            │
                    ┌────┴──────────┴───────────┴────┐        │
                    │            PLC                 │        │
                    │  chân chung DI ── 0 V (sink)   │        │
                    │  chân chung DO ── 0 V          │        │
                    └────┬──────────┬────────────────┘        │
                       DO.0       DO.1                        │
                         │          │                         │
                      [đèn]      [đèn]                        │
                         │          │                         │
                0 V ─────┴──────────┴─────────────────────────┘
```

Ba điểm phải làm đúng, và cả ba đều là bài học thật:

- **Chân chung ngõ vào đấu 0 V** — vì cảm biến PNP cần ngõ vào kiểu **sink** (Chương 9, mục 9.2).
- **Cảm biến ba dây**: nâu về +24 V, xanh về 0 V, đen (hoặc trắng) là tín hiệu về ngõ vào. ⚠ Đấu
  nhầm nâu với đen là cách phổ biến nhất để **hỏng cảm biến** (Chương 4).
- **Một nút NC** trong bộ, để bạn tự làm được thí nghiệm ở Chương 15: rút dây nút đó ra và xem mạch
  hành xử thế nào — đây là cách hiểu "vì sao mạch dừng phải dùng tiếp điểm NC" nhanh hơn mọi lời
  giải thích.

---

## 13.9 Học gì trên bàn đó — theo thứ tự

Có bàn rồi thì làm gì? Lộ trình bám theo sách:

| Bước | Việc | Chương |
|---|---|---|
| 1 | Đấu và đo: xác nhận 24 V, xác nhận từng công tắc làm bit lên | 3, 52 (mục 52.4) |
| 2 | Đấu cảm biến PNP, xem đèn cảm biến và bit trong PLC | 4, 9 |
| 3 | Nấc thang đầu tiên: một công tắc bật một đèn | 15 |
| 4 | ⭐ Mạch tự giữ Start/Stop, và **rút dây nút Stop ra** xem chuyện gì xảy ra | 15, 16 |
| 5 | Bắt cạnh: đếm số lần nhấn nút, so với đếm không bắt cạnh | 16, 18 |
| 6 | Timer: ba loại, quan sát khác biệt khi xung ngắn hơn thời gian đặt | 17 |
| 7 | Trình tự nhiều bước bằng `CASE`, có timeout báo lỗi | 20, 26 |
| 8 | Cố tình gây lỗi rồi tự chẩn đoán bằng đồng hồ | 51 |

> ⭐ **Bước 4 và bước 8 là hai bước có giá trị nhất**, và cũng là hai bước người tự học hay bỏ.
> Bước 4 dạy bạn **vì sao** quy ước NC tồn tại — bằng cách thấy tận mắt. Bước 8 dạy kỹ năng được hỏi
> nhiều nhất khi phỏng vấn và dùng nhiều nhất khi đi làm: **tìm ra máy hỏng ở đâu**.

---

## 13.10 Bẫy thường gặp

### 🔍 BẪY 1 — Chọn PLC theo giá mua

**Hiện tượng:** tiết kiệm được một khoản lúc mua, rồi mất nhiều hơn ở chi phí bản quyền phần mềm, ở
thời gian chờ phụ tùng, và ở những giờ dừng máy.
**Cách sửa:** tính **chi phí sở hữu**: giá mua + bản quyền + phụ tùng + thời gian dừng máy dự kiến.
So sánh trên con số đó, không so trên giá catalogue.

### 🔍 BẪY 2 — Quên kênh chuyên biệt cho tới lúc lập trình

**Hiện tượng:** viết tới phần đếm xung mới phát hiện CPU không đủ kênh đếm tốc độ cao, hoặc không có
ngõ ra xung để điều khiển trục. Phải đổi CPU giữa dự án.
**Cách sửa:** liệt kê kênh chuyên biệt ở mục 3 của bảng công tác (mục 13.4), **trước khi hỏi giá**.

### 🔍 BẪY 3 — Không hỏi ai giữ bản quyền phần mềm

**Hiện tượng:** bàn giao xong, máy hỏng, khách hàng **không mở được chương trình của chính máy họ**.
Dây chuyền dừng tới khi liên lạc được với bạn.
**Cách sửa:** đưa vào hợp đồng từ đầu: ai được cấp bản quyền, khách có bản mã nguồn không, mật khẩu
bàn giao thế nào (Chương 54).

### 🔍 BẪY 4 — Chọn dòng sắp ngừng sản xuất

**Hiện tượng:** ba năm sau CPU hỏng, không mua được hàng thay cùng đời; đời mới không tương thích
chương trình hoặc không cắm vừa rack.
**Cách sửa:** hỏi nhà phân phối về vòng đời sản phẩm **trước khi mua**, và ghi câu trả lời kèm ngày
vào hồ sơ dự án.

### 🔍 BẪY 5 — Mua PLC cũ bị khoá mật khẩu

**Hiện tượng:** thiết bị chạy được nhưng **không đọc và không sửa được chương trình** trong đó; và
thường không xoá được để nạp chương trình của mình.
**Cách sửa:** khi mua hàng cũ, yêu cầu người bán **chứng minh xoá và nạp lại được** trước khi trả
tiền. Đây là rủi ro đặc thù của đường học B (mục 13.6).

### 🔍 BẪY 6 — Học hoàn toàn bằng mô phỏng rồi đi phỏng vấn

**Hiện tượng:** trả lời tốt câu hỏi về logic và trình tự, nhưng đứng hình ở câu "cảm biến PNP thì đấu
chân chung vào đâu" hoặc "đèn cảm biến sáng mà bit không lên thì làm gì".
**Cách sửa:** mô phỏng dạy được một nửa nghề. Nửa còn lại cần phần cứng thật — ít nhất một cảm biến
và một đồng hồ vạn năng (mục 13.8).

### 🔍 BẪY 7 — Đấu nhầm dây cảm biến ba dây

**Hiện tượng:** cảm biến nóng lên, hoặc chết ngay; hoặc bit không bao giờ lên.
**Cách sửa:** nâu về +24 V, xanh về 0 V, đen là tín hiệu. **Đo trước khi cấp điện**, và cấp điện lần
đầu thì nhìn cảm biến chứ đừng nhìn màn hình (Chương 4).

### 🔍 BẪY 8 — Đấu phần điện lưới của bàn khi chưa được đào tạo

**Hiện tượng:** không có hiện tượng nào — cho tới lần chạm nhầm. Điện lưới không cho cơ hội thứ hai.
**Cách sửa:** ranh giới ở mục 13.7. Nhờ người có thẩm quyền làm phần từ ổ cắm tới đầu ra bộ nguồn.
Phần 24 V phía sau thì bạn tự làm, và nó đủ để học gần như mọi thứ trong sách này.

### 🔍 BẪY 9 — Dựng bàn xong rồi chỉ chạy ví dụ mẫu

**Hiện tượng:** đấu đúng theo hình, chương trình chạy đúng, nhưng khi máy thật hỏng thì **không biết
bắt đầu từ đâu** — vì chưa bao giờ thấy cái gì hỏng.
**Cách sửa:** bước 4 và bước 8 ở mục 13.9. **Tự gây lỗi có chủ ý** — rút một sợi dây, tháo lỏng một
cảm biến, đảo một chân chung — rồi tự tìm ra. Đây là bài tập giá trị nhất trên bàn.

---

## 13.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Hỏi gì **trước tiên** khi chọn PLC cho dự án | Khách hàng đã chuẩn hoá theo hãng nào |
| Ba tiêu chí hay bị bỏ nhất | Chi phí bản quyền · thời gian có hàng thay · dòng còn sản xuất bao lâu |
| Chi phí thật của một PLC | Giá mua + bản quyền + **thời gian dừng máy khi hỏng** |
| Dự phòng I/O | **20 %**, và tính cả nhu cầu giai đoạn sau |
| Kênh chuyên biệt (HSC, ngõ ra xung) | Phải chốt **lúc mua** — không thêm bằng phần mềm |
| Học rẻ nhất | PLC mềm + mô phỏng — nhưng chỉ học được **một nửa nghề** |
| Học sát thực tế nhất | PLC thật dòng nhỏ, có đấu dây |
| Hai thứ đừng tiết kiệm trên bàn thực hành | **Cảm biến thật** và **đồng hồ vạn năng** |
| ⚠ Ranh giới an toàn | Điện lưới → người có thẩm quyền · 24 V → bạn tự làm sau Chương 3 |
| Bài tập giá trị nhất trên bàn | Rút dây nút Stop NC ra và quan sát · tự gây lỗi rồi chẩn đoán |

---

## 13.12 Tự kiểm

1. Nêu bảy tiêu chí chọn PLC cho dự án thật. Tiêu chí nào nên hỏi **trước tiên**, vì sao?
2. ⭐ Vì sao "khả năng cung ứng dài hạn" quan trọng hơn giá mua? Nêu một tình huống cụ thể.
3. Vì sao chi phí bản quyền phần mềm là **câu hỏi bàn giao** chứ không phải câu hỏi kỹ thuật?
4. Một nhà máy đã có 30 máy dùng cùng một hãng. Máy thứ 31 nên dùng hãng nào, và vì sao — kể cả khi
   hãng khác hợp hơn về kỹ thuật?
5. Kênh nào **phải chốt lúc mua CPU** vì không thêm được bằng phần mềm?
6. ⭐ So sánh bốn đường học theo ba trục: chi phí, độ giống thực tế, giá trị khi phỏng vấn. Đường nào
   bạn chọn và vì sao?
7. PLC mềm và mô phỏng **không** dạy được những gì? Nêu ít nhất bốn thứ.
8. Trên bàn thực hành, vì sao phải có ít nhất **một nút NC**? Mô tả thí nghiệm bạn sẽ làm với nó.
9. ⚠ Nêu ranh giới an toàn khi dựng bàn: phần nào bạn tự làm được, phần nào phải nhờ người có thẩm
   quyền, và vì sao ranh giới nằm ở đúng chỗ đó?
10. ⭐ Vì sao **cảm biến thật** và **đồng hồ vạn năng** là hai thứ không nên tiết kiệm, dù công tắc
    gạt rẻ hơn và giả lập được tín hiệu?

> Câu 2, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **thứ mô phỏng không dạy
> được chính là thứ phân biệt người biết lập trình PLC với người làm được máy chạy.**

---

### Chương tiếp theo

Chương 14 — **Các ngôn ngữ của IEC 61131-3**. Bạn đã có phần cứng và biết chọn nó. Từ đây sách chuyển
sang lập trình: chuẩn cho những ngôn ngữ nào, mỗi ngôn ngữ hợp với việc gì, và vì sao ladder vẫn
chiếm ưu thế ở tầng máy.

### Nguồn tham khảo chương 13

- IEC 61131-1 và -2 — *Programmable controllers*: cơ sở cho các tiêu chí kỹ thuật ở mục 13.2.
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về bảo vệ mạch,
  cách ly nguồn và nối đất — nền cho ranh giới an toàn ở mục 13.7.
- **Catalogue, bảng giá và chính sách bản quyền hiện hành của các hãng nêu ở mục 13.3** — dùng cho
  mọi số liệu và tình trạng sản phẩm.
- Thông tin về vòng đời sản phẩm và thông báo ngừng sản xuất, công bố trên trang chính thức của từng
  hãng — dùng cho tiêu chí 6.
- **AutomationDirect** — *PLC Handbook*, chương *How to Choose a Controller*: bảng công tác chín bước
  chọn bộ điều khiển — nền cho mục 13.2b, gồm ⭐ **môi trường lắp đặt** (dải nhiệt độ làm việc thông
  dụng 0–55 °C), ⭐ **quy tắc ước lượng bộ nhớ chương trình** (5 word mỗi thiết bị số, 25 word mỗi
  thiết bị analog), và ⚠ lưu ý **CPU nhanh ở lệnh logic có thể chậm ở lệnh xử lý dữ liệu**.
  *(tài liệu của hãng — ⚠ mang tính giới thiệu sản phẩm; chỉ lấy phần nguyên tắc chung, mọi số liệu
  sản phẩm phải tra catalogue hiện hành)*

> ⚠⚠ **Thông tin có hạn sử dụng — đọc kỹ.** Bảng ở mục 13.3 và mọi nhận định về **giá tương đối, tính
> sẵn có, chính sách bản quyền, và dòng sản phẩm** đều **đổi theo thời gian và theo thị trường**. Dòng
> đang phổ biến hôm nay có thể ngừng sản xuất; phần mềm đang miễn phí có thể chuyển sang thu phí, và
> ngược lại.
>
> **Trước khi bỏ tiền, kiểm lại trên trang chính thức của hãng và với nhà phân phối ở địa phương
> bạn**, rồi ghi ngày kiểm tra vào hồ sơ dự án của mình. Sách nêu tên để bạn biết đường tra — không
> phải để thay việc tra (Phụ lục G).
>
> ⚠ **Về phần bàn thực hành:** nội dung mục 13.7–13.8 là **định hướng cho người tự học**, không phải
> thiết kế đã được kiểm định. Bàn của bạn, ở nơi của bạn, với vật tư bạn mua — chỉ **người có thẩm
> quyền** tại chỗ mới kết luận được là an toàn. Khi nghi ngờ, hỏi trước khi cắm điện.

<!-- SECTION: ch14_tong_quan_iec_61131_3 -->
---
# Chương 14 — Tổng quan IEC 61131-3

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 14.1 Vì sao có một chuẩn, và nó thật sự cho bạn cái gì

Trước khi có chuẩn, mỗi hãng PLC là một thế giới riêng: ngôn ngữ riêng, tên lệnh riêng, cách tổ chức
chương trình riêng. Chuyển hãng nghĩa là học lại từ đầu.

**IEC 61131-3** ra đời để chấm dứt chuyện đó. Nó định nghĩa một bộ ngôn ngữ lập trình, một cách tổ
chức chương trình, và một bộ kiểu dữ liệu chung. Ngày nay gần như mọi hãng đều tuyên bố tuân theo nó.

> ⭐ **Chuẩn có nhiều bản — và câu *"theo IEC 61131-3"* chưa trả lời bản nào.**
>
> | Bản | Năm | Điều đáng nhớ với người lập trình |
> |---|---|---|
> | 2 | 2003 | Năm ngôn ngữ: LD, FBD, ST, SFC, IL |
> | 3 | 2013 | ⭐ Đưa **hướng đối tượng** vào chuẩn — phương thức, interface, kế thừa (Chương 30 mục 30.5c); ⚠ IL bị đánh dấu **không khuyến khích** |
> | ⭐ 4 | 5/2025 | ⚠ **Bỏ hẳn IL** — chuẩn còn LD, FBD, ST và các phần tử SFC; thêm chuỗi UTF-8, **thuộc tính** (`PROPERTY`), công cụ đồng bộ giữa các tác vụ (mutex, semaphore) |
>
> ⚠ Chuẩn bỏ IL **không** có nghĩa là hãng bỏ: mỗi hãng tự quyết định có giữ IL trong công cụ hay
> không, và máy cũ viết bằng IL còn chạy nhiều năm nữa — Chương 21 dạy đủ để **đọc** nó. ⭐ Khi một
> hệ tuyên bố tuân theo chuẩn, hỏi thêm **theo bản nào** (mục 14.6b).

Nhưng có một điều phải nói thẳng ngay từ đầu, vì hiểu nhầm nó sẽ dẫn tới những kỳ vọng sai:

> ⚠ **Chuẩn làm cho KỸ NĂNG của bạn chuyển được giữa các hệ. Nó hiếm khi làm cho CODE chuyển được.**

Bạn học ladder, timer, bộ đếm, máy trạng thái ở một hệ rồi chuyển sang hệ khác — kiến thức đi theo
bạn gần như trọn vẹn, và bạn làm việc được sau vài ngày làm quen. Đó là giá trị thật của chuẩn, và
nó rất lớn.

Nhưng lấy tệp chương trình từ hệ này nạp sang hệ khác thì **không chạy**. Mục 14.6 nói vì sao.

---

## 14.2 Năm ngôn ngữ — và vì sao cần tới năm

Bản 2013 của chuẩn định nghĩa năm ngôn ngữ; bản 2025 giữ bốn và bỏ IL (mục 14.1). Không phải vì
thừa, mà vì **những nhóm bài toán khác nhau**, và ép tất cả vào một ngôn ngữ thì luôn có nhóm bị thiệt.

| Ngôn ngữ | Dạng | Sinh ra cho | Chương |
|---|---|---|---|
| **LD** — *Ladder Diagram* | Đồ hoạ, giống sơ đồ mạch rơ-le | Logic nhị phân, liên động, điều khiển ngõ ra | 15 |
| **FBD** — *Function Block Diagram* | Đồ hoạ, các khối nối bằng đường tín hiệu | Luồng tín hiệu, xử lý analog, chuỗi khối chức năng | 21 |
| **ST** — *Structured Text* | Văn bản, giống Pascal | Tính toán, thuật toán, mảng, máy trạng thái | 20 |
| **SFC** — *Sequential Function Chart* | Đồ hoạ, bước và chuyển tiếp | **Trình tự** có thứ tự trước sau | 21, 26 |
| **IL** — *Instruction List* | Văn bản, giống hợp ngữ | ⚠ Di sản — **đã bị bỏ khỏi chuẩn ở bản 2025**; chỉ để **đọc** chương trình cũ | 21 |

### Chọn ngôn ngữ theo bài toán

| Bài toán | Ngôn ngữ hợp nhất | Vì sao |
|---|---|---|
| "Van chỉ mở khi cửa đóng và có khí và không lỗi" | **LD** | Liên động nhìn thấy được; người bảo trì chẩn đoán bằng mắt |
| "Nếu tín hiệu vượt ngưỡng thì lọc rồi đưa qua bộ điều khiển" | **FBD** | Luồng tín hiệu đi từ trái sang phải, thấy được đường đi |
| "Tính hiệu suất, quy đổi thang đo, xử lý mảng" | **ST** | Ladder làm việc này rất tệ |
| "Bước 10 chờ board, bước 20 nâng kẹp, bước 30…" | **SFC** hoặc **ST (`CASE`)** | Trình tự là cấu trúc, không phải logic tổ hợp |
| "Đọc chương trình máy 1998 để sửa" | **IL** | Không có lựa chọn — xem Chương 21 |

> ⚠ **Nhắc lại quy tắc quan trọng nhất về chọn ngôn ngữ** (Chương 20, mục 20.6):
> **chọn theo người sẽ SỬA chương trình, không theo người viết nó.** Bảng trên nói cái gì *hợp*; câu
> hỏi "ai sẽ mở nó ra lúc hai giờ sáng" mới là câu quyết định.

> 💡 **Không phải chọn một ngôn ngữ cho cả dự án.**
> Mọi hệ hiện đại cho phép **mỗi khối một ngôn ngữ**. Đó chính là điều kiện để làm được bảng phân
> chia ở Chương 20: liên động và ngõ ra bằng LD, trình tự bằng ST hoặc SFC, tính toán bằng ST.

---

## 14.3 ⭐ POU — ba loại đơn vị tổ chức chương trình

Đây là khái niệm trung tâm của chuẩn, và là thứ phân biệt người hiểu chuẩn với người chỉ biết gõ lệnh.

**Đơn vị tổ chức chương trình** *(Program Organization Unit, POU)* là một mẩu chương trình có thể gọi
được. Chuẩn có ba loại, và **điểm phân biệt duy nhất là bộ nhớ**:

| Loại POU | Có bộ nhớ riêng? | Nghĩa là |
|---|---|---|
| **Function** *(hàm, FUN)* | **Không** | Cùng đầu vào luôn cho cùng đầu ra. Không nhớ gì giữa các lần gọi |
| **Function Block** *(khối chức năng, FB)* | ⭐ **Có** | Nhớ trạng thái giữa các lần gọi. Mỗi chỗ dùng cần một **thể hiện** riêng |
| **Program** *(chương trình, PRG)* | Có | POU mức cao nhất, được gán vào một tác vụ để chạy |

### Vì sao "có bộ nhớ hay không" là câu hỏi quan trọng

Xét hai thứ bạn đã dùng nhiều lần:

```iecst
// ABS là FUNCTION — không cần nhớ gì
AbsValue := ABS(Deviation);          // gọi bao nhiêu lần cũng được, không cần khai báo gì

// TON là FUNCTION BLOCK — phải nhớ đã đếm tới đâu
VAR
    T_Step20 : TON;                  // ⭐ phải khai báo một THỂ HIỆN
END_VAR
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
```

`ABS` không cần nhớ gì — đưa vào −5 thì luôn ra 5. `TON` **phải** nhớ nó đã đếm được bao lâu, và bộ
nhớ đó nằm ở **thể hiện** *(instance)* `T_Step20`.

> ⚠⚠ **Đây là gốc của một nhóm bẫy đã gặp ba lần trong sách.**
> Dùng chung một thể hiện FB cho hai việc khác nhau thì hai việc **ghi đè bộ nhớ của nhau**:
> - Chương 16, Bẫy 2 — hai tín hiệu dùng chung một khối bắt cạnh;
> - Chương 18 — hai bộ đếm dùng chung một thể hiện;
> - Chương 20, Bẫy 7 — hai bước dùng chung một timer.
>
> Cả ba là **cùng một lỗi**, và bây giờ bạn biết tên của nó: **dùng chung thể hiện của khối chức
> năng**. Quy tắc: **mỗi chỗ dùng, một thể hiện riêng.** Không có ngoại lệ.

### Thể hiện — hiểu bằng một hình ảnh

Khối chức năng là **bản thiết kế**; thể hiện là **cái máy được làm ra từ bản thiết kế đó**.

```text
   FB "TON"  ← bản thiết kế: biết cách đếm thời gian
      │
      ├── thể hiện T_Step20   ← bộ nhớ riêng: đang đếm tới 1,2 s
      ├── thể hiện T_Step40   ← bộ nhớ riêng: chưa bắt đầu
      └── thể hiện T_AirLow   ← bộ nhớ riêng: đã xong
```

Ba thể hiện dùng chung một bản thiết kế, nhưng **mỗi cái nhớ việc của mình**. Nếu bạn chỉ tạo một thể
hiện rồi dùng cho cả ba chỗ, cả ba cùng ghi vào một mẩu bộ nhớ — và không cái nào đúng.

### ⚠ "FB có bộ nhớ" đúng với THỂ HIỆN, không đúng với mọi biến bên trong nó

Có một loại biến ⭐ **không nhớ gì cả, kể cả khi nằm trong một FB**:

| Từ khoá | Hành vi giữa hai lần gọi |
|---|---|
| `VAR` (trong FB) | ⭐ **Giữ giá trị** — đây là bộ nhớ của thể hiện |
| ⚠⚠ `VAR_TEMP` | ⭐ **Khởi tạo lại mỗi lần gọi POU** — giá trị lần trước **mất sạch** |

> ⚠⚠ **Bẫy:** khai một biến đếm bằng `VAR_TEMP` rồi cộng dồn vào nó. Nó **không bao giờ cộng được** —
> mỗi lần gọi, biến quay về giá trị khởi tạo của kiểu. ⚠ Không có báo lỗi; chỉ có một con số mãi
> không tăng.
>
> ⭐ Ngược lại, `VAR_TEMP` là **lựa chọn đúng** cho biến trung gian dùng xong bỏ — biến đếm vòng lặp,
> kết quả tạm của một phép tính. Nó nói rõ ý định *"cái này không mang thông tin sang lần sau"*, và
> ⭐ **tránh được đúng loại lỗi ở Chương 11 mục 11.7** (hai POU vô tình chia nhau một biến).

### ⭐ Ba hướng tham số — và hướng thứ ba ít ai biết

Khi khai báo giao diện của một POU, chuẩn có **ba** hướng, không phải hai:

| Từ khoá | Chiều | ⭐ Truyền cái gì |
|---|---|---|
| `VAR_INPUT` | Vào | **Bản sao giá trị** — POU được gọi không sửa được biến gốc |
| `VAR_OUTPUT` | Ra | Kết quả trả về cho bên gọi |
| ⭐⭐ `VAR_IN_OUT` | **Vào và ra cùng lúc** | ⭐ **Chính vị trí bộ nhớ** — POU được gọi **sửa thẳng biến của bên gọi** |

> ⭐⭐ **Vì sao `VAR_IN_OUT` quan trọng khi chương trình lớn lên:**
>
> | Tình huống | Với `VAR_INPUT`/`VAR_OUTPUT` | ⭐ Với `VAR_IN_OUT` |
> |---|---|---|
> | FB cần **sửa một `STRUCT`** của bên gọi | Phải chép vào, sửa, chép ra — ⚠ hai bản dễ lệch nhau | Sửa thẳng, **một bản duy nhất** |
> | Truyền một **mảng lớn** | ⚠ Chép cả mảng mỗi lần gọi | ⭐ Chỉ truyền chỗ nó nằm |
>
> ⭐ Đây chính là công cụ cho mẫu **"một FB trạm, dùng cho nhiều trạm"** ở Chương 27, và cho việc
> ⭐ **truyền cả bản ghi công thức vào một khối xử lý** ở Chương 29 — thay vì liệt kê ba mươi tham số
> đầu vào rời rạc.
>
> ⚠ **Cái giá:** vì POU sửa thẳng biến gốc, ⭐ **bạn mất tính chất "gọi hàm không có tác dụng phụ"**.
> Khi đọc code người khác, một tham số `VAR_IN_OUT` nghĩa là ⚠ **giá trị của bạn có thể đã bị đổi sau
> lời gọi** — điều mà `VAR_INPUT` bảo đảm là không.

### Khi nào viết FB của riêng mình

Khi bạn thấy mình **chép đi chép lại cùng một đoạn logic cho nhiều đối tượng giống nhau**.

Trên DP-01 có bốn xy-lanh hai vị trí — hai chặn, hai kẹp — và logic điều khiển chúng giống hệt nhau:
ra lệnh, chờ phản hồi, timeout thì báo lỗi. Thay vì viết bốn lần, viết **một FB** rồi tạo **bốn thể
hiện**:

```iecst
VAR
    Stop1  : FB_Cylinder2Pos;      // tên thể hiện = tên cơ cấu trên máy
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR
```

Sửa một lỗi trong FB là sửa cho cả bốn. Chương 27 và Chương 30 nói kỹ cách viết FB dùng lại được.

---

## 14.4 Tác vụ — chương trình chạy khi nào

**Tác vụ** *(task)* quyết định POU nào chạy, chạy khi nào, và với mức ưu tiên nào.

| Loại tác vụ | Chạy khi | Dùng cho |
|---|---|---|
| **Chu kỳ** *(cyclic / periodic)* | Đều đặn theo chu kỳ đặt trước | Phần lớn logic máy |
| **Sự kiện** *(event / interrupt)* | Khi có sự kiện — sườn tín hiệu, lỗi phần cứng | Việc cần đáp ứng nhanh, không chờ được vòng quét |
| **Tự do** *(freewheeling / continuous)* | Chạy xong lại chạy tiếp, không có chu kỳ cố định | Chương trình chính ở các hệ đơn giản |

Ba điều cần nhớ:

- **Tác vụ chu kỳ ngắn hơn không phải lúc nào cũng tốt hơn.** Chu kỳ 1 ms cho logic không cần nhanh
  chỉ làm CPU bận và đẩy các tác vụ khác ra rìa.
- ⚠ **Tác vụ có mức ưu tiên.** Tác vụ ưu tiên cao chen ngang tác vụ ưu tiên thấp. Nếu hai tác vụ cùng
  ghi vào một biến, kết quả phụ thuộc thời điểm chen ngang — một loại lỗi rất khó tái hiện.
- **Mỗi tác vụ có watchdog riêng** ở nhiều hệ (Chương 20, mục 20.8).

> 💡 Với máy cỡ DP-01, **một tác vụ chu kỳ là đủ**. Chỉ thêm tác vụ khi có lý do đo được — ví dụ cần
> đọc một tín hiệu nhanh hơn chu kỳ chính, và bạn đã xác nhận bằng số liệu chứ không phải bằng cảm
> giác (Chương 10).

---

## 14.5 Kiểu dữ liệu — bảng tra nhanh

Chuẩn định nghĩa một bộ kiểu dữ liệu chung. Chương 11 nói kỹ; đây là bảng để bạn nhận mặt.

| Nhóm | Kiểu | Ghi chú |
|---|---|---|
| Nhị phân | `BOOL` | Một bit — đúng/sai |
| Số nguyên | `SINT` `INT` `DINT` `LINT` | 8 / 16 / 32 / 64 bit, có dấu |
| Số nguyên không dấu | `USINT` `UINT` `UDINT` | |
| Bit gộp | `BYTE` `WORD` `DWORD` | Dùng như một nhóm bit, không phải như số |
| Số thực | `REAL` `LREAL` | 32 / 64 bit — ⚠ không so sánh bằng (Chương 19) |
| Thời gian | `TIME` `DATE` `TIME_OF_DAY` | `TIME` viết dạng `T#2S`, `T#500MS` |
| Chuỗi | `STRING` `WSTRING` | Ít dùng ở tầng máy; hay gặp khi nối mạng (Chương 42) |
| Người dùng tự định nghĩa | `STRUCT`, `ARRAY`, kiểu liệt kê | Chương 11, Chương 30 |

---

## 14.6 ⭐ Sự thật về "tính khả chuyển"

Đây là mục mà người mới hay hiểu sai, và hiểu sai nó dẫn tới quyết định dự án sai.

### Cái gì chuyển được

| Chuyển được | Mức độ |
|---|---|
| **Kiến thức và kỹ năng của bạn** | ⭐ Gần như trọn vẹn |
| **Cấu trúc chương trình** — cách chia POU, cách tổ chức trình tự | Cao |
| **Thiết kế** — bảng I/O, máy trạng thái, mô tả trình tự | ⭐ Trọn vẹn, vì nó không phải code |
| Khái niệm ngôn ngữ — nấc thang, `CASE`, thể hiện FB | Cao |

### Cái gì **không** chuyển được

| Không chuyển được | Vì sao |
|---|---|
| **Tệp dự án** | Định dạng riêng của từng hãng, không có định dạng chung được dùng rộng rãi |
| **Địa chỉ và ánh xạ I/O** | Cách đánh địa chỉ khác nhau hoàn toàn (Chương 8, mục 8.4) |
| **Cấu hình phần cứng** | Gắn với đúng dòng CPU và module |
| **Lệnh mở rộng của hãng** | Mỗi hãng một bộ lệnh riêng ngoài chuẩn — và người ta dùng chúng rất nhiều |
| ⚠ **Chi tiết hành vi** | Chia cho 0, làm tròn, tràn số, biến giữ được — Chương 16, 19 đã cho thấy khác nhau tới mức nào |

### Vì sao thực tế lại như vậy

Chuẩn định nghĩa **ngôn ngữ**, không định nghĩa **định dạng tệp** hay **thư viện lệnh đầy đủ**. Mỗi
hãng hiện thực chuẩn rồi thêm phần mở rộng của mình — và phần mở rộng đó thường là phần tiện nhất,
nên người ta dùng, nên chương trình trở nên gắn chặt với hãng.

> ⚠ **Hệ quả thực tế cho dự án:**
> Đừng lập kế hoạch dựa trên giả định "sau này chuyển hãng cũng dễ". **Việc chọn hãng là một quyết
> định dài hạn** (Chương 13, tiêu chí 6 và 7), và chi phí đổi hãng giữa chừng là chi phí viết lại,
> không phải chi phí chuyển đổi.
>
> Ngược lại, **đừng sợ học một hãng cụ thể vì lo phí công**. Kỹ năng chuyển được; chỉ có tệp là không.

> 💡 **CODESYS là mốc đối chiếu hữu ích.**
> Nó bám chuẩn sát nhất và chạy trên phần cứng của nhiều hãng. Học trên đó thì bạn học **chuẩn**, ít
> lẫn phương ngữ của một hãng — nên khi chuyển sang hệ khác, bạn nhận ra ngay cái gì là chuẩn và cái
> gì là phần thêm của hãng. Đó là lý do sách dùng nó làm mốc.

---

## 14.6b ⭐⭐ "Tuân thủ IEC" là một BẢNG TÍCH, không phải một dấu tích

Mục 14.6 nói code không khả chuyển. Mục này nói một điều sắc hơn, và nó đổi cách bạn nói chuyện với
người bán hàng: ⭐ **"tuân thủ IEC 61131-3" không phải một tính chất có hoặc không.**

### Vì sao nó không thể là một dấu tích

⚠⚠ **Bộ lệnh mà chuẩn quy định là TUỲ CHỌN.** Chuẩn liệt kê một tập lệnh giới hạn; ⭐ hãng nào **có**
hiện thực lệnh đó thì phải làm đúng cách thực thi và cách biểu diễn đã quy định — nhưng chuẩn
**không bắt phải có**, và cũng **không giới hạn** hãng thêm lệnh của riêng mình.

Hệ quả, và đây là câu đáng nhớ:

> ⚠⚠ **Lệnh mở rộng của hãng không được chuẩn định nghĩa, nên KHÔNG có gì bảo đảm hai hãng hiện thực
> giống nhau — và dùng chúng có thể khiến logic không chuyển đi đâu được.**
>
> ⭐ Trớ trêu ở chỗ: lệnh mở rộng thường là **lệnh tiện nhất** — chẩn đoán, các phép điều khiển
> chuyên dụng, xử lý khối dữ liệu. Nghĩa là ⚠ **càng dùng những thứ giúp làm việc nhanh, chương
> trình càng dính chặt vào hãng.**

### Nên hỏi người bán hàng câu gì

Vì vậy hãng nghiêm túc **không** trả lời *"có, chúng tôi tuân thủ IEC"*. Họ đưa ra một **bảng tuân
thủ**, mỗi dòng là một đặc trưng của chuẩn, kèm cột ⭐ **"phần mở rộng và ghi chú hiện thực"**:

| Số bảng | Số đặc trưng | Mô tả đặc trưng | Phần mở rộng / ghi chú |
|---|---|---|---|
| … | … | Chú thích một dòng `// …` | *có, và hỗ trợ thêm `/* … */`* |
| … | … | Định danh có gạch dưới ở đầu | *áp cho tên tác vụ, chương trình, cấu trúc…* |

⭐⭐ **Câu hỏi đúng không phải *"có tuân thủ không"* mà là *"cho tôi xem bảng tuân thủ"*** — rồi đọc
cột cuối. Đó là chỗ mọi khác biệt thật nằm.

> ⚡ **Hai ví dụ cho thấy khác biệt nhỏ tới mức nào, và vẫn đủ gây chuyện:**
>
> | Chuẩn nói | Một hệ thực tế làm |
> |---|---|
> | Định danh phải hỗ trợ **tối thiểu sáu ký tự** | Hỗ trợ từ **một** ký tự — rộng hơn, nhưng ⚠ tên một ký tự sẽ **không chuyển ngược** sang hệ chỉ làm đúng mức tối thiểu |
> | ⚠ **Không quy định** đơn vị thời gian cho tác vụ chu kỳ | Đặt được từ **1 ms** — con số này là của hãng, ⚠ **không phải của chuẩn** (Chương 10) |
>
> ⭐ Cả hai đều là "tuân thủ". Cả hai đều là chỗ chương trình có thể vấp khi đổi hệ.

### ⭐ Có một định dạng trao đổi chung — nhưng nó không đến từ chuẩn

Mục 14.6 nói *"không có định dạng chung được dùng rộng rãi"*. Nói cho đủ: ⭐ **có một định dạng chung
tồn tại**, tên là **PLCopen XML** *(TC6 XML)* — và câu chuyện của nó giải thích chính xác vấn đề.

| | |
|---|---|
| Ai làm | ⭐ **PLCopen** — một tổ chức độc lập, ⚠ **không phải ban soạn thảo chuẩn** |
| Vì sao có | Người dùng muốn trao đổi chương trình giữa các môi trường phát triển — ⚠⚠ **"dù đó không phải chủ ý của bản thân chuẩn"** |
| Chở được gì | Chương trình, thư viện, cả dự án — ⭐ kể cả **thông tin đồ hoạ**, không chỉ văn bản |
| Dùng vào việc gì | Trao đổi giữa công cụ · ⭐ **đưa vào hệ quản lý phiên bản** · sinh tài liệu · công cụ kiểm tra · phân phối thư viện khối |

⚠ Và đây là phần trung thực mà chính đặc tả tự nói ra:

| ⚠ Giới hạn do chính đặc tả nêu | Nghĩa thực tế |
|---|---|
| Chuyển sang hệ khác *"có thể cần **một lượng công thủ công nhất định**"* | ⭐ Nó **giảm** công, **không xoá** công |
| Dùng song song nhiều hệ cũng *"có thể cần một lượng công thủ công"* | Không có chuyện xuất ra rồi nhập vào là xong |
| Nội dung xuất ra ⚠ *"có thể đang dở dang, nên **không có kiểm chứng** về tính áp dụng được, tính nhất quán hay tính đúng đắn"* | ⚠⚠ **Tệp XML hợp lệ không có nghĩa là chương trình chạy được** |

> ⭐⭐ **Chốt lại cho đúng, và đây là bản sửa cho một câu hay bị nói quá:**
>
> ⚠ Sai: *"IEC 61131-3 cho phép chuyển chương trình giữa các hãng."*
> ⭐ Đúng: **chuẩn không định nghĩa định dạng tệp — đó là một điểm yếu của nó** — nên một tổ chức
> độc lập đã làm một định dạng bù vào, và định dạng ấy ⭐ **giảm được công chuyển đổi, nhưng vẫn để
> lại phần việc tay.**
>
> ⚡ Giá trị lớn nhất của PLCopen XML với đa số người đọc sách này **không nằm ở việc đổi hãng** — mà
> ở chỗ nó biến chương trình thành **văn bản so sánh được và lưu trữ được** (Chương 30 mục 30.6).

---

## 14.7 Trên máy mẫu DP-01 — chương trình được tổ chức thế nào

Áp tất cả khái niệm của chương vào một bố cục cụ thể:

```text
   Tác vụ chu kỳ (ví dụ 10 ms)
      │
      └── Main ─────────────────── gọi các phần theo ĐÚNG thứ tự này, mỗi vòng quét
            │
            ├── Prg_IoRead        (ST)  ── lọc rung, bắt cạnh (Ch.16, 17)
            ├── Prg_Safety        (LD)  ── đọc trạng thái mạch an toàn, điều kiện cho phép
            ├── Prg_Mechanisms    (ST)  ── gọi bốn thể hiện FB_Cylinder2Pos:
            │                                Stop1, Clamp1, Stop2, Clamp2
            ├── Prg_Alarm         (ST)  ── GOM LỖI: đúng một chỗ gán M_AnyFault (Ch.25)
            ├── Prg_Machine       (ST)  ── máy trạng thái: chế độ máy (Ch.25)
            ├── Prg_Stn1Dispense  (ST)  ── trình tự trạm 1 bằng CASE (Ch.26)
            ├── Prg_Stn2Cure      (ST)  ── trình tự trạm 2
            ├── Prg_Stats         (ST)  ── đếm, tính chu kỳ, hiệu suất (Ch.19)
            └── Prg_OutputMap     (LD)  ── ⭐ ghi ngõ ra — đúng một chỗ, cuối cùng
```

Bốn điều rút ra từ bố cục này:

- **Ngôn ngữ chọn theo từng phần**, đúng bảng phân chia ở Chương 20 mục 20.6. `Prg_Safety` và
  `Prg_OutputMap` là LD vì đó là chỗ người bảo trì nhìn đầu tiên.
- **Thứ tự gọi có ý nghĩa.** Đọc vào → an toàn → cơ cấu → gom lỗi → máy → trình tự → ghi ra: mỗi phần
  dùng kết quả **của vòng quét này** do phần đứng trước tính, và ngõ ra được ghi **cuối cùng** — khi
  mọi quyết định đã xong (Chương 10, Chương 27 mục 27.6).
- **Ngõ ra được ghi ở đúng một chỗ**: `Prg_OutputMap`. Trình tự chỉ đặt **yêu cầu** (`M_Stn1_ClampReq`),
  không chạm trực tiếp vào `DO_`. Đây là cách tránh lỗi ghi trùng một cách có hệ thống, chứ không
  dựa vào việc nhớ (Chương 15 Bẫy 1, Chương 20 Bẫy 2).
- **Bốn xy-lanh dùng chung một FB, bốn thể hiện riêng**, gọi ở đúng một chỗ là `Prg_Mechanisms` —
  đúng quy tắc ở mục 14.3.

Chương 57 thêm các phần của những lát cắt sau — chống va chạm, bắt tay dây chuyền, công thức, truyền
thông, màn hình — vào **cùng khung này**, không đổi nguyên tắc thứ tự.

Bố cục này là thứ bạn sẽ xây dần qua các chương còn lại của Phần III và Phần IV.

---

## 14.8 Khác biệt giữa các hãng

Chuẩn thì chung; mức độ và cách hiện thực thì khác.

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Tên gọi ST | **SCL** | ST | ST | ST |
| POU mức chương trình | Khối tổ chức **OB**, cộng FC (hàm) và FB | Khối chương trình, FB, FUN | **Program** trong **Task**, gồm nhiều **Routine** | POU: PRG / FB / FUN |
| ⚠ Cách gọi POU chính | Chương trình chu kỳ nằm trong **OB1** | Chương trình chính quét tuần tự | ⭐ **Bắt buộc khai báo Task** và gán Program vào đó | **Bắt buộc khai báo Task** |
| Bộ nhớ thể hiện FB | Khối dữ liệu thể hiện *(instance DB)* | Vùng thiết bị được gán | Tag kiểu FB (Add-On Instruction) | Biến kiểu FB |
| Khối tự viết dùng lại | FB / FC | FB | **AOI** — *Add-On Instruction* | FB |
| SFC | **S7-GRAPH** | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC |
| ⚠ Lệnh ngoài chuẩn | Rất nhiều, và rất tiện | Nhiều, gắn với mô hình thiết bị | Nhiều, mô hình tag rất mạnh | Ít nhất — bám chuẩn sát nhất |

> ⚠ **Hàng cuối là hàng giải thích vì sao code không chuyển được.**
> Bộ lệnh mở rộng của mỗi hãng chính là phần tiện nhất để dùng, nên chương trình thật gần như luôn
> chứa chúng. Chuẩn chỉ phủ phần lõi.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 14.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng chung một thể hiện khối chức năng

Bẫy trung tâm của chương, và đã xuất hiện ở Chương 16, 18, 20 dưới ba hình dạng khác nhau.

**Hiện tượng:** timer báo sai bước; bộ đếm nhảy loạn; bắt cạnh lúc được lúc không. Triệu chứng khó
đoán vì hai chỗ dùng ghi đè lẫn nhau theo thứ tự gọi.
**Cách sửa:** mỗi chỗ dùng một thể hiện riêng, đặt tên theo chỗ dùng (`T_Step20`, không phải `T1`).

### 🔍 BẪY 2 — Tưởng chuẩn nghĩa là chuyển được tệp dự án

**Hiện tượng:** lập kế hoạch dự án dựa trên giả định sai; hoặc bỏ nhiều ngày tìm cách chuyển đổi tự
động rồi vẫn phải viết lại tay.
**Cách sửa:** mục 14.6. Chuẩn cho **kỹ năng** khả chuyển, không cho **code** khả chuyển.

### 🔍 BẪY 3 — Viết một POU khổng lồ

**Hiện tượng:** một khối vài nghìn dòng làm mọi việc; không ai đọc nổi, không sửa được phần nào mà
không sợ hỏng phần khác.
**Cách sửa:** chia theo **chức năng** như bố cục ở mục 14.7. Mỗi POU trả lời một câu hỏi.

### 🔍 BẪY 4 — Chia POU theo bước trình tự

Viết `Prg_Step10`, `Prg_Step20`, `Prg_Step30`…

**Hiện tượng:** logic của cùng một xy-lanh nằm rải ở sáu khối; sửa hành vi của nó phải mở sáu chỗ.
**Cách sửa:** chia theo **cơ cấu**, không theo bước. Trình tự chỉ ra lệnh; cơ cấu tự lo phần của nó
(Chương 27, Chương 30).

### 🔍 BẪY 5 — Thêm tác vụ ưu tiên cao mà không nghĩ tới biến dùng chung

**Hiện tượng:** một biến thỉnh thoảng có giá trị "không thể xảy ra"; lỗi không tái hiện được, và biến
mất khi bạn thêm code để quan sát.
**Cách sửa:** hai tác vụ **không được cùng ghi** vào một biến. Nếu buộc phải trao đổi dữ liệu, dùng
đúng cơ chế mà hệ của bạn cung cấp cho việc đó.

### 🔍 BẪY 6 — Chọn ngôn ngữ theo sở thích cá nhân

**Hiện tượng:** không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn vắng mặt.
**Cách sửa:** Chương 20, mục 20.6. Đây là quyết định thuộc đặc tả, và phải hỏi khách hàng.

### 🔍 BẪY 7 — Dùng hàm khi lẽ ra cần khối chức năng

Viết một hàm rồi mong nó nhớ trạng thái giữa các lần gọi.

**Hiện tượng:** giá trị "quên" mỗi vòng quét; logic đếm hoặc trễ không bao giờ hoạt động.
**Cách sửa:** cần nhớ thì phải là **khối chức năng** với thể hiện riêng. Hàm theo định nghĩa là không
có bộ nhớ (mục 14.3).

---

## 14.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Chuẩn có mấy ngôn ngữ | Năm: LD · FBD · ST · SFC · IL (IL là di sản) |
| Có phải chọn một ngôn ngữ cho cả dự án | **Không** — mỗi POU một ngôn ngữ |
| Phân biệt Function với Function Block | **Bộ nhớ**: hàm không có, khối chức năng có |
| Mỗi chỗ dùng khối chức năng cần gì | **Một thể hiện riêng** — không có ngoại lệ |
| Khi nào viết FB của mình | Khi chép đi chép lại cùng logic cho nhiều đối tượng giống nhau |
| Tác vụ quyết định gì | POU nào chạy, khi nào, ưu tiên bao nhiêu |
| Hai tác vụ cùng ghi một biến | ❌ Không được — lỗi khó tái hiện |
| Chuẩn làm gì khả chuyển | ⭐ **Kỹ năng và thiết kế** — không phải tệp dự án |
| Ngõ ra nên ghi ở đâu | **Đúng một POU**, chạy cuối cùng |
| ⚠⚠ `VAR_TEMP` | ⭐ **Khởi tạo lại mỗi lần gọi** — FB có bộ nhớ, biến này thì không |
| ⭐⭐ Hướng tham số thứ ba | **`VAR_IN_OUT`** — truyền **vị trí bộ nhớ**, POU sửa thẳng biến bên gọi |
| Khi nào cần `VAR_IN_OUT` | ⭐ FB sửa một `STRUCT` · truyền **mảng lớn** không muốn chép (Ch.27, Ch.29) |
| ⚠ Cái giá của `VAR_IN_OUT` | ⭐ **Mất bảo đảm "gọi xong biến của tôi không đổi"** |
| Chia POU theo gì | Theo **cơ cấu và chức năng**, không theo bước trình tự |

---

## 14.11 Tự kiểm

1. Kể năm ngôn ngữ của chuẩn và cho biết ngôn ngữ nào chỉ còn dùng để đọc chương trình cũ.
2. ⭐ Phân biệt **Function** với **Function Block**. Điểm phân biệt duy nhất là gì?
3. Vì sao `ABS` không cần khai báo gì trong khi `TON` phải khai báo một thể hiện?
4. ⭐ Ba bẫy ở Chương 16, 18 và 20 thực ra là **cùng một lỗi**. Lỗi đó tên là gì, và quy tắc phòng
   tránh là gì?
5. Nêu ba loại tác vụ và cho biết loại nào dùng cho phần lớn logic máy.
6. Vì sao hai tác vụ không được cùng ghi vào một biến? Mô tả triệu chứng đặc trưng của lỗi này.
7. ⭐ Chuẩn IEC 61131-3 làm cho cái gì khả chuyển và cái gì **không** khả chuyển? Nêu ít nhất ba thứ
   mỗi bên.
8. Vì sao chương trình thật gần như luôn gắn chặt với một hãng, dù hãng đó tuân theo chuẩn?
9. Trong bố cục ở mục 14.7, vì sao `Prg_OutputMap` chạy **cuối cùng** và vì sao nó là **nơi duy nhất**
   ghi vào các tag `DO_`?
10. ⭐ Vì sao chia POU theo **cơ cấu** tốt hơn chia theo **bước trình tự**? Nêu hậu quả cụ thể của
    cách chia sai.
11. ⚠⚠ Bạn khai một biến đếm bằng `VAR_TEMP` rồi cộng dồn. Nó không bao giờ tăng. ⭐ Vì sao, và
    `VAR_TEMP` thì **đúng** cho loại biến nào?
12. ⭐⭐ Nêu **ba** hướng tham số của một POU. Hướng thứ ba truyền cái gì khác hai hướng kia, và điều
    đó cho phép làm gì mà hai hướng kia không làm được?
13. ⭐ Nêu cái giá phải trả khi dùng `VAR_IN_OUT`. Khi **đọc code người khác**, thấy tham số kiểu này
    thì phải cảnh giác điều gì?

> Câu 2, 4 và 7 là ba câu phân loại. Câu 4 là tinh thần của cả chương: **nhiều bẫy trông khác nhau
> thật ra là một khái niệm chưa nắm chắc.**

---

### Chương tiếp theo

Chương 15 — **Ladder Diagram**. Chương này đã cho bạn bản đồ; từ đây đi vào từng ngôn ngữ, bắt đầu
bằng ngôn ngữ chiếm ưu thế ở tầng máy và cũng là ngôn ngữ có cái bẫy nguy hiểm nhất trong nghề.

### Nguồn tham khảo chương 14

- **IEC** — trang giới thiệu *IEC 61131-3:2025* trên cửa hàng của IEC (đối chiếu 2026-09-26): bản 4.0
  phát hành 22/05/2025; bộ ngôn ngữ gồm ST, LD, FBD và các phần tử SFC; thay đổi kỹ thuật lớn gồm chuỗi
  UTF-8, và phụ lục B liệt kê các tính năng thêm, bỏ hoặc không khuyến khích so với bản 2013.
- **Stefan Henneken** — *IEC 61131-3: Comparison of Edition 3 and Edition 4* (6/2025), so trực tiếp văn
  bản hai bản: chương IL bị bỏ ở bản 4 nhưng hãng vẫn có thể giữ IL trong công cụ; thêm thuộc tính
  (`PROPERTY_GET` / `PROPERTY_SET`), mutex và semaphore, `ASSERT`; bỏ hằng bát phân và `TRUNC` không
  kiểu; hàm BCD bị đánh dấu không khuyến khích.
- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa các ngôn ngữ
  (năm ở bản 2013, bốn ở bản 2025), ba loại POU, mô hình tác vụ, và bộ kiểu dữ liệu chuẩn. *(tiêu chuẩn có bản quyền)*
- IEC 61131-1 — *Programmable controllers, Part 1: General information*: mô hình phần mềm tổng thể.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng đối chiếu ở mục 14.8: tên gọi POU,
  cách khai báo tác vụ, cơ chế bộ nhớ thể hiện, và tên gói SFC của từng hãng.
- **Rockwell Automation** — *Logix 5000 Controllers IEC 61131-3 Compliance* (1756-PM018): ⭐⭐ **bộ
  lệnh của chuẩn là TUỲ CHỌN**; lệnh mở rộng của hãng không được chuẩn định nghĩa nên ⚠ **không bảo
  đảm tương thích giữa các hãng**; ⚠⚠ **chuẩn không định nghĩa định dạng trao đổi tệp — tài liệu gọi
  thẳng đó là "điểm yếu"**; và **mẫu bảng tuân thủ theo từng đặc trưng** kèm cột *phần mở rộng và ghi
  chú hiện thực* — nền cho mục 14.6b. *(tài liệu của hãng; phần trích ở đây là phát biểu về CHUẨN,
  không phải về sản phẩm)*
- **PLCopen** — *TC6 XML technical documentation v2.01*: mục đích và bốn nhóm ca sử dụng của
  **PLCopen XML**, ⚠ kèm các giới hạn do chính đặc tả nêu — chuyển hệ *"có thể cần một lượng công thủ
  công nhất định"*, và nội dung xuất ra *"không có kiểm chứng về tính áp dụng được, tính nhất quán
  hay tính đúng đắn"*. *(tài liệu mở của PLCopen)*
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §6.6: ba hướng tham số `VAR_INPUT` / `VAR_OUTPUT` / ⭐ **`VAR_IN_OUT`** (POU được gọi nhận
  **chính vị trí bộ nhớ** nên sửa được biến của bên gọi), và ⚠ **`VAR_TEMP`** — khởi tạo lại ở mỗi
  lần gọi POU nên **không mang được giá trị sang lần sau**.

> ⚡ ⭐ **Cập nhật:** nhận định ở mục 14.6 trước đây chỉ là **quan sát của nghề**. Nay nó **có nguồn**
> — và nguồn đến từ chính tài liệu tuân thủ của một hãng lớn, chứ không phải từ người phê bình:
> *"đây là một điểm yếu của IEC 61131-3, vì chuẩn không định nghĩa định dạng trao đổi tệp"*, và
> *"lệnh mở rộng… không có bảo đảm rằng hai hãng hiện thực tương thích; dùng chúng có thể khiến logic
> không chuyển được giữa các hãng"*. ⭐ Chi tiết ở mục 14.6b.

<!-- SECTION: ch15_ladder_diagram -->
---
# Chương 15 — Ladder Diagram: nền tảng

> **Lát cắt máy mẫu:** 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, công tắc áp suất khí, đèn tháp.

---

## 15.1 Bài toán: cỗ máy chạy đúng cho tới lúc đứt một sợi dây

Một trạm chuyền có nút Dừng. Kỹ sư viết logic, chạy thử: nhấn Dừng thì chuyền dừng, nhả ra thì chạy
lại. Nghiệm thu đạt. Máy chạy sản xuất ba tháng không sự cố.

Rồi một sợi dây từ nút Dừng về tủ bị chuột cắn đứt.

Người vận hành nhấn nút Dừng. **Chuyền vẫn chạy.**

Không có lệnh nào sai. Chương trình y nguyên như lúc nghiệm thu. Cái sai nằm ở một chỗ mà rất nhiều
người viết PLC không bao giờ nghĩ tới: **tổ hợp giữa loại tiếp điểm vật lý ngoài kia và loại lệnh
trong code**. Có bốn tổ hợp. Chỉ **một** tổ hợp vừa đúng logic vừa an toàn khi đứt dây.

Chương này dạy ngôn ngữ Ladder Diagram, và trọng tâm của nó là dứt điểm bốn tổ hợp đó.

---

## 15.2 Ladder hoạt động thế nào

**Ladder Diagram (LD)** — sơ đồ hình thang — là ngôn ngữ lập trình PLC phổ biến nhất thế giới. Nó được
thiết kế để **trông giống sơ đồ mạch rơ-le**, vì thế hệ PLC đầu tiên ra đời để thay thế đúng những tủ
rơ-le đó, và người phải đọc chương trình là thợ điện chứ không phải lập trình viên.

### Giải phẫu một nấc thang

```text
   ray trái                                              ray phải
      │                                                     │
      │   DI_StartPB      DI_StopPB                          │
      ├────┤ ├──────────────┤ ├───────────────( DO_ConvRun )─┤
      │                                                     │
      │  ← ─── điều kiện ─── →              ← kết quả →      │
```

- **Hai ray dọc** — bên trái là "nguồn", bên phải là "đích". Đây là hình ảnh vay mượn từ sơ đồ rơ-le.
- **Nấc thang** *(rung)* — một dòng ngang. Mỗi nấc là một câu lệnh hoàn chỉnh.
- **Tiếp điểm** *(contact)* `┤ ├` — điều kiện, nằm bên trái.
- **Cuộn dây** *(coil)* `( )` — kết quả, nằm bên phải.

Đọc nấc thang trên: "nếu `DI_StartPB` **và** `DI_StopPB` cùng thoả thì bật `DO_ConvRun`".

### Dòng năng lượng

Cách hình dung: có một "dòng" chảy từ ray trái sang ray phải. Tiếp điểm nào thoả điều kiện thì cho
dòng đi qua; không thoả thì chặn. Dòng tới được cuộn dây thì cuộn dây bật.

Từ đó ra hai cách ghép cơ bản:

```text
NỐI TIẾP = AND                          SONG SONG = OR
                                        
  ──┤ ├───┤ ├───( )──                     ──┬─┤ ├─┬──( )──
     A     B                                │      │
                                            └─┤ ├─┘
  bật khi A VÀ B                               B
                                            bật khi A HOẶC B
```

Ghép lồng nhau thì diễn đạt được mọi biểu thức logic. Chương 24 nói kỹ về đại số Boolean và cách rút
gọn; ở đây chỉ cần nhớ: **nối tiếp là AND, song song là OR**.

### ⚠ Nhưng đây **không phải** là điện

Đây là điểm quan trọng nhất của mục này, và là chỗ hình ảnh "giống sơ đồ rơ-le" phản chủ.

Trong một tủ rơ-le thật, **mọi thứ xảy ra đồng thời**. Cấp điện vào là toàn bộ mạch phản ứng cùng lúc,
theo vật lý.

Trong PLC, **không có dòng điện nào cả**. CPU đọc từng nấc thang, tính giá trị đúng/sai, ghi kết quả,
rồi sang nấc tiếp theo — **tuần tự, từ trên xuống dưới, trong mỗi vòng quét** *(scan cycle)*. Hình ảnh
"dòng chảy" chỉ là ẩn dụ để dễ đọc.

Hệ quả trực tiếp:

| Tủ rơ-le thật | Chương trình ladder |
|---|---|
| Mọi mạch phản ứng đồng thời | Từng nấc thang chạy lần lượt, có trước có sau |
| Thứ tự vẽ trên bản vẽ không ảnh hưởng | **Thứ tự nấc thang là một phần của logic** |
| Hai cuộn dây cùng tên là hai cuộn dây thật, mắc song song | Hai cuộn dây cùng tên: cái sau đè cái trước (mục 15.4) |
| Tiếp điểm phản ánh trạng thái rơ-le ngay lúc đó | Tiếp điểm đọc **ảnh ngõ vào** đã chụp từ đầu vòng quét |

Nếu chỗ này còn mờ, quay lại Chương 10 trước khi đi tiếp. Ladder chỉ hiểu đúng được khi đã có mô hình
vòng quét trong đầu.

> ⚡ **LƯU Ý — dành riêng cho lộ trình B (thợ điện đi lên)**
> Bạn đọc ladder được ngay từ ngày đầu, và đó là lợi thế thật. Cái bẫy là bạn sẽ có xu hướng **viết
> chương trình như đi dây một tủ rơ-le**: cần thêm chức năng thì chồng thêm một nhánh. Cách đó chạy
> được với máy nhỏ và sụp đổ với máy vừa. Chương 25 chữa thói quen này bằng mô hình trạng thái.

### Hai lệnh tiếp điểm — và cái tên gây hại

Ladder có hai lệnh tiếp điểm cơ bản:

| Ký hiệu | Cách gọi phổ biến | **Thực chất nó làm gì** |
|---|---|---|
| `┤ ├` | "tiếp điểm thường mở", NO | **Cho dòng qua khi bit = 1** |
| `┤/├` | "tiếp điểm thường đóng", NC | **Cho dòng qua khi bit = 0** |

> 🔍 **BẪY — cái tên "thường mở / thường đóng" chính là nguồn gốc của mọi hiểu nhầm**
>
> Hai lệnh này **không mở, không đóng gì cả**. Chúng chỉ *kiểm tra một bit trong bộ nhớ*. Cột thứ ba
> trong bảng trên là định nghĩa đúng duy nhất — hãy nhớ cột đó, quên hai cột đầu đi.
>
> Một số hãng đặt tên theo đúng bản chất — đại ý "kiểm tra xem bit có đang bật không" và "kiểm tra xem
> bit có đang tắt không". Tên đó chính xác hơn nhiều. Nhưng ký hiệu vẽ thì ở đâu cũng như nhau, và cái
> tên "NO/NC" thì bám dai dẳng.

Vì sao cái tên này gây hại: **ngoài hiện trường cũng có tiếp điểm NO và NC** — trên nút bấm, trên cảm
biến, trên công tắc an toàn. Hai thứ trùng tên nhưng ở hai thế giới khác nhau, và người mới ghép chúng
lại thành một. Đó là toàn bộ nội dung mục tiếp theo.

---

## 15.3 Bốn tổ hợp — bảng phải thuộc

### Chuẩn bị: "trạng thái NORMAL" nghĩa là gì

Với một thiết bị ngoài hiện trường, **"normal" là lúc không có kích thích** — nút chưa ai nhấn, cảm
biến chưa thấy vật, công tắc cửa với cửa đang đóng bình thường.

- **Tiếp điểm NO vật lý**: lúc bình thường **hở** → không có dòng → **bit ngõ vào = 0**
- **Tiếp điểm NC vật lý**: lúc bình thường **kín** → có dòng → **bit ngõ vào = 1**

Và điều quyết định tất cả:

> **Đứt dây trông giống hệt "hở tiếp điểm".** Cả hai đều làm bit = 0. PLC **không có cách nào phân biệt**.

Chính chỗ này quyết định tổ hợp nào an toàn.

### Bảng 4 tổ hợp

Bài toán: một nút **Dừng**. Ta cần tín hiệu nội bộ `M_RunAllowed` = 1 khi **không** ai nhấn Dừng.

| # | Nút vật lý | Lệnh trong code | Bình thường | Khi nhấn Dừng | **Khi đứt dây** | Kết luận |
|:-:|---|---|---|---|---|---|
| 1 | **NO** | `┤ ├` | bit 0 → chặn → **không cho chạy** | bit 1 → cho chạy | bit 0 → không chạy | ❌ Logic **ngược** — phải giữ nút Dừng thì máy mới chạy |
| 2 | **NO** | `┤/├` | bit 0 → thông → cho chạy ✓ | bit 1 → chặn → dừng ✓ | bit 0 → **thông → VẪN CHẠY** | ⚠⚠ **Logic đúng nhưng NGUY HIỂM** |
| 3 | **NC** | `┤ ├` | bit 1 → thông → cho chạy ✓ | bit 0 → chặn → dừng ✓ | bit 0 → **chặn → dừng** ✓ | ✅ **ĐÚNG — dùng cái này** |
| 4 | **NC** | `┤/├` | bit 1 → chặn → không cho chạy | bit 0 → cho chạy | bit 0 → cho chạy | ❌ Vừa ngược vừa nguy hiểm |

**Tổ hợp 3 là đáp án**: nút vật lý NC, trong code dùng `┤ ├`.

### Vì sao tổ hợp 2 là tổ hợp giết người

Tổ hợp 2 **chạy đúng trong mọi lần thử nghiệm**. Nhấn thì dừng, nhả thì chạy. Nghiệm thu đạt. Nó chỉ
lộ ra vào đúng ngày sợi dây đứt — và lộ ra bằng cách **máy tiếp tục chạy khi người vận hành đang cố
dừng nó**.

Đây chính là cỗ máy ở mục 15.1.

Còn tổ hợp 3, cùng tình huống đứt dây, thì **máy dừng**. Người vận hành thấy máy dừng bất thường, gọi
bảo trì, sợi dây được nối lại. Không ai bị gì.

Nguyên tắc đằng sau có tên riêng: **thiết kế hướng an toàn khi hỏng** *(fail-safe)* — hỏng hóc phải dẫn
tới trạng thái an toàn, chứ không phải trạng thái nguy hiểm. Chương 48 khai triển đầy đủ.

> ⚠ **NGUY HIỂM**
> Quy tắc rút gọn, áp dụng cho **mọi** tín hiệu mà mất nó là phải dừng máy — nút Dừng, công tắc cửa
> bảo vệ, công tắc áp suất, phản hồi mạch an toàn:
>
> **Tiếp điểm vật lý phải là NC. Trong code dùng `┤ ├`.**
>
> Và với **dừng khẩn cấp** *(E-Stop)* thì còn một tầng nữa: nó **không được chỉ dựa vào logic PLC**,
> bất kể bạn dùng tổ hợp nào. Lý do: CPU treo thì logic chết theo, còn mối nguy thì không. Chương 47.

### ⭐⭐ Vậy tại sao ngoài thực tế lại đầy tổ hợp 2?

⚠ Bạn sẽ đi một vòng nhà máy và thấy **rất nhiều** nút Dừng đấu NO, trong code dùng `┤/├` — đúng tổ
hợp vừa bị gọi là tổ hợp giết người. ⭐ Chuyện đó là thật, và nếu không biết **vì sao**, bạn sẽ nghĩ
hoặc là sách sai, hoặc là cả ngành sai. ⚡ Không cái nào đúng cả: **lý do có thật, nhưng phần lớn
không phải lý do kỹ thuật**.

| # | Lý do thật sự | ⭐ Nó có chính đáng không |
|:-:|---|---|
| 1 | **Khối tiếp điểm trong ngăn kéo là NO** — nút nhấn bán ra thường kèm sẵn khối NO; khối NC phải đặt thêm | ⚠ Ràng buộc **có thật**, nhưng giá một khối tiếp điểm là **không đáng kể** so với hậu quả |
| 2 | ⭐ **Chép từ cỗ máy trước** | ⚡ Đây là **lý do mạnh nhất trong thực tế**, và nó không phải quyết định — nó là **quán tính** |
| 3 | **Học trên mô phỏng và trên màn hình cảm ứng** — nút vẽ trên màn hình vốn dĩ là "nhấn thì lên 1" | ⭐ Giải thích được, nhưng ⚠ nút trên màn hình **không có sợi dây để đứt**; nút vật lý thì có |
| 4 | *"Để mọi ngõ vào bằng 0 lúc nghỉ cho dễ nhìn"* trên màn theo dõi | ❌ **Nguỵ biện.** Ngõ vào NC nằm ở 1 lúc nghỉ là **đúng như thiết kế**, không phải "dính" |
| 5 | *"Ngõ vào NC lúc nào cũng có dòng, tốn điện và mòn tiếp điểm"* | ❌ **Sai về lượng.** Dòng một ngõ vào cỡ vài mA; và tiếp điểm mòn vì **đóng cắt**, không vì nằm yên ở trạng thái kín |
| 6 | ⭐ *"Dừng khẩn cấp đã là mạch cứng rồi — nút Dừng này chỉ là lệnh vận hành"* | ⭐⭐ **Đây là lý do DUY NHẤT có lập luận.** Nhưng nó có một cái bẫy, xem ngay dưới |

> ⭐⭐ **Lý do 6 đúng một nửa, và nửa sai là nửa nguy hiểm.**
>
> ⭐ Đúng ở chỗ: nếu **dừng khẩn cấp** là mạch cứng riêng (Chương 47), thì nút Dừng trên bảng điều
> khiển **không phải chức năng an toàn** theo nghĩa kỹ thuật — hỏng nó là mất sản lượng, không phải
> mất an toàn.
>
> ⚠⚠ **Sai ở chỗ: người vận hành không biết sự phân biệt đó.** Với họ, nút đỏ ghi "DỪNG" là thứ
> dừng được máy. ⚡ Dây đứt → họ nhấn → **không có gì xảy ra** → và phản xạ tiếp theo của một người
> đang vội thường là **thò tay vào máy** để gỡ cái đang kẹt.
>
> ⭐ Nghĩa là: chức năng **được định mức** của cái nút không phải là an toàn, nhưng chức năng **được
> người dùng tin tưởng** thì có. ⚠ Và tai nạn xảy ra theo cái người ta tin, không theo cái ghi trong
> hồ sơ.

### ⭐ Hai cách sửa, và cả hai đều rẻ

| Cách | Làm gì | Được gì |
|---|---|---|
| ⭐ **Tối thiểu** | Lắp **khối tiếp điểm NC** và đấu nó vào PLC — phần lớn nút nhấn công nghiệp nhận **hai khối** | Về đúng tổ hợp 3. Chi phí: một khối tiếp điểm |
| ⭐⭐ **Tốt hơn** | Đấu **cả hai khối** NO và NC vào **hai ngõ vào**, rồi kiểm trong chương trình: hai bit phải **luôn ngược nhau** | ⚡ Phát hiện được **đứt dây** và **khối tiếp điểm hỏng** — thứ mà tổ hợp 3 một mình không phát hiện được |

⭐ Hai khối tiếp điểm của **cùng một nút** đi vào **hai ngõ vào riêng**; gọi tạm là *kênh NC* và
*kênh NO*. Bình thường chúng luôn ngược nhau — nên **giống nhau là có chuyện**:

```text
    kênh NC        kênh NO                                     M_StopFault
 ──────┤ ├───────────┤ ├────────────────────────────────────────────( )───    ⚠ cùng 1: hỏng

    kênh NC        kênh NO                                     M_StopFault
 ──────┤/├──────────┤/├─────────────────────────────────────────────( )───    ⚠ cùng 0: đứt dây
```

> ⭐ **Ý tưởng này không mới — nó chính là cách giám sát cặp tiếp điểm ngược chiều mà thiết bị an
> toàn vẫn dùng** (Chương 47 mục 47.5). ⚡ Điểm đáng nói là bạn **dùng lại được ý tưởng đó cho một
> nút thường**, bằng hai ngõ vào và hai nấc thang, **không cần thiết bị an toàn nào**.
>
> ⚠ Nhưng nói cho rõ: làm vậy **không biến nút đó thành chức năng an toàn**. Nó chỉ cho bạn **biết
> khi nó hỏng** — và với một nút mà người vận hành tin tưởng, biết khi nó hỏng đã là rất nhiều.

> ⭐⭐ **Gặp tổ hợp 2 trên máy người khác thì làm gì?**
>
> ⚡ Không phải cứ thấy là phải sửa ngay — sửa một nút trên máy đang chạy sản xuất là một thay đổi
> có quy trình (Chương 53). ⭐ Nhưng **phải ghi nó lại**: vào hồ sơ bàn giao, vào bảng I/O (cột ghi
> chú), và nói với người vận hành.
>
> ⚠⚠ **Lý do phải ghi: người sau bạn sẽ mặc định là NC.** Họ đọc `DI_StopPB` trong code, thấy
> `┤/├`, và có thể "sửa lại cho đúng sách" thành `┤ ├` — ⭐ lúc đó máy **không chạy được nữa**, hoặc
> tệ hơn, họ đổi luôn cả đấu dây mà chỉ đổi một nửa.

### ⚠⚠ Giới hạn của chính bảng này — tổ hợp 3 chống được hỏng kiểu HỞ, không chống hỏng kiểu CHẬP

Cả bảng 4 tổ hợp được xây trên **một** kiểu hỏng: ⭐ **mạch bị HỞ** — đứt dây, tuột đầu cốt, tiếp
điểm mòn không đóng. Với kiểu hỏng đó, tổ hợp 3 đúng là an toàn.

⚠ Nhưng mạch điện có **kiểu hỏng thứ hai, ngược lại**:

| Kiểu hỏng | Ví dụ | Bit ngõ vào | Tổ hợp 3 xử lý được không |
|---|---|---|---|
| ⭐ **HỞ** | Đứt dây · tuột cốt · tiếp điểm không đóng | → **0** | ✅ **Có** — máy dừng |
| ⚠⚠ **CHẬP** | Hai dây chạm nhau · chập sang 24 V · ⭐ **tiếp điểm hàn dính** (Chương 3, mục 3.5) | → **1** *(kẹt ở mức "bình thường")* | ❌ **KHÔNG** — PLC thấy *"chưa ai nhấn Dừng"* mãi mãi |

> ⚠⚠ **NGUY HIỂM — đây là lý do bảng này KHÔNG đủ cho chức năng an toàn.**
>
> Với tổ hợp 3, một chỗ **chập** làm bit kẹt ở 1. Nút Dừng bấm xuống mà bit **không đổi** — và PLC
> ⚠ **không có cách nào biết**, đúng như nó không phân biệt được đứt dây với hở tiếp điểm.
>
> ⭐⭐ **Bảng 4 tổ hợp là điều kiện CẦN, không phải điều kiện ĐỦ.** Nó là cách đúng để đấu và viết
> logic cho tín hiệu dừng thông thường. ⚠ Nhưng với **chức năng an toàn** thì phải có thêm những thứ
> mà một nấc thang không làm được:
>
> | Cơ chế | Chống được gì | Ở đâu |
> |---|---|---|
> | **Hai kênh** và kiểm chéo | Hỏng một kênh | Chương 47 |
> | ⭐ **Xung kiểm tra trên ngõ ra OSSD** | ⭐ **Chập sang 24 V và chập chéo** | Chương 47, mục 47.7 |
> | ⭐ **Tiếp điểm dẫn động cưỡng bức** | ⭐ **Tiếp điểm hàn dính** — làm hỏng hóc trở nên phát hiện được | Chương 3, mục 3.5 |
>
> ⭐ Nói cách khác: mọi cơ chế an toàn ở Chương 47 tồn tại **chính vì** bảng 4 tổ hợp chỉ giải quyết
> được một nửa bài toán.

### Kiểm tra nhanh khi bạn không chắc

Ba câu hỏi, theo thứ tự:

1. **Thiết bị này mất tín hiệu thì máy nên làm gì?** Nếu câu trả lời là "phải dừng" → tiếp điểm vật lý
   NC, code dùng `┤ ├`.
2. **Cầm đồng hồ đo, ở trạng thái bình thường bit này bằng mấy?** Đo thật, đừng suy đoán từ tên gọi
   trên nhãn.
3. **Rút dây ra và thử.** Đây là phép thử duy nhất chứng minh được, và nó nằm trong danh mục thử tạo
   lỗi cố ý ở Chương 52.
4. ⚠ **Và hỏi thêm: nếu tín hiệu này bị *kẹt ở mức bình thường* thì sao?** Nếu câu trả lời là *"máy
   sẽ không dừng"* → ⭐ **đây là chức năng an toàn**, và nấc thang không đủ (Chương 47).

> 💡 **MẸO**
> Cảm biến quang, cảm biến tiệm cận thường có cả hai kiểu ngõ ra hoặc chọn được bằng cách đấu dây. Khi
> mua sắm, hãy **chọn kiểu đầu ra theo bảng 4 tổ hợp**, đừng để tới lúc đấu dây mới phát hiện mình có
> loại sai. Chương 4 nói chi tiết về các kiểu ngõ ra cảm biến.

---

## 15.4 Trên máy mẫu DP-01

Mạch cho phép chuyền chạy — dùng đúng lát cắt 1.

### Nấc 1 — mạch tự giữ Start/Stop

```text
   DI_StartPB      DI_StopPB      DI_AirOK                        M_ConvRunCmd
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├──────────────────────────────( )───┐
 │            │
 │ M_ConvRunCmd
 └───┤ ├──────┘
```

Đọc: "(nhấn Start **hoặc** đã đang chạy) **và** Dừng chưa nhấn **và** khí đủ → cho phép chạy".

Nhánh song song chứa chính `M_ConvRunCmd` là **mạch tự giữ** *(seal-in / latch)*: nhả nút Start ra thì
nhánh dưới vẫn giữ cho nấc thang thông. Đây là mẫu logic phổ biến nhất trong toàn ngành điều khiển,
và nó là bản sao trực tiếp của mạch tự giữ dựng bằng rơ-le ở Chương 3.

Chú ý ba tiếp điểm đều dùng `┤ ├`:

| Tag | Tiếp điểm vật lý | Vì sao `┤ ├` |
|---|---|---|
| `DI_StartPB` | **NO** | Nút Start — mất tín hiệu thì máy **không** khởi động. Đó là hành vi an toàn. |
| `DI_StopPB` | **NC** | Tổ hợp 3. Đứt dây → dừng. |
| `DI_AirOK` | **NO** *(công tắc áp suất, kín khi đủ khí)* | Đủ khí thì bit = 1. Mất khí **hoặc** đứt dây → bit = 0 → dừng. Fail-safe. |

> ⚡ **LƯU Ý**
> `DI_AirOK` là ví dụ tốt cho thấy đừng máy móc "cứ là NC". Với công tắc áp suất, tiếp điểm **kín khi
> đủ áp** — về mặt danh mục nó là NO, nhưng về mặt fail-safe nó hành xử đúng như ta cần, vì cả "hết
> khí" lẫn "đứt dây" đều cho bit = 0. **Tiêu chí luôn là câu hỏi 1 ở mục 15.3, không phải cái nhãn.**

### Nấc 2 — chuyền chỉ chạy khi trạm 1 còn trống

```text
   M_ConvRunCmd   DI_BoardStn1                                    DO_ConvRun
 ────┤ ├─────────────┤/├──────────────────────────────────────────────( )───
```

`DI_BoardStn1` là cảm biến quang thu-phát, có board thì bit = 1. Ở đây dùng `┤/├` để diễn đạt "**chưa**
có board tại trạm 1".

Đây là chỗ dùng `┤/├` hoàn toàn chính đáng: tín hiệu này **không phải** tín hiệu an toàn. Nếu cảm biến
board đứt dây, bit = 0, chuyền tưởng trạm trống nên vẫn chạy — hậu quả là board đâm vào chặn, hỏng
board. Khó chịu, nhưng không nguy hiểm cho người.

> 💡 **MẸO**
> Phân biệt hai loại tín hiệu ngay từ khi lập bảng I/O: **tín hiệu an toàn** (mất là phải dừng, bắt
> buộc fail-safe theo tổ hợp 3) và **tín hiệu quy trình** (mất thì sai sản phẩm, xử lý bằng timeout và
> báo động). Chương 23 đưa việc phân loại này vào biểu mẫu đặc tả.

### Nấc 3 — nâng chặn

```text
   DI_BoardStn1                                                    DO_Stop1Vlv
 ────┤ ├──────────────────────────────────────────────────────────────( )───
```

---

## 15.4b ⚠⚠ Vùng điều khiển `MCR` — và một cái tên nguy hiểm

Có một nhóm lệnh ladder mà mọi hệ đều có, sách chưa nhắc, và nó mang **một cái tên gây hiểu nhầm
chết người**: **lệnh điều khiển vùng**, thường viết là `MCR` hoặc `MC` / `MCR`.

### Nó làm gì

Hai lệnh đặt thành **một cặp**, kẹp lấy một nhóm nấc thang. Khi điều kiện của lệnh mở **sai**, toàn
bộ nhóm nấc bên trong **bị vô hiệu**:

```text
      M_ZoneEnable
   ──────┤ ├──────────────────────────( MCR bắt đầu vùng )──

        ⋮   các nấc thang bên trong vùng
        ⋮   — chỉ chạy khi M_ZoneEnable = 1

   ────────────────────────────────────( MCR kết thúc vùng )──
```

⭐ Công dụng thật của nó: **tắt nhanh một mảng lớn logic** — ví dụ cả cụm logic của một trạm đang bị
bỏ qua (Chương 51 mục 51.7b), mà không phải thêm một tiếp điểm vào từng nấc.

### ⚠⚠ Cái tên — đây mới là phần phải nhớ

`MCR` là viết tắt của **Master Control Relay**. Và trong nghề, **cùng cụm từ đó** còn chỉ một thứ
hoàn toàn khác:

| | ⭐ **Lệnh `MCR` trong chương trình** | ⚠⚠ **Mạch "master control relay" bằng PHẦN CỨNG** |
|---|---|---|
| Là cái gì | Một lệnh ladder | ⭐ Một **mạch điện thật** cắt nguồn cấp cho ngõ ra |
| Cắt cái gì | ⚠ **Không cắt gì cả** — chỉ làm logic bên trong vùng ngừng chạy | ⭐ **Cắt năng lượng** tới các cơ cấu |
| Có tác dụng khi CPU treo | ⚠⚠ **Không** — nó *là* phần mềm | ⭐ **Có** — nó không phụ thuộc CPU |
| Dùng cho an toàn được không | ⚠⚠ **TUYỆT ĐỐI KHÔNG** | Là một phần của thiết kế an toàn (Chương 47) |

> ⚠⚠ **Hai thứ trùng tên, ngược nhau về bản chất, và một trong hai liên quan tới tính mạng.**
>
> ⭐ Nhầm lẫn kinh điển: *"trạm này đã nằm trong vùng `MCR` rồi nên nó an toàn"*. ⚠⚠ **Sai.** Lệnh
> `MCR` chạy trong cùng CPU với phần còn lại của chương trình — ⭐ **CPU treo thì nó treo theo**, và
> các ngõ ra giữ nguyên trạng thái lúc đó.
>
> ⚡ Cách tự kiểm vẫn là câu hỏi ở Chương 27 mục 27.3b: *"nếu CPU treo đúng lúc này, ai bị thương?"*

### ⚠ Ba điều lệnh `MCR` không làm như người ta tưởng

| # | Tưởng là | Thực tế |
|---|---|---|
| 1 | *"Ngõ ra trong vùng bị tắt khi vùng tắt"* | ⚠ **Tuỳ hệ và tuỳ loại lệnh trong vùng.** Cuộn dây thường về 0, nhưng ⭐ **cuộn dây chốt (SET/RESET) thường GIỮ NGUYÊN** — Chương 16 |
| 2 | *"Timer trong vùng dừng đếm"* | ⚠ Hành vi **khác nhau giữa các hãng**. Có hệ timer bị đặt lại, có hệ giữ giá trị — ⭐ **phải tra, không được đoán** (Chương 17) |
| 3 | *"Vùng lồng nhau thì như ngoặc"* | ⚠ Có hệ cho lồng, có hệ không, và **số cấp lồng tối đa khác nhau**. ⭐ Vùng không đóng đúng cặp là lỗi rất khó tìm |

> ⭐⭐ **Lời khuyên thực dụng: dùng `MCR` ít thôi, và không bao giờ cho thứ gì quan trọng.**
>
> Nó tiện đúng một việc: **tắt cả một mảng logic phụ trợ**. ⚠ Nhưng nó làm cho việc đọc chương trình
> khó hẳn lên — một nấc thang trông hoàn toàn bình thường có thể **không bao giờ chạy**, và lý do
> nằm ở một dòng cách đó hai trang. ⚡ Đây cùng họ vấn đề với lệnh nhảy (Chương 27 mục 27.2b).
>
> ⭐ Thay thế rõ ràng hơn trong phần lớn trường hợp: **đưa cờ cho phép vào chuỗi điều kiện của từng
> ngõ ra**, đúng cách làm ở Phụ lục L.2. Dài hơn vài ký tự, nhưng ⭐ **đọc một nấc là biết nấc đó có
> chạy hay không**.

---

## 15.5 Bẫy thường gặp

### 🔍 BẪY 1 — Cuộn dây trùng

**Hai nấc thang cùng ghi vào một ngõ ra.**

```text
Nấc 10:   M_ConvRunCmd   ────┤ ├────────────────────( DO_ConvRun )

   … 200 nấc thang ở giữa …

Nấc 210:  M_MaintMode    ────┤/├────────────────────( DO_ConvRun )
```

Người viết nấc 210 nghĩ mình đang thêm điều kiện "không chạy khi ở chế độ bảo trì". Thực tế:

**Nấc 210 chạy sau, nên nó thắng — mọi vòng quét.** Nấc 10 coi như không tồn tại. Chuyền giờ chạy bất
cứ khi nào **không** ở chế độ bảo trì, kể cả khi chưa ai nhấn Start.

Nguyên nhân gốc nằm ở Chương 10: cả hai nấc đều ghi vào **ảnh ngõ ra**, và chỉ giá trị cuối cùng mới
được đẩy ra module ở giai đoạn 3.

**Triệu chứng nhận biết:** một điều kiện bạn vừa thêm "có vẻ không tác dụng"; hoặc một ngõ ra nhấp nháy
không giải thích được (khi hai nấc trùng nằm trong hai nhánh chương trình chạy luân phiên).

**Cách sửa** — gộp mọi điều kiện vào **một** nấc duy nhất:

```text
   M_ConvRunCmd   M_MaintMode                                      DO_ConvRun
 ────┤ ├─────────────┤/├───────────────────────────────────────────────( )───
```

**Cách phòng:** quy tắc **mỗi ngõ ra chỉ được ghi ở đúng một nơi**. Trước khi thêm điều kiện cho một
ngõ ra, dùng công cụ tham chiếu chéo *(cross-reference)* để tìm mọi chỗ đang ghi vào nó — Chương 22
hướng dẫn.

> ⚡ **LƯU Ý**
> Nhiều trình biên dịch **cảnh báo** cuộn dây trùng, nhưng mức độ khác nhau: có hãng báo lỗi chặn biên
> dịch, có hãng chỉ cảnh báo, có hãng im lặng. **Đừng trông chờ vào công cụ.** Trong một số kiến trúc
> chương trình nâng cao, ghi cùng một tag từ nhiều nơi là hợp lệ có chủ ý — nên công cụ không thể tự
> quyết được thay bạn.

### 🔍 BẪY 2 — Đọc "NC" trên nhãn rồi suy ra lệnh trong code

Người mới nhìn nhãn nút bấm ghi "NC", nghĩ "vậy trong code cũng dùng tiếp điểm NC `┤/├` cho khớp".
**Đúng bốn tổ hợp thì đó là tổ hợp 4** — vừa ngược logic vừa nguy hiểm.

Hai chữ "NC" ở hai chỗ **không liên quan tới nhau**. Ngoài hiện trường, NC mô tả trạng thái cơ khí lúc
nghỉ. Trong code, `┤/├` mô tả "cho dòng qua khi bit = 0". Không có luật nào bắt chúng phải khớp.

**Cách chữa dứt điểm:** đừng suy luận từ nhãn. Đi qua ba câu hỏi ở mục 15.3.

### 🔍 BẪY 3 — Quên nhánh tự giữ

```text
   DI_StartPB    DI_StopPB                                       M_ConvRunCmd
 ────┤ ├───────────┤ ├────────────────────────────────────────────────( )───
```

Thiếu nhánh song song. Máy chạy **đúng lúc đang giữ nút Start**, nhả ra là dừng.

Triệu chứng dễ nhận. Nhưng có biến thể khó hơn: nhánh tự giữ mắc **sai vị trí** — vòng qua cả tiếp
điểm `DI_StopPB`:

```text
 ┌───┤ ├──────┬──────┤ ├────────────────────────────────( M_ConvRunCmd )───┐
 │ DI_StartPB │   DI_StopPB
 │            │
 │ M_ConvRunCmd
 └────────────┴──── ✗ SAI: nhánh giữ vòng qua cả nút Dừng
```

![Mạch tự giữ đúng và sai](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDQwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ0MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ0MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE1LjIg4oCUIE3huqFjaCB04buxIGdp4buvOiDEkcO6bmcgdsOgIHNhaTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaMOhbmggdOG7sSBnaeG7ryBwaOG6o2kgc29uZyBzb25nIENI4buIIHbhu5tpIG7DunQgU3RhcnQuIFbDsm5nIHF1YSBj4bqjIG7DunQgROG7q25nIGzDoCBuw7p0IEThu6tuZyBt4bqldCB0w6FjIGThu6VuZyB2xKluaCB2aeG7hW4uPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9Jzg0JyB3aWR0aD0nNDIwJyBoZWlnaHQ9JzE3Micgcng9JzQnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQwJyB5PScxMDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7inJMgxJDDmk5HIOKAlCBuaMOhbmggZ2nhu68gY2jhu4kgc29uZyBzb25nIHbhu5tpIFN0YXJ0PC90ZXh0Pg0KPGxpbmUgeDE9JzU0JyB5MT0nMTI4JyB4Mj0nNTQnIHkyPScyMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0MTQnIHkxPScxMjgnIHgyPSc0MTQnIHkyPScyMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc1NCcgeTE9JzE0NicgeDI9JzEzMicgeTI9JzE0Nicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzEzMicgeTE9JzEzNScgeDI9JzEzMicgeTI9JzE1Nycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNTYnIHkxPScxMzUnIHgyPScxNTYnIHkyPScxNTcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScxNDQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RElfU3RhcnRQQjwvdGV4dD4NCjxsaW5lIHgxPScxNTYnIHkxPScxNDYnIHgyPScyNTInIHkyPScxNDYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPScyNTInIHkxPScxMzUnIHgyPScyNTInIHkyPScxNTcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjc2JyB5MT0nMTM1JyB4Mj0nMjc2JyB5Mj0nMTU3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMjY0JyB5PScxMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRJX1N0b3BQQjwvdGV4dD4NCjxsaW5lIHgxPScyNzYnIHkxPScxNDYnIHgyPSczNTQnIHkyPScxNDYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxjaXJjbGUgY3g9JzM2OScgY3k9JzE0Nicgcj0nMTEnIGZpbGw9J25vbmUnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMzgwJyB5MT0nMTQ2JyB4Mj0nNDE0JyB5Mj0nMTQ2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczNjknIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+TV9Db252UnVuQ21kPC90ZXh0Pg0KPGxpbmUgeDE9JzU0JyB5MT0nMTkwJyB4Mj0nMTM0JyB5Mj0nMTkwJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzEyMicgeTE9JzE3OScgeDI9JzEyMicgeTI9JzIwMScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNDYnIHkxPScxNzknIHgyPScxNDYnIHkyPScyMDEnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScxMzQnIHk9JzE3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+TV9Db252UnVuQ21kPC90ZXh0Pg0KPGxpbmUgeDE9JzE0NicgeTE9JzE5MCcgeDI9JzE2NCcgeTI9JzE5MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNjQnIHkxPScxOTAnIHgyPScxNjQnIHkyPScxNDYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNTQnIHkxPScxNDYnIHgyPSc1NCcgeTI9JzE5MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzQwJyB5PScyNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+TmjhuqMgU3RhcnQgduG6q24gZ2nhu687IG5o4bqlbiBE4burbmcgdGjDrCBj4bqvdCDEkcaw4bujYzwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyNTgnIHdpZHRoPSc0MjAnIGhlaWdodD0nMTcyJyByeD0nNCcgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNDAnIHk9JzI4MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKclyBTQUkg4oCUIG5ow6FuaCBnaeG7ryB2w7JuZyBxdWEgY+G6oyBuw7p0IEThu6tuZzwvdGV4dD4NCjxsaW5lIHgxPSc1NCcgeTE9JzMwMicgeDI9JzU0JyB5Mj0nMzg0JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMzAyJyB4Mj0nNDE0JyB5Mj0nMzg0JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNTQnIHkxPSczMjAnIHgyPScxMzInIHkyPSczMjAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPScxMzInIHkxPSczMDknIHgyPScxMzInIHkyPSczMzEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMTU2JyB5MT0nMzA5JyB4Mj0nMTU2JyB5Mj0nMzMxJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMTQ0JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRJX1N0YXJ0UEI8L3RleHQ+DQo8bGluZSB4MT0nMTU2JyB5MT0nMzIwJyB4Mj0nMjUyJyB5Mj0nMzIwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nMjUyJyB5MT0nMzA5JyB4Mj0nMjUyJyB5Mj0nMzMxJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzI3NicgeTE9JzMwOScgeDI9JzI3NicgeTI9JzMzMScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzI2NCcgeT0nMzAyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5ESV9TdG9wUEI8L3RleHQ+DQo8bGluZSB4MT0nMjc2JyB5MT0nMzIwJyB4Mj0nMzU0JyB5Mj0nMzIwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8Y2lyY2xlIGN4PSczNjknIGN5PSczMjAnIHI9JzExJyBmaWxsPSdub25lJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4MCcgeTE9JzMyMCcgeDI9JzQxNCcgeTI9JzMyMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nMzY5JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1fQ29udlJ1bkNtZDwvdGV4dD4NCjxsaW5lIHgxPSc1NCcgeTE9JzM2NCcgeDI9JzI1NCcgeTI9JzM2NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyNDInIHkxPSczNTMnIHgyPScyNDInIHkyPSczNzUnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjY2JyB5MT0nMzUzJyB4Mj0nMjY2JyB5Mj0nMzc1JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMjU0JyB5PSczNDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1fQ29udlJ1bkNtZDwvdGV4dD4NCjxsaW5lIHgxPScyNjYnIHkxPSczNjQnIHgyPScyODQnIHkyPSczNjQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjg0JyB5MT0nMzY0JyB4Mj0nMjg0JyB5Mj0nMzIwJyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzU0JyB5MT0nMzIwJyB4Mj0nNTQnIHkyPSczNjQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PSc0MCcgeT0nNDE2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQw6MgY2jhuqF5IHLhu5NpIHRow6wgbsO6dCBE4burbmcgYuG7iyBu4buRaSB04bqvdCDihpIga2jDtG5nIGThu6tuZyDEkcaw4bujYzwvdGV4dD4NCjwvc3ZnPg==)

*Hình 15.2 — Hai cách mắc nhánh tự giữ. Khác nhau đúng một điểm nối, hậu quả khác nhau hoàn toàn.*

Ở dạng sai này, một khi đã chạy thì **nút Dừng mất tác dụng vĩnh viễn**. Nhánh tự giữ phải song song
**chỉ với nút Start**, và mọi điều kiện dừng phải nằm **ngoài** vòng giữ đó — như nấc 1 ở mục 15.4.

### 🔍 BẪY 4 — Quên rằng thứ tự nấc thang là logic

Đã nói ở Chương 10, nhắc lại vì nó biểu hiện rõ nhất trong ladder: nếu nấc 20 ghi một bit mà nấc 5 đọc,
thì **nấc 5 đọc giá trị của vòng quét trước**. Với chuỗi dài, độ trễ cộng dồn từng vòng quét một.

Quy tắc thực dụng: **sắp xếp nấc thang theo dòng chảy dữ liệu** — tính điều kiện trước, dùng kết quả
sau. Chương 30 đưa nguyên tắc này vào quy ước cấu trúc chương trình.

### 🔍 BẪY 5 — Nhồi quá nhiều vào một nấc thang

Ladder cho phép nấc thang rộng và lồng nhiều tầng. Điều đó **không** có nghĩa là nên làm.

Một nấc thang với mười hai tiếp điểm và bốn nhánh lồng nhau thì **không ai gỡ lỗi được** — kể cả bạn,
sáu tháng sau. Khi máy hỏng lúc hai giờ sáng, thứ bạn cần là nhìn một nấc thang và biết ngay điều kiện
nào đang chặn.

Cách làm tốt hơn: tách điều kiện phức tạp thành **các bit trung gian có tên nói lên ý nghĩa**.

```text
// Thay vì một nấc thang khổng lồ:
   M_ConvPermissive  M_Stn1Clear  M_NoFault                        DO_ConvRun
 ────────┤ ├──────────────┤ ├─────────┤/├───────────────────────────────( )───
```

Ba bit trung gian được tính ở ba nấc riêng phía trên. Khi máy không chạy, bạn nhìn ba bit đó là biết
ngay cái nào sai — thay vì dò mười hai tiếp điểm.

> 💡 **MẸO**
> Đây là ứng dụng trực tiếp của kỹ thuật "chia đôi bài toán" ở Chương 51. Bạn đang **thiết kế sẵn các
> điểm đo** cho chính mình trong tương lai.

---

## 15.6 Khác biệt giữa các hãng

Ladder là ngôn ngữ trong chuẩn IEC 61131-3, nên **khái niệm giống nhau ở mọi hệ**: tiếp điểm, cuộn dây,
nối tiếp là AND, song song là OR, chạy từ trên xuống. Chuyển hệ không phải học lại ladder.

Nhưng những chi tiết sau **khác nhau thật** và sẽ làm bạn vấp khi đổi hệ.

### ⭐ Tên hai lệnh tiếp điểm — chỗ gây nhầm nhất

| Hệ | Tiếp điểm "kiểm tra bit = 1" | Tiếp điểm "kiểm tra bit = 0" | Cuộn dây |
|---|---|---|---|
| **Chuẩn IEC / CODESYS** | Tiếp điểm thường mở | Tiếp điểm thường đóng | Cuộn dây |
| **Siemens** | Tiếp điểm thường mở `-\| \|-` | Tiếp điểm thường đóng `-\|/\|-` | Cuộn dây |
| **Mitsubishi** | `LD` / `AND` / `OR` | `LDI` / `ANI` / `ORI` (chữ **I** = *inverse*) | `OUT` |
| ⚠ **Rockwell** | **XIC** — *Examine If Closed* | **XIO** — *Examine If Open* | **OTE** — *Output Energize* |

> ⚠ **Tên của Rockwell là cái tên gây hại nhất trong nghề.**
> `XIC` viết tắt của *Examine If Closed*, nhưng nó **không** hỏi "tiếp điểm ngoài kia có đóng không".
> Nó hỏi **"bit trong bộ nhớ có bằng 1 không"**. Với một nút NC đấu vào ngõ vào, bit bằng 1 khi nút
> **chưa** bị nhấn — nên `XIC` "đúng" trong khi tiếp điểm vật lý đang ở trạng thái nghỉ.
>
> Đây chính xác là nội dung mục 15.2 và là gốc của tổ hợp 2 ở mục 15.3. Người học trên hệ Rockwell
> rồi suy từ tên lệnh ra hành vi vật lý sẽ sai — và sai ở đúng chỗ nguy hiểm nhất.
>
> **Cách chữa duy nhất:** đọc lệnh tiếp điểm là *"bit này bằng 1?"*, không bao giờ đọc là *"tiếp điểm
> này đóng?"*. Quy tắc này đúng ở mọi hệ và miễn nhiễm với tên gọi.

### Các khác biệt còn lại

| Khía cạnh | Khác nhau thế nào |
|---|---|
| **Cảnh báo cuộn dây trùng** | Siemens (TIA Portal), Mitsubishi (GX Works) và Rockwell (Studio 5000) đều phát hiện và cảnh báo bit bị ghi nhiều lần — nhưng **mức độ khác nhau**: có nơi chặn biên dịch, có nơi chỉ ghi vào danh sách cảnh báo mà người ta bỏ qua. Xem Bẫy 1 |
| **Số nhánh song song / độ rộng nấc thang** | Đều có giới hạn, và giới hạn khác nhau theo hệ và theo dòng CPU. Chạm giới hạn thì phải tách nấc — thường cũng là lúc nấc đã quá phức tạp (Bẫy 5) |
| **Cách đặt tên tín hiệu** | Rockwell Logix dùng **tag có tên** là mô hình gốc, không có địa chỉ tuyệt đối kiểu truyền thống. Siemens và Mitsubishi cho dùng **cả hai** — địa chỉ tuyệt đối (`%I0.0`, `X0`) và tag có tên. Chương 11 |
| **Lệnh mở rộng trên nấc thang** | Mỗi hãng một bộ lệnh số học/so sánh/chuyển dữ liệu với tên riêng. Chương 19 nêu tên cụ thể |
| **Cuộn dây có nhớ (SET/RESET)** | Siemens `(S)`/`(R)`; Mitsubishi `SET`/`RST`; Rockwell `OTL`/`OTU`. ⚠ Hành vi khi mất điện: ở hệ IEC phụ thuộc **khai báo biến**, còn `OTL`/`OTU` của Rockwell **tự nó đã giữ được** — Chương 16, mục 16.7 |

Đối chiếu chi tiết năm hệ: **Phụ lục A2**.

> ⚡ **LƯU Ý**
> Bảng 4 tổ hợp ở mục 15.3 **không phụ thuộc hãng**. Nó là hệ quả của vật lý (đứt dây = mất dòng) và
> của định nghĩa hai lệnh tiếp điểm. Học một lần, dùng ở mọi hệ, suốt đời.

---

## 15.7 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐ "Dòng năng lượng" trong ladder là gì | **Ẩn dụ**, không phải điện — nó là **thứ tự đánh giá logic** |
| Hai lệnh tiếp điểm | ⭐ Kiểm bit **bằng 1** · kiểm bit **bằng 0** — ⚠ tên gọi "NO/NC" trong phần mềm gây hại |
| ⭐⭐ Bảng bốn tổ hợp — đáp án | **Tiếp điểm vật lý NC, trong code dùng tiếp điểm kiểm-bằng-1** |
| ⚠⚠ Tổ hợp nguy hiểm nhất | ⭐ **NO + kiểm-bằng-0**: chạy đúng mọi lần thử, hỏng đúng ngày đứt dây |
| ⚠⚠ Giới hạn của bảng 4 tổ hợp | ⭐ Chỉ phủ **hỏng kiểu HỞ** — **không** phủ hỏng kiểu **CHẬP** (mục 15.3) |
| Cuộn dây trùng | ⭐ **Nấc cuối thắng** — và lỗi này im lặng |
| Thứ tự nấc thang | ⚠ **Là logic**, không phải cách sắp xếp cho đẹp |
| Một nấc nên chứa bao nhiêu | ⭐ Đủ để **đọc hiểu trong một lần nhìn** — nhồi nhiều là nợ cho người bảo trì |
| ⭐ Trước khi kết luận về đấu nối | **Đo thật**, đừng suy từ nhãn trên thiết bị |

---

## 15.8 Tự kiểm

1. **Viết lại bảng 4 tổ hợp từ trí nhớ.** Chỉ ra tổ hợp đúng và giải thích vì sao tổ hợp 2 nguy hiểm
   dù nó chạy đúng khi thử nghiệm.
2. Vì sao PLC **không thể** phân biệt "tiếp điểm hở" với "đứt dây"? Sự thật đó dẫn tới quy tắc thiết
   kế nào?
3. Vẽ mạch tự giữ Start/Stop **không nhìn sách**. Rồi chỉ ra: nếu mắc nhánh giữ vòng qua cả nút Dừng
   thì chuyện gì xảy ra.
4. Trong nấc 2 ở mục 15.4, `DI_BoardStn1` dùng `┤/├`. Vì sao ở đây dùng `┤/├` là chính đáng, trong khi
   dùng `┤/├` cho nút Dừng lại nguy hiểm?
5. Một đồng nghiệp thêm điều kiện mới cho `DO_ConvRun` bằng cách viết thêm một nấc thang ở cuối chương
   trình. **Dự đoán hậu quả** và giải thích bằng cơ chế của Chương 10.
6. Giải thích cho một người vừa học ladder: vì sao "ladder giống sơ đồ rơ-le" là câu nói **vừa đúng
   vừa nguy hiểm**.
7. ⚠⚠ Bảng 4 tổ hợp được xây trên **một** kiểu hỏng. Kiểu hỏng đó là gì, và ⭐ **kiểu hỏng nào bảng
    này KHÔNG giải quyết được**? Cho một ví dụ cụ thể.
8. ⭐⭐ Tổ hợp 3 đã đúng, nhưng vì sao nó vẫn **không đủ** cho một chức năng an toàn? Nêu ba cơ chế
    phải có thêm và mỗi cơ chế chống được kiểu hỏng nào.

Câu 1 và câu 4 là hai câu phân loại. Câu 1 phải trả lời được **không cần nghĩ**; câu 4 chứng tỏ bạn
hiểu tiêu chí chứ không thuộc lòng quy tắc.

---

### Chương tiếp theo

**Chương 16 — Latch, Set/Reset & bắt cạnh.** Mạch tự giữ ở chương này giữ trạng thái bằng một nhánh
song song. Có cách khác dùng lệnh SET/RESET — trông gọn hơn, nhưng hành xử **khác hẳn khi mất điện và
khi reset**. Chương 16 so sánh hai cách và chỉ ra khi nào cách gọn lại là cách sai.

---

### Nguồn tham khảo chương 15

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*, phần ngôn ngữ Ladder Diagram
  (LD). *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: nguyên tắc mạch dừng và yêu
  cầu hành vi khi hỏng, làm cơ sở cho quy tắc fail-safe ở mục 15.3.
- Tài liệu hãng về ngôn ngữ Ladder Diagram — dùng để đối chiếu khác biệt ở mục 15.6; số hiệu cụ thể ghi
  trong Phụ lục A2.
- Cấu hình I/O của DP-01 (kiểu tiếp điểm từng thiết bị) — Phụ lục J.
- ⚠ **Giới hạn của bảng 4 tổ hợp** (mục 15.3): nó chỉ phủ **hỏng kiểu hở**. Cơ chế chống **hỏng kiểu
  chập** — tiếp điểm dẫn động cưỡng bức, hai kênh, xung kiểm tra OSSD — nằm ở Chương 3 mục 3.5 và
  Chương 47 mục 47.7.

> ⚠ Nội dung fail-safe ở mục 15.3 là **nguyên tắc thiết kế**, không thay thế đánh giá rủi ro và tính
> toán mức hiệu năng cho một cỗ máy cụ thể. Chương 47 nêu rõ ranh giới đó.

<!-- SECTION: ch16_latch_set_reset_bat_canh -->
---
# Chương 16 — Latch, Set/Reset & bắt cạnh

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 16.1 Ba câu hỏi mà chương này trả lời

Chương 15 đã cho bạn nấc thang và bốn tổ hợp tiếp điểm. Nhưng ladder thuần chỉ mô tả được thứ **đang
đúng ngay lúc này**: tiếp điểm đóng thì cuộn dây lên, tiếp điểm mở thì cuộn dây tắt. Vòng quét sau,
mọi thứ tính lại từ đầu (Chương 10).

Máy thật cần nhiều hơn thế. Nó cần **nhớ**:

| Câu hỏi | Công cụ trong chương này |
|---|---|
| Nhấn nút rồi nhả ra, máy vẫn phải chạy tiếp — làm sao? | **Tự giữ** hoặc **SET/RESET** (mục 16.2–16.3) |
| Mất điện rồi bật lại, máy nhớ gì và quên gì? | **Biến giữ được** *(retentive)* (mục 16.4) |
| Board đi qua cảm biến một lần, sao chương trình đếm thành 40 lần? | **Bắt cạnh** *(edge detection)* (mục 16.5) |

Ba công cụ này nhỏ, nhưng dùng sai cả ba đều dẫn tới cùng một hậu quả: **máy không biết mình đang ở
đâu**. Và một cỗ máy không biết mình đang ở đâu là cỗ máy sẽ làm điều bất ngờ vào lúc bạn không có
mặt.

---

## 16.2 Tự giữ — nhắc lại đủ để so sánh

Mạch tự giữ *(seal-in / latch)* đã xuất hiện ở Chương 15, mục 15.4. Nhắc lại ở đây **chỉ để đặt cạnh
SET/RESET**, vì so sánh hai cách mới là nội dung của chương này.

```text
   DI_StartPB   DI_StopPB                          M_Running
──────┤ ├──────────┤ ├───────────┬───────────────────( )──────
                               │
   M_Running                   │
──────┤ ├───────────────────────┘
```

Nhánh thứ hai — tiếp điểm của chính `M_Running` — là nhánh "tự giữ": khi cuộn dây đã lên, nó tự cấp
điều kiện cho chính mình, nên nhả nút Start ra thì mạch vẫn giữ.

Ba tính chất cần nhớ để so với mục sau:

- **Điều kiện dừng nằm ngay trên đường dẫn.** `DI_StopPB` nối tiếp, nên hễ nó mất là cuộn dây tắt —
  không có cách nào lọt.
- **Không có bộ nhớ riêng.** Trạng thái được duy trì bằng chính logic, tính lại mỗi vòng quét.
- **Mất điện là mất trạng thái.** Bật lại, `M_Running` bằng 0. Với một mạch chạy máy, đây là **hành
  vi đúng và mong muốn** — máy không được tự chạy lại sau khi có điện (Chương 48).

---

## 16.3 SET / RESET — và cái giá của nó

### Hai lệnh, hai vị trí riêng biệt

Chuẩn IEC 61131-3 có hai lệnh cuộn dây nhớ: **SET** *(latch, S)* và **RESET** *(unlatch, R)*.

```text
   DI_StartPB                                       M_Running
──────┤ ├──────────────────────────────────────────────(S)─────

   DI_StopPB                                         M_Running
──────┤/├──────────────────────────────────────────────(R)─────
```

- `(S)` — khi đường dẫn đúng, đặt bit lên 1 và **để đó**. Đường dẫn mất đi cũng không tắt.
- `(R)` — khi đường dẫn đúng, đưa bit về 0 và để đó.
- Cả hai đường dẫn cùng sai → bit **giữ nguyên giá trị cũ**.

Đây chính là điểm khác biệt cốt lõi: cuộn dây thường trả lời câu hỏi *"ngay bây giờ điều kiện có đúng
không?"*; SET/RESET trả lời câu hỏi *"lần cuối có ai bảo tôi đổi, họ bảo gì?"*

### Bảng đối chiếu

| | **Tự giữ** | **SET / RESET** |
|---|---|---|
| Số nấc thang | 1 | 2 (dễ nằm cách xa nhau) |
| Điều kiện dừng | **Nằm trên đường dẫn**, không lọt được | Ở một nấc khác — phải đi tìm |
| Đọc chương trình | Nhìn một nấc là hiểu | Phải tìm **mọi** nấc có `(S)`/`(R)` của bit đó |
| Khi hai điều kiện cùng đúng | Stop thắng (vì nối tiếp) | ⚠ **Nấc nào chạy sau thì thắng** |
| Mất điện | Về 0 | Tuỳ khai báo biến — xem mục 16.4 |
| Hợp với | Mạch chạy/dừng, cho phép cơ cấu | Cờ trạng thái, cờ lỗi, đánh dấu sản phẩm |

> ⚠ **NGUY HIỂM — "nấc nào chạy sau thì thắng" không phải chi tiết nhỏ**
> Nếu `DI_StartPB` và `DI_StopPB` cùng đúng, kết quả phụ thuộc **thứ tự nấc thang trong chương trình**.
> Đặt `(R)` sau `(S)` thì dừng thắng; đặt ngược lại thì chạy thắng.
>
> Quy tắc bắt buộc: **nấc RESET luôn đặt SAU nấc SET** khi bit đó liên quan tới việc dừng hoặc tới an
> toàn. Đây là một trong số ít chỗ mà thứ tự nấc thang có ý nghĩa sinh mạng.
>
> Và ngay cả khi làm đúng: **không dùng SET/RESET cho chức năng an toàn**. Chức năng an toàn nằm ở
> mạch an toàn phần cứng, không nằm trong logic PLC thường (Chương 47).

### Khi nào dùng cái nào

Quy tắc thực dụng, đúng trong hầu hết trường hợp:

> **Cái gì mô tả "máy đang làm gì" → tự giữ.**
> **Cái gì mô tả "đã có chuyện gì xảy ra" → SET/RESET.**

Áp lên DP-01:

| Bit | Cách làm | Vì sao |
|---|---|---|
| `M_Running` — máy đang chạy | **Tự giữ** | Điều kiện dừng phải nối tiếp, không được lọt |
| `M_ConvEnable` — cho phép chuyền chạy | **Cuộn dây thường** | Phụ thuộc điều kiện hiện tại, không cần nhớ |
| `M_Alm_AirLow` — đã từng mất khí | **SET/RESET** | Lỗi phải **dính** cho tới khi người vận hành xác nhận, dù nguyên nhân đã hết |
| `M_Board1IsNG` — board ở trạm 1 bị đánh dấu lỗi | **SET/RESET** | Đánh dấu một lần, giữ tới khi board rời trạm |

Trường hợp `M_Alm_AirLow` cho thấy rõ vì sao SET/RESET tồn tại. Giả sử mất khí trong 200 ms rồi có lại.
Nếu dùng cuộn dây thường, cờ lỗi lên rồi tắt ngay — người vận hành quay lại chỉ thấy máy đứng im mà
không có lỗi nào. Với SET/RESET, lỗi **dính**, và chỉ mất khi có người nhấn Reset:

```iecst
// SET: mất khí — dù chỉ 200 ms — cũng phải để lại dấu vết
IF NOT DI_AirOK THEN
    M_Alm_AirLow := TRUE;
END_IF;

// RESET: chỉ người vận hành gỡ được, VÀ chỉ khi nguyên nhân đã hết
IF DI_ResetPB AND DI_AirOK THEN
    M_Alm_AirLow := FALSE;
END_IF;
```

Vế `AND DI_AirOK` ở nhánh RESET là chỗ người mới hay bỏ. Không có nó, người vận hành nhấn Reset khi
vẫn còn mất khí thì cờ lỗi tắt trong một vòng quét rồi lên lại — máy nháy đèn lỗi liên tục và không
ai hiểu chuyện gì.

> ⭐ **Một cờ cho một nguồn lỗi.** Máy thật có hàng chục nguồn lỗi. ⚠ Đừng dồn chúng vào **một** cờ
> chung rồi liệt kê lại mọi nguyên nhân ở nhánh RESET: thêm một nguồn mới là phải sửa **hai** chỗ, và
> quên chỗ thứ hai thì Reset xoá một lỗi còn nguyên nhân. ⭐ Mỗi nguồn giữ **cờ chốt của riêng nó**
> như `M_Alm_AirLow` ở trên; cờ tổng `M_AnyFault` là **phép OR** của chúng, gán ở đúng một chỗ. Khi
> máy đã có máy trạng thái, lệnh xoá cũng không đi thẳng từ nút nữa mà đi qua trạng thái `Resetting`
> — Chương 25 mục 25.5c.

### ⚠ Vì sao lạm dụng SET/RESET làm máy "không biết mình đang ở đâu"

Đây là lý do chương này tồn tại.

SET/RESET rất tiện: cần nhớ gì thì đặt một bit. Nhưng mỗi bit như vậy là **một mẩu trạng thái nằm rời
rạc**, và chúng không ràng buộc nhau. Sau vài tháng, một chương trình có thể có ba mươi bit `(S)/(R)`
rải khắp nơi.

Hậu quả cụ thể:

- **Tổ hợp trạng thái không hợp lệ trở nên khả thi.** `M_Stn1Busy` và `M_Stn1Empty` cùng bằng 1 là vô
  nghĩa về mặt vật lý, nhưng không có gì trong chương trình ngăn nó xảy ra — vì hai bit được đặt ở
  hai nấc khác nhau, không ai kiểm chéo.
- **Không ai trả lời được câu "máy đang ở trạng thái nào".** Câu trả lời là một tổ hợp ba mươi bit, và
  không tồn tại danh sách các tổ hợp hợp lệ.
- **Sau sự cố, không khôi phục được.** Muốn đưa máy về trạng thái đã biết chắc, bạn phải nhớ xoá đúng
  những bit nào — và danh sách đó chỉ nằm trong đầu người viết.

Cách chữa **không** phải là dùng SET/RESET cẩn thận hơn. Cách chữa là: khi trạng thái bắt đầu có nhiều
mảnh phụ thuộc nhau, chuyển sang **một biến trạng thái duy nhất** — máy trạng thái (Chương 25) và
biến bước của trình tự (Chương 26). Một biến `Stn1_Step` bằng 20 nói rõ hơn mười bit cờ, và nó
**không thể** ở hai trạng thái cùng lúc.

> 💡 **MẸO — phép thử ba mươi giây**
> Đếm số bit dùng `(S)` hoặc `(R)` trong chương trình. Dưới mười: bình thường. Trên hai mươi: gần như
> chắc chắn bạn đang mô phỏng một máy trạng thái bằng cờ rời rạc, và nên đọc Chương 25 trước khi viết
> thêm.

---

## 16.4 Mất điện thì nhớ gì — biến giữ được

Một bit đã SET có sống qua lần mất điện không? Câu trả lời **không nằm ở lệnh SET**, mà nằm ở **cách
khai báo biến**.

| Loại biến | Sau khi mất điện rồi bật lại |
|---|---|
| Thường *(non-retentive)* | Về giá trị khởi tạo, thường là 0 |
| **Giữ được** *(retentive / latched)* | Giữ nguyên giá trị trước khi mất điện |

Cách khai báo khác nhau theo hệ (mục 16.7), nhưng nguyên tắc chọn thì giống nhau ở mọi hệ:

> **Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.**

Áp lên DP-01:

| Dữ liệu | Giữ? | Lý do |
|---|---|---|
| Số board đã làm trong ca | ✅ Giữ | Là sự thật đã xảy ra; mất đi là mất số liệu sản xuất |
| Tổng giờ chạy của cơ cấu | ✅ Giữ | Dùng cho lịch bảo trì |
| Mã hàng đang chạy | ✅ Giữ | Vẫn là mã đó sau khi có điện lại |
| `M_Running` — máy đang chạy | ❌ **Không giữ** | ⚠ Giữ nó thì máy **tự chạy lại** khi có điện |
| `Stn1_Step` — bước hiện tại | ❌ **Không giữ** | Sau mất điện, cơ cấu có thể đã ở tư thế khác; chạy tiếp từ bước cũ là nguy hiểm |
| Cờ lỗi đã chốt (`M_Alm_…`) | ⚠ Tuỳ | Xem ghi chú bên dưới |

> ⚠⚠ **NGUY HIỂM — hai bit không bao giờ được giữ**
> `M_Running` và biến bước của trình tự. Giữ `M_Running` nghĩa là **máy tự khởi động lại khi có điện
> trở lại** — cỗ máy chuyển động mà không ai ra lệnh, đúng vào lúc người ta đang đứng cạnh nó vì mất
> điện. Việc khởi động lại phải luôn là **hành động có chủ ý của người** *(intentional restart)*, yêu
> cầu của IEC 60204-1 (Chương 28, Chương 48).
>
> Giữ biến bước còn tinh vi hơn: chương trình tin nó đang ở bước 40, trong khi lúc mất điện xy-lanh
> đã tụt về do hết khí. Bước 40 ra lệnh cho cơ cấu tiếp theo chạy, tin rằng board đang được kẹp. Nó
> không được kẹp.

Với cờ lỗi đã chốt: giữ thì sau khi có điện lại máy vẫn báo lỗi cũ — người vận hành phải Reset có chủ
ý, và đó thường là điều tốt. Nhưng nếu giữ, phải bảo đảm nguyên nhân được đánh giá lại chứ không chỉ
hiển thị cờ cũ. Đơn giản nhất: **không giữ cờ lỗi, nhưng luôn vào trạng thái yêu cầu về gốc** sau khi
có điện lại — cách này không phụ thuộc bộ nhớ giữ được, nên ít sai hơn.

> ⚡ **LƯU Ý — bộ nhớ giữ được dựa vào pin hoặc tụ**
> Ở nhiều hệ, vùng nhớ giữ được duy trì bằng pin hoặc siêu tụ. Pin hết mà không ai để ý thì dữ liệu
> "giữ được" âm thầm biến mất — và cả số liệu sản xuất đi theo. Thay pin là hạng mục bảo trì phòng
> ngừa có thật (Chương 51). Dữ liệu nào thực sự quan trọng thì đừng chỉ dựa vào vùng nhớ giữ được:
> ghi ra nơi khác.

---

## 16.5 Bắt cạnh — công cụ nhỏ, lỗi lớn

### Bài toán

Trên DP-01, mỗi board đi qua cảm biến `DI_BoardStn1`. Ta muốn đếm số board:

```iecst
// ✗ SAI — ĐỪNG CHÉP
IF DI_BoardStn1 THEN
    BoardCount := BoardCount + 1;
END_IF;
```

Board dừng ở trạm khoảng 4 giây. Thời gian quét 10 ms. Chương trình đếm **400 lần cho một board**.

Lỗi này hiển nhiên khi chỉ ra, và vẫn là một trong những lỗi bị mắc nhiều nhất — vì đoạn code trên
đọc **rất thuận tai**: "nếu có board thì tăng số đếm".

Gốc rễ nằm ở Chương 10: chương trình chạy lại **toàn bộ, mỗi vòng quét**. `IF DI_BoardStn1 THEN` không
hỏi *"board vừa tới phải không?"* — nó hỏi *"ngay lúc này có board không?"*, và câu trả lời là "có"
suốt 400 vòng quét liên tiếp.

### Mức với cạnh — phân biệt cho rõ

| | **Mức** *(level)* | **Cạnh** *(edge)* |
|---|---|---|
| Trả lời câu hỏi | Ngay bây giờ tín hiệu bằng mấy? | Tín hiệu **vừa đổi** phải không? |
| Đúng trong bao lâu | Suốt thời gian tín hiệu giữ mức | **Đúng một vòng quét** |
| Ví dụ | "Đang có board" | "Board vừa tới" |

Có hai loại cạnh: **cạnh lên** *(rising edge, R\_TRIG)* — tín hiệu từ 0 lên 1; và **cạnh xuống**
*(falling edge, F\_TRIG)* — từ 1 xuống 0. Kết quả của việc bắt cạnh còn hay được gọi là **xung một
nhịp** *(one-shot / one-scan pulse)*.

### Cách hoạt động

Bắt cạnh không có gì thần bí: nó là **so sánh với giá trị của vòng quét trước**.

```iecst
// ✓ ĐÚNG — nguyên lý bắt cạnh lên, viết tay
M_BoardEdge := DI_BoardStn1 AND NOT M_BoardPrev;   // 1 khi vừa đổi 0→1
M_BoardPrev := DI_BoardStn1;                        // nhớ cho vòng sau
```

Dòng thứ hai **phải nằm sau** dòng thứ nhất. Đảo lại thì `M_BoardPrev` đã bằng giá trị mới trước khi
được so sánh, và `M_BoardEdge` **không bao giờ** lên — một lỗi im lặng khó tìm.

Trong thực tế bạn dùng khối chuẩn thay vì viết tay:

```iecst
VAR
    TrigBoard1 : R_TRIG;      // khối chuẩn IEC 61131-3
END_VAR

TrigBoard1(CLK := DI_BoardStn1);
IF TrigBoard1.Q THEN
    BoardCount := BoardCount + 1;    // đúng 1 lần cho mỗi board
END_IF;
```

> ⚠ **Mỗi tín hiệu cần một thể hiện *(instance)* riêng của khối bắt cạnh.**
> Dùng chung một khối `R_TRIG` cho hai tín hiệu là lỗi kinh điển: khối chỉ nhớ được một giá trị trước
> đó, nên hai tín hiệu ghi đè lẫn nhau và cả hai cạnh đều sai. Trong ladder, lỗi tương đương là dùng
> **cùng một bit nhớ** cho hai lệnh bắt cạnh khác nhau.

### Khi nào **bắt buộc** bắt cạnh

Quy tắc gọn: **bất cứ khi nào hành động phải xảy ra ĐÚNG MỘT LẦN cho mỗi sự kiện.**

| Việc | Vì sao bắt buộc | Hậu quả nếu quên |
|---|---|---|
| **Đếm** | Mỗi board một lần | Số đếm sai gấp hàng trăm lần (Chương 18) |
| **Kích chuyển bước** | Mỗi lần nhấn một bước | Nhấn giữ nút → nhảy vọt qua nhiều bước |
| **Gửi lệnh ra mạng** | Mỗi sự kiện một bản tin | Ngập bản tin, nghẽn mạng, hệ nhận từ chối (Chương 39) |
| **Ghi nhật ký / báo lỗi mới** | Mỗi lần một dòng | Hàng nghìn dòng trùng, nhật ký thành vô dụng |
| **Đảo trạng thái** (nút bấm bật/tắt cùng một nút) | Mỗi lần nhấn đảo một lần | Trạng thái nhấp nháy suốt thời gian giữ nút |
| **Nạp công thức sản phẩm** | Mỗi lần chọn một lần | Ghi đè liên tục, tham số bị đặt lại giữa chu trình (Chương 29) |

Ngược lại, **không** cần bắt cạnh khi hành động là "duy trì một điều kiện": `DO_ConvRun := M_ConvEnable;`
đúng ở mọi vòng quét và phải như vậy.

> 💡 **MẸO — phép thử một câu**
> Đọc dòng lệnh rồi hỏi: *"nếu dòng này chạy 400 lần liên tiếp thì có sao không?"*
> Không sao → dùng mức. Có sao → **phải bắt cạnh**.

### Cạnh xuống dùng làm gì

Cạnh lên phổ biến hơn, nhưng cạnh xuống có chỗ dùng riêng và thường là chỗ tinh tế hơn:

```iecst
VAR
    TrigLeave : F_TRIG;
END_VAR

// Board vừa RỜI trạm 1 — đây mới là lúc trạm thật sự trống
TrigLeave(CLK := DI_BoardStn1);
IF TrigLeave.Q THEN
    M_Stn1Occupied := FALSE;
    Stn1CycleCount := Stn1CycleCount + 1;   // đếm chu trình đã hoàn tất
END_IF;
```

Đếm ở cạnh xuống đếm **board đã làm xong**; đếm ở cạnh lên đếm **board đã vào**. Hai con số này khác
nhau đúng bằng số board đang nằm trong máy — và nhầm lẫn giữa chúng là nguồn gốc của những báo cáo
sản lượng lệch mà không ai giải thích được.

---

## 16.6 Trên máy mẫu DP-01 — ba mẩu logic hoàn chỉnh

### Cho phép chạy — tự giữ, có mọi điều kiện trên đường dẫn

```text
  DI_StartPB  DI_StopPB  DI_EStopOK  DI_AirOK  M_AnyFault      M_Running
─────┤ ├────────┤ ├────────┤ ├────────┤ ├────────┤/├────────────( )─────
                                                              │
  M_Running                                                   │
─────┤ ├──────────────────────────────────────────────────────┘
```

Bốn điều kiện nối tiếp, đặt **trước** điểm nối của nhánh tự giữ. Nhờ vậy mất bất kỳ điều kiện nào —
Stop, dừng khẩn, khí, hoặc có lỗi — thì `M_Running` tắt ngay và **không tự lên lại**. Muốn chạy tiếp
phải nhấn Start lần nữa: một hành động có chủ ý của người.

> ⚠ Nhắc lại từ Chương 15: `DI_StopPB` và `DI_EStopOK` là tín hiệu từ **tiếp điểm NC**, nên bình
> thường chúng bằng 1. Trong nấc thang, chúng dùng lệnh tiếp điểm **thường mở** `┤ ├`. Đứt dây → tín
> hiệu về 0 → mạch mở → máy dừng. Đó là tổ hợp 3 trong bảng bốn tổ hợp.

### Đánh dấu board lỗi — SET/RESET đúng chỗ

```iecst
VAR
    TrigIn  : R_TRIG;
    TrigOut : F_TRIG;
END_VAR

TrigIn(CLK := DI_BoardStn1);
TrigOut(CLK := DI_BoardStn1);

// Board mới vào: xoá dấu của board TRƯỚC ĐÓ
IF TrigIn.Q THEN
    M_Board1IsNG := FALSE;
END_IF;

// Trong lúc gia công, bất kỳ chỗ nào cũng có thể đánh dấu
IF M_Stn1Timeout OR M_DispFault THEN
    M_Board1IsNG := TRUE;
END_IF;

// Board rời trạm: chốt số liệu
IF TrigOut.Q THEN
    IF M_Board1IsNG THEN  NgCount := NgCount + 1;
    ELSE                  OkCount := OkCount + 1;
    END_IF;
END_IF;
```

Ba mẩu trên minh hoạ trọn vẹn chương này: **cạnh lên** để xoá dấu đúng một lần khi board mới vào,
**SET/RESET** để dấu dính suốt thời gian gia công, **cạnh xuống** để chốt số liệu đúng một lần khi
board rời đi.

Chú ý thứ tự: nấc xoá dấu đặt **trước** nấc đánh dấu. Nếu đảo lại, một lỗi xảy ra đúng vào vòng quét
board mới vào sẽ bị xoá mất.

### Nút một chạm đổi trạng thái đèn báo

```iecst
VAR
    TrigLamp : R_TRIG;
END_VAR

// Cùng một nút: nhấn lần lẻ bật, nhấn lần chẵn tắt
TrigLamp(CLK := DI_ResetPB);
IF TrigLamp.Q THEN
    M_LampTest := NOT M_LampTest;
END_IF;
```

Không có `R_TRIG`, đèn sẽ nhấp nháy với tần số bằng tần số vòng quét suốt thời gian giữ nút, và trạng
thái cuối cùng phụ thuộc vào việc bạn nhả nút ở vòng quét chẵn hay lẻ — tức là **ngẫu nhiên**.

---

## 16.7 Khác biệt giữa các hãng

Nguyên lý giống nhau; tên gọi và cách khai báo khác nhau đáng kể. Đây là chương mà việc chuyển chương
trình giữa hai hệ hay sai nhất.

### Tên lệnh

| Việc | Chuẩn IEC / CODESYS | Siemens | Mitsubishi | Rockwell |
|---|---|---|---|---|
| Đặt bit lên 1 và giữ | Cuộn `S`; khối `SR` | `(S)` | `SET` | **`OTL`** — *Output Latch* |
| Đưa bit về 0 và giữ | Cuộn `R`; khối `RS` | `(R)` | `RST` | **`OTU`** — *Output Unlatch* |
| Bắt cạnh lên | `R_TRIG` | Tiếp điểm `P`; khối `P_TRIG` | `PLS`; tiếp điểm `LDP` | **`ONS`** *(One Shot)*; `OSR` |
| Bắt cạnh xuống | `F_TRIG` | Tiếp điểm `N`; khối `N_TRIG` | `PLF`; tiếp điểm `LDF` | `OSF` |

> ⚠ **Khối `SR` và `RS` — hai chữ cái đảo nhau, hành vi đảo nhau.**
> `SR` ưu tiên **Set**, `RS` ưu tiên **Reset**. Khi cả hai đầu vào cùng đúng, kết quả khác hẳn. Đọc
> kỹ trước khi dùng, và đừng đoán từ tên.

### ⭐ Biến giữ được — chỗ khác nhau nhiều nhất

| Hệ | Cách khai báo | Điều dễ vấp |
|---|---|---|
| **Siemens** | Đặt **vùng nhớ M giữ được** trong thuộc tính CPU; với khối dữ liệu thì bật thuộc tính *Retain* cho từng biến | Quên bật *Retain* thì biến về 0 sau mất điện, không có cảnh báo nào |
| **Mitsubishi** | Theo **dải thiết bị**: một số dải `M`, `D`, `C`, `T` là dải chốt *(latched)*, đặt trong tham số PLC | ⚠ Giữ hay không phụ thuộc **số hiệu thiết bị bạn chọn** — đổi `M100` thành `M500` có thể đổi luôn hành vi khi mất điện |
| **Rockwell Logix** | ⭐ **Giữ được là thuộc tính của LỆNH**: `OTL`/`OTU` giữ được, `OTE` thì không. Ngoài ra giá trị tag nói chung sống qua chu kỳ nguồn | Ngược hẳn với Siemens: ở đây bạn phải chủ động **xoá** thứ không được phép giữ, thay vì chủ động đánh dấu thứ cần giữ |
| **CODESYS / TwinCAT** | Từ khoá `VAR RETAIN` và `VAR PERSISTENT` | Hai từ khoá **không giống nhau** — phạm vi giữ khác nhau, tra tài liệu trước khi dùng |

> ⚠⚠ **Hàng Rockwell là hàng nguy hiểm khi chuyển hệ.**
> Quy tắc ở mục 16.4 — **không bao giờ giữ `M_Running` và biến bước** — trên Siemens được thoả mãn
> "miễn phí" vì mặc định là không giữ. Trên Logix thì **ngược lại**: mặc định là giữ, nên bạn phải
> viết code xoá chúng khi khởi động.
>
> Người chuyển chương trình từ Siemens sang Logix mà không biết điều này sẽ tạo ra đúng cỗ máy **tự
> chạy lại khi có điện trở lại** — thứ mà IEC 60204-1 cấm.

> ⭐⭐ **Chỗ tinh tế nhất: cùng một bit, hai lệnh, hai hành vi khi mất điện.**
>
> | Lệnh | Hành vi |
> |---|---|
> | `OTE` *(Output Energize)* | ⭐ **Không giữ** — bit theo nấc thang, mất điện là mất |
> | `OTL` *(Output Latch)* / `OTU` *(Output Unlatch)* | ⚠⚠ **Giữ được** — trạng thái chốt sống qua chu kỳ nguồn |
>
> ⚠ Nghĩa là ⭐ **việc bit có sống qua mất điện hay không do BẠN CHỌN LỆNH quyết định**, chứ không
> phải do khai báo biến — khác hẳn mô hình ở Siemens và CODESYS, nơi hai chuyện đó tách rời (Bẫy 7).
>
> ⭐ Đây cũng là lý do Bẫy 7 phải đọc kèm mục này: câu *"SET/RESET không tự động giữ qua mất điện"*
> ⚠ **đúng với hệ IEC nhưng không đúng với `OTL`/`OTU` của Logix**.

### Điểm còn lại

| Điểm | Điều cần biết |
|---|---|
| ⚠ Phạm vi "giữ được" | Có hệ phân biệt *giữ khi mất điện* với *giữ khi CPU chuyển STOP→RUN*. Hai việc khác nhau — tra tài liệu đúng hệ |
| Nguồn nuôi vùng nhớ giữ được | Pin, siêu tụ, hoặc bộ nhớ không mất — khác nhau theo dòng CPU, ảnh hưởng lịch bảo trì (Chương 8, mục 8.6) |
| Bắt cạnh trong ladder | Siemens và Mitsubishi có **tiếp điểm bắt cạnh** đặt thẳng trên nấc thang; cách này gọn nhưng ⚠ vẫn cần một bit nhớ riêng cho mỗi chỗ dùng — dùng chung bit là Bẫy 2 |

---

## 16.8 Bẫy thường gặp

### 🔍 BẪY 1 — Quên bắt cạnh khi đếm

Đã mổ xẻ ở mục 16.5. Đứng đầu danh sách vì nó phổ biến nhất và vì con số sai **trông vẫn hợp lý** cho
tới khi ai đó đối chiếu với số board thật.

**Hiện tượng:** số đếm tăng nhanh bất thường, tỉ lệ với thời gian sản phẩm nằm trước cảm biến.
**Cách sửa:** bọc lệnh đếm bằng `R_TRIG`.

### 🔍 BẪY 2 — Dùng chung một thể hiện khối bắt cạnh cho hai tín hiệu

```iecst
// ✗ SAI — một thể hiện, hai tín hiệu
Trig(CLK := DI_BoardStn1);
IF Trig.Q THEN  Count1 := Count1 + 1;  END_IF;
Trig(CLK := DI_BoardStn2);           // ghi đè bộ nhớ của lần gọi trên
IF Trig.Q THEN  Count2 := Count2 + 1;  END_IF;
```

**Hiện tượng:** cả hai bộ đếm đều sai, và sai theo kiểu khó đoán — đôi khi đếm, đôi khi không.
**Cách sửa:** mỗi tín hiệu một thể hiện riêng: `Trig1`, `Trig2`.

### 🔍 BẪY 3 — Đặt nấc RESET trước nấc SET

**Hiện tượng:** nhấn Stop trong lúc vẫn giữ Start thì máy **không dừng**. Người thử nghiệm thường
không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
**Cách sửa:** nấc RESET luôn đặt sau nấc SET. Và với mạch chạy/dừng thì đừng dùng SET/RESET — dùng tự
giữ, để điều kiện dừng nằm trên đường dẫn.

### 🔍 BẪY 4 — Giữ được biến bước của trình tự

**Hiện tượng:** sau khi mất điện và có điện lại, máy chạy tiếp từ giữa chu trình và **va chạm cơ cấu**
— vì tư thế thật đã đổi trong lúc mất điện.
**Cách sửa:** biến bước **không giữ**. Sau khi có điện lại, máy vào trạng thái yêu cầu về gốc
(Chương 28).

### 🔍 BẪY 5 — Đảo thứ tự hai dòng khi tự viết bắt cạnh

```iecst
// ✗ SAI — nhớ trước, so sau
M_Prev := DI_BoardStn1;
M_Edge := DI_BoardStn1 AND NOT M_Prev;     // luôn luôn FALSE
```

**Hiện tượng:** cạnh **không bao giờ** được phát hiện; không đếm, không kích. Không có báo lỗi nào,
chỉ là "chức năng đó không chạy".
**Cách sửa:** so sánh trước, cập nhật bộ nhớ sau. Hoặc đơn giản là dùng `R_TRIG`.

### 🔍 BẪY 6 — RESET cờ lỗi mà không kiểm nguyên nhân

**Hiện tượng:** nhấn Reset, đèn lỗi tắt rồi sáng lại ngay; hoặc tệ hơn, máy chạy tiếp trong khi
nguyên nhân lỗi vẫn còn.
**Cách sửa:** thêm điều kiện `AND NOT <mọi nguyên nhân>` vào nhánh RESET, như ở mục 16.3.

### 🔍 BẪY 7 — Tưởng SET/RESET tự động giữ qua mất điện

**Hiện tượng:** thiết kế dựa vào việc cờ còn nguyên sau khi bật máy, nhưng nó về 0 — vì biến không
được khai báo là giữ được.
**Cách sửa:** ở hệ IEC, SET/RESET quyết định **cách bit đổi giá trị**, còn khai báo biến quyết định
**bit có sống qua mất điện không** — hai chuyện tách rời (mục 16.4).
⚠⚠ **Ngoại lệ quan trọng:** trên Logix, `OTL`/`OTU` **tự nó đã là giữ được**, còn `OTE` thì không —
ở đó hai chuyện **không** tách rời (mục 16.7).

### 🔍 BẪY 8 — Bắt cạnh trên một tín hiệu đang rung

Nút bấm cơ khí nảy vài lần trong vài mili-giây. Bắt cạnh trên tín hiệu thô sẽ ra **nhiều cạnh** cho
một lần nhấn.

**Hiện tượng:** một lần nhấn nhảy hai, ba bước; hoặc bộ đếm tăng vài đơn vị.
**Cách sửa:** lọc rung trước, bắt cạnh sau — cho tín hiệu qua `TON` ngắn rồi mới đưa vào `R_TRIG`
(Chương 17, mục 17.4). Thứ tự này quan trọng: lọc **trước**, bắt cạnh **sau**.

### 🔍 BẪY 9 — Sườn giả ở vòng quét đầu tiên

Bắt cạnh so với **giá trị của vòng quét trước**. ⚠ Ở vòng quét **đầu tiên** sau khi cấp điện, "vòng
trước" chưa từng có: bộ nhớ đang giữ **giá trị khởi tạo** — với cách viết tay ở mục 16.5 là
`M_BoardPrev` = FALSE. Tín hiệu **đã bằng 1 từ trước khi bật máy** thì phép so sánh thấy một sườn 0→1
**không có thật**.

| Lúc cấp điện | Hậu quả |
|---|---|
| Board còn nằm ở trạm từ lần mất điện trước, che cảm biến | Bộ đếm board **tăng 1** mỗi lần bật máy |
| ⚠⚠ Nút Reset kẹt, hoặc dây đấu nhầm luôn có điện | Máy "thấy" một lần nhấn Reset — và từ `Uninitialized` **tự đi về gốc** (Chương 25) mà không ai ra lệnh: đúng điều Phụ lục M mục M.4 cấm |

⭐ Khối chuẩn `R_TRIG` cũng thế — tài liệu một hãng mô tả `Q` lên một chu kỳ *"ngay khi `CLK` = TRUE"*.
⚠ Còn `F_TRIG`, theo các thử nghiệm được ghi lại, **không** báo sườn xuống giả khi tín hiệu đã bằng 0
từ đầu: hai khối **không đối xứng**. Kiểm trên hệ của bạn.

**Cách sửa:** một cờ vòng quét đầu, và **che** — không bỏ gọi — sườn của vòng đó:

```iecst
VAR
    M_FirstScan : BOOL := TRUE;   // biến KHÔNG giữ — về TRUE ở mỗi lần khởi động (Phụ lục M mục M.4)
    R_Reset     : R_TRIG;
END_VAR

R_Reset(CLK := DI_ResetPB);                          // VẪN gọi ở vòng đầu — để bộ nhớ lấy giá trị thật
M_ResetPB_Rise := R_Reset.Q AND NOT M_FirstScan;     // …nhưng không tin sườn của vòng đầu

// … toàn bộ phần còn lại của chương trình …

M_FirstScan := FALSE;                                // ⭐ dòng CUỐI của chương trình chính
```

> ⚠ **Đừng "sửa" bằng cách không gọi `R_TRIG` ở vòng đầu.** Khối không được gọi thì bộ nhớ của nó vẫn
> là giá trị khởi tạo — sườn giả chỉ **dời sang vòng thứ hai**, lúc cờ đã tắt và không còn gì che.
>
> ⚠ Và cờ vòng đầu **không đủ** cho tín hiệu đã qua lọc rung (Bẫy 8): bộ lọc giữ đầu ra ở 0 trong
> suốt thời gian lọc, nên sườn giả tới **muộn hơn** vòng đầu đúng bằng thời gian đó. Với bộ đếm sản
> phẩm, đếm ở chỗ sản phẩm **rời máy đã xong** (Phụ lục L mục L.14), không đếm ở sườn của cảm biến đầu
> vào.

---

## 16.9 Bảng chốt

| Cần gì | Dùng gì | Cảnh báo chính |
|---|---|---|
| Nhấn nút rồi nhả, vẫn chạy | **Tự giữ** | Điều kiện dừng phải nối tiếp **trước** điểm nối nhánh tự giữ |
| Nhớ "đã có chuyện xảy ra" | **SET/RESET** | Nấc RESET đặt **sau** nấc SET; nhánh RESET phải kiểm nguyên nhân đã hết |
| Trạng thái có nhiều mảnh ràng buộc nhau | **Máy trạng thái** (Ch.25) | Trên 20 bit `(S)/(R)` là dấu hiệu phải chuyển |
| Sống qua mất điện | **Khai báo biến giữ được** | ⚠ Không bao giờ giữ `M_Running` và biến bước |
| Làm đúng một lần mỗi sự kiện | **`R_TRIG` / `F_TRIG`** | Mỗi tín hiệu một thể hiện riêng |
| Đếm sản phẩm | **Cạnh lên** (vào) hoặc **cạnh xuống** (xong) | Hai cách cho hai con số khác nhau — chọn có ý thức |
| ⚠⚠ Sống qua mất điện **trên Logix** | ⭐ **Chọn lệnh**: `OTL`/`OTU` giữ được, `OTE` thì không | Ở đây khai báo biến **không** phải nơi quyết định |
| Bắt cạnh trên nút bấm | **Lọc rung rồi mới bắt cạnh** | Sai thứ tự thì một lần nhấn ra nhiều cạnh |

Bốn câu hỏi tự đặt trước khi viết một bit nhớ:

1. Bit này mô tả *máy đang làm gì*, hay *đã có chuyện gì xảy ra*?
2. Nếu dòng lệnh này chạy 400 lần liên tiếp thì có sao không?
3. Mất điện rồi bật lại, bit này **nên** bằng mấy — và tôi đã khai báo đúng chưa? ⚠ Trên Logix, hỏi
   thêm: **tôi đang dùng `OTE` hay `OTL`/`OTU`?**
4. Ai xoá bit này, và điều kiện xoá đã đủ chặt chưa?

---

---

## 16.10 Tự kiểm

1. Nêu hai khác biệt giữa mạch tự giữ và cặp SET/RESET. Vì sao mạch chạy/dừng nên dùng tự giữ?
2. Trong chương trình, nấc `(S)` đặt sau nấc `(R)` cho cùng một bit. Nhấn đồng thời cả hai điều kiện
   thì bit bằng mấy? Vì sao đây là vấn đề an toàn?
3. ⭐ Vì sao **không bao giờ** được khai báo `M_Running` là biến giữ được? Tiêu chuẩn nào đứng sau
   nguyên tắc này?
4. Board nằm trước cảm biến 4 giây, thời gian quét 8 ms. Không bắt cạnh thì bộ đếm tăng bao nhiêu cho
   một board?
5. Viết bằng lời hai dòng lệnh thực hiện bắt cạnh lên bằng tay, và giải thích vì sao **thứ tự** hai
   dòng đó không được đảo.
6. ⭐ Đếm ở cạnh lên và đếm ở cạnh xuống của cùng một cảm biến cho hai con số khác nhau. Khác nhau ở
   điểm nào, và hiệu số giữa chúng là gì?
7. Một chương trình có 34 bit dùng `(S)/(R)`. Điều đó gợi ý vấn đề gì, và chương nào giải quyết?
8. Nhấn Reset xong đèn lỗi tắt rồi sáng lại ngay. Nguyên nhân khả dĩ nhất là gì?
9. Một lần nhấn nút làm trình tự nhảy hai bước. Nêu hai nguyên nhân có thể và cách phân biệt chúng.
10. ⭐ Vì sao giữ biến bước qua mất điện nguy hiểm hơn là mất biến bước?

> Câu 3, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **thà thừa nhận không biết
> mình đang ở đâu, còn hơn tin nhầm rằng mình biết.**

---

### Chương tiếp theo

Chương 17 — **Timer**. Bạn đã có bộ nhớ và cạnh; timer thêm chiều thời gian. Và Chương 17 mở đầu bằng
sai lầm phổ biến nhất trong nghề, liên quan trực tiếp tới thứ vừa học ở đây: dùng đồng hồ thay cho
phản hồi thật.

### Nguồn tham khảo chương 16

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa cuộn dây SET/
  RESET, khối `SR`/`RS`, và các khối bắt cạnh `R_TRIG` / `F_TRIG`. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu khởi động lại phải
  là hành động có chủ ý sau khi khôi phục nguồn — cơ sở cho quy tắc "không giữ `M_Running`" ở mục 16.4.
- Bảng I/O và đặc tả trình tự của DP-01 — Phụ lục J.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho phần khai báo biến giữ được ở mục 16.7,
  vì đây là chỗ khác nhau nhiều nhất giữa các hãng.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* — bảng lệnh Logix: `OTE` **không giữ**, `OTL`/`OTU`
  ⭐ **giữ được**; mạch chốt lập trình là **retentive**, giữ trạng thái qua mất điện (mục 16.7).

> ⚡ Quy tắc chọn giữ / không giữ ở mục 16.4 là **quy tắc thiết kế**, không phải yêu cầu tiêu chuẩn —
> trừ trường hợp khởi động lại có chủ ý, vốn là yêu cầu thật. Máy của bạn có ràng buộc khác thì đáp án
> có thể khác, nhưng hai bit ở ô ⚠⚠ thì không có ngoại lệ.

<!-- SECTION: ch17_timer -->
---
# Chương 17 — Timer: TON / TOF / TP

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 17.1 Bài toán: cỗ máy chạy tốt suốt tám tháng rồi phá một lô hàng

Một trạm kẹp board. Người viết chương trình dùng cách đơn giản nhất:

```iecst
// ✗ SAI — ĐỪNG CHÉP. Đây chính là cách viết gây ra sự cố kể bên dưới.
// Ra lệnh kẹp, chờ 2 giây, coi như đã kẹp xong
M_ClampReq := TRUE;
T_Wait(IN := TRUE, PT := T#2S);
IF T_Wait.Q THEN
    Step := Step + 1;          // ✗ chuyển bước bằng đồng hồ, không bằng phản hồi
END_IF;
```

Xy-lanh kẹp thật ra chỉ mất 0,6 giây. Hai giây là dư dả. Máy chạy tám tháng không sự cố.

Rồi bộ lọc khí đầy nước, áp suất tụt nhẹ. Xy-lanh kẹp bây giờ mất **2,4 giây**.

Chương trình vẫn đi tiếp sau đúng 2 giây — **trong khi kẹp mới đi được ba phần tư hành trình**. Bước
tiếp theo cho cơ cấu gia công chạy. Board chưa được giữ chắc, xê dịch. Cả lô hỏng.

Không có báo động nào. Với chương trình, mọi bước đều "thành công".

Nếu người viết dùng cảm biến phản hồi thay vì timer, máy đã dừng ngay từ board đầu tiên với thông báo
*"S1.20 quá thời gian — chờ DI_Clamp1Up"*, và có người đi xả nước bộ lọc.

Đây là **sai lầm phổ biến nhất trong lập trình PLC**, và cả chương này xoay quanh nó.

---

## 17.2 Ba loại timer chuẩn

Chuẩn IEC 61131-3 định nghĩa **ba** khối timer. Mọi hãng đều có cả ba, tên gọi giống nhau.

![Ba loại timer — sơ đồ thời gian](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE3LjEg4oCUIEJhIGxv4bqhaSB0aW1lcjogY8O5bmcgbeG7mXQgdMOtbiBoaeG7h3UgdsOgbywgYmEga+G6v3QgcXXhuqMga2jDoWMgbmhhdTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5YdW5nIHRo4bupIGhhaSBOR+G6rk4gSMagTiB0aOG7nWkgZ2lhbiDEkeG6t3QgKFBUKSDigJQgxJHDonkgbMOgIGNo4buXIGJhIGxv4bqhaSB0aW1lciBi4buZYyBs4buZIGtow6FjIGJp4buHdCByw7UgbmjhuqV0LjwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPScxMTInIHgyPScyNDAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPGxpbmUgeDE9JzQ0MCcgeTE9JzExMicgeDI9JzQ0MCcgeTI9JzQ3MCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOScgc3Ryb2tlLWRhc2hhcnJheT0nMyw0Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTEyJyB4Mj0nNTcwJyB5Mj0nNDcwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC45JyBzdHJva2UtZGFzaGFycmF5PSczLDQnLz4NCjxsaW5lIHgxPSc2MjAnIHkxPScxMTInIHgyPSc2MjAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPHRleHQgeD0nMjQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5JTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnTDrW4gaGnhu4d1IHbDoG88L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTUwJyB4Mj0nOTAwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PSc5MDQnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPjwvdGV4dD4NCjx0ZXh0IHg9JzE5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5oYWkgeHVuZzogbeG7mXQgZMOgaSwgbeG7mXQgbmfhuq9uIGjGoW4gUFQ8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjI4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRPTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScyNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRy4buFIHPGsOG7nW4gbMOqbjwvdGV4dD4NCjxsaW5lIHgxPScxOTAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyNTAnIHgyPSc5MDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzkwNCcgeT0nMjM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+PC90ZXh0Pg0KPHRleHQgeD0nMTkwJyB5PScyNzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmzDqm4gU0FVIGtoaSB2w6BvIGdp4buvIMSR4bunIFBUIMK3IHh1bmcgbmfhuq9uIEtIw5RORyBrw61jaCDEkcaw4bujYzwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSczMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VE9GPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+dHLhu4Ugc8aw4budbiB4deG7kW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzM1MCcgeDI9JzkwMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSczMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzM3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IHThuq90IFNBVSBraGkgdsOgbyB04buldCDEkeG7pyBQVDwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc0MjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdzdGFydCc+VFA8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNDQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz504bqhbyB4dW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQ1MCcgeDI9JzkwMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSc0MzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzQ3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IGdp4buvIMSQw5pORyBQVCwga2jDtG5nIHBo4bulIHRodeG7mWMgdsOgbyBzYXUgxJHDszwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPSc4NCcgeDI9JzMzMCcgeTI9Jzg0JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nNzknIHgyPScyNDAnIHkyPSc4OScgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPGxpbmUgeDE9JzMzMCcgeTE9Jzc5JyB4Mj0nMzMwJyB5Mj0nODknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjx0ZXh0IHg9JzI4NScgeT0nNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCODg2MEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlBUICh0aOG7nWkgZ2lhbiDEkeG6t3QpPC90ZXh0Pg0KPHRleHQgeD0nMzQwJyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgRMOASSBoxqFuIFBUPC90ZXh0Pg0KPHRleHQgeD0nNTk1JyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgTkfhuq5OIGjGoW4gUFQ8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDc2JyB3aWR0aD0nODkyJyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZERjZFNycgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzQ5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DaMO6IMO9IGPhu5l0IHh1bmcgbmfhuq9uOiBUT04ga2jDtG5nIGvDrWNoIMSRxrDhu6NjICjEkWnhu4F1IGtp4buHbiBjaMawYSDEkeG7pyBi4buBbikgwrcgVE9GIHbDoCBUUCB24bqrbiBjaG8gcmEgeHVuZyDEkeG7pyBQVC4gxJDDonkgbMOgIHRpw6p1IGNow60gY2jhu41uIGxv4bqhaSB0aW1lci48L3RleHQ+DQo8L3N2Zz4=)

*Hình 17.1 — Cùng một tín hiệu vào, ba loại timer cho ba kết quả khác nhau.*

### TON — trễ sườn lên *(on-delay)*

Ngõ ra lên **sau khi** ngõ vào đã giữ mức 1 đủ **thời gian đặt** *(preset time, PT)*. Thời gian đã
trôi qua kể từ lúc bắt đầu đếm gọi là **thời gian đã chạy** *(elapsed time, ET)* — hầu hết hệ đều cho
bạn đọc giá trị này, và nó rất hữu ích khi chẩn đoán. Ngõ vào tụt xuống 0 thì ngõ ra tắt
**ngay lập tức** và bộ đếm về 0.

**Dùng khi:** cần một điều kiện tồn tại **liên tục** một khoảng thời gian mới coi là thật.

```iecst
// Chỉ báo mất khí khi tín hiệu mất LIÊN TỤC quá 0,5 giây
// → chống báo động giả do nhiễu hoặc dao động ngắn
T_AirFault(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirFault.Q;
```

Đây là công dụng chính đáng và phổ biến nhất của TON: **lọc tín hiệu nhiễu** *(debounce / signal
filtering)* — chỉ chấp nhận tín hiệu sau khi nó đã ổn định đủ lâu.

### TOF — trễ sườn xuống *(off-delay)*

Ngõ ra lên **ngay** khi ngõ vào lên. Khi ngõ vào tụt, ngõ ra **còn giữ thêm** đủ thời gian đặt rồi mới tắt.

**Dùng khi:** cần kéo dài một trạng thái sau khi điều kiện đã mất.

```iecst
// Quạt hút chạy thêm 30 giây sau khi tắt nguồn nhiệt
T_FanRun(IN := M_HeaterOn, PT := T#30S);
DO_ExhaustFan := T_FanRun.Q;
```

### TP — tạo xung *(pulse)*

Ngõ ra lên khi ngõ vào có **sườn lên** *(rising edge)*, và giữ **đúng** thời gian đặt rồi tắt — **không phụ thuộc**
ngõ vào sau đó. Nhấn giữ hay nhả ra đều không đổi kết quả.

**Dùng khi:** cần một xung có độ dài xác định.

```iecst
// Còi kêu đúng 1 giây mỗi lần có báo động mới, dù báo động kéo dài bao lâu
T_Buzz(IN := M_NewAlarm, PT := T#1S);
DO_Buzzer := T_Buzz.Q;
```

### Timer giữ giá trị — phần mở rộng của hãng

Ngoài ba loại chuẩn, nhiều hãng có thêm loại **cộng dồn, giữ giá trị** khi ngõ vào mất, và cần lệnh
**đặt lại** riêng.

**Dùng khi:** cần đếm **tổng thời gian tích luỹ**, không phải thời gian liên tục — ví dụ tổng giờ chạy
của một cơ cấu, để lên lịch bảo trì (Chương 51, mục 51.11).

> ⚡ **LƯU Ý**
> Loại này **không nằm trong ba khối chuẩn**. Tên gọi và hành vi khác nhau đáng kể giữa các hãng, đặc
> biệt ở chỗ **có giữ giá trị qua mất điện hay không**. Nếu dùng, hãy tra tài liệu của đúng hệ bạn
> đang làm — xem mục 17.7.

### Bảng so sánh

| | **TON** | **TOF** | **TP** |
|---|---|---|---|
| Ngõ ra lên khi | Ngõ vào giữ 1 đủ thời gian | Ngõ vào lên — **ngay** | Sườn lên của ngõ vào — **ngay** |
| Ngõ ra tắt khi | Ngõ vào về 0 — **ngay** | Sau khi ngõ vào về 0 đủ thời gian | Hết thời gian đặt |
| Ngõ vào rung có ảnh hưởng? | ✅ Có — đếm lại từ đầu | ✅ Có | ❌ **Không** — xung đã bắt đầu là chạy hết |
| Công dụng điển hình | Lọc nhiễu, xác nhận điều kiện bền | Kéo dài trạng thái | Xung độ dài cố định |

---

### ⭐ Cùng ba timer đó, viết bằng ladder

⭐ Ba ví dụ dưới là **đúng ba ví dụ ST ở trên**, vẽ lại thành nấc thang — để đặt cạnh nhau mà so.

```text
                      ┌──────────────────┐
                      │  T_AirFault  TON │
   DI_AirOK           │                  │          M_AirFault
 ────┤/├──────────────┤ IN             Q ├──────────( )───
              T#500MS─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_FanRun   TOF  │
   M_HeaterOn         │                  │          DO_ExhaustFan
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                T#30S─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_Buzz     TP   │
   M_NewAlarm         │                  │          DO_Buzzer
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                 T#1S─┤ PT               │
                      └──────────────────┘
```

| Ký hiệu trong hộp | Nghĩa |
|---|---|
| `IN` | Ngõ vào — ⭐ chính là **điều kiện bên trái nấc thang** |
| `PT` | Thời gian đặt — thường ghi thẳng dưới `IN` |
| `Q` | Ngõ ra của timer, nối tiếp ra cuộn dây |
| `ET` | ⭐ Thời gian đã chạy — nhiều hệ cho thêm chân này, **rất đáng nối ra** để chẩn đoán |

> ⭐⭐ **Hộp timer trong ladder cho một thứ mà ST không cho: xem trực tuyến thấy `ET` chạy.**
> ⚡ Khi trình tự kẹt, mở màn theo dõi là thấy **con số đang đếm lên** — biết ngay máy đang chờ chứ
> không phải treo. ⭐ Đây là lý do đáng đưa timeout của bước ra ladder, dù phần còn lại viết bằng ST
> (Phụ lục L.18).

> ⚠⚠ **Ba cái bẫy ở mục 17.6 KHÔNG biến mất khi chuyển sang ladder** — và hai trong ba còn **khó
> thấy hơn**:
>
> | Bẫy | Ở ladder thì sao |
> |---|---|
> | Bẫy 3 — timer nằm trong nhánh không được thực thi | ⚠⚠ **Khó thấy hơn ST.** Hộp nằm trong vùng `MCR` bị tắt thì nó **không được gọi**, và nấc thang trông vẫn hoàn toàn bình thường (Chương 15 mục 15.4b) |
> | Bẫy 5 — dùng chung một thể hiện | ⚠⚠ **Rất dễ mắc hơn ST**, vì chép–dán một nấc thang mà **quên đổi tên hộp** là thao tác một giây |
> | Bẫy 2 — timer bị đặt lại ngoài ý muốn | Ở ladder nhìn ra dễ hơn: điều kiện đặt lại **chính là** phần bên trái nấc |

## 17.3 Độ phân giải và sai số

Timer trong PLC **không phải đồng hồ độc lập**. Nó được cập nhật **mỗi lần khối timer được gọi** — tức
là **một lần mỗi vòng quét** (Chương 10).

Hệ quả trực tiếp:

> **Sai số của timer ít nhất bằng một chu kỳ quét.**
>
> Với thời gian quét 10 ms, một timer đặt 50 ms có thể kết thúc ở đâu đó trong khoảng 50–60 ms. Sai số
> tương đối là **20 %**.
>
> Cùng timer đó đặt 5 giây thì sai số tương đối là **0,2 %** — không đáng kể.

Quy tắc thực dụng:

| Thời gian đặt so với chu kỳ quét | Độ tin cậy | Kết luận |
|---|---|---|
| Nhỏ hơn 1 chu kỳ quét | ❌ Không dùng được | Cần bộ đếm phần cứng hoặc ngắt |
| 1–10 lần chu kỳ quét | ⚠ Sai số lớn | Chỉ dùng khi không cần chính xác |
| Lớn hơn 100 lần chu kỳ quét | ✅ Tốt | Dùng thoải mái |

> 🔍 **BẪY — timer trong nhánh chương trình không phải lúc nào cũng chạy**
> Nếu khối timer nằm trong một nhánh `IF` **không được thực thi ở vòng quét này**, thì timer đó
> **không được cập nhật** — nó đứng yên chứ không chạy tiếp.
>
> Nhiều người tưởng timer chạy nền như đồng hồ. Không phải: nó chỉ tiến khi được gọi.
>
> Nếu cần timer chạy liên tục bất kể logic, hãy **gọi khối đó ở ngoài nhánh điều kiện**, và đưa điều
> kiện vào chân `IN` thay vì bọc cả khối trong `IF`.

---

## 17.4 Trên máy mẫu DP-01

Ba cách dùng timer chính đáng trong lát cắt này.

### Lọc tín hiệu — chống báo động giả

```iecst
// Công tắc áp suất khí dao động quanh ngưỡng khi máy nén đang nạp.
// Chỉ báo lỗi nếu mất khí LIÊN TỤC quá 500 ms.
T_AirLow(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirLow.Q;
```

Không có TON này, máy sẽ báo lỗi mỗi lần máy nén nạp — báo động giả, và người vận hành sẽ học cách bỏ
qua báo động (Chương 44).

### Chống rung tiếp điểm nút bấm

```iecst
// Nút bấm cơ khí nảy vài lần trong vài mili-giây khi nhấn
T_StartDeb(IN := DI_StartPB, PT := T#20MS);
M_StartClean := T_StartDeb.Q;
```

### Timeout của bước — ⭐ dùng để **báo lỗi**, không để chuyển bước

Đây là cách dùng timer đúng đắn nhất trong toàn bộ chương trình trình tự:

```iecst
// ── Bước 20: nâng kẹp ──
M_Stn1_ClampReq := TRUE;

// CHUYỂN BƯỚC: bằng phản hồi thật
IF DI_Clamp1Up THEN
    Stn1_Step := 30;
END_IF;

// BÁO LỖI: bằng timer, chạy song song
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1_FaultStep := 20;
    Stn1_Fault     := TRUE;      // "S1.20 quá thời gian — chờ DI_Clamp1Up" · cờ của trạm (Ch.25 mục 25.5c)
END_IF;
```

Hai khối này **làm hai việc khác nhau và không thay thế nhau**:

| | Điều kiện chuyển bước | Timer |
|---|---|---|
| Trả lời câu hỏi | *Cơ cấu đã tới đích chưa?* | *Đã trôi qua bao lâu?* |
| Nguồn thông tin | **Thế giới thật** (cảm biến) | Đồng hồ trong PLC |
| Khi mọi thứ bình thường | Đúng | Đúng |
| ⭐ Khi có sự cố | **Vẫn đúng** — không tới đích thì không chuyển | **Sai** — vẫn hết giờ như thường |

Dòng cuối là toàn bộ lý do. Hai câu hỏi trùng nhau khi mọi thứ ổn, và **tách nhau đúng lúc bạn cần
câu trả lời đúng nhất**.

---

## 17.5 Nối tầng timer

Một số hệ giới hạn thời gian đặt tối đa của một timer. Cần thời gian dài hơn thì nối tầng:

```iecst
// Ví dụ: cần 30 phút từ hai timer 15 phút
T_A(IN := M_Enable AND NOT T_B.Q, PT := T#15M);
T_B(IN := T_A.Q,                  PT := T#15M);
M_30MinDone := T_B.Q;
```

Cách khác thường gọn hơn: dùng **một timer ngắn kích một bộ đếm**:

```iecst
// Timer 1 giây tự kích lại, đếm số giây
T_Sec(IN := M_Enable AND NOT T_Sec.Q, PT := T#1S);
C_Sec(CU := T_Sec.Q, R := NOT M_Enable, PV := 1800);   // 1800 giây = 30 phút
M_30MinDone := C_Sec.Q;
```

Cách thứ hai có lợi thế: bạn **đọc được đã trôi qua bao nhiêu giây** — hữu ích khi gỡ lỗi. Bộ đếm ở
Chương 18.

> ⚡ **LƯU Ý**
> Với thời gian rất dài (hàng giờ, hàng ngày), timer không phải công cụ đúng — sai số tích luỹ và giá
> trị mất khi mất điện. Dùng **đồng hồ thời gian thực** của PLC và so sánh mốc thời gian.

---

## 17.6 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng timer thay cho tín hiệu phản hồi ⭐

Bẫy trung tâm của chương và của cả cuốn sách. Đã mổ xẻ ở mục 17.1 và 17.4.

Cách nhận ra trong code của người khác: tìm mọi chỗ điều kiện chuyển bước là `T_xxx.Q`. Mỗi chỗ như
vậy là một câu hỏi cần trả lời: *"vì sao ở đây không có cảm biến xác nhận?"*

Có **một** câu trả lời chính đáng: **thật sự không có cách nào đo được**. Ví dụ: chờ keo chảy đủ, chờ
nhiệt lan toả. Khi đó timer là đúng — nhưng phải ghi comment nói rõ, và phải hiểu rằng bạn đang chấp
nhận rủi ro *"nếu quá trình chậm hơn dự kiến, máy không biết"*.

Nếu câu trả lời là *"lắp cảm biến thì tốn thêm"* — hãy so sánh với chi phí một lô hàng hỏng.

### 🔍 BẪY 2 — Timer bị đặt lại ngoài ý muốn

TON đặt lại bộ đếm **ngay** khi ngõ vào tụt xuống 0, dù chỉ một vòng quét.

Nếu điều kiện vào dao động — cảm biến rung, tín hiệu nhiễu, hoặc một điều kiện logic nhấp nháy — thì
timer **không bao giờ đếm đủ**, và triệu chứng là *"timer không bao giờ hết giờ"*.

```iecst
// ✗ Điều kiện vào nhấp nháy → timer đếm lại liên tục
T_X(IN := DI_BoardStn1 AND M_SomeFlickeringCondition, PT := T#5S);

// ✓ Lọc điều kiện trước, rồi mới đưa vào timer chính
T_Stable(IN := M_SomeFlickeringCondition, PT := T#100MS);
T_X(IN := DI_BoardStn1 AND T_Stable.Q, PT := T#5S);
```

**Cách chẩn đoán:** xem trực tuyến giá trị đếm hiện tại của timer. Nếu nó cứ nhảy về 0, bạn đã tìm ra
nguyên nhân — và vấn đề nằm ở **điều kiện vào**, không ở timer.

### 🔍 BẪY 3 — Timer nằm trong nhánh không được thực thi

Đã nêu ở mục 17.3. Timer chỉ tiến khi khối của nó được gọi. Đặt trong một nhánh `IF` không chạy thì nó
đứng yên — và triệu chứng cũng là *"timer không bao giờ hết giờ"*, nhưng nguyên nhân khác hẳn Bẫy 2.

**Cách phân biệt hai bẫy:** xem giá trị đếm hiện tại. Nhảy về 0 liên tục → Bẫy 2. Đứng im một chỗ →
Bẫy 3.

### 🔍 BẪY 4 — Đặt thời gian quá gần chu kỳ quét

Timer 20 ms trong hệ có thời gian quét 15 ms là timer không đáng tin. Xem bảng ở mục 17.3.

Và nhớ rằng thời gian quét **tăng lên** khi chương trình lớn dần — một timer đủ tin cậy hôm nay có thể
không còn đủ sau khi ai đó thêm chức năng (Chương 10).

### 🔍 BẪY 5 — Dùng chung một thể hiện timer ở nhiều chỗ

```iecst
// ✗ SAI — cùng một thể hiện T_Wait dùng cho hai bước
IF Step = 20 THEN  T_Wait(IN := TRUE, PT := T#3S);  END_IF;
IF Step = 40 THEN  T_Wait(IN := TRUE, PT := T#5S);  END_IF;
```

Mỗi khối timer có **bộ nhớ riêng gắn với thể hiện**. Dùng chung một thể hiện ở hai chỗ nghĩa là hai
chỗ đó **giẫm lên bộ nhớ của nhau** — giá trị đếm và thời gian đặt bị ghi đè mỗi vòng quét.

Mỗi chỗ cần một timer riêng phải có **một thể hiện riêng**. Nếu thấy mình cần nhiều timer giống nhau,
đó là dấu hiệu nên gói vào một khối chức năng tái dùng (Chương 27).

### 🔍 BẪY 6 — Đặt timeout theo cảm tính

Timeout quá chặt → báo động giả khi khí hơi yếu hoặc trời lạnh. Quá lỏng → mất tác dụng phát hiện.

**Cách đúng:** đo thời gian thật của cơ cấu trên máy, rồi cộng biên an toàn. Và ghi lại con số gốc để
sau này so sánh — xy-lanh chậm dần là dấu hiệu sắp hỏng (Chương 51).

### 🔍 BẪY 7 — Nhầm TON với TOF khi đọc code người khác

Hai khối chỉ khác nhau một chữ cái và làm hai việc **ngược nhau**. Khi đọc chương trình lạ, kiểm lại
đúng loại trước khi suy luận — đây là lỗi đọc nhầm rất tốn thời gian.

---

## 17.7 Khác biệt giữa các hãng

Ba khối TON, TOF, TP nằm trong chuẩn nên có ở mọi hệ hiện đại với cùng tên và cùng hành vi. Nhưng
cách **khai báo, đặt độ phân giải và đặt lại** thì khác nhau đáng kể.

| Khía cạnh | Siemens (S7-1200/1500) | Mitsubishi (FX5U / iQ-R) | Rockwell (Logix) | CODESYS / TwinCAT |
|---|---|---|---|---|
| Ba khối chuẩn | `TON` `TOF` `TP` (khối IEC) | `TON` `TOF` `TP` ở GX Works3 | `TON` `TOF` | `TON` `TOF` `TP` |
| Timer cộng dồn | `TONR` | Dải thiết bị timer chốt riêng | **`RTO`** *(Retentive Timer On)* | `TONR` ở một số thư viện |
| ⚠ Đặt lại timer cộng dồn | Chân `R` của `TONR` | Lệnh `RST` trên thiết bị timer | ⚠ **Bắt buộc lệnh `RES`** — không có `RES` thì timer không bao giờ về 0 | Chân `R` |
| Viết hằng số thời gian | `T#2S`, `T#500MS` | ⚠ Số nguyên nhân với độ phân giải — do **lệnh và thiết bị** quyết định | `.PRE` tính bằng **mili-giây**, là số nguyên | `T#2S` |
| Giá trị đang đếm | `.ET` *(elapsed time)* | Giá trị hiện tại của thiết bị `T` | `.ACC` *(accumulated)* | `.ET` |
| Cờ ngõ ra | `.Q` | Tiếp điểm cùng số hiệu với thiết bị `T` | `.DN` *(done)*, `.TT` *(timing)*, `.EN` *(enable)* | `.Q` |

### ⚠ Ba chỗ dễ vấp nhất

**1. Mitsubishi — độ phân giải KHÔNG nằm trong khối, và nó đến từ HAI nguồn.**

⚠⚠ Đây là chỗ người quen hệ khác vấp ngay: ở hệ IEC, độ phân giải là thuộc tính của khối và giá trị
đặt là một **khoảng thời gian** (`T#2s`). Ở hệ kiểu thiết bị, giá trị đặt chỉ là một **số nguyên** —
nó dài bao lâu do hai thứ khác quyết định:

| Nguồn | Ví dụ |
|---|---|
| ⭐ **Lệnh dùng để chạy bộ định thời** | `OUT` → 100 ms · `OUTH` → 10 ms · `OUTHS` → 1 ms |
| ⭐ **Kiểu / số hiệu thiết bị `T`** | Có kiểu 1 ms · 10 ms · 100 ms, và bản **giữ được** của cả ba |

```text
OUT   T5  K20   →  20 × 100 ms  =  2,0  giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2  giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
```

> ⚠⚠ **Cùng một dòng `K20`, ba kết quả cách nhau 100 lần — và code trông y hệt.**
>
> ⭐ Vì vậy `T10` đổi thành `T210` có thể đổi **cả độ phân giải lẫn hành vi khi mất điện**, mà không
> có gì trên màn hình báo cho bạn. ⚠ Đây là nguồn lỗi kinh điển khi **chuyển chương trình sang dòng
> CPU khác**, khi **đổi lệnh**, và khi **đổi số hiệu bộ định thời**.
>
> ⭐ **Luôn kiểm CẢ HAI: lệnh đang dùng và kiểu thiết bị `T`.** Chi tiết và bảng dải giá trị: Phụ lục
> A2 §A2.2.

**2. Rockwell — `RTO` cần `RES` mới về 0.** Timer cộng dồn giữ giá trị khi điều kiện mất, và **không
có cách nào khác** để xoá ngoài lệnh `RES`. Quên `RES` thì timer chạy đủ một lần rồi báo xong mãi
mãi. Ngoài ra `.PRE` là **số nguyên mili-giây**, không phải hằng số kiểu `T#`.

> ⚡ **Một cập nhật đáng biết, vì nó đang xoá dần khác biệt vừa nêu.** ⭐ Tài liệu lệnh bản 9/2025
> thêm kiểu dữ liệu **`TIMER_T`**, trong đó `.PRE` và `.ACC` mang **kiểu `TIME`** chứ không còn là
> `DINT` mili-giây, và hiển thị theo đơn vị thời gian (ngày · giờ · phút · giây · ms · µs) —
> ⭐ **không phải tự quy đổi ra mili-giây nữa**. Kiểu này có trên các dòng bộ điều khiển đời mới.
>
> ⚠ Nhưng kiểu `TIMER` cũ **vẫn tồn tại song song**, và vẫn là `DINT` mili-giây. ⭐⭐ Nên khi đọc
> chương trình, **phải nhìn kiểu của chính biến timer** — đừng suy từ tên hãng. ⚡ Lệnh `RES` xoá
> `.ACC` và các bit trạng thái cho **cả hai** kiểu.

**3. Siemens — khối IEC cần một khối dữ liệu thể hiện.** Mỗi `TON` là một thể hiện có bộ nhớ riêng,
khai báo trong khối dữ liệu. Đây là hệ quả trực tiếp của quy tắc "mỗi chỗ dùng một thể hiện riêng"
(Chương 20, Bẫy 7) — hệ ép bạn làm đúng, và đó là điều tốt.

> ⚡ Với **S7-300/400 đời cũ** bạn sẽ gặp timer kiểu `S5` (`SD`, `SS`, `SE`, `SF`) dùng định dạng
> `S5TIME` — hành vi và dải giá trị khác timer IEC. Chỉ cần biết để **đọc được chương trình cũ**;
> code mới thì dùng khối IEC.

Điểm chung không phụ thuộc hãng: **mọi hệ đều cho xem giá trị đang đếm khi trực tuyến**, và đó là
công cụ chẩn đoán ở Bẫy 2 và Bẫy 3.

Chi tiết đối chiếu năm hệ: **Phụ lục A2**.

## 17.8 Bảng chốt

| # | Kiểm | Đạt khi |
|---|---|---|
| 1 | Mọi chỗ chuyển bước bằng `T_xxx.Q` đã được rà lại | Mỗi chỗ hoặc đổi sang phản hồi, hoặc có comment giải thích vì sao không đo được |
| 2 | Mọi bước chờ cơ cấu có **timeout báo lỗi** | Có, và thông báo nêu rõ bước + tín hiệu đang chờ |
| 3 | Thời gian đặt **lớn hơn nhiều lần chu kỳ quét** | Có; đã xét cả trường hợp quét tăng về sau |
| 4 | Mỗi timer có **thể hiện riêng** | Không dùng chung |
| 5 | Timer cần chạy liên tục được gọi **ngoài nhánh điều kiện** | Có |
| 6 | Timeout đặt theo **đo thật**, không theo cảm tính | Có, và đã ghi con số gốc |
| 7 | Điều kiện vào timer đã **được lọc** nếu có khả năng dao động | Có |
| 8 | ⚠⚠ Nếu là **hệ kiểu thiết bị**: đã kiểm **cả lệnh lẫn kiểu `T`** | Có — cùng `K20` có thể chênh 100 lần |

---

## 17.9 Tự kiểm

1. Kể lại sự cố ở mục 17.1. Vì sao máy **chạy tốt tám tháng** rồi mới hỏng?
2. Phân biệt **TON, TOF, TP** — mỗi loại ngõ ra lên khi nào và tắt khi nào?
3. Loại nào **không bị ảnh hưởng** khi ngõ vào rung sau khi đã kích? Vì sao tính chất đó hữu ích?
4. Vì sao sai số của timer **ít nhất bằng một chu kỳ quét**? Timer 30 ms trong hệ quét 10 ms có đáng
   tin không?
5. Nêu **hai câu hỏi khác nhau** mà "điều kiện chuyển bước" và "timer" trả lời. Chúng trùng nhau khi
   nào và tách nhau khi nào?
6. Có **một** trường hợp dùng timer để chuyển bước là chính đáng. Đó là trường hợp nào, và bạn phải
   làm gì kèm theo?
7. Timer "không bao giờ hết giờ". Nêu **hai nguyên nhân** khả dĩ và **cách phân biệt** chúng bằng một
   phép quan sát.
8. Vì sao dùng chung một thể hiện timer ở hai chỗ là sai?
9. Timeout đặt quá chặt và quá lỏng — mỗi cái gây hậu quả gì? Cách đặt đúng?
10. Bạn đọc code của người khác và thấy `T_Wait.Q` làm điều kiện chuyển bước. **Câu hỏi đầu tiên** bạn
    phải đặt là gì?
11. ⚠⚠ Trên hệ kiểu thiết bị, dòng `OUT T5 K20` đếm bao lâu? Nêu **hai** thứ quyết định câu trả lời,
    và cho biết khoảng chênh lệch lớn nhất giữa các khả năng.

Câu 5, 6 và 7 là ba câu phân loại. Câu 5 là nguyên tắc trung tâm; câu 6 kiểm tra bạn không áp dụng
nguyên tắc một cách máy móc; câu 7 là kỹ năng chẩn đoán thật.

---

### Chương tiếp theo

**Chương 18 — Counter & đếm xung tốc độ cao.** Timer đếm thời gian; counter đếm sự kiện. Và có một
ngưỡng mà đếm bằng phần mềm không còn khả thi — chương sau cho bạn công thức để biết ngưỡng đó ở đâu.

---

### Nguồn tham khảo chương 17

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa ba khối timer
  chuẩn TP, TON, TOF và kiểu dữ liệu thời gian. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở
  mức khái niệm)*
- Tài liệu hãng về khối timer và timer giữ giá trị — dùng để đối chiếu khác biệt ở mục 17.7; số hiệu
  cụ thể ghi trong Phụ lục A2.
- Bảng thời gian bước của DP-01 — Phụ lục J.
- **Rockwell Automation** — *Logix 5000 Controllers General Instructions* (bản 9/2025), ch. 3
  *Timer and Counter Instructions*: phân biệt timer ⭐ **giữ được** (`RTO`, `RTOR`) với timer
  **không giữ** (`TON`, `TOF`, `TONR`, `TOFR`); ⚠ lệnh `RES` là cách xoá `.ACC` và các bit trạng
  thái; và ⭐ kiểu dữ liệu **`TIMER_T`** mới — `.PRE` / `.ACC` mang kiểu `TIME` thay cho `DINT`
  mili-giây — nền cho mục 17.7.
- **Siemens** — *S7-1200 System Manual*: khối timer IEC cần **khối dữ liệu thể hiện** riêng cho mỗi
  chỗ dùng; dùng cho điểm 3 của mục 17.7.
> ⚡ Mọi con số thời gian trong chương (0,6 s cho hành trình kẹp, 3 s timeout, 500 ms lọc khí) là **giá
> trị minh hoạ của máy mẫu**. Giá trị thật phải đo trên máy của bạn.

<!-- SECTION: ch18_counter_va_dem_xung_toc_do_cao -->
---
# Chương 18 — Counter & đếm xung tốc độ cao

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 18.1 Bài toán: con số đúng, nhưng đúng chuyện khác

Cuối ca, màn hình DP-01 báo **1 240 board**. Phiếu kiểm kho đếm được **1 187**.

Chênh 53 board. Không ai tìm ra 53 board đó ở đâu, và cũng không ai chứng minh được chúng chưa từng
tồn tại. Sản lượng là số liệu đi vào báo cáo, vào lương khoán, vào kế hoạch vật tư — nên chênh lệch
không giải thích được là chuyện lớn hơn nó có vẻ.

Nguyên nhân, tìm ra sau hai ngày: bộ đếm gắn vào cảm biến đầu chuyền vào. Board đi qua nhanh, nhưng
thỉnh thoảng một board bị đẩy lùi nhẹ khi board sau chạm vào, rồi tiến lên lại. Cảm biến thấy: có —
không — có. Bộ đếm ghi **hai** board.

Không có board nào biến mất. Có 53 lần một board được đếm hai lần.

Chương này về ba việc: đếm cho đúng, biết khi nào PLC **không đếm nổi**, và biết con số của mình
thật ra đang đo cái gì.

---

## 18.2 Ba khối đếm chuẩn

Chuẩn IEC 61131-3 định nghĩa ba khối bộ đếm *(counter)*. Mọi hệ đều có cả ba.

| Khối | Tên đầy đủ | Làm gì |
|---|---|---|
| **CTU** | *Count Up* — đếm lên | Mỗi cạnh lên ở `CU`, giá trị `CV` tăng 1. `Q` lên khi `CV >= PV` |
| **CTD** | *Count Down* — đếm xuống | Mỗi cạnh lên ở `CD`, `CV` giảm 1. `Q` lên khi `CV <= 0` |
| **CTUD** | *Count Up/Down* — đếm hai chiều | Có cả hai ngõ vào; dùng khi cần biết **số lượng đang có**, không phải tổng đã qua |

Các chân dùng chung:

| Chân | Nghĩa |
|---|---|
| `CU` / `CD` | Ngõ vào đếm — **kích theo cạnh lên** |
| `R` (CTU) / `LD` (CTD) | Đặt lại về 0 / nạp giá trị đặt |
| `PV` | **Giá trị đặt** *(preset value)* — mốc để `Q` lên |
| `CV` | **Giá trị hiện tại** *(current value)* — con số đang đếm |
| `Q` | Ngõ ra, lên khi đã tới mốc |

```iecst
VAR
    C_Board : CTU;
END_VAR

// Đếm board vào trạm 1; đủ 50 thì báo đầy khay
C_Board(CU := DI_BoardStn1,
        R  := DI_ResetPB,
        PV := 50);

M_TrayFull  := C_Board.Q;
BoardInTray := C_Board.CV;
```

> ⚡ **LƯU Ý — khối đếm chuẩn đã tự bắt cạnh**
> Chân `CU` kích theo **cạnh lên**, nên khối `CTU` không đếm 400 lần khi board nằm im trước cảm biến.
> Đây là khác biệt so với việc tự viết `Count := Count + 1` như ở Chương 16, mục 16.5 — chỗ đó bạn
> **phải** tự thêm `R_TRIG`.
>
> Đừng suy ra rằng vấn đề đã hết. Khối đếm bắt được cạnh, nhưng **cạnh giả thì nó vẫn đếm** — đó là
> đúng cỗ máy ở mục 18.1, và là nội dung mục 18.4.

### ⭐ Cùng khối đếm đó, viết bằng ladder

```text
                      ┌──────────────────┐
                      │  C_Board     CTU │
   DI_BoardStn1       │                  │          M_TrayFull
 ────┤ ├──────────────┤ CU             Q ├──────────( )───
   DI_ResetPB         │                  │
 ────┤ ├──────────────┤ R             CV ├──────────► BoardInTray
                   50─┤ PV               │
                      └──────────────────┘
```

> ⭐⭐ **Chân `CV` nối ra một thanh ghi là thứ nên làm ngay từ đầu.** ⚡ Nó cho người vận hành thấy
> **con số đang đếm tới đâu** mà không cần mở phần mềm lập trình — và cho người chẩn đoán biết bộ
> đếm có nhích hay không.
>
> ⚠ Nhắc lại cảnh báo ở trên, vì ở ladder nó **dễ quên hơn**: chân `CU` đã tự bắt cạnh, nhưng
> ⭐ **cạnh giả thì nó vẫn đếm** — mục 18.4.

> ⚠⚠ **Và một bẫy chỉ có ở ladder:** ⭐ **cực tính chân `R` khác nhau giữa các hãng** (mục 18.6b).
> Ở ST bạn viết rõ `R := DI_ResetPB`; ở ladder, một số hệ đặt lại khi nấc **thông**, số khác khi nấc
> **hở**. ⚠ Nối nhầm thì bộ đếm **bị xoá mỗi vòng quét** và luôn đọc bằng 0 — hoặc **không bao giờ
> xoá được**.

### CTUD — khi con số cần giảm

CTU trả lời *"đã có bao nhiêu board đi qua?"*. Nhiều bài toán lại cần *"đang có bao nhiêu board trong
máy?"* — con số này phải giảm khi board đi ra.

```iecst
VAR
    C_InMachine : CTUD;
    TrigIn      : R_TRIG;
    TrigOut     : R_TRIG;
END_VAR

TrigIn(CLK  := DI_BoardInfeed);
TrigOut(CLK := DI_BoardOutfeed);

C_InMachine(CU := TrigIn.Q,        // board vào  → +1
            CD := TrigOut.Q,       // board ra   → −1
            R  := M_MachineEmpty,  // xác nhận máy rỗng → về 0
            PV := 2);              // DP-01 chứa tối đa 2 board

M_MachineFull := C_InMachine.CV >= 2;
```

Con số này dùng được ngay cho hai việc thật: chặn không cho board thứ ba vào, và biết khi nào máy đã
**xả hết** *(drained)* để được phép đổi mã hàng hoặc dừng cuối ca.

> 🔍 **BẪY — bộ đếm hai chiều trôi dần**
> `CV` của CTUD là kết quả **tích luỹ của mọi lần cộng và trừ** từ lần đặt lại gần nhất. Chỉ cần một
> lần đếm sót hoặc đếm thừa, sai số đó **ở lại vĩnh viễn** và mọi con số sau đều lệch.
>
> Vì vậy CTUD phải có **điểm đồng bộ về sự thật**: khi máy chắc chắn rỗng (không cảm biến nào thấy
> board, chuyền đã chạy đủ lâu), ép `CV` về 0 thay vì tin vào phép cộng trừ. Không có điểm đồng bộ,
> sau vài ca con số sẽ vô nghĩa.

---

## 18.3 Đếm cạnh, không đếm mức — và đếm cạnh nào

Chương 16 đã nói vì sao phải đếm cạnh. Ở đây thêm một câu hỏi mà chương trước chỉ nêu ra: **cạnh
nào?**

| Đếm ở | Con số nghĩa là | Dùng cho |
|---|---|---|
| **Cạnh lên** của cảm biến vào | Số board **đã vào** máy | Kiểm soát dòng vào, chặn quá tải |
| **Cạnh xuống** của cảm biến trạm | Số board **đã làm xong** ở trạm đó | Sản lượng, tính chu kỳ |
| **Cạnh lên** của cảm biến ra | Số board **đã rời** máy | Đối chiếu với máy sau (Chương 41) |

Ba con số này khác nhau, và hiệu số giữa chúng chính là số board đang nằm trong máy. Đó không phải
sai số — đó là thông tin.

> ⚠ **Con số báo cáo ra ngoài phải là số board ĐÃ LÀM XONG.**
> Đếm ở đầu vào cho con số **lớn hơn thực tế**: nó tính cả những board đang dở dang và những board sẽ
> bị loại. Đây là nguồn gốc phổ biến nhất của chênh lệch giữa số máy báo và số kho đếm — và nó luôn
> lệch về phía có lợi cho người vận hành, nên rất lâu mới bị phát hiện.

Trên DP-01, sản lượng đúng phải đếm ở nơi board rời trạm 2, và phải tách OK với NG:

```iecst
VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);        // cạnh xuống = board rời trạm UV

IF TrigDone.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;

TotalOut := OkCount + NgCount;        // luôn khớp với số board rời máy
```

---

## 18.4 Đếm trùng — bốn nguyên nhân và cách chặn

Cỗ máy ở mục 18.1 đếm trùng vì board bị đẩy lùi rồi tiến lên. Đó chỉ là một trong bốn nguyên nhân,
và cả bốn đều tạo ra **cạnh thật** mà khối đếm không có cách nào phân biệt với cạnh mong muốn.

| Nguyên nhân | Hiện tượng | Cách chặn |
|---|---|---|
| **Sản phẩm rung / lùi lại** | Đếm thừa, số lẻ tẻ | Khoảng chết theo thời gian (bên dưới) |
| **Cảm biến nhiễu** | Đếm thừa ngẫu nhiên, cả khi không có sản phẩm | Lọc rung bằng `TON`; kiểm nối đất, đi dây tách khỏi cáp động lực (Chương 49) |
| **Sản phẩm trong suốt / bề mặt lỗ** | Một sản phẩm cho nhiều cạnh khi đi qua | Đổi loại cảm biến; hoặc chốt trạng thái bằng cơ cấu chặn |
| **Rung tiếp điểm** (nếu đếm từ nút bấm hoặc tiếp điểm cơ khí) | Một lần tác động ra nhiều cạnh | Lọc rung **trước** khi đưa vào chân đếm (Chương 17, mục 17.4) |

### Khoảng chết — cách chặn thông dụng nhất

Ý tưởng: sau khi đếm một lần, **không nhận cạnh mới** trong một khoảng thời gian ngắn hơn khoảng cách
tối thiểu giữa hai sản phẩm thật.

```iecst
VAR
    T_Deb    : TON;
    TrigCnt  : R_TRIG;
    C_Board  : CTU;
END_VAR

// Tín hiệu phải ổn định 30 ms mới được coi là thật
T_Deb(IN := DI_BoardStn1, PT := T#30MS);

TrigCnt(CLK := T_Deb.Q);              // bắt cạnh trên tín hiệu ĐÃ LỌC
C_Board(CU := TrigCnt.Q, R := DI_ResetPB, PV := 9999);
```

Chọn thời gian lọc theo nguyên tắc:

> **Lớn hơn nhiều lần chu kỳ quét · lớn hơn thời gian rung dự kiến · nhỏ hơn nhiều lần khoảng cách
> thật giữa hai sản phẩm.**

Trên DP-01, board cách nhau ít nhất khoảng 2 giây, chu kỳ quét khoảng 10 ms. Cửa sổ chọn rất rộng —
30 ms nằm thoải mái ở giữa. Khi cửa sổ đó **hẹp** hoặc **không tồn tại** (sản phẩm đi rất nhanh, sát
nhau), thì lọc thời gian không còn là công cụ đúng: cần đổi cảm biến, đổi cơ cấu, hoặc chuyển sang
bộ đếm phần cứng ở mục 18.5.

> 💡 **MẸO — chẩn đoán bằng chính bộ đếm**
> Nghi đếm trùng thì thêm một bộ đếm thứ hai trên tín hiệu **chưa lọc**, và hiển thị cả hai. Hiệu số
> giữa hai con số chính là số cạnh giả — bạn đo được vấn đề thay vì đoán, và biết được việc lọc có
> thật sự cần thiết không.

---

## 18.5 Khi nào PLC không đếm nổi — bộ đếm tốc độ cao

### Giới hạn nằm ở đâu

Bộ đếm chuẩn được cập nhật **mỗi lần khối được gọi**, tức một lần mỗi vòng quét (Chương 10). Hệ quả
trực tiếp và không thể vòng tránh:

> **Xung nào lên rồi xuống trọn vẹn trong khoảng giữa hai lần quét thì PLC không hề thấy nó.**

Ngoài ra ngõ vào số còn có **thời gian lọc phần cứng** riêng — thường vài trăm micro-giây tới vài
mili-giây — được thiết kế để chống nhiễu, và nó chặn luôn cả xung nhanh thật (Chương 9).

### Công thức quyết định

Gọi `f` là tần số xung cần đếm, `Tq` là chu kỳ quét.

| Điều kiện | Kết luận |
|---|---|
| `f < 1 / (10 × Tq)` | ✅ Bộ đếm phần mềm dùng được, biên an toàn tốt |
| `1/(10×Tq) ≤ f < 1/(2×Tq)` | ⚠ Vùng xám — đếm được về lý thuyết nhưng **sót khi quét dài ra**. Không dùng cho số liệu quan trọng |
| `f ≥ 1 / (2 × Tq)` | ❌ **Bắt buộc dùng bộ đếm tốc độ cao phần cứng (HSC)** |

Hệ số 10 không phải con số thiêng — nó là biên dự phòng cho việc **chu kỳ quét không cố định**. Quét
dài ra khi có thêm nhánh logic chạy, khi truyền thông bận, khi ai đó thêm chức năng vào tháng sau.
Một thiết kế nằm sát ranh giới hôm nay sẽ hỏng sau một lần cập nhật chương trình — và hỏng theo kiểu
tệ nhất: **âm thầm đếm thiếu**.

Ví dụ với `Tq = 10 ms`:

| Nguồn xung | Tần số | Kết luận |
|---|---|---|
| Board qua cảm biến trên DP-01 | ~0,5 Hz | ✅ Thoải mái |
| Nút bấm người nhấn | < 5 Hz | ✅ |
| Cảm biến đếm chai trên chuyền nhanh | 50 Hz | ⚠ Vùng xám — nên dùng HSC |
| **Encoder 1024 xung/vòng, 600 vòng/phút** | **10 240 Hz** | ❌ HSC bắt buộc |

### HSC là gì

**Bộ đếm tốc độ cao** *(high-speed counter, HSC)* là mạch đếm **nằm trong phần cứng**, chạy độc lập
với vòng quét. Nó đếm liên tục ở tần số hàng chục tới hàng trăm kHz; chương trình chỉ **đọc giá trị**
mỗi vòng quét, không tham gia vào việc đếm.

Ba điều cần biết trước khi dùng:

- **Chỉ một số ngõ vào cụ thể mới nối được với HSC.** Không phải kênh nào cũng dùng được — phải tra
  tài liệu và **quyết định lúc chọn phần cứng**, không phải lúc viết chương trình (Chương 8, Chương 13).
- **HSC phải được cấu hình, không chỉ gọi khối.** Chế độ đếm, hướng, giá trị so sánh, hành vi khi
  tràn — đặt trong phần cấu hình phần cứng.
- **Ngõ ra so sánh của HSC nhanh hơn vòng quét.** Nhiều HSC bật được một ngõ ra ngay khi giá trị đạt
  mốc, không chờ tới giai đoạn ghi ngõ ra. Đây là lý do người ta dùng HSC cả khi tần số không cao:
  cần **phản ứng nhanh và có thời gian trễ ổn định**, ví dụ cắt vật liệu theo chiều dài.

### Encoder — đếm để biết vị trí

**Bộ mã hoá vòng quay** *(rotary encoder)* biến chuyển động quay thành xung. Hai loại:

| Loại | Cho biết | Mất điện thì |
|---|---|---|
| **Gia số** *(incremental)* | Đã quay **bao nhiêu** kể từ mốc | ⚠ Mất vị trí — phải **về gốc** lại |
| **Tuyệt đối** *(absolute)* | Đang ở **vị trí nào** | Vẫn biết vị trí |

Encoder gia số thường có ba kênh: **A**, **B** lệch pha nhau một phần tư chu kỳ, và **Z** phát một
xung mỗi vòng. Lệch pha giữa A và B cho biết **chiều quay** — kênh nào đổi trước thì quay theo chiều
đó. Kênh Z dùng làm mốc để đồng bộ lại.

> ⚡ **LƯU Ý — "×4" và độ phân giải thật**
> HSC thường đếm được cả bốn cạnh trong một chu kỳ A/B *(quadrature ×4)*, nên độ phân giải thật gấp
> **bốn lần** số xung ghi trên nhãn encoder — và tần số vào HSC cũng gấp bốn. Encoder 1024 xung/vòng
> ở chế độ ×4 cho 4096 vị trí mỗi vòng. Nhầm hệ số này khi tính là sai gấp bốn ở mọi phép quy đổi
> sang đơn vị chiều dài.

> ⚠ **NGUY HIỂM — encoder không phải thiết bị an toàn**
> Vị trí đọc từ encoder thường **không được dùng làm căn cứ cho chức năng an toàn**. Encoder có thể
> trượt khớp nối, đứt cáp, hoặc mất xung mà giá trị đếm vẫn trông hợp lý. Giám sát vị trí an toàn cần
> thiết bị và kiến trúc chuyên dụng — Chương 47.

DP-01 dùng encoder ở lát cắt 3 (trục gantry, Chương 37). Ở lát cắt hiện tại, tất cả việc đếm đều nằm
thoải mái trong khả năng của bộ đếm phần mềm.

---

## 18.5b ⭐⭐ Encoder cầu phương — đếm được CHIỀU, và nhân được độ phân giải

Bộ đếm ở các mục trước chỉ đếm **số xung**. Với một trục quay hai chiều, đếm xung thôi là không đủ:
⚠ trục quay tới rồi quay lui vẫn **cộng dồn**, và con số nói dối.

### Hai kênh, lệch pha nhau

Encoder tương đối có **hai kênh** — thường gọi là **A** và **B** — bố trí **lệch pha 90°**:

```text
A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay thuan: A som pha hon B
B  ▁▔▔▁▁▔▔▁▁▔▔▁

A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay nghich: B som pha hon A
B  ▔▁▁▔▔▁▁▔▔▁▁▔
```

⭐ **Kênh nào "đi trước" cho biết chiều quay.** Bộ đếm dùng thông tin đó để quyết định **cộng hay
trừ** — nên trục quay tới rồi lui sẽ trở về đúng số cũ.

| Số kênh | Biết được gì |
|---|---|
| Một kênh | ⭐ Chỉ **số xung** — ⚠ dùng được khi trục **chỉ quay một chiều** |
| ⭐ **Hai kênh (A, B)** | Số xung **và chiều** |
| Ba kênh (thêm **Z**) | ⭐ Thêm **một xung mỗi vòng** — dùng làm mốc, xem dưới |

### ⭐ Kênh Z — mốc một xung mỗi vòng

Kênh **Z** *(index / marker)* phát **đúng một xung cho mỗi vòng quay**. Nó dùng để:

| Việc | Vì sao cần |
|---|---|
| ⭐ **Về gốc chính xác** | Công tắc gốc cho vị trí thô; ⭐ **xung Z cho vị trí lặp lại được** (Chương 28, 37) |
| Phát hiện mất xung | ⚠ Nếu số xung giữa hai lần Z **không đúng như thiết kế** thì đã bỏ sót xung |

⭐ Hàng thứ hai là một phép tự kiểm rất rẻ mà ít ai dùng: encoder 1000 xung/vòng thì giữa hai xung Z
**phải** đếm được đúng 1000 — lệch nghĩa là có vấn đề.

### ⚠⚠ Nhân độ phân giải — x1, x2, x4

Bộ đếm có thể đếm **một, hai hoặc bốn cạnh** trong mỗi chu kỳ của cặp A/B:

| Chế độ | Đếm cạnh nào | Độ phân giải với encoder 1000 xung/vòng |
|---|---|---|
| **x1** | Một cạnh của A | 1 000 đếm/vòng |
| **x2** | Cả hai cạnh của A | 2 000 đếm/vòng |
| ⭐ **x4** | Cả hai cạnh của **cả A và B** | ⭐ **4 000 đếm/vòng** |

> ⚠⚠ **Đây là nguồn của một lỗi rất hay gặp: mọi phép quy đổi sai đúng 4 lần.**
>
> Bạn tính hệ số quy đổi từ **1000 xung/vòng** ghi trên nhãn encoder, nhưng module đang đặt **x4** —
> nên mọi khoảng cách, tốc độ, vị trí đều **sai bốn lần**. ⭐ Triệu chứng rất đặc trưng: **con số sai
> theo một tỉ lệ tròn trịa** (4, hoặc 2), không phải sai lung tung.
>
> ⭐ **Cách kiểm nhanh nhất:** quay trục **đúng một vòng bằng tay** và xem bộ đếm tăng bao nhiêu. Con
> số đó là độ phân giải **thực tế** — dùng nó để quy đổi, đừng dùng con số trên nhãn.
>
> ⚡ Đây cũng là ứng dụng thứ hai của kênh Z: quay tới khi thấy xung Z tiếp theo là **đúng một vòng**.

*(Đối chiếu: Hugh Jack — *Automating Manufacturing Systems with PLCs*, mục encoder tương đối và sơ đồ
cầu phương hai kênh; tài liệu bộ đếm tốc độ cao của các hãng cho chế độ x1/x2/x4.)*

---

## 18.6 Giữ giá trị qua mất điện

Sản lượng ca là **sự thật đã xảy ra** — mất là mất số liệu thật, không dựng lại được. Theo quy tắc ở
Chương 16 mục 16.4, nó thuộc nhóm **phải giữ**.

Ba điều cần lưu ý:

- **Bộ đếm là khối chức năng, và bộ nhớ của nó nằm ở thể hiện.** Muốn giữ được thì phải khai báo
  **thể hiện của khối** là giữ được, chứ không chỉ giữ biến sao chép giá trị ra. Cách khai báo khác
  nhau giữa các hệ (mục 18.7) — đây là chỗ hay sai khi chuyển chương trình.
- **Xoá bộ đếm phải là hành động có chủ ý và có ghi lại.** Nút "xoá sản lượng" không được đặt cạnh
  nút Reset lỗi, và nên yêu cầu xác nhận. Xoá nhầm sản lượng giữa ca không khôi phục được.
- ⚠ **Đừng chỉ dựa vào vùng nhớ giữ được cho số liệu quan trọng.** Nó phụ thuộc pin hoặc siêu tụ; pin
  hết mà không ai để ý thì số liệu âm thầm biến mất (Chương 51). Số liệu sản xuất nên được ghi ra nơi
  khác định kỳ — và khi có kết nối lên hệ thống trên thì đó mới là bản ghi chính thức (Chương 42).

Ngoài ra cần một quy ước rõ ràng cho **thời điểm đặt lại**:

| Bộ đếm | Đặt lại khi nào |
|---|---|
| Sản lượng ca | Đầu ca, do người vận hành, có xác nhận |
| Sản lượng theo mã hàng | Khi đổi mã hàng (Chương 29) |
| Tổng số chu trình của cơ cấu | **Không bao giờ** — dùng cho lịch bảo trì, cần giá trị tích luỹ trọn đời |

---

## 18.6b ⚠⚠ Bộ đếm thường ĐÃ giữ sẵn — và đó mới là chỗ nguy hiểm

Mục trên nói về việc **làm cho** bộ đếm giữ được. ⚠ Nhưng ở nhiều hệ, câu hỏi đúng lại ngược lại:
⭐ **bộ đếm mặc định đã giữ rồi, và bạn phải chủ động xoá thứ không được phép giữ.**

| Điều | Nội dung |
|---|---|
| ⭐ Mặc định phổ biến | **Bộ đếm giữ giá trị qua mất điện** — giá trị lúc CPU tắt được khôi phục khi có điện lại |
| ⚠⚠ Hệ quả | Bộ đếm **điều khiển logic** sẽ khởi động lại với giá trị cũ |
| ⭐ Ngoại lệ đáng biết | ⚠ Nếu **điều kiện đặt lại đang đúng vào lúc có điện trở lại**, bộ đếm bị xoá — số liệu bạn tưởng còn thì không còn |

> ⚠⚠ **Đây là cùng một bẫy với biến giữ được ở Chương 16, mục 16.4 — chỉ khác là nó đến "miễn phí".**
>
> Với bộ đếm **sản lượng**, giữ được là điều bạn muốn. Với bộ đếm **điều khiển logic** — đếm số board
> trong một mẻ, đếm bước, đếm số lần thử lại — thì ⚠⚠ **giữ được là một lỗi an toàn**: máy có điện
> trở lại và tin rằng nó đang ở giữa mẻ thứ bảy, trong khi băng tải đã bị dọn sạch.
>
> ⭐ **Quy tắc:** với mỗi bộ đếm, trả lời dứt khoát câu hỏi ⭐ *"nếu mất điện ngay bây giờ rồi có điện
> lại, giá trị này CÒN thì đúng hay SAI?"* — rồi cấu hình theo câu trả lời, ⚠ **đừng để mặc định trả
> lời hộ**.

> ⚡ **Và đừng dựa vào việc đặt lại lúc khởi động để "chữa".** Nếu bạn định xoá bộ đếm bằng một điều
> kiện chạy lúc có điện, hãy nhớ ⚠ thứ tự thực thi lúc khởi động không phải lúc nào cũng như bạn
> tưởng — hãy **thử thật**: cho đếm tới một giá trị, cắt nguồn, cấp lại, và **xem giá trị**.

### ⚠ Cực tính chân đặt lại khác nhau giữa các hãng

⭐ Một khác biệt nhỏ nhưng đủ làm hỏng cả logic đặt lại khi chuyển chương trình:

| Hệ có thể | Yêu cầu để xoá bộ đếm |
|---|---|
| Nhóm một | Nấc / chân đặt lại phải ⭐ **ĐÚNG** *(true)* |
| Nhóm hai | Nấc / chân đặt lại phải ⭐ **SAI** *(false)* |

> ⚠ Nghĩa là cùng một đoạn logic đặt lại, chuyển sang hệ khác có thể thành ⚠⚠ **xoá bộ đếm liên tục**
> hoặc ⚠⚠ **không bao giờ xoá** — cả hai đều im lặng.
>
> ⭐ **Tra tài liệu của đúng hệ trước khi viết logic đặt lại**, và kiểm bằng cách cho đếm rồi kích
> điều kiện đặt lại trong lúc trực tuyến.

*(Đối chiếu: Petruzella, *Programmable Logic Controllers* — bộ đếm PLC **thường là giữ được**, giá trị
lúc dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi điều kiện đặt lại đang tác động lúc đó; và ⭐ cực
tính chân đặt lại **khác nhau giữa các hãng**, tài liệu khuyến cáo tra sổ tay trước khi lập trình.)*

---

## 18.7 Khác biệt giữa các hãng

| Khía cạnh | Siemens (S7-1200/1500) | Mitsubishi (FX5U / iQ-R) | Rockwell (Logix) | CODESYS / TwinCAT |
|---|---|---|---|---|
| Khối đếm | `CTU` `CTD` `CTUD` | Thiết bị `C` + lệnh `OUT`/`RST` | `CTU` `CTD` | `CTU` `CTD` `CTUD` |
| Giá trị hiện tại / đặt | `.CV` / `.PV` | Giá trị hiện tại và giá trị đặt của thiết bị `C` | `.ACC` / `.PRE` | `.CV` / `.PV` |
| ⚠ Đặt lại | Chân `R` | Lệnh `RST` | ⚠ **Bắt buộc lệnh `RES`** | Chân `R` |
| ⚠ Cực tính điều kiện đặt lại | ⭐ **Tra tài liệu** — có hệ cần ĐÚNG, có hệ cần SAI (mục 18.6b) | ⭐ Tra tài liệu | ⭐ Tra tài liệu | ⭐ Tra tài liệu |
| ⚠ Độ rộng số đếm | Chọn kiểu dữ liệu khi khai báo khối (`Int`, `DInt`…) | ⚠ **Theo dải số hiệu**: dải thấp là 16 bit, dải cao là 32 bit | `.ACC` là `DINT` 32 bit | Theo kiểu dữ liệu khai báo |
| Bộ đếm tốc độ cao | HSC tích hợp trên CPU, cấu hình trong phần cứng | ⚠ Thiết bị `C` chuyên dụng, **gắn cứng với ngõ vào cụ thể** | Module đếm chuyên dụng, hoặc ngõ vào tốc độ cao trên CPU nhỏ | Thiết bị đầu cuối EtherCAT chuyên dụng |

### ⚠ Ba chỗ dễ vấp nhất

**1. Mitsubishi — độ rộng và chức năng nằm ở SỐ HIỆU thiết bị.** Giống hệt vấn đề với timer ở Chương
17: bộ đếm `C` dải thấp là 16 bit, dải cao là 32 bit, và **dải cao nhất là bộ đếm tốc độ cao gắn cứng
với các ngõ vào nhất định trên CPU**. Nghĩa là chọn HSC nào thì **cũng là chọn luôn chân nào phải đấu
dây vào** — đây là quyết định đấu tủ, không phải quyết định lập trình. Tra bảng phân dải và bảng ánh
xạ chân **trước khi vẽ sơ đồ đấu**.

**2. Rockwell — `RES` và bẫy dùng chung.** Bộ đếm cần `RES` để về 0. Và ⚠ **một lệnh `RES` xoá cả
timer lẫn counter cùng tên tag** — dùng nhầm tag là xoá nhầm thứ.

**3. Số kênh HSC phụ thuộc dòng CPU, không phụ thuộc hãng.** Cùng một hãng, CPU nhỏ có thể có vài
kênh, CPU lớn hơn có nhiều kênh và tần số cao hơn. **Đây là con số phải tra theo đúng mã CPU** — và
phải tra **trước khi mua** (Chương 13, tiêu chí 3), vì không thêm được bằng phần mềm.

> ⚠ **Hành vi khi tràn khác nhau và ít khi được ghi rõ.** Có hệ dừng ở giá trị lớn nhất, có hệ quay
> vòng, có hệ đặt cờ lỗi. Đừng suy từ hệ này sang hệ khác — tra tài liệu, và nếu không tìm được câu
> trả lời dứt khoát thì **thử nghiệm**: đặt giá trị sát trần rồi cho đếm thêm, xem chuyện gì xảy ra.
> Mười phút thử nghiệm rẻ hơn một lỗi sản lượng âm sau ba tháng.

Chi tiết đối chiếu năm hệ: **Phụ lục A2**.

## 18.8 Bẫy thường gặp

### 🔍 BẪY 1 — Đếm ở đầu vào rồi gọi đó là sản lượng

**Hiện tượng:** số máy báo luôn lớn hơn số kho đếm, chênh lệch xấp xỉ số board đang trong máy cộng số
board bị loại.
**Cách sửa:** đếm ở nơi sản phẩm **rời máy đã hoàn tất**, và tách OK với NG (mục 18.3).

### 🔍 BẪY 2 — Bộ đếm tràn âm thầm

Bộ đếm 16 bit chạm 32 767 rồi quay vòng. Sản lượng đột nhiên là số âm hoặc về 0.

**Hiện tượng:** con số nhảy vô lý sau vài ngày chạy liên tục.
**Cách sửa:** dùng kiểu 32 bit cho bộ đếm tích luỹ; hoặc thiết kế đặt lại theo ca; và tra hành vi tràn
của đúng hệ đang dùng.

### 🔍 BẪY 3 — Đặt lại bộ đếm bằng chính điều kiện đang đếm

```iecst
// ✗ SAI — R đúng cùng lúc với CU
C_Board(CU := DI_BoardStn1,
        R  := DI_BoardStn1,      // vô nghĩa: vừa đếm vừa xoá
        PV := 50);
```

**Hiện tượng:** `CV` luôn bằng 0 hoặc 1 — ở hầu hết hệ, chân `R` có **ưu tiên cao hơn** chân đếm.
**Cách sửa:** điều kiện đặt lại phải độc lập với điều kiện đếm.

### 🔍 BẪY 4 — Dùng `Q` thay cho việc so sánh `CV`

`Q` lên khi `CV >= PV` và **giữ nguyên** cho tới khi đặt lại. Nếu bạn cần "cứ đủ 10 board thì làm một
việc", `Q` sẽ đúng liên tục từ board thứ 10 trở đi.

**Hiện tượng:** hành động lặp lại mãi thay vì xảy ra một lần mỗi 10 board.
**Cách sửa:** bắt cạnh lên của `Q`, và đặt lại bộ đếm ngay sau đó; hoặc so sánh `CV` với phép chia lấy
dư.

### 🔍 BẪY 5 — Lọc rung đặt sau khi bắt cạnh

```iecst
// ✗ SAI — bắt cạnh trên tín hiệu thô, lọc sau thì đã muộn
TrigCnt(CLK := DI_BoardStn1);
T_Deb(IN := TrigCnt.Q, PT := T#30MS);
```

`TrigCnt` đã sinh ra nhiều cạnh trước khi bộ lọc kịp làm gì. Tệ hơn: `TrigCnt.Q` chỉ đúng **một vòng
quét**, ngắn hơn 30 ms, nên `T_Deb.Q` **không bao giờ** lên.

**Hiện tượng:** hoặc vẫn đếm trùng, hoặc không đếm gì cả.
**Cách sửa:** lọc **trước**, bắt cạnh **sau** — như mục 18.4.

### 🔍 BẪY 6 — Tin bộ đếm hai chiều mà không có điểm đồng bộ

**Hiện tượng:** sau vài ca, "số board trong máy" là 3 trong khi máy rỗng, hoặc là −1.
**Cách sửa:** ép về 0 khi máy chắc chắn rỗng (mục 18.2).

### 🔍 BẪY 7 — Thiết kế sát ranh giới tần số

Tính ra `f` bằng khoảng một nửa `1/Tq`, thấy "vẫn đếm được" khi thử, nên để nguyên.

**Hiện tượng:** chạy tốt lúc nghiệm thu; vài tháng sau, sau một lần thêm chức năng, bắt đầu **đếm
thiếu** — không có báo lỗi nào.
**Cách sửa:** giữ biên 10 lần. Nằm trong vùng xám thì dùng HSC ngay từ đầu, vì đổi sau nghĩa là đổi
phần cứng.

### 🔍 BẪY 8 — Quên hệ số ×4 của encoder

**Hiện tượng:** mọi phép quy đổi từ xung sang chiều dài sai đúng **bốn lần** — hoặc gấp bốn, hoặc một
phần tư, tuỳ hướng nhầm.
**Cách sửa:** xác nhận chế độ đếm trong cấu hình HSC, rồi **đo kiểm bằng thực tế**: cho cơ cấu đi một
quãng đã biết, so số xung đếm được với tính toán. Chỉ hai phút và loại hẳn cả nhóm lỗi này.

---

## 18.9 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Encoder hai kênh A/B cho biết gì | Số xung **và CHIỀU** — trục quay tới rồi lui trả về đúng số cũ |
| ⭐ Kênh Z dùng làm gì | **Một xung mỗi vòng** — về gốc chính xác, và **tự kiểm bỏ sót xung** |
| ⚠⚠ x1 / x2 / x4 | ⭐ Đặt sai làm **mọi phép quy đổi sai đúng 4 lần** — sai theo tỉ lệ tròn trịa |
| ⭐ Cách kiểm độ phân giải thật | **Quay đúng một vòng bằng tay**, xem bộ đếm tăng bao nhiêu |
| Đếm tổng đã qua | `CTU` |
| Đếm số đang có trong máy | `CTUD` + **điểm đồng bộ khi máy rỗng** |
| Con số nào là sản lượng thật | Đếm ở nơi sản phẩm **rời máy đã xong**, tách OK/NG |
| Đếm trùng | Lọc **trước**, bắt cạnh **sau**; kiểm nhiễu và cơ cấu |
| Có cần HSC không | `f < 1/(10×Tq)` → không cần · `f ≥ 1/(2×Tq)` → **bắt buộc** · ở giữa → nên dùng |
| Vì sao biên tới 10 lần | Chu kỳ quét **không cố định** và sẽ dài ra khi chương trình lớn lên |
| Sản lượng có giữ qua mất điện không | Có — khai báo **thể hiện của khối** là giữ được, và vẫn ghi ra nơi khác |
| ⚠⚠ Mặc định của bộ đếm ở nhiều hệ | ⭐ **ĐÃ giữ sẵn** — nguy hiểm với bộ đếm **điều khiển logic** |
| ⭐ Câu hỏi phải trả lời cho mọi bộ đếm | *"Mất điện rồi có lại — giá trị này CÒN thì đúng hay sai?"* |
| ⚠ Ngoại lệ khi có điện lại | Điều kiện đặt lại đang đúng lúc đó → ⭐ **bộ đếm bị xoá** |
| ⚠ Cực tính chân đặt lại | ⭐ **Khác nhau giữa các hãng** — có hệ cần ĐÚNG, có hệ cần SAI |
| Encoder gia số sau mất điện | Mất vị trí → **phải về gốc** (Chương 28) |
| Encoder dùng cho an toàn được không | **Không** — Chương 47 |

Bốn câu hỏi trước khi đặt một bộ đếm:

1. Con số này sẽ được ai đọc, và họ tưởng nó đo cái gì?
2. Một sản phẩm có thể tạo ra mấy cạnh ở tín hiệu này — trong trường hợp xấu nhất?
3. Tần số cao nhất là bao nhiêu, và chu kỳ quét dài nhất là bao nhiêu?
4. Ai được xoá con số này, và xoá nhầm thì dựng lại bằng cách nào?

---

## 18.10 Tự kiểm

1. Nêu ba chân của khối `CTU` và cho biết chân nào kích theo cạnh, chân nào theo mức.
2. Vì sao khối `CTU` chuẩn không đếm 400 lần khi board nằm im trước cảm biến, trong khi
   `Count := Count + 1` thì có?
3. ⭐ Máy báo 1 240 board, kho đếm 1 187. Nêu **hai** nguyên nhân khả dĩ khác nhau về bản chất, và
   cách phân biệt chúng.
4. Chu kỳ quét 12 ms. Tần số xung cao nhất mà bạn còn dám dùng bộ đếm phần mềm là bao nhiêu? Vì sao
   không lấy sát ngưỡng `1/(2×Tq)`?
5. Encoder 2500 xung/vòng, chế độ ×4, trục quay 300 vòng/phút. Tần số vào HSC là bao nhiêu?
6. ⭐ Vì sao bộ đếm hai chiều **bắt buộc** phải có điểm đồng bộ về sự thật? Điều gì xảy ra nếu không có?
7. Trong đoạn lọc rung, vì sao `TON` phải đặt **trước** `R_TRIG`? Chuyện gì xảy ra nếu đảo ngược?
8. Phân biệt encoder gia số với encoder tuyệt đối. Cái nào cần về gốc sau khi mất điện, vì sao?
9. Bộ đếm nào trên DP-01 **không bao giờ** được đặt lại? Vì sao?
10. ⭐ Vì sao encoder không được dùng làm căn cứ cho chức năng an toàn, dù giá trị nó đọc ra trông
    hoàn toàn hợp lý?
11. ⚠⚠ Bộ đếm ở nhiều hệ **mặc định đã giữ được**. Nêu một bộ đếm mà điều đó là **đúng ý muốn**, và
    một bộ đếm mà điều đó là **lỗi an toàn**. Câu hỏi nào giúp phân biệt hai loại?
12. ⭐ Bạn định xoá bộ đếm bằng một điều kiện chạy lúc khởi động. Nêu **hai** lý do không nên tin vào
    thiết kế đó mà không thử thật.

> Câu 3, 6 và 10 là ba câu phân loại. Câu 3 là tinh thần của cả chương: **một con số sai hiếm khi
> sai vì phép đếm — nó sai vì đang đếm nhầm thứ.**

⭐⭐ **Bổ sung.** Vì sao encoder một kênh không dùng được cho trục quay hai chiều? Hai kênh A/B xác
định chiều bằng cách nào?

⚠⚠ **Bổ sung.** Mọi phép quy đổi vị trí của bạn sai đúng **4 lần**. Nguyên nhân khả dĩ nhất là gì, và
phép kiểm nào xác nhận trong một phút?

---

### Chương tiếp theo

Chương 19 — **So sánh, toán học & xử lý dữ liệu**. Bạn đã có bit, cạnh, thời gian và số đếm. Chương
sau làm việc với **giá trị**: so sánh, tính toán, và những chỗ phép tính trong PLC hành xử khác với
điều bạn quen ở máy tính thường.

### Nguồn tham khảo chương 18

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa các khối đếm
  chuẩn `CTU` / `CTD` / `CTUD` và ý nghĩa từng chân. *(tiêu chuẩn có bản quyền)*
- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính ngõ
  vào số, trong đó có thời gian lọc phần cứng — cơ sở cho giới hạn tần số ở mục 18.5.
- Tài liệu CPU và module của từng hệ trong Phụ lục A — dùng cho số kênh HSC, tần số tối đa, chế độ
  đếm, và hành vi khi tràn. Đây là các thông số **phải tra theo đúng dòng sản phẩm**, không suy đoán.
- Bảng I/O của DP-01 — Phụ lục J.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* — ⭐ bộ đếm PLC **thường là giữ được**: giá trị lúc
  CPU dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi **điều kiện đặt lại đang tác động** lúc đó; và
  ⭐ **cực tính điều kiện đặt lại khác nhau giữa các hãng** — nền cho mục 18.6b.

> ⚡ Công thức chọn HSC ở mục 18.5 là **quy tắc thiết kế thực dụng**, không phải yêu cầu tiêu chuẩn.
> Hệ số 10 là biên dự phòng do chu kỳ quét biến động; đơn vị của bạn có thể chọn biên khác, nhưng phải
> chọn **có ý thức** và ghi lại lý do — không lấy sát ngưỡng lý thuyết.

<!-- SECTION: ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu -->
---
# Chương 19 — So sánh, toán học & xử lý dữ liệu

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 19.1 Chương này giải quyết cái gì

Tới đây bạn đã làm việc với **bit**: tiếp điểm, cuộn dây, cạnh, cờ nhớ. Bit trả lời câu hỏi có/không.

Nhưng máy thật còn chứa **giá trị**: số board đã làm, thời gian chu trình, số hiệu bước, mã hàng đang
chạy, chiều dài đoạn keo. Với giá trị, câu hỏi không còn là "có hay không" mà là "bằng bao nhiêu",
"lớn hơn hay nhỏ hơn", "quy đổi sang đơn vị nào".

Chương này gồm bốn nhóm việc:

| Nhóm | Câu hỏi | Mục |
|---|---|---|
| **Chuyển dữ liệu** | Đưa giá trị từ chỗ này sang chỗ khác | 19.2 |
| **So sánh** | Giá trị này so với giá trị kia thế nào | 19.3 |
| **Tính toán** | Cộng trừ nhân chia, và những chỗ PLC hành xử khác máy tính thường | 19.4–19.5 |
| **Cấu trúc dữ liệu** | Theo dõi nhiều sản phẩm cùng lúc trên một chuyền | 19.6–19.7 |

Mục 19.5 (chia cho 0 và ép kiểu) và mục 19.6 (thanh ghi dịch) là hai mục quan trọng nhất. Mục đầu vì
nó làm **dừng CPU**; mục sau vì nó giải một bài toán có mặt ở gần như mọi dây chuyền.

---

## 19.2 MOVE — chuyển giá trị

Lệnh cơ bản nhất: sao chép một giá trị từ nguồn sang đích.

```iecst
OkCountHmi := OkCount;              // đưa ra cho màn hình đọc
Stn1_Step  := 10;                   // đặt bước về giá trị cố định
TargetPos  := RecipeDispenseLen;    // nạp từ công thức sản phẩm
```

Trong ladder, lệnh này thường là một hộp `MOVE` với chân nguồn và chân đích, đặt ở cuối một nấc thang
— nghĩa là **chỉ chạy khi đường dẫn của nấc đó đúng**.

Ba điều dễ vấp:

- **MOVE chạy mỗi vòng quét** nếu điều kiện luôn đúng. Muốn nạp một lần thì bắt cạnh (Chương 16).
  Nạp công thức liên tục sẽ ghi đè mọi thay đổi người vận hành vừa nhập.
- **Đích phải đủ chỗ chứa.** Chuyển giá trị 40 000 vào một biến `INT` 16 bit có dấu (tối đa 32 767)
  cho kết quả sai — xem mục 19.5.
- **MOVE không đổi kiểu** ở nhiều hệ; hai bên phải cùng kiểu, hoặc phải ép kiểu tường minh.

> 💡 **MẸO — MOVE là chỗ tốt để đặt điểm quan sát**
> Khi gỡ lỗi một giá trị "không biết từ đâu ra", tìm **mọi** lệnh ghi vào biến đó — MOVE, phép gán,
> khối chức năng có chân ra nối vào nó. Công cụ tham chiếu chéo của phần mềm lập
> trình làm việc này trong vài giây (Chương 22). Đây là kỹ thuật gỡ lỗi năng suất nhất với dữ liệu.

---

## 19.3 So sánh

Sáu phép so sánh chuẩn, cho kết quả là một bit:

| Phép | Ký hiệu ST | Nghĩa |
|---|---|---|
| Bằng | `=` | |
| Khác | `<>` | |
| Lớn hơn | `>` | |
| Lớn hơn hoặc bằng | `>=` | |
| Nhỏ hơn | `<` | |
| Nhỏ hơn hoặc bằng | `<=` | |

Trong ladder, mỗi phép là một hộp đặt **trên đường dẫn**, hoạt động như một tiếp điểm: so sánh đúng
thì cho dòng đi qua.

```iecst
M_TrayFull    := OkCount >= 50;
M_Stn1AtStep20 := Stn1_Step = 20;
M_CycleTooLong := CycleTimeMs > RecipeMaxCycleMs;
```

### ⚠ So sánh bằng với số thực

```iecst
// ✗ SAI — gần như không bao giờ đúng
IF ActualLength = 12.5 THEN ...
```

Số thực *(REAL)* được lưu ở dạng dấu chấm động, và phần lớn số thập phân **không biểu diễn được chính
xác** ở dạng nhị phân. Giá trị trông là `12.5` có thể thật ra là `12.499999`. Phép so sánh bằng trả
về sai, và nó sai một cách **không tái hiện được** — chạy đúng trong mô phỏng, hỏng trên máy thật.

```iecst
// ✓ ĐÚNG — so sánh trong dải dung sai
IF ABS(ActualLength - 12.5) < 0.01 THEN ...
```

> **Quy tắc: không bao giờ dùng `=` hoặc `<>` với số thực.**

### ⚠⚠ Và với số nguyên thì `=` an toàn — nhưng CHỈ với đại lượng rời rạc

Số nguyên **biểu diễn chính xác**, nên `=` giữa hai số nguyên luôn cho kết quả đúng về mặt số học.
⚠ Nhưng đó không phải vấn đề duy nhất. Với **đại lượng đo được hoặc thời gian đã trôi**, còn một cái
bẫy khác, và đổi sang số nguyên **không** cứu được:

```iecst
// ✗ SAI — kể cả khi vị trí là số nguyên
IF ZPositionX100 = 1250 THEN ...           // trục đi từ 1248 sang 1253 trong MỘT vòng quét → bỏ lỡ
IF T_Dwell.ET = T#10S THEN ...             // ET nhảy theo bước bằng vòng quét → gần như không bao giờ đúng

// ✓ ĐÚNG — dò NGƯỠNG bằng >= hoặc <=
IF ZPositionX100 >= 1250 THEN ...
IF T_Dwell.Q THEN ...                      // ⭐ với bộ định thời: dùng Q, đừng so ET
```

⭐ Lý do là **vòng quét** (Chương 10): chương trình chỉ nhìn giá trị **một lần mỗi vòng**. Giữa hai lần
nhìn, một đại lượng đo được có thể **nhảy qua** giá trị đích mà không bao giờ dừng đúng ở đó.

| Loại giá trị | Ví dụ | `=` dùng được không |
|---|---|---|
| ⭐ **Rời rạc** — số bước, mã, trạng thái | `Stn1_Step = 20` · `Recipe.Id = 3` | ✅ **Được** — giá trị không có gì ở giữa |
| **Đếm sự kiện, mỗi lần tăng 1** | `C_Board.CV = 50` | ✅ Được, nhưng ⭐ `>=` vẫn bền hơn nếu có lúc đếm nhiều cạnh trong một vòng |
| ⚠⚠ **Đo được hoặc thời gian** — vị trí, khoảng cách, nhiệt độ, `ET` | `ZPositionX100` · `T_Dwell.ET` | ❌ **Không** — kể cả ở dạng số nguyên |

> ⭐ Bộ quy tắc viết mã của PLCopen tách hẳn hai chuyện này thành hai quy tắc, cả hai mức ưu tiên
> **cao**: một quy tắc cấm `=`/`<>` với **số thực**, một quy tắc cấm `=`/`<>` khi **dò ngưỡng thời gian
> hoặc đại lượng vật lý, kể cả ở dạng số nguyên** (Phụ lục N, CP8 và CP28).

### So sánh trong dải — và vì sao nên có trễ

Kiểm tra một giá trị có nằm trong khoảng cho phép:

```iecst
M_LengthOk := (ActualLength >= RecipeMin) AND (ActualLength <= RecipeMax);
```

Khi giá trị dao động quanh đúng ngưỡng, bit kết quả sẽ **nhấp nháy** — mỗi lần nhấp là một lần báo
lỗi rồi hết lỗi. Cách chữa là **trễ** *(hysteresis)*: ngưỡng bật và ngưỡng tắt khác nhau.

```iecst
// Cảnh báo bật ở 45, chỉ tắt khi đã xuống dưới 40
IF CycleTimeSec > 45.0 THEN
    M_CycleWarn := TRUE;
ELSIF CycleTimeSec < 40.0 THEN
    M_CycleWarn := FALSE;
END_IF;                     // giữa 40 và 45: giữ nguyên trạng thái cũ
```

Nhánh `ELSIF` không có `ELSE` là cố ý: vùng ở giữa **không đổi gì cả**. Đây là kỹ thuật dùng lại
nhiều lần khi sang analog (Chương 32), nhưng nguyên tắc đã đúng từ đây.

---

## 19.4 Bốn phép tính

```iecst
Total     := OkCount + NgCount;
Remaining := TargetQty - Total;
TotalMs   := CycleCount * CycleTimeMs;
AvgMs     := TotalMs / CycleCount;        // ⚠ xem mục 19.5
```

Ba điều cần biết ngay:

- **Thứ tự thực hiện** theo quy tắc toán thông thường: nhân chia trước, cộng trừ sau. Khi nghi ngờ,
  **thêm ngoặc** — ngoặc không tốn gì và giúp người đọc sau này.
- **Phép chia số nguyên cắt phần thập phân**, không làm tròn: `7 / 2` cho `3`, không phải `3.5` và
  cũng không phải `4`.
- **Kết quả trung gian có thể tràn** dù kết quả cuối vẫn nằm trong dải — xem mục 19.5.

### Tỉ lệ phần trăm — bẫy thứ tự phép tính

```iecst
// ✗ SAI — chia trước, số nguyên cắt hết phần lẻ
YieldPct := (OkCount / TotalCount) * 100;      // luôn ra 0 hoặc 100

// ✓ ĐÚNG — nhân trước rồi mới chia
YieldPct := (OkCount * 100) / TotalCount;
```

Với `OkCount = 1187` và `TotalCount = 1240`, cách sai cho `0 * 100 = 0`; cách đúng cho `95`.

Nhưng cách đúng lại tạo ra rủi ro mới: `1187 * 100 = 118 700`, vượt dải `INT` 16 bit. Nếu các biến là
`INT`, phép nhân **tràn** trước khi kịp chia. Đây chính là "kết quả trung gian tràn" nói ở trên, và
cách chữa là dùng kiểu 32 bit cho phép tính, hoặc tính bằng số thực.

---

## 19.5 ⭐ Ba chỗ PLC hành xử khác máy tính thường

### Chia cho 0 — có thể **dừng CPU**

```iecst
AvgCycleMs := TotalMs / CycleCount;    // đầu ca, CycleCount = 0
```

Trên máy tính thường, chia cho 0 ném ra một ngoại lệ mà chương trình bắt được. Trên PLC, hậu quả
**khác nhau tuỳ hệ** và bao gồm cả trường hợp xấu nhất:

| Hệ có thể | Hậu quả |
|---|---|
| Đặt lỗi vào một bit trạng thái, kết quả không xác định, chạy tiếp | Sai số liệu, khó phát hiện |
| Đặt cờ **lỗi nhẹ** *(minor fault)*, chạy tiếp | Chỉ thấy nếu chương trình có đọc cờ đó |
| Trả về giá trị lớn nhất của kiểu | Số liệu vô lý, dễ thấy hơn |
| ⚠⚠ **Tự thay mẫu số bằng 1 rồi tính tiếp** | ⚠⚠ **Kết quả SAI nhưng TRÔNG HỢP LÝ** — xem dưới |
| **Dừng thực thi chương trình / chuyển CPU sang STOP** | ⚠⚠ **Máy dừng đột ngột giữa chu trình** |

> ⚠⚠ **Hàng thứ tư là hàng nguy hiểm nhất, và nó có thật.**
>
> Một dòng PLC phổ biến xử lý mẫu số 0 bằng cách ⭐ **tự đổi mẫu số thành 1**, rồi tính bình thường
> và **chạy tiếp**. Tín hiệu duy nhất báo có chuyện là ⚠ **đèn LED trên CPU nhấp nháy xen kẽ hai mã
> lỗi** — thứ không ai đứng nhìn lúc 2 giờ sáng.
>
> Hậu quả với ví dụ ở trên: `TotalMs / 0` thành `TotalMs / 1`, tức là ⚠ **thời gian chu kỳ trung bình
> bằng đúng tổng thời gian**. Con số đó lớn bất thường nhưng **không vô lý** — nó sẽ đi vào báo cáo,
> vào biểu đồ xu hướng, và vào quyết định của người vận hành.
>
> ⭐⭐ **Bài học chung, quan trọng hơn cả chi tiết hãng nào:** khi hệ thống *"tự xử lý"* một lỗi bằng
> cách thay giá trị, nó ⚠ **biến một lỗi ồn ào thành một lỗi im lặng** — và lỗi im lặng đắt hơn nhiều.
> Cùng logic đó lặp lại ở giá trị thay thế của analog (Chương 31) và ở giá trị cũ khi mất truyền
> thông (Chương 38, mục 38.9).

> ⚠⚠ **NGUY HIỂM**
> Trường hợp thứ ba là lý do mục này có cảnh báo. CPU chuyển sang STOP nghĩa là **mọi ngõ ra tắt cùng
> lúc**, giữa chu trình, không theo trình tự dừng nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang di
> chuyển dừng ở giữa hành trình. Hậu quả phụ thuộc thiết kế trạng thái an toàn của từng ngõ ra
> (Chương 48) — nhưng dù có thiết kế tốt, đây vẫn là kiểu dừng tệ nhất.
>
> Và tình huống kích hoạt nó thường **rất tầm thường**: chia cho số đếm ở đầu ca, khi số đếm chưa
> được cộng lần nào.

Cách phòng là một dòng, và phải có ở **mọi** phép chia mà mẫu số là biến:

```iecst
// ✓ ĐÚNG — kiểm mẫu số trước, luôn luôn
IF CycleCount > 0 THEN
    AvgCycleMs := TotalMs / CycleCount;
ELSE
    AvgCycleMs := 0;                   // giá trị an toàn khi chưa có dữ liệu
END_IF;
```

> **Quy tắc: mọi phép chia có mẫu số là biến đều phải được bọc bằng một phép kiểm khác 0.**
> Không có ngoại lệ, kể cả khi bạn "chắc chắn" mẫu số không bao giờ bằng 0 — vì đầu ca, sau khi xoá
> số đếm, và sau khi nạp lại chương trình, nó đều bằng 0.

#### ⚠⚠ Với mẫu số là **số thực**, kiểm "khác 0" là **chưa đủ**

Đoạn code trên đúng cho số nguyên. ⚠ Với `REAL`, nó **có lỗ hổng**: một số thực có thể **khác 0 nhưng
cực nhỏ** — và chia cho `0.0000001` cho ra một kết quả khổng lồ, đủ để tràn số hoặc làm vô nghĩa mọi
tính toán phía sau, mà **phép kiểm `<> 0` vẫn cho qua**.

```iecst
// ✗ CHƯA ĐỦ với số thực
IF Flow <> 0.0 THEN  Ratio := Total / Flow;  END_IF;

// ✓ ĐÚNG — so với một NGƯỠNG, không so với 0
IF ABS(Flow) > 1.0E-6 THEN                 // 32 bit: ngưỡng thường dùng 1e-6
    Ratio := Total / Flow;
ELSE
    Ratio := 0.0;
END_IF;
```

| Kiểu | Ngưỡng thường dùng |
|---|---|
| `REAL` (32 bit) | **1e-6** |
| `LREAL` (64 bit) | Chỉnh theo nhu cầu, ⭐ **nhỏ nhất khoảng 1e-15** |

> ⭐ Đây là cùng một ý với việc **không so sánh bằng hai số thực** (mục 19.3): với số thực, ⭐ **mọi
> phép so sánh đều phải có dung sai** — kể cả phép so sánh với 0.

#### ⭐ Ba nguyên nhân thật sự làm mẫu số bằng 0

Biết nguyên nhân giúp tìm chỗ cần bọc, thay vì bọc tất cả một cách máy móc:

| Nguyên nhân | Tình huống |
|---|---|
| ⭐ **Biến chưa được khởi tạo** | Đầu ca, sau khi nạp lại chương trình |
| ⭐ **Biến được khởi tạo SAU khi đã bị gọi** | Thứ tự thực thi khác thứ tự bạn tưởng |
| ⚠ **Biến toàn cục bị ghi ở nhiều tác vụ / nhiều POU** | ⭐ Một tác vụ xoá về 0 đúng lúc tác vụ kia đang chia — **khó tái hiện nhất** |

> ⚡ **Có hệ cho bạn cái bẫy sẵn.** Nền CODESYS có thể sinh tự động các hàm kiểm chia ngầm
> — `CheckDivInt`, `CheckDivReal` và các biến thể — bằng cách thêm *"POU for implicit checks"* rồi
> chọn **Division Checks**. Đặt điểm dừng trong các hàm đó là ⭐ **cách nhanh nhất tìm ra dòng nào
> đang chia cho 0**, thay vì đọc dò cả chương trình.
>
> ⚠ Đây là công cụ **gỡ lỗi**, không phải cách sửa. Cách sửa vẫn là bọc phép chia trong code.

### Tràn số — âm thầm và dai dẳng

Mỗi kiểu số nguyên có dải xác định:

| Kiểu | Dải | Ghi chú |
|---|---|---|
| `INT` | −32 768 … 32 767 | 16 bit có dấu — **rất dễ chạm** |
| `DINT` | ≈ ±2,1 tỉ | 32 bit có dấu — dùng cho bộ đếm tích luỹ |
| `UINT` | 0 … 65 535 | 16 bit không dấu |
| `REAL` | ≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa | Dải rộng nhưng **độ chính xác hữu hạn** |

Vượt dải thì phần lớn hệ **quay vòng**: `32767 + 1` cho `−32768`. Không có báo lỗi. Một bộ đếm sản
lượng đang tăng dần bỗng thành số âm, và mọi phép tính dựa trên nó đều sai từ đó.

Ba chỗ hay tràn:

- **Bộ đếm tích luỹ** chạy nhiều ngày — dùng `DINT` (Chương 18, Bẫy 2).
- **Kết quả trung gian** như `OkCount * 100` ở mục 19.4.
- **Tổng thời gian tính bằng mili-giây**: 32 767 ms chỉ là **33 giây**. Tính thời gian chạy máy bằng
  `INT` mili-giây là sai ngay từ ý tưởng.

### Ép kiểu — nơi độ chính xác biến mất

**Ép kiểu** *(type conversion)* là chuyển giá trị từ kiểu này sang kiểu khác. Hai hướng, hai loại rủi
ro khác nhau:

| Hướng | Rủi ro | Ví dụ |
|---|---|---|
| Kiểu nhỏ → kiểu lớn (`INT` → `DINT`, `INT` → `REAL`) | ✅ An toàn | `1187` → `1187.0` |
| Kiểu lớn → kiểu nhỏ (`DINT` → `INT`) | ⚠ **Mất dữ liệu nếu vượt dải** | `70000` → giá trị vô nghĩa |
| Số thực → số nguyên (`REAL` → `INT`) | ⚠ **Mất phần thập phân** | `12.9` → `12` hoặc `13`, tuỳ hệ |

Hàng cuối là chỗ hay gây tranh cãi: **cắt hay làm tròn?** Chuẩn có hàm riêng cho từng hành vi, nhưng
lệnh mặc định của mỗi hệ khác nhau. Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là
`0,9` đơn vị — đủ để hỏng sản phẩm.

> ⚡ **LƯU Ý — quy tắc thực dụng cho tính toán có phần lẻ**
> Nhân lên rồi làm việc với **số nguyên đơn vị nhỏ**, thay vì dùng số thực. Đo chiều dài bằng
> **phần mười mi-li-mét** (`125` thay vì `12.5`) thì mọi phép tính là số nguyên, không có sai số dấu
> chấm động, và chỉ quy đổi khi hiển thị. Cách này phổ biến trong máy công nghiệp vì nó loại hẳn cả
> một nhóm lỗi.
>
> ⚠ **Nhưng nó KHÔNG làm cho `=` an toàn với giá trị đo được** — chiều dài đo được vẫn có thể nhảy
> qua giá trị đích giữa hai vòng quét. Dò ngưỡng vẫn phải dùng `>=` hoặc `<=` (mục 19.3).
>
> Khi chọn cách này, **ghi đơn vị vào tên biến**: `LengthTenthMm`, không phải `Length`. Đơn vị ngầm
> hiểu là nguồn gốc của lỗi quy đổi.

---

## 19.5b ⭐⭐ Cùng một con số, ba kiểu mã hoá — và chuyện gì xảy ra khi đọc nhầm kiểu

⚠ Mục này nghe như bài học ở trường. ⭐ Nó không phải — ba kiểu mã dưới đây bạn gặp **trong công
việc hằng ngày**, và đọc nhầm kiểu là một lớp lỗi cho ra **con số sai mà trông hợp lý**.

| Kiểu mã | ⭐ Bạn gặp nó ở đâu trong thực tế |
|---|---|
| **Thập lục phân** *(hexadecimal)* | ⭐⭐ **Mã lỗi** của CPU và của thiết bị · địa chỉ thanh ghi khi trao đổi dữ liệu · mặt nạ bit · địa chỉ thiết bị trên mạng |
| **BCD** *(binary coded decimal)* | ⭐ Công tắc xoay số *(thumbwheel)* · đèn bảy đoạn · ⚠ **thiết bị đời cũ báo giá trị qua mạng** |
| **Mã Gray** *(Gray code)* | ⭐ **Bộ mã hoá vị trí tuyệt đối** — và một số cảm biến vị trí nhiều bit |

### ⭐ Thập lục phân — thứ bạn phải đọc được, không phải thứ phải tính nhẩm

⭐ Mỗi chữ số hex = **đúng 4 bit**, nên nó là cách viết gọn của một chuỗi bit:

```text
   Bit:   0010 0101 1010 1111
   Hex:     2    5    A    F      →  16#25AF
```

> ⭐⭐ **Vì sao nó tiện hơn thập phân trong nghề này:** ⚡ nhìn `16#25AF` là **thấy ngay bit nào bật**
> theo từng nhóm bốn; nhìn `9647` thì không thấy gì cả. ⭐ Đó là lý do mọi tài liệu hãng viết mã lỗi
> và mặt nạ bit bằng hex.
>
> ⚠ **Cách viết khác nhau giữa các hệ** — `16#25AF` theo chuẩn IEC, `H25AF` hoặc `25AFh` ở hệ khác.
> ⭐ Cùng một con số; đừng nhầm cách viết với kiểu dữ liệu.

### ⚠⚠ BCD — và cái bẫy cho ra con số sai mà trông hợp lý

⭐ BCD mã hoá **từng chữ số thập phân bằng 4 bit riêng**. Số 25 trong BCD **không phải** là 25 ở
dạng nhị phân:

```text
   Số thập phân:        2        5
   BCD (4 bit mỗi số):  0010     0101
   Gộp lại:             0010 0101

   ⭐ Máy đọc chuỗi bit đó THEO BCD   →  25   ✓ đúng
   ⚠ Máy đọc chuỗi bit đó THEO NHỊ PHÂN →  37   ✗ sai
```

> ⚠⚠ **Đây là cái bẫy, và nó là loại bẫy tệ nhất: kết quả sai nhưng TRÔNG HỢP LÝ.** ⭐ Không có báo
> lỗi, không có giá trị vô lý — chỉ là một con số khác. ⚡ Và nó **lệch nhiều hơn khi giá trị lớn
> hơn**: BCD `99` đọc nhầm thành nhị phân cho ra **153**.
>
> ⭐ Triệu chứng đặc trưng để nhận ra: ⭐⭐ **con số đọc về luôn LỚN HƠN giá trị thật, và sai số tăng
> dần theo giá trị** — xem **Phụ lục E.5b**.

**Hai điều nữa về BCD, cả hai đều thực dụng:**

| Điều | Nội dung |
|---|---|
| ⭐ **Nó phí bit** | Một từ 16 bit chứa được **0–65535** ở nhị phân, nhưng chỉ **0–9999** ở BCD (bốn chữ số). ⚠ Vượt 9999 là tràn, sớm hơn bạn tưởng |
| ⭐⭐ **Đừng tính toán trên BCD** | Quy đổi về nhị phân → tính → quy đổi lại khi hiển thị. ⚠ Cộng hai số BCD như cộng nhị phân cho ra rác |

> ⭐ **Vì sao BCD vẫn còn tồn tại dù phí bit:** ⚡ vì nó **đổi thẳng ra chữ số hiển thị** mà không
> cần phép chia. Đèn bảy đoạn và công tắc xoay số là mạch điện, không phải máy tính — với chúng,
> mỗi chữ số một nhóm bốn bit là cách rẻ nhất.
>
> ⚠ **Bản 4 của IEC 61131-3 (2025) đánh dấu các hàm đổi BCD là *không khuyến khích*.** Hệ theo bản 3
> vẫn có đủ, và dữ liệu BCD từ thiết bị cũ vẫn còn đó — nếu hệ của bạn bỏ các hàm này, phép đổi tự
> viết chỉ là chia và lấy dư cho 16 theo từng nhóm bốn bit (Chương 14 mục 14.1).

### ⭐ Mã Gray — và vì sao nó tồn tại

⭐ Trong mã Gray, ⭐⭐ **hai giá trị liền nhau chỉ khác nhau đúng MỘT bit**:

```text
   Thập phân   Nhị phân      Mã Gray
       6         0110          0101
       7         0111          0100
       8         1000   ⚠       1100        ← nhị phân đổi CẢ BỐN bit
```

> ⚠⚠ **Vấn đề mà mã Gray giải:** ở bộ mã hoá vị trí tuyệt đối, các bit được đọc từ **các rãnh khác
> nhau trên cùng một đĩa**. ⭐ Khi đĩa quay qua ranh giới 7→8, bốn bit phải đổi **cùng một lúc** —
> ⚠ mà thực tế chúng không bao giờ đổi đúng cùng một lúc.
>
> ⚡ Trong khoảnh khắc đó, giá trị đọc về có thể là **bất kỳ số nào từ 0 tới 15**. ⭐⭐ Với mã Gray,
> vì chỉ **một bit** đổi, giá trị đọc về trong lúc chuyển chỉ có thể là **7 hoặc 8** — hai giá trị
> đều **đúng hoặc gần đúng**.

> ⭐ **Thực tế bạn có phải tự giải mã Gray không?** ⚡ Thường là **không** — module hoặc chính bộ mã
> hoá đã quy đổi. ⚠ Nhưng bạn **phải biết nó tồn tại**, vì: ⭐ tài liệu thiết bị ghi rõ đầu ra là
> Gray hay nhị phân, và ⚠⚠ **đặt sai cấu hình đó thì vị trí đọc về nhảy loạn ở đúng các ranh giới**
> — một triệu chứng rất dễ bị đổ cho cơ khí.

### ⭐⭐ Chọn kiểu nào — và câu trả lời gần như luôn giống nhau

| Kiểu | ⭐ Ưu | ⚠ Nhược | Dùng khi |
|---|---|---|---|
| **Nhị phân** *(mặc định)* | Dùng hết dải; tính toán trực tiếp | Khó đọc bằng mắt | ⭐⭐ **Mọi tính toán và lưu trữ bên trong chương trình** |
| **Hex** | ⭐ Là **cách VIẾT** của nhị phân, không phải kiểu khác; đọc bit rất nhanh | Phải quen | ⭐ Đọc mã lỗi, mặt nạ bit, địa chỉ |
| **BCD** | Đổi thẳng ra chữ số hiển thị | ⚠ Phí bit; ⚠⚠ không tính toán được | ⭐ **Chỉ ở biên giới với thiết bị đòi BCD** — quy đổi ngay khi vào |
| **Gray** | ⭐⭐ Không có giá trị rác lúc chuyển | Không tính toán được | ⭐ **Chỉ trên đường truyền từ bộ mã hoá về** |
| ⚠ **Bát phân** *(hệ 8)* | — | ⚠⚠ Không phải lựa chọn của bạn | ⭐ **Bạn không chọn nó — một số hệ ĐÁNH SỐ ngõ vào/ra theo hệ 8**, xem Chương 11 mục 11.8 |

> ⭐⭐ **Quy tắc rút gọn, và nó áp cho cả ba:** ⚡ **quy đổi về nhị phân NGAY TẠI BIÊN, rồi bên trong
> chương trình chỉ dùng nhị phân.**
>
> ⭐ Giống hệt nguyên tắc ở Chương 32 với tín hiệu analog: ⭐⭐ **đổi từ giá trị thô sang đại lượng kỹ
> thuật một lần, ở một chỗ**. ⚠ Để BCD hoặc Gray len vào giữa logic là tự tạo ra một lớp lỗi mà
> không được gì.

> ⚡ **Tên lệnh quy đổi khác nhau giữa các hãng** — hệ kiểu thiết bị thường có sẵn một họ lệnh đổi
> qua lại: nhị phân ↔ BCD, hex ↔ ASCII, tách/gộp byte, và cả lệnh **đọc thẳng công tắc xoay số** hay
> **xuất thẳng ra đèn bảy đoạn**. ⭐ Tra Phụ lục A2 và tài liệu lệnh của hệ bạn dùng trước khi tự
> viết phép quy đổi bằng tay.

---

## 19.6 ⭐ Thanh ghi dịch — theo dõi sản phẩm dọc chuyền

### Bài toán

Trên DP-01: board được kiểm ở **trạm 1**. Nếu tra keo lỗi, board đó phải bị loại — nhưng chỗ loại bỏ
nằm ở **cuối chuyền**, sau trạm 2. Giữa hai điểm đó có thể có board khác.

Câu hỏi: khi board tới chỗ loại bỏ, làm sao biết **board này** có phải là board đã bị đánh dấu lỗi
lúc ở trạm 1?

Một bit cờ không giải quyết được: lúc board đầu tới chỗ loại bỏ thì trạm 1 đã kiểm board thứ hai và
ghi đè mất cờ.

### Giải pháp

Cần một cấu trúc mà **thông tin đi cùng sản phẩm**. Đó là **thanh ghi dịch** *(shift register)*: một
dãy ô nhớ, mỗi ô ứng với một vị trí trên chuyền. Mỗi khi chuyền tiến một bước, toàn bộ nội dung
**dịch sang một ô**.

```text
        vị trí:   [0]      [1]      [2]      [3]
                 trạm 1   giữa    trạm 2   loại bỏ
   trước khi dịch:  NG      OK       OK       —
   sau khi dịch:    —       NG       OK       OK   ← board OK tới chỗ loại bỏ
   dịch lần nữa:    —       —        NG       OK   ← board NG đang ở trạm 2
   dịch lần nữa:    —       —        —        NG   ← board NG tới chỗ loại bỏ → loại
```

Thông tin "NG" đi cùng board qua từng vị trí. Tới chỗ loại bỏ, ô cuối cho biết chính xác board đang ở
đó có lỗi hay không.

### Hiện thực

```iecst
VAR
    BoardNG   : ARRAY[0..3] OF BOOL;    // 4 vị trí trên chuyền
    TrigShift : R_TRIG;
    i         : INT;
END_VAR

// Dịch khi chuyền tiến đúng một vị trí — dùng chính tín hiệu tiến của chuyền
TrigShift(CLK := M_ConveyorIndexDone);

IF TrigShift.Q THEN
    // Dịch từ CUỐI về ĐẦU — nếu làm ngược sẽ sao chép một giá trị ra cả mảng
    FOR i := 3 TO 1 BY -1 DO
        BoardNG[i] := BoardNG[i - 1];
    END_FOR;
    BoardNG[0] := FALSE;                // vị trí đầu: board mới, chưa đánh dấu
END_IF;

// Đánh dấu tại trạm 1
IF M_Stn1DispenseFault THEN
    BoardNG[0] := TRUE;
END_IF;

// Quyết định tại chỗ loại bỏ
M_RejectNow := BoardNG[3] AND M_BoardAtReject;
```

> ⚠ **Chiều của vòng lặp dịch là chỗ sai kinh điển.**
> Phải dịch từ **chỉ số lớn về chỉ số nhỏ**. Làm ngược lại, `BoardNG[1] := BoardNG[0]` chạy trước, rồi
> `BoardNG[2] := BoardNG[1]` lấy giá trị **vừa mới ghi** — kết quả là giá trị ở ô 0 bị nhân bản ra
> toàn bộ mảng. Một board lỗi làm loại bỏ mọi board phía sau, và triệu chứng trông giống hệt "cảm
> biến kiểm tra hỏng".

### Ba điều bắt buộc

- **Dịch theo sự kiện thật, không theo thời gian.** Kích dịch bằng tín hiệu xác nhận chuyền đã tiến
  đúng một vị trí. Dịch theo timer thì chỉ cần chuyền trượt hoặc kẹt một lần là **toàn bộ thông tin
  lệch vị trí vĩnh viễn** — và board tốt bị loại trong khi board lỗi đi tiếp. Đây là cùng một nguyên
  tắc với Chương 17: phản hồi thật, không phải đồng hồ.
- **Phải có cách đồng bộ lại.** Khi máy xả hết board, xoá toàn bộ mảng. Không có bước này, một lần
  lệch sẽ ở lại mãi.
- **Xả máy khi mất điện.** Sau khi có điện lại, không thể tin nội dung mảng — vị trí board thật có
  thể đã thay đổi. Yêu cầu xả hết rồi bắt đầu lại (Chương 28).

> 💡 **MẸO — thanh ghi dịch chứa được nhiều hơn một bit**
> Thay `ARRAY OF BOOL` bằng `ARRAY OF` một kiểu cấu trúc, bạn mang theo cả mã sản phẩm, thời điểm vào,
> kết quả đo, số hiệu công thức. Khi có truy xuất nguồn gốc (Chương 42), đây chính là chỗ dữ liệu của
> từng board được giữ trong lúc nó đi qua máy.

---

## 19.7 Mảng và địa chỉ gián tiếp

**Mảng** *(array)* là dãy phần tử cùng kiểu, truy cập bằng chỉ số. Bạn vừa dùng nó ở mục 19.6.

**Địa chỉ gián tiếp** *(indirect addressing)* là dùng một **biến** làm chỉ số:

```iecst
StepTimeMs[Stn1_Step] := ElapsedMs;      // ghi vào ô ứng với bước hiện tại
```

Rất gọn. Và cũng rất dễ thành thứ không ai đọc nổi.

| Nên dùng khi | Không nên dùng khi |
|---|---|
| Nhiều đối tượng **giống hệt nhau**: 8 trạm cùng loại, 20 vị trí trên chuyền | Vài đối tượng **khác nhau** — viết thẳng rõ hơn nhiều |
| Dữ liệu đi kèm sản phẩm (thanh ghi dịch) | Chỉ để tiết kiệm vài dòng |
| Bảng tra: hệ số theo mã hàng | Người bảo trì tại nhà máy chỉ quen đọc ladder (Chương 20, mục 20.6) |

> ⚠⚠ **NGUY HIỂM — chỉ số vượt dải mảng**
> `BoardNG[i]` với `i = 7` trên mảng `[0..3]`: tuỳ hệ, hoặc CPU báo lỗi và **chuyển sang STOP**, hoặc
> tệ hơn, **ghi đè lên vùng nhớ của biến khác** — gây ra hỏng hóc ở một chỗ hoàn toàn không liên quan,
> và gần như không thể lần ra nguyên nhân.
>
> Mọi chỉ số đến từ tính toán hoặc từ bên ngoài đều phải được **kẹp trong dải** trước khi dùng:
>
> ```iecst
> IF i < 0 THEN  i := 0;  END_IF;
> IF i > 3 THEN  i := 3;  END_IF;
> BoardNG[i] := TRUE;
> ```
>
> Một số hệ có kiểm tra dải tự động; **đừng dựa vào đó** — nó không có ở mọi hệ, và có hệ chỉ bật khi
> biên dịch ở chế độ gỡ lỗi.

> ⭐ **Chuỗi ký tự cũng là dữ liệu phải xử lý** — tách, ghép, tìm. ⚠ Vị trí trong chuỗi đếm **từ 1**, và
> thứ tự tham số của `MID` là chỗ sai nhiều nhất. Bảng hàm chuỗi ở Phụ lục B mục B.6b; ví dụ thật —
> kiểm định dạng và tách một mã sản phẩm — ở Chương 42 mục 42.4.

---

## 19.8 Trên máy mẫu DP-01

### Tính thời gian chu trình và hiệu suất

```iecst
VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);

IF TrigDone.Q THEN
    // Thời gian chu trình: đơn vị mili-giây, dùng DINT để không tràn
    LastCycleMs := CurrentTimeMs - LastBoardTimeMs;
    LastBoardTimeMs := CurrentTimeMs;

    TotalCycleMs := TotalCycleMs + LastCycleMs;
    DoneCount    := DoneCount + 1;

    // ⚠ Luôn kiểm mẫu số — DoneCount bằng 0 ở board đầu tiên của ca
    IF DoneCount > 0 THEN
        AvgCycleMs := TotalCycleMs / DoneCount;
    ELSE
        AvgCycleMs := 0;
    END_IF;

    // Hiệu suất: nhân trước rồi chia, và làm việc với DINT
    IF TotalOut > 0 THEN
        YieldPctX10 := (OkCount * 1000) / TotalOut;   // đơn vị phần mười %
    ELSE
        YieldPctX10 := 0;
    END_IF;
END_IF;
```

Ba kỹ thuật của chương nằm gọn trong đoạn này: kiểm mẫu số trước khi chia, nhân trước khi chia, và
dùng đơn vị nhỏ (`X10`) thay cho số thực. Tên biến mang đơn vị nên người đọc sau không quy đổi nhầm.

### Cảnh báo chu kỳ chậm dần — có trễ

```iecst
// Chu kỳ chuẩn theo công thức sản phẩm, cảnh báo khi vượt 20 %
WarnLimitMs  := (RecipeCycleMs * 120) / 100;
ClearLimitMs := (RecipeCycleMs * 110) / 100;

IF AvgCycleMs > WarnLimitMs THEN
    M_CycleSlowWarn := TRUE;
ELSIF AvgCycleMs < ClearLimitMs THEN
    M_CycleSlowWarn := FALSE;
END_IF;
```

Chu kỳ chậm dần là dấu hiệu sớm của rất nhiều thứ: bộ lọc khí bẩn, xy-lanh mòn, cảm biến đáp ứng
chậm. Phát hiện nó bằng con số **trước khi** nó thành sự cố là một trong những giá trị lớn nhất mà
việc tính toán trong PLC mang lại (Chương 51, Chương 55).

---

## 19.9 Khác biệt giữa các hãng

Đây là chương có **khác biệt nguy hiểm nhất giữa các hãng** trong cả cuốn sách, vì hậu quả không phải
"code không chạy" mà là "code chạy và cho kết quả khác".

### ⚠⚠ Chia cho 0 — phải tra theo đúng CPU

| Hệ | Hành vi thường gặp |
|---|---|
| **Siemens S7-1200 / S7-1500** | Lệnh chia đặt `ENO` về sai và trả kết quả không dùng được; CPU **thường không dừng** |
| ⚠ **Siemens S7-300 / S7-400 (đời cũ)** | Lỗi lập trình kích khối xử lý lỗi tương ứng; **nếu chương trình không có khối đó, CPU chuyển sang STOP** |
| **Mitsubishi** | Đặt cờ lỗi phép toán và mã lỗi vào thanh ghi chẩn đoán; lệnh không thực thi. Có dừng CPU hay không tuỳ cấu hình |
| **Rockwell Logix** | Ghi một **lỗi nhẹ** *(minor fault)* vào bộ điều khiển rồi chạy tiếp |
| **CODESYS / TwinCAT** | Tuỳ cấu hình xử lý ngoại lệ của runtime |

> ⚠⚠ **Bảng này là lý do tồn tại của quy tắc ở mục 19.5, không phải thứ thay thế nó.**
> Hành vi phụ thuộc **cả dòng CPU, cả phiên bản firmware, cả cấu hình xử lý lỗi**, và ô nào cũng có
> ngoại lệ. Đừng dùng bảng này để quyết định có cần kiểm mẫu số hay không.
>
> **Luôn kiểm mẫu số khác 0.** Một dòng `IF` rẻ hơn nhiều so với đi tra tài liệu cho từng CPU — và nó
> đúng ở mọi hệ, kể cả hệ bạn chưa từng dùng.

### ⚠ Làm tròn khi ép kiểu số thực sang số nguyên

| Hệ | Điều cần biết |
|---|---|
| **Siemens** | ⚠ Lệnh `ROUND` làm tròn **về số chẵn gần nhất** khi giá trị nằm đúng ở giữa — `0,5` ra `0`, còn `1,5` ra `2`. Muốn cắt phần thập phân thì dùng `TRUNC`. Đây là chỗ gây bất ngờ nhất |
| **Mitsubishi** | Lệnh chuyển số thực sang số nguyên **cắt** phần thập phân; có lệnh riêng nếu cần làm tròn |
| **Rockwell** | Gán số thực vào tag số nguyên thì **làm tròn**; dùng `TRN` để cắt |
| **CODESYS / TwinCAT** | `REAL_TO_INT` làm tròn; `TRUNC` cắt |

Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là gần một đơn vị — đủ để hỏng sản phẩm.
**Dùng hàm ép kiểu tường minh**, đừng dựa vào phép gán ngầm.

### Kiểu dữ liệu và thanh ghi dịch

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS |
|---|---|---|---|---|
| Số nguyên 16 / 32 bit | `Int` / `DInt` | `D` là 16 bit; hai `D` liền nhau cho 32 bit | `INT` / `DINT` | `INT` / `DINT` |
| ⚠ Kiểu "tự nhiên" của CPU | — | — | ⭐ **`DINT`** — dùng `INT` khiến bộ điều khiển phải chuyển đổi qua lại, chậm hơn mà không tiết kiệm được gì | — |
| Lệnh dịch bit | `SHL` / `SHR`, hoặc thao tác trên mảng | `SFTL` / `SFTR` cho bit, `WSFL` / `WSFR` cho word | **`BSL`** / **`BSR`** kèm một cấu trúc điều khiển | Thao tác mảng trong ST |
| Hàng đợi FIFO sẵn có | Tự viết bằng mảng | Lệnh chuyên dụng tuỳ dòng | ⭐ **`FFL`** / **`FFU`** — nạp vào và lấy ra theo FIFO | Thư viện |

> 💡 **Bài toán ở mục 19.6 phổ biến tới mức các hãng làm sẵn lệnh cho nó.**
> "Board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền" chính là thứ mà `FFL`/`FFU` của Rockwell và
> họ lệnh `SFTL`/`SFTR` của Mitsubishi sinh ra để giải. Nếu hệ của bạn có lệnh sẵn thì **dùng nó**:
> gọn hơn, nhanh hơn, và tránh hẳn Bẫy 5 (dịch sai chiều) vì bạn không còn tự viết vòng lặp nữa.

| Điểm còn lại | Điều cần biết |
|---|---|
| Hành vi khi tràn số | Phần lớn quay vòng im lặng; một số hệ đặt cờ trạng thái. **Xác nhận bằng thử nghiệm** nếu tài liệu không nói dứt khoát |
| Kiểm tra dải mảng | Có hệ kiểm tự động, có hệ không, có hệ chỉ kiểm khi biên dịch ở chế độ gỡ lỗi. **Luôn tự kẹp chỉ số** |

## 19.10 Bẫy thường gặp

### 🔍 BẪY 1 — Chia cho biến mà không kiểm mẫu số

**Hiện tượng:** máy chạy ổn nhiều ngày rồi dừng đột ngột ngay đầu ca — đúng lúc số đếm vừa được xoá.
Tuỳ hệ, CPU có thể chuyển sang STOP.
**Cách sửa:** bọc mọi phép chia bằng phép kiểm khác 0 (mục 19.5). Không có ngoại lệ.

### 🔍 BẪY 2 — So sánh bằng với số thực

**Hiện tượng:** điều kiện "không bao giờ đúng", dù giá trị hiển thị trên màn hình đúng bằng con số
mong đợi.
**Cách sửa:** so sánh trong dải dung sai, hoặc chuyển sang số nguyên đơn vị nhỏ.

### 🔍 BẪY 3 — Chia trước khi nhân khi tính phần trăm

**Hiện tượng:** hiệu suất luôn là 0 % hoặc 100 %, không bao giờ có giá trị ở giữa.
**Cách sửa:** nhân trước rồi chia — và kiểm kiểu dữ liệu có chứa nổi kết quả trung gian không.

### 🔍 BẪY 4 — Tràn `INT` khi tính thời gian bằng mili-giây

32 767 ms chỉ là 33 giây.

**Hiện tượng:** thời gian tích luỹ nhảy sang số âm sau chưa tới một phút.
**Cách sửa:** dùng `DINT` cho mọi phép tính thời gian tích luỹ.

### 🔍 BẪY 5 — Dịch thanh ghi sai chiều

**Hiện tượng:** một board lỗi làm **mọi** board phía sau bị loại. Rất dễ chẩn đoán nhầm thành "cảm
biến kiểm tra hỏng" hoặc "trạm 1 có vấn đề".
**Cách sửa:** vòng lặp dịch chạy từ chỉ số lớn về chỉ số nhỏ (mục 19.6).

### 🔍 BẪY 6 — Dịch thanh ghi theo timer

**Hiện tượng:** thỉnh thoảng board tốt bị loại còn board lỗi lọt qua, và sai lệch **không tự khỏi**
mà tích luỹ dần.
**Cách sửa:** dịch theo tín hiệu xác nhận chuyền đã tiến; thêm bước đồng bộ khi máy xả hết.

### 🔍 BẪY 7 — Chỉ số mảng không được kẹp trong dải

**Hiện tượng:** ba khả năng, ⚠ **và khả năng thứ ba là khó phát hiện nhất**:

| Hệ có thể | Hậu quả |
|---|---|
| Ghi đè vùng nhớ của biến khác | ⚠ Hỏng ở **một chỗ hoàn toàn không liên quan** tới code có lỗi |
| Chuyển CPU sang STOP | Máy dừng đột ngột |
| ⚠⚠ **Kẹp im lặng về phần tử đầu hoặc cuối mảng** | ⚠⚠ **Đọc/ghi nhầm phần tử, không dừng, không báo** |

> ⚠⚠ **Hàng thứ ba là cùng một kiểu nguy hiểm với việc tự thay mẫu số bằng 1** (mục 19.5): hệ *"tự
> xử lý"* và chạy tiếp. Có dòng PLC kiểm chỉ số **lúc biên dịch** với hằng số và **lúc chạy** với
> biến, rồi ⭐ **dồn giá trị vượt trên vào phần tử cuối, giá trị vượt dưới vào phần tử 0** — nghĩa là
> dữ liệu của ⚠ **hai sản phẩm khác nhau đè lên cùng một ô nhớ** mà không ai biết.

**Cách sửa:** kẹp mọi chỉ số đến từ tính toán (mục 19.7) — ⚠ **đừng trông vào việc hệ tự kẹp**.

### 🔍 BẪY 8 — MOVE chạy mỗi vòng quét khi nạp tham số

**Hiện tượng:** người vận hành sửa một tham số trên màn hình, giá trị **nhảy về giá trị cũ ngay lập
tức**, và không ai hiểu vì sao.
**Cách sửa:** bắt cạnh điều kiện nạp, hoặc chỉ nạp khi thật sự đổi mã hàng (Chương 29).

### 🔍 BẪY 9 — Đơn vị ngầm hiểu trong tên biến

`Length` là mi-li-mét hay phần mười mi-li-mét? `CycleTime` là giây hay mili-giây?

**Hiện tượng:** sai số gấp 10, 100 hoặc 1000 lần ở một phép quy đổi, thường phát hiện rất muộn.
**Cách sửa:** đưa đơn vị vào tên: `LengthTenthMm`, `CycleTimeMs`, `YieldPctX10`. Quy ước này tốn vài
ký tự và loại hẳn một nhóm lỗi (Chương 30).

---

### 🔍 BẪY 10 — Đọc giá trị BCD như giá trị nhị phân

**Hiện tượng:** con số đọc về từ một thiết bị **luôn lớn hơn** giá trị thật, và ⭐ **sai số tăng dần
theo giá trị** — 25 thành 37, 99 thành 153. ⚠ Không có báo lỗi nào, và con số trông hoàn toàn hợp lý.
**Cách sửa:** tra tài liệu thiết bị xem nó gửi BCD hay nhị phân; ⭐ dùng lệnh quy đổi **ngay tại chỗ
đọc về**, đừng để giá trị BCD đi sâu vào chương trình (mục 19.5b).

## 19.11 Bảng chốt

| Việc | Quy tắc | Vì sao |
|---|---|---|
| Chia, mẫu số **số nguyên** | **Luôn kiểm khác 0** | Có hệ dừng CPU, có hệ **tự thay bằng 1** |
| ⚠⚠ Chia, mẫu số **số thực** | ⭐ **So với NGƯỠNG** (`ABS(x) > 1e-6`), không so với 0 | Số thực khác 0 nhưng cực nhỏ vẫn làm nổ kết quả |
| Tính phần trăm | **Nhân trước, chia sau** | Chia số nguyên cắt hết phần lẻ |
| Kết quả trung gian | Kiểm dải kiểu dữ liệu | Tràn xảy ra trước khi chia kịp thu nhỏ lại |
| Thời gian tích luỹ | **`DINT`**, không dùng `INT` | 32 767 ms = 33 giây |
| So sánh số thực | **Không dùng `=`** — so trong dung sai | Dấu chấm động không biểu diễn chính xác |
| Giá trị có phần lẻ | Số nguyên đơn vị nhỏ + **đơn vị trong tên biến** | Loại hẳn sai số dấu chấm động |
| Ngưỡng cảnh báo | Có **trễ** (bật/tắt hai ngưỡng) | Chống nhấp nháy quanh ngưỡng |
| Theo dõi sản phẩm dọc chuyền | **Thanh ghi dịch**, dịch theo sự kiện thật | Thông tin phải đi cùng sản phẩm |
| Vòng lặp dịch | Từ chỉ số **lớn về nhỏ** | Ngược lại thì nhân bản giá trị ra cả mảng |
| Chỉ số mảng | **Luôn kẹp trong dải** | Vượt dải: STOP · ghi đè vùng nhớ khác · ⚠⚠ **hoặc kẹp im lặng** |
| ⭐⭐ Khi hệ *"tự xử lý"* lỗi | ⚠ **Coi chừng** — nó biến lỗi ồn ào thành lỗi im lặng | Lỗi im lặng đắt hơn nhiều |
| Nạp tham số | **Bắt cạnh**, không nạp mỗi vòng quét | Ghi đè thay đổi của người vận hành |

---

## 19.12 Tự kiểm

1. `7 / 2` trong phép chia số nguyên cho kết quả bằng mấy? Vì sao không phải `3.5` và cũng không phải `4`?
2. ⭐ Nêu **năm** hậu quả khác nhau mà chia cho 0 có thể gây ra trên PLC. Hậu quả nào nguy hiểm nhất và
   vì sao?
3. Vì sao `IF ActualLength = 12.5 THEN` gần như không bao giờ đúng? Viết lại cho đúng.
4. `OkCount = 1187`, `TotalCount = 1240`, cả hai là `INT`. Tính `(OkCount * 100) / TotalCount` gặp vấn
   đề gì? Nêu hai cách chữa.
5. Một biến `INT` đang chứa 32 767, cộng thêm 1. Kết quả bằng mấy ở phần lớn hệ, và có báo lỗi không?
6. ⭐ Giải thích bài toán "board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền" và vì sao một bit cờ
   không giải quyết được.
7. Trong vòng lặp dịch thanh ghi, vì sao phải chạy từ chỉ số lớn về nhỏ? Mô tả **triệu chứng trên
   máy** nếu làm ngược.
8. Vì sao thanh ghi dịch phải được kích bằng tín hiệu xác nhận chuyền tiến, không phải bằng timer?
9. Nêu hai lý do nên dùng số nguyên đơn vị phần mười mi-li-mét thay cho số thực mi-li-mét.
10. ⭐ Chỉ số mảng vượt dải có thể gây hỏng hóc ở một chỗ hoàn toàn không liên quan. Cơ chế nào dẫn tới
    chuyện đó, và vì sao lỗi kiểu này đặc biệt khó tìm?
11. ⚠⚠ `IF Flow <> 0.0 THEN Ratio := Total / Flow; END_IF;` — đoạn này **vẫn có lỗ hổng**. Lỗ hổng ở
    đâu, và viết lại cho đúng?
12. ⭐⭐ Hai hành vi *"tự xử lý rồi chạy tiếp"* (thay mẫu số bằng 1 · kẹp chỉ số mảng) nguy hiểm hơn
    việc dừng CPU ở điểm nào? Nêu hai chỗ khác trong sách có cùng kiểu nguy hiểm đó.
13. ⭐ Nêu ba nguyên nhân làm một biến mẫu số bằng 0. Nguyên nhân nào khó tái hiện nhất, vì sao?

> Câu 2, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: **khi dữ liệu phải đi cùng
> sản phẩm, một biến không đủ — cần một cấu trúc có vị trí.**

---

### Chương tiếp theo

Chương 20 — **Structured Text**. Phần lớn ví dụ trong sách này đã viết bằng ST; chương sau nói kỹ về
nó: cú pháp đầy đủ, vòng lặp và mối nguy treo CPU, khi nào ST vượt trội ladder, và ⭐ khi nào chọn ST
là quyết định **tệ** dù nó gọn hơn.

### Nguồn tham khảo chương 19

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: các kiểu dữ liệu cơ bản,
  phép toán, phép so sánh, hàm ép kiểu và quy tắc về dải giá trị. *(tiêu chuẩn có bản quyền)*
- **Tài liệu lập trình Inovance H5U/Easy** §6.1.9 — nguồn cho hai hành vi ⚠⚠ *"tự xử lý rồi chạy
  tiếp"*: mẫu số 0 **tự đổi thành 1**, và chỉ số mảng vượt dải bị **kẹp về phần tử đầu/cuối**; cả hai
  chỉ báo bằng **đèn LED nhấp nháy**.
- **Tài liệu InoProShop (nền CODESYS)** — nguồn cho ⭐ **ba nguyên nhân** làm mẫu số bằng 0, cơ chế
  *"POU for implicit checks" → Division Checks*, và ⭐ **ngưỡng 1e-6 / 1e-15** cho mẫu số số thực.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* — hành vi **cờ lỗi nhẹ** *(minor fault)* khi chia
  cho 0.
- **Hugh Jack**, *Automating Manufacturing Systems with PLCs* — chương trình xử lý lỗi
  *(fault handler)* chạy khi có lỗi như chia cho 0.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho hành vi khi **chia cho 0**, khi **tràn
  số**, và cho quy tắc làm tròn khi ép kiểu `REAL` → `INT`. Ba điểm này khác nhau giữa các hãng ở mức
  đủ để đổi kết quả, nên **phải tra theo đúng hệ đang dùng**, không suy từ hệ khác.
- Đặc tả trình tự và bảng công thức sản phẩm của DP-01 — Phụ lục J.

> ⚡ Quy tắc "dùng số nguyên đơn vị nhỏ thay cho số thực" ở mục 19.5 là **thực hành phổ biến trong
> ngành**, không phải yêu cầu tiêu chuẩn. Nó đánh đổi sự tiện lợi lấy tính xác định — hợp lý với máy
> điều khiển rời rạc, nhưng khi sang tính toán analog và điều khiển vòng kín (Chương 32, Chương 35)
> thì số thực lại là lựa chọn đúng.

<!-- SECTION: ch20_structured_text -->
---
# Chương 20 — Structured Text: cho người biết lập trình

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 20.1 Chương này dành cho ai — và một cảnh báo trước

Nếu bạn đã viết C, Pascal, Python hay bất kỳ ngôn ngữ nào có `if` và `for`, **Structured Text** *(ST,
văn bản có cấu trúc)* sẽ quen tay ngay. Cú pháp gần Pascal, và bạn có thể viết được đoạn ST đầu tiên
trong mười lăm phút.

Đó vừa là ưu điểm vừa là cái bẫy.

Ưu điểm: ST gọn hơn ladder rất nhiều với những việc mà ladder làm dở — tính toán, xử lý mảng, máy
trạng thái nhiều nhánh. Sách này dùng ST cho phần lớn ví dụ chính vì lý do đó.

Cái bẫy: **quen tay không có nghĩa là môi trường giống nhau.** Code ST chạy trong vòng quét, trên
một CPU điều khiển máy móc vật lý, và sẽ được đọc bởi người thợ điện lúc hai giờ sáng. Ba ràng buộc
đó không có trong bất kỳ ngôn ngữ nào bạn từng dùng, và chúng đổi hẳn cái gì là "code tốt".

Mục 20.5 (vòng lặp) là mục có thể làm **treo CPU**. Mục 20.6 (khi nào ST là lựa chọn tệ) là mục quan
trọng nhất của chương, và nó không nói về kỹ thuật.

---

## 20.2 Cú pháp đủ dùng

### Câu lệnh và phép gán

```iecst
M_Running    := TRUE;              // gán, dùng :=  (không phải =)
BoardCount   := BoardCount + 1;    // mọi câu lệnh kết thúc bằng dấu ;
DO_ConvRun   := M_Enable AND NOT M_AnyFault;
```

Ba khác biệt so với ngôn ngữ quen thuộc:

| Trong ST | Trong C / Python |
|---|---|
| Gán là `:=` | `=` |
| So sánh bằng là `=` | `==` |
| Kết thúc câu lệnh bằng `;` **bắt buộc** | Tuỳ ngôn ngữ |

Nhầm `=` với `:=` là lỗi biên dịch, nên nó tự lộ ra. Điều đó tốt.

### Chú thích

```iecst
// Chú thích một dòng — kiểu này phổ biến nhất

(* Chú thích nhiều dòng,
   kiểu gốc của chuẩn *)
```

Kiểu `(* … *)` có ở mọi hệ; kiểu `//` là bổ sung sau và cũng gần như phổ biến, nhưng nếu làm việc
với hệ cũ thì kiểm trước.

### Khai báo biến

```iecst
VAR
    BoardCount   : INT := 0;              // có thể đặt giá trị đầu
    AvgCycleMs   : DINT;
    M_Running    : BOOL;
    T_StepGuard  : TON;                   // thể hiện của khối chức năng
    BoardNG      : ARRAY[0..3] OF BOOL;
END_VAR

VAR CONSTANT
    MAX_BOARD_IN_MACHINE : INT := 2;      // hằng số — đặt tên, đừng viết số trần
END_VAR
```

> 💡 **MẸO** — mọi con số có ý nghĩa nên là hằng số có tên. `IF Count > 2` không nói được gì;
> `IF Count > MAX_BOARD_IN_MACHINE` tự giải thích, và khi con số đổi thì chỉ sửa một chỗ (Chương 30).

### Rẽ nhánh

```iecst
IF DI_BoardStn1 AND NOT M_Stn1Busy THEN
    M_Stn1Busy := TRUE;
ELSIF M_Stn1Done THEN
    M_Stn1Busy := FALSE;
ELSE
    ;                                     // không làm gì — vẫn cần dấu ;
END_IF;
```

Lưu ý `ELSIF` viết liền, không phải `ELSE IF`. Và mọi khối đều có từ khoá đóng riêng: `END_IF`,
`END_CASE`, `END_FOR`, `END_WHILE`, `END_REPEAT`. Không dùng dấu ngoặc nhọn, không dùng thụt lề để phân khối —
thụt lề chỉ để người đọc, trình biên dịch không quan tâm.

### CASE — nơi ST vượt hẳn ladder

```iecst
CASE Stn1_Step OF
    0:                                    // chờ lệnh chạy
        IF M_Running THEN  Stn1_Step := 10;  END_IF;

    10:                                   // chờ board tới
        IF DI_BoardStn1 THEN  Stn1_Step := 20;  END_IF;

    20:                                   // nâng kẹp
        M_Stn1_ClampReq := TRUE;
        IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;

    30, 31, 32:                           // nhiều giá trị dùng chung một nhánh
        ;

    100..199:                             // cả một dải giá trị
        M_Stn1InFault := TRUE;

ELSE                                      // giá trị không nằm trong danh sách nào
    Stn1_Step := 0;                       // đưa về trạng thái đã biết chắc
END_CASE;
```

Nhánh `ELSE` ở đây **không phải tuỳ chọn**. Nếu biến bước nhận một giá trị ngoài danh sách — do lỗi
tính toán, do người nào đó ghi tay khi gỡ lỗi, do nhiễu bộ nhớ — thì không có nhánh nào chạy và
**trình tự đứng im vĩnh viễn mà không báo gì**. Đúng cỗ máy ở Chương 26, mục 26.1.

Đây cũng chính là lý do `CASE` là cách viết máy trạng thái tốt nhất trong ST: mọi trạng thái nằm
trong một khối, đọc từ trên xuống là thấy hết, và **không thể** ở hai trạng thái cùng lúc
(Chương 25, Chương 26).

### Hàm và khối chức năng

```iecst
// Hàm — không có bộ nhớ, cùng đầu vào luôn cho cùng đầu ra
AbsValue := ABS(Deviation);
Bigger   := MAX(ValueA, ValueB);

// Khối chức năng — CÓ bộ nhớ, phải khai báo thể hiện riêng
T_StepGuard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_StepGuard.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
```

Phân biệt **hàm** *(function)* với **khối chức năng** *(function block, FB)* là điều phải nắm chắc:
FB có bộ nhớ riêng, nên mỗi chỗ dùng cần một thể hiện riêng. Dùng chung một thể hiện cho hai việc là
lỗi đã gặp ở Chương 16 (Bẫy 2) và Chương 18. Chương 27 nói kỹ về cách viết FB dùng lại.

---

## 20.3 ST vẫn chạy trong vòng quét

Đây là mục ngắn nhất chương và là mục phải nhớ kỹ nhất.

> **Toàn bộ đoạn ST của bạn chạy từ đầu tới cuối, mỗi vòng quét, mãi mãi.**

Không có `main()`, không có vòng đời chương trình, không có "chạy một lần rồi thôi". Mọi kết luận từ
Chương 10 vẫn đúng nguyên vẹn:

- `BoardCount := BoardCount + 1;` không bọc trong bắt cạnh sẽ đếm hàng trăm lần (Chương 16, 18).
- Ghi vào `DO_Clamp1Vlv` ở hai chỗ khác nhau trong cùng đoạn ST là **cùng một lỗi** với cuộn dây trùng
  trong ladder — và ở ST nó **khó thấy hơn**, vì hai dòng có thể cách nhau hai trăm dòng chứ không
  nằm trên hai nấc thang cạnh nhau.
- Biến đọc ở đầu đoạn và ghi ở cuối đoạn: giá trị đọc được là **của vòng quét này** nếu ghi nằm phía
  trên, hoặc **của vòng quét trước** nếu ghi nằm phía dưới. Thứ tự dòng lệnh có ý nghĩa.

> ⚠ **ST che giấu lỗi ghi trùng tốt hơn ladder.**
> Trong ladder, hai cuộn dây cùng tên là thứ nhìn thấy được và nhiều phần mềm còn cảnh báo. Trong ST,
> hai phép gán cùng một ngõ ra trong hai nhánh `IF` xa nhau trông hoàn toàn bình thường. Dùng tham
> chiếu chéo để tìm mọi chỗ ghi vào một biến — thói quen này quan trọng hơn hẳn khi viết ST
> (Chương 22).

---

## 20.4 Khi nào ST vượt trội

Bốn nhóm việc mà ST rõ ràng hơn ladder:

### Tính toán

```iecst
// ST — đọc là hiểu
IF DoneCount > 0 THEN
    AvgCycleMs := TotalCycleMs / DoneCount;
ELSE
    AvgCycleMs := 0;
END_IF;
```

Cùng phép tính này trong ladder cần ba, bốn hộp lệnh nối nhau, mỗi hộp một phép, với biến trung gian
giữa các hộp. Chuỗi công thức càng dài thì khoảng cách càng lớn.

### Máy trạng thái và trình tự

Khối `CASE` ở mục 20.2. Cùng trình tự đó viết bằng ladder cần một nấc thang cho mỗi bước cộng logic
so sánh số bước ở đầu mỗi nấc — dài gấp nhiều lần và khó thấy tổng thể.

### Xử lý mảng và lặp trên nhiều đối tượng giống nhau

```iecst
// Kiểm 4 vị trí thanh ghi dịch, đếm số board lỗi đang trong máy
NgInMachine := 0;
FOR i := 0 TO 3 DO
    IF BoardNG[i] THEN
        NgInMachine := NgInMachine + 1;
    END_IF;
END_FOR;
```

Ladder không có vòng lặp; việc này phải viết tay bốn lần, và khi số vị trí đổi thành tám thì phải sửa
tám chỗ.

### Thuật toán có nhiều điều kiện lồng nhau

Logic kiểu "nếu A và (B hoặc C) nhưng không D, trừ khi E" viết bằng nấc thang thành một mê cung nhánh
song song. ST viết thẳng bằng ngoặc.

---

## 20.5 ⚠⚠ Vòng lặp trong môi trường quét

### Vấn đề

Cả ba vòng lặp — `FOR`, `WHILE`, `REPEAT` — chạy **trọn vẹn trong một vòng quét**. Không có chuyện
"lặp qua nhiều vòng quét" —
CPU chưa ra khỏi vòng lặp thì chưa sang giai đoạn tiếp theo của chu kỳ quét (Chương 10).

Hệ quả: **thời gian chạy vòng lặp cộng thẳng vào thời gian quét.**

Mỗi CPU có **bộ giám sát thời gian quét** *(watchdog)*. Quá thời gian cho phép, CPU coi như chương
trình đã treo và **chuyển sang STOP**:

> ⚠⚠ **NGUY HIỂM**
> Watchdog kích hoạt nghĩa là **mọi ngõ ra tắt cùng lúc, giữa chu trình**, không theo trình tự dừng
> nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang chuyển động dừng ở giữa hành trình. Đây là kiểu dừng
> tệ nhất, và một vòng `WHILE` viết sai là một trong số ít cách mà **code thuần logic** gây ra nó.

### `WHILE` — nguy hiểm nhất

```iecst
// ✗ SAI — ĐỪNG CHÉP. Nếu điều kiện không bao giờ sai, CPU treo và watchdog kích hoạt.
WHILE NOT DI_Clamp1Up DO
    ;                              // "chờ" kẹp lên
END_WHILE;
```

Đoạn này đọc rất hợp lý và **hoàn toàn sai**. Nó chờ một tín hiệu vào — nhưng ảnh ngõ vào **chỉ được
cập nhật ở đầu vòng quét** (Chương 10). Trong lúc vòng lặp chạy, `DI_Clamp1Up` **không bao giờ đổi
giá trị**. Vòng lặp không có lối thoát, và CPU dừng sau vài chục mili-giây.

> **Quy tắc: không bao giờ chờ đợi bên trong một vòng lặp.**
> Trong PLC, "chờ" được thực hiện bằng cách **giữ nguyên bước và để vòng quét chạy tiếp** — đúng như
> máy trạng thái ở mục 20.2. Vòng lặp dùng để **xử lý một tập dữ liệu**, không dùng để chờ thời gian
> hay chờ tín hiệu.

```iecst
// ✓ ĐÚNG — chờ bằng cách giữ nguyên bước, để vòng quét làm việc chờ
20:
    M_Stn1_ClampReq := TRUE;
    IF DI_Clamp1Up THEN
        Stn1_Step := 30;
    END_IF;
```

### `FOR` — an toàn hơn nhưng vẫn phải cẩn thận

`FOR` có số vòng lặp xác định trước, nên không treo vô hạn. Nhưng nó vẫn cộng thời gian:

```iecst
// ⚠ Cân nhắc: 5000 vòng chạy trong MỘT vòng quét
FOR i := 0 TO 4999 DO
    Sum := Sum + Data[i];
END_FOR;
```

Ba quy tắc thực dụng:

- **Số vòng lặp phải là hằng số hoặc có trần rõ ràng.** `FOR i := 0 TO n DO` với `n` đến từ tính toán
  là rủi ro — nếu `n` thành 50 000 thì thời gian quét nổ tung.
- **Đo, đừng đoán.** Sau khi thêm vòng lặp, xem thống kê thời gian quét (Chương 51). Con số lớn nhất
  mới quan trọng, không phải con số trung bình.
- **Tập lớn thì chia nhỏ qua nhiều vòng quét**: mỗi vòng quét xử lý một phần, nhớ vị trí đang tới,
  vòng sau làm tiếp. Dài dòng hơn nhưng giữ thời gian quét ổn định.

⭐ **Và hai quy tắc về chính biến đếm — cả hai là bẫy thật, không phải chuyện phong cách:**

```iecst
// ✗ SAI 1 — sửa biến đếm bên trong vòng
FOR i := 0 TO 9 DO
    IF Skip[i] THEN
        i := i + 1;                  // ⚠ "nhảy cóc" bằng tay
    END_IF;
END_FOR;

// ✗ SAI 2 — dùng biến đếm SAU khi vòng đã kết thúc
FOR i := 0 TO 9 DO
    Total := Total + Data[i];
END_FOR;
LastIndex := i;                      // ⚠ 9 hay 10? Tuỳ hãng
```

| Sai | Chuẩn nói gì | ⭐ Làm thế nào cho đúng |
|---|---|---|
| **1** | Biến đếm, giá trị đầu và giá trị cuối **không được bị thay đổi** bởi các câu lệnh bên trong vòng | Cần bỏ qua phần tử → dùng `IF NOT Skip[i] THEN … END_IF;` bao lấy phần xử lý, **đừng đụng vào `i`** |
| **2** | ⚠ **Giá trị của biến đếm sau khi vòng kết thúc do hãng quyết định** | Cần biết đã tới đâu → **gán vào một biến riêng bên trong vòng**; biến đếm chỉ dùng **bên trong** |

> ⭐ Sai 2 đặc biệt khó chịu vì nó **chạy đúng** trên hệ bạn đang dùng, rồi sai khi chương trình được
> chuyển sang hệ khác. ⚡ Bộ quy tắc viết mã của PLCopen ghi cả hai (L12, L13 — Phụ lục N).

### ⚡ "Thế dùng truy cập trực tiếp thì sao?"

Người đã đọc Chương 10 sẽ nghĩ ngay tới lối thoát này: dùng **truy cập trực tiếp** (mục 10.4) để đọc
thẳng chân vào, bỏ qua ảnh — khi đó `DI_Clamp1Up` **thật sự đổi giá trị** trong lúc vòng lặp chạy, và
vòng lặp **sẽ** thoát.

> ⚠⚠ **Đúng về kỹ thuật, và tệ hơn về hậu quả.**
>
> Vòng lặp bây giờ thoát được — nhưng nó thoát **sau khi kẹp lên xong**, tức là ⭐ **CPU đứng chờ suốt
> vài trăm mili-giây** ngay giữa vòng quét. Trong khoảng đó: không nấc thang nào khác chạy, không ngõ
> ra nào được cập nhật, không báo động nào được xét, ⚠⚠ **và nút dừng không được đọc**.
>
> ⭐ Nếu cơ cấu kẹt và tín hiệu không bao giờ tới, bạn quay lại đúng chỗ cũ: watchdog và CPU sang STOP.
>
> ⭐⭐ **Sửa một vòng lặp chờ bằng cách làm cho nó thoát được là chữa triệu chứng.** Vấn đề gốc là
> ⚠ **việc chờ không được nằm trong vòng lặp**, bất kể vòng lặp có thoát được hay không.

### `REPEAT ... UNTIL` — vòng lặp thứ ba, và cái bẫy riêng của nó

Chuẩn có **ba** vòng lặp. `REPEAT` ít gặp hơn nhưng có hai đặc điểm dễ vấp:

| | `WHILE ... DO` | `REPEAT ... UNTIL` |
|---|---|---|
| ⚠ Cực tính điều kiện | Chạy **CHỪNG NÀO** điều kiện còn đúng | ⭐ Chạy **CHO TỚI KHI** điều kiện đúng |
| ⚠⚠ Thân vòng lặp | Có thể **không chạy lần nào** | ⭐ **Luôn chạy ít nhất một lần** |
| Kiểm điều kiện | Đầu vòng | ⭐ **Cuối vòng** |

> ⚠⚠ **Hai chỗ sai kinh điển:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Chép điều kiện của `WHILE` sang `REPEAT` mà quên đảo** — vòng lặp chạy đúng ngược lại ý muốn, và thường thành vô hạn |
> | 2 | ⭐ Quên rằng thân vòng **luôn chạy một lần** — với tập rỗng hoặc điều kiện đã thoả sẵn, `WHILE` không làm gì còn `REPEAT` **vẫn làm một lần** |

### ⭐⭐ Nguyên tắc chung — và nó giải thích mọi thứ ở trên

> ⭐⭐ **Điều kiện thoát của vòng lặp phải phụ thuộc vào một biến được cập nhật BÊN TRONG chính vòng
> lặp đó.**
>
> Rủi ro vòng lặp vô hạn — hoặc chạy quá lâu — ⚠ **lớn nhất khi điều kiện thoát phụ thuộc vào thứ bên
> ngoài**: tín hiệu vào, giá trị từ mạng, biến do tác vụ khác ghi.
>
> ⭐ Nguyên tắc này gói gọn cả ba trường hợp: `WHILE NOT DI_Clamp1Up` sai vì điều kiện đến từ **bên
> ngoài**; `FOR i := 0 TO n` rủi ro vì `n` đến từ **bên ngoài**; còn `FOR i := 0 TO 99` an toàn vì
> biến đếm do **chính vòng lặp** cập nhật.

**Và khi buộc phải dùng `WHILE`/`REPEAT`: kèm trần số vòng.** Đây là mẫu chuẩn:

```iecst
k := 1;
REPEAT
    LastArea := Pi * Radius[k] * Radius[k];
    Area[k]  := LastArea;
    k := k + 1;
UNTIL LastArea > 1000 OR k > 199        // ⭐ trần cứng nằm NGAY TRONG điều kiện, độc lập dữ liệu
END_REPEAT;
```

> ⚠⚠ **Mẫu này đã được sửa, và lỗi cũ đáng để nhìn kỹ.** Bản trước viết `Area[k] := …; k := k + 1;`
> rồi `UNTIL Area[k] > 1000` — ⚠ tức là **kiểm phần tử CHƯA được tính** ở lượt này, vì `k` vừa tăng.
> Vòng lặp dừng theo một giá trị cũ còn sót trong mảng. ⭐ Cấu trúc đó lấy theo một ví dụ trong sách
> tham khảo, và **mang theo cả lỗi của nó** — không ai thấy vì nó *trông* đúng.
>
> ⭐ Cách tránh cả lớp lỗi này: **kiểm đúng giá trị VỪA tính**, bằng một biến riêng (`LastArea`), thay
> vì đọc lại mảng bằng một chỉ số đã đổi. Đây chính là quy tắc CP3 của PLCopen: *mọi biến phải được
> gán trước khi đọc* (Phụ lục N).

| Đặt trần số vòng ở đâu | Ưu | Nhược |
|---|---|---|
| `IF k >= 200 THEN EXIT; END_IF;` trong thân | Nhìn thấy riêng từng dòng | ⚠ Vòng lặp có **hai** lối ra; PLCopen khuyên tránh `EXIT` (quy tắc L10) |
| ⭐ `UNTIL … OR k > 199` | ⭐ **Một** lối ra; đọc điều kiện là biết hết lúc nào vòng dừng | Điều kiện dài hơn một chút |

⭐ Dùng cách thứ hai. `EXIT` vẫn là lệnh chuẩn và bạn sẽ gặp nó trong chương trình của người khác —
nên phải biết nó làm gì:

> ⚠ **`EXIT` chỉ thoát MỘT tầng.** Đặt `EXIT` trong vòng lặp trong cùng thì **các vòng lặp bao ngoài
> vẫn chạy tiếp**. Muốn thoát nhiều tầng phải có cơ chế riêng — hoặc, tốt hơn, ⭐ **đừng lồng vòng lặp
> trong môi trường quét**.
>
> ⚡ Chuẩn còn có `CONTINUE` — bỏ qua phần còn lại của lần lặp hiện tại và sang lần kế. Nó **không**
> thoát vòng lặp, nên ⚠ **không phải công cụ phòng vòng lặp vô hạn**.

> ⚠ **`EXIT` không cứu được `WHILE` chờ tín hiệu.**
> Chuẩn có lệnh `EXIT` để thoát vòng lặp sớm. Nó hữu ích khi tìm thấy phần tử cần tìm trong mảng.
> Nhưng nó **không** giải quyết được ví dụ sai ở trên, vì vấn đề không phải thiếu lối thoát — vấn đề
> là **điều kiện thoát không bao giờ thay đổi** trong khi vòng lặp đang chạy.

### Bảng quyết định

| Việc | Dùng gì |
|---|---|
| Chờ tín hiệu từ cơ cấu | ❌ Không vòng lặp — **giữ nguyên bước** |
| Chờ hết thời gian | ❌ Không vòng lặp — **timer** (Chương 17) |
| Duyệt mảng cố định, nhỏ | ✅ `FOR` |
| Duyệt tập lớn hoặc kích thước thay đổi | ⚠ Chia nhỏ qua nhiều vòng quét |
| Lặp tới khi thoả điều kiện tính trong cùng vòng lặp | ⚠ `WHILE` **kèm trần số vòng** |
| Cần thân vòng chạy **ít nhất một lần** | ⚠ `REPEAT` — ⭐ nhớ **đảo cực tính điều kiện** |
| ⭐ Kiểm mọi vòng lặp trước khi giao | *"Điều kiện thoát có phụ thuộc biến được cập nhật **bên trong** không?"* |

---

## 20.6 ⭐ Khi nào ST là lựa chọn tệ

Đây là mục quan trọng nhất của chương, và nó **không phải bài toán kỹ thuật**.

### Tình huống

Bạn viết chương trình cho một máy đặt tại nhà máy của khách hàng. Bạn bàn giao, nhận tiền, đi làm dự
án khác.

Tám tháng sau, hai giờ sáng, máy dừng. Người mở phần mềm ra xem không phải bạn — đó là thợ bảo trì
của nhà máy đó. Người này đọc được ladder thành thạo, vì mọi máy khác trong xưởng đều là ladder.
Người này **chưa từng đọc ST**.

Chương trình của bạn gọn, đúng, và có cấu trúc đẹp. Nó cũng hoàn toàn không đọc được với người duy
nhất đang đứng trước cỗ máy lúc đó.

Kết quả: dây chuyền dừng tới sáng, hoặc tới khi có người gọi được cho bạn.

### Vì sao ladder vẫn thống trị ở tầng máy

Không phải vì ladder tốt hơn về mặt kỹ thuật. Vì ba lý do thực tế:

- **Nó nhìn giống sơ đồ mạch.** Người có nền điện đọc được ngay mà không cần học lập trình.
- **Trạng thái trực tuyến hiện ngay trên hình.** Nhìn nấc thang đang chạy, thấy tiếp điểm nào sáng,
  đứt ở đâu — chẩn đoán bằng mắt trong vài giây (Chương 51).
- **Người biết ladder nhiều hơn hẳn.** Đó là thực tế của lực lượng lao động, và nó đổi rất chậm.

### Quy tắc chọn

> **Chọn ngôn ngữ theo người sẽ SỬA chương trình, không theo người viết nó.**

Áp dụng thành quy tắc phân chia, đúng trong hầu hết dự án máy:

| Phần chương trình | Ngôn ngữ | Vì sao |
|---|---|---|
| **Logic liên động và điều kiện cho phép** | **Ladder** | Đây là chỗ người bảo trì nhìn đầu tiên khi máy không chạy. Phải chẩn đoán được bằng mắt |
| **Điều khiển ngõ ra cuối cùng** | **Ladder** | "Vì sao van này không mở" phải trả lời được bằng cách nhìn một nấc thang |
| Trình tự / máy trạng thái | ST (`CASE`) hoặc SFC | Gọn hơn nhiều; và người bảo trì thường chỉ cần biết *đang ở bước nào*, thứ hiển thị được trên màn hình |
| Tính toán, quy đổi thang, thống kê | **ST** | Ladder làm việc này rất tệ |
| Xử lý mảng, thanh ghi dịch | **ST** | Ladder không có vòng lặp |
| Xử lý bản tin truyền thông | **ST** | Thao tác chuỗi và mảng |

> 💡 **MẸO — câu hỏi phải hỏi trước khi viết dòng đầu tiên**
> *"Ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?"*
>
> Hỏi khách hàng, đừng đoán. Câu trả lời thuộc về **đặc tả** (Chương 23) chứ không phải sở thích của
> người lập trình. Có nhà máy quy định rõ ngôn ngữ được dùng; có nhà máy chưa từng nghĩ tới và sẽ
> biết ơn vì bạn hỏi.

### Khi buộc phải dùng ST cho phần người khác sẽ đọc

Đôi khi không có lựa chọn khác. Khi đó, giảm thiệt hại bằng bốn việc:

- **Hiển thị số hiệu bước và tên bước trên màn hình vận hành** (Chương 44), để chẩn đoán không cần
  mở phần mềm lập trình.
- **Chú thích nói *tại sao*, không nói *cái gì*.** `// tăng bước` là vô dụng; `// chờ phản hồi thật,
  không chờ timer — xem sự cố tháng 3` mới có giá trị.
- **Giữ mỗi khối ST ngắn và làm đúng một việc.** Một khối 800 dòng là không đọc được với bất kỳ ai.
- **Viết một trang giải thích cấu trúc chương trình** và để nó **trong tủ điện**, không phải trong
  email (Chương 30, Chương 52).

---

## 20.7 Trên máy mẫu DP-01 — chia việc theo ngôn ngữ

Cùng một chức năng, chia đúng chỗ:

### Ladder — điều kiện cho phép và ngõ ra cuối

```text
   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
```

Nấc này trả lời câu hỏi mà người bảo trì hỏi nhiều nhất: *"vì sao kẹp không lên?"* Nhìn trực tuyến,
tiếp điểm nào không sáng là biết ngay — dừng khẩn, khí, hay cửa. Không cần đọc dòng code nào.

Chú ý `M_Stn1_ClampReq` là **yêu cầu** từ trình tự, còn `DO_Clamp1Vlv` là **ngõ ra thật**. Trình tự
chỉ nêu ý định; các điều kiện an toàn và liên động nằm ở nấc thang này, nơi ai cũng thấy.

### ST — trình tự

```iecst
CASE Stn1_Step OF
    10:
        M_Stn1_ClampReq := FALSE;
        IF DI_BoardStn1 AND M_Running THEN
            Stn1_Step := 20;
        END_IF;

    20:
        M_Stn1_ClampReq := TRUE;                 // chỉ là YÊU CẦU
        IF DI_Clamp1Up THEN                      // chuyển bước bằng phản hồi thật
            Stn1_Step := 30;
        END_IF;

ELSE
    Stn1_Step := 0;                              // giá trị lạ → về trạng thái đã biết
END_CASE;

// Giám sát thời gian bước — chạy song song, chỉ để BÁO LỖI (Chương 17)
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
```

### ST — tính toán

Phần thống kê chu kỳ và hiệu suất ở Chương 19, mục 19.8. Không ai muốn viết nó bằng ladder, và người
bảo trì cũng không cần đọc nó để sửa máy.

Sự phân chia này là **ranh giới thực dụng**: thứ người bảo trì cần nhìn thì để ở dạng nhìn được; thứ
họ không cần nhìn thì viết ở dạng gọn nhất.

---

## 20.8 Khác biệt giữa các hãng

### ⭐ Trước hết là tên gọi

| Hệ | Gọi ngôn ngữ này là gì |
|---|---|
| Chuẩn IEC 61131-3 · CODESYS · Beckhoff TwinCAT | **ST** — *Structured Text* |
| ⚠ **Siemens** | **SCL** — *Structured Control Language* |
| Mitsubishi (GX Works3) | **ST** |
| Rockwell (Studio 5000) | **ST** — routine kiểu *Structured Text* |

> ⚠ **Tra tài liệu Siemens bằng từ khoá "Structured Text" thì bạn sẽ không tìm ra.**
> Siemens gọi nó là **SCL**. Cùng một ngôn ngữ, cùng một chuẩn, khác tên. Chi tiết nhỏ này làm mất
> hàng giờ của người mới.

### Tính sẵn có và bản quyền

| Hệ | Điều phải kiểm **trước khi thiết kế** |
|---|---|
| **Siemens** | SCL có cho S7-1200 và S7-1500; ⚠ với S7-1500 thường cần ấn bản TIA Portal cao hơn. Kiểm gói bản quyền bạn đang có |
| **Mitsubishi** | GX Works3 hỗ trợ ST; dự án đời cũ trên GX Works2 phải là loại dự án có cấu trúc |
| **Rockwell** | ST có ở dòng Logix; ⚠ một số ấn bản phần mềm cũ **không** cho tạo routine ST — kiểm ấn bản đang có |
| **CODESYS / TwinCAT** | ST là ngôn ngữ chính, hỗ trợ đầy đủ nhất |
| ⚠ **Dòng CPU nhỏ, giá thấp** | **Nhiều dòng chỉ có ladder, không có ST.** Đây là ràng buộc phần cứng chứ không phải ràng buộc phần mềm — Chương 13, tiêu chí 5 |

> ⚠⚠ **Kiểm tính sẵn có của ST là việc làm lúc CHỌN CPU, không phải lúc viết code.**
> Phát hiện CPU không hỗ trợ ST sau khi đã thiết kế xong kiến trúc chương trình nghĩa là viết lại từ
> đầu bằng ladder, hoặc đổi CPU. Cả hai đều đắt.

### Các khác biệt còn lại

| Điểm | Điều cần biết |
|---|---|
| Chú thích `//` | Có ở TIA Portal, GX Works3, Studio 5000 và CODESYS. Kiểu `(* … *)` thì chắc chắn có ở mọi hệ |
| ⚠ Watchdog | Siemens: *cycle monitoring time* trong thuộc tính CPU. Rockwell: watchdog **riêng cho từng tác vụ**. Mitsubishi: đặt trong tham số PLC, kèm lệnh `WDT` để nạp lại giữa vòng quét dài. **Đừng tăng nó để chữa vòng lặp chậm** (Bẫy 5) |
| Trạng thái trực tuyến của ST | Khác nhau nhiều và ảnh hưởng thẳng tới việc chẩn đoán: có hệ hiện giá trị ngay cạnh biến trong code, có hệ phải mở bảng theo dõi riêng. ⭐ Đây là một lý do thực tế nữa cho quy tắc ở mục 20.6 |
| Gỡ lỗi từng bước | Ít hệ hỗ trợ chạy từng dòng như IDE thông thường. Đừng thiết kế dựa trên giả định có nó |
| Trộn ngôn ngữ trong một dự án | Mọi hệ nêu trên đều cho mỗi khối hoặc mỗi routine dùng một ngôn ngữ riêng — đó chính là điều kiện để làm được bảng phân chia ở mục 20.6 |

## 20.9 Bẫy thường gặp

### 🔍 BẪY 1 — `WHILE` chờ tín hiệu vào

**Hiện tượng:** CPU chuyển sang STOP ngay lần đầu chạy tới đoạn đó; mọi ngõ ra tắt giữa chu trình.
**Nguyên nhân:** ảnh ngõ vào không được cập nhật trong lúc vòng lặp chạy (mục 20.5).
**Cách sửa:** chờ bằng cách giữ nguyên bước, không bằng vòng lặp.

### 🔍 BẪY 2 — Ghi vào cùng một ngõ ra ở hai nhánh xa nhau

**Hiện tượng:** ngõ ra hành xử khó hiểu; nhánh phía dưới luôn thắng, kể cả khi nhánh phía trên "rõ
ràng đúng".
**Cách sửa:** mỗi ngõ ra chỉ được ghi ở **đúng một chỗ**. Dùng tham chiếu chéo để kiểm (Chương 22).

### 🔍 BẪY 3 — Quên nhánh `ELSE` trong `CASE` máy trạng thái

**Hiện tượng:** trình tự đứng im vĩnh viễn, không báo gì, đèn vẫn xanh — đúng cỗ máy ở Chương 26.
**Cách sửa:** luôn có `ELSE` đưa về trạng thái đã biết chắc và đặt cờ lỗi.

### 🔍 BẪY 4 — `FOR` với trần đến từ tính toán

**Hiện tượng:** thời gian quét thỉnh thoảng vọt lên; thỉnh thoảng watchdog kích hoạt, không tái hiện
được.
**Cách sửa:** trần vòng lặp phải là hằng số, hoặc phải kẹp trước khi vào vòng.

### 🔍 BẪY 5 — Tăng watchdog để chữa quét chậm

**Hiện tượng:** máy hết STOP, nhưng đáp ứng của toàn bộ máy chậm đi — mọi cơ cấu phản ứng trễ hơn, và
độ chính xác của mọi timer giảm (Chương 17, mục 17.3).
**Cách sửa:** tìm nguyên nhân quét chậm. Watchdog là **công cụ phát hiện**, không phải tham số để
chỉnh cho vừa ý.

### 🔍 BẪY 6 — Viết toàn bộ chương trình bằng ST vì nó gọn hơn

**Hiện tượng:** không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn không có mặt.
**Cách sửa:** mục 20.6. Đây là quyết định phải chốt ở giai đoạn đặc tả, không phải lúc viết code.

### 🔍 BẪY 7 — Dùng chung một thể hiện khối chức năng

```iecst
// ✗ SAI — một thể hiện TON cho hai bước
T_Guard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Guard.Q THEN  M_Fault20 := TRUE;  END_IF;
T_Guard(IN := (Stn1_Step = 40), PT := T#5S);    // ghi đè bộ nhớ lần gọi trên
IF T_Guard.Q THEN  M_Fault40 := TRUE;  END_IF;
```

**Hiện tượng:** timeout báo sai bước, hoặc không báo.
**Cách sửa:** mỗi chỗ dùng một thể hiện riêng — `T_Step20`, `T_Step40`.

### 🔍 BẪY 8 — Chú thích lặp lại code

`// tăng bước` viết cạnh `Stn1_Step := 30;` không thêm thông tin nào.

**Hiện tượng:** không phải lỗi chạy, nhưng làm chương trình khó bảo trì đúng vào lúc cần nhất.
**Cách sửa:** chú thích trả lời *vì sao*, và ghi lại những gì không suy ra được từ code — lý do chọn
ngưỡng, sự cố đã dẫn tới đoạn code này, cạm bẫy đã tránh (Chương 30).

---

## 20.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Gán và so sánh bằng | Gán `:=` · so sánh `=` |
| Viết máy trạng thái | `CASE` — **luôn có nhánh `ELSE`** |
| Chờ tín hiệu | ❌ Không vòng lặp — giữ nguyên bước |
| Chờ thời gian | ❌ Không vòng lặp — timer |
| `WHILE` | Chỉ khi điều kiện thoát tính **trong cùng vòng lặp**, và có trần số vòng |
| `FOR` | Trần phải là hằng số hoặc đã kẹp; đo thời gian quét sau khi thêm |
| Watchdog kích hoạt | Sửa vòng lặp, **không tăng watchdog** |
| Ghi ngõ ra | Đúng **một chỗ** cho mỗi ngõ ra |
| Khối chức năng | Mỗi chỗ dùng **một thể hiện riêng** |
| ST hợp cho | Tính toán · trình tự · mảng · truyền thông |
| ⭐ Ladder hợp cho | **Liên động và ngõ ra cuối** — thứ người bảo trì nhìn đầu tiên |
| ⭐⭐ Điều kiện thoát vòng lặp | **Phải phụ thuộc biến cập nhật BÊN TRONG vòng lặp** |
| ⚠ `REPEAT` khác `WHILE` | Cực tính **ngược**, và thân vòng **luôn chạy ít nhất một lần** |
| ⚠ `EXIT` thoát mấy tầng | ⭐ **Một tầng** — vòng bao ngoài vẫn chạy tiếp |
| Dùng truy cập trực tiếp để cứu vòng lặp chờ | ⚠⚠ **Chữa triệu chứng** — CPU vẫn đứng chờ, nút dừng vẫn không được đọc |
| ⭐ Chọn ngôn ngữ theo | **Người sẽ SỬA**, không theo người viết |

---

## 20.11 Tự kiểm

1. Viết phép gán và phép so sánh bằng trong ST. Nhầm lẫn giữa hai ký hiệu này gây hậu quả gì, và vì
   sao đó là hậu quả tương đối lành?
2. Vì sao nhánh `ELSE` trong `CASE` của máy trạng thái là bắt buộc? Mô tả triệu chứng khi thiếu nó.
3. ⭐ Giải thích vì sao `WHILE NOT DI_Clamp1Up DO ; END_WHILE;` chắc chắn làm treo CPU. Nêu rõ cơ chế
   liên quan tới vòng quét.
4. Watchdog kích hoạt thì máy dừng theo kiểu nào? Vì sao kiểu dừng đó tệ hơn dừng bình thường?
5. Vì sao **không** được tăng thời gian watchdog để chữa một vòng lặp chậm? Nêu hai hậu quả.
6. Nêu ba nhóm việc ST rõ ràng hơn ladder, và giải thích ngắn gọn vì sao.
7. ⭐ Một chương trình viết hoàn toàn bằng ST, chạy đúng, gọn, có cấu trúc tốt. Nêu tình huống cụ thể
   khiến nó vẫn là quyết định sai.
8. Phần nào của chương trình DP-01 nên viết bằng ladder, dù ST gọn hơn? Vì sao?
9. Vì sao lỗi ghi trùng ngõ ra khó phát hiện trong ST hơn trong ladder? Công cụ nào giúp tìm?
10. ⭐ Câu hỏi nào phải hỏi **khách hàng** trước khi chọn ngôn ngữ lập trình, và vì sao nó thuộc về
    đặc tả chứ không thuộc về sở thích kỹ thuật?
11. ⭐⭐ Phát biểu **nguyên tắc chung** về điều kiện thoát vòng lặp. Dùng nó giải thích vì sao
    `WHILE NOT DI_Clamp1Up` sai còn `FOR i := 0 TO 99` an toàn.
12. ⚠ `REPEAT` khác `WHILE` ở **hai** điểm. Nêu cả hai, và cho một tình huống mà chép nhầm từ cái này
    sang cái kia tạo ra vòng lặp vô hạn.
13. ⚡ Có người sửa vòng lặp chờ bằng **truy cập trực tiếp** để tín hiệu đổi được trong lúc lặp. Vòng
    lặp thoát được thật. ⭐ Vì sao đây vẫn là lời giải sai? Nêu bốn thứ ngừng hoạt động trong lúc CPU
    đứng chờ.

> Câu 3, 7 và 10 là ba câu phân loại. Câu 7 và 10 là tinh thần của cả chương: **chương trình tốt
> nhất không phải chương trình gọn nhất — mà là chương trình người khác sửa được lúc bạn vắng mặt.**

---

### Chương tiếp theo

Chương 21 — **FBD, SFC và IL**. Bạn đã có ladder và ST. Chương sau hoàn tất bộ năm ngôn ngữ của chuẩn:
FBD cho luồng tín hiệu, SFC cho tuần tự — ngôn ngữ được thiết kế riêng cho đúng bài toán trình tự mà
bạn vừa viết bằng `CASE` — và IL, đủ để đọc chương trình cũ.

### Nguồn tham khảo chương 20

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: cú pháp Structured Text,
  các cấu trúc điều khiển, phân biệt hàm với khối chức năng. *(tiêu chuẩn có bản quyền)*
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho: dòng CPU nào hỗ trợ ST, giá trị watchdog
  mặc định và cách đặt, và chất lượng hiển thị trạng thái trực tuyến của ST. Ba điểm này ảnh hưởng
  trực tiếp tới quyết định ở mục 20.6.
- Đặc tả trình tự của DP-01 — Phụ lục J.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §11.8: ba vòng lặp `WHILE` / `FOR` / `REPEAT`, ⭐ `REPEAT` **chạy thân ít nhất một lần**
  và điều kiện **ngược cực tính** với `WHILE`; ⭐⭐ nguyên tắc *điều kiện thoát nên phụ thuộc biến được
  cập nhật bên trong vòng lặp*; và ⚠ `EXIT` đặt ở vòng trong **không dừng vòng bao ngoài** (mục 20.5).

> ⚡ Bảng phân chia ngôn ngữ ở mục 20.6 là **quy tắc thực dụng**, không phải yêu cầu tiêu chuẩn. Một
> số đơn vị có quy định nội bộ chặt hơn (ví dụ: toàn bộ chương trình phải là ladder); một số ngành có
> yêu cầu riêng về ngôn ngữ được phép dùng cho phần liên quan an toàn. **Quy định của khách hàng và
> của ngành luôn thắng bảng này** — và phải hỏi trước khi viết, không phải sau.

<!-- SECTION: ch21_fbd_sfc_va_il -->
---
# Chương 21 — FBD, SFC (và IL — đủ để đọc di sản)

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 21.1 Ba ngôn ngữ còn lại

Chương 15 cho bạn Ladder, Chương 20 cho bạn Structured Text. Chương này hoàn tất bộ năm:

| Ngôn ngữ | Vị thế thực tế | Bạn cần biết tới mức nào |
|---|---|---|
| **FBD** | Dùng nhiều ở xử lý analog và điều khiển quá trình | **Đọc và viết được** |
| **SFC** | Dùng cho trình tự; mức phổ biến khác nhau theo hãng và theo ngành | **Đọc và viết được** |
| **IL** | ⚠ Di sản — **đã bị rút khỏi bản mới của chuẩn** | **Chỉ cần đọc hiểu** |

Ba ngôn ngữ này không thay thế LD và ST. Chúng lấp hai chỗ mà LD và ST làm kém: **luồng tín hiệu**
(FBD) và **trình tự có thứ tự trước sau** (SFC).

---

## 21.2 FBD — luồng tín hiệu đi từ trái sang phải

### Ý tưởng

Trong FBD, mỗi phép xử lý là một **khối** có chân vào bên trái và chân ra bên phải. Bạn nối chân ra
của khối này vào chân vào của khối kia. Tín hiệu chảy từ trái sang phải.

```text
   DI_AirOK ──┐
              │  ┌───────┐        ┌────────┐
   DI_EStopOK─┼──┤  AND  ├────────┤  TON   ├──── M_ReadyStable
              │  │       │        │ PT=1s  │
   DI_Door1 ──┘  └───────┘        └────────┘
```

Đọc hình trên: ba điều kiện AND với nhau, kết quả đưa vào một timer, timer giữ 1 giây rồi mới cho ra
`M_ReadyStable`. Toàn bộ ý đồ nằm trong một hình, không cần đọc chữ.

### FBD mạnh ở đâu

| Việc | Vì sao FBD hợp |
|---|---|
| **Chuỗi xử lý tín hiệu** | Quy đổi thang → lọc → so ngưỡng → ra quyết định. Mỗi bước một khối, thấy được cả đường đi |
| **Xử lý analog** | Đây là quê hương của FBD (Chương 32, Chương 35) |
| **Nối nhiều khối chức năng** | Chân ra nối thẳng vào chân vào, không cần biến trung gian |
| **Logic có nhiều đầu vào** | Một khối `AND` tám chân gọn hơn tám tiếp điểm nối tiếp |

### FBD yếu ở đâu

| Việc | Vì sao FBD dở |
|---|---|
| Logic liên động dày đặc | ⚠ Người bảo trì quen ladder đọc chậm hơn hẳn; và "dòng điện" không còn là ẩn dụ dẫn đường |
| Rẽ nhánh phức tạp | Không có `IF/ELSE` — phải mô phỏng bằng khối chọn, rất rườm |
| Tính toán chuỗi dài | Mỗi phép một khối; một công thức năm phép thành năm khối nối nhau, ST viết một dòng |
| Sơ đồ lớn | Đường nối chằng chịt còn khó đọc hơn code |
| ⚠⚠ **Có hồi tiếp** | ⭐ **Chuẩn KHÔNG quy định thứ tự thực thi** — xem cảnh báo dưới |

> ⚠⚠ **"Trái sang phải, trên xuống dưới" là GIẢ ĐỊNH HỢP LÝ, không phải bảo đảm của chuẩn.**
>
> Khi ngõ ra của một khối được đưa ngược lại làm ngõ vào cho khối **đứng trước nó**, ⭐ chuẩn
> **không** nói bộ xử lý phải làm gì — điều đó **tuỳ hiện thực của từng hãng**.
>
> ⚠ Hệ quả: cùng một sơ đồ FBD có hồi tiếp **có thể cho kết quả khác nhau trên hai hệ khác nhau**, và
> khác biệt đó ⚠⚠ **không lộ ra khi đọc sơ đồ**.
>
> ⭐ Chính vì vậy **có hãng không cho vẽ đường hồi tiếp tường minh** — để thứ tự thực thi luôn rõ ràng.
>
> ⭐⭐ **Quy tắc thực dụng:** cần hồi tiếp thì ⭐ **đưa nó qua một biến trung gian có tên**, đừng vẽ
> đường vòng lại. Khi đó thứ tự đọc–ghi rõ ràng, và nó trở về đúng bài toán quen thuộc ở Chương 10
> (thứ tự trong vòng quét). ⚠ Và **tra tài liệu hãng** trước khi tin vào bất kỳ giả định nào về thứ
> tự thực thi FBD.

### So sánh trực tiếp với ladder

Cùng một logic, hai cách vẽ:

```text
LADDER
   DI_AirOK   DI_EStopOK   DI_Door1Closed          M_Ready
──────┤ ├────────┤ ├───────────┤ ├──────────────────( )──────

FBD
   DI_AirOK ──────┐
   DI_EStopOK ────┼── AND ────────────────────────── M_Ready
   DI_Door1Closed ┘
```

Với ba điều kiện, hai cách tương đương. Khác biệt lộ ra khi:

- **Nhiều điều kiện hơn** — FBD gọn hơn, ladder phải kéo nấc thang rất dài.
- **Có khối chức năng ở giữa chuỗi** — FBD nối thẳng, ladder phải đặt hộp trên nấc rồi lấy chân ra
  qua biến trung gian.
- **Cần chẩn đoán trực tuyến** — ⭐ ladder thắng rõ ràng: người bảo trì nhìn tiếp điểm nào không sáng
  là biết đứt ở đâu, không cần hiểu ngôn ngữ.

Dòng cuối là lý do bảng phân chia ở Chương 20 mục 20.6 vẫn đặt **liên động và ngõ ra cuối cùng vào
ladder**, kể cả khi FBD gọn hơn.

---

## 21.3 SFC — ngôn ngữ sinh ra cho trình tự

### Ba thành phần

**SFC** *(Sequential Function Chart)* mô tả trình tự bằng ba thứ, và chỉ ba thứ:

| Thành phần | Là gì | Vẽ thành |
|---|---|---|
| **Bước** *(step)* | Một trạng thái của trình tự | Hình chữ nhật |
| **Chuyển tiếp** *(transition)* | Điều kiện để rời bước này sang bước kế | Vạch ngang kèm điều kiện |
| **Hành động** *(action)* | Việc làm khi đang ở một bước | Hộp gắn bên cạnh bước |

```text
        ┌──────────────────┐
        │  S10  Chờ board  │◄──────────────┐
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_BoardStn1      │
                 │                         │
        ┌────────┴─────────┐               │
        │  S20  Nâng kẹp   │── N: M_Stn1_ClampReq
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_Clamp1Up       │
                 │                         │
        ┌────────┴─────────┐               │
        │  S30  Gia công   │               │
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  M_ProcessDone     │
                 └─────────────────────────┘
```

So với cùng trình tự viết bằng `CASE` (Chương 20, mục 20.2): SFC **thấy được toàn cảnh** — bao nhiêu
bước, đi theo đường nào, quay lại chỗ nào. Với người đọc lần đầu, đây là lợi thế lớn.

### Hai kiểu nhánh

![Hai kiểu nhánh trong SFC](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDg2JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ4Nic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ4NicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDIxLjEg4oCUIFbhuqFjaCDEkcO0aSB2w6AgduG6oWNoIMSRxqFuOiBoYWkgbsOpdCB24bq9LCBoYWkgbmdoxKlhIG5nxrDhu6NjIG5oYXU8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VuG6vSBuaOG6p20gbeG7mXQgbsOpdCBsw6AgbcOheSDEkeG7qW5nIGltIHbEqW5oIHZp4buFbiBtw6Aga2jDtG5nIGLDoW8gZ8OsLiDEkOG6v20gc+G7kSB24bqhY2ggdHLGsOG7m2Mga2hpIGvhur90IGx14bqtbiB24buBIGx14buTbmcuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9Jzg0JyB3aWR0aD0nNDEyJyBoZWlnaHQ9JzMzMCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzIzNicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk5Iw4FOSCBTT05HIFNPTkcg4oCUIHbhuqFjaCDEkMOUSTwvdGV4dD4NCjx0ZXh0IHg9JzIzNicgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNo4bqheSBjw7luZyBsw7pjLCDEkWkgdGnhur9wIGtoaSBD4bqiIEhBSSB4b25nPC90ZXh0Pg0KPHJlY3QgeD0nMTg0JyB5PScxMzYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMzYnIHk9JzE1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHRyxrDhu5tjPC90ZXh0Pg0KPGxpbmUgeDE9JzIzNicgeTE9JzE3MCcgeDI9JzIzNicgeTI9JzE3Nicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjM2LjAsMTg2LjAgMjMxLjAsMTc2LjAgMjQxLjAsMTc2LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc5NicgeTE9JzE5MCcgeDI9JzM3NicgeTI9JzE5MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9Jzk2JyB5MT0nMTk2JyB4Mj0nMzc2JyB5Mj0nMTk2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nMTQ2JyB5MT0nMTk2JyB4Mj0nMTQ2JyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nMzI2JyB5MT0nMTk2JyB4Mj0nMzI2JyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8cmVjdCB4PSc5OCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScxNDYnIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMTwvdGV4dD4NCjxyZWN0IHg9JzI3OCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPScxNDYnIHkxPScyNDgnIHgyPScxNDYnIHkyPScyNzInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjxsaW5lIHgxPSczMjYnIHkxPScyNDgnIHgyPSczMjYnIHkyPScyNzInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjxsaW5lIHgxPSc5NicgeTE9JzI3MicgeDI9JzM3NicgeTI9JzI3Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9Jzk2JyB5MT0nMjc4JyB4Mj0nMzc2JyB5Mj0nMjc4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nMjM2JyB5MT0nMjc4JyB4Mj0nMjM2JyB5Mj0nMjg2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScyMzYuMCwyOTYuMCAyMzEuMCwyODYuMCAyNDEuMCwyODYuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nMTg0JyB5PScyOTYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMzYnIHk9JzMxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHNhdTwvdGV4dD4NCjxyZWN0IHg9JzQ0JyB5PSczNDQnIHdpZHRoPSczNzInIGhlaWdodD0nNTYnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc1OCcgeT0nMzY0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUU1QjM3JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCAgQ+G6oyBoYWkgbmjDoW5oIEPDmU5HIGNo4bqheS48L3RleHQ+DQo8dGV4dCB4PSc1OCcgeT0nMzgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxRTVCMzcnIHRleHQtYW5jaG9yPSdzdGFydCc+Qsaw4bubYyBzYXUgY2jhu4kgYuG6r3QgxJHhuqd1IGtoaSBuaMOhbmggQ0jhuqxNIE5I4bqkVCDEkcOjIHhvbmcuPC90ZXh0Pg0KPHJlY3QgeD0nNDY0JyB5PSc4NCcgd2lkdGg9JzQxMicgaGVpZ2h0PSczMzAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc2ODInIHk9JzEwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OSMOBTkggTOG7sEEgQ0jhu4xOIOKAlCB24bqhY2ggxJDGoE48L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzEyNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5jaOG7jW4gTeG7mFQgxJHGsOG7nW5nLCB0deG7syDEkWnhu4F1IGtp4buHbiBuw6BvIMSRw7puZzwvdGV4dD4NCjxyZWN0IHg9JzYzMCcgeT0nMTM2JyB3aWR0aD0nMTA0JyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjgyJyB5PScxNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Qsaw4bubYyB0csaw4bubYzwvdGV4dD4NCjxsaW5lIHgxPSc2ODInIHkxPScxNzAnIHgyPSc2ODInIHkyPScxNzYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzY4Mi4wLDE4Ni4wIDY3Ny4wLDE3Ni4wIDY4Ny4wLDE3Ni4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTQyJyB5MT0nMTkyJyB4Mj0nODIyJyB5Mj0nMTkyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNTkyJyB5MT0nMTkyJyB4Mj0nNTkyJyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNzcyJyB5MT0nMTkyJyB4Mj0nNzcyJyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8dGV4dCB4PSc1ODYnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J2VuZCc+T0s8L3RleHQ+DQo8dGV4dCB4PSc3NzgnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ORzwvdGV4dD4NCjxyZWN0IHg9JzU0NCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1OTInIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5DaHV54buDbiB0aeG6v3A8L3RleHQ+DQo8cmVjdCB4PSc3MjQnIHk9JzIxNCcgd2lkdGg9Jzk2JyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNzcyJyB5PScyMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TG/huqFpIGLhu488L3RleHQ+DQo8bGluZSB4MT0nNTkyJyB5MT0nMjQ4JyB4Mj0nNTkyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNzcyJyB5MT0nMjQ4JyB4Mj0nNzcyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNTQyJyB5MT0nMjcyJyB4Mj0nODIyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNjgyJyB5MT0nMjcyJyB4Mj0nNjgyJyB5Mj0nMjg2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2ODIuMCwyOTYuMCA2NzcuMCwyODYuMCA2ODcuMCwyODYuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nNjMwJyB5PScyOTYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2ODInIHk9JzMxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHNhdTwvdGV4dD4NCjxyZWN0IHg9JzQ5MCcgeT0nMzQ0JyB3aWR0aD0nMzcyJyBoZWlnaHQ9JzU2JyByeD0nMycgZmlsbD0nI0VBRjFGNicgc3Ryb2tlPScjNTY1RTY2JyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNTA0JyB5PSczNjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QICBDaOG7iSBN4buYVCBuaMOhbmggY2jhuqF5LjwvdGV4dD4NCjx0ZXh0IHg9JzUwNCcgeT0nMzgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TmjDoW5oIGPDsm4gbOG6oWkga2jDtG5nIGJhbyBnaeG7nSDEkcaw4bujYyBrw61jaCBob+G6oXQgbOG6p24gbsOgeS48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDI2JyB3aWR0aD0nODUyJyBoZWlnaHQ9JzQyJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMzgnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjN0EyRTI0JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoOKaoCAgVuG6vSBuaOG6p20gduG6oWNoIMSQxqBOIHRow6BuaCB24bqhY2ggxJDDlEk6IHRyw6xuaCB04buxIHPhur0gQ0jhu5wgbeG7mXQgbmjDoW5oIGtow7RuZyBiYW8gZ2nhu50gY2jhuqF5IOKAlCBtw6F5IMSR4bupbmcgaW0gdsSpbmggdmnhu4VuLCB2w6Aga2jDtG5nIGPDsyBiw6FvIMSR4buZbmcgbsOgby48L3RleHQ+DQo8L3N2Zz4=)

*Hình 21.1 — Vạch đôi và vạch đơn. Hai nét vẽ gần giống nhau, nghĩa ngược nhau, và vẽ nhầm thì máy
đứng im vĩnh viễn mà không báo gì.*

**Nhánh song song** *(parallel / simultaneous divergence)* — hai nhánh chạy **cùng lúc**, và trình tự
chỉ đi tiếp khi **cả hai** đã xong:

```text
              ═══════╦═══════        ← vạch đôi = song song
                     ║
          ┌──────────╨──────────┐
      ┌───┴───┐             ┌───┴───┐
      │ Trạm 1│             │ Trạm 2│
      └───┬───┘             └───┬───┘
          └──────────┬──────────┘
              ═══════╩═══════        ← chờ CẢ HAI xong
```

**Nhánh lựa chọn** *(selective divergence)* — chọn **một** trong nhiều đường, tuỳ điều kiện nào đúng:

```text
              ───────┬───────        ← vạch đơn = lựa chọn
          ┌──────────┼──────────┐
      ─── ┼ ─ OK     ┼ ─ NG     │
      ┌───┴───┐  ┌───┴───┐
      │Chuyển │  │ Loại  │
      │ tiếp  │  │  bỏ   │
      └───────┘  └───────┘
```

> ⚠ **Vạch đôi và vạch đơn là khác biệt sống còn, và chúng trông rất giống nhau.**
> Vẽ nhầm vạch đơn thành vạch đôi nghĩa là trình tự chờ một nhánh **không bao giờ chạy** — máy đứng
> im vĩnh viễn, không báo gì. Đúng cỗ máy ở Chương 26, mục 26.1.
>
> Khi đọc SFC của người khác, **đếm số vạch** trước khi kết luận về luồng.

### Kiểu hành động

Chuẩn có nhiều **bổ ngữ hành động** *(action qualifier)*; ba cái bạn gặp nhiều nhất:

| Bổ ngữ | Nghĩa |
|---|---|
| **N** — *non-stored* | Hành động chạy **suốt thời gian** đang ở bước đó, tự tắt khi rời bước |
| **S** — *set* | Bật và **giữ**, kể cả sau khi rời bước — phải có `R` ở đâu đó để tắt |
| **R** — *reset* | Tắt một hành động đã `S` |

> ⚠ Dùng `S` mà quên `R` là biến thể SFC của bẫy SET/RESET ở Chương 16: một thứ được bật rồi không ai
> tắt. Quy tắc giống hệt — **mỗi `S` phải có một `R` tương ứng**, và bạn phải chỉ ra được nó ở đâu.

**Ba bổ ngữ nữa đáng biết, vì mỗi cái thay được cả một khối chức năng:**

| Bổ ngữ | Nghĩa | ⭐ Nó thay cho cái gì |
|---|---|---|
| **P** — *pulse* | Chạy **đúng một lần** mỗi khi bước được kích hoạt | ⭐ Khối bắt cạnh `R_TRIG` (Chương 16) |
| **L** — *time limited* | Chạy rồi **tự dừng sau một khoảng**, hoặc khi rời bước | ⭐ Một `TP` (Chương 17) |
| **D** — *time delayed* | ⭐ **Bắt đầu sau một khoảng**, nếu lúc đó vẫn còn ở bước | ⭐ Một `TON` |

Chuẩn còn vài bổ ngữ kết hợp nữa (lưu kèm trễ…). ⚠ Số bổ ngữ **thực sự được hiện thực** khác nhau
theo hãng — tra tài liệu trước khi dùng cái ngoài `N`/`S`/`R`.

> ⭐⭐ **Ý quan trọng hơn danh sách: SFC gói sẵn ba mẫu mà ở ngôn ngữ khác bạn phải tự dựng.**
> *"Làm đúng một lần"* · *"làm trong 2 giây rồi thôi"* · *"chờ 500 ms rồi mới làm"* — ở LD hay ST là
> ba khối chức năng kèm ba thể hiện riêng; ở SFC là **ba chữ cái**.

### ⭐⭐ Mỗi bước tự có hai biến — và một trong hai là timer miễn phí

Đây là thứ hữu ích nhất của SFC mà người mới không biết mình đang có. ⭐ Mỗi bước được cấp **hai biến,
tự động, không phải khai báo**:

| Biến | Kiểu | Nội dung |
|---|---|---|
| `TênBước.X` | `BOOL` | ⭐ **TRUE khi bước đang hoạt động**, FALSE khi không |
| ⭐⭐ `TênBước.T` | `TIME` | ⭐ **Thời gian đã ở trong bước** — chạy từ lúc vào bước, **về `t#0s`** khi rời bước |

> ⚠ **Cả hai chỉ đọc.** Chương trình không sửa được; sửa thì trình biên dịch báo lỗi. Đó là điều tốt —
> chúng luôn nói đúng sự thật về trạng thái trình tự.

> ⭐⭐ **Công dụng một — timeout của bước gần như miễn phí.**
>
> Chương 17 mục 17.4 dạy: mỗi bước chờ cơ cấu phải có **timeout để báo lỗi**. Ở LD/ST điều đó nghĩa là
> một `TON` riêng cho **từng** bước. ⭐ Trong SFC thì không phải khai báo gì:
>
> ```iecst
> IF Step30_Clamp.T > T#3s THEN
>     M_Alarm_ClampTimeout := TRUE;      // bước 30 chờ kẹp quá 3 giây
> END_IF;
> ```
>
> ⚡ Và vì `.T` **tự về 0 khi rời bước**, bạn không phải nhớ đặt lại timer — ⚠ đúng cái hay quên nhất
> khi tự dựng bằng `TON` (Chương 17, Bẫy 2).

> ⭐ **Công dụng hai — `.X` là cách đúng để phần còn lại của chương trình biết trình tự đang ở đâu.**
>
> Dùng cho đèn báo, cho điều kiện liên động, cho chẩn đoán — ⚠ **thay vì tự nuôi một biến "bước hiện
> tại" song song**, thứ chắc chắn sẽ lệch với thực tế vào một ngày nào đó.

> ⚠ **Một luật cấu trúc dễ vi phạm khi vẽ: không được đặt hai bước liền nhau mà không có bước chuyển
> ở giữa.** Nghe hiển nhiên, nhưng khi **chèn thêm bước vào sơ đồ có sẵn** thì đây là lỗi hay gặp —
> ⭐ may là trình biên dịch bắt được, nên nó chỉ tốn thời gian chứ không nguy hiểm.
>
> ⚡ Ngược lại, ⭐ **nhiều bước được phép hoạt động cùng lúc** — đó chính là cơ chế của nhánh song song.

### SFC mạnh ở đâu, yếu ở đâu

| ✅ Mạnh | ❌ Yếu |
|---|---|
| Trình tự tuyến tính có thứ tự rõ | ⚠ **Chế độ máy** — xem cảnh báo bên dưới |
| Thấy toàn cảnh, biết đang ở bước nào | Logic tổ hợp thuần (dùng LD) |
| Nhánh song song diễn đạt tự nhiên | Tính toán (dùng ST) |
| ⭐ Giám sát trực tuyến rất trực quan — bước đang chạy được tô sáng | Thay đổi cấu trúc trình tự tốn công vẽ lại |

> ⚠⚠ **SFC không phải câu trả lời cho máy trạng thái ở Chương 25.**
> Máy trạng thái chế độ cần đường **"từ mọi trạng thái đều nhảy được vào `Alarm`"**. Trong SFC, mỗi
> đường nhảy phải vẽ tường minh — nghĩa là từ tám bước phải vẽ tám đường về `Alarm`, và sơ đồ trở
> thành mớ bòng bong.
>
> Cách thường dùng trong thực tế: **chế độ máy bằng `CASE` hoặc LD; trình tự bên trong chế độ
> `Running` thì bằng SFC.** Chương 25 mục 25.8 và Chương 26 nói kỹ.

### Quan hệ với GRAFCET

SFC bắt nguồn từ **GRAFCET**, một phương pháp mô tả trình tự có trước, xuất phát từ Pháp. Bạn sẽ gặp
tên này trong tài liệu và trong bản vẽ của một số nhà chế tạo máy.

Điểm cần nắm: **GRAFCET là phương pháp mô tả, SFC là ngôn ngữ lập trình.** Bạn có thể vẽ GRAFCET trên
giấy để thiết kế trình tự (Chương 26) rồi hiện thực bằng bất kỳ ngôn ngữ nào — SFC, `CASE`, hay bit
trình tự trong ladder. Vẽ GRAFCET không bắt buộc bạn phải lập trình bằng SFC.

---

## 21.4 IL — chỉ để đọc di sản

### Nó trông như thế nào

**IL** *(Instruction List)* là ngôn ngữ dạng văn bản, mỗi dòng một lệnh, làm việc trên một **thanh
ghi tích luỹ** *(accumulator)* — rất giống hợp ngữ.

```text
LD    DI_StartPB        (* nạp giá trị vào bộ tích luỹ *)
OR    M_Running         (* OR với giá trị hiện có *)
AND   DI_StopPB
AND   DI_EStopOK
ST    M_Running         (* lưu kết quả ra biến *)
```

Đoạn trên chính là mạch tự giữ Start/Stop của Chương 15, viết bằng IL.

Vài lệnh hay gặp, đủ để bạn dò được logic:

| Lệnh | Nghĩa |
|---|---|
| `LD` / `LDN` | Nạp giá trị / nạp giá trị đảo vào bộ tích luỹ |
| `ST` | Lưu bộ tích luỹ ra biến |
| `AND` / `OR` / `XOR` | Phép logic với bộ tích luỹ |
| `ANDN` / `ORN` | Như trên nhưng với giá trị đảo |
| `S` / `R` | Đặt / xoá bit |
| `JMP` / `CAL` / `RET` | Nhảy / gọi POU / trở về |

### Vì sao vẫn gặp

- **Máy cũ.** Chương trình viết những năm 1990–2000 còn chạy tốt, và không ai viết lại một thứ đang
  chạy được.
- **Vài hệ vẫn hiển thị ladder dưới dạng danh sách lệnh** khi bạn xem ở chế độ văn bản.
- **Tài liệu cũ và ví dụ cũ** trên mạng.

### ⚠ IL đã bị rút khỏi chuẩn

Bản 3 của IEC 61131-3 (2013) đánh dấu IL là **không khuyến khích**; ⚠ bản 4 (5/2025) **bỏ hẳn** chương
IL khỏi chuẩn — chuẩn giờ chỉ còn LD, FBD, ST và các phần tử SFC. ⭐ Nhưng chuẩn bỏ không có nghĩa là
hãng bỏ: mỗi hãng tự quyết định có giữ IL trong công cụ hay không. Hệ quả thực tế:

- **Đừng viết code mới bằng IL.** Không có lý do kỹ thuật nào để làm vậy hôm nay.
- **Vẫn phải đọc được nó**, vì máy cũ không biến mất theo tiêu chuẩn.
- Công cụ mới có thể không còn hỗ trợ tạo POU kiểu IL, dù vẫn mở được chương trình cũ.

> 💡 **MẸO — dò logic IL nhanh**
> Đọc từ `LD` tới `ST` gần nhất: đó là **một biểu thức trọn vẹn**. `LD` bắt đầu, các lệnh ở giữa biến
> đổi bộ tích luỹ, `ST` kết thúc và lưu kết quả. Chia chương trình thành các đoạn `LD … ST` rồi dịch
> từng đoạn sang lời — bạn sẽ dò được logic mà không cần thành thạo IL.

---

## 21.5 Bảng "bài toán nào → ngôn ngữ nào"

Bảng tổng hợp của cả Phần III, gom lại ở đây để tra:

| Bài toán | Ngôn ngữ | Lý do chính |
|---|---|---|
| Liên động, điều kiện cho phép | ⭐ **LD** | Người bảo trì chẩn đoán bằng mắt, không cần đọc code |
| Điều khiển ngõ ra cuối cùng | ⭐ **LD** | "Vì sao van không mở" phải trả lời được bằng một nấc thang |
| Chuỗi xử lý tín hiệu analog | **FBD** | Thấy được đường đi của tín hiệu |
| Nối nhiều khối chức năng | **FBD** | Chân ra nối thẳng chân vào |
| Trình tự tuyến tính, có nhánh song song | **SFC** | Sinh ra cho đúng việc này; giám sát trực quan |
| Chế độ máy (Idle / Running / Alarm…) | **ST (`CASE`)** hoặc **LD** | ⚠ SFC diễn đạt "mọi trạng thái → Alarm" rất tệ |
| Tính toán, quy đổi thang, thống kê | **ST** | Ladder và FBD đều làm kém |
| Mảng, thanh ghi dịch, vòng lặp | **ST** | LD và FBD không có vòng lặp |
| Xử lý bản tin truyền thông | **ST** | Thao tác chuỗi và mảng |
| Đọc chương trình máy đời cũ | **IL** | Không có lựa chọn |

> ⚠ **Bảng này nói cái gì *hợp về kỹ thuật*.** Câu hỏi quyết định vẫn là câu ở Chương 20 mục 20.6:
> **ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?** Khi hai câu trả lời mâu
> thuẫn, **người bảo trì thắng**.

---

## 21.6 Trên máy mẫu DP-01

Cùng một đoạn chức năng, ba cách viết, để bạn thấy khác biệt bằng mắt.

### Điều kiện cho phép — LD (chọn cách này)

```text
   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
```

### Cùng logic đó — FBD

```text
   M_Stn1_ClampReq ─┐
   DI_EStopOK ──────┤
   DI_AirOK ────────┼── AND ──────────────────────── DO_Clamp1Vlv
   DI_Door1Closed ──┘
```

FBD gọn hơn một chút. Nhưng khi máy hỏng lúc hai giờ sáng, người bảo trì nhìn **nấc thang** thấy ngay
tiếp điểm nào không sáng. Nhìn khối `AND` bốn chân thì phải mở từng chân ra xem. **LD thắng ở đây**,
và đó là lý do bảng ở mục 21.5 xếp nó vào LD.

### Trình tự trạm 1 — SFC so với `CASE`

| | SFC | `CASE` trong ST |
|---|---|---|
| Thấy toàn cảnh | ⭐ Có — nhìn sơ đồ là biết | Phải đọc hết khối |
| Giám sát trực tuyến | ⭐ Bước đang chạy được tô sáng | Xem giá trị biến bước |
| Thêm một bước vào giữa | Vẽ lại một đoạn | Thêm một nhánh `CASE` |
| Xử lý "mọi bước → Alarm" | ❌ Phải vẽ nhiều đường | ⭐ Một lệnh gán, hoặc nhánh `ELSE` |
| Chép cho trạm 2 | Vẽ lại | ⭐ Chép khối, đổi tiền tố tên |

Với DP-01 có **hai trạm gần giống nhau**, hàng cuối là hàng quyết định: `CASE` chép và sửa dễ hơn
nhiều. Sách chọn `CASE` cho trình tự, và Chương 26 đi theo hướng đó.

Nếu máy của bạn chỉ có **một** trình tự dài, không lặp lại, và đội bảo trì quen SFC — thì SFC là lựa
chọn tốt hơn. Không có đáp án chung.

---

## 21.7 Khác biệt giữa các hãng

| Ngôn ngữ | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| **FBD** | Có, dùng nhiều | Có | Có | Có |
| **SFC** | **S7-GRAPH** — gói riêng | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC theo chuẩn |
| ⚠ Bản quyền SFC | S7-GRAPH thường **nằm trong gói cao hơn** | Tuỳ phiên bản GX Works | Tuỳ ấn bản Studio 5000 | Có sẵn |
| **IL** | **STL** — *Statement List*, phương ngữ riêng của Siemens, mạnh hơn IL chuẩn | Danh sách lệnh của dòng FX | Không dùng | Có nhưng đã lỗi thời |

> ⚠ **Siemens STL không phải IL chuẩn.**
> STL là phương ngữ riêng, có nhiều lệnh vượt ngoài IL của chuẩn, và ở các dòng CPU cũ nó rất phổ
> biến — nhiều chương trình S7-300/400 viết hoàn toàn bằng STL. Nếu bạn tiếp quản một máy Siemens
> đời cũ, **STL là thứ bạn sẽ phải đọc**, và nó khó hơn IL chuẩn.
>
> ⚠ Ở các dòng mới hơn, STL bị hạn chế hoặc không còn khả dụng — một lý do nữa để **không viết mới**
> bằng ngôn ngữ này.

> ⚠ **Kiểm bản quyền SFC trước khi thiết kế dựa vào nó.**
> Nếu bạn thiết kế trình tự bằng SFC rồi phát hiện gói đó không có trong bản quyền của khách hàng —
> hoặc đội bảo trì của họ không mở được — thì phải viết lại. Đây là câu hỏi thuộc Chương 13, tiêu
> chí 5.

Chi tiết đối chiếu năm hệ: **Phụ lục A2**.

---

## 21.8 Bẫy thường gặp

### 🔍 BẪY 1 — Nhầm nhánh song song với nhánh lựa chọn trong SFC

**Hiện tượng:** trình tự đứng im ở một bước, không báo gì — vì đang chờ một nhánh không bao giờ chạy.
**Cách sửa:** vạch **đôi** là song song (chờ cả hai), vạch **đơn** là lựa chọn (đi một đường). Đếm số
vạch khi đọc sơ đồ của người khác.

### 🔍 BẪY 2 — Dùng bổ ngữ `S` mà quên `R`

**Hiện tượng:** một hành động bật rồi không bao giờ tắt; cơ cấu giữ nguyên trạng thái qua nhiều bước
sau đó.
**Cách sửa:** mỗi `S` phải có một `R` tương ứng, và bạn phải chỉ được nó ở đâu. Nếu chỉ cần chạy
trong lúc ở bước đó thì dùng `N`, không dùng `S`.

### 🔍 BẪY 3 — Dùng SFC cho chế độ máy

**Hiện tượng:** sơ đồ đầy đường nhảy chéo về `Alarm`; không ai đọc nổi, và thêm một trạng thái mới là
phải vẽ thêm một đường từ mọi bước.
**Cách sửa:** chế độ máy bằng `CASE` hoặc LD; SFC cho trình tự bên trong (mục 21.3, Chương 25).

### 🔍 BẪY 4 — Sơ đồ FBD quá lớn

**Hiện tượng:** đường nối chằng chịt, phải cuộn màn hình hai chiều để lần theo một tín hiệu; khó hơn
hẳn so với đọc code.
**Cách sửa:** tách thành nhiều khối nhỏ, mỗi khối một chức năng. Nếu vẫn rối thì bài toán đó có lẽ
thuộc về ST.

### 🔍 BẪY 5 — Viết code mới bằng IL hoặc STL

**Hiện tượng:** vài năm sau không ai trong đội đọc được; và công cụ mới có thể không còn hỗ trợ tạo
mới.
**Cách sửa:** IL đã bị rút khỏi chuẩn. Viết mới bằng LD, ST hoặc SFC. IL và STL chỉ để **đọc**.

### 🔍 BẪY 6 — Dùng FBD cho liên động rồi khó chẩn đoán

**Hiện tượng:** máy không chạy, người bảo trì nhìn khối `AND` tám chân mà không biết chân nào sai;
phải mở bảng theo dõi từng biến.
**Cách sửa:** liên động và ngõ ra cuối để ở LD. Đây là quy tắc, không phải sở thích (mục 21.5).

### 🔍 BẪY 7 — Thiết kế bằng SFC mà chưa kiểm bản quyền

**Hiện tượng:** thiết kế xong mới biết khách hàng không có gói SFC, hoặc đội bảo trì không mở được.
Phải viết lại.
**Cách sửa:** kiểm ở giai đoạn chọn hệ (Chương 13, tiêu chí 5), không phải lúc lập trình.

### 🔍 BẪY 8 — Tưởng vẽ GRAFCET thì bắt buộc lập trình bằng SFC

**Hiện tượng:** ép dùng SFC dù `CASE` hợp hơn với máy nhiều trạm giống nhau.
**Cách sửa:** GRAFCET là **cách mô tả**; SFC là **cách hiện thực**. Vẽ GRAFCET trên giấy rồi hiện
thực bằng ngôn ngữ nào cũng được (mục 21.3, Chương 26).

---

## 21.9 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| FBD hợp với | Chuỗi xử lý tín hiệu, analog, nối nhiều khối chức năng |
| FBD dở với | Liên động cần chẩn đoán nhanh · rẽ nhánh phức tạp · tính toán chuỗi dài |
| Ba thành phần của SFC | **Bước · chuyển tiếp · hành động** |
| Vạch đôi trong SFC | **Song song** — chờ **cả hai** nhánh xong |
| Vạch đơn trong SFC | **Lựa chọn** — đi **một** đường |
| Bổ ngữ `N` / `S` / `R` | Chạy trong bước / bật và giữ / tắt. **Mỗi `S` phải có một `R`** |
| SFC dùng cho chế độ máy? | ❌ **Không** — dùng `CASE` hoặc LD |
| GRAFCET với SFC | GRAFCET là **cách mô tả**, SFC là **ngôn ngữ**. Không bắt buộc đi cùng nhau |
| IL | ⚠ Đã bị **rút khỏi chuẩn** — chỉ đọc, không viết mới |
| Siemens STL | Phương ngữ riêng, mạnh hơn IL chuẩn; phổ biến ở S7-300/400 đời cũ |
| ⭐⭐ Mỗi bước SFC tự có | `TênBước.X` (đang ở bước) và ⭐ **`TênBước.T` — timer sẵn, tự về 0** |
| Timeout bước trong SFC | ⭐ **Không phải khai `TON`** — dùng thẳng `.T` |
| Bổ ngữ `P` / `L` / `D` | Thay cho `R_TRIG` / `TP` / `TON` |
| ⚠⚠ Thứ tự thực thi FBD khi có hồi tiếp | ⭐ **Chuẩn KHÔNG quy định** — tuỳ hãng; đưa hồi tiếp qua **biến trung gian có tên** |
| Khi bảng kỹ thuật mâu thuẫn với người bảo trì | ⭐ **Người bảo trì thắng** |

---

## 21.10 Tự kiểm

1. Nêu hai nhóm việc mà FBD làm tốt hơn ladder, và hai nhóm việc FBD làm kém hơn.
2. Kể ba thành phần của SFC và nói ngắn gọn vai trò từng cái.
3. ⭐ Phân biệt nhánh song song với nhánh lựa chọn trong SFC. Vẽ nhầm thì **triệu chứng trên máy** là
   gì?
4. Ba bổ ngữ hành động `N`, `S`, `R` khác nhau thế nào? Dùng `S` mà quên `R` gây ra chuyện gì?
5. ⭐ Vì sao SFC **không** phải lựa chọn tốt cho máy trạng thái chế độ ở Chương 25?
6. GRAFCET và SFC khác nhau ở điểm nào? Vẽ GRAFCET có bắt buộc lập trình bằng SFC không?
7. Vì sao IL bị rút khỏi chuẩn, và vì sao bạn vẫn cần đọc được nó?
8. Đọc đoạn IL sau và diễn đạt bằng lời:
   `LD DI_StartPB` / `OR M_Running` / `AND DI_StopPB` / `ST M_Running`
9. Siemens STL khác IL chuẩn ở điểm nào, và vì sao điều đó quan trọng khi tiếp quản máy Siemens cũ?
10. ⭐ Với DP-01 có hai trạm gần giống nhau, vì sao sách chọn `CASE` thay vì SFC cho trình tự? Trong
    tình huống nào thì SFC lại là lựa chọn tốt hơn?
11. ⭐⭐ Mỗi bước SFC tự có hai biến nào? Nêu **hai** việc mà `.T` làm được và giải thích vì sao nó tiện
    hơn tự dựng một `TON` cho từng bước.
12. ⭐ Bổ ngữ `P`, `L`, `D` mỗi cái thay cho khối chức năng nào ở LD/ST?
13. ⚠⚠ Một sơ đồ FBD có đường hồi tiếp chạy đúng trên hệ A, sai trên hệ B. ⭐ Vì sao điều này **không**
    phải lỗi của hãng nào? Cách viết nào tránh được hẳn?

> Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **không có ngôn ngữ nào tốt
> nhất — chỉ có ngôn ngữ hợp với bài toán này, cỗ máy này, và đội ngũ này.**

---

### Chương tiếp theo

Chương 22 — **Đọc & sửa chương trình của người khác**. Bạn đã biết cả năm ngôn ngữ. Nhưng ở công việc
thật, phần lớn thời gian không phải viết mới — mà là mở một chương trình bạn chưa từng thấy, không
có tài liệu, và phải sửa nó mà không làm hỏng thứ đang chạy.

### Nguồn tham khảo chương 21

- IEC 61131-3:2025 (bản 4) — IL không còn trong chuẩn; đối chiếu qua trang giới thiệu của IEC và bài so
  sánh bản 3 – bản 4 của Stefan Henneken (chi tiết ở nguồn của Chương 14).
- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa FBD, SFC (bước,
  chuyển tiếp, hành động, bổ ngữ hành động, các kiểu nhánh) và IL. *(tiêu chuẩn có bản quyền)*
- Tài liệu về **GRAFCET** — phương pháp mô tả trình tự mà SFC bắt nguồn từ đó, có tiêu chuẩn riêng.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng ở mục 21.7: tên gói SFC của từng
  hãng, tình trạng bản quyền, và đặc điểm của Siemens STL.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §10.3 và ch. 12: ⭐ **chuẩn không quy định thứ tự thực thi FBD khi có hồi tiếp** (tuỳ hiện
  thực; có hãng không cho vẽ hồi tiếp tường minh); ⭐⭐ **`Step.X` và `Step.T`** — mọi bước SFC có sẵn
  cờ trạng thái và **timer nội**, cả hai chỉ đọc; bảng **bổ ngữ hành động** `N`/`S`/`R`/`P`/`L`/`D`;
  và luật **không đặt hai bước liền nhau không có bước chuyển**.

> ⚡ Nhận định "IL đã bị rút khỏi bản mới của chuẩn" là **thay đổi giữa các phiên bản tiêu chuẩn**.
> Khi cần dẫn chiếu chính thức, kiểm phiên bản IEC 61131-3 đang hiệu lực tại thị trường của bạn —
> phiên bản áp dụng có thể khác nhau tuỳ nơi và tuỳ thời điểm (B10).

<!-- SECTION: ch22_doc_va_sua_chuong_trinh_nguoi_khac -->
---
# Chương 22 — Đọc & sửa chương trình của người khác

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 22.1 Kỹ năng chiếm phần lớn thời gian đi làm

Sách dạy lập trình PLC gần như luôn dạy **viết mới**: đây là ladder, đây là timer, hãy viết một
chương trình điều khiển băng tải.

Nhưng công việc thật không như vậy. Với phần lớn người làm nghề này, phần lớn thời gian là:

- máy đã có, chương trình đã có, **bạn phải sửa nó**;
- người viết đã nghỉ việc, hoặc ở công ty khác, hoặc không nhớ nữa;
- không có tài liệu, hoặc có tài liệu nhưng **không khớp với chương trình đang chạy**;
- máy đang sản xuất, và mỗi giờ nó dừng là tiền.

Đây là kỹ năng ít được dạy nhất và được dùng nhiều nhất. Chương này về nó.

> ⚠⚠ **Nguyên tắc bao trùm cả chương**
> Chương trình bạn sắp sửa **đang chạy một cỗ máy thật**, và nó đã chạy được. Điều đó có nghĩa là nó
> **đúng theo một cách nào đó mà bạn chưa hiểu**.
>
> Mỗi lần bạn thấy một đoạn code "thừa" hoặc "sai" và muốn dọn nó đi, hãy giả định rằng nó ở đó vì
> một lý do — thường là một sự cố đã xảy ra và không ai ghi lại. Xoá nó nghĩa là mời sự cố đó quay
> lại, vào lúc bạn không có mặt.

---

## 22.2 Đọc trước, sửa sau — quy trình sáu bước

Đừng mở phần mềm rồi bắt đầu đọc từ dòng đầu tiên. Chương trình PLC không đọc tuyến tính được, và
đọc hết một chương trình lớn có thể mất nhiều ngày.

Đọc **theo mục tiêu**:

| Bước | Việc | Xong khi |
|---|---|---|
| 1 | **Xác định câu hỏi** cụ thể bạn cần trả lời | Viết được nó thành một câu |
| 2 | **Lấy bản sao lưu** của chương trình đang chạy | File đã nằm ở nơi an toàn, có ghi ngày |
| 3 | **Dựng bản đồ**: chương trình có những phần nào | Liệt kê được các POU và việc của từng cái |
| 4 | **Truy ngược từ triệu chứng** tới nguyên nhân | Tìm được đoạn code liên quan |
| 5 | **Hiểu đoạn đó** — cả những chỗ trông thừa | Giải thích được cho người khác |
| 6 | **Sửa nhỏ nhất có thể**, rồi ghi lại | Có thể quay lui trong một phút |

Bước 1 quan trọng hơn nó có vẻ. *"Hiểu chương trình này"* không phải câu hỏi — nó là một cái hố không
đáy. *"Vì sao van kẹp trạm 1 không mở khi có board"* mới là câu hỏi, và nó dẫn thẳng tới một nhánh
nhỏ của chương trình.

---

## 22.3 ⭐ Tham chiếu chéo — công cụ quan trọng nhất

**Tham chiếu chéo** *(cross-reference)* trả lời câu hỏi: **"tag này được dùng ở những đâu?"**

Mọi phần mềm lập trình PLC đều có chức năng này, và nó là **công cụ năng suất nhất** khi đọc chương
trình của người khác. Nếu bạn chỉ học một thứ từ chương này, hãy học thứ này.

### Ba câu hỏi mà nó trả lời

| Câu hỏi | Vì sao quan trọng |
|---|---|
| **Ai GHI vào tag này?** | ⭐ Câu quan trọng nhất — xem bên dưới |
| **Ai ĐỌC tag này?** | Biết sửa nó thì ảnh hưởng tới đâu |
| Tag này có được dùng không? | Tag không ai dùng là dấu hiệu của code chết |

### Vì sao "ai ghi vào" là câu quan trọng nhất

Triệu chứng thường gặp: một giá trị **sai mà không biết từ đâu ra**. Một cờ lên khi lẽ ra phải xuống.
Một ngõ ra tắt trong khi nấc thang điều khiển nó đang đúng.

Nguyên nhân gần như luôn là: **có một chỗ khác cũng ghi vào tag đó**, và bạn chưa biết chỗ đó.

Đây chính là lỗi cuộn dây trùng ở Chương 15 (Bẫy 1) và ghi trùng ngõ ra ở Chương 20 (Bẫy 2) — nhưng
khi đọc chương trình của người khác, bạn không biết trước là nó có tồn tại hay không.

> 💡 **Quy trình ba mươi giây**
> Với **mọi** tag bạn đang nghi ngờ: chạy tham chiếu chéo, lọc lấy các chỗ **ghi**, và đếm.
> - Đúng một chỗ ghi → tốt, đọc chỗ đó.
> - Nhiều hơn một → ⭐ **gần như chắc chắn đây là vấn đề của bạn.** Chỗ chạy sau thắng, và "sau" phụ
>   thuộc thứ tự gọi POU (Chương 14, mục 14.7).
> - Không chỗ nào ghi mà giá trị vẫn đổi → tag được ghi từ ngoài: màn hình vận hành (Chương 44), hệ
>   thống trên (Chương 42), hoặc ai đó đang cưỡng bức (Chương 51).

Trường hợp cuối đáng nhớ. Một giá trị đổi mà không có dòng code nào ghi vào nó là dấu hiệu kinh điển
của **một lệnh cưỡng bức bị quên** — và đó là tai nạn chờ xảy ra.

### Điều tham chiếu chéo **không** làm được

- Không tìm được chỗ ghi **gián tiếp** qua chỉ số mảng tính toán được (`Data[i] := …`).
  ⭐ **Đây là giới hạn lớn nhất, và nó có cách đi vòng — mục 22.3b.**
- Không biết tag đó có được ghi từ **bên ngoài PLC** không.
- Không nói cho bạn **vì sao** người ta ghi vào đó.

---

## 22.3b ⭐⭐ Tham chiếu chéo khi chương trình dùng CHỈ SỐ

Mục 22.3 kết thúc bằng một dòng thừa nhận: ⚠ *tham chiếu chéo không tìm được chỗ ghi gián tiếp qua
chỉ số tính toán được*. ⭐ Mục này trả lời câu đứng ngay sau đó — **vậy làm thế nào?** — vì với máy
lớn thì **gần như toàn bộ chương trình là chỉ số**.

### Vì sao chỉ số làm hỏng tham chiếu chéo

Cả hai kiểu dưới đây đều làm công cụ bó tay, và chúng là hai kiểu khác nhau:

| Kiểu | Trông ra sao | ⚠ Công cụ trả lời được gì |
|---|---|---|
| **Chỉ số vào mảng** | `Cyl[i].Cmd.Req := TRUE;` | Tra `Cyl` → ra **mọi** xy-lanh. Tra `Cyl[12]` → ⚠ **không ra gì**, vì trong mã không có chữ `12` |
| **Thanh ghi chỉ số** *(index register)* | `D100Z1` — địa chỉ cộng thêm nội dung một thanh ghi | ⚠ Càng khó hơn: **địa chỉ thật chỉ tồn tại lúc chạy** |

> ⭐ **Điểm chung của cả hai: cái bạn muốn tra (phần tử số 12) KHÔNG XUẤT HIỆN trong mã nguồn.** Nên
> dù công cụ có tốt tới đâu, nó cũng không thể tìm ra thứ không được viết ra.

### ⭐⭐ Bảy cách làm việc — xếp theo thứ tự nên thử

| # | Cách | Khi nào dùng |
|---|---|---|
| 1 | ⭐⭐ **Tra theo TRƯỜNG, đừng tra theo phần tử** | Luôn luôn — xem bên dưới |
| 2 | ⭐⭐ **Tra biến CHỈ SỐ, không tra mảng** | Khi hỏi *"ai chạm vào số 12"* |
| 3 | ⭐ **Đổi chỉ số thành hằng có tên** | Khi bạn còn quyền sửa chương trình |
| 4 | ⭐ **Đọc chương trình con CẤU HÌNH trước tiên** | Khi mới nhận một chương trình lạ |
| 5 | **Tìm trong bản xuất văn bản** | Khi cần bắt các chỗ viết chỉ số **cứng** |
| 6 | ⭐ **Chuyển sang xem trực tuyến** | Khi tra tĩnh đã bó tay |
| 7 | ⚠ **Sửa thiết kế** để lần sau tra được | Khi bạn là người viết |

### ① Tra theo TRƯỜNG, không theo phần tử

⭐ Đây là cách đảo ngược câu hỏi, và nó giải quyết phần lớn trường hợp.

| ⚠ Câu hỏi bó tay | ⭐ Câu hỏi trả lời được |
|---|---|
| *"Chỗ nào ghi vào `Cyl[12].Cmd.Req`?"* | *"Chỗ nào ghi vào **`.Cmd.Req` của bất kỳ xy-lanh nào**?"* |

⚡ Nghe như trả lời rộng hơn, nhưng thực tế nó **hẹp lại**: trong một chương trình có kỷ luật, số
chỗ ghi vào trường đó thường chỉ là **hai hoặc ba** — khối cơ cấu, chế độ tay, và tầng chống va chạm
(Chương 27 mục 27.3b).

> ⭐⭐ **Và đó chính là câu trả lời bạn cần.** Câu hỏi thật không phải *"ai ghi vào số 12"* mà là
> *"có bao nhiêu nơi có thể ghi vào một cái bất kỳ"*. ⚠ Nếu con số đó là **ba** thì bạn đọc ba chỗ
> là xong. ⚠⚠ Nếu nó là **mười lăm** thì bạn vừa tìm ra vấn đề thật của chương trình, và nó không
> phải vấn đề của xy-lanh số 12.

### ② Tra biến CHỈ SỐ, không tra mảng

⭐ Đổi câu hỏi *"ai ghi vào phần tử 12"* thành **"biến chỉ số nhận giá trị 12 ở đâu"**.

```iecst
// Không tra Cyl[...] — tra chính biến i
FOR i := 1 TO CYL_COUNT DO        // ⭐ chỉ số chạy hết dải: "ai ghi" = vòng lặp này
    FB_Cyl[i](Cmd := Cyl[i].Cmd, ...);
END_FOR;

Cyl[HmiCylNo].Cmd.ManualTrig := …;   // ⚠ chỉ số đến từ NGOÀI — tra HmiCylNo
```

| Chỉ số đến từ đâu | ⭐ Kết luận ngay |
|---|---|
| Một **vòng lặp chạy hết dải** | ⭐ "Ai ghi" = vòng lặp đó. **Xong** — không cần tra thêm |
| Một biến do **nơi khác đặt** | ⭐ Tra biến đó; đây mới là chỗ cần đọc (Chương 44 mục 44.2b) |
| Một **phép tính** | ⚠⚠ Chỗ nguy hiểm nhất — xem cảnh báo cuối mục |

### ③ Đổi chỉ số thành hằng có tên

```iecst
// ⚠ Tra "12" thì ra cả trăm chỗ vô can
Cyl[12].Cmd.Req := TRUE;

// ⭐ Tra CYL_CLAMP_STN1 thì ra ĐÚNG những chỗ liên quan tới nó
Cyl[CYL_CLAMP_STN1].Cmd.Req := TRUE;
```

> ⭐⭐ **Một dòng khai báo hằng lấy lại toàn bộ sức mạnh của tham chiếu chéo cho một phần tử.** Đây là
> cách rẻ nhất trong cả mục, và nó còn làm tên **tự giải thích** — không phải tra bảng nữa
> (Chương 30 mục 30.2b).

### ④ Đọc chương trình con CẤU HÌNH trước tiên

⭐ Chương trình dùng chỉ số **bắt buộc** phải có một chỗ gán *"chỉ số nào là cơ cấu nào"*. Tìm nó
trước khi đọc bất cứ thứ gì khác — thường tên có chữ *config* hoặc *mapping*, và nó là **bản đồ**
của cả chương trình.

⚠ Nếu không tìm thấy chỗ đó, hãy dừng lại và hỏi. ⭐ Đọc một chương trình đánh chỉ số mà không có
bảng tra thì **không phải đọc chậm — mà là không đọc được** (Chương 30 mục 30.2b).

### ⑤ Tìm trong bản xuất văn bản

⭐ Xuất chương trình ra văn bản (Chương 30 mục 30.6) rồi tìm chuỗi `[12]` bằng công cụ tìm kiếm
thường. ⚡ Nó bắt được đúng thứ tham chiếu chéo hay bỏ sót: **những chỗ ai đó viết chỉ số CỨNG** —
và những chỗ đó thường chính là ngoại lệ mà người viết cài vào rồi quên.

### ⑥ Khi tra tĩnh bó tay — chuyển sang xem trực tuyến

⚠ Nếu chỉ số là kết quả một phép tính, không công cụ tĩnh nào lần ra được. ⭐ Khi ấy đổi chiến thuật:

| Làm gì | Vì sao được |
|---|---|
| Mở cửa sổ xem **đúng phần tử 12** và cả **biến chỉ số** | Thấy giá trị đổi **lúc nào** |
| Chạy từng thao tác một, xem giá trị nào đổi theo | ⭐ Thu hẹp còn đúng thao tác gây ra |
| Đặt một điểm dừng hoặc một cờ ghi lại khi phần tử 12 đổi | Chương 51 |

### ⑦ Nếu bạn là người viết — bốn luật để lần sau tra được

| # | Luật | Nó mua cho bạn cái gì |
|---|---|---|
| 1 | ⭐⭐ **Mỗi mảng chỉ có MỘT nơi ghi** — thường là vòng gọi khối | Tra theo trường ra **một** kết quả, không phải mười lăm |
| 2 | ⭐ **Chỉ số cố định luôn là hằng có tên** | Lấy lại tham chiếu chéo cho từng phần tử |
| 3 | ⭐ **Mỗi biến chỉ số dùng cho đúng một mục đích** — đừng dùng lại `i` cho việc khác trong cùng khối | ⚠ Dùng chung là cách nhanh nhất để mất dấu |
| 4 | ⚠ **Ghi lại mọi chỗ ghi chỉ số CỨNG** như một ngoại lệ có chủ ý | Ngoại lệ không ghi lại = quả mìn cho người sau |

> ⚠⚠ **Cạm bẫy cuối, và là cái nguy hiểm nhất của cả cách viết theo chỉ số:**
>
> ⭐ **Chỉ số ngoài dải không sai cú pháp.** `Cyl[30]` khi mảng chỉ có 20 phần tử vẫn biên dịch được.
> Tuỳ hệ, nó sẽ **dừng CPU**, hoặc ⚠⚠ **ghi đè lên vùng nhớ nằm cạnh** — nghĩa là một cơ cấu **hoàn
> toàn khác** bỗng nhận lệnh, và tham chiếu chéo **không bao giờ chỉ ra được** điều đó.
>
> ⭐ Vì vậy **mọi chỉ số đến từ bên ngoài đều phải chặn dải trước khi dùng** — đúng như mẫu ở
> Chương 44 mục 44.2b. ⚡ Đây là lý do thật của việc chặn dải: không phải cho sạch sẽ, mà vì
> **không có công cụ nào cứu bạn nếu bỏ qua nó.**

### ⭐ Còn khi chương trình không dùng tên mà dùng thẳng địa chỉ

Có một kiểu chương trình khác, rất phổ biến ở nền cũ và ở các hệ đánh địa chỉ theo thiết bị: ⚠ **hầu
như không khai báo tên biến nào cả**, mà dùng thẳng `X3`, `Y5`, `M20`, `D13`, và **ý nghĩa nằm trong
CHÚ THÍCH THIẾT BỊ** *(device comment)* gắn với từng địa chỉ.

⚡ Với kiểu này, tham chiếu chéo **lại hoạt động rất tốt** — vì địa chỉ là chuỗi có thật trong mã.
⚠ Nhưng đổi lại hai thứ:

| ⚠ Vấn đề | Hệ quả khi đọc |
|---|---|
| ⚠⚠ **Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa** | Đổi cách đánh địa chỉ thì chú thích **ở lại với địa chỉ cũ** — và nó thành sai |
| ⚠⚠ **Mất tệp chú thích là mất toàn bộ ý nghĩa** | Chương trình còn chạy, nhưng đọc `M20` thì không biết là gì. ⭐ Tệp chú thích phải nằm trong danh mục sao lưu (Chương 54) |
| ⚠ Kiểu này thường đi kèm **thanh ghi chỉ số** | Khi đó lại rơi về đúng bài toán ở đầu mục này |

> ⭐⭐ **Chốt lại cho cả mục — và đây là câu đáng mang đi:**
>
> **Tham chiếu chéo không phải một nút bấm, mà là một CÁCH ĐẶT CÂU HỎI.** ⚠ Hỏi *"ai ghi vào số
> 12"* thì công cụ chịu. ⭐ Hỏi *"có mấy nơi ghi vào trường này"*, *"chỉ số nhận giá trị ở đâu"*,
> *"bảng tra nằm ở đâu"* — thì cùng một công cụ đó trả lời được hết.

---

## 22.4 Dựng bản đồ chương trình

Trước khi lao vào chi tiết, dành hai mươi phút dựng bản đồ. Nó tiết kiệm nhiều giờ sau đó.

| Việc | Cách làm |
|---|---|
| **Liệt kê POU** | Mở danh sách các khối của dự án, ghi tên từng khối và đoán việc của nó từ tên |
| **Tìm điểm vào** | POU nào được tác vụ gọi trực tiếp? Nó gọi những POU nào, theo thứ tự nào? |
| **Tìm nơi ghi ngõ ra** | Tham chiếu chéo vài tag `DO_` — chúng tập trung ở một POU hay rải khắp nơi? |
| **Tìm biến trạng thái** | Có biến kiểu "số bước" hoặc "chế độ" không? Nó là xương sống của trình tự |
| **Đọc bảng tag** | Tên tag cho biết rất nhiều về cách người viết tổ chức tư duy |

> 💡 **Câu hỏi chẩn đoán nhanh: ngõ ra được ghi tập trung hay rải rác?**
> Tập trung ở một POU → người viết có kỷ luật, chương trình có cấu trúc, bạn sẽ đọc được.
> Rải khắp nơi → ⚠ chuẩn bị tinh thần: mỗi thay đổi đều có rủi ro tác dụng phụ, và tham chiếu chéo
> sẽ là công cụ bạn dùng liên tục.

---

## 22.4b ⭐⭐ Thứ lẽ ra bạn phải nhận được — và việc nên làm khi không có

Mục trên dựng bản đồ chương trình **từ con số không**. Đáng hỏi tiếp: ⭐ *vì sao phải dựng lại thứ
lẽ ra đã có sẵn?*

Một bộ hồ sơ đầy đủ luôn mở đầu bằng một **bản tóm tắt hệ thống** — vài trang mô tả toàn cảnh, gồm
ba phần:

| Phần | Trả lời câu hỏi |
|---|---|
| ⭐ **Phát biểu bài toán điều khiển** | *Máy này giải quyết việc gì?* |
| ⭐⭐ **Chiến lược thiết kế** | *Các khối phần cứng và phần mềm chính làm gì — và ⭐ **VÌ SAO chọn chúng**?* |
| **Mục tiêu phải đạt** | *Đo bằng gì thì gọi là đạt?* |

> ⭐⭐ **Phần thứ hai là phần đắt nhất, và cũng là phần luôn mất trước.**
>
> Sơ đồ đấu dây và bảng địa chỉ thì còn — vì thiếu chúng thì **không đấu được máy**. ⚠ Nhưng
> *"vì sao chọn cách này"* thì ⭐ **không ai cần tới để máy chạy**, nên nó không được viết ra, và
> người sau phải **đoán** (Chương 30).
>
> ⚡ Đó chính là lý do mục 22.5 tồn tại: đọc code không chú thích **là hệ quả của việc này**, không
> phải một kỹ năng đáng tự hào.

### ⭐ Khi bạn đã dựng xong bản đồ — hãy viết bản tóm tắt đó ra

Đây là đề nghị thực dụng nhất của cả chương:

> ⭐⭐ **Bạn vừa phải bỏ công dựng lại hiểu biết về cỗ máy. Đừng để công đó chết trong đầu bạn.**
>
> Viết ra **hai tới ba trang** theo đúng ba phần trên, kèm những gì bạn đã **suy ra** và ⚠ **đánh dấu
> rõ chỗ nào là suy đoán chưa xác nhận**.

| Bạn được gì | Người sau được gì |
|---|---|
| ⭐ Viết ra mới phát hiện chỗ mình **tưởng đã hiểu mà chưa** | ⭐ **Không phải làm lại từ đầu** việc bạn vừa làm |
| Có căn cứ khi cần giải trình một thay đổi | Biết chỗ nào là **sự thật** và chỗ nào là **suy đoán của bạn** |
| ⭐ Người bàn giao đọc lại có thể **đính chính** cho bạn | Có cái để đính chính tiếp |

> ⭐ **Và một mục nữa nên có ngay từ đầu: người và thời điểm.** Ai viết chương trình gốc, ai đã sửa,
> sửa khi nào. ⚠ Với chương trình *"chắp vá qua nhiều đời"* ở mục 22.6, ⭐ **biết được đời nào làm gì
> đã là nửa lời giải**.

> ⚡ **Vì sao đây không phải việc thừa:** hồ sơ tồn tại để trả lời câu hỏi, chẩn đoán sự cố, và ⭐ **sửa
> chương trình khi yêu cầu thay đổi** — ba việc mà **chính bạn** sẽ phải làm lần sau, trên cùng cỗ
> máy này. ⚠ Người bạn đang giúp trước hết là **bạn của sáu tháng tới**.

---

## 22.5 Đọc code không có chú thích

Đây là tình huống phổ biến nhất. Không có chú thích, hoặc chú thích bằng ngôn ngữ bạn không đọc được,
hoặc chú thích chỉ lặp lại code.

### Nguồn thông tin thay thế, theo thứ tự giá trị

| Nguồn | Giá trị | Ghi chú |
|---|---|---|
| **Tên tag** | ⭐ Cao nhất | Ngay cả tên xấu cũng nói được nhóm và chức năng |
| **Bảng I/O và sơ đồ điện** | ⭐ Cao | Cho biết tín hiệu **thật** là gì, tag chỉ là cái tên |
| **Quan sát máy chạy** | ⭐ Rất cao | Xem trực tuyến trong lúc máy chạy chu trình — thấy thứ tự thật |
| Cấu trúc chương trình | Trung bình | Thứ tự gọi POU cho biết ý đồ tổ chức |
| Tên POU và nhóm nấc thang | Trung bình | |
| Tài liệu bàn giao | ⚠ Thay đổi | Có thể đã lỗi thời — **luôn đối chiếu với chương trình thật** |

> ⭐ **Kỹ thuật hiệu quả nhất: xem trực tuyến trong lúc máy chạy một chu trình.**
> Mở chế độ giám sát, cho máy chạy một chu trình chậm hoặc từng bước, và **nhìn giá trị đổi**. Trong
> mười phút bạn hiểu trình tự nhiều hơn hai giờ đọc code tĩnh.
>
> Đây cũng là lý do ladder vẫn thống trị ở tầng máy (Chương 20, mục 20.6): nó **cho xem được** trạng
> thái ngay trên hình.

### Nhận diện "phương ngữ nhà"

Mỗi công ty tích luỹ một bộ quy ước riêng qua nhiều năm — cách đặt tên, cách chia khối, những khối
tiện ích dùng lại, cách đánh số bước.

Nhận ra phương ngữ này **rất đáng làm**, vì một khi hiểu quy tắc thì cả chương trình sáng ra cùng lúc.

| Dấu hiệu phương ngữ | Cách giải mã |
|---|---|
| Tiền tố tag lạ (`P_`, `S_`, `Z_`…) | Tìm vài tag cùng tiền tố, xem chúng có gì chung |
| Số bước nhảy cách đều (10, 20, 30) | Chừa chỗ chèn bước — quy ước rất phổ biến |
| Số bước theo trạm (S1.20, S2.20) | Trạm và bước ghép trong một con số |
| Khối tiện ích xuất hiện khắp nơi | Đọc **một** lần cho kỹ, rồi bạn hiểu mọi chỗ dùng nó |
| Nấc thang trống có chú thích | Dùng làm **tiêu đề nhóm** — đọc chúng trước để có dàn ý |

> 💡 Nếu tiếp quản nhiều máy của cùng một nhà chế tạo, **ghi lại phương ngữ của họ** thành một trang.
> Máy thứ hai bạn sẽ đọc nhanh gấp nhiều lần.

---

## 22.6 ⚠ Chương trình bị sửa chắp vá qua nhiều đời

Một máy mười năm tuổi thường đã qua tay năm, sáu người. Dấu hiệu và cách xử lý:

| Dấu hiệu | Nghĩa là | Xử lý |
|---|---|---|
| **Nhiều phong cách đặt tên** trong cùng chương trình | Nhiều người, không ai áp quy ước | Chấp nhận; đừng dọn (xem cảnh báo bên dưới) |
| Đoạn code **bị vô hiệu hoá** (nhánh không bao giờ đúng) | Ai đó tắt một chức năng nhưng không xoá | ⚠ **Tìm hiểu vì sao trước khi động vào** |
| Cùng một logic viết **hai lần** ở hai chỗ | Người sau không tìm thấy chỗ cũ nên viết lại | Nguy hiểm — hai chỗ có thể xung đột |
| Tag tên `Temp1`, `Test`, `New_Motor2` | Sửa gấp, chưa bao giờ dọn | Rất có thể vẫn đang được dùng — kiểm tham chiếu chéo |
| Timer với thời gian đặt "lạ" (2,7 s) | ⭐ Con số này **đến từ thực nghiệm** | **Đừng làm tròn** — xem bên dưới |
| Chú thích kiểu "đừng sửa dòng này" | Có sự cố đã xảy ra | ⭐ Tin nó. Tìm hiểu, đừng bỏ qua |

> ⚠⚠ **NGUY HIỂM — cám dỗ lớn nhất khi tiếp quản: dọn dẹp**
> Bạn mở một chương trình lộn xộn, thấy ngay mười chỗ có thể làm gọn hơn. Đừng.
>
> - Mỗi thay đổi là một rủi ro, và bạn **chưa hiểu hết** chương trình.
> - Đoạn code "thừa" thường ở đó vì một sự cố đã xảy ra mà không ai ghi lại.
> - Con số "lạ" như `T#2700MS` gần như luôn là **kết quả chỉnh thực nghiệm trên máy thật**. Làm tròn
>   nó thành 3 giây có thể phá một thứ đã chạy đúng nhiều năm.
> - Nếu bạn dọn dẹp và máy hỏng, **bạn** là người phải giải thích — dù đoạn code đó vốn đã tệ.
>
> **Sửa cái bạn được yêu cầu sửa. Ghi lại những chỗ bạn muốn dọn, và đề xuất riêng như một công việc
> có kế hoạch, có thời gian dừng máy, có kiểm thử.**

---

## 22.7 ⭐ Quy tắc sửa an toàn

Bốn bước, theo đúng thứ tự. Không bỏ bước nào, kể cả khi "chỉ sửa một dòng".

### 1. Hiểu trước

Trước khi sửa, phải trả lời được **ba câu**:

- Đoạn này đang làm gì?
- Vì sao nó được viết như vậy? (Nếu không biết, ít nhất phải biết là mình không biết.)
- Sửa nó thì **còn gì khác bị ảnh hưởng**? — dùng tham chiếu chéo để trả lời.

Câu thứ ba là câu người ta hay bỏ, và là câu gây ra phần lớn tai nạn khi sửa.

### 2. Sao lưu

> ⚠⚠ **Lấy bản sao lưu của chương trình ĐANG CHẠY, trước khi sửa bất cứ thứ gì.**
>
> - Sao lưu **từ CPU đang chạy**, không phải từ file trên máy tính bạn — hai thứ đó có thể **khác
>   nhau**, và bản trong CPU mới là bản đang điều khiển máy.
> - Sao lưu **cả cấu hình phần cứng và tham số**, không chỉ chương trình.
> - Đặt tên có **ngày và ghi chú**: `DP01_2026-09-01_truoc-khi-sua-timeout-tram1`.
> - ⚠ Bản sao lưu **chưa thử khôi phục không phải bản sao lưu** (Chương 54).

Đây là bước duy nhất bảo đảm bạn quay lui được. Nó tốn năm phút.

### 3. Sửa nhỏ nhất có thể

| Nên | Không nên |
|---|---|
| Đổi một giá trị đặt | Viết lại cả khối |
| Thêm một nhánh mới | Cấu trúc lại logic có sẵn |
| Thêm một nấc thang | Gộp nhiều nấc "cho gọn" |
| Giữ nguyên phong cách của chương trình | Áp phong cách của bạn vào |

> 💡 **Hoà vào, đừng nổi bật.** Nếu chương trình dùng quy ước bạn không thích, **vẫn theo quy ước đó**.
> Một chương trình nhất quán theo cách dở vẫn dễ đọc hơn một chương trình nửa nọ nửa kia. Đây là ứng
> dụng trực tiếp của nguyên tắc ở Chương 30: **nhất quán quan trọng hơn đẹp.**

### 4. Ghi lại

Ghi ngay, không để "lát nữa":

- **Trong chương trình**: chú thích nói **vì sao** sửa, ngày, và tên bạn.
  `// 2026-09-01 [NHAN] tăng timeout bước 20 từ 3s lên 4s — xy-lanh chậm khi khí xuống thấp buổi trưa`
- **Trong nhật ký thay đổi** của máy — file hoặc sổ đặt cùng máy (Chương 30, Chương 54).
- **Trên màn hình hoặc trong tủ**: nếu có ô ghi phiên bản chương trình, cập nhật nó.

> ⭐ Chú thích tốt nhất là chú thích trả lời câu hỏi mà **người tiếp theo sẽ hỏi**. Người đó rất có
> thể là chính bạn, sáu tháng sau, lúc hai giờ sáng, và bạn sẽ không nhớ gì cả.

---

## 22.8 ⚠ Sửa chương trình trên máy đang sản xuất

Tình huống rủi ro cao, cần nói riêng.

Nhiều hệ cho phép **sửa trực tuyến** *(online edit)* — thay đổi chương trình khi CPU đang chạy, không
cần dừng máy. Rất tiện, và rất nguy hiểm.

> ⚠⚠ **NGUY HIỂM — sửa trực tuyến trên máy đang chạy**
>
> - Thay đổi có hiệu lực **ngay lập tức**, giữa chu trình, ở một bước bất kỳ.
> - Không có bước "kiểm tra trước khi áp dụng" — cơ cấu phản ứng ngay.
> - Một số hệ **dừng CPU** khi bạn thay đổi một số thứ (khai báo biến, cấu hình phần cứng). CPU dừng
>   nghĩa là **mọi ngõ ra về trạng thái đã cấu hình cùng lúc**, giữa chu trình (Chương 8, mục 8.8).
> - Sửa nhầm trên máy đang chạy có thể làm hỏng sản phẩm, hỏng thiết bị, hoặc gây thương tích.
>
> **Quy tắc tối thiểu:**
> 1. Không ai ở trong vùng máy.
> 2. Đã sao lưu, và **biết cách quay lui trong một phút**.
> 3. Có người thứ hai đứng cạnh nút dừng khẩn.
> 4. Nếu thay đổi chạm tới cơ cấu chuyển động hoặc tới an toàn → **không sửa trực tuyến**. Dừng máy,
>    sửa, chạy thử theo quy trình (Chương 52).
> 5. Cơ sở của bạn có thể có quy định riêng — **quy định đó thắng**.

> 💡 **Sửa trực tuyến hợp lý nhất cho: đổi một giá trị đặt, thêm một cờ chẩn đoán, thêm một chú
> thích.** Không hợp cho: đổi trình tự, đổi điều kiện liên động, đổi logic ngõ ra.

---

## 22.9 Trên máy mẫu DP-01 — một tình huống thật

> **Yêu cầu:** *"Trạm 1 thỉnh thoảng báo lỗi quá thời gian ở bước nâng kẹp vào buổi trưa. Xử lý đi."*

Áp quy trình:

**Bước 1 — câu hỏi.** Không phải "sửa lỗi timeout", mà: *"vì sao xy-lanh kẹp trạm 1 mất nhiều thời
gian hơn bình thường vào buổi trưa?"* Câu hỏi này chỉ ra rằng đây có thể **không phải vấn đề phần
mềm**.

**Bước 2 — sao lưu.** Trước khi mở bất cứ thứ gì.

**Bước 3 — bản đồ.** Tìm chỗ báo lỗi: tham chiếu chéo tag `Stn1.FaultStep`, thấy nó được ghi ở một
chỗ — khối giám sát thời gian bước. Tốt, chương trình có kỷ luật.

**Bước 4 — truy ngược.** Đoạn code liên quan:

```iecst
T_Step20(IN := (Stn1.Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1.FaultStep := 20;
    Stn1.AnyFault  := TRUE;
END_IF;
```

**Bước 5 — hiểu.** Timer đặt 3 giây. Xy-lanh bình thường mất khoảng 0,6 giây (Chương 17, mục 17.1).
Buổi trưa mất hơn 3 giây. Câu hỏi đúng: **vì sao nó chậm đi?**

Ba giả thuyết, và cách phân biệt:

| Giả thuyết | Cách kiểm |
|---|---|
| Áp khí tụt vào giờ cao điểm | ⭐ Ghi lại `DI_AirOK` và thời gian bước theo giờ trong một ngày |
| Bộ lọc khí đầy nước | Kiểm cốc lọc; hiện tượng nặng dần theo thời gian, không theo giờ |
| Xy-lanh mòn | Chậm dần đều, không phụ thuộc giờ |

**Bước 6 — sửa nhỏ nhất.**

> ⚠ **Cám dỗ:** tăng timeout lên 6 giây. Lỗi hết, việc xong.
>
> **Vì sao đó là sai:** timeout không phải nguyên nhân, nó là **thứ phát hiện ra vấn đề**. Tăng nó
> lên nghĩa là **làm mù bộ phát hiện** — máy vẫn kẹp chậm, board vẫn có thể xê dịch, nhưng bây giờ
> không ai biết nữa (Chương 17, Chương 48).

Việc đúng, theo thứ tự:

1. **Thêm chẩn đoán trước, đừng sửa gì cả**: ghi lại thời gian thực tế của bước 20 và trạng thái
   `DI_AirOK` theo giờ. Đây là thay đổi **chỉ thêm quan sát**, không đổi hành vi — rủi ro thấp nhất.
2. **Đọc số liệu sau một ngày.** Nếu áp khí tụt vào giờ cao điểm thì đó là vấn đề **hệ khí nén của
   nhà máy**, không phải vấn đề chương trình (Chương 6).
3. **Báo cáo phát hiện** kèm số liệu. Việc sửa có thể thuộc về người khác — và nếu bạn tăng timeout
   rồi im lặng, không ai biết nhà máy đang thiếu khí.
4. Nếu sau khi khắc phục nguyên nhân mà thời gian thật vẫn gần 3 giây, **khi đó** mới xét lại giá trị
   timeout — với số liệu làm căn cứ, và ghi rõ lý do trong chú thích.

> ⭐ **Đây là mẫu chung của nghề: yêu cầu nói "sửa lỗi", nhưng việc đúng thường là "tìm ra nguyên nhân
> rồi báo cho đúng người".** Làm cho lỗi biến mất mà không hiểu vì sao là cách chắc chắn để nó quay
> lại — thường vào lúc tệ hơn.

---

## 22.10 Khác biệt giữa các hãng

| Việc | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Tham chiếu chéo | Có, kèm bộ lọc đọc/ghi | Danh sách tham chiếu thiết bị | ⭐ Rất mạnh — mô hình tag làm việc tra cứu dễ hơn hẳn | Có |
| Tìm mọi chỗ ghi vào một tag | Lọc trong bảng tham chiếu chéo | Lọc theo thiết bị | Lọc theo tag | Lọc theo biến |
| So sánh hai phiên bản chương trình | Có công cụ so sánh | Có | Có | Có |
| ⚠ Sửa trực tuyến | Có, phạm vi hạn chế tuỳ loại thay đổi | Có | Có, khá linh hoạt | Tuỳ cấu hình runtime |
| ⚠ Thay đổi làm CPU dừng | Đổi cấu hình phần cứng, một số thay đổi khối dữ liệu | Đổi tham số PLC | Một số thay đổi cấu trúc tag | Tuỳ hệ |
| Tải chương trình **từ CPU** về | Có | Có | Có | Có |
| ⚠ Chương trình trong CPU có đủ chú thích không | ⚠ **Tuỳ cấu hình** — có thể **không** tải về được chú thích và tên | ⚠ Tương tự | Tag và chú thích thường nằm trong bộ điều khiển | ⚠ Tuỳ |

> ⚠⚠ **Hàng cuối là hàng gây đau đớn nhất, và ít người biết trước.**
> Ở một số hệ, chương trình tải về từ CPU có thể **thiếu chú thích, thiếu tên biến gợi nghĩa, thiếu
> cấu trúc**. Bạn nhận được logic đúng nhưng gần như không đọc được.
>
> Hệ quả thực tế: **file dự án gốc là tài sản không thể thay thế**. Nếu nó mất, cái bạn tải về từ CPU
> có thể không đủ để bảo trì tiếp. Đây chính là lý do Chương 54 tồn tại, và là lý do việc bàn giao mã
> nguồn phải là **điều khoản hợp đồng** (Chương 13, tiêu chí 5).
>
> **Trước khi tiếp quản một máy: hỏi xem có file dự án gốc không.** Câu trả lời quyết định công việc
> của bạn dễ hay khó gấp nhiều lần.

---

## 22.11 Bẫy thường gặp

### 🔍 BẪY 1 — Sửa mà không sao lưu

**Hiện tượng:** sửa xong máy hỏng nặng hơn, và **không quay lui được** vì không còn bản gốc.
**Cách sửa:** sao lưu **từ CPU đang chạy** trước khi động vào bất cứ thứ gì. Năm phút.

### 🔍 BẪY 2 — Dọn dẹp code trong lúc sửa việc khác

**Hiện tượng:** máy hỏng theo cách không liên quan gì tới yêu cầu ban đầu, và bạn phải giải thích.
**Cách sửa:** sửa đúng việc được yêu cầu. Ghi riêng đề xuất dọn dẹp thành công việc có kế hoạch
(mục 22.6).

### 🔍 BẪY 3 — Làm tròn một con số "lạ"

`T#2700MS` thành `T#3S` cho "gọn".

**Hiện tượng:** một chức năng đã chạy đúng nhiều năm bỗng sai, và mối liên hệ với thay đổi của bạn
không hiển nhiên.
**Cách sửa:** con số lạ gần như luôn đến từ **thực nghiệm trên máy thật**. Đừng động vào khi chưa
biết nó từ đâu ra.

### 🔍 BẪY 4 — Không kiểm "ai còn ghi vào tag này"

**Hiện tượng:** sửa một nấc thang, ngõ ra vẫn không đổi hành vi — vì có chỗ khác ghi đè, chạy sau.
**Cách sửa:** tham chiếu chéo, lọc lấy các chỗ **ghi**, đếm (mục 22.3).

### 🔍 BẪY 5 — Tăng timeout để lỗi biến mất

**Hiện tượng:** lỗi hết, nhưng vấn đề vật lý vẫn còn và bây giờ **không ai phát hiện được nữa**.
**Cách sửa:** timeout là bộ phát hiện, không phải nguyên nhân. Tìm vì sao chậm (mục 22.9).

### 🔍 BẪY 6 — Sửa trực tuyến trên máy đang chạy khi không cần thiết

**Hiện tượng:** cơ cấu phản ứng ngay giữa chu trình; hoặc CPU dừng đột ngột vì thay đổi thuộc loại
không sửa trực tuyến được.
**Cách sửa:** quy tắc tối thiểu ở mục 22.8. Chạm tới chuyển động hoặc an toàn thì **dừng máy**.

### 🔍 BẪY 7 — Tin tài liệu hơn tin chương trình

**Hiện tượng:** làm theo tài liệu bàn giao, kết quả không khớp — vì máy đã được sửa nhiều lần mà tài
liệu không cập nhật.
**Cách sửa:** **chương trình đang chạy là sự thật duy nhất.** Tài liệu là gợi ý. Khi hai thứ mâu
thuẫn, tin chương trình và **cập nhật tài liệu**.

### 🔍 BẪY 8 — Áp phong cách của mình vào chương trình của người khác

**Hiện tượng:** chương trình thành nửa nọ nửa kia; người sau phải học **hai** quy ước thay vì một.
**Cách sửa:** hoà vào phong cách sẵn có (mục 22.7, bước 3).

### 🔍 BẪY 9 — Không ghi lại thay đổi

**Hiện tượng:** sáu tháng sau không ai — kể cả bạn — biết vì sao giá trị đó là 4 giây, hay ai đã đổi
nó, hay đổi để chữa cái gì.
**Cách sửa:** chú thích có **ngày, tên, và lý do**; cộng một dòng trong nhật ký thay đổi của máy.

---

## 22.12 Bảng chốt

| Tình huống | Việc phải làm |
|---|---|
| Bắt đầu đọc một chương trình lạ | Viết ra **một câu hỏi cụ thể** trước |
| Muốn biết vì sao một giá trị sai | ⭐ **Tham chiếu chéo → lọc các chỗ GHI → đếm** |
| Nhiều hơn một chỗ ghi vào cùng một tag | Gần như chắc chắn đó là vấn đề |
| Giá trị đổi mà không dòng code nào ghi | Nghi **cưỡng bức bị quên**, hoặc ghi từ ngoài |
| Không có chú thích | Xem **trực tuyến khi máy chạy** — hiệu quả hơn đọc tĩnh nhiều |
| Trước khi sửa bất cứ thứ gì | ⚠⚠ **Sao lưu từ CPU đang chạy** |
| Thấy code "thừa" hoặc con số "lạ" | ⚠ Giả định nó có lý do. **Đừng dọn** |
| Phong cách chương trình khác của bạn | **Theo phong cách sẵn có** |
| Sửa xong | Ghi **ngày · tên · lý do**, trong code và trong nhật ký |
| Sửa trực tuyến | Chỉ cho giá trị đặt và chẩn đoán. ⚠ Chạm chuyển động hoặc an toàn → **dừng máy** |
| Tài liệu mâu thuẫn chương trình | **Chương trình thắng**, rồi cập nhật tài liệu |
| ⭐⭐ Hồ sơ lẽ ra phải có | **Bản tóm tắt hệ thống**: bài toán · ⭐ **chiến lược và VÌ SAO chọn** · mục tiêu |
| Phần luôn mất trước | ⭐ **"Vì sao chọn cách này"** — vì không cần tới nó thì máy vẫn chạy |
| ⭐ Dựng xong bản đồ thì làm gì | **Viết ra 2–3 trang**, ⚠ **đánh dấu rõ chỗ nào là suy đoán** |
| Ghi thêm mục nào | ⭐ **Ai viết, ai sửa, sửa khi nào** — nửa lời giải cho code chắp vá |
| Trước khi nhận bảo trì một máy | Hỏi: **có file dự án gốc không?** |

---

## 22.13 Tự kiểm

1. Vì sao *"hiểu chương trình này"* không phải một câu hỏi dùng được? Cho một ví dụ câu hỏi dùng được.
2. ⭐ Tham chiếu chéo trả lời ba câu hỏi nào? Câu nào quan trọng nhất và vì sao?
3. Một tag có **hai** chỗ ghi vào. Vì sao đó gần như chắc chắn là vấn đề, và chỗ nào "thắng"?
4. Một giá trị thay đổi nhưng tham chiếu chéo cho thấy **không dòng code nào** ghi vào nó. Nêu ba khả
   năng.
5. ⭐ Vì sao **không** nên dọn dẹp code trong lúc sửa một việc khác? Nêu ba lý do.
6. Bạn thấy `T#2700MS` và muốn làm tròn thành `T#3S`. Vì sao đừng làm?
7. Nêu bốn bước của quy tắc sửa an toàn. Bước nào là bước duy nhất bảo đảm bạn quay lui được?
8. Vì sao phải sao lưu **từ CPU đang chạy** chứ không phải từ file trên máy tính của bạn?
9. ⭐ Yêu cầu là "trạm 1 báo lỗi timeout, xử lý đi". Vì sao tăng timeout là **sai**, và việc đúng đầu
   tiên nên làm là gì?
10. ⭐ Vì sao câu hỏi *"có file dự án gốc không?"* lại quan trọng tới mức phải hỏi **trước khi** nhận
    bảo trì một máy?
11. ⭐⭐ Nêu **ba phần** của một bản tóm tắt hệ thống. ⭐ Phần nào đắt nhất, và vì sao nó **luôn mất
    trước** trong khi sơ đồ đấu dây thì còn?
12. ⭐ Sau khi dựng xong bản đồ chương trình của người khác, việc nên làm tiếp là gì? Nêu **hai** cái
    lợi cho chính bạn, không phải cho người sau.

> Câu 2, 5 và 9 là ba câu phân loại. Câu 9 là tinh thần của cả chương: **làm cho triệu chứng biến mất
> không phải là sửa — và đôi khi nó còn tệ hơn không làm gì, vì nó tắt luôn bộ phát hiện.**

---

### Chương tiếp theo

Chương 23 — **Từ yêu cầu tới đặc tả điều khiển**. Bạn đã biết đọc và sửa chương trình có sẵn. Phần
III kết thúc ở đây; Phần IV bắt đầu bằng việc **thiết kế từ đầu** — và bằng loại sai lầm đắt hơn mọi
lỗi code: viết đúng cái không ai cần.

### Nguồn tham khảo chương 22

- Tài liệu phần mềm lập trình của từng hệ trong Phụ lục A — dùng cho: chức năng tham chiếu chéo, công
  cụ so sánh phiên bản, phạm vi cho phép của sửa trực tuyến, và ⚠ **những gì tải về được từ CPU**.
  Mục cuối khác nhau nhiều giữa các hệ và ảnh hưởng lớn tới công việc bảo trì.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về tài liệu kỹ
  thuật đi kèm máy — nền cho việc đòi hỏi file dự án gốc khi bàn giao. *(tiêu chuẩn có bản quyền)*
- Biểu mẫu **nhật ký thay đổi chương trình** — Phụ lục C.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 12
  *PLC System Documentation* §12-1 và §12-2: các thành phần của một bộ hồ sơ đầy đủ, và ⭐⭐ **bản tóm
  tắt hệ thống** gồm **phát biểu bài toán · chiến lược thiết kế kèm LÝ DO chọn · mục tiêu phải đạt**;
  hồ sơ tồn tại để **trả lời câu hỏi, chẩn đoán, và sửa khi yêu cầu thay đổi** — nền cho mục 22.4b.

> ⚡ Các quy tắc trong chương này là **thực hành nghề**, không phải yêu cầu tiêu chuẩn — trừ phần tài
> liệu bàn giao. Cơ sở của bạn có thể có quy định chặt hơn về việc sửa chương trình trên máy đang
> sản xuất, đặc biệt trong các ngành có quản lý thay đổi nghiêm ngặt. **Quy định của cơ sở luôn
> thắng nội dung chương này.**

<!-- SECTION: ch23_tu_yeu_cau_toi_dac_ta -->
---
# Chương 23 — Từ yêu cầu tới đặc tả điều khiển

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 23.1 Hai loại sai — và loại đắt hơn nhiều

Có hai cách một cỗ máy sai.

**Loại thứ nhất: code sai.** Bạn viết nhầm một điều kiện, quên một timeout, đảo hai bước. Loại này khó
chịu nhưng **rẻ**: nó lộ ra khi chạy thử, bạn sửa vài dòng, xong.

**Loại thứ hai: đặc tả sai.** Code chạy **chính xác như đã viết**, nhưng cái đã viết không phải cái
khách hàng cần. Máy nghiệm thu xong, chạy sản xuất một tuần, rồi khách hàng hỏi:

> *"Sao mất điện giữa chu trình xong bật lại, máy lại vứt board đang gia công?"*

Không ai từng nói với bạn phải giữ board đó. Cũng không ai từng nói phải vứt. **Câu hỏi chưa bao giờ
được đặt ra.** Giờ để sửa, bạn phải thêm bộ nhớ giữ được khi mất điện, thêm trình tự khôi phục, thêm
màn hình xác nhận — và có thể phải thêm cả cảm biến.

Loại thứ hai đắt hơn loại thứ nhất **một hoặc hai bậc độ lớn**, và nó gần như luôn bắt nguồn từ cùng
một chỗ: **mở phần mềm lập trình trước khi viết xong đặc tả**.

Chương này là cách tránh loại sai thứ hai.

> ⚡ **LƯU Ý**
> "Viết đặc tả" ở đây không có nghĩa là làm một tập hồ sơ dày. Với một máy cỡ DP-01, bộ đặc tả đủ dùng
> là **khoảng mười trang** — và phần lớn là bảng. Cái tốn thời gian không phải viết, mà là **hỏi cho
> ra những câu chưa ai hỏi**.

---

## 23.2 Bộ đặc tả gồm sáu phần

Toàn bộ tập tài liệu này thường được gọi chung là **đặc tả chức năng** *(functional specification,
FS — có nơi gọi là functional design specification, FDS)*. Nó được viết để trả lời **bản yêu cầu của
người dùng** *(user requirement specification, URS)* — thứ khách hàng đưa cho bạn, thường ngắn hơn và
mơ hồ hơn nhiều. Hai cái tên viết tắt này bạn sẽ gặp ngay trong email đầu tiên của một dự án.

| # | Phần | Tên tiếng Anh hay gặp | Trả lời câu hỏi | Chương liên quan |
|---|---|---|---|---|
| 1 | **Bảng I/O** | *I/O list* | Máy có những tín hiệu gì, mỗi tín hiệu nghĩa là gì | 4, 5, 9 |
| 2 | **Danh sách chế độ** | *operating modes* | Máy có mấy chế độ, mỗi chế độ ai được dùng và làm được gì | 25, 28 |
| 3 | **Mô tả trình tự** | *sequence of operations, SOO* | Chu trình tự động gồm những bước nào | 26 |
| 4 | **Xử lý bất thường** | *exception / fault handling* | Mỗi loại lỗi thì máy làm gì | 26, 28 |
| 5 | **Tham số & công thức** | *parameters & recipe* | Cái gì đổi theo mã hàng, dải hợp lệ bao nhiêu | 29 |
| 6 | **Tiêu chí nghiệm thu** | *acceptance criteria* | Làm sao biết máy đã xong | 50, 52 |

Sáu phần này viết **theo thứ tự**, vì phần sau dùng kết quả của phần trước. Nhưng phần 6 — tiêu chí
nghiệm thu — nên **phác trước, hoàn thiện sau**: xem mục 23.6.

> ⚡ **LƯU Ý — vì sao cần nhớ cả tên tiếng Anh**
> Tài liệu mẫu, phần mềm quản lý dự án, và người nước ngoài trong dự án đều dùng các tên viết tắt
> này. Khi ai đó hỏi *"đã có SOO chưa?"*, họ đang hỏi phần 3. Không biết từ này thì bạn mất thời gian
> hỏi lại, hoặc tệ hơn, gật đầu nhầm thứ.

---

### ⭐⭐ Sáu phần đó đạt yêu cầu khi nào — và chỗ hay thiếu nhất ở từng phần

⚠ *"Đã có đủ sáu phần"* không nói được gì về chất lượng. ⭐ Bảng dưới là **nội dung tối thiểu** và
**phát biểu kiểm được** cho từng phần — cộng với ⚠ **chỗ hay thiếu nhất**, là chỗ mà đặc tả trông
đầy đủ nhưng sẽ vỡ ở khâu lập trình.

| # | Phần | ⭐ Nội dung tối thiểu | ⭐⭐ Đạt khi | ⚠ Chỗ hay thiếu nhất |
|---|---|:--|:--|:--|
| 1 | **Bảng I/O** | Mọi tín hiệu vật lý · kiểu thiết bị · NO/NC · PNP/NPN · trạng thái nghỉ · ⭐ **phân loại** (an toàn / quá trình / chẩn đoán) | Danh mục kiểm ở **C.1** đạt hết, không mục nào bỏ trống | ⚠⚠ **Cột phân loại** — thiếu nó thì tín hiệu an toàn bị xử lý như tín hiệu thường (Bẫy 3) |
| 2 | **Danh sách chế độ** | Tên chế độ · ai được dùng · làm được gì · ⭐ **điều kiện vào VÀ điều kiện ra** · ngõ ra nào còn tác dụng trong chế độ đó | Vẽ được **bảng chuyển trạng thái C.4** mà không phải hỏi lại ai | ⚠⚠ **Điều kiện RA khỏi chế độ**, và ⭐ **cơ cấu đang giữa chừng thì sao** khi đổi chế độ |
| 3 | **Mô tả trình tự** | Từng bước: điều kiện vào · hành động · ⭐ **điều kiện ra là PHẢN HỒI THẬT** · ⭐ **thời gian tối đa** | Người khác đọc rồi **vẽ lại lưu đồ trùng với lưu đồ của bạn** | ⚠ **Thời gian tối đa từng bước** — nó chính là timeout về sau; thiếu ở đây thì lập trình sẽ **đoán** (Chương 26 mục 26.4) |
| 4 | **Xử lý bất thường** | Với mỗi lỗi: máy làm gì **ngay** · ngõ ra nào **giữ nguyên** · phục hồi ra sao · ⭐ **ai được phép reset** | ⭐⭐ **Mọi thiết bị trong bảng I/O** đều xuất hiện ít nhất một lần trong câu hỏi *"nếu cái này hỏng thì sao"* | ⚠⚠ **Phần phục hồi.** Người ta viết *"báo lỗi và dừng"* rồi hết — nhưng **dừng rồi làm sao chạy tiếp** mới là phần tốn thời gian nhất khi lập trình |
| 5 | **Tham số & công thức** | Tên · đơn vị · ⭐ **dải hợp lệ** · giá trị mặc định · ai được sửa · ⭐ **sửa được lúc nào** | Điền kín **C.5**, không ô nào để trống dải hợp lệ | ⚠ **Dải hợp lệ** và ⚠⚠ **"sửa được lúc nào"** — đổi công thức giữa chu trình là một lớp lỗi riêng (Chương 29) |
| 6 | **Tiêu chí nghiệm thu** | Mỗi chỉ tiêu: **làm gì · kỳ vọng gì · đo bao lâu** | Không dòng nào chứa từ *"ổn định"*, *"tốt"*, *"đạt yêu cầu"* — xem mục 23.6 | ⚠ **Cách đo**. Có chỉ tiêu mà không có cách đo thì nó sẽ được **đo theo cách có lợi cho bên đang vội** |

> ⭐⭐ **Phần 2 và phần 4 là nơi chi phí ẩn nấp, và cũng là hai phần bị viết sơ sài nhất.**
>
> ⚡ Phần 1, 3, 5 dễ viết vì chúng mô tả **máy chạy đúng** — ai cũng hình dung được. ⚠ Phần 2 và 4
> mô tả **máy không chạy đúng**, và đó là trạng thái mà lúc ngồi viết đặc tả **chưa ai từng thấy**.
>
> ⭐ Kinh nghiệm dùng được: khi đặc tả có phần 3 dài gấp nhiều lần phần 4, ⚠ **gần như chắc chắn
> phần 4 còn thiếu** — chứ không phải máy này ít lỗi.

> ⚠ **Một quy tắc về người duyệt.** ⭐ Phần 1 và 3 nên có **người vận hành thật** đọc, không chỉ kỹ
> sư — họ là người phát hiện *"chỗ này thực tế không làm thế"*. ⚠⚠ Còn phần liên quan an toàn thì
> ⭐ **kỹ sư duyệt không thay được người có thẩm quyền về an toàn** (Chương 6, 47).

---

## 23.2b ⭐⭐ Chín bước đầu dự án — thứ tự, sản phẩm, và cái gì chặn cái gì

Mục trên nói **đặc tả gồm gì**. ⭐ Mục này nói **làm theo thứ tự nào, mỗi bước đẻ ra tài liệu gì, và
bước nào không xong thì kẹt bước nào** — vì sai lầm đắt nhất ở đầu dự án hiếm khi là viết sai một
tài liệu; nó là **làm đúng tài liệu nhưng sai thứ tự**.

> ⭐ Chín bước này nằm gọn trong **giai đoạn 1 và 2 của Chương 57**. Chương 57 kể chúng như một câu
> chuyện về một cỗ máy cụ thể; ⭐ ở đây chúng là một **bảng công tác** dùng được cho máy của bạn.

| # | Bước | ⭐ Sản phẩm | ⚠ Không xong thì chặn | Ai duyệt |
|---|---|---|---|---|
| 1 | Nhận yêu cầu, **hỏi bốn nhóm câu hỏi** (mục 23.5) | Biên bản họp, có **danh sách câu chưa trả lời được** | Mọi bước sau | Khách hàng |
| 2 | ⚠⚠ **Đánh giá rủi ro** | Hồ sơ rủi ro + **mức an toàn yêu cầu** cho từng chức năng | ⭐ **Bước 5 và 6** — chưa biết mức thì không chọn được thiết bị | ⭐ **Người có thẩm quyền về an toàn** |
| 3 | Viết đặc tả sáu phần (mục 23.2) | FS, kèm biểu mẫu **C.3 · C.4 · C.5** | Bước 4, và mọi việc lập trình | ⭐⭐ Khách hàng **ký** (Bẫy 5) |
| 4 | ⭐⭐ **Lập bảng I/O** (mục 23.3) | ⭐ **C.1** | Bước 5, 6, 7 và **đấu tủ** | Nội bộ + khách xem |
| 5 | Chọn PLC | Bảng công tác **§13.4** đã điền đủ 11 mục | Bước 6 | Nội bộ |
| 6 | ⭐ **Lập cấu hình phần cứng** | ⭐ **C.10** — bản đồ khe cắm + thiết bị mạng | Bước 7, **đấu tủ**, và việc dựng lại CPU sau này | Nội bộ |
| 7 | ⭐ **Lập danh mục vật tư** | ⭐ **C.11** | ⚠ **Đặt hàng** — và thời gian có hàng quyết định tiến độ | Mua hàng |
| 8 | Các phép tính | Công suất nguồn 24 V (§8.7, §9.5) · tuổi thọ van và cáp (§9.3, §49.7) | ⭐ Chốt bước 7 — đổi kết quả tính là đổi đơn hàng | Nội bộ |
| 9 | Phác **tiêu chí nghiệm thu** (mục 23.6) | Bản phác, hoàn thiện sau | — | Khách hàng |

### ⭐⭐ "Xong" nghĩa là gì — định nghĩa kiểm được cho từng bước

⚠ *"Đã viết đặc tả rồi"* không phải một trạng thái kiểm được. ⭐ Dưới đây là phát biểu kiểm được, và
⭐⭐ **mỗi dòng phải trả lời được bằng có hoặc không, không có "gần xong"**:

| # | ⭐ Bước này xong khi… |
|---|:--|
| 1 | ⭐ **Danh sách câu chưa trả lời được đã rỗng**, hoặc mỗi câu còn lại có **tên người chịu trách nhiệm và hạn** |
| 2 | Mọi mối nguy đã liệt kê đều có **biện pháp và mức yêu cầu**; ⚠ không mối nguy nào ở trạng thái *"sẽ xử lý bằng phần mềm, tính sau"* |
| 3 | ⭐⭐ Một người **không tham gia viết** đọc đặc tả và **mô tả lại được một chu trình** cùng **hai tình huống lỗi** |
| 4 | Mọi tag có **một** nghĩa; ⭐ còn **≥ 20 % kênh dự phòng**; tín hiệu an toàn đã tách riêng — xem danh mục kiểm ở **C.1** |
| 5 | Cả **11 mục** của §13.4 đã điền, ⚠ **kể cả mục 8, 9, 10** — ba mục hay để trống nhất |
| 6 | ⭐ Phép thử một phút ở **C.10** đạt: người chưa mở tủ chỉ ra được một tag nằm ở khe nào, kênh nào |
| 7 | ⭐ Phép thử một phút ở **C.11** đạt: ba tag bất kỳ đều trả lời được *mã gì, bao lâu có hàng, có dự phòng không* |
| 8 | ⭐⭐ Mọi con số đã **nhân hệ số dự phòng**, và ⚠ **ghi rõ giả định** — dòng đỉnh giả định mấy cơ cấu cùng tác động |
| 9 | Mỗi chỉ tiêu có **cách đo** đi kèm; ⚠ *"máy chạy ổn định"* không phải tiêu chí — xem mục 23.6 |

### ⚠⚠ Ba quan hệ chặn quan trọng nhất, và vì sao đảo thứ tự là tốn tiền thật

| Quan hệ | Đảo thứ tự thì sao |
|---|---|
| ⚠⚠ **Bước 2 chặn bước 5 và 6** | Chọn xong phần cứng rồi mới đánh giá rủi ro thì chỉ còn hai lối: **sửa thiết kế** (mất tiền) hoặc ⚠⚠ **hạ chuẩn an toàn cho vừa thiết kế** (không được phép). Chương 57 Bẫy 2 |
| ⭐⭐ **Bước 4 chặn bước 6, 7 và việc đấu tủ** | Đấu tủ trước khi có bảng I/O thì **số dây không khớp tên tag**, và cái lệch đó **theo máy suốt vòng đời** — không sửa được rẻ ở bất kỳ thời điểm nào sau đó. Chương 57 Bẫy 3 |
| ⭐ **Bước 8 chặn chốt bước 7** | Tính công suất nguồn **sau khi** đã đặt hàng nghĩa là hoặc đổi đơn, hoặc ⚠ dùng nguồn thiếu — và nguồn thiếu cho ra **lỗi lạ khi nhiều cơ cấu cùng tác động**, loại lỗi bị đi tìm trong chương trình (Chương 8 mục 8.7) |

> ⭐⭐ **Một cách kiểm tra rất nhanh xem dự án có đang đi đúng thứ tự không:** hỏi *"đã đặt hàng
> chưa?"* và *"bảng I/O đã ký chưa?"*. ⚠ Nếu câu đầu là **rồi** mà câu sau là **chưa**, ⭐ dự án
> đang đi ngược, và phần chênh sẽ hiện ra ở khâu đấu tủ.

> ⚡ **Về việc chín bước này mất bao lâu.** ⚠ Không có con số chung — tuỳ quy mô máy. ⭐ Nhưng có một
> tỉ lệ đáng tham khảo: với máy cỡ máy mẫu của sách, ⭐⭐ **phần việc từ bước 1 tới bước 9 thường
> chiếm 15–25 % tổng thời gian dự án**, và ⚠ nhóm nào rút nó xuống dưới 10 % gần như luôn trả lại
> phần chênh đó ở khâu chạy thử — cộng lãi.
>
> ⭐ Con số này là **kinh nghiệm nghề, không phải chuẩn**. Hãy tự đo trên hai, ba dự án của chính bạn
> rồi dùng con số của mình.

---

## 23.3 Bảng I/O — làm trước, không làm sau

Bảng I/O là thứ **duy nhất** trong đặc tả mà cả bốn bên đều dùng: người thiết kế điện đấu dây theo nó,
người lập trình đặt tên tag theo nó, người chạy thử kiểm theo nó, người bảo trì tra theo nó.

Mỗi dòng phải đủ sáu cột:

| Cột | Nội dung | Vì sao cần |
|---|---|---|
| **Tag** | Tên dùng trong chương trình | Thống nhất giữa bản vẽ và code |
| **Mô tả** | Bằng tiếng người, không viết tắt | Người bảo trì đọc được |
| **Loại thiết bị** | Quang thu-phát PNP, reed, nút NC… | Quyết định cách đấu (Chương 4) |
| **Trạng thái nghỉ** | Bit bằng mấy khi bình thường | Quyết định lệnh dùng trong code (Chương 15) |
| **Phân loại** | ⭐ **An toàn** hay **quy trình** | Quyết định cách xử lý khi mất tín hiệu |
| **Hành vi khi mất** | Máy phải làm gì nếu tín hiệu này biến mất | Đầu vào cho Chương 48 |

### Cột phân loại là cột quan trọng nhất

Đây là cột người mới hay bỏ trống, và là cột quyết định nhiều thứ nhất về sau.

| | **Tín hiệu an toàn** | **Tín hiệu quy trình** |
|---|---|---|
| Mất nó thì | **Phải dừng máy** | Sai sản phẩm hoặc kẹt chu trình |
| Tiếp điểm vật lý | **Bắt buộc NC** (Chương 4) | Tuỳ, thường NO |
| Trong code | Tổ hợp 3 — `┤ ├` với tiếp điểm NC | Tuỳ ngữ cảnh |
| Xử lý khi mất | Dừng ngay, báo động | Timeout rồi báo lỗi |
| Ví dụ ở DP-01 | `DI_StopPB`, `DI_AirOK` | `DI_BoardStn1`, các reed xy-lanh |

Việc phân loại này phải làm **lúc lập bảng I/O**, không phải lúc viết code — vì nó quyết định **loại
thiết bị phải mua** và **cách đấu dây**. Phát hiện muộn nghĩa là phải đổi phần cứng.

> 💡 **MẸO**
> Với mỗi dòng, hỏi đúng một câu: *"nếu sợi dây này đứt lúc máy đang chạy, máy nên làm gì?"* Trả lời
> "phải dừng" → an toàn. Trả lời "báo lỗi rồi chờ người xử lý" → quy trình. Câu hỏi này quyết định cả
> năm cột còn lại.

---

## 23.4 Mô tả trình tự bằng lời có cấu trúc

Trước khi vẽ lưu đồ (Chương 26), viết trình tự **bằng lời** — vì lời là thứ khách hàng đọc và duyệt
được, còn lưu đồ thì không phải ai cũng đọc.

Nhưng viết tự do sẽ mơ hồ. Dùng mẫu câu cố định:

```text
Bước <số> — <tên bước>
  Điều kiện vào:   <cái gì phải đúng để bắt đầu bước này>
  Hành động:       <máy làm gì>
  Điều kiện xong:  <tín hiệu nào cho biết đã xong>
  Thời gian tối đa: <giây>  → nếu quá: <máy làm gì>
```

Áp cho trạm 1 của DP-01:

```text
Bước 20 — Nâng kẹp giữ board
  Điều kiện vào:   chặn đã nâng (DI_Stop1Up = 1) và có board (DI_BoardStn1 = 1)
  Hành động:       cấp lệnh nâng kẹp trạm 1
  Điều kiện xong:  DI_Clamp1Up = 1
  Thời gian tối đa: 3 giây  → nếu quá: dừng máy, báo "S1.20 chờ DI_Clamp1Up",
                              gợi ý kiểm tra cảm biến reed / áp khí / xy-lanh kẹt
```

Bốn dòng này ép bạn trả lời **bốn câu hỏi bắt buộc** cho mọi bước. Dòng cuối — thời gian tối đa và
hành động khi quá — là dòng người mới hay bỏ trống, và đó chính là bẫy trung tâm của Chương 26.

> ⚡ **LƯU Ý**
> Nếu bạn không điền được dòng "điều kiện xong" bằng một **tín hiệu thật**, mà chỉ điền được "sau 2
> giây", thì đó là dấu hiệu **máy thiếu cảm biến**. Phát hiện điều đó ở giai đoạn đặc tả thì thêm cảm
> biến còn rẻ; phát hiện lúc chạy thử thì đã muộn.

---

## 23.5 ⭐ Những câu phải hỏi khách hàng

Đây là phần giá trị nhất của chương. Danh sách dưới đây là những câu **người mới hầu như luôn quên**,
và mỗi câu quên là một lần sửa đắt về sau.

### Nhóm A — Bất thường và phục hồi

| Câu hỏi | Vì sao quan trọng |
|---|---|
| **Mất điện giữa chu trình rồi bật lại — máy làm gì?** | Quyết định có cần bộ nhớ giữ được không, và trình tự khôi phục ra sao (Chương 28) |
| **Sản phẩm đang gia công dở khi dừng — giữ, bỏ, hay hỏi người?** | Quyết định có cần chỗ chứa riêng, có cần đánh dấu NG không |
| **Ai được phép nhấn Reset?** | Quyết định có cần phân quyền không |
| **Sau khi hết lỗi, chạy tiếp hay bắt đầu chu trình mới?** | Quyết định độ phức tạp của trình tự khôi phục (Chương 28) |
| **Có cần ghi lại lịch sử lỗi không? Giữ bao lâu?** | Quyết định bộ nhớ và cách ghi log |

### Nhóm B — Sản phẩm và chất lượng

| Câu hỏi | Vì sao quan trọng |
|---|---|
| **Máy chạy mấy mã hàng? Khác nhau ở tham số nào?** | Quyết định có cần công thức sản phẩm không (Chương 29) |
| **Đổi mã hàng giữa ca — làm thế nào? Có cần xả hết máy trước không?** | Quyết định trình tự chuyển đổi |
| **Sản phẩm lỗi xử lý ra sao — máy loại, hay người lấy ra?** | Quyết định có cần cơ cấu loại bỏ |
| **Có cần truy xuất từng sản phẩm không?** | Quyết định có cần đầu đọc mã và kết nối lên hệ thống trên (Chương 42) |
| **Hai sản phẩm vào cùng lúc thì sao?** | Trường hợp biên hay bị bỏ sót |

### Nhóm C — Vận hành hằng ngày

| Câu hỏi | Vì sao quan trọng |
|---|---|
| **Ai vận hành máy? Trình độ thế nào?** | Quyết định độ phức tạp cho phép của màn hình |
| **Đầu ca làm gì? Cuối ca làm gì?** | Thường phát sinh chế độ hoặc trình tự chưa ai nghĩ tới |
| **Bao lâu vệ sinh máy một lần? Có cần chế độ riêng không?** | Có thể phát sinh một chế độ vận hành mới |
| **Máy đứng chờ bao lâu thì coi là bất thường?** | Quyết định ngưỡng cảnh báo "máy đứng chờ" (Chương 26) |
| **Có ai cần biết máy đang làm gì từ xa không?** | Quyết định có cần kết nối lên hệ thống trên |

### Nhóm D — An toàn và ranh giới

| Câu hỏi | Vì sao quan trọng |
|---|---|
| **Ai được phép mở cửa bảo vệ? Khi nào?** | Quyết định loại khoá cửa và điều kiện mở (Chương 47) |
| **Máy nằm trong dây chuyền hay đứng độc lập?** | Quyết định có cần bắt tay với máy lân cận |
| **Máy trước / máy sau là máy gì, của ai?** | Quyết định giao diện ghép nối và ai chịu trách nhiệm phần nào |
| **Đã có đánh giá rủi ro chưa? Ai làm?** | ⚠ Nếu chưa có, đây là việc phải làm **trước** khi thiết kế mạch an toàn |

> ⚠ **NGUY HIỂM**
> Câu cuối của nhóm D không phải câu hỏi thủ tục. **Đánh giá rủi ro phải có trước khi thiết kế chức
> năng an toàn** — vì nó quyết định mức hiệu năng cần đạt, và mức đó quyết định phải dùng thiết bị
> loại nào. Thiết kế trước rồi đánh giá sau thì thường phải làm lại. Chương 47.

> 💡 **MẸO — cách hỏi cho ra câu trả lời thật**
> Đừng hỏi *"anh có yêu cầu gì về xử lý lỗi không?"* — câu trả lời gần như luôn là "không, cứ làm bình
> thường". Hãy **mô tả một tình huống cụ thể**:
>
> *"Giả sử đang chạy, board đã kẹp xong, đúng lúc đó mất điện. Điện có lại sau ba phút. Lúc đó anh
> muốn máy làm gì với board đó?"*
>
> Câu này luôn ra câu trả lời, vì người vận hành **hình dung được**. Và câu trả lời thường làm cả hai
> bên phát hiện ra một yêu cầu chưa ai nói.

---

## 23.5b ⭐⭐ Viết mãi không xong trình tự — đó là chẩn đoán, không phải kém cỏi

Có một tín hiệu rất đáng tin mà ít ai đọc đúng. Bạn ngồi viết mô tả trình tự ở mục 23.4, viết được
vài bước rồi **tắc**; sửa đi sửa lại, mỗi lần đọc lại thấy vẫn thiếu chỗ nào đó.

> ⭐⭐ **Phản xạ sai: cố viết tiếp cho xong.**
> ⭐ **Phản xạ đúng: quay lại mục 23.5 và hỏi thêm.**

Vì thứ tự thật sự của công việc là ba bước, và **bước sau phụ thuộc bước trước**:

| Bước | Việc | Nếu bước này thiếu |
|---|---|---|
| 1 | ⭐ **Định nghĩa nhiệm vụ** — *máy phải làm gì* | ⚠ Bước 2 **không thể** viết được |
| 2 | **Trình tự các bước** — *làm theo thứ tự nào* | ⚠ Bước 3 sẽ phải viết lại nhiều lần |
| 3 | Viết chương trình | — |

> ⭐ **Nói cách khác: viết trình tự khó không phải vì bạn nghĩ chậm, mà vì bài toán chưa đủ dữ kiện.**
>
> Không ai chỉ được đường từ đây tới một nơi mà **cả hai đầu đều chưa xác định** — và cũng không chỉ
> được nếu chưa biết ⚠ **phải đi bằng gì** và ⚠ **có hạn thời gian không**. Trình tự cũng vậy: nó
> không viết ra được khi còn thiếu điều kiện biên.

⭐ **Ba câu hỏi để tìm chỗ thiếu**, khi thấy mình tắc:

| | Hỏi |
|---|---|
| 1 | ⭐ Bước này kết thúc khi nào — và **tôi đo bằng gì**? *(nếu không đo được: Chương 26, mục 26.2b)* |
| 2 | ⚠ Nếu bước này **không xong** thì máy làm gì? *(nếu chưa có đáp án: quay lại mục 23.5 nhóm A)* |
| 3 | ⚠⚠ Ai quyết định điều đó — **tôi hay khách hàng**? *(nếu là khách hàng thì đừng tự quyết)* |

> ⭐⭐ **Nguyên tắc gói cả mục này trong bốn chữ: NGHĨ TRƯỚC, LẬP TRÌNH SAU.**
>
> Cân nhắc vài cách giải khác nhau và **để thời gian mài lại trình tự** trước khi mở phần mềm — đúng
> tinh thần Bẫy 1 ở mục 23.7. ⚡ Thời gian bỏ ra ở đây **rẻ hơn nhiều lần** so với sửa cùng vấn đề đó
> ở bước 3.

---

## 23.6 Tiêu chí nghiệm thu — viết từ đầu, không viết cuối

Tiêu chí nghiệm thu là **định nghĩa của "xong"**. Viết nó ở đầu dự án có ba tác dụng, và tác dụng thứ
ba là quan trọng nhất:

1. Hai bên thống nhất được thế nào là hoàn thành.
2. Bạn biết phải chuẩn bị thử những gì.
3. ⭐ **Nó phơi ra những yêu cầu chưa ai nói.** Khi bạn viết *"nghiệm thu bằng cách nhấn E-Stop giữa
   chu trình và kiểm tra máy dừng đúng"*, khách hàng sẽ hỏi *"thế board đang kẹp thì sao?"* — và bạn
   vừa phát hiện một yêu cầu ở nhóm A.

Tiêu chí phải **đo được**, không được mơ hồ:

| ✗ Mơ hồ | ✓ Đo được |
|---|---|
| "Máy chạy ổn định" | "Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần" |
| "Xử lý lỗi tốt" | "Rút cảm biến `DI_Clamp1Up` khi đang chạy → máy dừng trong 3 giây, màn hình hiện đúng mã lỗi S1.20" |
| "Năng suất đạt yêu cầu" | "Ra ít nhất 280 board mỗi giờ, đo trong 1 giờ liên tục" |
| "An toàn" | "Nhấn E-Stop ở từng bước của chu trình → mọi chuyển động dừng; kiểm 7 bước" |

Chú ý cột phải: mỗi dòng nêu rõ **làm gì**, **kỳ vọng gì**, **đo bao lâu**. Danh sách này chính là
nguyên liệu cho danh mục ca kiểm thử ở Chương 50.

---

## 23.7 Bẫy thường gặp

### 🔍 BẪY 1 — Mở phần mềm trước khi viết đặc tả

Bẫy trung tâm của chương. Nó hấp dẫn vì viết code cho **cảm giác tiến triển**, còn viết đặc tả thì không.

Hậu quả không phải code sai — code thường đúng. Hậu quả là **bạn đã quyết định hàng chục thứ mà không
nhận ra mình đang quyết định**: đặt tên tag, chia bước, chọn cách xử lý lỗi. Mỗi quyết định đó đóng
băng thành cấu trúc chương trình, và đổi về sau rất tốn.

**Ngưỡng thực dụng:** không viết dòng code nào cho tới khi có **bảng I/O đầy đủ** và **mô tả trình tự
bằng lời**. Hai thứ đó mất một ngày với máy cỡ DP-01 và tiết kiệm nhiều ngày về sau.

### 🔍 BẪY 2 — Đặc tả chỉ mô tả luồng chính

Đặc tả viết rất kỹ về chu trình bình thường, và **im lặng hoàn toàn** về bất thường. Kết quả: người
lập trình tự quyết định cách xử lý lỗi theo cảm tính, và mỗi lỗi được xử lý một kiểu khác nhau.

**Cách phòng:** với mỗi bước trong trình tự, hỏi ba câu: *cơ cấu không tới đích thì sao? · cảm biến
hỏng thì sao? · người vận hành nhấn Stop đúng lúc này thì sao?* Câu trả lời là phần 4 của bộ đặc tả.

### 🔍 BẪY 3 — Bảng I/O thiếu cột phân loại

Đã nêu ở mục 23.3. Nhắc lại vì hậu quả của nó là **phải đổi phần cứng**: phát hiện muộn rằng nút Dừng
phải là tiếp điểm NC, trong khi đã mua và lắp loại NO.

### 🔍 BẪY 4 — "Cứ làm như máy cũ"

Câu trả lời hay gặp nhất khi hỏi khách hàng. Nó nghe như một yêu cầu rõ ràng, nhưng thực ra là **chưa
có yêu cầu** — vì không ai biết máy cũ làm gì trong các tình huống bất thường.

**Cách xử lý:** ra xem máy cũ, ghi lại hành vi thật của nó trong các tình huống ở mục 23.5, rồi **viết
thành đặc tả và đưa khách hàng duyệt**. Thường khi đọc, khách hàng sẽ nói *"à cái này thì tôi muốn
khác"* — và đó chính là thứ bạn cần biết.

### 🔍 BẪY 5 — Đặc tả không ai duyệt

Bạn viết đặc tả, gửi email, không ai trả lời, bạn coi như đã đồng ý. Sáu tháng sau khi có tranh cãi,
im lặng không phải là bằng chứng.

**Cách phòng:** đi qua đặc tả **trực tiếp cùng người vận hành và người quản lý sản xuất**, từng phần
một. Buổi đó thường mất hai giờ và phát hiện ra nhiều thứ hơn cả tháng trao đổi email — vì người vận
hành nghĩ bằng tình huống cụ thể, không nghĩ bằng văn bản.

### 🔍 BẪY 6 — Tiêu chí nghiệm thu viết sau khi máy chạy

Viết tiêu chí sau khi máy đã chạy thì bạn sẽ vô thức viết những tiêu chí mà máy **đã đạt**. Nghiệm thu
thành công một cách vô nghĩa.

Tiêu chí phải viết **trước**, khi bạn còn chưa biết máy sẽ khó ở chỗ nào.

---

## 23.8 Bảng chốt — bộ đặc tả tối thiểu

| # | Hạng mục | Xong khi |
|---|---|---|
| 1 | **Bảng I/O** đủ 6 cột | Mọi dòng có cột phân loại và cột hành vi khi mất tín hiệu |
| 2 | **Danh sách chế độ** | Mỗi chế độ ghi rõ ai dùng, làm được gì, điều kiện vào/ra |
| 3 | **Mô tả trình tự** theo mẫu 4 dòng | Mọi bước có "điều kiện xong" là **tín hiệu thật**, và có thời gian tối đa |
| 4 | **Xử lý bất thường** | Mỗi bước đã trả lời 3 câu ở Bẫy 2 |
| 5 | **Tham số & công thức** | Mỗi tham số có đơn vị và **dải hợp lệ** |
| 6 | **Tiêu chí nghiệm thu** | Mọi tiêu chí **đo được**: làm gì · kỳ vọng gì · đo bao lâu |
| 7 | Đã hỏi **4 nhóm câu** ở mục 23.5 | Có câu trả lời bằng văn bản, không phải bằng trí nhớ |
| 8 | Đã **đi qua trực tiếp** với người vận hành | Có biên bản, có người ký |
| 9 | ⭐⭐ Không còn bước nào **viết mãi không xong** | Mỗi chỗ tắc đã quay lại mục 23.5 hỏi thêm, không cố viết tiếp |

---

## 23.9 Tự kiểm

1. Phân biệt **hai loại sai** ở mục 23.1. Vì sao loại thứ hai đắt hơn nhiều?
2. Bảng I/O có sáu cột. **Cột nào quan trọng nhất** và vì sao? Nêu một hậu quả cụ thể nếu bỏ trống nó.
3. Một câu hỏi duy nhất giúp phân loại mọi tín hiệu vào "an toàn" hay "quy trình". Câu đó là gì?
4. Mẫu mô tả bước có bốn dòng. **Dòng nào hay bị bỏ trống nhất**, và bỏ nó dẫn tới bẫy nào ở Chương 26?
5. Bạn không điền được "điều kiện xong" bằng một tín hiệu thật, chỉ điền được "sau 2 giây". Điều đó
   **nói lên gì về máy**, và phát hiện ở giai đoạn nào thì còn rẻ?
6. Nêu **ba câu hỏi ở nhóm A** (bất thường và phục hồi) mà người mới hay quên.
7. Vì sao hỏi *"anh có yêu cầu gì về xử lý lỗi không?"* thường không ra kết quả? Cách hỏi nào hiệu quả
   hơn?
8. Vì sao tiêu chí nghiệm thu phải viết **trước** khi máy chạy, chứ không phải sau?
9. ⭐⭐ Bạn viết mô tả trình tự, viết vài bước rồi tắc, sửa mãi vẫn thấy thiếu. ⭐ Đó là dấu hiệu của
    cái gì? Nêu **ba câu hỏi** để tìm chỗ thiếu.

Câu 3 và câu 5 là hai câu phân loại. Câu 3 là công cụ bạn sẽ dùng ở mọi dự án; câu 5 kiểm tra bạn nhận
ra được **đặc tả đang phát hiện thiếu sót phần cứng** — một trong những giá trị lớn nhất của việc viết
đặc tả trước.

---

### Chương tiếp theo

**Chương 24 — Đại số Boolean & bảng chân lý dùng được.** Đặc tả đã có. Trước khi dựng máy trạng thái
và trình tự, cần một công cụ để biến các điều kiện phức tạp trong đặc tả thành biểu thức logic đúng —
và biết khi nào **không** nên rút gọn chúng.

---

### Nguồn tham khảo chương 23

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về tài liệu kỹ thuật
  đi kèm máy, và các loại lệnh dừng — nền cho nhóm câu hỏi D. *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: nguyên tắc đánh giá rủi ro phải
  đi trước thiết kế — cơ sở cho cảnh báo ở mục 23.5.
- Biểu mẫu bảng I/O, mẫu mô tả trình tự và mẫu biên bản nghiệm thu — **Phụ lục C**.
- Hồ sơ đặc tả đầy đủ của DP-01 — Phụ lục J.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 11
  §11-1 và §11-2: ⭐ **định nghĩa nhiệm vụ → chiến lược điều khiển → lập trình**, và quy tắc ⭐ **khi
  xây trình tự thấy khó thì quay lại định nghĩa lại bài toán**; nguyên tắc *think first, program later*
  — nền cho mục 23.5b.

> ⚡ Danh sách câu hỏi ở mục 23.5 là **điểm khởi đầu, không phải danh sách đầy đủ**. Mỗi ngành có thêm
> những câu riêng. Cách tốt nhất để mở rộng danh sách này: sau mỗi dự án, ghi lại những câu mà lẽ ra
> nên hỏi sớm hơn.

<!-- SECTION: ch24_dai_so_boolean_va_bang_chan_ly -->
---
# Chương 24 — Đại số Boolean & bảng chân lý dùng được

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 24.1 Vì sao chương này nằm ở đây, không nằm ở đầu sách

Đại số Boolean thường được dạy ngay chương đầu của sách kỹ thuật số, trước khi người học biết nó dùng
để làm gì. Sách này để nó ở đây, sau khi bạn đã viết ladder (Chương 15), đã dùng điều kiện phức tạp
(Chương 20), và sắp thiết kế máy trạng thái (Chương 25).

Lý do: đại số Boolean **không phải kiến thức nền để bắt đầu** — nó là **công cụ để gỡ rối khi logic
trở nên phức tạp**. Bạn chỉ thấy nó có ích khi đã gặp một nấc thang mà mình không chắc nó đúng.

Chương này trả lời ba câu hỏi thực dụng:

| Câu hỏi | Mục |
|---|---|
| Làm sao đi từ *"máy phải làm gì"* tới một nấc thang **chắc chắn đúng**? | 24.4 |
| Vì sao đảo một điều kiện lại **đổi hình dạng** nấc thang? | 24.5 |
| Khi nào rút gọn logic là **sai lầm**? | 24.7 |

Câu thứ ba là câu quan trọng nhất, và nó đi ngược với thứ mà môn học kỹ thuật số thường dạy.

---

## 24.2 Bốn phép cơ bản

| Phép | Trong ladder | Trong ST | Kết quả đúng khi |
|---|---|---|---|
| **AND** | Tiếp điểm **nối tiếp** | `AND` | **Tất cả** đầu vào đúng |
| **OR** | Nhánh **song song** | `OR` | **Ít nhất một** đầu vào đúng |
| **NOT** | Tiếp điểm thường đóng `┤/├` | `NOT` | Đầu vào sai |
| **XOR** | Tổ hợp — không có ký hiệu riêng | `XOR` | **Đúng một** trong hai đầu vào đúng (hai đầu vào **khác nhau**) |

XOR ít gặp ở tầng máy nhưng có một chỗ dùng rất đắt giá:

```iecst
// ⭐ Phát hiện cảm biến mâu thuẫn: xy-lanh không thể vừa ở trên vừa ở dưới
M_Clamp1SensorFault := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);
```

`XOR` đúng khi **đúng một** trong hai cảm biến báo. Đảo nó lại: cờ lỗi lên khi **cả hai cùng báo**
(vô lý về vật lý) hoặc **cả hai cùng không báo** (đang giữa hành trình, hoặc hỏng cảm biến).

Đây chính là nguyên tắc ở Chương 28 — **không suy tư thế từ một cảm biến** — viết thành một dòng.

---

## 24.3 Bảng chân lý — công cụ chống "tôi nghĩ là đúng"

**Bảng chân lý** *(truth table)* liệt kê **mọi tổ hợp** đầu vào và kết quả mong muốn cho từng tổ hợp.

Giá trị của nó không nằm ở toán học, mà ở chỗ nó **ép bạn trả lời những tổ hợp bạn chưa nghĩ tới**.

Ví dụ trên DP-01: khi nào cho phép chuyền chạy?

Ba điều kiện: `DI_AirOK` (đủ khí), `M_Stn1Empty` (trạm 1 trống), `M_AnyFault` (có lỗi).

| # | `DI_AirOK` | `M_Stn1Empty` | `M_AnyFault` | Cho chạy? | Ghi chú |
|:-:|:-:|:-:|:-:|:-:|---|
| 0 | 0 | 0 | 0 | **0** | Không đủ khí |
| 1 | 0 | 0 | 1 | **0** | |
| 2 | 0 | 1 | 0 | **0** | |
| 3 | 0 | 1 | 1 | **0** | |
| 4 | 1 | 0 | 0 | **0** | Trạm 1 còn board — chuyền dừng để không dồn |
| 5 | 1 | 0 | 1 | **0** | |
| 6 | 1 | 1 | 0 | **1** | ✅ Trường hợp duy nhất cho chạy |
| 7 | 1 | 1 | 1 | **0** | Có lỗi |

Ba điều rút ra:

- **Ba đầu vào cho 8 dòng.** Số dòng là `2ⁿ` với `n` là số đầu vào. Bốn đầu vào là 16 dòng, năm là 32.
- **Chỉ một dòng cho kết quả 1.** Nghĩa là biểu thức chính là AND của cả ba: `DI_AirOK AND
  M_Stn1Empty AND NOT M_AnyFault`.
- ⭐ **Bảng ép bạn nghĩ tới dòng 4** — có khí, không lỗi, nhưng trạm 1 còn board. Đây là dòng người ta
  hay quên khi viết thẳng từ đầu, và nó là dòng gây dồn board.

> 💡 **Khi nào đáng lập bảng chân lý**
> Không phải cho mọi nấc thang. Đáng làm khi:
> - có **từ ba điều kiện trở lên** và bạn không chắc mình đã nghĩ hết;
> - logic liên quan tới **an toàn hoặc hỏng sản phẩm**;
> - bạn đang **đọc code của người khác** và muốn kiểm nó đúng không (Chương 22);
> - có **trường hợp biên** mà khách hàng chưa trả lời — bảng chân lý biến câu hỏi mơ hồ thành danh
>   sách câu hỏi cụ thể để hỏi (Chương 23).
>
> Gạch đầu dòng cuối là công dụng bị đánh giá thấp nhất: đưa bảng cho khách hàng và hỏi *"dòng 4 thì
> máy nên làm gì?"* — dễ trả lời hơn nhiều so với câu hỏi mở.

---

## 24.4 Từ bảng chân lý tới nấc thang

Quy trình ba bước, cho ra một nấc thang **chắc chắn khớp với bảng**.

### Bước 1 — Lấy các dòng có kết quả 1

Từ bảng ở mục 24.3: chỉ dòng 6.

### Bước 2 — Mỗi dòng thành một tích AND

Với dòng 6: `DI_AirOK` = 1, `M_Stn1Empty` = 1, `M_AnyFault` = 0.

```text
DI_AirOK AND M_Stn1Empty AND NOT M_AnyFault
```

Quy tắc: đầu vào bằng **1** thì viết thẳng; bằng **0** thì viết `NOT`.

### Bước 3 — OR các tích lại

Chỉ có một dòng nên không cần OR. Nấc thang:

```text
   DI_AirOK   M_Stn1Empty   M_AnyFault            DO_ConvRun
──────┤ ├─────────┤ ├──────────┤/├───────────────────( )──────
```

### Ví dụ có nhiều dòng — khi nào bật đèn vàng

Đèn vàng của đèn tháp bật khi máy **cần chú ý nhưng chưa dừng**. Giả sử: khi thiếu khí, **hoặc** khi
đã có cảnh báo chu kỳ chậm, **nhưng** không phải khi đang có lỗi (vì lúc đó đèn đỏ sáng).

| # | `M_AirLow` | `M_CycleWarn` | `M_AnyFault` | Đèn vàng |
|:-:|:-:|:-:|:-:|:-:|
| 2 | 0 | 1 | 0 | **1** |
| 4 | 1 | 0 | 0 | **1** |
| 6 | 1 | 1 | 0 | **1** |

(Các dòng còn lại cho 0.)

Ba tích, OR lại:

```text
(M_AirLow AND NOT M_CycleWarn AND NOT M_AnyFault)
OR (NOT M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
OR (M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
```

Đúng nhưng dài. Nhìn kỹ: cả ba tích đều có `NOT M_AnyFault`, và ba dòng còn lại chính là "ít nhất một
trong `M_AirLow`, `M_CycleWarn`". Rút gọn:

```iecst
DO_LampYellow := (M_AirLow OR M_CycleWarn) AND NOT M_AnyFault;
```

Ngắn hơn nhiều, và — quan trọng hơn — **đọc ra được ý nghĩa**: *"có cảnh báo nào đó, và chưa tới mức
lỗi"*. Đây là cách rút gọn đúng đắn: nó làm biểu thức **gần với lời văn hơn**, không xa hơn.

Mục 24.7 nói về loại rút gọn đi theo hướng ngược lại.

---

## 24.5 ⭐ De Morgan — vì sao đảo điều kiện đổi hình dạng nấc thang

### Hai đẳng thức

**Định luật De Morgan** phát biểu:

```text
NOT (A AND B)  =  (NOT A) OR  (NOT B)
NOT (A OR  B)  =  (NOT A) AND (NOT B)
```

Cách nhớ bằng lời:

> **Đảo cả cụm = đảo từng cái, rồi đổi AND thành OR (và ngược lại).**

### Vì sao nó quan trọng với ladder

Trong ladder, AND là **nối tiếp** và OR là **song song**. Nên De Morgan không chỉ đổi công thức — nó
**đổi hình dạng nấc thang**:

```text
NOT (A AND B) — cách 1: một tiếp điểm đảo sau cụm nối tiếp
    A       B      (đảo cụm)        Y
────┤ ├────┤ ├────[ NOT ]──────────( )────

NOT (A AND B) — cách 2: hai nhánh song song, mỗi nhánh một tiếp điểm đảo
       A
   ┌──┤/├──┐
───┤       ├──────────────────────( )────
   │   B   │
   └──┤/├──┘
```

Hai hình khác hẳn nhau, **cùng một logic**.

### Vì sao bạn cần nó trong công việc thật

Ba tình huống:

**1. Ladder không có "đảo cả cụm".** Nhiều hệ không cho bạn đặt một phép NOT lên cả một nhóm tiếp
điểm. Bạn **buộc** phải dùng De Morgan để vẽ được nấc thang. Cách 2 ở trên là cách duy nhất khả thi.

**2. Đọc code người khác.** Bạn thấy một nấc thang có hai nhánh song song với hai tiếp điểm thường
đóng, và không hiểu ý đồ. Áp De Morgan ngược lại: nó là `NOT (A AND B)` — *"không phải cả hai cùng
đúng"*. Ý đồ hiện ra ngay.

**3. Chuyển giữa lời văn và code.** Yêu cầu thường viết ở dạng phủ định: *"không cho chạy nếu thiếu
khí hoặc có lỗi"*. De Morgan cho bạn chuyển nó thành dạng khẳng định để viết nấc thang:

```text
NOT (M_AirLow OR M_AnyFault)  =  (NOT M_AirLow) AND (NOT M_AnyFault)
```

Tức: cho chạy khi **đủ khí VÀ không lỗi** — dạng nối tiếp, viết ladder được ngay.

### ⚠ Chỗ dễ sai nhất

> ⚠ **Đảo một cụm KHÔNG phải là đảo từng cái mà giữ nguyên phép nối.**
>
> ```text
> ✗ SAI:  NOT (A AND B)  =  (NOT A) AND (NOT B)
> ✓ ĐÚNG: NOT (A AND B)  =  (NOT A) OR  (NOT B)
> ```
>
> Đây là lỗi phổ biến nhất khi làm việc với logic đảo, và nó **không gây lỗi biên dịch** — chương
> trình chạy, cho kết quả sai ở một số tổ hợp đầu vào và đúng ở các tổ hợp khác. Nghĩa là nó có thể
> qua được chạy thử rồi hỏng ở hiện trường.
>
> **Cách tự kiểm chắc chắn: lập bảng chân lý cho cả hai vế.** Hai cột kết quả phải giống nhau ở
> **mọi** dòng. Bốn dòng, một phút.

Kiểm nhanh cho `A=1, B=0`:

| Biểu thức | Kết quả |
|---|---|
| `NOT (A AND B)` = `NOT (1 AND 0)` = `NOT 0` | **1** |
| `(NOT A) OR (NOT B)` = `0 OR 1` | **1** ✅ khớp |
| `(NOT A) AND (NOT B)` = `0 AND 1` | **0** ❌ sai |

---

## 24.6 Bìa Karnaugh — ở mức thực dụng

**Bìa Karnaugh** *(Karnaugh map, K-map)* là cách sắp bảng chân lý thành lưới sao cho các tổ hợp **kề
nhau chỉ khác nhau một biến**. Nhóm các ô 1 kề nhau lại thì rút gọn được biểu thức.

Lấy ví dụ đèn vàng ở mục 24.4, với `M_AnyFault = 0`:

```text
                M_CycleWarn
                  0     1
              ┌─────┬─────┐
   M_AirLow 0 │  0  │  1  │
              ├─────┼─────┤
            1 │  1  │  1  │
              └─────┴─────┘
```

Ba ô bằng 1 nằm kề nhau tạo thành hình chữ L. Nhóm chúng lại: một nhóm là cả hàng dưới (`M_AirLow`
= 1, không phụ thuộc `M_CycleWarn`), một nhóm là cả cột phải (`M_CycleWarn` = 1). Kết quả:

```text
M_AirLow OR M_CycleWarn
```

Đúng bằng kết quả rút gọn bằng mắt ở mục 24.4.

### ⚠ Nói thật về bìa Karnaugh

Bìa Karnaugh là công cụ kinh điển của môn kỹ thuật số, và bạn sẽ gặp nó trong mọi giáo trình. Nhưng
với công việc PLC hàng ngày:

| Thực tế | Hệ quả |
|---|---|
| Nó chỉ tiện với **2–4 biến** | Logic máy thật thường có nhiều hơn |
| Với 5 biến trở lên nó khó dùng hơn suy luận trực tiếp | Rất ít người dùng nó ở công việc thật |
| ⭐ Bộ nhớ PLC không khan hiếm | Động cơ gốc của việc rút gọn — tiết kiệm cổng logic — **không còn** |
| ⚠ Kết quả rút gọn thường **khó đọc hơn** bản gốc | Xem mục 24.7 |

> **Vì sao vẫn nên biết nó tồn tại:** bạn sẽ gặp nó khi học, khi phỏng vấn, và khi đọc tài liệu cũ.
> Hiểu **ý tưởng** — ô kề nhau khác một biến thì gộp được — là đủ. Không cần thành thạo.
>
> Với logic nhiều biến trong công việc thật, công cụ đúng là **bảng chân lý** (để không sót trường
> hợp) và **máy trạng thái** (để không cần một biểu thức khổng lồ nào cả) — Chương 25.

---

## 24.7 ⭐ Khi nào **không** nên tối ưu

Đây là mục quan trọng nhất chương, và nó đi ngược với thói quen từ môn kỹ thuật số.

### Bài toán

Môn kỹ thuật số dạy: rút gọn biểu thức càng ngắn càng tốt, vì mỗi cổng logic là tiền và là diện tích
chip.

**Trong PLC, tiền đề đó không còn đúng.** Bộ nhớ chương trình và thời gian quét dư dả cho logic nhị
phân. Một nấc thang dài hơn vài tiếp điểm không đo được sự khác biệt.

Cái khan hiếm bây giờ là **thời gian của người đọc lúc hai giờ sáng**.

### Ví dụ

Điều kiện cho phép nâng kẹp trạm 1, viết theo lời văn của đặc tả:

```iecst
// ✓ Dài hơn, nhưng đọc ra được TỪNG lý do
M_Stn1ClampAllow := M_Running
                AND DI_AirOK
                AND DI_Door1Closed
                AND DI_BoardStn1
                AND DI_Stop1Up
                AND NOT M_AnyFault;
```

Cùng logic đó, sau khi ai đó "tối ưu" bằng cách gom các điều kiện vào một cờ tổng:

```iecst
// ✗ Ngắn hơn, nhưng KHÔNG đọc ra được lý do nào
M_Stn1ClampAllow := M_MachineOK AND M_Stn1Ready;
```

Bản thứ hai ngắn hơn. Nhưng khi kẹp không lên và người bảo trì nhìn vào:

| Bản 1 | Bản 2 |
|---|---|
| Nhìn trực tuyến, thấy ngay `DI_Door1Closed` không sáng → đi đóng cửa | Thấy `M_Stn1Ready` bằng 0 → **phải đi tìm** chỗ nào ghi vào nó |
| Một lần nhìn | Truy ngược qua hai, ba tầng cờ trung gian |
| Chẩn đoán trong 10 giây | Chẩn đoán trong 10 phút, nếu quen chương trình |

> ⚠⚠ **Quy tắc: với logic điều kiện cho phép và liên động, ƯU TIÊN ĐỌC ĐƯỢC HƠN NGẮN.**
>
> Cụ thể:
> - **Không gom** nhiều điều kiện không liên quan vào một cờ tổng chỉ để nấc thang ngắn lại.
> - **Giữ thứ tự** các điều kiện khớp với thứ tự trong đặc tả — người đọc đối chiếu được.
> - Cờ trung gian chỉ đáng có khi nó **mang một ý nghĩa gọi tên được** và được dùng ở **nhiều chỗ**.
>   `M_SafetyOK` là cờ tốt; `M_Temp3` thì không.
> - ⚠ **Không bao giờ** rút gọn logic liên quan an toàn để cho gọn. Ở đó, rõ ràng và kiểm chứng được
>   quan trọng hơn mọi thứ khác (Chương 47).

### Khi nào rút gọn **đúng đắn**

Rút gọn tốt khi nó làm biểu thức **gần với lời văn hơn**:

| Trước | Sau | Có tốt hơn không |
|---|---|---|
| Ba tích OR với nhau, mỗi tích ba biến (mục 24.4) | `(M_AirLow OR M_CycleWarn) AND NOT M_AnyFault` | ✅ **Có** — đọc ra được: "có cảnh báo, chưa tới mức lỗi" |
| Sáu điều kiện nối tiếp có tên rõ nghĩa | `M_MachineOK AND M_Stn1Ready` | ❌ **Không** — mất thông tin chẩn đoán |

Phép thử một câu:

> **Sau khi rút gọn, đọc biểu thức lên thành lời. Nếu câu đó vẫn khớp với yêu cầu trong đặc tả →
> tốt. Nếu phải đi tra ba chỗ khác mới hiểu → đã rút gọn quá tay.**

---

## 24.8 Trên máy mẫu DP-01

### Bảng chân lý cho một trường hợp biên thật

Câu hỏi ở Chương 23, nhóm B: *"hai board vào cùng lúc thì sao?"* Trên DP-01, tình huống là cả
`DI_BoardStn1` và `DI_BoardInfeed` cùng báo có board.

| # | `DI_BoardStn1` | `DI_BoardInfeed` | `M_Stn1Busy` | Chuyền chạy? | Chặn 1 nâng? |
|:-:|:-:|:-:|:-:|:-:|:-:|
| 0 | 0 | 0 | 0 | **1** | 0 |
| 1 | 0 | 0 | 1 | 0 | 0 |
| 2 | 0 | 1 | 0 | **1** | 0 |
| 3 | 0 | 1 | 1 | 0 | 0 |
| 4 | 1 | 0 | 0 | 0 | **1** |
| 5 | 1 | 0 | 1 | 0 | 0 |
| 6 | 1 | 1 | 0 | 0 | **1** |
| 7 | 1 | 1 | 1 | 0 | 0 |

Dòng 6 là trường hợp biên: board đã ở trạm 1 **và** có board tiếp theo đang chờ. Đáp án: dừng chuyền,
nâng chặn để board thứ hai không dồn vào. Nếu không lập bảng, đây đúng là dòng bị bỏ sót — và hậu quả
là hai board chồng nhau ở trạm.

### Cảm biến mâu thuẫn — bốn tổ hợp

| `DI_Clamp1Up` | `DI_Clamp1Dn` | Kết luận |
|:-:|:-:|---|
| 0 | 1 | Chắc chắn ở **dưới** |
| 1 | 0 | Chắc chắn ở **trên** |
| 0 | 0 | ⚠ Giữa hành trình, **hoặc** hỏng cảm biến |
| 1 | 1 | ⚠⚠ **Vô lý về vật lý** — chắc chắn hỏng |

```iecst
M_Clamp1Up      := DI_Clamp1Up AND NOT DI_Clamp1Dn;
M_Clamp1Dn      := DI_Clamp1Dn AND NOT DI_Clamp1Up;
M_Clamp1Unknown := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);   // hai dòng ⚠ ở trên
```

Ba dòng này là cách viết gọn của bảng bốn dòng. Điểm mấu chốt: **có một biến riêng cho "không biết"**
— chương trình không bao giờ phải đoán. Đây là nội dung Chương 28, và bảng chân lý là cách chứng minh
ba dòng code trên phủ hết bốn tổ hợp.

---

## 24.9 Khác biệt giữa các hãng

Đại số Boolean là toán học nên **không phụ thuộc hãng**. Chỉ có cách viết khác nhau.

| Phép | Siemens (SCL) | Mitsubishi (ST) | Rockwell (ST) | CODESYS |
|---|---|---|---|---|
| AND | `AND` | `AND` | `AND` | `AND` |
| OR | `OR` | `OR` | `OR` | `OR` |
| NOT | `NOT` | `NOT` | `NOT` | `NOT` |
| XOR | `XOR` | `XOR` | `XOR` | `XOR` |

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Đảo cả một cụm trong ladder** | Không phải hệ nào cũng cho phép. Khi không có, **buộc dùng De Morgan** để vẽ được nấc thang (mục 24.5) |
| Tiếp điểm đảo | Mọi hệ đều có tiếp điểm thường đóng — đó là `NOT` cho một biến đơn |
| ⚠ Số nhánh song song tối đa | Có giới hạn, khác nhau theo hệ và dòng CPU. Chạm giới hạn khi vẽ dạng De Morgan của một cụm lớn — khi đó tách thành nhiều nấc, hoặc chuyển sang ST |
| Lệnh Boolean trên `WORD` | Mọi hệ đều có AND/OR/XOR theo bit trên cả một từ; ⚠ đừng nhầm với phép logic trên `BOOL` (Chương 11, mục 11.2) |

---

## 24.10 Bẫy thường gặp

### 🔍 BẪY 1 — Áp De Morgan sai: giữ nguyên phép nối

`NOT (A AND B)` thành `(NOT A) AND (NOT B)`.

**Hiện tượng:** logic đúng ở một số tổ hợp và sai ở tổ hợp khác — nên có thể **qua được chạy thử** rồi
hỏng ở hiện trường khi gặp đúng tổ hợp chưa thử.
**Cách sửa:** đảo cụm thì **đổi luôn phép nối**. Kiểm bằng bảng chân lý bốn dòng (mục 24.5).

### 🔍 BẪY 2 — Không lập bảng chân lý cho logic ba biến trở lên

**Hiện tượng:** một tổ hợp đầu vào chưa từng được nghĩ tới xuất hiện ở hiện trường; máy làm điều không
ai định. Ví dụ: dòng 6 ở mục 24.8 — hai board dồn nhau.
**Cách sửa:** ba biến là 8 dòng, mười phút. Rẻ hơn nhiều so với một sự cố.

### 🔍 BẪY 3 — Rút gọn tới mức không đọc được

**Hiện tượng:** máy không chạy, người bảo trì thấy `M_Stn1Ready = 0` và phải truy ngược qua ba tầng
cờ trung gian để biết cửa đang mở.
**Cách sửa:** mục 24.7. Với liên động và điều kiện cho phép, **đọc được quan trọng hơn ngắn**.

### 🔍 BẪY 4 — Gom điều kiện không liên quan vào một cờ

`M_AllOK := DI_AirOK AND DI_Door1Closed AND M_RecipeLoaded AND DI_VfdReady;`

**Hiện tượng:** cờ này bằng 0 nhưng không nói được vì sao; và khi cần bỏ một điều kiện cho một chế độ
đặc biệt thì không tách ra được.
**Cách sửa:** cờ trung gian phải mang **một ý nghĩa gọi tên được**. `M_SafetyOK` gom các điều kiện an
toàn thì hợp lý; `M_AllOK` gom mọi thứ thì không.

### 🔍 BẪY 5 — Dùng bìa Karnaugh cho logic máy nhiều biến

**Hiện tượng:** mất thời gian với một công cụ không hợp, và kết quả ra biểu thức khó đọc.
**Cách sửa:** trên 4 biến thì bảng chân lý + máy trạng thái là công cụ đúng (mục 24.6, Chương 25).

### 🔍 BẪY 6 — Quên tổ hợp "cả hai cảm biến cùng báo"

**Hiện tượng:** một cảm biến reed hỏng ở trạng thái luôn báo; chương trình suy ra tư thế sai và ra
lệnh cho cơ cấu khác chạy.
**Cách sửa:** bốn tổ hợp ở mục 24.8, và **một biến riêng cho "không biết"**.

### 🔍 BẪY 7 — Rút gọn logic liên quan an toàn

**Hiện tượng:** logic ngắn hơn nhưng không còn đối chiếu được với đặc tả an toàn; và không ai kiểm
chứng được nó đúng.
**Cách sửa:** ⚠⚠ **không rút gọn** ở đó. Rõ ràng và kiểm chứng được quan trọng hơn (Chương 47).

### 🔍 BẪY 8 — Nhầm phép logic trên `BOOL` với phép theo bit trên `WORD`

**Hiện tượng:** kết quả là một con số thay vì đúng/sai, hoặc ngược lại; và điều kiện luôn đúng hoặc
luôn sai.
**Cách sửa:** `BOOL` cho logic, `WORD` cho thao tác bit (Chương 11, mục 11.2).

---

## 24.11 Bảng chốt

| Việc | Cách làm |
|---|---|
| Logic có từ 3 điều kiện trở lên | **Lập bảng chân lý** — `2ⁿ` dòng |
| Từ bảng chân lý ra nấc thang | Lấy dòng kết quả 1 → mỗi dòng một tích AND → OR các tích |
| Đầu vào bằng 0 trong tích | Viết `NOT` |
| Đảo cả một cụm | ⭐ **De Morgan** — đảo từng cái **và đổi phép nối** |
| Kiểm De Morgan có đúng không | Bảng chân lý cả hai vế, so **mọi** dòng |
| Ladder không cho đảo cả cụm | Dùng dạng De Morgan — nhánh song song với tiếp điểm đảo |
| Yêu cầu viết ở dạng phủ định | De Morgan để chuyển sang dạng khẳng định |
| Bìa Karnaugh | Biết ý tưởng là đủ; chỉ tiện với 2–4 biến |
| Logic nhiều biến, nhiều trạng thái | **Máy trạng thái** (Chương 25), không phải một biểu thức lớn |
| ⭐ Rút gọn logic liên động | **Đừng** — ưu tiên đọc được hơn ngắn |
| Phép thử sau khi rút gọn | Đọc biểu thức thành lời; còn khớp đặc tả thì tốt |
| Logic an toàn | ⚠⚠ **Không rút gọn** |
| Hai cảm biến đối nhau | Bốn tổ hợp, và **một biến riêng cho "không biết"** |

---

## 24.12 Tự kiểm

1. Ladder thể hiện AND và OR bằng cách nào?
2. Logic có 4 điều kiện thì bảng chân lý có bao nhiêu dòng? Công thức là gì?
3. ⭐ Viết hai đẳng thức De Morgan. Lỗi phổ biến nhất khi áp dụng chúng là gì, và vì sao lỗi đó
   **nguy hiểm hơn** một lỗi biên dịch?
4. Vì sao khi ladder không cho đảo cả một cụm, bạn **buộc** phải dùng De Morgan?
5. Chuyển câu *"không cho chạy nếu thiếu khí hoặc có lỗi"* thành dạng khẳng định viết được bằng ladder.
6. ⭐ Vì sao động cơ gốc của việc rút gọn logic — tiết kiệm cổng — **không còn đúng** với PLC? Cái gì
   khan hiếm thay vào đó?
7. So sánh `M_Running AND DI_AirOK AND DI_Door1Closed AND NOT M_AnyFault` với `M_MachineOK AND
   M_Stn1Ready`. Bản nào tốt hơn cho việc chẩn đoán, và vì sao?
8. Nêu phép thử một câu để biết mình đã rút gọn quá tay chưa.
9. Hai cảm biến `DI_Clamp1Up` và `DI_Clamp1Dn` cho **bốn** tổ hợp. Nêu ý nghĩa từng tổ hợp và cho
   biết tổ hợp nào là vô lý về vật lý.
10. ⭐ Trong bảng ở mục 24.8, dòng 6 là dòng hay bị bỏ sót. Nó mô tả tình huống gì, và hậu quả trên
    máy nếu quên nó là gì?

> Câu 3, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: **thứ đáng tối ưu trong lập
> trình PLC không phải số cổng logic — mà là thời gian của người sẽ đọc nó.**

---

### Chương tiếp theo

Chương 25 — **Thiết kế theo máy trạng thái**. Chương này cho bạn công cụ xử lý logic tổ hợp. Nhưng
máy thật không chỉ có logic tổ hợp — nó có **trạng thái**, và cùng một tổ hợp đầu vào phải cho kết
quả khác nhau tuỳ máy đang ở đâu. Đó là lúc bảng chân lý hết tác dụng và cần một công cụ khác.

### Nguồn tham khảo chương 24

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: các phép toán Boolean và
  cách biểu diễn trong LD, FBD, ST. *(tiêu chuẩn có bản quyền)*
- **Kuphaldt, Tony R.** — *Lessons In Electric Circuits, Volume IV: Digital*, ch. 7 *Boolean Algebra*
  (§7.8 *DeMorgan's Theorems*, §7.9 *Converting truth tables into Boolean expressions*) và ch. 8
  *Karnaugh Mapping*: nền toán cho các mục bảng chân lý, De Morgan và bìa Karnaugh. ⭐ Sách mở, đọc
  được toàn văn — đây là chỗ nên tới khi cần **phần chứng minh** mà chương này cố ý lược bớt.
- Giáo trình đại số Boolean và kỹ thuật số cơ bản nói chung — đây là toán học phổ thông, không gắn
  với hãng nào; mọi giáo trình kỹ thuật số nhập môn đều dùng được.
- Đặc tả trình tự và bảng I/O của DP-01 — Phụ lục J; các bảng chân lý ở mục 24.3 và 24.8 lấy điều
  kiện từ đó.

> ⚡ Nhận định ở mục 24.6 và 24.7 — rằng rút gọn logic ít giá trị trong PLC và có thể phản tác dụng —
> là **quan sát thực tế của nghề**, không phải phát biểu của tiêu chuẩn. Nó đúng với logic điều khiển
> máy trên PLC hiện đại, nơi bộ nhớ và thời gian quét dư dả. Trong các ngữ cảnh khác — thiết kế mạch
> logic rời rạc, FPGA, hệ nhúng rất nhỏ — đánh đổi hoàn toàn khác và việc rút gọn vẫn rất đáng giá.

<!-- SECTION: ch25_thiet_ke_theo_may_trang_thai -->
---
# Chương 25 — Thiết kế theo máy trạng thái

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, cộng thêm mô hình
> trạng thái hai trạm và trình tự song song.

---

## 25.1 Bài toán: cỗ máy ở hai trạng thái cùng lúc

Một kỹ sư viết chương trình cho DP-01. Cách làm rất tự nhiên: mỗi tình huống một cờ.

```text
M_Running     — máy đang chạy tự động
M_Paused      — máy đang tạm dừng
M_Homing      — máy đang về gốc
M_Fault       — máy đang lỗi
```

Mỗi cờ được bật/tắt ở chỗ cần thiết. Chạy thử: tốt. Thêm chế độ tay: vẫn tốt. Thêm xử lý mất khí: vẫn
tốt. Thêm nút Reset: **bắt đầu lạ**.

Một hôm máy dừng giữa chu trình. Kỹ thuật viên mở phần mềm xem, thấy:

```text
M_Running = 1        M_Paused  = 1
M_Homing  = 0        M_Fault   = 1
```

Máy **đang chạy, đang tạm dừng, và đang lỗi — cùng một lúc**. Không ai biết nên tin cờ nào. Không ai
biết nhấn Reset thì máy sẽ làm gì.

Đây không phải lỗi lập trình cẩu thả. Đây là **hậu quả toán học tất yếu** của cách tổ chức đó: bốn cờ
độc lập sinh ra 16 tổ hợp, mà chỉ 4 tổ hợp có nghĩa. Mười hai tổ hợp còn lại là vùng chưa ai định
nghĩa — và chương trình càng lớn thì xác suất rơi vào đó càng cao.

Chương này là cách thoát khỏi vùng đó: thay vì nhiều cờ độc lập, dùng **một biến duy nhất** cho biết
máy đang ở đâu.

---

## 25.2 Máy trạng thái là gì

**Máy trạng thái** *(state machine)* là một cách mô tả hệ thống bằng ba thứ, và chỉ ba thứ:

1. **Tập trạng thái** — danh sách đầy đủ những chỗ máy có thể ở. Hữu hạn, đặt tên rõ ràng.
2. **Trạng thái hiện tại** — **đúng một** trạng thái tại mỗi thời điểm. Không hai, không không.
3. **Các chuyển tiếp** *(transition)* — từ trạng thái nào sang trạng thái nào, với điều kiện gì.

Bất biến quan trọng nhất nằm ở dòng thứ hai:

> **Tại mọi thời điểm, máy ở đúng một trạng thái.**
>
> Không phải quy ước cho gọn — đây là **tính chất được bảo đảm bởi cấu trúc dữ liệu**: nếu trạng thái
> được lưu trong *một* biến, thì việc "ở hai trạng thái cùng lúc" **không biểu diễn được**, nên không
> xảy ra được.

So sánh trực tiếp với cách dùng cờ rải rác:

| | Nhiều cờ độc lập | Một biến trạng thái |
|---|---|---|
| Số tổ hợp biểu diễn được | 2ⁿ (n cờ → 16 với 4 cờ) | Đúng bằng số trạng thái đã định nghĩa |
| Tổ hợp vô nghĩa | **Có, và nhiều hơn tổ hợp có nghĩa** | **Không tồn tại** |
| Muốn biết máy đang ở đâu | Đọc n bit rồi tự suy luận | **Đọc một biến** |
| Thêm một trạng thái mới | Thêm một cờ → số tổ hợp nhân đôi | Thêm một giá trị → tuyến tính |
| Kiểm thử | Phải thử 2ⁿ tổ hợp | Thử từng trạng thái và từng chuyển tiếp |

Cột cuối là lý do thực tế nhất. Với bốn cờ, kiểm thử đầy đủ nghĩa là thử 16 tổ hợp — và bạn sẽ không
làm. Với một biến bốn trạng thái, bạn thử bốn trạng thái. Việc đó làm được.

> 💡 **MẸO — cách nhận ra chương trình đang cần máy trạng thái**
> Nếu bạn thấy mình viết một dòng kiểu `IF M_Running AND NOT M_Paused AND NOT M_Fault THEN…` — nghĩa là
> bạn **đang tự tay dựng lại** một trạng thái từ nhiều mảnh. Đó là dấu hiệu rõ ràng: hãy đặt tên cho
> trạng thái đó và lưu nó vào một biến.

---

## 25.3 Mô hình trạng thái chuẩn cho một cỗ máy

Máy tự động hoá, dù làm gì, gần như luôn quy về **bảy trạng thái** dưới đây. Bạn có thể bớt (máy đơn
giản không cần `Hold`) nhưng hiếm khi cần thêm.

![Máy trạng thái chuẩn cho một cỗ máy](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTYwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI1LjEg4oCUIE3DoXkgdHLhuqFuZyB0aMOhaSBjaHXhuqluIGNobyBt4buZdCBj4buXIG3DoXk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6oWkgbeG7jWkgdGjhu51pIMSRaeG7g20gbcOheSDhu58gxJDDmk5HIE3hu5hUIHRy4bqhbmcgdGjDoWkuIMSQxrDhu51uZyDEkeG7jzogbOG7l2kgeOG6o3kgcmEgxJHGsOG7o2Mg4bufIGLhuqV0IGPhu6kgxJHDonUsIG7Dqm4gbeG7jWkgdHLhuqFuZyB0aMOhaSDEkeG7gXUgcGjhuqNpIGPDsyBs4buRaSB2w6BvIEFsYXJtLjwvdGV4dD4NCjxyZWN0IHg9JzMwJyB5PScxMTInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PScxMDYnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5VbmluaXRpYWxpemVkPC90ZXh0Pg0KPHRleHQgeD0nMTA2JyB5PScxNTMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz524burYSBj4bqlcCBuZ3Xhu5NuPC90ZXh0Pg0KPHJlY3QgeD0nMjUwJyB5PScxMTInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Ib21pbmc8L3RleHQ+DQo8dGV4dCB4PSczMjYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIHbhu4EgZ+G7kWM8L3RleHQ+DQo8cmVjdCB4PSc0NzAnIHk9JzExMicgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzU0NicgeT0nMTM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPklkbGU8L3RleHQ+DQo8dGV4dCB4PSc1NDYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnPhurVuIHPDoG5nLCBjaOG7nSBs4buHbmg8L3RleHQ+DQo8cmVjdCB4PSc2OTAnIHk9JzExMicgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9Jzc2NicgeT0nMTM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJ1bm5pbmc8L3RleHQ+DQo8dGV4dCB4PSc3NjYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIGNo4bqheSBjaHUgdHLDrG5oPC90ZXh0Pg0KPHJlY3QgeD0nNjkwJyB5PScyMzInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc3NjYnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Ib2xkPC90ZXh0Pg0KPHRleHQgeD0nNzY2JyB5PScyNzMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5k4burbmcsIEdJ4buuIG5ndXnDqm4gduG7iyB0csOtPC90ZXh0Pg0KPHJlY3QgeD0nMjUwJyB5PSczODQnIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzQwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZXNldHRpbmc8L3RleHQ+DQo8dGV4dCB4PSczMjYnIHk9JzQyNScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIHhvw6EgbOG7l2k8L3RleHQ+DQo8cmVjdCB4PSc0NzAnIHk9JzM4NCcgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzU0NicgeT0nNDA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkFsYXJtPC90ZXh0Pg0KPHRleHQgeD0nNTQ2JyB5PSc0MjUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5jw7MgbOG7l2ksIMSRw6MgZOG7q25nPC90ZXh0Pg0KPGxpbmUgeDE9JzE4MicgeTE9JzEzOScgeDI9JzIzNicgeTI9JzEzOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjQ2LjAsMTM5LjAgMjM2LjAsMTQ0LjAgMjM2LjAsMTM0LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzIxNicgeT0nMTI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZXNldDwvdGV4dD4NCjxsaW5lIHgxPSc0MDInIHkxPScxMzknIHgyPSc0NTYnIHkyPScxMzknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ2Ni4wLDEzOS4wIDQ1Ni4wLDE0NC4wIDQ1Ni4wLDEzNC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MzYnIHk9JzEyNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+duG7gSBn4buRYyB4b25nPC90ZXh0Pg0KPGxpbmUgeDE9JzYyMicgeTE9JzEzOScgeDI9JzY3NicgeTI9JzEzOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjg2LjAsMTM5LjAgNjc2LjAsMTQ0LjAgNjc2LjAsMTM0LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzY1NicgeT0nMTI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdGFydDwvdGV4dD4NCjxsaW5lIHgxPSc3MzQnIHkxPScxNjYnIHgyPSc3MzQnIHkyPScyMTgnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzczNC4wLDIyOC4wIDcyOS4wLDIxOC4wIDczOS4wLDIxOC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc3MjYnIHk9JzIwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+SG9sZDwvdGV4dD4NCjxsaW5lIHgxPSc4MDAnIHkxPScyMzInIHgyPSc4MDAnIHkyPScxODAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzgwMC4wLDE3MC4wIDgwNS4wLDE4MC4wIDc5NS4wLDE4MC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc4MDgnIHk9JzIwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5TdGFydDwvdGV4dD4NCjxsaW5lIHgxPSc3NjYnIHkxPScyODYnIHgyPSc3NjYnIHkyPSczMTAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNzY2JyB5MT0nMzEwJyB4Mj0nNTQ2JyB5Mj0nMzEwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzU0NicgeTE9JzMxMCcgeDI9JzU0NicgeTI9JzE4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nNTQ2LjAsMTcwLjAgNTUxLjAsMTgwLjAgNTQxLjAsMTgwLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzY1NicgeT0nMzI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naeG7ryBTdG9wIDIgZ2nDonkg4oaSIGh14bu3IGNodSB0csOsbmg8L3RleHQ+DQo8bGluZSB4MT0nMTA2JyB5MT0nMTY2JyB4Mj0nMTA2JyB5Mj0nMzQwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS41JyBzdHJva2UtZGFzaGFycmF5PSc1LDQnLz4NCjxsaW5lIHgxPSczNTYnIHkxPScxNjYnIHgyPSczNTYnIHkyPSczNDAnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScxLjUnIHN0cm9rZS1kYXNoYXJyYXk9JzUsNCcvPg0KPGxpbmUgeDE9JzgwNicgeTE9JzI4NicgeDI9JzgwNicgeTI9JzM0MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuNScgc3Ryb2tlLWRhc2hhcnJheT0nNSw0Jy8+DQo8bGluZSB4MT0nMTA2JyB5MT0nMzQwJyB4Mj0nODA2JyB5Mj0nMzQwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNjAxJyB5MT0nMzQwJyB4Mj0nNjAxJyB5Mj0nMzcwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzYwMS4wLDM4MC4wIDU5Ni4wLDM3MC4wIDYwNi4wLDM3MC4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PSc4MTgnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnThu6sgTeG7jEkgdHLhuqFuZyB0aMOhaTwvdGV4dD4NCjxsaW5lIHgxPSc0NjYnIHkxPSc0MTEnIHgyPSc0MTYnIHkyPSc0MTEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzQwNi4wLDQxMS4wIDQxNi4wLDQwNi4wIDQxNi4wLDQxNi4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MzYnIHk9JzM3NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UmVzZXQgKGzhu5dpIMSRw6MgaOG6v3QpPC90ZXh0Pg0KPGxpbmUgeDE9JzI5MCcgeTE9JzM4NCcgeDI9JzI5MCcgeTI9JzIwMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyOTAnIHkxPScyMDAnIHgyPScyOTAnIHkyPScxODAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzI5MC4wLDE3MC4wIDI5NS4wLDE4MC4wIDI4NS4wLDE4MC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScyODAnIHk9JzIxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+eG/DoSB4b25nIOKGkiB24buBIGfhu5FjIGzhuqFpPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQ4Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc1MDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIEUtU3RvcCBLSMOUTkcgcGjhuqNpIG3hu5l0IHRy4bqhbmcgdGjDoWkg4bufIMSRw6J5LiBOw7MgbMOgIG3huqFjaCBj4bupbmcgY+G6r3Qgbmd14buTbiBjxqEgY+G6pXUsIGhv4bqhdCDEkeG7mW5nIGvhu4MgY+G6oyBraGkgQ1BVIHRyZW8uPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzUyNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Nw6F5IHRy4bqhbmcgdGjDoWkgY2jhu4kgUEjhuqJOIOG7qE5HIHbhu5tpIHZp4buHYyBFLVN0b3AgxJHDoyBi4buLIG5o4bqlbiAoY2h1eeG7g24gc2FuZyBBbGFybSksIGNo4bupIGtow7RuZyBUSOG7sEMgSEnhu4ZOIHZp4buHYyBk4burbmcg4oCUIHhlbSBDaMawxqFuZyA0Ny48L3RleHQ+DQo8L3N2Zz4=)

*Hình 25.1 — Bảy trạng thái và các chuyển tiếp hợp lệ. Mũi tên đỏ từ mọi trạng thái vào Alarm là điểm
mấu chốt: lỗi có thể xảy ra ở bất cứ đâu.*

| Trạng thái | Máy đang làm gì | Ra khỏi bằng cách nào |
|---|---|---|
| **Uninitialized** | Vừa cấp nguồn. Chưa biết cơ cấu đang ở đâu | Người vận hành yêu cầu về gốc |
| **Homing** | Đang đưa các cơ cấu về vị trí gốc đã biết | Về gốc xong → `Idle`; lỗi → `Alarm` |
| **Idle** | Đã về gốc, đủ điều kiện, đang chờ lệnh | Nhấn Start → `Running`; chọn tay → `Manual` |
| **Running** | Đang chạy chu trình tự động | Nhấn Hold; nhấn Stop; hoặc phát sinh lỗi |
| **Hold** | Đã dừng có kiểm soát, **giữ nguyên vị trí và sản phẩm** | Tiếp tục → `Running`; huỷ → `Idle` |
| **Alarm** | Có lỗi. Mọi chuyển động đã dừng | Xử lý xong nguyên nhân → nhấn Reset |
| **Resetting** | Đang xoá lỗi và kiểm tra điều kiện | Sạch lỗi → `Homing` (không về thẳng `Idle` — xem dưới); còn lỗi → `Alarm` |

### Ba quyết định thiết kế cần hiểu, không chỉ chép

**Vì sao `Uninitialized` tách khỏi `Idle`.** Vừa cấp nguồn, PLC **không biết** xy-lanh đang ra hay vào,
board đang nằm ở đâu. `Idle` nghĩa là "đã biết mọi thứ ở đâu và sẵn sàng chạy" — một lời hứa mà máy
chưa về gốc không giữ được. Gộp hai trạng thái này là mời máy khởi động từ một tư thế không xác định.

**Vì sao `Resetting` không về thẳng `Idle`.** Sau khi lỗi được xoá, các cơ cấu vẫn đang ở tư thế dở
dang từ lúc sự cố. `Idle` đòi hỏi đã về gốc. Nên đường đúng là `Resetting → Homing → Idle`. Đây là
một trong những chỗ người mới hay cắt ngắn, và hậu quả là **máy khởi động lại từ tư thế bất kỳ** —
Chương 28 mổ xẻ đầy đủ.

**Vì sao mọi trạng thái đều có đường vào `Alarm`.** Lỗi không xin phép. Mất khí có thể xảy ra lúc đang
`Homing`, cảm biến có thể hỏng lúc đang `Idle`. Nếu bạn chỉ cho phép `Running → Alarm` thì lỗi phát
sinh ở trạng thái khác sẽ **không có chỗ đi** — máy kẹt ở một trạng thái mà điều kiện của nó không còn
đúng nữa.

> ⚡ **LƯU Ý — `Hold` khác `Stop` ở chỗ nào**
> `Hold` là **dừng có kiểm soát, giữ nguyên hiện trạng** để chạy tiếp được: board vẫn kẹp, vị trí vẫn
> giữ, chu trình nhớ đang ở bước nào. `Stop` là **kết thúc chu trình**: nhả sản phẩm, về gốc, quay lại
> `Idle`. Hai thứ này thường bị gộp làm một, và hậu quả là người vận hành nhấn "dừng" rồi không biết
> máy sẽ giữ hay nhả board đang gia công.

> ⚠ **NGUY HIỂM**
> Không trạng thái nào ở đây là **dừng khẩn cấp**. E-Stop **không phải một trạng thái trong máy trạng
> thái** — nó là mạch cứng cắt nguồn cơ cấu, hoạt động kể cả khi CPU treo. Máy trạng thái chỉ *phản
> ứng* với việc E-Stop đã bị nhấn (chuyển sang `Alarm`), chứ **không thực hiện** việc dừng. Chương 47.

---

## 25.4 Bảng chuyển trạng thái — công cụ làm việc thật

Sơ đồ để nhìn tổng thể; **bảng để làm việc**. Bảng chuyển trạng thái là thứ bạn điền *trước khi* viết
dòng code đầu tiên, và là thứ đội kiểm thử dùng để soát.

Mỗi dòng là một chuyển tiếp, và phải trả lời đủ bốn cột:

| Từ | Điều kiện chuyển | Sang | Hành động khi vào trạng thái mới |
|---|---|---|---|
| Uninitialized | `DI_ResetPB` và không có lỗi | Homing | Bật đèn vàng; bắt đầu trình tự về gốc |
| Homing | Mọi cơ cấu báo đã ở gốc | Idle | Bật đèn vàng; xoá bước chu trình về 0 |
| Homing | Quá thời gian cho phép | Alarm | Ghi mã lỗi "về gốc quá thời gian" |
| Idle | `DI_StartPB` và cửa đóng và khí đủ | Running | Bật đèn xanh; cho phép chuyền chạy |
| Running | `DI_StopPB` (nút Hold) | Hold | Bật đèn vàng; **giữ nguyên mọi ngõ ra vị trí** |
| Running | Bất kỳ điều kiện lỗi nào | Alarm | Bật đèn đỏ + còi; cắt lệnh chuyển động |
| Hold | `DI_StartPB` | Running | Bật đèn xanh; chạy tiếp từ bước đang nhớ |
| Hold | Giữ `DI_StopPB` quá 2 giây | Idle | Nhả sản phẩm theo quy trình an toàn, về gốc |
| Alarm | Sườn lên `DI_ResetPB` | Resetting | Tắt còi; ra lệnh xoá mọi cờ lỗi (`M_ClearFaults`) |
| Resetting | Hết thời lượng xoá, **không còn cờ nào** | Homing | Bắt đầu trình tự về gốc |
| Resetting | Hết thời lượng xoá, **còn cờ chốt lại** — nguyên nhân chưa hết | Alarm | Giữ đèn đỏ; còi không kêu lại |
| **Mọi trạng thái** | Mất khí / mất mạch an toàn / lỗi cơ cấu | Alarm | Như trên |

Cột thứ tư — **hành động khi vào trạng thái** *(entry action)* — là cột người mới hay bỏ trống, và đó
là nguồn của rất nhiều lỗi. Xem Bẫy 1.

> 💡 **MẸO**
> Điền bảng này **bằng bút trên giấy, cùng với người vận hành**, trước khi mở phần mềm. Người vận hành
> sẽ hỏi những câu bạn không nghĩ tới: *"đang chạy mà mất điện thì board còn kẹp không?"*, *"nhấn Reset
> lúc còn board trong máy thì nó làm gì?"*. Mỗi câu như vậy là một dòng còn thiếu trong bảng.

---

## 25.5 Hiện thực hoá — hai cách

Máy trạng thái không phụ thuộc ngôn ngữ. Dưới đây là cùng một mô hình, viết hai kiểu.

### Cách 1 — biến trạng thái + `CASE` (Structured Text)

Cách gọn nhất khi ngôn ngữ có `CASE`.

```iecst
// Khai báo trạng thái bằng kiểu liệt kê — KHÔNG dùng số trần
TYPE E_MachineState :
    (Uninitialized, Homing, Idle, Running, Hold, Alarm, Resetting);
END_TYPE

VAR
    MachineState : E_MachineState := Uninitialized;
    T_Resetting  : TON;
END_VAR

// M_AnyFault đã được GOM ở đúng một chỗ, ngay trước đoạn này (mục 25.5c)

// ── Chuyển tiếp ưu tiên cao nhất: lỗi từ BẤT KỲ trạng thái nào ──
// Đặt TRƯỚC khối CASE để nó luôn thắng
IF M_AnyFault AND MachineState <> Alarm AND MachineState <> Resetting THEN
    MachineState := Alarm;
    DO_LampRed  := TRUE;
    DO_Buzzer   := TRUE;
    M_MotionEnable := FALSE;          // cắt mọi lệnh chuyển động
END_IF;

// Thời lượng của Resetting — gọi đúng MỘT lần, ngoài CASE (Chương 17, Bẫy 5)
T_Resetting(IN := (MachineState = Resetting), PT := T#200MS);

CASE MachineState OF

    Uninitialized:
        DO_LampYellow := TRUE;
        IF R_TRIG_Reset.Q THEN                 // bắt sườn lên nút Reset
            MachineState := Homing;
        END_IF;

    Homing:
        M_HomingRun := TRUE;                   // gọi trình tự về gốc (Ch.28)
        IF M_HomingDone THEN
            M_HomingRun := FALSE;
            M_CycleStep := 0;                  // xoá bước chu trình
            MachineState := Idle;
        END_IF;
        // timeout xử lý bên trong trình tự về gốc → chốt M_Alm_HomeTimeout (Ch.28)

    Idle:
        DO_LampYellow := TRUE;
        IF R_TRIG_Start.Q AND M_AllPermissive THEN
            MachineState := Running;
        END_IF;

    Running:
        DO_LampGreen   := TRUE;
        M_CycleEnable  := TRUE;                // cho phép trình tự chạy (Ch.26)
        IF R_TRIG_Stop.Q THEN
            M_CycleEnable := FALSE;            // dừng nhưng GIỮ nguyên vị trí
            MachineState  := Hold;
        END_IF;

    Hold:
        DO_LampYellow := TRUE;
        IF R_TRIG_Start.Q THEN
            MachineState := Running;           // chạy tiếp từ bước đang nhớ
        ELSIF T_StopHeld.Q THEN                // giữ nút Stop quá 2 giây
            MachineState := Idle;              // huỷ chu trình, về gốc
        END_IF;

    Alarm:
        DO_LampRed := TRUE;
        IF R_TRIG_Reset.Q THEN                 // chỉ cần SƯỜN LÊN — việc xét nguyên nhân
            MachineState := Resetting;         // giao cho Resetting (mục 25.5c)
        END_IF;

    Resetting:
        M_ClearFaults := TRUE;                 // mọi chủ cờ lỗi tự xoá cờ của mình…
        DO_Buzzer     := FALSE;
        IF T_Resetting.Q THEN                  // …và đã có đủ vòng quét để làm việc đó
            M_ClearFaults := FALSE;
            IF M_AnyFault THEN
                MachineState := Alarm;         // nguyên nhân còn → cờ đã chốt lại
            ELSE
                MachineState := Homing;        // KHÔNG về thẳng Idle
            END_IF;
        END_IF;

END_CASE;
```

Ba điểm đáng chú ý trong đoạn trên:

- **Khối lỗi đặt ngoài và trước `CASE`.** Nhờ vậy nó thắng mọi trạng thái, đúng như dòng cuối bảng
  chuyển trạng thái. Nếu nhét điều kiện lỗi vào từng nhánh `CASE` thì bạn phải nhớ lặp lại ở bảy chỗ,
  và sẽ quên ít nhất một chỗ.
- **Dùng kiểu liệt kê, không dùng số trần.** `MachineState := 3` không nói lên điều gì khi bạn xem
  trạng thái trực tuyến lúc hai giờ sáng; `Running` thì nói.
- **Reset chỉ cần sườn lên — việc xét nguyên nhân thuộc về `Resetting`.** Nó ra lệnh xoá, chờ đủ
  lâu cho mọi nơi giữ cờ lỗi tự xoá rồi **phát hiện lại**, sau đó mới xem còn lỗi không. Nguyên nhân
  còn thì cờ đã chốt lại → quay về `Alarm`, **một lần cho mỗi lần nhấn** — không quay vòng. ⚠⚠ Đừng
  viết `IF R_TRIG_Reset.Q AND NOT M_AnyFault`: khi cờ lỗi chỉ được xoá **bên trong** `Resetting`,
  điều kiện đó không bao giờ đúng và máy **khoá chết** ở `Alarm` (mục 25.5c).

### Cách 2 — bit trạng thái (Ladder Diagram)

Khi phải viết bằng ladder — thường vì đội bảo trì tại nhà máy chỉ đọc được ladder (xem Chương 20) —
dùng **một bit cho mỗi trạng thái**, kèm một quy tắc bắt buộc.

```text
// Mỗi trạng thái một bit
S_Uninit   S_Homing   S_Idle   S_Running   S_Hold   S_Alarm   S_Resetting
```

> ⚠ **NGUY HIỂM — quy tắc bắt buộc khi dùng bit trạng thái**
> Cách này **đưa trở lại đúng rủi ro mà máy trạng thái sinh ra để tránh**: bảy bit độc lập lại có 128
> tổ hợp. Nó chỉ an toàn nếu bạn **cưỡng chế bất biến "đúng một bit bật"** bằng cấu trúc code:
>
> - Mọi chuyển tiếp viết theo mẫu **bật bit mới, tắt bit cũ, trong cùng một nấc thang**.
> - Thêm một nấc **giám sát**: đếm số bit đang bật; khác 1 thì **chốt** một cờ lỗi riêng,
>   `M_Alm_StateInvalid`, gom vào `M_AnyFault` như mọi nguồn lỗi khác (mục 25.5c). Nấc này là lưới
>   an toàn — nó biến một lỗi logic âm thầm thành một báo động nhìn thấy được.

```text
// Nấc chuyển tiếp: Idle → Running
   S_Idle   DI_StartPB   M_AllPermissive              S_Running
 ────┤ ├───────┤ ├───────────┤ ├────────────────┬────────( S )──
                                                │
                                                └────────( R )──  S_Idle

// Nấc giám sát bất biến — luôn có, không bao giờ bỏ
   [ĐẾM số bit trạng thái đang bật] → M_StateCount
   M_ClearFaults      ─────────────────────────────( R )──  M_Alm_StateInvalid   // xoá TRƯỚC
   M_StateCount <> 1  ─────────────────────────────( S )──  M_Alm_StateInvalid   // phát hiện SAU
```

### Chọn cách nào

| | Biến + `CASE` | Bit trạng thái | ⭐ Lệnh tuần tự của hãng |
|---|---|---|---|
| Bất biến "một trạng thái" | **Được bảo đảm bởi kiểu dữ liệu** | Phải tự cưỡng chế + giám sát | ⭐ **Do chính lệnh bảo đảm** |
| Đọc trạng thái khi gỡ lỗi | Xem một biến | Xem bảy bit | Xem bước đang hoạt |
| Đội bảo trì đọc ladder | Không đọc được | **Đọc được** | ⚠ Đọc được **nếu đã quen cú pháp riêng đó** |
| Thêm trạng thái | Thêm một giá trị | Thêm một bit + sửa nấc giám sát | Thêm một bước |
| ⚠⚠ **Khả chuyển sang hãng khác** | ⭐ Cao | ⭐ **Cao nhất** — chỉ là bit và tiếp điểm | ⚠⚠ **Bằng không** |

### ⭐ Cột thứ ba là gì

Nhiều hệ có sẵn **một nhóm lệnh chuyên để viết trình tự**: bước, chuyển tiếp, và cơ chế tự tắt bước
trước khi bật bước sau. Tên gọi khác nhau theo hãng — *step ladder*, *sequencer*, *drum* — nhưng ý
tưởng giống nhau, và chúng ⭐ **làm hộ bạn đúng cái bất biến "chỉ một bước hoạt tại một thời điểm"**.

| ⭐ Được gì | ⚠ Mất gì |
|---|---|
| Bất biến được **lệnh bảo đảm**, không phải do bạn tự canh | ⚠⚠ **Khoá chặt vào hãng** — không có lệnh tương đương khi đổi hệ (Chương 14 mục 14.6b) |
| Viết nhanh, ít nấc thang hơn | ⚠ Người chưa quen cú pháp đó **không đọc được**, kể cả khi họ thạo ladder |
| Trình soạn thảo thường có màn theo dõi bước riêng | ⚠ Hành vi ở **trường hợp biên** (nhảy bước, huỷ giữa chừng, khởi động lại) **khác nhau giữa các hãng** — phải tra |

> ⭐⭐ **Khi nào nên dùng cột thứ ba:** máy sẽ **ở lại trên một nền duy nhất** suốt đời, đội bảo trì
> đã quen cú pháp đó, và trình tự **thuần tuần tự** — không có nhiều nhánh song song.
>
> ⚠ **Khi nào tránh:** làm máy để **bán cho nhiều khách dùng nhiều hãng khác nhau**, hoặc nhóm kỹ
> thuật còn đang xoay vòng giữa vài nền. ⭐ Khi đó cái giá *"khả chuyển bằng không"* là cái giá thật,
> và nó chỉ hiện ra ở dự án sau.

Tiêu chí quyết định **không phải kỹ thuật mà là tổ chức**: ai sẽ sửa cỗ máy này lúc hai giờ sáng khi
bạn không có mặt? Viết cho người đó đọc.

---

## 25.5b ⭐⭐ Bất biến nằm dưới mọi cách hiện thực — và câu hỏi ưu tiên

Hai cách ở mục trên trông rất khác nhau, nhưng ⭐ **cả hai đang cưỡng chế cùng một bất biến**. Phát
biểu nó thành một câu là cách chắc nhất để kiểm code của mình — và của người khác:

> ⭐⭐ **Một trạng thái đang BẬT nếu: nó đã bật sẵn, HOẶC vừa được một chuyển tiếp đưa vào —**
> **và nó chưa bị một chuyển tiếp nào đưa ra.**

| Vế của bất biến | Nếu quên vế này |
|---|---|
| *"đã bật sẵn"* | ⚠ Trạng thái **tắt ngay vòng quét sau** khi điều kiện vào không còn đúng |
| *"vừa được chuyển tiếp đưa vào"* | ⚠ Không bao giờ vào được trạng thái |
| ⚠⚠ *"chưa bị chuyển tiếp nào đưa ra"* | ⚠⚠ **Vào được nhưng không ra được** — đúng Bẫy 2 ở dưới |

⭐ Mỗi trạng thái cần **một** biểu thức như vậy. Khi rà code người khác, hãy tìm đủ ba vế cho từng
trạng thái — thiếu vế nào thì lỗi thuộc đúng loại ở bảng trên.

### ⚠⚠ Câu hỏi ưu tiên: hai chuyển tiếp cùng đúng trong MỘT vòng quét thì sao?

Bảng chuyển trạng thái ở mục 25.4 liệt kê các chuyển tiếp hợp lệ, nhưng nó **không trả lời** câu hỏi
này: ⚠ từ một trạng thái có hai đường ra, và **cả hai điều kiện cùng đúng ở cùng một vòng quét**.

Tình huống này **không hiếm**: nút Dừng bị nhấn đúng lúc cảm biến báo xong; báo lỗi xuất hiện đúng lúc
bước hoàn tất.

| Cách hiện thực | Chuyện gì xảy ra |
|---|---|
| ⭐ Biến + `CASE` | **Nhánh `IF` nào viết trước thì thắng** — ưu tiên có sẵn, do **thứ tự code** |
| ⚠⚠ Bit trạng thái (ladder) | ⚠ Không có ưu tiên tự nhiên — ⭐ **có thể bật hai bit, hoặc tắt cả hai** |

> ⭐⭐ **Quy tắc: ưu tiên phải là một quyết định được viết ra, không phải hệ quả tình cờ của thứ tự
> gõ code.**
>
> Với `CASE`, ⚠ **thứ tự các nhánh `IF` CHÍNH LÀ bảng ưu tiên của bạn** — dù bạn có ý thức hay không.
> ⭐ Hãy **ghi thứ tự đó ra thành comment**, và đặt chuyển tiếp *về lỗi* lên **trên cùng**.
>
> Với bit trạng thái, ⭐ phải **cưỡng chế tường minh**: điều kiện của đường ra ưu tiên thấp phải kèm
> *"và đường ưu tiên cao không đúng"*.

> ⭐ **Thứ tự ưu tiên mặc định đáng dùng**, từ cao xuống thấp:
>
> | | Chuyển tiếp |
> |---|---|
> | 1 | ⚠⚠ **Về `Alarm`** — từ bất kỳ trạng thái nào |
> | 2 | **Về `Stopping`** — người vận hành yêu cầu dừng |
> | 3 | Chuyển tiếp bình thường của quy trình |
>
> ⚡ Lý do thứ tự này: ⭐ **an toàn và ý muốn của người vận hành luôn thắng tiến độ sản xuất.**

> ⚡ **Về cái giá của cách "bit trạng thái":** nó tạo ra chương trình **dài hơn và kém hiệu quả hơn**
> so với cách viết bằng biểu thức gọn. ⭐ Nhưng nó **dễ hiểu và dễ gỡ lỗi hơn hẳn** — và với phần mềm
> máy, đó là đánh đổi **đúng**, đúng theo tiêu chí tổ chức ở mục trên: *ai sửa cỗ máy này lúc hai giờ
> sáng?*

---

## 25.5c ⭐⭐ Đường đi của lỗi — chốt ở nguồn, gom một chỗ, xoá qua `Resetting`

Máy trạng thái ở mục 25.5 **đọc** một cờ `M_AnyFault`. Nhưng nó bỏ ngỏ hai câu hỏi: **ai ghi cờ đó, và
ai xoá nó?** ⚠ Trả lời sai hai câu này thì một máy trạng thái đúng từng dòng vẫn **khoá chết**.

### Ba cách hay gặp — cùng một bài toán

Bài toán: DP-01 có ba nguồn lỗi — mất khí, một bước của trạm 1 quá giờ, trình tự về gốc quá giờ.

```iecst
// ── A · Một cờ chung, SET/RESET ──
IF NOT DI_AirOK OR T_Stn1Step.Q OR T_Home.Q THEN
    M_AnyFault := TRUE;
END_IF;
IF DI_ResetPB AND DI_AirOK AND NOT T_Stn1Step.Q AND NOT T_Home.Q THEN
    M_AnyFault := FALSE;
END_IF;

// ── B · Mỗi nguồn ghi thẳng cờ chung ──
IF T_Stn1Step.Q THEN  Stn1_Fault := TRUE;  M_AnyFault := TRUE;  END_IF;   // trong trạm 1
IF T_Home.Q     THEN  M_AnyFault := TRUE;                       END_IF;   // trong trình tự về gốc

// ── C · Mỗi nguồn MỘT cờ của riêng nó, gom MỘT chỗ, xoá qua Resetting ──
IF M_ClearFaults THEN  Stn1_Fault := FALSE;  END_IF;       // chủ cờ: xoá TRƯỚC…
IF T_Stn1Step.Q  THEN  Stn1_Fault := TRUE;   END_IF;       // …phát hiện SAU
M_AnyFault := M_Alm_AirLow OR Stn1_Fault OR M_Alm_HomeTimeout;    // đúng MỘT chỗ gán
```

| Cách | ⭐ Ưu | ⚠ Nhược |
|---|---|---|
| A — một cờ chung | Ngắn nhất | Mất thông tin *lỗi gì*. Nhánh RESET phải **liệt kê lại** mọi nguyên nhân — thêm một nguồn là sửa **hai** chỗ, quên chỗ thứ hai thì Reset xoá một lỗi còn nguyên nhân |
| B — mỗi nơi ghi thẳng | Đoạn nào cũng tự đứng được | ⚠⚠ **Nhiều nơi ghi một biến**, và **không ai xoá** — chính là thứ gây khoá chết ở dưới |
| ⭐ **C — chốt ở nguồn, gom một chỗ** | Mỗi cờ **một nơi ghi**; biết đích danh lỗi gì; thêm nguồn = thêm một cờ và một vế `OR`; ⭐ **không phụ thuộc thứ tự gọi** | Thêm một biến lệnh xoá, và `Resetting` phải kéo dài vài trăm mili-giây |

⭐ **Sách dùng cách C** — ở mọi chương về sau.

### ⚠⚠ Vì sao cách B khoá chết máy

Viết `Alarm → Resetting` với điều kiện `R_TRIG_Reset.Q AND NOT M_AnyFault`, trong khi cờ lỗi chỉ được
xoá **bên trong** `Resetting` — thì:

1. Lỗi xảy ra → cờ chốt → `M_AnyFault` = TRUE → máy vào `Alarm`.
2. Muốn rời `Alarm` phải có `NOT M_AnyFault`.
3. Muốn `M_AnyFault` về FALSE phải vào được `Resetting`.

⚡ Vòng tròn khép kín. **Máy chỉ ra khỏi `Alarm` bằng cách tắt nguồn.** Và ⚠ không phải chỉ lý thuyết:
cờ quá giờ của trạm được chốt ở một chỗ mà khi máy dừng thì **không còn được thực thi** — thân trình tự
bị cửa vào chặn lại (Chương 26), nên kể cả thêm dòng *"xoá khi nguyên nhân hết"* vào đó cũng vô ích:
dòng đó không bao giờ chạy.

> ⭐ Mô phỏng từng vòng quét ba khối — nguồn lỗi, gom, tầng máy — ở **cả sáu** thứ tự gọi có thể: cách B
> kẹt ở `Alarm` ở **cả sáu** với lỗi quá giờ, và với lỗi mất khí thì nhấn Reset một lần có thành công
> hay không **tuỳ vào thứ tự gọi**. Cách C cho đúng kết quả ở cả sáu.

### ⭐ Ba quy tắc của cách C

| # | Quy tắc | Vì sao |
|:-:|---|---|
| 1 | **Mỗi nguồn lỗi tự chốt cờ của chính nó** — `M_Alm_…` cho nguồn chung, `Stn1_Fault` cho trạm, `.Fault` cho khối cơ cấu. Không ai khác ghi vào cờ đó | Một biến, một nơi ghi (Chương 10). Và cờ nói được **lỗi gì** |
| 2 | ⭐ **`M_AnyFault` được GÁN đúng một chỗ** — phép `OR` của mọi cờ, tính lại mỗi vòng, đặt **sau** tầng cơ cấu và **trước** tầng máy. Không nguồn nào ghi thẳng `M_AnyFault` | Hai nơi cùng ghi thì phép gán chạy sau **xoá mất** lỗi của phép chạy trước |
| 3 | ⭐⭐ **Xoá đi qua `Resetting`.** Chủ cờ xoá cờ của mình **khi thấy `M_ClearFaults`**, đặt dòng xoá **trước** dòng phát hiện | Nguyên nhân còn thì cờ chốt lại ngay trong vòng đó — `Resetting` nhìn thấy và đưa máy về `Alarm`. ⭐ Việc *"nguyên nhân đã hết chưa"* giao cho **đúng nơi biết nguyên nhân** |

⭐ **Vì sao cách C không phụ thuộc thứ tự gọi:** `M_ClearFaults` kéo dài **nhiều vòng quét**
(`T_Resetting`), nên chủ cờ đứng trước hay sau tầng máy đều kịp thấy nó; và tầng máy chỉ đọc kết quả
**sau khi** lệnh xoá đã tắt. Thời lượng 200 ms ở đoạn mã trên phải **lớn hơn vài lần chu kỳ tác vụ chậm
nhất** có chứa cờ lỗi (Chương 27 mục 27.6).

### Gom lỗi trên DP-01

```iecst
// ── GOM LỖI — đúng MỘT chỗ gán M_AnyFault; chạy SAU các nguồn lỗi, TRƯỚC tầng máy ──
M_AnyFault := M_Alm_AirLow                    // nguồn chung (Phụ lục L mục L.11)
              OR Stn1_Fault OR Stn2_Fault     // tầng trạm (Chương 26)
              OR M_Alm_HomeTimeout            // trình tự về gốc (Chương 28)
              OR M_Alm_StateInvalid;          // giám sát bit trạng thái (mục 25.5)
// Chương 27 thêm cờ của các khối cơ cấu: … OR Clamp1.Fault OR …
```

> ⚡ **Quy ước cho mọi đoạn trích từ đây về sau:** mỗi nguồn lỗi chỉ viết dòng **chốt**
> (`M_Alm_… := TRUE`). Dòng **xoá** luôn theo đúng một mẫu nên sách không lặp lại —
> `IF M_ClearFaults AND <nguyên nhân đã hết> THEN M_Alm_… := FALSE; END_IF;` — đặt **trước** dòng chốt;
> và mỗi cờ mới là **một vế `OR`** thêm vào phép gom.

> ⭐ Đây chính là cách một khối cơ cấu tốt tự làm bên trong nó — *xoá trước, phát hiện sau* (khối
> `FB_Cylinder2Pos` ở Chương 27 mục 27.3). Cách C chỉ là áp đúng nguyên tắc đó cho cả cỗ máy.

---

## 25.6 Trạng thái máy tổng và trạng thái từng trạm

DP-01 có **hai trạm**. Câu hỏi tự nhiên: một máy trạng thái hay ba?

Câu trả lời: **ba** — một cho máy tổng, một cho mỗi trạm — xếp thành hai tầng.

```text
              ┌─────────────────────────────┐
              │   MachineState  (máy tổng)  │
              │   Idle / Running / Alarm …  │
              └──────────────┬──────────────┘
                             │  cho phép / cấm
              ┌──────────────┴──────────────┐
              ▼                             ▼
     ┌──────────────────┐          ┌──────────────────┐
     │  Stn1State       │          │  Stn2State       │
     │  (trạm tra keo)  │          │  (trạm sấy UV)   │
     │  Rỗng/Đang làm/  │          │  Rỗng/Đang làm/  │
     │  Chờ nhả         │          │  Chờ nhả         │
     └──────────────────┘          └──────────────────┘
```

Phân chia trách nhiệm rất rõ:

- **Máy tổng** quản lý những gì áp cho *cả cỗ máy*: đã về gốc chưa, có lỗi không, người vận hành đang
  cho phép chạy không. Nó **cho phép hoặc cấm**, không điều khiển chi tiết.
- **Trạm** quản lý *sản phẩm đang nằm ở trạm đó*: đã kẹp chưa, đã làm xong chưa, đã nhả chưa. Trạm
  chỉ chạy khi máy tổng cho phép.

Nhờ tách tầng, hai trạm **chạy song song trên hai board khác nhau** mà không giẫm chân nhau — ràng
buộc duy nhất giữa chúng là chỗ trống. Cách tổ chức tầng và cách hai trạm bắt tay là nội dung của
**Chương 27**.

> 💡 **MẸO**
> Ranh giới đúng: máy tổng **không được** biết trạm 1 đang ở bước nào. Nếu bạn thấy máy tổng phải đọc
> `Stn1Step = 4` để ra quyết định, nghĩa là trách nhiệm đã bị đặt sai tầng.

---

## 25.7 Bẫy thường gặp

### 🔍 BẪY 1 — Quên hành động khi vào trạng thái

Chuyển trạng thái được viết đúng, nhưng **quên làm gì đó khi vào trạng thái mới**. Ví dụ kinh điển:
chuyển sang `Alarm` mà quên tắt `M_CycleEnable`.

Kết quả: máy hiển thị đang lỗi, đèn đỏ sáng, còi kêu — mà **chu trình vẫn chạy tiếp**. Người vận hành
nhìn thấy hai thông tin mâu thuẫn và không biết tin cái nào.

**Cách phòng:** cột "hành động khi vào trạng thái" trong bảng chuyển trạng thái là **cột bắt buộc**.
Bảng nào để trống cột đó thì coi như chưa điền xong.

### 🔍 BẪY 2 — Trạng thái vào được nhưng không ra được

Bạn định nghĩa `Alarm`, viết điều kiện vào rất kỹ, rồi để điều kiện ra là `DI_ResetPB`. Nhưng nếu
nguyên nhân lỗi **vẫn còn**, nhấn Reset sẽ chuyển sang `Resetting` rồi lập tức quay lại `Alarm`. Máy
nhấp nháy giữa hai trạng thái mỗi vòng quét, đèn chớp loạn, và không ai hiểu chuyện gì.

Ngược lại cũng có: điều kiện ra chặt tới mức không bao giờ thoả. Máy kẹt vĩnh viễn, phải tắt nguồn.

**Cách phòng — hai việc, làm cả hai:**

1. Với **mỗi** trạng thái, tự hỏi: *"làm cách nào ra khỏi đây? Nếu điều kiện đó không bao giờ tới thì
   sao?"* Mọi trạng thái phải có ít nhất một đường ra khả thi.
2. Với trạng thái xử lý (`Homing`, `Resetting`), đặt **timeout** — quá thời gian thì sang `Alarm` với
   mã lỗi nói rõ kẹt ở đâu. Trạng thái không có đường thoát là trạng thái chưa thiết kế xong.
3. ⭐ Kích Reset bằng **sườn lên**, không bằng mức: giữ nút là đủ cho một lần thử, không phải một
   vòng lặp. Và để `Resetting` — không phải điều kiện vào của nó — quyết định còn lỗi hay không
   (mục 25.5c).

### 🔍 BẪY 3 — Nhồi trình tự vào máy trạng thái

Người mới hay tưởng mỗi *bước* của chu trình là một *trạng thái*, rồi tạo ra máy trạng thái ba mươi
trạng thái: `KepBoard`, `HaTrucZ`, `TraKeo`, `NangTrucZ`, `NhaKep`…

Đó là nhầm hai khái niệm khác nhau:

| | Trạng thái máy | Bước trình tự |
|---|---|---|
| Trả lời câu hỏi | Máy đang ở **chế độ** nào? | Chu trình đang làm **việc gì**? |
| Ai quan tâm | Người vận hành, đèn tháp, phân quyền | Chương trình, khi chạy tự động |
| Số lượng điển hình | 5–7 | 10–40 |
| Đổi khi nào | Người vận hành thao tác, hoặc có lỗi | Cơ cấu báo xong việc |

Cách đúng: **trạng thái `Running` chứa một trình tự bên trong nó**. Máy trạng thái quản lý chế độ;
trình tự bên trong quản lý các bước. Chương 26 xây phần trình tự đó.

### 🔍 BẪY 4 — Cho phép chuyển tiếp không có trong bảng

Bảng chuyển trạng thái liệt kê những chuyển tiếp **hợp lệ**. Nhưng nếu code cho phép gán
`MachineState := Idle` từ bất cứ đâu, thì bảng chỉ là tài liệu — không phải ràng buộc.

Nguy hiểm cụ thể: một đoạn code phụ nào đó đặt `MachineState := Idle` khi đang `Alarm`, và **lỗi biến
mất mà nguyên nhân còn nguyên**.

**Cách phòng:** chỉ gán `MachineState` **bên trong khối `CASE`** (hoặc trong các nấc chuyển tiếp đã
định danh). Dùng công cụ tham chiếu chéo để soát: mọi chỗ ghi vào `MachineState` phải khớp
đúng một dòng trong bảng. Đây là ứng dụng trực tiếp của quy tắc "mỗi biến chỉ được ghi ở nơi đã định"
ở Chương 10.

### 🔍 BẪY 5 — Trạng thái không phản ánh ra ngoài

Máy trạng thái chạy đúng, nhưng người vận hành **không nhìn thấy nó**. Đèn tháp bật theo một logic
riêng, màn hình hiển thị theo logic khác.

Kết quả: máy ở `Hold` mà đèn xanh vẫn sáng. Người vận hành tưởng máy đang chạy, đứng chờ, mười phút
sau mới phát hiện.

**Cách phòng:** đèn tháp và dòng trạng thái trên màn hình phải **suy ra trực tiếp từ biến trạng thái**,
không tính lại từ điều kiện khác:

```iecst
DO_LampGreen  := (MachineState = Running);
DO_LampYellow := (MachineState = Idle) OR (MachineState = Hold)
                 OR (MachineState = Homing) OR (MachineState = Uninitialized);
DO_LampRed    := (MachineState = Alarm);
```

Ba dòng, không điều kiện phụ. Đèn **không thể** nói khác biến trạng thái.

---

## 25.8 Khác biệt giữa các hãng

Khái niệm máy trạng thái **không phụ thuộc hãng** — nó là cách tổ chức tư duy, không phải tính năng
của phần mềm. Nhưng công cụ hỗ trợ thì khác nhau, và khác đủ để ảnh hưởng tới cách bạn hiện thực.

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| **Kiểu liệt kê** *(enumeration)* | Có, khai báo trong SCL | Hạn chế hơn — thường dùng hằng số có tên | Không có kiểu liệt kê thật; dùng hằng số có tên | Có `TYPE` liệt kê đầy đủ |
| **Lệnh `CASE`** | Có trong SCL | Có trong ST của GX Works3 | Có trong routine ST | Có |
| **Ngôn ngữ SFC sẵn có** | **S7-GRAPH** | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC theo chuẩn |
| **Xem trạng thái trực tuyến** | Hiện tên nếu dùng kiểu liệt kê | Thường hiện số | Hiện giá trị tag | Hiện tên nếu dùng kiểu liệt kê |

> 💡 **Hệ không có kiểu liệt kê thì làm gì?**
> Dùng **hằng số có tên**, và tuyệt đối không viết số trần trong code: `STATE_IDLE := 10`,
> `STATE_HOMING := 20`. Bạn mất khả năng hiện tên khi giám sát trực tuyến, nên bù lại bằng cách
> **hiển thị tên trạng thái trên màn hình vận hành** (Chương 44) — người vận hành và người bảo trì
> cần cái tên đó hơn bạn nhiều.

> ⚠ **Về SFC — cả ba hãng lớn đều có, nhưng nó không phải câu trả lời cho chương này.**
> SFC diễn đạt **trình tự** rất tốt (Chương 26). Nó diễn đạt **chế độ máy** kém, vì máy trạng thái ở
> chương này cần đường "từ **mọi** trạng thái đều nhảy được vào `Alarm`" — thứ mà SFC phải vẽ rất
> rườm rà. Cách thường gặp trong thực tế, và cũng là khuyến nghị của sách: **chế độ máy dùng `CASE`;
> trình tự bên trong chế độ `Running` thì dùng SFC hoặc `CASE`.**
>
> Thêm một lý do thực dụng: S7-GRAPH và các gói SFC tương đương ở hãng khác **thường nằm trong gói
> bản quyền riêng hoặc ấn bản phần mềm cao hơn**. Kiểm trước khi thiết kế dựa vào nó (Chương 13).

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

## 25.9 Bảng chốt — dùng khi thiết kế máy mới

| Bước | Việc phải làm | Xong khi |
|---|---|---|
| 1 | Liệt kê **tập trạng thái** | Có 5–7 trạng thái, mỗi cái đặt tên bằng một từ người vận hành hiểu |
| 2 | Vẽ **sơ đồ chuyển tiếp** | Mọi trạng thái có ít nhất một đường vào và một đường ra |
| 3 | Điền **bảng chuyển trạng thái** đủ 4 cột | Không dòng nào để trống cột "hành động khi vào" |
| 4 | Thêm dòng **"mọi trạng thái → Alarm"** | Đã liệt kê hết các nguồn lỗi |
| 5 | Đặt **timeout** cho mọi trạng thái xử lý | `Homing`, `Resetting` đều có |
| 6 | Chọn cách hiện thực | Theo tiêu chí *ai sẽ bảo trì*, không theo sở thích |
| 7 | Nối **đèn tháp và màn hình** thẳng vào biến trạng thái | Không có logic đèn riêng |
| 8 | Soát **mọi chỗ ghi vào biến trạng thái** | Khớp đúng số dòng của bảng |
| 9 | ⭐⭐ Kiểm **bất biến** đủ ba vế cho từng trạng thái | Đã bật · vừa được đưa vào · chưa bị đưa ra |
| 10 | ⚠⚠ **Viết ra thứ tự ưu tiên** của các chuyển tiếp | `Alarm` → `Stopping` → quy trình; có comment |
| 11 | Với bit trạng thái: **cưỡng chế ưu tiên tường minh** | Đường ưu tiên thấp kèm *"và đường cao không đúng"* |
| 12 | ⭐⭐ Soát **đường đi của lỗi** | Mỗi nguồn chốt cờ riêng; `M_AnyFault` gán **đúng một chỗ**; `Resetting` xoá (mục 25.5c) |

---

## 25.10 Tự kiểm

1. Giải thích cho một đồng nghiệp: vì sao bốn cờ độc lập **chắc chắn** sẽ dẫn tới trạng thái vô nghĩa,
   còn một biến trạng thái thì không? Trả lời bằng **con số**, không bằng cảm tính.
2. Vẽ lại **bảy trạng thái và các chuyển tiếp** không nhìn sách.
3. Vì sao `Resetting` đi tới `Homing` chứ **không** về thẳng `Idle`? Hậu quả nếu cắt ngắn là gì?
4. Vì sao **mọi** trạng thái đều phải có đường vào `Alarm`? Cho một ví dụ lỗi phát sinh ngoài `Running`.
5. Phân biệt **trạng thái máy** với **bước trình tự** — cho một ví dụ của mỗi loại trên DP-01.
6. Bạn phải viết bằng ladder vì đội bảo trì chỉ đọc được ladder. **Hai việc bắt buộc** để cách bit
   trạng thái không quay lại đúng vấn đề của cờ rải rác là gì?
7. Máy đang `Hold` mà đèn xanh vẫn sáng. Nguyên nhân gốc nằm ở đâu, và sửa thế nào cho lỗi này **không
   thể** tái diễn?
8. ⭐⭐ Phát biểu **bất biến** mà mọi cách hiện thực máy trạng thái đều phải cưỡng chế. Thiếu mỗi
    trong ba vế thì sinh ra lỗi gì?
9. ⚠⚠ Từ một trạng thái có hai đường ra, cả hai điều kiện cùng đúng ở **cùng một vòng quét**. Với
    `CASE` thì cái nào thắng? Với **bit trạng thái** thì sao? ⭐ Nêu cách cưỡng chế ưu tiên cho cách
    thứ hai.
10. ⭐ Vì sao chuyển tiếp **về `Alarm`** phải đứng trên cùng trong thứ tự ưu tiên?

Câu 1 và câu 3 là hai câu phân loại. Câu 1 kiểm tra bạn hiểu *vì sao* chứ không chỉ *làm thế nào*; câu
3 kiểm tra bạn có phản xạ về an toàn khi khởi động lại — thứ Chương 28 sẽ khai triển.

---

### Chương tiếp theo

**Chương 26 — Thiết kế theo lưu đồ & bit trình tự.** Chương này dựng khung *chế độ* của máy. Bên trong
trạng thái `Running` còn một chu trình gồm hàng chục bước — Chương 26 xây phần đó, kèm cách xử lý nhánh
song song và cách phát hiện bế tắc bằng timeout từng bước.

---

### Nguồn tham khảo chương 25

