        IF DI_AtInspectPos THEN
            Step := 40;
        END_IF;

    40: // ⭐ Chờ vật ĐỨNG YÊN HẲN trước khi chụp
        IF T_Settle.Q THEN
            DO_CameraTrigger := TRUE;             // ⭐ trigger phần cứng
            Step := 50;
        END_IF;

    50: // Chờ kết quả
        DO_CameraTrigger := FALSE;
        IF M_VisionResultReady THEN
            Step := 60;
        END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 40 — chờ hết rung — là bước hay bị bỏ và gây kết quả không ổn định.</strong>
Cơ cấu vừa dừng vẫn còn dao động cơ khí. Chụp ngay lúc đó cho ảnh <strong>nhoè</strong> hoặc <strong>lệch</strong>, và triệu
chứng là &quot;thỉnh thoảng đo sai&quot; — rất khó chẩn đoán.</p>
<p>⚠ Thời gian chờ phải <strong>đo</strong>, không đoán: cho cơ cấu dừng rồi chụp liên tiếp nhiều ảnh, xem sau bao
lâu kết quả ổn định.</p>
<p>⚠⚠ <strong>Và bộ định thời phải gọi ngoài <code>CASE</code>.</strong> Bản trước của đoạn này gọi <code>T_Settle(IN := TRUE, …)</code>
<strong>bên trong</strong> bước 40. Vật đầu tiên chờ đúng 100 ms. Rời bước thì khối không được gọi nữa, nên nó
<strong>đứng yên với <code>Q</code> = TRUE</strong>; vật thứ hai vào bước 40, gọi lại với <code>IN</code> vẫn TRUE — không có sườn lên
nào, <code>Q</code> đã TRUE sẵn → <strong>chụp ngay, bỏ qua thời gian chờ</strong>. Triệu chứng đúng là <em>&quot;thỉnh thoảng đo
sai&quot;</em> ở trên, và nó chỉ xuất hiện từ <strong>vật thứ hai</strong> (Phụ lục B mục B.9b).</p>
</blockquote>
<hr>
<h2 id="435-nhn-kt-qu">43.5 Nhận kết quả</h2>
<h3>Ba loại kết quả</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nội dung</th>
<th>PLC dùng để</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kết luận</strong></td>
<td>OK / NG, kèm mã lý do</td>
<td>Quyết định đi tiếp hay loại</td>
</tr>
<tr>
<td>⭐ <strong>Toạ độ lệch</strong></td>
<td>ΔX, ΔY, Δθ so với vị trí chuẩn</td>
<td>Bù vào lệnh chuyển động (Chương 37)</td>
</tr>
<tr>
<td><strong>Số đo</strong></td>
<td>Kích thước, số lượng, điểm chất lượng</td>
<td>Ghi log, phân tích xu hướng</td>
</tr>
</tbody></table></div>
<h3>Mẫu trao đổi</h3>
<pre><code class="language-iecst">// Kết quả về qua mạng — dùng mẫu Execute/Done (Chương 38, mục 38.8)
IF M_VisionResultReady THEN
    // ⭐ 1. Kiểm tính hợp lệ TRƯỚC khi dùng
    IF VisionSeqNo &lt;&gt; ExpectedSeqNo THEN
        M_VisionMismatch := TRUE;                 // ⚠ kết quả của ảnh khác!
    ELSIF NOT VisionValid THEN
        M_VisionNoResult := TRUE;
    ELSE
        // 2. Kết quả hợp lệ — dùng được
        M_PartOk := VisionPassed;
        OffsetXX100 := VisionOffsetXX100;
        OffsetYX100 := VisionOffsetYX100;
        OffsetThX100 := VisionOffsetThX100;
        M_VisionOk := TRUE;
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Số thứ tự ảnh là chi tiết quan trọng nhất của mục này.</strong>
Nếu hệ vision xử lý chậm hơn nhịp máy, hoặc nếu có một ảnh bị bỏ qua, thì kết quả về <strong>có thể là của
sản phẩm trước</strong>. PLC dùng nó cho sản phẩm hiện tại — và sai theo cách <strong>không phát hiện được</strong>.</p>
<p>Cách chống: mỗi lần kích, PLC gửi hoặc ghi lại một <strong>số thứ tự</strong>; kết quả trả về phải mang số thứ tự
đó. Không khớp thì <strong>vứt bỏ</strong>, không dùng.</p>
<p>Đây là cùng bài toán với &quot;ghép đúng dữ liệu với đúng board&quot; ở Chương 41 mục 41.6, và với thanh ghi
dịch ở Chương 19 mục 19.6.</p>
</blockquote>
<h3>⚠ Kẹp giá trị bù trước khi dùng</h3>
<pre><code class="language-iecst">// ⚠⚠ Bù toạ độ là lệnh chuyển động — PHẢI kẹp trong dải
IF ABS(OffsetXX100) &gt; MAX_OFFSET_X100
   OR ABS(OffsetYX100) &gt; MAX_OFFSET_X100 THEN
    M_PartOk := FALSE;                            // lệch quá nhiều → NG, không bù
    M_NgReason := NG_TOO_FAR_OFF;
ELSE
    TargetXX100 := NominalXX100 + OffsetXX100;    // bù
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Một giá trị bù sai làm cơ cấu đi tới chỗ không ai muốn.</strong>
Hệ vision có thể trả về toạ độ vô lý nếu nó nhận nhầm vật khác trong ảnh, hoặc nếu hiệu chỉnh sai.
<strong>Luôn kẹp trong dải</strong> (Chương 32, mục 32.4), và lệch quá nhiều thì <strong>coi là NG</strong> thay vì cố bù.</p>
</blockquote>
<hr>
<h2 id="435b-ba-th-ch-l-ra-khi-đo-trên-máy-tht">43.5b ⭐ Ba thứ chỉ lộ ra khi đo trên máy thật</h2>
<p>Ba mục trên là <strong>cơ chế</strong>. Mục này là ba con số và một cái bẫy mà chỉ hệ chạy thật mới cho thấy.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDUyJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ1Mic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ1MicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDQzLjEg4oCUIE3hu5l0IHbDsm5nIGvDrWNoIOG6o25oLCB04burIGzhu4duaCB04bubaSBsw7pjIFBMQyBkw6FtIGTDuW5nIGvhur90IHF14bqjPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkJhIHZp4buHYyBwaOG6o2kgxJHDum5nOiBiaXQgQ0hPIFBIw4lQIMSRw6MgYuG6rXQgwrcga8OtY2ggdGhlbyBD4bqgTkggTMOKTiDCtyBr4bq/dCBxdeG6oyBtYW5nIMSQw5pORyBz4buRIHRo4bupIHThu7EuPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzEwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QTEMg4oCUIGNobyBwaMOpcCBrw61jaDwvdGV4dD4NCjxsaW5lIHgxPScxNjgnIHkxPScxMDQnIHgyPSc4NjYnIHkyPScxMDQnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzMsMycvPg0KPHRleHQgeD0nMjQnIHk9JzE1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QTEMg4oCUIGzhu4duaCBrw61jaDwvdGV4dD4NCjxsaW5lIHgxPScxNjgnIHkxPScxNTInIHgyPSc4NjYnIHkyPScxNTInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzMsMycvPg0KPHRleHQgeD0nMjQnIHk9JzIwNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DYW1lcmEg4oCUIGNo4bulcCAmYW1wOyB44butIGzDvTwvdGV4dD4NCjxsaW5lIHgxPScxNjgnIHkxPScyMDAnIHgyPSc4NjYnIHkyPScyMDAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzMsMycvPg0KPHRleHQgeD0nMjQnIHk9JzI1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5N4bqhbmcg4oCUIGvhur90IHF14bqjIHbhu4E8L3RleHQ+DQo8bGluZSB4MT0nMTY4JyB5MT0nMjQ4JyB4Mj0nODY2JyB5Mj0nMjQ4JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4xJyBzdHJva2UtZGFzaGFycmF5PSczLDMnLz4NCjx0ZXh0IHg9JzI0JyB5PSczMDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+UExDIOKAlCBkw7luZyBr4bq/dCBxdeG6ozwvdGV4dD4NCjxsaW5lIHgxPScxNjgnIHkxPScyOTYnIHgyPSc4NjYnIHkyPScyOTYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzMsMycvPg0KPGxpbmUgeDE9JzE2OCcgeTE9JzEwNCcgeDI9JzIxNCcgeTI9JzEwNCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzIxNCcgeTE9JzEwNCcgeDI9JzIxNCcgeTI9JzkyJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzIxNCcgeTE9JzkyJyB4Mj0nODY2JyB5Mj0nOTInIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzIyMCcgeT0nODYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+YuG6rXQgVFLGr+G7mkMg4oCUIHbDoCBnaeG7ryBuZ3V5w6puPC90ZXh0Pg0KPGxpbmUgeDE9JzE2OCcgeTE9JzE1MicgeDI9JzMwMCcgeTI9JzE1Micgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzMwMCcgeTE9JzE1MicgeDI9JzMwMCcgeTI9JzE0MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMwMCcgeTE9JzE0MCcgeDI9JzMyNicgeTI9JzE0MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMyNicgeTE9JzE0MCcgeDI9JzMyNicgeTI9JzE1Micgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMyNicgeTE9JzE1MicgeDI9Jzg2NicgeTI9JzE1Micgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nMjk2JyB5PScxMzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdzdGFydCc+Y+G6oW5oIGzDqm48L3RleHQ+DQo8cmVjdCB4PSczMDAnIHk9JzE4Nicgd2lkdGg9JzI2MCcgaGVpZ2h0PScyOCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzQzMCcgeT0nMjA0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5waMahaSBzw6FuZyAg4oaSICB44butIGzDvSDhuqNuaDwvdGV4dD4NCjxyZWN0IHg9JzU2MCcgeT0nMjM0JyB3aWR0aD0nNzYnIGhlaWdodD0nMjgnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc1OTgnIHk9JzI1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Z8OzaSBr4bq/dCBxdeG6ozwvdGV4dD4NCjx0ZXh0IHg9JzY0NCcgeT0nMjQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmvDqG0gU+G7kCBUSOG7qCBU4buwPC90ZXh0Pg0KPGxpbmUgeDE9JzE2OCcgeTE9JzI5NicgeDI9JzY2OCcgeTI9JzI5Nicgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzY2OCcgeTE9JzI5NicgeDI9JzY2OCcgeTI9JzI4NCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2OCcgeTE9JzI4NCcgeDI9Jzg2NicgeTI9JzI4NCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nNjc0JyB5PScyNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2jhu4kgZMO5bmcga2hpIFPhu5AgVEjhu6ggVOG7sCBraOG7m3A8L3RleHQ+DQo8bGluZSB4MT0nMzAwJyB5MT0nMjE0JyB4Mj0nMzAwJyB5Mj0nMzMwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4xJyBzdHJva2UtZGFzaGFycmF5PSczLDMnLz4NCjxsaW5lIHgxPSc2NjgnIHkxPScyOTYnIHgyPSc2NjgnIHkyPSczMzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzMsMycvPg0KPGxpbmUgeDE9JzMwMCcgeTE9JzMzMCcgeDI9JzY1OCcgeTI9JzMzMCcgc3Ryb2tlPScjNTY1RTY2JyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHBvbHlnb24gcG9pbnRzPSc2NjguMCwzMzAuMCA2NTguMCwzMzUuMCA2NTguMCwzMjUuMCcgZmlsbD0nIzU2NUU2NicvPg0KPGxpbmUgeDE9JzY2OCcgeTE9JzMzMCcgeDI9JzMxMCcgeTI9JzMzMCcgc3Ryb2tlPScjNTY1RTY2JyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHBvbHlnb24gcG9pbnRzPSczMDAuMCwzMzAuMCAzMTAuMCwzMjUuMCAzMTAuMCwzMzUuMCcgZmlsbD0nIzU2NUU2NicvPg0KPHRleHQgeD0nNDg0JyB5PSczMjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRvw6BuIHbDsm5nIH41NeKAkzU5IG1zICAoc+G7kSDEkW8gdHLDqm4gbeG7mXQgaOG7hyB0aOG6rXQpPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzM1Micgd2lkdGg9JzQxOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGQkU5RTcnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzM4JyB5PSczNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqDimqAgIE7hur91IGJpdCBDSE8gUEjDiVAgY2jGsGEgYuG6rXQ6PC90ZXh0Pg0KPHRleHQgeD0nMzgnIHk9JzM5MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0EyRTI0JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNhbWVyYSBi4buPIHF1YSBt4buNaSBs4buHbmgga8OtY2gg4oCUIHbDoCBLSMOUTkcgYsOhbyBs4buXaSBnw6wuPC90ZXh0Pg0KPHRleHQgeD0nMzgnIHk9JzQwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0EyRTI0JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRyaeG7h3UgY2jhu6luZzogZMOieSDEkcO6bmcsIMSR4buLYSBjaOG7iSDEkcO6bmcsIG3DoCBraMO0bmcgY8OzIOG6o25oIG7DoG8uPC90ZXh0Pg0KPHJlY3QgeD0nNDU2JyB5PSczNTInIHdpZHRoPSc0MTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0NzAnIHk9JzM3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCAgTuG6v3UgeOG7rSBsw70gY2jhuq1tIGjGoW4gbmjhu4twIG3DoXk6PC90ZXh0Pg0KPHRleHQgeD0nNDcwJyB5PSczOTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5nw7NpIHbhu4EgY8OzIHRo4buDIGzDoCBr4bq/dCBxdeG6oyBj4bunYSBT4bqiTiBQSOG6qE0gVFLGr+G7mkMuPC90ZXh0Pg0KPHRleHQgeD0nNDcwJyB5PSc0MDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5T4buRIHRo4bupIHThu7Ega2jDtG5nIGto4bubcCDihpIgVuG7qFQgQuG7jiwga2jDtG5nIGTDuW5nLjwvdGV4dD4NCjwvc3ZnPg==" alt="Sơ đồ thời gian một vòng kích ảnh"></p>
<p><em>Hình 43.1 — Một vòng kích–kết quả. Ba việc phải đúng cùng lúc: bit cho phép đã bật, kích theo cạnh
lên, và kết quả mang đúng số thứ tự.</em></p>
<h3>⚠⚠ Bẫy — camera có bit CHO PHÉP KÍCH riêng, và khi nó tắt thì kích không có tác dụng</h3>
<p>Nhiều hệ vision có <strong>hai</strong> thứ khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Vai trò</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cho phép kích</strong> <em>(trigger enable)</em></td>
<td>Bật chế độ nhận lệnh kích. ⚠ Phải <strong>đặt lên 1 trước</strong></td>
</tr>
<tr>
<td><strong>Kích</strong> <em>(trigger)</em></td>
<td>Lệnh chụp thật, thường theo <strong>cạnh lên</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Khi bit cho phép chưa bật, camera BỎ QUA mọi lệnh kích — và không báo lỗi gì.</strong></p>
<p>⭐ Triệu chứng: mọi thứ trông đúng — dây đúng, địa chỉ đúng, PLC vẫn phát xung kích đều đặn — mà
<strong>không có ảnh nào được chụp</strong>. Người ta đi kiểm cáp và cấu hình mạng, trong khi nguyên nhân là
<strong>một bit chưa bật</strong>.</p>
<p>⭐ <strong>Cách phòng:</strong> đưa bit cho phép kích vào <strong>trình tự khởi động</strong> của máy (Chương 28) và <strong>giám
sát nó</strong> như một điều kiện cho phép chạy — thay vì đặt tay một lần rồi quên.</p>
<p>⚡ Đây là cùng loại lỗi với <strong>cưỡng bức quên gỡ</strong> (Chương 51): ⭐ <strong>một trạng thái do người đặt, tồn
tại vô hình, và không có gì nhắc lại.</strong></p>
</blockquote>
<h3>⭐ Độ trễ thật của một vòng kích–kết quả</h3>
<p>Số đo từ một hệ camera thông minh nối PLC qua Ethernet công nghiệp, chế độ trao đổi tuần hoàn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại kiểm tra</th>
<th>Thời gian từ kích tới có kết quả ở PLC</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểm đơn giản</td>
<td>⭐ <strong>~55 ms</strong> (độ lệch ~6 ms)</td>
</tr>
<tr>
<td>Phân loại phức tạp hơn</td>
<td>⭐ <strong>~59 ms</strong> (độ lệch ~8 ms)</td>
</tr>
<tr>
<td>⭐ Khi mạng bị chiếm ~50 % băng thông</td>
<td>Trễ tăng ⭐ <strong>dưới 6 %</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Dùng con số này thế nào:</strong> không phải để chép vào thiết kế của bạn, mà để có <strong>bậc độ lớn</strong> khi
tính nhịp máy ở mục 43.8 — ⭐ <strong>hàng chục mili-giây</strong>, không phải vài mili-giây và cũng không phải
vài trăm.</p>
<p>⚠ Và lưu ý cột cuối: nó cho thấy mạng công nghiệp <strong>giữ được tính tất định</strong> ở mức tải đó — nhưng
⭐ <strong>đó là một phép đo trên một hệ cụ thể</strong>, không phải bảo đảm cho hệ của bạn (Chương 40).</p>
</blockquote>
<h3>⭐⭐ Giảm báo lỗi giả bằng cách chụp nhiều lần — và cái giá của nó</h3>
<p>⚠ <strong>Báo lỗi giả</strong> <em>(false positive)</em> — hàng tốt bị kết luận là lỗi — tốn tiền theo cách âm thầm:
sản phẩm tốt bị loại, và lòng tin vào hệ thống giảm dần cho tới lúc có người tắt nó đi.</p>
<p>⭐ Một cách xử lý ở <strong>tầng PLC</strong>, không đụng vào chương trình camera:</p>
<pre><code class="language-text">   Kích 3 lần trên CÙNG một sản phẩm
        → PLC đệm 3 kết quả liên tiếp
        → Kết luận theo ĐA SỐ  (2/3)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Kết quả đo được</td>
<td>Tỉ lệ báo lỗi giả giảm từ <strong>7,5 %</strong> xuống <strong>5,4 %</strong> — giảm khoảng <strong>28 %</strong></td>
</tr>
<tr>
<td>⚠⚠ Cái giá</td>
<td><strong>Ba lần chụp thay vì một</strong> — cộng thẳng vào chu kỳ (mục 43.8)</td>
</tr>
<tr>
<td>⭐ Khi nào đáng</td>
<td>Khi <strong>loại nhầm hàng tốt đắt hơn</strong> thời gian chu kỳ tăng thêm</td>
</tr>
<tr>
<td>⚠ Khi nào KHÔNG đáng</td>
<td>Khi nhịp máy là nút cổ chai (Chương 55) — ⭐ lúc đó hãy <strong>sửa nguyên nhân</strong>: chiếu sáng, gá, ngưỡng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đọc kỹ chiều của phép đo này: nó giảm báo lỗi GIẢ, không phải giảm bỏ sót lỗi thật.</strong></p>
<p>⭐ Biểu quyết theo đa số làm hệ <strong>khoan dung hơn</strong> — nên nó cũng có thể ⚠ <strong>cho lọt một lỗi thật xuất
hiện ở một trong ba ảnh</strong>. Với hàng mà lọt lỗi là không chấp nhận được, ⭐ <strong>đây là đánh đổi sai
hướng</strong>, và câu hỏi đúng vẫn là <em>&quot;vì sao ba ảnh của cùng một vật lại cho ba kết quả khác nhau?&quot;</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nguyên nhân gốc của kết quả không ổn định gần như luôn nằm ở đây:</strong> ⚠ <strong>chiếu sáng dao động</strong>.
Trong phép đo trên, ánh sáng thay đổi làm báo lỗi giả tăng thêm <strong>2–3 %</strong>. ⭐ Bao che chắn sáng và
khống chế nguồn sáng rẻ hơn nhiều so với mọi thủ thuật ở tầng PLC.</p>
</blockquote>
<hr>
<h2 id="436-hiu-chnh-to-đ-camera-và-to-đ-máy">43.6 Hiệu chỉnh toạ độ camera và toạ độ máy</h2>
<p>Hệ vision đo bằng <strong>pixel</strong>. Cơ cấu chuyển động theo <strong>mi-li-mét</strong>. Cần một phép chuyển đổi.</p>
<p><strong>Hiệu chỉnh</strong> <em>(calibration)</em> là việc xác định phép chuyển đổi đó — ở mức khái niệm, nó gồm ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Xử lý gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tỉ lệ</strong></td>
<td>Một pixel ứng bao nhiêu mi-li-mét</td>
</tr>
<tr>
<td><strong>Xoay</strong></td>
<td>Camera có thể không song song hoàn hảo với trục máy</td>
</tr>
<tr>
<td><strong>Gốc toạ độ</strong></td>
<td>Điểm 0 của camera ứng với điểm nào của máy</td>
</tr>
</tbody></table></div>
<p>Cách làm thực tế: đặt một <strong>tấm chuẩn hiệu chỉnh</strong> có các điểm ở khoảng cách đã biết, cho hệ vision
nhận diện, và nó tự tính phép chuyển đổi.</p>
<blockquote>
<p>⚠⚠ <strong>Hiệu chỉnh mất hiệu lực khi bất cứ thứ gì trong chuỗi quang học thay đổi:</strong>
camera bị va chạm, ống kính bị chỉnh, khoảng cách camera–vật đổi, hoặc đồ gá bị dịch.</p>
<p>Ba việc bắt buộc:</p>
<ul>
<li>⭐ <strong>Cố định camera chắc chắn</strong> — bằng giá cứng, không bằng khớp điều chỉnh được dễ dàng.</li>
<li>⭐ <strong>Có cách kiểm hiệu chỉnh còn đúng không</strong> — đặt một vật chuẩn ở vị trí đã biết và xem hệ đo ra
bao nhiêu. Làm định kỳ, và <strong>sau mọi lần chạm vào camera</strong>.</li>
<li><strong>Ghi hồ sơ hiệu chỉnh</strong> — ngày, người làm, kết quả (Chương 32, mục 32.8).</li>
</ul>
</blockquote>
<blockquote>
<p>💡 <strong>Kiểm hiệu chỉnh nên là một mục trong danh sách bảo trì phòng ngừa</strong> (Chương 51). Hiệu chỉnh
sai không gây báo lỗi — nó chỉ làm mọi phép đo lệch một cách nhất quán, giống hệt bài toán RTD 2 dây
ở Chương 33 mục 33.4.</p>
</blockquote>
<hr>
<h2 id="437-khi-vision-không-tr-li">43.7 ⚠ Khi vision không trả lời</h2>
<p>Cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9, nhưng có một khác biệt quan trọng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Nghĩa là</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vision trả về NG</strong></td>
<td>⭐ Hệ hoạt động tốt, sản phẩm hỏng</td>
<td>Loại sản phẩm — đây là <strong>thành công</strong></td>
</tr>
<tr>
<td>⚠ <strong>Vision không trả lời</strong></td>
<td>Mất kết nối, hệ treo, hoặc chưa xong</td>
<td><strong>Không biết</strong> sản phẩm ra sao</td>
</tr>
<tr>
<td>⚠ <strong>Vision báo không xử lý được</strong></td>
<td>Không tìm thấy vật, ảnh quá tối/sáng</td>
<td><strong>Không biết</strong> — nhưng có thông tin chẩn đoán</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;NG&quot; và &quot;không biết&quot; là hai thứ khác nhau, và phải xử lý khác nhau.</strong></p>
<ul>
<li><strong>NG</strong> → loại sản phẩm, đếm vào tỉ lệ lỗi, tiếp tục chạy.</li>
<li><strong>Không biết</strong> → ⚠ <strong>không được coi là OK, cũng không nên coi là NG</strong>. Sản phẩm chưa được kiểm.</li>
</ul>
<p>Coi &quot;không biết&quot; là NG thì bạn vứt hàng tốt và tỉ lệ lỗi thống kê sai. Coi nó là OK thì hàng chưa
kiểm đi ra khách hàng.</p>
<p>Cách đúng thường là: <strong>dừng và báo người</strong>, hoặc <strong>đưa sản phẩm vào chỗ chờ xử lý riêng</strong>. Đây là
quyết định thuộc đặc tả (Chương 23).</p>
</blockquote>
<pre><code class="language-iecst">IF M_VisionOk THEN
    IF M_PartOk THEN
        Step := 60;                    // đi tiếp
    ELSE
        M_PartIsNg := TRUE;            // NG thật — loại
        Step := 90;
    END_IF;
ELSIF M_VisionNoResult OR M_VisionTimeout THEN
    // ⚠⚠ KHÔNG BIẾT — không phải OK, không phải NG
    M_PartUnknown        := TRUE;
    M_Alm_VisionNoAnswer := TRUE;      // cờ chốt — gom vào M_AnyFault (Ch.25 mục 25.5c)
    M_FaultCode := 430;                // &quot;vision không cho kết quả&quot;
    // sản phẩm này cần người xử lý
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Nếu tỉ lệ &quot;không biết&quot; tăng dần</strong>, đó là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc sản phẩm lô
mới khác lô cũ. Đếm và theo dõi (Chương 42, mục 42.4).</p>
</blockquote>
<hr>
<h2 id="438-chu-k-và-nh-hưng-ti-nhp-máy">43.8 Chu kỳ và ảnh hưởng tới nhịp máy</h2>
<p>Xử lý ảnh mất thời gian — từ vài chục tới vài trăm mili-giây tuỳ độ phức tạp.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiến lược</th>
<th>Nghĩa</th>
<th>Khi nào dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chờ kết quả rồi mới đi tiếp</strong></td>
<td>Trình tự dừng chờ</td>
<td>⭐ Đơn giản nhất; hợp khi chu kỳ dư dả</td>
</tr>
<tr>
<td><strong>Chụp ở trạm này, dùng kết quả ở trạm sau</strong></td>
<td>Xử lý song song với việc khác</td>
<td>Chu kỳ chặt; ⚠ cần số thứ tự chặt chẽ (mục 43.5)</td>
</tr>
<tr>
<td><strong>Chụp nhiều vật, xử lý theo lô</strong></td>
<td>Hiệu quả hơn</td>
<td>⚠ Phức tạp; dữ liệu phải khớp thứ tự</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Thời gian xử lý ảnh phải đo, không lấy từ catalogue.</strong>
Con số trong tài liệu thường là điều kiện lý tưởng. Thời gian thật phụ thuộc số phép kiểm, độ phân
giải, và độ phức tạp của ảnh. ⭐ <strong>Đo trên vật thật, ở điều kiện thật</strong>, rồi mới tính vào chu kỳ
(Chương 55).</p>
</blockquote>
<hr>
<h2 id="439-nu-dp-01-cn-vision">43.9 Nếu DP-01 cần vision</h2>
<p>Theo quyết định ở Phụ lục J §J.1, DP-01 <strong>không có</strong> hệ thị giác. Nhưng nếu sau này cần — ví dụ board
được đặt tự do trên băng tải thay vì được gá chính xác — thì kiến trúc sẽ là:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Việc của vision</td>
<td>⭐ <strong>Đo vị trí và góc board</strong>, trả về ΔX, ΔY, Δθ</td>
</tr>
<tr>
<td>Việc của PLC</td>
<td>Bù giá trị đó vào toạ độ đường keo, rồi ra lệnh gantry (Chương 37)</td>
</tr>
<tr>
<td>Kích chụp</td>
<td>⭐ <strong>Trigger phần cứng</strong>, sau khi board đã kẹp và <strong>đứng yên</strong></td>
</tr>
<tr>
<td>Kết nối kết quả</td>
<td>Mạng chung (Chương 40)</td>
</tr>
<tr>
<td>⭐ Số thứ tự ảnh</td>
<td><strong>Bắt buộc</strong> — ghép kết quả với đúng board</td>
</tr>
<tr>
<td>Kẹp giá trị bù</td>
<td>⚠ <strong>Bắt buộc</strong>; lệch quá dải → NG, không bù</td>
</tr>
<tr>
<td>Vision không trả lời</td>
<td>⚠ <strong>Không biết</strong> ≠ NG — dừng và báo người (mục 43.7)</td>
</tr>
<tr>
<td>Hiệu chỉnh</td>
<td>Kiểm định kỳ, và sau mọi lần chạm camera</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// Bù toạ độ đường keo theo kết quả vision
IF M_VisionOk AND M_PartOk THEN
    FOR i := 1 TO PathPointCount DO
        // ⭐ Bù dịch chuyển; xoay cần phép biến đổi đầy đủ hơn
        PathX[i] := ActiveRecipe.PathX[i] + OffsetXX100;
        PathY[i] := ActiveRecipe.PathY[i] + OffsetYX100;
    END_FOR;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Đoạn trên chỉ bù dịch chuyển, chưa bù xoay.</strong> Bù góc cần phép biến đổi toạ độ đầy đủ, và với
đường keo nhiều điểm thì phải áp cho từng điểm quanh một tâm xoay. Đây là chỗ nhiều hệ vision cung
cấp sẵn phép biến đổi, hoặc bộ điều khiển chuyển động hỗ trợ <strong>hệ toạ độ dịch chuyển được</strong>
(Chương 37).</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nhận xét: thêm vision vào DP-01 sẽ làm chu kỳ dài thêm.</strong>
Với chu kỳ mục tiêu 12 giây đã sát trần (Phụ lục J §J.1), thời gian chụp và xử lý phải nằm gọn trong
phần chu kỳ của trạm 1 — và trạm 1 còn phải chạy hết đường keo. Đây là chỗ Chương 55 sẽ phải tính
lại nếu quyết thêm vision.</p>
</blockquote>
<hr>
<h2 id="4310-khác-bit-gia-các-hãng">43.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Loại hệ vision</td>
<td><strong>Cảm biến vision</strong> (đơn giản, cấu hình sẵn) · <strong>camera thông minh</strong> (xử lý trong camera) · <strong>hệ PC</strong> (mạnh nhất, phức tạp nhất)</td>
</tr>
<tr>
<td>Giao thức tới PLC</td>
<td>Giao thức riêng của hãng, hoặc ⭐ <strong>Modbus TCP</strong> / <strong>EtherNet/IP</strong> / <strong>PROFINET</strong> — kiểm thiết bị hỗ trợ gì</td>
</tr>
<tr>
<td>⚠ Định dạng kết quả</td>
<td>Rất khác nhau — chuỗi, thanh ghi, cấu trúc riêng. ⚠ <strong>Phải theo tài liệu</strong></td>
</tr>
<tr>
<td>Trigger</td>
<td>⭐ Gần như mọi hệ đều có <strong>ngõ vào trigger phần cứng</strong> — dùng nó</td>
</tr>
<tr>
<td>Công cụ cấu hình</td>
<td>Phần mềm riêng của hãng; ⚠ <strong>cần bản quyền và cần người biết dùng</strong> (mục 43.2, câu 2)</td>
</tr>
<tr>
<td>Lưu ảnh</td>
<td>⭐ Nhiều hệ lưu được ảnh của sản phẩm NG — <strong>rất quý khi phân tích nguyên nhân</strong></td>
</tr>
<tr>
<td>Hiệu chỉnh</td>
<td>Quy trình và tấm chuẩn khác nhau; ⚠ ghi hồ sơ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nếu hệ vision lưu được ảnh sản phẩm NG, hãy bật tính năng đó.</strong>
Khi có khiếu nại chất lượng, một ảnh của board bị loại nói nhiều hơn mọi con số — và nó ghép được
với dữ liệu truy xuất ở Chương 42.</p>
</blockquote>
<hr>
<h2 id="4311-by-thưng-gp">43.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng vision cho việc cảm biến rẻ tiền làm được</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 43.1 — chi phí cao, phải chỉnh lại khi đổi sản phẩm, không ai
trong nhà máy bảo trì được.
<strong>Cách sửa:</strong> ba câu hỏi ở mục 43.2. Câu 2 — <strong>ai sẽ chỉnh lại</strong> — thường là câu quyết định.</p>
<h3>🔍 BẪY 2 — Kích chụp bằng lệnh mạng khi vật đang chuyển động</h3>
<p><strong>Hiện tượng:</strong> kết quả đo toạ độ <strong>lệch khác nhau mỗi lần</strong>; không tái hiện được.
<strong>Cách sửa:</strong> ⭐ <strong>trigger phần cứng</strong>; và tốt nhất là <strong>dừng vật rồi mới chụp</strong> (mục 43.4).</p>
<h3>🔍 BẪY 3 — Chụp ngay khi cơ cấu vừa dừng</h3>
<p><strong>Hiện tượng:</strong> &quot;thỉnh thoảng đo sai&quot; — vì cơ cấu còn dao động. Rất khó chẩn đoán.
<strong>Cách sửa:</strong> chờ hết rung; thời gian chờ phải <strong>đo</strong>, không đoán (mục 43.4).</p>
<h3>🔍 BẪY 4 — Không dùng số thứ tự ảnh</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ kết quả của sản phẩm <strong>trước</strong> được dùng cho sản phẩm <strong>hiện tại</strong> — sai theo cách
không phát hiện được.
<strong>Cách sửa:</strong> ⭐ mỗi lần kích mang một số thứ tự; kết quả không khớp thì <strong>vứt bỏ</strong> (mục 43.5).</p>
<h3>🔍 BẪY 5 — Không kẹp giá trị bù toạ độ</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hệ vision nhận nhầm vật khác, trả toạ độ vô lý, và cơ cấu <strong>đi tới chỗ không ai
muốn</strong>.
<strong>Cách sửa:</strong> kẹp trong dải; lệch quá nhiều → <strong>NG, không bù</strong> (mục 43.5).</p>
<h3>🔍 BẪY 6 — Coi &quot;không trả lời được&quot; là NG</h3>
<p><strong>Hiện tượng:</strong> vứt hàng tốt, và tỉ lệ lỗi thống kê <strong>sai</strong> — che mất vấn đề thật của hệ vision.
<strong>Cách sửa:</strong> ⭐⭐ &quot;không biết&quot; ≠ NG. Xử lý riêng, theo đặc tả (mục 43.7).</p>
<h3>🔍 BẪY 7 — Coi &quot;không trả lời được&quot; là OK</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ sản phẩm <strong>chưa được kiểm</strong> đi ra khách hàng.
<strong>Cách sửa:</strong> như trên — dừng và báo người (mục 43.7).</p>
<h3>🔍 BẪY 8 — Để hệ vision điều khiển cơ cấu trực tiếp</h3>
<p><strong>Hiện tượng:</strong> trình tự nằm ở hai chỗ; không ai đọc được toàn bộ logic ở một nơi.
<strong>Cách sửa:</strong> ranh giới trách nhiệm ở mục 43.3 — vision <strong>quyết định</strong>, PLC <strong>điều phối</strong>.</p>
<h3>🔍 BẪY 9 — Không kiểm hiệu chỉnh định kỳ</h3>
<p><strong>Hiện tượng:</strong> ⚠ mọi phép đo lệch một cách <strong>nhất quán</strong> sau khi camera bị va chạm — không có báo
lỗi nào.
<strong>Cách sửa:</strong> kiểm bằng vật chuẩn định kỳ và sau mọi lần chạm camera (mục 43.6).</p>
<h3>🔍 BẪY 10 — Lấy thời gian xử lý từ catalogue</h3>
<p><strong>Hiện tượng:</strong> chu kỳ máy dài hơn tính toán; phát hiện muộn khi đã chạy thử.
<strong>Cách sửa:</strong> ⭐ <strong>đo trên vật thật, điều kiện thật</strong> (mục 43.8, Chương 55).</p>
<h3>🔍 BẪY 11 — Không kiểm soát ánh sáng môi trường</h3>
<p><strong>Hiện tượng:</strong> kết quả đổi theo giờ trong ngày, hoặc khi mở cửa xưởng.
<strong>Cách sửa:</strong> che chắn; dùng chiếu sáng riêng đủ mạnh để lấn át ánh sáng môi trường (mục 43.2, câu 3).</p>
<hr>
<h2 id="4312-bng-cht">43.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Câu hỏi đầu tiên về vision</td>
<td>⭐ <strong>Có cần vision không?</strong></td>
</tr>
<tr>
<td>Ba câu hỏi trước khi chọn</td>
<td>Có cảm biến rẻ làm được không · ⭐ <strong>ai chỉnh lại</strong> · ánh sáng kiểm soát được không</td>
</tr>
<tr>
<td>Vision hợp với</td>
<td>Vị trí và góc vật đặt tự do · kiểm ngoại quan · đọc ký tự</td>
</tr>
<tr>
<td>Ranh giới trách nhiệm</td>
<td>Vision <strong>quyết định</strong>; PLC <strong>điều phối</strong></td>
</tr>
<tr>
<td>Ranh giới là gì</td>
<td>⭐ <strong>Vài bit và vài con số</strong> — không phải hình ảnh</td>
</tr>
<tr>
<td>Kích chụp bằng gì</td>
<td>⭐ <strong>Trigger phần cứng</strong></td>
</tr>
<tr>
<td>Trước khi chụp</td>
<td>⭐ <strong>Chờ vật đứng yên hẳn</strong> — thời gian phải <strong>đo</strong></td>
</tr>
<tr>
<td>⭐⭐ Ghép kết quả với sản phẩm</td>
<td><strong>Số thứ tự ảnh</strong> — không khớp thì vứt bỏ</td>
</tr>
<tr>
<td>Giá trị bù toạ độ</td>
<td>⚠ <strong>Luôn kẹp</strong>; lệch quá dải → <strong>NG, không bù</strong></td>
</tr>
<tr>
<td>Hiệu chỉnh mất hiệu lực khi</td>
<td>Camera bị chạm, ống kính chỉnh, khoảng cách đổi</td>
</tr>
<tr>
<td>Kiểm hiệu chỉnh</td>
<td>Định kỳ <strong>và sau mọi lần chạm camera</strong></td>
</tr>
<tr>
<td>⭐⭐ &quot;NG&quot; và &quot;không trả lời được&quot;</td>
<td><strong>Hai thứ khác nhau</strong> — xử lý khác nhau</td>
</tr>
<tr>
<td>&quot;Không biết&quot; xử lý thế nào</td>
<td>⚠ Không phải OK, không phải NG — <strong>dừng và báo người</strong></td>
</tr>
<tr>
<td>Thời gian xử lý ảnh</td>
<td>⭐ <strong>Đo trên vật thật</strong>, không lấy catalogue</td>
</tr>
<tr>
<td>⚠⚠ Kích không có tác dụng, không báo lỗi</td>
<td>⭐ Kiểm <strong>bit CHO PHÉP KÍCH</strong> — đưa vào trình tự khởi động</td>
</tr>
<tr>
<td>⭐ Bậc độ lớn của một vòng kích–kết quả</td>
<td><strong>Hàng chục mili-giây</strong> (đo được ~55–59 ms)</td>
</tr>
<tr>
<td>Giảm báo lỗi giả bằng chụp nhiều lần</td>
<td>⭐ Biểu quyết 2/3 giảm ~28 % — ⚠⚠ <strong>giá là ba lần chụp</strong></td>
</tr>
<tr>
<td>⚠⚠ Biểu quyết đa số làm hệ</td>
<td><strong>Khoan dung hơn</strong> — có thể <strong>lọt lỗi thật</strong>; sai hướng nếu lọt lỗi là không chấp nhận được</td>
</tr>
<tr>
<td>Ảnh sản phẩm NG</td>
<td>⭐ <strong>Lưu lại</strong> — rất quý khi phân tích nguyên nhân</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4313-t-kim">43.13 Tự kiểm</h2>
<ol>
<li>⭐ Nêu ba câu hỏi phải trả lời trước khi chọn hệ vision. Câu nào thường quyết định nhất, và nó liên
hệ với những chương nào khác?</li>
<li>Kể bốn bài toán mà cảm biến rẻ tiền làm tốt hơn vision, và bốn bài toán chỉ vision làm được.</li>
<li>Phát biểu ranh giới trách nhiệm giữa PLC và hệ vision. Ranh giới đó gồm những gì?</li>
<li>⭐ Vì sao <strong>trigger phần cứng</strong> chính xác hơn trigger bằng lệnh mạng? Nêu một tình huống mà khác
biệt đó gây sai kết quả.</li>
<li>Trigger phần cứng vẫn chịu ảnh hưởng của cái gì? Khi cần chính xác hơn nữa thì dùng gì?</li>
<li>Vì sao phải <strong>chờ hết rung</strong> trước khi chụp? Triệu chứng khi bỏ bước này là gì?</li>
<li>⭐⭐ Vì sao cần <strong>số thứ tự ảnh</strong>? Mô tả hậu quả khi không có, và liên hệ với hai chương khác có
cùng bài toán.</li>
<li>⚠ Vì sao phải kẹp giá trị bù toạ độ? Lệch quá dải thì nên làm gì?</li>
<li>Hiệu chỉnh camera gồm ba thành phần nào? Nó mất hiệu lực khi nào, và phát hiện bằng cách nào?</li>
<li>⭐⭐ Phân biệt &quot;vision trả về NG&quot; với &quot;vision không trả lời được&quot;. Vì sao <strong>cả hai cách xử lý sai</strong>
— coi là OK và coi là NG — đều có vấn đề?</li>
<li>Vì sao <strong>không</strong> nên để hệ vision điều khiển cơ cấu trực tiếp?</li>
<li>Vì sao thời gian xử lý ảnh phải <strong>đo</strong> thay vì lấy từ catalogue?</li>
<li>⚠⚠ PLC phát xung kích đều đặn, dây và địa chỉ đều đúng, mà <strong>không có ảnh nào được chụp</strong>, cũng
không có lỗi. ⭐ Nghi gì đầu tiên, và cách phòng lâu dài là gì?</li>
<li>⭐ Biểu quyết 2/3 giảm báo lỗi giả khoảng 28 %. ⚠⚠ Nêu <strong>hai</strong> cái giá, và một loại sản phẩm mà
đánh đổi này <strong>đi sai hướng</strong>.</li>
</ol>
<blockquote>
<p>Câu 1, 4, 7 và 10 là bốn câu phân loại. Câu 10 là tinh thần của cả chương: <strong>&quot;hỏng&quot; và &quot;không biết&quot;
là hai trạng thái khác nhau — và gộp chúng lại là cách chắc chắn để đưa ra quyết định sai.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 44 — <strong>HMI/SCADA: thiết kế màn hình vận hành</strong>. Bạn đã nối máy với thiết bị và với hệ thống
trên. Chương sau về giao diện với <strong>người</strong> — phân cấp màn hình, thiết kế cảnh báo, và vì sao &quot;mọi
thứ đều báo động&quot; nghĩa là không có báo động nào.</p>
<h3>Nguồn tham khảo chương 43</h3>
<ul>
<li><strong>Tài liệu hệ vision</strong> đang dùng — dùng cho ⚠ <strong>định dạng kết quả</strong>, giao thức, cách kích, quy trình
hiệu chỉnh, và ⚠ <strong>thời gian xử lý thật</strong>.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính ngõ ra số dùng cho trigger phần cứng.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1, mục 3 (quyết định không đưa vision vào máy
mẫu).</li>
<li>⭐ <strong>Maślanka, Jancarczyk &amp; Rysinski</strong> — <em>Integration of Machine Vision and PLC-Based Control for
Scalable Quality Inspection in Industry 4.0</em>, <strong>Sensors</strong> 25(20):6383, 2025 <em>(truy cập mở, CC BY;
DOI 10.3390/s25206383 — bản PDF có trong bộ tài liệu)</em>: nghiên cứu tình huống camera thông minh nối PLC qua Ethernet công nghiệp —
⚠ <strong>bit cho phép kích</strong> phải bật trước, ⭐ <strong>độ trễ đo được ~55–59 ms</strong> và tăng dưới 6 % khi mạng
chiếm 50 % băng thông, và ⭐⭐ <strong>biểu quyết đa số ba lần chụp ở tầng PLC</strong> giảm báo lỗi giả từ 7,5 %
xuống 5,4 %. ⚠ Nhóm tác giả cũng nêu giới hạn: bộ dữ liệu nhỏ, <strong>nhạy với dao động chiếu sáng</strong>
(+2–3 % báo lỗi giả), chưa kiểm chứng ở quy mô dây chuyền đầy đủ — nền cho mục 43.5b.</li>
</ul>
<blockquote>
<p>⚡ Nội dung về <strong>hiệu chỉnh toạ độ</strong> ở mục 43.6 được trình bày <strong>ở mức khái niệm</strong> — đủ để bạn hiểu
chuyện gì đang xảy ra, biết khi nào nó mất hiệu lực, và biết phải kiểm gì. Phép toán đầy đủ của
biến đổi toạ độ, hiệu chỉnh méo ống kính, và hiệu chỉnh nhiều mặt phẳng thuộc về tài liệu chuyên
ngành thị giác máy, nằm ngoài phạm vi cuốn sách này.</p>
<p>⚠ Phần lớn công việc <strong>cấu hình phép kiểm</strong> trong hệ vision — chọn công cụ, đặt ngưỡng, huấn luyện
mẫu — cũng nằm ngoài phạm vi sách. Chương này tập trung vào <strong>giao diện giữa PLC và hệ vision</strong>,
vốn là phần thuộc trách nhiệm của người lập trình PLC.</p>
</blockquote>
<!-- SECTION: ch44_hmi_scada_thiet_ke_man_hinh -->
<hr>
<h1 id="chương-44-hmiscada-thit-k-màn-hình-vn-hành">Chương 44 — HMI/SCADA: thiết kế màn hình vận hành</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="441-bài-toán-47-báo-đng-không-ai-đc">44.1 Bài toán: 47 báo động, không ai đọc</h2>
<p>Một cỗ máy dừng. Màn hình hiện danh sách báo động: <strong>47 dòng</strong>.</p>
<p>Người vận hành nhìn một lượt, không hiểu cái nào quan trọng, và làm điều mà mọi người vận hành trên
thế giới đều làm: <strong>nhấn &quot;xác nhận tất cả&quot;</strong> rồi thử khởi động lại.</p>
<p>Máy không chạy. Anh gọi kỹ thuật. Kỹ thuật tới sau hai mươi phút, cuộn danh sách lịch sử báo động,
tìm ra dòng thứ ba mươi tám: <em>&quot;Áp suất khí thấp&quot;</em>. Mọi dòng còn lại là <strong>hệ quả</strong> — timeout của từng
xy-lanh, lỗi từng bước, cảnh báo từng trạm.</p>
<p>Một sự cố. Bốn mươi bảy dòng. Hai mươi phút để tìm ra dòng có ích.</p>
<blockquote>
<p>⭐ <strong>Hệ báo động đó không thất bại vì thiếu thông tin — nó thất bại vì thừa.</strong></p>
</blockquote>
<p>Chương này về việc thiết kế giao diện cho <strong>người</strong>, và phần lớn nội dung xoay quanh việc <strong>bớt đi</strong>
chứ không phải thêm vào.</p>
<hr>
<h2 id="442-phân-cp-màn-hình">44.2 Phân cấp màn hình</h2>
<p>Người vận hành cần thông tin ở nhiều mức chi tiết khác nhau, tuỳ tình huống. Bốn mức là cấu trúc
thông dụng và đủ dùng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nội dung</th>
<th>Trả lời câu hỏi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Tổng quan</strong></td>
<td>Cả máy trên một màn hình: trạng thái, sản lượng, cảnh báo đang có</td>
<td><em>&quot;Máy đang ổn không?&quot;</em></td>
</tr>
<tr>
<td><strong>2 — Cụm</strong></td>
<td>Một trạm hoặc một hệ thống con</td>
<td><em>&quot;Trạm 1 đang làm gì?&quot;</em></td>
</tr>
<tr>
<td><strong>3 — Chi tiết</strong></td>
<td>Từng cơ cấu, từng giá trị</td>
<td><em>&quot;Van kẹp có đang được lệnh không?&quot;</em></td>
</tr>
<tr>
<td><strong>4 — Chẩn đoán</strong></td>
<td>⭐ Trạng thái I/O, biến trình tự, lịch sử</td>
<td><em>&quot;Vì sao nó không chạy?&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc: từ mức 1, người vận hành phải đi tới thông tin cần thiết trong ít bước nhất.</strong>
Khi máy dừng vì mất khí, màn hình tổng quan phải <strong>chỉ thẳng</strong> vào đó — không bắt người ta đi tìm
qua bốn màn hình.</p>
</blockquote>
<h3>⭐ Màn hình tổng quan nên có gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trạng thái máy</strong> — bằng chữ, to, rõ</td>
<td><code>Đang chạy</code> / <code>Chờ hàng</code> / <code>Lỗi</code> / <code>Chờ về gốc</code> (Chương 25)</td>
</tr>
<tr>
<td>⭐ <strong>Cảnh báo cần xử lý ngay</strong> — chỉ những cái đó</td>
<td>Không phải toàn bộ danh sách</td>
</tr>
<tr>
<td><strong>Sản lượng ca</strong>: OK, NG, tỉ lệ</td>
<td>Chương 18</td>
</tr>
<tr>
<td>⭐ <strong>Điều kiện đang thiếu để chạy</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>Công thức đang chạy — <strong>tên</strong>, không chỉ mã số</td>
<td>Chương 29</td>
</tr>
<tr>
<td>Trạng thái kết nối: MES, đầu đọc, servo</td>
<td>Chương 40, 42</td>
</tr>
<tr>
<td>⭐ <strong>Phiên bản chương trình PLC</strong> — hiện ở một góc</td>
<td>⚠ Câu hỏi đầu tiên khi gọi hỗ trợ từ xa là <em>&quot;máy đang chạy bản nào?&quot;</em>; không hiện thì không ai trả lời được (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Điều kiện đang thiếu để chạy&quot; là thành phần có giá trị nhất của màn hình tổng quan, và hay
bị bỏ nhất.</strong></p>
<p>Khi người vận hành nhấn Start mà máy không chạy, câu hỏi duy nhất của họ là <strong>&quot;thiếu cái gì?&quot;</strong>.
Chương trình đã có câu trả lời — đó chính là biểu thức <code>M_CanStart</code> mà bạn đã xây dần qua các chương
(Chương 40, mục 40.9).</p>
<p>Hiển thị từng điều kiện với dấu ✓ hoặc ✗ biến một cuộc gọi kỹ thuật thành một cái liếc mắt. Đây là
lý do Chương 24 mục 24.7 khuyên <strong>viết đủ từng điều kiện thay vì gom vào cờ tổng</strong>.</p>
</blockquote>
<pre><code class="language-text">   ┌─ ĐIỀU KIỆN CHẠY ─────────────────┐
   │  ✓ Đã về gốc                     │
   │  ✓ Đã nạp công thức: BOARD-B     │
   │  ✗ Áp suất khí          ← THIẾU  │
   │  ✓ Dừng khẩn cấp OK              │
   │  ✓ Cửa đóng                      │
   │  ✓ Nhiệt độ keo: 60,2 °C         │
   └──────────────────────────────────┘
</code></pre>
<hr>
<h2 id="442b-mt-màn-hình-chi-tit-dùng-cho-mi-cơ-cu-cùng-loi">44.2b ⭐⭐ Một màn hình chi tiết dùng cho mọi cơ cấu cùng loại</h2>
<p>Mức 3 ở bảng trên là <em>&quot;từng cơ cấu, từng giá trị&quot;</em>. ⚠ Hiểu theo nghĩa đen thì máy có 10 trục sẽ có 10
màn hình trục, 30 xy-lanh sẽ có 30 màn hình xy-lanh. Và đó là chỗ công sức làm màn hình vượt công sức
viết chương trình.</p>
<p>⭐ Cách làm tốt hơn: <strong>một màn hình duy nhất cho mỗi LOẠI cơ cấu, cộng một ô chọn số thứ tự.</strong></p>
<h3>Cách hoạt động</h3>
<p>Trong PLC, dựng <strong>một bộ biến giao diện duy nhất</strong> cho loại cơ cấu đó — theo hợp đồng ba phần ở
Chương 30 mục 30.3b — cộng một biến chỉ số:</p>
<pre><code class="language-iecst">// ── Chỉ số do màn hình đặt ──
IF (HmiAxisNo &lt; 1) OR (HmiAxisNo &gt; AXIS_COUNT) THEN
    HmiAxisNo := 1;                         // ⚠ luôn chặn dải trước khi dùng làm chỉ số
END_IF;

// ── ĐỔI CHỈ SỐ: xoá sạch phần Lệnh TRƯỚC khi nạp trục mới ──
IF HmiAxisNo &lt;&gt; HmiAxisNoPrev THEN
    HmiAxisCmd  := EmptyAxisCmd;            // ⚠⚠ bắt buộc — xem cảnh báo bên dưới
    HmiAxisNoPrev := HmiAxisNo;
END_IF;

// ── Chép PHẢN HỒI + DỮ LIỆU của trục đang chọn RA màn hình ──
HmiAxisResp := Axis[HmiAxisNo].Resp;
HmiAxisData := Axis[HmiAxisNo].Data;

// ── Chép LỆNH từ màn hình VÀO đúng trục đang chọn ──
Axis[HmiAxisNo].Cmd := HmiAxisCmd;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Được gì</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Một màn hình để làm và để sửa</strong>, dù máy có 3 trục hay 30</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Thêm một trục không tốn gì trên màn hình</strong> — chỉ đổi một hằng số</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Mọi trục trông giống nhau</strong>, nên người vận hành học một lần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Dữ liệu trao đổi với màn hình <strong>không tăng theo số cơ cấu</strong> — đáng kể khi màn hình đọc qua mạng (Chương 39)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bẫy chết người của mẫu này: lệnh còn treo khi đổi chỉ số.</strong></p>
<p>Người vận hành mở trục 1, nhấn <em>chạy tới vị trí</em>, rồi đổi ô chọn sang trục 2 <strong>trong lúc bit lệnh
vẫn còn bằng 1</strong>. Nếu không xoá phần Lệnh khi chỉ số đổi, ⭐ <strong>lệnh dành cho trục 1 sẽ rơi xuống
trục 2</strong> — và trục 2 chạy mà không ai bấm gì cho nó.</p>
<p>⚠ Vì vậy dòng <code>HmiAxisCmd := EmptyAxisCmd;</code> <strong>không phải để cho sạch sẽ</strong> — nó là điều kiện để mẫu
này an toàn. ⭐ Cùng lý do với việc phải hạ <code>Execute</code> xuống ở Chương 37 mục 37.8.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Hai điều kiện nữa, ít nguy hiểm hơn nhưng vẫn phải có:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Chặn dải chỉ số trước khi dùng.</strong> Chỉ số ngoài dải là <strong>truy cập mảng ngoài biên</strong> — có hệ báo lỗi và dừng CPU, có hệ ghi đè lên vùng nhớ bên cạnh (Chương 11, Chương 19)</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Hai màn hình cùng lúc sẽ giành nhau một ô chỉ số.</strong> Máy có hai chỗ vận hành thì phải có <strong>hai bộ biến giao diện</strong>, không dùng chung một bộ</td>
</tr>
</tbody></table></div>
</blockquote>
<h3>Việc lật trang cũng là logic — nên nó cũng thuộc PLC</h3>
<p>Cùng nguyên tắc áp cho việc <strong>xem số liệu lịch sử</strong>: nút <em>ngày trước · ngày sau · xem theo tháng</em> chỉ
gửi xuống một xung, ⭐ <strong>PLC giữ chỉ số ngày đang xem và chép đúng khối số liệu đó ra</strong>.</p>
<blockquote>
<p>⭐ Lý do không nằm ở kỹ thuật mà ở chỗ <strong>nguồn sự thật chỉ có một</strong>: khi màn hình tự tính chỉ số,
máy có hai chỗ cùng tin mình biết <em>&quot;đang xem ngày nào&quot;</em> — và chúng sẽ lệch nhau. ⚡ Đây là một ca cụ
thể của mục 44.6.</p>
</blockquote>
<hr>
<h2 id="443-thit-k-báo-đng">44.3 ⭐⭐ Thiết kế báo động</h2>
<p>Đây là mục quan trọng nhất chương. Chương 48 mục 48.6 đã nêu phép thử một dòng; ở đây là thiết kế đầy
đủ.</p>
<h3>Phép thử cho mọi báo động</h3>
<blockquote>
<p><strong>Mỗi báo động phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
làm việc đó.</strong></p>
<p>Thiếu một trong hai vế thì nó <strong>không phải báo động</strong> — hãy đưa xuống mức ghi nhận.</p>
</blockquote>
<p>Áp phép thử này lên danh sách của bạn, và một phần lớn sẽ rớt. ⭐ <strong>Đó là kết quả tốt.</strong></p>
<h3>Ba mức, không nhiều hơn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nghĩa</th>
<th>Người vận hành làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 <strong>Báo động</strong> <em>(alarm)</em></td>
<td>Máy dừng hoặc sắp dừng; cần xử lý <strong>ngay</strong></td>
<td>Xử lý ngay</td>
</tr>
<tr>
<td>🟡 <strong>Cảnh báo</strong> <em>(warning)</em></td>
<td>Bất thường, máy vẫn chạy</td>
<td>Lên kế hoạch xử lý</td>
</tr>
<tr>
<td>⚪ <strong>Ghi nhận</strong> <em>(event)</em></td>
<td>Thông tin, không cần hành động</td>
<td>⭐ <strong>Không hiện trên màn hình chính</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng tạo năm, sáu mức ưu tiên.</strong> Người vận hành không phân biệt được &quot;mức 3&quot; với &quot;mức 4&quot; lúc
đang vội. Ba mức là đủ, và ranh giới giữa chúng phải rõ ràng.</p>
</blockquote>
<h3>⭐⭐ Chống lụt báo động</h3>
<p>Cỗ máy ở mục 44.1 gặp <strong>lụt báo động</strong> <em>(alarm flood)</em>: một sự cố gốc kéo theo hàng chục báo động hệ
quả.</p>
<p>Ba kỹ thuật, dùng kết hợp:</p>
<p><strong>1. Ức chế báo động hệ quả</strong></p>
<pre><code class="language-iecst">// ⭐ Mất khí là NGUYÊN NHÂN GỐC — ức chế mọi timeout cơ cấu khí nén
M_SuppressPneumaticAlarms := M_AirPressFault;

// Timeout xy-lanh chỉ báo khi KHÔNG phải do mất khí
IF T_Clamp1Timeout.Q AND NOT M_SuppressPneumaticAlarms THEN
    RaiseAlarm(ALM_CLAMP1_TIMEOUT);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Ức chế phải có điều kiện rõ ràng và tự gỡ.</strong> Ức chế tuỳ tiện là cách người ta vô hiệu hoá hệ
báo động mà vẫn tưởng nó đang chạy.</p>
<p>⭐ <strong>Và vẫn ghi báo động bị ức chế vào nhật ký</strong>, kể cả khi không hiển thị. Lúc điều tra, thứ tự các
sự kiện mới là dữ liệu quý.</p>
</blockquote>
<p><strong>2. Báo động đầu tiên</strong></p>
<p>Ghi lại và làm nổi bật <strong>báo động xuất hiện đầu tiên</strong> trong một chuỗi. Nó gần như luôn là nguyên
nhân gốc.</p>
<pre><code class="language-iecst">IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;              // ⭐ nguyên nhân gốc
    FirstAlarmTime := CurrentTime;
END_IF;
</code></pre>
<p><strong>3. Trễ trước khi báo</strong></p>
<p>Nhiều báo động không cần báo ngay. Một tín hiệu dao động quanh ngưỡng, một mất kết nối thoáng qua —
chờ vài giây rồi mới báo sẽ loại được phần lớn báo giả (Chương 32, mục 32.6; Chương 38, mục 38.9).</p>
<h3>⭐ Nội dung một dòng báo động</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Ví dụ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thời điểm</strong></td>
<td><code>14:23:07</code></td>
<td>Dựng lại chuỗi sự kiện</td>
</tr>
<tr>
<td><strong>Vị trí</strong></td>
<td><code>Trạm 1</code></td>
<td>Đi đâu</td>
</tr>
<tr>
<td><strong>Cái gì sai</strong></td>
<td><code>Kẹp không lên</code></td>
<td>Hiện tượng</td>
</tr>
<tr>
<td>⭐ <strong>Làm gì tiếp</strong></td>
<td><code>Kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code></td>
<td>⭐ Thành phần quan trọng nhất</td>
</tr>
<tr>
<td>Mức</td>
<td>🔴</td>
<td>Ưu tiên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>&quot;Làm gì tiếp&quot; là thứ phân biệt một hệ báo động dùng được với một hệ báo động chỉ để có.</strong></p>
<p><code>Lỗi 1042</code> không giúp gì. <code>Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code> cho người vận hành hai chỗ để nhìn.</p>
<p>Đây là cùng nguyên tắc với mã lý do khi từ chối công thức (Chương 29, mục 29.4) và với cửa sổ
lực–vị trí (Chương 34, mục 34.5): <strong>chẩn đoán, không chỉ phán quyết.</strong></p>
</blockquote>
<h3>Xác nhận và lịch sử</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Xác nhận</strong> <em>(acknowledge)</em></td>
<td>Người vận hành ghi nhận đã thấy. ⚠ <strong>Không xoá được báo động khi nguyên nhân còn</strong></td>
</tr>
<tr>
<td>⭐ <strong>Xác nhận từng cái</strong></td>
<td>⚠ Nút &quot;xác nhận tất cả&quot; khuyến khích chính hành vi ở mục 44.1</td>
</tr>
<tr>
<td><strong>Lịch sử</strong></td>
<td>Lưu đủ dài để điều tra — ⭐ kèm <strong>thời điểm chính xác</strong></td>
</tr>
<tr>
<td>Lọc và tìm</td>
<td>Theo thời gian, theo trạm, theo mức</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cân nhắc về nút &quot;xác nhận tất cả&quot;.</strong> Nó tiện khi có nhiều báo động, nhưng nó cũng làm người vận
hành bỏ qua nội dung. Nếu hệ báo động được thiết kế tốt (ức chế hệ quả, ba mức rõ ràng) thì hiếm khi
có nhiều dòng cùng lúc — và khi đó nút này ít cần thiết.</p>
</blockquote>
<hr>
<p><strong>4. ⭐⭐ Vùng chết — cho báo động dao động NGAY TẠI ngưỡng</strong></p>
<p>⚠ <strong>Trễ và vùng chết sửa hai bệnh khác nhau.</strong> Người ta hay dùng trễ cho mọi trường hợp rồi ngạc
nhiên vì vẫn bị làm phiền.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Sửa bằng</th>
</tr>
</thead>
<tbody><tr>
<td>Xung nhiễu ngắn, giá trị nhảy rồi về ngay</td>
<td>⭐ <strong>Trễ trước khi báo</strong> (kỹ thuật 3)</td>
</tr>
<tr>
<td>⭐⭐ Giá trị <strong>nằm sát ngưỡng và dao động qua lại</strong></td>
<td>⭐ <strong>Vùng chết</strong> — ngưỡng báo và ngưỡng gỡ <strong>khác nhau</strong></td>
</tr>
</tbody></table></div>
<p>Ví dụ cụ thể: ngưỡng báo nhiệt độ cao đặt ở <strong>300 °C</strong>.</p>
<pre><code class="language-text">KHONG co vung chet:
   300,0 -&gt; 300,1 : bao dong
   300,1 -&gt; 300,0 : go bao dong
   300,0 -&gt; 300,1 : bao dong lai …
   ⚠ Dao dong 0,1 do sinh ra HANG CHUC bao dong moi phut

CO vung chet 5 do:
   Bao khi VUOT 300 (chieu len)
   Chi go khi XUONG DUOI 295 (chieu xuong)
   ⭐ Dao dong quanh 300 chi sinh MOT bao dong
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: ngưỡng BÁO và ngưỡng GỠ không được bằng nhau.</strong></p>
<p>Đây chính là <strong>vùng chết / trễ tích luỹ</strong> <em>(hysteresis)</em> ở Chương 32, áp vào báo động thay vì áp
vào phép đo.</p>
<p>⚠ Hậu quả khi thiếu không chỉ là phiền: ⭐ <strong>người vận hành bị buộc phải xác nhận hàng chục báo
động cho cùng một sự việc mà họ ĐÃ BIẾT</strong> — và đó là cách nhanh nhất dạy họ thói quen bấm xác
nhận mà không đọc.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Nhiều khối PID của hãng đã có sẵn tham số vùng chết cho báo động</strong> — tách riêng cho báo động
theo giá trị đo và báo động theo sai lệch. ⭐ Nếu dùng khối chuẩn, hãy tìm tham số đó trước khi tự
viết logic.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Chọn độ rộng vùng chết:</strong> đủ lớn để trùm biên độ dao động bình thường của đại lượng đó, nhưng
⚠ không lớn tới mức che mất một thay đổi thật đáng quan tâm. ⭐ <strong>Đo dao động thật trước khi chọn</strong>
— lại là một lần &quot;ghi mốc lúc máy còn mới&quot;.</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về vùng chết của công tắc quá
trình và báo động phiền nhiễu; Rockwell 1756-RM003 — khối PID có tham số vùng chết riêng cho báo
động theo giá trị đo và theo sai lệch.)</em></p>
<h2 id="443b-ba-kênh-thông-đip-đng-nhét-tt-c-vào-báo-đng">44.3b ⭐ Ba kênh thông điệp — đừng nhét tất cả vào báo động</h2>
<p>Mục 44.3 thiết kế <strong>báo động</strong>. Nhưng máy có ba loại chuyện muốn nói với người vận hành, và ⚠ nhét cả
ba vào danh sách báo động là nguyên nhân gốc của cỗ máy 47 báo động ở mục 44.1.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kênh</th>
<th>Nghĩa</th>
<th>Máy có dừng không</th>
<th>Ai phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Báo động</strong></td>
<td>Có lỗi, không chạy tiếp được</td>
<td>⭐ <strong>Dừng</strong></td>
<td>Sửa rồi xác nhận</td>
</tr>
<tr>
<td><strong>Cảnh báo</strong></td>
<td>Vẫn chạy được, nhưng có thứ đang trôi</td>
<td>⭐ <strong>Không dừng</strong></td>
<td>Lên kế hoạch xử lý</td>
</tr>
<tr>
<td>⭐ <strong>Nhắc thao tác</strong></td>
<td>Máy <strong>không hỏng</strong> — nó đang <strong>chờ một người</strong></td>
<td>Đứng chờ</td>
<td>Làm việc được yêu cầu</td>
</tr>
</tbody></table></div>
<p>⭐ Ba kênh <strong>ba danh sách riêng, ba chỗ hiển thị riêng, ba cách xác nhận riêng.</strong></p>
<blockquote>
<p>⭐⭐ <strong>Kênh thứ ba là kênh hay bị bỏ nhất, và nó bóp méo cả số liệu ở Chương 55.</strong></p>
<p>Máy đứng chờ người lấy sản phẩm lỗi ra <strong>không phải máy hỏng</strong>. ⚠ Báo nó bằng báo động thì thời gian
đó rơi vào ô <em>&quot;thời gian dừng&quot;</em> thay vì <em>&quot;thời gian chờ&quot;</em> — đúng phép gộp mà Chương 55 mục 55.7c nói
là làm hỏng OEE. ⭐ <strong>Tách kênh ở đây thì số liệu ở kia tự đúng.</strong></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Cảnh báo phải có chỗ ở riêng, nếu không nó sẽ bị trộn vào báo động và biến mất.</strong></p>
<p><em>&quot;Van kẹp đã dùng 86 % tuổi thọ&quot;</em> (Chương 53) nằm lẫn trong danh sách báo động thì sau hai ngày
không ai đọc nó nữa. ⚠ Nó cũng không được phép làm dừng máy — xem Chương 53 mục 53.5.</p>
</blockquote>
<p>⚡ Kênh <strong>nhắc thao tác</strong> cần thêm một thứ mà hai kênh kia không cần: người vận hành phải <strong>trả lời</strong>
được. Cách làm ở mục 44.5b.</p>
<hr>
<h2 id="444-phân-quyn-ngưi-dùng">44.4 Phân quyền người dùng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấp</th>
<th>Làm được gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vận hành</strong></td>
<td>Chạy, dừng, xác nhận báo động, <strong>chọn</strong> công thức</td>
</tr>
<tr>
<td><strong>Kỹ thuật viên</strong></td>
<td>+ Chạy tay, sửa tham số công thức trong dải, xem chẩn đoán</td>
</tr>
<tr>
<td><strong>Kỹ sư</strong></td>
<td>+ Sửa dải hợp lệ, thêm công thức, ⚠ cưỡng bức I/O</td>
</tr>
<tr>
<td><strong>Bảo trì hệ thống</strong></td>
<td>+ Cấu hình, quản lý người dùng</td>
</tr>
</tbody></table></div>
<p>⚠ Bốn nguyên tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tự đăng xuất</strong> sau một thời gian không thao tác</td>
<td>Không thì mọi người dùng chung phiên của kỹ sư</td>
</tr>
<tr>
<td>⭐ <strong>Ghi vết</strong> các thao tác quan trọng: ai, lúc nào, đổi gì</td>
<td>Chương 29, mục 29.6</td>
</tr>
<tr>
<td>⚠ <strong>PLC vẫn phải tự kiểm</strong></td>
<td>Màn hình có thể bị thay, bị bỏ qua, hoặc lệnh đến từ hệ thống trên (Chương 29, mục 29.4)</td>
</tr>
<tr>
<td>⚠ <strong>Đừng để mật khẩu chung dán trên tủ</strong></td>
<td>Chuyện xảy ra ở mọi nhà máy khi phân quyền quá phiền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Phân quyền quá chặt sẽ bị đi vòng.</strong> Nếu người vận hành phải gọi kỹ sư mỗi lần đổi mã hàng lúc
hai giờ sáng, thì trong vòng một tuần mật khẩu kỹ sư sẽ được dán trong tủ.</p>
<p>Thiết kế phân quyền là bài toán <strong>cân bằng</strong>, không phải bài toán khoá càng nhiều càng tốt. Cùng
tinh thần với Chương 29 mục 29.9 Bẫy 10 và Chương 42 mục 42.6: <strong>một cơ chế mà người dùng đi vòng
được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h2 id="445-nguyên-tc-trình-bày">44.5 Nguyên tắc trình bày</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Màu chỉ dùng khi có nghĩa</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td><strong>Chữ đủ lớn</strong></td>
<td>Người vận hành đứng cách màn hình, có thể đeo kính bảo hộ</td>
</tr>
<tr>
<td><strong>Số kèm đơn vị</strong></td>
<td>⭐ Luôn hiện đơn vị — Chương 32, mục 32.1</td>
</tr>
<tr>
<td><strong>Số chữ số khớp độ chính xác</strong></td>
<td>⚠ Chương 32, mục 32.3</td>
</tr>
<tr>
<td><strong>Bố cục nhất quán</strong></td>
<td>Cùng vị trí cho cùng loại thông tin trên mọi màn hình</td>
</tr>
<tr>
<td>⚠ <strong>Nút nguy hiểm cần xác nhận hai bước</strong></td>
<td>Xoá sản lượng, cưỡng bức I/O, xoá công thức</td>
</tr>
<tr>
<td><strong>Trạng thái bằng chữ, không chỉ bằng màu</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐ Màu chỉ dùng khi có nghĩa</h3>
<blockquote>
<p><strong>Nếu mọi thứ đều có màu, thì màu không còn nói lên điều gì.</strong></p>
</blockquote>
<p>Quy ước thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Màu</th>
<th>Chỉ dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 Đỏ</td>
<td>Báo động cần xử lý ngay</td>
</tr>
<tr>
<td>🟡 Vàng</td>
<td>Cảnh báo</td>
</tr>
<tr>
<td>🟢 Xanh lá</td>
<td>Trạng thái bình thường — ⚠ dùng <strong>tiết chế</strong></td>
</tr>
<tr>
<td>Xám / trắng</td>
<td>Mọi thứ còn lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Màn hình lúc bình thường nên chủ yếu là màu trung tính.</strong> Khi có gì đó đỏ hoặc vàng, mắt người
tìm thấy nó ngay.</p>
<p>Màn hình đầy màu sắc trông &quot;chuyên nghiệp&quot; trong bản trình bày nhưng <strong>vô dụng khi có sự cố</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Đừng chỉ dùng màu để truyền thông tin quan trọng.</strong>
Một phần người vận hành gặp khó khi phân biệt màu — thường là đỏ và xanh lá. Trạng thái phải đọc
được <strong>bằng chữ hoặc bằng ký hiệu</strong>, màu chỉ là lớp bổ trợ.</p>
<p>Đây cũng là lý do đèn tháp có <strong>quy ước vị trí</strong> ngoài quy ước màu (Chương 5, mục 5.6).</p>
</blockquote>
<hr>
<h2 id="445b-ca-s-nhc-thao-tác-do-plc-điu-khin-không-do-hmi">44.5b ⭐ Cửa sổ nhắc thao tác — do PLC điều khiển, không do HMI</h2>
<p>Báo động ở mục 44.3 nói <em>&quot;có chuyện gì&quot;</em>. Nhưng có một loại tình huống khác hẳn, và nó chiếm phần lớn
thời gian dừng máy thật:</p>
<blockquote>
<p>Máy <strong>không hỏng</strong>. Nó chỉ <strong>cần một người làm một việc</strong> rồi mới đi tiếp được: lấy sản phẩm lỗi ra,
nạp thêm liệu, xác nhận đã gá lại đúng, quyết định thử lại hay bỏ qua.</p>
</blockquote>
<p>⚠ Dùng báo động cho việc này là sai công cụ: báo động nói <em>đã có lỗi</em>, còn đây là <em>đang chờ bạn</em>. Và
nó làm hỏng chính số liệu ở Chương 55 — thời gian chờ người bị tính thành thời gian máy hỏng.</p>
<h3>Giao thức tối thiểu — năm nút, không hơn</h3>
<p>⭐ PLC nêu câu hỏi, <strong>PLC</strong> quyết định có những lựa chọn nào, HMI chỉ vẽ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>PLC gửi lên</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Mã cửa sổ nhắc</td>
<td>Câu hỏi nào — HMI tra bảng văn bản, ⭐ để dịch được nhiều thứ tiếng</td>
</tr>
<tr>
<td>Vị trí</td>
<td>Trạm nào, cơ cấu nào đang hỏi</td>
</tr>
<tr>
<td>Cờ từng nút</td>
<td>⭐ <strong>Nút nào được phép bấm lúc này</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>HMI gửi xuống</th>
<th>Nghĩa</th>
<th>Trình tự làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Xác nhận</strong></td>
<td>&quot;Tôi làm xong rồi&quot;</td>
<td>Đi tiếp từ bước đang đứng</td>
</tr>
<tr>
<td>⭐ <strong>Lặp lại</strong></td>
<td>&quot;Thử lại động tác vừa rồi&quot;</td>
<td>⭐ Quay lại <strong>đầu bước hiện tại</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bỏ qua</strong></td>
<td>&quot;Bỏ sản phẩm này, làm tiếp cái sau&quot;</td>
<td>Nhảy tới bước kết thúc, ⚠ <strong>đánh dấu sản phẩm là loại</strong></td>
</tr>
<tr>
<td><strong>Tiếp tục</strong></td>
<td>&quot;Đi tiếp dù chưa đạt&quot;</td>
<td>⚠⚠ Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td><strong>Huỷ</strong></td>
<td>&quot;Dừng chu trình này&quot;</td>
<td>Về bước chờ, trả máy về trạng thái an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba nút Lặp lại · Bỏ qua · Huỷ là phần đáng giá nhất, và là phần hay bị bỏ sót nhất.</strong></p>
<p>Không có chúng, người vận hành chỉ còn hai lựa chọn: <em>xác nhận</em> (dù chưa xử lý xong) hoặc <em>tắt máy
đi bật lại</em>. ⚠ Cả hai đều tệ, và ⭐ <strong>cái thứ nhất tệ hơn</strong> — vì nó âm thầm, và nó ghi vào hồ sơ
rằng mọi thứ đã ổn.</p>
</blockquote>
<h3>Bốn quy tắc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>PLC bật cờ cho từng nút, HMI chỉ vẽ nút có cờ</strong></td>
<td>⚠ HMI tự quyết định hiện nút nào là logic điều khiển nằm trong HMI — đúng điều mục 44.6 cấm</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Một cửa sổ nhắc một lúc, mỗi trạm một hàng đợi riêng</strong></td>
<td>Hai cửa sổ nhắc chồng nhau thì người vận hành trả lời nhầm cái kia</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Ghi nhật ký mọi lựa chọn</strong>: cửa sổ nhắc nào, ai chọn gì, lúc nào</td>
<td>⚠⚠ Đây là dữ liệu đắt nhất mà máy tạo ra — xem bên dưới</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Có thời gian chờ tối đa</strong>, hết thì tự chuyển thành báo động</td>
<td>Cửa sổ nhắc mở suốt ca đêm mà không ai thấy là một dạng máy chết âm thầm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc 3 cho một thứ mà không phép đo nào khác cho được: bảng đếm &quot;cửa sổ nhắc nào hiện nhiều
nhất&quot;.</strong></p>
<p>Cửa sổ nhắc đứng đầu bảng chính là ⭐ <strong>việc thủ công tốn nhiều thời gian nhất của cả máy</strong> — và nó
thường là thứ không ai để ý, vì mỗi lần chỉ mất hai mươi giây. ⚡ Đây là đầu vào tốt nhất cho việc
cải tiến chu kỳ ở Chương 55, tốt hơn cả đồ thị OEE.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Cảnh báo về nút &quot;Tiếp tục&quot;.</strong></p>
<p>Nút này cho phép đi tiếp khi một phép kiểm <strong>chưa đạt</strong>. Nó có lý do tồn tại — chạy thử, chạy mẫu
đầu, xử lý sự cố — nhưng ba điều kiện là bắt buộc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Phải có phân quyền</strong>, không phải nút của người vận hành (mục 44.4)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Sản phẩm đi qua bằng nút này phải bị đánh dấu trong hồ sơ truy xuất</strong> (Chương 42)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Không được có ở chế độ sản xuất bình thường</strong> — chỉ hiện khi máy đang ở chế độ thử</td>
</tr>
</tbody></table></div>
<p>⚡ Không có ba điều kiện đó, <em>&quot;Tiếp tục&quot;</em> là ⭐ <strong>một cái nút để biến hàng lỗi thành hàng đạt</strong>, và
nó sẽ được dùng đúng như vậy vào cuối ca khi còn thiếu sản lượng.</p>
</blockquote>
<hr>
<h2 id="446-ba-điu-hmi-không-đưc-làm">44.6 ⚠⚠ Ba điều HMI không được làm</h2>
<h3>1. Không chứa logic điều khiển</h3>
<blockquote>
<p>⚠⚠ <strong>Logic điều khiển nằm trong PLC. HMI chỉ hiển thị và gửi lệnh.</strong></p>
</blockquote>
<p>Nhiều hệ HMI có khả năng viết kịch bản. Cám dỗ là để nó làm một chút logic — &quot;khi nhấn nút này thì
đặt biến kia rồi chờ 2 giây rồi đặt biến nọ&quot;.</p>
<p>Bốn lý do đừng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>HMI có thể mất kết nối</strong></td>
<td>Khi đó nửa logic của máy biến mất, và máy ở trạng thái nào thì không ai biết</td>
</tr>
<tr>
<td><strong>HMI không có tính tất định</strong></td>
<td>Nó chạy trên hệ điều hành thường (Chương 2, mục 2.2)</td>
</tr>
<tr>
<td>⭐ <strong>Logic nằm hai chỗ</strong></td>
<td>Người bảo trì đọc chương trình PLC sẽ <strong>không thấy</strong> phần đó (Chương 22)</td>
</tr>
<tr>
<td><strong>HMI dễ bị thay</strong></td>
<td>Đổi màn hình là mất logic</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phép thử: rút cáp mạng của HMI ra. Máy phải tiếp tục chạy chu trình hiện tại một cách an toàn.</strong>
Nếu không, bạn đã đặt logic sai chỗ.</p>
</blockquote>
<h3>2. Không thực hiện chức năng an toàn</h3>
<blockquote>
<p>⚠⚠ <strong>Nút dừng khẩn cấp trên màn hình cảm ứng KHÔNG phải nút dừng khẩn cấp.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>Phụ thuộc HMI còn sống, mạng còn thông, phần mềm chưa treo</td>
<td>Ba thứ đều có thể hỏng</td>
</tr>
<tr>
<td>Không được chứng nhận cho chức năng an toàn</td>
<td>Chương 47</td>
</tr>
<tr>
<td>⚠ Người dùng có thể <strong>tin nhầm</strong> rằng nó là nút dừng khẩn</td>
<td>Đây mới là nguy hiểm nhất</td>
</tr>
</tbody></table></div>
<p>Dừng khẩn cấp là <strong>nút cứng, tiếp điểm NC, đi vào mạch an toàn</strong> (Chương 3, mục 3.6; Chương 47).</p>
<blockquote>
<p>⚠ Một nút &quot;Dừng&quot; mềm trên màn hình là <strong>hợp lệ và hữu ích</strong> — nhưng nó là dừng vận hành bình thường,
phải <strong>trông khác hẳn</strong> nút dừng khẩn, và không được đặt tên gây hiểu nhầm.</p>
</blockquote>
<h3>3. Không phải nơi lưu trữ chính</h3>
<p>Dữ liệu quan trọng — sản lượng, công thức đang chạy, trạng thái — phải nằm ở PLC hoặc ở hệ thống trên.
HMI hỏng thì không được mất chúng (Chương 54).</p>
<hr>
<h2 id="447-trên-máy-mu-dp-01">44.7 Trên máy mẫu DP-01</h2>
<h3>Sơ đồ màn hình</h3>
<pre><code class="language-text">   ┌─ MỨC 1: TỔNG QUAN ─────────────────────────────┐
   │  Trạng thái · Sản lượng · Báo động · ĐK chạy   │
   └──┬─────────────┬──────────────┬────────────────┘
      │             │              │
   ┌──▼──────┐  ┌───▼──────┐  ┌────▼────────┐
   │ MỨC 2   │  │ MỨC 2    │  │ MỨC 2       │
   │ Trạm 1  │  │ Trạm 2   │  │ Công thức   │
   │ tra keo │  │ sấy UV   │  │ (Chương 29) │
   └──┬──────┘  └───┬──────┘  └─────────────┘
      │             │
   ┌──▼─────────────▼──────────────────────────┐
   │ MỨC 3: chi tiết cơ cấu, giá trị analog     │
   └──┬─────────────────────────────────────────┘
      │
   ┌──▼─────────────────────────────────────────┐
   │ ⭐ MỨC 4: CHẨN ĐOÁN                         │
   │  I/O · biến bước · lịch sử báo động         │
   │  trạng thái kết nối · số liệu xu hướng      │
   └────────────────────────────────────────────┘
</code></pre>
<h3>Màn hình chẩn đoán — thứ đáng đầu tư nhất</h3>
<blockquote>
<p>⭐ <strong>Màn hình mức 4 là màn hình tiết kiệm nhiều thời gian nhất, và hay bị cắt nhất khi dự án gấp.</strong></p>
</blockquote>
<p>Nội dung nên có, gom từ các chương:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Biến bước từng trạm</strong></td>
<td>Số bước hiện tại, <strong>tên bước bằng chữ</strong></td>
<td>20 mục 20.6, 26</td>
</tr>
<tr>
<td><strong>Trạng thái I/O</strong></td>
<td>Tất cả DI/DO, có tên đọc được</td>
<td>22</td>
</tr>
<tr>
<td>⭐ <strong>Số liệu xu hướng</strong></td>
<td>Chu kỳ, nhiệt độ, cường độ UV, dòng chuyền theo thời gian</td>
<td>35, 36, 55</td>
</tr>
<tr>
<td><strong>Trạng thái kết nối</strong></td>
<td>MES, đầu đọc, servo, bộ điều khiển nhiệt</td>
<td>38, 40, 42</td>
</tr>
<tr>
<td>⭐ <strong>So với mốc nghiệm thu</strong></td>
<td>Dòng chuyền, cường độ UV, chu kỳ — so với giá trị ghi lúc chạy thử</td>
<td>36 mục 36.8, 52</td>
</tr>
<tr>
<td><strong>Lịch sử báo động</strong></td>
<td>Có lọc, có thời điểm chính xác</td>
<td>Mục 44.3</td>
</tr>
<tr>
<td>Đếm thời gian chờ chuyền</td>
<td>Chờ máy trước, chờ máy sau</td>
<td>41 mục 41.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>&quot;Tên bước bằng chữ&quot; giải quyết đúng vấn đề nêu ở Chương 20 mục 20.6.</strong>
Trình tự viết bằng <code>CASE</code> trong ST khó đọc với người bảo trì quen ladder. Nhưng nếu màn hình hiện
<strong>&quot;Trạm 1 — bước 20: nâng kẹp, chờ DI_Clamp1Up&quot;</strong>, thì họ chẩn đoán được <strong>mà không cần mở phần mềm
lập trình</strong>.</p>
<p>Đây là một trong bốn biện pháp giảm thiệt hại ở Chương 20 mục 20.6, và là biện pháp hiệu quả nhất.</p>
</blockquote>
<h3>Ức chế báo động trên DP-01</h3>
<p>Áp mục 44.3 vào máy mẫu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân gốc</th>
<th>Ức chế những gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mất khí</strong> (<code>M_AirPressFault</code>)</td>
<td>Mọi timeout xy-lanh: chặn, kẹp, cửa chắn UV</td>
</tr>
<tr>
<td><strong>Dừng khẩn cấp</strong></td>
<td>Mọi timeout chuyển động và timeout bước</td>
</tr>
<tr>
<td><strong>Mất kết nối servo</strong></td>
<td>Timeout gantry, lỗi vị trí</td>
</tr>
<tr>
<td><strong>Mất kết nối MES</strong></td>
<td>Không ức chế gì — nhưng ⚠ <strong>chỉ báo một lần</strong>, không báo mỗi board</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng chú ý.</strong> Với chu kỳ 12 giây, mất kết nối MES mà báo mỗi board sẽ tạo ra <strong>300
dòng mỗi giờ</strong>. Một dòng khi mất, một dòng khi khôi phục — đủ.</p>
</blockquote>
<hr>
<h2 id="448-khác-bit-gia-các-hãng">44.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Loại thiết bị</td>
<td><strong>Màn hình HMI</strong> chuyên dụng · <strong>SCADA</strong> trên PC · <strong>giao diện web</strong> trong PLC</td>
</tr>
<tr>
<td>Liên kết tag</td>
<td>Trực tiếp với PLC cùng hãng thì dễ; ⚠ khác hãng thì qua giao thức chung (Chương 39, 40)</td>
</tr>
<tr>
<td>⚠ Khả năng viết kịch bản</td>
<td>Có ở phần lớn hệ — ⚠ <strong>và đó là cám dỗ đặt logic sai chỗ</strong> (mục 44.6)</td>
</tr>
<tr>
<td>Lưu lịch sử báo động</td>
<td>Trong HMI, trên thẻ nhớ, hoặc gửi lên hệ thống trên. ⚠ Kiểm dung lượng và thời gian lưu</td>
</tr>
<tr>
<td>Phân quyền</td>
<td>Có sẵn ở phần lớn hệ; ⚠ <strong>PLC vẫn phải tự kiểm</strong> (mục 44.4)</td>
</tr>
<tr>
<td>Đồ thị xu hướng</td>
<td>⭐ Có ở phần lớn hệ — <strong>dùng nó</strong>, rất hữu ích cho chẩn đoán (Chương 35, mục 35.10)</td>
</tr>
<tr>
<td>⚠ Sao lưu dự án HMI</td>
<td><strong>Phải nằm trong bản sao lưu chung</strong> cùng chương trình PLC (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Dự án HMI là một tài sản riêng, dễ bị quên khi sao lưu.</strong> Mất nó nghĩa là phải vẽ lại toàn bộ
màn hình. Đây là hạng mục bắt buộc trong danh sách sao lưu (Chương 30, mục 30.6; Chương 54).</p>
</blockquote>
<hr>
<h2 id="449-by-thưng-gp">44.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lụt báo động</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 44.1 — 47 dòng cho một sự cố; người vận hành xác nhận tất cả rồi
thử lại.
<strong>Cách sửa:</strong> ức chế báo động hệ quả · ghi <strong>báo động đầu tiên</strong> · trễ trước khi báo (mục 44.3).</p>
<h3>🔍 BẪY 2 — Báo động không nói làm gì tiếp</h3>
<p><strong>Hiện tượng:</strong> <code>Lỗi 1042</code> — người vận hành gọi kỹ thuật vì không biết bắt đầu từ đâu.
<strong>Cách sửa:</strong> ⭐ mỗi dòng phải có <strong>vị trí, hiện tượng, và việc cần kiểm</strong> (mục 44.3).</p>
<h3>🔍 BẪY 3 — Không hiển thị điều kiện đang thiếu</h3>
<p><strong>Hiện tượng:</strong> nhấn Start, máy không chạy, không ai biết vì sao — trong khi chương trình <strong>đã có câu
trả lời</strong>.
<strong>Cách sửa:</strong> ⭐⭐ hiển thị từng điều kiện của <code>M_CanStart</code> với ✓/✗ (mục 44.2).</p>
<h3>🔍 BẪY 4 — Đặt logic điều khiển trong HMI</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ mất kết nối HMI → nửa logic biến mất; và người bảo trì đọc chương trình PLC
<strong>không thấy</strong> phần đó.
<strong>Cách sửa:</strong> phép thử rút cáp ở mục 44.6.</p>
<h3>🔍 BẪY 5 — Nút dừng khẩn cấp trên màn hình cảm ứng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ người dùng <strong>tin nhầm</strong> rằng nó là nút dừng khẩn — và nó không hoạt động khi HMI
treo hoặc mất mạng.
<strong>Cách sửa:</strong> dừng khẩn là <strong>nút cứng vào mạch an toàn</strong> (mục 44.6, Chương 47).</p>
<h3>🔍 BẪY 6 — Màu dùng khắp nơi</h3>
<p><strong>Hiện tượng:</strong> khi có sự cố, mắt không tìm được thông tin quan trọng giữa một màn hình đầy màu.
<strong>Cách sửa:</strong> màn hình bình thường chủ yếu <strong>trung tính</strong>; màu dành cho ý nghĩa (mục 44.5).</p>
<h3>🔍 BẪY 7 — Chỉ dùng màu để truyền trạng thái</h3>
<p><strong>Hiện tượng:</strong> người vận hành khó phân biệt màu không đọc được trạng thái.
<strong>Cách sửa:</strong> trạng thái bằng <strong>chữ hoặc ký hiệu</strong>, màu là lớp bổ trợ (mục 44.5).</p>
<h3>🔍 BẪY 8 — Phân quyền quá chặt</h3>
<p><strong>Hiện tượng:</strong> ⚠ mật khẩu kỹ sư dán trong tủ trong vòng một tuần.
<strong>Cách sửa:</strong> cân bằng — người vận hành phải làm được việc thường ngày của họ (mục 44.4).</p>
<h3>🔍 BẪY 9 — Không hiển thị tên bước trình tự</h3>
<p><strong>Hiện tượng:</strong> người bảo trì phải <strong>mở phần mềm lập trình</strong> để biết máy đang kẹt ở bước nào.
<strong>Cách sửa:</strong> ⭐ hiển thị số bước <strong>và tên bước</strong> trên màn hình chẩn đoán (mục 44.7, Chương 20).</p>
<h3>🔍 BẪY 10 — Báo động lặp lại mỗi chu kỳ</h3>
<p><strong>Hiện tượng:</strong> mất kết nối MES báo 300 dòng mỗi giờ; lịch sử báo động thành vô dụng.
<strong>Cách sửa:</strong> báo <strong>một lần khi xảy ra</strong>, một lần khi khôi phục (mục 44.7).</p>
<h3>🔍 BẪY 11 — Không sao lưu dự án HMI</h3>
<p><strong>Hiện tượng:</strong> HMI hỏng, thay cái mới, và <strong>phải vẽ lại toàn bộ màn hình</strong>.
<strong>Cách sửa:</strong> dự án HMI nằm trong bản sao lưu chung (mục 44.8, Chương 54).</p>
<h3>🔍 BẪY 12 — Cắt màn hình chẩn đoán khi dự án gấp</h3>
<p><strong>Hiện tượng:</strong> tiết kiệm được vài ngày lúc làm, mất nhiều hơn thế mỗi lần máy hỏng trong mười năm
sau.
<strong>Cách sửa:</strong> ⭐ màn hình mức 4 là hạng mục <strong>đáng đầu tư nhất</strong> (mục 44.7).</p>
<hr>
<h2 id="4410-bng-cht">44.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bốn mức màn hình</td>
<td>Tổng quan · cụm · chi tiết · ⭐ <strong>chẩn đoán</strong></td>
</tr>
<tr>
<td>⭐⭐ Thành phần giá trị nhất của màn tổng quan</td>
<td><strong>Điều kiện đang thiếu để chạy</strong>, có ✓/✗</td>
</tr>
<tr>
<td>Phép thử cho mọi báo động</td>
<td>⭐ <strong>Có hành động cần làm</strong> và <strong>còn đủ thời gian</strong> để làm</td>
</tr>
<tr>
<td>Bao nhiêu mức báo động</td>
<td><strong>Ba</strong> — báo động, cảnh báo, ghi nhận</td>
</tr>
<tr>
<td>Chống lụt báo động</td>
<td>Ức chế hệ quả · ghi <strong>báo động đầu tiên</strong> · trễ trước khi báo</td>
</tr>
<tr>
<td>Ức chế phải</td>
<td>Có điều kiện rõ ràng, <strong>tự gỡ</strong>, và ⭐ <strong>vẫn ghi vào nhật ký</strong></td>
</tr>
<tr>
<td>Thành phần quan trọng nhất của một dòng báo động</td>
<td>⭐⭐ <strong>Làm gì tiếp</strong></td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>⚠ <strong>Không xoá được</strong> khi nguyên nhân còn</td>
</tr>
<tr>
<td>Phân quyền quá chặt thì</td>
<td>⚠ <strong>Bị đi vòng</strong> — mật khẩu dán trong tủ</td>
</tr>
<tr>
<td>Dù có phân quyền HMI</td>
<td>⚠ <strong>PLC vẫn phải tự kiểm</strong></td>
</tr>
<tr>
<td>Màu</td>
<td>⭐ <strong>Chỉ dùng khi có nghĩa</strong>; trạng thái phải đọc được bằng chữ</td>
</tr>
<tr>
<td>⚠⚠ HMI không được</td>
<td>Chứa <strong>logic điều khiển</strong> · làm <strong>chức năng an toàn</strong> · là <strong>nơi lưu trữ chính</strong></td>
</tr>
<tr>
<td>Phép thử logic đặt đúng chỗ</td>
<td>⭐ <strong>Rút cáp HMI — máy phải chạy tiếp an toàn</strong></td>
</tr>
<tr>
<td>Nút dừng khẩn trên màn cảm ứng</td>
<td>❌ <strong>Không phải dừng khẩn cấp</strong></td>
</tr>
<tr>
<td>Màn hình chẩn đoán nên có</td>
<td>⭐ <strong>Tên bước bằng chữ</strong> · I/O · xu hướng · so với <strong>mốc nghiệm thu</strong></td>
</tr>
<tr>
<td>Dự án HMI</td>
<td>⚠ Nằm trong <strong>bản sao lưu chung</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4411-t-kim">44.11 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 44.1. Vì sao nói hệ báo động đó thất bại vì <strong>thừa</strong> thông tin?</li>
<li>Kể bốn mức màn hình và câu hỏi mà mỗi mức trả lời.</li>
<li>⭐⭐ Thành phần nào của màn hình tổng quan có giá trị nhất và hay bị bỏ nhất? Nó liên hệ với biểu
thức nào trong chương trình, và với nguyên tắc nào ở Chương 24?</li>
<li>Phát biểu phép thử cho mọi báo động. Điều gì xảy ra khi áp nó lên một danh sách có sẵn?</li>
<li>⭐ Nêu ba kỹ thuật chống lụt báo động. Ức chế phải thoả ba điều kiện gì?</li>
<li>Vì sao vẫn phải <strong>ghi vào nhật ký</strong> những báo động đã bị ức chế?</li>
<li>⭐ Nêu năm thành phần của một dòng báo động. Thành phần nào quan trọng nhất và vì sao?</li>
<li>Vì sao phân quyền <strong>quá chặt</strong> lại phản tác dụng? Liên hệ với hai bẫy ở các chương khác.</li>
<li>⭐ Nêu bốn lý do <strong>không</strong> đặt logic điều khiển trong HMI. Phép thử để kiểm là gì?</li>
<li>⚠⚠ Vì sao nút dừng khẩn cấp trên màn hình cảm ứng <strong>không phải</strong> dừng khẩn cấp? Lý do nào nguy
hiểm nhất?</li>
<li>Vì sao <strong>màu không được là cách duy nhất</strong> truyền trạng thái?</li>
<li>⭐ Vì sao hiển thị <strong>tên bước bằng chữ</strong> trên màn hình chẩn đoán lại quan trọng? Nó giải quyết vấn
đề nêu ở chương nào?</li>
</ol>
<blockquote>
<p>Câu 3, 5, 9 và 10 là bốn câu phân loại. Câu 1 là tinh thần của cả chương: <strong>thiết kế giao diện vận
hành phần lớn là việc BỚT ĐI — bốn mươi bảy dòng báo động cho một sự cố không phải là nhiều thông
tin, mà là không có thông tin nào.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 45 — <strong>An ninh mạng cho hệ điều khiển</strong>. Máy của bạn đã nối với mạng, với hệ thống trên, và
có màn hình vận hành. Chương sau về việc bảo vệ nó — <strong>nguyên lý phòng thủ, không phải hướng dẫn tấn
công</strong> — và về một thực tế khó chịu: phần lớn giao thức công nghiệp không có bảo mật nào.</p>
<h3>Nguồn tham khảo chương 44</h3>
<ul>
<li><strong>IEC 62682</strong> — <em>Management of alarm systems for the process industries</em>: vòng đời báo động, phép
thử &quot;mỗi báo động phải có hành động ứng phó&quot;, ức chế, và xử lý lụt báo động — nền cho mục 44.3.
<em>(tiêu chuẩn có bản quyền; đây là bản quốc tế tương ứng của ANSI/ISA-18.2)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với thiết bị chỉ
báo, màu sắc, và ⚠ <strong>chức năng dừng khẩn cấp</strong> — nền cho mục 44.6.</li>
<li><strong>Tài liệu hệ HMI/SCADA</strong> đang dùng — dùng cho liên kết tag, phân quyền, lưu lịch sử, và ⚠ <strong>cách
sao lưu dự án</strong>.</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Việc chia <strong>ba mức báo động</strong> ở mục 44.3 và <strong>bốn mức màn hình</strong> ở mục 44.2 là <strong>cấu trúc thực
dụng thường dùng</strong>, không phải quy định cứng của tiêu chuẩn. Một số ngành và một số đơn vị có quy
định riêng về số mức ưu tiên và về nội dung bắt buộc của bản ghi báo động — ⭐ <strong>quy định của cơ sở
và của ngành luôn thắng</strong> nội dung chương này.</p>
<p>⚠ Trong các ngành có <strong>yêu cầu pháp lý về hồ sơ điện tử</strong> — dược phẩm, thiết bị y tế — thì yêu cầu
về ghi vết thao tác, chữ ký điện tử và lưu trữ lịch sử chặt hơn nhiều so với mục 44.4. Kiểm quy định
áp dụng cho sản phẩm của khách hàng.</p>
</blockquote>
<!-- SECTION: ch45_ket_noi_len_tren_va_an_ninh_ot -->
<hr>
<h1 id="chương-45-kt-ni-lên-trên-d-liu-mes-an-ninh-mng-ot">Chương 45 — Kết nối lên trên: dữ liệu, MES &amp; an ninh mạng OT</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>Chương này trình bày nguyên lý phòng thủ.</strong> Nó không hướng dẫn tấn công, và không thay thế
chuyên gia an ninh. Mục đích: để bạn <strong>biết phải hỏi gì</strong> và <strong>không tự tạo ra lỗ hổng</strong>.</p>
</blockquote>
<hr>
<h2 id="451-bài-toán-mt-bng-tính-làm-dng-chuyn">45.1 Bài toán: một bảng tính làm dừng chuyền</h2>
<p>Phòng kỹ thuật muốn theo dõi sản lượng theo thời gian thực. Ai đó viết một bảng tính đọc thẳng dữ liệu
từ PLC qua Modbus TCP — nhanh, tiện, không tốn gì.</p>
<p>Bảng tính được chia sẻ cho vài người. Mỗi người mở nó, mỗi bản lại hỏi PLC mỗi giây.</p>
<p>Một buổi chiều, năm người cùng mở. PLC nhận <strong>năm luồng yêu cầu liên tục</strong>. Thời gian quét tăng vọt.
Chuyển động gantry bắt đầu không đều, rồi một trục báo lỗi sai số bám.</p>
<p>Chuyền dừng bốn mươi phút. Nguyên nhân: <strong>một bảng tính</strong>.</p>
<blockquote>
<p>⭐ Và đó mới là kịch bản <strong>vô hại</strong>. Cùng đường truy cập đó, một người không có ý tốt — hoặc một
phần mềm độc hại trên máy tính văn phòng — <strong>ghi được vào PLC</strong>. Modbus không có xác thực
(Chương 39, mục 39.6).</p>
</blockquote>
<p>Chương này về hai việc đi liền nhau: <strong>đưa dữ liệu lên trên cho đúng cách</strong>, và <strong>không mở cửa cho
thứ không nên vào</strong>.</p>
<hr>
<h2 id="452-ghi-d-liu-sn-xut-ghi-gì">45.2 Ghi dữ liệu sản xuất — ghi gì</h2>
<p>Không phải mọi thứ đều đáng ghi. Ghi quá nhiều tốn dung lượng và làm dữ liệu khó dùng; ghi quá ít thì
khi cần không có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Ví dụ</th>
<th>Tần suất</th>
<th>Giữ bao lâu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Theo sản phẩm</strong></td>
<td>Mã board, OK/NG, lý do NG, số liệu quá trình (Chương 42)</td>
<td>Mỗi board</td>
<td>⭐ Lâu — theo yêu cầu truy xuất</td>
</tr>
<tr>
<td><strong>Sản lượng</strong></td>
<td>Số OK, NG, tỉ lệ, theo ca</td>
<td>Mỗi ca</td>
<td>Nhiều tháng</td>
</tr>
<tr>
<td>⭐ <strong>Xu hướng quá trình</strong></td>
<td>Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ</td>
<td>Vài giây–vài phút</td>
<td>Vài tháng</td>
</tr>
<tr>
<td><strong>Sự kiện</strong></td>
<td>Báo động, đổi công thức, đăng nhập, cưỡng bức I/O</td>
<td>Khi xảy ra</td>
<td>Lâu</td>
</tr>
<tr>
<td><strong>Thời gian dừng máy</strong></td>
<td>Dừng vì gì, bao lâu, chờ máy trước/sau (Chương 41)</td>
<td>Khi xảy ra</td>
<td>Nhiều tháng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;xu hướng quá trình&quot; là hàng bị đánh giá thấp nhất.</strong>
Nó không cần cho vận hành hằng ngày. Nhưng khi có sự cố chất lượng, một đồ thị nhiệt độ keo ba tháng
qua trả lời được câu hỏi mà không gì khác trả lời được — và đó là cùng công cụ đã cần ở Chương 35
mục 35.10 để chỉnh định.</p>
</blockquote>
<h3>Ba câu hỏi trước khi ghi bất cứ thứ gì</h3>
<blockquote>
<p><strong>1. Ai sẽ đọc dữ liệu này, và để trả lời câu hỏi gì?</strong>
Không trả lời được thì đừng ghi. Dữ liệu không ai đọc là dữ liệu tốn tiền lưu trữ.</p>
<p><strong>2. Nếu không có nó, tôi mất gì?</strong>
Câu này lọc rất tốt. Mất số liệu chu kỳ → không phân tích được nút cổ chai. Mất số bước hiện tại của
trình tự → không mất gì, vì nó chỉ có nghĩa ngay lúc đó.</p>
<p><strong>3. Giữ bao lâu là đủ?</strong>
⚠ Yêu cầu truy xuất của ngành có thể quy định thời gian tối thiểu — hỏi khách hàng.</p>
</blockquote>
<hr>
<h2 id="453-ghi-đâu">45.3 Ghi ở đâu</h2>
<pre><code class="language-text">   PLC  ──►  HMI / SCADA  ──►  Kho dữ liệu  ──►  Báo cáo, phân tích
    │             │                  │
  đệm tạm    đệm + hiển thị     lưu dài hạn
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi</th>
<th>Hợp với</th>
<th>⚠ Giới hạn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trong PLC</strong></td>
<td>⭐ Đệm tạm khi mất kết nối; vài chục bản ghi gần nhất</td>
<td>⚠ Bộ nhớ rất hạn chế (Chương 8)</td>
</tr>
<tr>
<td><strong>HMI/SCADA</strong></td>
<td>Lịch sử báo động, đồ thị vài ngày</td>
<td>⚠ Dung lượng vừa phải; HMI hỏng là mất</td>
</tr>
<tr>
<td>⭐ <strong>Kho dữ liệu</strong> <em>(historian)</em> / cơ sở dữ liệu</td>
<td>⭐ <strong>Lưu dài hạn</strong>, phân tích, báo cáo</td>
<td>Cần hạ tầng và người quản lý</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>PLC là nơi tệ nhất để lưu dữ liệu dài hạn, nhưng là nơi tốt nhất để đệm tạm.</strong>
Khi mất kết nối lên trên, PLC phải giữ được dữ liệu đủ lâu để gửi bù khi có lại — đó là yêu cầu ở
Chương 42 mục 42.6. Vài chục tới vài trăm bản ghi là hợp lý; nhiều hơn thì phải xét bộ nhớ.</p>
</blockquote>
<hr>
<h2 id="454-opc-ua-và-mqtt-khi-nào-dùng-cái-nào">45.4 OPC UA và MQTT — khi nào dùng cái nào</h2>
<p>Hai cách phổ biến để đưa dữ liệu từ tầng máy lên tầng trên.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>OPC UA</strong></th>
<th><strong>MQTT</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mô hình</td>
<td>⭐ <strong>Máy khách hỏi máy chủ</strong>, hoặc đăng ký nhận</td>
<td>⭐ <strong>Xuất bản – đăng ký</strong> qua một máy trung gian</td>
</tr>
<tr>
<td>Mô tả dữ liệu</td>
<td>⭐ <strong>Tự mô tả</strong> — có kiểu, đơn vị, cấu trúc</td>
<td>⚠ Không — nội dung do bạn định nghĩa</td>
</tr>
<tr>
<td>Bảo mật</td>
<td>⭐ <strong>Có sẵn</strong> — xác thực, mã hoá, phân quyền</td>
<td>Có, nếu cấu hình đúng</td>
</tr>
<tr>
<td>Độ phức tạp</td>
<td>Cao hơn</td>
<td>⭐ Đơn giản hơn</td>
</tr>
<tr>
<td>Hợp với</td>
<td>⭐ Trao đổi có cấu trúc với MES, SCADA</td>
<td>⭐ Gửi nhiều điểm dữ liệu lên nền tảng phân tích</td>
</tr>
<tr>
<td>Qua tường lửa / mạng kém</td>
<td>Khó hơn</td>
<td>⭐ Tốt hơn — kết nối đi ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Điểm mạnh lớn nhất của OPC UA là dữ liệu tự mô tả.</strong>
Với Modbus, thanh ghi 100 là gì thì chỉ tài liệu biết (Chương 39, mục 39.2). Với OPC UA, thiết bị
nói cho bạn biết: tên, kiểu, đơn vị, dải. Nó loại bỏ cả hai bẫy kinh điển của Chương 39.</p>
<p>⭐ <strong>Điểm mạnh lớn nhất của MQTT là chiều kết nối.</strong> Máy <strong>đi ra</strong> kết nối tới máy trung gian, thay
vì chờ ai đó <strong>đi vào</strong>. Điều đó rất hợp với nguyên tắc an ninh ở mục 45.6.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Cả hai đều KHÔNG dành cho điều khiển thời gian thực.</strong> Chúng là kênh <strong>dữ liệu</strong>, không phải
kênh điều khiển. Đừng dùng chúng cho việc phối hợp chuyển động hay bắt tay máy–máy (Chương 40, 41).</p>
</blockquote>
<hr>
<h2 id="454b-nu-khách-hàng-làm-đin-t-h-s-hi-v-secsgem">45.4b ⭐ Nếu khách hàng làm điện tử: họ sẽ hỏi về SECS/GEM</h2>
<p>Hai giao thức ở mục trên là lựa chọn chung cho công nghiệp. ⚠ Nhưng trong <strong>bán dẫn và điện tử</strong> —
đúng ngành của máy mẫu DP-01 — có một bộ tiêu chuẩn riêng, và khách hàng sẽ <strong>hỏi đích danh nó</strong>.</p>
<p>Bộ này chia làm <strong>ba tầng tách bạch</strong>, và hiểu đúng chỗ chia là đủ để nói chuyện được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Trả lời câu hỏi</th>
<th>Tên thường gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vận chuyển</strong></td>
<td>Bản tin đi qua đường nào</td>
<td>Nối tiếp điểm–điểm, hoặc <strong>trên nền TCP/IP</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nội dung bản tin</strong></td>
<td>Bản tin <strong>gồm những gì</strong> — cấu trúc, kiểu dữ liệu</td>
<td><strong>SECS-II</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Hành vi thiết bị</strong></td>
<td>⭐ <strong>Dùng bản tin nào, trong tình huống nào, và máy phải làm gì sau đó</strong></td>
<td><strong>GEM</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tầng thứ ba mới là tầng đắt.</strong> Hai tầng dưới chỉ nói <em>&quot;nói bằng gì&quot;</em>; ⭐⭐ GEM nói <em>&quot;cư xử thế
nào&quot;</em> — trạng thái xử lý, sự kiện thu thập, báo động, lệnh từ xa, biến dữ liệu.</p>
<p>⚡ Nói cách khác, nó là <strong>đặc tả hành vi của máy nhìn từ đầu dây bên kia</strong> — đúng thứ mà Chương 42
gọi là <em>&quot;giao diện MES&quot;</em>, nhưng đã được chuẩn hoá sẵn thay vì mỗi nhà máy tự định nghĩa.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bất đối xứng quan trọng nhất, và nó quyết định cách bạn viết hợp đồng:</strong></p>
<p>⭐ <strong>GEM quy định hành vi của THIẾT BỊ, không quy định hành vi của HỆ THỐNG CẤP TRÊN.</strong> Cấp trên có
quyền khởi xướng bất kỳ kịch bản nào, <strong>bất kỳ lúc nào</strong> — và máy của bạn <strong>phải đáp đúng như chuẩn
mô tả</strong>.</p>
<p>⚠ Hệ quả: câu <em>&quot;máy chúng tôi hỗ trợ GEM&quot;</em> là <strong>một cam kết một chiều — về phía bạn</strong>. ⭐ Nó <strong>không</strong>
cho bạn biết cấp trên sẽ làm gì, gọi gì, gọi lúc nào. ⚠⚠ Vẫn phải hỏi <strong>đúng những câu ở Chương 42
mục 42.8</strong> — và hỏi <strong>sớm</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Mức độ chi tiết cần biết, tuỳ vai trò của bạn:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Người lập trình PLC ở máy <strong>không</strong> thuộc ngành này</td>
<td>⭐ Biết <strong>tên và ba tầng</strong> là đủ</td>
</tr>
<tr>
<td>Máy sẽ bán vào nhà máy điện tử/bán dẫn</td>
<td>⚠⚠ <strong>Hỏi ngay từ khâu đặc tả</strong>: có yêu cầu GEM không, mức nào</td>
</tr>
<tr>
<td>Đã chốt là có</td>
<td>⭐ Phần này thường do <strong>một mô-đun phần mềm chuyên dụng</strong> đảm nhiệm, không viết tay trong PLC — nhưng ⚠ <strong>PLC phải cấp đủ dữ liệu và trạng thái</strong> cho nó (mục 45.2)</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="455-vì-sao-không-cho-h-it-truy-cp-trc-tip-plc">45.5 ⭐⭐ Vì sao không cho hệ IT truy cập trực tiếp PLC</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Bốn lý do</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC không chịu được tải hỏi</strong></td>
<td>Đúng cỗ máy ở mục 45.1 — PLC thiết kế cho vài kết nối, không cho hàng chục</td>
</tr>
<tr>
<td>⭐⭐ <strong>Giao thức công nghiệp không có bảo mật</strong></td>
<td>Modbus, và nhiều giao thức khác, <strong>không xác thực</strong> — ai vào được mạng là ghi được (Chương 39, mục 39.6)</td>
</tr>
<tr>
<td><strong>PLC không vá được như máy tính</strong></td>
<td>Không có bản cập nhật hằng tháng; nâng cấp firmware phải dừng máy</td>
</tr>
<tr>
<td>⚠ <strong>Một truy vấn sai làm dừng chuyền</strong></td>
<td>Và người viết truy vấn thường không biết điều đó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Điểm thứ hai đáng nhấn mạnh: rất nhiều giao thức công nghiệp được thiết kế cho một thế giới
không có kết nối ra ngoài.</strong></p>
<p>Chúng ra đời khi mạng nhà máy là mạng đóng, và ai vào được nhà máy thì đã qua cổng bảo vệ. Không có
mật khẩu, không có mã hoá, không có kiểm tra quyền — vì lúc đó không cần.</p>
<p>Nối chúng vào một mạng có kết nối rộng hơn mà không thêm lớp bảo vệ là <strong>mang giả định của những
năm 1980 vào môi trường hôm nay</strong>.</p>
</blockquote>
<h3>⭐ Lớp trung gian</h3>
<pre><code class="language-text">   ┌──────────┐     ┌───────────────┐     ┌──────────────┐
   │   PLC    │◄───►│  LỚP TRUNG    │◄───►│  Hệ IT / MES │
   │          │     │     GIAN      │     │  Phân tích   │
   └──────────┘     └───────────────┘     └──────────────┘
    Một kết nối      Đọc PLC theo         Nhiều người dùng
    duy nhất,        chu kỳ, lưu đệm,     hỏi lớp trung gian
    có kiểm soát     phục vụ nhiều bên    (không hỏi PLC)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp trung gian làm gì</th>
<th>Được gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đọc PLC theo một chu kỳ cố định</strong></td>
<td>PLC chỉ chịu <strong>một</strong> tải, biết trước và ổn định</td>
</tr>
<tr>
<td><strong>Phục vụ nhiều người dùng</strong> từ bản đệm</td>
<td>Năm bảng tính không thành năm luồng hỏi PLC</td>
</tr>
<tr>
<td>⭐ <strong>Chặn ghi</strong> — chỉ cho đọc</td>
<td>Hệ IT <strong>không ghi được</strong> vào PLC</td>
</tr>
<tr>
<td><strong>Xác thực và phân quyền</strong></td>
<td>Thứ mà giao thức công nghiệp không có</td>
</tr>
<tr>
<td><strong>Ghi vết truy cập</strong></td>
<td>Ai đọc gì, lúc nào</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lớp trung gian có thể là: máy chủ OPC UA, SCADA, kho dữ liệu, hoặc một máy tính công nghiệp
chuyên trách.</strong> Cái nào cũng được — điều quan trọng là <strong>có một lớp</strong>, và PLC chỉ nói chuyện với nó.</p>
</blockquote>
<hr>
<h2 id="456-phân-vùng-mng">45.6 Phân vùng mạng</h2>
<h3>Mô hình Purdue — ở mức đủ dùng</h3>
<p><strong>Mô hình Purdue</strong> chia hệ thống nhà máy thành các tầng, và nguyên tắc là <strong>lưu lượng đi qua từng
tầng</strong>, không nhảy cóc.</p>
<pre><code class="language-text">   Tầng 4–5   HỆ THỐNG DOANH NGHIỆP        (ERP, mạng văn phòng, Internet)
                       ▲
                   ┌───┴───┐
                   │  DMZ  │  ⭐ VÙNG ĐỆM — nơi hai bên gặp nhau
                   └───┬───┘
                       ▼
   Tầng 3     ĐIỀU HÀNH SẢN XUẤT           (MES, kho dữ liệu, máy chủ OPC UA)
                       ▲▼
   Tầng 2     GIÁM SÁT                     (SCADA, HMI)
                       ▲▼
   Tầng 1     ĐIỀU KHIỂN                   (PLC)
                       ▲▼
   Tầng 0     THIẾT BỊ                     (cảm biến, cơ cấu chấp hành)
</code></pre>
<blockquote>
<p>⭐ <strong>Ý tưởng cốt lõi rất đơn giản: mạng văn phòng KHÔNG nói chuyện trực tiếp với PLC.</strong>
Muốn lấy dữ liệu thì hỏi tầng 3; tầng 3 hỏi tầng 2 hoặc tầng 1. Mỗi ranh giới là một chỗ kiểm soát
được.</p>
</blockquote>
<h3>⭐ Vùng đệm</h3>
<p><strong>DMZ</strong> <em>(vùng đệm)</em> là một mạng nhỏ nằm giữa mạng nhà máy và mạng doanh nghiệp. Máy chủ dữ liệu đặt
ở đó.</p>
<blockquote>
<p>⭐ <strong>Nguyên tắc: không kết nối nào đi xuyên qua DMZ.</strong></p>
<ul>
<li>Tầng máy <strong>đẩy</strong> dữ liệu <strong>lên</strong> DMZ.</li>
<li>Mạng doanh nghiệp <strong>đọc</strong> dữ liệu <strong>từ</strong> DMZ.</li>
<li>⚠ Không có kết nối trực tiếp từ mạng doanh nghiệp xuống tầng máy.</li>
</ul>
<p>Nhờ vậy, ngay cả khi một máy tính văn phòng bị xâm nhập, kẻ tấn công cũng chỉ tới được DMZ — và ở
đó không có gì điều khiển máy móc.</p>
</blockquote>
<h3>Vùng và ống dẫn</h3>
<p>Bộ tiêu chuẩn an ninh cho hệ điều khiển công nghiệp (IEC 62443) dùng hai khái niệm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vùng</strong> <em>(zone)</em></td>
<td>Nhóm thiết bị có <strong>cùng yêu cầu an ninh</strong> — ví dụ: một chuyền, một khu</td>
</tr>
<tr>
<td>⭐ <strong>Ống dẫn</strong> <em>(conduit)</em></td>
<td>Đường liên lạc <strong>được kiểm soát</strong> giữa hai vùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ý tưởng thực dụng: chia máy móc thành vùng, và mọi liên lạc giữa các vùng phải đi qua một chỗ
kiểm soát được.</strong></p>
<p>Điều này cũng giới hạn thiệt hại: nếu một vùng có vấn đề, các vùng khác không bị ảnh hưởng ngay.</p>
</blockquote>
<hr>
<h2 id="457-nhng-vic-thc-t-ngưi-lp-trình-plc-làm-đưc">45.7 ⭐ Những việc thực tế người lập trình PLC làm được</h2>
<p>Bạn không phải chuyên gia an ninh. Nhưng có những việc thuộc phạm vi của bạn, và làm chúng loại được
phần lớn rủi ro dễ gặp nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách mạng máy khỏi mạng văn phòng</strong></td>
<td>Biện pháp đơn giản nhất và hiệu quả nhất (Chương 40, mục 40.9)</td>
</tr>
<tr>
<td>⭐ <strong>Đổi mật khẩu mặc định</strong> trên mọi thiết bị</td>
<td>⚠ Mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai</td>
</tr>
<tr>
<td><strong>Tắt dịch vụ không dùng</strong> trên PLC và thiết bị mạng</td>
<td>Bớt cửa vào</td>
</tr>
<tr>
<td>⭐ <strong>Đặt PLC ở chế độ khoá khi chạy sản xuất</strong></td>
<td>Nhiều CPU có công tắc hoặc tham số chặn sửa từ xa (Chương 8, mục 8.8)</td>
</tr>
<tr>
<td><strong>Không để máy tính lập trình cắm thường trực</strong> vào mạng máy</td>
<td>Máy tính là đường lây phổ biến nhất</td>
</tr>
<tr>
<td>⚠ <strong>Quét USB trước khi cắm vào máy tính lập trình</strong></td>
<td>Một trong những đường lây kinh điển vào mạng cách ly</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu chương trình và cấu hình, giữ ngoại tuyến</strong></td>
<td>⭐ Phòng thủ cuối cùng — Chương 54</td>
</tr>
<tr>
<td><strong>Ghi lại ai có quyền truy cập gì</strong></td>
<td>Không có danh sách thì không kiểm soát được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Mạng máy đã cách ly rồi nên không sao&quot; là giả định nguy hiểm nhất.</strong>
Cách ly hoàn toàn hiếm khi tồn tại lâu: ai đó cắm máy tính xách tay để lập trình, ai đó nối tạm để
lấy dữ liệu, ai đó thêm một modem để nhà cung cấp hỗ trợ từ xa — và không ai gỡ nó ra.</p>
<p>⭐ <strong>Bảo mật nhiều lớp</strong> nghĩa là: kể cả khi lớp ngoài bị vượt qua, vẫn còn lớp trong.</p>
</blockquote>
<h3>⚠ Truy cập từ xa</h3>
<p>Nhà cung cấp máy thường muốn truy cập từ xa để hỗ trợ. Đây là nhu cầu chính đáng và cũng là rủi ro
lớn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu tối thiểu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bật khi cần, tắt khi xong</strong> — không để thường trực</td>
<td>Cửa đóng thì không ai vào được</td>
</tr>
<tr>
<td>⭐ <strong>Người tại nhà máy chủ động cho phép</strong> từng phiên</td>
<td>Không phải nhà cung cấp tự vào lúc nào cũng được</td>
</tr>
<tr>
<td><strong>Ghi vết</strong>: ai vào, lúc nào, làm gì</td>
<td>Điều tra được khi có chuyện</td>
</tr>
<tr>
<td>⚠ <strong>Đưa vào hợp đồng</strong></td>
<td>Ai chịu trách nhiệm nếu có sự cố qua đường này</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="458-an-ninh-và-an-toàn-là-hai-chuyn-khác-nhau">45.8 ⚠⚠ An ninh và an toàn là hai chuyện khác nhau</h2>
<p>Điểm này ngắn nhưng phải nói rõ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>An toàn</strong> <em>(safety)</em></th>
<th><strong>An ninh</strong> <em>(security)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Bảo vệ chống</td>
<td>Hỏng hóc và sai sót <strong>ngẫu nhiên</strong></td>
<td>Hành vi <strong>có chủ đích</strong></td>
</tr>
<tr>
<td>Tiêu chuẩn</td>
<td>ISO 13849-1, IEC 62061, IEC 61508</td>
<td>IEC 62443</td>
</tr>
<tr>
<td>Chương</td>
<td>47, 48</td>
<td>Chương này</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Biện pháp an ninh KHÔNG thay thế được chức năng an toàn, và ngược lại.</strong></p>
<p>Một tường lửa không ngăn được cơ cấu kẹp tay người. Một rơ-le an toàn (Chương 47) không ngăn được
ai đó ghi tham số sai vào PLC qua mạng.</p>
<p>⭐ <strong>Nhưng chúng liên quan tới nhau theo một chiều quan trọng: một cuộc tấn công có thể tạo ra tình
huống nguy hiểm.</strong> Đó là lý do chức năng an toàn phải nằm ở <strong>mạch an toàn phần cứng</strong>, không nằm
trong logic PLC thường — mạch an toàn không nối mạng, nên không tấn công qua mạng được (Chương 47).</p>
<p>Đây là một lập luận nữa, ngoài các lập luận ở Chương 47, cho cùng một kết luận.</p>
</blockquote>
<hr>
<h2 id="459-trên-máy-mu-dp-01">45.9 Trên máy mẫu DP-01</h2>
<h3>Kiến trúc mạng</h3>
<pre><code class="language-text">   ┌─────────────────── MẠNG NHÀ MÁY ───────────────────┐
   │                                                     │
   │  ┌── Mạng chuyển động ──┐   ┌── Mạng chung ──────┐  │
   │  │  Drive X, Y, Z       │   │  HMI               │  │
   │  │  (Chương 40, họ 2/3) │   │  Đầu đọc mã 2D     │  │
   │  └──────────┬───────────┘   │  (Chương 42)       │  │
   │             │               └─────────┬──────────┘  │
   │          ┌──▼───────────────────────  ▼──┐          │
   │          │           PLC DP-01           │          │
   │          └──────────────┬───────────────-┘          │
   └─────────────────────────┼───────────────────────────┘
                             │  ⭐ MỘT kết nối duy nhất
                    ┌────────▼────────┐
                    │  Lớp trung gian │   ← máy chủ OPC UA / kho dữ liệu
                    │     (DMZ)       │
                    └────────┬────────┘
                             │  ⚠ đọc, không ghi xuống
                    ┌────────▼────────┐
                    │  MES / báo cáo  │
                    │  Mạng văn phòng │
                    └─────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ PLC chỉ có <strong>một</strong> kết nối lên trên</td>
<td>Chống đúng cỗ máy ở mục 45.1</td>
</tr>
<tr>
<td>⭐ Lớp trung gian <strong>chỉ đọc</strong> từ PLC</td>
<td>Hệ IT không ghi được vào máy</td>
</tr>
<tr>
<td>Ngoại lệ: MES <strong>ghi công thức xuống</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
<tr>
<td>Mạng chuyển động <strong>không nối lên trên</strong></td>
<td>Không có lý do gì để nó ra ngoài (Chương 40)</td>
</tr>
<tr>
<td>Mật khẩu mặc định <strong>đã đổi</strong> trên mọi thiết bị</td>
<td>Mục 45.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ngoại lệ &quot;MES ghi công thức xuống&quot; là ngoại lệ có kiểm soát, không phải lỗ hổng.</strong></p>
<p>Luồng ở Chương 42 mục 42.5 cần MES trả về mã công thức. Nhưng ⭐ <strong>PLC vẫn kiểm tra hợp lệ mọi tham
số nhận được</strong> (Chương 29, mục 29.4) — nên kể cả khi dữ liệu sai hoặc bị can thiệp, PLC <strong>từ chối</strong>
thay vì chạy với nó.</p>
<p>Đây là lý do mục 29.4 tồn tại, và là ví dụ rõ của <strong>bảo mật nhiều lớp</strong>: không tin dữ liệu từ bên
ngoài, kể cả từ nguồn &quot;đáng tin&quot;.</p>
</blockquote>
<h3>Dữ liệu gửi lên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Nội dung</th>
<th>Tần suất</th>
</tr>
</thead>
<tbody><tr>
<td>Theo board</td>
<td>Mã, OK/NG, lý do, thông số quá trình</td>
<td>Mỗi board (Chương 42)</td>
</tr>
<tr>
<td>Sản lượng</td>
<td>OK, NG, tỉ lệ</td>
<td>Mỗi phút</td>
</tr>
<tr>
<td>⭐ Xu hướng</td>
<td>Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ</td>
<td>Mỗi 10 giây</td>
</tr>
<tr>
<td>Sự kiện</td>
<td>Báo động, đổi công thức, nhập tay, cưỡng bức I/O</td>
<td>Khi xảy ra</td>
</tr>
<tr>
<td>⭐ Thời gian chờ chuyền</td>
<td>Chờ máy trước, chờ máy sau</td>
<td>Mỗi phút (Chương 41, mục 41.8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là hàng ít máy nào gửi, và là hàng có giá trị nhất cho việc cải thiện chuyền.</strong>
Với chu kỳ 12 giây đã chốt và trạm sấy UV sát trần (Phụ lục J §J.1), câu hỏi &quot;DP-01 có phải nút cổ
chai không&quot; chỉ trả lời được bằng số liệu này — Chương 55.</p>
</blockquote>
<hr>
<h2 id="4510-khác-bit-gia-các-hãng">45.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Máy chủ OPC UA trong PLC</td>
<td>⭐ Nhiều CPU hiện đại có sẵn; ⚠ <strong>kiểm dòng CPU cụ thể</strong> (Chương 13)</td>
</tr>
<tr>
<td>Hỗ trợ MQTT</td>
<td>Có ở một số hệ, hoặc qua thư viện, hoặc qua thiết bị trung gian</td>
</tr>
<tr>
<td>⭐ Bảo mật của PLC</td>
<td>Rất khác nhau: một số hỗ trợ xác thực và mã hoá, một số <strong>không có gì</strong>. ⚠ Kiểm khi chọn phần cứng</td>
</tr>
<tr>
<td>Khoá chương trình</td>
<td>Cơ chế và mức độ khác nhau; ⚠ <strong>khoá quá chặt thì khách hàng không sửa được máy của họ</strong> (Chương 13, tiêu chí 5)</td>
</tr>
<tr>
<td>Ghi vết truy cập</td>
<td>Có ở một số hệ; ⚠ kiểm nếu có yêu cầu</td>
</tr>
<tr>
<td>Cập nhật firmware</td>
<td>⚠ Thường phải <strong>dừng máy</strong> — lên kế hoạch, không làm ngẫu hứng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cập nhật firmware để vá lỗ hổng là bài toán khó riêng của tự động hoá.</strong>
Máy tính văn phòng vá hằng tháng. Máy sản xuất phải <strong>dừng</strong> để vá — và mỗi lần dừng là tiền, mỗi
lần cập nhật là rủi ro thứ đang chạy sẽ hỏng.</p>
<p>⭐ Đó là lý do <strong>phân vùng mạng quan trọng hơn vá lỗi</strong> trong môi trường OT: nếu thiết bị không tiếp
cận được từ bên ngoài thì lỗ hổng của nó ít khai thác được hơn nhiều.</p>
</blockquote>
<hr>
<h2 id="4511-by-thưng-gp">45.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cho hệ IT đọc thẳng từ PLC</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 45.1 — nhiều người dùng cùng hỏi, thời gian quét tăng vọt, chuyển
động không đều.
<strong>Cách sửa:</strong> ⭐ <strong>lớp trung gian</strong> — PLC chỉ có một kết nối lên trên (mục 45.5).</p>
<h3>🔍 BẪY 2 — Nối mạng máy thẳng vào mạng văn phòng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bất kỳ ai trong mạng văn phòng đều <strong>ghi được vào PLC</strong> — giao thức công nghiệp
không xác thực.
<strong>Cách sửa:</strong> phân vùng và DMZ (mục 45.6).</p>
<h3>🔍 BẪY 3 — Giữ mật khẩu mặc định</h3>
<p><strong>Hiện tượng:</strong> ⚠ mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai trên mạng.
<strong>Cách sửa:</strong> đổi hết, và ghi lại ở nơi an toàn (mục 45.7).</p>
<h3>🔍 BẪY 4 — Tin rằng &quot;mạng đã cách ly nên không sao&quot;</h3>
<p><strong>Hiện tượng:</strong> cách ly bị phá dần bởi máy tính xách tay, kết nối tạm, modem hỗ trợ từ xa — và không
ai gỡ ra.
<strong>Cách sửa:</strong> bảo mật <strong>nhiều lớp</strong>; giả định lớp ngoài có thể bị vượt qua (mục 45.7).</p>
<h3>🔍 BẪY 5 — Truy cập từ xa thường trực</h3>
<p><strong>Hiện tượng:</strong> một cửa mở suốt ngày đêm mà không ai theo dõi.
<strong>Cách sửa:</strong> bật khi cần, tắt khi xong, <strong>người tại nhà máy cho phép từng phiên</strong>, có ghi vết
(mục 45.7).</p>
<h3>🔍 BẪY 6 — Tin dữ liệu từ hệ thống trên</h3>
<p><strong>Hiện tượng:</strong> một giá trị sai hoặc bị can thiệp đi thẳng vào máy.
<strong>Cách sửa:</strong> ⭐ <strong>PLC luôn kiểm tra hợp lệ</strong> (Chương 29, mục 29.4) — đây là lớp bảo vệ cuối và nó
hoạt động kể cả khi các lớp trên bị vượt qua.</p>
<h3>🔍 BẪY 7 — Ghi mọi thứ vào kho dữ liệu</h3>
<p><strong>Hiện tượng:</strong> dung lượng phình to, truy vấn chậm, và <strong>không ai dùng phần lớn dữ liệu</strong>.
<strong>Cách sửa:</strong> ba câu hỏi ở mục 45.2 — bắt đầu bằng &quot;ai đọc và để trả lời câu hỏi gì&quot;.</p>
<h3>🔍 BẪY 8 — Không đệm dữ liệu khi mất kết nối</h3>
<p><strong>Hiện tượng:</strong> mất kết nối một giờ → mất một giờ dữ liệu truy xuất, không dựng lại được.
<strong>Cách sửa:</strong> đệm trong PLC hoặc trong HMI, gửi bù khi có lại (mục 45.3, Chương 42 mục 42.6).</p>
<h3>🔍 BẪY 9 — Dùng OPC UA hoặc MQTT cho điều khiển</h3>
<p><strong>Hiện tượng:</strong> trễ biến động làm phối hợp sai; và mất kết nối làm máy dừng vì lý do không liên quan.
<strong>Cách sửa:</strong> chúng là kênh <strong>dữ liệu</strong>, không phải kênh điều khiển (mục 45.4).</p>
<h3>🔍 BẪY 10 — Nhầm an ninh với an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tin rằng tường lửa bảo vệ được người, hoặc rơ-le an toàn (Chương 47) bảo vệ được
khỏi tấn công mạng.
<strong>Cách sửa:</strong> hai chuyện khác nhau, hai bộ tiêu chuẩn khác nhau (mục 45.8).</p>
<h3>🔍 BẪY 11 — Khoá chương trình quá chặt</h3>
<p><strong>Hiện tượng:</strong> khách hàng <strong>không sửa được máy của chính họ</strong> lúc hai giờ sáng, và phải chờ nhà cung
cấp.
<strong>Cách sửa:</strong> cân bằng giữa bảo vệ sở hữu trí tuệ và khả năng bảo trì; đưa vào hợp đồng (mục 45.10,
Chương 13 tiêu chí 5).</p>
<hr>
<h2 id="4512-bng-cht">45.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba câu hỏi trước khi ghi dữ liệu</td>
<td><strong>Ai đọc, để trả lời gì</strong> · không có thì mất gì · giữ bao lâu</td>
</tr>
<tr>
<td>Nhóm dữ liệu bị đánh giá thấp nhất</td>
<td>⭐ <strong>Xu hướng quá trình</strong></td>
</tr>
<tr>
<td>PLC hợp để</td>
<td>⭐ <strong>Đệm tạm</strong>, không phải lưu dài hạn</td>
</tr>
<tr>
<td>Điểm mạnh của OPC UA</td>
<td>⭐ <strong>Dữ liệu tự mô tả</strong> — có kiểu, đơn vị, cấu trúc</td>
</tr>
<tr>
<td>Điểm mạnh của MQTT</td>
<td>⭐ <strong>Kết nối đi ra</strong>, hợp với tường lửa</td>
</tr>
<tr>
<td>⚠ Cả hai không dùng cho</td>
<td><strong>Điều khiển thời gian thực</strong></td>
</tr>
<tr>
<td>⭐⭐ Vì sao không cho IT truy cập thẳng PLC</td>
<td>Tải hỏi · <strong>giao thức không có bảo mật</strong> · không vá được · một truy vấn sai làm dừng chuyền</td>
</tr>
<tr>
<td>Giải pháp</td>
<td>⭐ <strong>Lớp trung gian</strong> — PLC chỉ một kết nối, chỉ đọc</td>
</tr>
<tr>
<td>Ý tưởng cốt lõi của mô hình Purdue</td>
<td>⭐ <strong>Mạng văn phòng không nói chuyện trực tiếp với PLC</strong></td>
</tr>
<tr>
<td>Nguyên tắc DMZ</td>
<td>⭐ <strong>Không kết nối nào đi xuyên qua</strong> — đẩy lên, đọc xuống</td>
</tr>
<tr>
<td>Việc hiệu quả nhất mà bạn làm được</td>
<td>⭐ <strong>Tách mạng máy khỏi mạng văn phòng</strong></td>
</tr>
<tr>
<td>Truy cập từ xa</td>
<td>Bật khi cần · <strong>người tại chỗ cho phép</strong> · ghi vết · có trong hợp đồng</td>
</tr>
<tr>
<td>⚠⚠ An ninh và an toàn</td>
<td><strong>Hai chuyện khác nhau</strong>, không thay thế nhau</td>
</tr>
<tr>
<td>Vì sao chức năng an toàn không nối mạng</td>
<td>⭐ Mạch an toàn phần cứng <strong>không tấn công qua mạng được</strong></td>
</tr>
<tr>
<td>Vì sao phân vùng quan trọng hơn vá lỗi trong OT</td>
<td>⚠ Máy sản xuất <strong>phải dừng</strong> để vá</td>
</tr>
<tr>
<td>Lớp bảo vệ cuối cùng của PLC</td>
<td>⭐ <strong>Luôn kiểm tra hợp lệ dữ liệu nhận được</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4513-t-kim">45.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 45.1. Vì sao nó xảy ra được, và kịch bản <strong>tệ hơn</strong> của cùng đường truy cập
đó là gì?</li>
<li>Nêu ba câu hỏi trước khi quyết định ghi một loại dữ liệu. Câu nào lọc tốt nhất?</li>
<li>Vì sao PLC là nơi tệ nhất để lưu dài hạn nhưng tốt nhất để đệm tạm?</li>
<li>So sánh OPC UA với MQTT. Điểm mạnh lớn nhất của mỗi cái là gì?</li>
<li>⭐ Vì sao &quot;dữ liệu tự mô tả&quot; của OPC UA là ưu điểm lớn? Nó loại bỏ bẫy nào ở Chương 39?</li>
<li>⭐⭐ Nêu bốn lý do <strong>không</strong> cho hệ IT truy cập trực tiếp PLC. Lý do nào bạn cho là nghiêm trọng
nhất?</li>
<li>Lớp trung gian làm những việc gì? Nó giải quyết vấn đề ở mục 45.1 như thế nào?</li>
<li>⭐ Phát biểu ý tưởng cốt lõi của mô hình Purdue trong một câu. Nguyên tắc của DMZ là gì?</li>
<li>Nêu năm việc thuộc phạm vi người lập trình PLC mà loại được phần lớn rủi ro dễ gặp.</li>
<li>⚠ Vì sao &quot;mạng máy đã cách ly rồi nên không sao&quot; là giả định nguy hiểm?</li>
<li>⭐⭐ Phân biệt an ninh với an toàn. Chúng liên quan tới nhau theo chiều nào, và điều đó củng cố kết
luận nào ở Chương 47?</li>
<li>Trên DP-01, MES <strong>ghi công thức xuống</strong> PLC. Vì sao đó không phải lỗ hổng? Cơ chế nào bảo vệ?</li>
</ol>
<blockquote>
<p>Câu 1, 6, 8 và 11 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: <strong>bảo mật nhiều lớp
nghĩa là lớp trong vẫn làm việc của nó kể cả khi bạn giả định lớp ngoài đã bị vượt qua.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 46 — <strong>Tích hợp robot &amp; tay gắp</strong>. Chương cuối của lát cắt 4. Về một loại thiết bị mà câu hỏi
đầu tiên không phải kỹ thuật mà là tổ chức: ⭐ <strong>ai chỉ huy ai</strong> — PLC làm chủ hay robot làm chủ, và
hệ quả của lựa chọn đó lên toàn bộ cách viết chương trình.</p>
<h3>Nguồn tham khảo chương 45</h3>
<ul>
<li><strong>IEC 62443</strong> (bộ) — <em>Security for industrial automation and control systems</em>: khái niệm vùng và
ống dẫn, mức an ninh, và yêu cầu cho từng vai trò trong chuỗi cung ứng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>IEC 62541</strong> — <em>OPC Unified Architecture</em>: đặc tả OPC UA. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Mô hình Purdue</strong> — mô hình phân tầng kiến trúc hệ điều khiển công nghiệp, được nhiều tài liệu và
tiêu chuẩn ngành tham chiếu.</li>
<li><strong>Tài liệu bảo mật của hệ PLC đang dùng</strong> — dùng cho ⚠ <strong>khả năng xác thực và mã hoá của dòng CPU
cụ thể</strong>, cơ chế khoá chương trình, và ghi vết truy cập.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
<li>⭐ <strong>SEMI E30</strong> — <em>Generic Model for Communications and Control of Manufacturing Equipment (GEM)</em>,
mục 1.2–1.3: GEM định nghĩa ⭐⭐ <strong>hành vi của thiết bị nhìn qua đường truyền</strong> — dùng bản tin nào,
trong tình huống nào, và kết quả phải ra sao — trên nền <strong>SEMI E5 (SECS-II)</strong> vốn chỉ định nghĩa
<strong>nội dung bản tin</strong>; ⚠ và GEM <strong>không quy định hành vi của hệ thống cấp trên</strong> — nền cho mục 45.4b.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của chương này.</strong> Nội dung ở đây là <strong>định hướng để bạn không tự tạo ra lỗ hổng và
biết phải hỏi gì</strong>. Nó <strong>không</strong> đủ để thiết kế kiến trúc an ninh cho một nhà máy.</p>
<p>Việc đánh giá rủi ro an ninh, phân vùng, thiết kế DMZ, và xác định mức an ninh cần đạt phải do
<strong>người có chuyên môn về an ninh hệ điều khiển công nghiệp</strong> thực hiện, phối hợp với bộ phận công
nghệ thông tin của cơ sở. ⚠ Yêu cầu pháp lý về an ninh hạ tầng công nghiệp đang thay đổi ở nhiều
nơi — kiểm quy định hiện hành tại thị trường của bạn.</p>
<p>⚡ Mô hình Purdue ở mục 45.6 là <strong>mô hình tham chiếu kinh điển</strong>, và nó được xây dựng cho kiến trúc
phân tầng truyền thống. Với các hệ hiện đại có kết nối trực tiếp lên nền tảng đám mây, ranh giới
giữa các tầng mờ hơn — nhưng ⭐ <strong>nguyên tắc cốt lõi vẫn giữ nguyên: mọi liên lạc giữa các vùng phải
đi qua một chỗ kiểm soát được.</strong></p>
</blockquote>
<!-- SECTION: ch46_tich_hop_robot_va_tay_gap -->
<hr>
<h1 id="chương-46-tích-hp-robot-tay-gp">Chương 46 — Tích hợp robot &amp; tay gắp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
<p>⚠ <strong>DP-01 không có robot.</strong> Chương này dùng ví dụ riêng; mục 46.9 nói nếu cần thì ghép thế nào.</p>
</blockquote>
<hr>
<h2 id="461-bài-toán-hai-chương-trình-không-ai-đc-đưc-toàn-b">46.1 Bài toán: hai chương trình, không ai đọc được toàn bộ</h2>
<p>Một trạm gắp board từ khay sang chuyền. Người tích hợp chọn robot, và viết logic <strong>chia đôi</strong>: PLC lo
chuyền và khay, robot lo việc gắp — và một phần logic quyết định &quot;gắp ô nào tiếp theo&quot; nằm <strong>trong
chương trình robot</strong>.</p>
<p>Máy chạy tốt hai năm. Rồi khay đổi kích thước, cần sửa cách đếm ô.</p>
<p>Người bảo trì mở chương trình PLC. Không thấy logic đếm ô ở đâu. Tìm mãi mới hiểu nó nằm trong robot —
và để sửa cần <strong>phần mềm khác, tay cầm dạy khác, và kiến thức khác</strong>. Người biết dùng nó đã nghỉ việc.</p>
<p>Máy dừng ba ngày chờ nhà cung cấp.</p>
<blockquote>
<p>⭐ <strong>Vấn đề không phải robot. Vấn đề là logic của một cỗ máy nằm ở hai chỗ, và không ai đọc được
toàn bộ ở một nơi.</strong></p>
</blockquote>
<p>Đây là cùng bài học với Chương 43 mục 43.3 (đừng để vision điều khiển cơ cấu) và Chương 44 mục 44.6
(đừng để logic trong HMI). Chương này áp nó cho robot — nơi cám dỗ mạnh nhất, vì robot <strong>thật sự có</strong>
khả năng lập trình đầy đủ.</p>
<hr>
<h2 id="462-khi-nào-cn-robot">46.2 Khi nào cần robot</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>cơ cấu chuyên dụng</strong> khi</th>
<th>Dùng <strong>robot</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>Một hoặc hai vị trí cố định</td>
<td>⭐ <strong>Nhiều vị trí</strong>, hoặc vị trí thay đổi theo mã hàng</td>
</tr>
<tr>
<td>Chuyển động thẳng đơn giản</td>
<td>Chuyển động phức tạp, cần tránh vật cản</td>
</tr>
<tr>
<td>⭐ Chu kỳ rất ngắn</td>
<td>Chu kỳ vừa phải</td>
</tr>
<tr>
<td>⭐ Giá thành quan trọng, sản lượng lớn</td>
<td>Cần linh hoạt, đổi sản phẩm thường xuyên</td>
</tr>
<tr>
<td>Đội bảo trì quen cơ cấu khí nén</td>
<td>⭐ Có người biết lập trình robot</td>
</tr>
<tr>
<td>Không gian chật</td>
<td>Cần vươn xa, xoay nhiều hướng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Xy-lanh khí nén thường nhanh hơn và rẻ hơn robot cho một chuyển động cố định.</strong>
Robot thắng khi bạn cần <strong>nhiều điểm khác nhau</strong>, hoặc khi điểm <strong>đổi theo mã hàng</strong> — vì đổi điểm
là đổi dữ liệu, không phải đổi cơ khí.</p>
<p>Đây là cùng câu hỏi với Chương 43 mục 43.2: <strong>có cách rẻ hơn làm được việc này không?</strong></p>
</blockquote>
<h3>Ba loại robot hay gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Đặc điểm</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SCARA</strong></td>
<td>Nhanh, cứng theo phương đứng, làm việc trên mặt phẳng</td>
<td>⭐ Gắp đặt board, lắp ráp điện tử</td>
</tr>
<tr>
<td><strong>Sáu trục</strong></td>
<td>Linh hoạt nhất, vươn mọi hướng</td>
<td>Thao tác phức tạp, xoay nhiều chiều</td>
</tr>
<tr>
<td>⭐ <strong>Cộng tác</strong> <em>(collaborative)</em></td>
<td>Chạy chậm, có giới hạn lực</td>
<td>⚠ Xem cảnh báo ở mục 46.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="463-ai-ch-huy-ai">46.3 ⭐⭐ Ai chỉ huy ai</h2>
<p>Đây là quyết định quan trọng nhất của chương, và nó ảnh hưởng tới toàn bộ cách viết chương trình.</p>
<h3>Hai mô hình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>PLC làm chủ</strong></th>
<th><strong>Robot làm chủ</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ai giữ trình tự tổng thể</td>
<td><strong>PLC</strong></td>
<td>Robot</td>
</tr>
<tr>
<td>Robot làm gì</td>
<td>Nhận lệnh &quot;chạy chương trình số N&quot;, báo xong</td>
<td>Điều phối cả trạm, gọi PLC khi cần</td>
</tr>
<tr>
<td>Logic nằm ở</td>
<td>⭐ <strong>Một chỗ</strong> — PLC</td>
<td>⚠ Hai chỗ</td>
</tr>
<tr>
<td>Người bảo trì đọc ở đâu</td>
<td>⭐ Chương trình PLC</td>
<td>⚠ Cả hai</td>
</tr>
<tr>
<td>Hợp khi</td>
<td>⭐ <strong>Robot là một cơ cấu trong máy</strong></td>
<td>Robot là trung tâm, PLC chỉ phụ trợ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khuyến nghị của sách: PLC làm chủ, robot làm tớ.</strong></p>
<p>Robot khi đó là <strong>một cơ cấu chấp hành phức tạp</strong> — giống một xy-lanh có nhiều vị trí. PLC ra lệnh
&quot;đi tới điểm 5&quot;, robot đi và báo xong. Trình tự, điều kiện, xử lý lỗi đều nằm ở PLC.</p>
<p>Lý do giống hệt Chương 43 và Chương 44: <strong>người bảo trì phải đọc được toàn bộ logic ở một nơi.</strong></p>
</blockquote>
<h3>⚠ Khi nào robot làm chủ là hợp lý</h3>
<p>Không phải lúc nào cũng sai. Robot làm chủ hợp khi:</p>
<ul>
<li>Trạm <strong>chỉ có robot</strong> và vài cảm biến, không có trình tự máy phức tạp.</li>
<li>Robot cần <strong>phối hợp chuyển động liên tục</strong> với thiết bị khác — điều PLC không làm tốt.</li>
<li>⚠ Đội của khách hàng <strong>quen làm việc theo cách đó</strong>, và họ sẽ bảo trì.</li>
</ul>
<blockquote>
<p>⚠ Nhưng ngay cả khi đó, ⭐ <strong>ranh giới phải rõ ràng và ghi vào tài liệu</strong>: cái gì ở đâu, ai gọi ai.
Thứ không chấp nhận được là ranh giới <strong>mơ hồ</strong> — như cỗ máy ở mục 46.1.</p>
</blockquote>
<hr>
<h2 id="464-ba-cách-ghép-ni">46.4 Ba cách ghép nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>I/O cứng</strong></td>
<td>Vài ngõ ra chọn chương trình, vài ngõ vào báo trạng thái</td>
<td>⭐ Đơn giản, tin cậy, đo được; ⚠ ít thông tin</td>
</tr>
<tr>
<td>⭐ <strong>Gọi chương trình theo số</strong></td>
<td>PLC gửi số hiệu chương trình; robot chạy chương trình đó</td>
<td>⭐ <strong>Mẫu phổ biến nhất</strong> — kết hợp đơn giản và đủ linh hoạt</td>
</tr>
<tr>
<td><strong>Mạng</strong></td>
<td>Trao đổi dữ liệu đầy đủ: toạ độ, tham số, trạng thái</td>
<td>Linh hoạt nhất; ⚠ phụ thuộc mạng</td>
</tr>
</tbody></table></div>
<h3>⭐ Mẫu &quot;gọi chương trình theo số&quot;</h3>
<pre><code class="language-text">   PLC                                    ROBOT
    │                                       │
    ├── Đặt số chương trình = 5 ──────────► │
    ├── Xung &quot;Bắt đầu&quot; ──────────────────► │  chạy chương trình 5
    │                                       │
    │ ◄──────────── &quot;Đang chạy&quot; ───────────┤
    │ ◄──────────── &quot;Xong&quot; ────────────────┤  (hoặc &quot;Lỗi&quot; + mã)
    │                                       │
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Chiều</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Số chương trình</td>
<td>PLC → Robot</td>
<td>Vài bit, hoặc một thanh ghi</td>
</tr>
<tr>
<td>⭐ <strong>Bắt đầu</strong></td>
<td>PLC → Robot</td>
<td>Kích bằng <strong>cạnh lên</strong> (Chương 16) — ⭐ <strong>giữ</strong> tới khi robot báo <em>Đang chạy</em>: xung một vòng quét có thể ngắn hơn chu kỳ đọc ngõ vào của robot và bị <strong>bỏ lỡ</strong> (cùng lý do PLC bỏ lỡ xung ngắn hơn vòng quét — Chương 10)</td>
</tr>
<tr>
<td>Cho phép chạy</td>
<td>PLC → Robot</td>
<td>⚠ Mất tín hiệu này → robot dừng</td>
</tr>
<tr>
<td><strong>Đang chạy</strong></td>
<td>Robot → PLC</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>Xong</strong></td>
<td>Robot → PLC</td>
<td>⭐ Chuyển bước bằng <strong>cái này</strong>, không bằng timer (Chương 17)</td>
</tr>
<tr>
<td><strong>Lỗi</strong> + mã</td>
<td>Robot → PLC</td>
<td>Mã lỗi cụ thể, không chỉ một bit</td>
</tr>
<tr>
<td>Vị trí an toàn</td>
<td>Robot → PLC</td>
<td>⭐ Robot đang ở chỗ không cản trở cơ cấu khác</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tín hiệu &quot;vị trí an toàn&quot; là tín hiệu hay bị quên và gây va chạm.</strong>
PLC cần biết robot đã <strong>ra khỏi vùng</strong> trước khi cho chuyền chạy hoặc cho cơ cấu khác vào. &quot;Xong
chương trình&quot; không đủ — robot có thể xong nhưng vẫn đứng trong vùng.</p>
<p>Đây là cùng nguyên tắc &quot;chờ phản hồi thật&quot; ở Chương 17, và cùng bài toán &quot;ai đang giữ sản phẩm&quot; ở
Chương 41 mục 41.4.</p>
</blockquote>
<hr>
<h2 id="465-dy-đim-d-liu-cn-sao-lưu-như-code">46.5 ⭐ Dạy điểm — dữ liệu cần sao lưu như code</h2>
<p><strong>Dạy điểm</strong> <em>(teaching)</em> là việc đưa robot tới từng vị trí bằng tay cầm dạy và ghi lại toạ độ.</p>
<blockquote>
<p>⭐⭐ <strong>Toạ độ đã dạy là DỮ LIỆU, và nó quý ngang chương trình.</strong></p>
<p>Một chương trình robot không có toạ độ thì vô dụng. Và toạ độ <strong>không dựng lại được từ bản vẽ</strong> —
chúng phản ánh vị trí thật của đồ gá trên cỗ máy đó, sau khi đã căn chỉnh.</p>
<p>Dạy lại toàn bộ điểm cho một trạm có thể mất <strong>cả ngày</strong>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc bắt buộc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sao lưu toạ độ cùng chương trình</strong></td>
<td>Chương 54 — và nó thường là <strong>tệp riêng</strong>, dễ bị quên</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu sau mỗi lần dạy lại</strong></td>
<td>Không phải chỉ lúc bàn giao</td>
</tr>
<tr>
<td><strong>Ghi lại lý do dạy lại</strong></td>
<td>&quot;Đổi đồ gá ngày 12/3&quot; — người sau cần biết</td>
</tr>
<tr>
<td>⚠ <strong>Kiểm bản sao lưu khôi phục được</strong></td>
<td>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Điểm dạy mất hiệu lực khi cơ khí thay đổi</strong> — thay đồ gá, va chạm làm lệch, tháo lắp lại robot.
Đây là cùng bài toán với hiệu chỉnh camera ở Chương 43 mục 43.6: ⭐ <strong>cần cách kiểm điểm còn đúng
không</strong>, và kiểm sau mọi lần chạm vào cơ khí.</p>
</blockquote>
<h3>💡 Điểm tương đối thay vì điểm tuyệt đối</h3>
<p>Nếu robot gắp từ một khay có nhiều ô đều nhau, <strong>đừng dạy từng ô</strong>.</p>
<p>Dạy <strong>một điểm gốc</strong> và <strong>khoảng cách giữa các ô</strong>, rồi tính. Khi đồ gá lệch, chỉ cần dạy lại một
điểm.</p>
<blockquote>
<p>⭐ Đây là cùng ý tưởng với &quot;tách tham số khỏi logic&quot; ở Chương 29: <strong>dữ liệu có cấu trúc dễ bảo trì
hơn nhiều so với một danh sách phẳng.</strong></p>
</blockquote>
<hr>
<h2 id="466-tay-gp">46.6 Tay gắp</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nguyên lý</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chân không</strong> <em>(giác hút)</em></td>
<td>Hút bề mặt phẳng</td>
<td>⭐ Board mạch, tấm phẳng, hộp</td>
</tr>
<tr>
<td><strong>Kẹp cơ khí</strong></td>
<td>Hai hoặc ba ngón kẹp</td>
<td>Vật có hình dạng nắm được</td>
</tr>
<tr>
<td><strong>Từ tính</strong></td>
<td>Nam châm điện</td>
<td>Vật sắt từ</td>
</tr>
<tr>
<td>Chuyên dụng</td>
<td>Thiết kế riêng</td>
<td>Vật có hình dạng đặc thù</td>
</tr>
</tbody></table></div>
<h3>Tay gắp chân không cho board mạch</h3>
<p>Đây là loại phổ biến nhất trong lắp ráp điện tử, và nguyên lý đã có ở Chương 6 mục 6.6.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>⚠ Chú ý</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cảm biến chân không</strong></td>
<td>⭐ <strong>Bắt buộc</strong> — chờ phản hồi thật, không chờ timer (Chương 17)</td>
</tr>
<tr>
<td>Vị trí giác hút</td>
<td>Tránh linh kiện; ⚠ chọn vùng phẳng trên board</td>
</tr>
<tr>
<td>Số giác hút</td>
<td>Đủ để giữ chắc; nhiều quá thì khó hút đủ chân không nếu một cái hở</td>
</tr>
<tr>
<td>⚠ <strong>Mất khí thì sao</strong></td>
<td>⭐ Xem cảnh báo bên dưới</td>
</tr>
<tr>
<td>Van hút ngược</td>
<td>Nhả nhanh và dứt khoát (Chương 6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — mất khí khi đang giữ vật.</strong>
Giác hút mất chân không thì <strong>vật rơi</strong>. Với board mạch thì hỏng sản phẩm; với vật nặng thì có thể
gây thương tích.</p>
<p>Ba biện pháp:</p>
<ul>
<li>⭐ <strong>Giám sát chân không liên tục</strong> trong lúc di chuyển, không chỉ lúc bắt đầu — mất chân không
giữa chừng phải <strong>dừng ngay</strong>.</li>
<li><strong>Bình tích chân không</strong> giữ được vài giây khi mất nguồn khí — đủ để hạ vật xuống.</li>
<li>⚠ Với vật nặng, <strong>không dùng chân không một mình</strong> — cần khoá cơ khí.</li>
</ul>
<p>Đây là phân tích thuộc Chương 48 mục 48.2 (trạng thái an toàn khi mất năng lượng), và phần bảo vệ
người thuộc Chương 47.</p>
</blockquote>
<hr>
<h2 id="467-vùng-an-toàn-và-robot">46.7 ⚠⚠ Vùng an toàn và robot</h2>
<p>Đây là mục có rủi ro cao nhất chương.</p>
<h3>Robot là mối nguy nghiêm trọng</h3>
<p>Robot công nghiệp chuyển động <strong>nhanh, mạnh, và không đoán trước được</strong> với người đứng gần. Một robot
đang chạy chương trình có thể vươn tới bất kỳ điểm nào trong vùng làm việc của nó, bất kỳ lúc nào.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Che chắn vật lý</strong></td>
<td>Rào, cửa có khoá liên động (Chương 47)</td>
</tr>
<tr>
<td><strong>Giới hạn vùng làm việc</strong></td>
<td>Bằng cơ khí, hoặc bằng chức năng an toàn của bộ điều khiển robot</td>
</tr>
<tr>
<td>⭐ <strong>Chức năng an toàn của robot</strong></td>
<td>Nhiều robot có chức năng giám sát vùng và giới hạn tốc độ <strong>được chứng nhận</strong></td>
</tr>
<tr>
<td><strong>Dừng an toàn</strong></td>
<td>Qua mạch an toàn hoặc chức năng chuyên dụng (Chương 36, mục 36.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giới hạn vùng bằng phần mềm trong chương trình robot KHÔNG phải chức năng an toàn</strong> — trừ khi
nó là <strong>chức năng an toàn được chứng nhận</strong> của bộ điều khiển robot.</p>
<p>Đây là cùng phân biệt với giới hạn phần mềm ở Chương 37 mục 37.6: một giới hạn nằm trong logic
thường bảo vệ chống lỗi lập trình, <strong>không</strong> bảo vệ chống lỗi của chính hệ đó.</p>
</blockquote>
<h3>⚠ Robot cộng tác không tự động an toàn</h3>
<p>Robot cộng tác được thiết kế để làm việc gần người — chạy chậm, có giới hạn lực, dừng khi chạm.</p>
<blockquote>
<p>⚠⚠ <strong>Nhưng &quot;robot cộng tác&quot; không có nghĩa là &quot;ứng dụng cộng tác an toàn&quot;.</strong></p>
<p>An toàn phụ thuộc vào <strong>toàn bộ ứng dụng</strong>, không chỉ vào robot:</p>
<ul>
<li>Tay gắp có cạnh sắc không?</li>
<li>Vật đang mang có nặng, nóng, sắc không?</li>
<li>Robot có thể kẹp người vào một vật cố định không?</li>
<li>Tốc độ và lực cho phép là bao nhiêu <strong>với ứng dụng này</strong>?</li>
</ul>
<p>Một robot cộng tác cầm một con dao vẫn nguy hiểm. ⭐ <strong>Đánh giá rủi ro phải làm cho ứng dụng, không
phải cho robot</strong> — Chương 47.</p>
</blockquote>
<blockquote>
<p>⚠ Việc xác định robot cộng tác có được vận hành không rào chắn hay không, và với tốc độ/lực nào,
<strong>phải do người có thẩm quyền</strong> đánh giá theo tiêu chuẩn hiện hành. Đây không phải quyết định của
người lập trình.</p>
</blockquote>
<hr>
<h2 id="468-x-lý-li-và-phc-hi">46.8 Xử lý lỗi và phục hồi</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Robot báo lỗi</strong></td>
<td>⭐ Đọc <strong>mã lỗi cụ thể</strong>; hiển thị kèm hướng dẫn (Chương 44, mục 44.3)</td>
</tr>
<tr>
<td>⚠ <strong>Robot không phản hồi</strong></td>
<td>Mất kết nối ≠ robot dừng — ⭐ xem bên dưới</td>
</tr>
<tr>
<td><strong>Gắp trượt</strong></td>
<td>⭐ Cảm biến chân không phát hiện; dừng và báo, <strong>không tiếp tục</strong></td>
</tr>
<tr>
<td>⚠ <strong>Dừng giữa chừng</strong></td>
<td>Robot ở tư thế bất kỳ — ⚠ phục hồi cần thận trọng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;PLC mất kết nối với robot&quot; không có nghĩa là robot đã dừng.</strong>
Robot có thể vẫn đang chạy chương trình của nó. PLC phải giả định <strong>robot vẫn có thể chuyển động</strong>
và không cho cơ cấu khác vào vùng.</p>
<p>Đây là cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9: <strong>mất kết nối nghĩa là không
biết, không phải là đã dừng.</strong></p>
</blockquote>
<h3>⚠ Phục hồi sau khi dừng giữa chừng</h3>
<p>Robot dừng giữa chương trình đang ở một tư thế bất kỳ, có thể đang giữ vật, có thể đang ở trong vùng
của cơ cấu khác.</p>
<blockquote>
<p>⚠⚠ <strong>Không được cho robot &quot;chạy tiếp từ chỗ đang dở&quot; một cách tự động.</strong></p>
<p>Cùng lý do với biến bước của trình tự ở Chương 16 mục 16.4 và Chương 28: tư thế thật có thể đã thay
đổi, và chương trình tin rằng nó biết mình đang ở đâu.</p>
<p>Quy trình phục hồi phải: xác định robot đang ở đâu, xử lý vật đang giữ (nếu có), đưa robot về <strong>vị
trí an toàn đã biết</strong>, rồi mới bắt đầu lại. Đây là nội dung Chương 28 áp cho robot.</p>
</blockquote>
<hr>
<h2 id="469-nu-dp-01-cn-robot">46.9 Nếu DP-01 cần robot</h2>
<p>DP-01 dùng chuyền và cơ cấu chặn/kẹp — không cần robot cho việc hiện tại. Nhưng nếu mở rộng để <strong>nạp
board từ khay</strong> thay vì nhận từ máy trước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Loại robot</td>
<td><strong>SCARA</strong> — gắp đặt board trên mặt phẳng</td>
</tr>
<tr>
<td>⭐ <strong>Ai chỉ huy</strong></td>
<td><strong>PLC làm chủ</strong> — robot là một cơ cấu (mục 46.3)</td>
</tr>
<tr>
<td>Ghép nối</td>
<td>⭐ <strong>Gọi chương trình theo số</strong> + vài I/O cứng</td>
</tr>
<tr>
<td>Tay gắp</td>
<td><strong>Chân không</strong>, ⭐ <strong>có cảm biến</strong> (Chương 6, mục 6.6)</td>
</tr>
<tr>
<td>Điểm gắp trong khay</td>
<td>⭐ <strong>Điểm gốc + khoảng cách ô</strong>, không dạy từng ô (mục 46.5)</td>
</tr>
<tr>
<td>Số ô, khoảng cách</td>
<td>⭐ <strong>Trong công thức sản phẩm</strong> — mỗi mã hàng một khay khác (Chương 29)</td>
</tr>
<tr>
<td>Tín hiệu &quot;vị trí an toàn&quot;</td>
<td>⭐ <strong>Bắt buộc</strong> — trước khi chuyền chạy (mục 46.4)</td>
</tr>
<tr>
<td>Mất kết nối robot</td>
<td>⚠ Giả định robot <strong>vẫn có thể chuyển động</strong> (mục 46.8)</td>
</tr>
<tr>
<td>An toàn</td>
<td>⚠⚠ Rào che, cửa liên động — Chương 47</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// PLC làm chủ: robot là một bước trong trình tự
CASE LoadStep OF
    10: // Chọn chương trình và ô tiếp theo
        RobotProgNo    := PROG_PICK_FROM_TRAY;
        RobotSlotIndex := NextSlot;              // ⭐ tham số, không phải chương trình riêng
        LoadStep := 20;

    20: // ⭐ &quot;Bắt đầu&quot; đang bật (dòng gán ngoài CASE) — chờ robot báo ĐÃ NHẬN lệnh
        IF DI_RobotRunning THEN
            LoadStep := 30;
        END_IF;

    30: // ⭐ Chờ PHẢN HỒI THẬT, không chờ timer (Chương 17)
        IF DI_RobotDone THEN
            LoadStep := 40;
        ELSIF DI_RobotError THEN
            M_Alm_Robot := TRUE;               // cờ chốt — gom vào M_AnyFault (Ch.25)
            M_FaultCode := 460 + RobotErrorCode;  // ⭐ mã cụ thể
        END_IF;

    40: // ⭐ Chờ robot RA KHỎI VÙNG trước khi cho chuyền chạy
        IF DI_RobotAtSafePos THEN
            M_ConvInRun := TRUE;               // yêu cầu — tầng chuyền xoá khi board tới (Chương 27)
            NextSlot := NextSlot + 1;
            LoadStep := 0;
        END_IF;

ELSE
    LoadStep := 0;                                // Chương 20
END_CASE;

// ⭐ Ngõ ra SUY TỪ BƯỚC, gán ở MỘT chỗ ngoài CASE: sườn lên khi vào bước 20, GIỮ tới khi robot báo
//    đã nhận — không bao giờ kẹt ở TRUE, và không ngắn hơn chu kỳ đọc ngõ vào của robot
DO_RobotStart := (LoadStep = 20);

// ⚠ Timeout cho mọi bước chờ (Chương 26)
T_Robot(IN := (LoadStep &gt; 0), PT := T#20S);
IF T_Robot.Q THEN
    M_Alm_Robot := TRUE;  M_FaultCode := 469;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Bước 40 là bước chống va chạm.</strong> &quot;Robot báo xong&quot; không đủ — phải chờ nó <strong>ra khỏi vùng</strong>. Đây
là tín hiệu hay bị quên nhất khi ghép robot (mục 46.4).</p>
<p>⚠⚠ <strong>Bản trước của đoạn này có ba lỗi</strong>, bộ kiểm mã của sách bắt được cả ba (đợt 62): <code>CASE LoadStep</code>
nhưng các nhánh lại gán cho biến <strong><code>Step</code></strong> — trình tự <strong>không bao giờ rời bước 10</strong>; <code>R_TRIG</code> gọi
với <strong>hằng</strong> <code>CLK := TRUE</code> bên trong bước 20 — chỉ báo sườn <strong>một lần trong đời máy</strong>; và
<code>DO_RobotStart</code> gán trong nhánh — rời bước là <strong>kẹt ở TRUE</strong>. Cả ba cùng một gốc: <strong>ngõ ra và khối
phải được gán/gọi ở MỘT chỗ, ngoài <code>CASE</code>, theo bước</strong> (Phụ lục B mục B.9b).</p>
</blockquote>
<hr>
<h2 id="4610-khác-bit-gia-các-hãng">46.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Ngôn ngữ lập trình robot</strong></td>
<td><strong>Mỗi hãng một ngôn ngữ riêng</strong> — không có chuẩn chung như IEC 61131-3. ⚠ Kiến thức chuyển giữa các hãng robot khó hơn nhiều so với giữa các hãng PLC</td>
</tr>
<tr>
<td>Tay cầm dạy</td>
<td>Giao diện và thao tác khác nhau hoàn toàn</td>
</tr>
<tr>
<td>⭐ Ghép với PLC</td>
<td>Gần như mọi robot đều có I/O số và hỗ trợ vài mạng công nghiệp (Chương 40)</td>
</tr>
<tr>
<td>Gọi chương trình theo số</td>
<td>⭐ Mẫu này có ở gần như mọi hãng — <strong>tên gọi khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Lưu toạ độ</td>
<td>Tệp riêng, định dạng riêng. ⚠ <strong>Phải nằm trong bản sao lưu</strong> (mục 46.5)</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>Nhiều robot có chức năng giám sát vùng và tốc độ <strong>được chứng nhận</strong> — ⭐ kiểm mã sản phẩm</td>
</tr>
<tr>
<td>Mô phỏng ngoại tuyến</td>
<td>Một số hãng có công cụ mô phỏng tốt — hữu ích để giảm thời gian dạy tại máy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ngôn ngữ robot không có chuẩn chung là khác biệt lớn so với PLC.</strong>
Với PLC, kiến thức IEC 61131-3 chuyển được giữa các hãng (Chương 14, mục 14.6). Với robot thì không
— mỗi hãng một thế giới.</p>
<p>⭐ Đây là lập luận <strong>rất mạnh</strong> cho việc chọn &quot;PLC làm chủ&quot; ở mục 46.3: nếu logic nằm ở PLC, việc
đổi hãng robot chỉ ảnh hưởng phần nhỏ. Nếu logic nằm ở robot, đổi hãng là viết lại.</p>
</blockquote>
<hr>
<h2 id="4611-by-thưng-gp">46.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chia logic giữa PLC và robot một cách mơ hồ</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 46.1 — người bảo trì không tìm được logic, và cần phần mềm khác
cùng kiến thức khác để sửa.
<strong>Cách sửa:</strong> ⭐⭐ <strong>PLC làm chủ</strong>; nếu buộc phải chia thì ranh giới <strong>rõ ràng và ghi vào tài liệu</strong>
(mục 46.3).</p>
<h3>🔍 BẪY 2 — Quên tín hiệu &quot;vị trí an toàn&quot;</h3>
<p><strong>Hiện tượng:</strong> chuyền chạy hoặc cơ cấu khác vào vùng trong khi robot <strong>vẫn còn ở đó</strong> — va chạm.
<strong>Cách sửa:</strong> &quot;xong&quot; ≠ &quot;đã ra khỏi vùng&quot;. Chờ tín hiệu riêng (mục 46.4, 46.9).</p>
<h3>🔍 BẪY 3 — Không sao lưu toạ độ đã dạy</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất toạ độ → phải dạy lại toàn bộ, có thể mất cả ngày; và không dựng lại được từ
bản vẽ.
<strong>Cách sửa:</strong> toạ độ nằm trong bản sao lưu, sao lưu <strong>sau mỗi lần dạy lại</strong> (mục 46.5, Chương 54).</p>
<h3>🔍 BẪY 4 — Dạy từng ô của khay</h3>
<p><strong>Hiện tượng:</strong> đồ gá lệch nhẹ → phải dạy lại <strong>tất cả</strong> các ô.
<strong>Cách sửa:</strong> ⭐ điểm gốc + khoảng cách, tính ra các ô (mục 46.5).</p>
<h3>🔍 BẪY 5 — Không giám sát chân không liên tục</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ vật rơi giữa đường di chuyển; hỏng sản phẩm, hoặc gây thương tích với vật nặng.
<strong>Cách sửa:</strong> giám sát <strong>suốt quá trình di chuyển</strong>, mất chân không thì <strong>dừng ngay</strong> (mục 46.6).</p>
<h3>🔍 BẪY 6 — Chuyển bước bằng timer thay vì tín hiệu &quot;xong&quot;</h3>
<p><strong>Hiện tượng:</strong> bước sau chạy khi robot <strong>chưa xong</strong> — đúng bẫy trung tâm của Chương 17.
<strong>Cách sửa:</strong> chờ <code>DI_RobotDone</code>; timer chỉ để <strong>báo lỗi</strong>.</p>
<h3>🔍 BẪY 7 — Coi mất kết nối là robot đã dừng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ cho cơ cấu khác vào vùng trong khi robot <strong>vẫn đang chạy chương trình</strong>.
<strong>Cách sửa:</strong> mất kết nối = <strong>không biết</strong>, không phải đã dừng (mục 46.8, Chương 38 mục 38.9).</p>
<h3>🔍 BẪY 8 — Cho robot chạy tiếp từ chỗ đang dở</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ va chạm — tư thế thật đã đổi trong lúc dừng.
<strong>Cách sửa:</strong> quy trình phục hồi qua <strong>vị trí an toàn đã biết</strong> (mục 46.8, Chương 28).</p>
<h3>🔍 BẪY 9 — Tin rằng giới hạn vùng bằng phần mềm là an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ giới hạn không tác dụng đúng lúc cần nhất.
<strong>Cách sửa:</strong> chức năng an toàn phải là <strong>chức năng được chứng nhận</strong> hoặc che chắn vật lý
(mục 46.7, Chương 37 mục 37.6, Chương 47).</p>
<h3>🔍 BẪY 10 — Tin rằng robot cộng tác thì mặc nhiên an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tay gắp có cạnh sắc, hoặc vật mang nặng — robot &quot;cộng tác&quot; vẫn gây thương tích.
<strong>Cách sửa:</strong> ⭐ đánh giá rủi ro cho <strong>ứng dụng</strong>, không cho robot; do <strong>người có thẩm quyền</strong> làm
(mục 46.7, Chương 47).</p>
<h3>🔍 BẪY 11 — Dùng robot cho việc xy-lanh làm được</h3>
<p><strong>Hiện tượng:</strong> chậm hơn, đắt hơn, và cần người biết lập trình robot để bảo trì.
<strong>Cách sửa:</strong> bảng ở mục 46.2 — robot thắng khi cần <strong>nhiều điểm</strong> hoặc <strong>điểm đổi theo mã hàng</strong>.</p>
<hr>
<h2 id="4612-bng-cht">46.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Robot thắng khi</td>
<td>⭐ <strong>Nhiều vị trí</strong>, hoặc vị trí <strong>đổi theo mã hàng</strong></td>
</tr>
<tr>
<td>Xy-lanh thắng khi</td>
<td>Một, hai vị trí cố định; ⭐ chu kỳ rất ngắn; giá thành quan trọng</td>
</tr>
<tr>
<td>⭐⭐ Ai chỉ huy ai</td>
<td><strong>PLC làm chủ, robot làm tớ</strong> — logic ở <strong>một chỗ</strong></td>
</tr>
<tr>
<td>Lý do chính</td>
<td>⭐ Người bảo trì phải đọc được <strong>toàn bộ logic ở một nơi</strong></td>
</tr>
<tr>
<td>Lý do phụ rất mạnh</td>
<td>⚠ <strong>Ngôn ngữ robot không có chuẩn chung</strong> — đổi hãng là viết lại</td>
</tr>
<tr>
<td>Mẫu ghép phổ biến nhất</td>
<td>⭐ <strong>Gọi chương trình theo số</strong> + I/O cứng</td>
</tr>
<tr>
<td>Tín hiệu hay bị quên nhất</td>
<td>⭐ <strong>Vị trí an toàn</strong> — &quot;xong&quot; ≠ &quot;đã ra khỏi vùng&quot;</td>
</tr>
<tr>
<td>Chuyển bước sau lệnh robot</td>
<td>⭐ Chờ <strong>&quot;xong&quot;</strong>, không chờ timer</td>
</tr>
<tr>
<td>⭐⭐ Toạ độ đã dạy là</td>
<td><strong>Dữ liệu quý ngang code</strong> — không dựng lại được từ bản vẽ</td>
</tr>
<tr>
<td>Khay nhiều ô</td>
<td>⭐ <strong>Điểm gốc + khoảng cách</strong>, không dạy từng ô</td>
</tr>
<tr>
<td>Tay gắp chân không</td>
<td>⭐ <strong>Cảm biến bắt buộc</strong>; ⚠ <strong>giám sát liên tục</strong> khi di chuyển</td>
</tr>
<tr>
<td>⚠⚠ Mất kết nối robot nghĩa là</td>
<td><strong>Không biết</strong>, ⚠ <strong>không phải đã dừng</strong></td>
</tr>
<tr>
<td>Phục hồi sau dừng giữa chừng</td>
<td>Qua <strong>vị trí an toàn đã biết</strong>, không chạy tiếp tự động</td>
</tr>
<tr>
<td>⚠⚠ Giới hạn vùng bằng phần mềm</td>
<td><strong>Không phải chức năng an toàn</strong></td>
</tr>
<tr>
<td>⚠⚠ Robot cộng tác</td>
<td><strong>Không tự động an toàn</strong> — đánh giá rủi ro cho <strong>ứng dụng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4613-t-kim">46.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 46.1. Vấn đề thật là gì, và nó giống bài học nào ở Chương 43 và Chương 44?</li>
<li>Nêu bốn tiêu chí chọn giữa robot và cơ cấu chuyên dụng. Robot thắng ở điểm nào?</li>
<li>⭐⭐ So sánh &quot;PLC làm chủ&quot; với &quot;robot làm chủ&quot;. Sách khuyến nghị cái nào và nêu <strong>hai</strong> lý do.</li>
<li>⚠ Vì sao &quot;ngôn ngữ robot không có chuẩn chung&quot; là lập luận mạnh cho khuyến nghị ở câu 3?</li>
<li>Mô tả mẫu &quot;gọi chương trình theo số&quot;. Kể các tín hiệu hai chiều.</li>
<li>⭐ Tín hiệu nào hay bị quên nhất khi ghép robot, và hậu quả là gì? Vì sao &quot;xong&quot; không đủ?</li>
<li>⭐⭐ Vì sao toạ độ đã dạy <strong>quý ngang chương trình</strong>? Vì sao không dựng lại được từ bản vẽ?</li>
<li>Với một khay nhiều ô đều nhau, vì sao <strong>không</strong> nên dạy từng ô? Ý tưởng này giống nguyên tắc nào ở
Chương 29?</li>
<li>⚠⚠ Vì sao phải giám sát chân không <strong>liên tục</strong> chứ không chỉ lúc bắt đầu gắp? Nêu ba biện pháp
chống vật rơi.</li>
<li>⚠⚠ PLC mất kết nối với robot. Được phép cho cơ cấu khác vào vùng không? Vì sao?</li>
<li>Vì sao <strong>không</strong> được cho robot chạy tiếp từ chỗ đang dở sau khi dừng? Liên hệ với chương nào?</li>
<li>⚠⚠ &quot;Robot cộng tác&quot; có nghĩa là ứng dụng an toàn không? Nêu bốn câu hỏi phải trả lời, và <strong>ai</strong>
được kết luận.</li>
</ol>
<blockquote>
<p>Câu 3, 6, 7, 10 và 12 là năm câu phân loại. Câu 3 là tinh thần của cả chương: <strong>một cỗ máy có logic
ở hai chỗ là một cỗ máy mà không ai đọc được toàn bộ — và điều đó lộ ra đúng lúc bạn cần nhất.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 47 — <strong>An toàn máy</strong>. Lát cắt 4 kết thúc ở đây; từ Chương 47, máy mẫu đầy đủ. Chương sau là
chương quan trọng nhất của cuốn sách: vì sao <strong>không logic PLC thường nào thay được mạch an toàn</strong>,
và làm sao làm việc đúng với người có thẩm quyền về an toàn.</p>
<h3>Nguồn tham khảo chương 46</h3>
<ul>
<li><strong>ISO 10218</strong> (bộ) — <em>Robots and robotic devices — Safety requirements for industrial robots</em>:
yêu cầu an toàn cho robot công nghiệp và cho việc tích hợp chúng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>ISO/TS 15066</strong> — <em>Robots and robotic devices — Collaborative robots</em>: yêu cầu cho ứng dụng cộng
tác — nền cho cảnh báo ở mục 46.7.</li>
<li>ISO 12100 và ISO 13849-1 — đánh giá rủi ro và chức năng an toàn (Chương 47).</li>
<li><strong>Tài liệu robot</strong> của hãng đang dùng — dùng cho ngôn ngữ, cách ghép nối, ⚠ <strong>định dạng và cách sao
lưu toạ độ</strong>, và chức năng an toàn có sẵn.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của chương này.</strong> Nội dung ở đây là về <strong>giao diện giữa PLC và robot</strong> — phần thuộc
trách nhiệm của người lập trình PLC. Nó <strong>không</strong> hướng dẫn lập trình robot, và <strong>không</strong> đủ để
thiết kế an toàn cho một ứng dụng robot.</p>
<p>Việc đánh giá rủi ro, xác định vùng nguy hiểm, chọn biện pháp bảo vệ, và kết luận một ứng dụng
cộng tác có được vận hành không rào chắn hay không <strong>phải do người có thẩm quyền</strong> thực hiện theo
tiêu chuẩn hiện hành tại thị trường của bạn. Robot là một trong những mối nguy nghiêm trọng nhất
trên sàn nhà máy.</p>
</blockquote>
<!-- SECTION: ch47_an_toan_may -->
<hr>
<h1 id="chương-47-an-toàn-máy-không-logic-thưng-nào-thay-đưc">Chương 47 — An toàn máy: không logic thường nào thay được</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Chương này giúp bạn <strong>hiểu</strong> an toàn máy và <strong>đặt đúng câu hỏi</strong>. Nó <strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>đánh giá rủi ro</strong> cho cỗ máy cụ thể của bạn;</li>
<li>không thay thế việc <strong>tính toán và xác định mức hiệu năng</strong> theo tiêu chuẩn gốc;</li>
<li>không cho phép bạn tự kết luận một cỗ máy là an toàn.</li>
</ul>
<p>Ba việc trên phải do <strong>người có thẩm quyền</strong> thực hiện, dựa trên <strong>bản gốc tiêu chuẩn</strong> và trên đúng
cỗ máy đó. Nội dung ở đây là diễn giải khái niệm ở mức đủ để bạn làm việc được với người đó — không
phải để thay họ.</p>
<p>Chương này <strong>đang chờ chuyên gia an toàn rà soát</strong> trước khi phát hành.</p>
</blockquote>
<hr>
<h2 id="471-vì-sao-logic-plc-thưng-không-đ">47.1 Vì sao logic PLC thường không đủ</h2>
<p>Chương 25 xây một máy trạng thái đẹp, có trạng thái <code>Alarm</code>, mọi trạng thái đều có đường vào đó. Chương
26 đặt timeout cho mọi bước. Chương 48 sẽ chọn trạng thái an toàn cho mọi ngõ ra. Nghe như đã đủ.</p>
<p>Chưa đủ. Vì tất cả những thứ đó <strong>chỉ hoạt động khi CPU còn chạy chương trình</strong>.</p>
<p>Nhắc lại từ Chương 10: nếu vòng quét vượt quá giới hạn, watchdog kích và <strong>CPU ngừng thực thi</strong>. Lúc đó:</p>
<ul>
<li>Máy trạng thái của bạn <strong>không chạy</strong> — không ai chuyển sang <code>Alarm</code>.</li>
<li>Timeout của bạn <strong>không đếm</strong> — không ai phát hiện cơ cấu kẹt.</li>
<li>Logic dừng khẩn cấp của bạn <strong>không được thực thi</strong>.</li>
</ul>
<p>Nhưng khí nén vẫn còn trong ống. Động cơ vẫn còn quán tính. Tụ trong biến tần vẫn còn tích điện. <strong>Mối
nguy không dừng theo CPU.</strong></p>
<p>Đó là lý do có một nguyên tắc không có ngoại lệ trong toàn ngành:</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — nguyên tắc nền tảng của chương này</strong></p>
<p><strong>Chức năng an toàn không được phụ thuộc vào chương trình PLC thông thường.</strong></p>
<p>Nó phải được thực hiện bằng thiết bị được thiết kế riêng cho mục đích đó — mạch cứng, rơ-le an toàn,
hoặc PLC an toàn — hoạt động <strong>độc lập</strong> với CPU chạy chương trình sản xuất.</p>
<p>PLC thường được phép <strong>biết</strong> rằng E-Stop đã bị nhấn, và <strong>phản ứng</strong> (chuyển sang <code>Alarm</code>, hiển thị
thông báo). Nhưng việc <strong>cắt năng lượng</strong> phải do lớp an toàn làm, không do nó.</p>
</blockquote>
<hr>
<h2 id="472-đánh-giá-ri-ro-đi-trưc-không-phi-th-tc-giy-t">47.2 Đánh giá rủi ro đi trước — không phải thủ tục giấy tờ</h2>
<p>Trình tự đúng của một dự án:</p>
<pre><code class="language-text">1. Xác định giới hạn của máy      (làm gì, ai dùng, dùng thế nào, kể cả dùng sai dự đoán được)
        ↓
2. Nhận diện mối nguy              (liệt kê MỌI cách máy có thể gây hại)
        ↓
3. Ước lượng và đánh giá rủi ro    (mỗi mối nguy: nặng nhẹ ra sao, hay gặp không, tránh được không)
        ↓
4. Giảm thiểu rủi ro theo THỨ TỰ ƯU TIÊN   ← mục 47.3
        ↓
5. Xác định yêu cầu cho từng chức năng an toàn còn lại
        ↓
6. Thiết kế, hiện thực, kiểm định
</code></pre>
<p>Người mới thường bắt đầu từ bước 6: <em>&quot;máy này chắc cần E-Stop và một công tắc cửa&quot;</em>. Làm vậy có hai
hậu quả:</p>
<ul>
<li><strong>Bỏ sót mối nguy</strong> mà không ai nghĩ tới — vì chưa từng liệt kê có hệ thống.</li>
<li><strong>Không biết cần mức nào</strong>, nên hoặc chọn thiếu (nguy hiểm) hoặc chọn thừa (đắt vô ích).</li>
</ul>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Bước 3 quyết định <strong>mức hiệu năng cần đạt</strong> của mỗi chức năng an toàn, và mức đó quyết định <strong>phải
dùng kiến trúc nào và thiết bị nào</strong>. Thiết kế trước rồi đánh giá sau thì thường phải làm lại từ đầu
— và tệ hơn, có thể bạn sẽ vô thức biện minh cho thiết kế đã làm thay vì đánh giá trung thực.</p>
</blockquote>
<h3>Ba yếu tố quyết định mức rủi ro</h3>
<p>Các tiêu chuẩn dùng ba yếu tố để ước lượng rủi ro của một mối nguy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Câu hỏi</th>
<th>Ví dụ ở DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mức độ thương tổn</strong></td>
<td>Nếu xảy ra, hậu quả nhẹ hay nặng?</td>
<td>Kẹp tay: thương tổn hồi phục được. Chiếu UV vào mắt: có thể tổn thương lâu dài</td>
</tr>
<tr>
<td><strong>Tần suất/thời gian phơi nhiễm</strong></td>
<td>Người ở trong vùng nguy hiểm bao lâu, bao nhiêu lần?</td>
<td>Cửa buồng UV mở mỗi lần thay lô — vài lần mỗi ca</td>
</tr>
<tr>
<td><strong>Khả năng tránh</strong></td>
<td>Người có nhận ra và tránh kịp không?</td>
<td>⚠ Bức xạ UV: <strong>không nhìn thấy, không cảm thấy</strong> → gần như <strong>không tránh được</strong></td>
</tr>
</tbody></table></div>
<p>Dòng cuối cùng là điểm mấu chốt của DP-01, và là loại mối nguy nguy hiểm nhất: <strong>không có tín hiệu cảnh
báo tự nhiên</strong>. Với một trục chuyển động, người ta nghe thấy, nhìn thấy, và giật mình rút tay. Với bức
xạ UV, không có gì cả — người bị chiếu thường <strong>không biết mình vừa bị chiếu</strong>, và hậu quả xuất hiện
muộn hơn nhiều giờ.</p>
<hr>
<h2 id="473-th-t-ưu-tiên-gim-thiu-ri-ro">47.3 Thứ tự ưu tiên giảm thiểu rủi ro</h2>
<p>Đây là thứ tự bắt buộc. <strong>Không được nhảy xuống bậc dưới khi bậc trên còn làm được.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bậc</th>
<th>Biện pháp</th>
<th>Ví dụ ở DP-01</th>
<th>Vì sao ưu tiên cao hơn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Thiết kế lại để loại bỏ mối nguy</strong></td>
<td>Chọn keo cứng bằng nhiệt thay vì UV → không còn nguồn UV</td>
<td>Mối nguy <strong>không tồn tại</strong> thì không thể gây hại</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Che chắn và thiết bị bảo vệ</strong></td>
<td>Buồng UV kín, cửa có khoá; rèm quang tại cửa chuyền</td>
<td>Không phụ thuộc vào con người làm đúng</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td><strong>Thông tin cho người dùng</strong></td>
<td>Nhãn cảnh báo, hướng dẫn, đào tạo</td>
<td>⚠ <strong>Yếu nhất</strong> — phụ thuộc hoàn toàn vào con người</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Bậc 3 <strong>không được dùng để thay cho</strong> bậc 1 hoặc 2. Dán một cái nhãn &quot;cẩn thận tia UV&quot; rồi coi như
đã xử lý mối nguy là sai — cả về kỹ thuật lẫn về trách nhiệm. Nhãn chỉ bổ sung cho những rủi ro còn
lại <strong>sau khi</strong> đã làm hết bậc 1 và 2.</p>
</blockquote>
<hr>
<h2 id="474-ba-cách-thc-hin-chc-năng-an-toàn">47.4 Ba cách thực hiện chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mạch cứng</strong></th>
<th><strong>Rơ-le an toàn</strong></th>
<th><strong>PLC an toàn</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Là gì</td>
<td>Tiếp điểm nối trực tiếp, không qua bộ xử lý</td>
<td>Thiết bị chuyên dụng, đã được chứng nhận, có logic cố định</td>
<td>Bộ điều khiển được chứng nhận, lập trình được</td>
</tr>
<tr>
<td>Phù hợp</td>
<td>Máy rất đơn giản, ít chức năng an toàn</td>
<td>⭐ <strong>Phần lớn máy cỡ vừa</strong> — kể cả DP-01</td>
<td>Nhiều chức năng an toàn, cần logic phức tạp, cần chẩn đoán chi tiết</td>
</tr>
<tr>
<td>Ưu</td>
<td>Đơn giản nhất, dễ hiểu, dễ kiểm</td>
<td>Đã chứng nhận sẵn; đấu theo sơ đồ hãng là đạt kiến trúc mong muốn</td>
<td>Linh hoạt; chẩn đoán tốt; ít dây</td>
</tr>
<tr>
<td>Nhược</td>
<td>Không mở rộng được; nhiều dây</td>
<td>Mỗi chức năng thường một thiết bị</td>
<td>Đắt; cần đào tạo riêng; lập trình an toàn có quy trình riêng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — cách làm thực tế nhất cho người mới</strong>
<strong>Dùng thiết bị đã được chứng nhận, và đấu đúng theo sơ đồ mẫu của hãng.</strong></p>
<p>Nhà sản xuất rơ-le an toàn công bố các sơ đồ đấu điển hình kèm mức hiệu năng đạt được. Nếu bạn đấu
đúng sơ đồ, dùng đúng thiết bị, và không tự ý thêm bớt, thì bạn thừa hưởng kết quả đã được chứng
nhận đó. Đây là con đường an toàn nhất — cả nghĩa đen lẫn nghĩa nghề nghiệp.</p>
<p>Cái <strong>không</strong> được làm: tự chế một mạch &quot;tương đương&quot; bằng rơ-le thường vì thấy rẻ hơn. Rơ-le an toàn
khác rơ-le thường ở <strong>tiếp điểm cưỡng bức</strong> <em>(forcibly guided contacts)</em> — nếu một tiếp điểm bị hàn
dính, các tiếp điểm còn lại <strong>không thể</strong> chuyển trạng thái, nên mạch giám sát phát hiện được. Rơ-le
thường không có tính chất đó.</p>
</blockquote>
<hr>
<h2 id="474b-lp-trình-plc-an-toàn-mt-ngôn-ng-b-ct-bt-có-ch-ý">47.4b ⭐⭐ Lập trình PLC an toàn — một ngôn ngữ bị cắt bớt có chủ ý</h2>
<p>Ô <em>&quot;Nhược&quot;</em> của cột <strong>PLC an toàn</strong> ở bảng trên ghi <em>&quot;lập trình an toàn có quy trình riêng&quot;</em>. Mục này
nói rõ <strong>riêng ở chỗ nào</strong> — vì hiểu sai điểm này dẫn tới một dự án đội chi phí mà không ai lường trước.</p>
<blockquote>
<p>⭐⭐ <strong>Viết chương trình an toàn KHÔNG phải là lập trình bình thường cộng thêm cẩn thận.</strong>
Đó là lập trình trong một ⚠ <strong>tập con bị cắt bớt có chủ ý</strong> của IEC 61131-3 — ít ngôn ngữ hơn, ít
kiểu dữ liệu hơn, ít khối chức năng hơn. Và ⭐ <strong>công cụ lập trình cưỡng chế điều đó</strong>, không phải
bạn tự giữ kỷ luật.</p>
</blockquote>
<h3>Ba mức người dùng — và chỗ chi phí nhảy vọt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Bạn được làm gì</th>
<th>⭐ Cái giá</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cơ bản</strong> <em>(Basic)</em></td>
<td>Chỉ <strong>nối các khối chức năng đã được chứng nhận</strong> lại với nhau, dạng đồ hoạ</td>
<td>⭐⭐ <strong>Thời gian nghiệm thu ngắn hẳn</strong> — các khối đã chứng nhận từ trước</td>
</tr>
<tr>
<td>⚠ <strong>Mở rộng</strong> <em>(Extended)</em></td>
<td>Tự viết khối khi khối sẵn có không đủ</td>
<td>⚠⚠ <strong>Toàn bộ chương trình phải qua quy trình kiểm định đầy đủ</strong> — phức tạp và tốn thời gian hơn nhiều</td>
</tr>
<tr>
<td><strong>Hệ thống</strong> <em>(System)</em></td>
<td>Dành cho <strong>nhà cung cấp bộ điều khiển an toàn</strong></td>
<td>Nằm ngoài phạm vi đặc tả</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là ranh giới chi phí quan trọng nhất của cả chương.</strong></p>
<p>Ở mức cơ bản, bạn <strong>thừa hưởng</strong> kết quả chứng nhận của các khối — giống hệt tinh thần <em>&quot;đấu đúng
sơ đồ mẫu của hãng&quot;</em> ở mục trên. ⚠ Nhưng <strong>ngay khi bạn tự viết một khối</strong>, bạn bước sang mức mở
rộng, và <strong>cả chương trình</strong> — không chỉ khối đó — phải đi qua quy trình kiểm định.</p>
<p>⭐ Nghĩa là câu hỏi <em>&quot;tự viết một khối nhỏ thôi mà, có sao đâu?&quot;</em> ⚠⚠ <strong>không phải câu hỏi kỹ thuật,
mà là câu hỏi ngân sách và tiến độ</strong>.</p>
<p>⚡ Lối thoát có sẵn: khối tự viết <strong>sau khi đã được kiểm định/chứng nhận</strong> thì dùng lại được ở mức
cơ bản — nên nếu công ty làm nhiều máy giống nhau, chi phí đó <strong>trả một lần</strong>.</p>
</blockquote>
<h3>⚠ Ngôn ngữ nào được dùng — và vì sao</h3>
<p>Đặc tả giới hạn ngôn ngữ dựa trên khuyến nghị theo mức SIL của IEC 61508:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Trạng thái trong lập trình an toàn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>FBD</strong> và <strong>LD</strong></td>
<td>⭐ <strong>Ngôn ngữ ưu tiên</strong> — và chỉ dùng <strong>một tập con đã định</strong> của chúng</td>
</tr>
<tr>
<td><strong>ST</strong></td>
<td>Chỉ ở <strong>mức mở rộng</strong></td>
</tr>
<tr>
<td>⚠ <strong>IL</strong> và <strong>SFC</strong></td>
<td>⚠ <strong>Không được đặt vấn đề</strong> trong đặc tả — chi phí vòng đời cao hơn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lý do là kiểm định, không phải khẩu vị:</strong> kiểm thử và thẩm định chương trình viết bằng <strong>ngôn
ngữ văn bản</strong> thì ⚠ <strong>phức tạp hơn và dễ sai hơn</strong> so với ngôn ngữ đồ hoạ. Ngôn ngữ đồ hoạ cho
<strong>cái nhìn tổng thể</strong> về chính chương trình an toàn, và công cụ hỗ trợ, dẫn dắt người dùng tốt hơn
nhiều.</p>
<p>⚡ Đây là một trong số ít chỗ trong sách mà <strong>ladder thắng ST một cách dứt khoát</strong> — và lý do trùng
đúng với lý do ở Chương 20 mục 20.6: ⭐ <strong>thứ người khác phải đọc và xác nhận được thì viết bằng cái
họ đọc được.</strong> Ở đây &quot;người khác&quot; là <strong>người thẩm định</strong>.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Mục này mô tả CÔNG CỤ ràng buộc bạn thế nào — nó KHÔNG dạy bạn viết chương trình an toàn.</strong>
Việc đó cần đào tạo riêng, công cụ được chứng nhận, và người có thẩm quyền thẩm định. ⭐ Mục đích ở
đây chỉ là để bạn <strong>biết trước mình đang bước vào cái gì</strong> khi chọn cột thứ ba của bảng ở mục 47.4.</p>
</blockquote>
<hr>
<h2 id="475-mc-hiu-năng-và-kin-trúc-đ-đ-làm-vic">47.5 Mức hiệu năng và kiến trúc — đủ để làm việc</h2>
<p>Phần này diễn giải khái niệm ở mức đủ để bạn <strong>đọc hiểu tài liệu và trao đổi với chuyên gia</strong>. Nó
<strong>không đủ</strong> để bạn tự xác định mức cho máy của mình.</p>
<h3>Mức hiệu năng</h3>
<p>Tiêu chuẩn về bộ phận liên quan an toàn của hệ điều khiển dùng thang <strong>mức hiệu năng</strong> <em>(Performance
Level, PL)</em> từ <strong>a</strong> đến <strong>e</strong>, trong đó <strong>e</strong> là mức cao nhất. Mức cần đạt cho mỗi chức năng an toàn
được suy ra từ ba yếu tố ở mục 47.2.</p>
<p>Một tiêu chuẩn song song dùng thang <strong>mức toàn vẹn an toàn</strong> <em>(Safety Integrity Level, SIL)</em>. Hai
thang có thể quy đổi gần đúng cho nhau; chọn dùng thang nào phụ thuộc ngành và thị trường.</p>
<h3>Cây phả hệ — vì sao có hai thang</h3>
<p>Người mới rất hay bối rối khi tài liệu chỗ thì nói PL, chỗ lại nói SIL. Lý do nằm ở quan hệ giữa
các tiêu chuẩn:</p>
<pre><code class="language-text">                    IEC 61508  — an toàn chức năng cho hệ điện/điện tử/
                        │        điện tử lập trình được. Tiêu chuẩn GỐC,
                        │        đặt ra khái niệm SIL 1–4 và vòng đời an toàn.
                        │
          ┌─────────────┴─────────────┐
          │                           │
    ISO 13849-1                  IEC 62061
    thang PL a–e                 thang SIL (CL) cho máy
    xuất phát từ ngành cơ khí    xuất phát từ IEC 61508
          │                           │
          └─────────────┬─────────────┘
                        │
              cùng áp cho MÁY — chọn một, không trộn
</code></pre>
<p>Ba điều rút ra:</p>
<ul>
<li><strong>IEC 61508 là tiêu chuẩn nền</strong>, viết cho mọi ngành. Bạn hiếm khi áp trực tiếp nó lên một cỗ máy;
bạn áp một trong hai tiêu chuẩn ngành máy phía dưới. Nhưng khái niệm mà cả hai dùng — vòng đời an
toàn, xác suất hỏng, mức bao phủ chẩn đoán, hỏng do nguyên nhân chung — đều bắt nguồn từ đây.</li>
<li><strong>SIL của ngành quá trình ≠ SIL của ngành máy.</strong> Ngành quá trình (dầu khí, hoá chất) tính SIL theo
IEC 61511 với chế độ tác động <em>ít khi</em> — hệ an toàn nằm im hàng năm rồi mới cần hoạt động một lần.
Máy tự động hoá thì chức năng an toàn tác động <strong>nhiều lần mỗi ca</strong>. Cùng chữ &quot;SIL 2&quot; nhưng đằng
sau là hai phép tính khác nhau. Đừng mang con số từ tài liệu ngành này sang ngành kia.</li>
<li><strong>Không trộn hai thang trong cùng một chức năng an toàn.</strong> Chọn ISO 13849-1 thì đi hết theo PL; chọn
IEC 62061 thì đi hết theo SIL. Trộn giữa chừng làm hồ sơ chứng minh mất giá trị.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi đọc catalogue thiết bị an toàn, bạn sẽ thấy nhà sản xuất ghi cả hai: <em>&quot;phù hợp tới PL e /
SIL 3&quot;</em>. Đó là <strong>năng lực tối đa của linh kiện</strong>, không phải mức mà máy của bạn đạt được. Mức của
máy phụ thuộc cách bạn đấu nối và toàn bộ chuỗi từ cảm biến tới cơ cấu chấp hành.</p>
</blockquote>
<h3>Kiến trúc — phân biệt bằng hai câu hỏi</h3>
<p>Các tiêu chuẩn định nghĩa một số <strong>hạng mục kiến trúc</strong> <em>(Category)</em>: B, 1, 2, 3, 4. Cách nhớ thực dụng
nhất là hai câu hỏi:</p>
<blockquote>
<p><strong>Câu 1 — Có dự phòng không?</strong> (hai kênh độc lập, hỏng một kênh vẫn còn kênh kia)
<strong>Câu 2 — Có tự kiểm không?</strong> (hệ thống tự phát hiện được hỏng hóc của chính nó)</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th align="center">Dự phòng</th>
<th align="center">Tự kiểm</th>
<th>Hỏng một chỗ thì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>B</strong></td>
<td align="center">không</td>
<td align="center">không</td>
<td><strong>Mất chức năng an toàn</strong></td>
</tr>
<tr>
<td><strong>1</strong></td>
<td align="center">không</td>
<td align="center">không</td>
<td>Mất chức năng, nhưng dùng linh kiện và nguyên tắc đã được kiểm chứng nên <strong>ít hỏng hơn</strong></td>
</tr>
<tr>
<td><strong>2</strong></td>
<td align="center">không</td>
<td align="center">có, <strong>theo chu kỳ</strong></td>
<td>Mất chức năng cho tới lần kiểm tiếp theo</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td align="center"><strong>có</strong></td>
<td align="center">có, một phần</td>
<td>Hỏng <strong>một</strong> chỗ thì <strong>không mất</strong> chức năng; ⚠ nhưng <strong>hỏng tích luỹ có thể làm mất</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td align="center"><strong>có</strong></td>
<td align="center">có, đầy đủ</td>
<td><strong>Không mất</strong> chức năng; hỏng hóc được phát hiện <strong>kịp thời</strong>, và ⭐ <strong>chống được cả hỏng tích luỹ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai chi tiết định lượng phân biệt Category 2 và Category 3 — và chúng hay bị bỏ qua:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Chi tiết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Category 2</strong></td>
<td>Tự kiểm theo chu kỳ chỉ có giá trị khi ⭐ <strong>kiểm đủ dày so với tần suất dùng</strong>: thông lệ là <strong>tần suất kiểm ít nhất 100 lần tần suất yêu cầu</strong> chức năng an toàn (có ngoại lệ cho phép tối thiểu 25 lần). ⚠ Kiểm quá thưa thì Category 2 <strong>gần như không còn tác dụng</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Category 3</strong></td>
<td>Chịu được <strong>một</strong> hỏng hóc, nhưng ⭐ <strong>hỏng tích luỹ chưa được phát hiện VẪN có thể làm mất chức năng an toàn</strong>. Chỉ Category 4 mới đảm bảo chống được điều đó</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng thứ hai là lý do <strong>giám sát tiếp điểm và kiểm định định kỳ không phải thủ tục giấy tờ</strong> —
chúng chính là thứ ngăn hỏng hóc tích luỹ trong một hệ Category 3.</p>
<p><em>(Đối chiếu: DGUV/IFA Report 2/2017e — Functional safety of machine controls, phần áp dụng
ISO 13849-1. ⚠ Đây là tài liệu <strong>diễn giải</strong>, không phải bản gốc tiêu chuẩn — con số cụ thể và điều
kiện áp dụng phải lấy từ ISO 13849-1.)</em></p>
</blockquote>
<p>Ba điểm cần hiểu cho đúng:</p>
<ul>
<li><strong>Hạng mục không phải là mức hiệu năng.</strong> Mức hiệu năng đạt được phụ thuộc <em>cả</em> kiến trúc, <em>cả</em> độ
tin cậy linh kiện, <em>cả</em> mức bao phủ chẩn đoán, <em>cả</em> biện pháp chống hỏng do nguyên nhân chung. Chọn
Category 3 không tự động cho ra PL d.</li>
<li><strong>&quot;Hai kênh&quot; phải thật sự độc lập.</strong> Hai kênh đi chung một sợi cáp, qua chung một đầu nối, hoặc dùng
chung một nguồn thì <strong>một sự cố duy nhất có thể làm hỏng cả hai</strong> — đó là hỏng do nguyên nhân chung.</li>
<li><strong>Câu 2 mới là câu tạo ra khác biệt lớn.</strong> Dự phòng mà không tự kiểm thì kênh thứ hai có thể đã hỏng
từ ba tháng trước mà không ai biết — và bạn đang chạy với một kênh trong khi tưởng có hai.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Bảng trên là <strong>cách nhớ</strong>, không phải căn cứ thiết kế. Việc xác định mức cần đạt, chọn kiến trúc, và
tính toán để chứng minh đạt mức đó <strong>phải dựa trên bản gốc tiêu chuẩn</strong> và do người có thẩm quyền
thực hiện. Không có cỗ máy nào được kết luận là an toàn dựa trên một bảng tóm tắt trong sách.</p>
</blockquote>
<hr>
<h2 id="476-dng-khn-cp">47.6 Dừng khẩn cấp</h2>
<h3>Ba loại lệnh dừng</h3>
<p>Tiêu chuẩn về trang bị điện của máy phân biệt ba loại dừng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cách dừng</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dừng loại 0</strong></td>
<td><strong>Cắt năng lượng ngay lập tức</strong> tới cơ cấu chấp hành</td>
<td>Khi dừng ngay là an toàn nhất</td>
</tr>
<tr>
<td><strong>Dừng loại 1</strong></td>
<td>Dừng <strong>có kiểm soát</strong> (còn năng lượng để hãm), <strong>rồi mới cắt</strong> năng lượng</td>
<td>Khi cắt ngay gây nguy hiểm hơn — ví dụ trục quán tính lớn cần hãm</td>
</tr>
<tr>
<td><strong>Dừng loại 2</strong></td>
<td>Dừng có kiểm soát, <strong>vẫn giữ năng lượng</strong></td>
<td>⚠ <strong>Không dùng cho dừng khẩn cấp</strong></td>
</tr>
</tbody></table></div>
<p><strong>Dừng khẩn cấp phải là loại 0 hoặc loại 1.</strong> Loại 2 không đủ vì cơ cấu vẫn còn năng lượng.</p>
<h3>Yêu cầu với nút dừng khẩn cấp</h3>
<ul>
<li><strong>Màu đỏ trên nền vàng</strong>, dạng nấm, <strong>tự giữ khi nhấn</strong> — nhả tay ra nó vẫn giữ trạng thái đã nhấn.</li>
<li><strong>Gỡ trạng thái phải là hành động có chủ ý</strong> (xoay, kéo), và <strong>gỡ nút không được làm máy khởi động
lại</strong> — chỉ cho phép khởi động lại bằng một thao tác riêng.</li>
<li>Phải <strong>luôn tác dụng</strong>, ở mọi chế độ vận hành, không có ngoại lệ.</li>
<li>Tiếp điểm phải là <strong>NC</strong> — đứt dây thì mạch mở, tức là dừng (Chương 4).</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Dừng khẩn cấp là <strong>biện pháp bổ sung</strong>, không phải biện pháp bảo vệ chính. Nó tồn tại để xử lý tình
huống ngoài dự kiến, <strong>không</strong> để thay cho che chắn và khoá liên động ở bậc 2 của mục 47.3. Một cỗ
máy mà cách bảo vệ duy nhất là &quot;người vận hành sẽ nhấn E-Stop kịp&quot; là một cỗ máy chưa được thiết kế
an toàn.</p>
</blockquote>
<hr>
<h2 id="477-thit-b-bo-v-chn-loi-nào">47.7 Thiết bị bảo vệ — chọn loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị</th>
<th>Bảo vệ kiểu gì</th>
<th>Phù hợp khi</th>
<th>Điểm phải chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Che chắn cố định</strong></td>
<td>Rào vật lý, tháo phải dùng dụng cụ</td>
<td>Vùng không cần vào khi vận hành</td>
<td>Đơn giản và hiệu quả nhất — ưu tiên trước mọi thứ khác</td>
</tr>
<tr>
<td><strong>Cửa có khoá liên động</strong></td>
<td>Mở cửa → dừng máy</td>
<td>Cần vào định kỳ (thay lô, vệ sinh)</td>
<td>Loại <strong>giữ khoá tới khi an toàn</strong> cần cho máy có quán tính hoặc năng lượng còn lại</td>
</tr>
<tr>
<td><strong>Rèm quang</strong> <em>(light curtain)</em></td>
<td>Cắt tia → dừng máy</td>
<td>Cửa vào/ra sản phẩm, thao tác thường xuyên</td>
<td>⚠ <strong>Khoảng cách lắp</strong> phải tính theo thời gian dừng của máy</td>
</tr>
<tr>
<td><strong>Thảm an toàn</strong></td>
<td>Đứng lên → dừng máy</td>
<td>Vùng sàn quanh máy</td>
<td>Diện tích phải phủ hết đường tiếp cận</td>
</tr>
<tr>
<td><strong>Điều khiển hai tay</strong></td>
<td>Phải giữ <strong>cả hai</strong> nút mới chạy</td>
<td>Máy ép, thao tác lặp có nguy cơ kẹp tay</td>
<td>Bảo vệ <strong>người vận hành đó</strong>, không bảo vệ người khác đứng gần</td>
</tr>
<tr>
<td><strong>Giám sát tốc độ không</strong> <em>(zero-speed)</em></td>
<td>Chỉ cho mở cửa khi đã dừng hẳn</td>
<td>Trục quán tính lớn</td>
<td>Đi cùng khoá giữ tới khi an toàn</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Hình học quyết định TRƯỚC phần mềm — ba điều người lập trình hay bỏ qua</h3>
<p>Bảng trên là <strong>thiết bị</strong>. Nhưng ⭐ <strong>phần lớn việc bảo vệ được quyết định bằng hình học</strong>, và nó nằm
trước mọi thiết bị lẫn mọi dòng code — đúng tinh thần thứ tự ưu tiên ở mục 47.3.</p>
<p><strong>Một — khoảng cách an toàn phụ thuộc KÍCH THƯỚC LỖ trên che chắn</strong></p>
<p>Một tấm che có lỗ để nạp liệu hoặc để nhìn vào. ⚠ <em>&quot;Có che chắn rồi&quot;</em> <strong>không đủ</strong> — hai đại lượng đi
cùng nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kích thước lỗ</strong></td>
<td>⭐ <strong>Cạnh NHỎ NHẤT</strong> của lỗ — cạnh ngắn của khe, một cạnh của lỗ vuông, <strong>đường kính</strong> của lỗ tròn</td>
</tr>
<tr>
<td>⭐ <strong>Khoảng cách an toàn</strong></td>
<td>Từ tấm che tới <strong>vùng nguy hiểm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Lỗ càng lớn thì tấm che phải đặt càng XA</strong> — vì lỗ lớn cho phép luồn sâu hơn. Quan hệ giữa hai
con số nằm trong <strong>bảng của tiêu chuẩn về khoảng cách an toàn</strong>, không suy đoán được.</p>
<p>⚠ Hệ quả hay gặp: <strong>đổi lưới che sang loại mắt to hơn</strong> cho dễ nhìn — ⚠⚠ <strong>việc đó có thể làm mất
hiệu lực của khoảng cách đang có</strong>, dù tấm che vẫn ở nguyên chỗ cũ.</p>
</blockquote>
<p><strong>Hai — chống kẹp có HAI cách, và chỉ một cách là loại bỏ mối nguy</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Bản chất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chừa khe hở tối thiểu</strong> giữa các bộ phận chuyển động</td>
<td>⭐ <strong>Loại bỏ mối nguy</strong> — cơ thể không thể bị chạm tới. An toàn tự thân</td>
</tr>
<tr>
<td><strong>Giảm lực và năng lượng</strong> của bộ phận chuyển động</td>
<td>⚠ <strong>Giảm rủi ro xuống mức chấp nhận được</strong> — mối nguy vẫn còn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Cách thứ nhất mạnh hơn hẳn, và nó thuần <strong>cơ khí</strong> — không cần cảm biến, không cần logic, ⭐ <strong>không
hỏng được</strong>.</p>
</blockquote>
<p><strong>Ba — ⚠⚠ điểm cuốn: mối nguy mà LOGIC KHÔNG BẢO VỆ ĐƯỢC</strong></p>
<p><strong>Điểm cuốn</strong> <em>(in-running nip)</em> là chỗ hai bề mặt hội tụ và <strong>cuốn cơ thể vào</strong>. Nó sinh ra từ bốn
cấu hình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cấu hình</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Hai con lăn <strong>chạm nhau</strong>, quay ngược chiều</td>
</tr>
<tr>
<td>2</td>
<td>Hai con lăn <strong>không chạm nhau</strong></td>
</tr>
<tr>
<td>3</td>
<td>Một con lăn <strong>gần một vật đứng yên</strong></td>
</tr>
<tr>
<td>4</td>
<td>⭐ Một con lăn <strong>tiếp xúc với băng tải, xích, hoặc chính vật liệu</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cấu hình 4 là cấu hình của mọi băng tải — kể cả băng tải của DP-01</strong> (mục 47.9).</p>
<p>⭐ Điều làm nó nguy hiểm với người làm phần mềm: ⚠⚠ <strong>không có cảm biến nào và không có logic nào
bảo vệ được</strong>. Khi tóc, găng tay hoặc tay áo đã bị cuốn, ⭐ <strong>dừng máy cũng đã muộn</strong> — và bám càng
chắc, lực ép càng lớn thì thương tích càng nặng.</p>
<p>⭐ Thứ duy nhất có tác dụng là <strong>hình học</strong>: che kín chỗ hội tụ, hoặc chừa khe đủ để không cuốn được.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Vì sao mục này nằm trong một cuốn sách về PLC:</strong> ⚠ để bạn <strong>nhận ra khi bài toán KHÔNG phải
bài toán của mình.</strong> Người ta hay hỏi <em>&quot;lập trình thế nào cho an toàn chỗ này?&quot;</em> — và với ba tình
huống trên, ⭐ <strong>câu trả lời đúng là &quot;không lập trình, mà sửa cơ khí&quot;</strong>.</p>
<p>⚠ Con số cụ thể — khoảng cách bao nhiêu, khe hở bao nhiêu — nằm trong <strong>bảng của các tiêu chuẩn</strong>
tương ứng và ⭐ <strong>do người có thẩm quyền tra và ký</strong>, không phải do người lập trình ước lượng.</p>
</blockquote>
<h3>⭐⭐ OSSD — ngõ ra của thiết bị an toàn, và cái bẫy nó tạo ra</h3>
<p>Ngõ ra của rèm quang, máy quét an toàn và rơ-le an toàn có tên riêng: <strong>OSSD</strong> <em>(Output Signal
Switching Device)</em> — phần của thiết bị bảo vệ <strong>nối tới hệ điều khiển của máy</strong>.</p>
<p>Nó <strong>không phải một ngõ ra số bình thường</strong>, và khác biệt đó gây ra một trong những lỗi chập chờn
khó hiểu nhất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm OSSD</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Hai kênh</strong></td>
<td>Dự phòng (mục 47.5)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tự phát xung kiểm tra rất ngắn</strong> trên ngõ ra khi đang ở trạng thái BẬT</td>
<td>⭐ Để tự phát hiện <strong>chập sang nguồn 24 V</strong> và <strong>chập chéo giữa hai kênh</strong></td>
</tr>
<tr>
<td>Tự tắt khi phát hiện lỗi</td>
<td>Hỏng theo hướng an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao xung kiểm tra quan trọng:</strong> không có nó, một sợi dây OSSD bị chập vào 24 V sẽ làm ngõ
ra <strong>luôn báo an toàn</strong> — kể cả khi rèm quang đã bị cắt. Xung kiểm tra là thứ biến &quot;một sợi dây
chập&quot; từ lỗi vô hình thành lỗi phát hiện được.</p>
<p>⭐ Khả năng phát hiện chập chéo và chập xuống đất chính là một trong những điều kiện để đạt được
hạng mục và mức hiệu năng cao (mục 47.5).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>BẪY: đấu OSSD vào ngõ vào số THƯỜNG của PLC.</strong></p>
<p>Ngõ vào thường có thể <strong>nhìn thấy xung kiểm tra</strong> và hiểu nhầm là tín hiệu tắt. Triệu chứng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn thấy</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bit nhấp nháy rất nhanh, không theo quy luật</td>
<td>Đó là <strong>xung kiểm tra</strong>, không phải rèm quang bị cắt</td>
</tr>
<tr>
<td>Lỗi không tái hiện được, biến mất khi đo bằng đồng hồ</td>
<td>Đồng hồ quá chậm để thấy xung</td>
</tr>
<tr>
<td>Báo động &quot;rèm quang&quot; xuất hiện ngẫu nhiên</td>
<td>Logic thường đọc trúng lúc có xung</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Cách xử lý đúng:</strong> đấu OSSD vào <strong>ngõ vào của thiết bị an toàn</strong> (rơ-le an toàn hoặc PLC an
toàn) — nơi được thiết kế để <strong>bỏ qua xung kiểm tra</strong>. Nếu chỉ cần cho PLC thường <strong>biết</strong> trạng
thái để hiển thị, hãy lấy tín hiệu đó từ <strong>tiếp điểm phụ của rơ-le an toàn</strong>, không lấy thẳng từ
OSSD.</p>
<p>⚠ Một số module ngõ vào có chế độ lọc dài hơn giúp che triệu chứng — ⭐ <strong>nhưng che triệu chứng
không phải cách đấu đúng</strong>, và nó vẫn không cho bạn mức an toàn nào.</p>
<p>⭐ Độ rộng và chu kỳ xung kiểm tra <strong>khác nhau theo thiết bị</strong> — tra datasheet của chính thiết bị
bạn dùng.</p>
</blockquote>
<p><em>(Đối chiếu: SICK — Guidelines for Safe Machinery, mục thuật ngữ ESPE/OSSD; SICK Safety Guide,
định nghĩa OSSD. Yêu cầu phát hiện chập chéo: DGUV/IFA Report 2/2017e.)</em></p>
<h3>Muting — và vì sao nó nguy hiểm</h3>
<p><strong>Muting</strong> là tạm thời vô hiệu hoá một thiết bị bảo vệ để sản phẩm đi qua mà máy không dừng. DP-01 cần
nó ở cửa chuyền: board phải qua được, người thì không.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Muting là <strong>cố ý tắt một chức năng an toàn</strong>. Nó chỉ chấp nhận được khi hệ thống <strong>phân biệt được
sản phẩm với người</strong> bằng bằng chứng độc lập — thường là nhiều cảm biến bố trí sao cho một người
không thể tạo ra cùng một tổ hợp tín hiệu mà sản phẩm tạo ra.</p>
<p>Muting sai thiết kế là <strong>một trong những nguyên nhân tai nạn nghiêm trọng</strong> ở máy có rèm quang. Đây
là hạng mục bắt buộc phải do người có thẩm quyền thiết kế và kiểm định — không tự làm.</p>
</blockquote>
<hr>
<h2 id="477b-các-chc-năng-an-toàn-đã-đưc-chun-hoá-thành-khi-đng-vit-li">47.7b ⭐⭐ Các chức năng an toàn đã được chuẩn hoá thành KHỐI — đừng viết lại</h2>
<p>Mục 47.4b nói ngôn ngữ của PLC an toàn bị cắt bớt có chủ ý. Mục này nói tiếp một điều mà người lập
trình cần biết <strong>trước khi bắt đầu gõ</strong>: ⭐ <strong>những chức năng an toàn hay gặp nhất đã được định nghĩa
sẵn thành khối chức năng, với hành vi được mô tả rất kỹ.</strong></p>
<p>PLCopen đã chuẩn hoá một bộ khối như vậy cho PLC an toàn. Bảng dưới là <strong>từ vựng</strong> — để bạn biết
phải hỏi thứ gì, và nhận ra khi mình đang định viết lại một thứ đã có:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối chuẩn</th>
<th>Dùng cho</th>
<th>Mục trong sách</th>
</tr>
</thead>
<tbody><tr>
<td><code>SF_EmergencyStop</code></td>
<td>Dừng khẩn cấp</td>
<td>47.6</td>
</tr>
<tr>
<td><code>SF_Guard</code> · <code>SF_GuardLocking</code></td>
<td>Cửa liên động · cửa có khoá giữ</td>
<td>47.7</td>
</tr>
<tr>
<td><code>SF_ESPE</code></td>
<td>Thiết bị bảo vệ không tiếp xúc — rèm quang, quét vùng</td>
<td>47.7</td>
</tr>
<tr>
<td>⭐ <code>SF_MutingSeq</code> · <code>SF_MutingPar</code></td>
<td><strong>Muting</strong> theo trình tự / song song</td>
<td>⚠ 47.7 — phần nguy hiểm nhất</td>
</tr>
<tr>
<td>⭐ <code>SF_TwoHandControlTypeII</code> · <code>SF_TwoHandControlTypeIII</code></td>
<td><strong>Điều khiển hai tay</strong> — hai loại, khác nhau về mức yêu cầu</td>
<td>47.7</td>
</tr>
<tr>
<td><code>SF_ModeSelector</code></td>
<td>Chọn chế độ có ràng buộc an toàn</td>
<td>Chương 28</td>
</tr>
<tr>
<td>⭐ <code>SF_Override</code></td>
<td><strong>Bỏ qua có kiểm soát</strong> ở mức an toàn</td>
<td>⚠ Khác cờ bỏ qua thường — Chương 51 mục 51.7b</td>
</tr>
<tr>
<td><code>SF_EnableSwitch</code></td>
<td>Công tắc cho phép cầm tay <em>(enabling device)</em></td>
<td>47.7</td>
</tr>
<tr>
<td>⭐ <code>SF_EDM</code></td>
<td><strong>Giám sát phản hồi</strong> của cơ cấu ngắt — phát hiện tiếp điểm hàn dính</td>
<td>Chương 48</td>
</tr>
<tr>
<td><code>SF_ResetButton</code></td>
<td>Nút phục hồi đúng cách — ⭐ <strong>không tự phục hồi</strong></td>
<td>47.6</td>
</tr>
<tr>
<td><code>SF_SafetyRequest</code></td>
<td>Yêu cầu dừng an toàn tới một truyền động</td>
<td>47.8, Chương 37 mục 37.6b</td>
</tr>
<tr>
<td><code>SF_Equivalent</code> · <code>SF_Antivalent</code></td>
<td>Giám sát cặp tiếp điểm hai kênh — cùng chiều / ngược chiều</td>
<td>47.5</td>
</tr>
<tr>
<td><code>SF_OutControl</code></td>
<td>Điều khiển ngõ ra an toàn</td>
<td>47.5</td>
</tr>
<tr>
<td><code>SF_TestableSafetySensor</code></td>
<td>Cảm biến an toàn có xung kiểm tra</td>
<td>Chương 49</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao bảng này quan trọng hơn vẻ ngoài của nó.</strong></p>
<p>Nhìn thì nó chỉ là một danh sách tên. ⭐ Nhưng mỗi khối trong đó <strong>mang theo một đặc tả hành vi đầy
đủ</strong> — gồm những chi tiết mà người tự viết gần như luôn bỏ sót. Lấy điều khiển hai tay làm ví dụ,
một bản tự viết thường chỉ làm <strong>vế thứ nhất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Yêu cầu</th>
<th>⚠ Bản tự viết hay quên</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Phải nhấn <strong>cả hai</strong> nút trong một cửa sổ thời gian</td>
<td>⭐ Thường có</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ Phải <strong>NHẢ CẢ HAI</strong> nút rồi mới được bắt đầu lần sau</td>
<td>⚠ <strong>Hay thiếu</strong> — thiếu nó thì kẹp một nút lại là xong</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Nhả <strong>một</strong> nút thì phải <strong>dừng ngay</strong></td>
<td>Hay thiếu</td>
</tr>
<tr>
<td>4</td>
<td>Phải phát hiện được <strong>nút kẹt dính</strong> và báo ra</td>
<td>⚠ Gần như luôn thiếu</td>
</tr>
<tr>
<td>5</td>
<td>Phải nói được <strong>lý do từ chối</strong>, không im lặng</td>
<td>Gần như luôn thiếu</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — và đây là điều phải nhớ nếu chỉ nhớ một câu của mục này.</strong></p>
<p>⭐ Việc có <strong>tên khối chuẩn</strong> không làm cho một bản tự viết trong CPU thường trở nên an toàn.
⚠⚠ <strong>Các khối này phải chạy trên phần cứng an toàn đã chứng nhận</strong> — vì lý do ở mục 47.1: CPU
thường treo thì logic trong đó treo theo.</p>
<p>⚡ Nói cách khác, bảng trên trả lời câu hỏi <em>&quot;gọi cái này là gì và nó phải làm những gì&quot;</em>. Nó
<strong>không</strong> trả lời <em>&quot;chạy ở đâu&quot;</em> — câu đó chỉ có một đáp án, và đáp án đó là phần cứng an toàn.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Vẫn phải có người có thẩm quyền.</strong> Bảng này là từ vựng, không phải thiết kế. ⭐ Chọn khối nào,
mức hiệu năng bao nhiêu, kiến trúc mấy kênh — là kết quả của <strong>đánh giá rủi ro</strong> ở mục 47.2, và
⚠⚠ nội dung chương này <strong>không thay thế</strong> việc đó.</p>
</blockquote>
<hr>
<h2 id="478-sto-dng-an-toàn-cho-truyn-đng">47.8 STO — dừng an toàn cho truyền động</h2>
<p>Với trục có servo hoặc biến tần, cách &quot;cắt năng lượng&quot; ngây thơ là <strong>ngắt contactor phía trước bộ điều
khiển truyền động</strong>. Cách đó dừng được, nhưng có ba nhược điểm thật:</p>
<ul>
<li>Bộ điều khiển <strong>mất nguồn hoàn toàn</strong> → mỗi lần dừng khẩn cấp là một lần khởi động lại, mất thời gian.</li>
<li>Mất <strong>vị trí hiện tại</strong> nếu không dùng loại encoder giữ được vị trí → phải về gốc lại.</li>
<li>Contactor <strong>mòn</strong> vì đóng cắt dòng lớn.</li>
</ul>
<p><strong>STO</strong> <em>(Safe Torque Off — cắt mô-men an toàn)</em> giải quyết cả ba: nó cắt <strong>tín hiệu kích</strong> tới tầng
công suất, khiến động cơ <strong>không thể sinh mô-men</strong>, trong khi phần điều khiển vẫn còn nguồn.</p>
<p>Lợi ích của &quot;còn điện nhưng không sinh mô-men&quot;:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ngắt contactor phía trước</th>
<th>STO</th>
</tr>
</thead>
<tbody><tr>
<td>Động cơ sinh mô-men được không</td>
<td>Không</td>
<td>Không</td>
</tr>
<tr>
<td>Bộ điều khiển còn nguồn</td>
<td>Không</td>
<td><strong>Có</strong></td>
</tr>
<tr>
<td>Giữ được vị trí</td>
<td>Tuỳ loại encoder</td>
<td><strong>Có</strong></td>
</tr>
<tr>
<td>Thời gian khôi phục sau khi hết E-Stop</td>
<td>Lâu — khởi động lại</td>
<td><strong>Nhanh</strong></td>
</tr>
<tr>
<td>Tuổi thọ thiết bị đóng cắt</td>
<td>Mòn dần</td>
<td>Không có tiếp điểm công suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — hai điều STO KHÔNG làm</strong></p>
<ul>
<li><strong>STO không hãm.</strong> Động cơ ngừng sinh mô-men, nhưng tải có quán tính sẽ <strong>trôi theo đà</strong>. Với trục
đứng hoặc tải treo, mất mô-men nghĩa là <strong>rơi</strong>. Trường hợp đó cần thêm phanh cơ khí, và phanh đó
cũng phải là phần của chức năng an toàn.</li>
<li><strong>STO không cách ly điện.</strong> Bộ điều khiển vẫn có điện áp nguy hiểm bên trong. <strong>Không được coi STO
là biện pháp bảo vệ khi sửa chữa</strong> — việc đó cần cắt điện và khoá theo quy trình LOTO (mục 47.10).</li>
</ul>
</blockquote>
<hr>
<h2 id="479-chc-năng-an-toàn-ca-dp-01">47.9 Chức năng an toàn của DP-01</h2>
<p>Áp toàn bộ chương vào máy mẫu. Bảng dưới là <strong>kết quả của việc phân tích</strong>, không phải danh sách chép sẵn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú thiết kế</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Chuyển động gây kẹp/va đập ở mọi cơ cấu</td>
<td>E-Stop hai kênh → rơ-le an toàn → cắt nguồn van + STO cho servo + ngắt contactor trục chính</td>
<td>Dừng loại 0 cho van; loại 1 cho servo nếu cần hãm</td>
</tr>
<tr>
<td><strong>SF2</strong></td>
<td>⭐ <strong>Bức xạ UV chiếu vào người</strong></td>
<td>Buồng kín + cửa <strong>khoá giữ tới khi an toàn</strong>; đèn UV chỉ bật được khi cửa đóng và khoá; mở cửa → cắt nguồn đèn <strong>qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>Mối nguy <strong>không có triệu chứng tức thời</strong> → khả năng tránh rất thấp → mức yêu cầu cao</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá liên động tại cả hai trạm</td>
<td></td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền, <strong>có muting</strong> để board đi qua</td>
<td>⚠ Muting phải do người có thẩm quyền thiết kế — mục 47.7</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>Yêu cầu Reset <strong>có chủ ý</strong>; không tự vào <code>Running</code></td>
<td>Chương 25, 28</td>
</tr>
<tr>
<td><strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn của van kẹp: <strong>giữ kẹp</strong>, không nhả</td>
<td>Chương 48</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Bỏng do đầu tra keo được gia nhiệt</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td></td>
</tr>
</tbody></table></div>
<p>Chú ý <strong>SF2</strong> là chức năng có yêu cầu cao nhất, và lý do nằm ở cột &quot;khả năng tránh&quot; của mục 47.2 chứ
không ở mức độ thương tổn. Đây là điều dễ bị đánh giá thấp: một mối nguy &quot;chỉ&quot; gây tổn thương mắt
nhưng <strong>không thể nhận biết và không thể tránh</strong> có thể đòi hỏi mức cao hơn một mối nguy nặng hơn mà
người ta nhìn thấy và tránh được.</p>
<hr>
<h2 id="4710-loto-trong-thit-k">47.10 LOTO trong thiết kế</h2>
<p><strong>LOTO</strong> <em>(lockout–tagout — khoá và treo thẻ)</em> là quy trình cô lập năng lượng trước khi sửa chữa. Nó
thường được coi là chuyện vận hành, nhưng phần lớn nó <strong>được quyết định lúc thiết kế</strong>.</p>
<p>Với mỗi dạng năng lượng trong máy, phải có cách <strong>cô lập, khoá được, và xả hết năng lượng còn lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dạng năng lượng ở DP-01</th>
<th>Cô lập bằng</th>
<th>Xả năng lượng còn lại</th>
</tr>
</thead>
<tbody><tr>
<td>Điện lưới</td>
<td>Aptomat tổng <strong>có lỗ khoá</strong></td>
<td>Chờ tụ trong biến tần xả — theo thời gian ghi trên thiết bị</td>
</tr>
<tr>
<td>Khí nén</td>
<td>Van cô lập <strong>có lỗ khoá</strong>, đặt ở chỗ với tới được</td>
<td>Van phải có <strong>cửa xả</strong> — cô lập mà không xả thì khí vẫn còn trong ống</td>
</tr>
<tr>
<td>Thế năng</td>
<td>—</td>
<td>Hạ mọi cơ cấu treo xuống, hoặc chèn cơ khí</td>
</tr>
<tr>
<td>Nhiệt</td>
<td>Ngắt gia nhiệt</td>
<td>Chờ nguội — ghi thời gian chờ trên nhãn</td>
</tr>
<tr>
<td>Bức xạ UV</td>
<td>Ngắt nguồn đèn, khoá được</td>
<td>Đèn tắt là hết — nhưng đèn còn nóng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Ba lỗi thiết kế thường gặp làm LOTO không thực hiện được:</p>
<ul>
<li><strong>Van khí không có cửa xả</strong> — khoá van rồi mà xy-lanh vẫn có khí, vẫn chuyển động được.</li>
<li><strong>Cơ cấu cô lập không có lỗ khoá</strong> — không gắn khoá vào được thì quy trình vô nghĩa.</li>
<li><strong>Cơ cấu cô lập đặt ở chỗ không với tới</strong> — người sửa sẽ bỏ qua nó.</li>
</ul>
<p>Cả ba đều phát hiện được lúc thiết kế và rất tốn để sửa sau khi máy đã lắp.</p>
</blockquote>
<hr>
<h2 id="4711-by-thưng-gp">47.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đưa E-Stop vào logic PLC thường</h3>
<pre><code class="language-iecst">// ✗✗ SAI NGHIÊM TRỌNG
IF NOT DI_EStopOK THEN
    DO_ConvRun     := FALSE;
    DO_Clamp1Vlv   := FALSE;
    // … tắt mọi ngõ ra
END_IF;
</code></pre>
<p>Đoạn này <strong>không sai về logic</strong> — nó tắt đúng mọi thứ. Nó sai vì <strong>chỉ chạy khi CPU còn chạy</strong>. CPU
treo, watchdog kích, và toàn bộ đoạn trên biến mất trong khi mối nguy vẫn còn.</p>
<p><strong>Cách đúng:</strong> mạch an toàn cắt năng lượng độc lập với PLC. PLC <strong>đọc</strong> <code>DI_EStopOK</code> để biết và phản
ứng (chuyển <code>Alarm</code>, hiển thị), nhưng việc cắt không do nó làm.</p>
<h3>🔍 BẪY 2 — Dùng rơ-le thường thay rơ-le an toàn</h3>
<p>Đã nêu ở mục 47.4. Nhắc lại vì cám dỗ về giá là có thật: rơ-le an toàn đắt hơn nhiều lần. Điểm khác
biệt — <strong>tiếp điểm cưỡng bức</strong> — không nhìn thấy được từ bên ngoài, nên rất dễ nghĩ là &quot;cũng như nhau&quot;.</p>
<h3>🔍 BẪY 3 — Hai kênh đi chung một sợi cáp</h3>
<p>Đấu hai kênh độc lập rồi luồn cả hai qua <strong>cùng một sợi cáp nhiều lõi</strong>, hoặc qua <strong>cùng một đầu nối</strong>.
Một con chuột cắn, một lần kẹp cáp, một đầu nối vào nước — <strong>cả hai kênh mất cùng lúc</strong>. Dự phòng chỉ
tồn tại trên sơ đồ.</p>
<h3>🔍 BẪY 4 — Reset tự động khi hết điều kiện</h3>
<pre><code class="language-iecst">// ✗ SAI — máy tự chạy lại khi gỡ E-Stop
IF DI_EStopOK THEN
    MachineState := Running;
END_IF;
</code></pre>
<p>Gỡ nút E-Stop ra là máy chạy lại ngay — trong khi người vừa nhấn nút có thể vẫn đang ở trong máy.
Khởi động lại <strong>phải là một hành động riêng, có chủ ý</strong>, sau khi gỡ điều kiện dừng.</p>
<h3>🔍 BẪY 5 — Bỏ qua chức năng an toàn ở chế độ tay</h3>
<p><em>&quot;Ở chế độ tay thì kỹ thuật viên biết mình làm gì&quot;</em> — lập luận này sai ở chỗ: chế độ tay là lúc <strong>người
ở gần máy nhất</strong>, và là lúc máy hay ở tư thế bất thường nhất.</p>
<p>Điều được phép nới ở chế độ tay là <strong>thứ tự thao tác</strong> (Chương 28), không phải chức năng an toàn.
Nếu cần chuyển động khi cửa mở để căn chỉnh, đó là một <strong>chế độ riêng có yêu cầu an toàn riêng</strong> —
thường kèm tốc độ giảm, thiết bị cho phép ba vị trí, và phải được thiết kế như một chức năng an toàn.</p>
<h3>🔍 BẪY 6 — Nghĩ STO là biện pháp bảo vệ khi sửa chữa</h3>
<p>Đã nêu ở mục 47.8. Nhắc lại vì hậu quả nghiêm trọng: STO <strong>không cách ly điện</strong>. Người thò tay vào sửa
một trục &quot;đang ở STO&quot; vẫn có thể bị điện giật từ bộ điều khiển, và trục vẫn có thể rơi nếu là trục đứng.</p>
<h3>🔍 BẪY 7 — Không thử chức năng an toàn khi nghiệm thu</h3>
<p>Máy được thử kỹ ở chế độ bình thường, còn E-Stop thì &quot;nhấn thử một cái, thấy dừng, xong&quot;.</p>
<p>Thử đúng phải bao gồm: nhấn E-Stop <strong>ở từng bước của chu trình</strong>, mở từng cửa <strong>trong lúc máy đang
chạy</strong>, cắt từng kênh của mạch hai kênh <strong>riêng lẻ</strong> để xác nhận phát hiện được. Danh mục này thuộc
Chương 52, và nó là phần bắt buộc.</p>
<hr>
<h2 id="4712-bng-cht-làm-gì-vi-chc-năng-an-toàn">47.12 Bảng chốt — làm gì với chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Ai làm</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Đánh giá rủi ro</strong> — xác định giới hạn, nhận diện mối nguy, ước lượng</td>
<td>Người có thẩm quyền</td>
<td>Có văn bản, có người ký</td>
</tr>
<tr>
<td>2</td>
<td>Áp <strong>thứ tự ưu tiên</strong> giảm thiểu — thiết kế lại trước, che chắn sau, thông tin cuối</td>
<td>Nhóm thiết kế</td>
<td>Không mối nguy nào chỉ được xử lý bằng nhãn cảnh báo</td>
</tr>
<tr>
<td>3</td>
<td>Lập <strong>danh sách chức năng an toàn</strong> còn lại</td>
<td>Nhóm thiết kế</td>
<td>Mỗi SF ghi rõ mối nguy nào, biện pháp gì</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xác định mức yêu cầu</strong> cho từng SF</td>
<td>Người có thẩm quyền</td>
<td>Dựa trên bản gốc tiêu chuẩn</td>
</tr>
<tr>
<td>5</td>
<td>Chọn <strong>kiến trúc và thiết bị</strong> đạt mức đó</td>
<td>Nhóm thiết kế + hãng</td>
<td>Ưu tiên thiết bị đã chứng nhận, đấu theo sơ đồ hãng</td>
</tr>
<tr>
<td>6</td>
<td>Kiểm <strong>tính độc lập</strong> của các kênh</td>
<td>Nhóm thiết kế</td>
<td>Không chung cáp, không chung đầu nối, không chung nguồn</td>
</tr>
<tr>
<td>7</td>
<td>Thiết kế <strong>LOTO</strong> cho mọi dạng năng lượng</td>
<td>Nhóm thiết kế</td>
<td>Mọi cơ cấu cô lập <strong>khoá được</strong>, <strong>với tới được</strong>, và <strong>xả được</strong></td>
</tr>
<tr>
<td>8</td>
<td><strong>Kiểm định</strong> chức năng an toàn</td>
<td>Người có thẩm quyền</td>
<td>Thử từng SF, thử từng kênh riêng lẻ, có biên bản</td>
</tr>
<tr>
<td>8b</td>
<td>⭐ Nếu dùng <strong>PLC an toàn</strong>: chốt <strong>mức người dùng</strong> trước khi báo giá</td>
<td>Nhóm thiết kế + chủ đầu tư</td>
<td>⚠⚠ Ở mức cơ bản chỉ <strong>nối khối đã chứng nhận</strong>; tự viết khối là <strong>cả chương trình</strong> phải kiểm định</td>
</tr>
<tr>
<td>8c</td>
<td>Chốt <strong>ngôn ngữ</strong> dùng cho phần an toàn</td>
<td>Nhóm thiết kế</td>
<td>⭐ <strong>FBD/LD</strong>; ST chỉ ở mức mở rộng; IL và SFC không đặt vấn đề</td>
</tr>
<tr>
<td>2b</td>
<td>⚠⚠ Đã rà <strong>hình học</strong>: lỗ trên che chắn · khe hở chống kẹp · ⭐ <strong>điểm cuốn</strong></td>
<td>Người có thẩm quyền</td>
<td>⭐ Con số tra từ <strong>bảng tiêu chuẩn</strong> và <strong>có người ký</strong> — không ước lượng</td>
</tr>
<tr>
<td>9</td>
<td><strong>Không phát hành</strong> khi mục 1, 4, 8 chưa có</td>
<td>—</td>
<td>—</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4713-t-kim">47.13 Tự kiểm</h2>
<ol>
<li>Vì sao chức năng an toàn <strong>không được</strong> phụ thuộc vào chương trình PLC thường? Trả lời bằng cơ chế
cụ thể ở Chương 10.</li>
<li>Nêu <strong>ba yếu tố</strong> quyết định mức rủi ro. Vì sao bức xạ UV của DP-01 lại đòi hỏi mức cao dù thương
tổn không phải nặng nhất?</li>
<li>Nêu <strong>thứ tự ưu tiên</strong> ba bậc giảm thiểu rủi ro. Vì sao dán nhãn cảnh báo không được dùng thay cho
che chắn?</li>
<li><strong>Hai câu hỏi</strong> phân biệt các hạng mục kiến trúc là gì? Vì sao câu thứ hai tạo ra khác biệt lớn?</li>
<li>Rơ-le an toàn khác rơ-le thường ở điểm nào, và vì sao điểm đó quan trọng?</li>
<li>Phân biệt <strong>dừng loại 0, 1, 2</strong>. Loại nào không được dùng cho dừng khẩn cấp, vì sao?</li>
<li>Nêu <strong>ba lợi ích</strong> của STO so với ngắt contactor phía trước — và <strong>hai điều STO không làm</strong>.</li>
<li>Hai kênh của mạch an toàn đi chung một sợi cáp nhiều lõi. Vì sao đó là lỗi, dù trên sơ đồ vẫn là
hai kênh?</li>
<li>Nêu <strong>ba lỗi thiết kế</strong> làm quy trình LOTO không thực hiện được.</li>
<li>Ở chế độ tay, cái gì được nới lỏng và cái gì tuyệt đối không? Nếu cần chuyển động khi cửa mở thì
phải xử lý thế nào?</li>
<li>⭐⭐ Vì sao viết chương trình an toàn <strong>không phải</strong> là <em>&quot;lập trình bình thường cộng thêm cẩn thận&quot;</em>?
Nêu ba thứ bị cắt bớt.</li>
<li>⚠⚠ Nêu ba <strong>mức người dùng</strong>. ⭐ Chi phí nhảy vọt ở ranh giới nào, và vì sao câu hỏi <em>&quot;tự viết một
khối nhỏ thôi mà&quot;</em> lại là câu hỏi ngân sách chứ không phải câu hỏi kỹ thuật?</li>
<li>⭐ Vì sao lập trình an toàn ưu tiên <strong>FBD và LD</strong> thay vì ST? Liên hệ lý do đó với nguyên tắc ở
Chương 20 mục 20.6.</li>
<li>⭐ Một tấm che có lỗ để nhìn vào. ⚠ Vì sao <em>&quot;đã có che chắn&quot;</em> chưa đủ? ⭐ <strong>Hai</strong> đại lượng nào đi
cùng nhau, và <em>&quot;kích thước lỗ&quot;</em> được đo thế nào với lỗ khe, lỗ vuông, lỗ tròn?</li>
<li>⭐⭐ Chống kẹp có <strong>hai</strong> cách. Cách nào <strong>loại bỏ</strong> mối nguy, cách nào chỉ <strong>giảm</strong> rủi ro?</li>
<li>⚠⚠ <strong>Điểm cuốn</strong> là gì, và nêu bốn cấu hình sinh ra nó. ⭐ Vì sao <strong>không cảm biến nào và không
logic nào</strong> bảo vệ được? Băng tải của DP-01 thuộc cấu hình nào?</li>
</ol>
<p>Câu 1, 4 và 7 là ba câu phân loại. Nhưng lưu ý: <strong>trả lời trôi chảy mười câu này không có nghĩa là bạn
đủ thẩm quyền thiết kế mạch an toàn.</strong> Nó có nghĩa là bạn đủ hiểu để làm việc được với người có thẩm
quyền — và biết khi nào phải gọi họ.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 48 — Fail-safe &amp; thiết kế phòng sự cố.</strong> Chương này lo lớp an toàn độc lập. Chương 48 lo phần
còn lại: với mỗi ngõ ra, mất nguồn thì về đâu? Đứt dây thì sao? Và vì sao <strong>giám sát phản hồi thay vì
tin lệnh</strong> là nguyên tắc xuyên suốt cả cuốn sách.</p>
<hr>
<h3>Nguồn tham khảo chương 47</h3>
<ul>
<li><p><strong>PLCopen</strong> — <em>Safety Software Technical Specification, Part 1: Concepts and Function Blocks</em>
(v2.10): ⭐ <strong>danh mục khối chức năng an toàn đã chuẩn hoá</strong> — <code>SF_EmergencyStop</code>, <code>SF_Guard</code>,
<code>SF_GuardLocking</code>, <code>SF_ESPE</code>, <code>SF_MutingSeq</code>, <code>SF_MutingPar</code>, ⭐ <strong><code>SF_TwoHandControlTypeII</code> và
<code>SF_TwoHandControlTypeIII</code></strong>, <code>SF_ModeSelector</code>, <code>SF_Override</code>, <code>SF_EnableSwitch</code>, <code>SF_EDM</code>,
<code>SF_ResetButton</code>, <code>SF_SafetyRequest</code>, <code>SF_Equivalent</code>, <code>SF_Antivalent</code>, <code>SF_OutControl</code>,
<code>SF_TestableSafetySensor</code> — nền cho mục 47.7b. <em>(tài liệu mở của PLCopen)</em>
⚠ <strong>Vẫn còn thiếu:</strong> tiêu chuẩn riêng về <strong>điều khiển hai tay</strong> quy định các <strong>con số</strong> cụ thể
(cửa sổ đồng thời, khoảng cách đặt nút) — ⭐ <strong>không có trong bộ tài liệu</strong>, nên sách chỉ mô tả
<strong>yêu cầu hành vi</strong>, không nêu số. Muốn có số thì <strong>phải mua tiêu chuẩn</strong>.</p>
</li>
<li><p>ISO 12100 — <em>Safety of machinery — General principles for design — Risk assessment and risk reduction</em>:
quy trình đánh giá rủi ro và thứ tự ưu tiên giảm thiểu (mục 47.2, 47.3).</p>
</li>
<li><p>ISO 13849-1 và -2 — <em>Safety of machinery — Safety-related parts of control systems</em>: mức hiệu năng,
hạng mục kiến trúc, và kiểm định (mục 47.5).</p>
</li>
<li><p>IEC 62061 — <em>Safety of machinery — Functional safety of safety-related control systems</em>: thang SIL
cho máy (mục 47.5).</p>
</li>
<li><p>IEC 61508 — <em>Functional safety of electrical/electronic/programmable electronic safety-related
systems</em>: tiêu chuẩn gốc về an toàn chức năng, nơi ISO 13849-1 và IEC 62061 lấy khái niệm SIL, vòng
đời an toàn, mức bao phủ chẩn đoán và hỏng do nguyên nhân chung (mục 47.5 — cây phả hệ).</p>
</li>
<li><p>IEC 61511 — <em>Functional safety — Safety instrumented systems for the process industry sector</em>: nhắc
ở mục 47.5 để phân biệt SIL ngành quá trình với SIL ngành máy; <strong>không</strong> áp cho máy tự động hoá.</p>
</li>
<li><p>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: ba loại lệnh dừng, yêu cầu
với thiết bị dừng khẩn cấp, khởi động lại có chủ ý (mục 47.6).</p>
</li>
<li><p>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements</em>: định nghĩa
các chức năng an toàn của truyền động, trong đó có STO (mục 47.8).</p>
</li>
<li><p><strong>Tài liệu hướng dẫn của SICK và Schneider Electric</strong> về thiết bị an toàn — dùng cho phần diễn giải
khái niệm và ví dụ kiến trúc; nguồn cho định nghĩa <strong>OSSD</strong> và hành vi ngõ ra an toàn (mục 47.7).</p>
</li>
<li><p><strong>DGUV / IFA Report 2/2017e</strong> — báo cáo kỹ thuật của viện nghiên cứu an toàn lao động; nguồn cho
⭐ <strong>yêu cầu phát hiện chập chéo</strong> trên ngõ ra an toàn (mục 47.7).</p>
</li>
<li><p>⭐ <strong>PLCopen Safety — Part 1: Concepts and Function Blocks, v2.10</strong> <em>(bản chính thức, tải miễn phí
từ PLCopen)</em>: §4 <em>Reduction in the Development Environment</em> — ⭐⭐ <strong>ba mức người dùng</strong> (cơ bản ·
mở rộng · hệ thống) và ⚠ <strong>giới hạn tập ngôn ngữ</strong> (FBD/LD ưu tiên, ST chỉ ở mức mở rộng, IL và SFC
không đặt vấn đề) — nền cho mục 47.4b.</p>
</li>
<li><p>⭐ <strong>IRSST (Québec), <em>Prevention of Mechanical Hazards</em> (RG-597)</strong> — hướng dẫn về <strong>che chắn cơ khí</strong>:
⭐ quan hệ giữa <strong>kích thước lỗ trên che chắn</strong> và <strong>khoảng cách an toàn</strong>; hai cách chống kẹp
(⭐ <strong>khe hở tối thiểu</strong> — loại bỏ mối nguy — so với <strong>giảm lực/năng lượng</strong>); và ⚠⚠ <strong>bốn cấu hình
sinh ra điểm cuốn</strong>, trong đó có <strong>con lăn tiếp xúc băng tải</strong> — nền cho mục 47.7.</p>
</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Toàn bộ tiêu chuẩn liệt kê ở trên đều có bản quyền và phải mua từ tổ chức phát hành.</strong> Chương
này diễn giải khái niệm ở mức đủ để trao đổi chuyên môn; <strong>nó không trích dẫn nội dung tiêu chuẩn và
không thay thế bản gốc</strong>. Mọi con số, ngưỡng, và bảng phân loại dùng để thiết kế thật phải lấy từ bản
gốc, áp cho đúng phiên bản đang hiệu lực tại thị trường của bạn.</p>
</blockquote>
<!-- SECTION: ch48_fail_safe -->
<hr>
<h1 id="chương-48-fail-safe-thit-k-phòng-s-c">Chương 48 — Fail-safe &amp; thiết kế phòng sự cố</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ Chương này bàn về <strong>thiết kế phòng sự cố ở tầng điều khiển</strong>. Nó bổ sung cho Chương 47, <strong>không
thay thế</strong>: những gì thuộc về chức năng an toàn vẫn phải do lớp an toàn độc lập thực hiện và do
người có thẩm quyền kiểm định. Chương này <strong>đang chờ chuyên gia rà soát</strong> trước khi phát hành.</p>
</blockquote>
<hr>
<h2 id="481-bài-toán-c-máy-hng-sn-phm-sut-ba-tun-mà-không-ai-bit">48.1 Bài toán: cỗ máy hỏng sản phẩm suốt ba tuần mà không ai biết</h2>
<p>Khách hàng của một nhà máy điện tử báo tỷ lệ hỏng ngoài thị trường tăng đột biến. Truy ngược lô hàng,
tất cả đều đi qua một cỗ máy.</p>
<p>Máy đó chạy hoàn hảo. Không báo động nào trong ba tuần. Sản lượng đúng. Mọi board đều qua kiểm và được
đánh dấu OK.</p>
<p>Nguyên nhân: <strong>bộ khử tĩnh điện</strong> <em>(ionizer)</em> đã hỏng từ ba tuần trước. Board đi qua máy tích điện,
và tĩnh điện phóng qua linh kiện nhạy cảm. Phần lớn board hỏng <strong>tiềm ẩn</strong> — vẫn hoạt động lúc kiểm
tra, hỏng sau vài tháng ở tay người dùng (Chương 7).</p>
<p>Máy không hề nói dối. Nó chỉ <strong>không được thiết kế để biết</strong>. Không ai đưa tín hiệu tình trạng của
ionizer vào PLC. Với chương trình, ionizer không tồn tại.</p>
<p>Đây là loại lỗi tệ nhất trong sản xuất: <strong>hỏng hóc không có triệu chứng tại chỗ</strong>. Chương này là cách
thiết kế để những thứ như vậy <strong>buộc phải lộ ra</strong>.</p>
<hr>
<h2 id="482-trng-thái-an-toàn-quyt-đnh-cho-tng-ngõ-ra">48.2 Trạng thái an toàn — quyết định cho từng ngõ ra</h2>
<p>Câu hỏi phải hỏi cho <strong>mọi</strong> ngõ ra, không sót cái nào:</p>
<blockquote>
<p><strong>Khi mất năng lượng, cơ cấu này về đâu — và trạng thái đó có an toàn không?</strong></p>
</blockquote>
<p>&quot;Mất năng lượng&quot; gồm ba tình huống khác nhau, và <strong>chúng không giống nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Cái gì mất</th>
<th>Cơ cấu hành xử thế nào</th>
</tr>
</thead>
<tbody><tr>
<td>Mất điện điều khiển</td>
<td>Lệnh từ PLC mất</td>
<td>Van về vị trí lò xo</td>
</tr>
<tr>
<td>Mất khí nén</td>
<td>Áp lực mất</td>
<td>Xy-lanh mất lực giữ, trôi theo tải hoặc đứng im do ma sát</td>
</tr>
<tr>
<td>Đứt dây tín hiệu</td>
<td>Chỉ một lệnh mất</td>
<td>Chỉ cơ cấu đó về vị trí lò xo, các cơ cấu khác vẫn hoạt động</td>
</tr>
</tbody></table></div>
<p>Tình huống thứ ba hay bị bỏ sót và là tình huống <strong>nguy hiểm nhất</strong>, vì nó tạo ra một tổ hợp trạng
thái mà không ai từng nghĩ tới: một cơ cấu về vị trí nghỉ trong khi các cơ cấu khác vẫn ở vị trí làm
việc.</p>
<h3>Chọn trạng thái an toàn — không có đáp án chung</h3>
<p>Người mới thường nghĩ &quot;mất điện thì mọi thứ nhả ra là an toàn nhất&quot;. <strong>Sai trong nhiều trường hợp.</strong></p>
<p>Ví dụ trực tiếp từ DP-01 — van kẹp board:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lựa chọn</th>
<th>Mất khí thì</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Van <strong>lò xo về nhả kẹp</strong></td>
<td>Kẹp nhả, board tự do</td>
<td>Board rơi xuống chuyền không kiểm soát; nếu chuyền còn quán tính thì board trôi và va chạm (Chương 28)</td>
</tr>
<tr>
<td>Van <strong>giữ nguyên trạng thái</strong> <em>(kiểu duy trì)</em></td>
<td>Kẹp <strong>vẫn giữ</strong> board</td>
<td>✅ Board đứng yên, xử lý được có kiểm soát khi khôi phục</td>
</tr>
</tbody></table></div>
<p>Với DP-01, <strong>giữ kẹp là lựa chọn an toàn hơn</strong> — và đó là quyết định thiết kế đã ghi trong SF6 ở
Chương 47.</p>
<p>Nhưng đảo ngược tình huống thì đáp án đảo ngược theo:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Trạng thái an toàn khi mất năng lượng</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Kẹp giữ <strong>board mạch</strong> (nhẹ, nằm ngang)</td>
<td><strong>Giữ</strong></td>
<td>Nhả ra thì board trôi, va chạm</td>
</tr>
<tr>
<td>Kẹp giữ <strong>chi tiết nặng treo trên cao</strong></td>
<td>⚠ Phải phân tích riêng</td>
<td>Giữ thì tốt — nhưng nếu áp tụt dần, chi tiết rơi <strong>muộn</strong>, lúc người đã vào máy</td>
</tr>
<tr>
<td>Cơ cấu <strong>kẹp quanh tay người có thể chạm tới</strong></td>
<td><strong>Nhả</strong></td>
<td>Người phải thoát ra được</td>
</tr>
<tr>
<td>Trục <strong>đứng có tải treo</strong></td>
<td><strong>Phanh cơ khí giữ</strong></td>
<td>Mất mô-men là rơi (Chương 47, STO)</td>
</tr>
<tr>
<td>Van cấp <strong>vật liệu nguy hiểm</strong></td>
<td><strong>Đóng</strong></td>
<td>Không được để chảy tiếp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Không có quy tắc chung &quot;mất điện thì nhả&quot; hay &quot;mất điện thì giữ&quot;. Câu trả lời đúng phụ thuộc vào
<strong>mối nguy cụ thể</strong>, và nó là kết quả của đánh giá rủi ro (Chương 47), không phải của thói quen.</p>
<p>Đặc biệt cảnh giác với <strong>&quot;giữ&quot; bằng áp suất còn lại</strong>: khí trong ống xả dần, và cơ cấu nhả ra <strong>sau
vài phút</strong> — đúng lúc người đã tin là máy đã dừng và đang thò tay vào. Nếu chọn &quot;giữ&quot;, phải giữ
bằng cơ cấu <strong>không phụ thuộc năng lượng</strong> (chốt cơ khí, van một chiều có khoá), không phải bằng
khí còn sót.</p>
</blockquote>
<h3>Bảng trạng thái an toàn của DP-01</h3>
<p>Bảng này phải có trong bộ đặc tả (Chương 23), cột cuối của bảng I/O.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngõ ra</th>
<th>Mất điện điều khiển</th>
<th>Mất khí</th>
<th>Đứt dây tín hiệu</th>
<th>Đánh giá</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Giữ kẹp</td>
<td>Giữ kẹp (van duy trì + chốt)</td>
<td>Giữ kẹp</td>
<td>✅ An toàn — board không trôi</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Chặn <strong>nâng</strong> (lò xo về vị trí chặn)</td>
<td>Chặn nâng</td>
<td>Chặn nâng</td>
<td>✅ An toàn — board không đi qua trạm</td>
</tr>
<tr>
<td><code>DO_ConvRun</code></td>
<td>Chuyền dừng</td>
<td>—</td>
<td>Chuyền dừng</td>
<td>✅ An toàn</td>
</tr>
<tr>
<td><code>DO_UvLamp</code></td>
<td>Đèn tắt</td>
<td>—</td>
<td>Đèn tắt</td>
<td>✅ An toàn</td>
</tr>
<tr>
<td><code>DO_ShutterVlv</code></td>
<td>Cửa chắn <strong>đóng</strong></td>
<td>Cửa chắn đóng</td>
<td>Cửa chắn đóng</td>
<td>✅ An toàn — che nguồn UV</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo đóng</td>
<td>Van đóng</td>
<td>Van đóng</td>
<td>✅ Không nhỏ keo bừa</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Ionizer tắt</td>
<td>—</td>
<td>Ionizer tắt</td>
<td>⚠ <strong>An toàn cho người, nhưng hỏng sản phẩm âm thầm</strong> — xem mục 48.6</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là dòng đáng chú ý nhất: trạng thái &quot;an toàn&quot; theo nghĩa không gây thương tích, nhưng <strong>gây
thiệt hại vô hình</strong>. Đó chính là sự cố ở mục 48.1.</p>
<hr>
<h2 id="483-đt-dây-phi-dn-ti-trng-thái-an-toàn">48.3 Đứt dây phải dẫn tới trạng thái an toàn</h2>
<p>Nguyên tắc đã gặp ở Chương 4 và Chương 15, giờ phát biểu ở dạng tổng quát:</p>
<blockquote>
<p><strong>Mọi hỏng hóc dự đoán được phải dẫn tới trạng thái an toàn, không phải trạng thái nguy hiểm.</strong></p>
</blockquote>
<p>Áp cho tín hiệu vào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại tín hiệu</th>
<th>Tiếp điểm vật lý</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Mất nó là <strong>phải dừng</strong> (Dừng, cửa, áp suất, phản hồi mạch an toàn)</td>
<td><strong>NC</strong></td>
<td>Đứt dây → bit 0 → dừng</td>
</tr>
<tr>
<td>Mất nó chỉ làm <strong>sai sản phẩm</strong></td>
<td>Tuỳ, thường NO</td>
<td>Xử lý bằng timeout và báo lỗi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Phạm vi của bảng trên — đọc kèm mục 15.3.</strong></p>
<p>Bảng này giải quyết ⭐ <strong>hỏng kiểu HỞ</strong> (đứt dây, tuột cốt, tiếp điểm không đóng). ⚠ Nó <strong>không</strong>
giải quyết ⭐ <strong>hỏng kiểu CHẬP</strong> — hai dây chạm nhau, chập sang 24 V, tiếp điểm <strong>hàn dính</strong> — khi
đó bit <strong>kẹt ở mức &quot;bình thường&quot;</strong> và PLC không phân biệt được.</p>
<p>⭐ Các cơ chế chống hỏng kiểu chập nằm ngoài phạm vi một nấc thang: <strong>tiếp điểm dẫn động cưỡng bức</strong>
(Chương 3, mục 3.5), <strong>hai kênh và kiểm chéo</strong>, <strong>xung kiểm tra trên ngõ ra OSSD</strong> (Chương 47,
mục 47.7).</p>
<p>⚠ Đây là ranh giới giữa <em>thiết kế hướng an toàn khi hỏng</em> của chương này và <strong>chức năng an toàn</strong>
đúng nghĩa ở Chương 47 — ⭐ chúng <strong>không thay thế nhau</strong>.</p>
</blockquote>
<p>Áp cho tín hiệu analog — đây là chỗ Chương 31 đã chuẩn bị:</p>
<blockquote>
<p>Vòng dòng <strong>4–20 mA</strong> cho phép phân biệt &quot;giá trị bằng 0&quot; với &quot;đứt dây&quot;: giá trị hợp lệ nhỏ nhất là
4 mA, nên <strong>dưới 3,6 mA nghĩa là đứt dây hoặc hỏng</strong>, không phải &quot;áp suất bằng 0&quot;.</p>
<p>Tín hiệu <strong>0–10 V không có tính chất này</strong> — đứt dây cho 0 V, và 0 V cũng là một giá trị hợp lệ.
Đây là lý do 4–20 mA được ưu tiên cho tín hiệu quan trọng.</p>
</blockquote>
<p>Chương trình phải <strong>dùng</strong> tính chất đó, không chỉ có nó:</p>
<pre><code class="language-iecst">// Phát hiện ngoài dải → không tin giá trị, báo lỗi
IF AI_AirPress_mA &lt; 3.6 OR AI_AirPress_mA &gt; 20.5 THEN
    M_AirPressFault := TRUE;
    AirPress_bar    := AirPress_Fallback;   // giá trị thay thế đã định trước
ELSE
    AirPress_bar    := Scale(AI_AirPress_mA);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Giá trị thay thế <code>AirPress_Fallback</code> phải là giá trị <strong>an toàn</strong>, không phải giá trị &quot;hợp lý&quot;. Với
áp suất khí, an toàn nghĩa là <strong>coi như không đủ khí</strong> — để máy dừng — chứ không phải lấy giá trị
đo được lần cuối. Lấy giá trị cuối là để máy chạy tiếp với một con số không còn thật.</p>
</blockquote>
<hr>
<h2 id="484-giám-sát-phn-hi-thay-vì-tin-lnh">48.4 Giám sát phản hồi thay vì tin lệnh</h2>
<p>Đây là nguyên tắc trung tâm, và nó đã xuất hiện ở nhiều chương trước dưới các dạng khác nhau. Ở đây
nó được phát biểu đầy đủ.</p>
<blockquote>
<p><strong>Lệnh không phải là kết quả. Mọi lệnh tác động vật lý phải được xác nhận bằng một tín hiệu độc lập,
kèm thời hạn.</strong></p>
</blockquote>
<p>Ba lớp của nguyên tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp</th>
<th>Sai</th>
<th>Đúng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cơ cấu</strong></td>
<td>Ra lệnh kẹp rồi chuyển bước</td>
<td>Ra lệnh kẹp → <strong>chờ reed xác nhận</strong> → timeout báo lỗi (Chương 26)</td>
</tr>
<tr>
<td><strong>Thiết bị phụ trợ</strong></td>
<td>Bật ionizer rồi coi như nó chạy</td>
<td>Bật → <strong>đọc tín hiệu tình trạng</strong> từ chính thiết bị</td>
</tr>
<tr>
<td><strong>Hệ thống khác</strong></td>
<td>Gửi lệnh sang máy bên rồi đi tiếp</td>
<td>Gửi → <strong>chờ xác nhận</strong> → timeout (mục 48.5)</td>
</tr>
</tbody></table></div>
<h3>Vì sao timer không thay được phản hồi</h3>
<p>Đã nêu ở Chương 17 và 26. Nhắc lại ở đây vì đây là chương phát biểu nguyên tắc:</p>
<p>Một timer trả lời câu hỏi <em>&quot;đã trôi qua bao nhiêu thời gian?&quot;</em>. Nó <strong>không</strong> trả lời <em>&quot;cơ cấu đã tới
đích chưa?&quot;</em>. Hai câu hỏi đó trùng nhau khi mọi thứ bình thường, và <strong>tách nhau đúng lúc có sự cố</strong> —
tức là đúng lúc bạn cần câu trả lời đúng.</p>
<h3>Phản hồi phải độc lập</h3>
<p>Một chi tiết dễ bỏ qua: tín hiệu xác nhận phải <strong>độc lập với lệnh</strong>, không được suy ra từ lệnh.</p>
<pre><code class="language-iecst">// ✗ SAI — &quot;phản hồi&quot; chỉ là chính cái lệnh
M_Clamp1Confirmed := DO_Clamp1Vlv;

// ✗ SAI — suy từ cảm biến đối diện (Chương 28, Bẫy 1)
M_Clamp1Confirmed := NOT DI_Clamp1Dn;

// ✓ ĐÚNG — cảm biến đích, độc lập với lệnh
M_Clamp1Confirmed := DI_Clamp1Up;
</code></pre>
<p>Dòng đầu nghe vô lý khi viết ra như vậy, nhưng nó xuất hiện thường xuyên dưới dạng ẩn: chương trình
dùng chính biến lệnh làm điều kiện cho bước sau.</p>
<hr>
<h2 id="485-nhp-tim-và-watchdog-gia-các-h">48.5 Nhịp tim và watchdog giữa các hệ</h2>
<p>Chương 10 nói về watchdog <strong>bên trong CPU</strong>. Ở máy có nhiều thành phần, cần thêm một lớp giám sát nữa:
làm sao biết <strong>thành phần bên kia còn sống</strong>?</p>
<p>Vấn đề: nếu màn hình vận hành treo, hoặc mạng đứt, thì PLC <strong>không nhận được lệnh mới</strong> — nhưng nó
cũng không nhận được thông báo nào về việc đó. Với PLC, &quot;không có lệnh mới&quot; và &quot;đối tác đã chết&quot; trông
giống hệt nhau.</p>
<h3>Cơ chế nhịp tim</h3>
<p><strong>Nhịp tim</strong> <em>(heartbeat)</em> giải quyết bằng cách biến sự im lặng thành thông tin:</p>
<pre><code class="language-iecst">// Bên A: đảo bit đều đặn, ví dụ mỗi 500 ms
IF T_Heartbeat.Q THEN
    Hb_ToB := NOT Hb_ToB;
END_IF;

// Bên B: giám sát bit đó có đổi không — bit vừa đổi thì IN = FALSE đúng một vòng → đồng hồ
// đặt lại. Gọi T_HbTimeout ĐÚNG MỘT lần mỗi vòng quét (Chương 17, Bẫy 5)
T_HbTimeout(IN := (Hb_FromA = Hb_FromA_Prev), PT := T#2S);
Hb_FromA_Prev := Hb_FromA;

IF T_HbTimeout.Q THEN
    M_PartnerLost := TRUE;            // bên A đã im quá lâu
END_IF;
</code></pre>
<p>Điểm mấu chốt: bit phải <strong>đổi trạng thái</strong>, không phải giữ mức 1. Một bit kẹt ở 1 vì đối tác treo
trông giống hệt một bit đang được cập nhật thành 1.</p>
<h3>Ba nơi cần nhịp tim ở DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp</th>
<th>Mất kết nối thì</th>
<th>Máy phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>PLC ↔ màn hình vận hành</td>
<td>Người vận hành mất khả năng điều khiển và không thấy trạng thái</td>
<td>Hoàn thành chu trình đang chạy rồi về <code>Idle</code>; <strong>không</strong> nhận chu trình mới</td>
</tr>
<tr>
<td>PLC ↔ máy lân cận trên chuyền</td>
<td>Bắt tay giao/nhận sản phẩm không còn tin được</td>
<td>Không giao board sang; giữ board lại, báo động (Chương 41)</td>
</tr>
<tr>
<td>PLC ↔ hệ thống quản lý sản xuất</td>
<td>Không hỏi được công thức, không báo được kết quả</td>
<td>⚠ Quyết định của khách hàng — dừng hay chạy tạm rồi gửi bù (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Phản ứng khi mất nhịp tim <strong>không phải lúc nào cũng là dừng ngay</strong>. Dừng đột ngột giữa chu trình có
thể tệ hơn hoàn thành nốt chu trình rồi dừng có kiểm soát. Đây là quyết định thiết kế phải ghi trong
đặc tả (Chương 23), không phải mặc định.</p>
</blockquote>
<hr>
<h2 id="486-li-mà-máy-không-t-phát-hin-đưc">48.6 Lỗi mà máy không tự phát hiện được</h2>
<p>Quay lại sự cố ở mục 48.1. Đây là loại lỗi cần một cách nghĩ riêng.</p>
<h3>Ba loại hỏng hóc theo mức độ dễ phát hiện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Máy tự biết không</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lộ ngay</strong></td>
<td>Xy-lanh không tới đích, mất khí, mất mạng</td>
<td>✅ Có — timeout, cảm biến, nhịp tim</td>
</tr>
<tr>
<td><strong>Lộ muộn</strong></td>
<td>Cơ cấu chậm dần, cảm biến trôi</td>
<td>⚠ Chỉ khi có giám sát <strong>xu hướng</strong> (Chương 51)</td>
</tr>
<tr>
<td><strong>⭐ Không bao giờ lộ</strong></td>
<td>Ionizer hỏng, quạt hút yếu, nhiệt độ sai mà không đo</td>
<td>❌ <strong>Không</strong> — trừ khi được thiết kế để biết</td>
</tr>
</tbody></table></div>
<p>Loại thứ ba là loại phải xử lý ở giai đoạn <strong>thiết kế</strong>, vì sau khi máy đã lắp thì thường phải thêm
phần cứng.</p>
<h3>Câu hỏi phải hỏi cho mọi thiết bị phụ trợ</h3>
<blockquote>
<p><strong>Nếu thiết bị này hỏng, máy có biết không? Nếu không — làm sao để nó biết?</strong></p>
</blockquote>
<p>Áp cho DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiết bị phụ trợ</th>
<th>Hỏng thì hậu quả</th>
<th>Máy tự biết?</th>
<th>Cách làm cho máy biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ionizer</strong></td>
<td>Board tích điện → hỏng tiềm ẩn, <strong>vô hình</strong></td>
<td>❌ Không</td>
<td>Đưa tín hiệu tình trạng của ionizer vào một ngõ vào; coi nó là <strong>điều kiện cho phép chạy</strong></td>
</tr>
<tr>
<td><strong>Quạt hút buồng UV</strong></td>
<td>Khí thải tích tụ</td>
<td>❌ Không</td>
<td>Cảm biến lưu lượng hoặc áp suất chênh, đưa vào PLC</td>
</tr>
<tr>
<td><strong>Đèn UV yếu dần</strong></td>
<td>Keo không cứng hết → hỏng muộn</td>
<td>❌ Không</td>
<td>Cảm biến cường độ UV, giám sát ngưỡng tối thiểu (Chương 33)</td>
</tr>
<tr>
<td><strong>Bộ lọc khí bẩn</strong></td>
<td>Van mòn nhanh, hỏng muộn</td>
<td>❌ Không</td>
<td>Cảm biến chênh áp qua bộ lọc</td>
</tr>
<tr>
<td><strong>Gia nhiệt keo lệch</strong></td>
<td>Keo sai độ nhớt → chất lượng kém</td>
<td>⚠ Một phần</td>
<td>Đã có cảm biến nhiệt — nhưng phải <strong>giám sát cả sai lệch</strong>, không chỉ giá trị</td>
</tr>
</tbody></table></div>
<p>Nguyên tắc rút ra:</p>
<blockquote>
<p><strong>Mọi thiết bị mà hỏng hóc của nó ảnh hưởng tới chất lượng sản phẩm nhưng không ảnh hưởng tới hoạt
động của máy, đều phải được giám sát bằng một tín hiệu độc lập.</strong></p>
<p>Nếu không, bạn đang dựa vào việc con người sẽ phát hiện — và con người không phát hiện được thứ vô hình.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — cách bán ý tưởng này cho người quyết định ngân sách</strong>
Thêm một cảm biến chênh áp cho bộ lọc tốn rất ít. So sánh nó với chi phí của <strong>ba tuần sản phẩm hỏng
ngoài thị trường</strong> — con số đó thường thuyết phục hơn mọi lập luận kỹ thuật. Hãy chuẩn bị con số đó
khi đề xuất.</p>
</blockquote>
<h3>Xử lý khi thiết bị phụ trợ hỏng</h3>
<p>Không phải mọi thiết bị phụ trợ hỏng đều phải dừng máy ngay. Ba mức phản ứng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Khi nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cấm chạy</strong></td>
<td>Hỏng làm sản phẩm chắc chắn không đạt</td>
<td>Ionizer hỏng → không cho vào <code>Running</code></td>
</tr>
<tr>
<td><strong>Cảnh báo, vẫn chạy</strong></td>
<td>Suy giảm dần, còn trong dung sai</td>
<td>Đèn UV giảm còn 85 % → báo để lên kế hoạch thay</td>
</tr>
<tr>
<td><strong>Ghi nhận</strong></td>
<td>Không ảnh hưởng ngay</td>
<td>Số giờ chạy của bộ lọc</td>
</tr>
</tbody></table></div>
<h3>⭐ Phép thử một dòng cho mọi cảnh báo</h3>
<p>Tự phát hiện lỗi chỉ có giá trị nếu người vận hành <strong>làm được gì đó</strong> với thông tin đó. Tiêu chuẩn
quản lý hệ thống cảnh báo <em>(alarm management)</em> đặt ra một phép thử rất gọn, và nó là phép thử tốt
nhất bạn có thể mang theo:</p>
<blockquote>
<p><strong>Mỗi cảnh báo phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
làm việc đó.</strong> Thiếu một trong hai vế thì nó không phải cảnh báo — nó là thông tin, hãy đưa xuống
mức ghi nhận.</p>
</blockquote>
<p>Áp phép thử này lên danh sách cảnh báo của bạn, và một phần lớn sẽ rớt. Đó là kết quả tốt.</p>
<p><strong>Lụt cảnh báo</strong> <em>(alarm flood)</em> là hiện tượng một sự cố gốc kéo theo hàng chục cảnh báo hệ quả đổ
ra cùng lúc. Người vận hành khi đó không đọc nữa — họ xác nhận hàng loạt cho hết màn hình. Cảnh báo
quan trọng nhất chìm trong đám đông đúng vào lúc cần nó nhất.</p>
<p>Trên DP-01, mất khí nén là ví dụ điển hình: một sự cố gốc, nhưng nếu không thiết kế thì sẽ nổ ra
&quot;chặn 1 không lên&quot;, &quot;chặn 2 không lên&quot;, &quot;kẹp không giữ&quot;, &quot;quá thời gian bước 4&quot;… Cách xử lý:</p>
<ul>
<li><strong>Cảnh báo gốc phải chặn cảnh báo hệ quả.</strong> Khi <code>AI_AirPress</code> dưới ngưỡng, các timeout cơ cấu
khí nén bị <strong>ức chế</strong> <em>(suppressed)</em>, không phát ra.</li>
<li><strong>Ức chế phải có điều kiện rõ ràng và tự gỡ</strong>, không phải tắt vĩnh viễn. Ức chế tuỳ tiện là cách
người ta vô hiệu hoá hệ cảnh báo mà vẫn tưởng nó đang chạy.</li>
<li><strong>Ghi lại cảnh báo bị ức chế vào nhật ký</strong>, kể cả khi không hiển thị. Lúc điều tra sự cố, thứ tự
các sự kiện mới là dữ liệu quý.</li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Cảnh báo là <strong>thứ có vòng đời</strong>: xác định → thiết kế → vận hành → theo dõi → sửa hoặc bỏ. Danh sách
cảnh báo được thêm vào suốt ba năm mà chưa bao giờ bị rà lại là danh sách đã hỏng. Chương 44 nói kỹ
phần thiết kế và trình bày cảnh báo trên màn hình vận hành.</p>
</blockquote>
<hr>
<h2 id="487-by-thưng-gp">48.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Mặc định &quot;mất điện thì nhả ra là an toàn&quot;</h3>
<p>Đã mổ xẻ ở mục 48.2. Đây là bẫy nguy hiểm vì nó nghe <strong>hợp lý</strong> và đúng trong một số trường hợp — nên
người ta áp nó cho mọi trường hợp mà không phân tích.</p>
<h3>🔍 BẪY 2 — &quot;Giữ&quot; bằng năng lượng còn sót</h3>
<p>Chọn &quot;giữ kẹp khi mất khí&quot;, nhưng giữ bằng chính khí còn trong ống. Khí xả dần qua rò rỉ, và sau vài
phút kẹp nhả — <strong>đúng lúc người đã tin máy đã dừng hẳn và đang thò tay vào</strong>.</p>
<p>Nếu chọn &quot;giữ&quot;, phải giữ bằng cơ cấu <strong>không phụ thuộc năng lượng</strong>.</p>
<p>⭐ Với khí nén, cơ cấu đó là <strong>van một chiều điều khiển</strong> hoặc <strong>khoá cần</strong>, lắp <strong>sát cửa xy-lanh</strong>
(Chương 6, mục 6.3). ⚠ Van hai cuộn hay van 5/3 vị trí giữa đóng <strong>không phải</strong> cơ cấu giữ tải —
chúng chỉ giữ vị trí con trượt trong van.</p>
<h3>🔍 BẪY 3 — Giá trị thay thế &quot;hợp lý&quot; thay vì an toàn</h3>
<p>Cảm biến analog ngoài dải, chương trình lấy <strong>giá trị đo được lần cuối</strong> làm giá trị thay thế. Máy
chạy tiếp bình thường với một con số không còn liên hệ gì với thực tế.</p>
<p>Giá trị thay thế phải là giá trị <strong>an toàn</strong> — thường là giá trị làm máy dừng.</p>
<h3>🔍 BẪY 4 — Nhịp tim dùng bit giữ mức thay vì đảo trạng thái</h3>
<pre><code class="language-iecst">// ✗ SAI — bit kẹt ở 1 khi đối tác treo trông giống hệt lúc đang chạy
Hb_ToB := TRUE;
</code></pre>
<p>Nhịp tim phải <strong>đổi trạng thái đều đặn</strong>. Bên nhận giám sát <strong>sự thay đổi</strong>, không giám sát mức.</p>
<h3>🔍 BẪY 5 — Xác nhận suy ra từ chính lệnh</h3>
<p>Đã nêu ở mục 48.4. Bẫy này ẩn kỹ vì code nhìn có vẻ có kiểm tra — nhưng thứ được kiểm tra là chính
biến lệnh, nên nó <strong>luôn đúng</strong>. Cách phát hiện: với mỗi điều kiện chuyển bước, hỏi <em>&quot;tín hiệu này đến
từ thế giới thật hay từ chính chương trình?&quot;</em></p>
<h3>🔍 BẪY 6 — Thiết bị phụ trợ không có tín hiệu tình trạng</h3>
<p>Bẫy trung tâm của chương. Nó xảy ra vì thiết bị phụ trợ thường được mua và lắp bởi người khác, ở giai
đoạn khác, và <strong>không ai đặt câu hỏi ở mục 48.6</strong>.</p>
<p><strong>Cách phòng:</strong> đưa câu hỏi đó vào biểu mẫu đặc tả (Chương 23) như một mục bắt buộc, áp cho <strong>mọi</strong>
thiết bị trong danh mục vật tư (<strong>Phụ lục C.11</strong>) — kể cả những thứ không nối vào PLC.</p>
<h3>🔍 BẪY 7 — Báo động cho mọi thứ</h3>
<p>Ngược lại với Bẫy 6, và cũng có hại: đưa mọi tín hiệu tình trạng vào và cho mỗi cái một báo động dừng
máy. Kết quả là máy dừng liên tục vì những chuyện nhỏ, người vận hành <strong>học cách bỏ qua báo động</strong> —
và rồi bỏ qua cả báo động thật.</p>
<p>Ba mức phản ứng ở cuối mục 48.6 tồn tại để tránh chuyện này. Chương 44 nói kỹ về phân cấp báo động.</p>
<hr>
<h2 id="488-bng-cht-thit-k-phòng-s-c">48.8 Bảng chốt — thiết kế phòng sự cố</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Với <strong>mọi ngõ ra</strong>, xác định trạng thái an toàn cho <strong>ba tình huống</strong> (mất điện · mất khí · đứt dây)</td>
<td>Bảng đầy đủ, không dòng nào để trống</td>
</tr>
<tr>
<td>2</td>
<td>Kiểm mọi lựa chọn &quot;giữ&quot; có được <strong>giữ bằng cơ cấu không phụ thuộc năng lượng</strong> không</td>
<td>Có</td>
</tr>
<tr>
<td>3</td>
<td>Với <strong>mọi tín hiệu vào</strong>, phân loại an toàn/quy trình và chọn kiểu tiếp điểm</td>
<td>Tín hiệu an toàn dùng NC</td>
</tr>
<tr>
<td>4</td>
<td>Với <strong>mọi tín hiệu analog quan trọng</strong>, có phát hiện ngoài dải và <strong>giá trị thay thế an toàn</strong></td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Với <strong>mọi lệnh tác động vật lý</strong>, có <strong>phản hồi độc lập</strong> + timeout</td>
<td>Không có bước nào chuyển tiếp bằng timer</td>
</tr>
<tr>
<td>6</td>
<td>Với <strong>mọi liên kết tới hệ khác</strong>, có <strong>nhịp tim đảo trạng thái</strong> + phản ứng đã định nghĩa</td>
<td>Có, và phản ứng ghi trong đặc tả</td>
</tr>
<tr>
<td>7</td>
<td>Với <strong>mọi thiết bị phụ trợ</strong>, trả lời câu hỏi <em>&quot;hỏng thì máy có biết không?&quot;</em></td>
<td>Mọi thiết bị ảnh hưởng chất lượng đều có tín hiệu tình trạng</td>
</tr>
<tr>
<td>8</td>
<td>Phân <strong>ba mức phản ứng</strong> (cấm chạy · cảnh báo · ghi nhận) cho từng tình trạng</td>
<td>Không phải mọi thứ đều dừng máy</td>
</tr>
<tr>
<td>9</td>
<td><strong>Thử tạo lỗi cố ý</strong> cho từng mục trên</td>
<td>Chương 50 và 52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="489-t-kim">48.9 Tự kiểm</h2>
<ol>
<li>Ba tình huống &quot;mất năng lượng&quot; khác nhau ở điểm nào? <strong>Tình huống nào hay bị bỏ sót nhất</strong> và vì sao
nó nguy hiểm?</li>
<li>Vì sao &quot;mất điện thì nhả ra&quot; <strong>không</strong> phải quy tắc chung? Cho hai ví dụ có đáp án ngược nhau.</li>
<li>Bạn chọn &quot;giữ kẹp khi mất khí&quot;. <strong>Điều kiện bắt buộc</strong> để lựa chọn đó thật sự an toàn là gì?</li>
<li>Vì sao tín hiệu 4–20 mA phân biệt được &quot;giá trị 0&quot; với &quot;đứt dây&quot;, còn 0–10 V thì không?</li>
<li>Cảm biến áp suất ngoài dải. Giá trị thay thế nên chọn thế nào — và vì sao &quot;lấy giá trị đo lần cuối&quot;
là sai?</li>
<li>Phát biểu nguyên tắc <strong>giám sát phản hồi thay vì tin lệnh</strong>. Vì sao tín hiệu xác nhận phải <strong>độc
lập với lệnh</strong>?</li>
<li>Vì sao nhịp tim phải <strong>đảo trạng thái</strong> chứ không giữ mức 1?</li>
<li>Kể lại sự cố ionizer ở mục 48.1. <strong>Câu hỏi nào</strong> ở giai đoạn thiết kế đã có thể ngăn nó?</li>
<li>Nêu <strong>ba mức phản ứng</strong> khi thiết bị phụ trợ hỏng, và cho một ví dụ mỗi mức ở DP-01.</li>
<li>Vì sao &quot;báo động cho mọi thứ&quot; cũng nguy hiểm không kém &quot;không báo động gì&quot;?</li>
</ol>
<p>Câu 3, 6 và 8 là ba câu phân loại. Câu 3 kiểm tra bạn không dừng ở lựa chọn mà đi tới điều kiện của
lựa chọn; câu 6 là nguyên tắc xuyên suốt cả cuốn sách; câu 8 kiểm tra bạn có phản xạ về <strong>hỏng hóc
vô hình</strong> — thứ đặc trưng của sản xuất điện tử.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 49 — Lắp đặt, đấu tủ &amp; chống nhiễu.</strong> Thiết kế đã phòng sự cố. Nhưng một phần lớn sự cố thật
không đến từ thiết kế mà từ <strong>cách lắp đặt</strong> — và chúng biểu hiện dưới dạng khó chịu nhất: lỗi ngẫu
nhiên không tái hiện được.</p>
<hr>
<h3>Nguồn tham khảo chương 48</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: nguyên tắc hỏng hóc phải dẫn
tới trạng thái an toàn; yêu cầu với mạch dừng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: phân tích mối nguy làm nền cho
việc chọn trạng thái an toàn ở mục 48.2.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: đặc tính tín hiệu vào/ra và phát hiện ngoài dải.</li>
<li>IEC 62682 — <em>Management of alarm systems for the process industries</em>: vòng đời cảnh báo, yêu cầu
mỗi cảnh báo phải kèm hành động ứng phó, và cách xử lý lụt cảnh báo (mục 48.6). Đây là bản quốc tế
tương ứng của tiêu chuẩn ANSI/ISA-18.2; sách dùng số hiệu IEC.</li>
<li>Bảng I/O, danh sách chức năng an toàn và danh mục thiết bị phụ trợ của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚠ Bảng trạng thái an toàn ở mục 48.2 là <strong>kết quả phân tích cho máy mẫu DP-01</strong>, không phải bảng áp
dụng chung. Máy của bạn có mối nguy khác thì đáp án khác — và đáp án đó phải đến từ đánh giá rủi ro
của chính cỗ máy đó.</p>
</blockquote>
<!-- SECTION: ch49_lap_dat_dau_tu_va_chong_nhieu -->
<hr>
<h1 id="chương-49-lp-đt-đu-t-chng-nhiu">Chương 49 — Lắp đặt, đấu tủ &amp; chống nhiễu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — phạm vi và giới hạn của chương này</strong></p>
<p>Chương này bàn về <strong>đấu tủ điện và đi dây trên máy</strong> — công việc có điện áp nguy hiểm.</p>
<p>Nó giúp bạn <strong>hiểu vì sao tủ được đấu như vậy</strong> và <strong>đặt đúng câu hỏi</strong> với người làm tủ. Nó
<strong>không</strong>:</p>
<ul>
<li>không thay thế <strong>kiến thức và giấy phép an toàn điện</strong> — đọc Chương 3 trước;</li>
<li>không thay thế <strong>thiết kế điện</strong> do người có chuyên môn thực hiện;</li>
<li>không thay thế <strong>quy định của cơ sở</strong> và tiêu chuẩn hiện hành tại thị trường của bạn.</li>
</ul>
<p>Phần đấu nối điện lưới và phần mạch an toàn phải do <strong>người có thẩm quyền</strong> làm hoặc kiểm tra.</p>
</blockquote>
<hr>
<h2 id="491-bài-toán-li-ngu-nhiên-mt-ba-tun">49.1 Bài toán: lỗi &quot;ngẫu nhiên&quot; mất ba tuần</h2>
<p>Một cỗ máy chạy tốt khi nghiệm thu. Sau khi lắp vào chuyền, nó bắt đầu có lỗi <strong>ngẫu nhiên</strong>: thỉnh
thoảng một cảm biến báo sai, thỉnh thoảng mạng rớt, thỉnh thoảng CPU khởi động lại.</p>
<p>Không có quy luật rõ ràng. Không tái hiện được. Người ta đổi cảm biến, đổi module I/O, nạp lại chương
trình, thay cáp mạng. Lỗi vẫn còn.</p>
<p>Ba tuần sau, tìm ra: <strong>cáp tín hiệu analog và cáp động cơ của biến tần đi chung một máng, song song
nhau khoảng bốn mét</strong>. Lỗi xuất hiện đúng lúc biến tần chạy tải nặng — nhưng vì chuyền chạy liên tục
nên không ai nối được hai việc đó với nhau.</p>
<p>Sửa mất hai giờ: tách máng.</p>
<blockquote>
<p>⭐ <strong>Ba tuần đi tìm cho một sai lầm mất hai giờ để sửa — nhưng chỉ nếu bạn biết chỗ nhìn.</strong></p>
<p>Đây là mẫu chung của cả chương: <strong>lỗi do lắp đặt không giống lỗi lắp đặt.</strong> Nó giống lỗi phần mềm,
lỗi cảm biến, lỗi module — bất cứ thứ gì trừ thứ thật sự sai.</p>
</blockquote>
<hr>
<h2 id="492-vì-sao-ngưi-lp-trình-phi-đc-chương-này">49.2 Vì sao người lập trình phải đọc chương này</h2>
<p>Bạn không đấu tủ. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Chương liên quan</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bạn là người đi tìm lỗi</strong> khi máy chạy sai</td>
<td>Chương 51</td>
</tr>
<tr>
<td>Rất nhiều &quot;lỗi phần mềm&quot; là lỗi lắp đặt</td>
<td>Chương 8 (nguồn), 31 (nhiễu analog), 36 (biến tần)</td>
</tr>
<tr>
<td>Bạn quyết định những thứ có hậu quả về đi dây</td>
<td>Chương 4, 9, 40</td>
</tr>
<tr>
<td>⭐ Bạn phải <strong>nghiệm thu</strong> phần đấu tủ</td>
<td>Chương 52, mục 52.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục tiêu của chương: khi máy có lỗi chập chờn, bạn biết nghi vào đâu — và biết hỏi câu gì.</strong></p>
</blockquote>
<hr>
<h2 id="493-tách-cáp-quy-tc-quan-trng-nht">49.3 ⭐ Tách cáp — quy tắc quan trọng nhất</h2>
<p>Ba nhóm cáp, và chúng <strong>không được đi chung</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Gồm gì</th>
<th>Đặc tính</th>
</tr>
</thead>
<tbody><tr>
<td>⚡ <strong>Động lực</strong></td>
<td>Cáp động cơ từ biến tần, cáp gia nhiệt, cáp hàn, cáp contactor</td>
<td>⭐ <strong>Nguồn nhiễu mạnh nhất</strong></td>
</tr>
<tr>
<td>📶 <strong>Tín hiệu</strong></td>
<td>Cảm biến, analog, encoder, mạng, truyền thông</td>
<td>⭐ <strong>Nạn nhân của nhiễu</strong></td>
</tr>
<tr>
<td>🔴 <strong>An toàn</strong></td>
<td>Mạch dừng khẩn, khoá cửa, rèm quang</td>
<td>⚠ Đi riêng — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>Quy tắc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Máng riêng cho từng nhóm</strong></td>
<td>Tốt nhất; khoảng cách càng xa càng tốt</td>
</tr>
<tr>
<td><strong>Nếu chung máng thì có vách ngăn kim loại</strong></td>
<td>Ngăn nối đất</td>
</tr>
<tr>
<td>⭐ <strong>Giao nhau thì cắt VUÔNG GÓC</strong></td>
<td>Ghép nhiễu nhỏ nhất ở góc 90°</td>
</tr>
<tr>
<td>⚠ <strong>Không đi song song đường dài</strong></td>
<td>Đây chính là cỗ máy ở mục 49.1</td>
</tr>
<tr>
<td>Cáp động cơ biến tần</td>
<td>⭐ <strong>Có vỏ chống nhiễu, nối vỏ hai đầu</strong> (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">   ✓ ĐÚNG — cắt vuông góc
        ═══════════ động lực ═══════════
                    ║
        ────────────╫──────────── tín hiệu
                    ║

   ✗ SAI — song song đường dài
        ═══════════ động lực ═══════════
        ─────────── tín hiệu ───────────
</code></pre>
<blockquote>
<p>⚠ <strong>Vì sao mạch an toàn đi riêng?</strong>
Không phải vì nhiễu — mà vì <strong>rõ ràng khi kiểm tra</strong>. Mạch an toàn phải nhận diện được, truy được
đường đi, và không lẫn với dây khác. Nhiều nơi quy định <strong>màu dây riêng</strong> cho mạch an toàn.</p>
<p>Đây là yêu cầu thuộc Chương 47, và người kiểm định sẽ tìm nó.</p>
</blockquote>
<hr>
<h2 id="494-ni-đt-pe-không-phi-0-v">49.4 ⭐⭐ Nối đất — PE không phải 0 V</h2>
<p>Đây là hiểu nhầm gây nhiều lỗi nhất trong chương, và nó rất phổ biến.</p>
<h3>Hai thứ khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>PE</strong> — dây bảo vệ <em>(protective earth)</em></th>
<th><strong>0 V</strong> — mát của mạch 24 V</th>
</tr>
</thead>
<tbody><tr>
<td>Mục đích</td>
<td>⭐ <strong>An toàn cho người</strong> — dẫn dòng sự cố về đất</td>
<td>Đường về của dòng mạch điều khiển</td>
</tr>
<tr>
<td>Dòng chạy qua khi bình thường</td>
<td>⭐ <strong>Gần như không có</strong></td>
<td>⭐ <strong>Toàn bộ dòng tải 24 V</strong></td>
</tr>
<tr>
<td>Tiết diện</td>
<td>Theo tiêu chuẩn an toàn</td>
<td>Theo dòng tải</td>
</tr>
<tr>
<td>Nối vào đâu</td>
<td>Vỏ tủ, vỏ thiết bị, thanh PE</td>
<td>Cực âm bộ nguồn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nối chúng ở nhiều điểm tạo ra vòng lặp đất.</strong></p>
<p>Nếu 0 V và PE nối với nhau ở <strong>hai chỗ khác nhau</strong>, thì dòng 24 V có <strong>hai đường về</strong> — và một phần
dòng đó chạy qua PE, qua khung máy, qua máng cáp. Dòng đó sinh ra nhiễu, và nó chạy qua đúng những
chỗ mà cáp tín hiệu đang đi cạnh.</p>
<p>⭐ <strong>Nếu cần nối 0 V với PE, nối ở ĐÚNG MỘT ĐIỂM</strong> — thường tại bộ nguồn. Ghi rõ điểm đó vào bản
vẽ.</p>
</blockquote>
<h3>Triệu chứng của vòng lặp đất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị analog <strong>run</strong> hoặc <strong>trôi</strong></td>
<td>Chương 31, mục 31.6</td>
</tr>
<tr>
<td>Mạng rớt gói ngẫu nhiên</td>
<td>Chương 40</td>
</tr>
<tr>
<td>Nhiễu tăng khi thiết bị công suất chạy</td>
<td>⭐ Dấu hiệu đặc trưng</td>
</tr>
<tr>
<td>Đo được <strong>điện áp giữa hai điểm đất</strong> ở hai đầu máy</td>
<td>⭐ Cách xác nhận</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách kiểm nhanh:</strong> đo điện áp xoay chiều giữa vỏ tủ và vỏ thiết bị ở xa. Nếu có vài vôn, bạn
có chênh lệch điện thế đất — và mọi cáp nối hai đầu đó đang chịu nó.</p>
</blockquote>
<h3>⭐ Vỏ chống nhiễu — hai quy tắc khác nhau</h3>
<p>Chương 31 mục 31.6 và Chương 36 mục 36.7 đã nêu, gom lại đây vì đây là chỗ dễ nhầm nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tín hiệu analog, cảm biến</strong></td>
<td>⭐ <strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td><strong>Cáp động cơ biến tần</strong></td>
<td>⭐ <strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — mục tiêu khác</td>
</tr>
<tr>
<td><strong>Cáp mạng</strong></td>
<td>Theo hướng dẫn nhà sản xuất</td>
<td>Thường hai đầu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Và cách nối vỏ quan trọng ngang việc nối ở đâu: phải tiếp xúc TRỌN VÒNG 360°.</strong></p>
<p>Bện vỏ thành một sợi rồi vặn vào vít — cách làm phổ biến — tạo ra một đoạn dây dài. Ở tần số cao,
đoạn dây đó có trở kháng đáng kể và vỏ <strong>mất phần lớn tác dụng</strong>.</p>
<p>Dùng <strong>kẹp vỏ chuyên dụng</strong> ôm trọn vòng quanh vỏ cáp. Chi tiết nhỏ, khác biệt lớn.</p>
</blockquote>
<pre><code class="language-text">   ✗ SAI — bện thành sợi, vặn vít        ✓ ĐÚNG — kẹp trọn vòng 360°
   ═══════╗                              ═══════╦═══════
          ╰──────○ vít                          ▓ kẹp ôm quanh vỏ
       đoạn dây dài = trở kháng cao             ▓
                                                ⏚
</code></pre>
<hr>
<h2 id="495-ngun-24-v-và-chia-nhánh">49.5 Nguồn 24 V và chia nhánh</h2>
<p>Chương 8 mục 8.7 đã tính công suất. Ở đây là cách <strong>bố trí</strong>.</p>
<h3>⭐ Vì sao chia nhánh cầu chì</h3>
<pre><code class="language-text">              ┌─[cc]─── CPU + module
   24 V ──────┼─[cc]─── Cảm biến
              ├─[cc]─── Cơ cấu chấp hành (van, đèn)
              └─[cc]─── Mạng, thiết bị truyền thông
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lợi ích</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Một chập không kéo sập tất cả</strong></td>
<td>Cuộn van chập → nhánh đó nhảy, CPU vẫn sống và <strong>báo được lỗi</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cô lập khi chẩn đoán</strong></td>
<td>Rút một cầu chì để loại trừ cả một nhóm (Chương 51)</td>
</tr>
<tr>
<td>Bảo vệ đúng mức</td>
<td>Mỗi nhánh cầu chì theo đúng dòng của nó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Lợi ích thứ nhất đáng giá hơn nó có vẻ.</strong> Nếu CPU mất điện cùng lúc với sự cố, máy dừng câm —
không báo động, không ghi log, không ai biết chuyện gì. Với nhánh riêng, CPU sống sót và <strong>nói cho
bạn biết nhánh nào chết</strong>.</p>
</blockquote>
<h3>⚠ Ba điều hay bị bỏ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cầu chì phải có đèn báo đứt</strong></td>
<td>Không thì phải rút ra đo từng cái</td>
</tr>
<tr>
<td>⭐ <strong>PLC nên biết trạng thái nguồn từng nhánh</strong></td>
<td>Một ngõ vào số cho mỗi nhánh quan trọng — rẻ, và biến &quot;máy chạy lạ&quot; thành &quot;nhánh 3 mất điện&quot;</td>
</tr>
<tr>
<td><strong>Nguồn dự phòng cho CPU</strong></td>
<td>Với máy quan trọng, giữ CPU sống qua sụt áp ngắn</td>
</tr>
</tbody></table></div>
<h3>⚡ Chống quá áp lan truyền</h3>
<p>Sét đánh gần, hoặc một contactor lớn cắt tải cảm, sinh ra <strong>xung quá áp</strong> truyền vào máy qua đường
nguồn hoặc qua cáp tín hiệu đi xa. Xung này ngắn — vài micro giây — nhưng biên độ có thể hàng nghìn
vôn, đủ phá module I/O hoặc cổng mạng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi đặt bảo vệ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu vào nguồn của tủ</strong></td>
<td>Cửa vào phổ biến nhất</td>
</tr>
<tr>
<td>⭐ <strong>Cáp tín hiệu chạy ra ngoài nhà, hoặc dài giữa các tủ</strong></td>
<td>⭐ <strong>Cáp dài là một cái ăng-ten</strong></td>
</tr>
<tr>
<td><strong>Cáp mạng nối giữa hai toà nhà</strong></td>
<td>Nơi chênh lệch điện thế đất lớn nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thiết bị chống quá áp chỉ có tác dụng khi nối đất tốt</strong> — nó làm việc bằng cách <strong>dẫn xung
xuống đất</strong>. Đấu nó vào một điểm đất kém thì nó gần như vô dụng. Đây là chỗ mục 49.4 quay lại: nối
đất kém làm hỏng nhiều thứ hơn ta tưởng.</p>
<p>⚡ Thiết bị chống quá áp là <strong>vật tư hao mòn</strong> — nó xuống cấp sau mỗi lần chịu xung. Loại có đèn báo
hoặc tiếp điểm báo trạng thái đáng giá tiền chênh: ⭐ <strong>đưa tiếp điểm đó về một ngõ vào PLC</strong> thì
máy tự báo khi bảo vệ đã hết tác dụng, thay vì phát hiện sau khi module cháy.</p>
</blockquote>
<hr>
<h2 id="496-đánh-s-dây-và-cu-đu">49.6 Đánh số dây và cầu đấu</h2>
<p>Việc nhàm chán nhất, và là việc quyết định thời gian sửa máy lúc hai giờ sáng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mỗi dây có số ở CẢ HAI đầu</strong></td>
<td>Một đầu thì vô dụng khi truy từ đầu kia</td>
</tr>
<tr>
<td>⭐ <strong>Số dây khớp bản vẽ</strong></td>
<td>Bản vẽ nói dây 214, trong tủ phải có dây 214</td>
</tr>
<tr>
<td><strong>Nhãn bền</strong></td>
<td>⚠ Nhãn viết bút lông phai sau một năm trong dầu</td>
</tr>
<tr>
<td><strong>Cầu đấu nhóm theo chức năng</strong></td>
<td>DI một khối, DO một khối, analog một khối</td>
</tr>
<tr>
<td>⭐ <strong>Chừa cầu đấu dự phòng</strong></td>
<td>20 % — cùng lý do với chừa khe cắm (Chương 8, mục 8.3)</td>
</tr>
<tr>
<td><strong>Dây tín hiệu không đấu chung cầu đấu với động lực</strong></td>
<td>Cùng lý do tách máng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy ước đánh số phải khớp với tên tag trong chương trình.</strong>
Nếu bản vẽ ghi dây 214 đi tới <code>DI_BoardStn1</code>, và cầu đấu X2:14, thì người sửa máy đi từ triệu chứng
(&quot;cảm biến board không báo&quot;) tới đúng sợi dây trong ba bước. Không có liên kết đó, mỗi lần truy là
một cuộc điều tra.</p>
<p>Đây là phần &quot;bảng I/O&quot; ở Chương 23 kéo dài tới tận sợi dây — và là lý do bảng I/O phải làm <strong>trước</strong>
khi đấu tủ.</p>
</blockquote>
<hr>
<h2 id="496b-ba-vic-lúc-lp-module-nh-nhưng-b-qua-thì-tr-giá-lâu-dài">49.6b ⭐ Ba việc lúc lắp module — nhỏ, nhưng bỏ qua thì trả giá lâu dài</h2>
<p><strong>Một — ⚠⚠ cắt nguồn trước khi lắp hoặc tháo module</strong></p>
<blockquote>
<p>⚠⚠ <strong>Cắt nguồn cấp cho module (hoặc cả giá) TRƯỚC khi cắm, rút, hay đấu dây vào module.</strong></p>
<p>⭐ Một số dòng PLC cho phép <strong>thay nóng</strong> <em>(hot swap)</em> — nhưng đó là <strong>tính năng phải được ghi rõ
trong tài liệu của đúng module đó</strong>, không phải mặc định. ⚠ Rút một module không hỗ trợ thay nóng
có thể hỏng module, hỏng giá, hoặc ⚠⚠ <strong>làm các ngõ ra khác nhảy trạng thái trong khoảnh khắc</strong>.</p>
<p>⭐ Và ngay cả khi module <strong>có</strong> hỗ trợ thay nóng, câu hỏi tiếp theo vẫn còn: ⚠ <em>&quot;máy đang chạy —
ngõ ra của module này đang giữ cái gì?&quot;</em> (Chương 53).</p>
</blockquote>
<p><strong>Hai — ⭐ bó dây theo MODULE</strong></p>
<p>Các sợi dây đi tới <strong>cùng một module</strong> được bó lại thành một bó rồi mới đi vào máng. Nghe như việc
thẩm mỹ, nhưng nó là việc <strong>bảo trì</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Có bó theo module</th>
<th>Không bó</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Tháo một module → <strong>rút một bó</strong></td>
<td>⚠ Lần theo từng sợi trong máng chung</td>
</tr>
<tr>
<td>⭐ Nhìn là biết bó nào của module nào</td>
<td>Phải đọc số dây từng sợi</td>
</tr>
<tr>
<td>⭐ Thay module → cắm lại <strong>một lần</strong></td>
<td>⚠ Nhiều lần cắm, nhiều cơ hội cắm nhầm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Bó dây <strong>không</strong> thay thế quy tắc tách cáp ở mục 49.3 — ⭐ <strong>bó theo module, rồi các bó vẫn phải
đi đúng máng theo loại tín hiệu.</strong></p>
</blockquote>
<p><strong>Ba — ⚠ kiểm tiết diện dây theo dòng LỚN NHẤT, không theo dòng bình thường</strong></p>
<p>Mỗi chân module nhận được dây trong một dải tiết diện nhất định. ⭐ Hai điều phải kiểm, và người ta
thường chỉ kiểm điều thứ nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Dây có <strong>vừa chân đấu</strong> không — dải tiết diện ghi trong tài liệu module</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ Dây có <strong>chịu nổi dòng lớn nhất có thể</strong> không — ⭐ <strong>không phải dòng lúc chạy bình thường</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Cùng tinh thần với việc chọn bộ nguồn ở mục 49.5: ⚠ <strong>tính theo trường hợp xấu nhất</strong>, không tính
theo trường hợp thường gặp.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — mã màu theo loại tín hiệu, dùng KÈM số dây chứ không thay số dây.</strong>
Ví dụ AC một màu, DC một màu, dây chung một màu. ⭐ Màu giúp <strong>thấy sai từ xa</strong> — một sợi màu lạ nằm
trong bó là dấu hiệu nhìn ra ngay, trước cả khi đọc số. ⚠ Nhưng màu <strong>không đủ để truy vết</strong>: vẫn
phải có số dây (mục 49.6), vì hai sợi cùng màu thì không phân biệt được.</p>
</blockquote>
<hr>
<h2 id="497-đi-dây-trên-máng-xích-đng">49.7 ⚠ Đi dây trên máng xích động</h2>
<p>Cáp đi theo cơ cấu chuyển động là điểm hỏng <strong>được lập trình sẵn</strong> nếu chọn sai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cáp loại chịu uốn</strong> <em>(continuous flex)</em></td>
<td>⚠ Cáp thường <strong>gãy lõi</strong> sau vài trăm nghìn lần uốn (Chương 40, mục 40.6)</td>
</tr>
<tr>
<td>⭐ <strong>Bán kính uốn tối thiểu</strong> theo datasheet</td>
<td>Uốn gắt hơn quy định thì tuổi thọ giảm rất nhanh</td>
</tr>
<tr>
<td><strong>Không xoắn cáp trong xích</strong></td>
<td>Xích uốn một mặt phẳng; cáp xoắn sẽ mỏi ở chỗ khác</td>
</tr>
<tr>
<td><strong>Cố định hai đầu đúng cách</strong></td>
<td>Cáp phải &quot;trôi&quot; trong xích, không bị kéo căng</td>
</tr>
<tr>
<td>⚠ <strong>Không bó chặt nhiều cáp với nhau</strong></td>
<td>Chúng phải trượt tương đối với nhau</td>
</tr>
<tr>
<td><strong>Tách động lực và tín hiệu trong xích</strong></td>
<td>Cùng quy tắc mục 49.3 — nhiều xích có vách ngăn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cáp gãy lõi là lỗi khó chẩn đoán bậc nhất.</strong>
Nó <strong>không đứt hẳn</strong> — chỉ chập chờn, và thường chỉ khi cơ cấu ở một tư thế nhất định. Đo thông
mạch tĩnh vẫn thấy tốt (Chương 3).</p>
<p>⭐ <strong>Cách xác nhận:</strong> lắc hoặc di chuyển cáp trong lúc theo dõi tín hiệu — với mạng thì theo dõi bộ
đếm lỗi trên chuyển mạch quản lý được (Chương 40, mục 40.6); với cảm biến thì theo dõi bit trong
PLC.</p>
</blockquote>
<h3>⭐ Phép tính tuổi thọ</h3>
<p>Cùng cách tính với tuổi thọ rơ-le ở Chương 9 mục 9.3:</p>
<pre><code class="language-text">Số lần uốn/chu trình  ×  chu trình/giờ  ×  giờ/năm  =  số lần uốn/năm
</code></pre>
<p>Với gantry DP-01: mỗi board gantry đi một vòng, 300 board/giờ (Phụ lục J §J.1), 2 ca × 8 giờ × 300
ngày:</p>
<pre><code class="language-text">1 × 300 × 4800 = 1 440 000 lần/năm
</code></pre>
<blockquote>
<p>⭐ <strong>Một triệu tư lần uốn mỗi năm.</strong> So con số đó với tuổi thọ uốn ghi trong datasheet cáp. Nếu cáp
chỉ đảm bảo vài triệu lần, bạn đang nhìn vào một hạng mục <strong>thay thế định kỳ</strong>, không phải một thứ
lắp một lần cho xong.</p>
<p>Và nếu dùng cáp thường thay vì cáp chịu uốn, con số đó có thể là <strong>vài tháng</strong>.</p>
</blockquote>
<hr>
<h2 id="498-tám-sai-lm-gây-li-ngu-nhiên">49.8 ⭐ Tám sai lầm gây lỗi &quot;ngẫu nhiên&quot;</h2>
<p>Gom lại đây vì đây là mục bạn sẽ quay lại khi chẩn đoán (Chương 51).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Sai lầm</th>
<th>Triệu chứng đặc trưng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong></td>
<td>Lỗi xuất hiện <strong>đúng lúc thiết bị công suất chạy tải nặng</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> (0 V nối PE ở nhiều điểm)</td>
<td>Analog run; mạng rớt gói; đo được điện áp giữa hai điểm đất</td>
</tr>
<tr>
<td>3</td>
<td><strong>Vỏ chống nhiễu nối hai đầu</strong> ở cáp analog</td>
<td>Nhiễu <strong>nặng hơn</strong> so với không nối vỏ</td>
</tr>
<tr>
<td>4</td>
<td><strong>Vỏ bện thành sợi thay vì kẹp 360°</strong></td>
<td>Vỏ mất phần lớn tác dụng ở tần số cao</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong></td>
<td>Lỗi khi <strong>nhiều cơ cấu cùng tác động</strong>; trông giống lỗi phần mềm (Chương 8, mục 8.7)</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Cáp thường trong xích động</strong></td>
<td>Mất tín hiệu <strong>ngẫu nhiên</strong>, thường ở một tư thế nhất định</td>
</tr>
<tr>
<td>7</td>
<td><strong>Đầu cốt lỏng</strong></td>
<td>Nóng dần, sụt áp, và <strong>nặng dần theo thời gian</strong> (Chương 3, mục 3.2)</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>OSSD đấu vào ngõ vào thường</strong></td>
<td>Bit nhấp nháy do <strong>xung kiểm tra</strong> của thiết bị an toàn (Chương 47, mục 47.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả tám: chúng không gây lỗi ngay và không gây lỗi đều.</strong></p>
<p>Máy chạy được lúc nghiệm thu. Lỗi xuất hiện sau vài tuần, vài tháng, hoặc chỉ khi có điều kiện nhất
định. Và vì không tái hiện được, người ta đi đổi thứ dễ đổi — cảm biến, module, chương trình.</p>
<p>⭐ <strong>Khi gặp lỗi chập chờn không tái hiện được, hãy nghi lắp đặt trước khi nghi logic.</strong> Đây là quy
tắc tiết kiệm thời gian nhất trong Chương 51.</p>
</blockquote>
<hr>
<h2 id="499-trên-máy-mu-dp-01">49.9 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Máng cáp</td>
<td>⭐ <strong>Ba máng</strong>: động lực · tín hiệu · an toàn</td>
<td>Mục 49.3</td>
</tr>
<tr>
<td>Cáp động cơ chuyền</td>
<td>Có vỏ, ⭐ <strong>nối vỏ hai đầu</strong></td>
<td>36, mục 36.7</td>
</tr>
<tr>
<td>Cáp analog (áp khí, áp keo, UV)</td>
<td>Đôi xoắn có vỏ, ⭐ <strong>nối vỏ một đầu phía tủ</strong></td>
<td>31, mục 31.6</td>
</tr>
<tr>
<td>Cáp RS-485 tới bộ điều khiển nhiệt</td>
<td>Đôi xoắn có vỏ, ⚠ <strong>tách xa cáp động cơ</strong></td>
<td>38, mục 38.5</td>
</tr>
<tr>
<td>⭐ Cáp trong xích gantry</td>
<td>⭐ <strong>Loại chịu uốn</strong>, tách động lực/tín hiệu trong xích</td>
<td>Mục 49.7</td>
</tr>
<tr>
<td>0 V và PE</td>
<td>⭐ Nối <strong>một điểm duy nhất</strong> tại bộ nguồn, ghi vào bản vẽ</td>
<td>Mục 49.4</td>
</tr>
<tr>
<td>Nhánh cầu chì 24 V</td>
<td>Bốn nhánh: CPU · cảm biến · cơ cấu · mạng</td>
<td>Mục 49.5</td>
</tr>
<tr>
<td>⭐ Giám sát nguồn nhánh</td>
<td>Ngõ vào số cho từng nhánh quan trọng</td>
<td>Mục 49.5</td>
</tr>
<tr>
<td>Mạch an toàn</td>
<td>⚠ Máng riêng, màu dây riêng</td>
<td>47</td>
</tr>
</tbody></table></div>
<h3>⭐ Hạng mục cần tính, không chỉ chọn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Phép tính</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7, 5 mục 5.7</td>
</tr>
<tr>
<td>Tuổi thọ cáp xích gantry</td>
<td>⭐ <strong>1,44 triệu lần uốn/năm</strong></td>
<td>Mục 49.7</td>
</tr>
<tr>
<td>Tuổi thọ ngõ ra van</td>
<td>2,88 triệu lần đóng cắt/năm</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>Dòng qua chân chung module</td>
<td>Tổng tại thời điểm nhiều tải nhất</td>
<td>9 mục 9.4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bốn phép tính này có chung một dạng: đếm số lần, rồi so với con số trong datasheet.</strong>
Chúng đều đơn giản, đều mất vài phút, và đều là thứ <strong>phải làm trước khi mua</strong> — vì phát hiện sau
khi máy chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="4910-nghim-thu-phn-đu-t">49.10 Nghiệm thu phần đấu tủ</h2>
<p>Việc của người lập trình khi tiếp nhận tủ (Chương 52, mục 52.3):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>Đúng thiết bị, đúng mã</td>
<td>Đối chiếu nhãn với danh mục vật tư (<strong>Phụ lục C.11</strong>)</td>
</tr>
<tr>
<td>⭐ <strong>Dây có số ở hai đầu, khớp bản vẽ</strong></td>
<td>Lấy mẫu vài chục dây</td>
</tr>
<tr>
<td><strong>Đầu cốt siết đủ chặt</strong></td>
<td>Kéo nhẹ từng dây; siết lại theo lực quy định</td>
</tr>
<tr>
<td>⭐ <strong>Tách máng đúng ba nhóm</strong></td>
<td>Nhìn — đây là thứ dễ kiểm nhất và hay sai nhất</td>
</tr>
<tr>
<td>⭐ <strong>0 V nối PE ở đúng một điểm</strong></td>
<td>Tra bản vẽ, rồi <strong>đo xác nhận</strong></td>
</tr>
<tr>
<td><strong>Vỏ chống nhiễu nối đúng quy tắc</strong></td>
<td>Kiểm từng loại cáp theo bảng ở mục 49.4</td>
</tr>
<tr>
<td><strong>Cáp trong xích là loại chịu uốn</strong></td>
<td>Đọc nhãn cáp</td>
</tr>
<tr>
<td>⭐ <strong>Đo điện áp 24 V khi tải nặng</strong></td>
<td>⭐ <strong>Ghi lại làm mốc</strong> (Chương 8, mục 8.7; Chương 36, mục 36.8)</td>
</tr>
<tr>
<td>Nối đất vỏ tủ và vỏ thiết bị</td>
<td>Đo thông mạch tới thanh đất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;ghi lại làm mốc&quot; xuất hiện lần thứ tư trong sách</strong> — điện áp 24 V (Chương 8), dòng động
cơ (Chương 36), số lỗi mạng (Chương 40), và ở đây.</p>
<p>Chúng là cùng một ý tưởng: <strong>một phép đo chỉ có nghĩa khi có cái để so.</strong> Mười phút lúc nghiệm thu
đổi lấy khả năng trả lời &quot;cái này có bình thường không&quot; trong suốt vòng đời máy.</p>
</blockquote>
<hr>
<h2 id="4911-by-thưng-gp">49.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cáp tín hiệu song song cáp động lực</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 49.1 — lỗi ngẫu nhiên, không tái hiện được, và người ta đi đổi
cảm biến với module trong ba tuần.
<strong>Cách sửa:</strong> tách máng; giao nhau thì <strong>cắt vuông góc</strong> (mục 49.3).</p>
<h3>🔍 BẪY 2 — Nhầm PE với 0 V</h3>
<p><strong>Hiện tượng:</strong> vòng lặp đất — analog run, mạng rớt gói, nhiễu tăng khi thiết bị công suất chạy.
<strong>Cách sửa:</strong> ⭐ nối 0 V với PE ở <strong>đúng một điểm</strong>, ghi vào bản vẽ (mục 49.4).</p>
<h3>🔍 BẪY 3 — Vỏ chống nhiễu nối sai số đầu</h3>
<p><strong>Hiện tượng:</strong> nhiễu <strong>nặng hơn</strong> khi nối vỏ — vì vỏ thành đường dẫn dòng vòng.
<strong>Cách sửa:</strong> analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong> (mục 49.4). Hai quy tắc, hai bài toán khác
nhau.</p>
<h3>🔍 BẪY 4 — Bện vỏ thành sợi rồi vặn vít</h3>
<p><strong>Hiện tượng:</strong> đã nối vỏ đúng số đầu mà vẫn nhiễu.
<strong>Cách sửa:</strong> ⭐ kẹp <strong>trọn vòng 360°</strong> (mục 49.4).</p>
<h3>🔍 BẪY 5 — Một cầu chì cho tất cả</h3>
<p><strong>Hiện tượng:</strong> một cuộn van chập → <strong>CPU mất điện cùng lúc</strong> → máy dừng câm, không báo động, không
log.
<strong>Cách sửa:</strong> chia nhánh theo nhóm; và ⭐ đưa trạng thái nhánh về PLC (mục 49.5).</p>
<h3>🔍 BẪY 6 — Cáp thường trong xích động</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất tín hiệu ngẫu nhiên sau vài tháng, thường ở một tư thế nhất định; đo thông mạch
tĩnh vẫn tốt.
<strong>Cách sửa:</strong> cáp chịu uốn, đúng bán kính uốn; ⭐ và <strong>tính số lần uốn mỗi năm</strong> (mục 49.7).</p>
<h3>🔍 BẪY 7 — Số dây chỉ có ở một đầu</h3>
<p><strong>Hiện tượng:</strong> truy một sợi dây từ hiện trường về tủ mất hàng giờ.
<strong>Cách sửa:</strong> số ở <strong>cả hai đầu</strong>, khớp bản vẽ và khớp tên tag (mục 49.6).</p>
<h3>🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau đo được 23,1 V ở tải nặng — <strong>không biết</strong> đó là bình thường hay đã xấu
đi.
<strong>Cách sửa:</strong> đo và ghi khi máy còn mới (mục 49.10).</p>
<h3>🔍 BẪY 9 — Đấu tủ trước khi có bảng I/O</h3>
<p><strong>Hiện tượng:</strong> số dây không khớp tên tag; mỗi lần truy là một cuộc điều tra.
<strong>Cách sửa:</strong> bảng I/O làm <strong>trước</strong> (Chương 23), và quy ước đánh số bám theo nó (mục 49.6).</p>
<h3>🔍 BẪY 10 — Nghi logic trước khi nghi lắp đặt</h3>
<p><strong>Hiện tượng:</strong> hàng giờ đọc chương trình cho một lỗi nằm ở sợi dây.
<strong>Cách sửa:</strong> ⭐⭐ <strong>lỗi chập chờn không tái hiện được → nghi lắp đặt trước</strong> (mục 49.8, Chương 51).</p>
<hr>
<h2 id="4912-bng-cht">49.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba nhóm cáp</td>
<td>⚡ Động lực · 📶 tín hiệu · 🔴 an toàn — <strong>không đi chung</strong></td>
</tr>
<tr>
<td>Buộc phải giao nhau</td>
<td>⭐ <strong>Cắt vuông góc</strong></td>
</tr>
<tr>
<td>Vì sao mạch an toàn đi riêng</td>
<td>Không phải vì nhiễu — vì <strong>rõ ràng khi kiểm tra</strong></td>
</tr>
<tr>
<td>⭐⭐ PE và 0 V</td>
<td><strong>Hai thứ khác nhau</strong> — PE cho an toàn người, 0 V là đường về của dòng</td>
</tr>
<tr>
<td>Nối 0 V với PE ở đâu</td>
<td>⭐ <strong>Đúng một điểm</strong>, ghi vào bản vẽ</td>
</tr>
<tr>
<td>Vỏ cáp analog</td>
<td><strong>Một đầu</strong> — phía tủ</td>
</tr>
<tr>
<td>Vỏ cáp động cơ biến tần</td>
<td><strong>Hai đầu</strong></td>
</tr>
<tr>
<td>Cách nối vỏ</td>
<td>⭐ <strong>Kẹp trọn vòng 360°</strong>, không bện thành sợi</td>
</tr>
<tr>
<td>Vì sao chia nhánh cầu chì</td>
<td>⭐ Một chập không kéo sập CPU — <strong>máy còn báo được lỗi</strong></td>
</tr>
<tr>
<td>Nên thêm gì cho nhánh nguồn</td>
<td>Ngõ vào số báo trạng thái từng nhánh</td>
</tr>
<tr>
<td>Chống quá áp lan truyền</td>
<td>Đầu vào nguồn + ⭐ <strong>cáp tín hiệu đi xa</strong>; là <strong>vật tư hao mòn</strong>, nên đưa tiếp điểm báo về PLC</td>
</tr>
<tr>
<td>Số dây</td>
<td>⭐ <strong>Cả hai đầu</strong>, khớp bản vẽ <strong>và khớp tên tag</strong></td>
</tr>
<tr>
<td>Cáp trong xích động</td>
<td>⭐ <strong>Loại chịu uốn</strong>, đúng bán kính uốn, không bó chặt</td>
</tr>
<tr>
<td>Cáp gãy lõi — triệu chứng</td>
<td>Chập chờn theo tư thế; ⚠ <strong>đo tĩnh vẫn tốt</strong></td>
</tr>
<tr>
<td>Xác nhận cáp gãy lõi</td>
<td><strong>Lắc cáp</strong> trong lúc theo dõi tín hiệu</td>
</tr>
<tr>
<td>⭐⭐ Lỗi chập chờn không tái hiện</td>
<td><strong>Nghi lắp đặt trước khi nghi logic</strong></td>
</tr>
<tr>
<td>⚠⚠ Trước khi lắp/tháo module</td>
<td>⭐ <strong>Cắt nguồn</strong> — thay nóng là <strong>tính năng phải ghi rõ</strong>, không mặc định</td>
</tr>
<tr>
<td>⭐ Bó dây</td>
<td><strong>Theo module</strong> — rồi các bó vẫn đi đúng máng theo loại tín hiệu</td>
</tr>
<tr>
<td>Kiểm tiết diện dây theo</td>
<td>⚠⚠ <strong>Dòng lớn nhất có thể</strong>, không phải dòng lúc chạy bình thường</td>
</tr>
<tr>
<td>Mã màu theo loại tín hiệu</td>
<td>⭐ Dùng <strong>kèm</strong> số dây — thấy sai từ xa, nhưng <strong>không thay</strong> số dây</td>
</tr>
<tr>
<td>Lúc nghiệm thu phải ghi gì</td>
<td>⭐ <strong>Mốc</strong>: điện áp 24 V tải nặng, dòng động cơ, số lỗi mạng</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4913-t-kim">49.13 Tự kiểm</h2>
<ol>
<li>⭐ Mô tả sự cố ở mục 49.1. Vì sao nó mất ba tuần để tìm, và điều gì làm nó khó nối với nguyên nhân?</li>
<li>Kể ba nhóm cáp và quy tắc đi dây cho chúng. Vì sao mạch an toàn đi riêng?</li>
<li>⭐⭐ Phân biệt <strong>PE</strong> với <strong>0 V</strong> trên bốn tiêu chí. Nối chúng ở nhiều điểm gây ra chuyện gì?</li>
<li>Nêu bốn triệu chứng của vòng lặp đất và cách kiểm nhanh.</li>
<li>⭐ Vỏ chống nhiễu của cáp analog nối mấy đầu? Của cáp động cơ biến tần nối mấy đầu? Vì sao khác
nhau?</li>
<li>Vì sao <strong>bện vỏ thành sợi rồi vặn vít</strong> làm vỏ mất tác dụng? Cách đúng là gì?</li>
<li>⭐ Nêu ba lợi ích của việc chia nhánh cầu chì 24 V. Lợi ích nào đáng giá nhất khi có sự cố?</li>
<li>Cáp gãy lõi trong xích động cho triệu chứng gì? Vì sao <strong>đo thông mạch tĩnh không phát hiện được</strong>?</li>
<li>⭐ Tính số lần uốn mỗi năm của cáp trong xích gantry DP-01 với 300 board/giờ, 2 ca × 8 giờ, 300
ngày. Con số đó nói lên điều gì về cách bạn coi sợi cáp?</li>
<li>Vì sao số dây phải có ở <strong>cả hai đầu</strong> và khớp với <strong>tên tag</strong> trong chương trình?</li>
<li>Nêu tám sai lầm lắp đặt gây lỗi &quot;ngẫu nhiên&quot;. Điểm chung của chúng là gì?</li>
<li>⭐⭐ Khi gặp lỗi chập chờn không tái hiện được, nên nghi vào đâu trước? Vì sao quy tắc này tiết
kiệm nhiều thời gian nhất?</li>
<li>⚠⚠ Vì sao phải <strong>cắt nguồn</strong> trước khi lắp/tháo module? ⭐ Nếu module <strong>có</strong> hỗ trợ thay nóng thì
câu hỏi tiếp theo là gì?</li>
<li>⭐ Nêu <strong>ba</strong> lợi ích của việc bó dây theo module khi bảo trì. ⚠ Bó dây có thay được quy tắc tách
cáp ở mục 49.3 không?</li>
<li>⚠ Kiểm tiết diện dây phải theo dòng nào? ⭐ Vì sao mã màu <strong>không đủ</strong> để truy vết một sợi dây?</li>
</ol>
<blockquote>
<p>Câu 3, 5, 9 và 12 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: <strong>lỗi do lắp đặt không
giống lỗi lắp đặt — nó giống lỗi phần mềm, và đó là lý do người ta đi tìm nhầm chỗ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 50 — <strong>Mô phỏng &amp; kiểm thử</strong>. Tủ đã đấu xong. Trước khi cấp điện cho cả cỗ máy, chương sau về
việc tìm lỗi ở nơi rẻ nhất: trên bàn, trước khi có phần cứng.</p>
<h3>Nguồn tham khảo chương 49</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với đi dây, nối
đất bảo vệ, đánh dấu dây dẫn, và bố trí tủ điện. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61439 (bộ) — <em>Low-voltage switchgear and controlgear assemblies</em>: yêu cầu với tủ điện hạ áp.</li>
<li>IEC 61800-3 — <em>EMC requirements for adjustable speed drives</em>: nền cho yêu cầu tách cáp và nối vỏ ở
mục 49.3–49.4.</li>
<li>IEC 61918 — <em>Installation of communication networks in industrial premises</em>: lắp đặt cáp mạng công
nghiệp.</li>
<li>IEC 61643 (bộ) — <em>Low-voltage surge protective devices</em>: thiết bị chống quá áp lan truyền cho
đường nguồn và đường tín hiệu — nền cho mục 49.5.</li>
<li><strong>Datasheet cáp</strong> — dùng cho ⚠ <strong>số lần uốn cho phép</strong>, <strong>bán kính uốn tối thiểu</strong>, và loại vỏ.</li>
<li><strong>Hướng dẫn lắp đặt của nhà sản xuất biến tần và PLC</strong> — dùng cho nối đất và chống nhiễu; ⭐ <strong>họ đã
tính cho sản phẩm của họ</strong>.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-4 <em>I/O Installation,
Wiring, and Precautions</em>: ⚠ <strong>cắt nguồn trước khi lắp/đấu module</strong>; ⭐ <strong>bó dây theo module</strong>; kiểm
<strong>tiết diện theo dòng lớn nhất</strong>; và <strong>mã màu theo loại tín hiệu</strong> dùng kèm nhãn số dây — nền cho
mục 49.6b.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Chương này giúp bạn <strong>hiểu và kiểm tra</strong>, không phải để tự thiết kế tủ
điện. Thiết kế điện — chọn tiết diện dây, tính toán bảo vệ, bố trí nối đất, và toàn bộ phần mạch an
toàn — phải do <strong>người có chuyên môn điện</strong> thực hiện theo tiêu chuẩn hiện hành tại thị trường của
bạn, và phải được kiểm định.</p>
<p>⚡ Các quy tắc đi dây ở mục 49.3–49.4 là <strong>thực hành tốt được thừa nhận rộng rãi</strong>; khoảng cách tách
cáp cụ thể, tiết diện dây nối đất, và yêu cầu chi tiết khác phải lấy từ <strong>bản gốc tiêu chuẩn</strong> và
từ hướng dẫn của nhà sản xuất thiết bị.</p>
</blockquote>
<!-- SECTION: ch50_mo_phong_va_kiem_thu -->
<hr>
<h1 id="chương-50-mô-phng-kim-th-trưc-khi-ra-hin-trưng">Chương 50 — Mô phỏng &amp; kiểm thử trước khi ra hiện trường</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="501-vì-sao-tìm-li-bàn-r-hơn-nhiu">50.1 Vì sao tìm lỗi ở bàn rẻ hơn nhiều</h2>
<p>Cùng một lỗi logic, chi phí để tìm và sửa nó phụ thuộc rất mạnh vào <strong>thời điểm phát hiện</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phát hiện ở đâu</th>
<th>Bạn có gì</th>
<th>Bạn mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trên bàn, khi mô phỏng</strong></td>
<td>Thời gian tuỳ ý; sửa và thử lại trong vài giây; không ai chờ</td>
<td>Chỉ thời gian của bạn</td>
</tr>
<tr>
<td><strong>Ở xưởng lắp ráp</strong></td>
<td>Máy có nhưng chưa giao; sửa được nhưng chậm hơn</td>
<td>Thời gian của bạn + tiến độ dự án</td>
</tr>
<tr>
<td><strong>Ở nhà máy khách hàng, lúc chạy thử</strong></td>
<td>Áp lực thời gian; thiếu dụng cụ; khách hàng đứng xem</td>
<td>Trên + uy tín + chi phí đi lại</td>
</tr>
<tr>
<td><strong>Sau khi bàn giao, máy đang sản xuất</strong></td>
<td>Không được dừng máy; sửa trong khung giờ hẹp</td>
<td>Trên + <strong>thiệt hại sản xuất của khách hàng</strong></td>
</tr>
</tbody></table></div>
<p>Chênh lệch giữa hàng đầu và hàng cuối không phải vài lần — thường là <strong>hàng chục lần</strong>, và ở hàng cuối
còn có những chi phí không quy ra tiền được.</p>
<p>Chương này là cách <strong>dịch càng nhiều lỗi càng tốt lên hàng đầu tiên</strong>.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — điều chương này KHÔNG hứa</strong>
Mô phỏng không thay được chạy thử trên máy thật. Có những lớp lỗi <strong>chỉ</strong> lộ ra trên máy thật — xem
mục 50.6. Mục tiêu là loại bỏ hết lỗi logic <strong>trước khi</strong> ra hiện trường, để thời gian ở hiện trường
dành cho những thứ chỉ làm được ở đó.</p>
</blockquote>
<hr>
<h2 id="502-ba-mc-mô-phng">50.2 Ba mức mô phỏng</h2>
<p><strong>Mô phỏng</strong> <em>(simulation)</em> ở đây nghĩa là cho chương trình chạy với tín hiệu <strong>giả lập</strong>
<em>(simulated I/O)</em> thay cho tín hiệu từ thiết bị thật. Nó khác với <strong>cưỡng bức</strong> <em>(forcing)</em> — cưỡng
bức là đè giá trị lên một điểm I/O của máy thật đang có điện, và là thao tác nguy hiểm có quy trình
riêng (Chương 51). Mỗi tình huống đem ra thử gọi là một <strong>ca kiểm thử</strong> <em>(test case)</em>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Cần gì</th>
<th>Kiểm được gì</th>
<th>Không kiểm được</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Mô phỏng trong chương trình</strong></td>
<td>Chỉ phần mềm lập trình</td>
<td>Logic, trình tự, máy trạng thái, xử lý lỗi</td>
<td>Phần cứng, thời gian thật, nhiễu</td>
</tr>
<tr>
<td><strong>2 — PLC thật + I/O giả lập</strong></td>
<td>PLC + hộp công tắc/đèn</td>
<td>Trên + cấu hình phần cứng, thời gian quét thật, cách đấu I/O</td>
<td>Cơ cấu thật, thời gian cơ khí thật</td>
</tr>
<tr>
<td><strong>3 — PLC thật + mô phỏng cơ cấu 3D</strong></td>
<td>Trên + phần mềm mô phỏng</td>
<td>Trên + trình tự với thời gian cơ khí gần thật, va chạm</td>
<td>Nhiễu, dung sai cơ khí, thiết bị hỏng thật</td>
</tr>
</tbody></table></div>
<p>Với máy cỡ DP-01, <strong>mức 1 và mức 2 là đủ để loại gần hết lỗi logic</strong>. Mức 3 đáng đầu tư khi máy có
nhiều trục phối hợp hoặc khi rủi ro va chạm cao.</p>
<hr>
<h2 id="503-mc-1-mô-phng-trong-chính-chương-trình">50.3 Mức 1 — mô phỏng trong chính chương trình</h2>
<p>Ý tưởng: thêm một lớp mỏng cho phép <strong>thay tín hiệu thật bằng tín hiệu giả</strong>, bật/tắt bằng một cờ.</p>
<h3>Giả lập ngõ vào</h3>
<pre><code class="language-iecst">VAR
    M_SimMode : BOOL;                 // bật chế độ mô phỏng
    Sim_BoardStn1 : BOOL;             // giá trị giả, đặt bằng tay khi mô phỏng
END_VAR

// Lớp chọn nguồn tín hiệu — đặt ở đầu chương trình, trước mọi logic
IF M_SimMode THEN
    X_BoardStn1 := Sim_BoardStn1;     // dùng giá trị giả
ELSE
    X_BoardStn1 := DI_BoardStn1;      // dùng cảm biến thật
END_IF;
</code></pre>
<p>Từ đó, <strong>toàn bộ chương trình chỉ dùng <code>X_BoardStn1</code></strong>, không dùng <code>DI_BoardStn1</code> trực tiếp. Logic
không biết mình đang chạy thật hay giả.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — cờ mô phỏng là cờ nguy hiểm nhất trong chương trình</strong>
Nó làm chương trình <strong>tin vào những thứ không có thật</strong>. Nếu máy chạy sản xuất với <code>M_SimMode = TRUE</code>,
nó sẽ vận hành như thể mọi cảm biến đều báo đúng — kể cả cảm biến an toàn.</p>
<p>Bốn biện pháp bắt buộc, làm cả bốn:</p>
<ol>
<li>Cờ mô phỏng <strong>không bao giờ giữ qua mất điện</strong> — luôn khởi tạo bằng FALSE.</li>
<li>Máy <strong>không được vào <code>Running</code></strong> khi cờ đang bật, trừ trên bàn thử không nối cơ cấu.</li>
<li>Đèn tháp và màn hình hiển thị <strong>rõ ràng và khác biệt</strong> khi đang mô phỏng.</li>
<li>Cờ này nằm trong <strong>danh mục kiểm bắt buộc trước bàn giao</strong> (Chương 52).</li>
</ol>
<p>Và tuyệt đối: <strong>tín hiệu an toàn không bao giờ được đưa qua lớp mô phỏng.</strong> <code>DI_EStopOK</code>,
<code>DI_Door1Closed</code>, <code>DI_CurtainOK</code> phải luôn đọc thẳng từ phần cứng.</p>
</blockquote>
<h3>Giả lập thời gian cơ cấu</h3>
<p>Cảm biến giả mà lên ngay lập tức thì không kiểm được timeout và không kiểm được trình tự có chờ đúng
không. Thêm độ trễ giả:</p>
<pre><code class="language-iecst">// Xy-lanh giả: nhận lệnh → sau 800 ms thì &quot;tới đích&quot;
T_SimClamp1(IN := M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Up := T_SimClamp1.Q;

T_SimClamp1R(IN := NOT M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Dn := T_SimClamp1R.Q;
</code></pre>
<p>Bây giờ trình tự chạy với nhịp gần thật, và bạn kiểm được cả trường hợp <strong>cơ cấu chậm</strong>: chỉ cần đổi
<code>T#800MS</code> thành <code>T#5S</code> là timeout phải kích.</p>
<hr>
<h2 id="504-danh-sách-ca-kim-th">50.4 Danh sách ca kiểm thử</h2>
<p>Đây là phần quan trọng nhất của chương. Kiểm thử không có danh sách thì bạn chỉ thử những gì bạn nghĩ ra
lúc đó — tức là những gì bạn đã nghĩ tới khi viết code, tức là <strong>những chỗ ít có lỗi nhất</strong>.</p>
<h3>Nhóm A — Luồng chính</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>A1</td>
<td>Chu trình đầy đủ, một sản phẩm</td>
<td>Chạy hết, về <code>Idle</code> hoặc chờ sản phẩm mới</td>
</tr>
<tr>
<td>A2</td>
<td>Chu trình liên tục, nhiều sản phẩm</td>
<td>Pipeline hoạt động; hai trạm chạy song song (Chương 27)</td>
</tr>
<tr>
<td>A3</td>
<td>Đổi công thức sản phẩm</td>
<td>Tham số mới có hiệu lực đúng thời điểm</td>
</tr>
</tbody></table></div>
<h3>Nhóm B — Điều kiện biên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>B1</td>
<td><strong>Không có sản phẩm nào</strong> trong thời gian dài</td>
<td>Chờ yên; <strong>không</strong> báo lỗi giả (Chương 26)</td>
</tr>
<tr>
<td>B2</td>
<td><strong>Hai sản phẩm vào sát nhau</strong></td>
<td>Trạm 1 giữ sản phẩm thứ hai lại</td>
</tr>
<tr>
<td>B3</td>
<td><strong>Trạm 2 chậm hơn trạm 1</strong></td>
<td>Trạm 1 chờ ở bước 50; không nhả sang</td>
</tr>
<tr>
<td>B4</td>
<td><strong>Xả cạn</strong> — dừng cấp sản phẩm mới</td>
<td>Máy chỉ coi là hết việc khi <strong>mọi trạm</strong> đều rỗng</td>
</tr>
<tr>
<td>B5</td>
<td>Sản phẩm bị lấy ra bằng tay giữa chu trình</td>
<td>Trình tự phát hiện và báo lỗi, không chạy tiếp mù</td>
</tr>
</tbody></table></div>
<h3>Nhóm C — Thao tác người vận hành</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>C1</td>
<td>Nhấn <strong>Stop ở từng bước</strong> của chu trình</td>
<td>Dừng có kiểm soát; giữ nguyên vị trí; chạy tiếp được</td>
</tr>
<tr>
<td>C2</td>
<td>Nhấn <strong>Start khi chưa về gốc</strong></td>
<td>Bị từ chối, có thông báo rõ</td>
</tr>
<tr>
<td>C3</td>
<td>Chuyển <strong>Auto ↔ Manual</strong> giữa chu trình</td>
<td>Chỉ chuyển được ở trạng thái cho phép (Chương 28)</td>
</tr>
<tr>
<td>C4</td>
<td>Nhấn <strong>Reset khi nguyên nhân lỗi còn nguyên</strong></td>
<td>Không xoá được lỗi; không quay vòng <code>Alarm ↔ Resetting</code></td>
</tr>
<tr>
<td>C5</td>
<td>Ở Manual, thử <strong>thao tác sai thứ tự</strong></td>
<td>Liên động chặn lại (Chương 28, mục 28.3)</td>
</tr>
</tbody></table></div>
<h3>Nhóm D — Tạo lỗi cố ý ⭐</h3>
<p>Nhóm này là nhóm phân biệt kiểm thử nghiêm túc với kiểm thử hình thức.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>D1</td>
<td><strong>Rút từng cảm biến</strong> khi đang chạy</td>
<td>Timeout đúng bước, thông báo nêu rõ bước và tín hiệu chờ</td>
</tr>
<tr>
<td>D2</td>
<td>Giả lập <strong>cơ cấu chậm bất thường</strong> (tăng thời gian mô phỏng)</td>
<td>Timeout kích, không &quot;đi tiếp cho qua&quot;</td>
</tr>
<tr>
<td>D3</td>
<td><strong>Mất khí</strong> giữa chu trình</td>
<td>Dừng; trạng thái an toàn đúng bảng ở Chương 48</td>
</tr>
<tr>
<td>D4</td>
<td><strong>Mất kết nối</strong> màn hình / máy lân cận / hệ thống trên</td>
<td>Phản ứng đúng như đã định nghĩa; nhịp tim phát hiện được</td>
</tr>
<tr>
<td>D5</td>
<td>Tín hiệu analog <strong>ngoài dải</strong></td>
<td>Phát hiện, dùng giá trị thay thế an toàn, báo lỗi</td>
</tr>
<tr>
<td>D6</td>
<td><strong>Đưa cả hai cảm biến của một xy-lanh cùng lên</strong></td>
<td>Phát hiện tình huống bất khả → báo hỏng cảm biến (Chương 27)</td>
</tr>
<tr>
<td>D7</td>
<td>Ép <strong>thời gian quét tăng vọt</strong></td>
<td>Watchdog kích; ngõ ra về trạng thái đã cấu hình (Chương 10)</td>
</tr>
<tr>
<td>D8</td>
<td><strong>Mất điện đột ngột</strong> rồi cấp lại</td>
<td>Máy không tự chạy; yêu cầu Reset có chủ ý (Chương 47)</td>
</tr>
</tbody></table></div>
<h3>Nhóm E — Máy trạng thái</h3>
<p>Kiểm bằng cách <strong>ép máy vào từng trạng thái</strong> rồi thử mọi lối ra:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>E1</td>
<td>Từng trạng thái → thử <strong>mọi chuyển tiếp có trong bảng</strong></td>
<td>Chuyển đúng, hành động khi vào đúng</td>
</tr>
<tr>
<td>E2</td>
<td>Từng trạng thái → thử các <strong>chuyển tiếp KHÔNG có trong bảng</strong></td>
<td>Bị từ chối (Chương 25, Bẫy 4)</td>
</tr>
<tr>
<td>E3</td>
<td>Gây lỗi <strong>ở từng trạng thái</strong></td>
<td>Mọi trạng thái đều vào được <code>Alarm</code></td>
</tr>
<tr>
<td>E4</td>
<td>Kiểm <strong>đèn tháp</strong> ở từng trạng thái</td>
<td>Suy trực tiếp từ biến trạng thái, không mâu thuẫn</td>
</tr>
</tbody></table></div>
<h3>Nhóm F — Về gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>F1–F5</td>
<td>Về gốc từ <strong>năm tư thế xuất phát</strong> ở Chương 28, Bẫy 2</td>
<td>Không va chạm ở bất kỳ tư thế nào</td>
</tr>
<tr>
<td>F6</td>
<td>Về gốc khi có sản phẩm <strong>ở cả hai trạm</strong></td>
<td>Xả từ trạm cuối về trạm đầu</td>
</tr>
<tr>
<td>F7</td>
<td>Cơ cấu <strong>kẹt</strong> trong lúc về gốc</td>
<td>Timeout, mã lỗi nêu rõ bước</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — nhóm G không có trong danh sách này</strong>
Kiểm thử <strong>chức năng an toàn</strong> (E-Stop, cửa, rèm quang, STO) <strong>không được làm bằng mô phỏng</strong>. Chúng
phải được thử trên máy thật, với thiết bị thật, và do người có thẩm quyền kiểm định (Chương 47).
Mô phỏng chỉ kiểm được <strong>phản ứng của PLC</strong> với việc mạch an toàn đã tác động — không kiểm được bản
thân mạch an toàn.</p>
</blockquote>
<hr>
<h2 id="505-ghi-li-kt-qu">50.5 Ghi lại kết quả</h2>
<p>Kiểm thử không ghi lại thì không có giá trị chứng minh, và không tái lập được.</p>
<p>Mỗi ca kiểm ghi tối thiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Mã ca</td>
<td>D1, F3…</td>
</tr>
<tr>
<td>Ngày, người thử</td>
<td></td>
</tr>
<tr>
<td>Phiên bản chương trình</td>
<td>⭐ Quan trọng — kết quả chỉ có giá trị cho đúng phiên bản đó</td>
</tr>
<tr>
<td>Cách tạo điều kiện</td>
<td>&quot;rút dây <code>DI_Clamp1Up</code> tại cầu đấu X2-14&quot;</td>
</tr>
<tr>
<td>Kết quả thật</td>
<td>&quot;dừng sau 3,1 s; màn hình hiện S1.20…&quot;</td>
</tr>
<tr>
<td>Đạt / Không đạt</td>
<td></td>
</tr>
<tr>
<td>Ghi chú</td>
<td>Nếu không đạt: đã sửa gì, thử lại lúc nào</td>
</tr>
</tbody></table></div>
<p>Bảng này chính là <strong>bằng chứng nghiệm thu</strong> ở Chương 52 — và nó tiết kiệm rất nhiều tranh cãi về sau.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi cả những ca <strong>đã thử và không phát hiện vấn đề</strong>. Sáu tháng sau khi có sự cố, câu hỏi đầu tiên
sẽ là <em>&quot;lúc nghiệm thu đã thử tình huống này chưa?&quot;</em> — và bảng này trả lời được.</p>
</blockquote>
<hr>
<h2 id="505b-kim-th-hi-quy-sa-mt-ch-phi-th-li-nhng-gì">50.5b ⭐⭐ Kiểm thử hồi quy — sửa một chỗ, phải thử lại những gì</h2>
<p>Mục 50.4 cho một danh sách ca kiểm thử để chạy <strong>lần đầu</strong>. Nhưng phần lớn đời sống của một chương
trình không phải lần đầu — nó là <strong>lần thứ hai mươi</strong>, sau một lần sửa nhỏ lúc máy đang chạy
(Chương 53).</p>
<p>Và đây là câu hỏi không ai trả lời được nếu chưa chuẩn bị trước:</p>
<blockquote>
<p>⚠⚠ <strong>&quot;Tôi vừa đổi một dòng. Giờ phải thử lại những gì?&quot;</strong></p>
<p>⭐ Trả lời <em>&quot;thử lại hết&quot;</em> thì không ai làm — vì không có thời gian. ⚠ Trả lời <em>&quot;chắc không ảnh
hưởng gì&quot;</em> thì đó chính là câu nói ngay trước phần lớn sự cố sau bảo trì.</p>
</blockquote>
<p><strong>Kiểm thử hồi quy</strong> <em>(regression testing)</em> là việc chạy lại một tập ca kiểm thử <strong>đã từng đạt</strong>, để
chắc rằng thay đổi mới không phá cái cũ.</p>
<h3>⭐ Ba vòng, chọn theo mức rủi ro của thay đổi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng</th>
<th>Chạy những gì</th>
<th>Mất bao lâu</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tối thiểu</strong></td>
<td>Nhóm A (luồng chính) + ca đúng chỗ vừa sửa</td>
<td>Vài phút</td>
<td>Sửa thông báo, đổi một hằng số hiển thị</td>
</tr>
<tr>
<td>⭐ <strong>Tiêu chuẩn</strong></td>
<td>Trên + nhóm B (điều kiện biên) + nhóm F (về gốc)</td>
<td>~nửa giờ</td>
<td>⭐ <strong>Mặc định</strong> cho mọi thay đổi logic</td>
</tr>
<tr>
<td><strong>Đầy đủ</strong></td>
<td>Toàn bộ A–F</td>
<td>Vài giờ</td>
<td>⚠ Đổi máy trạng thái, đổi liên động, đổi bất cứ thứ gì liên quan an toàn, hoặc <strong>đổi phiên bản phần mềm/firmware</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Chọn vòng nào là quyết định về RỦI RO, nên nó không thuộc về người sửa.</strong> Người vừa sửa luôn
là người đánh giá thấp nhất ảnh hưởng của thay đổi đó — họ vừa nghĩ về nó, và nó rõ ràng trong đầu
họ. ⭐ Đây là lý do quy trình thay đổi có kiểm soát ở Chương 53 mục 53.3 yêu cầu <strong>người thứ hai</strong>.</p>
</blockquote>
<h3>⚠ Bốn thay đổi trông vô hại nhưng bắt buộc vòng ĐẦY ĐỦ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thay đổi</th>
<th>Vì sao nguy hiểm hơn vẻ ngoài</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Đổi phiên bản firmware hoặc phần mềm lập trình</strong></td>
<td>⭐ Bạn <strong>không đổi một dòng nào</strong>, nhưng nền bên dưới đã đổi: hành vi biên, thời gian quét, cách xử lý tràn số (Chương 10, 19)</td>
</tr>
<tr>
<td>⚠ <strong>Thêm một khối vào tác vụ đang chạy</strong></td>
<td>Thời gian quét dài ra — ảnh hưởng <strong>mọi phép đo thời gian</strong> trong chương trình (Chương 10)</td>
</tr>
<tr>
<td>⚠ <strong>Đổi một khối trong thư viện dùng chung</strong></td>
<td>Chạm vào <strong>mọi cơ cấu</strong> đang dùng khối đó, không chỉ cơ cấu bạn đang nghĩ tới (mục 30.5)</td>
</tr>
<tr>
<td>⚠⚠ <strong>Đổi một hằng số dùng nhiều nơi</strong></td>
<td>Tra chéo trước khi đổi. ⭐ <em>&quot;Chỉ một con số&quot;</em> là câu mở đầu quen thuộc của một sự cố</td>
</tr>
</tbody></table></div>
<h3>⭐ Điều kiện để việc này khả thi: ca kiểm thử phải <strong>ghi lại được và chạy lại được</strong></h3>
<p>Kiểm thử hồi quy chỉ làm được nếu ca kiểm thử <strong>tồn tại dưới dạng viết ra</strong>, không nằm trong đầu ai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần có</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Danh sách ca đánh số</strong> — mục 50.4 và Phụ lục C</td>
<td>Nói <em>&quot;chạy lại ca B3, B7&quot;</em> mới có nghĩa</td>
</tr>
<tr>
<td>⭐⭐ <strong>Mỗi ca ghi rõ: đặt gì vào, chờ thấy gì</strong></td>
<td>⚠ Ca không có kết quả mong đợi thì <strong>không thể trượt</strong> — nên nó không kiểm gì cả</td>
</tr>
<tr>
<td><strong>Kết quả lần chạy trước</strong> (mục 50.5)</td>
<td>Để biết ca này <strong>từng đạt</strong>, nếu không thì trượt lần này chưa chắc là hồi quy</td>
</tr>
<tr>
<td>⭐ <strong>Cờ mô phỏng còn dùng được</strong></td>
<td>⚠ Lớp mô phỏng ở mục 50.3 hay bị bỏ rơi sau khi giao máy — ⭐ <strong>giữ nó sống</strong> thì mỗi lần sửa về sau rẻ đi rất nhiều</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Hàng cuối là hàng tiết kiệm nhiều thời gian nhất trong cả chương, và cũng là hàng hay bị bỏ
nhất.</strong> Lớp mô phỏng được viết cho lần chạy thử đầu tiên, rồi bị coi là xong việc. ⭐ Nếu giữ nó —
và giữ cho nó vẫn đúng khi chương trình đổi — thì ba năm sau, việc thử một thay đổi vẫn làm được
<strong>trên bàn</strong>, thay vì phải chờ dừng máy (mục 50.1).</p>
</blockquote>
<hr>
<h2 id="506-gii-hn-ca-mô-phng">50.6 Giới hạn của mô phỏng</h2>
<p>Thành thật về những gì mô phỏng <strong>không</strong> phát hiện được, để bạn không có cảm giác an toàn giả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chỉ lộ ra trên máy thật</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiễu điện từ</strong></td>
<td>Cần biến tần, servo, máy hàn thật đang chạy (Chương 49)</td>
</tr>
<tr>
<td><strong>Vòng lặp đất và chênh điện thế</strong></td>
<td>Cần hệ nối đất thật</td>
</tr>
<tr>
<td><strong>Dung sai cơ khí</strong></td>
<td>Sản phẩm lệch vài mm, gá mòn, rung</td>
</tr>
<tr>
<td><strong>Thời gian cơ khí thật</strong></td>
<td>Xy-lanh thật nhanh/chậm khác giá trị bạn giả lập</td>
</tr>
<tr>
<td><strong>Đấu dây sai</strong></td>
<td>Mô phỏng dùng biến nội, không đi qua dây</td>
</tr>
<tr>
<td><strong>Hành vi thiết bị bên thứ ba</strong></td>
<td>Máy lân cận, đầu đọc mã, hệ thống trên — mỗi cái có nét riêng</td>
</tr>
<tr>
<td><strong>Trạng thái ngõ ra khi CPU lỗi</strong></td>
<td>Phải thử thật (Chương 10, mục 10.5)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảng trên là giới hạn về THẾ GIỚI VẬT LÝ. Còn một nhóm giới hạn thứ hai, ít ai nghĩ tới: CẤU HÌNH.</strong> ⚡ Mô phỏng chạy trên một cấu hình lý tưởng, nên nó <strong>không kiểm được</strong> kiểu đấu sink/source, tham số module (dải analog, thời gian lọc ngõ vào, loại cảm biến nhiệt), địa chỉ mạng, hay hành vi giữ / không giữ khi nạp lại.</p>
<p>⭐⭐ Đó là nhóm nguy hiểm vì ⚠ <strong>logic của bạn đúng hoàn toàn mà máy vẫn sai</strong> — và không có báo lỗi biên dịch nào. Danh sách đầy đủ kèm danh mục kiểm: ⭐ <strong>Phụ lục M</strong>, đặc biệt mục <strong>M.9</strong>.
| <strong>Chức năng an toàn</strong> | Bắt buộc thử thật, do người có thẩm quyền |</p>
</blockquote>
<p>Vì vậy trình tự đúng là: <strong>mô phỏng để loại hết lỗi logic → ra hiện trường chỉ để xử lý những thứ chỉ
làm được ở đó</strong>. Chương 52.</p>
<hr>
<h2 id="507-by-thưng-gp">50.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chỉ thử luồng chính</h3>
<p>Nhóm A trong danh sách là nhóm dễ nhất và ít giá trị nhất. Nếu bạn chỉ thử nhóm A rồi kết luận &quot;chạy
tốt&quot;, bạn chưa kiểm thử — bạn mới <strong>trình diễn</strong>.</p>
<p>Tỷ lệ thời gian hợp lý: nhóm A khoảng <strong>một phần năm</strong>, phần còn lại cho các nhóm B–F.</p>
<h3>🔍 BẪY 2 — Quên tắt cờ mô phỏng</h3>
<p>Đã cảnh báo ở mục 50.3. Đây là bẫy có thể gây hậu quả nghiêm trọng nhất trong chương, và nó xảy ra vì
lý do rất tầm thường: hết giờ, về, hôm sau người khác tiếp tục.</p>
<p>Bốn biện pháp ở mục 50.3 tồn tại vì <strong>kỷ luật cá nhân là không đủ</strong>.</p>
<h3>🔍 BẪY 3 — Mô phỏng cả tín hiệu an toàn</h3>
<pre><code class="language-iecst">// ✗✗ SAI NGHIÊM TRỌNG
IF M_SimMode THEN
    X_EStopOK := TRUE;        // &quot;cho tiện thử&quot;
END_IF;
</code></pre>
<p>Không bao giờ. Tín hiệu an toàn đọc thẳng từ phần cứng, không đi qua lớp mô phỏng, không có ngoại lệ.</p>
<h3>🔍 BẪY 4 — Cơ cấu giả phản hồi tức thì</h3>
<p>Cảm biến giả lên ngay khi có lệnh thì trình tự chạy qua mọi bước trong một vòng quét. Bạn không kiểm
được timeout, không kiểm được thứ tự, và không phát hiện được lỗi &quot;chuyển bước bằng timer&quot;.</p>
<p>Luôn thêm độ trễ giả, và <strong>thử cả trường hợp trễ vượt ngưỡng</strong>.</p>
<h3>🔍 BẪY 5 — Không ghi phiên bản chương trình</h3>
<p>Kết quả kiểm thử của phiên bản 1.3 không nói gì về phiên bản 1.7. Nếu bảng kết quả không ghi phiên bản,
nó vô giá trị ngay khi ai đó sửa một dòng.</p>
<h3>🔍 BẪY 6 — Coi mô phỏng đạt là máy đạt</h3>
<p>Mục 50.6 tồn tại để chống bẫy này. Mô phỏng đạt nghĩa là <strong>logic đúng</strong>, không nghĩa là <strong>máy chạy được</strong>.</p>
<hr>
<h2 id="508-bng-cht">50.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dựng <strong>lớp chọn nguồn tín hiệu</strong> cho mô phỏng</td>
<td>Chương trình chỉ dùng biến <code>X_…</code>, không dùng <code>DI_…</code> trực tiếp</td>
</tr>
<tr>
<td>2</td>
<td><strong>Loại tín hiệu an toàn</strong> khỏi lớp mô phỏng</td>
<td>Đã kiểm từng tín hiệu an toàn</td>
</tr>
<tr>
<td>3</td>
<td>Áp <strong>bốn biện pháp</strong> chống quên cờ mô phỏng</td>
<td>Cả bốn</td>
</tr>
<tr>
<td>4</td>
<td>Thêm <strong>độ trễ giả</strong> cho mọi cơ cấu</td>
<td>Có, và thử được cả trường hợp vượt ngưỡng</td>
</tr>
<tr>
<td>5</td>
<td>Lập <strong>danh sách ca kiểm</strong> nhóm A–F</td>
<td>Có, và nhóm A chiếm không quá một phần năm</td>
</tr>
<tr>
<td>6</td>
<td>Thực hiện và <strong>ghi lại</strong> từng ca</td>
<td>Có phiên bản chương trình trên mỗi dòng</td>
</tr>
<tr>
<td>7</td>
<td>Rà <strong>danh sách giới hạn</strong> ở mục 50.6</td>
<td>Biết rõ cái gì còn phải thử ở hiện trường</td>
</tr>
<tr>
<td>8</td>
<td>Kiểm <strong>cờ mô phỏng đã tắt</strong> trước khi mang máy đi</td>
<td>Có, nằm trong danh mục bàn giao</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="509-t-kim">50.9 Tự kiểm</h2>
<ol>
<li>Vì sao cùng một lỗi lại đắt lên hàng chục lần khi phát hiện muộn? Kể <strong>bốn thời điểm</strong> và cái mất
ở mỗi thời điểm.</li>
<li>Nêu <strong>ba mức mô phỏng</strong> và cái mỗi mức <strong>không</strong> kiểm được.</li>
<li>Vì sao chương trình phải dùng biến <code>X_…</code> thay vì đọc thẳng <code>DI_…</code>?</li>
<li>Nêu <strong>bốn biện pháp bắt buộc</strong> chống quên cờ mô phỏng. Vì sao kỷ luật cá nhân không đủ?</li>
<li>Vì sao <strong>tín hiệu an toàn tuyệt đối không được</strong> đi qua lớp mô phỏng?</li>
<li>Cảm biến giả phản hồi tức thì thì <strong>bạn mất khả năng kiểm thử điều gì</strong>?</li>
<li>Kể <strong>ba ca kiểm ở nhóm D</strong> (tạo lỗi cố ý) và kỳ vọng của mỗi ca.</li>
<li>Vì sao bảng kết quả kiểm thử <strong>phải ghi phiên bản chương trình</strong>?</li>
<li>Kể <strong>bốn thứ</strong> chỉ phát hiện được trên máy thật, không phát hiện được bằng mô phỏng.</li>
<li>Vì sao kiểm thử chức năng an toàn <strong>không được</strong> làm bằng mô phỏng?</li>
</ol>
<p>Câu 5 và câu 10 là hai câu về an toàn — nếu chưa trả lời được dứt khoát thì đừng dùng lớp mô phỏng.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 51 — Xử lý sự cố.</strong> Kiểm thử tốt đến mấy cũng có lỗi lọt ra hiện trường. Chương 51 là quy
trình chẩn đoán có hệ thống — thứ bạn sẽ dùng nhiều nhất sau khi đi làm.</p>
<hr>
<h3>Nguồn tham khảo chương 50</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3</em>: khối <code>TON</code> dùng cho mô phỏng độ trễ cơ cấu.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu kiểm định trang bị
điện; cơ sở cho ranh giới &quot;không mô phỏng chức năng an toàn&quot; ở mục 50.4.</li>
<li>Đặc tả trình tự, bảng thời gian bước và bảng trạng thái an toàn của DP-01 — Phụ lục J.</li>
<li>Biểu mẫu <strong>danh sách ca kiểm thử</strong> và <strong>biên bản kết quả</strong> — Phụ lục C.</li>
<li>IEC 62381 — <em>Automation systems in the process industry — FAT, SAT, SIT</em>: bảng kết quả kiểm thử
ở mục 50.5 chính là hồ sơ đầu vào cho FAT — xem Chương 52, mục 52.2.</li>
</ul>
<blockquote>
<p>⚠ Danh sách ca kiểm ở mục 50.4 là <strong>khung tối thiểu cho máy cỡ DP-01</strong>. Máy của bạn có chức năng khác
thì có ca kiểm khác. Cách mở rộng tốt nhất: mỗi lần gặp sự cố ở hiện trường, thêm một ca kiểm để lần
sau bắt được nó ở trên bàn.</p>
</blockquote>
<!-- SECTION: ch51_xu_ly_su_co -->
<hr>
<h1 id="chương-51-x-lý-s-c-quy-trình-chn-đoán-có-h-thng">Chương 51 — Xử lý sự cố: quy trình chẩn đoán có hệ thống</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="511-hai-ngưi-th-cùng-mt-c-máy">51.1 Hai người thợ, cùng một cỗ máy</h2>
<p>Máy dừng. Một ngõ ra không tác động. Hai người được gọi tới.</p>
<p><strong>Người thứ nhất</strong> mở phần mềm, nhìn chương trình, thấy một nấc thang khả nghi. Sửa thử. Không được.
Nghi cảm biến, thay cảm biến. Không được. Nghi module, tháo module ra lắp lại. Máy chạy — nhưng hai
ngày sau hỏng lại. Tổng cộng ba giờ, thay hai linh kiện, <strong>không biết nguyên nhân</strong>.</p>
<p><strong>Người thứ hai</strong> hỏi ba câu (<em>máy có bao giờ chạy đúng không? · gần đây thay đổi gì? · lỗi liên tục
hay chập chờn?</em>), rồi đo bốn điểm theo thứ tự. Mười hai phút sau: một đầu cốt lỏng ở cầu đấu. Siết
lại. Ghi vào nhật ký bảo trì. Máy không hỏng lại.</p>
<p>Khác biệt không phải kinh nghiệm hay trực giác. Người thứ hai <strong>có quy trình</strong>; người thứ nhất <strong>đoán</strong>.</p>
<p>Chương này là quy trình đó. Nó là chương dài nhất của sách, vì nó là việc bạn sẽ làm nhiều nhất sau
khi đi làm.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — đọc trước khi làm bất cứ thứ gì trong chương này</strong>
Chẩn đoán sự cố nghĩa là <strong>làm việc trên máy đang có điện, có khí, có thể chuyển động bất ngờ</strong>.
Ba điều tuyệt đối:</p>
<ul>
<li><strong>Không bao giờ đấu tắt một liên động hay mạch an toàn để &quot;thử cho nhanh&quot;</strong>, kể cả trong một phút.</li>
<li>Trước khi chạm vào bất cứ đầu dây nào, <strong>cắt điện và khoá theo quy trình LOTO</strong> — trừ khi phép đo
bắt buộc phải làm lúc có điện, và khi đó phải dùng dụng cụ đúng cấp và có người thứ hai biết bạn
đang làm gì.</li>
<li>Trước khi cấp điện lại hoặc gỡ cưỡng bức, <strong>kiểm tra không có ai trong vùng máy</strong>.</li>
</ul>
<p>Nội dung chương là <strong>kỹ thuật chẩn đoán</strong>, không thay thế quy trình an toàn lao động của nhà máy bạn.</p>
</blockquote>
<hr>
<h2 id="512-hai-nguyên-tc">51.2 Hai nguyên tắc</h2>
<h3>Nguyên tắc 1 — Bắt đầu từ ngõ ra bị lỗi và truy ngược</h3>
<p>Người mới có xu hướng bắt đầu từ <strong>nguyên nhân họ nghi ngờ</strong>. Người có kinh nghiệm bắt đầu từ <strong>triệu
chứng quan sát được</strong>, rồi đi ngược về phía nguyên nhân.</p>
<p>Chuỗi truy ngược, luôn theo thứ tự này:</p>
<pre><code class="language-text">① Triệu chứng máy      &quot;kẹp trạm 1 không lên&quot;
        ↓
② Ngõ ra nào lẽ ra phải tác động?          DO_Clamp1Vlv
        ↓
③ Ngõ ra đó trong CHƯƠNG TRÌNH có lên không?   xem trực tuyến
        ↓
④ Ngõ ra đó trên MODULE có lên không?          đèn LED + đo điện áp
        ↓
⑤ Tín hiệu tới THIẾT BỊ có không?              đo tại cuộn van
        ↓
⑥ Thiết bị có phản ứng không?                   nghe/sờ van, xem xy-lanh
</code></pre>
<p>Mỗi bước chia bài toán làm đôi. Sau bước ③ bạn đã biết lỗi nằm ở <strong>phần mềm</strong> hay <strong>phần cứng</strong> — và
đó là quyết định quan trọng nhất, vì hai nửa cần hai bộ công cụ khác nhau.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nếu bạn thấy mình đang mở chương trình ra đọc <strong>trước khi</strong> biết ngõ ra có lên hay không, hãy dừng
lại. Bạn đang bỏ qua bước ③ — bước rẻ nhất và chia đôi bài toán hiệu quả nhất.</p>
</blockquote>
<h3>Nguyên tắc 2 — Chia đôi bài toán, đừng đoán</h3>
<p>Với một chuỗi n điểm, đoán tuần tự mất trung bình n/2 phép thử. Chia đôi mất log₂(n). Với chuỗi 8 điểm:
4 phép thử so với 3 — chưa khác mấy. Với hệ thống 100 điểm: 50 so với 7.</p>
<p>Cách áp dụng: <strong>luôn đo ở giữa chuỗi trước</strong>, không đo từ đầu.</p>
<p>Và quy tắc đi kèm, quan trọng không kém:</p>
<blockquote>
<p><strong>Mỗi lần chỉ thay đổi một thứ.</strong></p>
<p>Thay ba thứ rồi máy chạy — bạn không biết thứ nào đã sửa nó, và hai thứ kia có thể vừa gây ra một
vấn đề mới chưa lộ ra. Ghi lại từng thay đổi trước khi làm thay đổi tiếp theo.</p>
</blockquote>
<hr>
<h2 id="513-ba-câu-hi-m-đu-hi-trưc-khi-cm-đng-h">51.3 Ba câu hỏi mở đầu — hỏi trước khi cầm đồng hồ</h2>
<p>Ba câu này mất ba mươi giây và thường thu hẹp bài toán hơn cả giờ đo đạc.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Nếu trả lời là…</th>
<th>Thì tập trung vào…</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy có bao giờ chạy đúng không?</strong></td>
<td>Chưa bao giờ</td>
<td>Sai từ thiết kế/lắp đặt: đấu nhầm, chọn sai thiết bị, logic sai từ đầu</td>
</tr>
<tr>
<td></td>
<td>Trước chạy được</td>
<td>Cái gì đó <strong>đã thay đổi</strong> — xem câu 2</td>
</tr>
<tr>
<td><strong>Gần đây có thay đổi gì không?</strong></td>
<td>Có sửa chương trình</td>
<td>So sánh với bản sao lưu trước đó</td>
</tr>
<tr>
<td></td>
<td>Có thay linh kiện</td>
<td>Kiểm đúng loại, đúng thông số, đấu đúng</td>
</tr>
<tr>
<td></td>
<td>Có đổi mã hàng</td>
<td>Công thức sản phẩm, tham số</td>
</tr>
<tr>
<td></td>
<td>Không có gì</td>
<td>Hỏng do hao mòn hoặc môi trường — xem mục 51.8</td>
</tr>
<tr>
<td><strong>Lỗi liên tục hay chập chờn?</strong></td>
<td>Liên tục</td>
<td>Dễ — đo trực tiếp được</td>
</tr>
<tr>
<td></td>
<td>Chập chờn</td>
<td>⚠ Khó nhất. Đi thẳng tới mục 51.8, đừng ngồi canh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Câu <em>&quot;gần đây có thay đổi gì không?&quot;</em> thường nhận được câu trả lời <strong>&quot;không&quot;</strong> — và câu đó sai trong
phần lớn trường hợp. Người ta không coi việc <em>thay một cảm biến cùng loại</em>, <em>nới một con vít</em>, hay
<em>sửa một dòng cho ca đêm chạy được</em> là &quot;thay đổi&quot;. Hỏi lại cụ thể: <em>ai đã đụng vào máy này trong ba
ngày qua, và làm gì?</em></p>
</blockquote>
<hr>
<h2 id="514-bng-tra-2-phút-đnh-hưng-trưc-khi-có-quy-trình">51.4 Bảng tra 2 phút — định hướng trước khi có quy trình</h2>
<p>Khi bạn vừa tới máy và cả xưởng đang chờ, bạn cần <strong>định hướng</strong>, chưa cần quy trình. Bảng này để
dùng trong hai phút đầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Nếu <strong>có</strong></th>
<th>Nếu <strong>không</strong> → nghi ở đây</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1. Có nguồn không?</strong> đèn nguồn trên PLC và module</td>
<td>→ 2</td>
<td>Aptomat, cầu chì, biến áp, bộ nguồn 24 V</td>
</tr>
<tr>
<td><strong>2. CPU có ở RUN không?</strong> đèn trạng thái CPU</td>
<td>→ 3</td>
<td>Đọc mã lỗi CPU trong phần mềm; công tắc RUN/STOP; watchdog (Chương 10)</td>
</tr>
<tr>
<td><strong>3. Ngõ vào liên quan có lên không?</strong></td>
<td>→ 4</td>
<td>Thiết bị hiện trường, dây, module vào, kiểu đấu NPN/PNP (Chương 4)</td>
</tr>
<tr>
<td><strong>4. Ngõ ra liên quan có lên không?</strong></td>
<td>→ 5</td>
<td>Logic chương trình — sang mục 51.7</td>
</tr>
<tr>
<td><strong>5. Mạng có thông không?</strong></td>
<td>Phần cứng lành → <strong>lỗi ở logic hoặc tham số</strong></td>
<td>Cáp, địa chỉ, tham số giao thức, switch</td>
</tr>
</tbody></table></div>
<h3>Sáu nhóm lỗi</h3>
<p>Mọi sự cố PLC rơi vào một trong sáu nhóm. Xác định nhóm là bước định hướng đầu tiên.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Dấu hiệu</th>
<th>Đi tới mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nguồn</strong></td>
<td>Không có đèn nào sáng; thiết bị chập chờn theo tải</td>
<td>51.4 mục 1, 51.8</td>
</tr>
<tr>
<td><strong>CPU</strong></td>
<td>CPU không ở RUN; có mã lỗi hệ thống; thời gian quét bất thường</td>
<td>51.5</td>
</tr>
<tr>
<td><strong>I/O</strong></td>
<td>Một kênh không phản ứng; đèn module không khớp thực tế</td>
<td>51.6</td>
</tr>
<tr>
<td><strong>Truyền thông</strong></td>
<td>Thiết bị báo mất kết nối; dữ liệu không cập nhật</td>
<td>51.6</td>
</tr>
<tr>
<td><strong>Chương trình</strong></td>
<td>Phần cứng lành, ngõ vào đúng, mà ngõ ra không lên</td>
<td>51.7</td>
</tr>
<tr>
<td><strong>Môi trường</strong></td>
<td>⚠ Chập chờn, không tái hiện được, liên quan nhiệt độ hoặc thiết bị khác chạy</td>
<td>51.8</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="515-b-công-c-và-khi-nào-cn-cái-nào">51.5 Bộ công cụ — và khi nào cần cái nào</h2>
<p>Không cần mua hết ngay. Bảng này xếp theo thứ tự nên có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ưu tiên</th>
<th>Công cụ</th>
<th>Dùng để</th>
<th>Ghi chú chọn mua</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Đồng hồ vạn năng</strong> <em>(multimeter)</em></td>
<td>Đo điện áp, thông mạch, điện trở</td>
<td>Chọn loại <strong>True RMS</strong>, có chức năng <strong>ghi min/max</strong>, cấp an toàn phù hợp điện áp máy</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Ampe kìm</strong> <em>(clamp meter)</em></td>
<td>Đo dòng <strong>không cần cắt mạch</strong></td>
<td>Cần đo được <strong>cả AC và DC</strong>; có bắt dòng khởi động thì tốt</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>Phần mềm lập trình + cáp</td>
<td>Xem trực tuyến, đọc mã lỗi, tham chiếu chéo</td>
<td>Là công cụ mạnh nhất — xem mục 51.7</td>
</tr>
<tr>
<td><strong>4</strong></td>
<td><strong>Bộ mô phỏng vòng 4–20 mA</strong></td>
<td>Phát và đo tín hiệu analog, tách lỗi cảm biến khỏi lỗi module</td>
<td>Có cả chế độ phát và chế độ đo</td>
</tr>
<tr>
<td><strong>5</strong></td>
<td><strong>Máy kiểm tra cáp mạng</strong></td>
<td>Kiểm cáp Ethernet công nghiệp: đứt, đảo đôi, dài quá</td>
<td>Rẻ, và loại trừ được cả một nhóm lỗi</td>
</tr>
<tr>
<td><strong>6</strong></td>
<td><strong>Súng đo nhiệt hồng ngoại</strong></td>
<td>Tìm điểm nóng: đầu cốt lỏng, thiết bị quá tải</td>
<td>Đầu cốt lỏng nóng lên trước khi hỏng hẳn</td>
</tr>
<tr>
<td><strong>7</strong></td>
<td><strong>Máy hiện sóng</strong> <em>(oscilloscope)</em></td>
<td>Nhìn dạng sóng, bắt nhiễu và xung ngắn</td>
<td>Chỉ cần khi nghi nhiễu hoặc tín hiệu tốc độ cao</td>
</tr>
<tr>
<td><strong>8</strong></td>
<td><strong>Bộ phân tích giao thức</strong></td>
<td>Xem gói tin thật trên mạng công nghiệp</td>
<td>Khi mọi thứ khác đã loại trừ</td>
</tr>
<tr>
<td><strong>9</strong></td>
<td><strong>Megôm kế</strong> <em>(insulation tester)</em></td>
<td>Đo cách điện cáp và cuộn dây</td>
<td>⚠ Điện áp thử cao — <strong>phải cách ly thiết bị điện tử trước</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — hai sai lầm dùng dụng cụ có thể gây tai nạn</strong></p>
<ul>
<li><strong>Đo dòng bằng thang đo điện áp, hoặc ngược lại.</strong> Đặt đồng hồ ở thang dòng rồi mắc song song với
nguồn là tạo ngắn mạch qua chính đồng hồ. Luôn kiểm thang đo <strong>trước khi</strong> chạm que đo.</li>
<li><strong>Dùng megôm kế khi chưa cách ly thiết bị điện tử.</strong> Điện áp thử vài trăm vôn sẽ phá module PLC,
biến tần, cảm biến. Tháo rời trước, không có ngoại lệ.</li>
</ul>
</blockquote>
<hr>
<h2 id="516-đèn-led-nói-gì-và-không-nói-gì">51.6 Đèn LED — nói gì và <strong>không</strong> nói gì</h2>
<p>Đèn trên module là công cụ chẩn đoán rẻ nhất, và cũng là công cụ bị hiểu sai nhiều nhất.</p>
<h3>Đèn kênh I/O nói gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại đèn</th>
<th>Nói lên điều gì</th>
<th><strong>Không</strong> nói lên điều gì</th>
</tr>
</thead>
<tbody><tr>
<td>Đèn kênh <strong>ngõ vào</strong></td>
<td>Module đã nhận tín hiệu ở kênh đó</td>
<td>Chương trình có đọc đúng bit đó không; kênh có được cấu hình chưa</td>
</tr>
<tr>
<td>Đèn kênh <strong>ngõ ra</strong></td>
<td>Module đã được <strong>lệnh</strong> bật kênh đó</td>
<td>Tải có thật sự hoạt động không; dây ra có đứt không</td>
</tr>
<tr>
<td>Đèn trên <strong>cảm biến</strong></td>
<td>Cảm biến đã phát hiện vật</td>
<td>Tín hiệu có tới được PLC không (Chương 4, Bẫy 1)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — ba cái đèn cùng sáng mà máy vẫn không chạy</strong>
Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. Cả ba đèn đều <strong>đúng</strong>:
tín hiệu đã đi hết chuỗi tới lệnh ngõ ra. Vấn đề nằm <strong>sau</strong> đèn ngõ ra: dây từ module tới cuộn van
đứt, cuộn van cháy, hoặc mất khí.</p>
<p>Đèn ngõ ra báo <strong>lệnh</strong>, không báo <strong>kết quả</strong>. Đây chính là phiên bản phần cứng của nguyên tắc
&quot;giám sát phản hồi thay vì tin lệnh&quot; ở Chương 48.</p>
</blockquote>
<h3>Đèn trạng thái CPU</h3>
<p>Mọi hãng đều có một nhóm đèn báo trạng thái CPU, thường gồm: nguồn, đang chạy, có lỗi, hoạt động mạng.
<strong>Ý nghĩa từng kiểu nhấp nháy khác nhau giữa các hãng</strong> — và đây là chỗ bạn <strong>phải tra tài liệu của
đúng CPU đang dùng</strong>, không suy đoán.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
In bảng ý nghĩa đèn của đúng CPU trên máy bạn, ép nhựa, dán trong cánh tủ. Lúc cần tra là lúc bạn
không có mạng và không có thời gian tìm tài liệu.</p>
</blockquote>
<h3>Bốn phép đo tách lỗi cảm biến / dây / module / nguồn</h3>
<p>Khi một ngõ vào không lên, bốn phép đo này tách được nguyên nhân — làm theo thứ tự:</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTYwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDUxLjEg4oCUIELhu5FuIHBow6lwIMSRbyB0w6FjaCBs4buXaSB0csOqbiDEkcaw4budbmcgdMOtbiBoaeG7h3UgbmfDtSB2w6BvPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQbyB0aGVvIHRo4bupIHThu7EgxJAxIOKGkiDEkDQuIE3hu5dpIHBow6lwIMSRbyBsb+G6oWkgdHLhu6sgxJHGsOG7o2MgbeG7mXQgxJFv4bqhbiBj4bunYSDEkcaw4budbmcgdMOtbiBoaeG7h3Ug4oCUIGtow7RuZyBj4bqnbiDEkW/DoW4uPC90ZXh0Pg0KPHJlY3QgeD0nNDAnIHk9JzEyNicgd2lkdGg9JzE1MCcgaGVpZ2h0PSc3Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzExNScgeT0nMTUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/bjwvdGV4dD4NCjx0ZXh0IHg9JzExNScgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UE5QLCAzIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyNTAnIHk9JzEyNicgd2lkdGg9JzExMCcgaGVpZ2h0PSc3Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzMwNScgeT0nMTUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqd1IMSR4bqldTwvdGV4dD4NCjx0ZXh0IHg9JzMwNScgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHhuqd1IGPhu5F0PC90ZXh0Pg0KPHJlY3QgeD0nNDIwJyB5PScxMjYnIHdpZHRoPScxOTAnIGhlaWdodD0nNzInIHJ4PSc1JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc1MTUnIHk9JzE1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nb2R1bGUgdsOgbzwvdGV4dD4NCjx0ZXh0IHg9JzUxNScgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+b3B0byArIOG6o25oIG5nw7UgdsOgbzwvdGV4dD4NCjxyZWN0IHg9JzY4MCcgeT0nMTI2JyB3aWR0aD0nMjEwJyBoZWlnaHQ9JzcyJyByeD0nNScgZmlsbD0nI0U3RUZGNicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNzg1JyB5PScxNTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2jGsMahbmcgdHLDrG5oPC90ZXh0Pg0KPHRleHQgeD0nNzg1JyB5PScxNzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5iaXQgRElf4oCmIHRyb25nIGNvZGU8L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTc2JyB4Mj0nMjUwJyB5Mj0nMTc2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nMzYwJyB5MT0nMTc2JyB4Mj0nNDIwJyB5Mj0nMTc2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8dGV4dCB4PScyMjAnIHk9JzE2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmTDonkgxJFlbjwvdGV4dD4NCjx0ZXh0IHg9JzM5MCcgeT0nMTY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+ZMOieSDEkWVuPC90ZXh0Pg0KPGxpbmUgeDE9JzYxMCcgeTE9JzE3NicgeDI9JzY2NycgeTI9JzE3Nicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2NzYuMCwxNzYuMCA2NjcuMCwxODAuNSA2NjcuMCwxNzEuNScgZmlsbD0nIzJDNUY4RCcvPg0KPHRleHQgeD0nNjQzJyB5PScxNjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5waOG6p24gbeG7gW08L3RleHQ+DQo8bGluZSB4MT0nNjQ1JyB5MT0nODQnIHgyPSc2NDUnIHkyPScyNjInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjQnIHN0cm9rZS1kYXNoYXJyYXk9JzYsNScvPg0KPHRleHQgeD0nNjM3JyB5PSc5NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPlBI4bqmTiBD4buoTkc8L3RleHQ+DQo8dGV4dCB4PSc2NTMnIHk9Jzk2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QSOG6pk4gTeG7gE08L3RleHQ+DQo8Y2lyY2xlIGN4PScxMTUnIGN5PScyNTgnIHI9JzE1JyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PScxMTUnIHk9JzI2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkDE8L3RleHQ+DQo8bGluZSB4MT0nMTE1JyB5MT0nMjA2JyB4Mj0nMTE1JyB5Mj0nMjQyJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc0LDMnLz4NCjxjaXJjbGUgY3g9JzI1MCcgY3k9JzI1OCcgcj0nMTUnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzI1MCcgeT0nMjYzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSQMjwvdGV4dD4NCjxsaW5lIHgxPScyNTAnIHkxPScyMDYnIHgyPScyNTAnIHkyPScyNDInIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScxLjYnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPGNpcmNsZSBjeD0nNDIwJyBjeT0nMjU4JyByPScxNScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNDIwJyB5PScyNjMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJAzPC90ZXh0Pg0KPGxpbmUgeDE9JzQyMCcgeTE9JzIwNicgeDI9JzQyMCcgeTI9JzI0Micgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuNicgc3Ryb2tlLWRhc2hhcnJheT0nNCwzJy8+DQo8Y2lyY2xlIGN4PSc3NjAnIGN5PScyNTgnIHI9JzE1JyBmaWxsPScjMkM1RjhEJy8+DQo8dGV4dCB4PSc3NjAnIHk9JzI2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkDQ8L3RleHQ+DQo8bGluZSB4MT0nNzYwJyB5MT0nMjEwJyB4Mj0nNzYwJyB5Mj0nMjQyJyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc0LDMnLz4NCjxyZWN0IHg9JzI0JyB5PSczMDAnIHdpZHRoPSc4OTInIGhlaWdodD0nMTc2JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDYnIHk9JzMyNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlBow6lwIMSRbzwvdGV4dD4NCjx0ZXh0IHg9JzE1MCcgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJBvIGfDrDwvdGV4dD4NCjx0ZXh0IHg9JzM5MicgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TuG6v3UgS0jDlE5HIGPDsyDihpIgbmd1ecOqbiBuaMOibiBu4bqxbSDhu58gxJHDonk8L3RleHQ+DQo8bGluZSB4MT0nMzgnIHkxPSczMzInIHgyPSc4NzgnIHkyPSczMzInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjxjaXJjbGUgY3g9JzU2JyBjeT0nMzUyJyByPScxMScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTYnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJAxPC90ZXh0Pg0KPHRleHQgeD0nOTAnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk5ndeG7k24gY+G6pXAgY+G6o20gYmnhur9uIChuw6J1IOKGlCB4YW5oIGTGsMahbmcpPC90ZXh0Pg0KPHRleHQgeD0nMzkyJyB5PSczNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OZ3Xhu5NuIDI0IFYgaG/hurdjIGPhuqd1IGNow6wgbmjDoW5oIOKAlCBk4burbmcg4bufIMSRw6J5LCBraMO0bmcgxJFvIHRp4bq/cDwvdGV4dD4NCjxjaXJjbGUgY3g9JzU2JyBjeT0nMzgyJyByPScxMScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTYnIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJAyPC90ZXh0Pg0KPHRleHQgeD0nOTAnIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQZW4g4oaUIGNow6JuIGNodW5nIG1vZHVsZSwga2hpIGPhuqNtIGJp4bq/biBrw61jaCBob+G6oXQ8L3RleHQ+DQo8dGV4dCB4PSczOTInIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkPhuqNtIGJp4bq/biBo4buPbmcsIEhP4bq2QyBraeG7g3UgxJHhuqV1IHNhaSAoUE5QL05QTiDigJQgQ2jGsMahbmcgNCk8L3RleHQ+DQo8Y2lyY2xlIGN4PSc1NicgY3k9JzQxMicgcj0nMTEnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzU2JyB5PSc0MTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSQMzwvdGV4dD4NCjx0ZXh0IHg9JzkwJyB5PSc0MTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OZ2F5IHThuqFpIGPhuqd1IMSR4bqldSB2w6BvIG1vZHVsZTwvdGV4dD4NCjx0ZXh0IHg9JzM5MicgeT0nNDE2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJDhu6l0IGTDonkgaG/hurdjIGzhu49uZyDEkeG6p3UgY+G7kXQg4oCUIMSRb+G6oW4gZ2nhu69hIMSQMiB2w6AgxJAzPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNTYnIGN5PSc0NDInIHI9JzExJyBmaWxsPScjMkM1RjhEJy8+DQo8dGV4dCB4PSc1NicgeT0nNDQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkDQ8L3RleHQ+DQo8dGV4dCB4PSc5MCcgeT0nNDQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Qml0IHRyb25nIGNoxrDGoW5nIHRyw6xuaCAoeGVtIHRy4buxYyB0dXnhur9uKTwvdGV4dD4NCjx0ZXh0IHg9JzM5MicgeT0nNDQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TW9kdWxlIGjhu49uZywgaG/hurdjIGvDqm5oIGNoxrBhIMSRxrDhu6NjIGPhuqV1IGjDrG5oPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQ5MCcgd2lkdGg9Jzg5MicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc1MTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIMSQMiDEkW8gc28gduG7m2kgQ0jDgk4gQ0hVTkcgQ+G7pkEgTU9EVUxFLCBraMO0bmcgcGjhuqNpIHNvIHbhu5tpIDAgVi48L3RleHQ+DQo8dGV4dCB4PSc0MicgeT0nNTMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQbyBzbyB24bubaSAwIFYgc+G6vSBjaG8ga+G6v3QgcXXhuqMgJ2PDsyDEkWnhu4duIMOhcCcgbmdheSBj4bqjIGtoaSB04buVIGjhu6NwIMSR4bqldSBu4buRaSBzYWkg4oCUIGLhuqFuIHPhur0gYuG7jyBzw7N0IMSRw7puZyBuZ3V5w6puIG5ow6JuIChDaMawxqFuZyA0KS48L3RleHQ+DQo8L3N2Zz4=" alt="Chuỗi đo tách lỗi ngõ vào"></p>
<p><em>Hình 51.1 — Bốn điểm đo trên đường tín hiệu. Mỗi phép đo loại trừ được một đoạn.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Đo gì</th>
<th>Ở đâu</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đ1</strong></td>
<td>Điện áp nguồn cấp cho cảm biến</td>
<td>Tại chân nâu–xanh của cảm biến</td>
<td>Không có → lỗi <strong>nguồn/cầu chì nhánh</strong>, dừng ở đây</td>
</tr>
<tr>
<td><strong>Đ2</strong></td>
<td>Điện áp tín hiệu khi kích hoạt cảm biến</td>
<td>Giữa dây đen và <strong>chân chung của module</strong></td>
<td>Không có → lỗi <strong>cảm biến</strong> hoặc <strong>kiểu đấu sai</strong> (Chương 4)</td>
</tr>
<tr>
<td><strong>Đ3</strong></td>
<td>Điện áp tại <strong>chân module</strong></td>
<td>Ngay tại cầu đấu vào module</td>
<td>Đ2 có mà Đ3 không → <strong>đứt dây / lỏng đầu cốt</strong></td>
</tr>
<tr>
<td><strong>Đ4</strong></td>
<td>Bit trong chương trình</td>
<td>Xem trực tuyến</td>
<td>Đ3 có mà bit không lên → lỗi <strong>module</strong> hoặc <strong>cấu hình kênh</strong></td>
</tr>
</tbody></table></div>
<p>Chú ý phép đo Đ2 đo <strong>so với chân chung của module</strong>, không phải so với 0 V. Đây là điểm mà Chương 4
đã nhấn mạnh, và là chỗ phân biệt tổ hợp đấu nối sai với thiết bị hỏng.</p>
<hr>
<h2 id="517-công-c-phn-mm-mnh-hơn-đng-h">51.7 Công cụ phần mềm — mạnh hơn đồng hồ</h2>
<p>Khi đã xác định lỗi nằm ở phần mềm (bước ③ ở mục 51.2), phần mềm lập trình là công cụ mạnh nhất bạn có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Dùng để</th>
<th>Câu hỏi nó trả lời</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Xem trực tuyến</strong></td>
<td>Nhìn giá trị bit/biến khi chương trình chạy</td>
<td>&quot;Điều kiện nào đang chặn?&quot;</td>
</tr>
<tr>
<td><strong>Tham chiếu chéo</strong> <em>(cross-reference)</em></td>
<td>Liệt kê <strong>mọi nơi</strong> một tag được đọc và được ghi</td>
<td>&quot;Còn ai đang ghi vào ngõ ra này?&quot; ⭐</td>
</tr>
<tr>
<td><strong>So sánh chương trình</strong></td>
<td>Đối chiếu bản đang chạy với bản sao lưu</td>
<td>&quot;Có ai sửa gì không?&quot;</td>
</tr>
<tr>
<td><strong>Đồ thị xu hướng</strong> <em>(trend)</em></td>
<td>Ghi giá trị theo thời gian</td>
<td>&quot;Giá trị này nhảy lúc nào, có trùng với sự kiện gì?&quot;</td>
</tr>
<tr>
<td><strong>Thống kê thời gian quét</strong></td>
<td>Xem quét nhỏ nhất / lớn nhất</td>
<td>&quot;Có phải chương trình vừa phình ra không?&quot; (Chương 10)</td>
</tr>
<tr>
<td><strong>Bộ đệm lỗi hệ thống</strong></td>
<td>Danh sách lỗi CPU có dấu thời gian</td>
<td>&quot;CPU đã ghi nhận chuyện gì?&quot;</td>
</tr>
<tr>
<td>⭐ <strong>Quét đơn</strong> <em>(single scan)</em></td>
<td>Thực thi <strong>đúng một vòng quét</strong> rồi dừng</td>
<td>⭐⭐ <em>&quot;Ở vòng quét này, nấc nào đổi trạng thái?&quot;</em></td>
</tr>
<tr>
<td>⭐ <strong>Chế độ thử</strong> <em>(TEST mode)</em></td>
<td>Chạy chương trình <strong>với ngõ ra bị vô hiệu</strong></td>
<td><em>&quot;Logic có đúng không — mà máy không động?&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quét đơn là công cụ duy nhất cho lỗi phụ thuộc THỨ TỰ.</strong></p>
<p>Xem trực tuyến cho bạn giá trị <strong>sau khi cả vòng quét đã chạy xong</strong> — nên với lỗi kiểu <em>&quot;nấc 5 đọc
giá trị của vòng quét trước&quot;</em> (Chương 15, Chương 10), ⚠ <strong>màn hình trực tuyến trông hoàn toàn bình
thường</strong>. Chỉ khi cho chạy <strong>từng vòng quét một</strong> và nhìn giá trị đổi sau mỗi lần, thứ tự mới lộ ra.</p>
<p>⚠ Nhiều người không biết mình có công cụ này — ⭐ <strong>tra tài liệu phần mềm lập trình của bạn</strong>.</p>
</blockquote>
<p><strong>Tham chiếu chéo là chức năng bị dùng ít nhất so với giá trị của nó.</strong> Nó trả lời trong ba giây câu
hỏi mà đọc code mất một giờ: <em>ngoài chỗ này, còn ai ghi vào biến này nữa không?</em> — tức là phát hiện
cuộn dây trùng (Chương 15) và vi phạm quy tắc &quot;một nơi ghi&quot; (Chương 27).</p>
<h3>Cưỡng bức I/O — công cụ hữu ích nhất và nguy hiểm nhất</h3>
<p><strong>Cưỡng bức</strong> <em>(force)</em> là ép một ngõ vào hoặc ngõ ra về một giá trị, bất kể thực tế. Nó cho phép
kiểm tra một đoạn mạch mà không cần tạo ra điều kiện thật.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Cưỡng bức <strong>vô hiệu hoá mối liên hệ giữa chương trình và thế giới thật</strong>. Một ngõ ra bị cưỡng bức
sẽ tác động <strong>bất kể logic an toàn nói gì</strong>. Một ngõ vào bị cưỡng bức làm chương trình tin vào một
điều không có thật.</p>
<p><strong>Quên gỡ cưỡng bức là một trong những nguyên nhân tai nạn phổ biến nhất trong ngành này.</strong> Máy được
giao cho sản xuất với một liên động đang bị ép &quot;OK&quot;, và không ai biết.</p>
</blockquote>
<h4>⭐⭐ Cưỡng bức ngõ VÀO và ngõ RA <strong>không giống nhau</strong> — và đây là chỗ hay hiểu sai nhất</h4>
<p>Hai thao tác nghe như một, nhưng ⚠ <strong>cơ chế khác hẳn</strong>, nên hậu quả và cách dùng cũng khác:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⚠⚠ <strong>Cưỡng bức ngõ VÀO</strong></th>
<th><strong>Cưỡng bức ngõ RA</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tác động vào</td>
<td>⭐ <strong>Bit trong bảng ảnh ngõ vào</strong></td>
<td>⭐ <strong>Chỉ đúng cái chân ngõ ra đó</strong></td>
</tr>
<tr>
<td>Thời điểm</td>
<td>Ngay <strong>sau kỳ đọc ngõ vào</strong></td>
<td>Lúc xuất ra module</td>
</tr>
<tr>
<td>Bảng ảnh ngõ ra</td>
<td>—</td>
<td>⭐ <strong>Không bị đổi</strong></td>
</tr>
<tr>
<td>⚠ Lan tới đâu</td>
<td>⚠⚠ <strong>MỌI chỗ trong chương trình dùng bit đó</strong></td>
<td>⭐ <strong>Không lan</strong> — chương trình chạy y như cũ</td>
</tr>
<tr>
<td>Nghĩa là</td>
<td>Chương trình chạy <strong>như thể thiết bị hiện trường thật sự ở trạng thái đó</strong></td>
<td>Thiết bị tác động, nhưng <strong>logic không biết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hệ quả thực tế, dễ vấp cả hai chiều:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Chuyện gì xảy ra</th>
</tr>
</thead>
<tbody><tr>
<td>Bạn ép một ngõ ra để <strong>thử van</strong></td>
<td>⚠ Van kêu, nhưng <strong>mọi nấc thang đang nhìn bit ngõ ra đó vẫn thấy nó bằng 0</strong> — logic phía sau không chạy theo</td>
</tr>
<tr>
<td>Bạn ép một ngõ vào để <strong>thử một đoạn logic</strong></td>
<td>⚠⚠ Nó lan <strong>khắp chương trình</strong> — kể cả vào các nấc liên động mà bạn không định đụng tới</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Vì vậy cưỡng bức ngõ VÀO nguy hiểm hơn cưỡng bức ngõ RA</strong>, dù nghe thì ngược lại: ép ngõ ra chỉ
làm một cơ cấu chạy; ⚠⚠ <strong>ép ngõ vào làm cả chương trình tin vào một thế giới không có thật</strong>.</p>
<p>⚡ Và nó giải thích một hiện tượng hay làm người ta bối rối: <em>&quot;tôi ép ngõ ra rồi mà đèn báo trên màn
hình vẫn tắt&quot;</em>. ⭐ <strong>Đúng như thiết kế</strong> — màn hình đọc bit trong bảng ảnh, còn cưỡng bức chỉ chạm
tới chân ra.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Có hệ phân biệt &quot;đã CÀI cưỡng bức&quot; với &quot;đã BẬT cưỡng bức&quot; — hai trạng thái riêng, hiển thị
riêng.</strong> Đó là một lớp an toàn, nhưng cũng là một cái bẫy: ⚠⚠ <strong>tắt cưỡng bức không có nghĩa là đã
gỡ nó</strong> — lần bật tiếp theo, mọi cưỡng bức cũ sống lại. ⭐ Khi bàn giao máy, phải <strong>gỡ</strong>, không phải
<strong>tắt</strong>.</p>
</blockquote>
<p>Quy trình bắt buộc — bốn việc, không bỏ việc nào:</p>
<ol>
<li><strong>Ghi lại trước khi force</strong>: cưỡng bức cái gì, giá trị gì, vì sao, ai làm, lúc mấy giờ.</li>
<li><strong>Báo cho mọi người quanh máy.</strong> Không ai được ở trong vùng máy khi có cưỡng bức đang hoạt động.</li>
<li><strong>Gỡ ngay sau khi xong phép thử</strong> — không để qua giờ nghỉ, không để qua ca.</li>
<li><strong>Kiểm tra danh sách cưỡng bức trước khi bàn giao máy.</strong> Mọi hãng đều có chức năng liệt kê các
cưỡng bức đang hoạt động — đây là mục bắt buộc trong danh mục nghiệm thu (Chương 52).
⚠⚠ <strong>Kiểm cả cưỡng bức &quot;đã cài nhưng đang tắt&quot;</strong>, không chỉ cưỡng bức đang tác động.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Nhiều PLC có đèn hoặc cờ báo &quot;đang có cưỡng bức&quot;. Đưa cờ đó lên <strong>màn hình vận hành và đèn tháp</strong> —
ví dụ đèn vàng nhấp nháy kiểu riêng. Khi ấy việc quên gỡ trở nên <strong>nhìn thấy được</strong>, thay vì ẩn
trong phần mềm.</p>
</blockquote>
<hr>
<h2 id="517b-c-b-qua-thit-k-sn-th-duy-nht-thay-th-đưc-vic-cưng-bc">51.7b ⭐⭐ Cờ bỏ qua thiết kế sẵn — thứ duy nhất thay thế được việc cưỡng bức</h2>
<p>Mục 51.7 nói cưỡng bức <em>(forcing)</em> nguy hiểm thế nào và phải gỡ ra sao. Nhưng nó chưa trả lời câu hỏi
đứng ngay sau đó, và là câu hỏi thật của người vận hành lúc hai giờ sáng:</p>
<blockquote>
<p><em>&quot;Camera trạm 2 hỏng, phụ tùng mai mới về. Tôi vẫn phải ra hàng đêm nay. Làm sao?&quot;</em></p>
</blockquote>
<p>⚠⚠ <strong>Nếu chương trình không trả lời được câu này, người ta sẽ tự trả lời — bằng cưỡng bức, bằng sửa
trực tuyến, hoặc bằng cách rút một sợi dây.</strong> Cả ba đều tệ hơn thứ lẽ ra nên có.</p>
<h3>Bỏ qua là một yêu cầu chức năng, không phải một sự cố</h3>
<p>Máy sản xuất thật <strong>luôn</strong> có lúc phải chạy thiếu một thứ gì đó: một camera hỏng, một đầu đọc mã mất
kết nối, máy chủ cấp trên bảo trì nên không nhận được dữ liệu tải lên, một trạm phải tháo ra sửa.</p>
<p>⭐ Vì vậy <strong>&quot;bỏ qua&quot; (bypass) phải được thiết kế vào chương trình từ đầu</strong> — thành một tập cờ có tên,
có chỗ hiển thị, có ghi nhật ký. Khi ấy việc bỏ qua trở thành một <strong>thao tác được kiểm soát</strong> thay vì
một mẹo cá nhân.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cái gì nên có cờ bỏ qua</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Từng trạm</strong></td>
<td>Trạm hỏng thì bỏ trạm, chuyền vẫn chạy qua</td>
</tr>
<tr>
<td>⭐ <strong>Từng camera, từng đầu đọc mã</strong></td>
<td>Thiết bị phụ trợ hỏng không nên làm dừng cả máy</td>
</tr>
<tr>
<td>⭐ <strong>Việc tải dữ liệu lên cấp trên</strong></td>
<td>Máy chủ bảo trì — máy không có lỗi gì cả (Chương 45)</td>
</tr>
<tr>
<td><strong>Liên kết với máy tính điều khiển</strong></td>
<td>Mất kết nối PC không đồng nghĩa máy hỏng (Chương 43)</td>
</tr>
<tr>
<td><strong>Từng ô khay, từng vị trí trên mâm</strong></td>
<td>Một ô hỏng không làm bỏ cả khay</td>
</tr>
<tr>
<td><strong>Còi báo</strong></td>
<td>Đêm khuya, xưởng trống — tắt còi là hợp lý, và nên tắt <strong>có kiểm soát</strong></td>
</tr>
<tr>
<td>⚠ Từng cảm biến của một cơ cấu</td>
<td>Chấp nhận được <strong>với điều kiện</strong> ở mục dưới</td>
</tr>
</tbody></table></div>
<h3>Bốn yêu cầu bắt buộc của một cờ bỏ qua</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Nhìn thấy được, không cần đi tìm</strong></td>
<td>Hiện ngay màn hình chính: <em>&quot;Đang bỏ qua: 2 mục&quot;</em>. ⚠ Cờ bỏ qua chôn trong trang cài đặt tầng ba là cưỡng bức đội lốt</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Có phân quyền</strong></td>
<td>Bỏ qua một trạm không phải thao tác của người vận hành (Chương 44 mục 44.4)</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ <strong>Ghi nhật ký: ai bật, lúc nào, bỏ qua cái gì</strong></td>
<td>Khi lô hàng bị trả về, đây là thứ duy nhất trả lời được <em>&quot;lô đó máy đang chạy ở trạng thái nào&quot;</em></td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Đánh dấu sản phẩm làm ra trong lúc bỏ qua</strong></td>
<td>Board đi qua trạm kiểm mà camera đang bị bỏ qua thì ⚠⚠ <strong>nó chưa được kiểm</strong> — dữ liệu truy xuất phải nói đúng điều đó (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Yêu cầu số 4 là yêu cầu hay bị quên nhất, và là yêu cầu tốn kém nhất khi quên.</strong></p>
<p>Bỏ qua camera rồi vẫn ghi <em>&quot;đã kiểm — OK&quot;</em> vào hồ sơ truy xuất là <strong>ghi một điều không đúng sự
thật</strong>. ⚠ Lúc có sự cố chất lượng, hồ sơ đó sẽ được dùng để chứng minh máy đã kiểm — và nó sẽ dẫn
việc điều tra đi sai hướng suốt nhiều ngày.</p>
</blockquote>
<h3>⚠⚠ Một ranh giới không được nhập nhằng</h3>
<blockquote>
<p>⚠⚠ <strong>Cờ bỏ qua cho thiết bị an toàn — cửa an toàn, rèm quang — KHÔNG thuộc danh sách trên và không
được nằm chung một chỗ với chúng.</strong></p>
<p>Việc tạm vô hiệu hoá một thiết bị bảo vệ có tên riêng là <strong>muting</strong>, có yêu cầu thiết kế riêng, và
⭐ <strong>phải do người có thẩm quyền thiết kế</strong> — xem Chương 47 mục 47.7.</p>
<p>⚠ Đặt <em>&quot;bỏ qua cửa an toàn&quot;</em> cùng bảng với <em>&quot;bỏ qua còi báo&quot;</em> là đã sai ngay từ cách trình bày:
nó dạy người dùng rằng hai thứ đó cùng một loại. <strong>Chúng không cùng một loại.</strong></p>
</blockquote>
<h3>Bỏ qua cảm biến của cơ cấu — chấp nhận được khi nào</h3>
<p>Cho phép bỏ qua <strong>một</strong> cảm biến vị trí của xy-lanh là việc thường gặp, và có lý: cảm biến hỏng lúc
nửa đêm, xy-lanh vẫn tốt.</p>
<p>⚠ Nhưng nó đổi bản chất của cơ cấu đó: từ <strong>có xác nhận</strong> thành <strong>chạy mù theo thời gian</strong>. Ba điều
kiện tối thiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Phải thay bằng một thời gian chờ cố định</strong>, không phải bỏ luôn phép kiểm</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Không áp dụng cho cơ cấu mà sai vị trí gây hư hỏng hoặc nguy hiểm</strong> — trục đứng có tải treo, kẹp giữ sản phẩm nặng</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Phải tự hết khi khởi động lại máy</strong>, không được là biến giữ qua mất điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Điều kiện 3 là điều kiện phân biệt &quot;bỏ qua&quot; với &quot;sửa vĩnh viễn&quot;.</strong> Một cờ bỏ qua sống sót qua
mất điện sẽ ở lại đó ba năm, và không ai còn nhớ vì sao nó bật. ⭐ Cùng lý do với cờ <em>đã về gốc</em> ở
Chương 37 mục 37.3: <strong>thứ mô tả một tình trạng tạm thời thì không được giữ.</strong></p>
</blockquote>
<h3>Đưa lên đèn tháp</h3>
<p>⭐ Mẹo ở mục 51.7 (đèn vàng nháy khi còn cưỡng bức) áp y hệt cho cờ bỏ qua — và ở đây nó còn quan
trọng hơn, vì cờ bỏ qua <strong>được phép tồn tại lâu</strong>, nên càng dễ bị quên. Một cỗ máy đang chạy với ba
cờ bỏ qua bật phải <strong>trông khác</strong> một cỗ máy chạy đủ chức năng, nhìn từ xa.</p>
<hr>
<h2 id="518-li-chp-chn-bn-nguyên-nhân-vt-lý-hay-b-b-sót">51.8 Lỗi chập chờn — bốn nguyên nhân vật lý hay bị bỏ sót</h2>
<p>Lỗi chập chờn là loại khó nhất: nó không có mặt khi bạn tới, và nó quay lại khi bạn vừa đi.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — đừng ngồi canh</strong>
Ngồi chờ lỗi tái hiện là cách lãng phí thời gian nhất. Thay vào đó: <strong>đặt bẫy bằng ghi log</strong>, rồi đi
làm việc khác. Ghi lại giá trị nghi ngờ mỗi khi nó đổi, kèm dấu thời gian; hoặc dùng đồ thị xu hướng
chạy nền; hoặc thêm một đoạn code chụp trạng thái khi điều kiện lỗi xuất hiện (Chương 28, Bẫy 5).</p>
</blockquote>
<p>Bốn nguyên nhân vật lý dưới đây gây ra phần lớn lỗi chập chờn, và <strong>ba cái sau gần như không tài liệu
nhập môn nào nhắc tới</strong>.</p>
<h3>① Vòng lặp đất và chênh điện thế</h3>
<p>Hai điểm được coi là &quot;đất&quot; nhưng thực ra chênh nhau vài vôn. Dòng chạy qua vỏ chống nhiễu hoặc dây tín
hiệu, gây nhiễu — nặng nhất khi thiết bị công suất lớn đóng cắt.</p>
<p><strong>Dấu hiệu:</strong> lỗi xuất hiện đúng lúc một thiết bị khác khởi động. Tín hiệu analog nhảy theo nhịp máy khác.</p>
<p><strong>Cách kiểm:</strong> đo điện áp <strong>giữa hai điểm đất</strong> ở hai đầu cáp, lúc máy chạy. Khác 0 đáng kể → có vòng
lặp đất. Cách xử lý ở Chương 49.</p>
<h3>② Nhiễu điện từ từ biến tần, servo, máy hàn</h3>
<p>Các thiết bị này đóng cắt dòng lớn ở tần số cao, phát ra nhiễu vào cáp chạy song song gần đó.</p>
<p><strong>Dấu hiệu:</strong> lỗi chỉ xảy ra khi biến tần đang tăng/giảm tốc, hoặc khi máy hàn ở gần hoạt động. Ngõ
vào &quot;tự lên&quot; mà không có tín hiệu thật.</p>
<p><strong>Cách kiểm:</strong> cho thiết bị nghi ngờ chạy/dừng trong khi theo dõi tín hiệu. Nếu tương quan rõ → nhiễu.</p>
<h3>③ Chu kỳ nóng-nguội làm mỏi đầu nối</h3>
<p>Đây là nguyên nhân <strong>bị bỏ sót nhiều nhất</strong>. Máy nóng lên khi chạy, nguội đi khi nghỉ. Kim loại giãn
nở và co lại. Sau hàng nghìn chu kỳ, một đầu cốt siết chưa đủ chặt sẽ <strong>lỏng dần</strong>.</p>
<p><strong>Dấu hiệu đặc trưng:</strong> lỗi xuất hiện <strong>sau vài giờ chạy</strong>, biến mất sau khi máy nghỉ qua đêm. Hoặc
chỉ xảy ra vào ca chiều khi xưởng nóng nhất.</p>
<p><strong>Cách kiểm:</strong> dùng <strong>súng đo nhiệt hồng ngoại</strong> quét các cầu đấu khi máy đang chạy tải. Đầu cốt lỏng
có điện trở tiếp xúc cao hơn nên <strong>nóng hơn các đầu cốt lân cận</strong> — thường nóng hơn trước khi hỏng hẳn
hàng tuần. Đây là lý do súng đo nhiệt xứng đáng nằm trong bộ công cụ.</p>
<h3>④ Tụ trong bộ nguồn lão hoá</h3>
<p>Tụ điện trong bộ nguồn 24 V mất dần điện dung theo thời gian và nhiệt độ. Nguồn vẫn cho đúng 24 V khi
tải nhẹ, nhưng <strong>sụt áp khi có tải đột ngột</strong> — ví dụ lúc nhiều van cùng tác động.</p>
<p><strong>Dấu hiệu:</strong> lỗi xảy ra đúng lúc nhiều cơ cấu hoạt động cùng lúc. Máy chạy tốt lúc mới lắp, xấu dần
sau vài năm.</p>
<p><strong>Cách kiểm:</strong> dùng đồng hồ có chức năng <strong>ghi giá trị nhỏ nhất</strong> (min), đo điện áp 24 V trong lúc
máy chạy chu trình đầy đủ. Nếu min tụt xuống dưới ngưỡng cho phép của module → nghi bộ nguồn.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Chức năng ghi min/max của đồng hồ là chức năng hữu ích nhất cho lỗi chập chờn, và là lý do nên chọn
đồng hồ có nó ngay từ đầu. Kẹp que đo, để máy chạy, đi làm việc khác, quay lại đọc min.</p>
</blockquote>
<hr>
<h3>⭐ Bảng chốt bốn nguyên nhân — phân biệt bằng CÂU HỎI &quot;KHI NÀO&quot;</h3>
<p>⭐ Bốn nguyên nhân trên nghe giống nhau khi đọc rời. ⚡ Nhưng chúng <strong>tách nhau rất rõ theo THỜI
ĐIỂM xuất hiện</strong> — và đó là câu hỏi đầu tiên nên hỏi người vận hành:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Lỗi xuất hiện <strong>KHI NÀO</strong></th>
<th>Nguyên nhân nghi trước</th>
<th>⭐ Kiểm bằng</th>
<th>Chữa ở</th>
</tr>
</thead>
<tbody><tr>
<td>①</td>
<td>⭐ <strong>Đúng lúc thiết bị khác khởi động</strong></td>
<td>Vòng lặp đất</td>
<td>Đo điện áp <strong>giữa hai điểm đất</strong> lúc máy chạy</td>
<td>Chương 49</td>
</tr>
<tr>
<td>②</td>
<td>⭐ <strong>Khi biến tần tăng/giảm tốc</strong>, hoặc có máy hàn gần</td>
<td>Nhiễu điện từ</td>
<td>Cho thiết bị nghi ngờ chạy/dừng, xem tương quan</td>
<td>Chương 49</td>
</tr>
<tr>
<td>③</td>
<td>⭐⭐ <strong>Sau vài giờ chạy</strong> — hết sau một đêm nghỉ; hoặc chỉ ca chiều</td>
<td>⚠ <strong>Mỏi đầu nối do nóng-nguội</strong></td>
<td><strong>Súng đo nhiệt</strong> quét cầu đấu khi đang tải</td>
<td>Siết lại, thay đầu cốt</td>
</tr>
<tr>
<td>④</td>
<td>⭐ <strong>Khi nhiều cơ cấu tác động cùng lúc</strong>; nặng dần qua vài năm</td>
<td>Tụ nguồn lão hoá</td>
<td>Đo 24 V <strong>lúc có tải đột ngột</strong>, không đo lúc rảnh</td>
<td>Thay bộ nguồn (Chương 3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng ③ là hàng đáng nhớ nhất, vì nó có dấu hiệu thời gian mà ba hàng kia không có:</strong> <em>&quot;chạy
buổi sáng thì tốt, chiều thì lỗi&quot;</em> hoặc <em>&quot;cứ sau ba tiếng là bị&quot;</em>. ⚡ Nghe thấy mô tả kiểu đó thì
⭐ <strong>đừng tìm trong chương trình</strong> — hãy cầm súng đo nhiệt.</p>
<p>⚠ Và cả bốn nguyên nhân đều <strong>không nằm trong chương trình PLC</strong>. Đó chính là lý do mục này tồn
tại: người lập trình bị gọi tới vì <em>&quot;máy lỗi&quot;</em>, rồi mất hai ngày đọc code cho một đầu cốt lỏng.</p>
</blockquote>
<hr>
<h2 id="519-bng-triu-chng-nguyên-nhân-phép-kim">51.9 Bảng triệu chứng → nguyên nhân → phép kiểm</h2>
<p>Bảng tra nhanh. Dùng khi bạn đã biết triệu chứng và cần đường ngắn nhất tới nguyên nhân.</p>
<h3>Nhóm nguồn và CPU</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Không đèn nào sáng</td>
<td>Mất nguồn tổng; aptomat nhảy; cầu chì đứt</td>
<td>Đo điện áp vào tủ, rồi sau aptomat</td>
</tr>
<tr>
<td>CPU không vào RUN</td>
<td>Có lỗi hệ thống; công tắc ở STOP; thiếu cấu hình phần cứng</td>
<td>⭐ Đọc <strong>bộ đệm chẩn đoán</strong> — cách đọc và vì sao đọc trước khi mở code: <strong>Phụ lục M.6</strong></td>
</tr>
<tr>
<td>CPU tự chuyển sang STOP khi chạy</td>
<td>Watchdog quá thời gian quét; lỗi truy cập bộ nhớ</td>
<td>Xem quét lớn nhất; đọc mã lỗi kèm dấu thời gian</td>
</tr>
<tr>
<td>Máy tự khởi động lại ngẫu nhiên</td>
<td>Sụt áp nguồn 24 V; nhiễu; lỏng đầu cốt nguồn</td>
<td>Đo min điện áp 24 V khi tải nặng (mục 51.8 ④)</td>
</tr>
<tr>
<td>Thời gian quét tăng dần theo thời gian</td>
<td>Rò rỉ bộ nhớ; vòng lặp phụ thuộc dữ liệu</td>
<td>So sánh quét lớn nhất với con số lúc bàn giao</td>
</tr>
</tbody></table></div>
<h3>Nhóm ngõ vào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Một ngõ vào không bao giờ lên</td>
<td>Kiểu đấu sai (NPN/PNP); đứt dây; cảm biến hỏng; kênh chưa cấu hình</td>
<td>Bốn phép đo Đ1–Đ4 ở mục 51.6</td>
</tr>
<tr>
<td>Ngõ vào <strong>không bao giờ về 0</strong></td>
<td>Dòng rò cảm biến 2 dây; nhiễu cảm ứng từ cáp động lực; module hỏng</td>
<td>Rút dây tín hiệu: bit vẫn 1 → module; bit về 0 → đo áp trên dây vừa rút</td>
</tr>
<tr>
<td>Cả nhóm ngõ vào chết cùng lúc</td>
<td>Mất chân chung của nhóm; cầu chì nhánh 24 V</td>
<td>Đo điện áp tại chân chung</td>
</tr>
<tr>
<td>Ngõ vào lên chậm hoặc trễ</td>
<td>Thời gian lọc đặt quá lớn; cảm biến chậm</td>
<td>Xem cấu hình lọc kênh (Chương 10)</td>
</tr>
<tr>
<td>Ngõ vào rung nhiều lần cho một lần tác động</td>
<td>Rung tiếp điểm cơ khí</td>
<td>Xem đồ thị xu hướng; thêm chống rung (Chương 18)</td>
</tr>
</tbody></table></div>
<h3>Nhóm ngõ ra</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Đèn ngõ ra sáng, tải không chạy</td>
<td>Đứt dây ra; cuộn dây cháy; mất nguồn tải; mất khí</td>
<td>Đo điện áp <strong>tại cuộn van</strong>, không phải tại module</td>
</tr>
<tr>
<td>Ngõ ra không lên dù logic đúng</td>
<td>Cuộn dây trùng (Chương 15); cưỡng bức còn sót</td>
<td><strong>Tham chiếu chéo</strong> + kiểm danh sách cưỡng bức</td>
</tr>
<tr>
<td>Ngõ ra nhấp nháy</td>
<td>Hai nấc thang ghi ngược nhau; điều kiện dao động quanh ngưỡng</td>
<td>Tham chiếu chéo; thêm vùng chết (Chương 32)</td>
</tr>
<tr>
<td>Module ngõ ra nóng bất thường</td>
<td>Quá dòng; tải cảm không có mạch dập</td>
<td>Đo dòng bằng ampe kìm; kiểm mạch dập (Chương 5)</td>
</tr>
<tr>
<td>Ngõ ra rơ-le dính</td>
<td>Tiếp điểm hàn dính do đóng cắt tải cảm</td>
<td>Cắt điện, đo thông mạch ở trạng thái nghỉ</td>
</tr>
</tbody></table></div>
<h3>Nhóm analog</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị analog nhảy loạn</td>
<td>Nhiễu; vỏ chống nhiễu nối hai đầu; cáp chạy cạnh cáp động lực</td>
<td>Đo bằng bộ mô phỏng vòng: thay cảm biến bằng nguồn phát chuẩn</td>
</tr>
<tr>
<td>Giá trị luôn ở đáy hoặc đỉnh thang</td>
<td>Đứt dây; đấu ngược cực; sai cấu hình dải đo</td>
<td>Đo dòng vòng bằng đồng hồ nối tiếp</td>
</tr>
<tr>
<td>Giá trị lệch so với đồng hồ chuẩn</td>
<td>Chưa hiệu chuẩn; sai hệ số quy đổi</td>
<td>So sánh với nguồn phát chuẩn; kiểm công thức scale (Chương 32)</td>
</tr>
<tr>
<td>Giá trị trôi theo nhiệt độ</td>
<td>Cảm biến/module trôi nhiệt; đầu cốt lỏng</td>
<td>Ghi xu hướng nhiều giờ, đối chiếu nhiệt độ tủ</td>
</tr>
</tbody></table></div>
<h3>Nhóm truyền thông</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Thiết bị báo mất kết nối</td>
<td>Cáp; địa chỉ trùng; sai tham số; switch</td>
<td>Kiểm cáp trước (rẻ nhất), rồi địa chỉ, rồi tham số</td>
</tr>
<tr>
<td>Dữ liệu sai lệch giá trị</td>
<td>Sai offset địa chỉ base-0/base-1; sai thứ tự word (Chương 39)</td>
<td>Đọc một thanh ghi đã biết giá trị, đối chiếu</td>
</tr>
<tr>
<td>Kết nối rớt ngẫu nhiên</td>
<td>Nhiễu; cáp gần cáp động lực; thiếu điện trở đầu cuối</td>
<td>Đếm lỗi truyền trong thống kê mạng</td>
</tr>
<tr>
<td>Mạng chậm dần khi thêm thiết bị</td>
<td>Quá tải băng thông; chu kỳ hỏi vòng quá ngắn</td>
<td>Xem tải mạng; nới chu kỳ</td>
</tr>
</tbody></table></div>
<h3>Nhóm chương trình và trình tự</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Triệu chứng</th>
<th>Nguyên nhân khả dĩ</th>
<th>Phép kiểm xác nhận</th>
</tr>
</thead>
<tbody><tr>
<td>Máy đứng im, không báo gì</td>
<td>Trình tự kẹt ở bước chờ không có timeout (Chương 26)</td>
<td>Xem biến bước hiện tại của từng trạm</td>
</tr>
<tr>
<td>Chu trình dừng giữa chừng</td>
<td>Timeout bước; mất điều kiện cho phép</td>
<td>Đọc <code>FaultStep</code> và mã lỗi</td>
</tr>
<tr>
<td>Máy chạy sai sau khi đổi mã hàng</td>
<td>Công thức sai; chưa nạp công thức (Chương 29)</td>
<td>So sánh tham số đang chạy với công thức mong muốn</td>
</tr>
<tr>
<td>Máy chạy đúng ở Manual, sai ở Auto</td>
<td>Liên động chỉ có ở một chế độ; điều kiện chuyển chế độ</td>
<td>So sánh điều kiện hai chế độ</td>
</tr>
<tr>
<td>Sau Reset máy làm việc lạ</td>
<td>Chạy tiếp từ bước dở thay vì về gốc (Chương 28)</td>
<td>Kiểm đường <code>Resetting → Homing</code></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5110-sa-hay-thay">51.10 Sửa hay thay</h2>
<p>Khi đã tìm ra linh kiện hỏng, còn một quyết định nữa.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Nghiêng về <strong>sửa</strong></th>
<th>Nghiêng về <strong>thay</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Có sẵn hàng thay thế trong kho</td>
<td>Không</td>
<td>Có</td>
</tr>
<tr>
<td>Thời gian dừng máy đang tính bằng tiền</td>
<td>Không gấp</td>
<td><strong>Gấp</strong></td>
</tr>
<tr>
<td>Nguyên nhân hỏng đã rõ</td>
<td>Rõ và cục bộ</td>
<td>Chưa rõ</td>
</tr>
<tr>
<td>Thiết bị còn được sản xuất</td>
<td>Còn</td>
<td><strong>Hết vòng đời</strong> → xem dưới</td>
</tr>
<tr>
<td>Có người đủ năng lực sửa</td>
<td>Có</td>
<td>Không</td>
</tr>
</tbody></table></div>
<h3>Thiết bị hết vòng đời</h3>
<p>Khi một module hỏng và <strong>không còn được sản xuất</strong>, bạn có ba đường:</p>
<ol>
<li><strong>Mua hàng tồn kho hoặc hàng tân trang.</strong> Nhanh nhất, nhưng chỉ là hoãn — lần sau vẫn gặp lại.
Nếu chọn đường này, <strong>mua dự phòng luôn</strong>.</li>
<li><strong>Thay bằng đời mới cùng hãng.</strong> Thường cần đổi cấu hình, đôi khi đổi chương trình. Kiểm kỹ tương
thích tập lệnh và thời gian quét (Chương 56).</li>
<li><strong>Nâng cấp cả hệ.</strong> Đắt và lâu, nhưng nếu máy còn chạy nhiều năm nữa thì đây thường là quyết định
đúng về tổng chi phí.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đừng đợi tới lúc hỏng mới biết thiết bị đã hết vòng đời. <strong>Rà soát tình trạng vòng đời của các linh
kiện chính mỗi năm một lần</strong>, và mua dự phòng cho những cái sắp ngừng sản xuất. Việc này mất một
buổi và tránh được những lần dừng máy dài ngày.</p>
</blockquote>
<hr>
<h2 id="5111-bo-trì-phòng-nga-nhìn-t-plc">51.11 Bảo trì phòng ngừa nhìn từ PLC</h2>
<p>PLC biết nhiều thứ về sức khoẻ của máy mà không ai hỏi tới. Bốn thứ gần như miễn phí để thu thập:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ghi lại</th>
<th>Phát hiện được</th>
<th>Cách dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Số lần tác động</strong> của mỗi cơ cấu</td>
<td>Cơ cấu sắp hết tuổi thọ</td>
<td>Cảnh báo bảo dưỡng theo số lần, không theo lịch</td>
</tr>
<tr>
<td><strong>Thời gian hành trình</strong> của mỗi xy-lanh</td>
<td>Xy-lanh chậm dần → sắp kẹt hoặc rò khí</td>
<td>Ghi xu hướng; báo khi vượt ngưỡng</td>
</tr>
<tr>
<td><strong>Thời gian quét lớn nhất</strong></td>
<td>Chương trình phình ra sau khi ai đó sửa</td>
<td>So với con số lúc bàn giao (Chương 10)</td>
</tr>
<tr>
<td><strong>Điện áp 24 V nhỏ nhất</strong> khi tải nặng</td>
<td>Bộ nguồn lão hoá (mục 51.8 ④)</td>
<td>Cảnh báo trước khi gây lỗi chập chờn</td>
</tr>
</tbody></table></div>
<p>Điểm chung: cả bốn đều là <strong>xu hướng theo thời gian</strong>, không phải giá trị tức thời. Một xy-lanh mất
0,8 giây thay vì 0,5 giây không phải lỗi — nhưng xu hướng tăng đều trong ba tháng là dấu hiệu rõ ràng.</p>
<h3>⚠ Và bảo trì cho chính bộ điều khiển — thứ hay bị quên vì &quot;PLC có hỏng bao giờ đâu&quot;</h3>
<p>Bảng trên là PLC <strong>giám sát máy</strong>. Còn bản thân PLC cũng cần bảo trì, chỉ vài việc nhưng bỏ qua thì
hỏng theo kiểu khó đoán:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
<th>⭐ Tần suất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kiểm và thay phin lọc của tủ</strong></td>
<td>Không khí sạch lưu thông trong tủ</td>
<td>⚠ <strong>Đừng chờ tới kỳ bảo trì máy mới kiểm</strong> — tuỳ độ bụi khu vực</td>
</tr>
<tr>
<td>⚠⚠ <strong>Không để bụi bám lên module</strong></td>
<td>⭐ CPU và module I/O <strong>không được thiết kế kín bụi</strong>; bụi bám cánh tản nhiệt <strong>chặn thoát nhiệt</strong> → mạch hoạt động sai</td>
<td>Theo môi trường</td>
</tr>
<tr>
<td>Kiểm siết lại đầu nối</td>
<td>Chu kỳ nóng–nguội làm mỏi mối nối (mục 51.8)</td>
<td>Theo lịch máy</td>
</tr>
<tr>
<td>Thay pin nuôi bộ nhớ</td>
<td>Hết pin → mất dữ liệu giữ được, âm thầm (Chương 18, mục 18.6)</td>
<td>Theo khuyến cáo hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai nguyên tắc lập lịch, và cả hai đều thực dụng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ghép lịch bảo trì PLC vào lịch bảo trì máy</strong> — để máy chỉ dừng <strong>một lần</strong>, không dừng hai lần</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Tần suất phụ thuộc MÔI TRƯỜNG, không phải phụ thuộc PLC</strong> — ⭐ môi trường càng khắc nghiệt thì càng phải thường xuyên</td>
</tr>
</tbody></table></div>
<p>⚡ Nguyên tắc 2 giải thích vì sao không có con số chung: cùng một CPU đặt trong phòng điều khiển
sạch và đặt cạnh máy cắt kim loại là <strong>hai lịch bảo trì khác hẳn nhau</strong> (Chương 7, Chương 8).</p>
</blockquote>
<hr>
<h2 id="5112-khi-nào-dng-t-sa-và-gi-ngưi-khác">51.12 Khi nào dừng tự sửa và gọi người khác</h2>
<p>Biết dừng cũng là một kỹ năng.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dừng ngay và gọi người có thẩm quyền khi:</strong></p>
<ul>
<li>Sự cố liên quan tới <strong>mạch an toàn hoặc chức năng an toàn</strong> — E-Stop, khoá cửa, rèm quang, STO.
<strong>Không tự sửa, không tự thử, không đấu tắt.</strong> Chương 47.</li>
<li>Bạn thấy mình đang cân nhắc <strong>bỏ qua một liên động</strong> để thử.</li>
<li>Có <strong>dấu hiệu quá nhiệt, mùi khét, hoặc vết cháy</strong> trong tủ.</li>
<li>Sự cố liên quan tới <strong>điện áp cao hơn cấp bạn được phép làm việc</strong>.</li>
</ul>
</blockquote>
<p>Ngoài ra, nên gọi người khác khi:</p>
<ul>
<li>Đã qua <strong>hai giờ</strong> mà chưa thu hẹp được về một nhóm lỗi — thường bạn đang mắc kẹt trong một giả định
sai, và người khác nhìn vào sẽ thấy ngay.</li>
<li>Cần <strong>sửa chương trình</strong> mà bạn không phải người viết và không có tài liệu.</li>
<li>Nguyên nhân đã rõ nhưng cách sửa vượt quá thẩm quyền hoặc kỹ năng của bạn.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi bàn giao cho người khác, đưa <strong>những gì đã loại trừ</strong>, không chỉ triệu chứng. <em>&quot;Tôi đã đo Đ1–Đ3
đều tốt, tham chiếu chéo không có cuộn dây trùng, không có cưỡng bức&quot;</em> tiết kiệm cho người sau nửa
giờ — và đó là lý do phải ghi lại từng bước ngay khi làm.</p>
</blockquote>
<hr>
<h2 id="5113-by-thưng-gp-sai-lm-ca-chính-ngưi-chn-đoán">51.13 Bẫy thường gặp — sai lầm của chính người chẩn đoán</h2>
<p>Các mục trước nói về lỗi của máy. Mục này nói về lỗi của <strong>người đi sửa</strong> — và chúng tốn thời gian
nhiều hơn hẳn.</p>
<h3>🔍 BẪY 1 — Đoán thay vì đo</h3>
<p>Người thứ nhất ở mục 51.1. Biểu hiện: <em>&quot;chắc là cảm biến, thay thử xem&quot;</em>. Mỗi lần thay thử là một
lần <strong>mua thông tin bằng tiền và thời gian</strong>, trong khi phép đo cho cùng thông tin đó gần như miễn phí.</p>
<p>Quy tắc: <strong>không thay bất cứ thứ gì trước khi có một phép đo chỉ vào nó.</strong></p>
<h3>🔍 BẪY 2 — Thay nhiều thứ cùng lúc</h3>
<p>Máy chạy lại sau khi bạn siết ba đầu cốt, thay một cảm biến và nạp lại chương trình. Bạn <strong>không biết
cái nào đã sửa nó</strong> — nên không học được gì, không ghi lại được gì, và hai thay đổi kia có thể vừa
tạo ra một vấn đề mới chưa lộ.</p>
<p>Mỗi lần một thay đổi. Ghi lại. Thử. Rồi mới sang cái tiếp theo.</p>
<h3>🔍 BẪY 3 — Bỏ qua lịch sử và tài liệu</h3>
<p>Bắt đầu đo ngay mà không hỏi <em>&quot;máy này đã hỏng kiểu này bao giờ chưa?&quot;</em> và không mở nhật ký bảo trì.
Rất nhiều sự cố là <strong>lặp lại của một sự cố cũ</strong> — và lần trước ai đó đã mất ba giờ tìm ra nguyên nhân.</p>
<p>Ba mươi giây đọc nhật ký có thể thay thế ba giờ đó.</p>
<h3>🔍 BẪY 4 — Dừng lại ở triệu chứng, không tìm nguyên nhân gốc</h3>
<p>Đầu cốt lỏng → siết lại → máy chạy → xong. Nhưng <strong>vì sao nó lỏng?</strong> Nếu do rung, nó sẽ lỏng lại. Nếu
do chu kỳ nhiệt (mục 51.8 ③), các đầu cốt khác cũng sắp lỏng.</p>
<p>Sửa triệu chứng làm máy chạy hôm nay. Sửa nguyên nhân làm nó không hỏng lại.</p>
<h3>🔍 BẪY 5 — Không kiểm đủ sau khi sửa</h3>
<p>Sửa xong, thấy cơ cấu hoạt động, tuyên bố xong. Chưa kiểm: chu trình đầy đủ có chạy không, các chức
năng khác có bị ảnh hưởng không, và <strong>có còn cưỡng bức nào đang bật không</strong>.</p>
<p>Sau mỗi lần sửa, chạy tối thiểu <strong>một chu trình đầy đủ</strong> và kiểm danh sách cưỡng bức.</p>
<h3>🔍 BẪY 6 — Bỏ qua quy trình an toàn vì &quot;chỉ một phút&quot;</h3>
<p>Bẫy nguy hiểm nhất trong danh sách. Áp lực thời gian làm người ta bỏ LOTO, đấu tắt một liên động, hoặc
thò tay vào máy chưa cô lập năng lượng.</p>
<p><strong>Áp lực thời gian không phải là lý do.</strong> Nếu quy trình an toàn làm việc sửa chậm tới mức không chấp
nhận được, thì vấn đề là ở thiết kế máy (Chương 47, mục 47.10) — và đó là thứ phải sửa, không phải
quy trình.</p>
<h3>🔍 BẪY 7 — Tin vào đèn thay vì tin vào phép đo</h3>
<p>Đã nêu ở mục 51.6. Đèn báo <strong>lệnh</strong>, không báo <strong>kết quả</strong>. Ba đèn cùng sáng vẫn có thể là máy hỏng.</p>
<h3>🔍 BẪY 8 — Không ghi lại gì</h3>
<p>Sửa xong, đi về. Không ai — kể cả bạn, sáu tháng sau — biết đã xảy ra chuyện gì và đã làm gì.</p>
<p>Ghi lại tốn ba phút và là thứ biến kinh nghiệm cá nhân thành <strong>tài sản của cả đội</strong>. Nó cũng là nguyên
liệu để mở rộng bảng triệu chứng ở mục 51.9 thành bảng của riêng bạn.</p>
<hr>
<h2 id="5114-bng-cht-quy-trình-8-bưc">51.14 Bảng chốt — quy trình 8 bước</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Công cụ</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td>Thu thập thông tin — <strong>ba câu hỏi mở đầu</strong></td>
<td>Hỏi người vận hành</td>
<td>Biết lỗi liên tục hay chập chờn, có thay đổi gì không</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td>Kiểm tra an toàn và trạng thái hệ thống</td>
<td>Mắt, quy trình LOTO</td>
<td>Đã an toàn để làm việc; biết máy đang ở trạng thái nào</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>Kiểm <strong>nguồn</strong></td>
<td>Đồng hồ</td>
<td>Điện áp mọi cấp đúng, kể cả <strong>giá trị min khi tải nặng</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td>Kiểm <strong>trạng thái CPU</strong> và bộ đệm lỗi</td>
<td>Phần mềm</td>
<td>Biết CPU có ghi nhận lỗi gì không</td>
</tr>
<tr>
<td><strong>5</strong></td>
<td>Kiểm <strong>I/O</strong> — bốn phép đo Đ1–Đ4</td>
<td>Đồng hồ + phần mềm</td>
<td>Đã tách được lỗi ở cảm biến / dây / module / cấu hình</td>
</tr>
<tr>
<td><strong>6</strong></td>
<td>Kiểm <strong>truyền thông</strong></td>
<td>Kiểm cáp, phần mềm</td>
<td>Cáp → địa chỉ → tham số, theo thứ tự đó</td>
</tr>
<tr>
<td><strong>7</strong></td>
<td>Phân tích <strong>logic</strong></td>
<td>Tham chiếu chéo, xem trực tuyến, trend</td>
<td>Biết điều kiện nào đang chặn</td>
</tr>
<tr>
<td><strong>8</strong></td>
<td>Kiểm <strong>thiết bị hiện trường</strong></td>
<td>Đo tại thiết bị</td>
<td>Đo tại cuộn dây/cơ cấu, không đo tại module</td>
</tr>
<tr>
<td><strong>✓</strong></td>
<td><strong>Ghi lại</strong>: triệu chứng · đã loại trừ gì · nguyên nhân · cách sửa</td>
<td>Nhật ký bảo trì</td>
<td>Người sau đọc được mà không cần hỏi bạn</td>
</tr>
<tr>
<td>⚠⚠ <strong>✓</strong></td>
<td>⭐ <strong>GỠ mọi cưỡng bức</strong> — không phải tắt</td>
<td>Danh sách cưỡng bức</td>
<td>Danh sách <strong>rỗng</strong>, kể cả loại đã cài mà đang tắt</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5115-t-kim">51.15 Tự kiểm</h2>
<ol>
<li>Nêu <strong>nguyên tắc số một</strong> của chương và sáu bước của chuỗi truy ngược.</li>
<li>Vì sao bước ③ (<em>ngõ ra trong chương trình có lên không</em>) là bước chia đôi bài toán hiệu quả nhất?</li>
<li><strong>Ba câu hỏi mở đầu</strong> là gì? Vì sao câu <em>&quot;gần đây có thay đổi gì không?&quot;</em> thường nhận câu trả lời sai?</li>
<li>Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. <strong>Ba đèn đều đúng.</strong>
Vấn đề ở đâu, và nguyên tắc nào ở Chương 48 giải thích chuyện này?</li>
<li>Mô tả <strong>bốn phép đo Đ1–Đ4</strong>. Vì sao Đ2 phải đo so với <strong>chân chung của module</strong>, không phải so với 0 V?</li>
<li>Nêu <strong>bốn nguyên nhân vật lý</strong> của lỗi chập chờn, và <strong>dấu hiệu đặc trưng</strong> của từng cái.</li>
<li>Lỗi xuất hiện sau vài giờ chạy và biến mất sau khi máy nghỉ qua đêm. Nghi cái gì, và <strong>kiểm bằng
dụng cụ nào</strong>?</li>
<li>Nêu <strong>bốn việc bắt buộc</strong> trong quy trình cưỡng bức I/O. Vì sao quên gỡ cưỡng bức nguy hiểm đến vậy?</li>
<li>Chức năng phần mềm nào trả lời câu hỏi <em>&quot;còn ai đang ghi vào ngõ ra này?&quot;</em> — và nó phát hiện được
lỗi nào ở Chương 15 và Chương 27?</li>
<li>Kể <strong>bốn tình huống phải dừng tự sửa và gọi người có thẩm quyền ngay</strong>.</li>
<li>⭐⭐ Cưỡng bức ngõ <strong>vào</strong> và ngõ <strong>ra</strong> khác nhau ở cơ chế nào? Cái nào <strong>lan</strong> ra cả chương
trình, và vì sao điều đó làm nó nguy hiểm hơn?</li>
<li>⚠ Bạn ép một ngõ ra để thử van. Van kêu, nhưng đèn báo trên màn hình vẫn tắt. ⭐ Đây là lỗi hay
là <strong>đúng thiết kế</strong>? Giải thích.</li>
<li>⚠⚠ Vì sao khi bàn giao máy phải <strong>gỡ</strong> cưỡng bức chứ không được chỉ <strong>tắt</strong>?</li>
</ol>
<p>Câu 4, 6 và 8 là ba câu phân loại. Câu 4 kiểm tra bạn phân biệt được <em>lệnh</em> với <em>kết quả</em>; câu 6 là
kiến thức mà phần lớn người trong nghề học bằng cách trả giá; câu 8 là câu về an toàn — trả lời không
trôi chảy thì đừng dùng cưỡng bức.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 52 — Chạy thử &amp; bàn giao.</strong> Chương này dạy sửa máy đã hỏng. Chương 52 dạy cách <strong>tránh</strong> phần
lớn những lỗi đó ngay từ lúc chạy thử — bằng một thứ mà nhiều người bỏ qua: <strong>thử tạo lỗi cố ý</strong>.</p>
<hr>
<h3>Nguồn tham khảo chương 51</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính điện của
ngõ vào/ra, ngưỡng mức 0/mức 1 — nền cho các phép đo ở mục 51.6. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu an toàn khi làm việc
trên trang bị điện của máy — nền cho cảnh báo ở mục 51.1 và 51.12.</li>
<li>Tài liệu hãng về <strong>mã lỗi hệ thống và ý nghĩa đèn trạng thái</strong> — ⚠ khác nhau đáng kể giữa các hãng,
<strong>bắt buộc tra đúng CPU đang dùng</strong>; số hiệu tài liệu ghi trong Phụ lục A1.</li>
<li>Cấu hình I/O và bảng thời gian bước của DP-01 — Phụ lục J.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> §9.6 <em>Forcing External I/O Addresses</em> — nguồn cho
⭐ <strong>sự khác nhau giữa cưỡng bức ngõ vào và ngõ ra</strong>: ép ngõ vào tác động vào <strong>bảng ảnh ngõ vào</strong>
nên <strong>lan khắp chương trình</strong>; ép ngõ ra chỉ tác động <strong>đúng chân ra</strong>, bảng ảnh ngõ ra không đổi
nên chương trình chạy y như cũ (mục 51.7).</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-6 <em>PLC System
Maintenance</em>: ⭐ <strong>bảo trì phòng ngừa cho chính bộ điều khiển</strong> — phin lọc tủ, ⚠⚠ bụi bám cánh tản
nhiệt <strong>chặn thoát nhiệt</strong>, và hai nguyên tắc lập lịch: ⭐ <strong>ghép vào lịch bảo trì máy</strong> và ⭐ <strong>tần
suất theo môi trường</strong>. §20-7 cho công cụ <strong>quét đơn</strong> <em>(single scan)</em> — nền cho mục 51.7 và 51.11.</li>
</ul>
<blockquote>
<p>⚠ Bảng triệu chứng ở mục 51.9 là <strong>điểm khởi đầu</strong>, không phải danh sách đầy đủ. Cách mở rộng tốt
nhất: sau mỗi lần sửa xong, thêm một dòng vào bảng của chính bạn — triệu chứng thật, nguyên nhân
thật, phép kiểm đã dùng. Sau một năm, bảng đó có giá trị hơn bất kỳ cuốn sách nào.</p>
</blockquote>
<!-- SECTION: ch52_chay_thu_va_ban_giao -->
<hr>
<h1 id="chương-52-chy-th-bàn-giao">Chương 52 — Chạy thử &amp; bàn giao</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.</p>
</blockquote>
<hr>
<h2 id="521-bài-toán-c-máy-chy-đúng-ngay-ln-đu-và-hng-ba-ting-sau">52.1 Bài toán: cỗ máy chạy đúng ngay lần đầu — và hỏng ba tiếng sau</h2>
<p>Một cỗ máy vừa lắp xong. Kỹ sư nóng lòng muốn xem nó chạy. Bật nguồn, nạp chương trình, chuyển sang
Auto, nhấn Start.</p>
<p>Máy chạy. Mọi cơ cấu hoạt động, sản phẩm ra đúng. Cả nhóm thở phào.</p>
<p>Ba tiếng sau, module ngõ ra bốc khói. Nguyên nhân: một dây từ module tới cuộn van bị <strong>đấu nhầm sang
chân 24 V</strong> — tạo ngắn mạch qua transistor ngõ ra. Nó không cháy ngay vì transistor chịu được một lúc;
nó cháy sau khi nóng dần.</p>
<p>Nếu có ai <strong>đo từng điểm I/O trước khi chạy logic</strong>, sai sót đó lộ ra trong hai phút, tốn không đồng nào.</p>
<p>Chương này là thứ tự bắt buộc để chuyện đó không xảy ra — và những gì phải làm trước khi được nói
&quot;máy đã xong&quot;.</p>
<hr>
<h2 id="522-th-t-bt-buc-không-đưc-nhy-bưc">52.2 Thứ tự bắt buộc — không được nhảy bước</h2>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Thứ tự dưới đây <strong>không phải gợi ý</strong>. Mỗi bước tồn tại để chặn một loại sự cố cụ thể, và nhảy bước
nghĩa là chấp nhận loại sự cố đó. Cám dỗ nhảy thẳng tới bước 5 là rất lớn — hãy nhớ cỗ máy ở mục 52.1.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Chặn được gì</th>
<th>Điện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td><strong>Kiểm nguội</strong></td>
<td>Đấu sai, thiếu dây, sai thiết bị</td>
<td>❌ Không cấp điện</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td><strong>Bật nguồn từng nhánh</strong></td>
<td>Ngắn mạch, chọn sai điện áp</td>
<td>⚡ Cấp dần</td>
</tr>
<tr>
<td><strong>3</strong></td>
<td>⭐ <strong>Kiểm I/O 1-1</strong></td>
<td>Đấu nhầm kênh, sai kiểu, sai chiều</td>
<td>⚡ Có điện, <strong>chưa chạy logic</strong></td>
</tr>
<tr>
<td><strong>4</strong></td>
<td><strong>Kiểm chức năng an toàn</strong></td>
<td>Mạch an toàn không đúng</td>
<td>⚡</td>
</tr>
<tr>
<td><strong>5</strong></td>
<td><strong>Chạy khô</strong> <em>(dry-run)</em></td>
<td>Lỗi trình tự, va chạm</td>
<td>⚡ Không sản phẩm</td>
</tr>
<tr>
<td><strong>6</strong></td>
<td><strong>Chạy có sản phẩm</strong></td>
<td>Lỗi liên quan sản phẩm thật</td>
<td>⚡</td>
</tr>
<tr>
<td><strong>7</strong></td>
<td>⭐ <strong>Thử tạo lỗi cố ý</strong></td>
<td>Xử lý bất thường sai</td>
<td>⚡</td>
</tr>
<tr>
<td><strong>8</strong></td>
<td><strong>Chạy liên tục</strong></td>
<td>Lỗi tích luỹ, quá nhiệt, trôi</td>
<td>⚡</td>
</tr>
</tbody></table></div>
<h3>⭐ Ba mốc nghiệm thu — từ vựng bạn sẽ nghe ngay ngày đầu đi dự án</h3>
<p>Tám bước ở trên là <strong>việc kỹ thuật</strong>. Trong hợp đồng và trong lời nói hằng ngày ở dự án, người ta
chia chúng theo <strong>địa điểm và thời điểm</strong> thành ba mốc. Tiêu chuẩn nghiệm thu hệ tự động hoá đặt tên
cho ba mốc này, và bạn cần biết chúng vì tiền và trách nhiệm gắn vào đúng ba cái tên đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mốc</th>
<th>Tên đầy đủ</th>
<th>Ở đâu</th>
<th>Chứng minh điều gì</th>
<th>Bước 1–8 tương ứng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>FAT</strong></td>
<td><em>Factory Acceptance Test</em> — nghiệm thu tại xưởng chế tạo</td>
<td>Xưởng của <strong>bên làm máy</strong></td>
<td>Máy làm đúng chức năng đã cam kết, trước khi tháo đi</td>
<td>1–8, với sản phẩm mẫu</td>
</tr>
<tr>
<td><strong>SAT</strong></td>
<td><em>Site Acceptance Test</em> — nghiệm thu tại hiện trường</td>
<td>Nhà máy của <strong>bên mua</strong></td>
<td>Máy vẫn đúng sau khi vận chuyển, lắp lại, đấu vào nguồn và khí thật của nhà máy</td>
<td>1–8, lặp lại</td>
</tr>
<tr>
<td><strong>SIT</strong></td>
<td><em>Site Integration Test</em> — thử tích hợp tại hiện trường</td>
<td>Nhà máy của bên mua</td>
<td>Máy làm việc đúng <strong>với các máy khác</strong> trong chuyền và với hệ thống trên</td>
<td>Ghép chuyền, bắt tay, truyền dữ liệu</td>
</tr>
</tbody></table></div>
<p>Ba điều quan trọng mà người mới hay hiểu sai:</p>
<ul>
<li><strong>SAT không phải là FAT làm lại cho có.</strong> Vận chuyển làm lỏng đầu nối; nguồn điện nhà máy khác
nguồn xưởng; khí nén nhà máy có thể bẩn hơn hoặc áp thấp hơn; nhiệt độ và độ ẩm khác. Rất nhiều
lỗi <strong>chỉ xuất hiện</strong> ở SAT. Đó là lý do tồn tại của nó.</li>
<li><strong>SIT là nơi lỗi đắt nhất xuất hiện.</strong> Máy chạy hoàn hảo một mình vẫn có thể sai khi ghép chuyền:
bắt tay không khớp, chu kỳ không ăn nhau, dữ liệu gửi lên sai định dạng. Ở FAT không ai phát hiện
được, vì lúc đó chưa có máy bên cạnh.</li>
<li><strong>Ký FAT thường gắn với một đợt thanh toán.</strong> Vì vậy có áp lực rất thật lên việc ký sớm. Cách tự
bảo vệ duy nhất là <strong>biên bản có danh mục cụ thể</strong> — cái gì đã thử, cái gì chưa, cái gì có điều
kiện. &quot;Đã nghiệm thu&quot; mà không kèm danh mục là câu vô nghĩa khi có tranh chấp.</li>
</ul>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Với máy nhỏ, ba mốc có thể gộp lại — nhưng <strong>gộp phải là quyết định có ghi lại</strong>, không phải là
chuyện quên làm. Ghi rõ trong biên bản: &quot;SIT gộp vào SAT do máy chạy độc lập, không ghép chuyền.&quot;</p>
</blockquote>
<hr>
<h2 id="523-bưc-12-kim-ngui-và-cp-ngun">52.3 Bước 1–2 — kiểm nguội và cấp nguồn</h2>
<h3>Kiểm nguội</h3>
<p>Làm khi <strong>chưa cấp điện</strong>, đối chiếu với bản vẽ và bảng I/O:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>Đúng thiết bị, đúng mã</td>
<td>Đối chiếu nhãn với danh mục vật tư (<strong>Phụ lục C.11</strong>)</td>
</tr>
<tr>
<td>Dây đúng cỡ, đầu cốt siết đủ chặt</td>
<td>Kéo nhẹ từng dây; siết lại theo lực quy định</td>
</tr>
<tr>
<td>Không có dây thừa, không có đầu dây hở</td>
<td>Nhìn kỹ; đầu hở là nguồn ngắn mạch</td>
</tr>
<tr>
<td>Nối đất đầy đủ</td>
<td>Đo thông mạch từ vỏ tủ tới thanh đất</td>
</tr>
<tr>
<td>Cách điện</td>
<td>Megôm kế — ⚠ <strong>tháo rời thiết bị điện tử trước</strong> (Chương 51)</td>
</tr>
<tr>
<td>Cơ cấu cô lập năng lượng <strong>khoá được</strong></td>
<td>Thử gắn khoá thật vào (Chương 47)</td>
</tr>
</tbody></table></div>
<h3>Cấp nguồn từng nhánh</h3>
<p>Không bật tất cả một lúc. Bật từng nhánh, đo trước khi bật nhánh sau:</p>
<pre><code class="language-text">1. Nguồn tổng → đo điện áp vào, đo sau aptomat
2. Biến áp / bộ nguồn 24 V → đo 24 V khi KHÔNG tải
3. Nhánh cấp nguồn PLC → đo, kiểm đèn nguồn
4. Từng nhánh I/O → đo trước khi cắm module
5. Nhánh động lực → sau cùng
</code></pre>
<blockquote>
<p>💡 <strong>MẸO</strong>
Đo <strong>điện áp 24 V khi tải nặng</strong> ngay từ lúc này, và ghi lại con số. Nó là mốc so sánh cho suốt vòng
đời máy — khi bộ nguồn lão hoá vài năm sau, bạn có gì để đối chiếu (Chương 51, mục 51.8).</p>
</blockquote>
<hr>
<h2 id="524-bưc-3-kim-io-1-1">52.4 Bước 3 — kiểm I/O 1-1 ⭐</h2>
<p>Đây là bước hay bị bỏ nhất và là bước <strong>trả lại nhiều nhất</strong>.</p>
<blockquote>
<p><strong>Nguyên tắc: kiểm từng điểm I/O một cách độc lập, TRƯỚC khi chạy bất kỳ logic nào.</strong></p>
<p>Chương trình chưa chạy. CPU ở STOP hoặc chạy một chương trình rỗng. Bạn kiểm <strong>đường dây</strong>, không
kiểm logic.</p>
</blockquote>
<h3>Kiểm ngõ vào</h3>
<p>Với <strong>từng</strong> ngõ vào, theo bảng I/O:</p>
<ol>
<li>Tác động thiết bị thật (đẩy cảm biến, nhấn nút, gạt công tắc).</li>
<li>Xem <strong>đúng bit đó</strong> lên trong phần mềm — không phải bit khác.</li>
<li>Nhả ra, xem bit về 0.</li>
<li>Ghi vào biên bản: đạt / không đạt.</li>
</ol>
<p>Ba lỗi bước này bắt được mà mô phỏng không bắt được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lỗi</th>
<th>Biểu hiện khi kiểm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đấu nhầm kênh</strong></td>
<td>Tác động cảm biến A, bit B lên</td>
</tr>
<tr>
<td><strong>Sai kiểu đấu</strong> (PNP/NPN)</td>
<td>Đèn cảm biến sáng, bit không lên (Chương 4)</td>
</tr>
<tr>
<td><strong>Sai trạng thái nghỉ</strong></td>
<td>Bit đang là 1 khi chưa tác động, hoặc ngược lại (Chương 15)</td>
</tr>
</tbody></table></div>
<h3>Kiểm ngõ ra</h3>
<p>Với <strong>từng</strong> ngõ ra:</p>
<ol>
<li>Ép ngõ ra bật bằng chức năng cưỡng bức — theo đúng quy trình ở Chương 51.</li>
<li>Xem <strong>đúng cơ cấu đó</strong> hoạt động.</li>
<li>Đo dòng bằng ampe kìm nếu là tải lớn.</li>
<li>Gỡ cưỡng bức. Ghi biên bản.</li>
</ol>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu</strong></p>
<ul>
<li>Kiểm <strong>từng cơ cấu một</strong>, không bao giờ nhiều cái cùng lúc.</li>
<li><strong>Không ai được ở trong vùng máy.</strong> Người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu.</li>
<li>Với cơ cấu có thể va chạm, <strong>đưa về vị trí an toàn bằng tay trước</strong>, hoặc tháo tạm khớp nối.</li>
<li><strong>Gỡ mọi cưỡng bức</strong> ngay sau mỗi phép thử — không để tích luỹ.</li>
<li>Chuẩn bị sẵn cách dừng: tay đặt gần nút E-Stop trong suốt quá trình.</li>
</ul>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO</strong>
Kiểm I/O 1-1 cho máy cỡ DP-01 mất khoảng nửa ngày. Đó là nửa ngày <strong>rẻ nhất</strong> trong cả dự án. Mọi
giờ bỏ ra ở đây tiết kiệm nhiều giờ ở bước 5–8, nơi lỗi khó tách hơn nhiều vì logic đã tham gia.</p>
</blockquote>
<hr>
<h2 id="525-bưc-4-chc-năng-an-toàn">52.5 Bước 4 — chức năng an toàn</h2>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Kiểm định chức năng an toàn phải do <strong>người có thẩm quyền</strong> thực hiện, theo tiêu chuẩn hiện hành, và
có biên bản (Chương 47). Nội dung dưới đây là <strong>danh mục tối thiểu để bạn biết cái gì phải được thử</strong>
— không phải quy trình kiểm định.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểm</th>
<th>Cách thử</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>E-Stop tác dụng ở <strong>mọi chế độ</strong></td>
<td>Nhấn ở Auto, Manual, Home, và <strong>ở từng bước</strong> của chu trình</td>
<td>Mọi chuyển động dừng theo loại dừng đã thiết kế</td>
</tr>
<tr>
<td>E-Stop <strong>từng nút</strong> riêng lẻ</td>
<td>Nhấn từng nút, không phải chỉ một cái</td>
<td>Mỗi nút đều tác dụng</td>
</tr>
<tr>
<td><strong>Từng kênh</strong> của mạch hai kênh</td>
<td>Ngắt riêng kênh 1, rồi riêng kênh 2</td>
<td>Mạch phát hiện được lệch kênh</td>
</tr>
<tr>
<td>Cửa khoá liên động</td>
<td>Mở từng cửa <strong>trong lúc máy chạy</strong></td>
<td>Dừng; và cửa không mở được khi chưa an toàn</td>
</tr>
<tr>
<td>Rèm quang</td>
<td>Cắt tia ở nhiều vị trí, kể cả rìa</td>
<td>Dừng ở mọi vị trí</td>
</tr>
<tr>
<td>Muting</td>
<td>Cho sản phẩm qua; <strong>rồi thử qua bằng vật khác</strong></td>
<td>Sản phẩm qua được; vật khác <strong>không</strong> kích hoạt muting</td>
</tr>
<tr>
<td>STO</td>
<td>Kích STO khi trục đang chạy</td>
<td>Mất mô-men; kiểm cả <strong>quãng trôi theo đà</strong></td>
</tr>
<tr>
<td>Khởi động lại</td>
<td>Gỡ E-Stop</td>
<td>Máy <strong>không</strong> tự chạy (Chương 47)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="526-bưc-56-chy-khô-ri-chy-có-sn-phm">52.6 Bước 5–6 — chạy khô rồi chạy có sản phẩm</h2>
<p><strong>Chạy khô</strong> <em>(dry-run)</em>: chu trình chạy đầy đủ, không có sản phẩm. Cần cờ <code>M_DryRun</code> để các bước chờ
sản phẩm không báo lỗi giả (Chương 28).</p>
<p>Chạy khô lần đầu: <strong>chạy từng bước một</strong>, dừng sau mỗi bước, kiểm cơ cấu đúng vị trí trước khi cho
bước tiếp. Chỉ khi cả chu trình đã đi qua từng bước an toàn mới cho chạy liên tục.</p>
<p><strong>Chạy có sản phẩm</strong>: bắt đầu bằng <strong>một sản phẩm</strong>, quan sát toàn bộ hành trình. Rồi hai. Rồi liên tục.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Trước khi chạy khô lần đầu, <strong>kiểm cờ <code>M_DryRun</code> và mọi cưỡng bức đã ở trạng thái đúng</strong>, và kiểm
<strong>cờ mô phỏng đã tắt</strong> (Chương 50). Máy chạy với cờ mô phỏng còn bật là máy chạy mù.</p>
</blockquote>
<h3>⭐ Ba công cụ của chính bộ điều khiển — kiểm tra trước khi tự dựng cờ</h3>
<p>Cờ <code>M_DryRun</code> là giải pháp <strong>phần mềm tự viết</strong>. ⚠ Nhưng nhiều bộ điều khiển đã có sẵn công cụ làm
đúng việc đó, an toàn hơn vì <strong>không phụ thuộc chương trình của bạn chạy đúng</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Nó làm gì</th>
<th>⭐ Vì sao tốt hơn cờ tự viết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chế độ thử</strong> <em>(TEST mode)</em></td>
<td>Chạy và gỡ lỗi chương trình <strong>với ngõ ra bị vô hiệu</strong></td>
<td>⭐⭐ Ngõ ra tắt <strong>ở tầng hệ thống</strong> — không có cách nào một lỗi logic bật nhầm được</td>
</tr>
<tr>
<td>⭐ <strong>Quét đơn</strong> <em>(single scan)</em></td>
<td>Thực thi <strong>đúng một vòng quét</strong> rồi dừng</td>
<td>⭐ Quan sát <strong>từng nấc ở từng vòng quét</strong> — công cụ mạnh nhất cho lỗi phụ thuộc thứ tự (Chương 10)</td>
</tr>
<tr>
<td>Cô lập ngõ ra tại chỗ</td>
<td>Tháo/ngắt riêng các ngõ ra chưa thử</td>
<td>Dùng khi bắt buộc phải ở chế độ RUN để cập nhật ngõ ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tra tài liệu bộ điều khiển của bạn TRƯỚC khi tự dựng cờ chạy khô.</strong> Nếu có chế độ thử, dùng nó
cho vòng kiểm logic đầu tiên; cờ <code>M_DryRun</code> vẫn giữ vai trò riêng — nó cho phép chạy khô <strong>trong chế
độ RUN bình thường</strong> về sau, khi máy đã bàn giao.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>BẪY — nấc thang tạm để thử.</strong></p>
<p>Trong lúc thử, người ta hay chèn <strong>logic tạm</strong>: một nấc bỏ qua một bước, một lệnh chặn nhóm ngõ ra
chưa sẵn sàng, một điều kiện luôn đúng để đi tiếp. Chúng hữu ích và <strong>hoàn toàn chính đáng</strong>.</p>
<p>⚠⚠ <strong>Nhưng chúng phải được gỡ hết trước khi chạy tổng thể</strong> — và đây là <strong>cùng một loại nguy hiểm
với cưỡng bức quên gỡ</strong> (Chương 51, mục 51.7), chỉ khác một điểm khiến nó <strong>tệ hơn</strong>:</p>
<p>⭐ <strong>Cưỡng bức thì có danh sách để kiểm. Nấc thang tạm thì KHÔNG</strong> — nó trông y hệt code thật.</p>
<p>⭐ <strong>Cách phòng, làm ngay từ lúc chèn:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Đánh dấu thống nhất</strong> — comment mở đầu <code>*** TAM — GO TRUOC KHI BAN GIAO ***</code>, dễ tìm bằng tham chiếu chéo</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Ghi vào <strong>một danh sách</strong> ngay khi chèn, cùng chỗ với danh sách cưỡng bức</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Đối chiếu chương trình với bản trước khi thử</strong> — chức năng so sánh dự án (Chương 30) chỉ ra mọi thứ đã thêm</td>
</tr>
<tr>
<td>4</td>
<td>⚠⚠ Ghi vào <strong>danh mục nghiệm thu</strong> ở mục 52.9 như một mục riêng</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐ <strong>Và ngay sau khi sửa bất cứ gì trong lúc chạy thử: ghi lại NGAY và cập nhật tài liệu gốc.</strong>
Không để tới cuối đợt — lúc đó không ai nhớ nổi đã sửa những gì (Chương 30).</p>
</blockquote>
<hr>
<h2 id="527-bưc-7-th-to-li-c-ý">52.7 Bước 7 — thử tạo lỗi cố ý ⭐</h2>
<p>Đây là bước phân biệt nghiệm thu thật với nghiệm thu hình thức.</p>
<blockquote>
<p><strong>Thử máy ở điều kiện bình thường không phải là nghiệm thu. Đó mới là trình diễn.</strong></p>
<p>Nghiệm thu là chứng minh máy <strong>xử lý đúng khi có chuyện xảy ra</strong> — vì đó chính là lúc thiệt hại
xảy ra nếu nó xử lý sai.</p>
</blockquote>
<p>Danh mục tối thiểu, thực hiện <strong>trên máy thật</strong> (khác với nhóm D của Chương 50 làm trên mô phỏng):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Tạo lỗi thế nào</th>
<th>Kỳ vọng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Rút từng cảm biến</strong> khi đang chạy</td>
<td>Timeout đúng bước; thông báo nêu bước và tín hiệu chờ</td>
</tr>
<tr>
<td>2</td>
<td><strong>Ngắt khí nén</strong> giữa chu trình</td>
<td>Dừng; trạng thái an toàn đúng bảng Chương 48; sản phẩm không rơi</td>
</tr>
<tr>
<td>3</td>
<td><strong>Nhấn E-Stop ở từng bước</strong></td>
<td>Dừng đúng; sau Reset, về gốc đúng thứ tự (Chương 28)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Mở cửa</strong> khi máy đang chạy</td>
<td>Dừng; không mở được nếu chưa an toàn</td>
</tr>
<tr>
<td>5</td>
<td><strong>Rút cáp mạng</strong> tới màn hình / máy lân cận / hệ thống trên</td>
<td>Nhịp tim phát hiện; phản ứng đúng đặc tả (Chương 48)</td>
</tr>
<tr>
<td>6</td>
<td><strong>Ngắt điện đột ngột</strong> rồi cấp lại</td>
<td>Không tự chạy; sản phẩm dở dang được xử lý đúng</td>
</tr>
<tr>
<td>7</td>
<td><strong>Lấy sản phẩm ra bằng tay</strong> giữa chu trình</td>
<td>Phát hiện, báo lỗi, không chạy tiếp mù</td>
</tr>
<tr>
<td>8</td>
<td><strong>Cho hai sản phẩm vào sát nhau</strong></td>
<td>Giữ lại đúng, không va chạm</td>
</tr>
<tr>
<td>9</td>
<td>Ngắt <strong>thiết bị phụ trợ</strong> (ionizer, quạt hút)</td>
<td>Máy phát hiện và phản ứng đúng mức (Chương 48)</td>
</tr>
<tr>
<td>10</td>
<td>Cho <strong>tín hiệu analog ra ngoài dải</strong></td>
<td>Phát hiện, giá trị thay thế an toàn, báo lỗi</td>
</tr>
</tbody></table></div>
<p>Mỗi ca phải ghi biên bản như Chương 50: điều kiện tạo ra, kết quả thật, đạt/không đạt.</p>
<hr>
<h2 id="528-bưc-8-chy-liên-tc-và-đo-chu-k">52.8 Bước 8 — chạy liên tục và đo chu kỳ</h2>
<h3>Chạy liên tục</h3>
<p>Chạy đủ dài để lộ những thứ chỉ xuất hiện theo thời gian:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiện tượng</th>
<th>Lộ ra sau</th>
</tr>
</thead>
<tbody><tr>
<td>Nóng lên trong tủ</td>
<td>Vài giờ</td>
</tr>
<tr>
<td>Đầu cốt lỏng do chu kỳ nhiệt</td>
<td>Vài ngày tới vài tuần (Chương 51)</td>
</tr>
<tr>
<td>Bộ nhớ hoặc bộ đệm đầy dần</td>
<td>Vài giờ tới vài ngày</td>
</tr>
<tr>
<td>Trôi giá trị analog</td>
<td>Vài giờ</td>
</tr>
<tr>
<td>Mòn cơ khí</td>
<td>Dài hơn — theo dõi bằng xu hướng</td>
</tr>
</tbody></table></div>
<p>Trong lúc chạy liên tục, <strong>ghi lại các mốc</strong>: thời gian quét lớn nhất, điện áp 24 V nhỏ nhất, nhiệt độ
tủ, thời gian hành trình từng xy-lanh. Đây là <strong>bộ số liệu chuẩn</strong> để so sánh về sau (Chương 51, mục 51.11).</p>
<h3>Đo chu kỳ thật</h3>
<p>Đo trên máy đang chạy ổn định, không tính lý thuyết:</p>
<ol>
<li>Đếm sản phẩm ra trong <strong>một giờ liên tục</strong>, ở điều kiện sản xuất thật.</li>
<li>So với cam kết trong đặc tả.</li>
<li>Nếu không đạt: tìm <strong>nút cổ chai</strong> bằng cách đo thời gian từng bước của từng trạm (Chương 55) —
không đoán.</li>
</ol>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Đo trong một giờ, không đo trong năm phút rồi nhân lên. Năm phút không bao gồm thời gian chờ máy
lân cận, đổi lô, hay các dừng vặt — mà những thứ đó mới là phần chênh lệch giữa con số lý thuyết và
sản lượng thật.</p>
</blockquote>
<hr>
<h2 id="529-danh-mc-kim-bt-buc-trưc-khi-bàn-giao">52.9 Danh mục kiểm bắt buộc trước khi bàn giao</h2>
<p>Đây là danh mục &quot;không được bỏ sót&quot; — mỗi mục đều là thứ đã từng gây sự cố ở đâu đó. Danh sách các
hạng mục còn tồn đọng tại thời điểm bàn giao gọi là <strong>danh mục tồn</strong> <em>(punch list)</em>: nó phải được
viết ra, có người chịu trách nhiệm và có hạn, chứ không phải &quot;để đó rồi tính&quot;.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không còn cưỡng bức I/O nào</strong> — ⚠⚠ kể cả loại <strong>đã cài nhưng đang tắt</strong></td>
<td>Chương 51 — nguyên nhân tai nạn phổ biến</td>
</tr>
<tr>
<td>1b</td>
<td>⚠⚠ <strong>Không còn nấc thang / logic tạm</strong> nào của đợt thử</td>
<td>⭐ Không có danh sách sẵn như cưỡng bức — phải <strong>so sánh dự án</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Cờ mô phỏng đã tắt</strong> và không giữ qua mất điện</td>
<td>Chương 50</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Cờ chạy khô đã tắt</strong></td>
<td>Chương 28</td>
</tr>
<tr>
<td>4</td>
<td><strong>Chương trình đang chạy khớp với bản sao lưu</strong></td>
<td>Dùng chức năng so sánh — không tin trí nhớ</td>
</tr>
<tr>
<td>5</td>
<td><strong>Đã sao lưu đầy đủ</strong> và <strong>đã thử khôi phục</strong></td>
<td>Chương 54 — bản sao lưu chưa thử không phải bản sao lưu</td>
</tr>
<tr>
<td>6</td>
<td>Mọi <strong>thông báo lỗi</strong> hiển thị đúng và đọc được</td>
<td>Người vận hành phải hiểu được</td>
</tr>
<tr>
<td>7</td>
<td><strong>Đèn tháp</strong> đúng ở mọi trạng thái</td>
<td>Chương 25, Bẫy 5</td>
</tr>
<tr>
<td>8</td>
<td><strong>Biên bản kiểm định an toàn</strong> đã có, có người ký</td>
<td>Chương 47</td>
</tr>
<tr>
<td>9</td>
<td><strong>Bộ số liệu chuẩn</strong> đã ghi (quét, 24 V, chu kỳ, thời gian hành trình)</td>
<td>Mốc so sánh cho vòng đời máy</td>
</tr>
<tr>
<td>10</td>
<td><strong>Tài liệu bàn giao</strong> đầy đủ — mục 52.10</td>
<td></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5210-bàn-giao">52.10 Bàn giao</h2>
<h3>Tài liệu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Bản vẽ điện <strong>hoàn công</strong> <em>(as-built)</em></td>
<td>⭐ Phản ánh máy <strong>thật</strong>, không phải bản thiết kế ban đầu</td>
</tr>
<tr>
<td>Bảng I/O cuối cùng</td>
<td>Khớp với chương trình và với nhãn tại cầu đấu</td>
</tr>
<tr>
<td>Chương trình PLC + HMI, <strong>có comment</strong></td>
<td>Chương 30</td>
</tr>
<tr>
<td>Bản sao lưu đầy đủ, ghi rõ phiên bản</td>
<td>Gồm cả cấu hình phần cứng và tham số thiết bị</td>
</tr>
<tr>
<td>Đặc tả và <strong>biên bản kiểm thử</strong></td>
<td>Chương 23, 50</td>
</tr>
<tr>
<td>Biên bản kiểm định an toàn</td>
<td>Chương 47</td>
</tr>
<tr>
<td>Bộ số liệu chuẩn</td>
<td>Mục 52.8</td>
</tr>
<tr>
<td>Hướng dẫn vận hành và xử lý sự cố thường gặp</td>
<td>Viết cho người vận hành, không cho kỹ sư</td>
</tr>
<tr>
<td>Danh mục vật tư và linh kiện dự phòng khuyến nghị</td>
<td>Chương 51, mục 51.10</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Bản vẽ <strong>as-built</strong> không phải chi tiết hành chính. Người sửa máy lúc hai giờ sáng sẽ tin vào bản vẽ.
Nếu bản vẽ nói dây X2-14 là cảm biến kẹp mà thực tế đã đổi sang X2-16, người đó sẽ đo nhầm chỗ, kết
luận nhầm, và có thể chạm vào thứ đang có điện. <strong>Cập nhật bản vẽ ngay khi thay đổi</strong>, không để dồn.</p>
</blockquote>
<h3>Đào tạo người vận hành</h3>
<p>Đào tạo không phải đọc lại tài liệu. Bốn thứ phải làm được sau buổi đào tạo:</p>
<ol>
<li>Khởi động máy từ trạng thái tắt, chạy một lô, dừng đúng cách.</li>
<li><strong>Đọc được thông báo lỗi và biết bước đầu tiên phải làm.</strong></li>
<li>Xử lý được ba tình huống thường gặp nhất — cho họ <strong>tự làm</strong>, không xem người khác làm.</li>
<li>Biết <strong>khi nào phải dừng và gọi kỹ thuật</strong>, thay vì tự xử lý.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO</strong>
Kết thúc buổi đào tạo bằng cách <strong>tự tay tạo một lỗi</strong> rồi để người vận hành xử lý. Đó là phép kiểm
duy nhất chứng minh buổi đào tạo có tác dụng — và nó thường lộ ra rằng thông báo lỗi của bạn chưa
đủ rõ.</p>
</blockquote>
<hr>
<h2 id="5211-by-thưng-gp">52.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhảy thẳng tới bước chạy</h3>
<p>Bẫy trung tâm của chương, và là cỗ máy ở mục 52.1. Cám dỗ rất lớn vì chạy được máy cho <strong>cảm giác tiến
triển</strong>, còn đo từng điểm I/O thì không.</p>
<h3>🔍 BẪY 2 — Kiểm I/O bằng chương trình thay vì bằng cưỡng bức</h3>
<p><em>&quot;Cứ chạy chương trình rồi xem cơ cấu nào động&quot;</em> — cách này trộn hai biến số: nếu cơ cấu không động,
bạn không biết do dây hay do logic. Bước 3 tồn tại để <strong>tách hai thứ đó ra</strong>.</p>
<blockquote>
<p>⭐ <strong>Và cưỡng bức ngõ RA là công cụ đúng cho việc này, đúng về mặt cơ chế:</strong> nó chỉ chạm tới chân ra,
⭐ <strong>không đổi bảng ảnh ngõ ra</strong>, nên chương trình chạy y như cũ trong lúc bạn thử dây (Chương 51,
mục 51.7). ⚠ Cưỡng bức ngõ <strong>VÀO</strong> thì ngược lại — nó lan khắp chương trình, nên <strong>không dùng để
kiểm dây ngõ ra</strong>.</p>
</blockquote>
<h3>🔍 BẪY 3 — Thử E-Stop một lần rồi coi là xong</h3>
<p>Nhấn một nút, thấy máy dừng, tích vào ô. Chưa thử: các nút khác, từng kênh riêng lẻ, các bước khác của
chu trình, và hành vi sau khi gỡ.</p>
<h3>🔍 BẪY 4 — Bản vẽ không cập nhật</h3>
<p>Trong lúc chạy thử luôn có thay đổi: đổi chân, thêm dây, đổi thiết bị. Nếu ghi lên giấy rồi &quot;để về vẽ
lại&quot;, thường sẽ không vẽ lại.</p>
<p><strong>Cách phòng:</strong> cập nhật bản vẽ <strong>trong ngày</strong>, và coi bản vẽ as-built là mục bắt buộc trong danh mục
bàn giao — không được ký nghiệm thu khi chưa có.</p>
<h3>🔍 BẪY 5 — Đo chu kỳ trong điều kiện lý tưởng</h3>
<p>Đo lúc mọi thứ hoàn hảo, không có dừng vặt, không chờ máy lân cận. Con số đẹp và <strong>không phản ánh sản
lượng thật</strong>. Đo trong một giờ ở điều kiện sản xuất thật.</p>
<h3>🔍 BẪY 6 — Bàn giao khi còn cưỡng bức hoặc còn cờ mô phỏng</h3>
<p>Ba mục đầu của danh mục ở 52.9 tồn tại vì cả ba đều đã từng gây sự cố nghiêm trọng. Chúng mất ba phút
để kiểm.</p>
<h3>🔍 BẪY 7 — Không thử khôi phục bản sao lưu</h3>
<p>Sao lưu xong, cất đi, coi như an toàn. Ngày cần dùng mới phát hiện file hỏng, thiếu cấu hình phần cứng,
hoặc thiếu tham số thiết bị.</p>
<p><strong>Bản sao lưu chưa thử khôi phục không phải bản sao lưu.</strong> Chương 54.</p>
<hr>
<h2 id="5211b-bng-cht">52.11b Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chủ đề</th>
<th>Chốt lại</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Thứ tự tám bước</strong></td>
<td><strong>Không phải gợi ý.</strong> Mỗi bước chặn một loại sự cố; nhảy bước là chấp nhận loại sự cố đó (mục 52.2)</td>
</tr>
<tr>
<td>⭐ <strong>Ba mốc nghiệm thu</strong></td>
<td><strong>FAT</strong> tại xưởng · <strong>SAT</strong> tại hiện trường · <strong>SIT</strong> khi ghép chuyền. ⚠ SAT <strong>không phải</strong> FAT làm lại — vận chuyển, nguồn, khí và nhiệt độ đều khác</td>
</tr>
<tr>
<td>⭐⭐ <strong>Kiểm I/O 1-1</strong></td>
<td>Kiểm <strong>từng kênh một</strong>, bằng <strong>cưỡng bức</strong>, ⚠ <strong>không bằng chương trình</strong> — chương trình sai thì phép kiểm sai theo (Bẫy 2)</td>
</tr>
<tr>
<td>⚠ <strong>Chức năng an toàn</strong></td>
<td>Thử <strong>từng nút, từng cửa, từng rèm</strong> — không thử một cái rồi suy ra cái còn lại (Bẫy 3)</td>
</tr>
<tr>
<td>⭐ <strong>Thử tạo lỗi cố ý</strong></td>
<td>Bước 7 là bước phân biệt máy <strong>chạy được</strong> với máy <strong>dùng được</strong>. Cắt khí, che cảm biến, rút cáp — rồi xem máy nói gì</td>
</tr>
<tr>
<td>⚠ <strong>Đo chu kỳ</strong></td>
<td>Đo ở <strong>điều kiện thật</strong>: sản phẩm thật, người thật, có cả lúc chờ. ⭐ Con số đo lúc lý tưởng là con số sẽ bị đem ra cãi nhau (Bẫy 5)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Trước khi bàn giao</strong></td>
<td>⚠ Gỡ <strong>hết</strong> cưỡng bức — kể cả loại &quot;đã cài nhưng đang tắt&quot; · tắt cờ mô phỏng và chạy khô · bỏ mọi nấc thang tạm (mục 52.9)</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu</strong></td>
<td>Bản sao lưu <strong>chưa thử khôi phục</strong> thì chưa phải bản sao lưu (Bẫy 7, Chương 54)</td>
</tr>
<tr>
<td><strong>Bộ số liệu chuẩn</strong></td>
<td>Ghi lại lúc máy còn tốt: thời gian quét, điện áp 24 V, chu kỳ, thời gian hành trình từng cơ cấu — ⭐ <strong>mốc so sánh cho cả vòng đời máy</strong> (Chương 53)</td>
</tr>
<tr>
<td>⚠ <strong>Danh mục tồn</strong></td>
<td>Phải <strong>viết ra, có người chịu trách nhiệm, có hạn</strong>. &quot;Để đó rồi tính&quot; nghĩa là không bao giờ</td>
</tr>
<tr>
<td>⭐ <strong>Biên bản</strong></td>
<td><em>&quot;Đã nghiệm thu&quot;</em> mà <strong>không kèm danh mục cụ thể</strong> là câu vô nghĩa khi có tranh chấp</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bàn giao là một hoạt động, không phải một lần gửi tệp</strong></td>
<td>Tài liệu <strong>cộng</strong> đào tạo người vận hành. Máy tốt mà không ai biết dùng thì vẫn là máy dừng (mục 52.10)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5212-t-kim">52.12 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 52.1. <strong>Bước nào</strong> trong thứ tự tám bước đã có thể chặn nó, và mất bao lâu?</li>
<li>Vì sao kiểm I/O 1-1 phải làm <strong>trước khi chạy bất kỳ logic nào</strong>?</li>
<li>Nêu <strong>ba lỗi</strong> mà bước kiểm I/O bắt được nhưng mô phỏng không bắt được.</li>
<li>Nêu <strong>năm điều bắt buộc về an toàn</strong> khi kiểm ngõ ra — bước máy chuyển động lần đầu.</li>
<li>Vì sao <em>&quot;thử máy ở điều kiện bình thường&quot;</em> chưa phải là nghiệm thu?</li>
<li>Kể <strong>năm ca thử tạo lỗi cố ý</strong> và kỳ vọng của mỗi ca.</li>
<li>Vì sao phải đo chu kỳ trong <strong>một giờ</strong>, không đo năm phút rồi nhân lên?</li>
<li>Nêu <strong>ba mục đầu</strong> của danh mục kiểm bắt buộc trước bàn giao. Vì sao cả ba đều nguy hiểm?</li>
<li>Vì sao bản vẽ <strong>as-built</strong> là vấn đề an toàn, không chỉ là thủ tục?</li>
<li>Bốn thứ người vận hành phải <strong>làm được</strong> sau buổi đào tạo là gì? Cách kiểm buổi đào tạo có tác dụng?</li>
</ol>
<p>Câu 2, 5 và 8 là ba câu phân loại. Câu 5 là tinh thần của cả chương: <strong>nghiệm thu là chứng minh máy xử
lý đúng khi có chuyện, không phải chứng minh nó chạy được khi mọi thứ thuận lợi.</strong></p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 53 — Bảo trì &amp; thay đổi khi máy đang chạy.</strong> Máy đã bàn giao và đang sản xuất. Từ giờ mọi
thay đổi đều diễn ra trên một cỗ máy không được phép dừng lâu — và điều đó đổi hoàn toàn cách làm việc.</p>
<hr>
<h3>Nguồn tham khảo chương 52</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: các phép thử và kiểm định
trang bị điện của máy; yêu cầu tài liệu kỹ thuật đi kèm. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 13849-2 — <em>Safety of machinery — Safety-related parts of control systems — Validation</em>: nguyên
tắc kiểm định chức năng an toàn — nền cho mục 52.5.</li>
<li>IEC 62381 — <em>Automation systems in the process industry — Factory Acceptance Test (FAT), Site
Acceptance Test (SAT), Site Integration Test (SIT)</em>: định nghĩa và phạm vi ba mốc nghiệm thu ở
mục 52.2, và yêu cầu về hồ sơ kèm theo từng mốc.</li>
<li>Biểu mẫu <strong>biên bản kiểm I/O 1-1</strong>, <strong>biên bản nghiệm thu</strong> và <strong>phiếu bàn giao</strong> — Phụ lục C.</li>
<li>Bảng I/O, đặc tả và bảng trạng thái an toàn của DP-01 — Phụ lục J.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 20 §20-5 <em>PLC Start-Up and
Checking Procedures</em>: ⭐ <strong>chế độ thử</strong> <em>(TEST mode)</em> chạy chương trình với <strong>ngõ ra bị vô hiệu</strong>;
<strong>quét đơn</strong> để soát từng nấc; cô lập ngõ ra chưa thử; ⚠⚠ <strong>gỡ mọi nấc thang tạm</strong> trước khi chạy
tổng thể; và ⭐ <strong>ghi lại mọi thay đổi NGAY</strong>, cập nhật tài liệu gốc — nền cho mục 52.6.</li>
</ul>
<blockquote>
<p>⚠⚠ Mục 52.5 là <strong>danh mục tối thiểu để bạn biết cái gì phải được thử</strong>, không phải quy trình kiểm
định. Kiểm định chức năng an toàn phải do người có thẩm quyền thực hiện theo tiêu chuẩn hiện hành
tại thị trường của bạn, và phải có biên bản.</p>
</blockquote>
<!-- SECTION: ch53_bao_tri_va_thay_doi_khi_may_dang_chay -->
<hr>
<h1 id="chương-53-bo-trì-thay-đi-khi-máy-đang-chy">Chương 53 — Bảo trì &amp; thay đổi khi máy đang chạy</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, đã bàn giao và đang sản xuất.</p>
</blockquote>
<hr>
<h2 id="531-bài-toán-mt-dòng-lnh-lúc-hai-gi-chiu">53.1 Bài toán: một dòng lệnh lúc hai giờ chiều</h2>
<p>Máy đang chạy. Có một lỗi nhỏ: cảm biến báo board hơi sớm nên đôi khi trạm 1 bắt đầu tra keo trước
khi board dừng hẳn. Không hỏng board, chỉ hơi lệch.</p>
<p>Kỹ sư kết nối, sửa một dòng: thêm 200 ms trễ. Nạp xuống. <strong>Máy đang chạy</strong> — không dừng, không mất
sản lượng, sửa xong trong hai phút. Ai cũng vui.</p>
<p>Ba tuần sau, máy có lỗi lạ ở trạm 2. Người khác mở chương trình ra xem, đối chiếu với bản in trong
tủ hồ sơ — <strong>bản in không có dòng trễ 200 ms đó</strong>. Bản trên máy khác bản trong hồ sơ. Không ai biết
còn khác chỗ nào nữa.</p>
<blockquote>
<p>⭐ <strong>Sửa trong hai phút. Mất niềm tin vào toàn bộ tài liệu.</strong></p>
<p>Từ lúc đó, mọi câu hỏi &quot;chương trình làm gì ở đây?&quot; đều phải trả lời bằng cách <strong>đọc chương trình
trên máy</strong>, vì không còn tin được bản nào khác. Và mỗi lần đọc là một lần dừng máy hoặc một lần
kết nối vào máy đang chạy.</p>
</blockquote>
<p>Chương này về hai việc gắn với nhau: <strong>thay đổi có kiểm soát</strong> và <strong>bảo trì nhìn từ PLC</strong>.</p>
<hr>
<h2 id="532-sa-trc-tuyn-online-edit">53.2 ⚠⚠ Sửa trực tuyến <em>(online edit)</em></h2>
<p>Hầu hết PLC cho phép sửa chương trình <strong>trong lúc máy đang chạy</strong> và nạp thay đổi mà không dừng chu
trình.</p>
<p>Đây là một trong những khả năng nguy hiểm nhất trong nghề.</p>
<h3>Vì sao nó nguy hiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Rủi ro</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Cơ cấu có thể chuyển động ngay</strong></td>
<td>Sửa xong, ngõ ra đổi trạng thái <strong>trong vòng một chu kỳ quét</strong> — người đang đứng cạnh máy không được báo trước</td>
</tr>
<tr>
<td>⚠ <strong>Không quay lại được</strong></td>
<td>Nhiều hệ thống không có &quot;hoàn tác&quot; sau khi đã nạp</td>
</tr>
<tr>
<td>⚠ <strong>Trạng thái đang chạy dở</strong></td>
<td>Bước 5 đang chạy, bạn sửa bước 5 — máy đang ở đâu trong bước đó?</td>
</tr>
<tr>
<td>⭐ <strong>Thay đổi không được ghi lại</strong></td>
<td>Đây là cỗ máy ở mục 53.1</td>
</tr>
<tr>
<td><strong>Sửa vội thì không kiểm thử</strong></td>
<td>Cả quy trình ở Chương 50 bị bỏ qua</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trước khi sửa trực tuyến, hãy trả lời được: nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị
thương không?</strong></p>
<p>Nếu không chắc chắn trả lời được <strong>&quot;không&quot;</strong>, thì dừng máy đã. Chương 6 và Chương 47 nói về việc
bảo vệ người khỏi chuyển động bất ngờ; sửa trực tuyến là cách <strong>tự tạo ra</strong> chuyển động bất ngờ.</p>
</blockquote>
<h3>⭐ Khi nào sửa trực tuyến là hợp lý</h3>
<p>Nó không phải điều cấm tuyệt đối — có những lúc nó là lựa chọn đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Điều kiện</th>
</tr>
</thead>
<tbody><tr>
<td>Sửa thứ <strong>không tác động ngõ ra</strong></td>
<td>Thêm bit chẩn đoán, sửa văn bản báo động, thêm bộ đếm</td>
</tr>
<tr>
<td>Chỉnh <strong>tham số</strong>, không chỉnh logic</td>
<td>⭐ Và tốt hơn nữa: đưa tham số đó lên HMI để <strong>không cần sửa chương trình</strong> (Chương 44)</td>
</tr>
<tr>
<td>Quy trình liên tục <strong>không dừng được</strong></td>
<td>⚠ Có kế hoạch, có người canh máy, có duyệt</td>
</tr>
<tr>
<td>Đang <strong>chẩn đoán</strong> với máy ở chế độ an toàn</td>
<td>Không ai trong vùng nguy hiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc thực dụng: nếu thay đổi có thể chờ tới lần dừng máy kế tiếp, thì hãy để nó chờ.</strong></p>
<p>Áp lực &quot;máy đang chạy, đừng dừng&quot; là có thật và mạnh. Nhưng hầu hết thay đổi <strong>chờ được vài giờ</strong> —
và vài giờ đó đổi lấy: có thời gian kiểm thử, có sao lưu, có người thứ hai xem lại, và không có ai
đứng cạnh cơ cấu lúc nó bất ngờ động đậy.</p>
</blockquote>
<h3>⚡ Nếu buộc phải sửa trực tuyến</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Sao lưu bản đang chạy TRƯỚC</strong> — xem mục 53.4 và Chương 54</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Kiểm tra không có ai trong vùng nguy hiểm</strong>, và báo cho người vận hành</td>
</tr>
<tr>
<td>3</td>
<td>Xem lại thay đổi trên <strong>bản ngoại tuyến</strong> trước, nếu công cụ cho phép</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Xác định trước: <strong>nếu sai thì quay lại bằng cách nào</strong></td>
</tr>
<tr>
<td>5</td>
<td>Nạp thay đổi</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Quan sát ít nhất vài chu trình đầy đủ</strong> trước khi rời máy</td>
</tr>
<tr>
<td>7</td>
<td>⭐⭐ <strong>Ghi lại ngay</strong> — trong ngày, không phải &quot;để mai&quot;</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bước 7 là bước hay bị bỏ nhất, và là bước tạo ra vấn đề ở mục 53.1.</strong> Sửa xong thì máy chạy,
mọi người đi làm việc khác, và ghi chép trôi mất.</p>
</blockquote>
<hr>
<h2 id="532b-hai-điu-v-sa-trc-tuyn-mà-tài-liu-hãng-nói-còn-ngưi-ta-thì-không">53.2b ⚠⚠ Hai điều về sửa trực tuyến mà tài liệu hãng nói, còn người ta thì không</h2>
<p>Mục trên bàn <strong>có nên</strong> sửa trực tuyến. Mục này bàn hai chuyện xảy ra <strong>khi bạn đã quyết định sửa</strong> —
và cả hai đều có thể biến một sửa đổi nhỏ thành một lần dừng máy ngoài kế hoạch.</p>
<h3>⚠⚠ Một — sửa trực tuyến CÓ THỂ BỊ TỪ CHỐI, và khi đó bạn buộc phải nạp lại toàn bộ</h3>
<p>⭐ Sửa trực tuyến hoạt động được là nhờ <strong>vùng nhớ dự phòng</strong> mà trình biên dịch chừa sẵn: thêm một
nhãn cục bộ, một lệnh, một thể hiện khối chức năng — tất cả phải <strong>vừa vào chỗ trống đã chừa</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Khi chỗ trống đó không đủ, sửa trực tuyến KHÔNG thực hiện được, và toàn bộ chương trình phải
được biên dịch lại và gán lại địa chỉ.</strong></p>
<p>⭐ Nghĩa là: <strong>nạp lại toàn bộ → dừng máy.</strong> Không phải lựa chọn của bạn nữa.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả thực tế</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <em>&quot;Chỉ thêm một dòng thôi mà&quot;</em></td>
<td>⭐ <strong>Không bảo đảm là sửa trực tuyến được</strong></td>
</tr>
<tr>
<td>⚠⚠ Phát hiện lúc nào</td>
<td><strong>Đúng lúc bạn bấm nút</strong>, khi đã đứng cạnh máy đang chạy</td>
</tr>
<tr>
<td>⭐ Cách phòng</td>
<td><strong>Thử trên máy mô phỏng hoặc máy dự phòng TRƯỚC</strong> (Chương 50) — biết trước là dừng có kế hoạch, không phải dừng đột ngột</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Và nó <strong>tích luỹ</strong>: mỗi lần sửa trực tuyến ăn thêm vào chỗ trống dự phòng. ⭐ Máy càng bị sửa
nhiều lần thì lần sửa sau càng dễ bị từ chối — ⚠ <strong>đúng lúc bạn ít mong nhất</strong>.</p>
</blockquote>
<h3>⚠⚠ Hai — sau khi nạp, trình tự chạy tiếp từ đâu?</h3>
<p>Với chương trình <strong>có trình tự</strong> (Chương 26, Chương 21), câu hỏi này quan trọng hơn cả bản thân sửa đổi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách vào</th>
<th>Trình tự chạy tiếp thế nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dừng CPU rồi cho chạy lại</strong>, không nạp gì</td>
<td>Khôi phục <strong>đúng trạng thái trước khi dừng</strong> — chạy tiếp giữa chừng</td>
</tr>
<tr>
<td>⚠⚠ <strong>Nạp chương trình trong lúc STOP</strong> rồi cho chạy</td>
<td>⭐ Thường khởi động <strong>từ đầu</strong> — nhưng ⚠ <strong>có thể vẫn chạy tiếp giữa chừng nếu công cụ coi là &quot;không có thay đổi&quot;</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Chỗ nguy hiểm nằm ở chữ &quot;thường&quot; và chữ &quot;có thể&quot;.</strong></p>
<p>Hai hành vi khác nhau <strong>một trời một vực</strong> — chạy tiếp giữa chừng <strong>với logic vừa đổi</strong> là tình
huống chưa ai thử. Và ⚠ <strong>cái quyết định lại là việc công cụ có coi lần ghi của bạn là một thay đổi
hay không</strong> — thứ bạn không kiểm soát và không nhìn thấy.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Quy tắc rút ra, áp cho mọi hệ:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Sau khi nạp chương trình có trình tự, ĐỪNG cho chạy tiếp giữa chừng.</strong> Đưa máy về gốc rồi bắt đầu lại (Chương 28)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Kiểm bằng mắt trước khi cho chạy</strong>: bước hiện tại đang là bước nào — đúng cái bạn mong đợi không?</td>
</tr>
<tr>
<td>3</td>
<td>⭐ Nếu hệ có tham số chọn <em>&quot;chạy tiếp&quot;</em> hay <em>&quot;bắt đầu lại&quot;</em>, ⚠ <strong>biết nó đang đặt gì</strong>, và biết <strong>thao tác nào ghi đè nó</strong></td>
</tr>
</tbody></table></div>
<p>⚡ Chi tiết thao tác khác nhau theo hãng — có hệ yêu cầu <strong>reset CPU sau khi nạp</strong> rồi mới chạy, có
hệ dùng một bit hệ thống để chọn chế độ khởi động. ⭐ <strong>Tra tài liệu của đúng hệ</strong>, và ⚠ <strong>thử trên
máy mô phỏng</strong> trước khi làm trên máy thật.</p>
</blockquote>
<hr>
<h2 id="533-quy-trình-thay-đi-có-kim-soát">53.3 Quy trình thay đổi có kiểm soát</h2>
<p>&quot;Có kiểm soát&quot; nghe nặng nề, nhưng thực chất chỉ là <strong>năm câu hỏi</strong> trả lời được trước khi sửa.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Vì sao thay đổi?</strong></td>
<td>Ghi lý do, không chỉ ghi nội dung. Sáu tháng sau, &quot;vì sao&quot; mới là thứ cần</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Ai duyệt?</strong></td>
<td>Với thay đổi chạm mạch an toàn: ⚠ <strong>bắt buộc có người thứ hai</strong></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đã sao lưu bản đang chạy chưa?</strong></td>
<td>Không sao lưu thì không có đường lùi</td>
</tr>
<tr>
<td>4</td>
<td><strong>Kiểm thử thế nào?</strong></td>
<td>Chương 50 — mô phỏng, chạy khô, chạy có phôi</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Ai cần biết?</strong></td>
<td>Người vận hành ca sau, bảo trì, và người viết tài liệu</td>
</tr>
</tbody></table></div>
<h3>⭐ Mức độ theo rủi ro</h3>
<p>Không phải thay đổi nào cũng cần cùng mức nghiêm ngặt:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Ví dụ</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thấp</strong></td>
<td>Sửa văn bản báo động, thêm bit chẩn đoán</td>
<td>Ghi lại là đủ</td>
</tr>
<tr>
<td><strong>Vừa</strong></td>
<td>Đổi thời gian trễ, đổi ngưỡng, đổi thứ tự bước</td>
<td>Sao lưu + kiểm thử + ghi lại</td>
</tr>
<tr>
<td>⚠ <strong>Cao</strong></td>
<td>Chạm logic chuyển động, đổi ánh xạ I/O</td>
<td>⭐ Sao lưu + <strong>người thứ hai xem</strong> + kiểm thử đầy đủ + ghi lại</td>
</tr>
<tr>
<td>⚠⚠ <strong>Rất cao</strong></td>
<td>⭐ <strong>Chạm mạch an toàn, chương trình an toàn, cấu hình thiết bị an toàn</strong></td>
<td>Toàn bộ mức Cao + ⚠ <strong>kiểm định lại theo Chương 47–48</strong>; ⚠ <strong>không bao giờ sửa trực tuyến</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Dòng cuối là ranh giới cứng.</strong> Chức năng an toàn được đánh giá và nghiệm thu như một tổng
thể (Chương 48). Sửa một mảnh của nó mà không đánh giá lại thì <strong>kết quả đánh giá cũ không còn giá
trị</strong> — dù thay đổi trông nhỏ đến đâu.</p>
</blockquote>
<h3>⭐ Điều làm quy trình này sống được</h3>
<p>Quy trình thay đổi thất bại vì cùng một lý do ở mọi nơi: <strong>nó làm việc gấp trở nên chậm</strong>. Nên:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ghi chép phải mất dưới hai phút</strong></td>
<td>Một biểu mẫu ngắn, không phải ba trang</td>
</tr>
<tr>
<td>⭐ <strong>Ghi ngay tại máy</strong></td>
<td>Sổ trong tủ điện, hoặc một mục trên HMI — không phải máy tính ở phòng khác</td>
</tr>
<tr>
<td><strong>Có đường &quot;khẩn cấp&quot;</strong></td>
<td>Cho phép sửa trước, ⭐ <strong>duyệt và ghi trong 24 giờ</strong> — thà vậy còn hơn không ghi gì</td>
</tr>
<tr>
<td><strong>Người duyệt phải sẵn có</strong></td>
<td>Nếu chỉ một người duyệt được và người đó nghỉ phép, quy trình sẽ bị lách</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Một quy trình bị lách còn tệ hơn không có quy trình</strong> — vì nó tạo cảm giác an toàn giả, trong
khi thực tế các thay đổi vẫn xảy ra, chỉ là không ai ghi lại.</p>
</blockquote>
<hr>
<h2 id="534-tài-liu-as-built-và-bn-thit-k">53.4 Tài liệu <strong>as-built</strong> và bản thiết kế</h2>
<p>Hai thứ khác nhau, và lẫn lộn chúng là nguồn của rất nhiều giờ lãng phí.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bản thiết kế</strong></th>
<th>⭐ <strong>Tài liệu as-built</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mô tả</td>
<td>Máy <strong>sẽ</strong> như thế nào</td>
<td>⭐ Máy <strong>hiện đang</strong> như thế nào</td>
</tr>
<tr>
<td>Làm lúc nào</td>
<td>Trước khi chế tạo</td>
<td>⭐ <strong>Cập nhật suốt vòng đời</strong></td>
</tr>
<tr>
<td>Ai dùng</td>
<td>Người chế tạo</td>
<td>⭐ <strong>Người sửa máy lúc hai giờ sáng</strong></td>
</tr>
<tr>
<td>Khi hai bản khác nhau</td>
<td></td>
<td>⭐ <strong>as-built là bản đúng</strong></td>
</tr>
</tbody></table></div>
<h3>Gồm những gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chương trình PLC hiện hành</strong></td>
<td>Kèm số phiên bản và ngày (Chương 54)</td>
</tr>
<tr>
<td>Sơ đồ điện đã sửa theo thực tế</td>
<td>⚠ Kể cả những sợi dây &quot;đấu tạm&quot;</td>
</tr>
<tr>
<td>Bảng I/O hiện hành</td>
<td>Chương 23</td>
</tr>
<tr>
<td>Danh sách tham số / công thức đang dùng</td>
<td>Chương 29</td>
</tr>
<tr>
<td>⭐ <strong>Nhật ký thay đổi</strong></td>
<td>Ngày · người · nội dung · <strong>lý do</strong></td>
</tr>
<tr>
<td>Cấu hình mạng và địa chỉ</td>
<td>Chương 40</td>
</tr>
<tr>
<td>Cấu hình thiết bị an toàn</td>
<td>⚠ Kèm hồ sơ kiểm định (Chương 48)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>&quot;Đấu tạm&quot; là thứ nguy hiểm nhất trong danh mục trên.</strong> Một sợi dây nối tắt để chạy tạm qua ca
đêm sẽ <strong>ở lại đó ba năm</strong> nếu không ai ghi. Và người phát hiện ra nó thường là người đang tìm một
lỗi khác, lúc nửa đêm.</p>
<p>⭐ <strong>Nếu buộc phải đấu tạm: ghi vào nhật ký, dán nhãn tại chỗ, và ghi ngày dự kiến gỡ.</strong></p>
</blockquote>
<h3>⭐ Vì sao as-built luôn lạc hậu</h3>
<p>Vì cập nhật nó là <strong>việc làm sau khi đã xong việc</strong> — và lúc đó máy đã chạy, mọi người đã nhẹ nhõm,
áp lực đã hết.</p>
<p>Cách duy nhất hiệu quả là làm nó thành <strong>một phần của việc sửa</strong>, không phải việc riêng sau đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chú thích trong chính chương trình</strong></td>
<td>Chương 30 mục 30.4 — comment ngay chỗ sửa, kèm ngày và lý do; nó <strong>đi theo chương trình</strong>, không lạc mất</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu là hành động ghi chép</strong></td>
<td>Tên tệp sao lưu chứa ngày + lý do (Chương 54)</td>
</tr>
<tr>
<td><strong>Ảnh chụp</strong></td>
<td>Nhanh hơn vẽ lại sơ đồ; ⚡ đủ dùng cho thay đổi nhỏ</td>
</tr>
<tr>
<td><strong>Một trang duy nhất trong tủ</strong></td>
<td>Nhật ký thay đổi in sẵn, treo trong tủ điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Chú thích trong chương trình là dạng tài liệu duy nhất không thể lạc mất bản.</strong> Sơ đồ giấy
thất lạc, tệp trên máy tính bị thay, nhưng comment nằm trong chương trình thì <strong>luôn đi cùng bản
đang chạy</strong> — kể cả khi ai đó tải nó từ PLC về.</p>
<p>Đây là lý do Chương 30 mục 30.4 nhấn mạnh comment giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong>.</p>
</blockquote>
<hr>
<h2 id="535-bo-trì-phòng-nga-nhìn-t-plc">53.5 Bảo trì phòng ngừa nhìn từ PLC</h2>
<p>PLC biết những thứ mà không ai khác biết — nó đếm được. Dùng nó cho bảo trì là việc rẻ và bị bỏ qua
nhiều nhất.</p>
<h3>⭐ Đếm cái gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đếm</th>
<th>Dùng để</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Số lần đóng cắt của từng ngõ ra</strong></td>
<td>So với tuổi thọ rơ-le / van</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số chu trình của cơ cấu chuyển động</strong></td>
<td>So với tuổi thọ cáp xích, vòng bi, dây đai</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td><strong>Giờ chạy của động cơ, bơm, quạt</strong></td>
<td>Lịch thay dầu, thay bộ lọc</td>
<td>36</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian thực hiện từng bước</strong></td>
<td>⭐ <strong>Xu hướng tăng = thứ gì đó đang mòn</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần báo động theo mã</td>
<td>Mã nào tăng dần = hỏng hóc đang tới</td>
<td>43</td>
</tr>
<tr>
<td>Số lỗi mạng</td>
<td>Cáp hoặc đầu nối đang xuống cấp</td>
<td>40 mục 40.6</td>
</tr>
<tr>
<td>Dòng động cơ ở cùng tải</td>
<td>So với mốc lúc nghiệm thu</td>
<td>36 mục 36.8</td>
</tr>
</tbody></table></div>
<blockquote>
