</tr>
<tr>
<td>⭐ Trung bình đẹp, sản lượng vẫn thiếu</td>
<td>⭐ Thỉnh thoảng có chu trình <strong>rất dài</strong> — xem giá trị <strong>lớn nhất</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>Mất nhiều thời gian ở đổi lô</td>
<td>Thời gian xả máy + nạp công thức</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>⭐ <strong>Dừng ngắn nhiều lần</strong></td>
<td>⭐⭐ Thường ăn sản lượng <strong>nhiều hơn</strong> cả việc tối ưu chu kỳ</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>Board kẹt lặp lại ở một chỗ</td>
<td>Cơ khí, gá, hoặc căn chỉnh — không phải chương trình</td>
<td>51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
từng trạm.</strong> Tối ưu chỗ khác <strong>không tăng sản lượng</strong>, dù công sức bỏ ra rất thật (Chương 55).</p>
</blockquote>
<hr>
<h2 id="e10-li-chp-chn-không-tái-hin-đưc">E.10 ⭐ Lỗi chập chờn không tái hiện được</h2>
<p>⚠ <strong>Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.</strong></p>
<blockquote>
<p>⭐⭐ <strong>Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nghi phạm</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong> — lỗi đúng lúc thiết bị công suất chạy tải nặng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>3</td>
<td>Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360°</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong> — lỗi khi nhiều cơ cấu cùng tác động</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Cáp thường trong xích động</strong> — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>6</td>
<td>Đầu cốt lỏng — ⚠ <strong>nặng dần theo thời gian</strong></td>
<td>3, 49 mục 49.6</td>
</tr>
<tr>
<td>7</td>
<td>Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ <strong>kiểm cả hướng lắp module</strong> — lắp đứng giảm ~10 °C định mức</td>
<td>⭐ <strong>8 mục 8.7b</strong></td>
</tr>
<tr>
<td>8</td>
<td>⭐ Logic phụ thuộc <strong>thời gian quét</strong> — đặc biệt sau khi đổi PLC</td>
<td>7, 56 mục 56.4</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG</strong> — bit nhấp nháy rất nhanh do <strong>xung kiểm tra</strong>, đo bằng đồng hồ không thấy</td>
<td>⭐ <strong>47 mục 47.7</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách tìm điều kiện chung:</strong> ghi lại <strong>thời điểm</strong> mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.</p>
<p>⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.</p>
</blockquote>
<hr>
<h2 id="e11-sau-khi-thay-đi-th-gì-đó">E.11 Sau khi thay đổi thứ gì đó</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vừa thay đổi</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nạp chương trình mới</strong></td>
<td>Thay đổi vừa nạp; ⚠ và <strong>bộ đếm giữ được có bị xoá không</strong></td>
<td>11, 53</td>
</tr>
<tr>
<td>Đổi CPU / PLC</td>
<td>⭐⭐ <strong>Thời gian quét khác</strong> · tràn số · hành vi bộ định thời</td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>Thay cảm biến</td>
<td>Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh</td>
<td>4</td>
</tr>
<tr>
<td>Thay biến tần</td>
<td>⭐ <strong>Tham số chưa nạp lại</strong></td>
<td>36, 54</td>
</tr>
<tr>
<td>Đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>Đấu thêm thiết bị vào tủ</td>
<td>⭐ <strong>Quá tải nguồn 24 V</strong>; hoặc thêm nguồn nhiễu</td>
<td>8, 49</td>
</tr>
<tr>
<td>Sửa máy bên cạnh</td>
<td>Đất chung, nguồn chung, hoặc bắt tay chuyền</td>
<td>41, 49</td>
</tr>
<tr>
<td>⚠ Chạm mạch an toàn</td>
<td>⚠⚠ <strong>Phải đánh giá lại</strong> — không chỉ kiểm tra chạy được</td>
<td>47, 48, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảng này là lý do câu hỏi &quot;cái gì đã thay đổi?&quot; đứng đầu phụ lục.</strong> Nếu bạn trả lời được nó,
bạn thường nhảy thẳng tới đúng hàng.</p>
</blockquote>
<hr>
<h2 id="e12-khi-vn-không-tìm-ra">E.12 Khi vẫn không tìm ra</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Viết ra những gì đã loại trừ</strong>, và bằng chứng nào loại trừ nó</td>
<td>51</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Kiểm lại giả định đầu tiên</strong> — thứ bạn &quot;chắc chắn&quot; thường là chỗ sai</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Hỏi người vận hành</strong>: <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em></td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>4</td>
<td>So với <strong>mốc đo lúc nghiệm thu</strong></td>
<td>8, 36, 40, 49</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Kể lại vấn đề cho người khác nghe</strong> — thường bạn tự tìm ra khi đang kể</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Nghỉ, rồi quay lại</td>
<td>⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5)</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong</td>
<td>58 mục 58.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.</strong> Khi đã tìm lâu mà không ra, nguyên nhân
thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn <strong>đã nhìn và cho là đúng</strong>.</p>
<p>Câu hỏi cụ thể: <em>&quot;tôi đang tin điều gì mà chưa tự mình kiểm chứng?&quot;</em> — sơ đồ nói vậy, người khác
nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.</p>
</blockquote>
<hr>
<h2 id="e13-dn-v-đâu">E.13 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Phương pháp chẩn đoán có hệ thống</td>
<td>⭐ <strong>Chương 51</strong></td>
</tr>
<tr>
<td>⭐ Thao tác không ăn: tự giữ, bắt cạnh, cuộn dây trùng</td>
<td>Chương 15, 16 — và <strong>mục E.4b</strong></td>
</tr>
<tr>
<td>⭐ Con số sai mà máy vẫn chạy: đếm, thời gian, tràn số</td>
<td>Chương 17, 18, 19 — và <strong>mục E.5b</strong></td>
</tr>
<tr>
<td>Thiết kế báo động nói được <strong>phải làm gì</strong></td>
<td>Chương 44</td>
</tr>
<tr>
<td>Quy tắc lắp đặt và chống nhiễu</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Đo chu kỳ, tìm nút cổ chai</td>
<td>Chương 55</td>
</tr>
<tr>
<td>Theo dõi sự trôi trước khi thành lỗi</td>
<td>Chương 53 mục 53.5</td>
</tr>
<tr>
<td>Bảng I/O và trình tự của DP-01</td>
<td><strong>Phụ lục J</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Phụ lục này liệt kê <strong>nghi phạm thường gặp</strong>, không phải chẩn đoán. Nó
giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.</p>
<p>⚠ Nó <strong>không thay thế</strong>: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
⚠⚠ <strong>người có thẩm quyền</strong> khi công việc chạm mạch điện lực hoặc mạch an toàn.</p>
</blockquote>
<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
<hr>
<h1 id="ph-lc-f-thut-ng-vitanh">Phụ lục F — Thuật ngữ Việt–Anh</h1>
<blockquote>
<p>⭐⭐ <strong>Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
tiếng Anh.</strong></p>
<p>Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
⭐ <strong>gõ đúng từ tiếng Anh</strong> vào ô tìm kiếm. Phụ lục này nối hai thứ đó.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Cách dùng.</strong> Phần F.1–F.11 sắp <strong>theo chủ đề</strong> — dùng khi bạn biết mình đang ở lĩnh vực nào.
Phần F.12 sắp <strong>theo vần</strong> — dùng khi bạn chỉ nhớ một từ.</p>
<p>⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột <strong>tra cứu được</strong>, nên
khi nghi ngờ hãy dùng nó.</p>
</blockquote>
<hr>
<h2 id="f1-nn-tng-plc">F.1 Nền tảng PLC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ điều khiển logic khả trình</td>
<td>Programmable Logic Controller (PLC)</td>
<td></td>
<td>1, 2</td>
</tr>
<tr>
<td>⭐ Vòng quét</td>
<td>scan cycle · scan time</td>
<td>⭐ Khái niệm nền của cả cuốn sách</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ vào</td>
<td>input image · process image</td>
<td>Bản chụp trạng thái đầu vòng quét</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ ra</td>
<td>output image</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Chu kỳ quét</td>
<td>cycle time (scan)</td>
<td>⚠ Khác <em>cycle time</em> của máy (Ch.55)</td>
<td>10, 55</td>
</tr>
<tr>
<td>Bộ nhớ giữ được</td>
<td>retentive memory · retain</td>
<td>Giữ qua mất điện</td>
<td>11</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>response time</td>
<td></td>
<td>9, 10</td>
</tr>
<tr>
<td>Ngắt</td>
<td>interrupt</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Tác vụ theo chu kỳ</td>
<td>cyclic task</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Giám sát treo máy</td>
<td>watchdog</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Khe cắm · Giá đỡ</td>
<td>slot · rack</td>
<td></td>
<td>8</td>
</tr>
<tr>
<td>Module vào/ra phân tán</td>
<td>remote I/O · distributed I/O</td>
<td></td>
<td>8</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f2-tín-hiu-và-thit-b-hin-trưng">F.2 Tín hiệu và thiết bị hiện trường</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số · Ngõ ra số</td>
<td>digital input (DI) · digital output (DO)</td>
<td></td>
<td>4, 9</td>
</tr>
<tr>
<td>Ngõ vào analog · Ngõ ra analog</td>
<td>analog input (AI) · analog output (AO)</td>
<td></td>
<td>31</td>
</tr>
<tr>
<td>⭐ Thường mở · Thường đóng</td>
<td>normally open (NO) · normally closed (NC)</td>
<td>⚠ Quyết định hành vi khi đứt dây</td>
<td>4, 47</td>
</tr>
<tr>
<td>Cảm biến kiểu nguồn · kiểu chìm</td>
<td>PNP (sourcing) · NPN (sinking)</td>
<td>⭐ Sai loại → module không nhận</td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang thu-phát</td>
<td>through-beam sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang phản xạ</td>
<td>retro-reflective sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến từ trên xy-lanh</td>
<td>reed switch · magnetic cylinder sensor</td>
<td></td>
<td>4, 6</td>
</tr>
<tr>
<td>Tiếp điểm khô</td>
<td>dry contact · volt-free contact</td>
<td></td>
<td>9</td>
</tr>
<tr>
<td>Cách ly quang</td>
<td>opto-isolation</td>
<td></td>
<td>9, 41</td>
</tr>
<tr>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Encoder tăng dần · tuyệt đối</td>
<td>incremental · absolute encoder</td>
<td></td>
<td>18, 37</td>
</tr>
<tr>
<td>Bộ đếm xung tốc độ cao</td>
<td>high-speed counter (HSC)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
<td></td>
<td>33</td>
</tr>
<tr>
<td>Nhiệt điện trở</td>
<td>RTD (resistance temperature detector)</td>
<td>Pt100, Pt1000</td>
<td>33</td>
</tr>
<tr>
<td>Bù đầu lạnh</td>
<td>cold junction compensation (CJC)</td>
<td>⚠ Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td>Bộ khử tĩnh điện</td>
<td>ionizer</td>
<td></td>
<td>7</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD (electrostatic discharge)</td>
<td></td>
<td>7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f3-cơ-cu-chp-hành-và-khí-nén">F.3 Cơ cấu chấp hành và khí nén</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Cơ cấu chấp hành</td>
<td>actuator</td>
<td></td>
<td>5</td>
</tr>
<tr>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Van điện từ</td>
<td>solenoid valve</td>
<td></td>
<td>6, 9</td>
</tr>
<tr>
<td>Van 5/2 lò xo về</td>
<td>5/2 spring-return valve</td>
<td>⭐ Trạng thái khi mất điện là <strong>xác định</strong></td>
<td>6</td>
</tr>
<tr>
<td>Van 5/2 hai cuộn</td>
<td>5/2 double-solenoid valve</td>
<td>⚠ Giữ nguyên vị trí khi mất điện</td>
<td>6</td>
</tr>
<tr>
<td>Van tiết lưu</td>
<td>flow control valve</td>
<td>Chỉnh tốc độ xy-lanh</td>
<td>6</td>
</tr>
<tr>
<td>Bộ lọc–điều áp–tra dầu</td>
<td>FRL unit (filter-regulator-lubricator)</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giác hút chân không</td>
<td>vacuum cup · suction cup</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Diode dập xung</td>
<td>flyback diode · freewheeling diode</td>
<td>⚠ Bắt buộc với tải cảm</td>
<td>9</td>
</tr>
<tr>
<td>Contactor</td>
<td>contactor</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Rơ-le trung gian</td>
<td>interposing relay</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Tuổi thọ cơ · điện</td>
<td>mechanical · electrical life</td>
<td>⭐ Hai con số khác nhau trong datasheet</td>
<td>5, 9</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f4-ngôn-ng-lp-trình">F.4 Ngôn ngữ lập trình</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Biểu đồ bậc thang</td>
<td>Ladder Diagram (LD)</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td>Sơ đồ khối chức năng</td>
<td>Function Block Diagram (FBD)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Văn bản có cấu trúc</td>
<td>Structured Text (ST)</td>
<td></td>
<td>20</td>
</tr>
<tr>
<td>Biểu đồ chức năng tuần tự</td>
<td>Sequential Function Chart (SFC)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Danh sách lệnh</td>
<td>Instruction List (IL)</td>
<td>⚠ Đã bị loại khỏi tiêu chuẩn</td>
<td>21</td>
</tr>
<tr>
<td>Khối hàm</td>
<td>function block (FB)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Hàm</td>
<td>function (FUN)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Thể hiện của khối hàm</td>
<td>function block instance</td>
<td>⭐ Mỗi thể hiện có bộ nhớ riêng</td>
<td>14, 30</td>
</tr>
<tr>
<td>Khối dữ liệu</td>
<td>data block (DB)</td>
<td></td>
<td>11, 30</td>
</tr>
<tr>
<td>Kiểu dữ liệu do người dùng định nghĩa</td>
<td>user-defined type (UDT) · structure</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Biến toàn cục · cục bộ</td>
<td>global · local variable</td>
<td></td>
<td>11</td>
</tr>
<tr>
<td>Bắt cạnh lên · cạnh xuống</td>
<td>rising edge · falling edge</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Tự giữ</td>
<td>latch · seal-in</td>
<td></td>
<td>15, 16</td>
</tr>
<tr>
<td>Đặt · Xoá</td>
<td>set · reset</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Cưỡng bức</td>
<td>force</td>
<td>⚠⚠ Nguy hiểm — Ch.50</td>
<td>50, 51</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f5-b-đnh-thi-và-b-đm">F.5 Bộ định thời và bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ định thời</td>
<td>timer</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi bật</td>
<td>TON (on-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td>TOF (off-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Xung</td>
<td>TP (pulse timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Bộ đếm lên · xuống</td>
<td>CTU · CTD (count up · down)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Giá trị đặt · giá trị hiện tại</td>
<td>preset value · current value</td>
<td></td>
<td>17, 18</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>⭐ Theo dõi sản phẩm trên chuyền</td>
<td>18, 41</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f6-trình-t-trng-thái-và-thit-k">F.6 Trình tự, trạng thái và thiết kế</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Trình tự</td>
<td>sequence</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Bước</td>
<td>step</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>⭐ Phải là <strong>phản hồi thật</strong></td>
<td>21, 26</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>⭐ Chỉ để <strong>báo lỗi</strong></td>
<td>26</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td></td>
<td>25</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>Khoá chéo</td>
<td>mutual interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>⭐ Chờ bận</td>
<td>busy-wait</td>
<td>⚠ Cách viết cần tránh</td>
<td>27</td>
</tr>
<tr>
<td>Bế tắc</td>
<td>deadlock</td>
<td></td>
<td>26</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>⭐ Bài toán khó nhất thực tế</td>
<td>28</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td></td>
<td>29</td>
</tr>
<tr>
<td>Chế độ tay · tự động</td>
<td>manual · automatic mode</td>
<td></td>
<td>28</td>
</tr>
<tr>
<td>Đặc tả chức năng</td>
<td>functional specification</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Bảng vào/ra</td>
<td>I/O list · I/O schedule</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Chuỗi cho phép</td>
<td>permissive chain · ready chain</td>
<td>⭐ Máy phải nói <strong>thiếu điều kiện nào</strong></td>
<td>44</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f7-điu-khin-quá-trình-và-chuyn-đng">F.7 Điều khiển quá trình và chuyển động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị đặt · giá trị đo</td>
<td>setpoint (SP) · process value (PV)</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Sai lệch</td>
<td>error</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vòng kín · vòng hở</td>
<td>closed-loop · open-loop</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Điều khiển tỉ lệ–tích phân–vi phân</td>
<td>PID control</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vượt quá</td>
<td>overshoot</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Bão hoà tích phân</td>
<td>integral windup</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td></td>
<td>32, 35</td>
</tr>
<tr>
<td>Trễ tích luỹ</td>
<td>hysteresis</td>
<td></td>
<td>32</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD (variable frequency drive) · inverter</td>
<td></td>
<td>36</td>
</tr>
<tr>
<td>Tăng tốc · giảm tốc</td>
<td>acceleration · deceleration ramp</td>
<td>Dốc của biến tần: Ch.36; biên dạng vận tốc của servo: Ch.37 mục 37.5</td>
<td>36, 37</td>
</tr>
<tr>
<td>⭐ Mô-men dừng an toàn</td>
<td>STO (Safe Torque Off)</td>
<td>⚠ Chức năng an toàn của driver</td>
<td>36, 47</td>
</tr>
<tr>
<td>Servo drive</td>
<td>servo drive</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Nội suy đường thẳng · cung tròn</td>
<td>linear · circular interpolation</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Điểm dạy</td>
<td>taught point</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Công tắc hành trình gốc</td>
<td>home switch · reference switch</td>
<td></td>
<td>28, 37</td>
</tr>
<tr>
<td>Giới hạn mềm · giới hạn cứng</td>
<td>soft limit · hard limit</td>
<td></td>
<td>37</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f8-truyn-thông-và-mng">F.8 Truyền thông và mạng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Truyền thông nối tiếp</td>
<td>serial communication</td>
<td></td>
<td>38</td>
</tr>
<tr>
<td>Chủ · tớ</td>
<td>master · slave (client · server)</td>
<td></td>
<td>38, 39</td>
</tr>
<tr>
<td>Thanh ghi giữ</td>
<td>holding register</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Cuộn dây · ngõ vào rời rạc</td>
<td>coil · discrete input</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Mã hàm</td>
<td>function code</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Kiểm tra dư vòng</td>
<td>CRC (cyclic redundancy check)</td>
<td></td>
<td>39</td>
</tr>
<tr>
<td>Thứ tự byte</td>
<td>byte order · endianness</td>
<td>⚠ Nguồn lỗi phổ biến</td>
<td>39</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
<td>⚠ RS-485</td>
<td>38</td>
</tr>
<tr>
<td>Chuyển mạch quản lý được</td>
<td>managed switch</td>
<td>⭐ Đọc được <strong>bộ đếm lỗi</strong></td>
<td>40</td>
</tr>
<tr>
<td>Địa chỉ IP · mặt nạ mạng</td>
<td>IP address · subnet mask</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Bắt tay</td>
<td>handshake</td>
<td></td>
<td>41</td>
</tr>
<tr>
<td>Thời gian thực</td>
<td>real-time</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Cổng một chiều</td>
<td>data diode · unidirectional gateway</td>
<td></td>
<td>45</td>
</tr>
<tr>
<td>Vùng phi quân sự</td>
<td>DMZ (demilitarized zone)</td>
<td>Kiến trúc mạng</td>
<td>45</td>
</tr>
<tr>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
<td></td>
<td>45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f9-an-toàn-máy">F.9 An toàn máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>⭐ Làm ở <strong>giai đoạn 1</strong></td>
<td>47, 57</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rủi ro</td>
<td>risk</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giảm rủi ro theo thứ tự ưu tiên</td>
<td>hierarchy of risk reduction</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>⭐ Mức hiệu năng</td>
<td>Performance Level (PL)</td>
<td>ISO 13849-1</td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ Mức toàn vẹn an toàn</td>
<td>Safety Integrity Level (SIL)</td>
<td>IEC 62061 · IEC 61508</td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>emergency stop (E-Stop)</td>
<td>ISO 13850</td>
<td>47</td>
</tr>
<tr>
<td>Dừng loại 0 · 1 · 2</td>
<td>stop category 0 · 1 · 2</td>
<td>IEC 60204-1</td>
<td>47</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>PLC an toàn</td>
<td>safety PLC</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rèm quang</td>
<td>light curtain</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Khoá cửa an toàn</td>
<td>safety interlock switch · guard locking</td>
<td>ISO 14119</td>
<td>47</td>
</tr>
<tr>
<td>Che tạm tín hiệu an toàn</td>
<td>muting</td>
<td>⚠ Phải có điều kiện chặt</td>
<td>47</td>
</tr>
<tr>
<td>Chống khởi động lại bất ngờ</td>
<td>restart interlock · anti-restart</td>
<td></td>
<td>47, 48</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM (external device monitoring)</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
<td></td>
<td>4, 47</td>
</tr>
<tr>
<td>Hỏng chung nguyên nhân</td>
<td>common cause failure</td>
<td></td>
<td>48</td>
</tr>
<tr>
<td>Cô lập năng lượng</td>
<td>energy isolation · lockout-tagout (LOTO)</td>
<td>⚠⚠ Trước mọi can thiệp</td>
<td>3</td>
</tr>
<tr>
<td>Người có thẩm quyền</td>
<td>competent person · authorized person</td>
<td>⚠ Khái niệm pháp lý</td>
<td>3, 47</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f10-vn-hành-bo-trì-và-cht-lưng">F.10 Vận hành, bảo trì và chất lượng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Báo động</td>
<td>alarm</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>acknowledge (ack)</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Báo động đầu tiên</td>
<td>first-out alarm</td>
<td>⭐ Cái nào xảy ra <strong>trước</strong></td>
<td>44</td>
</tr>
<tr>
<td>Tràn báo động</td>
<td>alarm flood</td>
<td>IEC 62682</td>
<td>44</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>⚠⚠ Ch.53</td>
<td>53</td>
</tr>
<tr>
<td>Tài liệu hiện trạng</td>
<td>as-built documentation</td>
<td>⭐ Khác <strong>bản thiết kế</strong></td>
<td>53</td>
</tr>
<tr>
<td>Quản lý thay đổi</td>
<td>change management</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Sao lưu · Khôi phục</td>
<td>backup · restore</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã kiểm tra</td>
<td>checksum</td>
<td></td>
<td>48, 54</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Ký gửi mã nguồn</td>
<td>source code escrow</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã độc tống tiền</td>
<td>ransomware</td>
<td></td>
<td>45, 54</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Bảo trì theo tình trạng</td>
<td>condition-based maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td></td>
<td>56</td>
</tr>
<tr>
<td>Chạy thử tại xưởng · tại nhà máy</td>
<td>FAT · SAT (factory · site acceptance test)</td>
<td></td>
<td>52</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td></td>
<td>52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f11-năng-sut">F.11 Năng suất</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chu kỳ máy</td>
<td>cycle time</td>
<td>⚠ <strong>Không phải</strong> thời gian đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time · lead time</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Sản lượng giờ</td>
<td>UPH (units per hour)</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>⭐⭐ Nút cổ chai</td>
<td>bottleneck</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td>⭐ Trạm đệm và thời gian nằm lại: Ch.41 mục 41.7b</td>
<td>41, 55</td>
</tr>
<tr>
<td>Hiệu suất thiết bị tổng thể</td>
<td>OEE (Overall Equipment Effectiveness)</td>
<td>ISO 22400</td>
<td>55</td>
</tr>
<tr>
<td>Khả dụng · Hiệu suất · Chất lượng</td>
<td>availability · performance · quality</td>
<td>Ba thành phần OEE</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian chết</td>
<td>downtime</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Dừng ngắn</td>
<td>micro-stop · minor stoppage</td>
<td>⭐ Thường bị bỏ qua khi tính</td>
<td>55</td>
</tr>
<tr>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
<td></td>
<td>42</td>
</tr>
<tr>
<td>Hệ thống quản lý sản xuất</td>
<td>MES (Manufacturing Execution System)</td>
<td></td>
<td>42, 45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f12-tra-theo-vn-ting-vit">F.12 Tra theo vần — tiếng Việt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>A–C</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ảnh ngõ vào</td>
<td>input image</td>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
</tr>
<tr>
<td>Bắt cạnh</td>
<td>edge detection</td>
<td>Bắt tay</td>
<td>handshake</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td>Bế tắc</td>
<td>deadlock</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD · inverter</td>
<td>Bộ định thời</td>
<td>timer</td>
</tr>
<tr>
<td>Bộ đếm</td>
<td>counter</td>
<td>Bù đầu lạnh</td>
<td>cold junction compensation</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
</tr>
<tr>
<td>Chạy thử tại xưởng</td>
<td>FAT</td>
<td>Chế độ tay</td>
<td>manual mode</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
</tr>
<tr>
<td>Chu kỳ máy</td>
<td>cycle time</td>
<td>Chuỗi cho phép</td>
<td>permissive chain</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td>Cô lập năng lượng</td>
<td>LOTO</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td>Cưỡng bức</td>
<td>force</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>D–K</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Diode dập xung</td>
<td>flyback diode</td>
<td>Dừng khẩn cấp</td>
<td>emergency stop</td>
</tr>
<tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>Đường bao an toàn</td>
<td>safeguarding</td>
</tr>
<tr>
<td>Encoder</td>
<td>encoder</td>
<td>Giá trị đặt</td>
<td>setpoint</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM</td>
<td>Giới hạn mềm</td>
<td>soft limit</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
</tr>
<tr>
<td>Khe cắm</td>
<td>slot</td>
<td>Khoá cửa an toàn</td>
<td>guard locking</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td>Khối hàm</td>
<td>function block</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>L–R</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ladder</td>
<td>Ladder Diagram</td>
<td>Mã kiểm tra</td>
<td>checksum</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td>Mô-men dừng an toàn</td>
<td>STO</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td>Mức hiệu năng</td>
<td>Performance Level</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td>Ngắt</td>
<td>interrupt</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td>Người có thẩm quyền</td>
<td>competent person</td>
</tr>
<tr>
<td>Nút cổ chai</td>
<td>bottleneck</td>
<td>PID</td>
<td>PID control</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td>Rèm quang</td>
<td>light curtain</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>S–X</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Sản lượng giờ</td>
<td>UPH</td>
<td>Sao lưu</td>
<td>backup</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>Tài liệu hiện trạng</td>
<td>as-built</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>Thanh ghi giữ</td>
<td>holding register</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time</td>
<td>Thứ tự byte</td>
<td>endianness</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD</td>
<td>Tràn báo động</td>
<td>alarm flood</td>
</tr>
<tr>
<td>Trình tự</td>
<td>sequence</td>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td>Tự giữ</td>
<td>latch · seal-in</td>
</tr>
<tr>
<td>Tuổi thọ điện</td>
<td>electrical life</td>
<td>Van điện từ</td>
<td>solenoid valve</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>Vòng quét</td>
<td>scan cycle</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f13-vài-t-d-nhm">F.13 ⭐ Vài từ dễ nhầm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp từ</th>
<th>Khác nhau ở đâu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>cycle time</strong> (máy) ↔ <strong>scan time</strong> (PLC)</td>
<td>Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ <strong>hai đại lượng không liên quan</strong></td>
<td>7, 55</td>
</tr>
<tr>
<td>⭐⭐ <strong>cycle time</strong> ↔ <strong>throughput time</strong></td>
<td>Nhịp ra sản phẩm ↔ thời gian <strong>một sản phẩm</strong> đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>PE</strong> ↔ <strong>0 V</strong></td>
<td>Dây bảo vệ cho <strong>người</strong> ↔ đường về của dòng mạch điều khiển</td>
<td>49</td>
</tr>
<tr>
<td><strong>safety relay</strong> ↔ <strong>relay</strong></td>
<td>Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau</td>
<td>47</td>
</tr>
<tr>
<td><strong>interlock</strong> ↔ <strong>guard locking</strong></td>
<td>Khoá logic giữa các cơ cấu ↔ khoá <strong>cơ khí</strong> giữ cửa đóng</td>
<td>22, 47</td>
</tr>
<tr>
<td>⭐ <strong>as-built</strong> ↔ <strong>design</strong></td>
<td>Máy <strong>hiện đang</strong> thế nào ↔ máy <strong>định</strong> thế nào</td>
<td>53</td>
</tr>
<tr>
<td><strong>function</strong> ↔ <strong>function block</strong></td>
<td>Không có bộ nhớ riêng ↔ ⭐ <strong>có bộ nhớ riêng theo thể hiện</strong></td>
<td>30</td>
</tr>
<tr>
<td>⭐ <strong>PL</strong> ↔ <strong>SIL</strong></td>
<td>Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061)</td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>NO</strong> ↔ <strong>NC</strong></td>
<td>⚠ Quyết định máy làm gì khi <strong>đứt dây</strong></td>
<td>4, 47</td>
</tr>
<tr>
<td><strong>PNP</strong> ↔ <strong>NPN</strong></td>
<td>Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ <strong>sai loại thì module không nhận</strong></td>
<td>4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:</strong> cả hai đều gọi là <em>cycle
time</em>. Khi tài liệu nói <em>&quot;cycle time 8 ms&quot;</em> thì đó là vòng quét PLC; khi khách hàng nói <em>&quot;cycle time
12 giây&quot;</em> thì đó là nhịp ra sản phẩm.</p>
<p>⭐ Nhìn <strong>đơn vị</strong> để phân biệt: mili giây → PLC; giây hoặc phút → máy.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này ưu tiên <strong>thuật ngữ dùng được để tra cứu</strong>, không phải bản dịch chuẩn hoá.
Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
khác, ⭐ <strong>dùng từ của họ</strong> và giữ cột tiếng Anh làm cầu nối.</p>
<p>Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, <strong>lấy
định nghĩa từ bản gốc tiêu chuẩn</strong>, không từ bảng này (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
<hr>
<h1 id="ph-lc-g-phn-mm-min-phí-mô-phng">Phụ lục G — Phần mềm miễn phí &amp; mô phỏng</h1>
<blockquote>
<p><strong>Bạn học được PLC mà không cần mua PLC.</strong> Phụ lục này nói học bằng gì.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — giới hạn của phụ lục này</strong></p>
<p>⭐ <strong>Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.</strong> Một công cụ miễn phí năm nay có thể
đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.</p>
<p>⚠ Vì vậy phụ lục này <strong>cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể</strong>. Nó cho bạn:</p>
<ul>
<li>⭐ <strong>biết công cụ nào tồn tại</strong> và mỗi loại làm được gì;</li>
<li>⭐ <strong>danh mục câu hỏi phải tự kiểm</strong> trước khi dùng (G.5);</li>
<li>⚠ <strong>cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết</strong>.</li>
</ul>
<p>⭐⭐ <strong>Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
sản xuất, và ghi lại ngày bạn kiểm.</strong> Đừng tin bảng nào — kể cả bảng này.</p>
</blockquote>
<hr>
<h2 id="g1-bn-loi-công-c-và-bn-cn-loi-nào">G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Khi nào cần</th>
</tr>
</thead>
<tbody><tr>
<td>1 — <strong>Phần mềm lập trình của hãng</strong></td>
<td>Viết chương trình cho PLC của hãng đó</td>
<td>⭐ <strong>Ngay từ đầu</strong> — chọn một hãng và thành thạo nó</td>
</tr>
<tr>
<td>2 — <strong>Mô phỏng PLC</strong></td>
<td>Chạy chương trình <strong>không cần phần cứng</strong></td>
<td>⭐ Ngay từ đầu, đi kèm loại 1</td>
</tr>
<tr>
<td>3 — <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng máy ảo để chương trình điều khiển</td>
<td>⭐⭐ Khi muốn có <strong>video làm bằng chứng</strong> (Ch.58)</td>
</tr>
<tr>
<td>4 — <strong>Phần cứng rẻ</strong></td>
<td>PLC cũ, bộ kit học tập</td>
<td>Khi muốn trải nghiệm phần cứng thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.</strong> Đừng chờ có phần cứng mới bắt đầu — phần lớn
việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.</p>
</blockquote>
<hr>
<h2 id="g2-phn-mm-lp-trình-theo-hãng">G.2 Phần mềm lập trình — theo hãng</h2>
<p>⚠ <strong>Cột &quot;Ghi chú&quot; mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.</strong> Kiểm theo G.5.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hãng</th>
<th>Phần mềm</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>TIA Portal</td>
<td>⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works</td>
<td>⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á</td>
</tr>
<tr>
<td><strong>Rockwell / Allen-Bradley</strong></td>
<td>Studio 5000 · Connected Components Workbench</td>
<td>⭐ Chiếm ưu thế ở Bắc Mỹ</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>Sysmac Studio · CX-Programmer</td>
<td></td>
</tr>
<tr>
<td><strong>Schneider</strong></td>
<td>EcoStruxure Control Expert · Machine Expert</td>
<td>Nền CODESYS cho dòng máy</td>
</tr>
<tr>
<td><strong>Delta</strong></td>
<td>ISPSoft · WPLSoft</td>
<td>⭐ Thường gặp ở phân khúc máy vừa và nhỏ</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>AutoShop · InoProShop</td>
<td>⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>TwinCAT</td>
<td>Chạy trên PC, hướng IEC mạnh</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong> (không thuộc một hãng máy)</td>
<td>CODESYS Development System</td>
<td>⭐⭐ <strong>Đáng chú ý nhất cho người học</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao CODESYS đáng chú ý riêng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bám IEC 61131-3 sát nhất</strong></td>
<td>Học ở đây thì kiến thức <strong>chuyển được</strong> sang hãng khác</td>
</tr>
<tr>
<td>Nhiều hãng dùng nó làm nền</td>
<td>Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác</td>
</tr>
<tr>
<td>Có mô phỏng tích hợp</td>
<td>Chạy chương trình không cần phần cứng</td>
</tr>
<tr>
<td>⭐ Là <strong>cột neo của Phụ lục A</strong></td>
<td>Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết <strong>chuẩn IEC nói gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gợi ý thực dụng cho người mới:</strong> học <strong>một</strong> phần mềm của hãng phổ biến ở nơi bạn định làm việc,
<strong>và</strong> làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
cho bạn khả năng chuyển nền.</p>
</blockquote>
<hr>
<h2 id="g3-mô-phng-máy">G.3 Mô phỏng máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mô phỏng PLC tích hợp</strong></td>
<td>Chạy logic, xem bit, ép giá trị</td>
<td>⭐ Hầu hết phần mềm hãng đều có; ⚠ <strong>kiểm xem bản bạn có bao gồm nó không</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ <strong>nối với PLC mô phỏng</strong></td>
<td>⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3)</td>
</tr>
<tr>
<td><strong>Mô phỏng nhà máy dạy học</strong></td>
<td>Các bài toán dựng sẵn (băng tải, phân loại, thang máy)</td>
<td>⭐ Hợp với Phụ lục I mức 3–5</td>
</tr>
<tr>
<td><strong>Mô phỏng HMI</strong></td>
<td>Chạy màn hình vận hành không cần panel</td>
<td>Ch.44</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.</strong></p>
<p>Nó biến &quot;tôi biết lập trình PLC&quot; thành ⭐ <strong>một video 60 giây cho người ta thấy máy chạy</strong> — và một
video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).</p>
</blockquote>
<h3>⚠ Điều mô phỏng KHÔNG dạy được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mô phỏng không có</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi</td>
<td>⭐ <strong>Cả Chương 49 không rèn được trên mô phỏng</strong></td>
</tr>
<tr>
<td>Cơ cấu kẹt, van bẩn, cảm biến lệch</td>
<td>Chương 51</td>
</tr>
<tr>
<td>⚠⚠ <strong>Cảm giác về hậu quả thật</strong></td>
<td>Mô phỏng không làm ai bị thương — ⚠ <strong>máy thật thì có</strong></td>
</tr>
<tr>
<td>Sụt áp, quá tải nguồn</td>
<td>Chương 8</td>
</tr>
<tr>
<td>Áp lực khi cả chuyền đang chờ</td>
<td>Chương 52</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.</strong> Trên mô phỏng, một lỗi
chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
cạnh.</p>
<p>⚠ Khi chuyển từ mô phỏng sang máy thật, <strong>hãy giả định mình chưa biết gì về an toàn</strong> và đọc lại
Chương 3, 6, 47.</p>
</blockquote>
<hr>
<h2 id="g4-phn-cng-r-đ-hc">G.4 Phần cứng rẻ để học</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC cũ mua lại</strong></td>
<td>Rẻ; ⭐ trải nghiệm phần cứng thật</td>
<td>⚠ Có thể không còn phần mềm hỗ trợ; ⚠ <strong>kiểm nguồn gốc</strong></td>
</tr>
<tr>
<td>Bộ kit học tập của hãng</td>
<td>Đầy đủ, có tài liệu</td>
<td>Đắt hơn</td>
</tr>
<tr>
<td>PLC phân khúc nhỏ đời mới</td>
<td>Rẻ, phần mềm còn hỗ trợ</td>
<td>Ít tính năng nâng cao</td>
</tr>
<tr>
<td>⚠ Bộ điều khiển không phải PLC (vi điều khiển)</td>
<td>Rất rẻ</td>
<td>⚠⚠ <strong>Không dạy được cách nghĩ của PLC</strong> — vòng quét, ảnh I/O, độ tin cậy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng nói rõ.</strong> Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó <strong>không
có</strong> vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
trình nhúng, ⚠ <strong>không phải học PLC</strong>.</p>
<p>⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
là bước đệm để học PLC.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.</strong> Một bàn thử
nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ <strong>vẫn làm người bị thương được</strong>.</p>
</blockquote>
<hr>
<h2 id="g5-danh-mc-t-kim-trưc-khi-dùng">G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng</h2>
<p>⚠ <strong>Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bản này miễn phí hay dùng thử?</strong> Bao lâu?</td>
<td>⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Có được dùng cho mục đích thương mại không?</strong></td>
<td>⚠⚠ <strong>Nhiều bản miễn phí CHỈ cho học tập</strong> — dùng cho việc có trả tiền là vi phạm</td>
</tr>
<tr>
<td>3</td>
<td>Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ</td>
<td>Có thể chặn đúng thứ bạn cần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Có bao gồm mô phỏng không?</strong></td>
<td>Nếu không thì bạn cần phần cứng</td>
</tr>
<tr>
<td>5</td>
<td>Có yêu cầu kết nối mạng thường xuyên không?</td>
<td>⚠ Máy tính tại nhà máy thường không có mạng</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?</strong></td>
<td>⚠ Tránh làm xong rồi không chuyển giao được</td>
</tr>
<tr>
<td>7</td>
<td>Tải từ <strong>trang chính thức của nhà sản xuất</strong> chứ?</td>
<td>⚠⚠ <strong>Không tải từ nguồn không rõ</strong> — Chương 45</td>
</tr>
<tr>
<td>8</td>
<td>Chạy trên hệ điều hành nào, cần gì?</td>
<td>Nhiều công cụ chỉ chạy trên một nền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Câu 2 là câu nhiều người vi phạm mà không biết.</strong></p>
<p>Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ <strong>Đó thường
là vi phạm điều khoản</strong> — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
động cần bằng chứng về bản quyền phần mềm.</p>
<p>⭐ Khi chuyển từ học sang làm, ⭐ <strong>kiểm lại điều khoản</strong> và mua bản phù hợp nếu cần.</p>
</blockquote>
<h3>⭐ Mẫu ghi lại kết quả kiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Phiên bản</th>
<th>⭐ <strong>Ngày kiểm</strong></th>
<th>Miễn phí / dùng thử</th>
<th>Cho thương mại?</th>
<th>Giới hạn</th>
<th>Nguồn tải</th>
</tr>
</thead>
<tbody><tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ghi ngày kiểm là bắt buộc</strong>, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
nguyên tắc với &quot;ghi mốc đo&quot; ở Chương 49 và Phụ lục D.6: ⭐ <strong>một thông tin chỉ có nghĩa khi biết nó
đúng vào lúc nào.</strong></p>
</blockquote>
<hr>
<h2 id="g6-l-trình-dùng-công-c-theo-mc-hc">G.6 ⭐ Lộ trình dùng công cụ theo mốc học</h2>
<p>Đối chiếu với bốn mốc ở Chương 58 mục 58.2:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mốc</th>
<th>Cần gì</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>0 → 3 tháng</strong></td>
<td>Phần mềm hãng + mô phỏng PLC</td>
<td>⭐ Phụ lục I mức 1–3</td>
</tr>
<tr>
<td><strong>3 tháng → 1 năm</strong></td>
<td>+ mô phỏng máy 3D · + phần cứng thật nếu có</td>
<td>⭐ Phụ lục I mức 4–5; ⭐⭐ <strong>quay video làm bằng chứng</strong></td>
</tr>
<tr>
<td><strong>1 năm → 3 năm</strong></td>
<td>+ phần mềm HMI · + công cụ mạng</td>
<td>Dựng một máy hoàn chỉnh theo Chương 57</td>
</tr>
<tr>
<td><strong>3 năm trở đi</strong></td>
<td>+ công cụ chẩn đoán mạng · + môi trường an toàn của hãng</td>
<td>⚠ Phần an toàn cần <strong>đào tạo chính thức</strong>, không chỉ công cụ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="g7-dn-v-đâu">G.7 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bài tập để làm bằng các công cụ này</td>
<td>⭐ <strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và cách chứng minh năng lực</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thao tác cụ thể theo giao diện từng hãng</td>
<td><strong>Phụ lục A</strong></td>
</tr>
<tr>
<td>Danh mục một máy hoàn chỉnh gồm những gì</td>
<td><strong>Chương 57</strong></td>
</tr>
<tr>
<td>⚠ An toàn khi dùng phần cứng thật</td>
<td>⚠ <strong>Chương 3</strong> · <strong>Phụ lục D</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.</strong></p>
<p>Phụ lục này <strong>không khẳng định</strong> bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
đích thương mại. ⭐ <strong>Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.</strong></p>
<p>⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
trong những đường lây phổ biến vào mạng nhà máy (Chương 45).</p>
</blockquote>
<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
<hr>
<h1 id="ph-lc-h-ngun-đã-dùng-đc-thêm">Phụ lục H — Nguồn đã dùng &amp; đọc thêm</h1>
<blockquote>
<p><strong>Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc đã theo khi viết sách này</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không sao chép nội dung có bản quyền</strong></td>
<td>Tiêu chuẩn được <strong>nêu tên và mô tả phạm vi</strong>, ⚠ <strong>không trích nguyên văn</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Không dẫn số điều khoản mà chưa mở bản gốc</strong></td>
<td>⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn</td>
</tr>
<tr>
<td>⭐ <strong>Không dùng hình ảnh của người khác</strong></td>
<td>Mọi hình trong sách là <strong>tự vẽ</strong></td>
</tr>
<tr>
<td>⭐ Tên hãng và tên sản phẩm <strong>nêu thẳng</strong></td>
<td>Để người đọc so sánh và chọn được phần cứng phù hợp</td>
</tr>
<tr>
<td>⚠ Chi tiết dự án và khách hàng thật</td>
<td>⭐ <strong>Không xuất hiện</strong> ở bất kỳ đâu</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="h1-tiêu-chun-cách-dùng-đúng">H.1 ⚠ Tiêu chuẩn — cách dùng đúng</h2>
<p>⚠⚠ <strong>Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.</strong></p>
<p>Bảng dưới đây cho biết <strong>tiêu chuẩn nào nói về cái gì</strong>, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.</p>
<h3>An toàn máy — nhóm quan trọng nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>ISO 12100</strong></td>
<td>Nguyên tắc chung về thiết kế an toàn và <strong>đánh giá rủi ro</strong></td>
<td>47, 56</td>
</tr>
<tr>
<td>⭐ <strong>ISO 13849-1 / -2</strong></td>
<td>Bộ phận liên quan an toàn của hệ điều khiển — <strong>mức hiệu năng (PL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ <strong>IEC 62061</strong></td>
<td>An toàn chức năng của hệ điều khiển điện — <strong>mức toàn vẹn (SIL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>IEC 61508</strong></td>
<td>An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên</td>
<td>47, 48, 53</td>
</tr>
<tr>
<td><strong>IEC 61511</strong></td>
<td>An toàn chức năng cho ngành quá trình</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 13850</strong></td>
<td>Dừng khẩn cấp</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 14119</strong></td>
<td>Khoá liên động gắn với che chắn</td>
<td>47</td>
</tr>
<tr>
<td>⭐ <strong>IEC 60204-1</strong></td>
<td>⭐⭐ <strong>Trang bị điện của máy</strong> — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu</td>
<td>3, 9, 47, 49, 53</td>
</tr>
<tr>
<td><strong>IEC 60947-5-1</strong></td>
<td>Thiết bị đóng cắt điều khiển — tiếp điểm</td>
<td>9, 47</td>
</tr>
<tr>
<td><strong>IEC 61800-5-2</strong></td>
<td>An toàn chức năng của hệ truyền động — <strong>STO</strong></td>
<td>36, 47</td>
</tr>
<tr>
<td><strong>ISO 10218 · ISO/TS 15066</strong></td>
<td>Robot công nghiệp · robot cộng tác</td>
<td>46</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.</strong></p>
<p>⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
với <strong>đào tạo chính thức</strong>. Sách này giúp bạn <strong>hiểu vấn đề và biết cần hỏi gì</strong>; nó không cho bạn
thẩm quyền.</p>
</blockquote>
<h3>Lập trình và hệ thống điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>IEC 61131-3</strong></td>
<td>⭐ <strong>Ngôn ngữ lập trình PLC</strong> — xương sống của cả cuốn sách</td>
<td>13–21, 30</td>
</tr>
<tr>
<td><strong>IEC 61131-1 / -2</strong></td>
<td>Thông tin chung · yêu cầu thiết bị</td>
<td>8, 10</td>
</tr>
<tr>
<td><strong>IEC 61131-9</strong></td>
<td>IO-Link</td>
<td>12</td>
</tr>
<tr>
<td><strong>IEC 61439</strong></td>
<td>Tủ điện hạ áp</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 61800-3</strong></td>
<td>Yêu cầu EMC cho hệ truyền động</td>
<td>36, 49</td>
</tr>
<tr>
<td><strong>IEC 61918</strong></td>
<td>Lắp đặt mạng truyền thông công nghiệp</td>
<td>40, 49</td>
</tr>
<tr>
<td><strong>IEC 61643</strong></td>
<td>Thiết bị chống quá áp lan truyền</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 62443</strong></td>
<td>⭐ <strong>An ninh mạng công nghiệp</strong></td>
<td>45, 53, 54</td>
</tr>
<tr>
<td><strong>IEC 62541</strong></td>
<td>OPC UA</td>
<td>40, 45</td>
</tr>
<tr>
<td><strong>IEC 62682</strong></td>
<td>⭐ Quản lý hệ thống báo động</td>
<td>44</td>
</tr>
<tr>
<td><strong>IEC 62381</strong></td>
<td>Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT)</td>
<td>52</td>
</tr>
<tr>
<td><strong>IEC 62264</strong> · <strong>ISO 22400</strong></td>
<td>Tích hợp hệ điều hành sản xuất · ⭐ <strong>chỉ số năng suất</strong></td>
<td>45, 55</td>
</tr>
</tbody></table></div>
<h3>Cảm biến, đo lường, môi trường</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>IEC 60751</strong></td>
<td>Nhiệt điện trở bạch kim (Pt100)</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60584</strong></td>
<td>Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60381</strong></td>
<td>Tín hiệu analog chuẩn (4–20 mA, 0–10 V)</td>
<td>31</td>
</tr>
<tr>
<td><strong>IEC 61340-5-1</strong></td>
<td>⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD)</td>
<td>7</td>
</tr>
<tr>
<td><strong>ISO 4414</strong></td>
<td>An toàn hệ khí nén</td>
<td>6</td>
</tr>
<tr>
<td><strong>ISO/IEC 16022</strong></td>
<td>Mã 2D Data Matrix</td>
<td>42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách mua thực dụng:</strong> đừng mua cả bộ. ⭐ <strong>Mua bản bạn thật sự dùng</strong> — với người lập trình máy,
thường là <strong>IEC 61131-3</strong>, <strong>IEC 60204-1</strong>, và (nếu chạm an toàn) <strong>ISO 12100 + ISO 13849-1</strong>.</p>
<p>Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ <strong>hỏi trước khi mua</strong>.</p>
</blockquote>
<hr>
<h2 id="h2-ngun-min-phí-đáng-đc">H.2 ⭐ Nguồn miễn phí đáng đọc</h2>
<p>⭐ <strong>Nhóm này là nguồn tốt nhất mà ít người khai thác.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Vì sao đáng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Tài liệu kỹ thuật của nhà sản xuất</strong></td>
<td>⭐ <strong>Miễn phí, chính xác, cập nhật</strong> — và ⭐ <strong>rất ít người đọc</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⭐ <strong>Hướng dẫn lắp đặt biến tần / servo</strong></td>
<td>⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ</td>
<td>Ch.36, 37, 49</td>
</tr>
<tr>
<td><strong>Datasheet thiết bị</strong></td>
<td>⭐ Nguồn duy nhất cho <strong>tuổi thọ, dải, giới hạn thật</strong></td>
<td>Ch.9, 49, 53</td>
</tr>
<tr>
<td><strong>Ghi chú ứng dụng của hãng</strong></td>
<td>Bài toán cụ thể, có sơ đồ</td>
<td></td>
</tr>
<tr>
<td><strong>Tài liệu của tổ chức tiêu chuẩn</strong></td>
<td>Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí</td>
<td>⚠ Bản tiêu chuẩn đầy đủ thì không</td>
</tr>
<tr>
<td>⭐ <strong>Diễn đàn nghề</strong></td>
<td>Kinh nghiệm thật, lỗi thật</td>
<td>⭐ Đọc nhiều trước khi hỏi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:</strong></p>
<p>Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài <strong>vài trăm trang</strong>, miễn phí, và chứa lời
giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.</p>
<p>⭐ <strong>Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh</strong> — vì gần như
không ai làm.</p>
</blockquote>
<h3>⭐ Cách hỏi trên diễn đàn để được trả lời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên có trong câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thiết bị gì, phiên bản nào</strong></td>
<td>Câu trả lời khác nhau giữa các dòng</td>
</tr>
<tr>
<td>⭐ <strong>Bạn đã thử gì, thấy gì</strong></td>
<td>⭐⭐ Phân biệt người đang học với người muốn được làm hộ</td>
</tr>
<tr>
<td>Triệu chứng cụ thể, không phải kết luận</td>
<td><em>&quot;Bit không lên&quot;</em> hữu ích hơn <em>&quot;module hỏng&quot;</em></td>
</tr>
<tr>
<td>Ảnh chụp màn hình hoặc đoạn logic</td>
<td></td>
</tr>
<tr>
<td>⚠ <strong>Không có thông tin nhận dạng của khách hàng</strong></td>
<td>⭐ Nghĩa vụ bảo mật của bạn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="h3-sách-thương-mi-nên-mua-loi-nào">H.3 Sách thương mại — nên mua loại nào</h2>
<p>⚠ <strong>Sách này không giới thiệu đầu sách cụ thể</strong>, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ <strong>tiêu chí chọn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên tìm sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Giải thích VÌ SAO, không chỉ CÁCH LÀM</strong></td>
<td>Cách làm đổi theo hãng; vì sao thì không</td>
</tr>
<tr>
<td>⭐ Có phần <strong>an toàn máy</strong> nghiêm túc</td>
<td>⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất</td>
</tr>
<tr>
<td>Có ví dụ <strong>máy thật</strong>, không chỉ bài tập lý thuyết</td>
<td></td>
</tr>
<tr>
<td>Nói rõ nó theo <strong>hãng nào</strong> hay theo <strong>chuẩn IEC</strong></td>
<td>⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào</td>
</tr>
<tr>
<td>⭐ Có phần <strong>chẩn đoán và bảo trì</strong></td>
<td>⚠ Phần lớn công việc thật nằm ở đó</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Nên nghi ngờ sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không nhắc gì tới an toàn</td>
<td>⭐ Thiếu phần có hậu quả cho người</td>
</tr>
<tr>
<td>Chỉ dạy bấm nút trong một phần mềm</td>
<td>Hết giá trị khi phần mềm đổi phiên bản</td>
</tr>
<tr>
<td>Không có ví dụ máy nào hoàn chỉnh</td>
<td>Bạn học được mảnh rời, không học được cách ráp</td>
</tr>
<tr>
<td>Hứa &quot;thành thạo trong 7 ngày&quot;</td>
<td>⚠ Không</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sách chuyên sâu đáng mua nhất thường không phải sách &quot;học PLC&quot;</strong>, mà là sách về: <strong>an toàn
máy</strong>, <strong>truyền động và điều khiển chuyển động</strong>, <strong>điều khiển quá trình</strong>, hoặc <strong>mạng công
nghiệp</strong> — những mảng mà sách này chỉ mở cửa vào.</p>
</blockquote>
<hr>
<h2 id="h4-ngun-gc-ca-khung-sách-này">H.4 ⭐ Nguồn gốc của khung sách này</h2>
<p>⭐ <strong>Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.</strong></p>
<p>Nó dựng từ <strong>phân tích khoảng trống</strong>: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khoảng trống tìm thấy</th>
<th>Chương ra đời từ đó</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ &quot;Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu&quot;</td>
<td>23, 57</td>
</tr>
<tr>
<td>⭐⭐ &quot;Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu&quot;</td>
<td>49, 51, Phụ lục E</td>
</tr>
<tr>
<td>&quot;Không ai dạy phần sau khi máy đã chạy&quot;</td>
<td>53, 54, 55</td>
</tr>
<tr>
<td>⭐ &quot;Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới&quot;</td>
<td>56</td>
</tr>
<tr>
<td>⚠ &quot;An toàn thường bị nhắc qua loa một chương&quot;</td>
<td>3, 6, 47, 48 và rải khắp sách</td>
</tr>
<tr>
<td>⭐ &quot;Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?&quot;</td>
<td>58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do sách có những chương mà sách nhập môn thường không có</strong> — Chương 49 (lắp đặt),
53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).</p>
<p>Chúng không phải phần &quot;nâng cao&quot;. Chúng là phần <strong>người mới va vào sớm nhất và ít được chuẩn bị
nhất</strong>.</p>
</blockquote>
<hr>
<h2 id="h5-hng-mc-còn-treo-ca-sách-này">H.5 ⚠ Hạng mục còn treo của sách này</h2>
<p>⭐ <strong>Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>⚠ Trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Chương 3, 6, 47, 48 và Phụ lục D</strong></td>
<td>⭐ <strong>Cần chuyên gia an toàn người thật duyệt trước khi phát hành</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit</td>
<td>⭐ Cần đối chiếu quy định tại thị trường phát hành</td>
</tr>
<tr>
<td>3</td>
<td>Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời</td>
<td>⚠ <strong>Cần xác minh bằng catalogue hiện hành</strong> — Phụ lục J §J.9</td>
</tr>
<tr>
<td>4</td>
<td>Ba hạng mục kỹ thuật của DP-01 còn treo</td>
<td>Phụ lục J §J.9</td>
</tr>
<tr>
<td>5</td>
<td>Phụ lục G — điều kiện bản quyền phần mềm</td>
<td>⚠ <strong>Cố ý không nêu cụ thể</strong>; người đọc tự kiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 1 là mục chặn phát hành.</strong> Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
tồn tại; nhưng ⭐ <strong>việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
hiện</strong> — không phải tác giả, và không phải công cụ kiểm tự động.</p>
</blockquote>
<hr>
<h2 id="h6-dn-v-đâu">H.6 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Công cụ để thực hành</td>
<td><strong>Phụ lục G</strong></td>
</tr>
<tr>
<td>Bài tập</td>
<td><strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và vào nghề</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thuật ngữ để tra tài liệu tiếng Anh</td>
<td>⭐ <strong>Phụ lục F</strong></td>
</tr>
<tr>
<td>Tra nhanh lệnh</td>
<td><strong>Phụ lục B</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Danh sách tiêu chuẩn ở H.1 là ⭐ <strong>danh sách định hướng</strong>, không phải danh sách đầy
đủ, và ⚠ <strong>không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn</strong>.</p>
<p>Tiêu chuẩn nào <strong>bắt buộc áp dụng</strong> phụ thuộc: loại máy, ngành, và ⚠⚠ <strong>quy định pháp luật tại thị
trường nơi máy được đưa vào sử dụng</strong>. Câu hỏi đó phải hỏi <strong>người có thẩm quyền</strong> — sách này chỉ
giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.</p>
</blockquote>
<!-- SECTION: pl_i_bai_tap_5_muc -->
<hr>
<h1 id="ph-lc-i-bài-tp-5-mc-50-bài">Phụ lục I — Bài tập: 5 mức, 50 bài</h1>
<blockquote>
<p><strong>Đọc sách không làm bạn lập trình được. Làm bài tập thì có.</strong></p>
<p>50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ <strong>khái niệm được rèn</strong> — vì mục đích không phải
làm xong bài, mà là <strong>nắm được khái niệm đó</strong>.</p>
</blockquote>
<hr>
<h2 id="i0-quy-tc-bt-buc-cho-mi-bài">I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN</strong></td>
<td>⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Viết ra: &quot;chạy đúng nghĩa là gì?&quot;</strong> trước khi viết chương trình</td>
<td>Không có tiêu chí thì không biết lúc nào xong</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nghĩ tình huống xấu</strong>: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng</td>
<td>Chương 57 mục 57.8</td>
</tr>
<tr>
<td>4</td>
<td>Chú thích giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong></td>
<td>Chương 30 mục 30.4</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chạy thử <strong>cả trường hợp sai</strong>, không chỉ trường hợp đúng</td>
<td>Chương 50</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc 1 nghe thừa với bài &quot;đèn giao thông&quot; — và đó chính là lý do phải làm.</strong></p>
<p>Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
— lúc mà nó đáng giá nhất.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về lời giải.</strong> Khoảng hai phần ba số bài có gợi ý lời giải trong mục <strong>I.6</strong>; phần còn lại
<strong>cố ý không có</strong> — ⭐ vì tới lúc đó bạn phải tự đứng được.</p>
<p>Đọc gợi ý <strong>sau khi đã thử ít nhất 30 phút</strong>. Đọc trước thì bài tập mất tác dụng.</p>
</blockquote>
<hr>
<h2 id="i1-mc-1-logic-cơ-bn-12-bài">I.1 Mức 1 — Logic cơ bản (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 4, 9, 15. <strong>Rèn:</strong> tư duy logic, NO/NC, tự giữ, khoá liên động.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1.1</strong></td>
<td><strong>Mạch tự giữ cơ bản.</strong> Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy.</td>
<td>Tự giữ <em>(latch)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.2</strong></td>
<td><strong>AND / OR / NOT.</strong> Đèn sáng khi: (cảm biến A <strong>và</strong> B) <strong>hoặc</strong> (C <strong>và không</strong> D).</td>
<td>Tổ hợp logic cơ bản</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.3</strong></td>
<td>⭐⭐ <strong>NO vs NC khi đứt dây.</strong> Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng <strong>đứt dây nút Stop</strong> và ghi lại máy làm gì.</td>
<td>⭐⭐ <strong>Hỏng theo hướng an toàn</strong> — bài quan trọng nhất mức 1</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.4</strong></td>
<td><strong>Khoá chéo.</strong> Động cơ quay thuận và quay nghịch. ⚠ <strong>Không bao giờ được bật cả hai cùng lúc</strong>, kể cả khi nhấn cả hai nút.</td>
<td>Khoá chéo <em>(mutual interlock)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.5</strong></td>
<td><strong>Biểu quyết 2/3.</strong> Ba cảm biến. Đầu ra bật khi <strong>ít nhất hai</strong> cảm biến tác động.</td>
<td>Logic dư thừa</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.6</strong></td>
<td><strong>SET / RESET.</strong> Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại?</td>
<td>Set/Reset vs tự giữ</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.7</strong></td>
<td><strong>Bắt cạnh lên.</strong> Mỗi lần nhấn nút, đầu ra <strong>đảo trạng thái</strong> (nhấn bật, nhấn nữa tắt).</td>
<td>⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.8</strong></td>
<td><strong>Mạch lật hai nút.</strong> Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì <strong>tắt thắng</strong>.</td>
<td>Ưu tiên trong flip-flop</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.9</strong></td>
<td><strong>Báo động có xác nhận.</strong> Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ <strong>đèn chuyển sang sáng liên tục</strong> cho tới khi hết lỗi.</td>
<td>⭐ Ba trạng thái báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.10</strong></td>
<td>⭐ <strong>Chuỗi cho phép.</strong> Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ <strong>phải chỉ ra điều kiện nào đang thiếu</strong>, không chỉ &quot;chưa sẵn sàng&quot;.</td>
<td>⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.11</strong></td>
<td><strong>Kiểm đèn.</strong> Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật.</td>
<td>⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.12</strong></td>
<td><strong>Ưu tiên dừng.</strong> Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được.</td>
<td>⚠ Stop luôn thắng Start</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 1.3 là bài phân loại của mức này.</strong> Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ <strong>thiết bị hỏng theo hướng nào?</strong></p>
</blockquote>
<hr>
<h2 id="i2-mc-2-b-đnh-thi-b-đm-12-bài">I.2 Mức 2 — Bộ định thời &amp; bộ đếm (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 11, 12. <strong>Rèn:</strong> TON/TOF/TP, bộ đếm, và ⚠ <strong>biết khi nào KHÔNG dùng timer</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>2.1</strong></td>
<td><strong>Khởi động trễ.</strong> Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy.</td>
<td>TON; ⭐ và vì sao có cảnh báo trước khi chạy</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.2</strong></td>
<td><strong>Quạt chạy dư.</strong> Tắt lò → quạt làm mát <strong>chạy thêm 5 phút</strong> rồi mới tắt.</td>
<td>TOF</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.3</strong></td>
<td><strong>Mạch nháy.</strong> Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng <strong>hai TON</strong>.</td>
<td>Ghép hai bộ định thời</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.4</strong></td>
<td>⚠ <strong>Sao–tam giác.</strong> Đổi nối sao sang tam giác sau 5 giây, ⚠ <strong>có khoảng chết 100 ms</strong> giữa hai lần đóng.</td>
<td>⚠ <strong>Khoảng chết bắt buộc</strong> — thiếu nó là ngắn mạch</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.5</strong></td>
<td><strong>Kéo dài xung.</strong> Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy.</td>
<td>TP</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.6</strong></td>
<td><strong>Đếm mẻ.</strong> Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset.</td>
<td>CTU</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.7</strong></td>
<td><strong>Đếm lên–xuống.</strong> Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1.</td>
<td>CTUD; ⭐ và bài toán &quot;còn bao nhiêu trong máy&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.8</strong></td>
<td><strong>Đếm phế có ngưỡng.</strong> Đếm sản phẩm lỗi. ⭐ Nếu <strong>3 lỗi liên tiếp</strong> → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu.</td>
<td>⭐ &quot;Liên tiếp&quot; khác &quot;tổng cộng&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.9</strong></td>
<td><strong>Đồng hồ giờ chạy.</strong> Đếm tổng số giờ động cơ đã chạy, ⚠ <strong>giữ được qua mất điện</strong>.</td>
<td>⭐ Vùng nhớ giữ được; ⚠ <strong>DINT không phải INT</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.10</strong></td>
<td><strong>Watchdog trình tự.</strong> Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ <strong>số bước đang kẹt</strong>.</td>
<td>⭐⭐ Timeout dùng để <strong>báo lỗi</strong>, không phải để chuyển bước</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.11</strong></td>
<td><strong>Chống rung tiếp điểm.</strong> Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung.</td>
<td>Debounce</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.12</strong></td>
<td>⭐ <strong>Đo thời gian chu kỳ.</strong> Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ <strong>ba giá trị: gần nhất, trung bình, lớn nhất</strong>.</td>
<td>⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí</td>
<td>✅</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:</strong> bộ định thời
dùng để <strong>biết khi có gì đó không ổn</strong>, không phải để <strong>giả định mọi thứ ổn</strong>.</p>
</blockquote>
<hr>
<h2 id="i3-mc-3-tun-t-trng-thái-10-bài">I.3 Mức 3 — Tuần tự &amp; trạng thái (10 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 21, 25, 26. <strong>Rèn:</strong> trình tự, máy trạng thái, chuyển chế độ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>3.1</strong></td>
<td><strong>Đèn giao thông.</strong> Một ngã tư hai chiều, có đèn vàng.</td>
<td>Trình tự cơ bản theo thời gian</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.2</strong></td>
<td><strong>Nút bộ hành có nhớ.</strong> Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ <strong>hệ thống nhớ và phục vụ ở chu kỳ tiếp theo</strong>.</td>
<td>⭐ Lưu yêu cầu, không phục vụ ngay</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.3</strong></td>
<td>⭐⭐ <strong>Cùng bài, hai cách.</strong> Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng <strong>thanh ghi bước</strong>. So sánh: cách nào dễ thêm một pha đèn mới?</td>
<td>⭐⭐ <strong>Vì sao trình tự có cấu trúc thắng chuỗi timer</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.4</strong></td>
<td><strong>Trạm trộn.</strong> Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset.</td>
<td>Trình tự nhiều bước có điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.5</strong></td>
<td><strong>Cổng bãi xe.</strong> Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ <strong>Không được đóng khi xe còn dưới cổng</strong>.</td>
<td>⚠ Khoá liên động an toàn trong trình tự</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.6</strong></td>
<td>⭐ <strong>Báo động first-out.</strong> Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ <strong>nguyên nhân xảy ra TRƯỚC TIÊN</strong>, không phải cả năm.</td>
<td>⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.7</strong></td>
<td><strong>Timeout từng bước.</strong> Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có <strong>mã lỗi riêng</strong>.</td>
<td>Chẩn đoán được từ báo động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.8</strong></td>
<td>⭐⭐ <strong>Chuyển Manual ↔ Auto không giật.</strong> Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ <strong>Cơ cấu không được nhảy vị trí</strong>, trình tự phải biết mình đang ở đâu.</td>
<td>⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.9</strong></td>
<td><strong>Bỏ bước theo công thức.</strong> Trình tự 6 bước; công thức quyết định bước 3 và 5 <strong>có chạy hay không</strong>.</td>
<td>⭐ Tham số là <strong>dữ liệu</strong>, không phải mã (Ch.29)</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.10</strong></td>
<td>⭐ <strong>Hai trạm, một chỗ trống.</strong> Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ <strong>Không được dùng chờ bận</strong>.</td>
<td>⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 3.8 là bài mà rất nhiều máy thật làm sai.</strong> Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.</p>
</blockquote>
<hr>
<h2 id="i4-mc-4-analog-9-bài">I.4 Mức 4 — Analog (9 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 14, 31, 34, 35. <strong>Rèn:</strong> quy đổi, kiểm tra hợp lệ, điều khiển.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>4.1</strong></td>
<td><strong>Quy đổi thang.</strong> Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi.</td>
<td>⭐ Quy đổi tuyến tính; ⚠ <strong>thứ tự phép tính để không tràn</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.2</strong></td>
<td>⭐⭐ <strong>Phát hiện ngoài dải.</strong> Thêm vào bài 4.1: nếu dòng <strong>&lt; 3,6 mA</strong> → báo <strong>lỗi cảm biến</strong>, dùng giá trị thay thế, ⚠ <strong>không dùng giá trị 0</strong>.</td>
<td>⭐⭐ Phân biệt &quot;đo được 0&quot; với &quot;hỏng&quot; — bài quan trọng nhất mức 4</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.3</strong></td>
<td><strong>Điều khiển có trễ tích luỹ.</strong> Bơm bật khi mức &lt; 20 %, tắt khi mức &gt; 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất?</td>
<td>⭐ Hysteresis — chống đóng cắt liên tục</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.4</strong></td>
<td><strong>PID nhiệt độ.</strong> Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C.</td>
<td>PID cơ bản (Ch.35)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.5</strong></td>
<td><strong>Vùng chết.</strong> Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu <strong>giảm bao nhiêu</strong>?</td>
<td>⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.6</strong></td>
<td>⭐ <strong>Giới hạn tốc độ thay đổi.</strong> Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây.</td>
<td>⭐ Ramp — bảo vệ cơ khí</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.7</strong></td>
<td>⚠ <strong>Ép kiểu và tràn số.</strong> Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ <strong>Chọn kiểu dữ liệu sao cho không tràn</strong>, và chứng minh bằng phép tính.</td>
<td>⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.11, 19)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.8</strong></td>
<td><strong>Tích phân lưu lượng.</strong> Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua.</td>
<td>Tích phân rời rạc theo vòng quét</td>
<td>—</td>
</tr>
<tr>
<td><strong>4.9</strong></td>
<td>⭐ <strong>Dải báo động nhiều mức.</strong> Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ <strong>mức ưu tiên và hành động khác nhau</strong>.</td>
<td>⭐ Phân cấp báo động (Ch.44)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.</strong> Rất nhiều máy thật xử lý sai chỗ này: cảm
biến đứt dây cho giá trị 0, chương trình hiểu là &quot;áp suất bằng 0&quot;, và ⚠ <strong>máy phản ứng như thể áp
suất thật sự đã tụt</strong>.</p>
</blockquote>
<hr>
<h2 id="i5-mc-5-đ-bài-d-án-7-bài">I.5 Mức 5 — Đề bài dự án (7 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> toàn bộ sách. <strong>Rèn:</strong> ráp mọi thứ lại, và ⭐ <strong>tự đặt ra yêu cầu còn thiếu</strong>.</p>
<p>⚠ <strong>Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.</strong> Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ <strong>ghi lại quyết định đó và lý do</strong>, như Chương 57 yêu cầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Trọng tâm</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>5.1</strong></td>
<td><strong>Máy rửa xe.</strong> Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước.</td>
<td>Trình tự dài + tình huống xấu</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.2</strong></td>
<td><strong>Qua đường cho người đi bộ.</strong> Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng.</td>
<td>Nhiều chế độ vận hành</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.3</strong></td>
<td>⚠ <strong>Nạp silo có khoá liên động.</strong> Nạp vật liệu từ xe bồn vào silo. ⚠ <strong>Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn</strong>.</td>
<td>⚠ Khoá liên động an toàn nhiều điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.4</strong></td>
<td><strong>Luân phiên bơm chính–dự phòng.</strong> Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và <strong>báo động</strong>.</td>
<td>⭐ Cân bằng hao mòn + xử lý hỏng hóc</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.5</strong></td>
<td><strong>Điều hoà theo vùng.</strong> Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn.</td>
<td>⭐ Phân bổ tài nguyên có giới hạn</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.6</strong></td>
<td>⭐ <strong>Thang máy 3 tầng.</strong> Nút gọi ở mỗi tầng và trong cabin. ⭐ <strong>Xử lý nhiều yêu cầu cùng lúc</strong> theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển.</td>
<td>⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.7</strong></td>
<td>⭐⭐ <strong>Dây chuyền chiết rót có trạm loại.</strong> Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ <strong>Phải theo dõi được sản phẩm nào lỗi ở trạm nào</strong> dù nó đã đi qua ba trạm.</td>
<td>⭐⭐ <strong>Thanh ghi dịch theo dõi sản phẩm</strong> — bài gần nhất với máy thật (Ch.41)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.</strong> Nó cần: trình tự nhiều trạm, pipeline,
theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ <strong>quyết định phải làm gì khi máy dừng giữa chừng
với sản phẩm đang nằm ở cả ba trạm</strong> — đúng bài toán của DP-01 (Phụ lục J §J.4).</p>
</blockquote>
<hr>
<h2 id="i6-gi-ý-li-gii">I.6 Gợi ý lời giải</h2>
<p>⚠ <strong>Đọc sau khi đã thử ít nhất 30 phút.</strong> Đây là <strong>gợi ý hướng đi</strong>, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.</p>
<h3>Mức 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>1.1</td>
<td><code>Run := (Start OR Run) AND NOT Stop;</code> — ⭐ chú ý <code>NOT Stop</code> đặt <strong>sau</strong> để Stop luôn thắng</td>
</tr>
<tr>
<td>1.3</td>
<td>⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → <code>NOT Stop</code> luôn đúng → ⚠ <strong>máy không dừng được nữa</strong>. Với NC: đứt dây → bit luôn 0 → máy dừng và <strong>không chạy lại được</strong>. Cái sau là hỏng theo hướng an toàn</td>
</tr>
<tr>
<td>1.4</td>
<td>Mỗi chiều có thêm điều kiện <code>AND NOT chiều_kia</code>. ⚠ Khoá trong chương trình <strong>không đủ</strong> — máy thật cần cả khoá cơ khí ở contactor</td>
</tr>
<tr>
<td>1.5</td>
<td><code>(A AND B) OR (B AND C) OR (A AND C)</code></td>
</tr>
<tr>
<td>1.6</td>
<td>⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ <strong>nhớ trạng thái cũ</strong>; mạch tự giữ thì không. ⚠ Với máy, &quot;nhớ trạng thái cũ&quot; thường là <strong>sai</strong> (Ch.47 — chống khởi động lại bất ngờ)</td>
</tr>
<tr>
<td>1.7</td>
<td>Bắt cạnh lên rồi <code>Out := Out XOR Xung;</code></td>
</tr>
<tr>
<td>1.9</td>
<td>Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit &quot;đã ack&quot; phải bị xoá khi lỗi tái xuất hiện</td>
</tr>
<tr>
<td>1.10</td>
<td>⭐ Mỗi điều kiện một bit riêng; hiển thị <strong>bit nào bằng 0</strong>. ⭐⭐ Đừng gộp thành một bit &quot;Ready&quot; duy nhất</td>
</tr>
<tr>
<td>1.11</td>
<td>⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng <code>SEL</code> giữa trạng thái thật và chế độ test</td>
</tr>
</tbody></table></div>
<h3>Mức 2</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>2.1</td>
<td>TON với <code>IN := Start</code>, băng tải chạy khi <code>TON.Q</code></td>
</tr>
<tr>
<td>2.3</td>
<td>TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ <strong>cách đó phụ thuộc thời gian quét</strong> (Ch.56)</td>
</tr>
<tr>
<td>2.4</td>
<td>⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là <strong>ngắn mạch qua hồ quang</strong></td>
</tr>
<tr>
<td>2.8</td>
<td>Bộ đếm tăng khi lỗi, ⭐ <strong>xoá về 0 khi có sản phẩm tốt</strong>. Đó là điểm khác giữa &quot;liên tiếp&quot; và &quot;tổng cộng&quot;</td>
</tr>
<tr>
<td>2.9</td>
<td>⚠ Dùng <code>DINT</code> trong vùng nhớ giữ được; ⭐ <strong>thử nạp lại chương trình để kiểm bộ đếm có sống sót không</strong></td>
</tr>
<tr>
<td>2.10</td>
<td>⭐ Một TON dùng chung, <code>PT</code> lấy từ mảng timeout theo số bước; khi <code>Q</code> lên → báo lỗi kèm <code>SoBuoc</code></td>
</tr>
<tr>
<td>2.12</td>
<td>Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ <strong>Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 3</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>3.1</td>
<td>Thanh ghi bước + <code>CASE</code>; mỗi bước một TON</td>
</tr>
<tr>
<td>3.2</td>
<td>⭐ Bit &quot;có yêu cầu&quot; được Set khi nhấn, chỉ Reset khi <strong>đã phục vụ xong</strong></td>
</tr>
<tr>
<td>3.3</td>
<td>⭐⭐ Với chuỗi timer, thêm một pha nghĩa là <strong>sửa toàn bộ chuỗi</strong>. Với thanh ghi bước, thêm một nhánh <code>CASE</code> là xong. Đây là câu trả lời cho &quot;vì sao trình tự có cấu trúc&quot;</td>
</tr>
<tr>
<td>3.5</td>
<td>⚠ Điều kiện đóng cổng phải là <strong>cảm biến báo xe đã qua hẳn</strong>, không phải timer. Đây là bài 1.3 ở dạng khác</td>
</tr>
<tr>
<td>3.6</td>
<td>⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến <strong>và khoá lại</strong> cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè</td>
</tr>
<tr>
<td>3.7</td>
<td>Mảng <code>Timeout[]</code> và mảng <code>MaLoi[]</code> theo số bước</td>
</tr>
</tbody></table></div>
<h3>Mức 4</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>4.1</td>
<td>⭐ Ép sang REAL <strong>trước</strong> khi nhân; xem Phụ lục K.1 và K.6</td>
</tr>
<tr>
<td>4.2</td>
<td>⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là <strong>giá trị an toàn cho quá trình</strong>, và ⚠ <strong>phải báo động</strong>, không âm thầm thay</td>
</tr>
<tr>
<td>4.3</td>
<td>Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ <strong>đóng cắt liên tục</strong> quanh ngưỡng đó</td>
</tr>
<tr>
<td>4.5</td>
<td>⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3)</td>
</tr>
<tr>
<td>4.6</td>
<td>Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa <code>TocDoMax × ThoiGianQuet</code></td>
</tr>
<tr>
<td>4.7</td>
<td>⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → <strong>vượt xa dải INT và có thể vượt DINT</strong>; dùng REAL hoặc LINT, và ⭐ <strong>chứng minh bằng phép nhân trước khi chọn</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 5</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>5.1</td>
<td>⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó</td>
</tr>
<tr>
<td>5.2</td>
<td>⭐ Chế độ ban đêm là một <strong>trạng thái riêng</strong>, không phải một cờ rải rác trong logic</td>
</tr>
<tr>
<td>5.3</td>
<td>⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ <strong>phải hiển thị được điều kiện nào đang chặn</strong> — bài 1.10 ở quy mô thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.</strong></p>
<p>Tới đó, việc tự tìm ra cách làm <strong>chính là bài tập</strong>. Nếu bí, hãy quay lại chương liên quan và đọc
lại mục <em>Bẫy thường gặp</em> — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.</p>
</blockquote>
<hr>
<h2 id="i7-sau-khi-làm-xong">I.7 ⭐ Sau khi làm xong</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy</strong></td>
<td>Chương 58 mục 58.3 — <strong>bằng chứng</strong> thay cho kinh nghiệm</td>
</tr>
<tr>
<td>⭐ Viết lại một bài theo dạng <strong>bài toán → giải pháp → kết quả</strong></td>
<td>⭐ Dạng bằng chứng thuyết phục nhất</td>
</tr>
<tr>
<td>Gộp vài bài mức 5 thành <strong>một máy hoàn chỉnh</strong></td>
<td>Áp danh mục ở Chương 57</td>
</tr>
<tr>
<td>⭐ Đưa cho ai đó xem và <strong>nghe họ hỏi</strong></td>
<td>Chỗ bạn tưởng đã hiểu sẽ lộ ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.</strong></p>
<p>&quot;Đầy đủ&quot; nghĩa là: có chế độ tay và tự động, có về gốc, có báo động <strong>nói được phải làm gì</strong>, có xử
lý tình huống xấu, và ⭐ <strong>có chú thích giải thích vì sao</strong>. Đó chính là danh mục Chương 57 — ở quy
mô nhỏ.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Các bài tập ở đây dùng để <strong>rèn tư duy lập trình</strong>, chạy trên <strong>mô phỏng hoặc bàn
thử nghiệm</strong>.</p>
<p>⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
động). <strong>Lời giải bài tập KHÔNG dùng được cho máy thật</strong> — máy thật cần đánh giá rủi ro riêng, mạch
an toàn riêng, và thiết kế do <strong>người có thẩm quyền</strong> thực hiện. Xem Chương 6, 47, 48.</p>
</blockquote>
<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
<hr>
<h1 id="ph-lc-j-h-sơ-máy-mu-dp-01-đy-đ">Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ</h1>
<blockquote>
<p><strong>Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.</strong></p>
<p>Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
con số, hay một bước trình tự của DP-01, ⭐ <strong>định nghĩa chính thức nằm ở đây</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — bản chất của hồ sơ này</strong></p>
<p>DP-01 là một cỗ máy <strong>phiếm chỉ</strong>, dựng riêng để dạy học. Nó <strong>không</strong> dựa trên máy, dự án hay
khách hàng cụ thể nào.</p>
<ul>
<li>Số liệu ở đây là <strong>minh hoạ hợp lý</strong>, ⚠ <strong>không phải thông số kiểm định</strong>.</li>
<li>Bảng chức năng an toàn ở §6 là <strong>ví dụ dạy học</strong>, ⚠⚠ <strong>không phải kết quả đánh giá rủi ro</strong>.</li>
<li>Hồ sơ này <strong>không thay thế</strong> thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
<strong>người có thẩm quyền</strong> thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
sách (Chương 6, 47, 48).</li>
</ul>
<p>⭐ <strong>Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.</strong></p>
</blockquote>
<hr>
<h2 id="j1-máy-làm-gì">J.1 Máy làm gì</h2>
<p>Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.</p>
<pre><code class="language-text"> [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
</code></pre>
<h3>⭐ Số liệu chốt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sản lượng mục tiêu</strong></td>
<td><strong>300 board/giờ</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ mục tiêu</strong></td>
<td><strong>12,0 s/board</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Trạm quyết định nhịp</strong></td>
<td>⭐⭐ <strong>Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng</strong></td>
<td>55</td>
</tr>
<tr>
<td>Kích thước board</td>
<td><strong>100 × 80 mm</strong></td>
<td>32, 37, 55</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td><strong>X 0–150 · Y 0–120 · Z 0–50 mm</strong></td>
<td>37</td>
</tr>
<tr>
<td>Trục Z</td>
<td>⭐ <strong>Servo</strong> (cả X và Y cũng servo)</td>
<td>29, 37</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt keo</td>
<td>⭐ <strong>Rời, RS-485 / Modbus RTU</strong></td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td>Thị giác máy</td>
<td>⚠ <strong>Không có trong DP-01</strong> — nếu cần chỉ <strong>nhận kết quả</strong> (X, Y, góc)</td>
<td>43</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
tiêu</strong> — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 <strong>không đạt 300 board/giờ</strong>.</p>
<p>⭐ Đây là <strong>nút cổ chai có thật và tính ra được</strong> — xem Chương 55. Nó được giữ nguyên có chủ ý, không
&quot;làm đẹp&quot; cho tròn số, vì bài học nằm ở chính chỗ đó.</p>
</blockquote>
<hr>
<h2 id="j2-bng-vàora-đy-đ">J.2 Bảng vào/ra đầy đủ</h2>
<p>Quy ước đặt tên: <code>DI_/DO_/AI_/AO_</code> + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.</p>
<p>⭐ <strong>Cột &quot;Lát cắt&quot;</strong> cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.</p>
<h3>J.2.1 Ngõ vào số — DI</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>Trạng thái nghỉ</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StartPB</code></td>
<td>Nút Start</td>
<td>Nút nhấn <em>(push button)</em> NO</td>
<td>0</td>
<td>1</td>
<td>15, 25</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td>Nút Stop</td>
<td>Nút nhấn <strong>NC</strong></td>
<td>1</td>
<td>1</td>
<td>15, 48</td>
</tr>
<tr>
<td><code>DI_ResetPB</code></td>
<td>Nút Reset</td>
<td>Nút nhấn NO</td>
<td>0</td>
<td>1</td>
<td>25, 28</td>
</tr>
<tr>
<td><code>DI_ModeAuto</code></td>
<td>Chọn chế độ Auto / Manual</td>
<td>Công tắc xoay 2 vị trí</td>
<td>—</td>
<td>1</td>
<td>28</td>
</tr>
<tr>
<td>⚠ <code>DI_EStopOK</code></td>
<td>Mạch dừng khẩn cấp lành</td>
<td>Tiếp điểm <strong>NC</strong> từ rơ-le an toàn</td>
<td>1</td>
<td>5</td>
<td>47, 48</td>
</tr>
<tr>
<td>⚠ <code>DI_Door1Closed</code></td>
<td>Cửa bảo vệ trạm keo đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_Door2Closed</code></td>
<td>Cửa bảo vệ trạm UV đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_CurtainOK</code></td>
<td>Rèm quang <em>(light curtain)</em> không bị cắt</td>
<td>Từ rơ-le an toàn, <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td>Áp suất khí đạt ngưỡng tối thiểu</td>
<td>Công tắc áp suất NO</td>
<td>1 khi đủ khí</td>
<td>1</td>
<td>48</td>
</tr>
<tr>
<td><code>DI_BoardInfeed</code></td>
<td>Có board ở đầu chuyền vào</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 15</td>
</tr>
<tr>
<td><code>DI_BoardStn1</code></td>
<td>Board đã tới vị trí trạm keo</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardStn2</code></td>
<td>Board đã tới vị trí trạm UV</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardOutfeed</code></td>
<td>Board ở đầu chuyền ra</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>15</td>
</tr>
<tr>
<td><code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>Chặn trạm 1 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp1Up</code> / <code>DI_Clamp1Dn</code></td>
<td>Bàn nâng kẹp trạm 1 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_Stop2Up</code> / <code>DI_Stop2Dn</code></td>
<td>Chặn trạm 2 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp2Up</code> / <code>DI_Clamp2Dn</code></td>
<td>Bàn nâng kẹp trạm 2 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_ShutterOpen</code> / <code>DI_ShutterClosed</code></td>
<td>Cửa chắn đèn UV mở / đóng</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_VfdReady</code></td>
<td>Biến tần chuyền sẵn sàng, không lỗi</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>3</td>
<td>36, 51</td>
</tr>
<tr>
<td><code>DI_IonizerOK</code></td>
<td>Bộ khử tĩnh điện hoạt động bình thường</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>1</td>
<td>7, 51</td>
</tr>
<tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Máy trước: <strong>có board sẵn sàng chuyển sang</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Máy sau: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.4, Ch.15).</strong> <code>DI_StopPB</code>, <code>DI_EStopOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code>,
<code>DI_CurtainOK</code> đều là tiếp điểm <strong>NC</strong> — bình thường tín hiệu <strong>có mặt</strong>, và ⭐ <strong>đứt dây làm máy
dừng</strong>.</p>
<p>Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.</p>
</blockquote>
<blockquote>
<p>⚡ <strong><code>DI_IonizerOK</code> không phải trang trí (Ch.7).</strong> Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
hỏng ⚠ <strong>không có triệu chứng tại chỗ</strong> — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.</p>
<p>⭐ Đây là ví dụ trung tâm cho luận điểm: <strong>có những lỗi máy không tự báo được, phải thiết kế để nó
báo.</strong></p>
</blockquote>
<h3>J.2.2 Ngõ ra số — DO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tải</th>
<th>Kiểu ngõ ra nên dùng</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_ConvRun</code></td>
<td>Cho phép chuyền chạy (tới biến tần)</td>
<td>Ngõ vào số biến tần</td>
<td>Transistor</td>
<td>1</td>
<td>9, 36</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Van chặn trạm 1 <em>(5/2, lò xo về)</em></td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Van nâng kẹp trạm 1</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Stop2Vlv</code></td>
<td>Van chặn trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp2Vlv</code></td>
<td>Van nâng kẹp trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo <em>(dispensing valve)</em></td>
<td>Van điện từ tác động nhanh</td>
<td>Transistor</td>
<td>3</td>
<td>9, 37</td>
</tr>
<tr>
<td><code>DO_SuckBack</code></td>
<td>Van hút ngược chống nhỏ giọt</td>
<td>Van chân không</td>
<td>Transistor</td>
<td>3</td>
<td>6</td>
</tr>
<tr>
<td>⚠ <code>DO_UvLamp</code></td>
<td>Bật đèn UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9, 47</td>
</tr>
<tr>
<td>⚠ <code>DO_ShutterVlv</code></td>
<td>Van cửa chắn đèn UV</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DO_ExhaustFan</code></td>
<td>Quạt hút khí trạm UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Cho phép bộ khử tĩnh điện</td>
<td>Ngõ vào điều khiển</td>
<td>Transistor</td>
<td>1</td>
<td>7</td>
</tr>
<tr>
<td><code>DO_LampGreen</code> / <code>DO_LampYellow</code> / <code>DO_LampRed</code></td>
<td>Đèn tháp 3 màu</td>
<td>Đèn 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_Buzzer</code></td>
<td>Còi báo</td>
<td>Còi 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Báo máy sau: <strong>có board sẵn sàng chuyển đi</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Báo máy trước: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<h3>J.2.3 Analog — AI / AO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>Áp suất khí nén cấp máy</td>
<td>4–20 mA, 2 dây</td>
<td>0–10 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>Áp suất keo tại đầu tra</td>
<td>4–20 mA, 2 dây</td>
<td>0–6 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>Nhiệt độ buồng sấy — giám sát quá nhiệt</td>
<td>RTD Pt100, 3 dây</td>
<td>0–150 °C</td>
<td>3</td>
<td>33</td>
</tr>
<tr>
<td>⭐ <code>AI_UvIntensity</code></td>
<td>Cường độ đèn UV đo tại buồng sấy</td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>3</td>
<td>32, 33, 53</td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>Đặt áp keo <em>(van điều áp điện tử)</em></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>3</td>
<td>32, 37</td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>Đặt tốc độ chuyền</td>
<td>0–10 V</td>
<td>0–100 % ↔ 0–20 m/phút</td>
<td>3</td>
<td>32, 36</td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>Đặt công suất đèn UV</td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>3</td>
<td>32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>AI_UvIntensity</code> là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.</strong></p>
<p>Cường độ đèn UV <strong>giảm dần theo giờ chạy</strong>. Board vẫn &quot;được sấy&quot; nhưng keo <strong>cứng chưa đủ</strong> — và
không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ <strong>nhìn thấy sự trôi
trước khi nó thành hàng lỗi</strong> (Chương 53 mục 53.6).</p>
</blockquote>
<h3>J.2.4 Trục &amp; mạng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tên</th>
<th>Mô tả</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_X</code>, <code>AX_Y</code></td>
<td>Gantry 2 trục mang đầu tra keo — <strong>servo</strong>, chạy theo đường trong công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>AX_Z</code></td>
<td>Trục nâng/hạ đầu tra keo — <strong>servo</strong>, độ cao theo công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>NET_HMI</code></td>
<td>Màn hình vận hành</td>
<td>4</td>
<td>44</td>
</tr>
<tr>
<td><code>NET_Scanner</code></td>
<td>Đầu đọc mã 2D trên board — <strong>Ethernet</strong></td>
<td>4</td>
<td>42</td>
</tr>
<tr>
<td><code>NET_TempCtrl</code></td>
<td>Bộ điều khiển nhiệt độ keo rời — <strong>RS-485, Modbus RTU</strong></td>
<td>3</td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td><code>NET_MES</code></td>
<td>Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả</td>
<td>4</td>
<td>42, 45</td>
</tr>
<tr>
<td><code>NET_Drives</code></td>
<td>3 servo drive qua Ethernet công nghiệp</td>
<td>3</td>
<td>40</td>
</tr>
<tr>
<td><code>NET_IoLink</code></td>
<td>IO-Link master cho cảm biến thông minh</td>
<td>2</td>
<td>12</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="j3-đc-t-trình-t">J.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Điều kiện vào Auto:</strong> đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).</p>
<h3>J.3.1 Trạm 1 — Tra keo</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S1.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn1</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S1.10</td>
<td>Nâng chặn, dừng chuyền tại trạm 1</td>
<td><code>DI_Stop1Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S1.20</td>
<td>Đọc mã 2D trên board</td>
<td>Nhận được chuỗi mã hợp lệ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.30</td>
<td>Hỏi MES: board này có được làm không, công thức nào</td>
<td>Nhận phản hồi</td>
<td>5 s</td>
</tr>
<tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S1.50</td>
<td>Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức</td>
<td>Cả hai đạt</td>
<td>30 s</td>
</tr>
<tr>
<td>S1.60</td>
<td>Gantry chạy theo đường tra keo trong công thức</td>
<td>Hoàn tất đường</td>
<td>60 s</td>
</tr>
<tr>
<td>S1.70</td>
<td>Hút ngược, nâng trục Z về vị trí an toàn</td>
<td><code>AX_Z</code> tại vị trí chờ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.80</td>
<td>Hạ kẹp</td>
<td><code>DI_Clamp1Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S1.90</td>
<td>Hạ chặn, chuyển board sang trạm 2</td>
<td><code>DI_BoardStn1</code> = 0 ⭐ <strong>và trạm 2 rỗng</strong></td>
<td>5 s</td>
</tr>
<tr>
<td>→ S1.00</td>
<td>Ghi log, quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<h3>J.3.2 Trạm 2 — Sấy UV</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S2.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn2</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S2.10</td>
<td>Nâng chặn</td>
<td><code>DI_Stop2Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S2.20</td>
<td>Nâng kẹp</td>
<td><code>DI_Clamp2Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.30</td>
<td>Bật quạt hút, mở cửa chắn UV</td>
<td><code>DI_ShutterOpen</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S2.40</td>
<td>Sấy — giữ đủ thời gian theo công thức</td>
<td>Hết thời gian ⭐ <strong>và cường độ UV luôn trong dải</strong></td>
<td>—</td>
</tr>
<tr>
<td>S2.50</td>
<td>Đóng cửa chắn UV</td>
<td><code>DI_ShutterClosed</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.60</td>
<td>Hạ kẹp, hạ chặn</td>
<td><code>DI_Clamp2Dn</code> = 1, <code>DI_Stop2Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.70</td>
<td>Chuyển board ra, bắt tay SMEMA với máy sau</td>
<td><code>DI_BoardOutfeed</code> = 0</td>
<td>10 s</td>
</tr>
<tr>
<td>S2.80</td>
<td>Báo kết quả về MES, tăng bộ đếm sản lượng</td>
<td>Đã gửi</td>
<td>5 s</td>
</tr>
<tr>
<td>→ S2.00</td>
<td>Quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.17, Ch.48).</strong> Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ <strong>tín hiệu phản
hồi thật</strong> (reed xy-lanh, cảm biến board); cột &quot;hết giờ&quot; chỉ để <strong>báo lỗi</strong>.</p>
<p>⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: <em>&quot;chờ 2 giây chắc
kẹp xong rồi&quot;</em>. Bộ định thời <strong>không biết khi cơ cấu không tới nơi</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm dạy pipeline (Ch.26–27).</strong> S1.90 chỉ chuyển tiếp khi <strong>trạm 2 rỗng</strong>. Hai trạm chạy song
song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là <strong>chỗ trống</strong>.</p>
<p>Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao <strong>không được chờ bận</strong> <em>(busy-wait)</em> giữa
hai trình tự.</p>
</blockquote>
<hr>
<h2 id="j4-mô-hình-trng-thái-máy">J.4 Mô hình trạng thái máy</h2>
<pre><code class="language-text">Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
</code></pre>
<p>Mỗi trạm có máy trạng thái con riêng; ⭐ <strong>máy trạng thái tổng quyết định cả hai được phép chạy hay
không</strong>.</p>
<h3>⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất</h3>
<p>Nếu máy vào <strong>Alarm</strong> đúng lúc:</p>
<ul>
<li>board A đang <strong>bị kẹp ở trạm 1</strong>, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, <strong>và</strong></li>
<li>board B đang <strong>trong buồng UV</strong> với cửa chắn đang mở, đèn đang bật —</li>
</ul>
<p>thì trình tự về gốc phải theo <strong>đúng thứ tự này</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>⚠ Vì sao thứ tự này</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Tắt đèn UV và đóng cửa chắn</strong></td>
<td>⭐ <strong>Người vào máy trước khi che được nguồn UV là tai nạn</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Nâng trục Z lên vị trí an toàn</strong> trước khi cho gantry XY chạy</td>
<td>Nếu không, đầu tra keo <strong>quét ngang mặt board đang kẹp</strong> — phá cả board lẫn đầu keo</td>
</tr>
<tr>
<td>3</td>
<td>Chỉ <strong>nhả kẹp sau khi</strong> trục Z đã lên</td>
<td>Nhả trước làm board dịch trong khi đầu keo còn ở gần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Board dở dang <strong>đánh dấu NG và báo MES</strong></td>
<td>⚠ Không được lẫn vào hàng tốt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là ví dụ trung tâm cho luận điểm &quot;về gốc là bài toán khó nhất thực tế&quot; (Ch.28).</strong></p>
<p>Thứ tự trên là <strong>kết quả của phân tích va chạm và mối nguy</strong>, không phải thứ tự tuỳ ý. Đảo hai bước
bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho <strong>người</strong>, không phải cho
sản phẩm.</p>
</blockquote>
<hr>
<h2 id="j5-công-thc-sn-phm">J.5 Công thức sản phẩm</h2>
<p>Mỗi mã hàng có một công thức. ⭐ <strong>Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:</strong>
cùng một máy chạy nhiều mã hàng trong một ca.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Dải hợp lệ</th>
<th>Dùng ở bước</th>
</tr>
</thead>
<tbody><tr>
<td>Đường tra keo (danh sách điểm X, Y, Z)</td>
<td>mm</td>
<td>trong vùng làm việc</td>
<td>S1.60</td>
</tr>
<tr>
<td>Áp keo đặt</td>
<td>bar</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>20 – 60</td>
<td>S1.50</td>
</tr>
<tr>
<td>Dung sai nhiệt độ</td>
<td>°C</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Tốc độ chạy đường tra</td>
<td>mm/s</td>
<td>5 – 100</td>
<td>S1.60</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian sấy UV</strong></td>
<td>s</td>
<td><strong>5 – 120</strong></td>
<td>S2.40</td>
</tr>
<tr>
<td>Công suất đèn UV</td>
<td>%</td>
<td>30 – 100</td>
<td>S2.40</td>
</tr>
<tr>
<td>Ngưỡng cường độ UV tối thiểu</td>
<td>mW/cm²</td>
<td>20 – 180</td>
<td>S2.40</td>
</tr>
<tr>
<td>Tốc độ chuyền</td>
<td>%</td>
<td>20 – 100</td>
<td>mọi bước chuyền</td>
</tr>
</tbody></table></div>
<p>⭐ Khai báo kiểu công thức — bản <strong>đầy đủ</strong>, gom đúng các trường mà mã mẫu trong sách dùng tới
(Chương 29 khai phần của lát cắt 2; Chương 39 thêm nhiệt độ keo; Chương 43 thêm đường tra keo). Các
tham số còn lại của bảng trên thêm vào theo cùng khuôn:</p>
<pre><code class="language-iecst">TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id                 : INT;          // mã số công thức
    Name               : STRING[20];   // tên đọc được, hiện trên màn hình
    Version            : INT;          // ⭐ tăng mỗi lần sửa (Chương 29 mục 29.6)
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;          // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    GlueTempSetX10     : INT;          // nhiệt độ keo đặt, 0,1 °C — ghi xuống bộ điều khiển (Ch.39)
    TempMinX10         : INT;          // dải cho phép của nhiệt độ keo, 0,1 °C (Ch.39)
    TempMaxX10         : INT;
    PathX              : ARRAY[1..20] OF DINT;   // đường tra keo, 0,01 mm (Chương 37, 43)
    PathY              : ARRAY[1..20] OF DINT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs         : DINT;
    // ── Tham số chung ──
    ConvSpeedPct       : INT;
END_STRUCT
END_TYPE
</code></pre>
<blockquote>
<p>⭐ Bộ kiểm mã của sách (<code>kiem_cu_phap_st.py</code>) so <strong>mọi</strong> bản khai báo <code>ST_Recipe</code> với bản này: bản
trích ở Chương 29 phải là tập con, và mọi <code>ActiveRecipe.&lt;trường&gt;</code> ở bất kỳ chương nào phải có thật ở
đây. Đợt 62 tìm ra năm trường được dùng ở Chương 39 và 43 mà chưa từng được khai.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Kiểm tra hợp lệ là bắt buộc (Ch.29 mục 29.4).</strong> Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
nhập liệu, máy phải <strong>từ chối và báo lỗi</strong>, không được nhận.</p>
<p>⭐ Cột &quot;dải hợp lệ&quot; chính là hàng rào đó — và nó thuộc về <strong>chương trình PLC</strong>, không phải thuộc về
MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.</p>
</blockquote>
<hr>
<h2 id="j6-chc-năng-an-toàn">J.6 ⚠ Chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Dừng khẩn cấp mọi chuyển động</td>
<td>E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV &amp; quạt</td>
<td>⚠⚠ <strong>Không đi qua logic PLC thường</strong> (Ch.47)</td>
</tr>
<tr>
<td>⭐ <strong>SF2</strong></td>
<td>⚠⚠ <strong>Bức xạ UV chiếu vào mắt/da người</strong></td>
<td>Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi <strong>cửa đóng và khoá</strong>; mở cửa → ⭐ <strong>cắt nguồn đèn qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>⚠ Mối nguy vật lý thật, <strong>không có triệu chứng tức thời</strong> — người bị chiếu thường không biết</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá tại cả hai trạm</td>
<td>Khoá kiểu giữ tới khi an toàn</td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền</td>
<td>⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47)</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>⭐ <strong>Yêu cầu Reset có chủ ý</strong>; không tự vào Running</td>
<td>Ch.48</td>
</tr>
<tr>
<td>⭐ <strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn cho van kẹp: ⭐ <strong>GIỮ kẹp</strong>, không nhả — ⚠ <strong>phải giữ bằng van một chiều điều khiển hoặc khoá cần</strong>, không phải bằng van hai cuộn</td>
<td>⭐ Quyết định thiết kế <strong>có lý do</strong> (Ch.48); cơ chế ở Ch.6 mục 6.3</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Đầu tra keo nóng gây bỏng</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td>Ch.47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>SF6 đáng dừng lại suy nghĩ.</strong> &quot;Trạng thái an toàn&quot; thường được hiểu là &quot;về vị trí nghỉ&quot; —
nhưng ở đây nhả kẹp khi mất khí sẽ <strong>thả board rơi</strong>, và có thể thả nó vào vùng đầu tra keo đang ở
gần.</p>
<p>⭐ Trạng thái an toàn là <strong>kết quả của phân tích</strong>, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
là: <em>&quot;mất năng lượng lúc này thì điều gì an toàn hơn?&quot;</em> — và câu trả lời khác nhau giữa các cơ cấu
trên cùng một máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.</strong></p>
<p>Máy thật cần đánh giá rủi ro riêng bởi <strong>người có thẩm quyền</strong>, và mức hiệu năng / mức toàn vẹn phải
xác định <strong>từ đánh giá đó</strong> — không chép từ sách. Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="j7-bóc-lp-theo-lát-ct">J.7 Bóc lớp theo lát cắt</h2>
<p>⭐ <strong>Quy tắc:</strong> chương thuộc lát cắt nào thì <strong>chỉ dùng thiết bị của lát cắt đó và các lát cắt trước</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lát cắt</th>
<th>Chỉ dùng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — thuần rời rạc</strong></td>
<td>Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp</td>
<td>8–22</td>
</tr>
<tr>
<td><strong>2 — thêm thiết kế</strong></td>
<td>+ máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm</td>
<td>23–30</td>
</tr>
<tr>
<td><strong>3 — thêm analog &amp; trục</strong></td>
<td>+ áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần</td>
<td>31–37</td>
</tr>
<tr>
<td><strong>4 — thêm mạng</strong></td>
<td>+ mã 2D, MES, SMEMA, HMI</td>
<td>38–46</td>
</tr>
<tr>
<td><strong>5 — đầy đủ</strong></td>
<td>+ mạch an toàn, chạy thử, chẩn đoán, vận hành</td>
<td>47–58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao bóc lớp:</strong> để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.</p>
</blockquote>
<hr>
<h2 id="j8-các-phép-tính-đã-thc-hin-trên-dp-01">J.8 Các phép tính đã thực hiện trên DP-01</h2>
<p>Gom lại đây vì chúng rải rác trong sách và ⭐ <strong>đều là loại phép tính phải làm TRƯỚC KHI MUA</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép tính</th>
<th>Kết quả</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ từ sản lượng</td>
<td>3600 ÷ 300 = <strong>12,0 s/board</strong></td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Nút cổ chai</strong></td>
<td>Trạm 2 (6–12 s) — ⚠ <strong>12 s thì chỉ vừa đủ</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần đóng cắt van/năm</td>
<td><strong>2,88 triệu lần</strong> (2 ca × 8 h × 300 ngày)</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số lần uốn cáp xích gantry/năm</strong></td>
<td><strong>1,44 triệu lần</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Ngưỡng nhắc bảo trì van</td>
<td>0,7 × tuổi thọ datasheet</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td>Board 100 × 80 + biên gá → <strong>X 150 · Y 120 · Z 50 mm</strong></td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.</strong></p>
<p>Chúng đều đơn giản, đều mất vài phút, và đều phải làm <strong>trước khi mua</strong> — vì phát hiện sau khi máy
chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="j9-hng-mc-còn-treo">J.9 ⚠ Hạng mục còn treo</h2>
<p>Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ <strong>biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Ảnh hưởng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <code>AI_UvIntensity</code> đang là <strong>0–10 V</strong>. Suy giảm cường độ UV là lỗi &quot;máy không tự phát hiện được&quot; — có nên đổi sang <strong>4–20 mA</strong> để phân biệt được đứt dây?</td>
<td>Ch.31, 32, 48</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Xác minh thực tế thị trường</strong>: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không</td>
<td>Ch.38, 39, 42</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Biến tần chuyền hiện <strong>chỉ có <code>DI_VfdReady</code></strong> — không đọc được dòng động cơ, tốc độ thật, hay bit &quot;đang giới hạn dòng&quot;. Có nên thêm kết nối mạng tới biến tần?</td>
<td>Ch.36, 40, 55</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: &quot;máy có tự biết khi một thứ đang xấu đi không?&quot;</strong></p>
<p>Với 0–10 V, đứt dây cho 0 V — trông y hệt &quot;đèn đã tắt&quot;, và máy không phân biệt được. Với 4–20 mA,
đứt dây cho 0 mA, nằm <strong>ngoài dải hợp lệ</strong> — máy biết ngay đó là lỗi cảm biến, không phải giá trị
đo. Xem Chương 31.</p>
<p>Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
mục 57.11.</p>
</blockquote>
<hr>
<h2 id="j10-dn-v-đâu">J.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Ráp toàn bộ thành một dự án theo thứ tự</td>
<td>⭐ <strong>Chương 57</strong></td>
</tr>
<tr>
<td>Bảng biểu mẫu trống để dùng cho máy của bạn</td>
<td><strong>Phụ lục C</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng khi máy lỗi</td>
<td><strong>Phụ lục E</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại lần cuối.</strong> DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
thật là đúng mục đích. ⚠ <strong>Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích</strong> —
máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.</p>
</blockquote>
<!-- SECTION: pl_k_bang_tra_cong_thuc -->
<hr>
<h1 id="ph-lc-k-bng-tra-công-thc-tng-hp">Phụ lục K — Bảng tra công thức tổng hợp</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ <strong>điều kiện
áp dụng</strong> — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Cách dùng.</strong> Bảng này để <strong>tra nhanh khi bạn đã hiểu</strong>. Nếu một công thức bạn chưa hiểu vì sao
nó như vậy, hãy quay lại chương được dẫn — ⭐ <strong>áp một công thức mà không hiểu điều kiện của nó là
cách tạo ra những con số sai trông rất thuyết phục</strong>.</p>
</blockquote>
<hr>
<h2 id="k1-analog-và-quy-đi-thang-đo">K.1 Analog và quy đổi thang đo</h2>
<h3>Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật</h3>
<pre><code class="language-text">                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Quan hệ <strong>tuyến tính</strong> giữa tín hiệu và đại lượng đo</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Cặp nhiệt điện và RTD ở dải rộng (quan hệ <strong>không tuyến tính</strong>) — dùng module chuyên dụng hoặc bảng tra (Ch.33)</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td><strong>Tràn số và chia số nguyên</strong> — xem K.6 và Chương 11, 19</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.4</td>
</tr>
</tbody></table></div>
<h3>Ví dụ trên DP-01</h3>
<pre><code class="language-text">AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
</code></pre>
<h3>⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Dòng <strong>&lt; 3,6 mA</strong></td>
<td>⭐⭐ <strong>Đứt dây / hỏng cảm biến</strong> — không phải giá trị đo bằng 0</td>
</tr>
<tr>
<td>Dòng <strong>&gt; 21 mA</strong></td>
<td>Ngắn mạch hoặc lỗi cảm biến</td>
</tr>
<tr>
<td>⚠ Điều kiện áp dụng</td>
<td>⭐ <strong>Chỉ dùng được với 4–20 mA</strong>; tín hiệu 0–10 V và 0–20 mA <strong>không phân biệt được đứt dây</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:</strong> không phải vì chống
nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ <strong>0 mA là một trạng thái không thể xảy ra khi mọi thứ
bình thường</strong> — nên nó dùng được làm dấu hiệu lỗi.</p>
</blockquote>
<hr>
<h2 id="k2-khí-nén">K.2 Khí nén</h2>
<h3>Lực xy-lanh</h3>
<pre><code class="language-text">Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Lực <strong>lý thuyết</strong>; ⚠ thực tế thấp hơn do ma sát</td>
</tr>
<tr>
<td>⭐ Hệ số thực dụng</td>
<td>Lấy <strong>70–85 %</strong> lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td>⭐ <strong>Lực kéo LUÔN nhỏ hơn lực đẩy</strong> vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.4</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
</code></pre>
<h3>Lưu lượng khí tiêu thụ</h3>
<pre><code class="language-text">Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Tính <strong>cỡ máy nén và cỡ ống</strong>, không phải tính tốc độ</td>
</tr>
<tr>
<td>⚠ Nhớ cộng</td>
<td>Cả hành trình <strong>đi và về</strong>; và ⭐ <strong>rò rỉ</strong> — thực tế đáng kể</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k3-đin-và-ngun">K.3 Điện và nguồn</h2>
<h3>Công suất nguồn 24 V</h3>
<pre><code class="language-text">Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>⭐ <strong>Bước có nhiều tải nhất</strong>, không phải tổng tất cả tải — hầu hết tải không cùng bật</td>
</tr>
<tr>
<td>⚠ Nhưng phải kiểm</td>
<td>⭐ Có bước nào <strong>mọi thứ cùng bật</strong> không? (về gốc, kiểm đèn, reset)</td>
</tr>
<tr>
<td>Hệ số 1,3–1,5</td>
<td>Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ <strong>sụt áp trên dây dài</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>8 mục 8.7</td>
</tr>
</tbody></table></div>
<h3>Tuổi thọ đóng cắt / uốn cáp</h3>
<pre><code class="language-text">Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>So kết quả với <strong>tuổi thọ trong datasheet</strong>, không phải với cảm giác</td>
</tr>
<tr>
<td>⚠ Với rơ-le</td>
<td>⭐ <strong>Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều</strong>, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn)</td>
</tr>
<tr>
<td>⚠ Với cáp trong xích</td>
<td>Phải là <strong>cáp chịu uốn</strong>; ⭐ và đúng <strong>bán kính uốn tối thiểu</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>9 mục 9.3 · 49 mục 49.7</td>
</tr>
</tbody></table></div>
<h3>Ví dụ DP-01</h3>
<pre><code class="language-text">Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
</code></pre>
<h3>Ngưỡng bảo trì</h3>
<pre><code class="language-text">Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Bộ đếm phải ⭐ <strong>sống sót qua mất điện VÀ qua lần nạp chương trình</strong> — ⚠ kiểm tra thực tế</td>
</tr>
<tr>
<td>⚠ Bắt buộc</td>
<td>Ngưỡng chỉ <strong>nhắc</strong>, ⚠ <strong>không được dừng máy</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k4-chu-k-và-năng-sut">K.4 Chu kỳ và năng suất</h2>
<h3>Sản lượng giờ</h3>
<pre><code class="language-text">UPH  =  3600  ÷  Chu kỳ máy (giây)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Chu kỳ máy là gì</strong></td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp RA KHỎI máy</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không phải</strong></td>
<td>Thời gian một sản phẩm <strong>đi hết máy</strong> (đó là <em>thời gian thông qua</em>)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.2</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Chu kỳ máy nhiều trạm</h3>
<pre><code class="language-text">Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các trạm <strong>chạy song song trên các sản phẩm khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Không áp dụng khi</td>
<td>Các trạm <strong>dùng chung tài nguyên</strong> (một robot phục vụ nhiều trạm)</td>
</tr>
<tr>
<td>⭐⭐ Hệ quả quan trọng nhất</td>
<td><strong>Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng</strong></td>
</tr>
<tr>
<td>⚠ Bẫy phổ biến nhất</td>
<td>⭐ <strong>Cộng thời gian các trạm lại</strong> — cho con số thấp hơn thực tế nhiều</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.3</td>
</tr>
</tbody></table></div>
<h3>⭐ Tìm nút cổ chai bằng dữ liệu</h3>
<pre><code class="language-text">Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Đo trong ⭐ <strong>giai đoạn chạy ổn định</strong>, không tính lúc khởi động hay đổi lô</td>
</tr>
<tr>
<td>⭐ Ưu điểm</td>
<td>Bắt được cả nút cổ chai <strong>nằm ngoài máy</strong> (máy trước không cấp đủ hàng)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.4</td>
</tr>
</tbody></table></div>
<h3>OEE</h3>
<pre><code class="language-text">OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Điều kiện áp dụng</strong></td>
<td>⭐⭐ <strong>Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định</strong></td>
</tr>
<tr>
<td>⚠⚠ Cách bóp méo phổ biến nhất</td>
<td>Lấy <strong>chu kỳ thực tế</strong> làm chu kỳ thiết kế → ⭐ <strong>hiệu suất luôn ~100 %</strong>, chỉ số mất hết ý nghĩa</td>
</tr>
<tr>
<td>⚠ So sánh giữa các máy</td>
<td>⭐ <strong>Chỉ có nghĩa khi cùng định nghĩa</strong> — ghi rõ định nghĩa khi báo cáo</td>
</tr>
<tr>
<td>⭐ Giá trị nằm ở đâu</td>
<td><strong>Ba con số thành phần</strong>, không phải con số gộp</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k5-thi-gian-quét-và-b-đm-xung">K.5 Thời gian quét và bộ đếm xung</h2>
<h3>Ước lượng thời gian quét</h3>
<pre><code class="language-text">Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Điều kiện áp dụng</strong></td>
<td>Đây là <strong>ước lượng</strong>, không phải bảo đảm — ⭐ <strong>đo thời gian quét thật trên máy</strong></td>
</tr>
<tr>
<td>⚠ Nhớ rằng</td>
<td>Thời gian quét <strong>thay đổi theo đường chạy</strong> trong chương trình — quan tâm <strong>giá trị lớn nhất</strong>, không phải trung bình</td>
</tr>
<tr>
<td>⚠⚠ Bẫy khi đổi PLC</td>
<td>⭐ <strong>PLC mới thường quét nhanh hơn nhiều</strong> — logic dựa vào vòng quét sẽ chạy khác (Ch.56)</td>
</tr>
<tr>
<td>Chương</td>
<td>10 · 56 mục 56.4</td>
</tr>
</tbody></table></div>
<h3>⭐ Khi nào cần bộ đếm xung tốc độ cao</h3>
<pre><code class="language-text">Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  &gt;  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Vì sao chia 2</strong></td>
<td>Mỗi xung phải có ít nhất <strong>hai lần quét</strong> để nhận được cạnh lên và cạnh xuống</td>
</tr>
<tr>
<td>⚠ Thực dụng</td>
<td>⭐ <strong>Lấy dự phòng rộng hơn nhiều</strong> — thời gian quét không cố định, và bỏ sót xung là lỗi <strong>âm thầm</strong></td>
</tr>
<tr>
<td>⚠ Dấu hiệu đã sai</td>
<td>Giá trị đếm <strong>thấp hơn thực tế và sai ngày càng nhiều</strong> — không có báo động nào</td>
</tr>
<tr>
<td>Chương</td>
<td>18</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k5b-ưc-lưng-b-nh-chương-trình">K.5b Ước lượng bộ nhớ chương trình</h2>
<p>⭐ Dùng khi <strong>chưa viết dòng nào</strong> mà đã phải chọn CPU.</p>
<pre><code class="language-text">Bộ nhớ chương trình  ≈  5 word × số thiết bị SỐ  +  25 word × số thiết bị ANALOG
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Ứng dụng <strong>thiên về tuần tự</strong> — đóng cắt, liên động, trình tự bước</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Chương trình nặng tính toán, xử lý chuỗi, nhiều khối chuyển động — ⭐ phải tra <strong>bảng chi phí lệnh</strong> của hãng</td>
</tr>
<tr>
<td>⭐ Dùng để làm gì</td>
<td><strong>Loại nhanh</strong> CPU quá nhỏ. ⚠ <strong>Không</strong> dùng để chọn CPU vừa khít</td>
</tr>
<tr>
<td>⭐⭐ Hệ số dự phòng</td>
<td>⚠ <strong>Nhân đôi</strong> — máy nào cũng phình ra: thêm báo động, thêm chế độ, thêm thống kê</td>
</tr>
<tr>
<td>⚠⚠ Bẫy</td>
<td><strong>Bộ nhớ DỮ LIỆU là chuyện khác.</strong> Nếu phải giữ lịch sử năng suất theo giờ/ca/ngày thì ⭐ <strong>kích thước bảng dữ liệu mới quyết định chọn CPU</strong>, không phải số dòng lệnh (Ch.55 mục 55.7c)</td>
</tr>
<tr>
<td>Chương</td>
<td>13 mục 13.2b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Con số trên tờ quảng cáo gần như luôn là lệnh BIT.</strong> ⚠ Có CPU nhanh ở lệnh logic nhưng chậm ở
lệnh xử lý dữ liệu — chương trình nhiều phép tính phải tra chi phí <strong>từng nhóm lệnh</strong> (Ch.10, K.5).</p>
</blockquote>
<hr>
<h2 id="k6-s-hc-và-kiu-d-liu">K.6 Số học và kiểu dữ liệu</h2>
<h3>⚠ Dải giá trị các kiểu số nguyên thường gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
</tr>
</thead>
<tbody><tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
</tr>
<tr>
<td><code>USINT</code> / <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
</tr>
<tr>
<td><code>INT</code></td>
<td>16 có dấu</td>
<td>⭐ <strong>−32 768 … 32 767</strong></td>
</tr>
<tr>
<td><code>UINT</code> / <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>32 có dấu</td>
<td>⭐ <strong>−2 147 483 648 … 2 147 483 647</strong></td>
</tr>
<tr>
<td><code>UDINT</code> / <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.</strong> Một bộ đếm sản lượng dùng <code>INT</code> tràn
sau <strong>32 767 sản phẩm</strong> — với DP-01 ở 300 board/giờ, đó là <strong>khoảng 4,5 ngày</strong>.</p>
<p>⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 11, 19.</p>
</blockquote>
<h3>⚠ Thứ tự phép tính để tránh tràn</h3>
<pre><code class="language-text">✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Bẫy chính</strong></td>
<td>⭐ <strong>Chia số nguyên cắt bỏ phần thập phân</strong> — <code>7 / 2 = 3</code>, không phải 3,5</td>
</tr>
<tr>
<td>⭐ Quy tắc thực dụng</td>
<td>⭐ <strong>Ép sang số thực trước khi tính</strong>, ép về số nguyên sau khi tính xong</td>
</tr>
<tr>
<td>⚠ Với số thực</td>
<td>⭐ <strong>Không so sánh bằng</strong> hai số thực — so bằng khoảng dung sai</td>
</tr>
<tr>
<td>⚠⚠ Chia cho mẫu số <strong>số thực</strong></td>
<td>⭐ <strong>So với ngưỡng, không so với 0</strong>: <code>ABS(x) &gt; 1e-6</code> (32 bit) · tới <code>1e-15</code> (64 bit)</td>
</tr>
<tr>
<td>Chương</td>
<td>14, 19 (mục 19.5)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7-tín-hiu-và-dây-dn">K.7 Tín hiệu và dây dẫn</h2>
<h3>⭐ Vỏ chống nhiễu nối mấy đầu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tín hiệu analog, cảm biến</strong></td>
<td><strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td>⭐ <strong>Cáp động cơ biến tần</strong></td>
<td><strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — bài toán khác</td>
</tr>
<tr>
<td>Cáp mạng</td>
<td>Theo hướng dẫn nhà sản xuất (thường hai đầu)</td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện tiên quyết cho cả ba</strong></td>
<td><strong>Kẹp trọn vòng 360°</strong> — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4</td>
</tr>
</tbody></table></div>
<h3>⚠ Nối đất</h3>
<pre><code class="language-text">0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Vì sao</strong></td>
<td>Nối nhiều điểm → <strong>vòng lặp đất</strong>: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp đất</td>
<td>Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy</td>
</tr>
<tr>
<td>⭐ Cách kiểm nhanh</td>
<td>⭐ <strong>Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy</strong> — có vài vôn là có vấn đề</td>
</tr>
<tr>
<td>Chương</td>
<td>49 mục 49.4</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7b-lưi-khay-dy-ba-đim-tính-ra-mi-ô">K.7b Lưới khay — dạy ba điểm, tính ra mọi ô</h2>
<p>Khay có <code>R</code> hàng × <code>C</code> cột. ⚠ Dạy từng ô là việc không làm nổi khi khay có 60 ô, và ⭐ <strong>mỗi lần gá
lại khay là phải dạy lại toàn bộ</strong>.</p>
<p>⭐ Chỉ dạy <strong>ba</strong> ô và suy ra phần còn lại:</p>
<pre><code class="language-text">P1 = ô (1,1)        — góc đầu
P2 = ô (1,C)        — cuối HÀNG thứ nhất
P3 = ô (R,1)        — cuối CỘT thứ nhất
</code></pre>
<pre><code class="language-text">             (c − 1)                       (r − 1)
P(r,c) = P1 + ─────── × (P2 − P1)  +  ─────── × (P3 − P1)
             (C − 1)                       (R − 1)
</code></pre>
<p>Áp cho từng trục:</p>
<pre><code class="language-text">X(r,c) = X1 + (c−1)·(X2−X1)/(C−1) + (r−1)·(X3−X1)/(R−1)
Y(r,c) = Y1 + (c−1)·(Y2−Y1)/(C−1) + (r−1)·(Y3−Y1)/(R−1)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các ô cách <strong>đều nhau</strong> theo mỗi chiều; khay <strong>phẳng</strong> trong mặt phẳng chuyển động</td>
</tr>
<tr>
<td>⭐⭐ <strong>Vì sao phải ba điểm, không phải hai</strong></td>
<td>Ba điểm bắt được cả <strong>khay bị xoay</strong> khi gá. Hai điểm chỉ bắt được bước và chiều dài — ⚠ khay lệch góc vài độ sẽ sai dần và ⭐ <strong>ô cuối cùng sai nhiều nhất</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Khay có bước không đều; khay cong vênh; khay nghiêng so với mặt phẳng chạy — khi đó cần dạy thêm điểm hoặc dùng hệ thị giác (Chương 43)</td>
</tr>
<tr>
<td>⚠⚠ <strong>Bẫy số học</strong></td>
<td>⭐ <strong>Nhân trước, chia sau</strong>; <code>C = 1</code> hoặc <code>R = 1</code> làm <strong>mẫu số bằng 0</strong> — phải chặn riêng (K.6, Chương 19 mục 19.5)</td>
</tr>
<tr>
<td>⭐ Kiểm tra</td>
<td>Sau khi dạy, chạy thử <strong>bốn góc</strong> — không phải ô đầu. ⚠ Sai số cộng dồn chỉ lộ ra ở góc xa nhất</td>
</tr>
<tr>
<td>Chương</td>
<td>37 · Phụ lục L.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đánh số ô: chọn một quy ước rồi viết nó lên khay.</strong> Đếm theo hàng trước hay theo cột trước,
đếm từ 0 hay từ 1 — ⚠ <strong>cả bốn kiểu đều có người dùng</strong>, và cãi nhau về việc này lúc giao máy là
chuyện có thật. Ghi vào hồ sơ máy (Phụ lục J).</p>
<p>⚡ Cùng công thức này dùng được cho <strong>kho nhiều tầng</strong>: thay <code>(r, c)</code> bằng <code>(tầng, ô)</code> và dạy ba
điểm tương ứng.</p>
</blockquote>
<hr>
<h2 id="k8-bng-tra-nhanh-công-thc-nào-chương-nào">K.8 Bảng tra nhanh — công thức nào ở chương nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần tính</th>
<th>Công thức ở</th>
<th>Chương gốc</th>
</tr>
</thead>
<tbody><tr>
<td>Quy đổi giá trị analog</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Phát hiện đứt dây cảm biến 4–20 mA</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Lực xy-lanh</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Lưu lượng khí</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>K.3</td>
<td>8</td>
</tr>
<tr>
<td>Tuổi thọ van / rơ-le / cáp xích</td>
<td>K.3</td>
<td>9, 49</td>
</tr>
<tr>
<td>Ngưỡng bảo trì</td>
<td>K.3</td>
<td>53</td>
</tr>
<tr>
<td>Sản lượng giờ (UPH)</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ máy nhiều trạm</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Tìm nút cổ chai</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>OEE</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian quét</td>
<td>K.5</td>
<td>10</td>
</tr>
<tr>
<td>⭐ <strong>Khi nào cần bộ đếm tốc độ cao</strong></td>
<td>K.5</td>
<td>18</td>
</tr>
<tr>
<td>Dải kiểu dữ liệu, chống tràn</td>
<td>K.6</td>
<td>11, 19</td>
</tr>
<tr>
<td>Vỏ chống nhiễu, nối đất</td>
<td>K.7</td>
<td>31, 36, 49</td>
</tr>
<tr>
<td>⭐ Ước lượng bộ nhớ chương trình</td>
<td>K.5b</td>
<td>13</td>
</tr>
<tr>
<td>⭐ <strong>Lưới khay — dạy ba điểm</strong></td>
<td>K.7b</td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cần đoạn code chứ không phải công thức?</strong> Các mạch lặp lại ở mọi máy — tự giữ, chuỗi cho
phép, ba lệnh dừng, trình tự có timeout, servo, analog — nằm ở <strong>Phụ lục L</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Các công thức ở đây là ⭐ <strong>công cụ ước lượng và kiểm tra</strong>, không phải
căn cứ thiết kế.</p>
<p>Cho thiết kế thật: dùng <strong>datasheet của thiết bị cụ thể</strong> và <strong>tiêu chuẩn hiện hành tại thị trường
của bạn</strong>. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
<strong>người có thẩm quyền</strong> thực hiện — bảng này <strong>không thay thế</strong> thiết kế điện.</p>
</blockquote>
<!-- SECTION: pl_l_thu_vien_mau_code -->
<hr>
<h1 id="ph-lc-l-thư-vin-mu-code-dùng-ngay">Phụ lục L — Thư viện mẫu code dùng ngay</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mười sáu đoạn logic lặp lại ở gần như mọi cỗ máy, gom về một chỗ — cộng một
<strong>danh mục ở L.17</strong> trả lời câu hỏi đứng trước tất cả: <em>khối nào nên tự viết, khối nào đã có sẵn</em>. Mỗi mẫu kèm
⭐ <strong>điều kiện dùng</strong> và ⚠ <strong>thứ nó KHÔNG làm</strong> — vì chép một mẫu mà không biết giới hạn của nó là
cách tạo ra lỗi trông rất giống code đúng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Đọc trước khi chép bất cứ đoạn nào.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Mẫu viết bằng <strong>Structured Text</strong>; ⭐⭐ <strong>bảy mẫu có thêm bản LADDER</strong> ngay bên dưới. ⚠ Bảy mẫu còn lại cố ý <strong>chỉ có ST</strong> — lý do và cách chọn ở <strong>mục L.18</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ Tên biến theo máy mẫu DP-01 (Phụ lục J). Đổi sang tên máy của bạn — ⚠ <strong>đừng giữ tên mẫu</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không mẫu nào ở đây là chức năng an toàn.</strong> Xem L.3</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Mọi mẫu đều <strong>chạy trong một tác vụ chu kỳ</strong>, được gọi mỗi vòng quét (Chương 10)</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Mã báo động viết dạng hằng <code>ALM_*</code>, không viết số trực tiếp (Chương 44)</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="l1-t-gi-startstop-nn-ca-mi-th">L.1 Tự giữ Start/Stop — nền của mọi thứ</h2>
<p>⭐ <strong>Dùng khi:</strong> nhấn Start rồi nhả, máy vẫn chạy; nhấn Stop thì dừng.</p>
<pre><code class="language-iecst">// ── Tự giữ: điều kiện DỪNG nằm NỐI TIẾP, NGOÀI dấu ngoặc tự giữ ──
M_Running := (DI_StartPB OR M_Running)      // nhánh tự giữ
             AND DI_StopPB                  // ⚠ nút NC → kiểm BẰNG 1
             AND M_AllPermissive;           // chuỗi cho phép (L.2)
</code></pre>
<p>⭐ <strong>Cùng mẫu này viết bằng ladder</strong> — đây là nấc thang phổ biến nhất trong cả ngành:</p>
<pre><code class="language-text">   DI_StartPB      DI_StopPB    M_AllPermissive                      M_Running
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├────────────────────────────────( )───┐
 │            │
 │  M_Running │
 └───┤ ├──────┘
</code></pre>
<blockquote>
<p>⭐ <strong>Ở ladder, mạch tự giữ NHÌN THẤY ĐƯỢC</strong> — nó là nhánh song song vòng ngược về. ⚡ Đó là ưu thế
thật của ladder ở mẫu này: ⚠ trong bản ST, dấu ngoặc đặt sai chỗ <strong>trông vẫn bình thường</strong>; trong
ladder, nhánh tự giữ ôm nhầm cả <code>DI_StopPB</code> thì <strong>nhìn là thấy ngay</strong>.</p>
<p>⚡ Nấc này giống hệt nấc ở Chương 15 mục 15.4 — cố ý, vì đó là mẫu chuẩn.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Vị trí của điều kiện dừng quyết định tất cả.</strong> Đưa <code>DI_StopPB</code> <strong>vào trong</strong> dấu ngoặc của
nhánh tự giữ thì ⭐ <strong>nhấn Stop trong lúc vẫn đang giữ Start sẽ KHÔNG dừng được máy</strong> — và người thử
thường không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.</p>
<p>⭐ Nút Stop vật lý là <strong>NC</strong>, nên trong code kiểm <strong>bằng 1</strong>, không phải <code>NOT</code>. Đứt dây = dừng
(Chương 15, mục 15.3).</p>
</blockquote>
<hr>
<h2 id="l2-chui-cho-phép-chy-và-lý-do-khi-không-cho-phép">L.2 Chuỗi cho phép chạy — và <strong>lý do</strong> khi không cho phép</h2>
<p>⭐ <strong>Dùng khi:</strong> cần một cờ duy nhất trả lời <em>&quot;máy có được phép chạy không&quot;</em>.</p>
<pre><code class="language-iecst">// ── Chuỗi cho phép ──
M_AllPermissive := DI_EStopOK                // mạch an toàn đang đóng
                   AND DI_Door1Closed
                   AND DI_Door2Closed
                   AND DI_CurtainOK
                   AND DI_AirOK              // đủ áp khí (Chương 6)
                   AND NOT M_AnyFault
                   AND M_Homed;              // đã về gốc (Chương 37, mục 37.3)

// ── VÌ SAO không cho phép — để báo lên màn hình, đừng bắt người vận hành đoán ──
IF    NOT DI_EStopOK     THEN M_BlockReason := BLK_ESTOP;
ELSIF NOT DI_Door1Closed THEN M_BlockReason := BLK_DOOR1;
ELSIF NOT DI_Door2Closed THEN M_BlockReason := BLK_DOOR2;
ELSIF NOT DI_CurtainOK   THEN M_BlockReason := BLK_CURTAIN;
ELSIF NOT DI_AirOK       THEN M_BlockReason := BLK_AIR;
ELSIF M_AnyFault         THEN M_BlockReason := BLK_FAULT;
ELSIF NOT M_Homed        THEN M_BlockReason := BLK_NOT_HOMED;
ELSE                          M_BlockReason := BLK_NONE;
END_IF;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — chuỗi cho phép là nơi ladder <strong>thắng rõ nhất</strong>:</p>
<pre><code class="language-text"> DI_EStopOK DI_Door1Closed DI_Door2Closed DI_CurtainOK DI_AirOK M_AnyFault M_Homed  M_AllPermissive
 ───┤ ├────────┤ ├────────────┤ ├───────────┤ ├────────┤ ├───────┤/├───────┤ ├────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Một nấc thang, đọc từ trái sang phải, và người vận hành hiểu ngay.</strong> ⚡ Khi máy không chạy,
mở màn hình theo dõi nấc này là <strong>thấy ngay tiếp điểm nào đang hở</strong> — không cần đọc code, không cần
biết lập trình.</p>
<p>⭐ Đây là lý do thật khiến chuỗi cho phép <strong>nên</strong> viết bằng ladder kể cả khi cả chương trình viết
bằng ST: ⚠ nó là nấc mà <strong>người không lập trình cũng phải đọc được</strong>.</p>
<p>⚠ Nhưng phần <code>M_BlockReason</code> thì <strong>để nguyên ST</strong> — ladder diễn đạt chuỗi <code>ELSIF</code> rất tệ. ⭐ Đây là
ví dụ điển hình của việc <strong>trộn hai ngôn ngữ đúng chỗ</strong> (mục L.18).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong><code>M_BlockReason</code> là phần đáng giá nhất của mẫu này.</strong> Không có nó, người vận hành chỉ thấy
<em>&quot;máy không chạy&quot;</em> rồi bắt đầu bấm thử mọi thứ — đó là lúc người ta học được thói quen nhấn bừa.</p>
<p>⚡ Thứ tự <code>ELSIF</code> chính là <strong>thứ tự ưu tiên khi báo</strong>: đặt nguyên nhân gốc lên trước (Chương 44).</p>
</blockquote>
<hr>
<h2 id="l3-dng-khn-cp-và-điu-plc-không-đưc-làm">L.3 ⚠⚠ Dừng khẩn cấp — và điều PLC KHÔNG được làm</h2>
<blockquote>
<p>⚠⚠ <strong>Dừng khẩn cấp KHÔNG phải là một đoạn code.</strong></p>
<p>Chức năng dừng khẩn cấp phải do <strong>phần cứng an toàn</strong> thực hiện — rơ-le an toàn hoặc PLC an toàn đã
chứng nhận — <strong>hoạt động độc lập với CPU chạy chương trình sản xuất</strong> (Chương 47). ⭐ Lý do đơn
giản: CPU treo thì chương trình chết theo, còn mối nguy thì không.</p>
<p>⚠ Đoạn dưới <strong>chỉ là phần GIÁM SÁT</strong> — để PLC <em>biết</em> mạch an toàn đã cắt mà phản ứng cho gọn. Nó
<strong>không phải</strong> thứ làm máy an toàn, và <strong>không thay thế</strong> thiết kế an toàn do người có thẩm quyền
duyệt.</p>
</blockquote>
<pre><code class="language-iecst">// ── PHẦN GIÁM SÁT — không phải chức năng an toàn ──
// DI_EStopOK đến từ TIẾP ĐIỂM PHẢN HỒI CỦA RƠ-LE AN TOÀN, không phải từ nút nhấn.

M_EStopActive := NOT DI_EStopOK;

IF M_EStopActive THEN
    // 1. Bỏ mọi yêu cầu đang treo — để khi phục hồi máy không tự chạy tiếp
    M_CycleEnable   := FALSE;
    M_Running       := FALSE;
    M_Stn1_ClampReq := FALSE;
    M_Stn1_StopReq  := FALSE;

    // 2. Chốt cờ lỗi và ghi nhận MỘT LẦN để truy vết (Chương 44) — gom vào M_AnyFault (Chương 25)
    IF NOT M_Alm_EStop THEN
        M_Alm_EStop := TRUE;
        RaiseAlarm(ALM_ESTOP);
    END_IF;

    // 3. ⚠⚠ Toạ độ trục không còn tin được nếu trục đang chạy (Chương 37, mục 37.3)
    M_Homed := FALSE;
END_IF;

// ── Phục hồi: KHÔNG tự động. Thao tác CÓ CHỦ Ý — nhấn Reset → tầng máy vào Resetting → lệnh xoá ──
IF NOT M_EStopActive AND M_ClearFaults THEN
    M_Alm_EStop := FALSE;            // M_Homed vẫn FALSE → buộc về gốc lại
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Ba điều tuyệt đối không làm:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không</strong> cho máy tự chạy lại khi mạch an toàn đóng lại — khởi động lại phải <strong>có chủ ý</strong> (Chương 47)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Không</strong> lấy <code>DI_EStopOK</code> thẳng từ <strong>nút nhấn</strong> — phải là <strong>phản hồi của rơ-le an toàn</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không</strong> coi đoạn code này là đã &quot;làm xong phần an toàn&quot;</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="l4-ba-lnh-dng-và-chúng-khác-nhau-tht-s">L.4 Ba lệnh dừng — và chúng khác nhau thật sự</h2>
<p>⚠ <em>&quot;Dừng&quot;</em> là ba thứ khác nhau. Trộn chúng lại là nguồn gốc của rất nhiều tranh cãi lúc nghiệm thu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Sản phẩm đang làm dở</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dừng cuối chu trình</strong></td>
<td>Làm nốt cái đang làm rồi mới dừng</td>
<td>⭐ <strong>Hoàn thành</strong></td>
</tr>
<tr>
<td><strong>Tạm dừng</strong></td>
<td>Đứng yên tại chỗ, giữ nguyên trạng thái</td>
<td>⭐ <strong>Giữ nguyên</strong>, chờ tiếp tục</td>
</tr>
<tr>
<td>⚠ <strong>Dừng ngay</strong></td>
<td>Cắt ngay lập tức</td>
<td>⚠⚠ <strong>Dở dang</strong> — phải có cách xử lý (Chương 28)</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ── Dừng cuối chu trình: chỉ chặn việc BẮT ĐẦU cái mới ──
IF M_StopEocPB_Rise THEN
    M_NoNewCycle := TRUE;               // trình tự đang chạy vẫn chạy nốt
END_IF;

IF M_NoNewCycle AND (Stn1_Step = 0) AND (Stn2_Step = 0) THEN
    M_CycleEnable := FALSE;             // cả hai trạm đã về bước chờ
    M_NoNewCycle  := FALSE;
END_IF;


// ── Tạm dừng: ĐÓNG BĂNG trình tự, KHÔNG xoá trạng thái ──
IF M_PausePB_Rise THEN
    M_Paused := NOT M_Paused;           // một nút bật/tắt
END_IF;

// Trong mỗi trình tự, chặn NGAY ĐẦU bằng một nhánh IF — KHÔNG dùng RETURN (khung L.6):
//     IF M_Paused OR NOT M_CycleEnable THEN ;  ELSE  …thân trình tự…  END_IF;

// ⚠⚠ Nhưng ngõ ra đang GIỮ thì vẫn phải giữ — tạm dừng không được nhả kẹp:
IF M_Paused THEN
    DO_ConvRun := FALSE;                // dừng cái đang DI CHUYỂN
    // M_Stn1_ClampReq GIỮ NGUYÊN — không đụng tới cái đang GIỮ
END_IF;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — cuộn dây chốt <code>( S )</code> / <code>( R )</code> làm phần &quot;dừng cuối chu trình&quot; rất gọn:</p>
<pre><code class="language-text">  M_StopEocPB_Rise                                                 M_NoNewCycle
 ────┤ ├───────────────────────────────────────────────────────────────( S )──

  M_NoNewCycle   Stn1_Step=0    Stn2_Step=0                         M_CycleEnable
 ────┤ ├─────────────┤ ├────────────┤ ├─────────────┬───────────────────( R )──
                                                    │               M_NoNewCycle
                                                    └───────────────────( R )──

  M_PausePB_Rise    M_Paused                                            M_Paused
 ────┤ ├──────────────┤/├───────────────────────────────────────────────( S )──
  M_PausePB_Rise    M_Paused
 ────┤ ├──────────────┤ ├────────────────────────────────────────────────( R )──
</code></pre>
<blockquote>
<p>⭐ <strong>Nút bật/tắt bằng ladder cần HAI nấc</strong> — một để bật, một để tắt — trong khi ST chỉ cần
<code>M_Paused := NOT M_Paused</code>. ⚠ Nhưng hai nấc ladder <strong>không có bẫy thứ tự quét</strong> mà phép đảo trong
ST có thể gặp nếu bị gọi hai lần trong một vòng.</p>
<p>⚠⚠ <strong>Chú ý cặp <code>( S )</code> / <code>( R )</code>:</strong> phải kiểm hãng của bạn <strong>cuộn nào thắng</strong> khi cả hai cùng
tích cực trong một vòng quét — Chương 16 mục 16.2. ⭐ Ở đây hai nấc loại trừ nhau bằng chính
<code>M_Paused</code> nên không gặp, nhưng <strong>đừng dựa vào may mắn ở chỗ khác</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm quyết định của &quot;tạm dừng&quot;: phân biệt ngõ ra CHUYỂN ĐỘNG với ngõ ra ĐANG GIỮ.</strong></p>
<p>⚠ Tắt hết mọi ngõ ra khi tạm dừng là lỗi nguy hiểm — ⭐ <strong>kẹp nhả ra thì sản phẩm rơi</strong>, và với trục
đứng thì đầu công tác rơi theo. Quy tắc: <strong>dừng cái đang di chuyển, giữ nguyên cái đang giữ</strong>
(Chương 28).</p>
<p>⚡ Khi <strong>tiếp tục</strong>: ⚠ đừng chạy tiếp ngay. ⭐ Kiểm lại chuỗi cho phép (L.2) trước — trong lúc tạm
dừng có thể đã có người mở cửa.</p>
</blockquote>
<hr>
<h2 id="l5-chu-trình-chy-mt-ln-hay-tun-hoàn">L.5 Chu trình: chạy một lần hay tuần hoàn</h2>
<pre><code class="language-iecst">// M_CycleMode: 0 = một lần (single) · 1 = tuần hoàn (continuous)

IF M_StartPB_Rise AND M_AllPermissive THEN
    M_CycleEnable := TRUE;
END_IF;

// ── Khi một chu trình kết thúc ──
IF M_CycleDone_Rise THEN
    CountTotal := CountTotal + 1;

    IF (M_CycleMode = 0) OR M_NoNewCycle OR NOT M_AllPermissive THEN
        M_CycleEnable := FALSE;         // dừng lại, chờ Start lần sau
    END_IF;
    // Tuần hoàn: giữ M_CycleEnable, trình tự tự quay về bước 0
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Chỗ dễ sai: phải kiểm lại <code>M_AllPermissive</code> ở CUỐI mỗi chu trình</strong>, không chỉ lúc nhấn Start.
Máy chạy tuần hoàn hàng giờ — ⚠ điều kiện cho phép có thể đã đổi từ lâu mà không ai để ý.</p>
<p>⚡ Bộ đếm dùng <code>DINT</code> và khai là <strong>biến giữ được</strong>; <code>M_CycleEnable</code> thì <strong>không giữ</strong> (Chương 16,
mục 16.4).</p>
</blockquote>
<hr>
<h2 id="l6-khung-trình-t-bưc-có-timeout-dùng-cho-mi-trm">L.6 Khung trình tự bước có timeout — dùng cho mọi trạm</h2>
<pre><code class="language-iecst">VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── 0. Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào, vì lúc máy đang
//       Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault := FALSE;
END_IF;

// ── 1. Một timer dùng chung — gọi ĐÚNG MỘT lần mỗi vòng, NGOÀI cửa vào (Phụ lục B mục B.9b).
//       Bước vừa đổi, hoặc trình tự đang bị giữ → IN = FALSE → timer về 0; chạy tiếp là bước
//       được TRỌN thời gian cho phép (Chương 26 · Chương 17 Bẫy 3, Bẫy 5 · PLCopen CP20) ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;         // 0 = chờ vô hạn, CÓ CHỦ Ý
   10:   Stn1_StepLimit := T#3S;
   20:   Stn1_StepLimit := T#3S;
   30:   Stn1_StepLimit := T#60S;
END_CASE;

T_StepTimeout(IN := M_CycleEnable AND NOT M_Paused
                    AND (Stn1_StepLimit &gt; T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;         // ⭐ GHI LẠI bước bị kẹt — không chỉ &quot;lỗi trạm 1&quot;
    Stn1.Fault     := TRUE;              // cờ của TRẠM — không ghi thẳng M_AnyFault (Chương 25 mục 25.5c)
END_IF;

// ── 2. MỘT cửa vào: tạm dừng, hoặc tầng máy chưa cho phép → GIỮ NGUYÊN bước và ngõ ra ──
//    ⚠ Huỷ chu trình KHÔNG làm ở đây. Nó là một chuyển trạng thái riêng ở tầng máy
//      (Hold → Idle, Chương 25), và bước được xoá ở đó — không phải mỗi lần cờ này tắt.
IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì (L.4, Chương 25)
ELSE

    // ── 3. Thân trình tự — chuyển bước bằng PHẢN HỒI THẬT ──
    CASE Stn1_Step OF
      0:  Stn1.Ready := TRUE;
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 THEN
              Stn1.Ready := FALSE;
              Stn1.Busy  := TRUE;
              Stn1_Step  := 10;
          END_IF;

     10:  M_Stn1_StopReq := TRUE;
          IF DI_Stop1Up THEN   Stn1_Step := 20;  END_IF;    // ⭐ cảm biến, không phải timer

     20:  M_Stn1_ClampReq := TRUE;
          IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;
      // …
    END_CASE;

END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Cửa vào chỉ GIỮ, không bao giờ XOÁ bước.</strong> Bản trước của khung này đặt <code>Stn1_Step := 0</code> mỗi
khi <code>M_CycleEnable</code> tắt — ⚠ trái với chính định nghĩa của cờ đó ở Chương 25 (<em>&quot;dừng nhưng GIỮ
nguyên vị trí&quot;</em>). Theo máy trạng thái Chương 25, cờ tắt mỗi lần vào <code>Hold</code>; nên bản cũ khiến
<strong>mỗi lần Hold, trình tự quay về &quot;chờ board&quot; trong khi kẹp còn đang hạ</strong> — và <code>Start</code> không thể
<em>&quot;chạy tiếp từ bước đang nhớ&quot;</em> được nữa.</p>
<p>⭐ Huỷ chu trình là <strong>một quyết định của tầng máy</strong>, đi qua một chuyển trạng thái có tên
(<code>Hold → Idle</code>), không phải hệ quả phụ của việc một cờ tắt.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Không có <code>RETURN</code> nào trong khung này — có chủ ý.</strong> Bộ quy tắc viết mã của PLCopen (quy tắc
CP14, mức ưu tiên <strong>cao</strong>, áp cho mọi ngôn ngữ) yêu cầu <strong>mỗi POU chỉ có một điểm thoát</strong>, với lý
do rất thực dụng: khi gỡ lỗi, bạn thêm một dòng ngay trước điểm kết thúc và <strong>chắc chắn nó chạy
trong mọi trường hợp</strong>. Với <code>RETURN</code> rải ở đầu, dòng đó bị bỏ qua đúng những lần bạn cần nó nhất.
⚡ Nhánh rỗng <code>;</code> có chú thích là cách chính tài liệu PLCopen dùng để nói <em>&quot;ở đây cố ý không làm
gì&quot;</em> — Phụ lục N.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Vì sao bộ định thời nằm NGOÀI cửa vào, với điều kiện giữ đưa vào <code>IN</code>.</strong> Bản trước của khung
này gọi nó <strong>bên trong</strong> nhánh <code>ELSE</code>, với ý định <em>&quot;đang giữ thì đóng băng — một bước đang tạm dừng
không phải bước bị kẹt&quot;</em>. Ý định đúng, cách làm sai: bộ định thời <strong>không được gọi thì không tạm
dừng</strong> — nó tính <code>ET</code> từ thời điểm bắt đầu theo đồng hồ nền của CPU (Chương 17 mục 17.3, Phụ lục B
mục B.9b). Giữ máy mười phút ở bước 20 rồi chạy tiếp → lần gọi đầu tiên thấy <code>ET</code> = mười phút →
<strong>báo lỗi bước ngay khi vừa bấm Start</strong>. ⭐ Đưa điều kiện giữ vào <code>IN</code> thì đúng ý: đang giữ → timer
về 0; chạy tiếp → bước được <strong>trọn</strong> thời gian cho phép.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Hai quy tắc của khung này quan trọng hơn bản thân đoạn code:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chuyển bước bằng PHẢN HỒI THẬT</strong>, không bằng timer (Chương 17)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Timer chỉ để BÁO LỖI</strong>, không để chuyển bước (Chương 26)</td>
</tr>
</tbody></table></div>
<p>⚡ Đánh số bước <strong>cách 10</strong> để còn chỗ chèn bước mới mà không phải đánh số lại cả trình tự.</p>
<p>⚠ <code>T#0S</code> ở bước 0 là <strong>quyết định có chủ ý</strong> — chờ board từ máy trước không phải lỗi. Nhưng chờ vô
hạn phải được <strong>giám sát ở tầng trên</strong> bằng một cảnh báo <em>&quot;máy đứng chờ&quot;</em> (Chương 26, Chương 27).</p>
</blockquote>
<hr>
<h2 id="l7-bt-cnh-làm-đúng-mt-ln-chng-rung">L.7 Bắt cạnh, làm đúng một lần, chống rung</h2>
<pre><code class="language-iecst">VAR
    R_Start    : R_TRIG;                 // ⚠ MỖI tín hiệu một thể hiện RIÊNG
    R_Reset    : R_TRIG;
    R_Board    : R_TRIG;
    T_Debounce : TON;
END_VAR

R_Start(CLK := DI_StartPB);
M_StartPB_Rise := R_Start.Q AND NOT M_FirstScan;   // MỘT vòng quét — trừ vòng đầu (Chương 16 Bẫy 9)

R_Reset(CLK := DI_ResetPB);
M_ResetPB_Rise := R_Reset.Q AND NOT M_FirstScan;

// ── Chống rung TRƯỚC, bắt cạnh SAU — thứ tự này bắt buộc ──
T_Debounce(IN := DI_BoardStn1, PT := T#20MS);
R_Board(CLK := T_Debounce.Q);
M_BoardArrived := R_Board.Q;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — tiếp điểm bắt cạnh <code>┤P├</code> và khối <code>TON</code> vẽ thành hộp:</p>
<pre><code class="language-text">  DI_StartPB                                                      M_StartPB_Rise
 ────┤P├────────────────────────────────────────────────────────────────( )───

  DI_BoardStn1        ┌──────────────────┐
 ────┤ ├──────────────┤ IN   T_Debounce Q├──┤P├──────────────────( )───
                      │ T#20MS        PT │                   M_BoardArrived
                      └──────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>┤P├</code></td>
<td>⭐ <strong>Tiếp điểm bắt cạnh LÊN</strong> — thông đúng một vòng quét khi bit đổi 0→1</td>
</tr>
<tr>
<td><code>┤N├</code></td>
<td>Tiếp điểm bắt cạnh <strong>xuống</strong></td>
</tr>
<tr>
<td>Hộp có <code>IN</code>/<code>PT</code>/<code>Q</code></td>
<td>Khối chức năng đặt <strong>giữa</strong> nấc thang</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ở ladder, thứ tự &quot;lọc rung TRƯỚC, bắt cạnh SAU&quot; là thứ nhìn thấy được</strong> — hộp <code>TON</code> nằm bên
trái, <code>┤P├</code> nằm bên phải. ⚡ Đảo hai cái là nhìn thấy ngay, khác hẳn bản ST nơi hai dòng đứng cạnh
nhau và đổi chỗ trông vẫn hợp lý.</p>
<p>⚠ <strong>Nhưng ladder giấu một thứ mà ST nói rõ:</strong> mỗi hộp là <strong>một thể hiện riêng</strong>. Chép nấc thang
này rồi dán mà quên đổi tên hộp thì ⚠⚠ <strong>hai tín hiệu dùng chung một timer</strong> — Chương 14 mục 14.3.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Đảo thứ tự là một lần nhấn ra nhiều xung.</strong> Lọc rung phải đứng <strong>trước</strong> bắt cạnh
(Chương 16 Bẫy 8).</p>
<p>⚠ <strong>Mỗi tín hiệu một thể hiện <code>R_TRIG</code> riêng.</strong> Dùng chung một thể hiện cho hai tín hiệu thì
⭐ <strong>hai tín hiệu ghi đè bộ nhớ trạng thái của nhau</strong> — lỗi cùng loại với Chương 14 mục 14.3.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Sườn ở vòng quét đầu là sườn giả</strong> khi tín hiệu đã bằng 1 từ trước lúc bật máy — nút kẹt,
board đang che cảm biến. Hai nút ở trên được che bằng <code>M_FirstScan</code> — cờ khai <code>BOOL := TRUE</code>, đặt về
FALSE ở dòng cuối chương trình chính (Chương 57). ⚠ Với <code>M_BoardArrived</code> thì cờ này <strong>không đủ</strong>,
vì bộ lọc rung làm sườn giả tới muộn — Chương 16 Bẫy 9.</p>
</blockquote>
<hr>
<h2 id="l8-cơ-cu-hai-v-trí-khi-dùng-li-cho-mi-xy-lanh">L.8 Cơ cấu hai vị trí — khối dùng lại cho mọi xy-lanh</h2>
<p>⭐ <strong>Viết một lần, dùng cho mọi xy-lanh trên máy.</strong> Đây là tầng <strong>cơ cấu</strong> ở Chương 27, và là ví dụ
điển hình của việc chuẩn hoá ở Chương 30. ⭐ Đây là <strong>đúng cùng một khối</strong> với Chương 27 mục 27.3 —
lý do của từng quyết định thiết kế nằm ở đó; ở đây là bản để chép.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối xy-lanh hai vị trí (giống hệt Chương 27 mục 27.3)
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không &quot;về lò xo&quot; (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<p>⭐ <strong>Gọi khối này từ ladder</strong> trông như sau — mỗi xy-lanh một hộp, mỗi hộp một tên:</p>
<pre><code class="language-text">                                 Clamp1
                      ┌────────────────────────┐
                      │    FB_Cylinder2Pos     │
   M_Stn1_ClampReq    │                        │   DO_Clamp1Vlv
 ────┤ ├──────────────┤ Req              Valve ├────────( )───
   M_MotionEnable     │                        │   M_Clamp1Done
 ────┤ ├──────────────┤ Permit            Done ├────────( )───
   M_ClearFaults      │                        │   M_Clamp1Fault
 ────┤ ├──────────────┤ Reset            Fault ├────────( )───
   DI_Clamp1Up        │                        │
 ────┤ ├──────────────┤ SensWork     FaultCode ├
   DI_Clamp1Dn        │                        │
 ────┤ ├──────────────┤ SensHome       Unknown ├
        T#3S ─────────┤ Limit                  │
                      └────────────────────────┘
</code></pre>
<blockquote>
<p>⭐ <strong>Đây là hình dạng quen thuộc nhất với thợ bảo trì:</strong> một hộp có tên, chân trái là lệnh vào,
chân phải là phản hồi ra. ⚡ Không cần biết bên trong hộp viết bằng gì — và thực tế <strong>bên trong
nên viết bằng ST</strong>, vì nó có timer, so sánh và mã lỗi (mục L.19). Chân <code>FaultCode</code> và <code>Unknown</code>
không cần nối — đọc bằng tên khi cần: <code>Clamp1.FaultCode</code>.</p>
<p>⭐⭐ <strong>Một hộp một tên</strong> — <code>Stop1</code>, <code>Clamp1</code>, <code>Stop2</code>, <code>Clamp2</code>: tên <strong>thể hiện</strong> ghi trên hộp, tên
<strong>kiểu</strong> <code>FB_Cylinder2Pos</code> ghi trong hộp. ⚠ Đừng đặt tiền tố <code>FB_</code> cho thể hiện — tiền tố đó dành
cho <strong>kiểu</strong> (Phụ lục N, N10). Hai xy-lanh dùng chung một tên hộp là lỗi cùng loại với dùng chung
<code>R_TRIG</code> ở L.7.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Phép kiểm &quot;cả hai cảm biến cùng báo&quot; là thứ đáng giá nhất trong khối này.</strong> Về mặt vật lý nó
<strong>không thể xảy ra</strong> — nên khi nó xảy ra thì chắc chắn có hỏng hóc. ⚡ Đây là cách rẻ nhất để
<strong>làm cho hỏng hóc trở nên phát hiện được</strong> (Chương 48).</p>
<p>⚠ Đừng quên tư thế <strong>giữa chừng</strong>: cả hai cảm biến cùng <strong>bằng 0</strong> là bình thường khi đang di
chuyển — và cũng là trạng thái sau khi <strong>mất khí</strong>. ⭐ Vì vậy <strong>không được suy tư thế từ cảm biến
đối diện</strong> (Chương 28).</p>
</blockquote>
<hr>
<h2 id="l8b-khi-kích-bng-sưn-khung-execute-done-t-vit">L.8b ⭐ Khối kích bằng sườn — khung <code>Execute</code> / <code>Done</code> tự viết</h2>
<p>⭐ Khung cho <strong>mọi việc có điểm kết thúc</strong> mà bạn muốn đóng gói thành khối: chuyển một board, chạy một
chu trình con, đọc một thanh ghi. Viết theo đúng năm quy tắc chung của PLCopen để người gọi dùng nó
<strong>y như khối của hãng</strong> — lý do và bảng quy tắc ở Chương 30 mục 30.5b; ở đây là bản để chép.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối kích bằng sườn theo hợp đồng Execute/Done (giống hệt Chương 30 mục 30.5b)
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // &quot;đã tới nơi&quot; — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐ <strong>Đổi thân, giữ khung.</strong> Muốn làm việc khác thì thay phần 2 — điều kiện tới nơi và ngõ ra xin
tài nguyên — bằng việc của bạn. ⚠ Giữ nguyên phần 1 và phần 3: chúng là <strong>hợp đồng</strong> với bên gọi.</p>
<p>⚠ Gọi khối <strong>mỗi vòng quét, ngoài <code>CASE</code></strong>, với <code>Execute</code> lấy từ bước (Chương 30 mục 30.5b). Gọi
bên trong một nhánh <code>CASE</code> thì rời bước là khối <strong>đứng yên</strong> — quy tắc 2 bị phá.</p>
</blockquote>
<hr>
<h2 id="l9-servo-cp-mô-men-v-gc-di-chuyn">L.9 Servo — cấp mô-men, về gốc, di chuyển</h2>
<p>⭐ Mẫu theo <strong>PLCopen Motion</strong>; tên khối <code>MC_*</code> giống nhau ở phần lớn hệ, nên đây là chỗ kỹ năng
chuyển được giữa các hãng nhiều nhất (Chương 37, mục 37.8).</p>
<pre><code class="language-iecst">VAR
    PwrZ     : MC_Power;
    HomeZ    : MC_Home;
    MoveZ    : MC_MoveAbsolute;
    StopZ    : MC_Stop;
    ResetZ   : MC_Reset;
    TrigHome : R_TRIG;
    TrigMove : R_TRIG;
    AxZ_Step : INT;
END_VAR

// ── 1. Cấp mô-men: GỌI MỖI VÒNG QUÉT, chỉ đổi chân Enable ──
PwrZ(Axis   := AX_Z,
     Enable := M_AllPermissive AND NOT M_EStopActive,
     Status =&gt; M_ZPowered);

// ── 2. Execute kích bằng CẠNH LÊN — sinh từ chính bước đang chạy ──
TrigHome(CLK := (AxZ_Step = 10));
TrigMove(CLK := (AxZ_Step = 30));

HomeZ(Axis := AX_Z, Execute := TrigHome.Q,
      Done  =&gt; M_ZHomeDone,
      Error =&gt; M_ZHomeError);

MoveZ(Axis     := AX_Z, Execute := TrigMove.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done           =&gt; M_ZMoveDone,
      CommandAborted =&gt; M_ZMoveAborted,   // ⚠⚠ KHÔNG được bỏ qua
      Error          =&gt; M_ZMoveError);

StopZ (Axis := AX_Z, Execute := (AxZ_Step = 90));
ResetZ(Axis := AX_Z, Execute := M_ClearFaults);    // sườn lên của lệnh xoá (Chương 25 mục 25.5c)

// ── 3. Máy trạng thái của trục ──
CASE AxZ_Step OF

  0:  M_Homed := FALSE;
      IF M_ZPowered THEN  AxZ_Step := 10;  END_IF;

 10:  // Về gốc — BẮT BUỘC sau mỗi lần mất điện với encoder gia số
      IF M_ZHomeDone THEN
          M_Homed  := TRUE;               // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
          AxZ_Step := 20;
      ELSIF M_ZHomeError THEN
          AxZ_Step := 90;
      END_IF;

 20:  IF M_ZMoveReq AND M_Homed THEN  AxZ_Step := 30;  END_IF;

 30:  IF M_ZMoveDone THEN
          M_ZMoveReq := FALSE;
          AxZ_Step   := 20;
      ELSIF M_ZMoveError OR M_ZMoveAborted THEN
          AxZ_Step := 90;
      END_IF;

 90:  M_Homed := FALSE;                   // toạ độ không còn tin được
      IF M_ClearFaults THEN  AxZ_Step := 0;  END_IF;    // tầng máy ra lệnh xoá
END_CASE;

// ⭐ Cờ lỗi của trục CHÍNH LÀ bước 90 — không cần cờ chốt riêng; gom vào M_AnyFault (Chương 25)
M_Alm_AxisZ := (AxZ_Step = 90);
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Bốn điều hay sai nhất với servo:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Giữ <code>Execute</code> ở mức TRUE.</strong> Lệnh kích bằng <strong>cạnh lên</strong> — giữ mức thì lần sau không phát được (Chương 37, Bẫy 7)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Bỏ qua <code>CommandAborted</code>.</strong> Lệnh bị lệnh khác chen ngang: trục <strong>không tới nơi</strong> mà trình tự vẫn ngồi chờ <code>Done</code> → treo</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Không kiểm <code>M_Homed</code></strong> trước lệnh tuyệt đối. Sau mất điện, toạ độ <strong>vô nghĩa</strong> (Chương 37, mục 37.3)</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Gọi <code>MC_Power</code> có điều kiện.</strong> Phải gọi <strong>mỗi vòng quét</strong>, chỉ đổi chân <code>Enable</code></td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Vẫn cần timeout song song.</strong> <code>Error</code> bắt được lỗi mà drive báo; timeout bắt được trường hợp
<strong>không có gì xảy ra cả</strong> (Chương 17, mục 17.4). Dùng khung ở L.6 cho <code>AxZ_Step</code>.</p>
<p>⚠⚠ <strong>STO không phải <code>MC_Stop</code>.</strong> Dừng an toàn của truyền động là <strong>chức năng phần cứng</strong> của drive
(Chương 47); <code>MC_Stop</code> chỉ là lệnh dừng thông thường.</p>
</blockquote>
<hr>
<h2 id="l10-đo-chiu-có-khoá-chéo-saotam-giác">L.10 Đảo chiều có khoá chéo · sao–tam giác</h2>
<pre><code class="language-iecst">// ── Đảo chiều: khoá chéo BA lớp ──
// Lớp 1 — trong code
M_MotorFwd := M_FwdReq AND NOT M_RevReq AND NOT M_MotorRev AND M_AllPermissive;
M_MotorRev := M_RevReq AND NOT M_FwdReq AND NOT M_MotorFwd AND M_AllPermissive;

// Lớp 2 — khoảng chết khi đổi chiều, để hồ quang tắt hẳn
// Lớp 3 — ⭐⭐ KHOÁ CƠ KHÍ giữa hai contactor, ngoài tủ. BẮT BUỘC CÓ.
</code></pre>
<pre><code class="language-iecst">// ── Sao–tam giác ──
VAR
    T_Star  : TON;
    T_Dead  : TON;
    SD_Step : INT;
END_VAR

// ⭐ Timer của từng bước gọi NGOÀI CASE, mỗi cái đúng MỘT lần: IN lấy thẳng từ bước, nên
//    rời bước là timer tự xoá — không cần gọi lần hai với IN := FALSE (Chương 17, Bẫy 5)
T_Star(IN := (SD_Step = 10), PT := T_StarTime);      // chạy kiểu sao
T_Dead(IN := (SD_Step = 20), PT := T#80MS);          // ⚠⚠ KHOẢNG CHẾT

// ⭐ Lệnh dừng có hiệu lực ở MỌI bước — không chỉ khi đã sang tam giác
IF NOT M_MotorStart OR NOT M_AllPermissive THEN
    SD_Step := 0;
END_IF;

CASE SD_Step OF
  0:  IF M_MotorStart AND M_AllPermissive THEN
          SD_Step := 10;
      END_IF;

 10:  IF T_Star.Q THEN
          SD_Step := 20;                             // sang khoảng chết
      END_IF;

 20:  IF T_Dead.Q THEN
          SD_Step := 30;
      END_IF;

 30:  ;                                              // chạy tam giác — dừng xử lý ở trên
END_CASE;

// ⭐ Ngõ ra SUY RA TỪ BƯỚC, và đặt SAU khối CASE — để đổi bước là ngõ ra đổi NGAY
// trong cùng vòng quét, không trễ một vòng.
M_KM_Main  := (SD_Step &gt;= 10);
M_KM_Star  := (SD_Step  = 10);
M_KM_Delta := (SD_Step  = 30);
</code></pre>
<p>⭐ <strong>Khoá chéo bằng ladder</strong> — đây là mẫu ladder kinh điển nhất, và lý do nó kinh điển là
<strong>tiếp điểm khoá chéo nhìn thấy được</strong>:</p>
<pre><code class="language-text">   M_FwdReq      M_RevReq     M_MotorRev   M_AllPermissive          M_MotorFwd
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───

   M_RevReq      M_FwdReq     M_MotorFwd   M_AllPermissive          M_MotorRev
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Đọc chéo hai nấc là thấy ngay khoá chéo:</strong> nấc trên có <code>┤/├</code> của <code>M_MotorRev</code>, nấc dưới có
<code>┤/├</code> của <code>M_MotorFwd</code>. ⚡ Thiếu một trong hai là <strong>nhìn ra được bằng mắt</strong> — trong bản ST thì
phải đọc kỹ từng vế.</p>
<p>⚠⚠ <strong>Nhắc lại lần nữa vì nó quan trọng:</strong> hai nấc này là <strong>lớp 1</strong>. Vẫn phải có <strong>khoảng chết</strong>
(lớp 2) và ⭐⭐ <strong>khoá CƠ KHÍ giữa hai contactor</strong> (lớp 3). Ladder đẹp không cứu được tiếp điểm
hàn dính.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bỏ khoảng chết ở bước 20 là ngắn mạch pha.</strong> Contactor sao chưa nhả hẳn mà contactor tam giác
đã đóng → ⭐ <strong>nổ contactor</strong>. Đây là lỗi <strong>không được phép xảy ra lần nào</strong>, nên khoảng chết phải
lấy theo thời gian nhả <strong>ghi trong datasheet contactor</strong>, không lấy theo cảm tính.</p>
<p>⭐⭐ <strong>Khoá chéo trong code KHÔNG đủ.</strong> Phải có <strong>khoá cơ khí</strong> giữa hai contactor — vì tiếp điểm có
thể <strong>hàn dính</strong>, và lúc đó code không biết gì (Chương 3, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l11-báo-đng-có-xác-nhn-và-báo-đng-đu-tiên">L.11 Báo động có xác nhận, và &quot;báo động đầu tiên&quot;</h2>
<pre><code class="language-iecst">// ── Một báo động: XOÁ (khi được lệnh VÀ nguyên nhân đã hết) · rồi mới PHÁT HIỆN · CHỐT ──
IF M_ClearFaults AND DI_AirOK THEN          // lệnh xoá đến từ tầng máy — Chương 25 mục 25.5c
    M_Alm_AirLow := FALSE;
END_IF;
IF NOT DI_AirOK AND NOT M_Alm_AirLow THEN
    M_Alm_AirLow := TRUE;                    // chốt lại, không tự mất
    RaiseAlarm(ALM_AIR_LOW);
END_IF;

// ── Báo động ĐẦU TIÊN trong một chuỗi — gần như luôn là nguyên nhân gốc ──
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;
    FirstAlarmTime := CurrentTime;
END_IF;

// ── GOM — đúng MỘT chỗ gán M_AnyFault (Chương 25 mục 25.5c) ──
M_AnyAlarmActive := M_Alm_EStop OR M_Alm_AirLow OR M_Alm_VisionNoAnswer OR M_Alm_AxisZ;
M_AnyFault       := M_AnyAlarmActive
                    OR Stop1.Fault OR Clamp1.Fault OR Stop2.Fault OR Clamp2.Fault
                    OR Stn1.Fault OR Stn2.Fault;

IF NOT M_AnyAlarmActive THEN
    FirstAlarmCode := ALM_NONE;              // hết sạch mới xoá
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong><code>FirstAlarmCode</code> là thứ giúp người bảo trì nhiều nhất.</strong> Một sự cố thường kéo theo năm báo
động; ⚠ cái xuất hiện <strong>đầu tiên</strong> mới là nguyên nhân, bốn cái sau là hậu quả (Chương 44).</p>
<p>⚠ <strong>Không cho xoá khi nguyên nhân còn đó.</strong> Nếu không, người vận hành sẽ bấm Reset cho im rồi
quên mất — và hệ báo động biến thành tiếng ồn.</p>
<p>⭐ <strong>Mỗi nguồn một cờ, gom ở một chỗ.</strong> Không nguồn nào ghi thẳng <code>M_AnyFault</code> — nó chỉ được <strong>gán</strong>
ở dòng gom trên. Hai nơi cùng ghi một cờ thì phép gán chạy sau <strong>xoá mất</strong> lỗi của phép chạy trước
(Chương 25 mục 25.5c).</p>
<p>⚡ Một dòng báo động đủ dùng phải nói <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>, không phải
<em>&quot;Lỗi trạm 1&quot;</em> (Chương 26, Chương 44).</p>
</blockquote>
<hr>
<h2 id="l12-analog-bn-bưc-đúng-th-t">L.12 Analog: bốn bước, đúng thứ tự</h2>
<p>⭐ Mẫu rút gọn của Chương 32 mục 32.9, áp cho <code>AI_AirPress</code>.</p>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ứng 20 mA — ⚠⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 1000;    // 10,00 bar — hết dải cảm biến
    RAW_WIRE_BREAK   : DINT := -2000;   // dưới ~3,6 mA — ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;   // trên ~21 mA
    AIR_LOW_ON_X100  : DINT := 450;     // báo khi TỤT dưới 4,50 bar
    AIR_LOW_OFF_X100 : DINT := 500;     // chỉ hết khi LÊN quá 5,00 bar
    FILT_K           : DINT := 20;      // lọc nhẹ — CHỈ cho hiển thị
END_VAR

// ── 1. PHÁT HIỆN NGOÀI DẢI TRƯỚC — chưa hợp lệ thì chưa quy đổi ──
IF RawAirPress &lt; RAW_WIRE_BREAK THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 1;    // đứt dây / mất nguồn cảm biến
ELSIF RawAirPress &gt; RAW_OVER_RANGE THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 2;    // chập / quá dải
ELSE
    M_AirPressFault := FALSE; M_AirPressFaultCode := 0;

    // ── 2. Quy đổi: NHÂN TRƯỚC, CHIA SAU, dùng DINT ──
    AirPressX100 := (RawAirPress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    AirPressFiltX100 := AirPressFiltX100
                      + (FILT_K * (AirPressX100 - AirPressFiltX100)) / 100;
END_IF;

// ── 4. Ngưỡng CÓ VÙNG CHẾT, dùng giá trị CHƯA LỌC ──
IF M_AirPressFault THEN
    M_AirLow := FALSE;                                     // mất phép đo ≠ áp thấp
ELSIF AirPressX100 &lt; AIR_LOW_ON_X100 THEN
    M_AirLow := TRUE;
ELSIF AirPressX100 &gt; AIR_LOW_OFF_X100 THEN
    M_AirLow := FALSE;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Thứ tự bốn bước này không đổi được.</strong> Quy đổi trước khi kiểm hợp lệ nghĩa là ⚠ <strong>bạn đang quy
đổi một giá trị vô nghĩa thành một con số trông rất hợp lý</strong> (Chương 31, Chương 32).</p>
<p>⚠ <strong>Ngưỡng báo động dùng giá trị CHƯA lọc.</strong> Bộ lọc thêm trễ, và trễ đó cộng vào chuỗi trễ của cả
máy (Chương 32, mục 32.6). Lọc là để mắt người đọc dễ chịu, không phải để ra quyết định.</p>
<p>⚠ <strong>Hai ngưỡng khác nhau</strong>, không phải một. Một ngưỡng thì báo động sẽ <strong>nhấp nháy</strong> khi giá trị dao
động quanh nó.</p>
<p>⚠⚠ <strong><code>RAW_MAX</code> là con số đầu tiên phải tra.</strong> <code>27648</code> chỉ là một ví dụ thường gặp; nhiều hệ dùng
<code>32767</code>, <code>4095</code> hoặc số khác (Chương 32, Bẫy 4).</p>
</blockquote>
<hr>
<h2 id="l13-đèn-tháp-và-nháy-mi-lúc-nói-đúng-mt-th">L.13 Đèn tháp và nháy — mỗi lúc nói đúng một thứ</h2>
<pre><code class="language-iecst">VAR
    T_Blink : TON;
END_VAR

// ── Nhịp nháy 1 Hz dùng chung cho cả máy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);
IF T_Blink.Q THEN
    M_Blink := NOT M_Blink;
END_IF;

// ── Đèn tháp: ưu tiên từ trên xuống, MỖI LÚC CHỈ MỘT màu ──
DO_LampRed    := M_AnyFault;
DO_LampYellow := NOT M_AnyFault AND (M_Paused OR M_NoNewCycle OR (M_ForceActive AND M_Blink));
DO_LampGreen  := NOT M_AnyFault AND NOT M_Paused AND M_Running;
DO_Buzzer     := M_AnyFault AND NOT M_AlarmAcked;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — bốn nấc, mỗi đèn một nấc, và đọc được từ xa:</p>
<pre><code class="language-text">   M_AnyFault                                                        DO_LampRed
 ────┤ ├────────────────────────────────────────────────────────────────( )───

   M_AnyFault    M_Paused                                       DO_LampYellow
 ────┤/├───┬───────┤ ├───────────────────────────────────────┬───────( )───
           │   M_NoNewCycle                                  │
           ├───────┤ ├───────────────────────────────────────┤
           │  M_ForceActive   M_Blink                        │
           └───────┤ ├──────────┤ ├──────────────────────────┘

   M_AnyFault    M_Paused     M_Running                          DO_LampGreen
 ────┤/├───────────┤/├───────────┤ ├────────────────────────────────────( )───

   M_AnyFault   M_AlarmAcked                                         DO_Buzzer
 ────┤ ├────────────┤/├─────────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⭐ <strong>Ngõ ra cuối cùng là chỗ ladder đáng dùng nhất trong cả phụ lục này.</strong> ⚡ Khi máy có sự cố,
người đầu tiên mở chương trình thường là thợ bảo trì — và họ sẽ tìm <strong>nấc thang điều khiển cái
đèn đang sáng sai</strong>. ⭐ Bốn nấc ở trên tìm ra trong mười giây; bốn dòng ST thì phải biết tìm ở đâu.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Đèn vàng nháy khi còn cưỡng bức I/O</strong> là mẹo rẻ nhất chống quên gỡ force: nó biến một trạng
thái <strong>ẩn trong phần mềm</strong> thành thứ <strong>nhìn thấy được từ đầu kia xưởng</strong> (Chương 51).</p>
<p>⚠ <strong>Mỗi lúc chỉ một màu.</strong> Ba đèn cùng sáng thì người vận hành không đọc được gì, và đèn tháp mất
hết tác dụng.</p>
</blockquote>
<hr>
<h2 id="l14-đm-sn-lưng-con-s-phi-đúng-nghĩa">L.14 Đếm sản lượng — con số phải đúng nghĩa</h2>
<pre><code class="language-iecst">// ── Đếm ở nơi sản phẩm RỜI MÁY ĐÃ XONG, không đếm ở đầu vào ──
IF M_BoardOutfeed_Rise THEN
    IF M_LastResultOk THEN
        CountOk := CountOk + 1;
    ELSE
        CountNg := CountNg + 1;
    END_IF;
END_IF;

// ── Tỉ lệ đạt — ⚠⚠ LUÔN kiểm mẫu số ──
CountTotal := CountOk + CountNg;
IF CountTotal &gt; 0 THEN
    YieldPctX10 := (CountOk * 1000) / CountTotal;   // đơn vị 0,1 %
ELSE
    YieldPctX10 := 0;                               // đầu ca, chưa có sản phẩm nào
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đầu ca <code>CountTotal</code> bằng 0.</strong> Không có nhánh <code>ELSE</code> thì đây là <strong>chia cho 0</strong> — có hệ dừng CPU,
có hệ <strong>tự thay mẫu số bằng 1</strong> rồi chạy tiếp với con số sai mà không báo gì (Chương 19, mục 19.5).</p>
<p>⭐ <strong>Nhân trước, chia sau</strong> và <strong>đơn vị nằm trong tên biến</strong> — hai quy tắc của Chương 32 mục 32.4,
áp ở đây y hệt.</p>
<p>⚠ Ba bộ đếm nên là <code>DINT</code> và <strong>giữ được qua mất điện</strong>; nhưng vẫn phải <strong>ghi ra nơi khác</strong> — pin hết
thì số liệu biến mất âm thầm (Chương 18, Chương 54).</p>
</blockquote>
<hr>
<h2 id="l15-hút-chân-không-có-thi-ngưc-hai-ngõ-ra-hai-xác-nhn">L.15 Hút chân không có thổi ngược — hai ngõ ra, hai xác nhận</h2>
<p>⭐ <strong>Dùng khi:</strong> gắp sản phẩm bằng giác hút. ⚠ Mẫu này khác hẳn xy-lanh hai vị trí ở L.8: <strong>nhả không
phải là ngừng hút</strong>.</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Vacuum
VAR_INPUT
    SuckReq     : BOOL;      // TRUE = hút · FALSE = nhả
    SensOK      : BOOL;      // công tắc áp chân không báo đã đủ độ chân không
    SensShield  : BOOL;      // bỏ qua cảm biến — có điều kiện, xem Chương 51
    InterLock   : BOOL;      // chặn từ tầng chống va chạm (Chương 27)
    SuckLimit   : TIME := T#1S;    // bao lâu thì phải đạt độ chân không
    BlowTime    : TIME := T#300MS; // thổi ngược bao lâu rồi tắt
END_VAR
VAR_OUTPUT
    OutSuck     : BOOL;      // van hút
    OutBlow     : BOOL;      // ⭐ van THỔI NGƯỢC — ngõ ra riêng
    Holding     : BOOL;      // đang giữ được sản phẩm
    Released    : BOOL;      // đã nhả xong
    Fault       : BOOL;
    FaultCode   : INT;       // 1 = hút không đạt · 2 = rơi giữa chừng
END_VAR
VAR
    T_Suck : TON;
    T_Blow : TON;
END_VAR

// ── Hút ──
OutSuck := SuckReq AND NOT InterLock;
Holding := OutSuck AND (SensOK OR SensShield);

T_Suck(IN := OutSuck AND NOT Holding, PT := SuckLimit);
IF T_Suck.Q THEN
    Fault := TRUE;  FaultCode := 1;        // hút mãi không đạt: hở, tắc, hoặc không có hàng
END_IF;

// ⚠⚠ MẤT CHÂN KHÔNG GIỮA CHỪNG — sản phẩm đã rơi, và đây là báo động RIÊNG
IF OutSuck AND NOT SensOK AND NOT SensShield AND T_Suck.ET &gt; SuckLimit THEN
    Fault := TRUE;  FaultCode := 2;
END_IF;

// ── Nhả: thổi ngược một nhịp NGẮN rồi TẮT ──
T_Blow(IN := NOT SuckReq, PT := BlowTime);
OutBlow  := NOT SuckReq AND NOT T_Blow.Q;  // thổi trong BlowTime, sau đó thôi
Released := NOT SuckReq AND T_Blow.Q;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba điều làm mẫu này khác xy-lanh hai vị trí, và cả ba đều là chỗ hay sai:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ngừng hút KHÔNG phải là nhả.</strong> Sản phẩm nhẹ sẽ dính lại vì độ chân không còn dư — phải <strong>thổi ngược</strong> mới rời ra đúng chỗ</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Thổi ngược phải TẮT sau một nhịp ngắn.</strong> Thổi liên tục thì tốn khí, làm bẩn sản phẩm, và ⭐ <strong>thổi bay sản phẩm kế tiếp</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>&quot;Mất chân không giữa chừng&quot; là báo động riêng, khác &quot;hút không đạt&quot;.</strong> Loại một nghĩa là chưa gắp được; loại hai nghĩa là ⭐ <strong>sản phẩm đã rơi đâu đó trong máy</strong> — và phải tìm nó trước khi chạy tiếp</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Cảm biến ở đây là công tắc áp chân không, không phải cảm biến vị trí.</strong> Nó nói <em>&quot;đủ độ chân
không&quot;</em>, ⚠ <strong>không</strong> nói <em>&quot;đang giữ đúng một sản phẩm&quot;</em> — giác hút bịt vào mặt bàn cũng cho tín hiệu
y hệt (Chương 33, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l16-đm-tui-th-vt-tư-cnh-báo-trưc-báo-đng-sau">L.16 Đếm tuổi thọ vật tư — cảnh báo trước, báo động sau</h2>
<p>⭐ <strong>Dùng khi:</strong> một thứ sẽ mòn và sẽ hỏng — van, giác hút, mũi tra keo, bộ lọc, đèn UV, dây đai. Mẫu
này biến <strong>một sự cố bất ngờ</strong> thành <strong>một việc có kế hoạch</strong> (Chương 53 mục 53.5).</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_PartLife
VAR_INPUT
    CountTrig  : BOOL;       // một xung mỗi lần dùng — ⚠ đã bắt cạnh (L.7)
    ResetTrig  : BOOL;       // thay đồ mới → xoá về 0
    WarnLimit  : DINT;       // ⭐ ngưỡng NHẮC   ≈ tuổi thọ × 0,7
    AlarmLimit : DINT;       // ⭐ ngưỡng CẢNH BÁO ≈ tuổi thọ × 0,9
END_VAR
VAR_OUTPUT
    Count      : DINT;       // ⚠⚠ phải là biến GIỮ ĐƯỢC qua mất điện
    Warning    : BOOL;       // còn thời gian đặt hàng
    Alarm      : BOOL;       // nên thay ở lần dừng máy tới
    PctUsed    : INT;        // % đã dùng, đơn vị 1 %
END_VAR

IF ResetTrig THEN
    Count := 0;
ELSIF CountTrig THEN
    Count := Count + 1;
END_IF;

Warning := (Count &gt;= WarnLimit);
Alarm   := (Count &gt;= AlarmLimit);

IF AlarmLimit &gt; 0 THEN
    PctUsed := DINT_TO_INT((Count * 100) / AlarmLimit);
ELSE
    PctUsed := 0;                        // chưa đặt ngưỡng — đừng chia cho 0 (L.14)
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hai ngưỡng, không phải một — và khoảng cách giữa chúng chính là thời gian đặt hàng phụ tùng.</strong>
Một ngưỡng thì bạn biết <em>đúng lúc đã muộn</em>.</p>
<p>⚠⚠ <strong>Cả hai ngưỡng đều là NHẮC, không được dừng máy.</strong> Một cỗ máy tự dừng vì <em>&quot;đã tới hạn thay
van&quot;</em> sẽ bị vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả bộ đếm (Chương 53).</p>
<p>⚠⚠ <strong><code>Count</code> phải sống sót qua mất điện VÀ qua việc nạp lại chương trình.</strong> ⭐ Đây là chỗ phải
<strong>thử thật</strong>, không được tin: nhiều người phát hiện bộ đếm bảo trì của mình bị xoá mỗi lần nạp
chương trình — sau khi đã đếm được ba năm (Chương 11, Chương 54).</p>
<p>⚡ <strong>Một khối, nhiều thể hiện, ngưỡng là tham số.</strong> Đây đúng là mức 1 của việc tái sử dụng ở
Chương 30: mỗi vật tư một thể hiện, ngưỡng nạp từ bảng tham số — ⭐ <strong>thêm một thứ cần theo dõi chỉ
tốn một dòng khai báo</strong>, nên người ta sẽ thật sự thêm.</p>
</blockquote>
<hr>
<h2 id="l17-danh-mc-khi-dùng-li-cái-nào-t-vit-cái-nào-đã-có-sn">L.17 ⭐⭐ Danh mục khối dùng lại — cái nào tự viết, cái nào đã có sẵn</h2>
<p>Trước khi viết một khối chức năng cho máy mới, hỏi đúng <strong>một</strong> câu: ⭐ <strong>thứ này đã có ai làm chuẩn
chưa?</strong> Viết lại một thứ đã được chuẩn hoá thì tốn công là chuyện nhỏ — ⚠ chuyện lớn là <strong>bản của
bạn không được kiểm chứng bằng những gì bản chuẩn đã trải qua</strong>.</p>
<p>⭐ Bảng dưới chia thư viện khối của một cỗ máy thành <strong>ba nhóm</strong>, theo đúng câu hỏi đó.</p>
<h3>Nhóm 1 — ⚠ Chuẩn hoặc hãng ĐÃ CÓ: đừng viết lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn định viết</th>
<th>⭐ Thứ đã có sẵn</th>
<th>Vì sao đừng tự viết</th>
</tr>
</thead>
<tbody><tr>
<td>Khối <strong>trễ</strong> bật/tắt</td>
<td>⭐ <code>TON</code> · <code>TOF</code> · <code>TP</code> — <strong>khối chuẩn IEC 61131-3</strong></td>
<td>Hành vi đã định nghĩa trong chuẩn; bản tự viết ⚠ <strong>hay sai ở trường hợp biên</strong> (mất điện giữa chừng, đặt lại khi đang đếm) — Chương 17</td>
</tr>
<tr>
<td>Khối <strong>bắt cạnh</strong></td>
<td>⭐ <code>R_TRIG</code> · <code>F_TRIG</code> — <strong>khối chuẩn IEC</strong></td>
<td>Chương 16, Phụ lục L.7</td>
</tr>
<tr>
<td>Khối <strong>đếm</strong></td>
<td>⭐ <code>CTU</code> · <code>CTD</code> · <code>CTUD</code> — <strong>khối chuẩn IEC</strong></td>
<td>Chương 18</td>
</tr>
<tr>
<td>Khối <strong>chốt</strong></td>
<td>⭐ <code>SR</code> · <code>RS</code> — <strong>khối chuẩn IEC</strong></td>
<td>⚠ Và phải biết cái nào ưu tiên Set, cái nào ưu tiên Reset — Chương 16</td>
</tr>
<tr>
<td>Khối <strong>dịch bit / dịch word</strong></td>
<td>⭐ <code>SHL</code> · <code>SHR</code> · <code>ROL</code> · <code>ROR</code> — <strong>hàm chuẩn IEC</strong>; ngoài ra mọi hãng đều có lệnh dịch riêng</td>
<td>Chương 19 mục 19.6</td>
</tr>
<tr>
<td>Khối <strong>gộp 8 bit thành byte</strong> / tách ngược lại</td>
<td>⭐ Phần lớn hệ cho <strong>truy cập từng bit của một <code>WORD</code>/<code>BYTE</code></strong> ngay trong cú pháp</td>
<td>⚠ Tự viết là thêm một lớp không cần thiết — Chương 11 mục 11.2</td>
</tr>
<tr>
<td>Khối <strong>so sánh hai số nguyên bằng nhau</strong></td>
<td>⭐ Toán tử <code>=</code></td>
<td>⚠ Không có gì để bọc</td>
</tr>
<tr>
<td>Khối <strong>PID</strong></td>
<td>⭐ Hầu hết hệ có <strong>khối PID sẵn</strong>, nhiều hệ kèm <strong>tự chỉnh định</strong> <em>(auto-tune)</em></td>
<td>Chương 35. ⭐ Tự viết PID chỉ hợp lý khi bạn cần thứ khối sẵn không làm được — và khi đó hãy nói rõ là <strong>thứ gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Một ngoại lệ đáng giữ trong nhóm này: so sánh hai SỐ THỰC.</strong></p>
<p>⚠ <code>=</code> với số thực là bẫy — hai giá trị &quot;bằng nhau về mặt vật lý&quot; vẫn khác nhau ở chữ số cuối.
⭐ Một khối <code>SoSanhReal(a, b, DungSai)</code> trả về <em>&quot;lệch nhỏ hơn dung sai&quot;</em> <strong>là khối đáng viết</strong>, vì
chuẩn không có sẵn (Chương 19 mục 19.5).</p>
</blockquote>
<h3>Nhóm 2 — ⚠⚠ TUYỆT ĐỐI không tự viết</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn định viết</th>
<th>⭐ Thứ đã có</th>
<th>⚠⚠ Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Khối điều khiển hai tay</strong></td>
<td>⭐ <strong><code>SF_TwoHandControlTypeII</code></strong> và <strong><code>SF_TwoHandControlTypeIII</code></strong> — khối an toàn đã chuẩn hoá (PLCopen Safety)</td>
<td>Xem khung bên dưới</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>dừng khẩn cấp</strong></td>
<td>⭐ <code>SF_EmergencyStop</code></td>
<td>Chương 47, Phụ lục L.3</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>giám sát cửa / khoá cửa</strong></td>
<td>⭐ <code>SF_Guard</code> · <code>SF_GuardLocking</code></td>
<td>Chương 47</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>rèm quang</strong> và <strong>muting</strong></td>
<td>⭐ <code>SF_ESPE</code> · <code>SF_MutingSeq</code> · <code>SF_MutingPar</code></td>
<td>Chương 47 mục 47.7</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>chọn chế độ</strong> có ràng buộc an toàn</td>
<td>⭐ <code>SF_ModeSelector</code></td>
<td>Chương 28, Chương 47</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>bỏ qua</strong> có ràng buộc an toàn</td>
<td>⭐ <code>SF_Override</code></td>
<td>⚠ Khác hẳn cờ bỏ qua thường ở Chương 51 mục 51.7b</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>giám sát phản hồi công tắc tơ</strong></td>
<td>⭐ <code>SF_EDM</code></td>
<td>Chương 48</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>nút phục hồi</strong> an toàn</td>
<td>⭐ <code>SF_ResetButton</code></td>
<td>Chương 47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhóm này không phải lời khuyên về năng suất. Đây là ranh giới.</strong></p>
<p>⭐ Hai lý do, và lý do thứ hai mới là lý do thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Các khối này <strong>đã được định nghĩa hành vi rất kỹ</strong> — kể cả những chuyện dễ quên: phải <strong>nhả cả hai nút rồi mới được bắt đầu lần sau</strong>, phải xử lý <strong>nút kẹt dính</strong>, phải báo <strong>lý do từ chối</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Chúng phải chạy trên phần cứng an toàn đã chứng nhận.</strong> Viết lại chúng bằng logic thường, trong CPU thường, là ⭐ <strong>chuyển một chức năng an toàn vào chỗ mà CPU treo thì nó treo theo</strong> — đúng điều Chương 47 cấm</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Dấu hiệu nhận ra mình đang sai:</strong> nếu khối bạn đang viết có tên chứa <em>&quot;nút hai tay&quot;</em>, <em>&quot;dừng
khẩn&quot;</em>, <em>&quot;cửa an toàn&quot;</em>, <em>&quot;rèm quang&quot;</em> — ⭐ <strong>dừng lại và hỏi người có thẩm quyền về an toàn</strong>,
trước khi viết dòng tiếp theo.</p>
</blockquote>
<h3>Nhóm 3 — ⭐ Nên tự viết: đây mới là thư viện của bạn</h3>
<p>⭐ Đây là nhóm đem lại giá trị thật, vì <strong>không ai làm hộ được</strong> — chúng gắn với cách cỗ máy của bạn
hoạt động. Mỗi dòng dưới đây đã có mẫu ở đâu đó trong sách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Làm gì</th>
<th>⭐ Mẫu ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cơ cấu hai vị trí</strong></td>
<td>Xy-lanh có hai cảm biến, timeout, phát hiện hai cảm biến cùng báo</td>
<td><strong>Phụ lục L.8</strong></td>
</tr>
<tr>
<td><strong>Hút chân không</strong></td>
<td>Hai ngõ ra, hai xác nhận, thổi ngược có thời hạn</td>
<td><strong>Phụ lục L.15</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bọc lệnh chuyển động</strong></td>
<td>Gói <code>MC_*</code> thành một giao diện quen thuộc cho trình tự</td>
<td><strong>Phụ lục L.9</strong>, Chương 37 mục 37.8</td>
</tr>
<tr>
<td><strong>Trục điện qua mạng</strong></td>
<td>Cùng ý tưởng, nhưng nói chuyện qua thanh ghi</td>
<td>Chương 39</td>
</tr>
<tr>
<td><strong>Kho đệm / trạm đệm</strong></td>
<td>Theo dõi từng ô, thời gian nằm, thứ tự lấy ra</td>
<td><strong>Chương 41 mục 41.7b</strong></td>
</tr>
<tr>
<td><strong>Lưới khay</strong></td>
<td>Dạy ba điểm, suy ra mọi ô</td>
<td><strong>Phụ lục K.7b</strong></td>
</tr>
<tr>
<td>⭐ <strong>Đếm tuổi thọ vật tư</strong></td>
<td>Hai ngưỡng: nhắc trước, cảnh báo sau</td>
<td><strong>Phụ lục L.16</strong>, Chương 53</td>
</tr>
<tr>
<td><strong>Đo chu kỳ</strong></td>
<td>Đo thật từng trạm, không tính lý thuyết</td>
<td>Chương 55 mục 55.4</td>
</tr>
<tr>
<td>⭐ <strong>Đồng hồ trạng thái máy</strong></td>
<td>Bật máy · chạy · dừng · chờ, và bất biến giữa chúng</td>
<td><strong>Chương 55 mục 55.7c</strong></td>
</tr>
<tr>
<td>⭐ <strong>Thống kê năng suất</strong></td>
<td>Tỉ lệ đạt, khả dụng, hiệu suất — cất số <strong>đếm</strong>, không cất phần trăm</td>
<td><strong>Chương 55 mục 55.7c</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bắt tay với máy tính / hệ trên</strong></td>
<td>Kích · bận · kết quả · mã lệnh · số lần thử lại</td>
<td>Chương 43, Chương 45</td>
</tr>
<tr>
<td><strong>Điều khiển lực ép</strong></td>
<td>Vòng kín trên nền khối PID của hãng, cộng bù hiệu chuẩn</td>
<td>Chương 34, Chương 35</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bằng chứng rằng nhóm 3 đáng đầu tư, đo trên bốn cỗ máy khác nhau của cùng một nhóm kỹ
thuật:</strong> <strong>25 trên 27 khối giống hệt nhau ở cả bốn máy</strong>. Phần khác nhau gần như chỉ là trình tự
trạm (Chương 30 mục 30.5).</p>
<p>⚡ Nói cách khác: <strong>công viết thư viện trả hết ở máy thứ hai</strong>, và từ máy thứ ba trở đi là lãi.</p>
</blockquote>
<h3>⭐ Trước khi thêm một khối vào thư viện — bốn câu hỏi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hỏi</th>
<th>Nếu câu trả lời là…</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Chuẩn IEC đã có chưa?</strong></td>
<td>Có → dùng khối chuẩn. ⭐ Nó khả chuyển sang mọi hệ (Chương 14)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Nó có phải chức năng an toàn không?</strong></td>
<td>Có → ⭐ <strong>dừng lại</strong>, dùng khối an toàn đã chứng nhận trên phần cứng an toàn</td>
</tr>
<tr>
<td>3</td>
<td><strong>Hãng đã có khối tương đương chưa?</strong></td>
<td>Có → cân nhắc dùng, ⚠ nhưng nhớ <strong>nó khoá bạn vào hãng</strong> (Chương 14 mục 14.6b)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Nó có xuất hiện ở máy thứ hai không?</strong></td>
<td>Không → ⚠ <strong>đừng đưa vào thư viện</strong>; viết thẳng trong chương trình máy đó. ⭐ Thư viện đầy khối dùng một lần thì không còn là thư viện</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="l18-ladder-hay-st-mu-nào-nên-vit-bng-gì">L.18 ⭐⭐ Ladder hay ST — mẫu nào nên viết bằng gì</h2>
<p>Bảy mẫu ở trên có <strong>cả hai bản</strong>. Bảy mẫu còn lại <strong>chỉ có ST</strong> — và đó là chủ ý, không phải lười.
⭐ Mục này nói rõ vì sao, để bạn quyết định cho máy của mình.</p>
<h3>⭐ Cùng một bài toán, hai ngôn ngữ, hai kết quả rất khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mẫu</th>
<th>Ladder</th>
<th>ST</th>
<th>⭐ Nên dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>L.1</strong> tự giữ</td>
<td>⭐⭐ Nhánh tự giữ <strong>nhìn thấy được</strong></td>
<td>⚠ Dấu ngoặc sai chỗ trông vẫn bình thường</td>
<td>⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.2</strong> chuỗi cho phép</td>
<td>⭐⭐ Một nấc, thấy ngay tiếp điểm nào hở</td>
<td>Một biểu thức dài</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.4</strong> ba lệnh dừng</td>
<td>⭐ Rõ, nhưng tốn hai nấc cho một nút bật/tắt</td>
<td>⭐ Gọn hơn</td>
<td>Hoà</td>
</tr>
<tr>
<td><strong>L.7</strong> bắt cạnh + chống rung</td>
<td>⭐ Thứ tự lọc–bắt cạnh <strong>nhìn thấy được</strong></td>
<td>⚠ Hai dòng cạnh nhau, đảo chỗ trông vẫn hợp lý</td>
<td>⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.8</strong> gọi khối cơ cấu</td>
<td>⭐⭐ Hộp có tên — hình dạng quen nhất với thợ bảo trì</td>
<td>Gọn</td>
<td>⭐ <strong>Ladder gọi, ST viết bên trong</strong></td>
</tr>
<tr>
<td><strong>L.10</strong> khoá chéo</td>
<td>⭐⭐ Tiếp điểm khoá chéo <strong>nhìn chéo là thấy</strong></td>
<td>Phải đọc kỹ từng vế</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.13</strong> đèn tháp</td>
<td>⭐⭐ Mỗi đèn một nấc — tìm ra trong mười giây</td>
<td>Bốn dòng, phải biết tìm ở đâu</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.3</strong> giám sát dừng khẩn</td>
<td>⚠ Nhiều nấc rời rạc, mất mạch lạc</td>
<td>⭐ Một khối <code>IF</code> đọc liền mạch</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.5</strong> một lần / tuần hoàn</td>
<td>⚠ Điều kiện lồng nhau thành nhiều nấc</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.6</strong> khung trình tự</td>
<td>⚠⚠ <code>CASE</code> <strong>không có tương đương tự nhiên</strong></td>
<td>⭐⭐ Đúng công cụ</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.9</strong> servo</td>
<td>⚠ Nhiều hộp, nhiều chân, rối</td>
<td>⭐ Máy trạng thái đọc được</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.12</strong> analog bốn bước</td>
<td>⚠⚠ Phép tính bằng ladder rất khó đọc</td>
<td>⭐⭐ Tự nhiên</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.14</strong> đếm sản lượng</td>
<td>⚠ Phép chia và kiểm mẫu số thành nhiều hộp</td>
<td>⭐ Bốn dòng</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.16</strong> tuổi thọ vật tư</td>
<td>⚠ So sánh và phần trăm rối</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Rút ra một quy tắc dùng được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Viết bằng <strong>ladder</strong> khi…</th>
<th>Viết bằng <strong>ST</strong> khi…</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Thợ bảo trì sẽ phải đọc nó lúc hai giờ sáng</strong></td>
<td>Chỉ người lập trình đọc</td>
</tr>
<tr>
<td>Nó là <strong>logic bit</strong>: nối tiếp, song song, khoá chéo, chốt</td>
<td>Có <strong>phép tính</strong>, so sánh nhiều nhánh, xử lý số</td>
</tr>
<tr>
<td>⭐ Nó điều khiển <strong>ngõ ra cuối cùng</strong></td>
<td>Nó là <strong>tính toán trung gian</strong></td>
</tr>
<tr>
<td>⭐ Nó là <strong>liên động</strong> — thứ người ta sẽ soi khi máy không chạy</td>
<td>Nó là <strong>trình tự nhiều bước</strong> (<code>CASE</code>)</td>
</tr>
<tr>
<td>Cần <strong>theo dõi trực tuyến</strong> thấy dòng chạy qua từng tiếp điểm</td>
<td>Cần <strong>vòng lặp</strong>, mảng, chỉ số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu quyết định, và nó không phải câu kỹ thuật:</strong> ⭐ <strong>ai sẽ mở đoạn này ra xem, và trong
hoàn cảnh nào?</strong></p>
<p>⚡ Cùng một logic, viết bằng ladder thì <strong>người không biết lập trình vẫn dò được</strong> bằng cách nhìn
tiếp điểm nào đang sáng trên màn hình theo dõi. ⚠ Viết bằng ST thì họ phải <strong>gọi bạn</strong>.</p>
</blockquote>
<h3>⭐ Trộn hai ngôn ngữ — cách trộn đúng</h3>
<p>⚠ Trộn <strong>không</strong> có nghĩa là mỗi chỗ một kiểu tuỳ hứng. ⭐ Có một cách chia đã được dùng nhiều và
hợp lý:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Ngôn ngữ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bên trong khối chức năng</strong></td>
<td>⭐ <strong>ST</strong></td>
<td>Có timer, so sánh, mã lỗi — và ⭐ <strong>người dùng khối không cần mở nó ra</strong></td>
</tr>
<tr>
<td><strong>Gọi khối, nối dây giữa các khối</strong></td>
<td>⭐ <strong>Ladder</strong></td>
<td>Hình dạng hộp quen thuộc, thấy được luồng</td>
</tr>
<tr>
<td><strong>Trình tự nhiều bước</strong></td>
<td>⭐⭐ <strong>ST</strong> với <code>CASE</code>, hoặc <strong>SFC</strong></td>
<td>Chương 21, Chương 26</td>
</tr>
<tr>
<td>⭐⭐ <strong>Chuỗi cho phép và ngõ ra cuối</strong></td>
<td>⭐⭐ <strong>Ladder</strong></td>
<td>⚠ Đây là chỗ <strong>không nên</strong> dùng ST, kể cả khi cả chương trình viết bằng ST</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối là lời khuyên đáng giá nhất của cả mục.</strong> Rất nhiều chương trình viết toàn bộ bằng
ST rồi để ngõ ra cuối cũng bằng ST — ⚡ và đó chính là chỗ thợ bảo trì bị chặn lại. ⭐ <strong>Vài nấc
thang ladder ở đúng chỗ đó đổi hẳn khả năng tự xử lý của nhà máy</strong>, và nó gần như không tốn gì.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Một lưu ý về hỗ trợ của hãng.</strong> Không phải hệ nào cũng cho <strong>trộn ngôn ngữ trong cùng một
chương trình</strong> ở mọi mức. ⭐ Phần lớn hệ hiện đại cho mỗi <strong>khối</strong> một ngôn ngữ (khối này ladder,
khối kia ST) — như vậy là đủ cho cách chia ở bảng trên. ⚠ <strong>Kiểm trước khi thiết kế theo nó</strong>, và
xem Phụ lục A1 cho khác biệt giữa các hệ.</p>
</blockquote>
<hr>
<h2 id="l19-bng-tra-nhanh-mu-nào-cho-vic-gì">L.19 Bảng tra nhanh — mẫu nào cho việc gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc cần làm</th>
<th>Mẫu</th>
<th>Bẫy lớn nhất</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, máy vẫn chạy</td>
<td>L.1</td>
<td>⚠ Vị trí của điều kiện dừng</td>
<td>15, 16</td>
</tr>
<tr>
<td>Gom điều kiện cho phép</td>
<td>L.2</td>
<td>⭐ Phải có <strong>lý do chặn</strong></td>
<td>25, 44</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>L.3</td>
<td>⚠⚠ <strong>Không phải việc của PLC</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng ngay / tạm dừng / cuối chu trình</td>
<td>L.4</td>
<td>⚠ Nhả kẹp khi tạm dừng</td>
<td>28</td>
</tr>
<tr>
<td>Chạy một lần hay tuần hoàn</td>
<td>L.5</td>
<td>⭐ Kiểm cho phép ở <strong>cuối</strong> chu trình</td>
<td>25</td>
</tr>
<tr>
<td>Trình tự nhiều bước</td>
<td>L.6</td>
<td>⚠ Timer để <strong>báo lỗi</strong>, không để chuyển bước</td>
<td>17, 26</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td>L.7</td>
<td>⚠ Lọc rung <strong>trước</strong> bắt cạnh</td>
<td>16, 18</td>
</tr>
<tr>
<td>Điều khiển xy-lanh</td>
<td>L.8</td>
<td>⭐ Kiểm <strong>hai cảm biến cùng báo</strong></td>
<td>27, 30, 48</td>
</tr>
<tr>
<td>Điều khiển servo</td>
<td>L.9</td>
<td>⚠ Giữ <code>Execute</code>; bỏ qua <code>CommandAborted</code></td>
<td>37</td>
</tr>
<tr>
<td>Đảo chiều, sao–tam giác</td>
<td>L.10</td>
<td>⚠⚠ <strong>Khoảng chết</strong> và <strong>khoá cơ khí</strong></td>
<td>3, 36</td>
</tr>
<tr>
<td>Báo động</td>
<td>L.11</td>
<td>⭐ Giữ <strong>báo động đầu tiên</strong></td>
<td>44</td>
</tr>
<tr>
<td>Đọc analog</td>
<td>L.12</td>
<td>⚠⚠ Kiểm ngoài dải <strong>trước</strong> khi quy đổi</td>
<td>31, 32</td>
</tr>
<tr>
<td>Đèn tháp</td>
<td>L.13</td>
<td>⚠ Mỗi lúc một màu</td>
<td>44, 51</td>
</tr>
<tr>
<td>Đếm sản lượng</td>
<td>L.14</td>
<td>⚠⚠ Chia cho 0 ở đầu ca</td>
<td>19, 55</td>
</tr>
<tr>
<td>Gắp bằng giác hút</td>
<td>L.15</td>
<td>⚠⚠ Ngừng hút <strong>không phải</strong> là nhả</td>
<td>6, 33, 46</td>
</tr>
<tr>
<td>Theo dõi tuổi thọ vật tư</td>
<td>L.16</td>
<td>⚠⚠ Bộ đếm bị xoá khi nạp lại chương trình</td>
<td>11, 53</td>
</tr>
<tr>
<td>⭐ <strong>Chọn viết bằng ladder hay ST</strong></td>
<td><strong>L.18</strong></td>
<td>⚠ Viết ngõ ra cuối bằng ST — thợ bảo trì bị chặn</td>
<td>15, 20</td>
</tr>
<tr>
<td>⭐ Khối nào tự viết, khối nào đã có sẵn</td>
<td><strong>L.17</strong></td>
<td>⚠⚠ Tự viết khối chức năng an toàn</td>
<td>30, 47</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Mọi đoạn ở đây đều <strong>ngắn hơn thực tế</strong> — chúng bỏ qua phần riêng của máy
bạn, và bỏ qua mọi thứ thuộc về thiết kế an toàn.</p>
<p>⭐ Hãy đọc chương được dẫn để hiểu <strong>vì sao</strong> mẫu viết như vậy, rồi viết lại bằng tên biến của bạn.
⚠ <strong>Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng</strong> — và loại lỗi đó khó tìm
nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.</p>
</blockquote>
<!-- SECTION: pl_m_cau_hinh_du_an_phan_mem -->
<hr>
<h1 id="ph-lc-m-cu-hình-d-án-phn-mm-phn-trưng-không-dy">Phụ lục M — Cấu hình dự án phần mềm: phần trường không dạy</h1>
<blockquote>
<p><strong>Ở trường, một bài PLC thường gồm: khai vài tag, viết logic, bấm mô phỏng, xong.</strong></p>
<p>⭐ Trên máy thật, phần đó là <strong>một phần nhỏ</strong> của một dự án phần mềm PLC. Phần còn lại không phải
lập trình — nó là <strong>cấu hình</strong>, và nó quyết định máy có chạy được hay không nhiều hơn logic.</p>
</blockquote>
<hr>
<h2 id="m1-khong-cách-gia-bài-tp-và-d-án-tht">M.1 ⭐⭐ Khoảng cách giữa bài tập và dự án thật</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ở trường</th>
<th>⭐ Trên máy thật</th>
</tr>
</thead>
<tbody><tr>
<td>Tag có sẵn, hoặc tự đặt tuỳ ý</td>
<td>⭐ Tag phải khớp <strong>số dây trong tủ</strong> và <strong>nhãn trên màn hình</strong> (Chương 23, 49, Phụ lục C.1)</td>
</tr>
<tr>
<td>PLC là một hộp trừu tượng trong bộ mô phỏng</td>
<td>⭐ Phải <strong>khai đúng CPU, đúng module, đúng khe</strong>, đúng phiên bản firmware (Phụ lục C.10)</td>
</tr>
<tr>
<td>Ngõ vào là ô tích chuột</td>
<td>Ngõ vào có <strong>kiểu đấu</strong>, <strong>thời gian lọc</strong>, <strong>dải analog</strong>, <strong>hành vi khi đứt dây</strong> — mỗi thứ là một tham số phải đặt</td>
</tr>
<tr>
<td>Không có mạng</td>
<td>⭐ Có <strong>địa chỉ IP, tên trạm, giao thức</strong> — và một sơ đồ địa chỉ phải quản lý</td>
</tr>
<tr>
<td>Bật mô phỏng là chạy</td>
<td>⭐ Có <strong>STOP / STARTUP / RUN</strong>, có vòng quét đầu tiên, có khởi động lại sau mất điện</td>
</tr>
<tr>
<td>Sai thì sửa rồi chạy lại</td>
<td>⚠⚠ Sai thì <strong>cơ cấu chuyển động thật</strong>, và có người đứng cạnh</td>
</tr>
<tr>
<td>Xong bài là xong</td>
<td>⭐ Còn <strong>sao lưu, mật khẩu, bàn giao, khôi phục</strong> (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một cách đo khoảng cách đó rất gọn: đếm xem có bao nhiêu thứ phải đặt ĐÚNG trước khi dòng
lệnh đầu tiên có ý nghĩa.</strong></p>
<p>⚡ Trong bộ mô phỏng: gần như không có gì. ⭐ Trên máy thật: <strong>cấu hình phần cứng · tham số từng
module · địa chỉ mạng · vùng nhớ giữ được · đồng hồ · mức truy cập</strong> — sáu nhóm, và <strong>logic của
bạn chạy sai hoặc không chạy nếu bất kỳ nhóm nào sai</strong>, mà phần lớn chúng <strong>không báo lỗi biên
dịch</strong>.</p>
</blockquote>
<hr>
<h2 id="m2-cu-hình-phn-cng-trong-phn-mm">M.2 Cấu hình phần cứng trong phần mềm</h2>
<p>⭐ Đây là bước đầu tiên của mọi dự án thật, và là bước <strong>không tồn tại</strong> trong bài tập mô phỏng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Nội dung</th>
<th>⚠ Sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>Khai <strong>CPU</strong></td>
<td>Đúng mã, ⭐ <strong>đúng phiên bản firmware</strong></td>
<td>Nạp không xuống được, hoặc thiếu chức năng</td>
</tr>
<tr>
<td>Khai <strong>từng module, đúng khe</strong></td>
<td>Theo bản đồ khe cắm (<strong>Phụ lục C.10</strong>)</td>
<td>⚠⚠ Địa chỉ <strong>dịch</strong> — mọi tag trỏ sang thiết bị khác (Chương 8 mục 8.4)</td>
</tr>
<tr>
<td>Đặt <strong>tham số từng module</strong></td>
<td>Xem bảng dưới</td>
<td>⭐ Chương trình đúng mà phép đo vẫn sai</td>
</tr>
<tr>
<td>Khai <strong>thiết bị trên mạng</strong></td>
<td>Tên trạm, địa chỉ, tệp mô tả thiết bị</td>
<td>Thiết bị không lên mạng</td>
</tr>
</tbody></table></div>
<h3>⭐ Tham số module — nhóm bị bỏ quên nhiều nhất</h3>
<p>⚠ Đây là chỗ <em>&quot;chương trình đúng mà máy vẫn sai&quot;</em> hay xuất phát, vì ⭐ <strong>không có gì trong mã nguồn
cho thấy các tham số này tồn tại</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại module</th>
<th>Tham số phải đặt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ngõ vào số</strong></td>
<td>⭐ <strong>Thời gian lọc ngõ vào</strong> — ⚠ đặt quá dài thì mất xung ngắn, quá ngắn thì nhiễu lọt</td>
<td>9 mục 9.3b · 10 mục 10.3</td>
</tr>
<tr>
<td><strong>Ngõ ra số</strong></td>
<td>Trạng thái ngõ ra ⭐ <strong>khi CPU chuyển sang STOP</strong> — giữ giá trị cuối hay về 0</td>
<td>⚠ <strong>8 mục 8.8</strong> · 48</td>
</tr>
<tr>
<td><strong>Analog vào</strong></td>
<td>Kiểu tín hiệu (áp/dòng) · dải · ⭐ <strong>lọc/trung bình hoá</strong> · ⭐⭐ <strong>bật chẩn đoán đứt dây</strong></td>
<td>31 mục 31.3 · 32</td>
</tr>
<tr>
<td><strong>Analog ra</strong></td>
<td>Dải · ⭐ giá trị khi CPU dừng</td>
<td>31 · 48</td>
</tr>
<tr>
<td><strong>Nhiệt độ</strong></td>
<td>⭐ Loại cảm biến (Pt100/Pt1000, loại cặp nhiệt) · <strong>số dây</strong> · hệ số alpha · bù đầu lạnh</td>
<td>⚠ <strong>33</strong></td>
</tr>
<tr>
<td><strong>Bộ đếm tốc độ cao</strong></td>
<td>Chế độ đếm · kênh nào dùng được · hướng</td>
<td>18 mục 18.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ba tham số dưới đây sai thì KHÔNG có báo lỗi nào, và triệu chứng trông y hệt lỗi lập trình:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số sai</th>
<th>Triệu chứng</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểu tín hiệu analog (áp thay vì dòng)</td>
<td>Giá trị luôn ở đáy hoặc đỉnh thang (<strong>Phụ lục E.5</strong>)</td>
</tr>
<tr>
<td>Loại cảm biến nhiệt / số dây</td>
<td>Nhiệt độ lệch <strong>có hệ thống</strong>, đồ thị trông bình thường (Chương 33)</td>
</tr>
<tr>
<td>Thời gian lọc ngõ vào đặt quá dài</td>
<td>⭐ Xung ngắn <strong>biến mất</strong> — và mã đếm của bạn không sai một chữ nào</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Vì vậy bảng cấu hình phần cứng (C.10) phải ghi cả tham số module, không chỉ khe cắm.</strong> ⚡ Nó
là <strong>mục số 2 của bộ sao lưu bảy hạng mục</strong> (Phụ lục C.9) đúng vì lý do này: không có nó thì một
CPU mới nạp chương trình vào <strong>vẫn không chạy đúng</strong>.</p>
</blockquote>
<hr>
<h2 id="m3-mng-đa-ch-ip-tên-trm-và-mt-sơ-đ-phi-qun-lý">M.3 ⭐ Mạng: địa chỉ IP, tên trạm, và một sơ đồ phải quản lý</h2>
<p>⚠ Bài tập mô phỏng không có mạng. ⭐ Máy thật thì gần như luôn có — và <strong>địa chỉ là thứ phải thiết
kế, không phải thứ gõ đại cho chạy</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Phải quyết định</th>
<th>⚠ Bỏ qua thì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Địa chỉ tĩnh hay cấp động</strong></td>
<td>⭐ Thiết bị điều khiển <strong>luôn dùng địa chỉ tĩnh</strong></td>
<td>⚠⚠ Cấp động thì sau một lần mất điện, thiết bị <strong>đổi địa chỉ</strong> và máy mất kết nối</td>
</tr>
<tr>
<td><strong>Dải địa chỉ của máy</strong></td>
<td>Một dải riêng cho máy, ghi lại từng địa chỉ đã dùng</td>
<td>⚠ Trùng địa chỉ với máy khác khi đưa vào chuyền</td>
</tr>
<tr>
<td>⭐ <strong>Tên trạm</strong> <em>(device name)</em></td>
<td>Nhiều giao thức định danh thiết bị <strong>bằng tên</strong>, không bằng IP</td>
<td>Thay thiết bị mới mà quên đặt tên → không lên mạng</td>
</tr>
<tr>
<td><strong>Mặt nạ mạng và cổng ra</strong></td>
<td>Thiết bị cùng máy nên <strong>cùng một mạng con</strong></td>
<td>Hai thiết bị không thấy nhau dù dây đúng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tách mạng máy khỏi mạng nhà máy</strong></td>
<td>Máy chạy được <strong>kể cả khi mạng trên chết</strong></td>
<td>⚠⚠ Sự cố mạng văn phòng làm dừng sản xuất (Chương 45)</td>
</tr>
<tr>
<td><strong>Sơ đồ địa chỉ</strong></td>
<td>Một bảng: thiết bị · IP · tên trạm · cổng switch</td>
<td>⭐ Không ai biết cái gì ở đâu khi có sự cố</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Địa chỉ IP là một tài sản của dự án, không phải một thiết lập.</strong> ⚡ Nó phải nằm trong
<strong>Phụ lục C.10.2</strong>, phải nằm trong <strong>bộ sao lưu</strong> (Phụ lục C.9, hạng mục 7), và phải <strong>dán nhãn
trong tủ</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Một chi tiết đáng biết về việc xoá bộ nhớ CPU.</strong> Trên một số hệ, lệnh <strong>xoá bộ nhớ</strong> xoá sạch
vùng nhớ làm việc và cả vùng giữ được — ⭐ <strong>nhưng KHÔNG xoá địa chỉ IP đã lưu và KHÔNG xoá bộ đệm
chẩn đoán</strong>.</p>
<p>⚡ Nghĩa là: sau khi xoá bộ nhớ, ⭐ <strong>CPU vẫn giữ địa chỉ mạng</strong> (nên bạn vẫn kết nối được), và
⭐⭐ <strong>lịch sử sự cố vẫn còn để đọc</strong>. ⚠ Nhưng đừng suy ngược rằng mọi hệ đều vậy — <strong>kiểm tài liệu
CPU của bạn trước khi dựa vào điều đó</strong>.</p>
</blockquote>
<hr>
<h2 id="m4-khi-đng-stop-startup-run-và-vòng-quét-đu-tiên">M.4 ⭐⭐ Khởi động: STOP, STARTUP, RUN — và vòng quét đầu tiên</h2>
<p>⚠ Trong bộ mô phỏng, &quot;chạy&quot; là một trạng thái. ⭐ Trên máy thật có <strong>ba</strong> trạng thái, và <strong>đèn trên
CPU cho biết đang ở trạng thái nào</strong> — đây là thứ đầu tiên phải nhìn khi tới máy.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Xảy ra gì</th>
<th>⭐ Việc bạn làm được</th>
</tr>
</thead>
<tbody><tr>
<td><strong>STOP</strong></td>
<td>CPU <strong>không chạy</strong> chương trình</td>
<td>⭐ Nạp dự án xuống</td>
</tr>
<tr>
<td>⭐ <strong>STARTUP</strong></td>
<td>Khối khởi động (nếu có) chạy <strong>đúng một lần</strong>; ⚠ <strong>ngắt chưa được xử lý</strong></td>
<td>Khởi tạo giá trị ban đầu</td>
</tr>
<tr>
<td><strong>RUN</strong></td>
<td>Vòng quét chạy lặp mãi; ngắt được xử lý</td>
<td>Chạy máy; ⭐ một phần dự án nạp được ngay khi đang RUN</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Khởi động lại nóng và xoá bộ nhớ — hai thứ rất khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Khởi động lại nóng</strong> <em>(warm restart)</em></th>
<th><strong>Xoá bộ nhớ</strong> <em>(memory reset)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Dữ liệu <strong>không giữ được</strong></td>
<td>⭐ Đưa về <strong>giá trị ban đầu</strong></td>
<td>Xoá</td>
</tr>
<tr>
<td>⭐⭐ Dữ liệu <strong>giữ được</strong></td>
<td>⭐ <strong>Được giữ lại</strong></td>
<td>⚠⚠ <strong>Bị xoá</strong></td>
</tr>
<tr>
<td>Bộ đệm chẩn đoán</td>
<td>Giữ</td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
<tr>
<td>Địa chỉ IP đã lưu</td>
<td>Giữ</td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là cái bẫy mà không bài tập nào dạy: NẠP LẠI một khối dữ liệu có thể đặt giá trị giữ
được về giá trị khởi tạo.</strong> ⭐ Tuỳ hệ và tuỳ đời phần mềm, nạp xuống một khối dữ liệu làm cả phần
giữ được lẫn phần không giữ được <strong>quay về giá trị ban đầu</strong> ở lần vào RUN kế tiếp.</p>
<p>⚡ Nghĩa là: bộ đếm sản lượng, bộ đếm tuổi thọ vật tư, số giờ chạy — ⚠ <strong>về 0 sau một lần sửa
chương trình</strong>, và không ai nhận ra cho tới khi cần con số đó (Chương 16 mục 16.4, Chương 53).</p>
<p>⭐⭐ <strong>Việc phải làm trước mỗi lần nạp: đọc và ghi lại các con số tích luỹ.</strong> Và đưa việc đó vào
quy trình thay đổi ở Chương 53 mục 53.3.</p>
</blockquote>
<h3>⭐ Vòng quét đầu tiên — thứ phải khởi tạo, và thứ tuyệt đối không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Nên làm ở vòng quét đầu</th>
<th>⚠⚠ KHÔNG được làm</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt biến trạng thái về giá trị an toàn đã biết</td>
<td>⚠⚠ <strong>Tự động cho phép chuyển động</strong></td>
</tr>
<tr>
<td>Xoá các cờ tạm không giữ được</td>
<td>⚠⚠ <strong>Tự động về gốc</strong> — Chương 28 nói rõ vì sao</td>
</tr>
<tr>
<td>Nạp tham số công thức đang chọn (Chương 29)</td>
<td>⚠ Giả định cơ cấu đang ở vị trí nghỉ</td>
</tr>
<tr>
<td>⭐ Đặt cờ <em>&quot;chưa về gốc&quot;</em> = TRUE</td>
<td>Xoá lịch sử báo động</td>
</tr>
<tr>
<td>⭐ <strong>Che sườn lên</strong> của vòng này bằng cờ <code>M_FirstScan</code> (Chương 16 Bẫy 9)</td>
<td>⚠⚠ <strong>Tin một sườn lên</strong> ở vòng này — nút kẹt hay cảm biến đang che cũng thành <em>&quot;vừa nhấn&quot;</em>, <em>&quot;vừa tới&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: sau khi có điện lại, máy phải ở trạng thái AN TOÀN và BIẾT RẰNG MÌNH KHÔNG BIẾT
GÌ</strong> — chưa về gốc, chưa biết vị trí cơ cấu, chưa biết có sản phẩm trong máy hay không.</p>
<p>⚠ Bài tập mô phỏng không bao giờ dạy điều này vì trong mô phỏng <strong>không có mất điện giữa chừng</strong>.</p>
</blockquote>
<hr>
<h2 id="m5-đng-h-và-du-thi-gian">M.5 ⭐ Đồng hồ và dấu thời gian</h2>
<p>⚠ Hạng mục này bị bỏ qua gần như mọi lần, và nó <strong>âm thầm làm hỏng giá trị của mọi bản ghi</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt <strong>đồng hồ CPU</strong></td>
<td>⭐ Mọi báo động, mọi bản ghi sản xuất đều đóng dấu bằng đồng hồ này</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đồng bộ thời gian tự động</strong></td>
<td>⚠ Đồng hồ CPU <strong>trôi</strong>. Sau vài tháng, dấu thời gian lệch tới mức không đối chiếu được với máy khác</td>
</tr>
<tr>
<td><strong>Múi giờ và quy ước ghi</strong></td>
<td>⭐ Quan trọng khi báo cáo lên hệ thống trên (Chương 45)</td>
</tr>
<tr>
<td>⭐ <strong>Pin hoặc nguồn nuôi đồng hồ</strong></td>
<td>⚠ Hết pin → mỗi lần mất điện, đồng hồ về mốc mặc định</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao chuyện nhỏ này đáng một mục riêng:</strong> ⚡ khi đi tìm nguyên nhân một sự cố, thứ giá trị
nhất là <strong>đối chiếu thời điểm</strong> giữa bản ghi của PLC, bản ghi của màn hình, và bản ghi của hệ
thống trên (Chương 51, Phụ lục E.1 câu 1).</p>
<p>⚠ Ba đồng hồ lệch nhau vài phút thì <strong>phép đối chiếu đó vô nghĩa</strong> — và bạn mất đúng công cụ mạnh
nhất của mình. ⭐ Đây cũng là lý do hạng mục <em>&quot;mốc đo lúc nghiệm thu&quot;</em> ở <strong>Phụ lục C.9</strong> đòi ghi
<strong>điều kiện đo</strong>, không chỉ con số.</p>
</blockquote>
<hr>
<h2 id="m6-chn-đoán-ca-chính-cpu-th-phi-đc-trưc-khi-đc-code">M.6 ⭐⭐ Chẩn đoán của chính CPU — thứ phải đọc TRƯỚC khi đọc code</h2>
<p>⚠ Khi máy có sự cố, phản xạ của người mới là <strong>mở chương trình ra đọc</strong>. ⭐ Phản xạ đúng là <strong>đọc
những gì CPU đã tự ghi lại</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Nó cho biết gì</th>
<th>⭐ Vì sao đọc trước</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Đèn trên CPU và trên module</strong></td>
<td>Trạng thái vận hành; có lỗi phần cứng hay không</td>
<td>⚡ <strong>Không cần máy tính</strong> — nhìn là biết ở STOP hay RUN</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bộ đệm chẩn đoán</strong> <em>(diagnostic buffer)</em></td>
<td>⭐ Danh sách sự kiện <strong>kèm dấu thời gian</strong>: lỗi module, chuyển STOP, mất kết nối</td>
<td>⭐ <strong>Nó sống sót qua cả lệnh xoá bộ nhớ</strong> — là bản ghi pháp y của CPU</td>
</tr>
<tr>
<td><strong>Mã lỗi hệ thống</strong></td>
<td>Loại lỗi cụ thể</td>
<td>Tra thẳng trong tài liệu hãng</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian quét lớn nhất</strong></td>
<td>So với con số lúc nghiệm thu</td>
<td>Phát hiện trôi (Chương 36, 51)</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Lỗi nặng, lỗi nhẹ, và một cái bẫy an toàn</h3>
<p>⭐ Các hệ phân biệt <strong>lỗi làm dừng CPU</strong> với <strong>lỗi chỉ ghi nhận rồi chạy tiếp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Hành vi</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Lỗi nặng</strong></td>
<td>⭐ <strong>Dừng thực thi</strong>, CPU vào trạng thái lỗi, đèn báo lỗi</td>
<td>Truy cập ngoài mảng · chia cho 0 ở một số hệ · lỗi cấu hình</td>
</tr>
<tr>
<td><strong>Lỗi nhẹ</strong></td>
<td>Ghi vào bộ đệm, ⭐ <strong>chương trình chạy tiếp</strong></td>
<td>⭐ Tác vụ chồng lên chính nó (Chương 27 mục 27.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là cái bẫy: nhiều hệ cho bạn viết một &quot;thủ tục xử lý lỗi&quot; để XOÁ lỗi nặng và chạy
tiếp.</strong></p>
<p>⭐ Về kỹ thuật nó hoạt động: lỗi được xoá, lệnh gây lỗi <strong>không chạy</strong>, chương trình chạy tiếp từ
lệnh kế. ⚡ Về an toàn, ⚠⚠ <strong>nó là một trong những thứ nguy hiểm nhất bạn có thể viết</strong> — vì nó
biến <em>&quot;máy dừng vì có gì đó sai&quot;</em> thành <em>&quot;máy chạy tiếp và không ai biết&quot;</em>.</p>
<p>⭐⭐ <strong>Quy tắc:</strong> chỉ dùng thủ tục xử lý lỗi để <strong>đưa máy về trạng thái an toàn rồi dừng có kiểm
soát và báo rõ</strong>, ⚠ <strong>không bao giờ</strong> dùng nó để giấu lỗi cho dây chuyền khỏi dừng. ⚡ Nếu áp lực
sản lượng đòi điều đó, thì vấn đề cần giải là <strong>nguyên nhân gốc</strong>, không phải cái báo lỗi
(Chương 48, 51).</p>
</blockquote>
<hr>
<h2 id="m7-mt-khu-mc-truy-cp-và-bo-v-mã-ngun">M.7 ⭐ Mật khẩu, mức truy cập và bảo vệ mã nguồn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ chế</th>
<th>Nó chặn gì</th>
<th>⚠ Cái giá</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mật khẩu vào CPU</strong></td>
<td>Người lạ nạp chương trình khác xuống</td>
<td>⚠ Mất mật khẩu = <strong>mất quyền sửa máy của chính mình</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nhiều mức truy cập</strong></td>
<td>Đọc / đọc-ghi / toàn quyền — cho từng vai trò</td>
<td>Phải quản lý nhiều mật khẩu</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bảo vệ khối</strong> <em>(know-how protection)</em></td>
<td>Người khác <strong>không mở xem được</strong> ruột khối</td>
<td>⚠⚠ Khối bị khoá thì <strong>người bảo trì của khách cũng không sửa được</strong></td>
</tr>
<tr>
<td><strong>Chữ ký khối</strong></td>
<td>Bằng chứng khối chưa bị đụng vào</td>
<td>Ký rồi thì sửa gì cũng phải gỡ ký (Chương 30 mục 30.5)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quyết định này là quyết định HỢP ĐỒNG, không phải quyết định kỹ thuật.</strong> ⭐ Khoá mã nguồn máy
rồi bàn giao cho khách nghĩa là: mỗi lần khách cần sửa một con số, họ phải gọi bạn — và <strong>lúc hai
giờ sáng thì bạn không nghe máy</strong>.</p>
<p>⭐⭐ <strong>Phải thoả thuận bằng văn bản TRƯỚC KHI làm máy</strong>: khách được nhận mã nguồn tới mức nào, ai
giữ mật khẩu, và ⚠ <strong>chuyện gì xảy ra nếu công ty bạn không còn tồn tại</strong> (Chương 54 mục 54.6).</p>
</blockquote>
<hr>
<h2 id="m8-np-xung-th-nh-và-khôi-phc">M.8 Nạp xuống, thẻ nhớ và khôi phục</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>⭐ Điểm phải biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nạp toàn bộ</strong></td>
<td>Thường phải đưa CPU về STOP — ⚠ <strong>máy dừng</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nạp một phần khi đang RUN</strong></td>
<td>Làm được ở nhiều hệ, ⚠⚠ nhưng là thao tác <strong>nguy hiểm</strong> — Chương 53 mục 53.2</td>
</tr>
<tr>
<td>⭐⭐ <strong>Thẻ nhớ</strong></td>
<td>Ở nhiều hệ, thẻ nhớ <strong>là</strong> chương trình. ⚠ Rút nhầm thẻ = máy mất chương trình</td>
</tr>
<tr>
<td><strong>Khôi phục</strong></td>
<td>⭐ Phải <strong>thử ít nhất một lần</strong> trước khi bàn giao (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Thứ tự khôi phục đúng là: cấu hình phần cứng → chương trình → tham số thiết bị rời → màn
hình.</strong> ⚡ Đảo thứ tự thì CPU mới <strong>không nhận I/O</strong>, và bạn sẽ đi tìm lỗi trong chương trình
(Chương 54).</p>
</blockquote>
<hr>
<h2 id="m9-mô-phng-không-kim-đưc-gì">M.9 ⚠⚠ Mô phỏng KHÔNG kiểm được gì</h2>
<p>⭐ Mô phỏng rất đáng dùng — Chương 50 nói rõ nó tiết kiệm bao nhiêu. ⚠ Nhưng phải biết <strong>ranh giới</strong>
của nó, vì đây đúng là chỗ người học ở trường hay nhầm.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Mô phỏng kiểm được</th>
<th>⚠⚠ Mô phỏng KHÔNG kiểm được</th>
</tr>
</thead>
<tbody><tr>
<td>Logic trình tự, điều kiện chuyển bước</td>
<td>⚠⚠ <strong>Kiểu đấu sink/source, PNP/NPN</strong> — Hình 9.1</td>
</tr>
<tr>
<td>Máy trạng thái, chế độ vận hành</td>
<td>⚠ <strong>Tham số module</strong> (dải analog, lọc, loại cảm biến nhiệt)</td>
</tr>
<tr>
<td>Phép tính, quy đổi thang</td>
<td>⚠⚠ <strong>Thời gian thật của cơ cấu</strong> — mọi timeout đều là số đoán</td>
</tr>
<tr>
<td>Cấu trúc chương trình, cách đặt tên</td>
<td>⚠ <strong>Thời gian quét thật</strong> và hành vi phụ thuộc nó</td>
</tr>
<tr>
<td>Xử lý bất thường <strong>đã nghĩ ra</strong></td>
<td>⚠⚠ <strong>Bất thường chưa nghĩ ra</strong> — đứt dây, nhiễu, sụt áp</td>
</tr>
<tr>
<td>Bế tắc giữa hai trạm</td>
<td>⚠⚠ <strong>Mọi thứ thuộc về điện và lắp đặt</strong> (Chương 49)</td>
</tr>
<tr>
<td></td>
<td>⚠⚠ <strong>Chức năng an toàn</strong> — Chương 47, 48</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách phát biểu gọn nhất về ranh giới đó:</strong> ⚡ <strong>mô phỏng kiểm được thứ bạn ĐÃ NGHĨ TỚI.</strong> ⚠
Phần lớn sự cố trên máy thật đến từ thứ <strong>chưa ai nghĩ tới</strong> — và đó chính là phần mà kiểm thử
tình huống xấu (Chương 50 mục 50.5) và chạy thử tại hiện trường (Chương 52) tồn tại để bắt.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và một ranh giới tuyệt đối:</strong> ⭐ <strong>không bao giờ dùng mô phỏng để nghiệm thu chức năng an
toàn.</strong> Chức năng an toàn nghiệm thu bằng <strong>thử thật trên máy thật</strong>, có biên bản (Phụ lục C.8,
Chương 47, 48).</p>
</blockquote>
<hr>
<h2 id="m10-danh-mc-kim-d-án-phn-mm-đã-cu-hình-xong-chưa">M.10 ⭐ Danh mục kiểm — dự án phần mềm đã cấu hình xong chưa</h2>
<blockquote>
<p>⚠ <strong>Đánh dấu được hết những mục dưới đây thì dự án phần mềm mới sẵn sàng để chạy thử:</strong></p>
<p><strong>Phần cứng</strong></p>
<ul>
<li><input disabled="" type="checkbox"> CPU và <strong>mọi module</strong> đã khai đúng mã, đúng khe, ⭐ đúng phiên bản firmware</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Tham số từng module</strong> đã đặt và <strong>đã ghi vào Phụ lục C.10</strong></li>
<li><input disabled="" type="checkbox"> Trạng thái ngõ ra <strong>khi CPU sang STOP</strong> đã đặt có chủ ý (Chương 8 mục 8.8)</li>
<li><input disabled="" type="checkbox"> ⭐ Chẩn đoán <strong>đứt dây</strong> của kênh analog đã bật ở những kênh cần</li>
</ul>
<p><strong>Mạng</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi thiết bị dùng <strong>địa chỉ tĩnh</strong>; sơ đồ địa chỉ đã ghi lại</li>
<li><input disabled="" type="checkbox"> ⭐ Tên trạm đã đặt cho thiết bị định danh bằng tên</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Máy <strong>chạy được khi mạng nhà máy chết</strong> — đã thử bằng cách rút dây</li>
</ul>
<p><strong>Khởi động và bộ nhớ</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đã xác định biến nào <strong>giữ được</strong>, biến nào không (Chương 16 mục 16.4)</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Đã thử <strong>mất điện giữa chu trình</strong> rồi cấp lại — máy về trạng thái an toàn, <strong>không tự chuyển động</strong></li>
<li><input disabled="" type="checkbox"> Con số tích luỹ (sản lượng, tuổi thọ vật tư) ⚠ <strong>đã ghi lại trước khi nạp</strong></li>
</ul>
<p><strong>Thời gian</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Đồng hồ CPU đã đặt đúng; ⭐ đồng bộ tự động đã cấu hình</li>
<li><input disabled="" type="checkbox"> ⭐ Dấu thời gian của PLC, màn hình và hệ thống trên <strong>đã đối chiếu khớp nhau</strong></li>
</ul>
<p><strong>Chẩn đoán và bảo vệ</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đã biết cách <strong>mở bộ đệm chẩn đoán</strong> và đã đọc thử một lần</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Không có thủ tục xử lý lỗi nào xoá lỗi nặng rồi chạy tiếp</strong> mà không báo</li>
<li><input disabled="" type="checkbox"> Mật khẩu và mức truy cập đã đặt; ⭐ <strong>đã ghi vào hồ sơ bàn giao</strong>, không chỉ trong đầu</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Thoả thuận bàn giao mã nguồn <strong>đã ký</strong> (Chương 54 mục 54.6)</li>
</ul>
<p><strong>Sao lưu</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Bộ sao lưu bảy hạng mục</strong> đã đủ (Phụ lục C.9)</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Đã <strong>thử khôi phục ít nhất một lần</strong>, theo đúng thứ tự ở mục M.8</li>
</ul>
</blockquote>
<hr>
<h2 id="m11-dn-v-đâu">M.11 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bản đồ khe cắm và tham số module — biểu mẫu</td>
<td>⭐ <strong>Phụ lục C.10</strong></td>
</tr>
<tr>
<td>Bộ sao lưu và phiếu bàn giao</td>
<td><strong>Phụ lục C.9</strong> · Chương 54</td>
</tr>
<tr>
<td>Chín bước đầu dự án</td>
<td>⭐ <strong>Chương 23 mục 23.2b</strong></td>
</tr>
<tr>
<td>Vòng quét, ảnh ngõ vào, xung ngắn</td>
<td>⭐ <strong>Chương 10</strong></td>
</tr>
<tr>
<td>Biến giữ được hay không</td>
<td>Chương 16 mục 16.4 · Chương 11 mục 11.4</td>
</tr>
<tr>
<td>Chế độ vận hành, về gốc, phục hồi</td>
<td>⭐ <strong>Chương 28</strong></td>
</tr>
<tr>
<td>Sửa chương trình khi máy đang chạy</td>
<td>⚠ <strong>Chương 53 mục 53.2</strong></td>
</tr>
<tr>
<td>Mô phỏng: dùng tới đâu</td>
<td><strong>Chương 50</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng</td>
<td><strong>Phụ lục E</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của phụ lục này.</strong> ⭐ Tên gọi, số bước và cách đặt của <strong>từng hệ mỗi khác</strong> — phụ lục
này nêu <strong>việc phải làm</strong>, không nêu cách bấm. ⚡ Cách bấm nằm trong tài liệu hãng của hệ bạn dùng
(Phụ lục A1, A2).</p>
<p>⚠ Và mọi con số, hành vi nêu ở đây phải <strong>kiểm lại theo đúng dòng CPU và đúng phiên bản phần mềm</strong>
của bạn — ⭐ đặc biệt là hành vi <strong>giữ / không giữ khi nạp lại</strong>, vì nó khác nhau giữa các đời.</p>
</blockquote>
<hr>
<h3>Nguồn tham khảo phụ lục M</h3>
<ul>
<li><strong>Siemens</strong> — <em>S7-1200 Programmable controller System Manual</em>: ba chế độ <strong>STOP / STARTUP / RUN</strong>
và đèn báo trên CPU; ⭐ khối khởi động chạy <strong>một lần</strong> và <strong>ngắt chưa được xử lý</strong> trong STARTUP;
phân biệt ⭐⭐ <strong>khởi động lại nóng</strong> (dữ liệu không giữ được về giá trị ban đầu, dữ liệu giữ được
<strong>được giữ</strong>) với <strong>xoá bộ nhớ</strong> (xoá cả hai) — và ⭐ <strong>xoá bộ nhớ KHÔNG xoá bộ đệm chẩn đoán lẫn
địa chỉ IP đã lưu</strong>; ⚠ lưu ý <strong>nạp lại khối dữ liệu có thể đặt giá trị giữ được về giá trị khởi
tạo</strong>; truy cập I/O tức thời bỏ qua ảnh quá trình — nền cho mục M.3, M.4.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Major, Minor, and I/O Faults</em> (1756-PM014):
⚠⚠ <strong>lỗi nặng dừng thực thi</strong> và đưa bộ điều khiển vào trạng thái lỗi (đèn OK nháy đỏ); ⭐ có thể
viết <strong>thủ tục xử lý lỗi</strong> để xoá lỗi và chạy tiếp — lệnh gây lỗi <strong>không chạy</strong>, thực thi tiếp
từ lệnh kế; vị trí đặt thủ tục xử lý lỗi — nền cho mục M.6.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005):
⚠ <strong>lỗi nhẹ khi tác vụ chồng lên chính nó</strong> — ví dụ ở bảng lỗi nặng / lỗi nhẹ.</li>
<li>Tài liệu cấu hình của từng hệ trong <strong>Phụ lục A1, A2</strong> — dùng cho tên gọi và cách đặt cụ thể.</li>
</ul>
<blockquote>
<p>⚡ Các hành vi nêu trong phụ lục này <strong>có ở dạng nào đó trên hầu hết hệ hiện đại</strong>, nhưng ⚠ <strong>tên
gọi và chi tiết khác nhau</strong>. Hai nguồn hãng ở trên được dẫn vì chúng mô tả rõ ràng và kiểm chứng
được; ⭐ <strong>không suy ra rằng hệ của bạn hành xử y hệt</strong>.</p>
</blockquote>
<!-- SECTION: pl_n_quy_uoc_viet_ma -->
<hr>
<h1 id="ph-lc-n-quy-ưc-vit-mã">Phụ lục N — Quy ước viết mã</h1>
<blockquote>
<p><strong>Mã mẫu trong sách này vốn đã viết theo một quy ước nhất quán — nhưng quy ước đó chưa từng được
viết ra.</strong> Phụ lục này viết nó ra, đối chiếu với một bộ quy tắc trung lập của ngành, và chỉ rõ chỗ
sách <strong>theo</strong>, chỗ sách <strong>lệch có chủ ý</strong>, và chỗ sách <strong>từng sai rồi đã sửa</strong>.</p>
</blockquote>
<hr>
<h2 id="n1-vì-sao-phi-vit-quy-ưc-ra-giy">N.1 ⭐ Vì sao phải viết quy ước ra giấy</h2>
<p>Một người viết một mình thì nhất quán <strong>trong đầu</strong>. ⚠ Một nhóm ba người thì không — và một chương
trình PLC sống lâu hơn nhóm đã viết nó (Chương 22, 30).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không có quy ước viết ra</th>
<th>Có quy ước viết ra</th>
</tr>
</thead>
<tbody><tr>
<td>Mỗi người một kiểu, và <strong>mỗi kiểu đều &quot;đúng&quot;</strong></td>
<td>Tranh luận một lần, rồi thôi</td>
</tr>
<tr>
<td>Người sau phải <strong>đoán</strong> ý người trước</td>
<td>Người sau <strong>tra</strong> được</td>
</tr>
<tr>
<td>Soát mã = soát khẩu vị</td>
<td>⭐ Soát mã = soát theo danh mục</td>
</tr>
<tr>
<td>Không đo được</td>
<td>⭐ <strong>Đo được</strong> — phần lớn quy tắc kiểm được bằng công cụ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy ước là hợp đồng giữa người viết hôm nay và người đọc hai năm sau.</strong> Hợp đồng chỉ có giá
trị khi <strong>được viết ra</strong>.</p>
</blockquote>
<hr>
<h2 id="n2-b-quy-tc-dùng-làm-chun-plcopen-coding-guidelines">N.2 Bộ quy tắc dùng làm chuẩn: PLCopen Coding Guidelines</h2>
<p>⭐ Sách dùng <strong>PLCopen Coding Guidelines v1.0</strong> (2016) làm chuẩn đối chiếu — một bộ quy tắc <strong>trung
lập hãng</strong>, viết riêng cho IEC 61131-3, miễn phí, và được soạn để làm <strong>cơ sở cho quy ước nội bộ</strong> của
từng đơn vị.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Mã</th>
<th>Nội dung</th>
<th>Số quy tắc</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt tên</td>
<td><strong>N</strong></td>
<td>Tên biến, khối, kiểu, tác vụ</td>
<td>10</td>
</tr>
<tr>
<td>Chú thích</td>
<td><strong>C</strong></td>
<td>Chú thích nói gì, viết thế nào</td>
<td>6</td>
</tr>
<tr>
<td>Thực hành viết mã</td>
<td><strong>CP</strong></td>
<td>Khởi tạo, tác vụ, ngõ ra, kiểu dữ liệu, so sánh…</td>
<td>28</td>
</tr>
<tr>
<td>Ngôn ngữ</td>
<td><strong>L</strong></td>
<td>Riêng cho LD, FBD, SFC, ST</td>
<td>17</td>
</tr>
<tr>
<td>Phần mở rộng của hãng</td>
<td><strong>E</strong></td>
<td>Con trỏ, cấp phát bộ nhớ</td>
<td>3</td>
</tr>
</tbody></table></div>
<p>⭐ Mỗi quy tắc có một <strong>mức ưu tiên</strong>: <strong>Cao</strong>, <strong>Trung bình</strong>, <strong>Thấp</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Có hai loại quy tắc rất khác nhau, và phải phân biệt ngay từ đầu:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Nó đòi gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Quy định</strong></td>
<td><em>&quot;Mỗi ngõ ra vật lý chỉ ghi một lần mỗi vòng quét&quot;</em></td>
<td>Làm, hoặc không làm</td>
</tr>
<tr>
<td>⭐ <strong>&quot;Hãy tự định nghĩa…&quot;</strong></td>
<td><em>&quot;Định nghĩa độ dài dòng tối đa&quot;</em></td>
<td>⚡ <strong>Bắt BẠN phải chọn</strong> — tài liệu chỉ gợi ý</td>
</tr>
</tbody></table></div>
<p>⭐ Loại thứ hai là loại hay bị bỏ qua nhất: không ai cấm bạn chọn gì, nên người ta <strong>không chọn gì
cả</strong>. Mục N.6 là câu trả lời của sách cho từng quy tắc loại này.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Một chi tiết nhỏ khi đọc bản gốc:</strong> bảng tổng hợp ở cuối tài liệu ghi mã <strong>L22</strong>, nhưng thân tài
liệu gọi cùng quy tắc đó là <strong>L12</strong> — lỗi in trong chính tài liệu. Phụ lục này dùng <strong>L12</strong>.</p>
</blockquote>
<hr>
<h2 id="n3-các-quy-tc-mc-cao-và-sách-áp-dng-đâu">N.3 ⭐⭐ Các quy tắc mức CAO — và sách áp dụng ở đâu</h2>
<p>⭐ Cột cuối: ✔ <strong>theo</strong> · ⭐ <strong>sách từng sai, đã sửa</strong> · ⚠ <strong>lệch có chủ ý</strong> (xem N.5) · ◯ <strong>sách không
dùng tới</strong> (quy tắc vẫn đúng) · ➕ <strong>chưa chương nào bàn — quy tắc nêu tại phụ lục này</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách dạy ở đâu</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N1</td>
<td>Tránh địa chỉ vật lý viết cứng</td>
<td>Ch.11 mục 11.3 — dùng tag có tên</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N3</td>
<td>Định nghĩa các từ phải tránh trong tên</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N4</td>
<td>Cách dùng chữ hoa phải <strong>rõ và nhất quán</strong></td>
<td>Mục N.5, N.6</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>N5</td>
<td>Tên cục bộ không được che tên toàn cục</td>
<td>Tiền tố vai trò (N.6) khiến gần như không thể trùng</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C1</td>
<td>⭐ Chú thích mô tả <strong>Ý ĐỊNH</strong> của mã, không kể lại mã</td>
<td>Ch.30 mục 30.4</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C2</td>
<td>Mọi POU, kiểu, biến đều có chú thích</td>
<td>Ch.30 mục 30.4</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP1</td>
<td>Truy cập thành phần cấu trúc bằng <strong>tên</strong>, không bằng độ lệch</td>
<td>Ch.11</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP2</td>
<td>Không có mã chết</td>
<td>Ch.22</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP3</td>
<td>⭐ Mọi biến được <strong>gán trước khi đọc</strong> — ở mọi chu kỳ: khởi động nguội, khởi động nóng, vòng quét đầu</td>
<td>Phụ lục M mục M.4 · Ch.20 (sửa ví dụ vòng lặp)</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP4</td>
<td>Vùng nhớ địa chỉ trực tiếp không được chồng lấn</td>
<td>Phụ lục B mục B.10</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP5</td>
<td>Thiết kế ứng dụng <strong>trước khi</strong> viết</td>
<td>Ch.23, 27</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP6</td>
<td>Tránh biến ngoài (<code>VAR_EXTERNAL</code>) trong hàm và khối</td>
<td>Ch.11 mục 11.6 — <em>&quot;khối không đọc biến toàn cục, mọi thứ qua chân&quot;</em> · Ch.30 mục 30.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP7</td>
<td>Thông tin lỗi trả về phải được kiểm và xử lý</td>
<td>Ch.37 — ngõ ra <code>Error</code> của khối chuyển động</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP8</td>
<td>Không dùng <code>=</code> / <code>&lt;&gt;</code> với <strong>số thực</strong></td>
<td>Ch.19 mục 19.3</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP28</td>
<td>⭐ Không dùng <code>=</code> / <code>&lt;&gt;</code> để dò ngưỡng <strong>thời gian hay đại lượng đo — kể cả ở dạng số nguyên</strong></td>
<td>Ch.19 mục 19.3</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP9</td>
<td>Giới hạn độ phức tạp của mã trong một POU</td>
<td>Mục N.6</td>
<td align="center">➕</td>
</tr>
<tr>
<td>CP10</td>
<td>Một biến chỉ được ghi từ <strong>một</strong> tác vụ</td>
<td>Ch.27 mục 27.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP11</td>
<td>Quản lý đồng bộ khi các tác vụ chia sẻ dữ liệu</td>
<td>Ch.27 mục 27.6 — vùng đệm</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP12</td>
<td>⭐ Mỗi ngõ ra vật lý chỉ ghi <strong>một lần mỗi vòng quét</strong></td>
<td>Ch.22 · Ch.27 Bẫy 2 · Ch.57 khối <code>Prg_OutputMap</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP13</td>
<td>Không dùng đệ quy</td>
<td>Sách không dùng; ⚠ đệ quy trên PLC là rủi ro tràn ngăn xếp</td>
<td align="center">◯</td>
</tr>
<tr>
<td>CP14</td>
<td>⭐ POU chỉ có <strong>một điểm thoát</strong> — tránh <code>RETURN</code></td>
<td>Phụ lục L mục L.6 · Ch.26 · Ch.29</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP15</td>
<td>Đọc một biến do tác vụ khác ghi <strong>chỉ một lần mỗi vòng</strong></td>
<td>Ch.27 mục 27.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP16</td>
<td>Tác vụ chỉ gọi <code>PROGRAM</code>, không gọi thẳng khối</td>
<td>Ch.57 — <code>PROGRAM Main</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP17</td>
<td>Dùng tham số đúng chiều khai báo: vào thì đọc, ra thì ghi</td>
<td>Ch.14</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP18</td>
<td>Hạn chế biến toàn cục</td>
<td>Ch.30 mục 30.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L7</td>
<td>Đóng đúng các nhánh song song trong SFC</td>
<td>Ch.26 mục 26.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>E1</td>
<td>Không cấp phát bộ nhớ động</td>
<td>Sách không dùng</td>
<td align="center">◯</td>
</tr>
<tr>
<td>E2</td>
<td>Không tính toán trên con trỏ</td>
<td>Ch.30 mục 30.5c — bẫy 4 của hướng đối tượng</td>
<td align="center">✔</td>
</tr>
<tr>
<td>E3</td>
<td>Không dùng <code>&lt;</code> <code>&gt;</code> <code>&lt;=</code> <code>&gt;=</code> trên con trỏ hay tham chiếu</td>
<td>Ch.30 mục 30.5c — chỉ so <code>&lt;&gt; 0</code> để biết đã gắn chưa</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Các dòng ⭐ là những chỗ sách TỪNG SAI hoặc THIẾU, và đều sửa trong cùng một đợt rà.</strong> Soát mã
mẫu theo đúng bộ quy tắc này tìm ra: khung trình tự dùng <code>RETURN</code> ở Phụ lục L và Ch.26 (CP14); một
ví dụ vòng lặp ở Ch.20 đọc phần tử mảng <strong>chưa được gán</strong> (CP3); một câu ở Ch.19 nói <em>&quot;với số
nguyên thì <code>=</code> hoàn toàn an toàn&quot;</em> (CP28); và ba bẫy chưa từng được dạy — <strong>chồng lấn địa chỉ</strong>
(CP4), <strong>sửa biến đếm của <code>FOR</code></strong> và <strong>dùng nó sau vòng lặp</strong> (L12, L13). ⭐ Soát tiếp bằng máy
tìm thêm: sách có <strong>hai khối khác nhau cùng tên <code>FB_Cylinder2Pos</code></strong> — ở Ch.27 và Phụ lục L, hai
giao diện khác nhau — và một bản gọi bộ định thời <strong>hai lần</strong> trong một vòng quét (CP20).</p>
<p>⚡ Những lỗi đó đã nằm trong sách qua hơn năm mươi đợt rà. ⭐ <strong>Không đợt nào tìm ra, vì không đợt nào
có một danh mục bên ngoài để soát theo.</strong></p>
</blockquote>
<hr>
<h2 id="n4-các-quy-tc-mc-trung-bình-và-thp">N.4 Các quy tắc mức TRUNG BÌNH và THẤP</h2>
<h3>Mức trung bình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N6</td>
<td>Độ dài tên hợp lý</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N7</td>
<td>Quy tắc đặt tên không gian tên <em>(namespace)</em></td>
<td>Mục N.6</td>
<td align="center">◯</td>
</tr>
<tr>
<td>N8</td>
<td>Định nghĩa bộ ký tự được dùng</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N9</td>
<td>Các loại phần tử khác nhau không trùng tên trong cùng phạm vi</td>
<td>Tiền tố vai trò</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP19</td>
<td>Tránh nhảy và <code>RETURN</code> trong <strong>LD và FBD</strong></td>
<td>Ch.15 mục 15.4b — vùng điều khiển</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP20</td>
<td>⭐ Mỗi <strong>thể hiện</strong> khối chỉ gọi <strong>một lần</strong> mỗi vòng quét</td>
<td>Ch.14 mục 14.3 · Ch.17 Bẫy 5 · Ch.27 mục 27.3 — đếm lại từ đầu <strong>mà không</strong> gọi lần hai</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP21</td>
<td>Dùng <code>VAR_TEMP</code> cho biến tạm</td>
<td>Ch.14</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP22</td>
<td>Chọn kiểu dữ liệu hợp với <strong>dải</strong> và <strong>độ chính xác</strong></td>
<td>Ch.11 Bẫy 2 — <code>INT</code> tràn</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP23</td>
<td>Giới hạn số chân vào/ra của một POU — gợi ý khoảng <strong>10</strong></td>
<td>Ch.30 mục 30.5 · mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP24</td>
<td>Không khai báo biến không dùng</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP25</td>
<td>Ép kiểu <strong>tường minh</strong>, không để trình biên dịch tự thêm</td>
<td>Ch.19</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L2</td>
<td>Tránh gán kết quả trung gian <strong>giữa chừng</strong> một mạng FBD</td>
<td>Nêu tại đây</td>
<td align="center">➕</td>
</tr>
<tr>
<td>L3</td>
<td>Giới hạn độ phức tạp một mạng FBD</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L5</td>
<td>Trong LD, <strong>cuộn dây không đứng trước tiếp điểm</strong></td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L6</td>
<td>Giới hạn độ phức tạp một nấc thang</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L8</td>
<td>Không viết <strong>hành động</strong> của SFC bằng chính SFC</td>
<td>Nêu tại đây</td>
<td align="center">➕</td>
</tr>
<tr>
<td>L9</td>
<td>Giới hạn độ phức tạp một sơ đồ SFC</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L10</td>
<td>Tránh <code>CONTINUE</code> và <code>EXIT</code> trong ST</td>
<td>Ch.20 — trần vòng lặp đặt trong điều kiện</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L11</td>
<td>Định nghĩa độ dài dòng tối đa — gợi ý <strong>80</strong> ký tự</td>
<td>Mục N.6</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>L12</td>
<td>⭐ <strong>Không sửa biến điều khiển</strong> của vòng <code>FOR</code> bên trong vòng</td>
<td>Ch.20 mục 20.5</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L13</td>
<td>⭐ <strong>Không dùng biến điều khiển</strong> của <code>FOR</code> sau khi vòng kết thúc — giá trị do hãng quyết định</td>
<td>Ch.20 mục 20.5</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L14</td>
<td>Truyền tham số <strong>rõ ràng</strong> — gọi có tên từng chân</td>
<td>Mọi ví dụ gọi khối trong sách</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L15</td>
<td>Dùng <strong>ngoặc</strong> khi thứ tự ưu tiên có thể gây hiểu lầm</td>
<td>Phụ lục B mục B.2</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<h3>Mức thấp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N2</td>
<td>Tiền tố tên biến — nếu dùng thì định nghĩa rõ</td>
<td>Mục N.5</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>N10</td>
<td>Tiền tố tên kiểu người dùng</td>
<td>Mục N.6 — <code>FB_</code> · <code>ST_</code> · <code>E_</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>C3</td>
<td>Tránh chú thích lồng nhau</td>
<td>Sách chỉ dùng <code>//</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>C4</td>
<td>⭐ Không để lại mã bị &quot;chú thích bỏ đi&quot;</td>
<td>Ch.22</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C5</td>
<td>Định nghĩa ký tự chú thích</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C6</td>
<td>Định nghĩa ngôn ngữ viết chú thích</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP26</td>
<td>Một biến toàn cục chỉ do <strong>một</strong> <code>PROGRAM</code> ghi</td>
<td>Ch.22 — <em>&quot;đúng một chỗ ghi&quot;</em></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP27</td>
<td>Tránh tính năng đã lỗi thời</td>
<td>Ch.21 — IL <em>&quot;chỉ để đọc di sản&quot;</em></td>
<td align="center">✔</td>
</tr>
<tr>
<td>L1</td>
<td>Định nghĩa cách thụt lề</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L4</td>
<td>Định nghĩa quy tắc trình bày chung</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L16</td>
<td>Định nghĩa cách dùng ký tự tab</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L17</td>
<td>Mọi <code>IF</code> nên có <code>ELSE</code> — <strong>thấp</strong>, nhưng <strong>cao với phần mềm an toàn</strong></td>
<td>Mục N.5</td>
<td align="center">⚠</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="n5-ch-sách-lch-khi-plcopen-và-vì-sao">N.5 ⭐⭐ Chỗ sách lệch khỏi PLCopen — và vì sao</h2>
<p>⚠ Lệch không phải là sai. ⭐ Chính tài liệu PLCopen nói nó là <strong>cơ sở</strong> để mỗi đơn vị tự định quy ước
— miễn là <strong>chọn có lý do và viết ra</strong>. Dưới đây là bốn chỗ sách chọn khác, kèm lý do.</p>
<h3>Chữ hoa — N4 · và tiền tố — N2</h3>
<p>⭐ PLCopen <strong>gợi ý</strong>: viết HOA_CÓ_GẠCH cho hằng số và kiểu người dùng; viết <code>UpperCamelCase</code> cho tên
nhiều từ; và nếu có tiền tố thì chuyển sang <code>lowerCamelCase</code>. Sách chọn khác ở hai chỗ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Gợi ý của PLCopen</th>
<th>Sách chọn</th>
<th>⭐ Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Tên có tiền tố</td>
<td><code>diBoardStn1</code></td>
<td><code>DI_BoardStn1</code></td>
<td>⭐⭐ Tên tag trong sách <strong>là chữ in trên nhãn trong tủ</strong> và trên màn hình (Chương 44). Chữ HOA có gạch tách tiền tố đọc được từ xa, và khớp cách đánh số dây (Chương 49 mục 49.6; Chương 57)</td>
</tr>
<tr>
<td>Loại tiền tố</td>
<td>Thường là tiền tố <strong>kiểu</strong> — <code>x</code> cho BOOL, <code>i</code> cho INT</td>
<td>Tiền tố <strong>vai trò</strong> — <code>DI_</code> <code>DO_</code> <code>AI_</code> <code>M_</code> <code>T_</code> <code>Stn1_</code> · <code>Stn1.</code></td>
<td>⭐ Tiền tố vai trò trả lời câu người sửa máy cần hỏi nhất: <em>&quot;tín hiệu này từ đâu tới?&quot;</em></td>
</tr>
</tbody></table></div>
<p><strong>Hai cách đặt tiền tố, cùng một biến — ưu và nhược:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ví dụ</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>Tiền tố <strong>kiểu</strong></td>
<td><code>xClampUp</code> · <code>iCount</code> · <code>rPressure</code></td>
<td>Biết kiểu mà không cần tra khai báo</td>
<td>⚠ Đổi kiểu là <strong>đổi tên ở mọi chỗ</strong>; không nói gì về nguồn gốc tín hiệu</td>
</tr>
<tr>
<td>⭐ Tiền tố <strong>vai trò</strong></td>
<td><code>DI_Clamp1Up</code> · <code>C_Board</code> · <code>AI_AirPress</code></td>
<td>⭐ Nói ngay <strong>tín hiệu từ đâu</strong>: ngõ vào thật, cờ nội bộ, bộ đếm</td>
<td>Không nói kiểu — nhưng phần mềm lập trình nào cũng hiện kiểu khi di chuột</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Khuyến nghị:</strong> máy có nhiều I/O, nhiều người bảo trì → <strong>tiền tố vai trò</strong>. Thư viện khối dùng lại
ở nhiều dự án, không gắn I/O cụ thể → tiền tố kiểu cũng hợp lý. ⚠⚠ <strong>Đừng trộn hai loại trong cùng
một dự án</strong> — đó mới là thứ quy tắc N4 thật sự cấm.</p>
</blockquote>
<h3>Mọi <code>IF</code> có <code>ELSE</code> — L17</h3>
<p>⭐ PLCopen xếp quy tắc này mức <strong>thấp</strong>, nhưng <strong>cao với phần mềm an toàn</strong>: viết <code>ELSE</code> buộc người
viết nghĩ tới trường hợp điều kiện sai. Mã mẫu của sách <strong>không</strong> theo nó ở mọi chỗ, vì chức năng an
toàn trong sách <strong>không nằm trong chương trình PLC thường</strong> (Chương 47, 48).</p>
<p>⚡ Nhưng sách <strong>có</strong> dùng tinh thần của nó ở chỗ quan trọng nhất: khi một nhánh <strong>cố ý không làm gì</strong>,
sách viết nhánh đó ra, kèm một câu lệnh rỗng và một chú thích — đúng cách tài liệu PLCopen minh hoạ:</p>
<pre><code class="language-iecst">IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì: giữ bước, giữ ngõ ra
ELSE
    // … thân trình tự …
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Khi nào nên áp L17 đầy đủ:</strong> chương trình của <strong>PLC an toàn</strong>, và bất kỳ đoạn nào người thẩm định
sẽ đọc từng dòng. Ở đó một nhánh <code>ELSE</code> bị bỏ sót là một câu hỏi không ai trả lời.</p>
</blockquote>
<h3>Độ dài dòng — L11</h3>
<p>⭐ PLCopen gợi ý <strong>80 ký tự</strong>. Trong 2489 dòng mã ST của sách, chỉ <strong>3 dòng có phần mã vượt 80</strong>; 65
dòng khác dài hơn 80 là vì <strong>chú thích giảng giải</strong> ở cuối dòng — thứ chỉ có trong sách dạy, không có
trong dự án thật.</p>
<p>⭐ <strong>Trong dự án thật: giữ cả dòng, kể cả chú thích, dưới 80 ký tự.</strong></p>
<hr>
<h2 id="n6-các-quyt-đnh-hãy-t-đnh-nghĩa-câu-tr-li-ca-sách">N.6 ⭐⭐ Các quyết định &quot;hãy tự định nghĩa&quot; — câu trả lời của sách</h2>
<p>⭐ Đây là danh mục quyết định mà <strong>mọi đơn vị phải tự chốt</strong>. Cột cuối là lựa chọn của sách, dùng
được làm điểm khởi đầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Câu hỏi phải trả lời</th>
<th>Sách chọn</th>
</tr>
</thead>
<tbody><tr>
<td>N2</td>
<td>Có dùng tiền tố cho biến không, loại nào?</td>
<td>⭐ Tiền tố <strong>vai trò</strong>: <code>DI_</code> <code>DO_</code> <code>AI_</code> <code>AO_</code> <code>AX_</code> <code>NET_</code> · <code>M_</code> cờ nội bộ · <code>T_</code> bộ định thời · <code>C_</code> bộ đếm · <code>Stn1.</code> giao diện công bố của trạm (kiểu <code>ST_Station</code>) · <code>Stn1_</code> ruột của trạm (bước) · ⭐ tham số công thức <strong>không</strong> có tiền tố riêng: chúng là thành phần của cấu trúc <code>ActiveRecipe</code> kiểu <code>ST_Recipe</code> (Chương 29) — truy cập bằng tên, đúng CP1</td>
</tr>
<tr>
<td>N3</td>
<td>Từ nào <strong>không</strong> được dùng trong tên?</td>
<td>Từ khoá và tên lệnh chuẩn (<code>TON</code>, <code>MOVE</code>…) · từ mơ hồ không nói được gì: <code>Temp</code>, <code>Data</code>, <code>Test</code>, <code>Flag</code>, <code>Aux</code></td>
</tr>
<tr>
<td>N4</td>
<td>Viết hoa thế nào?</td>
<td>Tiền tố VIẾT HOA + <code>_</code> + <code>UpperCamelCase</code>: <code>DI_BoardStn1</code> · từ khoá VIẾT HOA: <code>IF</code>, <code>END_IF</code></td>
</tr>
<tr>
<td>N6</td>
<td>Tên dài bao nhiêu?</td>
<td>⭐ Tag của máy mẫu dài nhất <strong>16 ký tự</strong>; nên giữ <strong>≤ 25</strong> như PLCopen gợi ý</td>
</tr>
<tr>
<td>N7</td>
<td>Có dùng không gian tên không?</td>
<td>Không — không phải hệ nào cũng có (Chương 30)</td>
</tr>
<tr>
<td>N8</td>
<td>Bộ ký tự cho tên?</td>
<td>⭐ <strong>Chữ Latinh không dấu, số, gạch dưới.</strong> Tiếng Việt có dấu <strong>chỉ</strong> trong chú thích</td>
</tr>
<tr>
<td>N10</td>
<td>Tiền tố cho kiểu người dùng?</td>
<td><code>FB_</code> khối chức năng · <code>ST_</code> cấu trúc · <code>E_</code> kiểu liệt kê. ⚠ Tiền tố kiểu <strong>không</strong> dùng cho thể hiện: thể hiện của <code>FB_Cylinder2Pos</code> tên là <code>Clamp1</code> — tên cơ cấu trên máy — không phải <code>FB_Clamp1</code></td>
</tr>
<tr>
<td>C5</td>
<td>Ký tự chú thích?</td>
<td>⭐ Chỉ <code>//</code> — không dùng <code>(* *)</code>, nên không bao giờ có chú thích lồng nhau (C3)</td>
</tr>
<tr>
<td>C6</td>
<td>Chú thích bằng ngôn ngữ nào?</td>
<td>Tiếng Việt trong sách này. ⚠ <strong>Dự án có người nước ngoài bảo trì: tiếng Anh</strong></td>
</tr>
<tr>
<td>L1 · L16</td>
<td>Thụt lề thế nào?</td>
<td>⭐ <strong>4 dấu cách</strong>, không dùng tab</td>
</tr>
<tr>
<td>L4</td>
<td>Quy tắc trình bày chung?</td>
<td><code>END_IF;</code> có dấu chấm phẩy · <code>TRUE</code>/<code>FALSE</code> viết hoa · hằng thời gian dạng <code>T#500MS</code> · gọi khối <strong>có tên từng chân</strong> (L14)</td>
</tr>
<tr>
<td>L11</td>
<td>Dòng dài tối đa?</td>
<td>Phần mã ≤ 80; xem N.5</td>
</tr>
<tr>
<td>L3 · L6 · L9 · CP9</td>
<td>Giới hạn độ phức tạp?</td>
<td>Sách không đặt con số. ⭐ Gợi ý dùng được ngay: <strong>một nấc thang không vượt quá chiều rộng một màn hình</strong>; một POU đọc hết trong <strong>một lần cuộn</strong>; quá thì tách</td>
</tr>
<tr>
<td>CP23</td>
<td>Một POU tối đa bao nhiêu chân?</td>
<td>⭐ Khoảng <strong>10</strong>, như PLCopen gợi ý. Khối xy-lanh ở Chương 27 có <strong>11</strong> (6 vào, 5 ra) — nhỉnh hơn gợi ý, chấp nhận vì mỗi chân trả lời một câu người bảo trì hỏi thật; ⚠ quá ~12 thì tách khối</td>
</tr>
<tr>
<td>—</td>
<td>⭐ Tên chân của khối tự viết?</td>
<td>Khối thuộc một trong hai hợp đồng của PLCopen thì dùng <strong>đúng tên và đúng nghĩa</strong> của hợp đồng đó: <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code>/<code>ErrorID</code> (kích bằng sườn), <code>Enable</code>/<code>Valid</code> (theo mức — tắt là xoá ngõ ra). ⚠ <strong>Không mượn</strong> các tên đó cho nghĩa khác: chân cho phép của khối xy-lanh tên là <code>Permit</code>, không phải <code>Enable</code> (Chương 30 mục 30.5b)</td>
</tr>
<tr>
<td>CP24</td>
<td>Biến khai báo mà không dùng?</td>
<td>Xoá. Trình biên dịch nhiều hệ có cảnh báo cho chuyện này — <strong>bật nó lên</strong></td>
</tr>
<tr>
<td>L5</td>
<td>Tiếp điểm sau cuộn dây trong một nấc?</td>
<td>⭐ <strong>Không</strong> — cuộn dây luôn ở cuối nấc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách dùng bảng này cho đơn vị của bạn:</strong> chép nó ra, sửa cột cuối theo thực tế của đơn vị, rồi
<strong>ký duyệt</strong> như một tài liệu dự án (Phụ lục C). ⚡ Một quy ước chỉ có giá trị khi có người <strong>chịu
trách nhiệm</strong> về nó.</p>
</blockquote>
<hr>
<h2 id="n7-quy-ưc-mã-mu-ca-chính-cun-sách-này">N.7 ⭐ Quy ước mã mẫu của chính cuốn sách này</h2>
<p>⭐ Sách có hai loại khối mã, và bạn phải phân biệt được chúng trước khi chép:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nhận ra bằng</th>
<th>Chép vào phần mềm được không</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ví dụ hoàn chỉnh</strong></td>
<td>Dòng đầu là <code>// ✔ VÍ DỤ HOÀN CHỈNH</code></td>
<td>✅ <strong>Được</strong> — tự đủ khai báo; kiểu hay khối định nghĩa ở chương khác được ghi rõ ngay dòng thứ hai</td>
</tr>
<tr>
<td><strong>Đoạn trích</strong></td>
<td>Không có dòng đó — kể cả khi có <code>VAR … END_VAR</code></td>
<td>⚠ <strong>Không trực tiếp</strong> — tag lấy theo bảng I/O của máy mẫu (<strong>Phụ lục J</strong>); biến nội bộ tự suy ra từ ngữ cảnh; phần lược bớt đánh dấu <code>…</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bản trước của mục này</strong> định nghĩa <em>&quot;có <code>VAR … END_VAR</code> là hoàn chỉnh&quot;</em> — sai sự thật: nhiều khối
có <code>VAR</code> vẫn dùng tag không khai báo. Đợt 62 đổi sang <strong>dấu hiệu tường minh</strong>, để người đọc thấy ngay
và bộ kiểm biết khối nào phải nghiêm.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Vì sao không khai báo đầy đủ trong mọi khối:</strong> một đoạn ba dòng minh hoạ một ý, nếu kèm mười dòng
khai báo thì <strong>ý chính bị chìm</strong>. ⚡ Sách chọn giữ đoạn trích gọn, và bảo đảm <strong>mỗi chương dạy viết mã
(Chương 14–21, 24–30) có ít nhất một ví dụ hoàn chỉnh</strong> để bạn có một điểm xuất phát chép chạy được
(Chương 22, 23 dạy cách đọc mã và viết đặc tả).</p>
</blockquote>
<p><strong>Một ví dụ hoàn chỉnh phải thoả — và bộ kiểm <code>tools/kiem_cu_phap_st.py</code> kiểm từng điều:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Điều kiện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Mọi biến dùng tới đều <strong>khai trong chính khối</strong> — kể cả tag I/O, qua <code>VAR_GLOBAL</code> và <code>VAR_EXTERNAL</code></td>
<td>Chép vào một dự án trống là biên dịch được; và <code>VAR_EXTERNAL</code> biến sự phụ thuộc thành một dòng nhìn thấy được (Chương 11 mục 11.6)</td>
</tr>
<tr>
<td align="center">2</td>
<td>Mọi <strong>kiểu</strong> có thật — chuẩn, định nghĩa ở đâu đó trong sách, hoặc khối chuyển động <code>MC_*</code></td>
<td>Không có tên kiểu nào người đọc phải tự đoán</td>
</tr>
<tr>
<td align="center">3</td>
<td>Không có dấu lược <code>…</code> trong mã</td>
<td>Có lược thì là đoạn trích</td>
</tr>
<tr>
<td align="center">4</td>
<td>Không có biến cục bộ khai mà không dùng (CP24)</td>
<td>Rác trong khai báo làm người đọc tìm công dụng không có</td>
</tr>
<tr>
<td align="center">5</td>
<td>Sơ đồ LD, FBD hay SFC đi kèm: mọi tên có dấu gạch dưới trong sơ đồ đều đã khai</td>
<td>Phần khai báo và phần vẽ phải khớp nhau</td>
</tr>
</tbody></table></div>
<p>Và mọi khối — hoàn chỉnh hay trích — còn chịu các phép kiểm chung: khối cùng tên <strong>giống hệt từng chữ</strong>
ở mọi nơi; kiểu cấu trúc cùng tên <strong>cùng các trường</strong>; <code>biến.trường</code> phải là trường có thật; ⭐⭐ <strong>thể
hiện khối không được gọi bên trong nhánh <code>IF</code>/<code>CASE</code></strong> (Phụ lục B mục B.9b); đầu vào sườn không được là
hằng (<code>CLK := TRUE</code>, <code>Execute := TRUE</code>); và <code>CASE</code> theo một biến bước thì không được gán số cho biến bước
khác.</p>
<blockquote>
<p>⭐ <strong>Ví dụ hoàn chỉnh viết bằng ST và SFC còn được CHẠY THỬ</strong>, không chỉ kiểm cú pháp: một bộ chạy thử nhỏ
(<code>tools/chay_thu/</code>) chạy chính văn bản in trong sách, qua <strong>nhiều chu trình liên tiếp</strong>, giữ máy lâu,
cơ cấu kẹt, Reset khi lỗi còn nguyên. ⚡ Đợt 62 dùng nó tìm ra lỗi <em>&quot;<code>Done</code> của lệnh cũ&quot;</em> (Chương 26
Bẫy 7) — lỗi mà cả sáu bộ kiểm tĩnh đều không thấy. Từ đợt 63 nó chạy cả SFC dạng văn bản (Chương
21); ⚠ riêng ví dụ LD (Chương 15) mới được kiểm tĩnh.</p>
</blockquote>
<p><strong>Một quy ước tên của riêng mã mẫu:</strong> biến <strong>ruột</strong> của một trạm — bước, giới hạn thời gian bước — mang
tiền tố trạm (<code>Stn1_Step</code>). Trong dự án thật, đó là biến cục bộ của chương trình trạm và chỉ cần tên
<code>Step</code>; sách thêm <code>Stn1_</code> để mỗi đoạn trích <strong>đứng một mình vẫn biết là của trạm nào</strong>. Thứ trạm
<strong>công bố</strong> thì nằm trong một cấu trúc: <code>Stn1.Ready</code>, <code>Stn1.Fault</code> — kiểu <code>ST_Station</code> (Chương 11 mục
11.5, lý do ở Chương 30 mục 30.3).</p>
<hr>
<h3>Nguồn tham khảo phụ lục N</h3>
<ul>
<li><strong>PLCopen</strong> — <em>Coding Guidelines, version 1.0</em> (2016), 127 trang: toàn bộ 64 quy tắc trong năm
nhóm N · C · CP · L · E, kèm mức ưu tiên, lý do và ví dụ nên/không nên; phụ lục 1 xếp mọi quy tắc
theo mức ưu tiên. ⭐ Các con số gợi ý dẫn ở phụ lục này — <strong>80 ký tự</strong> một dòng (L11), khoảng <strong>10</strong>
chân một POU (CP23), tên tối đa <strong>25</strong> ký tự (N6) — lấy từ đó. Tải miễn phí từ trang của PLCopen.</li>
<li>Các phép đo trên mã mẫu của sách — số dòng, độ dài tag, tiền tố — do chính công cụ kiểm của dự án
thực hiện ở đợt rà 58 (xem nhật ký đối chiếu).</li>
</ul>
<blockquote>
<p>⚡ Tài liệu PLCopen dẫn nguồn cho từng quy tắc từ các bộ quy tắc của ngành phần mềm nói chung
(MISRA-C, JSF++) và từ công cụ phân tích tĩnh của một số hãng. ⭐ Nghĩa là nhiều quy tắc ở đây <strong>kiểm
được bằng công cụ</strong> — hãy tìm chức năng phân tích tĩnh trong phần mềm lập trình bạn dùng.</p>
</blockquote>
</div>
</div>

<button id="top-btn" onclick="window.scrollTo({top:0,behavior:'smooth'})"
        title="Về đầu trang">↑</button>

<script>
  var tocEl = document.getElementById('toc');

  // Highlight mục lục khi scroll
  const headings = document.querySelectorAll('h1, h2, h3');
  const tocLinks = document.querySelectorAll('#toc a');

  const observer = new IntersectionObserver(entries => {
    entries.forEach(entry => {
      if (entry.isIntersecting) {
        const id = entry.target.id;
        tocLinks.forEach(a => {
          a.style.color = a.getAttribute('href') === '#' + id
            ? '#e2e8f0' : '';
          a.parentElement.style.background = a.getAttribute('href') === '#' + id
            ? '#2a2d3e' : '';
        });
      }
    });
  }, { rootMargin: '-10% 0px -80% 0px' });

  headings.forEach(h => {
    if (h.id) observer.observe(h);
  });

  // Trên mobile: đóng drawer mục lục ngay khi chọn một mục
  tocLinks.forEach(a => {
    a.addEventListener('click', () => {
      if (window.matchMedia('(max-width: 820px)').matches) {
        tocEl.classList.remove('open');
      }
    });
  });

  // Ẩn/hiện nút top
  window.addEventListener('scroll', () => {
    document.getElementById('top-btn').style.opacity =
      window.scrollY > 400 ? '1' : '0';
  });

  // Đóng drawer bằng phím Esc
  document.addEventListener('keydown', (e) => {
    if (e.key === 'Escape') tocEl.classList.remove('open');
  });
</script>
</body>
</html>
