so với cách viết bằng biểu thức gọn. ⭐ Nhưng nó <strong>dễ hiểu và dễ gỡ lỗi hơn hẳn</strong> — và với phần mềm
máy, đó là đánh đổi <strong>đúng</strong>, đúng theo tiêu chí tổ chức ở mục trên: <em>ai sửa cỗ máy này lúc hai giờ
sáng?</em></p>
</blockquote>
<hr>
<h2 id="255c-đưng-đi-ca-li-cht-ngun-gom-mt-ch-xoá-qua-resetting">25.5c ⭐⭐ Đường đi của lỗi — chốt ở nguồn, gom một chỗ, xoá qua <code>Resetting</code></h2>
<p>Máy trạng thái ở mục 25.5 <strong>đọc</strong> một cờ <code>M_AnyFault</code>. Nhưng nó bỏ ngỏ hai câu hỏi: <strong>ai ghi cờ đó, và
ai xoá nó?</strong> ⚠ Trả lời sai hai câu này thì một máy trạng thái đúng từng dòng vẫn <strong>khoá chết</strong>.</p>
<h3>Ba cách hay gặp — cùng một bài toán</h3>
<p>Bài toán: DP-01 có ba nguồn lỗi — mất khí, một bước của trạm 1 quá giờ, trình tự về gốc quá giờ.</p>
<pre><code class="language-iecst">// ── A · Một cờ chung, SET/RESET ──
IF NOT DI_AirOK OR T_Stn1Step.Q OR T_Home.Q THEN
    M_AnyFault := TRUE;
END_IF;
IF DI_ResetPB AND DI_AirOK AND NOT T_Stn1Step.Q AND NOT T_Home.Q THEN
    M_AnyFault := FALSE;
END_IF;

// ── B · Mỗi nguồn ghi thẳng cờ chung ──
IF T_Stn1Step.Q THEN  Stn1.Fault := TRUE;  M_AnyFault := TRUE;  END_IF;   // trong trạm 1
IF T_Home.Q     THEN  M_AnyFault := TRUE;                       END_IF;   // trong trình tự về gốc

// ── C · Mỗi nguồn MỘT cờ của riêng nó, gom MỘT chỗ, xoá qua Resetting ──
IF M_ClearFaults THEN  Stn1.Fault := FALSE;  END_IF;       // chủ cờ: xoá TRƯỚC…
IF T_Stn1Step.Q  THEN  Stn1.Fault := TRUE;   END_IF;       // …phát hiện SAU
M_AnyFault := M_Alm_AirLow OR Stn1.Fault OR M_Alm_HomeTimeout;    // đúng MỘT chỗ gán
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — một cờ chung</td>
<td>Ngắn nhất</td>
<td>Mất thông tin <em>lỗi gì</em>. Nhánh RESET phải <strong>liệt kê lại</strong> mọi nguyên nhân — thêm một nguồn là sửa <strong>hai</strong> chỗ, quên chỗ thứ hai thì Reset xoá một lỗi còn nguyên nhân</td>
</tr>
<tr>
<td>B — mỗi nơi ghi thẳng</td>
<td>Đoạn nào cũng tự đứng được</td>
<td>⚠⚠ <strong>Nhiều nơi ghi một biến</strong>, và <strong>không ai xoá</strong> — chính là thứ gây khoá chết ở dưới</td>
</tr>
<tr>
<td>⭐ <strong>C — chốt ở nguồn, gom một chỗ</strong></td>
<td>Mỗi cờ <strong>một nơi ghi</strong>; biết đích danh lỗi gì; thêm nguồn = thêm một cờ và một vế <code>OR</code>; ⭐ <strong>không phụ thuộc thứ tự gọi</strong></td>
<td>Thêm một biến lệnh xoá, và <code>Resetting</code> phải kéo dài vài trăm mili-giây</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Sách dùng cách C</strong> — ở mọi chương về sau.</p>
<h3>⚠⚠ Vì sao cách B khoá chết máy</h3>
<p>Viết <code>Alarm → Resetting</code> với điều kiện <code>ResetPress AND NOT M_AnyFault</code>, trong khi cờ lỗi chỉ được
xoá <strong>bên trong</strong> <code>Resetting</code> — thì:</p>
<ol>
<li>Lỗi xảy ra → cờ chốt → <code>M_AnyFault</code> = TRUE → máy vào <code>Alarm</code>.</li>
<li>Muốn rời <code>Alarm</code> phải có <code>NOT M_AnyFault</code>.</li>
<li>Muốn <code>M_AnyFault</code> về FALSE phải vào được <code>Resetting</code>.</li>
</ol>
<p>⚡ Vòng tròn khép kín. <strong>Máy chỉ ra khỏi <code>Alarm</code> bằng cách tắt nguồn.</strong> Và ⚠ không phải chỉ lý thuyết:
cờ quá giờ của trạm được chốt ở một chỗ mà khi máy dừng thì <strong>không còn được thực thi</strong> — thân trình tự
bị cửa vào chặn lại (Chương 26), nên kể cả thêm dòng <em>&quot;xoá khi nguyên nhân hết&quot;</em> vào đó cũng vô ích:
dòng đó không bao giờ chạy.</p>
<blockquote>
<p>⭐ Mô phỏng từng vòng quét ba khối — nguồn lỗi, gom, tầng máy — ở <strong>cả sáu</strong> thứ tự gọi có thể: cách B
kẹt ở <code>Alarm</code> ở <strong>cả sáu</strong> với lỗi quá giờ, và với lỗi mất khí thì nhấn Reset một lần có thành công
hay không <strong>tuỳ vào thứ tự gọi</strong>. Cách C cho đúng kết quả ở cả sáu.</p>
</blockquote>
<h3>⭐ Ba quy tắc của cách C</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td><strong>Mỗi nguồn lỗi tự chốt cờ của chính nó</strong> — <code>M_Alm_…</code> cho nguồn chung, <code>Stn1.Fault</code> cho trạm, <code>.Fault</code> cho khối cơ cấu. Không ai khác ghi vào cờ đó</td>
<td>Một biến, một nơi ghi (Chương 10). Và cờ nói được <strong>lỗi gì</strong></td>
</tr>
<tr>
<td align="center">2</td>
<td>⭐ <strong><code>M_AnyFault</code> được GÁN đúng một chỗ</strong> — phép <code>OR</code> của mọi cờ, tính lại mỗi vòng, đặt <strong>sau</strong> tầng cơ cấu và <strong>trước</strong> tầng máy. Không nguồn nào ghi thẳng <code>M_AnyFault</code></td>
<td>Hai nơi cùng ghi thì phép gán chạy sau <strong>xoá mất</strong> lỗi của phép chạy trước</td>
</tr>
<tr>
<td align="center">3</td>
<td>⭐⭐ <strong>Xoá đi qua <code>Resetting</code>.</strong> Chủ cờ xoá cờ của mình <strong>khi thấy <code>M_ClearFaults</code></strong>, đặt dòng xoá <strong>trước</strong> dòng phát hiện</td>
<td>Nguyên nhân còn thì cờ chốt lại ngay trong vòng đó — <code>Resetting</code> nhìn thấy và đưa máy về <code>Alarm</code>. ⭐ Việc <em>&quot;nguyên nhân đã hết chưa&quot;</em> giao cho <strong>đúng nơi biết nguyên nhân</strong></td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Vì sao cách C không phụ thuộc thứ tự gọi:</strong> <code>M_ClearFaults</code> kéo dài <strong>nhiều vòng quét</strong>
(<code>T_Resetting</code>), nên chủ cờ đứng trước hay sau tầng máy đều kịp thấy nó; và tầng máy chỉ đọc kết quả
<strong>sau khi</strong> lệnh xoá đã tắt. Thời lượng 200 ms ở đoạn mã trên phải <strong>lớn hơn vài lần chu kỳ tác vụ chậm
nhất</strong> có chứa cờ lỗi (Chương 27 mục 27.6).</p>
<h3>Gom lỗi trên DP-01</h3>
<pre><code class="language-iecst">// ── GOM LỖI — đúng MỘT chỗ gán M_AnyFault; chạy SAU các nguồn lỗi, TRƯỚC tầng máy ──
M_AnyFault := M_Alm_AirLow                    // nguồn chung (Phụ lục L mục L.11)
              OR Stn1.Fault OR Stn2.Fault     // tầng trạm (Chương 26)
              OR M_Alm_HomeTimeout            // trình tự về gốc (Chương 28)
              OR M_Alm_StateInvalid;          // giám sát bit trạng thái (mục 25.5)
// Chương 27 thêm cờ của các khối cơ cấu: … OR Clamp1.Fault OR …
</code></pre>
<blockquote>
<p>⚡ <strong>Quy ước cho mọi đoạn trích từ đây về sau:</strong> mỗi nguồn lỗi chỉ viết dòng <strong>chốt</strong>
(<code>M_Alm_… := TRUE</code>). Dòng <strong>xoá</strong> luôn theo đúng một mẫu nên sách không lặp lại —
<code>IF M_ClearFaults AND &lt;nguyên nhân đã hết&gt; THEN M_Alm_… := FALSE; END_IF;</code> — đặt <strong>trước</strong> dòng chốt;
và mỗi cờ mới là <strong>một vế <code>OR</code></strong> thêm vào phép gom.</p>
</blockquote>
<blockquote>
<p>⭐ Đây chính là cách một khối cơ cấu tốt tự làm bên trong nó — <em>xoá trước, phát hiện sau</em> (khối
<code>FB_Cylinder2Pos</code> ở Chương 27 mục 27.3). Cách C chỉ là áp đúng nguyên tắc đó cho cả cỗ máy.</p>
</blockquote>
<hr>
<h2 id="256-trng-thái-máy-tng-và-trng-thái-tng-trm">25.6 Trạng thái máy tổng và trạng thái từng trạm</h2>
<p>DP-01 có <strong>hai trạm</strong>. Câu hỏi tự nhiên: một máy trạng thái hay ba?</p>
<p>Câu trả lời: <strong>ba</strong> — một cho máy tổng, một cho mỗi trạm — xếp thành hai tầng.</p>
<pre><code class="language-text">              ┌─────────────────────────────┐
              │   MachineState  (máy tổng)  │
              │   Idle / Running / Alarm …  │
              └──────────────┬──────────────┘
                             │  cho phép / cấm
              ┌──────────────┴──────────────┐
              ▼                             ▼
     ┌──────────────────┐          ┌──────────────────┐
     │  Stn1State       │          │  Stn2State       │
     │  (trạm tra keo)  │          │  (trạm sấy UV)   │
     │  Rỗng/Đang làm/  │          │  Rỗng/Đang làm/  │
     │  Chờ nhả         │          │  Chờ nhả         │
     └──────────────────┘          └──────────────────┘
</code></pre>
<p>Phân chia trách nhiệm rất rõ:</p>
<ul>
<li><strong>Máy tổng</strong> quản lý những gì áp cho <em>cả cỗ máy</em>: đã về gốc chưa, có lỗi không, người vận hành đang
cho phép chạy không. Nó <strong>cho phép hoặc cấm</strong>, không điều khiển chi tiết.</li>
<li><strong>Trạm</strong> quản lý <em>sản phẩm đang nằm ở trạm đó</em>: đã kẹp chưa, đã làm xong chưa, đã nhả chưa. Trạm
chỉ chạy khi máy tổng cho phép.</li>
</ul>
<p>Nhờ tách tầng, hai trạm <strong>chạy song song trên hai board khác nhau</strong> mà không giẫm chân nhau — ràng
buộc duy nhất giữa chúng là chỗ trống. Cách tổ chức tầng và cách hai trạm bắt tay là nội dung của
<strong>Chương 27</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ranh giới đúng: máy tổng <strong>không được</strong> biết trạm 1 đang ở bước nào. Nếu bạn thấy máy tổng phải đọc
<code>Stn1Step = 4</code> để ra quyết định, nghĩa là trách nhiệm đã bị đặt sai tầng.</p>
</blockquote>
<hr>
<h2 id="257-by-thưng-gp">25.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Quên hành động khi vào trạng thái</h3>
<p>Chuyển trạng thái được viết đúng, nhưng <strong>quên làm gì đó khi vào trạng thái mới</strong>. Ví dụ kinh điển:
chuyển sang <code>Alarm</code> mà quên tắt <code>M_CycleEnable</code>.</p>
<p>Kết quả: máy hiển thị đang lỗi, đèn đỏ sáng, còi kêu — mà <strong>chu trình vẫn chạy tiếp</strong>. Người vận hành
nhìn thấy hai thông tin mâu thuẫn và không biết tin cái nào.</p>
<p><strong>Cách phòng:</strong> cột &quot;hành động khi vào trạng thái&quot; trong bảng chuyển trạng thái là <strong>cột bắt buộc</strong>.
Bảng nào để trống cột đó thì coi như chưa điền xong.</p>
<h3>🔍 BẪY 2 — Trạng thái vào được nhưng không ra được</h3>
<p>Bạn định nghĩa <code>Alarm</code>, viết điều kiện vào rất kỹ, rồi để điều kiện ra là <code>DI_ResetPB</code>. Nhưng nếu
nguyên nhân lỗi <strong>vẫn còn</strong>, nhấn Reset sẽ chuyển sang <code>Resetting</code> rồi lập tức quay lại <code>Alarm</code>. Máy
nhấp nháy giữa hai trạng thái mỗi vòng quét, đèn chớp loạn, và không ai hiểu chuyện gì.</p>
<p>Ngược lại cũng có: điều kiện ra chặt tới mức không bao giờ thoả. Máy kẹt vĩnh viễn, phải tắt nguồn.</p>
<p><strong>Cách phòng — hai việc, làm cả hai:</strong></p>
<ol>
<li>Với <strong>mỗi</strong> trạng thái, tự hỏi: <em>&quot;làm cách nào ra khỏi đây? Nếu điều kiện đó không bao giờ tới thì
sao?&quot;</em> Mọi trạng thái phải có ít nhất một đường ra khả thi.</li>
<li>Với trạng thái xử lý (<code>Homing</code>, <code>Resetting</code>), đặt <strong>timeout</strong> — quá thời gian thì sang <code>Alarm</code> với
mã lỗi nói rõ kẹt ở đâu. Trạng thái không có đường thoát là trạng thái chưa thiết kế xong.</li>
<li>⭐ Kích Reset bằng <strong>sườn lên</strong>, không bằng mức: giữ nút là đủ cho một lần thử, không phải một
vòng lặp. Và để <code>Resetting</code> — không phải điều kiện vào của nó — quyết định còn lỗi hay không
(mục 25.5c).</li>
</ol>
<h3>🔍 BẪY 3 — Nhồi trình tự vào máy trạng thái</h3>
<p>Người mới hay tưởng mỗi <em>bước</em> của chu trình là một <em>trạng thái</em>, rồi tạo ra máy trạng thái ba mươi
trạng thái: <code>KepBoard</code>, <code>HaTrucZ</code>, <code>TraKeo</code>, <code>NangTrucZ</code>, <code>NhaKep</code>…</p>
<p>Đó là nhầm hai khái niệm khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Trạng thái máy</th>
<th>Bước trình tự</th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td>Máy đang ở <strong>chế độ</strong> nào?</td>
<td>Chu trình đang làm <strong>việc gì</strong>?</td>
</tr>
<tr>
<td>Ai quan tâm</td>
<td>Người vận hành, đèn tháp, phân quyền</td>
<td>Chương trình, khi chạy tự động</td>
</tr>
<tr>
<td>Số lượng điển hình</td>
<td>5–7</td>
<td>10–40</td>
</tr>
<tr>
<td>Đổi khi nào</td>
<td>Người vận hành thao tác, hoặc có lỗi</td>
<td>Cơ cấu báo xong việc</td>
</tr>
</tbody></table></div>
<p>Cách đúng: <strong>trạng thái <code>Running</code> chứa một trình tự bên trong nó</strong>. Máy trạng thái quản lý chế độ;
trình tự bên trong quản lý các bước. Chương 26 xây phần trình tự đó.</p>
<h3>🔍 BẪY 4 — Cho phép chuyển tiếp không có trong bảng</h3>
<p>Bảng chuyển trạng thái liệt kê những chuyển tiếp <strong>hợp lệ</strong>. Nhưng nếu code cho phép gán
<code>MachineState := Idle</code> từ bất cứ đâu, thì bảng chỉ là tài liệu — không phải ràng buộc.</p>
<p>Nguy hiểm cụ thể: một đoạn code phụ nào đó đặt <code>MachineState := Idle</code> khi đang <code>Alarm</code>, và <strong>lỗi biến
mất mà nguyên nhân còn nguyên</strong>.</p>
<p><strong>Cách phòng:</strong> chỉ gán <code>MachineState</code> <strong>bên trong khối <code>CASE</code></strong> (hoặc trong các nấc chuyển tiếp đã
định danh). Dùng công cụ tham chiếu chéo để soát: mọi chỗ ghi vào <code>MachineState</code> phải khớp
đúng một dòng trong bảng. Đây là ứng dụng trực tiếp của quy tắc &quot;mỗi biến chỉ được ghi ở nơi đã định&quot;
ở Chương 10.</p>
<h3>🔍 BẪY 5 — Trạng thái không phản ánh ra ngoài</h3>
<p>Máy trạng thái chạy đúng, nhưng người vận hành <strong>không nhìn thấy nó</strong>. Đèn tháp bật theo một logic
riêng, màn hình hiển thị theo logic khác.</p>
<p>Kết quả: máy ở <code>Hold</code> mà đèn xanh vẫn sáng. Người vận hành tưởng máy đang chạy, đứng chờ, mười phút
sau mới phát hiện.</p>
<p><strong>Cách phòng:</strong> đèn tháp và dòng trạng thái trên màn hình phải <strong>suy ra trực tiếp từ biến trạng thái</strong>,
không tính lại từ điều kiện khác:</p>
<pre><code class="language-iecst">DO_LampGreen  := (MachineState = Running);
DO_LampYellow := (MachineState = Idle) OR (MachineState = Hold)
                 OR (MachineState = Homing) OR (MachineState = Uninitialized);
DO_LampRed    := (MachineState = Alarm) OR (MachineState = Resetting);
</code></pre>
<p>Ba dòng, không điều kiện phụ — đúng ba dòng ở phần 4 của chương trình mục 25.5. Đèn <strong>không thể</strong> nói khác biến trạng thái.</p>
<hr>
<h2 id="258-khác-bit-gia-các-hãng">25.8 Khác biệt giữa các hãng</h2>
<p>Khái niệm máy trạng thái <strong>không phụ thuộc hãng</strong> — nó là cách tổ chức tư duy, không phải tính năng
của phần mềm. Nhưng công cụ hỗ trợ thì khác nhau, và khác đủ để ảnh hưởng tới cách bạn hiện thực.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kiểu liệt kê</strong> <em>(enumeration)</em></td>
<td>Có, khai báo trong SCL</td>
<td>Hạn chế hơn — thường dùng hằng số có tên</td>
<td>Không có kiểu liệt kê thật; dùng hằng số có tên</td>
<td>Có <code>TYPE</code> liệt kê đầy đủ</td>
</tr>
<tr>
<td><strong>Lệnh <code>CASE</code></strong></td>
<td>Có trong SCL</td>
<td>Có trong ST của GX Works3</td>
<td>Có trong routine ST</td>
<td>Có</td>
</tr>
<tr>
<td><strong>Ngôn ngữ SFC sẵn có</strong></td>
<td><strong>S7-GRAPH</strong></td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC theo chuẩn</td>
</tr>
<tr>
<td><strong>Xem trạng thái trực tuyến</strong></td>
<td>Hiện tên nếu dùng kiểu liệt kê</td>
<td>Thường hiện số</td>
<td>Hiện giá trị tag</td>
<td>Hiện tên nếu dùng kiểu liệt kê</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Hệ không có kiểu liệt kê thì làm gì?</strong>
Dùng <strong>hằng số có tên</strong>, và tuyệt đối không viết số trần trong code: <code>STATE_IDLE := 10</code>,
<code>STATE_HOMING := 20</code>. Bạn mất khả năng hiện tên khi giám sát trực tuyến, nên bù lại bằng cách
<strong>hiển thị tên trạng thái trên màn hình vận hành</strong> (Chương 44) — người vận hành và người bảo trì
cần cái tên đó hơn bạn nhiều.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về SFC — cả ba hãng lớn đều có, nhưng nó không phải câu trả lời cho chương này.</strong>
SFC diễn đạt <strong>trình tự</strong> rất tốt (Chương 26). Nó diễn đạt <strong>chế độ máy</strong> kém, vì máy trạng thái ở
chương này cần đường &quot;từ <strong>mọi</strong> trạng thái đều nhảy được vào <code>Alarm</code>&quot; — thứ mà SFC phải vẽ rất
rườm rà. Cách thường gặp trong thực tế, và cũng là khuyến nghị của sách: <strong>chế độ máy dùng <code>CASE</code>;
trình tự bên trong chế độ <code>Running</code> thì dùng SFC hoặc <code>CASE</code>.</strong></p>
<p>Thêm một lý do thực dụng: S7-GRAPH và các gói SFC tương đương ở hãng khác <strong>thường nằm trong gói
bản quyền riêng hoặc ấn bản phần mềm cao hơn</strong>. Kiểm trước khi thiết kế dựa vào nó (Chương 13).</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<h2 id="259-bng-cht-dùng-khi-thit-k-máy-mi">25.9 Bảng chốt — dùng khi thiết kế máy mới</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc phải làm</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>tập trạng thái</strong></td>
<td>Có 5–7 trạng thái, mỗi cái đặt tên bằng một từ người vận hành hiểu</td>
</tr>
<tr>
<td>2</td>
<td>Vẽ <strong>sơ đồ chuyển tiếp</strong></td>
<td>Mọi trạng thái có ít nhất một đường vào và một đường ra</td>
</tr>
<tr>
<td>3</td>
<td>Điền <strong>bảng chuyển trạng thái</strong> đủ 4 cột</td>
<td>Không dòng nào để trống cột &quot;hành động khi vào&quot;</td>
</tr>
<tr>
<td>4</td>
<td>Thêm dòng <strong>&quot;mọi trạng thái → Alarm&quot;</strong></td>
<td>Đã liệt kê hết các nguồn lỗi</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>timeout</strong> cho mọi trạng thái xử lý</td>
<td><code>Homing</code>, <code>Resetting</code> đều có</td>
</tr>
<tr>
<td>6</td>
<td>Chọn cách hiện thực</td>
<td>Theo tiêu chí <em>ai sẽ bảo trì</em>, không theo sở thích</td>
</tr>
<tr>
<td>7</td>
<td>Nối <strong>đèn tháp và màn hình</strong> thẳng vào biến trạng thái</td>
<td>Không có logic đèn riêng</td>
</tr>
<tr>
<td>8</td>
<td>Soát <strong>mọi chỗ ghi vào biến trạng thái</strong></td>
<td>Khớp đúng số dòng của bảng</td>
</tr>
<tr>
<td>9</td>
<td>⭐⭐ Kiểm <strong>bất biến</strong> đủ ba vế cho từng trạng thái</td>
<td>Đã bật · vừa được đưa vào · chưa bị đưa ra</td>
</tr>
<tr>
<td>10</td>
<td>⚠⚠ <strong>Viết ra thứ tự ưu tiên</strong> của các chuyển tiếp</td>
<td><code>Alarm</code> → <code>Stopping</code> → quy trình; có comment</td>
</tr>
<tr>
<td>11</td>
<td>Với bit trạng thái: <strong>cưỡng chế ưu tiên tường minh</strong></td>
<td>Đường ưu tiên thấp kèm <em>&quot;và đường cao không đúng&quot;</em></td>
</tr>
<tr>
<td>12</td>
<td>⭐⭐ Soát <strong>đường đi của lỗi</strong></td>
<td>Mỗi nguồn chốt cờ riêng; <code>M_AnyFault</code> gán <strong>đúng một chỗ</strong>; <code>Resetting</code> xoá (mục 25.5c)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2510-t-kim">25.10 Tự kiểm</h2>
<ol>
<li>Giải thích cho một đồng nghiệp: vì sao bốn cờ độc lập <strong>chắc chắn</strong> sẽ dẫn tới trạng thái vô nghĩa,
còn một biến trạng thái thì không? Trả lời bằng <strong>con số</strong>, không bằng cảm tính.</li>
<li>Vẽ lại <strong>bảy trạng thái và các chuyển tiếp</strong> không nhìn sách.</li>
<li>Vì sao <code>Resetting</code> đi tới <code>Homing</code> chứ <strong>không</strong> về thẳng <code>Idle</code>? Hậu quả nếu cắt ngắn là gì?</li>
<li>Vì sao <strong>mọi</strong> trạng thái đều phải có đường vào <code>Alarm</code>? Cho một ví dụ lỗi phát sinh ngoài <code>Running</code>.</li>
<li>Phân biệt <strong>trạng thái máy</strong> với <strong>bước trình tự</strong> — cho một ví dụ của mỗi loại trên DP-01.</li>
<li>Bạn phải viết bằng ladder vì đội bảo trì chỉ đọc được ladder. <strong>Hai việc bắt buộc</strong> để cách bit
trạng thái không quay lại đúng vấn đề của cờ rải rác là gì?</li>
<li>Máy đang <code>Hold</code> mà đèn xanh vẫn sáng. Nguyên nhân gốc nằm ở đâu, và sửa thế nào cho lỗi này <strong>không
thể</strong> tái diễn?</li>
<li>⭐⭐ Phát biểu <strong>bất biến</strong> mà mọi cách hiện thực máy trạng thái đều phải cưỡng chế. Thiếu mỗi
 trong ba vế thì sinh ra lỗi gì?</li>
<li>⚠⚠ Từ một trạng thái có hai đường ra, cả hai điều kiện cùng đúng ở <strong>cùng một vòng quét</strong>. Với
 <code>CASE</code> thì cái nào thắng? Với <strong>bit trạng thái</strong> thì sao? ⭐ Nêu cách cưỡng chế ưu tiên cho cách
 thứ hai.</li>
<li>⭐ Vì sao chuyển tiếp <strong>về <code>Alarm</code></strong> phải đứng trên cùng trong thứ tự ưu tiên?</li>
</ol>
<p>Câu 1 và câu 3 là hai câu phân loại. Câu 1 kiểm tra bạn hiểu <em>vì sao</em> chứ không chỉ <em>làm thế nào</em>; câu
3 kiểm tra bạn có phản xạ về an toàn khi khởi động lại — thứ Chương 28 sẽ khai triển.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 26 — Thiết kế theo lưu đồ &amp; bit trình tự.</strong> Chương này dựng khung <em>chế độ</em> của máy. Bên trong
trạng thái <code>Running</code> còn một chu trình gồm hàng chục bước — Chương 26 xây phần đó, kèm cách xử lý nhánh
song song và cách phát hiện bế tắc bằng timeout từng bước.</p>
<hr>
<h3>Nguồn tham khảo chương 25</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: lệnh <code>CASE</code>, kiểu liệt kê,
và ngôn ngữ SFC. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: phân biệt các loại lệnh dừng
và yêu cầu về khởi động lại có chủ ý — cơ sở cho quyết định <code>Resetting → Homing</code> ở mục 25.3.</li>
<li>Đặc tả trình tự và danh sách chức năng an toàn của DP-01 — Phụ lục J.</li>
<li><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, ch. 12 <em>State Based Design</em>: ba cách
chuyển sơ đồ trạng thái sang ladder (<strong>block logic</strong> · <strong>state equations</strong> · <strong>state-transition
equations</strong>), ⭐⭐ <strong>bất biến của phương trình trạng thái</strong> (mục 25.5b), và ⚠ <strong>ladder có ưu tiên</strong>
khi nhiều chuyển tiếp cùng đúng. Cũng là nguồn cho đánh đổi <em>&quot;dài hơn và kém hiệu quả hơn, nhưng dễ
hiểu và dễ gỡ lỗi hơn&quot;</em> của cách bit trạng thái.</li>
</ul>
<blockquote>
<p>⚡ Bảy trạng thái ở mục 25.3 là <strong>mô hình thực dụng đã được rút gọn cho máy tự động hoá rời rạc</strong>,
không phải một mô hình chuẩn hoá bắt buộc. Máy của bạn có thể cần bớt hoặc thêm — điều bắt buộc là
<em>một biến, một trạng thái</em>, không phải con số bảy.</p>
</blockquote>
<!-- SECTION: ch26_luu_do_va_bit_trinh_tu -->
<hr>
<h1 id="chương-26-thit-k-theo-lưu-đ-bit-trình-t">Chương 26 — Thiết kế theo lưu đồ &amp; bit trình tự</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="261-bài-toán-máy-đng-im-không-báo-gì">26.1 Bài toán: máy đứng im, không báo gì</h2>
<p>DP-01 đang chạy sản xuất. Đột nhiên nó <strong>dừng lại</strong>. Đèn xanh vẫn sáng — máy vẫn ở trạng thái <code>Running</code>.
Không có báo động. Không có gì trên màn hình. Chuyền không chạy, kẹp không động, board nằm im.</p>
<p>Kỹ thuật viên tới. Mở phần mềm, xem trực tuyến. Chương trình đang chạy bình thường, thời gian quét bình
thường, không có lỗi CPU. Máy chỉ đơn giản là <strong>không làm gì cả</strong>.</p>
<p>Mất bốn mươi phút để tìm ra: trình tự đang kẹt ở bước chờ <code>DI_Clamp1Up</code>. Cảm biến reed trên xy-lanh kẹp
bị lỏng vít, tụt ra khỏi rãnh. Kẹp đã lên thật, nhưng cảm biến không báo. Trình tự chờ một tín hiệu
sẽ <strong>không bao giờ tới</strong>, và nó sẵn sàng chờ như vậy tới hết ca.</p>
<p>Bốn mươi phút đó là <strong>hoàn toàn tránh được</strong>. Nếu mỗi bước có thời gian tối đa, màn hình đã hiện ngay
từ giây thứ ba: <em>&quot;Bước S1.40 quá thời gian — chờ DI_Clamp1Up&quot;</em>. Kỹ thuật viên đi thẳng tới cảm biến,
siết vít, hai phút xong.</p>
<p>Chương này dạy cách xây trình tự — và bài học ở trên là <strong>quy tắc trung tâm của nó</strong>.</p>
<hr>
<h2 id="262-t-lưu-đ-ti-bit-bưc">26.2 Từ lưu đồ tới bit bước</h2>
<p>Chương 25 cho máy các <strong>chế độ</strong> <em>(modes)</em>. Bên trong chế độ <code>Running</code> là một <strong>chu trình</strong> <em>(cycle)</em>
gồm hàng chục <strong>bước</strong> <em>(step)</em> nối tiếp nhau. Đó là thứ chương này xây.</p>
<p>Ba từ sẽ lặp lại suốt chương, nên chốt nghĩa ngay:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>Tiếng Anh</th>
<th>Nghĩa trong chương này</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bước</strong></td>
<td><em>step</em></td>
<td>Một trạng thái của chu trình; tại mỗi thời điểm chu trình đang ở đúng một bước</td>
</tr>
<tr>
<td><strong>Điều kiện chuyển</strong></td>
<td><em>transition (condition)</em></td>
<td>Điều kiện để rời bước hiện tại sang bước kế — phải là <strong>phản hồi thật</strong></td>
</tr>
<tr>
<td><strong>Khoá lẫn</strong></td>
<td><em>interlock</em></td>
<td>Điều kiện chặn, cấm một hành động xảy ra dù trình tự có muốn</td>
</tr>
<tr>
<td><strong>Bit trình tự</strong></td>
<td><em>sequence bit / step bit</em></td>
<td>Cách hiện thực: mỗi bước là một bit, hoặc một số hiệu bước</td>
</tr>
</tbody></table></div>
<h3>Bắt đầu bằng lưu đồ, không bằng code</h3>
<p><strong>Lưu đồ</strong> <em>(flowchart)</em> là cách rẻ nhất để phát hiện thiếu sót. Vẽ bằng bút mất năm phút; sửa một sai
lầm trong code đã viết mất nửa ngày.</p>
<p>Lưu đồ cho trạm 1 của DP-01, dạng đơn giản nhất:</p>
<pre><code class="language-text">      ┌─────────────┐
      │  Chờ board  │◄────────────────┐
      └──────┬──────┘                 │
             │ DI_BoardStn1 = 1       │
      ┌──────▼──────┐                 │
      │  Nâng chặn  │                 │
      └──────┬──────┘                 │
             │ DI_Stop1Up = 1         │
      ┌──────▼──────┐                 │
      │   Nâng kẹp  │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Up = 1        │
      ┌──────▼──────┐                 │
      │  Xử lý board│                 │
      └──────┬──────┘                 │
             │ xong                   │
      ┌──────▼──────┐                 │
      │   Hạ kẹp    │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Dn = 1        │
      ┌──────▼──────┐                 │
      │ Chờ trạm 2  │                 │
      │   sẵn sàng  │                 │
      └──────┬──────┘                 │
             │ Stn2.Ready = 1         │
      ┌──────▼──────┐                 │
      │  Hạ chặn,   │                 │
      │ chuyển board│─────────────────┘
      └─────────────┘
</code></pre>
<p>Hai thứ cần chú ý ngay trên lưu đồ này:</p>
<ul>
<li><strong>Mỗi mũi tên có một điều kiện</strong>, và điều kiện đó là <strong>tín hiệu phản hồi thật</strong> — <code>DI_Stop1Up</code>,
<code>DI_Clamp1Up</code> — chứ không phải một khoảng thời gian. Đây là nguyên tắc từ Chương 17, và nó quyết
định trình tự có đáng tin hay không.</li>
<li><strong>Bước &quot;Chờ trạm 2 sẵn sàng&quot;</strong> đọc <code>Stn2.Ready</code> — giao diện công bố của trạm 2, không phải biến nội
bộ của nó (Chương 27).</li>
</ul>
<h3>Chuyển lưu đồ thành bit bước</h3>
<p>Mỗi ô trong lưu đồ thành một <strong>bước</strong> <em>(step)</em>. Có hai cách lưu bước đang chạy, và chúng có cùng bản
chất với hai cách ở Chương 25:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Biến số bước</strong></th>
<th><strong>Bit bước</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Lưu bằng</td>
<td>Một biến số nguyên <code>Stn1_Step</code></td>
<td>Mỗi bước một bit <code>S1_10</code>, <code>S1_20</code>…</td>
</tr>
<tr>
<td>Bất biến &quot;một bước&quot;</td>
<td>Được bảo đảm</td>
<td>Phải tự cưỡng chế</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Structured Text</td>
<td>Ladder</td>
</tr>
</tbody></table></div>
<p>Với biến số bước, mã bước nên <strong>cách nhau 10</strong> để về sau chèn thêm bước mà không phải đánh số lại:</p>
<pre><code class="language-text">0   — chờ board
10  — nâng chặn
20  — nâng kẹp
30  — xử lý board
40  — hạ kẹp
50  — chờ trạm 2
60  — hạ chặn, chuyển board
</code></pre>
<p>Cần chèn một bước giữa 20 và 30? Dùng 25. Không phải sửa gì khác.</p>
<h3>Quy tắc bất biến của trình tự</h3>
<blockquote>
<p><strong>Một bước bật thì mọi bước khác tắt.</strong></p>
<p>Với biến số bước, điều này tự nhiên đúng. Với bit bước, mỗi chuyển tiếp phải <strong>bật bit mới và tắt
bit cũ trong cùng một nấc thang</strong> — giống hệt quy tắc ở Chương 25, và cũng cần một nấc giám sát
đếm số bit đang bật.</p>
</blockquote>
<hr>
<h3>⭐ Bit bước bằng ladder — nấc thang mà bảng trên nói tới</h3>
<p>Bảng ở trên ghi <em>bit bước hợp với <strong>Ladder</strong></em>, và quy tắc bất biến nói <em>&quot;bật bit mới và tắt bit cũ
trong cùng một nấc&quot;</em>. ⭐ Đây là nấc thang đó:</p>
<pre><code class="language-text">   S1_10       DI_Stop1Up                                        S1_20
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_10
                                                  └────────────────( R )──

   S1_20       DI_Clamp1Up                                        S1_30
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_20
                                                  └────────────────( R )──
</code></pre>
<p>⭐ Đọc: <em>&quot;đang ở bước 10 <strong>và</strong> chặn đã lên → sang bước 20, đồng thời tắt bước 10.&quot;</em></p>
<blockquote>
<p>⭐⭐ <strong>Vì sao hai cuộn <code>( S )</code> và <code>( R )</code> phải nằm trên CÙNG một nấc:</strong> nếu tách ra hai nấc, giữa
hai nấc đó ⚠ <strong>có một khoảnh khắc hai bit cùng bật</strong> — và mọi nấc thang đọc bit bước nằm giữa
chúng sẽ thấy trạng thái không hợp lệ.</p>
<p>⚡ Đây chính là <strong>bất biến &quot;một bước bật, mọi bước khác tắt&quot;</strong> ở trên, viết ra thành hình.</p>
</blockquote>
<p>⭐ Và nấc giám sát bất biến — <strong>luôn có, không bao giờ bỏ</strong>:</p>
<pre><code class="language-text">   [ ĐẾM số bit bước đang bật ]  →  Stn1_StepCount

   Stn1_StepCount &lt;&gt; 1                                          M_SeqFault
 ────────┤ ├─────────────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Không có nấc giám sát này thì bit bước là cách viết nguy hiểm.</strong> ⭐ Với biến số bước, bất biến
<strong>do kiểu dữ liệu bảo đảm</strong>; với bit bước, <strong>không ai bảo đảm cả</strong> — một lỗi làm hai bit cùng bật
thì hai nhánh trình tự chạy song song, và triệu chứng là máy làm những việc <strong>không theo thứ tự
nào</strong>.</p>
<p>⚡ Đây là cái giá thật của việc chọn bit bước, và nó là lý do Chương 25 mục 25.4 khuyên cân nhắc
kỹ trước khi chọn.</p>
</blockquote>
<h2 id="262a-có-hãng-coi-bit-bưc-là-mt-loi-thit-b-riêng">26.2a ⭐ Có hãng coi bit bước là một LOẠI THIẾT BỊ riêng</h2>
<p>⭐ Ở mục trên, bit bước là những cờ nhớ thường mà bạn tự đặt tên (<code>S1_10</code>, <code>S1_20</code>…). ⚡ Nhưng có
hãng đưa hẳn khái niệm này xuống tầng thiết bị: Mitsubishi có loại thiết bị <strong><code>S</code> — <em>step relay</em></strong>,
sinh ra đúng để làm bit bước, dùng kèm chương trình SFC.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Bit bước bằng <strong>cờ nhớ thường</strong></th>
<th>Bit bước bằng <strong>thiết bị chuyên dụng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ưu</td>
<td>⭐ Chạy ở <strong>mọi hệ</strong>, không phụ thuộc hãng; đặt tên tuỳ ý</td>
<td>Công cụ của hãng <strong>hiểu</strong> nó: xem trạng thái bước, gỡ rối trình tự</td>
</tr>
<tr>
<td>Nhược</td>
<td>⚠ Không công cụ nào biết đó là bit bước — bạn <strong>tự giám sát bất biến</strong></td>
<td>⚠⚠ <strong>Khoá vào một hãng</strong>, và có <strong>luật dùng riêng</strong> phải nhớ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là một cái bẫy rất cụ thể của loại thiết bị đó.</strong> ⭐ Trong ST, gán thẳng
<code>M0 := S0;</code> <strong>không hợp lệ</strong> — phải viết <code>IF S0 THEN M0 := TRUE; ELSE M0 := FALSE; END_IF;</code>.
⚠ Với dạng chỉ định theo cụm, còn phải <strong>khai đúng kích thước dữ liệu</strong> nữa.</p>
<p>⚡ ⭐ Bài học tổng quát, không phải bài học về một hãng: <strong>khi một khái niệm được hạ xuống thành
thiết bị riêng, nó được công cụ hỗ trợ tốt hơn nhưng cũng mang theo luật riêng.</strong> ⚠ Đọc tài liệu
lệnh trước khi dùng — đừng suy từ thói quen với cờ nhớ thường.</p>
</blockquote>
<hr>
<h2 id="262b-phương-pháp-th-hai-và-bit-khi-nào-nó-hp-l-mi-là-phn-khó">26.2b ⭐ Phương pháp thứ hai — và biết KHI NÀO nó hợp lệ mới là phần khó</h2>
<p>Cách ở mục trên — lưu đồ rồi bit bước — là cách <strong>mặc định đúng</strong> cho máy tự động hoá. Nhưng có một
phương pháp thiết kế thứ hai, và bạn sẽ gặp nó trong tài liệu lẫn trong code người khác:</p>
<blockquote>
<p>⭐ <strong>Thiết kế theo sơ đồ thời gian</strong> <em>(timing diagram)</em>: vẽ các ngõ ra theo trục thời gian, đánh dấu
các mốc quan trọng, rồi đặt một timer cho mỗi mốc.</p>
</blockquote>
<p><strong>Năm bước:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Hiểu quy trình</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Xác định <strong>ngõ ra nào phụ thuộc thời gian</strong></td>
</tr>
<tr>
<td>3</td>
<td>Vẽ <strong>sơ đồ thời gian</strong> cho các ngõ ra đó</td>
</tr>
<tr>
<td>4</td>
<td>Gán <strong>một timer cho mỗi mốc</strong> ngõ ra bật hoặc tắt</td>
</tr>
<tr>
<td>5</td>
<td>Viết logic đọc giá trị timer để bật/tắt ngõ ra</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Điều kiện áp dụng — đọc kỹ dòng này trước khi dùng</h3>
<blockquote>
<p>⭐⭐ <strong>Sơ đồ thời gian chỉ hợp lệ cho quy trình PHỤ THUỘC DUY NHẤT VÀO THỜI GIAN.</strong></p>
<p>⚠ Nếu quy trình có <strong>phản hồi thật</strong> — cảm biến báo cơ cấu đã tới nơi, công tắc hành trình, tín hiệu
xong việc — thì ⚠⚠ <strong>dùng sơ đồ thời gian là quay lại đúng sai lầm lớn nhất ở Chương 17</strong>:
<em>&quot;chờ 2 giây chắc kẹp xong rồi&quot;</em>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại quy trình</th>
<th>Ví dụ</th>
<th>Phương pháp đúng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Có phản hồi thật</td>
<td>⭐ <strong>DP-01</strong> — mọi bước đều có cảm biến xác nhận</td>
<td>⭐ <strong>Lưu đồ → bit bước</strong> (mục 26.2)</td>
</tr>
<tr>
<td>Thuần thời gian, <strong>không có gì để đo</strong></td>
<td>Cửa tự động không cảm biến vị trí · đèn giao thông · chu trình xả rửa theo thời gian</td>
<td>Sơ đồ thời gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phép thử một câu:</strong> ⚠ <em>&quot;Có cảm biến nào cho tôi biết bước này đã xong chưa?&quot;</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trả lời</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Có</strong></td>
<td>⭐ Dùng phản hồi đó. Timer chỉ để <strong>báo lỗi</strong> (mục 26.4)</td>
</tr>
<tr>
<td><strong>Không, và không lắp được</strong></td>
<td>Sơ đồ thời gian là hợp lệ — ⚠ nhưng <strong>ghi rõ trong đặc tả rằng bước này không được xác nhận</strong></td>
</tr>
<tr>
<td><em>&quot;Có nhưng lắp thêm thì tốn&quot;</em></td>
<td>⚠⚠ <strong>Đây là quyết định của người trả tiền, không phải của người lập trình</strong> (Chương 23)</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⚡ <strong>Vì sao vẫn phải biết phương pháp này dù hiếm dùng:</strong> bạn sẽ <strong>đọc phải nó</strong> trong chương trình
của người khác. Thấy một chuỗi timer nối tiếp không kèm phản hồi nào, ⭐ câu hỏi đầu tiên không phải
<em>&quot;viết lại thế nào&quot;</em> mà là ⚠ <strong>&quot;quy trình này có gì để đo không?&quot;</strong></p>
<p>⭐ Nếu <strong>có</strong> mà tác giả cũ không dùng — đó là <strong>nợ kỹ thuật cần trả</strong> (Chương 22).
Nếu <strong>không có</strong> — thiết kế đó <strong>đúng</strong>, và bạn suýt viết lại một thứ vốn không sai.</p>
</blockquote>
<hr>
<h2 id="263-trên-máy-mu-dp-01">26.3 Trên máy mẫu DP-01</h2>
<p>Trình tự trạm 1, viết bằng biến số bước:</p>
<pre><code class="language-iecst">// ── Trình tự trạm 1 — chỉ chạy khi tầng máy cho phép (Chương 27) ──
//    ⭐ Yêu cầu phát ở CHUYỂN TIẾP (hành động khi vào bước); thân bước chỉ CHỜ kết quả
IF NOT M_CycleEnable THEN
    ;                                         // ⭐ CỐ Ý: giữ nguyên bước, không tiến
ELSE

    CASE Stn1_Step OF

      0:  // Chờ board tới
          Stn1.Ready := TRUE;                     // giao diện công bố
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 OR M_DryRun THEN
              Stn1.Ready     := FALSE;
              Stn1.Busy      := TRUE;
              M_Stn1_StopReq := TRUE;             // → 10: nâng chặn — yêu cầu, khối cơ cấu thực hiện
              Stn1_Step      := 10;
          END_IF;

     10:  // Chờ chặn lên
          IF Stop1.Done THEN
              M_Stn1_ClampReq := TRUE;            // → 20: nâng kẹp
              Stn1_Step       := 20;
          END_IF;

     20:  // Chờ kẹp lên
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board  (nội dung xử lý ở lát cắt sau)
          IF M_Stn1_ProcessDone THEN
              M_Stn1_ClampReq := FALSE;           // → 40: hạ kẹp
              Stn1_Step       := 40;
          END_IF;

     40:  // Chờ kẹp xuống
          IF Clamp1.Done THEN
              Stn1.BoardDone := TRUE;             // → 50: công bố board đã xong
              Stn1_Step      := 50;
          END_IF;

     50:  // Chờ trạm 2 sẵn sàng  ← điểm đồng bộ giữa hai trạm
          IF Stn2.Ready THEN
              M_Stn1_StopReq := FALSE;            // → 60: hạ chặn, yêu cầu chuyền chạy
              M_Stn1_ConvReq := TRUE;
              Stn1_Step      := 60;
          END_IF;

     60:  // Chờ board rời trạm
          IF NOT DI_BoardStn1 THEN
              M_Stn1_ConvReq := FALSE;
              Stn1.BoardDone := FALSE;
              Stn1_Step      := 0;                // quay lại chờ board mới
          END_IF;

    END_CASE;

END_IF;
</code></pre>
<p>Ba điểm thiết kế trong đoạn trên, mỗi cái đều nối tới một chương khác:</p>
<ul>
<li><strong>Không có dòng nào ghi <code>DO_…</code></strong> — trạm chỉ nêu yêu cầu, khối cơ cấu thực hiện (Chương 27, quy tắc Q3).</li>
<li><strong>Mọi chuyển tiếp dùng phản hồi thật</strong> — <code>Stop1.Done</code>, <code>DI_BoardStn1</code> — không dùng timer (Chương 17).</li>
<li>⭐⭐ <strong>Yêu cầu phát ở CHUYỂN TIẾP, không phát trong thân bước.</strong> Mỗi bước chỉ <strong>chờ</strong> kết quả của yêu
cầu đã phát lúc vào bước — đúng cột <em>&quot;hành động khi vào trạng thái&quot;</em> của bảng chuyển trạng thái
(Chương 25). ⚠ Viết kiểu <em>&quot;trong bước 10: nâng chặn, rồi <code>IF Stop1.Done</code>&quot;</em> thì trình tự <strong>nhảy qua
bước mà không chờ</strong> — Bẫy 7 giải thích vì sao.</li>
<li><strong>Cờ <code>M_DryRun</code> ở bước 0</strong> cho phép chạy khô không có board (Chương 28).</li>
</ul>
<p>Nhưng đoạn code trên vẫn <strong>chưa xong</strong>. Nó thiếu đúng thứ đã gây ra sự cố ở mục 26.1.</p>
<hr>
<h2 id="264-timeout-tng-bưc-cơ-ch-báo-li-không-phi-cơ-ch-điu-khin">26.4 Timeout từng bước — cơ chế báo lỗi, không phải cơ chế điều khiển</h2>
<p>Đây là mục quan trọng nhất của chương.</p>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Mỗi bước phải có thời gian tối đa. Quá thời gian → báo lỗi, nêu rõ kẹt ở bước nào và chờ gì.</strong></p>
<p>Timeout <strong>không</strong> dùng để chuyển bước. Nó chỉ dùng để <strong>phát hiện rằng chuyển tiếp đã không xảy ra</strong>.</p>
</blockquote>
<p>Phân biệt này quyết định trình tự có an toàn hay không:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Timeout <strong>báo lỗi</strong> ✓</th>
<th>Timeout <strong>chuyển bước</strong> ✗</th>
</tr>
</thead>
<tbody><tr>
<td>Khi cơ cấu chậm bất thường</td>
<td>Báo lỗi, dừng máy, người xử lý</td>
<td><strong>Đi tiếp như không có gì</strong></td>
</tr>
<tr>
<td>Khi cảm biến hỏng</td>
<td>Báo rõ cảm biến nào</td>
<td>Đi tiếp, máy làm việc trên giả định sai</td>
</tr>
<tr>
<td>Khi cơ cấu kẹt cơ khí</td>
<td>Báo lỗi, tránh làm hỏng thêm</td>
<td>Bước sau tác động lên cơ cấu đang kẹt</td>
</tr>
</tbody></table></div>
<p>Cột phải chính là sai lầm ở Chương 17: <em>&quot;chờ 2 giây chắc kẹp xong rồi&quot;</em>. Nó biến một cơ chế phát hiện
lỗi thành một cơ chế <strong>giấu lỗi</strong>.</p>
<h3>Cách hiện thực — một bộ đếm dùng chung</h3>
<p>Không cần một timer cho mỗi bước. Một timer dùng chung, tự đặt lại mỗi khi bước đổi — và <strong>gọi đúng
một lần</strong> mỗi vòng quét (Chương 17, Bẫy 5):</p>
<pre><code class="language-iecst">VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào của trình tự,
//    vì lúc máy đang Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault := FALSE;
END_IF;

// ── Thời gian cho phép của từng bước ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;              // 0 = không giới hạn (chờ board)
   10:   Stn1_StepLimit := T#3S;              // nâng chặn
   20:   Stn1_StepLimit := T#3S;              // nâng kẹp
   30:   Stn1_StepLimit := T#60S;             // xử lý board
   40:   Stn1_StepLimit := T#3S;              // hạ kẹp
   50:   Stn1_StepLimit := T#0S;              // chờ trạm 2 — không giới hạn
   60:   Stn1_StepLimit := T#10S;             // chuyển board đi
END_CASE;

// ── Chạy timer: bước vừa đổi thì IN = FALSE đúng MỘT vòng → timer tự xoá về 0;
//    trình tự đang bị giữ (M_CycleEnable tắt, Chương 25) thì IN = FALSE suốt → không báo giả ──
T_StepTimeout(IN := M_CycleEnable
                    AND (Stn1_StepLimit &gt; T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;              // GHI LẠI bước bị kẹt
    Stn1.Fault     := TRUE;                   // cờ của TRẠM — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong><code>M_CycleEnable</code> trong <code>IN</code> là có chủ ý.</strong> Máy đang giữ (Hold) thì bước không tiến — nhưng đó
không phải bước bị kẹt. Thiếu điều kiện này, giữ máy quá 3 giây ở bước 20 là báo lỗi giả. ⚠⚠ Còn
đặt bộ định thời vào <strong>bên trong</strong> nhánh bị giữ thì tệ hơn: lúc chạy tiếp nó tính luôn cả thời gian
đã giữ và báo lỗi <strong>ngay khi vừa bấm Start</strong> (Chương 17 mục 17.3, Phụ lục B mục B.9b).</p>
</blockquote>
<h3>⭐ Các con số 3 s, 60 s, 10 s lấy ở đâu</h3>
<p>Trong khối trên chúng là <strong>số tròn để thấy cơ chế</strong>. Trên máy thật, mỗi loại bước có một cách đặt —
quy tắc thực dụng của nghề, đo rồi chỉnh:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại bước</th>
<th>Giới hạn</th>
</tr>
</thead>
<tbody><tr>
<td>Chờ một cơ cấu</td>
<td>Giới hạn của <strong>khối cơ cấu</strong> cộng 1–2 s — để lỗi cụ thể hơn (xy-lanh nào) báo trước; mục 26.5b làm đúng vậy</td>
</tr>
<tr>
<td>Chờ quy trình — tra keo, sấy</td>
<td><strong>Giới hạn trên của công thức × 1,5</strong> — theo giới hạn, không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả</td>
</tr>
<tr>
<td>Chờ hệ khác — máy trước, trạm sau</td>
<td>Không giới hạn ở bước; giám sát ở tầng máy (mục dưới)</td>
</tr>
</tbody></table></div>
<p>Giá trị thiết kế ban đầu của DP-01 nằm ở Phụ lục J mục J.3; cách đo và đặt lại khi máy đã chạy được —
Phụ lục O mục O.7 và O.8.</p>
<h3>Hai bước cố ý <strong>không</strong> đặt giới hạn</h3>
<p>Bước 0 (chờ board) và bước 50 (chờ trạm 2) đặt <code>T#0S</code> — nghĩa là chờ vô hạn. Đây là <strong>quyết định có
chủ ý</strong>, không phải bỏ sót:</p>
<ul>
<li><strong>Bước 0</strong> chờ board từ máy trước. Không có board là chuyện bình thường — máy trước có thể đang thay
lô. Báo lỗi ở đây là báo động giả.</li>
<li><strong>Bước 50</strong> chờ trạm 2 xong. Trạm 2 chậm hơn là chuyện bình thường trong pipeline (Chương 27).</li>
</ul>
<p>Nhưng chờ vô hạn có rủi ro riêng, nên cần <strong>giám sát ở tầng khác</strong>: nếu máy không cho ra sản phẩm nào
trong một khoảng thời gian dài, tầng máy báo <em>&quot;máy đứng chờ&quot;</em> — một cảnh báo mức thấp, không phải lỗi
dừng máy. ⭐ <em>&quot;Dài&quot;</em> là bao nhiêu: điểm xuất phát <strong>5 lần chu kỳ đích</strong> — DP-01 là 60 s; sau một tuần
chạy, đặt lại bằng khoảng nghỉ dài nhất đã thấy khi máy trước dừng bình thường, cộng 50 % (Phụ lục O
mục O.8). Cách này phân biệt được <strong>chờ hợp lệ</strong> với <strong>kẹt thật</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO — thông báo lỗi phải nói ba điều</strong>
Không đủ: <em>&quot;Lỗi trạm 1&quot;</em>. Đủ: <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>.</p>
<pre><code class="language-text">&quot;S1.20 quá thời gian (3 giây) — chờ DI_Clamp1Up.
 Kiểm tra: cảm biến reed kẹp trạm 1, áp suất khí, xy-lanh có kẹt không.&quot;
</code></pre>
<p>Dòng thứ hai biến bốn mươi phút mò mẫm thành hai phút. Việc viết nó tốn ba mươi giây.</p>
</blockquote>
<hr>
<h2 id="265-nhánh-song-song-và-đim-hp-nht">26.5 Nhánh song song và điểm hợp nhất</h2>
<p>Đôi khi hai việc chạy được <strong>cùng lúc</strong> — làm song song thì chu kỳ ngắn hơn.</p>
<p>Ví dụ ở DP-01: sau khi xử lý xong, có thể <strong>hạ kẹp</strong> và <strong>thông báo cho trạm 2</strong> cùng lúc, thay vì làm
tuần tự.</p>
<h3>Cách viết nhánh song song</h3>
<p>Tách thành hai chuỗi bước độc lập, mỗi chuỗi một biến bước riêng, rồi <strong>hợp nhất</strong> khi cả hai xong:</p>
<pre><code class="language-iecst">// Nhánh A: hạ kẹp
CASE Stn1_BranchA OF
   0:  IF M_ParallelStart THEN
           M_Stn1_ClampReq := FALSE;                         // phát ở CHUYỂN TIẾP (Bẫy 7)
           Stn1_BranchA    := 10;
       END_IF;
  10:  IF Clamp1.Done THEN Stn1_BranchA := 99; END_IF;    // 99 = nhánh xong
END_CASE;

// Nhánh B: chuẩn bị dữ liệu cho trạm 2
CASE Stn1_BranchB OF
   0:  IF M_ParallelStart THEN Stn1_BranchB := 10; END_IF;
  10:  Stn1_ResultData := …;
       Stn1_BranchB := 99;
END_CASE;

// ── Điểm hợp nhất: chờ CẢ HAI nhánh xong ──
IF Stn1_BranchA = 99 AND Stn1_BranchB = 99 THEN
    Stn1_BranchA := 0;
    Stn1_BranchB := 0;
    Stn1_Step    := 50;
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Vùng song song có hai lối ra, không phải một.</strong> Lối ra bình thường là điểm hợp nhất ở trên —
nó xoá cả hai biến nhánh. ⚠ Lối ra thứ hai là <strong>lỗi hoặc huỷ chu trình giữa chừng</strong>: trình tự bị kéo
về bước chờ trong khi <code>Stn1_BranchA</code> vẫn nằm ở 10. Chu trình sau, nhánh A <strong>chạy tiếp ngay</strong> — hạ
kẹp đúng lúc không ai yêu cầu. ⭐ Đây chính là quy tắc L7 của PLCopen cho SFC (<em>&quot;đóng đúng nhánh song
song&quot;</em>, Chương 21) viết lại cho <code>CASE</code>: <strong>mọi chỗ đưa <code>Stn1_Step</code> về 0 cũng phải đưa mọi biến nhánh
về 0</strong> — gom việc đó vào <strong>một</strong> đoạn <em>&quot;huỷ chu trình&quot;</em> duy nhất, đừng rải ra từng nơi.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>LƯU Ý — đừng song song hoá thứ không cần</strong>
Nhánh song song làm code khó đọc và khó gỡ lỗi hơn hẳn. Chỉ dùng khi <strong>đo được</strong> rằng nó rút ngắn
chu kỳ đáng kể (Chương 55). Song song hoá hai bước mỗi bước 200 ms trong một chu kỳ 12 giây là công
sức bỏ đi.</p>
</blockquote>
<hr>
<h2 id="265b-ghép-li-trình-t-trm-1-hoàn-chnh">26.5b ⭐⭐ Ghép lại — trình tự trạm 1 hoàn chỉnh</h2>
<p>Mục 26.3 là thân trình tự, 26.4 là giám sát thời gian, 26.5 là lối ra thứ hai của một vùng dở dang.
Dưới đây là cả ba ghép thành <strong>một chương trình chép vào phần mềm được</strong>, cộng thêm thứ mà ba mục kia
chưa có: <strong>một chỗ duy nhất huỷ chu trình</strong>, khi tầng máy ra lệnh (Chương 25).</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — trình tự trạm 1 của DP-01, ghép mục 26.3 và 26.4 thành một chương trình
//   Cần thêm: kiểu ST_Station (Chương 11 mục 11.5); khối FB_Cylinder2Pos, và tầng cơ cấu gọi
//   Stop1, Clamp1 mỗi vòng quét (Chương 27 mục 27.3)
VAR_GLOBAL
    DI_BoardStn1       : BOOL;
    M_CycleEnable      : BOOL;             // tầng máy cho trình tự chạy (Chương 25)
    M_AbortCycle       : BOOL;             // tầng máy huỷ chu trình (Chương 25)
    M_ClearFaults      : BOOL;             // lệnh xoá cờ lỗi (Chương 25 mục 25.5c)
    M_DryRun           : BOOL;             // chạy khô — không có board (Chương 28)
    M_Stn1_ProcessDone : BOOL;             // xử lý board xong — nội dung ở các lát cắt sau
    M_Stn1_StopReq     : BOOL;             // ⭐ YÊU CẦU gửi tầng cơ cấu — trạm không ghi DO_
    M_Stn1_ClampReq    : BOOL;
    M_Stn1_ConvReq     : BOOL;
    Stop1              : FB_Cylinder2Pos;  // tầng cơ cấu GỌI; trạm chỉ ĐỌC .Done
    Clamp1             : FB_Cylinder2Pos;
    Stn1               : ST_Station;       // giao diện công bố — CHỈ trạm 1 ghi
    Stn2               : ST_Station;       // trạm 1 chỉ ĐỌC
END_VAR

PROGRAM Prg_Stn1Dispense
VAR_EXTERNAL
    DI_BoardStn1                                      : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults        : BOOL;
    M_DryRun, M_Stn1_ProcessDone                      : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq, M_Stn1_ConvReq   : BOOL;
    Stop1, Clamp1                                     : FB_Cylinder2Pos;
    Stn1, Stn2                                        : ST_Station;
END_VAR
VAR
    Stn1_Step      : INT;                  // ⚠⚠ bước — ruột của trạm, KHÔNG giữ qua mất điện
    Stn1_StepPrev  : INT;
    Stn1_StepLimit : TIME;
    T_StepTimeout  : TON;
END_VAR

// ── 1 · Huỷ chu trình — MỘT chỗ duy nhất đưa bước và yêu cầu về trạng thái nghỉ ──
IF M_AbortCycle THEN
    Stn1_Step       := 0;
    M_Stn1_ClampReq := FALSE;                  // hạ kẹp TRƯỚC…
    M_Stn1_ConvReq  := FALSE;
    IF Clamp1.Done AND NOT Clamp1.Valve THEN   // Done của lệnh HẠ — không phải Done cũ của lệnh nâng
        M_Stn1_StopReq := FALSE;               // …kẹp hạ hẳn rồi mới hạ chặn (Chương 28, va chạm V1)
    END_IF;
    Stn1.Ready     := FALSE;
    Stn1.Busy      := FALSE;
    Stn1.BoardDone := FALSE;
END_IF;

// ── 2 · Xoá cờ lỗi của trạm khi tầng máy ra lệnh — ngoài cửa vào (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault     := FALSE;
    Stn1.FaultStep := 0;
END_IF;

// ── 3 · Giám sát thời gian bước — gọi MỖI vòng, NGOÀI cửa vào (mục 26.4) ──
CASE Stn1_Step OF
    10, 20, 40: Stn1_StepLimit := T#5S;      // chờ chặn, chờ kẹp — DÀI HƠN giới hạn 3 s của khối
                                             // cơ cấu: lỗi cụ thể nhất (xy-lanh nào) báo trước
    30:         Stn1_StepLimit := T#60S;     // xử lý board
    60:         Stn1_StepLimit := T#10S;     // chuyển board đi
ELSE
    Stn1_StepLimit := T#0S;                  // bước 0 và 50: chờ vô hạn, CÓ CHỦ Ý
END_CASE;

T_StepTimeout(IN := M_CycleEnable
                    AND (Stn1_StepLimit &gt; T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;             // ⭐ GHI LẠI bước bị kẹt
    Stn1.Fault     := TRUE;                  // cờ của TRẠM — gom vào M_AnyFault (Chương 25)
END_IF;

// ── 4 · MỘT cửa vào: tầng máy chưa cho phép thì GIỮ NGUYÊN bước và yêu cầu ──
//    ⭐ Yêu cầu phát ở CHUYỂN TIẾP — hành động khi vào bước; thân bước chỉ CHỜ kết quả
IF NOT M_CycleEnable THEN
    ;                                        // ⭐ CỐ Ý không làm gì
ELSE
    CASE Stn1_Step OF
      0:  // Chờ board tới
          Stn1.Ready := TRUE;
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 OR M_DryRun THEN
              Stn1.Ready     := FALSE;
              Stn1.Busy      := TRUE;
              M_Stn1_StopReq := TRUE;        // → 10: nâng chặn
              Stn1_Step      := 10;
          END_IF;

     10:  // Chờ chặn lên
          IF Stop1.Done THEN
              M_Stn1_ClampReq := TRUE;       // → 20: nâng kẹp
              Stn1_Step       := 20;
          END_IF;

     20:  // Chờ kẹp lên
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board
          IF M_Stn1_ProcessDone THEN
              M_Stn1_ClampReq := FALSE;      // → 40: hạ kẹp
              Stn1_Step       := 40;
          END_IF;

     40:  // Chờ kẹp xuống
          IF Clamp1.Done THEN
              Stn1.BoardDone := TRUE;        // → 50: công bố board đã xong
              Stn1_Step      := 50;
          END_IF;

     50:  // Chờ trạm 2 trống — đọc GIAO DIỆN của trạm 2, không đọc bước của nó
          IF Stn2.Ready THEN
              M_Stn1_StopReq := FALSE;       // → 60: hạ chặn, cho chuyền chạy
              M_Stn1_ConvReq := TRUE;
              Stn1_Step      := 60;
          END_IF;

     60:  // Chờ board rời trạm
          IF NOT DI_BoardStn1 THEN
              M_Stn1_ConvReq := FALSE;
              Stn1.BoardDone := FALSE;
              Stn1.DoneCount := Stn1.DoneCount + 1;
              Stn1_Step      := 0;
          END_IF;

    ELSE
        Stn1_Step := 0;                      // giá trị lạ → về trạng thái đã biết (Chương 20)
    END_CASE;
END_IF;
END_PROGRAM
</code></pre>
<p>⭐ Chương trình này <strong>đã được chạy thử</strong> cùng tầng máy của Chương 25 và khối xy-lanh của Chương 27,
trên một mô hình chặn, kẹp, board đơn giản — theo thứ tự gọi của Chương 27 mục 27.6:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kịch bản</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Hai board <strong>liên tiếp</strong></td>
<td>Cả hai đủ chu trình 0 → 60 → 0, <code>DoneCount</code> = 2, không lỗi</td>
</tr>
<tr>
<td>⚠ Giữ máy <strong>10 giây</strong> ở bước 20 (giới hạn 5 s)</td>
<td><strong>Không</strong> báo lỗi giả lúc đang giữ, và <strong>không</strong> báo lỗi ngay khi chạy tiếp — bộ định thời nằm ngoài cửa vào, điều kiện giữ nằm trong <code>IN</code> (mục 26.4)</td>
</tr>
<tr>
<td>Kẹp <strong>kẹt</strong></td>
<td>Khối <code>Clamp1</code> báo lỗi ở giây thứ 3 (mã 1) — <strong>trước</strong> lưới 5 s của trạm; Reset khi còn kẹt → cờ chốt lại, máy quay về <code>Alarm</code></td>
</tr>
<tr>
<td>Gỡ kẹt, Reset → về gốc</td>
<td>Van kẹp tắt <strong>trước</strong>; van chặn chỉ tắt <strong>sau</strong> khi kẹp đã về gốc thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Lần chạy thử đầu tiên tìm ra một lỗi thật — trong chính đoạn 26.3 của bản trước.</strong> Khi yêu cầu
được phát <strong>trong thân</strong> bước 10 rồi đọc <code>Stop1.Done</code> ngay sau đó, trình tự đi từ bước 10 sang 30
<strong>trong hai vòng quét</strong>, không chờ chặn cũng không chờ kẹp. Bẫy 7 mổ xẻ nguyên nhân. ⭐ Và lần chạy
thử thứ hai tìm ra <strong>cùng lỗi đó</strong> trong đoạn huỷ chu trình của chính chương trình này lúc còn là bản
nháp — nên điều kiện hạ chặn mới là <code>Clamp1.Done AND NOT Clamp1.Valve</code>: <em>Done của lệnh hạ</em>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Giới hạn của bước chờ cơ cấu là 5 s, dài hơn giới hạn 3 s của khối xy-lanh — có chủ ý.</strong> Hai
tầng cùng canh một việc với cùng một con số thì <strong>thứ tự quét</strong> quyết định tầng nào báo trước. Đặt
bước dài hơn để lỗi <strong>cụ thể nhất</strong> — xy-lanh nào, mã gì — luôn tới trước; bước là lưới an toàn thứ
hai, bắt những gì khối cơ cấu không thấy.</p>
</blockquote>
<hr>
<h2 id="266-b-tc">26.6 Bế tắc</h2>
<p><strong>Bế tắc</strong> <em>(deadlock)</em> là tình huống hai bên cùng chờ nhau, và không bên nào tiến được.</p>
<p>Ở máy nhiều trạm, dạng phổ biến nhất:</p>
<pre><code class="language-text">Trạm 1 ở bước 50:  &quot;chờ trạm 2 sẵn sàng&quot;   →  chờ  Stn2.Ready
Trạm 2 ở bước 0:   &quot;chờ board tới&quot;          →  chờ  DI_BoardStn2
</code></pre>
<p>Nghe có vẻ ổn — trạm 2 chờ board, trạm 1 sẽ gửi board sang. Nhưng nếu ai đó viết trạm 2 công bố
<code>Stn2.Ready</code> <strong>chỉ khi đã có board</strong> (nhầm &quot;sẵn sàng&quot; thành &quot;đang bận&quot;), thì:</p>
<ul>
<li>Trạm 1 chờ <code>Stn2.Ready</code> — không lên vì trạm 2 chưa có board.</li>
<li>Trạm 2 chờ board — không tới vì trạm 1 đang chờ.</li>
</ul>
<p><strong>Cả hai đứng im vĩnh viễn</strong>, và cả hai đều ở bước &quot;chờ không giới hạn&quot; nên không báo lỗi. Đây chính
là dạng nguy hiểm nhất: máy im lặng.</p>
<h3>Ba biện pháp, dùng cả ba</h3>
<p><strong>Một — định nghĩa giao diện cho đúng.</strong> <code>Stn2.Ready</code> phải nghĩa là <em>&quot;tôi trống và nhận được board
mới&quot;</em>, và phải <strong>bằng TRUE khi trạm 2 rỗng</strong>. Sai nghĩa ở đây là gốc của bế tắc trên.</p>
<p><strong>Hai — giám sát &quot;máy đứng chờ&quot; ở tầng máy.</strong> Đã nêu ở mục 26.4: nếu không sản phẩm nào ra trong một
khoảng dài, báo cảnh báo kèm <strong>trạng thái mọi trạm</strong>:</p>
<pre><code class="language-text">&quot;Máy đứng chờ 120 giây.  Trạm 1: bước 50 (chờ trạm 2).  Trạm 2: bước 0 (chờ board).&quot;
</code></pre>
<p>Một dòng như vậy làm bế tắc <strong>lộ ngay ra</strong>, thay vì phải đi tìm.</p>
<p><strong>Ba — vẽ đồ thị chờ khi thiết kế.</strong> Với mỗi bước chờ, vẽ mũi tên tới thứ nó đang chờ. <strong>Nếu đồ thị có
vòng kín, bạn có bế tắc tiềm tàng</strong> — kể cả khi nó chưa xảy ra trong thử nghiệm. Cách kiểm này làm
được trên giấy, trước khi viết code.</p>
<hr>
<h2 id="267-by-thưng-gp">26.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Bước không có timeout</h3>
<p>Bẫy trung tâm của chương, đã mổ xẻ ở mục 26.4. Nhắc lại vì nó là bẫy hay gặp nhất và tốn thời gian
nhất: <strong>mọi bước chờ cơ cấu phải có giới hạn thời gian</strong>, và mọi bước cố ý chờ vô hạn phải được giám
sát ở tầng máy.</p>
<h3>🔍 BẪY 2 — Dùng timeout để chuyển bước</h3>
<pre><code class="language-iecst">// ✗ SAI — timer thay cho phản hồi
IF T_Wait.Q THEN
    Stn1_Step := 30;         // &quot;chắc kẹp lên rồi&quot;
END_IF;
</code></pre>
<p>Trình tự này chạy đúng khi mọi thứ bình thường, và <strong>hỏng âm thầm</strong> khi cơ cấu chậm hoặc kẹt. Bước sau
sẽ tác động lên một cơ cấu chưa ở đúng vị trí.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — phản hồi để chuyển, timeout để báo lỗi
IF Clamp1.Done THEN
    Stn1_Step := 30;
END_IF;
// timeout xử lý riêng, đặt Stn1.Fault
</code></pre>
<h3>🔍 BẪY 3 — Đánh số bước liền nhau</h3>
<p>Đánh 1, 2, 3, 4… rồi cần chèn một bước giữa 2 và 3. Bạn phải đánh số lại toàn bộ, và mọi tham chiếu
tới số bước — trong thông báo lỗi, trong màn hình, trong tài liệu — đều sai.</p>
<p>Ba kiểu đánh số đều có người dùng. Cùng một trình tự 5 bước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Trông ra sao</th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Liền nhau</strong></td>
<td><code>1, 2, 3, 4, 5</code></td>
<td>Ngắn; hợp với <code>CASE</code> có kiểm đủ nhánh</td>
<td>⚠⚠ <strong>Chèn một bước là đánh số lại tất cả</strong> — kéo theo thông báo lỗi, màn hình, tài liệu</td>
</tr>
<tr>
<td>⭐ <strong>Cách 10</strong></td>
<td><code>10, 20, 30, 40, 50</code></td>
<td>⭐ Chèn được <strong>9 bước</strong> vào giữa mà không đụng gì khác</td>
<td>Số lớn hơn; ⚠ chèn quá 9 lần vào cùng một khe thì hết chỗ</td>
</tr>
<tr>
<td><strong>Cách 100 theo trạm</strong></td>
<td><code>110…150</code> cho trạm 1, <code>210…250</code> cho trạm 2</td>
<td>⭐⭐ <strong>Nhìn số là biết trạm nào</strong> — rất lợi khi thông báo lỗi ghi số bước</td>
<td>Số dài; ⚠ giới hạn 9 trạm nếu dùng ba chữ số</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Cách 10 là lựa chọn mặc định tốt</strong>: chi phí bằng không, và nó giải quyết đúng vấn đề hay gặp
nhất. ⚡ Máy từ ba trạm trở lên thì <strong>cách 100 theo trạm</strong> đáng giá hơn, vì mã lỗi <code>S230 quá thời gian</code> tự nói ra <em>trạm 2, bước 30</em> mà không cần tra.</p>
<p>⚠ Dù chọn kiểu nào, <strong>ghi quy ước đó vào hồ sơ máy</strong> — người sửa sau bạn sẽ chèn bước, và họ cần
biết khe trống nằm ở đâu.</p>
<h3>🔍 BẪY 4 — Không ghi lại bước bị kẹt</h3>
<p>Trình tự báo lỗi rồi <strong>đặt lại bước về 0</strong>. Thông tin quan trọng nhất — kẹt ở bước nào — mất luôn.</p>
<p>Luôn có một biến <code>Stn1.FaultStep</code> giữ lại bước lúc xảy ra lỗi, và biến đó <strong>chỉ được xoá khi Reset</strong>.
Đây là phiên bản thu nhỏ của &quot;chụp ảnh trạng thái lúc sự cố&quot; ở Chương 28.</p>
<h3>🔍 BẪY 5 — Trình tự tự chạy khi máy không cho phép</h3>
<p>Đoạn code ở mục 26.3 mở đầu bằng:</p>
<pre><code class="language-iecst">IF NOT M_CycleEnable THEN
    ;          // cố ý: giữ nguyên bước
ELSE
    …
</code></pre>
<p>Thiếu nhánh đó thì trình tự <strong>vẫn chạy khi máy đang <code>Alarm</code> hoặc <code>Hold</code></strong> — vì máy trạng thái ở tầng
trên không tự chặn được tầng dưới. Đây là ứng dụng của quy tắc Q1 ở Chương 27: tầng trên <em>cho phép</em>,
tầng dưới <em>phải kiểm tra sự cho phép đó</em>.</p>
<p>Chú ý nhánh đó <strong>giữ nguyên bước</strong>, không đặt về 0. Nhờ vậy khi được phép chạy lại, trình tự tiếp
tục đúng chỗ — đó là điều làm <code>Hold</code> khác <code>Stop</code> (Chương 25). ⭐ Và nó viết bằng một nhánh <code>IF</code>, không
bằng <code>RETURN</code>, để POU chỉ có một điểm thoát (Phụ lục N, quy tắc CP14).</p>
<h3>🔍 BẪY 6 — Nhánh song song không hợp nhất đúng</h3>
<p>Điểm hợp nhất kiểm <code>BranchA = 99 OR BranchB = 99</code> thay vì <code>AND</code>. Trình tự đi tiếp khi mới một nhánh
xong. Lỗi này chạy đúng phần lớn thời gian — vì thường một nhánh xong sớm hơn hẳn — và hỏng vào đúng
lần nhánh kia chậm bất thường.</p>
<p>Điểm hợp nhất <strong>luôn dùng <code>AND</code></strong>, và bản thân nó cũng phải có timeout.</p>
<h3>🔍 BẪY 7 — Phát yêu cầu và đọc <code>Done</code> trong cùng một bước</h3>
<pre><code class="language-iecst">// ✗ SAI — nhảy qua bước mà không chờ
10: M_Stn1_StopReq := TRUE;
    IF Stop1.Done THEN
        Stn1_Step := 20;
    END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> trình tự chạy &quot;quá nhanh&quot; — sang bước sau khi chặn chưa lên, kẹp chưa kẹp; cơ cấu kẹt
cũng không báo lỗi vì không bước nào kịp chờ nó.</p>
<p><strong>Vì sao:</strong> tầng cơ cấu chạy <strong>trước</strong> tầng trạm (Chương 27 mục 27.6), nên <code>Stop1.Done</code> mà trạm đọc ở
vòng đầu tiên của bước 10 được tính với <strong>yêu cầu cũ</strong> — chặn đang ở gốc, đúng như yêu cầu cũ, nên
<code>Done</code> = TRUE. Khối cơ cấu chỉ thấy yêu cầu mới ở <strong>vòng sau</strong>. ⚡ Cùng một lỗi với cờ <code>M_CodeValid</code>
của Chương 42: một kết quả <strong>của lần trước</strong> được đọc như kết quả của lần này.</p>
<p><strong>Cách sửa:</strong> phát yêu cầu ở <strong>chuyển tiếp</strong> — lúc gán bước mới — và để thân bước chỉ <strong>chờ</strong>:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — phát khi VÀO bước; bước chỉ chờ kết quả
0:  IF DI_BoardStn1 THEN
        M_Stn1_StopReq := TRUE;
        Stn1_Step      := 10;
    END_IF;
10: IF Stop1.Done THEN
        Stn1_Step := 20;
    END_IF;
</code></pre>
<p>⚡ Chỗ nào buộc phải đổi yêu cầu rồi đọc kết quả ngay trong cùng vòng — như đoạn huỷ chu trình ở mục
26.5b — thì hỏi <strong>Done của lệnh nào</strong>: <code>Clamp1.Done AND NOT Clamp1.Valve</code> là <em>&quot;đã về gốc theo lệnh
hạ&quot;</em>, còn <code>Clamp1.Done</code> một mình vẫn có thể là Done của lệnh nâng cũ. ⭐ Khối kích bằng sườn kiểu
<code>Execute</code>/<code>Done</code>, gọi ngay trước <code>CASE</code> với <code>Execute</code> lấy từ bước, <strong>không</strong> mắc lỗi này: sườn lên của
<code>Execute</code> xoá <code>Done</code> trong chính lần gọi đó (Chương 30 mục 30.5b).</p>
<hr>
<h2 id="268-bng-cht-kim-tra-mt-trình-t">26.8 Bảng chốt — kiểm tra một trình tự</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đã vẽ lưu đồ <strong>trước khi</strong> viết code chưa?</td>
<td>Có, trên giấy</td>
</tr>
<tr>
<td>2</td>
<td>Mọi chuyển tiếp dùng <strong>phản hồi thật</strong>, không dùng timer?</td>
<td>Có</td>
</tr>
<tr>
<td>3</td>
<td>Mọi bước chờ cơ cấu có <strong>timeout</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>4</td>
<td>Bước chờ vô hạn có được <strong>giám sát ở tầng máy</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Thông báo lỗi nói được <strong>bước nào · chờ gì · kiểm tra gì</strong>?</td>
<td>Đủ ba</td>
</tr>
<tr>
<td>6</td>
<td>Số bước đánh <strong>cách 10</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Đã hỏi <em>&quot;có cảm biến nào cho biết bước này xong chưa?&quot;</em> cho <strong>từng</strong> bước?</td>
<td>Có, và ghi lại câu trả lời</td>
</tr>
<tr>
<td>8</td>
<td>⚠ Bước nào <strong>không</strong> có phản hồi thật đã được <strong>ghi vào đặc tả</strong>?</td>
<td>Có — không để im lặng</td>
</tr>
<tr>
<td>9</td>
<td>Có biến giữ <strong>bước bị kẹt</strong> lúc lỗi?</td>
<td>Có, chỉ xoá khi Reset</td>
</tr>
<tr>
<td>10</td>
<td>Trình tự có kiểm <strong>tầng máy cho phép</strong> trước khi tiến bước?</td>
<td>Có — bằng một nhánh <code>IF</code> giữ nguyên bước, không bằng <code>RETURN</code></td>
</tr>
<tr>
<td>11</td>
<td>Điểm hợp nhất nhánh song song dùng <strong>AND</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>12</td>
<td>Đã vẽ <strong>đồ thị chờ</strong> và kiểm không có vòng kín?</td>
<td>Có</td>
</tr>
<tr>
<td>13</td>
<td>⭐⭐ Yêu cầu phát ở <strong>chuyển tiếp</strong>, thân bước chỉ <strong>chờ</strong>?</td>
<td>Có — không bước nào vừa phát yêu cầu vừa đọc <code>Done</code> (Bẫy 7)</td>
</tr>
<tr>
<td>14</td>
<td>⭐ Bộ định thời giám sát bước gọi <strong>ngoài</strong> cửa vào, điều kiện giữ nằm trong <code>IN</code>?</td>
<td>Có — giữ máy lâu không báo lỗi giả, chạy tiếp không báo lỗi ngay</td>
</tr>
<tr>
<td>15</td>
<td>⭐ Có <strong>một</strong> chỗ duy nhất huỷ chu trình, đưa <strong>mọi</strong> biến bước và yêu cầu về nghỉ?</td>
<td>Có (mục 26.5b)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="269-t-kim">26.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 26.1. <strong>Một thay đổi nhỏ nào</strong> đã có thể biến bốn mươi phút thành hai phút?</li>
<li>Vì sao timeout là <strong>cơ chế báo lỗi</strong> chứ không phải cơ chế chuyển bước? Nêu hậu quả cụ thể khi dùng
sai.</li>
<li>Vì sao bước 0 và bước 50 của DP-01 cố ý <strong>không</strong> đặt giới hạn thời gian? Rủi ro của quyết định đó
được bù bằng cách nào?</li>
<li>Vì sao đánh số bước cách 10 thay vì liền nhau?</li>
<li>Mô tả tình huống <strong>bế tắc</strong> ở mục 26.6 và chỉ ra <strong>định nghĩa giao diện sai</strong> đã gây ra nó.</li>
<li>Bạn có một bước chờ vô hạn hợp lệ và một bước bị kẹt thật. <strong>Làm sao phân biệt</strong> hai tình huống này
từ bên ngoài?</li>
<li>Vì sao nhánh chặn khi máy không cho phép lại <strong>giữ nguyên bước</strong> thay vì đặt về 0? Và vì sao nó
được viết bằng một nhánh <code>IF</code> chứ không bằng <code>RETURN</code>?</li>
<li>Điểm hợp nhất nhánh song song dùng <code>OR</code> thay vì <code>AND</code>. Vì sao lỗi này <strong>khó phát hiện khi thử nghiệm</strong>?</li>
<li>⭐ Nêu phương pháp thiết kế <strong>thứ hai</strong> ngoài lưu đồ → bit bước. ⚠⚠ Điều kiện áp dụng duy nhất của
 nó là gì, và vì sao dùng sai điều kiện là quay lại sai lầm ở Chương 17?</li>
<li>⭐ Bạn đọc chương trình của người khác và thấy <strong>một chuỗi timer nối tiếp, không có phản hồi nào</strong>.
Câu hỏi đầu tiên phải đặt là gì? Nêu hai kết luận có thể, và mỗi kết luận dẫn tới hành động nào.</li>
<li>⚠⚠ Bước 10 viết <code>M_Stn1_StopReq := TRUE; IF Stop1.Done THEN Stn1_Step := 20; END_IF;</code>. Máy chạy,
nhưng chặn chưa lên đã kẹp. <strong>Vì sao</strong> — dựa vào thứ tự gọi các tầng? Viết lại cho đúng.</li>
<li>⭐ Vì sao giới hạn thời gian của bước chờ kẹp nên <strong>dài hơn</strong> giới hạn của khối xy-lanh?</li>
</ol>
<p>Câu 2 và câu 6 là hai câu phân loại. Câu 2 là nguyên tắc trung tâm của chương; câu 6 kiểm tra bạn hiểu
rằng &quot;chờ&quot; và &quot;kẹt&quot; nhìn từ ngoài <strong>giống hệt nhau</strong>, nên phải thiết kế cách phân biệt.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 27 — Kiến trúc chương trình cho máy nhiều trạm.</strong> Trình tự một trạm đã xong. Nhưng DP-01 có
hai trạm chạy song song, dùng chung một chuyền — và chương này đã nhắc tới <code>Stn2.Ready</code>, <code>M_CycleEnable</code>,
<code>Clamp1.Done</code> mà chưa nói chúng từ đâu ra. Chương 27 xây phần đó.</p>
<hr>
<h3>Nguồn tham khảo chương 26</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: ngôn ngữ SFC (bước, chuyển
tiếp, nhánh song song và nhánh lựa chọn) — mô hình khái niệm cho chương này; lệnh <code>CASE</code> và khối
<code>TON</code>. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>Đặc tả trình tự hai trạm và bảng thời gian bước của DP-01 — Phụ lục J.</li>
<li><strong>Mitsubishi Electric</strong> — <em>MELSEC iQ-F FX5 Programming Manual (Program Design)</em>, ch. 8 <em>SFC
Program</em> và phần <em>step relay</em>: ⭐ loại thiết bị <strong><code>S</code></strong> dành riêng cho bit bước, và ⚠⚠ luật dùng
trong ST — <strong>không gán thẳng</strong> <code>M0 := S0;</code> mà phải viết bằng <code>IF … THEN … ELSE … END_IF</code>; với dạng
chỉ định theo cụm thì phải khai đúng kích thước dữ liệu — nền cho mục 26.2a.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix5000 Controllers Sequential Function Charts</em>: nhánh song song và
điểm hợp nhất, dùng để đối chiếu ở mục 26.5.</li>
<li><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, ch. 10 <em>Structured Logic Design</em>:
phương pháp <strong>bit trình tự</strong> theo các bước đánh số, và ⭐ <strong>thiết kế theo sơ đồ thời gian</strong> kèm
⚠⚠ <strong>điều kiện áp dụng</strong>: chỉ hợp lệ cho quy trình <em>&quot;phụ thuộc duy nhất vào thời gian&quot;</em> — nền cho
mục 26.2b.</li>
</ul>
<blockquote>
<p>⚡ Các con số thời gian trong chương (3 giây cho hành trình xy-lanh, 60 giây cho bước xử lý) là <strong>giá
trị minh hoạ của máy mẫu</strong>. Thời gian thật phải đo trên máy của bạn rồi cộng biên an toàn — đặt quá
chặt thì báo động giả, đặt quá lỏng thì mất tác dụng phát hiện.</p>
</blockquote>
<!-- SECTION: ch27_kien_truc_chuong_trinh_nhieu_tram -->
<hr>
<h1 id="chương-27-kin-trúc-chương-trình-cho-máy-nhiu-trm">Chương 27 — Kiến trúc chương trình cho máy nhiều trạm</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="271-ch-chương-trình-sp-đ-khi-máy-ln-lên">27.1 Chỗ chương trình sụp đổ khi máy lớn lên</h2>
<p>Chương 25 cho bạn mô hình trạng thái, Chương 26 cho bạn trình tự các bước. Với <strong>một trạm</strong>, hai thứ
đó là đủ — chương trình gọn, đọc được, sửa được.</p>
<p>Rồi máy có <strong>trạm thứ hai</strong>.</p>
<p>Cách tự nhiên nhất là chép trình tự trạm 1 sang, đổi tên tag, thêm điều kiện để hai trạm không giẫm
chân nhau. Chạy được. Rồi thêm chế độ tay cho từng trạm. Rồi thêm xử lý khi trạm 2 lỗi mà trạm 1 vẫn
chạy. Rồi thêm trạm thứ ba.</p>
<p>Đến lúc nào đó, hiện tượng sau xuất hiện — và nó là <strong>triệu chứng đặc trưng</strong> của kiến trúc sai:</p>
<blockquote>
<p><strong>Sửa một thứ ở trạm 1 làm hỏng một thứ ở trạm 2, mà không ai giải thích được vì sao.</strong></p>
</blockquote>
<p>Nguyên nhân không nằm ở chỗ nào cụ thể trong code. Nó nằm ở chỗ <strong>hai trạm biết quá nhiều về nhau</strong>.
Trạm 1 đọc bước hiện tại của trạm 2 để quyết định; trạm 2 ghi thẳng vào một cờ mà trạm 1 dùng; cả hai
cùng điều khiển chuyền. Mỗi liên kết như vậy là một sợi dây vô hình, và số sợi dây tăng theo bình
phương số trạm.</p>
<p>Chương này là cách tổ chức chương trình để số sợi dây đó <strong>không tăng</strong> khi máy lớn lên.</p>
<hr>
<h2 id="272-ba-tng-và-quy-tc-gi">27.2 Ba tầng — và quy tắc gọi</h2>
<p>Cách tổ chức đã được kiểm chứng là chia chương trình thành <strong>ba tầng</strong>, mỗi tầng một loại trách nhiệm.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNjIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI3LjEg4oCUIEJhIHThuqduZyBraeG6v24gdHLDumMgY2jGsMahbmcgdHLDrG5oPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk3FqWkgdMOqbiBjaOG7iSDEkWkgWFXhu5BORy4gVOG6p25nIGTGsOG7m2kga2jDtG5nIGfhu41pIG5nxrDhu6NjIGzDqm4g4oCUIG7DsyBjaOG7iSBjw7RuZyBi4buRIHRy4bqhbmcgdGjDoWkgxJHhu4MgdOG6p25nIHRyw6puIMSR4buNYy48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nODQnIHdpZHRoPSc4OTInIGhlaWdodD0nOTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc0MCcgeT0nMTA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6pk5HIE3DgVk8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMTIzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6vyDEkeG7mSB24bqtbiBow6BuaCDCtyBs4buXaSB0b8OgbiBtw6F5IMK3IGNobyBwaMOpcC9j4bqlbTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyMTYnIHdpZHRoPSc4OTInIGhlaWdodD0nMTMyJyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzIzOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBUUuG6oE08L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMjU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50csOsbmggdOG7sSB44butIGzDvTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSczODgnIHdpZHRoPSc4OTInIGhlaWdodD0nMTE4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzQxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBDxqAgQ+G6pFU8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nNDI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buZdCB0aGnhur90IGLhu4s8L3RleHQ+DQo8cmVjdCB4PSczMjAnIHk9JzEwMCcgd2lkdGg9JzMwMCcgaGVpZ2h0PSc2Micgcng9JzYnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzQ3MCcgeT0nMTI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nw6F5IHRy4bqhbmcgdGjDoWk8L3RleHQ+DQo8dGV4dCB4PSc0NzAnIHk9JzE0MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+SWRsZSAvIFJ1bm5pbmcgLyBIb2xkIC8gQWxhcm0g4oCmPC90ZXh0Pg0KPHRleHQgeD0nNDcwJyB5PScxNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4rIGNo4bunIGPhu6dhIHTDoGkgbmd1ecOqbiBkw7luZyBjaHVuZzwvdGV4dD4NCjxyZWN0IHg9JzE1MCcgeT0nMjM0JyB3aWR0aD0nMjUwJyBoZWlnaHQ9Jzk2JyByeD0nNicgZmlsbD0nI0U3RUZGNicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzEuNycvPg0KPHRleHQgeD0nMjc1JyB5PScyNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+VHLhuqFtIDEg4oCUIHRyYSBrZW88L3RleHQ+DQo8cmVjdCB4PScxNjYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nMjc1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nMjc1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzI3NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nNTYwJyB5PScyMzQnIHdpZHRoPScyNTAnIGhlaWdodD0nOTYnIHJ4PSc2JyBmaWxsPScjRTdFRkY2JyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc2ODUnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMiDigJQgc+G6pXkgVVY8L3RleHQ+DQo8cmVjdCB4PSc1NzYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nNjg1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nNjg1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzY4NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nMTUwJyB5PSc0MDgnIHdpZHRoPScxMDYnIGhlaWdodD0nNjInIHJ4PSc1JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMDMnIHk9JzQzMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdG9wMTwvdGV4dD4NCjx0ZXh0IHg9JzIwMycgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMjAzJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PScyNzInIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzMyNScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNsYW1wMTwvdGV4dD4NCjx0ZXh0IHg9JzMyNScgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMzI1JyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSczOTQnIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQ0NycgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlN0b3AyPC90ZXh0Pg0KPHRleHQgeD0nNDQ3JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc0NDcnIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzUxNicgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNTY5JyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2xhbXAyPC90ZXh0Pg0KPHRleHQgeD0nNTY5JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc1NjknIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzYzOCcgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjkxJyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2h1eeG7gW48L3RleHQ+DQo8dGV4dCB4PSc2OTEnIHk9JzQ0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjYnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkZCX0NvbnZleW9yPC90ZXh0Pg0KPHRleHQgeD0nNjkxJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSc3NzYnIHk9JzQwOCcgd2lkdGg9JzEzMCcgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzg0MScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRPX+KApiBuZ8O1IHJhPC90ZXh0Pg0KPHRleHQgeD0nODQxJyB5PSc0NDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5t4buXaSBuZ8O1IHJhOiDEkMOaTkcgMSBuxqFpIGdoaTwvdGV4dD4NCjxsaW5lIHgxPSc3NDQnIHkxPSc0MzknIHgyPSc3NjInIHkyPSc0MzknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNzcyLjAsNDM5LjAgNzYyLjAsNDQ0LjAgNzYyLjAsNDM0LjAnIGZpbGw9JyNCODg2MEInLz4NCjxsaW5lIHgxPSczMDAnIHkxPScxNjInIHgyPScyNTUnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjUwLjAsMjMwLjAgMjUxLjksMjE5LjAgMjYwLjAsMjI0LjknIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc2NDAnIHkxPScxNjInIHgyPSc2ODQnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjkwLjAsMjMwLjAgNjgwLjAsMjI0LjkgNjg4LjEsMjE5LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzI1OCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzIwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8bGluZSB4MT0nMjQwJyB5MT0nMzMwJyB4Mj0nMjA3JyB5Mj0nMzk1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzIwMy4wLDQwNC4wIDIwMy4wLDM5Mi44IDIxMS45LDM5Ny4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nMzAwJyB5MT0nMzMwJyB4Mj0nMzIxJyB5Mj0nMzk0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzMyNS4wLDQwNC4wIDMxNy4xLDM5Ni4xIDMyNi41LDM5Mi45JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNjUwJyB5MT0nMzMwJyB4Mj0nNDU2JyB5Mj0nNDAwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ0Ny4wLDQwNC4wIDQ1NC43LDM5NS45IDQ1OC4xLDQwNS4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNzEwJyB5MT0nMzMwJyB4Mj0nNTc3JyB5Mj0nMzk5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzU2OS4wLDQwNC4wIDU3NS41LDM5NC45IDU4MC4yLDQwMy44JyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScxNTAnIHk9JzM3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+ecOqdSBj4bqndSBjaHV54buDbiDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNjAwJyB5PSczNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnnDqnUgY+G6p3UgY2h1eeG7g24gxJHhu5luZzwvdGV4dD4NCjxsaW5lIHgxPSc0MDAnIHkxPScyODInIHgyPSc1NjAnIHkyPScyODInIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI3MScgeDI9JzQ5MScgeTI9JzI5Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI5MycgeDI9JzQ5MScgeTI9JzI3MScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPHRleHQgeD0nNDgwJyB5PScyNjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPktIw5RORyDEkeG7jWMgcnXhu5l0IG5oYXU8L3RleHQ+DQo8bGluZSB4MT0nODEwJyB5MT0nMjM0JyB4Mj0nODUwJyB5Mj0nMjM0JyBzdHJva2U9JyNGRkZGRkYnIHN0cm9rZS13aWR0aD0nMScvPg0KPGxpbmUgeDE9Jzg0MScgeTE9JzMzMCcgeDI9Jzg0MScgeTI9JzQwNCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuMicgc3Ryb2tlLWRhc2hhcnJheT0nNiw0Jy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzU3JyB4Mj0nODUyJyB5Mj0nMzc5JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzc5JyB4Mj0nODUyJyB5Mj0nMzU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8dGV4dCB4PSc4MjAnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdlbmQnPnRy4bqhbSBLSMOUTkcgZ2hpIHRo4bqzbmc8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNTIyJyB3aWR0aD0nODkyJyBoZWlnaHQ9Jzc4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzU0NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBxdXkgdOG6r2MgZ+G7jWkg4oCUIHZpIHBo4bqhbSBsw6Aga2nhur9uIHRyw7pjIGjhu49uZzwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1NjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMSAgQ2jhu4kgZ+G7jWkgeHXhu5FuZywga2jDtG5nIGfhu41pIGzDqm4uIFThuqduZyBkxrDhu5tpIGNo4buJIGLDoW8gY8OhbyB0cuG6oW5nIHRow6FpIHF1YSBiaeG6v24gcmEgY+G7p2EgbsOzLjwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1ODAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMiAgTmdhbmcgaMOgbmcga2jDtG5nIGfhu41pIG5oYXUuIFRy4bqhbSAxIGtow7RuZyDEkeG7jWMgYmnhur9uIG7hu5lpIGLhu5kgY+G7p2EgdHLhuqFtIDIg4oCUIGNo4buJIMSR4buNYyBnaWFvIGRp4buHbiDEkcOjIGPDtG5nIGLhu5EuPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzU5NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlEzICBDaOG7iSB04bqnbmcgY8ahIGPhuqV1IMSRxrDhu6NjIGNo4bqhbSB2w6BvIG5nw7UgcmEgduG6rXQgbMO9LiBOaOG7nSB24bqteSBjdeG7mW4gZMOieSB0csO5bmcga2jDtG5nIHRo4buDIHjhuqN5IHJhLjwvdGV4dD4NCjwvc3ZnPg==" alt="Ba tầng kiến trúc chương trình"></p>
<p><em>Hình 27.1 — Ba tầng và hướng gọi. Mũi tên chỉ đi xuống; tầng dưới không bao giờ gọi ngược lên.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Trách nhiệm</th>
<th>Trả lời câu hỏi</th>
<th>Ví dụ ở DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy</strong> <em>(machine)</em></td>
<td>Chế độ vận hành, lỗi toàn máy, cho phép/cấm</td>
<td><em>Máy có được phép chạy không?</em></td>
<td>Máy trạng thái ở Chương 25</td>
</tr>
<tr>
<td><strong>Trạm</strong> <em>(station)</em></td>
<td>Trình tự xử lý <strong>sản phẩm đang ở trạm đó</strong></td>
<td><em>Board ở trạm này đang ở bước nào?</em></td>
<td>Trạm tra keo, trạm sấy</td>
</tr>
<tr>
<td><strong>Cơ cấu</strong> <em>(device)</em></td>
<td>Điều khiển <strong>một</strong> thiết bị vật lý</td>
<td><em>Xy-lanh này ra hay vào?</em></td>
<td>Kẹp trạm 1, chặn trạm 1, chuyền</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Bốn câu hỏi để tự suy ra cách chia — dùng khi máy không giống DP-01</h3>
<p>Ba tầng ở trên là <strong>kết quả</strong>, không phải xuất phát điểm. Với một cỗ máy khác — một trạm, hoặc mười
trạm, hoặc một dây chuyền không có &quot;sản phẩm&quot; rõ ràng — bạn phải tự chia. ⭐ Bốn câu hỏi này làm việc đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Câu hỏi</th>
<th>Trả lời <strong>CÓ</strong> nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>⭐ <em>Hai việc này có bao giờ xảy ra <strong>cùng lúc</strong> không?</em></td>
<td>⭐ <strong>Phải tách</strong> — gộp lại thì một việc chặn việc kia</td>
</tr>
<tr>
<td align="center">2</td>
<td><em>Việc này có xảy ra <strong>bất kể</strong> các việc khác không?</em></td>
<td>⭐ <strong>Tách</strong> — nó độc lập, đừng buộc nó vào trình tự nào</td>
</tr>
<tr>
<td align="center">3</td>
<td><em>Có một <strong>trình tự rõ ràng</strong> không?</em></td>
<td>Phần đó là <strong>một</strong> khối trình tự (Chương 26)</td>
</tr>
<tr>
<td align="center">4</td>
<td>⭐ <em>Có <strong>ranh giới vật lý</strong> trong quy trình hoặc trong máy không?</em></td>
<td>⭐ <strong>Chia theo đúng ranh giới đó</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 4 là câu đáng tin nhất, và cũng là câu hay bị bỏ qua nhất.</strong></p>
<p>Ranh giới vật lý — hai trạm cách nhau, hai cụm cơ khí độc lập, hai tủ điện — ⭐ <strong>là ranh giới đã
được thực tế kiểm chứng</strong>. Chia phần mềm theo nó thì cấu trúc chương trình <strong>soi gương</strong> cấu trúc
máy, và người bảo trì đứng trước máy biết ngay phải mở khối nào.</p>
<p>⚠ Ngược lại, chia theo thứ tự khác — theo loại thiết bị chẳng hạn, <em>&quot;tất cả xy-lanh vào một khối&quot;</em> —
tạo ra chương trình mà ⚠⚠ <strong>không ai đứng trước máy suy ra được</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Thứ tự dùng:</strong> hỏi câu 4 <strong>trước</strong>. Nếu máy có ranh giới vật lý rõ, phần lớn việc chia đã xong.
Ba câu còn lại dùng để xử lý phần không có ranh giới vật lý.</p>
<p>⚡ Trên DP-01, câu 4 cho ngay <strong>hai trạm</strong>; câu 1 cho biết hai trạm chạy đồng thời nên <strong>không được</strong>
gộp; câu 3 cho biết bên trong mỗi trạm là một trình tự; câu 2 tách ra những thứ chạy độc lập —
⭐ <strong>và đó chính là ba tầng ở bảng trên.</strong></p>
</blockquote>
<blockquote>
<p>⚠ <strong>Điều kiện tiên quyết cho cả bốn câu: hiểu quy trình trước đã.</strong> Khi quy trình mới hiểu một
nửa, việc chia sẽ <strong>phải làm đi làm lại</strong> — và mỗi lần chia lại là viết lại. ⭐ Đây là lý do
Chương 23 (từ yêu cầu tới đặc tả) đứng <strong>trước</strong> chương này.</p>
</blockquote>
<hr>
<h3>Ba quy tắc gọi — vi phạm là kiến trúc hỏng</h3>
<blockquote>
<p><strong>Q1 — Chỉ gọi xuống, không gọi lên.</strong>
Máy gọi trạm. Trạm gọi cơ cấu. Cơ cấu <strong>không</strong> gọi trạm; trạm <strong>không</strong> gọi máy. Tầng dưới chỉ
<em>báo cáo trạng thái</em> qua các biến ra của nó, và tầng trên đọc.</p>
</blockquote>
<blockquote>
<p><strong>Q2 — Ngang hàng không gọi nhau.</strong>
Trạm 1 <strong>không</strong> gọi trạm 2, không đọc biến nội bộ của trạm 2. Muốn phối hợp thì đi qua tầng trên,
hoặc qua một giao diện đã công bố (mục 27.4).</p>
</blockquote>
<blockquote>
<p><strong>Q3 — Chỉ tầng cơ cấu được chạm vào ngõ ra vật lý.</strong>
Không dòng nào trong tầng trạm hay tầng máy được viết <code>DO_Clamp1Vlv := …</code>. Trạm chỉ nói <em>&quot;kẹp ơi,
đi ra&quot;</em>; việc bật van là của khối cơ cấu.</p>
</blockquote>
<p>Quy tắc Q3 nghe hình thức, nhưng nó là quy tắc <strong>trả lại nhiều nhất</strong>:</p>
<ul>
<li>Cuộn dây trùng (Chương 15, Bẫy 1) <strong>không thể xảy ra</strong> — chỉ có đúng một nơi ghi vào mỗi ngõ ra.</li>
<li>Muốn biết vì sao một van bật, bạn mở đúng một khối, không phải dò cả chương trình.</li>
<li>Thêm liên động chống va chạm thì thêm vào một chỗ, áp cho mọi người gọi.</li>
</ul>
<hr>
<h2 id="272b-by-bưc-dng-cu-trúc-làm-theo-th-t-nào">27.2b ⭐⭐ Bảy bước dựng cấu trúc — làm theo thứ tự nào</h2>
<p>Mục 27.2 nói chương trình <strong>nên</strong> có ba tầng. Mục này trả lời câu đứng ngay sau đó: ⭐ <strong>bắt đầu từ
đâu, và theo thứ tự nào</strong> — vì thứ tự sai thì ba tầng kia không tự mọc ra.</p>
<p>PLCopen đề xuất một trình tự bảy bước cho việc cấu trúc hoá phần mềm theo IEC 61131-3. Bảng dưới đặt
nó cạnh chỗ tương ứng trong sách này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bước</th>
<th>Trả lời câu hỏi</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Xác định giao diện ra bên ngoài</strong> của hệ điều khiển</td>
<td>Máy nói chuyện với <strong>ai</strong> — máy trước, máy sau, cấp trên, người vận hành</td>
<td>41, 45</td>
</tr>
<tr>
<td>2</td>
<td><strong>Chốt các tín hiệu chính trao đổi</strong> với phần còn lại của nhà máy</td>
<td>Qua mỗi giao diện đó, <strong>những bit và số nào</strong> đi qua</td>
<td>23, 41</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ <strong>Chốt mọi tương tác của người vận hành, mọi cách BỎ QUA, và dữ liệu giám sát</strong></td>
<td>Người vận hành làm được gì, và ⭐ <strong>được phép bỏ qua cái gì</strong></td>
<td>28, 51</td>
</tr>
<tr>
<td>4</td>
<td><strong>Phân rã bài toán từ trên xuống</strong> thành các phần logic</td>
<td>Máy chia thành mấy trạm, mấy cụm, mấy cơ cấu</td>
<td>⭐ <strong>27</strong></td>
</tr>
<tr>
<td>5</td>
<td><strong>Định nghĩa các khối cần có</strong> — chương trình và khối chức năng</td>
<td>Cái gì viết một lần dùng nhiều lần</td>
<td>27, 30</td>
</tr>
<tr>
<td>6</td>
<td><strong>Chốt yêu cầu chu kỳ</strong> cho từng phần</td>
<td>Phần nào phải chạy nhanh, phần nào chậm cũng được</td>
<td>10, 27</td>
</tr>
<tr>
<td>7</td>
<td><strong>Cấu hình hệ thống</strong> — gán chương trình vào tác vụ, gán chân vào/ra</td>
<td>Ai chạy trong tác vụ nào, tag nào ứng chân nào</td>
<td>27, 30</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 3 là bước gây ngạc nhiên nhất, và nó đáng bàn.</strong></p>
<p>Tương tác người vận hành và ⭐ <strong>các đường &quot;bỏ qua&quot; (override) được chốt ở bước 3 — TRƯỚC khi phân
rã bài toán ở bước 4.</strong> Nghĩa là chúng được coi là <strong>đầu vào của kiến trúc</strong>, không phải thứ gắn
thêm khi máy gần xong.</p>
<p>⚠ Thực tế thì gần như ai cũng làm ngược: viết trình tự tự động trước, rồi mới nghĩ tới chế độ tay,
rồi cuối cùng mới đối phó với câu <em>&quot;camera hỏng thì chạy kiểu gì&quot;</em>. ⭐ Và đó chính là lý do phần đó
luôn trông như chắp vá — xem Chương 28 và Chương 51 mục 51.7b.</p>
</blockquote>
<h3>⚠ Giới hạn của việc chia nhỏ</h3>
<p>Chia để trị là đúng, nhưng nó <strong>không đúng vô hạn</strong>:</p>
<blockquote>
<p>⚠⚠ <strong>Chia càng nhỏ thì công sức không biến mất — nó chuyển sang việc GHÉP các mảnh lại.</strong></p>
<p>⭐ Một khối làm đúng một việc rõ ràng là tốt. Ba mươi khối, mỗi khối ba dòng, nối với nhau bằng
bốn mươi biến trung gian thì <strong>khó đọc hơn</strong> một khối ba mươi dòng.</p>
<p>⚡ Dấu hiệu đã chia quá tay: ⚠ <strong>số biến đi lại giữa các khối tăng nhanh hơn số khối</strong>. Khi mỗi
khối mới thêm vào lại kéo theo năm biến giao tiếp, bạn đang trả nhiều hơn phần được lợi — đúng
nguyên tắc &quot;giao diện phải nhỏ&quot; ở mục 27.3.</p>
</blockquote>
<h3>⭐ Bốn nguyên tắc đi kèm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nghĩa</th>
<th>Ở đâu trong sách</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chỉ làm việc bằng tên tượng trưng</strong> — địa chỉ tuyệt đối <strong>chỉ xuất hiện ở phần khai báo</strong></td>
<td>Đổi module, đổi chân thì sửa <strong>một chỗ</strong>; phần còn lại không biết gì</td>
<td>Chương 30 mục 30.2</td>
</tr>
<tr>
<td><strong>Phần nào thuộc về nhau thì để cạnh nhau trong mã nguồn</strong></td>
<td>Đọc một cơ cấu không phải nhảy bốn chỗ</td>
<td>Chương 30 mục 30.3</td>
</tr>
<tr>
<td>⚠ <strong>Không dùng lệnh nhảy</strong></td>
<td>Nhảy phá tính đọc được và tính tái dùng, và sinh hiệu ứng phụ</td>
<td>Chương 20</td>
</tr>
<tr>
<td><strong>Đặt tên biến và khối nhất quán</strong></td>
<td>Cho phép <strong>đoán đúng</strong> thay vì phải tra</td>
<td>Chương 30 mục 30.2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="273-tng-cơ-cu-khi-tái-dùng">27.3 Tầng cơ cấu — khối tái dùng</h2>
<p>Mỗi loại cơ cấu viết <strong>một lần</strong> thành một <strong>khối chức năng</strong> <em>(function block, FB)</em>, rồi tạo nhiều
<strong>thể hiện</strong> <em>(instance)</em> cho từng cơ cấu cụ thể.</p>
<p>DP-01 ở lát cắt này có bốn xy-lanh hai vị trí (chặn ×2, kẹp ×2). Chúng khác nhau ở tag, giống nhau ở
hành vi. Vậy viết một khối:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối xy-lanh hai vị trí, dùng lại cho mọi xy-lanh (giống hệt Phụ lục L mục L.8)
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không &quot;về lò xo&quot; (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<p>⭐⭐ <strong>Bốn quyết định trong khối này không hiển nhiên</strong> — và mỗi cái, nếu làm ngược lại, là một lỗi có
thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>⚠ Làm ngược lại thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Mất cho phép thì GIỮ lệnh van</strong>, không cắt van</td>
<td>Van 5/2 lò xo về: <strong>cắt điện cũng là một lệnh chuyển động</strong> — về vị trí lò xo. Máy vào <code>Alarm</code>, cắt van kẹp → kẹp nhả, board rơi, ⚠⚠ trái ngược chức năng an toàn SF6 của DP-01 (Phụ lục J). Với van một cuộn, <em>&quot;không cho chuyển động&quot;</em> nghĩa là <strong>không đổi lệnh</strong>, không phải <strong>tắt lệnh</strong></td>
</tr>
<tr>
<td>⭐ <strong>Lỗi không tự tác động lên van</strong></td>
<td>Khối tự nhả van khi có lỗi thì ⚠ <strong>một cảm biến hỏng cũng làm cơ cấu chuyển động</strong>. Khối <strong>báo</strong>; tầng máy <strong>quyết định</strong> phản ứng (Chương 28)</td>
</tr>
<tr>
<td>⭐ <strong><code>Done</code> so với YÊU CẦU</strong>, không chỉ với van</td>
<td>Lúc đang bị giữ, van và yêu cầu khác nhau. <code>Done</code> chỉ so với van sẽ báo <em>&quot;đã xong&quot;</em> cho vị trí <strong>cũ</strong> — ⚠ trạm đi bước tiếp trong khi kẹp <strong>chưa</strong> kẹp</td>
</tr>
<tr>
<td><strong>Xoá lỗi đứng TRƯỚC các phép kiểm</strong></td>
<td>Đặt sau thì nguyên nhân còn mà lỗi vẫn biến mất một vòng quét — tầng máy đọc sau sẽ thấy một vòng <em>&quot;hết lỗi&quot;</em> giả. Đặt trước thì Reset chỉ có tác dụng khi nguyên nhân <strong>đã hết</strong>, đúng nguyên tắc ở Chương 25</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Và <code>T_Move</code> được gọi đúng một lần mỗi vòng quét.</strong> Muốn đếm lại từ đầu khi lệnh van đổi, đừng
gọi <code>T_Move(IN := FALSE)</code> rồi gọi lại lần hai — hãy đưa điều kiện <em>&quot;lệnh vừa đổi&quot;</em> vào <strong>chính</strong> chân
<code>IN</code>: <code>(Valve = ValvePrev)</code> bằng <code>FALSE</code> đúng một vòng quét, đủ để bộ định thời xoá về 0. Gọi một
thể hiện hai lần trong một vòng là lỗi ở Chương 17, Bẫy 5 (PLCopen CP20, Phụ lục N).</p>
</blockquote>
<p>Rồi tạo bốn thể hiện:</p>
<pre><code class="language-iecst">VAR_GLOBAL
    // ⭐ Toàn cục có chủ ý: tầng cơ cấu GỌI, tầng trạm ĐỌC Done (Chương 26) — không ai khác gọi
    Stop1  : FB_Cylinder2Pos;
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR

// Gọi mỗi vòng quét — tầng cơ cấu chạy TRƯỚC tầng trạm
Clamp1(Req      := M_Stn1_ClampReq,
       Permit   := M_MotionEnable,
       Reset    := M_ClearFaults,        // lệnh xoá của tầng máy — Chương 25 mục 25.5c
       SensWork := DI_Clamp1Up,
       SensHome := DI_Clamp1Dn,
       Limit    := T#3S);
DO_Clamp1Vlv := Clamp1.Valve;             // ← đúng MỘT dòng ghi vào ngõ ra này
</code></pre>
<p>Bốn thứ bạn được ngay khi viết như vậy, mà cách viết rải rác không cho:</p>
<ol>
<li><strong>Timeout tự động cho mọi cơ cấu.</strong> Viết một lần, bốn cơ cấu đều có. Cách rải rác thì bạn sẽ quên
ít nhất một cái.</li>
<li><strong>Phát hiện tư thế &quot;giữa chừng&quot;</strong> ở mọi cơ cấu, không sót.</li>
<li><strong>Phát hiện cảm biến hỏng</strong> — cả hai cùng bật là tình huống vật lý bất khả, nên chắc chắn là hỏng.
Rất ít người viết kiểm tra này khi code rải rác.</li>
<li><strong>Một cửa duy nhất để thêm liên động.</strong> Cần chặn chuyển động khi mất khí? Thêm vào <code>Permit</code>, một
chỗ, áp cho cả bốn. ⚠ Và <em>&quot;chặn&quot;</em> ở đây là <strong>không đổi vị trí</strong> — bảng ngay trên.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO — tín hiệu vào của khối cơ cấu nên là mức, không phải xung</strong>
<code>Req</code> giữ mức 1 suốt thời gian muốn xy-lanh ở vị trí làm việc. Nếu dùng xung, khối phải tự nhớ trạng
thái, và bạn vừa tạo thêm một chỗ để mất đồng bộ. Mức thì tự đồng bộ: mất <strong>lệnh</strong> là về vị trí lò xo.
⚠ Đừng nhầm với mất <strong>cho phép</strong> — cái đó <strong>giữ nguyên</strong> (Bẫy 7).</p>
</blockquote>
<hr>
<h2 id="273b-tng-chng-va-chm-mt-lp-riêng-không-ri-trong-trình-t">27.3b ⭐⭐ Tầng chống va chạm — một lớp riêng, không rải trong trình tự</h2>
<p>Mục 27.3 đặt cơ cấu thành một tầng. Nhưng có một loại điều kiện <strong>không thuộc về cơ cấu nào cả</strong>:
điều kiện nói rằng ⭐ <strong>hai cơ cấu không được ở cùng một chỗ, cùng một lúc</strong>.</p>
<p>Đầu công tác không được hạ xuống khi kẹp chưa lên. Băng tải không được chạy khi kẹp còn giữ board.
Xy-lanh chặn không được hạ khi board chưa qua hẳn.</p>
<h3>Vì sao nó phải là một tầng riêng</h3>
<p>Cách làm tự nhiên là viết điều kiện đó ngay tại chỗ ra lệnh:</p>
<pre><code class="language-iecst">// ⚠ CÁCH HAY GẶP — và nó sẽ hỏng
IF Stn1_Step = 30 AND DI_Clamp1Up THEN     // &quot;nhớ&quot; kiểm kẹp trước khi hạ Z
    M_Z_DownReq := TRUE;
END_IF;
</code></pre>
<p>Ba vấn đề, cả ba đều chỉ lộ ra khi máy đã chạy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Vấn đề</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Chế độ tay không đi qua trình tự</strong></td>
<td>Người vận hành hạ Z bằng nút trên màn hình — điều kiện trên <strong>không chạy</strong>. Đây là lúc va chạm thật sự xảy ra (Chương 28 mục 28.2)</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Không rà được</strong></td>
<td>Muốn trả lời <em>&quot;có bao nhiêu ràng buộc chống va chạm?&quot;</em> phải đọc hết chương trình. Không ai làm được việc đó ở buổi nghiệm thu</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Sửa một chỗ, sót ba chỗ</strong></td>
<td>Cùng một ràng buộc được viết lại ở mọi nơi có lệnh hạ Z</td>
</tr>
</tbody></table></div>
<p>⭐ Cách đúng: <strong>tính mọi điều kiện chống va chạm ở MỘT chỗ, thành một tập cờ riêng, và cơ cấu đọc cờ
đó như đọc một ngõ vào.</strong></p>
<pre><code class="language-iecst">// ── TẦNG CHỐNG VA CHẠM — chạy mỗi vòng quét, TRƯỚC mọi trình tự ──
// Mỗi dòng là MỘT ràng buộc vật lý, đọc được như một câu tiếng Việt.

M_Itf_ZDown   := NOT DI_Clamp1Up;                      // chưa kẹp thì cấm hạ đầu công tác
M_Itf_ClampDn := NOT M_Z_AtSafeHeight;                 // đầu chưa lên cao thì cấm nhả kẹp   
M_Itf_Stop1Dn := DI_BoardStn1;                         // board còn tại trạm thì cấm hạ chặn
M_Itf_ConvRun := M_Stn1_ClampReq OR M_Stn2_ClampReq;   // còn kẹp thì cấm chạy băng

M_Itf_Any := M_Itf_ZDown OR M_Itf_ClampDn OR M_Itf_Stop1Dn OR M_Itf_ConvRun;
</code></pre>
<p>Rồi <strong>mọi</strong> đường ra lệnh — tự động, tay, về gốc, chạy khô — đều đi qua cùng một cửa:</p>
<pre><code class="language-iecst">// Tầng cơ cấu: ngõ ra và yêu cầu chuyển động chỉ đi tiếp khi tầng này cho phép
DO_Stop1Vlv := (M_Stn1_StopReq  OR M_Stn1_StopManual)  AND NOT M_Itf_Stop1Dn;
DO_ConvRun  := (M_ConvRunReq    OR M_ConvRunManual)    AND NOT M_Itf_ConvRun;
M_Z_DownGo  := (M_Z_DownReq     OR M_Z_DownManual)     AND NOT M_Itf_ZDown;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Điểm mấu chốt: cờ chống va chạm nằm ở TẦNG CƠ CẤU, không ở tầng trình tự.</strong> Nhờ vậy nó
<strong>không thể bị bỏ qua</strong> bởi bất kỳ đường ra lệnh nào — kể cả chế độ tay, kể cả trình tự về gốc
(Chương 28 mục 28.5).</p>
</blockquote>
<h3>Báo động chống va chạm là một nhóm riêng</h3>
<p>⭐ Khi một lệnh bị tầng này chặn, <strong>phải báo</strong> — và báo bằng một <strong>nhóm báo động riêng</strong>, không trộn
vào lỗi cơ cấu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm báo động</th>
<th>Nghĩa</th>
<th>Người xử lý</th>
</tr>
</thead>
<tbody><tr>
<td>Lỗi <strong>cơ cấu</strong></td>
<td>Van hỏng, cảm biến hỏng, quá thời gian</td>
<td>Thợ bảo trì</td>
</tr>
<tr>
<td>⭐ Lỗi <strong>chống va chạm</strong></td>
<td>Cơ cấu bình thường, nhưng <strong>lệnh sai lúc</strong></td>
<td>⭐ <strong>Người viết chương trình</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai nhóm này gọi hai người khác nhau tới máy.</strong> Trộn chúng làm một là lý do thợ bảo trì thay
một cái van hoàn toàn tốt.</p>
<p>⚡ Và một báo động chống va chạm ở máy đã nghiệm thu là <strong>tín hiệu có lỗi thiết kế trình tự</strong>, không
phải sự cố vận hành. Nó nên được đếm và xem lại, không nên chỉ xác nhận rồi chạy tiếp.</p>
</blockquote>
<h3>⚠⚠ Cái tầng này KHÔNG làm</h3>
<blockquote>
<p>⚠⚠ <strong>Tầng chống va chạm bảo vệ MÁY, không bảo vệ NGƯỜI.</strong></p>
<p>Nó chạy trong CPU thường, nên nó chết cùng CPU. Mọi mối nguy với người vẫn phải do thiết bị an toàn
xử lý, độc lập — Chương 47.</p>
<p>⭐ Cách phân biệt nhanh: <em>&quot;nếu CPU treo giữa lúc này, ai bị thương?&quot;</em> Trả lời được <strong>&quot;không ai&quot;</strong> thì
nó thuộc tầng chống va chạm. Trả lời khác đi thì nó thuộc Chương 47, và không có ngoại lệ.</p>
</blockquote>
<hr>
<h3>⭐ Khi &quot;cơ cấu&quot; lại là một bộ điều khiển khác</h3>
<p>Xy-lanh là cơ cấu <strong>không tự nghĩ</strong>: bạn ra lệnh, nó làm. Nhưng có loại cơ cấu <strong>mang theo bộ điều
khiển riêng</strong> — có chương trình riêng, máy trạng thái riêng, và thường là <strong>người lập trình riêng</strong>.</p>
<p>⭐ <strong>Quy tắc ba tầng vẫn giữ nguyên</strong>: với tầng trạm, thứ đó vẫn chỉ là một cơ cấu có <code>Cmd</code> · <code>Data</code> ·
<code>Resp</code> (mục 30.3b). ⚠ Nhưng ba điều đổi, và cả ba đều đắt nếu phát hiện muộn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Đổi ở chỗ nào</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Phải chốt AI CHỈ HUY AI trước khi viết dòng đầu tiên</strong> — và chốt bằng văn bản, vì hai bên là hai người</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Phục hồi khác hẳn</strong>: cơ cấu đó có thể <strong>đang giữ sản phẩm</strong> và đang ở giữa chương trình của nó — không &quot;về gốc&quot; một phát là xong (Chương 28)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Nó có dữ liệu phải sao lưu</strong> mà không nằm trong dự án PLC của bạn (Chương 54 mục 54.3, hạng mục 8)</td>
</tr>
</tbody></table></div>
<p>⭐ Loại cơ cấu này được nói kỹ ở <strong>Chương 46</strong> — mục 46.3 cho việc chỉ huy, 46.5 cho dữ liệu
phải sao lưu, 46.8 cho phục hồi.</p>
<hr>
<h2 id="273c-tng-ánh-x-vàora-nơi-duy-nht-chương-trình-chm-vào-dây">27.3c ⭐⭐ Tầng ánh xạ vào/ra — nơi duy nhất chương trình chạm vào dây</h2>
<p>Ba tầng ở mục 27.2 nói chương trình <strong>nghĩ</strong> thế nào. Dưới cả ba còn một lớp mỏng — nơi chương trình
<strong>chạm vào dây</strong>: đọc ngõ vào ở đầu vòng quét, ghi ngõ ra ở cuối. Chương 14 mục 14.7 và Chương 57 đặt
<code>Prg_IoRead</code> đứng đầu, <code>Prg_OutputMap</code> đứng cuối chương trình chính, nhưng chưa nói hai khối đó viết
thế nào. Mục này làm việc đó — vì đây là phần việc người lập trình được giao nhiều nhất trên mọi dự án,
và người trong nghề gọi nó bằng một chữ: <strong>ánh xạ vào/ra</strong> <em>(I/O mapping)</em>.</p>
<h3>Ba cách đọc ngõ vào — cùng một bài toán</h3>
<p>Bài toán: hai tín hiệu của DP-01. <code>DI_BoardStn1</code> — cảm biến quang, có thể nháy ở mép board.
<code>DI_StopPB</code> — nút Stop, tiếp điểm NC.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Viết thế nào</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — Đọc thẳng dây</td>
<td>Trình tự viết <code>IF DI_BoardStn1 THEN</code>; tầng máy, bộ đếm sản lượng cũng đọc <code>DI_BoardStn1</code></td>
<td>Ít dòng nhất; người bảo trì thấy ngay sợi dây</td>
<td>⚠ Lọc rung, mô phỏng (Chương 50), đổi kênh phải sửa ở <strong>mọi</strong> chỗ đọc; ⚠ trên hệ cập nhật I/O không đồng bộ với chương trình, hai chỗ đọc có thể thấy <strong>hai giá trị</strong> trong cùng một vòng quét (Chương 10 mục 10.5)</td>
</tr>
<tr>
<td>B — Chép đệm nguyên trạng <em>(I/O buffering)</em></td>
<td>Đầu vòng quét <code>X_BoardStn1 := DI_BoardStn1;</code> — logic chỉ đọc <code>X_</code></td>
<td>⭐ Đổi kênh sửa <strong>một</strong> dòng; giá trị cố định suốt vòng quét. Rockwell gọi đây là <em>buffer I/O</em> và dựng ví dụ đúng ba phần: chép vào · logic của máy · chép ra</td>
<td>Không xử lý gì: nháy ở mép board vẫn đi thẳng vào logic</td>
</tr>
<tr>
<td>⭐ C — Ánh xạ có xử lý</td>
<td>Đầu vòng quét: chọn nguồn thật hay mô phỏng → lọc → <code>X_BoardStn1</code>; còn <code>X_StopOK := DI_StopPB</code> đi thẳng</td>
<td>⭐ Mọi thứ đặc thù của <strong>một sợi dây</strong> — lọc, mô phỏng, cực tính, đổi kênh — nằm ở <strong>một chỗ</strong>; logic đọc tín hiệu đã sạch</td>
<td>Thêm một tầng phải giữ khớp bảng I/O; tín hiệu đã lọc trễ đúng bằng thời gian lọc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sách chọn C cho mọi máy có trình tự.</strong> B là <strong>mức tối thiểu</strong> trên hệ cập nhật I/O không đồng bộ
với chương trình — chính hãng khuyên vậy (Phụ lục A1 mục A1.5). A chỉ hợp lý cho chương trình rất
nhỏ, không có mô phỏng — và là cách <strong>bắt buộc</strong> cho tín hiệu an toàn đọc trong phần an toàn, vốn
không bao giờ đi qua lớp mô phỏng (Chương 50 mục 50.3).</p>
<p>⚡ Chương 26 đọc thẳng <code>DI_BoardStn1</code> trong trình tự là để ví dụ ngắn, tập trung vào trình tự.
Chương 17 dựng khối lọc rung, Chương 50 mục 50.3 dựng lớp chọn nguồn — mục này ⭐ <strong>ghép hai thứ đó
thành một tầng</strong>, và đặt tên theo quy ước <code>X_</code> ở Chương 30 mục 30.2: tín hiệu đã qua tầng ánh xạ giữ
<strong>đúng phần đuôi</strong> của dây, <code>DI_BoardStn1</code> → <code>X_BoardStn1</code>, để tra chéo chỉ mất một bước.</p>
</blockquote>
<h3>Tầng đọc vào làm năm việc — theo đúng thứ tự này</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Chọn nguồn</strong> — dây thật hay giá trị mô phỏng <em>(simulation)</em></td>
<td><code>M_SimMode</code> chọn <code>Sim_…</code> thay cho <code>DI_…</code></td>
<td>Mọi xử lý phía sau chạy <strong>y hệt</strong> khi mô phỏng — thử được cả bộ lọc. ⚠⚠ Tín hiệu an toàn <strong>không có</strong> nhánh mô phỏng (Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>2</td>
<td><strong>Lọc rung</strong> <em>(debounce)</em></td>
<td><code>FB_Debounce</code> của Chương 17; thời gian theo loại tín hiệu — Phụ lục O mục O.4</td>
<td>Lọc phải đứng <strong>trước</strong> bắt cạnh (Phụ lục L mục L.7)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đặt tên giữ nghĩa khi đứt dây</strong></td>
<td>Tên nói trạng thái mà <code>TRUE</code> biểu diễn. Tín hiệu NC giữ nghĩa <strong>lành</strong>: <code>X_StopOK</code>, cùng kiểu với <code>DI_EStopOK</code>, <code>DI_AirOK</code></td>
<td>⚠ Đảo thành <em>&quot;đã nhấn&quot;</em> thì người đọc nấc thang phải đảo lại lần nữa trong đầu, và cái tên gộp <em>nhấn nút</em> với <em>đứt dây</em> mà không nói ra (Chương 4 mục 4.2, Chương 15 mục 15.3)</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Chiều an toàn đi thẳng</strong></td>
<td>Dừng, mất khí: chép thẳng — không lọc, không qua lớp mô phỏng (Chương 50 mục 50.3)</td>
<td>Lọc chỉ làm chậm phản ứng phía an toàn. Muốn chống báo giả thì đặt trễ ở <strong>báo động</strong> (Chương 44 mục 44.3), không đặt ở tín hiệu điều khiển</td>
</tr>
<tr>
<td>5</td>
<td><strong>Không suy luận</strong></td>
<td>Không ghép hai tín hiệu, không kiểm hai cảm biến của một xy-lanh</td>
<td>Đó là việc của khối cơ cấu (mục 27.3). Tầng ánh xạ chỉ trả lời <em>&quot;dây đang nói gì&quot;</em></td>
</tr>
</tbody></table></div>
<h3>Tầng ghi ra — khối ngắn nhất, và ba điều cấm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi <code>DO_</code> <strong>đúng một dòng</strong>, và dòng đó nằm ở <code>Prg_OutputMap</code></td>
<td>Cuộn dây trùng không thể xảy ra (Chương 15 Bẫy 1); tham chiếu chéo một <code>DO_</code> cho đúng một kết quả</td>
</tr>
<tr>
<td>2</td>
<td>Vế phải là <strong>đầu ra của khối cơ cấu</strong>, hoặc lệnh của <strong>chủ duy nhất</strong> ở tầng máy với tài nguyên chung (Bẫy 4)</td>
<td>Quyết định đã nằm ở tầng trên — tầng ghi ra chỉ <strong>chép quyết định ra dây</strong>. Quy tắc Q3 ở mục 27.2 vẫn đúng: khối cơ cấu <strong>quyết định</strong> van</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Không <code>IF</code>, không liên động, không chặn chung</strong></td>
<td>Liên động thuộc <code>Permit</code> và tầng chống va chạm (mục 27.3, 27.3b). ⚠⚠ Và đừng thêm <em>&quot;tắt mọi ngõ ra khi mô phỏng&quot;</em> cho chắc: với van một cuộn, <strong>tắt là ra lệnh chuyển động</strong> (Bẫy 7) — bật cờ mô phỏng trên máy thật sẽ làm kẹp nhả, chặn hạ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Mục 27.3 ghi <code>DO_Clamp1Vlv := Clamp1.Valve;</code> ngay sau lời gọi khối — có mâu thuẫn không?</strong>
Không. Quy tắc là <strong>một nơi ghi cho mỗi ngõ ra</strong>, và cả hai cách đều giữ được. Gom về <code>Prg_OutputMap</code>
có thêm hai cái lợi khi máy có hơn một trạm: mọi ngõ ra đọc được <strong>trên một màn hình</strong>, theo đúng thứ
tự bảng I/O; và chúng được ghi <strong>sau cùng</strong>, khi mọi quyết định của vòng quét đã xong (Chương 14
mục 14.7).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Khi CPU dừng, <code>Prg_OutputMap</code> không chạy.</strong> Lúc đó ngõ ra theo <strong>cấu hình phần cứng</strong> — giữ
giá trị cuối hay về giá trị thay thế (Chương 10 mục 10.5). Cấu hình ấy phải khớp cột <em>mất điện điều
khiển</em> trong bảng trạng thái an toàn của từng ngõ ra (Chương 48 mục 48.2), và phải được <strong>thử thật</strong>
trước khi bàn giao (Chương 52).</p>
</blockquote>
<h3>Ví dụ hoàn chỉnh — tầng ánh xạ của DP-01</h3>
<p>Ví dụ ánh xạ đủ <strong>ba loại</strong> tín hiệu — nút nhấn, cảm biến sản phẩm, reed của xy-lanh — và ghi bốn van
cùng lệnh chạy chuyền. Các reed còn lại viết y hệt dòng của <code>Clamp1</code>. Ví dụ viết bằng ST để chạy thử
được; trên DP-01, <code>Prg_OutputMap</code> vẽ bằng LD như Chương 14 mục 14.7 — mỗi dòng gán ở dưới là đúng
một nấc thang: một tiếp điểm, một cuộn dây.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — tầng ánh xạ vào/ra của DP-01: chọn nguồn, lọc, đặt tên, ghi ra
//   Cần thêm: khối FB_Debounce (Chương 17) và FB_Cylinder2Pos (mục 27.3)
VAR_GLOBAL
    // ── dây thật — CHỈ hai chương trình dưới đây được chạm vào ──
    DI_StartPB, DI_StopPB, DI_ResetPB : BOOL;   // nút Stop là NC — bình thường TRUE
    DI_AirOK                          : BOOL;   // công tắc áp — TRUE khi đủ khí
    DI_BoardStn1, DI_BoardStn2        : BOOL;   // quang thu-phát, PNP
    DI_Clamp1Up, DI_Clamp1Dn          : BOOL;   // reed của xy-lanh kẹp trạm 1
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    // ── tín hiệu đã qua tầng ánh xạ — phần còn lại của chương trình CHỈ đọc tên X_ ──
    X_StartPB, X_ResetPB      : BOOL;   // đã lọc nảy tiếp điểm, 20 ms
    X_StopOK                  : BOOL;   // TRUE = mạch Stop lành, không bị nhấn · nhấn hoặc đứt dây → FALSE
    X_AirOK                   : BOOL;   // đi thẳng, không lọc
    X_BoardStn1, X_BoardStn2  : BOOL;   // lọc hai chiều 50 ms — nháy ở mép board (Chương 17)
    X_Clamp1Up, X_Clamp1Dn    : BOOL;   // không lọc — khối cơ cấu đã giám sát thời gian
    // ── mô phỏng (Chương 50 mục 50.3) — ⚠ không giữ qua mất điện, không có cho tín hiệu an toàn ──
    M_SimMode                 : BOOL;
    Sim_BoardStn1, Sim_BoardStn2 : BOOL;
    Sim_Clamp1Up, Sim_Clamp1Dn   : BOOL;
    // ── nguồn của ngõ ra: tầng cơ cấu (mục 27.3) và chủ tài nguyên chung ở tầng máy (Bẫy 4) ──
    Stop1        : FB_Cylinder2Pos;
    Clamp1       : FB_Cylinder2Pos;
    Stop2        : FB_Cylinder2Pos;
    Clamp2       : FB_Cylinder2Pos;
    M_ConvRunCmd : BOOL;
END_VAR

PROGRAM Prg_IoRead
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_AirOK            : BOOL;
    DI_BoardStn1, DI_BoardStn2, DI_Clamp1Up, DI_Clamp1Dn   : BOOL;
    X_StartPB, X_ResetPB, X_StopOK, X_AirOK                : BOOL;
    X_BoardStn1, X_BoardStn2, X_Clamp1Up, X_Clamp1Dn       : BOOL;
    M_SimMode                                              : BOOL;
    Sim_BoardStn1, Sim_BoardStn2, Sim_Clamp1Up, Sim_Clamp1Dn : BOOL;
END_VAR
VAR
    FltBoard1 : FB_Debounce;
    FltBoard2 : FB_Debounce;
    FltStart  : FB_Debounce;
    FltReset  : FB_Debounce;
    RawBoard1 : BOOL;                    // sau bước chọn nguồn, trước bộ lọc
    RawBoard2 : BOOL;
END_VAR

// ── 1 · Chọn nguồn. ⚠⚠ Tín hiệu an toàn KHÔNG BAO GIỜ đi qua đây (Chương 50 mục 50.3) ──
IF M_SimMode THEN
    RawBoard1  := Sim_BoardStn1;
    RawBoard2  := Sim_BoardStn2;
    X_Clamp1Up := Sim_Clamp1Up;
    X_Clamp1Dn := Sim_Clamp1Dn;
ELSE
    RawBoard1  := DI_BoardStn1;
    RawBoard2  := DI_BoardStn2;
    X_Clamp1Up := DI_Clamp1Up;
    X_Clamp1Dn := DI_Clamp1Dn;
END_IF;

// ── 2 · Lọc — mỗi thể hiện gọi đúng MỘT lần mỗi vòng, ngoài IF (Phụ lục N) ──
FltBoard1(Raw := RawBoard1, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard2(Raw := RawBoard2, TimeOn := T#50MS, TimeOff := T#50MS);
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);
FltReset(Raw := DI_ResetPB, TimeOn := T#20MS, TimeOff := T#20MS);
X_BoardStn1 := FltBoard1.Out;
X_BoardStn2 := FltBoard2.Out;
X_StartPB   := FltStart.Out;
X_ResetPB   := FltReset.Out;

// ── 3 · Chiều an toàn đi THẲNG — không lọc, không mô phỏng ──
X_StopOK := DI_StopPB;        // NC: nhấn hoặc đứt dây → FALSE → dừng
X_AirOK  := DI_AirOK;         // trễ chống báo giả đặt ở Prg_Alarm, không đặt ở đây
END_PROGRAM

PROGRAM Prg_OutputMap
VAR_EXTERNAL
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    Stop1, Clamp1, Stop2, Clamp2 : FB_Cylinder2Pos;
    M_ConvRunCmd : BOOL;
END_VAR

// Mỗi ngõ ra ĐÚNG MỘT dòng — không IF, không liên động, không chặn chung (mục 27.3c)
DO_ConvRun   := M_ConvRunCmd;     // chủ duy nhất: tầng máy
DO_Stop1Vlv  := Stop1.Valve;
DO_Clamp1Vlv := Clamp1.Valve;
DO_Stop2Vlv  := Stop2.Valve;
DO_Clamp2Vlv := Clamp2.Valve;
END_PROGRAM
</code></pre>
<p>Chạy thử, theo kịch bản trong bộ chạy thử của sách: board nháy ngắn hơn 50 ms <strong>không</strong> làm đổi
<code>X_BoardStn1</code>, ổn định đủ lâu thì được công nhận; bật mô phỏng thì <code>X_</code> theo giá trị giả còn dây thật bị
bỏ qua; ⭐ nhưng nhấn Stop <strong>vẫn</strong> làm <code>X_StopOK</code> về <code>FALSE</code> ngay trong vòng quét đó, kể cả khi đang mô
phỏng; nút Start nảy năm lần chỉ được công nhận một lần; và bật cờ mô phỏng <strong>không</strong> làm tắt van nào ở
tầng ghi ra.</p>
<h3>Bảng ánh xạ đạt khi nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi kiểm tra</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Tham chiếu chéo <code>DI_</code> — kết quả nằm ở đâu?</td>
<td><strong>Chỉ</strong> trong <code>Prg_IoRead</code> — trừ tín hiệu an toàn đọc trong phần an toàn</td>
</tr>
<tr>
<td>2</td>
<td>Tham chiếu chéo một <code>DO_</code> — mấy chỗ ghi?</td>
<td>Đúng một, trong <code>Prg_OutputMap</code></td>
</tr>
<tr>
<td>3</td>
<td>Số dòng ánh xạ so với bảng I/O</td>
<td>Mỗi kênh chương trình dùng có đúng một dòng, theo thứ tự bảng I/O</td>
</tr>
<tr>
<td>4</td>
<td>Mỗi <code>X_</code> có chú thích loại tiếp điểm, thời gian lọc, có mô phỏng hay không?</td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Tín hiệu nào có nhánh <code>Sim_</code>?</td>
<td>⚠ Không tín hiệu an toàn nào</td>
</tr>
<tr>
<td>6</td>
<td>Rút dây một tín hiệu NC</td>
<td><code>X_</code> về <code>FALSE</code>, máy về phía an toàn</td>
</tr>
</tbody></table></div>
<p>⭐ Con số cụ thể — thời gian lọc theo loại tín hiệu, cận dưới theo vòng quét, cận trên theo sản phẩm —
gom ở <strong>Phụ lục O mục O.4 và O.5</strong>, cùng các bước làm theo thứ tự.</p>
<hr>
<h2 id="274-đng-b-gia-hai-trm-không-đưc-ch-bn">27.4 Đồng bộ giữa hai trạm — không được chờ bận</h2>
<p>Hai trạm của DP-01 chạy song song trên hai board khác nhau. Chúng cần phối hợp đúng <strong>một</strong> việc: trạm
1 chỉ được nhả board sang khi <strong>trạm 2 đang trống</strong>.</p>
<h3>Cách sai — trạm 1 nhìn vào ruột trạm 2</h3>
<pre><code class="language-iecst">// ✗ SAI — trạm 1 đọc biến nội bộ của trạm 2
IF Stn2_Step = 0 AND NOT DI_BoardStn2 THEN
    // nhả board sang
END_IF;
</code></pre>
<p>Vì sao sai, kể cả khi nó chạy:</p>
<ul>
<li>Trạm 1 giờ <strong>phụ thuộc vào cách đánh số bước bên trong trạm 2</strong>. Ai đó chèn thêm một bước vào trạm 2
và đổi <code>Step 0</code> thành <code>Step 1</code> → trạm 1 hỏng, mà lỗi hiện ra ở trạm 1 chứ không ở nơi vừa sửa.</li>
<li>Không ai đọc code trạm 2 mà biết được <strong>có người khác đang phụ thuộc vào nó</strong>.</li>
<li>Đây chính là những &quot;sợi dây vô hình&quot; ở mục 27.1.</li>
</ul>
<h3>Cách đúng — trạm 2 công bố một giao diện</h3>
<p>Mỗi trạm công bố một <strong>tập biến ra nhỏ, ổn định</strong>, và đó là <strong>thứ duy nhất</strong> người khác được đọc:</p>
<pre><code class="language-iecst">// Giao diện công bố của MỘT trạm — coi như hợp đồng, hạn chế thay đổi (kiểu ở Chương 11 mục 11.5)
TYPE ST_Station :                      // giao diện CÔNG BỐ của một trạm — chỉ trạm đó ghi
STRUCT
    Ready       : BOOL;                // sẵn sàng nhận board mới
    Busy        : BOOL;                // đang xử lý
    Fault       : BOOL;                // trạm có lỗi — cờ đã chốt (Chương 25 mục 25.5c)
    FaultStep   : INT;                 // bước lúc lỗi, 0 nếu không lỗi
    BoardDone   : BOOL;                // board đã xong, chờ chuyển đi
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    // ⭐ Toàn cục CÓ CHỦ Ý: nhiều phần cần đọc — và CHỈ trạm N được ghi vào StnN (Chương 11 mục 11.6)
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>⭐ Bước (<code>Stn2_Step</code>) <strong>không</strong> có trong kiểu này: nó là ruột, nằm trong chương trình của trạm 2.
Bên trong trạm 2, cứ đổi bao nhiêu bước tuỳ ý — miễn là các trường trên vẫn đúng nghĩa. Trạm 1 chỉ
đọc:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — đọc giao diện đã công bố, không đọc ruột
IF Stn1.BoardDone AND Stn2.Ready THEN
    M_Stn1_ReleaseBoard := TRUE;
END_IF;
</code></pre>
<blockquote>
<p>⚡ <strong>LƯU Ý — &quot;chờ bận&quot; trong PLC nghĩa là gì</strong>
Trong lập trình thông thường, <em>chờ bận (busy-wait)</em> là vòng lặp quay tại chỗ đến khi điều kiện đúng.
Trong PLC, viết vòng lặp như vậy <strong>treo CPU</strong> (Chương 20) — nên bạn sẽ không gặp dạng đó.</p>
<p>Dạng nguy hiểm ở PLC là dạng <strong>ẩn</strong>: một trạm đứng yên ở một bước, mỗi vòng quét lại kiểm tra biến
nội bộ của trạm khác. Nó không treo CPU, nhưng tạo ra đúng cái ràng buộc mà chờ bận tạo ra — <strong>hai
khối dính chặt vào nhau</strong>. Cách chữa là như trên: chờ trên một <strong>giao diện</strong>, không chờ trên ruột.</p>
</blockquote>
<h3>Ai quyết định khi có tranh chấp</h3>
<p>Chuyền là tài nguyên <strong>dùng chung</strong>: cả hai trạm đều có lúc cần nó chạy. Nếu mỗi trạm tự bật
<code>DO_ConvRun</code> thì đó là cuộn dây trùng, và tệ hơn — hai trạm có thể yêu cầu ngược nhau.</p>
<p>Quy tắc: <strong>tài nguyên dùng chung do tầng trên quản lý</strong>. Hai trạm chỉ <em>yêu cầu</em>:</p>
<pre><code class="language-iecst">VAR_GLOBAL
    M_Stn1_ConvReq : BOOL;     // trạm 1 nêu yêu cầu — chỉ trạm 1 ghi
    M_Stn2_ConvReq : BOOL;     // trạm 2 nêu yêu cầu — chỉ trạm 2 ghi
END_VAR

// Tầng máy quyết định — đúng MỘT nơi ghi vào ngõ ra chuyền
DO_ConvRun := (M_Stn1_ConvReq OR M_Stn2_ConvReq)
              AND M_MotionEnable
              AND (MachineState = Running OR MachineState = Homing);
</code></pre>
<hr>
<h2 id="275-bài-toán-pipeline-ca-dp-01">27.5 Bài toán pipeline của DP-01</h2>
<p>Đây là lý do DP-01 được thiết kế có hai trạm (Chương 1): nó buộc bạn gặp bài toán mà máy một trạm
không có.</p>
<h3>Hai trạm, hai board, một chỗ trống</h3>
<p>Ở chế độ chạy ổn định, trong máy luôn có <strong>hai board cùng lúc</strong>: board A đang được xử lý ở trạm 1
trong khi board B đang được xử lý ở trạm 2. Ràng buộc duy nhất giữa hai trạm là: <strong>board A chỉ đi sang
được khi trạm 2 đã nhả board B</strong>.</p>
<p>Hệ quả về năng suất — và đây là điều nhiều người ngạc nhiên:</p>
<blockquote>
<p><strong>Chu kỳ của máy nhiều trạm bằng chu kỳ của trạm CHẬM NHẤT, không phải tổng các trạm.</strong></p>
</blockquote>
<p>Nếu trạm 1 mất 8 giây và trạm 2 mất 12 giây, thì máy cho ra một board mỗi <strong>12 giây</strong> (cộng thời gian
chuyển), chứ không phải 20 giây. Trạm 2 là <strong>nút cổ chai</strong> <em>(bottleneck)</em>. Cải tiến trạm 1 xuống 5
giây <strong>không làm máy nhanh hơn chút nào</strong>. Chương 55 khai triển đầy đủ cách tính và cách tìm nút cổ chai.</p>
<h3>Bốn tình huống phải xử lý</h3>
<p>Chạy ổn định thì đơn giản. Bốn tình huống sau mới là chỗ code phải đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Điều gì xảy ra</th>
<th>Trạm 1 phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đổ đầy</strong> <em>(startup)</em> — máy vừa chạy, chưa có board nào</td>
<td>Trạm 2 trống, chưa có gì để chờ</td>
<td>Chạy bình thường</td>
</tr>
<tr>
<td><strong>Xả cạn</strong> <em>(shutdown)</em> — không còn board mới vào</td>
<td>Trạm 1 rỗng, trạm 2 vẫn còn board đang xử lý</td>
<td>Không được báo &quot;hết việc&quot; cho tới khi trạm 2 xong</td>
</tr>
<tr>
<td><strong>Trạm 2 chậm hơn</strong></td>
<td>Trạm 1 xong sớm, phải chờ</td>
<td>Giữ board, <strong>không</strong> nhả; báo <code>Stn1.BoardDone</code> và chờ <code>Stn2.Ready</code></td>
</tr>
<tr>
<td><strong>Trạm 2 lỗi</strong></td>
<td>Trạm 2 dừng, board kẹt ở đó</td>
<td>Trạm 1 <strong>không được</strong> nhả board sang. Tuỳ chính sách: dừng cả máy, hoặc cho trạm 1 giữ board và chờ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — quên tình huống xả cạn</strong>
Người viết hay chỉ nghĩ tới chạy ổn định. Khi người vận hành nhấn dừng và không có board mới vào,
trạm 1 rỗng và báo &quot;xong việc&quot; — máy tưởng đã hết, chuyển sang <code>Idle</code>, <strong>trong khi trạm 2 vẫn còn
một board đang xử lý dở</strong>. Board đó bị bỏ lại trong máy.</p>
<p>Điều kiện đúng để coi là hết việc: <strong>mọi trạm đều rỗng</strong>, không phải &quot;trạm đầu rỗng&quot;.</p>
</blockquote>
<hr>
<h2 id="276-tác-v-khi-nào-tách-khi-nào-đng">27.6 Tác vụ — khi nào tách, khi nào đừng</h2>
<p><strong>Tác vụ</strong> <em>(task)</em> là một khối thực thi có chu kỳ riêng. Câu hỏi thường gặp: nên chia chương trình
thành nhiều tác vụ không?</p>
<p><strong>Câu trả lời mặc định: không.</strong> Một tác vụ chu kỳ duy nhất là đủ cho gần như mọi máy cỡ DP-01.</p>
<p>Vì sao mặc định là không:</p>
<ul>
<li>Nhiều tác vụ đưa lại <strong>tranh chấp giữa các khối</strong> (Chương 10, Bẫy 5). Một tác vụ nhanh có thể đọc
dữ liệu do tác vụ chậm ghi dở, và lỗi loại đó cực khó tái hiện.</li>
<li>Thứ tự thực thi trở nên <strong>khó suy luận</strong>.</li>
<li>Lợi ích thường được kỳ vọng — &quot;chạy song song cho nhanh&quot; — <strong>không có thật</strong> ở PLC một lõi: tổng
thời gian không giảm, chỉ được chia nhỏ ra.</li>
</ul>
<p>Khi nào tách là chính đáng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Có phần <strong>thật sự cần chu kỳ nhanh hơn</strong> phần còn lại</td>
<td>Vòng điều khiển cần cập nhật mỗi 1 ms trong khi máy chạy 10 ms</td>
</tr>
<tr>
<td>Có phần <strong>chậm và không cấp bách</strong>, kéo dài thời gian quét</td>
<td>Ghi log, xử lý chuỗi ký tự, trao đổi dữ liệu với hệ thống trên</td>
</tr>
<tr>
<td>Có phần chạy theo <strong>sự kiện</strong>, không theo chu kỳ</td>
<td>Xử lý ngắt từ bộ đếm tốc độ cao</td>
</tr>
</tbody></table></div>
<p>Nếu tách, quy tắc bắt buộc: <strong>dữ liệu đi qua ranh giới tác vụ phải qua một vùng đệm rõ ràng</strong>, không
đọc chéo biến trực tiếp.</p>
<blockquote>
<p>⭐ <strong>Bản 4 của IEC 61131-3 (2025) đưa công cụ chuẩn cho việc này vào chuẩn:</strong> <strong>mutex</strong> — khối
<code>MUTEX</code> với các phương thức khoá, mở, thử khoá — và <strong>semaphore</strong> (<code>SEMA</code>), kèm dạng hàm tương ứng.
⚠ Hệ bạn đang dùng có thể chưa theo bản 4 (Chương 14 mục 14.1); vùng đệm rõ ràng ở trên vẫn là
cách chạy được trên <strong>mọi</strong> hệ.</p>
</blockquote>
<h3>⭐⭐ Chính tài liệu hãng cũng khuyên hạn chế số tác vụ</h3>
<p>⭐ Lời khuyên <em>&quot;mặc định là một tác vụ&quot;</em> ở trên nghe như quan điểm cá nhân. ⚡ Nó không phải: tài
liệu quản lý tác vụ của hãng có hẳn một mục tên là <strong>&quot;thận trọng với số lượng tác vụ bạn dùng&quot;</strong>, và
nêu đúng hai hậu quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hậu quả khi quá nhiều tác vụ</th>
<th>Nghĩa là gì</th>
</tr>
</thead>
<tbody><tr>
<td>Tác vụ nền <strong>không kịp chạy xong</strong></td>
<td>Mỗi tác vụ lấy thời gian CPU của các tác vụ khác</td>
</tr>
<tr>
<td>⚠⚠ Một tác vụ <strong>chồng lên chính nó</strong> <em>(overlap)</em></td>
<td>Bị ngắt quá thường xuyên hoặc quá lâu → chưa chạy xong đã bị kích lần sau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Và câu này của tài liệu hãng khép lại tranh luận &quot;chạy song song cho nhanh&quot;:</strong> ⚡ <em>bộ điều
khiển chỉ chạy <strong>một</strong> tác vụ tại một thời điểm.</em> ⭐ Nhiều tác vụ <strong>không</strong> làm máy nhanh hơn — nó
chỉ đổi <strong>thứ tự</strong> và <strong>độ ưu tiên</strong>, và đổi lấy một lớp phức tạp mới.</p>
</blockquote>
<h3>⚠⚠ Hai thứ đi kèm mỗi tác vụ mà người mới hay bỏ qua</h3>
<p><strong>Một — điều kiện chồng tác vụ, và nó là một phép tính bạn phải làm.</strong></p>
<blockquote>
<p>⚠ Chu kỳ của tác vụ định kỳ <strong>phải dài hơn tổng thời gian chạy của MỌI chương trình gán vào tác vụ
đó</strong>. ⭐ Không thoả thì tác vụ bị kích lại khi đang chạy dở → hệ báo <strong>lỗi nhẹ</strong> <em>(minor fault)</em>.</p>
<p>⚡ Và đây là lỗi <strong>không xuất hiện lúc nghiệm thu</strong>: nó xuất hiện tháng sau, khi ai đó thêm vài
khối vào đúng tác vụ đó. ⭐ Giống hệt cơ chế trôi dạt ở Chương 36 — ⚠ nên <strong>ghi lại thời gian chạy
thật của từng tác vụ lúc nghiệm thu</strong> (Chương 52).</p>
</blockquote>
<p><strong>Hai — mỗi tác vụ có watchdog riêng của nó.</strong></p>
<p>⭐ Chương 10 mục 10.4 nói về watchdog của <strong>cả vòng quét</strong>. ⚡ Khi đã tách tác vụ thì ⭐ <strong>mỗi tác vụ
mang một watchdog riêng</strong>, đặt riêng — nghĩa là bạn vừa có thêm một chỗ phải đặt đúng, vừa có thêm
một chỗ có thể đặt sai.</p>
<h3>⭐ Ba loại tác vụ, và con số đi kèm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Chạy khi nào</th>
<th>⭐ Con số đáng nhớ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Liên tục</strong> <em>(continuous)</em></td>
<td>Chạy bằng thời gian CPU còn thừa; quét xong là <strong>khởi động lại ngay</strong></td>
<td>⭐ Dự án <strong>không bắt buộc</strong> phải có; và nếu có thì ⭐⭐ <strong>chỉ được MỘT</strong></td>
</tr>
<tr>
<td><strong>Định kỳ</strong> <em>(periodic)</em></td>
<td>Đúng chu kỳ đặt trước; ngắt các tác vụ ưu tiên thấp hơn, chạy một lần, trả quyền</td>
<td>Chu kỳ đặt được từ <strong>0,1 ms tới 2000 s</strong>; mặc định <strong>10 ms</strong></td>
</tr>
<tr>
<td><strong>Theo sự kiện</strong> <em>(event)</em></td>
<td>Khi có kích hoạt: ngõ vào số đổi trạng thái · có mẫu analog mới · lệnh sinh sự kiện…</td>
<td>⚠ <strong>Không phải bộ điều khiển nào cũng hỗ trợ đủ mọi loại kích hoạt</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mức ưu tiên là một con số, và nó có một giá trị đặc biệt.</strong> Ở dòng bộ điều khiển đó có <strong>15</strong>
mức ưu tiên, và ⭐⭐ <strong>tác vụ xử lý I/O của hệ chạy ở mức 6</strong>. Nên đặt tác vụ của bạn ở mức 1–5
nghĩa là <strong>cho nó chen ngang cả việc cập nhật I/O</strong>; đặt ở 7–15 nghĩa là để I/O chen ngang nó.</p>
<p>⚠ Con số 15 <strong>không phải hằng số của ngành</strong> — cùng hãng đó, dòng chạy trên máy tính chỉ có <strong>3</strong>
mức. ⭐ Đây là lý do mọi con số trong mục này phải <strong>tra lại theo đúng dòng bộ điều khiển bạn
dùng</strong>, chứ không chép từ máy trước.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Tên gọi và mô hình khác nhau giữa các hãng</strong> — có hệ bắt khai báo tác vụ tường minh, có hệ
dùng khối tổ chức với lớp ưu tiên sẵn, có hệ chỉ có chương trình chính quét tuần tự. ⭐ Đối chiếu
năm hệ: <strong>Phụ lục A1</strong>.</p>
</blockquote>
<h3>Thứ tự gọi trong một tác vụ</h3>
<p>Trong tác vụ duy nhất, thứ tự gọi các khối <strong>là một phần của thiết kế</strong> (Chương 10):</p>
<pre><code class="language-text">1. Đọc và xử lý tín hiệu vào     (lọc, bắt cạnh, tính cờ điều kiện)
2. Tầng cơ cấu                    (các FB xy-lanh — tính Done/Fault)
3. Gom lỗi                        (M_AnyFault — đúng MỘT chỗ gán, Chương 25 mục 25.5c)
4. Tầng máy                       (máy trạng thái — dùng M_AnyFault vừa gom)
5. Tầng trạm                      (trình tự — dùng Done vừa tính, ra yêu cầu)
6. Gom yêu cầu → ghi ngõ ra       (đúng một nơi cho mỗi ngõ ra)
7. Hiển thị, đèn tháp, ghi log
</code></pre>
<p>Thứ tự này không tuỳ ý. Tầng cơ cấu chạy <strong>trước</strong> để <code>Done</code> và <code>Fault</code> là của <strong>vòng quét này</strong>; nếu
gọi sau, tầng trạm sẽ dùng giá trị của vòng quét trước và mọi phản ứng chậm thêm một chu kỳ.</p>
<p>⚠⚠ Nhưng <em>&quot;Done của vòng này&quot;</em> là Done <strong>của yêu cầu mà khối đã nhận</strong> — tức yêu cầu của vòng trước.
Yêu cầu tầng trạm vừa phát ở vòng này thì <strong>chưa khối nào nhìn thấy</strong>. Hệ quả thực hành: trạm phát yêu
cầu ở <strong>chuyển tiếp</strong>, bước sau mới đọc <code>Done</code> — viết ngược lại thì trình tự nhảy qua bước mà không chờ
(Chương 26 Bẫy 7; ví dụ hoàn chỉnh ở Chương 26 mục 26.5b đã chạy thử theo đúng thứ tự gọi này). ⭐ Gom
lỗi đứng ngay trước tầng máy vì cùng lý do: máy vào <code>Alarm</code> <strong>trong chính vòng quét</strong> lỗi được chốt.</p>
<hr>
<h2 id="277-by-thưng-gp">27.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chép trình tự trạm 1 sang làm trạm 2</h3>
<p>Cách nhanh nhất, và là cách sinh ra máy không bảo trì được. Sáu tháng sau, hai bản chép đã lệch nhau:
một bên được sửa lỗi, bên kia không. Không ai nhớ chúng từng giống nhau.</p>
<p><strong>Cách đúng:</strong> nếu hai trạm cùng loại, viết <strong>một khối trạm</strong> rồi tạo hai thể hiện, đúng như cách làm
với khối cơ cấu. Nếu hai trạm khác loại (như DP-01: tra keo và sấy), viết hai khối riêng nhưng <strong>cùng
một giao diện công bố</strong> — cùng bốn biến <code>Ready/Busy/Fault/BoardDone</code>. Nhờ giao diện giống nhau, tầng
máy đối xử với mọi trạm như nhau.</p>
<h3>🔍 BẪY 2 — Tầng trạm ghi thẳng ngõ ra</h3>
<pre><code class="language-iecst">// ✗ SAI — trạm chạm thẳng vào van
IF Stn1_Step = 20 THEN
    DO_Clamp1Vlv := TRUE;
END_IF;
</code></pre>
<p>Vi phạm Q3. Hậu quả: nếu chế độ tay cũng ghi vào van đó thì có cuộn dây trùng; và liên động chống va
chạm phải lặp lại ở mọi chỗ.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — trạm nêu yêu cầu, khối cơ cấu thực hiện
IF Stn1_Step = 20 THEN
    M_Stn1_ClampReq := TRUE;
END_IF;
</code></pre>
<h3>🔍 BẪY 3 — Giao diện trạm phình to</h3>
<p>Bắt đầu bằng bốn biến. Rồi có người cần biết thêm một thứ, thêm biến thứ năm. Rồi thứ sáu. Sau một
năm, giao diện có hai mươi biến và trạm lại <strong>hở ruột</strong> như cũ.</p>
<p><strong>Cách phòng:</strong> coi giao diện là <strong>hợp đồng</strong>. Thêm biến vào giao diện là một quyết định thiết kế, phải
tự hỏi: <em>&quot;người ngoài có thật sự cần biết điều này, hay họ chỉ đang muốn nhìn trộm vào ruột?&quot;</em> Thường
là vế sau, và câu trả lời đúng là sửa lại chỗ gọi chứ không mở rộng giao diện.</p>
<h3>🔍 BẪY 4 — Tài nguyên dùng chung không có chủ</h3>
<p>Hai trạm cùng cần chuyền. Cả hai cùng ghi <code>DO_ConvRun</code>. Kết quả: cuộn dây trùng, và trạm chạy sau thắng.</p>
<p>Mọi tài nguyên mà <strong>nhiều hơn một trạm</strong> cần đến — chuyền, nguồn khí, đèn tháp, kết nối lên hệ thống
trên — phải có <strong>đúng một chủ ở tầng máy</strong>. Các trạm chỉ nêu yêu cầu.</p>
<h3>🔍 BẪY 5 — Tầng máy biết quá nhiều về trạm</h3>
<p>Ngược lại với Bẫy 3 nhưng cùng bản chất:</p>
<pre><code class="language-iecst">// ✗ SAI — tầng máy đọc bước bên trong trạm
IF Stn1_Step = 40 AND Stn2_Step = 10 THEN
    DO_LampYellow := TRUE;
END_IF;
</code></pre>
<p>Tầng máy chỉ được biết trạm <strong>rỗng / bận / lỗi</strong>, không được biết trạm đang ở bước nào. Nếu bạn thấy
tầng máy cần biết số bước, nghĩa là <strong>trách nhiệm đã đặt sai tầng</strong> — việc đó thuộc về trạm.</p>
<h3>🔍 BẪY 6 — Tách tác vụ để &quot;cho nhanh&quot;</h3>
<p>Đã nêu ở mục 27.6. Nhắc lại ở đây vì đây là quyết định <strong>khó sửa về sau</strong>: một khi chương trình đã chia
tác vụ và dữ liệu đọc chéo lẫn nhau, gộp lại rất tốn công. Mặc định một tác vụ; chỉ tách khi có <strong>yêu
cầu định lượng về thời gian</strong> viết ra được thành con số.</p>
<h3>🔍 BẪY 7 — Cổng cho phép viết bằng phép AND vào van</h3>
<pre><code class="language-iecst">// ✗ SAI với van 5/2 lò xo về — trông đúng, và chạy đúng cho tới lần Alarm đầu tiên
Valve := Req AND Permit AND NOT Fault;
</code></pre>
<p>⚠⚠ Dòng này nói <em>&quot;không được phép thì tắt van&quot;</em>. Nhưng với van một cuộn, <strong>tắt van là ra lệnh cho
xy-lanh chạy về vị trí lò xo</strong>. Máy vào <code>Alarm</code> (Chương 25 cắt <code>M_MotionEnable</code>) → mọi van tắt → kẹp
nhả, chặn hạ — đúng lúc máy đang báo có sự cố. ⭐ Và thêm <code>NOT Fault</code> thì <strong>một cảm biến hỏng</strong> cũng
đủ làm cơ cấu chuyển động.</p>
<p>Có ba cách đặt cổng cho phép vào khối cơ cấu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Viết thế nào</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — AND vào van</td>
<td><code>Valve := Req AND Permit</code></td>
<td>Ngắn; <em>&quot;mất phép là tắt&quot;</em> dễ nói</td>
<td>⚠⚠ Mất phép <strong>gây ra</strong> chuyển động — về lò xo. Trái SF6 của DP-01</td>
</tr>
<tr>
<td>⭐ B — <strong>Giữ lệnh khi mất phép</strong></td>
<td><code>IF Permit THEN Valve := Req; END_IF;</code></td>
<td>⭐ Mất phép = <strong>không có chuyển động MỚI</strong>; vị trí hiện tại được giữ. Đúng nghĩa <em>&quot;dừng&quot;</em> của <code>Hold</code> và <code>Alarm</code> (Chương 25)</td>
<td>Khối có nhớ; <code>Done</code> phải so với <strong>yêu cầu</strong> để không báo xong nhầm (bảng ở mục 27.3)</td>
</tr>
<tr>
<td>C — Không có cổng trong khối</td>
<td><code>Valve := Req;</code> — liên động đặt ở tầng trạm</td>
<td>Khối đơn giản nhất</td>
<td>⚠ Liên động rải ở mọi chỗ ra yêu cầu — mất đúng cái lợi thứ 4 của khối</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Sách chọn B.</strong> ⚡ Muốn đưa cơ cấu về một vị trí <strong>xác định</strong> khi có sự cố thì đó là <strong>một quyết
định phục hồi</strong> (Chương 28) hoặc <strong>một chức năng an toàn</strong> (Chương 47, 48) — nó phải được <strong>viết ra có
chủ ý</strong>, không phải xảy ra như tác dụng phụ của việc mất một bit cho phép.</p>
<blockquote>
<p>⚠ <strong>Vì sao chân này tên là <code>Permit</code>, không phải <code>Enable</code>?</strong> PLCopen dành chữ <code>Enable</code> cho khối
<strong>điều khiển theo mức</strong>: <code>Enable</code> tắt thì khối <strong>ngừng và xoá ngõ ra</strong> (Chương 30 mục 30.5b). Người
quen quy ước đó đọc <code>Enable</code> = FALSE là <em>&quot;tắt van&quot;</em> — ⚠ đúng cách A. Tên chân phải nói đúng nghĩa
của nó.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Với van HAI cuộn thì sao?</strong> Van hai cuộn tự giữ vị trí khi mất điện (Chương 6), nên cách A
không làm xy-lanh chạy. Nhưng khối vẫn nên theo cách B: ⭐ cùng một khối, cùng một nghĩa của
<code>Permit</code>, cho <strong>mọi</strong> loại van — người đọc chương trình không phải nhớ loại van nào đang lắp.</p>
</blockquote>
<h3>🔍 BẪY 8 — Có tầng ánh xạ rồi mà vẫn đọc <code>DI_</code> ở chỗ khác</h3>
<p><strong>Hiện tượng:</strong> bật mô phỏng thì trạm chạy đúng nhưng bộ đếm sản lượng đứng im — vì nó vẫn đọc
<code>DI_BoardStn1</code>. Hoặc ngược lại trên máy thật: trình tự đọc <code>X_BoardStn1</code> đã lọc, còn tầng máy đọc
<code>DI_BoardStn1</code> thô và đếm đôi mỗi khi board nháy. ⚠ Máy chạy <strong>nửa thật nửa giả</strong>, và mỗi nửa cho một
câu trả lời khác nhau về cùng một sợi dây.</p>
<p><strong>Cách sửa:</strong> tham chiếu chéo <code>DI_</code> (mục 27.3c, bảng đạt khi dòng 1). ⭐ Một chỗ đọc vòng qua tầng ánh
xạ là <strong>lỗi</strong>, không phải phong cách.</p>
<h3>🔍 BẪY 9 — Lọc tín hiệu dừng &quot;cho đỡ nhiễu&quot;</h3>
<p><strong>Hiện tượng:</strong> ai đó thấy nút Stop thỉnh thoảng làm máy dừng giả, nên cho nó qua bộ lọc 50 ms — hoặc
lọc <code>DI_AirOK</code> hai giây để khỏi báo mất khí giả. Từ đó, mỗi lần nhấn Stop máy đi thêm một quãng, và khi
khí tụt thật thì cơ cấu đã kịp chạy thêm hai giây trên khí yếu.</p>
<p><strong>Cách sửa:</strong> chiều an toàn <strong>đi thẳng</strong> ở tầng ánh xạ (mục 27.3c, việc 4). Muốn chống báo giả thì đặt
trễ ở <strong>báo động</strong> (Chương 44 mục 44.3); còn dừng giả thật sự thì tìm nguyên nhân — dây, đầu cốt, nhiễu
(Chương 49) — chứ không làm chậm cái nút.</p>
<hr>
<h2 id="278-bng-cht-kim-tra-kin-trúc">27.8 Bảng chốt — kiểm tra kiến trúc</h2>
<p>Dùng bảng này khi rà soát chương trình của mình hoặc của người khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi kiểm tra</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi ngõ ra vật lý được ghi ở <strong>mấy nơi</strong>?</td>
<td>Đúng một</td>
</tr>
<tr>
<td>2</td>
<td>Có dòng nào ở tầng trạm/máy ghi thẳng <code>DO_…</code> không?</td>
<td>Không</td>
</tr>
<tr>
<td>3</td>
<td>Trạm A có đọc biến nội bộ của trạm B không?</td>
<td>Không — chỉ đọc giao diện công bố</td>
</tr>
<tr>
<td>4</td>
<td>Tầng máy có đọc số bước của trạm không?</td>
<td>Không</td>
</tr>
<tr>
<td>5</td>
<td>Mọi cơ cấu cùng loại có dùng <strong>chung một khối</strong> không?</td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Mọi cơ cấu có <strong>timeout</strong> và phát hiện <strong>tư thế giữa chừng</strong> không?</td>
<td>Có — nằm trong khối, không sót cái nào</td>
</tr>
<tr>
<td>7</td>
<td>Tài nguyên dùng chung có <strong>đúng một chủ</strong> không?</td>
<td>Có, ở tầng máy</td>
</tr>
<tr>
<td>8</td>
<td>Thứ tự gọi có đúng <strong>cơ cấu → máy → trạm → ghi ngõ ra</strong> không?</td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td>Có bao nhiêu tác vụ? Mỗi tác vụ thêm có <strong>lý do định lượng</strong> không?</td>
<td>Một, trừ khi có con số biện minh</td>
</tr>
<tr>
<td>10</td>
<td>Điều kiện &quot;hết việc&quot; có kiểm <strong>mọi trạm</strong> không?</td>
<td>Có — không chỉ trạm đầu</td>
</tr>
<tr>
<td>11</td>
<td>⭐ Cách chia có <strong>soi gương ranh giới vật lý</strong> của máy không?</td>
<td>Có — người đứng trước máy suy ra được</td>
</tr>
<tr>
<td>12</td>
<td>⚠ Hai việc chạy <strong>cùng lúc</strong> có bị gộp vào một khối không?</td>
<td>Không</td>
</tr>
<tr>
<td>13</td>
<td>⚠⚠ Mất <code>Permit</code> thì van <strong>giữ nguyên</strong> hay <strong>tắt</strong>?</td>
<td>Giữ nguyên — tắt van một cuộn là ra lệnh chuyển động (Bẫy 7)</td>
</tr>
<tr>
<td>14</td>
<td>⭐ Mỗi <code>DI_</code> được đọc ở <strong>mấy nơi</strong>?</td>
<td>Một — trong <code>Prg_IoRead</code>; tín hiệu an toàn đọc trong phần an toàn (mục 27.3c)</td>
</tr>
<tr>
<td>15</td>
<td>⚠ Tín hiệu dừng, mất khí có bị lọc hay mô phỏng không?</td>
<td>Không — chiều an toàn đi thẳng (Bẫy 9)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="279-t-kim">27.9 Tự kiểm</h2>
<ol>
<li>Nêu <strong>ba quy tắc gọi</strong> giữa các tầng, và giải thích quy tắc Q3 trả lại lợi ích gì.</li>
<li>Vì sao trạm 1 đọc <code>Stn2_Step = 0</code> là sai, dù đoạn code đó <strong>chạy đúng</strong> ở thời điểm viết?</li>
<li>Khối <code>FB_Cylinder2Pos</code> cho bạn <strong>bốn thứ</strong> mà code rải rác không cho. Kể đủ bốn.</li>
<li>Vì sao cả hai cảm biến của một xy-lanh cùng bật là tình huống phải báo lỗi ngay, chứ không phải là
một tư thế bình thường?</li>
<li>Trạm 1 mất 8 giây, trạm 2 mất 12 giây. Máy cho ra một board mỗi bao nhiêu giây? Nếu cải tiến trạm 1
xuống 5 giây thì năng suất đổi thế nào — <strong>vì sao</strong>?</li>
<li>Mô tả tình huống <strong>xả cạn</strong> và cho biết điều kiện đúng để máy coi là đã hết việc.</li>
<li>Hai trạm cùng cần chuyền chạy. Ai được ghi vào <code>DO_ConvRun</code>, và hai trạm làm gì?</li>
<li>Khi nào tách tác vụ là chính đáng? Nêu <strong>một lý do đúng</strong> và <strong>một lý do sai</strong> thường gặp.</li>
<li>⭐⭐ Nêu <strong>bốn câu hỏi</strong> để tự chia một bài toán điều khiển. ⭐ Câu nào đáng tin nhất, và vì sao?</li>
<li>⚠ Một chương trình chia theo <strong>loại thiết bị</strong> (<em>&quot;mọi xy-lanh vào một khối&quot;</em>). Nêu vì sao cách chia
đó gây khó cho người bảo trì, dù bản thân code có thể chạy đúng.</li>
<li>⭐ Vì sao Chương 23 (từ yêu cầu tới đặc tả) phải đứng <strong>trước</strong> chương này? Chuyện gì xảy ra khi
chia kiến trúc lúc mới hiểu một nửa quy trình?</li>
<li>⚠⚠ <code>Valve := Req AND Permit</code> trông đúng. Vì sao nó sai với van 5/2 lò xo về, và hậu quả trên
DP-01 khi máy vào <code>Alarm</code> lúc board đang bị kẹp là gì? Khối <code>FB_Cylinder2Pos</code> tránh nó bằng cách nào,
và vì sao khi đó <code>Done</code> phải so với <strong>yêu cầu</strong> chứ không chỉ với van?</li>
<li>⭐ Ba cách đọc ngõ vào — đọc thẳng dây, chép đệm, ánh xạ có xử lý — khác nhau ở đâu? Trên hệ cập
nhật I/O <strong>không đồng bộ</strong> với chương trình, cách nào là tối thiểu, và vì sao?</li>
<li>⚠ Vì sao tầng ghi ra <strong>không</strong> được có dòng <em>&quot;tắt mọi ngõ ra khi mô phỏng&quot;</em>, dù nghe rất an toàn?
Và khi CPU dừng thì cái gì quyết định trạng thái ngõ ra?</li>
</ol>
<p>Câu 2 và câu 5 là hai câu phân loại. Câu 2 kiểm tra bạn phân biệt được <em>chạy đúng</em> với <em>thiết kế đúng</em>;
câu 5 kiểm tra bạn hiểu nút cổ chai — thứ quyết định mọi quyết định cải tiến năng suất về sau.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 28 — Chế độ vận hành &amp; phục hồi sau lỗi.</strong> Kiến trúc đã có, trình tự đã có. Còn một câu hỏi
chưa trả lời: khi máy dừng giữa chừng ở một tư thế bất kỳ, làm cách nào đưa nó về gốc mà không phá gì?
Đó là bài toán khó nhất của nghề này.</p>
<hr>
<h3>Nguồn tham khảo chương 27</h3>
<ul>
<li><strong>Stefan Henneken</strong> — <em>IEC 61131-3: Comparison of Edition 3 and Edition 4</em> (6/2025): bản 4 thêm chương
<em>đồng bộ thực thi song song</em> — khối <code>MUTEX</code>, <code>SEMA</code> và dạng hàm — nền cho ghi chú ở mục 27.6.</li>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng, thể hiện,
đơn vị tổ chức chương trình, và mô hình tác vụ. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải
ở mức khái niệm)</em></li>
<li>Tài liệu hãng về tổ chức tác vụ, chương trình và khối tái dùng — dùng để đối chiếu khác biệt; số hiệu
cụ thể ghi trong Phụ lục A1.</li>
<li>Cấu hình cơ cấu và đặc tả trình tự hai trạm của DP-01 — Phụ lục J.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005,
bản 9/2025), ch. 1 <em>Manage Tasks</em>: ⭐ mục <strong>&quot;thận trọng với số lượng tác vụ&quot;</strong> và câu ⭐⭐ <em>bộ điều
khiển chỉ chạy <strong>một</strong> tác vụ tại một thời điểm</em> — nền cho lời khuyên &quot;mặc định một tác vụ&quot; ở mục
27.6; ba loại tác vụ (liên tục — ⭐ <strong>chỉ được một</strong> và <strong>không bắt buộc có</strong> · định kỳ
<strong>0,1 ms–2000 s</strong>, mặc định <strong>10 ms</strong> · theo sự kiện); ⚠⚠ <strong>lỗi nhẹ khi tác vụ chồng lên chính
nó</strong> nếu chu kỳ ngắn hơn tổng thời gian chạy; <strong>watchdog riêng cho từng tác vụ</strong>; và 15 mức ưu
tiên với ⭐ <strong>tác vụ I/O của hệ ở mức 6</strong> (⚠ dòng chạy trên máy tính chỉ có 3 mức).</li>
<li><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, §32.4.1 <em>Developing a Program
Structure</em>: ⭐ <strong>bốn câu hỏi để chia bài toán điều khiển</strong> (chạy cùng lúc? · độc lập? · có trình tự
rõ? · ⭐ <strong>có ranh giới vật lý?</strong>), và ⚠ điều kiện tiên quyết <em>hiểu quy trình trước</em> — nền cho
mục 27.2.</li>
<li><strong>PLCopen</strong> — <em>Structuring Program Development with IEC 61131-3</em>: ⭐⭐ <strong>bảy bước dựng cấu trúc</strong>
(nền cho mục 27.2b), năm nguyên tắc mô-đun hoá (giao diện ít và nhỏ, tương tác khai báo tường minh,
đóng gói dữ liệu), ⚠ <strong>giới hạn của việc chia nhỏ</strong> — chia quá tay thì công sức chuyển sang việc
ghép, và bốn nguyên tắc đi kèm (chỉ dùng tên tượng trưng · để phần thuộc về nhau cạnh nhau ·
không dùng lệnh nhảy · đặt tên nhất quán). <em>(tài liệu mở của PLCopen)</em></li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers I/O and Tag Data</em> (1756-PM004, bản 11/2023), mục
<em>Buffer I/O</em>: ⭐ logic không tham chiếu thẳng tag của thiết bị thật mà dùng <strong>bản sao</strong>, vì I/O cập
nhật không đồng bộ với chương trình; ví dụ của hãng gọi lần lượt <code>map_inputs</code> · logic của máy ·
<code>map_outputs</code> — nền cho cách B và C ở mục 27.3c. Kiểm 2026-10-01.</li>
</ul>
<blockquote>
<p>⚡ Ba tầng ở mục 27.2 là <strong>cách tổ chức thực dụng đã được kiểm chứng cho máy tự động hoá rời rạc</strong>,
không phải một kiến trúc chuẩn hoá bắt buộc. Máy rất nhỏ có thể gộp tầng trạm vào tầng máy; máy rất
lớn có thể cần thêm tầng dây chuyền phía trên. Điều bắt buộc là <strong>ba quy tắc gọi</strong>, không phải con
số ba.</p>
</blockquote>
<!-- SECTION: ch28_che_do_van_hanh_va_phuc_hoi -->
<hr>
<h1 id="chương-28-ch-đ-vn-hành-phc-hi-sau-li">Chương 28 — Chế độ vận hành &amp; phục hồi sau lỗi</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="281-bài-toán-máy-hng-đúng-lúc-khi-đng-li">28.1 Bài toán: máy hỏng đúng lúc khởi động lại</h2>
<p>Áp suất khí tụt. DP-01 phát hiện, chuyển sang <code>Alarm</code>, dừng mọi chuyển động. Đúng như thiết kế.</p>
<p>Lúc đó trong máy có <strong>hai board</strong>: board A đang bị <strong>kẹp nâng lên</strong> ở trạm tra keo, board B đang <strong>kẹp
ở trạm sấy</strong>. Chặn của cả hai trạm đang nâng.</p>
<p>Kỹ thuật viên xử lý nguồn khí, khí trở lại bình thường, nhấn Reset. Chương trình xoá lỗi và <strong>chạy tiếp
từ bước đang dở</strong>. Bước đó là <em>&quot;nhả kẹp, hạ chặn, chuyển board sang trạm sau&quot;</em>.</p>
<p>Máy nhả kẹp trạm 1. Board A rơi xuống mặt chuyền. Máy hạ chặn. Chuyền chạy.</p>
<p>Board A trôi tự do sang trạm 2 — nơi board B <strong>vẫn đang bị kẹp</strong>. Hai board đâm nhau. Cả hai hỏng, cơ
cấu kẹp trạm 2 lệch, mất bốn giờ sửa.</p>
<p>Không có lệnh nào sai. Trình tự chạy đúng như đã viết. Cái thiếu là một câu hỏi mà người viết chưa bao
giờ đặt ra: <strong>khi máy dừng ở một tư thế bất kỳ, làm cách nào đưa nó về vị trí gốc mà không phá gì?</strong></p>
<p>Đó là câu hỏi khó nhất của nghề này, và chương này dành để trả lời nó.</p>
<hr>
<h2 id="282-vì-sao-v-gc-khó-hơn-chy">28.2 Vì sao &quot;về gốc&quot; khó hơn &quot;chạy&quot;</h2>
<p><strong>Về gốc</strong> <em>(homing / return to home position)</em> là đưa mọi cơ cấu về một tư thế <strong>đã biết chắc</strong>
<em>(known state)</em>, để từ đó chu trình có thể bắt đầu. Đừng nhầm nó với <strong>phục hồi sau lỗi</strong> <em>(fault
recovery)</em>: về gốc là một phần của phục hồi, không phải toàn bộ. Và cũng đừng nhầm với <strong>chạy tiếp
từ chỗ dở</strong> <em>(resume)</em> — hai việc khác hẳn nhau, mục 28.5 nói kỹ.</p>
<p>Khi viết chu trình tự động, bạn <strong>biết máy đang ở đâu</strong>: chu trình bắt đầu từ trạng thái gốc, mỗi bước
dẫn tới bước sau, và mỗi bước biết cơ cấu đang ở tư thế nào.</p>
<p>Khi máy dừng vì sự cố, mọi giả định đó <strong>biến mất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khi chạy chu trình</th>
<th>Khi phải về gốc sau sự cố</th>
</tr>
</thead>
<tbody><tr>
<td>Biết cơ cấu đang ở đâu</td>
<td><strong>Không biết</strong> — có thể ở giữa hành trình</td>
</tr>
<tr>
<td>Biết có bao nhiêu sản phẩm và ở đâu</td>
<td><strong>Không chắc</strong> — có thể có board ở cả hai trạm, hoặc một, hoặc không</td>
</tr>
<tr>
<td>Biết bước tiếp theo an toàn</td>
<td><strong>Không biết</strong> — bước tiếp theo được thiết kế cho tư thế bình thường</td>
</tr>
<tr>
<td>Chỉ có một đường đi</td>
<td><strong>Nhiều tư thế xuất phát khác nhau</strong></td>
</tr>
</tbody></table></div>
<p>Nói cách khác: chu trình tự động là một <strong>đường</strong>, còn về gốc là một <strong>hàm phải đúng với mọi điểm xuất
phát</strong>. Đó là bài toán khó hơn hẳn, và nó là chỗ phân biệt người viết PLC có kinh nghiệm với người mới.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — vì sao không thể &quot;chạy tiếp từ bước đang dở&quot;</strong>
Cách làm ở mục 28.1 — nhấn Reset rồi chạy tiếp từ bước đang nhớ — nghe rất hợp lý và <strong>sai một cách
nguy hiểm</strong>. Nó giả định rằng tư thế máy vẫn đúng như lúc bước đó bắt đầu. Nhưng giữa lúc dừng và
lúc nhấn Reset, có thể đã có người mở cửa, gỡ board bằng tay, đẩy xy-lanh, hoặc đơn giản là mất khí
làm cơ cấu tụt về vị trí khác. <strong>Giả định đó không còn giá trị.</strong></p>
</blockquote>
<hr>
<h2 id="283-các-ch-đ-vn-hành">28.3 Các chế độ vận hành</h2>
<p>Trước khi bàn về gốc, phải rõ máy có những chế độ nào và mỗi chế độ <strong>cho phép làm gì</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Máy làm gì</th>
<th>Ai được dùng</th>
<th>Điều kiện bắt buộc</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Auto</strong></td>
<td>Chạy chu trình tự động, lặp liên tục</td>
<td>Người vận hành</td>
<td>Đã về gốc, không lỗi, cửa đóng</td>
</tr>
<tr>
<td><strong>Manual</strong></td>
<td>Điều khiển từng cơ cấu bằng nút riêng</td>
<td>Kỹ thuật viên</td>
<td>Không ở <code>Running</code>; có ràng buộc liên động</td>
</tr>
<tr>
<td><strong>Jog</strong></td>
<td>Cơ cấu chạy <strong>chỉ khi đang giữ nút</strong>, nhả là dừng</td>
<td>Kỹ thuật viên</td>
<td>Như Manual</td>
</tr>
<tr>
<td><strong>Home</strong></td>
<td>Chạy trình tự về gốc</td>
<td>Kỹ thuật viên hoặc tự động khi cần</td>
<td>Cửa đóng, khí đủ</td>
</tr>
<tr>
<td><strong>Dry-run</strong></td>
<td>Chạy chu trình <strong>không có sản phẩm</strong>, để kiểm tra trình tự</td>
<td>Kỹ thuật viên</td>
<td>Đã về gốc; máy phải <strong>biết</strong> đang chạy khô</td>
</tr>
</tbody></table></div>
<h3>Ba nguyên tắc về chế độ</h3>
<p><strong>Một — chuyển chế độ phải có kiểm soát.</strong> Không được chuyển từ <code>Auto</code> sang <code>Manual</code> giữa lúc cơ cấu
đang chuyển động. Chuyển chế độ đi qua trạng thái trung gian: dừng chu trình → về <code>Idle</code> → mới đổi.</p>
<p><strong>Hai — Manual không có nghĩa là bỏ hết liên động.</strong> Đây là hiểu nhầm nguy hiểm nhất về chế độ tay.
Ở <code>Manual</code>, người vận hành được chọn <em>thứ tự</em> thao tác, nhưng <strong>các liên động chống va chạm vẫn phải
còn nguyên</strong>:</p>
<pre><code class="language-text">// Ở Manual, nút &quot;hạ chặn trạm 1&quot; chỉ tác dụng khi kẹp đã hạ
Cmd_ManStop1Down  AND  M_ModeManual  AND  DI_Clamp1Dn   →   DO_Stop1Vlv := FALSE
                                          ▲
                                          └── liên động KHÔNG được bỏ
</code></pre>
<p>Nếu bỏ liên động ở chế độ tay, bạn đã biến chế độ tay thành công cụ phá máy. Người dùng chế độ tay
thường là người đang sửa máy — tức là đang ở tình huống dễ nhầm nhất.</p>
<p><strong>Ba — máy phải biết mình đang chạy khô.</strong> Ở <code>Dry-run</code>, chu trình chạy nhưng <strong>không có board</strong>. Nếu
chương trình không biết điều đó, mọi bước chờ cảm biến board sẽ timeout và báo lỗi. Cần một cờ
<code>M_DryRun</code> mà các bước chờ sản phẩm kiểm tra:</p>
<pre><code class="language-iecst">// Bước 0 của trạm 1 — chờ board (Chương 26)
IF DI_BoardStn1 OR M_DryRun THEN
    Stn1_Step := 10;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
<code>M_DryRun</code> là một cờ <strong>rất nguy hiểm nếu quên tắt</strong>. Máy sẽ chạy hết chu trình mà không cần sản phẩm
— nghĩa là nó bỏ qua mọi kiểm tra &quot;có board không&quot;. Hai biện pháp bắt buộc:</p>
<ul>
<li>Cờ này <strong>tự tắt</strong> khi chuyển ra khỏi <code>Dry-run</code> hoặc khi máy vào <code>Alarm</code>.</li>
<li>Trong lúc <code>Dry-run</code>, đèn tháp và màn hình phải hiển thị rõ ràng khác với chạy thật.</li>
</ul>
</blockquote>
<hr>
<h3>⭐ Ba nguyên tắc đó bằng ladder</h3>
<p>⭐ Nguyên tắc <strong>&quot;chế độ tay vẫn giữ nguyên liên động&quot;</strong> dễ nói, và ⚠ <strong>rất hay bị vi phạm</strong> — vì ở
chế độ tay người ta có xu hướng viết thẳng từ nút ra van. Nấc thang đúng trông như sau:</p>
<pre><code class="language-text">  M_ManualMode  M_Jog_ClampUp  M_Itf_ClampUp  M_AllPermissive     DO_Clamp1Vlv
 ─────┤ ├────────────┤ ├────────────┤/├────────────┤ ├───────────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Tiếp điểm thứ ba và thứ tư là toàn bộ nội dung của nguyên tắc này.</strong> ⚡ Bỏ <code>M_Itf_ClampUp</code>
đi thì nấc vẫn chạy, máy vẫn nhúc nhích, và <strong>không ai phát hiện</strong> cho tới lần va chạm đầu tiên.
⭐ Ở ladder, thiếu một tiếp điểm là <strong>nhìn ra được</strong>; ở ST, thiếu một vế <code>AND</code> thì không.</p>
</blockquote>
<p>⭐ Và nấc giám sát <strong>chỉ một chế độ được bật</strong>:</p>
<pre><code class="language-text">  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤ ├────────────┤ ├──────────────────────────────────────────────( )───

  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤/├───────────┤/├──────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⭐ Hai nấc cùng ghi vào <code>M_ModeFault</code>: nấc trên bắt <strong>cả hai cùng bật</strong>, nấc dưới bắt <strong>không cái
nào bật</strong>. ⚠⚠ Nhưng ⭐ <strong>đây chính là cuộn dây trùng</strong> mà Chương 15 Bẫy 1 cấm — nấc sau ghi đè nấc
trước. Cách đúng là <strong>gộp hai điều kiện vào một nấc</strong> bằng nhánh song song, hoặc dùng một cờ trung
gian cho mỗi nấc rồi <code>OR</code> lại.</p>
<p>⚡ Tôi để nguyên hai nấc sai ở đây <strong>có chủ ý</strong>: nó là ví dụ đắt giá cho thấy ⭐ <strong>ladder đọc dễ
không có nghĩa là ladder khó sai</strong> — và cuộn dây trùng là lỗi ladder phổ biến nhất.</p>
</blockquote>
<h2 id="284-v-gc-th-t-suy-ra-t-phân-tích-không-phi-tu-ý">28.4 Về gốc — thứ tự suy ra từ phân tích, không phải tuỳ ý</h2>
<p>Đây là phần cốt lõi của chương.</p>
<h3>Bước 1 — Liệt kê mọi thứ có thể đang ở tư thế bất kỳ</h3>
<p>Với DP-01 ở lát cắt này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Các tư thế có thể</th>
<th>Cảm biến cho biết</th>
</tr>
</thead>
<tbody><tr>
<td>Chặn trạm 1</td>
<td>nâng / hạ / <strong>giữa chừng</strong></td>
<td><code>DI_Stop1Up</code>, <code>DI_Stop1Dn</code></td>
</tr>
<tr>
<td>Kẹp trạm 1</td>
<td>nâng / hạ / <strong>giữa chừng</strong></td>
<td><code>DI_Clamp1Up</code>, <code>DI_Clamp1Dn</code></td>
</tr>
<tr>
<td>Chặn trạm 2</td>
<td>nâng / hạ / giữa chừng</td>
<td><code>DI_Stop2Up</code>, <code>DI_Stop2Dn</code></td>
</tr>
<tr>
<td>Kẹp trạm 2</td>
<td>nâng / hạ / giữa chừng</td>
<td><code>DI_Clamp2Up</code>, <code>DI_Clamp2Dn</code></td>
</tr>
<tr>
<td>Chuyền</td>
<td>chạy / dừng</td>
<td><code>DO_ConvRun</code></td>
</tr>
<tr>
<td>Board</td>
<td>0, 1 hoặc 2 board trong máy, ở vị trí bất kỳ</td>
<td><code>DI_BoardStn1</code>, <code>DI_BoardStn2</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — quên tư thế &quot;giữa chừng&quot;</strong>
Xy-lanh không chỉ có hai tư thế. Khi mất khí giữa hành trình, nó dừng ở đâu đó ở giữa — và <strong>cả hai
cảm biến đều báo 0</strong>. Nếu code của bạn viết <code>IF NOT DI_Clamp1Up THEN (coi như đã hạ)</code> thì bạn đang
nhầm &quot;giữa chừng&quot; thành &quot;đã hạ&quot;. Luôn kiểm tra <strong>cảm biến đích đang bật</strong>, đừng suy ra từ cảm biến
kia đang tắt.</p>
</blockquote>
<h3>Bước 2 — Liệt kê mọi va chạm có thể xảy ra</h3>
<p>Với mỗi cặp cơ cấu, hỏi: <em>cái này chuyển động trong khi cái kia đang ở tư thế nào thì hỏng?</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Nếu làm việc này…</th>
<th>…trong khi…</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>V1</td>
<td>Hạ chặn trạm 1</td>
<td>kẹp trạm 1 vẫn nâng (board đang treo)</td>
<td>Board rơi xuống chuyền không kiểm soát, trôi tự do</td>
</tr>
<tr>
<td>V2</td>
<td>Cho chuyền chạy</td>
<td>kẹp bất kỳ trạm nào vẫn nâng</td>
<td>Board bị nâng không đi được; board mới từ máy trước đâm vào</td>
</tr>
<tr>
<td>V3</td>
<td>Chuyển board từ trạm 1 sang</td>
<td>trạm 2 vẫn còn board</td>
<td><strong>Hai board đâm nhau</strong> — sự cố ở mục 28.1</td>
</tr>
<tr>
<td>V4</td>
<td>Nhả kẹp</td>
<td>chặn đã hạ và chuyền đang chạy</td>
<td>Board trôi qua trạm không dừng lại được</td>
</tr>
</tbody></table></div>
<p>Bảng này là <strong>kết quả của việc ngồi nghĩ</strong>, không phải thứ suy ra được từ code. Nó phải làm trước khi
viết trình tự về gốc, và nên làm cùng với người thiết kế cơ khí.</p>
<h3>Bước 3 — Suy ra thứ tự về gốc</h3>
<p>Thứ tự về gốc phải <strong>không vi phạm bảng va chạm ở bất kỳ điểm xuất phát nào</strong>.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNzAwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI4LjEg4oCUIFRo4bupIHThu7EgduG7gSBn4buRYzogc2FpIHbDoCDEkcO6bmc8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgdMawIHRo4bq/IHh14bqldCBwaMOhdC4gVGjhu6kgdOG7sSBiw6puIHRyw6FpIHZpIHBo4bqhbSBi4bqjbmcgdmEgY2jhuqFtIG5nYXkg4bufIGLGsOG7m2MgxJHhuqd1IHRpw6puLjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc3Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PScxNTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MCcgeT0nOTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VMavIFRI4bq+IFhV4bqkVCBQSMOBVCDigJQgbcOheSB24burYSB2w6BvIEFsYXJtIHbDrCBt4bqldCBraMOtPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzExNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSBib2FyZCDEkWFuZyBi4buLIGvhurlwIE7Dgk5HIOG7nyBoYWkgdHLhuqFtLiBDaOG6t24gY+G6oyBoYWkgdHLhuqFtIMSRYW5nIG7Dom5nLiBDaHV54buBbiDEkcOjIGThu6tuZy48L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTkwJyB4Mj0nODcwJyB5Mj0nMTkwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PScxOTAnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2h1eeG7gW4gZOG7q25nPC90ZXh0Pg0KPHRleHQgeD0nMjkwJyB5PScxNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlRy4bqhbSAxPC90ZXh0Pg0KPGxpbmUgeDE9JzMzNCcgeTE9JzE5MCcgeDI9JzMzNCcgeTI9JzE3MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHRleHQgeD0nMzQwJyB5PScxNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4bq3bjwvdGV4dD4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNjQnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPScyNjQnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSczMTYnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzI1NicgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmvhurlwIOKGkTwvdGV4dD4NCjxyZWN0IHg9JzI2OCcgeT0nMTc0JyB3aWR0aD0nNDQnIGhlaWdodD0nOScgcng9JzEnIGZpbGw9JyNEQ0U5RjInIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzI5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNEU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Ym9hcmQgQTwvdGV4dD4NCjx0ZXh0IHg9JzQ0MCcgeT0nMTQyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPSc0ODQnIHkxPScxOTAnIHgyPSc0ODQnIHkyPScxNzAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzQ5MCcgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6t248L3RleHQ+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTY0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDE0JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDY2JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8dGV4dCB4PSc0MDYnIHk9JzE2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nZW5kJz5r4bq5cCDihpE8L3RleHQ+DQo8cmVjdCB4PSc0MTgnIHk9JzE3NCcgd2lkdGg9JzQ0JyBoZWlnaHQ9JzknIHJ4PScxJyBmaWxsPScjRENFOUYyJyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0NDAnIHk9JzE3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjRFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmJvYXJkIEI8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nMjQ2JyB3aWR0aD0nNDM2JyBoZWlnaHQ9JzM3Micgcng9JzUnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzQwJyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyXIFRI4buoIFThu7AgU0FJIOKAlCBo4bqhIGNo4bq3biB0csaw4bubYzwvdGV4dD4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzA2JyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzMxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MTwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5I4bqhIGNo4bq3biBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzIxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCDEkWFuZyB0cmVvIHRyw6puIGvhurlwIOKAlCBjaOG6t24ga2jDtG5nIGPDsm4gZ2nhu68gZ8OsPC90ZXh0Pg0KPGxpbmUgeDE9JzU4JyB5MT0nMzIwJyB4Mj0nNTgnIHkyPSczMjknIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTguMCwzMzguMCA1My41LDMyOS4wIDYyLjUsMzI5LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzYwJyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MjwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaOG6oyBr4bq5cCBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzc1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCBBIHbDoCBCIGPDuW5nIHLGoWkgeHXhu5FuZyBt4bq3dCBjaHV54buBbjwvdGV4dD4NCjxsaW5lIHgxPSc1OCcgeTE9JzM3NCcgeDI9JzU4JyB5Mj0nMzgzJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzU4LjAsMzkyLjAgNTMuNSwzODMuMCA2Mi41LDM4My4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1OCcgY3k9JzQxNCcgcj0nMTMnIGZpbGw9JyNCMDNBMkUnLz4NCjx0ZXh0IHg9JzU4JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjM8L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nNDEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2hvIGNodXnhu4FuIGNo4bqheSDEkeG7gyB44bqjIGJvYXJkPC90ZXh0Pg0KPHRleHQgeD0nODAnIHk9JzQyOScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+aGFpIGJvYXJkIHRyw7RpIHThu7EgZG8sIGJvYXJkIEEgxJF14buVaSBr4buLcCBib2FyZCBCPC90ZXh0Pg0KPHJlY3QgeD0nMzgnIHk9JzU1Nicgd2lkdGg9JzQwOCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzUyJyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+VkEgQ0jhuqBNPC90ZXh0Pg0KPHRleHQgeD0nNTInIHk9JzU5MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5WaSBwaOG6oW0gVjEgKGJvYXJkIHLGoWkga2jDtG5nIGtp4buDbSBzb8OhdCkgdsOgIFYzIChoYWkgYm9hcmQgxJHDom0gbmhhdSkuPC90ZXh0Pg0KPHJlY3QgeD0nNDgwJyB5PScyNDYnIHdpZHRoPSc0MzYnIGhlaWdodD0nMzcyJyByeD0nNScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nNDk2JyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyTIFRI4buoIFThu7AgxJDDmk5HIOKAlCBo4bqhIGvhurlwIHRyxrDhu5tjPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nMzA2JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSczMTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgwPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5E4burbmcgY2h1eeG7gW4sIGPhuqVtIGNodXnhu4NuIMSR4buZbmcgdOG7sSDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4buRdCDEkWnhu4F1IGtp4buHbiBhbiB0b8OgbiB0csaw4bubYyBt4buNaSB0aGFvIHTDoWM8L3RleHQ+DQo8bGluZSB4MT0nNTE0JyB5MT0nMzIwJyB4Mj0nNTE0JyB5Mj0nMzI5JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzUxNC4wLDMzOC4wIDUwOS41LDMyOS4wIDUxOC41LDMyOS4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1MTQnIGN5PSczNjAnIHI9JzEzJyBmaWxsPScjMkU3RDRGJy8+DQo8dGV4dCB4PSc1MTQnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+SDE8L3RleHQ+DQo8dGV4dCB4PSc1MzYnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjhuqAgS+G6uFAgY+G6oyBoYWkgdHLhuqFtPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmJvYXJkIGjhuqEgeHXhu5FuZyBt4bq3dCBjaHV54buBbiwgY2jhurduIHbhuqtuIGdp4buvIOKAlCBjaOG7kW5nIFYxPC90ZXh0Pg0KPGxpbmUgeDE9JzUxNCcgeTE9JzM3NCcgeDI9JzUxNCcgeTI9JzM4Mycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHBvbHlnb24gcG9pbnRzPSc1MTQuMCwzOTIuMCA1MDkuNSwzODMuMCA1MTguNSwzODMuMCcgZmlsbD0nIzlBQTNBQicvPg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nNDE0JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgyPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSc0MTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkMOhbmggZOG6pXUgTkcgbeG7jWkgYm9hcmQgdHJvbmcgbcOheTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDI5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMO0bmcgxJHhu4Mgc+G6o24gcGjhuqltIGThu58gZGFuZyBs4bqrbiBow6BuZyB04buRdDwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0MjgnIHgyPSc1MTQnIHkyPSc0MzcnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNDQ2LjAgNTA5LjUsNDM3LjAgNTE4LjUsNDM3LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzQ2OCcgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5IMzwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WOG6oyBib2FyZCBU4buqIFRS4bqgTSAyIFRSxq/hu5pDLCBy4buTaSB0cuG6oW0gMTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDgzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50cuG6oW0gc2F1IHRy4buRbmcgdGjDrCB0cuG6oW0gdHLGsOG7m2MgbeG7m2kgY8OzIGNo4buXIMSRaSDigJQgY2jhu5FuZyBWMzwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0ODInIHgyPSc1MTQnIHkyPSc0OTEnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNTAwLjAgNTA5LjUsNDkxLjAgNTE4LjUsNDkxLjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzUyMicgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5INDwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTIwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WMOhYyBuaOG6rW4gY2jhurduLCBr4bq5cCDEkcOjIHbhu4EgdMawIHRo4bq/IG5naOG7iTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTM3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50xrAgdGjhur8gbmdo4buJID0gaOG6oSAoUGjhu6UgbOG7pWMgSikgwrcgbeG7l2kgYsaw4bubYyBjw7MgdGltZW91dCArIG3DoyBs4buXaTwvdGV4dD4NCjxyZWN0IHg9JzQ5NCcgeT0nNTU2JyB3aWR0aD0nNDA4JyBoZWlnaHQ9JzQ4JyByeD0nMycgZmlsbD0nI0U4RjJFQycgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNTA4JyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VuG7gCBH4buQQyBBTiBUT8OATjwvdGV4dD4NCjx0ZXh0IHg9JzUwOCcgeT0nNTkzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPktow7RuZyBixrDhu5tjIG7DoG8gdmkgcGjhuqFtIGLhuqNuZyB2YSBjaOG6oW0sIHbhu5tpIG3hu41pIHTGsCB0aOG6vyB4deG6pXQgcGjDoXQuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzYzOCcgd2lkdGg9Jzg5MicgaGVpZ2h0PSc0Nicgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc2NjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5IYWkgcXV5IHThuq9jIHLDunQgcmEgxJHGsOG7o2MsIMSRw7puZyB24bubaSBn4bqnbiBuaMawIG3hu41pIG3DoXk6PC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzY3NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7ikaAgR2nhuqNpIHBow7NuZyB0csaw4bubYywgZGkgY2h1eeG7g24gc2F1IOKAlCBuaOG6oyBr4bq5cC9naeG7ryB0csaw4bubYyBraGkgY2hvIGLhuqV0IGPhu6kgdGjhu6kgZ8OsIGNodXnhu4NuIMSR4buZbmcuICAg4pGhIFjhuqMgc+G6o24gcGjhuqltIHThu6sgY3Xhu5FpIGTDonkgY2h1eeG7gW4gduG7gSDEkeG6p3UuPC90ZXh0Pg0KPC9zdmc+" alt="Thứ tự về gốc: sai và đúng"></p>
<p><em>Hình 28.1 — Cùng một tình huống xuất phát, hai thứ tự về gốc. Thứ tự bên trái vi phạm V1 và V3 ngay
ở bước đầu.</em></p>
<p>Thứ tự đúng cho DP-01:</p>
<pre><code class="language-text">Bước H0 — Dừng chuyền, cấm mọi chuyển động tự động
          DO_ConvRun := FALSE

Bước H1 — HẠ KẸP cả hai trạm  (giải phóng board xuống mặt chuyền)
          chờ DI_Clamp1Dn AND DI_Clamp2Dn        timeout 3 s
          ▸ vì sao trước: hạ chặn khi kẹp còn nâng = vi phạm V1

Bước H2 — Xử lý board dở dang  (xem mục 28.6)
          đánh dấu NG mọi board đang có trong máy

Bước H3 — Đẩy board ra theo THỨ TỰ TỪ CUỐI VỀ ĐẦU
          H3a: hạ chặn trạm 2, chạy chuyền tới khi DI_BoardStn2 = 0
          H3b: hạ chặn trạm 1, chạy chuyền tới khi DI_BoardStn1 = 0
          ▸ vì sao từ cuối: xả trạm 2 trước thì trạm 1 mới có chỗ đi — tránh V3

Bước H4 — Xác nhận chặn và kẹp cả hai trạm đã ở tư thế NGHỈ (hạ)
          chờ DI_Stop1Dn AND DI_Stop2Dn AND DI_Clamp1Dn AND DI_Clamp2Dn
                                                  timeout 3 s
          ▸ tư thế nghỉ lấy từ bảng I/O (Phụ lục J mục J.2.1) — không tự suy

Bước H5 — Dừng chuyền, báo đã về gốc
          M_HomingDone := TRUE
</code></pre>
<p>Ba quyết định trong trình tự trên, mỗi cái đều truy về một dòng của bảng va chạm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Chống va chạm nào</th>
</tr>
</thead>
<tbody><tr>
<td>Hạ <strong>kẹp trước</strong>, hạ chặn sau</td>
<td>V1 — board rơi không kiểm soát</td>
</tr>
<tr>
<td>Dừng chuyền <strong>trước tiên</strong>, chỉ chạy lại khi kẹp đã hạ</td>
<td>V2, V4</td>
</tr>
<tr>
<td>Xả board <strong>từ trạm cuối về trạm đầu</strong></td>
<td>V3 — hai board đâm nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — quy tắc chung rút ra được</strong>
Hai nguyên tắc này đúng với gần như mọi máy, không riêng DP-01:</p>
<ul>
<li><strong>Giải phóng trước, di chuyển sau.</strong> Nhả kẹp/giữ trước khi cho bất cứ thứ gì chuyển động.</li>
<li><strong>Xả sản phẩm từ cuối dây chuyền về đầu.</strong> Trạm sau phải trống thì trạm trước mới có chỗ đi.</li>
</ul>
</blockquote>
<h3>Bước 4 — Timeout cho mọi bước</h3>
<p>Mỗi bước về gốc phải có <strong>thời gian tối đa</strong>. Quá thời gian → quay lại <code>Alarm</code> với mã lỗi <strong>nói rõ kẹt
ở bước nào</strong>:</p>
<pre><code class="language-iecst">IF HomingStep = 1 AND T_StepTimeout.Q THEN
    FaultCode         := &#39;HOME-01: kẹp không hạ được trong 3 giây&#39;;
    M_Alm_HomeTimeout := TRUE;       // cờ của trình tự về gốc — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
</code></pre>
<p>Không có timeout thì trình tự về gốc kẹt vĩnh viễn ở một bước, và không ai biết bước nào — người sửa
phải đọc code để đoán. Với timeout có mã lỗi, màn hình nói thẳng chỗ kẹt.</p>
<p>⭐ Trình tự về gốc và bốn trạm của máy đều cần đúng một thứ: <em>&quot;bước này đã quá giờ chưa, và là bước
nào&quot;</em>. Viết nó <strong>một lần</strong>, thành khối — ví dụ hoàn chỉnh của chương:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — giám sát thời gian bước đóng gói thành khối, dùng cho trình tự về gốc
FUNCTION_BLOCK FB_StepWatch
VAR_INPUT
    Step   : INT;                        // bước hiện tại của trình tự được giám sát
    Limit  : TIME;                       // thời gian cho phép của bước này; T#0S = không giới hạn
    Active : BOOL;                       // trình tự đang được phép chạy — tắt khi giữ, khi không chạy
    Clear  : BOOL;                       // xoá lỗi đã chốt — nối M_ClearFaults (Chương 25)
END_VAR
VAR_OUTPUT
    Fault     : BOOL;                    // ĐÃ CHỐT: có một bước quá thời gian
    FaultStep : INT;                     // bước lúc quá thời gian — cho mã lỗi và màn hình
END_VAR
VAR
    T_Step   : TON;
    StepPrev : INT;
END_VAR
IF Clear THEN                            // xoá TRƯỚC…
    Fault     := FALSE;
    FaultStep := 0;
END_IF;
T_Step(IN := Active AND (Limit &gt; T#0S) AND (Step = StepPrev), PT := Limit);
StepPrev := Step;
IF T_Step.Q THEN                         // …phát hiện SAU (Chương 25 mục 25.5c)
    Fault     := TRUE;
    FaultStep := Step;
END_IF;
END_FUNCTION_BLOCK

VAR_GLOBAL
    HomingStep        : INT;             // bước của trình tự về gốc: 1 = H1 … 5 = H5 (mục 28.4)
    M_HomingRun       : BOOL;            // tầng máy đang ở Homing (Chương 25)
    M_ClearFaults     : BOOL;
    M_Alm_HomeTimeout : BOOL;            // cờ chốt — gom vào M_AnyFault (Chương 25)
    HomeFaultStep     : INT;             // HOME-0x trên màn hình: x chính là số này
END_VAR

PROGRAM Prg_HomeWatch
VAR_EXTERNAL
    HomingStep, HomeFaultStep                       : INT;
    M_HomingRun, M_ClearFaults, M_Alm_HomeTimeout   : BOOL;
END_VAR
VAR
    HomeWatch : FB_StepWatch;
    HomeLimit : TIME;
END_VAR
CASE HomingStep OF
    1, 4: HomeLimit := T#3S;             // H1 hạ kẹp · H4 kiểm tư thế nghỉ
    3:    HomeLimit := T#10S;            // H3 xả board
ELSE
    HomeLimit := T#0S;                   // H2 đánh dấu NG, H5 — tức thời
END_CASE;
HomeWatch(Step := HomingStep, Limit := HomeLimit, Active := M_HomingRun, Clear := M_ClearFaults);
M_Alm_HomeTimeout := HomeWatch.Fault;
HomeFaultStep     := HomeWatch.FaultStep;
END_PROGRAM
</code></pre>
<p>Chạy thử: bước H1 2,5 s — chưa lỗi; sang H3 là đếm lại từ đầu (9 s — chưa lỗi); H3 quá 10 s — lỗi
<strong>chốt</strong>, bước ghi lại là 3; máy rời <code>Homing</code> — lỗi <strong>vẫn</strong> chốt; lệnh xoá — hết lỗi; bước H2 không giới
hạn — không bao giờ lỗi. ⚠ Chân <code>Active</code> là thứ làm khối <strong>không báo lỗi giả khi máy đang giữ</strong>: tắt
<code>Active</code> là đưa bộ định thời về 0, bật lại là đếm lại từ đầu — đúng bài học của Chương 17 mục 17.3 về
bộ định thời không được gọi. ⭐ Tên chân là <code>Active</code>, <strong>không</strong> phải <code>Enable</code>: tắt nó không xoá lỗi đã
chốt, nên nó không theo hợp đồng <code>Enable</code>/<code>Valid</code> (Chương 30 mục 30.5b).</p>
<hr>
<h2 id="284b-v-gc-cho-trc-hai-tín-hiu-hai-vai-trò">28.4b ⭐⭐ Về gốc cho TRỤC — hai tín hiệu, hai vai trò</h2>
<p>Mục trên bàn về gốc cho <strong>xy-lanh</strong> — cơ cấu chỉ có hai tư thế, cảm biến báo tới nơi là xong. Với
<strong>trục điều khiển vị trí</strong> (Chương 37) thì khác hẳn: trục dừng được ở <strong>vô số vị trí</strong>, nên câu hỏi
<em>&quot;gốc nằm ở đâu&quot;</em> phải được trả lời bằng một trình tự riêng.</p>
<h3>Vì sao cần HAI tín hiệu chứ không phải một</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Vai trò</th>
<th>Độ chính xác</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cữ báo gần gốc</strong> <em>(near-point dog)</em></td>
<td><em>&quot;Sắp tới rồi — giảm tốc đi&quot;</em></td>
<td>⚠ <strong>Thô</strong> — chỉ cần đúng vài mi-li-mét</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tín hiệu điểm không</strong> <em>(zero signal)</em></td>
<td><em>&quot;ĐÚNG điểm này là gốc&quot;</em></td>
<td>⭐ <strong>Tinh</strong> — thường là <strong>kênh Z của encoder</strong> (Chương 18, mục 18.5b)</td>
</tr>
</tbody></table></div>
<p>⭐ Trình tự chuẩn, giống nhau ở mọi hệ dù tên gọi khác:</p>
<pre><code class="language-text">   1. Chạy theo CHIỀU VỀ GỐC ở tốc độ về gốc  (nhanh)
   2. Gặp cữ báo gần gốc  →  GIẢM TỐC xuống tốc độ bò
   3. Chạy ở TỐC ĐỘ BÒ, chờ tín hiệu điểm không
   4. Gặp điểm không  →  DỪNG.  Vị trí này = gốc
   5. (Tuỳ chọn) chờ hết thời gian dừng  →  báo về gốc xong
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Vì sao phải có bước bò chậm — và vì sao nó quyết định độ lặp lại.</strong></p>
<p>Dừng từ tốc độ cao thì quãng đường dừng phụ thuộc <strong>tốc độ lúc đó, tải, và ma sát</strong> — ba thứ đều
thay đổi. ⭐ Bò chậm làm quãng đường dừng nhỏ tới mức <strong>không còn đáng kể</strong>, nên lần nào cũng dừng ở
đúng một chỗ.</p>
<p>⭐ Cùng lý do đó, ⚠ <strong>luôn về gốc theo CÙNG MỘT CHIỀU</strong>: khe hở cơ khí <em>(backlash)</em> làm vị trí dừng
khác nhau tuỳ chiều tới.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Hệ quả cho việc mua sắm và đấu tủ — quyết định ở giai đoạn thiết kế, không sửa được bằng phần
mềm:</strong> cần <strong>hai</strong> thứ, và cả hai phải có mặt trong bảng I/O từ đầu (Chương 23):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Một <strong>cảm biến cữ gần gốc</strong> trên hành trình, đấu vào ngõ vào <strong>cữ báo</strong> của module hoặc driver</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Một <strong>tín hiệu điểm không</strong> — thường lấy kênh Z của encoder, ⚠ <strong>phải chọn encoder CÓ kênh Z</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⭐ Về gốc &quot;nhanh&quot; — và điều kiện để nó hợp lệ</h3>
<p>Sau khi đã về gốc bằng cữ và điểm không <strong>một lần</strong>, hệ đã <strong>biết địa chỉ của gốc</strong>. Từ đó có thể về
gốc kiểu thứ hai: ⭐ <strong>chạy định vị tuyệt đối tới địa chỉ gốc</strong>, ⚠ <strong>không dùng cữ, không dùng điểm
không</strong> — nên nhanh hơn nhiều.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Về gốc bằng cảm biến</th>
<th>Về gốc nhanh</th>
</tr>
</thead>
<tbody><tr>
<td>Dùng gì</td>
<td>⭐ <strong>Cữ + điểm không</strong></td>
<td>Địa chỉ gốc đã nhớ</td>
</tr>
<tr>
<td>Tốc độ</td>
<td>Chậm — có bước bò</td>
<td>⭐ <strong>Nhanh</strong></td>
</tr>
<tr>
<td>⭐⭐ Còn đúng khi nào</td>
<td>⭐ <strong>Luôn luôn</strong></td>
<td>⚠⚠ <strong>Chỉ khi vị trí CHƯA từng mất</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là chỗ dễ dùng sai nhất, và hậu quả là trục đi tới một vị trí sai mà máy tin là đúng.</strong></p>
<p>⭐ <strong>Sau mất điện với encoder gia số, vị trí ĐÃ MẤT</strong> (Chương 18, mục 18.6) — lúc đó ⚠⚠ <strong>bắt buộc
về gốc bằng cảm biến</strong>, không được dùng về gốc nhanh.</p>
<p>⭐ <strong>Quy tắc: về gốc nhanh chỉ dùng khi máy vẫn có điện và không có lỗi trục kể từ lần về gốc trước.</strong>
Mọi trường hợp còn lại — bật máy, sau lỗi trục, sau khi nhả phanh bằng tay — ⭐ <strong>về gốc bằng cảm
biến</strong>.</p>
<p>⚡ Cách kiểm rẻ nhất: giữ một cờ <em>&quot;vị trí còn tin được&quot;</em>, ⭐ <strong>xoá nó ở mọi chỗ có thể làm mất vị
trí</strong>, và chỉ cho phép về gốc nhanh khi cờ đó còn đúng.</p>
</blockquote>
<hr>
<h2 id="285-chy-tip-hay-hu-chu-trình">28.5 Chạy tiếp hay huỷ chu trình</h2>
<p>Sau khi lỗi được xử lý, máy có hai đường đi. <strong>Chọn đường nào là quyết định của khách hàng, không phải
của người lập trình</strong> — nhưng người lập trình phải trình bày rõ đánh đổi để khách hàng chọn được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Huỷ chu trình</strong> (khuyến nghị mặc định)</th>
<th><strong>Chạy tiếp từ chỗ dừng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>Về gốc, xả hết sản phẩm, bắt đầu chu trình mới</td>
<td>Khôi phục tư thế, chạy tiếp từ bước đang nhớ</td>
</tr>
<tr>
<td>Sản phẩm dở dang</td>
<td>Bỏ, đánh dấu NG</td>
<td>Cố cứu</td>
</tr>
<tr>
<td>Rủi ro va chạm</td>
<td><strong>Thấp</strong> — về gốc đã xử lý mọi tư thế</td>
<td><strong>Cao</strong> — giả định tư thế còn đúng</td>
</tr>
<tr>
<td>Độ phức tạp code</td>
<td>Vừa</td>
<td><strong>Rất cao</strong> — phải khôi phục đúng cho từng bước</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Sản phẩm rẻ, chu trình ngắn</td>
<td>Sản phẩm rất đắt, chu trình rất dài</td>
</tr>
<tr>
<td>⚠⚠ Thời gian phục hồi</td>
<td><strong>Dài</strong> — về gốc, xả hàng, mỗi lần</td>
<td><strong>Ngắn</strong> — nếu tư thế xác minh được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Chạy tiếp từ chỗ dừng chỉ chấp nhận được khi <strong>cả ba</strong> điều sau đúng:</p>
<ol>
<li>Máy có đủ cảm biến để <strong>xác minh</strong> tư thế thật, không phải nhớ tư thế cũ.</li>
<li>Có ràng buộc kiểm tra: nếu tư thế thật khác tư thế đã nhớ thì <strong>bắt buộc chuyển sang huỷ chu trình</strong>.</li>
<li>Đã phân tích va chạm cho <strong>từng bước</strong> có thể dừng ở đó, không chỉ vài bước.</li>
</ol>
<p>Thiếu bất kỳ điều nào — chọn huỷ chu trình. Một sản phẩm hỏng rẻ hơn một cỗ máy hỏng rất nhiều.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — bảng trên thiếu một chiều: TẦN SUẤT.</strong> <em>&quot;Huỷ chu trình&quot;</em> đúng với lỗi
<strong>hiếm</strong>. Với một lỗi lặp <strong>mỗi giờ</strong>, đường phục hồi dài nhân với số máy mỗi người trông sẽ đẩy người
vận hành tới chỗ <strong>vượt qua cửa an toàn</strong> — và khi đó máy kém an toàn hơn hẳn một máy phục hồi nhanh
(Chương 47 mục 47.7c). ⭐ Cách giữ được cả hai: <strong>chia lỗi theo cách phục hồi</strong>, không dùng một đường
cho mọi lỗi.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm lỗi</th>
<th>Ví dụ trên DP-01</th>
<th>Cách phục hồi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lặp lại, không làm mất tư thế, xử lý được từ ngoài</strong></td>
<td>Board lệch cảm biến; board tới chặn chậm hơn giới hạn</td>
<td><strong>Thử lại bước</strong> bằng một nút trên tủ điều khiển, cửa vẫn đóng — không về gốc</td>
</tr>
<tr>
<td><strong>Cần tay người, nhưng tư thế còn xác minh được</strong></td>
<td>Gỡ một board kẹt ở chặn</td>
<td>Mở cửa theo đường an toàn → đóng → <strong>kiểm tư thế bằng cảm biến</strong> → khớp thì chạy tiếp, không khớp thì về gốc — đúng ba điều kiện ở trên</td>
</tr>
<tr>
<td><strong>Làm mất tư thế</strong></td>
<td>Mất khí giữa hành trình; cơ cấu bị đẩy bằng tay khi cửa mở</td>
<td>⚠ <strong>Về gốc toàn bộ</strong> — không có đường tắt (mục 28.2)</td>
</tr>
</tbody></table></div>
<p>⭐ Coi <strong>thời gian phục hồi</strong> là một thông số thiết kế: đo nó khi chạy thử (Chương 52). Đường phục hồi
tốn gấp nhiều lần việc thật là tín hiệu phải thiết kế lại — thường bắt đầu bằng việc <strong>sửa cho lỗi đó
thôi lặp lại</strong>.</p>
<p>Ở DP-01, <code>Hold</code> (dừng có chủ ý, máy vẫn lành) thì chạy tiếp được. Còn <code>Alarm</code> (dừng vì sự cố, tư thế
không chắc chắn) thì <strong>luôn đi qua về gốc</strong> — đó chính là lý do Chương 25 quy định <code>Resetting → Homing</code>
chứ không về thẳng <code>Idle</code>. Ở lát cắt này, về gốc của DP-01 chỉ gồm các xy-lanh nên ngắn; máy có trục
và trình tự về gốc dài thì nhóm lỗi thứ hai ở bảng trên mới thật sự đáng làm.</p>
<hr>
<h2 id="286-sn-phm-d-dang-th-hay-b-quên-nht">28.6 Sản phẩm dở dang — thứ hay bị quên nhất</h2>
<p>Board A ở mục 28.1 đã được kẹp, và có thể đã được xử lý một phần trước khi máy dừng. Nó <strong>không phải
hàng tốt và cũng không phải phôi mới</strong>. Nếu bạn xả nó ra chuyền như hàng bình thường, nó sẽ đi tiếp
xuống các công đoạn sau và cuối cùng tới tay khách hàng.</p>
<p>Đây là loại lỗi tệ nhất trong sản xuất điện tử: <strong>không có triệu chứng tại chỗ</strong>. Không ai thấy gì bất
thường cho tới khi sản phẩm hỏng ngoài thị trường.</p>
<p>Quy tắc bắt buộc:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Mọi sản phẩm có mặt trong máy tại thời điểm sự cố phải được coi là <strong>NG cho tới khi chứng minh được
ngược lại</strong>. Không có trạng thái &quot;chắc là vẫn tốt&quot;.</p>
</blockquote>
<p>Ba cách xử lý, chọn theo điều kiện máy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Làm gì</th>
<th>Hợp khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đánh dấu và xả riêng</strong></td>
<td>Xả board ra một vị trí riêng, không vào chuyền chính</td>
<td>Có chỗ chứa riêng</td>
</tr>
<tr>
<td><strong>Đánh dấu trong dữ liệu</strong></td>
<td>Ghi board này là NG để công đoạn sau loại ra</td>
<td>Có hệ thống truy xuất (Chương 42)</td>
</tr>
<tr>
<td><strong>Yêu cầu lấy ra bằng tay</strong></td>
<td>Máy dừng, báo màn hình <em>&quot;lấy board ở trạm 1 ra rồi nhấn xác nhận&quot;</em></td>
<td>Máy nhỏ, không có cơ cấu xả riêng</td>
</tr>
</tbody></table></div>
<p>Cách thứ ba nghe thủ công nhưng thường là cách <strong>đúng nhất cho máy vừa và nhỏ</strong> — vì nó đưa quyết định
cho con người, và con người nhìn được board có bất thường không.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi rõ số lượng và vị trí sản phẩm dở dang <strong>lên màn hình</strong>, đừng chỉ ghi vào log. Người vận hành cần
biết <em>phải lấy mấy board ra và ở đâu</em> trước khi họ nhấn Reset.</p>
</blockquote>
<hr>
<h2 id="287-by-thưng-gp">28.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Suy tư thế từ cảm biến đối diện</h3>
<pre><code class="language-iecst">// ✗ SAI
IF NOT DI_Clamp1Up THEN
    // coi như kẹp đã hạ  → SAI khi kẹp đang ở giữa chừng
END_IF;
</code></pre>
<p>Xy-lanh mất khí giữa hành trình làm <strong>cả hai cảm biến cùng báo 0</strong>. Code trên hiểu nhầm thành &quot;đã hạ&quot;
và cho bước tiếp theo chạy.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — kiểm tra cảm biến ĐÍCH đang bật
IF DI_Clamp1Dn THEN
    // kẹp thật sự đã hạ
END_IF;
</code></pre>
<p>Và nếu cần phát hiện tư thế giữa chừng để báo lỗi:</p>
<pre><code class="language-iecst">M_Clamp1Unknown := NOT DI_Clamp1Up AND NOT DI_Clamp1Dn;
</code></pre>
<h3>🔍 BẪY 2 — Trình tự về gốc chỉ đúng với một điểm xuất phát</h3>
<p>Người viết thử về gốc từ tư thế &quot;vừa chạy xong chu trình bình thường&quot; — trường hợp dễ nhất — rồi kết
luận là xong.</p>
<p><strong>Cách kiểm đúng:</strong> liệt kê các tư thế xuất phát có thật và thử <strong>từng cái</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tư thế xuất phát</th>
<th>Cách tạo ra để thử</th>
</tr>
</thead>
<tbody><tr>
<td>Kẹp nâng, có board</td>
<td>Dừng máy giữa chu trình bằng nút Stop</td>
</tr>
<tr>
<td>Kẹp giữa chừng</td>
<td><strong>Ngắt khí</strong> giữa lúc kẹp đang lên</td>
</tr>
<tr>
<td>Có board ở cả hai trạm</td>
<td>Cho hai board vào rồi dừng</td>
</tr>
<tr>
<td>Không có board nào</td>
<td>Chạy hết rồi dừng</td>
</tr>
<tr>
<td>Board nằm giữa hai trạm</td>
<td>Đặt board bằng tay lên chuyền rồi bật máy</td>
</tr>
</tbody></table></div>
<p>Danh sách này thuộc về <strong>danh mục ca kiểm thử</strong> ở Chương 50, và việc thử nó là bắt buộc trước nghiệm thu.</p>
<h3>🔍 BẪY 3 — Về gốc bỏ qua liên động vì &quot;đang về gốc mà&quot;</h3>
<p>Có người nghĩ trình tự về gốc là đặc biệt nên được phép bỏ liên động. Ngược lại: <strong>về gốc là lúc tư thế
máy không chắc chắn nhất</strong>, nên là lúc liên động cần thiết nhất.</p>
<p>Mọi ràng buộc chống va chạm phải còn nguyên trong trình tự về gốc. Cái được nới ở đây là <em>thứ tự thao
tác</em>, không phải <em>điều kiện an toàn</em>.</p>
<h3>🔍 BẪY 4 — Reset xoá lỗi khi nguyên nhân còn nguyên</h3>
<p>Người vận hành nhấn Reset khi khí vẫn chưa đủ. Nếu code chỉ kiểm tra <code>DI_ResetPB</code> mà không kiểm tra
nguyên nhân, máy sẽ vào <code>Resetting</code> → <code>Homing</code> → phát hiện lại thiếu khí → <code>Alarm</code>. Vòng lặp này chạy
mỗi vòng quét, đèn chớp loạn.</p>
<p>Điều kiện Reset phải là: <strong><code>sườn lên nút Reset</code> VÀ <code>nguyên nhân đã hết</code></strong>. Đã nêu ở Chương 25, nhắc lại
vì đây là chỗ nó gây hậu quả rõ nhất.</p>
<h3>🔍 BẪY 5 — Không ghi lại tư thế lúc xảy ra sự cố</h3>
<p>Máy vào <code>Alarm</code>, người vận hành xử lý, nhấn Reset, máy về gốc. Xong. Nhưng <strong>không ai biết lúc đó máy
đang ở tư thế nào</strong> — thông tin quan trọng nhất để tìm nguyên nhân gốc đã mất.</p>
<p><strong>Cách phòng:</strong> khi vào <code>Alarm</code>, chụp lại một &quot;ảnh&quot; trạng thái vào vùng nhớ giữ được: bước chu trình,
tư thế mọi cơ cấu, số board trong máy, mã lỗi, thời điểm. Việc này gần như miễn phí và cứu bạn rất
nhiều giờ ở Chương 51.</p>
<h3>🔍 BẪY 6 — Quên tắt cờ chạy khô</h3>
<p>Đã nêu ở mục 28.3. Đưa vào đây vì nó là bẫy <strong>của chế độ</strong>, và hậu quả xuất hiện muộn: máy chạy sản
xuất thật mà vẫn bỏ qua kiểm tra có board, cho ra hàng loạt sản phẩm không được xử lý.</p>
<hr>
<h2 id="288-bng-cht-quy-trình-thit-k-trình-t-v-gc">28.8 Bảng chốt — quy trình thiết kế trình tự về gốc</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi cơ cấu</strong> và mọi tư thế có thể, <strong>kể cả &quot;giữa chừng&quot;</strong></td>
<td>Bảng đầy đủ, mỗi cơ cấu ghi rõ cảm biến nào cho biết tư thế</td>
</tr>
<tr>
<td>2</td>
<td>Lập <strong>bảng va chạm</strong> — cặp cơ cấu nào xung đột với nhau</td>
<td>Đã hỏi <em>&quot;làm X trong khi Y ở tư thế nào thì hỏng?&quot;</em> cho mọi cặp</td>
</tr>
<tr>
<td>3</td>
<td>Suy <strong>thứ tự về gốc</strong> từ bảng va chạm</td>
<td>Mỗi bước dẫn được về ít nhất một dòng của bảng va chạm</td>
</tr>
<tr>
<td>4</td>
<td>Áp hai quy tắc chung: <strong>giải phóng trước, di chuyển sau</strong>; <strong>xả từ cuối về đầu</strong></td>
<td>Đã kiểm</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>timeout + mã lỗi riêng</strong> cho từng bước</td>
<td>Mã lỗi nói được kẹt ở bước nào</td>
</tr>
<tr>
<td>6</td>
<td>Quyết định <strong>huỷ chu trình hay chạy tiếp</strong> — trình bày đánh đổi cho khách hàng</td>
<td>Có văn bản ghi lựa chọn</td>
</tr>
<tr>
<td>7</td>
<td>Định nghĩa <strong>cách xử lý sản phẩm dở dang</strong></td>
<td>Không có đường nào để sản phẩm dở dang lẫn vào hàng tốt</td>
</tr>
<tr>
<td>9</td>
<td>⭐ Với <strong>trục</strong>: đã có <strong>cữ báo gần gốc</strong> và <strong>tín hiệu điểm không</strong> trong bảng I/O</td>
<td>Cả hai có mặt từ giai đoạn thiết kế — không sửa được bằng phần mềm</td>
</tr>
<tr>
<td>10</td>
<td>⭐ Về gốc trục luôn theo <strong>cùng một chiều</strong>, có <strong>bước bò chậm</strong></td>
<td>Có — đó là thứ quyết định độ lặp lại</td>
</tr>
<tr>
<td>11</td>
<td>⚠⚠ Có cờ <em>&quot;vị trí còn tin được&quot;</em>, và <strong>về gốc nhanh chỉ dùng khi cờ đó đúng</strong></td>
<td>Cờ bị xoá ở <strong>mọi</strong> chỗ có thể làm mất vị trí</td>
</tr>
<tr>
<td>8</td>
<td>Lập <strong>danh sách tư thế xuất phát</strong> để kiểm thử</td>
<td>Có ít nhất 5 tư thế, gồm cả tư thế giữa chừng</td>
</tr>
<tr>
<td>12</td>
<td>⭐ Chia <strong>nhóm lỗi theo cách phục hồi</strong>; đo <strong>thời gian phục hồi</strong> khi chạy thử</td>
<td>Lỗi lặp lại không buộc mở cửa; đường an toàn không dài hơn nhiều việc thật (Chương 47 mục 47.7c)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="289-t-kim">28.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 28.1 và chỉ ra <strong>hai dòng của bảng va chạm</strong> đã bị vi phạm.</li>
<li>Vì sao <strong>hạ kẹp trước rồi mới hạ chặn</strong>, chứ không ngược lại?</li>
<li>Vì sao <strong>xả board từ trạm cuối về trạm đầu</strong>, chứ không từ đầu về cuối?</li>
<li>Xy-lanh kẹp mất khí giữa hành trình. <code>DI_Clamp1Up</code> và <code>DI_Clamp1Dn</code> cùng bằng 0. Đoạn code
<code>IF NOT DI_Clamp1Up THEN …</code> sẽ hiểu tình huống này thế nào, và hậu quả là gì?</li>
<li>Nêu <strong>ba điều kiện bắt buộc</strong> để được phép chọn &quot;chạy tiếp từ chỗ dừng&quot; thay vì huỷ chu trình.</li>
<li>Một board đã được kẹp và xử lý dở khi máy dừng. Vì sao <strong>không được</strong> xả nó ra như hàng bình thường,
và ba cách xử lý là gì?</li>
<li>Ở chế độ Manual, cái gì được nới lỏng và cái gì <strong>tuyệt đối không</strong> được nới lỏng?</li>
<li>Liệt kê <strong>năm tư thế xuất phát</strong> cần thử khi nghiệm thu trình tự về gốc, kèm cách tạo ra từng tư thế.</li>
<li>⭐⭐ Về gốc một <strong>trục</strong> cần <strong>hai</strong> tín hiệu. Nêu tên và <strong>vai trò</strong> của mỗi cái, và cho biết cái
 nào cần chính xác cao.</li>
<li>⭐ Vì sao trình tự về gốc phải có <strong>bước bò chậm</strong>, và vì sao phải luôn về gốc <strong>theo cùng một
chiều</strong>?</li>
<li>⚠⚠ Phân biệt <strong>về gốc bằng cảm biến</strong> với <strong>về gốc nhanh</strong>. Sau khi mất điện với encoder gia số,
được dùng cái nào? ⭐ Nêu cách kiểm rẻ nhất để không dùng nhầm.</li>
<li>⭐⭐ Một lỗi lặp <strong>mỗi giờ</strong>. Vì sao <em>&quot;luôn huỷ chu trình và về gốc&quot;</em> có thể làm máy <strong>kém an toàn
hơn</strong>? Nêu ba nhóm lỗi theo cách phục hồi, mỗi nhóm một ví dụ trên DP-01.</li>
</ol>
<p>Câu 2, 3 và 7 là ba câu phân loại. Trả lời được cả ba nghĩa là bạn đã có phản xạ <em>suy thứ tự từ phân
tích va chạm</em> — thứ phân biệt người viết được máy chạy an toàn với người viết được máy chạy.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 29 — Công thức sản phẩm &amp; quản lý tham số.</strong> Máy đã biết chạy và biết phục hồi. Nhưng máy điện
tử hiếm khi chạy một mã hàng — Chương 29 xử lý bài toán nhiều mã hàng trên cùng một máy, và vì sao việc
kiểm tra công thức hợp lệ thuộc về PLC chứ không thuộc về hệ thống cấp trên.</p>
<hr>
<h3>Nguồn tham khảo chương 28</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: phân loại lệnh dừng, yêu cầu
về <strong>khởi động lại phải có chủ ý</strong> <em>(intentional restart)</em> — cơ sở cho nguyên tắc ở mục 28.5.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: phân tích mối nguy làm nền cho
bảng va chạm ở mục 28.4.</li>
<li>Đặc tả trình tự, danh sách cơ cấu và chức năng an toàn của DP-01 — Phụ lục J.</li>
<li><strong>Mitsubishi MELSEC iQ-F FX5 Positioning Control</strong> §3.2 <em>OPR Control</em> — nguồn cho mục 28.4b: trình
tự ⭐ <strong>tốc độ về gốc → cữ báo gần gốc → tốc độ bò → tín hiệu điểm không → dừng</strong>, thời gian dừng
tuỳ chọn, và ⭐ <strong>về gốc nhanh</strong> bằng định vị tuyệt đối tới địa chỉ gốc đã thiết lập — ⚠ <strong>không dùng
cữ và điểm không</strong>. <em>(Tên gọi khác nhau giữa các hãng; cơ chế giống nhau.)</em></li>
<li><strong>SICK</strong> — <em>Guidelines for Safe Machinery — Six Steps</em>, mục ước lượng rủi ro: biện pháp bảo vệ <strong>làm
chậm sản xuất</strong> là một động cơ để vượt qua nó — nền cho chiều <em>tần suất</em> ở mục 28.5; chi tiết và các
nguồn khác ở Chương 47 mục 47.7c. Kiểm 2026-09-29.</li>
</ul>
<blockquote>
<p>⚠ Bảng va chạm và trình tự về gốc trong chương là <strong>ví dụ dạy học cho DP-01 ở lát cắt 2</strong>. Máy thật
có thêm cơ cấu và thêm dạng năng lượng sẽ có bảng va chạm dài hơn — và bảng đó phải do người thiết kế
máy lập, không chép từ sách.</p>
</blockquote>
<!-- SECTION: ch29_cong_thuc_san_pham_va_tham_so -->
<hr>
<h1 id="chương-29-công-thc-sn-phm-qun-lý-tham-s">Chương 29 — Công thức sản phẩm &amp; quản lý tham số</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="291-bài-toán-đi-mã-hàng-bng-cách-sa-chương-trình">29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình</h2>
<p>Một cỗ máy chạy hai mã hàng. Người viết chương trình đặt thẳng con số vào code:</p>
<pre><code class="language-iecst">// ✗ SAI — tham số nằm trong logic
T_Cure(IN := (Stn2_Step = 30), PT := T#8S);      // thời gian sấy UV
</code></pre>
<p>Đổi sang mã hàng thứ hai cần sấy 12 giây. Cách làm: <strong>mở phần mềm lập trình, sửa con số, nạp lại</strong>.</p>
<p>Ba tháng đầu chạy được. Rồi lần lượt:</p>
<ul>
<li>Ca đêm cần đổi mã hàng. Người có phần mềm và mật khẩu đang ngủ. Dây chuyền chờ tới sáng.</li>
<li>Có người sửa <code>T#12S</code> thành <code>T#1.2S</code> do gõ nhầm. Cả lô không đủ độ bám keo, và <strong>không có triệu
chứng tại chỗ</strong> — lỗi chỉ lộ ra ở khách hàng cuối.</li>
<li>Khách hàng hỏi lô hàng tháng trước chạy với thông số nào. Không ai biết, vì con số nằm trong code
và code không có lịch sử.</li>
<li>Máy thứ hai được lắp. Hai máy có hai bản chương trình khác nhau, và không ai chắc khác nhau chỗ nào.</li>
</ul>
<p>Bốn hậu quả này đều đến từ <strong>một</strong> quyết định: để tham số nằm trong logic.</p>
<p>Chương này về cách tách chúng ra — và về những thứ đi kèm mà người ta hay quên: kiểm tra hợp lệ, thời
điểm được phép đổi, và vết truy xuất.</p>
<hr>
<h2 id="292-tách-tham-s-khi-logic">29.2 Tách tham số khỏi logic</h2>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Logic trả lời câu hỏi &quot;máy làm gì theo thứ tự nào&quot;. Tham số trả lời câu hỏi &quot;làm với con số bao
nhiêu&quot;. Hai thứ đó đổi với tần suất khác nhau, do người khác nhau, nên phải nằm ở chỗ khác nhau.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Logic</th>
<th>Tham số</th>
</tr>
</thead>
<tbody><tr>
<td>Đổi khi nào</td>
<td>Khi <strong>quy trình</strong> đổi — hiếm</td>
<td>Khi <strong>mã hàng</strong> đổi — hàng ngày</td>
</tr>
<tr>
<td>Ai đổi</td>
<td>Kỹ sư lập trình</td>
<td>Người vận hành hoặc kỹ thuật viên</td>
</tr>
<tr>
<td>Cần gì để đổi</td>
<td>Phần mềm lập trình, quyền, kiến thức</td>
<td>Màn hình vận hành (Chương 44)</td>
</tr>
<tr>
<td>Đổi sai thì</td>
<td>Máy chạy sai trình tự — thường lộ ngay</td>
<td>⚠ Sản phẩm sai — <strong>có thể không lộ ngay</strong></td>
</tr>
</tbody></table></div>
<p>Hàng cuối là lý do mục 29.4 tồn tại.</p>
<h3>Cùng đoạn code, viết đúng</h3>
<pre><code class="language-iecst">// ✓ ĐÚNG — logic không chứa con số; con số đến từ công thức
T_Cure(IN := (Stn2_Step = 30), PT := ActiveRecipe.CureTimeMs);
</code></pre>
<p>Logic bây giờ nói: <em>&quot;sấy trong khoảng thời gian mà công thức quy định&quot;</em>. Nó đúng với mọi mã hàng, và
không cần sửa khi thêm mã hàng mới.</p>
<h3>Cái gì là tham số, cái gì không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Là tham số</th>
<th><strong>Không</strong> phải tham số</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian sấy, áp keo (Chương 32), chiều dài đoạn keo</td>
<td>⚠ <strong>Thời gian timeout của bước</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Kích thước board, vị trí tra keo</td>
<td>Thứ tự các bước</td>
</tr>
<tr>
<td>Số lượng mỗi khay</td>
<td>⚠ <strong>Điều kiện an toàn và liên động</strong></td>
</tr>
<tr>
<td>Tốc độ chuyền cho từng loại board</td>
<td>Trạng thái an toàn của ngõ ra khi mất điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai thứ không bao giờ được đưa vào công thức</strong></p>
<p><strong>1. Điều kiện an toàn và liên động.</strong> Nếu &quot;cửa phải đóng mới cho chạy&quot; là một tham số, thì tồn tại
một công thức tắt được nó. Điều kiện an toàn thuộc về <strong>logic</strong>, và chức năng an toàn thật thì thuộc
về <strong>mạch an toàn phần cứng</strong> (Chương 47).</p>
<p><strong>2. Timeout của bước.</strong> Timeout là <strong>bộ phát hiện hỏng hóc</strong>, không phải tham số công nghệ
(Chương 17, Chương 22 mục 22.9). Cho phép đổi nó qua công thức nghĩa là cho phép <strong>làm mù bộ phát
hiện</strong> mà không ai duyệt.</p>
<p>Ngoại lệ hợp lý: nếu một bước có thời gian <strong>thật sự</strong> phụ thuộc mã hàng — ví dụ bước sấy dài 8 hay
12 giây — thì timeout của bước đó nên được <strong>tính từ tham số</strong> cộng một biên, chứ không phải là một
ô riêng người vận hành gõ vào:
<code>StepTimeoutMs := ActiveRecipe.CureTimeMs + 2000;</code></p>
</blockquote>
<hr>
<h2 id="293-cu-trúc-mt-công-thc">29.3 Cấu trúc một công thức</h2>
<p>Dùng kiểu dữ liệu người dùng (Chương 11, mục 11.5) — công thức là một ví dụ điển hình của UDT:</p>
<pre><code class="language-iecst">TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id              : INT;          // mã số công thức
    Name            : STRING[20];   // tên đọc được, hiện trên màn hình
    Version         : INT;          // ⭐ tăng mỗi lần sửa
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;       // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs      : DINT;
    // ── Tham số chung ──
    ConvSpeedPct    : INT;
    // … các chương sau thêm trường của lát cắt sau — nhiệt độ keo (Chương 39), đường
    //   tra keo (Chương 43). Bản đầy đủ: Phụ lục J mục J.5
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeTable  : ARRAY[1..20] OF ST_Recipe;   // kho công thức
    ActiveRecipe : ST_Recipe;                    // ⭐ bản đang dùng
    ActiveId     : INT;
END_VAR
</code></pre>
<h3>⭐ Vì sao có <code>ActiveRecipe</code> riêng, không dùng thẳng <code>RecipeTable[ActiveId]</code></h3>
<p>Đây là quyết định thiết kế quan trọng nhất của mục này.</p>
<p>Nếu logic đọc thẳng <code>RecipeTable[ActiveId].CureTimeMs</code>, thì:</p>
<ul>
<li>⚠ <strong>Sửa bảng công thức trong lúc máy đang chạy sẽ đổi tham số ngay giữa chu trình.</strong> Một board đang
sấy có thể bị đổi thời gian sấy giữa chừng.</li>
<li>⚠ Chỉ số <code>ActiveId</code> sai (vượt dải, hoặc chưa nạp) thì logic đọc phải rác — hoặc tệ hơn, đọc vào
vùng nhớ khác (Chương 11, Bẫy 6).</li>
</ul>
<p>Với một bản sao <code>ActiveRecipe</code>:</p>
<ul>
<li>Logic <strong>chỉ đọc bản sao</strong>, không bao giờ đọc bảng.</li>
<li>Việc nạp từ bảng sang bản sao xảy ra ở <strong>một điểm được kiểm soát</strong>, sau khi đã kiểm tra hợp lệ.</li>
<li>Sửa bảng lúc máy đang chạy <strong>không ảnh hưởng</strong> tới board đang gia công.</li>
</ul>
<pre><code class="language-text">   RecipeTable[]  ──[ nạp có kiểm soát ]──►  ActiveRecipe  ──►  logic đọc
   (người sửa)          ↑                     (chỉ đọc)
                   kiểm hợp lệ + đúng thời điểm
</code></pre>
<hr>
<h2 id="294-kim-tra-hp-l-là-vic-ca-plc">29.4 ⭐ Kiểm tra hợp lệ là việc của PLC</h2>
<h3>Vì sao không phải việc của hệ thống trên</h3>
<p>Công thức có thể đến từ nhiều nguồn: người vận hành gõ, hệ thống trên gửi xuống (Chương 42), hoặc
nạp từ tệp. Cám dỗ là tin nguồn gửi — <em>&quot;hệ thống trên đã kiểm rồi&quot;</em>.</p>
<p>Bốn lý do không được tin:</p>
<ul>
<li><strong>PLC là nơi cuối cùng trước khi con số thành chuyển động thật.</strong> Mọi thứ sai ở tầng trên đều đi qua
đây; đây là chốt chặn cuối.</li>
<li><strong>Nguồn gửi có thể sai</strong> — lỗi mạng làm hỏng dữ liệu, phiên bản phần mềm không khớp, người cấu hình
nhầm.</li>
<li><strong>PLC biết giới hạn vật lý của máy này</strong>, hệ thống trên thì không. Nó không biết trục của bạn chỉ
đi được 300 mm.</li>
<li>⚠ <strong>Khi mất kết nối, người vận hành sẽ nhập tay</strong> — và lúc đó không còn tầng kiểm nào ở trên nữa.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc: PLC phải TỪ CHỐI công thức không hợp lệ, không phải &quot;cố chạy với nó&quot;.</strong>
Máy dừng với thông báo rõ ràng là kết quả <strong>tốt</strong>. Máy chạy với tham số vô lý và làm hỏng cả lô là
kết quả tệ, và nó tệ theo cách mà không ai phát hiện cho tới khi hàng tới khách.</p>
</blockquote>
<h3>Kiểm những gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại kiểm</th>
<th>Ví dụ trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dải hợp lệ</strong> cho từng tham số</td>
<td><code>CureTimeMs</code> phải trong 3 000 … 30 000</td>
</tr>
<tr>
<td><strong>Quan hệ giữa các tham số</strong></td>
<td>Chiều dài đoạn keo không vượt kích thước board</td>
</tr>
<tr>
<td><strong>Giới hạn vật lý của máy</strong></td>
<td>Vị trí tra keo phải nằm trong hành trình cơ khí</td>
</tr>
<tr>
<td><strong>Đầy đủ</strong></td>
<td>Mọi trường bắt buộc đã có giá trị, không còn 0 mặc định</td>
</tr>
<tr>
<td><strong>Nhận dạng</strong></td>
<td><code>Id</code> tồn tại trong bảng; <code>Version</code> không rỗng</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — kiểm công thức trước khi nạp; dải lấy từ số liệu chốt của máy
//   Cần thêm: kiểu ST_Recipe (mục 29.3 — bản đầy đủ ở Phụ lục J mục J.5)
FUNCTION KiemTraCongThuc : BOOL
VAR_INPUT
    r : ST_Recipe;
END_VAR
VAR_OUTPUT
    LyDo : INT;                          // ⭐ mã lý do — để nói được SAI Ở ĐÂU
END_VAR
VAR CONSTANT
    ID_MAX        : INT  := 20;          // số ô của bảng công thức (mục 29.3)
    CURE_MIN_MS   : DINT := 5000;        // sấy UV 5 – 120 s (Phụ lục J mục J.5)
    CURE_MAX_MS   : DINT := 120000;
    LEN_MIN_TENTH : INT  := 50;          // đoạn keo 5 – 200 mm
    LEN_MAX_TENTH : INT  := 2000;
    CONV_MIN_PCT  : INT  := 20;          // tốc độ chuyền 20 – 100 % (Phụ lục J mục J.5)
    CONV_MAX_PCT  : INT  := 100;
END_VAR

    LyDo := 0;
    KiemTraCongThuc := FALSE;

    // ⭐ Một chuỗi ELSIF: dừng ở lỗi ĐẦU TIÊN, và hàm chỉ có MỘT điểm thoát (Phụ lục N, CP14)
    IF r.Id &lt; 1 OR r.Id &gt; ID_MAX THEN
        LyDo := 1;                               // mã công thức ngoài dải
    ELSIF r.CureTimeMs &lt; CURE_MIN_MS OR r.CureTimeMs &gt; CURE_MAX_MS THEN
        LyDo := 2;                               // thời gian sấy ngoài dải
    ELSIF r.DispenseLenTenthMm &lt; LEN_MIN_TENTH OR r.DispenseLenTenthMm &gt; LEN_MAX_TENTH THEN
        LyDo := 3;                               // chiều dài đoạn keo ngoài dải
    ELSIF r.ConvSpeedPct &lt; CONV_MIN_PCT OR r.ConvSpeedPct &gt; CONV_MAX_PCT THEN
        LyDo := 4;                               // tốc độ chuyền ngoài dải
    ELSE
        KiemTraCongThuc := TRUE;                 // ⭐ chỉ tới đây khi MỌI kiểm tra đều đạt
    END_IF;
END_FUNCTION
</code></pre>
<blockquote>
<p>⭐ <strong>Mã lý do quan trọng ngang kết quả đúng/sai.</strong>
Thông báo <em>&quot;công thức không hợp lệ&quot;</em> làm người vận hành bế tắc. Thông báo <em>&quot;thời gian sấy 45 s vượt
giới hạn 30 s&quot;</em> cho họ biết phải làm gì. Đây cũng là nguyên tắc của Chương 44: <strong>thông báo lỗi phải
nói làm gì tiếp, không chỉ nói cái gì hỏng.</strong></p>
</blockquote>
<h3>⚠ Giới hạn kiểm tra tự động</h3>
<p>Kiểm tra dải bắt được tham số <strong>vô lý</strong>. Nó <strong>không</strong> bắt được tham số <strong>hợp lệ nhưng sai mã hàng</strong> —
sấy 8 giây là hợp lệ, nhưng nếu mã hàng này cần 12 giây thì cả lô vẫn hỏng.</p>
<p>Chống chuyện đó cần <strong>truy xuất</strong>: đọc mã sản phẩm, hỏi hệ thống trên xem board này thuộc mã hàng nào,
và đối chiếu với công thức đang nạp (Chương 42). Trước khi có truy xuất, biện pháp thực dụng là
<strong>hiển thị to tên công thức đang chạy</strong> trên màn hình và yêu cầu xác nhận khi đổi.</p>
<hr>
<h2 id="295-đi-công-thc-khi-đang-chy-đưc-phép-đim-nào">29.5 Đổi công thức khi đang chạy — được phép ở điểm nào</h2>
<h3>Vấn đề</h3>
<p>Đổi tham số giữa chu trình có thể tạo ra sản phẩm <strong>lai</strong>: nửa đầu gia công theo công thức cũ, nửa
sau theo công thức mới. Sản phẩm đó không đạt cả hai mã hàng, và nó <strong>trông bình thường</strong>.</p>
<h3>Ba mức chính sách</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Quy tắc</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chặt</strong></td>
<td>Chỉ đổi khi máy <strong>đã xả hết sản phẩm</strong> và ở trạng thái <code>Idle</code></td>
<td>Mặc định — an toàn nhất</td>
</tr>
<tr>
<td><strong>Vừa</strong></td>
<td>Đổi được khi đang chạy, nhưng chỉ <strong>có hiệu lực với sản phẩm vào sau đó</strong></td>
<td>Máy có truy xuất từng sản phẩm</td>
</tr>
<tr>
<td><strong>Lỏng</strong></td>
<td>Đổi có hiệu lực ngay</td>
<td>⚠ Gần như không bao giờ đúng cho máy gia công</td>
</tr>
</tbody></table></div>
<p>Với DP-01, mức <strong>chặt</strong> là mặc định đúng: máy chứa tối đa hai board, xả hết mất chưa tới một phút.</p>
<pre><code class="language-iecst">// Điều kiện cho phép đổi công thức
M_RecipeChangeAllowed := (MachineState = STATE_IDLE)
                     AND M_MachineEmpty          // đã xả hết board
                     AND NOT M_AnyFault;

// Nạp — chỉ ở điểm được kiểm soát, và chỉ khi hợp lệ
IF TrigLoadRecipe.Q AND M_RecipeChangeAllowed THEN
    IF KiemTraCongThuc(RecipeTable[RequestedId], LyDo =&gt; M_RecipeErrCode) THEN
        ActiveRecipe := RecipeTable[RequestedId];    // ⭐ sao chép nguyên cụm
        ActiveId     := RequestedId;
        M_RecipeLoaded := TRUE;
        // ghi vết: ai đổi, lúc nào, từ công thức nào sang công thức nào
    ELSE
        M_RecipeRejected := TRUE;                   // giữ nguyên công thức cũ
    END_IF;
END_IF;
</code></pre>
<p>Bốn chi tiết đáng chú ý:</p>
<ul>
<li><strong><code>TrigLoadRecipe</code> là cạnh lên</strong> (Chương 16). Không bắt cạnh thì lệnh nạp chạy mỗi vòng quét, ghi
đè mọi thay đổi người vận hành đang gõ dở (Chương 19, Bẫy 8).</li>
<li><strong>Sao chép nguyên cụm UDT</strong> bằng một phép gán — cả công thức chuyển sang cùng lúc, không có khoảnh
khắc nào một nửa cũ một nửa mới.</li>
<li><strong>Từ chối thì giữ nguyên công thức cũ.</strong> Máy không rơi vào trạng thái &quot;không có công thức&quot;.</li>
<li><strong>Ghi vết ngay tại đây</strong>, vì đây là điểm duy nhất công thức đổi.</li>
</ul>
<blockquote>
<p>⚠ <strong>Máy phải biết mình chưa có công thức.</strong>
Sau khi nạp lại chương trình, hoặc lần chạy đầu tiên, <code>ActiveRecipe</code> có thể toàn số 0. Cờ
<code>M_RecipeLoaded</code> phải là điều kiện <strong>cho phép vào <code>Running</code></strong> (Chương 25). Không có nó, máy sẽ chạy
với thời gian sấy 0 giây.</p>
</blockquote>
<hr>
<h2 id="296-phiên-bn-và-vt-thay-đi">29.6 Phiên bản và vết thay đổi</h2>
<h3>Vì sao cần</h3>
<p>Câu hỏi sẽ đến, thường vào lúc không mong đợi:</p>
<blockquote>
<p><em>&quot;Lô hàng ngày 15 tháng trước bị khách trả về. Lúc đó máy chạy với thông số gì?&quot;</em></p>
</blockquote>
<p>Trả lời được câu này cần ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phiên bản công thức</strong></td>
<td>Mỗi lần sửa tham số là một phiên bản mới, không ghi đè im lặng</td>
</tr>
<tr>
<td><strong>Vết thay đổi</strong> <em>(audit trail)</em></td>
<td>Ai đổi, đổi lúc nào, đổi từ gì sang gì</td>
</tr>
<tr>
<td><strong>Gắn với sản phẩm</strong></td>
<td>Bản ghi sản xuất lưu <strong>mã và phiên bản công thức</strong> đã dùng</td>
</tr>
</tbody></table></div>
<p>Hai thứ đầu nằm trong PLC. Thứ ba cần hệ thống trên hoặc ít nhất một bản ghi có thời gian (Chương 42).</p>
<h3>Ghi vết tối thiểu</h3>
<pre><code class="language-iecst">TYPE ST_RecipeLog :
STRUCT
    TimeStamp   : DATE_AND_TIME;
    UserLevel   : INT;          // ai đổi — theo phân quyền màn hình (Chương 44)
    OldId       : INT;
    OldVersion  : INT;
    NewId       : INT;
    NewVersion  : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeLog    : ARRAY[0..49] OF ST_RecipeLog;   // vòng, giữ 50 lần đổi gần nhất
    RecipeLogIdx : INT;
END_VAR
</code></pre>
<blockquote>
<p>💡 <strong>Bộ nhớ PLC hữu hạn — giữ 50 bản ghi gần nhất là đủ cho việc tra tại chỗ.</strong>
Lịch sử dài hạn thuộc về hệ thống trên hoặc về tệp xuất định kỳ. Nhưng <strong>50 bản ghi trong PLC vẫn
có giá trị riêng</strong>: nó trả lời được câu hỏi lúc 2 giờ sáng, khi không ai truy cập được hệ thống
trên.</p>
</blockquote>
<h3>Ai được sửa</h3>
<p>Phân quyền là <strong>yêu cầu bắt buộc</strong> với công thức, không phải tính năng thêm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấp</th>
<th>Được làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Người vận hành</td>
<td><strong>Chọn</strong> công thức từ bảng; không sửa giá trị</td>
</tr>
<tr>
<td>Kỹ thuật viên</td>
<td>Sửa tham số trong dải cho phép</td>
</tr>
<tr>
<td>Kỹ sư</td>
<td>Sửa dải cho phép, thêm công thức mới</td>
</tr>
</tbody></table></div>
<p>Cơ chế phân quyền nằm ở màn hình vận hành (Chương 44), nhưng ⚠ <strong>PLC vẫn phải tự kiểm dải</strong> — vì
màn hình có thể bị thay, bị bỏ qua, hoặc công thức có thể đến từ hệ thống trên (mục 29.4).</p>
<hr>
<h2 id="296b-đưc-duyt-và-đã-chng-thc-là-hai-câu-hi-khác-nhau">29.6b ⭐⭐ &quot;Được duyệt&quot; và &quot;đã chứng thực&quot; là HAI câu hỏi khác nhau</h2>
<p>Mục trên lo việc <strong>ghi vết ai sửa gì</strong>. Còn một câu hỏi nữa mà công thức phải trả lời được trước khi
đem ra chạy hàng — và ⚠ nhiều hệ gộp nó làm một, gây ra đúng loại sự cố khó truy.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Ai trả lời</th>
<th>Ý nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Công thức này ĐÃ ĐƯỢC DUYỆT chưa?</strong></td>
<td>Kỹ thuật quá trình, quản lý sản xuất</td>
<td>Nội dung công thức là <strong>đúng về mặt công nghệ</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Nó ĐÃ ĐƯỢC CHỨNG THỰC trên MÁY NÀY chưa?</strong></td>
<td>Người chạy thử trên chính cỗ máy đó</td>
<td>Đã chạy thật ở đây và <strong>cho kết quả đạt</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai câu này độc lập, và đó là điểm mấu chốt.</strong></p>
<p>Một công thức được kỹ thuật duyệt hoàn toàn có thể ⚠ <strong>chưa từng chạy trên máy số 3</strong> — vì máy số 3
có gá khác, đèn khác, hoặc vừa thay một cơ cấu. ⭐ <em>&quot;Đã duyệt&quot;</em> <strong>không suy ra được</strong> <em>&quot;chạy được ở
đây&quot;</em>.</p>
<p>⭐ Ngược lại cũng vậy: ai đó chỉnh tham số cho chạy được trên máy số 3 thì ⚠ <strong>đó chưa phải công
thức đã duyệt</strong> — nó chỉ là một bản vá tại chỗ.</p>
</blockquote>
<h3>⭐ Mức duyệt là một CON SỐ, không phải một dấu tích</h3>
<p>Cách làm quen thuộc là một cờ <em>&quot;đã duyệt: có/không&quot;</em>. ⭐ Cách chặt hơn: <strong>mức duyệt là một con số</strong>,
và <strong>khoá được suy ra từ con số đó</strong>:</p>
<pre><code class="language-text">Công thức có  Mức duyệt  ≥  Ngưỡng chỉ-đọc của kho   →  KHOÁ, không sửa được
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Vì sao hơn hẳn cờ có/không</td>
<td><strong>Khoá là HỆ QUẢ</strong>, không phải việc ai đó phải nhớ bật</td>
</tr>
<tr>
<td>⭐ Đặt ngưỡng bằng 0</td>
<td>⭐ <strong>Mọi công thức đều bị khoá</strong> — mặc định an toàn cho môi trường sản xuất</td>
</tr>
<tr>
<td>⭐ Nhiều mức</td>
<td>Nháp · đã kiểm nội bộ · đã duyệt sản xuất — mỗi mức mở ra quyền khác nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây là cùng tinh thần với &quot;làm cho hỏng hóc trở nên phát hiện được&quot;</strong> ở Chương 48: ⚠ thay vì
trông vào việc <strong>người ta nhớ khoá công thức</strong>, hãy để trạng thái khoá <strong>tự suy ra</strong> từ một thuộc
tính mà quy trình bắt buộc phải điền.</p>
</blockquote>
<h3>⭐ Vòng đời một công thức — các trạng thái đáng có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Nghĩa</th>
<th>Được làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tạo / sửa</strong></td>
<td>Bản nháp trong kho</td>
<td>Sửa tự do</td>
</tr>
<tr>
<td>⭐ <strong>Đã duyệt</strong></td>
<td>Nội dung được người có thẩm quyền chấp nhận</td>
<td>⚠ <strong>Khoá</strong> nếu mức duyệt vượt ngưỡng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đã chứng thực trên máy này</strong></td>
<td>Đã chạy thật ở đây, kết quả đạt</td>
<td>⭐ <strong>Được phép chạy sản xuất</strong></td>
</tr>
<tr>
<td>⚠ <strong>Bị rút chứng thực</strong></td>
<td>Máy thay đổi, hoặc kết quả không còn đạt</td>
<td>⚠⚠ <strong>Phải chứng thực lại trước khi chạy tiếp</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trạng thái cuối là trạng thái hay bị bỏ quên nhất, và nó bảo vệ đúng lúc nguy hiểm nhất.</strong></p>
<p>Sau khi <strong>thay cơ cấu, đổi cảm biến, hay sửa cơ khí</strong> (Chương 53), ⭐ chứng thực cũ <strong>không còn giá
trị</strong> — dù công thức không đổi một chữ. ⚠ Hệ nào không có trạng thái này thì sau mỗi lần bảo trì,
máy chạy tiếp với một chứng thực <strong>đã hết hiệu lực mà không ai biết</strong>.</p>
<p>⭐ <strong>Cách làm tối thiểu nếu hệ của bạn không có sẵn:</strong> giữ hai trường trong bản ghi công thức —
<em>&quot;mức duyệt&quot;</em> và <em>&quot;lần chứng thực gần nhất trên máy này (ngày, người, kết quả)&quot;</em> — và ⭐ <strong>xoá trường
thứ hai trong quy trình bảo trì</strong>, cùng chỗ với việc gỡ cưỡng bức (Chương 51, mục 51.7).</p>
</blockquote>
<hr>
<h2 id="297-trên-máy-mu-dp-01">29.7 Trên máy mẫu DP-01</h2>
<p>Bảng công thức cho ba mã hàng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường</th>
<th>Đơn vị</th>
<th>Mã A</th>
<th>Mã B</th>
<th>Mã C</th>
<th>Dải hợp lệ</th>
</tr>
</thead>
<tbody><tr>
<td><code>Name</code></td>
<td>—</td>
<td><code>BOARD-A</code></td>
<td><code>BOARD-B</code></td>
<td><code>BOARD-C</code></td>
<td>—</td>
</tr>
<tr>
<td><code>Version</code></td>
<td>—</td>
<td>3</td>
<td>1</td>
<td>2</td>
<td>≥ 1</td>
</tr>
<tr>
<td><code>DispenseLenTenthMm</code></td>
<td>0,1 mm</td>
<td>800</td>
<td>1 200</td>
<td>450</td>
<td>50 … 2 000</td>
</tr>
<tr>
<td><code>DispenseSpeed</code></td>
<td>%</td>
<td>60</td>
<td>45</td>
<td>80</td>
<td>10 … 100</td>
</tr>
<tr>
<td><code>CureTimeMs</code></td>
<td>ms</td>
<td>8 000</td>
<td>12 000</td>
<td>6 000</td>
<td>3 000 … 30 000</td>
</tr>
<tr>
<td><code>ConvSpeedPct</code></td>
<td>%</td>
<td>70</td>
<td>70</td>
<td>90</td>
<td>10 … 100</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra từ bảng này:</p>
<ul>
<li><strong>Đơn vị nằm trong tên trường.</strong> <code>DispenseLenTenthMm</code> = 800 nghĩa là 80,0 mm. Không có chỗ cho hiểu
nhầm (Chương 11, mục 11.3).</li>
<li><strong>Cột &quot;dải hợp lệ&quot; là đặc tả của hàm kiểm tra</strong> ở mục 29.4. Nó phải được điền lúc viết đặc tả
(Chương 23), không phải lúc viết code.</li>
<li><strong>Mã B cần sấy 12 giây, mã C chỉ 6 giây.</strong> Timeout của bước sấy vì vậy phải tính từ tham số
(<code>CureTimeMs + 2000</code>), không phải một con số cố định — nếu đặt cứng 10 giây thì mã B luôn báo lỗi.</li>
</ul>
<h3>Điều kiện cho phép vào <code>Running</code></h3>
<p>Gom lại từ nhiều chương, công thức đóng góp hai điều kiện:</p>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // đã về gốc (Chương 28)
          AND M_RecipeLoaded             // ⭐ đã nạp công thức
          AND NOT M_RecipeRejected       // ⭐ công thức hợp lệ
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<p>Viết đầy đủ từng điều kiện thay vì gom vào một cờ tổng — đúng nguyên tắc ở Chương 24, mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay <strong>điều kiện nào</strong> đang thiếu.</p>
<hr>
<h2 id="298-khác-bit-gia-các-hãng">29.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Nơi chứa bảng công thức</td>
<td><strong>Khối dữ liệu</strong> <em>(DB)</em>, đặt thuộc tính <em>Retain</em></td>
<td>Vùng thanh ghi <code>D</code> thuộc dải chốt</td>
<td>Tag mảng UDT — ⭐ giữ mặc định</td>
<td><code>VAR_GLOBAL RETAIN</code></td>
</tr>
<tr>
<td>Sao chép nguyên cụm UDT</td>
<td>Phép gán, hoặc lệnh sao chép khối</td>
<td>Lệnh sao chép khối thanh ghi</td>
<td>Phép gán tag UDT</td>
<td>Phép gán</td>
</tr>
<tr>
<td>Đọc/ghi từ màn hình vận hành (Chương 44)</td>
<td>Ánh xạ DB tới tag màn hình</td>
<td>Ánh xạ thiết bị</td>
<td>Ánh xạ tag</td>
<td>Ánh xạ biến</td>
</tr>
<tr>
<td>⚠ Dung lượng vùng giữ được</td>
<td><strong>Hữu hạn và khác nhau nhiều</strong> theo dòng CPU</td>
<td>Dải chốt đặt trong tham số PLC</td>
<td>Rộng rãi hơn</td>
<td>Tuỳ cấu hình</td>
</tr>
<tr>
<td>Lưu ra tệp / thẻ nhớ</td>
<td>Có, tuỳ dòng CPU</td>
<td>Có, tuỳ dòng</td>
<td>Có</td>
<td>Có</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Kiểm dung lượng vùng nhớ giữ được TRƯỚC khi thiết kế bảng công thức.</strong>
Hai mươi công thức, mỗi công thức mười trường — nghe nhỏ, nhưng ở CPU dòng thấp thì vùng giữ được
có thể rất hạn chế, và bạn còn phải chia nó với số liệu sản xuất và nhật ký (Chương 18, mục 18.6).</p>
<p>Nếu không đủ: giữ ở PLC <strong>một</strong> công thức đang dùng cộng vài công thức hay chạy, còn kho đầy đủ để
ở màn hình vận hành (Chương 44) hoặc hệ thống trên. ⚠ Nhưng khi đó <strong>PLC vẫn phải tự kiểm hợp lệ</strong> khi nhận —
mục 29.4 không có ngoại lệ.</p>
</blockquote>
<hr>
<h2 id="299-by-thưng-gp">29.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tham số nằm trong logic</h3>
<p><strong>Hiện tượng:</strong> đổi mã hàng phải mở phần mềm lập trình; ca đêm không đổi được; không có lịch sử thông
số đã dùng.
<strong>Cách sửa:</strong> tách ra công thức (mục 29.2). Đây là bẫy gốc mà cả chương giải quyết.</p>
<h3>🔍 BẪY 2 — Logic đọc thẳng từ bảng công thức</h3>
<p><code>PT := RecipeTable[ActiveId].CureTimeMs</code></p>
<p><strong>Hiện tượng:</strong> sửa bảng lúc máy đang chạy làm đổi tham số <strong>giữa chu trình</strong>; board đang gia công
thành sản phẩm lai.
<strong>Cách sửa:</strong> logic chỉ đọc <code>ActiveRecipe</code>; việc nạp xảy ra ở một điểm được kiểm soát (mục 29.3).</p>
<h3>🔍 BẪY 3 — Tin công thức từ hệ thống trên mà không kiểm</h3>
<p><strong>Hiện tượng:</strong> một giá trị vô lý đi thẳng vào máy; hoặc lỗi mạng làm hỏng dữ liệu mà không ai phát
hiện.
<strong>Cách sửa:</strong> ⚠ PLC là chốt chặn cuối. <strong>Luôn kiểm dải</strong>, kể cả khi nguồn &quot;đáng tin&quot; (mục 29.4).</p>
<h3>🔍 BẪY 4 — Từ chối công thức mà không nói lý do</h3>
<p><strong>Hiện tượng:</strong> người vận hành thấy &quot;công thức không hợp lệ&quot; và bế tắc; gọi kỹ sư lúc 2 giờ sáng.
<strong>Cách sửa:</strong> mã lý do cụ thể, và thông báo nói rõ <strong>trường nào, giá trị bao nhiêu, giới hạn bao
nhiêu</strong>.</p>
<h3>🔍 BẪY 5 — Không bắt cạnh khi nạp công thức</h3>
<p><strong>Hiện tượng:</strong> người vận hành sửa một tham số, giá trị <strong>nhảy về giá trị cũ ngay lập tức</strong> — vì lệnh
nạp chạy mỗi vòng quét và ghi đè.
<strong>Cách sửa:</strong> bắt cạnh lên của lệnh nạp (Chương 16; Chương 19, Bẫy 8).</p>
<h3>🔍 BẪY 6 — Cho đổi công thức giữa chu trình</h3>
<p><strong>Hiện tượng:</strong> sản phẩm lai — nửa đầu theo công thức cũ, nửa sau theo công thức mới. <strong>Trông bình
thường</strong>, không phát hiện được bằng mắt.
<strong>Cách sửa:</strong> chính sách mức <strong>chặt</strong> là mặc định: chỉ đổi khi máy đã xả hết và ở <code>Idle</code> (mục 29.5).</p>
<h3>🔍 BẪY 7 — Đưa timeout của bước vào công thức</h3>
<p><strong>Hiện tượng:</strong> khi cơ cấu chậm dần, người vận hành tăng timeout qua màn hình cho hết báo lỗi — và
<strong>làm mù bộ phát hiện</strong> mà không ai duyệt.
<strong>Cách sửa:</strong> timeout <strong>tính từ</strong> tham số cộng biên, không phải ô người vận hành gõ (mục 29.2).</p>
<h3>🔍 BẪY 8 — Máy chạy khi chưa nạp công thức</h3>
<p><strong>Hiện tượng:</strong> sau khi nạp lại chương trình, <code>ActiveRecipe</code> toàn số 0; máy chạy với thời gian sấy 0
giây và cả lô đầu ca hỏng.
<strong>Cách sửa:</strong> <code>M_RecipeLoaded</code> là điều kiện bắt buộc để vào <code>Running</code> (mục 29.5, Chương 25).</p>
<h3>🔍 BẪY 9 — Không ghi vết khi đổi công thức</h3>
<p><strong>Hiện tượng:</strong> lô hàng bị trả về, không ai trả lời được lúc đó máy chạy thông số gì, ai đổi, đổi
lúc nào.
<strong>Cách sửa:</strong> ghi vết ngay tại điểm nạp — thời gian, người, công thức cũ và mới (mục 29.6).</p>
<h3>🔍 BẪY 10 — Cho phép sửa dải hợp lệ ngang cấp với sửa tham số</h3>
<p><strong>Hiện tượng:</strong> người vận hành gặp thông báo &quot;vượt giới hạn&quot; và <strong>nới giới hạn ra</strong> thay vì hỏi lại.
Cơ chế bảo vệ bị vô hiệu hoá từ bên trong.
<strong>Cách sửa:</strong> sửa <strong>tham số</strong> và sửa <strong>dải hợp lệ</strong> là hai cấp quyền khác nhau (mục 29.6).</p>
<hr>
<h2 id="2910-bng-cht">29.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Tham số để ở đâu</td>
<td>Trong <strong>công thức</strong>, không trong logic</td>
</tr>
<tr>
<td>Hai thứ không bao giờ đưa vào công thức</td>
<td>⚠⚠ <strong>Điều kiện an toàn/liên động</strong> và <strong>timeout của bước</strong></td>
</tr>
<tr>
<td>Bước cần thời gian theo mã hàng</td>
<td>Timeout = <strong>tham số + biên</strong>, tính trong code</td>
</tr>
<tr>
<td>Logic đọc công thức ở đâu</td>
<td>⭐ Chỉ đọc <strong><code>ActiveRecipe</code></strong>, không đọc thẳng bảng</td>
</tr>
<tr>
<td>Ai kiểm tra hợp lệ</td>
<td>⭐ <strong>PLC</strong> — kể cả khi nguồn gửi đã kiểm</td>
</tr>
<tr>
<td>Kiểm những gì</td>
<td>Dải · quan hệ giữa tham số · giới hạn vật lý · đầy đủ · nhận dạng</td>
</tr>
<tr>
<td>Công thức không hợp lệ thì</td>
<td><strong>Từ chối</strong>, giữ nguyên công thức cũ, <strong>nói rõ lý do</strong></td>
</tr>
<tr>
<td>Đổi công thức lúc nào</td>
<td>Mặc định: <strong>máy đã xả hết và ở <code>Idle</code></strong></td>
</tr>
<tr>
<td>Nạp công thức</td>
<td><strong>Bắt cạnh</strong>; sao chép <strong>nguyên cụm</strong> một lần</td>
</tr>
<tr>
<td>Chưa nạp công thức thì</td>
<td>⚠ <strong>Không cho vào <code>Running</code></strong></td>
</tr>
<tr>
<td>Ghi vết</td>
<td>Thời gian · người · công thức cũ → mới, ghi <strong>tại điểm nạp</strong></td>
</tr>
<tr>
<td>Phân quyền</td>
<td>Chọn / sửa tham số / sửa dải hợp lệ là <strong>ba cấp khác nhau</strong></td>
</tr>
<tr>
<td>⭐⭐ Hai câu hỏi độc lập</td>
<td><strong>Đã duyệt</strong> (nội dung đúng) và ⭐ <strong>đã chứng thực trên MÁY NÀY</strong></td>
</tr>
<tr>
<td>⭐ Mức duyệt nên là gì</td>
<td><strong>Một con số</strong>, và <strong>khoá tự suy ra</strong> khi vượt ngưỡng — không phải cờ ai đó nhớ bật</td>
</tr>
<tr>
<td>⚠⚠ Sau khi bảo trì đổi cơ cấu</td>
<td>⭐ <strong>Chứng thực cũ hết hiệu lực</strong> — phải chứng thực lại dù công thức không đổi</td>
</tr>
<tr>
<td>Trước khi thiết kế bảng công thức</td>
<td>⚠ Kiểm <strong>dung lượng vùng nhớ giữ được</strong> của CPU</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2911-t-kim">29.11 Tự kiểm</h2>
<ol>
<li>Nêu bốn hậu quả của việc để tham số nằm trong logic (mục 29.1).</li>
<li>Logic và tham số khác nhau ở bốn điểm nào? Điểm nào giải thích vì sao kiểm tra hợp lệ lại quan
trọng?</li>
<li>⭐ Vì sao <strong>điều kiện an toàn</strong> và <strong>timeout của bước</strong> không bao giờ được đưa vào công thức?</li>
<li>Một bước sấy cần 8 giây ở mã hàng này và 12 giây ở mã hàng khác. Timeout của bước đó nên được xác
định thế nào?</li>
<li>⭐ Vì sao logic phải đọc <code>ActiveRecipe</code> chứ không đọc thẳng <code>RecipeTable[ActiveId]</code>? Nêu hai hậu
quả của cách sai.</li>
<li>Nêu bốn lý do PLC phải tự kiểm tra hợp lệ dù hệ thống trên đã kiểm.</li>
<li>Vì sao <strong>mã lý do</strong> quan trọng ngang với kết quả đúng/sai của hàm kiểm tra?</li>
<li>Kiểm tra dải bắt được loại sai nào và <strong>không</strong> bắt được loại sai nào? Chống loại còn lại bằng gì?</li>
<li>Nêu ba mức chính sách đổi công thức khi đang chạy. Mức nào là mặc định đúng cho DP-01 và vì sao?</li>
<li>⭐ Người vận hành gặp thông báo &quot;vượt giới hạn&quot; và nới dải hợp lệ ra. Vì sao đó là vấn đề nghiêm
trọng, và cơ chế nào ngăn được nó?</li>
<li>⭐⭐ Nêu <strong>hai câu hỏi độc lập</strong> phải trả lời trước khi cho một công thức chạy hàng. ⚠ Vì sao
<em>&quot;đã duyệt&quot;</em> <strong>không suy ra được</strong> <em>&quot;chạy được ở đây&quot;</em>?</li>
<li>⭐ Vì sao để <strong>mức duyệt là một con số</strong> và <strong>khoá tự suy ra</strong> thì chặt hơn một cờ <em>&quot;đã duyệt:
có/không&quot;</em>? Liên hệ với nguyên tắc ở Chương 48.</li>
<li>⚠⚠ Máy vừa thay một cơ cấu, công thức <strong>không đổi một chữ</strong>. ⭐ Có được chạy tiếp ngay không, vì
sao? Nêu việc tối thiểu phải làm.</li>
</ol>
<blockquote>
<p>Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>một cơ chế bảo vệ mà người
dùng tự nới được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 30 — <strong>Chuẩn hoá &amp; tái sử dụng</strong>. Bạn đã có đủ công cụ để viết một chương trình đúng. Chương
sau về việc viết nó sao cho <strong>người khác sửa được</strong> — đặt tên, cấu trúc, chú thích, thư viện dùng
lại, và quản lý phiên bản.</p>
<h3>Nguồn tham khảo chương 29</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: kiểu dữ liệu dẫn xuất
(<code>STRUCT</code>), mảng, và từ khoá <code>RETAIN</code> dùng cho bảng công thức. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 62682 — <em>Management of alarm systems for the process industries</em>: nguyên tắc thông báo phải kèm
hành động ứng phó — áp cho thông báo từ chối công thức ở mục 29.4.</li>
<li>Tài liệu CPU của từng hệ trong Phụ lục A — dùng cho ⚠ <strong>dung lượng vùng nhớ giữ được</strong>, con số phải
kiểm trước khi thiết kế bảng công thức.</li>
<li>Bảng công thức và đặc tả tham số của DP-01 — Phụ lục J; bảng ở mục 29.7 lấy từ đó.</li>
<li>Biểu mẫu <strong>nhật ký thay đổi công thức</strong> — Phụ lục C.</li>
<li>⭐ <strong>SEMI E42</strong> — <em>Recipe Management Standard: Concepts, Behavior, and Message Services</em>: vòng đời
công thức (mục 8.1) và các thao tác <strong>duyệt · bảo vệ · chứng thực / rút chứng thực</strong> (mục 8.2.4–8.2.8);
⭐⭐ cơ chế <strong>khoá suy ra từ ngưỡng mức duyệt</strong> (mục 8.2.5) thay cho một cờ đặt tay — nền cho
mục 29.6b.</li>
</ul>
<blockquote>
<p>⚡ Các dải hợp lệ ở mục 29.7 là <strong>giá trị của máy mẫu DP-01</strong>, không phải giá trị áp dụng chung. Dải
của máy bạn đến từ <strong>giới hạn vật lý của cơ cấu</strong> và từ <strong>yêu cầu công nghệ của sản phẩm</strong> — hai
thứ này phải được xác định lúc viết đặc tả (Chương 23), với sự tham gia của người hiểu quy trình
sản xuất, không phải do người lập trình tự đặt.</p>
</blockquote>
<!-- SECTION: ch30_chuan_hoa_va_tai_su_dung -->
<hr>
<h1 id="chương-30-chun-hoá-tái-s-dng">Chương 30 — Chuẩn hoá &amp; tái sử dụng</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="301-ngưi-đc-tht-s-ca-chương-trình-bn-vit">30.1 Người đọc thật sự của chương trình bạn viết</h2>
<p>Chương trình PLC có hai loại người đọc, và loại thứ hai mới là loại quyết định cách bạn nên viết.</p>
<p><strong>Loại thứ nhất là CPU.</strong> Nó không quan tâm tên tag, không quan tâm comment, không quan tâm cấu trúc.
Với nó, một chương trình gọn gàng và một chương trình hỗn độn là như nhau.</p>
<p><strong>Loại thứ hai là người sẽ mở chương trình này ra lúc hai giờ sáng</strong>, khi máy dừng và cả xưởng đang
chờ. Người đó:</p>
<ul>
<li><strong>Không phải bạn.</strong> Hoặc là bạn của sáu tháng sau, đã quên hết.</li>
<li><strong>Không có tài liệu</strong> trong tay, hoặc có mà không kịp đọc.</li>
<li><strong>Đang chịu áp lực</strong> — mỗi phút máy dừng là tiền.</li>
<li><strong>Không dám sửa nhiều</strong>, vì không biết sửa chỗ này sẽ hỏng chỗ nào.</li>
</ul>
<p>Chương này là cách viết cho người đó. Và đây không phải phép lịch sự — nó là <strong>một yêu cầu kỹ thuật</strong>,
vì thời gian dừng máy là chi phí thật.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Mọi quy ước trong chương này đều có một tiêu chí duy nhất để đánh giá: <em>&quot;nó có làm người kia hiểu
nhanh hơn không?&quot;</em> Quy ước nào không trả lời được câu đó thì là trang trí, không phải chuẩn hoá.</p>
</blockquote>
<hr>
<h2 id="302-đt-tên-nht-quán-quan-trng-hơn-đp">30.2 Đặt tên — nhất quán quan trọng hơn đẹp</h2>
<p>Cả chương này nói về <strong>chuẩn hoá</strong> <em>(standardization)</em> và <strong>dùng lại</strong> <em>(reuse)</em>. Bộ quy tắc đặt tên
thống nhất trong một đơn vị gọi là <strong>quy ước đặt tên</strong> <em>(naming convention)</em>; tập các khối đã kiểm
chứng đem dùng lại giữa các dự án gọi là <strong>thư viện</strong> <em>(library)</em>.</p>
<h3>Vì sao nhất quán quan trọng hơn</h3>
<p>Có nhiều cách đặt tên tag hợp lý. Không cách nào <strong>đúng tuyệt đối</strong>. Nhưng <strong>trộn nhiều cách trong
cùng một chương trình</strong> thì luôn sai — vì người đọc mất khả năng <strong>đoán</strong>.</p>
<p>Khi quy ước nhất quán, nhìn thấy <code>DI_BoardStn2</code> là bạn biết ngay: ngõ vào số, thuộc trạm 2, liên quan
board. Bạn không cần tra. Khi quy ước hỗn độn, mỗi tag là một lần phải đi tìm.</p>
<blockquote>
<p><strong>Giá trị của quy ước đặt tên nằm ở chỗ nó cho phép ĐOÁN ĐÚNG.</strong> Một quy ước &quot;xấu&quot; mà nhất quán còn
tốt hơn ba quy ước &quot;đẹp&quot; trộn lẫn.</p>
</blockquote>
<h3>Bốn quy ước thật sự có người dùng — cùng một tín hiệu, bốn cái tên</h3>
<p>Nói <em>&quot;có nhiều cách đặt tên&quot;</em> rồi bỏ qua là vô ích. Dưới đây là <strong>bốn quy ước gặp thật trong nghề</strong>,
tất cả đặt tên cho <strong>cùng một tín hiệu</strong>: cảm biến báo <strong>xy-lanh kẹp ở trạm 1 đã lên</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Quy ước</th>
<th>Cái tên</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A</strong></td>
<td><strong>Địa chỉ trần</strong> — không có tên tượng trưng</td>
<td><code>X10</code> · <code>I0.2</code> · <code>%IX0.2</code></td>
</tr>
<tr>
<td><strong>B</strong></td>
<td>⭐ <strong>Tiền tố loại + chức năng</strong> — <em>sách này dùng</em></td>
<td><code>DI_Clamp1Up</code></td>
</tr>
<tr>
<td><strong>C</strong></td>
<td><strong>Phân cấp theo cấu trúc</strong></td>
<td><code>Stn1.Clamp.UpSensor</code></td>
</tr>
<tr>
<td><strong>D</strong></td>
<td><strong>Theo mã thiết bị trên bản vẽ điện</strong></td>
<td><code>B12_Clamp1Up</code></td>
</tr>
</tbody></table></div>
<p>Cùng một đoạn logic, viết bằng bốn quy ước:</p>
<pre><code class="language-iecst">// A — địa chỉ trần
IF X10 AND NOT X11 THEN  M20 := TRUE;  END_IF;

// B — tiền tố loại + chức năng
IF DI_Clamp1Up AND NOT DI_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;

// C — phân cấp
IF Stn[1].Clamp.UpSensor AND NOT Stn[1].Clamp.DnSensor THEN
    Stn[1].Clamp.Confirmed := TRUE;
END_IF;

// D — theo mã thiết bị trên bản vẽ
IF B12_Clamp1Up AND NOT B13_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;
</code></pre>
<h3>Ưu và nhược của từng quy ước</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A</strong> Địa chỉ trần</td>
<td>Không phải nghĩ; <strong>khớp thẳng bản vẽ đấu dây</strong>; ai cũng tra được</td>
<td>⚠⚠ Đọc chương trình phải <strong>tra bảng liên tục</strong> · đổi module là mọi ghi chú sai · ⚠ <strong>không dùng được ở hệ chỉ có tag</strong> (Phụ lục A1)</td>
<td>Máy rất nhỏ, làm một lần, một người</td>
</tr>
<tr>
<td><strong>B</strong> Tiền tố loại</td>
<td>⭐ <strong>Đoán được loại tín hiệu ngay khi đọc</strong> · lọc và sắp xếp theo tiền tố · dùng được ở mọi hệ</td>
<td>⚠ Tiền tố <strong>lặp lại thứ trình biên dịch đã biết</strong> · tên dài · ⚠ khi một tín hiệu chuyển từ dây cứng sang lấy qua mạng thì <strong>tên nói sai</strong></td>
<td>⭐ <strong>Mặc định tốt</strong> cho máy vừa, nhóm nhiều người</td>
</tr>
<tr>
<td><strong>C</strong> Phân cấp</td>
<td>⭐⭐ <strong>Khớp với kiểu dữ liệu người dùng và mảng</strong> — thêm trạm thứ ba tốn một dòng (mục 30.3) · trình soạn thảo gợi ý theo cấp</td>
<td>⚠ Phải <strong>thiết kế cấu trúc trước</strong>, sửa cấu trúc về sau rất đắt · ⚠ <strong>lọc theo tiền tố không còn dùng được</strong> · tên đầy đủ dài khi viết vào hồ sơ</td>
<td>Máy nhiều trạm <strong>giống nhau</strong>; hệ hỗ trợ kiểu người dùng tốt</td>
</tr>
<tr>
<td><strong>D</strong> Mã thiết bị</td>
<td>⭐⭐ <strong>Thợ điện cầm bản vẽ và người đọc chương trình nói cùng một ngôn ngữ</strong> — giá trị lớn nhất lúc 2 giờ sáng</td>
<td>⚠ Sửa bản vẽ là <strong>phải sửa chương trình</strong> · mã thiết bị <strong>không nói chức năng</strong> nên vẫn phải kèm phần chữ · ⚠ phụ thuộc chất lượng hồ sơ điện</td>
<td>Máy có <strong>hồ sơ điện nghiêm túc</strong>, nhiều người bảo trì luân phiên</td>
</tr>
</tbody></table></div>
<h3>⭐ Trong thực tế người ta trộn — và trộn thế nào thì được</h3>
<p>⚠ Mục 30.2 mở đầu bằng <em>&quot;trộn nhiều cách thì luôn sai&quot;</em>. Nói chính xác hơn: ⭐ <strong>trộn TUỲ HỨNG thì
sai; trộn theo một luật viết ra được thì tốt.</strong></p>
<p>Hai cách trộn hay gặp và đều dùng được:</p>
<pre><code class="language-iecst">// B + D — tiền tố loại, rồi mã thiết bị, rồi chức năng
DI_B12Clamp1Up         // ai cũng đọc được, và tra được về bản vẽ

// C + B — phân cấp cho cơ cấu, tiền tố cho tín hiệu vào/ra thô
Stn[1].Clamp.UpSensor  // tầng cơ cấu
DI_Clamp1Up            // tầng gán chân, chỉ xuất hiện ở một chỗ duy nhất
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Cách trộn thứ hai đáng học nhất.</strong> Tên theo địa chỉ hoặc theo chân chỉ xuất hiện <strong>ở đúng một
chỗ</strong> — lớp gán vào/ra ở đầu chương trình. Từ đó trở đi mọi thứ dùng tên phân cấp. ⚡ Khi đổi module
hay đổi chân, <strong>chỉ một chỗ phải sửa</strong>, và phần còn lại của chương trình không biết gì.</p>
<p>⭐ Đây không phải sáng kiến riêng của sách: PLCopen nêu nó thành một nguyên tắc — ⭐⭐ <em>&quot;chỉ làm việc
bằng tên tượng trưng; địa chỉ tuyệt đối chỉ xuất hiện ở phần khai báo&quot;</em> — với đúng ba lợi ích:
<strong>dễ thích nghi khi môi trường đổi · tái dùng được nhiều hơn · ít hiệu ứng phụ</strong> (Chương 27 mục 27.2b).</p>
</blockquote>
<h3>Chọn cái nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hoàn cảnh</th>
<th>⭐ Chọn</th>
</tr>
</thead>
<tbody><tr>
<td>Máy nhỏ, dưới ~30 tín hiệu, một người làm và bảo trì</td>
<td><strong>A</strong> hoặc <strong>B</strong> — đừng dựng bộ máy to hơn bài toán</td>
</tr>
<tr>
<td>Máy vừa, vài người, nhiều cơ cấu <strong>khác nhau</strong></td>
<td>⭐ <strong>B</strong> — đây là lý do sách chọn nó</td>
</tr>
<tr>
<td>Máy nhiều trạm <strong>giống nhau</strong>, sẽ còn nhân bản</td>
<td>⭐⭐ <strong>C</strong>, cộng <strong>B</strong> ở lớp gán chân</td>
</tr>
<tr>
<td>Nhà máy có nhiều người bảo trì luân phiên, hồ sơ điện tốt</td>
<td>⭐ <strong>D</strong>, thường trộn với <strong>B</strong></td>
</tr>
<tr>
<td>⚠ Khách hàng đã có quy ước riêng</td>
<td>⭐⭐ <strong>Theo họ</strong> — dù bạn thấy nó không đẹp. Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều tệ nhất không phải chọn sai quy ước, mà là không chọn.</strong> Ba người viết ba kiểu trong cùng
một chương trình gây thiệt hại lớn hơn bất kỳ quy ước &quot;xấu&quot; nào được tuân thủ nghiêm túc.</p>
<p>⚠ Và khi bàn giao cho một nhà máy đã có quy ước riêng, ⭐ <strong>quy ước của họ thắng</strong> — kể cả khi bạn
thấy nó dở. Người sống với chương trình này mười năm tới là họ, không phải bạn. ⚡ Điều bạn nên đấu
tranh là <strong>có một quy ước và nó được ghi ra</strong>, không phải quy ước nào.</p>
</blockquote>
<h3>Quy ước dùng trong sách</h3>
<pre><code class="language-text">&lt;tiền tố&gt;_&lt;vùng&gt;&lt;chức năng&gt;

DI_   ngõ vào số          DO_   ngõ ra số
AI_   ngõ vào analog      AO_   ngõ ra analog
M_    biến nội bộ         X_    tín hiệu đã qua tầng ánh xạ vào (Chương 27 mục 27.3c, Chương 50)
T_    thể hiện timer      C_    thể hiện counter
S_    bit trạng thái      FB_   kiểu khối chức năng
</code></pre>
<p>Ví dụ từ DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Đọc ra là</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>ngõ vào số · board · trạm 1</td>
<td></td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>ngõ ra số · van kẹp · trạm 1</td>
<td></td>
</tr>
<tr>
<td><code>M_Stn1_ClampReq</code></td>
<td>biến nội · trạm 1 · yêu cầu kẹp</td>
<td>⭐ yêu cầu, không phải lệnh ra van (Chương 27)</td>
</tr>
<tr>
<td><code>Stn2.Ready</code></td>
<td>giao diện công bố của trạm 2 — một trường của <code>Stn2 : ST_Station</code></td>
<td>không có tiền tố <code>M_</code> vì nó là giao diện, không phải biến nội (mục 30.3)</td>
</tr>
<tr>
<td><code>Stn1_Step</code></td>
<td>bước của trình tự trạm 1 — <strong>ruột</strong> của trạm</td>
<td>⭐ biến của chương trình trạm, không ai khác đọc; tiền tố <code>Stn1_</code> chỉ để đoạn trích đứng một mình vẫn biết của trạm nào (Phụ lục N mục N.7)</td>
</tr>
</tbody></table></div>
<h3>Năm quy tắc đặt tên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Tên nói lên ý nghĩa, không nói cách hiện thực</strong></td>
<td><code>M_ClampReq</code> tốt hơn <code>M_Bit47</code></td>
</tr>
<tr>
<td>2</td>
<td><strong>Không viết tắt tuỳ hứng</strong></td>
<td><code>Clamp</code> tốt hơn <code>Clp</code>. Viết tắt chỉ dùng khi đã thành quy ước chung của cả dự án</td>
</tr>
<tr>
<td>3</td>
<td><strong>Cùng một khái niệm dùng cùng một từ</strong></td>
<td>Đừng chỗ thì <code>Board</code>, chỗ thì <code>PCB</code>, chỗ thì <code>Part</code></td>
</tr>
<tr>
<td>4</td>
<td><strong>Số thứ tự đặt ở vị trí cố định</strong></td>
<td><code>Stn1</code>, <code>Stn2</code> — không phải <code>Station1</code> rồi <code>Stn_2</code></td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Tên phản ánh trạng thái tích cực</strong></td>
<td><code>DI_DoorClosed</code> tốt hơn <code>DI_DoorNotOpen</code> — phủ định chồng phủ định là nguồn lỗi</td>
</tr>
</tbody></table></div>
<p>Quy tắc 5 đáng giải thích thêm. So sánh:</p>
<pre><code class="language-iecst">// ✗ Khó đọc — hai phủ định
IF NOT DI_DoorNotOpen THEN …

// ✓ Rõ ràng
IF DI_DoorClosed THEN …
</code></pre>
<p>Với tín hiệu an toàn, tên nên phản ánh <strong>trạng thái an toàn là mức 1</strong> — khớp với nguyên tắc tiếp điểm
NC ở Chương 4: <code>DI_EStopOK</code>, <code>DI_AirOK</code>, <code>DI_DoorClosed</code>. Nhìn tên là biết &quot;1 nghĩa là ổn&quot;.</p>
<hr>
<h2 id="302b-quy-ưc-không-chn-mt-ln-cho-c-chương-trình-chn-cho-tng-tng">30.2b ⭐⭐ Quy ước không chọn MỘT lần cho cả chương trình — chọn cho TỪNG TẦNG</h2>
<p>Mục 30.2 bày bốn quy ước cạnh nhau, và cách trình bày đó dễ gây một hiểu nhầm: rằng bạn <strong>chọn một
cái rồi dùng nó cho mọi thứ</strong>.</p>
<p>⚠ Chương trình máy thật <strong>không như vậy</strong>. Đo trên một chương trình máy sản xuất đang chạy, ba tầng
dùng <strong>ba quy ước khác nhau</strong> — và đó là lựa chọn đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Quy ước dùng</th>
<th>Ví dụ có thật</th>
<th>Vì sao chọn cái đó ở tầng này</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1. Gán chân vào/ra</strong></td>
<td>⭐ <strong>Địa chỉ trần</strong> (quy ước A) — gói thành mảng theo byte và bit</td>
<td><code>InX10[3]</code> · <code>OutY24[0]</code></td>
<td>⭐ Đối chiếu <strong>một–một với bản vẽ và với vỏ module</strong>. Ở đúng tầng này, &quot;không có nghĩa&quot; lại là <strong>ưu điểm</strong>: nó không hứa hẹn điều gì</td>
</tr>
<tr>
<td><strong>2. Khung dùng lại</strong></td>
<td>⭐⭐ <strong>Mảng cấu trúc, đánh chỉ số</strong> (quy ước C)</td>
<td><code>Cyl[i].Resp.Done</code> · <code>Alarm.Cylinder[12]</code></td>
<td>⭐⭐ <strong>Đây là điều kiện để có thư viện</strong> — xem bên dưới</td>
</tr>
<tr>
<td><strong>3. Logic riêng của máy</strong></td>
<td>⭐ <strong>Tên mô tả</strong> (quy ước B, thường kèm tiền tố kiểu)</td>
<td><code>bLock1</code> · <code>x_ChanTram1DaLen</code></td>
<td>Chỗ này mỗi máy một khác, nên tên phải <strong>nói được việc</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao tầng 2 buộc phải đánh chỉ số</h3>
<p>Đây là điểm mấu chốt, và nó giải thích một điều nhìn qua tưởng là cẩu thả.</p>
<blockquote>
<p>⭐⭐ <strong>Bạn không thể viết <code>FB_Cylinder</code> một lần rồi tạo 30 thể hiện, nếu mỗi xy-lanh lại có một cái
tên viết tay trong logic.</strong></p>
<p>Muốn một khối chạy được cho <strong>mọi</strong> xy-lanh, nó phải nhận <strong>một chỉ số</strong>. Và khi khối đã nhận chỉ
số thì báo động, cấu hình, timeout, cờ bỏ qua của nó <strong>cũng phải đánh chỉ số theo</strong>.</p>
</blockquote>
<p>⭐ Cái giá trả cho việc đó chính là cái lợi đã đo được ở mục 30.5: <strong>25 trên 27 khối giống hệt nhau ở
bốn cỗ máy khác nhau</strong>. ⚡ Nói cách khác — <strong>thư viện dùng lại và tên riêng cho từng thiết bị là hai
thứ loại trừ nhau ở tầng 2.</strong> Phải chọn.</p>
<h3>⚠⚠ Nhưng cái giá là có thật, và phải trả nó cho đúng chỗ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Cái giá</th>
<th>Trả bằng cách nào</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong><code>Alarm.Cylinder[12]</code> không nói gì với người sửa máy lúc hai giờ sáng</strong></td>
<td>⭐ Phải có <strong>bảng tra chỉ số → tên thiết bị</strong>, và bảng đó phải <strong>ở nơi người đó với tới được</strong></td>
</tr>
<tr>
<td>⚠ Tên biến <strong>không còn tự giải thích</strong></td>
<td>⭐ Phải đọc kèm <strong>chương trình con cấu hình</strong> (nơi gán chỉ số nào cho cơ cấu nào) — Chương 22</td>
</tr>
<tr>
<td>⚠⚠ Bảng tra thường nằm <strong>ngoài dự án PLC</strong></td>
<td>⭐⭐ Nên nó <strong>phải nằm trong danh mục sao lưu</strong> — mất nó thì chương trình còn chạy nhưng <strong>không còn đọc được</strong> (Chương 54 mục 54.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hậu quả nặng nhất, và nó ít ai nghĩ tới.</strong></p>
<p>Với quy ước B, mất hết tài liệu thì bạn vẫn đọc được chương trình — vì <strong>cái tên chính là tài
liệu</strong>. ⭐ Với quy ước C đánh chỉ số, mất bảng tra là <strong>mất khả năng đọc</strong>: bạn thấy <code>[12]</code> báo lỗi
và không có cách nào biết <code>[12]</code> là cơ cấu nào.</p>
<p>⚡ Vì vậy: chọn tầng 2 theo chỉ số <strong>thì bảng tra chỉ số trở thành một phần của chương trình</strong>, không
phải một phụ lục cho đẹp.</p>
</blockquote>
<h3>⭐ Cách KIỂM xem kỷ luật đặt tên có được giữ hay không</h3>
<p>Nguyên tắc ở Chương 27 mục 27.2b nói: ⭐ <strong>địa chỉ tuyệt đối chỉ được xuất hiện ở tầng khai báo.</strong> Đó
là một phát biểu <strong>kiểm được</strong> bằng đúng công cụ ở Chương 22 mục 22.3, không phải một lời khuyên chung chung:</p>
<blockquote>
<p>⭐⭐ <strong>Dùng công cụ tham chiếu chéo <em>(cross-reference)</em> trên một tag I/O thô, đếm xem nó xuất hiện ở
<strong>mấy chương trình con</strong>.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kết quả</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chỉ ở chương trình con gán chân</strong></td>
<td>Kỷ luật đang được giữ. Đổi module chỉ phải sửa một chỗ</td>
</tr>
<tr>
<td>⚠ Xuất hiện thêm ở vài chỗ khác</td>
<td><strong>Có rò rỉ</strong> — tìm ra và kéo về tầng gán chân</td>
</tr>
<tr>
<td>⚠⚠ Rải khắp nơi</td>
<td>Tầng gán chân chỉ còn là hình thức</td>
</tr>
</tbody></table></div>
</blockquote>
<p>⭐ Làm thử trên một chương trình máy thật cho con số rất cụ thể: <strong>148 trên 158</strong> lần dùng tag I/O
thô nằm trong đúng chương trình con gán chân — <strong>94 %</strong>. Phần còn lại là <strong>một</strong> chương trình con
trao đổi dữ liệu với hệ trên, đọc thẳng một byte vào/ra.</p>
<blockquote>
<p>⚡ <strong>Con số 94 % đáng nói ở hai điểm.</strong></p>
<p>⭐ Thứ nhất: kỷ luật này <strong>giữ được trong thực tế</strong>, không phải lý tưởng trên giấy.</p>
<p>⚠ Thứ hai: <strong>rò rỉ luôn có, và nó luôn có lý do nghe hợp lý lúc đó</strong> — ở đây là <em>&quot;chỗ này chỉ cần
một byte, gán chân làm gì cho rườm&quot;</em>. ⭐ Cách xử lý không phải là cấm, mà là <strong>biết nó tồn tại và
ghi lại ở đâu</strong> — vì đúng chỗ đó sẽ là chỗ <strong>quên sửa</strong> khi đổi module (Chương 53).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Rút gọn thành một câu để mang đi:</strong> <em>&quot;chọn quy ước nào&quot;</em> là câu hỏi sai. Câu đúng là ⭐ <strong>&quot;ở
tầng này, ai là người đọc, và họ cần cái tên nói gì?&quot;</strong> — ở tầng gán chân người đọc cầm bản vẽ; ở
tầng khung người đọc là <strong>một khối chạy cho mọi thiết bị cùng loại</strong>; ở tầng logic máy người đọc là
thợ bảo trì lúc hai giờ sáng.</p>
</blockquote>
<h3>⚠ Và có một kiểu thứ ba: KHÔNG đặt tên biến nào cả</h3>
<p>Hai tầng ở trên đều giả định chương trình <strong>có khai báo biến</strong>. ⚠ Nhưng còn một kiểu rất phổ biến —
nhất là ở nền đánh địa chỉ theo thiết bị và ở chương trình đời cũ:</p>
<blockquote>
<p>⚠⚠ <strong>Không khai báo biến nào. Dùng thẳng <code>X3</code>, <code>Y5</code>, <code>M20</code>, <code>D13</code> — và ý nghĩa nằm trong CHÚ THÍCH
THIẾT BỊ</strong> <em>(device comment)</em> gắn với từng địa chỉ.</p>
</blockquote>
<p>⭐ Khảo sát <strong>16 chương trình dạy học</strong> trên một nền phổ biến cho kết quả rất nhất quán: ⚠ <strong>gần như
không chương trình nào khai báo biến</strong>, trong khi số <strong>chú thích thiết bị do người viết đặt</strong> chạy
từ 0 tới hơn 200 mỗi chương trình.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dùng thẳng địa chỉ + chú thích</strong></td>
<td>⭐⭐ <strong>Tham chiếu chéo chạy rất tốt</strong> — địa chỉ là chuỗi có thật trong mã (khác hẳn chỉ số, xem Chương 22 mục 22.3b) · khớp một–một với bản vẽ · không cần thiết kế cấu trúc trước</td>
<td>⚠⚠ <strong>Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa</strong> — đổi cách đánh địa chỉ thì chú thích ở lại chỗ cũ và <strong>thành sai</strong> · ⚠⚠ <strong>mất tệp chú thích là mất toàn bộ ý nghĩa</strong> · ⚠ không tái dùng khối được (mỗi thiết bị một đoạn mã riêng)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba kiểu, ba thứ bị mất khi mất tài liệu — và đây là cách phân biệt nhanh nhất:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Mất tài liệu thì còn đọc được không</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tên mô tả</strong></td>
<td>⭐ <strong>Còn</strong> — cái tên <strong>chính là</strong> tài liệu</td>
</tr>
<tr>
<td><strong>Mảng đánh chỉ số</strong></td>
<td>⚠ <strong>Mất</strong> bảng tra chỉ số → không biết <code>[12]</code> là cơ cấu nào</td>
</tr>
<tr>
<td><strong>Địa chỉ + chú thích</strong></td>
<td>⚠⚠ <strong>Mất</strong> tệp chú thích → <code>M20</code> không còn nghĩa gì</td>
</tr>
</tbody></table></div>
<p>⚡ Hai kiểu sau đều biến <strong>một tệp phụ thành một phần không thể thiếu của chương trình</strong>. ⭐ Hệ quả
giống nhau: tệp đó <strong>phải nằm trong danh mục sao lưu</strong> (Chương 54 mục 54.3), và ⚠ thiếu nó thì máy
vẫn chạy — chỉ là không ai sửa được nữa.</p>
</blockquote>
<hr>
<h2 id="303-cu-trúc-chương-trình-theo-cơ-cu-không-theo-bưc">30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước</h2>
<p>Đây là quyết định cấu trúc quan trọng nhất, và nó nối thẳng vào Chương 27.</p>
<h3>Hai cách tổ chức</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Theo bước</strong></th>
<th>⭐ <strong>Theo cơ cấu</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Chương trình chia thành</td>
<td>Bước 1, bước 2, bước 3…</td>
<td>Xy-lanh, trạm, chuyền</td>
</tr>
<tr>
<td>Muốn sửa một cơ cấu</td>
<td>Phải tìm ở <strong>mọi bước</strong> dùng nó</td>
<td>Mở <strong>một khối</strong></td>
</tr>
<tr>
<td>Thêm một cơ cấu giống hệt</td>
<td>Chép và sửa ở nhiều chỗ</td>
<td><strong>Tạo thêm một thể hiện</strong></td>
</tr>
<tr>
<td>Thêm liên động cho một cơ cấu</td>
<td>Thêm ở mọi chỗ điều khiển nó</td>
<td>Thêm <strong>một chỗ</strong></td>
</tr>
<tr>
<td>Khi máy lớn lên</td>
<td>Số chỗ phải sửa tăng theo số bước</td>
<td>Không đổi</td>
</tr>
</tbody></table></div>
<p>Cách tổ chức theo bước có vẻ tự nhiên vì nó khớp với cách bạn nghĩ về chu trình. Nhưng nó làm <strong>mỗi
cơ cấu bị rải ra khắp chương trình</strong>, và mọi thay đổi về sau đều tốn.</p>
<h3>Ba mức tái sử dụng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Đơn vị</th>
<th>Ví dụ ở DP-01</th>
<th>Số thể hiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Cơ cấu</strong></td>
<td>Một thiết bị vật lý</td>
<td><code>FB_Cylinder2Pos</code></td>
<td>4 (chặn ×2, kẹp ×2)</td>
</tr>
<tr>
<td><strong>2 — Cụm</strong></td>
<td>Một nhóm cơ cấu làm một việc</td>
<td><code>FB_Station</code></td>
<td>2</td>
</tr>
<tr>
<td><strong>3 — Máy</strong></td>
<td>Toàn máy</td>
<td>Máy trạng thái</td>
<td>1</td>
</tr>
</tbody></table></div>
<p>Mức 1 cho lợi ích lớn nhất và dễ làm nhất. Bốn xy-lanh của DP-01 khác nhau ở tag, giống nhau ở hành
vi — viết một khối, tạo bốn thể hiện (Chương 27, mục 27.3).</p>
<h3>Gói trạng thái vào một kiểu dữ liệu</h3>
<p>Khi một cơ cấu có nhiều biến liên quan, gom chúng vào một <strong>kiểu dữ liệu người dùng</strong> <em>(user-defined
type, UDT)</em> thay vì để rời rạc:</p>
<pre><code class="language-iecst">// ✗ Rời rạc — bốn biến không có gì nối chúng lại
VAR_GLOBAL
    M_Stn1_Ready     : BOOL;
    M_Stn1_Busy      : BOOL;
    M_Stn1_Fault     : BOOL;
    M_Stn1_FaultStep : INT;
END_VAR

// ✓ Gói lại — một kiểu, dùng cho mọi trạm (Chương 11 mục 11.5)
TYPE ST_Station :                      // giao diện CÔNG BỐ của một trạm — chỉ trạm đó ghi
STRUCT
    Ready       : BOOL;                // sẵn sàng nhận board mới
    Busy        : BOOL;                // đang xử lý
    Fault       : BOOL;                // trạm có lỗi — cờ đã chốt (Chương 25 mục 25.5c)
    FaultStep   : INT;                 // bước lúc lỗi, 0 nếu không lỗi
    BoardDone   : BOOL;                // board đã xong, chờ chuyển đi
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    Stn1 : ST_Station;                 // ⭐ CHỈ trạm 1 ghi vào Stn1 — mọi nơi khác chỉ đọc
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>Ba lợi ích, và lợi ích thứ ba là lớn nhất:</p>
<ol>
<li>Thêm trạm thứ ba chỉ cần thêm <strong>một dòng khai báo</strong>.</li>
<li>Thêm một trường cho mọi trạm chỉ cần sửa <strong>một chỗ</strong>.</li>
<li>⭐ <strong>Không thể quên</strong> — khi bạn tạo <code>Stn3</code>, nó tự động có đủ mọi trường. Với biến rời rạc, bạn sẽ
quên ít nhất một cái.</li>
</ol>
<h4>⭐⭐ Gói những gì — ba cách, và vì sao <code>Step</code> ở ngoài</h4>
<p>Câu hỏi thật không phải <em>&quot;gói hay không&quot;</em>, mà là <strong>gói những gì</strong>. Cùng bài toán — trạm 1 chờ trạm 2
trống rồi nhả board — viết theo ba cách:</p>
<pre><code class="language-iecst">// ✗ A · Gói TẤT CẢ, kể cả bước — Stn2.Step là biến toàn cục
IF Stn1.BoardDone AND Stn2.Step = 0 THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;

// B · Để rời tất cả
IF Stn1_BoardDone AND Stn2_Ready THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;

// C · Gói phần CÔNG BỐ, để bước là ruột — cách của sách
IF Stn1.BoardDone AND Stn2.Ready THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — gói tất cả</td>
<td>Một biến chứa mọi thứ về trạm</td>
<td>⚠⚠ Bước thành toàn cục: đọc <code>Stn2.Step</code> ở trạm 1 dễ như đọc <code>Stn2.Ready</code> — đúng lỗi <em>&quot;nhìn vào ruột&quot;</em> của Chương 27 mục 27.4, và <strong>không có gì ngăn</strong></td>
</tr>
<tr>
<td>B — để rời</td>
<td>Chạy trên mọi hệ, kể cả hệ chưa có kiểu cấu trúc</td>
<td>Mọi nhược của mục này: chép tay, quên trường, không truyền được cả cụm; và ⚠ không nhìn tên mà biết biến nào được phép đọc</td>
</tr>
<tr>
<td>⭐ C — gói phần công bố</td>
<td>⭐ <strong>Dấu chấm = hợp đồng</strong>: thứ gì đọc được qua <code>Stn2.</code> là thứ trạm 2 hứa giữ nghĩa; bước nằm trong chương trình trạm nên người khác <strong>không với tới</strong> một cách vô tình</td>
<td>Hai kiểu tên cho hai loại biến — phải giải thích một lần, như ở đây</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị: C</strong> — cho DP-01 và cho mọi máy có từ hai trạm. Dùng <strong>B</strong> chỉ khi hệ của bạn không có
kiểu cấu trúc. ⚠ Tránh <strong>A</strong>: nó trông gọn nhất, nhưng biến ranh giới giữa các trạm thành một lời hứa
miệng.</p>
<hr>
<h2 id="303b-hai-quy-ưc-làm-cho-cu-trúc-mc-303-gi-đưc-khi-máy-ln-lên">30.3b ⭐ Hai quy ước làm cho cấu trúc ở mục 30.3 <strong>giữ được</strong> khi máy lớn lên</h2>
<p>Mục 30.3 nói tổ chức theo cơ cấu và gói trạng thái vào một kiểu dữ liệu. Hai quy ước dưới đây là thứ
quyết định cấu trúc đó còn đứng vững sau ba năm hay tan ra — và cả hai đều gần như không tốn gì.</p>
<h3>Quy ước 1 — chia kiểu dữ liệu làm <strong>ba phần</strong>: Lệnh · Dữ liệu · Phản hồi</h3>
<p>Kiểu <code>ST_Station</code> ở mục 30.3 trộn lẫn thứ <strong>người khác ghi vào</strong> với thứ <strong>khối tự ghi ra</strong>. Khi chỉ
có sáu trường thì không sao. Khi có sáu mươi trường thì không ai còn trả lời được câu hỏi quan trọng
nhất: ⚠ <em>&quot;biến này ai được phép ghi?&quot;</em></p>
<p>⭐ Cách chữa: tách mỗi cơ cấu thành <strong>ba kiểu</strong>, đặt tên theo cùng một khuôn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Nghĩa</th>
<th>Ai ghi</th>
<th>Ai đọc</th>
</tr>
</thead>
<tbody><tr>
<td><code>…Cmd</code> — <strong>Lệnh</strong></td>
<td>Thứ người ngoài <strong>yêu cầu</strong> cơ cấu làm</td>
<td>⭐ Trình tự, chế độ tay, nơi ra lệnh</td>
<td>Khối cơ cấu</td>
</tr>
<tr>
<td><code>…Data</code> — <strong>Dữ liệu</strong></td>
<td>Tham số và số đo: vị trí, tốc độ, thời gian, ngưỡng</td>
<td>⭐ Công thức, khối</td>
<td>Cả hai</td>
</tr>
<tr>
<td><code>…Resp</code> — <strong>Phản hồi</strong></td>
<td>Thứ cơ cấu <strong>công bố</strong> về chính nó</td>
<td>⭐ <strong>Chỉ khối cơ cấu</strong></td>
<td>Mọi người</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">TYPE ST_CylinderCmd :          // ai cũng ghi được
STRUCT
    Req          : BOOL;       // yêu cầu tới vị trí làm việc
    ManualTrig   : BOOL;       // nút trên màn hình
    InitialReset : BOOL;       // đưa về gốc khi khởi tạo
    InterLock    : BOOL;       // chặn từ tầng chống va chạm (Chương 27 mục 27.3b)
    AlarmShield  : BOOL;       // bỏ qua báo động cơ cấu này (Chương 51 mục 51.7b)
    SensShield   : BOOL;       // bỏ qua cảm biến — có điều kiện, xem Ch.51
END_STRUCT
END_TYPE

TYPE ST_CylinderResp :         // ⚠ CHỈ khối cơ cấu được ghi
STRUCT
    Done         : BOOL;
    AtHome       : BOOL;
    AtWork       : BOOL;
    Fault        : BOOL;
    FaultCode    : INT;
    InitialDone  : BOOL;
    ManualActive : BOOL;       // đang bị điều khiển bằng tay
    Admit        : BOOL;       // ⭐ xem bên dưới
END_STRUCT
END_TYPE
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Lợi ích thật không nằm ở chỗ gọn, mà ở chỗ quy tắc trở nên KIỂM TRA ĐƯỢC.</strong></p>
<p>Với ba phần có tên, câu hỏi <em>&quot;chỗ nào trong chương trình ghi vào phản hồi của xy-lanh 3?&quot;</em> trả lời
được bằng <strong>một lần dùng công cụ tham chiếu chéo</strong> <em>(cross-reference)</em>. ⚠ Ra nhiều hơn một chỗ là có lỗi — và bạn tìm
ra nó <strong>trước</strong> khi máy chạy, thay vì sau (Chương 22, Chương 51 mục 51.7).</p>
</blockquote>
<h3>⭐ Trường <code>Admit</code> — cơ cấu tự nói nó có nhận lệnh hay không</h3>
<p>Trong <code>…Resp</code> nên có một trường mà người mới hay bỏ: <strong>cơ cấu tự công bố nó có sẵn sàng nhận lệnh
không</strong>, và nói riêng cho từng chế độ.</p>
<pre><code class="language-iecst">// Trong khối cơ cấu — KHÔNG phải trong trình tự
Cyl1.Resp.AutoAdmit   := Cyl1.Resp.InitialDone AND NOT Cyl1.Resp.Fault
                         AND NOT Cyl1.Cmd.InterLock AND M_AutoMode;
Cyl1.Resp.ManualAdmit := Cyl1.Resp.InitialDone AND NOT Cyl1.Cmd.InterLock
                         AND M_ManualMode;
</code></pre>
<p>Vì sao đáng có:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Trình tự chỉ cần hỏi <strong>một bit</strong> thay vì lặp lại đủ điều kiện ở mọi chỗ gọi</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ Nơi ra lệnh <strong>biết trước lệnh sẽ bị từ chối</strong>, nên không gửi đi một lệnh chắc chắn rơi vào hư không — và nói được vì sao (Chương 44)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Điều kiện nằm <strong>trong</strong> khối nên <strong>không thể quên</strong> khi thêm một cơ cấu mới</td>
</tr>
</tbody></table></div>
<h3>Quy ước 2 — chia thư mục chương trình theo <strong>vai trò</strong>, không theo thứ tự viết</h3>
<p>Chương trình máy thật có vài chục chương trình con. ⚠ Để chúng phẳng trong một danh sách thì sau sáu
tháng không ai tìm được gì. ⭐ Một bố cục theo vai trò đã được dùng nhiều và đủ tốt để bắt chước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Chứa gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A — Cấu hình hệ thống</strong></td>
<td>Gán I/O, máy trạng thái toàn máy, cờ bỏ qua, tham số hệ thống</td>
<td>25, 51</td>
</tr>
<tr>
<td><strong>B — Khởi tạo</strong></td>
<td>Trình tự về gốc: toàn máy, rồi từng trạm</td>
<td>28</td>
</tr>
<tr>
<td><strong>C — Thao tác tay</strong></td>
<td>Điều khiển từng cơ cấu bằng tay, điều khiển chuyền</td>
<td>28</td>
</tr>
<tr>
<td><strong>D — Báo động</strong></td>
<td>⭐ <strong>Mỗi nhóm nguyên nhân một chương trình con</strong>: cơ cấu · trục · hệ thống · chống va chạm · trạm · cảnh báo, và một chỗ gom tất cả</td>
<td>27, 44</td>
</tr>
<tr>
<td><strong>E — Trình tự trạm</strong></td>
<td>Mỗi trạm một chương trình con, cộng trình tự chạy khô</td>
<td>26, 27</td>
</tr>
<tr>
<td><strong>F — Cấu hình trục</strong></td>
<td>Tham số trục, dữ liệu trục, phần hiện lên màn hình</td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nhóm D là nhóm chứng minh giá trị của cách chia này.</strong> Tách báo động theo <strong>nguyên nhân</strong> —
chứ không rải chúng vào chỗ phát hiện ra lỗi — cho ngay ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Đếm được tổng số báo động của máy, và ⚠ <strong>thấy ngay cái nào chưa có</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ Mỗi nhóm gom được thành <strong>một bit tổng</strong> để đèn tháp và màn hình dùng (Phụ lục L.11, L.13)</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ Lỗi <strong>chống va chạm</strong> tách khỏi lỗi <strong>cơ cấu</strong> — hai nhóm gọi hai người khác nhau tới máy (Chương 27 mục 27.3b)</td>
</tr>
</tbody></table></div>
<p>⚡ Và nhóm E tách <strong>trình tự chạy khô</strong> <em>(dry run)</em> thành một chương trình con riêng thay vì rải
<code>IF M_DryRun</code> khắp trình tự thật — nhờ vậy trình tự thật đọc được, còn chế độ chạy khô không âm thầm
phân nhánh ở mười chỗ (Chương 28, Chương 50).</p>
</blockquote>
<hr>
<h2 id="304-comment-vit-như-nht-ký-k-thut">30.4 Comment — viết như nhật ký kỹ thuật</h2>
<h3>Comment vô dụng và comment có giá trị</h3>
<pre><code class="language-iecst">// ✗ Vô dụng — lặp lại đúng cái code đã nói
// Đặt M_Stn1_ClampReq bằng TRUE
M_Stn1_ClampReq := TRUE;

// ✓ Có giá trị — nói cái code KHÔNG nói được
// Kẹp phải lên TRƯỚC khi hạ chặn, nếu không board rơi tự do xuống
// chuyền đang chạy (bảng va chạm V1 — xem đặc tả mục 4.2).
M_Stn1_ClampReq := TRUE;
</code></pre>
<p>Nguyên tắc: <strong>code nói CÁI GÌ, comment nói VÌ SAO.</strong> Nếu comment chỉ dịch code sang tiếng Việt thì nó
là gánh nặng — nó sẽ lỗi thời và gây hiểu nhầm.</p>
<h3>Bốn thứ đáng comment</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao làm thế này</strong></td>
<td>&quot;hạ kẹp trước vì V1&quot;</td>
<td>Không suy ra được từ code</td>
</tr>
<tr>
<td><strong>Vì sao KHÔNG làm cách khác</strong></td>
<td>&quot;không dùng lệnh X vì hệ này không giữ giá trị qua mất điện&quot;</td>
<td>⭐ Ngăn người sau &quot;sửa lại cho gọn&quot; và phá logic</td>
</tr>
<tr>
<td><strong>Con số từ đâu ra</strong></td>
<td>&quot;3 s = thời gian đo được 0,8 s × biên 3,5 lần&quot;</td>
<td>Người sau biết được có sửa được không</td>
</tr>
<tr>
<td><strong>Đã thử gì mà không được</strong></td>
<td>&quot;đã thử dùng cảm biến chung cho hai trạm — không được vì thời gian đáp ứng&quot;</td>
<td>⭐ Tiết kiệm cho người sau đúng lượng thời gian bạn đã mất</td>
</tr>
</tbody></table></div>
<p>Hai dòng ⭐ là hai loại comment quý nhất và ít người viết nhất. Chúng biến chương trình thành <strong>nhật
ký kỹ thuật</strong> — nơi ghi lại không chỉ kết quả mà cả <strong>quá trình đi tới kết quả</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi bạn vừa mất hai giờ để tìm ra một cách làm, hãy dành hai phút viết comment giải thích. Bạn vừa
tiết kiệm hai giờ cho người sau — hoặc cho chính bạn sáu tháng nữa.</p>
</blockquote>
<h3>Comment ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vị trí</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu khối</strong></td>
<td>Khối này làm gì, ai gọi nó, giao diện gồm gì</td>
</tr>
<tr>
<td><strong>Đầu mỗi bước trình tự</strong></td>
<td>Bước này làm gì, chờ gì, timeout bao nhiêu và vì sao</td>
</tr>
<tr>
<td><strong>Tại chỗ khó hiểu</strong></td>
<td>Vì sao lại viết thế này</td>
</tr>
<tr>
<td><strong>Tại chỗ dễ bị sửa nhầm</strong></td>
<td>⚠ Cảnh báo rõ: &quot;đừng đổi thứ tự hai dòng này — xem…&quot;</td>
</tr>
</tbody></table></div>
<p>Dòng cuối quan trọng với những chỗ như mạch tạo xung ở Chương 10, nơi <strong>thứ tự là một phần của logic</strong>
nhưng nhìn code không thấy được điều đó.</p>
<hr>
<h2 id="305-thư-vin-dùng-li-và-cái-giá-ca-dùng-li-sai">30.5 Thư viện dùng lại — và cái giá của dùng lại sai</h2>
<p>Sau vài dự án, bạn có một bộ khối dùng được: xy-lanh, băng tải, trạm, xử lý báo động. Dùng lại chúng
tiết kiệm rất nhiều thời gian.</p>
<p>Nhưng dùng lại có cái giá, và cái giá đó thường bị bỏ qua.</p>
<h3>Ba kiểu dùng lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cách làm</th>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chép</strong></td>
<td>Chép khối từ dự án cũ sang, sửa cho hợp</td>
<td>Đơn giản, độc lập</td>
<td>Sửa lỗi ở bản gốc <strong>không lan</strong> sang các bản đã chép</td>
</tr>
<tr>
<td><strong>Thư viện có phiên bản</strong></td>
<td>Khối nằm trong thư viện chung, dự án tham chiếu tới một phiên bản</td>
<td>Sửa lỗi lan được; biết dự án nào dùng phiên bản nào</td>
<td>Cần kỷ luật quản lý phiên bản</td>
</tr>
<tr>
<td><strong>Chép rồi sửa nhiều</strong></td>
<td>Chép xong sửa tới mức không còn nhận ra</td>
<td>❌ Mất hết lợi ích</td>
<td>Vẫn mang theo phần thừa của bản gốc</td>
</tr>
</tbody></table></div>
<p>Kiểu thứ ba là kiểu hay xảy ra nhất trong thực tế, và nó tệ hơn viết mới — vì chương trình mang theo
<strong>những đoạn code không ai hiểu vì sao có ở đó</strong>.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dùng lại khối cho máy có mối nguy khác</strong>
Một khối xy-lanh viết cho máy có tải nhẹ nằm ngang, đem dùng cho <strong>trục đứng có tải treo</strong>, sẽ mang
theo giả định &quot;mất lệnh thì về vị trí lò xo là an toàn&quot; — giả định đó <strong>sai</strong> với trục đứng
(Chương 47, 48).</p>
<p><strong>Mỗi lần dùng lại một khối trong bối cảnh mới, phải rà lại các giả định về an toàn của nó.</strong> Khối
càng tiện thì càng dễ dùng mà không nghĩ.</p>
</blockquote>
<h3>⭐⭐ Hãng cho bạn cơ chế gì để làm được kiểu thứ hai</h3>
<p>Bảng trên nói <em>nên</em> dùng &quot;thư viện có phiên bản&quot;. ⚠ Nhưng bạn <strong>không tự dựng cơ chế đó được</strong> — nó
phải do phần mềm lập trình hỗ trợ. Và ⭐ <strong>hai hãng lớn giải bài toán này theo hai hướng ngược nhau</strong>,
nên câu <em>&quot;dùng thư viện có phiên bản&quot;</em> có nghĩa rất khác nhau tuỳ hệ bạn đang dùng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Hướng <strong>CHÉP có kiểm soát</strong></th>
<th>Hướng <strong>THAM CHIẾU tới kiểu</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ví dụ thật</td>
<td>⭐ <strong>Rockwell — Add-On Instruction (AOI)</strong></td>
<td>⭐ <strong>Siemens TIA Portal — &quot;type&quot; trong thư viện</strong></td>
</tr>
<tr>
<td>Khối sống ở đâu</td>
<td>⭐ <strong>Trong chính dự án</strong>; đưa sang dự án khác bằng chép/dán hoặc nhập từ tệp</td>
<td>Trong <strong>thư viện</strong>; dự án chỉ dùng, không sở hữu</td>
</tr>
<tr>
<td>Cập nhật khi sửa khối gốc</td>
<td>⚠ <strong>Từng dự án một</strong> — nhập bản sửa đổi mới vào từng dự án</td>
<td>⭐⭐ <strong>Cập nhật tập trung mọi chỗ dùng</strong> trong dự án, một lệnh</td>
</tr>
<tr>
<td>Nhiều phiên bản cùng lúc</td>
<td>⭐ Được — mỗi dự án giữ bản của nó</td>
<td>⚠⚠ <strong>Chỉ MỘT phiên bản của một kiểu trong cùng một bộ điều khiển</strong></td>
</tr>
<tr>
<td>Chống sửa lén</td>
<td>⭐ <strong>Chữ ký khối</strong> — ký xong thì khối <strong>bị niêm</strong>, không sửa được nữa</td>
<td>⭐ Hệ <strong>không cho sửa tại chỗ dùng</strong>; hệ tự giữ nhất quán</td>
</tr>
<tr>
<td>⚠⚠ Cái giá</td>
<td>Niêm rồi thì <strong>kể cả chú thích cũng không sửa được</strong> cho tới khi gỡ chữ ký</td>
<td>⚠⚠ <strong>Xoá một kiểu là xoá luôn MỌI chỗ đang dùng nó</strong> trong chương trình</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đọc bảng này xong thì bảng &quot;ba kiểu dùng lại&quot; ở trên có nghĩa cụ thể hơn hẳn.</strong> ⚡ Cơ chế của
Rockwell <strong>là kiểu &quot;chép&quot;</strong> — nhưng là chép <strong>có kiểm soát</strong>: có bản sửa đổi, có chữ ký, có lịch sử.
Cơ chế của Siemens <strong>là kiểu &quot;thư viện có phiên bản&quot;</strong> theo đúng nghĩa đen.</p>
<p>⭐ Nghĩa là ⚠ <strong>&quot;chép&quot; không tự động xấu</strong> — cái xấu là chép mà <strong>không biết mình đã chép bản nào</strong>.</p>
</blockquote>
<p><strong>Hai chi tiết đáng nhớ, vì cả hai đều bất ngờ với người quen hệ kia:</strong></p>
<blockquote>
<p>⚠⚠ <strong>Chữ ký khối của Rockwell NIÊM cả tài liệu.</strong> ⭐ Sau khi sinh chữ ký, khối không sửa được —
và &quot;không sửa được&quot; gồm cả <strong>chú thích nấc thang và mô tả biến</strong>. Muốn sửa một dấu phẩy trong chú
thích cũng phải <strong>gỡ chữ ký ra rồi ký lại</strong>.</p>
<p>⭐ Đổi lại, chữ ký cho bạn một thứ rất giá trị: ⚡ <strong>bằng chứng rằng khối này chưa bị ai đụng vào</strong>.
Đó là lý do nó <strong>bắt buộc</strong> khi khối tham gia chức năng an toàn mức SIL 3, và hay bị yêu cầu ở các
ngành có quản lý chặt (Chương 47).</p>
<p>⚠ Nhưng có một lỗ hổng phải biết: ⭐ <strong>chữ ký KHÔNG khoá các khối và kiểu dữ liệu mà nó tham
chiếu</strong>. Khối của bạn niêm rồi, mà cái nó gọi bên trong thì vẫn sửa được.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Xoá một &quot;type&quot; của Siemens là xoá mọi chỗ dùng nó.</strong> ⭐ Đây là mặt trái trực tiếp của ưu điểm
&quot;hệ tự giữ nhất quán&quot;: hệ <strong>không cho phép tồn tại chỗ dùng mồ côi</strong>, nên nó xoá luôn.</p>
<p>⚡ Và ràng buộc <strong>một bộ điều khiển chỉ chứa một phiên bản của mỗi kiểu</strong> nghĩa là: ⚠ nâng cấp khối
xy-lanh lên V2 thì <strong>cả máy dùng V2</strong>, không có chuyện &quot;trạm này V1, trạm kia V2&quot;. ⭐ Nghe như hạn
chế, nhưng nó chính là thứ <strong>chặn đứng</strong> kiểu thứ ba trong bảng trên.</p>
</blockquote>
<h3>⭐ Hệ của bạn thuộc hướng nào — bốn câu hỏi để tự tra</h3>
<p>⚠ Đừng suy từ hai cột trên. Mỗi hệ một khác, và ⭐ <strong>cùng một hãng cũng đổi giữa các đời phần mềm</strong>.
Mở tài liệu hệ bạn dùng rồi trả lời bốn câu này — trả lời xong là biết mình đang ở hướng nào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th align="left">Câu hỏi</th>
<th align="left">⭐ Vì sao nó quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td align="left">Sửa khối trong thư viện thì các dự án đang dùng <strong>tự đổi theo</strong>, hay phải <strong>nhập lại từng cái</strong>?</td>
<td align="left">Phân biệt tham chiếu với chép</td>
</tr>
<tr>
<td>2</td>
<td align="left">Hệ có ghi <strong>số phiên bản</strong> của khối, và có cho <strong>xem dự án nào dùng bản nào</strong> không?</td>
<td align="left">⚠ Không có cái này thì &quot;thư viện có phiên bản&quot; chỉ là tên gọi</td>
</tr>
<tr>
<td>3</td>
<td align="left">Có cách <strong>khoá khối</strong> để người khác không sửa lén không? Khoá rồi thì <strong>còn sửa được gì</strong>?</td>
<td align="left">Quyết định khối có dùng được cho phần an toàn không</td>
</tr>
<tr>
<td>4</td>
<td align="left">⚠⚠ <strong>Xoá hoặc đổi tên khối trong thư viện thì chuyện gì xảy ra</strong> với chỗ đang dùng?</td>
<td align="left">⭐ Đây là câu nguy hiểm nhất, và là câu ít người thử nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 4 phải thử thật, trên một dự án bỏ đi.</strong> ⚡ Không tài liệu nào mô tả đủ rõ chuyện này, và
⚠ đây là loại chuyện mà <strong>biết vào lúc đang sửa máy chạy sản xuất là quá muộn</strong>.</p>
</blockquote>
<h3>Ba yêu cầu với một khối đáng đưa vào thư viện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Giao diện rõ ràng, ít chân, ổn định</strong></td>
<td>Chân vào/ra là hợp đồng — thêm chân là thay đổi phá vỡ</td>
</tr>
<tr>
<td>2</td>
<td><strong>Không phụ thuộc biến toàn cục</strong></td>
<td>Khối đọc lén một biến ngoài thì không tái dùng được ở dự án khác</td>
</tr>
<tr>
<td>3</td>
<td><strong>Có ghi rõ giả định</strong></td>
<td>⭐ &quot;khối này giả định cơ cấu về vị trí lò xo khi mất lệnh&quot; — viết ngay đầu khối</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Mức 3 trông như thế nào trong thực tế</h3>
<p>Mức 3 ở bảng mục 30.3 — <em>tái sử dụng ở quy mô cả máy</em> — nghe trừu tượng. Đây là hình dạng thật của
nó, đo trên <strong>hai cỗ máy khác nhau do cùng một nhóm kỹ thuật viết</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Hai máy đó</th>
</tr>
</thead>
<tbody><tr>
<td>Bố cục thư mục</td>
<td>⭐ <strong>Giống hệt</strong> — sáu nhóm ở mục 30.3b</td>
</tr>
<tr>
<td>Thư viện khối cơ cấu</td>
<td>⭐ <strong>Giống hệt</strong> — cùng một bộ khối cho xy-lanh, trục, chân không, đầu ép, khay, kho đệm, đếm chu kỳ, đếm tuổi thọ vật tư, thống kê năng suất</td>
</tr>
<tr>
<td>Bộ kiểu dữ liệu</td>
<td>⭐ Giống hệt</td>
</tr>
<tr>
<td>Khối giao diện với màn hình</td>
<td>⭐⭐ <strong>Khoảng hai phần ba trùng nhau từng tên biến</strong></td>
</tr>
<tr>
<td>⚠ <strong>Phần khác nhau</strong></td>
<td>Gần như <strong>chỉ có thư mục trình tự trạm</strong>, cộng vài tín hiệu bắt tay riêng giữa các trạm của máy đó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đó là câu trả lời cụ thể cho câu hỏi &quot;tái sử dụng ở mức máy nghĩa là gì&quot;.</strong> Không phải chép cả
chương trình rồi sửa. Mà là: ⭐ <strong>mọi thứ KHÔNG đặc thù cho cỗ máy này đều nằm ngoài phần đặc thù</strong>
— và phần đặc thù thu lại thành <strong>một thư mục</strong>.</p>
<p>⚡ Khi đạt tới hình dạng này, câu <em>&quot;làm máy mới mất bao lâu&quot;</em> đổi nghĩa: nó không còn là <em>&quot;viết lại
chương trình&quot;</em> mà là <em>&quot;viết trình tự cho mấy trạm&quot;</em>. ⚠ Nhưng nó cũng đặt ra một kỷ luật mới —
<strong>sửa một khối dùng chung là chạm vào mọi cỗ máy đang dùng nó</strong>, nên bắt buộc phải có phiên bản
(mục 30.6) và phải biết máy nào đang dùng phiên bản nào.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Bắt đầu từ đâu.</strong> Phụ lục L gom sẵn những mẫu lặp lại ở gần như mọi máy — tự giữ, chuỗi
cho phép, ba lệnh dừng, khung trình tự có timeout, khối cơ cấu hai vị trí dùng lại được.
⚠ Mỗi mẫu ở đó <strong>ghi kèm giả định của nó</strong> đúng theo yêu cầu số 3 trong bảng trên — đọc phần
giả định trước khi chép, vì đó mới là chỗ dùng lại sai.</p>
</blockquote>
<hr>
<h3>⚠⚠ Thời điểm viết tài liệu — thứ quyết định chất lượng của nó</h3>
<p>Comment tốt viết lúc nào? Cùng lúc viết code. ⭐ <strong>Nguyên tắc đó đúng cho cả hồ sơ dự án</strong>, và đây là
lý do:</p>
<blockquote>
<p>⚠⚠ <strong>Tài liệu để dồn tới cuối dự án thì KHÔNG BAO GIỜ tốt được — không phải vì lười, mà vì đến lúc
đó chi tiết đã quên mất rồi.</strong></p>
<p>Người viết phải <strong>nhớ lại</strong>, nên vừa mất nhiều thời gian hơn, vừa ra một bản luôn thiếu. ⚠ Và thứ
bị quên trước nhất luôn là ⭐ <strong>lý do</strong> — <em>vì sao chọn cách này thay vì cách kia</em> — đúng thứ người
đọc sau cần nhất (mục 30.4).</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời điểm</th>
<th>Ghi cái gì</th>
</tr>
</thead>
<tbody><tr>
<td>Trước khi viết</td>
<td>Bảng I/O · đặc tả trình tự (Chương 23)</td>
</tr>
<tr>
<td>⭐ <strong>Trong khi viết</strong></td>
<td>⭐ <strong>Lý do của mọi quyết định lạ</strong> · con số lấy từ đâu · cái đã thử mà không được</td>
</tr>
<tr>
<td>Khi chạy thử</td>
<td>Giá trị đo thật thay cho giá trị giả định (Chương 52)</td>
</tr>
<tr>
<td>⚠ Sau khi xong</td>
<td>⭐ <strong>Chỉ còn dọn dẹp và đóng gói</strong> — không phải lúc bắt đầu viết</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hệ quả tổ chức:</strong> hồ sơ nên ở dạng <strong>biểu mẫu để sẵn</strong> (Phụ lục C) chứ không phải một bản báo
cáo viết một lần. Biểu mẫu đặt tại chỗ mọi người lấy được và <strong>cập nhật được khi máy thay đổi</strong> —
tài liệu chỉ sống nếu người bảo trì sửa được nó (Chương 53).</p>
</blockquote>
<hr>
<h2 id="305b-vit-khi-ca-mình-theo-cùng-hp-đng-vi-khi-ca-hãng">30.5b ⭐⭐ Viết khối của mình theo cùng &quot;hợp đồng&quot; với khối của hãng</h2>
<p>Bạn sẽ gặp khối chuyển động (Chương 37) và khối truyền thông (Chương 38) ở vai <strong>người dùng</strong>: kích
<code>Execute</code>, chờ <code>Done</code>, xem <code>Error</code>. Mục này là phía <strong>người viết</strong>. ⭐ Khối bạn tự viết nên theo đúng
hợp đồng đó — vì người dùng khối của bạn, kể cả bạn sau sáu tháng, đã quen hợp đồng đó từ khối của hãng.</p>
<h3>Hai hợp đồng — và một loại khối không thuộc hợp đồng nào</h3>
<p>PLCopen chia khối có hành vi kéo dài thành <strong>hai loại</strong>, mỗi loại một cặp chân:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cặp chân</th>
<th>Chạy khi nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kích bằng sườn</strong></td>
<td><code>Execute</code> ↔ <code>Done</code> (kèm <code>Busy</code>, <code>Error</code>, <code>ErrorID</code>)</td>
<td><strong>Một việc</strong>: từ sườn lên của <code>Execute</code> tới khi xong hoặc lỗi</td>
<td>Chuyển một board sang trạm sau (ngay dưới) · một lệnh di chuyển (Chương 37) · đọc một thanh ghi qua mạng (Chương 38)</td>
</tr>
<tr>
<td>⭐ <strong>Điều khiển theo mức</strong></td>
<td><code>Enable</code> ↔ <code>Valid</code></td>
<td><strong>Liên tục, chừng nào</strong> <code>Enable</code> còn bật; <code>Enable</code> tắt thì khối <strong>ngừng và xoá ngõ ra</strong></td>
<td>Cấp nguồn cho một trục (Chương 37) · đọc trạng thái thiết bị theo chu kỳ</td>
</tr>
<tr>
<td>Khối thiết bị, lệnh theo mức</td>
<td><code>Req</code> + <code>Permit</code> ↔ <code>Done</code> + <code>Fault</code></td>
<td><strong>Luôn chạy</strong>, gọi mỗi vòng, bám theo lệnh</td>
<td><code>FB_Cylinder2Pos</code> (Chương 27 mục 27.3)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Chọn loại nào:</strong></p>
<ul>
<li>Việc <strong>có điểm kết thúc</strong> — chuyển xong một board, đi tới một vị trí — thì kích bằng sườn.</li>
<li>Hoạt động <strong>kéo dài, không có điểm kết thúc</strong> — giữ nguồn, đọc liên tục — thì điều khiển theo mức.</li>
<li>⚡ Và một lý do kỹ thuật tài liệu PLCopen nêu thẳng: <strong>phát hiện sườn cần hai vòng quét</strong>. Khối phải
nhận một giá trị mới <strong>ở mỗi vòng</strong> thì không thể dùng mô hình sườn — phải dùng mô hình mức.</li>
<li>Khối điều khiển <strong>một thiết bị</strong> bám theo lệnh — như xy-lanh — không cần khớp hai hợp đồng trên; nó
là loại thứ ba, và ⚠ <strong>đừng mượn tên chân của hai loại kia</strong> cho nó.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Dùng tên chân của hợp đồng thì phải theo đúng nghĩa của hợp đồng.</strong> <code>Enable</code> là tên dành cho
mô hình mức — tắt là <strong>xoá ngõ ra</strong>. Chân cho phép của khối xy-lanh mà đặt tên <code>Enable</code>, người quen
PLCopen sẽ hiểu <em>&quot;tắt Enable là tắt van&quot;</em> — đúng lỗi ở Chương 27 Bẫy 7. Vì vậy sách đặt tên nó là
<code>Permit</code>.</p>
</blockquote>
<h3>⭐⭐ Năm quy tắc của hợp đồng <code>Execute</code> / <code>Done</code></h3>
<p>Quy tắc chung cho khối của PLCopen (Phụ lục 4 của tài liệu <em>Creating PLCopen Compliant Libraries</em>) và
tài liệu thư viện khối chuyển động của <strong>hai hãng</strong> nói giống nhau ở bốn điểm đầu — ⚠ còn điểm thứ năm
thì <strong>chính PLCopen có hai câu trả lời</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Quy tắc</th>
<th>Vi phạm thì người gọi gặp gì</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Tham số được <strong>chốt ở sườn lên</strong> của <code>Execute</code>; đổi tham số giữa chừng <strong>không</strong> ảnh hưởng việc đang chạy</td>
<td>Đổi giới hạn thời gian giữa chừng và khối <em>tự</em> đổi hành vi</td>
</tr>
<tr>
<td align="center">2</td>
<td><code>Busy</code> bật <strong>ngay ở sườn lên</strong> và giữ tới khi xong hoặc lỗi; trong lúc <code>Busy</code>, khối phải được <strong>gọi mỗi vòng</strong></td>
<td>Khối không được gọi thì <strong>đứng yên</strong> — không xong, không lỗi (Chương 14 mục 14.3)</td>
</tr>
<tr>
<td align="center">3</td>
<td><code>Busy</code>, <code>Done</code>, <code>Error</code> — và <code>Aborted</code> nếu khối có chân huỷ — <strong>loại trừ nhau</strong>; khi <code>Execute</code> đang TRUE thì luôn có <strong>đúng một</strong> cái bật</td>
<td>Thấy vừa <code>Done</code> vừa <code>Error</code>, không biết tin cái nào</td>
</tr>
<tr>
<td align="center">4</td>
<td>⭐ <code>Done</code>/<code>Error</code> <strong>xoá ở sườn xuống</strong> của <code>Execute</code>; nếu <code>Execute</code> tắt <strong>giữa chừng</strong>, kết quả vẫn <strong>hiện ít nhất một vòng quét</strong> lúc xong</td>
<td>Người gọi dùng <code>Execute</code> dạng xung <strong>không bao giờ thấy</strong> <code>Done</code></td>
</tr>
<tr>
<td align="center">5</td>
<td>⚠ Kích lại khi <strong>đang <code>Busy</code></strong></td>
<td>⚠ <strong>Không thống nhất — ngay trong PLCopen</strong>: quy tắc chung của khối chuyển động ghi lệnh trước <strong>mất phản hồi</strong> (lệnh mới thay nó); còn khối mẫu <code>ETrig</code> PLCopen đưa cho người viết thư viện thì <strong>không nhìn</strong> <code>Execute</code> khi đang bận — tức <strong>bỏ qua</strong>. Tài liệu hãng cũng chia hai phe như vậy. ⭐ Khối của bạn theo <code>ETrig</code>: <strong>bỏ qua</strong>; còn người gọi thì <strong>đừng làm</strong> — chờ <code>Busy</code> tắt</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">  Execute giữ mức tới khi xong          Execute chỉ là một xung
  Execute ▁▁████████████▁▁▁▁            Execute ▁▁█▁▁▁▁▁▁▁▁▁▁▁▁▁
  Busy    ▁▁██████▁▁▁▁▁▁▁▁▁▁            Busy    ▁▁██████▁▁▁▁▁▁▁▁
  Done    ▁▁▁▁▁▁▁▁██████▁▁▁▁            Done    ▁▁▁▁▁▁▁▁█▁▁▁▁▁▁▁   ← đúng MỘT vòng quét
</code></pre>
<blockquote>
<p>⚡ <strong>Hai chi tiết của khối mẫu PLCopen đáng chép theo.</strong> Việc xong <strong>ngay trong lần gọi đầu</strong> thì <code>Busy</code>
<strong>không bao giờ</strong> được thấy — người gọi đừng chờ thấy <code>Busy</code> mới coi là khối đã nhận lệnh. Và mã lỗi
<code>0</code> = không lỗi, <code>1</code> = quá thời gian là hai mã PLCopen <strong>dành sẵn</strong> cho mọi thư viện: mỗi thư viện có
miền mã riêng, mã của thư viện con phải <strong>dịch</strong> sang miền của mình chứ không đẩy thẳng ra — khối dưới
dùng đúng hai mã đó (tài liệu thư viện, mục 3.4 và 3.5).</p>
</blockquote>
<h3>Một khối viết theo đúng năm quy tắc</h3>
<p>Bài toán: đưa board từ trạm 1 sang trạm 2 — bước 60 ở Chương 26. Xin chuyền chạy, chờ tới nơi, và
không được chờ mãi.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối kích bằng sườn theo hợp đồng Execute/Done (giống hệt Phụ lục L mục L.8b)
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // &quot;đã tới nơi&quot; — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Dòng nào lo</th>
</tr>
</thead>
<tbody><tr>
<td>1 — chốt tham số</td>
<td><code>LimitCopy := TimeOut;</code> chỉ chạy ở vòng <strong>nhận lệnh</strong></td>
</tr>
<tr>
<td>2 — <code>Busy</code> ngay ở sườn lên</td>
<td>Phần 1; và khối được gọi <strong>mỗi vòng</strong> bởi bên gọi, ngoài <code>CASE</code></td>
</tr>
<tr>
<td>3 — loại trừ nhau</td>
<td>Mỗi nhánh bật một cờ thì <strong>tắt</strong> hai cờ kia</td>
</tr>
<tr>
<td>4 — kết quả hiện ít nhất một vòng</td>
<td><code>NewResult</code> là biến <code>VAR_TEMP</code> — tính lại <strong>mỗi lần gọi</strong>, nên nó chỉ đúng trong chính vòng có kết quả</td>
</tr>
<tr>
<td>5 — kích lại khi bận</td>
<td><code>Start := ExecEdge.Q AND NOT Busy</code> — sườn lên lúc bận bị bỏ qua</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Hai chi tiết mô phỏng tìm ra khi soạn khối này.</strong> Bản nháp đầu đặt <code>ConvReq := Busy</code> <strong>trước</strong>
phép kiểm tới nơi — nên ở đúng vòng board tới nơi, khối vừa báo <code>Done</code> vừa <strong>còn xin chạy chuyền</strong>.
Và nếu đồng hồ không được đưa về 0 ở vòng nhận lệnh (<code>AND NOT Start</code>), một lệnh nhận <strong>ngay vòng
sau</strong> khi lệnh trước vừa xong sẽ <strong>thừa hưởng thời gian đã đếm</strong> — rồi báo quá giờ sớm. ⭐ Cả hai
đều không lộ ra khi đọc mã; chúng lộ ra khi chạy thử từng vòng quét (Chương 50).</p>
</blockquote>
<h3>Bên gọi dùng nó thế nào</h3>
<pre><code class="language-iecst">VAR
    Xfer1 : FB_BoardTransfer;
END_VAR

// Gọi MỖI vòng quét, ngoài CASE — Execute lấy thẳng từ bước: vào bước là sườn lên, rời bước là sườn xuống
Xfer1(Execute := (Stn1_Step = 60),
      Arrived := NOT DI_BoardStn1,          // ở bước 60, &quot;tới nơi&quot; nghĩa là board đã RỜI trạm 1
      TimeOut := T#10S);
M_Stn1_ConvReq := Xfer1.ConvReq;            // đúng MỘT chỗ ghi yêu cầu chuyền của trạm 1

CASE Stn1_Step OF
    …
    60: // Hạ chặn, chuyển board sang — khối lo phần &quot;chờ và giám sát&quot;
        M_Stn1_StopReq := FALSE;
        IF Xfer1.Done THEN
            Stn1.BoardDone := FALSE;
            Stn1_Step      := 0;
        ELSIF Xfer1.Error THEN
            Stn1.Fault := TRUE;             // khối BÁO — trạm chốt cờ của nó (Chương 25 mục 25.5c)
        END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ So với bước 60 viết thẳng ở Chương 26: yêu cầu chuyền nay có <strong>một</strong> chỗ ghi thay vì hai, và giới
hạn thời gian nằm <strong>trong</strong> khối — đặt giới hạn của bước 60 trong bộ đếm dùng chung về <code>T#0S</code> để
khỏi giám sát hai lần. ⚡ Khối này đứng sẵn trong <strong>Phụ lục L mục L.8b</strong> để chép.</p>
</blockquote>
<hr>
<h2 id="305c-hưng-đi-tưng-thêm-mt-cách-t-chc-không-thay-cách-cũ">30.5c ⭐⭐ Hướng đối tượng — thêm một cách tổ chức, không thay cách cũ</h2>
<p>Bản 3 của IEC 61131-3 (2013) đưa lập trình <strong>hướng đối tượng</strong> <em>(object-oriented programming, OOP)</em>
vào chuẩn; bản 4 (2025) thêm <strong>thuộc tính</strong> (Chương 14 mục 14.1). ⭐ Chính PLCopen nói rõ: cách lập
trình cổ điển <strong>không bị thay thế</strong> — hai cách cùng tồn tại, và mỗi cách dùng ở chỗ nó hợp nhất.</p>
<blockquote>
<p>⚠⚠ <strong>Đọc bảng hãng ở cuối mục TRƯỚC khi đọc cú pháp.</strong> Hướng đối tượng chạy được trên CODESYS và
các nền dựng trên nó. Trong TIA Portal, trên Rockwell Logix và trên dòng FX5 của Mitsubishi thì
<strong>không</strong> — mục này vô ích với bạn nếu máy của bạn chạy trên các hệ đó. Cú pháp dưới đây theo
CODESYS, viết liền thành văn bản để đọc được trên giấy.</p>
</blockquote>
<h3>Năm công cụ — mỗi cái trả lời một câu hỏi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Là gì</th>
<th>⭐ Trả lời câu hỏi</th>
</tr>
</thead>
<tbody><tr>
<td><code>METHOD</code></td>
<td>Một đoạn mã <strong>thuộc về</strong> một khối, gọi được từ ngoài: <code>Stn2.IsEmpty()</code></td>
<td><em>&quot;Hỏi khối này một câu, hoặc ra một lệnh, mà không cần biết bên trong nó&quot;</em></td>
</tr>
<tr>
<td><code>PROPERTY</code></td>
<td>Một giá trị đọc/ghi được như biến, nhưng đi qua mã kiểm soát</td>
<td><em>&quot;Cho đọc giá trị này, nhưng qua một cửa có kiểm tra&quot;</em></td>
</tr>
<tr>
<td>⭐ <code>INTERFACE</code> + <code>IMPLEMENTS</code></td>
<td>Một <strong>danh sách phương thức</strong> mà nhiều loại khối cam kết cùng có</td>
<td>⭐ <em>&quot;Đối xử với nhiều loại khối khác nhau theo cùng một cách&quot;</em></td>
</tr>
<tr>
<td><code>EXTENDS</code></td>
<td>Khối mới <strong>kế thừa</strong> mọi biến và phương thức của khối cũ</td>
<td><em>&quot;Khối này là một phiên bản đặc biệt của khối kia&quot;</em></td>
</tr>
<tr>
<td><code>REFERENCE TO</code></td>
<td>Một <strong>tên khác</strong> trỏ tới một biến có sẵn</td>
<td><em>&quot;Làm việc trên biến ở chỗ khác mà không chép nó&quot;</em></td>
</tr>
</tbody></table></div>
<h3>Cùng một bài toán, ba cách</h3>
<p>Bài toán — lấy thẳng từ Chương 27: tầng máy phải biết <strong>mọi trạm đã hết board chưa</strong> trước khi coi là
xả xong (Chương 27 mục 27.5, bảng chốt dòng 10: <em>&quot;không chỉ trạm đầu&quot;</em>).</p>
<pre><code class="language-iecst">// ── A · Cách của sách: mỗi trạm công bố biến toàn cục, tầng máy đọc từng cái ──
M_AllEmpty := Stn1.Ready AND NOT Stn1.Busy
              AND Stn2.Ready AND NOT Stn2.Busy;

// ── B · Trạm là khối có phương thức: tầng máy HỎI, không đọc biến bên trong ──
M_AllEmpty := Station1.IsEmpty() AND Station2.IsEmpty();

// ── C · Interface: mọi trạm cam kết cùng một câu trả lời, tầng máy hỏi trong một vòng lặp ──
M_AllEmpty := TRUE;
FOR i := 1 TO 2 DO
    M_AllEmpty := M_AllEmpty AND aStation[i].IsEmpty();
END_FOR;
</code></pre>
<p>Cách C cần hai phần khai báo: interface, và mỗi trạm cam kết thực hiện nó.</p>
<pre><code class="language-iecst">INTERFACE I_Station
    METHOD IsReady : BOOL        // sẵn sàng nhận board mới
    END_METHOD
    METHOD IsEmpty : BOOL        // không còn board nào trong trạm
    END_METHOD
    METHOD HasFault : BOOL
    END_METHOD
END_INTERFACE

FUNCTION_BLOCK FB_Stn2Cure IMPLEMENTS I_Station
    // … khai báo và trình tự của trạm 2 — như Chương 26, nhưng nằm trong khối;
    //   cảm biến board vào qua chân BoardIn, không đọc thẳng DI_BoardStn2 (CP6, Chương 11) …

    METHOD IsReady : BOOL
        IsReady := (Stn2_Step = 0);
    END_METHOD

    METHOD IsEmpty : BOOL
        IsEmpty := (Stn2_Step = 0) AND NOT BoardIn;
    END_METHOD

    METHOD HasFault : BOOL
        HasFault := Stn2_Fault;
    END_METHOD
END_FUNCTION_BLOCK

// ── Tầng máy ──
VAR
    Station1 : FB_Stn1Dispense;          // khối trạm 1 cũng IMPLEMENTS I_Station
    Station2 : FB_Stn2Cure;
    aStation : ARRAY[1..2] OF I_Station; // ⭐ biến kiểu interface là THAM CHIẾU tới một thể hiện
    i        : INT;
END_VAR

aStation[1] := Station1;                 // gắn — trước lần gắn đầu tiên, biến chứa 0
aStation[2] := Station2;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — biến toàn cục công bố</td>
<td>Chạy trên <strong>mọi hệ</strong>; người bảo trì đọc được bằng ladder</td>
<td>Tầng máy phải <strong>liệt kê từng trạm</strong> — thêm trạm 3 mà quên sửa dòng này thì <em>&quot;xả xong&quot;</em> sai; và ⚠ thật ra chỉ có một chỗ ghi mỗi biến là nhờ kỷ luật, không nhờ ngôn ngữ</td>
</tr>
<tr>
<td>B — phương thức</td>
<td>Tầng máy <strong>không thấy</strong> bên trong trạm — đổi cách trạm tính <em>&quot;trống&quot;</em> không ảnh hưởng ai</td>
<td>Vẫn liệt kê từng trạm; chỉ chạy trên hệ có OOP</td>
</tr>
<tr>
<td>⭐ C — interface</td>
<td>⭐ Thêm trạm 3 = thêm <strong>một dòng gắn</strong> và sửa giới hạn vòng lặp; mọi trạm <strong>buộc</strong> phải trả lời đủ ba câu — thiếu một phương thức là <strong>không biên dịch được</strong></td>
<td>Khó đọc nhất với người chỉ quen ladder; chỉ chạy trên hệ có OOP; ⚠ thêm một loại lỗi mới — tham chiếu chưa gắn</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong> máy cỡ DP-01, đội bảo trì đọc ladder, hoặc máy có thể phải chuyển nền → <strong>cách A</strong>,
đúng như sách đang dùng. Máy có <strong>nhiều trạm hoặc nhiều loại cơ cấu cùng vai trò</strong>, chạy trên <strong>một
nền có OOP suốt đời</strong>, và đội có nền tảng phần mềm → <strong>cách C</strong> trả công xứng đáng. Cách B đứng giữa:
dùng khi muốn đóng gói mà chưa cần đa hình.</p>
<h3>⚠⚠ Năm cái bẫy chỉ có khi dùng hướng đối tượng TRÊN PLC</h3>
<p>Người đến từ C# hay Java mang theo thói quen đúng ở đó và <strong>sai ở đây</strong>, vì PLC chạy theo vòng quét.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Bẫy</th>
<th>⭐ Cách đúng</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>⚠⚠ <strong>Khai bộ định thời trong phương thức.</strong> Biến khai trong phương thức là biến <strong>tạm</strong> — tài liệu CODESYS ghi rõ chúng được <strong>khởi tạo lại mỗi lần gọi</strong>. Bộ định thời ở đó về 0 ở mỗi lần gọi: <strong>không bao giờ</strong> tới giờ</td>
<td>Mọi thứ cần <strong>nhớ qua các vòng quét</strong> — bộ định thời, bộ đếm, cờ, bước — khai ở <strong>khối</strong>, không ở phương thức</td>
</tr>
<tr>
<td align="center">2</td>
<td>⚠ <strong>Đặt logic chạy theo thời gian vào phương thức.</strong> Phương thức chỉ chạy <strong>khi được gọi</strong> — không ai gọi thì nó đứng yên, y như khối không được gọi (mục 30.5b, quy tắc 2)</td>
<td>Logic chạy theo vòng quét nằm ở <strong>thân khối</strong>, và thân khối vẫn được gọi <strong>mỗi vòng</strong>. ⭐ Phương thức chỉ để <strong>hỏi</strong> và <strong>ra lệnh</strong></td>
</tr>
<tr>
<td align="center">3</td>
<td>⚠⚠ <strong>Gọi phương thức qua một biến interface chưa gắn.</strong> Biến kiểu interface là <strong>tham chiếu</strong>, và bằng 0 tới lần gắn đầu tiên</td>
<td>Gắn <strong>một lần</strong> lúc khởi động; và ở chỗ nào không chắc, kiểm <code>aStation[i] &lt;&gt; 0</code> <strong>trước</strong> khi gọi</td>
</tr>
<tr>
<td align="center">4</td>
<td>⚠ <strong>Dùng <code>:=</code> với tham chiếu để &quot;trỏ sang chỗ khác&quot;.</strong> Với <code>REFERENCE TO</code>, <code>:=</code> <strong>chép giá trị</strong> vào chỗ tham chiếu đang trỏ — muốn trỏ sang chỗ khác phải dùng <code>REF=</code>. Và không khai được <strong>mảng các tham chiếu</strong></td>
<td>Đọc kỹ từng phép gán có tham chiếu; ⭐ và như PLCopen yêu cầu: <strong>không</strong> tính toán trên con trỏ, <strong>không</strong> so lớn–nhỏ trên con trỏ hay tham chiếu (quy tắc E2, E3, Phụ lục N)</td>
</tr>
<tr>
<td align="center">5</td>
<td>⚠ <strong>Kế thừa theo kiểu &quot;có liên quan&quot;.</strong> Máy bơm <strong>dùng</strong> một động cơ, nhưng máy bơm <strong>không phải là</strong> một động cơ — cho <code>FB_Pump EXTENDS FB_Motor</code> là trộn hai quan hệ</td>
<td>Hỏi <em>&quot;khối con <strong>có phải là</strong> khối cha không?&quot;</em> — không phải thì <strong>chứa</strong> một thể hiện của nó thay vì kế thừa. ⭐ PLCopen đặt đúng câu hỏi này cho người viết thư viện: <em>kết hợp hay kế thừa?</em> — và tài liệu OOP của họ kể một chuyện thật: ví dụ lò hơi cho mọi khối kế thừa một khối mô hình hành vi, rồi không mở rộng thêm được vì một khối chỉ có <strong>một</strong> cha, phải chuyển sang <strong>chứa</strong> (mục 4.5, 5.1)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Thêm hai điều về kế thừa trên CODESYS:</strong> một khối chỉ kế thừa được <strong>một</strong> khối (nhưng thực hiện
được <strong>nhiều</strong> interface); và khối con <strong>không được</strong> khai lại biến trùng tên với khối cha. Khi sửa
chương trình đang chạy mà có tham chiếu interface, hệ phải định địa chỉ lại các tham chiếu đó — tài
liệu hãng cảnh báo việc này tốn thêm thời gian và có thể gây <strong>rung thời gian quét</strong>.</p>
<p>⚡ Và về thời gian quét nói chung: tài liệu OOP của PLCopen ghi nhận một lời gọi phương thức qua
interface (gọi &quot;ảo&quot;) có thể tốn thời gian <strong>hơn hẳn</strong> một lời gọi thường, tuỳ phần cứng (mục 5.2).
Dùng interface trong một vòng lặp dài chạy mỗi vòng quét thì <strong>đo</strong> trước.</p>
</blockquote>
<h3>Thuộc tính — và vì sao sách dùng phương thức thay cho nó</h3>
<p>Bản 4 của chuẩn định nghĩa thuộc tính bằng hai phương thức đặc biệt, <code>PROPERTY_GET</code> và <code>PROPERTY_SET</code>.
Đọc và ghi thuộc tính <strong>viết như biến</strong>, nhưng thật ra là <strong>gọi mã</strong>:</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Foo
    VAR PRIVATE
        _nFoo : INT;             // biến thật, giấu bên trong
    END_VAR
    PROPERTY_GET PUBLIC nFoo : INT
        nFoo := _nFoo;
    END_PROPERTY
    PROPERTY_SET PUBLIC nFoo : INT
        _nFoo := nFoo;           // chỗ đặt phép kiểm giới hạn, nếu cần
    END_PROPERTY
END_FUNCTION_BLOCK
</code></pre>
<p>⚠ CODESYS có thuộc tính từ trước bản 4, với cách khai riêng — mỗi thuộc tính có hai phương thức truy
cập <code>Get</code> và <code>Set</code>. ⭐ Sách dùng <strong>phương thức trả về giá trị</strong> (<code>IsEmpty()</code>) thay cho thuộc tính ở ví dụ
chính, vì hai lý do: dấu <code>()</code> nói với người đọc <em>&quot;đây là lời gọi, có mã chạy&quot;</em> — thuộc tính thì trông
<strong>y hệt</strong> một biến; và cú pháp phương thức giống nhau hơn giữa các hệ.</p>
<h3>Hệ nào có — đối chiếu ngày 2026-09-26</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Hướng đối tượng</th>
<th>Căn cứ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>CODESYS</strong> và các nền dựng trên nó</td>
<td>✅ <code>METHOD</code>, <code>PROPERTY</code>, <code>INTERFACE</code>, <code>EXTENDS</code>, <code>IMPLEMENTS</code>, <code>THIS^</code>, <code>SUPER^</code>, <code>REFERENCE TO</code>, và phương thức khởi tạo riêng <code>FB_init</code></td>
<td>Trợ giúp trực tuyến CODESYS</td>
</tr>
<tr>
<td><strong>Siemens</strong> — TIA Portal (LAD / FBD / SCL)</td>
<td>❌ Trong TIA Portal thì không. Hướng đối tượng nằm ở <strong>SIMATIC AX</strong> — môi trường viết ST riêng; thư viện AX nhập vào TIA Portal thì lớp thành FB, phương thức thành FC, và ⚠ <strong>không dùng trực tiếp được</strong> trong chương trình TIA</td>
<td>Tài liệu TIA Portal V20, mục về lập trình hướng đối tượng trong thư viện SIMATIC AX</td>
</tr>
<tr>
<td><strong>Rockwell</strong> — Logix</td>
<td>❌ Tài liệu tuân thủ IEC 61131-3 bản 3 của Logix liệt kê từng tính năng được hỗ trợ — <strong>không có</strong> mục nào cho lớp, phương thức hay interface. Tái dùng bằng lệnh tự định nghĩa (mục 30.5)</td>
<td>Tài liệu tuân thủ IEC 61131-3 của Logix, bản 3/2022</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong> — dòng FX5</td>
<td>⚠ Không thấy <code>METHOD</code> / <code>INTERFACE</code> / <code>EXTENDS</code> trong tài liệu lệnh và khối của dòng FX5 có trong bộ nguồn — tra tài liệu lập trình của dòng bạn dùng</td>
<td>Tài liệu lệnh FX5</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Dòng dựng trên CODESYS: theo nền CODESYS — ⚠ kiểm phiên bản. Dòng nhỏ (họ H5U / Easy): không thấy trong tài liệu lập trình</td>
<td>Tài liệu H5U / Easy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu chốt của mục này:</strong> hướng đối tượng là <strong>một cách tổ chức thêm</strong>, không phải bậc thang
trên của lập trình PLC. Một chương trình cổ điển tổ chức tốt theo ba tầng (Chương 27) dễ bảo trì hơn
một chương trình hướng đối tượng mà người sửa lúc hai giờ sáng không đọc nổi. ⚡ Chọn nó khi nó làm
cho <strong>người sửa</strong> đỡ việc — đúng tiêu chí ở mục 30.1.</p>
</blockquote>
<hr>
<h2 id="306-qun-lý-phiên-bn-chương-trình-plc">30.6 Quản lý phiên bản chương trình PLC</h2>
<h3>Cái gì so sánh được, cái gì không</h3>
<p>Đây là chỗ chương trình PLC khác phần mềm thông thường, và khác biệt đó quyết định cách làm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>So sánh được không</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Logic chương trình</td>
<td>✅ Có — mọi hãng đều có chức năng <strong>so sánh dự án</strong></td>
<td>Công cụ mạnh nhất bạn có</td>
</tr>
<tr>
<td>Cấu hình phần cứng</td>
<td>⚠ Một phần</td>
<td>Thường phải xem bằng mắt</td>
</tr>
<tr>
<td>Tham số thiết bị (driver, module thông minh)</td>
<td>❌ Thường không</td>
<td>Phải xuất ra và lưu riêng</td>
</tr>
<tr>
<td>Dự án màn hình vận hành (Chương 44)</td>
<td>⚠ Tuỳ hệ</td>
<td>Nhiều hệ không so sánh được</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>✅ Nếu lưu dạng bảng</td>
<td>Nên tách khỏi chương trình (Chương 29)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Vì phần lớn không so sánh được bằng công cụ, <strong>bản sao lưu phải là bản đầy đủ</strong> — không chỉ file
chương trình. Thiếu tham số driver hoặc cấu hình phần cứng nghĩa là <strong>không khôi phục được máy</strong>,
dù bạn có file chương trình. Chương 54.</p>
</blockquote>
<h3>⭐⭐ Làm cho nó so sánh được — xuất ra văn bản</h3>
<p>Bảng trên cho thấy phần lớn thành phần <strong>không</strong> so sánh được bằng công cụ. ⚠ Nhưng đó là nhận định
về <strong>định dạng tệp gốc của hãng</strong>, không phải về giới hạn không vượt qua được.</p>
<p>⭐ <strong>Cách vượt qua: xuất chương trình ra một định dạng văn bản, rồi so sánh và lưu bản văn bản đó.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách xuất</th>
<th>Có ở đâu</th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Xuất văn bản ASCII của hãng</strong></td>
<td>Hầu hết hệ đều có, dưới tên <em>import/export</em></td>
<td>⭐ Luôn sẵn, không cần công cụ ngoài</td>
<td>⚠ Định dạng <strong>riêng của hãng</strong> — đổi hãng thì vô dụng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Xuất PLCopen XML</strong></td>
<td>Nhiều hệ hỗ trợ, mức độ khác nhau</td>
<td>⭐ Định dạng <strong>mở</strong>, chở được cả phần đồ hoạ; ⭐⭐ đúng thứ hệ quản lý phiên bản cần (Chương 14 mục 14.6b)</td>
<td>⚠ <strong>Không phải hệ nào cũng có</strong>, và mức hỗ trợ khác nhau</td>
</tr>
<tr>
<td><strong>Chụp báo cáo / in ra PDF</strong></td>
<td>Mọi hệ</td>
<td>Xem được bằng mắt</td>
<td>⚠⚠ <strong>Không so sánh tự động được</strong> — chỉ là ảnh chụp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Xuất ra văn bản đổi hẳn chất của việc quản lý phiên bản.</strong> Khi bản lưu là văn bản, bạn có
đúng ba thứ mà tệp nhị phân của hãng không cho:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Xem được đã đổi chính xác dòng nào</strong> — không phải &quot;có khác nhau&quot; chung chung</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Tìm được <strong>khi nào</strong> một dòng xuất hiện, và <strong>ai</strong> thêm nó</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ Đọc được bản cũ <strong>mà không cần cài đúng phiên bản phần mềm của hãng</strong> — thứ sẽ rất quý sau năm năm</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nhưng bản xuất KHÔNG thay được bản sao lưu gốc.</strong></p>
<p>Bản văn bản chở logic; nó ⚠ <strong>không chở đủ cấu hình phần cứng, tham số thiết bị, và mọi thứ ở bảng
trên đang để dấu ❌</strong>. ⭐ Quy tắc: <strong>lưu CẢ HAI</strong> — tệp gốc của hãng để khôi phục máy, bản xuất văn
bản để đọc và so sánh (Chương 54).</p>
<p>⚡ Và nhớ kiểm chứng: ⚠ <strong>tệp xuất hợp lệ không có nghĩa là nhập lại được</strong> — chính đặc tả PLCopen
XML nói nội dung xuất ra <em>&quot;không có kiểm chứng về tính nhất quán hay tính đúng đắn&quot;</em>. ⭐ Cách duy
nhất để biết là <strong>thử nhập lại một lần</strong>, đúng tinh thần <em>&quot;bản sao lưu chưa thử khôi phục thì chưa
phải bản sao lưu&quot;</em> (Chương 52, Chương 54).</p>
</blockquote>
<h3>Quy ước tối thiểu</h3>
<p>Không cần hệ thống phức tạp. Bốn thứ này đã giải quyết phần lớn vấn đề:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy ước</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Đánh số phiên bản</strong> và ghi vào <strong>một biến trong chương trình</strong></td>
<td>Đọc được khi xem trực tuyến, không cần mở file</td>
</tr>
<tr>
<td>2</td>
<td><strong>Nhật ký thay đổi</strong> ngay trong chương trình</td>
<td>Ai · ngày · sửa gì · <strong>vì sao</strong></td>
</tr>
<tr>
<td>3</td>
<td><strong>Sao lưu trước mọi thay đổi</strong>, đặt tên có ngày và phiên bản</td>
<td><code>DP01_v1.4_2026-08-31_truoc-sua-timeout</code></td>
</tr>
<tr>
<td>4</td>
<td>Hiển thị <strong>phiên bản trên màn hình vận hành</strong> (Chương 44)</td>
<td>Người ở xa hỏi &quot;máy đang chạy bản nào&quot; là trả lời được ngay</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">// ── Nhật ký thay đổi — giữ ngay đầu chương trình ──
// v1.4  2026-08-31  NVA  Tăng timeout bước S1.20 từ 2 s lên 3 s.
//                        Lý do: đo thực tế 0,8 s nhưng lúc áp khí thấp
//                        lên tới 1,9 s → biên cũ quá sát. Đã đo lại 20 chu kỳ.
// v1.3  2026-08-20  NVA  Thêm giám sát tình trạng ionizer làm điều kiện
//                        cho phép chạy (yêu cầu QC sau sự cố lô 2608).
</code></pre>
<p>Chú ý cột <strong>vì sao</strong> trong cả hai dòng. Không có nó, người sau sẽ thấy timeout 3 s và không biết có
được đổi hay không.</p>
<hr>
<h2 id="307-by-thưng-gp">30.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — &quot;Sẽ dọn dẹp sau&quot;</h3>
<p>Viết nhanh cho kịp chạy thử, định dọn sau. <strong>Không bao giờ có &quot;sau&quot;</strong> — sau khi máy chạy thì không ai
cho dừng máy để dọn code.</p>
<p>Chi phí đặt tên đúng và comment đúng <strong>ngay lúc viết</strong> gần bằng không. Chi phí làm lại sau đó rất lớn.</p>
<h3>🔍 BẪY 2 — Quy ước chỉ nằm trong đầu người viết</h3>
<p>Bạn có quy ước rõ ràng, nhưng không viết ra. Người thứ hai vào dự án đặt tên theo cách của họ. Sau sáu
tháng có hai quy ước trộn lẫn — tệ hơn không có quy ước nào.</p>
<p><strong>Viết quy ước ra một trang</strong>, để trong thư mục dự án, và đi qua nó với người mới trong ngày đầu.</p>
<h3>🔍 BẪY 3 — Comment dịch lại code</h3>
<p>Đã nêu ở mục 30.4. Loại comment này còn có hại: khi code đổi mà comment không đổi, <strong>comment nói dối</strong>
— và người đọc tin nó.</p>
<h3>🔍 BẪY 4 — Dùng lại khối mà không rà giả định an toàn</h3>
<p>Đã cảnh báo ở mục 30.5. Đây là bẫy <strong>có thể gây tai nạn</strong>, không chỉ gây phiền.</p>
<h3>🔍 BẪY 5 — Tối ưu hoá làm mất khả năng đọc</h3>
<pre><code class="language-iecst">// ✗ Gọn nhưng không ai đọc nổi
M_Out := (A AND NOT B) OR (C AND (D OR NOT E)) AND NOT (F OR G);

// ✓ Dài hơn, đọc được, gỡ lỗi được
M_PartPresent  := A AND NOT B;
M_ReadyToStart := C AND (D OR NOT E);
M_NoFault      := NOT (F OR G);
M_Out          := M_PartPresent OR (M_ReadyToStart AND M_NoFault);
</code></pre>
<p>Bản dưới dài hơn bốn dòng và <strong>tốn thêm vài micro-giây</strong> mỗi vòng quét. Đổi lại, khi máy không chạy,
bạn xem ba biến trung gian là biết ngay cái nào sai — thay vì phải tự tính lại cả biểu thức.</p>
<p>Đây là ứng dụng của &quot;thiết kế sẵn điểm đo cho chính mình&quot; ở Chương 15 và 51.</p>
<h3>🔍 BẪY 6 — Sao lưu chỉ file chương trình</h3>
<p>Đã cảnh báo ở mục 30.6. Bản sao lưu thiếu cấu hình phần cứng và tham số thiết bị là bản sao lưu
<strong>không khôi phục được máy</strong>.</p>
<h3>🔍 BẪY 7 — Nhật ký thay đổi chỉ ghi &quot;cái gì&quot;</h3>
<p><em>&quot;v1.4 — sửa timeout&quot;</em> không giúp gì. Người sau vẫn không biết <strong>có được đổi tiếp không</strong>, và <strong>vì sao
lại là 3 giây</strong>.</p>
<p>Cột <strong>vì sao</strong> là cột duy nhất không suy ra được từ chương trình.</p>
<hr>
<h2 id="308-bng-cht">30.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Quy ước đặt tên đã <strong>viết ra thành văn</strong></td>
<td>Có, trong thư mục dự án</td>
</tr>
<tr>
<td>2</td>
<td>Tên tag phản ánh <strong>trạng thái tích cực</strong></td>
<td><code>DoorClosed</code>, không phải <code>DoorNotOpen</code></td>
</tr>
<tr>
<td>3</td>
<td>Chương trình tổ chức <strong>theo cơ cấu</strong>, không theo bước</td>
<td>Mỗi cơ cấu ở một khối</td>
</tr>
<tr>
<td>4</td>
<td>Cơ cấu cùng loại dùng <strong>chung một khối, nhiều thể hiện</strong></td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Trạng thái của một cụm gói vào <strong>một kiểu dữ liệu</strong></td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Comment nói <strong>vì sao</strong>, không dịch lại code</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>Có comment cho <strong>những cách đã thử mà không được</strong></td>
<td>Có ở những chỗ từng mất thời gian</td>
</tr>
<tr>
<td>8</td>
<td>Khối trong thư viện có <strong>ghi rõ giả định an toàn</strong></td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td><strong>Nhật ký thay đổi</strong> trong chương trình, có cột <em>vì sao</em></td>
<td>Có</td>
</tr>
<tr>
<td>⚠⚠ Viết tài liệu lúc nào</td>
<td>⭐ <strong>Trong khi làm</strong>, không dồn tới cuối</td>
<td>Đến cuối thì chi tiết đã quên, và <strong>lý do</strong> quên trước nhất</td>
</tr>
<tr>
<td>10</td>
<td>Phiên bản <strong>hiển thị trên màn hình</strong> và đọc được khi xem trực tuyến</td>
<td>Có</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="309-t-kim">30.9 Tự kiểm</h2>
<ol>
<li>Ai là <strong>người đọc thật sự</strong> của chương trình bạn viết? Bốn đặc điểm của người đó là gì?</li>
<li>Vì sao <strong>nhất quán</strong> quan trọng hơn <strong>đẹp</strong> khi đặt tên? Trả lời bằng khái niệm &quot;đoán đúng&quot;.</li>
<li>Vì sao <code>DI_DoorClosed</code> tốt hơn <code>DI_DoorNotOpen</code>? Liên hệ với Chương 4.</li>
<li>So sánh tổ chức chương trình <strong>theo bước</strong> và <strong>theo cơ cấu</strong>. Điều gì xảy ra với mỗi cách khi máy
lớn lên?</li>
<li>Nêu <strong>ba lợi ích</strong> của việc gói trạng thái một cụm vào một kiểu dữ liệu. Lợi ích nào lớn nhất?</li>
<li>Nêu <strong>bốn thứ đáng comment</strong>. Hai thứ nào quý nhất và ít người viết nhất?</li>
<li>Bạn dùng lại khối xy-lanh từ một máy cũ cho một <strong>trục đứng có tải treo</strong>. Điều gì phải rà lại?</li>
<li>Cái gì trong dự án PLC <strong>so sánh được</strong> bằng công cụ và cái gì không? Hệ quả với việc sao lưu?</li>
<li>Vì sao viết <code>M_Out := (A AND NOT B) OR …</code> gọn trong một dòng lại là lựa chọn tệ?</li>
<li>Nhật ký thay đổi ghi <em>&quot;v1.4 — sửa timeout&quot;</em>. Thiếu gì, và vì sao thứ thiếu đó quan trọng nhất?</li>
<li>⚠⚠ Vì sao tài liệu dồn tới cuối dự án <em>&quot;không bao giờ tốt được&quot;</em> — và lý do đó <strong>không phải</strong> là
lười? ⭐ Thứ gì bị quên trước nhất, và vì sao đúng thứ đó lại quan trọng nhất?</li>
</ol>
<p>Câu 2, 6 và 7 là ba câu phân loại. Câu 7 là câu về an toàn — dùng lại code là chỗ giả định cũ đi theo
mà không ai để ý.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 31 — Tín hiệu analog &amp; vòng dòng 4–20 mA.</strong> Hết Phần IV. Từ chương sau, máy mẫu được bóc thêm
một lớp: analog và chuyển động.</p>
<hr>
<h3>Nguồn tham khảo chương 30</h3>
<ul>
<li><p>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng, thể hiện,
kiểu dữ liệu người dùng. <em>(tiêu chuẩn có bản quyền)</em></p>
</li>
<li><p>Hướng dẫn lập trình và quy ước phong cách của các hãng PLC — nguồn chính cho mục 30.2 và 30.3; các
tài liệu này bàn đúng về cấu trúc chương trình, khối tái dùng và tối ưu vùng nhớ. Số hiệu cụ thể
ghi trong Phụ lục A1.</p>
</li>
<li><p>Quy ước đặt tên và cấu trúc dùng trong sách — Phụ lục C.</p>
</li>
<li><p><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Add-On Instructions</em> (1756-PM010, bản 9/2025):
⭐ <strong>chữ ký khối</strong> <em>(instruction signature)</em> sinh mã định danh duy nhất và <strong>niêm</strong> khối — không sửa
được nữa, ⚠ <strong>kể cả chú thích nấc thang và mô tả biến</strong>, cho tới khi gỡ chữ ký; ⭐ <strong>bắt buộc</strong> khi
khối tham gia chức năng an toàn mức SIL 3; ⚠ nhưng <strong>không khoá</strong> các khối và kiểu dữ liệu mà nó
tham chiếu. Và cách phân phối: <strong>chép/dán giữa các dự án</strong>, hoặc <em>nhập bản sửa đổi mới</em> — nền cho
cột &quot;chép có kiểm soát&quot; ở mục 30.5.</p>
</li>
<li><p><strong>Siemens</strong> — <em>Programming Guideline for S7-1200/S7-1500</em>, ch. 3.7 <em>Libraries</em> (§3.7.2 <em>Type
concept</em>, §3.7.4 <em>Versioning of a block</em>): phân biệt <strong>master copy</strong> với ⭐ <strong>type</strong>; type <strong>có
phiên bản</strong> và <strong>cập nhật tập trung mọi chỗ dùng</strong>; ⚠⚠ <strong>chỉ một phiên bản của một type trong cùng
một bộ điều khiển</strong>, và ⚠⚠ <strong>xoá type thì mọi chỗ dùng bị xoá theo</strong> — nền cho cột &quot;tham chiếu tới
kiểu&quot; ở mục 30.5.</p>
</li>
<li><p><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, §32.5 <em>Documentation</em>: ⭐ tài liệu
phải <strong>phát triển cùng dự án</strong>, để tới cuối thì chi tiết đã quên nên vừa lâu hơn vừa thiếu; và cách
dùng <strong>biểu mẫu để sẵn</strong>, đặt nơi mọi người truy cập và cập nhật được khi máy thay đổi.</p>
</li>
<li><p><strong>PLCopen</strong> — <em>Creating PLCopen Compliant Libraries</em>, v1.0 (5/2017, 89 trang; bản đầy đủ, đối chiếu
2026-09-28): hai loại khối — <strong>kích bằng sườn</strong> (<code>Execute</code> ↔ <code>Done</code>) và <strong>điều khiển theo mức</strong>
(<code>Enable</code> ↔ <code>Valid</code>) (mục 2.2); ⭐ phát hiện sườn cần <strong>hai vòng quét</strong> nên khối phải nhận giá trị mới
mỗi vòng thì dùng mô hình mức (mục 3.1); quy tắc khối kích bằng sườn — tham số chốt ở sườn lên, sườn
xuống không huỷ việc, ngõ ra giữ ít nhất một lần gọi (mục 3.2); <code>Busy</code> bật ngay khi nhận lệnh, việc
xong trong một lần gọi thì không thấy <code>Busy</code> (mục 3.4); miền mã lỗi, <code>0</code> và <code>1</code> dành sẵn (mục 3.5);
khối mẫu <code>ETrig</code> không nhìn <code>Execute</code> khi đang bận (mục 5.1); quy tắc chung của khối chuyển động —
loại trừ nhau, xoá ở sườn xuống, kích lại khi chưa xong thì lệnh trước không có phản hồi (Phụ lục 4)
— nền cho mục 30.5b.</p>
</li>
<li><p>Tài liệu thư viện khối chuyển động của <strong>hai hãng khác nhau</strong>, mục <em>quy tắc chung cho khối</em> theo
PLCopen (đối chiếu 2026-09-26): tham số chốt ở sườn lên; <code>Busy</code>/<code>Done</code>/<code>Error</code> loại trừ nhau; kết
quả xoá ở sườn xuống và vẫn hiện ít nhất một vòng nếu <code>Execute</code> tắt giữa chừng; <code>Enable</code> tắt thì
khối ngừng và xoá ngõ ra. ⚠ Hai tài liệu <strong>lệch nhau</strong> ở hành vi kích lại khi đang <code>Busy</code> — đúng hai
câu trả lời có trong chính PLCopen; bảng năm quy tắc ở mục 30.5b ghi rõ chỗ lệch.</p>
</li>
<li><p><strong>PLCopen</strong> — <em>Guidelines for usage of Object-Oriented Programming</em>, v1.0 (11/2021, 27 trang; bản đầy
đủ, đối chiếu 2026-09-28): cách cổ điển <strong>không bị thay thế</strong> mà cùng tồn tại (mục 1.1); các câu hỏi
thiết kế — chỉ dùng phương thức hay cả truy cập biến trực tiếp, interface, <em>kết hợp hay kế thừa</em> (mục
1); bảng so sánh ở mục 2.3 — bản 3 có lớp, phương thức, interface, đa hình, nhưng <strong>không</strong> có thuộc
tính và hàm tạo chỉ một phần, khớp nhận định <em>&quot;thuộc tính vào chuẩn ở bản 4&quot;</em> của mục 30.5c; năm
nguyên tắc SOLID (mục 3.1); ví dụ lò hơi vướng giới hạn một cha, chuyển từ kế thừa sang chứa (mục
4.5, 5.1); gọi phương thức &quot;ảo&quot; tốn thời gian khác hẳn nhau theo phần cứng (mục 5.2) — nền cho mục
30.5c.</p>
</li>
<li><p><strong>CODESYS</strong> — trợ giúp trực tuyến (đối chiếu 2026-09-26), các mục <em>Method</em>, <em>Property</em>, <em>Interface</em>,
<em>Implementation of an Interface</em>, <em>Extension of a Function Block</em>, <em>REFERENCE TO</em>, <em>THIS</em>, <em>SUPER</em>,
<em>FB_Init</em>: biến trong phương thức <strong>khởi tạo lại mỗi lần gọi</strong>; phương thức không đọc được <code>VAR_TEMP</code>
của khối; biến kiểu interface là tham chiếu và bằng 0 tới lần gắn đầu; <code>:=</code> với tham chiếu chép giá
trị, <code>REF=</code> mới gắn; không có mảng tham chiếu; không đa kế thừa nhưng nhiều interface; sửa chương
trình đang chạy có tham chiếu interface thì tốn thêm thời gian — nền cho bảng năm cái bẫy.</p>
</li>
<li><p><strong>Siemens</strong> — tài liệu TIA Portal V20, mục <em>Object-oriented programming in SIMATIC AX libraries</em>:
hướng đối tượng thuộc SIMATIC AX; nhập vào TIA Portal thì lớp thành FB, phương thức thành FC và không
dùng trực tiếp được.</p>
</li>
<li><p><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers IEC 61131-3 Compliance</em> (1756-PM018I, 3/2022):
bảng tuân thủ theo từng tính năng — không có mục cho lớp, phương thức hay interface.</p>
</li>
<li><p><strong>Stefan Henneken</strong> — <em>IEC 61131-3: Comparison of Edition 3 and Edition 4</em> (6/2025): cú pháp thuộc
tính của bản 4, ví dụ <code>FB_Foo</code> ở mục 30.5c lấy theo bài này.</p>
</li>
</ul>
<blockquote>
<p>⚡ Quy ước đặt tên ở mục 30.2 là <strong>quy ước của cuốn sách này</strong>, không phải chuẩn ngành. Dự án của bạn
có thể dùng quy ước khác — điều bắt buộc là <strong>có một quy ước, viết ra thành văn, và dùng nhất quán</strong>.</p>
</blockquote>
<!-- SECTION: ch31_tin_hieu_analog_va_vong_dong -->
<hr>
<h1 id="chương-31-tín-hiu-analog-vòng-dòng-420-ma">Chương 31 — Tín hiệu analog &amp; vòng dòng 4–20 mA</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z.</p>
</blockquote>
<hr>
<h2 id="311-bài-toán-cm-bin-áp-sut-báo-0-bar-sut-mt-ca">31.1 Bài toán: cảm biến áp suất báo 0 bar suốt một ca</h2>
<p>Trạm tra keo có một cảm biến áp suất đo áp keo tại đầu tra. Tín hiệu 0–10 V, dải 0–6 bar.</p>
<p>Một buổi sáng, màn hình báo <strong>0,0 bar</strong>. Người vận hành nhìn thấy con số đó và kết luận: hệ keo mất
áp. Gọi bảo trì. Bảo trì kiểm bơm keo, kiểm van điều áp, kiểm đường ống — tất cả bình thường. Đồng hồ
áp cơ khí gắn trên đường ống chỉ <strong>4,2 bar</strong>.</p>
<p>Sau hai giờ, tìm ra: <strong>một sợi dây tín hiệu bị đứt</strong> trong máng cáp, do rung.</p>
<p>Câu hỏi đáng giá: với tín hiệu 0–10 V, PLC đọc được <strong>0 V</strong>. Nhưng 0 V nghĩa là gì?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>0 V có thể là</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Áp suất thật sự bằng 0</td>
<td>Có thể</td>
</tr>
<tr>
<td>Dây tín hiệu đứt</td>
<td>Có thể</td>
</tr>
<tr>
<td>Cảm biến mất nguồn</td>
<td>Có thể</td>
</tr>
<tr>
<td>Cảm biến hỏng</td>
<td>Có thể</td>
</tr>
</tbody></table></div>
<p><strong>Bốn tình huống, một con số.</strong> PLC không có cách nào phân biệt.</p>
<p>Nếu cảm biến đó dùng <strong>4–20 mA</strong>, câu chuyện khác hẳn: áp bằng 0 cho <strong>4 mA</strong>, còn dây đứt cho <strong>0
mA</strong>. Hai con số khác nhau, và PLC phân biệt được ngay — miễn phí, không cần thêm thiết bị nào.</p>
<p>Chương này về vì sao chuẩn tín hiệu analog trong công nghiệp lại là 4–20 mA, và về những thứ đi kèm
mà người ta hay đấu sai.</p>
<hr>
<h2 id="312-tín-hiu-analog-khác-tín-hiu-s-đâu">31.2 Tín hiệu analog khác tín hiệu số ở đâu</h2>
<p>Tới Chương 30, mọi tín hiệu bạn làm việc đều là <strong>số</strong> <em>(digital)</em>: có hoặc không, 0 hoặc 1.</p>
<p><strong>Tín hiệu analog</strong> mang một <strong>giá trị liên tục</strong>: áp suất là 4,2 bar, nhiệt độ là 63,5 °C, cường độ
UV là 142 mW/cm².</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Tín hiệu số</th>
<th>Tín hiệu analog</th>
</tr>
</thead>
<tbody><tr>
<td>Mang gì</td>
<td>Một bit</td>
<td>Một <strong>giá trị</strong> trong dải</td>
</tr>
<tr>
<td>Nhiễu ảnh hưởng thế nào</td>
<td>Ít — chỉ cần phân biệt hai mức cách xa nhau</td>
<td>⚠ <strong>Nhiều</strong> — nhiễu cộng thẳng vào giá trị đọc được</td>
</tr>
<tr>
<td>Đứt dây</td>
<td>Đọc thành 0 (thường là an toàn nếu thiết kế đúng — Chương 15)</td>
<td>⚠ Đọc thành một <strong>giá trị trông hợp lý</strong></td>
</tr>
<tr>
<td>Cần gì ở PLC</td>
<td>Ngõ vào số</td>
<td><strong>Module analog</strong> — chọn lúc mua (Chương 8)</td>
</tr>
</tbody></table></div>
<p>Hai hàng cuối là hai bài toán mà cả chương này và Chương 32 xoay quanh.</p>
<hr>
<h2 id="313-vì-sao-4-ma-ch-không-0-ma">31.3 ⭐ Vì sao 4 mA chứ không 0 mA</h2>
<p>Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.</p>
<pre><code class="language-text">   Dòng đo được:    0 mA ──────── 4 mA ──────────────────── 20 mA
                      │             │                          │
                   ĐỨT DÂY      giá trị 0%                giá trị 100%
                  (lỗi mạch)     (áp = 0 bar)             (áp = 6 bar)
                      └── vùng LỖI ──┘└──── vùng ĐO ĐƯỢC ──────┘
</code></pre>
<p><strong>Điểm đầu dải không phải 0.</strong> Nhờ vậy, dải giá trị hợp lệ (4–20 mA) <strong>tách hẳn</strong> khỏi trạng thái lỗi
(0 mA). Người ta gọi đây là <strong>điểm không sống</strong> <em>(live zero)</em>.</p>
<h3>Nó cho bạn cái gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chẩn đoán</th>
<th>Điều kiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đứt dây</strong> hoặc mất nguồn cảm biến</td>
<td>Dòng ≈ 0 mA — dưới ngưỡng khoảng 3,6 mA</td>
</tr>
<tr>
<td>Cảm biến báo <strong>lỗi nội bộ</strong></td>
<td>Nhiều cảm biến chủ động đưa dòng ra ngoài dải, ví dụ dưới 3,6 mA hoặc trên 21 mA</td>
</tr>
<tr>
<td><strong>Giá trị vượt dải đo</strong></td>
<td>Dòng hơi ngoài 4–20 mA nhưng còn trong vùng hợp lệ mở rộng</td>
</tr>
<tr>
<td>Đo bình thường</td>
<td>4–20 mA</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Bảng dải NAMUR — và một phân biệt rất dễ bỏ sót</h3>
<p>Khuyến nghị <strong>NAMUR</strong> gán ý nghĩa chẩn đoán cụ thể cho từng dải dòng nằm ngoài 4–20 mA:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng đo được</th>
<th>Ý nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>≤ 3,6 mA</strong></td>
<td><strong>Cảm biến hỏng</strong> — hướng thấp</td>
</tr>
<tr>
<td>⚠ 3,6 – 3,8 mA</td>
<td>Cảm biến <strong>tự phát hiện</strong> mình hỏng, chủ động báo ra</td>
</tr>
<tr>
<td>⭐⭐ <strong>3,8 – 4,0 mA</strong></td>
<td>⭐ <strong>ĐO DƯỚI DẢI — không phải lỗi!</strong> Đại lượng thật đang thấp hơn điểm đầu thang</td>
</tr>
<tr>
<td>⭐ 20,5 – 21,0 mA</td>
<td>⭐ <strong>Đo trên dải</strong> — cũng không phải lỗi</td>
</tr>
<tr>
<td>⚠ <strong>≥ 21,0 mA</strong></td>
<td><strong>Cảm biến hỏng</strong> — hướng cao</td>
</tr>
</tbody></table></div>
<p>⭐ Cảm biến tuân NAMUR khi hoạt động bình thường sẽ <strong>giữ dòng trong khoảng 3,8 mA đến dưới 21 mA</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Hàng đáng chú ý nhất là 3,8–4,0 mA, và nó là chỗ rất nhiều chương trình làm sai.</strong></p>
<p>Cách viết ẩu là: <em>&quot;dưới 4 mA thì báo lỗi cảm biến&quot;</em>. ⚠ Với cách đó, mỗi lần đại lượng thật <strong>hạ
xuống hơi dưới điểm đầu thang</strong> — chuyện hoàn toàn bình thường — máy sẽ <strong>báo lỗi cảm biến giả</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách xử lý</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Ngưỡng lỗi đặt ở <strong>4,0 mA</strong></td>
<td>⭐ <strong>Báo động giả</strong> khi đo dưới dải; người vận hành học cách bỏ qua báo động (Ch.44 mục 44.3)</td>
</tr>
<tr>
<td>⭐ Ngưỡng lỗi đặt ở <strong>3,6 mA</strong>, vùng 3,8–4,0 coi là <strong>đo dưới dải</strong></td>
<td>Phân biệt được <strong>&quot;cảm biến hỏng&quot;</strong> với <strong>&quot;giá trị thấp&quot;</strong></td>
</tr>
</tbody></table></div>
<p>⭐ Đây là ví dụ điển hình cho luận điểm ở mục tiếp theo: <strong>chuẩn cho bạn khả năng phân biệt, chương
trình phải thật sự phân biệt</strong> — và phân biệt <strong>đúng ngưỡng</strong>.</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục NAMUR signal levels. ⚠ Ngưỡng
chính xác và cách cảm biến báo lỗi <strong>khác nhau theo thiết bị</strong> — tra datasheet.)</em></p>
<blockquote>
<p>⭐ <strong>Đây là chẩn đoán MIỄN PHÍ.</strong> Không thêm dây, không thêm thiết bị, không thêm chi phí — chỉ nhờ
chọn đúng chuẩn tín hiệu. Ít quyết định kỹ thuật nào có tỉ lệ lợi ích trên chi phí tốt như vậy.</p>
</blockquote>
<h3>⚠ Nhưng bạn phải viết code để dùng nó</h3>
<p>Chuẩn cho bạn khả năng phân biệt. <strong>Chương trình phải thật sự phân biệt.</strong></p>
<pre><code class="language-iecst">// ✗ SAI — quy đổi thẳng, mất hết thông tin chẩn đoán
AirPressBar := (REAL_TO_... quy đổi từ giá trị thô);

// ✓ ĐÚNG — kiểm dải trước, quy đổi sau
IF RawAirPress &lt; RAW_3MA6 THEN
    M_AirPressSensorFault := TRUE;      // đứt dây hoặc cảm biến lỗi
    // ⚠ KHÔNG dùng giá trị này cho điều khiển
ELSIF RawAirPress &gt; RAW_21MA THEN
    M_AirPressSensorFault := TRUE;      // vượt dải trên
ELSE
    M_AirPressSensorFault := FALSE;
    AirPressBar := ...;                 // quy đổi — Chương 32
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — giá trị analog lỗi phải được xử lý tường minh</strong>
Khi cờ lỗi cảm biến lên, chương trình <strong>không được dùng giá trị đó</strong> cho bất kỳ quyết định điều
khiển nào. Dùng giá trị cuối cùng còn hợp lệ cũng <strong>không an toàn</strong> — vì bạn không biết thực tế đã
thay đổi thế nào từ lúc đó.</p>
<p>Hành vi đúng phụ thuộc chức năng: dừng máy, chuyển sang chế độ an toàn, hoặc cấm chạy. Đây là quyết
định thuộc phân tích ở Chương 48, và nó phải nằm trong đặc tả (Chương 23), không phải do người lập
trình tự nghĩ ra lúc viết code.</p>
</blockquote>
<hr>
<h2 id="314-vì-sao-dùng-dòng-không-dùng-áp">31.4 Vì sao dùng dòng, không dùng áp</h2>
<p>Câu hỏi thứ hai: nếu chỉ cần &quot;điểm không sống&quot; thì tại sao không dùng 2–10 V?</p>
<p>Vì <strong>dòng chống nhiễu tốt hơn áp trên đường dài</strong> — và lý do nằm ở vật lý.</p>
<h3>Ba lý do</h3>
<p><strong>1. Sụt áp trên dây không ảnh hưởng dòng.</strong></p>
<p>Dây có điện trở (Chương 3, mục 3.2). Với tín hiệu áp, điện trở dây tạo ra sụt áp, nên giá trị ở đầu
nhận <strong>thấp hơn</strong> giá trị cảm biến phát ra — và sai lệch càng lớn khi dây càng dài.</p>
<p>Với vòng dòng, cảm biến <strong>điều chỉnh để duy trì đúng dòng đã định</strong>, bất kể điện trở dây. Dòng đi qua
mọi điểm của một mạch nối tiếp là <strong>như nhau</strong>. Sụt áp trên dây không đổi được điều đó.</p>
<p><strong>2. Trở kháng thấp của vòng làm nhiễu khó cảm ứng vào.</strong></p>
<p>Nhiễu điện từ cảm ứng vào dây tín hiệu như một nguồn áp nhỏ. Mạch trở kháng cao (tín hiệu áp) biến
nguồn áp nhỏ đó thành sai lệch đáng kể. Mạch trở kháng thấp (vòng dòng) làm nhiễu đó gần như không
tạo được dòng — nên ảnh hưởng nhỏ hơn nhiều.</p>
<p><strong>3. Đứt dây phân biệt được</strong> — mục 31.3.</p>
<h3>Khi nào 0–10 V chấp nhận được</h3>
<p>Không phải lúc nào cũng cần 4–20 mA:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng 0–10 V được khi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dây rất ngắn</strong> — trong cùng tủ, dưới vài mét</td>
<td>Sụt áp và nhiễu không đáng kể</td>
</tr>
<tr>
<td><strong>Đi cùng cáp có chống nhiễu, tách xa cáp động lực</strong></td>
<td>Nguồn nhiễu chính đã bị loại</td>
</tr>
<tr>
<td><strong>Thiết bị chỉ có ngõ 0–10 V</strong></td>
<td>Không có lựa chọn — nhiều biến tần, van điều áp điện tử chỉ có loại này</td>
</tr>
<tr>
<td><strong>Ngõ ra từ PLC ra thiết bị</strong></td>
<td>Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Ngõ ra analog hay là 0–10 V hơn ngõ vào.</strong>
Lý do thực tế: rất nhiều thiết bị nhận lệnh — biến tần, van điều áp điện tử, bộ điều khiển công
suất — chỉ có ngõ vào 0–10 V. Và chúng thường nằm <strong>trong cùng tủ</strong> với PLC, nên đường dây ngắn.</p>
<p>Trên DP-01, mọi ngõ vào analog quan trọng là 4–20 mA, còn ngõ ra là 0–10 V — đúng theo mẫu này
(mục 31.7).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Với ngõ ra 0–10 V, mất tín hiệu KHÔNG phân biệt được.</strong> Dây đứt thì thiết bị nhận đọc 0 V, tức
là &quot;đặt 0 %&quot;. Nếu 0 % là trạng thái an toàn thì tốt; nếu không thì phải có biện pháp khác — ví dụ
tín hiệu cho phép riêng bằng ngõ ra số (Chương 48).</p>
</blockquote>
<hr>
<h2 id="315-hai-dây-ba-dây-bn-dây-ai-cp-ngun-cho-vòng">31.5 Hai dây, ba dây, bốn dây — ai cấp nguồn cho vòng</h2>
<p>Đây là chỗ đấu sai nhiều nhất, và đấu sai thì hoặc không đọc được gì, hoặc hỏng thiết bị.</p>
<h3>Vòng dòng hai dây</h3>
<p><strong>Hai dây</strong> <em>(loop-powered / 2-wire)</em>: cảm biến lấy nguồn <strong>từ chính vòng dòng</strong>. Chỉ có hai sợi dây,
và chúng vừa cấp nguồn vừa mang tín hiệu.</p>
<pre><code class="language-text">   +24V ────┬──────────────────┐
            │                  │
        [ CẢM BIẾN 2 DÂY ]     │
            │                  │
            └──── vòng ────► [ ngõ vào analog PLC ]
                                 (có điện trở đo)
                                     │
   0V ───────────────────────────────┘
</code></pre>
<p>Cảm biến hoạt động như một <strong>van điều tiết dòng</strong>: nó điều chỉnh dòng chảy qua chính nó trong khoảng
4–20 mA, tuỳ giá trị đo. Dòng 4 mA cũng chính là dòng tối thiểu để mạch bên trong cảm biến sống.</p>
<blockquote>
<p>⭐ <strong>Đây là lý do sâu hơn cho con số 4 mA:</strong> cảm biến hai dây cần một dòng tối thiểu để tự nuôi
mình. Nếu điểm đầu dải là 0 mA thì ở giá trị đo bằng 0, cảm biến sẽ <strong>không có điện để hoạt động</strong>.</p>
</blockquote>
<h3>Ba dây và bốn dây</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Hai dây</strong></th>
<th><strong>Ba dây</strong></th>
<th><strong>Bốn dây</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Nguồn cho cảm biến</td>
<td>⭐ Từ <strong>chính vòng</strong></td>
<td>Nguồn riêng, dùng chung dây 0 V với tín hiệu</td>
<td>Nguồn riêng, tín hiệu <strong>cách ly hoàn toàn</strong></td>
</tr>
<tr>
<td>Số dây</td>
<td>2</td>
<td>3</td>
<td>4</td>
</tr>
<tr>
<td>Đi dây</td>
<td>Đơn giản nhất</td>
<td>Trung bình</td>
<td>Nhiều nhất</td>
</tr>
<tr>
<td>⚠ Vòng lặp đất</td>
<td>Ít rủi ro</td>
<td>Có rủi ro — dùng chung 0 V</td>
<td>Ít rủi ro nhất</td>
</tr>
<tr>
<td>Hay gặp ở</td>
<td>Cảm biến áp suất, mức</td>
<td>Cảm biến có màn hình, cần công suất lớn hơn</td>
<td>Thiết bị đo chính xác</td>
</tr>
</tbody></table></div>
<h3>⚠ Ai cấp nguồn cho vòng — câu hỏi phải hỏi trước khi đấu</h3>
<p>Với vòng hai dây, nguồn có thể đến từ <strong>module analog của PLC</strong> hoặc từ <strong>nguồn ngoài</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu module</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Có cấp nguồn vòng</strong> <em>(loop-powered input / có nguồn phụ)</em></td>
<td>Module tự cấp 24 V cho vòng. Đấu cảm biến hai dây thẳng vào</td>
</tr>
<tr>
<td><strong>Không cấp nguồn vòng</strong> <em>(passive input)</em></td>
<td>Module chỉ <strong>đo</strong> dòng. Phải đưa nguồn 24 V vào vòng từ ngoài</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM CHO THIẾT BỊ — hai lỗi đấu nối kinh điển</strong></p>
<p><strong>1. Cấp nguồn hai lần.</strong> Module tự cấp nguồn vòng, và bạn lại đưa thêm 24 V từ ngoài vào. Kết quả:
dòng vượt xa 20 mA — hỏng ngõ vào module, có thể hỏng cả cảm biến.</p>
<p><strong>2. Không cấp nguồn lần nào.</strong> Module là loại chỉ đo, và bạn đấu cảm biến hai dây thẳng vào. Kết
quả: không có gì hoạt động, đọc 0 mA. Ít nguy hiểm hơn nhưng tốn thời gian tìm.</p>
<p><strong>Cách phòng:</strong> tra <strong>sơ đồ đấu trong datasheet của module</strong> trước khi đấu sợi dây đầu tiên. Sơ đồ
nói rõ có nguồn hay không — đừng suy từ tên gọi, và đừng suy từ module khác của cùng hãng.</p>
</blockquote>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTYwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDMxLjEg4oCUIEFpIGPhuqVwIG5ndeG7k24gY2hvIHbDsm5nIDTigJMyMCBtQTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBzxqEgxJHhu5MgdHLDtG5nIG5hIG7DoSBuaGF1LiBLaMOhYyBiaeG7h3QgZHV5IG5o4bqldCBsw6Agbmd14buTbiAyNCBWIG7hurFtIOG7nyDEkcOidSDigJQgdsOgIG7DsyBxdXnhur90IMSR4buLbmggbW9kdWxlIHPhu5FuZyBoYXkgY2jhur90LjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc4MCcgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nODAnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzAnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PScyMjknIHk9JzEwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QSDCtyDEkMOaTkcg4oCUIG1vZHVsZSBDw5MgY+G6pXAgbmd14buTbiB2w7JuZzwvdGV4dD4NCjx0ZXh0IHg9JzIyOScgeT0nMjY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNo4buJIGhhaSBz4bujaSBkw6J5LiBLaMO0bmcgxJHGsGEgdGjDqm0gbmd14buTbiBuw6BvIHThu6sgbmdvw6BpLjwvdGV4dD4NCjxyZWN0IHg9JzYwJyB5PScxNTQnIHdpZHRoPSc5MCcgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzEwNScgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqJNIEJJ4bq+TjwvdGV4dD4NCjx0ZXh0IHg9JzEwNScgeT0nMTg1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4yIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyODQnIHk9JzE0OCcgd2lkdGg9Jzk2JyBoZWlnaHQ9JzUyJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nMzMyJyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TU9EVUxFPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScxODInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+QU5BTE9HPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScxOTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Y8OzIG5ndeG7k24gcGjhu6U8L3RleHQ+DQo8bGluZSB4MT0nMjg0JyB5MT0nMTY0JyB4Mj0nMTUwJyB5Mj0nMTY0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjI0JyB5MT0nMTY0JyB4Mj0nMjA0JyB5Mj0nMTY0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzE5NC4wLDE2NC4wIDIwNC4wLDE1OS4wIDIwNC4wLDE2OS4wJyBmaWxsPScjQzAzOTJCJy8+DQo8bGluZSB4MT0nMTUwJyB5MT0nMTg4JyB4Mj0nMjg0JyB5Mj0nMTg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjE0JyB5MT0nMTg4JyB4Mj0nMjM0JyB5Mj0nMTg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzI0NC4wLDE4OC4wIDIzNC4wLDE5My4wIDIzNC4wLDE4My4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PScyMTcnIHk9JzE1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPjI0IFYgdOG7qyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PScyMTcnIHk9JzIwNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPjTigJMyMCBtQSB24buBPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScyMjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKtkCBt4buZdCBuZ3Xhu5NuIGR1eSBuaOG6pXQ8L3RleHQ+DQo8cmVjdCB4PSc0NjYnIHk9JzgwJyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzIwMCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjxyZWN0IHg9JzQ2NicgeT0nODAnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzAnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc2NzEnIHk9JzEwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QiDCtyDEkMOaTkcg4oCUIG1vZHVsZSBDSOG7iCDEkE8sIG5ndeG7k24gbmdvw6BpPC90ZXh0Pg0KPHRleHQgeD0nNjcxJyB5PScyNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Tmd14buTbiAyNCBWIG3huq9jIE7hu5BJIFRJ4bq+UCB0cm9uZyB2w7JuZywgxJHDum5nIG3hu5l0IGzhuqduLjwvdGV4dD4NCjxyZWN0IHg9JzQ5MicgeT0nMTU0JyB3aWR0aD0nOTAnIGhlaWdodD0nNDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1MzcnIHk9JzE3MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqiTSBCSeG6vk48L3RleHQ+DQo8dGV4dCB4PSc1MzcnIHk9JzE4NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+MiBkw6J5PC90ZXh0Pg0KPHJlY3QgeD0nNzM4JyB5PScxNDgnIHdpZHRoPSc5NicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzc4NicgeT0nMTY5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1PRFVMRTwvdGV4dD4NCjx0ZXh0IHg9Jzc4NicgeT0nMTgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkFOQUxPRzwvdGV4dD4NCjx0ZXh0IHg9Jzc4NicgeT0nMTk0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNo4buJIMSRbyBkw7JuZzwvdGV4dD4NCjxyZWN0IHg9JzYxNicgeT0nMTI0JyB3aWR0aD0nNzQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2NTMnIHk9JzE0NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+MjQgVjwvdGV4dD4NCjxsaW5lIHgxPSc1MzcnIHkxPScxNTQnIHgyPSc1MzcnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc1MzcnIHkxPScxNDEnIHgyPSc2MTYnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc2OTAnIHkxPScxNDEnIHgyPSc3ODYnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc3ODYnIHkxPScxNDEnIHgyPSc3ODYnIHkyPScxNDgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc3MTYnIHkxPScxNDEnIHgyPSc3NDEnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxwb2x5Z29uIHBvaW50cz0nNzUxLjAsMTQxLjAgNzQxLjAsMTQ2LjAgNzQxLjAsMTM2LjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPScxODgnIHgyPSc3MzgnIHkyPScxODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc2NzYnIHkxPScxODgnIHgyPSc2NTEnIHkyPScxODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxwb2x5Z29uIHBvaW50cz0nNjQxLjAsMTg4LjAgNjUxLjAsMTgzLjAgNjUxLjAsMTkzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzY3MScgeT0nMjEwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+beG7mXQgdsOybmcga8OtbiwgbeG7mXQgbmd14buTbjwvdGV4dD4NCjx0ZXh0IHg9Jzc4MicgeT0nMjMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7irZAgbeG7mXQgbmd14buTbiBkdXkgbmjhuqV0PC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzMwMicgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nMzAyJyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzMwJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMjI5JyB5PSczMjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkMgwrcg4pqg4pqgIFNBSSDigJQgY+G6pXAgbmd14buTbiBIQUkgTOG6pk48L3RleHQ+DQo8dGV4dCB4PScyMjknIHk9JzQ5MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nb2R1bGUgdOG7sSBj4bqlcCBuZ3Xhu5NuLCBWw4AgY8OzIHRow6ptIG5ndeG7k24gbmdvw6BpIG3huq9jIHRyb25nIHbDsm5nLjwvdGV4dD4NCjxyZWN0IHg9JzUwJyB5PSczODYnIHdpZHRoPSc5MCcgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzk1JyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q+G6ok0gQknhur5OPC90ZXh0Pg0KPHRleHQgeD0nOTUnIHk9JzQxNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+MiBkw6J5PC90ZXh0Pg0KPHJlY3QgeD0nMTc0JyB5PSczNTYnIHdpZHRoPSc3NCcgaGVpZ2h0PSczNCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzIxMScgeT0nMzc4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4yNCBWPC90ZXh0Pg0KPHJlY3QgeD0nMjkwJyB5PSczODAnIHdpZHRoPScxMDgnIGhlaWdodD0nNjInIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSczNDQnIHk9JzM5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TU9EVUxFIEFOQUxPRzwvdGV4dD4NCjxyZWN0IHg9JzMwMCcgeT0nNDA2JyB3aWR0aD0nODgnIGhlaWdodD0nMjInIHJ4PSczJyBmaWxsPScjRkJFOUU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSczNDQnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPm5ndeG7k24gMiDCtyAyNCBWPC90ZXh0Pg0KPHRleHQgeD0nMzQ0JyB5PSc0MzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4oY8OzIG5ndeG7k24gcGjhu6Ugc+G6tW4pPC90ZXh0Pg0KPGxpbmUgeDE9Jzk1JyB5MT0nMzg2JyB4Mj0nOTUnIHkyPSczNzMnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSc5NScgeTE9JzM3MycgeDI9JzE3NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI0OCcgeTE9JzM3MycgeDI9JzM0NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzM0NCcgeTE9JzM3MycgeDI9JzM0NCcgeTI9JzM4MCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI2NCcgeTE9JzM3MycgeDI9JzI5NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHBvbHlnb24gcG9pbnRzPSczMDQuMCwzNzMuMCAyOTQuMCwzNzguMCAyOTQuMCwzNjguMCcgZmlsbD0nI0IwM0EyRScvPg0KPGxpbmUgeDE9JzE0MCcgeTE9JzQ1NCcgeDI9JzM0NCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzM0NCcgeTE9JzQ0MicgeDI9JzM0NCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzE0MCcgeTE9JzQyNicgeDI9JzE0MCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI2NCcgeTE9JzQ1NCcgeDI9JzIzNCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHBvbHlnb24gcG9pbnRzPScyMjQuMCw0NTQuMCAyMzQuMCw0NDkuMCAyMzQuMCw0NTkuMCcgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nMjExJyB5PSczNTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5uZ3Xhu5NuIDEg4oCUIGLDqm4gbmdvw6BpPC90ZXh0Pg0KPHRleHQgeD0nMjI5JyB5PSc0NzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J21pZGRsZSc+4pqg4pqgIEhBSSBuZ3Xhu5NuIG7hu5FpIHRp4bq/cCB0cm9uZyBt4buZdCB2w7JuZyDihpIgSOG7jk5HIG5nw7UgdsOgbyBtb2R1bGU8L3RleHQ+DQo8cmVjdCB4PSc0NjYnIHk9JzMwMicgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc2NzEnIHk9JzMyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5QaMOibiBiaeG7h3QgYuG6sW5nIGPDoWNoIG7DoG88L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5UcmEgU8agIMSQ4buSIMSQ4bqkVSB0cm9uZyBkYXRhc2hlZXQgY+G7p2EgTU9EVUxFPC90ZXh0Pg0KPHRleHQgeD0nNTEwJyB5PSczNzknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4oCUIHRyxrDhu5tjIGtoaSDEkeG6pXUgc+G7o2kgZMOieSDEkeG6p3UgdGnDqm4uPC90ZXh0Pg0KPHRleHQgeD0nNDg4JyB5PSc0MDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqgPC90ZXh0Pg0KPHRleHQgeD0nNTEwJyB5PSc0MDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+xJDhu6tuZyBzdXkgdOG7qyBUw4pOIEfhu4xJIGPhu6dhIG1vZHVsZS48L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkOG7q25nIHN1eSB04burIG1vZHVsZSBraMOhYyBj4bunYSBjw7luZyBow6NuZy48L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzQ0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQ0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Dw7luZyBt4buZdCBow6NuZywgaGFpIGTDsm5nIG1vZHVsZSBjw7MgdGjhu4M8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQ2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMOhYyBuaGF1IOG7nyDEkcO6bmcgxJFp4buDbSBuw6B5LjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc1MTInIHdpZHRoPSc4NTInIGhlaWdodD0nNDInIHJ4PSczJyBmaWxsPScjRUFGMUY2JyBzdHJva2U9JyM1NjVFNjYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSczOCcgeT0nNTMxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCBIYWkgbOG7l2kgY2hvIGhhaSB0cmnhu4d1IGNo4bupbmcgS0jDgUMgTkhBVSDigJQgxJHhu41jIHRyaeG7h3UgY2jhu6luZyBsw6AgYmnhur90IMSR4bqldSBzYWkga2nhu4N1IG7DoG86PC90ZXh0Pg0KPHRleHQgeD0nMzgnIHk9JzU0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQ4buNYyAwIG1BIHN14buRdCDihpIgY8OzIHRo4buDIEtIw5RORyBuZ3Xhu5NuIG7DoG8gKMOtdCBo4bqhaSwgY2jhu4kgdOG7kW4gY8O0bmcgdMOsbSkuICAgIMSQ4buNYyB24buNdCBxdcOhIDIwIG1BLCBob+G6t2MgbW9kdWxlIGNo4bq/dCDihpIgSEFJIG5ndeG7k24uPC90ZXh0Pg0KPC9zdmc+" alt="Ai cấp nguồn cho vòng 4–20 mA"></p>
<p><em>Hình 31.1 — Ba cách đấu vòng 4–20 mA. Hai cách đúng khác nhau ở chỗ nguồn nằm trong module hay
ngoài; cách sai có hai nguồn nối tiếp trong cùng một vòng, và nguồn thứ hai nằm khuất bên trong
module nên sơ đồ đấu ngoài không cho thấy nó.</em></p>
<blockquote>
<p>⭐ <strong>Hình 31.1 vẽ cả ba cách đấu cạnh nhau</strong> vì trên bản vẽ chúng trông na ná: cũng hai sợi dây,
cũng một cảm biến, cũng một module. ⚠ Khác biệt duy nhất là <strong>nguồn 24 V nằm ở đâu</strong> — và với ô C
thì nguồn thứ hai <strong>nằm bên trong module</strong>, nên nhìn sơ đồ đấu ngoài không thấy nó.</p>
</blockquote>
<h3>⚠ Điện trở tải tối đa của vòng</h3>
<p>Vòng dòng hai dây có một giới hạn thường bị quên: <strong>tổng điện trở của vòng không được vượt một giá
trị tối đa</strong>, do nguồn cấp phải đủ áp để đẩy 20 mA qua toàn bộ vòng.</p>
<p>Tổng điện trở gồm: điện trở đo của module, điện trở dây (cả đi lẫn về), và điện trở của mọi thiết bị
khác mắc nối tiếp trong vòng.</p>
<p><strong>Triệu chứng khi vượt giới hạn</strong> — và nó rất đặc trưng:</p>
<blockquote>
<p>Giá trị đọc <strong>đúng ở phần dưới của dải, sai ở phần trên</strong>. Ví dụ: 0–3 bar đọc đúng, trên 4 bar thì
giá trị &quot;kẹt&quot; không tăng nữa.</p>
<p>Lý do: ở dòng thấp, sụt áp trên vòng nhỏ, nguồn đủ. Ở dòng cao, sụt áp lớn hơn, nguồn không đủ đẩy
— dòng không lên được tới mức cần.</p>
</blockquote>
<p>Datasheet cảm biến ghi điện trở tải tối đa cho phép ở điện áp nguồn tương ứng. Với dây dài hoặc nhiều
thiết bị trong vòng, <strong>phải tính</strong>.</p>
<hr>
<h2 id="316-chng-nhiu-đi-dây-và-ni-v">31.6 Chống nhiễu — đi dây và nối vỏ</h2>
<p>Tín hiệu analog nhạy với nhiễu hơn tín hiệu số rất nhiều, vì nhiễu <strong>cộng thẳng vào giá trị</strong>.</p>
<h3>Bốn quy tắc đi dây</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dùng cáp có vỏ chống nhiễu</strong> <em>(shielded cable)</em> cho mọi tín hiệu analog</td>
<td>Vỏ chắn trường điện từ bên ngoài</td>
</tr>
<tr>
<td>⭐ <strong>Tách xa cáp động lực</strong> — cáp biến tần, cáp động cơ, cáp hàn</td>
<td>Đây là nguồn nhiễu mạnh nhất trong tủ và trên máy</td>
</tr>
<tr>
<td><strong>Cắt ngang chứ đừng đi song song</strong> khi buộc phải giao nhau</td>
<td>Giao nhau vuông góc thì ghép nhiễu nhỏ nhất</td>
</tr>
<tr>
<td><strong>Dùng đôi dây xoắn</strong> <em>(twisted pair)</em></td>
<td>Nhiễu cảm ứng vào hai sợi gần bằng nhau và triệt tiêu bớt</td>
</tr>
</tbody></table></div>
<h3>⭐ Nối vỏ chống nhiễu ở <strong>một đầu</strong></h3>
<p>Đây là quy tắc mà người mới hay làm sai vì nó có vẻ phản trực giác.</p>
<pre><code class="language-text">   ✓ ĐÚNG — nối đất MỘT đầu, thường ở phía tủ
   [cảm biến] ═══════════ vỏ ═══════════ [tủ] ──┴── đất
                                          ↑
                                    chỉ nối ở đây

   ✗ SAI — nối đất HAI đầu
   [cảm biến] ──┬── vỏ ──────────────── [tủ] ──┬── đất
              đất                              đất
                └──── dòng chạy vòng qua vỏ ───┘
</code></pre>
<p>Nối vỏ ở <strong>cả hai đầu</strong> tạo ra một <strong>vòng lặp đất</strong> <em>(ground loop)</em>: nếu điện thế đất ở hai đầu chênh
nhau — chuyện rất bình thường trong một nhà máy — thì có <strong>dòng chạy trong vỏ</strong>. Dòng đó sinh ra
nhiễu, tức là vỏ chống nhiễu trở thành <strong>nguồn nhiễu</strong>.</p>
<p>Nối một đầu thì vỏ vẫn chắn được trường điện từ, nhưng không có đường cho dòng chạy vòng.</p>
<blockquote>
<p>💡 <strong>Nối đầu nào?</strong> Thường là <strong>phía tủ</strong>, vì ở đó có thanh đất tốt và việc thi công dễ kiểm soát.
Quan trọng hơn việc chọn đầu nào là <strong>thống nhất trong toàn máy</strong> và <strong>ghi vào bản vẽ</strong> — để người
sửa sau không vô tình nối thêm đầu thứ hai.</p>
</blockquote>
<blockquote>
<p>⚠ Nhiễu analog là loại lỗi <strong>chập chờn</strong>, xuất hiện theo hoạt động của thiết bị khác — biến tần
chạy tải nặng, máy hàn bên cạnh hoạt động. Triệu chứng: giá trị đọc <strong>nhảy</strong> hoặc <strong>run</strong>, thường
đúng lúc một thiết bị khác chạy. Chương 49 và Chương 51 nói kỹ cách truy.</p>
</blockquote>
<hr>
<h2 id="317-trên-máy-mu-dp-01">31.7 Trên máy mẫu DP-01</h2>
<p>Các tín hiệu analog của lát cắt 3, và <strong>lý do chọn chuẩn</strong> cho từng cái:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tín hiệu</th>
<th>Vì sao chọn chuẩn đó</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code> — áp khí cấp máy</td>
<td><strong>4–20 mA</strong>, 2 dây</td>
<td>⭐ Cần phân biệt &quot;hết khí&quot; với &quot;đứt dây&quot; — đây chính là bài toán ở mục 31.1, và mất khí là điều kiện an toàn</td>
</tr>
<tr>
<td><code>AI_GluePress</code> — áp keo tại đầu tra</td>
<td><strong>4–20 mA</strong>, 2 dây</td>
<td>Ảnh hưởng trực tiếp chất lượng sản phẩm; đọc sai mà không biết thì hỏng cả lô</td>
</tr>
<tr>
<td><code>AI_UvIntensity</code> — cường độ đèn UV</td>
<td><strong>0–10 V</strong></td>
<td>Cảm biến đặt trong buồng sấy, dây ngắn, đi trong máng riêng. ⚠ Nhưng xem ghi chú bên dưới</td>
</tr>
<tr>
<td><code>AO_GluePressSet</code> — đặt áp keo</td>
<td><strong>0–10 V</strong></td>
<td>Van điều áp điện tử chỉ nhận 0–10 V; nằm trong tủ</td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code> — đặt tốc độ chuyền</td>
<td><strong>0–10 V</strong></td>
<td>Ngõ vào biến tần; trong tủ (Chương 36)</td>
</tr>
<tr>
<td><code>AO_UvPower</code> — đặt công suất đèn UV</td>
<td><strong>0–10 V</strong></td>
<td>Bộ điều khiển công suất chỉ nhận 0–10 V</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong><code>AI_UvIntensity</code> là chỗ đáng cân nhắc lại.</strong>
Cường độ UV giảm dần theo tuổi bóng đèn, và đó là <strong>lỗi mà máy không tự phát hiện được</strong> nếu không
đo (Chương 48, mục 48.6) — sản phẩm thiếu độ bám keo không có triệu chứng tại chỗ.</p>
<p>Với một phép đo quan trọng như vậy, việc <strong>không phân biệt được &quot;cường độ 0&quot; với &quot;đứt dây&quot;</strong> là một
điểm yếu thật. Nếu có bản 4–20 mA của cảm biến này, nên chọn nó — dù dây ngắn.</p>
<p>Đây là ví dụ cho thấy quyết định chọn chuẩn tín hiệu <strong>không chỉ dựa vào chiều dài dây</strong>, mà dựa
vào <strong>hậu quả của việc đọc sai mà không biết</strong>.</p>
</blockquote>
<h3>Xử lý lỗi cảm biến analog trên DP-01</h3>
<pre><code class="language-iecst">// Áp khí: điều kiện an toàn — mất tín hiệu phải CẤM CHẠY
IF M_AirPressSensorFault THEN
    M_CanStart           := FALSE;
    M_Alm_AirPressSensor := TRUE; // dừng, không đoán — cờ chốt, gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;

// Cường độ UV: suy giảm dần — mức &quot;cảnh báo, vẫn chạy&quot; (Chương 48, mục 48.6)
IF M_UvSensorFault THEN
    M_Alm_UvSensor := TRUE;       // mất phép đo chất lượng → không được chạy tiếp
ELSIF UvIntensity &lt; RecipeUvMinWarn THEN
    M_UvLowWarn := TRUE;          // còn đo được, chỉ là đang yếu → cảnh báo
END_IF;
</code></pre>
<p>Chú ý khác biệt giữa hai khối: <strong>mất phép đo</strong> và <strong>phép đo cho giá trị thấp</strong> là hai chuyện khác
nhau, và chúng dẫn tới hai phản ứng khác nhau. Gộp chúng làm một là mất thông tin.</p>
<hr>
<h2 id="318-khác-bit-gia-các-hãng">31.8 Khác biệt giữa các hãng</h2>
<p>Chuẩn 4–20 mA và 0–10 V là <strong>chuẩn công nghiệp chung</strong>, không phụ thuộc hãng. Cái khác nhau là module
và cách cấu hình.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Module có cấp nguồn vòng không</strong></td>
<td>Khác nhau theo từng mã module, <strong>kể cả trong cùng một hãng</strong>. Tra sơ đồ đấu trong datasheet — đây là chỗ đấu sai gây hỏng thiết bị (mục 31.5)</td>
</tr>
<tr>
<td>Chọn kiểu tín hiệu</td>
<td>Có module chọn bằng <strong>phần mềm</strong> (dòng hay áp, dải nào); có module chọn bằng <strong>cầu nối phần cứng</strong> hoặc bằng cách đấu vào chân khác nhau. ⚠ Kiểm trước khi đấu</td>
</tr>
<tr>
<td>Số kênh và độ phân giải</td>
<td>Khác nhau nhiều; ảnh hưởng trực tiếp tới Chương 32</td>
</tr>
<tr>
<td>Phát hiện đứt dây</td>
<td>Nhiều module có <strong>bit trạng thái kênh</strong> báo ngoài dải — ⭐ dùng nó thay vì tự so ngưỡng, nếu có</td>
</tr>
<tr>
<td>Chống nhiễu tích hợp</td>
<td>Một số module có lọc số cấu hình được; ⚠ lọc mạnh thì đáp ứng chậm hơn</td>
</tr>
<tr>
<td>Cách ly kênh</td>
<td>Có module cách ly từng kênh, có module chỉ cách ly cả nhóm. Ảnh hưởng bài toán vòng lặp đất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Nếu module có bit trạng thái báo đứt dây, hãy dùng nó.</strong> Nó chính xác hơn việc tự so ngưỡng
trong chương trình, và nó phân biệt được nhiều loại lỗi hơn. Việc tự so ngưỡng ở mục 31.3 là phương
án nền, dùng khi module không cung cấp bit đó.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="319-by-thưng-gp">31.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng 0–10 V cho phép đo quan trọng ở xa</h3>
<p><strong>Hiện tượng:</strong> đứt dây đọc thành 0 và <strong>không phân biệt được với giá trị thật bằng 0</strong> — đúng cỗ máy
ở mục 31.1. Hai giờ đi tìm nhầm chỗ.
<strong>Cách sửa:</strong> 4–20 mA cho mọi phép đo mà <strong>đọc sai không biết</strong> sẽ gây hậu quả (mục 31.3).</p>
<h3>🔍 BẪY 2 — Có 4–20 mA nhưng không kiểm dải trong chương trình</h3>
<p><strong>Hiện tượng:</strong> chuẩn tín hiệu đã cho khả năng phân biệt đứt dây, nhưng chương trình quy đổi thẳng —
nên <strong>mất hết lợi ích</strong> đã trả tiền để có.
<strong>Cách sửa:</strong> kiểm ngoài dải <strong>trước</strong> khi quy đổi; hoặc dùng bit trạng thái kênh của module
(mục 31.3, 31.8).</p>
<h3>🔍 BẪY 3 — Dùng giá trị analog khi cờ lỗi cảm biến đang lên</h3>
<p><strong>Hiện tượng:</strong> máy điều khiển theo một con số rác, hoặc theo giá trị cũ đã không còn đúng.
<strong>Cách sửa:</strong> ⚠ khi cờ lỗi lên, <strong>không dùng giá trị đó</strong> cho quyết định điều khiển. Hành vi thay thế
phải nằm trong đặc tả (mục 31.3, Chương 48).</p>
<h3>🔍 BẪY 4 — Cấp nguồn vòng hai lần</h3>
<p><strong>Hiện tượng:</strong> dòng vượt xa 20 mA; hỏng ngõ vào module và có thể hỏng cảm biến.
<strong>Cách sửa:</strong> tra <strong>sơ đồ đấu trong datasheet module</strong> trước khi đấu (mục 31.5).</p>
<h3>🔍 BẪY 5 — Vượt điện trở tải tối đa của vòng</h3>
<p><strong>Hiện tượng:</strong> rất đặc trưng — giá trị <strong>đúng ở phần dưới dải, kẹt ở phần trên</strong>.
<strong>Cách sửa:</strong> tính tổng điện trở vòng (module + dây + thiết bị nối tiếp) và so với giới hạn trong
datasheet cảm biến ở điện áp nguồn đang dùng (mục 31.5).</p>
<h3>🔍 BẪY 6 — Nối vỏ chống nhiễu ở cả hai đầu</h3>
<p><strong>Hiện tượng:</strong> giá trị analog nhiễu <strong>nặng hơn</strong> so với khi không nối vỏ — vì vỏ đã thành nguồn
nhiễu.
<strong>Cách sửa:</strong> nối <strong>một đầu</strong>, thường phía tủ; thống nhất toàn máy và <strong>ghi vào bản vẽ</strong> (mục 31.6).</p>
<h3>🔍 BẪY 7 — Đi cáp analog song song cáp động lực</h3>
<p><strong>Hiện tượng:</strong> giá trị nhảy hoặc run <strong>đúng lúc biến tần chạy tải nặng</strong>; lỗi chập chờn không tái
hiện được khi máy chạy không tải.
<strong>Cách sửa:</strong> tách máng, hoặc ít nhất tách khoảng cách; giao nhau thì cắt vuông góc (mục 31.6,
Chương 49).</p>
<h3>🔍 BẪY 8 — Quên rằng ngõ ra 0–10 V mất tín hiệu không phân biệt được</h3>
<p><strong>Hiện tượng:</strong> dây tới biến tần đứt, biến tần đọc 0 V và hiểu là &quot;đặt 0 %&quot; — máy dừng êm ru mà PLC
tin rằng nó đang ra lệnh chạy.
<strong>Cách sửa:</strong> kết hợp một tín hiệu cho phép riêng bằng ngõ ra số, và <strong>giám sát phản hồi</strong> thay vì
tin lệnh (mục 31.4, Chương 48).</p>
<h3>🔍 BẪY 9 — Gộp &quot;mất phép đo&quot; với &quot;giá trị thấp&quot;</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng bị báo như &quot;giá trị đang thấp&quot;, nên người vận hành xử lý sai hướng —
đi chỉnh quy trình thay vì thay cảm biến.
<strong>Cách sửa:</strong> hai điều kiện, hai thông báo, hai mức phản ứng (mục 31.7).</p>
<hr>
<h2 id="3110-bng-cht">31.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Ngưỡng báo lỗi cảm biến đặt ở đâu</td>
<td><strong>3,6 mA</strong> — ⚠ <strong>KHÔNG phải 4,0 mA</strong></td>
</tr>
<tr>
<td>⭐ Vùng 3,8–4,0 mA nghĩa là gì</td>
<td><strong>Đo dưới dải — không phải lỗi.</strong> Đặt ngưỡng ở 4,0 sẽ sinh <strong>báo động giả</strong></td>
</tr>
<tr>
<td>Vì sao đầu dải là <strong>4 mA</strong></td>
<td>⭐ Tách <strong>vùng lỗi</strong> (0 mA) khỏi <strong>vùng đo</strong> — và cảm biến 2 dây cần dòng tối thiểu để sống</td>
</tr>
<tr>
<td>Tên gọi của ý tưởng đó</td>
<td><strong>Điểm không sống</strong> <em>(live zero)</em></td>
</tr>
<tr>
<td>Chẩn đoán miễn phí gồm</td>
<td>Đứt dây · mất nguồn cảm biến · lỗi nội bộ · vượt dải</td>
</tr>
<tr>
<td>⚠ Điều kiện để có chẩn đoán đó</td>
<td><strong>Chương trình phải kiểm dải</strong> trước khi quy đổi</td>
</tr>
<tr>
<td>Khi cờ lỗi analog lên</td>
<td>⚠ <strong>Không dùng giá trị đó</strong> cho điều khiển</td>
</tr>
<tr>
<td>Vì sao dùng dòng thay vì áp</td>
<td>Sụt áp dây không ảnh hưởng · trở kháng thấp ít nhiễu · phân biệt đứt dây</td>
</tr>
<tr>
<td>0–10 V dùng được khi</td>
<td>Dây ngắn, trong tủ, có chống nhiễu — hoặc thiết bị chỉ có loại đó</td>
</tr>
<tr>
<td>Ngõ ra analog thường là</td>
<td><strong>0–10 V</strong> — vì thiết bị nhận thường chỉ có loại này</td>
</tr>
<tr>
<td>Cảm biến 2 dây lấy nguồn từ</td>
<td>⭐ <strong>Chính vòng dòng</strong></td>
</tr>
<tr>
<td>Trước khi đấu vòng dòng, hỏi gì</td>
<td>⚠ <strong>Module có cấp nguồn vòng không?</strong> — tra sơ đồ datasheet</td>
</tr>
<tr>
<td>Cấp nguồn hai lần thì</td>
<td>⚠⚠ Hỏng ngõ vào module</td>
</tr>
<tr>
<td>Vượt điện trở tải vòng — triệu chứng</td>
<td>Đúng ở <strong>phần dưới dải</strong>, kẹt ở phần trên</td>
</tr>
<tr>
<td>Nối vỏ chống nhiễu</td>
<td>⭐ <strong>Một đầu</strong>, thường phía tủ — ghi vào bản vẽ</td>
</tr>
<tr>
<td>Nối hai đầu thì</td>
<td><strong>Vòng lặp đất</strong> — vỏ thành nguồn nhiễu</td>
</tr>
<tr>
<td>Chọn chuẩn tín hiệu dựa vào</td>
<td>Không chỉ chiều dài dây — mà <strong>hậu quả của việc đọc sai mà không biết</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3111-t-kim">31.11 Tự kiểm</h2>
<ol>
<li>⭐ Với tín hiệu 0–10 V, giá trị đọc được là 0 V. Nêu <strong>bốn</strong> nguyên nhân có thể, và giải thích vì
sao PLC không phân biệt được chúng.</li>
<li>Vì sao điểm đầu dải của vòng dòng là 4 mA chứ không phải 0 mA? Nêu <strong>hai</strong> lý do khác nhau.</li>
<li>Nêu bốn loại chẩn đoán mà chuẩn 4–20 mA cho bạn &quot;miễn phí&quot;. Điều kiện gì để thật sự có chúng?</li>
<li>⭐ Chương trình đọc giá trị analog và cờ lỗi cảm biến đang lên. Được phép dùng giá trị đó không?
Được phép dùng giá trị hợp lệ cuối cùng không? Vì sao?</li>
<li>Nêu ba lý do dòng chống nhiễu tốt hơn áp trên đường dài.</li>
<li>Khi nào 0–10 V là lựa chọn chấp nhận được? Vì sao ngõ ra analog thường là 0–10 V hơn ngõ vào?</li>
<li>Cảm biến hai dây lấy nguồn từ đâu? Điều đó liên quan thế nào tới con số 4 mA?</li>
<li>⭐ Nêu hai lỗi đấu nối kinh điển với vòng dòng hai dây. Lỗi nào gây hỏng thiết bị, và phòng bằng
cách nào?</li>
<li>Giá trị analog đọc đúng ở 0–3 bar nhưng &quot;kẹt&quot; khi vượt 4 bar. Nguyên nhân khả dĩ nhất là gì?</li>
<li>⭐ Vì sao nối vỏ chống nhiễu ở <strong>cả hai đầu</strong> lại làm nhiễu <strong>nặng hơn</strong>?</li>
<li>Trên DP-01, vì sao <code>AI_AirPress</code> dùng 4–20 mA còn <code>AO_ConvSpeed</code> dùng 0–10 V?</li>
<li>⭐ <code>AI_UvIntensity</code> đang dùng 0–10 V vì dây ngắn. Nêu lập luận vì sao nên cân nhắc lại — và tiêu
chí nào quan trọng hơn chiều dài dây khi chọn chuẩn tín hiệu?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 8, 10 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>chọn chuẩn tín
hiệu không phải bài toán đi dây — mà là bài toán &quot;đọc sai mà không biết thì mất gì&quot;.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Theo bảng dải NAMUR, dòng đo được <strong>3,9 mA</strong> nghĩa là gì? Nếu chương trình đặt
ngưỡng báo lỗi cảm biến ở <strong>4,0 mA</strong> thì chuyện gì xảy ra, và vì sao hậu quả của nó nối tới Chương 43?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 32 — <strong>Từ giá trị thô tới đại lượng kỹ thuật</strong>. Bạn đã có tín hiệu điện đúng chuẩn và đã biết
phát hiện khi nó hỏng. Chương sau biến con số thô mà module trả về thành <strong>bar, °C, mW/cm²</strong> — và nói
về độ phân giải, thứ quyết định phép đo của bạn có ý nghĩa tới chữ số thập phân nào.</p>
<h3>Nguồn tham khảo chương 31</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu với ngõ
vào/ra analog của PLC, dải tín hiệu chuẩn và đặc tính. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60381-1 và -2 — <em>Analogue signals for process control systems</em>: chuẩn hoá tín hiệu dòng một
chiều (trong đó có 4–20 mA) và tín hiệu áp cho hệ điều khiển quá trình.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu đi dây, chống nhiễu
và nối đất — nền cho mục 31.6.</li>
<li><strong>Datasheet module analog</strong> của hệ bạn dùng — dùng cho ⚠ <strong>sơ đồ đấu và câu hỏi có cấp nguồn vòng
hay không</strong>, độ phân giải, bit trạng thái kênh, và tuỳ chọn lọc.</li>
<li><strong>Datasheet cảm biến</strong> — dùng cho điện trở tải tối đa của vòng ở điện áp nguồn tương ứng, và hành vi
báo lỗi ngoài dải.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 31.7 lấy từ đó.</li>
</ul>
<blockquote>
<p>⚡ Các ngưỡng phát hiện lỗi nêu ở mục 31.3 (khoảng 3,6 mA và 21 mA) là <strong>giá trị thường gặp</strong>, không
phải giá trị chuẩn hoá áp dụng cho mọi thiết bị. Ngưỡng thật phải lấy từ <strong>datasheet của cảm biến
và của module</strong> đang dùng — một số thiết bị dùng ngưỡng khác, và một số dùng dải mở rộng
(ví dụ 3,8–20,5 mA) để phân biệt &quot;vượt dải đo&quot; với &quot;lỗi mạch&quot;.</p>
</blockquote>
<!-- SECTION: ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat -->
<hr>
<h1 id="chương-32-t-giá-tr-thô-ti-đi-lưng-k-thut">Chương 32 — Từ giá trị thô tới đại lượng kỹ thuật</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="321-bài-toán-con-s-đúng-đơn-v-sai">32.1 Bài toán: con số đúng, đơn vị sai</h2>
<p>Kỹ sư viết đoạn quy đổi áp keo, chạy thử, thấy màn hình hiện <strong>4,2</strong> — đúng bằng đồng hồ cơ khí trên
đường ống. Xong việc.</p>
<p>Ba tuần sau, đổi sang mã hàng cần áp keo cao hơn. Người vận hành nhập <strong>5,5</strong> vào công thức. Máy chạy,
nhưng đường keo mỏng bất thường và tỉ lệ lỗi tăng.</p>
<p>Nguyên nhân: chương trình quy đổi giá trị thô sang <strong>đơn vị 0,1 bar</strong> — con số <code>42</code> trong bộ nhớ nghĩa
là 4,2 bar. Nhưng ô nhập công thức nhận thẳng con số người vận hành gõ. Nhập <code>5,5</code> vào một trường số
nguyên đơn vị 0,1 bar cho ra <strong>5</strong>, tức là <strong>0,5 bar</strong>.</p>
<p>Không có lỗi nào. Không có cảnh báo nào. Con số vẫn &quot;trông hợp lý&quot;.</p>
<p>Chương này về việc biến giá trị thô thành đại lượng kỹ thuật — và về những chỗ phép biến đổi đó âm
thầm sai.</p>
<hr>
<h2 id="322-module-analog-tr-v-cái-gì">32.2 Module analog trả về cái gì</h2>
<p>Module analog không trả về &quot;4,2 bar&quot;. Nó trả về một <strong>số nguyên</strong> — kết quả của <strong>bộ chuyển đổi
tương tự–số</strong> <em>(analogue-to-digital converter, ADC)</em>.</p>
<pre><code class="language-text">   Cảm biến ──► 4–20 mA ──► [ ADC ] ──► số nguyên thô ──► [ CHƯƠNG TRÌNH ] ──► 4,2 bar
                              ↑                              ↑
                         phần cứng                    việc của chương này
</code></pre>
<p>Ánh xạ giữa dòng và số thô do <strong>module</strong> quy định. Ví dụ điển hình cho module 16 bit:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Giá trị thô</th>
</tr>
</thead>
<tbody><tr>
<td>4 mA</td>
<td>0</td>
</tr>
<tr>
<td>20 mA</td>
<td>27 648</td>
</tr>
<tr>
<td>⚠ Dưới 4 mA</td>
<td>Số <strong>âm</strong></td>
</tr>
<tr>
<td>⚠ Trên 20 mA</td>
<td>Vượt 27 648</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Con số 27 648 là ví dụ, không phải hằng số phổ quát.</strong>
Mỗi hãng — thậm chí mỗi dòng module — dùng một cách ánh xạ khác nhau. Có module cho 0–32 767, có
module cho 0–4095, có module trả thẳng giá trị theo đơn vị đã đặt.</p>
<p>⭐ <strong>Đây là con số đầu tiên phải tra trong datasheet module</strong>, trước khi viết dòng quy đổi nào. Lấy
nhầm con số này thì mọi phép đo sai theo tỉ lệ, và sai một cách <strong>trông hợp lý</strong>.</p>
</blockquote>
<p>Hai hàng cuối bảng là quà tặng của chuẩn 4–20 mA (Chương 31): vùng ngoài dải <strong>biểu diễn được</strong>, nên
chương trình phân biệt được lỗi mạch với giá trị thật.</p>
<hr>
<h2 id="323-đ-phân-gii-phép-đo-ca-bn-có-ý-nghĩa-ti-đâu">32.3 ⭐ Độ phân giải — phép đo của bạn có ý nghĩa tới đâu</h2>
<h3>Từ số bit ra bước nhỏ nhất</h3>
<p><strong>Độ phân giải</strong> <em>(resolution)</em> là <strong>bước nhỏ nhất</strong> mà phép đo phân biệt được. Nó suy ra từ số bit
của ADC và dải đo:</p>
<pre><code class="language-text">Bước nhỏ nhất  =  (dải kỹ thuật)  /  (số bước của ADC)
</code></pre>
<p>Với <code>AI_GluePress</code> của DP-01 — dải <strong>0–6 bar</strong>, module cho 0–27 648 bước:</p>
<pre><code class="language-text">6 bar / 27 648 = 0,000217 bar/bước  ≈  0,0002 bar
</code></pre>
<p>Rất mịn. Nhưng đừng vội mừng — xem mục sau.</p>
<h3>⚠ Độ phân giải không phải độ chính xác</h3>
<p>Đây là nhầm lẫn phổ biến nhất về analog.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Độ phân giải</strong> <em>(resolution)</em></th>
<th><strong>Độ chính xác</strong> <em>(accuracy)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời</td>
<td>Phân biệt được bước nhỏ tới đâu</td>
<td>Giá trị đọc <strong>gần sự thật</strong> tới đâu</td>
</tr>
<tr>
<td>Quyết định bởi</td>
<td>Số bit ADC và dải đo</td>
<td><strong>Cảm biến</strong>, nhiễu, hiệu chuẩn, nhiệt độ môi trường</td>
</tr>
<tr>
<td>Cải thiện bằng</td>
<td>Module nhiều bit hơn</td>
<td>Cảm biến tốt hơn, hiệu chuẩn, chống nhiễu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Một cảm biến áp suất sai số ±1 % dải, đọc qua ADC 16 bit, KHÔNG cho bạn phép đo chính xác tới
0,0002 bar.</strong></p>
<p>Với dải 0–6 bar, sai số ±1 % là <strong>±0,06 bar</strong>. Mọi chữ số sau đó là <strong>rác</strong> — chúng ổn định và
trông thuyết phục, nhưng không mang thông tin về thực tế.</p>
<p>Hiển thị <code>4,2038 bar</code> khi cảm biến chỉ đảm bảo ±0,06 bar là <strong>nói dối người vận hành</strong>. Hiển thị
<code>4,2 bar</code> là trung thực.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Quy tắc thực dụng:</strong> số chữ số hiển thị phải khớp với <strong>sai số của cảm biến</strong>, không khớp với
số bit của ADC. Tra sai số trong datasheet cảm biến, rồi làm tròn hiển thị cho tương xứng.</p>
</blockquote>
<h3>Chọn dải đo cho đủ phân giải</h3>
<p>Chiều ngược lại cũng quan trọng: <strong>dải đo quá rộng làm mất độ phân giải ở vùng bạn thật sự quan tâm</strong>.</p>
<p>Ví dụ: bạn cần đo áp keo trong khoảng 3–5 bar với bước 0,01 bar.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chọn cảm biến dải</th>
<th>Bước ADC (16 bit)</th>
<th>Đủ không</th>
</tr>
</thead>
<tbody><tr>
<td>0–6 bar</td>
<td>0,0002 bar</td>
<td>✅ Thừa sức</td>
</tr>
<tr>
<td>0–100 bar</td>
<td>0,0036 bar</td>
<td>✅ Vẫn đủ về ADC — nhưng ⚠ <strong>sai số cảm biến</strong> ±1 % của 100 bar là <strong>±1 bar</strong></td>
</tr>
<tr>
<td>0–250 bar</td>
<td>0,009 bar</td>
<td>❌ Sai số ±2,5 bar — vô dụng cho bài toán này</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bài học: chọn cảm biến có dải VỪA ĐỦ bao phủ vùng làm việc.</strong>
Sai số thường tính theo <strong>phần trăm của dải đo</strong>, nên dải càng rộng thì sai số tuyệt đối càng lớn.
Một cảm biến 0–250 bar dùng để đo 4 bar là phép đo gần như vô nghĩa — dù nó &quot;đo được&quot;.</p>
<p>Đây là quyết định <strong>lúc mua cảm biến</strong>, không sửa được bằng phần mềm.</p>
</blockquote>
<hr>
<h2 id="324-công-thc-quy-đi-thang">32.4 Công thức quy đổi thang</h2>
<h3>Công thức tuyến tính</h3>
<p>Quy đổi từ giá trị thô sang đại lượng kỹ thuật là một phép nội suy tuyến tính:</p>
<pre><code class="language-text">              (thô − thô_min)
GT_kỹ_thuật = ─────────────── × (KT_max − KT_min)  +  KT_min
              (thô_max − thô_min)
</code></pre>
<p>Với <code>AI_GluePress</code>: thô 0–27 648 ↔ kỹ thuật 0–6 bar.</p>
<h3>⚠ Viết bằng số nguyên — thứ tự phép tính quyết định</h3>
<p>Theo quy tắc ở Chương 19 mục 19.5, dùng <strong>số nguyên đơn vị nhỏ</strong> thay cho số thực. Đơn vị chọn:
<strong>0,01 bar</strong> — đủ mịn so với sai số cảm biến, và cho số tròn.</p>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MIN      : DINT := 0;        // ứng 4 mA
    RAW_MAX      : DINT := 27648;    // ứng 20 mA — ⚠ TRA DATASHEET MODULE
    PRESS_MIN_X100 : DINT := 0;      //   0,00 bar
    PRESS_MAX_X100 : DINT := 600;    //   6,00 bar
END_VAR

// ⭐ NHÂN TRƯỚC, CHIA SAU — và dùng DINT để kết quả trung gian không tràn
GluePressX100 := (DINT_raw - RAW_MIN) * (PRESS_MAX_X100 - PRESS_MIN_X100)
                 / (RAW_MAX - RAW_MIN)
                 + PRESS_MIN_X100;
</code></pre>
<p>Ba điều bắt buộc, cả ba đã gặp ở Chương 19:</p>
<ul>
<li>⭐ <strong>Nhân trước, chia sau.</strong> Chia trước thì phép chia số nguyên cắt hết phần lẻ và kết quả chỉ còn
0 hoặc giá trị đầu dải (Chương 19, mục 19.4).</li>
<li>⭐ <strong>Dùng <code>DINT</code>.</strong> Kết quả trung gian <code>27648 × 600 ≈ 16,6 triệu</code> vượt xa dải <code>INT</code> (Chương 19,
mục 19.5). Đây là chỗ tràn số kinh điển của quy đổi thang.</li>
<li>⭐ <strong>Đơn vị nằm trong tên biến</strong> — <code>GluePressX100</code>, không phải <code>GluePress</code> (Chương 11, mục 11.3).</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Cỗ máy ở mục 32.1 chính là hậu quả của việc quên gạch đầu dòng thứ ba.</strong>
Biến trong bộ nhớ mang đơn vị 0,1 bar; ô nhập công thức nhận đơn vị bar. Không ai nhận ra vì tên
biến không nói gì.</p>
<p>Quy tắc: <strong>mọi biến mang đơn vị phải có đơn vị trong tên</strong>, và <strong>mọi chỗ nhập liệu phải ghi rõ đơn
vị trên màn hình</strong> (Chương 44). Hai việc, không phải một.</p>
</blockquote>
<h3>Quy đổi ngược cho ngõ ra</h3>
<p>Ngõ ra analog đi theo chiều ngược lại — từ đại lượng kỹ thuật sang giá trị thô:</p>
<pre><code class="language-iecst">// AO_ConvSpeed: 0–100 % ↔ thô 0–27 648
RawConvSpeed := (ConvSpeedPct * RAW_MAX) / 100;
</code></pre>
<blockquote>
<p>⚠ <strong>Luôn kẹp giá trị trước khi ghi ra ngõ ra analog.</strong>
Một giá trị vượt dải — do tính toán sai, do công thức chưa nạp, do người vận hành nhập nhầm — có
thể làm module báo lỗi, hoặc tệ hơn, làm thiết bị nhận hiểu thành một lệnh vô lý.</p>
<pre><code class="language-iecst">IF ConvSpeedPct &lt; 0   THEN ConvSpeedPct := 0;   END_IF;
IF ConvSpeedPct &gt; 100 THEN ConvSpeedPct := 100; END_IF;
</code></pre>
</blockquote>
<hr>
<h2 id="325-phát-hin-ngoài-di">32.5 ⭐ Phát hiện ngoài dải</h2>
<p>Chương 31 mục 31.3 đã nêu nguyên tắc. Ở đây là cách hiện thực đầy đủ, <strong>trước</strong> phép quy đổi.</p>
<pre><code class="language-iecst">VAR CONSTANT
    // ⚠ TRA DATASHEET — ngưỡng thô ứng với các mức dòng cần phân biệt
    RAW_WIRE_BREAK : DINT := -2000;    // dưới ~3,6 mA
    RAW_OVER_RANGE : DINT := 29000;    // trên ~21 mA
END_VAR

IF RawGluePress &lt; RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 1;                 // đứt dây / mất nguồn cảm biến
ELSIF RawGluePress &gt; RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 2;                 // chập, hoặc cảm biến báo lỗi
ELSE
    M_GluePressFault := FALSE;
    M_GluePressFaultCode := 0;
    GluePressX100 := ...;                      // ⭐ CHỈ quy đổi khi hợp lệ
END_IF;
</code></pre>
<p>Ba điểm thiết kế:</p>
<ul>
<li><strong>Quy đổi nằm trong nhánh hợp lệ.</strong> Khi tín hiệu lỗi, <code>GluePressX100</code> <strong>giữ giá trị cũ</strong> — nhưng
⚠ giá trị cũ đó <strong>không được dùng cho điều khiển</strong> (Chương 31, mục 31.3). Cờ lỗi là thứ quyết định,
không phải giá trị.</li>
<li><strong>Mã lý do riêng cho từng loại lỗi.</strong> &quot;Đứt dây&quot; và &quot;chập&quot; dẫn tới hai hướng kiểm tra khác nhau —
nói rõ tiết kiệm thời gian cho người sửa (Chương 29, mục 29.4).</li>
<li>⭐ <strong>Nếu module có bit trạng thái kênh, dùng nó thay vì tự so ngưỡng</strong> (Chương 31, mục 31.8). Đoạn
trên là phương án nền.</li>
</ul>
<hr>
<h2 id="326-lc-và-cái-giá-ca-nó">32.6 Lọc — và cái giá của nó</h2>
<p>Giá trị analog <strong>luôn dao động</strong>: nhiễu điện, dao động thật của quá trình, sai số lượng tử của ADC.
Dao động đó làm màn hình nhảy số và làm điều kiện so ngưỡng nhấp nháy.</p>
<h3>Hai kiểu lọc</h3>
<p><strong>Lọc trung bình trượt</strong> <em>(moving average)</em> — giữ N mẫu gần nhất, lấy trung bình:</p>
<pre><code class="language-iecst">// Trung bình 8 mẫu — chọn luỹ thừa của 2 để chia bằng phép dịch bit, rẻ hơn
SumBuf := SumBuf - Buf[Idx] + GluePressX100;
Buf[Idx] := GluePressX100;
Idx := (Idx + 1) MOD 8;
GluePressFiltX100 := SumBuf / 8;
</code></pre>
<p><strong>Lọc số một bậc</strong> <em>(IIR / exponential filter)</em> — gọn hơn, chỉ giữ một giá trị:</p>
<pre><code class="language-iecst">// K trong 1..100: K nhỏ = lọc mạnh, đáp ứng chậm
GluePressFiltX100 := GluePressFiltX100
                   + (K * (GluePressX100 - GluePressFiltX100)) / 100;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Trung bình trượt</th>
<th>Lọc IIR một bậc</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ</td>
<td>N giá trị</td>
<td>⭐ <strong>Một</strong> giá trị</td>
</tr>
<tr>
<td>Chỉnh độ mạnh</td>
<td>Đổi N</td>
<td>Đổi hệ số K</td>
</tr>
<tr>
<td>Đáp ứng với bước nhảy</td>
<td>Tuyến tính, xong sau N mẫu</td>
<td>Tiệm cận, không bao giờ tới hẳn</td>
</tr>
<tr>
<td>⚠ Nhược</td>
<td>Tốn bộ nhớ khi N lớn</td>
<td>Khó tính chính xác độ trễ</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Cái giá: độ trễ</h3>
<blockquote>
<p><strong>Lọc càng mạnh thì giá trị đọc được càng CHẬM so với thực tế.</strong></p>
<p>Đây không phải chi tiết nhỏ. Nếu bạn lọc mạnh một tín hiệu áp suất rồi dùng nó làm điều kiện an
toàn, thì khi áp tụt thật, chương trình <strong>biết muộn</strong> — muộn đúng bằng độ trễ của bộ lọc.</p>
</blockquote>
<p>Ba quy tắc:</p>
<ul>
<li><strong>Lọc để hiển thị thì lọc mạnh được</strong> — người đọc không cần thấy số nhảy.</li>
<li>⚠ <strong>Lọc để điều khiển thì lọc nhẹ</strong> — độ trễ vào thẳng vòng điều khiển, gây dao động (Chương 35).</li>
<li>⚠⚠ <strong>Điều kiện an toàn và điều kiện phát hiện sự cố: lọc rất nhẹ hoặc không lọc.</strong> Nếu cần chống
báo giả, dùng <strong>timer xác nhận</strong> thay vì lọc — nó cho bạn kiểm soát rõ ràng về thời gian, và bạn
biết chính xác mình đang chấp nhận trễ bao lâu (Chương 17, mục 17.4).</li>
</ul>
<blockquote>
<p>💡 <strong>Gợi ý thực dụng:</strong> giữ <strong>hai</strong> biến — một thô để điều khiển và phát hiện sự cố, một đã lọc để
hiển thị và ghi log. Chúng phục vụ hai mục đích khác nhau, không có lý do gì phải dùng chung.</p>
</blockquote>
<hr>
<h2 id="326b-giá-tr-bn-đang-đc-luôn-cũ-hơn-bn-tưng-cng-đ-ba-khon">32.6b ⭐⭐ Giá trị bạn đang đọc luôn CŨ HƠN bạn tưởng — cộng đủ ba khoản</h2>
<p>Mục trên nói bộ lọc gây trễ. ⚠ Nhưng bộ lọc chỉ là <strong>một</strong> khoản. Thời gian từ lúc đại lượng thật đổi
tới lúc chương trình <strong>nhìn thấy</strong> giá trị mới là <strong>tổng của ba khoản</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Khoản</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>⭐ <strong>Thời gian đáp ứng của cảm biến</strong></td>
<td>⚠⚠ Thường là khoản <strong>lớn nhất</strong> — cảm biến nhiệt độ rất chậm (Chương 33)</td>
</tr>
<tr>
<td align="center">2</td>
<td>⭐ <strong>Thời gian cập nhật của module analog</strong></td>
<td>Bao gồm <strong>trễ do lọc</strong> của chính module (mục 32.6)</td>
</tr>
<tr>
<td align="center">3</td>
<td><strong>Chu kỳ quét của chương trình</strong></td>
<td>Chương 10</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cộng đủ ba khoản trước khi kết luận &quot;hệ đáp ứng chậm&quot;.</strong></p>
<p>Người ta hay đi tối ưu chương trình — khoản <strong>nhỏ nhất</strong> trong ba — trong khi ⚠ vấn đề nằm ở cảm
biến hoặc ở cấu hình lọc của module.</p>
<p>⚡ Và nhớ rằng ⭐ <strong>bộ lọc phần mềm bạn tự viết là khoản THỨ TƯ</strong>, cộng thêm vào ba khoản trên.</p>
</blockquote>
<h3>⚠ Hai chỗ dễ hiểu sai về tốc độ module</h3>
<p><strong>Một — thời gian một KÊNH khác thời gian cả MODULE</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đại lượng</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian quét <strong>một kênh</strong></td>
<td>Đọc xong một ngõ vào</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian chu kỳ của cả module</strong></td>
<td>Đọc hết <strong>mọi</strong> kênh rồi quay lại kênh đầu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là chỗ phản trực giác: thời gian chu kỳ của module thường KHÔNG giảm khi bạn dùng ít
kênh hơn.</strong></p>
<p>⭐ Module vẫn quét đủ chu kỳ của nó, kể cả với các kênh <strong>không dùng</strong>. Nên mẹo <em>&quot;chỉ đấu 2 trong 8
kênh cho nhanh&quot;</em> ⚠ <strong>không có tác dụng</strong> — trừ khi tài liệu của đúng module đó nói khác.</p>
<p>⭐ <strong>Muốn nhanh hơn thì phải đổi module</strong>, không phải bỏ bớt kênh.</p>
</blockquote>
<p><strong>Hai — ⚠ khi PLC vừa đọc analog vừa chạy PID</strong></p>
<p>Với vòng điều khiển (Chương 35), tổng trễ ở trên <strong>đi thẳng vào chất lượng điều khiển</strong>. ⭐ Nếu module
quá chậm so với quá trình, có <strong>hai</strong> đường:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Khi nào chọn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đổi sang module analog nhanh hơn</strong></td>
<td>Khi phần còn lại của thiết kế vẫn hợp</td>
</tr>
<tr>
<td>⭐⭐ <strong>Dùng bộ điều khiển chuyên dụng bên ngoài</strong>, PLC chỉ <strong>đặt điểm đặt</strong> cho nó</td>
<td>Khi quá trình nhanh hơn hẳn khả năng của PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Đường thứ hai chính là kiến trúc của bộ điều khiển nhiệt độ rời trên máy mẫu (Chương 38, mục
38.11): ⭐ <strong>PLC không điều khiển vòng — nó chỉ ra lệnh và giám sát.</strong></p>
</blockquote>
<hr>
<h2 id="327-vùng-cht-chng-dao-đng-quanh-ngưng">32.7 Vùng chết — chống dao động quanh ngưỡng</h2>
<p>Đã gặp ở Chương 19 mục 19.3 dưới tên <strong>trễ</strong> <em>(hysteresis)</em>; với analog nó là công cụ bắt buộc.</p>
<p>Giá trị dao động quanh đúng ngưỡng làm bit kết quả nhấp nháy — mỗi lần nhấp là một lần báo động rồi
hết báo động. Với hệ cảnh báo, đây là cách nhanh nhất để người vận hành ngừng tin vào nó
(Chương 48, mục 48.6).</p>
<pre><code class="language-iecst">// Cảnh báo áp keo thấp: bật ở 3,50 bar, chỉ tắt khi đã lên trên 3,70
IF GluePressX100 &lt; 350 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 &gt; 370 THEN
    M_GluePressLow := FALSE;
END_IF;                          // giữa 350 và 370: GIỮ NGUYÊN
</code></pre>
<blockquote>
<p>⭐ <strong>Nhánh <code>ELSIF</code> không có <code>ELSE</code> là cố ý.</strong> Vùng ở giữa <strong>không đổi gì cả</strong> — đó chính là vùng
chết. Thêm <code>ELSE</code> vào là phá mất cơ chế.</p>
</blockquote>
<p>Chọn độ rộng vùng chết:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quá hẹp</th>
<th>Quá rộng</th>
</tr>
</thead>
<tbody><tr>
<td>Vẫn nhấp nháy</td>
<td>Phản ứng muộn; giá trị phải sai khá nhiều mới báo</td>
</tr>
<tr>
<td></td>
<td>⚠ Với cảnh báo an toàn, muộn là vấn đề</td>
</tr>
</tbody></table></div>
<p>Quy tắc thực dụng: <strong>rộng hơn biên độ dao động bình thường của tín hiệu</strong>. Muốn biết biên độ đó thì
<strong>đo</strong> — ghi lại giá trị trong vài phút khi máy chạy bình thường, xem nó dao động bao nhiêu.</p>
<hr>
<h2 id="328-hiu-chun-và-nó-không-phi-cái-gì">32.8 Hiệu chuẩn — và nó <strong>không</strong> phải cái gì</h2>
<h3>Hai khái niệm bị lẫn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Đặt dải đo</strong> <em>(ranging)</em></th>
<th><strong>Hiệu chuẩn</strong> <em>(calibration)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Làm gì</td>
<td>Khai báo cho hệ biết 4 mA ứng bao nhiêu, 20 mA ứng bao nhiêu</td>
<td>So sánh phép đo với một <strong>chuẩn đã biết</strong> và chỉnh cho khớp</td>
</tr>
<tr>
<td>Cần gì</td>
<td>Chỉ cần datasheet</td>
<td>⭐ <strong>Thiết bị chuẩn</strong> có độ chính xác cao hơn</td>
</tr>
<tr>
<td>Kết quả</td>
<td>Con số quy đổi đúng theo khai báo</td>
<td>Phép đo <strong>đúng với thực tế</strong></td>
</tr>
<tr>
<td>Làm ở đâu</td>
<td>Trong chương trình hoặc cấu hình module</td>
<td>Trên cảm biến hoặc trong chương trình, với thiết bị chuẩn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đổi con số trong công thức quy đổi KHÔNG phải hiệu chuẩn.</strong>
Nếu đồng hồ chuẩn chỉ 4,0 bar mà PLC hiện 4,3 bar, bạn có thể sửa hệ số cho nó hiện 4,0. Nhưng bạn
<strong>chưa biết cái nào đúng</strong> — có thể cảm biến lệch, có thể đồng hồ chuẩn lệch, có thể cả hai.</p>
<p>Hiệu chuẩn thật đòi hỏi một <strong>chuẩn có độ chính xác cao hơn hẳn</strong> và có <strong>vết truy nguyên</strong>. Việc
chỉnh cho hai con số khớp nhau mà không có chuẩn chỉ là <strong>làm cho chúng nhất quán</strong>, không phải làm
cho chúng đúng.</p>
</blockquote>
<h3>LRV và URV</h3>
<p>Hai thuật ngữ bạn sẽ gặp trong tài liệu cảm biến:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>LRV</strong></td>
<td><em>Lower Range Value</em></td>
<td>Giá trị ứng với đầu dải — 4 mA</td>
</tr>
<tr>
<td><strong>URV</strong></td>
<td><em>Upper Range Value</em></td>
<td>Giá trị ứng với cuối dải — 20 mA</td>
</tr>
</tbody></table></div>
<p>Nhiều cảm biến cho phép <strong>đặt lại LRV/URV</strong> trong một dải cho phép. Ví dụ cảm biến 0–10 bar có thể
đặt lại thành 0–6 bar để dùng hết 16 mA cho vùng quan tâm.</p>
<blockquote>
<p>💡 <strong>Đặt lại dải trên cảm biến thường tốt hơn thu hẹp bằng phần mềm</strong>, vì nó dùng hết dải dòng cho
vùng bạn quan tâm — tức là cải thiện độ phân giải thật, không chỉ đổi cách tính.</p>
<p>⚠ Nhưng nó <strong>không cải thiện sai số cơ bản của cảm biến</strong>, vốn thường tính theo dải gốc. Và nó tạo
một cái bẫy bảo trì: cảm biến thay thế lấy từ kho sẽ có <strong>dải mặc định của nhà sản xuất</strong>, không
phải dải bạn đã đặt. Đây chính là bài toán ở Chương 12 mục 12.1 — và là một lý do nữa cho IO-Link.</p>
</blockquote>
<h3>Zero và span</h3>
<p>Hai phép chỉnh cơ bản:</p>
<ul>
<li><strong>Zero</strong> — chỉnh điểm đầu dải. Với cảm biến áp suất, thường làm khi <strong>xả hết áp</strong>: giá trị phải đọc 0.</li>
<li><strong>Span</strong> — chỉnh độ dốc, dùng một giá trị đã biết ở gần cuối dải.</li>
</ul>
<blockquote>
<p>⚠ <strong>Thứ tự quan trọng: zero trước, span sau</strong> — và thường phải lặp lại một, hai vòng, vì hai phép
chỉnh ảnh hưởng lẫn nhau ở mức nhỏ.</p>
</blockquote>
<hr>
<h2 id="329-trên-máy-mu-dp-01">32.9 Trên máy mẫu DP-01</h2>
<h3>Bảng quy đổi đầy đủ</h3>
<p>Số liệu từ hồ sơ máy mẫu (Phụ lục J), sau khi chốt session 11:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Đơn vị trong biến</th>
<th>Tên biến</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>4–20 mA</td>
<td>0–10 bar</td>
<td>0,01 bar</td>
<td><code>AirPressX100</code></td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>4–20 mA</td>
<td>0–6 bar</td>
<td>0,01 bar</td>
<td><code>GluePressX100</code></td>
</tr>
<tr>
<td><code>AI_UvIntensity</code></td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>0,1 mW/cm²</td>
<td><code>UvIntensityX10</code></td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>RTD Pt100</td>
<td>0–150 °C</td>
<td>0,1 °C</td>
<td><code>UvChamberTempX10</code></td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>0,01 bar</td>
<td><code>GluePressSetX100</code></td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>1 %</td>
<td><code>ConvSpeedPct</code></td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>1 %</td>
<td><code>UvPowerPct</code></td>
</tr>
</tbody></table></div>
<p>Ba nhận xét:</p>
<ul>
<li><strong>Mỗi biến mang đơn vị trong tên.</strong> Đây là biện pháp phòng lỗi ở mục 32.1, và nó tốn đúng vài ký tự.</li>
<li><strong>Đơn vị chọn theo sai số cảm biến, không theo số bit ADC.</strong> Áp suất dùng 0,01 bar vì sai số cảm
biến ở bậc 0,05 bar — mịn hơn nữa là vô nghĩa.</li>
<li>⚠ <strong><code>AI_UvChamberTemp</code> là RTD, không phải 4–20 mA.</strong> Module RTD thường trả giá trị theo đơn vị 0,1 °C
<strong>sẵn</strong>, không cần quy đổi thang. Chương 33 nói kỹ.</li>
</ul>
<h3>Ví dụ đầy đủ — <code>AI_GluePress</code></h3>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 600;     // 6,00 bar
    RAW_WIRE_BREAK   : DINT := -2000;   // ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;
    GLUE_LOW_ON_X100 : DINT := 350;     // cảnh báo bật ở 3,50 bar
    GLUE_LOW_OFF_X100: DINT := 370;     // tắt ở 3,70 bar — vùng chết
    FILT_K           : DINT := 20;      // lọc nhẹ cho hiển thị
END_VAR

// ── 1. Phát hiện ngoài dải TRƯỚC ──
IF RawGluePress &lt; RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 1;
ELSIF RawGluePress &gt; RAW_OVER_RANGE THEN
