<p><strong>Lọc trung bình trượt</strong> <em>(moving average)</em> — giữ N mẫu gần nhất, lấy trung bình:</p>
<pre><code class="language-iecst">// Trung bình 8 mẫu — chọn luỹ thừa của 2 để chia bằng phép dịch bit, rẻ hơn
SumBuf := SumBuf - Buf[Idx] + GluePressX100;
Buf[Idx] := GluePressX100;
Idx := (Idx + 1) MOD 8;
GluePressFiltX100 := SumBuf / 8;
</code></pre>
<p><strong>Lọc số một bậc</strong> <em>(IIR / exponential filter)</em> — gọn hơn, chỉ giữ một giá trị:</p>
<pre><code class="language-iecst">// K trong 1..100: K nhỏ = lọc mạnh, đáp ứng chậm
GluePressFiltX100 := GluePressFiltX100
                   + (K * (GluePressX100 - GluePressFiltX100)) / 100;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Trung bình trượt</th>
<th>Lọc IIR một bậc</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ</td>
<td>N giá trị</td>
<td>⭐ <strong>Một</strong> giá trị</td>
</tr>
<tr>
<td>Chỉnh độ mạnh</td>
<td>Đổi N</td>
<td>Đổi hệ số K</td>
</tr>
<tr>
<td>Đáp ứng với bước nhảy</td>
<td>Tuyến tính, xong sau N mẫu</td>
<td>Tiệm cận, không bao giờ tới hẳn</td>
</tr>
<tr>
<td>⚠ Nhược</td>
<td>Tốn bộ nhớ khi N lớn</td>
<td>Khó tính chính xác độ trễ</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Cái giá: độ trễ</h3>
<blockquote>
<p><strong>Lọc càng mạnh thì giá trị đọc được càng CHẬM so với thực tế.</strong></p>
<p>Đây không phải chi tiết nhỏ. Nếu bạn lọc mạnh một tín hiệu áp suất rồi dùng nó làm điều kiện an
toàn, thì khi áp tụt thật, chương trình <strong>biết muộn</strong> — muộn đúng bằng độ trễ của bộ lọc.</p>
</blockquote>
<p>Ba quy tắc:</p>
<ul>
<li><strong>Lọc để hiển thị thì lọc mạnh được</strong> — người đọc không cần thấy số nhảy.</li>
<li>⚠ <strong>Lọc để điều khiển thì lọc nhẹ</strong> — độ trễ vào thẳng vòng điều khiển, gây dao động (Chương 35).</li>
<li>⚠⚠ <strong>Điều kiện an toàn và điều kiện phát hiện sự cố: lọc rất nhẹ hoặc không lọc.</strong> Nếu cần chống
báo giả, dùng <strong>timer xác nhận</strong> thay vì lọc — nó cho bạn kiểm soát rõ ràng về thời gian, và bạn
biết chính xác mình đang chấp nhận trễ bao lâu (Chương 17, mục 17.4).</li>
</ul>
<blockquote>
<p>💡 <strong>Gợi ý thực dụng:</strong> giữ <strong>hai</strong> biến — một thô để điều khiển và phát hiện sự cố, một đã lọc để
hiển thị và ghi log. Chúng phục vụ hai mục đích khác nhau, không có lý do gì phải dùng chung.</p>
</blockquote>
<hr>
<h2 id="326b-giá-tr-bn-đang-đc-luôn-cũ-hơn-bn-tưng-cng-đ-ba-khon">32.6b ⭐⭐ Giá trị bạn đang đọc luôn CŨ HƠN bạn tưởng — cộng đủ ba khoản</h2>
<p>Mục trên nói bộ lọc gây trễ. ⚠ Nhưng bộ lọc chỉ là <strong>một</strong> khoản. Thời gian từ lúc đại lượng thật đổi
tới lúc chương trình <strong>nhìn thấy</strong> giá trị mới là <strong>tổng của ba khoản</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Khoản</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>⭐ <strong>Thời gian đáp ứng của cảm biến</strong></td>
<td>⚠⚠ Thường là khoản <strong>lớn nhất</strong> — cảm biến nhiệt độ rất chậm (Chương 33)</td>
</tr>
<tr>
<td align="center">2</td>
<td>⭐ <strong>Thời gian cập nhật của module analog</strong></td>
<td>Bao gồm <strong>trễ do lọc</strong> của chính module (mục 32.6)</td>
</tr>
<tr>
<td align="center">3</td>
<td><strong>Chu kỳ quét của chương trình</strong></td>
<td>Chương 10</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cộng đủ ba khoản trước khi kết luận &quot;hệ đáp ứng chậm&quot;.</strong></p>
<p>Người ta hay đi tối ưu chương trình — khoản <strong>nhỏ nhất</strong> trong ba — trong khi ⚠ vấn đề nằm ở cảm
biến hoặc ở cấu hình lọc của module.</p>
<p>⚡ Và nhớ rằng ⭐ <strong>bộ lọc phần mềm bạn tự viết là khoản THỨ TƯ</strong>, cộng thêm vào ba khoản trên.</p>
</blockquote>
<h3>⚠ Hai chỗ dễ hiểu sai về tốc độ module</h3>
<p><strong>Một — thời gian một KÊNH khác thời gian cả MODULE</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đại lượng</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian quét <strong>một kênh</strong></td>
<td>Đọc xong một ngõ vào</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian chu kỳ của cả module</strong></td>
<td>Đọc hết <strong>mọi</strong> kênh rồi quay lại kênh đầu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là chỗ phản trực giác: thời gian chu kỳ của module thường KHÔNG giảm khi bạn dùng ít
kênh hơn.</strong></p>
<p>⭐ Module vẫn quét đủ chu kỳ của nó, kể cả với các kênh <strong>không dùng</strong>. Nên mẹo <em>&quot;chỉ đấu 2 trong 8
kênh cho nhanh&quot;</em> ⚠ <strong>không có tác dụng</strong> — trừ khi tài liệu của đúng module đó nói khác.</p>
<p>⭐ <strong>Muốn nhanh hơn thì phải đổi module</strong>, không phải bỏ bớt kênh.</p>
</blockquote>
<p><strong>Hai — ⚠ khi PLC vừa đọc analog vừa chạy PID</strong></p>
<p>Với vòng điều khiển (Chương 35), tổng trễ ở trên <strong>đi thẳng vào chất lượng điều khiển</strong>. ⭐ Nếu module
quá chậm so với quá trình, có <strong>hai</strong> đường:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Khi nào chọn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đổi sang module analog nhanh hơn</strong></td>
<td>Khi phần còn lại của thiết kế vẫn hợp</td>
</tr>
<tr>
<td>⭐⭐ <strong>Dùng bộ điều khiển chuyên dụng bên ngoài</strong>, PLC chỉ <strong>đặt điểm đặt</strong> cho nó</td>
<td>Khi quá trình nhanh hơn hẳn khả năng của PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Đường thứ hai chính là kiến trúc của bộ điều khiển nhiệt độ rời trên máy mẫu (Chương 38, mục
38.11): ⭐ <strong>PLC không điều khiển vòng — nó chỉ ra lệnh và giám sát.</strong></p>
</blockquote>
<hr>
<h2 id="327-vùng-cht-chng-dao-đng-quanh-ngưng">32.7 Vùng chết — chống dao động quanh ngưỡng</h2>
<p>Đã gặp ở Chương 19 mục 19.3 dưới tên <strong>trễ</strong> <em>(hysteresis)</em>; với analog nó là công cụ bắt buộc.</p>
<p>Giá trị dao động quanh đúng ngưỡng làm bit kết quả nhấp nháy — mỗi lần nhấp là một lần báo động rồi
hết báo động. Với hệ cảnh báo, đây là cách nhanh nhất để người vận hành ngừng tin vào nó
(Chương 48, mục 48.6).</p>
<pre><code class="language-iecst">// Cảnh báo áp keo thấp: bật ở 3,50 bar, chỉ tắt khi đã lên trên 3,70
IF GluePressX100 &lt; 350 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 &gt; 370 THEN
    M_GluePressLow := FALSE;
END_IF;                          // giữa 350 và 370: GIỮ NGUYÊN
</code></pre>
<blockquote>
<p>⭐ <strong>Nhánh <code>ELSIF</code> không có <code>ELSE</code> là cố ý.</strong> Vùng ở giữa <strong>không đổi gì cả</strong> — đó chính là vùng
chết. Thêm <code>ELSE</code> vào là phá mất cơ chế.</p>
</blockquote>
<p>Chọn độ rộng vùng chết:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quá hẹp</th>
<th>Quá rộng</th>
</tr>
</thead>
<tbody><tr>
<td>Vẫn nhấp nháy</td>
<td>Phản ứng muộn; giá trị phải sai khá nhiều mới báo</td>
</tr>
<tr>
<td></td>
<td>⚠ Với cảnh báo an toàn, muộn là vấn đề</td>
</tr>
</tbody></table></div>
<p>Quy tắc thực dụng: <strong>rộng hơn biên độ dao động bình thường của tín hiệu</strong>. Muốn biết biên độ đó thì
<strong>đo</strong> — ghi lại giá trị trong vài phút khi máy chạy bình thường, xem nó dao động bao nhiêu.</p>
<hr>
<h2 id="328-hiu-chun-và-nó-không-phi-cái-gì">32.8 Hiệu chuẩn — và nó <strong>không</strong> phải cái gì</h2>
<h3>Hai khái niệm bị lẫn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Đặt dải đo</strong> <em>(ranging)</em></th>
<th><strong>Hiệu chuẩn</strong> <em>(calibration)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Làm gì</td>
<td>Khai báo cho hệ biết 4 mA ứng bao nhiêu, 20 mA ứng bao nhiêu</td>
<td>So sánh phép đo với một <strong>chuẩn đã biết</strong> và chỉnh cho khớp</td>
</tr>
<tr>
<td>Cần gì</td>
<td>Chỉ cần datasheet</td>
<td>⭐ <strong>Thiết bị chuẩn</strong> có độ chính xác cao hơn</td>
</tr>
<tr>
<td>Kết quả</td>
<td>Con số quy đổi đúng theo khai báo</td>
<td>Phép đo <strong>đúng với thực tế</strong></td>
</tr>
<tr>
<td>Làm ở đâu</td>
<td>Trong chương trình hoặc cấu hình module</td>
<td>Trên cảm biến hoặc trong chương trình, với thiết bị chuẩn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đổi con số trong công thức quy đổi KHÔNG phải hiệu chuẩn.</strong>
Nếu đồng hồ chuẩn chỉ 4,0 bar mà PLC hiện 4,3 bar, bạn có thể sửa hệ số cho nó hiện 4,0. Nhưng bạn
<strong>chưa biết cái nào đúng</strong> — có thể cảm biến lệch, có thể đồng hồ chuẩn lệch, có thể cả hai.</p>
<p>Hiệu chuẩn thật đòi hỏi một <strong>chuẩn có độ chính xác cao hơn hẳn</strong> và có <strong>vết truy nguyên</strong>. Việc
chỉnh cho hai con số khớp nhau mà không có chuẩn chỉ là <strong>làm cho chúng nhất quán</strong>, không phải làm
cho chúng đúng.</p>
</blockquote>
<h3>LRV và URV</h3>
<p>Hai thuật ngữ bạn sẽ gặp trong tài liệu cảm biến:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>LRV</strong></td>
<td><em>Lower Range Value</em></td>
<td>Giá trị ứng với đầu dải — 4 mA</td>
</tr>
<tr>
<td><strong>URV</strong></td>
<td><em>Upper Range Value</em></td>
<td>Giá trị ứng với cuối dải — 20 mA</td>
</tr>
</tbody></table></div>
<p>Nhiều cảm biến cho phép <strong>đặt lại LRV/URV</strong> trong một dải cho phép. Ví dụ cảm biến 0–10 bar có thể
đặt lại thành 0–6 bar để dùng hết 16 mA cho vùng quan tâm.</p>
<blockquote>
<p>💡 <strong>Đặt lại dải trên cảm biến thường tốt hơn thu hẹp bằng phần mềm</strong>, vì nó dùng hết dải dòng cho
vùng bạn quan tâm — tức là cải thiện độ phân giải thật, không chỉ đổi cách tính.</p>
<p>⚠ Nhưng nó <strong>không cải thiện sai số cơ bản của cảm biến</strong>, vốn thường tính theo dải gốc. Và nó tạo
một cái bẫy bảo trì: cảm biến thay thế lấy từ kho sẽ có <strong>dải mặc định của nhà sản xuất</strong>, không
phải dải bạn đã đặt. Đây chính là bài toán ở Chương 12 mục 12.1 — và là một lý do nữa cho IO-Link.</p>
</blockquote>
<h3>Zero và span</h3>
<p>Hai phép chỉnh cơ bản:</p>
<ul>
<li><strong>Zero</strong> — chỉnh điểm đầu dải. Với cảm biến áp suất, thường làm khi <strong>xả hết áp</strong>: giá trị phải đọc 0.</li>
<li><strong>Span</strong> — chỉnh độ dốc, dùng một giá trị đã biết ở gần cuối dải.</li>
</ul>
<blockquote>
<p>⚠ <strong>Thứ tự quan trọng: zero trước, span sau</strong> — và thường phải lặp lại một, hai vòng, vì hai phép
chỉnh ảnh hưởng lẫn nhau ở mức nhỏ.</p>
</blockquote>
<hr>
<h2 id="329-trên-máy-mu-dp-01">32.9 Trên máy mẫu DP-01</h2>
<h3>Bảng quy đổi đầy đủ</h3>
<p>Số liệu từ hồ sơ máy mẫu (Phụ lục J), sau khi chốt session 11:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Đơn vị trong biến</th>
<th>Tên biến</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>4–20 mA</td>
<td>0–10 bar</td>
<td>0,01 bar</td>
<td><code>AirPressX100</code></td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>4–20 mA</td>
<td>0–6 bar</td>
<td>0,01 bar</td>
<td><code>GluePressX100</code></td>
</tr>
<tr>
<td><code>AI_UvIntensity</code></td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>0,1 mW/cm²</td>
<td><code>UvIntensityX10</code></td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>RTD Pt100</td>
<td>0–150 °C</td>
<td>0,1 °C</td>
<td><code>UvChamberTempX10</code></td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>0,01 bar</td>
<td><code>GluePressSetX100</code></td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>1 %</td>
<td><code>ConvSpeedPct</code></td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>1 %</td>
<td><code>UvPowerPct</code></td>
</tr>
</tbody></table></div>
<p>Ba nhận xét:</p>
<ul>
<li><strong>Mỗi biến mang đơn vị trong tên.</strong> Đây là biện pháp phòng lỗi ở mục 32.1, và nó tốn đúng vài ký tự.</li>
<li><strong>Đơn vị chọn theo sai số cảm biến, không theo số bit ADC.</strong> Áp suất dùng 0,01 bar vì sai số cảm
biến ở bậc 0,05 bar — mịn hơn nữa là vô nghĩa.</li>
<li>⚠ <strong><code>AI_UvChamberTemp</code> là RTD, không phải 4–20 mA.</strong> Module RTD thường trả giá trị theo đơn vị 0,1 °C
<strong>sẵn</strong>, không cần quy đổi thang. Chương 33 nói kỹ.</li>
</ul>
<h3>Ví dụ đầy đủ — <code>AI_GluePress</code></h3>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 600;     // 6,00 bar
    RAW_WIRE_BREAK   : DINT := -2000;   // ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;
    GLUE_LOW_ON_X100 : DINT := 350;     // cảnh báo bật ở 3,50 bar
    GLUE_LOW_OFF_X100: DINT := 370;     // tắt ở 3,70 bar — vùng chết
    FILT_K           : DINT := 20;      // lọc nhẹ cho hiển thị
END_VAR

// ── 1. Phát hiện ngoài dải TRƯỚC ──
IF RawGluePress &lt; RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 1;
ELSIF RawGluePress &gt; RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 2;
ELSE
    M_GluePressFault := FALSE; M_GluePressFaultCode := 0;

    // ── 2. Quy đổi: nhân trước, chia sau, dùng DINT ──
    GluePressX100 := (RawGluePress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    GluePressFiltX100 := GluePressFiltX100
                       + (FILT_K * (GluePressX100 - GluePressFiltX100)) / 100;
END_IF;

// ── 4. Cảnh báo có vùng chết — dùng giá trị CHƯA lọc ──
IF M_GluePressFault THEN
    M_GluePressLow := FALSE;              // mất phép đo ≠ áp thấp (Ch.31)
ELSIF GluePressX100 &lt; GLUE_LOW_ON_X100 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 &gt; GLUE_LOW_OFF_X100 THEN
    M_GluePressLow := FALSE;
END_IF;

// ── 5. Kiểm công thức so với khả năng đo (Chương 29) ──
M_RecipePressValid := (RecipeGluePressX100 &gt;= 0)
                  AND (RecipeGluePressX100 &lt;= PRESS_MAX_X100);
</code></pre>
<p>Đoạn này gói cả chương. Bốn điểm đáng chú ý:</p>
<ul>
<li><strong>Thứ tự các bước không đổi được</strong>: phát hiện lỗi → quy đổi → lọc → so ngưỡng.</li>
<li>⭐ <strong>Cảnh báo dùng <code>GluePressX100</code> (chưa lọc), hiển thị dùng <code>GluePressFiltX100</code>.</strong> Đúng gợi ý ở
mục 32.6 — hai mục đích, hai biến.</li>
<li>⭐ <strong>Bước 4 phân biệt &quot;mất phép đo&quot; với &quot;áp thấp&quot;</strong> — hai chuyện khác nhau, hai thông báo khác nhau
(Chương 31, Bẫy 9).</li>
<li><strong>Bước 5 nối sang Chương 29</strong>: dải hợp lệ của công thức phải nằm trong dải đo được. Một công thức
yêu cầu 8 bar trên cảm biến 0–6 bar là công thức không kiểm chứng được.</li>
</ul>
<hr>
<h2 id="3210-khác-bit-gia-các-hãng">32.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Dải giá trị thô</strong></td>
<td><strong>Khác nhau nhiều nhất.</strong> Ví dụ thường gặp: Siemens 0–27 648 cho dải danh định; nhiều hệ khác dùng 0–32 767, 0–4095, hoặc số bit khác. ⭐ <strong>Con số đầu tiên phải tra</strong></td>
</tr>
<tr>
<td>Giá trị vượt dải</td>
<td>Cách biểu diễn khác nhau — số âm, giá trị đặc biệt, hoặc bit trạng thái riêng</td>
</tr>
<tr>
<td>⭐ Bit trạng thái kênh</td>
<td>Nhiều module báo sẵn đứt dây / vượt dải bằng một bit. <strong>Dùng nó nếu có</strong> — chính xác hơn tự so ngưỡng</td>
</tr>
<tr>
<td>Quy đổi thang sẵn có</td>
<td>Một số hệ có khối chuẩn hoá / quy đổi thang dựng sẵn; một số hệ để bạn tự viết. Dùng khối sẵn có thì gọn hơn nhưng ⚠ vẫn phải hiểu nó làm gì</td>
</tr>
<tr>
<td>Lọc tích hợp trong module</td>
<td>Nhiều module có lọc số cấu hình được. ⚠ <strong>Nó cũng gây trễ</strong> — cùng đánh đổi ở mục 32.6, chỉ là làm ở tầng khác</td>
</tr>
<tr>
<td>Module RTD / can nhiệt</td>
<td>Thường trả giá trị <strong>theo đơn vị nhiệt độ sẵn</strong>, không cần quy đổi thang (Chương 33)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép hằng số quy đổi từ một dự án cũ sang dự án mới nếu module khác nhau.</strong> Đây là lỗi
chép–dán kinh điển, và nó cho ra con số <strong>sai theo tỉ lệ nhưng trông hợp lý</strong> — loại sai khó phát
hiện nhất.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3211-by-thưng-gp">32.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lẫn đơn vị giữa biến và ô nhập liệu</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 32.1 — nhập 5,5 thành 0,5 bar. Không lỗi, không cảnh báo, con số
vẫn trông hợp lý.
<strong>Cách sửa:</strong> đơn vị <strong>trong tên biến</strong>, và đơn vị <strong>hiện trên màn hình</strong> tại ô nhập. Hai việc.</p>
<h3>🔍 BẪY 2 — Chia trước khi nhân</h3>
<p><strong>Hiện tượng:</strong> giá trị quy đổi luôn bằng 0 hoặc bằng đầu dải.
<strong>Cách sửa:</strong> nhân trước, chia sau (mục 32.4, Chương 19 mục 19.4).</p>
<h3>🔍 BẪY 3 — Dùng <code>INT</code> cho phép quy đổi</h3>
<p><strong>Hiện tượng:</strong> kết quả trung gian <code>27648 × 600</code> tràn — giá trị nhảy sang số âm hoặc vô lý.
<strong>Cách sửa:</strong> <code>DINT</code> cho toàn bộ phép quy đổi (mục 32.4, Chương 11).</p>
<h3>🔍 BẪY 4 — Lấy nhầm dải giá trị thô của module</h3>
<p><strong>Hiện tượng:</strong> mọi phép đo <strong>sai theo tỉ lệ</strong> — ví dụ đọc 5,1 bar khi thực tế 4,2. Sai một cách nhất
quán, nên rất dễ bị coi là &quot;cảm biến cần hiệu chuẩn&quot;.
<strong>Cách sửa:</strong> tra datasheet module trước khi viết dòng quy đổi nào; ⚠ đừng chép hằng số từ dự án cũ
(mục 32.10).</p>
<h3>🔍 BẪY 5 — Hiển thị nhiều chữ số hơn cảm biến đảm bảo</h3>
<p><strong>Hiện tượng:</strong> <code>4,2038 bar</code> trên màn hình trong khi cảm biến chỉ đảm bảo ±0,06 bar. Người vận hành
tin vào những chữ số không mang thông tin, và đi chỉnh quy trình theo nhiễu.
<strong>Cách sửa:</strong> số chữ số hiển thị khớp <strong>sai số cảm biến</strong>, không khớp số bit ADC (mục 32.3).</p>
<h3>🔍 BẪY 6 — Chọn cảm biến dải quá rộng</h3>
<p><strong>Hiện tượng:</strong> đo 4 bar bằng cảm biến 0–250 bar; sai số ±2,5 bar làm phép đo vô dụng.
<strong>Cách sửa:</strong> chọn dải <strong>vừa đủ</strong> bao phủ vùng làm việc — quyết định lúc mua (mục 32.3).</p>
<h3>🔍 BẪY 7 — Lọc mạnh tín hiệu dùng cho điều kiện an toàn</h3>
<p><strong>Hiện tượng:</strong> áp tụt thật nhưng chương trình biết muộn — muộn đúng bằng độ trễ bộ lọc.
<strong>Cách sửa:</strong> ⚠⚠ điều kiện an toàn và phát hiện sự cố <strong>lọc rất nhẹ hoặc không lọc</strong>; chống báo giả
bằng <strong>timer xác nhận</strong> (mục 32.6, Chương 17).</p>
<h3>🔍 BẪY 8 — Quy đổi trước khi kiểm ngoài dải</h3>
<p><strong>Hiện tượng:</strong> giá trị đứt dây (số âm) được quy đổi thành một con số trông như phép đo thật.
<strong>Cách sửa:</strong> kiểm dải <strong>trước</strong>, quy đổi <strong>sau</strong> (mục 32.5, Chương 31).</p>
<h3>🔍 BẪY 9 — Thêm <code>ELSE</code> vào khối vùng chết</h3>
<p><strong>Hiện tượng:</strong> vùng chết biến mất, bit cảnh báo nhấp nháy quanh ngưỡng như trước.
<strong>Cách sửa:</strong> khối vùng chết <strong>không có <code>ELSE</code></strong> — vùng giữa phải giữ nguyên trạng thái (mục 32.7).</p>
<h3>🔍 BẪY 10 — Gọi việc chỉnh hệ số là &quot;hiệu chuẩn&quot;</h3>
<p><strong>Hiện tượng:</strong> hai con số khớp nhau nhưng <strong>cả hai đều sai</strong>; và không có hồ sơ nào chứng minh phép
đo đúng khi khách hàng hỏi.
<strong>Cách sửa:</strong> hiệu chuẩn cần <strong>chuẩn có độ chính xác cao hơn</strong> và có vết truy nguyên. Chỉnh cho khớp
mà không có chuẩn thì gọi đúng tên nó: <strong>làm cho nhất quán</strong> (mục 32.8).</p>
<h3>🔍 BẪY 11 — Quên cảm biến thay thế có dải mặc định khác</h3>
<p><strong>Hiện tượng:</strong> thay cảm biến đã được đặt lại LRV/URV bằng cái mới từ kho; mọi phép đo sai theo tỉ lệ
và <strong>không ai nghĩ tới nguyên nhân đó</strong>.
<strong>Cách sửa:</strong> ghi dải đã đặt vào tài liệu máy và dán nhãn tại cảm biến; hoặc dùng IO-Link để tham số
tự nạp (mục 32.8, Chương 12).</p>
<hr>
<h2 id="3212-bng-cht">32.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Module analog trả về gì</td>
<td><strong>Số nguyên thô</strong> — dải do module quy định</td>
</tr>
<tr>
<td>Con số đầu tiên phải tra</td>
<td>⭐ <strong>Dải giá trị thô</strong> trong datasheet module</td>
</tr>
<tr>
<td>Độ phân giải là gì</td>
<td>Bước nhỏ nhất phân biệt được = dải ÷ số bước ADC</td>
</tr>
<tr>
<td>Độ phân giải ≠</td>
<td>⭐ <strong>Độ chính xác</strong> — cái sau do cảm biến quyết định</td>
</tr>
<tr>
<td>Hiển thị bao nhiêu chữ số</td>
<td>Khớp <strong>sai số cảm biến</strong>, không khớp số bit ADC</td>
</tr>
<tr>
<td>Chọn dải cảm biến</td>
<td><strong>Vừa đủ</strong> bao phủ vùng làm việc — sai số tính theo % dải</td>
</tr>
<tr>
<td>Thứ tự phép tính quy đổi</td>
<td>⭐ <strong>Nhân trước, chia sau</strong>, dùng <strong><code>DINT</code></strong></td>
</tr>
<tr>
<td>Tên biến analog</td>
<td>⭐ <strong>Đơn vị nằm trong tên</strong> — <code>GluePressX100</code></td>
</tr>
<tr>
<td>Thứ tự xử lý</td>
<td>Kiểm ngoài dải → quy đổi → lọc → so ngưỡng</td>
</tr>
<tr>
<td>Lọc để hiển thị</td>
<td>Lọc mạnh được</td>
</tr>
<tr>
<td>Lọc để điều khiển</td>
<td>Lọc nhẹ — trễ vào thẳng vòng điều khiển</td>
</tr>
<tr>
<td>Lọc cho điều kiện an toàn</td>
<td>⚠⚠ <strong>Rất nhẹ hoặc không lọc</strong>; dùng <strong>timer xác nhận</strong></td>
</tr>
<tr>
<td>Chống nhấp nháy quanh ngưỡng</td>
<td><strong>Vùng chết</strong> — khối <code>IF/ELSIF</code> <strong>không có <code>ELSE</code></strong></td>
</tr>
<tr>
<td>Chọn độ rộng vùng chết</td>
<td>Rộng hơn <strong>biên độ dao động đo được</strong></td>
</tr>
<tr>
<td>Trước khi ghi ngõ ra analog</td>
<td><strong>Kẹp giá trị</strong> trong dải</td>
</tr>
<tr>
<td>Đặt dải ≠ hiệu chuẩn</td>
<td>Hiệu chuẩn cần <strong>chuẩn chính xác hơn</strong> và có vết truy nguyên</td>
</tr>
<tr>
<td>⭐⭐ Trễ của giá trị analog</td>
<td><strong>Tổng BA khoản</strong>: đáp ứng cảm biến + cập nhật module (có lọc) + chu kỳ quét</td>
</tr>
<tr>
<td>Khoản nào thường lớn nhất</td>
<td>⚠ <strong>Cảm biến</strong> — không phải chương trình</td>
</tr>
<tr>
<td>⚠⚠ Dùng ít kênh cho nhanh</td>
<td>⭐ <strong>Không có tác dụng</strong> — chu kỳ module không giảm theo số kênh dùng</td>
</tr>
<tr>
<td>Quá trình nhanh hơn khả năng PLC</td>
<td>⭐ Đổi module nhanh hơn, hoặc ⭐⭐ <strong>bộ điều khiển rời, PLC chỉ đặt điểm đặt</strong></td>
</tr>
<tr>
<td>Cảm biến thay thế</td>
<td>⚠ Có <strong>dải mặc định của nhà sản xuất</strong> — không phải dải bạn đã đặt</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3213-t-kim">32.13 Tự kiểm</h2>
<ol>
<li>Module analog 16 bit trả về giá trị thô 13 824 với dải 0–27 648, cảm biến 0–6 bar. Áp suất là bao
nhiêu?</li>
<li>⭐ Phân biệt <strong>độ phân giải</strong> với <strong>độ chính xác</strong>. Cảm biến 0–6 bar sai số ±1 % đọc qua ADC cho
bước 0,0002 bar — bạn được phép hiển thị bao nhiêu chữ số thập phân, và vì sao?</li>
<li>Vì sao <strong>không</strong> nên dùng cảm biến 0–250 bar để đo áp trong khoảng 3–5 bar, dù ADC vẫn đủ phân giải?</li>
<li>Viết công thức quy đổi thang tuyến tính. Nêu <strong>ba</strong> điều bắt buộc khi viết nó bằng số nguyên.</li>
<li>⭐ Vì sao phải kiểm ngoài dải <strong>trước</strong> khi quy đổi, không phải sau?</li>
<li>Khi cờ lỗi cảm biến lên, biến giá trị kỹ thuật giữ giá trị cũ. Được phép dùng nó không? Vì sao?</li>
<li>So sánh lọc trung bình trượt với lọc IIR một bậc. Cái nào tốn bộ nhớ hơn?</li>
<li>⭐ Vì sao <strong>không</strong> được lọc mạnh tín hiệu dùng cho điều kiện an toàn? Nếu cần chống báo giả thì
dùng gì thay thế?</li>
<li>Vì sao khối vùng chết <strong>không có nhánh <code>ELSE</code></strong>? Thêm <code>ELSE</code> vào thì chuyện gì xảy ra?</li>
<li>Chọn độ rộng vùng chết dựa vào đâu? Làm sao biết con số đó?</li>
<li>⭐ Đồng hồ chuẩn chỉ 4,0 bar, PLC hiện 4,3 bar. Bạn sửa hệ số cho PLC hiện 4,0. Đó có phải hiệu
chuẩn không? Vì sao?</li>
<li>LRV và URV là gì? Đặt lại dải trên cảm biến có lợi gì, và tạo ra <strong>bẫy bảo trì</strong> nào?</li>
<li>⭐⭐ Từ lúc đại lượng thật đổi tới lúc chương trình thấy giá trị mới gồm <strong>ba</strong> khoản nào? ⚠ Khoản
nào thường lớn nhất, và người ta hay đi tối ưu khoản nào?</li>
<li>⚠⚠ Có người đề xuất <em>&quot;chỉ đấu 2 trong 8 kênh cho module đọc nhanh hơn&quot;</em>. ⭐ Đúng hay sai, vì sao?</li>
</ol>
<blockquote>
<p>Câu 2, 5, 8 và 11 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: <strong>nhiều chữ số không làm
phép đo đúng hơn — nó chỉ làm người đọc tin nhầm.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 33 — <strong>Cảm biến quá trình thường gặp</strong>. Bạn đã biết biến tín hiệu điện thành con số có nghĩa.
Chương sau về các loại cảm biến sinh ra tín hiệu đó: áp suất, nhiệt độ (RTD và can nhiệt — hai loại
hành xử rất khác nhau), lưu lượng, mức — và những chỗ mỗi loại đánh lừa bạn.</p>
<h3>Nguồn tham khảo chương 32</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính ngõ
vào/ra analog, độ phân giải, sai số và cách biểu diễn giá trị ngoài dải. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60381-1 và -2 — <em>Analogue signals for process control systems</em>: chuẩn hoá tín hiệu dòng và áp.</li>
<li><strong>Datasheet module analog</strong> của hệ đang dùng — dùng cho ⚠ <strong>dải giá trị thô</strong>, ngưỡng phát hiện
ngoài dải, bit trạng thái kênh, và tuỳ chọn lọc tích hợp. Đây là các con số <strong>bắt buộc phải tra</strong>,
không suy từ hệ khác.</li>
<li><strong>Datasheet cảm biến</strong> — dùng cho <strong>sai số</strong>, dải đặt được của LRV/URV, và quy trình chỉnh zero/span.</li>
<li>Bảng I/O và bảng công thức của DP-01 — Phụ lục J; bảng ở mục 32.9 lấy từ đó.</li>
<li><strong>Hanssen, Dag H.</strong> — <em>Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
CoDeSys</em>, §3.6.2 <em>Important Properties and Parameters</em>: ⭐⭐ <strong>thời gian cập nhật của một giá trị
analog gồm ba khoản</strong> (đáp ứng cảm biến · cập nhật module kèm trễ lọc · chu kỳ quét); phân biệt
<strong>thời gian một kênh</strong> với <strong>chu kỳ cả module</strong>, và ⚠ <strong>chu kỳ module không đổi dù có kênh không
dùng</strong>; hai đường xử lý khi module quá chậm cho vòng PID — nền cho mục 32.6b.</li>
</ul>
<blockquote>
<p>⚡ Con số <strong>27 648</strong> dùng xuyên suốt chương là <strong>ví dụ minh hoạ</strong>, lấy theo một cách ánh xạ phổ biến.
Nó <strong>không phải giá trị áp dụng chung</strong> — module của bạn có thể dùng 32 767, 4095, hoặc cách biểu
diễn khác hẳn. Mọi ví dụ code trong chương đều đánh dấu <code>⚠ TRA DATASHEET MODULE</code> ở đúng chỗ cần
thay số.</p>
<p>Tương tự, các ngưỡng phát hiện ngoài dải (<code>-2000</code>, <code>29000</code>) là minh hoạ. Giá trị thật lấy từ
datasheet module và datasheet cảm biến (Chương 31).</p>
</blockquote>
<!-- SECTION: ch33_cam_bien_qua_trinh_thuong_gap -->
<hr>
<h1 id="chương-33-cm-bin-quá-trình-thưng-gp">Chương 33 — Cảm biến quá trình thường gặp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="331-bài-toán-nhit-đ-đúng-keo-vn-hng">33.1 Bài toán: nhiệt độ đúng, keo vẫn hỏng</h2>
<p>Bộ gia nhiệt keo của DP-01 được đặt 60 °C. Màn hình hiện <strong>60,0 °C</strong>, ổn định, không dao động. Bộ điều
khiển nhiệt độ báo đã đạt điểm đặt.</p>
<p>Nhưng keo ra vẫn đặc bất thường, và đường keo không đều.</p>
<p>Nguyên nhân, tìm ra sau nửa ngày: cảm biến nhiệt được lắp <strong>ở vỏ ngoài của bình keo</strong>, không phải
trong lòng keo. Vỏ nóng lên nhanh và ổn định ở 60 °C; <strong>keo bên trong chỉ 48 °C</strong>.</p>
<p>Phép đo đúng. Thiết bị đúng. Con số đúng. <strong>Chỗ đo sai.</strong></p>
<p>Đây là mẫu chung của cả chương: với cảm biến quá trình, phần lớn sai lầm không nằm ở chọn sai loại
cảm biến, mà ở <strong>lắp sai chỗ</strong> hoặc <strong>hiểu sai cái mình đang đo</strong>.</p>
<hr>
<h2 id="332-áp-sut">33.2 Áp suất</h2>
<p>Phổ biến nhất trên máy tự động hoá, và cũng là loại người ta ít nghi ngờ nhất.</p>
<h3>Hai loại giá trị đo</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Đo so với</th>
<th>Ký hiệu hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Áp suất tương đối</strong> <em>(gauge pressure)</em></td>
<td>Áp suất khí quyển</td>
<td><code>bar(g)</code>, <code>barg</code></td>
</tr>
<tr>
<td><strong>Áp suất tuyệt đối</strong> <em>(absolute pressure)</em></td>
<td>Chân không hoàn toàn</td>
<td><code>bar(a)</code>, <code>bara</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chênh nhau khoảng 1 bar — và cả hai đều &quot;đúng&quot;.</strong>
Cảm biến tương đối chỉ 0 bar khi mở ra ngoài trời; cảm biến tuyệt đối chỉ khoảng 1 bar ở cùng điều
kiện. Lắp nhầm loại thì mọi phép đo lệch một hằng số, và nó <strong>trông hoàn toàn hợp lý</strong>.</p>
<p>Với khí nén công nghiệp, mặc định gần như luôn là <strong>tương đối</strong>. Nhưng ⚠ với <strong>chân không</strong>
(Chương 6, mục 6.6) thì phải đọc kỹ — cách ghi dải rất khác nhau giữa các hãng.</p>
</blockquote>
<h3>Ba bẫy lắp đặt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bẫy</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lắp sau van tiết lưu hoặc chỗ hẹp</strong></td>
<td>Đo áp ở chỗ đó, không phải áp cấp cho cơ cấu</td>
</tr>
<tr>
<td>⚠ <strong>Xung áp khi van đóng mở</strong></td>
<td>Giá trị nhảy vọt tức thời; có thể <strong>phá cảm biến</strong> theo thời gian</td>
</tr>
<tr>
<td><strong>Lắp ở điểm thấp của đường ống</strong></td>
<td>Nước ngưng đọng lại chỗ cảm biến (Chương 6, mục 6.2)</td>
</tr>
</tbody></table></div>
<p>Với xung áp, giải pháp phần cứng là <strong>bộ giảm chấn</strong> <em>(snubber thuỷ lực)</em> hoặc một đoạn ống mềm. ⚠
Giải pháp phần mềm — lọc mạnh — <strong>không bảo vệ được cảm biến</strong>, chỉ giấu triệu chứng đi (Chương 32,
mục 32.6).</p>
<hr>
<h2 id="333-nhit-đ-rtd-và-can-nhit">33.3 ⭐ Nhiệt độ — RTD và can nhiệt</h2>
<p>Hai họ cảm biến nhiệt phổ biến, hành xử rất khác nhau. Chọn nhầm không phải thảm hoạ, nhưng đấu nhầm
thì có.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>RTD</strong> <em>(Resistance Temperature Detector)</em> — Pt100, Pt1000</th>
<th><strong>Can nhiệt</strong> <em>(thermocouple)</em> — loại K, J, T…</th>
</tr>
</thead>
<tbody><tr>
<td>Nguyên lý</td>
<td>Điện trở kim loại đổi theo nhiệt độ</td>
<td>Hai kim loại khác nhau sinh <strong>điện áp nhỏ</strong> theo chênh lệch nhiệt</td>
</tr>
<tr>
<td>Dải đo</td>
<td>Vừa — khoảng −200 đến 600 °C</td>
<td>⭐ <strong>Rất rộng</strong> — lên tới hơn 1000 °C tuỳ loại</td>
</tr>
<tr>
<td>Độ chính xác</td>
<td>⭐ <strong>Cao hơn</strong></td>
<td>Thấp hơn</td>
</tr>
<tr>
<td>Độ ổn định lâu dài</td>
<td>⭐ <strong>Tốt hơn</strong></td>
<td>Trôi theo thời gian</td>
</tr>
<tr>
<td>Đáp ứng</td>
<td>Chậm hơn</td>
<td>⭐ <strong>Nhanh hơn</strong></td>
</tr>
<tr>
<td>Giá cảm biến</td>
<td>Cao hơn</td>
<td>⭐ <strong>Rẻ hơn</strong></td>
</tr>
<tr>
<td>⚠ Yêu cầu đặc biệt</td>
<td><strong>Bù điện trở dây</strong> — mục 33.4</td>
<td><strong>Bù đầu lạnh</strong> — mục 33.5</td>
</tr>
<tr>
<td>Dây nối dài</td>
<td>Dây đồng thường</td>
<td>⚠ <strong>Phải dùng dây bù chuyên dụng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc chọn thực dụng:</strong></p>
<ul>
<li>Dưới ~400 °C, cần chính xác và ổn định → <strong>RTD</strong>. Đây là phần lớn máy tự động hoá.</li>
<li>Rất nóng, hoặc cần đáp ứng nhanh, hoặc rất nhiều điểm đo giá rẻ → <strong>can nhiệt</strong>.</li>
</ul>
<p>Trên DP-01, cả gia nhiệt keo (60 °C) và buồng sấy UV đều dùng <strong>RTD Pt100</strong> — đúng vùng RTD mạnh.</p>
</blockquote>
<hr>
<h2 id="334-rtd-2-3-và-4-dây-vì-sao-3-dây-là-mc-đnh">33.4 ⭐ RTD 2, 3 và 4 dây — vì sao 3 dây là mặc định</h2>
<p>Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.</p>
<h3>Vấn đề</h3>
<p>RTD đo nhiệt độ bằng <strong>điện trở</strong>. Pt100 có điện trở 100 Ω ở 0 °C, và tăng khoảng <strong>0,385 Ω mỗi độ</strong>.</p>
<p>Nhưng <strong>dây nối cũng có điện trở</strong>. Với cách đấu hai dây, module đo được:</p>
<pre><code class="language-text">R_đo  =  R_cảm_biến  +  R_dây_đi  +  R_dây_về
</code></pre>
<p>Module không phân biệt được phần nào là cảm biến, phần nào là dây. Nó quy đổi <strong>toàn bộ</strong> thành nhiệt
độ — nên kết quả <strong>luôn cao hơn thực tế</strong>.</p>
<h3>Sai số đó lớn tới đâu</h3>
<p>Một đôi dây đồng dài 20 m, tiết diện nhỏ, có điện trở khoảng vài ôm. Với Pt100:</p>
<pre><code class="language-text">2 Ω  /  0,385 Ω/°C  ≈  5 °C sai lệch
</code></pre>
<blockquote>
<p>⚠ <strong>Năm độ là sai số rất lớn với một phép đo mà bạn dùng để điều khiển nhiệt độ keo.</strong>
Và nó <strong>không phải nhiễu</strong> — nó là một độ lệch <strong>ổn định, luôn dương</strong>, nên nó trông y hệt một phép
đo bình thường. Không có cách nào phát hiện từ dữ liệu.</p>
</blockquote>
<h3>Ba cách đấu</h3>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNjQ2JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzY0Nic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzY0NicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDMzLjEg4oCUIFJURCDEkeG6pXUgMiwgMyB2w6AgNCBkw6J5OiBkw7JuZyDEkWkgxJHGsOG7nW5nIG7DoG88L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+QmEgY8OhY2ggdHLDtG5nIGdp4buRbmcgbmhhdSB0csOqbiBi4bqjbiB24bq9LiBLaMOhYyBiaeG7h3QgZHV5IG5o4bqldCwgdsOgIGzDoCBraMOhYyBiaeG7h3QgcXV54bq/dCDEkeG7i25oOiBz4bujaSBuw6BvIG1hbmcgZMOybmcga8OtY2ggdGjDrWNoLCB2w6AgxJFp4buHbiDDoXAgxJHGsOG7o2MgxJFvIOG7nyDEkcOidS48L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Ow6l0IMSR4buPID0gc+G7o2kgbWFuZyBkw7JuZyBrw61jaCB0aMOtY2ggICDCtyAgIE7DqXQgeGFuaCA9IHPhu6NpIGNo4buJIMSR4buDIMSQTyAgIMK3ICAgw7QgIFIgID0gxJFp4buHbiB0cuG7nyBj4bunYSBjaMOtbmggc+G7o2kgZMOieTwvdGV4dD4NCjxyZWN0IHg9JzE2JyB5PSc4OCcgd2lkdGg9Jzg2OCcgaGVpZ2h0PScxNDInIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4xJy8+DQo8dGV4dCB4PSczMCcgeT0nMTE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPjIgRMOCWTwvdGV4dD4NCjx0ZXh0IHg9JzMwJyB5PScxMzMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCBLaMO0bmcgYsO5IMSRxrDhu6NjPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzE1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQaeG7h24gdHLhu58gaGFpIHPhu6NpIGTDonk8L3RleHQ+DQo8dGV4dCB4PSczMCcgeT0nMTczJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+buG6sW0gVFJPTkcgcGjDqXAgxJFvPC90ZXh0Pg0KPHJlY3QgeD0nMjAwJyB5PScxMzQnIHdpZHRoPSc4MCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzI0MCcgeT0nMTU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJURDwvdGV4dD4NCjx0ZXh0IHg9JzI0MCcgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlB0MTAwPC90ZXh0Pg0KPHJlY3QgeD0nNjAwJyB5PScxMjAnIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2NTknIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5NT0RVTEU8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nMTQyJyB4Mj0nNjAwJyB5Mj0nMTQyJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzEzNScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PScxNDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyODAnIHkxPScxNzQnIHgyPSc2MDAnIHkyPScxNzQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxyZWN0IHg9JzUwNycgeT0nMTY3JyB3aWR0aD0nMjYnIGhlaWdodD0nMTQnIHJ4PScxJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc1MjAnIHk9JzE3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SPC90ZXh0Pg0KPGxpbmUgeDE9JzI5OCcgeTE9JzE0MicgeDI9JzMzNicgeTI9JzE0Micgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPHBvbHlnb24gcG9pbnRzPSczNDYuMCwxNDIuMCAzMzYuMCwxNDcuMCAzMzYuMCwxMzcuMCcgZmlsbD0nI0MwMzkyQicvPg0KPGxpbmUgeDE9JzU4MicgeTE9JzE3NCcgeDI9JzU0NCcgeTI9JzE3NCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPHBvbHlnb24gcG9pbnRzPSc1MzQuMCwxNzQuMCA1NDQuMCwxNjkuMCA1NDQuMCwxNzkuMCcgZmlsbD0nI0MwMzkyQicvPg0KPGxpbmUgeDE9JzYxMicgeTE9JzE0MicgeDI9JzYxMicgeTI9JzE3NCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzYxMicgeTE9JzE1OCcgeDI9JzYzNCcgeTI9JzE1OCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGNpcmNsZSBjeD0nNjQ3JyBjeT0nMTU4JyByPScxMycgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNjQ3JyB5PScxNjMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlY8L3RleHQ+DQo8dGV4dCB4PSc0OTknIHk9JzIxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7imqAgTW9kdWxlIGNo4buJIMSRbyDEkcaw4bujYyB04bqhaSBjaMOibiBj4bunYSBjaMOtbmggbsOzIOKAlCBkw6J5IG7hurFtIHRyb25nIGvhur90IHF14bqjPC90ZXh0Pg0KPHRleHQgeD0nNzM0JyB5PScxNTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk1vZHVsZSDEkW86PC90ZXh0Pg0KPHRleHQgeD0nNzM0JyB5PScxNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlIoUlREKSArIDLCt1IoZMOieSk8L3RleHQ+DQo8cmVjdCB4PScxNicgeT0nMjM4JyB3aWR0aD0nODY4JyBoZWlnaHQ9JzE0Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnLz4NCjx0ZXh0IHg9JzMwJyB5PScyNjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+MyBEw4JZPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzI4MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIELDuSDEkcaw4bujYyAoY8OzIGdp4bqjIMSR4buLbmgpPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzMwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlPhu6NpIHRo4bupIGJhIGNobyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PSczMCcgeT0nMzIzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJFvIHJpw6puZyDEkWnhu4duIHRy4bufIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyMDAnIHk9JzI4NCcgd2lkdGg9JzgwJyBoZWlnaHQ9JzQ4JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nMjQwJyB5PSczMDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+UlREPC90ZXh0Pg0KPHRleHQgeD0nMjQwJyB5PSczMjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UHQxMDA8L3RleHQ+DQo8cmVjdCB4PSc2MDAnIHk9JzI3MCcgd2lkdGg9JzExOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzY1OScgeT0nMjg2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1PRFVMRTwvdGV4dD4NCjxsaW5lIHgxPScyODAnIHkxPScyODQnIHgyPSc2MDAnIHkyPScyODQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxyZWN0IHg9JzUwNycgeT0nMjc3JyB3aWR0aD0nMjYnIGhlaWdodD0nMTQnIHJ4PScxJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc1MjAnIHk9JzI4OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SPC90ZXh0Pg0KPGxpbmUgeDE9JzI4MCcgeTE9JzMwOCcgeDI9JzYwMCcgeTI9JzMwOCcgc3Ryb2tlPScjMUY1RjhCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHJlY3QgeD0nNTA3JyB5PSczMDEnIHdpZHRoPScyNicgaGVpZ2h0PScxNCcgcng9JzEnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFGNUY4Qicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzUyMCcgeT0nMzEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzgnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjVGOEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlI8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nMzMyJyB4Mj0nNjAwJyB5Mj0nMzMyJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzMyNScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PSczMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyOTgnIHkxPScyODQnIHgyPSczMzYnIHkyPScyODQnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMzQ2LjAsMjg0LjAgMzM2LjAsMjg5LjAgMzM2LjAsMjc5LjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPSczMzInIHgyPSc1NDQnIHkyPSczMzInIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNTM0LjAsMzMyLjAgNTQ0LjAsMzI3LjAgNTQ0LjAsMzM3LjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzMwMCcgeT0nMjk5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNUY4QicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5z4bujaSB0aOG7qSBiYTogS0jDlE5HIG1hbmcgZMOybmc8L3RleHQ+DQo8dGV4dCB4PSc0OTknIHk9JzM2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjg4NjBCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7imqAgR2nhuqMgxJHhu4tuaDogYmEgc+G7o2kgY8O5bmcgbG/huqFpLCBjw7luZyBjaGnhu4F1IGTDoGksIMSRaSBjw7luZyBt4buZdCBjw6FwPC90ZXh0Pg0KPHRleHQgeD0nNzM0JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQbyDEkcaw4bujYyBSIG3hu5l0IHPhu6NpLDwvdGV4dD4NCjx0ZXh0IHg9JzczNCcgeT0nMzE4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5y4buTaSB0cuG7qyBraOG7j2kga+G6v3QgcXXhuqM8L3RleHQ+DQo8cmVjdCB4PScxNicgeT0nMzg4JyB3aWR0aD0nODY4JyBoZWlnaHQ9JzE0Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjEnLz4NCjx0ZXh0IHg9JzMwJyB5PSc0MTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+NCBEw4JZPC90ZXh0Pg0KPHRleHQgeD0nMzAnIHk9JzQzMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIEtow7RuZyBj4bqnbiBnaeG6oyDEkeG7i25oIGfDrDwvdGV4dD4NCjx0ZXh0IHg9JzMwJyB5PSc0NTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Uw6FjaCBo4bqzbiBt4bqhY2ggY+G6pXAgZMOybmc8L3RleHQ+DQo8dGV4dCB4PSczMCcgeT0nNDczJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+a2jhu49pIG3huqFjaCDEkW8gw6FwPC90ZXh0Pg0KPHJlY3QgeD0nMjAwJyB5PSc0MzQnIHdpZHRoPSc4MCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzI0MCcgeT0nNDU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJURDwvdGV4dD4NCjx0ZXh0IHg9JzI0MCcgeT0nNDcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlB0MTAwPC90ZXh0Pg0KPHJlY3QgeD0nNjAwJyB5PSc0MjAnIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2NTknIHk9JzQzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5NT0RVTEU8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nNDI4JyB4Mj0nNjAwJyB5Mj0nNDI4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzQyMScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PSc0MzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyODAnIHkxPSc0NDgnIHgyPSc2MDAnIHkyPSc0NDgnIHN0cm9rZT0nIzFGNUY4Qicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxyZWN0IHg9JzUwNycgeT0nNDQxJyB3aWR0aD0nMjYnIGhlaWdodD0nMTQnIHJ4PScxJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxRjVGOEInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc1MjAnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUY1RjhCJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SPC90ZXh0Pg0KPGxpbmUgeDE9JzI4MCcgeTE9JzQ2OCcgeDI9JzYwMCcgeTI9JzQ2OCcgc3Ryb2tlPScjMUY1RjhCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHJlY3QgeD0nNTA3JyB5PSc0NjEnIHdpZHRoPScyNicgaGVpZ2h0PScxNCcgcng9JzEnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFGNUY4Qicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzUyMCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzgnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjVGOEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlI8L3RleHQ+DQo8bGluZSB4MT0nMjgwJyB5MT0nNDg4JyB4Mj0nNjAwJyB5Mj0nNDg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cmVjdCB4PSc1MDcnIHk9JzQ4MScgd2lkdGg9JzI2JyBoZWlnaHQ9JzE0JyByeD0nMScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNTIwJyB5PSc0OTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+UjwvdGV4dD4NCjxsaW5lIHgxPScyOTgnIHkxPSc0MjgnIHgyPSczMzYnIHkyPSc0MjgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMzQ2LjAsNDI4LjAgMzM2LjAsNDMzLjAgMzM2LjAsNDIzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPSc0ODgnIHgyPSc1NDQnIHkyPSc0ODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNTM0LjAsNDg4LjAgNTQ0LjAsNDgzLjAgNTQ0LjAsNDkzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzMwMCcgeT0nNDQwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNUY4QicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5oYWkgc+G7o2kgxJBPOiBkw7JuZyDiiYggMDwvdGV4dD4NCjx0ZXh0IHg9JzQ5OScgeT0nNTE4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKtkCDEkG8gw6FwIMSRw7puZyB0csOqbiBoYWkgxJHhuqd1IFJURCDigJQgZMOieSBkw6BpIGJhbyBuaGnDqnUgY8WpbmcgxJHGsOG7o2M8L3RleHQ+DQo8dGV4dCB4PSc3MzQnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+U+G7o2kgxJFvIGtow7RuZyBjw7MgZMOybmc8L3RleHQ+DQo8dGV4dCB4PSc3MzQnIHk9JzQ2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+4oaSIGtow7RuZyBjw7Mgc+G7pXQgw6FwPC90ZXh0Pg0KPHJlY3QgeD0nMTYnIHk9JzU0Nicgd2lkdGg9Jzg2OCcgaGVpZ2h0PSc4OCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzMyJyB5PSc1NzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZDirZAgVsOsIHNhbyAzIGTDonkgbMOgIG3hurdjIMSR4buLbmggY+G7p2EgbmfDoG5oOiBuw7MgYsO5IMSRxrDhu6NjIGfhuqduIGjhur90IHNhaSBz4buRIHbhu5tpIGNoaSBwaMOtIHRow6ptIMSQw5pORyBN4buYVCBT4buiSSBEw4JZLjwvdGV4dD4NCjx0ZXh0IHg9JzMyJyB5PSc1OTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqhIELGsOG7m2MgdOG7qyAyIGzDqm4gMyBkw6J5IGPhuqNpIHRoaeG7h24gcuG6pXQgbmhp4buBdTsgYsaw4bubYyB04burIDMgbMOqbiA0IGTDonkgY+G6o2kgdGhp4buHbiB0aMOqbSBy4bqldCDDrXQgdHJvbmcgxJFp4buBdSBraeG7h24gbcOheSBjw7RuZyBuZ2hp4buHcC48L3RleHQ+DQo8dGV4dCB4PSczMicgeT0nNjEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCBWw6Agbmjhu5sgZ2nhuqMgxJHhu4tuaCBj4bunYSBjw6FjaCAzIGTDonk6IG7hu5FpIHRow6ptIG3hu5l0IMSRb+G6oW4gZMOieSBraMOhYyBsb+G6oWkgdsOgbyBN4buYVCBz4bujaSBsw6AgcGjDoSBnaeG6oyDEkeG7i25oIMSRw7Mg4oCUIHNhaSBz4buRIHF1YXkgbOG6oWkgbcOgIGtow7RuZyBiw6FvIGfDrC48L3RleHQ+DQo8L3N2Zz4=" alt="RTD đấu 2, 3 và 4 dây"></p>
<p><em>Hình 33.1 — Ba cách đấu RTD. Khác biệt không nằm ở số sợi dây, mà ở chỗ sợi nào mang dòng kích
thích và điện áp được đo ở đâu.</em></p>
<blockquote>
<p>⭐⭐ <strong>Đọc hình theo một câu hỏi duy nhất: <em>&quot;sợi nào có dòng chạy qua?&quot;</em></strong> ⭐ Sợi có dòng thì có sụt
áp trên chính nó, và sụt áp đó <strong>cộng vào phép đo</strong>. Sợi không có dòng thì không sụt áp — nên nó
dẫn được điện áp <strong>thật trên RTD</strong> về tới module mà không làm sai lệch gì.</p>
<p>⚡ Cả ba cách đấu chỉ là ba câu trả lời khác nhau cho câu hỏi đó, và ⭐ <strong>suy ra được cả ba mà
không cần học thuộc</strong>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách đấu</th>
<th>Bù điện trở dây</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>2 dây</strong></td>
<td>❌ Không</td>
<td>Chỉ khi dây <strong>rất ngắn</strong> và không cần chính xác</td>
</tr>
<tr>
<td>⭐ <strong>3 dây</strong></td>
<td>✅ Có — giả định ba dây điện trở bằng nhau</td>
<td><strong>Mặc định của ngành</strong> — đủ tốt cho gần như mọi ứng dụng máy</td>
</tr>
<tr>
<td><strong>4 dây</strong></td>
<td>✅ Có — không cần giả định gì</td>
<td>Phòng thí nghiệm, phép đo chuẩn, dây rất dài</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao 3 dây là mặc định:</strong> nó bù được gần hết sai số với <strong>chi phí thêm đúng một sợi dây</strong>.
Bước từ 2 sang 3 dây cải thiện rất nhiều; bước từ 3 sang 4 dây cải thiện thêm rất ít trong điều
kiện máy công nghiệp.</p>
<p>⚠ Giả định của cách 3 dây là <strong>ba sợi có điện trở bằng nhau</strong> — đúng khi chúng cùng loại, cùng
chiều dài, đi cùng một cáp. Nối thêm một đoạn dây khác loại vào <strong>một</strong> sợi sẽ phá giả định đó.</p>
</blockquote>
<h3>⚠ Hai chi tiết nữa về RTD, cả hai đều gây sai lệch có hệ thống</h3>
<p><strong>Một — Pt100 có HAI hệ số, và trộn nhầm thì lệch cả thang.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ số alpha</th>
<th>Quen gọi</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>0,00385</strong></td>
<td>&quot;châu Âu&quot;</td>
<td>⭐ <strong>Phổ biến nhất</strong>, kể cả ngoài châu Âu</td>
</tr>
<tr>
<td>0,00392</td>
<td>&quot;Mỹ&quot;</td>
<td>Ít gặp hơn</td>
</tr>
</tbody></table></div>
<p>⚠ Cảm biến theo một hệ số mà module cấu hình theo hệ số kia thì phép đo <strong>lệch một cách có hệ
thống</strong> — không nhảy, không nhiễu, chỉ <strong>sai đều</strong>. ⭐ Đây là loại sai số <strong>rất khó phát hiện</strong> vì
đồ thị trông hoàn toàn bình thường.</p>
<p>⭐ <strong>Cách kiểm:</strong> đối chiếu hệ số ghi trên datasheet cảm biến với cấu hình kênh trong phần mềm.</p>
<p><strong>Hai — RTD tự làm nóng chính nó.</strong></p>
<p>Muốn đo điện trở thì phải <strong>cho dòng chạy qua</strong> RTD. Dòng đó sinh nhiệt ngay trên phần tử đo:</p>
<pre><code class="language-text">P  =  I² × R
</code></pre>
<p>⚠ Nhiệt đó làm RTD <strong>nóng hơn môi trường xung quanh</strong> → phép đo <strong>luôn cao hơn thực tế một chút</strong>.
⭐ Đây là <strong>sai số một chiều</strong>, không phải nhiễu ngẫu nhiên — nên lấy trung bình <strong>không</strong> khử được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yếu tố</th>
<th>Ảnh hưởng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dòng kích lớn</td>
<td>Sai số lớn hơn — nhưng tín hiệu khoẻ hơn, ít nhiễu hơn</td>
</tr>
<tr>
<td>Dòng kích nhỏ</td>
<td>Sai số nhỏ hơn, nhưng ⚠ <strong>tỉ lệ tín hiệu/nhiễu xấu đi</strong></td>
</tr>
<tr>
<td>⭐ <strong>Môi trường tản nhiệt kém</strong></td>
<td>⚠ Nặng nhất trong <strong>không khí tĩnh</strong>; nhẹ hơn nhiều trong chất lỏng chảy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là một đánh đổi, không phải một lỗi cần sửa.</strong> Module tốt giải quyết bằng cách <strong>cấp dòng
theo xung</strong> — chỉ cho dòng chạy trong khoảnh khắc lấy mẫu rồi ngắt. ⭐ Cách đó dùng được vì phép đo
nhiệt độ vốn <strong>chậm</strong>, không cần lấy mẫu nhanh.</p>
<p>⚡ <strong>Với người lập trình máy:</strong> bạn thường không chỉnh được dòng kích. Điều cần biết là ⭐ <strong>nếu phép
đo cao hơn thiết bị chuẩn một chút và ổn định, hãy nghi tự gia nhiệt trước khi nghi cảm biến hỏng</strong>
— nhất là khi đo trong không khí tĩnh.</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục RTD self-heating error và mục
về hệ số alpha của RTD bạch kim.)</em></p>
<h3>⚠ Ba lỗi đấu RTD hay gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lỗi</th>
<th>Hiện tượng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đấu RTD 3 dây vào module cấu hình 2 dây</strong></td>
<td>Sai số dây không được bù — đọc cao hơn thực tế, ổn định</td>
</tr>
<tr>
<td><strong>Nối chung sợi thứ ba sai chân</strong></td>
<td>Bù sai — có thể đọc thấp hơn thực tế</td>
</tr>
<tr>
<td>⚠ <strong>Ba sợi không cùng chiều dài/tiết diện</strong></td>
<td>Bù không chính xác; sai lệch nhỏ nhưng dai dẳng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách kiểm nhanh khi nghi sai số dây:</strong> đo bằng một nhiệt kế cầm tay ở cùng vị trí. Chênh lệch
<strong>ổn định và luôn cùng chiều</strong> là dấu hiệu điển hình của sai số dây, không phải của cảm biến hỏng.
Kiểm tiếp bằng cách xem cấu hình kênh trong phần mềm: 2, 3 hay 4 dây.</p>
</blockquote>
<hr>
<h2 id="335-can-nhit-và-bù-đu-lnh">33.5 ⭐ Can nhiệt và bù đầu lạnh</h2>
<p>Can nhiệt hoạt động theo một nguyên lý làm nảy sinh một yêu cầu mà người mới hay bỏ qua.</p>
<h3>Vấn đề</h3>
<p>Can nhiệt không đo <strong>nhiệt độ</strong>. Nó sinh ra một điện áp tỉ lệ với <strong>chênh lệch nhiệt độ giữa hai
đầu</strong>: đầu nóng (chỗ đo) và đầu lạnh (chỗ nối vào module).</p>
<pre><code class="language-text">   [đầu nóng]  ─── dây can nhiệt ───  [đầu lạnh = đầu nối vào module]
    600 °C                              nhiệt độ trong tủ điện
        └────── điện áp sinh ra tỉ lệ với CHÊNH LỆCH ──────┘
</code></pre>
<p>Muốn biết nhiệt độ đầu nóng, phải biết <strong>nhiệt độ đầu lạnh</strong>. Đó là việc của <strong>bù đầu lạnh</strong>
<em>(cold junction compensation, CJC)</em>: module có một cảm biến nhiệt riêng đo chính nhiệt độ tại hàng
kẹp của nó, rồi cộng vào.</p>
<blockquote>
<p>⚠⚠ <strong>Hệ quả rất thực tế: nhiệt độ trong tủ điện ảnh hưởng phép đo.</strong>
Nếu bù đầu lạnh sai — cấu hình sai, hoặc cảm biến bù đặt xa hàng kẹp thật — thì phép đo <strong>trôi theo
nhiệt độ tủ</strong>. Triệu chứng đặc trưng: giá trị đọc <strong>đổi theo giờ trong ngày</strong> hoặc theo việc tủ có
mở cửa hay không, trong khi quá trình thật không đổi.</p>
<p>Đây là loại lỗi rất khó chẩn đoán nếu không biết cơ chế — và biết rồi thì nó gần như tự lộ.</p>
</blockquote>
<h3>⚠ Dây bù — không được nối bằng dây đồng</h3>
<p>Điểm thứ hai, và là lỗi đấu nối phổ biến nhất với can nhiệt:</p>
<blockquote>
<p><strong>Mọi mối nối trên đường từ can nhiệt về module đều tạo ra một cặp nhiệt điện mới.</strong></p>
</blockquote>
<p>Nối dài can nhiệt bằng <strong>dây đồng thường</strong> tạo ra một đầu lạnh <strong>ở chỗ nối</strong>, không phải ở module. Bù
đầu lạnh của module lúc đó bù nhầm chỗ.</p>
<p>Cách đúng: dùng <strong>dây bù</strong> <em>(compensating / extension cable)</em> đúng loại can nhiệt, và ⚠ <strong>đúng cực
tính</strong>. Đấu ngược cực làm giá trị đọc sai theo hướng ngược lại khi nhiệt độ tủ đổi.</p>
<blockquote>
<p>💡 Với DP-01, cả hai điểm đo nhiệt đều dùng RTD nên không gặp bài toán này. Nhưng bạn sẽ gặp can
nhiệt ở máy có lò, máy hàn, máy ép nhựa — và khi đó <strong>dây bù và cực tính là hai thứ kiểm đầu tiên</strong>.</p>
</blockquote>
<hr>
<h2 id="336-đo-khong-cách-và-v-trí">33.6 Đo khoảng cách và vị trí</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nguyên lý</th>
<th>✅ Mạnh</th>
<th>⚠ Bẫy</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Laser tam giác</strong> <em>(laser triangulation)</em></td>
<td>Chiếu điểm sáng, đo góc phản xạ</td>
<td>Chính xác cao, dải gần</td>
<td>⚠ <strong>Bề mặt bóng, trong suốt, hoặc màu rất tối</strong> làm sai lệch</td>
</tr>
<tr>
<td><strong>Laser thời gian bay</strong> <em>(time-of-flight)</em></td>
<td>Đo thời gian ánh sáng đi và về</td>
<td>Dải xa</td>
<td>Kém chính xác hơn ở dải gần</td>
</tr>
<tr>
<td><strong>Siêu âm</strong> <em>(ultrasonic)</em></td>
<td>Đo thời gian sóng âm đi và về</td>
<td>⭐ Không phụ thuộc màu và độ bóng</td>
<td>⚠ <strong>Phụ thuộc nhiệt độ không khí</strong>; ⚠ vùng chết ngay trước cảm biến; bề mặt xốp hấp thụ âm</td>
</tr>
<tr>
<td><strong>Cảm ứng analog</strong> <em>(inductive analog)</em></td>
<td>Trường điện từ</td>
<td>Bền, chịu bẩn</td>
<td>Chỉ đo kim loại, dải rất ngắn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Siêu âm và nhiệt độ không khí:</strong> tốc độ âm thanh đổi theo nhiệt độ, nên phép đo trôi theo nhiệt
độ môi trường. Nhiều cảm biến có bù tự động — ⚠ <strong>kiểm xem có bật không</strong> trước khi kết luận cảm
biến &quot;không chính xác&quot;.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Với DP-01, khoảng cách từ đầu tra keo tới mặt board là phép đo đáng cân nhắc</strong> (Chương 37):
board có thể cong nhẹ, và giữ đúng khoảng cách quyết định chất lượng đường keo. Bề mặt board là
vật liệu tối, có linh kiện bóng — ⚠ đúng vùng laser tam giác gặp khó. Đây là chỗ <strong>phải thử trên
vật thật trước khi chốt</strong>, không chọn theo catalogue.</p>
</blockquote>
<hr>
<h2 id="337-lưu-lưng-mc-chân-không">33.7 Lưu lượng, mức, chân không</h2>
<p>Nhóm này ít gặp trên máy lắp ráp điện tử nhưng phổ biến ở máy có chất lỏng và khí.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo cái gì</th>
<th>Loại thường dùng</th>
<th>⚠ Bẫy chính</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Lưu lượng khí</strong></td>
<td>Cảm biến nhiệt, chênh áp</td>
<td>Phụ thuộc áp suất và nhiệt độ — ⚠ phân biệt lưu lượng <strong>thực tế</strong> với <strong>quy chuẩn</strong></td>
</tr>
<tr>
<td><strong>Lưu lượng chất lỏng</strong></td>
<td>Điện từ, tua-bin, Coriolis</td>
<td>Điện từ ⚠ chỉ đo được chất lỏng <strong>dẫn điện</strong></td>
</tr>
<tr>
<td><strong>Mức chất lỏng</strong></td>
<td>Phao, siêu âm, radar, chênh áp</td>
<td>Chênh áp ⚠ phụ thuộc <strong>khối lượng riêng</strong> — đổi loại keo là đổi kết quả</td>
</tr>
<tr>
<td><strong>Chân không</strong></td>
<td>Cảm biến chân không</td>
<td>⚠ Cách ghi dải rất khác nhau; xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chân không — chỗ dễ nhầm nhất.</strong>
Cùng một mức chân không có thể ghi là <code>−0,8 bar</code>, <code>0,2 bar(a)</code>, <code>−80 kPa</code>, hay <code>20 % chân không</code>
tuỳ hãng và tuỳ quy ước. <strong>Đọc kỹ dải và đơn vị trong datasheet</strong>, và khi lập bảng I/O thì ghi rõ
quy ước đang dùng (Chương 23).</p>
<p>Trên DP-01, giác hút của cơ cấu gắp dùng cảm biến chân không (Chương 6, mục 6.6) — và nó là ví dụ
điển hình của nguyên tắc &quot;chờ phản hồi thật, không chờ timer&quot; (Chương 17).</p>
</blockquote>
<hr>
<h2 id="338-đo-cưng-đ-ánh-sáng-trưng-hp-aiuvintensity">33.8 Đo cường độ ánh sáng — trường hợp <code>AI_UvIntensity</code></h2>
<p>Đèn UV suy giảm cường độ theo giờ chạy. Đây là <strong>lỗi mà máy không tự phát hiện được</strong> nếu không đo
(Chương 48, mục 48.6): sản phẩm thiếu độ bám keo <strong>không có triệu chứng tại chỗ</strong>, chỉ lộ ra ở khách
hàng.</p>
<p>Ba điều cần biết khi đo cường độ UV:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cảm biến phải đúng dải bước sóng</strong></td>
<td>UV có nhiều vùng; cảm biến đo vùng khác vùng đèn phát ra sẽ cho số vô nghĩa</td>
</tr>
<tr>
<td>⚠ <strong>Vị trí đo quyết định con số</strong></td>
<td>Cường độ giảm nhanh theo khoảng cách. Đo sát đèn và đo tại mặt board cho hai con số rất khác nhau — ⭐ <strong>đo tại nơi sản phẩm nằm</strong></td>
</tr>
<tr>
<td>⚠ <strong>Cảm biến cũng bám bẩn</strong></td>
<td>Cường độ đọc được giảm dần có thể là đèn yếu <strong>hoặc</strong> cửa sổ cảm biến bẩn. Phân biệt bằng cách lau rồi đo lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Nhắc lại vấn đề đã nêu ở Chương 31, mục 31.7 và ghi trong hồ sơ máy mẫu §8:</strong>
<code>AI_UvIntensity</code> hiện là <strong>0–10 V</strong>, nên <strong>không phân biệt được &quot;cường độ 0&quot; với &quot;đứt dây&quot;</strong>. Với
một phép đo mà toàn bộ lý do tồn tại là <strong>phát hiện suy giảm âm thầm</strong>, đây là điểm yếu đáng cân
nhắc đổi sang 4–20 mA — dù dây ngắn.</p>
<p>Hạng mục này đang chờ chủ dự án quyết.</p>
</blockquote>
<hr>
<h2 id="338b-đc-đưc-cái-tên-ghi-trên-bn-v-tt-101-psh-205">33.8b ⭐⭐ Đọc được cái tên ghi trên bản vẽ: <code>TT-101</code>, <code>PSH-205</code></h2>
<p>⭐ Mọi thiết bị đo trong mục này, khi lên <strong>bản vẽ của khách</strong> hoặc lên <strong>datasheet</strong>, đều mang một
cái tên theo cùng một quy ước. ⚠ Không đọc được nó thì bạn không biết cái hộp trên bản vẽ là <strong>cảm
biến</strong>, <strong>bộ hiển thị</strong> hay <strong>công tắc</strong> — dù cả ba đều đo cùng một đại lượng.</p>
<pre><code class="language-text">        T  T  -  1 0 1
        │  │     └──── số hiệu vòng đo
        │  └────────── CHỨC NĂNG:  T = truyền tín hiệu đi  (transmitter)
        └───────────── ĐẠI LƯỢNG:  T = nhiệt độ            (temperature)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chữ <strong>đầu</strong> — đo đại lượng gì</th>
<th></th>
<th>Chữ <strong>sau</strong> — nó làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>T</strong> nhiệt độ</td>
<td></td>
<td><strong>E</strong> phần tử cảm biến — ⭐ cái chạm vào quá trình</td>
</tr>
<tr>
<td><strong>P</strong> áp suất, chân không</td>
<td></td>
<td><strong>T</strong> truyền tín hiệu đi <em>(transmitter)</em></td>
</tr>
<tr>
<td><strong>F</strong> lưu lượng</td>
<td></td>
<td><strong>I</strong> hiển thị tại chỗ</td>
</tr>
<tr>
<td><strong>L</strong> mức</td>
<td></td>
<td>⭐ <strong>S</strong> công tắc — ⚠ chỉ cho <strong>một bit</strong>, không cho giá trị</td>
</tr>
<tr>
<td><strong>S</strong> tốc độ, tần số</td>
<td></td>
<td><strong>C</strong> bộ điều khiển</td>
</tr>
<tr>
<td><strong>W</strong> khối lượng, lực</td>
<td></td>
<td><strong>A</strong> báo động</td>
</tr>
<tr>
<td>⭐ <strong>Z</strong> vị trí, kích thước</td>
<td></td>
<td><strong>V</strong> van, cửa chắn</td>
</tr>
<tr>
<td><strong>A</strong> phân tích</td>
<td></td>
<td><strong>Y</strong> rơ-le, khối tính toán</td>
</tr>
</tbody></table></div>
<p>⭐ Ghép lại thì đọc được ngay, và <strong>thêm <code>H</code> / <code>L</code> ở cuối là ngưỡng cao / thấp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tên</th>
<th>Đọc là</th>
<th>⭐ Với người lập trình nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><code>TE-101</code></td>
<td>Phần tử đo nhiệt độ</td>
<td>Chính cái RTD hoặc can nhiệt (mục 33.3)</td>
</tr>
<tr>
<td><code>TT-101</code></td>
<td>Bộ truyền tín hiệu nhiệt độ</td>
<td>⭐ Cho ra <strong>4–20 mA</strong> → một kênh <code>AI_</code></td>
</tr>
<tr>
<td>⭐ <code>PSH-205</code></td>
<td>Công tắc áp suất, ngưỡng <strong>cao</strong></td>
<td>⚠ Chỉ <strong>một bit</strong> → một kênh <code>DI_</code>, <strong>không đọc được giá trị</strong></td>
</tr>
<tr>
<td><code>LSL-310</code></td>
<td>Công tắc mức, ngưỡng <strong>thấp</strong></td>
<td>Một kênh <code>DI_</code></td>
</tr>
<tr>
<td><code>FIC-402</code></td>
<td>Bộ điều khiển lưu lượng có hiển thị</td>
<td>⭐ Thiết bị <strong>rời</strong> tự điều khiển — mục 35.9</td>
</tr>
<tr>
<td><code>ZS-12</code></td>
<td>Công tắc vị trí</td>
<td>Reed xy-lanh, công tắc hành trình (Chương 4)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao chữ thứ hai quan trọng với bạn hơn chữ thứ nhất:</strong> ⚡ nó quyết định <strong>kênh loại nào</strong>
trên bảng I/O của bạn. <code>PT</code> là <strong>analog</strong>, <code>PS</code> là <strong>số</strong> — cùng đo áp suất, nhưng hai dòng khác
nhau hoàn toàn trong Phụ lục C.1, hai module khác nhau, hai cách xử lý khác nhau.</p>
<p>⚠ Đọc nhầm <code>PSH</code> thành <code>PT</code> khi lập bảng I/O là mua nhầm module — và phát hiện lúc đấu tủ.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Phạm vi: quy ước này đến từ ngành quá trình</strong> (nhà máy hoá chất, thực phẩm, nước), nơi bản vẽ
công nghệ dùng nó triệt để. ⚡ Máy lắp ráp rời rạc <strong>thường không vẽ bản vẽ kiểu đó</strong> — nhưng
⭐ <strong>datasheet của thiết bị đo thì vẫn dùng các chữ này</strong>, và khách hàng ngành quá trình thì đưa
bản vẽ kiểu đó cho bạn.</p>
<p>⚠ Đây là <strong>quy ước đọc hiểu</strong>, không phải quy ước đặt tên tag trong chương trình — tag trong
chương trình vẫn theo Chương 23 và Phụ lục C.1. ⚠⚠ <strong>Đừng trộn hai hệ tên.</strong> ⭐ Ngay trên máy
mẫu: công tắc áp suất khí nén mang tên <strong><code>PSL</code></strong> trên bản vẽ của người thiết kế khí nén, còn
trong chương trình nó là <strong><code>DI_AirOK</code></strong> — ⭐ và <strong>bảng I/O là chỗ duy nhất ghi cả hai cạnh
nhau</strong> (Phụ lục C.1, cột ghi chú).</p>
</blockquote>
<hr>
<h2 id="339-bng-chn-đo-cái-gì-dùng-loi-nào-by-gì">33.9 ⭐ Bảng chọn — đo cái gì, dùng loại nào, bẫy gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo cái gì</th>
<th>Loại thường dùng</th>
<th>⚠ Bẫy chính</th>
</tr>
</thead>
<tbody><tr>
<td>Áp suất khí nén</td>
<td>Cảm biến áp tương đối, 4–20 mA</td>
<td>Lắp sau chỗ hẹp; xung áp phá cảm biến</td>
</tr>
<tr>
<td>Áp keo tại đầu tra</td>
<td>Cảm biến áp, 4–20 mA</td>
<td>Lắp xa điểm quan tâm → đo nhầm chỗ</td>
</tr>
<tr>
<td>Nhiệt độ &lt; 400 °C, cần chính xác</td>
<td>⭐ <strong>RTD Pt100 3 dây</strong></td>
<td>Cấu hình module sai số dây; <strong>lắp sai chỗ</strong> (mục 33.1)</td>
</tr>
<tr>
<td>Nhiệt độ rất cao, hoặc cần nhanh</td>
<td>Can nhiệt</td>
<td>⚠ Bù đầu lạnh; <strong>dây bù</strong> và cực tính</td>
</tr>
<tr>
<td>Khoảng cách, bề mặt bất kỳ</td>
<td>Siêu âm</td>
<td>Phụ thuộc nhiệt độ không khí; vùng chết</td>
</tr>
<tr>
<td>Khoảng cách, cần chính xác</td>
<td>Laser tam giác</td>
<td>⚠ Bề mặt bóng / trong suốt / rất tối</td>
</tr>
<tr>
<td>Vị trí trục</td>
<td>Encoder (Chương 18, 37)</td>
<td>Encoder gia số mất vị trí khi mất điện</td>
</tr>
<tr>
<td>Chân không giác hút</td>
<td>Cảm biến chân không</td>
<td>⚠ Quy ước ghi dải rất khác nhau</td>
</tr>
<tr>
<td>Cường độ UV</td>
<td>Cảm biến quang đúng bước sóng</td>
<td>⭐ Đo <strong>tại nơi sản phẩm nằm</strong>; cảm biến cũng bẩn</td>
</tr>
<tr>
<td>Lực / khối lượng</td>
<td>Load cell (Chương 34)</td>
<td>—</td>
</tr>
</tbody></table></div>
<h3>Bốn câu hỏi trước khi chọn bất kỳ cảm biến quá trình nào</h3>
<blockquote>
<p><strong>1. Tôi đang đo cái gì — và nó có phải cái tôi THẬT SỰ quan tâm không?</strong>
Cỗ máy ở mục 33.1 đo nhiệt độ vỏ bình khi cái đáng quan tâm là nhiệt độ keo.</p>
<p><strong>2. Lắp ở đâu?</strong> Vị trí thường quyết định nhiều hơn loại cảm biến.</p>
<p><strong>3. Dải bao nhiêu?</strong> Vừa đủ bao phủ vùng làm việc — sai số tính theo % dải (Chương 32, mục 32.3).</p>
<p><strong>4. Nó hỏng thế nào, và tôi có phát hiện được không?</strong> Hỏng đứt thì 4–20 mA phát hiện được
(Chương 31). Hỏng <strong>trôi dần</strong> thì khó hơn nhiều — cần đối chiếu định kỳ với một phép đo độc lập.</p>
</blockquote>
<p>Câu 1 và câu 4 là hai câu người ta hay bỏ, và chúng gây ra những sự cố tốn thời gian nhất.</p>
<hr>
<h2 id="3310-trên-máy-mu-dp-01">33.10 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép đo</th>
<th>Cảm biến</th>
<th>Vì sao chọn vậy</th>
<th>⚠ Điểm cần chú ý</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code> — áp khí cấp máy</td>
<td>Áp tương đối, 4–20 mA, 2 dây</td>
<td>Điều kiện an toàn — cần phân biệt đứt dây (Ch.31)</td>
<td>Lắp <strong>sau</strong> cụm lọc–điều áp, đo áp thật cấp cho cơ cấu</td>
</tr>
<tr>
<td><code>AI_GluePress</code> — áp keo tại đầu tra</td>
<td>Áp tương đối, 4–20 mA</td>
<td>Ảnh hưởng trực tiếp chất lượng</td>
<td>⚠ Lắp <strong>gần đầu tra</strong>, không lắp ở bình chứa</td>
</tr>
<tr>
<td>Nhiệt độ keo</td>
<td><strong>RTD Pt100 3 dây</strong> vào bộ điều khiển rời (RS-485)</td>
<td>Dưới 100 °C, cần ổn định</td>
<td>⚠⚠ <strong>Lắp trong lòng keo, không lắp ở vỏ bình</strong> — mục 33.1</td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code> — nhiệt buồng sấy</td>
<td><strong>RTD Pt100 3 dây</strong> vào PLC</td>
<td>Giám sát quá nhiệt</td>
<td>Lắp ở vùng nóng nhất, không ở cửa gió</td>
</tr>
<tr>
<td><code>AI_UvIntensity</code> — cường độ UV</td>
<td>Cảm biến quang UV, 0–10 V</td>
<td>Phát hiện đèn suy giảm</td>
<td>⚠ Đo <strong>tại mặt board</strong>; đang chờ quyết định đổi sang 4–20 mA</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ ba là bài học trung tâm của chương.</strong> Cùng một cảm biến, cùng một bộ điều khiển, cùng
một chương trình — <strong>chỉ khác chỗ lắp</strong>, và kết quả là cả lô sản phẩm hỏng mà mọi chỉ số đều xanh.</p>
<p>Khi lập bảng I/O ở giai đoạn đặc tả (Chương 23), <strong>vị trí lắp phải là một cột</strong>, không phải chi
tiết để lại cho người lắp máy tự quyết.</p>
</blockquote>
<hr>
<h2 id="3311-khác-bit-gia-các-hãng">33.11 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Module RTD trả về gì</strong></td>
<td>Phần lớn trả <strong>thẳng đơn vị nhiệt độ</strong> (thường 0,1 °C), <strong>không</strong> cần quy đổi thang như Chương 32. ⚠ Nhưng đơn vị và hệ số khác nhau — tra datasheet</td>
</tr>
<tr>
<td>Cấu hình số dây RTD</td>
<td>Đặt trong cấu hình kênh: 2, 3 hay 4 dây. ⭐ <strong>Sai chỗ này là sai số dây không được bù</strong> (mục 33.4)</td>
</tr>
<tr>
<td>Loại RTD và loại can nhiệt</td>
<td>Chọn Pt100/Pt1000, loại K/J/T… trong cấu hình kênh. Chọn nhầm loại → đường cong quy đổi sai</td>
</tr>
<tr>
<td>Bù đầu lạnh</td>
<td>Thường tích hợp trong module can nhiệt; một số hệ cho dùng cảm biến bù ngoài</td>
</tr>
<tr>
<td>Phát hiện đứt cảm biến</td>
<td>Nhiều module RTD/can nhiệt có bit báo đứt — ⭐ dùng nó (Chương 31, mục 31.8)</td>
</tr>
<tr>
<td>Thời gian cập nhật kênh</td>
<td>⚠ Module nhiệt độ thường <strong>chậm hơn</strong> module analog thường — vài trăm ms mỗi kênh. Ảnh hưởng vòng điều khiển (Chương 35)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng chú ý khi viết vòng điều khiển nhiệt độ.</strong> Nếu module cập nhật 500 ms mỗi kênh
mà bạn chạy vòng PID với chu kỳ 100 ms, thì bốn trong năm lần tính là <strong>dựa trên cùng một giá trị
cũ</strong> — vòng điều khiển hoạt động không như bạn tưởng. Chương 35 quay lại điểm này.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3312-by-thưng-gp">33.12 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Lắp cảm biến sai chỗ</h3>
<p><strong>Hiện tượng:</strong> phép đo ổn định, thiết bị đúng, con số hợp lý — nhưng <strong>không phản ánh cái bạn quan
tâm</strong>. Đúng cỗ máy ở mục 33.1.
<strong>Cách sửa:</strong> hỏi câu 1 và câu 2 ở mục 33.9 <strong>trước khi mua</strong>; đưa <strong>vị trí lắp</strong> thành một cột trong
bảng I/O.</p>
<h3>🔍 BẪY 2 — RTD 2 dây cho đường dài</h3>
<p><strong>Hiện tượng:</strong> nhiệt độ đọc <strong>luôn cao hơn</strong> thực tế, ổn định, không có dấu hiệu bất thường nào.
<strong>Cách sửa:</strong> dùng 3 dây và <strong>cấu hình module đúng 3 dây</strong> — cả hai việc, không phải một (mục 33.4).</p>
<h3>🔍 BẪY 3 — Đấu RTD 3 dây nhưng module cấu hình 2 dây</h3>
<p><strong>Hiện tượng:</strong> giống hệt Bẫy 2 — sợi thứ ba có mà không được dùng.
<strong>Cách sửa:</strong> kiểm cấu hình kênh trong phần mềm. ⚠ Đây là chỗ <strong>phần cứng đúng mà phần mềm sai</strong>, nên
người kiểm tủ không phát hiện được.</p>
<h3>🔍 BẪY 4 — Nối dài can nhiệt bằng dây đồng</h3>
<p><strong>Hiện tượng:</strong> giá trị đọc <strong>trôi theo nhiệt độ tủ điện</strong> — đổi theo giờ trong ngày, đổi khi mở cửa
tủ, trong khi quá trình thật không đổi.
<strong>Cách sửa:</strong> dùng <strong>dây bù đúng loại</strong>, đúng cực tính (mục 33.5).</p>
<h3>🔍 BẪY 5 — Nhầm áp tương đối với áp tuyệt đối</h3>
<p><strong>Hiện tượng:</strong> mọi phép đo lệch khoảng 1 bar, ổn định, và trông hợp lý.
<strong>Cách sửa:</strong> đọc kỹ ký hiệu <code>bar(g)</code> / <code>bar(a)</code> trong datasheet; ghi rõ vào bảng I/O (mục 33.2).</p>
<h3>🔍 BẪY 6 — Laser tam giác trên bề mặt bóng hoặc rất tối</h3>
<p><strong>Hiện tượng:</strong> giá trị nhảy, hoặc mất tín hiệu, <strong>chỉ với một số loại sản phẩm</strong> — nên rất khó tái
hiện khi thử.
<strong>Cách sửa:</strong> ⭐ thử <strong>trên vật thật</strong> trước khi chốt loại cảm biến, không chọn theo catalogue
(mục 33.6).</p>
<h3>🔍 BẪY 7 — Siêu âm không bật bù nhiệt độ</h3>
<p><strong>Hiện tượng:</strong> phép đo trôi theo nhiệt độ môi trường; sáng và chiều cho hai kết quả khác nhau.
<strong>Cách sửa:</strong> kiểm xem cảm biến có bù tự động và đã bật chưa (mục 33.6).</p>
<h3>🔍 BẪY 8 — Đo cường độ UV sát đèn thay vì tại mặt board</h3>
<p><strong>Hiện tượng:</strong> cường độ đọc được vẫn tốt trong khi sản phẩm thiếu độ bám keo.
<strong>Cách sửa:</strong> đo <strong>tại nơi sản phẩm nằm</strong> (mục 33.8).</p>
<h3>🔍 BẪY 9 — Quy cường độ UV giảm cho đèn, quên cảm biến bẩn</h3>
<p><strong>Hiện tượng:</strong> thay đèn mới nhưng cường độ đọc được vẫn thấp.
<strong>Cách sửa:</strong> lau cửa sổ cảm biến rồi đo lại <strong>trước khi</strong> kết luận đèn yếu (mục 33.8).</p>
<h3>🔍 BẪY 10 — Không biết cảm biến hỏng theo kiểu trôi dần</h3>
<p><strong>Hiện tượng:</strong> cảm biến không đứt, không báo lỗi, chỉ <strong>lệch dần</strong> theo tháng. Chuẩn 4–20 mA không
phát hiện được vì giá trị vẫn nằm trong dải hợp lệ.
<strong>Cách sửa:</strong> đối chiếu định kỳ với một phép đo độc lập — đồng hồ cơ khí, nhiệt kế cầm tay — và ghi
lại kết quả để thấy xu hướng (mục 33.9 câu 4; Chương 51).</p>
<hr>
<h2 id="3313-bng-cht">33.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Pt100 có mấy hệ số</td>
<td>⭐ <strong>Hai</strong> — 0,00385 (phổ biến) và 0,00392. Trộn nhầm thì <strong>lệch có hệ thống</strong>, đồ thị vẫn đẹp</td>
</tr>
<tr>
<td>⭐ Vì sao RTD đọc cao hơn một chút</td>
<td><strong>Tự gia nhiệt</strong> — dòng đo sinh nhiệt trên chính phần tử; ⚠ nặng nhất trong <strong>không khí tĩnh</strong></td>
</tr>
<tr>
<td>Sai lầm phổ biến nhất với cảm biến quá trình</td>
<td>⭐ <strong>Lắp sai chỗ</strong>, không phải chọn sai loại</td>
</tr>
<tr>
<td>Áp tương đối vs tuyệt đối</td>
<td>Chênh ~1 bar; khí nén công nghiệp mặc định <strong>tương đối</strong></td>
</tr>
<tr>
<td>Nhiệt độ &lt; 400 °C, cần chính xác</td>
<td><strong>RTD Pt100</strong></td>
</tr>
<tr>
<td>Nhiệt độ rất cao hoặc cần nhanh</td>
<td><strong>Can nhiệt</strong></td>
</tr>
<tr>
<td>RTD mấy dây</td>
<td>⭐ <strong>3 dây là mặc định</strong> — bù được sai số dây, chỉ thêm một sợi</td>
</tr>
<tr>
<td>RTD 2 dây sai theo hướng nào</td>
<td><strong>Luôn cao hơn</strong> thực tế, ổn định — không phát hiện được từ dữ liệu</td>
</tr>
<tr>
<td>Đấu 3 dây thì còn phải làm gì</td>
<td>⭐ <strong>Cấu hình module đúng 3 dây</strong> — hai việc, không phải một</td>
</tr>
<tr>
<td>Can nhiệt cần gì</td>
<td><strong>Bù đầu lạnh</strong> + <strong>dây bù đúng loại, đúng cực</strong></td>
</tr>
<tr>
<td>Can nhiệt nối dây đồng — triệu chứng</td>
<td>Giá trị <strong>trôi theo nhiệt độ tủ</strong></td>
</tr>
<tr>
<td>Laser tam giác gặp khó với</td>
<td>Bề mặt <strong>bóng, trong suốt, rất tối</strong> — thử trên vật thật</td>
</tr>
<tr>
<td>Siêu âm gặp khó với</td>
<td><strong>Nhiệt độ không khí</strong>, vùng chết, bề mặt xốp</td>
</tr>
<tr>
<td>Cảm biến chân không</td>
<td>⚠ Quy ước ghi dải <strong>rất khác nhau</strong> giữa các hãng</td>
</tr>
<tr>
<td>Đo cường độ UV ở đâu</td>
<td>⭐ <strong>Tại nơi sản phẩm nằm</strong></td>
</tr>
<tr>
<td>Bốn câu hỏi trước khi chọn</td>
<td>Đo cái gì · lắp ở đâu · dải bao nhiêu · <strong>hỏng thế nào thì phát hiện được không</strong></td>
</tr>
<tr>
<td>Module RTD trả về gì</td>
<td>Thường <strong>thẳng đơn vị nhiệt độ</strong> — không cần quy đổi thang</td>
</tr>
<tr>
<td>⚠ Module nhiệt độ cập nhật</td>
<td><strong>Chậm hơn</strong> module analog thường — ảnh hưởng vòng PID (Ch.35)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3314-t-kim">33.14 Tự kiểm</h2>
<ol>
<li>⭐ Nhiệt độ hiển thị 60,0 °C, ổn định, bộ điều khiển báo đạt điểm đặt — nhưng sản phẩm vẫn hỏng.
Nêu nguyên nhân khả dĩ nhất và bài học tổng quát.</li>
<li>Phân biệt áp suất tương đối với áp suất tuyệt đối. Lắp nhầm loại thì triệu chứng là gì?</li>
<li>So sánh RTD với can nhiệt trên năm tiêu chí. Với nhiệt độ 60 °C cần ổn định, chọn loại nào?</li>
<li>⭐ Vì sao RTD đấu 2 dây cho kết quả <strong>luôn cao hơn</strong> thực tế? Tính sai số cho một đôi dây có tổng
điện trở 2 Ω với Pt100.</li>
<li>⭐ Vì sao <strong>3 dây là mặc định của ngành</strong> thay vì 2 hoặc 4? Giả định của cách 3 dây là gì, và điều
gì phá vỡ giả định đó?</li>
<li>Đấu RTD 3 dây nhưng cấu hình module là 2 dây. Triệu chứng là gì, và vì sao người kiểm tủ không
phát hiện được?</li>
<li>⭐ Can nhiệt đo cái gì — nhiệt độ hay chênh lệch nhiệt độ? Từ đó suy ra vì sao cần <strong>bù đầu lạnh</strong>.</li>
<li>Vì sao <strong>không</strong> được nối dài can nhiệt bằng dây đồng thường? Triệu chứng đặc trưng khi làm sai là gì?</li>
<li>Bề mặt nào làm laser tam giác gặp khó? Với board mạch có linh kiện bóng, bạn làm gì trước khi chốt
loại cảm biến?</li>
<li>Cường độ UV đọc được giảm dần. Nêu <strong>hai</strong> nguyên nhân khác nhau về bản chất và cách phân biệt.</li>
<li>Nêu bốn câu hỏi phải đặt trước khi chọn một cảm biến quá trình. Hai câu nào hay bị bỏ nhất?</li>
<li>⭐ Cảm biến <strong>trôi dần</strong> mà không đứt: vì sao chuẩn 4–20 mA không phát hiện được, và bạn phát hiện
bằng cách nào?</li>
</ol>
<blockquote>
<p>Câu 1, 4, 5, 7 và 12 là năm câu phân loại. Câu 1 là tinh thần của cả chương: <strong>phép đo đúng ở sai
chỗ vẫn là phép đo sai — và nó nguy hiểm hơn phép đo hỏng, vì mọi chỉ số đều xanh.</strong></p>
</blockquote>
<p>⚠ <strong>Bổ sung.</strong> Pt100 có hai hệ số alpha — trộn nhầm cảm biến và cấu hình module gây sai số kiểu gì,
và vì sao nó <strong>khó phát hiện</strong>? Vì sao RTD luôn đọc <strong>cao hơn</strong> thực tế một chút, và lấy trung bình
có khử được sai số đó không?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 34 — <strong>Cân &amp; đo lực</strong>. Bạn đã có các phép đo quá trình cơ bản. Chương sau về một phép đo đặc
biệt hữu ích trong lắp ráp điện tử: <strong>lực theo hành trình</strong> — cách phát hiện lỗi lắp ráp mà cảm biến
đóng/tắt không bao giờ thấy được.</p>
<h3>Nguồn tham khảo chương 33</h3>
<ul>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>,
Phụ lục D <em>P&amp;ID Symbols</em>: bảng <strong>chữ định danh thiết bị đo</strong> — chữ đầu chỉ đại lượng, chữ
sau chỉ chức năng (E phần tử · T truyền · I hiển thị · S công tắc · C điều khiển · A báo
động · V van · Y rơ-le/tính toán) — nền cho mục 33.8b.</li>
<li>IEC 60751 — <em>Industrial platinum resistance thermometers and platinum temperature sensors</em>: đặc
tính Pt100/Pt1000, hệ số nhiệt, và cấp chính xác. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60584 (bộ) — <em>Thermocouples</em>: các loại can nhiệt, bảng chuyển đổi điện áp–nhiệt độ, dung sai,
và ⚠ <strong>yêu cầu với dây bù</strong>.</li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: yêu cầu với module vào analog, trong đó có module
nhiệt độ.</li>
<li><strong>Datasheet module nhiệt độ</strong> của hệ đang dùng — dùng cho: đơn vị trả về, cấu hình số dây, loại
RTD/can nhiệt hỗ trợ, ⚠ <strong>thời gian cập nhật kênh</strong>, và bit phát hiện đứt cảm biến.</li>
<li><strong>Datasheet cảm biến</strong> — dùng cho sai số, dải, ⚠ <strong>quy ước ghi dải chân không</strong>, và yêu cầu lắp đặt.</li>
<li>Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 33.10 lấy từ đó.</li>
</ul>
<blockquote>
<p>⚡ Con số <strong>0,385 Ω/°C</strong> cho Pt100 ở mục 33.4 là <strong>hệ số danh định</strong> theo đường cong chuẩn, dùng để
ước lượng bậc độ lớn của sai số. Quan hệ điện trở–nhiệt độ thật <strong>không hoàn toàn tuyến tính</strong>;
phép quy đổi chính xác theo đường cong trong tiêu chuẩn, và module đã làm việc đó cho bạn.</p>
<p>⚠ Các nhận định về <strong>loại bề mặt gây khó cho từng loại cảm biến khoảng cách</strong> ở mục 33.6 là kinh
nghiệm nghề ở mức định hướng. Với ứng dụng thật, cách duy nhất đáng tin là <strong>thử trên vật thật của
bạn</strong>, trong điều kiện chiếu sáng và rung thật của máy.</p>
</blockquote>
<!-- SECTION: ch34_can_va_do_luc -->
<hr>
<h1 id="chương-34-cân-đo-lc-load-cell-giám-sát-lcmô-men">Chương 34 — Cân &amp; đo lực: load cell, giám sát lực/mô-men</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="341-bài-toán-connector-cm-xong-mà-không-tip-xúc">34.1 Bài toán: connector cắm &quot;xong&quot; mà không tiếp xúc</h2>
<p>Một trạm cắm connector vào board. Cơ cấu ép xuống, một cảm biến tiệm cận báo <strong>đã tới vị trí cuối</strong>,
chương trình coi là xong và cho board đi tiếp.</p>
<p>Tỉ lệ lỗi ở công đoạn kiểm cuối tăng dần. Khi mổ xẻ các board lỗi, phát hiện: connector <strong>cắm nghiêng</strong>
hoặc <strong>chưa vào hết chân</strong>, nhưng cơ cấu vẫn đi tới vị trí cuối vì nó đủ lực để làm cong chân
connector thay vì cắm đúng.</p>
<p>Cảm biến vị trí trả lời câu hỏi: <em>&quot;cơ cấu đã tới chỗ chưa?&quot;</em> — và câu trả lời là <strong>có</strong>.</p>
<p>Câu hỏi đáng lẽ phải hỏi là: <em>&quot;nó tới chỗ đó với lực bao nhiêu?&quot;</em></p>
<blockquote>
<p>⭐ <strong>Một connector cắm đúng và một connector cắm cong đều kết thúc ở cùng một vị trí. Chúng khác
nhau ở ĐƯỜNG ĐI TỚI ĐÓ.</strong></p>
</blockquote>
<p>Chương này về cách đo lực, và quan trọng hơn — về cách dùng <strong>quan hệ giữa lực và vị trí</strong> làm tiêu
chí chất lượng.</p>
<hr>
<h2 id="342-load-cell-nguyên-lý-đ-dùng">34.2 Load cell — nguyên lý đủ dùng</h2>
<p><strong>Load cell</strong> <em>(cảm biến lực / cảm biến cân)</em> biến lực thành tín hiệu điện bằng <strong>cầu điện trở</strong>
<em>(strain gauge bridge)</em>.</p>
<h3>Cách hoạt động</h3>
<p>Bốn điện trở dán trên một khối kim loại, đấu thành cầu Wheatstone. Khi khối kim loại biến dạng dưới
tác dụng của lực, điện trở đổi rất nhỏ, và cầu mất cân bằng — sinh ra một <strong>điện áp lệch</strong>.</p>
<pre><code class="language-text">        +Vkích
          │
      ┌───┴───┐
     R1       R2
      │       │
   +Vra ───────── −Vra      ← điện áp ra, RẤT NHỎ
      │       │
     R3       R4
      └───┬───┘
          │
        −Vkích
</code></pre>
<blockquote>
<p>⚠ <strong>Điện áp ra rất nhỏ — cỡ mi-li-vôn.</strong> Đó là lý do load cell <strong>luôn cần bộ khuếch đại</strong>, và là
lý do nó <strong>rất nhạy với nhiễu</strong> (mục 34.4).</p>
</blockquote>
<h3>Ba thông số phải đọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>⚠ Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tải định mức</strong> <em>(rated capacity)</em></td>
<td>Lực tối đa đo được</td>
<td>⭐ Chọn <strong>vừa đủ</strong> — sai số tính theo % tải định mức (Chương 32, mục 32.3)</td>
</tr>
<tr>
<td><strong>Độ nhạy</strong> (mV/V)</td>
<td>Điện áp ra trên mỗi vôn kích, ở tải định mức</td>
<td>Quyết định cấu hình bộ khuếch đại</td>
</tr>
<tr>
<td>⚠ <strong>Quá tải cho phép</strong></td>
<td>Lực vượt định mức mà cảm biến còn chịu được</td>
<td>Vượt ngưỡng này là <strong>hỏng vĩnh viễn</strong>, không phục hồi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quá tải là cách phổ biến nhất làm hỏng load cell</strong>, và nó thường xảy ra <strong>không phải khi máy
chạy</strong> mà khi lắp đặt, vận chuyển, hoặc khi ai đó tì tay lên cơ cấu.</p>
<p>Với cơ cấu ép, phải có <strong>cữ cơ khí</strong> giới hạn hành trình sao cho lực không bao giờ vượt quá tải cho
phép — cùng nguyên tắc ba lớp ở Chương 37, mục 37.6.</p>
</blockquote>
<h3>Hai cách nối vào PLC</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Module cân chuyên dụng</strong></td>
<td>Module PLC có sẵn mạch kích, khuếch đại, lọc</td>
<td>⭐ Đơn giản nhất; tốc độ đọc thường đủ</td>
</tr>
<tr>
<td><strong>Bộ khuếch đại rời</strong> → analog</td>
<td>Bộ khuếch đại ngoài đưa ra 4–20 mA hoặc 0–10 V</td>
<td>Linh hoạt; ⚠ thêm một tầng có thể sai</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 Với <strong>giám sát lực theo hành trình</strong> (mục 34.5), tốc độ đọc quan trọng — cần đủ nhanh để lấy được
nhiều điểm trong một chu trình ép chỉ kéo dài dưới một giây. ⚠ <strong>Kiểm tốc độ cập nhật của module
trước khi thiết kế</strong>, cùng vấn đề với module nhiệt độ ở Chương 33 mục 33.11.</p>
</blockquote>
<hr>
<h3>⭐⭐ Vì sao đơn vị là mV/V — và bốn thông số datasheet quyết định</h3>
<p><strong>Một — mV/V không phải cách viết cho gọn, nó là bản chất của mạch cầu.</strong></p>
<p>Mạch cầu đo lực khác mạch cầu cân bằng ở một điểm: ⭐ <strong>điện áp ra tỉ lệ với điện áp kích thích</strong>.
Cầu cân bằng cho 0 V bất kể nguồn nuôi bao nhiêu; cầu <strong>lệch</strong> thì nguồn nuôi quyết định biên độ ra.</p>
<p>⭐ Vì thế độ nhạy phải ghi dưới dạng <em>&quot;bao nhiêu mV ra trên mỗi vôn kích, ở tải định mức&quot;</em>.</p>
<pre><code class="language-text">Load cell 2 mV/V, kich thich 10 V  -&gt;  toan thang =  20 mV
Load cell 2 mV/V, kich thich  5 V  -&gt;  toan thang =  10 mV
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Hai hệ quả thực dụng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bộ khuếch đại <strong>phải biết</strong> điện áp kích thật</td>
<td>⚠ Cấu hình sai điện áp kích → <strong>sai toàn thang</strong>, mà đồ thị vẫn đẹp</td>
</tr>
<tr>
<td>⭐⭐ <strong>Điện áp kích trôi thì phép đo trôi theo</strong></td>
<td>⚠ Đây là lý do bộ khuếch đại tốt <strong>tự cấp và tự đo</strong> điện áp kích</td>
</tr>
</tbody></table></div>
</blockquote>
<p><strong>Hai — vì sao bốn tem biến dạng chứ không phải một.</strong></p>
<p>Điện trở tem biến dạng đổi theo <strong>cả lực lẫn nhiệt độ</strong>. ⭐ Mắc bốn tem thành cầu làm ảnh hưởng của
nhiệt độ <strong>tự triệt tiêu</strong>, vì nó tác động lên mọi nhánh như nhau còn lực thì không.</p>
<p>⭐ Đây là lý do bạn không thể tự chế load cell bằng một tem biến dạng dán lên thanh thép — nó sẽ đo
nhiệt độ phòng nhiều hơn đo lực.</p>
<p><strong>Ba — ⚠ từ biến: số đọc trôi trong lúc lực KHÔNG đổi.</strong></p>
<p>Giữ nguyên một tải, số đọc vẫn <strong>trôi chậm</strong> — hiện tượng gọi là <strong>từ biến</strong> <em>(creep)</em>. Datasheet
ghi nó dưới dạng phần trăm toàn thang trong một khoảng thời gian, ⭐ <strong>thường là 30 phút</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn làm gì</th>
<th>Từ biến ảnh hưởng ra sao</th>
</tr>
</thead>
<tbody><tr>
<td>Đo lực đỉnh rồi nhả ngay</td>
<td>⭐ <strong>Gần như không ảnh hưởng</strong></td>
</tr>
<tr>
<td>⚠ <strong>Giữ lực rồi mới đọc</strong></td>
<td>⭐ Càng giữ lâu, số đọc càng lệch</td>
</tr>
<tr>
<td>⚠⚠ Giữ tải liên tục và theo dõi lâu dài</td>
<td>Từ biến trở thành sai số đáng kể</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thiết kế theo hướng tránh nó:</strong> đọc lực <strong>tại thời điểm xác định trong chu trình</strong>, không phải
sau một khoảng giữ tuỳ ý. ⚠ Nếu bắt buộc phải giữ, hãy <strong>giữ đúng một khoảng cố định</strong> để sai số
ít nhất <strong>lặp lại được</strong>.</p>
</blockquote>
<p><strong>Bốn — ⚠⚠ đặt lệch tâm: cùng một lực, số đọc khác nhau.</strong></p>
<p>Load cell được thiết kế để nhận lực <strong>tại một điểm và theo một phương</strong>. ⭐ Lực đặt lệch tâm sinh
thêm mô-men, và số đọc sai — sai bao nhiêu thì datasheet ghi dưới dạng phần trăm toàn thang <strong>ứng
với một độ lệch cho trước</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Đây là sai số CƠ KHÍ mà không phép hiệu chuẩn điện nào sửa được.</strong></p>
<p>Hiệu chuẩn bằng quả cân (mục 34.3) đặt tải <strong>đúng tâm</strong>. Nếu khi chạy thật, cơ cấu ép lại tì lệch —
⭐ <strong>phép hiệu chuẩn vẫn đúng, mà phép đo vẫn sai</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc phải làm</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dẫn hướng cơ cấu</strong> để lực luôn đi qua tâm load cell</td>
<td>Cách tốt nhất</td>
</tr>
<tr>
<td>⭐ Tránh <strong>lực ngang và mô-men</strong> vào load cell</td>
<td>Dùng khớp cầu hoặc màng đàn hồi nếu cần</td>
</tr>
<tr>
<td>⭐⭐ <strong>Kiểm bằng cách đặt cùng một quả cân ở vài vị trí</strong></td>
<td>⭐ Chênh lệch giữa các vị trí chính là sai số lệch tâm <strong>thật của cơ cấu bạn</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<p>⭐ Hàng cuối là phép kiểm mười phút mà rất ít người làm — và nó trả lời dứt điểm câu hỏi <em>&quot;vì sao
cùng một sản phẩm mà lực đo lúc cao lúc thấp&quot;</em>.</p>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục mạch cầu đo và triệt tiêu biến số
không mong muốn. Từ biến và sai số lệch tâm là <strong>thông số datasheet tiêu chuẩn</strong> của load cell —
⚠ con số cụ thể khác nhau theo thiết bị và theo cấp chính xác; tra datasheet của load cell bạn dùng.)</em></p>
<hr>
<h2 id="343-hiu-chun-bng-qu-cân-chun">34.3 Hiệu chuẩn bằng quả cân chuẩn</h2>
<p>Với cân, <strong>hiệu chuẩn là bắt buộc</strong> — không phải tuỳ chọn. Chương 32 mục 32.8 đã phân biệt hiệu chuẩn
với đặt dải; ở đây là quy trình cụ thể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>⚠ Chú ý</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Zero</strong> — không tải, đặt điểm 0</td>
<td>⚠ Phải có <strong>đúng phần cơ khí sẽ luôn nằm trên cảm biến</strong> (đồ gá, mâm)</td>
</tr>
<tr>
<td>2</td>
<td><strong>Span</strong> — đặt quả cân chuẩn đã biết, chỉnh cho khớp</td>
<td>Dùng khối lượng gần <strong>cuối dải làm việc</strong>, không phải cuối dải cảm biến</td>
</tr>
<tr>
<td>3</td>
<td><strong>Kiểm tuyến tính</strong> — thử vài mức trung gian</td>
<td>Sai lệch lớn ở giữa là dấu hiệu cơ khí có vấn đề</td>
</tr>
<tr>
<td>4</td>
<td><strong>Kiểm lặp lại</strong> — đặt và nhấc cùng một quả cân nhiều lần</td>
<td>⭐ Đây là phép kiểm nói lên nhiều nhất</td>
</tr>
<tr>
<td>5</td>
<td><strong>Ghi hồ sơ</strong> — ngày, quả cân dùng, kết quả</td>
<td>Cần khi khách hàng hỏi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 4 là bước có giá trị nhất và hay bị bỏ.</strong>
Một cân có thể <strong>chính xác mà không lặp lại</strong>: đặt 1 kg lần đầu ra 1,00 kg, lần hai ra 1,03 kg, lần
ba ra 0,98 kg. Trung bình đúng, nhưng từng phép đo thì không dùng được.</p>
<p>Độ lặp lại kém gần như luôn là vấn đề <strong>cơ khí</strong>, không phải điện: ma sát ở cơ cấu dẫn hướng, cáp
load cell bị kéo căng, đồ gá tì vào thành máy, hoặc bu-lông lỏng.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Quả cân chuẩn phải có vết truy nguyên</strong> nếu phép cân dùng cho mục đích thương mại hoặc cho hồ
sơ chất lượng. Một cục sắt &quot;khoảng 1 kg&quot; không phải quả cân chuẩn (Chương 32, mục 32.8).</p>
</blockquote>
<hr>
<h2 id="344-nhiu-cơ-hc-và-đin">34.4 ⚠ Nhiễu — cơ học và điện</h2>
<p>Load cell nhạy với cả hai loại nhiễu, và nhiễu <strong>cơ học</strong> thường lớn hơn nhiễu điện.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn nhiễu</th>
<th>Biểu hiện</th>
<th>Cách xử lý</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rung cơ khí</strong> từ máy bên cạnh, từ chính máy</td>
<td>Giá trị dao động khi không có gì đổi</td>
<td>Cách rung cho cơ cấu cân; lọc; ⭐ <strong>đo khi cơ cấu đứng yên</strong></td>
</tr>
<tr>
<td><strong>Ma sát ở cơ cấu dẫn hướng</strong></td>
<td>Độ lặp lại kém, có trễ</td>
<td>Vấn đề cơ khí — sửa cơ khí, không sửa bằng phần mềm</td>
</tr>
<tr>
<td><strong>Cáp load cell bị kéo, bị rung</strong></td>
<td>Giá trị nhảy</td>
<td>Cố định cáp; ⚠ <strong>không cắt ngắn hay nối dài</strong> cáp load cell tuỳ tiện</td>
</tr>
<tr>
<td><strong>Nhiệt độ đổi</strong></td>
<td>Giá trị trôi chậm</td>
<td>Bù nhiệt nếu module có; hoặc zero lại định kỳ</td>
</tr>
<tr>
<td><strong>Nhiễu điện</strong></td>
<td>Giá trị run</td>
<td>Cáp có vỏ chống nhiễu, nối vỏ theo hướng dẫn; tách xa cáp động lực (Chương 31, mục 31.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đừng nối dài hay cắt ngắn cáp load cell.</strong>
Nhiều load cell được <strong>hiệu chuẩn cùng với cáp của nó</strong> — điện trở cáp nằm trong phép hiệu chuẩn.
Đổi chiều dài cáp là đổi kết quả.</p>
<p>Nếu buộc phải nối dài, dùng load cell <strong>6 dây</strong> <em>(sense wires)</em>: hai dây phụ đo điện áp kích <strong>tại
cảm biến</strong>, nên bộ khuếch đại bù được sụt áp trên cáp. Đây là cùng ý tưởng với RTD 3 dây ở Chương 33
mục 33.4 — <strong>đo và bù thay vì giả định</strong>.</p>
</blockquote>
<h3>⚠ Lọc và độ trễ — nhắc lại từ Chương 32</h3>
<p>Lọc mạnh làm giá trị mượt hơn nhưng <strong>chậm hơn</strong> (Chương 32, mục 32.6). Với cân tĩnh thì không sao.
Với <strong>giám sát lực theo hành trình</strong> thì độ trễ làm lệch đường cong lực–vị trí — và tiêu chí OK/NG
dựa trên đường cong đó.</p>
<blockquote>
<p><strong>Quy tắc: cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ.</strong></p>
</blockquote>
<hr>
<h2 id="345-ca-s-lcv-trí-tiêu-chí-okng-tht-s">34.5 ⭐⭐ Cửa sổ lực–vị trí — tiêu chí OK/NG thật sự</h2>
<p>Đây là mục quan trọng nhất chương, và là lý do chương này tồn tại trong một cuốn sách về lắp ráp điện
tử.</p>
<h3>Vì sao cảm biến ON/OFF không đủ</h3>
<p>Quay lại mục 34.1. Cơ cấu ép đi tới vị trí cuối. Cảm biến báo &quot;tới rồi&quot;. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vị trí cuối</th>
<th>Lực khi đi</th>
<th>Cảm biến vị trí thấy</th>
</tr>
</thead>
<tbody><tr>
<td>✅ Cắm đúng</td>
<td>Đạt</td>
<td>Tăng đều, đỉnh vừa phải</td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Connector nghiêng</td>
<td>Đạt</td>
<td>⚠ Lực <strong>cao bất thường</strong> ngay từ đầu</td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Thiếu connector</td>
<td>Đạt</td>
<td>⚠ Lực <strong>gần bằng 0</strong> suốt hành trình</td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Có dị vật</td>
<td>Đạt</td>
<td>⚠ Lực tăng vọt <strong>sớm hơn bình thường</strong></td>
<td><strong>OK</strong></td>
</tr>
<tr>
<td>❌ Chân cong</td>
<td>Đạt</td>
<td>Đường cong lực <strong>khác hẳn</strong></td>
<td><strong>OK</strong></td>
</tr>
</tbody></table></div>
<p><strong>Năm tình huống, một kết quả.</strong> Cảm biến vị trí không phân biệt được cái nào.</p>
<h3>Đường cong lực theo hành trình</h3>
<p>Ghi lại <strong>lực tại mỗi vị trí</strong> trong suốt hành trình ép, ta được một đường cong:</p>
<pre><code class="language-text">   lực
    ▲
    │                              ┌────┐  ← đỉnh khi chạm đáy
    │                          ┌───┘    │
    │              ┌───────────┘        │
    │    ┌─────────┘  ← vùng cắm vào    │
    │────┘  ← tiếp cận tự do            │
    └───────────────────────────────────┴──► vị trí
    0                                   hết hành trình
</code></pre>
<p>Đường cong này là <strong>chữ ký</strong> của một lần lắp ráp đúng. Lần nào khác chữ ký đó là lần có vấn đề.</p>
<h3>Cửa sổ lực–vị trí</h3>
<p>Cách dùng thực dụng: định nghĩa các <strong>cửa sổ</strong> — vùng mà lực <strong>phải</strong> nằm trong tại một khoảng vị trí
nhất định.</p>
<pre><code class="language-text">   lực
    ▲
    │           ┌╌╌╌╌╌╌╌┐        ┌╌╌╌╌╌╌╌╌┐
    │           ╎ CỬA SỔ ╎        ╎ CỬA SỔ ╎
    │           ╎   2    ╎        ╎   3    ╎
    │  ┌╌╌╌╌┐   └╌╌╌╌╌╌╌┘        └╌╌╌╌╌╌╌╌┘
    │  ╎ CS ╎
    │  ╎ 1  ╎     ← đường cong phải đi QUA cả ba cửa sổ
    └──└╌╌╌╌┘──────────────────────────────────► vị trí
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cửa sổ</th>
<th>Kiểm gì</th>
<th>Bắt được lỗi gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — tiếp cận</strong></td>
<td>Lực phải <strong>thấp</strong></td>
<td>Có dị vật; cơ cấu kẹt</td>
</tr>
<tr>
<td><strong>2 — cắm vào</strong></td>
<td>Lực trong dải giữa</td>
<td>Connector nghiêng (lực cao); thiếu connector (lực thấp)</td>
</tr>
<tr>
<td><strong>3 — chạm đáy</strong></td>
<td>Lực đạt đỉnh trong dải</td>
<td>Chưa vào hết; ép quá mạnh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Tiêu chí OK là: đường cong đi qua ĐỦ cả ba cửa sổ.</strong> Trượt một cửa sổ nào là NG, và ⭐ <strong>cửa sổ
nào trượt cho biết lỗi gì</strong> — đây là chẩn đoán, không chỉ là phán quyết.</p>
<p>Đây chính là nguyên tắc &quot;thông báo lỗi phải nói làm gì tiếp&quot; (Chương 44) áp cho kiểm chất lượng.</p>
</blockquote>
<h3>Hiện thực trên PLC</h3>
<pre><code class="language-iecst">// Ghi mẫu lực theo vị trí trong lúc ép
IF M_PressActive AND (ZPositionX100 &lt;&gt; LastSampledPos) THEN
    // Cửa sổ 1 — tiếp cận, lực phải thấp
    IF ZPositionX100 &gt;= W1_POS_MIN AND ZPositionX100 &lt;= W1_POS_MAX THEN
        IF ForceX10 &gt; W1_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 1;      // dị vật hoặc kẹt
        END_IF;
        M_W1Passed := TRUE;
    END_IF;

    // Cửa sổ 3 — chạm đáy, lực phải đạt đỉnh trong dải
    IF ZPositionX100 &gt;= W3_POS_MIN THEN
        IF ForceX10 &lt; W3_FORCE_MIN THEN
            M_PressNg := TRUE;  M_NgReason := 3;      // chưa vào hết
        ELSIF ForceX10 &gt; W3_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 4;      // ép quá mạnh
        END_IF;
        M_W3Passed := TRUE;
    END_IF;

    LastSampledPos := ZPositionX100;
END_IF;

// ⭐ Kết luận: phải đi QUA đủ mọi cửa sổ, không chỉ &quot;không vi phạm cửa sổ nào&quot;
IF M_PressDone THEN
    M_PressOk := M_W1Passed AND M_W2Passed AND M_W3Passed AND NOT M_PressNg;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Dòng cuối là chỗ dễ sai nhất.</strong>
Kiểm &quot;không vi phạm cửa sổ nào&quot; là <strong>chưa đủ</strong> — nếu cơ cấu dừng sớm, nó không vi phạm cửa sổ 3 vì
<strong>nó chưa bao giờ tới đó</strong>. Phải kiểm cả <strong>đã đi qua</strong> từng cửa sổ.</p>
<p>Đây là cùng loại lỗi với &quot;suy tư thế từ cảm biến đối diện&quot; ở Chương 28: <strong>vắng mặt bằng chứng không
phải bằng chứng vắng mặt</strong>.</p>
</blockquote>
<h3>⚠ Xây cửa sổ từ dữ liệu, không từ suy đoán</h3>
<blockquote>
<p><strong>Đừng đặt giới hạn cửa sổ bằng cách đoán.</strong>
Quy trình đúng: chạy vài chục sản phẩm <strong>tốt đã biết</strong>, ghi lại đường cong, xem chúng phân tán thế
nào, rồi đặt cửa sổ bao quanh vùng đó với biên hợp lý.</p>
<p>Sau đó chạy vài sản phẩm <strong>lỗi cố ý</strong> — thiếu connector, đặt nghiêng, có dị vật — và xác nhận cửa
sổ <strong>bắt được chúng</strong>. Đây chính là &quot;thử tạo lỗi cố ý&quot; ở Chương 52 mục 52.7, áp cho kiểm chất lượng.</p>
</blockquote>
<hr>
<h2 id="346-giám-sát-mô-men-khi-sit-vít">34.6 Giám sát mô-men khi siết vít</h2>
<p>Cùng ý tưởng, áp cho việc siết vít — và đây là ứng dụng phổ biến nhất của giám sát lực trong lắp ráp
điện tử.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đại lượng</th>
<th>Đo gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mô-men</strong> <em>(torque)</em></td>
<td>Lực xoắn khi siết</td>
</tr>
<tr>
<td><strong>Góc</strong> <em>(angle)</em></td>
<td>Vít đã quay bao nhiêu độ</td>
</tr>
</tbody></table></div>
<p>Cùng logic cửa sổ, nhưng trên mặt phẳng <strong>mô-men – góc</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Mô-men</th>
<th>Góc</th>
<th>Phát hiện bằng</th>
</tr>
</thead>
<tbody><tr>
<td>✅ Siết đúng</td>
<td>Đạt mô-men mục tiêu</td>
<td>Trong dải góc dự kiến</td>
<td>Cả hai trong cửa sổ</td>
</tr>
<tr>
<td>❌ <strong>Trờn ren</strong> <em>(cross-thread)</em></td>
<td>⚠ Mô-men cao <strong>sớm</strong></td>
<td>Góc nhỏ</td>
<td>Mô-men đạt ở góc quá nhỏ</td>
</tr>
<tr>
<td>❌ <strong>Cháy ren</strong> <em>(stripped)</em></td>
<td>Mô-men <strong>không bao giờ đạt</strong></td>
<td>Góc rất lớn</td>
<td>Góc vượt trần</td>
</tr>
<tr>
<td>❌ Thiếu vít</td>
<td>Mô-men gần 0</td>
<td>Góc rất lớn</td>
<td>Cả hai</td>
</tr>
<tr>
<td>❌ Vít ngắn / lỗ sâu</td>
<td>Mô-men đạt muộn</td>
<td>Góc lớn hơn dự kiến</td>
<td>Góc ngoài dải</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mô-men một mình không đủ</strong> — đây là điểm mấu chốt.
Một vít trờn ren đạt mô-men mục tiêu rất sớm và máy báo OK. Chỉ khi nhìn <strong>mô-men cùng với góc</strong> mới
phân biệt được &quot;siết chặt&quot; với &quot;trờn ren&quot;.</p>
<p>Đây là cùng bài học với mục 34.5: <strong>một đại lượng không đủ; quan hệ giữa hai đại lượng mới là chữ
ký của quy trình đúng.</strong></p>
</blockquote>
<p>Máy vặn vít công nghiệp hiện đại thường có sẵn chức năng này và trả kết quả OK/NG về PLC qua tín hiệu
số hoặc qua mạng — ⭐ tương tự nguyên tắc ở Chương 2: <strong>mỗi bên làm việc mình giỏi</strong>, PLC quyết định
làm gì tiếp với kết quả đó.</p>
<hr>
<h2 id="347-khi-nào-không-cn-đo-lc">34.7 Khi nào <strong>không</strong> cần đo lực</h2>
<p>Cân bằng lại — không phải trạm nào cũng cần.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không cần khi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thao tác không có lỗi im lặng</strong></td>
<td>Nếu sai thì thấy ngay bằng mắt hoặc bằng cảm biến vị trí</td>
</tr>
<tr>
<td><strong>Đã có kiểm tra ở công đoạn sau</strong></td>
<td>Kiểm điện, kiểm chức năng bắt được lỗi rẻ hơn</td>
</tr>
<tr>
<td><strong>Sản lượng thấp, kiểm bằng người</strong></td>
<td>Chi phí thiết bị và công cấu hình không đáng</td>
</tr>
<tr>
<td>⚠ <strong>Không ai xây và duy trì được cửa sổ</strong></td>
<td>Cửa sổ đặt sai còn tệ hơn không có — nó loại nhầm hàng tốt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối là hàng thật nhất.</strong>
Cửa sổ lực–vị trí cần <strong>xây từ dữ liệu</strong> và <strong>xem lại khi quy trình đổi</strong> — đổi nhà cung cấp
connector, đổi lô vật liệu, cơ cấu mòn dần. Không có người làm việc đó thì sau vài tháng cửa sổ
hoặc loại nhầm hàng tốt, hoặc bị nới rộng ra tới mức vô nghĩa.</p>
<p>Cùng câu hỏi với Chương 35 mục 35.3 và Chương 20 mục 20.6: <strong>ai sẽ duy trì cái này?</strong></p>
</blockquote>
<hr>
<h2 id="348-trên-máy-mu-dp-01">34.8 Trên máy mẫu DP-01</h2>
<p>DP-01 <strong>không có</strong> trạm ép hay siết vít, nên không có load cell trong bảng I/O. Nhưng nguyên tắc của
chương áp được vào hai chỗ:</p>
<h3>Nếu thêm trạm kiểm lực</h3>
<p>Giả sử mở rộng DP-01 thêm một trạm cắm connector. Khi đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Cảm biến</td>
<td>Load cell trên trục ép, module cân chuyên dụng</td>
</tr>
<tr>
<td>⚠ Bảo vệ quá tải</td>
<td><strong>Cữ cơ khí</strong> giới hạn hành trình — không dựa vào phần mềm (mục 34.2, Chương 37 mục 37.6)</td>
</tr>
<tr>
<td>Tiêu chí OK/NG</td>
<td>⭐ <strong>Cửa sổ lực–vị trí</strong>, không phải cảm biến vị trí đơn thuần</td>
</tr>
<tr>
<td>Kết quả NG</td>
<td>Đánh dấu board bằng <strong>thanh ghi dịch</strong> để loại ở cuối chuyền (Chương 19, mục 19.6)</td>
</tr>
<tr>
<td>Tham số cửa sổ</td>
<td>Trong <strong>công thức sản phẩm</strong> — mỗi mã hàng một bộ (Chương 29)</td>
</tr>
<tr>
<td>Ghi log</td>
<td>Lưu đường cong của board NG để phân tích sau (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;tham số cửa sổ trong công thức&quot; là hệ quả trực tiếp của Chương 29.</strong> Mỗi mã hàng có
connector khác nhau, lực khác nhau — đây đúng là loại tham số phải tách khỏi logic.</p>
<p>⚠ Nhưng nhớ ràng buộc ở Chương 29 mục 29.2: <strong>PLC vẫn phải kiểm dải hợp lệ</strong> của các tham số cửa sổ.
Một cửa sổ rộng vô lý làm mất tác dụng kiểm tra mà không ai biết.</p>
</blockquote>
<h3>Nguyên tắc áp được ngay cho DP-01 hiện tại</h3>
<p>Ý tưởng trung tâm của chương — <strong>một đại lượng không đủ, quan hệ giữa hai đại lượng mới là chữ ký</strong> —
áp được vào máy hiện tại mà không cần thêm thiết bị:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp đại lượng</th>
<th>Cho biết gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Công suất đèn UV đặt</strong> ↔ <strong>cường độ đo được</strong></td>
<td>⭐ Sức khoẻ đèn — Chương 35, mục 35.11</td>
</tr>
<tr>
<td><strong>Tốc độ chuyền đặt</strong> ↔ <strong>dòng động cơ</strong></td>
<td>⭐ Tải cơ khí của chuyền — Chương 36, mục 36.8</td>
</tr>
<tr>
<td><strong>Vị trí trục</strong> ↔ <strong>sai số bám</strong></td>
<td>⭐ Cơ cấu có kẹt không — Chương 37, mục 37.2</td>
</tr>
<tr>
<td><strong>Thời gian bước</strong> ↔ <strong>áp khí lúc đó</strong></td>
<td>Chẩn đoán cỗ máy ở Chương 22, mục 22.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bốn cặp trên là cùng một kỹ thuật.</strong> Bạn đã gặp nó bốn lần dưới bốn hình dạng khác nhau, và
chương này đặt tên cho nó: <strong>so lệnh với kết quả, và theo dõi quan hệ giữa chúng.</strong></p>
<p>Đó là cách phát hiện những hỏng hóc <strong>trôi dần</strong> mà không cảm biến đơn lẻ nào thấy được
(Chương 33, mục 33.9 câu 4; Chương 48).</p>
</blockquote>
<hr>
<h2 id="349-khác-bit-gia-các-hãng">34.9 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Module cân</td>
<td>Có ở phần lớn hệ; ⚠ <strong>tốc độ cập nhật khác nhau nhiều</strong> — kiểm trước nếu cần giám sát động</td>
</tr>
<tr>
<td>Độ phân giải</td>
<td>Module cân thường có độ phân giải cao hơn module analog thường; ⚠ nhưng vẫn áp quy tắc Chương 32 mục 32.3: <strong>độ phân giải ≠ độ chính xác</strong></td>
</tr>
<tr>
<td>Hiệu chuẩn</td>
<td>Có hệ hỗ trợ quy trình hiệu chuẩn bằng khối chức năng; có hệ để bạn tự tính hệ số</td>
</tr>
<tr>
<td>Kích load cell</td>
<td>Module cấp điện áp kích; ⚠ kiểm <strong>số load cell tối đa</strong> mắc song song được</td>
</tr>
<tr>
<td>Load cell 6 dây</td>
<td>⚠ Không phải module nào cũng hỗ trợ — kiểm nếu cần nối dài cáp</td>
</tr>
<tr>
<td>Lọc tích hợp</td>
<td>Có, cấu hình được. ⚠ Cùng đánh đổi độ trễ ở Chương 32 mục 32.6</td>
</tr>
<tr>
<td>Máy vặn vít</td>
<td>Giao tiếp qua I/O số, hoặc mạng. ⭐ Thường trả cả <strong>kết quả và dữ liệu đường cong</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3410-by-thưng-gp">34.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng cảm biến vị trí làm tiêu chí OK/NG cho thao tác có lực</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 34.1 — năm loại lỗi khác nhau đều cho kết quả &quot;OK&quot;, và lỗi lộ ra ở
công đoạn kiểm cuối hoặc ở khách hàng.
<strong>Cách sửa:</strong> ⭐ <strong>cửa sổ lực–vị trí</strong> (mục 34.5).</p>
<h3>🔍 BẪY 2 — Chỉ kiểm &quot;không vi phạm cửa sổ&quot;</h3>
<p><strong>Hiện tượng:</strong> cơ cấu dừng sớm, <strong>không vi phạm</strong> cửa sổ cuối vì chưa bao giờ tới đó — và được báo OK.
<strong>Cách sửa:</strong> kiểm cả <strong>đã đi qua</strong> từng cửa sổ (mục 34.5).</p>
<h3>🔍 BẪY 3 — Đặt giới hạn cửa sổ bằng cách đoán</h3>
<p><strong>Hiện tượng:</strong> loại nhầm hàng tốt, hoặc bỏ lọt hàng lỗi — và không ai biết cái nào đang xảy ra.
<strong>Cách sửa:</strong> xây từ <strong>dữ liệu của sản phẩm tốt đã biết</strong>, rồi xác nhận bằng <strong>lỗi cố ý</strong> (mục 34.5,
Chương 52 mục 52.7).</p>
<h3>🔍 BẪY 4 — Dùng mô-men một mình để đánh giá siết vít</h3>
<p><strong>Hiện tượng:</strong> vít <strong>trờn ren</strong> đạt mô-men mục tiêu sớm và được báo OK.
<strong>Cách sửa:</strong> ⭐ đánh giá <strong>mô-men cùng với góc</strong> (mục 34.6).</p>
<h3>🔍 BẪY 5 — Quá tải load cell</h3>
<p><strong>Hiện tượng:</strong> cảm biến hỏng vĩnh viễn, thường <strong>không phải khi máy chạy</strong> mà khi lắp đặt hoặc khi
ai đó tì lên cơ cấu.
<strong>Cách sửa:</strong> <strong>cữ cơ khí</strong> giới hạn hành trình; không dựa vào phần mềm (mục 34.2).</p>
<h3>🔍 BẪY 6 — Nối dài hoặc cắt ngắn cáp load cell</h3>
<p><strong>Hiện tượng:</strong> phép cân sai theo tỉ lệ, ổn định, trông hợp lý.
<strong>Cách sửa:</strong> giữ nguyên cáp; nếu buộc phải nối dài thì dùng load cell <strong>6 dây</strong> (mục 34.4).</p>
<h3>🔍 BẪY 7 — Bỏ qua phép kiểm độ lặp lại</h3>
<p><strong>Hiện tượng:</strong> cân &quot;chính xác&quot; theo trung bình nhưng từng phép đo không dùng được.
<strong>Cách sửa:</strong> bước 4 ở mục 34.3. Độ lặp lại kém gần như luôn là vấn đề <strong>cơ khí</strong>.</p>
<h3>🔍 BẪY 8 — Lọc mạnh khi giám sát động</h3>
<p><strong>Hiện tượng:</strong> đường cong lực–vị trí bị <strong>lệch</strong> do độ trễ bộ lọc; cửa sổ bắt sai.
<strong>Cách sửa:</strong> cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ (mục 34.4, Chương 32 mục 32.6).</p>
<h3>🔍 BẪY 9 — Không xem lại cửa sổ khi quy trình đổi</h3>
<p><strong>Hiện tượng:</strong> đổi nhà cung cấp connector hoặc cơ cấu mòn dần → cửa sổ loại nhầm hàng tốt → người ta
<strong>nới rộng cửa sổ</strong> cho hết báo lỗi, và việc kiểm tra thành vô nghĩa.
<strong>Cách sửa:</strong> cửa sổ là tham số cần <strong>duy trì</strong>; đưa vào công thức và có quy trình xem lại (mục 34.7,
Chương 29).</p>
<hr>
<h2 id="3411-bng-cht">34.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Vì sao độ nhạy ghi bằng <strong>mV/V</strong></td>
<td>Điện áp ra <strong>tỉ lệ với điện áp kích</strong> — kích trôi thì phép đo trôi</td>
</tr>
<tr>
<td>⭐ Vì sao bốn tem chứ không một</td>
<td>Mạch cầu <strong>tự triệt tiêu ảnh hưởng nhiệt độ</strong></td>
</tr>
<tr>
<td>⚠ Từ biến</td>
<td>Số đọc <strong>trôi khi lực KHÔNG đổi</strong> — đọc tại thời điểm cố định trong chu trình</td>
</tr>
<tr>
<td>⚠⚠ Đặt lệch tâm</td>
<td>⭐ <strong>Sai số cơ khí — hiệu chuẩn điện không sửa được.</strong> Kiểm bằng quả cân đặt vài vị trí</td>
</tr>
<tr>
<td>Vì sao cảm biến vị trí không đủ</td>
<td>⭐ Nhiều loại lỗi <strong>kết thúc ở cùng vị trí</strong>, khác nhau ở <strong>đường đi tới đó</strong></td>
</tr>
<tr>
<td>Tiêu chí OK/NG cho thao tác có lực</td>
<td>⭐ <strong>Cửa sổ lực–vị trí</strong></td>
</tr>
<tr>
<td>Kiểm cửa sổ thế nào cho đúng</td>
<td>⚠ Phải <strong>đi qua đủ</strong> mọi cửa sổ, không chỉ &quot;không vi phạm&quot;</td>
</tr>
<tr>
<td>Xây cửa sổ từ đâu</td>
<td><strong>Dữ liệu sản phẩm tốt đã biết</strong>, rồi xác nhận bằng <strong>lỗi cố ý</strong></td>
</tr>
<tr>
<td>Cửa sổ nào trượt cho biết</td>
<td>⭐ <strong>Loại lỗi</strong> — đây là chẩn đoán, không chỉ phán quyết</td>
</tr>
<tr>
<td>Siết vít đánh giá bằng</td>
<td>⭐ <strong>Mô-men cùng với góc</strong> — mô-men một mình không phân biệt được trờn ren</td>
</tr>
<tr>
<td>Load cell hỏng vì</td>
<td>⚠ <strong>Quá tải</strong> — thường lúc lắp đặt, không phải lúc chạy</td>
</tr>
<tr>
<td>Chống quá tải bằng</td>
<td><strong>Cữ cơ khí</strong>, không bằng phần mềm</td>
</tr>
<tr>
<td>Cáp load cell</td>
<td>⚠ <strong>Không nối dài, không cắt ngắn</strong>; cần dài thì dùng loại <strong>6 dây</strong></td>
</tr>
<tr>
<td>Phép kiểm hiệu chuẩn giá trị nhất</td>
<td>⭐ <strong>Độ lặp lại</strong> — kém thì là vấn đề <strong>cơ khí</strong></td>
</tr>
<tr>
<td>Lọc</td>
<td>Cân tĩnh lọc mạnh được; <strong>giám sát động lọc nhẹ</strong></td>
</tr>
<tr>
<td>Tham số cửa sổ để ở đâu</td>
<td>Trong <strong>công thức sản phẩm</strong>, và PLC vẫn kiểm dải hợp lệ</td>
</tr>
<tr>
<td>Không cần đo lực khi</td>
<td>Lỗi không im lặng · đã kiểm ở công đoạn sau · ⚠ <strong>không ai duy trì được cửa sổ</strong></td>
</tr>
<tr>
<td>⭐ Nguyên tắc tổng quát</td>
<td><strong>So lệnh với kết quả, theo dõi quan hệ giữa chúng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3412-t-kim">34.12 Tự kiểm</h2>
<ol>
<li>⭐ Nêu năm tình huống lắp ráp khác nhau đều cho kết quả &quot;đã tới vị trí cuối&quot;. Vì sao cảm biến vị
trí không phân biệt được?</li>
<li>Load cell hoạt động theo nguyên lý gì? Vì sao nó <strong>luôn</strong> cần bộ khuếch đại?</li>
<li>Nêu ba thông số phải đọc của load cell. Thông số nào liên quan tới cách hỏng phổ biến nhất?</li>
<li>Vì sao chống quá tải phải bằng <strong>cữ cơ khí</strong> chứ không bằng phần mềm?</li>
<li>⭐ <strong>Cửa sổ lực–vị trí</strong> là gì? Nêu ba cửa sổ điển hình của thao tác cắm connector và lỗi mỗi cửa
sổ bắt được.</li>
<li>⭐ Vì sao kiểm &quot;không vi phạm cửa sổ nào&quot; là <strong>chưa đủ</strong>? Liên hệ với bẫy nào ở Chương 28?</li>
<li>Quy trình xây cửa sổ gồm hai giai đoạn nào? Giai đoạn thứ hai liên hệ với mục nào của Chương 52?</li>
<li>⭐ Vì sao <strong>mô-men một mình</strong> không đủ để đánh giá việc siết vít? Nêu hai kiểu lỗi và cách phân
biệt chúng.</li>
<li>Vì sao không được nối dài cáp load cell? Nếu buộc phải nối dài thì dùng gì, và nó giống kỹ thuật
nào ở Chương 33?</li>
<li>Trong quy trình hiệu chuẩn, phép kiểm nào có giá trị nhất và vì sao? Kết quả kém thường chỉ ra
vấn đề ở đâu?</li>
<li>Khi nào <strong>không</strong> cần đo lực? Lý do nào là thật nhất?</li>
<li>⭐ Nêu bốn cặp &quot;lệnh ↔ kết quả&quot; đã xuất hiện trong sách ở các chương trước. Chúng có chung nguyên
tắc gì?</li>
</ol>
<blockquote>
<p>Câu 1, 5, 6, 8 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>một đại lượng cho
bạn một con số; quan hệ giữa hai đại lượng cho bạn một chữ ký — và chữ ký mới phát hiện được hỏng
hóc trôi dần.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Một load cell 2 mV/V. Bộ khuếch đại được cấu hình cho kích thích 10 V nhưng thực tế
chỉ cấp 5 V. Phép đo sai thế nào, và vì sao <strong>đồ thị vẫn trông bình thường</strong>?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Bạn hiệu chuẩn bằng quả cân đặt đúng tâm, kết quả hoàn hảo. Khi chạy thật, cùng một
sản phẩm cho lực lúc cao lúc thấp. Nêu nguyên nhân cơ khí khả dĩ nhất và <strong>phép kiểm mười phút</strong> xác
nhận nó.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 35 — <strong>Điều khiển PID trên PLC</strong>. Bạn đã có các phép đo quá trình. Chương sau về việc dùng
chúng để <strong>điều khiển</strong> — và về câu hỏi quan trọng hơn: khi nào thì đừng.</p>
<h3>Nguồn tham khảo chương 34</h3>
<ul>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: yêu cầu với
module vào analog, áp cho module cân. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>OIML R 60 — <em>Metrological regulation for load cells</em>: phân cấp và yêu cầu đo lường với load cell —
dùng khi phép cân phục vụ mục đích thương mại.</li>
<li>ISO 6789 — <em>Assembly tools for screws and bolts — Hand torque tools</em>: yêu cầu với dụng cụ siết
mô-men — tham khảo cho phần mô-men ở mục 34.6.</li>
<li><strong>Datasheet load cell</strong> — dùng cho tải định mức, độ nhạy, ⚠ <strong>quá tải cho phép</strong>, và số dây.</li>
<li><strong>Tài liệu module cân</strong> của hệ đang dùng — dùng cho ⚠ <strong>tốc độ cập nhật</strong>, độ phân giải, số load
cell mắc song song được, hỗ trợ 6 dây, và quy trình hiệu chuẩn.</li>
</ul>
<blockquote>
<p>⚡ Các cửa sổ lực–vị trí ở mục 34.5 là <strong>minh hoạ cho phương pháp</strong>, không phải giá trị áp dụng
chung. Cửa sổ của bạn phải xây từ <strong>dữ liệu đo trên chính sản phẩm và chính cơ cấu của bạn</strong>, và
phải được xem lại khi vật liệu, nhà cung cấp, hoặc tình trạng cơ khí thay đổi (mục 34.7).</p>
<p>⚠ Khi phép cân dùng cho <strong>mục đích thương mại</strong> — bán hàng theo khối lượng — thì có yêu cầu pháp lý
về kiểm định và về vết truy nguyên của quả cân chuẩn, khác với phép cân dùng nội bộ trong quy trình.
Kiểm quy định tại thị trường của bạn.</p>
</blockquote>
<!-- SECTION: ch35_dieu_khien_pid_tren_plc -->
<hr>
<h1 id="chương-35-điu-khin-pid-trên-plc">Chương 35 — Điều khiển PID trên PLC</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="351-bài-toán-vòng-pid-chy-đúng-nhit-đ-vn-dao-đng">35.1 Bài toán: vòng PID chạy đúng, nhiệt độ vẫn dao động</h2>
<p>Kỹ sư viết một vòng PID điều khiển nhiệt độ bộ gia nhiệt keo. Chỉnh định theo một quy trình đọc được
trên mạng, thấy nhiệt độ bám điểm đặt khá tốt trên màn hình. Bàn giao.</p>
<p>Ba tuần sau, chất lượng keo không ổn định. Ghi log lại thì thấy nhiệt độ <strong>dao động chậm quanh điểm
đặt</strong>, biên độ khoảng ±3 °C, chu kỳ vài phút — thứ mà nhìn màn hình theo thời gian thực <strong>không thấy
được</strong>, vì nó trôi quá chậm.</p>
<p>Có ba nguyên nhân cùng góp phần, và cả ba đều là nội dung chương này:</p>
<ul>
<li>Vòng PID chạy với chu kỳ <strong>100 ms</strong>, trong khi module nhiệt độ chỉ cập nhật <strong>500 ms</strong> một lần
(Chương 33, mục 33.11) — bốn trong năm lần tính dựa trên cùng một giá trị cũ.</li>
<li>Hệ số <strong>I</strong> đặt quá mạnh cho một quá trình chậm như gia nhiệt.</li>
<li>Không có chống <strong>bão hoà tích phân</strong>, nên mỗi lần khởi động từ nguội, vòng điều khiển vọt lố rồi
mất rất lâu mới ổn định.</li>
</ul>
<p>Nhưng câu hỏi đáng giá nhất lại là câu chưa ai hỏi: <strong>có cần PID ở đây không?</strong></p>
<p>Chương này trả lời cả hai — cách viết PID cho đúng, và cách nhận ra khi nào <strong>không nên</strong> viết nó.</p>
<hr>
<h2 id="352-vòng-h-và-vòng-kín">35.2 Vòng hở và vòng kín</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Vòng hở</strong> <em>(open loop)</em></th>
<th><strong>Vòng kín</strong> <em>(closed loop)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>Ra lệnh, tin rằng nó xảy ra</td>
<td>Ra lệnh, <strong>đo kết quả</strong>, điều chỉnh lệnh</td>
</tr>
<tr>
<td>Cần gì</td>
<td>Chỉ cơ cấu chấp hành</td>
<td>Cơ cấu chấp hành <strong>+ phép đo</strong></td>
</tr>
<tr>
<td>Bù được nhiễu không</td>
<td>❌ Không</td>
<td>✅ Có</td>
</tr>
<tr>
<td>Ví dụ trên DP-01</td>
<td><code>AO_ConvSpeed</code> — đặt 70 %, tin rằng chuyền chạy đúng tốc độ</td>
<td>Nhiệt độ keo — đo, so, chỉnh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vòng kín chính là nguyên tắc &quot;giám sát phản hồi thay vì tin lệnh&quot; (Chương 48) áp cho đại lượng
liên tục.</strong> Bạn đã dùng nó với tín hiệu số từ Chương 17: ra lệnh nâng kẹp rồi <strong>chờ cảm biến xác
nhận</strong>. PID là cùng ý tưởng đó, nhưng thay vì chờ một bit, nó <strong>liên tục điều chỉnh</strong> theo sai lệch.</p>
</blockquote>
<h3>Ba đại lượng của mọi vòng điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Là gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SP</strong></td>
<td><em>Setpoint</em> — điểm đặt</td>
<td>Giá trị bạn muốn — 60 °C</td>
</tr>
<tr>
<td><strong>PV</strong></td>
<td><em>Process Value</em> — giá trị quá trình</td>
<td>Giá trị đo được — 57 °C</td>
</tr>
<tr>
<td><strong>CV</strong></td>
<td><em>Control Value</em> / <em>Output</em> — giá trị điều khiển</td>
<td>Lệnh ra cơ cấu — công suất gia nhiệt 40 %</td>
</tr>
</tbody></table></div>
<p>Và <strong>sai lệch</strong> <em>(error)</em>: <code>e = SP − PV</code>. Toàn bộ PID là các cách khác nhau để biến <code>e</code> thành <code>CV</code>.</p>
<hr>
<h2 id="353-khi-nào-onoff-là-đ-và-pid-là-làm-phc-tp-vô-ích">35.3 ⭐ Khi nào on/off là đủ — và PID là làm phức tạp vô ích</h2>
<p>Đặt mục này <strong>trước</strong> phần giải thích PID là cố ý. Rất nhiều vòng PID trong thực tế lẽ ra không nên
tồn tại.</p>
<h3>Điều khiển on/off có trễ</h3>
<p>Cách đơn giản nhất: bật khi thấp, tắt khi cao, với một <strong>vùng chết</strong> (Chương 32, mục 32.7):</p>
<pre><code class="language-iecst">// Gia nhiệt on/off: bật dưới 58 °C, tắt trên 62 °C
IF GlueTempX10 &lt; 580 THEN
    DO_HeaterOn := TRUE;
ELSIF GlueTempX10 &gt; 620 THEN
    DO_HeaterOn := FALSE;
END_IF;                          // giữa 58 và 62: GIỮ NGUYÊN
</code></pre>
<p>Bốn dòng. Không hệ số nào để chỉnh. Không có gì để hỏng.</p>
<p>Kết quả: nhiệt độ <strong>dao động đều đặn</strong> trong dải 58–62 °C. Đó là <strong>đặc tính</strong>, không phải lỗi.</p>
<h3>Bảng quyết định</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dùng <strong>on/off</strong> khi</th>
<th>Dùng <strong>PID</strong> khi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dao động trong vùng chết <strong>chấp nhận được</strong></td>
<td>Cần bám điểm đặt <strong>sát</strong></td>
</tr>
<tr>
<td>Cơ cấu chỉ có hai trạng thái (rơ-le gia nhiệt, van đóng/mở)</td>
<td>Cơ cấu điều khiển được <strong>liên tục</strong> (0–100 %)</td>
</tr>
<tr>
<td>Quá trình <strong>chậm</strong>, quán tính lớn</td>
<td>Quá trình nhanh, hoặc nhiễu tải thay đổi nhiều</td>
</tr>
<tr>
<td>⭐ Không ai trong đội biết chỉnh PID</td>
<td>Có người chỉnh được và <strong>bảo trì được</strong></td>
</tr>
<tr>
<td>Đóng cắt thường xuyên <strong>không hại cơ cấu</strong></td>
<td>⚠ Đóng cắt hại cơ cấu (Chương 9, mục 9.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ tư là hàng thật nhất và ít được nói nhất.</strong>
Một vòng PID chỉnh định sai còn tệ hơn một vòng on/off đơn giản. Và nếu người bảo trì tại nhà máy
không biết PID hoạt động thế nào, thì khi quá trình thay đổi — đổi loại keo, đổi mùa, thay bộ gia
nhiệt — <strong>không ai chỉnh lại được</strong>, và họ sẽ vô hiệu hoá nó theo cách nào đó.</p>
<p>Đây là cùng một câu hỏi với Chương 20 mục 20.6: <strong>ai sẽ bảo trì cái này?</strong></p>
</blockquote>
<h3>⚠ On/off và tuổi thọ cơ cấu</h3>
<p>Điều khiển on/off làm cơ cấu <strong>đóng cắt liên tục</strong>. Với điện trở gia nhiệt qua rơ-le, hãy làm phép
tính ở Chương 9 mục 9.3 — vài giây một lần, suốt ngày, suốt năm.</p>
<p>Ba cách xử lý:</p>
<ul>
<li><strong>Mở rộng vùng chết</strong> — ít đóng cắt hơn, đổi lại dao động lớn hơn.</li>
<li><strong>Dùng cơ cấu không có tiếp điểm cơ khí</strong> — rơ-le bán dẫn hoặc bộ điều khiển công suất.</li>
<li><strong>Chuyển sang PID</strong> với ngõ ra liên tục — nếu dao động thật sự không chấp nhận được.</li>
</ul>
<hr>
<h2 id="354-p-và-vì-sao-nó-luôn-đ-li-sai-lch">35.4 P — và vì sao nó <strong>luôn</strong> để lại sai lệch</h2>
<h3>P làm gì</h3>
<p><strong>Tỉ lệ</strong> <em>(Proportional)</em>: ngõ ra tỉ lệ với sai lệch hiện tại.</p>
<pre><code class="language-text">CV = Kp × e
</code></pre>
<p>Sai lệch lớn → tác động mạnh. Sai lệch nhỏ → tác động nhẹ. Trực giác, và hiệu quả.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDI0JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQyNCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQyNCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDM1LjEg4oCUIFbDrCBzYW8gUCB0aHXhuqduIGx1w7RuIMSR4buDIGzhuqFpIHNhaSBs4buHY2gsIHbDoCB0aMOqbSBJIHRow6wgaOG6v3Q8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgcXXDoSB0csOsbmgsIGPDuW5nIG3hu5l0IMSRaeG7g20gxJHhurd0LiBDaOG7iSBraMOhYyBjw6FjaCBjaOG7iW5oIOKAlCB2w6AgYmEga+G6v3QgcXXhuqMga2jDoWMgaOG6s24gbmhhdS48L3RleHQ+DQo8bGluZSB4MT0nODgnIHkxPSczMzYnIHgyPSc2MjgnIHkyPSczMzYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc4OCcgeTE9JzMzNicgeDI9Jzg4JyB5Mj0nMTA0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2MzQnIHk9JzM0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nODInIHk9Jzk2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmdpw6EgdHLhu4sgxJFvPC90ZXh0Pg0KPGxpbmUgeDE9Jzg4JyB5MT0nMTY4JyB4Mj0nNjI4JyB5Mj0nMTY4JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc2LDQnLz4NCjx0ZXh0IHg9Jzk0JyB5PScxNjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkWnhu4NtIMSR4bq3dDwvdGV4dD4NCjxwb2x5bGluZSBwb2ludHM9Jzg4LjAsMzM2LjAgOTIuNSwzMzIuNiA5Ny4wLDMyOS40IDEwMS41LDMyNi4yIDEwNi4wLDMyMy4wIDExMC41LDMyMC4wIDExNS4wLDMxNy4xIDExOS41LDMxNC4yIDEyNC4wLDMxMS40IDEyOC41LDMwOC43IDEzMy4wLDMwNi4wIDEzNy41LDMwMy41IDE0Mi4wLDMwMC45IDE0Ni41LDI5OC41IDE1MS4wLDI5Ni4xIDE1NS41LDI5My44IDE2MC4wLDI5MS41IDE2NC41LDI4OS4zIDE2OS4wLDI4Ny4yIDE3My41LDI4NS4xIDE3OC4wLDI4My4xIDE4Mi41LDI4MS4xIDE4Ny4wLDI3OS4yIDE5MS41LDI3Ny4zIDE5Ni4wLDI3NS41IDIwMC41LDI3My43IDIwNS4wLDI3Mi4wIDIwOS41LDI3MC4zIDIxNC4wLDI2OC43IDIxOC41LDI2Ny4xIDIyMy4wLDI2NS41IDIyNy41LDI2NC4wIDIzMi4wLDI2Mi41IDIzNi41LDI2MS4xIDI0MS4wLDI1OS43IDI0NS41LDI1OC4zIDI1MC4wLDI1Ny4wIDI1NC41LDI1NS43IDI1OS4wLDI1NC41IDI2My41LDI1My4yIDI2OC4wLDI1Mi4xIDI3Mi41LDI1MC45IDI3Ny4wLDI0OS44IDI4MS41LDI0OC43IDI4Ni4wLDI0Ny42IDI5MC41LDI0Ni42IDI5NS4wLDI0NS41IDI5OS41LDI0NC42IDMwNC4wLDI0My42IDMwOC41LDI0Mi43IDMxMy4wLDI0MS43IDMxNy41LDI0MC45IDMyMi4wLDI0MC4wIDMyNi41LDIzOS4xIDMzMS4wLDIzOC4zIDMzNS41LDIzNy41IDM0MC4wLDIzNi44IDM0NC41LDIzNi4wIDM0OS4wLDIzNS4zIDM1My41LDIzNC41IDM1OC4wLDIzMy44IDM2Mi41LDIzMy4yIDM2Ny4wLDIzMi41IDM3MS41LDIzMS45IDM3Ni4wLDIzMS4yIDM4MC41LDIzMC42IDM4NS4wLDIzMC4wIDM4OS41LDIyOS40IDM5NC4wLDIyOC45IDM5OC41LDIyOC4zIDQwMy4wLDIyNy44IDQwNy41LDIyNy4zIDQxMi4wLDIyNi44IDQxNi41LDIyNi4zIDQyMS4wLDIyNS44IDQyNS41LDIyNS4zIDQzMC4wLDIyNC45IDQzNC41LDIyNC40IDQzOS4wLDIyNC4wIDQ0My41LDIyMy42IDQ0OC4wLDIyMy4yIDQ1Mi41LDIyMi44IDQ1Ny4wLDIyMi40IDQ2MS41LDIyMi4wIDQ2Ni4wLDIyMS42IDQ3MC41LDIyMS4zIDQ3NS4wLDIyMC45IDQ3OS41LDIyMC42IDQ4NC4wLDIyMC4yIDQ4OC41LDIxOS45IDQ5My4wLDIxOS42IDQ5Ny41LDIxOS4zIDUwMi4wLDIxOS4wIDUwNi41LDIxOC43IDUxMS4wLDIxOC40IDUxNS41LDIxOC4yIDUyMC4wLDIxNy45IDUyNC41LDIxNy42IDUyOS4wLDIxNy40IDUzMy41LDIxNy4xIDUzOC4wLDIxNi45IDU0Mi41LDIxNi43IDU0Ny4wLDIxNi40IDU1MS41LDIxNi4yIDU1Ni4wLDIxNi4wIDU2MC41LDIxNS44IDU2NS4wLDIxNS42IDU2OS41LDIxNS40IDU3NC4wLDIxNS4yIDU3OC41LDIxNS4wIDU4My4wLDIxNC44IDU4Ny41LDIxNC42IDU5Mi4wLDIxNC41IDU5Ni41LDIxNC4zIDYwMS4wLDIxNC4xIDYwNS41LDIxNC4wIDYxMC4wLDIxMy44IDYxNC41LDIxMy43IDYxOS4wLDIxMy41IDYyMy41LDIxMy40IDYyOC4wLDIxMy4yJyBmaWxsPSdub25lJyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi40JyBzdHJva2UtbGluZWpvaW49J3JvdW5kJy8+DQo8cG9seWxpbmUgcG9pbnRzPSc4OC4wLDMzNi4wIDkyLjUsMzM1LjUgOTcuMCwzMzMuOSAxMDEuNSwzMzEuNiAxMDYuMCwzMjguNCAxMTAuNSwzMjQuNiAxMTUuMCwzMjAuMiAxMTkuNSwzMTUuNCAxMjQuMCwzMTAuMSAxMjguNSwzMDQuNiAxMzMuMCwyOTguNyAxMzcuNSwyOTIuNyAxNDIuMCwyODYuNiAxNDYuNSwyODAuNCAxNTEuMCwyNzQuMiAxNTUuNSwyNjguMCAxNjAuMCwyNjEuOCAxNjQuNSwyNTUuNyAxNjkuMCwyNDkuOCAxNzMuNSwyNDQuMCAxNzguMCwyMzguMyAxODIuNSwyMzIuOCAxODcuMCwyMjcuNSAxOTEuNSwyMjIuNCAxOTYuMCwyMTcuNSAyMDAuNSwyMTIuOSAyMDUuMCwyMDguNCAyMDkuNSwyMDQuMiAyMTQuMCwyMDAuMiAyMTguNSwxOTYuNSAyMjMuMCwxOTMuMCAyMjcuNSwxODkuNyAyMzIuMCwxODYuNiAyMzYuNSwxODMuOCAyNDEuMCwxODEuMSAyNDUuNSwxNzguNyAyNTAuMCwxNzYuNSAyNTQuNSwxNzQuNCAyNTkuMCwxNzIuNiAyNjMuNSwxNzAuOSAyNjguMCwxNjkuMyAyNzIuNSwxNjguMCAyNzcuMCwxNjYuOCAyODEuNSwxNjUuNyAyODYuMCwxNjQuNyAyOTAuNSwxNjMuOSAyOTUuMCwxNjMuMiAyOTkuNSwxNjIuNiAzMDQuMCwxNjIuMSAzMDguNSwxNjEuNyAzMTMuMCwxNjEuNCAzMTcuNSwxNjEuMSAzMjIuMCwxNjAuOSAzMjYuNSwxNjAuOCAzMzEuMCwxNjAuOCAzMzUuNSwxNjAuNyAzNDAuMCwxNjAuOCAzNDQuNSwxNjAuOSAzNDkuMCwxNjEuMCAzNTMuNSwxNjEuMSAzNTguMCwxNjEuMyAzNjIuNSwxNjEuNSAzNjcuMCwxNjEuNyAzNzEuNSwxNjEuOSAzNzYuMCwxNjIuMiAzODAuNSwxNjIuNCAzODUuMCwxNjIuNyAzODkuNSwxNjMuMCAzOTQuMCwxNjMuMiAzOTguNSwxNjMuNSA0MDMuMCwxNjMuOCA0MDcuNSwxNjQuMCA0MTIuMCwxNjQuMyA0MTYuNSwxNjQuNiA0MjEuMCwxNjQuOCA0MjUuNSwxNjUuMCA0MzAuMCwxNjUuMyA0MzQuNSwxNjUuNSA0MzkuMCwxNjUuNyA0NDMuNSwxNjUuOSA0NDguMCwxNjYuMSA0NTIuNSwxNjYuMyA0NTcuMCwxNjYuNSA0NjEuNSwxNjYuNyA0NjYuMCwxNjYuOCA0NzAuNSwxNjcuMCA0NzUuMCwxNjcuMSA0NzkuNSwxNjcuMiA0ODQuMCwxNjcuNCA0ODguNSwxNjcuNSA0OTMuMCwxNjcuNiA0OTcuNSwxNjcuNyA1MDIuMCwxNjcuOCA1MDYuNSwxNjcuOCA1MTEuMCwxNjcuOSA1MTUuNSwxNjguMCA1MjAuMCwxNjguMCA1MjQuNSwxNjguMSA1MjkuMCwxNjguMSA1MzMuNSwxNjguMiA1MzguMCwxNjguMiA1NDIuNSwxNjguMiA1NDcuMCwxNjguMiA1NTEuNSwxNjguMyA1NTYuMCwxNjguMyA1NjAuNSwxNjguMyA1NjUuMCwxNjguMyA1NjkuNSwxNjguMyA1NzQuMCwxNjguMyA1NzguNSwxNjguMyA1ODMuMCwxNjguMyA1ODcuNSwxNjguMyA1OTIuMCwxNjguMyA1OTYuNSwxNjguMyA2MDEuMCwxNjguMyA2MDUuNSwxNjguMyA2MTAuMCwxNjguMyA2MTQuNSwxNjguMyA2MTkuMCwxNjguMyA2MjMuNSwxNjguMiA2MjguMCwxNjguMicgZmlsbD0nbm9uZScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcgc3Ryb2tlLWxpbmVqb2luPSdyb3VuZCcvPg0KPHBvbHlsaW5lIHBvaW50cz0nODguMCwzMzYuMCA5Mi41LDMzNC41IDk3LjAsMzMwLjEgMTAxLjUsMzIzLjEgMTA2LjAsMzEzLjkgMTEwLjUsMzAyLjkgMTE1LjAsMjkwLjMgMTE5LjUsMjc2LjUgMTI0LjAsMjYxLjkgMTI4LjUsMjQ2LjggMTMzLjAsMjMxLjUgMTM3LjUsMjE2LjMgMTQyLjAsMjAxLjUgMTQ2LjUsMTg3LjIgMTUxLjAsMTczLjggMTU1LjUsMTYxLjMgMTYwLjAsMTUwLjAgMTY0LjUsMTM5LjkgMTY5LjAsMTMxLjEgMTczLjUsMTIzLjcgMTc4LjAsMTE3LjcgMTgyLjUsMTEzLjEgMTg3LjAsMTA5LjkgMTkxLjUsMTA3LjkgMTk2LjAsMTA3LjIgMjAwLjUsMTA3LjYgMjA1LjAsMTA5LjEgMjA5LjUsMTExLjYgMjE0LjAsMTE0LjggMjE4LjUsMTE4LjcgMjIzLjAsMTIzLjIgMjI3LjUsMTI4LjIgMjMyLjAsMTMzLjQgMjM2LjUsMTM4LjkgMjQxLjAsMTQ0LjQgMjQ1LjUsMTUwLjAgMjUwLjAsMTU1LjMgMjU0LjUsMTYwLjUgMjU5LjAsMTY1LjQgMjYzLjUsMTcwLjAgMjY4LjAsMTc0LjEgMjcyLjUsMTc3LjggMjc3LjAsMTgxLjAgMjgxLjUsMTgzLjggMjg2LjAsMTg2LjAgMjkwLjUsMTg3LjcgMjk1LjAsMTg4LjkgMjk5LjUsMTg5LjcgMzA0LjAsMTkwLjAgMzA4LjUsMTg5LjkgMzEzLjAsMTg5LjQgMzE3LjUsMTg4LjUgMzIyLjAsMTg3LjQgMzI2LjUsMTg2LjAgMzMxLjAsMTg0LjQgMzM1LjUsMTgyLjYgMzQwLjAsMTgwLjcgMzQ0LjUsMTc4LjcgMzQ5LjAsMTc2LjcgMzUzLjUsMTc0LjcgMzU4LjAsMTcyLjggMzYyLjUsMTcwLjkgMzY3LjAsMTY5LjEgMzcxLjUsMTY3LjUgMzc2LjAsMTY1LjkgMzgwLjUsMTY0LjYgMzg1LjAsMTYzLjQgMzg5LjUsMTYyLjQgMzk0LjAsMTYxLjYgMzk4LjUsMTYwLjkgNDAzLjAsMTYwLjUgNDA3LjUsMTYwLjIgNDEyLjAsMTYwLjAgNDE2LjUsMTYwLjEgNDIxLjAsMTYwLjIgNDI1LjUsMTYwLjUgNDMwLjAsMTYwLjkgNDM0LjUsMTYxLjQgNDM5LjAsMTYyLjAgNDQzLjUsMTYyLjYgNDQ4LjAsMTYzLjMgNDUyLjUsMTY0LjAgNDU3LjAsMTY0LjggNDYxLjUsMTY1LjUgNDY2LjAsMTY2LjIgNDcwLjUsMTY2LjkgNDc1LjAsMTY3LjUgNDc5LjUsMTY4LjEgNDg0LjAsMTY4LjcgNDg4LjUsMTY5LjIgNDkzLjAsMTY5LjYgNDk3LjUsMTcwLjAgNTAyLjAsMTcwLjMgNTA2LjUsMTcwLjUgNTExLjAsMTcwLjcgNTE1LjUsMTcwLjggNTIwLjAsMTcwLjkgNTI0LjUsMTcwLjkgNTI5LjAsMTcwLjggNTMzLjUsMTcwLjcgNTM4LjAsMTcwLjYgNTQyLjUsMTcwLjQgNTQ3LjAsMTcwLjIgNTUxLjUsMTcwLjAgNTU2LjAsMTY5LjcgNTYwLjUsMTY5LjUgNTY1LjAsMTY5LjIgNTY5LjUsMTY4LjkgNTc0LjAsMTY4LjcgNTc4LjUsMTY4LjQgNTgzLjAsMTY4LjIgNTg3LjUsMTY4LjAgNTkyLjAsMTY3LjggNTk2LjUsMTY3LjYgNjAxLjAsMTY3LjQgNjA1LjUsMTY3LjMgNjEwLjAsMTY3LjIgNjE0LjUsMTY3LjEgNjE5LjAsMTY3LjAgNjIzLjUsMTY3LjAgNjI4LjAsMTY3LjAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1saW5lam9pbj0ncm91bmQnLz4NCjxsaW5lIHgxPSc2MDMnIHkxPScxNjgnIHgyPSc2MDQnIHkyPScxOTgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzYwMy43LDIwOC4wIDU5OC43LDE5OC4wIDYwOC43LDE5OC4wJyBmaWxsPScjQzAzOTJCJy8+DQo8bGluZSB4MT0nNjAzJyB5MT0nMjA4JyB4Mj0nNjA0JyB5Mj0nMTc4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2MDMuNywxNjguMCA2MDguNywxNzguMCA1OTguNywxNzguMCcgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTg5JyB5PScxOTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdlbmQnPnNhaSBs4buHY2ggdMSpbmgg4oCUIGtow7RuZyBiYW8gZ2nhu50gdOG7sSBo4bq/dDwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScxMTgnIHgyPSc2OTQnIHkyPScxMTgnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzEyMicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QIHRodeG6p248L3RleHQ+DQo8dGV4dCB4PSc2NjQnIHk9JzE0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkThu6tuZyBExq/hu5pJIMSRaeG7g20gxJHhurd0IHbDoCDhu58gbOG6oWkgxJHDszwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScxNzQnIHgyPSc2OTQnIHkyPScxNzQnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzE3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QICsgSTwvdGV4dD4NCjx0ZXh0IHg9JzY2NCcgeT0nMTk4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG7m2kgxJHDum5nIMSRaeG7g20gxJHhurd0IOKAlCBJIHhvw6Egc2FpIGzhu4djaDwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScyMzAnIHgyPSc2OTQnIHkyPScyMzAnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzIzNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QIHF1w6EgbOG7m248L3RleHQ+DQo8dGV4dCB4PSc2NjQnIHk9JzI1NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkRhbyDEkeG7mW5nIHF1YW5oIMSRaeG7g20gxJHhurd0LCBsw6J1IHThuq90PC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzM1Nicgd2lkdGg9Jzg0OCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQwJyB5PSczNzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqgICBTYWkgbOG7h2NoIHTEqW5oIEtIw5RORyBwaOG6o2kgbOG7l2kgY2jhu4luaCDEkeG7i25oIOKAlCBuw7MgbMOgIGLhuqNuIGNo4bqldCBj4bunYSBQIHRodeG6p246IGjhur90IHNhaSBs4buHY2ggdGjDrCBo4bq/dCB0w61uIGhp4buHdSByYSwgbsOqbiBuw7MgcGjhuqNpIGdp4buvIGzhuqFpIG3hu5l0IGNow7p0IHNhaSBs4buHY2ggxJHhu4MgY8OybiBuZ8O1IHJhLjwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PSczOTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QICBUxINuZyBQIMSR4buDIGLDuSBzYWkgbOG7h2NoIHTEqW5oIHPhur0gZOG6q24gdOG7m2kgxJHGsOG7nW5nIG3DoHUgxJHhu48uIEPDoWNoIMSRw7puZyBsw6AgdGjDqm0gSSDigJQgdsOgIGtoaSDEkcOzIHBo4bqjaSBsbyBjaOG7kW5nIGLDo28gaG/DoCB0w61jaCBwaMOibiAobeG7pWMgMzUuNSkuPC90ZXh0Pg0KPC9zdmc+" alt="Ba đường đáp ứng của bộ điều khiển"></p>
<p><em>Hình 35.1 — Cùng một quá trình, cùng một điểm đặt, ba cách chỉnh. Đường vàng dừng lại dưới điểm đặt
và ở lại đó; đường xanh tới đúng nơi; đường đỏ là hậu quả của việc tăng P để bù sai lệch tĩnh.</em></p>
<h3>⭐ Vì sao P thuần luôn để lại sai lệch tĩnh</h3>
<p>Đây là điểm mà nhiều người dùng PID nhiều năm vẫn không nắm chắc, và nó suy ra trực tiếp từ công thức.</p>
<p>Xét bộ gia nhiệt keo. Để <strong>giữ</strong> keo ở 60 °C, cần một công suất gia nhiệt nhất định — giả sử 30 % —
để bù nhiệt thất thoát ra môi trường.</p>
<p>Bây giờ giả sử vòng P đã đưa nhiệt độ tới đúng 60 °C. Khi đó <code>e = 0</code>, nên:</p>
<pre><code class="language-text">CV = Kp × 0 = 0
</code></pre>
<p><strong>Ngõ ra bằng 0.</strong> Không gia nhiệt. Nhiệt độ <strong>tụt xuống</strong>.</p>
<p>Nhiệt độ tụt làm <code>e</code> tăng, nên <code>CV</code> tăng, nên nhiệt độ lên lại. Hệ ổn định ở một điểm mà <code>Kp × e</code>
đúng bằng công suất cần thiết — tức là <strong><code>e</code> khác 0</strong>.</p>
<blockquote>
<p>⭐ <strong>Kết luận: bộ điều khiển P thuần luôn dừng lại ở một sai lệch khác 0</strong>, gọi là <strong>sai lệch tĩnh</strong>
<em>(steady-state offset)</em>. Đó không phải lỗi chỉnh định — đó là <strong>hệ quả toán học</strong> của việc ngõ ra
tỉ lệ với sai lệch.</p>
<p>Tăng <code>Kp</code> làm sai lệch nhỏ đi, nhưng ⚠ tăng quá thì hệ <strong>dao động</strong> rồi mất ổn định. Không thể xoá
sai lệch bằng cách tăng <code>Kp</code>.</p>
</blockquote>
<hr>
<h2 id="355-i-xoá-sai-lch-và-cái-giá-ca-nó">35.5 I — xoá sai lệch, và cái giá của nó</h2>
<h3>I làm gì</h3>
<p><strong>Tích phân</strong> <em>(Integral)</em>: cộng dồn sai lệch theo thời gian.</p>
<pre><code class="language-text">CV_I = Ki × ∑(e × Δt)
</code></pre>
<p>Chừng nào <code>e</code> còn khác 0, phần tích phân còn <strong>tiếp tục tăng</strong> — nên ngõ ra tiếp tục tăng cho tới khi
<code>e</code> về 0. Đúng lúc đó phần tích phân <strong>giữ nguyên giá trị</strong>, và giá trị đó chính là 30 % công suất
cần thiết ở mục 35.4.</p>
<blockquote>
<p>⭐ <strong>I chính là bộ nhớ của vòng điều khiển.</strong> Nó &quot;học&quot; được mức ngõ ra cần thiết để giữ điểm đặt, và
đó là lý do nó xoá được sai lệch tĩnh mà P không xoá nổi.</p>
</blockquote>
<h3>⚠⚠ Cái giá: bão hoà tích phân</h3>
<p>Đây là bẫy nguy hiểm nhất của PID trên PLC.</p>
<p><strong>Kịch bản</strong>: bật máy từ nguội. Nhiệt độ 20 °C, điểm đặt 60 °C, sai lệch 40 °C.</p>
<pre><code class="language-text">   Sai lệch lớn kéo dài  →  phần tích phân CỘNG DỒN mãi
   →  CV tính ra = 400 %  (!)
   →  Nhưng cơ cấu chỉ chạy được tối đa 100 %
   →  Nhiệt độ lên tới 60 °C, e = 0
   →  ⚠ Phần tích phân vẫn đang ở mức tương ứng 400 %
   →  Cơ cấu vẫn chạy 100 % — nhiệt độ VỌT LÊN 75 °C
   →  Phải mất rất lâu sai lệch âm mới &quot;xả&quot; hết phần tích phân
</code></pre>
<p>Hiện tượng này gọi là <strong>bão hoà tích phân</strong> <em>(integral windup)</em>, và triệu chứng của nó rất đặc trưng:</p>
<blockquote>
<p><strong>Vọt lố lớn sau mỗi lần khởi động từ xa điểm đặt, hoặc sau mỗi lần cơ cấu bị chặn</strong> — trong khi
lúc chạy ổn định thì vòng điều khiển hoạt động tốt.</p>
</blockquote>
<h3>Chống bão hoà</h3>
<p>Nguyên tắc: <strong>ngừng cộng dồn khi ngõ ra đã chạm giới hạn</strong>.</p>
<pre><code class="language-iecst">// ── Tính phần tích phân, có chống bão hoà ──
CvRaw := KpTerm + IntegralTerm;

// ⭐ Chỉ cộng dồn khi ngõ ra CHƯA bão hoà, hoặc khi sai lệch đẩy nó về phía trong dải
IF (CvRaw &lt; CV_MAX AND CvRaw &gt; CV_MIN)
   OR (CvRaw &gt;= CV_MAX AND Error &lt; 0)
   OR (CvRaw &lt;= CV_MIN AND Error &gt; 0) THEN
    IntegralTerm := IntegralTerm + (Ki * Error * CycleMs) / 1000;
END_IF;

// Kẹp ngõ ra — luôn luôn (Chương 32, mục 32.4)
Cv := CvRaw;
IF Cv &gt; CV_MAX THEN Cv := CV_MAX; END_IF;
IF Cv &lt; CV_MIN THEN Cv := CV_MIN; END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Hai điều kiện <code>OR</code> ở trên không thừa.</strong> Nếu chỉ ngừng cộng dồn khi bão hoà mà không cho phép
cộng ngược, vòng điều khiển sẽ <strong>kẹt</strong> ở trạng thái bão hoà — không thoát ra được. Hai vế <code>OR</code> cho
phép phần tích phân <strong>giảm</strong> khi sai lệch đã đổi dấu.</p>
<p>💡 Khối PID dựng sẵn của các hãng đều có chống bão hoà. <strong>Đây là một lý do rất mạnh để dùng khối
sẵn có thay vì tự viết</strong> — mục 35.9.</p>
</blockquote>
<hr>
<h2 id="356-d-và-vì-sao-thưng-tt">35.6 D — và vì sao thường tắt</h2>
<p><strong>Vi phân</strong> <em>(Derivative)</em>: phản ứng theo <strong>tốc độ thay đổi</strong> của sai lệch.</p>
<pre><code class="language-text">CV_D = Kd × (Δe / Δt)
</code></pre>
<p>Ý tưởng: nếu sai lệch đang giảm nhanh, giảm bớt tác động trước để khỏi vọt lố. Nó là thành phần
<strong>đoán trước</strong>.</p>
<h3>⚠ Vì sao trong thực tế nó thường bằng 0</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khuếch đại nhiễu</strong></td>
<td>D nhìn vào <strong>thay đổi</strong>. Tín hiệu analog luôn có nhiễu, và nhiễu chính là thay đổi nhanh — D biến nhiễu nhỏ thành dao động lớn ở ngõ ra</td>
</tr>
<tr>
<td><strong>Quá trình chậm không cần</strong></td>
<td>Gia nhiệt, mức chất lỏng, áp suất trong bình lớn — quán tính đã tự làm việc của D</td>
</tr>
<tr>
<td><strong>Khó chỉnh</strong></td>
<td>Thêm một hệ số nữa vào bài toán vốn đã khó</td>
</tr>
<tr>
<td>⚠ <strong>Cú nhảy khi đổi điểm đặt</strong></td>
<td>Đổi SP đột ngột làm <code>e</code> nhảy bậc → D cho một xung rất lớn</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Quy tắc thực dụng: bắt đầu với <code>Kd = 0</code>.</strong> Phần lớn vòng điều khiển trên máy tự động hoá chạy tốt
với <strong>PI</strong>. Chỉ thêm D khi bạn đã có PI hoạt động và vẫn cần cải thiện, <strong>và</strong> tín hiệu đủ sạch.</p>
<p>💡 Nhiều khối PID cho phép D tác động lên <strong>PV thay vì lên <code>e</code></strong> — cách này loại bỏ cú nhảy khi đổi
điểm đặt. Nếu buộc phải dùng D, hãy tìm tuỳ chọn đó.</p>
</blockquote>
<hr>
<h2 id="356b-hai-th-phi-kim-trưc-khi-chnh-đnh">35.6b ⚠⚠ Hai thứ phải kiểm TRƯỚC khi chỉnh định</h2>
<p>Chỉnh định giỏi đến đâu cũng vô nghĩa nếu hai thứ dưới đây sai. Cả hai đều <strong>không phải tham số
chỉnh</strong> — chúng là <strong>cấu hình</strong>, và cả hai đều gây hậu quả rất khác nhau.</p>
<h3>Một — ⚠⚠ Chiều tác động: thuận hay nghịch</h3>
<p>Bộ điều khiển phải biết: <strong>đại lượng đo tăng thì ngõ ra phải tăng hay giảm?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiều</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thuận</strong> <em>(direct-acting)</em></td>
<td>Đo <strong>tăng</strong> → ngõ ra <strong>tăng</strong></td>
<td>Điều khiển làm mát: nóng hơn thì mở lạnh nhiều hơn</td>
</tr>
<tr>
<td>⭐ <strong>Nghịch</strong> <em>(reverse-acting)</em></td>
<td>Đo <strong>tăng</strong> → ngõ ra <strong>giảm</strong></td>
<td>⭐ <strong>Gia nhiệt</strong>: nóng hơn thì giảm công suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — đặt sai chiều tác động làm vòng điều khiển CHẠY LOẠN.</strong></p>
<p>Với bộ gia nhiệt keo của DP-01, nếu đặt nhầm thành <strong>thuận</strong>:</p>
<pre><code class="language-text">Nhiệt độ tăng  →  ngõ ra tăng  →  cấp nhiệt nhiều hơn  →  nhiệt độ tăng nữa  →  …
</code></pre>
<p>⭐ Đó là <strong>phản hồi dương</strong>. Vòng điều khiển không dao động quanh điểm đặt — nó <strong>chạy thẳng tới
giới hạn</strong> và ở đó. ⚠ Với thiết bị gia nhiệt, hậu quả có thể là hỏng sản phẩm, hỏng thiết bị, hoặc
cháy.</p>
<p>⭐⭐ <strong>Triệu chứng nhận ra ngay:</strong> ngõ ra <strong>bám chặt 0 % hoặc 100 %</strong> và không bao giờ rời khỏi đó,
bất kể chỉnh <code>Kp</code> thế nào. ⚠ Nếu thấy triệu chứng này, <strong>đừng chỉnh định tiếp</strong> — kiểm chiều tác
động trước.</p>
<p>⚡ <strong>Bảo vệ bắt buộc:</strong> vòng gia nhiệt phải có <strong>giới hạn nhiệt độ độc lập</strong> với PID — một bộ bảo
vệ quá nhiệt cắt nguồn không đi qua bộ điều khiển (Chương 48).</p>
</blockquote>
<h3>Hai — ⚠ Đơn vị của khâu tích phân: hai cách nói NGƯỢC nhau</h3>
<p>Cùng một mức tác động tích phân được ghi bằng <strong>hai đơn vị nghịch đảo nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách ghi</th>
<th>Ý nghĩa</th>
<th>⭐ Số LỚN nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phút / lần lặp</strong> <em>(minutes per repeat)</em></td>
<td>Thời gian tích phân</td>
<td>⭐ Tác động tích phân <strong>YẾU hơn</strong></td>
</tr>
<tr>
<td><strong>Lần lặp / phút</strong> <em>(repeats per minute)</em></td>
<td>Độ lợi tích phân</td>
<td>⭐ Tác động tích phân <strong>MẠNH hơn</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai cách ghi này là NGHỊCH ĐẢO của nhau — nên chép nhầm là sai theo cấp số.</strong></p>
<p>Giá trị <code>2</code> mang nghĩa hoàn toàn khác nhau:</p>
<pre><code class="language-text">2 phút/lần lặp   →  tác động chậm, hiền
2 lần lặp/phút   →  tác động nhanh gấp 4 lần cách trên
</code></pre>
<p>⭐ Đây là lý do <strong>không được chép tham số PID từ máy này sang máy khác</strong> — kể cả khi hai bộ điều
khiển trông giống nhau (Phụ lục A2 mục A2.7).</p>
<p>⭐⭐ <strong>Việc phải làm trước khi chỉnh:</strong> mở tài liệu bộ điều khiển và ⭐ <strong>xác định nó dùng đơn vị
nào</strong>. Nhiều bộ cho phép <strong>chọn</strong> đơn vị — nghĩa là hai máy cùng model vẫn có thể khác nhau.</p>
<p>⚡ Khâu vi phân cũng có chuyện tương tự, nhưng ít gây nhầm hơn vì thường chỉ có một đơn vị (phút).</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về tác động tích phân và đơn vị
minutes-per-repeat / repeats-per-minute; và mục về thiết bị direct-acting / reverse-acting.)</em></p>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG</strong>
<strong>Người ta làm gì:</strong> chép bộ tham số PID từ một máy &quot;chị em&quot; đang chạy tốt sang máy mới — gần như ai
cũng làm.
<strong>Vì sao:</strong> chỉnh định từ đầu mất cả buổi, còn máy kia đang chạy được.
<strong>Ranh giới:</strong> câu <em>&quot;không được chép&quot;</em> ở trên nói tuyệt đối để chặn cách làm nguy hiểm nhất: <strong>chép
rồi coi như xong</strong>. Chép làm <strong>điểm xuất phát</strong> thì chấp nhận được, với ba điều kiện: cùng model và
<strong>đơn vị khâu tích phân đã xác minh</strong> trên cả hai bộ, không suy ra từ việc cùng model (phần Hai);
cùng <strong>chiều tác động</strong> (phần Một); và sau đó vẫn <strong>chỉnh lại có đồ thị</strong> trên chính máy này (mục
35.10, Bẫy 7) — tải, cảm biến, đường ống không bao giờ giống hệt. Giữa hai hệ <strong>khác hãng</strong> thì không
có điểm xuất phát nào: chỉnh lại từ đầu (Phụ lục A2 mục A2.7).</p>
</blockquote>
<hr>
<h2 id="357-chu-k-vòng-điu-khin">35.7 ⚠ Chu kỳ vòng điều khiển</h2>
<p>Đây là lỗi đầu tiên trong ba lỗi ở mục 35.1, và nó đặc thù cho PLC.</p>
<h3>Vòng PID phải chạy đều đặn</h3>
<p>Công thức tích phân và vi phân đều chứa <code>Δt</code>. Nếu vòng chạy lúc nhanh lúc chậm, hai thành phần đó
tính sai.</p>
<pre><code class="language-iecst">// ✗ SAI — gọi PID ở chương trình chính, Δt = thời gian quét (biến động)
PID_GlueTemp(...);
</code></pre>
<pre><code class="language-iecst">// ✓ ĐÚNG — gọi trong tác vụ chu kỳ cố định, hoặc theo một xung định kỳ
IF TrigPidTick.Q THEN            // xung đều đặn, ví dụ 500 ms
    // ⭐ CỐ Ý gọi trong nhánh: khối PID lấy Δt = CycleMs, nên PHẢI chạy đúng một lần mỗi nhịp
    PID_GlueTemp(..., CycleMs := 500);
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Thời gian quét KHÔNG cố định</strong> (Chương 10, Chương 20 mục 20.5). Dùng nó làm <code>Δt</code> nghĩa là hệ số
hiệu dụng của vòng điều khiển <strong>thay đổi theo tải chương trình</strong> — và vòng đã chỉnh tốt hôm nay có
thể dao động sau khi ai đó thêm chức năng vào tháng sau.</p>
</blockquote>
<h3>⭐ Chu kỳ vòng so với tốc độ cập nhật của phép đo</h3>
<p>Đây là lỗi ở mục 35.1, và nó tinh vi hơn.</p>
<blockquote>
<p><strong>Chạy vòng PID nhanh hơn tốc độ cập nhật của cảm biến là vô ích — và có hại.</strong></p>
</blockquote>
<p>Module nhiệt độ cập nhật 500 ms mỗi kênh (Chương 33, mục 33.11). Chạy PID 100 ms nghĩa là:</p>
<ul>
<li>Bốn trong năm lần tính dựa trên <strong>cùng một giá trị cũ</strong> → phần D thấy <code>Δe = 0</code> rồi đột ngột thấy
một bước nhảy → xung nhiễu vào ngõ ra.</li>
<li>Phần I cộng dồn <strong>năm lần</strong> cho một phép đo → tác động tích phân mạnh gấp năm lần dự kiến.</li>
</ul>
<p><strong>Quy tắc:</strong> chu kỳ vòng PID ≥ tốc độ cập nhật phép đo, và thường nên là <strong>vài lần chậm hơn hằng số
thời gian của quá trình</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quá trình</th>
<th>Chu kỳ vòng hợp lý</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ (chậm, hằng số thời gian hàng phút)</td>
<td>500 ms – vài giây</td>
</tr>
<tr>
<td>Áp suất trong bình</td>
<td>100 – 500 ms</td>
</tr>
<tr>
<td>Lưu lượng (nhanh)</td>
<td>50 – 100 ms</td>
</tr>
<tr>
<td>Vị trí, tốc độ trục</td>
<td>⚠ Không dùng PID tự viết — dùng bộ điều khiển chuyển động (Chương 37)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="358-chuyn-ch-đ-êm-và-chng-vt-khi-đi-đim-đt">35.8 Chuyển chế độ êm và chống vọt khi đổi điểm đặt</h2>
<h3>Chuyển chế độ êm</h3>
<p>Khi chuyển từ <strong>Manual</strong> (người đặt ngõ ra bằng tay) sang <strong>Auto</strong> (PID điều khiển), nếu không xử lý
thì phần tích phân đang ở một giá trị bất kỳ, và ngõ ra <strong>nhảy đột ngột</strong>.</p>
<blockquote>
<p><strong>Chuyển chế độ êm</strong> <em>(bumpless transfer)</em>: khi rời Manual, nạp phần tích phân bằng <strong>giá trị ngõ
ra hiện tại</strong> — để lần tính đầu tiên ở Auto cho ra đúng giá trị đang có, rồi mới điều chỉnh dần.</p>
</blockquote>
<pre><code class="language-iecst">IF TrigManualToAuto.Q THEN
    IntegralTerm := CvManual;      // ⭐ nạp bằng ngõ ra đang có
END_IF;
</code></pre>
<p>⚠ Cùng logic áp cho <strong>mọi</strong> lần vòng điều khiển bị dừng rồi chạy lại — sau lỗi, sau khi máy về gốc,
sau khi đổi công thức.</p>
<h3>Đổi điểm đặt từ từ</h3>
<p>Đổi SP đột ngột — ví dụ từ 60 lên 70 °C khi đổi mã hàng — tạo một bước nhảy trong <code>e</code>, gây vọt lố và
kích phần D.</p>
<blockquote>
<p>💡 <strong>Dùng đoạn dốc điểm đặt</strong> <em>(setpoint ramp)</em>: thay vì nhảy thẳng, cho SP tăng dần vài độ mỗi
phút. Vòng điều khiển theo kịp, không vọt lố, và cơ cấu không bị sốc.</p>
<p>Với DP-01, đổi công thức chỉ được phép khi máy đã xả hết và ở <code>Idle</code> (Chương 29, mục 29.5) — nên
vòng nhiệt có thời gian đi lên từ từ trước khi bắt đầu sản xuất. <strong>Đây là ví dụ hai quyết định
thiết kế ở hai chương khác nhau hỗ trợ nhau.</strong></p>
</blockquote>
<hr>
<h2 id="359-b-điu-khin-ri-hay-pid-trên-plc">35.9 ⭐ Bộ điều khiển rời hay PID trên PLC</h2>
<p>Câu hỏi thiết kế mà máy mẫu DP-01 đặt ra: nhiệt độ keo được điều khiển bởi một <strong>bộ điều khiển nhiệt
độ rời</strong> nối RS-485 (Phụ lục J §J.1), không phải bởi PID viết trong PLC. Vì sao?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bộ điều khiển rời</strong></th>
<th><strong>PID trên PLC</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Chỉnh định</td>
<td>⭐ Thường có <strong>tự chỉnh định</strong> <em>(auto-tune)</em> rất tốt</td>
<td>Tự viết thì phải chỉnh tay; khối sẵn có thường cũng có auto-tune</td>
</tr>
<tr>
<td>Chuyên biệt</td>
<td>⭐ Thiết kế riêng cho nhiệt độ — xử lý sẵn can nhiệt/RTD, ngõ ra xung</td>
<td>Cần module analog + logic ngõ ra</td>
</tr>
<tr>
<td>Chạy độc lập</td>
<td>⭐ <strong>Vẫn giữ nhiệt khi PLC dừng</strong> hoặc đang nạp chương trình</td>
<td>Dừng theo PLC</td>
</tr>
<tr>
<td>Người bảo trì</td>
<td>⭐ Chỉnh trên mặt máy, <strong>không cần phần mềm lập trình</strong></td>
<td>Cần phần mềm và quyền</td>
</tr>
<tr>
<td>Tích hợp với trình tự</td>
<td>⚠ Qua truyền thông — thêm một lớp có thể hỏng</td>
<td>⭐ Trực tiếp, không có lớp trung gian</td>
</tr>
<tr>
<td>Số điểm đo nhiều</td>
<td>⚠ Mỗi điểm một bộ — tốn chỗ và tiền</td>
<td>⭐ Rẻ hơn khi nhiều vòng</td>
</tr>
<tr>
<td>Ghi log và truy xuất</td>
<td>⚠ Phải đọc về qua truyền thông</td>
<td>⭐ Có sẵn trong PLC</td>
</tr>
<tr>
<td>Chi phí</td>
<td>Cao hơn cho một vòng</td>
<td>Rẻ hơn khi đã có module analog</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc thực dụng:</strong></p>
<ul>
<li><strong>Một hoặc hai vòng nhiệt độ, quan trọng, đội bảo trì cần chỉnh được</strong> → <strong>bộ điều khiển rời</strong>.</li>
<li><strong>Nhiều vòng, hoặc vòng gắn chặt với trình tự, hoặc cần ghi log chi tiết</strong> → <strong>PID trên PLC</strong>.</li>
</ul>
<p>Với DP-01: một vòng nhiệt độ duy nhất, quan trọng với chất lượng, và người vận hành cần chỉnh được
khi đổi loại keo → <strong>bộ điều khiển rời</strong>. Hàng &quot;vẫn giữ nhiệt khi PLC dừng&quot; cũng có giá trị thật:
bộ gia nhiệt mất cả chục phút để đạt nhiệt, nên mỗi lần nạp lại chương trình mà nhiệt tụt là mất
thời gian sản xuất.</p>
</blockquote>
<h3>⚠ Dù dùng bộ điều khiển rời, PLC vẫn phải giám sát</h3>
<p>Giao việc điều khiển cho thiết bị khác <strong>không</strong> có nghĩa là quên nó đi:</p>
<pre><code class="language-iecst">// PLC đọc về qua RS-485 (Chương 38, 39) và tự kiểm
M_GlueTempFault := M_TempCtrlCommFault              // mất truyền thông
                OR (GlueTempX10 &lt; RecipeTempMinX10)  // ngoài dải cho phép
                OR (GlueTempX10 &gt; RecipeTempMaxX10)
                OR M_TempCtrlAlarm;                  // bộ điều khiển tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mất truyền thông với bộ điều khiển nhiệt là một trạng thái phải xử lý tường minh.</strong>
Bộ điều khiển vẫn đang giữ nhiệt — nhưng <strong>PLC không còn biết nhiệt độ là bao nhiêu</strong>. Chạy tiếp
trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Đây là cùng bài toán với mất
kết nối I/O phân tán (Chương 8, mục 8.5; Chương 48, mục 48.5).</p>
</blockquote>
<hr>
<h2 id="3510-chnh-đnh-thc-dng-tng-bưc">35.10 Chỉnh định thực dụng — từng bước</h2>
<blockquote>
<p>⚠⚠ <strong>Trước bước 1: kiểm chiều tác động và đơn vị khâu tích phân</strong> (mục 35.6b). Chỉnh định một
vòng đặt sai chiều tác động là việc vô ích — và nguy hiểm.</p>
</blockquote>
<p>Không cần lý thuyết điều khiển để chỉnh một vòng PID trên máy. Quy trình dưới đây đủ dùng cho phần
lớn vòng nhiệt độ và áp suất.</p>
<blockquote>
<p>⚠ <strong>Chuẩn bị trước khi chỉnh:</strong></p>
<ul>
<li>Ghi lại <strong>bộ hệ số hiện tại</strong> — để quay lui được.</li>
<li>Bảo đảm <strong>an toàn</strong>: chỉnh định làm quá trình dao động, và dao động đó có thể vượt xa dải bình
thường. ⚠⚠ <strong>Bảo vệ quá nhiệt phải ĐỘC LẬP với vòng điều khiển</strong> — một rơ-le nhiệt hoặc bộ bảo
vệ riêng cắt nguồn gia nhiệt, không đi qua PLC và không đi qua bộ điều khiển đang chỉnh. Lý do:
thứ bạn đang chỉnh chính là thứ có thể sai. Đây là nguyên tắc chung của IEC 60204-1 và của
Chương 48 — <strong>bảo vệ không được nằm trong cái nó bảo vệ</strong>.</li>
<li>Có cách <strong>ghi và xem đồ thị</strong> PV theo thời gian. ⭐ Không có đồ thị thì bạn đang chỉnh mù —
dao động chậm như ở mục 35.1 <strong>không nhìn thấy được</strong> trên màn hình thời gian thực.</li>
</ul>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Dấu hiệu xong</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đặt <code>Ki = 0</code>, <code>Kd = 0</code>. Chỉ còn P</td>
<td>—</td>
</tr>
<tr>
<td>2</td>
<td>Tăng <code>Kp</code> dần cho tới khi PV bắt đầu <strong>dao động nhẹ</strong> quanh SP</td>
<td>Thấy dao động rõ</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Giảm <code>Kp</code> xuống khoảng một nửa</strong> giá trị vừa tìm</td>
<td>Hết dao động, còn sai lệch tĩnh</td>
</tr>
<tr>
<td>4</td>
<td>Tăng <code>Ki</code> dần cho tới khi sai lệch tĩnh <strong>bị xoá trong thời gian chấp nhận được</strong></td>
<td>PV về đúng SP</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Nếu vọt lố quá nhiều: <strong>giảm <code>Ki</code></strong>, đừng vội thêm D</td>
<td>Vọt lố trong mức chấp nhận</td>
</tr>
<tr>
<td>6</td>
<td>Chỉ khi thật cần và tín hiệu sạch: tăng <code>Kd</code> từ 0, rất nhẹ</td>
<td>Đáp ứng nhanh hơn, không thêm nhiễu</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Thử nhiễu tải thật</strong> — mở cửa buồng, thêm keo lạnh, đổi mã hàng</td>
<td>Vòng phục hồi hợp lý</td>
</tr>
<tr>
<td>8</td>
<td>Ghi lại bộ hệ số <strong>và điều kiện thử</strong> vào tài liệu máy</td>
<td>Có hồ sơ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 7 là bước hay bị bỏ và quan trọng nhất.</strong>
Chỉnh trong điều kiện tĩnh chỉ chứng minh vòng ổn định khi không có gì xảy ra. Máy thật luôn có
nhiễu tải — và một vòng chỉnh &quot;đẹp&quot; ở trạng thái tĩnh có thể dao động dữ dội khi có nhiễu.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Auto-tune có dùng được không?</strong> Có, và nó thường cho điểm khởi đầu tốt. Nhưng ⚠ nó chỉ chỉnh
theo điều kiện <strong>tại thời điểm chạy auto-tune</strong>. Chạy auto-tune trên máy nguội, không tải, rồi đem
vào sản xuất với tải thật là cách rất phổ biến để có một vòng điều khiển hoạt động kém.</p>
</blockquote>
<hr>
<h2 id="3511-trên-máy-mu-dp-01">35.11 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng</th>
<th>Cách làm</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiệt độ keo</strong></td>
<td>⭐ <strong>Bộ điều khiển rời</strong>, PLC giám sát qua RS-485</td>
<td>Mục 35.9 — một vòng, quan trọng, người vận hành cần chỉnh được, giữ nhiệt khi PLC dừng</td>
</tr>
<tr>
<td><strong>Áp keo</strong></td>
<td>⭐ <strong>Vòng hở</strong> — <code>AO_GluePressSet</code> đặt van điều áp</td>
<td>Van điều áp điện tử <strong>đã có vòng kín bên trong nó</strong>. Thêm PID ở PLC là chồng hai vòng — mục 35.12, Bẫy 8</td>
</tr>
<tr>
<td><strong>Tốc độ chuyền</strong></td>
<td><strong>Vòng hở</strong> — <code>AO_ConvSpeed</code> tới biến tần</td>
<td>Biến tần tự lo phần điều khiển tốc độ (Chương 36)</td>
</tr>
<tr>
<td><strong>Công suất đèn UV</strong></td>
<td><strong>Vòng hở</strong>, có giám sát</td>
<td>Đặt công suất theo công thức; <code>AI_UvIntensity</code> dùng để <strong>phát hiện suy giảm</strong>, không để điều chỉnh</td>
</tr>
<tr>
<td><strong>Vị trí gantry</strong></td>
<td>⚠ <strong>Không dùng PID tự viết</strong></td>
<td>Bộ điều khiển servo đã có vòng vị trí riêng (Chương 37)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nhận xét đáng chú ý: DP-01 gần như không có vòng PID nào do PLC chạy.</strong></p>
<p>Đó không phải thiếu sót — đó là kết quả của việc <strong>mỗi thiết bị đã tự lo phần điều khiển liên tục
của nó</strong>: biến tần lo tốc độ, servo drive lo vị trí, van điều áp lo áp, bộ điều khiển nhiệt lo nhiệt
độ. PLC lo <strong>trình tự và phối hợp</strong>.</p>
<p>Đây là kiến trúc rất phổ biến ở máy lắp ráp, và nó đúng với vai trò của PLC nêu ở Chương 2: PLC
mạnh về <strong>logic rời rạc và trình tự</strong>, không phải về điều khiển liên tục.</p>
<p>⚠ Nhưng nó <strong>không</strong> có nghĩa là bạn không cần hiểu PID. Bạn cần hiểu để: chỉnh định các bộ điều
khiển rời, đọc hiểu chúng đang làm gì, chẩn đoán khi chúng hoạt động kém, và ⭐ <strong>nhận ra khi nào
mình đang vô tình chồng hai vòng lên nhau</strong>.</p>
</blockquote>
<h3>Câu hỏi <code>AI_UvIntensity</code> — vì sao không đóng vòng</h3>
<p>Cường độ UV đo được có thể dùng để <strong>tự động tăng công suất đèn khi nó suy giảm</strong>. Nghe hợp lý. Nhưng:</p>
<blockquote>
<p>⚠⚠ <strong>Đóng vòng ở đây sẽ GIẤU MẤT sự suy giảm.</strong>
Đèn yếu dần, vòng điều khiển tự tăng công suất bù vào, cường độ giữ nguyên — và <strong>không ai biết đèn
sắp hết tuổi thọ</strong> cho tới khi công suất chạm 100 % và không bù được nữa. Khi đó bạn không còn thời
gian chuẩn bị.</p>
<p>Cách đúng: <strong>giữ vòng hở, và giám sát cả hai con số</strong> — công suất đặt <em>và</em> cường độ đo được. Tỉ số
giữa chúng chính là chỉ số sức khoẻ của đèn, và nó cho cảnh báo sớm (Chương 12, mục 12.5;
Chương 48, mục 48.6).</p>
</blockquote>
<p>Đây là ví dụ rất rõ của một nguyên tắc chung: <strong>tự động bù một suy giảm có thể xoá mất tín hiệu cảnh
báo về chính suy giảm đó.</strong></p>
<hr>
<h2 id="3512-by-thưng-gp">35.12 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng PID khi on/off là đủ</h3>
<p><strong>Hiện tượng:</strong> thêm ba hệ số phải chỉnh, thêm một thứ có thể hỏng, mà kết quả không tốt hơn đáng kể.
Vài năm sau không ai chỉnh lại được.
<strong>Cách sửa:</strong> bảng quyết định ở mục 35.3. Hỏi trước: <strong>dao động trong vùng chết có chấp nhận được
không?</strong></p>
<h3>🔍 BẪY 2 — Gọi PID ở chương trình chính</h3>
<p><strong>Hiện tượng:</strong> vòng chỉnh tốt hôm nay <strong>dao động sau khi ai đó thêm chức năng</strong> — vì <code>Δt</code> đổi.
<strong>Cách sửa:</strong> gọi trong tác vụ chu kỳ cố định, hoặc theo xung định kỳ, và truyền <code>Δt</code> đúng (mục 35.7).</p>
<h3>🔍 BẪY 3 — Chạy vòng nhanh hơn tốc độ cập nhật cảm biến</h3>
<p><strong>Hiện tượng:</strong> phần I tác động mạnh gấp nhiều lần dự kiến; phần D sinh xung nhiễu. Vòng dao động
chậm, khó thấy trên màn hình thời gian thực.
<strong>Cách sửa:</strong> chu kỳ vòng ≥ tốc độ cập nhật phép đo (mục 35.7, Chương 33 mục 33.11).</p>
<h3>🔍 BẪY 4 — Không chống bão hoà tích phân</h3>
<p><strong>Hiện tượng:</strong> ⭐ rất đặc trưng — <strong>vọt lố lớn sau mỗi lần khởi động từ nguội</strong>, hoặc sau mỗi lần cơ
cấu bị chặn, trong khi chạy ổn định thì tốt.
<strong>Cách sửa:</strong> ngừng cộng dồn khi ngõ ra bão hoà, <strong>và cho phép cộng ngược</strong> (mục 35.5). Hoặc dùng
khối PID sẵn có.</p>
<h3>🔍 BẪY 5 — Thêm D cho tín hiệu nhiễu</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>giật liên tục</strong>; cơ cấu chấp hành làm việc nhiều mà quá trình không tốt hơn.
<strong>Cách sửa:</strong> bắt đầu với <code>Kd = 0</code>; phần lớn vòng chạy tốt với PI (mục 35.6).</p>
<h3>🔍 BẪY 6 — Không chuyển chế độ êm</h3>
<p><strong>Hiện tượng:</strong> ngõ ra <strong>nhảy đột ngột</strong> khi chuyển Manual → Auto; cơ cấu bị sốc.
<strong>Cách sửa:</strong> nạp phần tích phân bằng ngõ ra hiện tại trước khi vào Auto (mục 35.8).</p>
<h3>🔍 BẪY 7 — Chỉnh định không có đồ thị</h3>
<p><strong>Hiện tượng:</strong> vòng &quot;trông ổn&quot; trên màn hình nhưng dao động chậm với chu kỳ vài phút — đúng cỗ máy ở
mục 35.1.
<strong>Cách sửa:</strong> ⭐ ghi và xem đồ thị PV theo thời gian. Không có đồ thị thì đang chỉnh mù (mục 35.10).</p>
<h3>🔍 BẪY 8 — Chồng hai vòng điều khiển lên nhau</h3>
<p>Viết PID trên PLC để điều khiển một thiết bị <strong>đã có vòng kín bên trong</strong> — van điều áp điện tử, biến
tần ở chế độ điều khiển tốc độ, bộ điều khiển nhiệt rời.</p>
<p><strong>Hiện tượng:</strong> hai vòng &quot;đánh nhau&quot;; hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải
thiện được.
<strong>Cách sửa:</strong> ⭐ <strong>biết thiết bị của mình đã tự điều khiển tới đâu.</strong> Nếu nó đã đóng vòng, PLC chỉ nên
<strong>đặt điểm đặt</strong> và giám sát (mục 35.11).</p>
<h3>🔍 BẪY 9 — Auto-tune ở điều kiện không đại diện</h3>
<p><strong>Hiện tượng:</strong> vòng hoạt động kém trong sản xuất dù auto-tune báo thành công.
<strong>Cách sửa:</strong> chạy auto-tune ở điều kiện <strong>gần với sản xuất thật</strong> nhất có thể; sau đó vẫn phải thử
nhiễu tải (bước 7, mục 35.10).</p>
<h3>🔍 BẪY 10 — Đóng vòng lên một đại lượng đang dùng để chẩn đoán</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hệ tự bù suy giảm, và <strong>cảnh báo sớm biến mất</strong> — bạn chỉ biết khi đã hết dư địa
bù.
<strong>Cách sửa:</strong> giữ vòng hở và <strong>giám sát cả lệnh lẫn kết quả</strong>; tỉ số giữa chúng là chỉ số sức khoẻ
(mục 35.11).</p>
<h3>🔍 BẪY 11 — Giao vòng cho bộ điều khiển rời rồi quên giám sát</h3>
<p><strong>Hiện tượng:</strong> mất truyền thông với bộ điều khiển; nó vẫn giữ nhiệt nhưng <strong>PLC không còn biết nhiệt
độ</strong>, và máy chạy tiếp trong trạng thái mù.
<strong>Cách sửa:</strong> xử lý mất truyền thông tường minh, và đưa vào điều kiện cho phép chạy (mục 35.9).</p>
<hr>
<h2 id="3513-bng-cht">35.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Kiểm gì TRƯỚC khi chỉnh định</td>
<td><strong>Chiều tác động</strong> (thuận/nghịch) và <strong>đơn vị khâu tích phân</strong></td>
</tr>
<tr>
<td>⭐ Đặt sai chiều tác động → triệu chứng</td>
<td>Ngõ ra <strong>bám chặt 0 % hoặc 100 %</strong>, chỉnh <code>Kp</code> không đổi gì</td>
</tr>
<tr>
<td>⚠ Vì sao không chép tham số PID giữa hai máy</td>
<td><strong>phút/lần lặp</strong> và <strong>lần lặp/phút</strong> là <strong>nghịch đảo nhau</strong></td>
</tr>
<tr>
<td>Ba đại lượng của vòng điều khiển</td>
<td><strong>SP</strong> điểm đặt · <strong>PV</strong> giá trị đo · <strong>CV</strong> ngõ ra</td>
</tr>
<tr>
<td>Hỏi trước khi viết PID</td>
<td>⭐ <strong>On/off có đủ không?</strong></td>
</tr>
<tr>
<td>On/off đủ khi</td>
<td>Dao động trong vùng chết chấp nhận được · cơ cấu hai trạng thái · ⭐ <strong>đội bảo trì không chỉnh được PID</strong></td>
</tr>
<tr>
<td>P thuần luôn để lại gì</td>
<td>⭐ <strong>Sai lệch tĩnh</strong> — hệ quả toán học, không phải lỗi chỉnh định</td>
</tr>
<tr>
<td>Xoá sai lệch tĩnh bằng</td>
<td><strong>I</strong> — nó là bộ nhớ của vòng điều khiển</td>
</tr>
<tr>
<td>Cái giá của I</td>
<td>⚠⚠ <strong>Bão hoà tích phân</strong></td>
</tr>
<tr>
<td>Triệu chứng bão hoà</td>
<td>⭐ <strong>Vọt lố sau mỗi lần khởi động từ xa điểm đặt</strong></td>
</tr>
<tr>
<td>Chống bão hoà</td>
<td>Ngừng cộng dồn khi bão hoà, <strong>và cho phép cộng ngược</strong></td>
</tr>
<tr>
<td>Bắt đầu với <code>Kd</code> bằng</td>
<td>⭐ <strong>0</strong> — phần lớn vòng chạy tốt với PI</td>
</tr>
<tr>
<td>D gặp vấn đề với</td>
<td><strong>Nhiễu</strong> — nó khuếch đại thay đổi nhanh</td>
</tr>
<tr>
<td>Gọi PID ở đâu</td>
<td><strong>Tác vụ chu kỳ cố định</strong>, không ở chương trình chính</td>
</tr>
<tr>
<td>Chu kỳ vòng so với cảm biến</td>
<td>⭐ <strong>≥ tốc độ cập nhật phép đo</strong></td>
</tr>
<tr>
<td>Manual → Auto</td>
<td><strong>Nạp phần tích phân bằng ngõ ra hiện tại</strong></td>
</tr>
<tr>
<td>Đổi điểm đặt lớn</td>
<td>Dùng <strong>đoạn dốc</strong>, không nhảy bậc</td>
</tr>
<tr>
<td>Bộ điều khiển rời hợp khi</td>
<td>Ít vòng · quan trọng · đội bảo trì cần chỉnh · cần chạy độc lập với PLC</td>
</tr>
<tr>
<td>Dù dùng bộ rời, PLC vẫn phải</td>
<td>⚠ <strong>Giám sát</strong> — mất truyền thông là trạng thái phải xử lý</td>
</tr>
<tr>
<td>Chỉnh định — bước hay bị bỏ nhất</td>
<td>⭐ <strong>Thử nhiễu tải thật</strong></td>
</tr>
<tr>
<td>Chỉnh định không có gì thì mù</td>
<td><strong>Đồ thị PV theo thời gian</strong></td>
</tr>
<tr>
<td>⚠ Đừng đóng vòng lên</td>
<td>Đại lượng đang dùng để <strong>chẩn đoán suy giảm</strong></td>
</tr>
<tr>
<td>⚠ Đừng chồng vòng lên</td>
<td>Thiết bị <strong>đã có vòng kín bên trong</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3514-t-kim">35.14 Tự kiểm</h2>
<ol>
<li>Phân biệt vòng hở với vòng kín. Nêu một ví dụ mỗi loại trên DP-01.</li>
<li>⭐ Chứng minh bằng lập luận rằng bộ điều khiển <strong>P thuần</strong> luôn dừng ở sai lệch khác 0. Vì sao tăng
<code>Kp</code> không xoá được nó?</li>
<li>Thành phần <strong>I</strong> xoá sai lệch tĩnh bằng cách nào? Vì sao nói nó là &quot;bộ nhớ của vòng điều khiển&quot;?</li>
<li>⭐ Mô tả <strong>bão hoà tích phân</strong> bằng một kịch bản cụ thể. Triệu chứng đặc trưng của nó là gì?</li>
<li>Viết điều kiện chống bão hoà. Vì sao chỉ &quot;ngừng cộng dồn khi bão hoà&quot; là <strong>chưa đủ</strong>?</li>
<li>Nêu bốn lý do <code>Kd</code> thường bằng 0 trong thực tế. Lý do nào là chính?</li>
<li>⭐ Module nhiệt độ cập nhật 500 ms, vòng PID chạy 100 ms. Nêu <strong>hai</strong> hậu quả cụ thể.</li>
<li>Vì sao không được gọi khối PID ở chương trình chính? Điều gì làm vòng đã chỉnh tốt bỗng dao động
sau vài tháng?</li>
<li><strong>Chuyển chế độ êm</strong> là gì, và thực hiện thế nào?</li>
<li>Nêu bốn tiêu chí chọn giữa <strong>bộ điều khiển rời</strong> và <strong>PID trên PLC</strong>. Với DP-01, chọn cái nào và
vì sao?</li>
<li>Dù đã giao vòng nhiệt cho bộ điều khiển rời, PLC vẫn phải làm gì? Mất truyền thông thì sao?</li>
<li>⭐ Vì sao <strong>không</strong> nên đóng vòng điều khiển công suất đèn UV theo cường độ đo được? Nêu nguyên
tắc tổng quát đằng sau.</li>
<li>Trong quy trình chỉnh định, bước nào hay bị bỏ nhất và vì sao nó quan trọng?</li>
<li>⭐ DP-01 gần như không có vòng PID nào do PLC chạy. Vì sao đó <strong>không</strong> phải thiếu sót? Và vì sao
bạn vẫn cần hiểu PID?</li>
</ol>
<blockquote>
<p>Câu 2, 4, 7, 12 và 14 là năm câu phân loại. Câu 12 là tinh thần của cả chương: <strong>tự động bù một suy
giảm có thể xoá mất tín hiệu cảnh báo về chính suy giảm đó.</strong></p>
</blockquote>
<p>⚠⚠ <strong>Bổ sung.</strong> Bộ gia nhiệt keo được đặt nhầm thành <strong>tác động thuận</strong>. Mô tả điều gì xảy ra và
vì sao đó là <strong>phản hồi dương</strong>. Triệu chứng nào cho phép nhận ra ngay mà không cần chỉnh định?</p>
<p>⚠ <strong>Bổ sung.</strong> Vì sao <code>2 phút/lần lặp</code> và <code>2 lần lặp/phút</code> cho hai hành vi rất khác nhau? Điều đó
nói gì về việc chép tham số PID từ máy khác?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 36 — <strong>Động cơ &amp; biến tần</strong>. Bạn đã biết điều khiển đại lượng liên tục. Chương sau về cơ cấu
chấp hành liên tục phổ biến nhất trên máy: động cơ ba pha và biến tần — và về việc biến tần đã tự lo
những gì, để bạn không chồng thêm một vòng nữa lên nó.</p>
<h3>Nguồn tham khảo chương 35</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng và cách tổ
chức tác vụ chu kỳ. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu bảo vệ thiết bị và
mạch — nền cho nguyên tắc <strong>bảo vệ quá nhiệt phải độc lập với vòng điều khiển</strong> (mục 35.10).</li>
<li>Tài liệu <strong>khối PID</strong> của hệ đang dùng — dùng cho: dạng công thức cụ thể (khác nhau giữa các hãng),
cách khai báo hệ số, cơ chế chống bão hoà và chuyển chế độ êm dựng sẵn, và tuỳ chọn cho D tác động
lên PV.</li>
<li>Tài liệu <strong>bộ điều khiển nhiệt độ rời</strong> — dùng cho auto-tune, bản đồ thanh ghi Modbus (Chương 39),
và mã lỗi của thiết bị.</li>
<li>Bảng I/O, bảng công thức và bảng số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ <strong>Cảnh báo về hệ số PID.</strong> Dạng công thức PID <strong>khác nhau giữa các hãng</strong>: có hệ dùng dạng chuẩn
với <code>Kp</code>, <code>Ti</code>, <code>Td</code> (thời gian tích phân và vi phân, đơn vị thời gian); có hệ dùng dạng song song
với <code>Kp</code>, <code>Ki</code>, <code>Kd</code> (hệ số thuần). ⚠ <strong>Hệ số của hệ này không dùng được cho hệ kia</strong> — chép sang
sẽ cho hành vi hoàn toàn khác. Đọc tài liệu để biết khối của bạn dùng dạng nào trước khi chỉnh.</p>
<p>⚡ Quy trình chỉnh định ở mục 35.10 là <strong>quy trình thực dụng của nghề</strong>, không phải phương pháp
chuẩn hoá. Nó đủ cho phần lớn vòng nhiệt độ và áp suất trên máy tự động hoá. Với quá trình khó — có
trễ vận chuyển lớn, phi tuyến mạnh, hoặc nhiều vòng ảnh hưởng nhau — cần phương pháp bài bản hơn và
thường cần người chuyên về điều khiển quá trình.</p>
</blockquote>
<!-- SECTION: ch36_dong_co_va_bien_tan -->
<hr>
<h1 id="chương-36-đng-cơ-bin-tn">Chương 36 — Động cơ &amp; biến tần</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="361-bài-toán-chuyn-chy-chm-dn-không-ai-bit">36.1 Bài toán: chuyền chạy chậm dần, không ai biết</h2>
<p>Chuyền của DP-01 chạy bằng động cơ ba pha qua biến tần. PLC đặt tốc độ 70 % bằng tín hiệu analog
<code>AO_ConvSpeed</code> (Chương 32).</p>
<p>Ba tháng sau, chu kỳ máy dài ra khoảng 8 %. Sản lượng giảm nhẹ, nhưng đủ để lệch kế hoạch.</p>
<p>Đi tìm nguyên nhân: người ta kiểm chương trình, kiểm cảm biến, kiểm khí nén. Mọi thứ bình thường.</p>
<p>Cuối cùng phát hiện: <strong>biến tần đang giới hạn dòng</strong>. Băng tải bị kẹt nhẹ do bụi keo tích tụ ở con
lăn, mô-men cần tăng, và biến tần tự giảm tốc để không quá dòng — đúng như nó được thiết kế.</p>
<p>Biến tần <strong>biết</strong> điều này. Nó có bit trạng thái báo đang giới hạn dòng, có giá trị dòng thực tế, có
tốc độ thực tế. Nhưng PLC chỉ nối với nó bằng <strong>một sợi dây analog một chiều</strong> — ra lệnh mà không đọc
lại gì.</p>
<p>Chương này về động cơ và biến tần từ góc nhìn người lập trình PLC. Và câu hỏi trung tâm không phải
&quot;đặt tốc độ thế nào&quot;, mà <strong>&quot;làm sao biết nó có chạy đúng không&quot;</strong>.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTAwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUwMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDM2LjEg4oCUIEJhIHRow6FuZyB0csO0aSBk4bqhdCwgdsOgIHbDrCBzYW8ga2jDtG5nIGFpIHRo4bqleTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Dw7luZyBt4buZdCBj4buXIG3DoXksIGPDuW5nIG3hu5l0IHF1w6NuZyB0aOG7nWkgZ2lhbi4gQmEgxJHhuqFpIGzGsOG7o25nIGTGsOG7m2kgxJHDonkgxJHhu4F1IEPDkyBT4bq0TiB0cm9uZyBiaeG6v24gdOG6p247IFBMQyBjaOG7iSBuaMOsbiDEkcaw4bujYyDEkcaw4budbmcgdHLDqm4gY8O5bmcuPC90ZXh0Pg0KPHJlY3QgeD0nMTk2JyB5PSc5Micgd2lkdGg9JzYzMicgaGVpZ2h0PSc1NCcgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxJy8+DQo8dGV4dCB4PScyNCcgeT0nMTEwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkzhu4duaCDEkeG6t3QgdOG7kWMgxJHhu5k8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMTI1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5BT19Db252U3BlZWQg4oCUIFBMQyBnaGkgcmE8L3RleHQ+DQo8cG9seWxpbmUgcG9pbnRzPScxOTYuMCwxMDkuNSAyMDYuMCwxMDkuNSAyMTYuMSwxMDkuNSAyMjYuMSwxMDkuNSAyMzYuMSwxMDkuNSAyNDYuMiwxMDkuNSAyNTYuMiwxMDkuNSAyNjYuMiwxMDkuNSAyNzYuMywxMDkuNSAyODYuMywxMDkuNSAyOTYuMywxMDkuNSAzMDYuMywxMDkuNSAzMTYuNCwxMDkuNSAzMjYuNCwxMDkuNSAzMzYuNCwxMDkuNSAzNDYuNSwxMDkuNSAzNTYuNSwxMDkuNSAzNjYuNSwxMDkuNSAzNzYuNiwxMDkuNSAzODYuNiwxMDkuNSAzOTYuNiwxMDkuNSA0MDYuNywxMDkuNSA0MTYuNywxMDkuNSA0MjYuNywxMDkuNSA0MzYuOCwxMDkuNSA0NDYuOCwxMDkuNSA0NTYuOCwxMDkuNSA0NjYuOSwxMDkuNSA0NzYuOSwxMDkuNSA0ODYuOSwxMDkuNSA0OTcuMCwxMDkuNSA1MDcuMCwxMDkuNSA1MTcuMCwxMDkuNSA1MjcuMCwxMDkuNSA1MzcuMSwxMDkuNSA1NDcuMSwxMDkuNSA1NTcuMSwxMDkuNSA1NjcuMiwxMDkuNSA1NzcuMiwxMDkuNSA1ODcuMiwxMDkuNSA1OTcuMywxMDkuNSA2MDcuMywxMDkuNSA2MTcuMywxMDkuNSA2MjcuNCwxMDkuNSA2MzcuNCwxMDkuNSA2NDcuNCwxMDkuNSA2NTcuNSwxMDkuNSA2NjcuNSwxMDkuNSA2NzcuNSwxMDkuNSA2ODcuNiwxMDkuNSA2OTcuNiwxMDkuNSA3MDcuNiwxMDkuNSA3MTcuNywxMDkuNSA3MjcuNywxMDkuNSA3MzcuNywxMDkuNSA3NDcuNywxMDkuNSA3NTcuOCwxMDkuNSA3NjcuOCwxMDkuNSA3NzcuOCwxMDkuNSA3ODcuOSwxMDkuNSA3OTcuOSwxMDkuNSA4MDcuOSwxMDkuNSA4MTguMCwxMDkuNSA4MjguMCwxMDkuNScgZmlsbD0nbm9uZScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nODIwJyB5PScxMDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nZW5kJz43MCAlPC90ZXh0Pg0KPHRleHQgeD0nNTEyJyB5PScxMjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlBMQyBnaGkgNzAgJSB2w6Aga2jDtG5nIGJhbyBnaeG7nSDEkeG7lWkg4oCUIG5ow6xuIHThu6sgUExDIHRow6wgbeG7jWkgdGjhu6kgduG6q24gYsOsbmggdGjGsOG7nW5nPC90ZXh0Pg0KPHJlY3QgeD0nMTk2JyB5PScxNjInIHdpZHRoPSc2MzInIGhlaWdodD0nNjAnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMScvPg0KPHRleHQgeD0nMjQnIHk9JzE4MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5U4buRYyDEkeG7mSB0aOG7sWMgY+G7p2EgxJHhu5luZyBjxqE8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMTk1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5iaeG6v24gdOG6p24gxJFvIMSRxrDhu6NjLCBQTEMga2jDtG5nIMSR4buNYzwvdGV4dD4NCjxsaW5lIHgxPScxOTYnIHkxPScxODAnIHgyPSc4MjgnIHkyPScxODAnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjQnIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPHRleHQgeD0nODM0JyB5PScxODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0I4ODYwQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buRYyA3MCAlPC90ZXh0Pg0KPHBvbHlsaW5lIHBvaW50cz0nMTk2LjAsMTgwLjIgMjA2LjAsMTgwLjIgMjE2LjEsMTgwLjIgMjI2LjEsMTgwLjIgMjM2LjEsMTgwLjIgMjQ2LjIsMTgwLjMgMjU2LjIsMTgwLjMgMjY2LjIsMTgwLjQgMjc2LjMsMTgwLjUgMjg2LjMsMTgwLjYgMjk2LjMsMTgwLjcgMzA2LjMsMTgwLjggMzE2LjQsMTgwLjkgMzI2LjQsMTgxLjAgMzM2LjQsMTgxLjIgMzQ2LjUsMTgxLjMgMzU2LjUsMTgxLjUgMzY2LjUsMTgxLjcgMzc2LjYsMTgxLjkgMzg2LjYsMTgyLjEgMzk2LjYsMTgyLjMgNDA2LjcsMTgyLjUgNDE2LjcsMTgyLjcgNDI2LjcsMTgzLjAgNDM2LjgsMTgzLjIgNDQ2LjgsMTgzLjUgNDU2LjgsMTgzLjcgNDY2LjksMTg0LjAgNDc2LjksMTg0LjMgNDg2LjksMTg0LjYgNDk3LjAsMTg0LjkgNTA3LjAsMTg1LjIgNTE3LjAsMTg1LjYgNTI3LjAsMTg1LjkgNTM3LjEsMTg2LjMgNTQ3LjEsMTg2LjYgNTU3LjEsMTg3LjAgNTY3LjIsMTg3LjQgNTc3LjIsMTg3LjggNTg3LjIsMTg4LjIgNTk3LjMsMTg4LjYgNjA3LjMsMTg5LjAgNjE3LjMsMTg5LjUgNjI3LjQsMTg5LjkgNjM3LjQsMTkwLjQgNjQ3LjQsMTkwLjkgNjU3LjUsMTkxLjMgNjY3LjUsMTkxLjggNjc3LjUsMTkyLjMgNjg3LjYsMTkyLjggNjk3LjYsMTkzLjQgNzA3LjYsMTkzLjkgNzE3LjcsMTk0LjUgNzI3LjcsMTk1LjAgNzM3LjcsMTk1LjYgNzQ3LjcsMTk2LjEgNzU3LjgsMTk2LjcgNzY3LjgsMTk3LjMgNzc3LjgsMTk3LjkgNzg3LjksMTk4LjYgNzk3LjksMTk5LjIgODA3LjksMTk5LjggODE4LjAsMjAwLjUgODI4LjAsMjAxLjEnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzgyMCcgeT0nMjE4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J2VuZCc+NjQgJTwvdGV4dD4NCjxyZWN0IHg9JzE5NicgeT0nMjM4JyB3aWR0aD0nNjMyJyBoZWlnaHQ9JzYwJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEnLz4NCjx0ZXh0IHg9JzI0JyB5PScyNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+RMOybmcgxJHhu5luZyBjxqEgKCUgScSRbSk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5iaeG6v24gdOG6p24gxJFvIMSRxrDhu6NjLCBQTEMga2jDtG5nIMSR4buNYzwvdGV4dD4NCjxsaW5lIHgxPScxOTYnIHkxPScyODInIHgyPSc4MjgnIHkyPScyODInIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjQnIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPHRleHQgeD0nODM0JyB5PScyODYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0I4ODYwQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buRYyA1NSAlPC90ZXh0Pg0KPHBvbHlsaW5lIHBvaW50cz0nMTk2LjAsMjgyLjMgMjA2LjAsMjgyLjMgMjE2LjEsMjgyLjMgMjI2LjEsMjgyLjIgMjM2LjEsMjgyLjIgMjQ2LjIsMjgyLjEgMjU2LjIsMjgyLjAgMjY2LjIsMjgxLjkgMjc2LjMsMjgxLjggMjg2LjMsMjgxLjcgMjk2LjMsMjgxLjYgMzA2LjMsMjgxLjQgMzE2LjQsMjgxLjIgMzI2LjQsMjgxLjEgMzM2LjQsMjgwLjkgMzQ2LjUsMjgwLjcgMzU2LjUsMjgwLjQgMzY2LjUsMjgwLjIgMzc2LjYsMjc5LjkgMzg2LjYsMjc5LjcgMzk2LjYsMjc5LjQgNDA2LjcsMjc5LjEgNDE2LjcsMjc4LjggNDI2LjcsMjc4LjUgNDM2LjgsMjc4LjEgNDQ2LjgsMjc3LjggNDU2LjgsMjc3LjQgNDY2LjksMjc3LjAgNDc2LjksMjc2LjYgNDg2LjksMjc2LjIgNDk3LjAsMjc1LjggNTA3LjAsMjc1LjQgNTE3LjAsMjc0LjkgNTI3LjAsMjc0LjQgNTM3LjEsMjc0LjAgNTQ3LjEsMjczLjUgNTU3LjEsMjczLjAgNTY3LjIsMjcyLjQgNTc3LjIsMjcxLjkgNTg3LjIsMjcxLjMgNTk3LjMsMjcwLjggNjA3LjMsMjcwLjIgNjE3LjMsMjY5LjYgNjI3LjQsMjY5LjAgNjM3LjQsMjY4LjMgNjQ3LjQsMjY3LjcgNjU3LjUsMjY3LjEgNjY3LjUsMjY2LjQgNjc3LjUsMjY1LjcgNjg3LjYsMjY1LjAgNjk3LjYsMjY0LjMgNzA3LjYsMjYzLjYgNzE3LjcsMjYyLjggNzI3LjcsMjYyLjEgNzM3LjcsMjYxLjMgNzQ3LjcsMjYwLjUgNzU3LjgsMjU5LjcgNzY3LjgsMjU4LjkgNzc3LjgsMjU4LjEgNzg3LjksMjU3LjIgNzk3LjksMjU2LjQgODA3LjksMjU1LjUgODE4LjAsMjU0LjYgODI4LjAsMjUzLjcnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzgyMCcgeT0nMjQ0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J2VuZCc+OTIgJTwvdGV4dD4NCjxyZWN0IHg9JzE5NicgeT0nMzE0JyB3aWR0aD0nNjMyJyBoZWlnaHQ9JzI2JyByeD0nMycgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEnLz4NCjx0ZXh0IHg9JzI0JyB5PSczMjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Qml0ICLEkWFuZyBnaeG7m2kgaOG6oW4gZMOybmciPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzM0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Ymnhur9uIHThuqduIGLhuq10IGPhu50gbsOgeSwgUExDIGtow7RuZyDEkeG7jWM8L3RleHQ+DQo8cmVjdCB4PSc1MjQuNicgeT0nMzE4JyB3aWR0aD0nMjUuMycgaGVpZ2h0PScxOCcgZmlsbD0nI0IwM0EyRScgb3BhY2l0eT0nMC44NScvPg0KPHJlY3QgeD0nNTg3LjgnIHk9JzMxOCcgd2lkdGg9JzMxLjYnIGhlaWdodD0nMTgnIGZpbGw9JyNCMDNBMkUnIG9wYWNpdHk9JzAuODUnLz4NCjxyZWN0IHg9JzY0NC43JyB5PSczMTgnIHdpZHRoPSc0NC4yJyBoZWlnaHQ9JzE4JyBmaWxsPScjQjAzQTJFJyBvcGFjaXR5PScwLjg1Jy8+DQo8cmVjdCB4PSc3MTQuMicgeT0nMzE4JyB3aWR0aD0nMTEzLjgnIGhlaWdodD0nMTgnIGZpbGw9JyNCMDNBMkUnIG9wYWNpdHk9JzAuODUnLz4NCjx0ZXh0IHg9JzgzNCcgeT0nMzMxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+YuG6rXQ8L3RleHQ+DQo8bGluZSB4MT0nMTk2JyB5MT0nMzQ2JyB4Mj0nODI4JyB5Mj0nMzQ2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8bGluZSB4MT0nMTk2JyB5MT0nMzQ2JyB4Mj0nMTk2JyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PScxOTYnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5uZ2hp4buHbSB0aHU8L3RleHQ+DQo8bGluZSB4MT0nNDA0JyB5MT0nMzQ2JyB4Mj0nNDA0JyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MDQnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+dGjDoW5nIDE8L3RleHQ+DQo8bGluZSB4MT0nNjEzJyB5MT0nMzQ2JyB4Mj0nNjEzJyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc2MTMnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+dGjDoW5nIDI8L3RleHQ+DQo8bGluZSB4MT0nODI4JyB5MT0nMzQ2JyB4Mj0nODI4JyB5Mj0nMzUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc4MjgnIHk9JzM2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+dGjDoW5nIDM8L3RleHQ+DQo8dGV4dCB4PSc1MTInIHk9JzM4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J21pZGRsZSc+4pqgIFRyaeG7h3UgY2jhu6luZyBkdXkgbmjhuqV0IG3DoCBuaMOgIG3DoXkgbmjDrG4gdGjhuqV5OiBjaHUga+G7syBtw6F5IGTDoGkgdGjDqm0ga2hv4bqjbmcgOCAlPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQwNCcgd2lkdGg9Jzg1MicgaGVpZ2h0PSc4Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjMnLz4NCjx0ZXh0IHg9JzM4JyB5PSc0MjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZDirZAgS2jDtG5nIGPDsyBnw6wgaOG7j25nLCB2w6Aga2jDtG5nIGPDsyBiw6FvIMSR4buZbmcgbsOgbyBu4buVLiBCaeG6v24gdOG6p24gxJFhbmcgbMOgbSDEkMOaTkcgdmnhu4djIGPhu6dhIG7DszogZ2nhuqNtIHThu5FjIMSR4buDIGto4buPaSBxdcOhIGTDsm5nLjwvdGV4dD4NCjx0ZXh0IHg9JzM4JyB5PSc0NTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QIEJhIMSRxrDhu51uZyBkxrDhu5tpIGPDuW5nIG7hurFtIHPhurVuIHRyb25nIGJp4bq/biB04bqnbiBzdeG7kXQgYmEgdGjDoW5nLiBUaOG7qSB0aGnhur91IGtow7RuZyBwaOG6o2kgcGjDqXAgxJFvIOKAlCBtw6AgbMOgIMSQxq/hu5xORyDEkOG7jEMgVuG7gC48L3RleHQ+DQo8dGV4dCB4PSczOCcgeT0nNDcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoSBWw6AgxJHGsOG7nW5nICJt4buRYyIgbcOgdSB2w6BuZyBsw6AgdGjhu6kgcGjhuqNpIGdoaSBs4bqhaSBsw7pjIG5naGnhu4dtIHRodToga2jDtG5nIGPDsyBt4buRYyB0aMOsIGPDsyDEkeG7jWMgduG7gSBjxaluZyBraMO0bmcgYmnhur90IMSRw6MgdHLDtGkgYmFvIG5oacOqdS48L3RleHQ+DQo8L3N2Zz4=" alt="Ba tháng trôi dạt mà không ai thấy"></p>
<p><em>Hình 36.1 — Cùng một cỗ máy trong ba tháng. Ba đại lượng dưới đều nằm sẵn trong biến tần; PLC chỉ
nhìn được đại lượng trên cùng, và đại lượng trên cùng thì phẳng.</em></p>
<blockquote>
<p>⭐⭐ <strong>Hình này là toàn bộ chương, gói trong một trang.</strong> ⭐ Hỏng hóc kiểu <em>trôi dạt</em> không có thời
điểm bắt đầu, không có báo động, và ⚠ <strong>không ai nhận ra bằng cách nhìn máy chạy</strong> — vì hôm nay
luôn giống hôm qua. Chỉ có <strong>so với một mốc</strong> mới thấy.</p>
<p>⚡ Hai thứ hình đòi hỏi, và cả hai đều rẻ: <strong>một đường đọc về</strong> (mục 36.5, 36.8) và <strong>một con số
ghi lại lúc nghiệm thu</strong> (mục 36.11 Bẫy 8).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Đừng đọc hình này thành &quot;biến tần hỏng&quot;.</strong> ⭐ Biến tần đang làm đúng chức năng bảo vệ: tải nặng
lên thì nó giảm tốc để khỏi quá dòng — nếu không nó đã nhảy lỗi và dừng chuyền. ⭐⭐ Cái sai nằm ở
<strong>thiết kế đường thông tin</strong>, không nằm ở thiết bị.</p>
</blockquote>
<hr>
<h2 id="362-đng-cơ-ba-pha-đ-dùng">36.2 Động cơ ba pha — đủ dùng</h2>
<p>Động cơ <strong>không đồng bộ ba pha</strong> <em>(three-phase induction motor)</em> là cơ cấu chấp hành quay phổ biến
nhất trong công nghiệp: bền, rẻ, gần như không cần bảo trì.</p>
<p>Bốn thông số trên nhãn động cơ mà bạn cần đọc được:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Nghĩa</th>
<th>Vì sao người lập trình cần</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Công suất</strong> (kW)</td>
<td>Công suất cơ trục</td>
<td>Chọn biến tần — phải đủ hoặc lớn hơn</td>
</tr>
<tr>
<td><strong>Điện áp và cách đấu</strong> (sao / tam giác)</td>
<td>⚠ Đấu sai thì cháy hoặc thiếu lực</td>
<td>Đưa vào tài liệu; kiểm khi chạy thử (Chương 52)</td>
</tr>
<tr>
<td><strong>Dòng định mức</strong> (A)</td>
<td>Dòng ở tải định mức</td>
<td>⭐ Ngưỡng để đặt bảo vệ và để <strong>giám sát tải</strong></td>
</tr>
<tr>
<td><strong>Tốc độ định mức</strong> (vòng/phút)</td>
<td>Tốc độ ở tần số danh định</td>
<td>Tính tỉ số truyền và quy đổi ra tốc độ chuyền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tốc độ động cơ tỉ lệ với tần số cấp vào.</strong> Đó là cơ sở của biến tần: đổi tần số thì đổi tốc độ.
Nhưng ⚠ <strong>mô-men không giữ nguyên trên toàn dải</strong> — xem mục 36.4.</p>
</blockquote>
<hr>
<h2 id="363-dol-hay-bin-tn">36.3 DOL hay biến tần</h2>
<p><strong>Khởi động trực tiếp</strong> <em>(Direct On Line, DOL)</em> qua contactor: đóng contactor, động cơ chạy tốc độ
định mức. Cắt contactor, động cơ dừng theo quán tính.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>DOL qua contactor</strong></th>
<th><strong>Biến tần</strong> <em>(VFD / inverter)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Tốc độ</td>
<td>Một tốc độ duy nhất</td>
<td>⭐ <strong>Đổi được</strong></td>
</tr>
<tr>
<td>Khởi động</td>
<td>⚠ <strong>Dòng khởi động rất lớn</strong> — nhiều lần dòng định mức</td>
<td>⭐ Êm, dòng có kiểm soát</td>
</tr>
<tr>
<td>Dừng</td>
<td>Theo quán tính, hoặc phanh cơ</td>
<td>⭐ Giảm tốc có kiểm soát</td>
</tr>
<tr>
<td>Đảo chiều</td>
<td>Cần hai contactor + khoá lẫn</td>
<td>⭐ Một tham số</td>
</tr>
<tr>
<td>Bảo vệ động cơ</td>
<td>Rơ-le nhiệt riêng</td>
<td>⭐ Tích hợp, nhiều lớp</td>
</tr>
<tr>
<td>⭐ Chẩn đoán</td>
<td>Gần như không có</td>
<td>⭐ <strong>Dòng, tốc độ, mô-men, mã lỗi</strong></td>
</tr>
<tr>
<td>Giá</td>
<td>Rẻ</td>
<td>Cao hơn</td>
</tr>
<tr>
<td>⚠ Nhiễu</td>
<td>Ít</td>
<td><strong>Nguồn nhiễu mạnh</strong> — mục 36.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Chọn DOL khi:</strong> một tốc độ là đủ, khởi động không thường xuyên, tải nhẹ, và ngân sách chặt.
Ví dụ: quạt hút, bơm khí, động cơ chạy liên tục cả ca.</p>
<p><strong>Chọn biến tần khi:</strong> cần đổi tốc độ, cần khởi động/dừng êm, đảo chiều thường xuyên, hoặc ⭐ <strong>cần
chẩn đoán</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Hàng &quot;chẩn đoán&quot; đáng giá hơn người ta tưởng, và nó chính là bài học ở mục 36.1.</strong>
Biến tần đo dòng động cơ liên tục. Dòng là <strong>chỉ số tải cơ khí</strong> — nó tăng khi cơ cấu kẹt, khi vòng
bi mòn, khi băng tải căng quá. Đọc dòng về PLC cho bạn một phép đo sức khoẻ cơ khí <strong>miễn phí</strong>, và
nó phát hiện được thứ mà không cảm biến nào khác trên máy thấy được.</p>
</blockquote>
<hr>
<h2 id="364-bin-tn-đã-t-lo-nhng-gì">36.4 ⚠ Biến tần đã tự lo những gì</h2>
<p>Đây là mục quan trọng nhất về mặt kiến trúc, và nó nối thẳng với Chương 35 mục 35.12 Bẫy 8.</p>
<p>Biến tần hiện đại <strong>không chỉ đổi tần số</strong>. Nó có sẵn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vòng điều khiển tốc độ</strong></td>
<td>Giữ tốc độ ổn định khi tải đổi — ⭐ <strong>đây đã là một vòng kín</strong></td>
</tr>
<tr>
<td><strong>Dốc tăng/giảm tốc</strong> <em>(ramp)</em></td>
<td>Đi từ tốc độ này sang tốc độ kia trong thời gian đặt trước</td>
</tr>
<tr>
<td><strong>Giới hạn dòng</strong></td>
<td>Tự giảm tốc thay vì để quá dòng — ⚠ đúng cỗ máy ở mục 36.1</td>
</tr>
<tr>
<td><strong>Bảo vệ</strong></td>
<td>Quá dòng, quá áp, thấp áp, quá nhiệt, mất pha, quá tải động cơ</td>
</tr>
<tr>
<td><strong>Hãm</strong></td>
<td>Hãm bằng điện trở xả hoặc hãm DC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đừng viết PID trên PLC để điều khiển tốc độ qua biến tần.</strong>
Biến tần <strong>đã có vòng tốc độ bên trong</strong>. Thêm một vòng nữa ở PLC là <strong>chồng hai vòng</strong> — chúng
&quot;đánh nhau&quot;, hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải thiện được (Chương 35,
Bẫy 8).</p>
<p>PLC chỉ nên <strong>đặt điểm đặt tốc độ</strong> và <strong>giám sát kết quả</strong>.</p>
<p>Ngoại lệ hợp lệ: khi bạn điều khiển một đại lượng <strong>khác</strong> tốc độ — ví dụ giữ áp suất bằng cách đổi
tốc độ bơm. Khi đó vòng PID ở PLC điều khiển <strong>áp suất</strong>, và biến tần vẫn lo tốc độ. Hai vòng
<strong>lồng nhau có chủ đích</strong>, không chồng lên nhau.</p>
</blockquote>
<h3>Bốn tham số tối thiểu phải hiểu</h3>
<p>Biến tần có hàng trăm tham số. Bốn cái này quyết định hành vi cơ bản:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Nghĩa</th>
<th>⚠ Đặt sai thì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tần số nhỏ nhất / lớn nhất</strong></td>
<td>Dải tốc độ cho phép</td>
<td>Vượt tốc độ cơ khí chịu được; hoặc quá chậm gây quá nhiệt động cơ</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian tăng tốc</strong> <em>(accel ramp)</em></td>
<td>Bao lâu để đi từ 0 tới tốc độ đặt</td>
<td>Quá ngắn → quá dòng, biến tần báo lỗi; quá dài → chu kỳ máy dài ra</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian giảm tốc</strong> <em>(decel ramp)</em></td>
<td>Bao lâu để dừng</td>
<td>Quá ngắn → <strong>quá áp</strong> (động cơ thành máy phát); quá dài → sản phẩm trượt</td>
</tr>
<tr>
<td><strong>Giới hạn dòng / mô-men</strong></td>
<td>Trần bảo vệ</td>
<td>Quá thấp → máy chạy chậm hơn lệnh mà không rõ lý do (mục 36.1)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Thời gian giảm tốc quá ngắn gây lỗi quá áp — hiện tượng phản trực giác.</strong>
Khi giảm tốc nhanh, động cơ bị tải quay cưỡng bức và <strong>hoạt động như máy phát</strong>, đẩy năng lượng
ngược vào biến tần. Điện áp một chiều bên trong tăng lên, và biến tần báo lỗi quá áp để tự bảo vệ.</p>
<p>Ba cách xử lý: kéo dài thời gian giảm tốc, lắp <strong>điện trở xả</strong> <em>(braking resistor)</em>, hoặc dùng biến
tần trả năng lượng về lưới.</p>
</blockquote>
<hr>
<h2 id="365-đt-tc-đ-analog-hay-mng">36.5 ⭐ Đặt tốc độ: analog hay mạng</h2>
<p>Hai cách nối PLC với biến tần, và lựa chọn này quyết định bạn <strong>chẩn đoán được bao nhiêu</strong>.</p>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Analog + I/O số</strong></th>
<th><strong>Mạng công nghiệp</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Đặt tốc độ</td>
<td>0–10 V hoặc 4–20 mA</td>
<td>Một thanh ghi</td>
</tr>
<tr>
<td>Lệnh chạy / dừng / đảo chiều</td>
<td>Ngõ ra số riêng cho từng lệnh</td>
<td>Bit trong từ điều khiển</td>
</tr>
<tr>
<td>⭐ <strong>Đọc về</strong></td>
<td>⚠ Chỉ vài tiếp điểm: &quot;đang chạy&quot;, &quot;có lỗi&quot;</td>
<td>⭐ <strong>Tốc độ thật, dòng, mô-men, mã lỗi cụ thể, giờ chạy</strong></td>
</tr>
<tr>
<td>Đi dây</td>
<td>Nhiều sợi</td>
<td>⭐ Một cáp mạng cho nhiều biến tần</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>Đơn giản, ai cũng hiểu</td>
<td>Phải cấu hình mạng, cần hiểu bản đồ thanh ghi</td>
</tr>
<tr>
<td>Chẩn đoán khi hỏng</td>
<td>⭐ Đo được bằng đồng hồ</td>
<td>Cần công cụ mạng (Chương 40)</td>
</tr>
<tr>
<td>Khi mất kết nối</td>
<td>Tín hiệu analog vẫn còn — ⚠ xem cảnh báo</td>
<td>⭐ Phát hiện được ngay</td>
</tr>
<tr>
<td>Số biến tần nhiều</td>
<td>⚠ Tốn I/O và dây</td>
<td>⭐ Thắng rõ ràng</td>
</tr>
</tbody></table></div>
<h3>Đánh đổi thật</h3>
<blockquote>
<p>⭐ <strong>Analog đơn giản hơn; mạng cho bạn biết chuyện gì đang xảy ra.</strong></p>
<p>Cỗ máy ở mục 36.1 là hậu quả trực tiếp của việc chọn analog: PLC ra lệnh 70 % và <strong>không có cách nào
biết</strong> biến tần đang giới hạn dòng. Với kết nối mạng, bit &quot;đang giới hạn dòng&quot; đọc về được, và vấn
đề lộ ra trong ngày đầu tiên thay vì sau ba tháng.</p>
<p>Ngược lại, khi máy hỏng lúc hai giờ sáng, một tín hiệu analog <strong>đo được bằng đồng hồ vạn năng</strong>
(Chương 3) — người thợ điện tự kiểm được. Với mạng thì phải có phần mềm và biết dùng.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Phương án trộn, rất phổ biến và thường là lựa chọn tốt nhất:</strong></p>
<ul>
<li><strong>Lệnh chạy/dừng bằng ngõ ra số</strong>, đi dây thẳng — đơn giản, đo được, và ⭐ <strong>không phụ thuộc mạng</strong>.</li>
<li><strong>Đặt tốc độ và đọc trạng thái qua mạng</strong> — được đầy đủ dữ liệu chẩn đoán.</li>
</ul>
<p>Cách này giữ được điểm mạnh của cả hai, và quan trọng hơn: <strong>lệnh dừng không đi qua mạng</strong>.</p>
</blockquote>
<h3>⚠⚠ Mất kết nối và lệnh chạy</h3>
<blockquote>
<p><strong>Câu hỏi phải trả lời cho mọi biến tần: nếu mất kết nối với PLC, biến tần làm gì?</strong></p>
<ul>
<li><strong>Với tín hiệu analog:</strong> dây tín hiệu đứt → biến tần đọc 0 V → hiểu là &quot;đặt 0 %&quot;. Động cơ dừng.
Nhưng ⚠ <strong>nếu lệnh chạy vẫn còn</strong> thì biến tần vẫn ở trạng thái chạy, chỉ là tốc độ 0 — và nó
<strong>không báo lỗi gì</strong>, vì với nó mọi thứ bình thường (Chương 31, mục 31.4).</li>
<li><strong>Với mạng:</strong> biến tần có tham số quy định hành vi khi mất truyền thông — dừng, giữ tốc độ cuối,
hoặc chạy ở tốc độ dự phòng. ⚠ <strong>Giá trị mặc định chưa chắc đúng cho máy của bạn</strong> — phải đặt có
chủ đích.</li>
</ul>
<p>Đây là quyết định thuộc phân tích trạng thái an toàn ở Chương 48, mục 48.2, và nó phải nằm trong
đặc tả (Chương 23) chứ không phải để mặc định của nhà sản xuất quyết.</p>
</blockquote>
<hr>
<h2 id="366-bin-tn-và-an-toàn">36.6 ⚠⚠ Biến tần và an toàn</h2>
<p>Điểm này ngắn nhưng không được bỏ qua.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — &quot;đặt tốc độ 0&quot; KHÔNG phải dừng an toàn.</strong></p>
<p>Khi biến tần ở tốc độ 0, động cơ vẫn <strong>được cấp điện</strong> và vẫn có mô-men giữ. Một lỗi trong biến
tần, một nhiễu trên đường tín hiệu, hoặc một tham số bị đổi có thể làm nó quay lại <strong>bất cứ lúc
nào</strong>.</p>
<p>Người đưa tay vào máy khi thấy động cơ đứng im là người đang tin vào một trạng thái <strong>không có gì
bảo đảm</strong>.</p>
</blockquote>
<p>Dừng an toàn phải là một trong hai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cắt nguồn động lực</strong> qua tiếp điểm của mạch an toàn</td>
<td>Không còn điện thì không quay được</td>
</tr>
<tr>
<td>⭐ <strong>Chức năng STO</strong> <em>(Safe Torque Off)</em> của biến tần</td>
<td>Mạch chuyên dụng trong biến tần cắt mô-men, <strong>được chứng nhận</strong> cho chức năng an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>STO khác &quot;đặt tốc độ 0&quot; ở chỗ nào?</strong>
STO là <strong>mạch phần cứng riêng biệt</strong>, có hai kênh, được thiết kế và chứng nhận theo tiêu chuẩn an
toàn chức năng (IEC 61800-5-2). Nó không đi qua bộ vi xử lý điều khiển của biến tần, nên một lỗi
phần mềm trong biến tần <strong>không vô hiệu hoá được nó</strong>.</p>
<p>⚠ Nhưng STO <strong>không phải cách ly nguồn</strong> — động cơ vẫn có điện áp trên đầu cực. Với công việc bảo
trì thì vẫn phải LOTO (Chương 3, mục 3.7).</p>
</blockquote>
<p>Chi tiết ở Chương 47, mục 47.8. Đây là hạng mục phải do <strong>người có thẩm quyền</strong> thiết kế.</p>
<hr>
<h2 id="367-bin-tn-là-ngun-nhiu">36.7 ⚠ Biến tần là nguồn nhiễu</h2>
<p>Biến tần tạo ra điện áp dạng xung tần số cao để điều khiển động cơ. Đó là nguyên lý hoạt động của nó,
và cũng là lý do nó là <strong>nguồn nhiễu điện từ mạnh nhất trong tủ</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cáp động cơ có vỏ chống nhiễu</strong>, nối vỏ <strong>cả hai đầu</strong></td>
<td>⚠ Đây là <strong>ngoại lệ</strong> của quy tắc ở Chương 31 mục 31.6: với nhiễu tần số cao, nối hai đầu mới chắn hiệu quả</td>
</tr>
<tr>
<td><strong>Tách cáp động lực khỏi cáp tín hiệu</strong></td>
<td>Nguồn nhiễu chính vào tín hiệu analog (Chương 31)</td>
</tr>
<tr>
<td><strong>Nối đất biến tần theo hướng dẫn nhà sản xuất</strong></td>
<td>Đường về của dòng nhiễu tần số cao</td>
</tr>
<tr>
<td><strong>Lọc đầu vào</strong> nếu nhà sản xuất yêu cầu</td>
<td>Giảm nhiễu dẫn ngược vào lưới</td>
</tr>
<tr>
<td>⚠ <strong>Chiều dài cáp động cơ có giới hạn</strong></td>
<td>Cáp dài gây phản xạ xung, hại cách điện động cơ; vượt giới hạn thì cần cuộn kháng đầu ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng đầu tiên là chỗ dễ nhầm.</strong>
Chương 31 mục 31.6 dạy nối vỏ chống nhiễu <strong>một đầu</strong> cho cáp tín hiệu analog — để tránh vòng lặp
đất. Với <strong>cáp động cơ của biến tần</strong> thì ngược lại: nối <strong>hai đầu</strong>, vì mục tiêu là chắn nhiễu tần
số cao chứ không phải chống dòng vòng tần số thấp.</p>
<p>Hai quy tắc khác nhau cho hai bài toán khác nhau. <strong>Theo hướng dẫn của nhà sản xuất biến tần</strong> —
họ đã tính cho sản phẩm của họ.</p>
</blockquote>
<hr>
<h2 id="368-giám-sát-bin-tn-phép-đo-sc-kho-min-phí">36.8 ⭐ Giám sát biến tần — phép đo sức khoẻ miễn phí</h2>
<p>Nếu nối qua mạng, bạn đọc về được những thứ mà không cảm biến nào khác trên máy cho:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đọc về</th>
<th>Dùng để làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dòng động cơ</strong></td>
<td><strong>Chỉ số tải cơ khí</strong> — tăng dần nghĩa là cơ cấu đang nặng dần</td>
</tr>
<tr>
<td><strong>Tốc độ thực tế</strong></td>
<td>So với tốc độ đặt — lệch nghĩa là đang bị giới hạn</td>
</tr>
<tr>
<td>⭐ <strong>Bit &quot;đang giới hạn dòng&quot;</strong></td>
<td>⚠ Đúng vấn đề ở mục 36.1</td>
</tr>
<tr>
<td><strong>Mã lỗi cụ thể</strong></td>
<td>&quot;Quá dòng&quot; và &quot;thấp áp&quot; dẫn tới hai hướng kiểm tra khác nhau</td>
</tr>
<tr>
<td>Giờ chạy, số lần khởi động</td>
<td>Lịch bảo trì theo tình trạng</td>
</tr>
<tr>
<td>Nhiệt độ tản nhiệt</td>
<td>Cảnh báo môi trường tủ xấu đi</td>
</tr>
</tbody></table></div>
<h3>Dùng dòng động cơ làm chẩn đoán</h3>
<pre><code class="language-iecst">// Ghi lại dòng chuyền ở tốc độ danh định, khi máy chạy ổn định
IF M_ConvAtSetSpeed AND NOT M_ConvAccel THEN
    ConvCurrentX10 := VfdActualCurrentX10;      // đọc qua mạng
END_IF;

// So với giá trị mốc ghi lúc nghiệm thu (Chương 52)
M_ConvLoadHigh := ConvCurrentX10 &gt; (BaselineCurrentX10 * 130) / 100;   // cao hơn 30 %

// ⚠ Bit này của biến tần là dấu hiệu TRỰC TIẾP của vấn đề ở mục 36.1
M_ConvSpeedLimited := M_VfdCurrentLimiting;
</code></pre>
<blockquote>
<p>⭐ <strong>Giá trị mốc phải ghi lúc nghiệm thu, khi máy còn mới và sạch</strong> (Chương 52, mục 52.3). Không có
mốc thì con số dòng hôm nay chẳng nói lên điều gì — bạn không biết nó bình thường hay đã cao.</p>
<p>Đây là cùng nguyên tắc với việc ghi lại điện áp 24 V lúc chạy thử (Chương 8, mục 8.7): <strong>một phép
đo chỉ có nghĩa khi có cái để so.</strong></p>
</blockquote>
<blockquote>
<p>💡 <strong>Cảnh báo tải cao thuộc mức &quot;cảnh báo, vẫn chạy&quot;</strong> (Chương 48, mục 48.6), không phải &quot;cấm chạy&quot;.
Nó cho bạn vài tuần để lên lịch vệ sinh con lăn, thay vòng bi — thay vì một sự cố bất ngờ.</p>
</blockquote>
<hr>
<h2 id="369-trên-máy-mu-dp-01">36.9 Trên máy mẫu DP-01</h2>
<p>Chuyền của DP-01 dùng động cơ ba pha qua biến tần.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>DOL hay biến tần</td>
<td><strong>Biến tần</strong></td>
<td>Cần đổi tốc độ theo mã hàng (<code>ConvSpeedPct</code> trong công thức, Chương 29); cần khởi động/dừng êm để board không trượt</td>
</tr>
<tr>
<td>Đặt tốc độ</td>
<td><code>AO_ConvSpeed</code> <strong>0–10 V</strong></td>
<td>Dây ngắn, trong tủ (Chương 31, mục 31.4)</td>
</tr>
<tr>
<td>Lệnh chạy</td>
<td><code>DO_ConvRun</code> <strong>ngõ ra số</strong></td>
<td>⭐ Không phụ thuộc mạng; đo được bằng đồng hồ khi chẩn đoán</td>
</tr>
<tr>
<td>Phản hồi</td>
<td><code>DI_VfdReady</code> <strong>tiếp điểm khô</strong></td>
<td>Biến tần sẵn sàng, không lỗi</td>
</tr>
<tr>
<td>⚠ <strong>Chẩn đoán</strong></td>
<td>Hiện chỉ có <code>DI_VfdReady</code></td>
<td>⚠ Xem nhận xét bên dưới</td>
</tr>
<tr>
<td>Dừng an toàn</td>
<td><strong>Cắt qua mạch an toàn</strong> hoặc <strong>STO</strong></td>
<td>Chương 47, mục 47.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhận xét: cấu hình hiện tại của DP-01 chính là cỗ máy ở mục 36.1.</strong></p>
<p><code>DI_VfdReady</code> chỉ nói &quot;biến tần không lỗi&quot;. Nó <strong>không</strong> nói biến tần đang giới hạn dòng, không nói
tốc độ thật là bao nhiêu, không nói dòng động cơ đang tăng dần.</p>
<p>Với chu kỳ mục tiêu 12 giây/board đã chốt (Phụ lục J §J.1) và trạm sấy UV đã sát trần, <strong>chuyền chạy
chậm hơn lệnh 8 % là đủ để lệch kế hoạch sản xuất</strong> — và với cấu hình hiện tại thì không ai phát
hiện được cho tới khi đối chiếu sản lượng.</p>
<p><strong>Hướng cải thiện đáng cân nhắc:</strong> thêm kết nối mạng tới biến tần để đọc dòng và bit giới hạn dòng,
<strong>giữ nguyên</strong> lệnh chạy bằng ngõ ra số — đúng phương án trộn ở mục 36.5. Chi phí: một cổng mạng và
ít công cấu hình. Được: một phép đo sức khoẻ cơ khí mà máy hiện chưa có.</p>
<p>Đã ghi vào hồ sơ máy mẫu §8 làm hạng mục để bạn quyết.</p>
</blockquote>
<h3>Tốc độ chuyền và chu kỳ máy</h3>
<p>Từ số liệu đã chốt: board 100 × 80 mm, chu kỳ mục tiêu 12 s/board. Tốc độ chuyền phải đủ để <strong>đưa
board vào và ra trong phần thời gian không dành cho gia công</strong>.</p>
<blockquote>
<p>⚠ <strong>Đây là chỗ tốc độ chuyền, thời gian gia công và chu kỳ mục tiêu phải khớp nhau.</strong> Nếu tăng tốc
độ chuyền để bù cho trạm sấy chậm, board có thể trượt khi giảm tốc — nên thời gian giảm tốc
(mục 36.4) trở thành một tham số ảnh hưởng <strong>chất lượng</strong>, không chỉ ảnh hưởng nhịp.</p>
<p>Chương 55 quay lại bài toán này với số liệu đo thật.</p>
</blockquote>
<hr>
<h2 id="3610-khác-bit-gia-các-hãng">36.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Bản đồ tham số</strong></td>
<td>Khác nhau <strong>hoàn toàn</strong> giữa các hãng, và cả giữa các dòng của cùng hãng. Số hiệu tham số của biến tần này <strong>vô nghĩa</strong> với biến tần khác</td>
</tr>
<tr>
<td>Giao thức mạng</td>
<td>Phần lớn biến tần hỗ trợ nhiều lựa chọn: Modbus RTU/TCP (Chương 39), PROFINET, EtherNet/IP, EtherCAT. ⭐ <strong>Bảng so sánh ba họ giao thức kèm ưu/nhược: Chương 40 mục 40.3; cách chọn: mục 40.5.</strong> ⚠ Với biến tần, phần lớn trường hợp chỉ cần chạy/dừng và đặt tần số — ⭐ <strong>không cần họ nhanh nhất</strong>, nên đừng chọn EtherCAT chỉ vì nó nhanh</td>
</tr>
<tr>
<td>⭐ Từ điều khiển / từ trạng thái</td>
<td>Khi nối qua mạng, lệnh và trạng thái gói trong <strong>các bit của một từ</strong>. ⚠ Dùng kiểu <code>WORD</code>, không dùng <code>INT</code> (Chương 11, mục 11.2)</td>
</tr>
<tr>
<td>Hành vi khi mất truyền thông</td>
<td>⚠ <strong>Tham số riêng</strong> — mặc định chưa chắc đúng cho máy của bạn (mục 36.5)</td>
</tr>
<tr>
<td>STO</td>
<td>Có ở phần lớn biến tần công nghiệp hiện đại, nhưng ⚠ <strong>kiểm mã sản phẩm cụ thể</strong> — không phải bản nào cũng có</td>
</tr>
<tr>
<td>Auto-tune động cơ</td>
<td>Nhiều biến tần tự đo tham số động cơ để điều khiển tốt hơn. ⚠ Chạy khi <strong>động cơ đã lắp vào tải thật</strong> hay chưa lắp — tuỳ hãng, đọc kỹ</td>
</tr>
<tr>
<td>⚠ Đơn vị của tham số tốc độ</td>
<td>Có hãng đặt theo <strong>Hz</strong>, có hãng theo <strong>vòng/phút</strong>, có hãng theo <strong>%</strong>. Nhầm đơn vị là chạy sai tốc độ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép cấu hình biến tần từ máy cũ sang máy mới</strong> nếu khác dòng sản phẩm. Đây là lỗi
chép–dán tương tự cảnh báo ở Chương 32 mục 32.10, và hậu quả ở đây là <strong>cơ cấu chuyển động sai</strong>.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3611-by-thưng-gp">36.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Ra lệnh mà không đọc lại gì</h3>
<p><strong>Hiện tượng:</strong> đúng cỗ máy ở mục 36.1 — máy chạy chậm dần 8 % suốt ba tháng, không ai biết, vì PLC
chỉ có một sợi dây một chiều tới biến tần.
<strong>Cách sửa:</strong> đọc về <strong>tốc độ thật và dòng động cơ</strong>; dùng phương án trộn ở mục 36.5.</p>
<h3>🔍 BẪY 2 — Viết PID trên PLC để điều khiển tốc độ qua biến tần</h3>
<p><strong>Hiện tượng:</strong> hai vòng chồng nhau, hệ dao động khó hiểu, chỉnh vòng ngoài không cải thiện.
<strong>Cách sửa:</strong> biến tần <strong>đã có vòng tốc độ</strong>. PLC chỉ đặt điểm đặt và giám sát (mục 36.4, Chương 35
Bẫy 8).</p>
<h3>🔍 BẪY 3 — Thời gian giảm tốc quá ngắn</h3>
<p><strong>Hiện tượng:</strong> biến tần báo <strong>lỗi quá áp</strong> khi dừng — phản trực giác, vì người ta trông đợi lỗi quá
dòng khi tăng tốc chứ không phải khi giảm tốc.
<strong>Cách sửa:</strong> kéo dài thời gian giảm tốc, hoặc lắp điện trở xả (mục 36.4).</p>
<h3>🔍 BẪY 4 — Coi &quot;tốc độ 0&quot; là dừng an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ động cơ đứng im nhưng <strong>vẫn có điện và có mô-men giữ</strong>; người đưa tay vào máy đang
tin vào một trạng thái không có gì bảo đảm.
<strong>Cách sửa:</strong> cắt qua mạch an toàn hoặc dùng <strong>STO</strong> (mục 36.6, Chương 47).</p>
<h3>🔍 BẪY 5 — Nối vỏ cáp động cơ một đầu</h3>
<p><strong>Hiện tượng:</strong> nhiễu nặng vào tín hiệu analog và mạng, xuất hiện đúng lúc biến tần chạy tải nặng.
<strong>Cách sửa:</strong> ⚠ cáp động cơ nối vỏ <strong>hai đầu</strong> — ngoại lệ của quy tắc ở Chương 31 mục 31.6. Theo
hướng dẫn nhà sản xuất (mục 36.7).</p>
<h3>🔍 BẪY 6 — Không đặt hành vi khi mất truyền thông</h3>
<p><strong>Hiện tượng:</strong> mất mạng, biến tần <strong>giữ nguyên tốc độ cuối</strong> theo mặc định và chạy tiếp — trong khi
PLC tin rằng đã ra lệnh dừng.
<strong>Cách sửa:</strong> đặt tham số đó <strong>có chủ đích</strong>, theo phân tích ở Chương 48, mục 48.2.</p>
<h3>🔍 BẪY 7 — Dây analog đứt nhưng lệnh chạy vẫn còn</h3>
<p><strong>Hiện tượng:</strong> biến tần đọc 0 V, chạy ở tốc độ 0, <strong>không báo lỗi gì</strong> — vì với nó mọi thứ bình
thường. PLC tin rằng chuyền đang chạy.
<strong>Cách sửa:</strong> đọc <strong>tốc độ thật</strong> về, và giám sát phản hồi thay vì tin lệnh (mục 36.5, Chương 48).</p>
<h3>🔍 BẪY 8 — Không ghi giá trị mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> ba tháng sau muốn biết dòng động cơ có cao bất thường không, nhưng <strong>không có gì để
so</strong>.
<strong>Cách sửa:</strong> ghi dòng, tốc độ và các chỉ số cơ bản lúc chạy thử, khi máy còn mới (mục 36.8,
Chương 52).</p>
<h3>🔍 BẪY 9 — Chép tham số biến tần từ máy khác dòng</h3>
<p><strong>Hiện tượng:</strong> cùng số hiệu tham số nhưng nghĩa khác — cơ cấu chuyển động sai, hoặc bảo vệ bị vô
hiệu hoá.
<strong>Cách sửa:</strong> ⚠ bản đồ tham số khác nhau hoàn toàn giữa các dòng. Cấu hình lại từ tài liệu đúng
(mục 36.10).</p>
<h3>🔍 BẪY 10 — Nhầm đơn vị tham số tốc độ</h3>
<p><strong>Hiện tượng:</strong> đặt &quot;50&quot; mong 50 % nhưng biến tần hiểu là 50 Hz — chuyền chạy hết tốc độ.
<strong>Cách sửa:</strong> kiểm đơn vị trong tài liệu; và ⭐ <strong>luôn kẹp giá trị trước khi ghi ra</strong> (Chương 32,
mục 32.4).</p>
<hr>
<h2 id="3612-bng-cht">36.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>DOL đủ khi</td>
<td>Một tốc độ, khởi động thưa, tải nhẹ</td>
</tr>
<tr>
<td>Biến tần cần khi</td>
<td>Đổi tốc độ · khởi động/dừng êm · đảo chiều · ⭐ <strong>cần chẩn đoán</strong></td>
</tr>
<tr>
<td>Biến tần đã tự lo gì</td>
<td>⭐ <strong>Vòng tốc độ</strong> · dốc tăng/giảm · giới hạn dòng · bảo vệ</td>
</tr>
<tr>
<td>⚠ Đừng làm gì</td>
<td><strong>Viết PID trên PLC điều khiển tốc độ</strong> — chồng vòng</td>
</tr>
<tr>
<td>Bốn tham số tối thiểu</td>
<td>Tần số min/max · <strong>thời gian tăng tốc</strong> · <strong>thời gian giảm tốc</strong> · giới hạn dòng</td>
</tr>
<tr>
<td>Giảm tốc quá nhanh gây</td>
<td>⚠ <strong>Lỗi quá áp</strong> — động cơ thành máy phát</td>
</tr>
<tr>
<td>Đặt tốc độ analog hay mạng</td>
<td>⭐ <strong>Trộn</strong>: lệnh chạy bằng ngõ ra số, tốc độ và trạng thái qua mạng</td>
</tr>
<tr>
<td>Vì sao lệnh chạy nên đi dây</td>
<td>Đơn giản, <strong>đo được</strong>, không phụ thuộc mạng</td>
</tr>
<tr>
<td>⚠ Mất kết nối thì biến tần làm gì</td>
<td><strong>Tham số phải đặt có chủ đích</strong> — mặc định chưa chắc đúng</td>
</tr>
<tr>
<td>⚠⚠ &quot;Tốc độ 0&quot; có phải dừng an toàn</td>
<td>❌ <strong>Không</strong> — động cơ vẫn có điện và mô-men giữ</td>
</tr>
<tr>
<td>Dừng an toàn là</td>
<td>Cắt qua mạch an toàn, hoặc ⭐ <strong>STO</strong></td>
</tr>
<tr>
<td>STO có phải cách ly nguồn</td>
<td>❌ Không — bảo trì vẫn phải <strong>LOTO</strong></td>
</tr>
<tr>
<td>Vỏ cáp động cơ nối mấy đầu</td>
<td>⚠ <strong>Hai đầu</strong> — ngoại lệ của quy tắc cáp tín hiệu</td>
</tr>
<tr>
<td>Phép đo sức khoẻ miễn phí</td>
<td>⭐ <strong>Dòng động cơ</strong> — chỉ số tải cơ khí</td>
</tr>
<tr>
<td>Điều kiện để dòng có nghĩa</td>
<td>⭐ <strong>Ghi giá trị mốc lúc nghiệm thu</strong></td>
</tr>
<tr>
<td>Cảnh báo tải cao xếp mức</td>
<td><strong>&quot;Cảnh báo, vẫn chạy&quot;</strong></td>
</tr>
<tr>
<td>⚠ Chép cấu hình biến tần</td>
<td><strong>Không</strong> — bản đồ tham số khác nhau hoàn toàn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3613-t-kim">36.13 Tự kiểm</h2>
<ol>
<li>Nêu bốn thông số trên nhãn động cơ và cho biết người lập trình PLC cần chúng để làm gì.</li>
<li>So sánh DOL với biến tần trên năm tiêu chí. Tiêu chí nào hay bị đánh giá thấp nhất?</li>
<li>⭐ Nêu năm chức năng biến tần đã tự lo. Vì sao <strong>không</strong> nên viết PID trên PLC để điều khiển tốc độ?</li>
<li>Trường hợp nào thì viết PID trên PLC cùng với biến tần <strong>là hợp lệ</strong>?</li>
<li>⭐ Vì sao <strong>giảm tốc quá nhanh</strong> gây lỗi <strong>quá áp</strong>? Nêu ba cách xử lý.</li>
<li>So sánh đặt tốc độ bằng analog với bằng mạng. Phương án trộn là gì và vì sao nó thường tốt nhất?</li>
<li>⭐ Dây analog đặt tốc độ bị đứt nhưng lệnh chạy vẫn còn. Biến tần làm gì, và vì sao nó <strong>không báo
lỗi</strong>?</li>
<li>⚠ Vì sao &quot;đặt tốc độ 0&quot; <strong>không phải</strong> dừng an toàn? STO khác nó ở điểm nào?</li>
<li>STO có thay thế được LOTO không? Vì sao?</li>
<li>⭐ Vỏ cáp động cơ nối mấy đầu, và vì sao điều đó <strong>ngược</strong> với quy tắc cho cáp tín hiệu analog ở
Chương 31?</li>
<li>Vì sao <strong>dòng động cơ</strong> là một phép đo sức khoẻ cơ khí? Điều kiện gì để con số đó có ý nghĩa?</li>
<li>⭐ Cấu hình hiện tại của DP-01 có điểm yếu nào về chẩn đoán? Nêu hướng cải thiện và chi phí của nó.</li>
</ol>
<blockquote>
<p>Câu 3, 5, 7, 8 và 10 là năm câu phân loại. Câu 7 là tinh thần của cả chương: <strong>thiết bị không báo
lỗi không có nghĩa là mọi thứ đúng — nó chỉ có nghĩa là thiết bị đó không thấy gì sai theo cái nó
biết.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 37 — <strong>Điều khiển chuyển động servo</strong>. Biến tần cho bạn tốc độ; servo cho bạn <strong>vị trí</strong>.
Chương sau về gantry XY+Z của DP-01: về gốc, biên dạng vận tốc, giới hạn phần mềm và phần cứng — và
vì sao giới hạn phần mềm không bao giờ thay được công tắc giới hạn thật.</p>
<h3>Nguồn tham khảo chương 36</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch động lực,
bảo vệ động cơ, chức năng dừng và cách ly nguồn. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements — Functional</em>:
định nghĩa <strong>STO</strong> và các chức năng an toàn khác của truyền động — nền cho mục 36.6.</li>
<li>IEC 61800-3 — <em>Adjustable speed electrical power drive systems — EMC requirements</em>: yêu cầu tương
thích điện từ — nền cho mục 36.7.</li>
<li><strong>Tài liệu biến tần</strong> của dòng đang dùng — dùng cho ⚠ <strong>bản đồ tham số</strong>, đơn vị tham số tốc độ,
hành vi khi mất truyền thông, giới hạn chiều dài cáp động cơ, và hướng dẫn nối đất/chống nhiễu.
Đây là tài liệu <strong>không thay thế được bằng tài liệu của dòng khác</strong>.</li>
<li><strong>Nhãn và catalogue động cơ</strong> — dùng cho công suất, cách đấu, dòng và tốc độ định mức.</li>
<li>Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Các nhận định về chức năng có sẵn của biến tần ở mục 36.4 mô tả <strong>biến tần công nghiệp hiện đại
nói chung</strong>. Biến tần giá rẻ hoặc đời cũ có thể thiếu một số chức năng — đặc biệt là <strong>STO</strong> và các
tuỳ chọn mạng. ⚠ Kiểm mã sản phẩm cụ thể trước khi thiết kế dựa vào chúng (Chương 13, tiêu chí 3).</p>
<p>⚠ <strong>Về mục 36.6:</strong> nội dung ở đây là <strong>định hướng để bạn biết phải hỏi gì</strong>. Việc chọn kiến trúc
dừng an toàn cho một cỗ máy cụ thể — cắt nguồn hay dùng STO, mức hiệu năng cần đạt, cách đấu và
kiểm chứng — phải do <strong>người có thẩm quyền</strong> thực hiện theo Chương 47.</p>
</blockquote>
<!-- SECTION: ch37_dieu_khien_chuyen_dong_servo -->
<hr>
<h1 id="chương-37-điu-khin-chuyn-đng-servo">Chương 37 — Điều khiển chuyển động servo</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.</p>
</blockquote>
<hr>
<h2 id="371-bài-toán-trc-z-đâm-xung-board">37.1 Bài toán: trục Z đâm xuống board</h2>
<p>Gantry của DP-01 đang tra keo. Đầu keo chạy theo đường trong công thức, cách mặt board vài mi-li-mét.</p>
<p>Một sáng, sau khi kỹ thuật viên sửa một lỗi khác và nạp lại chương trình, trục Z <strong>đâm thẳng xuống</strong>
board và làm gãy đầu tra keo.</p>
<p>Nguyên nhân: chương trình có <strong>giới hạn phần mềm</strong> cho trục Z — không cho đi quá 50 mm. Giới hạn đó
được so với <strong>vị trí hiện tại</strong> của trục. Nhưng sau khi nạp lại chương trình, trục <strong>chưa về gốc</strong>,
nên vị trí hiện tại là một con số vô nghĩa. Lệnh &quot;đi tới 45 mm&quot; được tính từ một gốc sai.</p>
<p>Giới hạn phần mềm hoạt động đúng như nó được viết. Nó chỉ <strong>không biết</strong> rằng con số nó đang bảo vệ
là con số rác.</p>
<blockquote>
<p>⭐ <strong>Bài học trung tâm của cả chương:</strong>
<strong>Giới hạn phần mềm bảo vệ chống lỗi lập trình. Nó không bảo vệ chống việc hệ toạ độ bị sai.</strong>
Thứ bảo vệ được điều đó là <strong>công tắc giới hạn phần cứng</strong> — và nó phải đi thẳng vào driver, không
qua PLC.</p>
</blockquote>
<hr>
<h2 id="372-servo-khác-bin-tn-đâu">37.2 Servo khác biến tần ở đâu</h2>
<p>Chương 36 cho bạn biến tần: điều khiển <strong>tốc độ</strong>. Servo điều khiển <strong>vị trí</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Biến tần + động cơ thường</strong></th>
<th><strong>Servo</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Điều khiển</td>
<td>Tốc độ</td>
<td>⭐ <strong>Vị trí</strong> (và tốc độ, mô-men)</td>
</tr>
<tr>
<td>Phản hồi vị trí</td>
<td>⚠ Không có</td>
<td>⭐ <strong>Encoder gắn trên động cơ</strong></td>
</tr>
<tr>
<td>Vòng điều khiển</td>
<td>Một vòng tốc độ</td>
<td>⭐ <strong>Ba vòng lồng nhau</strong>: vị trí → tốc độ → dòng</td>
</tr>
<tr>
<td>Biết mình đang ở đâu</td>
<td>❌ Không</td>
<td>✅ Có</td>
</tr>
<tr>
<td>Độ chính xác vị trí</td>
<td>Không đảm bảo</td>
<td>Cao</td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp hơn</td>
<td>Cao hơn đáng kể</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>Chuyền, quạt, bơm</td>
<td>Gantry, trục định vị, cấp phôi chính xác</td>
</tr>
</tbody></table></div>
<h3>Ba vòng lồng nhau</h3>
<pre><code class="language-text">   Lệnh vị trí ──►[ vòng VỊ TRÍ ]──► lệnh tốc độ ──►[ vòng TỐC ĐỘ ]──► lệnh dòng ──►[ vòng DÒNG ]──► động cơ
                        ▲                                ▲                              ▲
                        │                                │                              │
                   vị trí đo được                   tốc độ đo được                 dòng đo được
                        └──────────── encoder ───────────┘
</code></pre>
<blockquote>
<p>⭐ <strong>Cả ba vòng nằm trong servo drive, không nằm trong PLC.</strong> Đây là điểm quan trọng nhất về mặt
kiến trúc, và nó là hệ quả trực tiếp của cảnh báo ở Chương 35 mục 35.12 Bẫy 8 và Chương 36 mục 36.4:</p>
<p><strong>Đừng viết PID vị trí trên PLC.</strong> Drive chạy các vòng đó ở tần số hàng kHz — nhanh hơn vòng quét
PLC vài bậc độ lớn. PLC <strong>ra lệnh chuyển động</strong> và <strong>giám sát kết quả</strong>; drive lo phần còn lại.</p>
</blockquote>
<h3>⚠ Sai số bám</h3>
<p>Servo không bao giờ ở đúng vị trí lệnh trong lúc đang chạy — luôn có một khoảng chênh gọi là <strong>sai số
bám</strong> <em>(following error / lag)</em>. Đó là bình thường.</p>
<p>Cái không bình thường là <strong>sai số bám vượt ngưỡng</strong>: nghĩa là trục <strong>không theo kịp lệnh</strong> — vì tải
nặng bất thường, vì cơ cấu kẹt, vì đai trượt, hoặc vì tham số sai.</p>
<blockquote>
<p>⭐ <strong>Ngưỡng sai số bám là bộ phát hiện va chạm rẻ nhất bạn có.</strong> Drive tự giám sát và báo lỗi khi
vượt. Đặt ngưỡng hợp lý là một trong những việc quan trọng nhất khi cấu hình servo — quá rộng thì
nó không bắt được gì, quá hẹp thì báo lỗi giả khi tăng tốc.</p>
</blockquote>
<hr>
<h2 id="373-v-gc-và-vì-sao-nó-khó">37.3 ⭐ Về gốc — và vì sao nó khó</h2>
<p><strong>Về gốc</strong> <em>(homing)</em> là việc thiết lập <strong>hệ toạ độ</strong>: nói cho trục biết &quot;chỗ này là số 0&quot;.</p>
<h3>Vì sao cần</h3>
<p>Encoder gia số <em>(incremental)</em> chỉ đếm được <strong>đã đi bao xa</strong>, không biết <strong>đang ở đâu</strong> (Chương 18,
mục 18.5). Mất điện là mất hệ toạ độ.</p>
<p>Encoder tuyệt đối <em>(absolute)</em> giữ được vị trí qua mất điện — nhưng ⚠ vẫn cần về gốc <strong>một lần</strong> khi
lắp máy, để gắn hệ toạ độ của encoder vào hệ toạ độ cơ khí của máy.</p>
<h3>Các kiểu tìm gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cách làm</th>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chạm cữ giới hạn</strong></td>
<td>Chạy tới khi công tắc giới hạn tác động</td>
<td>Đơn giản, không cần thêm cảm biến</td>
<td>Độ lặp lại kém; ⚠ dùng cữ an toàn làm cữ gốc là <strong>trộn hai chức năng</strong></td>
</tr>
<tr>
<td><strong>Cảm biến gốc riêng</strong></td>
<td>Chạy tới khi cảm biến gốc tác động</td>
<td>Tách chức năng rõ ràng</td>
<td>Độ lặp lại phụ thuộc cảm biến và tốc độ</td>
</tr>
<tr>
<td>⭐ <strong>Cảm biến gốc + xung Z</strong></td>
<td>Tìm cảm biến gốc, rồi chạy chậm tới <strong>xung Z</strong> đầu tiên của encoder</td>
<td>⭐ <strong>Độ lặp lại rất cao</strong> — xung Z là mốc cơ khí chính xác</td>
<td>Cần encoder có kênh Z</td>
</tr>
<tr>
<td><strong>Chạm cữ cứng</strong> <em>(hard stop)</em></td>
<td>Chạy vào vật cản cơ khí, phát hiện bằng mô-men tăng</td>
<td>Không cần cảm biến nào</td>
<td>⚠ Va chạm có kiểm soát — không hợp với cơ cấu mảnh</td>
</tr>
<tr>
<td><strong>Encoder tuyệt đối</strong></td>
<td>Đọc thẳng vị trí</td>
<td>⭐ Không cần chạy về gốc mỗi lần bật máy</td>
<td>Đắt hơn; vẫn cần đặt gốc một lần khi lắp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Kiểu &quot;cảm biến gốc + xung Z&quot; là mặc định tốt cho trục cần chính xác.</strong>
Cảm biến gốc cho biết đang ở gần vùng gốc; xung Z cho mốc chính xác. Độ lặp lại đạt tới mức phân
giải của encoder, và nó <strong>không phụ thuộc tốc độ chạy về gốc</strong>.</p>
</blockquote>
<h3>⚠ Bốn điều bắt buộc trong trình tự về gốc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Về gốc phải chạy CHẬM</strong></td>
<td>Nếu trục đang ở phía sai của cữ, nó sẽ đi nhầm hướng — chậm thì dừng kịp</td>
</tr>
<tr>
<td>⭐ <strong>Có timeout</strong></td>
<td>Cữ hỏng hoặc dây đứt thì trục chạy mãi tới khi đâm vào cữ cứng (Chương 17, Chương 26)</td>
</tr>
<tr>
<td>⭐ <strong>Thứ tự trục có thể quan trọng</strong></td>
<td>Trên gantry, ⚠ <strong>Z phải lên trước</strong> X và Y — nếu không thì đầu tra keo quét ngang qua board</td>
</tr>
<tr>
<td><strong>Cờ &quot;đã về gốc&quot; phải xoá khi mất điện</strong></td>
<td>⚠⚠ Xem cảnh báo bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — cờ &quot;đã về gốc&quot; tuyệt đối không được giữ qua mất điện.</strong>
Đây là ứng dụng trực tiếp của quy tắc ở Chương 16 mục 16.4. Nếu <code>M_Homed</code> là biến giữ được, thì sau
khi mất điện máy <strong>tin rằng nó biết mình đang ở đâu</strong> — trong khi trục có thể đã bị tay người đẩy
đi, hoặc tụt xuống do trọng lực.</p>
<p>Đúng cỗ máy ở mục 37.1: hệ toạ độ sai, giới hạn phần mềm vô dụng, và lệnh chuyển động đưa trục tới
chỗ không ai muốn.</p>
<p><strong><code>M_Homed</code> phải là biến KHÔNG giữ, và mọi lệnh chuyển động tuyệt đối phải kiểm nó.</strong></p>
</blockquote>
<hr>
<h2 id="374-các-kiu-lnh-chuyn-đng">37.4 Các kiểu lệnh chuyển động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tuyệt đối</strong> <em>(absolute)</em></td>
<td>Đi tới toạ độ X = 45,0 mm</td>
<td>⭐ Phần lớn trường hợp — vị trí xác định trong hệ toạ độ</td>
</tr>
<tr>
<td><strong>Tương đối</strong> <em>(relative)</em></td>
<td>Đi thêm 10 mm từ chỗ đang đứng</td>
<td>Bước lặp, dịch chuyển nhỏ</td>
</tr>
<tr>
<td><strong>Chạy chậm</strong> <em>(jog)</em></td>
<td>Chạy liên tục khi giữ nút, dừng khi nhả</td>
<td>Chỉnh tay, dạy vị trí</td>
</tr>
<tr>
<td><strong>Về gốc</strong> <em>(home)</em></td>
<td>Trình tự tìm gốc</td>
<td>Sau khi bật máy, sau lỗi</td>
</tr>
<tr>
<td><strong>Dừng</strong> <em>(stop / halt)</em></td>
<td>Dừng có kiểm soát theo dốc giảm tốc</td>
<td>Dừng bình thường</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Lệnh tuyệt đối chỉ có nghĩa khi đã về gốc.</strong> Lệnh tương đối thì không cần — nhưng ⚠ <strong>sai số
tích luỹ</strong>: mỗi lệnh tương đối cộng thêm một chút sai lệch, và sau nhiều lần thì vị trí trôi đi.</p>
<p>Quy tắc: <strong>dùng tuyệt đối bất cứ khi nào có thể</strong>. Tương đối chỉ cho những dịch chuyển thật sự có
nghĩa &quot;thêm một khoảng&quot;.</p>
</blockquote>
<h3>⚠ Jog là chế độ nguy hiểm</h3>
<p>Chạy chậm là lúc <strong>người đứng gần máy nhất</strong> và <strong>cơ cấu chuyển động dưới điều khiển trực tiếp</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tốc độ jog phải chậm</strong></td>
<td>Người phải kịp phản ứng</td>
</tr>
<tr>
<td>⭐ <strong>Chỉ chạy khi giữ nút</strong> — nhả là dừng</td>
<td>Không có chế độ &quot;chạy liên tục&quot; khi jog</td>
</tr>
<tr>
<td><strong>Giới hạn phần mềm vẫn phải hoạt động</strong></td>
<td>⚠ Đây là chỗ hay bị bỏ qua &quot;cho tiện&quot;</td>
</tr>
<tr>
<td><strong>Chỉ ở chế độ Manual</strong>, có điều kiện cho phép</td>
<td>Chương 28</td>
</tr>
<tr>
<td>⚠ Nếu chưa về gốc thì jog thế nào</td>
<td>Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Jog khi chưa về gốc là tình huống phải thiết kế có chủ đích.</strong>
Chưa về gốc nghĩa là <strong>giới hạn phần mềm không dùng được</strong> (mục 37.1). Nhưng bạn <em>cần</em> jog được khi
chưa về gốc — chính là để đưa trục ra khỏi vị trí kẹt trước khi về gốc.</p>
<p>Cách thường dùng: cho phép jog khi chưa về gốc, nhưng <strong>tốc độ rất chậm</strong>, và ⭐ <strong>dựa hoàn toàn vào
công tắc giới hạn phần cứng</strong> để bảo vệ. Đây là lý do nữa cho mục 37.6.</p>
</blockquote>
<hr>
<h2 id="375-biên-dng-vn-tc">37.5 Biên dạng vận tốc</h2>
<p>Trục không thể đi từ 0 tới tốc độ đặt tức thì — gia tốc vô hạn cần lực vô hạn. Chuyển động thật đi
theo một <strong>biên dạng vận tốc</strong> <em>(velocity profile)</em>.</p>
<h3>Hình thang</h3>
<pre><code class="language-text">   tốc độ
     ▲
     │      ┌──────────────────┐
     │     ╱                    ╲
     │    ╱                      ╲
     │   ╱                        ╲
     └──┴──────────────────────────┴──► thời gian
        tăng tốc    tốc độ đều    giảm tốc
</code></pre>
<p>Ba tham số: <strong>tốc độ</strong>, <strong>gia tốc</strong>, <strong>giảm tốc</strong>. Đây là biên dạng mặc định và đủ cho phần lớn ứng
dụng.</p>
<h3>Làm mượt</h3>
<p>Biên dạng hình thang có <strong>gia tốc thay đổi đột ngột</strong> ở hai điểm gãy. Đạo hàm của gia tốc gọi là
<strong>giật</strong> <em>(jerk)</em>, và ở hai điểm đó nó vô hạn về lý thuyết.</p>
<p>Hậu quả thực tế: <strong>rung cơ khí</strong> ở đầu và cuối mỗi chuyển động. Với gantry mang đầu tra keo, rung
nghĩa là đường keo không đều ở đoạn đầu.</p>
<p><strong>Biên dạng chữ S</strong> <em>(S-curve)</em> làm tròn hai góc — gia tốc tăng dần thay vì nhảy bậc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Hình thang</th>
<th>Chữ S</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian di chuyển</td>
<td>⭐ Ngắn hơn</td>
<td>Dài hơn một chút</td>
</tr>
<tr>
<td>Rung cơ khí</td>
<td>⚠ Nhiều hơn</td>
<td>⭐ Ít hơn hẳn</td>
</tr>
<tr>
<td>Hao mòn cơ cấu</td>
<td>Nhiều hơn</td>
<td>Ít hơn</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>Ba tham số</td>
<td>Thêm tham số giật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Với gantry tra keo, chữ S thường đáng giá</strong> — chất lượng đường keo phụ thuộc chuyển động êm.
Với trục chỉ đi từ điểm A tới điểm B rồi dừng hẳn, hình thang là đủ.</p>
<p>⚠ Chữ S làm <strong>chu kỳ dài hơn</strong>. Với DP-01 đang sát trần 12 giây (Phụ lục J §J.1), đây là đánh đổi
phải đo, không đoán.</p>
</blockquote>
<hr>
<h2 id="376-gii-hn-phn-mm-không-thay-đưc-gii-hn-phn-cng">37.6 ⭐⭐ Giới hạn phần mềm không thay được giới hạn phần cứng</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Ba lớp bảo vệ</h3>
<pre><code class="language-text">   ┌─────────────────────────────────────────────────────────────┐
   │  Vùng làm việc bình thường          0 … 50 mm               │
   │  ┌───────────────────────────────────────────────────────┐  │
   │  │ 1. GIỚI HẠN PHẦN MỀM        −1 mm  và  51 mm          │  │
   │  │    trong PLC hoặc drive — chống lỗi lập trình         │  │
   │  └───────────────────────────────────────────────────────┘  │
   │  2. CÔNG TẮC GIỚI HẠN PHẦN CỨNG   −3 mm  và  53 mm         │
   │     ⭐ đi THẲNG vào drive — chống hệ toạ độ sai             │
   │  3. CỮ CƠ KHÍ CỨNG                −5 mm  và  55 mm         │
   │     ⭐ chống mọi thứ khác — kể cả drive hỏng                │
   └─────────────────────────────────────────────────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lớp</th>
<th>Bảo vệ chống</th>
<th>⚠ Không bảo vệ chống</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Giới hạn phần mềm</strong></td>
<td>Lỗi lập trình, công thức sai, người nhập nhầm</td>
<td>⚠ <strong>Hệ toạ độ sai</strong> (chưa về gốc) · lỗi drive · lỗi encoder</td>
</tr>
<tr>
<td><strong>Công tắc giới hạn phần cứng</strong></td>
<td>Hệ toạ độ sai · lỗi lập trình · phần lớn lỗi drive</td>
<td>⚠ Công tắc hỏng · dây đứt (nếu không dùng NC)</td>
</tr>
<tr>
<td><strong>Cữ cơ khí</strong></td>
<td>Mọi thứ còn lại</td>
<td>Không có gì — nhưng nó <strong>làm hỏng cơ cấu</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Vì sao công tắc giới hạn phải đi thẳng vào drive</h3>
<blockquote>
<p><strong>Nếu công tắc giới hạn đi qua PLC, thì việc dừng phụ thuộc vào PLC đang chạy đúng.</strong></p>
<p>Nhưng những tình huống bạn cần nó nhất lại chính là những tình huống PLC <strong>không đáng tin</strong>: chương
trình sai, CPU đang STOP, vòng quét bị treo, hoặc ai đó đang cưỡng bức I/O (Chương 51).</p>
<p>Drive có ngõ vào giới hạn riêng. Tín hiệu vào đó làm drive <strong>dừng ngay lập tức</strong>, không qua vòng
quét, không qua chương trình. ⭐ <strong>Đó là cả điểm của việc có nó.</strong></p>
</blockquote>
<p>Ba yêu cầu đi kèm:</p>
<ul>
<li>⭐ <strong>Tiếp điểm NC</strong> — đứt dây thì trục dừng (Chương 3, mục 3.6; Chương 15).</li>
<li><strong>PLC vẫn nên đọc trạng thái công tắc</strong> — để <strong>biết</strong> và báo lỗi rõ ràng. Nhưng việc <strong>dừng</strong> không
phụ thuộc PLC.</li>
<li>⚠ <strong>Đừng dùng công tắc giới hạn làm cữ gốc.</strong> Trộn hai chức năng làm cả hai kém đi: gốc kém chính
xác, và giới hạn bị tác động thường xuyên nên mòn nhanh.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Và nhắc lại điều quan trọng nhất: cả ba lớp trên đều KHÔNG phải chức năng an toàn cho người.</strong>
Chúng bảo vệ <strong>cơ cấu</strong>. Bảo vệ người khi trục chuyển động là việc của mạch an toàn, che chắn, và
các chức năng an toàn của truyền động (Chương 47; Chương 36, mục 36.6).</p>
</blockquote>
<hr>
<h2 id="376b-chc-năng-an-toàn-ca-truyn-đng-c-mt-h-không-ch-sto">37.6b ⭐⭐ Chức năng an toàn của truyền động — cả một họ, không chỉ STO</h2>
<p>Mục 37.6 dựng ba lớp bảo vệ <strong>cơ khí và logic</strong>. Còn một lớp nữa nằm <strong>bên trong chính bộ truyền
động</strong>, và phần lớn người mới chỉ biết đúng một thành viên của nó: <strong>STO</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Mục này giới thiệu TỪ VỰNG, không thiết kế an toàn.</strong> Chọn dùng chức năng nào, ở mức toàn vẹn
nào, với kiến trúc nào — là kết quả của <strong>đánh giá rủi ro do người có thẩm quyền thực hiện</strong>
(Chương 47). ⭐ Mục đích ở đây là để bạn <strong>biết những gì tồn tại</strong> mà hỏi cho đúng, thay vì mặc định
rằng STO là lựa chọn duy nhất.</p>
</blockquote>
<h3>Vì sao chỉ biết STO là không đủ</h3>
<p>Chương 47 mục 47.8 đã cảnh báo hai điều STO <strong>không</strong> làm, và cảnh báo quan trọng nhất là:</p>
<blockquote>
<p>⚠ <strong>STO không hãm.</strong> Động cơ ngừng sinh mô-men, nhưng tải có quán tính <strong>trôi theo đà</strong> — và trục
đứng có tải treo thì <strong>rơi</strong>.</p>
</blockquote>
<p>⭐ Câu hỏi tự nhiên tiếp theo là <em>&quot;vậy dùng gì?&quot;</em> — và câu trả lời nằm ở chỗ <strong>có cả một họ chức năng
an toàn cho truyền động</strong>, được định nghĩa trong tiêu chuẩn về truyền động điện <em>(IEC 61800-5-2)</em>.</p>
<h3>Bốn chức năng dừng — khác nhau ở chỗ nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Làm gì</th>
<th>⭐ Trả lời tình huống</th>
</tr>
</thead>
<tbody><tr>
<td><strong>STO</strong></td>
<td><em>Safe torque off</em></td>
<td>⭐ <strong>Cắt năng lượng sinh chuyển động</strong> khỏi động cơ</td>
<td>Tải nhẹ, ma sát đủ giữ, hoặc đã có phanh cơ</td>
</tr>
<tr>
<td>⭐ <strong>SS1</strong></td>
<td><em>Safe stop 1</em></td>
<td><strong>Giảm tốc có kiểm soát, rồi mới STO</strong></td>
<td>⭐⭐ Đúng câu trả lời cho <em>&quot;tải có quán tính lớn&quot;</em></td>
</tr>
<tr>
<td>⭐ <strong>SS2</strong></td>
<td><em>Safe stop 2</em></td>
<td>Giảm tốc có kiểm soát, <strong>rồi chuyển sang SOS</strong></td>
<td>Khi dừng xong vẫn phải <strong>giữ nguyên vị trí</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>SOS</strong></td>
<td><em>Safe operating stop</em></td>
<td>⭐ <strong>Giữ trục đứng yên — vẫn còn mô-men</strong></td>
<td>⚠ <strong>Trục đứng có tải treo</strong>; hoặc cần giữ vị trí giữa chu trình</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khác biệt SS1 với SS2/SOS là khác biệt đáng nhớ nhất của cả mục này.</strong></p>
<p>Cả hai đều giảm tốc có kiểm soát. Nhưng ⚠ <strong>SS1 kết thúc bằng STO — hết mô-men</strong>, còn ⭐ <strong>SS2 kết
thúc bằng SOS — còn mô-men để giữ chỗ</strong>.</p>
<p>⚡ Với trục Z mang đầu công tác, chọn nhầm SS1 thay vì SS2 nghĩa là: máy dừng êm, đúng quy trình,
<strong>rồi trục rơi xuống</strong> — vì sau khi giảm tốc xong thì mô-men bị cắt.</p>
</blockquote>
<h3>Các chức năng giám sát — cho phép máy vẫn chạy, nhưng chạy trong giới hạn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Giữ cho cái gì trong giới hạn</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>SLS</strong></td>
<td><em>Safely-limited speed</em></td>
<td><strong>Tốc độ</strong> không vượt ngưỡng</td>
</tr>
<tr>
<td><strong>SSR</strong></td>
<td><em>Safe speed range</em></td>
<td>Tốc độ nằm trong một <strong>dải</strong></td>
</tr>
<tr>
<td>⭐ <strong>SLP</strong></td>
<td><em>Safely-limited position</em></td>
<td><strong>Vị trí</strong> không vượt giới hạn</td>
</tr>
<tr>
<td><strong>SLI</strong></td>
<td><em>Safely-limited increment</em></td>
<td>Mỗi lần chỉ đi <strong>một bước ngắn</strong></td>
</tr>
<tr>
<td>⭐ <strong>SDI</strong></td>
<td><em>Safe direction</em></td>
<td>Chỉ cho đi <strong>một chiều</strong> — chặn chiều không mong muốn</td>
</tr>
<tr>
<td><strong>SLA</strong> · <strong>SAR</strong></td>
<td><em>Safely-limited / safe range acceleration</em></td>
<td><strong>Gia tốc</strong></td>
</tr>
<tr>
<td><strong>SLT</strong> · <strong>STR</strong></td>
<td><em>Safely-limited / safe range torque</em></td>
<td><strong>Mô-men hoặc lực</strong></td>
</tr>
<tr>
<td><strong>SMT</strong></td>
<td><em>Safe motor temperature</em></td>
<td><strong>Nhiệt độ động cơ</strong></td>
</tr>
</tbody></table></div>
<p>Và ba chức năng <strong>công bố tín hiệu</strong> thay vì hạn chế:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Tên</th>
<th>Công bố điều gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SSM</strong></td>
<td><em>Safe speed monitor</em></td>
<td>Tốc độ <strong>đang dưới ngưỡng</strong> hay không</td>
</tr>
<tr>
<td><strong>SCA</strong></td>
<td><em>Safe cam</em></td>
<td>Trục <strong>đang trong một dải vị trí</strong> hay không</td>
</tr>
<tr>
<td>⭐ <strong>SBC</strong></td>
<td><em>Safe brake control</em></td>
<td>⭐⭐ Điều khiển <strong>phanh ngoài</strong> bằng tín hiệu an toàn — ⚠ đây là thứ đi cùng trục đứng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>SLS là chức năng đổi cách làm việc nhiều nhất, và đáng biết nhất với người lập trình.</strong></p>
<p>Bài toán quen thuộc: <strong>dạy điểm, căn chỉnh, gỡ kẹt</strong> — những việc buộc người phải vào vùng máy
trong khi trục cần <strong>vẫn nhúc nhích được</strong>. ⚠ Nếu chỉ có STO thì chỉ còn hai lựa chọn, và cả hai
đều tệ: <strong>cắt hẳn</strong> (không làm được việc) hoặc <strong>chạy đủ tốc độ</strong> (không an toàn).</p>
<p>⭐ SLS mở ra lựa chọn thứ ba: <strong>cho chạy, nhưng tốc độ bị chặn ở mức an toàn — và mức chặn đó do
phần cứng an toàn giám sát, không do chương trình</strong>. ⚡ Ghép thêm <strong>SDI</strong> thì còn giới hạn được cả
chiều: chỉ cho đi <strong>ra xa</strong> người, không cho đi vào.</p>
<p>⚠ Nhưng nhắc lại: <strong>ngưỡng tốc độ an toàn là con số của đánh giá rủi ro</strong>, không phải con số người
lập trình chọn (Chương 47).</p>
</blockquote>
<h3>⭐ Hai chỗ đặt chức năng an toàn — và hệ quả với người lập trình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Trong chính bộ truyền động</strong> <em>(safety drive)</em></th>
<th><strong>Do một PLC an toàn giám sát</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>⭐ Drive có sẵn chức năng an toàn; nó tự chuyển giữa các chức năng bằng <strong>máy trạng thái bên trong</strong></td>
<td>Bộ điều khiển an toàn giám sát nhiều trục ở một chỗ</td>
</tr>
<tr>
<td>⭐ Được gì</td>
<td>Phản ứng nhanh nhất, ít dây; ⭐ <strong>không phụ thuộc mạng</strong></td>
<td>⭐ Nhìn được <strong>toàn máy</strong>, phối hợp nhiều trục theo vùng</td>
</tr>
<tr>
<td>⚠ Mất gì</td>
<td>Cấu hình nằm <strong>trong tham số drive</strong> — ⚠ <strong>dễ bị quên khi thay drive</strong> (Chương 53, Chương 54)</td>
<td>Phức tạp hơn; phụ thuộc mạng an toàn</td>
</tr>
<tr>
<td>⚠ Hệ quả với bạn</td>
<td>⭐⭐ <strong>Tham số an toàn của drive PHẢI nằm trong bản sao lưu</strong> — nó không nằm trong tệp chương trình PLC</td>
<td>Dự án an toàn là <strong>một dự án riêng</strong>, sao lưu riêng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hàng hay gây sự cố nhất, và nó thuộc về người lập trình PLC.</strong></p>
<p>Thay một drive hỏng, nạp lại tham số từ bản lưu — nhưng bản lưu ấy <strong>chỉ có tham số vận hành</strong>,
không có <strong>tham số an toàn</strong>. ⭐ Máy chạy bình thường, mọi thứ trông đúng, và ⚠⚠ <strong>chức năng an
toàn thì không còn như đã nghiệm thu</strong> — không có báo động nào nói điều đó.</p>
<p>⭐ Vì vậy danh mục sao lưu ở Chương 54 phải ghi <strong>tham số an toàn của từng drive</strong> thành một mục
riêng, và việc thay drive phải kèm <strong>thử lại chức năng an toàn</strong>, không chỉ thử chạy
(Chương 52 mục 52.5).</p>
</blockquote>
<hr>
<h2 id="377-phi-hp-nhiu-trc">37.7 Phối hợp nhiều trục</h2>
<p>Gantry XY cần hai trục chạy <strong>cùng lúc và phối hợp</strong>, không phải lần lượt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Nghĩa</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chạy độc lập</strong></td>
<td>Mỗi trục đi riêng, tới đích lúc nào tuỳ</td>
<td>Di chuyển không cần đường đi cụ thể</td>
</tr>
<tr>
<td>⭐ <strong>Nội suy đường thẳng</strong> <em>(linear interpolation)</em></td>
<td>Hai trục phối hợp để đầu công tác đi theo <strong>đường thẳng</strong></td>
<td>⭐ Tra keo theo đường</td>
</tr>
<tr>
<td><strong>Nội suy cung tròn</strong> <em>(circular interpolation)</em></td>
<td>Đi theo cung</td>
<td>Đường keo bo góc</td>
</tr>
<tr>
<td><strong>Trục ảo</strong> <em>(virtual axis)</em></td>
<td>Một trục không có thật làm chuẩn cho các trục thật bám theo</td>
<td>Đồng bộ nhiều trục</td>
</tr>
<tr>
<td><strong>Cam điện tử</strong> <em>(electronic cam)</em></td>
<td>Trục bám theo một bảng quan hệ vị trí</td>
<td>Thay cơ cấu cam cơ khí</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chạy độc lập cho ra đường đi không đoán trước được.</strong> Ra lệnh X đi 100 mm và Y đi 50 mm cùng
lúc, đầu công tác đi theo một đường cong tuỳ thuộc tốc độ và gia tốc của từng trục — nó <strong>không đi
theo đường thẳng</strong>.</p>
<p>Với việc di chuyển trong không gian trống thì không sao. Với <strong>tra keo theo đường</strong> thì phải nội
suy — nếu không, đường keo không đúng hình.</p>
</blockquote>
<p>Cam điện tử và trục ảo nêu ở đây ở mức khái niệm; chúng thuộc về máy phức tạp hơn DP-01.</p>
<hr>
<h2 id="378-plcopen-motion-và-vì-sao-khi-lnh-có-execute-done-busy">37.8 PLCopen Motion — và vì sao khối lệnh có <code>Execute</code> / <code>Done</code> / <code>Busy</code></h2>
<p>Chuyển động là việc <strong>kéo dài nhiều vòng quét</strong>. Một lệnh &quot;đi tới 45 mm&quot; mất vài trăm mili-giây tới
vài giây — trong khi vòng quét là vài mili-giây.</p>
<p>Điều đó tạo ra một vấn đề: <strong>khối lệnh chuyển động không thể trả kết quả ngay</strong>.</p>
<p><strong>PLCopen Motion</strong> chuẩn hoá một mẫu giao diện cho khối chuyển động, và mẫu đó được các hãng dùng
rộng rãi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>Execute</code></td>
<td>⭐ Kích bằng <strong>cạnh lên</strong> — bắt đầu lệnh</td>
</tr>
<tr>
<td><code>Done</code></td>
<td>Lệnh đã hoàn tất thành công</td>
</tr>
<tr>
<td><code>Busy</code></td>
<td>Đang thực hiện</td>
</tr>
<tr>
<td><code>Active</code></td>
<td>Đang thật sự điều khiển trục (khi nhiều lệnh xếp hàng)</td>
</tr>
<tr>
<td><code>CommandAborted</code></td>
<td>Bị lệnh khác chen ngang</td>
</tr>
<tr>
<td><code>Error</code> + <code>ErrorID</code></td>
<td>Lỗi, kèm mã</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">VAR
    MoveZ : MC_MoveAbsolute;
END_VAR

// ⭐ Execute kích bằng cạnh lên — giữ mức TRUE không phát lệnh mới
MoveZ(Axis     := AX_Z,
      Execute  := TrigMoveZ.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done     =&gt; M_ZMoveDone,
      Busy     =&gt; M_ZMoveBusy,
      Error    =&gt; M_ZMoveError);

// Chuyển bước bằng PHẢN HỒI THẬT — Done, không phải timer (Chương 17)
IF Stn1_Step = 40 AND M_ZMoveDone THEN
    Stn1_Step := 50;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Mẫu <code>Execute</code>/<code>Done</code> chính là nguyên tắc trung tâm của Chương 17 và Chương 26, đóng gói sẵn:</strong>
ra lệnh, rồi <strong>chờ phản hồi thật</strong> thay vì chờ timer. Khối chuyển động cho bạn <code>Done</code> — hãy dùng
nó, đừng đoán &quot;chắc trục tới rồi&quot;.</p>
<p>⚠ Và vẫn cần <strong>timeout song song</strong> để báo lỗi nếu <code>Done</code> không bao giờ lên (Chương 17, mục 17.4).
<code>Error</code> bắt được lỗi drive báo; timeout bắt được trường hợp <strong>không có gì xảy ra cả</strong>.</p>
</blockquote>
<h3>⚠ Ba chỗ dễ sai với khối chuyển động</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Giữ <code>Execute</code> ở mức TRUE</strong></td>
<td>Ở nhiều hệ, lệnh chỉ phát một lần ở cạnh lên; giữ mức thì lần sau không phát được</td>
</tr>
<tr>
<td>⚠ <strong>Dùng chung một thể hiện khối cho nhiều lệnh</strong></td>
<td>Cùng lỗi với Chương 14 mục 14.3 — mỗi lệnh một thể hiện riêng</td>
</tr>
<tr>
<td><strong>Không xử lý <code>CommandAborted</code></strong></td>
<td>Lệnh bị chen ngang mà chương trình vẫn chờ <code>Done</code> → trình tự treo</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="378b-sai-lch-bám-tín-hiu-chn-đoán-quan-trng-nht-ca-servo">37.8b ⭐⭐ Sai lệch bám — tín hiệu chẩn đoán quan trọng nhất của servo</h2>
<p>Đây là khái niệm nối thẳng tới bài toán mở đầu chương, và là thứ <strong>phải giám sát trên mọi trục</strong>.</p>
<h3>Nó là gì</h3>
<p>Trong chế độ chạy đồng bộ theo vị trí, PLC <strong>gửi vị trí đích</strong> xuống driver theo từng chu kỳ, còn
encoder <strong>gửi vị trí thật</strong> ngược lên.</p>
<pre><code class="language-text">   PLC  ──── vị trí lệnh ────►  Driver  ────►  Động cơ
    ▲                                            │
    └──────── vị trí thật (encoder) ─────────────┘

   Sai lệch bám  =  vị trí lệnh  −  vị trí thật
</code></pre>
<p>⭐ <strong>Sai lệch này LUÔN tồn tại.</strong> Động cơ có quán tính, driver có thời gian đáp ứng — trục không bao
giờ ở đúng chỗ lệnh bảo nó ở, nó luôn <strong>bám theo sau</strong> một chút.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai lệch bám</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Nhỏ và ổn định</td>
<td>⭐ <strong>Bình thường</strong> — trục đang bám tốt</td>
</tr>
<tr>
<td>⭐ Tăng khi tăng tốc, giảm khi chạy đều</td>
<td>Bình thường — lớn nhất ở lúc gia tốc</td>
</tr>
<tr>
<td>⚠ <strong>Tăng dần theo thời gian</strong></td>
<td>Trục <strong>không theo kịp</strong> — quá tải, kẹt, hoặc chỉnh định sai</td>
</tr>
<tr>
<td>⚠⚠ <strong>Vượt giới hạn đặt</strong></td>
<td>Driver <strong>báo lỗi và dừng trục</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao nó là chẩn đoán tốt nhất</h3>
<p>Đặt <strong>giới hạn sai lệch bám</strong> là cách rẻ nhất để phát hiện <strong>cơ khí có vấn đề</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai lệch bám tăng bất thường nói lên</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có vật cản</strong></td>
<td>⭐⭐ <strong>Đúng bài toán mở đầu chương</strong> — trục Z gặp board, keo khô, hoặc gá lệch</td>
</tr>
<tr>
<td>Ma sát tăng</td>
<td>Ray dẫn hướng thiếu mỡ, bụi bẩn</td>
</tr>
<tr>
<td>Tải nặng hơn thiết kế</td>
<td>Gá thêm đồ, sản phẩm nặng hơn</td>
</tr>
<tr>
<td>Chỉnh định driver chưa đủ cứng</td>
<td>Trục &quot;mềm&quot;, bám kém</td>
</tr>
<tr>
<td>Phanh chưa nhả hết</td>
<td>⚠ Trục kéo cả phanh — nóng driver, mòn phanh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là thứ hiếm trong nghề: một phép đo phát hiện được vấn đề CƠ KHÍ, miễn phí, từ trong
chương trình.</strong></p>
<p>Trục Z đâm xuống board không chỉ là lỗi lập trình vị trí — nó cũng làm <strong>sai lệch bám tăng vọt</strong>
ngay khi chạm vật cản. ⭐ Giới hạn sai lệch bám đặt đúng sẽ <strong>dừng trục trước khi hỏng đầu keo</strong>.</p>
<p>⚠ Nhưng nó <strong>không thay thế</strong> giới hạn cứng và mạch an toàn (mục 37.6) — nó chỉ là lớp phát hiện
thêm, và nó nằm <strong>trong</strong> driver nên không có mức an toàn.</p>
</blockquote>
<h3>⭐ Ghi mốc — lại một lần nữa</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ghi sai lệch bám lớn nhất</strong> của từng trục lúc nghiệm thu</td>
<td>Chương 52 — có cái để so</td>
</tr>
<tr>
<td>⭐ Theo dõi xu hướng theo tháng</td>
<td>⚠ <strong>Tăng dần = cơ khí đang xấu đi</strong> (Chương 53 mục 53.5)</td>
</tr>
<tr>
<td>Đặt giới hạn <strong>cao hơn giá trị bình thường một khoảng hợp lý</strong></td>
<td>⚠ Quá sát thì báo lỗi giả; quá rộng thì mất tác dụng bảo vệ</td>
</tr>
</tbody></table></div>
<p>⭐ Đây là lần thứ năm nguyên tắc <strong>&quot;ghi mốc lúc máy còn mới&quot;</strong> xuất hiện trong sách — cùng với điện
áp 24 V (Ch.8), dòng động cơ (Ch.36), số lỗi mạng (Ch.40) và chu kỳ máy (Ch.55).</p>
<h3>⚡ Tên khối lệnh PLCopen — để tra tiếp</h3>
<p>Mục 37.8 nói về mẫu <code>Execute</code> / <code>Done</code> / <code>Busy</code>. Các khối chuẩn có tên bắt đầu bằng <code>MC_</code>, ví dụ
<code>MC_Power</code> (cấp/ngắt mô-men), <code>MC_Home</code> (về gốc), <code>MC_MoveAbsolute</code> (chạy tới vị trí tuyệt đối),
<code>MC_Stop</code>, <code>MC_Reset</code>.</p>
<p>⭐ <strong>Biết tiền tố <code>MC_</code> là đủ để tra tài liệu bất kỳ hãng nào</strong> — kể cả hãng đặt tên khác, họ đều đối
chiếu về bộ tên này. ⚠ Nhưng nhớ mục A2.7 của Phụ lục A2: <strong>mức tuân thủ khác nhau theo chân</strong>, nên
vẫn phải đọc bảng khai của hãng.</p>
<p><em>(Đối chiếu: tài liệu chuyển động của Inovance H5U/InoProShop — định nghĩa sai lệch bám là hiệu giữa
vị trí lệnh gửi xuống driver và vị trí encoder gửi lên, kèm giới hạn đặt được; PLCopen — Function
Blocks for Motion Control, tên các khối <code>MC_*</code>.)</em></p>
<hr>
<h2 id="379-trên-máy-mu-dp-01">37.9 Trên máy mẫu DP-01</h2>
<h3>Cấu hình gantry</h3>
<p>Từ số liệu đã chốt (Phụ lục J §J.1): board <strong>100 × 80 mm</strong>, vùng làm việc <strong>X 0–150 mm · Y 0–120 mm ·
Z 0–50 mm</strong>, cả ba trục là <strong>servo</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trục</th>
<th>Vai trò</th>
<th>Về gốc</th>
<th>Giới hạn phần cứng</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_X</code></td>
<td>Ngang board</td>
<td>Cảm biến gốc + xung Z</td>
<td>Hai đầu, tiếp điểm NC, vào drive</td>
</tr>
<tr>
<td><code>AX_Y</code></td>
<td>Dọc board</td>
<td>Cảm biến gốc + xung Z</td>
<td>Hai đầu, NC, vào drive</td>
</tr>
<tr>
<td><code>AX_Z</code></td>
<td>⭐ Nâng/hạ đầu keo, đặt độ cao theo công thức</td>
<td>Cảm biến gốc ở <strong>vị trí trên</strong></td>
<td>⚠ Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trục Z có tải treo — đây là trục nguy hiểm nhất của máy.</strong></p>
<p>Khi mất điện hoặc khi drive nhả mô-men, trục Z <strong>rơi xuống do trọng lực</strong>. Ba hệ quả:</p>
<ul>
<li>Cần <strong>phanh cơ khí</strong> trên động cơ Z, tự nhả khi có điện và tự kẹp khi mất điện.</li>
<li>⚠ Phanh phải kẹp <strong>trước</strong> khi drive nhả mô-men — thứ tự này là tham số phải đặt đúng.</li>
<li>Về gốc trục Z phải đi <strong>lên</strong>, không đi xuống — nếu cữ gốc ở dưới thì một lỗi làm trục đâm xuống.</li>
</ul>
<p>Đây là hạng mục thuộc phân tích trạng thái an toàn ở Chương 48 mục 48.2, và phần bảo vệ người thuộc
Chương 47.</p>
</blockquote>
<h3>Thứ tự về gốc</h3>
<pre><code class="language-iecst">// ⭐ Gọi MỖI vòng quét, NGOÀI CASE — Execute lấy thẳng từ bước: vào bước là sườn lên,
//    rời bước là sườn xuống, nên lần về gốc SAU cũng phát được lệnh (Chương 30 mục 30.5b)
HomeZ(Axis := AX_Z, Execute := (HomeStep = 10));
HomeX(Axis := AX_X, Execute := (HomeStep = 20));
HomeY(Axis := AX_Y, Execute := (HomeStep = 20));

CASE HomeStep OF
    10:  // ⭐ Z LÊN TRƯỚC — nếu không, đầu keo quét ngang qua board
        IF HomeZ.Done THEN  HomeStep := 20;  END_IF;

    20:  // X và Y về gốc được, sau khi Z đã an toàn
        IF HomeX.Done AND HomeY.Done THEN  HomeStep := 30;  END_IF;

    30:
        M_Homed := TRUE;        // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
        HomeStep := 0;

ELSE
    HomeStep := 0;              // giá trị lạ → về trạng thái đã biết (Chương 20)
END_CASE;

// Timeout song song — cữ hỏng thì trục chạy mãi (Chương 17, Chương 26)
T_HomeTimeout(IN := (HomeStep &gt; 0), PT := T#30S);
IF T_HomeTimeout.Q OR HomeZ.Error OR HomeX.Error OR HomeY.Error THEN
    M_HomeFault := TRUE;
    // dừng mọi trục
END_IF;
</code></pre>
<h3>Điều kiện cho phép chạy</h3>
<p>Gom từ nhiều chương, gantry đóng góp hai điều kiện:</p>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // ⭐ đã về gốc — mục 37.3
          AND NOT M_AxisFault            // không trục nào báo lỗi
          AND M_RecipeLoaded             // Chương 29
          AND NOT M_RecipeRejected
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<blockquote>
<p>⭐ Viết đầy đủ từng điều kiện thay vì gom vào cờ tổng — đúng nguyên tắc ở Chương 24 mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay <strong>điều kiện nào</strong> đang thiếu.</p>
</blockquote>
<h3>Chu kỳ và đường keo</h3>
<p>Với chu kỳ 12 s/board đã chốt và trạm sấy UV sát trần, thời gian gantry chạy đường keo <strong>phải nằm gọn
trong phần chu kỳ của trạm 1</strong>.</p>
<blockquote>
<p>⚠ Đây là chỗ ba quyết định gặp nhau và có thể xung đột:</p>
<ul>
<li><strong>Chiều dài đường keo</strong> theo công thức (Chương 29) — dài hơn thì lâu hơn.</li>
<li><strong>Biên dạng chữ S</strong> cho đường keo đều (mục 37.5) — êm hơn nhưng chậm hơn.</li>
<li><strong>Chu kỳ mục tiêu 12 giây</strong> (Phụ lục J §J.1).</li>
</ul>
<p>Không có cách nào thoả cả ba bằng lập luận. Phải <strong>đo</strong> — Chương 55.</p>
</blockquote>
<hr>
<h2 id="3710-khác-bit-gia-các-hãng">37.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLCopen Motion</strong></td>
<td>Nhiều hãng theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code> — ⭐ <strong>đây là chỗ tính khả chuyển kỹ năng cao nhất trong cả cuốn sách</strong>. Học một hệ, đọc được hệ khác</td>
</tr>
<tr>
<td>⚠ Mức độ tuân theo</td>
<td>Tên khối và chân <strong>gần giống</strong> nhưng chi tiết khác: hành vi khi chen lệnh, cách xử lý lỗi, đơn vị. ⚠ Đừng giả định giống hệt</td>
</tr>
<tr>
<td>Nơi chạy vòng điều khiển</td>
<td>Luôn ở <strong>drive</strong>. Nhưng có hệ tính biên dạng chuyển động ở PLC, có hệ tính ở drive</td>
</tr>
<tr>
<td>Mạng tới drive</td>
<td>EtherCAT, PROFINET IRT, EtherNet/IP với đồng bộ, hoặc mạng riêng của hãng (Chương 40). ⭐ Chọn theo hệ PLC</td>
</tr>
<tr>
<td>⚠ Đơn vị kỹ thuật</td>
<td>Có hệ làm việc bằng <strong>đơn vị người dùng</strong> (mm, độ) sau khi khai báo tỉ số truyền; có hệ làm việc bằng <strong>xung encoder</strong>. Nhầm là sai theo tỉ lệ</td>
</tr>
<tr>
<td>Cấu hình về gốc</td>
<td>Số kiểu về gốc hỗ trợ và cách chọn khác nhau nhiều</td>
</tr>
<tr>
<td>Ngõ vào giới hạn của drive</td>
<td>⭐ Gần như mọi drive đều có — <strong>kiểm và dùng nó</strong> (mục 37.6)</td>
</tr>
<tr>
<td>Phanh cơ khí</td>
<td>Cách điều khiển và <strong>thứ tự nhả/kẹp</strong> là tham số của drive — ⚠ đặt sai thì trục rơi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng &quot;đơn vị kỹ thuật&quot; là chỗ sai theo tỉ lệ.</strong> Khai báo tỉ số truyền sai thì lệnh &quot;đi 45 mm&quot;
có thể thành 4,5 mm hoặc 450 mm — và con số trên màn hình vẫn hiện 45. Kiểm bằng cách <strong>cho trục đi
một quãng đã biết và đo bằng thước</strong> (Chương 18, Bẫy 8; Chương 52).</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3711-by-thưng-gp">37.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Giữ cờ &quot;đã về gốc&quot; qua mất điện</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ đúng cỗ máy ở mục 37.1 — máy tin rằng biết vị trí, giới hạn phần mềm bảo vệ một hệ
toạ độ sai, và trục đi tới chỗ không ai muốn.
<strong>Cách sửa:</strong> <code>M_Homed</code> là biến <strong>không giữ</strong>; mọi lệnh tuyệt đối phải kiểm nó (mục 37.3, Chương 16
mục 16.4).</p>
<h3>🔍 BẪY 2 — Công tắc giới hạn đi qua PLC</h3>
<p><strong>Hiện tượng:</strong> khi PLC lỗi hoặc đang STOP — đúng lúc bạn cần nó nhất — giới hạn <strong>không tác dụng</strong>.
<strong>Cách sửa:</strong> đi <strong>thẳng vào drive</strong>, tiếp điểm NC. PLC đọc để <strong>biết</strong>, không để <strong>dừng</strong> (mục 37.6).</p>
<h3>🔍 BẪY 3 — Tin rằng giới hạn phần mềm là đủ</h3>
<p><strong>Hiện tượng:</strong> hoạt động tốt trong mọi thử nghiệm bình thường, rồi hỏng đúng lúc hệ toạ độ sai.
<strong>Cách sửa:</strong> ba lớp bảo vệ, mỗi lớp chống một nhóm lỗi khác nhau (mục 37.6).</p>
<h3>🔍 BẪY 4 — Về gốc không có timeout</h3>
<p><strong>Hiện tượng:</strong> cữ gốc hỏng hoặc dây đứt → trục chạy tới khi đâm vào cữ cứng.
<strong>Cách sửa:</strong> timeout song song, và tốc độ về gốc chậm (mục 37.3, Chương 17).</p>
<h3>🔍 BẪY 5 — Sai thứ tự về gốc trên gantry</h3>
<p><strong>Hiện tượng:</strong> đầu tra keo <strong>quét ngang qua board</strong> hoặc qua đồ gá khi X/Y về gốc trước Z.
<strong>Cách sửa:</strong> ⭐ <strong>Z lên trước</strong>, rồi mới X và Y (mục 37.9).</p>
<h3>🔍 BẪY 6 — Quên phanh cho trục có tải treo</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ trục Z <strong>rơi xuống</strong> khi mất điện hoặc khi drive nhả mô-men.
<strong>Cách sửa:</strong> phanh cơ khí, và ⚠ <strong>thứ tự kẹp trước khi nhả mô-men</strong> phải đặt đúng trong tham số
drive (mục 37.9).</p>
<h3>🔍 BẪY 7 — <code>Execute</code> không bao giờ hạ xuống</h3>
<p><strong>Hiện tượng:</strong> lệnh chạy được lần đầu, những lần sau <strong>không phát được</strong> — trình tự treo ở bước đó.
⚠ Hai cách viết gây ra nó, và cả hai trông vô hại: gọi với <strong>hằng</strong> <code>Execute := TRUE</code>, hoặc gọi khối
<strong>bên trong</strong> nhánh <code>CASE</code> — rời bước thì khối không được gọi nữa, nên nó <strong>không bao giờ thấy</strong>
<code>Execute</code> hạ xuống (Phụ lục B mục B.9b). Chính đoạn về gốc ở mục 37.9 từng mắc lỗi này.
<strong>Cách sửa:</strong> lệnh kích bằng <strong>cạnh lên</strong>, nên giữa hai lệnh phải có <strong>cạnh xuống</strong>. Gọi khối <strong>mỗi
vòng, ngoài <code>CASE</code></strong>, với <code>Execute := (HomeStep = 10)</code> — giữ TRUE suốt bước, tự hạ khi rời bước — hoặc
bằng một xung sườn lên như Phụ lục L mục L.9 (Chương 30 mục 30.5b, Chương 16).</p>
<h3>🔍 BẪY 8 — Dùng chung một thể hiện khối chuyển động</h3>
<p><strong>Hiện tượng:</strong> lệnh này ghi đè trạng thái lệnh kia; <code>Done</code> báo sai bước.
<strong>Cách sửa:</strong> mỗi lệnh một thể hiện riêng — cùng lỗi với Chương 14, mục 14.3.</p>
<h3>🔍 BẪY 9 — Không xử lý <code>CommandAborted</code></h3>
<p><strong>Hiện tượng:</strong> lệnh bị chen ngang, <code>Done</code> không bao giờ lên, trình tự <strong>chờ vĩnh viễn</strong>.
<strong>Cách sửa:</strong> xử lý cả <code>Done</code>, <code>Error</code> <strong>và</strong> <code>CommandAborted</code>; cộng timeout (mục 37.8).</p>
<h3>🔍 BẪY 10 — Chuyển bước bằng timer thay vì <code>Done</code></h3>
<p><strong>Hiện tượng:</strong> ⚠ bước sau chạy khi trục <strong>chưa tới đích</strong> — đúng bẫy trung tâm của Chương 17.
<strong>Cách sửa:</strong> chờ <code>Done</code>; timer chỉ để <strong>báo lỗi</strong>, không để tiến bước.</p>
<h3>🔍 BẪY 11 — Dùng lệnh tương đối cho vị trí xác định</h3>
<p><strong>Hiện tượng:</strong> vị trí <strong>trôi dần</strong> sau nhiều chu trình do sai số tích luỹ.
<strong>Cách sửa:</strong> dùng lệnh <strong>tuyệt đối</strong> bất cứ khi nào có thể (mục 37.4).</p>
<h3>🔍 BẪY 12 — Khai báo tỉ số truyền sai</h3>
<p><strong>Hiện tượng:</strong> mọi chuyển động sai theo tỉ lệ, trong khi con số trên màn hình vẫn &quot;đúng&quot;.
<strong>Cách sửa:</strong> ⭐ <strong>cho trục đi một quãng đã biết và đo bằng thước</strong> (mục 37.10, Chương 52).</p>
<h3>🔍 BẪY 13 — Tắt giới hạn phần mềm khi jog &quot;cho tiện&quot;</h3>
<p><strong>Hiện tượng:</strong> jog vượt vùng làm việc, đâm vào đồ gá hoặc vào chính board.
<strong>Cách sửa:</strong> giới hạn phần mềm vẫn hoạt động khi jog; jog chưa về gốc thì chạy <strong>rất chậm</strong> và dựa
vào giới hạn phần cứng (mục 37.4).</p>
<hr>
<h2 id="3712-bng-cht">37.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Sai lệch bám là gì</td>
<td><strong>Vị trí lệnh − vị trí thật</strong>; nó <strong>luôn tồn tại</strong>, trục luôn bám sau một chút</td>
</tr>
<tr>
<td>⭐ Sai lệch bám tăng bất thường nói gì</td>
<td>⭐⭐ <strong>Cơ khí có vấn đề</strong> — vật cản, ma sát, quá tải, phanh chưa nhả</td>
</tr>
<tr>
<td>⚠ Giới hạn sai lệch bám có thay được giới hạn cứng không</td>
<td><strong>Không</strong> — nó nằm trong driver, không có mức an toàn</td>
</tr>
<tr>
<td>Servo khác biến tần</td>
<td>Servo điều khiển <strong>vị trí</strong>, có <strong>encoder phản hồi</strong></td>
</tr>
<tr>
<td>Ba vòng của servo</td>
<td>Vị trí → tốc độ → dòng, <strong>tất cả trong drive</strong></td>
</tr>
<tr>
<td>⚠ Đừng viết gì trên PLC</td>
<td><strong>PID vị trí</strong> — drive chạy nhanh hơn vòng quét nhiều bậc</td>
</tr>
<tr>
<td>Sai số bám dùng để làm gì</td>
<td>⭐ <strong>Bộ phát hiện va chạm rẻ nhất</strong></td>
</tr>
<tr>
<td>Kiểu về gốc chính xác nhất</td>
<td><strong>Cảm biến gốc + xung Z</strong></td>
</tr>
<tr>
<td>Bốn điều bắt buộc khi về gốc</td>
<td>Chạy <strong>chậm</strong> · có <strong>timeout</strong> · đúng <strong>thứ tự trục</strong> · cờ <strong>không giữ</strong></td>
</tr>
<tr>
<td>⚠⚠ Cờ <code>M_Homed</code></td>
<td><strong>Không bao giờ giữ</strong> qua mất điện</td>
</tr>
<tr>
<td>Lệnh tuyệt đối cần gì</td>
<td>Đã về gốc</td>
</tr>
<tr>
<td>Lệnh tương đối có vấn đề gì</td>
<td>⚠ <strong>Sai số tích luỹ</strong></td>
</tr>
<tr>
<td>Ba lớp bảo vệ vùng làm việc</td>
<td>Giới hạn <strong>phần mềm</strong> → công tắc <strong>phần cứng</strong> → <strong>cữ cơ khí</strong></td>
</tr>
<tr>
<td>⭐ Công tắc giới hạn đi vào đâu</td>
<td><strong>Thẳng vào drive</strong>, tiếp điểm NC — không qua PLC</td>
</tr>
<tr>
<td>Vì sao không qua PLC</td>
<td>Lúc cần nó nhất là lúc <strong>PLC không đáng tin</strong></td>
</tr>
<tr>
<td>⚠ Ba lớp đó có phải an toàn cho người</td>
<td>❌ <strong>Không</strong> — chúng bảo vệ cơ cấu (Chương 47)</td>
</tr>
<tr>
<td>Biên dạng chữ S đổi lấy gì</td>
<td>Êm hơn, ít rung — <strong>chậm hơn</strong></td>
</tr>
<tr>
<td>Tra keo theo đường cần</td>
<td><strong>Nội suy đường thẳng</strong>, không chạy độc lập</td>
</tr>
<tr>
<td>Mẫu PLCopen</td>
<td><code>Execute</code> (<strong>cạnh lên</strong>) → <code>Done</code> / <code>Busy</code> / <code>Error</code> / <code>CommandAborted</code></td>
</tr>
<tr>
<td>Chuyển bước sau lệnh chuyển động</td>
<td>⭐ Chờ <strong><code>Done</code></strong>, không chờ timer</td>
</tr>
<tr>
<td>Trục có tải treo cần</td>
<td><strong>Phanh cơ khí</strong>, ⚠ kẹp <strong>trước</strong> khi nhả mô-men</td>
</tr>
<tr>
<td>Kiểm tỉ số truyền bằng</td>
<td>⭐ Đi một quãng <strong>đã biết</strong> và <strong>đo bằng thước</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3713-t-kim">37.13 Tự kiểm</h2>
<ol>
<li>Servo khác biến tần ở ba điểm nào? Ba vòng điều khiển của servo nằm ở đâu?</li>
<li>⭐ Vì sao <strong>không</strong> nên viết vòng PID vị trí trên PLC?</li>
<li><strong>Sai số bám</strong> là gì? Vì sao nó là bộ phát hiện va chạm hữu ích, và đặt ngưỡng quá rộng/quá hẹp
thì sao?</li>
<li>Nêu năm kiểu về gốc. Kiểu nào cho độ lặp lại cao nhất và vì sao?</li>
<li>⭐ Nêu bốn điều bắt buộc trong trình tự về gốc. Điều nào liên quan tới Chương 16?</li>
<li>⭐⭐ Vì sao cờ <code>M_Homed</code> <strong>tuyệt đối không được giữ</strong> qua mất điện? Mô tả hậu quả bằng cỗ máy ở
mục 37.1.</li>
<li>Phân biệt lệnh tuyệt đối với tương đối. Lệnh nào có sai số tích luỹ, và khi nào dùng lệnh kia?</li>
<li>⭐⭐ Nêu ba lớp bảo vệ vùng làm việc. Mỗi lớp chống được gì và <strong>không</strong> chống được gì?</li>
<li>⭐ Vì sao công tắc giới hạn phải đi <strong>thẳng vào drive</strong> chứ không qua PLC?</li>
<li>Ba lớp bảo vệ đó có phải chức năng an toàn cho người không? Nếu không thì cái gì là?</li>
<li>Biên dạng hình thang gây vấn đề gì về cơ khí? Chữ S giải quyết thế nào và đổi lấy cái gì?</li>
<li>Vì sao ra lệnh X đi 100 mm và Y đi 50 mm cùng lúc <strong>không</strong> cho đường đi thẳng?</li>
<li>⭐ Vì sao khối lệnh chuyển động có <code>Execute</code>/<code>Done</code>/<code>Busy</code> thay vì trả kết quả ngay? Mẫu này liên
hệ thế nào với bẫy trung tâm của Chương 17?</li>
<li>Trên gantry của DP-01, vì sao <strong>Z phải về gốc trước</strong> X và Y?</li>
<li>⚠ Trục Z có tải treo cần thêm gì, và thứ tự nào phải đặt đúng?</li>
<li>⭐ Khai báo tỉ số truyền sai thì triệu chứng là gì, và kiểm bằng cách nào?</li>
</ol>
<blockquote>
<p>Câu 2, 5, 6, 8, 9 và 13 là sáu câu phân loại. Câu 8 và 9 là tinh thần của cả chương: <strong>giới hạn
phần mềm bảo vệ chống lỗi lập trình; nó không bảo vệ chống việc hệ toạ độ bị sai — và những lúc bạn
cần bảo vệ nhất lại chính là lúc phần mềm không đáng tin.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao sai lệch bám <strong>luôn khác 0</strong> kể cả khi trục hoạt động hoàn hảo? Nêu năm
nguyên nhân làm nó tăng bất thường, và giải thích vì sao nó phát hiện được vấn đề <strong>cơ khí</strong> từ
trong chương trình.</p>
<p>⚠ <strong>Bổ sung.</strong> Giới hạn sai lệch bám có thay thế được giới hạn cứng và mạch an toàn không? Vì sao?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 38 — <strong>Truyền thông nối tiếp</strong>. Bạn đã hoàn tất khối analog và chuyển động. Từ đây sách sang
lát cắt 4: nối máy với thế giới bên ngoài. Bắt đầu bằng RS-232 và RS-485 — nền của mọi giao thức
công nghiệp, và là cách bộ điều khiển nhiệt độ của DP-01 nói chuyện với PLC.</p>
<h3>Nguồn tham khảo chương 37</h3>
<ul>
<li><p><strong>PLCopen</strong> — <em>Safe Motion v1.0</em> (TC5): ⭐ <strong>danh mục đầy đủ các chức năng an toàn của truyền động</strong>
theo <strong>IEC 61800-5-2</strong> — bốn chức năng dừng (STO · SS1 · SS2 · SOS), nhóm giới hạn (SLS, SSR, SLP,
SLI, SDI, SLA, SAR, SLT, STR, SMT), nhóm công bố tín hiệu (SSM, SCA, SBC) — nền cho mục 37.6b;
và <strong>hai kiến trúc</strong>: giám sát <strong>trong chính drive</strong> với máy trạng thái nội bộ, hay giám sát ở một
<strong>bộ điều khiển an toàn</strong>. <em>(tài liệu mở của PLCopen; ⚠ bản thân IEC 61800-5-2 có bản quyền và
KHÔNG có trong bộ tài liệu — sách chỉ nêu tên và mô tả chức năng ở mức khái niệm, không dẫn số
điều khoản)</em></p>
</li>
<li><p>IEC 61800-5-2 — <em>Adjustable speed electrical power drive systems — Safety requirements — Functional</em>:
các chức năng an toàn của truyền động. <em>(tiêu chuẩn có bản quyền)</em></p>
</li>
<li><p>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu với mạch điều khiển
chuyển động và với chức năng dừng — nền cho mục 37.6.</p>
</li>
<li><p><strong>Đặc tả PLCopen Motion Control</strong> — chuẩn hoá giao diện khối chuyển động (<code>Execute</code>/<code>Done</code>/<code>Busy</code>/
<code>Error</code>) mà nhiều hãng theo. ⭐ Đây là tài liệu đáng đọc vì nó là chỗ <strong>kỹ năng chuyển được giữa các
hệ</strong> tốt nhất.</p>
</li>
<li><p><strong>Tài liệu servo drive</strong> của hệ đang dùng — dùng cho ⚠ <strong>đơn vị kỹ thuật và tỉ số truyền</strong>, kiểu về
gốc hỗ trợ, ngõ vào giới hạn phần cứng, ngưỡng sai số bám, và ⚠ <strong>điều khiển phanh cùng thứ tự
nhả/kẹp</strong>.</p>
</li>
<li><p>Bảng I/O, vùng làm việc gantry và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.</p>
</li>
</ul>
<blockquote>
<p>⚡ Các con số giới hạn ở mục 37.6 (−1/51 mm, −3/53 mm, −5/55 mm) là <strong>minh hoạ cho nguyên tắc ba
lớp</strong>, không phải giá trị thiết kế. Khoảng cách giữa các lớp phụ thuộc tốc độ chạy, quán tính, và
quãng đường dừng của trục — ⚠ <strong>phải tính</strong>, và phải tính cho <strong>trường hợp xấu nhất</strong>: tốc độ cao
nhất, tải nặng nhất.</p>
<p>⚠ <strong>Về mục 37.6 và trục Z có tải treo (mục 37.9):</strong> nội dung ở đây là định hướng để bạn biết phải
hỏi gì. Thiết kế bảo vệ cho trục đứng có tải treo — chọn phanh, tính quãng đường dừng, xác định mức
hiệu năng cần đạt — phải do <strong>người có thẩm quyền</strong> thực hiện theo Chương 47. Trục đứng rơi tự do
là một trong những mối nguy nghiêm trọng nhất trên máy tự động hoá.</p>
</blockquote>
<!-- SECTION: ch38_nen_tang_truyen_thong_cong_nghiep -->
<hr>
<h1 id="chương-38-nn-tng-truyn-thông-công-nghip">Chương 38 — Nền tảng truyền thông công nghiệp</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="381-bài-toán-hai-thit-b-đúng-cáp-đúng-không-nói-chuyn-đưc">38.1 Bài toán: hai thiết bị đúng, cáp đúng, không nói chuyện được</h2>
<p>PLC của DP-01 cần đọc nhiệt độ từ bộ điều khiển nhiệt độ keo qua RS-485. Cả hai thiết bị đều tốt, cáp
đúng loại, đấu đúng chân A và B.</p>
<p>Không có gì đọc về được. PLC báo timeout, bộ điều khiển không phản hồi.</p>
<p>Sau nửa ngày, tìm ra ba vấn đề cùng lúc:</p>
<ul>
<li><strong>Tốc độ baud</strong> của bộ điều khiển đặt 9600, PLC đặt 19200.</li>
<li><strong>Bit chẵn lẻ</strong> một bên là chẵn, một bên là không dùng.</li>
<li>Cáp dài 15 m, <strong>không có điện trở đầu cuối</strong> ở hai đầu.</li>
</ul>
<p>Ba thứ này không có cái nào hiển nhiên khi nhìn, và không cái nào báo lỗi cụ thể. Cả ba cho cùng một
triệu chứng: <strong>im lặng</strong>.</p>
<p>Chương này về nền tảng truyền thông nối tiếp — thứ mà mọi giao thức công nghiệp đứng trên. Nếu tầng
này sai, không giao thức nào cứu được.</p>
<hr>
<h2 id="382-ba-kiu-kt-ni">38.2 Ba kiểu kết nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cấu trúc</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Điểm–điểm</strong> <em>(point-to-point)</em></td>
<td>Hai thiết bị, một đường</td>
<td>RS-232; IO-Link (Chương 12)</td>
</tr>
<tr>
<td><strong>Bus</strong></td>
<td>Nhiều thiết bị <strong>trên một đường chung</strong></td>
<td>RS-485; Modbus RTU (Chương 39)</td>
</tr>
<tr>
<td><strong>Mạng</strong> <em>(network)</em></td>
<td>Nhiều thiết bị, có chuyển mạch, có địa chỉ</td>
<td>Ethernet công nghiệp (Chương 40)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phân biệt &quot;bus&quot; với &quot;mạng&quot; quan trọng khi chẩn đoán.</strong>
Trên <strong>bus</strong>, mọi thiết bị dùng chung một đôi dây — một thiết bị hỏng làm nhiễu <strong>cả bus</strong>, và một
đầu dây lỏng làm <strong>mọi thiết bị</strong> mất liên lạc.
Trên <strong>mạng có chuyển mạch</strong>, mỗi thiết bị có đường riêng tới bộ chuyển mạch — hỏng một cái không
ảnh hưởng cái khác.</p>
<p>Đây là lý do gỡ lỗi bus khó hơn gỡ lỗi mạng nhiều: <strong>triệu chứng không chỉ đúng thủ phạm</strong>.</p>
</blockquote>
<hr>
<h2 id="383-rs-232-rs-422-rs-485">38.3 RS-232, RS-422, RS-485</h2>
<p>Ba chuẩn giao diện điện, thường bị gọi chung là &quot;cổng nối tiếp&quot;.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>RS-232</strong></th>
<th><strong>RS-422</strong></th>
<th>⭐ <strong>RS-485</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tín hiệu</td>
<td><strong>Đơn cực</strong> — so với đất chung</td>
<td><strong>Vi sai</strong></td>
<td>⭐ <strong>Vi sai</strong></td>
</tr>
<tr>
<td>Số thiết bị</td>
<td>2</td>
<td>1 phát, nhiều nhận</td>
<td>⭐ <strong>Nhiều phát, nhiều nhận</strong></td>
</tr>
<tr>
<td>Chiều</td>
<td>Hai chiều đồng thời</td>
<td>Một chiều (có bản hai chiều)</td>
<td>⭐ <strong>Hai chiều luân phiên</strong> <em>(half-duplex)</em></td>
</tr>
<tr>
<td>Khoảng cách</td>
<td>Ngắn — vài chục mét</td>
<td>Xa</td>
<td>⭐ <strong>Xa</strong> — khuyến nghị tới <strong>1200 m</strong> (mục 38.3b)</td>
</tr>
<tr>
<td>Chống nhiễu</td>
<td>⚠ Kém</td>
<td>Tốt</td>
<td>⭐ <strong>Tốt</strong></td>
</tr>
<tr>
<td>Số dây tín hiệu</td>
<td>3 trở lên</td>
<td>4</td>
<td>⭐ <strong>2</strong> (cộng dây đất)</td>
</tr>
<tr>
<td>Vị thế hiện nay</td>
<td>Đang lùi dần</td>
<td>Ít gặp</td>
<td>⭐ <strong>Phổ biến nhất trong công nghiệp</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Vì sao tín hiệu vi sai chống nhiễu tốt hơn</h3>
<p>Đây là ý tưởng đáng nắm chắc, vì nó lặp lại ở nhiều nơi khác.</p>
<p><strong>RS-232</strong> truyền mức điện áp <strong>so với đất chung</strong>. Nhiễu cảm ứng vào dây tín hiệu cộng thẳng vào giá
trị đọc được. Và ⚠ nếu điện thế đất ở hai đầu chênh nhau — chuyện rất bình thường trong nhà máy — thì
mức tín hiệu đã sai ngay từ đầu.</p>
<p><strong>RS-485</strong> truyền trên <strong>hai dây</strong>, và thông tin nằm ở <strong>hiệu điện áp giữa chúng</strong>, không ở giá trị
tuyệt đối:</p>
<pre><code class="language-text">   Nhiễu cảm ứng vào CẢ HAI dây gần như bằng nhau
        dây A:  2,5 V  +  nhiễu 3 V  =  5,5 V
        dây B:  0,5 V  +  nhiễu 3 V  =  3,5 V
                              hiệu:  2,0 V  ← KHÔNG ĐỔI
</code></pre>
<p>Vì hai dây đi cạnh nhau (và <strong>xoắn</strong> vào nhau), nhiễu cảm ứng vào chúng gần như bằng nhau — nên nó
<strong>triệt tiêu trong phép trừ</strong>. Đây gọi là <strong>triệt nhiễu đồng pha</strong> <em>(common-mode rejection)</em>.</p>
<blockquote>
<p>⭐ Đây cũng là lý do <strong>đôi dây xoắn</strong> là bắt buộc, không phải tuỳ chọn: xoắn làm hai dây chịu cùng
một môi trường nhiễu. Dùng hai sợi rời song song thì hiệu quả kém hẳn.</p>
<p>💡 Cùng nguyên lý này giải thích vì sao vòng dòng 4–20 mA chống nhiễu tốt (Chương 31, mục 31.4) và
vì sao Ethernet công nghiệp dùng đôi xoắn (Chương 40).</p>
</blockquote>
<hr>
<h2 id="383b-khong-cách-và-tc-đ-đánh-đi-vi-nhau-không-con-s-nào-đng-mt-mình">38.3b ⭐⭐ Khoảng cách và tốc độ đánh đổi với nhau — không con số nào đứng một mình</h2>
<p>Câu hỏi hay gặp nhất về RS-485 là <em>&quot;đi được bao xa?&quot;</em>. ⚠ Câu hỏi đó <strong>thiếu một nửa</strong>: xa bao nhiêu
<strong>ở tốc độ nào</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Con số</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Khuyến nghị thường trích</td>
<td>⭐ <strong>1200 m</strong> cho cả RS-422 và RS-485</td>
</tr>
<tr>
<td>⭐⭐ Quan hệ tốc độ–chiều dài</td>
<td><strong>Tốc độ tối đa tỉ lệ nghịch với chiều dài cáp</strong></td>
</tr>
<tr>
<td>⚠ Nên hiểu 1200 m là</td>
<td><strong>Một điểm trên đường đánh đổi</strong>, không phải bức tường</td>
</tr>
</tbody></table></div>
<p><strong>Ba dữ kiện làm rõ ý này</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cáp 30 m <em>(100 ft)</em>, ⚠ <strong>không có điện trở đầu cuối</strong></td>
<td>~<strong>200 kbps</strong></td>
</tr>
<tr>
<td>⭐ Cùng cáp 30 m, <strong>có</strong> điện trở đầu cuối ở đầu nhận</td>
<td>⭐ <strong>1 Mbps</strong> — gấp năm lần</td>
</tr>
<tr>
<td>Cáp <strong>5 km</strong>, cáp chất lượng cao, đi dây cẩn thận</td>
<td>Chạy được ở <strong>1200 bps</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba dòng trên nói ba điều khác nhau, và cả ba đều đáng nhớ:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Điện trở đầu cuối không phải chi tiết nhỏ</strong> — cùng sợi cáp đó, có nó thì nhanh gấp năm lần (mục 38.5)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>1200 m không phải giới hạn cứng</strong> — hạ tốc độ xuống thì đi xa hơn nhiều</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Nhưng cái giá của việc đi xa là <strong>cáp tốt và đi dây cẩn thận</strong>, không phải may mắn</td>
</tr>
</tbody></table></div>
</blockquote>
<p><strong>Hệ quả khi thiết kế</strong></p>
<blockquote>
<p>⭐ <strong>Chọn tốc độ thấp nhất mà chu kỳ máy chấp nhận được.</strong></p>
<p>Người ta hay đặt baud cao <em>&quot;cho chắc&quot;</em>. ⚠ Ngược lại: baud cao <strong>thu hẹp biên an toàn</strong> của mọi thứ
khác — chiều dài cáp, nhánh rẽ, chất lượng đấu nối, điện trở đầu cuối. Một mạng 9600 bps tha thứ
cho nhiều sai sót mà mạng 115200 bps thì không.</p>
<p>⭐ Hãy tính ngược từ nhu cầu: cần đọc bao nhiêu byte, bao lâu một lần (mục 38.8) — rồi chọn baud
vừa đủ, không chọn baud lớn nhất mà thiết bị hỗ trợ.</p>
</blockquote>
<blockquote>
<p>🔍 <strong>BẪY — &quot;hôm qua chạy được&quot;.</strong></p>
<p>Một mạng đang chạy ở rìa biên an toàn <strong>vẫn chạy được</strong> — cho tới khi có người nối thêm một thiết
bị, kéo dài thêm mười mét, hay dựng một biến tần bên cạnh. ⚠ Lúc đó lỗi xuất hiện và <strong>không ai
liên hệ nó với việc baud đang đặt quá cao từ đầu</strong>.</p>
<p>⭐ Đây cũng là lý do ⚠ <strong>hạ baud xuống mà hết lỗi</strong> là một phép thử chẩn đoán rất mạnh — nó chỉ
thẳng vào tầng vật lý (mục 38.5, và Chương 51).</p>
</blockquote>
<p><em>(Đối chiếu: Kuphaldt, <em>Lessons In Industrial Instrumentation</em>, §15.6 — khuyến nghị 1200 m, quan hệ
tỉ lệ nghịch tốc độ–chiều dài, thí nghiệm của Texas Instruments về ảnh hưởng của điện trở đầu cuối,
và ghi chú về mạng 5 km chạy ở 1200 bps do Park, Mackay &amp; Wright ghi nhận.)</em></p>
<hr>
<h2 id="384-bn-tham-s-phi-khp">38.4 Bốn tham số phải khớp</h2>
<p>Hai thiết bị nói chuyện được chỉ khi <strong>cả bốn tham số này giống hệt nhau</strong>. Lệch một cái là im lặng
hoặc rác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Là gì</th>
<th>Giá trị hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tốc độ baud</strong> <em>(baud rate)</em></td>
<td>Số bit truyền mỗi giây</td>
<td>9600, 19200, 38400, 115200</td>
</tr>
<tr>
<td><strong>Số bit dữ liệu</strong></td>
<td>Bit trong mỗi ký tự</td>
<td>8 (gần như luôn)</td>
</tr>
<tr>
<td>⭐ <strong>Bit chẵn lẻ</strong> <em>(parity)</em></td>
<td>Bit kiểm lỗi đơn giản</td>
<td>Không (N), chẵn (E), lẻ (O)</td>
</tr>
<tr>
<td><strong>Bit dừng</strong> <em>(stop bit)</em></td>
<td>Đánh dấu kết thúc ký tự</td>
<td>1 hoặc 2</td>
</tr>
</tbody></table></div>
<p>Thường viết gọn: <strong><code>19200, 8, N, 1</code></strong> — 19200 baud, 8 bit dữ liệu, không chẵn lẻ, 1 bit dừng.</p>
<blockquote>
<p>⚠⚠ <strong>Lệch tham số cho hai triệu chứng, và cả hai đều khó chẩn đoán:</strong></p>
<ul>
<li><strong>Lệch baud, hoặc lệch bit dừng</strong> → thường là <strong>im lặng hoàn toàn</strong>. Bên nhận không dựng lại được
ký tự nào.</li>
<li><strong>Lệch chẵn lẻ</strong> → ⚠ <strong>nhận được nhưng báo lỗi khung</strong>, hoặc tệ hơn: nhận được <strong>dữ liệu rác trông
như dữ liệu thật</strong>.</li>
</ul>
<p>Trường hợp thứ hai nguy hiểm hơn. Nó là lý do <strong>luôn kiểm tra tính toàn vẹn ở tầng giao thức</strong>
(Chương 39, phần CRC), chứ không tin vào bit chẵn lẻ.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Cách chẩn đoán nhanh khi im lặng:</strong> thử đổi baud của PLC qua từng giá trị thông dụng. Nếu ở một
giá trị nào đó bắt đầu <strong>nhận được rác thay vì im lặng</strong>, bạn đã gần đúng — có thể chỉ còn lệch
chẵn lẻ hoặc bit dừng.</p>
</blockquote>
<hr>
<h2 id="385-ba-th-ca-rs-485-mà-ngưi-ta-hay-quên">38.5 ⭐ Ba thứ của RS-485 mà người ta hay quên</h2>
<p>RS-485 là bus, và bus có ba yêu cầu vật lý mà điểm–điểm không có.</p>
<h3>1. Điện trở đầu cuối</h3>
<p>Tín hiệu chạy tới cuối dây sẽ <strong>phản xạ ngược lại</strong> nếu không có gì hấp thụ nó — giống sóng dội lại ở
đầu bịt của một ống. Sóng phản xạ chồng lên tín hiệu gốc và làm hỏng nó.</p>
<pre><code class="language-text">   ┌─[R]─┬──────────┬──────────┬──────────┬─[R]─┐
        TB1        TB2        TB3        TB4
   ⭐ Điện trở đầu cuối ở HAI ĐẦU của bus, không ở giữa
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt ở đâu</td>
<td>⭐ <strong>Hai đầu vật lý</strong> của bus — không phải ở thiết bị đầu tiên và cuối cùng theo địa chỉ</td>
</tr>
<tr>
<td>Bao nhiêu cái</td>
<td><strong>Đúng hai</strong></td>
</tr>
<tr>
<td>⚠ Nhiều quá</td>
<td>Tải nặng, tín hiệu yếu, khoảng cách giảm</td>
</tr>
<tr>
<td>⚠ Thiếu</td>
<td>Phản xạ, lỗi ngẫu nhiên — ⭐ <strong>nặng hơn khi baud cao và cáp dài</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Triệu chứng đặc trưng của thiếu điện trở đầu cuối: hoạt động ở tốc độ thấp, hỏng ở tốc độ cao.</strong>
Nếu hạ baud xuống thì chạy được, đó là dấu hiệu rất mạnh của vấn đề tầng vật lý — điện trở đầu cuối
hoặc chất lượng cáp.</p>
</blockquote>
<p>Nhiều thiết bị có điện trở đầu cuối <strong>tích hợp</strong>, bật bằng công tắc gạt hoặc cầu nối. ⚠ Kiểm xem nó
đang bật hay tắt — và <strong>ghi vào bản vẽ</strong>.</p>
<h3>2. Phân cực</h3>
<p>Khi <strong>không thiết bị nào đang phát</strong>, bus ở trạng thái thả nổi. Nhiễu có thể làm bên nhận hiểu nhầm
là có dữ liệu.</p>
<p><strong>Điện trở phân cực</strong> <em>(bias / fail-safe biasing)</em> kéo hai dây về một trạng thái xác định khi bus rỗi.</p>
<blockquote>
<p>⚠ Nhiều thiết bị có phân cực tích hợp. <strong>Chỉ cần một bộ phân cực trên toàn bus</strong> — nhiều bộ cùng
bật sẽ làm tải nặng.</p>
<p>Triệu chứng khi thiếu phân cực: <strong>lỗi ngẫu nhiên khi bus rỗi</strong>, thường ở dạng byte rác xuất hiện
giữa các bản tin.</p>
</blockquote>
<h3>3. Cấu trúc bus, không phải hình sao</h3>
<pre><code class="language-text">   ✓ ĐÚNG — bus, nhánh rẽ NGẮN
   ─┬──────────┬──────────┬──────────┬─
    │          │          │          │   ← nhánh rẽ càng ngắn càng tốt
   TB1        TB2        TB3        TB4

   ✗ SAI — hình sao, nhánh dài
              ┌────────── TB2
   TB1 ───────┼────────── TB3          ⚠ mỗi nhánh là một đường phản xạ
              └────────── TB4
</code></pre>
<blockquote>
<p>⚠ <strong>RS-485 là bus, không phải hình sao.</strong> Đấu hình sao tạo ra nhiều đầu dây không có điện trở đầu
cuối, mỗi đầu là một nguồn phản xạ. Nó có thể &quot;chạy được&quot; ở tốc độ thấp và cáp ngắn — rồi hỏng khi
ai đó tăng baud hoặc thêm thiết bị.</p>
</blockquote>
<h3>Bảng chốt tầng vật lý RS-485</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td>Cáp</td>
<td>⭐ <strong>Đôi xoắn có vỏ chống nhiễu</strong></td>
</tr>
<tr>
<td>Cấu trúc</td>
<td><strong>Bus</strong>, nhánh rẽ ngắn</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>⭐ <strong>Đúng hai</strong>, ở hai đầu vật lý</td>
</tr>
<tr>
<td>Phân cực</td>
<td><strong>Một bộ</strong> trên toàn bus</td>
</tr>
<tr>
<td>Vỏ chống nhiễu</td>
<td>Nối đất — ⚠ theo hướng dẫn nhà sản xuất (Chương 31, mục 31.6)</td>
</tr>
<tr>
<td>Dây đất tín hiệu</td>
<td>⚠ Nhiều thiết bị cần dây thứ ba nối đất tín hiệu — kiểm datasheet</td>
</tr>
<tr>
<td>Tách xa cáp động lực</td>
<td>⭐ Bắt buộc — biến tần là nguồn nhiễu mạnh (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="386-cht-và-sn-xuttiêu-th">38.6 Chủ–tớ và sản xuất–tiêu thụ</h2>
<p>Hai mô hình tổ chức việc ai được nói khi nào.</p>
<h3>Chủ–tớ</h3>
<p><strong>Chủ–tớ</strong> <em>(master/slave)</em>: một thiết bị <strong>chủ</strong> hỏi, các thiết bị <strong>tớ</strong> chỉ trả lời khi được hỏi.</p>
<pre><code class="language-text">   CHỦ ──&quot;TB1, cho tôi nhiệt độ&quot;──► TB1
   TB1 ──&quot;60,3 °C&quot;────────────────► CHỦ
   CHỦ ──&quot;TB2, cho tôi trạng thái&quot;─► TB2
   ...
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>Đơn giản, dễ hiểu, dễ gỡ lỗi</td>
<td>Tớ <strong>không tự báo</strong> được — phải chờ chủ hỏi</td>
</tr>
<tr>
<td>Không bao giờ đụng độ trên bus</td>
<td>⭐ Thời gian phản hồi phụ thuộc <strong>số thiết bị</strong> và chu kỳ hỏi vòng</td>
</tr>
<tr>
<td>Chạy trên bus hai dây</td>
<td>Chủ hỏng là cả bus im</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hệ quả quan trọng: sự kiện gấp không được báo ngay.</strong>
Nếu chủ hỏi vòng 10 thiết bị, mỗi lần 50 ms, thì một thiết bị có sự cố phải <strong>chờ tới lượt</strong> — có
thể nửa giây. Với thông tin trạng thái thì không sao; với việc cần phản ứng nhanh thì đây là vấn
đề.</p>
<p>⚠⚠ Và với <strong>tín hiệu an toàn</strong> thì mô hình này hoàn toàn không phù hợp — an toàn cần giao thức
chuyên dụng và thiết bị được chứng nhận (Chương 47).</p>
</blockquote>
<p>Modbus RTU (Chương 39) là ví dụ điển hình của chủ–tớ.</p>
<h3>Sản xuất–tiêu thụ</h3>
<p><strong>Sản xuất–tiêu thụ</strong> <em>(producer/consumer)</em>: thiết bị <strong>tự phát</strong> dữ liệu khi có, ai cần thì nhận.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>⚠ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Sự kiện báo được <strong>ngay</strong></td>
<td>Phức tạp hơn</td>
</tr>
<tr>
<td>Nhiều thiết bị nhận cùng một dữ liệu</td>
<td>Cần mạng có khả năng xử lý đụng độ</td>
</tr>
<tr>
<td>Hiệu quả hơn khi nhiều thiết bị</td>
<td>Gỡ lỗi khó hơn</td>
</tr>
</tbody></table></div>
<p>Phần lớn mạng Ethernet công nghiệp hiện đại theo mô hình này (Chương 40).</p>
<hr>
<h2 id="387-đc-mt-khung-bn-tin-bng-tay">38.7 Đọc một khung bản tin bằng tay</h2>
<p>Kỹ năng đáng có: nhìn một chuỗi byte và <strong>hiểu nó nói gì</strong>. Khi gỡ lỗi truyền thông, đây thường là
cách duy nhất biết ai sai.</p>
<h3>Cấu trúc chung</h3>
<p>Gần như mọi giao thức nối tiếp đều có bốn phần:</p>
<pre><code class="language-text">   ┌─────────┬──────────┬─────────────────┬──────────┐
   │ Địa chỉ │  Chức    │    Dữ liệu      │  Kiểm    │
   │ /Bắt đầu│  năng    │                 │  tra     │
   └─────────┴──────────┴─────────────────┴──────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Địa chỉ</strong> hoặc ký tự bắt đầu</td>
<td>Bản tin này gửi cho ai / bắt đầu từ đâu</td>
</tr>
<tr>
<td><strong>Mã chức năng</strong></td>
<td>Yêu cầu làm gì — đọc, ghi</td>
</tr>
<tr>
<td><strong>Dữ liệu</strong></td>
<td>Nội dung</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm tra</strong> — CRC hoặc tổng kiểm</td>
<td>Bản tin có bị hỏng trên đường không</td>
</tr>
</tbody></table></div>
<h3>Ví dụ — đọc nhiệt độ từ bộ điều khiển</h3>
<p>Bản tin Modbus RTU (Chương 39) hỏi thiết bị địa chỉ 1, đọc 1 thanh ghi từ địa chỉ 0:</p>
<pre><code class="language-text">   01   03   00 00   00 01   84 0A
   ▲    ▲    ▲       ▲       ▲
   │    │    │       │       └─ CRC — kiểm tra toàn vẹn
   │    │    │       └───────── số lượng thanh ghi: 1
   │    │    └───────────────── địa chỉ bắt đầu: 0
   │    └────────────────────── mã hàm 03: đọc holding register
   └─────────────────────────── địa chỉ thiết bị: 1
</code></pre>
<p>Trả lời:</p>
<pre><code class="language-text">   01   03   02   02 5B   xx xx
   ▲    ▲    ▲    ▲       ▲
   │    │    │    │       └─ CRC
   │    │    │    └───────── dữ liệu: 0x025B = 603 → 60,3 °C
   │    │    └────────────── số byte dữ liệu: 2
   │    └─────────────────── mã hàm 03 (khớp yêu cầu)
   └──────────────────────── địa chỉ thiết bị 1 (khớp)
</code></pre>
<blockquote>
<p>💡 <strong>Ba điều đọc được ngay từ khung trả lời, và chúng đủ để chẩn đoán phần lớn vấn đề:</strong></p>
<ul>
<li>Địa chỉ và mã hàm <strong>khớp yêu cầu</strong> → thiết bị hiểu đúng câu hỏi.</li>
<li>Số byte hợp lý → khung không bị cắt.</li>
<li>Giá trị <code>603</code> có nghĩa với đơn vị 0,1 °C → ⚠ <strong>đơn vị phải tra tài liệu</strong>, không đoán (Chương 32).</li>
</ul>
</blockquote>
<blockquote>
<p>⭐ <strong>Công cụ:</strong> dùng phần mềm giám sát cổng nối tiếp trên máy tính, hoặc bộ phân tích giao thức. Với
Modbus, một phần mềm <strong>chủ giả lập</strong> cho phép bạn hỏi thiết bị trực tiếp — <strong>tách PLC ra khỏi bài
toán</strong> (Chương 39, Chương 51).</p>
</blockquote>
<hr>
<h2 id="388-truyn-thông-trong-môi-trưng-vòng-quét">38.8 ⚠ Truyền thông trong môi trường vòng quét</h2>
<p>Điểm đặc thù của PLC mà người có nền lập trình hay vấp.</p>
<blockquote>
<p><strong>Truyền thông nối tiếp mất hàng chục tới hàng trăm mili-giây. Vòng quét là vài mili-giây.</strong></p>
</blockquote>
<p>Nên khối truyền thông <strong>không thể trả kết quả ngay</strong> — cùng vấn đề với khối chuyển động ở Chương 37
mục 37.8, và giải bằng cùng một mẫu:</p>
<pre><code class="language-iecst">// ⭐ Mẫu Execute/Done — giống khối chuyển động
ReadTemp(Execute := TrigReadTemp.Q,      // cạnh lên
         SlaveId := 1,
         StartAddr := 0,
         Quantity := 1,
         Done    =&gt; M_ReadDone,
         Busy    =&gt; M_ReadBusy,
         Error   =&gt; M_ReadError,
         Data    =&gt; TempRawBuf);

IF M_ReadDone THEN
    GlueTempX10 := TempRawBuf[0];
    M_TempCommOk := TRUE;
END_IF;
</code></pre>
<p>⚠ Ba điều bắt buộc:</p>
<ul>
<li>⭐ <strong>Không hỏi ở mỗi vòng quét.</strong> Nhiệt độ đổi chậm — hỏi mỗi 1–2 giây là quá đủ. Hỏi liên tục làm
nghẽn bus và không được gì thêm (Chương 12, mục 12.6).</li>
<li>⭐ <strong>Phải có timeout.</strong> Thiết bị không trả lời thì khối phải bỏ cuộc, không treo mãi.</li>
<li>⭐ <strong>Phải xử lý mất truyền thông tường minh</strong> — mục 38.9.</li>
</ul>
<blockquote>
<p>⚠ <strong>Đừng gọi nhiều khối truyền thông cùng lúc trên cùng một cổng.</strong> Bus chỉ có một đường; hai yêu
cầu cùng lúc thì hoặc lỗi, hoặc phải xếp hàng. Nhiều hệ tự xếp hàng, nhưng ⚠ <strong>đừng giả định</strong> —
tra tài liệu, hoặc tự tuần tự hoá bằng máy trạng thái (Chương 26).</p>
</blockquote>
<hr>
<h2 id="389-mt-truyn-thông-là-mt-trng-thái-không-phi-mt-li">38.9 ⭐ Mất truyền thông là một trạng thái, không phải một lỗi</h2>
<p>Đây là nguyên tắc quan trọng nhất về mặt thiết kế trong chương.</p>
<blockquote>
<p><strong>Câu hỏi phải trả lời cho mọi kết nối: nếu thiết bị này ngừng trả lời, máy làm gì?</strong></p>
</blockquote>
<p>Sai lầm phổ biến: coi mất truyền thông là &quot;lỗi lạ&quot; và để chương trình dùng <strong>giá trị cuối cùng nhận
được</strong>. Nhưng giá trị đó có thể đã cũ hàng phút, và thực tế đã đổi.</p>
<pre><code class="language-iecst">// ⭐ Đếm số lần lỗi liên tiếp — một lần lỗi không đủ để kết luận
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;                    // thành công thì xoá
END_IF;

// Ba lần liên tiếp mới coi là mất kết nối — chống báo giả do nhiễu lẻ tẻ
M_TempCommFault := CommErrCount &gt;= 3;

// ⚠⚠ Mất kết nối → KHÔNG dùng giá trị cũ cho quyết định
IF M_TempCommFault THEN
    M_TempValid := FALSE;
    M_Alm_TempComm := TRUE;               // cờ chốt — gom vào M_AnyFault (Ch.25 mục 25.5c); vì sao dừng: Ch.48
END_IF;

M_CanStart := ... AND M_TempValid AND NOT M_TempCommFault;
</code></pre>
<blockquote>
<p>⭐ <strong>Đếm lỗi liên tiếp thay vì phản ứng ngay là kỹ thuật đáng nhớ.</strong>
Một bản tin lỗi do nhiễu là chuyện bình thường trên bus công nghiệp — giao thức có CRC chính là để
phát hiện và bỏ qua nó. Báo lỗi ngay ở lần đầu sẽ cho <strong>rất nhiều báo giả</strong>.</p>
<p>Ba lần liên tiếp là quy tắc thực dụng thường dùng; con số đúng phụ thuộc chu kỳ hỏi và mức độ quan
trọng.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bộ điều khiển vẫn làm việc khi mất truyền thông — nhưng bạn không còn biết nó làm gì.</strong>
Với bộ điều khiển nhiệt độ của DP-01: nó vẫn giữ nhiệt, quá trình vẫn chạy. Nhưng PLC <strong>mù</strong> — không
biết nhiệt độ, không biết có báo lỗi không, không đặt được điểm đặt khi đổi công thức.</p>
<p>Chạy tiếp trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Quyết định &quot;chạy
tiếp hay dừng&quot; thuộc về <strong>đặc tả</strong> (Chương 23), không phải do người lập trình tự quyết
(Chương 35, mục 35.9).</p>
</blockquote>
<hr>
<h2 id="3810-vì-sao-serial-vn-sng-dai">38.10 Vì sao serial vẫn sống dai</h2>
<p>Ethernet nhanh hơn, dễ hơn, phổ biến hơn. Nhưng RS-485 vẫn có mặt khắp nơi, và sẽ còn lâu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rẻ</strong></td>
<td>Chỉ cần hai dây và một mạch thu phát đơn giản</td>
</tr>
<tr>
<td><strong>Đủ dùng</strong></td>
<td>Bộ điều khiển nhiệt độ đổi giá trị mỗi giây — không cần băng thông Ethernet</td>
</tr>
<tr>
<td>⭐ <strong>Thiết bị nhỏ không có chỗ cho Ethernet</strong></td>
<td>Cổng Ethernet tốn chỗ, tốn điện, tốn tiền</td>
</tr>
<tr>
<td><strong>Đi xa với hai dây</strong></td>
<td>Hàng trăm mét không cần bộ chuyển mạch</td>
</tr>
<tr>
<td>⭐ <strong>Cơ sở lắp đặt khổng lồ</strong></td>
<td>Hàng triệu thiết bị đang chạy; không ai thay cái đang hoạt động</td>
</tr>
<tr>
<td><strong>Đơn giản để gỡ lỗi</strong></td>
<td>Không có DHCP, không có VLAN, không có tường lửa — chỉ có bốn tham số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Gạch đầu dòng cuối đáng suy nghĩ.</strong> Ethernet mạnh hơn nhưng cũng <strong>nhiều thứ có thể sai hơn</strong>.
Với một liên kết chỉ cần đọc một con số mỗi giây, sự đơn giản của RS-485 là một <strong>ưu điểm thật</strong>,
không phải hạn chế.</p>
</blockquote>
<hr>
<h2 id="3811-trên-máy-mu-dp-01">38.11 Trên máy mẫu DP-01</h2>
<p>Theo số liệu đã chốt (Phụ lục J §J.1):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Liên kết</th>
<th>Giao diện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bộ điều khiển nhiệt độ keo</strong></td>
<td>⭐ <strong>RS-485, Modbus RTU</strong></td>
<td>⚠ Ghép nối tiếp vẫn thường gặp ở thiết bị loại này — ⭐ nhưng xem Phụ lục J mục J.9; đủ dùng cho dữ liệu đổi chậm</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>Theo thực tế thị trường (Chương 42)</td>
</tr>
<tr>
<td>Màn hình vận hành</td>
<td>Ethernet</td>
<td>Chương 44</td>
</tr>
<tr>
<td>Hệ thống trên (MES)</td>
<td>Ethernet</td>
<td>Chương 42, 45</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Ethernet công nghiệp</td>
<td>Chương 37, 40</td>
</tr>
<tr>
<td>Máy trước / máy sau</td>
<td><strong>SMEMA</strong> — tín hiệu số, không phải mạng</td>
<td>Chương 41</td>
</tr>
</tbody></table></div>
<h3>Cấu hình liên kết RS-485</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị / quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Tham số</td>
<td><code>19200, 8, E, 1</code> — ⚠ <strong>phải khớp hai đầu</strong> (mục 38.4)</td>
</tr>
<tr>
<td>Địa chỉ tớ</td>
<td>1</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Điểm–điểm về mặt vật lý (chỉ một thiết bị), nhưng vẫn dùng chuẩn RS-485</td>
</tr>
<tr>
<td>⭐ Điện trở đầu cuối</td>
<td><strong>Hai cái</strong> — ở PLC và ở bộ điều khiển</td>
</tr>
<tr>
<td>Phân cực</td>
<td>Một bộ, thường ở phía PLC</td>
</tr>
<tr>
<td>Cáp</td>
<td>Đôi xoắn có vỏ chống nhiễu, ⚠ <strong>tách xa cáp động cơ chuyền</strong> (Chương 36, mục 36.7)</td>
</tr>
<tr>
<td>Chu kỳ hỏi</td>
<td><strong>1 giây</strong> — nhiệt độ đổi chậm</td>
</tr>
<tr>
<td>Ngưỡng mất kết nối</td>
<td><strong>3 lần lỗi liên tiếp</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Dù chỉ có một thiết bị, vẫn phải có điện trở đầu cuối ở hai đầu.</strong> Đây là yêu cầu của tầng vật
lý, không phụ thuộc số thiết bị — cáp vẫn có hai đầu, và sóng vẫn phản xạ.</p>
</blockquote>
<h3>Dữ liệu trao đổi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chiều</th>
<th>Nội dung</th>
<th>Chu kỳ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đọc</strong></td>
<td>Nhiệt độ thực tế, trạng thái báo động, điểm đặt hiện tại</td>
<td>1 s</td>
</tr>
<tr>
<td><strong>Ghi</strong></td>
<td>Điểm đặt nhiệt độ theo công thức</td>
<td>⭐ Chỉ khi đổi công thức — Chương 29</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ghi điểm đặt phải bắt cạnh</strong>, không ghi mỗi vòng quét (Chương 16). Ghi liên tục vào bộ nhớ
không mất của thiết bị có thể <strong>làm mòn bộ nhớ đó</strong> — nhiều thiết bị có giới hạn số lần ghi.</p>
<p>Đây là chi tiết ít được nói nhưng gây hỏng thiết bị thật: một chương trình ghi điểm đặt mỗi giây
suốt vài năm sẽ vượt xa giới hạn ghi của thiết bị.</p>
</blockquote>
<hr>
<h2 id="3812-khác-bit-gia-các-hãng">38.12 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Cổng nối tiếp có sẵn</td>
<td>⚠ Nhiều CPU <strong>không có</strong> cổng nối tiếp — phải mua module. Kiểm ở giai đoạn chọn phần cứng (Chương 13, tiêu chí 4)</td>
</tr>
<tr>
<td>Khối chức năng truyền thông</td>
<td>Mỗi hệ một bộ khối riêng; ⭐ nhưng phần lớn theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code></td>
</tr>
<tr>
<td>⚠ Tự xếp hàng yêu cầu</td>
<td>Có hệ tự xếp hàng nhiều yêu cầu trên một cổng, có hệ không. <strong>Đừng giả định</strong></td>
</tr>
<tr>
<td>Cấu hình cổng</td>
<td>Trong cấu hình phần cứng hoặc bằng khối lệnh — tuỳ hệ</td>
</tr>
<tr>
<td>Điện trở đầu cuối tích hợp</td>
<td>⭐ Nhiều module có, bật bằng công tắc gạt. <strong>Kiểm và ghi vào bản vẽ</strong></td>
</tr>
<tr>
<td>Chuẩn đoán tầng vật lý</td>
<td>Một số module có đèn báo phát/nhận — ⭐ rất hữu ích khi gỡ lỗi</td>
</tr>
<tr>
<td>⚠ Đánh số chân</td>
<td>RS-485 gọi hai dây là A/B, hoặc D+/D−, hoặc TxD+/TxD−. ⚠ <strong>Quy ước A/B không thống nhất giữa các hãng</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quy ước A/B của RS-485 KHÔNG thống nhất.</strong>
Một số hãng gọi dây dương là A, số khác gọi là B. Đấu ngược thì <strong>không cháy gì</strong>, nhưng <strong>không
liên lạc được</strong> — và triệu chứng giống hệt lệch tham số.</p>
<p>💡 <strong>Cách xử lý thực dụng: nếu đã kiểm hết bốn tham số mà vẫn im lặng, thử đảo hai dây.</strong> Mất ba
mươi giây, và nó là một trong những nguyên nhân phổ biến nhất. Sau khi tìm ra, <strong>ghi vào bản vẽ</strong>
cách đấu đúng.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3813-by-thưng-gp">38.13 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Bốn tham số không khớp</h3>
<p><strong>Hiện tượng:</strong> im lặng hoàn toàn (lệch baud), hoặc ⚠ <strong>dữ liệu rác trông như thật</strong> (lệch chẵn lẻ).
<strong>Cách sửa:</strong> đối chiếu cả bốn tham số ở <strong>cả hai đầu</strong>; ghi vào tài liệu máy (mục 38.4).</p>
<h3>🔍 BẪY 2 — Thiếu điện trở đầu cuối</h3>
<p><strong>Hiện tượng:</strong> ⭐ rất đặc trưng — <strong>chạy được ở baud thấp, hỏng ở baud cao</strong>; lỗi ngẫu nhiên tăng theo
chiều dài cáp.
<strong>Cách sửa:</strong> đúng <strong>hai</strong> điện trở, ở <strong>hai đầu vật lý</strong> của bus (mục 38.5).</p>
<h3>🔍 BẪY 3 — Đấu RS-485 kiểu hình sao</h3>
<p><strong>Hiện tượng:</strong> chạy được lúc ít thiết bị và cáp ngắn, hỏng khi thêm thiết bị hoặc tăng baud.
<strong>Cách sửa:</strong> cấu trúc <strong>bus</strong>, nhánh rẽ ngắn (mục 38.5).</p>
<h3>🔍 BẪY 4 — Đảo hai dây A/B</h3>
<p><strong>Hiện tượng:</strong> im lặng hoàn toàn, giống hệt lệch tham số — nên rất tốn thời gian.
<strong>Cách sửa:</strong> ⚠ quy ước A/B không thống nhất giữa các hãng. <strong>Thử đảo</strong> sau khi đã kiểm tham số
(mục 38.12).</p>
<h3>🔍 BẪY 5 — Hỏi ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> bus nghẽn, thời gian quét biến động, và không được thêm dữ liệu nào có ích.
<strong>Cách sửa:</strong> chu kỳ hỏi khớp tốc độ dữ liệu thật đổi — vài giây cho nhiệt độ (mục 38.8).</p>
<h3>🔍 BẪY 6 — Không có timeout</h3>
<p><strong>Hiện tượng:</strong> thiết bị mất điện, khối truyền thông <strong>treo mãi</strong>, trình tự đứng.
<strong>Cách sửa:</strong> mọi khối truyền thông phải có timeout (mục 38.8, Chương 17).</p>
<h3>🔍 BẪY 7 — Dùng giá trị cuối cùng khi mất kết nối</h3>
<p><strong>Hiện tượng:</strong> máy điều khiển theo một con số đã cũ hàng phút; ⚠ triệu chứng là <strong>không có triệu
chứng</strong> cho tới khi sản phẩm hỏng.
<strong>Cách sửa:</strong> ⚠⚠ mất kết nối → <strong>không dùng giá trị cũ</strong>; xử lý tường minh theo đặc tả (mục 38.9).</p>
<h3>🔍 BẪY 8 — Báo lỗi ngay ở bản tin lỗi đầu tiên</h3>
<p><strong>Hiện tượng:</strong> rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo truyền thông — và bỏ qua
luôn lần mất kết nối thật (Chương 48, mục 48.6).
<strong>Cách sửa:</strong> <strong>đếm lỗi liên tiếp</strong>, ba lần mới kết luận (mục 38.9).</p>
<h3>🔍 BẪY 9 — Ghi tham số vào thiết bị ở mỗi vòng quét</h3>
<p><strong>Hiện tượng:</strong> ⚠ <strong>mòn bộ nhớ không mất</strong> của thiết bị sau vài năm — thiết bị hỏng theo cách không
ai nghĩ tới.
<strong>Cách sửa:</strong> ghi <strong>chỉ khi giá trị đổi</strong>, bắt cạnh (mục 38.11, Chương 16).</p>
<h3>🔍 BẪY 10 — Đi cáp RS-485 cạnh cáp động cơ</h3>
<p><strong>Hiện tượng:</strong> lỗi truyền thông <strong>đúng lúc biến tần chạy tải nặng</strong>; không tái hiện được khi máy
chạy không tải.
<strong>Cách sửa:</strong> tách máng cáp; dùng đôi xoắn có vỏ chống nhiễu (mục 38.5, Chương 36 mục 36.7).</p>
<hr>
<h2 id="3814-bng-cht">38.14 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Ba kiểu kết nối</td>
<td><strong>Điểm–điểm</strong> · <strong>bus</strong> · <strong>mạng</strong></td>
</tr>
<tr>
<td>Vì sao gỡ lỗi bus khó hơn</td>
<td>Dùng chung một đường — <strong>triệu chứng không chỉ đúng thủ phạm</strong></td>
</tr>
<tr>
<td>Vì sao vi sai chống nhiễu tốt</td>
<td>Nhiễu cộng vào <strong>cả hai dây</strong> rồi <strong>triệt tiêu trong phép trừ</strong></td>
</tr>
<tr>
<td>Đôi dây xoắn là</td>
<td>⭐ <strong>Bắt buộc</strong>, không phải tuỳ chọn</td>
</tr>
<tr>
<td>Bốn tham số phải khớp</td>
<td><strong>Baud</strong> · bit dữ liệu · <strong>chẵn lẻ</strong> · bit dừng</td>
</tr>
<tr>
<td>Lệch baud →</td>
<td>Im lặng</td>
</tr>
<tr>
<td>Lệch chẵn lẻ →</td>
<td>⚠ <strong>Dữ liệu rác trông như thật</strong> — nguy hiểm hơn</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>⭐ <strong>Đúng hai</strong>, ở <strong>hai đầu vật lý</strong></td>
</tr>
<tr>
<td>Triệu chứng thiếu điện trở đầu cuối</td>
<td>⭐ <strong>Chạy ở baud thấp, hỏng ở baud cao</strong></td>
</tr>
<tr>
<td>⭐⭐ &quot;Đi được bao xa&quot;</td>
<td>⚠ <strong>Câu hỏi thiếu một nửa</strong> — xa bao nhiêu <strong>ở tốc độ nào</strong></td>
</tr>
<tr>
<td>Khuyến nghị chiều dài</td>
<td>⭐ <strong>1200 m</strong>; ⭐ <strong>tốc độ tối đa tỉ lệ nghịch với chiều dài</strong></td>
</tr>
<tr>
<td>Cùng một sợi cáp, thêm điện trở đầu cuối</td>
<td>⭐ <strong>200 kbps → 1 Mbps</strong></td>
</tr>
<tr>
<td>⭐ Chọn baud thế nào</td>
<td>⭐ <strong>Thấp nhất mà chu kỳ máy chấp nhận được</strong> — không phải cao nhất thiết bị hỗ trợ</td>
</tr>
<tr>
<td>Baud cao làm gì</td>
<td>⚠ <strong>Thu hẹp biên an toàn</strong> của cáp, nhánh rẽ, đấu nối</td>
</tr>
<tr>
<td>⭐ Hạ baud xuống thì hết lỗi</td>
<td>Phép thử chẩn đoán mạnh — chỉ thẳng vào <strong>tầng vật lý</strong></td>
</tr>
<tr>
<td>Phân cực</td>
<td><strong>Một bộ</strong> trên toàn bus</td>
</tr>
<tr>
<td>Cấu trúc RS-485</td>
<td><strong>Bus</strong>, không phải hình sao</td>
</tr>
<tr>
<td>⚠ Quy ước A/B</td>
<td><strong>Không thống nhất</strong> giữa các hãng — thử đảo</td>
</tr>
<tr>
<td>Chủ–tớ có hạn chế gì</td>
<td>Tớ <strong>không tự báo</strong> được; phản hồi phụ thuộc chu kỳ hỏi vòng</td>
</tr>
<tr>
<td>Khối truyền thông theo mẫu</td>
<td><code>Execute</code> (<strong>cạnh lên</strong>) → <code>Done</code> / <code>Busy</code> / <code>Error</code></td>
</tr>
<tr>
<td>Chu kỳ hỏi</td>
<td>Khớp <strong>tốc độ dữ liệu thật đổi</strong></td>
</tr>
<tr>
<td>Mất kết nối là</td>
<td>⭐ <strong>Một trạng thái</strong>, không phải một lỗi lạ</td>
</tr>
<tr>
<td>Kết luận mất kết nối sau</td>
<td><strong>Ba lần lỗi liên tiếp</strong></td>
</tr>
<tr>
<td>⚠⚠ Khi mất kết nối</td>
<td><strong>Không dùng giá trị cũ</strong> cho quyết định</td>
</tr>
<tr>
<td>⚠ Ghi tham số vào thiết bị</td>
<td><strong>Chỉ khi đổi</strong> — ghi liên tục làm mòn bộ nhớ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3815-t-kim">38.15 Tự kiểm</h2>
<ol>
<li>Phân biệt điểm–điểm, bus và mạng. Vì sao gỡ lỗi bus khó hơn gỡ lỗi mạng?</li>
<li>⭐ Giải thích vì sao tín hiệu <strong>vi sai</strong> chống nhiễu tốt hơn tín hiệu so với đất chung. Vì sao đôi
dây phải <strong>xoắn</strong>?</li>
<li>Nêu bốn tham số phải khớp. Lệch baud và lệch chẵn lẻ cho hai triệu chứng khác nhau thế nào — cái
nào nguy hiểm hơn?</li>
<li>⭐ Điện trở đầu cuối đặt ở đâu, bao nhiêu cái? Nêu <strong>triệu chứng đặc trưng</strong> khi thiếu.</li>
<li>Vì sao RS-485 phải đấu kiểu bus chứ không phải hình sao? Vì sao lỗi này có thể &quot;chạy được&quot; một thời
gian?</li>
<li>Điện trở phân cực giải quyết vấn đề gì? Cần bao nhiêu bộ trên một bus?</li>
<li>So sánh chủ–tớ với sản xuất–tiêu thụ. ⭐ Hạn chế quan trọng nhất của chủ–tớ là gì?</li>
<li>Đọc khung <code>01 03 00 00 00 01 84 0A</code> và giải thích từng phần.</li>
<li>Vì sao khối truyền thông dùng mẫu <code>Execute</code>/<code>Done</code> thay vì trả kết quả ngay? Liên hệ với chương nào?</li>
<li>⭐ Vì sao <strong>không</strong> nên báo lỗi ngay ở bản tin lỗi đầu tiên? Hậu quả của việc báo giả nhiều là gì?</li>
<li>⭐⭐ Mất truyền thông với bộ điều khiển nhiệt độ: nó vẫn giữ nhiệt, quá trình vẫn chạy. Vì sao vẫn
là vấn đề? Được phép dùng giá trị nhiệt độ cuối cùng không?</li>
<li>Vì sao <strong>không</strong> được ghi điểm đặt vào thiết bị ở mỗi vòng quét?</li>
<li>Nêu ba lý do RS-485 vẫn phổ biến dù Ethernet mạnh hơn.</li>
<li>⚠ Đã kiểm hết bốn tham số mà vẫn im lặng. Việc nên thử tiếp theo là gì, và vì sao nó hay xảy ra?</li>
<li>⭐⭐ Vì sao câu hỏi <em>&quot;RS-485 đi được bao xa?&quot;</em> là câu hỏi <strong>thiếu</strong>? Phải hỏi lại thế nào cho đúng?</li>
<li>⭐ Cùng một sợi cáp 30 m: không điện trở đầu cuối đạt ~200 kbps, có thì đạt 1 Mbps. Con số này nói
gì về tầm quan trọng của điện trở đầu cuối?</li>
<li>⭐ Vì sao nên chọn <strong>baud thấp nhất đủ dùng</strong> thay vì baud cao nhất thiết bị hỗ trợ? Liên hệ với
bẫy &quot;hôm qua chạy được&quot;.</li>
</ol>
<blockquote>
<p>Câu 2, 4, 10 và 11 là bốn câu phân loại. Câu 11 là tinh thần của cả chương: <strong>mất truyền thông không
làm quá trình dừng — nó làm bạn mù. Và chạy tiếp trong trạng thái mù là quyết định phải có người
đưa ra, không phải mặc định.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 39 — <strong>Modbus RTU &amp; Modbus TCP</strong>. Bạn đã có tầng vật lý. Chương sau về giao thức chạy trên nó —
&quot;tiếng phổ thông&quot; của tự động hoá công nghiệp, cùng hai cái bẫy kinh điển đã làm mất thời gian của
gần như mọi người từng dùng nó.</p>
<h3>Nguồn tham khảo chương 38</h3>
<ul>
<li><strong>TIA/EIA-232</strong>, <strong>TIA/EIA-422</strong>, <strong>TIA/EIA-485</strong> — các chuẩn giao diện điện. <em>(tiêu chuẩn có bản
quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2</em>: yêu cầu với giao diện truyền thông của PLC.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu đi dây và chống
nhiễu — nền cho mục 38.5.</li>
<li><strong>Tài liệu module truyền thông</strong> của hệ đang dùng — dùng cho khối chức năng, ⚠ <strong>có tự xếp hàng yêu
cầu không</strong>, điện trở đầu cuối tích hợp, và ⚠ <strong>quy ước đánh số chân A/B</strong>.</li>
<li><strong>Tài liệu bộ điều khiển nhiệt độ</strong> — dùng cho tham số truyền thông, bản đồ thanh ghi, và ⚠ <strong>giới
hạn số lần ghi</strong> vào bộ nhớ không mất.</li>
<li><strong>Kuphaldt, Tony R.</strong> — <em>Lessons In Industrial Instrumentation</em>, §15.6: tín hiệu vi sai, khuyến nghị
⭐ <strong>1200 m</strong>, ⭐ <strong>quan hệ tỉ lệ nghịch tốc độ–chiều dài</strong>, thí nghiệm Texas Instruments về ảnh hưởng
của điện trở đầu cuối, và ⚠ <strong>quy ước nhãn A/B không được chuẩn hoá</strong> — nền cho mục 38.3b và 38.13.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.</li>
</ul>
<blockquote>
<p>⚡ Các con số về <strong>khoảng cách và số thiết bị tối đa</strong> của RS-485 phụ thuộc tốc độ baud, chất lượng
cáp, và loại mạch thu phát — chúng đánh đổi lẫn nhau. Sách không nêu con số cụ thể vì con số đúng
phải lấy từ <strong>datasheet của thiết bị bạn dùng</strong>, và nó thay đổi theo cấu hình thật.</p>
<p>⚠ Quy tắc &quot;ba lần lỗi liên tiếp&quot; ở mục 38.9 là <strong>quy tắc thực dụng</strong>, không phải giá trị chuẩn hoá.
Con số đúng phụ thuộc chu kỳ hỏi và mức độ quan trọng của dữ liệu — với dữ liệu đổi nhanh và quan
trọng thì ít hơn, với dữ liệu chậm thì có thể nhiều hơn.</p>
</blockquote>
<!-- SECTION: ch39_modbus_rtu_va_tcp -->
<hr>
<h1 id="chương-39-modbus-rtu-modbus-tcp">Chương 39 — Modbus RTU &amp; Modbus TCP</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="391-bài-toán-đc-đúng-thanh-ghi-sai-mt-ô">39.1 Bài toán: đọc đúng thanh ghi, sai một ô</h2>
<p>Tài liệu bộ điều khiển nhiệt độ ghi: <em>&quot;Nhiệt độ thực tế: thanh ghi <strong>40001</strong>&quot;</em>.</p>
<p>Kỹ sư viết lệnh đọc thanh ghi <strong>40001</strong>. Không đọc được gì — thiết bị báo lỗi &quot;địa chỉ không hợp lệ&quot;.</p>
<p>Thử đọc <strong>1</strong>. Đọc được, nhưng ra con số vô nghĩa.</p>
<p>Thử đọc <strong>0</strong>. Đọc được <code>603</code> — đúng 60,3 °C.</p>
<p>Ba lần thử, ba kết quả khác nhau, cho <strong>cùng một thanh ghi</strong> theo tài liệu. Không có gì sai với thiết
bị, cũng không sai với PLC.</p>
<p>Đây là <strong>bẫy kinh điển số một của Modbus</strong>, và gần như mọi người dùng Modbus đều mất thời gian với nó
ít nhất một lần. Mục 39.4 giải thích.</p>
<hr>
<h2 id="392-vì-sao-modbus-khp-nơi">39.2 Vì sao Modbus ở khắp nơi</h2>
<p>Modbus ra đời từ những năm 1970 và ⭐ <strong>vẫn có mặt ở gần như mọi nhà máy</strong> — hiếm thiết bị công
nghiệp nào không hỗ trợ nó ở dạng nào đó. Lý do không phải vì nó tốt nhất.</p>
<blockquote>
<p>⚠ <strong>Không nên phát biểu thành &quot;giao thức phổ biến nhất&quot;.</strong> ⭐ Đếm theo <strong>số nút mạng</strong> thì các
giao thức Ethernet công nghiệp ở Chương 40 đã vượt từ lâu ở máy đời mới; đếm theo <strong>số chủng loại
thiết bị có hỗ trợ</strong> thì Modbus vẫn dẫn. ⚡ Hai cách đếm, hai câu trả lời — nên câu đáng nói là
<strong>&quot;ở đâu cũng gặp&quot;</strong>, không phải <strong>&quot;nhiều nhất&quot;</strong>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mở và miễn phí</strong></td>
<td>Không phải trả phí bản quyền, không cần gia nhập tổ chức nào</td>
</tr>
<tr>
<td>⭐ <strong>Rất đơn giản</strong></td>
<td>Đọc và ghi thanh ghi — hết. Học trong một buổi</td>
</tr>
<tr>
<td>⭐ <strong>Ai cũng có</strong></td>
<td>Gần như mọi thiết bị công nghiệp đều hỗ trợ, dù nó dùng giao thức chính là gì</td>
</tr>
<tr>
<td>Chạy trên nhiều tầng vật lý</td>
<td>RS-485, RS-232, Ethernet — cùng một mô hình dữ liệu</td>
</tr>
<tr>
<td>Công cụ gỡ lỗi sẵn có</td>
<td>Nhiều phần mềm chủ giả lập miễn phí</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Modbus là &quot;tiếng phổ thông&quot; của ngành</strong>: không phải ngôn ngữ đẹp nhất, nhưng là ngôn ngữ mà hai
thiết bị bất kỳ nhiều khả năng cùng nói được.</p>
<p>Khi bạn cần nối một thiết bị lạ vào PLC và không có tuỳ chọn nào chung, <strong>Modbus thường là mẫu số
chung</strong>.</p>
</blockquote>
<h3>⚠ Và những gì nó <strong>không</strong> có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không có</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bảo mật</strong></td>
<td>⚠ Không xác thực, không mã hoá — Chương 45</td>
</tr>
<tr>
<td><strong>Tự mô tả dữ liệu</strong></td>
<td>⚠ Thanh ghi 100 là gì? Chỉ tài liệu biết</td>
</tr>
<tr>
<td><strong>Kiểu dữ liệu</strong></td>
<td>Mọi thứ là thanh ghi 16 bit; số thực, 32 bit đều phải <strong>ghép tay</strong> — mục 39.5</td>
</tr>
<tr>
<td><strong>Sự kiện</strong></td>
<td>Chủ–tớ: tớ không tự báo được (Chương 38, mục 38.6)</td>
</tr>
<tr>
<td><strong>Đồng bộ thời gian</strong></td>
<td>Không phù hợp cho chuyển động phối hợp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Modbus không dùng cho tín hiệu an toàn.</strong> Không có cơ chế phát hiện thiết bị chết, không có
giao thức an toàn, không được chứng nhận. An toàn cần thiết bị và giao thức chuyên dụng
(Chương 47).</p>
</blockquote>
<hr>
<h2 id="393-bn-vùng-d-liu">39.3 Bốn vùng dữ liệu</h2>
<p>Modbus tổ chức dữ liệu thành bốn vùng, phân biệt theo <strong>kích thước</strong> và <strong>quyền ghi</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vùng</th>
<th>Kích thước</th>
<th>Quyền</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Coil</strong> — cuộn</td>
<td>1 bit</td>
<td>Đọc <strong>và ghi</strong></td>
<td>Lệnh bật/tắt</td>
</tr>
<tr>
<td><strong>Discrete Input</strong> — ngõ vào rời rạc</td>
<td>1 bit</td>
<td>⚠ <strong>Chỉ đọc</strong></td>
<td>Trạng thái bit</td>
</tr>
<tr>
<td>⭐ <strong>Holding Register</strong> — thanh ghi giữ</td>
<td>16 bit</td>
<td>Đọc <strong>và ghi</strong></td>
<td>⭐ Phổ biến nhất — tham số, điểm đặt</td>
</tr>
<tr>
<td><strong>Input Register</strong> — thanh ghi vào</td>
<td>16 bit</td>
<td>⚠ <strong>Chỉ đọc</strong></td>
<td>Giá trị đo</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Trong thực tế, phần lớn thiết bị dùng gần như toàn bộ là Holding Register</strong> — kể cả cho dữ
liệu chỉ đọc. Đừng ngạc nhiên khi tài liệu nói &quot;thanh ghi giữ&quot; cho một giá trị đo.</p>
</blockquote>
<h3>Mã hàm hay dùng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Tên</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>01</code></td>
<td>Read Coils</td>
<td>Đọc nhiều bit ghi được</td>
</tr>
<tr>
<td><code>02</code></td>
<td>Read Discrete Inputs</td>
<td>Đọc nhiều bit chỉ đọc</td>
</tr>
<tr>
<td>⭐ <code>03</code></td>
<td><strong>Read Holding Registers</strong></td>
<td>⭐ Đọc nhiều thanh ghi 16 bit — dùng nhiều nhất</td>
</tr>
<tr>
<td><code>04</code></td>
<td>Read Input Registers</td>
<td>Đọc thanh ghi chỉ đọc</td>
</tr>
<tr>
<td><code>05</code></td>
<td>Write Single Coil</td>
<td>Ghi một bit</td>
</tr>
<tr>
<td>⭐ <code>06</code></td>
<td><strong>Write Single Register</strong></td>
<td>Ghi một thanh ghi</td>
</tr>
<tr>
<td><code>15</code></td>
<td>Write Multiple Coils</td>
<td>Ghi nhiều bit</td>
</tr>
<tr>
<td>⭐ <code>16</code></td>
<td><strong>Write Multiple Registers</strong></td>
<td>⭐ Ghi nhiều thanh ghi — dùng khi nạp cả bộ tham số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Mã hàm phải khớp vùng dữ liệu.</strong> Dùng hàm <code>03</code> để đọc một Input Register sẽ bị thiết bị từ chối
— và thông báo lỗi thường chỉ nói &quot;địa chỉ không hợp lệ&quot;, không nói &quot;sai mã hàm&quot;. Đây là nguyên
nhân thứ hai của tình huống ở mục 39.1.</p>
</blockquote>
<hr>
<h2 id="394-by-kinh-đin-1-đa-ch">39.4 ⭐⭐ Bẫy kinh điển 1 — địa chỉ</h2>
<p>Đây là mục quan trọng nhất chương.</p>
<h3>Hai cách đánh số cùng tồn tại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Dùng ở đâu</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Địa chỉ trong khung tin</strong> — bắt đầu từ <strong>0</strong></td>
<td>Thứ thật sự truyền trên dây</td>
<td><code>0</code></td>
</tr>
<tr>
<td><strong>Số hiệu trong tài liệu</strong> — bắt đầu từ <strong>1</strong>, có tiền tố vùng</td>
<td>Tài liệu thiết bị, sách cũ</td>
<td><code>40001</code></td>
</tr>
</tbody></table></div>
<p>Quy ước tiền tố truyền thống:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiền tố</th>
<th>Vùng</th>
<th>Địa chỉ khung tin</th>
</tr>
</thead>
<tbody><tr>
<td><code>0xxxx</code></td>
<td>Coil</td>
<td>số hiệu − 1</td>
</tr>
<tr>
<td><code>1xxxx</code></td>
<td>Discrete Input</td>
<td>số hiệu − 10001</td>
</tr>
<tr>
<td><code>3xxxx</code></td>
<td>Input Register</td>
<td>số hiệu − 30001</td>
</tr>
<tr>
<td>⭐ <code>4xxxx</code></td>
<td><strong>Holding Register</strong></td>
<td>⭐ <strong>số hiệu − 40001</strong></td>
</tr>
</tbody></table></div>
<p>Nên: tài liệu ghi <strong>40001</strong> → địa chỉ thật trong khung tin là <strong>0</strong>.</p>
<pre><code class="language-text">   Tài liệu:  40001    40002    40003    40010
   Khung tin:     0        1        2        9
</code></pre>
<blockquote>
<p>⭐ <strong>Đây chính là ba lần thử ở mục 39.1:</strong></p>
<ul>
<li>Đọc <code>40001</code> → PLC gửi địa chỉ 40001 trong khung tin. ⚠ Con số đó <strong>hợp lệ với giao thức</strong> (trường
địa chỉ là 16 bit, <code>0x0000</code>–<code>0xFFFF</code>), nhưng <strong>thiết bị không có thanh ghi ở đó</strong> → nó trả về
<strong>ngoại lệ 02</strong> (xem mục 39.8).</li>
<li>Đọc <code>1</code> → gửi địa chỉ 1, tức thanh ghi <strong>thứ hai</strong> → <strong>giá trị của thứ khác</strong>.</li>
<li>Đọc <code>0</code> → đúng.</li>
</ul>
</blockquote>
<h3>⚠ Và chuyện còn rắc rối hơn</h3>
<p>Không phải tài liệu nào cũng theo quy ước <code>4xxxx</code>. Bạn sẽ gặp cả ba kiểu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu ghi</th>
<th>Nghĩa là gì</th>
</tr>
</thead>
<tbody><tr>
<td><code>40001</code></td>
<td>Holding register, địa chỉ khung tin <strong>0</strong></td>
</tr>
<tr>
<td><code>4x0001</code> hoặc <code>4:0001</code></td>
<td>Cũng holding register, địa chỉ <strong>0</strong></td>
</tr>
<tr>
<td><code>0</code> hoặc <code>0x0000</code></td>
<td>⭐ Đã là <strong>địa chỉ khung tin</strong> — dùng thẳng</td>
</tr>
<tr>
<td>Chỉ ghi &quot;thanh ghi 1&quot;</td>
<td>⚠ <strong>Không đoán được</strong> — phải thử</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Quy trình thực dụng khi tài liệu không rõ:</strong></p>
<ol>
<li>Thử <strong>đúng số ghi trong tài liệu</strong>.</li>
<li>Nếu lỗi, thử <strong>số đó − 1</strong>.</li>
<li>Nếu vẫn lỗi, thử <strong>số đó − 40001</strong>.</li>
<li>Khi đọc được, ⭐ <strong>xác nhận bằng một giá trị bạn biết trước</strong> — đổi điểm đặt trên mặt thiết bị và
xem con số đọc về có đổi theo không.</li>
</ol>
<p>Bước 4 là bước không được bỏ. Đọc được <strong>một con số</strong> không có nghĩa là đọc <strong>đúng thanh ghi</strong> —
thanh ghi bên cạnh cũng trả về một con số trông hợp lý.</p>
</blockquote>
<h3>⚠ Tham số của PLC cũng có quy ước riêng</h3>
<p>Rắc rối thêm một tầng: <strong>khối lệnh Modbus của từng hệ PLC</strong> cũng có quy ước riêng cho chân địa chỉ.
Có hệ nhận địa chỉ khung tin, có hệ nhận số hiệu kiểu <code>4xxxx</code> và tự trừ.</p>
<blockquote>
<p>⚠⚠ <strong>Ba tầng quy ước có thể lệch nhau: tài liệu thiết bị, khối lệnh PLC, và khung tin thật.</strong>
Cách chắc chắn duy nhất: <strong>bắt khung tin thật trên dây</strong> bằng phần mềm giám sát, và xem địa chỉ nào
thật sự được gửi đi (mục 39.8).</p>
</blockquote>
<hr>
<h2 id="395-by-kinh-đin-2-d-liu-32-bit-và-th-t">39.5 ⭐⭐ Bẫy kinh điển 2 — dữ liệu 32 bit và thứ tự</h2>
<h3>Vấn đề</h3>
<p>Thanh ghi Modbus là <strong>16 bit</strong>. Nhưng nhiều đại lượng cần 32 bit: bộ đếm lớn, số thực, thời gian tính
bằng mili-giây (Chương 11, mục 11.2).</p>
<p>Cách làm: dùng <strong>hai thanh ghi liền nhau</strong>. Nhưng thanh ghi nào chứa nửa cao, thanh ghi nào chứa nửa
thấp?</p>
<blockquote>
<p>⚠⚠ <strong>Modbus KHÔNG quy định điều này.</strong> Mỗi hãng tự chọn.</p>
</blockquote>
<h3>Bốn khả năng</h3>
<p>Với giá trị 32 bit <code>0x12345678</code> ghép từ hai thanh ghi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Thanh ghi N</th>
<th>Thanh ghi N+1</th>
<th>Tên hay gặp</th>
</tr>
</thead>
<tbody><tr>
<td>A</td>
<td><code>0x1234</code></td>
<td><code>0x5678</code></td>
<td>Word cao trước — <em>big-endian word</em></td>
</tr>
<tr>
<td>B</td>
<td><code>0x5678</code></td>
<td><code>0x1234</code></td>
<td>⭐ Word thấp trước — <em>little-endian word</em>, <strong>rất phổ biến</strong></td>
</tr>
<tr>
<td>C</td>
<td><code>0x3412</code></td>
<td><code>0x7856</code></td>
<td>Đảo byte trong word</td>
</tr>
<tr>
<td>D</td>
<td><code>0x7856</code></td>
<td><code>0x3412</code></td>
<td>Đảo cả hai</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cả bốn đều tồn tại trong thực tế.</strong> Và tài liệu thường <strong>không nói rõ</strong> kiểu nào.</p>
</blockquote>
<h3>Cách xác định</h3>
<blockquote>
<p>⭐ <strong>Đừng đoán — dùng một giá trị đã biết.</strong></p>
<ol>
<li>Đặt thiết bị về một giá trị dễ nhận: ví dụ điểm đặt <strong>1000</strong>.</li>
<li>Đọc <strong>hai thanh ghi thô</strong>, xem chúng bằng bao nhiêu.</li>
<li><code>1000</code> là <code>0x000003E8</code>. Nếu thấy <code>0x0000</code> và <code>0x03E8</code> → kiểu A. Nếu thấy <code>0x03E8</code> và <code>0x0000</code> →
kiểu B.</li>
<li>⭐ Xác nhận bằng <strong>giá trị thứ hai khác hẳn</strong> — ví dụ 12345 — để chắc chắn không trùng hợp.</li>
</ol>
</blockquote>
<pre><code class="language-iecst">// Ghép 32 bit, kiểu B (word thấp trước) — kiểu phổ biến nhất
Value32 := DINT(RegBuf[1]) * 65536 + DINT(RegBuf[0]);

// ⚠ Kiểu A thì đảo lại:
// Value32 := DINT(RegBuf[0]) * 65536 + DINT(RegBuf[1]);
</code></pre>
<blockquote>
<p>⚠ <strong>Với số thực còn phức tạp hơn</strong> — ngoài thứ tự word còn có định dạng dấu chấm động. Nhiều hệ có
khối chuyển đổi sẵn; ⭐ <strong>luôn xác nhận bằng giá trị đã biết</strong>, không tin vào tên khối.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Cách tránh cả bài toán này:</strong> nếu thiết bị cho phép chọn, hãy dùng <strong>đơn vị nguyên nhỏ</strong> thay
cho số thực — nhiệt độ theo 0,1 °C là số nguyên 16 bit, không cần ghép gì (Chương 19, mục 19.5;
Chương 32, mục 32.4). Đơn giản hơn và không có thứ tự nào để sai.</p>
</blockquote>
<hr>
<h2 id="396-rtu-và-tcp">39.6 RTU và TCP</h2>
<p>Hai biến thể của cùng một mô hình dữ liệu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Modbus RTU</strong></th>
<th><strong>Modbus TCP</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Tầng vật lý</td>
<td>RS-485, RS-232 (Chương 38)</td>
<td>Ethernet</td>
</tr>
<tr>
<td>Địa chỉ thiết bị</td>
<td><strong>Địa chỉ tớ</strong> 1–247</td>
<td>⭐ <strong>Địa chỉ IP</strong> + cổng</td>
</tr>
<tr>
<td>Kiểm tra toàn vẹn</td>
<td>⭐ <strong>CRC</strong> trong khung</td>
<td>Do TCP lo</td>
</tr>
<tr>
<td>Đồng thời</td>
<td>⚠ Một yêu cầu tại một thời điểm</td>
<td>⭐ Nhiều kết nối song song</td>
</tr>
<tr>
<td>Tốc độ</td>
<td>Theo baud</td>
<td>Nhanh hơn nhiều</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Bus</td>
<td>Mạng có chuyển mạch</td>
</tr>
<tr>
<td>Gỡ lỗi</td>
<td>Bắt khung trên cổng nối tiếp</td>
<td>Bắt gói mạng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mô hình dữ liệu giống hệt nhau</strong> — cùng bốn vùng, cùng mã hàm, cùng bài toán địa chỉ và thứ tự
word. Học một cái là biết cái kia; chỉ khác cách gói và cách địa chỉ thiết bị.</p>
</blockquote>
<h3>⚠ Modbus TCP không phải &quot;an toàn hơn&quot;</h3>
<p>Chạy trên Ethernet <strong>không</strong> thêm bảo mật nào. Modbus TCP vẫn không xác thực, không mã hoá — và bây
giờ nó nằm trên một mạng mà nhiều thứ khác cũng nối vào.</p>
<blockquote>
<p>⚠⚠ <strong>Bất kỳ ai truy cập được mạng đó đều ghi được vào PLC của bạn.</strong> Không có mật khẩu, không có
kiểm tra quyền.</p>
<p>Đây là lý do phân vùng mạng và kiểm soát truy cập là bắt buộc, không phải tuỳ chọn (Chương 45).</p>
</blockquote>
<hr>
<h2 id="397-timeout-th-li-và-crc">39.7 ⚠ Timeout, thử lại và CRC</h2>
<h3>CRC — cái gì nó bắt được và không bắt được</h3>
<p>Modbus RTU có <strong>CRC</strong> <em>(cyclic redundancy check)</em> trong mỗi khung. Bên nhận tính lại và so — không
khớp thì <strong>bỏ khung đó</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>CRC bắt được</th>
<th>⚠ CRC <strong>không</strong> bắt được</th>
</tr>
</thead>
<tbody><tr>
<td>Bit bị đảo do nhiễu</td>
<td>Bản tin <strong>đúng nhưng gửi cho sai thiết bị</strong> (trùng địa chỉ tớ)</td>
</tr>
<tr>
<td>Khung bị cắt</td>
<td>⚠ Đọc <strong>đúng khung, sai thanh ghi</strong> — mục 39.4</td>
</tr>
<tr>
<td>Byte rác chen vào</td>
<td>Giá trị đúng nhưng <strong>diễn giải sai</strong> — mục 39.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>CRC bảo vệ tính toàn vẹn của khung, không bảo vệ tính đúng đắn của ý nghĩa.</strong>
Một chương trình đọc nhầm thanh ghi vẫn nhận được CRC hợp lệ, và không có gì báo sai.</p>
</blockquote>
<h3>Timeout và thử lại</h3>
<pre><code class="language-iecst">// ⭐ Ba tham số phải đặt có chủ đích
//   - Timeout: chờ trả lời bao lâu
//   - Số lần thử lại
//   - Chu kỳ hỏi

ReadTemp(Execute := TrigRead1s.Q,        // hỏi mỗi 1 giây (Chương 38)
         Timeout := T#500MS,             // ⚠ phải &gt; thời gian trả lời chậm nhất
         ...);

// Đếm lỗi liên tiếp — không phản ứng ở lần đầu (Chương 38, mục 38.9)
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;
END_IF;
M_TempCommFault := CommErrCount &gt;= 3;
</code></pre>
<blockquote>
<p>⚠ <strong>Timeout quá ngắn gây lỗi giả.</strong> Thiết bị chậm — nhất là khi nó đang làm việc khác — có thể mất
vài trăm mili-giây để trả lời. Đặt timeout 50 ms sẽ cho rất nhiều lỗi mà thực ra không có gì hỏng.</p>
<p>⚠ <strong>Timeout quá dài làm trình tự chậm.</strong> Nếu thiết bị chết hẳn, mỗi lần hỏi tốn đúng thời gian
timeout — và nếu bạn hỏi nhiều thiết bị tuần tự thì chúng cộng dồn.</p>
<p>💡 Điểm khởi đầu hợp lý: <strong>gấp 3–5 lần thời gian trả lời đo được</strong> khi mọi thứ bình thường.</p>
</blockquote>
<hr>
<h2 id="398-quy-trình-g-li-modbus">39.8 ⭐ Quy trình gỡ lỗi Modbus</h2>
<p>Thứ tự này tiết kiệm rất nhiều thời gian, vì nó <strong>loại dần</strong> thay vì đoán.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Nếu hỏng ở đây thì</th>
</tr>
</thead>
<tbody><tr>
<td>0</td>
<td>⭐⭐ <strong>Đọc MÃ NGOẠI LỆ thiết bị trả về</strong> trước khi làm gì khác</td>
<td>Nó nói thẳng loại lỗi — xem bảng bên dưới</td>
</tr>
<tr>
<td>1</td>
<td>⭐ <strong>Tách PLC ra</strong> — dùng phần mềm <strong>chủ giả lập</strong> trên máy tính nối thẳng vào thiết bị</td>
<td>Vấn đề ở thiết bị hoặc tầng vật lý, <strong>không phải ở PLC</strong></td>
</tr>
<tr>
<td>2</td>
<td>Kiểm bốn tham số nối tiếp (Chương 38, mục 38.4)</td>
<td>Lệch tham số</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Thử <strong>đảo hai dây A/B</strong> (Chương 38, mục 38.12)</td>
<td>Quy ước A/B khác nhau</td>
</tr>
<tr>
<td>4</td>
<td>Kiểm <strong>địa chỉ tớ</strong></td>
<td>Sai địa chỉ thiết bị</td>
</tr>
<tr>
<td>5</td>
<td>Thử đọc thanh ghi theo ba cách ở mục 39.4</td>
<td>Bẫy địa chỉ</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Xác nhận bằng giá trị đã biết</strong> — đổi trên mặt thiết bị, xem có đổi theo không</td>
<td>Đọc đúng thanh ghi chưa</td>
</tr>
<tr>
<td>7</td>
<td>Kiểm thứ tự word bằng giá trị đã biết (mục 39.5)</td>
<td>Bẫy 32 bit</td>
</tr>
<tr>
<td>8</td>
<td>Chuyển sang PLC, so sánh với kết quả ở bước 6</td>
<td>Vấn đề ở khối lệnh PLC</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bước 1 là bước quan trọng nhất, và hay bị bỏ.</strong>
Nối máy tính thẳng vào thiết bị bằng bộ chuyển USB–RS485 và một phần mềm chủ giả lập miễn phí. Nếu
đọc được ở đó, bạn đã <strong>chứng minh</strong> thiết bị và cáp đều tốt — và vấn đề nằm ở phía PLC. Nếu không
đọc được, bạn đã loại PLC ra khỏi danh sách nghi phạm.</p>
<p>Đây là ứng dụng trực tiếp của nguyên tắc &quot;chia đôi bài toán, đừng đoán&quot; ở Chương 51.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Bắt khung tin thật</strong> bằng phần mềm giám sát cổng cho bạn thấy <strong>chính xác</strong> cái gì được gửi và
nhận. Với ba tầng quy ước địa chỉ có thể lệch nhau (mục 39.4), đây là cách duy nhất chắc chắn.</p>
</blockquote>
<hr>
<h3>⭐⭐ Đọc mã ngoại lệ — thiết bị đang nói gì với bạn</h3>
<p>Khi thiết bị từ chối một yêu cầu, nó <strong>không im lặng</strong>: nó trả về khung tin lỗi có một <strong>mã ngoại
lệ</strong> <em>(exception code)</em>. ⭐ Đọc được mã đó rút ngắn việc gỡ lỗi từ hàng giờ xuống vài phút.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Tên</th>
<th>Nghĩa thực dụng</th>
<th>⭐ Nhìn vào đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>01</strong></td>
<td>Illegal Function</td>
<td>⭐ <strong>Thiết bị không hỗ trợ mã hàm này</strong> — hoặc nó đang ở trạng thái không xử lý được</td>
<td>Sai mã hàm cho vùng dữ liệu (mục 39.3)</td>
</tr>
<tr>
<td>⭐⭐ <strong>02</strong></td>
<td>Illegal Data Address</td>
<td>⭐ <strong>Địa chỉ không có trên thiết bị này</strong> — xem bên dưới, đây là mã hay gặp nhất</td>
<td>⭐ Bẫy địa chỉ (mục 39.4)</td>
</tr>
<tr>
<td><strong>03</strong></td>
<td>Illegal Data Value</td>
<td>⚠ <strong>Cấu trúc yêu cầu sai</strong> — ví dụ số lượng vượt giới hạn</td>
<td>⚠ <strong>KHÔNG phải</strong> &quot;giá trị ngoài dải quy trình&quot; — xem cảnh báo dưới</td>
</tr>
<tr>
<td><strong>04</strong></td>
<td>Server Device Failure</td>
<td>Lỗi không phục hồi được <strong>bên trong thiết bị</strong></td>
<td>Vấn đề của thiết bị, không phải của bạn</td>
</tr>
<tr>
<td><strong>05</strong></td>
<td>Acknowledge</td>
<td>Đã nhận, <strong>đang xử lý, sẽ lâu</strong></td>
<td>Đừng coi là lỗi; đừng thử lại ngay</td>
</tr>
<tr>
<td><strong>06</strong></td>
<td>Server Device Busy</td>
<td>Thiết bị <strong>đang bận</strong></td>
<td>Thử lại sau, có giãn cách</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mã 02 không chỉ nói về địa chỉ bắt đầu — nó nói về TỔ HỢP địa chỉ bắt đầu và số lượng.</strong></p>
<p>Ví dụ của chính đặc tả: một thiết bị có <strong>100 thanh ghi</strong>, đánh địa chỉ khung tin <strong>0 đến 99</strong>.</p>
<pre><code class="language-text">Bắt đầu 96, đọc 4 thanh ghi  →  chạm 96, 97, 98, 99   →  ✓ OK
Bắt đầu 96, đọc 5 thanh ghi  →  chạm 96 … 100         →  ✗ ngoại lệ 02
</code></pre>
<p>⭐ Nghĩa là <strong>địa chỉ bắt đầu đúng vẫn có thể lỗi</strong> nếu bạn đọc quá dài. Khi gặp mã 02 mà chắc chắn
địa chỉ đúng, ⭐ <strong>hãy giảm số lượng thanh ghi đọc một lần</strong>.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Mã 03 bị hiểu nhầm nhiều nhất, và đặc tả nói rõ ngược lại điều người ta hay nghĩ.</strong></p>
<p>Nó <strong>KHÔNG</strong> có nghĩa <em>&quot;giá trị bạn ghi nằm ngoài dải hợp lý của quy trình&quot;</em>. ⭐ <strong>Modbus không biết
gì về ý nghĩa của giá trị</strong> — ghi 9999 vào thanh ghi nhiệt độ đặt là hoàn toàn hợp lệ với giao
thức.</p>
<p>Mã 03 nói <strong>cấu trúc yêu cầu sai</strong> — hay gặp nhất là <strong>số lượng vượt giới hạn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã hàm</th>
<th>Giới hạn một lần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>0x03 / 0x04</strong> — đọc thanh ghi</td>
<td>⭐⭐ <strong>tối đa 125 thanh ghi</strong></td>
</tr>
<tr>
<td>0x10 — ghi nhiều thanh ghi</td>
<td>tối đa 123 thanh ghi</td>
</tr>
<tr>
<td>0x01 / 0x02 — đọc bit</td>
<td>tối đa 2000 bit</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Đây là lỗi rất hay gặp khi đọc một khối dữ liệu lớn</strong>: viết lệnh đọc 200 thanh ghi, thiết bị
trả mã 03, và thông báo trên HMI chỉ ghi &quot;lỗi Modbus&quot;. ⭐ <strong>Chia thành nhiều lệnh đọc.</strong></p>
<p>⭐⭐ <strong>Hệ quả thiết kế:</strong> việc bảo vệ máy khỏi giá trị công thức vô lý là việc của <strong>chương trình
PLC</strong>, không phải của giao thức (Chương 29 mục 29.4, Phụ lục C.5).</p>
</blockquote>
<p><em>(Đối chiếu: MODBUS Application Protocol Specification V1.1b3 — mục MODBUS Exception Codes và các
mục mô tả mã hàm 0x01–0x10.)</em></p>
<hr>
<h2 id="399-trên-máy-mu-dp-01">39.9 Trên máy mẫu DP-01</h2>
<h3>Bản đồ thanh ghi bộ điều khiển nhiệt độ</h3>
<p>Bảng dưới là <strong>ví dụ minh hoạ cấu trúc</strong>; bản đồ thật lấy từ tài liệu thiết bị.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Vùng</th>
<th>Địa chỉ khung tin</th>
<th>Đơn vị</th>
<th>Chiều</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiệt độ thực tế</td>
<td>Holding</td>
<td><code>0</code></td>
<td>0,1 °C</td>
<td>⭐ Đọc, chu kỳ 1 s</td>
</tr>
<tr>
<td>Điểm đặt</td>
<td>Holding</td>
<td><code>1</code></td>
<td>0,1 °C</td>
<td>⚠ Ghi, <strong>chỉ khi đổi công thức</strong></td>
</tr>
<tr>
<td>Từ trạng thái</td>
<td>Holding</td>
<td><code>2</code></td>
<td>⚠ tập bit — kiểu <code>WORD</code></td>
<td>Đọc, 1 s</td>
</tr>
<tr>
<td>Công suất ra</td>
<td>Holding</td>
<td><code>3</code></td>
<td>0,1 %</td>
<td>Đọc, 1 s</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Từ trạng thái phải khai kiểu <code>WORD</code>, không phải <code>INT</code></strong> — nó là tập cờ, không phải số
(Chương 11, mục 11.2). Khai nhầm sẽ thấy những con số âm vô lý.</p>
</blockquote>
<h3>Đọc theo cụm</h3>
<pre><code class="language-iecst">// ⭐ Đọc 4 thanh ghi liền trong MỘT yêu cầu — nhanh hơn 4 yêu cầu riêng
ReadTempCtrl(Execute   := TrigRead1s.Q,
             SlaveId   := 1,
             FunctionCode := 3,              // Read Holding Registers
             StartAddr := 0,                  // ⚠ địa chỉ khung tin, không phải 40001
             Quantity  := 4,
             Timeout   := T#500MS,
             Done      =&gt; M_TcRead,
             Error     =&gt; M_TcError,
             Data      =&gt; TcBuf);

IF M_TcRead THEN
    GlueTempX10     := TcBuf[0];
    GlueSetpointX10 := TcBuf[1];
    TcStatusWord    := TcBuf[2];              // ⚠ WORD, không phải INT
    TcOutputPctX10  := TcBuf[3];
    M_TcCommOk      := TRUE;
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Đọc theo cụm là kỹ thuật quan trọng.</strong> Một yêu cầu đọc 4 thanh ghi liền nhanh hơn hẳn 4 yêu
cầu riêng — mỗi yêu cầu có phần đầu khung, thời gian quay vòng, và thời gian chờ.</p>
<p>⚠ Điều kiện: các thanh ghi phải <strong>liền nhau</strong>. Đây là lý do nên đọc bản đồ thanh ghi <strong>trước</strong> khi
thiết kế, và nhóm những gì đọc cùng chu kỳ vào một cụm.</p>
</blockquote>
<h3>Ghi điểm đặt — chỉ khi đổi</h3>
<pre><code class="language-iecst">// ⚠⚠ Chỉ ghi khi giá trị THẬT SỰ đổi — Chương 38, Bẫy 9
IF ActiveRecipe.GlueTempSetX10 &lt;&gt; LastWrittenSetpoint THEN
    M_NeedWriteSetpoint := TRUE;
END_IF;

// ⭐ Gọi MỖI vòng, NGOÀI IF — Execute lấy từ cờ yêu cầu (Chương 30 mục 30.5b)
WriteSetpoint(Execute      := M_NeedWriteSetpoint AND NOT ReadTempCtrl.Busy,   // bus một đường
              SlaveId      := 1,
              FunctionCode := 6,          // Write Single Register
              Addr         := 1,
              Value        := ActiveRecipe.GlueTempSetX10,
              Done         =&gt; M_WriteDone,
              Error        =&gt; M_WriteError);

IF M_WriteDone THEN
    LastWrittenSetpoint := ActiveRecipe.GlueTempSetX10;
    M_NeedWriteSetpoint := FALSE;         // ⭐ Execute hạ xuống → khối sẵn sàng cho lần ghi sau
ELSIF M_WriteError THEN
    M_NeedWriteSetpoint := FALSE;         // hạ Execute một vòng; vòng sau so lại → thử lại
    TcErrCount := TcErrCount + 1;         // đếm lỗi liên tiếp — mục 38.9
END_IF;
</code></pre>
<p>Ba điểm thiết kế:</p>
<ul>
<li>⭐ <strong>So với giá trị đã ghi lần trước</strong>, không ghi mỗi lần công thức được nạp — bộ nhớ thiết bị có
giới hạn số lần ghi (Chương 38, Bẫy 9).</li>
<li><strong>Không ghi khi đang bận</strong> — bus chỉ có một đường (Chương 38, mục 38.8).</li>
<li><strong>Chỉ cập nhật <code>LastWrittenSetpoint</code> khi <code>Done</code></strong> — nếu ghi thất bại thì lần sau thử lại.</li>
<li>⚠⚠ <strong>Khối ghi được gọi mỗi vòng, ngoài <code>IF</code>.</strong> Gọi <code>WriteSetpoint(Execute := TRUE, …)</code> bên trong
<code>IF</code> trông gọn hơn — nhưng khối không bao giờ thấy <code>Execute</code> hạ xuống: lần ghi đầu chạy, <strong>lần đổi
công thức thứ hai thì không</strong>, và nhánh <em>&quot;ghi hỏng thì thử lại&quot;</em> cũng không bao giờ chạy (Phụ lục B
mục B.9b). Bản trước của đoạn này mắc đúng lỗi đó.</li>
</ul>
<h3>Xử lý mất kết nối</h3>
<pre><code class="language-iecst">// Theo Chương 38, mục 38.9 và Chương 35, mục 35.9
M_TempCommFault := TcErrCount &gt;= 3;

M_GlueTempFault := M_TempCommFault                          // mất truyền thông
                OR (GlueTempX10 &lt; ActiveRecipe.TempMinX10)  // ngoài dải
                OR (GlueTempX10 &gt; ActiveRecipe.TempMaxX10)
                OR TcStatusWord.X0;                          // thiết bị tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
</code></pre>
<blockquote>
<p>⚠⚠ Nhắc lại điểm quan trọng nhất: <strong>bộ điều khiển vẫn giữ nhiệt khi mất truyền thông, nhưng PLC
không còn biết nhiệt độ.</strong> Chạy tiếp trong trạng thái mù là quyết định phải nằm trong đặc tả
(Chương 23), không phải mặc định của người lập trình.</p>
</blockquote>
<hr>
<h2 id="3910-khác-bit-gia-các-hãng">39.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Quy ước địa chỉ ở chân khối lệnh</strong></td>
<td>Có hệ nhận <strong>địa chỉ khung tin</strong> (bắt đầu từ 0), có hệ nhận <strong>số hiệu <code>4xxxx</code></strong> và tự trừ. ⭐ <strong>Đây là tầng quy ước thứ ba</strong> — mục 39.4</td>
</tr>
<tr>
<td>Khối lệnh Modbus</td>
<td>Mỗi hệ một bộ; phần lớn theo mẫu <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code> (Chương 38)</td>
</tr>
<tr>
<td>Tự xếp hàng nhiều yêu cầu</td>
<td>⚠ Có hệ tự xếp hàng, có hệ không — <strong>đừng giả định</strong></td>
</tr>
<tr>
<td>Modbus TCP có sẵn không</td>
<td>Nhiều CPU có Ethernet nhưng ⚠ <strong>không phải CPU nào cũng có Modbus TCP</strong> — có thể cần thư viện hoặc module</td>
</tr>
<tr>
<td>Làm tớ hay chủ</td>
<td>Phần lớn PLC làm được cả hai; ⚠ cấu hình khác nhau</td>
</tr>
<tr>
<td>Số kết nối TCP đồng thời</td>
<td>Có giới hạn — kiểm nếu nối nhiều thiết bị</td>
</tr>
<tr>
<td>Ghép 32 bit</td>
<td>Một số hệ có khối chuyển đổi sẵn cho các kiểu thứ tự khác nhau; ⭐ <strong>vẫn phải xác nhận bằng giá trị đã biết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Đừng chép cấu hình Modbus từ dự án cũ</strong> nếu thiết bị khác. Bản đồ thanh ghi, quy ước địa chỉ và
thứ tự word đều <strong>thuộc về thiết bị cụ thể</strong> — cùng loại cảnh báo với Chương 32 mục 32.10 và
Chương 36 mục 36.10.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="3911-by-thưng-gp">39.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhầm số hiệu tài liệu với địa chỉ khung tin</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 39.1 — lỗi địa chỉ, hoặc đọc được <strong>giá trị của thanh ghi bên
cạnh</strong>.
<strong>Cách sửa:</strong> <code>40001</code> → địa chỉ <code>0</code>. Thử ba cách ở mục 39.4, rồi <strong>xác nhận bằng giá trị đã biết</strong>.</p>
<h3>🔍 BẪY 2 — Đọc được một con số rồi kết luận là đúng</h3>
<p><strong>Hiện tượng:</strong> thanh ghi bên cạnh cũng trả về một con số <strong>trông hợp lý</strong>; sai lệch chỉ lộ ra khi
giá trị thật đổi mà con số đọc về không đổi theo.
<strong>Cách sửa:</strong> ⭐ <strong>đổi giá trị trên mặt thiết bị và xem con số đọc về có đổi không</strong> (mục 39.4, bước 4).</p>
<h3>🔍 BẪY 3 — Đoán thứ tự word khi ghép 32 bit</h3>
<p><strong>Hiện tượng:</strong> giá trị vô lý — thường lớn hoặc nhỏ hơn rất nhiều lần, hoặc nhảy loạn khi giá trị thật
đổi nhẹ.
<strong>Cách sửa:</strong> xác định bằng <strong>hai giá trị đã biết khác hẳn nhau</strong> (mục 39.5).</p>
<h3>🔍 BẪY 4 — Sai mã hàm cho vùng dữ liệu</h3>
<p><strong>Hiện tượng:</strong> thiết bị từ chối, và thông báo lỗi thường chỉ nói &quot;địa chỉ không hợp lệ&quot; — dẫn bạn đi
tìm nhầm hướng.
<strong>Cách sửa:</strong> mã hàm phải khớp vùng (mục 39.3).</p>
<h3>🔍 BẪY 5 — Khai từ trạng thái là <code>INT</code></h3>
<p><strong>Hiện tượng:</strong> thấy những con số <strong>âm vô lý</strong>, trong khi thật ra mỗi bit là một cờ.
<strong>Cách sửa:</strong> kiểu <code>WORD</code> cho tập cờ (mục 39.9, Chương 11 mục 11.2).</p>
<h3>🔍 BẪY 6 — Timeout quá ngắn</h3>
<p><strong>Hiện tượng:</strong> lỗi truyền thông lẻ tẻ mà không có gì hỏng; thiết bị chỉ đang bận.
<strong>Cách sửa:</strong> timeout gấp 3–5 lần thời gian trả lời đo được (mục 39.7).</p>
<h3>🔍 BẪY 7 — Đọc từng thanh ghi bằng nhiều yêu cầu riêng</h3>
<p><strong>Hiện tượng:</strong> chu kỳ đọc chậm; bus bận không cần thiết.
<strong>Cách sửa:</strong> ⭐ <strong>đọc theo cụm</strong> các thanh ghi liền nhau (mục 39.9).</p>
<h3>🔍 BẪY 8 — Ghi tham số mỗi lần công thức được nạp</h3>
<p><strong>Hiện tượng:</strong> ⚠ mòn bộ nhớ không mất của thiết bị sau vài năm.
<strong>Cách sửa:</strong> ⭐ so với <strong>giá trị đã ghi lần trước</strong>, chỉ ghi khi thật sự đổi (mục 39.9).</p>
<h3>🔍 BẪY 9 — Tin rằng CRC bảo đảm dữ liệu đúng</h3>
<p><strong>Hiện tượng:</strong> CRC hợp lệ nhưng <strong>đọc nhầm thanh ghi</strong> hoặc <strong>diễn giải sai</strong> — không có gì báo sai.
<strong>Cách sửa:</strong> CRC bảo vệ <strong>khung</strong>, không bảo vệ <strong>ý nghĩa</strong>. Xác nhận bằng giá trị đã biết
(mục 39.7).</p>
<h3>🔍 BẪY 10 — Tin rằng Modbus TCP an toàn hơn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bất kỳ ai truy cập được mạng đều <strong>ghi được vào PLC</strong>.
<strong>Cách sửa:</strong> Modbus không có bảo mật ở bất kỳ biến thể nào. Phân vùng mạng và kiểm soát truy cập
(mục 39.6, Chương 45).</p>
<h3>🔍 BẪY 11 — Gỡ lỗi từ phía PLC trước</h3>
<p><strong>Hiện tượng:</strong> mất nhiều giờ nghi ngờ chương trình, trong khi vấn đề ở tầng vật lý hoặc ở thiết bị.
<strong>Cách sửa:</strong> ⭐ <strong>tách PLC ra trước</strong> — dùng chủ giả lập trên máy tính (mục 39.8, bước 1).</p>
<hr>
<h2 id="3912-bng-cht">39.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao Modbus phổ biến</td>
<td><strong>Mở · đơn giản · ai cũng có</strong> — không phải vì nó tốt nhất</td>
</tr>
<tr>
<td>Bốn vùng dữ liệu</td>
<td>Coil · Discrete Input · ⭐ <strong>Holding Register</strong> · Input Register</td>
</tr>
<tr>
<td>Mã hàm dùng nhiều nhất</td>
<td>⭐ <code>03</code> đọc · <code>06</code> ghi một · <code>16</code> ghi nhiều</td>
</tr>
<tr>
<td>⭐⭐ Tài liệu ghi <code>40001</code> nghĩa là</td>
<td><strong>Địa chỉ khung tin <code>0</code></strong></td>
</tr>
<tr>
<td>⭐⭐ Thiết bị báo lỗi thì làm gì trước</td>
<td><strong>Đọc mã ngoại lệ</strong> — 01 sai mã hàm · <strong>02 sai địa chỉ</strong> · 03 cấu trúc/số lượng sai</td>
</tr>
<tr>
<td>⭐ Mã 02 nói về cái gì</td>
<td>⚠ <strong>Tổ hợp địa chỉ bắt đầu VÀ số lượng</strong> — đúng địa chỉ vẫn lỗi nếu đọc quá dài</td>
</tr>
<tr>
<td>⚠ Mã 03 KHÔNG nghĩa là gì</td>
<td><strong>Không</strong> phải &quot;giá trị ngoài dải quy trình&quot; — Modbus không biết ý nghĩa giá trị</td>
</tr>
<tr>
<td>⭐ Giới hạn một lần đọc</td>
<td><strong>125 thanh ghi</strong> (ghi nhiều: 123 · đọc bit: 2000)</td>
</tr>
<tr>
<td>Ba tầng quy ước có thể lệch</td>
<td>Tài liệu thiết bị · <strong>khối lệnh PLC</strong> · khung tin thật</td>
</tr>
<tr>
<td>Đọc được một con số nghĩa là</td>
<td>⚠ <strong>Chưa chắc đúng thanh ghi</strong> — phải xác nhận bằng giá trị đã biết</td>
</tr>
<tr>
<td>⭐⭐ Ghép 32 bit</td>
<td>Modbus <strong>không quy định thứ tự word</strong> — bốn khả năng, phải <strong>thử</strong></td>
</tr>
<tr>
<td>Cách xác định thứ tự word</td>
<td><strong>Hai giá trị đã biết khác hẳn nhau</strong></td>
</tr>
<tr>
<td>Cách tránh cả bài toán 32 bit</td>
<td>Dùng <strong>đơn vị nguyên nhỏ</strong> nếu thiết bị cho phép</td>
</tr>
<tr>
<td>RTU và TCP khác nhau ở</td>
<td>Tầng vật lý và cách địa chỉ — ⭐ <strong>mô hình dữ liệu giống hệt</strong></td>
</tr>
<tr>
<td>⚠ Modbus TCP có an toàn hơn không</td>
<td>❌ <strong>Không</strong> — không xác thực, không mã hoá</td>
</tr>
<tr>
<td>CRC bảo vệ gì</td>
<td><strong>Tính toàn vẹn của khung</strong>, ⚠ không bảo vệ <strong>ý nghĩa</strong></td>
</tr>
<tr>
<td>Timeout đặt bao nhiêu</td>
<td><strong>3–5 lần</strong> thời gian trả lời đo được</td>
</tr>
<tr>
<td>Kết luận mất kết nối sau</td>
<td><strong>Ba lần lỗi liên tiếp</strong> (Chương 38)</td>
</tr>
<tr>
<td>Đọc nhiều thanh ghi</td>
<td>⭐ <strong>Một yêu cầu theo cụm</strong>, không nhiều yêu cầu riêng</td>
</tr>
<tr>
<td>Ghi tham số vào thiết bị</td>
<td>⭐ <strong>Chỉ khi giá trị đổi</strong> — so với lần ghi trước</td>
</tr>
<tr>
<td>Từ trạng thái khai kiểu</td>
<td>⚠ <strong><code>WORD</code></strong>, không phải <code>INT</code></td>
</tr>
<tr>
<td>Bước gỡ lỗi đầu tiên</td>
<td>⭐ <strong>Tách PLC ra</strong> — chủ giả lập trên máy tính</td>
</tr>
<tr>
<td>⚠⚠ Modbus cho tín hiệu an toàn</td>
<td>❌ <strong>Không bao giờ</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="3913-t-kim">39.13 Tự kiểm</h2>
<ol>
<li>Nêu ba lý do Modbus phổ biến. Lý do nào <strong>không</strong> nằm trong danh sách đó?</li>
<li>Kể bốn vùng dữ liệu Modbus, phân biệt theo kích thước và quyền ghi. Vùng nào dùng nhiều nhất trong
thực tế?</li>
<li>⭐⭐ Tài liệu ghi &quot;thanh ghi 40010&quot;. Địa chỉ nào phải gửi trong khung tin? Nêu ba cách thử khi tài
liệu không rõ.</li>
<li>⭐ Bạn đọc được một con số từ thanh ghi. Vì sao đó <strong>chưa đủ</strong> để kết luận đã đọc đúng? Cách xác
nhận là gì?</li>
<li>⭐⭐ Vì sao ghép 32 bit từ hai thanh ghi Modbus lại là bẫy? Nêu bốn khả năng và cách xác định.</li>
<li>Cách nào <strong>tránh được hẳn</strong> bài toán 32 bit, và nó liên hệ với chương nào?</li>
<li>Modbus RTU và TCP khác nhau ở những điểm nào? Điểm nào <strong>giống hệt</strong> nhau?</li>
<li>⚠ Modbus TCP có an toàn hơn Modbus RTU không? Vì sao?</li>
<li>⭐ CRC bắt được gì và <strong>không</strong> bắt được gì? Nêu hai tình huống CRC hợp lệ nhưng dữ liệu vô nghĩa.</li>
<li>Timeout quá ngắn và quá dài mỗi cái gây vấn đề gì?</li>
<li>⭐ Nêu bước đầu tiên khi gỡ lỗi một liên kết Modbus, và vì sao nó tiết kiệm nhiều thời gian nhất.</li>
<li>Vì sao nên đọc <strong>theo cụm</strong> thay vì từng thanh ghi riêng? Điều kiện là gì?</li>
<li>Vì sao <strong>không</strong> được ghi điểm đặt mỗi lần công thức được nạp?</li>
<li>⚠ Từ trạng thái của thiết bị phải khai kiểu gì, và khai nhầm thì triệu chứng là gì?</li>
</ol>
<blockquote>
<p>Câu 3, 4, 5, 9 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: <strong>đọc được một con số
không có nghĩa là đọc đúng — và Modbus không có gì nói cho bạn biết bạn đang đọc nhầm.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 40 — <strong>Mạng Ethernet công nghiệp</strong>. Modbus cho bạn mẫu số chung. Chương sau về các mạng chuyên
dụng — PROFINET, EtherNet/IP, EtherCAT — nhanh hơn, xác định thời gian hơn, và là thứ nối servo drive
của DP-01 với PLC.</p>
<h3>Nguồn tham khảo chương 39</h3>
<ul>
<li><strong>Đặc tả Modbus</strong> — <em>Modbus Application Protocol Specification</em> và <em>Modbus over Serial Line
Specification</em>, công bố công khai bởi tổ chức quản lý chuẩn. ⭐ Đây là tài liệu gốc, <strong>miễn phí và
đáng đọc</strong> — nó ngắn hơn nhiều so với đa số đặc tả giao thức.</li>
<li>IEC 61158 / IEC 61784 — <em>Industrial communication networks</em>: Modbus nằm trong bộ tiêu chuẩn này.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu thiết bị tớ</strong> — dùng cho ⚠ <strong>bản đồ thanh ghi</strong>, quy ước địa chỉ, ⚠ <strong>thứ tự word cho
giá trị 32 bit</strong>, đơn vị của từng thanh ghi, và ⚠ <strong>giới hạn số lần ghi</strong>.</li>
<li><strong>Tài liệu khối lệnh Modbus</strong> của hệ PLC đang dùng — dùng cho ⚠ <strong>quy ước địa chỉ ở chân khối</strong>,
vốn là tầng quy ước thứ ba có thể lệch (mục 39.4).</li>
<li>Số liệu đã chốt của DP-01 — Phụ lục J §J.1.</li>
</ul>
<blockquote>
<p>⚡ Bản đồ thanh ghi ở mục 39.9 là <strong>ví dụ minh hoạ cấu trúc</strong>, không phải bản đồ của một thiết bị
có thật. Bản đồ thật <strong>luôn</strong> phải lấy từ tài liệu của đúng model bạn dùng — và ⚠ nó có thể khác
nhau giữa các phiên bản firmware của cùng một model.</p>
<p>⚠ Quy ước tiền tố <code>0xxxx</code>/<code>1xxxx</code>/<code>3xxxx</code>/<code>4xxxx</code> ở mục 39.4 là <strong>quy ước truyền thống</strong> rất phổ
biến nhưng <strong>không nằm trong đặc tả Modbus</strong>. Nhiều tài liệu hiện đại ghi thẳng địa chỉ khung tin.
Đó chính là lý do phải <strong>thử và xác nhận</strong> thay vì tin vào một quy ước duy nhất.</p>
</blockquote>
<!-- SECTION: ch40_ethernet_cong_nghiep -->
<hr>
<h1 id="chương-40-ethernet-công-nghip-ba-h-chn-th-nào">Chương 40 — Ethernet công nghiệp: ba họ, chọn thế nào</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="401-bài-toán-mng-chy-tt-servo-git">40.1 Bài toán: mạng chạy tốt, servo giật</h2>
<p>Gantry của DP-01 nối với ba servo drive qua Ethernet công nghiệp. Cùng cáp mạng đó, người ta nối thêm
màn hình vận hành và một máy tính để tải dữ liệu sản xuất — <strong>tiết kiệm được một bộ chuyển mạch</strong>.</p>
<p>Máy chạy tốt. Cho tới khi ai đó tải một tệp lớn từ máy tính đó.</p>
<p>Trong lúc tải, gantry <strong>giật nhẹ</strong> ở vài điểm trên đường keo. Đường keo có chỗ dày chỗ mỏng. Sau khi
tải xong, mọi thứ trở lại bình thường.</p>
<p>Không có báo lỗi nào. Mạng &quot;chạy tốt&quot; theo mọi nghĩa thông thường: không mất gói, không lỗi.</p>
<p>Nguyên nhân: lưu lượng tải tệp <strong>chen vào giữa</strong> các gói điều khiển servo. Với dữ liệu văn phòng, trễ
vài mili-giây không ai để ý. Với vòng điều khiển vị trí chạy chu kỳ 1 ms, trễ đó là <strong>thiếu một chu
kỳ lệnh</strong>.</p>
<p>Chương này về việc chọn đúng họ mạng cho đúng việc — và về lý do &quot;cũng là Ethernet cả&quot; là một câu
nguy hiểm.</p>
<hr>
<h2 id="402-ethernet-công-nghip-khác-ethernet-văn-phòng-đâu">40.2 Ethernet công nghiệp khác Ethernet văn phòng ở đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Ethernet văn phòng</th>
<th>Ethernet công nghiệp</th>
</tr>
</thead>
<tbody><tr>
<td>Ưu tiên</td>
<td><strong>Thông lượng</strong> — truyền nhiều dữ liệu</td>
<td>⭐ <strong>Tính xác định thời gian</strong> — gói tới đúng lúc</td>
</tr>
<tr>
<td>Trễ vài chục ms</td>
<td>Không ai để ý</td>
<td>⚠ Có thể làm hỏng chuyển động</td>
</tr>
<tr>
<td>Đầu nối</td>
<td>RJ45 thường</td>
<td>M12, hoặc RJ45 có vỏ chống bụi/nước</td>
</tr>
<tr>
<td>Cáp</td>
<td>Loại thường</td>
<td>Chịu dầu, chịu rung, chịu nhiễu</td>
</tr>
<tr>
<td>Chuyển mạch</td>
<td>Bất kỳ</td>
<td>⭐ Loại công nghiệp, thường <strong>quản lý được</strong></td>
</tr>
<tr>
<td>Chịu nhiễu</td>
<td>Môi trường sạch</td>
<td>⚠ Cạnh biến tần và cáp động lực (Chương 36, mục 36.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Khác biệt cốt lõi không phải tốc độ — mà là &quot;gói tới đúng lúc hay không&quot;.</strong>
Đây là cùng khái niệm <strong>tính tất định</strong> ở Chương 2 mục 2.2, áp cho mạng. Một mạng nhanh mà thỉnh
thoảng trễ thì tệ hơn một mạng chậm mà đều đặn.</p>
</blockquote>
<hr>
<h2 id="403-ba-h-giao-thc">40.3 ⭐ Ba họ giao thức</h2>
<p>Đây là cách phân loại hữu ích nhất khi chọn, vì nó bám theo <strong>cách giao thức xử lý thời gian</strong>.</p>
<h3>Họ 1 — Chạy trên TCP/IP thường</h3>
<p><strong>Ví dụ:</strong> EtherNet/IP, PROFINET RT, Modbus TCP (Chương 39).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td>Khoảng <strong>mili-giây</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>⭐ Chuyển mạch Ethernet thường dùng được; nên dùng loại <strong>quản lý được</strong></td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⭐ <strong>Sống chung được</strong> với lưu lượng khác — nhưng ⚠ xem mục 40.1</td>
</tr>
<tr>
<td>Đồng bộ thời gian</td>
<td>Một số dùng giao thức đồng bộ đồng hồ khi cần</td>
</tr>
<tr>
<td>Hợp với</td>
<td>I/O phân tán, biến tần, màn hình vận hành, trao đổi với hệ thống trên</td>
</tr>
<tr>
<td>⚠ Không hợp với</td>
<td>Chuyển động phối hợp nhiều trục</td>
</tr>
</tbody></table></div>
<h3>Họ 2 — Hỏi–đáp đồng bộ</h3>
<p><strong>Ví dụ:</strong> PROFINET IRT, POWERLINK.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td><strong>100 µs – 1 ms</strong></td>
</tr>
<tr>
<td>Cơ chế</td>
<td>⭐ Chia thời gian thành <strong>khe cố định</strong> — mỗi thiết bị nói trong khe của mình, <strong>không bao giờ va chạm</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>⚠ <strong>Thiết bị chuyên dụng</strong> — chuyển mạch thường không dùng được</td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⚠⚠ <strong>Không</strong> — chia sẻ phá vỡ chính cơ chế đảm bảo thời gian</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Chuyển động phối hợp, điều khiển đồng bộ nhiều trục</td>
</tr>
</tbody></table></div>
<h3>Họ 3 — Xử lý gói trên đường đi</h3>
<p><strong>Ví dụ:</strong> EtherCAT.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ</td>
<td>⭐ <strong>Rất ngắn</strong> — dưới 100 µs với nhiều trục</td>
</tr>
<tr>
<td>Cơ chế</td>
<td>⭐ Một gói <strong>đi xuyên qua</strong> tất cả thiết bị; mỗi thiết bị <strong>đọc và ghi ngay khi gói chạy qua</strong></td>
</tr>
<tr>
<td>Hạ tầng</td>
<td>Nối chuỗi <em>(daisy chain)</em>; thiết bị có mạch xử lý chuyên dụng</td>
</tr>
<tr>
<td>Chia sẻ dây</td>
<td>⚠ Không cho lưu lượng thường</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Nhiều trục, chu kỳ rất ngắn, hệ có nhiều điểm I/O nhanh</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Cách hình dung họ 3:</strong> thay vì gửi thư riêng cho từng người rồi chờ từng người trả lời, một tờ
giấy chạy qua bàn tất cả mọi người — ai cần thì đọc phần của mình và điền phần của mình <strong>ngay khi
nó lướt qua</strong>. Một vòng là xong tất cả.</p>
<p>Đó là lý do nó nhanh hơn hẳn: <strong>không có thời gian chờ trả lời</strong>.</p>
</blockquote>
<h3>Bảng so sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Họ 1 — TCP/IP thường</th>
<th>Họ 2 — đồng bộ khe</th>
<th>Họ 3 — xử lý trên đường đi</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ điển hình</td>
<td>ms</td>
<td>100 µs – 1 ms</td>
<td>⭐ &lt; 100 µs</td>
</tr>
<tr>
<td>Chuyển mạch thường</td>
<td>⭐ Dùng được</td>
<td>❌ Không</td>
<td>❌ Không</td>
</tr>
<tr>
<td>Chia sẻ với lưu lượng khác</td>
<td>⭐ Được (có điều kiện)</td>
<td>❌ Không</td>
<td>❌ Không</td>
</tr>
<tr>
<td>Cấu trúc</td>
<td>Sao, cây</td>
<td>Sao</td>
<td>Chuỗi</td>
</tr>
<tr>
<td>Chi phí hạ tầng</td>
<td>⭐ Thấp</td>
<td>Cao</td>
<td>Trung bình</td>
</tr>
<tr>
<td>Hợp với chuyển động phối hợp</td>
<td>❌</td>
<td>✅</td>
<td>⭐ ✅</td>
</tr>
<tr>
<td>Hợp với I/O và thiết bị chung</td>
<td>⭐ ✅</td>
<td>✅</td>
<td>✅</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="404-cũng-là-ethernet-c-câu-nguy-him">40.4 ⚠ &quot;Cũng là Ethernet cả&quot; — câu nguy hiểm</h2>
<p>Ba họ trên <strong>đều dùng cáp Ethernet và đầu nối RJ45</strong>. Nhìn bề ngoài giống hệt nhau. Nhưng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiểu nhầm</th>
<th>Thực tế</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Cắm vào chuyển mạch nào cũng được&quot;</td>
<td>⚠ Họ 2 và 3 cần <strong>thiết bị chuyên dụng</strong></td>
</tr>
<tr>
<td>&quot;Nối chung với mạng văn phòng cho tiện&quot;</td>
<td>⚠⚠ Đúng cỗ máy ở mục 40.1 — và còn là lỗ hổng an ninh (Chương 45)</td>
</tr>
<tr>
<td>&quot;Thiết bị nào cắm vào cũng chạy&quot;</td>
<td>⚠ Mỗi họ có giao thức riêng; cắm vật lý được ≠ nói chuyện được</td>
</tr>
<tr>
<td>&quot;Mạng nhanh thì chuyển động mượt&quot;</td>
<td>⚠ <strong>Tính xác định</strong> quan trọng hơn tốc độ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc: đừng trộn lưu lượng điều khiển với lưu lượng dữ liệu trên cùng một đường.</strong></p>
<p>Với họ 2 và 3 thì đây là <strong>yêu cầu kỹ thuật</strong> — trộn vào là phá cơ chế đảm bảo thời gian.</p>
<p>Với họ 1 thì trộn được về mặt kỹ thuật, nhưng ⚠ <strong>vẫn nên tách</strong> vì hai lý do: tránh cỗ máy ở
mục 40.1, và vì an ninh mạng (Chương 45).</p>
</blockquote>
<hr>
<h2 id="405-chn-mng-nào">40.5 Chọn mạng nào</h2>
<p>Đừng chọn theo &quot;cái nào tốt nhất&quot;. Đi theo bốn câu hỏi, và thường chỉ còn một, hai lựa chọn thật.</p>
<blockquote>
<p><strong>1. Hệ PLC của bạn hỗ trợ mạng nào?</strong>
⭐ Câu này thường quyết định tất cả. Mỗi hãng PLC có mạng &quot;quê nhà&quot; của mình — dùng nó thì mọi thứ
tích hợp sẵn; dùng mạng khác thì phải thêm module và thêm công cấu hình.</p>
<p><strong>2. Có chuyển động phối hợp không?</strong>
Có → họ 2 hoặc 3. Không → họ 1 là đủ và rẻ hơn nhiều.</p>
<p><strong>3. Thiết bị bạn cần mua có hỗ trợ mạng đó không?</strong>
⚠ Kiểm <strong>trước khi chốt</strong>. Không phải biến tần, servo drive, cụm I/O nào cũng có bản cho mọi mạng.</p>
<p><strong>4. Đội bảo trì và nhà máy đã quen mạng nào?</strong>
⭐ Cùng câu hỏi với Chương 13 tiêu chí 7 và Chương 20 mục 20.6 — và nó thường thắng các câu trên.</p>
</blockquote>
<h3>Ví dụ áp cho DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Mạng</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Servo drive (3 trục, phối hợp XY)</td>
<td>⭐ <strong>Họ 2 hoặc 3</strong></td>
<td>Nội suy đường thẳng cần đồng bộ (Chương 37, mục 37.7)</td>
</tr>
<tr>
<td>Màn hình vận hành</td>
<td>Họ 1</td>
<td>Dữ liệu đổi chậm, không cần xác định thời gian</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td>Họ 1</td>
<td>Vài bản tin mỗi board</td>
</tr>
<tr>
<td>Hệ thống trên (MES)</td>
<td>Họ 1</td>
<td>Chương 42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt độ</td>
<td>RS-485 (Chương 38)</td>
<td>Không cần Ethernet</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hai mạng tách biệt là thiết kế bình thường và nên làm</strong>: một mạng chuyển động cho servo, một
mạng chung cho phần còn lại. PLC có cổng cho cả hai (hoặc thêm module).</p>
<p>Đây chính là cách tránh cỗ máy ở mục 40.1.</p>
</blockquote>
<hr>
<h2 id="406-cu-trúc-mng-và-h-tng">40.6 Cấu trúc mạng và hạ tầng</h2>
<h3>Ba cấu trúc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấu trúc</th>
<th>Hình</th>
<th>✅ / ⚠</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sao</strong> <em>(star)</em></td>
<td>Mọi thiết bị nối về một chuyển mạch</td>
<td>⭐ Hỏng một nhánh không ảnh hưởng nhánh khác; ⚠ chuyển mạch là điểm hỏng chung</td>
</tr>
<tr>
<td><strong>Chuỗi</strong> <em>(daisy chain / line)</em></td>
<td>Nối tiếp qua từng thiết bị</td>
<td>⭐ Ít dây; ⚠ <strong>đứt một chỗ là mất phần phía sau</strong></td>
</tr>
<tr>
<td><strong>Vòng</strong> <em>(ring)</em></td>
<td>Chuỗi khép kín</td>
<td>⭐ Đứt một chỗ vẫn chạy; cần giao thức hỗ trợ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chuỗi rất phổ biến với EtherCAT và với cụm I/O phân tán</strong> vì nó tiết kiệm dây trên máy dài. Cái
giá: một đầu nối lỏng ở giữa làm <strong>mất mọi thiết bị phía sau</strong> — và triệu chứng chỉ vào đúng vị trí
đứt, không vào thiết bị hỏng.</p>
</blockquote>
<h3>Chuyển mạch — quản lý được hay không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Không quản lý</th>
<th>⭐ Quản lý được</th>
</tr>
</thead>
<tbody><tr>
<td>Cấu hình</td>
<td>Không có</td>
<td>Có giao diện cấu hình</td>
</tr>
<tr>
<td>⭐ Ưu tiên lưu lượng <em>(QoS)</em></td>
<td>❌</td>
<td>✅ — gói điều khiển đi trước</td>
</tr>
<tr>
<td>Phân vùng <em>(VLAN)</em></td>
<td>❌</td>
<td>✅ — tách lưu lượng (Chương 45)</td>
</tr>
<tr>
<td>⭐ Chẩn đoán</td>
<td>❌ Chỉ có đèn</td>
<td>✅ <strong>Đếm lỗi từng cổng, thấy cổng nào có vấn đề</strong></td>
</tr>
<tr>
<td>Giá</td>
<td>Thấp</td>
<td>Cao hơn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng &quot;chẩn đoán&quot; thường là lý do đáng giá nhất để mua loại quản lý được.</strong>
Một cổng có nhiều lỗi khung là dấu hiệu cáp hỏng hoặc đầu nối lỏng — và chuyển mạch quản lý được
<strong>chỉ thẳng vào cổng đó</strong>. Không có nó, bạn phải rút từng dây để thử (Chương 51).</p>
</blockquote>
<h3>⚠ Đi dây và chống nhiễu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách xa cáp động lực</strong></td>
<td>Biến tần là nguồn nhiễu mạnh nhất (Chương 36, mục 36.7)</td>
</tr>
<tr>
<td>Dùng cáp công nghiệp</td>
<td>Chịu dầu, chịu rung, chịu uốn nếu đi trong xích cáp</td>
</tr>
<tr>
<td>⚠ <strong>Cáp trong xích cáp phải là loại chịu uốn</strong></td>
<td>Cáp thường <strong>gãy lõi</strong> sau vài trăm nghìn lần uốn — hỏng chập chờn rất khó tìm</td>
</tr>
<tr>
<td>Đầu nối chắc chắn</td>
<td>RJ45 thường dễ lỏng do rung; M12 chắc hơn</td>
</tr>
<tr>
<td>⚠ Chiều dài đoạn tối đa</td>
<td>Có giới hạn; vượt thì cần chuyển mạch trung gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cáp mạng gãy lõi do uốn là một trong những lỗi khó chẩn đoán nhất trên máy.</strong>
Triệu chứng: mất kết nối <strong>ngẫu nhiên</strong>, thường khi cơ cấu ở một tư thế nhất định. Nó không hỏng
hẳn, nên đo thông mạch tĩnh vẫn thấy tốt.</p>
<p>Cách xác nhận: <strong>lắc nhẹ cáp trong lúc theo dõi bộ đếm lỗi</strong> trên chuyển mạch quản lý được, hoặc
dùng máy kiểm tra cáp mạng (Chương 51).</p>
</blockquote>
<hr>
<h3>⭐⭐ Hai thứ chuyển mạch phải làm mà &quot;cắm là chạy&quot; không cho bạn</h3>
<p>Bảng trên nói chuyển mạch quản lý được hơn ở QoS, VLAN và chẩn đoán. Còn <strong>hai chức năng nữa</strong> mà
thiếu chúng thì mạng công nghiệp <strong>hỏng theo cách rất khó hiểu</strong>.</p>
<p><strong>Một — lọc gói multicast (IGMP snooping)</strong></p>
<p>Một số họ giao thức công nghiệp gửi dữ liệu I/O bằng <strong>multicast</strong> — một gói, nhiều người nhận.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chuyển mạch</th>
<th>Làm gì với gói multicast</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không hỗ trợ IGMP snooping</td>
<td>⭐ <strong>Phát ra MỌI cổng</strong> — như quảng bá</td>
</tr>
<tr>
<td>⭐ Có IGMP snooping</td>
<td>Chỉ gửi tới cổng có thiết bị <strong>thật sự đăng ký nhận</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hệ quả khi thiếu: mọi thiết bị trên mạng nhận lưu lượng của mọi thiết bị khác.</strong></p>
<p>Một HMI nhỏ hay một cảm biến sẽ phải xử lý — rồi vứt bỏ — hàng nghìn gói mỗi giây không liên quan
tới nó. ⭐ Triệu chứng: thiết bị yếu <strong>phản hồi chậm hoặc rớt mạng</strong>, trong khi thiết bị mạnh vẫn
bình thường. ⚠ Càng thêm thiết bị vào mạng thì càng nặng — nên nó <strong>xuất hiện muộn</strong>, sau khi máy
đã chạy một thời gian.</p>
<p>⭐ <strong>Kiểm khi chọn thiết bị:</strong> hỏi thẳng <em>&quot;chuyển mạch này có IGMP snooping không?&quot;</em> — và bật nó lên.</p>
</blockquote>
<p><strong>Hai — xử lý vòng lặp mạng</strong></p>
<p>Cấu trúc <strong>vòng</strong> ở bảng trên cho khả năng chịu đứt một chỗ. ⭐ Nhưng một vòng Ethernet <strong>không có
giao thức quản lý</strong> thì không phải dự phòng — nó là <strong>một sự cố</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Vòng <strong>không có giao thức</strong></td>
<td>Gói quảng bá chạy vòng <strong>vô tận</strong>, nhân lên → ⭐ <strong>mạng chết hoàn toàn</strong></td>
</tr>
<tr>
<td>⭐ Vòng <strong>có giao thức dự phòng</strong></td>
<td>Một đoạn được <strong>chặn có chủ ý</strong>; đứt chỗ khác thì nó mở ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây cũng là điều xảy ra khi ai đó vô tình cắm hai cổng của cùng một chuyển mạch vào nhau</strong> —
một sai sót mất hai giây, và <strong>cả mạng ngừng hoạt động</strong>, kể cả phần không liên quan.</p>
<p>⭐ Triệu chứng đặc trưng: <strong>mọi đèn cổng nháy điên loạn cùng lúc</strong>, mất toàn bộ liên lạc, và ⚠
<strong>rút một sợi cáp ra thì mọi thứ trở lại bình thường ngay</strong>.</p>
<p>⭐ Có nhiều họ giao thức xử lý việc này — loại chuẩn hoá rộng dựa trên <strong>cây khung</strong> <em>(spanning
tree)</em>, và các giao thức vòng chuyên dụng cho mạng công nghiệp có thời gian phục hồi nhanh hơn
nhiều. ⚠ <strong>Chúng không tự có</strong> — phải chọn chuyển mạch hỗ trợ và <strong>cấu hình</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả hai: chúng biến &quot;cắm dây là chạy&quot; thành &quot;cắm dây rồi cấu hình&quot;.</strong></p>
<p>⚠ Và cả hai đều hỏng theo kiểu <strong>không lộ ra ngay</strong> — mạng chạy tốt lúc nghiệm thu với ít thiết bị,
rồi xấu dần khi máy được mở rộng. Đây đúng loại lỗi mà Chương 49 gọi là <em>&quot;lỗi do lắp đặt không
giống lỗi lắp đặt&quot;</em>.</p>
</blockquote>
<p><em>(Đối chiếu: tài liệu EtherNet/IP của Inovance H5U và InoProShop — nêu yêu cầu chuyển mạch hỗ trợ
IGMP Snooping để lọc gói multicast không liên quan; Rockwell — A Resilient Converged Plantwide
Ethernet Architecture, phần các giao thức dự phòng cho cấu trúc vòng và sao.)</em></p>
<hr>
<h2 id="407-đa-ch-và-cu-hình">40.7 Địa chỉ và cấu hình</h2>
<h3>Địa chỉ IP</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nghĩa</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tĩnh</strong> <em>(static)</em></td>
<td>Đặt cố định cho từng thiết bị</td>
<td>⭐ <strong>Mặc định cho máy công nghiệp</strong></td>
</tr>
<tr>
<td>Động <em>(DHCP)</em></td>
<td>Máy chủ cấp khi thiết bị khởi động</td>
<td>⚠ Hiếm dùng cho thiết bị điều khiển</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Dùng địa chỉ tĩnh cho thiết bị điều khiển.</strong>
Với địa chỉ động, thiết bị có thể nhận <strong>địa chỉ khác</strong> sau khi mất điện — và PLC đang tìm địa chỉ
cũ sẽ không thấy nó. Máy dừng vì một lý do không liên quan gì tới máy.</p>
<p>Ngoại lệ hợp lý: máy tính của kỹ sư nối tạm vào để lập trình.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Lập sơ đồ địa chỉ và dán trong tủ.</strong> Sáu tháng sau, khi cần thêm một thiết bị, bạn phải biết
địa chỉ nào đã dùng. Đây là tài liệu bàn giao (Chương 52).</p>
</blockquote>
<h3>Tệp mô tả thiết bị</h3>
<p>Mỗi họ mạng có định dạng tệp riêng mô tả thiết bị cho công cụ cấu hình — tương tự tệp IODD của
IO-Link (Chương 12, mục 12.6).</p>
<blockquote>
<p>⚠ <strong>Tệp mô tả thiết bị phải được lưu cùng dự án</strong> (Chương 54). Không có nó, mở lại dự án sau ba năm
có thể không cấu hình được thiết bị — và tệp cho đời sản phẩm cũ có thể không còn tải được.</p>
</blockquote>
<hr>
<h2 id="408-chn-đoán-mng-t-trong-chương-trình">40.8 ⭐ Chẩn đoán mạng từ trong chương trình</h2>
<p>Mạng hỏng là một trạng thái phải xử lý, giống mất truyền thông nối tiếp (Chương 38, mục 38.9).</p>
<h3>Ba mức thông tin</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Đọc được gì</th>
<th>Dùng để</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Trạng thái liên kết</strong></td>
<td>Cổng có tín hiệu vật lý không</td>
<td>Phát hiện đứt cáp, rút dây</td>
</tr>
<tr>
<td>⭐ <strong>Trạng thái thiết bị</strong></td>
<td>Từng thiết bị còn trao đổi dữ liệu không</td>
<td>⭐ Điều kiện cho phép chạy</td>
</tr>
<tr>
<td><strong>Chất lượng</strong></td>
<td>Số gói lỗi, số lần mất gói</td>
<td>Cảnh báo sớm cáp xuống cấp</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ⭐ Mất một cụm I/O phân tán → mọi ngõ vào của cụm đó VÔ NGHĨA
IF NOT M_RemoteIo1Ok THEN
    M_Alm_RemoteIo1 := TRUE;        // cờ chốt — gom vào M_AnyFault (Ch.25 mục 25.5c)
    M_FaultCode := 501;             // mã riêng — nói rõ SAI Ở ĐÂU
    // ⚠ KHÔNG dùng giá trị ngõ vào của cụm này cho bất kỳ quyết định nào
END_IF;

// Mất một servo drive
IF NOT M_DriveXOk OR NOT M_DriveYOk OR NOT M_DriveZOk THEN
    M_AxisFault := TRUE;
    M_CanStart  := FALSE;
END_IF;

// ⭐ Chất lượng xuống cấp — mức &quot;cảnh báo, vẫn chạy&quot; (Chương 48, mục 48.6)
IF NetErrorCount &gt; BaselineErrCount + 100 THEN
    M_NetQualityWarn := TRUE;       // cáp có thể đang xuống cấp
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mất một cụm I/O phân tán KHÔNG có nghĩa là mọi ngõ vào của nó bằng 0.</strong>
Nó có nghĩa là bạn <strong>không biết</strong> chúng bằng bao nhiêu. Nếu chương trình đọc chúng như bình thường,
nó sẽ hiểu &quot;không có board&quot;, &quot;cửa mở&quot;, &quot;chưa tới vị trí&quot; — tuỳ tín hiệu, và tuỳ hệ.</p>
<p>Đây là cùng nguyên tắc với Chương 31 mục 31.3 và Chương 38 mục 38.9: <strong>mất phép đo phải được xử lý
tường minh, không được im lặng dùng giá trị mặc định.</strong></p>
</blockquote>
<blockquote>
<p>💡 <strong>Ghi số lỗi mạng lúc nghiệm thu làm mốc</strong> (Chương 52), giống dòng động cơ ở Chương 36 mục 36.8.
Số lỗi hôm nay chỉ có nghĩa khi có cái để so.</p>
</blockquote>
<hr>
<h2 id="409-trên-máy-mu-dp-01">40.9 Trên máy mẫu DP-01</h2>
<h3>Hai mạng tách biệt</h3>
<pre><code class="language-text">   ┌─────────────────────────────────────────────────────────┐
   │                        PLC                              │
   │   cổng mạng chuyển động        cổng mạng chung          │
   └──────────┬──────────────────────────┬───────────────────┘
              │                          │
      ┌───────┴────────┐         ┌───────┴────────┐
      │  MẠNG CHUYỂN   │         │  MẠNG CHUNG    │
      │     ĐỘNG       │         │   (họ 1)       │
      │   (họ 2 / 3)   │         │                │
      ├─ Drive X       │         ├─ Màn hình vận hành
      ├─ Drive Y       │         ├─ Đầu đọc mã 2D
      └─ Drive Z       │         ├─ Cụm I/O phân tán (nếu có)
                                 └─ Tới hệ thống trên ──► (qua tường lửa, Ch.45)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tách hai mạng</strong></td>
<td>Lưu lượng tải dữ liệu không chen vào điều khiển servo — đúng bài học mục 40.1</td>
</tr>
<tr>
<td>Địa chỉ <strong>tĩnh</strong> cho mọi thiết bị</td>
<td>Mục 40.7</td>
</tr>
<tr>
<td>Chuyển mạch <strong>quản lý được</strong> cho mạng chung</td>
<td>⭐ Chẩn đoán từng cổng (mục 40.6)</td>
</tr>
<tr>
<td>Cáp trong xích cáp gantry là <strong>loại chịu uốn</strong></td>
<td>⚠ Gantry chuyển động liên tục — mục 40.6</td>
</tr>
<tr>
<td>Tới hệ thống trên <strong>qua tường lửa</strong></td>
<td>Chương 45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cáp mạng đi theo gantry là điểm yếu cơ khí đáng chú ý của DP-01.</strong>
Gantry chạy mỗi board, 300 board/giờ — cáp uốn hàng trăm nghìn lần mỗi tháng. Dùng cáp thường ở đây
là bảo đảm một sự cố chập chờn trong vòng một năm, và nó sẽ rất khó chẩn đoán.</p>
<p>Đây là cùng loại phép tính với tuổi thọ rơ-le ở Chương 9 mục 9.3: <strong>đếm số lần, rồi so với tuổi thọ
ghi trong datasheet.</strong></p>
</blockquote>
<h3>Điều kiện cho phép chạy — bổ sung từ mạng</h3>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // Chương 37
          AND M_DriveXOk AND M_DriveYOk AND M_DriveZOk    // ⭐ mạng chuyển động
          AND M_ScannerCommOk            // Chương 42
          AND NOT M_GlueTempFault        // Chương 39
          AND M_RecipeLoaded             // Chương 29
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<blockquote>
<p>⭐ Danh sách này đã dài dần qua các chương, và đó là điều đúng: <strong>mỗi hệ thống con thêm một điều
kiện, và mỗi điều kiện viết rõ ràng để người vận hành thấy được cái nào đang thiếu</strong> (Chương 24,
mục 24.7).</p>
</blockquote>
<hr>
<h2 id="4010-khác-bit-gia-các-hãng">40.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Mạng &quot;quê nhà&quot;</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td><strong>PROFINET</strong> (RT và IRT)</td>
<td>Tích hợp sâu; IRT cho chuyển động</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td><strong>EtherNet/IP</strong></td>
<td>Tích hợp sâu với dòng Logix</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td><strong>EtherCAT</strong></td>
<td>Chu kỳ rất ngắn; nhiều hãng khác cũng hỗ trợ</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td><strong>CC-Link IE</strong></td>
<td>Phổ biến ở máy châu Á</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>EtherCAT, EtherNet/IP</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>Trung lập</td>
<td><strong>Modbus TCP</strong></td>
<td>⭐ Gần như mọi hệ đều có — mẫu số chung (Chương 39)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dùng mạng quê nhà thì dễ hơn nhiều</strong></td>
<td>Cấu hình tích hợp trong phần mềm lập trình; thiết bị nhận diện tự động</td>
</tr>
<tr>
<td>⚠ Dùng mạng khác</td>
<td>Thường được, nhưng cần module thêm và nhiều công cấu hình hơn</td>
</tr>
<tr>
<td>Thiết bị đa giao thức</td>
<td>⭐ Nhiều biến tần và cụm I/O có bản cho nhiều mạng — <strong>kiểm mã sản phẩm</strong></td>
</tr>
<tr>
<td>⚠ Cùng tên chưa chắc tương thích</td>
<td>Ví dụ PROFINET RT và IRT <strong>khác nhau về hạ tầng</strong> — kiểm kỹ</td>
</tr>
<tr>
<td>Công cụ chẩn đoán</td>
<td>Mỗi hãng có công cụ riêng; ⭐ học dùng nó <strong>trước khi</strong> cần nó lúc 2 giờ sáng</td>
</tr>
</tbody></table></div>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<hr>
<h2 id="4011-by-thưng-gp">40.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Trộn lưu lượng điều khiển với dữ liệu</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 40.1 — chuyển động giật khi có ai tải dữ liệu; <strong>không có báo lỗi
nào</strong>, và triệu chứng biến mất khi thử lại.
<strong>Cách sửa:</strong> tách mạng chuyển động khỏi mạng dữ liệu (mục 40.4, 40.9).</p>
<h3>🔍 BẪY 2 — Dùng chuyển mạch thường cho họ 2 hoặc 3</h3>
<p><strong>Hiện tượng:</strong> hoặc không hoạt động, hoặc hoạt động <strong>không ổn định theo cách khó hiểu</strong>.
<strong>Cách sửa:</strong> họ 2 và 3 cần hạ tầng chuyên dụng (mục 40.3).</p>
<h3>🔍 BẪY 3 — Dùng địa chỉ động cho thiết bị điều khiển</h3>
<p><strong>Hiện tượng:</strong> sau mất điện, một thiết bị nhận địa chỉ khác và PLC <strong>không thấy nó</strong>. Máy dừng vì lý
do không liên quan gì tới máy.
<strong>Cách sửa:</strong> địa chỉ tĩnh; lập sơ đồ và dán trong tủ (mục 40.7).</p>
<h3>🔍 BẪY 4 — Cáp thường trong xích cáp</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất kết nối <strong>ngẫu nhiên</strong> sau vài tháng, thường khi cơ cấu ở một tư thế nhất định.
Đo thông mạch tĩnh vẫn tốt.
<strong>Cách sửa:</strong> cáp <strong>chịu uốn</strong> cho mọi chỗ chuyển động; xác nhận bằng cách lắc cáp trong lúc theo dõi
bộ đếm lỗi (mục 40.6).</p>
<h3>🔍 BẪY 5 — Dùng giá trị ngõ vào của cụm I/O đã mất kết nối</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ chương trình hiểu &quot;không có board&quot;, &quot;cửa mở&quot; — tuỳ tín hiệu — và hành xử theo đó.
<strong>Cách sửa:</strong> mất cụm nghĩa là <strong>không biết</strong>, không phải bằng 0. Xử lý tường minh (mục 40.8).</p>
<h3>🔍 BẪY 6 — Không dùng chuyển mạch quản lý được rồi phải rút từng dây</h3>
<p><strong>Hiện tượng:</strong> có lỗi mạng ngẫu nhiên, không biết cổng nào; phải thử loại trừ bằng tay.
<strong>Cách sửa:</strong> chuyển mạch quản lý được cho phép <strong>xem bộ đếm lỗi từng cổng</strong> (mục 40.6).</p>
<h3>🔍 BẪY 7 — Không ghi mốc số lỗi mạng lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau thấy 200 lỗi trên một cổng — nhưng không biết đó là bình thường hay đã
xấu đi.
<strong>Cách sửa:</strong> ghi mốc lúc chạy thử (mục 40.8, Chương 52).</p>
<h3>🔍 BẪY 8 — Không lưu tệp mô tả thiết bị cùng dự án</h3>
<p><strong>Hiện tượng:</strong> mở lại dự án sau ba năm, không cấu hình được thiết bị; tệp cho đời cũ không còn tải
được.
<strong>Cách sửa:</strong> tệp mô tả nằm trong bản sao lưu dự án (mục 40.7, Chương 54).</p>
<h3>🔍 BẪY 9 — Nối mạng máy thẳng vào mạng văn phòng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ vừa gây vấn đề thời gian (mục 40.1), vừa là lỗ hổng an ninh — bất kỳ ai trong mạng
đều ghi được vào PLC (Chương 39, mục 39.6).
<strong>Cách sửa:</strong> phân vùng và tường lửa (Chương 45).</p>
<h3>🔍 BẪY 10 — Chọn mạng trước khi kiểm thiết bị có hỗ trợ không</h3>
<p><strong>Hiện tượng:</strong> chốt mạng, rồi phát hiện biến tần hoặc cụm I/O cần dùng <strong>không có bản</strong> cho mạng đó.
<strong>Cách sửa:</strong> câu hỏi 3 ở mục 40.5 — kiểm <strong>trước khi chốt</strong>.</p>
<hr>
<h2 id="4012-bng-cht">40.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Chuyển mạch cần bật gì cho multicast</td>
<td><strong>IGMP snooping</strong> — thiếu thì mọi thiết bị nhận lưu lượng của mọi thiết bị</td>
</tr>
<tr>
<td>⚠⚠ Vòng mạng không có giao thức</td>
<td><strong>Không phải dự phòng — là sự cố</strong>: gói quảng bá chạy vô tận, mạng chết</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp</td>
<td>Mọi đèn cổng nháy điên loạn; <strong>rút một sợi là hết ngay</strong></td>
</tr>
<tr>
<td>Khác biệt cốt lõi của Ethernet công nghiệp</td>
<td>⭐ <strong>Tính xác định thời gian</strong>, không phải tốc độ</td>
</tr>
<tr>
<td>Họ 1 — TCP/IP thường</td>
<td>Chu kỳ ms · ⭐ chuyển mạch thường dùng được · I/O, biến tần, HMI, MES</td>
</tr>
<tr>
<td>Họ 2 — đồng bộ khe</td>
<td>100 µs–1 ms · ⚠ hạ tầng chuyên dụng · chuyển động</td>
</tr>
<tr>
<td>Họ 3 — xử lý trên đường đi</td>
<td>⭐ &lt; 100 µs · nối chuỗi · nhiều trục</td>
</tr>
<tr>
<td>⚠ &quot;Cũng là Ethernet cả&quot;</td>
<td><strong>Sai</strong> — cắm vật lý được ≠ nói chuyện được</td>
</tr>
<tr>
<td>⚠⚠ Trộn điều khiển với dữ liệu</td>
<td><strong>Đừng</strong> — họ 2/3 là cấm, họ 1 là không nên</td>
</tr>
<tr>
<td>Bốn câu hỏi chọn mạng</td>
<td>Hệ PLC hỗ trợ gì · có chuyển động phối hợp không · thiết bị có bản không · ⭐ <strong>đội quen mạng nào</strong></td>
</tr>
<tr>
<td>Cấu trúc chuỗi có rủi ro gì</td>
<td>⚠ <strong>Đứt một chỗ mất phần phía sau</strong></td>
</tr>
<tr>
<td>Vì sao nên chuyển mạch quản lý được</td>
<td>⭐ <strong>Chẩn đoán lỗi từng cổng</strong></td>
</tr>
<tr>
<td>Địa chỉ IP cho thiết bị điều khiển</td>
<td>⭐ <strong>Tĩnh</strong> — không dùng động</td>
</tr>
<tr>
<td>Cáp ở chỗ chuyển động</td>
<td>⚠ <strong>Loại chịu uốn</strong></td>
</tr>
<tr>
<td>Cáp gãy lõi — triệu chứng</td>
<td>Mất kết nối <strong>ngẫu nhiên</strong>; đo tĩnh vẫn tốt</td>
</tr>
<tr>
<td>⚠⚠ Mất cụm I/O nghĩa là</td>
<td><strong>Không biết</strong> giá trị, <strong>không phải</strong> bằng 0</td>
</tr>
<tr>
<td>Chất lượng mạng xuống cấp</td>
<td>Mức <strong>&quot;cảnh báo, vẫn chạy&quot;</strong>; cần <strong>mốc từ lúc nghiệm thu</strong></td>
</tr>
<tr>
<td>Tệp mô tả thiết bị</td>
<td>⚠ Lưu <strong>cùng dự án</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="4013-t-kim">40.13 Tự kiểm</h2>
<ol>
<li>⭐ Ethernet công nghiệp khác Ethernet văn phòng ở điểm cốt lõi nào? Vì sao đó không phải chuyện tốc
độ?</li>
<li>Kể ba họ giao thức, chu kỳ điển hình và hạ tầng cần thiết của mỗi họ.</li>
<li>⭐ Giải thích cơ chế của họ 3 (xử lý gói trên đường đi). Vì sao nó nhanh hơn hẳn?</li>
<li>⭐⭐ Vì sao <strong>không</strong> được trộn lưu lượng dữ liệu với lưu lượng điều khiển? Câu trả lời khác nhau
thế nào giữa họ 1 và họ 2/3?</li>
<li>Mô tả sự cố ở mục 40.1. Vì sao nó <strong>không tạo ra báo lỗi nào</strong>, và vì sao nó khó tái hiện?</li>
<li>Nêu bốn câu hỏi để chọn mạng. Câu nào thường quyết định nhất?</li>
<li>Với DP-01, vì sao nên có <strong>hai mạng tách biệt</strong>? Cái gì nối vào mạng nào?</li>
<li>So sánh ba cấu trúc mạng. Cấu trúc chuỗi có rủi ro gì, và vì sao triệu chứng của nó gây nhầm lẫn?</li>
<li>⭐ Nêu lý do đáng giá nhất để mua chuyển mạch quản lý được.</li>
<li>Vì sao dùng địa chỉ <strong>tĩnh</strong> cho thiết bị điều khiển? Ngoại lệ hợp lý là gì?</li>
<li>⚠ Cáp mạng gãy lõi do uốn cho triệu chứng gì, và vì sao đo thông mạch không phát hiện được? Xác
nhận bằng cách nào?</li>
<li>⭐⭐ Mất kết nối với một cụm I/O phân tán: chương trình được phép hiểu các ngõ vào của cụm đó bằng
0 không? Vì sao?</li>
<li>Vì sao phải ghi <strong>mốc số lỗi mạng</strong> lúc nghiệm thu? Liên hệ với chương nào khác?</li>
</ol>
<blockquote>
<p>Câu 1, 3, 4 và 12 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: <strong>hai gói tin trên cùng
một sợi dây không bình đẳng — và mạng không nói cho bạn biết gói nào đã tới muộn.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao chuyển mạch <strong>không có IGMP snooping</strong> làm một HMI nhỏ rớt mạng, trong khi
PLC vẫn chạy bình thường? Vì sao triệu chứng đó <strong>xuất hiện muộn</strong>, sau khi máy đã chạy một thời gian?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Ai đó cắm hai cổng của cùng một chuyển mạch vào nhau. Mô tả chuyện gì xảy ra, triệu
chứng nhận ra, và vì sao một cấu trúc vòng <strong>có giao thức</strong> lại không gặp vấn đề đó.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 41 — <strong>Ghép nối máy–máy trong dây chuyền</strong>. Máy của bạn hiếm khi đứng một mình. Chương sau về
bắt tay giữa hai máy: chỉ hai tín hiệu mỗi chiều mà đủ điều phối, và câu hỏi quan trọng nhất khi hai
máy gặp nhau — <strong>ai đang giữ sản phẩm</strong>.</p>
<h3>Nguồn tham khảo chương 40</h3>
<ul>
<li>IEC 61158 và IEC 61784 (bộ) — <em>Industrial communication networks</em>: đặc tả và profile của các hệ
truyền thông công nghiệp, trong đó có các giao thức nêu ở mục 40.3. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61918 — <em>Industrial communication networks — Installation of communication networks in
industrial premises</em>: yêu cầu lắp đặt cáp và hạ tầng — nền cho mục 40.6.</li>
<li>IEC 61800-3 — <em>EMC requirements for adjustable speed drives</em>: nền cho yêu cầu tách cáp ở mục 40.6.</li>
<li><strong>Tài liệu mạng của hệ PLC đang dùng</strong> — dùng cho cấu hình, công cụ chẩn đoán, và ⚠ <strong>mạng nào được
hỗ trợ trên dòng CPU cụ thể</strong>.</li>
<li><strong>Datasheet cáp và đầu nối</strong> — dùng cho ⚠ <strong>số lần uốn cho phép</strong> của cáp trong xích cáp, và chiều
dài đoạn tối đa.</li>
<li>Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Các con số về <strong>chu kỳ</strong> ở mục 40.3 là <strong>bậc độ lớn điển hình</strong>, không phải giá trị đảm bảo. Chu
kỳ thật đạt được phụ thuộc số thiết bị, cấu hình, phần cứng, và lượng dữ liệu trao đổi. ⚠ Khi thiết
kế hệ chuyển động phối hợp, con số phải lấy từ <strong>tài liệu của hệ cụ thể</strong> và nên <strong>đo xác nhận</strong> khi
chạy thử.</p>
<p>⚠ Việc phân ba họ ở mục 40.3 là <strong>cách phân loại thực dụng để chọn</strong>, không phải phân loại chính
thức trong tiêu chuẩn. Một số giao thức có nhiều chế độ nằm ở các họ khác nhau — ví dụ PROFINET có
cả chế độ chạy trên TCP/IP thường và chế độ đồng bộ. ⭐ <strong>Kiểm chế độ cụ thể</strong>, đừng kết luận từ tên
giao thức.</p>
</blockquote>
<!-- SECTION: ch41_ghep_noi_may_may_trong_day_chuyen -->
<hr>
<h1 id="chương-41-ghép-ni-máymáy-trong-dây-chuyn">Chương 41 — Ghép nối máy–máy trong dây chuyền</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
keo nối RS-485.</p>
</blockquote>
<hr>
<h2 id="411-bài-toán-hai-board-trên-cùng-mt-ch">41.1 Bài toán: hai board trên cùng một chỗ</h2>
<p>DP-01 nhận board từ máy phía trước. Bắt tay giữa hai máy được viết đơn giản: máy trước báo &quot;có board
sẵn sàng&quot;, DP-01 chạy chuyền vào để nhận.</p>
<p>Một sáng, hai board <strong>chồng lên nhau</strong> ở đầu chuyền vào. Board dưới bị đè, hỏng. Cơ cấu chặn kẹt.</p>
<p>Dựng lại sự việc: máy trước đẩy board sang, DP-01 nhận. Nhưng tín hiệu &quot;đã nhận xong&quot; của DP-01 lên
<strong>muộn hơn</strong> một chút so với lúc board thật sự rời khỏi máy trước. Trong khoảng thời gian đó, máy
trước — thấy vùng ra của mình đã trống — đã đẩy board tiếp theo.</p>
<p><strong>Cả hai máy đều hoạt động đúng theo chương trình của mình.</strong> Không máy nào có lỗi. Vấn đề nằm ở
khoảng giữa: có một thời điểm mà <strong>cả hai máy đều tưởng mình đang không giữ board nào</strong>.</p>
<p>Chương này về việc ghép hai máy lại — và về câu hỏi phải trả lời trước mọi câu khác: <strong>ai đang giữ
sản phẩm.</strong></p>
<hr>
<h2 id="412-vì-sao-chuyn-này-quan-trng-hơn-nó-có-v">41.2 Vì sao chuyện này quan trọng hơn nó có vẻ</h2>
<p>Máy lắp ráp điện tử gần như <strong>không bao giờ đứng một mình</strong>. Nó nằm trong một chuyền: máy trước đẩy
sang, máy sau nhận đi. Một chuyền điển hình có năm tới hai mươi máy nối tiếp.</p>
<p>Ba hệ quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Máy của bạn phải ghép được với máy hãng khác</strong></td>
<td>Bạn không chọn được máy hàng xóm</td>
</tr>
<tr>
<td><strong>Một máy dừng là cả chuyền dừng</strong></td>
<td>Máy sau hết hàng, máy trước bị dồn</td>
</tr>
<tr>
<td>⭐ <strong>Lỗi bắt tay gây hỏng sản phẩm vật lý</strong></td>
<td>Đúng cỗ máy ở mục 41.1 — không phải chỉ mất thời gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gạch đầu dòng đầu tiên định hình mọi thứ trong chương này.</strong>
Bắt tay phải <strong>đơn giản tới mức hai máy của hai hãng khác nhau, thiết kế cách nhau mười năm, vẫn
nối được</strong>. Đó là lý do các chuẩn bắt tay trong ngành đều dùng <strong>rất ít tín hiệu</strong>, và dùng <strong>tín
hiệu số</strong> chứ không dùng mạng.</p>
</blockquote>
<hr>
<h2 id="413-bt-tay-kiu-smema-hai-tín-hiu-mi-chiu">41.3 ⭐ Bắt tay kiểu SMEMA — hai tín hiệu mỗi chiều</h2>
<p><strong>SMEMA</strong> là chuẩn bắt tay phổ biến nhất trong lắp ráp điện tử. Nó đơn giản tới mức gây bất ngờ, và
sự đơn giản đó chính là lý do nó thành công.</p>
<h3>Bốn tín hiệu</h3>
<p>Giữa hai máy kề nhau, chỉ có <strong>hai tín hiệu mỗi chiều</strong>:</p>
<pre><code class="language-text">   ┌─────────────┐                            ┌─────────────┐
   │  MÁY TRƯỚC  │                            │  MÁY SAU    │
   │  (upstream) │                            │ (downstream)│
   │             │  ──── Board Available ───► │             │
   │             │      &quot;tôi có board sẵn&quot;    │             │
   │             │                            │             │
   │             │  ◄─── Machine Ready ────── │             │
   │             │      &quot;tôi sẵn sàng nhận&quot;   │             │
   └─────────────┘                            └─────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Ai phát</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Board Available</strong></td>
<td>Máy <strong>trước</strong></td>
<td>&quot;Tôi có board sẵn sàng chuyển sang&quot;</td>
</tr>
<tr>
<td>⭐ <strong>Machine Ready</strong></td>
<td>Máy <strong>sau</strong></td>
<td>&quot;Tôi sẵn sàng nhận board&quot;</td>
</tr>
</tbody></table></div>
<p>Với DP-01, cả hai phía:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Chiều</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Từ máy trước</td>
<td>Máy trước có board sẵn</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Tới máy trước</td>
<td>DP-01 sẵn sàng nhận</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Từ máy sau</td>
<td>Máy sau sẵn sàng nhận</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Tới máy sau</td>
<td>DP-01 có board sẵn để chuyển</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Chỉ khi CẢ HAI tín hiệu cùng đúng thì việc chuyển board mới bắt đầu.</strong>
Đây là một phép AND đơn giản — và nó đủ để điều phối hai máy bất kỳ.</p>
</blockquote>
<h3>Vì sao thiết kế này hiệu quả</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không cần biết máy kia là gì</strong></td>
<td>Không giao thức, không địa chỉ, không cấu hình. Hai sợi dây</td>
</tr>
<tr>
<td>⭐ <strong>Không cần đồng bộ thời gian</strong></td>
<td>Mỗi máy chạy nhịp riêng; bắt tay tự khớp</td>
</tr>
<tr>
<td><strong>Không có gì để cấu hình sai</strong></td>
<td>Không baud, không địa chỉ, không bản đồ thanh ghi (Chương 38, 39)</td>
</tr>
<tr>
<td>⭐ <strong>Đo được bằng đồng hồ</strong></td>
<td>Người thợ điện kiểm được bằng đồng hồ vạn năng lúc 2 giờ sáng</td>
</tr>
<tr>
<td><strong>Cách ly quang</strong></td>
<td>Hai máy có hệ điện riêng — cách ly là bắt buộc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>So sánh đáng suy nghĩ:</strong> một liên kết Modbus (Chương 39) cần bốn tham số nối tiếp, địa chỉ tớ,
bản đồ thanh ghi, quy ước địa chỉ, thứ tự word — sáu chỗ có thể sai. SMEMA có <strong>hai sợi dây và một
phép AND</strong>.</p>
<p>Đó là lý do nó vẫn sống sau nhiều thập kỷ, dù mọi máy đều đã có Ethernet.</p>
</blockquote>
<h3>⚠ Cách ly quang là bắt buộc</h3>
<p>Hai máy có hệ điện riêng, nguồn 24 V riêng, đất riêng. Nối thẳng tín hiệu giữa chúng tạo ra <strong>vòng
lặp đất</strong> (Chương 31, mục 31.6) và có thể làm hỏng ngõ vào của cả hai.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rơ-le trung gian</strong></td>
<td>Cách ly cơ khí thật; dễ thay; đo được (Chương 5, mục 5.5)</td>
</tr>
<tr>
<td><strong>Cách ly quang</strong></td>
<td>Gọn hơn; ⚠ vẫn có dòng rò (Chương 9, mục 9.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Với tín hiệu đi <strong>ra khỏi máy</strong>, sách khuyến nghị <strong>rơ-le</strong> — đúng bảng ở Chương 9 mục 9.7 và
Chương 5 mục 5.8.</p>
</blockquote>
<hr>
<h2 id="414-ai-đang-gi-sn-phm">41.4 ⭐⭐ Ai đang giữ sản phẩm</h2>
<p>Đây là mục quan trọng nhất chương, và là cách hiểu đúng về cỗ máy ở mục 41.1.</p>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Tại mọi thời điểm, mỗi sản phẩm phải có ĐÚNG MỘT máy chịu trách nhiệm giữ nó.</strong></p>
<p>Không được có thời điểm nào <strong>không máy nào</strong> giữ — đó là lúc board thứ hai được đẩy vào.
Không được có thời điểm nào <strong>hai máy cùng</strong> giữ — đó là lúc hai cơ cấu cùng tác động lên một board.</p>
</blockquote>
<p>Việc chuyển giao trách nhiệm phải <strong>rõ ràng và không có khoảng trống</strong>:</p>
<pre><code class="language-text">   Máy trước GIỮ  ──────┐
                        │  ⚠ vùng chuyển giao — phải KHÔNG có khoảng trống
                        └──────►  Máy sau GIỮ
</code></pre>
<h3>Ba quy tắc bàn giao</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>1. Máy trước giữ trách nhiệm cho tới khi board RỜI HẲN</strong></td>
<td>Không phải tới khi &quot;đã đẩy xong&quot;, mà tới khi <strong>cảm biến ra xác nhận board đã đi hết</strong></td>
</tr>
<tr>
<td>⭐ <strong>2. Máy sau nhận trách nhiệm khi board ĐÃ VÀO HẲN</strong></td>
<td>Không phải khi bắt đầu nhận</td>
</tr>
<tr>
<td>⭐ <strong>3. Trong vùng chuyển giao, CẢ HAI cùng chịu trách nhiệm</strong></td>
<td>⚠ Chồng lấn là <strong>an toàn</strong>; khoảng trống là <strong>nguy hiểm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc 3 là chỗ mà thiết kế ở mục 41.1 sai.</strong>
Ở đó, máy trước nhả trách nhiệm <strong>trước khi</strong> máy sau nhận — tạo ra một khoảng trống, và board thứ
hai lọt vào đúng khoảng đó.</p>
<p>Cách đúng là để hai vùng trách nhiệm <strong>chồng lên nhau</strong>: máy trước chỉ báo &quot;đã trống&quot; khi board đã
ra hẳn, và trong lúc đó máy sau đã nhận trách nhiệm rồi.</p>
</blockquote>
<h3>Hiện thực trên DP-01</h3>
<pre><code class="language-iecst">// ── PHÍA NHẬN (từ máy trước) ──

// Sẵn sàng nhận: chuyền vào trống, không lỗi, đang chạy
DO_SmemaInRdy := M_Running
               AND NOT M_AnyFault
               AND NOT DI_BoardInfeed          // ⭐ vùng nhận phải TRỐNG
               AND NOT M_Stn1Occupied;

// ⭐ Nhận trách nhiệm khi board ĐÃ VÀO HẲN — cạnh lên của cảm biến vào
TrigBoardIn(CLK := DI_BoardInfeed);
IF TrigBoardIn.Q THEN
    M_WeOwnBoardIn := TRUE;                    // ⭐ DP-01 chịu trách nhiệm từ đây
END_IF;

// ── PHÍA GIAO (tới máy sau) ──

// Có board sẵn: board đã xong ở trạm 2 và đang ở vùng ra
DO_SmemaOutAvail := M_Board2Done AND DI_BoardOutfeed;

// ⭐ Chỉ nhả trách nhiệm khi board đã RỜI HẲN — cạnh xuống
TrigBoardOut(CLK := DI_BoardOutfeed);          // F_TRIG
IF TrigBoardOut.Q THEN
    M_WeOwnBoardOut := FALSE;                  // ⭐ giao xong từ đây
    OkCount := OkCount + 1;                    // đếm ở đây (Chương 18, mục 18.3)
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Chú ý hai cạnh khác nhau:</strong></p>
<ul>
<li><strong>Nhận</strong> trách nhiệm ở <strong>cạnh lên</strong> — board vừa vào.</li>
<li><strong>Nhả</strong> trách nhiệm ở <strong>cạnh xuống</strong> — board vừa ra hẳn.</li>
</ul>
<p>Đây chính là ứng dụng của Chương 16 mục 16.5, và của bài học ở Chương 18 mục 18.3: <strong>đếm ở cạnh
xuống đếm sản phẩm đã hoàn tất</strong>.</p>
</blockquote>
<h3>⚠ Và phải có timeout</h3>
<pre><code class="language-iecst">// Board vào vùng chuyển giao nhưng không tới nơi trong thời gian dự kiến
T_TransferIn(IN := M_TransferInActive, PT := T#5S);
IF T_TransferIn.Q THEN
    M_Alm_TransferIn := TRUE;        // cờ chốt — gom vào M_AnyFault (Ch.25 mục 25.5c)
    M_FaultCode := 410;              // &quot;board kẹt ở vùng chuyển giao vào&quot;
    DO_SmemaInRdy := FALSE;        // ⭐ ngừng nhận thêm
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Không có timeout thì board kẹt ở vùng chuyển giao sẽ không bao giờ được phát hiện</strong> — và máy
trước có thể đẩy tiếp board sau. Đây là cùng nguyên tắc với Chương 26 mục 26.1: mọi bước chờ phải
có giới hạn thời gian.</p>
</blockquote>
<hr>
<h2 id="415-tín-hiu-cng-hay-qua-mng">41.5 Tín hiệu cứng hay qua mạng</h2>
<p>Ngày nay hai máy thường đã nối chung mạng (Chương 40). Vậy sao không bắt tay qua mạng cho gọn?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ <strong>Tín hiệu cứng</strong></th>
<th><strong>Qua mạng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Độ tin cậy</td>
<td>⭐ Rất cao — hai sợi dây</td>
<td>Phụ thuộc mạng, cấu hình, giao thức</td>
</tr>
<tr>
<td>Ghép máy khác hãng</td>
<td>⭐ <strong>Luôn được</strong></td>
<td>⚠ Phải cùng giao thức và cùng quy ước</td>
</tr>
<tr>
<td>Cấu hình</td>
<td>⭐ Không có gì để sai</td>
<td>Nhiều chỗ có thể sai</td>
</tr>
<tr>
<td>Chẩn đoán tại chỗ</td>
<td>⭐ <strong>Đo bằng đồng hồ</strong></td>
<td>Cần công cụ mạng</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>Nhanh, xác định</td>
<td>Phụ thuộc mạng</td>
</tr>
<tr>
<td>⭐ Dữ liệu kèm theo</td>
<td>⚠ <strong>Không có</strong> — chỉ hai bit</td>
<td>⭐ Mã sản phẩm, kết quả, lý do NG</td>
</tr>
<tr>
<td>Số dây</td>
<td>Vài sợi mỗi giao diện</td>
<td>Một cáp mạng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phương án dùng phổ biến nhất, và thường là đúng nhất: dùng cả hai.</strong></p>
<ul>
<li><strong>Bắt tay bằng tín hiệu cứng</strong> — điều phối việc chuyển board. Đơn giản, tin cậy, ghép được với
mọi máy, và <strong>không phụ thuộc mạng</strong>.</li>
<li><strong>Dữ liệu qua mạng</strong> — mã sản phẩm, kết quả kiểm, lý do NG. Thứ mà hai bit không mang được.</li>
</ul>
<p>Đây là cùng mẫu với biến tần ở Chương 36 mục 36.5: <strong>lệnh đi dây, dữ liệu qua mạng.</strong></p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Đừng để việc chuyển board phụ thuộc mạng.</strong>
Mất mạng thì chuyền dừng — chấp nhận được. Nhưng mất mạng mà <strong>hai máy vẫn tiếp tục đẩy board theo
giả định cũ</strong> thì thành cỗ máy ở mục 41.1. Tín hiệu cứng không có kiểu hỏng đó: mất dây thì tín
hiệu về 0, và với thiết kế đúng, 0 nghĩa là &quot;không sẵn sàng&quot;.</p>
</blockquote>
<h3>⭐ Chiều an toàn của tín hiệu</h3>
<blockquote>
<p><strong>Cả hai tín hiệu phải được thiết kế sao cho MẤT tín hiệu = KHÔNG chuyển board.</strong></p>
<ul>
<li><code>Machine Ready</code> mất → máy trước hiểu &quot;máy sau chưa sẵn sàng&quot; → <strong>không đẩy</strong>. ✅</li>
<li><code>Board Available</code> mất → máy sau hiểu &quot;chưa có board&quot; → <strong>không nhận</strong>. ✅</li>
</ul>
<p>Đứt dây, mất nguồn, máy kia tắt — mọi trường hợp đều dẫn tới <strong>dừng chuyển</strong>, không dẫn tới va chạm.</p>
<p>Đây chính là nguyên tắc hỏng-về-an-toàn ở Chương 3 mục 3.6 và Chương 15, áp cho giao diện máy–máy.</p>
</blockquote>
<hr>
<h2 id="416-bt-tay-d-liu-khi-cn-nhiu-hơn-hai-bit">41.6 Bắt tay dữ liệu — khi cần nhiều hơn hai bit</h2>
<p>Với truy xuất nguồn gốc (Chương 42), hai bit không đủ. Máy sau cần biết <strong>board này là board nào</strong> và
<strong>kết quả ở máy trước ra sao</strong>.</p>
<h3>Mẫu thường dùng</h3>
<pre><code class="language-text">   1. Tín hiệu cứng điều phối việc chuyển   ← không đổi
   2. Trước hoặc trong lúc chuyển, máy trước gửi dữ liệu qua mạng:
        - mã sản phẩm (đọc từ mã 2D)
        - kết quả OK/NG
        - lý do NG nếu có
   3. Máy sau nhận, đối chiếu, và xử lý
</code></pre>
<blockquote>
<p>⚠ <strong>Ba vấn đề phải giải quyết:</strong></p>
<p><strong>1. Ghép đúng dữ liệu với đúng board.</strong> Nếu dữ liệu tới muộn hoặc lệch một nhịp, board A mang dữ
liệu của board B. ⭐ Cách chắc chắn nhất: <strong>mỗi board tự mang mã của mình</strong> — đọc mã 2D ở mỗi máy
thay vì truyền dữ liệu (Chương 42).</p>
<p><strong>2. Dữ liệu không tới.</strong> Máy sau phải quyết định: dừng chờ, hay nhận board mà không có dữ liệu?
⚠ Đây là quyết định thuộc đặc tả (Chương 23), không phải mặc định.</p>
<p><strong>3. Thứ tự.</strong> Nếu hai board đi liên tiếp, dữ liệu phải khớp thứ tự. ⭐ Đây đúng là bài toán <strong>thanh
ghi dịch</strong> ở Chương 19 mục 19.6.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Khuyến nghị thực dụng: nếu có mã 2D trên sản phẩm, hãy để mỗi máy tự đọc mã đó.</strong>
Nó loại bỏ hoàn toàn vấn đề 1 và 3, và biến vấn đề 2 thành một câu hỏi đơn giản hơn nhiều. Truyền
dữ liệu giữa máy chỉ nên dùng khi sản phẩm <strong>không mang được nhận dạng của chính nó</strong>.</p>
</blockquote>
<hr>
<h2 id="417-hành-vi-biên-chuyn">41.7 Hành vi ở biên chuyền</h2>
<p>Ba tình huống thường gặp mà thiết kế bắt tay phải xử lý.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Vấn đề</th>
<th>Cách xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy sau dừng</strong></td>
<td>Board dồn ở vùng ra của DP-01</td>
<td>⭐ <code>Machine Ready</code> của máy sau về 0 → DP-01 <strong>giữ board lại</strong>, không đẩy</td>
</tr>
<tr>
<td><strong>Máy trước dừng</strong></td>
<td>DP-01 hết hàng</td>
<td>Chạy hết board trong máy rồi vào trạng thái chờ — ⚠ <strong>không báo lỗi</strong>, đây là bình thường</td>
</tr>
<tr>
<td>⚠ <strong>DP-01 dừng giữa chừng</strong></td>
<td>Board đang ở trong máy</td>
<td>⭐ <strong>Không nhận thêm</strong>; board đang có phải xử lý theo Chương 28</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>&quot;Máy trước hết hàng&quot; không phải lỗi.</strong>
Nó là trạng thái vận hành bình thường của mọi chuyền — máy trước đang đổi vật tư, đang bảo trì, hoặc
chỉ đơn giản là chậm hơn. Báo lỗi cho tình huống này sẽ tạo ra rất nhiều báo giả, và người vận hành
sẽ học cách bỏ qua (Chương 48, mục 48.6).</p>
<p>Cách đúng: hiển thị trạng thái <strong>&quot;chờ hàng&quot;</strong> khác với <strong>&quot;lỗi&quot;</strong>, và ⭐ <strong>đếm thời gian chờ</strong> — đó là
số liệu quý cho việc phân tích nút cổ chai (Chương 55).</p>
</blockquote>
<h3>⚠ Xả máy khi dừng cuối ca</h3>
<p>Khi dừng có kế hoạch, máy nên <strong>xả hết board</strong> trước khi dừng hẳn — chứ không dừng đột ngột với board
đang dở dang.</p>
<pre><code class="language-iecst">// Yêu cầu dừng: ngừng nhận, chạy hết board đang có
IF M_StopRequested THEN
    DO_SmemaInRdy := FALSE;               // ⭐ ngừng nhận thêm
    // trình tự vẫn chạy cho tới khi máy rỗng
    IF M_MachineEmpty THEN
        M_Running := FALSE;                 // dừng hẳn khi đã xả xong
    END_IF;
END_IF;
</code></pre>
<blockquote>
<p>⭐ Đây là điều kiện đã dùng ở Chương 29 mục 29.5 cho việc đổi công thức — <strong>máy phải biết khi nào nó
rỗng</strong>. Một cờ, dùng cho nhiều việc.</p>
</blockquote>
<hr>
<h2 id="417b-trm-đm-nơi-sn-phm-nm-li-và-nơi-chương-trình-hay-mt-du">41.7b ⭐ Trạm đệm — nơi sản phẩm nằm lại, và nơi chương trình hay mất dấu</h2>
<p>Mục 41.4 hỏi <em>&quot;ai đang giữ sản phẩm&quot;</em> với <strong>một</strong> sản phẩm ở <strong>một</strong> chỗ giao. Trạm đệm <em>(buffer)</em> làm
câu hỏi đó khó hẳn lên: ⭐ <strong>nhiều sản phẩm nằm cùng lúc, và chương trình phải nhớ từng ô có gì.</strong></p>
<p>Trạm đệm có hai lý do tồn tại, và chúng đòi hỏi khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Mục đích</th>
<th>Điều kiện lấy ra</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đệm cân bằng nhịp</strong></td>
<td>Máy trước và máy sau không cùng nhịp (mục 41.2)</td>
<td>Có hàng là lấy được</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đệm theo thời gian</strong></td>
<td>⭐ <strong>Thời gian nằm lại LÀ một công đoạn</strong> — keo đông, nguội sau sấy</td>
<td>⚠ <strong>Đủ thời gian mới được lấy</strong></td>
</tr>
</tbody></table></div>
<h3>Ba thứ phải có cho mỗi ô</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có hàng hay không</strong></td>
<td>Một bit cho mỗi ô</td>
</tr>
<tr>
<td>⭐ <strong>Vào lúc nào</strong></td>
<td>Một đồng hồ cho mỗi ô — cần cho kiểu đệm theo thời gian, và ⚠ <strong>luôn hữu ích</strong> kể cả kiểu kia</td>
</tr>
<tr>
<td><strong>Có dùng được không</strong></td>
<td>⭐ Ô hỏng thì <strong>bỏ qua ô đó</strong>, không bỏ cả trạm (Chương 51 mục 51.7b)</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ── Mỗi ô: đếm thời gian đã nằm, và cho biết đã đủ chưa ──
FOR i := 1 TO SLOT_COUNT DO
    IF Slot[i].HasPart THEN
        Slot[i].DwellMs := Slot[i].DwellMs + TASK_MS;
    ELSE
        Slot[i].DwellMs := 0;
    END_IF;

    // ⭐ Ô sẵn sàng để LẤY RA
    Slot[i].ReadyOut := Slot[i].HasPart
                        AND (Slot[i].DwellMs &gt;= MinDwellMs)
                        AND NOT Slot[i].Disabled;
END_FOR;
</code></pre>
<h3>⭐ Vào trước ra trước, hay vào sau ra trước — phải chọn, và phải chọn đúng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Vào trước ra trước</strong> <em>(FIFO)</em></th>
<th><strong>Vào sau ra trước</strong> <em>(LIFO)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Dùng khi</td>
<td>⭐ <strong>Hầu hết trường hợp</strong></td>
<td>Kho xếp chồng, chỉ với tới cái trên cùng</td>
</tr>
<tr>
<td>Với đệm theo thời gian</td>
<td>⭐⭐ <strong>Bắt buộc</strong> — cái vào trước đủ thời gian trước</td>
<td>⚠⚠ <strong>Sai</strong> — cái vừa vào chưa đủ thời gian</td>
</tr>
<tr>
<td>Truy xuất nguồn gốc</td>
<td>⭐ Thứ tự ra đoán được</td>
<td>⚠ Khó đối chiếu (Chương 42)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Chọn nhầm ở trạm đệm theo thời gian là lỗi không nhìn thấy được.</strong> Máy vẫn chạy, sản lượng vẫn
đủ, ⭐ <strong>chỉ có chất lượng là sai</strong> — keo chưa đông đã đi tiếp. Và nó sai <strong>âm thầm</strong> đúng kiểu
Chương 48 cảnh báo: không có phép kiểm nào báo động.</p>
<p>⭐ Cách phòng rẻ nhất: <strong>đừng lấy ra theo vị trí, hãy lấy ra theo ĐỒNG HỒ.</strong> Chọn ô có thời gian nằm
lâu nhất trong số các ô đã đủ điều kiện — khi đó thứ tự đúng <strong>tự nhiên đúng</strong>, không phụ thuộc vào
việc ai đã chọn đúng chế độ.</p>
</blockquote>
<h3>⚠⚠ Bật máy lên, trong đệm đang có hàng</h3>
<p>Đây là phần khó nhất, và là phần hay bị bỏ hẳn:</p>
<blockquote>
<p>⚠⚠ <strong>Mất điện giữa ca thì sản phẩm vẫn nằm nguyên trong trạm đệm — nhưng bộ nhớ của chương trình
thì không.</strong></p>
</blockquote>
<p>Ba lối xử lý, và cái thứ ba là cái đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Vấn đề</th>
</tr>
</thead>
<tbody><tr>
<td>Giả định đệm rỗng</td>
<td>⚠⚠ Máy nạp thêm vào ô đã có hàng, hoặc bỏ sót hàng cũ nằm lại mãi</td>
</tr>
<tr>
<td>Giữ toàn bộ trạng thái qua mất điện</td>
<td>⚠ Sai ngay khi có người <strong>lấy tay ra</strong> trong lúc máy tắt — và luôn có người làm thế</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đọc lại cảm biến khi khởi tạo, rồi HỎI người vận hành</strong></td>
<td>⭐ Chương trình dựng lại <em>&quot;ô nào có hàng&quot;</em> từ cảm biến; ⚠ nhưng <strong>thời gian đã nằm thì không cảm biến nào biết</strong></td>
</tr>
</tbody></table></div>
<p>⭐ Với đệm theo thời gian, câu hỏi phải hỏi thẳng — bằng kênh nhắc thao tác ở Chương 44 mục 44.3b:</p>
<pre><code class="language-text">   Trong trạm đệm đang có 4 sản phẩm.
   Không biết chúng đã nằm bao lâu.

   [ Tính lại từ bây giờ ]   [ Coi là đã đủ ]   [ Loại bỏ cả 4 ]
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba nút đó là một quyết định về CHẤT LƯỢNG, nên nó phải do người quyết, không phải do chương
trình mặc định.</strong> ⚠ Và dù chọn gì, <strong>phải ghi vào nhật ký và đánh dấu bốn sản phẩm đó</strong> — vì nếu về
sau có sự cố, đây chính xác là bốn sản phẩm cần tra lại (Chương 42).</p>
<p>⚡ Cùng một lập luận với việc <em>&quot;bỏ qua camera thì sản phẩm phải bị đánh dấu&quot;</em> ở Chương 51 mục 51.7b:
