<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Địa chỉ vật lý có tồn tại không</strong></td>
<td>Mã dựa vào ô nhớ liền nhau ⚠ <strong>không chuyển được</strong> sang hệ tag thuần</td>
<td>A1.2</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Khối có bộ nhớ riêng theo thể hiện không</strong></td>
<td>⚠ Dùng ở hai chỗ → <strong>ghi đè lẫn nhau</strong></td>
<td>A1.4</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Ảnh I/O có cố định trong một vòng quét không</strong></td>
<td>⚠ Một tag cho hai giá trị khác nhau trong cùng vòng quét</td>
<td>A1.5</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Vùng nhớ giữ được có sống sót qua nạp chương trình không</strong></td>
<td>⚠⚠ <strong>Bộ đếm ba năm về không</strong></td>
<td>A1.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bốn điều này là lý do Chương 56 nói: &quot;cùng logic không có nghĩa là cùng hành vi&quot;.</strong></p>
<p>Công cụ chuyển đổi tự động của hãng dịch được <strong>cú pháp</strong>. Nó ⚠ <strong>không kiểm được</strong> bốn điểm trên —
và cũng không kiểm được thời gian quét, tràn số, hay hành vi bộ định thời. Vì thế chương trình
chuyển nền phải được <strong>kiểm thử đầy đủ như thể viết mới</strong>.</p>
</blockquote>
<hr>
<h2 id="a110-dn-v-đâu">A1.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đối chiếu LỆNH và cùng một đoạn logic viết 5 lần</strong></td>
<td>⭐ <strong>Phụ lục A2</strong></td>
</tr>
<tr>
<td>Khái niệm gốc theo chuẩn IEC</td>
<td>Chương 13–21, 30 · <strong>Phụ lục B</strong></td>
</tr>
<tr>
<td>Vì sao vòng quét quan trọng</td>
<td>Chương 10</td>
</tr>
<tr>
<td>⚠ Chuyển chương trình sang nền mới</td>
<td>⚠ <strong>Chương 56 mục 56.4</strong></td>
</tr>
<tr>
<td>Vùng nhớ giữ được</td>
<td>Chương 11 · Chương 53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ hiểu sai nhất về phụ lục này.</strong></p>
<p>A1 <strong>mô tả khác biệt, không xếp hạng hãng.</strong> Mỗi hệ ở đây được thiết kế cho một bối cảnh và có lý do
riêng cho các lựa chọn của nó. ⭐ <strong>Hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng,
và bạn có người để hỏi.</strong></p>
<p>⚠ Chi tiết trong mọi bảng ở đây phụ thuộc <strong>dòng sản phẩm và phiên bản phần mềm cụ thể</strong>. Trước khi
dựa vào bất kỳ hàng nào cho một dự án, ⭐ <strong>xác nhận bằng tài liệu chính thức của dòng bạn đang
dùng</strong> — và với những điểm ở A1.9, ⭐⭐ <strong>xác nhận bằng cách thử thực tế trên máy</strong>.</p>
</blockquote>
<!-- SECTION: pl_a2_doi_chieu_lenh_va_cung_doan_logic -->
<hr>
<h1 id="ph-lc-a2-đi-chiu-lnh-cùng-mt-đon-logic-vit-5-ln">Phụ lục A2 — Đối chiếu lệnh &amp; cùng một đoạn logic viết 5 lần</h1>
<blockquote>
<p><strong>Phụ lục A1 đối chiếu khái niệm. A2 đối chiếu lệnh — và viết cùng một đoạn trình tự của DP-01 trên
cả năm hệ.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mục đích</strong></td>
<td>Chuyển kiến thức giữa các hệ; đọc được tài liệu của hệ chưa dùng</td>
</tr>
<tr>
<td>⚠ <strong>KHÔNG phải mục đích</strong></td>
<td>⭐ <strong>Xếp hạng hãng</strong> — phụ lục <strong>mô tả khác biệt</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Giới hạn</strong></td>
<td>⭐ Tên lệnh và chân khối <strong>khác nhau theo dòng sản phẩm và phiên bản phần mềm</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cách dùng đúng</strong></td>
<td>Dùng để <strong>biết cần tìm gì</strong>, rồi ⭐ <strong>tra tài liệu dòng cụ thể</strong></td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Mã trong phụ lục này là mã MINH HOẠ để so sánh cấu trúc — không phải mã chạy được nguyên
văn.</strong> Cú pháp chính xác, tên chân và cách khai báo phải lấy từ tài liệu hệ bạn dùng.</p>
</blockquote>
<hr>
<h2 id="a21-ba-mc-tương-đương">A2.1 ⭐ Ba mức tương đương</h2>
<p>Trước khi vào bảng, cần phân biệt ba loại quan hệ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tương đương 1-1</strong></td>
<td>Cùng chức năng, chỉ khác tên</td>
<td><code>MOVE</code> ↔ <code>MOV</code></td>
</tr>
<tr>
<td>⚡ <strong>Tương đương gần</strong></td>
<td>Cùng ý tưởng, ⚠ <strong>khác chi tiết</strong></td>
<td>Bộ định thời — khác cách đặt thời gian</td>
</tr>
<tr>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
<td>⭐ <strong>Khái niệm khác nhau</strong></td>
<td>Khối chuyển động; xử lý ngắt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phụ lục này nêu rõ những chỗ KHÔNG tương đương 1-1, không giả vờ chúng giống nhau.</strong></p>
<p>⚠ Giả vờ tương đương là cách tạo ra lỗi khi chuyển nền — đúng vấn đề của Chương 56 mục 56.4.</p>
</blockquote>
<hr>
<h2 id="a22-b-đnh-thi">A2.2 Bộ định thời</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Trễ khi bật</td>
<td><code>TON</code> (IEC)</td>
<td>⭐ <code>OUT T0 K20</code> — thiết bị T</td>
<td><code>TON</code> hoặc thiết bị T</td>
<td>⭐ <code>TON</code></td>
<td>⭐ <code>TON</code></td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td><code>TOF</code></td>
<td>⚠ Thiết bị <code>T</code> <strong>chỉ có trễ khi bật</strong>; dòng iQ-F có khối chuẩn <code>TOF</code> và lệnh <code>STMR</code></td>
<td><code>TOF</code></td>
<td><code>TOF</code></td>
<td><code>TOF</code></td>
</tr>
<tr>
<td>Xung</td>
<td><code>TP</code></td>
<td>Dòng iQ-F: khối chuẩn <code>TP</code>; dòng cũ: tra tài liệu dòng</td>
<td><code>TP</code></td>
<td><code>TP</code></td>
<td>⚡ <code>TP</code>/tự dựng</td>
</tr>
<tr>
<td><strong>Đặt thời gian</strong></td>
<td>⭐ Kiểu <code>TIME</code>: <code>T#2s</code></td>
<td>⭐⭐ <strong>Số nguyên × độ phân giải</strong>: <code>K20</code> = 2,0 s nếu T là 100 ms</td>
<td>Tuỳ dòng</td>
<td>⭐ <code>T#2s</code></td>
<td>⭐ Mili giây: <code>2000</code></td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚠⚠ <strong>Khác đáng kể</strong></td>
<td>⚡ Gần</td>
<td>— (cột neo)</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <em>Bản trước của phụ lục ghi Mitsubishi &quot;phải tự dựng&quot; trễ khi tắt và xung — sai với dòng iQ-F: chính
sổ tay lập trình FX5 liệt kê khối chuẩn <code>TOF</code>, <code>TP</code> (kèm biến thể <code>_10</code>, <code>_E</code>) và lệnh <code>STMR</code> (sửa ở
đợt 64). Cái thật sự khác là <strong>thiết bị <code>T</code></strong> — ngay dưới đây.</em></p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Cột Mitsubishi là chỗ khác biệt thật, không phải khác tên.</strong></p>
<p>⭐ Ở hệ kiểu thiết bị, giá trị đặt là <strong>số nguyên đếm theo độ phân giải của bộ định thời</strong>, không
phải một khoảng thời gian. Độ phân giải đến từ <strong>hai nguồn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ví dụ trên MELSEC iQ-F (FX5)</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lệnh dùng để chạy bộ định thời</strong></td>
<td><code>OUT</code> → 100 ms · <code>OUTH</code> → 10 ms · <code>OUTHS</code> → 1 ms</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu thiết bị <code>T</code></strong></td>
<td>Có kiểu 1 ms · 10 ms · 100 ms, và bản giữ được của cả ba</td>
</tr>
</tbody></table></div>
<p>⚠ Nghĩa là cùng <code>K20</code> cho:</p>
<pre><code class="language-text">OUT   T5  K20   →  20 × 100 ms  =  2,0 giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2 giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
</code></pre>
<p>⚠⚠ <strong>Đây là nguồn lỗi kinh điển khi chuyển chương trình, khi đổi lệnh, hoặc khi đổi số hiệu bộ định
thời.</strong></p>
<p>⭐ <strong>Luôn kiểm cả lệnh lẫn kiểu thiết bị <code>T</code> bạn đang dùng.</strong> Dải giá trị đặt cũng cho biết độ phân
giải: với <code>OUT</code> là 0,1–3276,7 s; <code>OUTH</code> là 0,01–327,67 s; <code>OUTHS</code> là 0,001–32,767 s.</p>
<p><em>(Đối chiếu: MELSEC iQ-F FX5 Programming Manual — Instructions/Standard Functions/Function Blocks,
mục lệnh <code>OUT</code> cho bộ định thời.)</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Điểm chung của cả năm hệ — nhắc lại vì nó quan trọng hơn mọi khác biệt cú pháp:</strong>
⚠⚠ <strong>Bộ định thời KHÔNG dùng để chờ một cơ cấu</strong> — có cảm biến báo cơ cấu đã tới thì chuyển bước bằng
cảm biến đó; bộ định thời chỉ để báo lỗi khi nó không tới (Chương 17, 26). ⚡ Ngoại lệ có thật: bước mà
<strong>chính thời gian là yêu cầu của quy trình</strong> (thời gian sấy, thời gian giữ), hoặc bước không có gì để đo
— Chương 26 mục 26.2b nêu điều kiện, và đòi ghi rõ điều đó trong đặc tả.</p>
</blockquote>
<hr>
<h2 id="a23-b-đm">A2.3 Bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đếm lên</td>
<td><code>CTU</code></td>
<td>⭐ <code>OUT C0 K12</code> — thiết bị C</td>
<td><code>CTU</code> / thiết bị C</td>
<td>⭐ <code>CTU</code></td>
<td>⭐ <code>CTU</code></td>
</tr>
<tr>
<td>Đếm xuống</td>
<td><code>CTD</code></td>
<td>⚡ Tuỳ dòng</td>
<td></td>
<td><code>CTD</code></td>
<td><code>CTD</code></td>
</tr>
<tr>
<td>Lên–xuống</td>
<td><code>CTUD</code></td>
<td>⚡ Thiết bị C hai chiều</td>
<td></td>
<td><code>CTUD</code></td>
<td>⚡ Dùng <code>CTU</code>+<code>CTD</code></td>
</tr>
<tr>
<td>Xoá</td>
<td>Chân <code>R</code></td>
<td>⭐ Lệnh <code>RST C0</code></td>
<td></td>
<td>Chân <code>RESET</code></td>
<td>Chân <code>Reset</code></td>
</tr>
<tr>
<td><strong>Bộ đếm tốc độ cao</strong></td>
<td>⚠⚠ Cấu hình phần cứng</td>
<td>⚠⚠ Thiết bị đặc biệt</td>
<td>⚠⚠ Cấu hình</td>
<td>⚠⚠ Theo phần cứng</td>
<td>⚠⚠ Module riêng</td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>—</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng &quot;bộ đếm tốc độ cao&quot; KHÔNG tương đương giữa các hệ.</strong> Nó là chức năng của <strong>phần cứng</strong>,
nên cách cấu hình, tần số tối đa, và các chế độ đếm khác nhau hoàn toàn.</p>
<p>⭐ Khi chuyển nền, đây là hạng mục phải <strong>thiết kế lại</strong>, không phải dịch (Chương 18, Phụ lục K.5).</p>
</blockquote>
<hr>
<h2 id="a24-chuyn-d-liu-và-so-sánh">A2.4 Chuyển dữ liệu và so sánh</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
<th>Mức</th>
</tr>
</thead>
<tbody><tr>
<td>Gán / chuyển</td>
<td><code>MOVE</code></td>
<td><code>MOV</code></td>
<td><code>:=</code></td>
<td><code>MOV</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Chuyển khối</td>
<td><code>MOVE_BLK</code></td>
<td><code>BMOV</code></td>
<td>⚡ <code>MEMCPY</code>/vòng lặp</td>
<td><code>COP</code> · <code>CPS</code></td>
<td>⚡ Gần</td>
</tr>
<tr>
<td>Cộng · trừ</td>
<td><code>ADD</code> · <code>SUB</code></td>
<td><code>ADD</code>/<code>+</code> · <code>SUB</code>/<code>-</code></td>
<td><code>+</code> · <code>-</code></td>
<td><code>ADD</code> · <code>SUB</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Nhân · chia</td>
<td><code>MUL</code> · <code>DIV</code></td>
<td><code>MUL</code> · <code>DIV</code></td>
<td><code>*</code> · <code>/</code></td>
<td><code>MUL</code> · <code>DIV</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>So sánh</td>
<td><code>CMP</code> · toán tử</td>
<td><code>LD=</code> <code>LD&gt;</code> …</td>
<td><code>=</code> <code>&gt;</code> <code>&lt;</code> …</td>
<td><code>EQU</code> <code>GRT</code> …</td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Giới hạn</td>
<td><code>LIMIT</code></td>
<td>⚡ Tự dựng</td>
<td><code>LIMIT</code></td>
<td><code>LIM</code></td>
<td>⚡ Gần</td>
</tr>
<tr>
<td>Chọn</td>
<td><code>SEL</code></td>
<td>⚡ Tự dựng</td>
<td><code>SEL</code></td>
<td>⚡ <code>SEL</code>/logic</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chú ý ở <code>COP</code> và <code>CPS</code> của Rockwell:</strong> một trong hai đảm bảo dữ liệu không bị thay đổi giữa
chừng bởi tác vụ khác. ⭐ <strong>Khi sao chép dữ liệu dùng chung giữa nhiều task, sự khác nhau đó quan
trọng</strong> — đọc tài liệu trước khi chọn.</p>
</blockquote>
<hr>
<h2 id="a25-bt-cnh">A2.5 Bắt cạnh</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Cạnh lên</td>
<td>⭐ Tiếp điểm <code>P</code> · <code>R_TRIG</code></td>
<td>⭐ <code>LDP</code> · <code>PLS</code></td>
<td><code>LDP</code></td>
<td>⭐ <code>R_TRIG</code></td>
<td>⭐ <code>ONS</code> · <code>OSR</code></td>
</tr>
<tr>
<td>Cạnh xuống</td>
<td>Tiếp điểm <code>N</code> · <code>F_TRIG</code></td>
<td><code>LDF</code> · <code>PLF</code></td>
<td><code>LDF</code></td>
<td><code>F_TRIG</code></td>
<td><code>OSF</code></td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>—</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Riêng Mitsubishi: lệnh kiểu xung.</strong> Thêm <code>P</code> vào tên lệnh — <code>MOVP</code>, <code>INCP</code>, <code>CALLP</code> — thì lệnh chỉ
chạy <strong>một lần</strong>, ở sườn lên của điều kiện; không có <code>P</code> thì lệnh chạy <strong>mọi vòng quét</strong> chừng nào điều
kiện còn bật. ⚠ <code>INC D0</code> và <code>INCP D0</code> khác nhau giữa <em>&quot;cộng 1 mỗi vòng quét&quot;</em> và <em>&quot;cộng 1 một lần&quot;</em> —
và nhìn nấc thang thì chỉ khác <strong>một chữ</strong>. <em>(Sổ tay lập trình FX5 — điều kiện thực thi lệnh.)</em></p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Điểm chung phải nhớ trên MỌI hệ: mỗi chỗ bắt cạnh cần một BIT NHỚ RIÊNG.</strong></p>
<p>Bắt cạnh hoạt động bằng cách so trạng thái hiện tại với trạng thái vòng quét trước — nên nó phải
nhớ trạng thái đó ở đâu đó.</p>
<p>⚠ <strong>Dùng chung một bit nhớ cho hai chỗ bắt cạnh là lỗi kinh điển</strong>, và nó tạo ra hành vi rất khó
hiểu: một chỗ &quot;ăn mất&quot; cạnh của chỗ kia. Trên hệ có thể hiện FB, mỗi <code>R_TRIG</code> phải là <strong>một thể
hiện riêng</strong> (Chương 16, Phụ lục B.9).</p>
</blockquote>
<hr>
<h2 id="a26-quy-đi-thang-analog">A2.6 Quy đổi thang analog</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>⭐ Có khối chuẩn hoá + đổi thang (<code>NORM_X</code> → <code>SCALE_X</code>); hoặc tự tính</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>⚡ Lệnh đổi thang tuỳ dòng; ⭐ <strong>nhiều người tự tính</strong></td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong></td>
<td>⭐ Tự tính hoặc dùng thư viện</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>⭐ <code>SCL</code> · <code>SCP</code>; hoặc tự tính</td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ <strong>Gần</strong> — cùng phép toán, khác cách gói</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì phép toán giống nhau ở mọi hệ, tự viết một khối hàm quy đổi là lựa chọn tốt:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lợi ích</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chuyển nền được</strong></td>
<td>Cùng một khối, dịch sang hệ khác dễ</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm soát được cách xử lý số</strong></td>
<td>Ép kiểu, thứ tự phép tính, tràn số (Phụ lục K.6)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Gộp luôn phát hiện ngoài dải</strong></td>
<td>⚠ Điều mà khối chuẩn thường <strong>không</strong> làm</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng cuối là lý do mạnh nhất: khối chuẩn quy đổi 3,0 mA thành một con số âm và <strong>không nói gì</strong>.
Khối tự viết thì báo <em>&quot;lỗi cảm biến&quot;</em> (Chương 31 mục 31.3).</p>
</blockquote>
<hr>
<h2 id="a27-pid-và-chuyn-đng-không-tương-đương">A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>PID</th>
<th>Chuyển động</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>Khối PID có bộ tự chỉnh</td>
<td>Thư viện chuyển động riêng</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Lệnh PID</td>
<td>Module/đơn vị chuyển động riêng</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Tuỳ dòng</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong></td>
<td>Thư viện</td>
<td>⭐ Thư viện theo <strong>PLCopen Motion</strong></td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td><code>PID</code> · <code>PIDE</code></td>
<td>Lệnh chuyển động tích hợp</td>
</tr>
<tr>
<td><strong>Mức</strong></td>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là hai hạng mục KHÔNG chuyển được giữa các hệ, và phải nói thẳng.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vì sao PID không tương đương</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đơn vị tham số khác nhau</strong></td>
<td>Hệ số tích phân có thể là <strong>thời gian</strong> hoặc <strong>nghịch đảo thời gian</strong></td>
</tr>
<tr>
<td>Cấu trúc thuật toán khác nhau</td>
<td>Vị trí đặt khâu vi phân, cách chống bão hoà tích phân</td>
</tr>
<tr>
<td>Cách xử lý chuyển tay/tự động khác nhau</td>
<td></td>
</tr>
</tbody></table></div>
<p>⚠⚠ <strong>Chép tham số PID từ hệ này sang hệ khác gần như chắc chắn cho kết quả sai</strong> — và với vòng
nhiệt độ trên máy thật, &quot;sai&quot; có thể nghĩa là hỏng sản phẩm hoặc quá nhiệt. ⭐ <strong>Phải chỉnh lại từ
đầu</strong> (Chương 35).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vì sao chuyển động không tương đương</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Mô hình trục, cách về gốc, cách xử lý lỗi đều khác</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>PLCopen Motion</strong> là nỗ lực chuẩn hoá — nhưng ⚠ <strong>mức độ tuân thủ khác nhau</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⚠ Phần an toàn của truyền động (STO) gắn chặt với phần cứng</td>
<td>Chương 36, 47</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>&quot;Mức độ tuân thủ khác nhau&quot; có cơ chế cụ thể, không phải nói chung chung.</strong></p>
<p>Đặc tả PLCopen Motion đánh dấu từng chân của mỗi khối hàm theo ba mức:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dấu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>B</strong> — basic</td>
<td>⭐ <strong>Bắt buộc</strong> phải có mới được coi là tuân thủ</td>
</tr>
<tr>
<td><strong>E</strong> — extended</td>
<td>Tuỳ chọn; hãng cài đặt <strong>tập con</strong> nào cũng được</td>
</tr>
<tr>
<td><strong>V</strong> — vendor</td>
<td>⭐ <strong>Phần riêng của hãng</strong>, khai báo trong tài liệu của họ</td>
</tr>
</tbody></table></div>
<p>Nhà cung cấp muốn tuyên bố tuân thủ phải <strong>điền bảng khai</strong> cho biết họ hỗ trợ khối nào, chân nào.</p>
<p>⭐ <strong>Nghĩa là: hai hệ đều &quot;theo PLCopen&quot; vẫn có thể khác nhau ở mọi chân đánh dấu E và V.</strong> Khi
chuyển nền, hãy đối chiếu <strong>bảng khai tuân thủ</strong> của cả hai hãng, đừng tin nhãn &quot;PLCopen&quot; là đủ.</p>
<p><em>(Đối chiếu: PLCopen — Function Blocks for Motion Control, phụ lục Compliance Procedure and
Compliance List.)</em></p>
</blockquote>
<hr>
<h2 id="a28-cùng-mt-đon-trình-t-vit-5-ln">A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần</h2>
<p>⭐ <strong>Đoạn được chọn:</strong> bước <strong>S1.40</strong> của DP-01 — <em>nâng kẹp board ở trạm 1</em>, chờ phản hồi thật, có
timeout báo lỗi (Phụ lục J §J.3.1).</p>
<blockquote>
<p>⭐ Chọn bước này vì nó chứa <strong>đúng những gì một bước trình tự thật phải có</strong>: ra lệnh, chờ phản hồi,
giới hạn thời gian, chuyển bước, và báo lỗi khi không đạt.</p>
</blockquote>
<h3>Yêu cầu chung — giống nhau ở cả năm hệ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Ở bước 40: bật <code>DO_Clamp1Vlv</code></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Chuyển sang bước 50 khi <code>DI_Clamp1Up</code> = 1</strong> — phản hồi thật</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Nếu quá <strong>2 giây</strong> chưa có phản hồi → báo lỗi 3041, sang bước lỗi</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Bộ định thời chỉ để <strong>báo lỗi</strong>, không để chuyển bước</td>
</tr>
</tbody></table></div>
<h3>⭐ CODESYS — cột neo (ST)</h3>
<pre><code class="language-text">tmrClamp1(IN := (Stn1_Step = 40), PT := T#2S);  // ⭐ gọi MỖI vòng, ngoài CASE — rời bước là tự xoá

CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := TRUE;
    IF DI_Clamp1Up THEN
        Stn1_Step := 50;                     // ← phản hồi thật chuyển bước
    ELSIF tmrClamp1.Q THEN
        MaLoi := 3041;                       // ← timeout chỉ báo lỗi
        Stn1_Step := 900;
    END_IF;
END_CASE
</code></pre>
<h3>Siemens (SCL — rất gần CODESYS)</h3>
<pre><code class="language-text">#tmrClamp1(IN := (#Stn1_Step = 40), PT := T#2S);  // FB + Instance DB — gọi mỗi vòng, ngoài CASE

CASE #Stn1_Step OF
  40:
    #DO_Clamp1Vlv := TRUE;
    IF #DI_Clamp1Up THEN
        #Stn1_Step := 50;
    ELSIF #tmrClamp1.Q THEN
        #MaLoi := 3041;
        #Stn1_Step := 900;
    END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ <strong>Khác biệt so với CODESYS gần như chỉ là dấu <code>#</code> cho biến cục bộ</strong> và việc bộ định thời cần
Instance DB. Cấu trúc tư duy giống hệt — vì cả hai bám IEC 61131-3.</p>
<p>⚡ <strong>Vì sao bản Siemens ở đây là SCL, không phải LAD:</strong> hướng dẫn phong cách lập trình của chính Siemens
khuyên viết ruột khối bằng SCL, còn LAD/FBD để nối các khối trong OB và cho khối chủ yếu là logic nhị
phân. ⚠ Ngoài hiện trường bạn vẫn gặp rất nhiều chương trình Siemens viết LAD từ đầu tới cuối — phong
cách LAD của Siemens, đặt cạnh Mitsubishi và Rockwell: Chương 15 mục 15.6.</p>
<p>⚠⚠ <strong>Vì sao bộ định thời gọi NGOÀI <code>CASE</code> ở cả hai bản:</strong> một thể hiện khối <strong>không được gọi thì
giữ nguyên trạng thái</strong>. Gọi nó bên trong nhánh <code>40</code> thì rời bước là nó <strong>đứng yên</strong> — và lần sau
vào bước 40, <code>IN</code> vẫn TRUE nên không có sườn lên nào để đếm lại: <code>Q</code> còn TRUE từ lần trước, hoặc
<code>ET</code> tính luôn cả thời gian từ lần trước tới giờ (Phụ lục B mục B.9b) — <strong>báo lỗi ngay</strong> ở vòng quét
đầu, <strong>dù lần trước không hề quá giờ</strong>. Gọi ngoài <code>CASE</code> với
<code>IN</code> lấy từ bước thì rời bước là <code>IN</code> = FALSE → tự xoá, và mỗi thể hiện được gọi <strong>đúng một lần</strong>
mỗi vòng (PLCopen CP20, Phụ lục N).</p>
</blockquote>
<h3>Mitsubishi (Ladder — mô tả cấu trúc)</h3>
<pre><code class="language-text">// So sánh bước, không có CASE ở dòng cũ → dùng so sánh + nhánh

[LD=  D100  K40 ]───┬──[ SET  Y10 ]              // Y10 = DO_Clamp1Vlv
                    │
                    ├──[ OUT  T5  K20 ]           // ⚠ K20 = 2,0 s NẾU T5 là dải 100 ms
                    │
                    ├──[LD  X5]──[MOV K50 D100]   // X5 = DI_Clamp1Up → bước 50
                    │
                    └──[LD  T5]──[ANI  X5]──┬──[MOV K3041 D200]   // ⭐ ANI X5: xem bảng dưới
                                            └──[MOV K900  D100]
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Điểm khác cần chú ý</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong><code>K20</code> phụ thuộc độ phân giải của <code>T5</code></strong></td>
<td>⭐ Phải kiểm dải; xem A2.2</td>
</tr>
<tr>
<td>⚠ <strong>Không có <code>CASE</code></strong> ở dòng cũ</td>
<td>⭐ Dùng so sánh <code>LD= D100 K40</code> cho mỗi bước</td>
</tr>
<tr>
<td>⭐ <strong>Số bước nằm trong thanh ghi <code>D100</code></strong></td>
<td>Cùng ý tưởng, khác cách gọi</td>
</tr>
<tr>
<td>⚠⚠ <strong>Nấc thang không có <code>ELSIF</code></strong></td>
<td>⭐ Mọi nhánh sau <code>LD= D100 K40</code> dùng <strong>chung một kết quả đã lưu</strong> (<code>MPS</code>/<code>MRD</code>/<code>MPP</code>) và chạy lần lượt trong <strong>cùng</strong> vòng quét. Kẹp lên đúng vòng quét hết giờ thì thiếu <code>ANI X5</code>, cả <code>MOV K50</code> lẫn <code>MOV K900</code> cùng chạy — bước cuối là <strong>900</strong>, trong khi bản ST cho <strong>50</strong>. <code>ANI X5</code> làm phản hồi thật thắng, như <code>ELSIF</code></td>
</tr>
<tr>
<td>⭐ <code>OUT T5</code> nằm <strong>dưới</strong> phép so sánh bước</td>
<td>⭐ Lệnh <strong>vẫn được thực thi</strong> mỗi vòng quét với điều kiện là phép so sánh — rời bước là điều kiện tắt, bộ định thời thường <strong>tự về 0</strong> (loại giữ giá trị thì không)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối ngược với trực giác của người quen CODESYS.</strong> ⭐ Ở đây chính <strong>bộ định thời kiểu
thiết bị</strong> mới là bên tự xoá — vì lệnh <code>OUT T5</code> luôn được thực thi, chỉ có điều kiện của nó thay
đổi. Còn thể hiện khối ở hai bản ST thì <strong>không</strong> tự xoá khi không được gọi — nên chúng mới phải gọi
ngoài <code>CASE</code>.</p>
<p>⚠ <strong>Bẫy thật của hệ kiểu thiết bị nằm ở chỗ khác:</strong> <code>T5</code> là <strong>tài nguyên toàn cục</strong>, không phải biến
của bước — dùng lại <code>T5</code> ở một bước khác là <strong>cuộn dây trùng</strong>. Và theo chính tài liệu hãng, bộ định
thời đang bật mà bị <strong>lệnh nhảy bỏ qua</strong> thì <strong>không đo đúng thời gian nữa</strong> — đừng đặt <code>OUT T5</code>
trong đoạn có thể bị nhảy qua.</p>
</blockquote>
<h3>Inovance (tuỳ dòng)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Cách viết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dòng nhỏ (AutoShop)</td>
<td>⭐ <strong>Gần Mitsubishi</strong> — thiết bị <code>X</code>/<code>Y</code>/<code>M</code>/<code>D</code>/<code>T</code>, ladder tương tự</td>
</tr>
<tr>
<td>⭐ Dòng dùng nền CODESYS (InoProShop)</td>
<td>⭐⭐ <strong>Gần CODESYS</strong> — ST, thể hiện FB, kiểu <code>TIME</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây là ví dụ tốt cho luận điểm của Phụ lục A1: &quot;một hãng&quot; không phải một hệ.</strong> Hai dòng của
cùng hãng có thể thuộc <strong>hai mô hình tư duy khác nhau</strong> — nên ⚠ <strong>luôn hỏi &quot;dòng nào?&quot; trước khi
hỏi &quot;hãng nào?&quot;</strong>.</p>
</blockquote>
<h3>Rockwell (ST — mô tả cấu trúc)</h3>
<pre><code class="language-text">tmrClamp1.PRE         := 2000;               // ⭐ mili giây, không phải kiểu TIME
tmrClamp1.TimerEnable := (Stn1_Step = 40);   // gọi mỗi vòng, ngoài CASE — rời bước là tự xoá
TONR(tmrClamp1);

CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := 1;
    IF DI_Clamp1Up THEN
        Stn1_Step := 50;
    ELSIF tmrClamp1.DN THEN
        MaLoi := 3041;
        Stn1_Step := 900;
    END_IF;
END_CASE;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Điểm khác cần chú ý</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Thời gian là <strong>mili giây dạng số</strong>, không phải kiểu <code>TIME</code></td>
<td></td>
</tr>
<tr>
<td>⭐ Bộ định thời là <strong>tag kiểu <code>TIMER</code></strong> với các trường <code>.PRE</code> <code>.ACC</code> <code>.DN</code></td>
<td></td>
</tr>
<tr>
<td>⚠⚠ <strong>Ảnh I/O không đồng bộ với quét</strong></td>
<td>⭐ Nếu đọc <code>DI_Clamp1Up</code> nhiều lần trong đoạn, ⭐ <strong>sao chép nó vào biến ở đầu đoạn</strong> (A1.5)</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Điều rút ra từ năm bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Cấu trúc tư duy giống hệt nhau ở cả năm hệ</strong></td>
<td>Ra lệnh → chờ phản hồi thật → giới hạn thời gian → báo lỗi</td>
</tr>
<tr>
<td>⭐ Khác biệt nằm ở <strong>cú pháp và cách quản lý tài nguyên</strong></td>
<td>Không nằm ở cách nghĩ</td>
</tr>
<tr>
<td>⚠ Ba chỗ khác biệt thật</td>
<td>Độ phân giải bộ định thời · phải tự xoá tài nguyên toàn cục · ảnh I/O</td>
</tr>
<tr>
<td>⭐⭐ <strong>Nắm được cách nghĩ thì đổi hệ là việc vài tuần</strong></td>
<td>⚠ Chỉ nắm cú pháp một hệ thì đổi hệ là bắt đầu lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do thân sách dạy khái niệm theo IEC thay vì dạy một phần mềm cụ thể.</strong></p>
<p>Phần mềm đổi phiên bản, hãng đổi dòng sản phẩm, công ty đổi nhà cung cấp. ⭐ <strong>Cách nghĩ &quot;chờ phản
hồi thật, timeout chỉ để báo lỗi&quot; thì đúng ở mọi hệ và đúng sau mười năm.</strong></p>
</blockquote>
<hr>
<h2 id="a29-danh-mc-khi-chuyn-chương-trình-sang-h-khác">A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác</h2>
<p>⚠ <strong>Đây là danh mục kèm với Chương 56 mục 56.4.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Độ phân giải và cách đặt bộ định thời</strong></td>
<td>A2.2</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Mỗi chỗ bắt cạnh có <strong>bit nhớ / thể hiện riêng</strong> chưa</td>
<td>A2.5</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Vùng nhớ giữ được có sống sót qua nạp chương trình không</strong> — ⭐ <strong>thử thực tế</strong></td>
<td>A1.6</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Ảnh I/O có cố định trong một vòng quét không</td>
<td>A1.5</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Khối dùng ở nhiều chỗ có <strong>bộ nhớ riêng</strong> không</td>
<td>A1.4</td>
</tr>
<tr>
<td>6</td>
<td>⚠ Mã dựa vào <strong>ô nhớ liền nhau</strong> có còn hợp lệ không</td>
<td>A1.2</td>
</tr>
<tr>
<td>7</td>
<td>⚠⚠ <strong>PID: chỉnh lại từ đầu</strong>, không chép tham số</td>
<td>A2.7</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>Chuyển động: thiết kế lại</strong>, không dịch</td>
<td>A2.7</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Bộ đếm tốc độ cao: thiết kế lại</strong></td>
<td>A2.3</td>
</tr>
<tr>
<td>10</td>
<td>⚠ Thời gian quét khác → logic phụ thuộc vòng quét chạy khác</td>
<td>Ch.10, 56</td>
</tr>
<tr>
<td>11</td>
<td>⚠ Kiểu dữ liệu và điểm tràn số</td>
<td>Ch.11, 19, Phụ lục K.6</td>
</tr>
<tr>
<td>12</td>
<td>⚠⚠ <strong>Phần an toàn: KHÔNG chuyển — thiết kế và kiểm định lại</strong></td>
<td>Ch.47, 48, 56</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 12 là ranh giới cứng.</strong> Chức năng an toàn được đánh giá và nghiệm thu như một tổng thể
gắn với phần cứng cụ thể. ⭐ <strong>Chuyển nền nghĩa là đánh giá lại</strong>, không phải dịch chương trình
(Chương 48, 56 mục 56.7).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Mười hai mục này là lý do câu &quot;công cụ chuyển đổi tự động của hãng là điểm khởi đầu, không
phải kết quả&quot; (Chương 56 mục 56.6).</strong> Công cụ dịch được cú pháp; ⚠ <strong>nó không kiểm được một mục nào
trong bảng trên</strong>.</p>
</blockquote>
<hr>
<h2 id="a210-dn-v-đâu">A2.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đối chiếu KHÁI NIỆM giữa 5 hệ</strong></td>
<td>⭐ <strong>Phụ lục A1</strong></td>
</tr>
<tr>
<td>Lệnh theo chuẩn IEC, không theo hãng</td>
<td><strong>Phụ lục B</strong></td>
</tr>
<tr>
<td>⚠ Quy trình chuyển nền đầy đủ</td>
<td>⚠ <strong>Chương 56</strong></td>
</tr>
<tr>
<td>Trình tự đầy đủ của DP-01</td>
<td><strong>Phụ lục J §J.3</strong></td>
</tr>
<tr>
<td>Vì sao chuyển bước bằng phản hồi thật</td>
<td>⭐ <strong>Chương 17, 26</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn — quan trọng với phụ lục này hơn mọi phụ lục khác.</strong></p>
<p>⭐ <strong>Mã ở A2.8 là mã minh hoạ cấu trúc, không phải mã chạy được nguyên văn.</strong> Cú pháp chính xác, tên
chân khối, cách khai báo biến và cách cấu hình bộ định thời phải lấy từ <strong>tài liệu của dòng sản
phẩm và phiên bản phần mềm bạn đang dùng</strong>.</p>
<p>⚠ Phụ lục <strong>mô tả khác biệt, không xếp hạng hãng</strong>. Mỗi hệ có lý do riêng cho các lựa chọn thiết kế
của nó, và ⭐ <strong>hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng</strong>.</p>
<p>⭐ <strong>Nguồn đối chiếu cho hành vi bộ định thời ở A2.8</strong> (kiểm 2026-09-26): tài liệu hướng dẫn lệnh
của dòng FX5 — lệnh <code>OUT</code> với bộ định thời khi điều kiện chuyển sang OFF (giá trị hiện tại về 0;
loại giữ giá trị thì không), và lưu ý của lệnh nhảy <code>CJ</code> (bộ định thời đang bật mà bị nhảy qua thì
không đo đúng thời gian); tài liệu lệnh chung của Logix 5000 — <code>TONR</code> là bộ định thời <strong>không giữ</strong>,
đếm khi <code>TimerEnable</code> bật.</p>
<p>⚠⚠ Riêng phần <strong>an toàn</strong>: không có bảng đối chiếu nào ở đây áp dụng được. Chức năng an toàn phải
được thiết kế và kiểm định cho <strong>hệ thống cụ thể</strong>, bởi <strong>người có thẩm quyền</strong> (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_b_tra_nhanh_lenh_iec -->
<hr>
<h1 id="ph-lc-b-tra-nhanh-lnh-iec-61131-3">Phụ lục B — Tra nhanh lệnh IEC 61131-3</h1>
<blockquote>
<p><strong>Thiết kế để in ra và dán cạnh màn hình.</strong> Đây là bản tra cứu — phần giải thích <em>vì sao</em> nằm ở
các chương được dẫn.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Đây là chuẩn IEC, không phải một hãng cụ thể.</strong> Tên lệnh và ký hiệu ở đây theo IEC 61131-3.
⭐ <strong>Từng hãng có thể đặt tên khác, hoặc bổ sung lệnh riêng</strong> — xem <strong>Phụ lục A2</strong> để đối chiếu.</p>
<p>Khi hãng bạn dùng khác chuẩn, ⭐ <strong>cột IEC ở đây cho biết khái niệm gốc là gì</strong> — hữu ích khi đọc
tài liệu của hãng khác hoặc chuyển giữa các nền.</p>
</blockquote>
<hr>
<h2 id="b1-kiu-d-liu">B.1 Kiểu dữ liệu</h2>
<h3>Số nguyên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><code>BOOL</code></td>
<td>1</td>
<td>0 / 1</td>
<td>Bit trạng thái, tín hiệu số</td>
</tr>
<tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
<td>Hiếm dùng</td>
</tr>
<tr>
<td><code>USINT</code> · <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
<td>Dữ liệu truyền thông</td>
</tr>
<tr>
<td>⭐ <code>INT</code></td>
<td>16 có dấu</td>
<td><strong>−32 768 … 32 767</strong></td>
<td>⚠ Cẩn thận tràn</td>
</tr>
<tr>
<td><code>UINT</code> · <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
<td>Thanh ghi Modbus</td>
</tr>
<tr>
<td>⭐ <code>DINT</code></td>
<td>32 có dấu</td>
<td><strong>−2 147 483 648 … 2 147 483 647</strong></td>
<td>⭐ <strong>Mọi bộ đếm tích luỹ</strong></td>
</tr>
<tr>
<td><code>UDINT</code> · <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
<td></td>
</tr>
<tr>
<td><code>LINT</code> · <code>LWORD</code></td>
<td>64</td>
<td>rất lớn</td>
<td>Ít dùng trên PLC nhỏ</td>
</tr>
</tbody></table></div>
<h3>Số thực, thời gian, chuỗi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Nội dung</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>REAL</code></td>
<td>Số thực 32 bit</td>
<td>⚠ <strong>Không so sánh bằng</strong> — so bằng dung sai</td>
</tr>
<tr>
<td><code>LREAL</code></td>
<td>Số thực 64 bit</td>
<td>Nhiều PLC nhỏ không hỗ trợ</td>
</tr>
<tr>
<td><code>TIME</code></td>
<td>Khoảng thời gian</td>
<td><code>T#1s</code>, <code>T#500ms</code>, <code>T#1h30m</code></td>
</tr>
<tr>
<td><code>DATE</code> · <code>TOD</code> · <code>DT</code></td>
<td>Ngày · giờ trong ngày · ngày-giờ</td>
<td></td>
</tr>
<tr>
<td><code>STRING</code></td>
<td>Chuỗi ký tự</td>
<td>⚠ Kiểm độ dài tối đa của hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn sau 32 767 — với một máy làm 300 sản phẩm/giờ, đó là khoảng 4,5 ngày.</strong>
⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 11, 19.</p>
</blockquote>
<hr>
<h2 id="b2-toán-t-th-t-ưu-tiên">B.2 Toán tử — thứ tự ưu tiên</h2>
<p>Từ <strong>cao xuống thấp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Toán tử</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><code>( )</code></td>
<td>⭐ <strong>Khi nghi ngờ, dùng ngoặc</strong></td>
</tr>
<tr>
<td>2</td>
<td>Gọi hàm</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td><code>**</code></td>
<td>Luỹ thừa</td>
</tr>
<tr>
<td>4</td>
<td><code>-</code> (một ngôi), <code>NOT</code></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td><code>*</code>, <code>/</code>, <code>MOD</code></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td><code>+</code>, <code>-</code></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td><code>&lt;</code>, <code>&gt;</code>, <code>&lt;=</code>, <code>&gt;=</code></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td><code>=</code>, <code>&lt;&gt;</code></td>
<td>⚠ <code>=</code> là <strong>so sánh</strong>; gán là <code>:=</code></td>
</tr>
<tr>
<td>9</td>
<td><code>AND</code>, <code>&amp;</code></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td><code>XOR</code></td>
<td></td>
</tr>
<tr>
<td>11</td>
<td><code>OR</code></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>AND</code> ưu tiên cao hơn <code>OR</code></strong> — <code>a OR b AND c</code> nghĩa là <code>a OR (b AND c)</code>.
⚠ Đây là nguồn lỗi im lặng; ⭐ <strong>viết ngoặc rõ ràng</strong> dù không bắt buộc.</p>
</blockquote>
<hr>
<h2 id="b3-lnh-logic-bit">B.3 Lệnh logic bit</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ladder</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AND</code> · <code>&amp;</code></td>
<td>Và</td>
<td>Tiếp điểm nối tiếp</td>
<td>15</td>
</tr>
<tr>
<td><code>OR</code></td>
<td>Hoặc</td>
<td>Tiếp điểm song song</td>
<td>15</td>
</tr>
<tr>
<td><code>NOT</code></td>
<td>Đảo</td>
<td>Tiếp điểm thường đóng</td>
<td>15</td>
</tr>
<tr>
<td><code>XOR</code></td>
<td>Hoặc loại trừ</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td><code>:=</code></td>
<td>Gán</td>
<td>Cuộn dây</td>
<td>15</td>
</tr>
<tr>
<td><code>S</code></td>
<td>Đặt (giữ 1)</td>
<td>Cuộn dây Set</td>
<td>16</td>
</tr>
<tr>
<td><code>R</code></td>
<td>Xoá (giữ 0)</td>
<td>Cuộn dây Reset</td>
<td>16</td>
</tr>
<tr>
<td><code>R_TRIG</code></td>
<td>⭐ Bắt <strong>cạnh lên</strong></td>
<td>Tiếp điểm P</td>
<td>16</td>
</tr>
<tr>
<td><code>F_TRIG</code></td>
<td>⭐ Bắt <strong>cạnh xuống</strong></td>
<td>Tiếp điểm N</td>
<td>16</td>
</tr>
<tr>
<td><code>SR</code></td>
<td>Flip-flop ưu tiên Set</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td><code>RS</code></td>
<td>Flip-flop ưu tiên Reset</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td><code>SHL</code> · <code>SHR</code></td>
<td>Dịch trái · phải N bit, chỗ trống <strong>điền 0</strong></td>
<td></td>
<td>19</td>
</tr>
<tr>
<td><code>ROL</code> · <code>ROR</code></td>
<td>Xoay trái · phải N bit — bit rơi ra đầu này <strong>quay lại</strong> đầu kia</td>
<td></td>
<td>19</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>SR</code> và <code>RS</code> khác nhau ở chỗ: khi CẢ HAI đầu vào cùng lên, cái nào thắng.</strong></p>
<p>⚠ Với mạch liên quan an toàn, câu hỏi &quot;cái nào thắng&quot; <strong>không được để mặc định</strong> — nó phải là một
quyết định có lý do (Chương 16, 22).</p>
<p>⚠ Dịch bit làm việc trên <strong>chuỗi bit</strong> (<code>BYTE</code>, <code>WORD</code>, <code>DWORD</code>), không trên số có dấu. Dịch trái
một bit <strong>không</strong> an toàn để &quot;nhân 2&quot; một số có thể âm — dùng phép nhân. Ứng dụng thật của dịch
bit là <strong>thanh ghi dịch</strong> theo dõi sản phẩm dọc chuyền (Chương 19 mục 19.6).</p>
</blockquote>
<hr>
<h2 id="b4-b-đnh-thi">B.4 Bộ định thời</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>Hành vi</th>
</tr>
</thead>
<tbody><tr>
<td><code>TON</code></td>
<td>⭐ <strong>Trễ khi bật</strong></td>
<td><code>IN</code> lên → sau <code>PT</code> thì <code>Q</code> lên; <code>IN</code> xuống → <code>Q</code> xuống <strong>ngay</strong></td>
</tr>
<tr>
<td><code>TOF</code></td>
<td>⭐ <strong>Trễ khi tắt</strong></td>
<td><code>IN</code> lên → <code>Q</code> lên <strong>ngay</strong>; <code>IN</code> xuống → sau <code>PT</code> thì <code>Q</code> xuống</td>
</tr>
<tr>
<td><code>TP</code></td>
<td><strong>Xung</strong></td>
<td><code>IN</code> lên → <code>Q</code> lên đúng <code>PT</code> rồi tự xuống, ⭐ <strong>bất kể <code>IN</code> còn hay không</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>IN</code></td>
<td>Đầu vào kích</td>
</tr>
<tr>
<td><code>PT</code></td>
<td>Preset Time — thời gian đặt (<code>T#2s</code>)</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Đầu ra</td>
</tr>
<tr>
<td><code>ET</code></td>
<td>Elapsed Time — thời gian đã trôi</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">TON:  IN ▔▔▔▔▔▔▁▁▁      TOF:  IN ▔▔▔▔▁▁▁▁▁      TP:  IN ▔▔▁▁▁▁▁▁▁
      Q  ▁▁▔▔▔▔▁▁▁            Q  ▔▔▔▔▔▔▁▁▁           Q  ▔▔▔▔▔▁▁▁▁
         └PT┘                        └PT┘               └─PT─┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Bộ định thời KHÔNG dùng để chờ một cơ cấu.</strong></p>
<p>⭐ Chuyển bước bằng <strong>tín hiệu phản hồi thật</strong>; bộ định thời chỉ để <strong>báo lỗi khi phản hồi không
tới</strong>. Một bộ định thời không biết khi cơ cấu không tới nơi (Chương 17, 26). ⚡ Ngoại lệ: bước mà
<strong>thời gian là yêu cầu của chính quy trình</strong> (sấy, giữ), hoặc không có gì để đo — điều kiện và cách
ghi vào đặc tả ở Chương 26 mục 26.2b.</p>
</blockquote>
<hr>
<h2 id="b5-b-đm">B.5 Bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>Chân chính</th>
</tr>
</thead>
<tbody><tr>
<td><code>CTU</code></td>
<td>Đếm lên</td>
<td><code>CU</code> (đếm), <code>R</code> (xoá), <code>PV</code> (đặt), <code>Q</code> (đạt), <code>CV</code> (hiện tại)</td>
</tr>
<tr>
<td><code>CTD</code></td>
<td>Đếm xuống</td>
<td><code>CD</code>, <code>LD</code> (nạp), <code>PV</code>, <code>Q</code>, <code>CV</code></td>
</tr>
<tr>
<td><code>CTUD</code></td>
<td>Đếm lên–xuống</td>
<td><code>CU</code>, <code>CD</code>, <code>R</code>, <code>LD</code>, <code>PV</code>, <code>QU</code>, <code>QD</code>, <code>CV</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>CU</code> đếm theo CẠNH LÊN</strong>, không theo mức. Nếu tín hiệu vào giữ ở 1, bộ đếm <strong>không</strong> đếm liên
tục.</p>
<p>⚠ <strong>Tên chân không giống nhau ở mọi hệ.</strong> Chuẩn đặt chân xoá của <code>CTU</code> là <code>R</code>; thư viện chuẩn của
CODESYS đặt là <code>RESET</code>, và kiểu của <code>PV</code>, <code>CV</code> là <code>WORD</code>. Gọi theo tên chân thì phải theo đúng tên
của hệ đang dùng.</p>
<p>⚠ Với xung tần số cao — nhanh hơn khoảng <strong>1 / (2 × thời gian quét)</strong> — phải dùng <strong>bộ đếm tốc độ
cao</strong> của phần cứng; bộ đếm phần mềm sẽ ⚠ <strong>bỏ sót xung một cách âm thầm</strong> (Chương 18, Phụ lục K.5).</p>
</blockquote>
<hr>
<h2 id="b6-so-sánh-toán-hc-chn">B.6 So sánh, toán học, chọn</h2>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>EQ</code> · <code>=</code></td>
<td>Bằng</td>
</tr>
<tr>
<td><code>NE</code> · <code>&lt;&gt;</code></td>
<td>Khác</td>
</tr>
<tr>
<td><code>LT</code> <code>LE</code> <code>GT</code> <code>GE</code></td>
<td>Nhỏ hơn · nhỏ hơn bằng · lớn hơn · lớn hơn bằng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Không so sánh bằng hai số <code>REAL</code>.</strong> Dùng <code>ABS(a - b) &lt; dung_sai</code> (Chương 19 mục 19.3).</p>
</blockquote>
<h3>Toán học</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>ADD</code> <code>SUB</code> <code>MUL</code> <code>DIV</code></td>
<td>Cộng trừ nhân chia</td>
<td>⚠ <strong>Chia số nguyên cắt phần thập phân</strong></td>
</tr>
<tr>
<td><code>MOD</code></td>
<td>Chia lấy dư</td>
<td></td>
</tr>
<tr>
<td><code>ABS</code></td>
<td>Trị tuyệt đối</td>
<td></td>
</tr>
<tr>
<td><code>SQRT</code></td>
<td>Căn bậc hai</td>
<td></td>
</tr>
<tr>
<td><code>EXPT</code> · <code>**</code></td>
<td>Luỹ thừa</td>
<td></td>
</tr>
<tr>
<td><code>LN</code> <code>LOG</code> <code>EXP</code></td>
<td>Logarit, mũ</td>
<td></td>
</tr>
<tr>
<td><code>SIN</code> <code>COS</code> <code>TAN</code> <code>ASIN</code> <code>ACOS</code> <code>ATAN</code></td>
<td>Lượng giác</td>
<td>⚠ Đơn vị <strong>radian</strong></td>
</tr>
</tbody></table></div>
<h3>Chọn và giới hạn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><code>SEL</code></td>
<td>Chọn theo BOOL</td>
<td><code>SEL(G, IN0, IN1)</code> — G=0 lấy IN0</td>
</tr>
<tr>
<td><code>MAX</code> · <code>MIN</code></td>
<td>Lớn nhất · nhỏ nhất</td>
<td><code>MAX(ApLucA, ApLucB)</code> — số đầu vào tuỳ ý</td>
</tr>
<tr>
<td>⭐ <code>LIMIT</code></td>
<td><strong>Kẹp vào khoảng</strong></td>
<td><code>LIMIT(MN, IN, MX)</code></td>
</tr>
<tr>
<td><code>MUX</code></td>
<td>Chọn theo số</td>
<td><code>MUX(K, IN0, IN1, …)</code> — ⭐ <code>K</code> đếm <strong>từ 0</strong>; ⚠ <code>K</code> ngoài khoảng thì hành vi <strong>tuỳ hệ</strong> — kẹp <code>K</code> bằng <code>LIMIT</code> trước khi gọi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>LIMIT</code> rất hữu ích cho giá trị analog và tham số công thức</strong> — nhưng ⚠ <strong>kẹp về biên KHÔNG
phải cách xử lý công thức sai</strong>. Công thức ngoài dải phải bị <strong>từ chối và báo lỗi</strong>, không phải âm
thầm kẹp về giới hạn (Chương 29 mục 29.4).</p>
</blockquote>
<h3>⭐ Hàm chuỗi — vị trí đếm từ 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hàm</th>
<th>Làm gì</th>
<th>Ví dụ → kết quả</th>
</tr>
</thead>
<tbody><tr>
<td><code>LEN(STR)</code></td>
<td>Số ký tự</td>
<td><code>LEN(&#39;SUSI&#39;)</code> → <code>4</code></td>
</tr>
<tr>
<td><code>LEFT(STR, L)</code></td>
<td><code>L</code> ký tự <strong>đầu</strong></td>
<td><code>LEFT(&#39;SUSI&#39;, 3)</code> → <code>&#39;SUS&#39;</code></td>
</tr>
<tr>
<td><code>RIGHT(STR, L)</code></td>
<td><code>L</code> ký tự <strong>cuối</strong></td>
<td><code>RIGHT(&#39;SUSI&#39;, 3)</code> → <code>&#39;USI&#39;</code></td>
</tr>
<tr>
<td>⭐ <code>MID(STR, L, P)</code></td>
<td><code>L</code> ký tự, <strong>bắt đầu ở vị trí <code>P</code></strong></td>
<td><code>MID(&#39;SUSI&#39;, 2, 2)</code> → <code>&#39;US&#39;</code></td>
</tr>
<tr>
<td><code>CONCAT(STR1, STR2, …)</code></td>
<td>Nối</td>
<td><code>CONCAT(&#39;SU&#39;, &#39;SI&#39;)</code> → <code>&#39;SUSI&#39;</code></td>
</tr>
<tr>
<td><code>INSERT(STR1, STR2, P)</code></td>
<td>Chèn <code>STR2</code> vào <strong>sau</strong> vị trí <code>P</code></td>
<td><code>INSERT(&#39;SUSI&#39;, &#39;XY&#39;, 2)</code> → <code>&#39;SUXYSI&#39;</code></td>
</tr>
<tr>
<td><code>DELETE(STR, L, P)</code></td>
<td>Xoá <code>L</code> ký tự từ vị trí <code>P</code></td>
<td><code>DELETE(&#39;SUXYSI&#39;, 2, 3)</code> → <code>&#39;SUSI&#39;</code></td>
</tr>
<tr>
<td><code>REPLACE(STR1, STR2, L, P)</code></td>
<td>Thay <code>L</code> ký tự từ vị trí <code>P</code> bằng <code>STR2</code></td>
<td><code>REPLACE(&#39;SUXYSI&#39;, &#39;K&#39;, 2, 2)</code> → <code>&#39;SKYSI&#39;</code></td>
</tr>
<tr>
<td>⭐ <code>FIND(STR1, STR2)</code></td>
<td>Vị trí <strong>đầu tiên</strong> của <code>STR2</code> trong <code>STR1</code>; ⚠ <strong>không thấy thì trả 0</strong></td>
<td><code>FIND(&#39;abcdef&#39;, &#39;de&#39;)</code> → <code>4</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Thứ tự tham số là chỗ sai nhiều nhất — kể cả trong sách giáo khoa.</strong> Một giáo trình quốc tế
dùng trong sách này in ví dụ <code>MID</code> chọn <strong>lệch một vị trí</strong> so với chính quy ước nó mô tả. ⭐ Cách tự
vệ rẻ nhất: thử hàm với một chuỗi <strong>mỗi ký tự khác nhau</strong> (<code>&#39;ABCDEF&#39;</code>) trước khi dùng — nhìn kết quả
là biết ngay tham số nào là độ dài, tham số nào là vị trí.</p>
<p>⚠ <strong>Vị trí đếm từ 1, không từ 0.</strong> Tài liệu CODESYS ghi rằng <code>P = 0</code> được coi như vị trí 1 — và tự
ghi luôn là <code>DELETE</code>, <code>REPLACE</code> <strong>xử lý <code>P = 0</code> chưa đúng</strong>. Đừng bao giờ truyền 0.</p>
<p>⚠ <strong>Độ dài có giới hạn.</strong> <code>STRING</code> không khai độ dài thì mặc định <strong>80</strong> ký tự ở CODESYS, và các hàm
chuỗi của thư viện chuẩn trả về tối đa 255 ký tự — phần thừa <strong>bị cắt im lặng</strong>.</p>
<p>⚠ <strong>Không phải hệ nào cũng đủ bộ.</strong> Bảng tuân thủ IEC 61131-3 của Logix liệt kê <code>LEN</code>, <code>MID</code>,
<code>CONCAT</code>, <code>INSERT</code>, <code>DELETE</code>, <code>FIND</code> — không có <code>LEFT</code>, <code>RIGHT</code>, <code>REPLACE</code>; <code>LEFT(S, 3)</code> viết thành
<code>MID(S, 3, 1)</code>.</p>
<p>⚠⚠ <strong>Chữ tiếng Việt có dấu không nằm được trong <code>STRING</code>.</strong> Một ký tự <code>CHAR</code> chỉ có 256 giá trị, và
các chữ như <code>ệ</code>, <code>ở</code> nằm ngoài khoảng đó. Cần chuỗi hai byte <code>WSTRING</code>, hoặc chuỗi UTF-8 <code>USTRING</code>
mà bản 4 của chuẩn (2025) mới thêm — ⚠ khi đó số <strong>byte</strong> không còn bằng số <strong>ký tự</strong>, và bản 4
thêm <code>LEN_CODE_UNIT</code> để đếm byte, <code>LEN_MAX</code> để biết độ dài đã khai.</p>
<p>⭐ Ví dụ thật: kiểm định dạng mã 2D và tách mã lô — Chương 42 mục 42.4.</p>
</blockquote>
<hr>
<h2 id="b7-ép-kiu">B.7 Ép kiểu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mẫu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>INT_TO_REAL(x)</code></td>
<td>Số nguyên → số thực</td>
</tr>
<tr>
<td><code>REAL_TO_INT(x)</code></td>
<td>Số thực → số nguyên — ⚠ <strong>làm tròn</strong>, kiểm cách hãng làm tròn</td>
</tr>
<tr>
<td><code>DINT_TO_REAL(x)</code> · <code>REAL_TO_DINT(x)</code></td>
<td>Như trên, cho 32 bit</td>
</tr>
<tr>
<td><code>BOOL_TO_INT(x)</code></td>
<td>Bit → số nguyên (0 hoặc 1)</td>
</tr>
<tr>
<td><code>TIME_TO_DINT(x)</code></td>
<td>Thời gian → mili giây</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc thực dụng:</strong> ép sang <code>REAL</code> <strong>trước</strong> khi tính, ép về số nguyên <strong>sau</strong> khi tính xong.
Nó tránh cả <strong>tràn số</strong> lẫn <strong>mất phần thập phân do chia số nguyên</strong> (Chương 11, 19, Phụ lục K.6).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Bản 4 của IEC 61131-3 (2025) dọn lại nhóm này.</strong> <code>TRUNC(x)</code> không ghi kiểu <strong>bị bỏ</strong> — dùng dạng
có kiểu như <code>TRUNC_DINT(x)</code>; các hàm đổi <strong>BCD</strong> bị đánh dấu <strong>không khuyến khích</strong>; và có thêm phép
đổi giữa chuỗi với mảng byte. ⭐ Hệ theo bản 3 vẫn giữ nguyên các hàm cũ — kiểm hệ của bạn theo bản
nào (Chương 14 mục 14.1).</p>
</blockquote>
<hr>
<h2 id="b8-cu-trúc-điu-khin-trong-st">B.8 Cấu trúc điều khiển trong ST</h2>
<pre><code class="language-text">IF điều_kiện THEN
    ...
ELSIF điều_kiện_2 THEN
    ...
ELSE
    ...
END_IF;

CASE biến OF
    0:      ...
    1, 2:   ...
    3..5:   ...
ELSE
    ...
END_CASE;

FOR i := 0 TO 9 BY 1 DO  ...  END_FOR;
WHILE điều_kiện DO       ...  END_WHILE;
REPEAT  ...  UNTIL điều_kiện  END_REPEAT;

EXIT;      // thoát vòng lặp — ⚠ PLCopen L10: nên tránh; đặt trần ngay trong điều kiện vòng lặp
RETURN;    // thoát khối     — ⚠ PLCopen CP14: nên tránh; mỗi POU chỉ một điểm thoát (Phụ lục N)
</code></pre>
<blockquote>
<p>⚠⚠ <strong><code>WHILE</code> và <code>REPEAT</code> nguy hiểm trên PLC.</strong> Nếu điều kiện thoát không bao giờ đạt, ⭐ <strong>vòng quét
không kết thúc</strong> và CPU vào lỗi giám sát treo máy.</p>
<p>⭐ Ưu tiên <code>FOR</code> với số vòng lặp <strong>có giới hạn rõ ràng</strong>. Nếu buộc dùng <code>WHILE</code>, thêm bộ đếm vòng
lặp tối đa làm van an toàn (Chương 20).</p>
<p>⭐⭐ <strong>Phép kiểm một câu cho mọi vòng lặp:</strong> <em>điều kiện thoát có phụ thuộc một biến được cập nhật
<strong>bên trong</strong> vòng lặp không?</em> ⚠ Nếu nó phụ thuộc tín hiệu vào, giá trị từ mạng, hay biến do tác vụ
khác ghi — ⚠⚠ <strong>đó là vòng lặp không bảo đảm kết thúc</strong>.</p>
<p>⚠ <code>REPEAT</code> khác <code>WHILE</code> hai điểm: điều kiện <strong>ngược cực tính</strong> (chạy <em>cho tới khi</em> đúng), và thân
vòng ⭐ <strong>luôn chạy ít nhất một lần</strong>. ⚠ <code>EXIT</code> chỉ thoát <strong>một tầng</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong><code>CASE</code> là cấu trúc tự nhiên cho máy trạng thái và trình tự</strong> — mỗi nhánh là một bước, biến
điều khiển là số bước hiện tại (Chương 20, 21).</p>
</blockquote>
<hr>
<h2 id="b9-khi-hàm-và-hàm">B.9 Khối hàm và hàm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>FUNCTION</code></th>
<th><code>FUNCTION_BLOCK</code></th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ riêng</td>
<td>⚠ <strong>Không</strong></td>
<td>⭐ <strong>Có, theo từng thể hiện</strong></td>
</tr>
<tr>
<td>Cùng đầu vào → cùng đầu ra</td>
<td>⭐ Luôn đúng</td>
<td>Không nhất thiết</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>Tính toán thuần tuý</td>
<td>⭐ <strong>Bộ định thời, bộ đếm, trình tự, thiết bị</strong></td>
</tr>
<tr>
<td>Khai báo thể hiện</td>
<td>Không cần</td>
<td>⭐ <strong>Bắt buộc</strong></td>
</tr>
</tbody></table></div>
<pre><code class="language-text">VAR
    T_Clamp1  : TON;        // ← khai báo thể hiện
    Stn1      : FB_Station; // ← mỗi trạm một thể hiện riêng
END_VAR

T_Clamp1(IN := M_Stn1_ClampReq, PT := T#2S);
IF T_Clamp1.Q THEN ... END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Điểm dễ nhầm nhất: hai chỗ dùng CÙNG một thể hiện <code>TON</code> sẽ ghi đè lẫn nhau.</strong></p>
<p>Mỗi chỗ cần một bộ định thời riêng phải có <strong>thể hiện riêng</strong>. Đây là lý do khối hàm phải khai báo
thể hiện, còn hàm thì không (Chương 14 mục 14.3).</p>
</blockquote>
<hr>
<h2 id="b9b-hành-vi-thc-thi-khi-chy-th-nào-vòng-đu-và-khi-không-đưc-gi">B.9b ⭐⭐ Hành vi thực thi — khối chạy thế nào ở vòng đầu, và khi KHÔNG được gọi</h2>
<p>Ba câu hỏi mà bảng lệnh không trả lời, nhưng quyết định chương trình có chạy đúng không:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>⭐ Cập nhật khi nào</th>
<th>Lần gọi đầu sau khởi động</th>
<th>⚠ Khi <strong>không</strong> được gọi</th>
</tr>
</thead>
<tbody><tr>
<td><code>TON</code> · <code>TOF</code> · <code>TP</code></td>
<td><strong>Chỉ trong lần gọi</strong> — <code>ET</code>, <code>Q</code> tính lại ở mỗi lần gọi</td>
<td><code>ET</code> = 0, <code>Q</code> = FALSE; <code>IN</code> đã TRUE thì bắt đầu đếm từ lần này</td>
<td>Ngõ ra <strong>đứng yên</strong> — <code>ET</code>, <code>Q</code> không cập nhật. ⚠⚠ Nhưng <strong>không tạm dừng</strong>: lần gọi kế tiếp tính <strong>cả khoảng không được gọi</strong> (Siemens: <em>bây giờ trừ lúc bắt đầu</em>; Rockwell: <em>cộng thời gian từ lần quét trước</em>) — <code>ET</code> <strong>nhảy vọt</strong>, <code>Q</code> có thể lên ngay. Khác hẳn lệnh <code>OUT</code> bộ định thời của hệ kiểu thiết bị: điều kiện tắt là <strong>về 0</strong> (Phụ lục A2 mục A2.8)</td>
</tr>
<tr>
<td><code>R_TRIG</code></td>
<td>So <code>CLK</code> với giá trị <strong>ở lần gọi trước</strong></td>
<td>⚠⚠ <code>CLK</code> đã TRUE thì báo <strong>một sườn lên giả</strong> (Chương 16 Bẫy 9)</td>
<td>Không thấy những gì xảy ra lúc không gọi; lần gọi sau so với một giá trị <strong>có thể đã rất cũ</strong></td>
</tr>
<tr>
<td><code>F_TRIG</code></td>
<td>Như trên</td>
<td>⭐ <code>CLK</code> đã FALSE thì <strong>không</strong> báo sườn — ⚠ <strong>không đối xứng</strong> với <code>R_TRIG</code></td>
<td>Như trên</td>
</tr>
<tr>
<td><code>CTU</code> · <code>CTD</code> · <code>CTUD</code></td>
<td>Đếm theo <strong>sườn</strong> của <code>CU</code> / <code>CD</code></td>
<td>⚠ Sườn được nhận như <code>R_TRIG</code> — đầu vào đã TRUE ở lần đầu thì có thể đếm một lần; kiểm trên hệ</td>
<td>Không đếm những sườn xảy ra lúc không gọi</td>
</tr>
<tr>
<td><code>SR</code> · <code>RS</code></td>
<td>Mỗi lần gọi</td>
<td><code>Q1</code> = FALSE, trừ khi khai giữ được</td>
<td>Giữ nguyên</td>
</tr>
<tr>
<td>Khối <code>Execute</code> / <code>Done</code> (chuyển động, truyền thông, khối tự viết)</td>
<td>Tham số chốt ở <strong>sườn lên</strong> của <code>Execute</code></td>
<td>Như <code>R_TRIG</code>: <code>Execute</code> đã TRUE ở lần đầu thì <strong>có thể</strong> phát một lệnh — kiểm trên hệ</td>
<td>⚠⚠ <strong>Đứng yên</strong> giữa chừng — không xong, không lỗi. Phải gọi <strong>mỗi vòng</strong> trong lúc <code>Busy</code> (Chương 30 mục 30.5b)</td>
</tr>
<tr>
<td>Hàm (<code>LIMIT</code>, <code>MID</code>, <code>MAX</code>…)</td>
<td>Không có bộ nhớ — kết quả chỉ phụ thuộc đầu vào của chính lần gọi</td>
<td>—</td>
<td>— không có gì để giữ</td>
</tr>
<tr>
<td>Biến trong <strong>phương thức</strong></td>
<td>Khởi tạo lại <strong>mỗi lần gọi</strong></td>
<td>—</td>
<td>— (Chương 30 mục 30.5c)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một quy tắc gói cả bảng: gọi mọi thể hiện khối ĐÚNG MỘT LẦN mỗi vòng quét, NGOÀI mọi nhánh
điều kiện, với đầu vào lấy từ trạng thái.</strong> Muốn bộ định thời chạy ở bước 20 thì viết
<code>T_Step20(IN := (Stn1_Step = 20), …)</code> ngoài <code>CASE</code> — rời bước là tự xoá, không bao giờ đứng yên với
giá trị cũ, và không bao giờ phải gọi lần hai để xoá (PLCopen CP20, Phụ lục N).</p>
<p>⚠⚠ <strong>Muốn bộ định thời ngưng đếm khi máy giữ (Hold), đưa điều kiện giữ vào <code>IN</code></strong> — đừng đặt khối
vào một nhánh không chạy. Tắt <code>IN</code> là xoá về 0, bật lại là đếm lại từ đầu; còn khối bị bỏ không gọi
thì lúc gọi lại <strong>tính luôn</strong> khoảng thời gian đã bỏ qua, và báo quá giờ ngay vòng quét đầu (Phụ lục L
mục L.6). ⭐ Bộ kiểm mã của sách báo lỗi mọi thể hiện khối được gọi bên trong nhánh <code>IF</code>/<code>CASE</code>.</p>
<p><em>Nguồn cho cột &quot;khi không được gọi&quot; của <code>TON</code>/<code>TOF</code>/<code>TP</code>: tài liệu hệ thống S7-1200 (mục 7.2 —
bộ định thời lưu thời điểm bắt đầu lấy từ đồng hồ chạy liên tục của CPU, cập nhật khi lệnh được gọi
hoặc khi <code>Q</code>/<code>ET</code> được đọc); tài liệu lệnh chung Logix 5000 (mục &quot;How a Timer Runs&quot; — <code>ACC</code> cộng
thời gian kể từ lần quét trước, và phải quét lại trong vòng 69 phút). Kiểm 2026-09-28. Hệ khác: thử
trên hệ của bạn trước khi dựa vào.</em></p>
</blockquote>
<hr>
<h2 id="b10-đa-ch-trc-tip">B.10 Địa chỉ trực tiếp</h2>
<pre><code class="language-text">%IX0.3    %I0.3      ← bit ngõ vào
%QX1.0    %Q1.0      ← bit ngõ ra
%MX10.2   %M10.2     ← bit vùng nhớ
%IW4                 ← word ngõ vào (analog)
%QW6                 ← word ngõ ra
%MD100               ← double word vùng nhớ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký tự vị trí</th>
<th>Nghĩa</th>
<th>Ký tự cỡ</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>I</code></td>
<td>Input</td>
<td><code>X</code></td>
<td>Bit</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Output</td>
<td><code>B</code></td>
<td>Byte (8 bit)</td>
</tr>
<tr>
<td><code>M</code></td>
<td>Memory</td>
<td><code>W</code></td>
<td>Word (16 bit)</td>
</tr>
<tr>
<td></td>
<td></td>
<td><code>D</code></td>
<td>Double word (32 bit)</td>
</tr>
<tr>
<td></td>
<td></td>
<td><code>L</code></td>
<td>Long word (64 bit)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nên dùng TÊN, không dùng địa chỉ trực tiếp.</strong> <code>DI_BoardStn1</code> đọc được; <code>%I0.3</code> thì không.</p>
<p>⚠ Chương trình đầy địa chỉ trực tiếp là chương trình mà ⭐ <strong>người sau bạn không đọc được</strong> — và khi
đổi module hoặc đổi khe cắm, mọi địa chỉ dịch đi (Chương 8 mục 8.4, Chương 11 mục 11.3, Chương 56).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và một bẫy riêng của địa chỉ trực tiếp: hai biến CHỒNG LÊN NHAU.</strong> Một giá trị rộng hơn một ô
địa chỉ thì chiếm luôn <strong>các ô tiếp theo</strong>:</p>
<pre><code class="language-iecst">Level       : REAL AT %MW450;       // REAL 32 bit chiếm HAI ô: 450 và 451
Temperature : INT  AT %MW451;       // ⚠ ghi vào đây là ghi đè NỬA SAU của Level
</code></pre>
<p>⭐ Chương trình kiểu này <strong>chạy đúng gần như mọi lúc</strong>, vì luồng dữ liệu thường ghi rồi đọc mỗi biến
ở một đoạn riêng. ⚠⚠ Nó chỉ sai khi một điều kiện hiếm khiến một biến <strong>không được ghi</strong> — lúc đó
chương trình đọc nhầm dữ liệu của biến kia, và không lần chạy thử nào tái hiện được.</p>
<p>⚡ <strong>Mỗi giá trị chiếm bao nhiêu ô phụ thuộc hệ đánh chỉ số bộ nhớ theo byte hay theo word</strong> — kiểm
tài liệu của hệ bạn trước khi tính. ⭐ Cách chắc nhất vẫn là: <strong>dùng tên, để phần mềm tự xếp chỗ</strong>
(Phụ lục N, quy tắc CP4).</p>
</blockquote>
<hr>
<h2 id="b11-ladder-ký-hiu">B.11 Ladder — ký hiệu</h2>
<pre><code class="language-text">   ─┤ ├─      Tiếp điểm thường mở        (đóng khi bit = 1)
   ─┤/├─      Tiếp điểm thường đóng      (đóng khi bit = 0)
   ─┤P├─      Bắt cạnh lên
   ─┤N├─      Bắt cạnh xuống
   ─( )─      Cuộn dây
   ─(S)─      Cuộn dây Set
   ─(R)─      Cuộn dây Reset
</code></pre>
<pre><code class="language-text">Mạch tự giữ — mẫu cơ bản nhất:

   Start   Stop
  ──┤ ├───┤/├──┬──( Run )
            │
   Run      │
  ──┤ ├─────┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Chú ý về nút Stop trong mạch tự giữ:</strong> trên bản vẽ nó vẽ là tiếp điểm <strong>thường đóng</strong>
(<code>─┤/├─</code>), nhưng nút bấm thật phải là loại <strong>NC</strong> — để ⭐ <strong>đứt dây làm máy dừng</strong>, không phải làm
máy không dừng được.</p>
<p>⭐ Đây là ví dụ trung tâm của Chương 4 và Chương 15: ký hiệu trên chương trình và loại tiếp điểm
ngoài thực tế là <strong>hai thứ phải khớp nhau có chủ ý</strong>.</p>
</blockquote>
<hr>
<h2 id="b12-dn-v-đâu">B.12 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao lệnh này tồn tại, dùng khi nào</td>
<td>Chương được dẫn ở mỗi bảng</td>
</tr>
<tr>
<td>⭐ <strong>Lệnh tương ứng trên hãng bạn dùng</strong></td>
<td><strong>Phụ lục A2</strong></td>
</tr>
<tr>
<td>Công thức tính kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này theo <strong>IEC 61131-3</strong>. ⭐ Từng hãng có thể: đặt tên lệnh khác, thêm chân cho
khối chuẩn, hoặc có hành vi khác ở trường hợp biên (nạp lại chương trình, tràn số, chia cho 0).</p>
<p>⚠ <strong>Khi hành vi ở trường hợp biên quan trọng với máy của bạn, hãy đọc tài liệu của hãng và thử thực
tế</strong> — đừng suy từ bảng này.</p>
</blockquote>
<!-- SECTION: pl_c_bieu_mau_dung_ngay -->
<hr>
<h1 id="ph-lc-c-biu-mu-dùng-ngay">Phụ lục C — Biểu mẫu dùng ngay</h1>
<blockquote>
<p><strong>Mười một biểu mẫu trống, chép ra dùng được cho dự án của bạn.</strong></p>
<p>Mỗi biểu mẫu có: ⭐ <strong>một dòng nói nó dùng để làm gì</strong>, các cột với giải thích ngắn, một hàng ví dụ
lấy từ DP-01, và ⚠ <strong>danh mục kiểm trước khi coi là xong</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Nguyên tắc chung cho cả mười một biểu mẫu: một biểu mẫu phải điền được trong thời gian hợp
lý, nếu không nó sẽ không được điền.</strong></p>
<p>Nếu bạn thấy một cột không bao giờ dùng tới, bỏ cột đó đi. ⚠ Một biểu mẫu bị bỏ trống hoàn toàn tệ
hơn một biểu mẫu đơn giản được điền đầy đủ.</p>
</blockquote>
<hr>
<h2 id="c1-bng-io">C.1 Bảng I/O</h2>
<p>⭐ <strong>Dùng để:</strong> làm tài liệu nền của cả dự án — đầu vào cho sơ đồ điện, đánh số dây, chương trình, HMI
và hồ sơ bàn giao. ⚠ <strong>Làm trước khi đấu tủ</strong> (Chương 23, 49).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>NO/NC</th>
<th>PNP/NPN</th>
<th>Trạng thái nghỉ</th>
<th>⭐ Phân loại</th>
<th>Hành vi khi mất</th>
<th>Địa chỉ</th>
<th>Số dây</th>
<th>Cầu đấu · hộp chia/cổng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Module 1 · DI 16 kênh · khe 0·1</strong></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>⭐ Dòng tiêu đề module</td>
</tr>
<tr>
<td><code>DI_BoardStn1</code></td>
<td>Board tới vị trí trạm keo</td>
<td>Quang thu-phát</td>
<td>NO</td>
<td>PNP</td>
<td>0</td>
<td>Quy trình</td>
<td>Quá giờ bước, báo lỗi</td>
<td>%I0.3</td>
<td>214</td>
<td>X2:14</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td><code>DI_Clamp1Up</code></td>
<td>Bàn nâng kẹp trạm 1 đã lên</td>
<td>Reed</td>
<td>NO</td>
<td>PNP</td>
<td>0</td>
<td>Quy trình</td>
<td>Quá giờ cơ cấu, báo lỗi</td>
<td>%I1.0</td>
<td>220</td>
<td>X2:20</td>
<td>⭐ Cặp liền nhau, bắt đầu ở kênh chẵn</td>
</tr>
<tr>
<td><code>DI_Clamp1Dn</code></td>
<td>Bàn nâng kẹp trạm 1 đã xuống</td>
<td>Reed</td>
<td>NO</td>
<td>PNP</td>
<td>1</td>
<td>Quy trình</td>
<td>Quá giờ cơ cấu, báo lỗi</td>
<td>%I1.1</td>
<td>221</td>
<td>X2:21</td>
<td></td>
</tr>
<tr>
<td><em>(dự phòng trạm 1)</em></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>%I1.2</td>
<td></td>
<td></td>
<td>⭐ Dự phòng nằm trong nhóm của trạm</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tag</strong></td>
<td>Tên dùng trong chương trình — <strong>phải giống nhãn HMI và khớp số dây</strong></td>
</tr>
<tr>
<td>⭐ <strong>Phân loại · Hành vi khi mất</strong></td>
<td>An toàn hay quy trình, và máy phải làm gì khi tín hiệu biến mất — hai cột bắt buộc của Chương 23 mục 23.3, đầu vào cho Chương 48</td>
</tr>
<tr>
<td>NO/NC</td>
<td>⚠ Quyết định logic; tín hiệu an toàn quan trọng dùng <strong>NC</strong></td>
</tr>
<tr>
<td>PNP/NPN</td>
<td>⭐ Sai cái này thì module không nhận dù cảm biến sáng đèn</td>
</tr>
<tr>
<td>Trạng thái nghỉ</td>
<td>Giá trị khi máy đứng yên — ⭐ dùng khi kiểm tra I/O</td>
</tr>
<tr>
<td>⭐ <strong>Số dây · Cầu đấu</strong></td>
<td>⭐⭐ Nối bảng này với tủ thật — thứ giúp đi từ triệu chứng tới sợi dây. I/O phân tán cắm qua hộp chia thì ghi <strong>hộp chia và cổng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mỗi tag có <strong>một</strong> ý nghĩa, không kiêm nhiệm</li>
<li><input disabled="" type="checkbox"> Đã chừa <strong>20 % kênh dự phòng</strong> trên mỗi module</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn có <strong>bảng riêng</strong>; hai kênh của một thiết bị là hai dòng liền nhau</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi module có dòng tiêu đề; hai cảm biến của mỗi xy-lanh liền nhau, cùng thứ tự; dự phòng
nằm <strong>trong</strong> nhóm của từng trạm (Chương 23 mục 23.3)</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp sơ đồ điện <strong>và</strong> khớp nhãn trong tủ</li>
<li><input disabled="" type="checkbox"> Đã kiểm dòng tổng qua chân chung của từng module ngõ ra</li>
</ul>
</blockquote>
<hr>
<h2 id="c2-bng-tag-ni-b">C.2 Bảng tag nội bộ</h2>
<p>⭐ <strong>Dùng để:</strong> đặt tên biến trong chương trình một cách nhất quán, để người sau đọc được (Chương 24).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Kiểu</th>
<th>Ý nghĩa</th>
<th>Ai ghi</th>
<th>Ai đọc</th>
<th>Giữ qua mất điện</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>Stn1_Step</code></td>
<td>INT</td>
<td>Bước hiện tại trạm 1</td>
<td>Khối trạm 1</td>
<td>HMI, chẩn đoán</td>
<td>Không</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td><code>Cnt_GoodTotal</code></td>
<td>⭐ DINT</td>
<td>Tổng board đạt</td>
<td>Khối thống kê</td>
<td>HMI, MES</td>
<td>⭐ <strong>Có</strong></td>
<td>⚠ DINT để không tràn</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Ai ghi&quot; là cột giá trị nhất và hay bị bỏ.</strong> Một bit được ghi ở hai chỗ khác nhau là
nguồn của những lỗi khó nhất — bit nhấp nháy, hoặc không bao giờ giữ được trạng thái.</p>
<p>⭐ Quy tắc: <strong>mỗi biến có đúng một nơi ghi.</strong> Nếu bảng này có hai tên ở cột &quot;Ai ghi&quot;, đó là một
thiết kế cần xem lại.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi bộ đếm tích luỹ dùng <strong>DINT</strong>, không phải INT</li>
<li><input disabled="" type="checkbox"> Mọi biến cần giữ qua mất điện đã đánh dấu — ⚠ <strong>và đã thử nạp lại chương trình để kiểm</strong></li>
<li><input disabled="" type="checkbox"> Không biến nào có hai nơi ghi</li>
</ul>
</blockquote>
<hr>
<h2 id="c3-đc-t-trình-t">C.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Dùng để:</strong> mô tả máy làm gì, theo thứ tự nào, và chuyển bước khi nào (Chương 23, 26).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
<th>Nếu hết giờ thì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
<td>Báo lỗi 3041, dừng trạm 1</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Điều kiện chuyển tiếp&quot; phải là TÍN HIỆU PHẢN HỒI THẬT, không phải bộ định thời.</strong></p>
<p>Cột &quot;Hết giờ&quot; chỉ để <strong>báo lỗi</strong>. Nếu hai cột này giống nhau — chuyển bước bằng chính bộ định thời
— thì máy <strong>không biết khi cơ cấu không tới nơi</strong>, và nó sẽ chạy tiếp như thể mọi thứ ổn
(Chương 17, 26).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mọi bước có điều kiện chuyển tiếp là <strong>phản hồi thật</strong></li>
<li><input disabled="" type="checkbox"> Mọi bước có thời gian hết giờ và <strong>hành động khi hết giờ</strong></li>
<li><input disabled="" type="checkbox"> Đã mô tả điều gì xảy ra khi <strong>dừng giữa bước này</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Đã kiểm: bước nào chạm mối nguy thì <strong>thứ tự đã qua phân tích</strong>, không tuỳ ý</li>
</ul>
</blockquote>
<hr>
<h2 id="c4-bng-chuyn-trng-thái">C.4 Bảng chuyển trạng thái</h2>
<p>⭐ <strong>Dùng để:</strong> mô tả các chế độ của máy và điều kiện chuyển giữa chúng (Chương 25).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ trạng thái</th>
<th>Sự kiện</th>
<th>Điều kiện</th>
<th>Sang trạng thái</th>
<th>Việc phải làm khi chuyển</th>
</tr>
</thead>
<tbody><tr>
<td>Idle</td>
<td>Nhấn Start</td>
<td>Đủ điều kiện cho phép chạy</td>
<td>Running</td>
<td>Bật đèn xanh, ghi log</td>
</tr>
<tr>
<td>Running</td>
<td>Bất kỳ lỗi nào</td>
<td>—</td>
<td>Alarm</td>
<td>⭐ Dừng an toàn, giữ vị trí, báo động</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảng này bắt được một lỗi thiết kế mà sơ đồ trạng thái không bắt được: trạng thái nào KHÔNG có
đường ra.</strong></p>
<p>Đọc cột &quot;Từ trạng thái&quot; — nếu một trạng thái không xuất hiện ở cột đó, ⚠ <strong>máy vào đó rồi không ra
được</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi trạng thái đều có <strong>ít nhất một đường ra</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ Sau khi mất điện rồi có lại, máy <strong>KHÔNG tự vào Running</strong></li>
<li><input disabled="" type="checkbox"> Chuyển sang Alarm mô tả rõ <strong>cơ cấu nào dừng thế nào</strong></li>
<li><input disabled="" type="checkbox"> Đã mô tả chuyển Manual ↔ Auto — ⭐ <strong>không giật</strong></li>
</ul>
</blockquote>
<hr>
<h2 id="c5-bng-công-thc-sn-phm">C.5 Bảng công thức sản phẩm</h2>
<p>⭐ <strong>Dùng để:</strong> tách tham số sản phẩm khỏi logic, để đổi hàng không phải sửa chương trình
(Chương 29).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Kiểu</th>
<th>⭐ Dải hợp lệ</th>
<th>Giá trị mặc định</th>
<th>Dùng ở bước</th>
<th>Ai được sửa</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian sấy UV</td>
<td>s</td>
<td>REAL</td>
<td>⭐ <strong>5 – 120</strong></td>
<td>8,0</td>
<td>S2.40</td>
<td>Kỹ thuật</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>REAL</td>
<td>20 – 60</td>
<td>45,0</td>
<td>S1.50</td>
<td>Kỹ thuật</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Dải hợp lệ&quot; là hàng rào bảo vệ máy khỏi dữ liệu sai — và nó thuộc về chương trình PLC,
không phải thuộc về hệ thống cấp trên.</strong></p>
<p>Nếu công thức tải từ MES có nhiệt độ 600 °C do lỗi nhập liệu, ⚠ <strong>máy phải từ chối và báo lỗi</strong>.
Tin rằng &quot;MES đã kiểm rồi&quot; là cách để một lỗi nhập liệu trở thành một đám cháy.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mọi tham số có dải hợp lệ, và chương trình <strong>thực sự kiểm</strong></li>
<li><input disabled="" type="checkbox"> Đã quyết: công thức sai thì <strong>từ chối chạy</strong>, không phải &quot;kẹp về biên&quot;</li>
<li><input disabled="" type="checkbox"> Có phân quyền: ai được sửa tham số nào</li>
<li><input disabled="" type="checkbox"> ⭐ Công thức <strong>nằm trong bộ sao lưu</strong> (Phụ lục J, Chương 54)</li>
</ul>
</blockquote>
<hr>
<h2 id="c6-biên-bn-kim-io-mtmt">C.6 Biên bản kiểm I/O một–một</h2>
<p>⭐ <strong>Dùng để:</strong> xác nhận từng kênh I/O đấu đúng chỗ — ⚠ <strong>bằng cách tác động thật</strong>, không tin sơ đồ
(Chương 50, 52, 56).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Cách tác động</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Người kiểm</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>Đặt board vào vị trí trạm 1</td>
<td>Bit lên 1</td>
<td>☐ Đạt ☐ Không</td>
<td></td>
<td></td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>⚠ Cưỡng bức ngõ ra ở chế độ tay</td>
<td>Kẹp nâng, <code>DI_Clamp1Up</code> lên</td>
<td>☐ Đạt ☐ Không</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Với ngõ ra: cưỡng bức làm cơ cấu chuyển động THẬT.</strong></p>
<p>Chỉ làm khi: đã <strong>cô lập năng lượng cho phần không cần thử</strong>, đã kiểm tra <strong>không có ai trong vùng
nguy hiểm</strong>, và có <strong>người thứ hai</strong> (Chương 3, 6).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi kênh</strong> đã kiểm, kể cả kênh dự phòng đã đấu dây</li>
<li><input disabled="" type="checkbox"> Kênh nào đấu dây mà chương trình không dùng — đã <strong>giải thích được vì sao</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Chức năng an toàn <strong>không kiểm bằng biểu mẫu này</strong> — dùng C.8</li>
</ul>
</blockquote>
<hr>
<h2 id="c7-danh-sách-ca-kim-th">C.7 Danh sách ca kiểm thử</h2>
<p>⭐ <strong>Dùng để:</strong> kiểm thử có hệ thống thay vì &quot;chạy thử xem sao&quot; (Chương 50, 52).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Cách tạo tình huống</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chu trình bình thường</td>
<td>Chạy 10 board liên tục</td>
<td>10 board đạt, chu kỳ ≤ 12 s</td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Mất khí giữa chu trình</strong></td>
<td>Đóng van khí chính khi board đang kẹp</td>
<td>⭐ Dừng an toàn, <strong>giữ kẹp</strong>, báo rõ</td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Mất điện rồi có lại</strong></td>
<td>Cắt nguồn khi đang chạy</td>
<td>⚠⚠ <strong>KHÔNG tự khởi động lại</strong></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td>Mất mạng với MES</td>
<td>Rút cáp mạng</td>
<td>⭐ Máy <strong>vẫn chạy</strong>, đệm dữ liệu</td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>Công thức ngoài dải</td>
<td>Nạp công thức có nhiệt độ 600 °C</td>
<td>Từ chối, báo rõ thiếu/sai gì</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ca 2–5 là nhóm &quot;tình huống xấu&quot; — mức kiểm thử bị bỏ nhiều nhất và quan trọng nhất.</strong></p>
<p>Máy chạy tốt khi mọi thứ đúng là điều dễ đạt. ⭐ <strong>Cách nó cư xử khi có sự cố mới là thứ quyết định
nó có dùng được không</strong> (Chương 57 mục 57.8).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Có ca cho <strong>mọi tình huống xấu</strong> đã liệt kê ở đặc tả</li>
<li><input disabled="" type="checkbox"> Có ca cho <strong>mỗi báo động</strong> — báo động chưa từng thấy xuất hiện là báo động chưa được kiểm</li>
<li><input disabled="" type="checkbox"> ⭐ Kết quả đã <strong>ghi lại</strong>, không chỉ &quot;đã chạy thử rồi&quot;</li>
</ul>
</blockquote>
<hr>
<h2 id="c8-biên-bn-nghim-thu-chc-năng-an-toàn">C.8 ⚠ Biên bản nghiệm thu chức năng an toàn</h2>
<p>⚠⚠ <strong>Biểu mẫu này khác các biểu mẫu khác: nó là hồ sơ pháp lý, không phải ghi chép nội bộ.</strong></p>
<p>⭐ <strong>Dùng để:</strong> ghi lại việc từng chức năng an toàn đã được kiểm và đạt (Chương 48).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Chức năng</th>
<th>Cách kiểm</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Người kiểm</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td>SF1</td>
<td>Dừng khẩn cấp</td>
<td>Nhấn từng nút E-Stop khi máy đang chạy</td>
<td>Mọi chuyển động dừng theo loại đã thiết kế</td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SF2</td>
<td>⚠ Đèn UV tắt khi mở cửa</td>
<td>Mở cửa buồng UV khi đèn đang bật</td>
<td>⭐ Đèn tắt <strong>qua mạch an toàn</strong>, không qua PLC</td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SF5</td>
<td>Không tự khởi động lại</td>
<td>Cắt và cấp lại nguồn khi đang chạy</td>
<td>⚠⚠ Máy <strong>không tự vào Running</strong></td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Yêu cầu bắt buộc với biểu mẫu này:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kiểm từng thiết bị riêng lẻ</strong>, không kiểm gộp</td>
<td>Ba nút E-Stop phải thử <strong>cả ba</strong></td>
</tr>
<tr>
<td>⭐ Ghi <strong>mã kiểm tra</strong> của chương trình an toàn tại thời điểm nghiệm thu</td>
<td>Chương 54</td>
</tr>
<tr>
<td>⚠ Người kiểm phải là <strong>người có thẩm quyền</strong></td>
<td>Không phải người viết chương trình tự nghiệm thu</td>
</tr>
<tr>
<td>⚠⚠ <strong>Mọi thay đổi sau này chạm phần an toàn → kiểm lại</strong></td>
<td>Chương 53 mục 53.3</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Biểu mẫu này không thay thế đánh giá rủi ro và không thay thế kiểm định theo quy định hiện
hành.</strong> Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="c9-phiu-bàn-giao">C.9 Phiếu bàn giao</h2>
<p>⭐ <strong>Dùng để:</strong> đảm bảo không thiếu thứ gì khi giao máy — và để người sau bạn làm việc được
(Chương 52, 53, 54).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Có</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đặc tả chức năng (bản cuối, khớp máy thật)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Hồ sơ đánh giá rủi ro + biên bản nghiệm thu an toàn (C.8)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>Sơ đồ điện <strong>as-built</strong></td>
<td>☐</td>
<td>⚠ Đã sửa theo thực tế</td>
</tr>
<tr>
<td>4</td>
<td>Bảng I/O khớp số dây (C.1)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chương trình PLC <strong>có chú thích</strong></td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>⭐⭐ <strong>Bộ sao lưu tám hạng mục</strong></td>
<td>☐</td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Quy trình khôi phục một trang</strong></td>
<td>☐</td>
<td>⚠ Đã thử ít nhất một lần</td>
</tr>
<tr>
<td>8</td>
<td>Hướng dẫn vận hành và xử lý báo động</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Danh mục vật tư + phụ tùng khuyến nghị</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>10</td>
<td>⭐ <strong>Mốc đo lúc nghiệm thu</strong></td>
<td>☐</td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>11</td>
<td>Sổ nhật ký thay đổi (để trống, treo trong tủ)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>12</td>
<td>Biên bản đào tạo người vận hành</td>
<td>☐</td>
<td></td>
</tr>
</tbody></table></div>
<h3>⭐ Bộ sao lưu tám hạng mục (mục 6)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Có</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dự án PLC — kèm chú thích và tên biến</td>
<td>☐</td>
</tr>
<tr>
<td>2</td>
<td>Cấu hình phần cứng</td>
<td>☐</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Tham số biến tần / servo driver</strong></td>
<td>☐</td>
</tr>
<tr>
<td>4</td>
<td>Dự án HMI / SCADA</td>
<td>☐</td>
</tr>
<tr>
<td>5</td>
<td>Công thức và tham số sản phẩm</td>
<td>☐</td>
</tr>
<tr>
<td>6</td>
<td>⚠⚠ Chương trình + cấu hình thiết bị an toàn, <strong>kèm mã kiểm tra</strong></td>
<td>☐</td>
</tr>
<tr>
<td>7</td>
<td>Cấu hình mạng — địa chỉ, tên trạm, tệp mô tả thiết bị</td>
<td>☐</td>
</tr>
<tr>
<td>8</td>
<td>⭐⭐ Chương trình và <strong>điểm dạy</strong> của bộ điều khiển ngoài — robot, tay gắp thông minh (Chương 46 mục 46.5)</td>
<td>☐</td>
</tr>
</tbody></table></div>
<h3>⭐ Mốc đo lúc nghiệm thu (mục 10)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Giá trị đo được</th>
<th>Điều kiện đo</th>
</tr>
</thead>
<tbody><tr>
<td>Điện áp 24 V khi tải nặng nhất</td>
<td>______ V</td>
<td>Bước nào?</td>
</tr>
<tr>
<td>Dòng động cơ ở tải bình thường</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>Số lỗi mạng sau 8 giờ chạy</td>
<td>______</td>
<td></td>
</tr>
<tr>
<td>Chu kỳ máy thật</td>
<td>______ s</td>
<td>Mã hàng nào?</td>
</tr>
<tr>
<td>Thời gian từng bước — lớn nhất</td>
<td>(bảng riêng)</td>
<td></td>
</tr>
<tr>
<td>⭐ Thời gian quét lớn nhất · thời gian chạy lớn nhất từng tác vụ</td>
<td>______ ms</td>
<td>Chạy đủ tải (Chương 10, Chương 27 mục 27.6)</td>
</tr>
<tr>
<td>⭐ Thời gian hành trình từng xy-lanh — lớn nhất mỗi chiều</td>
<td>(bảng riêng)</td>
<td>Áp khí thấp nhất cho phép (Phụ lục O mục O.7)</td>
</tr>
<tr>
<td>Nhiệt độ trong tủ</td>
<td>______ °C</td>
<td>Sau vài giờ chạy liên tục (Chương 52 mục 52.8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mốc đo là mục có tỉ lệ bị bỏ cao nhất và giá trị lâu dài lớn nhất.</strong></p>
<p>Sáu tháng sau, ai đó đo được 23,1 V ở tải nặng và hỏi <em>&quot;cái này có bình thường không?&quot;</em>. Không có
mốc thì không ai trả lời được. ⭐ <strong>Mười phút lúc nghiệm thu đổi lấy khả năng trả lời câu đó suốt
vòng đời máy.</strong></p>
</blockquote>
<hr>
<h2 id="c10-bng-cu-hình-phn-cng">C.10 Bảng cấu hình phần cứng</h2>
<p>⭐ <strong>Dùng để:</strong> ghi lại <strong>cái gì cắm ở đâu</strong> — bản đồ khe cắm, địa chỉ, phiên bản. ⭐ Danh sách <strong>tham số từng loại module</strong> phải đặt: <strong>Phụ lục M.2</strong>. Đây là tài liệu
bạn đưa cho người đấu tủ, và là tài liệu bạn cần khi <strong>dựng lại một CPU đã hỏng</strong> (Chương 8 mục 8.4,
Chương 54).</p>
<blockquote>
<p>⚠⚠ <strong>Vì sao bảng này phải là TÀI LIỆU, không phải trí nhớ.</strong> Với hệ đánh địa chỉ theo khe, chèn một
module vào <strong>giữa</strong> rack sẽ <strong>dịch địa chỉ của mọi module phía sau</strong> (Chương 8 mục 8.4). ⭐ Nghĩa là
thứ tự khe <strong>là một phần của chương trình</strong> — chỉ có điều nó không nằm trong tệp dự án.</p>
</blockquote>
<h3>C.10.1 Bản đồ khe cắm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Rack·Khe</th>
<th>Mã sản phẩm</th>
<th>Loại</th>
<th>Số kênh</th>
<th>Địa chỉ đầu–cuối</th>
<th>Dùng / Dự phòng</th>
<th>Firmware</th>
<th>Nguồn cấp</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>0·PS</td>
<td></td>
<td>Nguồn của rack</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td></td>
</tr>
<tr>
<td>0·CPU</td>
<td></td>
<td>CPU</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td></td>
<td></td>
<td>Ghi mã <strong>thẻ nhớ</strong> và <strong>pin</strong> ở đây</td>
</tr>
<tr>
<td>0·1</td>
<td></td>
<td>DI 16 kênh</td>
<td>16</td>
<td><code>%I0.0</code>–<code>%I1.7</code></td>
<td>13 / 3</td>
<td></td>
<td>PSU1</td>
<td>⭐ <strong>Sink</strong>, chân chung 0 V</td>
</tr>
<tr>
<td>0·2</td>
<td></td>
<td>DO transistor 16 kênh</td>
<td>16</td>
<td><code>%Q0.0</code>–<code>%Q1.7</code></td>
<td>11 / 5</td>
<td></td>
<td>PSU1</td>
<td>⚠ Tổng dòng chân chung: ___ A</td>
</tr>
<tr>
<td>0·3</td>
<td></td>
<td>AI 4 kênh</td>
<td>4</td>
<td><code>%IW64</code>–<code>%IW71</code></td>
<td>3 / 1</td>
<td></td>
<td>PSU1</td>
<td>4–20 mA, <strong>nguồn do module cấp</strong></td>
</tr>
<tr>
<td>0·4</td>
<td></td>
<td>AO 2 kênh</td>
<td>2</td>
<td><code>%QW80</code>–<code>%QW83</code></td>
<td>2 / 0</td>
<td></td>
<td>PSU1</td>
<td>0–10 V</td>
</tr>
<tr>
<td>0·5</td>
<td><em>(để trống)</em></td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>⭐ Khe dự phòng — ⚠ <strong>phải ở CUỐI</strong></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Rack·Khe</strong></td>
<td>⭐ Thứ tự khe quyết định địa chỉ — đây là cột không được sai</td>
</tr>
<tr>
<td><strong>Mã sản phẩm</strong></td>
<td>⭐⭐ Mã <strong>đầy đủ kèm hậu tố</strong>; hai module khác nhau ở một chữ cái cuối có thể khác cả kiểu ngõ ra</td>
</tr>
<tr>
<td>⭐ <strong>Dùng / Dự phòng</strong></td>
<td>⚠ Cột trả lời câu <em>&quot;còn chỗ không&quot;</em> mà không phải mở tủ. Mục tiêu: <strong>≥ 20 % dự phòng</strong> (Chương 13 mục 13.2)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Firmware</strong></td>
<td>⚠ Thay module cùng mã nhưng <strong>khác phiên bản firmware</strong> có thể đổi hành vi. Ghi lúc nghiệm thu, không ghi sau</td>
</tr>
<tr>
<td><strong>Nguồn cấp</strong></td>
<td>Module này ăn từ nhánh 24 V nào — ⭐ cần khi tính phụ tải và khi tìm nguyên nhân sụt áp (Chương 8 mục 8.7, Chương 49 mục 49.5)</td>
</tr>
<tr>
<td><strong>Ghi chú</strong></td>
<td>⭐ Nơi ghi <strong>kiểu đấu sink/source đã chọn</strong> — thứ không nhìn ra được từ hình dáng module (Chương 9, Hình 9.1)</td>
</tr>
</tbody></table></div>
<h3>C.10.2 Thiết bị trên mạng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tên thiết bị</th>
<th>Vai trò</th>
<th>Giao thức</th>
<th>Địa chỉ / trạm</th>
<th>Tệp mô tả thiết bị</th>
<th>Phiên bản</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>NET_Scanner</code></td>
<td>Đầu đọc mã 2D</td>
<td>Ethernet</td>
<td></td>
<td></td>
<td></td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td><code>NET_TempCtrl</code></td>
<td>Bộ điều khiển nhiệt keo</td>
<td>RS-485, Modbus RTU</td>
<td>Trạm ___</td>
<td>—</td>
<td></td>
<td>⭐ Tốc độ baud, chẵn lẻ, bit dừng</td>
</tr>
<tr>
<td><code>NET_Drives</code></td>
<td>3 servo drive</td>
<td>Ethernet công nghiệp</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cột &quot;Tệp mô tả thiết bị&quot; là cột hay bị bỏ và tốn nhất khi thiếu.</strong> ⚠ Không có đúng tệp và đúng
phiên bản thì <strong>không dựng lại được cấu hình mạng</strong> trên một máy tính mới — mục 7 của bộ sao lưu ở
C.9 đòi chính thứ này.</p>
</blockquote>
<h3>C.10.3 Trục và động cơ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Tên · vị trí</th>
<th>Loại</th>
<th>Điều khiển</th>
<th>Công suất</th>
<th>⭐ Phanh — ai đóng mở</th>
<th>STO</th>
<th>Gốc · giới hạn</th>
<th>Mã driver</th>
<th>Cáp động lực · encoder</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_Z</code></td>
<td>Nâng/hạ đầu tra keo</td>
<td>Servo</td>
<td>Mạng — <code>NET_Drives</code></td>
<td>___ W</td>
<td>⭐ Có — kẹp khi mất điện; ghi rõ driver hay PLC đóng mở</td>
<td>___</td>
<td>Gốc + giới hạn hai đầu</td>
<td></td>
<td>⚠ Chạy trong máng xích</td>
<td>Trục đứng có tải treo — ví dụ DP-01</td>
</tr>
<tr>
<td><code>AX_X</code>, <code>AX_Y</code></td>
<td>Gantry mang đầu tra keo</td>
<td>Servo</td>
<td>Mạng — <code>NET_Drives</code></td>
<td>___ W</td>
<td>___</td>
<td>___</td>
<td>Gốc + giới hạn hai đầu</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>—</td>
<td>Động cơ chuyền</td>
<td>Không đồng bộ, qua biến tần</td>
<td><code>DO_ConvRun</code> + <code>AO_ConvSpeed</code></td>
<td>___ kW</td>
<td>—</td>
<td>___</td>
<td>—</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Phanh — ai đóng mở</strong></td>
<td>Trục đứng có tải treo: mất mô-men là rơi (Chương 48 mục 48.2, Chương 37 Bẫy 6). Ghi rõ phanh do driver hay do ngõ ra PLC đóng mở — ⚠ và nếu <strong>hai trục dùng chung một ngõ ra phanh</strong>, ghi rõ, vì nhả phanh cho trục này là nhả luôn trục kia</td>
</tr>
<tr>
<td>⭐ <strong>STO</strong></td>
<td>Có hay không quyết định cách dừng an toàn của trục (Chương 36 mục 36.6, Chương 37 mục 37.6b)</td>
</tr>
<tr>
<td><strong>Gốc · giới hạn</strong></td>
<td>Trình tự về gốc dùng tín hiệu nào (Chương 28 mục 28.4b, Chương 37 mục 37.3)</td>
</tr>
<tr>
<td><strong>Cáp</strong></td>
<td>Cáp chạy trong máng xích phải là loại dành cho máng xích — tính theo số lần uốn (Chương 49 mục 49.7)</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Yêu cầu với kết quả — bảng này đạt khi</h3>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi khe đều có một dòng</strong>, kể cả khe trống — khe trống cũng là thông tin</li>
<li><input disabled="" type="checkbox"> Khe dự phòng nằm ở <strong>cuối</strong> rack, không nằm giữa (Chương 8 mục 8.4)</li>
<li><input disabled="" type="checkbox"> Mỗi module ngõ ra có <strong>tổng dòng qua chân chung</strong> đã tính và ghi (Chương 9 Bẫy 1)</li>
<li><input disabled="" type="checkbox"> Kiểu <strong>sink / source</strong> đã chọn được ghi rõ — ⚠ và <strong>cũng đã ghi lên nhãn trong tủ</strong></li>
<li><input disabled="" type="checkbox"> Dải địa chỉ trong bảng này <strong>khớp cột &quot;Địa chỉ&quot; của C.1</strong>, không sai một kênh</li>
<li><input disabled="" type="checkbox"> ⭐ Phiên bản firmware của CPU và mọi module đã ghi, <strong>ghi lúc nghiệm thu</strong></li>
<li><input disabled="" type="checkbox"> ⭐ Mọi trục và động cơ có một dòng ở C.10.3; trục đứng có tải treo ghi rõ <strong>phanh và ai đóng mở</strong></li>
<li><input disabled="" type="checkbox"> Còn <strong>≥ 20 %</strong> kênh dự phòng trên mỗi loại module</li>
<li><input disabled="" type="checkbox"> Bảng này đã nằm trong bộ sao lưu (C.9, mục 2 của bộ tám hạng mục)</li>
</ul>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Phép thử một phút.</strong> Đưa bảng cho một người <strong>chưa từng mở tủ này</strong>, hỏi:
<em>&quot;tín hiệu <code>DI_BoardStn1</code> vào module nào, khe mấy, kênh mấy?&quot;</em> ⚡ Trả lời được trong một phút
thì bảng đạt. ⚠ Phải mở tủ ra đếm mới biết thì bảng chưa đạt — và <strong>sáu tháng nữa nó sẽ vô dụng</strong>.</p>
</blockquote>
<hr>
<h2 id="c11-danh-mc-vt-tư">C.11 Danh mục vật tư</h2>
<p>⭐ <strong>Dùng để:</strong> đặt hàng, đối chiếu khi nhận hàng, đối chiếu nhãn khi nghiệm thu đấu tủ, và <strong>quyết
định mua phụ tùng dự phòng</strong> (Chương 49 mục 49.10, Chương 52, Phụ lục D).</p>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc quan trọng nhất của biểu mẫu này: ĐỪNG viết nó như một tài liệu độc lập.</strong></p>
<p>Mọi dòng phải <strong>sinh ra từ</strong> bảng I/O (C.1) hoặc bảng cấu hình phần cứng (C.10). ⚠ Viết tay một
danh mục riêng nghĩa là có <strong>ba tài liệu nói về cùng một cỗ máy</strong>, và chúng sẽ lệch nhau trong
vòng một tháng. ⚡ Cột <em>&quot;Sinh từ&quot;</em> tồn tại để chuyện đó không xảy ra âm thầm.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã hãng</th>
<th>Mô tả</th>
<th>SL</th>
<th>Vị trí lắp</th>
<th>⭐ Sinh từ</th>
<th>Thời gian có hàng</th>
<th>Phụ tùng khuyến nghị</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td></td>
<td>CPU</td>
<td>1</td>
<td>Rack 0 · CPU</td>
<td>C.10</td>
<td></td>
<td>0</td>
<td>⚠ Đặt khi hỏng — xem ghi chú dưới</td>
</tr>
<tr>
<td></td>
<td>Module DI 16 kênh</td>
<td>1</td>
<td>Rack 0 · khe 1</td>
<td>C.10</td>
<td></td>
<td>⭐ 1</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Cảm biến quang thu-phát PNP</td>
<td>4</td>
<td><code>DI_BoardStn1</code>, …</td>
<td>⭐ <strong>C.1</strong></td>
<td></td>
<td>⭐ 2</td>
<td>Loại hay hỏng nhất</td>
</tr>
<tr>
<td></td>
<td>Van khí 5/2 lò xo về, 24 VDC</td>
<td>4</td>
<td><code>DO_Clamp1Vlv</code>, …</td>
<td>⭐ <strong>C.1</strong></td>
<td></td>
<td>1</td>
<td>⚠ Kèm diode dập</td>
</tr>
<tr>
<td></td>
<td>Nguồn 24 V ___ A</td>
<td>1</td>
<td>Tủ, ray DIN</td>
<td>Phép tính §8.7</td>
<td></td>
<td>1</td>
<td>Đã nhân hệ số 1,3–1,5</td>
</tr>
<tr>
<td></td>
<td>Rơ-le an toàn</td>
<td>1</td>
<td>Tủ</td>
<td>⚠ Hồ sơ rủi ro</td>
<td></td>
<td>0</td>
<td>⚠⚠ Đổi là phải đánh giá lại</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mã hãng</strong></td>
<td>⚠ Mã <strong>đầy đủ</strong>, gồm cả hậu tố điện áp và kiểu ngõ ra</td>
</tr>
<tr>
<td><strong>Vị trí lắp</strong></td>
<td>⭐ Với thiết bị trường thì ghi <strong>tag</strong>, không ghi &quot;trạm 1&quot; — tag mới truy ngược được</td>
</tr>
<tr>
<td>⭐⭐ <strong>Sinh từ</strong></td>
<td>Dòng này đến từ bảng nào. ⚠ Dòng <strong>không sinh từ đâu cả</strong> là dòng đáng ngờ — hoặc thiếu trong C.1, hoặc thừa trong đơn hàng</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian có hàng</strong></td>
<td>⚠ Là tiêu chí số 9 ở bảng công tác §13.4 — <strong>hay để trống nhất, và đau nhất</strong>. Ghi bằng <strong>tuần</strong>, không ghi &quot;có sẵn&quot;</td>
</tr>
<tr>
<td>⭐ <strong>Phụ tùng khuyến nghị</strong></td>
<td>C.9 mục 9 đòi cột này khi bàn giao. ⭐ Quy tắc chọn: xem bảng dưới</td>
</tr>
</tbody></table></div>
<h3>⭐ Chọn phụ tùng dự phòng — ba câu hỏi, không phải cảm tính</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Nếu &quot;có&quot; thì</th>
</tr>
</thead>
<tbody><tr>
<td>Hỏng cái này thì máy <strong>dừng hẳn</strong> không?</td>
<td>⭐ Nghiêng về có dự phòng</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian có hàng dài hơn mức dừng máy chấp nhận được</strong> không?</td>
<td>⭐⭐ <strong>Bắt buộc có dự phòng</strong> — đây là câu quyết định</td>
</tr>
<tr>
<td>Nó là loại <strong>hao mòn theo số lần tác động</strong> không?</td>
<td>⭐ Dự phòng theo số lượng, không phải một cái</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu thứ hai là câu duy nhất thật sự quyết định, và nó là một phép so sánh, không phải cảm
tính.</strong> ⚡ Một module rẻ mà <strong>giao hàng tám tuần</strong> đáng dự phòng hơn một CPU đắt <strong>có sẵn trong
nước ngày mai</strong>. ⚠ Phần lớn danh mục phụ tùng bị lập ngược: theo giá, không theo thời gian chờ.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Thiết bị an toàn là trường hợp riêng.</strong> ⭐ Dự phòng một rơ-le an toàn <strong>không</strong> nghĩa là thay
vào là chạy: đổi thiết bị trong chuỗi an toàn thường kéo theo <strong>đánh giá lại và nghiệm thu lại</strong>
chức năng đó (Chương 47, 48, biểu mẫu C.8). ⭐ Ghi rõ điều này vào cột ghi chú, ngay từ lúc lập
danh mục — để người mua hàng sáu tháng sau <strong>không tự ý đổi sang mã tương đương</strong>.</p>
</blockquote>
<h3>⭐⭐ Yêu cầu với kết quả — danh mục này đạt khi</h3>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi dòng có cột &quot;Sinh từ&quot; điền đầy đủ</strong> — không dòng nào mồ côi</li>
<li><input disabled="" type="checkbox"> Ngược lại: ⭐⭐ <strong>mọi thiết bị trường trong C.1 đều tìm được một dòng ở đây</strong></li>
<li><input disabled="" type="checkbox"> Mọi module trong C.10 đều có mặt, kèm <strong>nguồn của rack</strong> và <strong>thẻ nhớ / pin</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Có cả những thứ <strong>không nối vào PLC</strong> nhưng cần cho an toàn (Chương 48) — che chắn, khoá cửa, biển báo</li>
<li><input disabled="" type="checkbox"> <strong>Thời gian có hàng</strong> điền bằng <strong>tuần</strong> cho mọi dòng, không bỏ trống dòng nào</li>
<li><input disabled="" type="checkbox"> Cột phụ tùng đã trả lời <strong>ba câu hỏi</strong> ở bảng trên, không chọn theo giá</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Thiết bị thuộc chuỗi an toàn đã <strong>đánh dấu rõ là không được đổi mã tự do</strong></li>
<li><input disabled="" type="checkbox"> Yêu cầu vật liệu đặc biệt (ví dụ vật liệu tiêu tán tĩnh điện) đã ghi <strong>ở đây và trên bản vẽ</strong> (Chương 7)</li>
</ul>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Phép thử một phút.</strong> Chọn ngẫu nhiên <strong>ba dòng bất kỳ trong bảng I/O</strong>, rồi hỏi:
<em>&quot;thiết bị này mã gì, mua ở đâu, bao lâu có hàng, có dự phòng trong kho không?&quot;</em> ⚡ Trả lời được
cả ba dòng thì danh mục đạt. ⚠ Chỉ cần một dòng không trả lời được, ⭐ <strong>danh mục đang thiếu đúng
chỗ nó sẽ được cần tới</strong> — vì người ta chỉ mở nó ra lúc có thứ hỏng.</p>
</blockquote>
<hr>
<h2 id="c12-cách-dùng-b-biu-mu-này">C.12 Cách dùng bộ biểu mẫu này</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Giai đoạn dự án</th>
<th>Biểu mẫu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả</td>
<td>C.3 · C.4 · C.5</td>
<td>23, 25, 29</td>
</tr>
<tr>
<td>Bảng I/O</td>
<td>⭐ <strong>C.1</strong></td>
<td>23</td>
</tr>
<tr>
<td>⭐ <strong>Chọn và cấu hình phần cứng</strong></td>
<td>⭐ <strong>C.10</strong></td>
<td>8, 13</td>
</tr>
<tr>
<td>⭐ <strong>Đặt hàng &amp; nhận hàng</strong></td>
<td>⭐ <strong>C.11</strong></td>
<td>13, 49</td>
</tr>
<tr>
<td>Viết chương trình</td>
<td>C.2</td>
<td>22</td>
</tr>
<tr>
<td>Kiểm thử</td>
<td>C.6 · C.7</td>
<td>50, 52</td>
</tr>
<tr>
<td>⚠ Nghiệm thu an toàn</td>
<td>⚠ <strong>C.8</strong></td>
<td>48</td>
</tr>
<tr>
<td>Bàn giao</td>
<td>⭐ <strong>C.9</strong></td>
<td>52, 54</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thứ tự trên là thứ tự của Chương 57.</strong> Nếu bạn đang điền C.1 sau khi tủ đã đấu xong, ⚠ <strong>bạn
đang làm sai thứ tự</strong> — và hậu quả là số dây không khớp tên tag, trả giá suốt vòng đời máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Giới hạn.</strong> Các biểu mẫu ở đây là <strong>điểm khởi đầu</strong>, không phải chuẩn bắt buộc. Cơ sở của bạn
có thể có mẫu riêng — dùng mẫu của họ. Nếu máy thuộc ngành có quản lý chặt (dược phẩm, thực phẩm,
hàng không, y tế), ⚠ <strong>yêu cầu hồ sơ nghiêm ngặt hơn nhiều</strong> so với bộ này; hỏi bộ phận chất lượng
trước.</p>
<p>⚠ Riêng <strong>C.8 không thay thế</strong> đánh giá rủi ro, kiểm định, hay yêu cầu pháp lý hiện hành tại thị
trường của bạn.</p>
</blockquote>
<!-- SECTION: pl_d_checklist_dau_day_va_bat_nguon -->
<hr>
<h1 id="ph-lc-d-checklist-đu-dây-bt-ngun-ln-đu">Phụ lục D — Checklist đấu dây &amp; bật nguồn lần đầu</h1>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TOÀN BỘ MỤC NÀY TRƯỚC KHI DÙNG DANH MỤC BÊN DƯỚI</strong></p>
<p>Bật nguồn một tủ điện lần đầu là thời điểm <strong>nhiều thứ có thể sai cùng lúc</strong>, và một số thứ sai gây
hậu quả cho <strong>người</strong>, không chỉ cho thiết bị.</p>
<p>Phụ lục này <strong>không thay thế</strong>:</p>
<ul>
<li><strong>kiến thức và giấy phép an toàn điện</strong> — đọc Chương 3;</li>
<li><strong>quy trình của cơ sở bạn</strong> — nếu nó khác phụ lục này, ⭐ <strong>theo quy trình của cơ sở</strong>;</li>
<li><strong>người có thẩm quyền</strong> — mọi thao tác chạm mạch điện lực và mạch an toàn phải do người có thẩm
quyền thực hiện hoặc kiểm tra;</li>
<li>hướng dẫn của <strong>nhà sản xuất thiết bị</strong>.</li>
</ul>
<p>⚠ Nó là <strong>danh mục nhắc việc</strong> cho người đã biết mình đang làm gì — không phải hướng dẫn cho người
chưa biết.</p>
</blockquote>
<hr>
<h2 id="d1-nguyên-tc-ca-c-ph-lc">D.1 ⭐ Nguyên tắc của cả phụ lục</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cấp điện theo từng lớp, không cấp hết một lần</strong></td>
<td>Một lỗi tại một thời điểm dễ tìm; năm lỗi cùng lúc thì không</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Đo trước, bật sau</strong></td>
<td>Đo mất vài phút; sửa một module cháy mất vài ngày</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Rút cầu chì / tháo cầu đấu để cô lập</strong></td>
<td>Cô lập phần chưa cần</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Không bao giờ làm một mình lần bật đầu tiên</strong></td>
<td>Cần người thứ hai ở nút ngắt</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Ghi lại mọi giá trị đo</strong></td>
<td>⭐⭐ Chúng trở thành <strong>mốc</strong> cho cả vòng đời máy</td>
</tr>
<tr>
<td>6</td>
<td>⚠ <strong>Dừng khi gặp điều bất ngờ</strong></td>
<td>Đừng &quot;thử bật lại xem sao&quot;</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc 1 là nguyên tắc quan trọng nhất.</strong> Cấp điện toàn bộ tủ cùng lúc rồi thấy &quot;có gì đó
sai&quot; là tình huống tệ nhất — bạn không biết bắt đầu từ đâu, và một số thiết bị có thể đã hỏng.</p>
<p>Trình tự ở D.4 chia việc cấp điện thành <strong>sáu lớp</strong>, mỗi lớp kiểm xong mới sang lớp sau.</p>
</blockquote>
<hr>
<h2 id="d2-trưc-khi-có-đin-kim-ngui">D.2 Trước khi có điện — kiểm nguội</h2>
<p>⚠ <strong>Toàn bộ mục này làm khi tủ CHƯA có điện, đã cô lập và khoá nguồn</strong> (Chương 3).</p>
<h3>Cơ khí và lắp đặt</h3>
<ul>
<li><input disabled="" type="checkbox"> Thiết bị lắp chắc, đúng chiều, đủ khoảng thoát nhiệt theo hướng dẫn nhà sản xuất</li>
<li><input disabled="" type="checkbox"> ⭐ Nhãn thiết bị <strong>khớp danh mục vật tư</strong> (Phụ lục C.11) — đúng mã, đúng phiên bản</li>
<li><input disabled="" type="checkbox"> ⭐ Module cắm <strong>đúng khe</strong> theo bảng cấu hình phần cứng (Phụ lục C.10) — ⚠ sai khe là <strong>dịch địa chỉ</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Bộ nguồn 24 V có nhãn SELV / PELV / Class 2 / Limited Power</strong> — ⭐ <strong>không có nhãn thì
tra datasheet, đừng giả định</strong> (Chương 3, mục 3.3)</li>
<li><input disabled="" type="checkbox"> Không có mạt kim loại, đầu dây thừa, dụng cụ bỏ quên trong tủ</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Tách máng đúng ba nhóm</strong>: động lực · tín hiệu · an toàn (Chương 49 mục 49.3)</li>
<li><input disabled="" type="checkbox"> Cáp giao nhau <strong>cắt vuông góc</strong>, không đi song song đường dài</li>
<li><input disabled="" type="checkbox"> ⭐ Cáp trong xích động là <strong>loại chịu uốn</strong>, đúng bán kính uốn (Chương 49 mục 49.7)</li>
<li><input disabled="" type="checkbox"> Quạt và lọc gió tủ lắp đúng chiều</li>
</ul>
<h3>Dây và đầu nối</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi dây có số ở CẢ HAI đầu</strong>, khớp sơ đồ (Chương 49 mục 49.6)</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp <strong>bảng I/O</strong> và khớp tên tag trong chương trình</li>
<li><input disabled="" type="checkbox"> Đầu cốt siết đủ lực — ⚠ <strong>kéo nhẹ từng dây để kiểm</strong></li>
<li><input disabled="" type="checkbox"> Không có lõi đồng thò ra ngoài đầu cốt</li>
<li><input disabled="" type="checkbox"> Tiết diện dây đúng sơ đồ</li>
<li><input disabled="" type="checkbox"> ⭐ Cầu đấu dự phòng còn trống, không bị dùng tạm</li>
</ul>
<h3>Nối đất và chống nhiễu</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Vỏ tủ và vỏ mọi thiết bị đã nối đất bảo vệ</strong> — đo thông mạch tới thanh PE</li>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>0 V nối PE ở ĐÚNG MỘT ĐIỂM</strong> — xác định trên sơ đồ, rồi <strong>đo xác nhận</strong> (Chương 49 mục 49.4)</li>
<li><input disabled="" type="checkbox"> Vỏ chống nhiễu nối đúng số đầu: analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong></li>
<li><input disabled="" type="checkbox"> ⭐ Vỏ nối bằng <strong>kẹp trọn vòng 360°</strong>, không bện thành sợi vặn vít</li>
<li><input disabled="" type="checkbox"> Cửa tủ có dây nối đất mềm</li>
</ul>
<h3>Đo cách điện và ngắn mạch</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠ <strong>Đo thông mạch từng nhánh 24 V xuống 0 V</strong> — ⭐ <strong>không được thông</strong> (nếu thông là có ngắn mạch)</li>
<li><input disabled="" type="checkbox"> Đo cách điện mạch động lực theo quy định — ⚠ <strong>do người có thẩm quyền thực hiện</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Ngắt kết nối thiết bị điện tử trước khi đo cách điện</strong> — điện áp đo cao sẽ phá module</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hàng gây thiệt hại đắt nhất trong cả phụ lục nếu bỏ qua.</strong></p>
<p>Megôm kế tạo <strong>điện áp một chiều cao — thường tới 1000 V</strong> để đo cách điện. ⭐ Đưa 1000 V vào một
mạch chứa module PLC 24 V thì <strong>mọi module, biến tần và HMI còn đấu vào đó đều hỏng</strong>.</p>
<p>⭐ <strong>Ngắt ra trước, đo sau.</strong> Không có cách sửa nào rẻ hơn việc nhớ bước này.</p>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Electric Circuits (DC), mục megohmmeter.)</em></p>
</blockquote>
<h3>Mạch an toàn — kiểm nguội</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠ Mạch an toàn đi <strong>máng riêng</strong>, dùng <strong>màu dây riêng</strong> nếu quy định yêu cầu</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Tín hiệu an toàn dùng tiếp điểm <strong>NC</strong> — đứt dây làm máy dừng (Chương 4, 47)</li>
<li><input disabled="" type="checkbox"> Rơ-le an toàn đấu đúng sơ đồ của nhà sản xuất, ⚠ <strong>kể cả mạch giám sát tiếp điểm</strong></li>
<li><input disabled="" type="checkbox"> ⚠ <strong>Không có đường tắt tạm thời nào trong mạch an toàn</strong> — kiểm bằng mắt từng đầu cốt</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Đường tắt tạm trong mạch an toàn là thứ phải tìm chủ động, không phải chờ phát hiện.</strong> Nó
thường được đấu trong lúc chạy thử để &quot;khỏi phải đóng cửa liên tục&quot; — và ⭐ <strong>rất dễ ở lại đó</strong>.</p>
<p>Kiểm bằng mắt, và sau đó kiểm bằng chức năng ở D.5.</p>
</blockquote>
<hr>
<h2 id="d3-chun-b-trưc-khi-bt">D.3 ⭐ Chuẩn bị trước khi bật</h2>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Có người thứ hai</strong>, biết nút ngắt ở đâu</li>
<li><input disabled="" type="checkbox"> Biết <strong>nút ngắt nguồn chính</strong> ở đâu và mở được nhanh</li>
<li><input disabled="" type="checkbox"> Có sẵn: đồng hồ đo, sơ đồ điện, bảng I/O, ⭐ <strong>danh mục này đã in ra</strong></li>
<li><input disabled="" type="checkbox"> Có <strong>bình chữa cháy phù hợp cho thiết bị điện</strong> trong tầm với</li>
<li><input disabled="" type="checkbox"> ⚠ Khu vực xung quanh máy <strong>không có người không liên quan</strong></li>
<li><input disabled="" type="checkbox"> ⚠ <strong>Mọi cơ cấu chuyển động đã được cô lập</strong> — tháo khí nén, hoặc chặn cơ khí</li>
<li><input disabled="" type="checkbox"> ⭐ Chuẩn bị <strong>biểu mẫu ghi giá trị đo</strong> (Phụ lục C.9)</li>
</ul>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;cô lập cơ cấu chuyển động&quot; đáng làm dù thấy phiền.</strong> Lần bật đầu tiên là lúc dễ có
<strong>ngõ ra bật ngoài ý muốn</strong> nhất: sai địa chỉ, chương trình còn ở trạng thái thử nghiệm, hoặc ngõ
ra bị cưỡng bức từ lần kiểm trước và không ai gỡ.</p>
<p>⚠ Không có khí nén thì một van bật nhầm <strong>không làm gì cả</strong>. Đó là cách rẻ nhất để biến một lỗi
thành một ghi chú.</p>
</blockquote>
<hr>
<h2 id="d4-trình-t-cp-đin-sáu-lp">D.4 ⭐⭐ Trình tự cấp điện — sáu lớp</h2>
<p>⚠ <strong>Mỗi lớp phải kiểm xong mới sang lớp sau.</strong> Gặp bất ngờ ở lớp nào thì <strong>dừng và tìm ra nguyên
nhân</strong> trước khi đi tiếp.</p>
<h3>Lớp 1 — Nguồn vào, chưa có gì phía sau</h3>
<p>⭐ Rút hết cầu chì nhánh, hoặc tháo cầu đấu ra tải.</p>
<ul>
<li><input disabled="" type="checkbox"> Đóng nguồn chính</li>
<li><input disabled="" type="checkbox"> Đo <strong>điện áp vào</strong> — đúng cấp điện áp, đúng số pha</li>
<li><input disabled="" type="checkbox"> ⚠ Đo <strong>thứ tự pha</strong> nếu có thiết bị ba pha nhạy chiều quay</li>
<li><input disabled="" type="checkbox"> Kiểm không có mùi, tiếng động lạ, hay thiết bị nóng bất thường</li>
</ul>
<h3>Lớp 2 — Bộ nguồn 24 V, chưa có tải</h3>
<ul>
<li><input disabled="" type="checkbox"> Cấp điện cho bộ nguồn 24 V</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Đo điện áp ra</strong>: khoảng 24 V, ⭐ <strong>ghi giá trị lại</strong></li>
<li><input disabled="" type="checkbox"> Kiểm đúng cực tính tại cầu đấu phân phối</li>
<li><input disabled="" type="checkbox"> ⚠ Đo lại giữa 0 V và PE — xác nhận <strong>chỉ nối một điểm</strong></li>
</ul>
<h3>Lớp 3 — Từng nhánh 24 V, mỗi lần một nhánh</h3>
<p>⭐ <strong>Cắm lại từng cầu chì một, không cắm hết cùng lúc.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Nhánh CPU và module — đo điện áp, kiểm đèn nguồn</li>
<li><input disabled="" type="checkbox"> Nhánh cảm biến — đo điện áp, ⭐ <strong>kiểm đèn trên vài cảm biến</strong></li>
<li><input disabled="" type="checkbox"> Nhánh cơ cấu chấp hành — đo điện áp; ⚠ <strong>cơ cấu chưa có khí nén nên chưa động</strong></li>
<li><input disabled="" type="checkbox"> Nhánh mạng và truyền thông — đo điện áp, kiểm đèn thiết bị</li>
<li><input disabled="" type="checkbox"> ⭐ Sau mỗi nhánh: kiểm điện áp <strong>có tụt không</strong> — tụt nhiều nghĩa là quá tải hoặc ngắn mạch</li>
</ul>
<blockquote>
<p>⚠ <strong>Nếu một cầu chì nhảy ngay khi cắm: KHÔNG cắm lại cái mới.</strong> Tìm nguyên nhân trước — thường là
ngắn mạch hoặc đấu ngược cực tính. ⭐ Cắm lại lần hai chỉ làm hỏng thêm.</p>
</blockquote>
<h3>Lớp 4 — CPU và module</h3>
<ul>
<li><input disabled="" type="checkbox"> CPU lên nguồn, ⭐ <strong>kiểm đèn trạng thái</strong> — so với bảng đèn trong tài liệu CPU</li>
<li><input disabled="" type="checkbox"> ⚠ CPU <strong>ở chế độ STOP</strong>, chưa nạp chương trình chạy máy</li>
<li><input disabled="" type="checkbox"> Kiểm module I/O được nhận đủ, đúng khe cắm</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Nạp cấu hình phần cứng trước</strong>, chưa nạp chương trình</li>
<li><input disabled="" type="checkbox"> Kiểm không có lỗi chẩn đoán module</li>
</ul>
<h3>Lớp 5 — ⚠⚠ Mạch an toàn</h3>
<p>⚠ <strong>Lớp này do người có thẩm quyền thực hiện hoặc kiểm tra.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Cấp điện mạch an toàn</li>
<li><input disabled="" type="checkbox"> ⭐ Rơ-le an toàn <strong>không tự đóng</strong> khi có điện — phải Reset có chủ ý</li>
<li><input disabled="" type="checkbox"> Kiểm từng kênh của mạch hai kênh</li>
<li><input disabled="" type="checkbox"> ⚠ Kiểm mạch giám sát tiếp điểm hoạt động</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Kiểm không còn đường tắt nào</strong> — xem D.5</li>
</ul>
<h3>Lớp 6 — Kiểm I/O, chưa chạy chương trình máy</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Kiểm từng ngõ vào bằng cách tác động thật</strong> (Phụ lục C.6)</li>
<li><input disabled="" type="checkbox"> ⚠ Kiểm ngõ ra bằng cưỡng bức — ⚠⚠ <strong>chỉ khi cơ cấu vẫn còn cô lập</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>GỠ</strong> (không phải tắt) mọi cưỡng bức sau mỗi phép thử — danh sách phải <strong>rỗng</strong></li>
<li><input disabled="" type="checkbox"> Kiểm giá trị analog thô hợp lý</li>
<li><input disabled="" type="checkbox"> Kiểm mạng: mọi thiết bị được nhận, ⭐ <strong>ghi số lỗi ban đầu</strong></li>
</ul>
<blockquote>
<p>⭐⭐ <strong>Chỉ sau khi lớp 6 xong mới nạp chương trình máy và cấp khí nén.</strong> Từ đó trở đi bạn chuyển
sang Chương 52 — chạy khô, chạy chậm, chạy có phôi.</p>
</blockquote>
<hr>
<h2 id="d5-kim-chc-năng-an-toàn">D.5 ⚠⚠ Kiểm chức năng an toàn</h2>
<p>⚠ <strong>Đây là hạng mục nghiêm ngặt nhất, và nó không thuộc về người lập trình một mình.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⚠ <strong>Từng nút dừng khẩn cấp</strong> thử riêng — ⭐ <strong>cả ba nút phải thử cả ba</strong></li>
<li><input disabled="" type="checkbox"> Từng cửa bảo vệ thử riêng</li>
<li><input disabled="" type="checkbox"> Rèm quang: thử ⭐ <strong>ở nhiều vị trí dọc chiều cao</strong>, không chỉ ở giữa</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Ngõ ra OSSD đấu vào thiết bị an toàn</strong>, KHÔNG vào ngõ vào PLC thường — ⭐ nếu bit trạng
thái nhấp nháy rất nhanh thì đó là <strong>xung kiểm tra</strong>, không phải rèm quang bị cắt (Chương 47,
mục 47.7)</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Khôi phục sau khi tác động: máy <strong>KHÔNG tự chạy lại</strong>, phải Reset có chủ ý</li>
<li><input disabled="" type="checkbox"> ⚠ Mất điện rồi có lại: máy <strong>KHÔNG tự vào Running</strong></li>
<li><input disabled="" type="checkbox"> Kiểm chức năng dừng đúng <strong>loại dừng</strong> đã thiết kế</li>
<li><input disabled="" type="checkbox"> ⭐ Ghi kết quả vào <strong>biên bản nghiệm thu an toàn</strong> (Phụ lục C.8)</li>
<li><input disabled="" type="checkbox"> ⭐ Ghi <strong>mã kiểm tra</strong> của chương trình an toàn tại thời điểm nghiệm thu</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>&quot;Thử cả ba nút&quot; không phải chi tiết vụn vặt.</strong></p>
<p>Một nút dừng khẩn cấp đấu sai — hoặc đấu vào kênh sai của mạch hai kênh — <strong>không lộ ra khi thử nút
khác</strong>. Máy vẫn dừng, mọi thứ trông ổn, và cái nút sai đó nằm im cho tới ngày ai đó cần nó.</p>
<p>⭐ Cùng lý do: rèm quang phải thử ở <strong>nhiều vị trí</strong>, vì một tia bị lệch chỉ lộ ra ở đúng vị trí đó.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Kiểm chức năng an toàn không thay thế kiểm định.</strong> Danh mục này giúp bạn phát hiện lỗi sớm;
⚠ <strong>việc xác nhận máy đạt mức an toàn yêu cầu là việc của người có thẩm quyền</strong>, theo tiêu chuẩn
hiện hành tại thị trường của bạn (Chương 48).</p>
</blockquote>
<hr>
<h2 id="d6-ghi-mc-làm-ngay-không-đ-sau">D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau</h2>
<p>⭐ <strong>Mười phút ở đây đổi lấy khả năng trả lời &quot;cái này có bình thường không&quot; trong suốt vòng đời máy.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Giá trị</th>
<th>Điều kiện đo</th>
</tr>
</thead>
<tbody><tr>
<td>Điện áp 24 V — không tải</td>
<td>______ V</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>Điện áp 24 V — tải nặng nhất</strong></td>
<td>______ V</td>
<td>⭐ Ghi rõ <strong>bước nào</strong></td>
</tr>
<tr>
<td>Dòng tổng 24 V ở tải nặng nhất</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>Điện áp vào, từng pha</td>
<td>______ V</td>
<td></td>
</tr>
<tr>
<td>Dòng động cơ ở tải bình thường</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>⭐ Số lỗi mạng sau 8 giờ chạy</td>
<td>______</td>
<td>Trên chuyển mạch quản lý được</td>
</tr>
<tr>
<td>Điện áp giữa hai điểm đất xa nhau</td>
<td>______ V</td>
<td>⭐ Nên gần 0</td>
</tr>
<tr>
<td>Nhiệt độ trong tủ khi chạy ổn định</td>
<td>______ °C</td>
<td>Ghi cả nhiệt độ phòng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;điện áp 24 V khi tải nặng nhất&quot; là hàng giá trị nhất.</strong></p>
<p>Sáu tháng sau, ai đó đo được 23,1 V và hỏi <em>&quot;có bình thường không?&quot;</em>. Nếu mốc là 23,8 V thì có thứ
đang xấu đi. Nếu mốc là 23,0 V thì mọi thứ vẫn vậy. ⚠ <strong>Không có mốc thì không có câu trả lời</strong> —
chỉ có phỏng đoán.</p>
</blockquote>
<hr>
<h2 id="d7-khi-gp-bt-ng">D.7 ⚠ Khi gặp bất ngờ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiện tượng</th>
<th>⚠ Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Cầu chì nhảy ngay khi cắm</td>
<td>⚠⚠ <strong>Không cắm lại cái mới.</strong> Cô lập, tìm ngắn mạch hoặc ngược cực</td>
</tr>
<tr>
<td>Mùi khét</td>
<td>⚠⚠ <strong>Cắt nguồn ngay.</strong> Tìm ra nguồn mùi trước khi bật lại</td>
</tr>
<tr>
<td>Thiết bị nóng bất thường</td>
<td>Cắt nguồn; kiểm tải, kiểm cực tính, kiểm thông gió</td>
</tr>
<tr>
<td>Điện áp 24 V tụt nhiều khi có tải</td>
<td>⭐ Nguồn thiếu công suất, hoặc dây quá nhỏ (Chương 8 mục 8.7)</td>
</tr>
<tr>
<td>⚠ Cơ cấu chuyển động ngoài ý muốn</td>
<td>⚠⚠ <strong>Cắt nguồn.</strong> Kiểm ngõ ra bị cưỡng bức, sai địa chỉ, hoặc chương trình sai</td>
</tr>
<tr>
<td>CPU báo lỗi cấu hình</td>
<td>Đối chiếu cấu hình phần cứng với module thật, đúng khe cắm</td>
</tr>
<tr>
<td>Module I/O không được nhận</td>
<td>Kiểm cắm chắc, nguồn module, phiên bản firmware</td>
</tr>
<tr>
<td>⚠ Rơ-le an toàn không Reset được</td>
<td>⚠ Kiểm <strong>cả hai kênh</strong> và mạch giám sát tiếp điểm — ⭐ <strong>đừng nối tắt để &quot;thử xem&quot;</strong></td>
</tr>
<tr>
<td>Giá trị analog vô lý</td>
<td>Kiểm kiểu tín hiệu (áp/dòng), cấu hình module, cực tính</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối cùng đáng nhấn mạnh: nối tắt một mạch an toàn &quot;để thử xem&quot; là cách những đường tắt
vĩnh viễn ra đời.</strong></p>
<p>Nếu buộc phải làm để chẩn đoán: ⭐ <strong>ghi vào nhật ký, dán nhãn tại chỗ, và ghi giờ dự kiến gỡ</strong> — và
⚠ <strong>gỡ trước khi rời máy</strong> (Chương 53 mục 53.4).</p>
</blockquote>
<hr>
<h2 id="d8-dn-v-đâu">D.8 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ An toàn điện, cô lập năng lượng</td>
<td><strong>Chương 3</strong></td>
</tr>
<tr>
<td>Quy tắc lắp đặt, tách cáp, nối đất</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Chức năng an toàn và nghiệm thu</td>
<td>⚠ <strong>Chương 47, 48</strong></td>
</tr>
<tr>
<td>Chạy thử sau khi bật nguồn xong</td>
<td><strong>Chương 52</strong></td>
</tr>
<tr>
<td>Biểu mẫu kiểm I/O và nghiệm thu</td>
<td><strong>Phụ lục C.6, C.8, C.9</strong></td>
</tr>
<tr>
<td>Khi máy đã chạy mà có lỗi</td>
<td><strong>Phụ lục E</strong> · Chương 51</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là phụ lục mang cờ cảnh báo.</strong></p>
<p>Danh mục này là <strong>công cụ nhắc việc</strong>, không phải giấy phép. Nó <strong>không thay thế</strong>: đào tạo an toàn
điện, quy trình của cơ sở bạn, hướng dẫn của nhà sản xuất, hay ⚠⚠ <strong>người có thẩm quyền</strong>.</p>
<p>⚠ Phần đấu nối điện lực và toàn bộ phần mạch an toàn phải do người có chuyên môn phù hợp thực hiện
hoặc kiểm tra, theo tiêu chuẩn và quy định hiện hành tại thị trường của bạn.</p>
<p>⭐ Nếu có bất kỳ điều gì trong danh mục này bạn không chắc chắn về ý nghĩa — ⭐ <strong>hãy hỏi trước khi
bật nguồn</strong>, không phải sau.</p>
</blockquote>
<!-- SECTION: pl_e_tra_theo_trieu_chung -->
<hr>
<h1 id="ph-lc-e-ch-mc-tra-theo-triu-chng">Phụ lục E — Chỉ mục tra theo triệu chứng</h1>
<blockquote>
<p><strong>Bạn đang đứng trước một cỗ máy không chạy đúng. Bắt đầu từ đây.</strong></p>
<p>Phụ lục này sắp xếp theo <strong>thứ bạn quan sát được</strong>, không theo thứ bạn cần biết — vì lúc máy hỏng,
bạn chưa biết mình cần biết gì.</p>
<p>⭐ Và <strong>không phải triệu chứng nào cũng là máy dừng</strong>: hai nhóm <strong>E.4b</strong> <em>(thao tác không ăn)</em>
và <strong>E.5b</strong> <em>(máy chạy bình thường nhưng con số sai)</em> là những nhóm mà máy <strong>vẫn chạy</strong> — nên
⚠ chúng sống lâu nhất trước khi có ai đi tìm.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>TRƯỚC KHI CHẠM VÀO MÁY</strong></p>
<ul>
<li>⚠ <strong>Cô lập năng lượng</strong> trước khi chạm phần điện hoặc cơ khí — điện, khí nén, và <strong>năng lượng
tích trữ</strong> (Chương 3).</li>
<li>⚠ Nếu phải thử với máy có điện: kiểm tra <strong>không có ai trong vùng nguy hiểm</strong>, và báo người
vận hành.</li>
<li>⚠⚠ Công việc chạm mạch điện lực và mạch an toàn phải do <strong>người có thẩm quyền</strong> thực hiện.</li>
<li>⭐ Phụ lục này giúp bạn <strong>thu hẹp phạm vi tìm kiếm</strong>. Nó <strong>không thay thế</strong> quy trình an toàn của
cơ sở bạn.</li>
</ul>
</blockquote>
<hr>
<h2 id="e1-bn-câu-hi-trưc-khi-tra-bng">E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng</h2>
<p>Trả lời bốn câu này thường thu hẹp được nửa danh sách nghi phạm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cái gì đã thay đổi?</strong></td>
<td>⭐ Chương trình mới, thiết bị mới thay, công thức mới, ca mới, thời tiết — <strong>máy không tự nhiên hỏng</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Có tái hiện được không?</strong></td>
<td>⚠ Tái hiện được → logic hoặc cấu hình. <strong>Chập chờn → nghi lắp đặt trước</strong> (Ch.49)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nó luôn hỏng hay chỉ đôi khi?</strong></td>
<td>Đôi khi → tìm <strong>điều kiện chung</strong> giữa các lần hỏng</td>
</tr>
<tr>
<td>4</td>
<td><strong>Máy đang ở chế độ nào, bước nào?</strong></td>
<td>Trạng thái quyết định cái gì được phép chạy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 1 là câu có tỉ lệ trúng cao nhất, và là câu hay bị bỏ nhất.</strong> Khi máy chạy tốt ba tháng
rồi hỏng, ⭐ <strong>thứ hỏng thường không phải thứ chạy tốt ba tháng</strong> — mà là thứ vừa thay đổi.</p>
<p>Hỏi cả những thay đổi &quot;không liên quan&quot;: ai đó đấu thêm thiết bị vào tủ, đổi lô vật tư, sửa máy bên
cạnh, hay chỉ là mùa hè tới và nhiệt độ tủ tăng.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nguyên tắc xuyên suốt: đổi MỘT thứ mỗi lần, và ghi lại kết quả.</strong> Đổi ba thứ rồi máy chạy thì
bạn không biết cái nào đã sửa — và ⚠ <strong>hai cái kia có thể đã tạo ra vấn đề mới</strong> (Chương 51).</p>
</blockquote>
<hr>
<h2 id="e2-máy-không-khi-đng-đưc">E.2 Máy không khởi động được</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát cụ thể</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn Start không có phản ứng nào</td>
<td>⭐ <strong>Điều kiện cho phép chạy chưa đủ</strong> — xem danh sách bên dưới</td>
<td>25, 51</td>
</tr>
<tr>
<td>Máy báo &quot;chưa về gốc&quot;</td>
<td>Trình tự về gốc chưa hoàn tất, hoặc cảm biến gốc không tác động</td>
<td>28</td>
</tr>
<tr>
<td>Máy vào Run rồi lập tức về Idle</td>
<td>Một điều kiện cho phép rơi ngay sau khi khởi động</td>
<td>25, 43</td>
</tr>
<tr>
<td>⚠ Máy tự khởi động sau khi có điện lại</td>
<td>⚠⚠ <strong>LỖI AN TOÀN — dừng máy và báo ngay</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Không vào được chế độ Auto</td>
<td>Công tắc chế độ, hoặc điều kiện riêng của chế độ</td>
<td>25</td>
</tr>
</tbody></table></div>
<h3>⭐ Danh sách điều kiện cho phép chạy — kiểm theo thứ tự này</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Mạch an toàn lành</strong></td>
<td><code>DI_EStopOK</code>, <code>DI_CurtainOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code></td>
</tr>
<tr>
<td>2</td>
<td>Không có báo động đang treo</td>
<td>Xem danh sách báo động (Ch.44)</td>
</tr>
<tr>
<td>3</td>
<td>Đã về gốc</td>
<td>Các trục ở vị trí gốc</td>
</tr>
<tr>
<td>4</td>
<td>Năng lượng phụ trợ đủ</td>
<td><code>DI_AirOK</code> — khí nén</td>
</tr>
<tr>
<td>5</td>
<td>Thiết bị phụ sẵn sàng</td>
<td><code>DI_VfdReady</code>, <code>DI_IonizerOK</code></td>
</tr>
<tr>
<td>6</td>
<td>Chọn đúng chế độ</td>
<td><code>DI_ModeAuto</code></td>
</tr>
<tr>
<td>7</td>
<td>Công thức đã tải và hợp lệ</td>
<td>Ch.29</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nếu máy không nói được điều kiện nào đang thiếu, đó là một lỗi thiết kế cần sửa</strong> — không
phải một tình huống bình thường phải chịu đựng.</p>
<p>Chương 44 gọi đây là <strong>thiết kế báo động dùng được</strong>: máy phải hiện được <strong>điều kiện nào chưa đạt</strong>, không chỉ
&quot;không sẵn sàng&quot;. Đây là thứ rẻ để thêm và tiết kiệm hàng giờ mỗi năm.</p>
</blockquote>
<hr>
<h2 id="e3-mt-ngõ-vào-không-lên">E.3 Một ngõ vào không lên</h2>
<p>⭐ <strong>Đi theo thứ tự này — từ hiện trường về CPU.</strong> Mỗi bước loại được một nhóm nguyên nhân.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Nếu sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Đèn trên chính cảm biến</strong> có sáng khi tác động không?</td>
<td>Không → vấn đề ở cảm biến, nguồn cảm biến, hoặc căn chỉnh</td>
</tr>
<tr>
<td>2</td>
<td>Cảm biến có <strong>nguồn 24 V</strong> không?</td>
<td>Không → cầu chì nhánh, đứt dây nguồn (Ch.49 mục 49.5)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đèn trên module ngõ vào</strong> có sáng không?</td>
<td>Không → đứt dây giữa cảm biến và module, hoặc sai kiểu PNP/NPN</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Bit trong PLC</strong> có lên không?</td>
<td>Không dù đèn module sáng → sai địa chỉ, sai cấu hình module, hoặc module hỏng</td>
</tr>
<tr>
<td>5</td>
<td>Bit lên nhưng chương trình không phản ứng</td>
<td>⭐ Logic — kiểm điều kiện xung quanh, hoặc bit bị <strong>ghi đè ở chỗ khác</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sai PNP/NPN</strong></td>
<td>Cảm biến sáng đèn, module không nhận</td>
<td>4 mục 4.5</td>
</tr>
<tr>
<td>Sai NO/NC</td>
<td>⭐ <strong>Logic đảo ngược</strong> — bit lên khi đáng lẽ xuống</td>
<td>4, 15</td>
</tr>
<tr>
<td>Cảm biến lệch / bẩn</td>
<td>Đôi khi nhận, đôi khi không</td>
<td>4</td>
</tr>
<tr>
<td>⚠ <strong>Cáp gãy lõi trong xích động</strong></td>
<td>⭐ Chập chờn <strong>theo tư thế</strong>; đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Đầu cốt lỏng</td>
<td>⚠ <strong>Nặng dần theo thời gian</strong></td>
<td>3, 49</td>
</tr>
<tr>
<td>Bit bị ghi đè trong chương trình</td>
<td>Bit &quot;nhấp nháy&quot; hoặc không bao giờ giữ</td>
<td>22, 51</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tám ngõ vào đầu đúng, từ cái thứ CHÍN trở đi sai</strong></td>
<td>⚠⚠ Hệ đánh số thiết bị theo <strong>bát phân</strong> — ánh xạ số dây sang số thiết bị bị lệch</td>
<td>⚠ <strong>11 mục 11.8</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 1 loại được nhiều nhất và mất ít thời gian nhất.</strong> Nhìn đèn trên cảm biến trước khi mở
phần mềm — nó chia đôi bài toán ngay lập tức.</p>
</blockquote>
<hr>
<h2 id="e4-mt-ngõ-ra-không-tác-đng">E.4 Một ngõ ra không tác động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Nếu sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bit trong PLC</strong> có lên không?</td>
<td>Không → vấn đề logic, không phải phần cứng</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Đèn trên module ngõ ra</strong> có sáng không?</td>
<td>Không dù bit lên → sai địa chỉ, module hỏng</td>
</tr>
<tr>
<td>3</td>
<td>Có <strong>điện áp tại cầu đấu</strong> không?</td>
<td>Không dù đèn sáng → module hỏng, hoặc mất nguồn nhánh ngõ ra</td>
</tr>
<tr>
<td>4</td>
<td>Có điện áp <strong>tại thiết bị</strong> không?</td>
<td>Không → đứt dây</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Có điện áp tại thiết bị nhưng nó không chạy</td>
<td>Thiết bị hỏng — hoặc ⭐ <strong>thiếu năng lượng phụ trợ</strong> (khí nén cho van)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Dấu hiệu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Quá dòng chân chung của module</strong></td>
<td>Vài ngõ ra cùng nhóm yếu hoặc không tác động khi <strong>cùng bật</strong></td>
<td>9 mục 9.4</td>
</tr>
<tr>
<td>Nguồn 24 V thiếu công suất</td>
<td>⭐ Lỗi khi <strong>nhiều cơ cấu cùng tác động</strong>; trông giống lỗi phần mềm</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Van kẹt cơ khí</td>
<td>Có điện, có tiếng, không chuyển động</td>
<td>5</td>
</tr>
<tr>
<td>Thiếu khí nén</td>
<td>⭐ <strong>Mọi cơ cấu khí nén cùng chậm hoặc không chạy</strong></td>
<td>6</td>
</tr>
<tr>
<td>Rơ-le hết tuổi thọ</td>
<td>⚠ Đóng cắt được nhưng <strong>tiếp điểm cháy rỗ</strong> — sụt áp</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>Mạch an toàn đang cắt nguồn ngõ ra</td>
<td>⭐ <strong>Bit lên, đèn module sáng, nhưng không có điện ở cơ cấu</strong></td>
<td>47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối gây nhầm lẫn nhiều nhất.</strong> Mạch an toàn cắt nguồn <strong>sau</strong> module ngõ ra — nên PLC
&quot;tưởng&quot; mình đã bật, đèn module sáng, nhưng cơ cấu không có điện. ⭐ <strong>Kiểm trạng thái rơ-le an toàn
trước khi nghi module.</strong></p>
</blockquote>
<hr>
<h2 id="e4b-thao-tác-ca-ngưi-vn-hành-không-ăn">E.4b ⭐ Thao tác của người vận hành không ăn</h2>
<p>⚠ <strong>Nhóm này bị bỏ sót nhiều nhất khi chẩn đoán, vì người ta coi nó là &quot;người dùng thao tác sai&quot;.</strong>
⭐ Phần lớn lần thì không phải.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút, <strong>không có gì xảy ra</strong></td>
<td>Điều kiện cho phép chưa đạt — ⭐ đi theo <strong>E.2</strong> trước khi nghi nút</td>
<td>E.2 · 25</td>
</tr>
<tr>
<td>⭐ <strong>Nhấn một lần, máy làm hai lần</strong></td>
<td>⭐⭐ <strong>Thiếu bắt cạnh</strong>, hoặc rung tiếp điểm chưa được chống</td>
<td>16 mục 16.5 · 17 mục 17.4</td>
</tr>
<tr>
<td>⭐ Phải <strong>giữ nút</strong> mới chạy, nhả ra là dừng</td>
<td>⭐⭐ <strong>Thiếu mạch tự giữ</strong> — hoặc nhánh tự giữ mắc sai</td>
<td>15 mục 15.4</td>
</tr>
<tr>
<td>⚠⚠ <strong>Nút Dừng không dừng được máy</strong></td>
<td>⭐⭐ Nhánh tự giữ <strong>vòng qua cả nút Dừng</strong> — xem Hình 15.2</td>
<td>⚠ <strong>15 mục 15.4</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Nút Dừng không dừng được, và chưa bao giờ có ai thử đứt dây</strong></td>
<td>⭐⭐ Nút đấu <strong>NO</strong> trong khi code dùng <code>┤/├</code> <em>(tổ hợp 2)</em> — đứt dây thì máy <strong>vẫn chạy</strong>. ⚠ Kiểm bằng cách rút dây nút Dừng lúc máy dừng</td>
<td>⚠⚠ <strong>15 mục 15.3</strong></td>
</tr>
<tr>
<td>Nút Reset <strong>không xoá được lỗi</strong></td>
<td>Nguyên nhân gốc <strong>chưa hết</strong>; hoặc bit lỗi là loại <strong>giữ được</strong> nên cần lệnh xoá tường minh</td>
<td>16 mục 16.4 · 28</td>
</tr>
<tr>
<td>⭐ Ngõ ra <strong>bật rồi tự tắt ngay trong cùng vòng quét</strong></td>
<td>⭐⭐ <strong>Cuộn dây trùng</strong> — một tag được ghi ở hai chỗ, chỗ sau đè chỗ trước</td>
<td>⚠ <strong>15 mục 15.3</strong> · 22</td>
</tr>
<tr>
<td>Đổi công tắc chế độ mà máy <strong>không đổi chế độ</strong></td>
<td>Điều kiện chuyển chế độ không cho phép đổi khi đang chạy dở</td>
<td>28</td>
</tr>
<tr>
<td>⭐ Nút <strong>chỉ ăn đôi khi</strong>, càng cũ càng hay trượt</td>
<td>Rung tiếp điểm; tiếp điểm mòn — ⚠ <strong>xung ngắn hơn một vòng quét thì PLC không thấy</strong></td>
<td>4 · ⭐ <strong>10 mục 10.3</strong></td>
</tr>
<tr>
<td>Thao tác ăn trên màn hình nhưng <strong>không ăn trên nút cứng</strong> (hoặc ngược lại)</td>
<td>Hai đường lệnh không đi qua cùng một chỗ — ⭐ kiểm chỗ <strong>gom lệnh</strong></td>
<td>44 · 27</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phép thử tách đôi bài toán trong ba mươi giây:</strong> mở màn hình theo dõi, <strong>nhìn bit của nút</strong>
khi nhấn.</p>
<p>⚡ Bit <strong>không lên</strong> → bài toán nằm ở <strong>phần cứng</strong>: nút, dây, module, kiểu đấu (đi tiếp theo E.3).
⚡ Bit <strong>lên mà máy không phản ứng</strong> → bài toán nằm ở <strong>logic</strong>: điều kiện cho phép, bắt cạnh,
tự giữ, hoặc cuộn dây trùng.</p>
<p>⭐ Hai nhánh đó dẫn tới hai nhóm chương hoàn toàn khác nhau — <strong>đừng đoán, hãy nhìn bit</strong>.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Một cảnh báo riêng cho hàng &quot;nút Dừng không dừng được&quot;.</strong> ⭐ Đây <strong>không</strong> phải lỗi để
&quot;xử lý sau&quot;. Và quan trọng hơn: ⚠⚠ <strong>nút Dừng trong chương trình không phải chức năng dừng khẩn
cấp</strong> — dừng khẩn cấp phải cắt bằng phần cứng, không đi qua logic PLC (Chương 47, 48). ⭐ Nếu máy
đang dựa vào nút Dừng mềm để đảm bảo an toàn thì vấn đề lớn hơn một nấc thang mắc sai.</p>
</blockquote>
<hr>
<h2 id="e5-giá-tr-analog-sai-hoc-nhy-lon">E.5 Giá trị analog sai hoặc nhảy loạn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Giá trị <strong>run liên tục</strong> vài phần trăm</td>
<td>Nhiễu — ⭐ <strong>cáp đi cạnh động lực</strong>, hoặc vòng lặp đất</td>
<td>31 mục 31.6 · 49 mục 49.4</td>
</tr>
<tr>
<td>⭐ Nhiễu <strong>tăng khi thiết bị công suất chạy</strong></td>
<td>⭐⭐ <strong>Ghép nhiễu từ cáp động lực</strong> — dấu hiệu đặc trưng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>Giá trị <strong>luôn bằng 0</strong></td>
<td>Đứt dây; ⭐ với 4–20 mA thì <strong>phân biệt được</strong>, với 0–10 V thì không</td>
<td>31 mục 31.3</td>
</tr>
<tr>
<td>Giá trị <strong>luôn ở đáy hoặc đỉnh thang</strong></td>
<td>Sai cấu hình dải, hoặc sai kiểu tín hiệu (áp/dòng)</td>
<td>31 mục 31.4</td>
</tr>
<tr>
<td>⭐ Giá trị <strong>lệch một hằng số</strong></td>
<td>Sai hệ số quy đổi, hoặc chưa hiệu chuẩn</td>
<td>31</td>
</tr>
<tr>
<td>Giá trị <strong>nhảy bậc lớn ngẫu nhiên</strong></td>
<td>Đầu cốt lỏng, hoặc cáp gãy lõi</td>
<td>49</td>
</tr>
<tr>
<td>⚠ Giá trị <strong>trôi chậm theo tháng</strong></td>
<td>⭐⭐ <strong>Cảm biến xuống cấp</strong> — hoặc chính đại lượng đo đang xấu đi (Ch.53)</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Nhiệt độ đọc sai lệch</td>
<td>Sai loại RTD/cặp nhiệt, sai số dây, hoặc thiếu bù đầu lạnh</td>
<td>33</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;trôi chậm theo tháng&quot; là hàng cần cảnh giác nhất, vì nó KHÔNG trông giống lỗi.</strong> Nó
trông giống một giá trị bình thường — chỉ là bình thường của tháng này khác bình thường của tháng
trước.</p>
<p>⭐ Đây là lý do phải <strong>ghi mốc lúc nghiệm thu</strong> (Chương 8, 36, 40, 49): một phép đo chỉ có nghĩa khi
có cái để so.</p>
</blockquote>
<hr>
<h2 id="e5b-máy-chy-bình-thưng-nhưng-con-s-sai">E.5b ⭐⭐ Máy chạy bình thường nhưng CON SỐ sai</h2>
<p>⚠ <strong>Máy không dừng, không báo động, không ai thấy gì lạ — chỉ có con số là sai.</strong> ⭐ Nhóm này gần
với E.8, nhưng khác ở chỗ: ở E.8 <strong>sản phẩm</strong> hỏng; ở đây <strong>sản phẩm vẫn tốt</strong>, chỉ <strong>con số</strong> sai —
sản lượng, bộ đếm, thời gian, giá trị tính toán.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sản lượng đếm thiếu</strong> so với đếm tay</td>
<td>⭐⭐ Xung ngắn hơn một vòng quét → <strong>PLC không thấy</strong>; hoặc thiếu bộ đếm tốc độ cao</td>
<td>⭐ <strong>10 mục 10.3</strong> · 18 mục 18.5</td>
</tr>
<tr>
<td>⭐ <strong>Sản lượng đếm thừa</strong></td>
<td>⭐⭐ <strong>Cạnh giả</strong> do rung tiếp điểm hoặc nhiễu — chân đếm tự bắt cạnh nhưng <strong>cạnh giả thì vẫn đếm</strong></td>
<td>⚠ <strong>18 mục 18.4</strong></td>
</tr>
<tr>
<td>Bộ đếm <strong>về 0 sau mỗi lần mất điện</strong></td>
<td>Biến khai là <strong>không giữ được</strong></td>
<td>16 mục 16.4 · 11 mục 11.4</td>
</tr>
<tr>
<td>⚠⚠ Bộ đếm <strong>luôn bằng 0</strong> hoặc <strong>không bao giờ xoá được</strong></td>
<td>⭐ <strong>Cực tính chân đặt lại khác nhau giữa các hãng</strong> — nối nhầm thì bị xoá mỗi vòng quét</td>
<td>⚠ <strong>18 mục 18.6b</strong></td>
</tr>
<tr>
<td>⭐ Con số <strong>nhảy âm</strong> hoặc nhảy sang một giá trị rất lớn</td>
<td>⭐⭐ <strong>Tràn số</strong> — bộ đếm tích luỹ khai <code>INT</code> thay vì <code>DINT</code></td>
<td>⚠ <strong>19 mục 19.4</strong> · 18</td>
</tr>
<tr>
<td>Phép chia cho kết quả <strong>bằng 0</strong> hoặc mất phần lẻ</td>
<td>Chia số nguyên; hoặc thứ tự phép tính làm mất độ chính xác</td>
<td>19 mục 19.3</td>
</tr>
<tr>
<td>⭐ Một bước <strong>kéo dài không đúng con số đã đặt</strong></td>
<td>Độ phân giải bộ định thời; hoặc giá trị đặt bị hiểu theo <strong>đơn vị khác</strong></td>
<td>⭐ <strong>17 mục 17.3</strong> · 17 mục 17.7</td>
</tr>
<tr>
<td>⚠⚠ <strong>Bộ định thời không bao giờ chạy xong</strong></td>
<td>⭐⭐ Khối nằm trong <strong>nhánh không được thực thi</strong> ở vòng quét này — nó <strong>đóng băng</strong>, không chạy tiếp</td>
<td>⚠ <strong>17 mục 17.6</strong> · 15 mục 15.4b</td>
</tr>
<tr>
<td>Hai bộ định thời <strong>ảnh hưởng lẫn nhau</strong></td>
<td>⭐ Dùng chung <strong>một thể hiện</strong> — chép nấc thang mà quên đổi tên khối</td>
<td>14 mục 14.3 · 17 mục 17.6</td>
</tr>
<tr>
<td>⭐ Đổi công thức nhưng máy <strong>vẫn chạy tham số cũ</strong></td>
<td>Tham số nạp một lần lúc khởi động; hoặc đổi giữa chu trình nên chưa có hiệu lực</td>
<td>⭐ <strong>29 mục 29.5</strong></td>
</tr>
<tr>
<td>⚠ Cùng một chương trình, <strong>hai máy cho hai kết quả</strong></td>
<td>Độ phân giải bộ định thời theo <strong>thiết bị/lệnh</strong>; hoặc thời gian quét khác nhau</td>
<td>17 mục 17.7 · 10 · 56 mục 56.4</td>
</tr>
<tr>
<td>⭐⭐ Con số <strong>luôn lớn hơn</strong> giá trị thật, ⭐ <strong>sai số tăng dần theo giá trị</strong> (25→37, 99→153)</td>
<td>⚠⚠ <strong>Giá trị BCD bị đọc như nhị phân</strong> — thiết bị đời cũ, công tắc xoay số</td>
<td>⚠ <strong>19 mục 19.5b</strong></td>
</tr>
<tr>
<td>Con số trên màn hình <strong>khác</strong> con số trong PLC</td>
<td>Quy đổi thang ở phía màn hình; hoặc đọc biến khác</td>
<td>44 · 32 mục 32.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phép thử rẻ nhất cho cả nhóm này: đặt một bộ đếm thứ hai lên tín hiệu CHƯA lọc, rồi hiển thị
cả hai.</strong> ⚡ Hiệu số giữa hai con số <strong>chính là số cạnh giả</strong> — bạn <strong>đo</strong> được vấn đề thay vì đoán,
và biết luôn việc lọc có tác dụng hay không (Chương 18).</p>
<p>⭐ Cùng tinh thần đó áp cho mọi con số nghi ngờ: <strong>thêm một phép đo độc lập</strong> rồi so, đừng tranh
luận xem con số nào đúng.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Vì sao nhóm này nguy hiểm hơn vẻ ngoài của nó.</strong> ⭐ Con số sai <strong>không làm máy dừng</strong>, nên
nó sống rất lâu — và nó đi thẳng vào những chỗ người ta ra quyết định: báo cáo sản lượng, tính
hiệu suất, lịch bảo trì theo số lần tác động, truy xuất nguồn gốc.</p>
<p>⚡ Một bộ đếm sai 2 % không ai để ý trong ba tháng, nhưng nó làm <strong>lịch thay vật tư lệch đi ba
tháng</strong> (Chương 53) và làm <strong>mọi phép tính hiệu suất sai</strong> (Chương 55).</p>
</blockquote>
<hr>
<h2 id="e6-mng-rt-hoc-thit-b-mt-kt-ni">E.6 Mạng rớt hoặc thiết bị mất kết nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Rớt <strong>ngẫu nhiên</strong>, không theo quy luật</td>
<td>Nhiễu, ⭐ <strong>vòng lặp đất</strong>, hoặc cáp xuống cấp</td>
<td>40 mục 40.6 · 49 mục 49.4</td>
</tr>
<tr>
<td>Rớt <strong>khi cơ cấu chuyển động</strong></td>
<td>⭐⭐ <strong>Cáp gãy lõi trong xích động</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Rớt khi thiết bị công suất chạy</td>
<td>Ghép nhiễu; cáp mạng đi cạnh động lực</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>⭐ <strong>Một thiết bị</strong> mất, các thiết bị khác bình thường</td>
<td>Cáp hoặc cổng của chính thiết bị đó</td>
<td>40</td>
</tr>
<tr>
<td>⭐ <strong>Tất cả</strong> mất cùng lúc</td>
<td>Chuyển mạch, nguồn nhánh mạng, hoặc cấu hình</td>
<td>40, 49 mục 49.5</td>
</tr>
<tr>
<td>Kết nối được nhưng <strong>dữ liệu sai</strong></td>
<td>⭐ Sai địa chỉ thanh ghi, sai thứ tự byte, sai kiểu dữ liệu</td>
<td>38, 39</td>
</tr>
<tr>
<td>Chậm dần rồi mất</td>
<td>Quá tải mạng, hoặc thiết bị đang lỗi</td>
<td>40</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách xác nhận cáp gãy lõi:</strong> lắc hoặc di chuyển cáp trong lúc theo dõi <strong>bộ đếm lỗi trên
chuyển mạch quản lý được</strong>. Số lỗi tăng khi lắc là bằng chứng trực tiếp.</p>
<p>⚠ Đo thông mạch tĩnh <strong>không phát hiện được</strong> — dây gãy lõi vẫn thông khi nằm yên.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Ghi số lỗi mạng lúc nghiệm thu.</strong> Con số &quot;12 lỗi từ khi khởi động&quot; vô nghĩa nếu không biết
tháng trước là bao nhiêu (Chương 40 mục 40.6).</p>
</blockquote>
<hr>
<h2 id="e7-chu-trình-dng-gia-chng">E.7 Chu trình dừng giữa chừng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dừng ở <strong>cùng một bước</strong> mỗi lần</td>
<td>⭐ <strong>Điều kiện chuyển tiếp của bước đó không đạt</strong> — kiểm tín hiệu phản hồi</td>
<td>26, 51</td>
</tr>
<tr>
<td>Dừng ở <strong>bước khác nhau</strong> mỗi lần</td>
<td>Điều kiện chung: an toàn, khí nén, nguồn, mạng</td>
<td>E.2</td>
</tr>
<tr>
<td>Báo lỗi hết giờ ở một bước</td>
<td>⭐ Cơ cấu <strong>không tới nơi</strong>, hoặc cảm biến phản hồi hỏng</td>
<td>26</td>
</tr>
<tr>
<td>⚠ Dừng <strong>không có báo động nào</strong></td>
<td>⭐⭐ <strong>Lỗi thiết kế báo động</strong> — hoặc CPU mất điện (Ch.49 mục 49.5)</td>
<td>44, 49</td>
</tr>
<tr>
<td>Dừng khi đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>⭐ Dừng lúc <strong>hai trạm cùng cần một thứ</strong></td>
<td>⭐ <strong>Bế tắc</strong> trong logic điều phối</td>
<td>26, 27</td>
</tr>
<tr>
<td>Dừng khi máy trước/sau bận</td>
<td>Bắt tay chuyền — có thể là <strong>bình thường</strong>, không phải lỗi</td>
<td>41, 55 mục 55.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;dừng không có báo động&quot; xứng đáng được coi là một lỗi phải sửa, không phải một hiện
tượng phải chịu.</strong></p>
<p>Máy dừng câm nghĩa là: hoặc trình tự có đường đi mà không ai lường trước, hoặc CPU mất điện cùng
lúc với sự cố. Cả hai đều cần sửa — và cả hai đều có cách phát hiện rẻ (bit chẩn đoán mỗi bước; ngõ
vào giám sát nguồn nhánh).</p>
</blockquote>
<hr>
<h2 id="e8-sn-phm-hng-mà-máy-báo-ok">E.8 Sản phẩm hỏng mà máy báo OK</h2>
<p>⚠ <strong>Đây là loại lỗi tệ nhất, vì máy không biết mình đang sai.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Hỏng <strong>tăng dần theo thời gian</strong></td>
<td>⭐⭐ <strong>Một thứ đang mòn hoặc suy giảm</strong> — đèn UV yếu dần, cảm biến trôi</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Hỏng theo <strong>lô vật tư</strong></td>
<td>Vật tư, không phải máy — nhưng máy nên phát hiện được</td>
<td>29</td>
</tr>
<tr>
<td>⭐ Hỏng khi <strong>chạy nhanh hơn</strong></td>
<td>⭐ Thời gian quá trình không đủ; hoặc chuyển tiếp bằng <strong>bộ định thời thay vì phản hồi</strong></td>
<td>55 mục 55.5</td>
</tr>
<tr>
<td>Hỏng ở <strong>một vị trí cố định</strong> trên sản phẩm</td>
<td>Cơ khí, gá, hoặc dữ liệu công thức</td>
<td>29, 37</td>
</tr>
<tr>
<td>Hỏng sau khi đổi công thức</td>
<td>Tham số sai nhưng <strong>vẫn trong dải hợp lệ</strong></td>
<td>29</td>
</tr>
<tr>
<td>⚠ Hỏng <strong>không có triệu chứng tại chỗ</strong></td>
<td>⭐ ESD, keo chưa cứng, mối hàn nguội — ⚠ <strong>lộ ra ở công đoạn sau</strong></td>
<td>7, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu hỏi cốt lõi cho cả nhóm này: máy có phép đo nào để biết việc nó vừa làm là ĐÚNG không —
hay nó chỉ biết mình đã LÀM?</strong></p>
<p>Trên DP-01, <code>AI_UvIntensity</code> tồn tại đúng vì lý do đó: đèn vẫn sáng, chu trình vẫn xong, máy vẫn
báo OK — nhưng cường độ đã tụt và keo cứng chưa đủ.</p>
<p>⭐ Khi thiết kế máy, hãy hỏi câu này cho <strong>mọi bước gia công</strong>. Chỗ nào không trả lời được là chỗ
lỗi có thể trốn thoát (Chương 43, 53, 57).</p>
</blockquote>
<hr>
<h2 id="e9-chuyn-tc-hoc-sn-lưng-thp">E.9 Chuyền tắc hoặc sản lượng thấp</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trạm nào cũng chờ</strong></td>
<td>Máy trước không cấp đủ hàng — ⚠ <strong>nút cổ chai nằm ngoài máy bạn</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⭐ <strong>Một trạm gần như không bao giờ chờ</strong></td>
<td>⭐⭐ <strong>Đó là nút cổ chai</strong></td>
<td>55 mục 55.3</td>
</tr>
<tr>
<td>Sản lượng thấp hơn tính toán mà không thấy dừng</td>
<td>⭐ Chu kỳ thực <strong>dài hơn</strong> chu kỳ thiết kế — đo lại từng bước</td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⭐ Trung bình đẹp, sản lượng vẫn thiếu</td>
<td>⭐ Thỉnh thoảng có chu trình <strong>rất dài</strong> — xem giá trị <strong>lớn nhất</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>Mất nhiều thời gian ở đổi lô</td>
<td>Thời gian xả máy + nạp công thức</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>⭐ <strong>Dừng ngắn nhiều lần</strong></td>
<td>⭐⭐ Thường ăn sản lượng <strong>nhiều hơn</strong> cả việc tối ưu chu kỳ</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>Board kẹt lặp lại ở một chỗ</td>
<td>Cơ khí, gá, hoặc căn chỉnh — không phải chương trình</td>
<td>51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
từng trạm.</strong> Tối ưu chỗ khác <strong>không tăng sản lượng</strong>, dù công sức bỏ ra rất thật (Chương 55).</p>
</blockquote>
<hr>
<h2 id="e10-li-chp-chn-không-tái-hin-đưc">E.10 ⭐ Lỗi chập chờn không tái hiện được</h2>
<p>⚠ <strong>Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.</strong></p>
<blockquote>
<p>⭐⭐ <strong>Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nghi phạm</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong> — lỗi đúng lúc thiết bị công suất chạy tải nặng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>3</td>
<td>Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360°</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong> — lỗi khi nhiều cơ cấu cùng tác động</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Cáp thường trong xích động</strong> — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>6</td>
<td>Đầu cốt lỏng — ⚠ <strong>nặng dần theo thời gian</strong></td>
<td>3, 49 mục 49.6</td>
</tr>
<tr>
<td>7</td>
<td>Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ <strong>kiểm cả hướng lắp module</strong> — lắp đứng giảm ~10 °C định mức</td>
<td>⭐ <strong>8 mục 8.7b</strong></td>
</tr>
<tr>
<td>8</td>
<td>⭐ Logic phụ thuộc <strong>thời gian quét</strong> — đặc biệt sau khi đổi PLC</td>
<td>7, 56 mục 56.4</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG</strong> — bit nhấp nháy rất nhanh do <strong>xung kiểm tra</strong>, đo bằng đồng hồ không thấy</td>
<td>⭐ <strong>47 mục 47.7</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách tìm điều kiện chung:</strong> ghi lại <strong>thời điểm</strong> mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.</p>
<p>⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.</p>
</blockquote>
<hr>
<h2 id="e11-sau-khi-thay-đi-th-gì-đó">E.11 Sau khi thay đổi thứ gì đó</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vừa thay đổi</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nạp chương trình mới</strong></td>
<td>Thay đổi vừa nạp; ⚠ và <strong>bộ đếm giữ được có bị xoá không</strong></td>
<td>11, 53</td>
</tr>
<tr>
<td>Đổi CPU / PLC</td>
<td>⭐⭐ <strong>Thời gian quét khác</strong> · tràn số · hành vi bộ định thời</td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>Thay cảm biến</td>
<td>Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh</td>
<td>4</td>
</tr>
<tr>
<td>Thay biến tần</td>
<td>⭐ <strong>Tham số chưa nạp lại</strong></td>
<td>36, 54</td>
</tr>
<tr>
<td>Đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>Đấu thêm thiết bị vào tủ</td>
<td>⭐ <strong>Quá tải nguồn 24 V</strong>; hoặc thêm nguồn nhiễu</td>
<td>8, 49</td>
</tr>
<tr>
<td>Sửa máy bên cạnh</td>
<td>Đất chung, nguồn chung, hoặc bắt tay chuyền</td>
<td>41, 49</td>
</tr>
<tr>
<td>⚠ Chạm mạch an toàn</td>
<td>⚠⚠ <strong>Phải đánh giá lại</strong> — không chỉ kiểm tra chạy được</td>
<td>47, 48, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảng này là lý do câu hỏi &quot;cái gì đã thay đổi?&quot; đứng đầu phụ lục.</strong> Nếu bạn trả lời được nó,
bạn thường nhảy thẳng tới đúng hàng.</p>
</blockquote>
<hr>
<h2 id="e12-khi-vn-không-tìm-ra">E.12 Khi vẫn không tìm ra</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Viết ra những gì đã loại trừ</strong>, và bằng chứng nào loại trừ nó</td>
<td>51</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Kiểm lại giả định đầu tiên</strong> — thứ bạn &quot;chắc chắn&quot; thường là chỗ sai</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Hỏi người vận hành</strong>: <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em></td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>4</td>
<td>So với <strong>mốc đo lúc nghiệm thu</strong></td>
<td>8, 36, 40, 49</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Kể lại vấn đề cho người khác nghe</strong> — thường bạn tự tìm ra khi đang kể</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Nghỉ, rồi quay lại</td>
<td>⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5)</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong</td>
<td>58 mục 58.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.</strong> Khi đã tìm lâu mà không ra, nguyên nhân
thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn <strong>đã nhìn và cho là đúng</strong>.</p>
<p>Câu hỏi cụ thể: <em>&quot;tôi đang tin điều gì mà chưa tự mình kiểm chứng?&quot;</em> — sơ đồ nói vậy, người khác
nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.</p>
</blockquote>
<hr>
<h2 id="e13-dn-v-đâu">E.13 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Phương pháp chẩn đoán có hệ thống</td>
<td>⭐ <strong>Chương 51</strong></td>
</tr>
<tr>
<td>⭐ Thao tác không ăn: tự giữ, bắt cạnh, cuộn dây trùng</td>
<td>Chương 15, 16 — và <strong>mục E.4b</strong></td>
</tr>
<tr>
<td>⭐ Con số sai mà máy vẫn chạy: đếm, thời gian, tràn số</td>
<td>Chương 17, 18, 19 — và <strong>mục E.5b</strong></td>
</tr>
<tr>
<td>Thiết kế báo động nói được <strong>phải làm gì</strong></td>
<td>Chương 44</td>
</tr>
<tr>
<td>Quy tắc lắp đặt và chống nhiễu</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Đo chu kỳ, tìm nút cổ chai</td>
<td>Chương 55</td>
</tr>
<tr>
<td>Theo dõi sự trôi trước khi thành lỗi</td>
<td>Chương 53 mục 53.5</td>
</tr>
<tr>
<td>Bảng I/O và trình tự của DP-01</td>
<td><strong>Phụ lục J</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Phụ lục này liệt kê <strong>nghi phạm thường gặp</strong>, không phải chẩn đoán. Nó
giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.</p>
<p>⚠ Nó <strong>không thay thế</strong>: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
⚠⚠ <strong>người có thẩm quyền</strong> khi công việc chạm mạch điện lực hoặc mạch an toàn.</p>
</blockquote>
<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
<hr>
<h1 id="ph-lc-f-thut-ng-vitanh">Phụ lục F — Thuật ngữ Việt–Anh</h1>
<blockquote>
<p>⭐⭐ <strong>Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
tiếng Anh.</strong></p>
<p>Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
⭐ <strong>gõ đúng từ tiếng Anh</strong> vào ô tìm kiếm. Phụ lục này nối hai thứ đó.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Cách dùng.</strong> Phần F.1–F.11 sắp <strong>theo chủ đề</strong> — dùng khi bạn biết mình đang ở lĩnh vực nào.
Phần F.12 sắp <strong>theo vần</strong> — dùng khi bạn chỉ nhớ một từ.</p>
<p>⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột <strong>tra cứu được</strong>, nên
khi nghi ngờ hãy dùng nó.</p>
</blockquote>
<hr>
<h2 id="f1-nn-tng-plc">F.1 Nền tảng PLC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ điều khiển logic khả trình</td>
<td>Programmable Logic Controller (PLC)</td>
<td></td>
<td>1, 2</td>
</tr>
<tr>
<td>⭐ Vòng quét</td>
<td>scan cycle · scan time</td>
<td>⭐ Khái niệm nền của cả cuốn sách</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ vào</td>
<td>input image · process image</td>
<td>Bản chụp trạng thái đầu vòng quét</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ ra</td>
<td>output image</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Chu kỳ quét</td>
<td>cycle time (scan)</td>
<td>⚠ Khác <em>cycle time</em> của máy (Ch.55)</td>
<td>10, 55</td>
</tr>
<tr>
<td>Bộ nhớ giữ được</td>
<td>retentive memory · retain</td>
<td>Giữ qua mất điện</td>
<td>11</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>response time</td>
<td></td>
<td>9, 10</td>
</tr>
<tr>
<td>Ngắt</td>
<td>interrupt</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Tác vụ theo chu kỳ</td>
<td>cyclic task</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Giám sát treo máy</td>
<td>watchdog</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Khe cắm · Giá đỡ</td>
<td>slot · rack</td>
<td></td>
<td>8</td>
</tr>
<tr>
<td>Module vào/ra phân tán</td>
<td>remote I/O · distributed I/O</td>
<td></td>
<td>8</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f2-tín-hiu-và-thit-b-hin-trưng">F.2 Tín hiệu và thiết bị hiện trường</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số · Ngõ ra số</td>
<td>digital input (DI) · digital output (DO)</td>
<td></td>
<td>4, 9</td>
</tr>
<tr>
<td>Ngõ vào analog · Ngõ ra analog</td>
<td>analog input (AI) · analog output (AO)</td>
<td></td>
<td>31</td>
</tr>
<tr>
<td>⭐ Thường mở · Thường đóng</td>
<td>normally open (NO) · normally closed (NC)</td>
<td>⚠ Quyết định hành vi khi đứt dây</td>
<td>4, 47</td>
</tr>
<tr>
<td>Cảm biến kiểu nguồn · kiểu chìm</td>
<td>PNP (sourcing) · NPN (sinking)</td>
<td>⭐ Sai loại → module không nhận</td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang thu-phát</td>
<td>through-beam sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang phản xạ</td>
<td>retro-reflective sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến từ trên xy-lanh</td>
<td>reed switch · magnetic cylinder sensor</td>
<td></td>
<td>4, 6</td>
</tr>
<tr>
<td>Tiếp điểm khô</td>
<td>dry contact · volt-free contact</td>
<td></td>
<td>9</td>
</tr>
<tr>
<td>Cách ly quang</td>
<td>opto-isolation</td>
<td></td>
<td>9, 41</td>
</tr>
<tr>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Encoder tăng dần · tuyệt đối</td>
<td>incremental · absolute encoder</td>
<td></td>
<td>18, 37</td>
</tr>
<tr>
<td>Bộ đếm xung tốc độ cao</td>
<td>high-speed counter (HSC)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
<td></td>
<td>33</td>
</tr>
<tr>
<td>Nhiệt điện trở</td>
<td>RTD (resistance temperature detector)</td>
<td>Pt100, Pt1000</td>
<td>33</td>
</tr>
<tr>
<td>Bù đầu lạnh</td>
<td>cold junction compensation (CJC)</td>
<td>⚠ Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td>Bộ khử tĩnh điện</td>
<td>ionizer</td>
<td></td>
<td>7</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD (electrostatic discharge)</td>
<td></td>
<td>7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f3-cơ-cu-chp-hành-và-khí-nén">F.3 Cơ cấu chấp hành và khí nén</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Cơ cấu chấp hành</td>
<td>actuator</td>
<td></td>
<td>5</td>
</tr>
<tr>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Van điện từ</td>
<td>solenoid valve</td>
<td></td>
<td>6, 9</td>
</tr>
<tr>
<td>Van 5/2 lò xo về</td>
<td>5/2 spring-return valve</td>
<td>⭐ Trạng thái khi mất điện là <strong>xác định</strong></td>
<td>6</td>
</tr>
<tr>
<td>Van 5/2 hai cuộn</td>
<td>5/2 double-solenoid valve</td>
<td>⚠ Giữ nguyên vị trí khi mất điện</td>
<td>6</td>
</tr>
<tr>
<td>Van tiết lưu</td>
<td>flow control valve</td>
<td>Chỉnh tốc độ xy-lanh</td>
<td>6</td>
</tr>
<tr>
<td>Bộ lọc–điều áp–tra dầu</td>
<td>FRL unit (filter-regulator-lubricator)</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giác hút chân không</td>
<td>vacuum cup · suction cup</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Diode dập xung</td>
<td>flyback diode · freewheeling diode</td>
<td>⚠ Bắt buộc với tải cảm</td>
<td>9</td>
</tr>
<tr>
<td>Contactor</td>
<td>contactor</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Rơ-le trung gian</td>
<td>interposing relay</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Tuổi thọ cơ · điện</td>
<td>mechanical · electrical life</td>
<td>⭐ Hai con số khác nhau trong datasheet</td>
<td>5, 9</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f4-ngôn-ng-lp-trình">F.4 Ngôn ngữ lập trình</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Biểu đồ bậc thang</td>
<td>Ladder Diagram (LD)</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td>Sơ đồ khối chức năng</td>
<td>Function Block Diagram (FBD)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Văn bản có cấu trúc</td>
<td>Structured Text (ST)</td>
<td></td>
<td>20</td>
</tr>
<tr>
<td>Biểu đồ chức năng tuần tự</td>
<td>Sequential Function Chart (SFC)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Danh sách lệnh</td>
<td>Instruction List (IL)</td>
<td>⚠ Đã bị loại khỏi tiêu chuẩn</td>
<td>21</td>
</tr>
<tr>
<td>Khối hàm</td>
<td>function block (FB)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Hàm</td>
<td>function (FUN)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Thể hiện của khối hàm</td>
<td>function block instance</td>
<td>⭐ Mỗi thể hiện có bộ nhớ riêng</td>
<td>14, 30</td>
</tr>
<tr>
<td>Khối dữ liệu</td>
<td>data block (DB)</td>
<td></td>
<td>11, 30</td>
</tr>
<tr>
<td>Kiểu dữ liệu do người dùng định nghĩa</td>
<td>user-defined type (UDT) · structure</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Biến toàn cục · cục bộ</td>
<td>global · local variable</td>
<td></td>
<td>11</td>
</tr>
<tr>
<td>Bắt cạnh lên · cạnh xuống</td>
<td>rising edge · falling edge</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Tự giữ</td>
<td>latch · seal-in</td>
<td></td>
<td>15, 16</td>
</tr>
<tr>
<td>Đặt · Xoá</td>
<td>set · reset</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Cưỡng bức</td>
<td>force</td>
<td>⚠⚠ Nguy hiểm — Ch.50</td>
<td>50, 51</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f5-b-đnh-thi-và-b-đm">F.5 Bộ định thời và bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ định thời</td>
<td>timer</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi bật</td>
<td>TON (on-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td>TOF (off-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Xung</td>
<td>TP (pulse timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Bộ đếm lên · xuống</td>
<td>CTU · CTD (count up · down)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Giá trị đặt · giá trị hiện tại</td>
<td>preset value · current value</td>
<td></td>
<td>17, 18</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>⭐ Theo dõi sản phẩm trên chuyền</td>
<td>18, 41</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f6-trình-t-trng-thái-và-thit-k">F.6 Trình tự, trạng thái và thiết kế</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Trình tự</td>
<td>sequence</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Bước</td>
<td>step</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>⭐ Phải là <strong>phản hồi thật</strong></td>
<td>21, 26</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>⭐ Chỉ để <strong>báo lỗi</strong></td>
<td>26</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td></td>
<td>25</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>Khoá chéo</td>
<td>mutual interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>⭐ Chờ bận</td>
<td>busy-wait</td>
<td>⚠ Cách viết cần tránh</td>
<td>27</td>
</tr>
<tr>
<td>Bế tắc</td>
<td>deadlock</td>
<td></td>
<td>26</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>⭐ Bài toán khó nhất thực tế</td>
<td>28</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td></td>
<td>29</td>
</tr>
<tr>
<td>Chế độ tay · tự động</td>
<td>manual · automatic mode</td>
<td></td>
<td>28</td>
</tr>
<tr>
<td>Đặc tả chức năng</td>
<td>functional specification</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Bảng vào/ra</td>
<td>I/O list · I/O schedule</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>⭐ Ánh xạ vào/ra</td>
<td>I/O mapping</td>
<td>⭐ Nơi <strong>duy nhất</strong> chương trình chạm dây — đọc ở đầu vòng quét, ghi ở cuối</td>
<td>27 mục 27.3c</td>
</tr>
<tr>
<td>Chép đệm vào/ra</td>
<td>I/O buffering</td>
<td>Chép giá trị I/O vào biến ở đầu đoạn — ⚠ bắt buộc khi I/O cập nhật không đồng bộ với chương trình</td>
<td>10, 27</td>
</tr>
<tr>
<td>Chuỗi cho phép</td>
<td>permissive chain · ready chain</td>
<td>⭐ Máy phải nói <strong>thiếu điều kiện nào</strong></td>
<td>44</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f7-điu-khin-quá-trình-và-chuyn-đng">F.7 Điều khiển quá trình và chuyển động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị đặt · giá trị đo</td>
<td>setpoint (SP) · process value (PV)</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Sai lệch</td>
<td>error</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vòng kín · vòng hở</td>
<td>closed-loop · open-loop</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Điều khiển tỉ lệ–tích phân–vi phân</td>
<td>PID control</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vượt quá</td>
<td>overshoot</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Bão hoà tích phân</td>
<td>integral windup</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td></td>
<td>32, 35</td>
</tr>
<tr>
<td>Trễ tích luỹ</td>
<td>hysteresis</td>
<td></td>
<td>32</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD (variable frequency drive) · inverter</td>
<td></td>
<td>36</td>
</tr>
<tr>
<td>Tăng tốc · giảm tốc</td>
<td>acceleration · deceleration ramp</td>
<td>Dốc của biến tần: Ch.36; biên dạng vận tốc của servo: Ch.37 mục 37.5</td>
<td>36, 37</td>
</tr>
<tr>
<td>⭐ Mô-men dừng an toàn</td>
<td>STO (Safe Torque Off)</td>
<td>⚠ Chức năng an toàn của driver</td>
<td>36, 47</td>
</tr>
<tr>
<td>Servo drive</td>
<td>servo drive</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Nội suy đường thẳng · cung tròn</td>
<td>linear · circular interpolation</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Điểm dạy</td>
<td>taught point</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Công tắc hành trình gốc</td>
<td>home switch · reference switch</td>
<td></td>
<td>28, 37</td>
</tr>
<tr>
<td>Giới hạn mềm · giới hạn cứng</td>
<td>soft limit · hard limit</td>
<td></td>
<td>37</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f8-truyn-thông-và-mng">F.8 Truyền thông và mạng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Truyền thông nối tiếp</td>
<td>serial communication</td>
<td></td>
<td>38</td>
</tr>
<tr>
<td>Chủ · tớ</td>
<td>master · slave (client · server)</td>
<td></td>
<td>38, 39</td>
</tr>
<tr>
<td>Thanh ghi giữ</td>
<td>holding register</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Cuộn dây · ngõ vào rời rạc</td>
<td>coil · discrete input</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Mã hàm</td>
<td>function code</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Kiểm tra dư vòng</td>
<td>CRC (cyclic redundancy check)</td>
<td></td>
<td>39</td>
</tr>
<tr>
<td>Thứ tự byte</td>
<td>byte order · endianness</td>
<td>⚠ Nguồn lỗi phổ biến</td>
<td>39</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
<td>⚠ RS-485</td>
<td>38</td>
</tr>
<tr>
<td>Chuyển mạch quản lý được</td>
<td>managed switch</td>
<td>⭐ Đọc được <strong>bộ đếm lỗi</strong></td>
<td>40</td>
</tr>
<tr>
<td>Địa chỉ IP · mặt nạ mạng</td>
<td>IP address · subnet mask</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Bắt tay</td>
<td>handshake</td>
<td></td>
<td>41</td>
</tr>
<tr>
<td>Thời gian thực</td>
<td>real-time</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Cổng một chiều</td>
<td>data diode · unidirectional gateway</td>
<td></td>
<td>45</td>
</tr>
<tr>
<td>Vùng phi quân sự</td>
<td>DMZ (demilitarized zone)</td>
<td>Kiến trúc mạng</td>
<td>45</td>
</tr>
<tr>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
<td></td>
<td>45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f9-an-toàn-máy">F.9 An toàn máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>⭐ Làm ở <strong>giai đoạn 1</strong></td>
<td>47, 57</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rủi ro</td>
<td>risk</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giảm rủi ro theo thứ tự ưu tiên</td>
<td>hierarchy of risk reduction</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>⭐ Mức hiệu năng</td>
<td>Performance Level (PL)</td>
<td>ISO 13849-1</td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ Mức toàn vẹn an toàn</td>
<td>Safety Integrity Level (SIL)</td>
<td>IEC 62061 · IEC 61508</td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>emergency stop (E-Stop)</td>
<td>ISO 13850</td>
<td>47</td>
</tr>
<tr>
<td>Dừng loại 0 · 1 · 2</td>
<td>stop category 0 · 1 · 2</td>
<td>IEC 60204-1</td>
<td>47</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>PLC an toàn</td>
<td>safety PLC</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rèm quang</td>
<td>light curtain</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Khoá cửa an toàn</td>
<td>safety interlock switch · guard locking</td>
<td>ISO 14119</td>
<td>47</td>
</tr>
<tr>
<td>Che tạm tín hiệu an toàn</td>
<td>muting</td>
<td>⚠ Phải có điều kiện chặt</td>
<td>47</td>
</tr>
<tr>
<td>Chống khởi động lại bất ngờ</td>
<td>restart interlock · anti-restart</td>
<td></td>
<td>47, 48</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM (external device monitoring)</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
<td></td>
<td>4, 47</td>
</tr>
<tr>
<td>Hỏng chung nguyên nhân</td>
<td>common cause failure</td>
<td></td>
<td>48</td>
</tr>
<tr>
<td>Cô lập năng lượng</td>
<td>energy isolation · lockout-tagout (LOTO)</td>
<td>⚠⚠ Trước mọi can thiệp</td>
<td>3</td>
</tr>
<tr>
<td>Người có thẩm quyền</td>
<td>competent person · authorized person</td>
<td>⚠ Khái niệm pháp lý</td>
<td>3, 47</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f10-vn-hành-bo-trì-và-cht-lưng">F.10 Vận hành, bảo trì và chất lượng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Báo động</td>
<td>alarm</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>acknowledge (ack)</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Báo động đầu tiên</td>
<td>first-out alarm</td>
<td>⭐ Cái nào xảy ra <strong>trước</strong></td>
<td>44</td>
</tr>
<tr>
<td>Tràn báo động</td>
<td>alarm flood</td>
<td>IEC 62682</td>
<td>44</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>⚠⚠ Ch.53</td>
<td>53</td>
</tr>
<tr>
<td>Tài liệu hiện trạng</td>
<td>as-built documentation</td>
<td>⭐ Khác <strong>bản thiết kế</strong></td>
<td>53</td>
</tr>
<tr>
<td>Quản lý thay đổi</td>
<td>change management</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Sao lưu · Khôi phục</td>
<td>backup · restore</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã kiểm tra</td>
<td>checksum</td>
<td></td>
<td>48, 54</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Ký gửi mã nguồn</td>
<td>source code escrow</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã độc tống tiền</td>
<td>ransomware</td>
<td></td>
<td>45, 54</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Bảo trì theo tình trạng</td>
<td>condition-based maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td></td>
<td>56</td>
</tr>
<tr>
<td>Chạy thử tại xưởng · tại nhà máy</td>
<td>FAT · SAT (factory · site acceptance test)</td>
<td></td>
<td>52</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td></td>
<td>52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f11-năng-sut">F.11 Năng suất</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chu kỳ máy</td>
<td>cycle time</td>
<td>⚠ <strong>Không phải</strong> thời gian đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time · lead time</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Sản lượng giờ</td>
<td>UPH (units per hour)</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>⭐⭐ Nút cổ chai</td>
<td>bottleneck</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td>⭐ Trạm đệm và thời gian nằm lại: Ch.41 mục 41.7b</td>
<td>41, 55</td>
</tr>
<tr>
<td>Hiệu suất thiết bị tổng thể</td>
<td>OEE (Overall Equipment Effectiveness)</td>
<td>ISO 22400</td>
<td>55</td>
</tr>
<tr>
<td>Khả dụng · Hiệu suất · Chất lượng</td>
<td>availability · performance · quality</td>
<td>Ba thành phần OEE</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian chết</td>
<td>downtime</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Dừng ngắn</td>
<td>micro-stop · minor stoppage</td>
<td>⭐ Thường bị bỏ qua khi tính</td>
<td>55</td>
</tr>
<tr>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
<td></td>
<td>42</td>
</tr>
<tr>
<td>Hệ thống quản lý sản xuất</td>
<td>MES (Manufacturing Execution System)</td>
<td></td>
<td>42, 45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f12-tra-theo-vn-ting-vit">F.12 Tra theo vần — tiếng Việt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>A–C</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ảnh ngõ vào</td>
<td>input image</td>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
</tr>
<tr>
<td>Bắt cạnh</td>
<td>edge detection</td>
<td>Bắt tay</td>
<td>handshake</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td>Bế tắc</td>
<td>deadlock</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD · inverter</td>
<td>Bộ định thời</td>
<td>timer</td>
</tr>
<tr>
<td>Bộ đếm</td>
<td>counter</td>
<td>Bù đầu lạnh</td>
<td>cold junction compensation</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
</tr>
<tr>
<td>Chạy thử tại xưởng</td>
<td>FAT</td>
<td>Chế độ tay</td>
<td>manual mode</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
</tr>
<tr>
<td>Chu kỳ máy</td>
<td>cycle time</td>
<td>Chuỗi cho phép</td>
<td>permissive chain</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td>Cô lập năng lượng</td>
<td>LOTO</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td>Cưỡng bức</td>
<td>force</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>D–K</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Diode dập xung</td>
<td>flyback diode</td>
<td>Dừng khẩn cấp</td>
<td>emergency stop</td>
</tr>
<tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>Đường bao an toàn</td>
<td>safeguarding</td>
</tr>
<tr>
<td>Encoder</td>
<td>encoder</td>
<td>Giá trị đặt</td>
<td>setpoint</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM</td>
<td>Giới hạn mềm</td>
<td>soft limit</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
</tr>
<tr>
<td>Khe cắm</td>
<td>slot</td>
<td>Khoá cửa an toàn</td>
<td>guard locking</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td>Khối hàm</td>
<td>function block</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>L–R</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ladder</td>
<td>Ladder Diagram</td>
<td>Mã kiểm tra</td>
<td>checksum</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td>Mô-men dừng an toàn</td>
<td>STO</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td>Mức hiệu năng</td>
<td>Performance Level</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td>Ngắt</td>
<td>interrupt</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td>Người có thẩm quyền</td>
<td>competent person</td>
</tr>
<tr>
<td>Nút cổ chai</td>
<td>bottleneck</td>
<td>PID</td>
<td>PID control</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td>Rèm quang</td>
<td>light curtain</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>S–X</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Sản lượng giờ</td>
<td>UPH</td>
<td>Sao lưu</td>
<td>backup</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>Tài liệu hiện trạng</td>
<td>as-built</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>Thanh ghi giữ</td>
<td>holding register</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time</td>
<td>Thứ tự byte</td>
<td>endianness</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD</td>
<td>Tràn báo động</td>
<td>alarm flood</td>
</tr>
<tr>
<td>Trình tự</td>
<td>sequence</td>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td>Tự giữ</td>
<td>latch · seal-in</td>
</tr>
<tr>
<td>Tuổi thọ điện</td>
<td>electrical life</td>
<td>Van điện từ</td>
<td>solenoid valve</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>Vòng quét</td>
<td>scan cycle</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f13-vài-t-d-nhm">F.13 ⭐ Vài từ dễ nhầm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp từ</th>
<th>Khác nhau ở đâu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>cycle time</strong> (máy) ↔ <strong>scan time</strong> (PLC)</td>
<td>Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ <strong>hai đại lượng không liên quan</strong></td>
<td>7, 55</td>
</tr>
<tr>
<td>⭐⭐ <strong>cycle time</strong> ↔ <strong>throughput time</strong></td>
<td>Nhịp ra sản phẩm ↔ thời gian <strong>một sản phẩm</strong> đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>PE</strong> ↔ <strong>0 V</strong></td>
<td>Dây bảo vệ cho <strong>người</strong> ↔ đường về của dòng mạch điều khiển</td>
<td>49</td>
</tr>
<tr>
<td><strong>safety relay</strong> ↔ <strong>relay</strong></td>
<td>Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau</td>
<td>47</td>
</tr>
<tr>
<td><strong>interlock</strong> ↔ <strong>guard locking</strong></td>
<td>Khoá logic giữa các cơ cấu ↔ khoá <strong>cơ khí</strong> giữ cửa đóng</td>
<td>22, 47</td>
</tr>
<tr>
<td>⭐ <strong>as-built</strong> ↔ <strong>design</strong></td>
<td>Máy <strong>hiện đang</strong> thế nào ↔ máy <strong>định</strong> thế nào</td>
<td>53</td>
</tr>
<tr>
<td><strong>function</strong> ↔ <strong>function block</strong></td>
<td>Không có bộ nhớ riêng ↔ ⭐ <strong>có bộ nhớ riêng theo thể hiện</strong></td>
<td>30</td>
</tr>
<tr>
<td>⭐ <strong>PL</strong> ↔ <strong>SIL</strong></td>
<td>Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061)</td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>NO</strong> ↔ <strong>NC</strong></td>
<td>⚠ Quyết định máy làm gì khi <strong>đứt dây</strong></td>
<td>4, 47</td>
</tr>
<tr>
<td><strong>PNP</strong> ↔ <strong>NPN</strong></td>
<td>Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ <strong>sai loại thì module không nhận</strong></td>
<td>4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:</strong> cả hai đều gọi là <em>cycle
time</em>. Khi tài liệu nói <em>&quot;cycle time 8 ms&quot;</em> thì đó là vòng quét PLC; khi khách hàng nói <em>&quot;cycle time
12 giây&quot;</em> thì đó là nhịp ra sản phẩm.</p>
<p>⭐ Nhìn <strong>đơn vị</strong> để phân biệt: mili giây → PLC; giây hoặc phút → máy.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này ưu tiên <strong>thuật ngữ dùng được để tra cứu</strong>, không phải bản dịch chuẩn hoá.
Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
khác, ⭐ <strong>dùng từ của họ</strong> và giữ cột tiếng Anh làm cầu nối.</p>
<p>Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, <strong>lấy
định nghĩa từ bản gốc tiêu chuẩn</strong>, không từ bảng này (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
<hr>
<h1 id="ph-lc-g-phn-mm-min-phí-mô-phng">Phụ lục G — Phần mềm miễn phí &amp; mô phỏng</h1>
<blockquote>
<p><strong>Bạn học được PLC mà không cần mua PLC.</strong> Phụ lục này nói học bằng gì.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — giới hạn của phụ lục này</strong></p>
<p>⭐ <strong>Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.</strong> Một công cụ miễn phí năm nay có thể
đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.</p>
<p>⚠ Vì vậy phụ lục này <strong>cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể</strong>. Nó cho bạn:</p>
<ul>
<li>⭐ <strong>biết công cụ nào tồn tại</strong> và mỗi loại làm được gì;</li>
<li>⭐ <strong>danh mục câu hỏi phải tự kiểm</strong> trước khi dùng (G.5);</li>
<li>⚠ <strong>cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết</strong>.</li>
</ul>
<p>⭐⭐ <strong>Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
sản xuất, và ghi lại ngày bạn kiểm.</strong> Đừng tin bảng nào — kể cả bảng này.</p>
</blockquote>
<hr>
<h2 id="g1-bn-loi-công-c-và-bn-cn-loi-nào">G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Khi nào cần</th>
</tr>
</thead>
<tbody><tr>
<td>1 — <strong>Phần mềm lập trình của hãng</strong></td>
<td>Viết chương trình cho PLC của hãng đó</td>
<td>⭐ <strong>Ngay từ đầu</strong> — chọn một hãng và thành thạo nó</td>
</tr>
<tr>
<td>2 — <strong>Mô phỏng PLC</strong></td>
<td>Chạy chương trình <strong>không cần phần cứng</strong></td>
<td>⭐ Ngay từ đầu, đi kèm loại 1</td>
</tr>
<tr>
<td>3 — <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng máy ảo để chương trình điều khiển</td>
<td>⭐⭐ Khi muốn có <strong>video làm bằng chứng</strong> (Ch.58)</td>
</tr>
<tr>
<td>4 — <strong>Phần cứng rẻ</strong></td>
<td>PLC cũ, bộ kit học tập</td>
<td>Khi muốn trải nghiệm phần cứng thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.</strong> Đừng chờ có phần cứng mới bắt đầu — phần lớn
việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.</p>
</blockquote>
<hr>
<h2 id="g2-phn-mm-lp-trình-theo-hãng">G.2 Phần mềm lập trình — theo hãng</h2>
<p>⚠ <strong>Cột &quot;Ghi chú&quot; mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.</strong> Kiểm theo G.5.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hãng</th>
<th>Phần mềm</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>TIA Portal</td>
<td>⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works</td>
<td>⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á</td>
</tr>
<tr>
<td><strong>Rockwell / Allen-Bradley</strong></td>
<td>Studio 5000 · Connected Components Workbench</td>
<td>⭐ Chiếm ưu thế ở Bắc Mỹ</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>Sysmac Studio · CX-Programmer</td>
<td></td>
</tr>
<tr>
<td><strong>Schneider</strong></td>
<td>EcoStruxure Control Expert · Machine Expert</td>
<td>Nền CODESYS cho dòng máy</td>
</tr>
<tr>
<td><strong>Delta</strong></td>
<td>ISPSoft · WPLSoft</td>
<td>⭐ Thường gặp ở phân khúc máy vừa và nhỏ</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>AutoShop · InoProShop</td>
<td>⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>TwinCAT</td>
<td>Chạy trên PC, hướng IEC mạnh</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong> (không thuộc một hãng máy)</td>
<td>CODESYS Development System</td>
<td>⭐⭐ <strong>Đáng chú ý nhất cho người học</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao CODESYS đáng chú ý riêng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bám IEC 61131-3 sát nhất</strong></td>
<td>Học ở đây thì kiến thức <strong>chuyển được</strong> sang hãng khác</td>
</tr>
<tr>
<td>Nhiều hãng dùng nó làm nền</td>
<td>Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác</td>
</tr>
<tr>
<td>Có mô phỏng tích hợp</td>
<td>Chạy chương trình không cần phần cứng</td>
</tr>
<tr>
<td>⭐ Là <strong>cột neo của Phụ lục A</strong></td>
<td>Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết <strong>chuẩn IEC nói gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gợi ý thực dụng cho người mới:</strong> học <strong>một</strong> phần mềm của hãng phổ biến ở nơi bạn định làm việc,
<strong>và</strong> làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
cho bạn khả năng chuyển nền.</p>
</blockquote>
<hr>
<h2 id="g3-mô-phng-máy">G.3 Mô phỏng máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mô phỏng PLC tích hợp</strong></td>
<td>Chạy logic, xem bit, ép giá trị</td>
<td>⭐ Hầu hết phần mềm hãng đều có; ⚠ <strong>kiểm xem bản bạn có bao gồm nó không</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ <strong>nối với PLC mô phỏng</strong></td>
<td>⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3)</td>
</tr>
<tr>
<td><strong>Mô phỏng nhà máy dạy học</strong></td>
<td>Các bài toán dựng sẵn (băng tải, phân loại, thang máy)</td>
<td>⭐ Hợp với Phụ lục I mức 3–5</td>
</tr>
<tr>
<td><strong>Mô phỏng HMI</strong></td>
<td>Chạy màn hình vận hành không cần panel</td>
<td>Ch.44</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.</strong></p>
<p>Nó biến &quot;tôi biết lập trình PLC&quot; thành ⭐ <strong>một video 60 giây cho người ta thấy máy chạy</strong> — và một
video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).</p>
</blockquote>
<h3>⚠ Điều mô phỏng KHÔNG dạy được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mô phỏng không có</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi</td>
<td>⭐ <strong>Cả Chương 49 không rèn được trên mô phỏng</strong></td>
</tr>
<tr>
<td>Cơ cấu kẹt, van bẩn, cảm biến lệch</td>
<td>Chương 51</td>
</tr>
<tr>
<td>⚠⚠ <strong>Cảm giác về hậu quả thật</strong></td>
<td>Mô phỏng không làm ai bị thương — ⚠ <strong>máy thật thì có</strong></td>
</tr>
<tr>
<td>Sụt áp, quá tải nguồn</td>
<td>Chương 8</td>
</tr>
<tr>
<td>Áp lực khi cả chuyền đang chờ</td>
<td>Chương 52</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.</strong> Trên mô phỏng, một lỗi
chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
cạnh.</p>
<p>⚠ Khi chuyển từ mô phỏng sang máy thật, <strong>hãy giả định mình chưa biết gì về an toàn</strong> và đọc lại
Chương 3, 6, 47.</p>
</blockquote>
<hr>
<h2 id="g4-phn-cng-r-đ-hc">G.4 Phần cứng rẻ để học</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC cũ mua lại</strong></td>
<td>Rẻ; ⭐ trải nghiệm phần cứng thật</td>
<td>⚠ Có thể không còn phần mềm hỗ trợ; ⚠ <strong>kiểm nguồn gốc</strong></td>
</tr>
<tr>
<td>Bộ kit học tập của hãng</td>
<td>Đầy đủ, có tài liệu</td>
<td>Đắt hơn</td>
</tr>
<tr>
<td>PLC phân khúc nhỏ đời mới</td>
<td>Rẻ, phần mềm còn hỗ trợ</td>
<td>Ít tính năng nâng cao</td>
</tr>
<tr>
<td>⚠ Bộ điều khiển không phải PLC (vi điều khiển)</td>
<td>Rất rẻ</td>
<td>⚠⚠ <strong>Không dạy được cách nghĩ của PLC</strong> — vòng quét, ảnh I/O, độ tin cậy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng nói rõ.</strong> Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó <strong>không
có</strong> vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
trình nhúng, ⚠ <strong>không phải học PLC</strong>.</p>
<p>⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
là bước đệm để học PLC.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.</strong> Một bàn thử
nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ <strong>vẫn làm người bị thương được</strong>.</p>
</blockquote>
<hr>
<h2 id="g5-danh-mc-t-kim-trưc-khi-dùng">G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng</h2>
<p>⚠ <strong>Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bản này miễn phí hay dùng thử?</strong> Bao lâu?</td>
<td>⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Có được dùng cho mục đích thương mại không?</strong></td>
<td>⚠⚠ <strong>Nhiều bản miễn phí CHỈ cho học tập</strong> — dùng cho việc có trả tiền là vi phạm</td>
</tr>
<tr>
<td>3</td>
<td>Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ</td>
<td>Có thể chặn đúng thứ bạn cần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Có bao gồm mô phỏng không?</strong></td>
<td>Nếu không thì bạn cần phần cứng</td>
</tr>
<tr>
<td>5</td>
<td>Có yêu cầu kết nối mạng thường xuyên không?</td>
<td>⚠ Máy tính tại nhà máy thường không có mạng</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?</strong></td>
<td>⚠ Tránh làm xong rồi không chuyển giao được</td>
</tr>
<tr>
<td>7</td>
<td>Tải từ <strong>trang chính thức của nhà sản xuất</strong> chứ?</td>
<td>⚠⚠ <strong>Không tải từ nguồn không rõ</strong> — Chương 45</td>
</tr>
<tr>
<td>8</td>
<td>Chạy trên hệ điều hành nào, cần gì?</td>
<td>Nhiều công cụ chỉ chạy trên một nền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Câu 2 là câu nhiều người vi phạm mà không biết.</strong></p>
<p>Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ <strong>Đó thường
là vi phạm điều khoản</strong> — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
động cần bằng chứng về bản quyền phần mềm.</p>
<p>⭐ Khi chuyển từ học sang làm, ⭐ <strong>kiểm lại điều khoản</strong> và mua bản phù hợp nếu cần.</p>
</blockquote>
<h3>⭐ Mẫu ghi lại kết quả kiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Phiên bản</th>
<th>⭐ <strong>Ngày kiểm</strong></th>
<th>Miễn phí / dùng thử</th>
<th>Cho thương mại?</th>
<th>Giới hạn</th>
<th>Nguồn tải</th>
</tr>
</thead>
<tbody><tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ghi ngày kiểm là bắt buộc</strong>, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
nguyên tắc với &quot;ghi mốc đo&quot; ở Chương 49 và Phụ lục D.6: ⭐ <strong>một thông tin chỉ có nghĩa khi biết nó
đúng vào lúc nào.</strong></p>
</blockquote>
<hr>
<h2 id="g6-l-trình-dùng-công-c-theo-mc-hc">G.6 ⭐ Lộ trình dùng công cụ theo mốc học</h2>
<p>Đối chiếu với bốn mốc ở Chương 58 mục 58.2:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mốc</th>
<th>Cần gì</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>0 → 3 tháng</strong></td>
<td>Phần mềm hãng + mô phỏng PLC</td>
<td>⭐ Phụ lục I mức 1–3</td>
</tr>
<tr>
<td><strong>3 tháng → 1 năm</strong></td>
<td>+ mô phỏng máy 3D · + phần cứng thật nếu có</td>
<td>⭐ Phụ lục I mức 4–5; ⭐⭐ <strong>quay video làm bằng chứng</strong></td>
</tr>
<tr>
<td><strong>1 năm → 3 năm</strong></td>
<td>+ phần mềm HMI · + công cụ mạng</td>
<td>Dựng một máy hoàn chỉnh theo Chương 57</td>
</tr>
<tr>
<td><strong>3 năm trở đi</strong></td>
<td>+ công cụ chẩn đoán mạng · + môi trường an toàn của hãng</td>
<td>⚠ Phần an toàn cần <strong>đào tạo chính thức</strong>, không chỉ công cụ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="g7-dn-v-đâu">G.7 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bài tập để làm bằng các công cụ này</td>
<td>⭐ <strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và cách chứng minh năng lực</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thao tác cụ thể theo giao diện từng hãng</td>
<td><strong>Phụ lục A</strong></td>
</tr>
<tr>
<td>Danh mục một máy hoàn chỉnh gồm những gì</td>
<td><strong>Chương 57</strong></td>
</tr>
<tr>
<td>⚠ An toàn khi dùng phần cứng thật</td>
<td>⚠ <strong>Chương 3</strong> · <strong>Phụ lục D</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.</strong></p>
<p>Phụ lục này <strong>không khẳng định</strong> bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
đích thương mại. ⭐ <strong>Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.</strong></p>
<p>⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
trong những đường lây phổ biến vào mạng nhà máy (Chương 45).</p>
</blockquote>
<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
<hr>
<h1 id="ph-lc-h-ngun-đã-dùng-đc-thêm">Phụ lục H — Nguồn đã dùng &amp; đọc thêm</h1>
<blockquote>
<p><strong>Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc đã theo khi viết sách này</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không sao chép nội dung có bản quyền</strong></td>
<td>Tiêu chuẩn được <strong>nêu tên và mô tả phạm vi</strong>, ⚠ <strong>không trích nguyên văn</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Không dẫn số điều khoản mà chưa mở bản gốc</strong></td>
<td>⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn</td>
</tr>
<tr>
<td>⭐ <strong>Không dùng hình ảnh của người khác</strong></td>
<td>Mọi hình trong sách là <strong>tự vẽ</strong></td>
</tr>
<tr>
<td>⭐ Tên hãng và tên sản phẩm <strong>nêu thẳng</strong></td>
<td>Để người đọc so sánh và chọn được phần cứng phù hợp</td>
</tr>
<tr>
<td>⚠ Chi tiết dự án và khách hàng thật</td>
<td>⭐ <strong>Không xuất hiện</strong> ở bất kỳ đâu</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="h1-tiêu-chun-cách-dùng-đúng">H.1 ⚠ Tiêu chuẩn — cách dùng đúng</h2>
<p>⚠⚠ <strong>Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.</strong></p>
<p>Bảng dưới đây cho biết <strong>tiêu chuẩn nào nói về cái gì</strong>, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.</p>
<h3>An toàn máy — nhóm quan trọng nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>ISO 12100</strong></td>
<td>Nguyên tắc chung về thiết kế an toàn và <strong>đánh giá rủi ro</strong></td>
<td>47, 56</td>
</tr>
<tr>
<td>⭐ <strong>ISO 13849-1 / -2</strong></td>
<td>Bộ phận liên quan an toàn của hệ điều khiển — <strong>mức hiệu năng (PL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ <strong>IEC 62061</strong></td>
<td>An toàn chức năng của hệ điều khiển điện — <strong>mức toàn vẹn (SIL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>IEC 61508</strong></td>
<td>An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên</td>
<td>47, 48, 53</td>
</tr>
<tr>
<td><strong>IEC 61511</strong></td>
<td>An toàn chức năng cho ngành quá trình</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 13850</strong></td>
<td>Dừng khẩn cấp</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 14119</strong></td>
<td>Khoá liên động gắn với che chắn</td>
<td>47</td>
</tr>
<tr>
<td>⭐ <strong>IEC 60204-1</strong></td>
<td>⭐⭐ <strong>Trang bị điện của máy</strong> — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu</td>
<td>3, 9, 47, 49, 53</td>
</tr>
<tr>
<td><strong>IEC 60947-5-1</strong></td>
<td>Thiết bị đóng cắt điều khiển — tiếp điểm</td>
<td>9, 47</td>
</tr>
<tr>
<td><strong>IEC 61800-5-2</strong></td>
<td>An toàn chức năng của hệ truyền động — <strong>STO</strong></td>
<td>36, 47</td>
</tr>
<tr>
<td><strong>ISO 10218 · ISO/TS 15066</strong></td>
<td>Robot công nghiệp · robot cộng tác</td>
<td>46</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.</strong></p>
<p>⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
với <strong>đào tạo chính thức</strong>. Sách này giúp bạn <strong>hiểu vấn đề và biết cần hỏi gì</strong>; nó không cho bạn
thẩm quyền.</p>
</blockquote>
<h3>Lập trình và hệ thống điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>IEC 61131-3</strong></td>
<td>⭐ <strong>Ngôn ngữ lập trình PLC</strong> — xương sống của cả cuốn sách</td>
<td>13–21, 30</td>
</tr>
<tr>
<td><strong>IEC 61131-1 / -2</strong></td>
<td>Thông tin chung · yêu cầu thiết bị</td>
<td>8, 10</td>
</tr>
<tr>
<td><strong>IEC 61131-9</strong></td>
<td>IO-Link</td>
<td>12</td>
</tr>
<tr>
<td><strong>IEC 61439</strong></td>
<td>Tủ điện hạ áp</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 61800-3</strong></td>
<td>Yêu cầu EMC cho hệ truyền động</td>
<td>36, 49</td>
</tr>
<tr>
<td><strong>IEC 61918</strong></td>
<td>Lắp đặt mạng truyền thông công nghiệp</td>
<td>40, 49</td>
</tr>
<tr>
<td><strong>IEC 61643</strong></td>
<td>Thiết bị chống quá áp lan truyền</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 62443</strong></td>
<td>⭐ <strong>An ninh mạng công nghiệp</strong></td>
<td>45, 53, 54</td>
</tr>
<tr>
<td><strong>IEC 62541</strong></td>
<td>OPC UA</td>
<td>40, 45</td>
</tr>
<tr>
<td><strong>IEC 62682</strong></td>
<td>⭐ Quản lý hệ thống báo động</td>
<td>44</td>
</tr>
<tr>
<td><strong>IEC 62381</strong></td>
<td>Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT)</td>
<td>52</td>
</tr>
<tr>
<td><strong>IEC 62264</strong> · <strong>ISO 22400</strong></td>
<td>Tích hợp hệ điều hành sản xuất · ⭐ <strong>chỉ số năng suất</strong></td>
<td>45, 55</td>
</tr>
</tbody></table></div>
<h3>Cảm biến, đo lường, môi trường</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>IEC 60751</strong></td>
<td>Nhiệt điện trở bạch kim (Pt100)</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60584</strong></td>
<td>Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60381</strong></td>
<td>Tín hiệu analog chuẩn (4–20 mA, 0–10 V)</td>
<td>31</td>
</tr>
<tr>
<td><strong>IEC 61340-5-1</strong></td>
<td>⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD)</td>
<td>7</td>
</tr>
<tr>
<td><strong>ISO 4414</strong></td>
<td>An toàn hệ khí nén</td>
<td>6</td>
</tr>
<tr>
<td><strong>ISO/IEC 16022</strong></td>
<td>Mã 2D Data Matrix</td>
<td>42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách mua thực dụng:</strong> đừng mua cả bộ. ⭐ <strong>Mua bản bạn thật sự dùng</strong> — với người lập trình máy,
thường là <strong>IEC 61131-3</strong>, <strong>IEC 60204-1</strong>, và (nếu chạm an toàn) <strong>ISO 12100 + ISO 13849-1</strong>.</p>
<p>Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ <strong>hỏi trước khi mua</strong>.</p>
</blockquote>
<hr>
<h2 id="h2-ngun-min-phí-đáng-đc">H.2 ⭐ Nguồn miễn phí đáng đọc</h2>
<p>⭐ <strong>Nhóm này là nguồn tốt nhất mà ít người khai thác.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Vì sao đáng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Tài liệu kỹ thuật của nhà sản xuất</strong></td>
<td>⭐ <strong>Miễn phí, chính xác, cập nhật</strong> — và ⭐ <strong>rất ít người đọc</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⭐ <strong>Hướng dẫn lắp đặt biến tần / servo</strong></td>
<td>⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ</td>
<td>Ch.36, 37, 49</td>
</tr>
<tr>
<td><strong>Datasheet thiết bị</strong></td>
<td>⭐ Nguồn duy nhất cho <strong>tuổi thọ, dải, giới hạn thật</strong></td>
<td>Ch.9, 49, 53</td>
</tr>
<tr>
<td><strong>Ghi chú ứng dụng của hãng</strong></td>
<td>Bài toán cụ thể, có sơ đồ</td>
<td></td>
</tr>
<tr>
<td><strong>Tài liệu của tổ chức tiêu chuẩn</strong></td>
<td>Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí</td>
<td>⚠ Bản tiêu chuẩn đầy đủ thì không</td>
</tr>
<tr>
<td>⭐ <strong>Diễn đàn nghề</strong></td>
<td>Kinh nghiệm thật, lỗi thật</td>
<td>⭐ Đọc nhiều trước khi hỏi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:</strong></p>
<p>Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài <strong>vài trăm trang</strong>, miễn phí, và chứa lời
giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.</p>
<p>⭐ <strong>Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh</strong> — vì gần như
không ai làm.</p>
</blockquote>
<h3>⭐ Cách hỏi trên diễn đàn để được trả lời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên có trong câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thiết bị gì, phiên bản nào</strong></td>
<td>Câu trả lời khác nhau giữa các dòng</td>
</tr>
<tr>
<td>⭐ <strong>Bạn đã thử gì, thấy gì</strong></td>
<td>⭐⭐ Phân biệt người đang học với người muốn được làm hộ</td>
</tr>
<tr>
<td>Triệu chứng cụ thể, không phải kết luận</td>
<td><em>&quot;Bit không lên&quot;</em> hữu ích hơn <em>&quot;module hỏng&quot;</em></td>
</tr>
<tr>
<td>Ảnh chụp màn hình hoặc đoạn logic</td>
<td></td>
</tr>
<tr>
<td>⚠ <strong>Không có thông tin nhận dạng của khách hàng</strong></td>
<td>⭐ Nghĩa vụ bảo mật của bạn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="h3-sách-thương-mi-nên-mua-loi-nào">H.3 Sách thương mại — nên mua loại nào</h2>
<p>⚠ <strong>Sách này không giới thiệu đầu sách cụ thể</strong>, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ <strong>tiêu chí chọn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên tìm sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Giải thích VÌ SAO, không chỉ CÁCH LÀM</strong></td>
<td>Cách làm đổi theo hãng; vì sao thì không</td>
</tr>
<tr>
<td>⭐ Có phần <strong>an toàn máy</strong> nghiêm túc</td>
<td>⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất</td>
</tr>
<tr>
<td>Có ví dụ <strong>máy thật</strong>, không chỉ bài tập lý thuyết</td>
<td></td>
</tr>
<tr>
<td>Nói rõ nó theo <strong>hãng nào</strong> hay theo <strong>chuẩn IEC</strong></td>
<td>⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào</td>
</tr>
<tr>
<td>⭐ Có phần <strong>chẩn đoán và bảo trì</strong></td>
<td>⚠ Phần lớn công việc thật nằm ở đó</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Nên nghi ngờ sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không nhắc gì tới an toàn</td>
<td>⭐ Thiếu phần có hậu quả cho người</td>
</tr>
<tr>
<td>Chỉ dạy bấm nút trong một phần mềm</td>
<td>Hết giá trị khi phần mềm đổi phiên bản</td>
</tr>
<tr>
<td>Không có ví dụ máy nào hoàn chỉnh</td>
<td>Bạn học được mảnh rời, không học được cách ráp</td>
</tr>
<tr>
<td>Hứa &quot;thành thạo trong 7 ngày&quot;</td>
<td>⚠ Không</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sách chuyên sâu đáng mua nhất thường không phải sách &quot;học PLC&quot;</strong>, mà là sách về: <strong>an toàn
máy</strong>, <strong>truyền động và điều khiển chuyển động</strong>, <strong>điều khiển quá trình</strong>, hoặc <strong>mạng công
nghiệp</strong> — những mảng mà sách này chỉ mở cửa vào.</p>
</blockquote>
<hr>
<h2 id="h4-ngun-gc-ca-khung-sách-này">H.4 ⭐ Nguồn gốc của khung sách này</h2>
<p>⭐ <strong>Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.</strong></p>
<p>Nó dựng từ <strong>phân tích khoảng trống</strong>: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khoảng trống tìm thấy</th>
<th>Chương ra đời từ đó</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ &quot;Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu&quot;</td>
<td>23, 57</td>
</tr>
<tr>
<td>⭐⭐ &quot;Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu&quot;</td>
<td>49, 51, Phụ lục E</td>
</tr>
<tr>
<td>&quot;Không ai dạy phần sau khi máy đã chạy&quot;</td>
<td>53, 54, 55</td>
</tr>
<tr>
<td>⭐ &quot;Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới&quot;</td>
<td>56</td>
</tr>
<tr>
<td>⚠ &quot;An toàn thường bị nhắc qua loa một chương&quot;</td>
<td>3, 6, 47, 48 và rải khắp sách</td>
</tr>
<tr>
<td>⭐ &quot;Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?&quot;</td>
<td>58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do sách có những chương mà sách nhập môn thường không có</strong> — Chương 49 (lắp đặt),
53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).</p>
<p>Chúng không phải phần &quot;nâng cao&quot;. Chúng là phần <strong>người mới va vào sớm nhất và ít được chuẩn bị
nhất</strong>.</p>
</blockquote>
<hr>
<h2 id="h5-hng-mc-còn-treo-ca-sách-này">H.5 ⚠ Hạng mục còn treo của sách này</h2>
<p>⭐ <strong>Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>⚠ Trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Chương 3, 6, 47, 48 và Phụ lục D</strong></td>
<td>⭐ <strong>Cần chuyên gia an toàn người thật duyệt trước khi phát hành</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit</td>
<td>⭐ Cần đối chiếu quy định tại thị trường phát hành</td>
</tr>
<tr>
<td>3</td>
<td>Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời</td>
<td>⚠ <strong>Cần xác minh bằng catalogue hiện hành</strong> — Phụ lục J §J.9</td>
</tr>
<tr>
<td>4</td>
<td>Ba hạng mục kỹ thuật của DP-01 còn treo</td>
<td>Phụ lục J §J.9</td>
</tr>
<tr>
<td>5</td>
<td>Phụ lục G — điều kiện bản quyền phần mềm</td>
<td>⚠ <strong>Cố ý không nêu cụ thể</strong>; người đọc tự kiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 1 là mục chặn phát hành.</strong> Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
tồn tại; nhưng ⭐ <strong>việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
hiện</strong> — không phải tác giả, và không phải công cụ kiểm tự động.</p>
</blockquote>
<hr>
<h2 id="h6-dn-v-đâu">H.6 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Công cụ để thực hành</td>
<td><strong>Phụ lục G</strong></td>
</tr>
<tr>
<td>Bài tập</td>
<td><strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và vào nghề</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thuật ngữ để tra tài liệu tiếng Anh</td>
<td>⭐ <strong>Phụ lục F</strong></td>
</tr>
<tr>
<td>Tra nhanh lệnh</td>
<td><strong>Phụ lục B</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Danh sách tiêu chuẩn ở H.1 là ⭐ <strong>danh sách định hướng</strong>, không phải danh sách đầy
đủ, và ⚠ <strong>không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn</strong>.</p>
<p>Tiêu chuẩn nào <strong>bắt buộc áp dụng</strong> phụ thuộc: loại máy, ngành, và ⚠⚠ <strong>quy định pháp luật tại thị
trường nơi máy được đưa vào sử dụng</strong>. Câu hỏi đó phải hỏi <strong>người có thẩm quyền</strong> — sách này chỉ
giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.</p>
</blockquote>
<!-- SECTION: pl_i_bai_tap_5_muc -->
<hr>
<h1 id="ph-lc-i-bài-tp-5-mc-50-bài">Phụ lục I — Bài tập: 5 mức, 50 bài</h1>
<blockquote>
<p><strong>Đọc sách không làm bạn lập trình được. Làm bài tập thì có.</strong></p>
<p>50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ <strong>khái niệm được rèn</strong> — vì mục đích không phải
làm xong bài, mà là <strong>nắm được khái niệm đó</strong>.</p>
</blockquote>
<hr>
<h2 id="i0-quy-tc-bt-buc-cho-mi-bài">I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN</strong></td>
<td>⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Viết ra: &quot;chạy đúng nghĩa là gì?&quot;</strong> trước khi viết chương trình</td>
<td>Không có tiêu chí thì không biết lúc nào xong</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nghĩ tình huống xấu</strong>: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng</td>
<td>Chương 57 mục 57.8</td>
</tr>
<tr>
<td>4</td>
<td>Chú thích giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong></td>
<td>Chương 30 mục 30.4</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chạy thử <strong>cả trường hợp sai</strong>, không chỉ trường hợp đúng</td>
<td>Chương 50</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc 1 nghe thừa với bài &quot;đèn giao thông&quot; — và đó chính là lý do phải làm.</strong></p>
<p>Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
— lúc mà nó đáng giá nhất.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về lời giải.</strong> Khoảng hai phần ba số bài có gợi ý lời giải trong mục <strong>I.6</strong>; phần còn lại
<strong>cố ý không có</strong> — ⭐ vì tới lúc đó bạn phải tự đứng được.</p>
<p>Đọc gợi ý <strong>sau khi đã thử ít nhất 30 phút</strong>. Đọc trước thì bài tập mất tác dụng.</p>
</blockquote>
<hr>
<h2 id="i1-mc-1-logic-cơ-bn-12-bài">I.1 Mức 1 — Logic cơ bản (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 4, 9, 15. <strong>Rèn:</strong> tư duy logic, NO/NC, tự giữ, khoá liên động.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1.1</strong></td>
<td><strong>Mạch tự giữ cơ bản.</strong> Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy.</td>
<td>Tự giữ <em>(latch)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.2</strong></td>
<td><strong>AND / OR / NOT.</strong> Đèn sáng khi: (cảm biến A <strong>và</strong> B) <strong>hoặc</strong> (C <strong>và không</strong> D).</td>
<td>Tổ hợp logic cơ bản</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.3</strong></td>
<td>⭐⭐ <strong>NO vs NC khi đứt dây.</strong> Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng <strong>đứt dây nút Stop</strong> và ghi lại máy làm gì.</td>
<td>⭐⭐ <strong>Hỏng theo hướng an toàn</strong> — bài quan trọng nhất mức 1</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.4</strong></td>
<td><strong>Khoá chéo.</strong> Động cơ quay thuận và quay nghịch. ⚠ <strong>Không bao giờ được bật cả hai cùng lúc</strong>, kể cả khi nhấn cả hai nút.</td>
<td>Khoá chéo <em>(mutual interlock)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.5</strong></td>
<td><strong>Biểu quyết 2/3.</strong> Ba cảm biến. Đầu ra bật khi <strong>ít nhất hai</strong> cảm biến tác động.</td>
<td>Logic dư thừa</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.6</strong></td>
<td><strong>SET / RESET.</strong> Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại?</td>
<td>Set/Reset vs tự giữ</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.7</strong></td>
<td><strong>Bắt cạnh lên.</strong> Mỗi lần nhấn nút, đầu ra <strong>đảo trạng thái</strong> (nhấn bật, nhấn nữa tắt).</td>
<td>⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.8</strong></td>
<td><strong>Mạch lật hai nút.</strong> Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì <strong>tắt thắng</strong>.</td>
<td>Ưu tiên trong flip-flop</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.9</strong></td>
<td><strong>Báo động có xác nhận.</strong> Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ <strong>đèn chuyển sang sáng liên tục</strong> cho tới khi hết lỗi.</td>
<td>⭐ Ba trạng thái báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.10</strong></td>
<td>⭐ <strong>Chuỗi cho phép.</strong> Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ <strong>phải chỉ ra điều kiện nào đang thiếu</strong>, không chỉ &quot;chưa sẵn sàng&quot;.</td>
<td>⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.11</strong></td>
<td><strong>Kiểm đèn.</strong> Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật.</td>
<td>⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.12</strong></td>
<td><strong>Ưu tiên dừng.</strong> Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được.</td>
<td>⚠ Stop luôn thắng Start</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 1.3 là bài phân loại của mức này.</strong> Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ <strong>thiết bị hỏng theo hướng nào?</strong></p>
</blockquote>
<hr>
<h2 id="i2-mc-2-b-đnh-thi-b-đm-12-bài">I.2 Mức 2 — Bộ định thời &amp; bộ đếm (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 11, 12. <strong>Rèn:</strong> TON/TOF/TP, bộ đếm, và ⚠ <strong>biết khi nào KHÔNG dùng timer</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>2.1</strong></td>
<td><strong>Khởi động trễ.</strong> Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy.</td>
<td>TON; ⭐ và vì sao có cảnh báo trước khi chạy</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.2</strong></td>
<td><strong>Quạt chạy dư.</strong> Tắt lò → quạt làm mát <strong>chạy thêm 5 phút</strong> rồi mới tắt.</td>
<td>TOF</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.3</strong></td>
<td><strong>Mạch nháy.</strong> Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng <strong>hai TON</strong>.</td>
<td>Ghép hai bộ định thời</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.4</strong></td>
<td>⚠ <strong>Sao–tam giác.</strong> Đổi nối sao sang tam giác sau 5 giây, ⚠ <strong>có khoảng chết 100 ms</strong> giữa hai lần đóng.</td>
<td>⚠ <strong>Khoảng chết bắt buộc</strong> — thiếu nó là ngắn mạch</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.5</strong></td>
<td><strong>Kéo dài xung.</strong> Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy.</td>
<td>TP</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.6</strong></td>
<td><strong>Đếm mẻ.</strong> Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset.</td>
<td>CTU</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.7</strong></td>
<td><strong>Đếm lên–xuống.</strong> Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1.</td>
<td>CTUD; ⭐ và bài toán &quot;còn bao nhiêu trong máy&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.8</strong></td>
<td><strong>Đếm phế có ngưỡng.</strong> Đếm sản phẩm lỗi. ⭐ Nếu <strong>3 lỗi liên tiếp</strong> → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu.</td>
<td>⭐ &quot;Liên tiếp&quot; khác &quot;tổng cộng&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.9</strong></td>
<td><strong>Đồng hồ giờ chạy.</strong> Đếm tổng số giờ động cơ đã chạy, ⚠ <strong>giữ được qua mất điện</strong>.</td>
<td>⭐ Vùng nhớ giữ được; ⚠ <strong>DINT không phải INT</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.10</strong></td>
<td><strong>Watchdog trình tự.</strong> Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ <strong>số bước đang kẹt</strong>.</td>
<td>⭐⭐ Timeout dùng để <strong>báo lỗi</strong>, không phải để chuyển bước</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.11</strong></td>
<td><strong>Chống rung tiếp điểm.</strong> Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung.</td>
<td>Debounce</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.12</strong></td>
<td>⭐ <strong>Đo thời gian chu kỳ.</strong> Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ <strong>ba giá trị: gần nhất, trung bình, lớn nhất</strong>.</td>
<td>⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí</td>
<td>✅</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:</strong> bộ định thời
dùng để <strong>biết khi có gì đó không ổn</strong>, không phải để <strong>giả định mọi thứ ổn</strong>.</p>
</blockquote>
<hr>
<h2 id="i3-mc-3-tun-t-trng-thái-10-bài">I.3 Mức 3 — Tuần tự &amp; trạng thái (10 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 21, 25, 26. <strong>Rèn:</strong> trình tự, máy trạng thái, chuyển chế độ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>3.1</strong></td>
<td><strong>Đèn giao thông.</strong> Một ngã tư hai chiều, có đèn vàng.</td>
<td>Trình tự cơ bản theo thời gian</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.2</strong></td>
<td><strong>Nút bộ hành có nhớ.</strong> Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ <strong>hệ thống nhớ và phục vụ ở chu kỳ tiếp theo</strong>.</td>
<td>⭐ Lưu yêu cầu, không phục vụ ngay</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.3</strong></td>
<td>⭐⭐ <strong>Cùng bài, hai cách.</strong> Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng <strong>thanh ghi bước</strong>. So sánh: cách nào dễ thêm một pha đèn mới?</td>
<td>⭐⭐ <strong>Vì sao trình tự có cấu trúc thắng chuỗi timer</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.4</strong></td>
<td><strong>Trạm trộn.</strong> Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset.</td>
<td>Trình tự nhiều bước có điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.5</strong></td>
<td><strong>Cổng bãi xe.</strong> Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ <strong>Không được đóng khi xe còn dưới cổng</strong>.</td>
<td>⚠ Khoá liên động an toàn trong trình tự</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.6</strong></td>
<td>⭐ <strong>Báo động first-out.</strong> Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ <strong>nguyên nhân xảy ra TRƯỚC TIÊN</strong>, không phải cả năm.</td>
<td>⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.7</strong></td>
<td><strong>Timeout từng bước.</strong> Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có <strong>mã lỗi riêng</strong>.</td>
<td>Chẩn đoán được từ báo động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.8</strong></td>
<td>⭐⭐ <strong>Chuyển Manual ↔ Auto không giật.</strong> Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ <strong>Cơ cấu không được nhảy vị trí</strong>, trình tự phải biết mình đang ở đâu.</td>
<td>⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.9</strong></td>
<td><strong>Bỏ bước theo công thức.</strong> Trình tự 6 bước; công thức quyết định bước 3 và 5 <strong>có chạy hay không</strong>.</td>
<td>⭐ Tham số là <strong>dữ liệu</strong>, không phải mã (Ch.29)</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.10</strong></td>
<td>⭐ <strong>Hai trạm, một chỗ trống.</strong> Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ <strong>Không được dùng chờ bận</strong>.</td>
<td>⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 3.8 là bài mà rất nhiều máy thật làm sai.</strong> Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.</p>
</blockquote>
<hr>
<h2 id="i4-mc-4-analog-9-bài">I.4 Mức 4 — Analog (9 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 14, 31, 34, 35. <strong>Rèn:</strong> quy đổi, kiểm tra hợp lệ, điều khiển.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>4.1</strong></td>
<td><strong>Quy đổi thang.</strong> Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi.</td>
<td>⭐ Quy đổi tuyến tính; ⚠ <strong>thứ tự phép tính để không tràn</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.2</strong></td>
<td>⭐⭐ <strong>Phát hiện ngoài dải.</strong> Thêm vào bài 4.1: nếu dòng <strong>&lt; 3,6 mA</strong> → báo <strong>lỗi cảm biến</strong>, dùng giá trị thay thế, ⚠ <strong>không dùng giá trị 0</strong>.</td>
<td>⭐⭐ Phân biệt &quot;đo được 0&quot; với &quot;hỏng&quot; — bài quan trọng nhất mức 4</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.3</strong></td>
<td><strong>Điều khiển có trễ tích luỹ.</strong> Bơm bật khi mức &lt; 20 %, tắt khi mức &gt; 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất?</td>
<td>⭐ Hysteresis — chống đóng cắt liên tục</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.4</strong></td>
<td><strong>PID nhiệt độ.</strong> Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C.</td>
<td>PID cơ bản (Ch.35)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.5</strong></td>
<td><strong>Vùng chết.</strong> Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu <strong>giảm bao nhiêu</strong>?</td>
<td>⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.6</strong></td>
<td>⭐ <strong>Giới hạn tốc độ thay đổi.</strong> Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây.</td>
<td>⭐ Ramp — bảo vệ cơ khí</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.7</strong></td>
<td>⚠ <strong>Ép kiểu và tràn số.</strong> Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ <strong>Chọn kiểu dữ liệu sao cho không tràn</strong>, và chứng minh bằng phép tính.</td>
<td>⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.11, 19)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.8</strong></td>
<td><strong>Tích phân lưu lượng.</strong> Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua.</td>
<td>Tích phân rời rạc theo vòng quét</td>
<td>—</td>
</tr>
<tr>
<td><strong>4.9</strong></td>
<td>⭐ <strong>Dải báo động nhiều mức.</strong> Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ <strong>mức ưu tiên và hành động khác nhau</strong>.</td>
<td>⭐ Phân cấp báo động (Ch.44)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.</strong> Rất nhiều máy thật xử lý sai chỗ này: cảm
biến đứt dây cho giá trị 0, chương trình hiểu là &quot;áp suất bằng 0&quot;, và ⚠ <strong>máy phản ứng như thể áp
suất thật sự đã tụt</strong>.</p>
</blockquote>
<hr>
<h2 id="i5-mc-5-đ-bài-d-án-7-bài">I.5 Mức 5 — Đề bài dự án (7 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> toàn bộ sách. <strong>Rèn:</strong> ráp mọi thứ lại, và ⭐ <strong>tự đặt ra yêu cầu còn thiếu</strong>.</p>
<p>⚠ <strong>Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.</strong> Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ <strong>ghi lại quyết định đó và lý do</strong>, như Chương 57 yêu cầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Trọng tâm</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>5.1</strong></td>
<td><strong>Máy rửa xe.</strong> Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước.</td>
<td>Trình tự dài + tình huống xấu</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.2</strong></td>
<td><strong>Qua đường cho người đi bộ.</strong> Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng.</td>
<td>Nhiều chế độ vận hành</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.3</strong></td>
<td>⚠ <strong>Nạp silo có khoá liên động.</strong> Nạp vật liệu từ xe bồn vào silo. ⚠ <strong>Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn</strong>.</td>
<td>⚠ Khoá liên động an toàn nhiều điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.4</strong></td>
<td><strong>Luân phiên bơm chính–dự phòng.</strong> Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và <strong>báo động</strong>.</td>
<td>⭐ Cân bằng hao mòn + xử lý hỏng hóc</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.5</strong></td>
<td><strong>Điều hoà theo vùng.</strong> Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn.</td>
<td>⭐ Phân bổ tài nguyên có giới hạn</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.6</strong></td>
<td>⭐ <strong>Thang máy 3 tầng.</strong> Nút gọi ở mỗi tầng và trong cabin. ⭐ <strong>Xử lý nhiều yêu cầu cùng lúc</strong> theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển.</td>
<td>⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.7</strong></td>
<td>⭐⭐ <strong>Dây chuyền chiết rót có trạm loại.</strong> Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ <strong>Phải theo dõi được sản phẩm nào lỗi ở trạm nào</strong> dù nó đã đi qua ba trạm.</td>
<td>⭐⭐ <strong>Thanh ghi dịch theo dõi sản phẩm</strong> — bài gần nhất với máy thật (Ch.41)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.</strong> Nó cần: trình tự nhiều trạm, pipeline,
theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ <strong>quyết định phải làm gì khi máy dừng giữa chừng
với sản phẩm đang nằm ở cả ba trạm</strong> — đúng bài toán của DP-01 (Phụ lục J §J.4).</p>
</blockquote>
<hr>
<h2 id="i6-gi-ý-li-gii">I.6 Gợi ý lời giải</h2>
<p>⚠ <strong>Đọc sau khi đã thử ít nhất 30 phút.</strong> Đây là <strong>gợi ý hướng đi</strong>, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.</p>
<h3>Mức 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>1.1</td>
<td><code>Run := (Start OR Run) AND NOT Stop;</code> — ⭐ chú ý <code>NOT Stop</code> đặt <strong>sau</strong> để Stop luôn thắng</td>
</tr>
<tr>
<td>1.3</td>
<td>⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → <code>NOT Stop</code> luôn đúng → ⚠ <strong>máy không dừng được nữa</strong>. Với NC: đứt dây → bit luôn 0 → máy dừng và <strong>không chạy lại được</strong>. Cái sau là hỏng theo hướng an toàn</td>
</tr>
<tr>
<td>1.4</td>
<td>Mỗi chiều có thêm điều kiện <code>AND NOT chiều_kia</code>. ⚠ Khoá trong chương trình <strong>không đủ</strong> — máy thật cần cả khoá cơ khí ở contactor</td>
</tr>
<tr>
<td>1.5</td>
<td><code>(A AND B) OR (B AND C) OR (A AND C)</code></td>
</tr>
<tr>
<td>1.6</td>
<td>⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ <strong>nhớ trạng thái cũ</strong>; mạch tự giữ thì không. ⚠ Với máy, &quot;nhớ trạng thái cũ&quot; thường là <strong>sai</strong> (Ch.47 — chống khởi động lại bất ngờ)</td>
</tr>
<tr>
<td>1.7</td>
<td>Bắt cạnh lên rồi <code>Out := Out XOR Xung;</code></td>
</tr>
<tr>
<td>1.9</td>
<td>Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit &quot;đã ack&quot; phải bị xoá khi lỗi tái xuất hiện</td>
</tr>
<tr>
<td>1.10</td>
<td>⭐ Mỗi điều kiện một bit riêng; hiển thị <strong>bit nào bằng 0</strong>. ⭐⭐ Đừng gộp thành một bit &quot;Ready&quot; duy nhất</td>
</tr>
<tr>
<td>1.11</td>
<td>⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng <code>SEL</code> giữa trạng thái thật và chế độ test</td>
</tr>
</tbody></table></div>
<h3>Mức 2</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>2.1</td>
<td>TON với <code>IN := Start</code>, băng tải chạy khi <code>TON.Q</code></td>
</tr>
<tr>
<td>2.3</td>
<td>TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ <strong>cách đó phụ thuộc thời gian quét</strong> (Ch.56)</td>
</tr>
<tr>
<td>2.4</td>
<td>⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là <strong>ngắn mạch qua hồ quang</strong></td>
</tr>
<tr>
<td>2.8</td>
<td>Bộ đếm tăng khi lỗi, ⭐ <strong>xoá về 0 khi có sản phẩm tốt</strong>. Đó là điểm khác giữa &quot;liên tiếp&quot; và &quot;tổng cộng&quot;</td>
</tr>
<tr>
<td>2.9</td>
<td>⚠ Dùng <code>DINT</code> trong vùng nhớ giữ được; ⭐ <strong>thử nạp lại chương trình để kiểm bộ đếm có sống sót không</strong></td>
</tr>
<tr>
<td>2.10</td>
<td>⭐ Một TON dùng chung, <code>PT</code> lấy từ mảng timeout theo số bước; khi <code>Q</code> lên → báo lỗi kèm <code>SoBuoc</code></td>
</tr>
<tr>
<td>2.12</td>
<td>Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ <strong>Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 3</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>3.1</td>
<td>Thanh ghi bước + <code>CASE</code>; mỗi bước một TON</td>
</tr>
<tr>
<td>3.2</td>
<td>⭐ Bit &quot;có yêu cầu&quot; được Set khi nhấn, chỉ Reset khi <strong>đã phục vụ xong</strong></td>
</tr>
<tr>
<td>3.3</td>
<td>⭐⭐ Với chuỗi timer, thêm một pha nghĩa là <strong>sửa toàn bộ chuỗi</strong>. Với thanh ghi bước, thêm một nhánh <code>CASE</code> là xong. Đây là câu trả lời cho &quot;vì sao trình tự có cấu trúc&quot;</td>
</tr>
<tr>
<td>3.5</td>
<td>⚠ Điều kiện đóng cổng phải là <strong>cảm biến báo xe đã qua hẳn</strong>, không phải timer. Đây là bài 1.3 ở dạng khác</td>
</tr>
<tr>
<td>3.6</td>
<td>⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến <strong>và khoá lại</strong> cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè</td>
</tr>
<tr>
<td>3.7</td>
<td>Mảng <code>Timeout[]</code> và mảng <code>MaLoi[]</code> theo số bước</td>
</tr>
</tbody></table></div>
<h3>Mức 4</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>4.1</td>
<td>⭐ Ép sang REAL <strong>trước</strong> khi nhân; xem Phụ lục K.1 và K.6</td>
</tr>
<tr>
<td>4.2</td>
<td>⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là <strong>giá trị an toàn cho quá trình</strong>, và ⚠ <strong>phải báo động</strong>, không âm thầm thay</td>
</tr>
<tr>
<td>4.3</td>
<td>Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ <strong>đóng cắt liên tục</strong> quanh ngưỡng đó</td>
</tr>
<tr>
<td>4.5</td>
<td>⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3)</td>
</tr>
<tr>
<td>4.6</td>
<td>Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa <code>TocDoMax × ThoiGianQuet</code></td>
</tr>
<tr>
<td>4.7</td>
<td>⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → <strong>vượt xa dải INT và có thể vượt DINT</strong>; dùng REAL hoặc LINT, và ⭐ <strong>chứng minh bằng phép nhân trước khi chọn</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 5</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>5.1</td>
<td>⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó</td>
</tr>
<tr>
<td>5.2</td>
<td>⭐ Chế độ ban đêm là một <strong>trạng thái riêng</strong>, không phải một cờ rải rác trong logic</td>
</tr>
<tr>
<td>5.3</td>
<td>⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ <strong>phải hiển thị được điều kiện nào đang chặn</strong> — bài 1.10 ở quy mô thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.</strong></p>
<p>Tới đó, việc tự tìm ra cách làm <strong>chính là bài tập</strong>. Nếu bí, hãy quay lại chương liên quan và đọc
lại mục <em>Bẫy thường gặp</em> — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.</p>
</blockquote>
<hr>
<h2 id="i7-sau-khi-làm-xong">I.7 ⭐ Sau khi làm xong</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy</strong></td>
<td>Chương 58 mục 58.3 — <strong>bằng chứng</strong> thay cho kinh nghiệm</td>
</tr>
<tr>
<td>⭐ Viết lại một bài theo dạng <strong>bài toán → giải pháp → kết quả</strong></td>
<td>⭐ Dạng bằng chứng thuyết phục nhất</td>
</tr>
<tr>
<td>Gộp vài bài mức 5 thành <strong>một máy hoàn chỉnh</strong></td>
<td>Áp danh mục ở Chương 57</td>
</tr>
<tr>
<td>⭐ Đưa cho ai đó xem và <strong>nghe họ hỏi</strong></td>
<td>Chỗ bạn tưởng đã hiểu sẽ lộ ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.</strong></p>
<p>&quot;Đầy đủ&quot; nghĩa là: có chế độ tay và tự động, có về gốc, có báo động <strong>nói được phải làm gì</strong>, có xử
lý tình huống xấu, và ⭐ <strong>có chú thích giải thích vì sao</strong>. Đó chính là danh mục Chương 57 — ở quy
mô nhỏ.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Các bài tập ở đây dùng để <strong>rèn tư duy lập trình</strong>, chạy trên <strong>mô phỏng hoặc bàn
thử nghiệm</strong>.</p>
<p>⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
động). <strong>Lời giải bài tập KHÔNG dùng được cho máy thật</strong> — máy thật cần đánh giá rủi ro riêng, mạch
an toàn riêng, và thiết kế do <strong>người có thẩm quyền</strong> thực hiện. Xem Chương 6, 47, 48.</p>
</blockquote>
<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
<hr>
<h1 id="ph-lc-j-h-sơ-máy-mu-dp-01-đy-đ">Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ</h1>
<blockquote>
<p><strong>Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.</strong></p>
<p>Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
con số, hay một bước trình tự của DP-01, ⭐ <strong>định nghĩa chính thức nằm ở đây</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — bản chất của hồ sơ này</strong></p>
<p>DP-01 là một cỗ máy <strong>phiếm chỉ</strong>, dựng riêng để dạy học. Nó <strong>không</strong> dựa trên máy, dự án hay
khách hàng cụ thể nào.</p>
<ul>
<li>Số liệu ở đây là <strong>minh hoạ hợp lý</strong>, ⚠ <strong>không phải thông số kiểm định</strong>.</li>
<li>Bảng chức năng an toàn ở §6 là <strong>ví dụ dạy học</strong>, ⚠⚠ <strong>không phải kết quả đánh giá rủi ro</strong>.</li>
<li>Hồ sơ này <strong>không thay thế</strong> thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
<strong>người có thẩm quyền</strong> thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
sách (Chương 6, 47, 48).</li>
</ul>
<p>⭐ <strong>Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.</strong></p>
</blockquote>
<hr>
<h2 id="j1-máy-làm-gì">J.1 Máy làm gì</h2>
<p>Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.</p>
<pre><code class="language-text"> [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
</code></pre>
<h3>⭐ Số liệu chốt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sản lượng mục tiêu</strong></td>
<td><strong>300 board/giờ</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ mục tiêu</strong></td>
<td><strong>12,0 s/board</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Trạm quyết định nhịp</strong></td>
<td>⭐⭐ <strong>Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng</strong></td>
<td>55</td>
</tr>
<tr>
<td>Kích thước board</td>
<td><strong>100 × 80 mm</strong></td>
<td>32, 37, 55</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td><strong>X 0–150 · Y 0–120 · Z 0–50 mm</strong></td>
<td>37</td>
</tr>
<tr>
<td>Trục Z</td>
<td>⭐ <strong>Servo</strong> (cả X và Y cũng servo)</td>
<td>29, 37</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt keo</td>
<td>⭐ <strong>Rời, RS-485 / Modbus RTU</strong></td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td>Thị giác máy</td>
<td>⚠ <strong>Không có trong DP-01</strong> — nếu cần chỉ <strong>nhận kết quả</strong> (X, Y, góc)</td>
<td>43</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
tiêu</strong> — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 <strong>không đạt 300 board/giờ</strong>.</p>
<p>⭐ Đây là <strong>nút cổ chai có thật và tính ra được</strong> — xem Chương 55. Nó được giữ nguyên có chủ ý, không
&quot;làm đẹp&quot; cho tròn số, vì bài học nằm ở chính chỗ đó.</p>
</blockquote>
<hr>
<h2 id="j2-bng-vàora-đy-đ">J.2 Bảng vào/ra đầy đủ</h2>
<p>Quy ước đặt tên: <code>DI_/DO_/AI_/AO_</code> + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.</p>
<p>⭐ <strong>Cột &quot;Lát cắt&quot;</strong> cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.</p>
<h3>J.2.1 Ngõ vào số — DI</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>Trạng thái nghỉ</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StartPB</code></td>
<td>Nút Start</td>
<td>Nút nhấn <em>(push button)</em> NO</td>
<td>0</td>
<td>1</td>
<td>15, 25</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td>Nút Stop</td>
<td>Nút nhấn <strong>NC</strong></td>
<td>1</td>
<td>1</td>
<td>15, 48</td>
</tr>
<tr>
<td><code>DI_ResetPB</code></td>
<td>Nút Reset</td>
<td>Nút nhấn NO</td>
<td>0</td>
<td>1</td>
<td>25, 28</td>
</tr>
<tr>
<td><code>DI_ModeAuto</code></td>
<td>Chọn chế độ Auto / Manual</td>
<td>Công tắc xoay 2 vị trí</td>
<td>—</td>
<td>1</td>
<td>28</td>
</tr>
<tr>
<td>⚠ <code>DI_EStopOK</code></td>
<td>Mạch dừng khẩn cấp lành</td>
<td>Tiếp điểm <strong>NC</strong> từ rơ-le an toàn</td>
<td>1</td>
<td>5</td>
<td>47, 48</td>
</tr>
<tr>
<td>⚠ <code>DI_Door1Closed</code></td>
<td>Cửa bảo vệ trạm keo đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_Door2Closed</code></td>
<td>Cửa bảo vệ trạm UV đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_CurtainOK</code></td>
<td>Rèm quang <em>(light curtain)</em> không bị cắt</td>
<td>Từ rơ-le an toàn, <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td>Áp suất khí đạt ngưỡng tối thiểu</td>
<td>Công tắc áp suất NO</td>
<td>1 khi đủ khí</td>
<td>1</td>
<td>48</td>
</tr>
<tr>
<td><code>DI_BoardInfeed</code></td>
<td>Có board ở đầu chuyền vào</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 15</td>
</tr>
<tr>
<td><code>DI_BoardStn1</code></td>
<td>Board đã tới vị trí trạm keo</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardStn2</code></td>
<td>Board đã tới vị trí trạm UV</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardOutfeed</code></td>
<td>Board ở đầu chuyền ra</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>15</td>
</tr>
<tr>
<td><code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>Chặn trạm 1 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp1Up</code> / <code>DI_Clamp1Dn</code></td>
<td>Bàn nâng kẹp trạm 1 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_Stop2Up</code> / <code>DI_Stop2Dn</code></td>
<td>Chặn trạm 2 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp2Up</code> / <code>DI_Clamp2Dn</code></td>
<td>Bàn nâng kẹp trạm 2 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_ShutterOpen</code> / <code>DI_ShutterClosed</code></td>
<td>Cửa chắn đèn UV mở / đóng</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_VfdReady</code></td>
<td>Biến tần chuyền sẵn sàng, không lỗi</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>3</td>
<td>36, 51</td>
</tr>
<tr>
<td><code>DI_IonizerOK</code></td>
<td>Bộ khử tĩnh điện hoạt động bình thường</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>1</td>
<td>7, 51</td>
</tr>
<tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Máy trước: <strong>có board sẵn sàng chuyển sang</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Máy sau: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.4, Ch.15).</strong> <code>DI_StopPB</code>, <code>DI_EStopOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code>,
<code>DI_CurtainOK</code> đều là tiếp điểm <strong>NC</strong> — bình thường tín hiệu <strong>có mặt</strong>, và ⭐ <strong>đứt dây làm máy
dừng</strong>.</p>
<p>Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.</p>
</blockquote>
<blockquote>
<p>⚡ <strong><code>DI_IonizerOK</code> không phải trang trí (Ch.7).</strong> Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
hỏng ⚠ <strong>không có triệu chứng tại chỗ</strong> — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.</p>
<p>⭐ Đây là ví dụ trung tâm cho luận điểm: <strong>có những lỗi máy không tự báo được, phải thiết kế để nó
báo.</strong></p>
</blockquote>
<h3>J.2.2 Ngõ ra số — DO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tải</th>
<th>Kiểu ngõ ra nên dùng</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_ConvRun</code></td>
<td>Cho phép chuyền chạy (tới biến tần)</td>
<td>Ngõ vào số biến tần</td>
<td>Transistor</td>
<td>1</td>
<td>9, 36</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Van chặn trạm 1 <em>(5/2, lò xo về)</em></td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Van nâng kẹp trạm 1</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Stop2Vlv</code></td>
<td>Van chặn trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp2Vlv</code></td>
<td>Van nâng kẹp trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo <em>(dispensing valve)</em></td>
<td>Van điện từ tác động nhanh</td>
<td>Transistor</td>
<td>3</td>
<td>9, 37</td>
</tr>
<tr>
<td><code>DO_SuckBack</code></td>
<td>Van hút ngược chống nhỏ giọt</td>
<td>Van chân không</td>
<td>Transistor</td>
<td>3</td>
<td>6</td>
</tr>
<tr>
<td>⚠ <code>DO_UvLamp</code></td>
<td>Bật đèn UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9, 47</td>
</tr>
<tr>
<td>⚠ <code>DO_ShutterVlv</code></td>
<td>Van cửa chắn đèn UV</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DO_ExhaustFan</code></td>
<td>Quạt hút khí trạm UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Cho phép bộ khử tĩnh điện</td>
<td>Ngõ vào điều khiển</td>
<td>Transistor</td>
<td>1</td>
<td>7</td>
</tr>
<tr>
<td><code>DO_LampGreen</code> / <code>DO_LampYellow</code> / <code>DO_LampRed</code></td>
<td>Đèn tháp 3 màu</td>
<td>Đèn 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_Buzzer</code></td>
<td>Còi báo</td>
<td>Còi 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Báo máy sau: <strong>có board sẵn sàng chuyển đi</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Báo máy trước: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<h3>J.2.3 Analog — AI / AO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>Áp suất khí nén cấp máy</td>
<td>4–20 mA, 2 dây</td>
<td>0–10 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>Áp suất keo tại đầu tra</td>
<td>4–20 mA, 2 dây</td>
<td>0–6 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>Nhiệt độ buồng sấy — giám sát quá nhiệt</td>
<td>RTD Pt100, 3 dây</td>
<td>0–150 °C</td>
<td>3</td>
<td>33</td>
</tr>
<tr>
<td>⭐ <code>AI_UvIntensity</code></td>
<td>Cường độ đèn UV đo tại buồng sấy</td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>3</td>
<td>32, 33, 53</td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>Đặt áp keo <em>(van điều áp điện tử)</em></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>3</td>
<td>32, 37</td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>Đặt tốc độ chuyền</td>
<td>0–10 V</td>
<td>0–100 % ↔ 0–20 m/phút</td>
<td>3</td>
<td>32, 36</td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>Đặt công suất đèn UV</td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>3</td>
<td>32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>AI_UvIntensity</code> là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.</strong></p>
<p>Cường độ đèn UV <strong>giảm dần theo giờ chạy</strong>. Board vẫn &quot;được sấy&quot; nhưng keo <strong>cứng chưa đủ</strong> — và
không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ <strong>nhìn thấy sự trôi
trước khi nó thành hàng lỗi</strong> (Chương 53 mục 53.6).</p>
</blockquote>
<h3>J.2.4 Trục &amp; mạng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tên</th>
<th>Mô tả</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_X</code>, <code>AX_Y</code></td>
<td>Gantry 2 trục mang đầu tra keo — <strong>servo</strong>, chạy theo đường trong công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>AX_Z</code></td>
<td>Trục nâng/hạ đầu tra keo — <strong>servo</strong>, độ cao theo công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>NET_HMI</code></td>
<td>Màn hình vận hành</td>
<td>4</td>
<td>44</td>
</tr>
<tr>
<td><code>NET_Scanner</code></td>
<td>Đầu đọc mã 2D trên board — <strong>Ethernet</strong></td>
<td>4</td>
<td>42</td>
</tr>
<tr>
<td><code>NET_TempCtrl</code></td>
<td>Bộ điều khiển nhiệt độ keo rời — <strong>RS-485, Modbus RTU</strong></td>
<td>3</td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td><code>NET_MES</code></td>
<td>Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả</td>
<td>4</td>
<td>42, 45</td>
</tr>
<tr>
<td><code>NET_Drives</code></td>
<td>3 servo drive qua Ethernet công nghiệp</td>
<td>3</td>
<td>40</td>
</tr>
<tr>
<td><code>NET_IoLink</code></td>
<td>IO-Link master cho cảm biến thông minh</td>
<td>2</td>
<td>12</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="j3-đc-t-trình-t">J.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Điều kiện vào Auto:</strong> đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).</p>
<h3>J.3.1 Trạm 1 — Tra keo</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S1.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn1</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S1.10</td>
<td>Nâng chặn, dừng chuyền tại trạm 1</td>
<td><code>DI_Stop1Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S1.20</td>
<td>Đọc mã 2D trên board</td>
<td>Nhận được chuỗi mã hợp lệ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.30</td>
<td>Hỏi MES: board này có được làm không, công thức nào</td>
<td>Nhận phản hồi</td>
<td>5 s</td>
</tr>
<tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S1.50</td>
<td>Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức</td>
<td>Cả hai đạt</td>
<td>30 s</td>
</tr>
<tr>
<td>S1.60</td>
<td>Gantry chạy theo đường tra keo trong công thức</td>
<td>Hoàn tất đường</td>
<td>60 s</td>
</tr>
<tr>
<td>S1.70</td>
<td>Hút ngược, nâng trục Z về vị trí an toàn</td>
<td><code>AX_Z</code> tại vị trí chờ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.80</td>
<td>Hạ kẹp</td>
<td><code>DI_Clamp1Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S1.90</td>
<td>Hạ chặn, chuyển board sang trạm 2</td>
<td><code>DI_BoardStn1</code> = 0 ⭐ <strong>và trạm 2 rỗng</strong></td>
<td>5 s</td>
</tr>
<tr>
<td>→ S1.00</td>
<td>Ghi log, quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<h3>J.3.2 Trạm 2 — Sấy UV</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S2.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn2</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S2.10</td>
<td>Nâng chặn</td>
<td><code>DI_Stop2Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S2.20</td>
<td>Nâng kẹp</td>
<td><code>DI_Clamp2Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.30</td>
<td>Bật quạt hút, mở cửa chắn UV</td>
<td><code>DI_ShutterOpen</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S2.40</td>
<td>Sấy — giữ đủ thời gian theo công thức</td>
<td>Hết thời gian ⭐ <strong>và cường độ UV luôn trong dải</strong></td>
<td>—</td>
</tr>
<tr>
<td>S2.50</td>
<td>Đóng cửa chắn UV</td>
<td><code>DI_ShutterClosed</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.60</td>
<td>Hạ kẹp, hạ chặn</td>
<td><code>DI_Clamp2Dn</code> = 1, <code>DI_Stop2Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.70</td>
<td>Chuyển board ra, bắt tay SMEMA với máy sau</td>
<td><code>DI_BoardOutfeed</code> = 0</td>
<td>10 s</td>
</tr>
<tr>
<td>S2.80</td>
<td>Báo kết quả về MES, tăng bộ đếm sản lượng</td>
<td>Đã gửi</td>
<td>5 s</td>
</tr>
<tr>
<td>→ S2.00</td>
<td>Quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Cột <em>Hết giờ</em> là giá trị THIẾT KẾ</strong> — đặt trước khi có máy, để viết được chương trình và kịch bản
thử. Khi máy chạy được, đo rồi đặt lại theo Phụ lục O mục O.7 và O.8: giới hạn của cơ cấu bằng 2 lần
thời gian lớn nhất đo được; giới hạn của bước chờ cơ cấu dài hơn giới hạn của cơ cấu 1–2 s, để lỗi cụ
thể báo trước (Chương 26 mục 26.5b). ⚠ Các khối mã ở Chương 26–27 dùng 3 s và 5 s làm số tròn để
minh hoạ cơ chế đó — không phải để chép.</p>
</blockquote>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.17, Ch.48).</strong> Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ <strong>tín hiệu phản
hồi thật</strong> (reed xy-lanh, cảm biến board); cột &quot;hết giờ&quot; chỉ để <strong>báo lỗi</strong>.</p>
<p>⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: <em>&quot;chờ 2 giây chắc
kẹp xong rồi&quot;</em>. Bộ định thời <strong>không biết khi cơ cấu không tới nơi</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm dạy pipeline (Ch.26–27).</strong> S1.90 chỉ chuyển tiếp khi <strong>trạm 2 rỗng</strong>. Hai trạm chạy song
song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là <strong>chỗ trống</strong>.</p>
<p>Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao <strong>không được chờ bận</strong> <em>(busy-wait)</em> giữa
hai trình tự.</p>
</blockquote>
<hr>
<h2 id="j4-mô-hình-trng-thái-máy">J.4 Mô hình trạng thái máy</h2>
<pre><code class="language-text">Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
</code></pre>
<p>Mỗi trạm có máy trạng thái con riêng; ⭐ <strong>máy trạng thái tổng quyết định cả hai được phép chạy hay
không</strong>.</p>
<h3>⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất</h3>
<p>Nếu máy vào <strong>Alarm</strong> đúng lúc:</p>
<ul>
<li>board A đang <strong>bị kẹp ở trạm 1</strong>, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, <strong>và</strong></li>
<li>board B đang <strong>trong buồng UV</strong> với cửa chắn đang mở, đèn đang bật —</li>
</ul>
<p>thì trình tự về gốc phải theo <strong>đúng thứ tự này</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>⚠ Vì sao thứ tự này</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Tắt đèn UV và đóng cửa chắn</strong></td>
<td>⭐ <strong>Người vào máy trước khi che được nguồn UV là tai nạn</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Nâng trục Z lên vị trí an toàn</strong> trước khi cho gantry XY chạy</td>
<td>Nếu không, đầu tra keo <strong>quét ngang mặt board đang kẹp</strong> — phá cả board lẫn đầu keo</td>
</tr>
<tr>
<td>3</td>
<td>Chỉ <strong>nhả kẹp sau khi</strong> trục Z đã lên</td>
<td>Nhả trước làm board dịch trong khi đầu keo còn ở gần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Board dở dang <strong>đánh dấu NG và báo MES</strong></td>
<td>⚠ Không được lẫn vào hàng tốt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là ví dụ trung tâm cho luận điểm &quot;về gốc là bài toán khó nhất thực tế&quot; (Ch.28).</strong></p>
<p>Thứ tự trên là <strong>kết quả của phân tích va chạm và mối nguy</strong>, không phải thứ tự tuỳ ý. Đảo hai bước
bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho <strong>người</strong>, không phải cho
sản phẩm.</p>
</blockquote>
<hr>
<h2 id="j5-công-thc-sn-phm">J.5 Công thức sản phẩm</h2>
<p>Mỗi mã hàng có một công thức. ⭐ <strong>Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:</strong>
cùng một máy chạy nhiều mã hàng trong một ca.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Dải hợp lệ</th>
<th>Dùng ở bước</th>
</tr>
</thead>
<tbody><tr>
<td>Đường tra keo (danh sách điểm X, Y, Z)</td>
<td>mm</td>
<td>trong vùng làm việc</td>
<td>S1.60</td>
</tr>
<tr>
<td>Áp keo đặt</td>
<td>bar</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>20 – 60</td>
<td>S1.50</td>
</tr>
<tr>
<td>Dung sai nhiệt độ</td>
<td>°C</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Tốc độ chạy đường tra</td>
<td>mm/s</td>
<td>5 – 100</td>
<td>S1.60</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian sấy UV</strong></td>
<td>s</td>
<td><strong>5 – 120</strong></td>
<td>S2.40</td>
</tr>
<tr>
<td>Công suất đèn UV</td>
<td>%</td>
<td>30 – 100</td>
<td>S2.40</td>
</tr>
<tr>
<td>Ngưỡng cường độ UV tối thiểu</td>
<td>mW/cm²</td>
<td>20 – 180</td>
<td>S2.40</td>
</tr>
<tr>
<td>Tốc độ chuyền</td>
<td>%</td>
<td>20 – 100</td>
<td>mọi bước chuyền</td>
</tr>
</tbody></table></div>
<p>⭐ Khai báo kiểu công thức — bản <strong>đầy đủ</strong>, gom đúng các trường mà mã mẫu trong sách dùng tới
(Chương 29 khai phần của lát cắt 2; Chương 39 thêm nhiệt độ keo; Chương 43 thêm đường tra keo). Các
tham số còn lại của bảng trên thêm vào theo cùng khuôn:</p>
<pre><code class="language-iecst">TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id                 : INT;          // mã số công thức
    Name               : STRING[20];   // tên đọc được, hiện trên màn hình
    Version            : INT;          // ⭐ tăng mỗi lần sửa (Chương 29 mục 29.6)
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;          // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    GlueTempSetX10     : INT;          // nhiệt độ keo đặt, 0,1 °C — ghi xuống bộ điều khiển (Ch.39)
    TempMinX10         : INT;          // dải cho phép của nhiệt độ keo, 0,1 °C (Ch.39)
    TempMaxX10         : INT;
    PathX              : ARRAY[1..20] OF DINT;   // đường tra keo, 0,01 mm (Chương 37, 43)
    PathY              : ARRAY[1..20] OF DINT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs         : DINT;
    // ── Tham số chung ──
    ConvSpeedPct       : INT;
END_STRUCT
END_TYPE
</code></pre>
<blockquote>
<p>⭐ Bộ kiểm mã của sách (<code>kiem_cu_phap_st.py</code>) so <strong>mọi</strong> bản khai báo <code>ST_Recipe</code> với bản này: bản
trích ở Chương 29 phải là tập con, và mọi <code>ActiveRecipe.&lt;trường&gt;</code> ở bất kỳ chương nào phải có thật ở
đây. Đợt 62 tìm ra năm trường được dùng ở Chương 39 và 43 mà chưa từng được khai.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Kiểm tra hợp lệ là bắt buộc (Ch.29 mục 29.4).</strong> Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
nhập liệu, máy phải <strong>từ chối và báo lỗi</strong>, không được nhận.</p>
<p>⭐ Cột &quot;dải hợp lệ&quot; chính là hàng rào đó — và nó thuộc về <strong>chương trình PLC</strong>, không phải thuộc về
MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.</p>
</blockquote>
<hr>
<h2 id="j6-chc-năng-an-toàn">J.6 ⚠ Chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Dừng khẩn cấp mọi chuyển động</td>
<td>E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV &amp; quạt</td>
<td>⚠⚠ <strong>Không đi qua logic PLC thường</strong> (Ch.47)</td>
</tr>
<tr>
<td>⭐ <strong>SF2</strong></td>
<td>⚠⚠ <strong>Bức xạ UV chiếu vào mắt/da người</strong></td>
<td>Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi <strong>cửa đóng và khoá</strong>; mở cửa → ⭐ <strong>cắt nguồn đèn qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>⚠ Mối nguy vật lý thật, <strong>không có triệu chứng tức thời</strong> — người bị chiếu thường không biết</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá tại cả hai trạm</td>
<td>Khoá kiểu giữ tới khi an toàn</td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền</td>
<td>⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47)</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>⭐ <strong>Yêu cầu Reset có chủ ý</strong>; không tự vào Running</td>
<td>Ch.48</td>
</tr>
<tr>
<td>⭐ <strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn cho van kẹp: ⭐ <strong>GIỮ kẹp</strong>, không nhả — ⚠ <strong>phải giữ bằng van một chiều điều khiển hoặc khoá cần</strong>, không phải bằng van hai cuộn</td>
<td>⭐ Quyết định thiết kế <strong>có lý do</strong> (Ch.48); cơ chế ở Ch.6 mục 6.3</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Đầu tra keo nóng gây bỏng</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td>Ch.47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>SF6 đáng dừng lại suy nghĩ.</strong> &quot;Trạng thái an toàn&quot; thường được hiểu là &quot;về vị trí nghỉ&quot; —
nhưng ở đây nhả kẹp khi mất khí sẽ <strong>thả board rơi</strong>, và có thể thả nó vào vùng đầu tra keo đang ở
gần.</p>
<p>⭐ Trạng thái an toàn là <strong>kết quả của phân tích</strong>, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
là: <em>&quot;mất năng lượng lúc này thì điều gì an toàn hơn?&quot;</em> — và câu trả lời khác nhau giữa các cơ cấu
trên cùng một máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.</strong></p>
<p>Máy thật cần đánh giá rủi ro riêng bởi <strong>người có thẩm quyền</strong>, và mức hiệu năng / mức toàn vẹn phải
xác định <strong>từ đánh giá đó</strong> — không chép từ sách. Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="j7-bóc-lp-theo-lát-ct">J.7 Bóc lớp theo lát cắt</h2>
<p>⭐ <strong>Quy tắc:</strong> chương thuộc lát cắt nào thì <strong>chỉ dùng thiết bị của lát cắt đó và các lát cắt trước</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lát cắt</th>
<th>Chỉ dùng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — thuần rời rạc</strong></td>
<td>Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp</td>
<td>8–22</td>
</tr>
<tr>
<td><strong>2 — thêm thiết kế</strong></td>
<td>+ máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm</td>
<td>23–30</td>
</tr>
<tr>
<td><strong>3 — thêm analog &amp; trục</strong></td>
<td>+ áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần</td>
<td>31–37</td>
</tr>
<tr>
<td><strong>4 — thêm mạng</strong></td>
<td>+ mã 2D, MES, SMEMA, HMI</td>
<td>38–46</td>
</tr>
<tr>
<td><strong>5 — đầy đủ</strong></td>
<td>+ mạch an toàn, chạy thử, chẩn đoán, vận hành</td>
<td>47–58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao bóc lớp:</strong> để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.</p>
</blockquote>
<hr>
<h2 id="j8-các-phép-tính-đã-thc-hin-trên-dp-01">J.8 Các phép tính đã thực hiện trên DP-01</h2>
<p>Gom lại đây vì chúng rải rác trong sách và ⭐ <strong>đều là loại phép tính phải làm TRƯỚC KHI MUA</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép tính</th>
<th>Kết quả</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ từ sản lượng</td>
<td>3600 ÷ 300 = <strong>12,0 s/board</strong></td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Nút cổ chai</strong></td>
<td>Trạm 2 (6–12 s) — ⚠ <strong>12 s thì chỉ vừa đủ</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần đóng cắt van/năm</td>
<td><strong>2,88 triệu lần</strong> (2 ca × 8 h × 300 ngày)</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số lần uốn cáp xích gantry/năm</strong></td>
<td><strong>1,44 triệu lần</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Ngưỡng nhắc bảo trì van</td>
<td>0,7 × tuổi thọ datasheet</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td>Board 100 × 80 + biên gá → <strong>X 150 · Y 120 · Z 50 mm</strong></td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.</strong></p>
<p>Chúng đều đơn giản, đều mất vài phút, và đều phải làm <strong>trước khi mua</strong> — vì phát hiện sau khi máy
chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="j9-hng-mc-còn-treo">J.9 ⚠ Hạng mục còn treo</h2>
<p>Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ <strong>biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Ảnh hưởng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <code>AI_UvIntensity</code> đang là <strong>0–10 V</strong>. Suy giảm cường độ UV là lỗi &quot;máy không tự phát hiện được&quot; — có nên đổi sang <strong>4–20 mA</strong> để phân biệt được đứt dây?</td>
<td>Ch.31, 32, 48</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Xác minh thực tế thị trường</strong>: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không</td>
<td>Ch.38, 39, 42</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Biến tần chuyền hiện <strong>chỉ có <code>DI_VfdReady</code></strong> — không đọc được dòng động cơ, tốc độ thật, hay bit &quot;đang giới hạn dòng&quot;. Có nên thêm kết nối mạng tới biến tần?</td>
<td>Ch.36, 40, 55</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: &quot;máy có tự biết khi một thứ đang xấu đi không?&quot;</strong></p>
<p>Với 0–10 V, đứt dây cho 0 V — trông y hệt &quot;đèn đã tắt&quot;, và máy không phân biệt được. Với 4–20 mA,
đứt dây cho 0 mA, nằm <strong>ngoài dải hợp lệ</strong> — máy biết ngay đó là lỗi cảm biến, không phải giá trị
đo. Xem Chương 31.</p>
<p>Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
mục 57.11.</p>
</blockquote>
<hr>
<h2 id="j10-dn-v-đâu">J.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Ráp toàn bộ thành một dự án theo thứ tự</td>
<td>⭐ <strong>Chương 57</strong></td>
</tr>
<tr>
<td>Bảng biểu mẫu trống để dùng cho máy của bạn</td>
<td><strong>Phụ lục C</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng khi máy lỗi</td>
<td><strong>Phụ lục E</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại lần cuối.</strong> DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
thật là đúng mục đích. ⚠ <strong>Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích</strong> —
máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.</p>
</blockquote>
<!-- SECTION: pl_k_bang_tra_cong_thuc -->
<hr>
<h1 id="ph-lc-k-bng-tra-công-thc-tng-hp">Phụ lục K — Bảng tra công thức tổng hợp</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ <strong>điều kiện
áp dụng</strong> — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Cách dùng.</strong> Bảng này để <strong>tra nhanh khi bạn đã hiểu</strong>. Nếu một công thức bạn chưa hiểu vì sao
nó như vậy, hãy quay lại chương được dẫn — ⭐ <strong>áp một công thức mà không hiểu điều kiện của nó là
cách tạo ra những con số sai trông rất thuyết phục</strong>.</p>
</blockquote>
<hr>
<h2 id="k1-analog-và-quy-đi-thang-đo">K.1 Analog và quy đổi thang đo</h2>
<h3>Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật</h3>
<pre><code class="language-text">                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Quan hệ <strong>tuyến tính</strong> giữa tín hiệu và đại lượng đo</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Cặp nhiệt điện và RTD ở dải rộng (quan hệ <strong>không tuyến tính</strong>) — dùng module chuyên dụng hoặc bảng tra (Ch.33)</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td><strong>Tràn số và chia số nguyên</strong> — xem K.6 và Chương 11, 19</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.4</td>
</tr>
</tbody></table></div>
<h3>Ví dụ trên DP-01</h3>
<pre><code class="language-text">AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
</code></pre>
<h3>⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Dòng <strong>&lt; 3,6 mA</strong></td>
<td>⭐⭐ <strong>Đứt dây / hỏng cảm biến</strong> — không phải giá trị đo bằng 0</td>
</tr>
<tr>
<td>Dòng <strong>&gt; 21 mA</strong></td>
<td>Ngắn mạch hoặc lỗi cảm biến</td>
</tr>
<tr>
<td>⚠ Điều kiện áp dụng</td>
<td>⭐ <strong>Chỉ dùng được với 4–20 mA</strong>; tín hiệu 0–10 V và 0–20 mA <strong>không phân biệt được đứt dây</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:</strong> không phải vì chống
nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ <strong>0 mA là một trạng thái không thể xảy ra khi mọi thứ
bình thường</strong> — nên nó dùng được làm dấu hiệu lỗi.</p>
</blockquote>
<hr>
<h2 id="k2-khí-nén">K.2 Khí nén</h2>
<h3>Lực xy-lanh</h3>
<pre><code class="language-text">Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Lực <strong>lý thuyết</strong>; ⚠ thực tế thấp hơn do ma sát</td>
</tr>
<tr>
<td>⭐ Hệ số thực dụng</td>
<td>Lấy <strong>70–85 %</strong> lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td>⭐ <strong>Lực kéo LUÔN nhỏ hơn lực đẩy</strong> vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.4</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
</code></pre>
<h3>Lưu lượng khí tiêu thụ</h3>
<pre><code class="language-text">Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Tính <strong>cỡ máy nén và cỡ ống</strong>, không phải tính tốc độ</td>
</tr>
<tr>
<td>⚠ Nhớ cộng</td>
<td>Cả hành trình <strong>đi và về</strong>; và ⭐ <strong>rò rỉ</strong> — thực tế đáng kể</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k3-đin-và-ngun">K.3 Điện và nguồn</h2>
<h3>Công suất nguồn 24 V</h3>
<pre><code class="language-text">Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>⭐ <strong>Bước có nhiều tải nhất</strong>, không phải tổng tất cả tải — hầu hết tải không cùng bật</td>
</tr>
<tr>
<td>⚠ Nhưng phải kiểm</td>
<td>⭐ Có bước nào <strong>mọi thứ cùng bật</strong> không? (về gốc, kiểm đèn, reset)</td>
</tr>
<tr>
<td>Hệ số 1,3–1,5</td>
<td>Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ <strong>sụt áp trên dây dài</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>8 mục 8.7</td>
</tr>
</tbody></table></div>
<h3>Tuổi thọ đóng cắt / uốn cáp</h3>
<pre><code class="language-text">Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>So kết quả với <strong>tuổi thọ trong datasheet</strong>, không phải với cảm giác</td>
</tr>
<tr>
<td>⚠ Với rơ-le</td>
<td>⭐ <strong>Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều</strong>, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn)</td>
</tr>
<tr>
<td>⚠ Với cáp trong xích</td>
<td>Phải là <strong>cáp chịu uốn</strong>; ⭐ và đúng <strong>bán kính uốn tối thiểu</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>9 mục 9.3 · 49 mục 49.7</td>
</tr>
</tbody></table></div>
<h3>Ví dụ DP-01</h3>
<pre><code class="language-text">Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
</code></pre>
<h3>Ngưỡng bảo trì</h3>
<pre><code class="language-text">Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Bộ đếm phải ⭐ <strong>sống sót qua mất điện VÀ qua lần nạp chương trình</strong> — ⚠ kiểm tra thực tế</td>
</tr>
<tr>
<td>⚠ Bắt buộc</td>
<td>Ngưỡng chỉ <strong>nhắc</strong>, ⚠ <strong>không được dừng máy</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k4-chu-k-và-năng-sut">K.4 Chu kỳ và năng suất</h2>
<h3>Sản lượng giờ</h3>
<pre><code class="language-text">UPH  =  3600  ÷  Chu kỳ máy (giây)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Chu kỳ máy là gì</strong></td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp RA KHỎI máy</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không phải</strong></td>
<td>Thời gian một sản phẩm <strong>đi hết máy</strong> (đó là <em>thời gian thông qua</em>)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.2</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Chu kỳ máy nhiều trạm</h3>
<pre><code class="language-text">Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các trạm <strong>chạy song song trên các sản phẩm khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Không áp dụng khi</td>
<td>Các trạm <strong>dùng chung tài nguyên</strong> (một robot phục vụ nhiều trạm)</td>
</tr>
<tr>
<td>⭐⭐ Hệ quả quan trọng nhất</td>
<td><strong>Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng</strong></td>
</tr>
<tr>
<td>⚠ Bẫy phổ biến nhất</td>
<td>⭐ <strong>Cộng thời gian các trạm lại</strong> — cho con số thấp hơn thực tế nhiều</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.3</td>
</tr>
</tbody></table></div>
<h3>⭐ Tìm nút cổ chai bằng dữ liệu</h3>
<pre><code class="language-text">Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Đo trong ⭐ <strong>giai đoạn chạy ổn định</strong>, không tính lúc khởi động hay đổi lô</td>
</tr>
<tr>
<td>⭐ Ưu điểm</td>
<td>Bắt được cả nút cổ chai <strong>nằm ngoài máy</strong> (máy trước không cấp đủ hàng)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.4</td>
</tr>
</tbody></table></div>
<h3>OEE</h3>
<pre><code class="language-text">OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Điều kiện áp dụng</strong></td>
<td>⭐⭐ <strong>Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định</strong></td>
</tr>
<tr>
<td>⚠⚠ Cách bóp méo phổ biến nhất</td>
<td>Lấy <strong>chu kỳ thực tế</strong> làm chu kỳ thiết kế → ⭐ <strong>hiệu suất luôn ~100 %</strong>, chỉ số mất hết ý nghĩa</td>
</tr>
<tr>
<td>⚠ So sánh giữa các máy</td>
<td>⭐ <strong>Chỉ có nghĩa khi cùng định nghĩa</strong> — ghi rõ định nghĩa khi báo cáo</td>
</tr>
<tr>
<td>⭐ Giá trị nằm ở đâu</td>
<td><strong>Ba con số thành phần</strong>, không phải con số gộp</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k5-thi-gian-quét-và-b-đm-xung">K.5 Thời gian quét và bộ đếm xung</h2>
<h3>Ước lượng thời gian quét</h3>
<pre><code class="language-text">Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Điều kiện áp dụng</strong></td>
<td>Đây là <strong>ước lượng</strong>, không phải bảo đảm — ⭐ <strong>đo thời gian quét thật trên máy</strong></td>
</tr>
<tr>
<td>⚠ Nhớ rằng</td>
<td>Thời gian quét <strong>thay đổi theo đường chạy</strong> trong chương trình — quan tâm <strong>giá trị lớn nhất</strong>, không phải trung bình</td>
</tr>
<tr>
<td>⚠⚠ Bẫy khi đổi PLC</td>
<td>⭐ <strong>PLC mới thường quét nhanh hơn nhiều</strong> — logic dựa vào vòng quét sẽ chạy khác (Ch.56)</td>
</tr>
<tr>
<td>Chương</td>
<td>10 · 56 mục 56.4</td>
</tr>
</tbody></table></div>
<h3>⭐ Khi nào cần bộ đếm xung tốc độ cao</h3>
<pre><code class="language-text">Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  &gt;  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Vì sao chia 2</strong></td>
<td>Mỗi xung phải có ít nhất <strong>hai lần quét</strong> để nhận được cạnh lên và cạnh xuống</td>
</tr>
<tr>
<td>⚠ Thực dụng</td>
<td>⭐ <strong>Lấy dự phòng rộng hơn nhiều</strong> — thời gian quét không cố định, và bỏ sót xung là lỗi <strong>âm thầm</strong></td>
</tr>
<tr>
<td>⚠ Dấu hiệu đã sai</td>
<td>Giá trị đếm <strong>thấp hơn thực tế và sai ngày càng nhiều</strong> — không có báo động nào</td>
</tr>
<tr>
<td>Chương</td>
<td>18</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k5b-ưc-lưng-b-nh-chương-trình">K.5b Ước lượng bộ nhớ chương trình</h2>
<p>⭐ Dùng khi <strong>chưa viết dòng nào</strong> mà đã phải chọn CPU.</p>
<pre><code class="language-text">Bộ nhớ chương trình  ≈  5 word × số thiết bị SỐ  +  25 word × số thiết bị ANALOG
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Ứng dụng <strong>thiên về tuần tự</strong> — đóng cắt, liên động, trình tự bước</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Chương trình nặng tính toán, xử lý chuỗi, nhiều khối chuyển động — ⭐ phải tra <strong>bảng chi phí lệnh</strong> của hãng</td>
</tr>
<tr>
<td>⭐ Dùng để làm gì</td>
<td><strong>Loại nhanh</strong> CPU quá nhỏ. ⚠ <strong>Không</strong> dùng để chọn CPU vừa khít</td>
</tr>
<tr>
<td>⭐⭐ Hệ số dự phòng</td>
<td>⚠ <strong>Nhân đôi</strong> — máy nào cũng phình ra: thêm báo động, thêm chế độ, thêm thống kê</td>
</tr>
<tr>
<td>⚠⚠ Bẫy</td>
<td><strong>Bộ nhớ DỮ LIỆU là chuyện khác.</strong> Nếu phải giữ lịch sử năng suất theo giờ/ca/ngày thì ⭐ <strong>kích thước bảng dữ liệu mới quyết định chọn CPU</strong>, không phải số dòng lệnh (Ch.55 mục 55.7c)</td>
</tr>
<tr>
<td>Chương</td>
<td>13 mục 13.2b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Con số trên tờ quảng cáo gần như luôn là lệnh BIT.</strong> ⚠ Có CPU nhanh ở lệnh logic nhưng chậm ở
lệnh xử lý dữ liệu — chương trình nhiều phép tính phải tra chi phí <strong>từng nhóm lệnh</strong> (Ch.10, K.5).</p>
</blockquote>
<hr>
<h2 id="k6-s-hc-và-kiu-d-liu">K.6 Số học và kiểu dữ liệu</h2>
<h3>⚠ Dải giá trị các kiểu số nguyên thường gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
</tr>
</thead>
<tbody><tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
</tr>
<tr>
<td><code>USINT</code> / <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
</tr>
<tr>
<td><code>INT</code></td>
<td>16 có dấu</td>
<td>⭐ <strong>−32 768 … 32 767</strong></td>
</tr>
<tr>
<td><code>UINT</code> / <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>32 có dấu</td>
<td>⭐ <strong>−2 147 483 648 … 2 147 483 647</strong></td>
</tr>
<tr>
<td><code>UDINT</code> / <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.</strong> Một bộ đếm sản lượng dùng <code>INT</code> tràn
sau <strong>32 767 sản phẩm</strong> — với DP-01 ở 300 board/giờ, đó là <strong>khoảng 4,5 ngày</strong>.</p>
<p>⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 11, 19.</p>
</blockquote>
<h3>⚠ Thứ tự phép tính để tránh tràn</h3>
<pre><code class="language-text">✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Bẫy chính</strong></td>
<td>⭐ <strong>Chia số nguyên cắt bỏ phần thập phân</strong> — <code>7 / 2 = 3</code>, không phải 3,5</td>
</tr>
<tr>
<td>⭐ Quy tắc thực dụng</td>
<td>⭐ <strong>Ép sang số thực trước khi tính</strong>, ép về số nguyên sau khi tính xong</td>
</tr>
<tr>
<td>⚠ Với số thực</td>
<td>⭐ <strong>Không so sánh bằng</strong> hai số thực — so bằng khoảng dung sai</td>
</tr>
<tr>
<td>⚠⚠ Chia cho mẫu số <strong>số thực</strong></td>
<td>⭐ <strong>So với ngưỡng, không so với 0</strong>: <code>ABS(x) &gt; 1e-6</code> (32 bit) · tới <code>1e-15</code> (64 bit)</td>
</tr>
<tr>
<td>Chương</td>
<td>14, 19 (mục 19.5)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7-tín-hiu-và-dây-dn">K.7 Tín hiệu và dây dẫn</h2>
<h3>⭐ Vỏ chống nhiễu nối mấy đầu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tín hiệu analog, cảm biến</strong></td>
<td><strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td>⭐ <strong>Cáp động cơ biến tần</strong></td>
<td><strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — bài toán khác</td>
</tr>
<tr>
<td>Cáp mạng</td>
<td>Theo hướng dẫn nhà sản xuất (thường hai đầu)</td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện tiên quyết cho cả ba</strong></td>
<td><strong>Kẹp trọn vòng 360°</strong> — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4</td>
</tr>
</tbody></table></div>
<h3>⚠ Nối đất</h3>
<pre><code class="language-text">0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Vì sao</strong></td>
<td>Nối nhiều điểm → <strong>vòng lặp đất</strong>: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp đất</td>
<td>Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy</td>
</tr>
<tr>
<td>⭐ Cách kiểm nhanh</td>
<td>⭐ <strong>Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy</strong> — có vài vôn là có vấn đề</td>
</tr>
<tr>
<td>Chương</td>
<td>49 mục 49.4</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7b-lưi-khay-dy-ba-đim-tính-ra-mi-ô">K.7b Lưới khay — dạy ba điểm, tính ra mọi ô</h2>
<p>Khay có <code>R</code> hàng × <code>C</code> cột. ⚠ Dạy từng ô là việc không làm nổi khi khay có 60 ô, và ⭐ <strong>mỗi lần gá
lại khay là phải dạy lại toàn bộ</strong>.</p>
<p>⭐ Chỉ dạy <strong>ba</strong> ô và suy ra phần còn lại:</p>
<pre><code class="language-text">P1 = ô (1,1)        — góc đầu
P2 = ô (1,C)        — cuối HÀNG thứ nhất
P3 = ô (R,1)        — cuối CỘT thứ nhất
</code></pre>
<pre><code class="language-text">             (c − 1)                       (r − 1)
P(r,c) = P1 + ─────── × (P2 − P1)  +  ─────── × (P3 − P1)
             (C − 1)                       (R − 1)
</code></pre>
<p>Áp cho từng trục:</p>
<pre><code class="language-text">X(r,c) = X1 + (c−1)·(X2−X1)/(C−1) + (r−1)·(X3−X1)/(R−1)
Y(r,c) = Y1 + (c−1)·(Y2−Y1)/(C−1) + (r−1)·(Y3−Y1)/(R−1)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các ô cách <strong>đều nhau</strong> theo mỗi chiều; khay <strong>phẳng</strong> trong mặt phẳng chuyển động</td>
</tr>
<tr>
<td>⭐⭐ <strong>Vì sao phải ba điểm, không phải hai</strong></td>
<td>Ba điểm bắt được cả <strong>khay bị xoay</strong> khi gá. Hai điểm chỉ bắt được bước và chiều dài — ⚠ khay lệch góc vài độ sẽ sai dần và ⭐ <strong>ô cuối cùng sai nhiều nhất</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Khay có bước không đều; khay cong vênh; khay nghiêng so với mặt phẳng chạy — khi đó cần dạy thêm điểm hoặc dùng hệ thị giác (Chương 43)</td>
</tr>
<tr>
<td>⚠⚠ <strong>Bẫy số học</strong></td>
<td>⭐ <strong>Nhân trước, chia sau</strong>; <code>C = 1</code> hoặc <code>R = 1</code> làm <strong>mẫu số bằng 0</strong> — phải chặn riêng (K.6, Chương 19 mục 19.5)</td>
</tr>
<tr>
<td>⭐ Kiểm tra</td>
<td>Sau khi dạy, chạy thử <strong>bốn góc</strong> — không phải ô đầu. ⚠ Sai số cộng dồn chỉ lộ ra ở góc xa nhất</td>
</tr>
<tr>
<td>Chương</td>
<td>37 · Phụ lục L.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đánh số ô: chọn một quy ước rồi viết nó lên khay.</strong> Đếm theo hàng trước hay theo cột trước,
đếm từ 0 hay từ 1 — ⚠ <strong>cả bốn kiểu đều có người dùng</strong>, và cãi nhau về việc này lúc giao máy là
chuyện có thật. Ghi vào hồ sơ máy (Phụ lục J).</p>
<p>⚡ Cùng công thức này dùng được cho <strong>kho nhiều tầng</strong>: thay <code>(r, c)</code> bằng <code>(tầng, ô)</code> và dạy ba
điểm tương ứng.</p>
</blockquote>
<hr>
<h2 id="k8-bng-tra-nhanh-công-thc-nào-chương-nào">K.8 Bảng tra nhanh — công thức nào ở chương nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần tính</th>
<th>Công thức ở</th>
<th>Chương gốc</th>
</tr>
</thead>
<tbody><tr>
<td>Quy đổi giá trị analog</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Phát hiện đứt dây cảm biến 4–20 mA</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Lực xy-lanh</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Lưu lượng khí</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>K.3</td>
<td>8</td>
</tr>
<tr>
<td>Tuổi thọ van / rơ-le / cáp xích</td>
<td>K.3</td>
<td>9, 49</td>
</tr>
<tr>
<td>Ngưỡng bảo trì</td>
<td>K.3</td>
<td>53</td>
</tr>
<tr>
<td>Sản lượng giờ (UPH)</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ máy nhiều trạm</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Tìm nút cổ chai</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>OEE</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian quét</td>
<td>K.5</td>
<td>10</td>
</tr>
<tr>
<td>⭐ <strong>Khi nào cần bộ đếm tốc độ cao</strong></td>
<td>K.5</td>
<td>18</td>
</tr>
<tr>
<td>Dải kiểu dữ liệu, chống tràn</td>
<td>K.6</td>
<td>11, 19</td>
</tr>
<tr>
<td>Vỏ chống nhiễu, nối đất</td>
<td>K.7</td>
<td>31, 36, 49</td>
</tr>
<tr>
<td>⭐ Ước lượng bộ nhớ chương trình</td>
<td>K.5b</td>
<td>13</td>
</tr>
<tr>
<td>⭐ <strong>Lưới khay — dạy ba điểm</strong></td>
<td>K.7b</td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cần đoạn code chứ không phải công thức?</strong> Các mạch lặp lại ở mọi máy — tự giữ, chuỗi cho
phép, ba lệnh dừng, trình tự có timeout, servo, analog — nằm ở <strong>Phụ lục L</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Các công thức ở đây là ⭐ <strong>công cụ ước lượng và kiểm tra</strong>, không phải
căn cứ thiết kế.</p>
<p>Cho thiết kế thật: dùng <strong>datasheet của thiết bị cụ thể</strong> và <strong>tiêu chuẩn hiện hành tại thị trường
của bạn</strong>. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
<strong>người có thẩm quyền</strong> thực hiện — bảng này <strong>không thay thế</strong> thiết kế điện.</p>
</blockquote>
<!-- SECTION: pl_l_thu_vien_mau_code -->
<hr>
<h1 id="ph-lc-l-thư-vin-mu-code-dùng-ngay">Phụ lục L — Thư viện mẫu code dùng ngay</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mười chín đoạn logic lặp lại ở gần như mọi cỗ máy, gom về một chỗ — cộng một
<strong>danh mục ở L.17</strong> trả lời câu hỏi đứng trước tất cả: <em>khối nào nên tự viết, khối nào đã có sẵn</em>. Mỗi mẫu kèm
⭐ <strong>điều kiện dùng</strong> và ⚠ <strong>thứ nó KHÔNG làm</strong> — vì chép một mẫu mà không biết giới hạn của nó là
cách tạo ra lỗi trông rất giống code đúng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Đọc trước khi chép bất cứ đoạn nào.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Mẫu viết bằng <strong>Structured Text</strong>; ⭐⭐ <strong>bảy mẫu có thêm bản LADDER</strong> ngay bên dưới. ⚠ Các mẫu còn lại cố ý <strong>chỉ có ST</strong> — lý do và cách chọn ở <strong>mục L.18</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ Tên biến theo máy mẫu DP-01 (Phụ lục J). Đổi sang tên máy của bạn — ⚠ <strong>đừng giữ tên mẫu</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không mẫu nào ở đây là chức năng an toàn.</strong> Xem L.3</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Mọi mẫu đều <strong>chạy trong một tác vụ chu kỳ</strong>, được gọi mỗi vòng quét (Chương 10)</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Mã báo động viết dạng hằng <code>ALM_*</code>, không viết số trực tiếp (Chương 44)</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="l1-t-gi-startstop-nn-ca-mi-th">L.1 Tự giữ Start/Stop — nền của mọi thứ</h2>
<p>⭐ <strong>Dùng khi:</strong> nhấn Start rồi nhả, máy vẫn chạy; nhấn Stop thì dừng.</p>
<pre><code class="language-iecst">// ── Tự giữ: điều kiện DỪNG nằm NỐI TIẾP, NGOÀI dấu ngoặc tự giữ ──
M_Running := (DI_StartPB OR M_Running)      // nhánh tự giữ
             AND DI_StopPB                  // ⚠ nút NC → kiểm BẰNG 1
             AND M_AllPermissive;           // chuỗi cho phép (L.2)
</code></pre>
<p>⭐ <strong>Cùng mẫu này viết bằng ladder</strong> — đây là nấc thang phổ biến nhất trong cả ngành:</p>
<pre><code class="language-text">   DI_StartPB      DI_StopPB    M_AllPermissive                      M_Running
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├────────────────────────────────( )───┐
 │            │
 │  M_Running │
 └───┤ ├──────┘
</code></pre>
<blockquote>
<p>⭐ <strong>Ở ladder, mạch tự giữ NHÌN THẤY ĐƯỢC</strong> — nó là nhánh song song vòng ngược về. ⚡ Đó là ưu thế
thật của ladder ở mẫu này: ⚠ trong bản ST, dấu ngoặc đặt sai chỗ <strong>trông vẫn bình thường</strong>; trong
ladder, nhánh tự giữ ôm nhầm cả <code>DI_StopPB</code> thì <strong>nhìn là thấy ngay</strong>.</p>
<p>⚡ Nấc này giống hệt nấc ở Chương 15 mục 15.4 — cố ý, vì đó là mẫu chuẩn.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Vị trí của điều kiện dừng quyết định tất cả.</strong> Đưa <code>DI_StopPB</code> <strong>vào trong</strong> dấu ngoặc của
nhánh tự giữ thì ⭐ <strong>nhấn Stop trong lúc vẫn đang giữ Start sẽ KHÔNG dừng được máy</strong> — và người thử
thường không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.</p>
<p>⭐ Nút Stop vật lý là <strong>NC</strong>, nên trong code kiểm <strong>bằng 1</strong>, không phải <code>NOT</code>. Đứt dây = dừng
(Chương 15, mục 15.3).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Mẫu này giả định nút Start được NHẢ.</strong> Tiếp điểm dính, nút bị đè, hay bit Start từ màn hình
kẹt ở 1 khi mất kết nối thì lỗi vừa hết là <code>M_Running</code> lên lại — máy <strong>tự chạy</strong>. Máy nhận lệnh
Start từ nhiều nơi thì thay <code>DI_StartPB</code> bằng <strong>sườn</strong> của nó (<code>StartEdge.Q</code>, L.7); ở ladder là
tiếp điểm <code>┤P├</code>. Lý do đầy đủ: Chương 16 mục 16.6.</p>
</blockquote>
<hr>
<h2 id="l2-chui-cho-phép-chy-và-lý-do-khi-không-cho-phép">L.2 Chuỗi cho phép chạy — và <strong>lý do</strong> khi không cho phép</h2>
<p>⭐ <strong>Dùng khi:</strong> cần một cờ duy nhất trả lời <em>&quot;máy có được phép chạy không&quot;</em>.</p>
<pre><code class="language-iecst">// ── Chuỗi cho phép ──
M_AllPermissive := DI_EStopOK                // mạch an toàn đang đóng
                   AND DI_Door1Closed
                   AND DI_Door2Closed
                   AND DI_CurtainOK
                   AND DI_AirOK              // đủ áp khí (Chương 6)
                   AND NOT M_AnyFault
                   AND M_Homed;              // đã về gốc (Chương 37, mục 37.3)

// ── VÌ SAO không cho phép — để báo lên màn hình, đừng bắt người vận hành đoán ──
IF    NOT DI_EStopOK     THEN M_BlockReason := BLK_ESTOP;
ELSIF NOT DI_Door1Closed THEN M_BlockReason := BLK_DOOR1;
ELSIF NOT DI_Door2Closed THEN M_BlockReason := BLK_DOOR2;
ELSIF NOT DI_CurtainOK   THEN M_BlockReason := BLK_CURTAIN;
ELSIF NOT DI_AirOK       THEN M_BlockReason := BLK_AIR;
ELSIF M_AnyFault         THEN M_BlockReason := BLK_FAULT;
ELSIF NOT M_Homed        THEN M_BlockReason := BLK_NOT_HOMED;
ELSE                          M_BlockReason := BLK_NONE;
END_IF;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — chuỗi cho phép là nơi ladder <strong>thắng rõ nhất</strong>:</p>
<pre><code class="language-text"> DI_EStopOK DI_Door1Closed DI_Door2Closed DI_CurtainOK DI_AirOK M_AnyFault M_Homed  M_AllPermissive
 ───┤ ├────────┤ ├────────────┤ ├───────────┤ ├────────┤ ├───────┤/├───────┤ ├────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Một nấc thang, đọc từ trái sang phải, và người vận hành hiểu ngay.</strong> ⚡ Khi máy không chạy,
mở màn hình theo dõi nấc này là <strong>thấy ngay tiếp điểm nào đang hở</strong> — không cần đọc code, không cần
biết lập trình.</p>
<p>⭐ Đây là lý do thật khiến chuỗi cho phép <strong>nên</strong> viết bằng ladder kể cả khi cả chương trình viết
bằng ST: ⚠ nó là nấc mà <strong>người không lập trình cũng phải đọc được</strong>.</p>
<p>⚠ Nhưng phần <code>M_BlockReason</code> thì <strong>để nguyên ST</strong> — ladder diễn đạt chuỗi <code>ELSIF</code> rất tệ. ⭐ Đây là
ví dụ điển hình của việc <strong>trộn hai ngôn ngữ đúng chỗ</strong> (mục L.18).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong><code>M_BlockReason</code> là phần đáng giá nhất của mẫu này.</strong> Không có nó, người vận hành chỉ thấy
<em>&quot;máy không chạy&quot;</em> rồi bắt đầu bấm thử mọi thứ — đó là lúc người ta học được thói quen nhấn bừa.</p>
<p>⚡ Thứ tự <code>ELSIF</code> chính là <strong>thứ tự ưu tiên khi báo</strong>: đặt nguyên nhân gốc lên trước (Chương 44).</p>
</blockquote>
<hr>
<h2 id="l3-dng-khn-cp-và-điu-plc-không-đưc-làm">L.3 ⚠⚠ Dừng khẩn cấp — và điều PLC KHÔNG được làm</h2>
<blockquote>
<p>⚠⚠ <strong>Dừng khẩn cấp KHÔNG phải là một đoạn code.</strong></p>
<p>Chức năng dừng khẩn cấp phải do <strong>phần cứng an toàn</strong> thực hiện — rơ-le an toàn hoặc PLC an toàn đã
chứng nhận — <strong>hoạt động độc lập với CPU chạy chương trình sản xuất</strong> (Chương 47). ⭐ Lý do đơn
giản: CPU treo thì chương trình chết theo, còn mối nguy thì không.</p>
<p>⚠ Đoạn dưới <strong>chỉ là phần GIÁM SÁT</strong> — để PLC <em>biết</em> mạch an toàn đã cắt mà phản ứng cho gọn. Nó
<strong>không phải</strong> thứ làm máy an toàn, và <strong>không thay thế</strong> thiết kế an toàn do người có thẩm quyền
duyệt.</p>
</blockquote>
<pre><code class="language-iecst">// ── PHẦN GIÁM SÁT — không phải chức năng an toàn ──
// DI_EStopOK đến từ TIẾP ĐIỂM PHẢN HỒI CỦA RƠ-LE AN TOÀN, không phải từ nút nhấn.

M_EStopActive := NOT DI_EStopOK;

IF M_EStopActive THEN
    // 1. Bỏ mọi yêu cầu đang treo — để khi phục hồi máy không tự chạy tiếp
    M_CycleEnable   := FALSE;
    M_Running       := FALSE;
    M_Stn1_ClampReq := FALSE;
    M_Stn1_StopReq  := FALSE;

    // 2. Chốt cờ lỗi và ghi nhận MỘT LẦN để truy vết (Chương 44) — gom vào M_AnyFault (Chương 25)
    IF NOT M_Alm_EStop THEN
        M_Alm_EStop := TRUE;
        RaiseAlarm(ALM_ESTOP);
    END_IF;

    // 3. ⚠⚠ Toạ độ trục không còn tin được nếu trục đang chạy (Chương 37, mục 37.3)
    M_Homed := FALSE;
END_IF;

// ── Phục hồi: KHÔNG tự động. Thao tác CÓ CHỦ Ý — nhấn Reset → tầng máy vào Resetting → lệnh xoá ──
IF NOT M_EStopActive AND M_ClearFaults THEN
    M_Alm_EStop := FALSE;            // M_Homed vẫn FALSE → buộc về gốc lại
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Ba điều tuyệt đối không làm:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không</strong> cho máy tự chạy lại khi mạch an toàn đóng lại — khởi động lại phải <strong>có chủ ý</strong> (Chương 47)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Không</strong> lấy <code>DI_EStopOK</code> thẳng từ <strong>nút nhấn</strong> — phải là <strong>phản hồi của rơ-le an toàn</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không</strong> coi đoạn code này là đã &quot;làm xong phần an toàn&quot;</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="l4-ba-lnh-dng-và-chúng-khác-nhau-tht-s">L.4 Ba lệnh dừng — và chúng khác nhau thật sự</h2>
<p>⚠ <em>&quot;Dừng&quot;</em> là ba thứ khác nhau. Trộn chúng lại là nguồn gốc của rất nhiều tranh cãi lúc nghiệm thu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Sản phẩm đang làm dở</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dừng cuối chu trình</strong></td>
<td>Làm nốt cái đang làm rồi mới dừng</td>
<td>⭐ <strong>Hoàn thành</strong></td>
</tr>
<tr>
<td><strong>Tạm dừng</strong></td>
<td>Đứng yên tại chỗ, giữ nguyên trạng thái</td>
<td>⭐ <strong>Giữ nguyên</strong>, chờ tiếp tục</td>
</tr>
<tr>
<td>⚠ <strong>Dừng ngay</strong></td>
<td>Cắt ngay lập tức</td>
<td>⚠⚠ <strong>Dở dang</strong> — phải có cách xử lý (Chương 28)</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ── Dừng cuối chu trình: chỉ chặn việc BẮT ĐẦU cái mới ──
IF M_StopEocPB_Rise THEN
    M_NoNewCycle := TRUE;               // trình tự đang chạy vẫn chạy nốt
END_IF;

IF M_NoNewCycle AND (Stn1_Step = 0) AND (Stn2_Step = 0) THEN
    M_CycleEnable := FALSE;             // cả hai trạm đã về bước chờ
    M_NoNewCycle  := FALSE;
END_IF;


// ── Tạm dừng: ĐÓNG BĂNG trình tự, KHÔNG xoá trạng thái ──
IF M_PausePB_Rise THEN
    M_Paused := NOT M_Paused;           // một nút bật/tắt
END_IF;

// Trong mỗi trình tự, chặn NGAY ĐẦU bằng một nhánh IF — KHÔNG dùng RETURN (khung L.6):
//     IF M_Paused OR NOT M_CycleEnable THEN ;  ELSE  …thân trình tự…  END_IF;

// ⚠⚠ Nhưng ngõ ra đang GIỮ thì vẫn phải giữ — tạm dừng không được nhả kẹp:
IF M_Paused THEN
    DO_ConvRun := FALSE;                // dừng cái đang DI CHUYỂN
    // M_Stn1_ClampReq GIỮ NGUYÊN — không đụng tới cái đang GIỮ
END_IF;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — cuộn dây chốt <code>( S )</code> / <code>( R )</code> làm phần &quot;dừng cuối chu trình&quot; rất gọn:</p>
<pre><code class="language-text">  M_StopEocPB_Rise                                                 M_NoNewCycle
 ────┤ ├───────────────────────────────────────────────────────────────( S )──

  M_NoNewCycle   Stn1_Step=0    Stn2_Step=0                         M_CycleEnable
 ────┤ ├─────────────┤ ├────────────┤ ├─────────────┬───────────────────( R )──
                                                    │               M_NoNewCycle
                                                    └───────────────────( R )──

  M_PausePB_Rise    M_Paused                                            M_Paused
 ────┤ ├──────────────┤/├───────────────────────────────────────────────( S )──
  M_PausePB_Rise    M_Paused
 ────┤ ├──────────────┤ ├────────────────────────────────────────────────( R )──
</code></pre>
<blockquote>
<p>⭐ <strong>Nút bật/tắt bằng ladder cần HAI nấc</strong> — một để bật, một để tắt — trong khi ST chỉ cần
<code>M_Paused := NOT M_Paused</code>. ⚠ Nhưng hai nấc ladder <strong>không có bẫy thứ tự quét</strong> mà phép đảo trong
ST có thể gặp nếu bị gọi hai lần trong một vòng.</p>
<p>⚠⚠ <strong>Chú ý cặp <code>( S )</code> / <code>( R )</code>:</strong> phải kiểm hãng của bạn <strong>cuộn nào thắng</strong> khi cả hai cùng
tích cực trong một vòng quét — Chương 16 mục 16.2. ⭐ Ở đây hai nấc loại trừ nhau bằng chính
<code>M_Paused</code> nên không gặp, nhưng <strong>đừng dựa vào may mắn ở chỗ khác</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm quyết định của &quot;tạm dừng&quot;: phân biệt ngõ ra CHUYỂN ĐỘNG với ngõ ra ĐANG GIỮ.</strong></p>
<p>⚠ Tắt hết mọi ngõ ra khi tạm dừng là lỗi nguy hiểm — ⭐ <strong>kẹp nhả ra thì sản phẩm rơi</strong>, và với trục
đứng thì đầu công tác rơi theo. Quy tắc: <strong>dừng cái đang di chuyển, giữ nguyên cái đang giữ</strong>
(Chương 28).</p>
<p>⚡ Khi <strong>tiếp tục</strong>: ⚠ đừng chạy tiếp ngay. ⭐ Kiểm lại chuỗi cho phép (L.2) trước — trong lúc tạm
dừng có thể đã có người mở cửa.</p>
</blockquote>
<hr>
<h2 id="l5-chu-trình-chy-mt-ln-hay-tun-hoàn">L.5 Chu trình: chạy một lần hay tuần hoàn</h2>
<pre><code class="language-iecst">// M_CycleMode: 0 = một lần (single) · 1 = tuần hoàn (continuous)

IF M_StartPB_Rise AND M_AllPermissive THEN
    M_CycleEnable := TRUE;
END_IF;

// ── Khi một chu trình kết thúc ──
IF M_CycleDone_Rise THEN
    CountTotal := CountTotal + 1;

    IF (M_CycleMode = 0) OR M_NoNewCycle OR NOT M_AllPermissive THEN
        M_CycleEnable := FALSE;         // dừng lại, chờ Start lần sau
    END_IF;
    // Tuần hoàn: giữ M_CycleEnable, trình tự tự quay về bước 0
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Chỗ dễ sai: phải kiểm lại <code>M_AllPermissive</code> ở CUỐI mỗi chu trình</strong>, không chỉ lúc nhấn Start.
Máy chạy tuần hoàn hàng giờ — ⚠ điều kiện cho phép có thể đã đổi từ lâu mà không ai để ý.</p>
<p>⚡ Bộ đếm dùng <code>DINT</code> và khai là <strong>biến giữ được</strong>; <code>M_CycleEnable</code> thì <strong>không giữ</strong> (Chương 16,
mục 16.4).</p>
</blockquote>
<hr>
<h2 id="l6-khung-trình-t-bưc-có-timeout-dùng-cho-mi-trm">L.6 Khung trình tự bước có timeout — dùng cho mọi trạm</h2>
<pre><code class="language-iecst">VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── 0. Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào, vì lúc máy đang
//       Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault := FALSE;
END_IF;

// ── 1. Một timer dùng chung — gọi ĐÚNG MỘT lần mỗi vòng, NGOÀI cửa vào (Phụ lục B mục B.9b).
//       Bước vừa đổi, hoặc trình tự đang bị giữ → IN = FALSE → timer về 0; chạy tiếp là bước
//       được TRỌN thời gian cho phép (Chương 26 · Chương 17 Bẫy 3, Bẫy 5 · PLCopen CP20) ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;         // 0 = chờ vô hạn, CÓ CHỦ Ý
   10:   Stn1_StepLimit := T#3S;
   20:   Stn1_StepLimit := T#3S;
   30:   Stn1_StepLimit := T#60S;
END_CASE;

T_StepTimeout(IN := M_CycleEnable AND NOT M_Paused
                    AND (Stn1_StepLimit &gt; T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;         // ⭐ GHI LẠI bước bị kẹt — không chỉ &quot;lỗi trạm 1&quot;
    Stn1.Fault     := TRUE;              // cờ của TRẠM — không ghi thẳng M_AnyFault (Chương 25 mục 25.5c)
END_IF;

// ── 2. MỘT cửa vào: tạm dừng, hoặc tầng máy chưa cho phép → GIỮ NGUYÊN bước và ngõ ra ──
//    ⚠ Huỷ chu trình KHÔNG làm ở đây. Nó là một chuyển trạng thái riêng ở tầng máy
//      (Hold → Idle, Chương 25), và bước được xoá ở đó — không phải mỗi lần cờ này tắt.
IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì (L.4, Chương 25)
ELSE

    // ── 3. Thân trình tự — chuyển bước bằng PHẢN HỒI THẬT ──
    CASE Stn1_Step OF
      0:  Stn1.Ready := TRUE;
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 THEN
              Stn1.Ready := FALSE;
              Stn1.Busy  := TRUE;
              Stn1_Step  := 10;
          END_IF;

     10:  M_Stn1_StopReq := TRUE;
          IF DI_Stop1Up THEN   Stn1_Step := 20;  END_IF;    // ⭐ cảm biến, không phải timer

     20:  M_Stn1_ClampReq := TRUE;
          IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;
      // …
    END_CASE;

END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Cửa vào chỉ GIỮ, không bao giờ XOÁ bước.</strong> Bản trước của khung này đặt <code>Stn1_Step := 0</code> mỗi
khi <code>M_CycleEnable</code> tắt — ⚠ trái với chính định nghĩa của cờ đó ở Chương 25 (<em>&quot;dừng nhưng GIỮ
nguyên vị trí&quot;</em>). Theo máy trạng thái Chương 25, cờ tắt mỗi lần vào <code>Hold</code>; nên bản cũ khiến
<strong>mỗi lần Hold, trình tự quay về &quot;chờ board&quot; trong khi kẹp còn đang hạ</strong> — và <code>Start</code> không thể
<em>&quot;chạy tiếp từ bước đang nhớ&quot;</em> được nữa.</p>
<p>⭐ Huỷ chu trình là <strong>một quyết định của tầng máy</strong>, đi qua một chuyển trạng thái có tên
(<code>Hold → Idle</code>), không phải hệ quả phụ của việc một cờ tắt.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Không có <code>RETURN</code> nào trong khung này — có chủ ý.</strong> Bộ quy tắc viết mã của PLCopen (quy tắc
CP14, mức ưu tiên <strong>cao</strong>, áp cho mọi ngôn ngữ) yêu cầu <strong>mỗi POU chỉ có một điểm thoát</strong>, với lý
do rất thực dụng: khi gỡ lỗi, bạn thêm một dòng ngay trước điểm kết thúc và <strong>chắc chắn nó chạy
trong mọi trường hợp</strong>. Với <code>RETURN</code> rải ở đầu, dòng đó bị bỏ qua đúng những lần bạn cần nó nhất.
⚡ Nhánh rỗng <code>;</code> có chú thích là cách chính tài liệu PLCopen dùng để nói <em>&quot;ở đây cố ý không làm
gì&quot;</em> — Phụ lục N.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Vì sao bộ định thời nằm NGOÀI cửa vào, với điều kiện giữ đưa vào <code>IN</code>.</strong> Bản trước của khung
này gọi nó <strong>bên trong</strong> nhánh <code>ELSE</code>, với ý định <em>&quot;đang giữ thì đóng băng — một bước đang tạm dừng
không phải bước bị kẹt&quot;</em>. Ý định đúng, cách làm sai: bộ định thời <strong>không được gọi thì không tạm
dừng</strong> — nó tính <code>ET</code> từ thời điểm bắt đầu theo đồng hồ nền của CPU (Chương 17 mục 17.3, Phụ lục B
mục B.9b). Giữ máy mười phút ở bước 20 rồi chạy tiếp → lần gọi đầu tiên thấy <code>ET</code> = mười phút →
<strong>báo lỗi bước ngay khi vừa bấm Start</strong>. ⭐ Đưa điều kiện giữ vào <code>IN</code> thì đúng ý: đang giữ → timer
về 0; chạy tiếp → bước được <strong>trọn</strong> thời gian cho phép.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Hai quy tắc của khung này quan trọng hơn bản thân đoạn code:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chuyển bước bằng PHẢN HỒI THẬT</strong>, không bằng timer (Chương 17)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Timer chỉ để BÁO LỖI</strong>, không để chuyển bước (Chương 26)</td>
</tr>
</tbody></table></div>
<p>⚡ Đánh số bước <strong>cách 10</strong> để còn chỗ chèn bước mới mà không phải đánh số lại cả trình tự.</p>
<p>⚠ <code>T#0S</code> ở bước 0 là <strong>quyết định có chủ ý</strong> — chờ board từ máy trước không phải lỗi. Nhưng chờ vô
hạn phải được <strong>giám sát ở tầng trên</strong> bằng một cảnh báo <em>&quot;máy đứng chờ&quot;</em> (Chương 26, Chương 27).</p>
</blockquote>
<hr>
<h2 id="l7-bt-cnh-làm-đúng-mt-ln-chng-rung">L.7 Bắt cạnh, làm đúng một lần, chống rung</h2>
<pre><code class="language-iecst">VAR
    R_Start    : R_TRIG;                 // ⚠ MỖI tín hiệu một thể hiện RIÊNG
    R_Reset    : R_TRIG;
    R_Board    : R_TRIG;
    T_Debounce : TON;
END_VAR

R_Start(CLK := DI_StartPB);
M_StartPB_Rise := R_Start.Q AND NOT M_FirstScan;   // MỘT vòng quét — trừ vòng đầu (Chương 16 Bẫy 9)

R_Reset(CLK := DI_ResetPB);
M_ResetPB_Rise := R_Reset.Q AND NOT M_FirstScan;

// ── Chống rung TRƯỚC, bắt cạnh SAU — thứ tự này bắt buộc ──
T_Debounce(IN := DI_BoardStn1, PT := T#20MS);
R_Board(CLK := T_Debounce.Q);
M_BoardArrived := R_Board.Q;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — tiếp điểm bắt cạnh <code>┤P├</code> và khối <code>TON</code> vẽ thành hộp:</p>
<pre><code class="language-text">  DI_StartPB                                                      M_StartPB_Rise
 ────┤P├────────────────────────────────────────────────────────────────( )───

  DI_BoardStn1        ┌──────────────────┐
 ────┤ ├──────────────┤ IN   T_Debounce Q├──┤P├──────────────────( )───
                      │ T#20MS        PT │                   M_BoardArrived
                      └──────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>┤P├</code></td>
<td>⭐ <strong>Tiếp điểm bắt cạnh LÊN</strong> — thông đúng một vòng quét khi bit đổi 0→1</td>
</tr>
<tr>
<td><code>┤N├</code></td>
<td>Tiếp điểm bắt cạnh <strong>xuống</strong></td>
</tr>
<tr>
<td>Hộp có <code>IN</code>/<code>PT</code>/<code>Q</code></td>
<td>Khối chức năng đặt <strong>giữa</strong> nấc thang</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ở ladder, thứ tự &quot;lọc rung TRƯỚC, bắt cạnh SAU&quot; là thứ nhìn thấy được</strong> — hộp <code>TON</code> nằm bên
trái, <code>┤P├</code> nằm bên phải. ⚡ Đảo hai cái là nhìn thấy ngay, khác hẳn bản ST nơi hai dòng đứng cạnh
nhau và đổi chỗ trông vẫn hợp lý.</p>
<p>⚠ <strong>Nhưng ladder giấu một thứ mà ST nói rõ:</strong> mỗi hộp là <strong>một thể hiện riêng</strong>. Chép nấc thang
này rồi dán mà quên đổi tên hộp thì ⚠⚠ <strong>hai tín hiệu dùng chung một timer</strong> — Chương 14 mục 14.3.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Đảo thứ tự là một lần nhấn ra nhiều xung.</strong> Lọc rung phải đứng <strong>trước</strong> bắt cạnh
(Chương 16 Bẫy 8).</p>
<p>⚠ <strong>Mỗi tín hiệu một thể hiện <code>R_TRIG</code> riêng.</strong> Dùng chung một thể hiện cho hai tín hiệu thì
⭐ <strong>hai tín hiệu ghi đè bộ nhớ trạng thái của nhau</strong> — lỗi cùng loại với Chương 14 mục 14.3.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Sườn ở vòng quét đầu là sườn giả</strong> khi tín hiệu đã bằng 1 từ trước lúc bật máy — nút kẹt,
board đang che cảm biến. Hai nút ở trên được che bằng <code>M_FirstScan</code> — cờ khai <code>BOOL := TRUE</code>, đặt về
FALSE ở dòng cuối chương trình chính (Chương 57). ⚠ Với <code>M_BoardArrived</code> thì cờ này <strong>không đủ</strong>,
vì bộ lọc rung làm sườn giả tới muộn — Chương 16 Bẫy 9.</p>
</blockquote>
<hr>
<h2 id="l8-cơ-cu-hai-v-trí-khi-dùng-li-cho-mi-xy-lanh">L.8 Cơ cấu hai vị trí — khối dùng lại cho mọi xy-lanh</h2>
<p>⭐ <strong>Viết một lần, dùng cho mọi xy-lanh trên máy.</strong> Đây là tầng <strong>cơ cấu</strong> ở Chương 27, và là ví dụ
điển hình của việc chuẩn hoá ở Chương 30. ⭐ Đây là <strong>đúng cùng một khối</strong> với Chương 27 mục 27.3 —
lý do của từng quyết định thiết kế nằm ở đó; ở đây là bản để chép.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối xy-lanh hai vị trí (giống hệt Chương 27 mục 27.3)
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không &quot;về lò xo&quot; (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<p>⭐ <strong>Gọi khối này từ ladder</strong> trông như sau — mỗi xy-lanh một hộp, mỗi hộp một tên:</p>
<pre><code class="language-text">                                 Clamp1
                      ┌────────────────────────┐
                      │    FB_Cylinder2Pos     │
   M_Stn1_ClampReq    │                        │   DO_Clamp1Vlv
 ────┤ ├──────────────┤ Req              Valve ├────────( )───
   M_MotionEnable     │                        │   M_Clamp1Done
 ────┤ ├──────────────┤ Permit            Done ├────────( )───
   M_ClearFaults      │                        │   M_Clamp1Fault
 ────┤ ├──────────────┤ Reset            Fault ├────────( )───
   DI_Clamp1Up        │                        │
 ────┤ ├──────────────┤ SensWork     FaultCode ├
   DI_Clamp1Dn        │                        │
 ────┤ ├──────────────┤ SensHome       Unknown ├
        T#3S ─────────┤ Limit                  │
                      └────────────────────────┘
</code></pre>
<blockquote>
<p>⭐ <strong>Đây là hình dạng quen thuộc nhất với thợ bảo trì:</strong> một hộp có tên, chân trái là lệnh vào,
chân phải là phản hồi ra. ⚡ Không cần biết bên trong hộp viết bằng gì — và thực tế <strong>bên trong
nên viết bằng ST</strong>, vì nó có timer, so sánh và mã lỗi (mục L.19). Chân <code>FaultCode</code> và <code>Unknown</code>
không cần nối — đọc bằng tên khi cần: <code>Clamp1.FaultCode</code>.</p>
<p>⭐⭐ <strong>Một hộp một tên</strong> — <code>Stop1</code>, <code>Clamp1</code>, <code>Stop2</code>, <code>Clamp2</code>: tên <strong>thể hiện</strong> ghi trên hộp, tên
<strong>kiểu</strong> <code>FB_Cylinder2Pos</code> ghi trong hộp. ⚠ Đừng đặt tiền tố <code>FB_</code> cho thể hiện — tiền tố đó dành
cho <strong>kiểu</strong> (Phụ lục N, N10). Hai xy-lanh dùng chung một tên hộp là lỗi cùng loại với dùng chung
<code>R_TRIG</code> ở L.7.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Phép kiểm &quot;cả hai cảm biến cùng báo&quot; là thứ đáng giá nhất trong khối này.</strong> Về mặt vật lý nó
<strong>không thể xảy ra</strong> — nên khi nó xảy ra thì chắc chắn có hỏng hóc. ⚡ Đây là cách rẻ nhất để
<strong>làm cho hỏng hóc trở nên phát hiện được</strong> (Chương 48).</p>
<p>⚠ Đừng quên tư thế <strong>giữa chừng</strong>: cả hai cảm biến cùng <strong>bằng 0</strong> là bình thường khi đang di
chuyển — và cũng là trạng thái sau khi <strong>mất khí</strong>. ⭐ Vì vậy <strong>không được suy tư thế từ cảm biến
đối diện</strong> (Chương 28).</p>
</blockquote>
<hr>
<h2 id="l8b-khi-kích-bng-sưn-khung-execute-done-t-vit">L.8b ⭐ Khối kích bằng sườn — khung <code>Execute</code> / <code>Done</code> tự viết</h2>
<p>⭐ Khung cho <strong>mọi việc có điểm kết thúc</strong> mà bạn muốn đóng gói thành khối: chuyển một board, chạy một
chu trình con, đọc một thanh ghi. Viết theo đúng năm quy tắc chung của PLCopen để người gọi dùng nó
<strong>y như khối của hãng</strong> — lý do và bảng quy tắc ở Chương 30 mục 30.5b; ở đây là bản để chép.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối kích bằng sườn theo hợp đồng Execute/Done (giống hệt Chương 30 mục 30.5b)
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // &quot;đã tới nơi&quot; — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐ <strong>Đổi thân, giữ khung.</strong> Muốn làm việc khác thì thay phần 2 — điều kiện tới nơi và ngõ ra xin
tài nguyên — bằng việc của bạn. ⚠ Giữ nguyên phần 1 và phần 3: chúng là <strong>hợp đồng</strong> với bên gọi.</p>
<p>⚠ Gọi khối <strong>mỗi vòng quét, ngoài <code>CASE</code></strong>, với <code>Execute</code> lấy từ bước (Chương 30 mục 30.5b). Gọi
bên trong một nhánh <code>CASE</code> thì rời bước là khối <strong>đứng yên</strong> — quy tắc 2 bị phá.</p>
</blockquote>
<hr>
<h2 id="l9-servo-cp-mô-men-v-gc-di-chuyn">L.9 Servo — cấp mô-men, về gốc, di chuyển</h2>
<p>⭐ Mẫu theo <strong>PLCopen Motion</strong>; tên khối <code>MC_*</code> giống nhau ở phần lớn hệ, nên đây là chỗ kỹ năng
chuyển được giữa các hãng nhiều nhất (Chương 37, mục 37.8).</p>
<pre><code class="language-iecst">VAR
    PwrZ     : MC_Power;
    HomeZ    : MC_Home;
    MoveZ    : MC_MoveAbsolute;
    StopZ    : MC_Stop;
    ResetZ   : MC_Reset;
    TrigHome : R_TRIG;
    TrigMove : R_TRIG;
    AxZ_Step : INT;
END_VAR

// ── 1. Cấp mô-men: GỌI MỖI VÒNG QUÉT, chỉ đổi chân Enable ──
PwrZ(Axis   := AX_Z,
     Enable := M_AllPermissive AND NOT M_EStopActive,
     Status =&gt; M_ZPowered);

// ── 2. Execute kích bằng CẠNH LÊN — sinh từ chính bước đang chạy ──
TrigHome(CLK := (AxZ_Step = 10));
TrigMove(CLK := (AxZ_Step = 30));

HomeZ(Axis := AX_Z, Execute := TrigHome.Q,
      Done  =&gt; M_ZHomeDone,
      Error =&gt; M_ZHomeError);

MoveZ(Axis     := AX_Z, Execute := TrigMove.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done           =&gt; M_ZMoveDone,
      CommandAborted =&gt; M_ZMoveAborted,   // ⚠⚠ KHÔNG được bỏ qua
      Error          =&gt; M_ZMoveError);

StopZ (Axis := AX_Z, Execute := (AxZ_Step = 90));
ResetZ(Axis := AX_Z, Execute := M_ClearFaults);    // sườn lên của lệnh xoá (Chương 25 mục 25.5c)

// ── 3. Máy trạng thái của trục ──
CASE AxZ_Step OF

  0:  M_Homed := FALSE;
      IF M_ZPowered THEN  AxZ_Step := 10;  END_IF;

 10:  // Về gốc — BẮT BUỘC sau mỗi lần mất điện với encoder gia số
      IF M_ZHomeDone THEN
          M_Homed  := TRUE;               // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
          AxZ_Step := 20;
      ELSIF M_ZHomeError THEN
          AxZ_Step := 90;
      END_IF;

 20:  IF M_ZMoveReq AND M_Homed THEN  AxZ_Step := 30;  END_IF;

 30:  IF M_ZMoveDone THEN
          M_ZMoveReq := FALSE;
          AxZ_Step   := 20;
      ELSIF M_ZMoveError OR M_ZMoveAborted THEN
          AxZ_Step := 90;
      END_IF;

 90:  M_Homed := FALSE;                   // toạ độ không còn tin được
      IF M_ClearFaults THEN  AxZ_Step := 0;  END_IF;    // tầng máy ra lệnh xoá
END_CASE;

// ⭐ Cờ lỗi của trục CHÍNH LÀ bước 90 — không cần cờ chốt riêng; gom vào M_AnyFault (Chương 25)
M_Alm_AxisZ := (AxZ_Step = 90);
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Bốn điều hay sai nhất với servo:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Giữ <code>Execute</code> ở mức TRUE.</strong> Lệnh kích bằng <strong>cạnh lên</strong> — giữ mức thì lần sau không phát được (Chương 37, Bẫy 7)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Bỏ qua <code>CommandAborted</code>.</strong> Lệnh bị lệnh khác chen ngang: trục <strong>không tới nơi</strong> mà trình tự vẫn ngồi chờ <code>Done</code> → treo</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Không kiểm <code>M_Homed</code></strong> trước lệnh tuyệt đối. Sau mất điện, toạ độ <strong>vô nghĩa</strong> (Chương 37, mục 37.3)</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Gọi <code>MC_Power</code> có điều kiện.</strong> Phải gọi <strong>mỗi vòng quét</strong>, chỉ đổi chân <code>Enable</code></td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Vẫn cần timeout song song.</strong> <code>Error</code> bắt được lỗi mà drive báo; timeout bắt được trường hợp
<strong>không có gì xảy ra cả</strong> (Chương 17, mục 17.4). Dùng khung ở L.6 cho <code>AxZ_Step</code>.</p>
<p>⚠⚠ <strong>STO không phải <code>MC_Stop</code>.</strong> Dừng an toàn của truyền động là <strong>chức năng phần cứng</strong> của drive
(Chương 47); <code>MC_Stop</code> chỉ là lệnh dừng thông thường.</p>
</blockquote>
<hr>
<h2 id="l9b-hai-đu-chung-mt-ray-kim-khong-h-theo-đích-và-theo-quãng-dng">L.9b ⭐ Hai đầu chung một ray — kiểm khoảng hở theo ĐÍCH và theo QUÃNG DỪNG</h2>
<p>⭐ <strong>Dùng khi:</strong> hai cụm trục chạy chung một vùng làm việc — hai đầu công tác trên một ray, hai giàn
đối diện nhau. Hai trục đưa về <strong>một hệ toạ độ máy</strong> trước, đầu 1 ở bên trái, đầu 2 ở bên phải
(Chương 37 mục 37.7b).</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khoảng hở hai đầu chung một ray (giống hệt Chương 37 mục 37.7b)
FUNCTION_BLOCK FB_TwoHeadsGap
VAR_INPUT
    X1Act   : REAL;          // đầu 1 (bên trái): vị trí thật, mm, theo hệ toạ độ MÁY
    X1Tgt   : REAL;          // đầu 1: đích đang lệnh hoặc sắp lệnh — đứng yên thì bằng X1Act
    X2Act   : REAL;          // đầu 2 (bên phải): vị trí thật, mm
    X2Tgt   : REAL;          // đầu 2: đích
    V1Act   : REAL;          // tốc độ thật đầu 1, mm/s, dương = đi sang phải
    V2Act   : REAL;          // tốc độ thật đầu 2, mm/s, dương = đi sang phải
    GapMin  : REAL;          // khoảng hở tối thiểu, mm — kích thước hai thân + biên (mục 37.7b)
    DecStop : REAL;          // gia tốc hãm của lệnh dừng, mm/s² — giá trị NHỎ hơn của hai trục
    TReact  : REAL;          // thời gian phản ứng, s — [Nghề] 3 chu kỳ của tác vụ chạy khối này
END_VAR
VAR_OUTPUT
    PathClear : BOOL;        // ⭐ hai đoạn đường đi theo ĐÍCH không chồng nhau → được phát lệnh
    StopBoth  : BOOL;        // ⚠ khoảng hở HIỆN TẠI không còn đủ để dừng kịp → dừng cả hai
    GapNow    : REAL;        // khoảng hở hiện tại, mm — để hiển thị và ghi mốc
    GapNeed   : REAL;        // khoảng hở cần có ở tốc độ hiện tại, mm
END_VAR
VAR_TEMP
    Close1  : REAL;          // tốc độ đầu 1 tiến VỀ PHÍA đầu 2, mm/s, không âm
    Close2  : REAL;          // tốc độ đầu 2 tiến về phía đầu 1, mm/s, không âm
END_VAR

// ── 1. Kiểm ĐÍCH — dùng lúc RA LỆNH: mỗi đầu chiếm cả đoạn từ chỗ đang đứng tới đích ──
PathClear := (MAX(X1Act, X1Tgt) + GapMin &lt;= MIN(X2Act, X2Tgt)) AND (DecStop &gt; 0.0);

// ── 2. Kiểm HIỆN TẠI — liên tục: khoảng hở phải đủ cho cả quãng phản ứng lẫn quãng phanh ──
GapNow := X2Act - X1Act;
Close1 := MAX(V1Act, 0.0);       // đầu 1 đi sang phải là đi VỀ PHÍA đầu 2
Close2 := MAX(-V2Act, 0.0);      // đầu 2 đi sang trái là đi về phía đầu 1
IF DecStop &gt; 0.0 THEN
    GapNeed  := GapMin
              + (Close1 + Close2) * TReact                               // quãng phản ứng
              + (Close1 * Close1 + Close2 * Close2) / (2.0 * DecStop);   // quãng phanh của từng đầu
    StopBoth := GapNow &lt; GapNeed;
ELSE
    GapNeed  := GapMin;
    StopBoth := TRUE;            // ⚠ thiếu gia tốc hãm → không biết dừng mất bao xa → coi là không an toàn
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hai phép kiểm, hai thời điểm — và đó là toàn bộ ý của mẫu:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <code>PathClear</code> — dùng <strong>lúc ra lệnh</strong>: đích mới chỉ được phát khi hai đoạn đường đi không chồng nhau. ⚠ Đừng biến nó thành một báo động kiểm liên tục: đích vi phạm thì báo động <strong>đứng mãi</strong> và trục không đi ra được</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <code>StopBoth</code> — kiểm <strong>liên tục</strong>: khoảng hở hiện tại phải đủ cho quãng phản ứng <strong>và</strong> quãng phanh ở tốc độ đang chạy. Đứng yên sát nhau thì <strong>không</strong> báo — làm việc gần nhau vẫn được phép</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Gia tốc hãm là <strong>giá trị của lệnh dừng bạn đặt</strong>, không phải gia tốc lớn nhất của động cơ; thiếu tham số này thì khối coi là <strong>không an toàn</strong></td>
</tr>
</tbody></table></div>
<p>⚠⚠ <strong>Tầng này bảo vệ máy, không bảo vệ người</strong> — nó chạy trong CPU thường (Chương 27 mục 27.3b).</p>
</blockquote>
<hr>
<h2 id="l10-đo-chiu-có-khoá-chéo-saotam-giác">L.10 Đảo chiều có khoá chéo · sao–tam giác</h2>
<pre><code class="language-iecst">// ── Đảo chiều: khoá chéo BA lớp ──
// Lớp 1 — trong code
M_MotorFwd := M_FwdReq AND NOT M_RevReq AND NOT M_MotorRev AND M_AllPermissive;
M_MotorRev := M_RevReq AND NOT M_FwdReq AND NOT M_MotorFwd AND M_AllPermissive;

// Lớp 2 — khoảng chết khi đổi chiều, để hồ quang tắt hẳn
// Lớp 3 — ⭐⭐ KHOÁ CƠ KHÍ giữa hai contactor, ngoài tủ. BẮT BUỘC CÓ.
</code></pre>
<pre><code class="language-iecst">// ── Sao–tam giác ──
VAR
    T_Star  : TON;
    T_Dead  : TON;
    SD_Step : INT;
END_VAR

// ⭐ Timer của từng bước gọi NGOÀI CASE, mỗi cái đúng MỘT lần: IN lấy thẳng từ bước, nên
//    rời bước là timer tự xoá — không cần gọi lần hai với IN := FALSE (Chương 17, Bẫy 5)
T_Star(IN := (SD_Step = 10), PT := T_StarTime);      // chạy kiểu sao
T_Dead(IN := (SD_Step = 20), PT := T#80MS);          // ⚠⚠ KHOẢNG CHẾT

// ⭐ Lệnh dừng có hiệu lực ở MỌI bước — không chỉ khi đã sang tam giác
IF NOT M_MotorStart OR NOT M_AllPermissive THEN
    SD_Step := 0;
END_IF;

CASE SD_Step OF
  0:  IF M_MotorStart AND M_AllPermissive THEN
          SD_Step := 10;
      END_IF;

 10:  IF T_Star.Q THEN
          SD_Step := 20;                             // sang khoảng chết
      END_IF;

 20:  IF T_Dead.Q THEN
          SD_Step := 30;
      END_IF;

 30:  ;                                              // chạy tam giác — dừng xử lý ở trên
END_CASE;

// ⭐ Ngõ ra SUY RA TỪ BƯỚC, và đặt SAU khối CASE — để đổi bước là ngõ ra đổi NGAY
// trong cùng vòng quét, không trễ một vòng.
M_KM_Main  := (SD_Step &gt;= 10);
M_KM_Star  := (SD_Step  = 10);
M_KM_Delta := (SD_Step  = 30);
</code></pre>
<p>⭐ <strong>Khoá chéo bằng ladder</strong> — đây là mẫu ladder kinh điển nhất, và lý do nó kinh điển là
<strong>tiếp điểm khoá chéo nhìn thấy được</strong>:</p>
<pre><code class="language-text">   M_FwdReq      M_RevReq     M_MotorRev   M_AllPermissive          M_MotorFwd
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───

   M_RevReq      M_FwdReq     M_MotorFwd   M_AllPermissive          M_MotorRev
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Đọc chéo hai nấc là thấy ngay khoá chéo:</strong> nấc trên có <code>┤/├</code> của <code>M_MotorRev</code>, nấc dưới có
<code>┤/├</code> của <code>M_MotorFwd</code>. ⚡ Thiếu một trong hai là <strong>nhìn ra được bằng mắt</strong> — trong bản ST thì
phải đọc kỹ từng vế.</p>
<p>⚠⚠ <strong>Nhắc lại lần nữa vì nó quan trọng:</strong> hai nấc này là <strong>lớp 1</strong>. Vẫn phải có <strong>khoảng chết</strong>
(lớp 2) và ⭐⭐ <strong>khoá CƠ KHÍ giữa hai contactor</strong> (lớp 3). Ladder đẹp không cứu được tiếp điểm
hàn dính.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bỏ khoảng chết ở bước 20 là ngắn mạch pha.</strong> Contactor sao chưa nhả hẳn mà contactor tam giác
đã đóng → ⭐ <strong>nổ contactor</strong>. Đây là lỗi <strong>không được phép xảy ra lần nào</strong>, nên khoảng chết phải
lấy theo thời gian nhả <strong>ghi trong datasheet contactor</strong>, không lấy theo cảm tính.</p>
<p>⭐⭐ <strong>Khoá chéo trong code KHÔNG đủ.</strong> Phải có <strong>khoá cơ khí</strong> giữa hai contactor — vì tiếp điểm có
thể <strong>hàn dính</strong>, và lúc đó code không biết gì (Chương 3, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l11-báo-đng-có-xác-nhn-và-báo-đng-đu-tiên">L.11 Báo động có xác nhận, và &quot;báo động đầu tiên&quot;</h2>
<pre><code class="language-iecst">// ── Một báo động: XOÁ (khi được lệnh VÀ nguyên nhân đã hết) · rồi mới PHÁT HIỆN · CHỐT ──
IF M_ClearFaults AND DI_AirOK THEN          // lệnh xoá đến từ tầng máy — Chương 25 mục 25.5c
    M_Alm_AirLow := FALSE;
END_IF;
IF NOT DI_AirOK AND NOT M_Alm_AirLow THEN
    M_Alm_AirLow := TRUE;                    // chốt lại, không tự mất
    RaiseAlarm(ALM_AIR_LOW);
END_IF;

// ── Báo động ĐẦU TIÊN trong một chuỗi — gần như luôn là nguyên nhân gốc ──
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;
    FirstAlarmTime := CurrentTime;
END_IF;

// ── GOM — đúng MỘT chỗ gán M_AnyFault (Chương 25 mục 25.5c) ──
M_AnyAlarmActive := M_Alm_EStop OR M_Alm_AirLow OR M_Alm_VisionNoAnswer OR M_Alm_AxisZ;
M_AnyFault       := M_AnyAlarmActive
                    OR Stop1.Fault OR Clamp1.Fault OR Stop2.Fault OR Clamp2.Fault
                    OR Stn1.Fault OR Stn2.Fault;

IF NOT M_AnyAlarmActive THEN
    FirstAlarmCode := ALM_NONE;              // hết sạch mới xoá
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong><code>FirstAlarmCode</code> là thứ giúp người bảo trì nhiều nhất.</strong> Một sự cố thường kéo theo năm báo
động; ⚠ cái xuất hiện <strong>đầu tiên</strong> mới là nguyên nhân, bốn cái sau là hậu quả (Chương 44).</p>
<p>⚠ <strong>Không cho xoá khi nguyên nhân còn đó.</strong> Nếu không, người vận hành sẽ bấm Reset cho im rồi
quên mất — và hệ báo động biến thành tiếng ồn.</p>
<p>⭐ <strong>Mỗi nguồn một cờ, gom ở một chỗ.</strong> Không nguồn nào ghi thẳng <code>M_AnyFault</code> — nó chỉ được <strong>gán</strong>
ở dòng gom trên. Hai nơi cùng ghi một cờ thì phép gán chạy sau <strong>xoá mất</strong> lỗi của phép chạy trước
(Chương 25 mục 25.5c).</p>
<p>⚡ Một dòng báo động đủ dùng phải nói <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>, không phải
<em>&quot;Lỗi trạm 1&quot;</em> (Chương 26, Chương 44).</p>
</blockquote>
<hr>
<h2 id="l12-analog-bn-bưc-đúng-th-t">L.12 Analog: bốn bước, đúng thứ tự</h2>
<p>⭐ Mẫu rút gọn của Chương 32 mục 32.9, áp cho <code>AI_AirPress</code>.</p>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ứng 20 mA — ⚠⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 1000;    // 10,00 bar — hết dải cảm biến
    RAW_WIRE_BREAK   : DINT := -2000;   // dưới ~3,6 mA — ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;   // trên ~21 mA
    AIR_LOW_ON_X100  : DINT := 450;     // báo khi TỤT dưới 4,50 bar
    AIR_LOW_OFF_X100 : DINT := 500;     // chỉ hết khi LÊN quá 5,00 bar
    FILT_K           : DINT := 20;      // lọc nhẹ — CHỈ cho hiển thị
END_VAR

// ── 1. PHÁT HIỆN NGOÀI DẢI TRƯỚC — chưa hợp lệ thì chưa quy đổi ──
IF RawAirPress &lt; RAW_WIRE_BREAK THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 1;    // đứt dây / mất nguồn cảm biến
ELSIF RawAirPress &gt; RAW_OVER_RANGE THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 2;    // chập / quá dải
ELSE
    M_AirPressFault := FALSE; M_AirPressFaultCode := 0;

    // ── 2. Quy đổi: NHÂN TRƯỚC, CHIA SAU, dùng DINT ──
    AirPressX100 := (RawAirPress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    AirPressFiltX100 := AirPressFiltX100
                      + (FILT_K * (AirPressX100 - AirPressFiltX100)) / 100;
END_IF;

// ── 4. Ngưỡng CÓ VÙNG CHẾT, dùng giá trị CHƯA LỌC ──
IF M_AirPressFault THEN
    M_AirLow := FALSE;                                     // mất phép đo ≠ áp thấp
ELSIF AirPressX100 &lt; AIR_LOW_ON_X100 THEN
    M_AirLow := TRUE;
ELSIF AirPressX100 &gt; AIR_LOW_OFF_X100 THEN
    M_AirLow := FALSE;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Thứ tự bốn bước này không đổi được.</strong> Quy đổi trước khi kiểm hợp lệ nghĩa là ⚠ <strong>bạn đang quy
đổi một giá trị vô nghĩa thành một con số trông rất hợp lý</strong> (Chương 31, Chương 32).</p>
<p>⚠ <strong>Ngưỡng báo động dùng giá trị CHƯA lọc.</strong> Bộ lọc thêm trễ, và trễ đó cộng vào chuỗi trễ của cả
máy (Chương 32, mục 32.6). Lọc là để mắt người đọc dễ chịu, không phải để ra quyết định.</p>
<p>⚠ <strong>Hai ngưỡng khác nhau</strong>, không phải một. Một ngưỡng thì báo động sẽ <strong>nhấp nháy</strong> khi giá trị dao
động quanh nó.</p>
<p>⚠⚠ <strong><code>RAW_MAX</code> là con số đầu tiên phải tra.</strong> <code>27648</code> chỉ là một ví dụ thường gặp; nhiều hệ dùng
<code>32767</code>, <code>4095</code> hoặc số khác (Chương 32, Bẫy 4).</p>
</blockquote>
<hr>
<h2 id="l13-đèn-tháp-và-nháy-mi-lúc-nói-đúng-mt-th">L.13 Đèn tháp và nháy — mỗi lúc nói đúng một thứ</h2>
<pre><code class="language-iecst">VAR
    T_Blink : TON;
END_VAR

// ── Nhịp nháy 1 Hz dùng chung cho cả máy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);
IF T_Blink.Q THEN
    M_Blink := NOT M_Blink;
END_IF;

// ── Đèn tháp: ưu tiên từ trên xuống, MỖI LÚC CHỈ MỘT màu ──
DO_LampRed    := M_AnyFault;
DO_LampYellow := NOT M_AnyFault AND (M_Paused OR M_NoNewCycle OR (M_ForceActive AND M_Blink));
DO_LampGreen  := NOT M_AnyFault AND NOT M_Paused AND M_Running;
DO_Buzzer     := M_AnyFault AND NOT M_AlarmAcked;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — bốn nấc, mỗi đèn một nấc, và đọc được từ xa:</p>
<pre><code class="language-text">   M_AnyFault                                                        DO_LampRed
 ────┤ ├────────────────────────────────────────────────────────────────( )───

   M_AnyFault    M_Paused                                       DO_LampYellow
 ────┤/├───┬───────┤ ├───────────────────────────────────────┬───────( )───
           │   M_NoNewCycle                                  │
           ├───────┤ ├───────────────────────────────────────┤
           │  M_ForceActive   M_Blink                        │
           └───────┤ ├──────────┤ ├──────────────────────────┘

   M_AnyFault    M_Paused     M_Running                          DO_LampGreen
 ────┤/├───────────┤/├───────────┤ ├────────────────────────────────────( )───

   M_AnyFault   M_AlarmAcked                                         DO_Buzzer
 ────┤ ├────────────┤/├─────────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⭐ <strong>Ngõ ra cuối cùng là chỗ ladder đáng dùng nhất trong cả phụ lục này.</strong> ⚡ Khi máy có sự cố,
người đầu tiên mở chương trình thường là thợ bảo trì — và họ sẽ tìm <strong>nấc thang điều khiển cái
đèn đang sáng sai</strong>. ⭐ Bốn nấc ở trên tìm ra trong mười giây; bốn dòng ST thì phải biết tìm ở đâu.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Đèn vàng nháy khi còn cưỡng bức I/O</strong> là mẹo rẻ nhất chống quên gỡ force: nó biến một trạng
thái <strong>ẩn trong phần mềm</strong> thành thứ <strong>nhìn thấy được từ đầu kia xưởng</strong> (Chương 51).</p>
<p>⚠ <strong>Mỗi lúc chỉ một màu.</strong> Ba đèn cùng sáng thì người vận hành không đọc được gì, và đèn tháp mất
hết tác dụng.</p>
</blockquote>
<hr>
<h2 id="l14-đm-sn-lưng-con-s-phi-đúng-nghĩa">L.14 Đếm sản lượng — con số phải đúng nghĩa</h2>
<pre><code class="language-iecst">// ── Đếm ở nơi sản phẩm RỜI MÁY ĐÃ XONG, không đếm ở đầu vào ──
IF M_BoardOutfeed_Rise THEN
    IF M_LastResultOk THEN
        CountOk := CountOk + 1;
    ELSE
        CountNg := CountNg + 1;
    END_IF;
END_IF;

// ── Tỉ lệ đạt — ⚠⚠ LUÔN kiểm mẫu số ──
CountTotal := CountOk + CountNg;
IF CountTotal &gt; 0 THEN
    YieldPctX10 := (CountOk * 1000) / CountTotal;   // đơn vị 0,1 %
ELSE
    YieldPctX10 := 0;                               // đầu ca, chưa có sản phẩm nào
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đầu ca <code>CountTotal</code> bằng 0.</strong> Không có nhánh <code>ELSE</code> thì đây là <strong>chia cho 0</strong> — có hệ dừng CPU,
có hệ <strong>tự thay mẫu số bằng 1</strong> rồi chạy tiếp với con số sai mà không báo gì (Chương 19, mục 19.5).</p>
<p>⭐ <strong>Nhân trước, chia sau</strong> và <strong>đơn vị nằm trong tên biến</strong> — hai quy tắc của Chương 32 mục 32.4,
áp ở đây y hệt.</p>
<p>⚠ Ba bộ đếm nên là <code>DINT</code> và <strong>giữ được qua mất điện</strong>; nhưng vẫn phải <strong>ghi ra nơi khác</strong> — pin hết
thì số liệu biến mất âm thầm (Chương 18, Chương 54).</p>
</blockquote>
<hr>
<h2 id="l15-hút-chân-không-có-thi-ngưc-hai-ngõ-ra-hai-xác-nhn">L.15 Hút chân không có thổi ngược — hai ngõ ra, hai xác nhận</h2>
<p>⭐ <strong>Dùng khi:</strong> gắp sản phẩm bằng giác hút. ⚠ Mẫu này khác hẳn xy-lanh hai vị trí ở L.8: <strong>nhả không
phải là ngừng hút</strong>.</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Vacuum
VAR_INPUT
    SuckReq     : BOOL;      // TRUE = hút · FALSE = nhả
    SensOK      : BOOL;      // công tắc áp chân không báo đã đủ độ chân không
    SensShield  : BOOL;      // bỏ qua cảm biến — có điều kiện, xem Chương 51
    InterLock   : BOOL;      // chặn từ tầng chống va chạm (Chương 27)
    SuckLimit   : TIME := T#1S;    // bao lâu thì phải đạt độ chân không
    BlowTime    : TIME := T#300MS; // thổi ngược bao lâu rồi tắt
END_VAR
VAR_OUTPUT
    OutSuck     : BOOL;      // van hút
    OutBlow     : BOOL;      // ⭐ van THỔI NGƯỢC — ngõ ra riêng
    Holding     : BOOL;      // đang giữ được sản phẩm
    Released    : BOOL;      // đã nhả xong
    Fault       : BOOL;
    FaultCode   : INT;       // 1 = hút không đạt · 2 = rơi giữa chừng
END_VAR
VAR
    T_Suck : TON;
    T_Blow : TON;
END_VAR

// ── Hút ──
OutSuck := SuckReq AND NOT InterLock;
Holding := OutSuck AND (SensOK OR SensShield);

T_Suck(IN := OutSuck AND NOT Holding, PT := SuckLimit);
IF T_Suck.Q THEN
    Fault := TRUE;  FaultCode := 1;        // hút mãi không đạt: hở, tắc, hoặc không có hàng
END_IF;

// ⚠⚠ MẤT CHÂN KHÔNG GIỮA CHỪNG — sản phẩm đã rơi, và đây là báo động RIÊNG
IF OutSuck AND NOT SensOK AND NOT SensShield AND T_Suck.ET &gt; SuckLimit THEN
    Fault := TRUE;  FaultCode := 2;
END_IF;

// ── Nhả: thổi ngược một nhịp NGẮN rồi TẮT ──
T_Blow(IN := NOT SuckReq, PT := BlowTime);
OutBlow  := NOT SuckReq AND NOT T_Blow.Q;  // thổi trong BlowTime, sau đó thôi
Released := NOT SuckReq AND T_Blow.Q;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba điều làm mẫu này khác xy-lanh hai vị trí, và cả ba đều là chỗ hay sai:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ngừng hút KHÔNG phải là nhả.</strong> Sản phẩm nhẹ sẽ dính lại vì độ chân không còn dư — phải <strong>thổi ngược</strong> mới rời ra đúng chỗ</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Thổi ngược phải TẮT sau một nhịp ngắn.</strong> Thổi liên tục thì tốn khí, làm bẩn sản phẩm, và ⭐ <strong>thổi bay sản phẩm kế tiếp</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>&quot;Mất chân không giữa chừng&quot; là báo động riêng, khác &quot;hút không đạt&quot;.</strong> Loại một nghĩa là chưa gắp được; loại hai nghĩa là ⭐ <strong>sản phẩm đã rơi đâu đó trong máy</strong> — và phải tìm nó trước khi chạy tiếp</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Cảm biến ở đây là công tắc áp chân không, không phải cảm biến vị trí.</strong> Nó nói <em>&quot;đủ độ chân
không&quot;</em>, ⚠ <strong>không</strong> nói <em>&quot;đang giữ đúng một sản phẩm&quot;</em> — giác hút bịt vào mặt bàn cũng cho tín hiệu
y hệt (Chương 33, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l16-đm-tui-th-vt-tư-cnh-báo-trưc-báo-đng-sau">L.16 Đếm tuổi thọ vật tư — cảnh báo trước, báo động sau</h2>
<p>⭐ <strong>Dùng khi:</strong> một thứ sẽ mòn và sẽ hỏng — van, giác hút, mũi tra keo, bộ lọc, đèn UV, dây đai. Mẫu
này biến <strong>một sự cố bất ngờ</strong> thành <strong>một việc có kế hoạch</strong> (Chương 53 mục 53.5).</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_PartLife
VAR_INPUT
    CountTrig  : BOOL;       // một xung mỗi lần dùng — ⚠ đã bắt cạnh (L.7)
    ResetTrig  : BOOL;       // thay đồ mới → xoá về 0
    WarnLimit  : DINT;       // ⭐ ngưỡng NHẮC   ≈ tuổi thọ × 0,7
    AlarmLimit : DINT;       // ⭐ ngưỡng CẢNH BÁO ≈ tuổi thọ × 0,9
END_VAR
VAR_OUTPUT
    Count      : DINT;       // ⚠⚠ phải là biến GIỮ ĐƯỢC qua mất điện
    Warning    : BOOL;       // còn thời gian đặt hàng
    Alarm      : BOOL;       // nên thay ở lần dừng máy tới
    PctUsed    : INT;        // % đã dùng, đơn vị 1 %
END_VAR

IF ResetTrig THEN
    Count := 0;
ELSIF CountTrig THEN
    Count := Count + 1;
END_IF;

Warning := (Count &gt;= WarnLimit);
Alarm   := (Count &gt;= AlarmLimit);

IF AlarmLimit &gt; 0 THEN
    PctUsed := DINT_TO_INT((Count * 100) / AlarmLimit);
ELSE
    PctUsed := 0;                        // chưa đặt ngưỡng — đừng chia cho 0 (L.14)
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hai ngưỡng, không phải một — và khoảng cách giữa chúng chính là thời gian đặt hàng phụ tùng.</strong>
Một ngưỡng thì bạn biết <em>đúng lúc đã muộn</em>.</p>
<p>⚠⚠ <strong>Cả hai ngưỡng đều là NHẮC, không được dừng máy.</strong> Một cỗ máy tự dừng vì <em>&quot;đã tới hạn thay
van&quot;</em> sẽ bị vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả bộ đếm (Chương 53).</p>
<p>⚠⚠ <strong><code>Count</code> phải sống sót qua mất điện VÀ qua việc nạp lại chương trình.</strong> ⭐ Đây là chỗ phải
<strong>thử thật</strong>, không được tin: nhiều người phát hiện bộ đếm bảo trì của mình bị xoá mỗi lần nạp
chương trình — sau khi đã đếm được ba năm (Chương 11, Chương 54).</p>
<p>⚡ <strong>Một khối, nhiều thể hiện, ngưỡng là tham số.</strong> Đây đúng là mức 1 của việc tái sử dụng ở
Chương 30: mỗi vật tư một thể hiện, ngưỡng nạp từ bảng tham số — ⭐ <strong>thêm một thứ cần theo dõi chỉ
tốn một dòng khai báo</strong>, nên người ta sẽ thật sự thêm.</p>
</blockquote>
<hr>
<h2 id="l16b-yêu-cu-ti-phn-mm-pc-theo-s-th-t-không-bên-nào-xoá-ô-ca-bên-kia">L.16b ⭐ Yêu cầu tới phần mềm PC theo số thứ tự — không bên nào xoá ô của bên kia</h2>
<p>⭐ <strong>Dùng khi:</strong> một phần mềm trên máy tính — xử lý ảnh, đo, truy xuất — đọc ghi vùng thanh ghi của PLC,
và PLC cần nhờ nó làm một việc rồi chờ kết quả. Bảng giao tiếp chia hai vùng <strong>theo người ghi</strong>: vùng A
chỉ PLC ghi, vùng B chỉ phần mềm ghi (Chương 39 mục 39.9b).</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — một yêu cầu tới phần mềm PC theo số thứ tự (giống hệt Chương 39 mục 39.9b)
FUNCTION_BLOCK FB_PcRequest
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = gửi một yêu cầu mới · lệnh và tham số CHỐT tại sườn này
    Cmd       : INT;             // mã lệnh theo bảng giao tiếp
    Param     : INT;             // tham số của lệnh
    AckId     : INT;             // ← vùng B: số thứ tự phần mềm đã xử lý xong
    AckResult : INT;             // ← vùng B: 1 = OK · 2 = NG · số khác = phần mềm không hiểu lệnh
    TimeOut   : TIME := T#2S;    // [Nghề] 3–5 lần thời gian trả lời đo được (Phụ lục O mục O.11)
END_VAR
VAR_OUTPUT
    ReqId     : INT;             // → vùng A: số thứ tự của yêu cầu — chạy vòng 1…30000, không dùng số 0
    ReqCmd    : INT;             // → vùng A
    ReqParam  : INT;             // → vùng A
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau (Chương 30 mục 30.5b)
    Done      : BOOL;            // phần mềm đã trả lời — Ok cho biết OK hay NG
    Ok        : BOOL;            // chỉ có nghĩa khi Done
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = phần mềm trả mã lạ
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
    Started   : BOOL;            // đã qua lần gọi đầu tiên sau khi bật máy
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một yêu cầu mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

// ── 0. Lần gọi đầu sau khi bật máy: lấy số phần mềm đã trả làm gốc → yêu cầu đầu mang số KHÁC ──
IF NOT Started THEN
    ReqId   := AckId;
    Started := TRUE;
END_IF;

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi rỗi → số thứ tự mới, chốt lệnh và tham số. Sườn lên khi bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    IF (ReqId &lt; 1) OR (ReqId &gt;= 30000) THEN
        ReqId := 1;              // quay vòng — và số 0 không bao giờ được dùng
    ELSE
        ReqId := ReqId + 1;
    END_IF;
    ReqCmd    := Cmd;
    ReqParam  := Param;
    Busy      := TRUE;
    Done      := FALSE;
    Ok        := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Xong khi phần mềm báo ĐÚNG số này — trả lời mang số cũ, đến muộn, tự bị bỏ qua ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND (AckId = ReqId) THEN
    Busy      := FALSE;
    NewResult := TRUE;
    IF (AckResult = 1) OR (AckResult = 2) THEN
        Done := TRUE;
        Ok   := (AckResult = 1);
    ELSE
        Error   := TRUE;
        ErrorID := 2;
    END_IF;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;           // ⚠ không trả lời ≠ NG (Chương 43 mục 43.7)
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả; kết quả VỪA có vẫn hiện ít nhất MỘT vòng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Ok      := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba điều làm mẫu này khác cách <em>&quot;khác 0 là lệnh, bên kia xoá về 0&quot;</em> hay gặp:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không ai xoá ô của người kia</strong> — PLC chỉ ghi <code>ReqId</code>, <code>ReqCmd</code>, <code>ReqParam</code>; phần mềm chỉ ghi <code>AckId</code>, <code>AckResult</code></td>
</tr>
<tr>
<td>2</td>
<td>⭐ Trả lời <strong>đến muộn</strong> mang số cũ → tự bị bỏ qua; hai kết quả giống nhau liên tiếp vẫn là <strong>hai</strong> kết quả</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không trả lời không phải NG</strong> — <code>ErrorID = 1</code>, trạm xử lý như <em>&quot;không biết&quot;</em> (Chương 43 mục 43.7)</td>
</tr>
</tbody></table></div>
<p>⚡ Phía phần mềm phải theo <strong>ba luật</strong> ở Chương 39 mục 39.9b — ⚠ nhất là luật 2: ghi kết quả
<strong>trước</strong>, số thứ tự <strong>sau</strong>, bằng hai lần ghi riêng.</p>
</blockquote>
<hr>
<h2 id="l17-danh-mc-khi-dùng-li-cái-nào-t-vit-cái-nào-đã-có-sn">L.17 ⭐⭐ Danh mục khối dùng lại — cái nào tự viết, cái nào đã có sẵn</h2>
<p>Trước khi viết một khối chức năng cho máy mới, hỏi đúng <strong>một</strong> câu: ⭐ <strong>thứ này đã có ai làm chuẩn
chưa?</strong> Viết lại một thứ đã được chuẩn hoá thì tốn công là chuyện nhỏ — ⚠ chuyện lớn là <strong>bản của
bạn không được kiểm chứng bằng những gì bản chuẩn đã trải qua</strong>.</p>
<p>⭐ Bảng dưới chia thư viện khối của một cỗ máy thành <strong>ba nhóm</strong>, theo đúng câu hỏi đó.</p>
<h3>Nhóm 1 — ⚠ Chuẩn hoặc hãng ĐÃ CÓ: đừng viết lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn định viết</th>
<th>⭐ Thứ đã có sẵn</th>
<th>Vì sao đừng tự viết</th>
</tr>
</thead>
<tbody><tr>
<td>Khối <strong>trễ</strong> bật/tắt</td>
<td>⭐ <code>TON</code> · <code>TOF</code> · <code>TP</code> — <strong>khối chuẩn IEC 61131-3</strong></td>
<td>Hành vi đã định nghĩa trong chuẩn; bản tự viết ⚠ <strong>hay sai ở trường hợp biên</strong> (mất điện giữa chừng, đặt lại khi đang đếm) — Chương 17</td>
</tr>
<tr>
<td>Khối <strong>bắt cạnh</strong></td>
<td>⭐ <code>R_TRIG</code> · <code>F_TRIG</code> — <strong>khối chuẩn IEC</strong></td>
<td>Chương 16, Phụ lục L.7</td>
</tr>
<tr>
<td>Khối <strong>đếm</strong></td>
<td>⭐ <code>CTU</code> · <code>CTD</code> · <code>CTUD</code> — <strong>khối chuẩn IEC</strong></td>
<td>Chương 18</td>
</tr>
<tr>
<td>Khối <strong>chốt</strong></td>
<td>⭐ <code>SR</code> · <code>RS</code> — <strong>khối chuẩn IEC</strong></td>
<td>⚠ Và phải biết cái nào ưu tiên Set, cái nào ưu tiên Reset — Chương 16</td>
</tr>
<tr>
<td>Khối <strong>dịch bit / dịch word</strong></td>
<td>⭐ <code>SHL</code> · <code>SHR</code> · <code>ROL</code> · <code>ROR</code> — <strong>hàm chuẩn IEC</strong>; ngoài ra mọi hãng đều có lệnh dịch riêng</td>
<td>Chương 19 mục 19.6</td>
</tr>
<tr>
<td>Khối <strong>gộp 8 bit thành byte</strong> / tách ngược lại</td>
<td>⭐ Phần lớn hệ cho <strong>truy cập từng bit của một <code>WORD</code>/<code>BYTE</code></strong> ngay trong cú pháp</td>
<td>⚠ Tự viết là thêm một lớp không cần thiết — Chương 11 mục 11.2</td>
</tr>
<tr>
<td>Khối <strong>so sánh hai số nguyên bằng nhau</strong></td>
<td>⭐ Toán tử <code>=</code></td>
<td>⚠ Không có gì để bọc</td>
</tr>
<tr>
<td>Khối <strong>PID</strong></td>
<td>⭐ Hầu hết hệ có <strong>khối PID sẵn</strong>, nhiều hệ kèm <strong>tự chỉnh định</strong> <em>(auto-tune)</em></td>
<td>Chương 35. ⭐ Tự viết PID chỉ hợp lý khi bạn cần thứ khối sẵn không làm được — và khi đó hãy nói rõ là <strong>thứ gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Một ngoại lệ đáng giữ trong nhóm này: so sánh hai SỐ THỰC.</strong></p>
<p>⚠ <code>=</code> với số thực là bẫy — hai giá trị &quot;bằng nhau về mặt vật lý&quot; vẫn khác nhau ở chữ số cuối.
⭐ Một khối <code>SoSanhReal(a, b, DungSai)</code> trả về <em>&quot;lệch nhỏ hơn dung sai&quot;</em> <strong>là khối đáng viết</strong>, vì
chuẩn không có sẵn (Chương 19 mục 19.5).</p>
</blockquote>
<h3>Nhóm 2 — ⚠⚠ TUYỆT ĐỐI không tự viết</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn định viết</th>
<th>⭐ Thứ đã có</th>
<th>⚠⚠ Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Khối điều khiển hai tay</strong></td>
<td>⭐ <strong><code>SF_TwoHandControlTypeII</code></strong> và <strong><code>SF_TwoHandControlTypeIII</code></strong> — khối an toàn đã chuẩn hoá (PLCopen Safety)</td>
<td>Xem khung bên dưới</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>dừng khẩn cấp</strong></td>
<td>⭐ <code>SF_EmergencyStop</code></td>
<td>Chương 47, Phụ lục L.3</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>giám sát cửa / khoá cửa</strong></td>
<td>⭐ <code>SF_Guard</code> · <code>SF_GuardLocking</code></td>
<td>Chương 47</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>rèm quang</strong> và <strong>muting</strong></td>
<td>⭐ <code>SF_ESPE</code> · <code>SF_MutingSeq</code> · <code>SF_MutingPar</code></td>
<td>Chương 47 mục 47.7</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>chọn chế độ</strong> có ràng buộc an toàn</td>
<td>⭐ <code>SF_ModeSelector</code></td>
<td>Chương 28, Chương 47</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>bỏ qua</strong> có ràng buộc an toàn</td>
<td>⭐ <code>SF_Override</code></td>
<td>⚠ Khác hẳn cờ bỏ qua thường ở Chương 51 mục 51.7b</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>giám sát phản hồi công tắc tơ</strong></td>
<td>⭐ <code>SF_EDM</code></td>
<td>Chương 48</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>nút phục hồi</strong> an toàn</td>
<td>⭐ <code>SF_ResetButton</code></td>
<td>Chương 47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhóm này không phải lời khuyên về năng suất. Đây là ranh giới.</strong></p>
<p>⭐ Hai lý do, và lý do thứ hai mới là lý do thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Các khối này <strong>đã được định nghĩa hành vi rất kỹ</strong> — kể cả những chuyện dễ quên: phải <strong>nhả cả hai nút rồi mới được bắt đầu lần sau</strong>, phải xử lý <strong>nút kẹt dính</strong>, phải báo <strong>lý do từ chối</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Chúng phải chạy trên phần cứng an toàn đã chứng nhận.</strong> Viết lại chúng bằng logic thường, trong CPU thường, là ⭐ <strong>chuyển một chức năng an toàn vào chỗ mà CPU treo thì nó treo theo</strong> — đúng điều Chương 47 cấm</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Dấu hiệu nhận ra mình đang sai:</strong> nếu khối bạn đang viết có tên chứa <em>&quot;nút hai tay&quot;</em>, <em>&quot;dừng
khẩn&quot;</em>, <em>&quot;cửa an toàn&quot;</em>, <em>&quot;rèm quang&quot;</em> — ⭐ <strong>dừng lại và hỏi người có thẩm quyền về an toàn</strong>,
trước khi viết dòng tiếp theo.</p>
</blockquote>
<h3>Nhóm 3 — ⭐ Nên tự viết: đây mới là thư viện của bạn</h3>
<p>⭐ Đây là nhóm đem lại giá trị thật, vì <strong>không ai làm hộ được</strong> — chúng gắn với cách cỗ máy của bạn
hoạt động. Mỗi dòng dưới đây đã có mẫu ở đâu đó trong sách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Làm gì</th>
<th>⭐ Mẫu ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cơ cấu hai vị trí</strong></td>
<td>Xy-lanh có hai cảm biến, timeout, phát hiện hai cảm biến cùng báo</td>
<td><strong>Phụ lục L.8</strong></td>
</tr>
<tr>
<td><strong>Hút chân không</strong></td>
<td>Hai ngõ ra, hai xác nhận, thổi ngược có thời hạn</td>
<td><strong>Phụ lục L.15</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bọc lệnh chuyển động</strong></td>
<td>Gói <code>MC_*</code> thành một giao diện quen thuộc cho trình tự</td>
<td><strong>Phụ lục L.9</strong>, Chương 37 mục 37.8</td>
</tr>
<tr>
<td><strong>Trục điện qua mạng</strong></td>
<td>Cùng ý tưởng, nhưng nói chuyện qua thanh ghi</td>
<td>Chương 39</td>
</tr>
<tr>
<td><strong>Kho đệm / trạm đệm</strong></td>
<td>Theo dõi từng ô, thời gian nằm, thứ tự lấy ra</td>
<td><strong>Chương 41 mục 41.7b</strong></td>
</tr>
<tr>
<td><strong>Lưới khay</strong></td>
<td>Dạy ba điểm, suy ra mọi ô</td>
<td><strong>Phụ lục K.7b</strong></td>
</tr>
<tr>
<td>⭐ <strong>Đếm tuổi thọ vật tư</strong></td>
<td>Hai ngưỡng: nhắc trước, cảnh báo sau</td>
<td><strong>Phụ lục L.16</strong>, Chương 53</td>
</tr>
<tr>
<td><strong>Đo chu kỳ</strong></td>
<td>Đo thật từng trạm, không tính lý thuyết</td>
<td>Chương 55 mục 55.4</td>
</tr>
<tr>
<td>⭐ <strong>Đồng hồ trạng thái máy</strong></td>
<td>Bật máy · chạy · dừng · chờ, và bất biến giữa chúng</td>
<td><strong>Chương 55 mục 55.7c</strong></td>
</tr>
<tr>
<td>⭐ <strong>Thống kê năng suất</strong></td>
<td>Tỉ lệ đạt, khả dụng, hiệu suất — cất số <strong>đếm</strong>, không cất phần trăm</td>
<td><strong>Chương 55 mục 55.7c</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bắt tay với máy tính / hệ trên</strong></td>
<td>Số thứ tự yêu cầu · kết quả · quá thời gian — mỗi ô một người ghi</td>
<td><strong>Phụ lục L.16b</strong>, Chương 39 mục 39.9b</td>
</tr>
<tr>
<td>⭐ <strong>Khoảng hở hai đầu chung một ray</strong></td>
<td>Kiểm đích lúc ra lệnh, kiểm quãng dừng liên tục</td>
<td><strong>Phụ lục L.9b</strong>, Chương 37 mục 37.7b</td>
</tr>
<tr>
<td><strong>Điều khiển lực ép</strong></td>
<td>Vòng kín trên nền khối PID của hãng, cộng bù hiệu chuẩn</td>
<td>Chương 34, Chương 35</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bằng chứng rằng nhóm 3 đáng đầu tư, đo trên bốn cỗ máy khác nhau của cùng một nhóm kỹ
thuật:</strong> <strong>25 trên 27 khối giống hệt nhau ở cả bốn máy</strong>. Phần khác nhau gần như chỉ là trình tự
trạm (Chương 30 mục 30.5).</p>
<p>⚡ Nói cách khác: <strong>công viết thư viện trả hết ở máy thứ hai</strong>, và từ máy thứ ba trở đi là lãi.</p>
</blockquote>
<h3>⭐ Trước khi thêm một khối vào thư viện — bốn câu hỏi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hỏi</th>
<th>Nếu câu trả lời là…</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Chuẩn IEC đã có chưa?</strong></td>
<td>Có → dùng khối chuẩn. ⭐ Nó khả chuyển sang mọi hệ (Chương 14)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Nó có phải chức năng an toàn không?</strong></td>
<td>Có → ⭐ <strong>dừng lại</strong>, dùng khối an toàn đã chứng nhận trên phần cứng an toàn</td>
</tr>
<tr>
<td>3</td>
<td><strong>Hãng đã có khối tương đương chưa?</strong></td>
<td>Có → cân nhắc dùng, ⚠ nhưng nhớ <strong>nó khoá bạn vào hãng</strong> (Chương 14 mục 14.6b)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Nó có xuất hiện ở máy thứ hai không?</strong></td>
<td>Không → ⚠ <strong>đừng đưa vào thư viện</strong>; viết thẳng trong chương trình máy đó. ⭐ Thư viện đầy khối dùng một lần thì không còn là thư viện</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="l18-ladder-hay-st-mu-nào-nên-vit-bng-gì">L.18 ⭐⭐ Ladder hay ST — mẫu nào nên viết bằng gì</h2>
<p>Bảy mẫu ở trên có <strong>cả hai bản</strong>. Các mẫu còn lại <strong>chỉ có ST</strong> — và đó là chủ ý, không phải lười.
⭐ Mục này nói rõ vì sao, để bạn quyết định cho máy của mình.</p>
<h3>⭐ Cùng một bài toán, hai ngôn ngữ, hai kết quả rất khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mẫu</th>
<th>Ladder</th>
<th>ST</th>
<th>⭐ Nên dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>L.1</strong> tự giữ</td>
<td>⭐⭐ Nhánh tự giữ <strong>nhìn thấy được</strong></td>
<td>⚠ Dấu ngoặc sai chỗ trông vẫn bình thường</td>
<td>⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.2</strong> chuỗi cho phép</td>
<td>⭐⭐ Một nấc, thấy ngay tiếp điểm nào hở</td>
<td>Một biểu thức dài</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.4</strong> ba lệnh dừng</td>
<td>⭐ Rõ, nhưng tốn hai nấc cho một nút bật/tắt</td>
<td>⭐ Gọn hơn</td>
<td>Hoà</td>
</tr>
<tr>
<td><strong>L.7</strong> bắt cạnh + chống rung</td>
<td>⭐ Thứ tự lọc–bắt cạnh <strong>nhìn thấy được</strong></td>
<td>⚠ Hai dòng cạnh nhau, đảo chỗ trông vẫn hợp lý</td>
<td>⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.8</strong> gọi khối cơ cấu</td>
<td>⭐⭐ Hộp có tên — hình dạng quen nhất với thợ bảo trì</td>
<td>Gọn</td>
<td>⭐ <strong>Ladder gọi, ST viết bên trong</strong></td>
</tr>
<tr>
<td><strong>L.10</strong> khoá chéo</td>
<td>⭐⭐ Tiếp điểm khoá chéo <strong>nhìn chéo là thấy</strong></td>
<td>Phải đọc kỹ từng vế</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.13</strong> đèn tháp</td>
<td>⭐⭐ Mỗi đèn một nấc — tìm ra trong mười giây</td>
<td>Bốn dòng, phải biết tìm ở đâu</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.3</strong> giám sát dừng khẩn</td>
<td>⚠ Nhiều nấc rời rạc, mất mạch lạc</td>
<td>⭐ Một khối <code>IF</code> đọc liền mạch</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.5</strong> một lần / tuần hoàn</td>
<td>⚠ Điều kiện lồng nhau thành nhiều nấc</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.6</strong> khung trình tự</td>
<td>⚠⚠ <code>CASE</code> <strong>không có tương đương tự nhiên</strong></td>
<td>⭐⭐ Đúng công cụ</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.9</strong> servo</td>
<td>⚠ Nhiều hộp, nhiều chân, rối</td>
<td>⭐ Máy trạng thái đọc được</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.12</strong> analog bốn bước</td>
<td>⚠⚠ Phép tính bằng ladder rất khó đọc</td>
<td>⭐⭐ Tự nhiên</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.14</strong> đếm sản lượng</td>
<td>⚠ Phép chia và kiểm mẫu số thành nhiều hộp</td>
<td>⭐ Bốn dòng</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.16</strong> tuổi thọ vật tư</td>
<td>⚠ So sánh và phần trăm rối</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.9b</strong> khoảng hở hai đầu</td>
<td>⚠⚠ Phép tính quãng phanh thành một chuỗi hộp toán</td>
<td>⭐ Ba dòng</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.16b</strong> yêu cầu tới phần mềm PC</td>
<td>⚠ Máy trạng thái nhỏ nhiều nhánh</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Rút ra một quy tắc dùng được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Viết bằng <strong>ladder</strong> khi…</th>
<th>Viết bằng <strong>ST</strong> khi…</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Thợ bảo trì sẽ phải đọc nó lúc hai giờ sáng</strong></td>
<td>Chỉ người lập trình đọc</td>
</tr>
<tr>
<td>Nó là <strong>logic bit</strong>: nối tiếp, song song, khoá chéo, chốt</td>
<td>Có <strong>phép tính</strong>, so sánh nhiều nhánh, xử lý số</td>
</tr>
<tr>
<td>⭐ Nó điều khiển <strong>ngõ ra cuối cùng</strong></td>
<td>Nó là <strong>tính toán trung gian</strong></td>
</tr>
<tr>
<td>⭐ Nó là <strong>liên động</strong> — thứ người ta sẽ soi khi máy không chạy</td>
<td>Nó là <strong>trình tự nhiều bước</strong> (<code>CASE</code>)</td>
</tr>
<tr>
<td>Cần <strong>theo dõi trực tuyến</strong> thấy dòng chạy qua từng tiếp điểm</td>
<td>Cần <strong>vòng lặp</strong>, mảng, chỉ số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu quyết định, và nó không phải câu kỹ thuật:</strong> ⭐ <strong>ai sẽ mở đoạn này ra xem, và trong
hoàn cảnh nào?</strong></p>
<p>⚡ Cùng một logic, viết bằng ladder thì <strong>người không biết lập trình vẫn dò được</strong> bằng cách nhìn
tiếp điểm nào đang sáng trên màn hình theo dõi. ⚠ Viết bằng ST thì họ phải <strong>gọi bạn</strong>.</p>
</blockquote>
<h3>⭐ Trộn hai ngôn ngữ — cách trộn đúng</h3>
<p>⚠ Trộn <strong>không</strong> có nghĩa là mỗi chỗ một kiểu tuỳ hứng. ⭐ Có một cách chia đã được dùng nhiều và
hợp lý:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Ngôn ngữ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bên trong khối chức năng</strong></td>
<td>⭐ <strong>ST</strong></td>
<td>Có timer, so sánh, mã lỗi — và ⭐ <strong>người dùng khối không cần mở nó ra</strong></td>
</tr>
<tr>
<td><strong>Gọi khối, nối dây giữa các khối</strong></td>
<td>⭐ <strong>Ladder</strong></td>
<td>Hình dạng hộp quen thuộc, thấy được luồng</td>
</tr>
<tr>
<td><strong>Trình tự nhiều bước</strong></td>
<td>⭐⭐ <strong>ST</strong> với <code>CASE</code>, hoặc <strong>SFC</strong></td>
<td>Chương 21, Chương 26</td>
</tr>
<tr>
<td>⭐⭐ <strong>Chuỗi cho phép và ngõ ra cuối</strong></td>
<td>⭐⭐ <strong>Ladder</strong></td>
<td>⚠ Đây là chỗ <strong>không nên</strong> dùng ST, kể cả khi cả chương trình viết bằng ST</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối là lời khuyên đáng giá nhất của cả mục.</strong> Rất nhiều chương trình viết toàn bộ bằng
ST rồi để ngõ ra cuối cũng bằng ST — ⚡ và đó chính là chỗ thợ bảo trì bị chặn lại. ⭐ <strong>Vài nấc
thang ladder ở đúng chỗ đó đổi hẳn khả năng tự xử lý của nhà máy</strong>, và nó gần như không tốn gì.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Một lưu ý về hỗ trợ của hãng.</strong> Không phải hệ nào cũng cho <strong>trộn ngôn ngữ trong cùng một
chương trình</strong> ở mọi mức. ⭐ Phần lớn hệ hiện đại cho mỗi <strong>khối</strong> một ngôn ngữ (khối này ladder,
khối kia ST) — như vậy là đủ cho cách chia ở bảng trên. ⚠ <strong>Kiểm trước khi thiết kế theo nó</strong>, và
xem Phụ lục A1 cho khác biệt giữa các hệ.</p>
</blockquote>
<hr>
<h2 id="l19-bng-tra-nhanh-mu-nào-cho-vic-gì">L.19 Bảng tra nhanh — mẫu nào cho việc gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc cần làm</th>
<th>Mẫu</th>
<th>Bẫy lớn nhất</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, máy vẫn chạy</td>
<td>L.1</td>
<td>⚠ Vị trí của điều kiện dừng</td>
<td>15, 16</td>
</tr>
<tr>
<td>Gom điều kiện cho phép</td>
<td>L.2</td>
<td>⭐ Phải có <strong>lý do chặn</strong></td>
<td>25, 44</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>L.3</td>
<td>⚠⚠ <strong>Không phải việc của PLC</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng ngay / tạm dừng / cuối chu trình</td>
<td>L.4</td>
<td>⚠ Nhả kẹp khi tạm dừng</td>
<td>28</td>
</tr>
<tr>
<td>Chạy một lần hay tuần hoàn</td>
<td>L.5</td>
<td>⭐ Kiểm cho phép ở <strong>cuối</strong> chu trình</td>
<td>25</td>
</tr>
<tr>
<td>Trình tự nhiều bước</td>
<td>L.6</td>
<td>⚠ Timer để <strong>báo lỗi</strong>, không để chuyển bước</td>
<td>17, 26</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td>L.7</td>
<td>⚠ Lọc rung <strong>trước</strong> bắt cạnh</td>
<td>16, 18</td>
</tr>
<tr>
<td>Điều khiển xy-lanh</td>
<td>L.8</td>
<td>⭐ Kiểm <strong>hai cảm biến cùng báo</strong></td>
<td>27, 30, 48</td>
</tr>
<tr>
<td>Điều khiển servo</td>
<td>L.9</td>
<td>⚠ Giữ <code>Execute</code>; bỏ qua <code>CommandAborted</code></td>
<td>37</td>
</tr>
<tr>
<td>Hai đầu chung một ray</td>
<td>L.9b</td>
<td>⚠⚠ Chỉ kiểm vị trí hiện tại — quên quãng phanh</td>
<td>27, 37</td>
</tr>
<tr>
<td>Đảo chiều, sao–tam giác</td>
<td>L.10</td>
<td>⚠⚠ <strong>Khoảng chết</strong> và <strong>khoá cơ khí</strong></td>
<td>3, 36</td>
</tr>
<tr>
<td>Báo động</td>
<td>L.11</td>
<td>⭐ Giữ <strong>báo động đầu tiên</strong></td>
<td>44</td>
</tr>
<tr>
<td>Đọc analog</td>
<td>L.12</td>
<td>⚠⚠ Kiểm ngoài dải <strong>trước</strong> khi quy đổi</td>
<td>31, 32</td>
</tr>
<tr>
<td>Đèn tháp</td>
<td>L.13</td>
<td>⚠ Mỗi lúc một màu</td>
<td>44, 51</td>
</tr>
<tr>
<td>Đếm sản lượng</td>
<td>L.14</td>
<td>⚠⚠ Chia cho 0 ở đầu ca</td>
<td>19, 55</td>
</tr>
<tr>
<td>Gắp bằng giác hút</td>
<td>L.15</td>
<td>⚠⚠ Ngừng hút <strong>không phải</strong> là nhả</td>
<td>6, 33, 46</td>
</tr>
<tr>
<td>Theo dõi tuổi thọ vật tư</td>
<td>L.16</td>
<td>⚠⚠ Bộ đếm bị xoá khi nạp lại chương trình</td>
<td>11, 53</td>
</tr>
<tr>
<td>Nhờ phần mềm PC làm một việc</td>
<td>L.16b</td>
<td>⚠⚠ Hai chương trình cùng ghi một ô</td>
<td>39, 43</td>
</tr>
<tr>
<td>⭐ <strong>Chọn viết bằng ladder hay ST</strong></td>
<td><strong>L.18</strong></td>
<td>⚠ Viết ngõ ra cuối bằng ST — thợ bảo trì bị chặn</td>
<td>15, 20</td>
</tr>
<tr>
<td>⭐ Khối nào tự viết, khối nào đã có sẵn</td>
<td><strong>L.17</strong></td>
<td>⚠⚠ Tự viết khối chức năng an toàn</td>
<td>30, 47</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Mọi đoạn ở đây đều <strong>ngắn hơn thực tế</strong> — chúng bỏ qua phần riêng của máy
bạn, và bỏ qua mọi thứ thuộc về thiết kế an toàn.</p>
<p>⭐ Hãy đọc chương được dẫn để hiểu <strong>vì sao</strong> mẫu viết như vậy, rồi viết lại bằng tên biến của bạn.
⚠ <strong>Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng</strong> — và loại lỗi đó khó tìm
nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.</p>
</blockquote>
<!-- SECTION: pl_m_cau_hinh_du_an_phan_mem -->
<hr>
<h1 id="ph-lc-m-cu-hình-d-án-phn-mm-phn-trưng-không-dy">Phụ lục M — Cấu hình dự án phần mềm: phần trường không dạy</h1>
<blockquote>
<p><strong>Ở trường, một bài PLC thường gồm: khai vài tag, viết logic, bấm mô phỏng, xong.</strong></p>
<p>⭐ Trên máy thật, phần đó là <strong>một phần nhỏ</strong> của một dự án phần mềm PLC. Phần còn lại không phải
lập trình — nó là <strong>cấu hình</strong>, và nó quyết định máy có chạy được hay không nhiều hơn logic.</p>
</blockquote>
<hr>
<h2 id="m1-khong-cách-gia-bài-tp-và-d-án-tht">M.1 ⭐⭐ Khoảng cách giữa bài tập và dự án thật</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ở trường</th>
<th>⭐ Trên máy thật</th>
</tr>
</thead>
<tbody><tr>
<td>Tag có sẵn, hoặc tự đặt tuỳ ý</td>
<td>⭐ Tag phải khớp <strong>số dây trong tủ</strong> và <strong>nhãn trên màn hình</strong> (Chương 23, 49, Phụ lục C.1)</td>
</tr>
<tr>
<td>PLC là một hộp trừu tượng trong bộ mô phỏng</td>
<td>⭐ Phải <strong>khai đúng CPU, đúng module, đúng khe</strong>, đúng phiên bản firmware (Phụ lục C.10)</td>
</tr>
<tr>
<td>Ngõ vào là ô tích chuột</td>
<td>Ngõ vào có <strong>kiểu đấu</strong>, <strong>thời gian lọc</strong>, <strong>dải analog</strong>, <strong>hành vi khi đứt dây</strong> — mỗi thứ là một tham số phải đặt</td>
</tr>
<tr>
<td>Không có mạng</td>
<td>⭐ Có <strong>địa chỉ IP, tên trạm, giao thức</strong> — và một sơ đồ địa chỉ phải quản lý</td>
</tr>
<tr>
<td>Bật mô phỏng là chạy</td>
<td>⭐ Có <strong>STOP / STARTUP / RUN</strong>, có vòng quét đầu tiên, có khởi động lại sau mất điện</td>
</tr>
<tr>
<td>Sai thì sửa rồi chạy lại</td>
<td>⚠⚠ Sai thì <strong>cơ cấu chuyển động thật</strong>, và có người đứng cạnh</td>
</tr>
<tr>
<td>Xong bài là xong</td>
<td>⭐ Còn <strong>sao lưu, mật khẩu, bàn giao, khôi phục</strong> (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một cách đo khoảng cách đó rất gọn: đếm xem có bao nhiêu thứ phải đặt ĐÚNG trước khi dòng
lệnh đầu tiên có ý nghĩa.</strong></p>
<p>⚡ Trong bộ mô phỏng: gần như không có gì. ⭐ Trên máy thật: <strong>cấu hình phần cứng · tham số từng
module · địa chỉ mạng · vùng nhớ giữ được · đồng hồ · mức truy cập</strong> — sáu nhóm, và <strong>logic của
bạn chạy sai hoặc không chạy nếu bất kỳ nhóm nào sai</strong>, mà phần lớn chúng <strong>không báo lỗi biên
dịch</strong>.</p>
</blockquote>
<hr>
<h2 id="m2-cu-hình-phn-cng-trong-phn-mm">M.2 Cấu hình phần cứng trong phần mềm</h2>
<p>⭐ Đây là bước đầu tiên của mọi dự án thật, và là bước <strong>không tồn tại</strong> trong bài tập mô phỏng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Nội dung</th>
<th>⚠ Sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>Khai <strong>CPU</strong></td>
<td>Đúng mã, ⭐ <strong>đúng phiên bản firmware</strong></td>
<td>Nạp không xuống được, hoặc thiếu chức năng</td>
</tr>
<tr>
<td>Khai <strong>từng module, đúng khe</strong></td>
<td>Theo bản đồ khe cắm (<strong>Phụ lục C.10</strong>)</td>
<td>⚠⚠ Địa chỉ <strong>dịch</strong> — mọi tag trỏ sang thiết bị khác (Chương 8 mục 8.4)</td>
</tr>
<tr>
<td>Đặt <strong>tham số từng module</strong></td>
<td>Xem bảng dưới</td>
<td>⭐ Chương trình đúng mà phép đo vẫn sai</td>
</tr>
<tr>
<td>Khai <strong>thiết bị trên mạng</strong></td>
<td>Tên trạm, địa chỉ, tệp mô tả thiết bị</td>
<td>Thiết bị không lên mạng</td>
</tr>
</tbody></table></div>
<h3>⭐ Tham số module — nhóm bị bỏ quên nhiều nhất</h3>
<p>⚠ Đây là chỗ <em>&quot;chương trình đúng mà máy vẫn sai&quot;</em> hay xuất phát, vì ⭐ <strong>không có gì trong mã nguồn
cho thấy các tham số này tồn tại</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại module</th>
<th>Tham số phải đặt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ngõ vào số</strong></td>
<td>⭐ <strong>Thời gian lọc ngõ vào</strong> — ⚠ đặt quá dài thì mất xung ngắn, quá ngắn thì nhiễu lọt</td>
<td>9 mục 9.3b · 10 mục 10.3</td>
</tr>
<tr>
<td><strong>Ngõ ra số</strong></td>
<td>Trạng thái ngõ ra ⭐ <strong>khi CPU chuyển sang STOP</strong> — giữ giá trị cuối hay về 0</td>
<td>⚠ <strong>8 mục 8.8</strong> · 48</td>
</tr>
<tr>
<td><strong>Analog vào</strong></td>
<td>Kiểu tín hiệu (áp/dòng) · dải · ⭐ <strong>lọc/trung bình hoá</strong> · ⭐⭐ <strong>bật chẩn đoán đứt dây</strong></td>
<td>31 mục 31.3 · 32</td>
</tr>
<tr>
<td><strong>Analog ra</strong></td>
<td>Dải · ⭐ giá trị khi CPU dừng</td>
<td>31 · 48</td>
</tr>
<tr>
<td><strong>Nhiệt độ</strong></td>
<td>⭐ Loại cảm biến (Pt100/Pt1000, loại cặp nhiệt) · <strong>số dây</strong> · hệ số alpha · bù đầu lạnh</td>
<td>⚠ <strong>33</strong></td>
</tr>
<tr>
<td><strong>Bộ đếm tốc độ cao</strong></td>
<td>Chế độ đếm · kênh nào dùng được · hướng</td>
<td>18 mục 18.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ba tham số dưới đây sai thì KHÔNG có báo lỗi nào, và triệu chứng trông y hệt lỗi lập trình:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số sai</th>
<th>Triệu chứng</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểu tín hiệu analog (áp thay vì dòng)</td>
<td>Giá trị luôn ở đáy hoặc đỉnh thang (<strong>Phụ lục E.5</strong>)</td>
</tr>
<tr>
<td>Loại cảm biến nhiệt / số dây</td>
<td>Nhiệt độ lệch <strong>có hệ thống</strong>, đồ thị trông bình thường (Chương 33)</td>
</tr>
<tr>
<td>Thời gian lọc ngõ vào đặt quá dài</td>
<td>⭐ Xung ngắn <strong>biến mất</strong> — và mã đếm của bạn không sai một chữ nào</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Vì vậy bảng cấu hình phần cứng (C.10) phải ghi cả tham số module, không chỉ khe cắm.</strong> ⚡ Nó
là <strong>mục số 2 của bộ sao lưu tám hạng mục</strong> (Phụ lục C.9) đúng vì lý do này: không có nó thì một
CPU mới nạp chương trình vào <strong>vẫn không chạy đúng</strong>.</p>
</blockquote>
<h3>⭐ Biến thể phần cứng trong cùng một dự án</h3>
<p>Máy đóng theo lô thường <strong>không giống hệt nhau</strong>: lô đầu dùng đảo van của hãng này, lô sau đổi sang
hãng khác vì giá hay vì hàng về chậm. Hai cách quản lý, cùng bài toán <em>&quot;hai loại đảo van trên mạng&quot;</em>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Làm thế nào</th>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A — hai dự án</strong></td>
<td>Mỗi biến thể một bản dự án riêng</td>
<td>Mỗi bản sạch, không có thiết bị thừa</td>
<td>⚠⚠ Sửa một lỗi phải sửa <strong>hai nơi</strong>; sau vài lần sửa, hai bản lệch nhau mà không ai biết</td>
</tr>
<tr>
<td>⭐ <strong>B — một dự án, khai cả hai, tắt cái không lắp</strong></td>
<td>Cấu hình mạng khai cả hai thiết bị; cái không lắp đánh dấu <strong>không dùng</strong>; chương trình chọn biến thể bằng <strong>một tham số</strong></td>
<td><strong>Một</strong> nguồn duy nhất; đổi biến thể ngay lúc chạy thử</td>
<td>⚠ Bật nhầm cái không lắp thì mạng không lên — phải có cách nhận ra ngay</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị: cách B</strong>, kèm ba quy tắc — một máy đang chạy mà tôi đọc được cấu hình làm đúng cách
này: hai đảo van khác hãng cùng nằm trong cấu hình, một cái bị tắt, và ghi chú đầu chương trình nhắc
<em>phải xác nhận lắp hãng nào</em>.</p>
<ol>
<li>Tham số biến thể nằm ở <strong>một</strong> chỗ, ghi vào bảng cấu hình phần cứng (<strong>Phụ lục C.10</strong>) và hiện
trên màn hình chẩn đoán.</li>
<li>Ngay sau khởi động, <strong>so</strong> thiết bị đã khai với thiết bị thật sự trả lời trên mạng; lệch thì báo một
lỗi <strong>có tên</strong> — <em>&quot;cấu hình biến thể sai&quot;</em> — thay vì một lỗi <em>&quot;mất kết nối&quot;</em> chung chung.</li>
<li>Nhật ký sửa đổi ghi rõ <strong>lô máy nào</strong> dùng biến thể nào (Chương 30 mục 30.6).</li>
</ol>
<p><strong>✅ Đạt khi:</strong> đặt tham số biến thể và tắt đúng thiết bị → máy lên mạng không lỗi; cố ý bật nhầm thiết
bị → thông báo nói đúng <em>&quot;cấu hình biến thể sai&quot;</em>, không phải lỗi chung.</p>
<hr>
<h2 id="m3-mng-đa-ch-ip-tên-trm-và-mt-sơ-đ-phi-qun-lý">M.3 ⭐ Mạng: địa chỉ IP, tên trạm, và một sơ đồ phải quản lý</h2>
<p>⚠ Bài tập mô phỏng không có mạng. ⭐ Máy thật thì gần như luôn có — và <strong>địa chỉ là thứ phải thiết
kế, không phải thứ gõ đại cho chạy</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Phải quyết định</th>
<th>⚠ Bỏ qua thì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Địa chỉ tĩnh hay cấp động</strong></td>
<td>⭐ Thiết bị điều khiển <strong>luôn dùng địa chỉ tĩnh</strong></td>
<td>⚠⚠ Cấp động thì sau một lần mất điện, thiết bị <strong>đổi địa chỉ</strong> và máy mất kết nối</td>
</tr>
<tr>
<td><strong>Dải địa chỉ của máy</strong></td>
<td>Một dải riêng cho máy, ghi lại từng địa chỉ đã dùng</td>
<td>⚠ Trùng địa chỉ với máy khác khi đưa vào chuyền</td>
</tr>
<tr>
<td>⭐ <strong>Tên trạm</strong> <em>(device name)</em></td>
<td>Nhiều giao thức định danh thiết bị <strong>bằng tên</strong>, không bằng IP</td>
<td>Thay thiết bị mới mà quên đặt tên → không lên mạng</td>
</tr>
<tr>
<td><strong>Mặt nạ mạng và cổng ra</strong></td>
<td>Thiết bị cùng máy nên <strong>cùng một mạng con</strong></td>
<td>Hai thiết bị không thấy nhau dù dây đúng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tách mạng máy khỏi mạng nhà máy</strong></td>
<td>Máy chạy được <strong>kể cả khi mạng trên chết</strong></td>
<td>⚠⚠ Sự cố mạng văn phòng làm dừng sản xuất (Chương 45)</td>
</tr>
<tr>
<td><strong>Sơ đồ địa chỉ</strong></td>
<td>Một bảng: thiết bị · IP · tên trạm · cổng switch</td>
<td>⭐ Không ai biết cái gì ở đâu khi có sự cố</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Địa chỉ IP là một tài sản của dự án, không phải một thiết lập.</strong> ⚡ Nó phải nằm trong
<strong>Phụ lục C.10.2</strong>, phải nằm trong <strong>bộ sao lưu</strong> (Phụ lục C.9, hạng mục 7), và phải <strong>dán nhãn
trong tủ</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Một chi tiết đáng biết về việc xoá bộ nhớ CPU.</strong> Trên một số hệ, lệnh <strong>xoá bộ nhớ</strong> xoá sạch
vùng nhớ làm việc và cả vùng giữ được — ⭐ <strong>nhưng KHÔNG xoá địa chỉ IP đã lưu và KHÔNG xoá bộ đệm
chẩn đoán</strong>.</p>
<p>⚡ Nghĩa là: sau khi xoá bộ nhớ, ⭐ <strong>CPU vẫn giữ địa chỉ mạng</strong> (nên bạn vẫn kết nối được), và
⭐⭐ <strong>lịch sử sự cố vẫn còn để đọc</strong>. ⚠ Nhưng đừng suy ngược rằng mọi hệ đều vậy — <strong>kiểm tài liệu
CPU của bạn trước khi dựa vào điều đó</strong>.</p>
</blockquote>
<hr>
<h2 id="m4-khi-đng-stop-startup-run-và-vòng-quét-đu-tiên">M.4 ⭐⭐ Khởi động: STOP, STARTUP, RUN — và vòng quét đầu tiên</h2>
<p>⚠ Trong bộ mô phỏng, &quot;chạy&quot; là một trạng thái. ⭐ Trên máy thật có <strong>ba</strong> trạng thái, và <strong>đèn trên
CPU cho biết đang ở trạng thái nào</strong> — đây là thứ đầu tiên phải nhìn khi tới máy.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Xảy ra gì</th>
<th>⭐ Việc bạn làm được</th>
</tr>
</thead>
<tbody><tr>
<td><strong>STOP</strong></td>
<td>CPU <strong>không chạy</strong> chương trình</td>
<td>⭐ Nạp dự án xuống</td>
</tr>
<tr>
<td>⭐ <strong>STARTUP</strong></td>
<td>Khối khởi động (nếu có) chạy <strong>đúng một lần</strong>; ⚠ <strong>ngắt chưa được xử lý</strong></td>
<td>Khởi tạo giá trị ban đầu</td>
</tr>
<tr>
<td><strong>RUN</strong></td>
<td>Vòng quét chạy lặp mãi; ngắt được xử lý</td>
<td>Chạy máy; ⭐ một phần dự án nạp được ngay khi đang RUN</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Khởi động lại nóng và xoá bộ nhớ — hai thứ rất khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Khởi động lại nóng</strong> <em>(warm restart)</em></th>
<th><strong>Xoá bộ nhớ</strong> <em>(memory reset)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Dữ liệu <strong>không giữ được</strong></td>
<td>⭐ Đưa về <strong>giá trị ban đầu</strong></td>
<td>Xoá</td>
</tr>
<tr>
<td>⭐⭐ Dữ liệu <strong>giữ được</strong></td>
<td>⭐ <strong>Được giữ lại</strong></td>
<td>⚠⚠ <strong>Bị xoá</strong></td>
</tr>
<tr>
<td>Bộ đệm chẩn đoán</td>
<td>Giữ</td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
<tr>
<td>Địa chỉ IP đã lưu</td>
<td>Giữ</td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là cái bẫy mà không bài tập nào dạy: NẠP LẠI một khối dữ liệu có thể đặt giá trị giữ
được về giá trị khởi tạo.</strong> ⭐ Tuỳ hệ và tuỳ đời phần mềm, nạp xuống một khối dữ liệu làm cả phần
giữ được lẫn phần không giữ được <strong>quay về giá trị ban đầu</strong> ở lần vào RUN kế tiếp.</p>
<p>⚡ Nghĩa là: bộ đếm sản lượng, bộ đếm tuổi thọ vật tư, số giờ chạy — ⚠ <strong>về 0 sau một lần sửa
chương trình</strong>, và không ai nhận ra cho tới khi cần con số đó (Chương 16 mục 16.4, Chương 53).</p>
<p>⭐⭐ <strong>Việc phải làm trước mỗi lần nạp: đọc và ghi lại các con số tích luỹ.</strong> Và đưa việc đó vào
quy trình thay đổi ở Chương 53 mục 53.3.</p>
</blockquote>
<h3>⭐ Vòng quét đầu tiên — thứ phải khởi tạo, và thứ tuyệt đối không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Nên làm ở vòng quét đầu</th>
<th>⚠⚠ KHÔNG được làm</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt biến trạng thái về giá trị an toàn đã biết</td>
<td>⚠⚠ <strong>Tự động cho phép chuyển động</strong></td>
</tr>
<tr>
<td>Xoá các cờ tạm không giữ được</td>
<td>⚠⚠ <strong>Tự động về gốc</strong> — Chương 28 nói rõ vì sao</td>
</tr>
<tr>
<td>Nạp tham số công thức đang chọn (Chương 29)</td>
<td>⚠ Giả định cơ cấu đang ở vị trí nghỉ</td>
</tr>
<tr>
<td>⭐ Đặt cờ <em>&quot;chưa về gốc&quot;</em> = TRUE</td>
<td>Xoá lịch sử báo động</td>
</tr>
<tr>
<td>⭐ <strong>Che sườn lên</strong> của vòng này bằng cờ <code>M_FirstScan</code> (Chương 16 Bẫy 9)</td>
<td>⚠⚠ <strong>Tin một sườn lên</strong> ở vòng này — nút kẹt hay cảm biến đang che cũng thành <em>&quot;vừa nhấn&quot;</em>, <em>&quot;vừa tới&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: sau khi có điện lại, máy phải ở trạng thái AN TOÀN và BIẾT RẰNG MÌNH KHÔNG BIẾT
GÌ</strong> — chưa về gốc, chưa biết vị trí cơ cấu, chưa biết có sản phẩm trong máy hay không.</p>
<p>⚠ Bài tập mô phỏng không bao giờ dạy điều này vì trong mô phỏng <strong>không có mất điện giữa chừng</strong>.</p>
</blockquote>
<hr>
<h2 id="m5-đng-h-và-du-thi-gian">M.5 ⭐ Đồng hồ và dấu thời gian</h2>
<p>⚠ Hạng mục này bị bỏ qua gần như mọi lần, và nó <strong>âm thầm làm hỏng giá trị của mọi bản ghi</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt <strong>đồng hồ CPU</strong></td>
<td>⭐ Mọi báo động, mọi bản ghi sản xuất đều đóng dấu bằng đồng hồ này</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đồng bộ thời gian tự động</strong></td>
<td>⚠ Đồng hồ CPU <strong>trôi</strong>. Sau vài tháng, dấu thời gian lệch tới mức không đối chiếu được với máy khác</td>
</tr>
<tr>
<td><strong>Múi giờ và quy ước ghi</strong></td>
<td>⭐ Quan trọng khi báo cáo lên hệ thống trên (Chương 45)</td>
</tr>
<tr>
<td>⭐ <strong>Pin hoặc nguồn nuôi đồng hồ</strong></td>
<td>⚠ Hết pin → mỗi lần mất điện, đồng hồ về mốc mặc định</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao chuyện nhỏ này đáng một mục riêng:</strong> ⚡ khi đi tìm nguyên nhân một sự cố, thứ giá trị
nhất là <strong>đối chiếu thời điểm</strong> giữa bản ghi của PLC, bản ghi của màn hình, và bản ghi của hệ
thống trên (Chương 51, Phụ lục E.1 câu 1).</p>
<p>⚠ Ba đồng hồ lệch nhau vài phút thì <strong>phép đối chiếu đó vô nghĩa</strong> — và bạn mất đúng công cụ mạnh
nhất của mình. ⭐ Đây cũng là lý do hạng mục <em>&quot;mốc đo lúc nghiệm thu&quot;</em> ở <strong>Phụ lục C.9</strong> đòi ghi
<strong>điều kiện đo</strong>, không chỉ con số.</p>
</blockquote>
<hr>
<h2 id="m6-chn-đoán-ca-chính-cpu-th-phi-đc-trưc-khi-đc-code">M.6 ⭐⭐ Chẩn đoán của chính CPU — thứ phải đọc TRƯỚC khi đọc code</h2>
<p>⚠ Khi máy có sự cố, phản xạ của người mới là <strong>mở chương trình ra đọc</strong>. ⭐ Phản xạ đúng là <strong>đọc
những gì CPU đã tự ghi lại</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Nó cho biết gì</th>
<th>⭐ Vì sao đọc trước</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Đèn trên CPU và trên module</strong></td>
<td>Trạng thái vận hành; có lỗi phần cứng hay không</td>
<td>⚡ <strong>Không cần máy tính</strong> — nhìn là biết ở STOP hay RUN</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bộ đệm chẩn đoán</strong> <em>(diagnostic buffer)</em></td>
<td>⭐ Danh sách sự kiện <strong>kèm dấu thời gian</strong>: lỗi module, chuyển STOP, mất kết nối</td>
<td>⭐ <strong>Nó sống sót qua cả lệnh xoá bộ nhớ</strong> — là bản ghi pháp y của CPU</td>
</tr>
<tr>
<td><strong>Mã lỗi hệ thống</strong></td>
<td>Loại lỗi cụ thể</td>
<td>Tra thẳng trong tài liệu hãng</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian quét lớn nhất</strong></td>
<td>So với con số lúc nghiệm thu</td>
<td>Phát hiện trôi (Chương 36, 51)</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Lỗi nặng, lỗi nhẹ, và một cái bẫy an toàn</h3>
<p>⭐ Các hệ phân biệt <strong>lỗi làm dừng CPU</strong> với <strong>lỗi chỉ ghi nhận rồi chạy tiếp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Hành vi</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Lỗi nặng</strong></td>
<td>⭐ <strong>Dừng thực thi</strong>, CPU vào trạng thái lỗi, đèn báo lỗi</td>
<td>Truy cập ngoài mảng · chia cho 0 ở một số hệ · lỗi cấu hình</td>
</tr>
<tr>
<td><strong>Lỗi nhẹ</strong></td>
<td>Ghi vào bộ đệm, ⭐ <strong>chương trình chạy tiếp</strong></td>
<td>⭐ Tác vụ chồng lên chính nó (Chương 27 mục 27.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là cái bẫy: nhiều hệ cho bạn viết một &quot;thủ tục xử lý lỗi&quot; để XOÁ lỗi nặng và chạy
tiếp.</strong></p>
<p>⭐ Về kỹ thuật nó hoạt động: lỗi được xoá, lệnh gây lỗi <strong>không chạy</strong>, chương trình chạy tiếp từ
lệnh kế. ⚡ Về an toàn, ⚠⚠ <strong>nó là một trong những thứ nguy hiểm nhất bạn có thể viết</strong> — vì nó
biến <em>&quot;máy dừng vì có gì đó sai&quot;</em> thành <em>&quot;máy chạy tiếp và không ai biết&quot;</em>.</p>
<p>⭐⭐ <strong>Quy tắc:</strong> chỉ dùng thủ tục xử lý lỗi để <strong>đưa máy về trạng thái an toàn rồi dừng có kiểm
soát và báo rõ</strong>, ⚠ <strong>không bao giờ</strong> dùng nó để giấu lỗi cho dây chuyền khỏi dừng. ⚡ Nếu áp lực
sản lượng đòi điều đó, thì vấn đề cần giải là <strong>nguyên nhân gốc</strong>, không phải cái báo lỗi
(Chương 48, 51).</p>
</blockquote>
<hr>
<h2 id="m7-mt-khu-mc-truy-cp-và-bo-v-mã-ngun">M.7 ⭐ Mật khẩu, mức truy cập và bảo vệ mã nguồn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ chế</th>
<th>Nó chặn gì</th>
<th>⚠ Cái giá</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mật khẩu vào CPU</strong></td>
<td>Người lạ nạp chương trình khác xuống</td>
<td>⚠ Mất mật khẩu = <strong>mất quyền sửa máy của chính mình</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nhiều mức truy cập</strong></td>
<td>Đọc / đọc-ghi / toàn quyền — cho từng vai trò</td>
<td>Phải quản lý nhiều mật khẩu</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bảo vệ khối</strong> <em>(know-how protection)</em></td>
<td>Người khác <strong>không mở xem được</strong> ruột khối</td>
<td>⚠⚠ Khối bị khoá thì <strong>người bảo trì của khách cũng không sửa được</strong></td>
</tr>
<tr>
<td><strong>Chữ ký khối</strong></td>
<td>Bằng chứng khối chưa bị đụng vào</td>
<td>Ký rồi thì sửa gì cũng phải gỡ ký (Chương 30 mục 30.5)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quyết định này là quyết định HỢP ĐỒNG, không phải quyết định kỹ thuật.</strong> ⭐ Khoá mã nguồn máy
rồi bàn giao cho khách nghĩa là: mỗi lần khách cần sửa một con số, họ phải gọi bạn — và <strong>lúc hai
giờ sáng thì bạn không nghe máy</strong>.</p>
<p>⭐⭐ <strong>Phải thoả thuận bằng văn bản TRƯỚC KHI làm máy</strong>: khách được nhận mã nguồn tới mức nào, ai
giữ mật khẩu, và ⚠ <strong>chuyện gì xảy ra nếu công ty bạn không còn tồn tại</strong> (Chương 54 mục 54.6).</p>
</blockquote>
<hr>
<h2 id="m8-np-xung-th-nh-và-khôi-phc">M.8 Nạp xuống, thẻ nhớ và khôi phục</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>⭐ Điểm phải biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nạp toàn bộ</strong></td>
<td>Thường phải đưa CPU về STOP — ⚠ <strong>máy dừng</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nạp một phần khi đang RUN</strong></td>
<td>Làm được ở nhiều hệ, ⚠⚠ nhưng là thao tác <strong>nguy hiểm</strong> — Chương 53 mục 53.2</td>
</tr>
<tr>
<td>⭐⭐ <strong>Thẻ nhớ</strong></td>
<td>Ở nhiều hệ, thẻ nhớ <strong>là</strong> chương trình. ⚠ Rút nhầm thẻ = máy mất chương trình</td>
</tr>
<tr>
<td><strong>Khôi phục</strong></td>
<td>⭐ Phải <strong>thử ít nhất một lần</strong> trước khi bàn giao (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Thứ tự khôi phục đúng là: cấu hình phần cứng → chương trình → tham số thiết bị rời → màn
hình.</strong> ⚡ Đảo thứ tự thì CPU mới <strong>không nhận I/O</strong>, và bạn sẽ đi tìm lỗi trong chương trình
(Chương 54).</p>
</blockquote>
<hr>
<h2 id="m9-mô-phng-không-kim-đưc-gì">M.9 ⚠⚠ Mô phỏng KHÔNG kiểm được gì</h2>
<p>⭐ Mô phỏng rất đáng dùng — Chương 50 nói rõ nó tiết kiệm bao nhiêu. ⚠ Nhưng phải biết <strong>ranh giới</strong>
của nó, vì đây đúng là chỗ người học ở trường hay nhầm.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Mô phỏng kiểm được</th>
<th>⚠⚠ Mô phỏng KHÔNG kiểm được</th>
</tr>
</thead>
<tbody><tr>
<td>Logic trình tự, điều kiện chuyển bước</td>
<td>⚠⚠ <strong>Kiểu đấu sink/source, PNP/NPN</strong> — Hình 9.1</td>
</tr>
<tr>
<td>Máy trạng thái, chế độ vận hành</td>
<td>⚠ <strong>Tham số module</strong> (dải analog, lọc, loại cảm biến nhiệt)</td>
</tr>
<tr>
<td>Phép tính, quy đổi thang</td>
<td>⚠⚠ <strong>Thời gian thật của cơ cấu</strong> — mọi timeout đều là số đoán</td>
</tr>
<tr>
<td>Cấu trúc chương trình, cách đặt tên</td>
<td>⚠ <strong>Thời gian quét thật</strong> và hành vi phụ thuộc nó</td>
</tr>
<tr>
<td>Xử lý bất thường <strong>đã nghĩ ra</strong></td>
<td>⚠⚠ <strong>Bất thường chưa nghĩ ra</strong> — đứt dây, nhiễu, sụt áp</td>
</tr>
<tr>
<td>Bế tắc giữa hai trạm</td>
<td>⚠⚠ <strong>Mọi thứ thuộc về điện và lắp đặt</strong> (Chương 49)</td>
</tr>
<tr>
<td></td>
<td>⚠⚠ <strong>Chức năng an toàn</strong> — Chương 47, 48</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách phát biểu gọn nhất về ranh giới đó:</strong> ⚡ <strong>mô phỏng kiểm được thứ bạn ĐÃ NGHĨ TỚI.</strong> ⚠
Phần lớn sự cố trên máy thật đến từ thứ <strong>chưa ai nghĩ tới</strong> — và đó chính là phần mà kiểm thử
tình huống xấu (Chương 50 mục 50.5) và chạy thử tại hiện trường (Chương 52) tồn tại để bắt.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và một ranh giới tuyệt đối:</strong> ⭐ <strong>không bao giờ dùng mô phỏng để nghiệm thu chức năng an
toàn.</strong> Chức năng an toàn nghiệm thu bằng <strong>thử thật trên máy thật</strong>, có biên bản (Phụ lục C.8,
Chương 47, 48).</p>
</blockquote>
<hr>
<h2 id="m10-danh-mc-kim-d-án-phn-mm-đã-cu-hình-xong-chưa">M.10 ⭐ Danh mục kiểm — dự án phần mềm đã cấu hình xong chưa</h2>
<blockquote>
<p>⚠ <strong>Đánh dấu được hết những mục dưới đây thì dự án phần mềm mới sẵn sàng để chạy thử:</strong></p>
<p><strong>Phần cứng</strong></p>
<ul>
<li><input disabled="" type="checkbox"> CPU và <strong>mọi module</strong> đã khai đúng mã, đúng khe, ⭐ đúng phiên bản firmware</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Tham số từng module</strong> đã đặt và <strong>đã ghi vào Phụ lục C.10</strong></li>
<li><input disabled="" type="checkbox"> Trạng thái ngõ ra <strong>khi CPU sang STOP</strong> đã đặt có chủ ý (Chương 8 mục 8.8)</li>
<li><input disabled="" type="checkbox"> ⭐ Chẩn đoán <strong>đứt dây</strong> của kênh analog đã bật ở những kênh cần</li>
<li><input disabled="" type="checkbox"> Máy có <strong>biến thể phần cứng</strong>: thiết bị không lắp đã tắt trong cấu hình; tham số biến thể ghi
vào Phụ lục C.10 (mục M.2)</li>
</ul>
<p><strong>Mạng</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi thiết bị dùng <strong>địa chỉ tĩnh</strong>; sơ đồ địa chỉ đã ghi lại</li>
<li><input disabled="" type="checkbox"> ⭐ Tên trạm đã đặt cho thiết bị định danh bằng tên</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Máy <strong>chạy được khi mạng nhà máy chết</strong> — đã thử bằng cách rút dây</li>
</ul>
<p><strong>Khởi động và bộ nhớ</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đã xác định biến nào <strong>giữ được</strong>, biến nào không (Chương 16 mục 16.4)</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Đã thử <strong>mất điện giữa chu trình</strong> rồi cấp lại — máy về trạng thái an toàn, <strong>không tự chuyển động</strong></li>
<li><input disabled="" type="checkbox"> Con số tích luỹ (sản lượng, tuổi thọ vật tư) ⚠ <strong>đã ghi lại trước khi nạp</strong></li>
</ul>
<p><strong>Thời gian</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Đồng hồ CPU đã đặt đúng; ⭐ đồng bộ tự động đã cấu hình</li>
<li><input disabled="" type="checkbox"> ⭐ Dấu thời gian của PLC, màn hình và hệ thống trên <strong>đã đối chiếu khớp nhau</strong></li>
</ul>
<p><strong>Chẩn đoán và bảo vệ</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đã biết cách <strong>mở bộ đệm chẩn đoán</strong> và đã đọc thử một lần</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Không có thủ tục xử lý lỗi nào xoá lỗi nặng rồi chạy tiếp</strong> mà không báo</li>
<li><input disabled="" type="checkbox"> Mật khẩu và mức truy cập đã đặt; ⭐ <strong>đã ghi vào hồ sơ bàn giao</strong>, không chỉ trong đầu</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Thoả thuận bàn giao mã nguồn <strong>đã ký</strong> (Chương 54 mục 54.6)</li>
</ul>
<p><strong>Sao lưu</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Bộ sao lưu tám hạng mục</strong> đã đủ (Phụ lục C.9)</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Đã <strong>thử khôi phục ít nhất một lần</strong>, theo đúng thứ tự ở mục M.8</li>
</ul>
</blockquote>
<hr>
<h2 id="m11-dn-v-đâu">M.11 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bản đồ khe cắm và tham số module — biểu mẫu</td>
<td>⭐ <strong>Phụ lục C.10</strong></td>
</tr>
<tr>
<td>Bộ sao lưu và phiếu bàn giao</td>
<td><strong>Phụ lục C.9</strong> · Chương 54</td>
</tr>
<tr>
<td>Chín bước đầu dự án</td>
<td>⭐ <strong>Chương 23 mục 23.2b</strong></td>
</tr>
<tr>
<td>Vòng quét, ảnh ngõ vào, xung ngắn</td>
<td>⭐ <strong>Chương 10</strong></td>
</tr>
<tr>
<td>Biến giữ được hay không</td>
<td>Chương 16 mục 16.4 · Chương 11 mục 11.4</td>
</tr>
<tr>
<td>Chế độ vận hành, về gốc, phục hồi</td>
<td>⭐ <strong>Chương 28</strong></td>
</tr>
<tr>
<td>Sửa chương trình khi máy đang chạy</td>
<td>⚠ <strong>Chương 53 mục 53.2</strong></td>
</tr>
<tr>
<td>Mô phỏng: dùng tới đâu</td>
<td><strong>Chương 50</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng</td>
<td><strong>Phụ lục E</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của phụ lục này.</strong> ⭐ Tên gọi, số bước và cách đặt của <strong>từng hệ mỗi khác</strong> — phụ lục
này nêu <strong>việc phải làm</strong>, không nêu cách bấm. ⚡ Cách bấm nằm trong tài liệu hãng của hệ bạn dùng
(Phụ lục A1, A2).</p>
<p>⚠ Và mọi con số, hành vi nêu ở đây phải <strong>kiểm lại theo đúng dòng CPU và đúng phiên bản phần mềm</strong>
của bạn — ⭐ đặc biệt là hành vi <strong>giữ / không giữ khi nạp lại</strong>, vì nó khác nhau giữa các đời.</p>
</blockquote>
<hr>
<h3>Nguồn tham khảo phụ lục M</h3>
<ul>
<li><strong>Siemens</strong> — <em>S7-1200 Programmable controller System Manual</em>: ba chế độ <strong>STOP / STARTUP / RUN</strong>
và đèn báo trên CPU; ⭐ khối khởi động chạy <strong>một lần</strong> và <strong>ngắt chưa được xử lý</strong> trong STARTUP;
phân biệt ⭐⭐ <strong>khởi động lại nóng</strong> (dữ liệu không giữ được về giá trị ban đầu, dữ liệu giữ được
<strong>được giữ</strong>) với <strong>xoá bộ nhớ</strong> (xoá cả hai) — và ⭐ <strong>xoá bộ nhớ KHÔNG xoá bộ đệm chẩn đoán lẫn
địa chỉ IP đã lưu</strong>; ⚠ lưu ý <strong>nạp lại khối dữ liệu có thể đặt giá trị giữ được về giá trị khởi
tạo</strong>; truy cập I/O tức thời bỏ qua ảnh quá trình — nền cho mục M.3, M.4.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Major, Minor, and I/O Faults</em> (1756-PM014):
⚠⚠ <strong>lỗi nặng dừng thực thi</strong> và đưa bộ điều khiển vào trạng thái lỗi (đèn OK nháy đỏ); ⭐ có thể
viết <strong>thủ tục xử lý lỗi</strong> để xoá lỗi và chạy tiếp — lệnh gây lỗi <strong>không chạy</strong>, thực thi tiếp
từ lệnh kế; vị trí đặt thủ tục xử lý lỗi — nền cho mục M.6.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005):
⚠ <strong>lỗi nhẹ khi tác vụ chồng lên chính nó</strong> — ví dụ ở bảng lỗi nặng / lỗi nhẹ.</li>
<li>Tài liệu cấu hình của từng hệ trong <strong>Phụ lục A1, A2</strong> — dùng cho tên gọi và cách đặt cụ thể.</li>
</ul>
<blockquote>
<p>⚡ Các hành vi nêu trong phụ lục này <strong>có ở dạng nào đó trên hầu hết hệ hiện đại</strong>, nhưng ⚠ <strong>tên
gọi và chi tiết khác nhau</strong>. Hai nguồn hãng ở trên được dẫn vì chúng mô tả rõ ràng và kiểm chứng
được; ⭐ <strong>không suy ra rằng hệ của bạn hành xử y hệt</strong>.</p>
</blockquote>
<!-- SECTION: pl_n_quy_uoc_viet_ma -->
<hr>
<h1 id="ph-lc-n-quy-ưc-vit-mã">Phụ lục N — Quy ước viết mã</h1>
<blockquote>
<p><strong>Mã mẫu trong sách này vốn đã viết theo một quy ước nhất quán — nhưng quy ước đó chưa từng được
viết ra.</strong> Phụ lục này viết nó ra, đối chiếu với một bộ quy tắc trung lập của ngành, và chỉ rõ chỗ
sách <strong>theo</strong>, chỗ sách <strong>lệch có chủ ý</strong>, và chỗ sách <strong>từng sai rồi đã sửa</strong>.</p>
</blockquote>
<hr>
<h2 id="n1-vì-sao-phi-vit-quy-ưc-ra-giy">N.1 ⭐ Vì sao phải viết quy ước ra giấy</h2>
<p>Một người viết một mình thì nhất quán <strong>trong đầu</strong>. ⚠ Một nhóm ba người thì không — và một chương
trình PLC sống lâu hơn nhóm đã viết nó (Chương 22, 30).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không có quy ước viết ra</th>
<th>Có quy ước viết ra</th>
</tr>
</thead>
<tbody><tr>
<td>Mỗi người một kiểu, và <strong>mỗi kiểu đều &quot;đúng&quot;</strong></td>
<td>Tranh luận một lần, rồi thôi</td>
</tr>
<tr>
<td>Người sau phải <strong>đoán</strong> ý người trước</td>
<td>Người sau <strong>tra</strong> được</td>
</tr>
<tr>
<td>Soát mã = soát khẩu vị</td>
<td>⭐ Soát mã = soát theo danh mục</td>
</tr>
<tr>
<td>Không đo được</td>
<td>⭐ <strong>Đo được</strong> — phần lớn quy tắc kiểm được bằng công cụ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy ước là hợp đồng giữa người viết hôm nay và người đọc hai năm sau.</strong> Hợp đồng chỉ có giá
trị khi <strong>được viết ra</strong>.</p>
</blockquote>
<hr>
<h2 id="n2-b-quy-tc-dùng-làm-chun-plcopen-coding-guidelines">N.2 Bộ quy tắc dùng làm chuẩn: PLCopen Coding Guidelines</h2>
<p>⭐ Sách dùng <strong>PLCopen Coding Guidelines v1.0</strong> (2016) làm chuẩn đối chiếu — một bộ quy tắc <strong>trung
lập hãng</strong>, viết riêng cho IEC 61131-3, miễn phí, và được soạn để làm <strong>cơ sở cho quy ước nội bộ</strong> của
từng đơn vị.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Mã</th>
<th>Nội dung</th>
<th>Số quy tắc</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt tên</td>
<td><strong>N</strong></td>
<td>Tên biến, khối, kiểu, tác vụ</td>
<td>10</td>
</tr>
<tr>
<td>Chú thích</td>
<td><strong>C</strong></td>
<td>Chú thích nói gì, viết thế nào</td>
<td>6</td>
</tr>
<tr>
<td>Thực hành viết mã</td>
<td><strong>CP</strong></td>
<td>Khởi tạo, tác vụ, ngõ ra, kiểu dữ liệu, so sánh…</td>
<td>28</td>
</tr>
<tr>
<td>Ngôn ngữ</td>
<td><strong>L</strong></td>
<td>Riêng cho LD, FBD, SFC, ST</td>
<td>17</td>
</tr>
<tr>
<td>Phần mở rộng của hãng</td>
<td><strong>E</strong></td>
<td>Con trỏ, cấp phát bộ nhớ</td>
<td>3</td>
</tr>
</tbody></table></div>
<p>⭐ Mỗi quy tắc có một <strong>mức ưu tiên</strong>: <strong>Cao</strong>, <strong>Trung bình</strong>, <strong>Thấp</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Có hai loại quy tắc rất khác nhau, và phải phân biệt ngay từ đầu:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Nó đòi gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Quy định</strong></td>
<td><em>&quot;Mỗi ngõ ra vật lý chỉ ghi một lần mỗi vòng quét&quot;</em></td>
<td>Làm, hoặc không làm</td>
</tr>
<tr>
<td>⭐ <strong>&quot;Hãy tự định nghĩa…&quot;</strong></td>
<td><em>&quot;Định nghĩa độ dài dòng tối đa&quot;</em></td>
<td>⚡ <strong>Bắt BẠN phải chọn</strong> — tài liệu chỉ gợi ý</td>
</tr>
</tbody></table></div>
<p>⭐ Loại thứ hai là loại hay bị bỏ qua nhất: không ai cấm bạn chọn gì, nên người ta <strong>không chọn gì
cả</strong>. Mục N.6 là câu trả lời của sách cho từng quy tắc loại này.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Một chi tiết nhỏ khi đọc bản gốc:</strong> bảng tổng hợp ở cuối tài liệu ghi mã <strong>L22</strong>, nhưng thân tài
liệu gọi cùng quy tắc đó là <strong>L12</strong> — lỗi in trong chính tài liệu. Phụ lục này dùng <strong>L12</strong>.</p>
</blockquote>
<hr>
<h2 id="n3-các-quy-tc-mc-cao-và-sách-áp-dng-đâu">N.3 ⭐⭐ Các quy tắc mức CAO — và sách áp dụng ở đâu</h2>
<p>⭐ Cột cuối: ✔ <strong>theo</strong> · ⭐ <strong>sách từng sai, đã sửa</strong> · ⚠ <strong>lệch có chủ ý</strong> (xem N.5) · ◯ <strong>sách không
dùng tới</strong> (quy tắc vẫn đúng) · ➕ <strong>chưa chương nào bàn — quy tắc nêu tại phụ lục này</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách dạy ở đâu</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N1</td>
<td>Tránh địa chỉ vật lý viết cứng</td>
<td>Ch.11 mục 11.3 — dùng tag có tên</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N3</td>
<td>Định nghĩa các từ phải tránh trong tên</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N4</td>
<td>Cách dùng chữ hoa phải <strong>rõ và nhất quán</strong></td>
<td>Mục N.5, N.6</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>N5</td>
<td>Tên cục bộ không được che tên toàn cục</td>
<td>Tiền tố vai trò (N.6) khiến gần như không thể trùng</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C1</td>
<td>⭐ Chú thích mô tả <strong>Ý ĐỊNH</strong> của mã, không kể lại mã</td>
<td>Ch.30 mục 30.4</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C2</td>
<td>Mọi POU, kiểu, biến đều có chú thích</td>
<td>Ch.30 mục 30.4</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP1</td>
<td>Truy cập thành phần cấu trúc bằng <strong>tên</strong>, không bằng độ lệch</td>
<td>Ch.11</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP2</td>
<td>Không có mã chết</td>
<td>Ch.22</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP3</td>
<td>⭐ Mọi biến được <strong>gán trước khi đọc</strong> — ở mọi chu kỳ: khởi động nguội, khởi động nóng, vòng quét đầu</td>
<td>Phụ lục M mục M.4 · Ch.20 (sửa ví dụ vòng lặp)</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP4</td>
<td>Vùng nhớ địa chỉ trực tiếp không được chồng lấn</td>
<td>Phụ lục B mục B.10</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP5</td>
<td>Thiết kế ứng dụng <strong>trước khi</strong> viết</td>
<td>Ch.23, 27</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP6</td>
<td>Tránh biến ngoài (<code>VAR_EXTERNAL</code>) trong hàm và khối</td>
<td>Ch.11 mục 11.6 — <em>&quot;khối không đọc biến toàn cục, mọi thứ qua chân&quot;</em> · Ch.30 mục 30.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP7</td>
<td>Thông tin lỗi trả về phải được kiểm và xử lý</td>
<td>Ch.37 — ngõ ra <code>Error</code> của khối chuyển động</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP8</td>
<td>Không dùng <code>=</code> / <code>&lt;&gt;</code> với <strong>số thực</strong></td>
<td>Ch.19 mục 19.3</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP28</td>
<td>⭐ Không dùng <code>=</code> / <code>&lt;&gt;</code> để dò ngưỡng <strong>thời gian hay đại lượng đo — kể cả ở dạng số nguyên</strong></td>
<td>Ch.19 mục 19.3</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP9</td>
<td>Giới hạn độ phức tạp của mã trong một POU</td>
<td>Mục N.6</td>
<td align="center">➕</td>
</tr>
<tr>
<td>CP10</td>
<td>Một biến chỉ được ghi từ <strong>một</strong> tác vụ</td>
<td>Ch.27 mục 27.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP11</td>
<td>Quản lý đồng bộ khi các tác vụ chia sẻ dữ liệu</td>
<td>Ch.27 mục 27.6 — vùng đệm</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP12</td>
<td>⭐ Mỗi ngõ ra vật lý chỉ ghi <strong>một lần mỗi vòng quét</strong></td>
<td>Ch.22 · Ch.27 Bẫy 2 · Ch.57 khối <code>Prg_OutputMap</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP13</td>
<td>Không dùng đệ quy</td>
<td>Sách không dùng; ⚠ đệ quy trên PLC là rủi ro tràn ngăn xếp</td>
<td align="center">◯</td>
</tr>
<tr>
<td>CP14</td>
<td>⭐ POU chỉ có <strong>một điểm thoát</strong> — tránh <code>RETURN</code></td>
<td>Phụ lục L mục L.6 · Ch.26 · Ch.29</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP15</td>
<td>Đọc một biến do tác vụ khác ghi <strong>chỉ một lần mỗi vòng</strong></td>
<td>Ch.27 mục 27.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP16</td>
<td>Tác vụ chỉ gọi <code>PROGRAM</code>, không gọi thẳng khối</td>
<td>Ch.57 — <code>PROGRAM Main</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP17</td>
<td>Dùng tham số đúng chiều khai báo: vào thì đọc, ra thì ghi</td>
<td>Ch.14</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP18</td>
<td>Hạn chế biến toàn cục</td>
<td>Ch.30 mục 30.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L7</td>
<td>Đóng đúng các nhánh song song trong SFC</td>
<td>Ch.26 mục 26.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>E1</td>
<td>Không cấp phát bộ nhớ động</td>
<td>Sách không dùng</td>
<td align="center">◯</td>
</tr>
<tr>
<td>E2</td>
<td>Không tính toán trên con trỏ</td>
<td>Ch.30 mục 30.5c — bẫy 4 của hướng đối tượng</td>
<td align="center">✔</td>
</tr>
<tr>
<td>E3</td>
<td>Không dùng <code>&lt;</code> <code>&gt;</code> <code>&lt;=</code> <code>&gt;=</code> trên con trỏ hay tham chiếu</td>
<td>Ch.30 mục 30.5c — chỉ so <code>&lt;&gt; 0</code> để biết đã gắn chưa</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Các dòng ⭐ là những chỗ sách TỪNG SAI hoặc THIẾU, và đều sửa trong cùng một đợt rà.</strong> Soát mã
mẫu theo đúng bộ quy tắc này tìm ra: khung trình tự dùng <code>RETURN</code> ở Phụ lục L và Ch.26 (CP14); một
ví dụ vòng lặp ở Ch.20 đọc phần tử mảng <strong>chưa được gán</strong> (CP3); một câu ở Ch.19 nói <em>&quot;với số
nguyên thì <code>=</code> hoàn toàn an toàn&quot;</em> (CP28); và ba bẫy chưa từng được dạy — <strong>chồng lấn địa chỉ</strong>
(CP4), <strong>sửa biến đếm của <code>FOR</code></strong> và <strong>dùng nó sau vòng lặp</strong> (L12, L13). ⭐ Soát tiếp bằng máy
tìm thêm: sách có <strong>hai khối khác nhau cùng tên <code>FB_Cylinder2Pos</code></strong> — ở Ch.27 và Phụ lục L, hai
giao diện khác nhau — và một bản gọi bộ định thời <strong>hai lần</strong> trong một vòng quét (CP20).</p>
<p>⚡ Những lỗi đó đã nằm trong sách qua hơn năm mươi đợt rà. ⭐ <strong>Không đợt nào tìm ra, vì không đợt nào
có một danh mục bên ngoài để soát theo.</strong></p>
</blockquote>
<hr>
<h2 id="n4-các-quy-tc-mc-trung-bình-và-thp">N.4 Các quy tắc mức TRUNG BÌNH và THẤP</h2>
<h3>Mức trung bình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N6</td>
<td>Độ dài tên hợp lý</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N7</td>
<td>Quy tắc đặt tên không gian tên <em>(namespace)</em></td>
<td>Mục N.6</td>
<td align="center">◯</td>
</tr>
<tr>
<td>N8</td>
<td>Định nghĩa bộ ký tự được dùng</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N9</td>
<td>Các loại phần tử khác nhau không trùng tên trong cùng phạm vi</td>
<td>Tiền tố vai trò</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP19</td>
<td>Tránh nhảy và <code>RETURN</code> trong <strong>LD và FBD</strong></td>
<td>Ch.15 mục 15.4b — vùng điều khiển</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP20</td>
<td>⭐ Mỗi <strong>thể hiện</strong> khối chỉ gọi <strong>một lần</strong> mỗi vòng quét</td>
<td>Ch.14 mục 14.3 · Ch.17 Bẫy 5 · Ch.27 mục 27.3 — đếm lại từ đầu <strong>mà không</strong> gọi lần hai</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP21</td>
<td>Dùng <code>VAR_TEMP</code> cho biến tạm</td>
<td>Ch.14</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP22</td>
<td>Chọn kiểu dữ liệu hợp với <strong>dải</strong> và <strong>độ chính xác</strong></td>
<td>Ch.11 Bẫy 2 — <code>INT</code> tràn</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP23</td>
<td>Giới hạn số chân vào/ra của một POU — gợi ý khoảng <strong>10</strong></td>
<td>Ch.30 mục 30.5 · mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP24</td>
<td>Không khai báo biến không dùng</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP25</td>
<td>Ép kiểu <strong>tường minh</strong>, không để trình biên dịch tự thêm</td>
<td>Ch.19</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L2</td>
<td>Tránh gán kết quả trung gian <strong>giữa chừng</strong> một mạng FBD</td>
<td>Nêu tại đây</td>
<td align="center">➕</td>
</tr>
<tr>
<td>L3</td>
<td>Giới hạn độ phức tạp một mạng FBD</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L5</td>
<td>Trong LD, <strong>cuộn dây không đứng trước tiếp điểm</strong></td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L6</td>
<td>Giới hạn độ phức tạp một nấc thang</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L8</td>
<td>Không viết <strong>hành động</strong> của SFC bằng chính SFC</td>
<td>Nêu tại đây</td>
<td align="center">➕</td>
</tr>
<tr>
<td>L9</td>
<td>Giới hạn độ phức tạp một sơ đồ SFC</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L10</td>
<td>Tránh <code>CONTINUE</code> và <code>EXIT</code> trong ST</td>
<td>Ch.20 — trần vòng lặp đặt trong điều kiện</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L11</td>
<td>Định nghĩa độ dài dòng tối đa — gợi ý <strong>80</strong> ký tự</td>
<td>Mục N.6</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>L12</td>
<td>⭐ <strong>Không sửa biến điều khiển</strong> của vòng <code>FOR</code> bên trong vòng</td>
<td>Ch.20 mục 20.5</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L13</td>
<td>⭐ <strong>Không dùng biến điều khiển</strong> của <code>FOR</code> sau khi vòng kết thúc — giá trị do hãng quyết định</td>
<td>Ch.20 mục 20.5</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L14</td>
<td>Truyền tham số <strong>rõ ràng</strong> — gọi có tên từng chân</td>
<td>Mọi ví dụ gọi khối trong sách</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L15</td>
<td>Dùng <strong>ngoặc</strong> khi thứ tự ưu tiên có thể gây hiểu lầm</td>
<td>Phụ lục B mục B.2</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<h3>Mức thấp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N2</td>
<td>Tiền tố tên biến — nếu dùng thì định nghĩa rõ</td>
<td>Mục N.5</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>N10</td>
<td>Tiền tố tên kiểu người dùng</td>
<td>Mục N.6 — <code>FB_</code> · <code>ST_</code> · <code>E_</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>C3</td>
<td>Tránh chú thích lồng nhau</td>
<td>Sách chỉ dùng <code>//</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>C4</td>
<td>⭐ Không để lại mã bị &quot;chú thích bỏ đi&quot;</td>
<td>Ch.22</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C5</td>
<td>Định nghĩa ký tự chú thích</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C6</td>
<td>Định nghĩa ngôn ngữ viết chú thích</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP26</td>
<td>Một biến toàn cục chỉ do <strong>một</strong> <code>PROGRAM</code> ghi</td>
<td>Ch.22 — <em>&quot;đúng một chỗ ghi&quot;</em></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP27</td>
<td>Tránh tính năng đã lỗi thời</td>
<td>Ch.21 — IL <em>&quot;chỉ để đọc di sản&quot;</em></td>
<td align="center">✔</td>
</tr>
<tr>
<td>L1</td>
<td>Định nghĩa cách thụt lề</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L4</td>
<td>Định nghĩa quy tắc trình bày chung</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L16</td>
<td>Định nghĩa cách dùng ký tự tab</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L17</td>
<td>Mọi <code>IF</code> nên có <code>ELSE</code> — <strong>thấp</strong>, nhưng <strong>cao với phần mềm an toàn</strong></td>
<td>Mục N.5</td>
<td align="center">⚠</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="n5-ch-sách-lch-khi-plcopen-và-vì-sao">N.5 ⭐⭐ Chỗ sách lệch khỏi PLCopen — và vì sao</h2>
<p>⚠ Lệch không phải là sai. ⭐ Chính tài liệu PLCopen nói nó là <strong>cơ sở</strong> để mỗi đơn vị tự định quy ước
— miễn là <strong>chọn có lý do và viết ra</strong>. Dưới đây là bốn chỗ sách chọn khác, kèm lý do.</p>
<h3>Chữ hoa — N4 · và tiền tố — N2</h3>
<p>⭐ PLCopen <strong>gợi ý</strong>: viết HOA_CÓ_GẠCH cho hằng số và kiểu người dùng; viết <code>UpperCamelCase</code> cho tên
nhiều từ; và nếu có tiền tố thì chuyển sang <code>lowerCamelCase</code>. Sách chọn khác ở hai chỗ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Gợi ý của PLCopen</th>
<th>Sách chọn</th>
<th>⭐ Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Tên có tiền tố</td>
<td><code>diBoardStn1</code></td>
<td><code>DI_BoardStn1</code></td>
<td>⭐⭐ Tên tag trong sách <strong>là chữ in trên nhãn trong tủ</strong> và trên màn hình (Chương 44). Chữ HOA có gạch tách tiền tố đọc được từ xa, và khớp cách đánh số dây (Chương 49 mục 49.6; Chương 57)</td>
</tr>
<tr>
<td>Loại tiền tố</td>
<td>Thường là tiền tố <strong>kiểu</strong> — <code>x</code> cho BOOL, <code>i</code> cho INT</td>
<td>Tiền tố <strong>vai trò</strong> — <code>DI_</code> <code>DO_</code> <code>AI_</code> <code>M_</code> <code>T_</code> <code>Stn1_</code> · <code>Stn1.</code></td>
<td>⭐ Tiền tố vai trò trả lời câu người sửa máy cần hỏi nhất: <em>&quot;tín hiệu này từ đâu tới?&quot;</em></td>
</tr>
</tbody></table></div>
<p><strong>Hai cách đặt tiền tố, cùng một biến — ưu và nhược:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ví dụ</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>Tiền tố <strong>kiểu</strong></td>
<td><code>xClampUp</code> · <code>iCount</code> · <code>rPressure</code></td>
<td>Biết kiểu mà không cần tra khai báo</td>
<td>⚠ Đổi kiểu là <strong>đổi tên ở mọi chỗ</strong>; không nói gì về nguồn gốc tín hiệu</td>
</tr>
<tr>
<td>⭐ Tiền tố <strong>vai trò</strong></td>
<td><code>DI_Clamp1Up</code> · <code>C_Board</code> · <code>AI_AirPress</code></td>
<td>⭐ Nói ngay <strong>tín hiệu từ đâu</strong>: ngõ vào thật, cờ nội bộ, bộ đếm</td>
<td>Không nói kiểu — nhưng phần mềm lập trình nào cũng hiện kiểu khi di chuột</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Khuyến nghị:</strong> máy có nhiều I/O, nhiều người bảo trì → <strong>tiền tố vai trò</strong>. Thư viện khối dùng lại
ở nhiều dự án, không gắn I/O cụ thể → tiền tố kiểu cũng hợp lý. ⚠⚠ <strong>Đừng trộn hai loại trong cùng
một dự án</strong> — đó mới là thứ quy tắc N4 thật sự cấm.</p>
</blockquote>
<h3>Mọi <code>IF</code> có <code>ELSE</code> — L17</h3>
<p>⭐ PLCopen xếp quy tắc này mức <strong>thấp</strong>, nhưng <strong>cao với phần mềm an toàn</strong>: viết <code>ELSE</code> buộc người
viết nghĩ tới trường hợp điều kiện sai. Mã mẫu của sách <strong>không</strong> theo nó ở mọi chỗ, vì chức năng an
toàn trong sách <strong>không nằm trong chương trình PLC thường</strong> (Chương 47, 48).</p>
<p>⚡ Nhưng sách <strong>có</strong> dùng tinh thần của nó ở chỗ quan trọng nhất: khi một nhánh <strong>cố ý không làm gì</strong>,
sách viết nhánh đó ra, kèm một câu lệnh rỗng và một chú thích — đúng cách tài liệu PLCopen minh hoạ:</p>
<pre><code class="language-iecst">IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì: giữ bước, giữ ngõ ra
ELSE
    // … thân trình tự …
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Khi nào nên áp L17 đầy đủ:</strong> chương trình của <strong>PLC an toàn</strong>, và bất kỳ đoạn nào người thẩm định
sẽ đọc từng dòng. Ở đó một nhánh <code>ELSE</code> bị bỏ sót là một câu hỏi không ai trả lời.</p>
</blockquote>
<h3>Độ dài dòng — L11</h3>
<p>⭐ PLCopen gợi ý <strong>80 ký tự</strong>. Trong 2489 dòng mã ST của sách, chỉ <strong>3 dòng có phần mã vượt 80</strong>; 65
dòng khác dài hơn 80 là vì <strong>chú thích giảng giải</strong> ở cuối dòng — thứ chỉ có trong sách dạy, không có
trong dự án thật.</p>
<p>⭐ <strong>Trong dự án thật: giữ cả dòng, kể cả chú thích, dưới 80 ký tự.</strong></p>
<hr>
<h2 id="n6-các-quyt-đnh-hãy-t-đnh-nghĩa-câu-tr-li-ca-sách">N.6 ⭐⭐ Các quyết định &quot;hãy tự định nghĩa&quot; — câu trả lời của sách</h2>
<p>⭐ Đây là danh mục quyết định mà <strong>mọi đơn vị phải tự chốt</strong>. Cột cuối là lựa chọn của sách, dùng
được làm điểm khởi đầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Câu hỏi phải trả lời</th>
<th>Sách chọn</th>
</tr>
</thead>
<tbody><tr>
<td>N2</td>
<td>Có dùng tiền tố cho biến không, loại nào?</td>
<td>⭐ Tiền tố <strong>vai trò</strong>: <code>DI_</code> <code>DO_</code> <code>AI_</code> <code>AO_</code> <code>AX_</code> <code>NET_</code> · ⭐ <code>X_</code> tín hiệu đã qua tầng ánh xạ vào — giữ đúng phần đuôi của dây (Chương 27 mục 27.3c) · <code>M_</code> cờ nội bộ · <code>T_</code> bộ định thời · <code>C_</code> bộ đếm · <code>Stn1.</code> giao diện công bố của trạm (kiểu <code>ST_Station</code>) · <code>Stn1_</code> ruột của trạm (bước) · ⭐ tham số công thức <strong>không</strong> có tiền tố riêng: chúng là thành phần của cấu trúc <code>ActiveRecipe</code> kiểu <code>ST_Recipe</code> (Chương 29) — truy cập bằng tên, đúng CP1</td>
</tr>
<tr>
<td>N3</td>
<td>Từ nào <strong>không</strong> được dùng trong tên?</td>
<td>Từ khoá và tên lệnh chuẩn (<code>TON</code>, <code>MOVE</code>…) · từ mơ hồ không nói được gì: <code>Temp</code>, <code>Data</code>, <code>Test</code>, <code>Flag</code>, <code>Aux</code></td>
</tr>
<tr>
<td>N4</td>
<td>Viết hoa thế nào?</td>
<td>Tiền tố VIẾT HOA + <code>_</code> + <code>UpperCamelCase</code>: <code>DI_BoardStn1</code> · từ khoá VIẾT HOA: <code>IF</code>, <code>END_IF</code></td>
</tr>
<tr>
<td>N6</td>
<td>Tên dài bao nhiêu?</td>
<td>⭐ Tag của máy mẫu dài nhất <strong>16 ký tự</strong>; nên giữ <strong>≤ 25</strong> như PLCopen gợi ý</td>
</tr>
<tr>
<td>N7</td>
<td>Có dùng không gian tên không?</td>
<td>Không — không phải hệ nào cũng có (Chương 30)</td>
</tr>
<tr>
<td>N8</td>
<td>Bộ ký tự cho tên?</td>
<td>⭐ <strong>Chữ Latinh không dấu, số, gạch dưới.</strong> Tiếng Việt có dấu <strong>chỉ</strong> trong chú thích</td>
</tr>
<tr>
<td>N10</td>
<td>Tiền tố cho kiểu người dùng?</td>
<td><code>FB_</code> khối chức năng · <code>ST_</code> cấu trúc · <code>E_</code> kiểu liệt kê. ⚠ Tiền tố kiểu <strong>không</strong> dùng cho thể hiện: thể hiện của <code>FB_Cylinder2Pos</code> tên là <code>Clamp1</code> — tên cơ cấu trên máy — không phải <code>FB_Clamp1</code></td>
</tr>
<tr>
<td>C5</td>
<td>Ký tự chú thích?</td>
<td>⭐ Chỉ <code>//</code> — không dùng <code>(* *)</code>, nên không bao giờ có chú thích lồng nhau (C3)</td>
</tr>
<tr>
<td>C6</td>
<td>Chú thích bằng ngôn ngữ nào?</td>
<td>Tiếng Việt trong sách này. ⚠ <strong>Dự án có người nước ngoài bảo trì: tiếng Anh</strong></td>
</tr>
<tr>
<td>L1 · L16</td>
<td>Thụt lề thế nào?</td>
<td>⭐ <strong>4 dấu cách</strong>, không dùng tab</td>
</tr>
<tr>
<td>L4</td>
<td>Quy tắc trình bày chung?</td>
<td><code>END_IF;</code> có dấu chấm phẩy · <code>TRUE</code>/<code>FALSE</code> viết hoa · hằng thời gian dạng <code>T#500MS</code> · gọi khối <strong>có tên từng chân</strong> (L14)</td>
</tr>
<tr>
<td>L11</td>
<td>Dòng dài tối đa?</td>
<td>Phần mã ≤ 80; xem N.5</td>
</tr>
<tr>
<td>L3 · L6 · L9 · CP9</td>
<td>Giới hạn độ phức tạp?</td>
<td>Sách không đặt con số. ⭐ Gợi ý dùng được ngay: <strong>một nấc thang không vượt quá chiều rộng một màn hình</strong>; một POU đọc hết trong <strong>một lần cuộn</strong>; quá thì tách</td>
</tr>
<tr>
<td>CP23</td>
<td>Một POU tối đa bao nhiêu chân?</td>
<td>⭐ Khoảng <strong>10</strong>, như PLCopen gợi ý. Khối xy-lanh ở Chương 27 có <strong>11</strong> (6 vào, 5 ra) — nhỉnh hơn gợi ý, chấp nhận vì mỗi chân trả lời một câu người bảo trì hỏi thật; ⚠ quá ~12 thì tách khối</td>
</tr>
<tr>
<td>—</td>
<td>⭐ Tên chân của khối tự viết?</td>
<td>Khối thuộc một trong hai hợp đồng của PLCopen thì dùng <strong>đúng tên và đúng nghĩa</strong> của hợp đồng đó: <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code>/<code>ErrorID</code> (kích bằng sườn), <code>Enable</code>/<code>Valid</code> (theo mức — tắt là xoá ngõ ra). ⚠ <strong>Không mượn</strong> các tên đó cho nghĩa khác: chân cho phép của khối xy-lanh tên là <code>Permit</code>, không phải <code>Enable</code> (Chương 30 mục 30.5b)</td>
</tr>
<tr>
<td>CP24</td>
<td>Biến khai báo mà không dùng?</td>
<td>Xoá. Trình biên dịch nhiều hệ có cảnh báo cho chuyện này — <strong>bật nó lên</strong></td>
</tr>
<tr>
<td>L5</td>
<td>Tiếp điểm sau cuộn dây trong một nấc?</td>
<td>⭐ <strong>Không</strong> — cuộn dây luôn ở cuối nấc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách dùng bảng này cho đơn vị của bạn:</strong> chép nó ra, sửa cột cuối theo thực tế của đơn vị, rồi
<strong>ký duyệt</strong> như một tài liệu dự án (Phụ lục C). ⚡ Một quy ước chỉ có giá trị khi có người <strong>chịu
trách nhiệm</strong> về nó.</p>
</blockquote>
<hr>
<h2 id="n7-quy-ưc-mã-mu-ca-chính-cun-sách-này">N.7 ⭐ Quy ước mã mẫu của chính cuốn sách này</h2>
<p>⭐ Sách có hai loại khối mã, và bạn phải phân biệt được chúng trước khi chép:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nhận ra bằng</th>
<th>Chép vào phần mềm được không</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ví dụ hoàn chỉnh</strong></td>
<td>Dòng đầu là <code>// ✔ VÍ DỤ HOÀN CHỈNH</code></td>
<td>✅ <strong>Được</strong> — tự đủ khai báo; kiểu hay khối định nghĩa ở chương khác được ghi rõ ngay dòng thứ hai</td>
</tr>
<tr>
<td><strong>Đoạn trích</strong></td>
<td>Không có dòng đó — kể cả khi có <code>VAR … END_VAR</code></td>
<td>⚠ <strong>Không trực tiếp</strong> — tag lấy theo bảng I/O của máy mẫu (<strong>Phụ lục J</strong>); biến nội bộ tự suy ra từ ngữ cảnh; phần lược bớt đánh dấu <code>…</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bản trước của mục này</strong> định nghĩa <em>&quot;có <code>VAR … END_VAR</code> là hoàn chỉnh&quot;</em> — sai sự thật: nhiều khối
có <code>VAR</code> vẫn dùng tag không khai báo. Đợt 62 đổi sang <strong>dấu hiệu tường minh</strong>, để người đọc thấy ngay
và bộ kiểm biết khối nào phải nghiêm.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Vì sao không khai báo đầy đủ trong mọi khối:</strong> một đoạn ba dòng minh hoạ một ý, nếu kèm mười dòng
khai báo thì <strong>ý chính bị chìm</strong>. ⚡ Sách chọn giữ đoạn trích gọn, và bảo đảm <strong>mỗi chương dạy viết mã
(Chương 14–21, 24–30) có ít nhất một ví dụ hoàn chỉnh</strong> để bạn có một điểm xuất phát chép chạy được
(Chương 22, 23 dạy cách đọc mã và viết đặc tả).</p>
</blockquote>
<p><strong>Một ví dụ hoàn chỉnh phải thoả — và bộ kiểm <code>tools/kiem_cu_phap_st.py</code> kiểm từng điều:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Điều kiện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Mọi biến dùng tới đều <strong>khai trong chính khối</strong> — kể cả tag I/O, qua <code>VAR_GLOBAL</code> và <code>VAR_EXTERNAL</code></td>
<td>Chép vào một dự án trống là biên dịch được; và <code>VAR_EXTERNAL</code> biến sự phụ thuộc thành một dòng nhìn thấy được (Chương 11 mục 11.6)</td>
</tr>
<tr>
<td align="center">2</td>
<td>Mọi <strong>kiểu</strong> có thật — chuẩn, định nghĩa ở đâu đó trong sách, hoặc khối chuyển động <code>MC_*</code></td>
<td>Không có tên kiểu nào người đọc phải tự đoán</td>
</tr>
<tr>
<td align="center">3</td>
<td>Không có dấu lược <code>…</code> trong mã</td>
<td>Có lược thì là đoạn trích</td>
</tr>
<tr>
<td align="center">4</td>
<td>Không có biến cục bộ khai mà không dùng (CP24)</td>
<td>Rác trong khai báo làm người đọc tìm công dụng không có</td>
</tr>
<tr>
<td align="center">5</td>
<td>Sơ đồ LD, FBD hay SFC đi kèm: mọi tên có dấu gạch dưới trong sơ đồ đều đã khai</td>
<td>Phần khai báo và phần vẽ phải khớp nhau</td>
</tr>
</tbody></table></div>
<p>Và mọi khối — hoàn chỉnh hay trích — còn chịu các phép kiểm chung: khối cùng tên <strong>giống hệt từng chữ</strong>
ở mọi nơi; kiểu cấu trúc cùng tên <strong>cùng các trường</strong>; <code>biến.trường</code> phải là trường có thật; ⭐⭐ <strong>thể
hiện khối không được gọi bên trong nhánh <code>IF</code>/<code>CASE</code></strong> (Phụ lục B mục B.9b); đầu vào sườn không được là
hằng (<code>CLK := TRUE</code>, <code>Execute := TRUE</code>); và <code>CASE</code> theo một biến bước thì không được gán số cho biến bước
khác.</p>
<blockquote>
<p>⭐ <strong>Ví dụ hoàn chỉnh viết bằng ST và SFC còn được CHẠY THỬ</strong>, không chỉ kiểm cú pháp: một bộ chạy thử nhỏ
(<code>tools/chay_thu/</code>) chạy chính văn bản in trong sách, qua <strong>nhiều chu trình liên tiếp</strong>, giữ máy lâu,
cơ cấu kẹt, Reset khi lỗi còn nguyên. ⚡ Đợt 62 dùng nó tìm ra lỗi <em>&quot;<code>Done</code> của lệnh cũ&quot;</em> (Chương 26
Bẫy 7) — lỗi mà cả sáu bộ kiểm tĩnh đều không thấy. Từ đợt 63 nó chạy cả SFC dạng văn bản (Chương
21); ⚠ riêng ví dụ LD (Chương 15) mới được kiểm tĩnh.</p>
</blockquote>
<p><strong>Một quy ước tên của riêng mã mẫu:</strong> biến <strong>ruột</strong> của một trạm — bước, giới hạn thời gian bước — mang
tiền tố trạm (<code>Stn1_Step</code>). Trong dự án thật, đó là biến cục bộ của chương trình trạm và chỉ cần tên
<code>Step</code>; sách thêm <code>Stn1_</code> để mỗi đoạn trích <strong>đứng một mình vẫn biết là của trạm nào</strong>. Thứ trạm
<strong>công bố</strong> thì nằm trong một cấu trúc: <code>Stn1.Ready</code>, <code>Stn1.Fault</code> — kiểu <code>ST_Station</code> (Chương 11 mục
11.5, lý do ở Chương 30 mục 30.3).</p>
<hr>
<h3>Nguồn tham khảo phụ lục N</h3>
<ul>
<li><strong>PLCopen</strong> — <em>Coding Guidelines, version 1.0</em> (2016), 127 trang: toàn bộ 64 quy tắc trong năm
nhóm N · C · CP · L · E, kèm mức ưu tiên, lý do và ví dụ nên/không nên; phụ lục 1 xếp mọi quy tắc
theo mức ưu tiên. ⭐ Các con số gợi ý dẫn ở phụ lục này — <strong>80 ký tự</strong> một dòng (L11), khoảng <strong>10</strong>
chân một POU (CP23), tên tối đa <strong>25</strong> ký tự (N6) — lấy từ đó. Tải miễn phí từ trang của PLCopen.</li>
<li>Các phép đo trên mã mẫu của sách — số dòng, độ dài tag, tiền tố — do chính công cụ kiểm của dự án
thực hiện ở đợt rà 58 (xem nhật ký đối chiếu).</li>
</ul>
<blockquote>
<p>⚡ Tài liệu PLCopen dẫn nguồn cho từng quy tắc từ các bộ quy tắc của ngành phần mềm nói chung
(MISRA-C, JSF++) và từ công cụ phân tích tĩnh của một số hãng. ⭐ Nghĩa là nhiều quy tắc ở đây <strong>kiểm
được bằng công cụ</strong> — hãy tìm chức năng phân tích tĩnh trong phần mềm lập trình bạn dùng.</p>
</blockquote>
<!-- SECTION: pl_o_so_tay_viec_nguoi_lap_trinh -->
<hr>
<h1 id="ph-lc-o-s-tay-vic-ca-ngưi-lp-trình-tng-vic-đt-khi-con-s">Phụ lục O — Sổ tay việc của người lập trình: từng việc · đạt khi · con số</h1>
<blockquote>
<p><strong>Một người lập trình PLC đọc bản thảo sách này đã nói: <em>&quot;việc của tôi chủ yếu là ánh xạ, I/O và
viết chương trình.&quot;</em></strong> Phụ lục này gom <strong>đúng phần việc đó</strong> thành mười sáu thẻ, xếp theo thứ tự
chúng xảy ra trong một dự án.</p>
<p>⭐ Mỗi thẻ trả lời bốn câu, không hơn: <strong>làm theo thứ tự nào</strong> · ⭐⭐ <strong>thế nào thì coi là xong</strong> — mỗi
dòng trả lời được bằng <em>có</em> hoặc <em>không</em> · <strong>con số nào, lấy từ đâu</strong> · <strong>mẹo nghề</strong>. Phần <em>vì sao</em>
nằm ở chương được trỏ tới — thẻ không nhắc lại, để in ra vẫn gọn.</p>
</blockquote>
<hr>
<h2 id="o0-cách-dùng-s-tay-này-và-ba-loi-con-s">O.0 Cách dùng sổ tay này — và ba loại con số</h2>
<pre><code class="language-text"> Nhận việc → Bảng I/O → Đặt tên → Ánh xạ vào → Ghi ra → Khung chương trình → Cơ cấu → Trình tự
    O.1        O.2        O.3         O.4         O.5            O.6            O.7       O.8

 → Báo động → Analog → Truyền thông → Thử trên bàn → Kiểm I/O → Chạy thử → Sao lưu → Sửa khi máy chạy
     O.9        O.10       O.11           O.12          O.13        O.14       O.15         O.16
</code></pre>
<p>Mọi con số trong phụ lục mang <strong>một trong ba nhãn</strong>, vì ba loại số này dùng khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhãn</th>
<th>Nghĩa</th>
<th>⭐ Dùng thế nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>[Chuẩn]</strong></td>
<td>Lấy từ tiêu chuẩn, đặc tả giao thức hoặc khuyến nghị của tổ chức ngành</td>
<td>Không tự chỉnh</td>
</tr>
<tr>
<td><strong>[Hãng]</strong></td>
<td>Lấy từ tài liệu của hãng — <strong>đúng cho dòng sản phẩm đã nêu</strong></td>
<td>⚠ Tra lại theo đúng CPU, đúng module của bạn</td>
</tr>
<tr>
<td><strong>[Nghề]</strong></td>
<td>Quy tắc thực dụng của nghề — <strong>điểm xuất phát có lập luận</strong>, không phải giá trị chuẩn hoá</td>
<td>⭐ Dùng để bắt đầu, <strong>đo trên máy của bạn rồi chỉnh</strong>, và ghi lại con số đã chọn kèm lý do</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai giới hạn của cả phụ lục.</strong></p>
<ul>
<li>Không con số nào ở đây thay được <strong>phép đo trên máy thật</strong>. Con số <strong>[Nghề]</strong> chỉ cho bạn một chỗ
bắt đầu hợp lý thay vì đoán.</li>
<li>⚠ <strong>Không thẻ nào áp dụng cho chức năng an toàn.</strong> Dừng khẩn cấp, cửa bảo vệ, rèm quang, STO đi
qua phần cứng an toàn hoặc chương trình an toàn, được nghiệm thu bằng thử thật và do người có
thẩm quyền ký (Chương 47, 48; Phụ lục C mục C.8). Người lập trình logic thường chỉ <strong>đọc trạng
thái</strong> của chúng.</li>
</ul>
</blockquote>
<p>Phụ lục này dùng chung với bốn phụ lục khác — mỗi cái một vai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>Biểu mẫu để điền</td>
<td><strong>Phụ lục C</strong></td>
</tr>
<tr>
<td>Mẫu mã chép được</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Cấu hình dự án phần mềm (phần cứng, mạng, khởi động, mật khẩu)</td>
<td><strong>Phụ lục M</strong>, danh mục M.10</td>
</tr>
<tr>
<td>Quy ước viết mã</td>
<td><strong>Phụ lục N</strong></td>
</tr>
<tr>
<td>⭐ <strong>Làm việc nào, theo thứ tự nào, đạt khi nào, con số nào</strong></td>
<td><strong>Phụ lục này</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o1-nhn-vic-h-sơ-ti-thiu-trưc-dòng-mã-đu-tiên">O.1 Nhận việc — hồ sơ tối thiểu trước dòng mã đầu tiên</h2>
<p><strong>Khi nào:</strong> trước khi mở phần mềm lập trình. <strong>Vì sao:</strong> Chương 23 (đặc biệt mục 23.2b), Chương 22
mục 22.4b.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đối chiếu hồ sơ nhận được với bảng dưới. Thiếu mục nào thì ghi thành <strong>câu hỏi có tên người trả lời và hạn</strong> — không tự đoán</td>
</tr>
<tr>
<td>2</td>
<td>Đọc đặc tả, rồi <strong>tự kể lại</strong> một chu trình và hai tình huống lỗi cho người viết đặc tả nghe</td>
</tr>
<tr>
<td>3</td>
<td>Liệt kê <strong>giả định</strong> của bạn ở những chỗ đặc tả còn trống, gửi khách xác nhận (Chương 23, ô <em>Ngoài hiện trường</em> ở mục 23.5b)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hồ sơ</th>
<th>Để làm gì trong việc lập trình</th>
<th>Biểu mẫu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bảng I/O đã ký</strong></td>
<td>Nguồn của mọi tên tag và mọi dòng ánh xạ</td>
<td>C.1</td>
</tr>
<tr>
<td>Đặc tả trình tự + bảng chuyển trạng thái</td>
<td>Nguồn của mọi bước và mọi trạng thái</td>
<td>C.3 · C.4</td>
</tr>
<tr>
<td>⭐ <strong>Trạng thái an toàn của từng ngõ ra</strong> khi mất điện điều khiển, mất khí, đứt dây</td>
<td>Quyết định cách viết tầng ghi ra và cấu hình ngõ ra khi CPU dừng (thẻ O.5)</td>
<td>Chương 48 mục 48.2</td>
</tr>
<tr>
<td>Danh sách chức năng an toàn — tín hiệu nào, do thiết bị nào xử lý</td>
<td>Biết rõ cái gì <strong>không</strong> thuộc chương trình của bạn</td>
<td>Chương 47 mục 47.9</td>
</tr>
<tr>
<td>Cấu hình phần cứng</td>
<td>Địa chỉ module, khe cắm</td>
<td>C.10</td>
</tr>
<tr>
<td>Quy ước đặt tên <strong>của khách</strong></td>
<td>Nếu có, quy ước của họ thắng (Chương 30 mục 30.2)</td>
<td>—</td>
</tr>
<tr>
<td>Tiêu chí nghiệm thu</td>
<td>Biết trước mình sẽ bị thử bằng gì</td>
<td>Chương 23 mục 23.6</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mọi dòng của bảng hồ sơ đã có — hoặc có <strong>tên người chịu trách nhiệm và hạn</strong>.</li>
<li><input disabled="" type="checkbox"> Bạn kể lại được một chu trình và hai tình huống lỗi, và người viết đặc tả <strong>công nhận là đúng</strong>.</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi ngõ ra đã có trạng thái an toàn cho cả ba tình huống mất năng lượng.</li>
<li><input disabled="" type="checkbox"> ⚠ Bạn chỉ ra được tín hiệu nào thuộc phần an toàn — và chúng <strong>không</strong> được viết bằng logic thường.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Phần việc từ nhận yêu cầu tới bảng I/O đã ký, so với cả dự án</td>
<td><strong>15–25 %</strong>; dưới 10 % gần như luôn trả lại ở khâu chạy thử</td>
<td>[Nghề] — Chương 23 mục 23.2b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Hai câu hỏi kiểm thứ tự dự án trong mười giây:</strong> <em>&quot;đã đặt hàng chưa?&quot;</em> và <em>&quot;bảng I/O đã ký
chưa?&quot;</em>. Câu đầu <em>rồi</em> mà câu sau <em>chưa</em> thì dự án đang đi ngược (Chương 23 mục 23.2b).</p>
<p>💡 <strong>Nhận một chương trình cũ thay vì một dự án mới?</strong> Dựng bản đồ chương trình (Chương 22 mục 22.4)
rồi viết bản tóm tắt hai–ba trang ngay khi dựng xong — đánh dấu rõ chỗ nào là suy đoán.</p>
</blockquote>
<hr>
<h2 id="o2-bng-io-kim-và-cht">O.2 Bảng I/O — kiểm và chốt</h2>
<p><strong>Vì sao:</strong> Chương 23 mục 23.3. <strong>Biểu mẫu:</strong> C.1.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi điểm trên bản vẽ điện <strong>một dòng</strong>: tag · mô tả · loại thiết bị · NO/NC · PNP/NPN · trạng thái nghỉ · địa chỉ · số dây · cầu đấu</td>
</tr>
<tr>
<td>2</td>
<td>Điền <strong>cột phân loại</strong> — tín hiệu nào là an toàn, tín hiệu nào là điều khiển (Chương 23 mục 23.3)</td>
</tr>
<tr>
<td>3</td>
<td>Đếm <strong>theo loại</strong> — DI, DO, AI, AO riêng — rồi tính dự phòng cho <strong>từng module</strong>, không cho tổng</td>
</tr>
<tr>
<td>4</td>
<td>Kiểm dòng tổng qua <strong>chân chung</strong> của từng module ngõ ra (Chương 9 mục 9.4)</td>
</tr>
<tr>
<td>5</td>
<td>Ghi rõ <strong>NC</strong> ở mọi tiếp điểm NC — người sau sẽ mặc định là NO (Chương 15)</td>
</tr>
<tr>
<td>6</td>
<td>Ký — sau mốc này, đổi bảng I/O là một thay đổi có kiểm soát</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Xếp địa chỉ theo <strong>bảy quy tắc</strong> ở Chương 23 mục 23.3: theo trạm, cặp cảm biến liền nhau, dự phòng trong nhóm, bảng an toàn riêng…</td>
</tr>
<tr>
<td>8</td>
<td>Máy có truyền động: lập thêm bảng <strong>trục và động cơ</strong> — phanh, STO, gốc, cáp (Phụ lục C mục C.10.3)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mỗi tag có <strong>một</strong> nghĩa, không kiêm nhiệm.</li>
<li><input disabled="" type="checkbox"> Mỗi module còn <strong>≥ 20 % kênh dự phòng</strong>.</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn đã tách riêng và đánh dấu.</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp sơ đồ điện <strong>và</strong> khớp nhãn trong tủ.</li>
<li><input disabled="" type="checkbox"> Dòng tổng qua mỗi chân chung đã kiểm và nằm trong giới hạn datasheet.</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi module có dòng tiêu đề; hai cảm biến của mỗi xy-lanh liền nhau, cùng thứ tự, bắt đầu ở kênh
chẵn; kênh dự phòng nằm <strong>trong</strong> nhóm của từng trạm.</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn có <strong>bảng riêng</strong>; hai kênh của một thiết bị là hai dòng liền nhau.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Dự phòng I/O và bộ nhớ</td>
<td><strong>≥ 20 %</strong></td>
<td>[Nghề] — Chương 8 mục 8.3</td>
</tr>
<tr>
<td>Dòng nguồn 24 V</td>
<td>Dòng ở <strong>bước nhiều tải nhất</strong> × <strong>1,3–1,5</strong></td>
<td>[Nghề] — Chương 8 mục 8.7, Phụ lục K</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Viết bảng I/O theo đúng thứ tự địa chỉ module</strong>, không theo thứ tự trên máy. Lúc kiểm I/O một–một
(thẻ O.13), người đứng ở tủ đi lần lượt từng kênh — bảng theo thứ tự địa chỉ thì không phải nhảy
dòng.</p>
</blockquote>
<hr>
<h2 id="o3-đt-tên-tag-khi-th-hin">O.3 Đặt tên — tag, khối, thể hiện</h2>
<p><strong>Vì sao:</strong> Chương 30 mục 30.2, 30.2b; Phụ lục N mục N.6, N.7.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Mẫu</th>
<th>Ví dụ DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>Dây vào / ra</td>
<td><code>DI_</code> <code>DO_</code> <code>AI_</code> <code>AO_</code> + chỗ + cái gì</td>
<td><code>DI_BoardStn1</code> · <code>DO_Clamp1Vlv</code></td>
</tr>
<tr>
<td>⭐ Tín hiệu đã qua tầng ánh xạ vào</td>
<td><code>X_</code> + <strong>đúng phần đuôi của dây</strong></td>
<td><code>X_BoardStn1</code> — tra chéo một bước sang <code>DI_BoardStn1</code></td>
</tr>
<tr>
<td>Cờ nội bộ</td>
<td><code>M_</code></td>
<td><code>M_Stn1_ClampReq</code></td>
</tr>
<tr>
<td>Bộ định thời · bộ đếm</td>
<td><code>T_</code> · <code>C_</code></td>
<td><code>T_StepTimeout</code></td>
</tr>
<tr>
<td>Giao diện công bố · ruột của trạm</td>
<td><code>Stn1.</code> · <code>Stn1_</code></td>
<td><code>Stn1.Ready</code> · <code>Stn1_Step</code></td>
</tr>
<tr>
<td>Kiểu khối</td>
<td><code>FB_</code></td>
<td><code>FB_Cylinder2Pos</code></td>
</tr>
<tr>
<td>⭐ Thể hiện khối</td>
<td><strong>tên cơ cấu, không tiền tố kiểu</strong></td>
<td><code>Clamp1</code>, không phải <code>FB_Clamp1</code></td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>Ba nơi, một tên:</strong> tag trong chương trình = số dây trong tủ (Chương 49 mục 49.6) = nhãn trên
màn hình (Chương 44).</li>
<li><input disabled="" type="checkbox"> Không tên phủ định — <code>DI_DoorClosed</code>, không phải <code>DI_DoorNotOpen</code> (Chương 30, quy tắc 5).</li>
<li><input disabled="" type="checkbox"> Cùng một khái niệm, cùng một từ — <code>Board</code> ở mọi nơi, không lẫn <code>PCB</code>, <code>Part</code>.</li>
<li><input disabled="" type="checkbox"> Địa chỉ tuyệt đối <strong>chỉ</strong> xuất hiện ở phần khai báo (Chương 27 mục 27.2b).</li>
<li><input disabled="" type="checkbox"> Quy ước đã <strong>viết ra</strong> (Phụ lục N mục N.6). Khách có quy ước riêng thì dùng của khách.</li>
<li><input disabled="" type="checkbox"> ⭐ Hệ kiểu thiết bị: có <strong>trang quy hoạch địa chỉ theo khối</strong> trước dòng mã đầu tiên — mỗi trạm một
khối cho mỗi loại thiết bị, khối đầu của vùng bước để riêng (Chương 11 mục 11.8b).</li>
</ul>
<blockquote>
<p>💡 <strong>Tiền tố theo vai trò là để tham chiếu chéo trả lời nhanh.</strong> Tìm <code>DI_</code> cho bạn mọi chỗ chạm dây;
nếu kết quả nằm ngoài tầng ánh xạ, bạn vừa tìm ra một chỗ đọc vòng (thẻ O.4) — trong ba giây,
không phải ba giờ (Chương 22 mục 22.3).</p>
</blockquote>
<hr>
<h2 id="o4-tng-ánh-x-vào-prgioread">O.4 Tầng ánh xạ vào — <code>Prg_IoRead</code></h2>
<p><strong>Vì sao và ví dụ hoàn chỉnh:</strong> Chương 27 mục 27.3c. <strong>Khối dùng:</strong> <code>FB_Debounce</code> (Chương 17).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Một nhóm dòng cho mỗi ngõ vào chương trình dùng, ⭐ <strong>theo đúng thứ tự bảng I/O</strong></td>
</tr>
<tr>
<td>2</td>
<td><strong>Chọn nguồn</strong> thật hay mô phỏng — ⚠⚠ không bao giờ cho tín hiệu an toàn (Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>3</td>
<td><strong>Lọc</strong> theo bảng con số dưới — mỗi thể hiện lọc gọi đúng một lần mỗi vòng, ngoài <code>IF</code></td>
</tr>
<tr>
<td>4</td>
<td><strong>Đặt tên <code>X_</code></strong> sao cho đứt dây rơi về phía an toàn: nút NC → <code>X_StopOK</code>, không đảo thành &quot;đã nhấn&quot;</td>
</tr>
<tr>
<td>5</td>
<td>⚠ <strong>Chiều an toàn đi thẳng</strong> — tín hiệu dừng, mất khí: chép thẳng, không lọc, không mô phỏng</td>
</tr>
<tr>
<td>6</td>
<td>Gọi <code>Prg_IoRead</code> <strong>đầu tiên</strong> trong chương trình chính (Chương 14 mục 14.7)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Tham chiếu chéo: mỗi <code>DI_</code> <strong>chỉ được đọc trong <code>Prg_IoRead</code></strong> — trừ tín hiệu an toàn đọc trong
phần an toàn.</li>
<li><input disabled="" type="checkbox"> Mỗi <code>X_</code> có chú thích: loại tiếp điểm, thời gian lọc, có mô phỏng hay không.</li>
<li><input disabled="" type="checkbox"> ⭐ Rút dây từng tín hiệu NC → <code>X_</code> về <code>FALSE</code> và máy về phía an toàn (thử ở thẻ O.13 và Chương 52
mục 52.7).</li>
<li><input disabled="" type="checkbox"> Tắt mô phỏng thì mọi <code>X_</code> bằng đúng dây thật; tín hiệu an toàn <strong>không có</strong> biến <code>Sim_</code>.</li>
</ul>
<h3>📏 Con số — thời gian lọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Lọc khởi điểm</th>
<th>Vì sao</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Nút nhấn, công tắc cơ khí</td>
<td><strong>20 ms</strong></td>
<td>Tiếp điểm nảy vài mili-giây khi đóng cắt (Chương 4)</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Cảm biến quang, tiệm cận — ở mép sản phẩm</td>
<td><strong>30–50 ms</strong></td>
<td>Cảm biến điện tử <strong>không nảy tiếp điểm</strong>; thứ cần lọc là nháy ở mép, bề mặt sản phẩm</td>
<td>[Nghề] — DP-01 dùng 50 ms (Chương 17)</td>
</tr>
<tr>
<td>Reed của xy-lanh</td>
<td><strong>Không lọc</strong> ở tầng này</td>
<td>Khối cơ cấu đã giám sát thời gian; một lần nháy chỉ làm <code>Done</code> trễ một vòng quét (Chương 27 mục 27.3c)</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>⚠ Dừng, mất khí, mọi tín hiệu an toàn</td>
<td><strong>Không lọc</strong></td>
<td>Lọc chỉ làm chậm phản ứng phía an toàn</td>
<td>—</td>
</tr>
</tbody></table></div>
<p>⭐ Ba ràng buộc cho mọi thời gian lọc — kiểm cả ba, lấy giá trị nằm giữa:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ràng buộc</th>
<th>Giá trị</th>
<th>Lập luận</th>
</tr>
</thead>
<tbody><tr>
<td>Cận dưới</td>
<td><strong>≥ 2 lần chu kỳ quét</strong> — nên từ 3 lần</td>
<td>Bộ định thời chỉ thấy tín hiệu ở mỗi lần đọc; dưới hai lần đọc thì &quot;ổn định&quot; không có nghĩa</td>
</tr>
<tr>
<td>Cận trên theo sản phẩm</td>
<td><strong>≤ 1/5</strong> của khoảng ngắn hơn trong hai khoảng: <em>thời gian có vật</em> và <em>khe hở giữa hai vật</em></td>
<td>Tín hiệu thật ngắn hơn thời gian lọc sẽ bị nuốt; chừa biên cho tốc độ dao động</td>
</tr>
<tr>
<td>Cận trên theo vị trí — khi cảm biến quyết định chỗ dừng</td>
<td><strong>≤ dung sai vị trí ÷ tốc độ</strong></td>
<td>Mỗi mili-giây lọc là thêm một đoạn trượt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Thời gian lọc <strong>phần cứng</strong> của module (thường vài trăm micro-giây tới vài mili-giây, Chương 9 mục
9.2 và 9.3b) cộng <strong>thêm</strong> vào lọc phần mềm. Xung ngắn hơn lọc phần cứng thì không có cách nào bắt bằng
ngõ vào thường — dùng bộ đếm tốc độ cao (Chương 18 mục 18.5).</p>
<p>💡 <strong>Nghi lọc chưa đủ?</strong> Đặt một bộ đếm thứ hai trên tín hiệu <strong>chưa lọc</strong> và hiện cả hai: hiệu số là
số cạnh giả — bạn đo được thay vì đoán (Chương 18 mục 18.4).</p>
</blockquote>
<hr>
<h2 id="o5-tng-ghi-ra-prgoutputmap-và-ngõ-ra-khi-cpu-dng">O.5 Tầng ghi ra — <code>Prg_OutputMap</code>, và ngõ ra khi CPU dừng</h2>
<p><strong>Vì sao và ví dụ hoàn chỉnh:</strong> Chương 27 mục 27.3c; Chương 14 mục 14.7; Chương 48 mục 48.2.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Một dòng cho mỗi ngõ ra đã đấu</strong>, theo thứ tự bảng I/O</td>
</tr>
<tr>
<td>2</td>
<td>Vế phải là <strong>đầu ra của khối cơ cấu</strong> (<code>Clamp1.Valve</code>) hoặc lệnh của <strong>chủ duy nhất</strong> của tài nguyên chung ở tầng máy (<code>M_ConvRunCmd</code>)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Không <code>IF</code>, không liên động, không chặn chung</strong> — kể cả &quot;chặn mọi ngõ ra khi mô phỏng&quot;: tắt van một cuộn là <strong>ra lệnh</strong> cho xy-lanh về lò xo (Chương 27 Bẫy 7)</td>
</tr>
<tr>
<td>4</td>
<td>Gọi <code>Prg_OutputMap</code> <strong>cuối cùng</strong>, khi mọi quyết định của vòng quét đã xong</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Cấu hình <strong>trạng thái ngõ ra khi CPU sang STOP hoặc lỗi</strong> cho khớp cột <em>mất điện điều khiển</em> của bảng an toàn — ⚠ lúc đó <code>Prg_OutputMap</code> <strong>không chạy</strong>, chỉ cấu hình phần cứng quyết định (Chương 10 mục 10.5)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Tham chiếu chéo: mỗi <code>DO_</code> có <strong>đúng một</strong> chỗ ghi, và chỗ đó nằm trong <code>Prg_OutputMap</code>.</li>
<li><input disabled="" type="checkbox"> Không dòng nào ở tầng trạm, tầng máy ghi <code>DO_</code> (Chương 27 mục 27.8, dòng 1–2).</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Đã thử: máy đứng ở tư thế làm việc, đưa CPU sang STOP — mọi ngõ ra về đúng trạng thái đã cấu
hình, <strong>không cơ cấu nào chuyển động ngoài bảng ở Chương 48 mục 48.2</strong>. Làm khi không có người
trong vùng nguy hiểm.</li>
</ul>
<blockquote>
<p>💡 <strong>Viết <code>Prg_OutputMap</code> theo thứ tự địa chỉ, mỗi dòng một chú thích tên cơ cấu</strong> — in khối đó ra là
có ngay phiếu kiểm ngõ ra cho thẻ O.13.</p>
</blockquote>
<hr>
<h2 id="o6-khung-chương-trình-tác-v-và-thi-gian-quét">O.6 Khung chương trình, tác vụ và thời gian quét</h2>
<p><strong>Vì sao:</strong> Chương 14 mục 14.4, 14.7; Chương 27 mục 27.6; Chương 10; Phụ lục M mục M.4.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Một tác vụ chu kỳ</strong> — thêm tác vụ chỉ khi có một con số biện minh (Chương 27 mục 27.6)</td>
</tr>
<tr>
<td>2</td>
<td>Thứ tự gọi: <strong>ánh xạ vào → chế độ và cho phép → cơ cấu → chống va chạm → gom lỗi → tầng máy → các trạm → … → ghi ra</strong> (khung đầy đủ: Chương 57 mục 57.6)</td>
</tr>
<tr>
<td>3</td>
<td>Cờ vòng quét đầu <code>M_FirstScan</code> xoá ở <strong>dòng cuối</strong> của chương trình chính (Chương 16 Bẫy 9)</td>
</tr>
<tr>
<td>4</td>
<td>Chạy đủ tải, <strong>đo thời gian chạy lớn nhất</strong> của từng tác vụ và thời gian quét lớn nhất</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>giám sát thời gian quét</strong> (watchdog) có chủ ý, rồi ghi con số vào hồ sơ</td>
</tr>
<tr>
<td>6</td>
<td>Máy có servo qua mạng trường: mọi khối <code>MC_*</code> gom vào <strong>một</strong> chương trình trục, gắn vào <strong>tác vụ của mạng trường</strong>; biến qua lại giữa hai tác vụ — mỗi biến <strong>một</strong> tác vụ ghi (Chương 37 mục 37.8; Chương 22 mục 22.6b)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Chương trình chính gọi mỗi phần <strong>đúng một lần</strong>, đúng thứ tự ở bước 2.</li>
<li><input disabled="" type="checkbox"> ⭐ Thời gian chạy lớn nhất của mỗi tác vụ định kỳ <strong>≤ 50 %</strong> chu kỳ của nó.</li>
<li><input disabled="" type="checkbox"> Thời gian quét lớn nhất đã ghi vào hồ sơ bàn giao (Phụ lục C mục C.9).</li>
<li><input disabled="" type="checkbox"> ⚠ Không có lệnh nạp lại watchdog giữa vòng quét, trừ đoạn khởi tạo chạy một lần (Chương 10 mục 10.2).</li>
<li><input disabled="" type="checkbox"> Có từ hai tác vụ: bảng <em>biến ↔ tác vụ ghi</em> không có dòng nào mang hai tác vụ; chu kỳ các tác vụ
là <strong>bội số nguyên</strong> của nhau.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Ngân sách thời gian của tác vụ định kỳ</td>
<td>Chạy lớn nhất <strong>≤ 50 %</strong> chu kỳ — còn chỗ cho phần thêm về sau; vượt 100 % là tác vụ chồng lên chính nó</td>
<td>[Nghề] — Chương 27 mục 27.6</td>
</tr>
<tr>
<td>Thời gian quét tối đa (Siemens S7-1200)</td>
<td>Đặt được <strong>1–6000 ms</strong>, mặc định <strong>150 ms</strong></td>
<td>[Hãng] — sổ tay hệ thống S7-1200</td>
</tr>
<tr>
<td>Watchdog từng tác vụ (Rockwell Logix)</td>
<td><strong>1 ms–2000 s</strong>, mặc định <strong>500 ms</strong>, tính cả thời gian bị tác vụ khác ngắt</td>
<td>[Hãng] — 1756-PM005</td>
</tr>
<tr>
<td>Chu kỳ tác vụ định kỳ (Rockwell Logix)</td>
<td><strong>0,1 ms–2000 s</strong>, mặc định <strong>10 ms</strong></td>
<td>[Hãng] — 1756-PM005</td>
</tr>
<tr>
<td>Tác vụ của DP-01</td>
<td><strong>10 ms</strong></td>
<td>Máy mẫu (Chương 14 mục 14.7)</td>
</tr>
<tr>
<td>Tác vụ EtherCAT (Inovance, dòng cỡ trung)</td>
<td>Ưu tiên <strong>0</strong>, chỉ <strong>một</strong>, chu kỳ thường <strong>1–4 ms</strong>; khối chuyển động của trục <strong>chỉ</strong> gọi ở đây; không đặt 3, 6, 7, 9 ms</td>
<td>[Hãng] — sổ tay lập trình chuyển động 19012378 bản A00 (Chương 37 mục 37.8)</td>
</tr>
<tr>
<td>Nhịp tự tạo bằng bộ định thời (nháy đèn)</td>
<td>Nửa chu kỳ <strong>≥ 10 lần</strong> chu kỳ tác vụ — sai số làm tròn dưới 10 %; ⚠ không dùng để đo thời gian</td>
<td>[Nghề] — Chương 22 mục 22.6b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đọc hai con số mặc định trên cạnh nhau:</strong> với vòng quét khoảng 10 ms, watchdog mặc định dài gấp
<strong>15–50 lần</strong>. Nó chỉ bắt được chương trình <strong>treo hẳn</strong> — còn vòng quét <strong>dài dần</strong> sau mỗi lần thêm
chức năng thì chỉ con số bạn ghi lúc máy vừa chạy tốt mới cho thấy (Chương 10, mẹo ghi thời gian quét).</p>
</blockquote>
<hr>
<h2 id="o7-cơ-cu-khi-dùng-li-và-gii-hn-thi-gian-hành-trình">O.7 Cơ cấu — khối dùng lại, và giới hạn thời gian hành trình</h2>
<p><strong>Vì sao:</strong> Chương 27 mục 27.3; Phụ lục L mục L.8; Chương 6 mục 6.4 (mẹo ghi thời gian hành trình).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Một khối cho mỗi <strong>loại</strong> cơ cấu; mỗi cơ cấu một thể hiện mang tên cơ cấu</td>
</tr>
<tr>
<td>2</td>
<td>Gọi mọi thể hiện ở <strong>một</strong> chương trình (<code>Prg_Mechanisms</code>), mỗi thể hiện đúng một lần mỗi vòng</td>
</tr>
<tr>
<td>3</td>
<td>Chỉnh tiết lưu cho tốc độ đúng <strong>trước</strong>, rồi mới đo mốc (Chương 6 mục 6.5)</td>
</tr>
<tr>
<td>4</td>
<td>Đặt giới hạn thời gian hành trình theo cách dưới</td>
</tr>
<tr>
<td>5</td>
<td>Thử năm hành vi trong ô <em>Đạt khi</em></td>
</tr>
</tbody></table></div>
<h3>⭐ Đặt giới hạn thời gian hành trình (<code>Limit</code>) — làm thế này, không đoán</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Giai đoạn</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chưa có máy</td>
<td>Dùng <strong>giá trị thiết kế</strong> của đặc tả (ví dụ cột <em>Hết giờ</em> ở Phụ lục J mục J.3), ghi chú <em>&quot;chưa đo&quot;</em></td>
</tr>
<tr>
<td>⭐ Máy chạy được</td>
<td>Đo <strong>≥ 20 hành trình mỗi chiều</strong> ở điều kiện <strong>chậm nhất còn hợp lệ</strong> — áp khí thấp nhất cho phép, tải nặng nhất. Lấy giá trị lớn nhất: <code>T_max</code>. Ghi làm <strong>mốc</strong> (Phụ lục C mục C.9)</td>
</tr>
<tr>
<td>Đặt <code>Limit</code></td>
<td><strong>2 × <code>T_max</code></strong>, làm tròn lên 0,1 s — nhưng <strong>không nhỏ hơn <code>T_max</code> + 0,5 s</strong></td>
</tr>
<tr>
<td>Đặt ngưỡng <strong>nhắc</strong> chậm dần</td>
<td>Khoảng giữa mốc và <code>Limit</code> — xấp xỉ <strong>1,5 × mốc</strong>. ⚡ Chỉ <strong>nhắc</strong>, không dừng máy (Chương 53 Bẫy 8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao hai con số này, không phải con số khác.</strong> <code>Limit</code> quá sát <code>T_max</code> thì khí hơi yếu một chút
là báo động giả; quá xa thì mất tác dụng phát hiện, và mỗi lần kẹt thật máy đứng chờ lâu hơn (Chương 6
Bẫy 7). Gấp đôi cho biên đủ rộng với dao động áp khí bình thường; mức <strong>+0,5 s</strong> giữ biên có nghĩa cho
xy-lanh rất nhanh. Ngưỡng nhắc đặt ở nửa đường để ⭐ <strong>lời nhắc luôn tới trước lỗi</strong>, còn kịp lên kế
hoạch thay thế.</p>
</blockquote>
<h3>✅ Đạt khi — thử trên bàn hoặc trên máy, không người trong vùng</h3>
<ul>
<li><input disabled="" type="checkbox"> Ở gốc, <code>Req</code> tắt → <code>Done</code>; <code>Req</code> bật → van bật, <code>Done</code> <strong>chỉ</strong> khi cảm biến đích lên.</li>
<li><input disabled="" type="checkbox"> Giữ cảm biến đích không lên quá <code>Limit</code> → <code>Fault</code>, mã 1, ⭐ van <strong>giữ nguyên</strong>.</li>
<li><input disabled="" type="checkbox"> Hai cảm biến cùng lên → <code>Fault</code>, mã 2.</li>
<li><input disabled="" type="checkbox"> ⚠ Mất <code>Permit</code> giữa hành trình → van giữ nguyên, <strong>không</strong> có chuyển động mới (Chương 27 Bẫy 7).</li>
<li><input disabled="" type="checkbox"> Reset khi nguyên nhân còn → lỗi chốt lại ngay trong vòng quét đó.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Số hành trình đo để lấy mốc</td>
<td><strong>≥ 20</strong> mỗi chiều</td>
<td>[Nghề]</td>
</tr>
<tr>
<td><code>Limit</code></td>
<td><strong>2 × <code>T_max</code></strong>, tối thiểu <code>T_max</code> + 0,5 s</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Ngưỡng nhắc chậm dần</td>
<td>≈ <strong>1,5 × mốc</strong></td>
<td>[Nghề] — suy ra từ quy tắc <em>nhắc ở nửa đường</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Mất khí làm mọi xy-lanh chậm cùng lúc</strong> — nên một báo động gốc <em>&quot;mất khí&quot;</em> phải <strong>ức chế</strong> các
báo động quá giờ của từng xy-lanh (Chương 44 mục 44.3). Không có ức chế thì người vận hành nhận mười
báo động cho một nguyên nhân.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Hai đầu chung một ray</strong> (Chương 37 mục 37.7b): khoảng hở tối thiểu = kích thước hai thân theo
bản vẽ + biên <strong>[Nghề] ≥ 2 lần sai lệch bám lớn nhất</strong> đo được ở tốc độ cao nhất; thời gian phản ứng
<strong>[Nghề] 3 chu kỳ</strong> của tác vụ chạy phép kiểm — một để vị trí về PLC, một để logic chạy, một để lệnh
dừng ra tới drive.</p>
</blockquote>
<hr>
<h2 id="o8-trình-t-bưc-chuyn-tip-gii-hn-thi-gian-bưc">O.8 Trình tự — bước, chuyển tiếp, giới hạn thời gian bước</h2>
<p><strong>Vì sao:</strong> Chương 26 (mục 26.4, 26.5b); Chương 25 mục 25.5c; Phụ lục L mục L.6.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Viết trình tự <strong>bằng lời</strong> (Phụ lục C mục C.3) trước khi viết mã</td>
</tr>
<tr>
<td>2</td>
<td>Đánh số bước <strong>cách nhau 10</strong> — chừa chỗ chèn (Chương 26 Bẫy 3)</td>
</tr>
<tr>
<td>3</td>
<td>Chuyển tiếp bằng <strong>phản hồi thật</strong>; yêu cầu gửi cơ cấu phát ở <strong>chuyển tiếp</strong>, bước sau mới đọc <code>Done</code> (Chương 26 Bẫy 7)</td>
</tr>
<tr>
<td>4</td>
<td>Đặt giới hạn thời gian từng bước theo bảng dưới</td>
</tr>
<tr>
<td>5</td>
<td>Mỗi lỗi nói ba điều: <strong>bước nào · đang chờ gì · nên kiểm gì</strong> (Chương 26 mục 26.4)</td>
</tr>
</tbody></table></div>
<h3>⭐ Giới hạn thời gian của bước — theo loại bước</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại bước</th>
<th>Giới hạn</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Chờ một cơ cấu</td>
<td><strong><code>Limit</code> của cơ cấu + 1–2 s</strong> — để lỗi <strong>cụ thể hơn</strong> (xy-lanh nào) báo trước lỗi của bước</td>
<td>[Nghề] — Chương 26 mục 26.5b dùng 3 s và 5 s</td>
</tr>
<tr>
<td>Chờ quy trình (tra keo, sấy)</td>
<td><strong>Thời gian dài nhất mà công thức cho phép × 1,5</strong> — lấy theo giới hạn trên của công thức, ⚠ không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Chờ hệ khác (máy trước, trạm sau)</td>
<td>⭐ <strong>Không giới hạn ở bước</strong> — <code>T#0S</code> kèm ghi chú <em>có chủ ý</em>; giám sát ở <strong>tầng máy</strong> bằng cảnh báo <em>&quot;máy đứng chờ&quot;</em></td>
<td>Chương 26 mục 26.4</td>
</tr>
<tr>
<td>Chờ trả lời qua mạng (đầu đọc mã, MES)</td>
<td>Theo thẻ O.11 — 3–5 lần thời gian trả lời đo được</td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cảnh báo <em>&quot;máy đứng chờ&quot;</em></th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Điểm xuất phát</td>
<td><strong>5 × chu kỳ đích</strong> — DP-01: 5 × 12 s = <strong>60 s</strong></td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Sau một tuần chạy</td>
<td>Khoảng nghỉ <strong>dài nhất đã thấy</strong> khi máy trước dừng bình thường (đổi lô, thay vật tư) <strong>+ 50 %</strong></td>
<td>[Nghề]</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mọi bước chờ có giới hạn — hoặc <code>T#0S</code> kèm ghi chú <em>có chủ ý</em> <strong>và</strong> có giám sát ở tầng máy.</li>
<li><input disabled="" type="checkbox"> Không chuyển tiếp nào dùng bộ định thời thay cho phản hồi của cơ cấu (ngoại lệ hợp lệ: thời gian
của quy trình — Chương 26 mục 26.2b).</li>
<li><input disabled="" type="checkbox"> ⭐ Rút từng cảm biến khi đang chạy → dừng đúng bước, thông báo nêu bước và tín hiệu đang chờ.</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Chu trình thứ hai</strong> chạy giống hệt chu trình đầu — không bước nào bị nhảy qua.</li>
<li><input disabled="" type="checkbox"> Giữ máy (<code>Hold</code>) lâu hơn mọi giới hạn rồi chạy tiếp → <strong>không</strong> báo quá giờ giả.</li>
</ul>
<blockquote>
<p>💡 <strong>Mã lỗi lấy luôn số bước</strong> — <code>S1.20</code> trên màn hình là tra được ngay dòng nào trong đặc tả
(Phụ lục J mục J.3), không cần bảng mã riêng.</p>
</blockquote>
<hr>
<h2 id="o9-báo-đng-và-thông-báo-li">O.9 Báo động và thông báo lỗi</h2>
<p><strong>Vì sao:</strong> Chương 44 mục 44.3; Chương 25 mục 25.5c; Phụ lục L mục L.11.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Lập danh sách từ bảng lỗi của đặc tả, rồi áp <strong>phép thử</strong>: có hành động cần làm <strong>và</strong> còn đủ thời gian để làm — thiếu một vế thì hạ xuống mức ghi nhận</td>
</tr>
<tr>
<td>2</td>
<td>Xếp <strong>ba mức</strong>: báo động · cảnh báo · ghi nhận</td>
</tr>
<tr>
<td>3</td>
<td>Gom lỗi <strong>một chỗ</strong>: <code>M_AnyFault</code> gán đúng một lần (Chương 25 mục 25.5c)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Ức chế hệ quả</strong> có điều kiện rõ, tự gỡ, và vẫn ghi vào nhật ký</td>
</tr>
<tr>
<td>5</td>
<td>Ghi <strong>báo động đầu tiên</strong> của một chuỗi</td>
</tr>
<tr>
<td>6</td>
<td>Tín hiệu dao động: <strong>trễ trước khi báo</strong> cho xung nhiễu; <strong>vùng chết</strong> cho giá trị sát ngưỡng</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Đánh số</strong>: khối theo loại lỗi + số thứ tự thiết bị; lỗi trình tự: khối theo trạm, số theo bước (Chương 44 mục 44.3)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mỗi báo động có dòng <strong>&quot;làm gì tiếp&quot;</strong> — <code>Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code>, không phải <code>Lỗi 1042</code>.</li>
<li><input disabled="" type="checkbox"> Không quá <strong>ba</strong> mức.</li>
<li><input disabled="" type="checkbox"> Reset khi nguyên nhân còn → lỗi chốt lại; máy <strong>không</strong> quay vòng <code>Alarm ↔ Resetting</code>.</li>
<li><input disabled="" type="checkbox"> ⭐ Ngắt khí → <strong>một</strong> báo động gốc, không kéo theo quá giờ của từng xy-lanh.</li>
<li><input disabled="" type="checkbox"> Mọi báo động theo ngưỡng có <strong>ngưỡng báo khác ngưỡng gỡ</strong>.</li>
<li><input disabled="" type="checkbox"> Xác nhận <strong>không xoá được</strong> báo động khi nguyên nhân còn.</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi xy-lanh có <strong>hai số riêng</strong>: <em>không về gốc</em> và <em>không tới đích</em> — không gộp thành một số
<em>&quot;quá giờ&quot;</em>.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Lỗi truyền thông — báo khi</td>
<td><strong>≥ 3 lần lỗi liên tiếp</strong></td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
<tr>
<td>Nhịp tim giữa hai hệ</td>
<td>Đảo bit mỗi <strong>0,5 s</strong>; báo mất đối tác sau <strong>2 s</strong> không đổi</td>
<td>[Nghề] — Chương 48 mục 48.5</td>
</tr>
<tr>
<td>Độ rộng vùng chết</td>
<td>Lớn hơn <strong>biên độ dao động bình thường đã đo</strong> của chính đại lượng đó</td>
<td>[Nghề] — Chương 44 mục 44.3</td>
</tr>
<tr>
<td>Ngưỡng nhắc bảo trì theo tuổi thọ</td>
<td><strong>0,7</strong> (nhắc) và <strong>0,9</strong> (cảnh báo) × tuổi thọ datasheet</td>
<td>[Nghề] — Chương 53 mục 53.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ngưỡng nhắc không bao giờ dừng máy</strong> (Chương 53 Bẫy 8). Một lời nhắc làm dừng máy sẽ bị tắt
trong tuần đầu tiên.</p>
</blockquote>
<hr>
<h2 id="o10-analog-t-giá-tr-thô-ti-quyt-đnh">O.10 Analog — từ giá trị thô tới quyết định</h2>
<p><strong>Vì sao:</strong> Chương 31 mục 31.3; Chương 32; Phụ lục L mục L.12 — phép quy đổi tra ở Phụ lục K.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc — ⚠ thứ tự không đổi được</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Phát hiện ngoài dải trước</strong> — chưa hợp lệ thì chưa quy đổi</td>
</tr>
<tr>
<td>2</td>
<td>Quy đổi: <strong>nhân trước, chia sau</strong>, dùng <code>DINT</code></td>
</tr>
<tr>
<td>3</td>
<td>Lọc — <strong>chỉ</strong> cho hiển thị và ghi</td>
</tr>
<tr>
<td>4</td>
<td>Ngưỡng <strong>có vùng chết</strong>, dùng giá trị <strong>chưa lọc</strong></td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Giá trị thô ứng với 20 mA đã <strong>tra datasheet module</strong> — <code>27648</code> chỉ là một ví dụ thường gặp.</li>
<li><input disabled="" type="checkbox"> Kiểm <strong>quy đổi</strong> bằng nguồn dòng ở tối thiểu <strong>ba điểm 4 · 12 · 20 mA</strong> (0 · 50 · 100 %): giá trị
hiện lệch không quá tổng sai số khai trong datasheet của module và của nguồn dòng.</li>
<li><input disabled="" type="checkbox"> ⭐ Rút dây cảm biến → báo <strong>lỗi cảm biến</strong>, không báo <em>&quot;áp thấp&quot;</em>; logic dùng giá trị thay thế an toàn.</li>
<li><input disabled="" type="checkbox"> Chẩn đoán đứt dây của kênh đã bật trong cấu hình module (Phụ lục M mục M.10).</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng đo được</th>
<th>Nghĩa</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>≤ 3,6 mA</td>
<td>Cảm biến hỏng — hướng thấp (đứt dây, mất nguồn)</td>
<td>[Chuẩn] — khuyến nghị NAMUR, Chương 31 mục 31.3</td>
</tr>
<tr>
<td>3,8–4,0 mA</td>
<td>⭐ <strong>Đo dưới dải — không phải lỗi</strong></td>
<td>[Chuẩn] — như trên</td>
</tr>
<tr>
<td>20,5–21,0 mA</td>
<td>Đo trên dải — không phải lỗi</td>
<td>[Chuẩn] — như trên</td>
</tr>
<tr>
<td>≥ 21,0 mA</td>
<td>Cảm biến hỏng — hướng cao</td>
<td>[Chuẩn] — như trên</td>
</tr>
<tr>
<td>Điểm kiểm</td>
<td>Ba điểm 0 · 50 · 100 % cho kiểm quy đổi; <strong>năm điểm</strong> 0 · 25 · 50 · 75 · 100 % khi hiệu chuẩn thiết bị đo</td>
<td>[Nghề] — năm điểm theo thực hành đo lường quá trình</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Kiểm quy đổi không phải hiệu chuẩn.</strong> Chỉnh hệ số cho PLC hiện khớp đồng hồ chỉ làm hai con số
<strong>nhất quán</strong>, chưa làm chúng <strong>đúng</strong> — hiệu chuẩn cần một chuẩn chính xác hơn hẳn và có vết truy
nguyên (Chương 32 mục 32.8).</p>
</blockquote>
<hr>
<h2 id="o11-truyn-thông-bng-ánh-x-thanh-ghi-và-bt-tay">O.11 Truyền thông — bảng ánh xạ thanh ghi và bắt tay</h2>
<p><strong>Vì sao:</strong> Chương 38 mục 38.9; Chương 39 mục 39.4–39.8; Chương 41 mục 41.3, 41.6; Chương 48 mục 48.5.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Lập <strong>bảng ánh xạ</strong> — mỗi dòng: thanh ghi theo tài liệu thiết bị (⭐ ghi rõ đánh số từ 0 hay từ 1) · mã hàm · kiểu dữ liệu · ⭐ thứ tự word nếu 32 bit · đơn vị · hệ số · tag PLC</td>
</tr>
<tr>
<td>2</td>
<td>Thử bằng <strong>phần mềm chủ giả lập trên máy tính</strong> nối thẳng thiết bị trước khi đụng tới PLC (Chương 39 mục 39.8)</td>
</tr>
<tr>
<td>3</td>
<td>Xác nhận từng dòng bằng <strong>một giá trị đã biết</strong> — đổi trên mặt thiết bị, xem có đổi theo không</td>
</tr>
<tr>
<td>4</td>
<td>Định nghĩa <strong>mất truyền thông là một trạng thái</strong>: máy làm gì, báo gì, hồi phục thế nào (Chương 38 mục 38.9)</td>
</tr>
<tr>
<td>5</td>
<td><strong>Nhịp tim</strong> cho mọi đối tác — bit phải <strong>đảo trạng thái</strong>, không giữ mức (Chương 48 mục 48.5)</td>
</tr>
<tr>
<td>6</td>
<td>⭐ Phần mềm PC đọc ghi PLC (PLC là <strong>máy chủ</strong>): chia vùng thanh ghi <strong>theo người ghi</strong> — vùng A chỉ PLC ghi, vùng B chỉ phần mềm ghi; bảng giao tiếp là tài liệu <strong>có số phiên bản</strong> (Chương 39 mục 39.9b)</td>
</tr>
<tr>
<td>7</td>
<td>Bắt tay mỗi yêu cầu tới phần mềm bằng <strong>số thứ tự</strong> (<code>FB_PcRequest</code>, Phụ lục L mục L.16b); phần mềm ghi kết quả <strong>trước</strong>, số thứ tự <strong>sau</strong></td>
</tr>
<tr>
<td>8</td>
<td>Bốn ô cố định của bảng giao tiếp: <strong>phiên bản · nhịp tim hai chiều · trạng thái máy · số bước</strong></td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mỗi dòng bảng ánh xạ đã xác nhận bằng một giá trị đã biết.</li>
<li><input disabled="" type="checkbox"> Mọi giá trị 32 bit đã kiểm <strong>thứ tự word</strong> bằng giá trị đã biết (Chương 39 mục 39.5).</li>
<li><input disabled="" type="checkbox"> ⭐ Rút cáp → phản ứng đúng đặc tả; cắm lại → hồi phục <strong>không cần nạp lại chương trình</strong>.</li>
<li><input disabled="" type="checkbox"> Bắt tay SMEMA: chỉ chuyển sản phẩm khi <strong>cả hai</strong> tín hiệu cùng đúng; tín hiệu ra khỏi máy qua
rơ-le hoặc cách ly quang (Chương 41 mục 41.3).</li>
<li><input disabled="" type="checkbox"> ⭐ Bảng giao tiếp với phần mềm PC: tham chiếu chéo trên PLC cho thấy mọi ô vùng B <strong>không</strong> có chỗ
ghi, mọi ô vùng A <strong>đúng một</strong> chỗ ghi.</li>
<li><input disabled="" type="checkbox"> Tắt phần mềm PC lúc PLC đang chờ → báo quá thời gian, sản phẩm thành <em>&quot;không biết&quot;</em>; bật lại →
chạy tiếp, <strong>không</strong> phải nạp lại gì. Phiên bản hai bên lệch → máy không vào tự động.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian chờ trả lời (timeout)</td>
<td><strong>3–5 lần</strong> thời gian trả lời đo được khi mọi thứ bình thường</td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
<tr>
<td>Báo lỗi truyền thông</td>
<td>Sau <strong>≥ 3 lần lỗi liên tiếp</strong></td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
<tr>
<td>Đọc thanh ghi một lần (mã hàm 0x03, 0x04)</td>
<td>Tối đa <strong>125</strong> thanh ghi</td>
<td>[Chuẩn] — đặc tả Modbus</td>
</tr>
<tr>
<td>Ghi nhiều thanh ghi (0x10)</td>
<td>Tối đa <strong>123</strong> thanh ghi</td>
<td>[Chuẩn] — đặc tả Modbus</td>
</tr>
<tr>
<td>Đọc bit (0x01, 0x02)</td>
<td>Tối đa <strong>2000</strong> bit</td>
<td>[Chuẩn] — đặc tả Modbus</td>
</tr>
<tr>
<td>Nhịp tim</td>
<td>Đảo <strong>0,5 s</strong> · giám sát <strong>2 s</strong></td>
<td>[Nghề] — Chương 48 mục 48.5</td>
</tr>
<tr>
<td>Phiên bản bảng giao tiếp PLC–PC</td>
<td>Số dạng năm-tháng-ngày, ví dụ <code>261007</code></td>
<td>[Nghề] — đọc bằng mắt, luôn tăng (Chương 39 mục 39.9b)</td>
</tr>
<tr>
<td>Số thứ tự yêu cầu tới PC</td>
<td>Quay vòng <strong>1…30000</strong>, không dùng số 0</td>
<td>[Nghề] — vừa kiểu <code>INT</code> (Chương 39 mục 39.9b)</td>
</tr>
<tr>
<td>Bộ đếm sống của nút giữ trên màn hình</td>
<td>Dừng lệnh khi bộ đếm đứng yên quá <strong>3 lần</strong> chu kỳ cập nhật đo được</td>
<td>[Nghề] — Chương 44, Bẫy 14</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Gặp mã ngoại lệ 02 trong khi chắc chắn địa chỉ đúng?</strong> Giảm số lượng thanh ghi đọc một lần — mã
02 nói về <strong>tổ hợp</strong> địa chỉ bắt đầu và số lượng (Chương 39 mục 39.8).</p>
</blockquote>
<hr>
<h2 id="o12-kim-th-trên-bàn">O.12 Kiểm thử trên bàn</h2>
<p><strong>Vì sao:</strong> Chương 50. <strong>Biểu mẫu:</strong> Phụ lục C mục C.7.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dựng lớp mô phỏng <strong>trong tầng ánh xạ vào</strong> (Chương 27 mục 27.3c, Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>2</td>
<td>Cho cơ cấu giả <strong>có độ trễ</strong> — không thì không thử được quá giờ (Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>3</td>
<td>Chạy nhóm ca <strong>A–F</strong> (Chương 50 mục 50.4)</td>
</tr>
<tr>
<td>4</td>
<td>Ghi kết quả từng ca (Chương 50 mục 50.5)</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Giữ lớp mô phỏng sống</strong> sau bàn giao — mỗi lần sửa về sau thử được trên bàn</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mọi ca A–F <strong>đạt</strong>, mỗi ca có: ngày · người thử · ⭐ <strong>phiên bản chương trình</strong> · cách tạo điều
kiện · kết quả thật.</li>
<li><input disabled="" type="checkbox"> Mỗi ca có <strong>kỳ vọng viết trước</strong> khi chạy — ca không có kỳ vọng thì không thể trượt.</li>
<li><input disabled="" type="checkbox"> ⚠ Nhóm an toàn <strong>không</strong> thử bằng mô phỏng — đã ghi rõ trong danh sách ca.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng kiểm thử hồi quy</th>
<th>Chạy</th>
<th>Mất</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Tối thiểu</td>
<td>Nhóm A + ca đúng chỗ sửa</td>
<td>Vài phút</td>
<td>[Nghề] — Chương 50 mục 50.5b</td>
</tr>
<tr>
<td>⭐ Tiêu chuẩn — <strong>mặc định</strong></td>
<td>Trên + nhóm B + nhóm F</td>
<td>~nửa giờ</td>
<td>[Nghề] — như trên</td>
</tr>
<tr>
<td>Đầy đủ</td>
<td>A–F</td>
<td>Vài giờ</td>
<td>[Nghề] — bắt buộc khi đổi máy trạng thái, liên động, firmware</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o13-kim-io-mtmt-ti-máy">O.13 Kiểm I/O một–một tại máy</h2>
<p><strong>Vì sao:</strong> Chương 52 mục 52.4. <strong>Biểu mẫu:</strong> Phụ lục C mục C.6.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu.</strong> Từng cơ cấu một; không ai trong vùng
máy; người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu; tay đặt gần nút dừng khẩn cấp; gỡ mọi cưỡng
bức ngay sau mỗi phép thử (Chương 52 mục 52.4).</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>CPU ở STOP hoặc chạy chương trình rỗng — bạn kiểm <strong>dây</strong>, không kiểm logic</td>
</tr>
<tr>
<td>2</td>
<td>Từng ngõ vào: <strong>tác động thiết bị thật</strong> → đúng bit lên → nhả → bit về</td>
</tr>
<tr>
<td>3</td>
<td>Từng ngõ ra: cưỡng bức theo quy trình (Chương 51 mục 51.7) → đúng cơ cấu chuyển động → gỡ cưỡng bức</td>
</tr>
<tr>
<td>4</td>
<td>Ghi biên bản ngay sau từng kênh</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> <strong>100 % kênh đã đấu dây</strong> có kết quả — kể cả kênh dự phòng đã đấu.</li>
<li><input disabled="" type="checkbox"> Ngõ vào: ⭐ <strong>đúng bit</strong>, không phải bit bên cạnh; trạng thái nghỉ khớp cột <em>trạng thái nghỉ</em> của
bảng I/O — tiếp điểm NC thì nghỉ bằng 1.</li>
<li><input disabled="" type="checkbox"> Ngõ ra: đúng cơ cấu, ⭐ cảm biến phản hồi của chính cơ cấu đó đổi theo; <strong>không</strong> cơ cấu nào khác
chuyển động.</li>
<li><input disabled="" type="checkbox"> Nhãn trên màn hình và số dây khớp tag (thẻ O.3).</li>
<li><input disabled="" type="checkbox"> ⭐ Danh sách cưỡng bức <strong>rỗng</strong> khi kết thúc.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian cho máy cỡ DP-01</td>
<td>Khoảng <strong>nửa ngày</strong> — nửa ngày rẻ nhất của cả dự án</td>
<td>Máy mẫu (Chương 52 mục 52.4)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o14-chy-th-đo-chu-k-ghi-mc">O.14 Chạy thử, đo chu kỳ, ghi mốc</h2>
<p><strong>Vì sao:</strong> Chương 52 mục 52.6–52.9; Chương 55 mục 55.4.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chạy khô <strong>từng bước</strong> rồi mới liên tục — kiểm cờ chạy khô, cưỡng bức, ⚠ cờ mô phỏng đã tắt</td>
</tr>
<tr>
<td>2</td>
<td>Có sản phẩm: <strong>một</strong> → hai → liên tục</td>
</tr>
<tr>
<td>3</td>
<td><strong>Tạo lỗi cố ý</strong> — mười ca của Chương 52 mục 52.7, trên máy thật</td>
</tr>
<tr>
<td>4</td>
<td>Chạy liên tục, <strong>đo chu kỳ trong một giờ</strong> ở điều kiện sản xuất thật</td>
</tr>
<tr>
<td>5</td>
<td>Ghi <strong>mốc</strong> trong lúc chạy liên tục</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Đủ mười ca tạo lỗi, mỗi ca có biên bản.</li>
<li><input disabled="" type="checkbox"> ⭐ Sản lượng đếm trong <strong>một giờ liên tục</strong> ≥ cam kết của đặc tả — ⚠ không đo năm phút rồi nhân lên.</li>
<li><input disabled="" type="checkbox"> ⭐ Mốc đã ghi: thời gian quét lớn nhất · điện áp 24 V nhỏ nhất ở bước nặng nhất · nhiệt độ tủ ·
thời gian hành trình từng xy-lanh · thời gian lớn nhất của từng bước (Phụ lục C mục C.9).</li>
<li><input disabled="" type="checkbox"> Danh mục ở Chương 52 mục 52.9 đạt hết; hạng mục còn mở nằm trong <strong>danh mục tồn</strong>, có người và hạn.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Đo sản lượng</td>
<td><strong>Một giờ liên tục</strong>, điều kiện sản xuất thật</td>
<td>Chương 52 mục 52.8</td>
</tr>
<tr>
<td>Chạy liên tục — tối thiểu</td>
<td>Đủ để tủ <strong>nóng ổn định</strong>: <strong>vài giờ</strong></td>
<td>Chương 52 mục 52.8</td>
</tr>
<tr>
<td>Ví dụ tiêu chí ổn định đo được</td>
<td><em>&quot;Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần&quot;</em></td>
<td>Ví dụ đặc tả — Chương 23 mục 23.6</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o15-sao-lưu-và-bàn-giao-mã">O.15 Sao lưu và bàn giao mã</h2>
<p><strong>Vì sao:</strong> Chương 54 mục 54.3, 54.5; Phụ lục C mục C.9; Phụ lục M mục M.8.</p>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đủ <strong>tám hạng mục</strong> của Chương 54 mục 54.3 — ⚠ kể cả tham số chức năng an toàn của biến tần,
servo, và ⭐ chương trình cùng điểm dạy của robot.</li>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>Đã thử khôi phục ít nhất một lần</strong> — tốt nhất nạp vào CPU dự phòng trên bàn; tối thiểu mở
tệp trên một máy tính khác.</li>
<li><input disabled="" type="checkbox"> Chương trình đang chạy <strong>khớp bản sao lưu</strong> — kiểm bằng chức năng so sánh dự án, không bằng trí
nhớ.</li>
<li><input disabled="" type="checkbox"> Quy trình khôi phục một trang cất <strong>cùng chỗ</strong> với bản sao lưu.</li>
<li><input disabled="" type="checkbox"> ⚠ Không còn cưỡng bức, logic tạm, cờ mô phỏng, cờ chạy khô (Chương 52 mục 52.9, dòng 1–3).</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Sao lưu định kỳ</td>
<td><strong>Hàng quý</strong>, kể cả khi không sửa gì — để phát hiện thay đổi không ai ghi</td>
<td>[Nghề] — Chương 54</td>
</tr>
<tr>
<td>Thử khôi phục mức thấp nhất (mở tệp)</td>
<td><strong>Mười phút mỗi quý</strong> — bắt được ba trong sáu nguyên nhân thất bại</td>
<td>[Nghề] — Chương 54 mục 54.5</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o16-sa-chương-trình-khi-máy-đang-chy">O.16 Sửa chương trình khi máy đang chạy</h2>
<p><strong>Vì sao:</strong> Chương 53 mục 53.2, 53.3; Chương 22 mục 22.7; Chương 50 mục 50.5b.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Trả lời <strong>năm câu</strong> trước khi sửa: vì sao · ai duyệt · đã sao lưu chưa · thử thế nào · ai cần biết</td>
</tr>
<tr>
<td>2</td>
<td>Xếp <strong>mức rủi ro</strong>: thấp · vừa · cao · rất cao (Chương 53 mục 53.3)</td>
</tr>
<tr>
<td>3</td>
<td>Sao lưu bản đang chạy</td>
</tr>
<tr>
<td>4</td>
<td>Sửa — trực tuyến <strong>chỉ</strong> trong các trường hợp Chương 53 mục 53.2 cho phép</td>
</tr>
<tr>
<td>5</td>
<td>Chạy <strong>vòng hồi quy</strong> do <strong>người thứ hai</strong> chọn (thẻ O.12)</td>
</tr>
<tr>
<td>6</td>
<td>Ghi lại — <strong>dưới hai phút</strong>, ngay tại máy</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Năm câu đã có câu trả lời viết ra.</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Thay đổi chạm mạch an toàn, chương trình an toàn hoặc cấu hình thiết bị an toàn: <strong>không sửa
trực tuyến</strong>, và đã lên lịch <strong>kiểm định lại</strong>.</li>
<li><input disabled="" type="checkbox"> Vòng hồi quy đã chạy và ghi kết quả.</li>
<li><input disabled="" type="checkbox"> Bản sao lưu mới đã lưu và <strong>khớp</strong> máy.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian ghi một thay đổi</td>
<td><strong>Dưới hai phút</strong> — biểu mẫu ngắn, ghi tại máy</td>
<td>[Nghề] — Chương 53 mục 53.3</td>
</tr>
<tr>
<td>Đường khẩn cấp</td>
<td>Sửa trước, <strong>duyệt và ghi trong 24 giờ</strong></td>
<td>[Nghề] — Chương 53 mục 53.3</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o17-bng-con-s-nhanh-mi-con-s-ca-ph-lc-này">O.17 ⭐ Bảng con số nhanh — mọi con số của phụ lục này</h2>
<p>In riêng trang này nếu chỉ in một trang.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
<th>Thẻ</th>
</tr>
</thead>
<tbody><tr>
<td>Dự phòng I/O, bộ nhớ</td>
<td>≥ 20 %</td>
<td>[Nghề]</td>
<td>O.2</td>
</tr>
<tr>
<td>Dòng nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>[Nghề]</td>
<td>O.2</td>
</tr>
<tr>
<td>Lọc nút nhấn, công tắc cơ khí</td>
<td>20 ms</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc cảm biến ở mép sản phẩm</td>
<td>30–50 ms</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc — cận dưới</td>
<td>≥ 2 lần chu kỳ quét, nên từ 3 lần</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc — cận trên</td>
<td>≤ 1/5 thời gian có vật hoặc khe hở, lấy cái ngắn hơn</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc tín hiệu dừng, mất khí, an toàn</td>
<td>Không lọc</td>
<td>—</td>
<td>O.4</td>
</tr>
<tr>
<td>Ngân sách thời gian tác vụ định kỳ</td>
<td>Chạy lớn nhất ≤ 50 % chu kỳ</td>
<td>[Nghề]</td>
<td>O.6</td>
</tr>
<tr>
<td>Thời gian quét tối đa S7-1200</td>
<td>1–6000 ms, mặc định 150 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Tác vụ EtherCAT (Inovance cỡ trung)</td>
<td>Ưu tiên 0 · chỉ một · thường 1–4 ms · không đặt 3, 6, 7, 9 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Nhịp tự tạo (nháy đèn)</td>
<td>Nửa chu kỳ ≥ 10 × chu kỳ tác vụ; không dùng để đo thời gian</td>
<td>[Nghề]</td>
<td>O.6</td>
</tr>
<tr>
<td>Watchdog tác vụ Rockwell Logix</td>
<td>1 ms–2000 s, mặc định 500 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Chu kỳ tác vụ định kỳ Rockwell Logix</td>
<td>0,1 ms–2000 s, mặc định 10 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Số hành trình đo để lấy mốc</td>
<td>≥ 20 mỗi chiều</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Giới hạn hành trình <code>Limit</code></td>
<td>2 × <code>T_max</code>, tối thiểu <code>T_max</code> + 0,5 s</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Ngưỡng nhắc xy-lanh chậm dần</td>
<td>≈ 1,5 × mốc</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Biên khoảng hở hai đầu chung một ray</td>
<td>≥ 2 × sai lệch bám lớn nhất</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Thời gian phản ứng khi kiểm khoảng hở</td>
<td>3 chu kỳ tác vụ</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Giới hạn bước chờ cơ cấu</td>
<td><code>Limit</code> + 1–2 s</td>
<td>[Nghề]</td>
<td>O.8</td>
</tr>
<tr>
<td>Giới hạn bước chờ quy trình</td>
<td>Giới hạn trên của công thức × 1,5</td>
<td>[Nghề]</td>
<td>O.8</td>
</tr>
<tr>
<td>Cảnh báo <em>máy đứng chờ</em></td>
<td>5 × chu kỳ đích; sau một tuần: khoảng nghỉ dài nhất + 50 %</td>
<td>[Nghề]</td>
<td>O.8</td>
</tr>
<tr>
<td>Lỗi truyền thông — báo sau</td>
<td>≥ 3 lần lỗi liên tiếp</td>
<td>[Nghề]</td>
<td>O.9, O.11</td>
</tr>
<tr>
<td>Nhịp tim</td>
<td>Đảo 0,5 s · giám sát 2 s</td>
<td>[Nghề]</td>
<td>O.9, O.11</td>
</tr>
<tr>
<td>Ngưỡng nhắc / cảnh báo bảo trì</td>
<td>0,7 / 0,9 × tuổi thọ datasheet</td>
<td>[Nghề]</td>
<td>O.9</td>
</tr>
<tr>
<td>Dòng analog — hỏng hướng thấp</td>
<td>≤ 3,6 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Dòng analog — đo dưới dải, không phải lỗi</td>
<td>3,8–4,0 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Dòng analog — đo trên dải, không phải lỗi</td>
<td>20,5–21,0 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Dòng analog — hỏng hướng cao</td>
<td>≥ 21,0 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Điểm kiểm quy đổi analog</td>
<td>4 · 12 · 20 mA</td>
<td>[Nghề]</td>
<td>O.10</td>
</tr>
<tr>
<td>Timeout truyền thông</td>
<td>3–5 × thời gian trả lời đo được</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Modbus — đọc thanh ghi một lần</td>
<td>≤ 125</td>
<td>[Chuẩn]</td>
<td>O.11</td>
</tr>
<tr>
<td>Modbus — ghi nhiều thanh ghi</td>
<td>≤ 123</td>
<td>[Chuẩn]</td>
<td>O.11</td>
</tr>
<tr>
<td>Modbus — đọc bit</td>
<td>≤ 2000</td>
<td>[Chuẩn]</td>
<td>O.11</td>
</tr>
<tr>
<td>Phiên bản bảng giao tiếp PLC–PC</td>
<td>Năm-tháng-ngày, ví dụ 261007</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Số thứ tự yêu cầu tới PC</td>
<td>Quay vòng 1…30000, bỏ 0</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Bộ đếm sống nút giữ trên màn hình</td>
<td>Dừng khi đứng yên &gt; 3 × chu kỳ cập nhật</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Đo sản lượng</td>
<td>Một giờ liên tục</td>
<td>Chương 52</td>
<td>O.14</td>
</tr>
<tr>
<td>Sao lưu định kỳ</td>
<td>Hàng quý</td>
<td>[Nghề]</td>
<td>O.15</td>
</tr>
<tr>
<td>Ghi một thay đổi</td>
<td>Dưới hai phút; khẩn cấp: ghi trong 24 giờ</td>
<td>[Nghề]</td>
<td>O.16</td>
</tr>
<tr>
<td>Cỡ khối quy hoạch địa chỉ (hệ kiểu thiết bị)</td>
<td>100 mỗi trạm, mọi trạm cùng cỡ</td>
<td>[Nghề]</td>
<td>O.3</td>
</tr>
<tr>
<td>FX5, khi dùng lệnh <code>IST</code></td>
<td><code>S0</code>–<code>S19</code> bị chiếm sẵn — trình tự bắt đầu từ <code>S100</code></td>
<td>[Hãng]</td>
<td>O.3</td>
</tr>
<tr>
<td>Cỡ khối số báo động</td>
<td>Lớn hơn số thiết bị dự kiến cộng chỗ thêm — ví dụ 50</td>
<td>[Nghề]</td>
<td>O.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mỗi con số [Nghề] trong bảng là một quyết định bạn được phép đổi — nhưng phải ghi lại.</strong>
Đổi <code>Limit</code> từ 2 × xuống 1,5 × vì máy của bạn rất ổn định là hợp lý; đổi mà không ghi thì người sau
sẽ coi đó là lỗi và &quot;sửa&quot; lại.</p>
</blockquote>
<hr>
<h3>Nguồn tham khảo phụ lục O</h3>
<ul>
<li>Các chương và phụ lục được trỏ tới trong từng thẻ — mỗi con số <strong>[Nghề]</strong> ở đây đã có lập luận ở
chương gốc, hoặc có lập luận ngay trong thẻ (thẻ O.4, O.7, O.8).</li>
<li><strong>Siemens</strong> — <em>S7-1200 Programmable controller System Manual</em> (A5E02486680), mục chu kỳ quét: thời
gian quét tối đa đặt được 1–6000 ms, mặc định 150 ms; thời gian quét tối thiểu cố định là tuỳ chọn,
mặc định tắt — nền cho thẻ O.6. Kiểm 2026-10-01.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005, bản
9/2025): watchdog từng tác vụ 1–2 000 000 ms, mặc định 500 ms, tính cả thời gian bị tác vụ khác ngắt;
tác vụ định kỳ 0,1 ms–2000 s, mặc định 10 ms — nền cho thẻ O.6. Kiểm 2026-10-01.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers I/O and Tag Data</em> (1756-PM004, bản 11/2023), mục
<em>Buffer I/O</em>: logic không tham chiếu trực tiếp tag của thiết bị thật mà dùng bản sao; chương trình
chính gọi lần lượt <code>map_inputs</code> · logic của máy · <code>map_outputs</code> — nền cho thẻ O.4, O.5 và Chương 27
mục 27.3c.</li>
<li><strong>MODBUS Application Protocol Specification V1.1b3</strong> — giới hạn số lượng của mã hàm 0x01–0x04 và
0x10 — nền cho thẻ O.11.</li>
<li><strong>Kuphaldt</strong> — <em>Lessons in Industrial Instrumentation</em>, phần hiệu chuẩn: kiểm năm điểm 0 · 25 · 50 ·
75 · 100 % của dải — nền cho dòng <em>điểm kiểm</em> ở thẻ O.10.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 8, mục
module vào nhanh: thiết bị vào nhanh — cảm biến tiệm cận, tế bào quang điện — <strong>không có nảy tiếp
điểm</strong>, nên bộ lọc chỉ gây trễ rất ngắn — nền cho bảng thời gian lọc ở thẻ O.4.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn của phụ lục.</strong> Đây là sổ tay việc của <strong>người lập trình logic thường</strong>. Thiết kế điện,
đánh giá rủi ro, chức năng an toàn và kiểm định thuộc người có thẩm quyền khác — các thẻ chỉ trỏ
sang, không thay thế (Chương 47, 48). Tên gọi và cách đặt cụ thể theo từng hệ: Phụ lục A1, A2, M.</p>
</blockquote>
</div>
</div>

<button id="top-btn" onclick="window.scrollTo({top:0,behavior:'smooth'})"
        title="Về đầu trang">↑</button>

<script>
  var tocEl = document.getElementById('toc');

  // Highlight mục lục khi scroll
  const headings = document.querySelectorAll('h1, h2, h3');
  const tocLinks = document.querySelectorAll('#toc a');

  const observer = new IntersectionObserver(entries => {
    entries.forEach(entry => {
      if (entry.isIntersecting) {
        const id = entry.target.id;
        tocLinks.forEach(a => {
          a.style.color = a.getAttribute('href') === '#' + id
            ? '#e2e8f0' : '';
          a.parentElement.style.background = a.getAttribute('href') === '#' + id
            ? '#2a2d3e' : '';
        });
      }
    });
  }, { rootMargin: '-10% 0px -80% 0px' });

  headings.forEach(h => {
    if (h.id) observer.observe(h);
  });

  // Trên mobile: đóng drawer mục lục ngay khi chọn một mục
  tocLinks.forEach(a => {
    a.addEventListener('click', () => {
      if (window.matchMedia('(max-width: 820px)').matches) {
        tocEl.classList.remove('open');
      }
    });
  });

  // Ẩn/hiện nút top
  window.addEventListener('scroll', () => {
    document.getElementById('top-btn').style.opacity =
      window.scrollY > 400 ? '1' : '0';
  });

  // Đóng drawer bằng phím Esc
  document.addEventListener('keydown', (e) => {
    if (e.key === 'Escape') tocEl.classList.remove('open');
  });
</script>
</body>
</html>
