**Cách phòng:** đi qua đặc tả **trực tiếp cùng người vận hành và người quản lý sản xuất**, từng phần
một. Buổi đó thường mất hai giờ và phát hiện ra nhiều thứ hơn cả tháng trao đổi email — vì người vận
hành nghĩ bằng tình huống cụ thể, không nghĩ bằng văn bản.

### 🔍 BẪY 6 — Tiêu chí nghiệm thu viết sau khi máy chạy

Viết tiêu chí sau khi máy đã chạy thì bạn sẽ vô thức viết những tiêu chí mà máy **đã đạt**. Nghiệm thu
thành công một cách vô nghĩa.

Tiêu chí phải viết **trước**, khi bạn còn chưa biết máy sẽ khó ở chỗ nào.

---

## 23.8 Bảng chốt — bộ đặc tả tối thiểu

| # | Hạng mục | Xong khi |
|---|---|---|
| 1 | **Bảng I/O** đủ 6 cột | Mọi dòng có cột phân loại và cột hành vi khi mất tín hiệu |
| 2 | **Danh sách chế độ** | Mỗi chế độ ghi rõ ai dùng, làm được gì, điều kiện vào/ra |
| 3 | **Mô tả trình tự** theo mẫu 4 dòng | Mọi bước có "điều kiện xong" là **tín hiệu thật**, và có thời gian tối đa |
| 4 | **Xử lý bất thường** | Mỗi bước đã trả lời 3 câu ở Bẫy 2 |
| 5 | **Tham số & công thức** | Mỗi tham số có đơn vị và **dải hợp lệ** |
| 6 | **Tiêu chí nghiệm thu** | Mọi tiêu chí **đo được**: làm gì · kỳ vọng gì · đo bao lâu |
| 7 | Đã hỏi **4 nhóm câu** ở mục 23.5 | Có câu trả lời bằng văn bản, không phải bằng trí nhớ |
| 8 | Đã **đi qua trực tiếp** với người vận hành | Có biên bản, có người ký |
| 9 | ⭐⭐ Không còn bước nào **viết mãi không xong** | Mỗi chỗ tắc đã quay lại mục 23.5 hỏi thêm, không cố viết tiếp |

---

## 23.9 Tự kiểm

1. Phân biệt **hai loại sai** ở mục 23.1. Vì sao loại thứ hai đắt hơn nhiều?
2. Bảng I/O có sáu cột. **Cột nào quan trọng nhất** và vì sao? Nêu một hậu quả cụ thể nếu bỏ trống nó.
3. Một câu hỏi duy nhất giúp phân loại mọi tín hiệu vào "an toàn" hay "quy trình". Câu đó là gì?
4. Mẫu mô tả bước có bốn dòng. **Dòng nào hay bị bỏ trống nhất**, và bỏ nó dẫn tới bẫy nào ở Chương 26?
5. Bạn không điền được "điều kiện xong" bằng một tín hiệu thật, chỉ điền được "sau 2 giây". Điều đó
   **nói lên gì về máy**, và phát hiện ở giai đoạn nào thì còn rẻ?
6. Nêu **ba câu hỏi ở nhóm A** (bất thường và phục hồi) mà người mới hay quên.
7. Vì sao hỏi *"anh có yêu cầu gì về xử lý lỗi không?"* thường không ra kết quả? Cách hỏi nào hiệu quả
   hơn?
8. Vì sao tiêu chí nghiệm thu phải viết **trước** khi máy chạy, chứ không phải sau?
9. ⭐⭐ Bạn viết mô tả trình tự, viết vài bước rồi tắc, sửa mãi vẫn thấy thiếu. ⭐ Đó là dấu hiệu của
    cái gì? Nêu **ba câu hỏi** để tìm chỗ thiếu.

Câu 3 và câu 5 là hai câu phân loại. Câu 3 là công cụ bạn sẽ dùng ở mọi dự án; câu 5 kiểm tra bạn nhận
ra được **đặc tả đang phát hiện thiếu sót phần cứng** — một trong những giá trị lớn nhất của việc viết
đặc tả trước.

---

### Chương tiếp theo

**Chương 24 — Đại số Boolean & bảng chân lý dùng được.** Đặc tả đã có. Trước khi dựng máy trạng thái
và trình tự, cần một công cụ để biến các điều kiện phức tạp trong đặc tả thành biểu thức logic đúng —
và biết khi nào **không** nên rút gọn chúng.

---

### Nguồn tham khảo chương 23

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về tài liệu kỹ thuật
  đi kèm máy, và các loại lệnh dừng — nền cho nhóm câu hỏi D. *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: nguyên tắc đánh giá rủi ro phải
  đi trước thiết kế — cơ sở cho cảnh báo ở mục 23.5.
- Biểu mẫu bảng I/O, mẫu mô tả trình tự và mẫu biên bản nghiệm thu — **Phụ lục C**.
- Hồ sơ đặc tả đầy đủ của DP-01 — Phụ lục J.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 11
  §11-1 và §11-2: ⭐ **định nghĩa nhiệm vụ → chiến lược điều khiển → lập trình**, và quy tắc ⭐ **khi
  xây trình tự thấy khó thì quay lại định nghĩa lại bài toán**; nguyên tắc *think first, program later*
  — nền cho mục 23.5b.

> ⚡ Danh sách câu hỏi ở mục 23.5 là **điểm khởi đầu, không phải danh sách đầy đủ**. Mỗi ngành có thêm
> những câu riêng. Cách tốt nhất để mở rộng danh sách này: sau mỗi dự án, ghi lại những câu mà lẽ ra
> nên hỏi sớm hơn.

<!-- SECTION: ch24_dai_so_boolean_va_bang_chan_ly -->
---
# Chương 24 — Đại số Boolean & bảng chân lý dùng được

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 24.1 Vì sao chương này nằm ở đây, không nằm ở đầu sách

Đại số Boolean thường được dạy ngay chương đầu của sách kỹ thuật số, trước khi người học biết nó dùng
để làm gì. Sách này để nó ở đây, sau khi bạn đã viết ladder (Chương 15), đã dùng điều kiện phức tạp
(Chương 20), và sắp thiết kế máy trạng thái (Chương 25).

Lý do: đại số Boolean **không phải kiến thức nền để bắt đầu** — nó là **công cụ để gỡ rối khi logic
trở nên phức tạp**. Bạn chỉ thấy nó có ích khi đã gặp một nấc thang mà mình không chắc nó đúng.

Chương này trả lời ba câu hỏi thực dụng:

| Câu hỏi | Mục |
|---|---|
| Làm sao đi từ *"máy phải làm gì"* tới một nấc thang **chắc chắn đúng**? | 24.4 |
| Vì sao đảo một điều kiện lại **đổi hình dạng** nấc thang? | 24.5 |
| Khi nào rút gọn logic là **sai lầm**? | 24.7 |

Câu thứ ba là câu quan trọng nhất, và nó đi ngược với thứ mà môn học kỹ thuật số thường dạy.

---

## 24.2 Bốn phép cơ bản

| Phép | Trong ladder | Trong ST | Kết quả đúng khi |
|---|---|---|---|
| **AND** | Tiếp điểm **nối tiếp** | `AND` | **Tất cả** đầu vào đúng |
| **OR** | Nhánh **song song** | `OR` | **Ít nhất một** đầu vào đúng |
| **NOT** | Tiếp điểm thường đóng `┤/├` | `NOT` | Đầu vào sai |
| **XOR** | Tổ hợp — không có ký hiệu riêng | `XOR` | **Đúng một** trong hai đầu vào đúng (hai đầu vào **khác nhau**) |

XOR ít gặp ở tầng máy nhưng có một chỗ dùng rất đắt giá:

```iecst
// ⭐ Phát hiện cảm biến mâu thuẫn: xy-lanh không thể vừa ở trên vừa ở dưới
M_Clamp1SensorFault := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);
```

`XOR` đúng khi **đúng một** trong hai cảm biến báo. Đảo nó lại: cờ lỗi lên khi **cả hai cùng báo**
(vô lý về vật lý) hoặc **cả hai cùng không báo** (đang giữa hành trình, hoặc hỏng cảm biến).

Đây chính là nguyên tắc ở Chương 28 — **không suy tư thế từ một cảm biến** — viết thành một dòng.

---

## 24.3 Bảng chân lý — công cụ chống "tôi nghĩ là đúng"

**Bảng chân lý** *(truth table)* liệt kê **mọi tổ hợp** đầu vào và kết quả mong muốn cho từng tổ hợp.

Giá trị của nó không nằm ở toán học, mà ở chỗ nó **ép bạn trả lời những tổ hợp bạn chưa nghĩ tới**.

Ví dụ trên DP-01: khi nào cho phép chuyền chạy?

Ba điều kiện: `DI_AirOK` (đủ khí), `M_Stn1Empty` (trạm 1 trống), `M_AnyFault` (có lỗi).

| # | `DI_AirOK` | `M_Stn1Empty` | `M_AnyFault` | Cho chạy? | Ghi chú |
|:-:|:-:|:-:|:-:|:-:|---|
| 0 | 0 | 0 | 0 | **0** | Không đủ khí |
| 1 | 0 | 0 | 1 | **0** | |
| 2 | 0 | 1 | 0 | **0** | |
| 3 | 0 | 1 | 1 | **0** | |
| 4 | 1 | 0 | 0 | **0** | Trạm 1 còn board — chuyền dừng để không dồn |
| 5 | 1 | 0 | 1 | **0** | |
| 6 | 1 | 1 | 0 | **1** | ✅ Trường hợp duy nhất cho chạy |
| 7 | 1 | 1 | 1 | **0** | Có lỗi |

Ba điều rút ra:

- **Ba đầu vào cho 8 dòng.** Số dòng là `2ⁿ` với `n` là số đầu vào. Bốn đầu vào là 16 dòng, năm là 32.
- **Chỉ một dòng cho kết quả 1.** Nghĩa là biểu thức chính là AND của cả ba: `DI_AirOK AND
  M_Stn1Empty AND NOT M_AnyFault`.
- ⭐ **Bảng ép bạn nghĩ tới dòng 4** — có khí, không lỗi, nhưng trạm 1 còn board. Đây là dòng người ta
  hay quên khi viết thẳng từ đầu, và nó là dòng gây dồn board.

> 💡 **Khi nào đáng lập bảng chân lý**
> Không phải cho mọi nấc thang. Đáng làm khi:
> - có **từ ba điều kiện trở lên** và bạn không chắc mình đã nghĩ hết;
> - logic liên quan tới **an toàn hoặc hỏng sản phẩm**;
> - bạn đang **đọc code của người khác** và muốn kiểm nó đúng không (Chương 22);
> - có **trường hợp biên** mà khách hàng chưa trả lời — bảng chân lý biến câu hỏi mơ hồ thành danh
>   sách câu hỏi cụ thể để hỏi (Chương 23).
>
> Gạch đầu dòng cuối là công dụng bị đánh giá thấp nhất: đưa bảng cho khách hàng và hỏi *"dòng 4 thì
> máy nên làm gì?"* — dễ trả lời hơn nhiều so với câu hỏi mở.

---

## 24.4 Từ bảng chân lý tới nấc thang

Quy trình ba bước, cho ra một nấc thang **chắc chắn khớp với bảng**.

### Bước 1 — Lấy các dòng có kết quả 1

Từ bảng ở mục 24.3: chỉ dòng 6.

### Bước 2 — Mỗi dòng thành một tích AND

Với dòng 6: `DI_AirOK` = 1, `M_Stn1Empty` = 1, `M_AnyFault` = 0.

```text
DI_AirOK AND M_Stn1Empty AND NOT M_AnyFault
```

Quy tắc: đầu vào bằng **1** thì viết thẳng; bằng **0** thì viết `NOT`.

### Bước 3 — OR các tích lại

Chỉ có một dòng nên không cần OR. Nấc thang:

```text
   DI_AirOK   M_Stn1Empty   M_AnyFault            DO_ConvRun
──────┤ ├─────────┤ ├──────────┤/├───────────────────( )──────
```

### Ví dụ có nhiều dòng — khi nào bật đèn vàng

Đèn vàng của đèn tháp bật khi máy **cần chú ý nhưng chưa dừng**. Giả sử: khi thiếu khí, **hoặc** khi
đã có cảnh báo chu kỳ chậm, **nhưng** không phải khi đang có lỗi (vì lúc đó đèn đỏ sáng).

| # | `M_AirLow` | `M_CycleWarn` | `M_AnyFault` | Đèn vàng |
|:-:|:-:|:-:|:-:|:-:|
| 2 | 0 | 1 | 0 | **1** |
| 4 | 1 | 0 | 0 | **1** |
| 6 | 1 | 1 | 0 | **1** |

(Các dòng còn lại cho 0.)

Ba tích, OR lại:

```text
(M_AirLow AND NOT M_CycleWarn AND NOT M_AnyFault)
OR (NOT M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
OR (M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
```

Đúng nhưng dài. Nhìn kỹ: cả ba tích đều có `NOT M_AnyFault`, và ba dòng còn lại chính là "ít nhất một
trong `M_AirLow`, `M_CycleWarn`". Rút gọn:

```iecst
DO_LampYellow := (M_AirLow OR M_CycleWarn) AND NOT M_AnyFault;
```

Ngắn hơn nhiều, và — quan trọng hơn — **đọc ra được ý nghĩa**: *"có cảnh báo nào đó, và chưa tới mức
lỗi"*. Đây là cách rút gọn đúng đắn: nó làm biểu thức **gần với lời văn hơn**, không xa hơn.

Mục 24.7 nói về loại rút gọn đi theo hướng ngược lại.

---

## 24.5 ⭐ De Morgan — vì sao đảo điều kiện đổi hình dạng nấc thang

### Hai đẳng thức

**Định luật De Morgan** phát biểu:

```text
NOT (A AND B)  =  (NOT A) OR  (NOT B)
NOT (A OR  B)  =  (NOT A) AND (NOT B)
```

Cách nhớ bằng lời:

> **Đảo cả cụm = đảo từng cái, rồi đổi AND thành OR (và ngược lại).**

### Vì sao nó quan trọng với ladder

Trong ladder, AND là **nối tiếp** và OR là **song song**. Nên De Morgan không chỉ đổi công thức — nó
**đổi hình dạng nấc thang**:

```text
NOT (A AND B) — cách 1: một tiếp điểm đảo sau cụm nối tiếp
    A       B      (đảo cụm)        Y
────┤ ├────┤ ├────[ NOT ]──────────( )────

NOT (A AND B) — cách 2: hai nhánh song song, mỗi nhánh một tiếp điểm đảo
       A
   ┌──┤/├──┐
───┤       ├──────────────────────( )────
   │   B   │
   └──┤/├──┘
```

Hai hình khác hẳn nhau, **cùng một logic**.

### Vì sao bạn cần nó trong công việc thật

Ba tình huống:

**1. Ladder không có "đảo cả cụm".** Nhiều hệ không cho bạn đặt một phép NOT lên cả một nhóm tiếp
điểm. Bạn **buộc** phải dùng De Morgan để vẽ được nấc thang. Cách 2 ở trên là cách duy nhất khả thi.

**2. Đọc code người khác.** Bạn thấy một nấc thang có hai nhánh song song với hai tiếp điểm thường
đóng, và không hiểu ý đồ. Áp De Morgan ngược lại: nó là `NOT (A AND B)` — *"không phải cả hai cùng
đúng"*. Ý đồ hiện ra ngay.

**3. Chuyển giữa lời văn và code.** Yêu cầu thường viết ở dạng phủ định: *"không cho chạy nếu thiếu
khí hoặc có lỗi"*. De Morgan cho bạn chuyển nó thành dạng khẳng định để viết nấc thang:

```text
NOT (M_AirLow OR M_AnyFault)  =  (NOT M_AirLow) AND (NOT M_AnyFault)
```

Tức: cho chạy khi **đủ khí VÀ không lỗi** — dạng nối tiếp, viết ladder được ngay.

### ⚠ Chỗ dễ sai nhất

> ⚠ **Đảo một cụm KHÔNG phải là đảo từng cái mà giữ nguyên phép nối.**
>
> ```text
> ✗ SAI:  NOT (A AND B)  =  (NOT A) AND (NOT B)
> ✓ ĐÚNG: NOT (A AND B)  =  (NOT A) OR  (NOT B)
> ```
>
> Đây là lỗi phổ biến nhất khi làm việc với logic đảo, và nó **không gây lỗi biên dịch** — chương
> trình chạy, cho kết quả sai ở một số tổ hợp đầu vào và đúng ở các tổ hợp khác. Nghĩa là nó có thể
> qua được chạy thử rồi hỏng ở hiện trường.
>
> **Cách tự kiểm chắc chắn: lập bảng chân lý cho cả hai vế.** Hai cột kết quả phải giống nhau ở
> **mọi** dòng. Bốn dòng, một phút.

Kiểm nhanh cho `A=1, B=0`:

| Biểu thức | Kết quả |
|---|---|
| `NOT (A AND B)` = `NOT (1 AND 0)` = `NOT 0` | **1** |
| `(NOT A) OR (NOT B)` = `0 OR 1` | **1** ✅ khớp |
| `(NOT A) AND (NOT B)` = `0 AND 1` | **0** ❌ sai |

---

## 24.6 Bìa Karnaugh — ở mức thực dụng

**Bìa Karnaugh** *(Karnaugh map, K-map)* là cách sắp bảng chân lý thành lưới sao cho các tổ hợp **kề
nhau chỉ khác nhau một biến**. Nhóm các ô 1 kề nhau lại thì rút gọn được biểu thức.

Lấy ví dụ đèn vàng ở mục 24.4, với `M_AnyFault = 0`:

```text
                M_CycleWarn
                  0     1
              ┌─────┬─────┐
   M_AirLow 0 │  0  │  1  │
              ├─────┼─────┤
            1 │  1  │  1  │
              └─────┴─────┘
```

Ba ô bằng 1 nằm kề nhau tạo thành hình chữ L. Nhóm chúng lại: một nhóm là cả hàng dưới (`M_AirLow`
= 1, không phụ thuộc `M_CycleWarn`), một nhóm là cả cột phải (`M_CycleWarn` = 1). Kết quả:

```text
M_AirLow OR M_CycleWarn
```

Đúng bằng kết quả rút gọn bằng mắt ở mục 24.4.

### ⚠ Nói thật về bìa Karnaugh

Bìa Karnaugh là công cụ kinh điển của môn kỹ thuật số, và bạn sẽ gặp nó trong mọi giáo trình. Nhưng
với công việc PLC hàng ngày:

| Thực tế | Hệ quả |
|---|---|
| Nó chỉ tiện với **2–4 biến** | Logic máy thật thường có nhiều hơn |
| Với 5 biến trở lên nó khó dùng hơn suy luận trực tiếp | Rất ít người dùng nó ở công việc thật |
| ⭐ Bộ nhớ PLC không khan hiếm | Động cơ gốc của việc rút gọn — tiết kiệm cổng logic — **không còn** |
| ⚠ Kết quả rút gọn thường **khó đọc hơn** bản gốc | Xem mục 24.7 |

> **Vì sao vẫn nên biết nó tồn tại:** bạn sẽ gặp nó khi học, khi phỏng vấn, và khi đọc tài liệu cũ.
> Hiểu **ý tưởng** — ô kề nhau khác một biến thì gộp được — là đủ. Không cần thành thạo.
>
> Với logic nhiều biến trong công việc thật, công cụ đúng là **bảng chân lý** (để không sót trường
> hợp) và **máy trạng thái** (để không cần một biểu thức khổng lồ nào cả) — Chương 25.

---

## 24.7 ⭐ Khi nào **không** nên tối ưu

Đây là mục quan trọng nhất chương, và nó đi ngược với thói quen từ môn kỹ thuật số.

### Bài toán

Môn kỹ thuật số dạy: rút gọn biểu thức càng ngắn càng tốt, vì mỗi cổng logic là tiền và là diện tích
chip.

**Trong PLC, tiền đề đó không còn đúng.** Bộ nhớ chương trình và thời gian quét dư dả cho logic nhị
phân. Một nấc thang dài hơn vài tiếp điểm không đo được sự khác biệt.

Cái khan hiếm bây giờ là **thời gian của người đọc lúc hai giờ sáng**.

### Ví dụ

Điều kiện cho phép nâng kẹp trạm 1, viết theo lời văn của đặc tả:

```iecst
// ✓ Dài hơn, nhưng đọc ra được TỪNG lý do
M_Stn1ClampAllow := M_Running
                AND DI_AirOK
                AND DI_Door1Closed
                AND DI_BoardStn1
                AND DI_Stop1Up
                AND NOT M_AnyFault;
```

Cùng logic đó, sau khi ai đó "tối ưu" bằng cách gom các điều kiện vào một cờ tổng:

```iecst
// ✗ Ngắn hơn, nhưng KHÔNG đọc ra được lý do nào
M_Stn1ClampAllow := M_MachineOK AND M_Stn1Ready;
```

Bản thứ hai ngắn hơn. Nhưng khi kẹp không lên và người bảo trì nhìn vào:

| Bản 1 | Bản 2 |
|---|---|
| Nhìn trực tuyến, thấy ngay `DI_Door1Closed` không sáng → đi đóng cửa | Thấy `M_Stn1Ready` bằng 0 → **phải đi tìm** chỗ nào ghi vào nó |
| Một lần nhìn | Truy ngược qua hai, ba tầng cờ trung gian |
| Chẩn đoán trong 10 giây | Chẩn đoán trong 10 phút, nếu quen chương trình |

> ⚠⚠ **Quy tắc: với logic điều kiện cho phép và liên động, ƯU TIÊN ĐỌC ĐƯỢC HƠN NGẮN.**
>
> Cụ thể:
> - **Không gom** nhiều điều kiện không liên quan vào một cờ tổng chỉ để nấc thang ngắn lại.
> - **Giữ thứ tự** các điều kiện khớp với thứ tự trong đặc tả — người đọc đối chiếu được.
> - Cờ trung gian chỉ đáng có khi nó **mang một ý nghĩa gọi tên được** và được dùng ở **nhiều chỗ**.
>   `M_SafetyOK` là cờ tốt; `M_Temp3` thì không.
> - ⚠ **Không bao giờ** rút gọn logic liên quan an toàn để cho gọn. Ở đó, rõ ràng và kiểm chứng được
>   quan trọng hơn mọi thứ khác (Chương 47).

### Khi nào rút gọn **đúng đắn**

Rút gọn tốt khi nó làm biểu thức **gần với lời văn hơn**:

| Trước | Sau | Có tốt hơn không |
|---|---|---|
| Ba tích OR với nhau, mỗi tích ba biến (mục 24.4) | `(M_AirLow OR M_CycleWarn) AND NOT M_AnyFault` | ✅ **Có** — đọc ra được: "có cảnh báo, chưa tới mức lỗi" |
| Sáu điều kiện nối tiếp có tên rõ nghĩa | `M_MachineOK AND M_Stn1Ready` | ❌ **Không** — mất thông tin chẩn đoán |

Phép thử một câu:

> **Sau khi rút gọn, đọc biểu thức lên thành lời. Nếu câu đó vẫn khớp với yêu cầu trong đặc tả →
> tốt. Nếu phải đi tra ba chỗ khác mới hiểu → đã rút gọn quá tay.**

---

## 24.8 Trên máy mẫu DP-01

### Bảng chân lý cho một trường hợp biên thật

Câu hỏi ở Chương 23, nhóm B: *"hai board vào cùng lúc thì sao?"* Trên DP-01, tình huống là cả
`DI_BoardStn1` và `DI_BoardInfeed` cùng báo có board.

| # | `DI_BoardStn1` | `DI_BoardInfeed` | `M_Stn1Busy` | Chuyền chạy? | Chặn 1 nâng? |
|:-:|:-:|:-:|:-:|:-:|:-:|
| 0 | 0 | 0 | 0 | **1** | 0 |
| 1 | 0 | 0 | 1 | 0 | 0 |
| 2 | 0 | 1 | 0 | **1** | 0 |
| 3 | 0 | 1 | 1 | 0 | 0 |
| 4 | 1 | 0 | 0 | 0 | **1** |
| 5 | 1 | 0 | 1 | 0 | 0 |
| 6 | 1 | 1 | 0 | 0 | **1** |
| 7 | 1 | 1 | 1 | 0 | 0 |

Dòng 6 là trường hợp biên: board đã ở trạm 1 **và** có board tiếp theo đang chờ. Đáp án: dừng chuyền,
nâng chặn để board thứ hai không dồn vào. Nếu không lập bảng, đây đúng là dòng bị bỏ sót — và hậu quả
là hai board chồng nhau ở trạm.

### Cảm biến mâu thuẫn — bốn tổ hợp

| `DI_Clamp1Up` | `DI_Clamp1Dn` | Kết luận |
|:-:|:-:|---|
| 0 | 1 | Chắc chắn ở **dưới** |
| 1 | 0 | Chắc chắn ở **trên** |
| 0 | 0 | ⚠ Giữa hành trình, **hoặc** hỏng cảm biến |
| 1 | 1 | ⚠⚠ **Vô lý về vật lý** — chắc chắn hỏng |

```iecst
M_Clamp1Up      := DI_Clamp1Up AND NOT DI_Clamp1Dn;
M_Clamp1Dn      := DI_Clamp1Dn AND NOT DI_Clamp1Up;
M_Clamp1Unknown := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);   // hai dòng ⚠ ở trên
```

Ba dòng này là cách viết gọn của bảng bốn dòng. Điểm mấu chốt: **có một biến riêng cho "không biết"**
— chương trình không bao giờ phải đoán. Đây là nội dung Chương 28, và bảng chân lý là cách chứng minh
ba dòng code trên phủ hết bốn tổ hợp.

### ⭐ Từ bảng chân lý tới một hàm dùng lại — ví dụ hoàn chỉnh

Máy có bốn xy-lanh thì ba dòng trên phải chép bốn lần. Viết thành **một hàm**, mỗi **dòng của bảng**
thành **một nhánh**, và kết quả là một kiểu liệt kê — đọc lên là hiểu, không phải giải mã hai bit:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — bảng chân lý bốn dòng thành một hàm: tư thế xy-lanh từ hai cảm biến
TYPE E_CylPose :
    (AtHome, AtWork, Unknown, SensorFault);
END_TYPE

FUNCTION CylPose : E_CylPose
VAR_INPUT
    SensHome : BOOL;                     // cảm biến vị trí gốc
    SensWork : BOOL;                     // cảm biến vị trí làm việc
END_VAR
IF SensHome AND NOT SensWork THEN
    CylPose := AtHome;                   // dòng 1 · chắc chắn ở gốc
ELSIF SensWork AND NOT SensHome THEN
    CylPose := AtWork;                   // dòng 2 · chắc chắn ở vị trí làm việc
ELSIF NOT SensHome AND NOT SensWork THEN
    CylPose := Unknown;                  // dòng 3 · giữa hành trình — HOẶC một cảm biến đứt dây
ELSE
    CylPose := SensorFault;              // dòng 4 · cả hai cùng bật — vô lý về vật lý, chắc chắn hỏng
END_IF;
END_FUNCTION
```

Đặt hàm cạnh bảng ở trên: bốn dòng, bốn nhánh, không thừa không thiếu. ⭐ Nhánh cuối là `ELSE` chứ
không phải `ELSIF SensHome AND SensWork` — nhờ vậy **không tổ hợp nào** rơi ra ngoài, kể cả khi ai đó
sửa ba nhánh trên sai. Chạy thử đủ bốn tổ hợp: ra đúng bốn giá trị. Chương 28 dùng đúng phép phân loại
này ở bước đầu tiên của trình tự về gốc — *"xác định tư thế thật, không nhớ tư thế cũ"*.

---

## 24.9 Khác biệt giữa các hãng

Đại số Boolean là toán học nên **không phụ thuộc hãng**. Chỉ có cách viết khác nhau.

| Phép | Siemens (SCL) | Mitsubishi (ST) | Rockwell (ST) | CODESYS |
|---|---|---|---|---|
| AND | `AND` | `AND` | `AND` | `AND` |
| OR | `OR` | `OR` | `OR` | `OR` |
| NOT | `NOT` | `NOT` | `NOT` | `NOT` |
| XOR | `XOR` | `XOR` | `XOR` | `XOR` |

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Đảo cả một cụm trong ladder** | Không phải hệ nào cũng cho phép. Khi không có, **buộc dùng De Morgan** để vẽ được nấc thang (mục 24.5) |
| Tiếp điểm đảo | Mọi hệ đều có tiếp điểm thường đóng — đó là `NOT` cho một biến đơn |
| ⚠ Số nhánh song song tối đa | Có giới hạn, khác nhau theo hệ và dòng CPU. Chạm giới hạn khi vẽ dạng De Morgan của một cụm lớn — khi đó tách thành nhiều nấc, hoặc chuyển sang ST |
| Lệnh Boolean trên `WORD` | Mọi hệ đều có AND/OR/XOR theo bit trên cả một từ; ⚠ đừng nhầm với phép logic trên `BOOL` (Chương 11, mục 11.2) |

---

## 24.10 Bẫy thường gặp

### 🔍 BẪY 1 — Áp De Morgan sai: giữ nguyên phép nối

`NOT (A AND B)` thành `(NOT A) AND (NOT B)`.

**Hiện tượng:** logic đúng ở một số tổ hợp và sai ở tổ hợp khác — nên có thể **qua được chạy thử** rồi
hỏng ở hiện trường khi gặp đúng tổ hợp chưa thử.
**Cách sửa:** đảo cụm thì **đổi luôn phép nối**. Kiểm bằng bảng chân lý bốn dòng (mục 24.5).

### 🔍 BẪY 2 — Không lập bảng chân lý cho logic ba biến trở lên

**Hiện tượng:** một tổ hợp đầu vào chưa từng được nghĩ tới xuất hiện ở hiện trường; máy làm điều không
ai định. Ví dụ: dòng 6 ở mục 24.8 — hai board dồn nhau.
**Cách sửa:** ba biến là 8 dòng, mười phút. Rẻ hơn nhiều so với một sự cố.

### 🔍 BẪY 3 — Rút gọn tới mức không đọc được

**Hiện tượng:** máy không chạy, người bảo trì thấy `M_Stn1Ready = 0` và phải truy ngược qua ba tầng
cờ trung gian để biết cửa đang mở.
**Cách sửa:** mục 24.7. Với liên động và điều kiện cho phép, **đọc được quan trọng hơn ngắn**.

### 🔍 BẪY 4 — Gom điều kiện không liên quan vào một cờ

`M_AllOK := DI_AirOK AND DI_Door1Closed AND M_RecipeLoaded AND DI_VfdReady;`

**Hiện tượng:** cờ này bằng 0 nhưng không nói được vì sao; và khi cần bỏ một điều kiện cho một chế độ
đặc biệt thì không tách ra được.
**Cách sửa:** cờ trung gian phải mang **một ý nghĩa gọi tên được**. `M_SafetyOK` gom các điều kiện an
toàn thì hợp lý; `M_AllOK` gom mọi thứ thì không.

### 🔍 BẪY 5 — Dùng bìa Karnaugh cho logic máy nhiều biến

**Hiện tượng:** mất thời gian với một công cụ không hợp, và kết quả ra biểu thức khó đọc.
**Cách sửa:** trên 4 biến thì bảng chân lý + máy trạng thái là công cụ đúng (mục 24.6, Chương 25).

### 🔍 BẪY 6 — Quên tổ hợp "cả hai cảm biến cùng báo"

**Hiện tượng:** một cảm biến reed hỏng ở trạng thái luôn báo; chương trình suy ra tư thế sai và ra
lệnh cho cơ cấu khác chạy.
**Cách sửa:** bốn tổ hợp ở mục 24.8, và **một biến riêng cho "không biết"**.

### 🔍 BẪY 7 — Rút gọn logic liên quan an toàn

**Hiện tượng:** logic ngắn hơn nhưng không còn đối chiếu được với đặc tả an toàn; và không ai kiểm
chứng được nó đúng.
**Cách sửa:** ⚠⚠ **không rút gọn** ở đó. Rõ ràng và kiểm chứng được quan trọng hơn (Chương 47).

### 🔍 BẪY 8 — Nhầm phép logic trên `BOOL` với phép theo bit trên `WORD`

**Hiện tượng:** kết quả là một con số thay vì đúng/sai, hoặc ngược lại; và điều kiện luôn đúng hoặc
luôn sai.
**Cách sửa:** `BOOL` cho logic, `WORD` cho thao tác bit (Chương 11, mục 11.2).

---

## 24.11 Bảng chốt

| Việc | Cách làm |
|---|---|
| Logic có từ 3 điều kiện trở lên | **Lập bảng chân lý** — `2ⁿ` dòng |
| Từ bảng chân lý ra nấc thang | Lấy dòng kết quả 1 → mỗi dòng một tích AND → OR các tích |
| Đầu vào bằng 0 trong tích | Viết `NOT` |
| Đảo cả một cụm | ⭐ **De Morgan** — đảo từng cái **và đổi phép nối** |
| Kiểm De Morgan có đúng không | Bảng chân lý cả hai vế, so **mọi** dòng |
| Ladder không cho đảo cả cụm | Dùng dạng De Morgan — nhánh song song với tiếp điểm đảo |
| Yêu cầu viết ở dạng phủ định | De Morgan để chuyển sang dạng khẳng định |
| Bìa Karnaugh | Biết ý tưởng là đủ; chỉ tiện với 2–4 biến |
| Logic nhiều biến, nhiều trạng thái | **Máy trạng thái** (Chương 25), không phải một biểu thức lớn |
| ⭐ Rút gọn logic liên động | **Đừng** — ưu tiên đọc được hơn ngắn |
| Phép thử sau khi rút gọn | Đọc biểu thức thành lời; còn khớp đặc tả thì tốt |
| Logic an toàn | ⚠⚠ **Không rút gọn** |
| Hai cảm biến đối nhau | Bốn tổ hợp, và **một biến riêng cho "không biết"** |

---

## 24.12 Tự kiểm

1. Ladder thể hiện AND và OR bằng cách nào?
2. Logic có 4 điều kiện thì bảng chân lý có bao nhiêu dòng? Công thức là gì?
3. ⭐ Viết hai đẳng thức De Morgan. Lỗi phổ biến nhất khi áp dụng chúng là gì, và vì sao lỗi đó
   **nguy hiểm hơn** một lỗi biên dịch?
4. Vì sao khi ladder không cho đảo cả một cụm, bạn **buộc** phải dùng De Morgan?
5. Chuyển câu *"không cho chạy nếu thiếu khí hoặc có lỗi"* thành dạng khẳng định viết được bằng ladder.
6. ⭐ Vì sao động cơ gốc của việc rút gọn logic — tiết kiệm cổng — **không còn đúng** với PLC? Cái gì
   khan hiếm thay vào đó?
7. So sánh `M_Running AND DI_AirOK AND DI_Door1Closed AND NOT M_AnyFault` với `M_MachineOK AND
   M_Stn1Ready`. Bản nào tốt hơn cho việc chẩn đoán, và vì sao?
8. Nêu phép thử một câu để biết mình đã rút gọn quá tay chưa.
9. Hai cảm biến `DI_Clamp1Up` và `DI_Clamp1Dn` cho **bốn** tổ hợp. Nêu ý nghĩa từng tổ hợp và cho
   biết tổ hợp nào là vô lý về vật lý.
10. ⭐ Trong bảng ở mục 24.8, dòng 6 là dòng hay bị bỏ sót. Nó mô tả tình huống gì, và hậu quả trên
    máy nếu quên nó là gì?

> Câu 3, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: **thứ đáng tối ưu trong lập
> trình PLC không phải số cổng logic — mà là thời gian của người sẽ đọc nó.**

---

### Chương tiếp theo

Chương 25 — **Thiết kế theo máy trạng thái**. Chương này cho bạn công cụ xử lý logic tổ hợp. Nhưng
máy thật không chỉ có logic tổ hợp — nó có **trạng thái**, và cùng một tổ hợp đầu vào phải cho kết
quả khác nhau tuỳ máy đang ở đâu. Đó là lúc bảng chân lý hết tác dụng và cần một công cụ khác.

### Nguồn tham khảo chương 24

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: các phép toán Boolean và
  cách biểu diễn trong LD, FBD, ST. *(tiêu chuẩn có bản quyền)*
- **Kuphaldt, Tony R.** — *Lessons In Electric Circuits, Volume IV: Digital*, ch. 7 *Boolean Algebra*
  (§7.8 *DeMorgan's Theorems*, §7.9 *Converting truth tables into Boolean expressions*) và ch. 8
  *Karnaugh Mapping*: nền toán cho các mục bảng chân lý, De Morgan và bìa Karnaugh. ⭐ Sách mở, đọc
  được toàn văn — đây là chỗ nên tới khi cần **phần chứng minh** mà chương này cố ý lược bớt.
- Giáo trình đại số Boolean và kỹ thuật số cơ bản nói chung — đây là toán học phổ thông, không gắn
  với hãng nào; mọi giáo trình kỹ thuật số nhập môn đều dùng được.
- Đặc tả trình tự và bảng I/O của DP-01 — Phụ lục J; các bảng chân lý ở mục 24.3 và 24.8 lấy điều
  kiện từ đó.

> ⚡ Nhận định ở mục 24.6 và 24.7 — rằng rút gọn logic ít giá trị trong PLC và có thể phản tác dụng —
> là **quan sát thực tế của nghề**, không phải phát biểu của tiêu chuẩn. Nó đúng với logic điều khiển
> máy trên PLC hiện đại, nơi bộ nhớ và thời gian quét dư dả. Trong các ngữ cảnh khác — thiết kế mạch
> logic rời rạc, FPGA, hệ nhúng rất nhỏ — đánh đổi hoàn toàn khác và việc rút gọn vẫn rất đáng giá.

<!-- SECTION: ch25_thiet_ke_theo_may_trang_thai -->
---
# Chương 25 — Thiết kế theo máy trạng thái

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, cộng thêm mô hình
> trạng thái hai trạm và trình tự song song.

---

## 25.1 Bài toán: cỗ máy ở hai trạng thái cùng lúc

Một kỹ sư viết chương trình cho DP-01. Cách làm rất tự nhiên: mỗi tình huống một cờ.

```text
M_Running     — máy đang chạy tự động
M_Paused      — máy đang tạm dừng
M_Homing      — máy đang về gốc
M_Fault       — máy đang lỗi
```

Mỗi cờ được bật/tắt ở chỗ cần thiết. Chạy thử: tốt. Thêm chế độ tay: vẫn tốt. Thêm xử lý mất khí: vẫn
tốt. Thêm nút Reset: **bắt đầu lạ**.

Một hôm máy dừng giữa chu trình. Kỹ thuật viên mở phần mềm xem, thấy:

```text
M_Running = 1        M_Paused  = 1
M_Homing  = 0        M_Fault   = 1
```

Máy **đang chạy, đang tạm dừng, và đang lỗi — cùng một lúc**. Không ai biết nên tin cờ nào. Không ai
biết nhấn Reset thì máy sẽ làm gì.

Đây không phải lỗi lập trình cẩu thả. Đây là **hậu quả toán học tất yếu** của cách tổ chức đó: bốn cờ
độc lập sinh ra 16 tổ hợp, mà chỉ 4 tổ hợp có nghĩa. Mười hai tổ hợp còn lại là vùng chưa ai định
nghĩa — và chương trình càng lớn thì xác suất rơi vào đó càng cao.

Chương này là cách thoát khỏi vùng đó: thay vì nhiều cờ độc lập, dùng **một biến duy nhất** cho biết
máy đang ở đâu.

---

## 25.2 Máy trạng thái là gì

**Máy trạng thái** *(state machine)* là một cách mô tả hệ thống bằng ba thứ, và chỉ ba thứ:

1. **Tập trạng thái** — danh sách đầy đủ những chỗ máy có thể ở. Hữu hạn, đặt tên rõ ràng.
2. **Trạng thái hiện tại** — **đúng một** trạng thái tại mỗi thời điểm. Không hai, không không.
3. **Các chuyển tiếp** *(transition)* — từ trạng thái nào sang trạng thái nào, với điều kiện gì.

Bất biến quan trọng nhất nằm ở dòng thứ hai:

> **Tại mọi thời điểm, máy ở đúng một trạng thái.**
>
> Không phải quy ước cho gọn — đây là **tính chất được bảo đảm bởi cấu trúc dữ liệu**: nếu trạng thái
> được lưu trong *một* biến, thì việc "ở hai trạng thái cùng lúc" **không biểu diễn được**, nên không
> xảy ra được.

So sánh trực tiếp với cách dùng cờ rải rác:

| | Nhiều cờ độc lập | Một biến trạng thái |
|---|---|---|
| Số tổ hợp biểu diễn được | 2ⁿ (n cờ → 16 với 4 cờ) | Đúng bằng số trạng thái đã định nghĩa |
| Tổ hợp vô nghĩa | **Có, và nhiều hơn tổ hợp có nghĩa** | **Không tồn tại** |
| Muốn biết máy đang ở đâu | Đọc n bit rồi tự suy luận | **Đọc một biến** |
| Thêm một trạng thái mới | Thêm một cờ → số tổ hợp nhân đôi | Thêm một giá trị → tuyến tính |
| Kiểm thử | Phải thử 2ⁿ tổ hợp | Thử từng trạng thái và từng chuyển tiếp |

Cột cuối là lý do thực tế nhất. Với bốn cờ, kiểm thử đầy đủ nghĩa là thử 16 tổ hợp — và bạn sẽ không
làm. Với một biến bốn trạng thái, bạn thử bốn trạng thái. Việc đó làm được.

> 💡 **MẸO — cách nhận ra chương trình đang cần máy trạng thái**
> Nếu bạn thấy mình viết một dòng kiểu `IF M_Running AND NOT M_Paused AND NOT M_Fault THEN…` — nghĩa là
> bạn **đang tự tay dựng lại** một trạng thái từ nhiều mảnh. Đó là dấu hiệu rõ ràng: hãy đặt tên cho
> trạng thái đó và lưu nó vào một biến.

> ⚖ **NGOÀI HIỆN TRƯỜNG — trạng thái giữ bằng cờ rời, rồi suy ra MỘT mã cho bên ngoài.**
> **Người ta làm gì:** nhiều khung chương trình dùng lại qua nhiều máy giữ trạng thái bằng một bộ cờ
> rời — *đang chạy*, *chế độ tự động*, *sẵn sàng*, *đã khởi tạo*, *có thao tác tay* — rồi cuối chương
> trình tính **một mã trạng thái** gửi cho chuyền và cho phần mềm bên ngoài bằng một chuỗi `IF`, mỗi
> `IF` ghi đè `IF` đứng trước.
> **Vì sao:** mỗi cờ nối thẳng được vào một nút, một đèn; bên ngoài chỉ cần một con số; khung đã có
> sẵn thì không ai muốn viết lại máy trạng thái.
> **Ranh giới:** chuỗi `IF` không có `ELSE` có hai lỗ, cả hai đều thấy trong một chương trình máy đang
> chạy mà tôi đọc được mã. ⚠ **Thứ tự các `IF` là độ ưu tiên ngầm** — không ai viết ra, nên người sau
> thêm một dòng vào giữa là đổi ưu tiên mà không biết. ⚠⚠ **Tổ hợp không rơi vào `IF` nào thì mã giữ
> giá trị cũ**: máy ở chế độ tự động, đã dừng, không lỗi, nhưng một trục vừa mất mô-men làm cờ *"có
> thao tác tay"* bật lên — không `IF` nào đúng, mã vẫn báo *"sẵn sàng"* trong khi máy không chạy được.
> ⭐ Vá tối thiểu: viết lại thành `IF … ELSIF …` từ ưu tiên cao xuống thấp, có `ELSE` gán một mã
> *"không xác định"* — để lỗ hổng **lộ ra** thay vì nói dối. Viết mới thì mã đó **chính là** biến trạng
> thái của máy (mục 25.5), không phải thứ suy ra từ cờ.

---

## 25.3 Mô hình trạng thái chuẩn cho một cỗ máy

Máy tự động hoá, dù làm gì, gần như luôn quy về **bảy trạng thái** dưới đây. Bạn có thể bớt (máy đơn
giản không cần `Hold`) nhưng hiếm khi cần thêm.

![Máy trạng thái chuẩn cho một cỗ máy](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTYwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI1LjEg4oCUIE3DoXkgdHLhuqFuZyB0aMOhaSBjaHXhuqluIGNobyBt4buZdCBj4buXIG3DoXk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6oWkgbeG7jWkgdGjhu51pIMSRaeG7g20gbcOheSDhu58gxJDDmk5HIE3hu5hUIHRy4bqhbmcgdGjDoWkuIMSQxrDhu51uZyDEkeG7jzogbOG7l2kgeOG6o3kgcmEgxJHGsOG7o2Mg4bufIGLhuqV0IGPhu6kgxJHDonUsIG7Dqm4gbeG7jWkgdHLhuqFuZyB0aMOhaSDEkeG7gXUgcGjhuqNpIGPDsyBs4buRaSB2w6BvIEFsYXJtLjwvdGV4dD4NCjxyZWN0IHg9JzMwJyB5PScxMTInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PScxMDYnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5VbmluaXRpYWxpemVkPC90ZXh0Pg0KPHRleHQgeD0nMTA2JyB5PScxNTMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz524burYSBj4bqlcCBuZ3Xhu5NuPC90ZXh0Pg0KPHJlY3QgeD0nMjUwJyB5PScxMTInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Ib21pbmc8L3RleHQ+DQo8dGV4dCB4PSczMjYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIHbhu4EgZ+G7kWM8L3RleHQ+DQo8cmVjdCB4PSc0NzAnIHk9JzExMicgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzU0NicgeT0nMTM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPklkbGU8L3RleHQ+DQo8dGV4dCB4PSc1NDYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnPhurVuIHPDoG5nLCBjaOG7nSBs4buHbmg8L3RleHQ+DQo8cmVjdCB4PSc2OTAnIHk9JzExMicgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9Jzc2NicgeT0nMTM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJ1bm5pbmc8L3RleHQ+DQo8dGV4dCB4PSc3NjYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIGNo4bqheSBjaHUgdHLDrG5oPC90ZXh0Pg0KPHJlY3QgeD0nNjkwJyB5PScyMzInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc3NjYnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Ib2xkPC90ZXh0Pg0KPHRleHQgeD0nNzY2JyB5PScyNzMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5k4burbmcsIEdJ4buuIG5ndXnDqm4gduG7iyB0csOtPC90ZXh0Pg0KPHJlY3QgeD0nMjUwJyB5PSczODQnIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzQwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZXNldHRpbmc8L3RleHQ+DQo8dGV4dCB4PSczMjYnIHk9JzQyNScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIHhvw6EgbOG7l2k8L3RleHQ+DQo8cmVjdCB4PSc0NzAnIHk9JzM4NCcgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzU0NicgeT0nNDA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkFsYXJtPC90ZXh0Pg0KPHRleHQgeD0nNTQ2JyB5PSc0MjUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5jw7MgbOG7l2ksIMSRw6MgZOG7q25nPC90ZXh0Pg0KPGxpbmUgeDE9JzE4MicgeTE9JzEzOScgeDI9JzIzNicgeTI9JzEzOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjQ2LjAsMTM5LjAgMjM2LjAsMTQ0LjAgMjM2LjAsMTM0LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzIxNicgeT0nMTI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZXNldDwvdGV4dD4NCjxsaW5lIHgxPSc0MDInIHkxPScxMzknIHgyPSc0NTYnIHkyPScxMzknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ2Ni4wLDEzOS4wIDQ1Ni4wLDE0NC4wIDQ1Ni4wLDEzNC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MzYnIHk9JzEyNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+duG7gSBn4buRYyB4b25nPC90ZXh0Pg0KPGxpbmUgeDE9JzYyMicgeTE9JzEzOScgeDI9JzY3NicgeTI9JzEzOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjg2LjAsMTM5LjAgNjc2LjAsMTQ0LjAgNjc2LjAsMTM0LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzY1NicgeT0nMTI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdGFydDwvdGV4dD4NCjxsaW5lIHgxPSc3MzQnIHkxPScxNjYnIHgyPSc3MzQnIHkyPScyMTgnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzczNC4wLDIyOC4wIDcyOS4wLDIxOC4wIDczOS4wLDIxOC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc3MjYnIHk9JzIwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+SG9sZDwvdGV4dD4NCjxsaW5lIHgxPSc4MDAnIHkxPScyMzInIHgyPSc4MDAnIHkyPScxODAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzgwMC4wLDE3MC4wIDgwNS4wLDE4MC4wIDc5NS4wLDE4MC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc4MDgnIHk9JzIwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5TdGFydDwvdGV4dD4NCjxsaW5lIHgxPSc3NjYnIHkxPScyODYnIHgyPSc3NjYnIHkyPSczMTAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNzY2JyB5MT0nMzEwJyB4Mj0nMzgwJyB5Mj0nMzEwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4MCcgeTE9JzMxMCcgeDI9JzM4MCcgeTI9JzE4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMzgwLjAsMTcwLjAgMzg1LjAsMTgwLjAgMzc1LjAsMTgwLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzU3MycgeT0nMzI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naeG7ryBTdG9wIDIgZ2nDonkg4oaSIGh14bu3IGNodSB0csOsbmgsIHbhu4EgZ+G7kWMgbOG6oWk8L3RleHQ+DQo8bGluZSB4MT0nMTA2JyB5MT0nMTY2JyB4Mj0nMTA2JyB5Mj0nMzQwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS41JyBzdHJva2UtZGFzaGFycmF5PSc1LDQnLz4NCjxsaW5lIHgxPSczNTYnIHkxPScxNjYnIHgyPSczNTYnIHkyPSczNDAnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScxLjUnIHN0cm9rZS1kYXNoYXJyYXk9JzUsNCcvPg0KPGxpbmUgeDE9JzgwNicgeTE9JzI4NicgeDI9JzgwNicgeTI9JzM0MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuNScgc3Ryb2tlLWRhc2hhcnJheT0nNSw0Jy8+DQo8bGluZSB4MT0nMTA2JyB5MT0nMzQwJyB4Mj0nODA2JyB5Mj0nMzQwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNjAxJyB5MT0nMzQwJyB4Mj0nNjAxJyB5Mj0nMzcwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzYwMS4wLDM4MC4wIDU5Ni4wLDM3MC4wIDYwNi4wLDM3MC4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PSc4MTgnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnThu6sgTeG7jEkgdHLhuqFuZyB0aMOhaTwvdGV4dD4NCjxsaW5lIHgxPSc0NjYnIHkxPSc0MTEnIHgyPSc0MTYnIHkyPSc0MTEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzQwNi4wLDQxMS4wIDQxNi4wLDQwNi4wIDQxNi4wLDQxNi4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MzYnIHk9JzM3NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UmVzZXQgKGzhu5dpIMSRw6MgaOG6v3QpPC90ZXh0Pg0KPGxpbmUgeDE9JzI5MCcgeTE9JzM4NCcgeDI9JzI5MCcgeTI9JzIwMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyOTAnIHkxPScyMDAnIHgyPScyOTAnIHkyPScxODAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzI5MC4wLDE3MC4wIDI5NS4wLDE4MC4wIDI4NS4wLDE4MC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScyODAnIHk9JzIxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+eG/DoSB4b25nIOKGkiB24buBIGfhu5FjIGzhuqFpPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQ4Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc1MDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIEUtU3RvcCBLSMOUTkcgcGjhuqNpIG3hu5l0IHRy4bqhbmcgdGjDoWkg4bufIMSRw6J5LiBOw7MgbMOgIG3huqFjaCBj4bupbmcgY+G6r3Qgbmd14buTbiBjxqEgY+G6pXUsIGhv4bqhdCDEkeG7mW5nIGvhu4MgY+G6oyBraGkgQ1BVIHRyZW8uPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzUyNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Nw6F5IHRy4bqhbmcgdGjDoWkgY2jhu4kgUEjhuqJOIOG7qE5HIHbhu5tpIHZp4buHYyBFLVN0b3AgxJHDoyBi4buLIG5o4bqlbiAoY2h1eeG7g24gc2FuZyBBbGFybSksIGNo4bupIGtow7RuZyBUSOG7sEMgSEnhu4ZOIHZp4buHYyBk4burbmcg4oCUIHhlbSBDaMawxqFuZyA0Ny48L3RleHQ+DQo8L3N2Zz4=)

*Hình 25.1 — Bảy trạng thái và các chuyển tiếp hợp lệ. Mũi tên đỏ từ mọi trạng thái vào Alarm là điểm
mấu chốt: lỗi có thể xảy ra ở bất cứ đâu.*

| Trạng thái | Máy đang làm gì | Ra khỏi bằng cách nào |
|---|---|---|
| **Uninitialized** | Vừa cấp nguồn. Chưa biết cơ cấu đang ở đâu | Người vận hành yêu cầu về gốc |
| **Homing** | Đang đưa các cơ cấu về vị trí gốc đã biết | Về gốc xong → `Idle`; lỗi → `Alarm` |
| **Idle** | Đã về gốc, đủ điều kiện, đang chờ lệnh | Nhấn Start → `Running`; chọn tay → `Manual` |
| **Running** | Đang chạy chu trình tự động | Nhấn Hold; nhấn Stop; hoặc phát sinh lỗi |
| **Hold** | Đã dừng có kiểm soát, **giữ nguyên vị trí và sản phẩm** | Tiếp tục → `Running`; huỷ → `Homing` (rồi mới `Idle`) |
| **Alarm** | Có lỗi. Mọi chuyển động đã dừng | Xử lý xong nguyên nhân → nhấn Reset |
| **Resetting** | Đang xoá lỗi và kiểm tra điều kiện | Sạch lỗi → `Homing` (không về thẳng `Idle` — xem dưới); còn lỗi → `Alarm` |

### Ba quyết định thiết kế cần hiểu, không chỉ chép

**Vì sao `Uninitialized` tách khỏi `Idle`.** Vừa cấp nguồn, PLC **không biết** xy-lanh đang ra hay vào,
board đang nằm ở đâu. `Idle` nghĩa là "đã biết mọi thứ ở đâu và sẵn sàng chạy" — một lời hứa mà máy
chưa về gốc không giữ được. Gộp hai trạng thái này là mời máy khởi động từ một tư thế không xác định.

**Vì sao `Resetting` không về thẳng `Idle`.** Sau khi lỗi được xoá, các cơ cấu vẫn đang ở tư thế dở
dang từ lúc sự cố. `Idle` đòi hỏi đã về gốc. Nên đường đúng là `Resetting → Homing → Idle`. Đây là
một trong những chỗ người mới hay cắt ngắn, và hậu quả là **máy khởi động lại từ tư thế bất kỳ** —
Chương 28 mổ xẻ đầy đủ.

**Vì sao mọi trạng thái đều có đường vào `Alarm`.** Lỗi không xin phép. Mất khí có thể xảy ra lúc đang
`Homing`, cảm biến có thể hỏng lúc đang `Idle`. Nếu bạn chỉ cho phép `Running → Alarm` thì lỗi phát
sinh ở trạng thái khác sẽ **không có chỗ đi** — máy kẹt ở một trạng thái mà điều kiện của nó không còn
đúng nữa.

> ⚡ **LƯU Ý — `Hold` khác `Stop` ở chỗ nào**
> `Hold` là **dừng có kiểm soát, giữ nguyên hiện trạng** để chạy tiếp được: board vẫn kẹp, vị trí vẫn
> giữ, chu trình nhớ đang ở bước nào. `Stop` là **kết thúc chu trình**: nhả sản phẩm, về gốc, quay lại
> `Idle`. Hai thứ này thường bị gộp làm một, và hậu quả là người vận hành nhấn "dừng" rồi không biết
> máy sẽ giữ hay nhả board đang gia công.

> ⚠ **NGUY HIỂM**
> Không trạng thái nào ở đây là **dừng khẩn cấp**. E-Stop **không phải một trạng thái trong máy trạng
> thái** — nó là mạch cứng cắt nguồn cơ cấu, hoạt động kể cả khi CPU treo. Máy trạng thái chỉ *phản
> ứng* với việc E-Stop đã bị nhấn (chuyển sang `Alarm`), chứ **không thực hiện** việc dừng. Chương 47.

---

## 25.4 Bảng chuyển trạng thái — công cụ làm việc thật

Sơ đồ để nhìn tổng thể; **bảng để làm việc**. Bảng chuyển trạng thái là thứ bạn điền *trước khi* viết
dòng code đầu tiên, và là thứ đội kiểm thử dùng để soát.

Mỗi dòng là một chuyển tiếp, và phải trả lời đủ bốn cột:

| Từ | Điều kiện chuyển | Sang | Hành động khi vào trạng thái mới |
|---|---|---|---|
| Uninitialized | `DI_ResetPB` và không có lỗi | Homing | Bật đèn vàng; bắt đầu trình tự về gốc |
| Homing | Mọi cơ cấu báo đã ở gốc | Idle | Bật đèn vàng; xoá bước chu trình về 0 |
| Homing | Quá thời gian cho phép | Alarm | Ghi mã lỗi "về gốc quá thời gian" |
| Idle | `DI_StartPB` và cửa đóng và khí đủ | Running | Bật đèn xanh; cho phép chuyền chạy |
| Running | `DI_StopPB` (nút Hold) | Hold | Bật đèn vàng; **giữ nguyên mọi ngõ ra vị trí** |
| Running | Bất kỳ điều kiện lỗi nào | Alarm | Bật đèn đỏ + còi; cắt lệnh chuyển động |
| Hold | `DI_StartPB` | Running | Bật đèn xanh; chạy tiếp từ bước đang nhớ |
| Hold | Giữ `DI_StopPB` quá 2 giây | Homing | Huỷ chu trình: xả sản phẩm theo thứ tự an toàn, về gốc (Chương 28) — `Idle` chỉ tới **sau** khi về gốc xong |
| Alarm | Sườn lên `DI_ResetPB` | Resetting | Tắt còi; ra lệnh xoá mọi cờ lỗi (`M_ClearFaults`) |
| Resetting | Hết thời lượng xoá, **không còn cờ nào** | Homing | Bắt đầu trình tự về gốc |
| Resetting | Hết thời lượng xoá, **còn cờ chốt lại** — nguyên nhân chưa hết | Alarm | Giữ đèn đỏ; còi không kêu lại |
| **Mọi trạng thái** | Mất khí / mất mạch an toàn / lỗi cơ cấu | Alarm | Như trên |

Cột thứ tư — **hành động khi vào trạng thái** *(entry action)* — là cột người mới hay bỏ trống, và đó
là nguồn của rất nhiều lỗi. Xem Bẫy 1.

> 💡 **MẸO**
> Điền bảng này **bằng bút trên giấy, cùng với người vận hành**, trước khi mở phần mềm. Người vận hành
> sẽ hỏi những câu bạn không nghĩ tới: *"đang chạy mà mất điện thì board còn kẹp không?"*, *"nhấn Reset
> lúc còn board trong máy thì nó làm gì?"*. Mỗi câu như vậy là một dòng còn thiếu trong bảng.

---

## 25.5 Hiện thực hoá — hai cách

Máy trạng thái không phụ thuộc ngôn ngữ. Dưới đây là cùng một mô hình, viết hai kiểu.

### Cách 1 — biến trạng thái + `CASE` (Structured Text)

Cách gọn nhất khi ngôn ngữ có `CASE`.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — tầng máy của DP-01: bảy trạng thái, lỗi thắng mọi trạng thái
TYPE E_MachineState :
    (Uninitialized, Homing, Idle, Running, Hold, Alarm, Resetting);
END_TYPE

VAR_GLOBAL
    // ── Vào: nút bấm và kết quả của các tầng khác ──
    DI_StartPB      : BOOL;
    DI_StopPB       : BOOL;             // ⚠ nút NC — bình thường TRUE, nhấn là FALSE (Chương 15)
    DI_ResetPB      : BOOL;
    M_AllPermissive : BOOL;             // chuỗi cho phép: dừng khẩn, khí, cửa (Phụ lục L mục L.2)
    M_AnyFault      : BOOL;             // gom lỗi — gán ở ĐÚNG MỘT chỗ, ngay trước tầng máy (25.5c)
    M_HomingDone    : BOOL;             // trình tự về gốc báo xong (Chương 28)
    // ── Ra: trạng thái, lệnh cho các tầng khác, đèn tháp ──
    MachineState    : E_MachineState := Uninitialized;
    M_HomingRun     : BOOL;             // cho trình tự về gốc chạy
    M_AbortCycle    : BOOL;             // huỷ chu trình: mọi trạm đưa bước về 0 (Chương 26)
    M_CycleEnable   : BOOL;             // cho trình tự các trạm chạy (Chương 26)
    M_MotionEnable  : BOOL;             // cho phép cơ cấu ĐỔI vị trí — chân Permit (Chương 27)
    M_ClearFaults   : BOOL;             // lệnh xoá mọi cờ lỗi đã chốt (25.5c)
    DO_LampGreen    : BOOL;
    DO_LampYellow   : BOOL;
    DO_LampRed      : BOOL;
    DO_Buzzer       : BOOL;
END_VAR

PROGRAM Prg_Machine
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_ResetPB                  : BOOL;
    M_AllPermissive, M_AnyFault, M_HomingDone          : BOOL;
    MachineState                                       : E_MachineState;
    M_HomingRun, M_AbortCycle, M_CycleEnable           : BOOL;
    M_MotionEnable, M_ClearFaults                      : BOOL;
    DO_LampGreen, DO_LampYellow, DO_LampRed, DO_Buzzer : BOOL;
END_VAR
VAR
    TrigStart   : R_TRIG;
    TrigStop    : R_TRIG;
    TrigReset   : R_TRIG;
    T_StopHeld  : TON;
    T_Resetting : TON;
    FirstScan   : BOOL := TRUE;         // KHÔNG giữ — TRUE ở mỗi lần khởi động (Chương 16 Bẫy 9)
    StartPress  : BOOL;
    StopPress   : BOOL;
    ResetPress  : BOOL;
    BuzzerOn    : BOOL;                 // còi của MỘT lần báo động mới — Reset thì tắt
END_VAR

// ── 1 · Mọi khối gọi ĐÚNG MỘT lần mỗi vòng, ngoài CASE, đầu vào lấy từ trạng thái ──
TrigStart(CLK := DI_StartPB);
TrigStop(CLK := NOT DI_StopPB);                     // nút NC: nhấn là sườn lên của NOT
TrigReset(CLK := DI_ResetPB);
StartPress := TrigStart.Q AND NOT FirstScan;        // che sườn giả của vòng quét đầu
StopPress  := TrigStop.Q AND NOT FirstScan;
ResetPress := TrigReset.Q AND NOT FirstScan;
T_StopHeld(IN := (MachineState = Hold) AND NOT DI_StopPB, PT := T#2S);
T_Resetting(IN := (MachineState = Resetting), PT := T#200MS);

// ── 2 · Lỗi thắng mọi trạng thái — đặt TRƯỚC CASE ──
IF M_AnyFault AND MachineState <> Alarm AND MachineState <> Resetting THEN
    MachineState := Alarm;
    BuzzerOn     := TRUE;                           // báo động MỚI thì còi kêu
END_IF;
IF ResetPress THEN
    BuzzerOn := FALSE;                              // người đã biết — tắt còi
END_IF;

// ── 3 · Chuyển trạng thái — mỗi nhánh CHỈ quyết định trạng thái kế tiếp ──
CASE MachineState OF
    Uninitialized:
        IF ResetPress THEN
            MachineState := Homing;
        END_IF;

    Homing:
        IF M_HomingDone THEN
            MachineState := Idle;
        END_IF;

    Idle:
        IF StartPress AND M_AllPermissive THEN
            MachineState := Running;
        END_IF;

    Running:
        IF StopPress THEN
            MachineState := Hold;                   // dừng nhưng GIỮ nguyên vị trí
        END_IF;

    Hold:
        IF StartPress AND M_AllPermissive THEN
            MachineState := Running;                // chạy tiếp từ bước đang nhớ
        ELSIF T_StopHeld.Q THEN
            MachineState := Homing;                 // huỷ chu trình: xả sản phẩm, về gốc (Chương 28)
        END_IF;

    Alarm:
        IF ResetPress THEN
            MachineState := Resetting;              // chỉ cần sườn lên — xét nguyên nhân là việc của Resetting
        END_IF;

    Resetting:
        IF T_Resetting.Q THEN
            IF M_AnyFault THEN
                MachineState := Alarm;              // nguyên nhân còn → cờ đã chốt lại; còi KHÔNG kêu lại
            ELSE
                MachineState := Homing;             // KHÔNG về thẳng Idle
            END_IF;
        END_IF;
END_CASE;

// ── 4 · Lệnh và đèn SUY TỪ trạng thái — mỗi thứ gán ở MỘT chỗ, ngoài CASE (Bẫy 5) ──
M_HomingRun    := (MachineState = Homing);
M_AbortCycle   := (MachineState = Homing);              // đang về gốc: bước của mọi trạm giữ ở 0
M_CycleEnable  := (MachineState = Running);
M_MotionEnable := M_AllPermissive
                  AND ((MachineState = Homing) OR (MachineState = Running));
M_ClearFaults  := (MachineState = Resetting);
DO_LampGreen   := (MachineState = Running);
DO_LampYellow  := (MachineState = Uninitialized) OR (MachineState = Homing)
                  OR (MachineState = Idle) OR (MachineState = Hold);
DO_LampRed     := (MachineState = Alarm) OR (MachineState = Resetting);
DO_Buzzer      := BuzzerOn AND (MachineState = Alarm);

FirstScan := FALSE;                                     // dòng CUỐI của chương trình
END_PROGRAM
```

Bốn điểm đáng chú ý trong chương trình trên:

- ⭐⭐ **Mỗi nhánh `CASE` chỉ quyết định trạng thái kế tiếp; mọi lệnh và đèn được SUY TỪ trạng thái, gán
  ở MỘT chỗ ngoài `CASE`** (phần 4). Bản trước của đoạn này gán `DO_LampGreen := TRUE` bên trong nhánh
  `Running` và không chỗ nào tắt nó — nên sang `Hold` thì **đèn xanh vẫn sáng**, đúng triệu chứng của
  Bẫy 5 ở cuối chương; `M_CycleEnable` và `M_HomingRun` cũng ở lại TRUE khi máy vào `Alarm` qua khối
  lỗi. ⚡ Một giá trị gán trong một nhánh sẽ **ở nguyên** khi rời nhánh bằng một đường khác — cùng bệnh
  với hành động `N` viết bằng đoạn mã trong SFC (Chương 21). Gán theo trạng thái thì không thể sót.
- **Khối lỗi đặt ngoài và trước `CASE`.** Nhờ vậy nó thắng mọi trạng thái, đúng như dòng cuối bảng
  chuyển trạng thái. Nếu nhét điều kiện lỗi vào từng nhánh `CASE` thì bạn phải nhớ lặp lại ở bảy chỗ,
  và sẽ quên ít nhất một chỗ.
- **Hai chỗ nhỏ mà thiếu là có sự cố thật:** sườn nút bấm **che ở vòng quét đầu** (`FirstScan` —
  nút Reset kẹt lúc cấp điện không được làm máy tự về gốc, Chương 16 Bẫy 9); và còi gắn với **một lần
  báo động mới** (`BuzzerOn`) — Reset tắt còi, `Resetting` quay về `Alarm` thì còi **không kêu lại**,
  đúng dòng cuối bảng chuyển trạng thái.
- **Dùng kiểu liệt kê, không dùng số trần.** `MachineState := 3` không nói lên điều gì khi bạn xem
  trạng thái trực tuyến lúc hai giờ sáng; `Running` thì nói.
- **Reset chỉ cần sườn lên — việc xét nguyên nhân thuộc về `Resetting`.** Nó ra lệnh xoá, chờ đủ
  lâu cho mọi nơi giữ cờ lỗi tự xoá rồi **phát hiện lại**, sau đó mới xem còn lỗi không. Nguyên nhân
  còn thì cờ đã chốt lại → quay về `Alarm`, **một lần cho mỗi lần nhấn** — không quay vòng. ⚠⚠ Đừng
  viết `IF ResetPress AND NOT M_AnyFault`: khi cờ lỗi chỉ được xoá **bên trong** `Resetting`,
  điều kiện đó không bao giờ đúng và máy **khoá chết** ở `Alarm` (mục 25.5c).

### Cách 2 — bit trạng thái (Ladder Diagram)

Khi phải viết bằng ladder — thường vì đội bảo trì tại nhà máy chỉ đọc được ladder (xem Chương 20) —
dùng **một bit cho mỗi trạng thái**, kèm một quy tắc bắt buộc.

```text
// Mỗi trạng thái một bit
S_Uninit   S_Homing   S_Idle   S_Running   S_Hold   S_Alarm   S_Resetting
```

> ⚠ **NGUY HIỂM — quy tắc bắt buộc khi dùng bit trạng thái**
> Cách này **đưa trở lại đúng rủi ro mà máy trạng thái sinh ra để tránh**: bảy bit độc lập lại có 128
> tổ hợp. Nó chỉ an toàn nếu bạn **cưỡng chế bất biến "đúng một bit bật"** bằng cấu trúc code:
>
> - Mọi chuyển tiếp viết theo mẫu **bật bit mới, tắt bit cũ, trong cùng một nấc thang**.
> - Thêm một nấc **giám sát**: đếm số bit đang bật; khác 1 thì **chốt** một cờ lỗi riêng,
>   `M_Alm_StateInvalid`, gom vào `M_AnyFault` như mọi nguồn lỗi khác (mục 25.5c). Nấc này là lưới
>   an toàn — nó biến một lỗi logic âm thầm thành một báo động nhìn thấy được.

```text
// Nấc chuyển tiếp: Idle → Running
   S_Idle   DI_StartPB   M_AllPermissive              S_Running
 ────┤ ├───────┤ ├───────────┤ ├────────────────┬────────( S )──
                                                │
                                                └────────( R )──  S_Idle

// Nấc giám sát bất biến — luôn có, không bao giờ bỏ
   [ĐẾM số bit trạng thái đang bật] → M_StateCount
   M_ClearFaults      ─────────────────────────────( R )──  M_Alm_StateInvalid   // xoá TRƯỚC
   M_StateCount <> 1  ─────────────────────────────( S )──  M_Alm_StateInvalid   // phát hiện SAU
```

### Chọn cách nào

| | Biến + `CASE` | Bit trạng thái | ⭐ Lệnh tuần tự của hãng |
|---|---|---|---|
| Bất biến "một trạng thái" | **Được bảo đảm bởi kiểu dữ liệu** | Phải tự cưỡng chế + giám sát | ⭐ **Do chính lệnh bảo đảm** |
| Đọc trạng thái khi gỡ lỗi | Xem một biến | Xem bảy bit | Xem bước đang hoạt |
| Đội bảo trì đọc ladder | Không đọc được | **Đọc được** | ⚠ Đọc được **nếu đã quen cú pháp riêng đó** |
| Thêm trạng thái | Thêm một giá trị | Thêm một bit + sửa nấc giám sát | Thêm một bước |
| ⚠⚠ **Khả chuyển sang hãng khác** | ⭐ Cao | ⭐ **Cao nhất** — chỉ là bit và tiếp điểm | ⚠⚠ **Bằng không** |

### ⭐ Cột thứ ba là gì

Nhiều hệ có sẵn **một nhóm lệnh chuyên để viết trình tự**: bước, chuyển tiếp, và cơ chế tự tắt bước
trước khi bật bước sau. Tên gọi khác nhau theo hãng — *step ladder*, *sequencer*, *drum* — nhưng ý
tưởng giống nhau, và chúng ⭐ **làm hộ bạn đúng cái bất biến "chỉ một bước hoạt tại một thời điểm"**.

| ⭐ Được gì | ⚠ Mất gì |
|---|---|
| Bất biến được **lệnh bảo đảm**, không phải do bạn tự canh | ⚠⚠ **Khoá chặt vào hãng** — không có lệnh tương đương khi đổi hệ (Chương 14 mục 14.6b) |
| Viết nhanh, ít nấc thang hơn | ⚠ Người chưa quen cú pháp đó **không đọc được**, kể cả khi họ thạo ladder |
| Trình soạn thảo thường có màn theo dõi bước riêng | ⚠ Hành vi ở **trường hợp biên** (nhảy bước, huỷ giữa chừng, khởi động lại) **khác nhau giữa các hãng** — phải tra |

> ⭐⭐ **Khi nào nên dùng cột thứ ba:** máy sẽ **ở lại trên một nền duy nhất** suốt đời, đội bảo trì
> đã quen cú pháp đó, và trình tự **thuần tuần tự** — không có nhiều nhánh song song.
>
> ⚠ **Khi nào tránh:** làm máy để **bán cho nhiều khách dùng nhiều hãng khác nhau**, hoặc nhóm kỹ
> thuật còn đang xoay vòng giữa vài nền. ⭐ Khi đó cái giá *"khả chuyển bằng không"* là cái giá thật,
> và nó chỉ hiện ra ở dự án sau.

Tiêu chí quyết định **không phải kỹ thuật mà là tổ chức**: ai sẽ sửa cỗ máy này lúc hai giờ sáng khi
bạn không có mặt? Viết cho người đó đọc.

---

## 25.5b ⭐⭐ Bất biến nằm dưới mọi cách hiện thực — và câu hỏi ưu tiên

Hai cách ở mục trên trông rất khác nhau, nhưng ⭐ **cả hai đang cưỡng chế cùng một bất biến**. Phát
biểu nó thành một câu là cách chắc nhất để kiểm code của mình — và của người khác:

> ⭐⭐ **Một trạng thái đang BẬT nếu: nó đã bật sẵn, HOẶC vừa được một chuyển tiếp đưa vào —**
> **và nó chưa bị một chuyển tiếp nào đưa ra.**

| Vế của bất biến | Nếu quên vế này |
|---|---|
| *"đã bật sẵn"* | ⚠ Trạng thái **tắt ngay vòng quét sau** khi điều kiện vào không còn đúng |
| *"vừa được chuyển tiếp đưa vào"* | ⚠ Không bao giờ vào được trạng thái |
| ⚠⚠ *"chưa bị chuyển tiếp nào đưa ra"* | ⚠⚠ **Vào được nhưng không ra được** — đúng Bẫy 2 ở dưới |

⭐ Mỗi trạng thái cần **một** biểu thức như vậy. Khi rà code người khác, hãy tìm đủ ba vế cho từng
trạng thái — thiếu vế nào thì lỗi thuộc đúng loại ở bảng trên.

### ⚠⚠ Câu hỏi ưu tiên: hai chuyển tiếp cùng đúng trong MỘT vòng quét thì sao?

Bảng chuyển trạng thái ở mục 25.4 liệt kê các chuyển tiếp hợp lệ, nhưng nó **không trả lời** câu hỏi
này: ⚠ từ một trạng thái có hai đường ra, và **cả hai điều kiện cùng đúng ở cùng một vòng quét**.

Tình huống này **không hiếm**: nút Dừng bị nhấn đúng lúc cảm biến báo xong; báo lỗi xuất hiện đúng lúc
bước hoàn tất.

| Cách hiện thực | Chuyện gì xảy ra |
|---|---|
| ⭐ Biến + `CASE` | **Nhánh `IF` nào viết trước thì thắng** — ưu tiên có sẵn, do **thứ tự code** |
| ⚠⚠ Bit trạng thái (ladder) | ⚠ Không có ưu tiên tự nhiên — ⭐ **có thể bật hai bit, hoặc tắt cả hai** |

> ⭐⭐ **Quy tắc: ưu tiên phải là một quyết định được viết ra, không phải hệ quả tình cờ của thứ tự
> gõ code.**
>
> Với `CASE`, ⚠ **thứ tự các nhánh `IF` CHÍNH LÀ bảng ưu tiên của bạn** — dù bạn có ý thức hay không.
> ⭐ Hãy **ghi thứ tự đó ra thành comment**, và đặt chuyển tiếp *về lỗi* lên **trên cùng**.
>
> Với bit trạng thái, ⭐ phải **cưỡng chế tường minh**: điều kiện của đường ra ưu tiên thấp phải kèm
> *"và đường ưu tiên cao không đúng"*.

> ⭐ **Thứ tự ưu tiên mặc định đáng dùng**, từ cao xuống thấp:
>
> | | Chuyển tiếp |
> |---|---|
> | 1 | ⚠⚠ **Về `Alarm`** — từ bất kỳ trạng thái nào |
> | 2 | **Về `Stopping`** — người vận hành yêu cầu dừng |
> | 3 | Chuyển tiếp bình thường của quy trình |
>
> ⚡ Lý do thứ tự này: ⭐ **an toàn và ý muốn của người vận hành luôn thắng tiến độ sản xuất.**

> ⚡ **Về cái giá của cách "bit trạng thái":** nó tạo ra chương trình **dài hơn và kém hiệu quả hơn**
> so với cách viết bằng biểu thức gọn. ⭐ Nhưng nó **dễ hiểu và dễ gỡ lỗi hơn hẳn** — và với phần mềm
> máy, đó là đánh đổi **đúng**, đúng theo tiêu chí tổ chức ở mục trên: *ai sửa cỗ máy này lúc hai giờ
> sáng?*

---

## 25.5c ⭐⭐ Đường đi của lỗi — chốt ở nguồn, gom một chỗ, xoá qua `Resetting`

Máy trạng thái ở mục 25.5 **đọc** một cờ `M_AnyFault`. Nhưng nó bỏ ngỏ hai câu hỏi: **ai ghi cờ đó, và
ai xoá nó?** ⚠ Trả lời sai hai câu này thì một máy trạng thái đúng từng dòng vẫn **khoá chết**.

### Ba cách hay gặp — cùng một bài toán

Bài toán: DP-01 có ba nguồn lỗi — mất khí, một bước của trạm 1 quá giờ, trình tự về gốc quá giờ.

```iecst
// ── A · Một cờ chung, SET/RESET ──
IF NOT DI_AirOK OR T_Stn1Step.Q OR T_Home.Q THEN
    M_AnyFault := TRUE;
END_IF;
IF DI_ResetPB AND DI_AirOK AND NOT T_Stn1Step.Q AND NOT T_Home.Q THEN
    M_AnyFault := FALSE;
END_IF;

// ── B · Mỗi nguồn ghi thẳng cờ chung ──
IF T_Stn1Step.Q THEN  Stn1.Fault := TRUE;  M_AnyFault := TRUE;  END_IF;   // trong trạm 1
IF T_Home.Q     THEN  M_AnyFault := TRUE;                       END_IF;   // trong trình tự về gốc

// ── C · Mỗi nguồn MỘT cờ của riêng nó, gom MỘT chỗ, xoá qua Resetting ──
IF M_ClearFaults THEN  Stn1.Fault := FALSE;  END_IF;       // chủ cờ: xoá TRƯỚC…
IF T_Stn1Step.Q  THEN  Stn1.Fault := TRUE;   END_IF;       // …phát hiện SAU
M_AnyFault := M_Alm_AirLow OR Stn1.Fault OR M_Alm_HomeTimeout;    // đúng MỘT chỗ gán
```

| Cách | ⭐ Ưu | ⚠ Nhược |
|---|---|---|
| A — một cờ chung | Ngắn nhất | Mất thông tin *lỗi gì*. Nhánh RESET phải **liệt kê lại** mọi nguyên nhân — thêm một nguồn là sửa **hai** chỗ, quên chỗ thứ hai thì Reset xoá một lỗi còn nguyên nhân |
| B — mỗi nơi ghi thẳng | Đoạn nào cũng tự đứng được | ⚠⚠ **Nhiều nơi ghi một biến**, và **không ai xoá** — chính là thứ gây khoá chết ở dưới |
| ⭐ **C — chốt ở nguồn, gom một chỗ** | Mỗi cờ **một nơi ghi**; biết đích danh lỗi gì; thêm nguồn = thêm một cờ và một vế `OR`; ⭐ **không phụ thuộc thứ tự gọi** | Thêm một biến lệnh xoá, và `Resetting` phải kéo dài vài trăm mili-giây |

⭐ **Sách dùng cách C** — ở mọi chương về sau.

### ⚠⚠ Vì sao cách B khoá chết máy

Viết `Alarm → Resetting` với điều kiện `ResetPress AND NOT M_AnyFault`, trong khi cờ lỗi chỉ được
xoá **bên trong** `Resetting` — thì:

1. Lỗi xảy ra → cờ chốt → `M_AnyFault` = TRUE → máy vào `Alarm`.
2. Muốn rời `Alarm` phải có `NOT M_AnyFault`.
3. Muốn `M_AnyFault` về FALSE phải vào được `Resetting`.

⚡ Vòng tròn khép kín. **Máy chỉ ra khỏi `Alarm` bằng cách tắt nguồn.** Và ⚠ không phải chỉ lý thuyết:
cờ quá giờ của trạm được chốt ở một chỗ mà khi máy dừng thì **không còn được thực thi** — thân trình tự
bị cửa vào chặn lại (Chương 26), nên kể cả thêm dòng *"xoá khi nguyên nhân hết"* vào đó cũng vô ích:
dòng đó không bao giờ chạy.

> ⭐ Mô phỏng từng vòng quét ba khối — nguồn lỗi, gom, tầng máy — ở **cả sáu** thứ tự gọi có thể: cách B
> kẹt ở `Alarm` ở **cả sáu** với lỗi quá giờ, và với lỗi mất khí thì nhấn Reset một lần có thành công
> hay không **tuỳ vào thứ tự gọi**. Cách C cho đúng kết quả ở cả sáu.

### ⭐ Ba quy tắc của cách C

| # | Quy tắc | Vì sao |
|:-:|---|---|
| 1 | **Mỗi nguồn lỗi tự chốt cờ của chính nó** — `M_Alm_…` cho nguồn chung, `Stn1.Fault` cho trạm, `.Fault` cho khối cơ cấu. Không ai khác ghi vào cờ đó | Một biến, một nơi ghi (Chương 10). Và cờ nói được **lỗi gì** |
| 2 | ⭐ **`M_AnyFault` được GÁN đúng một chỗ** — phép `OR` của mọi cờ, tính lại mỗi vòng, đặt **sau** tầng cơ cấu và **trước** tầng máy. Không nguồn nào ghi thẳng `M_AnyFault` | Hai nơi cùng ghi thì phép gán chạy sau **xoá mất** lỗi của phép chạy trước |
| 3 | ⭐⭐ **Xoá đi qua `Resetting`.** Chủ cờ xoá cờ của mình **khi thấy `M_ClearFaults`**, đặt dòng xoá **trước** dòng phát hiện | Nguyên nhân còn thì cờ chốt lại ngay trong vòng đó — `Resetting` nhìn thấy và đưa máy về `Alarm`. ⭐ Việc *"nguyên nhân đã hết chưa"* giao cho **đúng nơi biết nguyên nhân** |

⭐ **Vì sao cách C không phụ thuộc thứ tự gọi:** `M_ClearFaults` kéo dài **nhiều vòng quét**
(`T_Resetting`), nên chủ cờ đứng trước hay sau tầng máy đều kịp thấy nó; và tầng máy chỉ đọc kết quả
**sau khi** lệnh xoá đã tắt. Thời lượng 200 ms ở đoạn mã trên phải **lớn hơn vài lần chu kỳ tác vụ chậm
nhất** có chứa cờ lỗi (Chương 27 mục 27.6).

### Gom lỗi trên DP-01

```iecst
// ── GOM LỖI — đúng MỘT chỗ gán M_AnyFault; chạy SAU các nguồn lỗi, TRƯỚC tầng máy ──
M_AnyFault := M_Alm_AirLow                    // nguồn chung (Phụ lục L mục L.11)
              OR Stn1.Fault OR Stn2.Fault     // tầng trạm (Chương 26)
              OR M_Alm_HomeTimeout            // trình tự về gốc (Chương 28)
              OR M_Alm_StateInvalid;          // giám sát bit trạng thái (mục 25.5)
// Chương 27 thêm cờ của các khối cơ cấu: … OR Clamp1.Fault OR …
```

> ⚡ **Quy ước cho mọi đoạn trích từ đây về sau:** mỗi nguồn lỗi chỉ viết dòng **chốt**
> (`M_Alm_… := TRUE`). Dòng **xoá** luôn theo đúng một mẫu nên sách không lặp lại —
> `IF M_ClearFaults AND <nguyên nhân đã hết> THEN M_Alm_… := FALSE; END_IF;` — đặt **trước** dòng chốt;
> và mỗi cờ mới là **một vế `OR`** thêm vào phép gom.

> ⭐ Đây chính là cách một khối cơ cấu tốt tự làm bên trong nó — *xoá trước, phát hiện sau* (khối
> `FB_Cylinder2Pos` ở Chương 27 mục 27.3). Cách C chỉ là áp đúng nguyên tắc đó cho cả cỗ máy.

---

## 25.6 Trạng thái máy tổng và trạng thái từng trạm

DP-01 có **hai trạm**. Câu hỏi tự nhiên: một máy trạng thái hay ba?

Câu trả lời: **ba** — một cho máy tổng, một cho mỗi trạm — xếp thành hai tầng.

```text
              ┌─────────────────────────────┐
              │   MachineState  (máy tổng)  │
              │   Idle / Running / Alarm …  │
              └──────────────┬──────────────┘
                             │  cho phép / cấm
              ┌──────────────┴──────────────┐
              ▼                             ▼
     ┌──────────────────┐          ┌──────────────────┐
     │  Stn1State       │          │  Stn2State       │
     │  (trạm tra keo)  │          │  (trạm sấy UV)   │
     │  Rỗng/Đang làm/  │          │  Rỗng/Đang làm/  │
     │  Chờ nhả         │          │  Chờ nhả         │
     └──────────────────┘          └──────────────────┘
```

Phân chia trách nhiệm rất rõ:

- **Máy tổng** quản lý những gì áp cho *cả cỗ máy*: đã về gốc chưa, có lỗi không, người vận hành đang
  cho phép chạy không. Nó **cho phép hoặc cấm**, không điều khiển chi tiết.
- **Trạm** quản lý *sản phẩm đang nằm ở trạm đó*: đã kẹp chưa, đã làm xong chưa, đã nhả chưa. Trạm
  chỉ chạy khi máy tổng cho phép.

Nhờ tách tầng, hai trạm **chạy song song trên hai board khác nhau** mà không giẫm chân nhau — ràng
buộc duy nhất giữa chúng là chỗ trống. Cách tổ chức tầng và cách hai trạm bắt tay là nội dung của
**Chương 27**.

> 💡 **MẸO**
> Ranh giới đúng: máy tổng **không được** biết trạm 1 đang ở bước nào. Nếu bạn thấy máy tổng phải đọc
> `Stn1Step = 4` để ra quyết định, nghĩa là trách nhiệm đã bị đặt sai tầng.

---

## 25.7 Bẫy thường gặp

### 🔍 BẪY 1 — Quên hành động khi vào trạng thái

Chuyển trạng thái được viết đúng, nhưng **quên làm gì đó khi vào trạng thái mới**. Ví dụ kinh điển:
chuyển sang `Alarm` mà quên tắt `M_CycleEnable`.

Kết quả: máy hiển thị đang lỗi, đèn đỏ sáng, còi kêu — mà **chu trình vẫn chạy tiếp**. Người vận hành
nhìn thấy hai thông tin mâu thuẫn và không biết tin cái nào.

**Cách phòng:** cột "hành động khi vào trạng thái" trong bảng chuyển trạng thái là **cột bắt buộc**.
Bảng nào để trống cột đó thì coi như chưa điền xong.

### 🔍 BẪY 2 — Trạng thái vào được nhưng không ra được

Bạn định nghĩa `Alarm`, viết điều kiện vào rất kỹ, rồi để điều kiện ra là `DI_ResetPB`. Nhưng nếu
nguyên nhân lỗi **vẫn còn**, nhấn Reset sẽ chuyển sang `Resetting` rồi lập tức quay lại `Alarm`. Máy
nhấp nháy giữa hai trạng thái mỗi vòng quét, đèn chớp loạn, và không ai hiểu chuyện gì.

Ngược lại cũng có: điều kiện ra chặt tới mức không bao giờ thoả. Máy kẹt vĩnh viễn, phải tắt nguồn.

**Cách phòng — hai việc, làm cả hai:**

1. Với **mỗi** trạng thái, tự hỏi: *"làm cách nào ra khỏi đây? Nếu điều kiện đó không bao giờ tới thì
   sao?"* Mọi trạng thái phải có ít nhất một đường ra khả thi.
2. Với trạng thái xử lý (`Homing`, `Resetting`), đặt **timeout** — quá thời gian thì sang `Alarm` với
   mã lỗi nói rõ kẹt ở đâu. Trạng thái không có đường thoát là trạng thái chưa thiết kế xong.
3. ⭐ Kích Reset bằng **sườn lên**, không bằng mức: giữ nút là đủ cho một lần thử, không phải một
   vòng lặp. Và để `Resetting` — không phải điều kiện vào của nó — quyết định còn lỗi hay không
   (mục 25.5c).

### 🔍 BẪY 3 — Nhồi trình tự vào máy trạng thái

Người mới hay tưởng mỗi *bước* của chu trình là một *trạng thái*, rồi tạo ra máy trạng thái ba mươi
trạng thái: `KepBoard`, `HaTrucZ`, `TraKeo`, `NangTrucZ`, `NhaKep`…

Đó là nhầm hai khái niệm khác nhau:

| | Trạng thái máy | Bước trình tự |
|---|---|---|
| Trả lời câu hỏi | Máy đang ở **chế độ** nào? | Chu trình đang làm **việc gì**? |
| Ai quan tâm | Người vận hành, đèn tháp, phân quyền | Chương trình, khi chạy tự động |
| Số lượng điển hình | 5–7 | 10–40 |
| Đổi khi nào | Người vận hành thao tác, hoặc có lỗi | Cơ cấu báo xong việc |

Cách đúng: **trạng thái `Running` chứa một trình tự bên trong nó**. Máy trạng thái quản lý chế độ;
trình tự bên trong quản lý các bước. Chương 26 xây phần trình tự đó.

### 🔍 BẪY 4 — Cho phép chuyển tiếp không có trong bảng

Bảng chuyển trạng thái liệt kê những chuyển tiếp **hợp lệ**. Nhưng nếu code cho phép gán
`MachineState := Idle` từ bất cứ đâu, thì bảng chỉ là tài liệu — không phải ràng buộc.

Nguy hiểm cụ thể: một đoạn code phụ nào đó đặt `MachineState := Idle` khi đang `Alarm`, và **lỗi biến
mất mà nguyên nhân còn nguyên**.

**Cách phòng:** chỉ gán `MachineState` **bên trong khối `CASE`** (hoặc trong các nấc chuyển tiếp đã
định danh). Dùng công cụ tham chiếu chéo để soát: mọi chỗ ghi vào `MachineState` phải khớp
đúng một dòng trong bảng. Đây là ứng dụng trực tiếp của quy tắc "mỗi biến chỉ được ghi ở nơi đã định"
ở Chương 10.

### 🔍 BẪY 5 — Trạng thái không phản ánh ra ngoài

Máy trạng thái chạy đúng, nhưng người vận hành **không nhìn thấy nó**. Đèn tháp bật theo một logic
riêng, màn hình hiển thị theo logic khác.

Kết quả: máy ở `Hold` mà đèn xanh vẫn sáng. Người vận hành tưởng máy đang chạy, đứng chờ, mười phút
sau mới phát hiện.

**Cách phòng:** đèn tháp và dòng trạng thái trên màn hình phải **suy ra trực tiếp từ biến trạng thái**,
không tính lại từ điều kiện khác:

```iecst
DO_LampGreen  := (MachineState = Running);
DO_LampYellow := (MachineState = Idle) OR (MachineState = Hold)
                 OR (MachineState = Homing) OR (MachineState = Uninitialized);
DO_LampRed    := (MachineState = Alarm) OR (MachineState = Resetting);
```

Ba dòng, không điều kiện phụ — đúng ba dòng ở phần 4 của chương trình mục 25.5. Đèn **không thể** nói khác biến trạng thái.

---

## 25.8 Khác biệt giữa các hãng

Khái niệm máy trạng thái **không phụ thuộc hãng** — nó là cách tổ chức tư duy, không phải tính năng
của phần mềm. Nhưng công cụ hỗ trợ thì khác nhau, và khác đủ để ảnh hưởng tới cách bạn hiện thực.

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| **Kiểu liệt kê** *(enumeration)* | Có, khai báo trong SCL | Hạn chế hơn — thường dùng hằng số có tên | Không có kiểu liệt kê thật; dùng hằng số có tên | Có `TYPE` liệt kê đầy đủ |
| **Lệnh `CASE`** | Có trong SCL | Có trong ST của GX Works3 | Có trong routine ST | Có |
| **Ngôn ngữ SFC sẵn có** | **S7-GRAPH** | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC theo chuẩn |
| **Xem trạng thái trực tuyến** | Hiện tên nếu dùng kiểu liệt kê | Thường hiện số | Hiện giá trị tag | Hiện tên nếu dùng kiểu liệt kê |

> 💡 **Hệ không có kiểu liệt kê thì làm gì?**
> Dùng **hằng số có tên**, và tuyệt đối không viết số trần trong code: `STATE_IDLE := 10`,
> `STATE_HOMING := 20`. Bạn mất khả năng hiện tên khi giám sát trực tuyến, nên bù lại bằng cách
> **hiển thị tên trạng thái trên màn hình vận hành** (Chương 44) — người vận hành và người bảo trì
> cần cái tên đó hơn bạn nhiều.

> ⚠ **Về SFC — cả ba hãng lớn đều có, nhưng nó không phải câu trả lời cho chương này.**
> SFC diễn đạt **trình tự** rất tốt (Chương 26). Nó diễn đạt **chế độ máy** kém, vì máy trạng thái ở
> chương này cần đường "từ **mọi** trạng thái đều nhảy được vào `Alarm`" — thứ mà SFC phải vẽ rất
> rườm rà. Cách thường gặp trong thực tế, và cũng là khuyến nghị của sách: **chế độ máy dùng `CASE`;
> trình tự bên trong chế độ `Running` thì dùng SFC hoặc `CASE`.**
>
> Thêm một lý do thực dụng: S7-GRAPH và các gói SFC tương đương ở hãng khác **thường nằm trong gói
> bản quyền riêng hoặc ấn bản phần mềm cao hơn**. Kiểm trước khi thiết kế dựa vào nó (Chương 13).

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

## 25.9 Bảng chốt — dùng khi thiết kế máy mới

| Bước | Việc phải làm | Xong khi |
|---|---|---|
| 1 | Liệt kê **tập trạng thái** | Có 5–7 trạng thái, mỗi cái đặt tên bằng một từ người vận hành hiểu |
| 2 | Vẽ **sơ đồ chuyển tiếp** | Mọi trạng thái có ít nhất một đường vào và một đường ra |
| 3 | Điền **bảng chuyển trạng thái** đủ 4 cột | Không dòng nào để trống cột "hành động khi vào" |
| 4 | Thêm dòng **"mọi trạng thái → Alarm"** | Đã liệt kê hết các nguồn lỗi |
| 5 | Đặt **timeout** cho mọi trạng thái xử lý | `Homing`, `Resetting` đều có |
| 6 | Chọn cách hiện thực | Theo tiêu chí *ai sẽ bảo trì*, không theo sở thích |
| 7 | Nối **đèn tháp và màn hình** thẳng vào biến trạng thái | Không có logic đèn riêng |
| 8 | Soát **mọi chỗ ghi vào biến trạng thái** | Khớp đúng số dòng của bảng |
| 9 | ⭐⭐ Kiểm **bất biến** đủ ba vế cho từng trạng thái | Đã bật · vừa được đưa vào · chưa bị đưa ra |
| 10 | ⚠⚠ **Viết ra thứ tự ưu tiên** của các chuyển tiếp | `Alarm` → `Stopping` → quy trình; có comment |
| 11 | Với bit trạng thái: **cưỡng chế ưu tiên tường minh** | Đường ưu tiên thấp kèm *"và đường cao không đúng"* |
| 12 | ⭐⭐ Soát **đường đi của lỗi** | Mỗi nguồn chốt cờ riêng; `M_AnyFault` gán **đúng một chỗ**; `Resetting` xoá (mục 25.5c) |

---

## 25.10 Tự kiểm

1. Giải thích cho một đồng nghiệp: vì sao bốn cờ độc lập **chắc chắn** sẽ dẫn tới trạng thái vô nghĩa,
   còn một biến trạng thái thì không? Trả lời bằng **con số**, không bằng cảm tính.
2. Vẽ lại **bảy trạng thái và các chuyển tiếp** không nhìn sách.
3. Vì sao `Resetting` đi tới `Homing` chứ **không** về thẳng `Idle`? Hậu quả nếu cắt ngắn là gì?
4. Vì sao **mọi** trạng thái đều phải có đường vào `Alarm`? Cho một ví dụ lỗi phát sinh ngoài `Running`.
5. Phân biệt **trạng thái máy** với **bước trình tự** — cho một ví dụ của mỗi loại trên DP-01.
6. Bạn phải viết bằng ladder vì đội bảo trì chỉ đọc được ladder. **Hai việc bắt buộc** để cách bit
   trạng thái không quay lại đúng vấn đề của cờ rải rác là gì?
7. Máy đang `Hold` mà đèn xanh vẫn sáng. Nguyên nhân gốc nằm ở đâu, và sửa thế nào cho lỗi này **không
   thể** tái diễn?
8. ⭐⭐ Phát biểu **bất biến** mà mọi cách hiện thực máy trạng thái đều phải cưỡng chế. Thiếu mỗi
    trong ba vế thì sinh ra lỗi gì?
9. ⚠⚠ Từ một trạng thái có hai đường ra, cả hai điều kiện cùng đúng ở **cùng một vòng quét**. Với
    `CASE` thì cái nào thắng? Với **bit trạng thái** thì sao? ⭐ Nêu cách cưỡng chế ưu tiên cho cách
    thứ hai.
10. ⭐ Vì sao chuyển tiếp **về `Alarm`** phải đứng trên cùng trong thứ tự ưu tiên?
11. ⭐ Một chương trình tính mã trạng thái gửi ra ngoài bằng một chuỗi `IF` không có `ELSE`, mỗi `IF`
    ghi đè cái trước. Nêu hai lỗ hổng của cách đó, cho một tổ hợp cờ làm mã nói sai, và cách vá tối
    thiểu.

Câu 1 và câu 3 là hai câu phân loại. Câu 1 kiểm tra bạn hiểu *vì sao* chứ không chỉ *làm thế nào*; câu
3 kiểm tra bạn có phản xạ về an toàn khi khởi động lại — thứ Chương 28 sẽ khai triển.

---

### Chương tiếp theo

**Chương 26 — Thiết kế theo lưu đồ & bit trình tự.** Chương này dựng khung *chế độ* của máy. Bên trong
trạng thái `Running` còn một chu trình gồm hàng chục bước — Chương 26 xây phần đó, kèm cách xử lý nhánh
song song và cách phát hiện bế tắc bằng timeout từng bước.

---

### Nguồn tham khảo chương 25

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: lệnh `CASE`, kiểu liệt kê,
  và ngôn ngữ SFC. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: phân biệt các loại lệnh dừng
  và yêu cầu về khởi động lại có chủ ý — cơ sở cho quyết định `Resetting → Homing` ở mục 25.3.
- Đặc tả trình tự và danh sách chức năng an toàn của DP-01 — Phụ lục J.
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, ch. 12 *State Based Design*: ba cách
  chuyển sơ đồ trạng thái sang ladder (**block logic** · **state equations** · **state-transition
  equations**), ⭐⭐ **bất biến của phương trình trạng thái** (mục 25.5b), và ⚠ **ladder có ưu tiên**
  khi nhiều chuyển tiếp cùng đúng. Cũng là nguồn cho đánh đổi *"dài hơn và kém hiệu quả hơn, nhưng dễ
  hiểu và dễ gỡ lỗi hơn"* của cách bit trạng thái.

> ⚡ Bảy trạng thái ở mục 25.3 là **mô hình thực dụng đã được rút gọn cho máy tự động hoá rời rạc**,
> không phải một mô hình chuẩn hoá bắt buộc. Máy của bạn có thể cần bớt hoặc thêm — điều bắt buộc là
> *một biến, một trạng thái*, không phải con số bảy.

<!-- SECTION: ch26_luu_do_va_bit_trinh_tu -->
---
# Chương 26 — Thiết kế theo lưu đồ & bit trình tự

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 26.1 Bài toán: máy đứng im, không báo gì

DP-01 đang chạy sản xuất. Đột nhiên nó **dừng lại**. Đèn xanh vẫn sáng — máy vẫn ở trạng thái `Running`.
Không có báo động. Không có gì trên màn hình. Chuyền không chạy, kẹp không động, board nằm im.

Kỹ thuật viên tới. Mở phần mềm, xem trực tuyến. Chương trình đang chạy bình thường, thời gian quét bình
thường, không có lỗi CPU. Máy chỉ đơn giản là **không làm gì cả**.

Mất bốn mươi phút để tìm ra: trình tự đang kẹt ở bước chờ `DI_Clamp1Up`. Cảm biến reed trên xy-lanh kẹp
bị lỏng vít, tụt ra khỏi rãnh. Kẹp đã lên thật, nhưng cảm biến không báo. Trình tự chờ một tín hiệu
sẽ **không bao giờ tới**, và nó sẵn sàng chờ như vậy tới hết ca.

Bốn mươi phút đó là **hoàn toàn tránh được**. Nếu mỗi bước có thời gian tối đa, màn hình đã hiện ngay
từ giây thứ ba: *"Bước S1.40 quá thời gian — chờ DI_Clamp1Up"*. Kỹ thuật viên đi thẳng tới cảm biến,
siết vít, hai phút xong.

Chương này dạy cách xây trình tự — và bài học ở trên là **quy tắc trung tâm của nó**.

---

## 26.2 Từ lưu đồ tới bit bước

Chương 25 cho máy các **chế độ** *(modes)*. Bên trong chế độ `Running` là một **chu trình** *(cycle)*
gồm hàng chục **bước** *(step)* nối tiếp nhau. Đó là thứ chương này xây.

Ba từ sẽ lặp lại suốt chương, nên chốt nghĩa ngay:

| Tiếng Việt | Tiếng Anh | Nghĩa trong chương này |
|---|---|---|
| **Bước** | *step* | Một trạng thái của chu trình; tại mỗi thời điểm chu trình đang ở đúng một bước |
| **Điều kiện chuyển** | *transition (condition)* | Điều kiện để rời bước hiện tại sang bước kế — phải là **phản hồi thật** |
| **Khoá lẫn** | *interlock* | Điều kiện chặn, cấm một hành động xảy ra dù trình tự có muốn |
| **Bit trình tự** | *sequence bit / step bit* | Cách hiện thực: mỗi bước là một bit, hoặc một số hiệu bước |

### Bắt đầu bằng lưu đồ, không bằng code

**Lưu đồ** *(flowchart)* là cách rẻ nhất để phát hiện thiếu sót. Vẽ bằng bút mất năm phút; sửa một sai
lầm trong code đã viết mất nửa ngày.

Lưu đồ cho trạm 1 của DP-01, dạng đơn giản nhất:

```text
      ┌─────────────┐
      │  Chờ board  │◄────────────────┐
      └──────┬──────┘                 │
             │ DI_BoardStn1 = 1       │
      ┌──────▼──────┐                 │
      │  Nâng chặn  │                 │
      └──────┬──────┘                 │
             │ DI_Stop1Up = 1         │
      ┌──────▼──────┐                 │
      │   Nâng kẹp  │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Up = 1        │
      ┌──────▼──────┐                 │
      │  Xử lý board│                 │
      └──────┬──────┘                 │
             │ xong                   │
      ┌──────▼──────┐                 │
      │   Hạ kẹp    │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Dn = 1        │
      ┌──────▼──────┐                 │
      │ Chờ trạm 2  │                 │
      │   sẵn sàng  │                 │
      └──────┬──────┘                 │
             │ Stn2.Ready = 1         │
      ┌──────▼──────┐                 │
      │  Hạ chặn,   │                 │
      │ chuyển board│─────────────────┘
      └─────────────┘
```

Hai thứ cần chú ý ngay trên lưu đồ này:

- **Mỗi mũi tên có một điều kiện**, và điều kiện đó là **tín hiệu phản hồi thật** — `DI_Stop1Up`,
  `DI_Clamp1Up` — chứ không phải một khoảng thời gian. Đây là nguyên tắc từ Chương 17, và nó quyết
  định trình tự có đáng tin hay không.
- **Bước "Chờ trạm 2 sẵn sàng"** đọc `Stn2.Ready` — giao diện công bố của trạm 2, không phải biến nội
  bộ của nó (Chương 27).

### Chuyển lưu đồ thành bit bước

Mỗi ô trong lưu đồ thành một **bước** *(step)*. Có hai cách lưu bước đang chạy, và chúng có cùng bản
chất với hai cách ở Chương 25:

| | **Biến số bước** | **Bit bước** |
|---|---|---|
| Lưu bằng | Một biến số nguyên `Stn1_Step` | Mỗi bước một bit `S1_10`, `S1_20`… |
| Bất biến "một bước" | Được bảo đảm | Phải tự cưỡng chế |
| Hợp với | Structured Text | Ladder |

Với biến số bước, mã bước nên **cách nhau 10** để về sau chèn thêm bước mà không phải đánh số lại:

```text
0   — chờ board
10  — nâng chặn
20  — nâng kẹp
30  — xử lý board
40  — hạ kẹp
50  — chờ trạm 2
60  — hạ chặn, chuyển board
```

Cần chèn một bước giữa 20 và 30? Dùng 25. Không phải sửa gì khác.

### Quy tắc bất biến của trình tự

> **Một bước bật thì mọi bước khác tắt.**
>
> Với biến số bước, điều này tự nhiên đúng. Với bit bước, mỗi chuyển tiếp phải **bật bit mới và tắt
> bit cũ trong cùng một nấc thang** — giống hệt quy tắc ở Chương 25, và cũng cần một nấc giám sát
> đếm số bit đang bật.

---

### ⭐ Bit bước bằng ladder — nấc thang mà bảng trên nói tới

Bảng ở trên ghi *bit bước hợp với **Ladder***, và quy tắc bất biến nói *"bật bit mới và tắt bit cũ
trong cùng một nấc"*. ⭐ Đây là nấc thang đó:

```text
   S1_10       DI_Stop1Up                                        S1_20
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_10
                                                  └────────────────( R )──

   S1_20       DI_Clamp1Up                                        S1_30
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_20
                                                  └────────────────( R )──
```

⭐ Đọc: *"đang ở bước 10 **và** chặn đã lên → sang bước 20, đồng thời tắt bước 10."*

> ⭐⭐ **Vì sao hai cuộn `( S )` và `( R )` phải nằm trên CÙNG một nấc:** nếu tách ra hai nấc, giữa
> hai nấc đó ⚠ **có một khoảnh khắc hai bit cùng bật** — và mọi nấc thang đọc bit bước nằm giữa
> chúng sẽ thấy trạng thái không hợp lệ.
>
> ⚡ Đây chính là **bất biến "một bước bật, mọi bước khác tắt"** ở trên, viết ra thành hình.

⭐ Và nấc giám sát bất biến — **luôn có, không bao giờ bỏ**:

```text
   [ ĐẾM số bit bước đang bật ]  →  Stn1_StepCount

   Stn1_StepCount <> 1                                          M_SeqFault
 ────────┤ ├─────────────────────────────────────────────────────( )───
```

> ⚠⚠ **Không có nấc giám sát này thì bit bước là cách viết nguy hiểm.** ⭐ Với biến số bước, bất biến
> **do kiểu dữ liệu bảo đảm**; với bit bước, **không ai bảo đảm cả** — một lỗi làm hai bit cùng bật
> thì hai nhánh trình tự chạy song song, và triệu chứng là máy làm những việc **không theo thứ tự
> nào**.
>
> ⚡ Đây là cái giá thật của việc chọn bit bước, và nó là lý do Chương 25 mục 25.4 khuyên cân nhắc
> kỹ trước khi chọn.

## 26.2a ⭐ Có hãng coi bit bước là một LOẠI THIẾT BỊ riêng

⭐ Ở mục trên, bit bước là những cờ nhớ thường mà bạn tự đặt tên (`S1_10`, `S1_20`…). ⚡ Nhưng có
hãng đưa hẳn khái niệm này xuống tầng thiết bị: Mitsubishi có loại thiết bị **`S` — *step relay***,
sinh ra đúng để làm bit bước, dùng kèm chương trình SFC.

| | Bit bước bằng **cờ nhớ thường** | Bit bước bằng **thiết bị chuyên dụng** |
|---|---|---|
| Ưu | ⭐ Chạy ở **mọi hệ**, không phụ thuộc hãng; đặt tên tuỳ ý | Công cụ của hãng **hiểu** nó: xem trạng thái bước, gỡ rối trình tự |
| Nhược | ⚠ Không công cụ nào biết đó là bit bước — bạn **tự giám sát bất biến** | ⚠⚠ **Khoá vào một hãng**, và có **luật dùng riêng** phải nhớ |

> ⚠⚠ **Và đây là một cái bẫy rất cụ thể của loại thiết bị đó.** ⭐ Trong ST, gán thẳng
> `M0 := S0;` **không hợp lệ** — phải viết `IF S0 THEN M0 := TRUE; ELSE M0 := FALSE; END_IF;`.
> ⚠ Với dạng chỉ định theo cụm, còn phải **khai đúng kích thước dữ liệu** nữa.
>
> ⚡ ⭐ Bài học tổng quát, không phải bài học về một hãng: **khi một khái niệm được hạ xuống thành
> thiết bị riêng, nó được công cụ hỗ trợ tốt hơn nhưng cũng mang theo luật riêng.** ⚠ Đọc tài liệu
> lệnh trước khi dùng — đừng suy từ thói quen với cờ nhớ thường.

> ⭐ **Dùng loại thiết bị này thì chia vùng của nó theo khối — mỗi trình tự một khối 100.** `S120` khi đó
> đọc ra *"trạm 1, bước 20"*, đúng cách đánh số bước cách 10 (Bẫy 3). ⚠ Và để riêng khối đầu tiên: trên
> dòng FX5, lệnh khởi tạo trạng thái `IST` chiếm sẵn `S0`–`S19`. Trang quy hoạch đầy đủ: Chương 11 mục
> 11.8b.

---

## 26.2b ⭐ Phương pháp thứ hai — và biết KHI NÀO nó hợp lệ mới là phần khó

Cách ở mục trên — lưu đồ rồi bit bước — là cách **mặc định đúng** cho máy tự động hoá. Nhưng có một
phương pháp thiết kế thứ hai, và bạn sẽ gặp nó trong tài liệu lẫn trong code người khác:

> ⭐ **Thiết kế theo sơ đồ thời gian** *(timing diagram)*: vẽ các ngõ ra theo trục thời gian, đánh dấu
> các mốc quan trọng, rồi đặt một timer cho mỗi mốc.

**Năm bước:**

| | Việc |
|---|---|
| 1 | Hiểu quy trình |
| 2 | ⭐ Xác định **ngõ ra nào phụ thuộc thời gian** |
| 3 | Vẽ **sơ đồ thời gian** cho các ngõ ra đó |
| 4 | Gán **một timer cho mỗi mốc** ngõ ra bật hoặc tắt |
| 5 | Viết logic đọc giá trị timer để bật/tắt ngõ ra |

### ⚠⚠ Điều kiện áp dụng — đọc kỹ dòng này trước khi dùng

> ⭐⭐ **Sơ đồ thời gian chỉ hợp lệ cho quy trình PHỤ THUỘC DUY NHẤT VÀO THỜI GIAN.**
>
> ⚠ Nếu quy trình có **phản hồi thật** — cảm biến báo cơ cấu đã tới nơi, công tắc hành trình, tín hiệu
> xong việc — thì ⚠⚠ **dùng sơ đồ thời gian là quay lại đúng sai lầm lớn nhất ở Chương 17**:
> *"chờ 2 giây chắc kẹp xong rồi"*.

| Loại quy trình | Ví dụ | Phương pháp đúng |
|---|---|---|
| ⭐ Có phản hồi thật | ⭐ **DP-01** — mọi bước đều có cảm biến xác nhận | ⭐ **Lưu đồ → bit bước** (mục 26.2) |
| Thuần thời gian, **không có gì để đo** | Cửa tự động không cảm biến vị trí · đèn giao thông · chu trình xả rửa theo thời gian | Sơ đồ thời gian |

> ⭐ **Phép thử một câu:** ⚠ *"Có cảm biến nào cho tôi biết bước này đã xong chưa?"*
>
> | Trả lời | Kết luận |
> |---|---|
> | **Có** | ⭐ Dùng phản hồi đó. Timer chỉ để **báo lỗi** (mục 26.4) |
> | **Không, và không lắp được** | Sơ đồ thời gian là hợp lệ — ⚠ nhưng **ghi rõ trong đặc tả rằng bước này không được xác nhận** |
> | *"Có nhưng lắp thêm thì tốn"* | ⚠⚠ **Đây là quyết định của người trả tiền, không phải của người lập trình** (Chương 23) |

> ⚡ **Vì sao vẫn phải biết phương pháp này dù hiếm dùng:** bạn sẽ **đọc phải nó** trong chương trình
> của người khác. Thấy một chuỗi timer nối tiếp không kèm phản hồi nào, ⭐ câu hỏi đầu tiên không phải
> *"viết lại thế nào"* mà là ⚠ **"quy trình này có gì để đo không?"**
>
> ⭐ Nếu **có** mà tác giả cũ không dùng — đó là **nợ kỹ thuật cần trả** (Chương 22).
> Nếu **không có** — thiết kế đó **đúng**, và bạn suýt viết lại một thứ vốn không sai.

---

## 26.3 Trên máy mẫu DP-01

Trình tự trạm 1, viết bằng biến số bước:

```iecst
// ── Trình tự trạm 1 — chỉ chạy khi tầng máy cho phép (Chương 27) ──
//    ⭐ Yêu cầu phát ở CHUYỂN TIẾP (hành động khi vào bước); thân bước chỉ CHỜ kết quả
IF NOT M_CycleEnable THEN
    ;                                         // ⭐ CỐ Ý: giữ nguyên bước, không tiến
ELSE

    CASE Stn1_Step OF

      0:  // Chờ board tới
          Stn1.Ready := TRUE;                     // giao diện công bố
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 OR M_DryRun THEN
              Stn1.Ready     := FALSE;
              Stn1.Busy      := TRUE;
              M_Stn1_StopReq := TRUE;             // → 10: nâng chặn — yêu cầu, khối cơ cấu thực hiện
              Stn1_Step      := 10;
          END_IF;

     10:  // Chờ chặn lên
          IF Stop1.Done THEN
              M_Stn1_ClampReq := TRUE;            // → 20: nâng kẹp
              Stn1_Step       := 20;
          END_IF;

     20:  // Chờ kẹp lên
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board  (nội dung xử lý ở lát cắt sau)
          IF M_Stn1_ProcessDone THEN
              M_Stn1_ClampReq := FALSE;           // → 40: hạ kẹp
              Stn1_Step       := 40;
          END_IF;

     40:  // Chờ kẹp xuống
          IF Clamp1.Done THEN
              Stn1.BoardDone := TRUE;             // → 50: công bố board đã xong
              Stn1_Step      := 50;
          END_IF;

     50:  // Chờ trạm 2 sẵn sàng  ← điểm đồng bộ giữa hai trạm
          IF Stn2.Ready THEN
              M_Stn1_StopReq := FALSE;            // → 60: hạ chặn, yêu cầu chuyền chạy
              M_Stn1_ConvReq := TRUE;
              Stn1_Step      := 60;
          END_IF;

     60:  // Chờ board rời trạm
          IF NOT DI_BoardStn1 THEN
              M_Stn1_ConvReq := FALSE;
              Stn1.BoardDone := FALSE;
              Stn1_Step      := 0;                // quay lại chờ board mới
          END_IF;

    END_CASE;

END_IF;
```

Ba điểm thiết kế trong đoạn trên, mỗi cái đều nối tới một chương khác:

- **Không có dòng nào ghi `DO_…`** — trạm chỉ nêu yêu cầu, khối cơ cấu thực hiện (Chương 27, quy tắc Q3).
- **Mọi chuyển tiếp dùng phản hồi thật** — `Stop1.Done`, `DI_BoardStn1` — không dùng timer (Chương 17).
- ⭐⭐ **Yêu cầu phát ở CHUYỂN TIẾP, không phát trong thân bước.** Mỗi bước chỉ **chờ** kết quả của yêu
  cầu đã phát lúc vào bước — đúng cột *"hành động khi vào trạng thái"* của bảng chuyển trạng thái
  (Chương 25). ⚠ Viết kiểu *"trong bước 10: nâng chặn, rồi `IF Stop1.Done`"* thì trình tự **nhảy qua
  bước mà không chờ** — Bẫy 7 giải thích vì sao.
- **Cờ `M_DryRun` ở bước 0** cho phép chạy khô không có board (Chương 28).

Nhưng đoạn code trên vẫn **chưa xong**. Nó thiếu đúng thứ đã gây ra sự cố ở mục 26.1.

---

## 26.4 Timeout từng bước — cơ chế báo lỗi, không phải cơ chế điều khiển

Đây là mục quan trọng nhất của chương.

### Nguyên tắc

> **Mỗi bước phải có thời gian tối đa. Quá thời gian → báo lỗi, nêu rõ kẹt ở bước nào và chờ gì.**
>
> Timeout **không** dùng để chuyển bước. Nó chỉ dùng để **phát hiện rằng chuyển tiếp đã không xảy ra**.

Phân biệt này quyết định trình tự có an toàn hay không:

| | Timeout **báo lỗi** ✓ | Timeout **chuyển bước** ✗ |
|---|---|---|
| Khi cơ cấu chậm bất thường | Báo lỗi, dừng máy, người xử lý | **Đi tiếp như không có gì** |
| Khi cảm biến hỏng | Báo rõ cảm biến nào | Đi tiếp, máy làm việc trên giả định sai |
| Khi cơ cấu kẹt cơ khí | Báo lỗi, tránh làm hỏng thêm | Bước sau tác động lên cơ cấu đang kẹt |

Cột phải chính là sai lầm ở Chương 17: *"chờ 2 giây chắc kẹp xong rồi"*. Nó biến một cơ chế phát hiện
lỗi thành một cơ chế **giấu lỗi**.

### Cách hiện thực — một bộ đếm dùng chung

Không cần một timer cho mỗi bước. Một timer dùng chung, tự đặt lại mỗi khi bước đổi — và **gọi đúng
một lần** mỗi vòng quét (Chương 17, Bẫy 5):

```iecst
VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào của trình tự,
//    vì lúc máy đang Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault := FALSE;
END_IF;

// ── Thời gian cho phép của từng bước ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;              // 0 = không giới hạn (chờ board)
   10:   Stn1_StepLimit := T#3S;              // nâng chặn
   20:   Stn1_StepLimit := T#3S;              // nâng kẹp
   30:   Stn1_StepLimit := T#60S;             // xử lý board
   40:   Stn1_StepLimit := T#3S;              // hạ kẹp
   50:   Stn1_StepLimit := T#0S;              // chờ trạm 2 — không giới hạn
   60:   Stn1_StepLimit := T#10S;             // chuyển board đi
END_CASE;

// ── Chạy timer: bước vừa đổi thì IN = FALSE đúng MỘT vòng → timer tự xoá về 0;
//    trình tự đang bị giữ (M_CycleEnable tắt, Chương 25) thì IN = FALSE suốt → không báo giả ──
T_StepTimeout(IN := M_CycleEnable
                    AND (Stn1_StepLimit > T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;              // GHI LẠI bước bị kẹt
    Stn1.Fault     := TRUE;                   // cờ của TRẠM — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
```

> ⚠ **`M_CycleEnable` trong `IN` là có chủ ý.** Máy đang giữ (Hold) thì bước không tiến — nhưng đó
> không phải bước bị kẹt. Thiếu điều kiện này, giữ máy quá 3 giây ở bước 20 là báo lỗi giả. ⚠⚠ Còn
> đặt bộ định thời vào **bên trong** nhánh bị giữ thì tệ hơn: lúc chạy tiếp nó tính luôn cả thời gian
> đã giữ và báo lỗi **ngay khi vừa bấm Start** (Chương 17 mục 17.3, Phụ lục B mục B.9b).

### ⭐ Các con số 3 s, 60 s, 10 s lấy ở đâu

Trong khối trên chúng là **số tròn để thấy cơ chế**. Trên máy thật, mỗi loại bước có một cách đặt —
quy tắc thực dụng của nghề, đo rồi chỉnh:

| Loại bước | Giới hạn |
|---|---|
| Chờ một cơ cấu | Giới hạn của **khối cơ cấu** cộng 1–2 s — để lỗi cụ thể hơn (xy-lanh nào) báo trước; mục 26.5b làm đúng vậy |
| Chờ quy trình — tra keo, sấy | **Giới hạn trên của công thức × 1,5** — theo giới hạn, không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả |
| Chờ hệ khác — máy trước, trạm sau | Không giới hạn ở bước; giám sát ở tầng máy (mục dưới) |

Giá trị thiết kế ban đầu của DP-01 nằm ở Phụ lục J mục J.3; cách đo và đặt lại khi máy đã chạy được —
Phụ lục O mục O.7 và O.8.

### Hai bước cố ý **không** đặt giới hạn

Bước 0 (chờ board) và bước 50 (chờ trạm 2) đặt `T#0S` — nghĩa là chờ vô hạn. Đây là **quyết định có
chủ ý**, không phải bỏ sót:

- **Bước 0** chờ board từ máy trước. Không có board là chuyện bình thường — máy trước có thể đang thay
  lô. Báo lỗi ở đây là báo động giả.
- **Bước 50** chờ trạm 2 xong. Trạm 2 chậm hơn là chuyện bình thường trong pipeline (Chương 27).

Nhưng chờ vô hạn có rủi ro riêng, nên cần **giám sát ở tầng khác**: nếu máy không cho ra sản phẩm nào
trong một khoảng thời gian dài, tầng máy báo *"máy đứng chờ"* — một cảnh báo mức thấp, không phải lỗi
dừng máy. ⭐ *"Dài"* là bao nhiêu: điểm xuất phát **5 lần chu kỳ đích** — DP-01 là 60 s; sau một tuần
chạy, đặt lại bằng khoảng nghỉ dài nhất đã thấy khi máy trước dừng bình thường, cộng 50 % (Phụ lục O
mục O.8). Cách này phân biệt được **chờ hợp lệ** với **kẹt thật**.

> 💡 **MẸO — thông báo lỗi phải nói ba điều**
> Không đủ: *"Lỗi trạm 1"*. Đủ: **bước nào · đang chờ gì · nên kiểm tra gì**.
>
> ```text
> "S1.20 quá thời gian (3 giây) — chờ DI_Clamp1Up.
>  Kiểm tra: cảm biến reed kẹp trạm 1, áp suất khí, xy-lanh có kẹt không."
> ```
>
> Dòng thứ hai biến bốn mươi phút mò mẫm thành hai phút. Việc viết nó tốn ba mươi giây.

---

## 26.5 Nhánh song song và điểm hợp nhất

Đôi khi hai việc chạy được **cùng lúc** — làm song song thì chu kỳ ngắn hơn.

Ví dụ ở DP-01: sau khi xử lý xong, có thể **hạ kẹp** và **thông báo cho trạm 2** cùng lúc, thay vì làm
tuần tự.

### Cách viết nhánh song song

Tách thành hai chuỗi bước độc lập, mỗi chuỗi một biến bước riêng, rồi **hợp nhất** khi cả hai xong:

```iecst
// Nhánh A: hạ kẹp
CASE Stn1_BranchA OF
   0:  IF M_ParallelStart THEN
           M_Stn1_ClampReq := FALSE;                         // phát ở CHUYỂN TIẾP (Bẫy 7)
           Stn1_BranchA    := 10;
       END_IF;
  10:  IF Clamp1.Done THEN Stn1_BranchA := 99; END_IF;    // 99 = nhánh xong
END_CASE;

// Nhánh B: chuẩn bị dữ liệu cho trạm 2
CASE Stn1_BranchB OF
   0:  IF M_ParallelStart THEN Stn1_BranchB := 10; END_IF;
  10:  Stn1_ResultData := …;
       Stn1_BranchB := 99;
END_CASE;

// ── Điểm hợp nhất: chờ CẢ HAI nhánh xong ──
IF Stn1_BranchA = 99 AND Stn1_BranchB = 99 THEN
    Stn1_BranchA := 0;
    Stn1_BranchB := 0;
    Stn1_Step    := 50;
END_IF;
```

> ⚠⚠ **Vùng song song có hai lối ra, không phải một.** Lối ra bình thường là điểm hợp nhất ở trên —
> nó xoá cả hai biến nhánh. ⚠ Lối ra thứ hai là **lỗi hoặc huỷ chu trình giữa chừng**: trình tự bị kéo
> về bước chờ trong khi `Stn1_BranchA` vẫn nằm ở 10. Chu trình sau, nhánh A **chạy tiếp ngay** — hạ
> kẹp đúng lúc không ai yêu cầu. ⭐ Đây chính là quy tắc L7 của PLCopen cho SFC (*"đóng đúng nhánh song
> song"*, Chương 21) viết lại cho `CASE`: **mọi chỗ đưa `Stn1_Step` về 0 cũng phải đưa mọi biến nhánh
> về 0** — gom việc đó vào **một** đoạn *"huỷ chu trình"* duy nhất, đừng rải ra từng nơi.

> ⚡ **LƯU Ý — đừng song song hoá thứ không cần**
> Nhánh song song làm code khó đọc và khó gỡ lỗi hơn hẳn. Chỉ dùng khi **đo được** rằng nó rút ngắn
> chu kỳ đáng kể (Chương 55). Song song hoá hai bước mỗi bước 200 ms trong một chu kỳ 12 giây là công
> sức bỏ đi.

---

## 26.5b ⭐⭐ Ghép lại — trình tự trạm 1 hoàn chỉnh

Mục 26.3 là thân trình tự, 26.4 là giám sát thời gian, 26.5 là lối ra thứ hai của một vùng dở dang.
Dưới đây là cả ba ghép thành **một chương trình chép vào phần mềm được**, cộng thêm thứ mà ba mục kia
chưa có: **một chỗ duy nhất huỷ chu trình**, khi tầng máy ra lệnh (Chương 25).

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — trình tự trạm 1 của DP-01, ghép mục 26.3 và 26.4 thành một chương trình
//   Cần thêm: kiểu ST_Station (Chương 11 mục 11.5); khối FB_Cylinder2Pos, và tầng cơ cấu gọi
//   Stop1, Clamp1 mỗi vòng quét (Chương 27 mục 27.3)
VAR_GLOBAL
    DI_BoardStn1       : BOOL;
    M_CycleEnable      : BOOL;             // tầng máy cho trình tự chạy (Chương 25)
    M_AbortCycle       : BOOL;             // tầng máy huỷ chu trình (Chương 25)
    M_ClearFaults      : BOOL;             // lệnh xoá cờ lỗi (Chương 25 mục 25.5c)
    M_DryRun           : BOOL;             // chạy khô — không có board (Chương 28)
    M_Stn1_ProcessDone : BOOL;             // xử lý board xong — nội dung ở các lát cắt sau
    M_Stn1_StopReq     : BOOL;             // ⭐ YÊU CẦU gửi tầng cơ cấu — trạm không ghi DO_
    M_Stn1_ClampReq    : BOOL;
    M_Stn1_ConvReq     : BOOL;
    Stop1              : FB_Cylinder2Pos;  // tầng cơ cấu GỌI; trạm chỉ ĐỌC .Done
    Clamp1             : FB_Cylinder2Pos;
    Stn1               : ST_Station;       // giao diện công bố — CHỈ trạm 1 ghi
    Stn2               : ST_Station;       // trạm 1 chỉ ĐỌC
END_VAR

PROGRAM Prg_Stn1Dispense
VAR_EXTERNAL
    DI_BoardStn1                                      : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults        : BOOL;
    M_DryRun, M_Stn1_ProcessDone                      : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq, M_Stn1_ConvReq   : BOOL;
    Stop1, Clamp1                                     : FB_Cylinder2Pos;
    Stn1, Stn2                                        : ST_Station;
END_VAR
VAR
    Stn1_Step      : INT;                  // ⚠⚠ bước — ruột của trạm, KHÔNG giữ qua mất điện
    Stn1_StepPrev  : INT;
    Stn1_StepLimit : TIME;
    T_StepTimeout  : TON;
END_VAR

// ── 1 · Huỷ chu trình — MỘT chỗ duy nhất đưa bước và yêu cầu về trạng thái nghỉ ──
IF M_AbortCycle THEN
    Stn1_Step       := 0;
    M_Stn1_ClampReq := FALSE;                  // hạ kẹp TRƯỚC…
    M_Stn1_ConvReq  := FALSE;
    IF Clamp1.Done AND NOT Clamp1.Valve THEN   // Done của lệnh HẠ — không phải Done cũ của lệnh nâng
        M_Stn1_StopReq := FALSE;               // …kẹp hạ hẳn rồi mới hạ chặn (Chương 28, va chạm V1)
    END_IF;
    Stn1.Ready     := FALSE;
    Stn1.Busy      := FALSE;
    Stn1.BoardDone := FALSE;
END_IF;

// ── 2 · Xoá cờ lỗi của trạm khi tầng máy ra lệnh — ngoài cửa vào (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault     := FALSE;
    Stn1.FaultStep := 0;
END_IF;

// ── 3 · Giám sát thời gian bước — gọi MỖI vòng, NGOÀI cửa vào (mục 26.4) ──
CASE Stn1_Step OF
    10, 20, 40: Stn1_StepLimit := T#5S;      // chờ chặn, chờ kẹp — DÀI HƠN giới hạn 3 s của khối
                                             // cơ cấu: lỗi cụ thể nhất (xy-lanh nào) báo trước
    30:         Stn1_StepLimit := T#60S;     // xử lý board
    60:         Stn1_StepLimit := T#10S;     // chuyển board đi
ELSE
    Stn1_StepLimit := T#0S;                  // bước 0 và 50: chờ vô hạn, CÓ CHỦ Ý
END_CASE;

T_StepTimeout(IN := M_CycleEnable
                    AND (Stn1_StepLimit > T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;             // ⭐ GHI LẠI bước bị kẹt
    Stn1.Fault     := TRUE;                  // cờ của TRẠM — gom vào M_AnyFault (Chương 25)
END_IF;

// ── 4 · MỘT cửa vào: tầng máy chưa cho phép thì GIỮ NGUYÊN bước và yêu cầu ──
//    ⭐ Yêu cầu phát ở CHUYỂN TIẾP — hành động khi vào bước; thân bước chỉ CHỜ kết quả
IF NOT M_CycleEnable THEN
    ;                                        // ⭐ CỐ Ý không làm gì
ELSE
    CASE Stn1_Step OF
      0:  // Chờ board tới
          Stn1.Ready := TRUE;
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 OR M_DryRun THEN
              Stn1.Ready     := FALSE;
              Stn1.Busy      := TRUE;
              M_Stn1_StopReq := TRUE;        // → 10: nâng chặn
              Stn1_Step      := 10;
          END_IF;

     10:  // Chờ chặn lên
          IF Stop1.Done THEN
              M_Stn1_ClampReq := TRUE;       // → 20: nâng kẹp
              Stn1_Step       := 20;
          END_IF;

     20:  // Chờ kẹp lên
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board
          IF M_Stn1_ProcessDone THEN
              M_Stn1_ClampReq := FALSE;      // → 40: hạ kẹp
              Stn1_Step       := 40;
          END_IF;

     40:  // Chờ kẹp xuống
          IF Clamp1.Done THEN
              Stn1.BoardDone := TRUE;        // → 50: công bố board đã xong
              Stn1_Step      := 50;
          END_IF;

     50:  // Chờ trạm 2 trống — đọc GIAO DIỆN của trạm 2, không đọc bước của nó
          IF Stn2.Ready THEN
              M_Stn1_StopReq := FALSE;       // → 60: hạ chặn, cho chuyền chạy
              M_Stn1_ConvReq := TRUE;
              Stn1_Step      := 60;
          END_IF;

     60:  // Chờ board rời trạm
          IF NOT DI_BoardStn1 THEN
              M_Stn1_ConvReq := FALSE;
              Stn1.BoardDone := FALSE;
              Stn1.DoneCount := Stn1.DoneCount + 1;
              Stn1_Step      := 0;
          END_IF;

    ELSE
        Stn1_Step := 0;                      // giá trị lạ → về trạng thái đã biết (Chương 20)
    END_CASE;
END_IF;
END_PROGRAM
```

⭐ Chương trình này **đã được chạy thử** cùng tầng máy của Chương 25 và khối xy-lanh của Chương 27,
trên một mô hình chặn, kẹp, board đơn giản — theo thứ tự gọi của Chương 27 mục 27.6:

| Kịch bản | Kết quả |
|---|---|
| Hai board **liên tiếp** | Cả hai đủ chu trình 0 → 60 → 0, `DoneCount` = 2, không lỗi |
| ⚠ Giữ máy **10 giây** ở bước 20 (giới hạn 5 s) | **Không** báo lỗi giả lúc đang giữ, và **không** báo lỗi ngay khi chạy tiếp — bộ định thời nằm ngoài cửa vào, điều kiện giữ nằm trong `IN` (mục 26.4) |
| Kẹp **kẹt** | Khối `Clamp1` báo lỗi ở giây thứ 3 (mã 1) — **trước** lưới 5 s của trạm; Reset khi còn kẹt → cờ chốt lại, máy quay về `Alarm` |
| Gỡ kẹt, Reset → về gốc | Van kẹp tắt **trước**; van chặn chỉ tắt **sau** khi kẹp đã về gốc thật |

> ⚠⚠ **Lần chạy thử đầu tiên tìm ra một lỗi thật — trong chính đoạn 26.3 của bản trước.** Khi yêu cầu
> được phát **trong thân** bước 10 rồi đọc `Stop1.Done` ngay sau đó, trình tự đi từ bước 10 sang 30
> **trong hai vòng quét**, không chờ chặn cũng không chờ kẹp. Bẫy 7 mổ xẻ nguyên nhân. ⭐ Và lần chạy
> thử thứ hai tìm ra **cùng lỗi đó** trong đoạn huỷ chu trình của chính chương trình này lúc còn là bản
> nháp — nên điều kiện hạ chặn mới là `Clamp1.Done AND NOT Clamp1.Valve`: *Done của lệnh hạ*.

> ⭐ **Giới hạn của bước chờ cơ cấu là 5 s, dài hơn giới hạn 3 s của khối xy-lanh — có chủ ý.** Hai
> tầng cùng canh một việc với cùng một con số thì **thứ tự quét** quyết định tầng nào báo trước. Đặt
> bước dài hơn để lỗi **cụ thể nhất** — xy-lanh nào, mã gì — luôn tới trước; bước là lưới an toàn thứ
> hai, bắt những gì khối cơ cấu không thấy.

---

## 26.6 Bế tắc

**Bế tắc** *(deadlock)* là tình huống hai bên cùng chờ nhau, và không bên nào tiến được.

Ở máy nhiều trạm, dạng phổ biến nhất:

```text
Trạm 1 ở bước 50:  "chờ trạm 2 sẵn sàng"   →  chờ  Stn2.Ready
Trạm 2 ở bước 0:   "chờ board tới"          →  chờ  DI_BoardStn2
```

Nghe có vẻ ổn — trạm 2 chờ board, trạm 1 sẽ gửi board sang. Nhưng nếu ai đó viết trạm 2 công bố
`Stn2.Ready` **chỉ khi đã có board** (nhầm "sẵn sàng" thành "đang bận"), thì:

- Trạm 1 chờ `Stn2.Ready` — không lên vì trạm 2 chưa có board.
- Trạm 2 chờ board — không tới vì trạm 1 đang chờ.

**Cả hai đứng im vĩnh viễn**, và cả hai đều ở bước "chờ không giới hạn" nên không báo lỗi. Đây chính
là dạng nguy hiểm nhất: máy im lặng.

### Ba biện pháp, dùng cả ba

**Một — định nghĩa giao diện cho đúng.** `Stn2.Ready` phải nghĩa là *"tôi trống và nhận được board
mới"*, và phải **bằng TRUE khi trạm 2 rỗng**. Sai nghĩa ở đây là gốc của bế tắc trên.

**Hai — giám sát "máy đứng chờ" ở tầng máy.** Đã nêu ở mục 26.4: nếu không sản phẩm nào ra trong một
khoảng dài, báo cảnh báo kèm **trạng thái mọi trạm**:

```text
"Máy đứng chờ 120 giây.  Trạm 1: bước 50 (chờ trạm 2).  Trạm 2: bước 0 (chờ board)."
```

Một dòng như vậy làm bế tắc **lộ ngay ra**, thay vì phải đi tìm.

**Ba — vẽ đồ thị chờ khi thiết kế.** Với mỗi bước chờ, vẽ mũi tên tới thứ nó đang chờ. **Nếu đồ thị có
vòng kín, bạn có bế tắc tiềm tàng** — kể cả khi nó chưa xảy ra trong thử nghiệm. Cách kiểm này làm
được trên giấy, trước khi viết code.

---

## 26.7 Bẫy thường gặp

### 🔍 BẪY 1 — Bước không có timeout

Bẫy trung tâm của chương, đã mổ xẻ ở mục 26.4. Nhắc lại vì nó là bẫy hay gặp nhất và tốn thời gian
nhất: **mọi bước chờ cơ cấu phải có giới hạn thời gian**, và mọi bước cố ý chờ vô hạn phải được giám
sát ở tầng máy.

### 🔍 BẪY 2 — Dùng timeout để chuyển bước

```iecst
// ✗ SAI — timer thay cho phản hồi
IF T_Wait.Q THEN
    Stn1_Step := 30;         // "chắc kẹp lên rồi"
END_IF;
```

Trình tự này chạy đúng khi mọi thứ bình thường, và **hỏng âm thầm** khi cơ cấu chậm hoặc kẹt. Bước sau
sẽ tác động lên một cơ cấu chưa ở đúng vị trí.

```iecst
// ✓ ĐÚNG — phản hồi để chuyển, timeout để báo lỗi
IF Clamp1.Done THEN
    Stn1_Step := 30;
END_IF;
// timeout xử lý riêng, đặt Stn1.Fault
```

### 🔍 BẪY 3 — Đánh số bước liền nhau

Đánh 1, 2, 3, 4… rồi cần chèn một bước giữa 2 và 3. Bạn phải đánh số lại toàn bộ, và mọi tham chiếu
tới số bước — trong thông báo lỗi, trong màn hình, trong tài liệu — đều sai.

Ba kiểu đánh số đều có người dùng. Cùng một trình tự 5 bước:

| Kiểu | Trông ra sao | ⭐ Được gì | ⚠ Mất gì |
|---|---|---|---|
| **Liền nhau** | `1, 2, 3, 4, 5` | Ngắn; hợp với `CASE` có kiểm đủ nhánh | ⚠⚠ **Chèn một bước là đánh số lại tất cả** — kéo theo thông báo lỗi, màn hình, tài liệu |
| ⭐ **Cách 10** | `10, 20, 30, 40, 50` | ⭐ Chèn được **9 bước** vào giữa mà không đụng gì khác | Số lớn hơn; ⚠ chèn quá 9 lần vào cùng một khe thì hết chỗ |
| **Cách 100 theo trạm** | `110…150` cho trạm 1, `210…250` cho trạm 2 | ⭐⭐ **Nhìn số là biết trạm nào** — rất lợi khi thông báo lỗi ghi số bước | Số dài; ⚠ giới hạn 9 trạm nếu dùng ba chữ số |

⭐ **Cách 10 là lựa chọn mặc định tốt**: chi phí bằng không, và nó giải quyết đúng vấn đề hay gặp
nhất. ⚡ Máy từ ba trạm trở lên thì **cách 100 theo trạm** đáng giá hơn, vì mã lỗi `S230 quá thời
gian` tự nói ra *trạm 2, bước 30* mà không cần tra.

⚠ Dù chọn kiểu nào, **ghi quy ước đó vào hồ sơ máy** — người sửa sau bạn sẽ chèn bước, và họ cần
biết khe trống nằm ở đâu.

### 🔍 BẪY 4 — Không ghi lại bước bị kẹt

Trình tự báo lỗi rồi **đặt lại bước về 0**. Thông tin quan trọng nhất — kẹt ở bước nào — mất luôn.

Luôn có một biến `Stn1.FaultStep` giữ lại bước lúc xảy ra lỗi, và biến đó **chỉ được xoá khi Reset**.
Đây là phiên bản thu nhỏ của "chụp ảnh trạng thái lúc sự cố" ở Chương 28.

### 🔍 BẪY 5 — Trình tự tự chạy khi máy không cho phép

Đoạn code ở mục 26.3 mở đầu bằng:

```iecst
IF NOT M_CycleEnable THEN
    ;          // cố ý: giữ nguyên bước
ELSE
    …
```

Thiếu nhánh đó thì trình tự **vẫn chạy khi máy đang `Alarm` hoặc `Hold`** — vì máy trạng thái ở tầng
trên không tự chặn được tầng dưới. Đây là ứng dụng của quy tắc Q1 ở Chương 27: tầng trên *cho phép*,
tầng dưới *phải kiểm tra sự cho phép đó*.

Chú ý nhánh đó **giữ nguyên bước**, không đặt về 0. Nhờ vậy khi được phép chạy lại, trình tự tiếp
tục đúng chỗ — đó là điều làm `Hold` khác `Stop` (Chương 25). ⭐ Và nó viết bằng một nhánh `IF`, không
bằng `RETURN`, để POU chỉ có một điểm thoát (Phụ lục N, quy tắc CP14).

### 🔍 BẪY 6 — Nhánh song song không hợp nhất đúng

Điểm hợp nhất kiểm `BranchA = 99 OR BranchB = 99` thay vì `AND`. Trình tự đi tiếp khi mới một nhánh
xong. Lỗi này chạy đúng phần lớn thời gian — vì thường một nhánh xong sớm hơn hẳn — và hỏng vào đúng
lần nhánh kia chậm bất thường.

Điểm hợp nhất **luôn dùng `AND`**, và bản thân nó cũng phải có timeout.

### 🔍 BẪY 7 — Phát yêu cầu và đọc `Done` trong cùng một bước

```iecst
// ✗ SAI — nhảy qua bước mà không chờ
10: M_Stn1_StopReq := TRUE;
    IF Stop1.Done THEN
        Stn1_Step := 20;
    END_IF;
```

**Hiện tượng:** trình tự chạy "quá nhanh" — sang bước sau khi chặn chưa lên, kẹp chưa kẹp; cơ cấu kẹt
cũng không báo lỗi vì không bước nào kịp chờ nó.

**Vì sao:** tầng cơ cấu chạy **trước** tầng trạm (Chương 27 mục 27.6), nên `Stop1.Done` mà trạm đọc ở
vòng đầu tiên của bước 10 được tính với **yêu cầu cũ** — chặn đang ở gốc, đúng như yêu cầu cũ, nên
`Done` = TRUE. Khối cơ cấu chỉ thấy yêu cầu mới ở **vòng sau**. ⚡ Cùng một lỗi với cờ `M_CodeValid`
của Chương 42: một kết quả **của lần trước** được đọc như kết quả của lần này.

**Cách sửa:** phát yêu cầu ở **chuyển tiếp** — lúc gán bước mới — và để thân bước chỉ **chờ**:

```iecst
// ✓ ĐÚNG — phát khi VÀO bước; bước chỉ chờ kết quả
0:  IF DI_BoardStn1 THEN
        M_Stn1_StopReq := TRUE;
        Stn1_Step      := 10;
    END_IF;
10: IF Stop1.Done THEN
        Stn1_Step := 20;
    END_IF;
```

⚡ Chỗ nào buộc phải đổi yêu cầu rồi đọc kết quả ngay trong cùng vòng — như đoạn huỷ chu trình ở mục
26.5b — thì hỏi **Done của lệnh nào**: `Clamp1.Done AND NOT Clamp1.Valve` là *"đã về gốc theo lệnh
hạ"*, còn `Clamp1.Done` một mình vẫn có thể là Done của lệnh nâng cũ. ⭐ Khối kích bằng sườn kiểu
`Execute`/`Done`, gọi ngay trước `CASE` với `Execute` lấy từ bước, **không** mắc lỗi này: sườn lên của
`Execute` xoá `Done` trong chính lần gọi đó (Chương 30 mục 30.5b).

---

## 26.8 Bảng chốt — kiểm tra một trình tự

| # | Câu hỏi | Đạt khi |
|---|---|---|
| 1 | Đã vẽ lưu đồ **trước khi** viết code chưa? | Có, trên giấy |
| 2 | Mọi chuyển tiếp dùng **phản hồi thật**, không dùng timer? | Có |
| 3 | Mọi bước chờ cơ cấu có **timeout**? | Có |
| 4 | Bước chờ vô hạn có được **giám sát ở tầng máy**? | Có |
| 5 | Thông báo lỗi nói được **bước nào · chờ gì · kiểm tra gì**? | Đủ ba |
| 6 | Số bước đánh **cách 10**? | Có |
| 7 | ⭐ Đã hỏi *"có cảm biến nào cho biết bước này xong chưa?"* cho **từng** bước? | Có, và ghi lại câu trả lời |
| 8 | ⚠ Bước nào **không** có phản hồi thật đã được **ghi vào đặc tả**? | Có — không để im lặng |
| 9 | Có biến giữ **bước bị kẹt** lúc lỗi? | Có, chỉ xoá khi Reset |
| 10 | Trình tự có kiểm **tầng máy cho phép** trước khi tiến bước? | Có — bằng một nhánh `IF` giữ nguyên bước, không bằng `RETURN` |
| 11 | Điểm hợp nhất nhánh song song dùng **AND**? | Có |
| 12 | Đã vẽ **đồ thị chờ** và kiểm không có vòng kín? | Có |
| 13 | ⭐⭐ Yêu cầu phát ở **chuyển tiếp**, thân bước chỉ **chờ**? | Có — không bước nào vừa phát yêu cầu vừa đọc `Done` (Bẫy 7) |
| 14 | ⭐ Bộ định thời giám sát bước gọi **ngoài** cửa vào, điều kiện giữ nằm trong `IN`? | Có — giữ máy lâu không báo lỗi giả, chạy tiếp không báo lỗi ngay |
| 15 | ⭐ Có **một** chỗ duy nhất huỷ chu trình, đưa **mọi** biến bước và yêu cầu về nghỉ? | Có (mục 26.5b) |

---

## 26.9 Tự kiểm

1. Kể lại sự cố ở mục 26.1. **Một thay đổi nhỏ nào** đã có thể biến bốn mươi phút thành hai phút?
2. Vì sao timeout là **cơ chế báo lỗi** chứ không phải cơ chế chuyển bước? Nêu hậu quả cụ thể khi dùng
   sai.
3. Vì sao bước 0 và bước 50 của DP-01 cố ý **không** đặt giới hạn thời gian? Rủi ro của quyết định đó
   được bù bằng cách nào?
4. Vì sao đánh số bước cách 10 thay vì liền nhau?
5. Mô tả tình huống **bế tắc** ở mục 26.6 và chỉ ra **định nghĩa giao diện sai** đã gây ra nó.
6. Bạn có một bước chờ vô hạn hợp lệ và một bước bị kẹt thật. **Làm sao phân biệt** hai tình huống này
   từ bên ngoài?
7. Vì sao nhánh chặn khi máy không cho phép lại **giữ nguyên bước** thay vì đặt về 0? Và vì sao nó
   được viết bằng một nhánh `IF` chứ không bằng `RETURN`?
8. Điểm hợp nhất nhánh song song dùng `OR` thay vì `AND`. Vì sao lỗi này **khó phát hiện khi thử nghiệm**?
9. ⭐ Nêu phương pháp thiết kế **thứ hai** ngoài lưu đồ → bit bước. ⚠⚠ Điều kiện áp dụng duy nhất của
    nó là gì, và vì sao dùng sai điều kiện là quay lại sai lầm ở Chương 17?
10. ⭐ Bạn đọc chương trình của người khác và thấy **một chuỗi timer nối tiếp, không có phản hồi nào**.
    Câu hỏi đầu tiên phải đặt là gì? Nêu hai kết luận có thể, và mỗi kết luận dẫn tới hành động nào.
11. ⚠⚠ Bước 10 viết `M_Stn1_StopReq := TRUE; IF Stop1.Done THEN Stn1_Step := 20; END_IF;`. Máy chạy,
    nhưng chặn chưa lên đã kẹp. **Vì sao** — dựa vào thứ tự gọi các tầng? Viết lại cho đúng.
12. ⭐ Vì sao giới hạn thời gian của bước chờ kẹp nên **dài hơn** giới hạn của khối xy-lanh?

Câu 2 và câu 6 là hai câu phân loại. Câu 2 là nguyên tắc trung tâm của chương; câu 6 kiểm tra bạn hiểu
rằng "chờ" và "kẹt" nhìn từ ngoài **giống hệt nhau**, nên phải thiết kế cách phân biệt.

---

### Chương tiếp theo

**Chương 27 — Kiến trúc chương trình cho máy nhiều trạm.** Trình tự một trạm đã xong. Nhưng DP-01 có
hai trạm chạy song song, dùng chung một chuyền — và chương này đã nhắc tới `Stn2.Ready`, `M_CycleEnable`,
`Clamp1.Done` mà chưa nói chúng từ đâu ra. Chương 27 xây phần đó.

---

### Nguồn tham khảo chương 26

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: ngôn ngữ SFC (bước, chuyển
  tiếp, nhánh song song và nhánh lựa chọn) — mô hình khái niệm cho chương này; lệnh `CASE` và khối
  `TON`. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)*
- Đặc tả trình tự hai trạm và bảng thời gian bước của DP-01 — Phụ lục J.
- **Mitsubishi Electric** — *MELSEC iQ-F FX5 Programming Manual (Program Design)*, ch. 8 *SFC
  Program* và phần *step relay*: ⭐ loại thiết bị **`S`** dành riêng cho bit bước, và ⚠⚠ luật dùng
  trong ST — **không gán thẳng** `M0 := S0;` mà phải viết bằng `IF … THEN … ELSE … END_IF`; với dạng
  chỉ định theo cụm thì phải khai đúng kích thước dữ liệu — nền cho mục 26.2a.
- **Rockwell Automation** — *Logix5000 Controllers Sequential Function Charts*: nhánh song song và
  điểm hợp nhất, dùng để đối chiếu ở mục 26.5.
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, ch. 10 *Structured Logic Design*:
  phương pháp **bit trình tự** theo các bước đánh số, và ⭐ **thiết kế theo sơ đồ thời gian** kèm
  ⚠⚠ **điều kiện áp dụng**: chỉ hợp lệ cho quy trình *"phụ thuộc duy nhất vào thời gian"* — nền cho
  mục 26.2b.

> ⚡ Các con số thời gian trong chương (3 giây cho hành trình xy-lanh, 60 giây cho bước xử lý) là **giá
> trị minh hoạ của máy mẫu**. Thời gian thật phải đo trên máy của bạn rồi cộng biên an toàn — đặt quá
> chặt thì báo động giả, đặt quá lỏng thì mất tác dụng phát hiện.

<!-- SECTION: ch27_kien_truc_chuong_trinh_nhieu_tram -->
---
# Chương 27 — Kiến trúc chương trình cho máy nhiều trạm

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 27.1 Chỗ chương trình sụp đổ khi máy lớn lên

Chương 25 cho bạn mô hình trạng thái, Chương 26 cho bạn trình tự các bước. Với **một trạm**, hai thứ
đó là đủ — chương trình gọn, đọc được, sửa được.

Rồi máy có **trạm thứ hai**.

Cách tự nhiên nhất là chép trình tự trạm 1 sang, đổi tên tag, thêm điều kiện để hai trạm không giẫm
chân nhau. Chạy được. Rồi thêm chế độ tay cho từng trạm. Rồi thêm xử lý khi trạm 2 lỗi mà trạm 1 vẫn
chạy. Rồi thêm trạm thứ ba.

Đến lúc nào đó, hiện tượng sau xuất hiện — và nó là **triệu chứng đặc trưng** của kiến trúc sai:

> **Sửa một thứ ở trạm 1 làm hỏng một thứ ở trạm 2, mà không ai giải thích được vì sao.**

Nguyên nhân không nằm ở chỗ nào cụ thể trong code. Nó nằm ở chỗ **hai trạm biết quá nhiều về nhau**.
Trạm 1 đọc bước hiện tại của trạm 2 để quyết định; trạm 2 ghi thẳng vào một cờ mà trạm 1 dùng; cả hai
cùng điều khiển chuyền. Mỗi liên kết như vậy là một sợi dây vô hình, và số sợi dây tăng theo bình
phương số trạm.

Chương này là cách tổ chức chương trình để số sợi dây đó **không tăng** khi máy lớn lên.

---

## 27.2 Ba tầng — và quy tắc gọi

Cách tổ chức đã được kiểm chứng là chia chương trình thành **ba tầng**, mỗi tầng một loại trách nhiệm.

![Ba tầng kiến trúc chương trình](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNjIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI3LjEg4oCUIEJhIHThuqduZyBraeG6v24gdHLDumMgY2jGsMahbmcgdHLDrG5oPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk3FqWkgdMOqbiBjaOG7iSDEkWkgWFXhu5BORy4gVOG6p25nIGTGsOG7m2kga2jDtG5nIGfhu41pIG5nxrDhu6NjIGzDqm4g4oCUIG7DsyBjaOG7iSBjw7RuZyBi4buRIHRy4bqhbmcgdGjDoWkgxJHhu4MgdOG6p25nIHRyw6puIMSR4buNYy48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nODQnIHdpZHRoPSc4OTInIGhlaWdodD0nOTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc0MCcgeT0nMTA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6pk5HIE3DgVk8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMTIzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6vyDEkeG7mSB24bqtbiBow6BuaCDCtyBs4buXaSB0b8OgbiBtw6F5IMK3IGNobyBwaMOpcC9j4bqlbTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyMTYnIHdpZHRoPSc4OTInIGhlaWdodD0nMTMyJyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzIzOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBUUuG6oE08L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMjU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50csOsbmggdOG7sSB44butIGzDvTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSczODgnIHdpZHRoPSc4OTInIGhlaWdodD0nMTE4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzQxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBDxqAgQ+G6pFU8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nNDI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buZdCB0aGnhur90IGLhu4s8L3RleHQ+DQo8cmVjdCB4PSczMjAnIHk9JzEwMCcgd2lkdGg9JzMwMCcgaGVpZ2h0PSc2Micgcng9JzYnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzQ3MCcgeT0nMTI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nw6F5IHRy4bqhbmcgdGjDoWk8L3RleHQ+DQo8dGV4dCB4PSc0NzAnIHk9JzE0MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+SWRsZSAvIFJ1bm5pbmcgLyBIb2xkIC8gQWxhcm0g4oCmPC90ZXh0Pg0KPHRleHQgeD0nNDcwJyB5PScxNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4rIGNo4bunIGPhu6dhIHTDoGkgbmd1ecOqbiBkw7luZyBjaHVuZzwvdGV4dD4NCjxyZWN0IHg9JzE1MCcgeT0nMjM0JyB3aWR0aD0nMjUwJyBoZWlnaHQ9Jzk2JyByeD0nNicgZmlsbD0nI0U3RUZGNicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzEuNycvPg0KPHRleHQgeD0nMjc1JyB5PScyNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+VHLhuqFtIDEg4oCUIHRyYSBrZW88L3RleHQ+DQo8cmVjdCB4PScxNjYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nMjc1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nMjc1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzI3NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nNTYwJyB5PScyMzQnIHdpZHRoPScyNTAnIGhlaWdodD0nOTYnIHJ4PSc2JyBmaWxsPScjRTdFRkY2JyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc2ODUnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMiDigJQgc+G6pXkgVVY8L3RleHQ+DQo8cmVjdCB4PSc1NzYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nNjg1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nNjg1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzY4NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nMTUwJyB5PSc0MDgnIHdpZHRoPScxMDYnIGhlaWdodD0nNjInIHJ4PSc1JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMDMnIHk9JzQzMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdG9wMTwvdGV4dD4NCjx0ZXh0IHg9JzIwMycgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMjAzJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PScyNzInIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzMyNScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNsYW1wMTwvdGV4dD4NCjx0ZXh0IHg9JzMyNScgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMzI1JyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSczOTQnIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQ0NycgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlN0b3AyPC90ZXh0Pg0KPHRleHQgeD0nNDQ3JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc0NDcnIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzUxNicgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNTY5JyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2xhbXAyPC90ZXh0Pg0KPHRleHQgeD0nNTY5JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc1NjknIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzYzOCcgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjkxJyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2h1eeG7gW48L3RleHQ+DQo8dGV4dCB4PSc2OTEnIHk9JzQ0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjYnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkZCX0NvbnZleW9yPC90ZXh0Pg0KPHRleHQgeD0nNjkxJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSc3NzYnIHk9JzQwOCcgd2lkdGg9JzEzMCcgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzg0MScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRPX+KApiBuZ8O1IHJhPC90ZXh0Pg0KPHRleHQgeD0nODQxJyB5PSc0NDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5t4buXaSBuZ8O1IHJhOiDEkMOaTkcgMSBuxqFpIGdoaTwvdGV4dD4NCjxsaW5lIHgxPSc3NDQnIHkxPSc0MzknIHgyPSc3NjInIHkyPSc0MzknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNzcyLjAsNDM5LjAgNzYyLjAsNDQ0LjAgNzYyLjAsNDM0LjAnIGZpbGw9JyNCODg2MEInLz4NCjxsaW5lIHgxPSczMDAnIHkxPScxNjInIHgyPScyNTUnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjUwLjAsMjMwLjAgMjUxLjksMjE5LjAgMjYwLjAsMjI0LjknIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc2NDAnIHkxPScxNjInIHgyPSc2ODQnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjkwLjAsMjMwLjAgNjgwLjAsMjI0LjkgNjg4LjEsMjE5LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzI1OCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzIwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8bGluZSB4MT0nMjQwJyB5MT0nMzMwJyB4Mj0nMjA3JyB5Mj0nMzk1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzIwMy4wLDQwNC4wIDIwMy4wLDM5Mi44IDIxMS45LDM5Ny4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nMzAwJyB5MT0nMzMwJyB4Mj0nMzIxJyB5Mj0nMzk0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzMyNS4wLDQwNC4wIDMxNy4xLDM5Ni4xIDMyNi41LDM5Mi45JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNjUwJyB5MT0nMzMwJyB4Mj0nNDU2JyB5Mj0nNDAwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ0Ny4wLDQwNC4wIDQ1NC43LDM5NS45IDQ1OC4xLDQwNS4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNzEwJyB5MT0nMzMwJyB4Mj0nNTc3JyB5Mj0nMzk5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzU2OS4wLDQwNC4wIDU3NS41LDM5NC45IDU4MC4yLDQwMy44JyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScxNTAnIHk9JzM3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+ecOqdSBj4bqndSBjaHV54buDbiDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNjAwJyB5PSczNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnnDqnUgY+G6p3UgY2h1eeG7g24gxJHhu5luZzwvdGV4dD4NCjxsaW5lIHgxPSc0MDAnIHkxPScyODInIHgyPSc1NjAnIHkyPScyODInIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI3MScgeDI9JzQ5MScgeTI9JzI5Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI5MycgeDI9JzQ5MScgeTI9JzI3MScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPHRleHQgeD0nNDgwJyB5PScyNjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPktIw5RORyDEkeG7jWMgcnXhu5l0IG5oYXU8L3RleHQ+DQo8bGluZSB4MT0nODEwJyB5MT0nMjM0JyB4Mj0nODUwJyB5Mj0nMjM0JyBzdHJva2U9JyNGRkZGRkYnIHN0cm9rZS13aWR0aD0nMScvPg0KPGxpbmUgeDE9Jzg0MScgeTE9JzMzMCcgeDI9Jzg0MScgeTI9JzQwNCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuMicgc3Ryb2tlLWRhc2hhcnJheT0nNiw0Jy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzU3JyB4Mj0nODUyJyB5Mj0nMzc5JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzc5JyB4Mj0nODUyJyB5Mj0nMzU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8dGV4dCB4PSc4MjAnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdlbmQnPnRy4bqhbSBLSMOUTkcgZ2hpIHRo4bqzbmc8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNTIyJyB3aWR0aD0nODkyJyBoZWlnaHQ9Jzc4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzU0NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBxdXkgdOG6r2MgZ+G7jWkg4oCUIHZpIHBo4bqhbSBsw6Aga2nhur9uIHRyw7pjIGjhu49uZzwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1NjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMSAgQ2jhu4kgZ+G7jWkgeHXhu5FuZywga2jDtG5nIGfhu41pIGzDqm4uIFThuqduZyBkxrDhu5tpIGNo4buJIGLDoW8gY8OhbyB0cuG6oW5nIHRow6FpIHF1YSBiaeG6v24gcmEgY+G7p2EgbsOzLjwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1ODAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMiAgTmdhbmcgaMOgbmcga2jDtG5nIGfhu41pIG5oYXUuIFRy4bqhbSAxIGtow7RuZyDEkeG7jWMgYmnhur9uIG7hu5lpIGLhu5kgY+G7p2EgdHLhuqFtIDIg4oCUIGNo4buJIMSR4buNYyBnaWFvIGRp4buHbiDEkcOjIGPDtG5nIGLhu5EuPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzU5NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlEzICBDaOG7iSB04bqnbmcgY8ahIGPhuqV1IMSRxrDhu6NjIGNo4bqhbSB2w6BvIG5nw7UgcmEgduG6rXQgbMO9LiBOaOG7nSB24bqteSBjdeG7mW4gZMOieSB0csO5bmcga2jDtG5nIHRo4buDIHjhuqN5IHJhLjwvdGV4dD4NCjwvc3ZnPg==)

*Hình 27.1 — Ba tầng và hướng gọi. Mũi tên chỉ đi xuống; tầng dưới không bao giờ gọi ngược lên.*

| Tầng | Trách nhiệm | Trả lời câu hỏi | Ví dụ ở DP-01 |
|---|---|---|---|
| **Máy** *(machine)* | Chế độ vận hành, lỗi toàn máy, cho phép/cấm | *Máy có được phép chạy không?* | Máy trạng thái ở Chương 25 |
| **Trạm** *(station)* | Trình tự xử lý **sản phẩm đang ở trạm đó** | *Board ở trạm này đang ở bước nào?* | Trạm tra keo, trạm sấy |
| **Cơ cấu** *(device)* | Điều khiển **một** thiết bị vật lý | *Xy-lanh này ra hay vào?* | Kẹp trạm 1, chặn trạm 1, chuyền |

### ⭐⭐ Bốn câu hỏi để tự suy ra cách chia — dùng khi máy không giống DP-01

Ba tầng ở trên là **kết quả**, không phải xuất phát điểm. Với một cỗ máy khác — một trạm, hoặc mười
trạm, hoặc một dây chuyền không có "sản phẩm" rõ ràng — bạn phải tự chia. ⭐ Bốn câu hỏi này làm việc đó:

| # | Câu hỏi | Trả lời **CÓ** nghĩa là |
|:-:|---|---|
| 1 | ⭐ *Hai việc này có bao giờ xảy ra **cùng lúc** không?* | ⭐ **Phải tách** — gộp lại thì một việc chặn việc kia |
| 2 | *Việc này có xảy ra **bất kể** các việc khác không?* | ⭐ **Tách** — nó độc lập, đừng buộc nó vào trình tự nào |
| 3 | *Có một **trình tự rõ ràng** không?* | Phần đó là **một** khối trình tự (Chương 26) |
| 4 | ⭐ *Có **ranh giới vật lý** trong quy trình hoặc trong máy không?* | ⭐ **Chia theo đúng ranh giới đó** |

> ⭐⭐ **Câu 4 là câu đáng tin nhất, và cũng là câu hay bị bỏ qua nhất.**
>
> Ranh giới vật lý — hai trạm cách nhau, hai cụm cơ khí độc lập, hai tủ điện — ⭐ **là ranh giới đã
> được thực tế kiểm chứng**. Chia phần mềm theo nó thì cấu trúc chương trình **soi gương** cấu trúc
> máy, và người bảo trì đứng trước máy biết ngay phải mở khối nào.
>
> ⚠ Ngược lại, chia theo thứ tự khác — theo loại thiết bị chẳng hạn, *"tất cả xy-lanh vào một khối"* —
> tạo ra chương trình mà ⚠⚠ **không ai đứng trước máy suy ra được**.

> ⭐ **Thứ tự dùng:** hỏi câu 4 **trước**. Nếu máy có ranh giới vật lý rõ, phần lớn việc chia đã xong.
> Ba câu còn lại dùng để xử lý phần không có ranh giới vật lý.
>
> ⚡ Trên DP-01, câu 4 cho ngay **hai trạm**; câu 1 cho biết hai trạm chạy đồng thời nên **không được**
> gộp; câu 3 cho biết bên trong mỗi trạm là một trình tự; câu 2 tách ra những thứ chạy độc lập —
> ⭐ **và đó chính là ba tầng ở bảng trên.**

> ⚠ **Điều kiện tiên quyết cho cả bốn câu: hiểu quy trình trước đã.** Khi quy trình mới hiểu một
> nửa, việc chia sẽ **phải làm đi làm lại** — và mỗi lần chia lại là viết lại. ⭐ Đây là lý do
> Chương 23 (từ yêu cầu tới đặc tả) đứng **trước** chương này.

---

### Ba quy tắc gọi — vi phạm là kiến trúc hỏng

> **Q1 — Chỉ gọi xuống, không gọi lên.**
> Máy gọi trạm. Trạm gọi cơ cấu. Cơ cấu **không** gọi trạm; trạm **không** gọi máy. Tầng dưới chỉ
> *báo cáo trạng thái* qua các biến ra của nó, và tầng trên đọc.

> **Q2 — Ngang hàng không gọi nhau.**
> Trạm 1 **không** gọi trạm 2, không đọc biến nội bộ của trạm 2. Muốn phối hợp thì đi qua tầng trên,
> hoặc qua một giao diện đã công bố (mục 27.4).

> **Q3 — Chỉ tầng cơ cấu được chạm vào ngõ ra vật lý.**
> Không dòng nào trong tầng trạm hay tầng máy được viết `DO_Clamp1Vlv := …`. Trạm chỉ nói *"kẹp ơi,
> đi ra"*; việc bật van là của khối cơ cấu.

Quy tắc Q3 nghe hình thức, nhưng nó là quy tắc **trả lại nhiều nhất**:

- Cuộn dây trùng (Chương 15, Bẫy 1) **không thể xảy ra** — chỉ có đúng một nơi ghi vào mỗi ngõ ra.
- Muốn biết vì sao một van bật, bạn mở đúng một khối, không phải dò cả chương trình.
- Thêm liên động chống va chạm thì thêm vào một chỗ, áp cho mọi người gọi.

---

## 27.2b ⭐⭐ Bảy bước dựng cấu trúc — làm theo thứ tự nào

Mục 27.2 nói chương trình **nên** có ba tầng. Mục này trả lời câu đứng ngay sau đó: ⭐ **bắt đầu từ
đâu, và theo thứ tự nào** — vì thứ tự sai thì ba tầng kia không tự mọc ra.

PLCopen đề xuất một trình tự bảy bước cho việc cấu trúc hoá phần mềm theo IEC 61131-3. Bảng dưới đặt
nó cạnh chỗ tương ứng trong sách này:

| # | Bước | Trả lời câu hỏi | Chương |
|---|---|---|---|
| 1 | **Xác định giao diện ra bên ngoài** của hệ điều khiển | Máy nói chuyện với **ai** — máy trước, máy sau, cấp trên, người vận hành | 41, 45 |
| 2 | **Chốt các tín hiệu chính trao đổi** với phần còn lại của nhà máy | Qua mỗi giao diện đó, **những bit và số nào** đi qua | 23, 41 |
| 3 | ⭐⭐ **Chốt mọi tương tác của người vận hành, mọi cách BỎ QUA, và dữ liệu giám sát** | Người vận hành làm được gì, và ⭐ **được phép bỏ qua cái gì** | 28, 51 |
| 4 | **Phân rã bài toán từ trên xuống** thành các phần logic | Máy chia thành mấy trạm, mấy cụm, mấy cơ cấu | ⭐ **27** |
| 5 | **Định nghĩa các khối cần có** — chương trình và khối chức năng | Cái gì viết một lần dùng nhiều lần | 27, 30 |
| 6 | **Chốt yêu cầu chu kỳ** cho từng phần | Phần nào phải chạy nhanh, phần nào chậm cũng được | 10, 27 |
| 7 | **Cấu hình hệ thống** — gán chương trình vào tác vụ, gán chân vào/ra | Ai chạy trong tác vụ nào, tag nào ứng chân nào | 27, 30 |

> ⭐⭐ **Bước 3 là bước gây ngạc nhiên nhất, và nó đáng bàn.**
>
> Tương tác người vận hành và ⭐ **các đường "bỏ qua" (override) được chốt ở bước 3 — TRƯỚC khi phân
> rã bài toán ở bước 4.** Nghĩa là chúng được coi là **đầu vào của kiến trúc**, không phải thứ gắn
> thêm khi máy gần xong.
>
> ⚠ Thực tế thì gần như ai cũng làm ngược: viết trình tự tự động trước, rồi mới nghĩ tới chế độ tay,
> rồi cuối cùng mới đối phó với câu *"camera hỏng thì chạy kiểu gì"*. ⭐ Và đó chính là lý do phần đó
> luôn trông như chắp vá — xem Chương 28 và Chương 51 mục 51.7b.

### ⚠ Giới hạn của việc chia nhỏ

Chia để trị là đúng, nhưng nó **không đúng vô hạn**:

> ⚠⚠ **Chia càng nhỏ thì công sức không biến mất — nó chuyển sang việc GHÉP các mảnh lại.**
>
> ⭐ Một khối làm đúng một việc rõ ràng là tốt. Ba mươi khối, mỗi khối ba dòng, nối với nhau bằng
> bốn mươi biến trung gian thì **khó đọc hơn** một khối ba mươi dòng.
>
> ⚡ Dấu hiệu đã chia quá tay: ⚠ **số biến đi lại giữa các khối tăng nhanh hơn số khối**. Khi mỗi
> khối mới thêm vào lại kéo theo năm biến giao tiếp, bạn đang trả nhiều hơn phần được lợi — đúng
> nguyên tắc "giao diện phải nhỏ" ở mục 27.3.

### ⭐ Bốn nguyên tắc đi kèm

| Nguyên tắc | Nghĩa | Ở đâu trong sách |
|---|---|---|
| ⭐⭐ **Chỉ làm việc bằng tên tượng trưng** — địa chỉ tuyệt đối **chỉ xuất hiện ở phần khai báo** | Đổi module, đổi chân thì sửa **một chỗ**; phần còn lại không biết gì | Chương 30 mục 30.2 |
| **Phần nào thuộc về nhau thì để cạnh nhau trong mã nguồn** | Đọc một cơ cấu không phải nhảy bốn chỗ | Chương 30 mục 30.3 |
| ⚠ **Không dùng lệnh nhảy** | Nhảy phá tính đọc được và tính tái dùng, và sinh hiệu ứng phụ | Chương 20 |
| **Đặt tên biến và khối nhất quán** | Cho phép **đoán đúng** thay vì phải tra | Chương 30 mục 30.2 |

---

## 27.3 Tầng cơ cấu — khối tái dùng

Mỗi loại cơ cấu viết **một lần** thành một **khối chức năng** *(function block, FB)*, rồi tạo nhiều
**thể hiện** *(instance)* cho từng cơ cấu cụ thể.

DP-01 ở lát cắt này có bốn xy-lanh hai vị trí (chặn ×2, kẹp ×2). Chúng khác nhau ở tag, giống nhau ở
hành vi. Vậy viết một khối:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — khối xy-lanh hai vị trí, dùng lại cho mọi xy-lanh (giống hệt Phụ lục L mục L.8)
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không "về lò xo" (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
```

⭐⭐ **Bốn quyết định trong khối này không hiển nhiên** — và mỗi cái, nếu làm ngược lại, là một lỗi có
thật:

| Quyết định | ⚠ Làm ngược lại thì sao |
|---|---|
| ⭐⭐ **Mất cho phép thì GIỮ lệnh van**, không cắt van | Van 5/2 lò xo về: **cắt điện cũng là một lệnh chuyển động** — về vị trí lò xo. Máy vào `Alarm`, cắt van kẹp → kẹp nhả, board rơi, ⚠⚠ trái ngược chức năng an toàn SF6 của DP-01 (Phụ lục J). Với van một cuộn, *"không cho chuyển động"* nghĩa là **không đổi lệnh**, không phải **tắt lệnh** |
| ⭐ **Lỗi không tự tác động lên van** | Khối tự nhả van khi có lỗi thì ⚠ **một cảm biến hỏng cũng làm cơ cấu chuyển động**. Khối **báo**; tầng máy **quyết định** phản ứng (Chương 28) |
| ⭐ **`Done` so với YÊU CẦU**, không chỉ với van | Lúc đang bị giữ, van và yêu cầu khác nhau. `Done` chỉ so với van sẽ báo *"đã xong"* cho vị trí **cũ** — ⚠ trạm đi bước tiếp trong khi kẹp **chưa** kẹp |
| **Xoá lỗi đứng TRƯỚC các phép kiểm** | Đặt sau thì nguyên nhân còn mà lỗi vẫn biến mất một vòng quét — tầng máy đọc sau sẽ thấy một vòng *"hết lỗi"* giả. Đặt trước thì Reset chỉ có tác dụng khi nguyên nhân **đã hết**, đúng nguyên tắc ở Chương 25 |

> ⚡ **Và `T_Move` được gọi đúng một lần mỗi vòng quét.** Muốn đếm lại từ đầu khi lệnh van đổi, đừng
> gọi `T_Move(IN := FALSE)` rồi gọi lại lần hai — hãy đưa điều kiện *"lệnh vừa đổi"* vào **chính** chân
> `IN`: `(Valve = ValvePrev)` bằng `FALSE` đúng một vòng quét, đủ để bộ định thời xoá về 0. Gọi một
> thể hiện hai lần trong một vòng là lỗi ở Chương 17, Bẫy 5 (PLCopen CP20, Phụ lục N).

Rồi tạo bốn thể hiện:

```iecst
VAR_GLOBAL
    // ⭐ Toàn cục có chủ ý: tầng cơ cấu GỌI, tầng trạm ĐỌC Done (Chương 26) — không ai khác gọi
    Stop1  : FB_Cylinder2Pos;
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR

// Gọi mỗi vòng quét — tầng cơ cấu chạy TRƯỚC tầng trạm
Clamp1(Req      := M_Stn1_ClampReq,
       Permit   := M_MotionEnable,
       Reset    := M_ClearFaults,        // lệnh xoá của tầng máy — Chương 25 mục 25.5c
       SensWork := DI_Clamp1Up,
       SensHome := DI_Clamp1Dn,
       Limit    := T#3S);
DO_Clamp1Vlv := Clamp1.Valve;             // ← đúng MỘT dòng ghi vào ngõ ra này
```

Bốn thứ bạn được ngay khi viết như vậy, mà cách viết rải rác không cho:

1. **Timeout tự động cho mọi cơ cấu.** Viết một lần, bốn cơ cấu đều có. Cách rải rác thì bạn sẽ quên
   ít nhất một cái.
2. **Phát hiện tư thế "giữa chừng"** ở mọi cơ cấu, không sót.
3. **Phát hiện cảm biến hỏng** — cả hai cùng bật là tình huống vật lý bất khả, nên chắc chắn là hỏng.
   Rất ít người viết kiểm tra này khi code rải rác.
4. **Một cửa duy nhất để thêm liên động.** Cần chặn chuyển động khi mất khí? Thêm vào `Permit`, một
   chỗ, áp cho cả bốn. ⚠ Và *"chặn"* ở đây là **không đổi vị trí** — bảng ngay trên.

> 💡 **MẸO — tín hiệu vào của khối cơ cấu nên là mức, không phải xung**
> `Req` giữ mức 1 suốt thời gian muốn xy-lanh ở vị trí làm việc. Nếu dùng xung, khối phải tự nhớ trạng
> thái, và bạn vừa tạo thêm một chỗ để mất đồng bộ. Mức thì tự đồng bộ: mất **lệnh** là về vị trí lò xo.
> ⚠ Đừng nhầm với mất **cho phép** — cái đó **giữ nguyên** (Bẫy 7).

---

## 27.3b ⭐⭐ Tầng chống va chạm — một lớp riêng, không rải trong trình tự

Mục 27.3 đặt cơ cấu thành một tầng. Nhưng có một loại điều kiện **không thuộc về cơ cấu nào cả**:
điều kiện nói rằng ⭐ **hai cơ cấu không được ở cùng một chỗ, cùng một lúc**.

Đầu công tác không được hạ xuống khi kẹp chưa lên. Băng tải không được chạy khi kẹp còn giữ board.
Xy-lanh chặn không được hạ khi board chưa qua hẳn.

### Vì sao nó phải là một tầng riêng

Cách làm tự nhiên là viết điều kiện đó ngay tại chỗ ra lệnh:

```iecst
// ⚠ CÁCH HAY GẶP — và nó sẽ hỏng
IF Stn1_Step = 30 AND DI_Clamp1Up THEN     // "nhớ" kiểm kẹp trước khi hạ Z
    M_Z_DownReq := TRUE;
END_IF;
```

Ba vấn đề, cả ba đều chỉ lộ ra khi máy đã chạy:

| # | Vấn đề | Hậu quả |
|---|---|---|
| 1 | ⚠⚠ **Chế độ tay không đi qua trình tự** | Người vận hành hạ Z bằng nút trên màn hình — điều kiện trên **không chạy**. Đây là lúc va chạm thật sự xảy ra (Chương 28 mục 28.2) |
| 2 | ⚠ **Không rà được** | Muốn trả lời *"có bao nhiêu ràng buộc chống va chạm?"* phải đọc hết chương trình. Không ai làm được việc đó ở buổi nghiệm thu |
| 3 | ⚠ **Sửa một chỗ, sót ba chỗ** | Cùng một ràng buộc được viết lại ở mọi nơi có lệnh hạ Z |

⭐ Cách đúng: **tính mọi điều kiện chống va chạm ở MỘT chỗ, thành một tập cờ riêng, và cơ cấu đọc cờ
đó như đọc một ngõ vào.**

```iecst
// ── TẦNG CHỐNG VA CHẠM — chạy mỗi vòng quét, TRƯỚC mọi trình tự ──
// Mỗi dòng là MỘT ràng buộc vật lý, đọc được như một câu tiếng Việt.

M_Itf_ZDown   := NOT DI_Clamp1Up;                      // chưa kẹp thì cấm hạ đầu công tác
M_Itf_ClampDn := NOT M_Z_AtSafeHeight;                 // đầu chưa lên cao thì cấm nhả kẹp   
M_Itf_Stop1Dn := DI_BoardStn1;                         // board còn tại trạm thì cấm hạ chặn
M_Itf_ConvRun := M_Stn1_ClampReq OR M_Stn2_ClampReq;   // còn kẹp thì cấm chạy băng

M_Itf_Any := M_Itf_ZDown OR M_Itf_ClampDn OR M_Itf_Stop1Dn OR M_Itf_ConvRun;
```

Rồi **mọi** đường ra lệnh — tự động, tay, về gốc, chạy khô — đều đi qua cùng một cửa:

```iecst
// Tầng cơ cấu: ngõ ra và yêu cầu chuyển động chỉ đi tiếp khi tầng này cho phép
DO_Stop1Vlv := (M_Stn1_StopReq  OR M_Stn1_StopManual)  AND NOT M_Itf_Stop1Dn;
DO_ConvRun  := (M_ConvRunReq    OR M_ConvRunManual)    AND NOT M_Itf_ConvRun;
M_Z_DownGo  := (M_Z_DownReq     OR M_Z_DownManual)     AND NOT M_Itf_ZDown;
```

> ⭐⭐ **Điểm mấu chốt: cờ chống va chạm nằm ở TẦNG CƠ CẤU, không ở tầng trình tự.** Nhờ vậy nó
> **không thể bị bỏ qua** bởi bất kỳ đường ra lệnh nào — kể cả chế độ tay, kể cả trình tự về gốc
> (Chương 28 mục 28.5).

### Báo động chống va chạm là một nhóm riêng

⭐ Khi một lệnh bị tầng này chặn, **phải báo** — và báo bằng một **nhóm báo động riêng**, không trộn
vào lỗi cơ cấu:

| Nhóm báo động | Nghĩa | Người xử lý |
|---|---|---|
| Lỗi **cơ cấu** | Van hỏng, cảm biến hỏng, quá thời gian | Thợ bảo trì |
| ⭐ Lỗi **chống va chạm** | Cơ cấu bình thường, nhưng **lệnh sai lúc** | ⭐ **Người viết chương trình** |

> ⭐⭐ **Hai nhóm này gọi hai người khác nhau tới máy.** Trộn chúng làm một là lý do thợ bảo trì thay
> một cái van hoàn toàn tốt.
>
> ⚡ Và một báo động chống va chạm ở máy đã nghiệm thu là **tín hiệu có lỗi thiết kế trình tự**, không
> phải sự cố vận hành. Nó nên được đếm và xem lại, không nên chỉ xác nhận rồi chạy tiếp.

### ⚠⚠ Cái tầng này KHÔNG làm

> ⚠⚠ **Tầng chống va chạm bảo vệ MÁY, không bảo vệ NGƯỜI.**
>
> Nó chạy trong CPU thường, nên nó chết cùng CPU. Mọi mối nguy với người vẫn phải do thiết bị an toàn
> xử lý, độc lập — Chương 47.
>
> ⭐ Cách phân biệt nhanh: *"nếu CPU treo giữa lúc này, ai bị thương?"* Trả lời được **"không ai"** thì
> nó thuộc tầng chống va chạm. Trả lời khác đi thì nó thuộc Chương 47, và không có ngoại lệ.

---

### ⭐ Khi "cơ cấu" lại là một bộ điều khiển khác

Xy-lanh là cơ cấu **không tự nghĩ**: bạn ra lệnh, nó làm. Nhưng có loại cơ cấu **mang theo bộ điều
khiển riêng** — có chương trình riêng, máy trạng thái riêng, và thường là **người lập trình riêng**.

⭐ **Quy tắc ba tầng vẫn giữ nguyên**: với tầng trạm, thứ đó vẫn chỉ là một cơ cấu có `Cmd` · `Data` ·
`Resp` (mục 30.3b). ⚠ Nhưng ba điều đổi, và cả ba đều đắt nếu phát hiện muộn:

| | Đổi ở chỗ nào |
|---|---|
| 1 | ⚠⚠ **Phải chốt AI CHỈ HUY AI trước khi viết dòng đầu tiên** — và chốt bằng văn bản, vì hai bên là hai người |
| 2 | ⚠ **Phục hồi khác hẳn**: cơ cấu đó có thể **đang giữ sản phẩm** và đang ở giữa chương trình của nó — không "về gốc" một phát là xong (Chương 28) |
| 3 | ⚠ **Nó có dữ liệu phải sao lưu** mà không nằm trong dự án PLC của bạn (Chương 54 mục 54.3, hạng mục 8) |

⭐ Loại cơ cấu này được nói kỹ ở **Chương 46** — mục 46.3 cho việc chỉ huy, 46.5 cho dữ liệu
phải sao lưu, 46.8 cho phục hồi.

---

## 27.3c ⭐⭐ Tầng ánh xạ vào/ra — nơi duy nhất chương trình chạm vào dây

Ba tầng ở mục 27.2 nói chương trình **nghĩ** thế nào. Dưới cả ba còn một lớp mỏng — nơi chương trình
**chạm vào dây**: đọc ngõ vào ở đầu vòng quét, ghi ngõ ra ở cuối. Chương 14 mục 14.7 và Chương 57 đặt
`Prg_IoRead` đứng đầu, `Prg_OutputMap` đứng cuối chương trình chính, nhưng chưa nói hai khối đó viết
thế nào. Mục này làm việc đó — vì đây là phần việc người lập trình được giao nhiều nhất trên mọi dự án,
và người trong nghề gọi nó bằng một chữ: **ánh xạ vào/ra** *(I/O mapping)*.

### Ba cách đọc ngõ vào — cùng một bài toán

Bài toán: hai tín hiệu của DP-01. `DI_BoardStn1` — cảm biến quang, có thể nháy ở mép board.
`DI_StopPB` — nút Stop, tiếp điểm NC.

| Cách | Viết thế nào | ⭐ Ưu | ⚠ Nhược |
|---|---|---|---|
| A — Đọc thẳng dây | Trình tự viết `IF DI_BoardStn1 THEN`; tầng máy, bộ đếm sản lượng cũng đọc `DI_BoardStn1` | Ít dòng nhất; người bảo trì thấy ngay sợi dây | ⚠ Lọc rung, mô phỏng (Chương 50), đổi kênh phải sửa ở **mọi** chỗ đọc; ⚠ trên hệ cập nhật I/O không đồng bộ với chương trình, hai chỗ đọc có thể thấy **hai giá trị** trong cùng một vòng quét (Chương 10 mục 10.5) |
| B — Chép đệm nguyên trạng *(I/O buffering)* | Đầu vòng quét `X_BoardStn1 := DI_BoardStn1;` — logic chỉ đọc `X_` | ⭐ Đổi kênh sửa **một** dòng; giá trị cố định suốt vòng quét. Rockwell gọi đây là *buffer I/O* và dựng ví dụ đúng ba phần: chép vào · logic của máy · chép ra | Không xử lý gì: nháy ở mép board vẫn đi thẳng vào logic |
| ⭐ C — Ánh xạ có xử lý | Đầu vòng quét: chọn nguồn thật hay mô phỏng → lọc → `X_BoardStn1`; còn `X_StopOK := DI_StopPB` đi thẳng | ⭐ Mọi thứ đặc thù của **một sợi dây** — lọc, mô phỏng, cực tính, đổi kênh — nằm ở **một chỗ**; logic đọc tín hiệu đã sạch | Thêm một tầng phải giữ khớp bảng I/O; tín hiệu đã lọc trễ đúng bằng thời gian lọc |

> ⭐ **Sách chọn C cho mọi máy có trình tự.** B là **mức tối thiểu** trên hệ cập nhật I/O không đồng bộ
> với chương trình — chính hãng khuyên vậy (Phụ lục A1 mục A1.5). A chỉ hợp lý cho chương trình rất
> nhỏ, không có mô phỏng — và là cách **bắt buộc** cho tín hiệu an toàn đọc trong phần an toàn, vốn
> không bao giờ đi qua lớp mô phỏng (Chương 50 mục 50.3).
>
> ⚡ Chương 26 đọc thẳng `DI_BoardStn1` trong trình tự là để ví dụ ngắn, tập trung vào trình tự.
> Chương 17 dựng khối lọc rung, Chương 50 mục 50.3 dựng lớp chọn nguồn — mục này ⭐ **ghép hai thứ đó
> thành một tầng**, và đặt tên theo quy ước `X_` ở Chương 30 mục 30.2: tín hiệu đã qua tầng ánh xạ giữ
> **đúng phần đuôi** của dây, `DI_BoardStn1` → `X_BoardStn1`, để tra chéo chỉ mất một bước.

### Tầng đọc vào làm năm việc — theo đúng thứ tự này

| # | Việc | Quy tắc | Vì sao |
|---|---|---|---|
| 1 | **Chọn nguồn** — dây thật hay giá trị mô phỏng *(simulation)* | `M_SimMode` chọn `Sim_…` thay cho `DI_…` | Mọi xử lý phía sau chạy **y hệt** khi mô phỏng — thử được cả bộ lọc. ⚠⚠ Tín hiệu an toàn **không có** nhánh mô phỏng (Chương 50 mục 50.3) |
| 2 | **Lọc rung** *(debounce)* | `FB_Debounce` của Chương 17; thời gian theo loại tín hiệu — Phụ lục O mục O.4 | Lọc phải đứng **trước** bắt cạnh (Phụ lục L mục L.7) |
| 3 | ⭐ **Đặt tên giữ nghĩa khi đứt dây** | Tên nói trạng thái mà `TRUE` biểu diễn. Tín hiệu NC giữ nghĩa **lành**: `X_StopOK`, cùng kiểu với `DI_EStopOK`, `DI_AirOK` | ⚠ Đảo thành *"đã nhấn"* thì người đọc nấc thang phải đảo lại lần nữa trong đầu, và cái tên gộp *nhấn nút* với *đứt dây* mà không nói ra (Chương 4 mục 4.2, Chương 15 mục 15.3) |
| 4 | ⚠ **Chiều an toàn đi thẳng** | Dừng, mất khí: chép thẳng — không lọc, không qua lớp mô phỏng (Chương 50 mục 50.3) | Lọc chỉ làm chậm phản ứng phía an toàn. Muốn chống báo giả thì đặt trễ ở **báo động** (Chương 44 mục 44.3), không đặt ở tín hiệu điều khiển |
| 5 | **Không suy luận** | Không ghép hai tín hiệu, không kiểm hai cảm biến của một xy-lanh | Đó là việc của khối cơ cấu (mục 27.3). Tầng ánh xạ chỉ trả lời *"dây đang nói gì"* |

### Tầng ghi ra — khối ngắn nhất, và ba điều cấm

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | Mỗi `DO_` **đúng một dòng**, và dòng đó nằm ở `Prg_OutputMap` | Cuộn dây trùng không thể xảy ra (Chương 15 Bẫy 1); tham chiếu chéo một `DO_` cho đúng một kết quả |
| 2 | Vế phải là **đầu ra của khối cơ cấu**, hoặc lệnh của **chủ duy nhất** ở tầng máy với tài nguyên chung (Bẫy 4) | Quyết định đã nằm ở tầng trên — tầng ghi ra chỉ **chép quyết định ra dây**. Quy tắc Q3 ở mục 27.2 vẫn đúng: khối cơ cấu **quyết định** van |
| 3 | ⚠ **Không `IF`, không liên động, không chặn chung** | Liên động thuộc `Permit` và tầng chống va chạm (mục 27.3, 27.3b). ⚠⚠ Và đừng thêm *"tắt mọi ngõ ra khi mô phỏng"* cho chắc: với van một cuộn, **tắt là ra lệnh chuyển động** (Bẫy 7) — bật cờ mô phỏng trên máy thật sẽ làm kẹp nhả, chặn hạ |

> ⚡ **Mục 27.3 ghi `DO_Clamp1Vlv := Clamp1.Valve;` ngay sau lời gọi khối — có mâu thuẫn không?**
> Không. Quy tắc là **một nơi ghi cho mỗi ngõ ra**, và cả hai cách đều giữ được. Gom về `Prg_OutputMap`
> có thêm hai cái lợi khi máy có hơn một trạm: mọi ngõ ra đọc được **trên một màn hình**, theo đúng thứ
> tự bảng I/O; và chúng được ghi **sau cùng**, khi mọi quyết định của vòng quét đã xong (Chương 14
> mục 14.7).

> ⚠⚠ **Khi CPU dừng, `Prg_OutputMap` không chạy.** Lúc đó ngõ ra theo **cấu hình phần cứng** — giữ
> giá trị cuối hay về giá trị thay thế (Chương 10 mục 10.5). Cấu hình ấy phải khớp cột *mất điện điều
> khiển* trong bảng trạng thái an toàn của từng ngõ ra (Chương 48 mục 48.2), và phải được **thử thật**
> trước khi bàn giao (Chương 52).

### Ví dụ hoàn chỉnh — tầng ánh xạ của DP-01

Ví dụ ánh xạ đủ **ba loại** tín hiệu — nút nhấn, cảm biến sản phẩm, reed của xy-lanh — và ghi bốn van
cùng lệnh chạy chuyền. Các reed còn lại viết y hệt dòng của `Clamp1`. Ví dụ viết bằng ST để chạy thử
được; trên DP-01, `Prg_OutputMap` vẽ bằng LD như Chương 14 mục 14.7 — mỗi dòng gán ở dưới là đúng
một nấc thang: một tiếp điểm, một cuộn dây.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — tầng ánh xạ vào/ra của DP-01: chọn nguồn, lọc, đặt tên, ghi ra
//   Cần thêm: khối FB_Debounce (Chương 17) và FB_Cylinder2Pos (mục 27.3)
VAR_GLOBAL
    // ── dây thật — CHỈ hai chương trình dưới đây được chạm vào ──
    DI_StartPB, DI_StopPB, DI_ResetPB : BOOL;   // nút Stop là NC — bình thường TRUE
    DI_AirOK                          : BOOL;   // công tắc áp — TRUE khi đủ khí
    DI_BoardStn1, DI_BoardStn2        : BOOL;   // quang thu-phát, PNP
    DI_Clamp1Up, DI_Clamp1Dn          : BOOL;   // reed của xy-lanh kẹp trạm 1
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    // ── tín hiệu đã qua tầng ánh xạ — phần còn lại của chương trình CHỈ đọc tên X_ ──
    X_StartPB, X_ResetPB      : BOOL;   // đã lọc nảy tiếp điểm, 20 ms
    X_StopOK                  : BOOL;   // TRUE = mạch Stop lành, không bị nhấn · nhấn hoặc đứt dây → FALSE
    X_AirOK                   : BOOL;   // đi thẳng, không lọc
    X_BoardStn1, X_BoardStn2  : BOOL;   // lọc hai chiều 50 ms — nháy ở mép board (Chương 17)
    X_Clamp1Up, X_Clamp1Dn    : BOOL;   // không lọc — khối cơ cấu đã giám sát thời gian
    // ── mô phỏng (Chương 50 mục 50.3) — ⚠ không giữ qua mất điện, không có cho tín hiệu an toàn ──
    M_SimMode                 : BOOL;
    Sim_BoardStn1, Sim_BoardStn2 : BOOL;
    Sim_Clamp1Up, Sim_Clamp1Dn   : BOOL;
    // ── nguồn của ngõ ra: tầng cơ cấu (mục 27.3) và chủ tài nguyên chung ở tầng máy (Bẫy 4) ──
    Stop1        : FB_Cylinder2Pos;
    Clamp1       : FB_Cylinder2Pos;
    Stop2        : FB_Cylinder2Pos;
    Clamp2       : FB_Cylinder2Pos;
    M_ConvRunCmd : BOOL;
END_VAR

PROGRAM Prg_IoRead
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_AirOK            : BOOL;
    DI_BoardStn1, DI_BoardStn2, DI_Clamp1Up, DI_Clamp1Dn   : BOOL;
    X_StartPB, X_ResetPB, X_StopOK, X_AirOK                : BOOL;
    X_BoardStn1, X_BoardStn2, X_Clamp1Up, X_Clamp1Dn       : BOOL;
    M_SimMode                                              : BOOL;
    Sim_BoardStn1, Sim_BoardStn2, Sim_Clamp1Up, Sim_Clamp1Dn : BOOL;
END_VAR
VAR
    FltBoard1 : FB_Debounce;
    FltBoard2 : FB_Debounce;
    FltStart  : FB_Debounce;
    FltReset  : FB_Debounce;
    RawBoard1 : BOOL;                    // sau bước chọn nguồn, trước bộ lọc
    RawBoard2 : BOOL;
END_VAR

// ── 1 · Chọn nguồn. ⚠⚠ Tín hiệu an toàn KHÔNG BAO GIỜ đi qua đây (Chương 50 mục 50.3) ──
IF M_SimMode THEN
    RawBoard1  := Sim_BoardStn1;
    RawBoard2  := Sim_BoardStn2;
    X_Clamp1Up := Sim_Clamp1Up;
    X_Clamp1Dn := Sim_Clamp1Dn;
ELSE
    RawBoard1  := DI_BoardStn1;
    RawBoard2  := DI_BoardStn2;
    X_Clamp1Up := DI_Clamp1Up;
    X_Clamp1Dn := DI_Clamp1Dn;
END_IF;

// ── 2 · Lọc — mỗi thể hiện gọi đúng MỘT lần mỗi vòng, ngoài IF (Phụ lục N) ──
FltBoard1(Raw := RawBoard1, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard2(Raw := RawBoard2, TimeOn := T#50MS, TimeOff := T#50MS);
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);
FltReset(Raw := DI_ResetPB, TimeOn := T#20MS, TimeOff := T#20MS);
X_BoardStn1 := FltBoard1.Out;
X_BoardStn2 := FltBoard2.Out;
X_StartPB   := FltStart.Out;
X_ResetPB   := FltReset.Out;

// ── 3 · Chiều an toàn đi THẲNG — không lọc, không mô phỏng ──
X_StopOK := DI_StopPB;        // NC: nhấn hoặc đứt dây → FALSE → dừng
X_AirOK  := DI_AirOK;         // trễ chống báo giả đặt ở Prg_Alarm, không đặt ở đây
END_PROGRAM

PROGRAM Prg_OutputMap
VAR_EXTERNAL
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    Stop1, Clamp1, Stop2, Clamp2 : FB_Cylinder2Pos;
    M_ConvRunCmd : BOOL;
END_VAR

// Mỗi ngõ ra ĐÚNG MỘT dòng — không IF, không liên động, không chặn chung (mục 27.3c)
DO_ConvRun   := M_ConvRunCmd;     // chủ duy nhất: tầng máy
DO_Stop1Vlv  := Stop1.Valve;
DO_Clamp1Vlv := Clamp1.Valve;
DO_Stop2Vlv  := Stop2.Valve;
DO_Clamp2Vlv := Clamp2.Valve;
END_PROGRAM
```

Chạy thử, theo kịch bản trong bộ chạy thử của sách: board nháy ngắn hơn 50 ms **không** làm đổi
`X_BoardStn1`, ổn định đủ lâu thì được công nhận; bật mô phỏng thì `X_` theo giá trị giả còn dây thật bị
bỏ qua; ⭐ nhưng nhấn Stop **vẫn** làm `X_StopOK` về `FALSE` ngay trong vòng quét đó, kể cả khi đang mô
phỏng; nút Start nảy năm lần chỉ được công nhận một lần; và bật cờ mô phỏng **không** làm tắt van nào ở
tầng ghi ra.

### Bảng ánh xạ đạt khi nào

| # | Câu hỏi kiểm tra | Đạt khi |
|---|---|---|
| 1 | ⭐ Tham chiếu chéo `DI_` — kết quả nằm ở đâu? | **Chỉ** trong `Prg_IoRead` — trừ tín hiệu an toàn đọc trong phần an toàn |
| 2 | Tham chiếu chéo một `DO_` — mấy chỗ ghi? | Đúng một, trong `Prg_OutputMap` |
| 3 | Số dòng ánh xạ so với bảng I/O | Mỗi kênh chương trình dùng có đúng một dòng, theo thứ tự bảng I/O |
| 4 | Mỗi `X_` có chú thích loại tiếp điểm, thời gian lọc, có mô phỏng hay không? | Có |
| 5 | Tín hiệu nào có nhánh `Sim_`? | ⚠ Không tín hiệu an toàn nào |
| 6 | Rút dây một tín hiệu NC | `X_` về `FALSE`, máy về phía an toàn |

⭐ Con số cụ thể — thời gian lọc theo loại tín hiệu, cận dưới theo vòng quét, cận trên theo sản phẩm —
gom ở **Phụ lục O mục O.4 và O.5**, cùng các bước làm theo thứ tự.

---

## 27.4 Đồng bộ giữa hai trạm — không được chờ bận

Hai trạm của DP-01 chạy song song trên hai board khác nhau. Chúng cần phối hợp đúng **một** việc: trạm
1 chỉ được nhả board sang khi **trạm 2 đang trống**.

### Cách sai — trạm 1 nhìn vào ruột trạm 2

```iecst
// ✗ SAI — trạm 1 đọc biến nội bộ của trạm 2
IF Stn2_Step = 0 AND NOT DI_BoardStn2 THEN
    // nhả board sang
END_IF;
```

Vì sao sai, kể cả khi nó chạy:

- Trạm 1 giờ **phụ thuộc vào cách đánh số bước bên trong trạm 2**. Ai đó chèn thêm một bước vào trạm 2
  và đổi `Step 0` thành `Step 1` → trạm 1 hỏng, mà lỗi hiện ra ở trạm 1 chứ không ở nơi vừa sửa.
- Không ai đọc code trạm 2 mà biết được **có người khác đang phụ thuộc vào nó**.
- Đây chính là những "sợi dây vô hình" ở mục 27.1.

### Cách đúng — trạm 2 công bố một giao diện

Mỗi trạm công bố một **tập biến ra nhỏ, ổn định**, và đó là **thứ duy nhất** người khác được đọc:

```iecst
// Giao diện công bố của MỘT trạm — coi như hợp đồng, hạn chế thay đổi (kiểu ở Chương 11 mục 11.5)
TYPE ST_Station :                      // giao diện CÔNG BỐ của một trạm — chỉ trạm đó ghi
STRUCT
    Ready       : BOOL;                // sẵn sàng nhận board mới
    Busy        : BOOL;                // đang xử lý
    Fault       : BOOL;                // trạm có lỗi — cờ đã chốt (Chương 25 mục 25.5c)
    FaultStep   : INT;                 // bước lúc lỗi, 0 nếu không lỗi
    BoardDone   : BOOL;                // board đã xong, chờ chuyển đi
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    // ⭐ Toàn cục CÓ CHỦ Ý: nhiều phần cần đọc — và CHỈ trạm N được ghi vào StnN (Chương 11 mục 11.6)
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
```

⭐ Bước (`Stn2_Step`) **không** có trong kiểu này: nó là ruột, nằm trong chương trình của trạm 2.
Bên trong trạm 2, cứ đổi bao nhiêu bước tuỳ ý — miễn là các trường trên vẫn đúng nghĩa. Trạm 1 chỉ
đọc:

```iecst
// ✓ ĐÚNG — đọc giao diện đã công bố, không đọc ruột
IF Stn1.BoardDone AND Stn2.Ready THEN
    M_Stn1_ReleaseBoard := TRUE;
END_IF;
```

> ⚖ **NGOÀI HIỆN TRƯỜNG — giao diện trạm bằng mảng cờ đánh số.**
> **Người ta làm gì:** nhiều chương trình thật không có kiểu như `ST_Station`. Thay vào đó là **một mảng
> chung cho mọi trạm** — mỗi trạm một phần tử, trong đó một dãy cờ đánh số `done[0]`…`done[9]` cộng vài
> cờ có tên — còn nghĩa của từng cờ nằm trong một bảng tính đi kèm: *"trạm 3, cờ 1 = trạm ra liệu xin
> hàng"*.
> **Vì sao:** thêm trạm chỉ là thêm một phần tử; một màn hình chẩn đoán chung hiện được mọi trạm bằng một
> vòng lặp; viết nhanh.
> **Ranh giới:** cờ đánh số chỉ an toàn khi **nghĩa của chỉ số sống cùng chương trình** — hằng có tên cho
> từng chỉ số (`DONE_REQ_BOARD` mang giá trị 1), hoặc chú thích ngay tại khai báo — và mỗi cờ **vẫn chỉ
> một nơi ghi** (Phụ lục C mục C.2, cột *Ai ghi*). Bảng nghĩa nằm ở một tệp riêng thì sau lần sửa thứ
> ba nó sai, và `done[3]` không còn nói gì. ⭐ Viết mới thì dùng trường có tên như trên; nhận một chương
> trình kiểu này thì việc đầu tiên là dựng lại bảng nghĩa (Chương 22 mục 22.4).

> ⚡ **LƯU Ý — "chờ bận" trong PLC nghĩa là gì**
> Trong lập trình thông thường, *chờ bận (busy-wait)* là vòng lặp quay tại chỗ đến khi điều kiện đúng.
> Trong PLC, viết vòng lặp như vậy **treo CPU** (Chương 20) — nên bạn sẽ không gặp dạng đó.
>
> Dạng nguy hiểm ở PLC là dạng **ẩn**: một trạm đứng yên ở một bước, mỗi vòng quét lại kiểm tra biến
> nội bộ của trạm khác. Nó không treo CPU, nhưng tạo ra đúng cái ràng buộc mà chờ bận tạo ra — **hai
> khối dính chặt vào nhau**. Cách chữa là như trên: chờ trên một **giao diện**, không chờ trên ruột.

### Ai quyết định khi có tranh chấp

Chuyền là tài nguyên **dùng chung**: cả hai trạm đều có lúc cần nó chạy. Nếu mỗi trạm tự bật
`DO_ConvRun` thì đó là cuộn dây trùng, và tệ hơn — hai trạm có thể yêu cầu ngược nhau.

Quy tắc: **tài nguyên dùng chung do tầng trên quản lý**. Hai trạm chỉ *yêu cầu*:

```iecst
VAR_GLOBAL
    M_Stn1_ConvReq : BOOL;     // trạm 1 nêu yêu cầu — chỉ trạm 1 ghi
    M_Stn2_ConvReq : BOOL;     // trạm 2 nêu yêu cầu — chỉ trạm 2 ghi
END_VAR

// Tầng máy quyết định — đúng MỘT nơi ghi vào ngõ ra chuyền
DO_ConvRun := (M_Stn1_ConvReq OR M_Stn2_ConvReq)
              AND M_MotionEnable
              AND (MachineState = Running OR MachineState = Homing);
```

---

## 27.5 Bài toán pipeline của DP-01

Đây là lý do DP-01 được thiết kế có hai trạm (Chương 1): nó buộc bạn gặp bài toán mà máy một trạm
không có.

### Hai trạm, hai board, một chỗ trống

Ở chế độ chạy ổn định, trong máy luôn có **hai board cùng lúc**: board A đang được xử lý ở trạm 1
trong khi board B đang được xử lý ở trạm 2. Ràng buộc duy nhất giữa hai trạm là: **board A chỉ đi sang
được khi trạm 2 đã nhả board B**.

Hệ quả về năng suất — và đây là điều nhiều người ngạc nhiên:

> **Chu kỳ của máy nhiều trạm bằng chu kỳ của trạm CHẬM NHẤT, không phải tổng các trạm.**

Nếu trạm 1 mất 8 giây và trạm 2 mất 12 giây, thì máy cho ra một board mỗi **12 giây** (cộng thời gian
chuyển), chứ không phải 20 giây. Trạm 2 là **nút cổ chai** *(bottleneck)*. Cải tiến trạm 1 xuống 5
giây **không làm máy nhanh hơn chút nào**. Chương 55 khai triển đầy đủ cách tính và cách tìm nút cổ chai.

### Bốn tình huống phải xử lý

Chạy ổn định thì đơn giản. Bốn tình huống sau mới là chỗ code phải đúng:

| Tình huống | Điều gì xảy ra | Trạm 1 phải làm gì |
|---|---|---|
| **Đổ đầy** *(startup)* — máy vừa chạy, chưa có board nào | Trạm 2 trống, chưa có gì để chờ | Chạy bình thường |
| **Xả cạn** *(shutdown)* — không còn board mới vào | Trạm 1 rỗng, trạm 2 vẫn còn board đang xử lý | Không được báo "hết việc" cho tới khi trạm 2 xong |
| **Trạm 2 chậm hơn** | Trạm 1 xong sớm, phải chờ | Giữ board, **không** nhả; báo `Stn1.BoardDone` và chờ `Stn2.Ready` |
| **Trạm 2 lỗi** | Trạm 2 dừng, board kẹt ở đó | Trạm 1 **không được** nhả board sang. Tuỳ chính sách: dừng cả máy, hoặc cho trạm 1 giữ board và chờ |

> 🔍 **BẪY — quên tình huống xả cạn**
> Người viết hay chỉ nghĩ tới chạy ổn định. Khi người vận hành nhấn dừng và không có board mới vào,
> trạm 1 rỗng và báo "xong việc" — máy tưởng đã hết, chuyển sang `Idle`, **trong khi trạm 2 vẫn còn
> một board đang xử lý dở**. Board đó bị bỏ lại trong máy.
>
> Điều kiện đúng để coi là hết việc: **mọi trạm đều rỗng**, không phải "trạm đầu rỗng".

---

## 27.6 Tác vụ — khi nào tách, khi nào đừng

**Tác vụ** *(task)* là một khối thực thi có chu kỳ riêng. Câu hỏi thường gặp: nên chia chương trình
thành nhiều tác vụ không?

**Câu trả lời mặc định: không.** Một tác vụ chu kỳ duy nhất là đủ cho gần như mọi máy cỡ DP-01.

Vì sao mặc định là không:

- Nhiều tác vụ đưa lại **tranh chấp giữa các khối** (Chương 10, Bẫy 5). Một tác vụ nhanh có thể đọc
  dữ liệu do tác vụ chậm ghi dở, và lỗi loại đó cực khó tái hiện.
- Thứ tự thực thi trở nên **khó suy luận**.
- Lợi ích thường được kỳ vọng — "chạy song song cho nhanh" — **không có thật** ở PLC một lõi: tổng
  thời gian không giảm, chỉ được chia nhỏ ra.

Khi nào tách là chính đáng:

| Lý do | Ví dụ |
|---|---|
| Có phần **thật sự cần chu kỳ nhanh hơn** phần còn lại | Vòng điều khiển cần cập nhật mỗi 1 ms trong khi máy chạy 10 ms |
| Có phần **chậm và không cấp bách**, kéo dài thời gian quét | Ghi log, xử lý chuỗi ký tự, trao đổi dữ liệu với hệ thống trên |
| Có phần chạy theo **sự kiện**, không theo chu kỳ | Xử lý ngắt từ bộ đếm tốc độ cao |

Nếu tách, quy tắc bắt buộc: **dữ liệu đi qua ranh giới tác vụ phải qua một vùng đệm rõ ràng**, không
đọc chéo biến trực tiếp.

> ⭐ **Bản 4 của IEC 61131-3 (2025) đưa công cụ chuẩn cho việc này vào chuẩn:** **mutex** — khối
> `MUTEX` với các phương thức khoá, mở, thử khoá — và **semaphore** (`SEMA`), kèm dạng hàm tương ứng.
> ⚠ Hệ bạn đang dùng có thể chưa theo bản 4 (Chương 14 mục 14.1); vùng đệm rõ ràng ở trên vẫn là
> cách chạy được trên **mọi** hệ.

### ⭐⭐ Chính tài liệu hãng cũng khuyên hạn chế số tác vụ

⭐ Lời khuyên *"mặc định là một tác vụ"* ở trên nghe như quan điểm cá nhân. ⚡ Nó không phải: tài
liệu quản lý tác vụ của hãng có hẳn một mục tên là **"thận trọng với số lượng tác vụ bạn dùng"**, và
nêu đúng hai hậu quả:

| Hậu quả khi quá nhiều tác vụ | Nghĩa là gì |
|---|---|
| Tác vụ nền **không kịp chạy xong** | Mỗi tác vụ lấy thời gian CPU của các tác vụ khác |
| ⚠⚠ Một tác vụ **chồng lên chính nó** *(overlap)* | Bị ngắt quá thường xuyên hoặc quá lâu → chưa chạy xong đã bị kích lần sau |

> ⭐⭐ **Và câu này của tài liệu hãng khép lại tranh luận "chạy song song cho nhanh":** ⚡ *bộ điều
> khiển chỉ chạy **một** tác vụ tại một thời điểm.* ⭐ Nhiều tác vụ **không** làm máy nhanh hơn — nó
> chỉ đổi **thứ tự** và **độ ưu tiên**, và đổi lấy một lớp phức tạp mới.

### ⚠⚠ Hai thứ đi kèm mỗi tác vụ mà người mới hay bỏ qua

**Một — điều kiện chồng tác vụ, và nó là một phép tính bạn phải làm.**

> ⚠ Chu kỳ của tác vụ định kỳ **phải dài hơn tổng thời gian chạy của MỌI chương trình gán vào tác vụ
> đó**. ⭐ Không thoả thì tác vụ bị kích lại khi đang chạy dở → hệ báo **lỗi nhẹ** *(minor fault)*.
>
> ⚡ Và đây là lỗi **không xuất hiện lúc nghiệm thu**: nó xuất hiện tháng sau, khi ai đó thêm vài
> khối vào đúng tác vụ đó. ⭐ Giống hệt cơ chế trôi dạt ở Chương 36 — ⚠ nên **ghi lại thời gian chạy
> thật của từng tác vụ lúc nghiệm thu** (Chương 52).

**Hai — mỗi tác vụ có watchdog riêng của nó.**

⭐ Chương 10 mục 10.4 nói về watchdog của **cả vòng quét**. ⚡ Khi đã tách tác vụ thì ⭐ **mỗi tác vụ
mang một watchdog riêng**, đặt riêng — nghĩa là bạn vừa có thêm một chỗ phải đặt đúng, vừa có thêm
một chỗ có thể đặt sai.

### ⭐ Ba loại tác vụ, và con số đi kèm

| Loại | Chạy khi nào | ⭐ Con số đáng nhớ |
|---|---|---|
| **Liên tục** *(continuous)* | Chạy bằng thời gian CPU còn thừa; quét xong là **khởi động lại ngay** | ⭐ Dự án **không bắt buộc** phải có; và nếu có thì ⭐⭐ **chỉ được MỘT** |
| **Định kỳ** *(periodic)* | Đúng chu kỳ đặt trước; ngắt các tác vụ ưu tiên thấp hơn, chạy một lần, trả quyền | Chu kỳ đặt được từ **0,1 ms tới 2000 s**; mặc định **10 ms** |
| **Theo sự kiện** *(event)* | Khi có kích hoạt: ngõ vào số đổi trạng thái · có mẫu analog mới · lệnh sinh sự kiện… | ⚠ **Không phải bộ điều khiển nào cũng hỗ trợ đủ mọi loại kích hoạt** |

> ⭐ **Mức ưu tiên là một con số, và nó có một giá trị đặc biệt.** Ở dòng bộ điều khiển đó có **15**
> mức ưu tiên, và ⭐⭐ **tác vụ xử lý I/O của hệ chạy ở mức 6**. Nên đặt tác vụ của bạn ở mức 1–5
> nghĩa là **cho nó chen ngang cả việc cập nhật I/O**; đặt ở 7–15 nghĩa là để I/O chen ngang nó.
>
> ⚠ Con số 15 **không phải hằng số của ngành** — cùng hãng đó, dòng chạy trên máy tính chỉ có **3**
> mức. ⭐ Đây là lý do mọi con số trong mục này phải **tra lại theo đúng dòng bộ điều khiển bạn
> dùng**, chứ không chép từ máy trước.

> ⚡ **Tên gọi và mô hình khác nhau giữa các hãng** — có hệ bắt khai báo tác vụ tường minh, có hệ
> dùng khối tổ chức với lớp ưu tiên sẵn, có hệ chỉ có chương trình chính quét tuần tự. ⭐ Đối chiếu
> năm hệ: **Phụ lục A1**.

### Thứ tự gọi trong một tác vụ

Trong tác vụ duy nhất, thứ tự gọi các khối **là một phần của thiết kế** (Chương 10):

```text
1. Đọc và xử lý tín hiệu vào     (lọc, bắt cạnh, tính cờ điều kiện)
2. Tầng cơ cấu                    (các FB xy-lanh — tính Done/Fault)
3. Gom lỗi                        (M_AnyFault — đúng MỘT chỗ gán, Chương 25 mục 25.5c)
4. Tầng máy                       (máy trạng thái — dùng M_AnyFault vừa gom)
5. Tầng trạm                      (trình tự — dùng Done vừa tính, ra yêu cầu)
6. Gom yêu cầu → ghi ngõ ra       (đúng một nơi cho mỗi ngõ ra)
7. Hiển thị, đèn tháp, ghi log
```

Thứ tự này không tuỳ ý. Tầng cơ cấu chạy **trước** để `Done` và `Fault` là của **vòng quét này**; nếu
gọi sau, tầng trạm sẽ dùng giá trị của vòng quét trước và mọi phản ứng chậm thêm một chu kỳ.

⚠⚠ Nhưng *"Done của vòng này"* là Done **của yêu cầu mà khối đã nhận** — tức yêu cầu của vòng trước.
Yêu cầu tầng trạm vừa phát ở vòng này thì **chưa khối nào nhìn thấy**. Hệ quả thực hành: trạm phát yêu
cầu ở **chuyển tiếp**, bước sau mới đọc `Done` — viết ngược lại thì trình tự nhảy qua bước mà không chờ
(Chương 26 Bẫy 7; ví dụ hoàn chỉnh ở Chương 26 mục 26.5b đã chạy thử theo đúng thứ tự gọi này). ⭐ Gom
lỗi đứng ngay trước tầng máy vì cùng lý do: máy vào `Alarm` **trong chính vòng quét** lỗi được chốt.

---

## 27.7 Bẫy thường gặp

### 🔍 BẪY 1 — Chép trình tự trạm 1 sang làm trạm 2

Cách nhanh nhất, và là cách sinh ra máy không bảo trì được. Sáu tháng sau, hai bản chép đã lệch nhau:
một bên được sửa lỗi, bên kia không. Không ai nhớ chúng từng giống nhau.

**Cách đúng:** nếu hai trạm cùng loại, viết **một khối trạm** rồi tạo hai thể hiện, đúng như cách làm
với khối cơ cấu. Nếu hai trạm khác loại (như DP-01: tra keo và sấy), viết hai khối riêng nhưng **cùng
một giao diện công bố** — cùng bốn biến `Ready/Busy/Fault/BoardDone`. Nhờ giao diện giống nhau, tầng
máy đối xử với mọi trạm như nhau.

### 🔍 BẪY 2 — Tầng trạm ghi thẳng ngõ ra

```iecst
// ✗ SAI — trạm chạm thẳng vào van
IF Stn1_Step = 20 THEN
    DO_Clamp1Vlv := TRUE;
END_IF;
```

Vi phạm Q3. Hậu quả: nếu chế độ tay cũng ghi vào van đó thì có cuộn dây trùng; và liên động chống va
chạm phải lặp lại ở mọi chỗ.

```iecst
// ✓ ĐÚNG — trạm nêu yêu cầu, khối cơ cấu thực hiện
IF Stn1_Step = 20 THEN
    M_Stn1_ClampReq := TRUE;
END_IF;
```

### 🔍 BẪY 3 — Giao diện trạm phình to

Bắt đầu bằng bốn biến. Rồi có người cần biết thêm một thứ, thêm biến thứ năm. Rồi thứ sáu. Sau một
năm, giao diện có hai mươi biến và trạm lại **hở ruột** như cũ.

**Cách phòng:** coi giao diện là **hợp đồng**. Thêm biến vào giao diện là một quyết định thiết kế, phải
tự hỏi: *"người ngoài có thật sự cần biết điều này, hay họ chỉ đang muốn nhìn trộm vào ruột?"* Thường
là vế sau, và câu trả lời đúng là sửa lại chỗ gọi chứ không mở rộng giao diện.

### 🔍 BẪY 4 — Tài nguyên dùng chung không có chủ

Hai trạm cùng cần chuyền. Cả hai cùng ghi `DO_ConvRun`. Kết quả: cuộn dây trùng, và trạm chạy sau thắng.

Mọi tài nguyên mà **nhiều hơn một trạm** cần đến — chuyền, nguồn khí, đèn tháp, kết nối lên hệ thống
trên — phải có **đúng một chủ ở tầng máy**. Các trạm chỉ nêu yêu cầu.

### 🔍 BẪY 5 — Tầng máy biết quá nhiều về trạm

Ngược lại với Bẫy 3 nhưng cùng bản chất:

```iecst
// ✗ SAI — tầng máy đọc bước bên trong trạm
IF Stn1_Step = 40 AND Stn2_Step = 10 THEN
    DO_LampYellow := TRUE;
END_IF;
```

Tầng máy chỉ được biết trạm **rỗng / bận / lỗi**, không được biết trạm đang ở bước nào. Nếu bạn thấy
tầng máy cần biết số bước, nghĩa là **trách nhiệm đã đặt sai tầng** — việc đó thuộc về trạm.

### 🔍 BẪY 6 — Tách tác vụ để "cho nhanh"

Đã nêu ở mục 27.6. Nhắc lại ở đây vì đây là quyết định **khó sửa về sau**: một khi chương trình đã chia
tác vụ và dữ liệu đọc chéo lẫn nhau, gộp lại rất tốn công. Mặc định một tác vụ; chỉ tách khi có **yêu
cầu định lượng về thời gian** viết ra được thành con số.

### 🔍 BẪY 7 — Cổng cho phép viết bằng phép AND vào van

```iecst
// ✗ SAI với van 5/2 lò xo về — trông đúng, và chạy đúng cho tới lần Alarm đầu tiên
Valve := Req AND Permit AND NOT Fault;
```

⚠⚠ Dòng này nói *"không được phép thì tắt van"*. Nhưng với van một cuộn, **tắt van là ra lệnh cho
xy-lanh chạy về vị trí lò xo**. Máy vào `Alarm` (Chương 25 cắt `M_MotionEnable`) → mọi van tắt → kẹp
nhả, chặn hạ — đúng lúc máy đang báo có sự cố. ⭐ Và thêm `NOT Fault` thì **một cảm biến hỏng** cũng
đủ làm cơ cấu chuyển động.

Có ba cách đặt cổng cho phép vào khối cơ cấu:

| Cách | Viết thế nào | ⭐ Ưu | ⚠ Nhược |
|---|---|---|---|
| A — AND vào van | `Valve := Req AND Permit` | Ngắn; *"mất phép là tắt"* dễ nói | ⚠⚠ Mất phép **gây ra** chuyển động — về lò xo. Trái SF6 của DP-01 |
| ⭐ B — **Giữ lệnh khi mất phép** | `IF Permit THEN Valve := Req; END_IF;` | ⭐ Mất phép = **không có chuyển động MỚI**; vị trí hiện tại được giữ. Đúng nghĩa *"dừng"* của `Hold` và `Alarm` (Chương 25) | Khối có nhớ; `Done` phải so với **yêu cầu** để không báo xong nhầm (bảng ở mục 27.3) |
| C — Không có cổng trong khối | `Valve := Req;` — liên động đặt ở tầng trạm | Khối đơn giản nhất | ⚠ Liên động rải ở mọi chỗ ra yêu cầu — mất đúng cái lợi thứ 4 của khối |

⭐ **Sách chọn B.** ⚡ Muốn đưa cơ cấu về một vị trí **xác định** khi có sự cố thì đó là **một quyết
định phục hồi** (Chương 28) hoặc **một chức năng an toàn** (Chương 47, 48) — nó phải được **viết ra có
chủ ý**, không phải xảy ra như tác dụng phụ của việc mất một bit cho phép.

> ⚠ **Vì sao chân này tên là `Permit`, không phải `Enable`?** PLCopen dành chữ `Enable` cho khối
> **điều khiển theo mức**: `Enable` tắt thì khối **ngừng và xoá ngõ ra** (Chương 30 mục 30.5b). Người
> quen quy ước đó đọc `Enable` = FALSE là *"tắt van"* — ⚠ đúng cách A. Tên chân phải nói đúng nghĩa
> của nó.

> ⚠ **Với van HAI cuộn thì sao?** Van hai cuộn tự giữ vị trí khi mất điện (Chương 6), nên cách A
> không làm xy-lanh chạy. Nhưng khối vẫn nên theo cách B: ⭐ cùng một khối, cùng một nghĩa của
> `Permit`, cho **mọi** loại van — người đọc chương trình không phải nhớ loại van nào đang lắp.

### 🔍 BẪY 8 — Có tầng ánh xạ rồi mà vẫn đọc `DI_` ở chỗ khác

**Hiện tượng:** bật mô phỏng thì trạm chạy đúng nhưng bộ đếm sản lượng đứng im — vì nó vẫn đọc
`DI_BoardStn1`. Hoặc ngược lại trên máy thật: trình tự đọc `X_BoardStn1` đã lọc, còn tầng máy đọc
`DI_BoardStn1` thô và đếm đôi mỗi khi board nháy. ⚠ Máy chạy **nửa thật nửa giả**, và mỗi nửa cho một
câu trả lời khác nhau về cùng một sợi dây.

**Cách sửa:** tham chiếu chéo `DI_` (mục 27.3c, bảng đạt khi dòng 1). ⭐ Một chỗ đọc vòng qua tầng ánh
xạ là **lỗi**, không phải phong cách.

### 🔍 BẪY 9 — Lọc tín hiệu dừng "cho đỡ nhiễu"

**Hiện tượng:** ai đó thấy nút Stop thỉnh thoảng làm máy dừng giả, nên cho nó qua bộ lọc 50 ms — hoặc
lọc `DI_AirOK` hai giây để khỏi báo mất khí giả. Từ đó, mỗi lần nhấn Stop máy đi thêm một quãng, và khi
khí tụt thật thì cơ cấu đã kịp chạy thêm hai giây trên khí yếu.

**Cách sửa:** chiều an toàn **đi thẳng** ở tầng ánh xạ (mục 27.3c, việc 4). Muốn chống báo giả thì đặt
trễ ở **báo động** (Chương 44 mục 44.3); còn dừng giả thật sự thì tìm nguyên nhân — dây, đầu cốt, nhiễu
(Chương 49) — chứ không làm chậm cái nút.

---

## 27.8 Bảng chốt — kiểm tra kiến trúc

Dùng bảng này khi rà soát chương trình của mình hoặc của người khác.

| # | Câu hỏi kiểm tra | Đạt khi |
|---|---|---|
| 1 | Mỗi ngõ ra vật lý được ghi ở **mấy nơi**? | Đúng một |
| 2 | Có dòng nào ở tầng trạm/máy ghi thẳng `DO_…` không? | Không |
| 3 | Trạm A có đọc biến nội bộ của trạm B không? | Không — chỉ đọc giao diện công bố |
| 4 | Tầng máy có đọc số bước của trạm không? | Không |
| 5 | Mọi cơ cấu cùng loại có dùng **chung một khối** không? | Có |
| 6 | Mọi cơ cấu có **timeout** và phát hiện **tư thế giữa chừng** không? | Có — nằm trong khối, không sót cái nào |
| 7 | Tài nguyên dùng chung có **đúng một chủ** không? | Có, ở tầng máy |
| 8 | Thứ tự gọi có đúng **cơ cấu → máy → trạm → ghi ngõ ra** không? | Có |
| 9 | Có bao nhiêu tác vụ? Mỗi tác vụ thêm có **lý do định lượng** không? | Một, trừ khi có con số biện minh |
| 10 | Điều kiện "hết việc" có kiểm **mọi trạm** không? | Có — không chỉ trạm đầu |
| 11 | ⭐ Cách chia có **soi gương ranh giới vật lý** của máy không? | Có — người đứng trước máy suy ra được |
| 12 | ⚠ Hai việc chạy **cùng lúc** có bị gộp vào một khối không? | Không |
| 13 | ⚠⚠ Mất `Permit` thì van **giữ nguyên** hay **tắt**? | Giữ nguyên — tắt van một cuộn là ra lệnh chuyển động (Bẫy 7) |
| 14 | ⭐ Mỗi `DI_` được đọc ở **mấy nơi**? | Một — trong `Prg_IoRead`; tín hiệu an toàn đọc trong phần an toàn (mục 27.3c) |
| 15 | ⚠ Tín hiệu dừng, mất khí có bị lọc hay mô phỏng không? | Không — chiều an toàn đi thẳng (Bẫy 9) |

---

## 27.9 Tự kiểm

1. Nêu **ba quy tắc gọi** giữa các tầng, và giải thích quy tắc Q3 trả lại lợi ích gì.
2. Vì sao trạm 1 đọc `Stn2_Step = 0` là sai, dù đoạn code đó **chạy đúng** ở thời điểm viết?
3. Khối `FB_Cylinder2Pos` cho bạn **bốn thứ** mà code rải rác không cho. Kể đủ bốn.
4. Vì sao cả hai cảm biến của một xy-lanh cùng bật là tình huống phải báo lỗi ngay, chứ không phải là
   một tư thế bình thường?
5. Trạm 1 mất 8 giây, trạm 2 mất 12 giây. Máy cho ra một board mỗi bao nhiêu giây? Nếu cải tiến trạm 1
   xuống 5 giây thì năng suất đổi thế nào — **vì sao**?
6. Mô tả tình huống **xả cạn** và cho biết điều kiện đúng để máy coi là đã hết việc.
7. Hai trạm cùng cần chuyền chạy. Ai được ghi vào `DO_ConvRun`, và hai trạm làm gì?
8. Khi nào tách tác vụ là chính đáng? Nêu **một lý do đúng** và **một lý do sai** thường gặp.
9. ⭐⭐ Nêu **bốn câu hỏi** để tự chia một bài toán điều khiển. ⭐ Câu nào đáng tin nhất, và vì sao?
10. ⚠ Một chương trình chia theo **loại thiết bị** (*"mọi xy-lanh vào một khối"*). Nêu vì sao cách chia
    đó gây khó cho người bảo trì, dù bản thân code có thể chạy đúng.
11. ⭐ Vì sao Chương 23 (từ yêu cầu tới đặc tả) phải đứng **trước** chương này? Chuyện gì xảy ra khi
    chia kiến trúc lúc mới hiểu một nửa quy trình?
12. ⚠⚠ `Valve := Req AND Permit` trông đúng. Vì sao nó sai với van 5/2 lò xo về, và hậu quả trên
    DP-01 khi máy vào `Alarm` lúc board đang bị kẹp là gì? Khối `FB_Cylinder2Pos` tránh nó bằng cách nào,
    và vì sao khi đó `Done` phải so với **yêu cầu** chứ không chỉ với van?
13. ⭐ Ba cách đọc ngõ vào — đọc thẳng dây, chép đệm, ánh xạ có xử lý — khác nhau ở đâu? Trên hệ cập
    nhật I/O **không đồng bộ** với chương trình, cách nào là tối thiểu, và vì sao?
14. ⚠ Vì sao tầng ghi ra **không** được có dòng *"tắt mọi ngõ ra khi mô phỏng"*, dù nghe rất an toàn?
    Và khi CPU dừng thì cái gì quyết định trạng thái ngõ ra?

Câu 2 và câu 5 là hai câu phân loại. Câu 2 kiểm tra bạn phân biệt được *chạy đúng* với *thiết kế đúng*;
câu 5 kiểm tra bạn hiểu nút cổ chai — thứ quyết định mọi quyết định cải tiến năng suất về sau.

---

### Chương tiếp theo

**Chương 28 — Chế độ vận hành & phục hồi sau lỗi.** Kiến trúc đã có, trình tự đã có. Còn một câu hỏi
chưa trả lời: khi máy dừng giữa chừng ở một tư thế bất kỳ, làm cách nào đưa nó về gốc mà không phá gì?
Đó là bài toán khó nhất của nghề này.

---

### Nguồn tham khảo chương 27

- **Stefan Henneken** — *IEC 61131-3: Comparison of Edition 3 and Edition 4* (6/2025): bản 4 thêm chương
  *đồng bộ thực thi song song* — khối `MUTEX`, `SEMA` và dạng hàm — nền cho ghi chú ở mục 27.6.
- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng, thể hiện,
  đơn vị tổ chức chương trình, và mô hình tác vụ. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải
  ở mức khái niệm)*
- Tài liệu hãng về tổ chức tác vụ, chương trình và khối tái dùng — dùng để đối chiếu khác biệt; số hiệu
  cụ thể ghi trong Phụ lục A1.
- Cấu hình cơ cấu và đặc tả trình tự hai trạm của DP-01 — Phụ lục J.
- **Rockwell Automation** — *Logix 5000 Controllers Tasks, Programs, and Routines* (1756-PM005,
  bản 9/2025), ch. 1 *Manage Tasks*: ⭐ mục **"thận trọng với số lượng tác vụ"** và câu ⭐⭐ *bộ điều
  khiển chỉ chạy **một** tác vụ tại một thời điểm* — nền cho lời khuyên "mặc định một tác vụ" ở mục
  27.6; ba loại tác vụ (liên tục — ⭐ **chỉ được một** và **không bắt buộc có** · định kỳ
  **0,1 ms–2000 s**, mặc định **10 ms** · theo sự kiện); ⚠⚠ **lỗi nhẹ khi tác vụ chồng lên chính
  nó** nếu chu kỳ ngắn hơn tổng thời gian chạy; **watchdog riêng cho từng tác vụ**; và 15 mức ưu
  tiên với ⭐ **tác vụ I/O của hệ ở mức 6** (⚠ dòng chạy trên máy tính chỉ có 3 mức).
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, §32.4.1 *Developing a Program
  Structure*: ⭐ **bốn câu hỏi để chia bài toán điều khiển** (chạy cùng lúc? · độc lập? · có trình tự
  rõ? · ⭐ **có ranh giới vật lý?**), và ⚠ điều kiện tiên quyết *hiểu quy trình trước* — nền cho
  mục 27.2.
- **PLCopen** — *Structuring Program Development with IEC 61131-3*: ⭐⭐ **bảy bước dựng cấu trúc**
  (nền cho mục 27.2b), năm nguyên tắc mô-đun hoá (giao diện ít và nhỏ, tương tác khai báo tường minh,
  đóng gói dữ liệu), ⚠ **giới hạn của việc chia nhỏ** — chia quá tay thì công sức chuyển sang việc
  ghép, và bốn nguyên tắc đi kèm (chỉ dùng tên tượng trưng · để phần thuộc về nhau cạnh nhau ·
  không dùng lệnh nhảy · đặt tên nhất quán). *(tài liệu mở của PLCopen)*
- **Rockwell Automation** — *Logix 5000 Controllers I/O and Tag Data* (1756-PM004, bản 11/2023), mục
  *Buffer I/O*: ⭐ logic không tham chiếu thẳng tag của thiết bị thật mà dùng **bản sao**, vì I/O cập
  nhật không đồng bộ với chương trình; ví dụ của hãng gọi lần lượt `map_inputs` · logic của máy ·
  `map_outputs` — nền cho cách B và C ở mục 27.3c. Kiểm 2026-10-01.

> ⚡ Ba tầng ở mục 27.2 là **cách tổ chức thực dụng đã được kiểm chứng cho máy tự động hoá rời rạc**,
> không phải một kiến trúc chuẩn hoá bắt buộc. Máy rất nhỏ có thể gộp tầng trạm vào tầng máy; máy rất
> lớn có thể cần thêm tầng dây chuyền phía trên. Điều bắt buộc là **ba quy tắc gọi**, không phải con
> số ba.

<!-- SECTION: ch28_che_do_van_hanh_va_phuc_hoi -->
---
# Chương 28 — Chế độ vận hành & phục hồi sau lỗi

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 28.1 Bài toán: máy hỏng đúng lúc khởi động lại

Áp suất khí tụt. DP-01 phát hiện, chuyển sang `Alarm`, dừng mọi chuyển động. Đúng như thiết kế.

Lúc đó trong máy có **hai board**: board A đang bị **kẹp nâng lên** ở trạm tra keo, board B đang **kẹp
ở trạm sấy**. Chặn của cả hai trạm đang nâng.

Kỹ thuật viên xử lý nguồn khí, khí trở lại bình thường, nhấn Reset. Chương trình xoá lỗi và **chạy tiếp
từ bước đang dở**. Bước đó là *"nhả kẹp, hạ chặn, chuyển board sang trạm sau"*.

Máy nhả kẹp trạm 1. Board A rơi xuống mặt chuyền. Máy hạ chặn. Chuyền chạy.

Board A trôi tự do sang trạm 2 — nơi board B **vẫn đang bị kẹp**. Hai board đâm nhau. Cả hai hỏng, cơ
cấu kẹp trạm 2 lệch, mất bốn giờ sửa.

Không có lệnh nào sai. Trình tự chạy đúng như đã viết. Cái thiếu là một câu hỏi mà người viết chưa bao
giờ đặt ra: **khi máy dừng ở một tư thế bất kỳ, làm cách nào đưa nó về vị trí gốc mà không phá gì?**

Đó là câu hỏi khó nhất của nghề này, và chương này dành để trả lời nó.

---

## 28.2 Vì sao "về gốc" khó hơn "chạy"

**Về gốc** *(homing / return to home position)* là đưa mọi cơ cấu về một tư thế **đã biết chắc**
*(known state)*, để từ đó chu trình có thể bắt đầu. Đừng nhầm nó với **phục hồi sau lỗi** *(fault
recovery)*: về gốc là một phần của phục hồi, không phải toàn bộ. Và cũng đừng nhầm với **chạy tiếp
từ chỗ dở** *(resume)* — hai việc khác hẳn nhau, mục 28.5 nói kỹ.

Khi viết chu trình tự động, bạn **biết máy đang ở đâu**: chu trình bắt đầu từ trạng thái gốc, mỗi bước
dẫn tới bước sau, và mỗi bước biết cơ cấu đang ở tư thế nào.

Khi máy dừng vì sự cố, mọi giả định đó **biến mất**:

| Khi chạy chu trình | Khi phải về gốc sau sự cố |
|---|---|
| Biết cơ cấu đang ở đâu | **Không biết** — có thể ở giữa hành trình |
| Biết có bao nhiêu sản phẩm và ở đâu | **Không chắc** — có thể có board ở cả hai trạm, hoặc một, hoặc không |
| Biết bước tiếp theo an toàn | **Không biết** — bước tiếp theo được thiết kế cho tư thế bình thường |
| Chỉ có một đường đi | **Nhiều tư thế xuất phát khác nhau** |

Nói cách khác: chu trình tự động là một **đường**, còn về gốc là một **hàm phải đúng với mọi điểm xuất
phát**. Đó là bài toán khó hơn hẳn, và nó là chỗ phân biệt người viết PLC có kinh nghiệm với người mới.

> ⚡ **LƯU Ý — vì sao không thể "chạy tiếp từ bước đang dở"**
> Cách làm ở mục 28.1 — nhấn Reset rồi chạy tiếp từ bước đang nhớ — nghe rất hợp lý và **sai một cách
> nguy hiểm**. Nó giả định rằng tư thế máy vẫn đúng như lúc bước đó bắt đầu. Nhưng giữa lúc dừng và
> lúc nhấn Reset, có thể đã có người mở cửa, gỡ board bằng tay, đẩy xy-lanh, hoặc đơn giản là mất khí
> làm cơ cấu tụt về vị trí khác. **Giả định đó không còn giá trị.**

---

## 28.3 Các chế độ vận hành

Trước khi bàn về gốc, phải rõ máy có những chế độ nào và mỗi chế độ **cho phép làm gì**.

| Chế độ | Máy làm gì | Ai được dùng | Điều kiện bắt buộc |
|---|---|---|---|
| **Auto** | Chạy chu trình tự động, lặp liên tục | Người vận hành | Đã về gốc, không lỗi, cửa đóng |
| **Manual** | Điều khiển từng cơ cấu bằng nút riêng | Kỹ thuật viên | Không ở `Running`; có ràng buộc liên động |
| **Jog** | Cơ cấu chạy **chỉ khi đang giữ nút**, nhả là dừng | Kỹ thuật viên | Như Manual |
| **Home** | Chạy trình tự về gốc | Kỹ thuật viên hoặc tự động khi cần | Cửa đóng, khí đủ |
| **Dry-run** | Chạy chu trình **không có sản phẩm**, để kiểm tra trình tự | Kỹ thuật viên | Đã về gốc; máy phải **biết** đang chạy khô |

### Ba nguyên tắc về chế độ

**Một — chuyển chế độ phải có kiểm soát.** Không được chuyển từ `Auto` sang `Manual` giữa lúc cơ cấu
đang chuyển động. Chuyển chế độ đi qua trạng thái trung gian: dừng chu trình → về `Idle` → mới đổi.

**Hai — Manual không có nghĩa là bỏ hết liên động.** Đây là hiểu nhầm nguy hiểm nhất về chế độ tay.
Ở `Manual`, người vận hành được chọn *thứ tự* thao tác, nhưng **các liên động chống va chạm vẫn phải
còn nguyên**:

```text
// Ở Manual, nút "hạ chặn trạm 1" chỉ tác dụng khi kẹp đã hạ
Cmd_ManStop1Down  AND  M_ModeManual  AND  DI_Clamp1Dn   →   DO_Stop1Vlv := FALSE
                                          ▲
                                          └── liên động KHÔNG được bỏ
```

Nếu bỏ liên động ở chế độ tay, bạn đã biến chế độ tay thành công cụ phá máy. Người dùng chế độ tay
thường là người đang sửa máy — tức là đang ở tình huống dễ nhầm nhất.

**Ba — máy phải biết mình đang chạy khô.** Ở `Dry-run`, chu trình chạy nhưng **không có board**. Nếu
chương trình không biết điều đó, mọi bước chờ cảm biến board sẽ timeout và báo lỗi. Cần một cờ
`M_DryRun` mà các bước chờ sản phẩm kiểm tra:

```iecst
// Bước 0 của trạm 1 — chờ board (Chương 26)
IF DI_BoardStn1 OR M_DryRun THEN
    Stn1_Step := 10;
END_IF;
```

> ⚠ **NGUY HIỂM**
> `M_DryRun` là một cờ **rất nguy hiểm nếu quên tắt**. Máy sẽ chạy hết chu trình mà không cần sản phẩm
> — nghĩa là nó bỏ qua mọi kiểm tra "có board không". Hai biện pháp bắt buộc:
> - Cờ này **tự tắt** khi chuyển ra khỏi `Dry-run` hoặc khi máy vào `Alarm`.
> - Trong lúc `Dry-run`, đèn tháp và màn hình phải hiển thị rõ ràng khác với chạy thật.

### ⭐ Chạy khô nhiều mức — và cách tính cờ cho đúng

Một cờ `M_DryRun` đủ cho lần chạy thử đầu tiên. Máy đã vào sản xuất thì người ta cần **nhiều mức** chạy
khô, vì mỗi lần thử phải bỏ qua một tập thứ khác nhau. Một chương trình máy đang chạy mà tôi đọc được mã
có **bốn** mức, chọn từ phần mềm máy tính đi kèm máy. Với DP-01 ở lát cắt này, ba mức là đủ:

| Mức | Dùng khi | Bỏ qua chờ board | Đầu công tác không làm việc | Bỏ qua bắt tay máy trước/sau | Bỏ qua trao đổi với hệ trên |
|---|---|:-:|:-:|:-:|:-:|
| **0** — chạy thật | Sản xuất | — | — | — | — |
| **1** — không board | Thử trình tự sau khi sửa chương trình | ✔ | ✔ | ✔ | ✔ |
| **2** — board thật, không làm việc | Thử chuyền, chặn, kẹp với board đặt bằng tay | — | ✔ | ✔ | ✔ |
| **3** — board mẫu, không ghi lên | Chạy board mẫu để kiểm máy mà không ghi kết quả lên hệ trên | — | — | — | ✔ |

Mỗi cột ✔ là một **cờ bỏ qua** mà trình tự đọc — cùng loại cờ ở Chương 51 mục 51.7b. ⭐ Câu hỏi của
mục này chỉ là: **cờ đó được tính thế nào.** Hai cách, cùng bài toán, chỉ khác một chỗ:

```iecst
// ✗ BẬT ở sườn lên của từng mức, TẮT ở sườn xuống — kết quả theo THỨ TỰ DÒNG MÃ, không theo mức
Lv1Up(CLK := (M_DryLevel = 1));          // R_TRIG
Lv1Dn(CLK := (M_DryLevel = 1));          // F_TRIG
Lv2Up(CLK := (M_DryLevel = 2));
Lv2Dn(CLK := (M_DryLevel = 2));
IF Lv1Up.Q THEN
    M_BypBoard := TRUE;
    M_BypWork  := TRUE;
    M_BypLine  := TRUE;
    M_BypHost  := TRUE;
END_IF;
IF Lv1Dn.Q THEN
    M_BypBoard := FALSE;
    M_BypWork  := FALSE;
    M_BypLine  := FALSE;
    M_BypHost  := FALSE;
END_IF;
IF Lv2Up.Q THEN
    M_BypWork := TRUE;
    M_BypLine := TRUE;
    M_BypHost := TRUE;
END_IF;
IF Lv2Dn.Q THEN                          // ⚠ đứng SAU khối mức 1 → đổi 2 → 1 thì nó thắng
    M_BypWork := FALSE;
    M_BypLine := FALSE;
    M_BypHost := FALSE;
END_IF;
```

⚠⚠ **Đổi thẳng từ mức 2 sang mức 1 trong một lần ghi:** cùng một vòng quét có sườn lên của mức 1 (bật
cả bốn cờ) **và** sườn xuống của mức 2 (tắt ba cờ). Khối mức 2 đứng sau nên thắng: máy ở mức *không
board* mà chỉ còn cờ *bỏ qua chờ board* — ⚠ **đầu công tác làm việc thật trên chỗ không có board**, và
trình tự chờ bắt tay của máy trước. Đổi ngược 1 → 2 thì lại đúng, vì thứ tự dòng mã tình cờ hợp. ⭐ Đúng
lỗi này có trong chương trình thật nói ở trên, giữa mức 4 và mức 3: bộ chạy thử của sách tái hiện được
nó trên bản ✗, và cho thấy bản ✔ dưới đây không mắc.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — cờ bỏ qua của chạy khô nhiều mức: TÍNH TỪ MỨC mỗi vòng, không bật/tắt bằng sườn
VAR_GLOBAL
    M_DryLevel    : INT;     // 0 = chạy thật · 1, 2, 3 = mức chạy khô theo bảng trên — chỉ tầng máy ghi
    M_BypLineMan  : BOOL;    // người có quyền bật TAY: bỏ qua bắt tay máy trước/sau (Chương 51 mục 51.7b)
    M_BypHostMan  : BOOL;    // người có quyền bật TAY: bỏ qua trao đổi với hệ trên
    M_BypBoard    : BOOL;    // ⭐ bốn cờ HIỆU LỰC — trình tự chỉ đọc bốn cờ này
    M_BypWork     : BOOL;
    M_BypLine     : BOOL;
    M_BypHost     : BOOL;
    M_AnyBypass   : BOOL;    // → đèn tháp và màn hình: "đang bỏ qua"
    M_DryLevelBad : BOOL;    // mức nằm ngoài bảng → gom vào lỗi, chặn chạy (Chương 25 mục 25.5c)
END_VAR

PROGRAM Prg_DryRunMap
// Gọi MỖI vòng, TRƯỚC tầng trạm (Chương 27 mục 27.6) — mỗi cờ đúng MỘT dòng gán
M_DryLevelBad := (M_DryLevel < 0) OR (M_DryLevel > 3);
M_BypBoard    := (M_DryLevel = 1);
M_BypWork     := (M_DryLevel = 1) OR (M_DryLevel = 2);
M_BypLine     := (M_DryLevel = 1) OR (M_DryLevel = 2) OR M_BypLineMan;
M_BypHost     := ((M_DryLevel >= 1) AND (M_DryLevel <= 3)) OR M_BypHostMan;
M_AnyBypass   := M_BypBoard OR M_BypWork OR M_BypLine OR M_BypHost;
END_PROGRAM
```

| | ✗ Bật/tắt bằng sườn | ⭐ Tính từ mức |
|---|---|---|
| Kết quả phụ thuộc | Thứ tự các khối **và** lịch sử chuyển mức | **Chỉ** mức đang chọn |
| Cờ người vận hành bật tay | ⚠ Bị sườn xuống của một mức **xoá mất** | ✅ Cộng vào bằng `OR` — mức không xoá được nó |
| Bật máy lên giữa chừng | ⚠ Cờ giữ giá trị cũ hoặc về mặc định — tuỳ cách khai | ✅ Vòng đầu đã đúng |
| Thêm mức thứ tư | Thêm hai khối sườn, và ⚠ phải xét lại thứ tự mọi khối | Thêm một vế `OR` vào đúng những dòng cần |
| Tham chiếu chéo một cờ | Nhiều chỗ ghi | ⭐ **Một** chỗ ghi (Chương 22 mục 22.3) |

> ⭐ Hai việc còn lại vẫn theo hai nguyên tắc ở trên: **đổi mức** chỉ khi máy không chạy (nguyên tắc
> Một) — tầng máy chép mức người vận hành chọn vào `M_DryLevel` lúc máy dừng; và máy vào `Alarm` thì
> `M_DryLevel` về 0 (hộp *NGUY HIỂM* ở trên).

**✅ Đạt khi:** đổi qua lại **mọi cặp mức**, mỗi lần đổi bằng **một lần ghi** → sau một vòng quét, cả bốn
cờ đúng bảng mức; bật một cờ tay rồi đổi mức → cờ tay **còn nguyên**; ghi một mức ngoài bảng → máy
**không** chạy và báo lỗi cấu hình.

---

### ⭐ Ba nguyên tắc đó bằng ladder

⭐ Nguyên tắc **"chế độ tay vẫn giữ nguyên liên động"** dễ nói, và ⚠ **rất hay bị vi phạm** — vì ở
chế độ tay người ta có xu hướng viết thẳng từ nút ra van. Nấc thang đúng trông như sau:

```text
  M_ManualMode  M_Jog_ClampUp  M_Itf_ClampUp  M_AllPermissive     DO_Clamp1Vlv
 ─────┤ ├────────────┤ ├────────────┤/├────────────┤ ├───────────────( )───
```

> ⭐⭐ **Tiếp điểm thứ ba và thứ tư là toàn bộ nội dung của nguyên tắc này.** ⚡ Bỏ `M_Itf_ClampUp`
> đi thì nấc vẫn chạy, máy vẫn nhúc nhích, và **không ai phát hiện** cho tới lần va chạm đầu tiên.
> ⭐ Ở ladder, thiếu một tiếp điểm là **nhìn ra được**; ở ST, thiếu một vế `AND` thì không.

⭐ Và nấc giám sát **chỉ một chế độ được bật**:

```text
  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤ ├────────────┤ ├──────────────────────────────────────────────( )───

  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤/├───────────┤/├──────────────────────────────────────────────( )───
```

> ⭐ Hai nấc cùng ghi vào `M_ModeFault`: nấc trên bắt **cả hai cùng bật**, nấc dưới bắt **không cái
> nào bật**. ⚠⚠ Nhưng ⭐ **đây chính là cuộn dây trùng** mà Chương 15 Bẫy 1 cấm — nấc sau ghi đè nấc
> trước. Cách đúng là **gộp hai điều kiện vào một nấc** bằng nhánh song song, hoặc dùng một cờ trung
> gian cho mỗi nấc rồi `OR` lại.
>
> ⚡ Tôi để nguyên hai nấc sai ở đây **có chủ ý**: nó là ví dụ đắt giá cho thấy ⭐ **ladder đọc dễ
> không có nghĩa là ladder khó sai** — và cuộn dây trùng là lỗi ladder phổ biến nhất.

## 28.4 Về gốc — thứ tự suy ra từ phân tích, không phải tuỳ ý

Đây là phần cốt lõi của chương.

### Bước 1 — Liệt kê mọi thứ có thể đang ở tư thế bất kỳ

Với DP-01 ở lát cắt này:

| Cơ cấu | Các tư thế có thể | Cảm biến cho biết |
|---|---|---|
| Chặn trạm 1 | nâng / hạ / **giữa chừng** | `DI_Stop1Up`, `DI_Stop1Dn` |
| Kẹp trạm 1 | nâng / hạ / **giữa chừng** | `DI_Clamp1Up`, `DI_Clamp1Dn` |
| Chặn trạm 2 | nâng / hạ / giữa chừng | `DI_Stop2Up`, `DI_Stop2Dn` |
| Kẹp trạm 2 | nâng / hạ / giữa chừng | `DI_Clamp2Up`, `DI_Clamp2Dn` |
| Chuyền | chạy / dừng | `DO_ConvRun` |
| Board | 0, 1 hoặc 2 board trong máy, ở vị trí bất kỳ | `DI_BoardStn1`, `DI_BoardStn2` |

> 🔍 **BẪY — quên tư thế "giữa chừng"**
> Xy-lanh không chỉ có hai tư thế. Khi mất khí giữa hành trình, nó dừng ở đâu đó ở giữa — và **cả hai
> cảm biến đều báo 0**. Nếu code của bạn viết `IF NOT DI_Clamp1Up THEN (coi như đã hạ)` thì bạn đang
> nhầm "giữa chừng" thành "đã hạ". Luôn kiểm tra **cảm biến đích đang bật**, đừng suy ra từ cảm biến
> kia đang tắt.

### Bước 2 — Liệt kê mọi va chạm có thể xảy ra

Với mỗi cặp cơ cấu, hỏi: *cái này chuyển động trong khi cái kia đang ở tư thế nào thì hỏng?*

| # | Nếu làm việc này… | …trong khi… | Hậu quả |
|---|---|---|---|
| V1 | Hạ chặn trạm 1 | kẹp trạm 1 vẫn nâng (board đang treo) | Board rơi xuống chuyền không kiểm soát, trôi tự do |
| V2 | Cho chuyền chạy | kẹp bất kỳ trạm nào vẫn nâng | Board bị nâng không đi được; board mới từ máy trước đâm vào |
| V3 | Chuyển board từ trạm 1 sang | trạm 2 vẫn còn board | **Hai board đâm nhau** — sự cố ở mục 28.1 |
| V4 | Nhả kẹp | chặn đã hạ và chuyền đang chạy | Board trôi qua trạm không dừng lại được |

Bảng này là **kết quả của việc ngồi nghĩ**, không phải thứ suy ra được từ code. Nó phải làm trước khi
viết trình tự về gốc, và nên làm cùng với người thiết kế cơ khí.

### Bước 3 — Suy ra thứ tự về gốc

Thứ tự về gốc phải **không vi phạm bảng va chạm ở bất kỳ điểm xuất phát nào**.

![Thứ tự về gốc: sai và đúng](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNzAwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI4LjEg4oCUIFRo4bupIHThu7EgduG7gSBn4buRYzogc2FpIHbDoCDEkcO6bmc8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgdMawIHRo4bq/IHh14bqldCBwaMOhdC4gVGjhu6kgdOG7sSBiw6puIHRyw6FpIHZpIHBo4bqhbSBi4bqjbmcgdmEgY2jhuqFtIG5nYXkg4bufIGLGsOG7m2MgxJHhuqd1IHRpw6puLjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc3Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PScxNTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MCcgeT0nOTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VMavIFRI4bq+IFhV4bqkVCBQSMOBVCDigJQgbcOheSB24burYSB2w6BvIEFsYXJtIHbDrCBt4bqldCBraMOtPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzExNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSBib2FyZCDEkWFuZyBi4buLIGvhurlwIE7Dgk5HIOG7nyBoYWkgdHLhuqFtLiBDaOG6t24gY+G6oyBoYWkgdHLhuqFtIMSRYW5nIG7Dom5nLiBDaHV54buBbiDEkcOjIGThu6tuZy48L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTkwJyB4Mj0nODcwJyB5Mj0nMTkwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PScxOTAnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2h1eeG7gW4gZOG7q25nPC90ZXh0Pg0KPHRleHQgeD0nMjkwJyB5PScxNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlRy4bqhbSAxPC90ZXh0Pg0KPGxpbmUgeDE9JzMzNCcgeTE9JzE5MCcgeDI9JzMzNCcgeTI9JzE3MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHRleHQgeD0nMzQwJyB5PScxNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4bq3bjwvdGV4dD4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNjQnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPScyNjQnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSczMTYnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzI1NicgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmvhurlwIOKGkTwvdGV4dD4NCjxyZWN0IHg9JzI2OCcgeT0nMTc0JyB3aWR0aD0nNDQnIGhlaWdodD0nOScgcng9JzEnIGZpbGw9JyNEQ0U5RjInIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzI5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNEU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Ym9hcmQgQTwvdGV4dD4NCjx0ZXh0IHg9JzQ0MCcgeT0nMTQyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPSc0ODQnIHkxPScxOTAnIHgyPSc0ODQnIHkyPScxNzAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzQ5MCcgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6t248L3RleHQ+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTY0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDE0JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDY2JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8dGV4dCB4PSc0MDYnIHk9JzE2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nZW5kJz5r4bq5cCDihpE8L3RleHQ+DQo8cmVjdCB4PSc0MTgnIHk9JzE3NCcgd2lkdGg9JzQ0JyBoZWlnaHQ9JzknIHJ4PScxJyBmaWxsPScjRENFOUYyJyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0NDAnIHk9JzE3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjRFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmJvYXJkIEI8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nMjQ2JyB3aWR0aD0nNDM2JyBoZWlnaHQ9JzM3Micgcng9JzUnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzQwJyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyXIFRI4buoIFThu7AgU0FJIOKAlCBo4bqhIGNo4bq3biB0csaw4bubYzwvdGV4dD4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzA2JyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzMxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MTwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5I4bqhIGNo4bq3biBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzIxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCDEkWFuZyB0cmVvIHRyw6puIGvhurlwIOKAlCBjaOG6t24ga2jDtG5nIGPDsm4gZ2nhu68gZ8OsPC90ZXh0Pg0KPGxpbmUgeDE9JzU4JyB5MT0nMzIwJyB4Mj0nNTgnIHkyPSczMjknIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTguMCwzMzguMCA1My41LDMyOS4wIDYyLjUsMzI5LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzYwJyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MjwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaOG6oyBr4bq5cCBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzc1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCBBIHbDoCBCIGPDuW5nIHLGoWkgeHXhu5FuZyBt4bq3dCBjaHV54buBbjwvdGV4dD4NCjxsaW5lIHgxPSc1OCcgeTE9JzM3NCcgeDI9JzU4JyB5Mj0nMzgzJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzU4LjAsMzkyLjAgNTMuNSwzODMuMCA2Mi41LDM4My4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1OCcgY3k9JzQxNCcgcj0nMTMnIGZpbGw9JyNCMDNBMkUnLz4NCjx0ZXh0IHg9JzU4JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjM8L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nNDEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2hvIGNodXnhu4FuIGNo4bqheSDEkeG7gyB44bqjIGJvYXJkPC90ZXh0Pg0KPHRleHQgeD0nODAnIHk9JzQyOScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+aGFpIGJvYXJkIHRyw7RpIHThu7EgZG8sIGJvYXJkIEEgxJF14buVaSBr4buLcCBib2FyZCBCPC90ZXh0Pg0KPHJlY3QgeD0nMzgnIHk9JzU1Nicgd2lkdGg9JzQwOCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzUyJyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+VkEgQ0jhuqBNPC90ZXh0Pg0KPHRleHQgeD0nNTInIHk9JzU5MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5WaSBwaOG6oW0gVjEgKGJvYXJkIHLGoWkga2jDtG5nIGtp4buDbSBzb8OhdCkgdsOgIFYzIChoYWkgYm9hcmQgxJHDom0gbmhhdSkuPC90ZXh0Pg0KPHJlY3QgeD0nNDgwJyB5PScyNDYnIHdpZHRoPSc0MzYnIGhlaWdodD0nMzcyJyByeD0nNScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nNDk2JyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyTIFRI4buoIFThu7AgxJDDmk5HIOKAlCBo4bqhIGvhurlwIHRyxrDhu5tjPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nMzA2JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSczMTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgwPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5E4burbmcgY2h1eeG7gW4sIGPhuqVtIGNodXnhu4NuIMSR4buZbmcgdOG7sSDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4buRdCDEkWnhu4F1IGtp4buHbiBhbiB0b8OgbiB0csaw4bubYyBt4buNaSB0aGFvIHTDoWM8L3RleHQ+DQo8bGluZSB4MT0nNTE0JyB5MT0nMzIwJyB4Mj0nNTE0JyB5Mj0nMzI5JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzUxNC4wLDMzOC4wIDUwOS41LDMyOS4wIDUxOC41LDMyOS4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1MTQnIGN5PSczNjAnIHI9JzEzJyBmaWxsPScjMkU3RDRGJy8+DQo8dGV4dCB4PSc1MTQnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+SDE8L3RleHQ+DQo8dGV4dCB4PSc1MzYnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjhuqAgS+G6uFAgY+G6oyBoYWkgdHLhuqFtPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmJvYXJkIGjhuqEgeHXhu5FuZyBt4bq3dCBjaHV54buBbiwgY2jhurduIHbhuqtuIGdp4buvIOKAlCBjaOG7kW5nIFYxPC90ZXh0Pg0KPGxpbmUgeDE9JzUxNCcgeTE9JzM3NCcgeDI9JzUxNCcgeTI9JzM4Mycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHBvbHlnb24gcG9pbnRzPSc1MTQuMCwzOTIuMCA1MDkuNSwzODMuMCA1MTguNSwzODMuMCcgZmlsbD0nIzlBQTNBQicvPg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nNDE0JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgyPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSc0MTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkMOhbmggZOG6pXUgTkcgbeG7jWkgYm9hcmQgdHJvbmcgbcOheTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDI5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMO0bmcgxJHhu4Mgc+G6o24gcGjhuqltIGThu58gZGFuZyBs4bqrbiBow6BuZyB04buRdDwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0MjgnIHgyPSc1MTQnIHkyPSc0MzcnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNDQ2LjAgNTA5LjUsNDM3LjAgNTE4LjUsNDM3LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzQ2OCcgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5IMzwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WOG6oyBib2FyZCBU4buqIFRS4bqgTSAyIFRSxq/hu5pDLCBy4buTaSB0cuG6oW0gMTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDgzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50cuG6oW0gc2F1IHRy4buRbmcgdGjDrCB0cuG6oW0gdHLGsOG7m2MgbeG7m2kgY8OzIGNo4buXIMSRaSDigJQgY2jhu5FuZyBWMzwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0ODInIHgyPSc1MTQnIHkyPSc0OTEnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNTAwLjAgNTA5LjUsNDkxLjAgNTE4LjUsNDkxLjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzUyMicgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5INDwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTIwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WMOhYyBuaOG6rW4gY2jhurduLCBr4bq5cCDEkcOjIHbhu4EgdMawIHRo4bq/IG5naOG7iTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTM3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50xrAgdGjhur8gbmdo4buJID0gaOG6oSAoUGjhu6UgbOG7pWMgSikgwrcgbeG7l2kgYsaw4bubYyBjw7MgdGltZW91dCArIG3DoyBs4buXaTwvdGV4dD4NCjxyZWN0IHg9JzQ5NCcgeT0nNTU2JyB3aWR0aD0nNDA4JyBoZWlnaHQ9JzQ4JyByeD0nMycgZmlsbD0nI0U4RjJFQycgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNTA4JyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VuG7gCBH4buQQyBBTiBUT8OATjwvdGV4dD4NCjx0ZXh0IHg9JzUwOCcgeT0nNTkzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPktow7RuZyBixrDhu5tjIG7DoG8gdmkgcGjhuqFtIGLhuqNuZyB2YSBjaOG6oW0sIHbhu5tpIG3hu41pIHTGsCB0aOG6vyB4deG6pXQgcGjDoXQuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzYzOCcgd2lkdGg9Jzg5MicgaGVpZ2h0PSc0Nicgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc2NjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5IYWkgcXV5IHThuq9jIHLDunQgcmEgxJHGsOG7o2MsIMSRw7puZyB24bubaSBn4bqnbiBuaMawIG3hu41pIG3DoXk6PC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzY3NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7ikaAgR2nhuqNpIHBow7NuZyB0csaw4bubYywgZGkgY2h1eeG7g24gc2F1IOKAlCBuaOG6oyBr4bq5cC9naeG7ryB0csaw4bubYyBraGkgY2hvIGLhuqV0IGPhu6kgdGjhu6kgZ8OsIGNodXnhu4NuIMSR4buZbmcuICAg4pGhIFjhuqMgc+G6o24gcGjhuqltIHThu6sgY3Xhu5FpIGTDonkgY2h1eeG7gW4gduG7gSDEkeG6p3UuPC90ZXh0Pg0KPC9zdmc+)

*Hình 28.1 — Cùng một tình huống xuất phát, hai thứ tự về gốc. Thứ tự bên trái vi phạm V1 và V3 ngay
ở bước đầu.*

Thứ tự đúng cho DP-01:

```text
Bước H0 — Dừng chuyền, cấm mọi chuyển động tự động
          DO_ConvRun := FALSE

Bước H1 — HẠ KẸP cả hai trạm  (giải phóng board xuống mặt chuyền)
          chờ DI_Clamp1Dn AND DI_Clamp2Dn        timeout 3 s
          ▸ vì sao trước: hạ chặn khi kẹp còn nâng = vi phạm V1

Bước H2 — Xử lý board dở dang  (xem mục 28.6)
          đánh dấu NG mọi board đang có trong máy

Bước H3 — Đẩy board ra theo THỨ TỰ TỪ CUỐI VỀ ĐẦU
          H3a: hạ chặn trạm 2, chạy chuyền tới khi DI_BoardStn2 = 0
          H3b: hạ chặn trạm 1, chạy chuyền tới khi DI_BoardStn1 = 0
          ▸ vì sao từ cuối: xả trạm 2 trước thì trạm 1 mới có chỗ đi — tránh V3

Bước H4 — Xác nhận chặn và kẹp cả hai trạm đã ở tư thế NGHỈ (hạ)
          chờ DI_Stop1Dn AND DI_Stop2Dn AND DI_Clamp1Dn AND DI_Clamp2Dn
                                                  timeout 3 s
          ▸ tư thế nghỉ lấy từ bảng I/O (Phụ lục J mục J.2.1) — không tự suy

Bước H5 — Dừng chuyền, báo đã về gốc
          M_HomingDone := TRUE
```

Ba quyết định trong trình tự trên, mỗi cái đều truy về một dòng của bảng va chạm:

| Quyết định | Chống va chạm nào |
|---|---|
| Hạ **kẹp trước**, hạ chặn sau | V1 — board rơi không kiểm soát |
| Dừng chuyền **trước tiên**, chỉ chạy lại khi kẹp đã hạ | V2, V4 |
| Xả board **từ trạm cuối về trạm đầu** | V3 — hai board đâm nhau |

> 💡 **MẸO — quy tắc chung rút ra được**
> Hai nguyên tắc này đúng với gần như mọi máy, không riêng DP-01:
> - **Giải phóng trước, di chuyển sau.** Nhả kẹp/giữ trước khi cho bất cứ thứ gì chuyển động.
> - **Xả sản phẩm từ cuối dây chuyền về đầu.** Trạm sau phải trống thì trạm trước mới có chỗ đi.

### Bước 4 — Timeout cho mọi bước

Mỗi bước về gốc phải có **thời gian tối đa**. Quá thời gian → quay lại `Alarm` với mã lỗi **nói rõ kẹt
ở bước nào**:

```iecst
IF HomingStep = 1 AND T_StepTimeout.Q THEN
    FaultCode         := 'HOME-01: kẹp không hạ được trong 3 giây';
    M_Alm_HomeTimeout := TRUE;       // cờ của trình tự về gốc — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
```

Không có timeout thì trình tự về gốc kẹt vĩnh viễn ở một bước, và không ai biết bước nào — người sửa
phải đọc code để đoán. Với timeout có mã lỗi, màn hình nói thẳng chỗ kẹt.

⭐ Trình tự về gốc và bốn trạm của máy đều cần đúng một thứ: *"bước này đã quá giờ chưa, và là bước
nào"*. Viết nó **một lần**, thành khối — ví dụ hoàn chỉnh của chương:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — giám sát thời gian bước đóng gói thành khối, dùng cho trình tự về gốc
FUNCTION_BLOCK FB_StepWatch
VAR_INPUT
    Step   : INT;                        // bước hiện tại của trình tự được giám sát
    Limit  : TIME;                       // thời gian cho phép của bước này; T#0S = không giới hạn
    Active : BOOL;                       // trình tự đang được phép chạy — tắt khi giữ, khi không chạy
    Clear  : BOOL;                       // xoá lỗi đã chốt — nối M_ClearFaults (Chương 25)
END_VAR
VAR_OUTPUT
    Fault     : BOOL;                    // ĐÃ CHỐT: có một bước quá thời gian
    FaultStep : INT;                     // bước lúc quá thời gian — cho mã lỗi và màn hình
END_VAR
VAR
    T_Step   : TON;
    StepPrev : INT;
END_VAR
IF Clear THEN                            // xoá TRƯỚC…
    Fault     := FALSE;
    FaultStep := 0;
END_IF;
T_Step(IN := Active AND (Limit > T#0S) AND (Step = StepPrev), PT := Limit);
StepPrev := Step;
IF T_Step.Q THEN                         // …phát hiện SAU (Chương 25 mục 25.5c)
    Fault     := TRUE;
    FaultStep := Step;
END_IF;
END_FUNCTION_BLOCK

VAR_GLOBAL
    HomingStep        : INT;             // bước của trình tự về gốc: 1 = H1 … 5 = H5 (mục 28.4)
    M_HomingRun       : BOOL;            // tầng máy đang ở Homing (Chương 25)
    M_ClearFaults     : BOOL;
    M_Alm_HomeTimeout : BOOL;            // cờ chốt — gom vào M_AnyFault (Chương 25)
    HomeFaultStep     : INT;             // HOME-0x trên màn hình: x chính là số này
END_VAR

PROGRAM Prg_HomeWatch
VAR_EXTERNAL
    HomingStep, HomeFaultStep                       : INT;
    M_HomingRun, M_ClearFaults, M_Alm_HomeTimeout   : BOOL;
END_VAR
VAR
    HomeWatch : FB_StepWatch;
    HomeLimit : TIME;
END_VAR
CASE HomingStep OF
    1, 4: HomeLimit := T#3S;             // H1 hạ kẹp · H4 kiểm tư thế nghỉ
    3:    HomeLimit := T#10S;            // H3 xả board
ELSE
    HomeLimit := T#0S;                   // H2 đánh dấu NG, H5 — tức thời
END_CASE;
HomeWatch(Step := HomingStep, Limit := HomeLimit, Active := M_HomingRun, Clear := M_ClearFaults);
M_Alm_HomeTimeout := HomeWatch.Fault;
HomeFaultStep     := HomeWatch.FaultStep;
END_PROGRAM
```

Chạy thử: bước H1 2,5 s — chưa lỗi; sang H3 là đếm lại từ đầu (9 s — chưa lỗi); H3 quá 10 s — lỗi
**chốt**, bước ghi lại là 3; máy rời `Homing` — lỗi **vẫn** chốt; lệnh xoá — hết lỗi; bước H2 không giới
hạn — không bao giờ lỗi. ⚠ Chân `Active` là thứ làm khối **không báo lỗi giả khi máy đang giữ**: tắt
`Active` là đưa bộ định thời về 0, bật lại là đếm lại từ đầu — đúng bài học của Chương 17 mục 17.3 về
bộ định thời không được gọi. ⭐ Tên chân là `Active`, **không** phải `Enable`: tắt nó không xoá lỗi đã
chốt, nên nó không theo hợp đồng `Enable`/`Valid` (Chương 30 mục 30.5b).

---

## 28.4b ⭐⭐ Về gốc cho TRỤC — hai tín hiệu, hai vai trò

Mục trên bàn về gốc cho **xy-lanh** — cơ cấu chỉ có hai tư thế, cảm biến báo tới nơi là xong. Với
**trục điều khiển vị trí** (Chương 37) thì khác hẳn: trục dừng được ở **vô số vị trí**, nên câu hỏi
*"gốc nằm ở đâu"* phải được trả lời bằng một trình tự riêng.

### Vì sao cần HAI tín hiệu chứ không phải một

| Tín hiệu | Vai trò | Độ chính xác |
|---|---|---|
| ⭐ **Cữ báo gần gốc** *(near-point dog)* | *"Sắp tới rồi — giảm tốc đi"* | ⚠ **Thô** — chỉ cần đúng vài mi-li-mét |
| ⭐⭐ **Tín hiệu điểm không** *(zero signal)* | *"ĐÚNG điểm này là gốc"* | ⭐ **Tinh** — thường là **kênh Z của encoder** (Chương 18, mục 18.5b) |

⭐ Trình tự chuẩn, giống nhau ở mọi hệ dù tên gọi khác:

```text
   1. Chạy theo CHIỀU VỀ GỐC ở tốc độ về gốc  (nhanh)
   2. Gặp cữ báo gần gốc  →  GIẢM TỐC xuống tốc độ bò
   3. Chạy ở TỐC ĐỘ BÒ, chờ tín hiệu điểm không
   4. Gặp điểm không  →  DỪNG.  Vị trí này = gốc
   5. (Tuỳ chọn) chờ hết thời gian dừng  →  báo về gốc xong
```

> ⭐⭐ **Vì sao phải có bước bò chậm — và vì sao nó quyết định độ lặp lại.**
>
> Dừng từ tốc độ cao thì quãng đường dừng phụ thuộc **tốc độ lúc đó, tải, và ma sát** — ba thứ đều
> thay đổi. ⭐ Bò chậm làm quãng đường dừng nhỏ tới mức **không còn đáng kể**, nên lần nào cũng dừng ở
> đúng một chỗ.
>
> ⭐ Cùng lý do đó, ⚠ **luôn về gốc theo CÙNG MỘT CHIỀU**: khe hở cơ khí *(backlash)* làm vị trí dừng
> khác nhau tuỳ chiều tới.

> ⚠⚠ **Hệ quả cho việc mua sắm và đấu tủ — quyết định ở giai đoạn thiết kế, không sửa được bằng phần
> mềm:** cần **hai** thứ, và cả hai phải có mặt trong bảng I/O từ đầu (Chương 23):
>
> | | |
> |---|---|
> | 1 | ⭐ Một **cảm biến cữ gần gốc** trên hành trình, đấu vào ngõ vào **cữ báo** của module hoặc driver |
> | 2 | ⭐ Một **tín hiệu điểm không** — thường lấy kênh Z của encoder, ⚠ **phải chọn encoder CÓ kênh Z** |

### ⭐ Về gốc "nhanh" — và điều kiện để nó hợp lệ

Sau khi đã về gốc bằng cữ và điểm không **một lần**, hệ đã **biết địa chỉ của gốc**. Từ đó có thể về
gốc kiểu thứ hai: ⭐ **chạy định vị tuyệt đối tới địa chỉ gốc**, ⚠ **không dùng cữ, không dùng điểm
không** — nên nhanh hơn nhiều.

| | ⭐ Về gốc bằng cảm biến | Về gốc nhanh |
|---|---|---|
| Dùng gì | ⭐ **Cữ + điểm không** | Địa chỉ gốc đã nhớ |
| Tốc độ | Chậm — có bước bò | ⭐ **Nhanh** |
| ⭐⭐ Còn đúng khi nào | ⭐ **Luôn luôn** | ⚠⚠ **Chỉ khi vị trí CHƯA từng mất** |

> ⚠⚠ **Đây là chỗ dễ dùng sai nhất, và hậu quả là trục đi tới một vị trí sai mà máy tin là đúng.**
>
> ⭐ **Sau mất điện với encoder gia số, vị trí ĐÃ MẤT** (Chương 18, mục 18.6) — lúc đó ⚠⚠ **bắt buộc
> về gốc bằng cảm biến**, không được dùng về gốc nhanh.
>
> ⭐ **Quy tắc: về gốc nhanh chỉ dùng khi máy vẫn có điện và không có lỗi trục kể từ lần về gốc trước.**
> Mọi trường hợp còn lại — bật máy, sau lỗi trục, sau khi nhả phanh bằng tay — ⭐ **về gốc bằng cảm
> biến**.
>
> ⚡ Cách kiểm rẻ nhất: giữ một cờ *"vị trí còn tin được"*, ⭐ **xoá nó ở mọi chỗ có thể làm mất vị
> trí**, và chỉ cho phép về gốc nhanh khi cờ đó còn đúng.

---

## 28.5 Chạy tiếp hay huỷ chu trình

Sau khi lỗi được xử lý, máy có hai đường đi. **Chọn đường nào là quyết định của khách hàng, không phải
của người lập trình** — nhưng người lập trình phải trình bày rõ đánh đổi để khách hàng chọn được.

| | **Huỷ chu trình** (khuyến nghị mặc định) | **Chạy tiếp từ chỗ dừng** |
|---|---|---|
| Cách làm | Về gốc, xả hết sản phẩm, bắt đầu chu trình mới | Khôi phục tư thế, chạy tiếp từ bước đang nhớ |
| Sản phẩm dở dang | Bỏ, đánh dấu NG | Cố cứu |
| Rủi ro va chạm | **Thấp** — về gốc đã xử lý mọi tư thế | **Cao** — giả định tư thế còn đúng |
| Độ phức tạp code | Vừa | **Rất cao** — phải khôi phục đúng cho từng bước |
| Hợp với | Sản phẩm rẻ, chu trình ngắn | Sản phẩm rất đắt, chu trình rất dài |
| ⚠⚠ Thời gian phục hồi | **Dài** — về gốc, xả hàng, mỗi lần | **Ngắn** — nếu tư thế xác minh được |

> ⚠ **NGUY HIỂM**
> Chạy tiếp từ chỗ dừng chỉ chấp nhận được khi **cả ba** điều sau đúng:
> 1. Máy có đủ cảm biến để **xác minh** tư thế thật, không phải nhớ tư thế cũ.
> 2. Có ràng buộc kiểm tra: nếu tư thế thật khác tư thế đã nhớ thì **bắt buộc chuyển sang huỷ chu trình**.
> 3. Đã phân tích va chạm cho **từng bước** có thể dừng ở đó, không chỉ vài bước.
>
> Thiếu bất kỳ điều nào — chọn huỷ chu trình. Một sản phẩm hỏng rẻ hơn một cỗ máy hỏng rất nhiều.

> ⚖ **NGOÀI HIỆN TRƯỜNG — bảng trên thiếu một chiều: TẦN SUẤT.** *"Huỷ chu trình"* đúng với lỗi
> **hiếm**. Với một lỗi lặp **mỗi giờ**, đường phục hồi dài nhân với số máy mỗi người trông sẽ đẩy người
> vận hành tới chỗ **vượt qua cửa an toàn** — và khi đó máy kém an toàn hơn hẳn một máy phục hồi nhanh
> (Chương 47 mục 47.7c). ⭐ Cách giữ được cả hai: **chia lỗi theo cách phục hồi**, không dùng một đường
> cho mọi lỗi.

| Nhóm lỗi | Ví dụ trên DP-01 | Cách phục hồi |
|---|---|---|
| ⭐ **Lặp lại, không làm mất tư thế, xử lý được từ ngoài** | Board lệch cảm biến; board tới chặn chậm hơn giới hạn | **Thử lại bước** bằng một nút trên tủ điều khiển, cửa vẫn đóng — không về gốc |
| **Cần tay người, nhưng tư thế còn xác minh được** | Gỡ một board kẹt ở chặn | Mở cửa theo đường an toàn → đóng → **kiểm tư thế bằng cảm biến** → khớp thì chạy tiếp, không khớp thì về gốc — đúng ba điều kiện ở trên |
| **Làm mất tư thế** | Mất khí giữa hành trình; cơ cấu bị đẩy bằng tay khi cửa mở | ⚠ **Về gốc toàn bộ** — không có đường tắt (mục 28.2) |

⭐ Coi **thời gian phục hồi** là một thông số thiết kế: đo nó khi chạy thử (Chương 52). Đường phục hồi
tốn gấp nhiều lần việc thật là tín hiệu phải thiết kế lại — thường bắt đầu bằng việc **sửa cho lỗi đó
thôi lặp lại**.

Ở DP-01, `Hold` (dừng có chủ ý, máy vẫn lành) thì chạy tiếp được. Còn `Alarm` (dừng vì sự cố, tư thế
không chắc chắn) thì **luôn đi qua về gốc** — đó chính là lý do Chương 25 quy định `Resetting → Homing`
chứ không về thẳng `Idle`. Ở lát cắt này, về gốc của DP-01 chỉ gồm các xy-lanh nên ngắn; máy có trục
và trình tự về gốc dài thì nhóm lỗi thứ hai ở bảng trên mới thật sự đáng làm.

---

## 28.6 Sản phẩm dở dang — thứ hay bị quên nhất

Board A ở mục 28.1 đã được kẹp, và có thể đã được xử lý một phần trước khi máy dừng. Nó **không phải
hàng tốt và cũng không phải phôi mới**. Nếu bạn xả nó ra chuyền như hàng bình thường, nó sẽ đi tiếp
xuống các công đoạn sau và cuối cùng tới tay khách hàng.

Đây là loại lỗi tệ nhất trong sản xuất điện tử: **không có triệu chứng tại chỗ**. Không ai thấy gì bất
thường cho tới khi sản phẩm hỏng ngoài thị trường.

Quy tắc bắt buộc:

> ⚠ **NGUY HIỂM**
> Mọi sản phẩm có mặt trong máy tại thời điểm sự cố phải được coi là **NG cho tới khi chứng minh được
> ngược lại**. Không có trạng thái "chắc là vẫn tốt".

Ba cách xử lý, chọn theo điều kiện máy:

| Cách | Làm gì | Hợp khi |
|---|---|---|
| **Đánh dấu và xả riêng** | Xả board ra một vị trí riêng, không vào chuyền chính | Có chỗ chứa riêng |
| **Đánh dấu trong dữ liệu** | Ghi board này là NG để công đoạn sau loại ra | Có hệ thống truy xuất (Chương 42) |
| **Yêu cầu lấy ra bằng tay** | Máy dừng, báo màn hình *"lấy board ở trạm 1 ra rồi nhấn xác nhận"* | Máy nhỏ, không có cơ cấu xả riêng |

Cách thứ ba nghe thủ công nhưng thường là cách **đúng nhất cho máy vừa và nhỏ** — vì nó đưa quyết định
cho con người, và con người nhìn được board có bất thường không.

> 💡 **MẸO**
> Ghi rõ số lượng và vị trí sản phẩm dở dang **lên màn hình**, đừng chỉ ghi vào log. Người vận hành cần
> biết *phải lấy mấy board ra và ở đâu* trước khi họ nhấn Reset.

---

## 28.7 Bẫy thường gặp

### 🔍 BẪY 1 — Suy tư thế từ cảm biến đối diện

```iecst
// ✗ SAI
IF NOT DI_Clamp1Up THEN
    // coi như kẹp đã hạ  → SAI khi kẹp đang ở giữa chừng
END_IF;
```

Xy-lanh mất khí giữa hành trình làm **cả hai cảm biến cùng báo 0**. Code trên hiểu nhầm thành "đã hạ"
và cho bước tiếp theo chạy.

```iecst
// ✓ ĐÚNG — kiểm tra cảm biến ĐÍCH đang bật
IF DI_Clamp1Dn THEN
    // kẹp thật sự đã hạ
END_IF;
```

Và nếu cần phát hiện tư thế giữa chừng để báo lỗi:

```iecst
M_Clamp1Unknown := NOT DI_Clamp1Up AND NOT DI_Clamp1Dn;
```

### 🔍 BẪY 2 — Trình tự về gốc chỉ đúng với một điểm xuất phát

Người viết thử về gốc từ tư thế "vừa chạy xong chu trình bình thường" — trường hợp dễ nhất — rồi kết
luận là xong.

**Cách kiểm đúng:** liệt kê các tư thế xuất phát có thật và thử **từng cái**:

| Tư thế xuất phát | Cách tạo ra để thử |
|---|---|
| Kẹp nâng, có board | Dừng máy giữa chu trình bằng nút Stop |
| Kẹp giữa chừng | **Ngắt khí** giữa lúc kẹp đang lên |
| Có board ở cả hai trạm | Cho hai board vào rồi dừng |
| Không có board nào | Chạy hết rồi dừng |
| Board nằm giữa hai trạm | Đặt board bằng tay lên chuyền rồi bật máy |

Danh sách này thuộc về **danh mục ca kiểm thử** ở Chương 50, và việc thử nó là bắt buộc trước nghiệm thu.

### 🔍 BẪY 3 — Về gốc bỏ qua liên động vì "đang về gốc mà"

Có người nghĩ trình tự về gốc là đặc biệt nên được phép bỏ liên động. Ngược lại: **về gốc là lúc tư thế
máy không chắc chắn nhất**, nên là lúc liên động cần thiết nhất.

Mọi ràng buộc chống va chạm phải còn nguyên trong trình tự về gốc. Cái được nới ở đây là *thứ tự thao
tác*, không phải *điều kiện an toàn*.

### 🔍 BẪY 4 — Reset xoá lỗi khi nguyên nhân còn nguyên

Người vận hành nhấn Reset khi khí vẫn chưa đủ. Nếu code chỉ kiểm tra `DI_ResetPB` mà không kiểm tra
nguyên nhân, máy sẽ vào `Resetting` → `Homing` → phát hiện lại thiếu khí → `Alarm`. Vòng lặp này chạy
mỗi vòng quét, đèn chớp loạn.

Điều kiện Reset phải là: **`sườn lên nút Reset` VÀ `nguyên nhân đã hết`**. Đã nêu ở Chương 25, nhắc lại
vì đây là chỗ nó gây hậu quả rõ nhất.

### 🔍 BẪY 5 — Không ghi lại tư thế lúc xảy ra sự cố

Máy vào `Alarm`, người vận hành xử lý, nhấn Reset, máy về gốc. Xong. Nhưng **không ai biết lúc đó máy
đang ở tư thế nào** — thông tin quan trọng nhất để tìm nguyên nhân gốc đã mất.

**Cách phòng:** khi vào `Alarm`, chụp lại một "ảnh" trạng thái vào vùng nhớ giữ được: bước chu trình,
tư thế mọi cơ cấu, số board trong máy, mã lỗi, thời điểm. Việc này gần như miễn phí và cứu bạn rất
nhiều giờ ở Chương 51.

### 🔍 BẪY 6 — Quên tắt cờ chạy khô

Đã nêu ở mục 28.3. Đưa vào đây vì nó là bẫy **của chế độ**, và hậu quả xuất hiện muộn: máy chạy sản
xuất thật mà vẫn bỏ qua kiểm tra có board, cho ra hàng loạt sản phẩm không được xử lý.

### 🔍 BẪY 7 — Bật và tắt cờ bỏ qua bằng sườn khi đổi mức chạy khô

**Hiện tượng:** đổi thẳng từ mức này sang mức kia thì **có lúc** một cờ bỏ qua sai — máy ở mức *không
board* mà đầu công tác vẫn làm việc thật; đổi chiều ngược lại thì không sao. Tắt rồi bật lại chạy khô là
hết, nên không ai tái hiện được.
**Nguyên nhân:** mỗi mức **bật** cờ ở sườn lên và **tắt** ở sườn xuống, các mức **dùng chung** cờ. Đổi
mức trong một lần ghi thì cùng một vòng quét có một sườn lên và một sườn xuống — khối đứng **sau** thắng.
**Cách sửa:** tính cờ **từ mức**, mỗi vòng, mỗi cờ một dòng gán; cờ bật tay **cộng vào** bằng `OR`
(`Prg_DryRunMap`, mục 28.3).

---

## 28.8 Bảng chốt — quy trình thiết kế trình tự về gốc

| Bước | Việc | Xong khi |
|---|---|---|
| 1 | Liệt kê **mọi cơ cấu** và mọi tư thế có thể, **kể cả "giữa chừng"** | Bảng đầy đủ, mỗi cơ cấu ghi rõ cảm biến nào cho biết tư thế |
| 2 | Lập **bảng va chạm** — cặp cơ cấu nào xung đột với nhau | Đã hỏi *"làm X trong khi Y ở tư thế nào thì hỏng?"* cho mọi cặp |
| 3 | Suy **thứ tự về gốc** từ bảng va chạm | Mỗi bước dẫn được về ít nhất một dòng của bảng va chạm |
| 4 | Áp hai quy tắc chung: **giải phóng trước, di chuyển sau**; **xả từ cuối về đầu** | Đã kiểm |
| 5 | Đặt **timeout + mã lỗi riêng** cho từng bước | Mã lỗi nói được kẹt ở bước nào |
| 6 | Quyết định **huỷ chu trình hay chạy tiếp** — trình bày đánh đổi cho khách hàng | Có văn bản ghi lựa chọn |
| 7 | Định nghĩa **cách xử lý sản phẩm dở dang** | Không có đường nào để sản phẩm dở dang lẫn vào hàng tốt |
| 9 | ⭐ Với **trục**: đã có **cữ báo gần gốc** và **tín hiệu điểm không** trong bảng I/O | Cả hai có mặt từ giai đoạn thiết kế — không sửa được bằng phần mềm |
| 10 | ⭐ Về gốc trục luôn theo **cùng một chiều**, có **bước bò chậm** | Có — đó là thứ quyết định độ lặp lại |
| 11 | ⚠⚠ Có cờ *"vị trí còn tin được"*, và **về gốc nhanh chỉ dùng khi cờ đó đúng** | Cờ bị xoá ở **mọi** chỗ có thể làm mất vị trí |
| 8 | Lập **danh sách tư thế xuất phát** để kiểm thử | Có ít nhất 5 tư thế, gồm cả tư thế giữa chừng |
| 12 | ⭐ Chia **nhóm lỗi theo cách phục hồi**; đo **thời gian phục hồi** khi chạy thử | Lỗi lặp lại không buộc mở cửa; đường an toàn không dài hơn nhiều việc thật (Chương 47 mục 47.7c) |

---

## 28.9 Tự kiểm

1. Kể lại sự cố ở mục 28.1 và chỉ ra **hai dòng của bảng va chạm** đã bị vi phạm.
2. Vì sao **hạ kẹp trước rồi mới hạ chặn**, chứ không ngược lại?
3. Vì sao **xả board từ trạm cuối về trạm đầu**, chứ không từ đầu về cuối?
4. Xy-lanh kẹp mất khí giữa hành trình. `DI_Clamp1Up` và `DI_Clamp1Dn` cùng bằng 0. Đoạn code
   `IF NOT DI_Clamp1Up THEN …` sẽ hiểu tình huống này thế nào, và hậu quả là gì?
5. Nêu **ba điều kiện bắt buộc** để được phép chọn "chạy tiếp từ chỗ dừng" thay vì huỷ chu trình.
6. Một board đã được kẹp và xử lý dở khi máy dừng. Vì sao **không được** xả nó ra như hàng bình thường,
   và ba cách xử lý là gì?
7. Ở chế độ Manual, cái gì được nới lỏng và cái gì **tuyệt đối không** được nới lỏng?
8. Liệt kê **năm tư thế xuất phát** cần thử khi nghiệm thu trình tự về gốc, kèm cách tạo ra từng tư thế.
9. ⭐⭐ Về gốc một **trục** cần **hai** tín hiệu. Nêu tên và **vai trò** của mỗi cái, và cho biết cái
    nào cần chính xác cao.
10. ⭐ Vì sao trình tự về gốc phải có **bước bò chậm**, và vì sao phải luôn về gốc **theo cùng một
    chiều**?
11. ⚠⚠ Phân biệt **về gốc bằng cảm biến** với **về gốc nhanh**. Sau khi mất điện với encoder gia số,
    được dùng cái nào? ⭐ Nêu cách kiểm rẻ nhất để không dùng nhầm.
12. ⭐⭐ Một lỗi lặp **mỗi giờ**. Vì sao *"luôn huỷ chu trình và về gốc"* có thể làm máy **kém an toàn
    hơn**? Nêu ba nhóm lỗi theo cách phục hồi, mỗi nhóm một ví dụ trên DP-01.
13. ⭐ Máy có ba mức chạy khô dùng chung cờ bỏ qua. Vì sao bật cờ ở sườn lên và tắt ở sườn xuống của
    từng mức lại sai khi đổi thẳng từ mức 2 sang mức 1, nhưng đúng khi đổi từ 1 sang 2? Viết lại cho
    đúng, và nêu phép thử chứng minh bản mới đúng.

Câu 2, 3 và 7 là ba câu phân loại. Trả lời được cả ba nghĩa là bạn đã có phản xạ *suy thứ tự từ phân
tích va chạm* — thứ phân biệt người viết được máy chạy an toàn với người viết được máy chạy.

---

### Chương tiếp theo

**Chương 29 — Công thức sản phẩm & quản lý tham số.** Máy đã biết chạy và biết phục hồi. Nhưng máy điện
tử hiếm khi chạy một mã hàng — Chương 29 xử lý bài toán nhiều mã hàng trên cùng một máy, và vì sao việc
kiểm tra công thức hợp lệ thuộc về PLC chứ không thuộc về hệ thống cấp trên.

---

### Nguồn tham khảo chương 28

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: phân loại lệnh dừng, yêu cầu
  về **khởi động lại phải có chủ ý** *(intentional restart)* — cơ sở cho nguyên tắc ở mục 28.5.
  *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: phân tích mối nguy làm nền cho
  bảng va chạm ở mục 28.4.
- Đặc tả trình tự, danh sách cơ cấu và chức năng an toàn của DP-01 — Phụ lục J.
- **Mitsubishi MELSEC iQ-F FX5 Positioning Control** §3.2 *OPR Control* — nguồn cho mục 28.4b: trình
  tự ⭐ **tốc độ về gốc → cữ báo gần gốc → tốc độ bò → tín hiệu điểm không → dừng**, thời gian dừng
  tuỳ chọn, và ⭐ **về gốc nhanh** bằng định vị tuyệt đối tới địa chỉ gốc đã thiết lập — ⚠ **không dùng
  cữ và điểm không**. *(Tên gọi khác nhau giữa các hãng; cơ chế giống nhau.)*
- **SICK** — *Guidelines for Safe Machinery — Six Steps*, mục ước lượng rủi ro: biện pháp bảo vệ **làm
  chậm sản xuất** là một động cơ để vượt qua nó — nền cho chiều *tần suất* ở mục 28.5; chi tiết và các
  nguồn khác ở Chương 47 mục 47.7c. Kiểm 2026-09-29.

> ⚠ Bảng va chạm và trình tự về gốc trong chương là **ví dụ dạy học cho DP-01 ở lát cắt 2**. Máy thật
> có thêm cơ cấu và thêm dạng năng lượng sẽ có bảng va chạm dài hơn — và bảng đó phải do người thiết kế
> máy lập, không chép từ sách.

<!-- SECTION: ch29_cong_thuc_san_pham_va_tham_so -->
---
# Chương 29 — Công thức sản phẩm & quản lý tham số

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình

Một cỗ máy chạy hai mã hàng. Người viết chương trình đặt thẳng con số vào code:

```iecst
// ✗ SAI — tham số nằm trong logic
T_Cure(IN := (Stn2_Step = 30), PT := T#8S);      // thời gian sấy UV
```

Đổi sang mã hàng thứ hai cần sấy 12 giây. Cách làm: **mở phần mềm lập trình, sửa con số, nạp lại**.

Ba tháng đầu chạy được. Rồi lần lượt:

- Ca đêm cần đổi mã hàng. Người có phần mềm và mật khẩu đang ngủ. Dây chuyền chờ tới sáng.
- Có người sửa `T#12S` thành `T#1.2S` do gõ nhầm. Cả lô không đủ độ bám keo, và **không có triệu
  chứng tại chỗ** — lỗi chỉ lộ ra ở khách hàng cuối.
- Khách hàng hỏi lô hàng tháng trước chạy với thông số nào. Không ai biết, vì con số nằm trong code
  và code không có lịch sử.
- Máy thứ hai được lắp. Hai máy có hai bản chương trình khác nhau, và không ai chắc khác nhau chỗ nào.

Bốn hậu quả này đều đến từ **một** quyết định: để tham số nằm trong logic.

Chương này về cách tách chúng ra — và về những thứ đi kèm mà người ta hay quên: kiểm tra hợp lệ, thời
điểm được phép đổi, và vết truy xuất.

---

## 29.2 Tách tham số khỏi logic

### Nguyên tắc

> **Logic trả lời câu hỏi "máy làm gì theo thứ tự nào". Tham số trả lời câu hỏi "làm với con số bao
> nhiêu". Hai thứ đó đổi với tần suất khác nhau, do người khác nhau, nên phải nằm ở chỗ khác nhau.**

| | Logic | Tham số |
|---|---|---|
| Đổi khi nào | Khi **quy trình** đổi — hiếm | Khi **mã hàng** đổi — hàng ngày |
| Ai đổi | Kỹ sư lập trình | Người vận hành hoặc kỹ thuật viên |
| Cần gì để đổi | Phần mềm lập trình, quyền, kiến thức | Màn hình vận hành (Chương 44) |
| Đổi sai thì | Máy chạy sai trình tự — thường lộ ngay | ⚠ Sản phẩm sai — **có thể không lộ ngay** |

Hàng cuối là lý do mục 29.4 tồn tại.

### Cùng đoạn code, viết đúng

```iecst
// ✓ ĐÚNG — logic không chứa con số; con số đến từ công thức
T_Cure(IN := (Stn2_Step = 30), PT := ActiveRecipe.CureTimeMs);
```

Logic bây giờ nói: *"sấy trong khoảng thời gian mà công thức quy định"*. Nó đúng với mọi mã hàng, và
không cần sửa khi thêm mã hàng mới.

### Cái gì là tham số, cái gì không

| Là tham số | **Không** phải tham số |
|---|---|
| Thời gian sấy, áp keo (Chương 32), chiều dài đoạn keo | ⚠ **Thời gian timeout của bước** — xem bên dưới |
| Kích thước board, vị trí tra keo | Thứ tự các bước |
| Số lượng mỗi khay | ⚠ **Điều kiện an toàn và liên động** |
| Tốc độ chuyền cho từng loại board | Trạng thái an toàn của ngõ ra khi mất điện |

> ⚠⚠ **NGUY HIỂM — hai thứ không bao giờ được đưa vào công thức**
>
> **1. Điều kiện an toàn và liên động.** Nếu "cửa phải đóng mới cho chạy" là một tham số, thì tồn tại
> một công thức tắt được nó. Điều kiện an toàn thuộc về **logic**, và chức năng an toàn thật thì thuộc
> về **mạch an toàn phần cứng** (Chương 47).
>
> **2. Timeout của bước.** Timeout là **bộ phát hiện hỏng hóc**, không phải tham số công nghệ
> (Chương 17, Chương 22 mục 22.9). Cho phép đổi nó qua công thức nghĩa là cho phép **làm mù bộ phát
> hiện** mà không ai duyệt.
>
> Ngoại lệ hợp lý: nếu một bước có thời gian **thật sự** phụ thuộc mã hàng — ví dụ bước sấy dài 8 hay
> 12 giây — thì timeout của bước đó nên được **tính từ tham số** cộng một biên, chứ không phải là một
> ô riêng người vận hành gõ vào:
> `StepTimeoutMs := ActiveRecipe.CureTimeMs + 2000;`

---

## 29.3 Cấu trúc một công thức

Dùng kiểu dữ liệu người dùng (Chương 11, mục 11.5) — công thức là một ví dụ điển hình của UDT:

```iecst
TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id              : INT;          // mã số công thức
    Name            : STRING[20];   // tên đọc được, hiện trên màn hình
    Version         : INT;          // ⭐ tăng mỗi lần sửa
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;       // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs      : DINT;
    // ── Tham số chung ──
    ConvSpeedPct    : INT;
    // … các chương sau thêm trường của lát cắt sau — nhiệt độ keo (Chương 39), đường
    //   tra keo (Chương 43). Bản đầy đủ: Phụ lục J mục J.5
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeTable  : ARRAY[1..20] OF ST_Recipe;   // kho công thức
    ActiveRecipe : ST_Recipe;                    // ⭐ bản đang dùng
    ActiveId     : INT;
END_VAR
```

### ⭐ Vì sao có `ActiveRecipe` riêng, không dùng thẳng `RecipeTable[ActiveId]`

Đây là quyết định thiết kế quan trọng nhất của mục này.

Nếu logic đọc thẳng `RecipeTable[ActiveId].CureTimeMs`, thì:

- ⚠ **Sửa bảng công thức trong lúc máy đang chạy sẽ đổi tham số ngay giữa chu trình.** Một board đang
  sấy có thể bị đổi thời gian sấy giữa chừng.
- ⚠ Chỉ số `ActiveId` sai (vượt dải, hoặc chưa nạp) thì logic đọc phải rác — hoặc tệ hơn, đọc vào
  vùng nhớ khác (Chương 11, Bẫy 6).

Với một bản sao `ActiveRecipe`:

- Logic **chỉ đọc bản sao**, không bao giờ đọc bảng.
- Việc nạp từ bảng sang bản sao xảy ra ở **một điểm được kiểm soát**, sau khi đã kiểm tra hợp lệ.
- Sửa bảng lúc máy đang chạy **không ảnh hưởng** tới board đang gia công.

```text
   RecipeTable[]  ──[ nạp có kiểm soát ]──►  ActiveRecipe  ──►  logic đọc
   (người sửa)          ↑                     (chỉ đọc)
                   kiểm hợp lệ + đúng thời điểm
```

---

## 29.4 ⭐ Kiểm tra hợp lệ là việc của PLC

### Vì sao không phải việc của hệ thống trên

Công thức có thể đến từ nhiều nguồn: người vận hành gõ, hệ thống trên gửi xuống (Chương 42), hoặc
nạp từ tệp. Cám dỗ là tin nguồn gửi — *"hệ thống trên đã kiểm rồi"*.

Bốn lý do không được tin:

- **PLC là nơi cuối cùng trước khi con số thành chuyển động thật.** Mọi thứ sai ở tầng trên đều đi qua
  đây; đây là chốt chặn cuối.
- **Nguồn gửi có thể sai** — lỗi mạng làm hỏng dữ liệu, phiên bản phần mềm không khớp, người cấu hình
  nhầm.
- **PLC biết giới hạn vật lý của máy này**, hệ thống trên thì không. Nó không biết trục của bạn chỉ
  đi được 300 mm.
- ⚠ **Khi mất kết nối, người vận hành sẽ nhập tay** — và lúc đó không còn tầng kiểm nào ở trên nữa.

> ⚠⚠ **Nguyên tắc: PLC phải TỪ CHỐI công thức không hợp lệ, không phải "cố chạy với nó".**
> Máy dừng với thông báo rõ ràng là kết quả **tốt**. Máy chạy với tham số vô lý và làm hỏng cả lô là
> kết quả tệ, và nó tệ theo cách mà không ai phát hiện cho tới khi hàng tới khách.

### Kiểm những gì

| Loại kiểm | Ví dụ trên DP-01 |
|---|---|
| **Dải hợp lệ** cho từng tham số | `CureTimeMs` phải trong 3 000 … 30 000 |
| **Quan hệ giữa các tham số** | Chiều dài đoạn keo không vượt kích thước board |
| **Giới hạn vật lý của máy** | Vị trí tra keo phải nằm trong hành trình cơ khí |
| **Đầy đủ** | Mọi trường bắt buộc đã có giá trị, không còn 0 mặc định |
| **Nhận dạng** | `Id` tồn tại trong bảng; `Version` không rỗng |

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — kiểm công thức trước khi nạp; dải lấy từ số liệu chốt của máy
//   Cần thêm: kiểu ST_Recipe (mục 29.3 — bản đầy đủ ở Phụ lục J mục J.5)
FUNCTION KiemTraCongThuc : BOOL
VAR_INPUT
    r : ST_Recipe;
END_VAR
VAR_OUTPUT
    LyDo : INT;                          // ⭐ mã lý do — để nói được SAI Ở ĐÂU
END_VAR
VAR CONSTANT
    ID_MAX        : INT  := 20;          // số ô của bảng công thức (mục 29.3)
    CURE_MIN_MS   : DINT := 5000;        // sấy UV 5 – 120 s (Phụ lục J mục J.5)
    CURE_MAX_MS   : DINT := 120000;
    LEN_MIN_TENTH : INT  := 50;          // đoạn keo 5 – 200 mm
    LEN_MAX_TENTH : INT  := 2000;
    CONV_MIN_PCT  : INT  := 20;          // tốc độ chuyền 20 – 100 % (Phụ lục J mục J.5)
    CONV_MAX_PCT  : INT  := 100;
END_VAR

    LyDo := 0;
    KiemTraCongThuc := FALSE;

    // ⭐ Một chuỗi ELSIF: dừng ở lỗi ĐẦU TIÊN, và hàm chỉ có MỘT điểm thoát (Phụ lục N, CP14)
    IF r.Id < 1 OR r.Id > ID_MAX THEN
        LyDo := 1;                               // mã công thức ngoài dải
    ELSIF r.CureTimeMs < CURE_MIN_MS OR r.CureTimeMs > CURE_MAX_MS THEN
        LyDo := 2;                               // thời gian sấy ngoài dải
    ELSIF r.DispenseLenTenthMm < LEN_MIN_TENTH OR r.DispenseLenTenthMm > LEN_MAX_TENTH THEN
        LyDo := 3;                               // chiều dài đoạn keo ngoài dải
    ELSIF r.ConvSpeedPct < CONV_MIN_PCT OR r.ConvSpeedPct > CONV_MAX_PCT THEN
        LyDo := 4;                               // tốc độ chuyền ngoài dải
    ELSE
        KiemTraCongThuc := TRUE;                 // ⭐ chỉ tới đây khi MỌI kiểm tra đều đạt
    END_IF;
END_FUNCTION
```

> ⭐ **Mã lý do quan trọng ngang kết quả đúng/sai.**
> Thông báo *"công thức không hợp lệ"* làm người vận hành bế tắc. Thông báo *"thời gian sấy 45 s vượt
> giới hạn 30 s"* cho họ biết phải làm gì. Đây cũng là nguyên tắc của Chương 44: **thông báo lỗi phải
> nói làm gì tiếp, không chỉ nói cái gì hỏng.**

### ⚠ Giới hạn kiểm tra tự động

Kiểm tra dải bắt được tham số **vô lý**. Nó **không** bắt được tham số **hợp lệ nhưng sai mã hàng** —
sấy 8 giây là hợp lệ, nhưng nếu mã hàng này cần 12 giây thì cả lô vẫn hỏng.

Chống chuyện đó cần **truy xuất**: đọc mã sản phẩm, hỏi hệ thống trên xem board này thuộc mã hàng nào,
và đối chiếu với công thức đang nạp (Chương 42). Trước khi có truy xuất, biện pháp thực dụng là
**hiển thị to tên công thức đang chạy** trên màn hình và yêu cầu xác nhận khi đổi.

---

## 29.5 Đổi công thức khi đang chạy — được phép ở điểm nào

### Vấn đề

Đổi tham số giữa chu trình có thể tạo ra sản phẩm **lai**: nửa đầu gia công theo công thức cũ, nửa
sau theo công thức mới. Sản phẩm đó không đạt cả hai mã hàng, và nó **trông bình thường**.

### Ba mức chính sách

| Mức | Quy tắc | Hợp với |
|---|---|---|
| **Chặt** | Chỉ đổi khi máy **đã xả hết sản phẩm** và ở trạng thái `Idle` | Mặc định — an toàn nhất |
| **Vừa** | Đổi được khi đang chạy, nhưng chỉ **có hiệu lực với sản phẩm vào sau đó** | Máy có truy xuất từng sản phẩm |
| **Lỏng** | Đổi có hiệu lực ngay | ⚠ Gần như không bao giờ đúng cho máy gia công |

Với DP-01, mức **chặt** là mặc định đúng: máy chứa tối đa hai board, xả hết mất chưa tới một phút.

```iecst
// Điều kiện cho phép đổi công thức
M_RecipeChangeAllowed := (MachineState = STATE_IDLE)
                     AND M_MachineEmpty          // đã xả hết board
                     AND NOT M_AnyFault;

// Nạp — chỉ ở điểm được kiểm soát, và chỉ khi hợp lệ
IF TrigLoadRecipe.Q AND M_RecipeChangeAllowed THEN
    IF KiemTraCongThuc(RecipeTable[RequestedId], LyDo => M_RecipeErrCode) THEN
        ActiveRecipe := RecipeTable[RequestedId];    // ⭐ sao chép nguyên cụm
        ActiveId     := RequestedId;
        M_RecipeLoaded := TRUE;
        // ghi vết: ai đổi, lúc nào, từ công thức nào sang công thức nào
    ELSE
        M_RecipeRejected := TRUE;                   // giữ nguyên công thức cũ
    END_IF;
END_IF;
```

Bốn chi tiết đáng chú ý:

- **`TrigLoadRecipe` là cạnh lên** (Chương 16). Không bắt cạnh thì lệnh nạp chạy mỗi vòng quét, ghi
  đè mọi thay đổi người vận hành đang gõ dở (Chương 19, Bẫy 8).
- **Sao chép nguyên cụm UDT** bằng một phép gán — cả công thức chuyển sang cùng lúc, không có khoảnh
  khắc nào một nửa cũ một nửa mới.
- **Từ chối thì giữ nguyên công thức cũ.** Máy không rơi vào trạng thái "không có công thức".
- **Ghi vết ngay tại đây**, vì đây là điểm duy nhất công thức đổi.

> ⚠ **Máy phải biết mình chưa có công thức.**
> Sau khi nạp lại chương trình, hoặc lần chạy đầu tiên, `ActiveRecipe` có thể toàn số 0. Cờ
> `M_RecipeLoaded` phải là điều kiện **cho phép vào `Running`** (Chương 25). Không có nó, máy sẽ chạy
> với thời gian sấy 0 giây.

---

## 29.6 Phiên bản và vết thay đổi

### Vì sao cần

Câu hỏi sẽ đến, thường vào lúc không mong đợi:

> *"Lô hàng ngày 15 tháng trước bị khách trả về. Lúc đó máy chạy với thông số gì?"*

Trả lời được câu này cần ba thứ:

| Cần | Nghĩa là |
|---|---|
| **Phiên bản công thức** | Mỗi lần sửa tham số là một phiên bản mới, không ghi đè im lặng |
| **Vết thay đổi** *(audit trail)* | Ai đổi, đổi lúc nào, đổi từ gì sang gì |
| **Gắn với sản phẩm** | Bản ghi sản xuất lưu **mã và phiên bản công thức** đã dùng |

Hai thứ đầu nằm trong PLC. Thứ ba cần hệ thống trên hoặc ít nhất một bản ghi có thời gian (Chương 42).

### Ghi vết tối thiểu

```iecst
TYPE ST_RecipeLog :
STRUCT
    TimeStamp   : DATE_AND_TIME;
    UserLevel   : INT;          // ai đổi — theo phân quyền màn hình (Chương 44)
    OldId       : INT;
    OldVersion  : INT;
    NewId       : INT;
    NewVersion  : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeLog    : ARRAY[0..49] OF ST_RecipeLog;   // vòng, giữ 50 lần đổi gần nhất
    RecipeLogIdx : INT;
END_VAR
```

> 💡 **Bộ nhớ PLC hữu hạn — giữ 50 bản ghi gần nhất là đủ cho việc tra tại chỗ.**
> Lịch sử dài hạn thuộc về hệ thống trên hoặc về tệp xuất định kỳ. Nhưng **50 bản ghi trong PLC vẫn
> có giá trị riêng**: nó trả lời được câu hỏi lúc 2 giờ sáng, khi không ai truy cập được hệ thống
> trên.

### Ai được sửa

Phân quyền là **yêu cầu bắt buộc** với công thức, không phải tính năng thêm:

| Cấp | Được làm gì |
|---|---|
| Người vận hành | **Chọn** công thức từ bảng; không sửa giá trị |
| Kỹ thuật viên | Sửa tham số trong dải cho phép |
| Kỹ sư | Sửa dải cho phép, thêm công thức mới |

Cơ chế phân quyền nằm ở màn hình vận hành (Chương 44), nhưng ⚠ **PLC vẫn phải tự kiểm dải** — vì
màn hình có thể bị thay, bị bỏ qua, hoặc công thức có thể đến từ hệ thống trên (mục 29.4).

---

## 29.6b ⭐⭐ "Được duyệt" và "đã chứng thực" là HAI câu hỏi khác nhau

Mục trên lo việc **ghi vết ai sửa gì**. Còn một câu hỏi nữa mà công thức phải trả lời được trước khi
đem ra chạy hàng — và ⚠ nhiều hệ gộp nó làm một, gây ra đúng loại sự cố khó truy.

| Câu hỏi | Ai trả lời | Ý nghĩa |
|---|---|---|
| ⭐ **Công thức này ĐÃ ĐƯỢC DUYỆT chưa?** | Kỹ thuật quá trình, quản lý sản xuất | Nội dung công thức là **đúng về mặt công nghệ** |
| ⭐⭐ **Nó ĐÃ ĐƯỢC CHỨNG THỰC trên MÁY NÀY chưa?** | Người chạy thử trên chính cỗ máy đó | Đã chạy thật ở đây và **cho kết quả đạt** |

> ⚠⚠ **Hai câu này độc lập, và đó là điểm mấu chốt.**
>
> Một công thức được kỹ thuật duyệt hoàn toàn có thể ⚠ **chưa từng chạy trên máy số 3** — vì máy số 3
> có gá khác, đèn khác, hoặc vừa thay một cơ cấu. ⭐ *"Đã duyệt"* **không suy ra được** *"chạy được ở
> đây"*.
>
> ⭐ Ngược lại cũng vậy: ai đó chỉnh tham số cho chạy được trên máy số 3 thì ⚠ **đó chưa phải công
> thức đã duyệt** — nó chỉ là một bản vá tại chỗ.

### ⭐ Mức duyệt là một CON SỐ, không phải một dấu tích

Cách làm quen thuộc là một cờ *"đã duyệt: có/không"*. ⭐ Cách chặt hơn: **mức duyệt là một con số**,
và **khoá được suy ra từ con số đó**:

```text
Công thức có  Mức duyệt  ≥  Ngưỡng chỉ-đọc của kho   →  KHOÁ, không sửa được
```

| | |
|---|---|
| ⭐⭐ Vì sao hơn hẳn cờ có/không | **Khoá là HỆ QUẢ**, không phải việc ai đó phải nhớ bật |
| ⭐ Đặt ngưỡng bằng 0 | ⭐ **Mọi công thức đều bị khoá** — mặc định an toàn cho môi trường sản xuất |
| ⭐ Nhiều mức | Nháp · đã kiểm nội bộ · đã duyệt sản xuất — mỗi mức mở ra quyền khác nhau |

> ⭐ **Đây là cùng tinh thần với "làm cho hỏng hóc trở nên phát hiện được"** ở Chương 48: ⚠ thay vì
> trông vào việc **người ta nhớ khoá công thức**, hãy để trạng thái khoá **tự suy ra** từ một thuộc
> tính mà quy trình bắt buộc phải điền.

### ⭐ Vòng đời một công thức — các trạng thái đáng có

| Trạng thái | Nghĩa | Được làm gì |
|---|---|---|
| **Tạo / sửa** | Bản nháp trong kho | Sửa tự do |
| ⭐ **Đã duyệt** | Nội dung được người có thẩm quyền chấp nhận | ⚠ **Khoá** nếu mức duyệt vượt ngưỡng |
| ⭐⭐ **Đã chứng thực trên máy này** | Đã chạy thật ở đây, kết quả đạt | ⭐ **Được phép chạy sản xuất** |
| ⚠ **Bị rút chứng thực** | Máy thay đổi, hoặc kết quả không còn đạt | ⚠⚠ **Phải chứng thực lại trước khi chạy tiếp** |

> ⚠⚠ **Trạng thái cuối là trạng thái hay bị bỏ quên nhất, và nó bảo vệ đúng lúc nguy hiểm nhất.**
>
> Sau khi **thay cơ cấu, đổi cảm biến, hay sửa cơ khí** (Chương 53), ⭐ chứng thực cũ **không còn giá
> trị** — dù công thức không đổi một chữ. ⚠ Hệ nào không có trạng thái này thì sau mỗi lần bảo trì,
> máy chạy tiếp với một chứng thực **đã hết hiệu lực mà không ai biết**.
>
> ⭐ **Cách làm tối thiểu nếu hệ của bạn không có sẵn:** giữ hai trường trong bản ghi công thức —
> *"mức duyệt"* và *"lần chứng thực gần nhất trên máy này (ngày, người, kết quả)"* — và ⭐ **xoá trường
> thứ hai trong quy trình bảo trì**, cùng chỗ với việc gỡ cưỡng bức (Chương 51, mục 51.7).

---

## 29.7 Trên máy mẫu DP-01

Bảng công thức cho ba mã hàng:

| Trường | Đơn vị | Mã A | Mã B | Mã C | Dải hợp lệ |
|---|---|---|---|---|---|
| `Name` | — | `BOARD-A` | `BOARD-B` | `BOARD-C` | — |
| `Version` | — | 3 | 1 | 2 | ≥ 1 |
| `DispenseLenTenthMm` | 0,1 mm | 800 | 1 200 | 450 | 50 … 2 000 |
| `DispenseSpeed` | % | 60 | 45 | 80 | 10 … 100 |
| `CureTimeMs` | ms | 8 000 | 12 000 | 6 000 | 3 000 … 30 000 |
| `ConvSpeedPct` | % | 70 | 70 | 90 | 10 … 100 |

Ba điều rút ra từ bảng này:

- **Đơn vị nằm trong tên trường.** `DispenseLenTenthMm` = 800 nghĩa là 80,0 mm. Không có chỗ cho hiểu
  nhầm (Chương 11, mục 11.3).
- **Cột "dải hợp lệ" là đặc tả của hàm kiểm tra** ở mục 29.4. Nó phải được điền lúc viết đặc tả
  (Chương 23), không phải lúc viết code.
- **Mã B cần sấy 12 giây, mã C chỉ 6 giây.** Timeout của bước sấy vì vậy phải tính từ tham số
  (`CureTimeMs + 2000`), không phải một con số cố định — nếu đặt cứng 10 giây thì mã B luôn báo lỗi.

### Điều kiện cho phép vào `Running`

Gom lại từ nhiều chương, công thức đóng góp hai điều kiện:

```iecst
M_CanStart := M_Homed                    // đã về gốc (Chương 28)
          AND M_RecipeLoaded             // ⭐ đã nạp công thức
          AND NOT M_RecipeRejected       // ⭐ công thức hợp lệ
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

Viết đầy đủ từng điều kiện thay vì gom vào một cờ tổng — đúng nguyên tắc ở Chương 24, mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay **điều kiện nào** đang thiếu.

---

## 29.8 Khác biệt giữa các hãng

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Nơi chứa bảng công thức | **Khối dữ liệu** *(DB)*, đặt thuộc tính *Retain* | Vùng thanh ghi `D` thuộc dải chốt | Tag mảng UDT — ⭐ giữ mặc định | `VAR_GLOBAL RETAIN` |
| Sao chép nguyên cụm UDT | Phép gán, hoặc lệnh sao chép khối | Lệnh sao chép khối thanh ghi | Phép gán tag UDT | Phép gán |
| Đọc/ghi từ màn hình vận hành (Chương 44) | Ánh xạ DB tới tag màn hình | Ánh xạ thiết bị | Ánh xạ tag | Ánh xạ biến |
| ⚠ Dung lượng vùng giữ được | **Hữu hạn và khác nhau nhiều** theo dòng CPU | Dải chốt đặt trong tham số PLC | Rộng rãi hơn | Tuỳ cấu hình |
| Lưu ra tệp / thẻ nhớ | Có, tuỳ dòng CPU | Có, tuỳ dòng | Có | Có |

> ⚠ **Kiểm dung lượng vùng nhớ giữ được TRƯỚC khi thiết kế bảng công thức.**
> Hai mươi công thức, mỗi công thức mười trường — nghe nhỏ, nhưng ở CPU dòng thấp thì vùng giữ được
> có thể rất hạn chế, và bạn còn phải chia nó với số liệu sản xuất và nhật ký (Chương 18, mục 18.6).
>
> Nếu không đủ: giữ ở PLC **một** công thức đang dùng cộng vài công thức hay chạy, còn kho đầy đủ để
> ở màn hình vận hành (Chương 44) hoặc hệ thống trên. ⚠ Nhưng khi đó **PLC vẫn phải tự kiểm hợp lệ** khi nhận —
> mục 29.4 không có ngoại lệ.

---

## 29.9 Bẫy thường gặp

### 🔍 BẪY 1 — Tham số nằm trong logic

**Hiện tượng:** đổi mã hàng phải mở phần mềm lập trình; ca đêm không đổi được; không có lịch sử thông
số đã dùng.
**Cách sửa:** tách ra công thức (mục 29.2). Đây là bẫy gốc mà cả chương giải quyết.

### 🔍 BẪY 2 — Logic đọc thẳng từ bảng công thức

`PT := RecipeTable[ActiveId].CureTimeMs`

**Hiện tượng:** sửa bảng lúc máy đang chạy làm đổi tham số **giữa chu trình**; board đang gia công
thành sản phẩm lai.
**Cách sửa:** logic chỉ đọc `ActiveRecipe`; việc nạp xảy ra ở một điểm được kiểm soát (mục 29.3).

### 🔍 BẪY 3 — Tin công thức từ hệ thống trên mà không kiểm

**Hiện tượng:** một giá trị vô lý đi thẳng vào máy; hoặc lỗi mạng làm hỏng dữ liệu mà không ai phát
hiện.
**Cách sửa:** ⚠ PLC là chốt chặn cuối. **Luôn kiểm dải**, kể cả khi nguồn "đáng tin" (mục 29.4).

### 🔍 BẪY 4 — Từ chối công thức mà không nói lý do

**Hiện tượng:** người vận hành thấy "công thức không hợp lệ" và bế tắc; gọi kỹ sư lúc 2 giờ sáng.
**Cách sửa:** mã lý do cụ thể, và thông báo nói rõ **trường nào, giá trị bao nhiêu, giới hạn bao
nhiêu**.

### 🔍 BẪY 5 — Không bắt cạnh khi nạp công thức

**Hiện tượng:** người vận hành sửa một tham số, giá trị **nhảy về giá trị cũ ngay lập tức** — vì lệnh
nạp chạy mỗi vòng quét và ghi đè.
**Cách sửa:** bắt cạnh lên của lệnh nạp (Chương 16; Chương 19, Bẫy 8).

### 🔍 BẪY 6 — Cho đổi công thức giữa chu trình

**Hiện tượng:** sản phẩm lai — nửa đầu theo công thức cũ, nửa sau theo công thức mới. **Trông bình
thường**, không phát hiện được bằng mắt.
**Cách sửa:** chính sách mức **chặt** là mặc định: chỉ đổi khi máy đã xả hết và ở `Idle` (mục 29.5).

### 🔍 BẪY 7 — Đưa timeout của bước vào công thức

**Hiện tượng:** khi cơ cấu chậm dần, người vận hành tăng timeout qua màn hình cho hết báo lỗi — và
**làm mù bộ phát hiện** mà không ai duyệt.
**Cách sửa:** timeout **tính từ** tham số cộng biên, không phải ô người vận hành gõ (mục 29.2).

### 🔍 BẪY 8 — Máy chạy khi chưa nạp công thức

**Hiện tượng:** sau khi nạp lại chương trình, `ActiveRecipe` toàn số 0; máy chạy với thời gian sấy 0
giây và cả lô đầu ca hỏng.
**Cách sửa:** `M_RecipeLoaded` là điều kiện bắt buộc để vào `Running` (mục 29.5, Chương 25).

### 🔍 BẪY 9 — Không ghi vết khi đổi công thức

**Hiện tượng:** lô hàng bị trả về, không ai trả lời được lúc đó máy chạy thông số gì, ai đổi, đổi
lúc nào.
**Cách sửa:** ghi vết ngay tại điểm nạp — thời gian, người, công thức cũ và mới (mục 29.6).

### 🔍 BẪY 10 — Cho phép sửa dải hợp lệ ngang cấp với sửa tham số

**Hiện tượng:** người vận hành gặp thông báo "vượt giới hạn" và **nới giới hạn ra** thay vì hỏi lại.
Cơ chế bảo vệ bị vô hiệu hoá từ bên trong.
**Cách sửa:** sửa **tham số** và sửa **dải hợp lệ** là hai cấp quyền khác nhau (mục 29.6).

---

## 29.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tham số để ở đâu | Trong **công thức**, không trong logic |
| Hai thứ không bao giờ đưa vào công thức | ⚠⚠ **Điều kiện an toàn/liên động** và **timeout của bước** |
| Bước cần thời gian theo mã hàng | Timeout = **tham số + biên**, tính trong code |
| Logic đọc công thức ở đâu | ⭐ Chỉ đọc **`ActiveRecipe`**, không đọc thẳng bảng |
| Ai kiểm tra hợp lệ | ⭐ **PLC** — kể cả khi nguồn gửi đã kiểm |
| Kiểm những gì | Dải · quan hệ giữa tham số · giới hạn vật lý · đầy đủ · nhận dạng |
| Công thức không hợp lệ thì | **Từ chối**, giữ nguyên công thức cũ, **nói rõ lý do** |
| Đổi công thức lúc nào | Mặc định: **máy đã xả hết và ở `Idle`** |
| Nạp công thức | **Bắt cạnh**; sao chép **nguyên cụm** một lần |
| Chưa nạp công thức thì | ⚠ **Không cho vào `Running`** |
| Ghi vết | Thời gian · người · công thức cũ → mới, ghi **tại điểm nạp** |
| Phân quyền | Chọn / sửa tham số / sửa dải hợp lệ là **ba cấp khác nhau** |
| ⭐⭐ Hai câu hỏi độc lập | **Đã duyệt** (nội dung đúng) và ⭐ **đã chứng thực trên MÁY NÀY** |
| ⭐ Mức duyệt nên là gì | **Một con số**, và **khoá tự suy ra** khi vượt ngưỡng — không phải cờ ai đó nhớ bật |
| ⚠⚠ Sau khi bảo trì đổi cơ cấu | ⭐ **Chứng thực cũ hết hiệu lực** — phải chứng thực lại dù công thức không đổi |
| Trước khi thiết kế bảng công thức | ⚠ Kiểm **dung lượng vùng nhớ giữ được** của CPU |

---

## 29.11 Tự kiểm

1. Nêu bốn hậu quả của việc để tham số nằm trong logic (mục 29.1).
2. Logic và tham số khác nhau ở bốn điểm nào? Điểm nào giải thích vì sao kiểm tra hợp lệ lại quan
   trọng?
3. ⭐ Vì sao **điều kiện an toàn** và **timeout của bước** không bao giờ được đưa vào công thức?
4. Một bước sấy cần 8 giây ở mã hàng này và 12 giây ở mã hàng khác. Timeout của bước đó nên được xác
   định thế nào?
5. ⭐ Vì sao logic phải đọc `ActiveRecipe` chứ không đọc thẳng `RecipeTable[ActiveId]`? Nêu hai hậu
   quả của cách sai.
6. Nêu bốn lý do PLC phải tự kiểm tra hợp lệ dù hệ thống trên đã kiểm.
7. Vì sao **mã lý do** quan trọng ngang với kết quả đúng/sai của hàm kiểm tra?
8. Kiểm tra dải bắt được loại sai nào và **không** bắt được loại sai nào? Chống loại còn lại bằng gì?
9. Nêu ba mức chính sách đổi công thức khi đang chạy. Mức nào là mặc định đúng cho DP-01 và vì sao?
10. ⭐ Người vận hành gặp thông báo "vượt giới hạn" và nới dải hợp lệ ra. Vì sao đó là vấn đề nghiêm
    trọng, và cơ chế nào ngăn được nó?
11. ⭐⭐ Nêu **hai câu hỏi độc lập** phải trả lời trước khi cho một công thức chạy hàng. ⚠ Vì sao
    *"đã duyệt"* **không suy ra được** *"chạy được ở đây"*?
12. ⭐ Vì sao để **mức duyệt là một con số** và **khoá tự suy ra** thì chặt hơn một cờ *"đã duyệt:
    có/không"*? Liên hệ với nguyên tắc ở Chương 48.
13. ⚠⚠ Máy vừa thay một cơ cấu, công thức **không đổi một chữ**. ⭐ Có được chạy tiếp ngay không, vì
    sao? Nêu việc tối thiểu phải làm.

> Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **một cơ chế bảo vệ mà người
> dùng tự nới được thì không phải cơ chế bảo vệ.**

---

### Chương tiếp theo

Chương 30 — **Chuẩn hoá & tái sử dụng**. Bạn đã có đủ công cụ để viết một chương trình đúng. Chương
sau về việc viết nó sao cho **người khác sửa được** — đặt tên, cấu trúc, chú thích, thư viện dùng
lại, và quản lý phiên bản.

### Nguồn tham khảo chương 29

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: kiểu dữ liệu dẫn xuất
  (`STRUCT`), mảng, và từ khoá `RETAIN` dùng cho bảng công thức. *(tiêu chuẩn có bản quyền)*
- IEC 62682 — *Management of alarm systems for the process industries*: nguyên tắc thông báo phải kèm
  hành động ứng phó — áp cho thông báo từ chối công thức ở mục 29.4.
- Tài liệu CPU của từng hệ trong Phụ lục A — dùng cho ⚠ **dung lượng vùng nhớ giữ được**, con số phải
  kiểm trước khi thiết kế bảng công thức.
- Bảng công thức và đặc tả tham số của DP-01 — Phụ lục J; bảng ở mục 29.7 lấy từ đó.
- Biểu mẫu **nhật ký thay đổi công thức** — Phụ lục C.
- ⭐ **SEMI E42** — *Recipe Management Standard: Concepts, Behavior, and Message Services*: vòng đời
  công thức (mục 8.1) và các thao tác **duyệt · bảo vệ · chứng thực / rút chứng thực** (mục 8.2.4–8.2.8);
  ⭐⭐ cơ chế **khoá suy ra từ ngưỡng mức duyệt** (mục 8.2.5) thay cho một cờ đặt tay — nền cho
  mục 29.6b.

> ⚡ Các dải hợp lệ ở mục 29.7 là **giá trị của máy mẫu DP-01**, không phải giá trị áp dụng chung. Dải
> của máy bạn đến từ **giới hạn vật lý của cơ cấu** và từ **yêu cầu công nghệ của sản phẩm** — hai
> thứ này phải được xác định lúc viết đặc tả (Chương 23), với sự tham gia của người hiểu quy trình
> sản xuất, không phải do người lập trình tự đặt.

<!-- SECTION: ch30_chuan_hoa_va_tai_su_dung -->
---
# Chương 30 — Chuẩn hoá & tái sử dụng

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 30.1 Người đọc thật sự của chương trình bạn viết

Chương trình PLC có hai loại người đọc, và loại thứ hai mới là loại quyết định cách bạn nên viết.

**Loại thứ nhất là CPU.** Nó không quan tâm tên tag, không quan tâm comment, không quan tâm cấu trúc.
Với nó, một chương trình gọn gàng và một chương trình hỗn độn là như nhau.

**Loại thứ hai là người sẽ mở chương trình này ra lúc hai giờ sáng**, khi máy dừng và cả xưởng đang
chờ. Người đó:

- **Không phải bạn.** Hoặc là bạn của sáu tháng sau, đã quên hết.
- **Không có tài liệu** trong tay, hoặc có mà không kịp đọc.
- **Đang chịu áp lực** — mỗi phút máy dừng là tiền.
- **Không dám sửa nhiều**, vì không biết sửa chỗ này sẽ hỏng chỗ nào.

Chương này là cách viết cho người đó. Và đây không phải phép lịch sự — nó là **một yêu cầu kỹ thuật**,
vì thời gian dừng máy là chi phí thật.

> ⚡ **LƯU Ý**
> Mọi quy ước trong chương này đều có một tiêu chí duy nhất để đánh giá: *"nó có làm người kia hiểu
> nhanh hơn không?"* Quy ước nào không trả lời được câu đó thì là trang trí, không phải chuẩn hoá.

---

## 30.2 Đặt tên — nhất quán quan trọng hơn đẹp

Cả chương này nói về **chuẩn hoá** *(standardization)* và **dùng lại** *(reuse)*. Bộ quy tắc đặt tên
thống nhất trong một đơn vị gọi là **quy ước đặt tên** *(naming convention)*; tập các khối đã kiểm
chứng đem dùng lại giữa các dự án gọi là **thư viện** *(library)*.

### Vì sao nhất quán quan trọng hơn

Có nhiều cách đặt tên tag hợp lý. Không cách nào **đúng tuyệt đối**. Nhưng **trộn nhiều cách trong
cùng một chương trình** thì luôn sai — vì người đọc mất khả năng **đoán**.

Khi quy ước nhất quán, nhìn thấy `DI_BoardStn2` là bạn biết ngay: ngõ vào số, thuộc trạm 2, liên quan
board. Bạn không cần tra. Khi quy ước hỗn độn, mỗi tag là một lần phải đi tìm.

> **Giá trị của quy ước đặt tên nằm ở chỗ nó cho phép ĐOÁN ĐÚNG.** Một quy ước "xấu" mà nhất quán còn
> tốt hơn ba quy ước "đẹp" trộn lẫn.

### Bốn quy ước thật sự có người dùng — cùng một tín hiệu, bốn cái tên

Nói *"có nhiều cách đặt tên"* rồi bỏ qua là vô ích. Dưới đây là **bốn quy ước gặp thật trong nghề**,
tất cả đặt tên cho **cùng một tín hiệu**: cảm biến báo **xy-lanh kẹp ở trạm 1 đã lên**.

| | Quy ước | Cái tên |
|---|---|---|
| **A** | **Địa chỉ trần** — không có tên tượng trưng | `X10` · `I0.2` · `%IX0.2` |
| **B** | ⭐ **Tiền tố loại + chức năng** — *sách này dùng* | `DI_Clamp1Up` |
| **C** | **Phân cấp theo cấu trúc** | `Stn1.Clamp.UpSensor` |
| **D** | **Theo mã thiết bị trên bản vẽ điện** | `B12_Clamp1Up` |

Cùng một đoạn logic, viết bằng bốn quy ước:

```iecst
// A — địa chỉ trần
IF X10 AND NOT X11 THEN  M20 := TRUE;  END_IF;

// B — tiền tố loại + chức năng
IF DI_Clamp1Up AND NOT DI_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;

// C — phân cấp
IF Stn[1].Clamp.UpSensor AND NOT Stn[1].Clamp.DnSensor THEN
    Stn[1].Clamp.Confirmed := TRUE;
END_IF;

// D — theo mã thiết bị trên bản vẽ
IF B12_Clamp1Up AND NOT B13_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;
```

### Ưu và nhược của từng quy ước

| | ⭐ Được gì | ⚠ Mất gì | Hợp với |
|---|---|---|---|
| **A** Địa chỉ trần | Không phải nghĩ; **khớp thẳng bản vẽ đấu dây**; ai cũng tra được | ⚠⚠ Đọc chương trình phải **tra bảng liên tục** · đổi module là mọi ghi chú sai · ⚠ **không dùng được ở hệ chỉ có tag** (Phụ lục A1) | Máy rất nhỏ, làm một lần, một người |
| **B** Tiền tố loại | ⭐ **Đoán được loại tín hiệu ngay khi đọc** · lọc và sắp xếp theo tiền tố · dùng được ở mọi hệ | ⚠ Tiền tố **lặp lại thứ trình biên dịch đã biết** · tên dài · ⚠ khi một tín hiệu chuyển từ dây cứng sang lấy qua mạng thì **tên nói sai** | ⭐ **Mặc định tốt** cho máy vừa, nhóm nhiều người |
| **C** Phân cấp | ⭐⭐ **Khớp với kiểu dữ liệu người dùng và mảng** — thêm trạm thứ ba tốn một dòng (mục 30.3) · trình soạn thảo gợi ý theo cấp | ⚠ Phải **thiết kế cấu trúc trước**, sửa cấu trúc về sau rất đắt · ⚠ **lọc theo tiền tố không còn dùng được** · tên đầy đủ dài khi viết vào hồ sơ | Máy nhiều trạm **giống nhau**; hệ hỗ trợ kiểu người dùng tốt |
| **D** Mã thiết bị | ⭐⭐ **Thợ điện cầm bản vẽ và người đọc chương trình nói cùng một ngôn ngữ** — giá trị lớn nhất lúc 2 giờ sáng | ⚠ Sửa bản vẽ là **phải sửa chương trình** · mã thiết bị **không nói chức năng** nên vẫn phải kèm phần chữ · ⚠ phụ thuộc chất lượng hồ sơ điện | Máy có **hồ sơ điện nghiêm túc**, nhiều người bảo trì luân phiên |

### ⭐ Trong thực tế người ta trộn — và trộn thế nào thì được

⚠ Mục 30.2 mở đầu bằng *"trộn nhiều cách thì luôn sai"*. Nói chính xác hơn: ⭐ **trộn TUỲ HỨNG thì
sai; trộn theo một luật viết ra được thì tốt.**

Hai cách trộn hay gặp và đều dùng được:

```iecst
// B + D — tiền tố loại, rồi mã thiết bị, rồi chức năng
DI_B12Clamp1Up         // ai cũng đọc được, và tra được về bản vẽ

// C + B — phân cấp cho cơ cấu, tiền tố cho tín hiệu vào/ra thô
Stn[1].Clamp.UpSensor  // tầng cơ cấu
DI_Clamp1Up            // tầng gán chân, chỉ xuất hiện ở một chỗ duy nhất
```

> ⭐⭐ **Cách trộn thứ hai đáng học nhất.** Tên theo địa chỉ hoặc theo chân chỉ xuất hiện **ở đúng một
> chỗ** — lớp gán vào/ra ở đầu chương trình. Từ đó trở đi mọi thứ dùng tên phân cấp. ⚡ Khi đổi module
> hay đổi chân, **chỉ một chỗ phải sửa**, và phần còn lại của chương trình không biết gì.
>
> ⭐ Đây không phải sáng kiến riêng của sách: PLCopen nêu nó thành một nguyên tắc — ⭐⭐ *"chỉ làm việc
> bằng tên tượng trưng; địa chỉ tuyệt đối chỉ xuất hiện ở phần khai báo"* — với đúng ba lợi ích:
> **dễ thích nghi khi môi trường đổi · tái dùng được nhiều hơn · ít hiệu ứng phụ** (Chương 27 mục 27.2b).

### Chọn cái nào

| Hoàn cảnh | ⭐ Chọn |
|---|---|
| Máy nhỏ, dưới ~30 tín hiệu, một người làm và bảo trì | **A** hoặc **B** — đừng dựng bộ máy to hơn bài toán |
| Máy vừa, vài người, nhiều cơ cấu **khác nhau** | ⭐ **B** — đây là lý do sách chọn nó |
| Máy nhiều trạm **giống nhau**, sẽ còn nhân bản | ⭐⭐ **C**, cộng **B** ở lớp gán chân |
| Nhà máy có nhiều người bảo trì luân phiên, hồ sơ điện tốt | ⭐ **D**, thường trộn với **B** |
| ⚠ Khách hàng đã có quy ước riêng | ⭐⭐ **Theo họ** — dù bạn thấy nó không đẹp. Xem bên dưới |

> ⭐⭐ **Điều tệ nhất không phải chọn sai quy ước, mà là không chọn.** Ba người viết ba kiểu trong cùng
> một chương trình gây thiệt hại lớn hơn bất kỳ quy ước "xấu" nào được tuân thủ nghiêm túc.
>
> ⚠ Và khi bàn giao cho một nhà máy đã có quy ước riêng, ⭐ **quy ước của họ thắng** — kể cả khi bạn
> thấy nó dở. Người sống với chương trình này mười năm tới là họ, không phải bạn. ⚡ Điều bạn nên đấu
> tranh là **có một quy ước và nó được ghi ra**, không phải quy ước nào.

### Quy ước dùng trong sách

```text
<tiền tố>_<vùng><chức năng>

DI_   ngõ vào số          DO_   ngõ ra số
AI_   ngõ vào analog      AO_   ngõ ra analog
M_    biến nội bộ         X_    tín hiệu đã qua tầng ánh xạ vào (Chương 27 mục 27.3c, Chương 50)
T_    thể hiện timer      C_    thể hiện counter
S_    bit trạng thái      FB_   kiểu khối chức năng
```

Ví dụ từ DP-01:

| Tag | Đọc ra là | |
|---|---|---|
| `DI_BoardStn1` | ngõ vào số · board · trạm 1 | |
| `DO_Clamp1Vlv` | ngõ ra số · van kẹp · trạm 1 | |
| `M_Stn1_ClampReq` | biến nội · trạm 1 · yêu cầu kẹp | ⭐ yêu cầu, không phải lệnh ra van (Chương 27) |
| `Stn2.Ready` | giao diện công bố của trạm 2 — một trường của `Stn2 : ST_Station` | không có tiền tố `M_` vì nó là giao diện, không phải biến nội (mục 30.3) |
| `Stn1_Step` | bước của trình tự trạm 1 — **ruột** của trạm | ⭐ biến của chương trình trạm, không ai khác đọc; tiền tố `Stn1_` chỉ để đoạn trích đứng một mình vẫn biết của trạm nào (Phụ lục N mục N.7) |

### Năm quy tắc đặt tên

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | **Tên nói lên ý nghĩa, không nói cách hiện thực** | `M_ClampReq` tốt hơn `M_Bit47` |
| 2 | **Không viết tắt tuỳ hứng** | `Clamp` tốt hơn `Clp`. Viết tắt chỉ dùng khi đã thành quy ước chung của cả dự án |
| 3 | **Cùng một khái niệm dùng cùng một từ** | Đừng chỗ thì `Board`, chỗ thì `PCB`, chỗ thì `Part` |
| 4 | **Số thứ tự đặt ở vị trí cố định** | `Stn1`, `Stn2` — không phải `Station1` rồi `Stn_2` |
| 5 | ⭐ **Tên phản ánh trạng thái tích cực** | `DI_DoorClosed` tốt hơn `DI_DoorNotOpen` — phủ định chồng phủ định là nguồn lỗi |

Quy tắc 5 đáng giải thích thêm. So sánh:

```iecst
// ✗ Khó đọc — hai phủ định
IF NOT DI_DoorNotOpen THEN …

// ✓ Rõ ràng
IF DI_DoorClosed THEN …
```

Với tín hiệu an toàn, tên nên phản ánh **trạng thái an toàn là mức 1** — khớp với nguyên tắc tiếp điểm
NC ở Chương 4: `DI_EStopOK`, `DI_AirOK`, `DI_DoorClosed`. Nhìn tên là biết "1 nghĩa là ổn".

---

## 30.2b ⭐⭐ Quy ước không chọn MỘT lần cho cả chương trình — chọn cho TỪNG TẦNG

Mục 30.2 bày bốn quy ước cạnh nhau, và cách trình bày đó dễ gây một hiểu nhầm: rằng bạn **chọn một
cái rồi dùng nó cho mọi thứ**.

⚠ Chương trình máy thật **không như vậy**. Đo trên một chương trình máy sản xuất đang chạy, ba tầng
dùng **ba quy ước khác nhau** — và đó là lựa chọn đúng:

| Tầng | Quy ước dùng | Ví dụ có thật | Vì sao chọn cái đó ở tầng này |
|---|---|---|---|
| **1. Gán chân vào/ra** | ⭐ **Địa chỉ trần** (quy ước A) — gói thành mảng theo byte và bit | `InX10[3]` · `OutY24[0]` | ⭐ Đối chiếu **một–một với bản vẽ và với vỏ module**. Ở đúng tầng này, "không có nghĩa" lại là **ưu điểm**: nó không hứa hẹn điều gì |
| **2. Khung dùng lại** | ⭐⭐ **Mảng cấu trúc, đánh chỉ số** (quy ước C) | `Cyl[i].Resp.Done` · `Alarm.Cylinder[12]` | ⭐⭐ **Đây là điều kiện để có thư viện** — xem bên dưới |
| **3. Logic riêng của máy** | ⭐ **Tên mô tả** (quy ước B, thường kèm tiền tố kiểu) | `bLock1` · `x_ChanTram1DaLen` | Chỗ này mỗi máy một khác, nên tên phải **nói được việc** |

### ⭐⭐ Vì sao tầng 2 buộc phải đánh chỉ số

Đây là điểm mấu chốt, và nó giải thích một điều nhìn qua tưởng là cẩu thả.

> ⭐⭐ **Bạn không thể viết `FB_Cylinder` một lần rồi tạo 30 thể hiện, nếu mỗi xy-lanh lại có một cái
> tên viết tay trong logic.**
>
> Muốn một khối chạy được cho **mọi** xy-lanh, nó phải nhận **một chỉ số**. Và khi khối đã nhận chỉ
> số thì báo động, cấu hình, timeout, cờ bỏ qua của nó **cũng phải đánh chỉ số theo**.

⭐ Cái giá trả cho việc đó chính là cái lợi đã đo được ở mục 30.5: **25 trên 27 khối giống hệt nhau ở
bốn cỗ máy khác nhau**. ⚡ Nói cách khác — **thư viện dùng lại và tên riêng cho từng thiết bị là hai
thứ loại trừ nhau ở tầng 2.** Phải chọn.

### ⚠⚠ Nhưng cái giá là có thật, và phải trả nó cho đúng chỗ

| ⚠ Cái giá | Trả bằng cách nào |
|---|---|
| ⚠⚠ **`Alarm.Cylinder[12]` không nói gì với người sửa máy lúc hai giờ sáng** | ⭐ Phải có **bảng tra chỉ số → tên thiết bị**, và bảng đó phải **ở nơi người đó với tới được** |
| ⚠ Tên biến **không còn tự giải thích** | ⭐ Phải đọc kèm **chương trình con cấu hình** (nơi gán chỉ số nào cho cơ cấu nào) — Chương 22 |
| ⚠⚠ Bảng tra thường nằm **ngoài dự án PLC** | ⭐⭐ Nên nó **phải nằm trong danh mục sao lưu** — mất nó thì chương trình còn chạy nhưng **không còn đọc được** (Chương 54 mục 54.3) |

> ⚠⚠ **Hàng cuối là hậu quả nặng nhất, và nó ít ai nghĩ tới.**
>
> Với quy ước B, mất hết tài liệu thì bạn vẫn đọc được chương trình — vì **cái tên chính là tài
> liệu**. ⭐ Với quy ước C đánh chỉ số, mất bảng tra là **mất khả năng đọc**: bạn thấy `[12]` báo lỗi
> và không có cách nào biết `[12]` là cơ cấu nào.
>
> ⚡ Vì vậy: chọn tầng 2 theo chỉ số **thì bảng tra chỉ số trở thành một phần của chương trình**, không
> phải một phụ lục cho đẹp.

### ⭐ Cách KIỂM xem kỷ luật đặt tên có được giữ hay không

Nguyên tắc ở Chương 27 mục 27.2b nói: ⭐ **địa chỉ tuyệt đối chỉ được xuất hiện ở tầng khai báo.** Đó
là một phát biểu **kiểm được** bằng đúng công cụ ở Chương 22 mục 22.3, không phải một lời khuyên chung chung:

> ⭐⭐ **Dùng công cụ tham chiếu chéo *(cross-reference)* trên một tag I/O thô, đếm xem nó xuất hiện ở
> **mấy chương trình con**.**
>
> | Kết quả | Nghĩa là |
> |---|---|
> | ⭐ **Chỉ ở chương trình con gán chân** | Kỷ luật đang được giữ. Đổi module chỉ phải sửa một chỗ |
> | ⚠ Xuất hiện thêm ở vài chỗ khác | **Có rò rỉ** — tìm ra và kéo về tầng gán chân |
> | ⚠⚠ Rải khắp nơi | Tầng gán chân chỉ còn là hình thức |

⭐ Làm thử trên một chương trình máy thật cho con số rất cụ thể: **148 trên 158** lần dùng tag I/O
thô nằm trong đúng chương trình con gán chân — **94 %**. Phần còn lại là **một** chương trình con
trao đổi dữ liệu với hệ trên, đọc thẳng một byte vào/ra.

> ⚡ **Con số 94 % đáng nói ở hai điểm.**
>
> ⭐ Thứ nhất: kỷ luật này **giữ được trong thực tế**, không phải lý tưởng trên giấy.
>
> ⚠ Thứ hai: **rò rỉ luôn có, và nó luôn có lý do nghe hợp lý lúc đó** — ở đây là *"chỗ này chỉ cần
> một byte, gán chân làm gì cho rườm"*. ⭐ Cách xử lý không phải là cấm, mà là **biết nó tồn tại và
> ghi lại ở đâu** — vì đúng chỗ đó sẽ là chỗ **quên sửa** khi đổi module (Chương 53).

> ⭐⭐ **Rút gọn thành một câu để mang đi:** *"chọn quy ước nào"* là câu hỏi sai. Câu đúng là ⭐ **"ở
> tầng này, ai là người đọc, và họ cần cái tên nói gì?"** — ở tầng gán chân người đọc cầm bản vẽ; ở
> tầng khung người đọc là **một khối chạy cho mọi thiết bị cùng loại**; ở tầng logic máy người đọc là
> thợ bảo trì lúc hai giờ sáng.

### ⚠ Và có một kiểu thứ ba: KHÔNG đặt tên biến nào cả

Hai tầng ở trên đều giả định chương trình **có khai báo biến**. ⚠ Nhưng còn một kiểu rất phổ biến —
nhất là ở nền đánh địa chỉ theo thiết bị và ở chương trình đời cũ:

> ⚠⚠ **Không khai báo biến nào. Dùng thẳng `X3`, `Y5`, `M20`, `D13` — và ý nghĩa nằm trong CHÚ THÍCH
> THIẾT BỊ** *(device comment)* gắn với từng địa chỉ.

⭐ Khảo sát **16 chương trình dạy học** trên một nền phổ biến cho kết quả rất nhất quán: ⚠ **gần như
không chương trình nào khai báo biến**, trong khi số **chú thích thiết bị do người viết đặt** chạy
từ 0 tới hơn 200 mỗi chương trình.

| | ⭐ Được gì | ⚠ Mất gì |
|---|---|---|
| **Dùng thẳng địa chỉ + chú thích** | ⭐⭐ **Tham chiếu chéo chạy rất tốt** — địa chỉ là chuỗi có thật trong mã (khác hẳn chỉ số, xem Chương 22 mục 22.3b) · khớp một–một với bản vẽ · không cần thiết kế cấu trúc trước | ⚠⚠ **Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa** — đổi cách đánh địa chỉ thì chú thích ở lại chỗ cũ và **thành sai** · ⚠⚠ **mất tệp chú thích là mất toàn bộ ý nghĩa** · ⚠ không tái dùng khối được (mỗi thiết bị một đoạn mã riêng) |

> ⭐⭐ **Ba kiểu, ba thứ bị mất khi mất tài liệu — và đây là cách phân biệt nhanh nhất:**
>
> | Kiểu | Mất tài liệu thì còn đọc được không |
> |---|---|
> | **Tên mô tả** | ⭐ **Còn** — cái tên **chính là** tài liệu |
> | **Mảng đánh chỉ số** | ⚠ **Mất** bảng tra chỉ số → không biết `[12]` là cơ cấu nào |
> | **Địa chỉ + chú thích** | ⚠⚠ **Mất** tệp chú thích → `M20` không còn nghĩa gì |
>
> ⚡ Hai kiểu sau đều biến **một tệp phụ thành một phần không thể thiếu của chương trình**. ⭐ Hệ quả
> giống nhau: tệp đó **phải nằm trong danh mục sao lưu** (Chương 54 mục 54.3), và ⚠ thiếu nó thì máy
> vẫn chạy — chỉ là không ai sửa được nữa.

---

## 30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước

Đây là quyết định cấu trúc quan trọng nhất, và nó nối thẳng vào Chương 27.

### Hai cách tổ chức

| | **Theo bước** | ⭐ **Theo cơ cấu** |
|---|---|---|
| Chương trình chia thành | Bước 1, bước 2, bước 3… | Xy-lanh, trạm, chuyền |
| Muốn sửa một cơ cấu | Phải tìm ở **mọi bước** dùng nó | Mở **một khối** |
| Thêm một cơ cấu giống hệt | Chép và sửa ở nhiều chỗ | **Tạo thêm một thể hiện** |
| Thêm liên động cho một cơ cấu | Thêm ở mọi chỗ điều khiển nó | Thêm **một chỗ** |
| Khi máy lớn lên | Số chỗ phải sửa tăng theo số bước | Không đổi |

Cách tổ chức theo bước có vẻ tự nhiên vì nó khớp với cách bạn nghĩ về chu trình. Nhưng nó làm **mỗi
cơ cấu bị rải ra khắp chương trình**, và mọi thay đổi về sau đều tốn.

### Ba mức tái sử dụng

| Mức | Đơn vị | Ví dụ ở DP-01 | Số thể hiện |
|---|---|---|---|
| **1 — Cơ cấu** | Một thiết bị vật lý | `FB_Cylinder2Pos` | 4 (chặn ×2, kẹp ×2) |
| **2 — Cụm** | Một nhóm cơ cấu làm một việc | `FB_Station` | 2 |
| **3 — Máy** | Toàn máy | Máy trạng thái | 1 |

Mức 1 cho lợi ích lớn nhất và dễ làm nhất. Bốn xy-lanh của DP-01 khác nhau ở tag, giống nhau ở hành
vi — viết một khối, tạo bốn thể hiện (Chương 27, mục 27.3).

### Gói trạng thái vào một kiểu dữ liệu

Khi một cơ cấu có nhiều biến liên quan, gom chúng vào một **kiểu dữ liệu người dùng** *(user-defined
type, UDT)* thay vì để rời rạc:

```iecst
// ✗ Rời rạc — bốn biến không có gì nối chúng lại
VAR_GLOBAL
    M_Stn1_Ready     : BOOL;
    M_Stn1_Busy      : BOOL;
    M_Stn1_Fault     : BOOL;
    M_Stn1_FaultStep : INT;
END_VAR

// ✓ Gói lại — một kiểu, dùng cho mọi trạm (Chương 11 mục 11.5)
TYPE ST_Station :                      // giao diện CÔNG BỐ của một trạm — chỉ trạm đó ghi
STRUCT
    Ready       : BOOL;                // sẵn sàng nhận board mới
    Busy        : BOOL;                // đang xử lý
    Fault       : BOOL;                // trạm có lỗi — cờ đã chốt (Chương 25 mục 25.5c)
    FaultStep   : INT;                 // bước lúc lỗi, 0 nếu không lỗi
    BoardDone   : BOOL;                // board đã xong, chờ chuyển đi
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    Stn1 : ST_Station;                 // ⭐ CHỈ trạm 1 ghi vào Stn1 — mọi nơi khác chỉ đọc
    Stn2 : ST_Station;
END_VAR
```

Ba lợi ích, và lợi ích thứ ba là lớn nhất:

1. Thêm trạm thứ ba chỉ cần thêm **một dòng khai báo**.
2. Thêm một trường cho mọi trạm chỉ cần sửa **một chỗ**.
3. ⭐ **Không thể quên** — khi bạn tạo `Stn3`, nó tự động có đủ mọi trường. Với biến rời rạc, bạn sẽ
   quên ít nhất một cái.

#### ⭐⭐ Gói những gì — ba cách, và vì sao `Step` ở ngoài

Câu hỏi thật không phải *"gói hay không"*, mà là **gói những gì**. Cùng bài toán — trạm 1 chờ trạm 2
trống rồi nhả board — viết theo ba cách:

```iecst
// ✗ A · Gói TẤT CẢ, kể cả bước — Stn2.Step là biến toàn cục
IF Stn1.BoardDone AND Stn2.Step = 0 THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;

// B · Để rời tất cả
IF Stn1_BoardDone AND Stn2_Ready THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;

// C · Gói phần CÔNG BỐ, để bước là ruột — cách của sách
IF Stn1.BoardDone AND Stn2.Ready THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;
```

| Cách | ⭐ Ưu | ⚠ Nhược |
|---|---|---|
| A — gói tất cả | Một biến chứa mọi thứ về trạm | ⚠⚠ Bước thành toàn cục: đọc `Stn2.Step` ở trạm 1 dễ như đọc `Stn2.Ready` — đúng lỗi *"nhìn vào ruột"* của Chương 27 mục 27.4, và **không có gì ngăn** |
| B — để rời | Chạy trên mọi hệ, kể cả hệ chưa có kiểu cấu trúc | Mọi nhược của mục này: chép tay, quên trường, không truyền được cả cụm; và ⚠ không nhìn tên mà biết biến nào được phép đọc |
| ⭐ C — gói phần công bố | ⭐ **Dấu chấm = hợp đồng**: thứ gì đọc được qua `Stn2.` là thứ trạm 2 hứa giữ nghĩa; bước nằm trong chương trình trạm nên người khác **không với tới** một cách vô tình | Hai kiểu tên cho hai loại biến — phải giải thích một lần, như ở đây |

⭐ **Khuyến nghị: C** — cho DP-01 và cho mọi máy có từ hai trạm. Dùng **B** chỉ khi hệ của bạn không có
kiểu cấu trúc. ⚠ Tránh **A**: nó trông gọn nhất, nhưng biến ranh giới giữa các trạm thành một lời hứa
miệng.

---

## 30.3b ⭐ Hai quy ước làm cho cấu trúc ở mục 30.3 **giữ được** khi máy lớn lên

Mục 30.3 nói tổ chức theo cơ cấu và gói trạng thái vào một kiểu dữ liệu. Hai quy ước dưới đây là thứ
quyết định cấu trúc đó còn đứng vững sau ba năm hay tan ra — và cả hai đều gần như không tốn gì.

### Quy ước 1 — chia kiểu dữ liệu làm **ba phần**: Lệnh · Dữ liệu · Phản hồi

Kiểu `ST_Station` ở mục 30.3 trộn lẫn thứ **người khác ghi vào** với thứ **khối tự ghi ra**. Khi chỉ
có sáu trường thì không sao. Khi có sáu mươi trường thì không ai còn trả lời được câu hỏi quan trọng
nhất: ⚠ *"biến này ai được phép ghi?"*

⭐ Cách chữa: tách mỗi cơ cấu thành **ba kiểu**, đặt tên theo cùng một khuôn:

| Phần | Nghĩa | Ai ghi | Ai đọc |
|---|---|---|---|
| `…Cmd` — **Lệnh** | Thứ người ngoài **yêu cầu** cơ cấu làm | ⭐ Trình tự, chế độ tay, nơi ra lệnh | Khối cơ cấu |
| `…Data` — **Dữ liệu** | Tham số và số đo: vị trí, tốc độ, thời gian, ngưỡng | ⭐ Công thức, khối | Cả hai |
| `…Resp` — **Phản hồi** | Thứ cơ cấu **công bố** về chính nó | ⭐ **Chỉ khối cơ cấu** | Mọi người |

```iecst
TYPE ST_CylinderCmd :          // ai cũng ghi được
STRUCT
    Req          : BOOL;       // yêu cầu tới vị trí làm việc
    ManualTrig   : BOOL;       // nút trên màn hình
    InitialReset : BOOL;       // đưa về gốc khi khởi tạo
    InterLock    : BOOL;       // chặn từ tầng chống va chạm (Chương 27 mục 27.3b)
    AlarmShield  : BOOL;       // bỏ qua báo động cơ cấu này (Chương 51 mục 51.7b)
    SensShield   : BOOL;       // bỏ qua cảm biến — có điều kiện, xem Ch.51
END_STRUCT
END_TYPE

TYPE ST_CylinderResp :         // ⚠ CHỈ khối cơ cấu được ghi
STRUCT
    Done         : BOOL;
    AtHome       : BOOL;
    AtWork       : BOOL;
    Fault        : BOOL;
    FaultCode    : INT;
    InitialDone  : BOOL;
    ManualActive : BOOL;       // đang bị điều khiển bằng tay
    Admit        : BOOL;       // ⭐ xem bên dưới
END_STRUCT
END_TYPE
```

> ⭐⭐ **Lợi ích thật không nằm ở chỗ gọn, mà ở chỗ quy tắc trở nên KIỂM TRA ĐƯỢC.**
>
> Với ba phần có tên, câu hỏi *"chỗ nào trong chương trình ghi vào phản hồi của xy-lanh 3?"* trả lời
> được bằng **một lần dùng công cụ tham chiếu chéo** *(cross-reference)*. ⚠ Ra nhiều hơn một chỗ là có lỗi — và bạn tìm
> ra nó **trước** khi máy chạy, thay vì sau (Chương 22, Chương 51 mục 51.7).

### ⭐ Trường `Admit` — cơ cấu tự nói nó có nhận lệnh hay không

Trong `…Resp` nên có một trường mà người mới hay bỏ: **cơ cấu tự công bố nó có sẵn sàng nhận lệnh
không**, và nói riêng cho từng chế độ.

```iecst
// Trong khối cơ cấu — KHÔNG phải trong trình tự
Cyl1.Resp.AutoAdmit   := Cyl1.Resp.InitialDone AND NOT Cyl1.Resp.Fault
                         AND NOT Cyl1.Cmd.InterLock AND M_AutoMode;
Cyl1.Resp.ManualAdmit := Cyl1.Resp.InitialDone AND NOT Cyl1.Cmd.InterLock
                         AND M_ManualMode;
```

Vì sao đáng có:

| | |
|---|---|
| 1 | ⭐ Trình tự chỉ cần hỏi **một bit** thay vì lặp lại đủ điều kiện ở mọi chỗ gọi |
| 2 | ⭐⭐ Nơi ra lệnh **biết trước lệnh sẽ bị từ chối**, nên không gửi đi một lệnh chắc chắn rơi vào hư không — và nói được vì sao (Chương 44) |
| 3 | ⚠ Điều kiện nằm **trong** khối nên **không thể quên** khi thêm một cơ cấu mới |

### Quy ước 2 — chia thư mục chương trình theo **vai trò**, không theo thứ tự viết

Chương trình máy thật có vài chục chương trình con. ⚠ Để chúng phẳng trong một danh sách thì sau sáu
tháng không ai tìm được gì. ⭐ Một bố cục theo vai trò đã được dùng nhiều và đủ tốt để bắt chước:

| Nhóm | Chứa gì | Chương |
|---|---|---|
| **A — Cấu hình hệ thống** | Gán I/O, máy trạng thái toàn máy, cờ bỏ qua, tham số hệ thống | 25, 51 |
| **B — Khởi tạo** | Trình tự về gốc: toàn máy, rồi từng trạm | 28 |
| **C — Thao tác tay** | Điều khiển từng cơ cấu bằng tay, điều khiển chuyền | 28 |
| **D — Báo động** | ⭐ **Mỗi nhóm nguyên nhân một chương trình con**: cơ cấu · trục · hệ thống · chống va chạm · trạm · cảnh báo, và một chỗ gom tất cả | 27, 44 |
| **E — Trình tự trạm** | Mỗi trạm một chương trình con, cộng trình tự chạy khô | 26, 27 |
| **F — Cấu hình trục** | Tham số trục, dữ liệu trục, phần hiện lên màn hình | 37 |

> ⭐⭐ **Nhóm D là nhóm chứng minh giá trị của cách chia này.** Tách báo động theo **nguyên nhân** —
> chứ không rải chúng vào chỗ phát hiện ra lỗi — cho ngay ba thứ:
>
> | | |
> |---|---|
> | 1 | ⭐ Đếm được tổng số báo động của máy, và ⚠ **thấy ngay cái nào chưa có** |
> | 2 | ⭐ Mỗi nhóm gom được thành **một bit tổng** để đèn tháp và màn hình dùng (Phụ lục L.11, L.13) |
> | 3 | ⭐⭐ Lỗi **chống va chạm** tách khỏi lỗi **cơ cấu** — hai nhóm gọi hai người khác nhau tới máy (Chương 27 mục 27.3b) |
>
> ⚡ Và nhóm E tách **trình tự chạy khô** *(dry run)* thành một chương trình con riêng thay vì rải
> `IF M_DryRun` khắp trình tự thật — nhờ vậy trình tự thật đọc được, còn chế độ chạy khô không âm thầm
> phân nhánh ở mười chỗ (Chương 28, Chương 50).

---

## 30.4 Comment — viết như nhật ký kỹ thuật

### Comment vô dụng và comment có giá trị

```iecst
// ✗ Vô dụng — lặp lại đúng cái code đã nói
// Đặt M_Stn1_ClampReq bằng TRUE
M_Stn1_ClampReq := TRUE;

// ✓ Có giá trị — nói cái code KHÔNG nói được
// Kẹp phải lên TRƯỚC khi hạ chặn, nếu không board rơi tự do xuống
// chuyền đang chạy (bảng va chạm V1 — xem đặc tả mục 4.2).
M_Stn1_ClampReq := TRUE;
```

Nguyên tắc: **code nói CÁI GÌ, comment nói VÌ SAO.** Nếu comment chỉ dịch code sang tiếng Việt thì nó
là gánh nặng — nó sẽ lỗi thời và gây hiểu nhầm.

### Bốn thứ đáng comment

| Loại | Ví dụ | Vì sao |
|---|---|---|
| **Vì sao làm thế này** | "hạ kẹp trước vì V1" | Không suy ra được từ code |
| **Vì sao KHÔNG làm cách khác** | "không dùng lệnh X vì hệ này không giữ giá trị qua mất điện" | ⭐ Ngăn người sau "sửa lại cho gọn" và phá logic |
| **Con số từ đâu ra** | "3 s = thời gian đo được 0,8 s × biên 3,5 lần" | Người sau biết được có sửa được không |
| **Đã thử gì mà không được** | "đã thử dùng cảm biến chung cho hai trạm — không được vì thời gian đáp ứng" | ⭐ Tiết kiệm cho người sau đúng lượng thời gian bạn đã mất |

Hai dòng ⭐ là hai loại comment quý nhất và ít người viết nhất. Chúng biến chương trình thành **nhật
ký kỹ thuật** — nơi ghi lại không chỉ kết quả mà cả **quá trình đi tới kết quả**.

> 💡 **MẸO**
> Khi bạn vừa mất hai giờ để tìm ra một cách làm, hãy dành hai phút viết comment giải thích. Bạn vừa
> tiết kiệm hai giờ cho người sau — hoặc cho chính bạn sáu tháng nữa.

### Comment ở đâu

| Vị trí | Nội dung |
|---|---|
| **Đầu khối** | Khối này làm gì, ai gọi nó, giao diện gồm gì |
| **Đầu mỗi bước trình tự** | Bước này làm gì, chờ gì, timeout bao nhiêu và vì sao |
| **Tại chỗ khó hiểu** | Vì sao lại viết thế này |
| **Tại chỗ dễ bị sửa nhầm** | ⚠ Cảnh báo rõ: "đừng đổi thứ tự hai dòng này — xem…" |

Dòng cuối quan trọng với những chỗ như mạch tạo xung ở Chương 10, nơi **thứ tự là một phần của logic**
nhưng nhìn code không thấy được điều đó.

---

## 30.5 Thư viện dùng lại — và cái giá của dùng lại sai

Sau vài dự án, bạn có một bộ khối dùng được: xy-lanh, băng tải, trạm, xử lý báo động. Dùng lại chúng
tiết kiệm rất nhiều thời gian.

Nhưng dùng lại có cái giá, và cái giá đó thường bị bỏ qua.

### Ba kiểu dùng lại

| Kiểu | Cách làm | Ưu | Nhược |
|---|---|---|---|
| **Chép** | Chép khối từ dự án cũ sang, sửa cho hợp | Đơn giản, độc lập | Sửa lỗi ở bản gốc **không lan** sang các bản đã chép |
| **Thư viện có phiên bản** | Khối nằm trong thư viện chung, dự án tham chiếu tới một phiên bản | Sửa lỗi lan được; biết dự án nào dùng phiên bản nào | Cần kỷ luật quản lý phiên bản |
| **Chép rồi sửa nhiều** | Chép xong sửa tới mức không còn nhận ra | ❌ Mất hết lợi ích | Vẫn mang theo phần thừa của bản gốc |

Kiểu thứ ba là kiểu hay xảy ra nhất trong thực tế, và nó tệ hơn viết mới — vì chương trình mang theo
**những đoạn code không ai hiểu vì sao có ở đó**.

> ⚠ **NGUY HIỂM — dùng lại khối cho máy có mối nguy khác**
> Một khối xy-lanh viết cho máy có tải nhẹ nằm ngang, đem dùng cho **trục đứng có tải treo**, sẽ mang
> theo giả định "mất lệnh thì về vị trí lò xo là an toàn" — giả định đó **sai** với trục đứng
> (Chương 47, 48).
>
> **Mỗi lần dùng lại một khối trong bối cảnh mới, phải rà lại các giả định về an toàn của nó.** Khối
> càng tiện thì càng dễ dùng mà không nghĩ.

### ⭐⭐ Hãng cho bạn cơ chế gì để làm được kiểu thứ hai

Bảng trên nói *nên* dùng "thư viện có phiên bản". ⚠ Nhưng bạn **không tự dựng cơ chế đó được** — nó
phải do phần mềm lập trình hỗ trợ. Và ⭐ **hai hãng lớn giải bài toán này theo hai hướng ngược nhau**,
nên câu *"dùng thư viện có phiên bản"* có nghĩa rất khác nhau tuỳ hệ bạn đang dùng.

| | Hướng **CHÉP có kiểm soát** | Hướng **THAM CHIẾU tới kiểu** |
|---|---|---|
| Ví dụ thật | ⭐ **Rockwell — Add-On Instruction (AOI)** | ⭐ **Siemens TIA Portal — "type" trong thư viện** |
| Khối sống ở đâu | ⭐ **Trong chính dự án**; đưa sang dự án khác bằng chép/dán hoặc nhập từ tệp | Trong **thư viện**; dự án chỉ dùng, không sở hữu |
| Cập nhật khi sửa khối gốc | ⚠ **Từng dự án một** — nhập bản sửa đổi mới vào từng dự án | ⭐⭐ **Cập nhật tập trung mọi chỗ dùng** trong dự án, một lệnh |
| Nhiều phiên bản cùng lúc | ⭐ Được — mỗi dự án giữ bản của nó | ⚠⚠ **Chỉ MỘT phiên bản của một kiểu trong cùng một bộ điều khiển** |
| Chống sửa lén | ⭐ **Chữ ký khối** — ký xong thì khối **bị niêm**, không sửa được nữa | ⭐ Hệ **không cho sửa tại chỗ dùng**; hệ tự giữ nhất quán |
| ⚠⚠ Cái giá | Niêm rồi thì **kể cả chú thích cũng không sửa được** cho tới khi gỡ chữ ký | ⚠⚠ **Xoá một kiểu là xoá luôn MỌI chỗ đang dùng nó** trong chương trình |

> ⭐⭐ **Đọc bảng này xong thì bảng "ba kiểu dùng lại" ở trên có nghĩa cụ thể hơn hẳn.** ⚡ Cơ chế của
> Rockwell **là kiểu "chép"** — nhưng là chép **có kiểm soát**: có bản sửa đổi, có chữ ký, có lịch sử.
> Cơ chế của Siemens **là kiểu "thư viện có phiên bản"** theo đúng nghĩa đen.
>
> ⭐ Nghĩa là ⚠ **"chép" không tự động xấu** — cái xấu là chép mà **không biết mình đã chép bản nào**.

**Hai chi tiết đáng nhớ, vì cả hai đều bất ngờ với người quen hệ kia:**

> ⚠⚠ **Chữ ký khối của Rockwell NIÊM cả tài liệu.** ⭐ Sau khi sinh chữ ký, khối không sửa được —
> và "không sửa được" gồm cả **chú thích nấc thang và mô tả biến**. Muốn sửa một dấu phẩy trong chú
> thích cũng phải **gỡ chữ ký ra rồi ký lại**.
>
> ⭐ Đổi lại, chữ ký cho bạn một thứ rất giá trị: ⚡ **bằng chứng rằng khối này chưa bị ai đụng vào**.
> Đó là lý do nó **bắt buộc** khi khối tham gia chức năng an toàn mức SIL 3, và hay bị yêu cầu ở các
> ngành có quản lý chặt (Chương 47).
>
> ⚠ Nhưng có một lỗ hổng phải biết: ⭐ **chữ ký KHÔNG khoá các khối và kiểu dữ liệu mà nó tham
> chiếu**. Khối của bạn niêm rồi, mà cái nó gọi bên trong thì vẫn sửa được.

> ⚠⚠ **Xoá một "type" của Siemens là xoá mọi chỗ dùng nó.** ⭐ Đây là mặt trái trực tiếp của ưu điểm
> "hệ tự giữ nhất quán": hệ **không cho phép tồn tại chỗ dùng mồ côi**, nên nó xoá luôn.
>
> ⚡ Và ràng buộc **một bộ điều khiển chỉ chứa một phiên bản của mỗi kiểu** nghĩa là: ⚠ nâng cấp khối
> xy-lanh lên V2 thì **cả máy dùng V2**, không có chuyện "trạm này V1, trạm kia V2". ⭐ Nghe như hạn
> chế, nhưng nó chính là thứ **chặn đứng** kiểu thứ ba trong bảng trên.

### ⭐ Hệ của bạn thuộc hướng nào — bốn câu hỏi để tự tra

⚠ Đừng suy từ hai cột trên. Mỗi hệ một khác, và ⭐ **cùng một hãng cũng đổi giữa các đời phần mềm**.
Mở tài liệu hệ bạn dùng rồi trả lời bốn câu này — trả lời xong là biết mình đang ở hướng nào:

| # | Câu hỏi | ⭐ Vì sao nó quyết định |
|---|:--|:--|
| 1 | Sửa khối trong thư viện thì các dự án đang dùng **tự đổi theo**, hay phải **nhập lại từng cái**? | Phân biệt tham chiếu với chép |
| 2 | Hệ có ghi **số phiên bản** của khối, và có cho **xem dự án nào dùng bản nào** không? | ⚠ Không có cái này thì "thư viện có phiên bản" chỉ là tên gọi |
| 3 | Có cách **khoá khối** để người khác không sửa lén không? Khoá rồi thì **còn sửa được gì**? | Quyết định khối có dùng được cho phần an toàn không |
| 4 | ⚠⚠ **Xoá hoặc đổi tên khối trong thư viện thì chuyện gì xảy ra** với chỗ đang dùng? | ⭐ Đây là câu nguy hiểm nhất, và là câu ít người thử nhất |

> ⭐⭐ **Câu 4 phải thử thật, trên một dự án bỏ đi.** ⚡ Không tài liệu nào mô tả đủ rõ chuyện này, và
> ⚠ đây là loại chuyện mà **biết vào lúc đang sửa máy chạy sản xuất là quá muộn**.

### Ba yêu cầu với một khối đáng đưa vào thư viện

| # | Yêu cầu | Vì sao |
|---|---|---|
| 1 | **Giao diện rõ ràng, ít chân, ổn định** | Chân vào/ra là hợp đồng — thêm chân là thay đổi phá vỡ |
| 2 | **Không phụ thuộc biến toàn cục** | Khối đọc lén một biến ngoài thì không tái dùng được ở dự án khác |
| 3 | **Có ghi rõ giả định** | ⭐ "khối này giả định cơ cấu về vị trí lò xo khi mất lệnh" — viết ngay đầu khối |

### ⭐⭐ Mức 3 trông như thế nào trong thực tế

Mức 3 ở bảng mục 30.3 — *tái sử dụng ở quy mô cả máy* — nghe trừu tượng. Đây là hình dạng thật của
nó, đo trên **hai cỗ máy khác nhau do cùng một nhóm kỹ thuật viết**:

| Hạng mục | Hai máy đó |
|---|---|
| Bố cục thư mục | ⭐ **Giống hệt** — sáu nhóm ở mục 30.3b |
| Thư viện khối cơ cấu | ⭐ **Giống hệt** — cùng một bộ khối cho xy-lanh, trục, chân không, đầu ép, khay, kho đệm, đếm chu kỳ, đếm tuổi thọ vật tư, thống kê năng suất |
| Bộ kiểu dữ liệu | ⭐ Giống hệt |
| Khối giao diện với màn hình | ⭐⭐ **Khoảng hai phần ba trùng nhau từng tên biến** |
| ⚠ **Phần khác nhau** | Gần như **chỉ có thư mục trình tự trạm**, cộng vài tín hiệu bắt tay riêng giữa các trạm của máy đó |

> ⭐⭐ **Đó là câu trả lời cụ thể cho câu hỏi "tái sử dụng ở mức máy nghĩa là gì".** Không phải chép cả
> chương trình rồi sửa. Mà là: ⭐ **mọi thứ KHÔNG đặc thù cho cỗ máy này đều nằm ngoài phần đặc thù**
> — và phần đặc thù thu lại thành **một thư mục**.
>
> ⚡ Khi đạt tới hình dạng này, câu *"làm máy mới mất bao lâu"* đổi nghĩa: nó không còn là *"viết lại
> chương trình"* mà là *"viết trình tự cho mấy trạm"*. ⚠ Nhưng nó cũng đặt ra một kỷ luật mới —
> **sửa một khối dùng chung là chạm vào mọi cỗ máy đang dùng nó**, nên bắt buộc phải có phiên bản
> (mục 30.6) và phải biết máy nào đang dùng phiên bản nào.

> ⭐ **Bắt đầu từ đâu.** Phụ lục L gom sẵn những mẫu lặp lại ở gần như mọi máy — tự giữ, chuỗi
> cho phép, ba lệnh dừng, khung trình tự có timeout, khối cơ cấu hai vị trí dùng lại được.
> ⚠ Mỗi mẫu ở đó **ghi kèm giả định của nó** đúng theo yêu cầu số 3 trong bảng trên — đọc phần
> giả định trước khi chép, vì đó mới là chỗ dùng lại sai.

---

### ⚠⚠ Thời điểm viết tài liệu — thứ quyết định chất lượng của nó

Comment tốt viết lúc nào? Cùng lúc viết code. ⭐ **Nguyên tắc đó đúng cho cả hồ sơ dự án**, và đây là
lý do:

> ⚠⚠ **Tài liệu để dồn tới cuối dự án thì KHÔNG BAO GIỜ tốt được — không phải vì lười, mà vì đến lúc
> đó chi tiết đã quên mất rồi.**
>
> Người viết phải **nhớ lại**, nên vừa mất nhiều thời gian hơn, vừa ra một bản luôn thiếu. ⚠ Và thứ
> bị quên trước nhất luôn là ⭐ **lý do** — *vì sao chọn cách này thay vì cách kia* — đúng thứ người
> đọc sau cần nhất (mục 30.4).

| Thời điểm | Ghi cái gì |
|---|---|
| Trước khi viết | Bảng I/O · đặc tả trình tự (Chương 23) |
| ⭐ **Trong khi viết** | ⭐ **Lý do của mọi quyết định lạ** · con số lấy từ đâu · cái đã thử mà không được |
| Khi chạy thử | Giá trị đo thật thay cho giá trị giả định (Chương 52) |
| ⚠ Sau khi xong | ⭐ **Chỉ còn dọn dẹp và đóng gói** — không phải lúc bắt đầu viết |

> ⭐ **Hệ quả tổ chức:** hồ sơ nên ở dạng **biểu mẫu để sẵn** (Phụ lục C) chứ không phải một bản báo
> cáo viết một lần. Biểu mẫu đặt tại chỗ mọi người lấy được và **cập nhật được khi máy thay đổi** —
> tài liệu chỉ sống nếu người bảo trì sửa được nó (Chương 53).

---

## 30.5b ⭐⭐ Viết khối của mình theo cùng "hợp đồng" với khối của hãng

Bạn sẽ gặp khối chuyển động (Chương 37) và khối truyền thông (Chương 38) ở vai **người dùng**: kích
`Execute`, chờ `Done`, xem `Error`. Mục này là phía **người viết**. ⭐ Khối bạn tự viết nên theo đúng
hợp đồng đó — vì người dùng khối của bạn, kể cả bạn sau sáu tháng, đã quen hợp đồng đó từ khối của hãng.

### Hai hợp đồng — và một loại khối không thuộc hợp đồng nào

PLCopen chia khối có hành vi kéo dài thành **hai loại**, mỗi loại một cặp chân:

| Loại | Cặp chân | Chạy khi nào | Ví dụ |
|---|---|---|---|
| ⭐ **Kích bằng sườn** | `Execute` ↔ `Done` (kèm `Busy`, `Error`, `ErrorID`) | **Một việc**: từ sườn lên của `Execute` tới khi xong hoặc lỗi | Chuyển một board sang trạm sau (ngay dưới) · một lệnh di chuyển (Chương 37) · đọc một thanh ghi qua mạng (Chương 38) |
| ⭐ **Điều khiển theo mức** | `Enable` ↔ `Valid` | **Liên tục, chừng nào** `Enable` còn bật; `Enable` tắt thì khối **ngừng và xoá ngõ ra** | Cấp nguồn cho một trục (Chương 37) · đọc trạng thái thiết bị theo chu kỳ |
| Khối thiết bị, lệnh theo mức | `Req` + `Permit` ↔ `Done` + `Fault` | **Luôn chạy**, gọi mỗi vòng, bám theo lệnh | `FB_Cylinder2Pos` (Chương 27 mục 27.3) |

⭐ **Chọn loại nào:**

- Việc **có điểm kết thúc** — chuyển xong một board, đi tới một vị trí — thì kích bằng sườn.
- Hoạt động **kéo dài, không có điểm kết thúc** — giữ nguồn, đọc liên tục — thì điều khiển theo mức.
- ⚡ Và một lý do kỹ thuật tài liệu PLCopen nêu thẳng: **phát hiện sườn cần hai vòng quét**. Khối phải
  nhận một giá trị mới **ở mỗi vòng** thì không thể dùng mô hình sườn — phải dùng mô hình mức.
- Khối điều khiển **một thiết bị** bám theo lệnh — như xy-lanh — không cần khớp hai hợp đồng trên; nó
  là loại thứ ba, và ⚠ **đừng mượn tên chân của hai loại kia** cho nó.

> ⚠⚠ **Dùng tên chân của hợp đồng thì phải theo đúng nghĩa của hợp đồng.** `Enable` là tên dành cho
> mô hình mức — tắt là **xoá ngõ ra**. Chân cho phép của khối xy-lanh mà đặt tên `Enable`, người quen
> PLCopen sẽ hiểu *"tắt Enable là tắt van"* — đúng lỗi ở Chương 27 Bẫy 7. Vì vậy sách đặt tên nó là
> `Permit`.

### ⭐⭐ Năm quy tắc của hợp đồng `Execute` / `Done`

Quy tắc chung cho khối của PLCopen (Phụ lục 4 của tài liệu *Creating PLCopen Compliant Libraries*) và
tài liệu thư viện khối chuyển động của **hai hãng** nói giống nhau ở bốn điểm đầu — ⚠ còn điểm thứ năm
thì **chính PLCopen có hai câu trả lời**:

| # | Quy tắc | Vi phạm thì người gọi gặp gì |
|:-:|---|---|
| 1 | Tham số được **chốt ở sườn lên** của `Execute`; đổi tham số giữa chừng **không** ảnh hưởng việc đang chạy | Đổi giới hạn thời gian giữa chừng và khối *tự* đổi hành vi |
| 2 | `Busy` bật **ngay ở sườn lên** và giữ tới khi xong hoặc lỗi; trong lúc `Busy`, khối phải được **gọi mỗi vòng** | Khối không được gọi thì **đứng yên** — không xong, không lỗi (Chương 14 mục 14.3) |
| 3 | `Busy`, `Done`, `Error` — và `Aborted` nếu khối có chân huỷ — **loại trừ nhau**; khi `Execute` đang TRUE thì luôn có **đúng một** cái bật | Thấy vừa `Done` vừa `Error`, không biết tin cái nào |
| 4 | ⭐ `Done`/`Error` **xoá ở sườn xuống** của `Execute`; nếu `Execute` tắt **giữa chừng**, kết quả vẫn **hiện ít nhất một vòng quét** lúc xong | Người gọi dùng `Execute` dạng xung **không bao giờ thấy** `Done` |
| 5 | ⚠ Kích lại khi **đang `Busy`** | ⚠ **Không thống nhất — ngay trong PLCopen**: quy tắc chung của khối chuyển động ghi lệnh trước **mất phản hồi** (lệnh mới thay nó); còn khối mẫu `ETrig` PLCopen đưa cho người viết thư viện thì **không nhìn** `Execute` khi đang bận — tức **bỏ qua**. Tài liệu hãng cũng chia hai phe như vậy. ⭐ Khối của bạn theo `ETrig`: **bỏ qua**; còn người gọi thì **đừng làm** — chờ `Busy` tắt |

```text
  Execute giữ mức tới khi xong          Execute chỉ là một xung
  Execute ▁▁████████████▁▁▁▁            Execute ▁▁█▁▁▁▁▁▁▁▁▁▁▁▁▁
  Busy    ▁▁██████▁▁▁▁▁▁▁▁▁▁            Busy    ▁▁██████▁▁▁▁▁▁▁▁
  Done    ▁▁▁▁▁▁▁▁██████▁▁▁▁            Done    ▁▁▁▁▁▁▁▁█▁▁▁▁▁▁▁   ← đúng MỘT vòng quét
```

> ⚡ **Hai chi tiết của khối mẫu PLCopen đáng chép theo.** Việc xong **ngay trong lần gọi đầu** thì `Busy`
> **không bao giờ** được thấy — người gọi đừng chờ thấy `Busy` mới coi là khối đã nhận lệnh. Và mã lỗi
> `0` = không lỗi, `1` = quá thời gian là hai mã PLCopen **dành sẵn** cho mọi thư viện: mỗi thư viện có
> miền mã riêng, mã của thư viện con phải **dịch** sang miền của mình chứ không đẩy thẳng ra — khối dưới
> dùng đúng hai mã đó (tài liệu thư viện, mục 3.4 và 3.5).

### Một khối viết theo đúng năm quy tắc

Bài toán: đưa board từ trạm 1 sang trạm 2 — bước 60 ở Chương 26. Xin chuyền chạy, chờ tới nơi, và
không được chờ mãi.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — khối kích bằng sườn theo hợp đồng Execute/Done (giống hệt Phụ lục L mục L.8b)
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // "đã tới nơi" — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
```

| Quy tắc | Dòng nào lo |
|---|---|
| 1 — chốt tham số | `LimitCopy := TimeOut;` chỉ chạy ở vòng **nhận lệnh** |
| 2 — `Busy` ngay ở sườn lên | Phần 1; và khối được gọi **mỗi vòng** bởi bên gọi, ngoài `CASE` |
| 3 — loại trừ nhau | Mỗi nhánh bật một cờ thì **tắt** hai cờ kia |
| 4 — kết quả hiện ít nhất một vòng | `NewResult` là biến `VAR_TEMP` — tính lại **mỗi lần gọi**, nên nó chỉ đúng trong chính vòng có kết quả |
| 5 — kích lại khi bận | `Start := ExecEdge.Q AND NOT Busy` — sườn lên lúc bận bị bỏ qua |

> ⚡ **Hai chi tiết mô phỏng tìm ra khi soạn khối này.** Bản nháp đầu đặt `ConvReq := Busy` **trước**
> phép kiểm tới nơi — nên ở đúng vòng board tới nơi, khối vừa báo `Done` vừa **còn xin chạy chuyền**.
> Và nếu đồng hồ không được đưa về 0 ở vòng nhận lệnh (`AND NOT Start`), một lệnh nhận **ngay vòng
> sau** khi lệnh trước vừa xong sẽ **thừa hưởng thời gian đã đếm** — rồi báo quá giờ sớm. ⭐ Cả hai
> đều không lộ ra khi đọc mã; chúng lộ ra khi chạy thử từng vòng quét (Chương 50).

### Bên gọi dùng nó thế nào

```iecst
VAR
    Xfer1 : FB_BoardTransfer;
END_VAR

// Gọi MỖI vòng quét, ngoài CASE — Execute lấy thẳng từ bước: vào bước là sườn lên, rời bước là sườn xuống
Xfer1(Execute := (Stn1_Step = 60),
      Arrived := NOT DI_BoardStn1,          // ở bước 60, "tới nơi" nghĩa là board đã RỜI trạm 1
      TimeOut := T#10S);
M_Stn1_ConvReq := Xfer1.ConvReq;            // đúng MỘT chỗ ghi yêu cầu chuyền của trạm 1

CASE Stn1_Step OF
    …
    60: // Hạ chặn, chuyển board sang — khối lo phần "chờ và giám sát"
        M_Stn1_StopReq := FALSE;
        IF Xfer1.Done THEN
            Stn1.BoardDone := FALSE;
            Stn1_Step      := 0;
        ELSIF Xfer1.Error THEN
            Stn1.Fault := TRUE;             // khối BÁO — trạm chốt cờ của nó (Chương 25 mục 25.5c)
        END_IF;
END_CASE;
```

> ⭐ So với bước 60 viết thẳng ở Chương 26: yêu cầu chuyền nay có **một** chỗ ghi thay vì hai, và giới
> hạn thời gian nằm **trong** khối — đặt giới hạn của bước 60 trong bộ đếm dùng chung về `T#0S` để
> khỏi giám sát hai lần. ⚡ Khối này đứng sẵn trong **Phụ lục L mục L.8b** để chép.

---

## 30.5c ⭐⭐ Hướng đối tượng — thêm một cách tổ chức, không thay cách cũ

Bản 3 của IEC 61131-3 (2013) đưa lập trình **hướng đối tượng** *(object-oriented programming, OOP)*
vào chuẩn; bản 4 (2025) thêm **thuộc tính** (Chương 14 mục 14.1). ⭐ Chính PLCopen nói rõ: cách lập
trình cổ điển **không bị thay thế** — hai cách cùng tồn tại, và mỗi cách dùng ở chỗ nó hợp nhất.

> ⚠⚠ **Đọc bảng hãng ở cuối mục TRƯỚC khi đọc cú pháp.** Hướng đối tượng chạy được trên CODESYS và
> các nền dựng trên nó. Trong TIA Portal, trên Rockwell Logix và trên dòng FX5 của Mitsubishi thì
> **không** — mục này vô ích với bạn nếu máy của bạn chạy trên các hệ đó. Cú pháp dưới đây theo
> CODESYS, viết liền thành văn bản để đọc được trên giấy.

### Năm công cụ — mỗi cái trả lời một câu hỏi

| Công cụ | Là gì | ⭐ Trả lời câu hỏi |
|---|---|---|
| `METHOD` | Một đoạn mã **thuộc về** một khối, gọi được từ ngoài: `Stn2.IsEmpty()` | *"Hỏi khối này một câu, hoặc ra một lệnh, mà không cần biết bên trong nó"* |
| `PROPERTY` | Một giá trị đọc/ghi được như biến, nhưng đi qua mã kiểm soát | *"Cho đọc giá trị này, nhưng qua một cửa có kiểm tra"* |
| ⭐ `INTERFACE` + `IMPLEMENTS` | Một **danh sách phương thức** mà nhiều loại khối cam kết cùng có | ⭐ *"Đối xử với nhiều loại khối khác nhau theo cùng một cách"* |
| `EXTENDS` | Khối mới **kế thừa** mọi biến và phương thức của khối cũ | *"Khối này là một phiên bản đặc biệt của khối kia"* |
| `REFERENCE TO` | Một **tên khác** trỏ tới một biến có sẵn | *"Làm việc trên biến ở chỗ khác mà không chép nó"* |

### Cùng một bài toán, ba cách

Bài toán — lấy thẳng từ Chương 27: tầng máy phải biết **mọi trạm đã hết board chưa** trước khi coi là
xả xong (Chương 27 mục 27.5, bảng chốt dòng 10: *"không chỉ trạm đầu"*).

```iecst
// ── A · Cách của sách: mỗi trạm công bố biến toàn cục, tầng máy đọc từng cái ──
M_AllEmpty := Stn1.Ready AND NOT Stn1.Busy
              AND Stn2.Ready AND NOT Stn2.Busy;

// ── B · Trạm là khối có phương thức: tầng máy HỎI, không đọc biến bên trong ──
M_AllEmpty := Station1.IsEmpty() AND Station2.IsEmpty();

// ── C · Interface: mọi trạm cam kết cùng một câu trả lời, tầng máy hỏi trong một vòng lặp ──
M_AllEmpty := TRUE;
FOR i := 1 TO 2 DO
    M_AllEmpty := M_AllEmpty AND aStation[i].IsEmpty();
END_FOR;
```

Cách C cần hai phần khai báo: interface, và mỗi trạm cam kết thực hiện nó.

```iecst
INTERFACE I_Station
    METHOD IsReady : BOOL        // sẵn sàng nhận board mới
    END_METHOD
    METHOD IsEmpty : BOOL        // không còn board nào trong trạm
    END_METHOD
    METHOD HasFault : BOOL
    END_METHOD
END_INTERFACE

FUNCTION_BLOCK FB_Stn2Cure IMPLEMENTS I_Station
    // … khai báo và trình tự của trạm 2 — như Chương 26, nhưng nằm trong khối;
    //   cảm biến board vào qua chân BoardIn, không đọc thẳng DI_BoardStn2 (CP6, Chương 11) …

    METHOD IsReady : BOOL
        IsReady := (Stn2_Step = 0);
    END_METHOD

    METHOD IsEmpty : BOOL
        IsEmpty := (Stn2_Step = 0) AND NOT BoardIn;
    END_METHOD

    METHOD HasFault : BOOL
        HasFault := Stn2_Fault;
    END_METHOD
END_FUNCTION_BLOCK

// ── Tầng máy ──
VAR
    Station1 : FB_Stn1Dispense;          // khối trạm 1 cũng IMPLEMENTS I_Station
    Station2 : FB_Stn2Cure;
    aStation : ARRAY[1..2] OF I_Station; // ⭐ biến kiểu interface là THAM CHIẾU tới một thể hiện
    i        : INT;
END_VAR

aStation[1] := Station1;                 // gắn — trước lần gắn đầu tiên, biến chứa 0
aStation[2] := Station2;
```

| Cách | ⭐ Ưu | ⚠ Nhược |
|---|---|---|
| A — biến toàn cục công bố | Chạy trên **mọi hệ**; người bảo trì đọc được bằng ladder | Tầng máy phải **liệt kê từng trạm** — thêm trạm 3 mà quên sửa dòng này thì *"xả xong"* sai; và ⚠ thật ra chỉ có một chỗ ghi mỗi biến là nhờ kỷ luật, không nhờ ngôn ngữ |
| B — phương thức | Tầng máy **không thấy** bên trong trạm — đổi cách trạm tính *"trống"* không ảnh hưởng ai | Vẫn liệt kê từng trạm; chỉ chạy trên hệ có OOP |
| ⭐ C — interface | ⭐ Thêm trạm 3 = thêm **một dòng gắn** và sửa giới hạn vòng lặp; mọi trạm **buộc** phải trả lời đủ ba câu — thiếu một phương thức là **không biên dịch được** | Khó đọc nhất với người chỉ quen ladder; chỉ chạy trên hệ có OOP; ⚠ thêm một loại lỗi mới — tham chiếu chưa gắn |

⭐ **Khuyến nghị:** máy cỡ DP-01, đội bảo trì đọc ladder, hoặc máy có thể phải chuyển nền → **cách A**,
đúng như sách đang dùng. Máy có **nhiều trạm hoặc nhiều loại cơ cấu cùng vai trò**, chạy trên **một
nền có OOP suốt đời**, và đội có nền tảng phần mềm → **cách C** trả công xứng đáng. Cách B đứng giữa:
dùng khi muốn đóng gói mà chưa cần đa hình.

### ⚠⚠ Năm cái bẫy chỉ có khi dùng hướng đối tượng TRÊN PLC

Người đến từ C# hay Java mang theo thói quen đúng ở đó và **sai ở đây**, vì PLC chạy theo vòng quét.

| # | Bẫy | ⭐ Cách đúng |
|:-:|---|---|
| 1 | ⚠⚠ **Khai bộ định thời trong phương thức.** Biến khai trong phương thức là biến **tạm** — tài liệu CODESYS ghi rõ chúng được **khởi tạo lại mỗi lần gọi**. Bộ định thời ở đó về 0 ở mỗi lần gọi: **không bao giờ** tới giờ | Mọi thứ cần **nhớ qua các vòng quét** — bộ định thời, bộ đếm, cờ, bước — khai ở **khối**, không ở phương thức |
| 2 | ⚠ **Đặt logic chạy theo thời gian vào phương thức.** Phương thức chỉ chạy **khi được gọi** — không ai gọi thì nó đứng yên, y như khối không được gọi (mục 30.5b, quy tắc 2) | Logic chạy theo vòng quét nằm ở **thân khối**, và thân khối vẫn được gọi **mỗi vòng**. ⭐ Phương thức chỉ để **hỏi** và **ra lệnh** |
| 3 | ⚠⚠ **Gọi phương thức qua một biến interface chưa gắn.** Biến kiểu interface là **tham chiếu**, và bằng 0 tới lần gắn đầu tiên | Gắn **một lần** lúc khởi động; và ở chỗ nào không chắc, kiểm `aStation[i] <> 0` **trước** khi gọi |
| 4 | ⚠ **Dùng `:=` với tham chiếu để "trỏ sang chỗ khác".** Với `REFERENCE TO`, `:=` **chép giá trị** vào chỗ tham chiếu đang trỏ — muốn trỏ sang chỗ khác phải dùng `REF=`. Và không khai được **mảng các tham chiếu** | Đọc kỹ từng phép gán có tham chiếu; ⭐ và như PLCopen yêu cầu: **không** tính toán trên con trỏ, **không** so lớn–nhỏ trên con trỏ hay tham chiếu (quy tắc E2, E3, Phụ lục N) |
| 5 | ⚠ **Kế thừa theo kiểu "có liên quan".** Máy bơm **dùng** một động cơ, nhưng máy bơm **không phải là** một động cơ — cho `FB_Pump EXTENDS FB_Motor` là trộn hai quan hệ | Hỏi *"khối con **có phải là** khối cha không?"* — không phải thì **chứa** một thể hiện của nó thay vì kế thừa. ⭐ PLCopen đặt đúng câu hỏi này cho người viết thư viện: *kết hợp hay kế thừa?* — và tài liệu OOP của họ kể một chuyện thật: ví dụ lò hơi cho mọi khối kế thừa một khối mô hình hành vi, rồi không mở rộng thêm được vì một khối chỉ có **một** cha, phải chuyển sang **chứa** (mục 4.5, 5.1) |

> ⚡ **Thêm hai điều về kế thừa trên CODESYS:** một khối chỉ kế thừa được **một** khối (nhưng thực hiện
> được **nhiều** interface); và khối con **không được** khai lại biến trùng tên với khối cha. Khi sửa
> chương trình đang chạy mà có tham chiếu interface, hệ phải định địa chỉ lại các tham chiếu đó — tài
> liệu hãng cảnh báo việc này tốn thêm thời gian và có thể gây **rung thời gian quét**.
>
> ⚡ Và về thời gian quét nói chung: tài liệu OOP của PLCopen ghi nhận một lời gọi phương thức qua
> interface (gọi "ảo") có thể tốn thời gian **hơn hẳn** một lời gọi thường, tuỳ phần cứng (mục 5.2).
> Dùng interface trong một vòng lặp dài chạy mỗi vòng quét thì **đo** trước.

### Thuộc tính — và vì sao sách dùng phương thức thay cho nó

Bản 4 của chuẩn định nghĩa thuộc tính bằng hai phương thức đặc biệt, `PROPERTY_GET` và `PROPERTY_SET`.
Đọc và ghi thuộc tính **viết như biến**, nhưng thật ra là **gọi mã**:

```iecst
FUNCTION_BLOCK FB_Foo
    VAR PRIVATE
        _nFoo : INT;             // biến thật, giấu bên trong
    END_VAR
    PROPERTY_GET PUBLIC nFoo : INT
        nFoo := _nFoo;
    END_PROPERTY
    PROPERTY_SET PUBLIC nFoo : INT
        _nFoo := nFoo;           // chỗ đặt phép kiểm giới hạn, nếu cần
    END_PROPERTY
END_FUNCTION_BLOCK
```

⚠ CODESYS có thuộc tính từ trước bản 4, với cách khai riêng — mỗi thuộc tính có hai phương thức truy
cập `Get` và `Set`. ⭐ Sách dùng **phương thức trả về giá trị** (`IsEmpty()`) thay cho thuộc tính ở ví dụ
chính, vì hai lý do: dấu `()` nói với người đọc *"đây là lời gọi, có mã chạy"* — thuộc tính thì trông
**y hệt** một biến; và cú pháp phương thức giống nhau hơn giữa các hệ.

### Hệ nào có — đối chiếu ngày 2026-09-26

| Hệ | Hướng đối tượng | Căn cứ |
|---|---|---|
| ⭐ **CODESYS** và các nền dựng trên nó | ✅ `METHOD`, `PROPERTY`, `INTERFACE`, `EXTENDS`, `IMPLEMENTS`, `THIS^`, `SUPER^`, `REFERENCE TO`, và phương thức khởi tạo riêng `FB_init` | Trợ giúp trực tuyến CODESYS |
| **Siemens** — TIA Portal (LAD / FBD / SCL) | ❌ Trong TIA Portal thì không. Hướng đối tượng nằm ở **SIMATIC AX** — môi trường viết ST riêng; thư viện AX nhập vào TIA Portal thì lớp thành FB, phương thức thành FC, và ⚠ **không dùng trực tiếp được** trong chương trình TIA | Tài liệu TIA Portal V20, mục về lập trình hướng đối tượng trong thư viện SIMATIC AX |
| **Rockwell** — Logix | ❌ Tài liệu tuân thủ IEC 61131-3 bản 3 của Logix liệt kê từng tính năng được hỗ trợ — **không có** mục nào cho lớp, phương thức hay interface. Tái dùng bằng lệnh tự định nghĩa (mục 30.5) | Tài liệu tuân thủ IEC 61131-3 của Logix, bản 3/2022 |
| **Mitsubishi** — dòng FX5 | ⚠ Không thấy `METHOD` / `INTERFACE` / `EXTENDS` trong tài liệu lệnh và khối của dòng FX5 có trong bộ nguồn — tra tài liệu lập trình của dòng bạn dùng | Tài liệu lệnh FX5 |
| **Inovance** | Dòng dựng trên CODESYS: theo nền CODESYS — ⚠ kiểm phiên bản. Dòng nhỏ (họ H5U / Easy): không thấy trong tài liệu lập trình | Tài liệu H5U / Easy |

> ⭐⭐ **Câu chốt của mục này:** hướng đối tượng là **một cách tổ chức thêm**, không phải bậc thang
> trên của lập trình PLC. Một chương trình cổ điển tổ chức tốt theo ba tầng (Chương 27) dễ bảo trì hơn
> một chương trình hướng đối tượng mà người sửa lúc hai giờ sáng không đọc nổi. ⚡ Chọn nó khi nó làm
> cho **người sửa** đỡ việc — đúng tiêu chí ở mục 30.1.

---

## 30.6 Quản lý phiên bản chương trình PLC

### Cái gì so sánh được, cái gì không

Đây là chỗ chương trình PLC khác phần mềm thông thường, và khác biệt đó quyết định cách làm:

| Thành phần | So sánh được không | Ghi chú |
|---|---|---|
| Logic chương trình | ✅ Có — mọi hãng đều có chức năng **so sánh dự án** | Công cụ mạnh nhất bạn có |
| Cấu hình phần cứng | ⚠ Một phần | Thường phải xem bằng mắt |
| Tham số thiết bị (driver, module thông minh) | ❌ Thường không | Phải xuất ra và lưu riêng |
| Dự án màn hình vận hành (Chương 44) | ⚠ Tuỳ hệ | Nhiều hệ không so sánh được |
| Công thức sản phẩm | ✅ Nếu lưu dạng bảng | Nên tách khỏi chương trình (Chương 29) |

> ⚠ **NGUY HIỂM**
> Vì phần lớn không so sánh được bằng công cụ, **bản sao lưu phải là bản đầy đủ** — không chỉ file
> chương trình. Thiếu tham số driver hoặc cấu hình phần cứng nghĩa là **không khôi phục được máy**,
> dù bạn có file chương trình. Chương 54.

### ⭐⭐ Làm cho nó so sánh được — xuất ra văn bản

Bảng trên cho thấy phần lớn thành phần **không** so sánh được bằng công cụ. ⚠ Nhưng đó là nhận định
về **định dạng tệp gốc của hãng**, không phải về giới hạn không vượt qua được.

⭐ **Cách vượt qua: xuất chương trình ra một định dạng văn bản, rồi so sánh và lưu bản văn bản đó.**

| Cách xuất | Có ở đâu | ⭐ Được gì | ⚠ Mất gì |
|---|---|---|---|
| **Xuất văn bản ASCII của hãng** | Hầu hết hệ đều có, dưới tên *import/export* | ⭐ Luôn sẵn, không cần công cụ ngoài | ⚠ Định dạng **riêng của hãng** — đổi hãng thì vô dụng |
| ⭐⭐ **Xuất PLCopen XML** | Nhiều hệ hỗ trợ, mức độ khác nhau | ⭐ Định dạng **mở**, chở được cả phần đồ hoạ; ⭐⭐ đúng thứ hệ quản lý phiên bản cần (Chương 14 mục 14.6b) | ⚠ **Không phải hệ nào cũng có**, và mức hỗ trợ khác nhau |
| **Chụp báo cáo / in ra PDF** | Mọi hệ | Xem được bằng mắt | ⚠⚠ **Không so sánh tự động được** — chỉ là ảnh chụp |

> ⭐⭐ **Xuất ra văn bản đổi hẳn chất của việc quản lý phiên bản.** Khi bản lưu là văn bản, bạn có
> đúng ba thứ mà tệp nhị phân của hãng không cho:
>
> | | |
> |---|---|
> | 1 | ⭐ **Xem được đã đổi chính xác dòng nào** — không phải "có khác nhau" chung chung |
> | 2 | ⭐ Tìm được **khi nào** một dòng xuất hiện, và **ai** thêm nó |
> | 3 | ⭐⭐ Đọc được bản cũ **mà không cần cài đúng phiên bản phần mềm của hãng** — thứ sẽ rất quý sau năm năm |

> ⚠⚠ **Nhưng bản xuất KHÔNG thay được bản sao lưu gốc.**
>
> Bản văn bản chở logic; nó ⚠ **không chở đủ cấu hình phần cứng, tham số thiết bị, và mọi thứ ở bảng
> trên đang để dấu ❌**. ⭐ Quy tắc: **lưu CẢ HAI** — tệp gốc của hãng để khôi phục máy, bản xuất văn
> bản để đọc và so sánh (Chương 54).
>
> ⚡ Và nhớ kiểm chứng: ⚠ **tệp xuất hợp lệ không có nghĩa là nhập lại được** — chính đặc tả PLCopen
> XML nói nội dung xuất ra *"không có kiểm chứng về tính nhất quán hay tính đúng đắn"*. ⭐ Cách duy
> nhất để biết là **thử nhập lại một lần**, đúng tinh thần *"bản sao lưu chưa thử khôi phục thì chưa
> phải bản sao lưu"* (Chương 52, Chương 54).

### Quy ước tối thiểu

Không cần hệ thống phức tạp. Bốn thứ này đã giải quyết phần lớn vấn đề:

| # | Quy ước | Cách làm |
|---|---|---|
| 1 | **Đánh số phiên bản** và ghi vào **một biến trong chương trình** | Đọc được khi xem trực tuyến, không cần mở file |
| 2 | **Nhật ký thay đổi** ngay trong chương trình | Ai · ngày · sửa gì · **vì sao** |
| 3 | **Sao lưu trước mọi thay đổi**, đặt tên có ngày và phiên bản | `DP01_v1.4_2026-08-31_truoc-sua-timeout` |
| 4 | Hiển thị **phiên bản trên màn hình vận hành** (Chương 44) | Người ở xa hỏi "máy đang chạy bản nào" là trả lời được ngay |

```text
// ── Nhật ký thay đổi — giữ ngay đầu chương trình ──
// v1.4  2026-08-31  NVA  Tăng timeout bước S1.20 từ 2 s lên 3 s.
//                        Lý do: đo thực tế 0,8 s nhưng lúc áp khí thấp
//                        lên tới 1,9 s → biên cũ quá sát. Đã đo lại 20 chu kỳ.
// v1.3  2026-08-20  NVA  Thêm giám sát tình trạng ionizer làm điều kiện
//                        cho phép chạy (yêu cầu QC sau sự cố lô 2608).
```

Chú ý cột **vì sao** trong cả hai dòng. Không có nó, người sau sẽ thấy timeout 3 s và không biết có
được đổi hay không.

> ⚖ **NGOÀI HIỆN TRƯỜNG — nhật ký nằm trong một chương trình con chỉ có chú thích.**
> **Người ta làm gì:** thay vì vài dòng ở đầu chương trình chính, nhiều người dành hẳn **một chương
> trình con không có mã** cho nhật ký: mỗi lần sửa một mục có ngày và người sửa, liệt kê *sửa gì* và
> thường cả *vì sao*; cuối là mục **"vấn đề còn mở"** — những thứ đã biết là chưa ổn. Một chương
> trình máy đang chạy mà tôi đọc được mã có gần năm mươi lần sửa ghi ngày như thế trong khoảng ba
> tháng chạy thử.
> **Vì sao:** nhật ký đi theo chương trình tới mọi máy, đọc được ngay khi đang kết nối trực tuyến, không
> cần công cụ nào thêm; mục *vấn đề còn mở* cho người tiếp quản biết chỗ nào đừng tin.
> **Ranh giới:** ⚠ **số phiên bản phải đổi cùng lúc với dòng nhật ký** — trong chương trình nói trên,
> số phiên bản gửi lên máy tính là một ngày, mà nhật ký có hơn hai mươi lần sửa **sau** ngày đó: câu
> hỏi *"máy đang chạy bản nào"* có câu trả lời sai. ✅ Đạt khi: so sánh dự án giữa hai bản sao lưu
> liền nhau, mỗi chỗ khác có một dòng nhật ký, và số phiên bản đã đổi. ⚠ Nhật ký cũng **không thay**
> bản sao lưu có ngày (quy ước 3 ở trên, Chương 54).

---

## 30.7 Bẫy thường gặp

### 🔍 BẪY 1 — "Sẽ dọn dẹp sau"

Viết nhanh cho kịp chạy thử, định dọn sau. **Không bao giờ có "sau"** — sau khi máy chạy thì không ai
cho dừng máy để dọn code.

Chi phí đặt tên đúng và comment đúng **ngay lúc viết** gần bằng không. Chi phí làm lại sau đó rất lớn.

### 🔍 BẪY 2 — Quy ước chỉ nằm trong đầu người viết

Bạn có quy ước rõ ràng, nhưng không viết ra. Người thứ hai vào dự án đặt tên theo cách của họ. Sau sáu
tháng có hai quy ước trộn lẫn — tệ hơn không có quy ước nào.

**Viết quy ước ra một trang**, để trong thư mục dự án, và đi qua nó với người mới trong ngày đầu.

### 🔍 BẪY 3 — Comment dịch lại code

Đã nêu ở mục 30.4. Loại comment này còn có hại: khi code đổi mà comment không đổi, **comment nói dối**
— và người đọc tin nó.

### 🔍 BẪY 4 — Dùng lại khối mà không rà giả định an toàn

Đã cảnh báo ở mục 30.5. Đây là bẫy **có thể gây tai nạn**, không chỉ gây phiền.

### 🔍 BẪY 5 — Tối ưu hoá làm mất khả năng đọc

```iecst
// ✗ Gọn nhưng không ai đọc nổi
M_Out := (A AND NOT B) OR (C AND (D OR NOT E)) AND NOT (F OR G);

// ✓ Dài hơn, đọc được, gỡ lỗi được
M_PartPresent  := A AND NOT B;
M_ReadyToStart := C AND (D OR NOT E);
M_NoFault      := NOT (F OR G);
M_Out          := M_PartPresent OR (M_ReadyToStart AND M_NoFault);
```

Bản dưới dài hơn bốn dòng và **tốn thêm vài micro-giây** mỗi vòng quét. Đổi lại, khi máy không chạy,
bạn xem ba biến trung gian là biết ngay cái nào sai — thay vì phải tự tính lại cả biểu thức.

Đây là ứng dụng của "thiết kế sẵn điểm đo cho chính mình" ở Chương 15 và 51.

### 🔍 BẪY 6 — Sao lưu chỉ file chương trình

Đã cảnh báo ở mục 30.6. Bản sao lưu thiếu cấu hình phần cứng và tham số thiết bị là bản sao lưu
**không khôi phục được máy**.

### 🔍 BẪY 7 — Nhật ký thay đổi chỉ ghi "cái gì"

*"v1.4 — sửa timeout"* không giúp gì. Người sau vẫn không biết **có được đổi tiếp không**, và **vì sao
lại là 3 giây**.

Cột **vì sao** là cột duy nhất không suy ra được từ chương trình.

---

## 30.8 Bảng chốt

| # | Kiểm | Đạt khi |
|---|---|---|
| 1 | Quy ước đặt tên đã **viết ra thành văn** | Có, trong thư mục dự án |
| 2 | Tên tag phản ánh **trạng thái tích cực** | `DoorClosed`, không phải `DoorNotOpen` |
| 3 | Chương trình tổ chức **theo cơ cấu**, không theo bước | Mỗi cơ cấu ở một khối |
| 4 | Cơ cấu cùng loại dùng **chung một khối, nhiều thể hiện** | Có |
| 5 | Trạng thái của một cụm gói vào **một kiểu dữ liệu** | Có |
| 6 | Comment nói **vì sao**, không dịch lại code | Có |
| 7 | Có comment cho **những cách đã thử mà không được** | Có ở những chỗ từng mất thời gian |
| 8 | Khối trong thư viện có **ghi rõ giả định an toàn** | Có |
| 9 | **Nhật ký thay đổi** trong chương trình, có cột *vì sao* | Có |
| ⚠⚠ Viết tài liệu lúc nào | ⭐ **Trong khi làm**, không dồn tới cuối | Đến cuối thì chi tiết đã quên, và **lý do** quên trước nhất |
| 10 | Phiên bản **hiển thị trên màn hình** và đọc được khi xem trực tuyến | Có |

---

## 30.9 Tự kiểm

1. Ai là **người đọc thật sự** của chương trình bạn viết? Bốn đặc điểm của người đó là gì?
2. Vì sao **nhất quán** quan trọng hơn **đẹp** khi đặt tên? Trả lời bằng khái niệm "đoán đúng".
3. Vì sao `DI_DoorClosed` tốt hơn `DI_DoorNotOpen`? Liên hệ với Chương 4.
4. So sánh tổ chức chương trình **theo bước** và **theo cơ cấu**. Điều gì xảy ra với mỗi cách khi máy
   lớn lên?
5. Nêu **ba lợi ích** của việc gói trạng thái một cụm vào một kiểu dữ liệu. Lợi ích nào lớn nhất?
6. Nêu **bốn thứ đáng comment**. Hai thứ nào quý nhất và ít người viết nhất?
7. Bạn dùng lại khối xy-lanh từ một máy cũ cho một **trục đứng có tải treo**. Điều gì phải rà lại?
8. Cái gì trong dự án PLC **so sánh được** bằng công cụ và cái gì không? Hệ quả với việc sao lưu?
9. Vì sao viết `M_Out := (A AND NOT B) OR …` gọn trong một dòng lại là lựa chọn tệ?
10. Nhật ký thay đổi ghi *"v1.4 — sửa timeout"*. Thiếu gì, và vì sao thứ thiếu đó quan trọng nhất?
11. ⚠⚠ Vì sao tài liệu dồn tới cuối dự án *"không bao giờ tốt được"* — và lý do đó **không phải** là
    lười? ⭐ Thứ gì bị quên trước nhất, và vì sao đúng thứ đó lại quan trọng nhất?

Câu 2, 6 và 7 là ba câu phân loại. Câu 7 là câu về an toàn — dùng lại code là chỗ giả định cũ đi theo
mà không ai để ý.

---

### Chương tiếp theo

**Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA.** Hết Phần IV. Từ chương sau, máy mẫu được bóc thêm
một lớp: analog và chuyển động.

---

### Nguồn tham khảo chương 30

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng, thể hiện,
  kiểu dữ liệu người dùng. *(tiêu chuẩn có bản quyền)*
- Hướng dẫn lập trình và quy ước phong cách của các hãng PLC — nguồn chính cho mục 30.2 và 30.3; các
  tài liệu này bàn đúng về cấu trúc chương trình, khối tái dùng và tối ưu vùng nhớ. Số hiệu cụ thể
  ghi trong Phụ lục A1.
- Quy ước đặt tên và cấu trúc dùng trong sách — Phụ lục C.
- **Rockwell Automation** — *Logix 5000 Controllers Add-On Instructions* (1756-PM010, bản 9/2025):
  ⭐ **chữ ký khối** *(instruction signature)* sinh mã định danh duy nhất và **niêm** khối — không sửa
  được nữa, ⚠ **kể cả chú thích nấc thang và mô tả biến**, cho tới khi gỡ chữ ký; ⭐ **bắt buộc** khi
  khối tham gia chức năng an toàn mức SIL 3; ⚠ nhưng **không khoá** các khối và kiểu dữ liệu mà nó
  tham chiếu. Và cách phân phối: **chép/dán giữa các dự án**, hoặc *nhập bản sửa đổi mới* — nền cho
  cột "chép có kiểm soát" ở mục 30.5.
- **Siemens** — *Programming Guideline for S7-1200/S7-1500*, ch. 3.7 *Libraries* (§3.7.2 *Type
  concept*, §3.7.4 *Versioning of a block*): phân biệt **master copy** với ⭐ **type**; type **có
  phiên bản** và **cập nhật tập trung mọi chỗ dùng**; ⚠⚠ **chỉ một phiên bản của một type trong cùng
  một bộ điều khiển**, và ⚠⚠ **xoá type thì mọi chỗ dùng bị xoá theo** — nền cho cột "tham chiếu tới
  kiểu" ở mục 30.5.
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, §32.5 *Documentation*: ⭐ tài liệu
  phải **phát triển cùng dự án**, để tới cuối thì chi tiết đã quên nên vừa lâu hơn vừa thiếu; và cách
  dùng **biểu mẫu để sẵn**, đặt nơi mọi người truy cập và cập nhật được khi máy thay đổi.

- **PLCopen** — *Creating PLCopen Compliant Libraries*, v1.0 (5/2017, 89 trang; bản đầy đủ, đối chiếu
  2026-09-28): hai loại khối — **kích bằng sườn** (`Execute` ↔ `Done`) và **điều khiển theo mức**
  (`Enable` ↔ `Valid`) (mục 2.2); ⭐ phát hiện sườn cần **hai vòng quét** nên khối phải nhận giá trị mới
  mỗi vòng thì dùng mô hình mức (mục 3.1); quy tắc khối kích bằng sườn — tham số chốt ở sườn lên, sườn
  xuống không huỷ việc, ngõ ra giữ ít nhất một lần gọi (mục 3.2); `Busy` bật ngay khi nhận lệnh, việc
  xong trong một lần gọi thì không thấy `Busy` (mục 3.4); miền mã lỗi, `0` và `1` dành sẵn (mục 3.5);
  khối mẫu `ETrig` không nhìn `Execute` khi đang bận (mục 5.1); quy tắc chung của khối chuyển động —
  loại trừ nhau, xoá ở sườn xuống, kích lại khi chưa xong thì lệnh trước không có phản hồi (Phụ lục 4)
  — nền cho mục 30.5b.
- Tài liệu thư viện khối chuyển động của **hai hãng khác nhau**, mục *quy tắc chung cho khối* theo
  PLCopen (đối chiếu 2026-09-26): tham số chốt ở sườn lên; `Busy`/`Done`/`Error` loại trừ nhau; kết
  quả xoá ở sườn xuống và vẫn hiện ít nhất một vòng nếu `Execute` tắt giữa chừng; `Enable` tắt thì
  khối ngừng và xoá ngõ ra. ⚠ Hai tài liệu **lệch nhau** ở hành vi kích lại khi đang `Busy` — đúng hai
  câu trả lời có trong chính PLCopen; bảng năm quy tắc ở mục 30.5b ghi rõ chỗ lệch.

- **PLCopen** — *Guidelines for usage of Object-Oriented Programming*, v1.0 (11/2021, 27 trang; bản đầy
  đủ, đối chiếu 2026-09-28): cách cổ điển **không bị thay thế** mà cùng tồn tại (mục 1.1); các câu hỏi
  thiết kế — chỉ dùng phương thức hay cả truy cập biến trực tiếp, interface, *kết hợp hay kế thừa* (mục
  1); bảng so sánh ở mục 2.3 — bản 3 có lớp, phương thức, interface, đa hình, nhưng **không** có thuộc
  tính và hàm tạo chỉ một phần, khớp nhận định *"thuộc tính vào chuẩn ở bản 4"* của mục 30.5c; năm
  nguyên tắc SOLID (mục 3.1); ví dụ lò hơi vướng giới hạn một cha, chuyển từ kế thừa sang chứa (mục
  4.5, 5.1); gọi phương thức "ảo" tốn thời gian khác hẳn nhau theo phần cứng (mục 5.2) — nền cho mục
  30.5c.
- **CODESYS** — trợ giúp trực tuyến (đối chiếu 2026-09-26), các mục *Method*, *Property*, *Interface*,
  *Implementation of an Interface*, *Extension of a Function Block*, *REFERENCE TO*, *THIS*, *SUPER*,
  *FB_Init*: biến trong phương thức **khởi tạo lại mỗi lần gọi**; phương thức không đọc được `VAR_TEMP`
  của khối; biến kiểu interface là tham chiếu và bằng 0 tới lần gắn đầu; `:=` với tham chiếu chép giá
  trị, `REF=` mới gắn; không có mảng tham chiếu; không đa kế thừa nhưng nhiều interface; sửa chương
  trình đang chạy có tham chiếu interface thì tốn thêm thời gian — nền cho bảng năm cái bẫy.
- **Siemens** — tài liệu TIA Portal V20, mục *Object-oriented programming in SIMATIC AX libraries*:
  hướng đối tượng thuộc SIMATIC AX; nhập vào TIA Portal thì lớp thành FB, phương thức thành FC và không
  dùng trực tiếp được.
- **Rockwell Automation** — *Logix 5000 Controllers IEC 61131-3 Compliance* (1756-PM018I, 3/2022):
  bảng tuân thủ theo từng tính năng — không có mục cho lớp, phương thức hay interface.
- **Stefan Henneken** — *IEC 61131-3: Comparison of Edition 3 and Edition 4* (6/2025): cú pháp thuộc
  tính của bản 4, ví dụ `FB_Foo` ở mục 30.5c lấy theo bài này.

> ⚡ Quy ước đặt tên ở mục 30.2 là **quy ước của cuốn sách này**, không phải chuẩn ngành. Dự án của bạn
> có thể dùng quy ước khác — điều bắt buộc là **có một quy ước, viết ra thành văn, và dùng nhất quán**.

<!-- SECTION: ch31_tin_hieu_analog_va_vong_dong -->
---
# Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z.

---

## 31.1 Bài toán: cảm biến áp suất báo 0 bar suốt một ca

Trạm tra keo có một cảm biến áp suất đo áp keo tại đầu tra. Tín hiệu 0–10 V, dải 0–6 bar.

Một buổi sáng, màn hình báo **0,0 bar**. Người vận hành nhìn thấy con số đó và kết luận: hệ keo mất
áp. Gọi bảo trì. Bảo trì kiểm bơm keo, kiểm van điều áp, kiểm đường ống — tất cả bình thường. Đồng hồ
áp cơ khí gắn trên đường ống chỉ **4,2 bar**.

Sau hai giờ, tìm ra: **một sợi dây tín hiệu bị đứt** trong máng cáp, do rung.

Câu hỏi đáng giá: với tín hiệu 0–10 V, PLC đọc được **0 V**. Nhưng 0 V nghĩa là gì?

| 0 V có thể là | |
|---|---|
| Áp suất thật sự bằng 0 | Có thể |
| Dây tín hiệu đứt | Có thể |
| Cảm biến mất nguồn | Có thể |
| Cảm biến hỏng | Có thể |

**Bốn tình huống, một con số.** PLC không có cách nào phân biệt.

Nếu cảm biến đó dùng **4–20 mA**, câu chuyện khác hẳn: áp bằng 0 cho **4 mA**, còn dây đứt cho **0
mA**. Hai con số khác nhau, và PLC phân biệt được ngay — miễn phí, không cần thêm thiết bị nào.

Chương này về vì sao chuẩn tín hiệu analog trong công nghiệp lại là 4–20 mA, và về những thứ đi kèm
mà người ta hay đấu sai.

---

## 31.2 Tín hiệu analog khác tín hiệu số ở đâu

Tới Chương 30, mọi tín hiệu bạn làm việc đều là **số** *(digital)*: có hoặc không, 0 hoặc 1.

**Tín hiệu analog** mang một **giá trị liên tục**: áp suất là 4,2 bar, nhiệt độ là 63,5 °C, cường độ
UV là 142 mW/cm².

| | Tín hiệu số | Tín hiệu analog |
|---|---|---|
| Mang gì | Một bit | Một **giá trị** trong dải |
| Nhiễu ảnh hưởng thế nào | Ít — chỉ cần phân biệt hai mức cách xa nhau | ⚠ **Nhiều** — nhiễu cộng thẳng vào giá trị đọc được |
| Đứt dây | Đọc thành 0 (thường là an toàn nếu thiết kế đúng — Chương 15) | ⚠ Đọc thành một **giá trị trông hợp lý** |
| Cần gì ở PLC | Ngõ vào số | **Module analog** — chọn lúc mua (Chương 8) |

Hai hàng cuối là hai bài toán mà cả chương này và Chương 32 xoay quanh.

---

## 31.3 ⭐ Vì sao 4 mA chứ không 0 mA

Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.

```text
   Dòng đo được:    0 mA ──────── 4 mA ──────────────────── 20 mA
                      │             │                          │
                   ĐỨT DÂY      giá trị 0%                giá trị 100%
                  (lỗi mạch)     (áp = 0 bar)             (áp = 6 bar)
                      └── vùng LỖI ──┘└──── vùng ĐO ĐƯỢC ──────┘
```

**Điểm đầu dải không phải 0.** Nhờ vậy, dải giá trị hợp lệ (4–20 mA) **tách hẳn** khỏi trạng thái lỗi
(0 mA). Người ta gọi đây là **điểm không sống** *(live zero)*.

### Nó cho bạn cái gì

| Chẩn đoán | Điều kiện |
|---|---|
| **Đứt dây** hoặc mất nguồn cảm biến | Dòng ≈ 0 mA — dưới ngưỡng khoảng 3,6 mA |
| Cảm biến báo **lỗi nội bộ** | Nhiều cảm biến chủ động đưa dòng ra ngoài dải, ví dụ dưới 3,6 mA hoặc trên 21 mA |
| **Giá trị vượt dải đo** | Dòng hơi ngoài 4–20 mA nhưng còn trong vùng hợp lệ mở rộng |
| Đo bình thường | 4–20 mA |

### ⭐⭐ Bảng dải NAMUR — và một phân biệt rất dễ bỏ sót

Khuyến nghị **NAMUR** gán ý nghĩa chẩn đoán cụ thể cho từng dải dòng nằm ngoài 4–20 mA:

| Dòng đo được | Ý nghĩa |
|---|---|
| ⚠ **≤ 3,6 mA** | **Cảm biến hỏng** — hướng thấp |
| ⚠ 3,6 – 3,8 mA | Cảm biến **tự phát hiện** mình hỏng, chủ động báo ra |
| ⭐⭐ **3,8 – 4,0 mA** | ⭐ **ĐO DƯỚI DẢI — không phải lỗi!** Đại lượng thật đang thấp hơn điểm đầu thang |
| ⭐ 20,5 – 21,0 mA | ⭐ **Đo trên dải** — cũng không phải lỗi |
| ⚠ **≥ 21,0 mA** | **Cảm biến hỏng** — hướng cao |

⭐ Cảm biến tuân NAMUR khi hoạt động bình thường sẽ **giữ dòng trong khoảng 3,8 mA đến dưới 21 mA**.

> ⭐⭐ **Hàng đáng chú ý nhất là 3,8–4,0 mA, và nó là chỗ rất nhiều chương trình làm sai.**
>
> Cách viết ẩu là: *"dưới 4 mA thì báo lỗi cảm biến"*. ⚠ Với cách đó, mỗi lần đại lượng thật **hạ
> xuống hơi dưới điểm đầu thang** — chuyện hoàn toàn bình thường — máy sẽ **báo lỗi cảm biến giả**.
>
> | Cách xử lý | Kết quả |
> |---|---|
> | ⚠ Ngưỡng lỗi đặt ở **4,0 mA** | ⭐ **Báo động giả** khi đo dưới dải; người vận hành học cách bỏ qua báo động (Ch.44 mục 44.3) |
> | ⭐ Ngưỡng lỗi đặt ở **3,6 mA**, vùng 3,8–4,0 coi là **đo dưới dải** | Phân biệt được **"cảm biến hỏng"** với **"giá trị thấp"** |
>
> ⭐ Đây là ví dụ điển hình cho luận điểm ở mục tiếp theo: **chuẩn cho bạn khả năng phân biệt, chương
> trình phải thật sự phân biệt** — và phân biệt **đúng ngưỡng**.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục NAMUR signal levels. ⚠ Ngưỡng
chính xác và cách cảm biến báo lỗi **khác nhau theo thiết bị** — tra datasheet.)*

> ⭐ **Đây là chẩn đoán MIỄN PHÍ.** Không thêm dây, không thêm thiết bị, không thêm chi phí — chỉ nhờ
> chọn đúng chuẩn tín hiệu. Ít quyết định kỹ thuật nào có tỉ lệ lợi ích trên chi phí tốt như vậy.

### ⚠ Nhưng bạn phải viết code để dùng nó

Chuẩn cho bạn khả năng phân biệt. **Chương trình phải thật sự phân biệt.**

```iecst
// ✗ SAI — quy đổi thẳng, mất hết thông tin chẩn đoán
AirPressBar := (REAL_TO_... quy đổi từ giá trị thô);

// ✓ ĐÚNG — kiểm dải trước, quy đổi sau
IF RawAirPress < RAW_3MA6 THEN
    M_AirPressSensorFault := TRUE;      // đứt dây hoặc cảm biến lỗi
    // ⚠ KHÔNG dùng giá trị này cho điều khiển
ELSIF RawAirPress > RAW_21MA THEN
    M_AirPressSensorFault := TRUE;      // vượt dải trên
ELSE
    M_AirPressSensorFault := FALSE;
    AirPressBar := ...;                 // quy đổi — Chương 32
END_IF;
```

> ⚠⚠ **NGUY HIỂM — giá trị analog lỗi phải được xử lý tường minh**
> Khi cờ lỗi cảm biến lên, chương trình **không được dùng giá trị đó** cho bất kỳ quyết định điều
> khiển nào. Dùng giá trị cuối cùng còn hợp lệ cũng **không an toàn** — vì bạn không biết thực tế đã
> thay đổi thế nào từ lúc đó.
>
> Hành vi đúng phụ thuộc chức năng: dừng máy, chuyển sang chế độ an toàn, hoặc cấm chạy. Đây là quyết
> định thuộc phân tích ở Chương 48, và nó phải nằm trong đặc tả (Chương 23), không phải do người lập
> trình tự nghĩ ra lúc viết code.

---

## 31.4 Vì sao dùng dòng, không dùng áp

Câu hỏi thứ hai: nếu chỉ cần "điểm không sống" thì tại sao không dùng 2–10 V?

Vì **dòng chống nhiễu tốt hơn áp trên đường dài** — và lý do nằm ở vật lý.

### Ba lý do

**1. Sụt áp trên dây không ảnh hưởng dòng.**

Dây có điện trở (Chương 3, mục 3.2). Với tín hiệu áp, điện trở dây tạo ra sụt áp, nên giá trị ở đầu
nhận **thấp hơn** giá trị cảm biến phát ra — và sai lệch càng lớn khi dây càng dài.

Với vòng dòng, cảm biến **điều chỉnh để duy trì đúng dòng đã định**, bất kể điện trở dây. Dòng đi qua
mọi điểm của một mạch nối tiếp là **như nhau**. Sụt áp trên dây không đổi được điều đó.

**2. Trở kháng thấp của vòng làm nhiễu khó cảm ứng vào.**

Nhiễu điện từ cảm ứng vào dây tín hiệu như một nguồn áp nhỏ. Mạch trở kháng cao (tín hiệu áp) biến
nguồn áp nhỏ đó thành sai lệch đáng kể. Mạch trở kháng thấp (vòng dòng) làm nhiễu đó gần như không
tạo được dòng — nên ảnh hưởng nhỏ hơn nhiều.

**3. Đứt dây phân biệt được** — mục 31.3.

### Khi nào 0–10 V chấp nhận được

Không phải lúc nào cũng cần 4–20 mA:

| Dùng 0–10 V được khi | Vì sao |
|---|---|
| **Dây rất ngắn** — trong cùng tủ, dưới vài mét | Sụt áp và nhiễu không đáng kể |
| **Đi cùng cáp có chống nhiễu, tách xa cáp động lực** | Nguồn nhiễu chính đã bị loại |
| **Thiết bị chỉ có ngõ 0–10 V** | Không có lựa chọn — nhiều biến tần, van điều áp điện tử chỉ có loại này |
| **Ngõ ra từ PLC ra thiết bị** | Xem bên dưới |

> 💡 **Ngõ ra analog hay là 0–10 V hơn ngõ vào.**
> Lý do thực tế: rất nhiều thiết bị nhận lệnh — biến tần, van điều áp điện tử, bộ điều khiển công
> suất — chỉ có ngõ vào 0–10 V. Và chúng thường nằm **trong cùng tủ** với PLC, nên đường dây ngắn.
>
> Trên DP-01, mọi ngõ vào analog quan trọng là 4–20 mA, còn ngõ ra là 0–10 V — đúng theo mẫu này
> (mục 31.7).

> ⚠ **Với ngõ ra 0–10 V, mất tín hiệu KHÔNG phân biệt được.** Dây đứt thì thiết bị nhận đọc 0 V, tức
> là "đặt 0 %". Nếu 0 % là trạng thái an toàn thì tốt; nếu không thì phải có biện pháp khác — ví dụ
> tín hiệu cho phép riêng bằng ngõ ra số (Chương 48).

---

## 31.5 Hai dây, ba dây, bốn dây — ai cấp nguồn cho vòng

Đây là chỗ đấu sai nhiều nhất, và đấu sai thì hoặc không đọc được gì, hoặc hỏng thiết bị.

### Vòng dòng hai dây

**Hai dây** *(loop-powered / 2-wire)*: cảm biến lấy nguồn **từ chính vòng dòng**. Chỉ có hai sợi dây,
và chúng vừa cấp nguồn vừa mang tín hiệu.

```text
   +24V ────┬──────────────────┐
            │                  │
        [ CẢM BIẾN 2 DÂY ]     │
            │                  │
            └──── vòng ────► [ ngõ vào analog PLC ]
                                 (có điện trở đo)
                                     │
   0V ───────────────────────────────┘
```

Cảm biến hoạt động như một **van điều tiết dòng**: nó điều chỉnh dòng chảy qua chính nó trong khoảng
4–20 mA, tuỳ giá trị đo. Dòng 4 mA cũng chính là dòng tối thiểu để mạch bên trong cảm biến sống.

> ⭐ **Đây là lý do sâu hơn cho con số 4 mA:** cảm biến hai dây cần một dòng tối thiểu để tự nuôi
> mình. Nếu điểm đầu dải là 0 mA thì ở giá trị đo bằng 0, cảm biến sẽ **không có điện để hoạt động**.

### Ba dây và bốn dây

| | **Hai dây** | **Ba dây** | **Bốn dây** |
|---|---|---|---|
| Nguồn cho cảm biến | ⭐ Từ **chính vòng** | Nguồn riêng, dùng chung dây 0 V với tín hiệu | Nguồn riêng, tín hiệu **cách ly hoàn toàn** |
| Số dây | 2 | 3 | 4 |
| Đi dây | Đơn giản nhất | Trung bình | Nhiều nhất |
| ⚠ Vòng lặp đất | Ít rủi ro | Có rủi ro — dùng chung 0 V | Ít rủi ro nhất |
| Hay gặp ở | Cảm biến áp suất, mức | Cảm biến có màn hình, cần công suất lớn hơn | Thiết bị đo chính xác |

### ⚠ Ai cấp nguồn cho vòng — câu hỏi phải hỏi trước khi đấu

Với vòng hai dây, nguồn có thể đến từ **module analog của PLC** hoặc từ **nguồn ngoài**:

| Kiểu module | Nghĩa là |
|---|---|
| **Có cấp nguồn vòng** *(loop-powered input / có nguồn phụ)* | Module tự cấp 24 V cho vòng. Đấu cảm biến hai dây thẳng vào |
| **Không cấp nguồn vòng** *(passive input)* | Module chỉ **đo** dòng. Phải đưa nguồn 24 V vào vòng từ ngoài |

> ⚠⚠ **NGUY HIỂM CHO THIẾT BỊ — hai lỗi đấu nối kinh điển**
>
> **1. Cấp nguồn hai lần.** Module tự cấp nguồn vòng, và bạn lại đưa thêm 24 V từ ngoài vào. Kết quả:
> dòng vượt xa 20 mA — hỏng ngõ vào module, có thể hỏng cả cảm biến.
>
> **2. Không cấp nguồn lần nào.** Module là loại chỉ đo, và bạn đấu cảm biến hai dây thẳng vào. Kết
> quả: không có gì hoạt động, đọc 0 mA. Ít nguy hiểm hơn nhưng tốn thời gian tìm.
>
> **Cách phòng:** tra **sơ đồ đấu trong datasheet của module** trước khi đấu sợi dây đầu tiên. Sơ đồ
> nói rõ có nguồn hay không — đừng suy từ tên gọi, và đừng suy từ module khác của cùng hãng.

![Ai cấp nguồn cho vòng 4–20 mA](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTYwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDMxLjEg4oCUIEFpIGPhuqVwIG5ndeG7k24gY2hvIHbDsm5nIDTigJMyMCBtQTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBzxqEgxJHhu5MgdHLDtG5nIG5hIG7DoSBuaGF1LiBLaMOhYyBiaeG7h3QgZHV5IG5o4bqldCBsw6Agbmd14buTbiAyNCBWIG7hurFtIOG7nyDEkcOidSDigJQgdsOgIG7DsyBxdXnhur90IMSR4buLbmggbW9kdWxlIHPhu5FuZyBoYXkgY2jhur90LjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc4MCcgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nODAnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzAnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PScyMjknIHk9JzEwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QSDCtyDEkMOaTkcg4oCUIG1vZHVsZSBDw5MgY+G6pXAgbmd14buTbiB2w7JuZzwvdGV4dD4NCjx0ZXh0IHg9JzIyOScgeT0nMjY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNo4buJIGhhaSBz4bujaSBkw6J5LiBLaMO0bmcgxJHGsGEgdGjDqm0gbmd14buTbiBuw6BvIHThu6sgbmdvw6BpLjwvdGV4dD4NCjxyZWN0IHg9JzYwJyB5PScxNTQnIHdpZHRoPSc5MCcgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzEwNScgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqJNIEJJ4bq+TjwvdGV4dD4NCjx0ZXh0IHg9JzEwNScgeT0nMTg1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4yIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyODQnIHk9JzE0OCcgd2lkdGg9Jzk2JyBoZWlnaHQ9JzUyJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nMzMyJyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TU9EVUxFPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScxODInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+QU5BTE9HPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScxOTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Y8OzIG5ndeG7k24gcGjhu6U8L3RleHQ+DQo8bGluZSB4MT0nMjg0JyB5MT0nMTY0JyB4Mj0nMTUwJyB5Mj0nMTY0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjI0JyB5MT0nMTY0JyB4Mj0nMjA0JyB5Mj0nMTY0JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzE5NC4wLDE2NC4wIDIwNC4wLDE1OS4wIDIwNC4wLDE2OS4wJyBmaWxsPScjQzAzOTJCJy8+DQo8bGluZSB4MT0nMTUwJyB5MT0nMTg4JyB4Mj0nMjg0JyB5Mj0nMTg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjE0JyB5MT0nMTg4JyB4Mj0nMjM0JyB5Mj0nMTg4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzI0NC4wLDE4OC4wIDIzNC4wLDE5My4wIDIzNC4wLDE4My4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PScyMTcnIHk9JzE1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPjI0IFYgdOG7qyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PScyMTcnIHk9JzIwNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdtaWRkbGUnPjTigJMyMCBtQSB24buBPC90ZXh0Pg0KPHRleHQgeD0nMzMyJyB5PScyMjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKtkCBt4buZdCBuZ3Xhu5NuIGR1eSBuaOG6pXQ8L3RleHQ+DQo8cmVjdCB4PSc0NjYnIHk9JzgwJyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzIwMCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjxyZWN0IHg9JzQ2NicgeT0nODAnIHdpZHRoPSc0MTAnIGhlaWdodD0nMzAnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc2NzEnIHk9JzEwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+QiDCtyDEkMOaTkcg4oCUIG1vZHVsZSBDSOG7iCDEkE8sIG5ndeG7k24gbmdvw6BpPC90ZXh0Pg0KPHRleHQgeD0nNjcxJyB5PScyNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Tmd14buTbiAyNCBWIG3huq9jIE7hu5BJIFRJ4bq+UCB0cm9uZyB2w7JuZywgxJHDum5nIG3hu5l0IGzhuqduLjwvdGV4dD4NCjxyZWN0IHg9JzQ5MicgeT0nMTU0JyB3aWR0aD0nOTAnIGhlaWdodD0nNDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1MzcnIHk9JzE3MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqiTSBCSeG6vk48L3RleHQ+DQo8dGV4dCB4PSc1MzcnIHk9JzE4NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+MiBkw6J5PC90ZXh0Pg0KPHJlY3QgeD0nNzM4JyB5PScxNDgnIHdpZHRoPSc5NicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzc4NicgeT0nMTY5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1PRFVMRTwvdGV4dD4NCjx0ZXh0IHg9Jzc4NicgeT0nMTgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkFOQUxPRzwvdGV4dD4NCjx0ZXh0IHg9Jzc4NicgeT0nMTk0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNo4buJIMSRbyBkw7JuZzwvdGV4dD4NCjxyZWN0IHg9JzYxNicgeT0nMTI0JyB3aWR0aD0nNzQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2NTMnIHk9JzE0NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+MjQgVjwvdGV4dD4NCjxsaW5lIHgxPSc1MzcnIHkxPScxNTQnIHgyPSc1MzcnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc1MzcnIHkxPScxNDEnIHgyPSc2MTYnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc2OTAnIHkxPScxNDEnIHgyPSc3ODYnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc3ODYnIHkxPScxNDEnIHgyPSc3ODYnIHkyPScxNDgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc3MTYnIHkxPScxNDEnIHgyPSc3NDEnIHkyPScxNDEnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxwb2x5Z29uIHBvaW50cz0nNzUxLjAsMTQxLjAgNzQxLjAsMTQ2LjAgNzQxLjAsMTM2LjAnIGZpbGw9JyNDMDM5MkInLz4NCjxsaW5lIHgxPSc1ODInIHkxPScxODgnIHgyPSc3MzgnIHkyPScxODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc2NzYnIHkxPScxODgnIHgyPSc2NTEnIHkyPScxODgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxwb2x5Z29uIHBvaW50cz0nNjQxLjAsMTg4LjAgNjUxLjAsMTgzLjAgNjUxLjAsMTkzLjAnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzY3MScgeT0nMjEwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+beG7mXQgdsOybmcga8OtbiwgbeG7mXQgbmd14buTbjwvdGV4dD4NCjx0ZXh0IHg9Jzc4MicgeT0nMjMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7irZAgbeG7mXQgbmd14buTbiBkdXkgbmjhuqV0PC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzMwMicgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8cmVjdCB4PScyNCcgeT0nMzAyJyB3aWR0aD0nNDEwJyBoZWlnaHQ9JzMwJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMjI5JyB5PSczMjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkMgwrcg4pqg4pqgIFNBSSDigJQgY+G6pXAgbmd14buTbiBIQUkgTOG6pk48L3RleHQ+DQo8dGV4dCB4PScyMjknIHk9JzQ5MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nb2R1bGUgdOG7sSBj4bqlcCBuZ3Xhu5NuLCBWw4AgY8OzIHRow6ptIG5ndeG7k24gbmdvw6BpIG3huq9jIHRyb25nIHbDsm5nLjwvdGV4dD4NCjxyZWN0IHg9JzUwJyB5PSczODYnIHdpZHRoPSc5MCcgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzk1JyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q+G6ok0gQknhur5OPC90ZXh0Pg0KPHRleHQgeD0nOTUnIHk9JzQxNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+MiBkw6J5PC90ZXh0Pg0KPHJlY3QgeD0nMTc0JyB5PSczNTYnIHdpZHRoPSc3NCcgaGVpZ2h0PSczNCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzIxMScgeT0nMzc4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4yNCBWPC90ZXh0Pg0KPHJlY3QgeD0nMjkwJyB5PSczODAnIHdpZHRoPScxMDgnIGhlaWdodD0nNjInIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSczNDQnIHk9JzM5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TU9EVUxFIEFOQUxPRzwvdGV4dD4NCjxyZWN0IHg9JzMwMCcgeT0nNDA2JyB3aWR0aD0nODgnIGhlaWdodD0nMjInIHJ4PSczJyBmaWxsPScjRkJFOUU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSczNDQnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPm5ndeG7k24gMiDCtyAyNCBWPC90ZXh0Pg0KPHRleHQgeD0nMzQ0JyB5PSc0MzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4oY8OzIG5ndeG7k24gcGjhu6Ugc+G6tW4pPC90ZXh0Pg0KPGxpbmUgeDE9Jzk1JyB5MT0nMzg2JyB4Mj0nOTUnIHkyPSczNzMnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSc5NScgeTE9JzM3MycgeDI9JzE3NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI0OCcgeTE9JzM3MycgeDI9JzM0NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzM0NCcgeTE9JzM3MycgeDI9JzM0NCcgeTI9JzM4MCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI2NCcgeTE9JzM3MycgeDI9JzI5NCcgeTI9JzM3Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHBvbHlnb24gcG9pbnRzPSczMDQuMCwzNzMuMCAyOTQuMCwzNzguMCAyOTQuMCwzNjguMCcgZmlsbD0nI0IwM0EyRScvPg0KPGxpbmUgeDE9JzE0MCcgeTE9JzQ1NCcgeDI9JzM0NCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzM0NCcgeTE9JzQ0MicgeDI9JzM0NCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzE0MCcgeTE9JzQyNicgeDI9JzE0MCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9JzI2NCcgeTE9JzQ1NCcgeDI9JzIzNCcgeTI9JzQ1NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHBvbHlnb24gcG9pbnRzPScyMjQuMCw0NTQuMCAyMzQuMCw0NDkuMCAyMzQuMCw0NTkuMCcgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nMjExJyB5PSczNTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5uZ3Xhu5NuIDEg4oCUIGLDqm4gbmdvw6BpPC90ZXh0Pg0KPHRleHQgeD0nMjI5JyB5PSc0NzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J21pZGRsZSc+4pqg4pqgIEhBSSBuZ3Xhu5NuIG7hu5FpIHRp4bq/cCB0cm9uZyBt4buZdCB2w7JuZyDihpIgSOG7jk5HIG5nw7UgdsOgbyBtb2R1bGU8L3RleHQ+DQo8cmVjdCB4PSc0NjYnIHk9JzMwMicgd2lkdGg9JzQxMCcgaGVpZ2h0PScyMDAnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc2NzEnIHk9JzMyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5QaMOibiBiaeG7h3QgYuG6sW5nIGPDoWNoIG7DoG88L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5UcmEgU8agIMSQ4buSIMSQ4bqkVSB0cm9uZyBkYXRhc2hlZXQgY+G7p2EgTU9EVUxFPC90ZXh0Pg0KPHRleHQgeD0nNTEwJyB5PSczNzknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4oCUIHRyxrDhu5tjIGtoaSDEkeG6pXUgc+G7o2kgZMOieSDEkeG6p3UgdGnDqm4uPC90ZXh0Pg0KPHRleHQgeD0nNDg4JyB5PSc0MDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqgPC90ZXh0Pg0KPHRleHQgeD0nNTEwJyB5PSc0MDAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+xJDhu6tuZyBzdXkgdOG7qyBUw4pOIEfhu4xJIGPhu6dhIG1vZHVsZS48L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkOG7q25nIHN1eSB04burIG1vZHVsZSBraMOhYyBj4bunYSBjw7luZyBow6NuZy48L3RleHQ+DQo8dGV4dCB4PSc0ODgnIHk9JzQ0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZA8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQ0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Dw7luZyBt4buZdCBow6NuZywgaGFpIGTDsm5nIG1vZHVsZSBjw7MgdGjhu4M8L3RleHQ+DQo8dGV4dCB4PSc1MTAnIHk9JzQ2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMOhYyBuaGF1IOG7nyDEkcO6bmcgxJFp4buDbSBuw6B5LjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc1MTInIHdpZHRoPSc4NTInIGhlaWdodD0nNDInIHJ4PSczJyBmaWxsPScjRUFGMUY2JyBzdHJva2U9JyM1NjVFNjYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSczOCcgeT0nNTMxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCBIYWkgbOG7l2kgY2hvIGhhaSB0cmnhu4d1IGNo4bupbmcgS0jDgUMgTkhBVSDigJQgxJHhu41jIHRyaeG7h3UgY2jhu6luZyBsw6AgYmnhur90IMSR4bqldSBzYWkga2nhu4N1IG7DoG86PC90ZXh0Pg0KPHRleHQgeD0nMzgnIHk9JzU0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQ4buNYyAwIG1BIHN14buRdCDihpIgY8OzIHRo4buDIEtIw5RORyBuZ3Xhu5NuIG7DoG8gKMOtdCBo4bqhaSwgY2jhu4kgdOG7kW4gY8O0bmcgdMOsbSkuICAgIMSQ4buNYyB24buNdCBxdcOhIDIwIG1BLCBob+G6t2MgbW9kdWxlIGNo4bq/dCDihpIgSEFJIG5ndeG7k24uPC90ZXh0Pg0KPC9zdmc+)

*Hình 31.1 — Ba cách đấu vòng 4–20 mA. Hai cách đúng khác nhau ở chỗ nguồn nằm trong module hay
ngoài; cách sai có hai nguồn nối tiếp trong cùng một vòng, và nguồn thứ hai nằm khuất bên trong
module nên sơ đồ đấu ngoài không cho thấy nó.*

> ⭐ **Hình 31.1 vẽ cả ba cách đấu cạnh nhau** vì trên bản vẽ chúng trông na ná: cũng hai sợi dây,
> cũng một cảm biến, cũng một module. ⚠ Khác biệt duy nhất là **nguồn 24 V nằm ở đâu** — và với ô C
> thì nguồn thứ hai **nằm bên trong module**, nên nhìn sơ đồ đấu ngoài không thấy nó.

### ⚠ Điện trở tải tối đa của vòng

Vòng dòng hai dây có một giới hạn thường bị quên: **tổng điện trở của vòng không được vượt một giá
trị tối đa**, do nguồn cấp phải đủ áp để đẩy 20 mA qua toàn bộ vòng.

Tổng điện trở gồm: điện trở đo của module, điện trở dây (cả đi lẫn về), và điện trở của mọi thiết bị
khác mắc nối tiếp trong vòng.

**Triệu chứng khi vượt giới hạn** — và nó rất đặc trưng:

> Giá trị đọc **đúng ở phần dưới của dải, sai ở phần trên**. Ví dụ: 0–3 bar đọc đúng, trên 4 bar thì
> giá trị "kẹt" không tăng nữa.
>
> Lý do: ở dòng thấp, sụt áp trên vòng nhỏ, nguồn đủ. Ở dòng cao, sụt áp lớn hơn, nguồn không đủ đẩy
> — dòng không lên được tới mức cần.

Datasheet cảm biến ghi điện trở tải tối đa cho phép ở điện áp nguồn tương ứng. Với dây dài hoặc nhiều
thiết bị trong vòng, **phải tính**.

---

## 31.6 Chống nhiễu — đi dây và nối vỏ

Tín hiệu analog nhạy với nhiễu hơn tín hiệu số rất nhiều, vì nhiễu **cộng thẳng vào giá trị**.

### Bốn quy tắc đi dây

| Quy tắc | Vì sao |
|---|---|
| ⭐ **Dùng cáp có vỏ chống nhiễu** *(shielded cable)* cho mọi tín hiệu analog | Vỏ chắn trường điện từ bên ngoài |
| ⭐ **Tách xa cáp động lực** — cáp biến tần, cáp động cơ, cáp hàn | Đây là nguồn nhiễu mạnh nhất trong tủ và trên máy |
| **Cắt ngang chứ đừng đi song song** khi buộc phải giao nhau | Giao nhau vuông góc thì ghép nhiễu nhỏ nhất |
| **Dùng đôi dây xoắn** *(twisted pair)* | Nhiễu cảm ứng vào hai sợi gần bằng nhau và triệt tiêu bớt |

### ⭐ Nối vỏ chống nhiễu ở **một đầu**

Đây là quy tắc mà người mới hay làm sai vì nó có vẻ phản trực giác.

```text
   ✓ ĐÚNG — nối đất MỘT đầu, thường ở phía tủ
   [cảm biến] ═══════════ vỏ ═══════════ [tủ] ──┴── đất
                                          ↑
                                    chỉ nối ở đây

   ✗ SAI — nối đất HAI đầu
   [cảm biến] ──┬── vỏ ──────────────── [tủ] ──┬── đất
              đất                              đất
                └──── dòng chạy vòng qua vỏ ───┘
```

Nối vỏ ở **cả hai đầu** tạo ra một **vòng lặp đất** *(ground loop)*: nếu điện thế đất ở hai đầu chênh
nhau — chuyện rất bình thường trong một nhà máy — thì có **dòng chạy trong vỏ**. Dòng đó sinh ra
nhiễu, tức là vỏ chống nhiễu trở thành **nguồn nhiễu**.

Nối một đầu thì vỏ vẫn chắn được trường điện từ, nhưng không có đường cho dòng chạy vòng.

> 💡 **Nối đầu nào?** Thường là **phía tủ**, vì ở đó có thanh đất tốt và việc thi công dễ kiểm soát.
> Quan trọng hơn việc chọn đầu nào là **thống nhất trong toàn máy** và **ghi vào bản vẽ** — để người
> sửa sau không vô tình nối thêm đầu thứ hai.

> ⚠ Nhiễu analog là loại lỗi **chập chờn**, xuất hiện theo hoạt động của thiết bị khác — biến tần
> chạy tải nặng, máy hàn bên cạnh hoạt động. Triệu chứng: giá trị đọc **nhảy** hoặc **run**, thường
> đúng lúc một thiết bị khác chạy. Chương 49 và Chương 51 nói kỹ cách truy.

---

## 31.7 Trên máy mẫu DP-01

Các tín hiệu analog của lát cắt 3, và **lý do chọn chuẩn** cho từng cái:

| Tag | Tín hiệu | Vì sao chọn chuẩn đó |
|---|---|---|
| `AI_AirPress` — áp khí cấp máy | **4–20 mA**, 2 dây | ⭐ Cần phân biệt "hết khí" với "đứt dây" — đây chính là bài toán ở mục 31.1, và mất khí là điều kiện an toàn |
| `AI_GluePress` — áp keo tại đầu tra | **4–20 mA**, 2 dây | Ảnh hưởng trực tiếp chất lượng sản phẩm; đọc sai mà không biết thì hỏng cả lô |
| `AI_UvIntensity` — cường độ đèn UV | **0–10 V** | Cảm biến đặt trong buồng sấy, dây ngắn, đi trong máng riêng. ⚠ Nhưng xem ghi chú bên dưới |
| `AO_GluePressSet` — đặt áp keo | **0–10 V** | Van điều áp điện tử chỉ nhận 0–10 V; nằm trong tủ |
| `AO_ConvSpeed` — đặt tốc độ chuyền | **0–10 V** | Ngõ vào biến tần; trong tủ (Chương 36) |
| `AO_UvPower` — đặt công suất đèn UV | **0–10 V** | Bộ điều khiển công suất chỉ nhận 0–10 V |

> ⚠ **`AI_UvIntensity` là chỗ đáng cân nhắc lại.**
> Cường độ UV giảm dần theo tuổi bóng đèn, và đó là **lỗi mà máy không tự phát hiện được** nếu không
> đo (Chương 48, mục 48.6) — sản phẩm thiếu độ bám keo không có triệu chứng tại chỗ.
>
> Với một phép đo quan trọng như vậy, việc **không phân biệt được "cường độ 0" với "đứt dây"** là một
> điểm yếu thật. Nếu có bản 4–20 mA của cảm biến này, nên chọn nó — dù dây ngắn.
>
> Đây là ví dụ cho thấy quyết định chọn chuẩn tín hiệu **không chỉ dựa vào chiều dài dây**, mà dựa
> vào **hậu quả của việc đọc sai mà không biết**.

### Xử lý lỗi cảm biến analog trên DP-01

```iecst
// Áp khí: điều kiện an toàn — mất tín hiệu phải CẤM CHẠY
IF M_AirPressSensorFault THEN
    M_CanStart           := FALSE;
    M_Alm_AirPressSensor := TRUE; // dừng, không đoán — cờ chốt, gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;

// Cường độ UV: suy giảm dần — mức "cảnh báo, vẫn chạy" (Chương 48, mục 48.6)
IF M_UvSensorFault THEN
    M_Alm_UvSensor := TRUE;       // mất phép đo chất lượng → không được chạy tiếp
ELSIF UvIntensity < RecipeUvMinWarn THEN
    M_UvLowWarn := TRUE;          // còn đo được, chỉ là đang yếu → cảnh báo
END_IF;
```

Chú ý khác biệt giữa hai khối: **mất phép đo** và **phép đo cho giá trị thấp** là hai chuyện khác
nhau, và chúng dẫn tới hai phản ứng khác nhau. Gộp chúng làm một là mất thông tin.

---

## 31.8 Khác biệt giữa các hãng

Chuẩn 4–20 mA và 0–10 V là **chuẩn công nghiệp chung**, không phụ thuộc hãng. Cái khác nhau là module
và cách cấu hình.

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Module có cấp nguồn vòng không** | Khác nhau theo từng mã module, **kể cả trong cùng một hãng**. Tra sơ đồ đấu trong datasheet — đây là chỗ đấu sai gây hỏng thiết bị (mục 31.5) |
| Chọn kiểu tín hiệu | Có module chọn bằng **phần mềm** (dòng hay áp, dải nào); có module chọn bằng **cầu nối phần cứng** hoặc bằng cách đấu vào chân khác nhau. ⚠ Kiểm trước khi đấu |
| Số kênh và độ phân giải | Khác nhau nhiều; ảnh hưởng trực tiếp tới Chương 32 |
| Phát hiện đứt dây | Nhiều module có **bit trạng thái kênh** báo ngoài dải — ⭐ dùng nó thay vì tự so ngưỡng, nếu có |
| Chống nhiễu tích hợp | Một số module có lọc số cấu hình được; ⚠ lọc mạnh thì đáp ứng chậm hơn |
| Cách ly kênh | Có module cách ly từng kênh, có module chỉ cách ly cả nhóm. Ảnh hưởng bài toán vòng lặp đất |

> 💡 **Nếu module có bit trạng thái báo đứt dây, hãy dùng nó.** Nó chính xác hơn việc tự so ngưỡng
> trong chương trình, và nó phân biệt được nhiều loại lỗi hơn. Việc tự so ngưỡng ở mục 31.3 là phương
> án nền, dùng khi module không cung cấp bit đó.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 31.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng 0–10 V cho phép đo quan trọng ở xa

**Hiện tượng:** đứt dây đọc thành 0 và **không phân biệt được với giá trị thật bằng 0** — đúng cỗ máy
ở mục 31.1. Hai giờ đi tìm nhầm chỗ.
**Cách sửa:** 4–20 mA cho mọi phép đo mà **đọc sai không biết** sẽ gây hậu quả (mục 31.3).

### 🔍 BẪY 2 — Có 4–20 mA nhưng không kiểm dải trong chương trình

**Hiện tượng:** chuẩn tín hiệu đã cho khả năng phân biệt đứt dây, nhưng chương trình quy đổi thẳng —
nên **mất hết lợi ích** đã trả tiền để có.
**Cách sửa:** kiểm ngoài dải **trước** khi quy đổi; hoặc dùng bit trạng thái kênh của module
(mục 31.3, 31.8).

### 🔍 BẪY 3 — Dùng giá trị analog khi cờ lỗi cảm biến đang lên

**Hiện tượng:** máy điều khiển theo một con số rác, hoặc theo giá trị cũ đã không còn đúng.
**Cách sửa:** ⚠ khi cờ lỗi lên, **không dùng giá trị đó** cho quyết định điều khiển. Hành vi thay thế
phải nằm trong đặc tả (mục 31.3, Chương 48).

### 🔍 BẪY 4 — Cấp nguồn vòng hai lần

**Hiện tượng:** dòng vượt xa 20 mA; hỏng ngõ vào module và có thể hỏng cảm biến.
**Cách sửa:** tra **sơ đồ đấu trong datasheet module** trước khi đấu (mục 31.5).

### 🔍 BẪY 5 — Vượt điện trở tải tối đa của vòng

**Hiện tượng:** rất đặc trưng — giá trị **đúng ở phần dưới dải, kẹt ở phần trên**.
**Cách sửa:** tính tổng điện trở vòng (module + dây + thiết bị nối tiếp) và so với giới hạn trong
datasheet cảm biến ở điện áp nguồn đang dùng (mục 31.5).

### 🔍 BẪY 6 — Nối vỏ chống nhiễu ở cả hai đầu

**Hiện tượng:** giá trị analog nhiễu **nặng hơn** so với khi không nối vỏ — vì vỏ đã thành nguồn
nhiễu.
**Cách sửa:** nối **một đầu**, thường phía tủ; thống nhất toàn máy và **ghi vào bản vẽ** (mục 31.6).

### 🔍 BẪY 7 — Đi cáp analog song song cáp động lực

**Hiện tượng:** giá trị nhảy hoặc run **đúng lúc biến tần chạy tải nặng**; lỗi chập chờn không tái
hiện được khi máy chạy không tải.
**Cách sửa:** tách máng, hoặc ít nhất tách khoảng cách; giao nhau thì cắt vuông góc (mục 31.6,
Chương 49).

### 🔍 BẪY 8 — Quên rằng ngõ ra 0–10 V mất tín hiệu không phân biệt được

**Hiện tượng:** dây tới biến tần đứt, biến tần đọc 0 V và hiểu là "đặt 0 %" — máy dừng êm ru mà PLC
tin rằng nó đang ra lệnh chạy.
**Cách sửa:** kết hợp một tín hiệu cho phép riêng bằng ngõ ra số, và **giám sát phản hồi** thay vì
tin lệnh (mục 31.4, Chương 48).

### 🔍 BẪY 9 — Gộp "mất phép đo" với "giá trị thấp"

**Hiện tượng:** cảm biến hỏng bị báo như "giá trị đang thấp", nên người vận hành xử lý sai hướng —
đi chỉnh quy trình thay vì thay cảm biến.
**Cách sửa:** hai điều kiện, hai thông báo, hai mức phản ứng (mục 31.7).

---

## 31.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Ngưỡng báo lỗi cảm biến đặt ở đâu | **3,6 mA** — ⚠ **KHÔNG phải 4,0 mA** |
| ⭐ Vùng 3,8–4,0 mA nghĩa là gì | **Đo dưới dải — không phải lỗi.** Đặt ngưỡng ở 4,0 sẽ sinh **báo động giả** |
| Vì sao đầu dải là **4 mA** | ⭐ Tách **vùng lỗi** (0 mA) khỏi **vùng đo** — và cảm biến 2 dây cần dòng tối thiểu để sống |
| Tên gọi của ý tưởng đó | **Điểm không sống** *(live zero)* |
| Chẩn đoán miễn phí gồm | Đứt dây · mất nguồn cảm biến · lỗi nội bộ · vượt dải |
| ⚠ Điều kiện để có chẩn đoán đó | **Chương trình phải kiểm dải** trước khi quy đổi |
| Khi cờ lỗi analog lên | ⚠ **Không dùng giá trị đó** cho điều khiển |
| Vì sao dùng dòng thay vì áp | Sụt áp dây không ảnh hưởng · trở kháng thấp ít nhiễu · phân biệt đứt dây |
| 0–10 V dùng được khi | Dây ngắn, trong tủ, có chống nhiễu — hoặc thiết bị chỉ có loại đó |
| Ngõ ra analog thường là | **0–10 V** — vì thiết bị nhận thường chỉ có loại này |
| Cảm biến 2 dây lấy nguồn từ | ⭐ **Chính vòng dòng** |
| Trước khi đấu vòng dòng, hỏi gì | ⚠ **Module có cấp nguồn vòng không?** — tra sơ đồ datasheet |
| Cấp nguồn hai lần thì | ⚠⚠ Hỏng ngõ vào module |
| Vượt điện trở tải vòng — triệu chứng | Đúng ở **phần dưới dải**, kẹt ở phần trên |
| Nối vỏ chống nhiễu | ⭐ **Một đầu**, thường phía tủ — ghi vào bản vẽ |
| Nối hai đầu thì | **Vòng lặp đất** — vỏ thành nguồn nhiễu |
| Chọn chuẩn tín hiệu dựa vào | Không chỉ chiều dài dây — mà **hậu quả của việc đọc sai mà không biết** |

---

## 31.11 Tự kiểm

1. ⭐ Với tín hiệu 0–10 V, giá trị đọc được là 0 V. Nêu **bốn** nguyên nhân có thể, và giải thích vì
   sao PLC không phân biệt được chúng.
2. Vì sao điểm đầu dải của vòng dòng là 4 mA chứ không phải 0 mA? Nêu **hai** lý do khác nhau.
3. Nêu bốn loại chẩn đoán mà chuẩn 4–20 mA cho bạn "miễn phí". Điều kiện gì để thật sự có chúng?
4. ⭐ Chương trình đọc giá trị analog và cờ lỗi cảm biến đang lên. Được phép dùng giá trị đó không?
   Được phép dùng giá trị hợp lệ cuối cùng không? Vì sao?
5. Nêu ba lý do dòng chống nhiễu tốt hơn áp trên đường dài.
6. Khi nào 0–10 V là lựa chọn chấp nhận được? Vì sao ngõ ra analog thường là 0–10 V hơn ngõ vào?
7. Cảm biến hai dây lấy nguồn từ đâu? Điều đó liên quan thế nào tới con số 4 mA?
8. ⭐ Nêu hai lỗi đấu nối kinh điển với vòng dòng hai dây. Lỗi nào gây hỏng thiết bị, và phòng bằng
   cách nào?
9. Giá trị analog đọc đúng ở 0–3 bar nhưng "kẹt" khi vượt 4 bar. Nguyên nhân khả dĩ nhất là gì?
10. ⭐ Vì sao nối vỏ chống nhiễu ở **cả hai đầu** lại làm nhiễu **nặng hơn**?
11. Trên DP-01, vì sao `AI_AirPress` dùng 4–20 mA còn `AO_ConvSpeed` dùng 0–10 V?
12. ⭐ `AI_UvIntensity` đang dùng 0–10 V vì dây ngắn. Nêu lập luận vì sao nên cân nhắc lại — và tiêu
    chí nào quan trọng hơn chiều dài dây khi chọn chuẩn tín hiệu?

> Câu 1, 4, 8, 10 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **chọn chuẩn tín
> hiệu không phải bài toán đi dây — mà là bài toán "đọc sai mà không biết thì mất gì".**

⭐⭐ **Bổ sung.** Theo bảng dải NAMUR, dòng đo được **3,9 mA** nghĩa là gì? Nếu chương trình đặt
ngưỡng báo lỗi cảm biến ở **4,0 mA** thì chuyện gì xảy ra, và vì sao hậu quả của nó nối tới Chương 43?

---

### Chương tiếp theo

Chương 32 — **Từ giá trị thô tới đại lượng kỹ thuật**. Bạn đã có tín hiệu điện đúng chuẩn và đã biết
phát hiện khi nó hỏng. Chương sau biến con số thô mà module trả về thành **bar, °C, mW/cm²** — và nói
về độ phân giải, thứ quyết định phép đo của bạn có ý nghĩa tới chữ số thập phân nào.

### Nguồn tham khảo chương 31

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu với ngõ
  vào/ra analog của PLC, dải tín hiệu chuẩn và đặc tính. *(tiêu chuẩn có bản quyền)*
- IEC 60381-1 và -2 — *Analogue signals for process control systems*: chuẩn hoá tín hiệu dòng một
  chiều (trong đó có 4–20 mA) và tín hiệu áp cho hệ điều khiển quá trình.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu đi dây, chống nhiễu
  và nối đất — nền cho mục 31.6.
- **Datasheet module analog** của hệ bạn dùng — dùng cho ⚠ **sơ đồ đấu và câu hỏi có cấp nguồn vòng
  hay không**, độ phân giải, bit trạng thái kênh, và tuỳ chọn lọc.
- **Datasheet cảm biến** — dùng cho điện trở tải tối đa của vòng ở điện áp nguồn tương ứng, và hành vi
  báo lỗi ngoài dải.
- Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 31.7 lấy từ đó.

> ⚡ Các ngưỡng phát hiện lỗi nêu ở mục 31.3 (khoảng 3,6 mA và 21 mA) là **giá trị thường gặp**, không
> phải giá trị chuẩn hoá áp dụng cho mọi thiết bị. Ngưỡng thật phải lấy từ **datasheet của cảm biến
> và của module** đang dùng — một số thiết bị dùng ngưỡng khác, và một số dùng dải mở rộng
> (ví dụ 3,8–20,5 mA) để phân biệt "vượt dải đo" với "lỗi mạch".

<!-- SECTION: ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat -->
---
# Chương 32 — Từ giá trị thô tới đại lượng kỹ thuật

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 32.1 Bài toán: con số đúng, đơn vị sai

Kỹ sư viết đoạn quy đổi áp keo, chạy thử, thấy màn hình hiện **4,2** — đúng bằng đồng hồ cơ khí trên
đường ống. Xong việc.

Ba tuần sau, đổi sang mã hàng cần áp keo cao hơn. Người vận hành nhập **5,5** vào công thức. Máy chạy,
nhưng đường keo mỏng bất thường và tỉ lệ lỗi tăng.

Nguyên nhân: chương trình quy đổi giá trị thô sang **đơn vị 0,1 bar** — con số `42` trong bộ nhớ nghĩa
là 4,2 bar. Nhưng ô nhập công thức nhận thẳng con số người vận hành gõ. Nhập `5,5` vào một trường số
nguyên đơn vị 0,1 bar cho ra **5**, tức là **0,5 bar**.

Không có lỗi nào. Không có cảnh báo nào. Con số vẫn "trông hợp lý".

Chương này về việc biến giá trị thô thành đại lượng kỹ thuật — và về những chỗ phép biến đổi đó âm
thầm sai.

---

## 32.2 Module analog trả về cái gì

Module analog không trả về "4,2 bar". Nó trả về một **số nguyên** — kết quả của **bộ chuyển đổi
tương tự–số** *(analogue-to-digital converter, ADC)*.

```text
   Cảm biến ──► 4–20 mA ──► [ ADC ] ──► số nguyên thô ──► [ CHƯƠNG TRÌNH ] ──► 4,2 bar
                              ↑                              ↑
                         phần cứng                    việc của chương này
```

Ánh xạ giữa dòng và số thô do **module** quy định. Ví dụ điển hình cho module 16 bit:

| Dòng | Giá trị thô |
|---|---|
| 4 mA | 0 |
| 20 mA | 27 648 |
| ⚠ Dưới 4 mA | Số **âm** |
| ⚠ Trên 20 mA | Vượt 27 648 |

> ⚠ **Con số 27 648 là ví dụ, không phải hằng số phổ quát.**
> Mỗi hãng — thậm chí mỗi dòng module — dùng một cách ánh xạ khác nhau. Có module cho 0–32 767, có
> module cho 0–4095, có module trả thẳng giá trị theo đơn vị đã đặt.
>
> ⭐ **Đây là con số đầu tiên phải tra trong datasheet module**, trước khi viết dòng quy đổi nào. Lấy
> nhầm con số này thì mọi phép đo sai theo tỉ lệ, và sai một cách **trông hợp lý**.

Hai hàng cuối bảng là quà tặng của chuẩn 4–20 mA (Chương 31): vùng ngoài dải **biểu diễn được**, nên
chương trình phân biệt được lỗi mạch với giá trị thật.

---

## 32.3 ⭐ Độ phân giải — phép đo của bạn có ý nghĩa tới đâu

### Từ số bit ra bước nhỏ nhất

**Độ phân giải** *(resolution)* là **bước nhỏ nhất** mà phép đo phân biệt được. Nó suy ra từ số bit
của ADC và dải đo:

```text
Bước nhỏ nhất  =  (dải kỹ thuật)  /  (số bước của ADC)
```

Với `AI_GluePress` của DP-01 — dải **0–6 bar**, module cho 0–27 648 bước:

```text
6 bar / 27 648 = 0,000217 bar/bước  ≈  0,0002 bar
```

Rất mịn. Nhưng đừng vội mừng — xem mục sau.

### ⚠ Độ phân giải không phải độ chính xác

Đây là nhầm lẫn phổ biến nhất về analog.

| | **Độ phân giải** *(resolution)* | **Độ chính xác** *(accuracy)* |
|---|---|---|
| Trả lời | Phân biệt được bước nhỏ tới đâu | Giá trị đọc **gần sự thật** tới đâu |
| Quyết định bởi | Số bit ADC và dải đo | **Cảm biến**, nhiễu, hiệu chuẩn, nhiệt độ môi trường |
| Cải thiện bằng | Module nhiều bit hơn | Cảm biến tốt hơn, hiệu chuẩn, chống nhiễu |

> ⚠⚠ **Một cảm biến áp suất sai số ±1 % dải, đọc qua ADC 16 bit, KHÔNG cho bạn phép đo chính xác tới
> 0,0002 bar.**
>
> Với dải 0–6 bar, sai số ±1 % là **±0,06 bar**. Mọi chữ số sau đó là **rác** — chúng ổn định và
> trông thuyết phục, nhưng không mang thông tin về thực tế.
>
> Hiển thị `4,2038 bar` khi cảm biến chỉ đảm bảo ±0,06 bar là **nói dối người vận hành**. Hiển thị
> `4,2 bar` là trung thực.

> 💡 **Quy tắc thực dụng:** số chữ số hiển thị phải khớp với **sai số của cảm biến**, không khớp với
> số bit của ADC. Tra sai số trong datasheet cảm biến, rồi làm tròn hiển thị cho tương xứng.

### Chọn dải đo cho đủ phân giải

Chiều ngược lại cũng quan trọng: **dải đo quá rộng làm mất độ phân giải ở vùng bạn thật sự quan tâm**.

Ví dụ: bạn cần đo áp keo trong khoảng 3–5 bar với bước 0,01 bar.

| Chọn cảm biến dải | Bước ADC (16 bit) | Đủ không |
|---|---|---|
| 0–6 bar | 0,0002 bar | ✅ Thừa sức |
| 0–100 bar | 0,0036 bar | ✅ Vẫn đủ về ADC — nhưng ⚠ **sai số cảm biến** ±1 % của 100 bar là **±1 bar** |
| 0–250 bar | 0,009 bar | ❌ Sai số ±2,5 bar — vô dụng cho bài toán này |

> ⭐ **Bài học: chọn cảm biến có dải VỪA ĐỦ bao phủ vùng làm việc.**
> Sai số thường tính theo **phần trăm của dải đo**, nên dải càng rộng thì sai số tuyệt đối càng lớn.
> Một cảm biến 0–250 bar dùng để đo 4 bar là phép đo gần như vô nghĩa — dù nó "đo được".
>
> Đây là quyết định **lúc mua cảm biến**, không sửa được bằng phần mềm.

---

## 32.4 Công thức quy đổi thang

### Công thức tuyến tính

Quy đổi từ giá trị thô sang đại lượng kỹ thuật là một phép nội suy tuyến tính:

```text
              (thô − thô_min)
GT_kỹ_thuật = ─────────────── × (KT_max − KT_min)  +  KT_min
              (thô_max − thô_min)
```

Với `AI_GluePress`: thô 0–27 648 ↔ kỹ thuật 0–6 bar.

### ⚠ Viết bằng số nguyên — thứ tự phép tính quyết định

Theo quy tắc ở Chương 19 mục 19.5, dùng **số nguyên đơn vị nhỏ** thay cho số thực. Đơn vị chọn:
**0,01 bar** — đủ mịn so với sai số cảm biến, và cho số tròn.

```iecst
VAR CONSTANT
    RAW_MIN      : DINT := 0;        // ứng 4 mA
    RAW_MAX      : DINT := 27648;    // ứng 20 mA — ⚠ TRA DATASHEET MODULE
    PRESS_MIN_X100 : DINT := 0;      //   0,00 bar
    PRESS_MAX_X100 : DINT := 600;    //   6,00 bar
END_VAR

// ⭐ NHÂN TRƯỚC, CHIA SAU — và dùng DINT để kết quả trung gian không tràn
GluePressX100 := (DINT_raw - RAW_MIN) * (PRESS_MAX_X100 - PRESS_MIN_X100)
                 / (RAW_MAX - RAW_MIN)
                 + PRESS_MIN_X100;
```

Ba điều bắt buộc, cả ba đã gặp ở Chương 19:

- ⭐ **Nhân trước, chia sau.** Chia trước thì phép chia số nguyên cắt hết phần lẻ và kết quả chỉ còn
  0 hoặc giá trị đầu dải (Chương 19, mục 19.4).
- ⭐ **Dùng `DINT`.** Kết quả trung gian `27648 × 600 ≈ 16,6 triệu` vượt xa dải `INT` (Chương 19,
  mục 19.5). Đây là chỗ tràn số kinh điển của quy đổi thang.
- ⭐ **Đơn vị nằm trong tên biến** — `GluePressX100`, không phải `GluePress` (Chương 11, mục 11.3).

> ⚠⚠ **Cỗ máy ở mục 32.1 chính là hậu quả của việc quên gạch đầu dòng thứ ba.**
> Biến trong bộ nhớ mang đơn vị 0,1 bar; ô nhập công thức nhận đơn vị bar. Không ai nhận ra vì tên
> biến không nói gì.
>
> Quy tắc: **mọi biến mang đơn vị phải có đơn vị trong tên**, và **mọi chỗ nhập liệu phải ghi rõ đơn
> vị trên màn hình** (Chương 44). Hai việc, không phải một.

### Quy đổi ngược cho ngõ ra

Ngõ ra analog đi theo chiều ngược lại — từ đại lượng kỹ thuật sang giá trị thô:

```iecst
// AO_ConvSpeed: 0–100 % ↔ thô 0–27 648
RawConvSpeed := (ConvSpeedPct * RAW_MAX) / 100;
```

> ⚠ **Luôn kẹp giá trị trước khi ghi ra ngõ ra analog.**
> Một giá trị vượt dải — do tính toán sai, do công thức chưa nạp, do người vận hành nhập nhầm — có
> thể làm module báo lỗi, hoặc tệ hơn, làm thiết bị nhận hiểu thành một lệnh vô lý.
>
> ```iecst
> IF ConvSpeedPct < 0   THEN ConvSpeedPct := 0;   END_IF;
> IF ConvSpeedPct > 100 THEN ConvSpeedPct := 100; END_IF;
> ```

---

## 32.5 ⭐ Phát hiện ngoài dải

Chương 31 mục 31.3 đã nêu nguyên tắc. Ở đây là cách hiện thực đầy đủ, **trước** phép quy đổi.

```iecst
VAR CONSTANT
    // ⚠ TRA DATASHEET — ngưỡng thô ứng với các mức dòng cần phân biệt
    RAW_WIRE_BREAK : DINT := -2000;    // dưới ~3,6 mA
    RAW_OVER_RANGE : DINT := 29000;    // trên ~21 mA
END_VAR

IF RawGluePress < RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 1;                 // đứt dây / mất nguồn cảm biến
ELSIF RawGluePress > RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 2;                 // chập, hoặc cảm biến báo lỗi
ELSE
    M_GluePressFault := FALSE;
    M_GluePressFaultCode := 0;
    GluePressX100 := ...;                      // ⭐ CHỈ quy đổi khi hợp lệ
END_IF;
```

Ba điểm thiết kế:

- **Quy đổi nằm trong nhánh hợp lệ.** Khi tín hiệu lỗi, `GluePressX100` **giữ giá trị cũ** — nhưng
  ⚠ giá trị cũ đó **không được dùng cho điều khiển** (Chương 31, mục 31.3). Cờ lỗi là thứ quyết định,
  không phải giá trị.
- **Mã lý do riêng cho từng loại lỗi.** "Đứt dây" và "chập" dẫn tới hai hướng kiểm tra khác nhau —
  nói rõ tiết kiệm thời gian cho người sửa (Chương 29, mục 29.4).
- ⭐ **Nếu module có bit trạng thái kênh, dùng nó thay vì tự so ngưỡng** (Chương 31, mục 31.8). Đoạn
  trên là phương án nền.

---

## 32.6 Lọc — và cái giá của nó

Giá trị analog **luôn dao động**: nhiễu điện, dao động thật của quá trình, sai số lượng tử của ADC.
Dao động đó làm màn hình nhảy số và làm điều kiện so ngưỡng nhấp nháy.

### Hai kiểu lọc

**Lọc trung bình trượt** *(moving average)* — giữ N mẫu gần nhất, lấy trung bình:

```iecst
// Trung bình 8 mẫu — chọn luỹ thừa của 2 để chia bằng phép dịch bit, rẻ hơn
SumBuf := SumBuf - Buf[Idx] + GluePressX100;
Buf[Idx] := GluePressX100;
Idx := (Idx + 1) MOD 8;
GluePressFiltX100 := SumBuf / 8;
```

**Lọc số một bậc** *(IIR / exponential filter)* — gọn hơn, chỉ giữ một giá trị:

```iecst
// K trong 1..100: K nhỏ = lọc mạnh, đáp ứng chậm
GluePressFiltX100 := GluePressFiltX100
                   + (K * (GluePressX100 - GluePressFiltX100)) / 100;
```

| | Trung bình trượt | Lọc IIR một bậc |
|---|---|---|
| Bộ nhớ | N giá trị | ⭐ **Một** giá trị |
| Chỉnh độ mạnh | Đổi N | Đổi hệ số K |
| Đáp ứng với bước nhảy | Tuyến tính, xong sau N mẫu | Tiệm cận, không bao giờ tới hẳn |
| ⚠ Nhược | Tốn bộ nhớ khi N lớn | Khó tính chính xác độ trễ |

### ⚠⚠ Cái giá: độ trễ

> **Lọc càng mạnh thì giá trị đọc được càng CHẬM so với thực tế.**
>
> Đây không phải chi tiết nhỏ. Nếu bạn lọc mạnh một tín hiệu áp suất rồi dùng nó làm điều kiện an
> toàn, thì khi áp tụt thật, chương trình **biết muộn** — muộn đúng bằng độ trễ của bộ lọc.

Ba quy tắc:

- **Lọc để hiển thị thì lọc mạnh được** — người đọc không cần thấy số nhảy.
- ⚠ **Lọc để điều khiển thì lọc nhẹ** — độ trễ vào thẳng vòng điều khiển, gây dao động (Chương 35).
- ⚠⚠ **Điều kiện an toàn và điều kiện phát hiện sự cố: lọc rất nhẹ hoặc không lọc.** Nếu cần chống
  báo giả, dùng **timer xác nhận** thay vì lọc — nó cho bạn kiểm soát rõ ràng về thời gian, và bạn
  biết chính xác mình đang chấp nhận trễ bao lâu (Chương 17, mục 17.4).

> 💡 **Gợi ý thực dụng:** giữ **hai** biến — một thô để điều khiển và phát hiện sự cố, một đã lọc để
> hiển thị và ghi log. Chúng phục vụ hai mục đích khác nhau, không có lý do gì phải dùng chung.

---

## 32.6b ⭐⭐ Giá trị bạn đang đọc luôn CŨ HƠN bạn tưởng — cộng đủ ba khoản

Mục trên nói bộ lọc gây trễ. ⚠ Nhưng bộ lọc chỉ là **một** khoản. Thời gian từ lúc đại lượng thật đổi
tới lúc chương trình **nhìn thấy** giá trị mới là **tổng của ba khoản**:

| # | Khoản | Ghi chú |
|:-:|---|---|
| 1 | ⭐ **Thời gian đáp ứng của cảm biến** | ⚠⚠ Thường là khoản **lớn nhất** — cảm biến nhiệt độ rất chậm (Chương 33) |
| 2 | ⭐ **Thời gian cập nhật của module analog** | Bao gồm **trễ do lọc** của chính module (mục 32.6) |
| 3 | **Chu kỳ quét của chương trình** | Chương 10 |

> ⭐⭐ **Cộng đủ ba khoản trước khi kết luận "hệ đáp ứng chậm".**
>
> Người ta hay đi tối ưu chương trình — khoản **nhỏ nhất** trong ba — trong khi ⚠ vấn đề nằm ở cảm
> biến hoặc ở cấu hình lọc của module.
>
> ⚡ Và nhớ rằng ⭐ **bộ lọc phần mềm bạn tự viết là khoản THỨ TƯ**, cộng thêm vào ba khoản trên.

### ⚠ Hai chỗ dễ hiểu sai về tốc độ module

**Một — thời gian một KÊNH khác thời gian cả MODULE**

| Đại lượng | Nghĩa |
|---|---|
| Thời gian quét **một kênh** | Đọc xong một ngõ vào |
| ⭐ **Thời gian chu kỳ của cả module** | Đọc hết **mọi** kênh rồi quay lại kênh đầu |

> ⚠⚠ **Và đây là chỗ phản trực giác: thời gian chu kỳ của module thường KHÔNG giảm khi bạn dùng ít
> kênh hơn.**
>
> ⭐ Module vẫn quét đủ chu kỳ của nó, kể cả với các kênh **không dùng**. Nên mẹo *"chỉ đấu 2 trong 8
> kênh cho nhanh"* ⚠ **không có tác dụng** — trừ khi tài liệu của đúng module đó nói khác.
>
> ⭐ **Muốn nhanh hơn thì phải đổi module**, không phải bỏ bớt kênh.

**Hai — ⚠ khi PLC vừa đọc analog vừa chạy PID**

Với vòng điều khiển (Chương 35), tổng trễ ở trên **đi thẳng vào chất lượng điều khiển**. ⭐ Nếu module
quá chậm so với quá trình, có **hai** đường:

| Cách | Khi nào chọn |
|---|---|
| ⭐ **Đổi sang module analog nhanh hơn** | Khi phần còn lại của thiết kế vẫn hợp |
| ⭐⭐ **Dùng bộ điều khiển chuyên dụng bên ngoài**, PLC chỉ **đặt điểm đặt** cho nó | Khi quá trình nhanh hơn hẳn khả năng của PLC |

> ⚡ Đường thứ hai chính là kiến trúc của bộ điều khiển nhiệt độ rời trên máy mẫu (Chương 38, mục
> 38.11): ⭐ **PLC không điều khiển vòng — nó chỉ ra lệnh và giám sát.**

---

## 32.7 Vùng chết — chống dao động quanh ngưỡng

Đã gặp ở Chương 19 mục 19.3 dưới tên **trễ** *(hysteresis)*; với analog nó là công cụ bắt buộc.

Giá trị dao động quanh đúng ngưỡng làm bit kết quả nhấp nháy — mỗi lần nhấp là một lần báo động rồi
hết báo động. Với hệ cảnh báo, đây là cách nhanh nhất để người vận hành ngừng tin vào nó
(Chương 48, mục 48.6).

```iecst
// Cảnh báo áp keo thấp: bật ở 3,50 bar, chỉ tắt khi đã lên trên 3,70
IF GluePressX100 < 350 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 > 370 THEN
    M_GluePressLow := FALSE;
END_IF;                          // giữa 350 và 370: GIỮ NGUYÊN
```

> ⭐ **Nhánh `ELSIF` không có `ELSE` là cố ý.** Vùng ở giữa **không đổi gì cả** — đó chính là vùng
> chết. Thêm `ELSE` vào là phá mất cơ chế.

Chọn độ rộng vùng chết:

| Quá hẹp | Quá rộng |
|---|---|
| Vẫn nhấp nháy | Phản ứng muộn; giá trị phải sai khá nhiều mới báo |
| | ⚠ Với cảnh báo an toàn, muộn là vấn đề |

Quy tắc thực dụng: **rộng hơn biên độ dao động bình thường của tín hiệu**. Muốn biết biên độ đó thì
**đo** — ghi lại giá trị trong vài phút khi máy chạy bình thường, xem nó dao động bao nhiêu.

---

## 32.8 Hiệu chuẩn — và nó **không** phải cái gì

### Hai khái niệm bị lẫn

| | **Đặt dải đo** *(ranging)* | **Hiệu chuẩn** *(calibration)* |
|---|---|---|
| Làm gì | Khai báo cho hệ biết 4 mA ứng bao nhiêu, 20 mA ứng bao nhiêu | So sánh phép đo với một **chuẩn đã biết** và chỉnh cho khớp |
| Cần gì | Chỉ cần datasheet | ⭐ **Thiết bị chuẩn** có độ chính xác cao hơn |
| Kết quả | Con số quy đổi đúng theo khai báo | Phép đo **đúng với thực tế** |
| Làm ở đâu | Trong chương trình hoặc cấu hình module | Trên cảm biến hoặc trong chương trình, với thiết bị chuẩn |

> ⚠⚠ **Đổi con số trong công thức quy đổi KHÔNG phải hiệu chuẩn.**
> Nếu đồng hồ chuẩn chỉ 4,0 bar mà PLC hiện 4,3 bar, bạn có thể sửa hệ số cho nó hiện 4,0. Nhưng bạn
> **chưa biết cái nào đúng** — có thể cảm biến lệch, có thể đồng hồ chuẩn lệch, có thể cả hai.
>
> Hiệu chuẩn thật đòi hỏi một **chuẩn có độ chính xác cao hơn hẳn** và có **vết truy nguyên**. Việc
> chỉnh cho hai con số khớp nhau mà không có chuẩn chỉ là **làm cho chúng nhất quán**, không phải làm
> cho chúng đúng.

### LRV và URV

Hai thuật ngữ bạn sẽ gặp trong tài liệu cảm biến:

| Ký hiệu | Tên | Nghĩa |
|---|---|---|
| **LRV** | *Lower Range Value* | Giá trị ứng với đầu dải — 4 mA |
| **URV** | *Upper Range Value* | Giá trị ứng với cuối dải — 20 mA |

Nhiều cảm biến cho phép **đặt lại LRV/URV** trong một dải cho phép. Ví dụ cảm biến 0–10 bar có thể
đặt lại thành 0–6 bar để dùng hết 16 mA cho vùng quan tâm.

> 💡 **Đặt lại dải trên cảm biến thường tốt hơn thu hẹp bằng phần mềm**, vì nó dùng hết dải dòng cho
> vùng bạn quan tâm — tức là cải thiện độ phân giải thật, không chỉ đổi cách tính.
>
> ⚠ Nhưng nó **không cải thiện sai số cơ bản của cảm biến**, vốn thường tính theo dải gốc. Và nó tạo
> một cái bẫy bảo trì: cảm biến thay thế lấy từ kho sẽ có **dải mặc định của nhà sản xuất**, không
> phải dải bạn đã đặt. Đây chính là bài toán ở Chương 12 mục 12.1 — và là một lý do nữa cho IO-Link.

### Zero và span

Hai phép chỉnh cơ bản:

- **Zero** — chỉnh điểm đầu dải. Với cảm biến áp suất, thường làm khi **xả hết áp**: giá trị phải đọc 0.
- **Span** — chỉnh độ dốc, dùng một giá trị đã biết ở gần cuối dải.

> ⚠ **Thứ tự quan trọng: zero trước, span sau** — và thường phải lặp lại một, hai vòng, vì hai phép
> chỉnh ảnh hưởng lẫn nhau ở mức nhỏ.

---

## 32.9 Trên máy mẫu DP-01

### Bảng quy đổi đầy đủ

Số liệu từ hồ sơ máy mẫu (Phụ lục J), sau khi chốt session 11:

| Tag | Tín hiệu | Dải kỹ thuật | Đơn vị trong biến | Tên biến |
|---|---|---|---|---|
| `AI_AirPress` | 4–20 mA | 0–10 bar | 0,01 bar | `AirPressX100` |
| `AI_GluePress` | 4–20 mA | 0–6 bar | 0,01 bar | `GluePressX100` |
| `AI_UvIntensity` | 0–10 V | 0–200 mW/cm² | 0,1 mW/cm² | `UvIntensityX10` |
| `AI_UvChamberTemp` | RTD Pt100 | 0–150 °C | 0,1 °C | `UvChamberTempX10` |
| `AO_GluePressSet` | 0–10 V | 0–6 bar | 0,01 bar | `GluePressSetX100` |
| `AO_ConvSpeed` | 0–10 V | 0–100 % | 1 % | `ConvSpeedPct` |
| `AO_UvPower` | 0–10 V | 0–100 % | 1 % | `UvPowerPct` |

Ba nhận xét:

- **Mỗi biến mang đơn vị trong tên.** Đây là biện pháp phòng lỗi ở mục 32.1, và nó tốn đúng vài ký tự.
- **Đơn vị chọn theo sai số cảm biến, không theo số bit ADC.** Áp suất dùng 0,01 bar vì sai số cảm
  biến ở bậc 0,05 bar — mịn hơn nữa là vô nghĩa.
- ⚠ **`AI_UvChamberTemp` là RTD, không phải 4–20 mA.** Module RTD thường trả giá trị theo đơn vị 0,1 °C
  **sẵn**, không cần quy đổi thang. Chương 33 nói kỹ.

### Ví dụ đầy đủ — `AI_GluePress`

```iecst
VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 600;     // 6,00 bar
    RAW_WIRE_BREAK   : DINT := -2000;   // ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;
    GLUE_LOW_ON_X100 : DINT := 350;     // cảnh báo bật ở 3,50 bar
    GLUE_LOW_OFF_X100: DINT := 370;     // tắt ở 3,70 bar — vùng chết
    FILT_K           : DINT := 20;      // lọc nhẹ cho hiển thị
END_VAR

// ── 1. Phát hiện ngoài dải TRƯỚC ──
IF RawGluePress < RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 1;
ELSIF RawGluePress > RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 2;
ELSE
    M_GluePressFault := FALSE; M_GluePressFaultCode := 0;

    // ── 2. Quy đổi: nhân trước, chia sau, dùng DINT ──
    GluePressX100 := (RawGluePress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    GluePressFiltX100 := GluePressFiltX100
                       + (FILT_K * (GluePressX100 - GluePressFiltX100)) / 100;
END_IF;

// ── 4. Cảnh báo có vùng chết — dùng giá trị CHƯA lọc ──
IF M_GluePressFault THEN
    M_GluePressLow := FALSE;              // mất phép đo ≠ áp thấp (Ch.31)
ELSIF GluePressX100 < GLUE_LOW_ON_X100 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 > GLUE_LOW_OFF_X100 THEN
    M_GluePressLow := FALSE;
END_IF;

// ── 5. Kiểm công thức so với khả năng đo (Chương 29) ──
M_RecipePressValid := (RecipeGluePressX100 >= 0)
                  AND (RecipeGluePressX100 <= PRESS_MAX_X100);
```

Đoạn này gói cả chương. Bốn điểm đáng chú ý:

- **Thứ tự các bước không đổi được**: phát hiện lỗi → quy đổi → lọc → so ngưỡng.
- ⭐ **Cảnh báo dùng `GluePressX100` (chưa lọc), hiển thị dùng `GluePressFiltX100`.** Đúng gợi ý ở
  mục 32.6 — hai mục đích, hai biến.
- ⭐ **Bước 4 phân biệt "mất phép đo" với "áp thấp"** — hai chuyện khác nhau, hai thông báo khác nhau
  (Chương 31, Bẫy 9).
- **Bước 5 nối sang Chương 29**: dải hợp lệ của công thức phải nằm trong dải đo được. Một công thức
  yêu cầu 8 bar trên cảm biến 0–6 bar là công thức không kiểm chứng được.

---

## 32.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠⚠ **Dải giá trị thô** | **Khác nhau nhiều nhất.** Ví dụ thường gặp: Siemens 0–27 648 cho dải danh định; nhiều hệ khác dùng 0–32 767, 0–4095, hoặc số bit khác. ⭐ **Con số đầu tiên phải tra** |
| Giá trị vượt dải | Cách biểu diễn khác nhau — số âm, giá trị đặc biệt, hoặc bit trạng thái riêng |
| ⭐ Bit trạng thái kênh | Nhiều module báo sẵn đứt dây / vượt dải bằng một bit. **Dùng nó nếu có** — chính xác hơn tự so ngưỡng |
| Quy đổi thang sẵn có | Một số hệ có khối chuẩn hoá / quy đổi thang dựng sẵn; một số hệ để bạn tự viết. Dùng khối sẵn có thì gọn hơn nhưng ⚠ vẫn phải hiểu nó làm gì |
| Lọc tích hợp trong module | Nhiều module có lọc số cấu hình được. ⚠ **Nó cũng gây trễ** — cùng đánh đổi ở mục 32.6, chỉ là làm ở tầng khác |
| Module RTD / can nhiệt | Thường trả giá trị **theo đơn vị nhiệt độ sẵn**, không cần quy đổi thang (Chương 33) |

> ⚠ **Đừng chép hằng số quy đổi từ một dự án cũ sang dự án mới nếu module khác nhau.** Đây là lỗi
> chép–dán kinh điển, và nó cho ra con số **sai theo tỉ lệ nhưng trông hợp lý** — loại sai khó phát
> hiện nhất.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 32.11 Bẫy thường gặp

### 🔍 BẪY 1 — Lẫn đơn vị giữa biến và ô nhập liệu

**Hiện tượng:** đúng cỗ máy ở mục 32.1 — nhập 5,5 thành 0,5 bar. Không lỗi, không cảnh báo, con số
vẫn trông hợp lý.
**Cách sửa:** đơn vị **trong tên biến**, và đơn vị **hiện trên màn hình** tại ô nhập. Hai việc.

### 🔍 BẪY 2 — Chia trước khi nhân

**Hiện tượng:** giá trị quy đổi luôn bằng 0 hoặc bằng đầu dải.
**Cách sửa:** nhân trước, chia sau (mục 32.4, Chương 19 mục 19.4).

### 🔍 BẪY 3 — Dùng `INT` cho phép quy đổi

**Hiện tượng:** kết quả trung gian `27648 × 600` tràn — giá trị nhảy sang số âm hoặc vô lý.
**Cách sửa:** `DINT` cho toàn bộ phép quy đổi (mục 32.4, Chương 11).

### 🔍 BẪY 4 — Lấy nhầm dải giá trị thô của module

**Hiện tượng:** mọi phép đo **sai theo tỉ lệ** — ví dụ đọc 5,1 bar khi thực tế 4,2. Sai một cách nhất
quán, nên rất dễ bị coi là "cảm biến cần hiệu chuẩn".
**Cách sửa:** tra datasheet module trước khi viết dòng quy đổi nào; ⚠ đừng chép hằng số từ dự án cũ
(mục 32.10).

### 🔍 BẪY 5 — Hiển thị nhiều chữ số hơn cảm biến đảm bảo

**Hiện tượng:** `4,2038 bar` trên màn hình trong khi cảm biến chỉ đảm bảo ±0,06 bar. Người vận hành
tin vào những chữ số không mang thông tin, và đi chỉnh quy trình theo nhiễu.
**Cách sửa:** số chữ số hiển thị khớp **sai số cảm biến**, không khớp số bit ADC (mục 32.3).

### 🔍 BẪY 6 — Chọn cảm biến dải quá rộng

**Hiện tượng:** đo 4 bar bằng cảm biến 0–250 bar; sai số ±2,5 bar làm phép đo vô dụng.
**Cách sửa:** chọn dải **vừa đủ** bao phủ vùng làm việc — quyết định lúc mua (mục 32.3).

### 🔍 BẪY 7 — Lọc mạnh tín hiệu dùng cho điều kiện an toàn

**Hiện tượng:** áp tụt thật nhưng chương trình biết muộn — muộn đúng bằng độ trễ bộ lọc.
**Cách sửa:** ⚠⚠ điều kiện an toàn và phát hiện sự cố **lọc rất nhẹ hoặc không lọc**; chống báo giả
bằng **timer xác nhận** (mục 32.6, Chương 17).

### 🔍 BẪY 8 — Quy đổi trước khi kiểm ngoài dải

**Hiện tượng:** giá trị đứt dây (số âm) được quy đổi thành một con số trông như phép đo thật.
**Cách sửa:** kiểm dải **trước**, quy đổi **sau** (mục 32.5, Chương 31).

### 🔍 BẪY 9 — Thêm `ELSE` vào khối vùng chết

**Hiện tượng:** vùng chết biến mất, bit cảnh báo nhấp nháy quanh ngưỡng như trước.
**Cách sửa:** khối vùng chết **không có `ELSE`** — vùng giữa phải giữ nguyên trạng thái (mục 32.7).

### 🔍 BẪY 10 — Gọi việc chỉnh hệ số là "hiệu chuẩn"

**Hiện tượng:** hai con số khớp nhau nhưng **cả hai đều sai**; và không có hồ sơ nào chứng minh phép
đo đúng khi khách hàng hỏi.
**Cách sửa:** hiệu chuẩn cần **chuẩn có độ chính xác cao hơn** và có vết truy nguyên. Chỉnh cho khớp
mà không có chuẩn thì gọi đúng tên nó: **làm cho nhất quán** (mục 32.8).

### 🔍 BẪY 11 — Quên cảm biến thay thế có dải mặc định khác

**Hiện tượng:** thay cảm biến đã được đặt lại LRV/URV bằng cái mới từ kho; mọi phép đo sai theo tỉ lệ
và **không ai nghĩ tới nguyên nhân đó**.
**Cách sửa:** ghi dải đã đặt vào tài liệu máy và dán nhãn tại cảm biến; hoặc dùng IO-Link để tham số
tự nạp (mục 32.8, Chương 12).

---

## 32.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Module analog trả về gì | **Số nguyên thô** — dải do module quy định |
| Con số đầu tiên phải tra | ⭐ **Dải giá trị thô** trong datasheet module |
| Độ phân giải là gì | Bước nhỏ nhất phân biệt được = dải ÷ số bước ADC |
| Độ phân giải ≠ | ⭐ **Độ chính xác** — cái sau do cảm biến quyết định |
| Hiển thị bao nhiêu chữ số | Khớp **sai số cảm biến**, không khớp số bit ADC |
| Chọn dải cảm biến | **Vừa đủ** bao phủ vùng làm việc — sai số tính theo % dải |
| Thứ tự phép tính quy đổi | ⭐ **Nhân trước, chia sau**, dùng **`DINT`** |
| Tên biến analog | ⭐ **Đơn vị nằm trong tên** — `GluePressX100` |
| Thứ tự xử lý | Kiểm ngoài dải → quy đổi → lọc → so ngưỡng |
| Lọc để hiển thị | Lọc mạnh được |
| Lọc để điều khiển | Lọc nhẹ — trễ vào thẳng vòng điều khiển |
| Lọc cho điều kiện an toàn | ⚠⚠ **Rất nhẹ hoặc không lọc**; dùng **timer xác nhận** |
| Chống nhấp nháy quanh ngưỡng | **Vùng chết** — khối `IF/ELSIF` **không có `ELSE`** |
| Chọn độ rộng vùng chết | Rộng hơn **biên độ dao động đo được** |
| Trước khi ghi ngõ ra analog | **Kẹp giá trị** trong dải |
| Đặt dải ≠ hiệu chuẩn | Hiệu chuẩn cần **chuẩn chính xác hơn** và có vết truy nguyên |
| ⭐⭐ Trễ của giá trị analog | **Tổng BA khoản**: đáp ứng cảm biến + cập nhật module (có lọc) + chu kỳ quét |
| Khoản nào thường lớn nhất | ⚠ **Cảm biến** — không phải chương trình |
| ⚠⚠ Dùng ít kênh cho nhanh | ⭐ **Không có tác dụng** — chu kỳ module không giảm theo số kênh dùng |
| Quá trình nhanh hơn khả năng PLC | ⭐ Đổi module nhanh hơn, hoặc ⭐⭐ **bộ điều khiển rời, PLC chỉ đặt điểm đặt** |
| Cảm biến thay thế | ⚠ Có **dải mặc định của nhà sản xuất** — không phải dải bạn đã đặt |

---

## 32.13 Tự kiểm

1. Module analog 16 bit trả về giá trị thô 13 824 với dải 0–27 648, cảm biến 0–6 bar. Áp suất là bao
   nhiêu?
2. ⭐ Phân biệt **độ phân giải** với **độ chính xác**. Cảm biến 0–6 bar sai số ±1 % đọc qua ADC cho
   bước 0,0002 bar — bạn được phép hiển thị bao nhiêu chữ số thập phân, và vì sao?
3. Vì sao **không** nên dùng cảm biến 0–250 bar để đo áp trong khoảng 3–5 bar, dù ADC vẫn đủ phân giải?
4. Viết công thức quy đổi thang tuyến tính. Nêu **ba** điều bắt buộc khi viết nó bằng số nguyên.
5. ⭐ Vì sao phải kiểm ngoài dải **trước** khi quy đổi, không phải sau?
6. Khi cờ lỗi cảm biến lên, biến giá trị kỹ thuật giữ giá trị cũ. Được phép dùng nó không? Vì sao?
7. So sánh lọc trung bình trượt với lọc IIR một bậc. Cái nào tốn bộ nhớ hơn?
8. ⭐ Vì sao **không** được lọc mạnh tín hiệu dùng cho điều kiện an toàn? Nếu cần chống báo giả thì
   dùng gì thay thế?
9. Vì sao khối vùng chết **không có nhánh `ELSE`**? Thêm `ELSE` vào thì chuyện gì xảy ra?
10. Chọn độ rộng vùng chết dựa vào đâu? Làm sao biết con số đó?
11. ⭐ Đồng hồ chuẩn chỉ 4,0 bar, PLC hiện 4,3 bar. Bạn sửa hệ số cho PLC hiện 4,0. Đó có phải hiệu
    chuẩn không? Vì sao?
12. LRV và URV là gì? Đặt lại dải trên cảm biến có lợi gì, và tạo ra **bẫy bảo trì** nào?
13. ⭐⭐ Từ lúc đại lượng thật đổi tới lúc chương trình thấy giá trị mới gồm **ba** khoản nào? ⚠ Khoản
    nào thường lớn nhất, và người ta hay đi tối ưu khoản nào?
14. ⚠⚠ Có người đề xuất *"chỉ đấu 2 trong 8 kênh cho module đọc nhanh hơn"*. ⭐ Đúng hay sai, vì sao?

> Câu 2, 5, 8 và 11 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: **nhiều chữ số không làm
> phép đo đúng hơn — nó chỉ làm người đọc tin nhầm.**

---

### Chương tiếp theo

Chương 33 — **Cảm biến quá trình thường gặp**. Bạn đã biết biến tín hiệu điện thành con số có nghĩa.
Chương sau về các loại cảm biến sinh ra tín hiệu đó: áp suất, nhiệt độ (RTD và can nhiệt — hai loại
hành xử rất khác nhau), lưu lượng, mức — và những chỗ mỗi loại đánh lừa bạn.

### Nguồn tham khảo chương 32

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính ngõ
