> ⚠⚠ **Nhắc lại giới hạn — đây là chương mang cờ ⚠.**
>
> Mục 56.7 nêu **vấn đề** về nghĩa vụ pháp lý khi nâng cấp máy; nó **không trả lời** vấn đề đó, vì
> câu trả lời phụ thuộc pháp luật từng nước, loại máy, và mức độ thay đổi.
>
> ⚠ Trước một dự án retrofit có chạm phần an toàn: hỏi **bộ phận pháp chế** về ranh giới trách
> nhiệm, và **một chuyên gia an toàn máy** về mức an toàn phải đạt. Làm việc đó **trước khi báo
> giá**. Chương này chỉ giúp bạn biết **cần hỏi điều gì** — và biết rằng câu hỏi đó tồn tại.

<!-- SECTION: ch57_case_study_dp01_day_du -->
---

# Chương 57 — Case study đầy đủ: DP-01 từ trang giấy tới máy chạy

> **Lát cắt máy mẫu:** 5 — toàn bộ cỗ máy, và toàn bộ sách.

---

## 57.1 Chương này dùng thế nào

Suốt 56 chương, DP-01 xuất hiện từng mảnh: một cảm biến ở Chương 4, một trình tự ở Chương 21, một
vòng điều khiển ở Chương 35. Mỗi mảnh được dạy đúng lúc bạn đủ nền để hiểu nó.

Chương này **ráp tất cả lại theo thứ tự của một dự án thật** — từ lúc nhận yêu cầu tới lúc bàn giao.

| Cách dùng | |
|---|---|
| ⭐ **Đọc một mạch** | Thấy được hình dạng của cả một dự án — thứ mà đọc từng chương không thấy |
| ⭐ **Dùng làm danh mục kiểm** | Áp vào dự án của bạn: bước nào bạn đang bỏ qua? |
| Dùng làm bản đồ ngược | Mỗi bước dẫn về đúng chương đã dạy nó |

> ⚠ **Chương này KHÔNG dạy kiến thức mới.** Nếu một bước dưới đây bạn thấy lạ, hãy quay lại chương
> được dẫn. Ở đây chỉ có **thứ tự** và **mối nối** giữa các phần.

---

## 57.2 Nhắc lại: DP-01 là máy gì

| Hạng mục | Nội dung |
|---|---|
| Chức năng | Tra keo lên board mạch, rồi sấy UV cho keo cứng |
| Bố trí | ⭐ **Hai trạm nối tiếp** trên một băng tải, không có chỗ đệm giữa hai trạm |
| Trạm 1 | Gantry 3 trục chạy đường keo (X 0–150 · Y 0–120 · Z 0–50 mm), ⭐ **cả ba trục đều servo** |
| Trạm 2 | Buồng sấy UV, ⭐ **6–12 s tuỳ công thức** |
| Board | 100 × 80 mm |
| Năng suất | ⭐ **300 board/giờ → chu kỳ 12,0 s** |
| Nhận diện | Đầu đọc mã 2D trên board, kết nối Ethernet |
| Gia nhiệt keo | Bộ điều khiển nhiệt độ độc lập, kết nối RS-485 |
| Kết nối lên trên | Báo cáo kết quả từng board lên hệ thống trên |
| Giao tiếp máy trước/sau | Bắt tay theo chuẩn chuyền lắp ráp điện tử |

Số liệu đầy đủ: **Phụ lục J**.

---

## 57.3 Giai đoạn 1 — Đặc tả *(functional specification)*

⭐ **Đây là giai đoạn quyết định phần lớn kết quả, và là giai đoạn hay bị rút ngắn nhất.**

| Việc | Chương |
|---|---|
| Viết đặc tả chức năng: máy làm gì, ở chế độ nào, xử lý lỗi ra sao | 23 |
| ⭐ **Danh sách chế độ vận hành** — tự động · tay · về gốc · bảo trì | 23, 25 |
| ⭐⭐ **Đánh giá rủi ro** | ⚠ **6** — làm ở đây, không phải ở cuối |
| Xác định chỉ tiêu năng suất và cách đo | 55 |
| Danh sách sản phẩm và điểm khác nhau giữa chúng → cơ sở cho công thức | 32 |
| ⭐ Câu hỏi "máy làm gì khi X hỏng" cho mọi X | 43, 51 |

> ⭐⭐ **Đánh giá rủi ro nằm ở giai đoạn 1, không phải giai đoạn cuối.** Nó quyết định: cần rèm quang
> hay cửa khoá, cần mấy kênh, cần mức hiệu năng nào — và những thứ đó ⭐ **quyết định giá và quyết
> định bố trí máy**.
>
> Làm nó sau khi đã thiết kế xong nghĩa là hoặc bạn sẽ sửa thiết kế, hoặc bạn sẽ hạ chuẩn an toàn cho
> vừa thiết kế. ⚠ Cả hai đều tệ.

### ⭐ Đầu ra của giai đoạn 1

| Tài liệu | Ai duyệt |
|---|---|
| Đặc tả chức năng | Khách hàng |
| ⚠ Hồ sơ đánh giá rủi ro | ⭐ **Người có thẩm quyền về an toàn** |
| Chỉ tiêu năng suất, kèm ⭐ **định nghĩa cách đo** | Khách hàng — Ch.55 mục 55.7 |
| Danh sách sản phẩm và tham số | Khách hàng |
| ⭐ Thoả thuận bàn giao mã nguồn | ⭐ **Ký ở đây** — Ch.54 mục 54.6 |

---

## 57.4 Giai đoạn 2 — Bảng I/O và chọn phần cứng

| Việc | Chương |
|---|---|
| ⭐⭐ **Lập bảng I/O** — tên tag, kiểu, thiết bị, ghi chú | 23 |
| Chọn cảm biến cho từng vị trí | 4 |
| ⭐ Chọn kiểu tín hiệu: PNP/NPN, NO/NC — ⚠ **NC cho tín hiệu an toàn quan trọng** | 4, 47 |
| Chọn cơ cấu chấp hành và cách điều khiển | 5, 9 |
| ⭐ Tính công suất nguồn 24 V | 8 mục 8.7 |
| ⭐ **Tính tuổi thọ**: đóng cắt van, uốn cáp xích | 9 mục 9.3, 49 mục 49.7 |
| Chọn CPU: số I/O, ⭐ **chừa 20 % dự phòng**, thời gian quét | 7, 8 |
| Chọn module analog và dải tín hiệu | 31 |
| Chọn thiết bị mạng và kiến trúc | 40 |
| ⚠ Chọn thiết bị an toàn theo mức đã xác định ở giai đoạn 1 | 47, 48 |

### ⭐ Đầu ra của giai đoạn 2

⚠ Bảng trên liệt kê **việc phải làm**. ⭐ Còn đây là **thứ phải cầm được trên tay** khi giai đoạn này
kết thúc — vì một giai đoạn không đẻ ra tài liệu thì không có cách nào biết nó đã xong.

| Tài liệu | Biểu mẫu | ⭐ Coi là xong khi | Ai duyệt |
|---|---|---|---|
| ⭐⭐ **Bảng I/O** | **C.1** | Mọi tag có một nghĩa · ⭐ còn **≥ 20 %** kênh dự phòng · tín hiệu an toàn tách riêng | Nội bộ, khách xem |
| Bảng công tác chọn PLC | **§13.4** | Đủ **11 mục**, ⚠ kể cả ba mục hay để trống: bản quyền · thời gian có hàng thay thế · dòng còn sản xuất bao lâu | Nội bộ |
| ⭐ **Bảng cấu hình phần cứng** | **C.10** | ⭐ Phép thử một phút đạt; khe dự phòng ở **cuối** rack; firmware đã ghi | Nội bộ |
| ⭐ **Danh mục vật tư** | **C.11** | Mọi dòng có cột *"Sinh từ"*; ⚠ **thời gian có hàng** điền bằng tuần cho mọi dòng | Mua hàng |
| Các phép tính | — | Công suất nguồn 24 V · tuổi thọ van và cáp — ⭐ **có ghi giả định**, đã nhân hệ số dự phòng | Nội bộ |

> ⭐⭐ **Hai tài liệu giữa bảng là hai tài liệu mà Phiếu bàn giao đòi.** Bộ sao lưu tám hạng mục ở
> C.9 có *"cấu hình phần cứng"* là mục 2, và phiếu bàn giao có *"danh mục vật tư + phụ tùng khuyến
> nghị"* là mục 9. ⚡ Lập chúng **ở đây** thì cuối dự án chỉ việc cập nhật; ⚠ để tới lúc bàn giao
> mới lập thì chúng sẽ được **dựng lại từ trí nhớ**, và sẽ sai.

> ⚠⚠ **Giai đoạn này là điểm không quay lại của phần cứng.** ⭐ Sau khi đặt hàng, mọi thay đổi về số
> kênh, kiểu ngõ ra hay kiểu đấu **đều tốn tiền và tốn thời gian chờ hàng**. ⚡ Đó là lý do bảng I/O
> phải xong **trước**, không phải song song — chín bước và quan hệ chặn ở **Chương 23 mục 23.2b**.

### ⭐ Bảng I/O rút gọn của DP-01

| Nhóm | Tag tiêu biểu | Chương |
|---|---|---|
| **DI — trạm 1** | `DI_BoardStn1` · `DI_Clamp1Up` · `DI_Stop1Up` / `DI_Stop1Dn` | 4, 23 |
| **DI — trạm 2** | `DI_BoardStn2` · `DI_ShutterClosed` | 4 |
| **DI — an toàn** | ⚠ `DI_EStopOK` · `DI_CurtainOK` · `DI_Door1Closed` / `DI_Door2Closed` | 47 |
| **DI — chuyền** | `DI_SmemaInAvail` · `DI_SmemaOutRdy` | 41 |
| **DO — trạm 1** | `DO_Clamp1Vlv` · `DO_DispVlv` · `DO_SuckBack` | 5, 9 |
| **DO — trạm 2** | `DO_UvLamp` · `DO_Clamp2Vlv` | 9 |
| **DO — báo hiệu** | `DO_LampRed/Yellow/Green` · `DO_Buzzer` | 43, 44 |
| **AI** | `AI_AirPress` · `AI_GluePress` · ⭐ `AI_UvIntensity` | 31, 53 |
| **AO** | `AO_GluePressSet` | 31 |
| **Trục** | `AX_X` · `AX_Y` · `AX_Z` — ⭐ **cả ba đều servo** | 37 |
| **Mạng** | `NET_Scanner` (Ethernet) · `NET_TempCtrl` (RS-485) · `NET_MES` · `NET_Drives` | 38, 40, 42 |

> ⚠ **Bảng trên là bản rút gọn.** Bảng I/O đầy đủ của DP-01 — kèm loại thiết bị, trạng thái nghỉ,
> dải kỹ thuật và lát cắt — nằm ở **Phụ lục J**. Tên tag trong sách luôn theo bảng đó.

> ⭐⭐ **Bảng I/O là tài liệu nền của cả dự án.** Nó là đầu vào cho: sơ đồ điện, đánh số dây (Ch.49),
> chương trình, HMI, và tài liệu bàn giao. ⚠ **Làm nó trước khi đấu tủ** — nếu không, số dây và tên
> tag sẽ không khớp nhau suốt vòng đời máy.

---

## 57.5 Giai đoạn 3 — Thiết kế điện và đấu tủ

| Việc | Chương |
|---|---|
| Sơ đồ điện, chia nhánh cầu chì 24 V | 8, 49 mục 49.5 |
| ⚠ Mạch an toàn: rơ-le an toàn, hai kênh, giám sát tiếp điểm | 47 |
| ⭐ Tách máng: động lực · tín hiệu · an toàn | 49 mục 49.3 |
| ⭐⭐ **Nối đất: 0 V nối PE ở đúng một điểm** | 49 mục 49.4 |
| ⭐ Vỏ chống nhiễu: analog **một đầu**, cáp động cơ **hai đầu**, kẹp 360° | 31, 36, 49 |
| Cáp chịu uốn trong xích gantry | 49 mục 49.7 |
| Đánh số dây hai đầu, khớp bảng I/O | 49 mục 49.6 |
| Chống quá áp lan truyền | 49 mục 49.5 |

> ⚠ Phần này do **người có thẩm quyền** về điện thực hiện. Việc của người lập trình là **nghiệm thu**
> nó theo danh mục ở Chương 49 mục 49.10 — và ⭐ **ghi lại các mốc đo**.

---

## 57.6 Giai đoạn 4 — Kiến trúc chương trình

⭐ **Quyết định kiến trúc trước khi viết dòng lệnh đầu tiên.**

### Cấu trúc tổng thể *(program architecture)*

```text
Chương trình chính
 ├── Xử lý an toàn & chế độ vận hành         ← Ch.25, 28, 47
 ├── Điều khiển băng tải & bắt tay chuyền    ← Ch.36, 41
 ├── Trạm 1 — tra keo      (máy trạng thái)  ← Ch.21, 26, 27
 ├── Trạm 2 — sấy UV       (máy trạng thái)  ← Ch.21, 27
 ├── Điều phối giữa hai trạm                 ← Ch.26
 ├── Công thức & tham số sản phẩm            ← Ch.29
 ├── Analog; giám sát nhiệt qua RS-485       ← Ch.31, 35
 ├── Chuyển động gantry                      ← Ch.37
 ├── Truyền thông: mã 2D, nhiệt, lên trên    ← Ch.38, 42, 45
 ├── Báo động & chẩn đoán                    ← Ch.44, 51
 └── Thống kê: chu kỳ, bộ đếm bảo trì        ← Ch.53, 55
```

### ⭐ Bốn quyết định kiến trúc, và lý do

| Quyết định | Vì sao |
|---|---|
| ⭐⭐ **Mỗi trạm là một máy trạng thái độc lập** | Chạy song song trên các board khác nhau; ⭐ **và tách được để kiểm thử riêng** (Ch.26, 27) |
| ⭐ **Điều phối giữa hai trạm là một khối riêng** | ⚠ Không có đệm → hai trạm phải bắt tay; để logic này lẫn vào trạm là nguồn của bế tắc (Ch.26) |
| ⭐ **Động tác lặp lại đóng thành khối hàm** | Kẹp/nhả, chờ có phản hồi kèm hết giờ — dùng lại ở cả hai trạm (Ch.30) |
| ⭐⭐ **Mọi tham số sản phẩm nằm trong công thức, không nằm trong logic** | ⭐ Đổi sản phẩm **không phải sửa chương trình** (Ch.29) |

> ⭐⭐ **Quyết định thứ tư là thứ phân biệt một máy dùng được lâu với một máy phải gọi kỹ sư mỗi lần
> đổi hàng.** Mọi con số đặc thù sản phẩm — đường chạy keo, áp keo, thời gian sấy, nhiệt độ — phải là
> **dữ liệu**, không phải mã lệnh.

### ⭐ Quy ước đặt tên

| Loại | Mẫu | Chương |
|---|---|---|
| Ngõ vào số | `DI_<chỗ><cái gì>` | 23 |
| Ngõ ra số | `DO_<chỗ><cái gì>` | 23 |
| Analog | `AI_/AO_<đại lượng>` | 31 |
| Giao diện công bố của trạm | `Stn1.<trường>` — kiểu `ST_Station` | 11, 27 |
| Ruột của trình tự trạm | `Stn1_<tên>` — bước, giới hạn thời gian bước | 26 |
| Yêu cầu trạm gửi tầng cơ cấu | `M_Stn1_<cơ cấu>Req` | 27 |
| Tham số công thức | ⭐ **Không** tiền tố riêng — là thành phần của cấu trúc: `ActiveRecipe.<tham số>`, kiểu `ST_Recipe` | 29 |

> ⭐ Quy ước phải **khớp với số dây trong tủ** (Ch.49 mục 49.6) và **khớp với nhãn trên HMI** (Ch.44).
> Ba nơi, một tên — đó là thứ giúp người sửa máy đi từ triệu chứng tới sợi dây trong ba bước.

---

### ⭐⭐ Khung chương trình chính — sơ đồ ở trên viết ra thành mã

Sơ đồ hộp ở đầu mục này nói *có những phần nào*. ⭐ Còn đây là **đúng sơ đồ đó viết thành mã**, với
tên thật của DP-01. Cả cuốn sách hội tụ về khoảng ba mươi dòng này:

```iecst
PROGRAM Main          // tác vụ chu kỳ, chạy liên tục — Ch.10, Ch.27 mục 27.6

  Prg_IoRead();        //  1  chọn nguồn, lọc rung, ánh xạ tag      Ch.4, 17, 23, 27 mục 27.3c
  Prg_Safety();        //  2  chế độ vận hành, M_AllPermissive      Ch.25, 28, 47
  Prg_Mechanisms();    //  3  Stop1/Clamp1/Stop2/Clamp2, gantry     Ch.27, 30, 37
  Prg_AntiCollision(); //  4  tầng chống va chạm                    Ch.27 mục 27.3b
  Prg_Alarm();         //  5  báo động + GOM LỖI (một chỗ gán)      Ch.25 mục 25.5c, 44 · L.11
  Prg_Machine();       //  6  tầng máy: tài nguyên chung, pipeline  Ch.26, 27 mục 27.5
  Prg_Stn1Dispense();  //  7  trình tự trạm 1                       Ch.21, 26 · khung L.6
  Prg_Stn2Cure();      //  8  trình tự trạm 2                       Ch.21, 26 · khung L.6
  Prg_Handshake();     //  9  bắt tay máy trước / máy sau           Ch.41
  Prg_Recipe();        // 10  nạp tham số của công thức đang chọn   Ch.29
  Prg_Comm();          // 11  mã 2D, nhiệt RS-485, báo cáo lên trên Ch.38, 42, 45
  Prg_Stats();         // 12  chu kỳ, sản lượng, bộ đếm bảo trì     Ch.53, 55
  Prg_OutputMap();     // 13  GOM ngõ ra — đúng một chỗ ghi mỗi tag Ch.22, 27 Bẫy 2
  Prg_Hmi();           // 14  dữ liệu cho màn hình và đèn tháp      Ch.5, 44
  M_FirstScan := FALSE; // 15 ⭐ dòng CUỐI — hết vòng quét đầu       Ch.16 Bẫy 9, Phụ lục M.4

END_PROGRAM
```

Và `Prg_OutputMap` — khối ngắn nhất, nhưng là khối giữ cho chương trình còn đọc được sau ba năm:

```iecst
// Mỗi ngõ ra xuất hiện ĐÚNG MỘT LẦN trong toàn chương trình, và là ở đây.
DO_Stop1Vlv  := Stop1.Valve;                      // Ch.27 — FB_Cylinder2Pos
DO_Clamp1Vlv := Clamp1.Valve;
DO_UvLamp    := M_Stn2_UvReq AND M_AllPermissive AND DI_ShutterClosed;
DO_LampRed   := M_AnyFault;                       // Ch.5, 25 — mẫu đèn tháp L.13
```

### ⭐ Ba điều trong khung này đáng nói hơn cả danh sách

| Điều | Nội dung |
|---|---|
| ⚠⚠ **Không có `IF` nào bao quanh các lệnh gọi** | ⭐ Mọi khối chạy **mỗi vòng quét**. Bọc một lệnh gọi trong `IF` là đóng băng mọi timer bên trong nó, và ⚠ **ngõ ra thì giữ nguyên giá trị cũ** — Ch.17 Bẫy 3, Ch.15 mục 15.4b |
| ⭐⭐ **Thứ tự KHÔNG tuỳ ý** | Cơ cấu → **gom lỗi** → máy → trạm → ghi ngõ ra (Ch.27 mục 27.6). ⭐ Gọi tầng cơ cấu **trước** để `Done` và `Fault` mà trình tự đọc là **của vòng quét này**, không phải vòng trước. ⭐ Gom lỗi đứng ngay trước tầng máy để máy vào `Alarm` trong **cùng** vòng quét lỗi được chốt (Ch.25 mục 25.5c) |
| ⭐ **Ghi ngõ ra gom vào một khối cuối** | ⚠ Đây là cách rẻ nhất để bảo đảm *"đúng một chỗ ghi cho mỗi tag"* — dấu hiệu số một của chương trình lành mạnh khi người khác đọc lại (Ch.22 mục 22.2) |

> ⚠⚠ **Thứ tự GỌI khác thứ tự VIẾT.** Bảng ở mục 57.7 ngay dưới đây là thứ tự **viết** — an toàn viết
> trước vì mọi thứ phụ thuộc nó. ⭐ Còn thứ tự **gọi** là danh sách trên, do luồng dữ liệu trong một
> vòng quét quyết định. ⚡ Hai thứ tự này khác nhau, và **lẫn lộn chúng là một lỗi kiến trúc thật**.

> ⭐⭐ **Vì sao DP-01 chỉ có MỘT tác vụ.** Danh mục kiểm ở Chương 27 mục 27.8 hỏi: *"có bao nhiêu tác
> vụ, và mỗi tác vụ thêm có lý do định lượng không?"* ⭐ Câu trả lời của DP-01 là **một** — vì mọi
> vòng điều khiển liên tục của nó đều đã **giao cho thiết bị chuyên dụng**: biến tần lo tốc độ, servo
> drive lo vị trí, bộ điều khiển rời lo nhiệt độ keo (mục 35.9, 35.11).
>
> ⚡ Đó không phải may mắn — ⭐ đó là **hệ quả trực tiếp của các quyết định ở giai đoạn 2**, và nó đổi
> lại một chương trình PLC đơn giản hơn hẳn.

> ⭐ **Thân của từng khối thì không lặp lại ở đây.** Trình tự trạm dùng nguyên **khung L.6**; xy-lanh
> dùng **`FB_Cylinder2Pos`** ở Chương 27 mục 27.3; đèn tháp dùng **L.13**; tự giữ dùng **L.1**. ⚡ Đó
> chính là điều đáng nói: ⭐ **đến chương này thì không còn gì phải phát minh nữa** — chỉ còn việc
> ghép các mẫu đã có theo đúng thứ tự.

---

## 57.7 Giai đoạn 5 — Viết chương trình theo thứ tự

⭐ **Thứ tự viết không phải thứ tự chương trình chạy.** Viết theo thứ tự phụ thuộc, và luôn giữ được
một bản chạy được.

| Thứ tự | Viết gì | Vì sao trước | Chương |
|---|---|---|---|
| 1 | ⚠ **Xử lý an toàn & chế độ vận hành** | ⭐ **Mọi thứ khác phụ thuộc nó**; và không được "thêm vào sau" | 25, 47 |
| 2 | Đọc I/O, lọc rung, ánh xạ tag | Nền cho mọi logic | 4, 23 |
| 3 | ⭐ **Chuyển động tay và về gốc** | ⭐ Cần nó để **kiểm tra phần cứng** trước khi có trình tự | 37, 25 |
| 4 | Khối hàm dùng chung (kẹp, chờ có hết giờ) | Trình tự sẽ gọi chúng | 30 |
| 5 | Trình tự trạm 1 | Đơn giản hơn trạm 2 | 21, 26 |
| 6 | Trình tự trạm 2 | | 21 |
| 7 | ⭐ **Điều phối hai trạm** | ⭐ Chỉ làm được khi đã có cả hai trạm | 26 |
| 8 | Công thức và tham số | Trình tự đã biết cần tham số nào | 32 |
| 9 | Analog; giám sát bộ điều khiển nhiệt rời | Độc lập với trình tự | 31, 35 |
| 10 | Truyền thông: mã 2D, nhiệt, chuyền | Cắm vào trình tự đã có | 38, 41, 42 |
| 11 | ⭐ **Báo động và chẩn đoán** | ⭐ Viết khi đã biết **cái gì có thể sai** | 43, 51 |
| 12 | HMI | Cần biết có gì để hiện | 44 |
| 13 | Thống kê, bộ đếm bảo trì, đo chu kỳ | ⭐ Rẻ, và ⚠ **thêm sau thì thường không bao giờ thêm** | 53, 55 |
| 14 | Kết nối lên trên | Cuối cùng, ⚠ có ranh giới an ninh riêng | 45 |

> ⭐⭐ **Ba điểm đáng chú ý trong bảng này:**
>
> | Điểm | Nội dung |
> |---|---|
> | ⚠ **An toàn viết trước, không phải sau** | Nó là điều kiện của mọi thứ khác; ⚠ ghép vào sau là cách tạo ra lỗ hổng |
> | ⭐ Chuyển động tay trước trình tự tự động | Bạn cần một cách **cử động máy** để kiểm tra phần cứng — trước khi có trình tự |
> | ⭐ Báo động viết **sau** trình tự | Vì lúc đó bạn mới biết **cái gì có thể sai** — viết trước thì chỉ đoán |

---

## 57.8 Giai đoạn 6 — Kiểm thử *(testing)*

| Mức | Nội dung | Chương |
|---|---|---|
| 1 | ⭐ **Mô phỏng trên bàn** — không phần cứng | 50 |
| 2 | ⭐ Kiểm từng I/O trên máy thật — ⚠ **tác động thật, xem bit thật** | 50, 52 |
| 3 | Chạy khô từng cơ cấu ở chế độ tay | 52 |
| 4 | Chạy khô cả trình tự, không có board | 52 |
| 5 | Chạy có board, ⭐ **tốc độ chậm** | 52 |
| 6 | Chạy tốc độ làm việc | 52 |
| 7 | ⭐⭐ **Kiểm thử tình huống xấu** — xem bên dưới | 50, 43 |
| 8 | ⚠⚠ **Nghiệm thu chức năng an toàn** | 48, 52 |
| 9 | Chạy liên tục, ⭐ đo chu kỳ thật | 55 |

### ⭐⭐ Kiểm thử tình huống xấu — mức bị bỏ nhiều nhất

| Tình huống | Máy phải làm gì |
|---|---|
| ⚠ Mất khí nén giữa chu trình | Dừng an toàn, báo rõ, ⚠ **không thả kẹp bất ngờ** (Ch.6) |
| Board kẹt giữa hai trạm | Báo động chỉ đúng chỗ, hướng dẫn gỡ (Ch.44 mục 44.3) |
| Mất mạng với đầu đọc mã | ⭐ Báo, và quyết định trước: dừng hay chạy tiếp không mã? (Ch.40, 42) |
| Nhấn dừng khẩn giữa lúc gantry đang chạy | ⚠⚠ **Dừng theo đúng loại đã thiết kế** (Ch.47) |
| ⭐ Mất điện giữa chu trình, rồi cấp lại | ⚠⚠ **KHÔNG được tự khởi động lại** (Ch.47) |
| Cửa buồng UV mở giữa lúc sấy | ⚠ Đèn tắt tức thì, báo động (Ch.47) |
| Công thức sai / thiếu tham số | Từ chối chạy, báo rõ thiếu gì (Ch.29 mục 29.4) |
| ⭐ Hệ thống trên không phản hồi | ⚠ **Máy vẫn chạy được** — Ch.45 |

> ⭐⭐ **Hàng cuối là nguyên tắc quan trọng: máy không được phụ thuộc vào thứ nằm ngoài nó để chạy
> được.** Mất kết nối lên trên thì máy đệm dữ liệu lại và chạy tiếp, chứ không dừng sản xuất.

---

## 57.9 Giai đoạn 7 — Chạy thử và bàn giao

| Việc | Chương |
|---|---|
| Chạy thử tại xưởng, khách hàng chứng kiến | 52 |
| Lắp đặt tại nhà máy, ⭐ nghiệm thu phần đấu tủ | 49 mục 49.10, 52 |
| Chạy thử tại chỗ, ghép với máy trước/sau | 41, 52 |
| ⭐⭐ **Đo và ghi các mốc** — 24 V tải nặng, dòng động cơ, lỗi mạng, chu kỳ | 8, 36, 40, 55 |
| ⚠ Nghiệm thu an toàn, lập hồ sơ | 48 |
| ⭐ Đào tạo người vận hành | 44, 52 |
| ⭐ Sao lưu **tám hạng mục**, thử khôi phục | 54 |
| Bàn giao tài liệu as-built | 53 mục 53.4 |

### ⭐ Bộ hồ sơ bàn giao

| Tài liệu | Chương |
|---|---|
| Đặc tả chức năng (bản cuối, khớp máy thật) | 23 |
| ⚠ Hồ sơ đánh giá rủi ro + nghiệm thu an toàn | 6, 48 |
| Sơ đồ điện **as-built** | 49, 53 |
| Bảng I/O khớp số dây | 23, 49 |
| ⭐ Chương trình PLC **có chú thích** | 24 |
| ⭐ Bộ sao lưu tám hạng mục + **quy trình khôi phục** | 54 |
| Hướng dẫn vận hành và xử lý báo động | 43, 44 |
| Danh mục vật tư và phụ tùng khuyến nghị | 53 |
| ⭐ Mốc đo lúc nghiệm thu | 8, 36, 40, 55 |
| Sổ nhật ký thay đổi (để trống, treo trong tủ) | 53 |

> ⭐⭐ **Hai mục có dấu ⭐ ở cuối bảng là hai mục hay bị bỏ, và là hai mục cứu người sửa máy về sau.**
>
> Mốc đo trả lời câu "cái này có bình thường không". Sổ nhật ký để trống là **lời mời ghi chép** — nó
> làm việc ghi lại dễ hơn việc không ghi, và đó là cách duy nhất khiến nó thật sự được dùng.

---

## 57.10 Giai đoạn 8 — Sau bàn giao

| Việc | Chương |
|---|---|
| Quy trình thay đổi có kiểm soát | 53 mục 53.3 |
| Sao lưu định kỳ + ⭐ **thử khôi phục** | 54 |
| Theo dõi bộ đếm bảo trì và ⭐ **xu hướng thời gian bước** | 53 mục 53.5, 55 |
| Tính OEE, ⭐ **ghi rõ định nghĩa** | 55 mục 55.7 |
| Tìm nút cổ chai bằng ⭐ **phần trăm thời gian chờ** | 55 mục 55.4 |
| ⚠ Kiểm định lại chức năng an toàn theo chu kỳ | 48 |

---

## 57.11 ⭐ Nhìn lại: những quyết định định hình cỗ máy này

Trong toàn bộ dự án, **năm quyết định** ảnh hưởng lớn hơn tất cả phần còn lại:

| # | Quyết định | Hệ quả nếu quyết sai |
|---|---|---|
| 1 | ⭐⭐ **Đánh giá rủi ro ở giai đoạn 1** | ⚠ Sửa thiết kế muộn, hoặc hạ chuẩn an toàn cho vừa thiết kế |
| 2 | ⭐⭐ **Bảng I/O trước khi đấu tủ** | Số dây không khớp tên tag — trả giá suốt vòng đời máy |
| 3 | ⭐⭐ **Tham số sản phẩm là dữ liệu, không phải mã** | Gọi kỹ sư mỗi lần đổi hàng |
| 4 | ⭐ **Trạm 2 là nút cổ chai, và 12 s là vừa đủ** | ⚠ Hứa năng suất không đạt được |
| 5 | ⭐ **Đo chu kỳ và bộ đếm bảo trì cài từ đầu** | ⚠ Thêm sau thì thường không bao giờ thêm |

> ⭐⭐ **Điểm chung của cả năm: chúng đều là quyết định ở GIAI ĐOẠN SỚM, và đều rẻ ở thời điểm đó.**
>
> Quyết định 1 và 2 mất vài ngày ở đầu dự án; sửa chúng sau khi máy đã đấu xong mất vài tuần. Quyết
> định 3 và 5 mất vài giờ lập trình; thêm chúng sau khi máy đã bàn giao thường **không bao giờ xảy
> ra**.
>
> Đây là hình dạng chung của mọi thứ sách này đã dạy: ⭐ **chi phí của một quyết định tăng theo thời
> gian bạn trì hoãn nó.**

---

## 57.12 Bẫy thường gặp ở mức dự án

Khác với các chương trước, đây là những bẫy **không thuộc về một kỹ thuật nào** — chúng thuộc về cách
tổ chức công việc.

### 🔍 BẪY 1 — Bắt đầu viết chương trình khi đặc tả chưa xong

**Hiện tượng:** ⚠ viết lại nhiều lần; và những phần viết sớm nhất thường là phần **khó sửa nhất**.
**Cách sửa:** đặc tả và đánh giá rủi ro là **giai đoạn 1** (mục 57.3).

### 🔍 BẪY 2 — Đánh giá rủi ro làm ở cuối

**Hiện tượng:** ⚠⚠ hoặc sửa thiết kế, hoặc **hạ chuẩn an toàn cho vừa thiết kế**.
**Cách sửa:** đánh giá rủi ro quyết định bố trí máy — nó phải đi trước (mục 57.3, Ch.23, Ch.47 mục 47.2).

### 🔍 BẪY 3 — Đấu tủ trước khi có bảng I/O

**Hiện tượng:** số dây không khớp tên tag — ⚠ trả giá suốt vòng đời máy.
**Cách sửa:** bảng I/O là **đầu vào** của thiết kế điện (mục 57.4, Ch.49 mục 49.6).

### 🔍 BẪY 4 — Ghép phần an toàn vào sau

**Hiện tượng:** ⚠⚠ lỗ hổng ở chỗ giao giữa logic thường và logic an toàn.
**Cách sửa:** an toàn là **thứ viết đầu tiên** (mục 57.7).

### 🔍 BẪY 5 — Tham số sản phẩm nằm trong logic

**Hiện tượng:** đổi board mới phải **sửa chương trình** → phải gọi kỹ sư, phải kiểm thử lại.
**Cách sửa:** mọi con số đặc thù sản phẩm là **công thức** (mục 57.6, Ch.29).

### 🔍 BẪY 6 — Bỏ mức kiểm thử tình huống xấu

**Hiện tượng:** ⭐⭐ máy chạy tốt khi mọi thứ đúng, và **cư xử khó lường khi có sự cố** — tức là đúng
lúc quan trọng nhất.
**Cách sửa:** mức 7 ở mục 57.8 là **bắt buộc**, không phải tuỳ chọn.

### 🔍 BẪY 7 — Máy phụ thuộc hệ thống bên ngoài để chạy

**Hiện tượng:** ⚠ mất mạng với hệ thống trên → **dừng sản xuất**.
**Cách sửa:** đệm dữ liệu và chạy tiếp (mục 57.8, Ch.45).

### 🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu

**Hiện tượng:** sáu tháng sau không ai trả lời được "con số này có bình thường không".
**Cách sửa:** đo và ghi khi máy còn mới (mục 57.9).

### 🔍 BẪY 9 — Bàn giao thiếu bộ sao lưu và quy trình khôi phục

**Hiện tượng:** ⚠⚠ Chương 54 mục 54.1 — cỗ máy không ai dựng lại được.
**Cách sửa:** tám hạng mục + quy trình khôi phục, ⭐ **đã thử ít nhất một lần** (mục 57.9).

### 🔍 BẪY 10 — Hoãn phần thống kê "để sau"

**Hiện tượng:** ⭐ "sau" không bao giờ tới; máy chạy ba năm mà **không ai biết nút cổ chai ở đâu**.
**Cách sửa:** đo chu kỳ và bộ đếm bảo trì là ⭐ **vài giờ lập trình lúc đầu** (mục 57.7 bước 13).

---

## 57.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tám giai đoạn của dự án | Đặc tả → bảng I/O → điện → kiến trúc → viết → kiểm thử → chạy thử & bàn giao → sau bàn giao |
| ⭐⭐ Đánh giá rủi ro làm khi nào | **Giai đoạn 1** — nó quyết định giá và bố trí máy |
| ⭐⭐ Bảng I/O làm khi nào | **Trước khi đấu tủ** — nó là đầu vào của thiết kế điện |
| Bốn quyết định kiến trúc | Mỗi trạm một máy trạng thái · điều phối tách riêng · khối hàm dùng chung · ⭐ **tham số là dữ liệu** |
| ⭐ Viết chương trình theo thứ tự nào | ⚠ **An toàn trước** → I/O → tay & về gốc → khối hàm → trình tự → điều phối → … → báo động → HMI → thống kê |
| Vì sao chuyển động tay viết sớm | ⭐ Cần một cách **cử động máy** để kiểm tra phần cứng |
| Vì sao báo động viết muộn | ⭐ Lúc đó mới **biết cái gì có thể sai** |
| ⭐⭐ Mức kiểm thử hay bị bỏ nhất | **Tình huống xấu** — mất khí, kẹt, mất mạng, dừng khẩn giữa chừng, mất điện rồi cấp lại |
| ⭐ Nguyên tắc về phụ thuộc bên ngoài | **Mất kết nối lên trên thì máy vẫn chạy** |
| Bàn giao gồm gì | 10 mục ở mục 57.9 — ⭐ đừng quên **mốc đo** và **sổ nhật ký để trống** |
| ⭐⭐ Năm quyết định định hình cỗ máy | Đánh giá rủi ro sớm · bảng I/O trước tủ · tham số là dữ liệu · biết nút cổ chai · thống kê cài từ đầu |
| ⭐⭐ Điểm chung của cả năm | **Đều là quyết định sớm, và đều rẻ ở thời điểm đó** |

---

## 57.14 Tự kiểm

1. ⭐ Kể tám giai đoạn của dự án DP-01 và đầu ra chính của mỗi giai đoạn.
2. ⭐⭐ Vì sao đánh giá rủi ro phải nằm ở giai đoạn 1? Nêu hai hậu quả khi làm nó ở cuối.
3. ⭐⭐ Vì sao bảng I/O phải có **trước** khi đấu tủ? Ba nơi nào phải dùng chung một quy ước tên?
4. Nêu bốn quyết định kiến trúc của DP-01 và lý do từng cái.
5. ⭐ Vì sao "tham số sản phẩm là dữ liệu, không phải mã" là quyết định phân biệt máy dùng được lâu?
6. ⭐ Vì sao xử lý an toàn là phần **viết đầu tiên**, không phải phần thêm vào sau?
7. Vì sao chuyển động tay và về gốc viết **trước** trình tự tự động?
8. ⭐ Vì sao báo động viết **sau** trình tự?
9. ⭐⭐ Kể tám tình huống xấu phải kiểm thử trên DP-01, và máy phải làm gì trong mỗi tình huống.
10. ⭐ Vì sao "máy vẫn chạy khi mất kết nối lên trên" là nguyên tắc, không phải tuỳ chọn?
11. Liệt kê bộ hồ sơ bàn giao. Hai mục nào hay bị bỏ nhất, và chúng cứu ai?
12. ⭐⭐ Nêu năm quyết định định hình cỗ máy và hệ quả nếu quyết sai. Điểm chung của chúng là gì?
13. ⭐ Áp mục 57.7 vào một dự án bạn biết: bước nào đang bị làm sai thứ tự, và hậu quả đã thấy là gì?

> Câu 2, 3, 9 và 12 là bốn câu phân loại. Câu 13 là câu quan trọng nhất — nó là lúc chương này thôi
> là một bài đọc và trở thành một công cụ.

---

### Chương tiếp theo

Chương 58 — **Học tiếp thế nào & vào nghề thật**. Cỗ máy đã xong. Chương cuối về con đường phía
trước: học gì tiếp, chứng minh năng lực thế nào khi chưa có kinh nghiệm, và bốn nhánh nghề với đánh
đổi của từng nhánh.

### Nguồn tham khảo chương 57

- **Phụ lục J** — số liệu đã chốt của DP-01: 300 board/giờ, board 100 × 80 mm, gantry X 0–150 ·
  Y 0–120 · Z 0–50 mm, trục Z servo, sấy UV 6–12 s.
- Toàn bộ các chương được dẫn trong bảng ở mục 57.3–57.10 — ⭐ **chương này không giới thiệu nguồn
  mới**, nó chỉ ráp lại những gì đã dẫn.
- ISO 12100 · ISO 13849-1 · IEC 62061 · IEC 60204-1 — nền an toàn cho giai đoạn 1, 3 và 7; xem
  Chương 6, 47, 48. *(tiêu chuẩn có bản quyền)*
- IEC 61131-3 — nền cho kiến trúc chương trình ở mục 57.6; xem Chương 20, 21, 30.

> ⚠ **Giới hạn.** DP-01 là một **máy mẫu dạy học**. Nó được thiết kế để mỗi bộ phận minh hoạ đúng một
> khái niệm của sách, không phải để tối ưu về giá hay về công nghệ. ⚠ Một cỗ máy thật sẽ có những
> đánh đổi mà máy mẫu này cố tình bỏ qua — và ⚠⚠ **phần an toàn của một máy thật phải do người có
> thẩm quyền thiết kế và kiểm định**, không sao chép từ sách.

<!-- SECTION: ch58_hoc_tiep_the_nao_va_vao_nghe_that -->
---

# Chương 58 — Học tiếp thế nào & vào nghề thật

> **Lát cắt máy mẫu:** — chương này không dùng máy mẫu.

---

## 58.1 Bạn đang ở đâu

Nếu bạn đọc hết 57 chương và làm các bài tự kiểm, bạn đã có thứ mà **phần lớn người mới không có**:
một mô hình đầy đủ về cách một cỗ máy được làm ra, từ đánh giá rủi ro tới bàn giao.

⚠ Nhưng bạn **chưa có kinh nghiệm**. Đó là hai thứ khác nhau, và chương này về khoảng cách giữa
chúng.

| Bạn đã có | Bạn chưa có |
|---|---|
| Biết các khái niệm và **vì sao** chúng tồn tại | ⚠ Cảm giác về thời gian: việc nào mất bao lâu thật sự |
| Biết đọc và viết được trình tự | Kinh nghiệm với **phần cứng thật hỏng theo cách lạ** |
| ⭐ Biết cái gì nguy hiểm và vì sao | Bình tĩnh khi máy dừng và cả chuyền đang chờ |
| Biết cần hỏi điều gì | Mạng lưới người để hỏi |
| ⭐ Biết cấu trúc một dự án | Đã từng chịu trách nhiệm cho một dự án |

> ⭐⭐ **Cột trái là thứ khó dạy và mất nhiều thời gian để có. Cột phải là thứ chỉ cần thời gian và
> cơ hội.**
>
> Điều đó nghe như an ủi, nhưng nó là nhận định thực tế: người có cột trái mà thiếu cột phải sẽ lấp
> đầy cột phải trong một năm. Người có cột phải mà thiếu cột trái có thể làm mười năm và vẫn không có
> nó — vì công việc hằng ngày không ép họ phải học.

---

## 58.2 Lộ trình bốn mốc

Mỗi mốc có một câu hỏi kiểm chứng: ⭐ **"làm được gì thì coi là đạt?"** — không phải "đã đọc gì".

### Mốc 0 → 3 tháng: chạy được một cỗ máy nhỏ

| Học gì | Chương |
|---|---|
| Thành thạo **một** phần mềm lập trình cụ thể | Phụ lục A |
| Viết được trình tự có 5–10 bước, chạy trên mô phỏng | 21, 50 |
| Đọc được sơ đồ đấu I/O, hiểu PNP/NPN, NO/NC | 4, 9 |
| Dùng được bộ định thời, bộ đếm, khối hàm | 11, 12, 30 |
| ⭐ Làm được HMI đơn giản có nút và đèn | 44 |

> ⭐ **Đạt mốc khi:** bạn tự làm được một máy mô phỏng nhỏ — ví dụ một trạm nhận phôi, kẹp, gia công,
> nhả — có chế độ tay và tự động, có báo động, ⭐ **và bạn giải thích được vì sao mỗi phần ở đó**.

### Mốc 3 tháng → 1 năm: làm được việc thật có người kèm

| Học gì | Chương |
|---|---|
| ⭐ **Đấu và kiểm tra I/O trên phần cứng thật** | 4, 9, 49 |
| Analog: dải tín hiệu, quy đổi, nhiễu | 31 |
| Truyền thông cơ bản: đọc/ghi một thiết bị qua mạng | 38, 40 |
| ⭐ **Chẩn đoán: đi từ triệu chứng tới nguyên nhân** | 51 |
| Biến tần: tham số cơ bản, khởi động, bảo vệ | 36 |
| ⭐ Đọc được chương trình người khác viết | 24, 56 |
| ⚠ **Hiểu mạch an toàn — hiểu, chưa thiết kế** | 47 |

> ⭐ **Đạt mốc khi:** bạn được giao một phần của một máy thật, làm xong, và ⭐ **nó chạy trong sản
> xuất mà không phải gọi bạn mỗi tuần**.

### Mốc 1 năm → 3 năm: chịu trách nhiệm một cỗ máy

| Học gì | Chương |
|---|---|
| ⭐ Thiết kế kiến trúc chương trình từ đầu | 57 |
| Chuyển động: nhiều trục, phối hợp | 37 |
| ⭐⭐ **Viết đặc tả và bảng I/O từ yêu cầu khách hàng** | 23 |
| Điều khiển quá trình: PID và khi nào **không** cần PID | 35 |
| ⭐ Chạy thử tại nhà máy khách, xử lý áp lực | 52 |
| Nút cổ chai, chu kỳ, OEE | 55 |
| ⚠ **Làm việc cùng người có thẩm quyền về an toàn** | 6, 47, 48 |

> ⭐ **Đạt mốc khi:** bạn nhận một cỗ máy từ yêu cầu tới bàn giao, ⭐ **và người sau bạn đọc được tài
> liệu của bạn mà không cần hỏi bạn**.

### Mốc 3 năm trở đi: chiều sâu và phán đoán

| Học gì | |
|---|---|
| ⭐⭐ Đánh giá rủi ro và thiết kế chức năng an toàn — ⚠ **có đào tạo chính thức** | 6, 47, 48 |
| Retrofit máy không tài liệu | 56 |
| An ninh mạng công nghiệp | 45 |
| Kiến trúc nhiều máy, kết nối lên hệ thống trên | 41, 45 |
| ⭐ **Kèm người mới** — và đây là lúc bạn phát hiện mình hiểu tới đâu | |

> ⭐⭐ **Đạt mốc khi:** bạn nhìn một yêu cầu và thấy trước **những chỗ sẽ khó** — trước khi bắt đầu.
>
> Đó là định nghĩa thực dụng của kinh nghiệm: không phải biết nhiều hơn, mà là **đoán đúng chỗ sẽ đau
> hơn**.

---

## 58.3 ⭐⭐ Chứng minh năng lực khi chưa có kinh nghiệm

Đây là bài toán khó nhất của người mới, và nó **giải được**.

### Vấn đề vòng tròn

Nhà tuyển dụng muốn kinh nghiệm; kinh nghiệm cần có việc; việc cần kinh nghiệm.

⭐ **Cách thoát: thay "kinh nghiệm" bằng BẰNG CHỨNG.** Bằng chứng là thứ bạn tự tạo ra được.

### Bốn dạng bằng chứng, xếp theo sức thuyết phục

| # | Bằng chứng | Vì sao mạnh |
|---|---|---|
| 1 | ⭐⭐ **Video một máy mô phỏng đang chạy** | ⭐ Người xem thấy **kết quả**, không phải lời kể; 60 giây thay cho một trang CV |
| 2 | ⭐ **Kho mã có chú thích tử tế** | Cho thấy bạn viết cho **người sau đọc** — thứ nhà tuyển dụng rất quan tâm |
| 3 | ⭐⭐ **Bài viết dạng: bài toán → giải pháp → kết quả** | Cho thấy **cách bạn nghĩ** — thứ khó giả nhất |
| 4 | Chứng chỉ | ⚡ Có ích, nhưng ⭐ **yếu hơn ba cái trên** — xem mục 58.5 |

> ⭐⭐ **Dạng 3 bị đánh giá thấp nhất và có sức nặng nhất.**
>
> Ai cũng nói được "tôi biết lập trình PLC". Rất ít người viết được một trang: *"Máy cần làm X. Tôi
> thử cách A, nó hỏng vì B. Tôi đổi sang C. Kết quả đo được là D. Nếu làm lại tôi sẽ làm khác ở
> E."* — ⭐ **Trang đó cho thấy bạn có khả năng học từ việc mình làm**, và đó chính là thứ người tuyển
> đang tìm.
>
> Đừng giấu phần "nó hỏng vì B". Phần đó là phần thuyết phục nhất.

### ⭐ Làm bằng chứng bằng gì

| Nguồn | Ghi chú |
|---|---|
| ⭐ **Phần mềm lập trình bản miễn phí / bản dùng thử của các hãng** | Phụ lục G — đủ để làm bằng chứng |
| Phần mềm mô phỏng máy 3D | ⭐ Cho video thuyết phục nhất |
| ⭐ **PLC cũ mua lại** | ⚡ Rẻ, và cho bạn trải nghiệm phần cứng thật |
| Bộ mô phỏng chạy trên máy tính | Không cần phần cứng |

> ⭐ **Một cỗ máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn một cỗ máy lớn làm dở dang.**
>
> "Đầy đủ" nghĩa là: có chế độ tay và tự động, có về gốc, có báo động nói được phải làm gì, có xử lý
> tình huống xấu, ⭐ **có chú thích giải thích vì sao**. Đó chính là danh mục ở Chương 57 — và nó cho
> thấy bạn biết một cỗ máy thật gồm những gì.

### ⚠ Điều không nên làm

| ⚠ Tránh | Vì sao |
|---|---|
| Đưa mã của công ty cũ / khách hàng | ⚠⚠ Vi phạm bảo mật — và ⭐ **người tuyển sẽ nghĩ bạn cũng làm vậy với mã của họ** |
| Phóng đại vai trò trong dự án nhóm | Người trong nghề hỏi sâu là lộ |
| ⚠ Nói mình làm được phần an toàn khi chưa được đào tạo | ⚠⚠ **Đây là chỗ có hậu quả thật cho người khác** |

---

## 58.4 ⭐ Bốn nhánh nghề

Cùng một kỹ năng, bốn môi trường rất khác nhau. Chọn sai nhánh khổ hơn nhiều so với chọn sai công ty.

| | **OEM chế tạo máy** *(original equipment manufacturer)* | **Tích hợp hệ thống** *(system integration)* | **Bảo trì nhà máy** | **Dịch vụ hiện trường** *(field service)* |
|---|---|---|---|---|
| Làm gì | Làm máy mới, lặp lại dòng sản phẩm | Ghép nhiều thiết bị/hệ thống cho từng khách | ⭐ Giữ máy chạy, cải tiến dần | Lắp đặt, chạy thử, sửa tại chỗ cho khách |
| ⭐ **Đi công tác** | Ít–vừa (chạy thử tại khách) | ⭐ Nhiều | ⭐ **Gần như không** | ⭐⭐ **Rất nhiều** |
| Áp lực | Theo mốc giao hàng | ⭐ Theo dự án, nhiều bên | ⚠ **Đột ngột** — máy dừng là gấp | ⚠⚠ Cao — ở nhà khách, máy đang dừng |
| ⭐ **Chiều sâu kỹ thuật** | ⭐ Sâu về một loại máy | ⭐ Rộng, nhiều loại thiết bị | ⭐⭐ **Rất sâu về máy cụ thể** | Rộng, thiên về chẩn đoán |
| Học nhanh nhất về | Thiết kế, tối ưu | Truyền thông, tích hợp | ⭐⭐ **Chẩn đoán và cách máy hỏng thật** | ⭐ Chẩn đoán dưới áp lực |
| Giờ giấc | Tương đối ổn định | Thất thường theo dự án | ⚠ Có trực, có ca đêm | ⚠⚠ Thất thường nhất |
| ⭐ **Chuyển việc về sau** | Dễ sang tích hợp | ⭐ Dễ nhất — rộng nhất | ⚠ Hẹp hơn nếu ở quá lâu một nhà máy | ⭐ Dễ, nhiều nơi cần |

### ⭐ Gợi ý chọn

| Nếu bạn... | Cân nhắc |
|---|---|
| Muốn hiểu **máy hỏng thật như thế nào** | ⭐⭐ **Bảo trì nhà máy** — không nơi nào dạy điều đó nhanh hơn |
| Thích làm ra thứ mới, ghét việc lặp lại | OEM |
| Thích nhiều loại công nghệ, chịu được đi lại | Tích hợp hệ thống |
| ⚠ Có ràng buộc gia đình, cần ở nhà | ⚠ **Tránh dịch vụ hiện trường** — và cân nhắc kỹ tích hợp |
| Chưa biết mình thích gì | ⭐ **Bảo trì hoặc dịch vụ hiện trường 1–2 năm** — bạn sẽ gặp nhiều loại máy và biết mình hợp gì |

> ⭐⭐ **Lời khuyên thực dụng nhất của mục này: một hai năm ở nơi máy HỎNG là khoản đầu tư tốt nhất
> cho cả sự nghiệp.**
>
> Người chỉ làm máy mới thường viết chương trình cho **trường hợp mọi thứ đúng**. Người đã từng bị
> gọi lúc 2 giờ sáng viết khác hẳn — họ đặt báo động nói được phải làm gì, họ ghi tài liệu, họ chừa
> đường lùi. ⭐ **Cả cuốn sách này thực chất là góc nhìn đó.**

---

## 58.5 Chứng chỉ và tổ chức nghề — cái gì đáng tiền

| Loại | Nhận xét |
|---|---|
| ⭐ **Đào tạo chính thức về an toàn máy** | ⭐⭐ **Đáng tiền nhất** — nó là thứ bạn **không tự học được đủ**, và là thứ có hậu quả pháp lý (Ch.47, 48, 56) |
| Chứng chỉ của hãng cho dòng thiết bị bạn dùng | ⭐ Đáng, nếu công việc bạn thật sự dùng dòng đó |
| ⭐ Đào tạo về mạng công nghiệp / an ninh OT | Đáng khi bạn tới mốc 3 năm (Ch.40, 45) |
| Chứng chỉ chung chung, không gắn thiết bị hay tiêu chuẩn nào | ⚠ **Ít giá trị** — người tuyển trong nghề nhận ra ngay |
| ⭐ Hội nghề nghiệp, hội tiêu chuẩn | ⚡ Giá trị chính là **quan hệ và cập nhật tiêu chuẩn**, không phải tấm giấy |

> ⭐⭐ **Nguyên tắc: chứng chỉ có giá trị khi nó chứng minh thứ khó tự học hoặc thứ pháp luật yêu
> cầu.**
>
> Không ai thuê bạn vì bạn có chứng chỉ "lập trình PLC cơ bản" — họ xem video máy bạn làm. Nhưng
> ⚠ **có những việc về an toàn mà không có đào tạo chính thức thì bạn không được phép làm**, và đó là
> chỗ chứng chỉ thật sự quan trọng.

---

## 58.6 Học tiếp từ đâu

| Nguồn | Cách dùng |
|---|---|
| ⭐⭐ **Tài liệu của nhà sản xuất** | ⭐ **Nguồn tốt nhất và bị bỏ qua nhiều nhất** — miễn phí, chính xác, cập nhật |
| ⭐ Bản gốc tiêu chuẩn | ⚠ Tốn tiền, nhưng ⭐ **bắt buộc khi bạn chạm phần an toàn** — đừng trích dẫn điều khoản mà chưa đọc bản gốc |
| Diễn đàn nghề | ⭐ Đọc nhiều trước khi hỏi; ⭐ **câu hỏi tốt kèm: đã thử gì, thấy gì, mong gì** |
| Kênh video của người làm nghề thật | ⚡ Tốt cho thao tác cụ thể; ⚠ yếu về **vì sao** |
| ⭐ **Máy ở chỗ bạn làm** | ⭐⭐ **Nguồn học tốt nhất** — mỗi lần máy hỏng là một bài học có thật |

> ⭐⭐ **Về tài liệu nhà sản xuất:** hướng dẫn lắp đặt của một hãng biến tần lớn thường dài vài trăm
> trang và chứa gần hết những gì bạn cần biết về nối đất, chống nhiễu, và bảo vệ. Nó miễn phí. ⭐ **Rất
> ít người đọc nó**, và đó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh.

### ⭐ Cách học từ mỗi lần máy hỏng

Mỗi sự cố là một bài học nếu bạn ghi lại nó theo dạng ở mục 58.3:

```text
Triệu chứng   → cái gì quan sát được
Giả thuyết    → tôi nghĩ nguyên nhân là gì, vì sao
Kiểm chứng    → tôi làm gì để xác nhận hoặc loại trừ
Nguyên nhân   → hoá ra là gì
⭐ Bài học    → lần sau tôi sẽ nhìn vào đâu trước
```

> ⭐⭐ **Dòng cuối là dòng biến kinh nghiệm thành năng lực.** Không có nó, mười năm làm nghề chỉ là
> một năm lặp lại mười lần.
>
> Và tập hợp những ghi chép đó **chính là bằng chứng dạng 3** ở mục 58.3.

---

## 58.7 Phỏng vấn — câu hỏi thường gặp

⭐ **Nguyên tắc chung: trả lời bằng một ví dụ cụ thể, kể cả ví dụ từ máy mô phỏng bạn tự làm.**

| Câu hỏi | Họ đang tìm gì | ⭐ Cách trả lời |
|---|---|---|
| "Kể một lần bạn tìm ra một lỗi khó" | ⭐ **Cách bạn nghĩ**, không phải lỗi đó | Theo mẫu ở mục 58.6: triệu chứng → giả thuyết → kiểm chứng → nguyên nhân |
| "Bạn làm gì khi máy dừng mà chưa biết vì sao?" | Có phương pháp hay đoán mò | Chương 51 — thu hẹp dần, ⭐ **đổi một thứ mỗi lần** |
| ⚠ "Bạn xử lý phần an toàn thế nào?" | ⭐⭐ **Bạn có biết giới hạn của mình không** | ⭐ Nói thật: hiểu nguyên lý, ⚠ **và biết khi nào phải chuyển cho người có thẩm quyền** |
| "Bạn sửa chương trình khi máy đang chạy chứ?" | Bạn có coi trọng rủi ro không | Chương 53 — ⭐ **nêu điều kiện, không trả lời có/không** |
| "Bạn ghi tài liệu thế nào?" | ⭐ Người sau bạn có làm việc được không | Chương 30, 53 — ⭐ **và cho xem** |
| "Bạn chưa có kinh nghiệm, sao chúng tôi nên nhận bạn?" | Bạn tự đánh giá được không | ⭐ Đưa bằng chứng (mục 58.3) + nói rõ mình cần học gì |

> ⭐⭐ **Câu về an toàn là câu quan trọng nhất, và nhiều người trả lời sai theo hướng tự tin quá.**
>
> Trả lời "tôi làm được hết" là câu trả lời ⚠ **đáng lo**, không phải câu trả lời mạnh. Người phỏng
> vấn có kinh nghiệm đang tìm người **biết ranh giới của mình** — vì trong lĩnh vực này, người không
> biết ranh giới là người gây tai nạn.
>
> ⭐ Câu trả lời mạnh: *"Tôi hiểu nguyên lý và đọc được thiết kế an toàn. Tôi chưa được đào tạo chính
> thức để tự đánh giá rủi ro, nên phần đó tôi làm cùng người có thẩm quyền — và tôi muốn được đào tạo
> phần này."*

---

## 58.8 Bẫy thường gặp

Chương này không có bẫy kỹ thuật — nó có **bẫy nghề nghiệp**. Chúng hại chậm hơn, và vì thế khó nhận
ra hơn.

### 🔍 BẪY 1 — Học thêm khái niệm thay vì làm ra một cỗ máy

**Hiện tượng:** ⭐ đọc thêm mười chương nữa nhưng vẫn **chưa có gì để cho ai xem**; và cảm giác "chưa
đủ sẵn sàng" không bao giờ hết.
**Cách sửa:** làm một máy mô phỏng nhỏ nhưng ⭐ **đầy đủ** (mục 58.2, 58.3).

### 🔍 BẪY 2 — Chờ có kinh nghiệm rồi mới tạo bằng chứng

**Hiện tượng:** ⚠ vòng tròn không lối ra — không ai nhận, nên không có kinh nghiệm, nên không ai
nhận.
**Cách sửa:** ⭐ bằng chứng **tự tạo được**, không cần ai cho phép (mục 58.3).

### 🔍 BẪY 3 — Chỉ khoe phần thành công

**Hiện tượng:** ⭐ hồ sơ trông giống mọi người khác, và **không cho thấy cách bạn nghĩ**.
**Cách sửa:** viết cả *"tôi thử A, nó hỏng vì B"* — ⭐ phần đó thuyết phục nhất (mục 58.3).

### 🔍 BẪY 4 — Nhận việc về an toàn khi chưa được đào tạo

**Hiện tượng:** ⚠⚠ hậu quả không rơi vào bạn — nó rơi vào **người đứng cạnh máy**.
**Cách sửa:** biết ranh giới, nói rõ ranh giới, và ⭐ **xin được đào tạo** (mục 58.5, 58.7).

### 🔍 BẪY 5 — Đưa mã của công ty cũ làm bằng chứng

**Hiện tượng:** ⚠ vi phạm bảo mật; và ⭐ **người tuyển nghĩ bạn cũng sẽ làm vậy với mã của họ**.
**Cách sửa:** bằng chứng phải là thứ **bạn tự làm** (mục 58.3).

### 🔍 BẪY 6 — Chọn nhánh nghề theo mức lương, bỏ qua nhịp sống

**Hiện tượng:** ⚠ đi công tác nhiều hơn chịu được, hoặc trực đêm nhiều hơn chịu được → nghỉ việc
trong một năm.
**Cách sửa:** ⭐ đối chiếu **cả năm tiêu chí** ở mục 58.4, không chỉ một.

### 🔍 BẪY 7 — Chỉ làm máy mới, chưa từng thấy máy hỏng

**Hiện tượng:** ⭐ viết chương trình cho **trường hợp mọi thứ đúng**; báo động vô dụng, tài liệu
thiếu, không có đường lùi.
**Cách sửa:** ⭐⭐ một hai năm ở nơi máy hỏng (mục 58.4).

### 🔍 BẪY 8 — Sưu tầm chứng chỉ chung chung

**Hiện tượng:** ⚠ tốn tiền và thời gian, ⭐ **người tuyển trong nghề nhận ra ngay**.
**Cách sửa:** chứng chỉ đáng giá khi nó chứng minh thứ **khó tự học** hoặc thứ **pháp luật yêu cầu**
(mục 58.5).

### 🔍 BẪY 9 — Bỏ qua tài liệu nhà sản xuất

**Hiện tượng:** ⭐ đi hỏi diễn đàn thứ đã có sẵn trong hướng dẫn miễn phí dài 300 trang.
**Cách sửa:** đọc tài liệu gốc trước (mục 58.6).

### 🔍 BẪY 10 — Gặp sự cố nhưng không rút ra bài học

**Hiện tượng:** ⭐⭐ **mười năm làm nghề chỉ là một năm lặp lại mười lần**.
**Cách sửa:** ghi năm dòng sau mỗi sự cố — dòng cuối là *"lần sau tôi nhìn vào đâu trước"* (mục
58.6).

---

## 58.9 ⭐⭐ Mười điều đáng mang theo từ cuốn sách này

Nếu quên hết mọi thứ khác, mười điều này còn lại:

| # | Điều | Chương |
|---|---|---|
| 1 | ⚠⚠ **Phần mềm này điều khiển vật thật có thể làm người bị thương.** Mọi thứ khác đứng sau điều đó | 3, 6, 47 |
| 2 | ⭐⭐ **Biết ranh giới của mình** — và chuyển việc vượt ranh giới cho người có thẩm quyền | 47, 48, 56 |
| 3 | ⭐ **Chi phí của một quyết định tăng theo thời gian bạn trì hoãn nó** | 57 mục 57.11 |
| 4 | ⭐⭐ **Viết cho người đọc sau bạn** — rất thường xuyên, người đó là bạn | 24, 53, 56 |
| 5 | ⭐ **Lỗi chập chờn không tái hiện được → nghi lắp đặt trước khi nghi logic** | 49, 51 |
| 6 | ⭐⭐ **Bản sao lưu chưa thử khôi phục không phải bản sao lưu** | 54 |
| 7 | ⭐ **Tối ưu chỗ không phải nút cổ chai không tạo ra kết quả** | 55 |
| 8 | ⭐⭐ **Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết** | 56 |
| 9 | ⭐ **Báo động phải nói được PHẢI LÀM GÌ**, không chỉ nói cái gì sai | 43 |
| 10 | ⭐⭐ **Một phép đo chỉ có nghĩa khi có cái để so** — ghi mốc lúc máy còn mới | 8, 36, 40, 49, 55 |

> ⭐⭐ **Điều số 1 và số 2 đi cùng nhau, và chúng là lý do cuốn sách này được viết theo cách nó được
> viết.**
>
> Sách kỹ thuật thường dạy *cách làm*. Sách này cố dạy cả *vì sao* và *khi nào đừng làm* — vì trong
> nghề này, biết mình chưa biết đủ là một kỹ năng, không phải một điểm yếu.

---

## 58.10 Lời cuối

Cuốn sách bắt đầu bằng một cỗ máy tưởng tượng và kết thúc bằng một câu hỏi thật: **bạn sẽ làm gì
tiếp?**

⭐ Câu trả lời hợp lý nhất: **làm một cỗ máy.** Nhỏ cũng được, mô phỏng cũng được. Làm cho đầy đủ —
có chế độ tay, có báo động, có tài liệu, có xử lý tình huống xấu. Rồi đưa cho ai đó xem và nghe họ
hỏi.

Bạn sẽ phát hiện ra những chỗ mình tưởng đã hiểu. Đó là điểm bắt đầu thật sự.

> ⭐⭐ **Chúc bạn gặp những cỗ máy tốt, những đồng nghiệp kiên nhẫn, và những sự cố xảy ra vào giờ
> hành chính.**

---

## 58.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bạn có gì sau 57 chương | ⭐ **Mô hình đầy đủ** — nhưng chưa có kinh nghiệm; hai thứ khác nhau |
| Bốn mốc lộ trình | 3 tháng: máy mô phỏng nhỏ · 1 năm: việc thật có người kèm · 3 năm: chịu trách nhiệm một máy · sau đó: chiều sâu |
| ⭐ Tiêu chí đạt mốc | **"Làm được gì"**, không phải "đã đọc gì" |
| ⭐⭐ Định nghĩa thực dụng của kinh nghiệm | **Thấy trước những chỗ sẽ khó, trước khi bắt đầu** |
| Thoát vòng tròn "cần kinh nghiệm" | ⭐ **Thay kinh nghiệm bằng bằng chứng** |
| Bốn dạng bằng chứng | Video máy chạy · kho mã có chú thích · ⭐⭐ **bài viết bài toán–giải pháp–kết quả** · chứng chỉ |
| Dạng mạnh nhất và bị coi nhẹ nhất | ⭐ **Bài viết** — nó cho thấy cách bạn nghĩ; ⭐ **đừng giấu phần thất bại** |
| ⚠ Không bao giờ | Đưa mã của công ty cũ; phóng đại vai trò; ⚠⚠ **nhận làm phần an toàn khi chưa được đào tạo** |
| Bốn nhánh nghề | OEM · tích hợp hệ thống · bảo trì nhà máy · dịch vụ hiện trường |
| ⭐⭐ Lời khuyên nghề nghiệp mạnh nhất | **Một hai năm ở nơi máy HỎNG** là khoản đầu tư tốt nhất |
| Chứng chỉ nào đáng tiền | ⭐⭐ **Đào tạo chính thức về an toàn máy** — thứ không tự học đủ và có hậu quả pháp lý |
| Nguồn học bị bỏ qua nhiều nhất | ⭐⭐ **Tài liệu nhà sản xuất** — miễn phí, chính xác, ít người đọc |
| ⭐ Cách học từ sự cố | Triệu chứng → giả thuyết → kiểm chứng → nguyên nhân → ⭐ **bài học** |
| ⚠ Câu phỏng vấn quan trọng nhất | **Về an toàn** — họ tìm người **biết ranh giới của mình** |

---

## 58.12 Tự kiểm

1. ⭐ Bạn có gì và chưa có gì sau khi đọc hết sách? Vì sao cột "đã có" khó lấp đầy hơn?
2. Nêu bốn mốc lộ trình và ⭐ **tiêu chí "làm được gì thì coi là đạt"** của từng mốc.
3. ⭐⭐ Phát biểu định nghĩa thực dụng của kinh nghiệm ở mốc 3 năm.
4. Vòng tròn "cần kinh nghiệm để có kinh nghiệm" thoát bằng cách nào?
5. ⭐⭐ Nêu bốn dạng bằng chứng theo thứ tự sức thuyết phục. Vì sao dạng 3 mạnh nhất, và vì sao
   **không nên giấu phần thất bại**?
6. "Một máy mô phỏng nhỏ làm đầy đủ" nghĩa là gồm những gì? (Đối chiếu Chương 57.)
7. ⚠ Ba điều không nên làm khi trưng bằng chứng. Điều nào có hậu quả cho người khác?
8. ⭐ So bốn nhánh nghề trên năm tiêu chí. Nhánh nào dạy chẩn đoán nhanh nhất?
9. ⭐⭐ Vì sao "một hai năm ở nơi máy hỏng" là khoản đầu tư tốt cho cả sự nghiệp?
10. Chứng chỉ loại nào đáng tiền, loại nào ít giá trị? Nguyên tắc phân biệt là gì?
11. ⭐ Vì sao tài liệu nhà sản xuất là nguồn học tốt nhất mà ít người dùng?
12. Viết lại một sự cố bạn từng gặp theo mẫu năm dòng ở mục 58.6. Dòng nào khó viết nhất?
13. ⚠ Với câu phỏng vấn về an toàn, vì sao "tôi làm được hết" là câu trả lời **yếu**?
14. ⭐⭐ Trong mười điều ở mục 58.9, chọn ba điều bạn thấy dễ quên nhất khi làm việc dưới áp lực, và
    nói vì sao.

> Câu 5, 9, 13 và 14 là bốn câu phân loại. Câu 14 là câu cuối cùng của sách, và nó cố ý không có đáp
> án đúng: ⭐ **ba điều bạn chọn nói nhiều về bạn hơn là về cuốn sách.**

---

### Kết thúc phần thân sách

Đến đây là hết 58 chương. Phần còn lại là **11 phụ lục** — tra cứu, không phải đọc tuần tự:

| Phụ lục | Nội dung |
|---|---|
| A | ⭐ Thao tác theo giao diện từng hãng — **nơi duy nhất trong sách có hướng dẫn bấm nút** |
| B–I | Tra cứu: kiểu dữ liệu, mã lỗi, công thức, quy ước đặt tên, phần mềm miễn phí… |
| J | ⭐ **Số liệu đầy đủ của máy mẫu DP-01** |
| K | Thuật ngữ Việt–Anh |

### Nguồn tham khảo chương 58

- **Phụ lục G** — danh sách phần mềm lập trình và mô phỏng có bản miễn phí hoặc dùng thử, dùng cho
  mục 58.3.
- **Phụ lục A** — thao tác theo giao diện từng hãng, dùng cho mốc 0–3 tháng.
- ISO 13849-1 · IEC 62061 · ISO 12100 — ⚠ nền cho khuyến nghị về **đào tạo chính thức** ở mục 58.5;
  xem Chương 6, 47, 48. *(tiêu chuẩn có bản quyền)*
- **Tài liệu và khoá đào tạo của các nhà sản xuất thiết bị** — nguồn chính cho mục 58.6.

> ⚠ **Giới hạn.** Mục 58.4 và 58.5 mô tả **thị trường lao động nói chung** trong ngành tự động hoá;
> ⚠ chi tiết về mức lương, giá trị của từng chứng chỉ, và cách các nhánh nghề được tổ chức **khác
> nhau đáng kể giữa các nước và theo thời gian**. Hãy đối chiếu với thực tế nơi bạn làm việc, và hỏi
> người đang làm trong ngành tại địa phương bạn.

<!-- SECTION: pl_a1_doi_chieu_khai_niem_5_he -->
---

# Phụ lục A1 — Đối chiếu khái niệm 5 hệ

> **Thân sách dạy khái niệm theo IEC 61131-3. Phụ lục A là nơi khái niệm đó gặp giao diện thật của
> từng hãng.**
>
> A1 đối chiếu **khái niệm**; **Phụ lục A2** đối chiếu **lệnh** và viết cùng một đoạn logic trên cả
> năm hệ.

---

> ⚠⚠ **ĐỌC TRƯỚC — giới hạn và mục đích**
>
> | | |
> |---|---|
> | ⭐ **Mục đích** | Giúp bạn **chuyển kiến thức** giữa các hệ, và đọc được tài liệu của hệ mình chưa dùng |
> | ⚠ **KHÔNG phải mục đích** | ⭐⭐ **Xếp hạng hãng.** Phụ lục này **mô tả khác biệt**, không nói hệ nào hơn |
> | ⚠⚠ **Giới hạn** | Chi tiết **thay đổi theo dòng sản phẩm và phiên bản phần mềm** — một hãng có thể có nhiều dòng làm khác nhau |
> | ⭐ **Cách dùng đúng** | Dùng bảng để **biết cần tìm gì**, rồi ⭐ **đọc tài liệu của dòng cụ thể bạn đang dùng** |
>
> ⚠ **Đừng dùng bảng này làm căn cứ kỹ thuật cho một dự án.** Dùng nó để định hướng, rồi xác nhận
> bằng tài liệu chính thức.

---

## A1.1 Năm hệ, và vì sao chọn năm hệ này

| Hệ | Phần mềm | Vì sao có mặt |
|---|---|---|
| **Siemens** | TIA Portal | ⭐ Phổ biến rộng ở châu Âu và Việt Nam |
| **Mitsubishi** | GX Works | ⭐ Phổ biến trong điện tử, ô tô ở châu Á |
| **Inovance** | AutoShop · InoProShop | ⭐ Xuất hiện nhiều ở Việt Nam gần đây |
| ⭐⭐ **CODESYS** | CODESYS Development System | ⭐ **CỘT NEO** — xem bên dưới |
| **Rockwell** | Studio 5000 | ⭐ Chiếm ưu thế ở Bắc Mỹ |

### ⭐⭐ Vì sao CODESYS là cột neo

Khi bốn hệ kia làm khác nhau, ⭐ **cột CODESYS cho biết chuẩn IEC 61131-3 nói gì**.

| | |
|---|---|
| ⭐ Bám chuẩn IEC sát nhất trong năm hệ | Nó **là** hiện thực tham chiếu của chuẩn |
| Nhiều hãng dùng nó làm nền | Nên học nó là học được nhiều nền cùng lúc |
| ⭐ Dùng để **phân biệt hai loại khác biệt** | Xem bên dưới |

> ⭐⭐ **Có hai loại khác biệt giữa các hệ, và phân biệt được chúng rất quan trọng:**
>
> | Loại | Nghĩa | Ví dụ |
> |---|---|---|
> | ⭐ **Khác về TÊN GỌI** | Cùng khái niệm, khác từ dùng | *"Data Block"* ↔ *"Global Variable List"* |
> | ⚠⚠ **Khác về HÀNH VI** | ⭐ **Khái niệm thật sự khác nhau** | Cách xử lý ảnh I/O, cách giữ dữ liệu qua mất điện |
>
> Loại đầu chỉ gây khó chịu khi đọc tài liệu. ⚠ **Loại sau gây lỗi khi chuyển chương trình giữa các
> hệ** — và là lý do Chương 56 nhấn mạnh phải kiểm thử đầy đủ dù "cùng logic".

---

## A1.2 Cách gọi tên biến và địa chỉ

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cách chính** | ⭐ Tag có kiểu | ⭐ **Thiết bị** (device) | Thiết bị hoặc tag tuỳ dòng | ⭐ **Biến khai báo** | ⭐⭐ **Tag, không có địa chỉ vật lý** |
| Ngõ vào | `%I0.0` · tag | `X0` | ⚠ `X0` (**bát phân**) hoặc `%IX0.0` | `%IX0.0` | Tag gán qua cấu hình |
| Ngõ ra | `%Q0.0` · tag | `Y0` | `Y0` hoặc `%QX0.0` | `%QX0.0` | Tag |
| Bit nội | `%M0.0` · tag | `M0` | `M0` | Biến `BOOL` | Tag `BOOL` |
| Thanh ghi | `%MW0` · DB | `D0` | `D0` | Biến `INT`/`WORD` | Tag |
| Bộ định thời | Khối `IEC_Timer` | ⭐ `T0` — **thiết bị riêng** | `T0` | Thể hiện `TON` | Tag `TIMER` |

> ⭐⭐ **Đây là khác biệt về HÀNH VI, không chỉ tên gọi.**
>
> Trong hệ kiểu **thiết bị** (Mitsubishi và các dòng nhỏ của Inovance), `D0` là **một ô nhớ có địa
> chỉ cố định**; bạn gán tên cho nó, nhưng ô nhớ vẫn ở đó và ⭐ **truy cập được bằng địa chỉ**.
>
> Trong hệ kiểu **tag thuần** (Rockwell ControlLogix), ⭐ **không có địa chỉ vật lý để truy cập** —
> tag là thực thể duy nhất, và bộ nhớ do hệ thống cấp phát.
>
> ⚠ **Hệ quả khi chuyển chương trình:** mã dựa vào việc *"D100 tới D149 nằm liền nhau"* — một cách
> viết rất phổ biến ở hệ kiểu thiết bị — ⭐ **không chuyển được trực tiếp** sang hệ tag thuần
> (Chương 56).

> ⚠⚠ **Bẫy riêng của hệ kiểu thiết bị: địa chỉ I/O đánh số BÁT PHÂN.**
>
> Trên Inovance H5U, ngõ vào là `X0`–`X1777` với **1024 điểm** — con số đó chỉ đúng nếu đếm bát phân.
> Nghĩa là ⭐ **`X8` và `X9` KHÔNG tồn tại**: sau `X7` là `X10`.
>
> ⚠ Người quen hệ thập phân rất dễ đếm nhầm khi lập bảng I/O — và lỗi đó chỉ lộ ra lúc đấu dây.
> Mitsubishi dùng cùng quy ước này; ⭐ đây là một trong những chỗ hai hệ giống nhau nhất.
>
> *(Đối chiếu: H5U&Easy Series PLC Instruction Guide, mục Soft Elements.)*

> ⭐ **Lời khuyên áp dụng cho MỌI hệ:** dùng **tên**, không dùng địa chỉ trực tiếp — kể cả trên hệ cho
> phép. `DI_BoardStn1` đọc được; `X12` thì không (Chương 24, Phụ lục B.10).

---

## A1.3 Tổ chức dữ liệu

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Gom biến toàn cục** | ⭐ **Data Block (DB)** | Vùng `D` + nhãn | Tuỳ dòng | ⭐ **Global Variable List (GVL)** | ⭐ **Controller Tags** |
| **Kiểu do người dùng định nghĩa** | ⭐ **UDT** | Structure (dòng mới) | Tuỳ dòng | ⭐ `TYPE ... STRUCT` | ⭐ **UDT** |
| **Biến cục bộ của khối** | Static / Temp trong khối | Ít dùng ở dòng cũ | Tuỳ dòng | `VAR` trong POU | Program Tags |
| **Mảng** | Có | Qua vùng `D` liên tiếp | Có | ⭐ `ARRAY[..] OF ..` | Có |

> ⭐⭐ **Khái niệm quan trọng nhất trong bảng này là kiểu do người dùng định nghĩa (UDT / STRUCT).**
>
> Nó cho phép bạn gom **mọi dữ liệu của một trạm** thành một kiểu, rồi tạo hai biến `Stn1` và `Stn2`
> cùng kiểu đó. Không có nó, bạn phải nhân đôi mọi biến bằng tay — và ⚠ **mỗi lần sửa phải nhớ sửa
> cả hai chỗ**.
>
> ⭐ Đây là nền của "mỗi trạm là một máy trạng thái độc lập" ở Chương 57 mục 57.6 và Chương 30.

> ⚠ **Với dòng PLC nhỏ đời cũ** (nhiều dòng của Mitsubishi và Inovance ở phân khúc nhỏ), ⭐ **kiểu do
> người dùng định nghĩa có thể không có**. Khi đó cách thay thế là **quy ước địa chỉ**: trạm 1 dùng
> `D100–D149`, trạm 2 dùng `D200–D249`, cùng độ lệch cho cùng ý nghĩa.
>
> ⭐ Nó hoạt động được, nhưng ⚠ **quy ước đó chỉ nằm trong đầu người viết** — nên phải ghi vào tài liệu
> (Chương 24).

---

## A1.4 Khối chương trình và thể hiện khối hàm

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Đơn vị chương trình** | OB · FB · FC | Chương trình chính + chương trình con | Tuỳ dòng | ⭐ **POU**: PROGRAM · FB · FUNCTION | ⭐ **Routine** trong Program |
| **Khối có bộ nhớ riêng** | ⭐ **FB + Instance DB** | ⚠ Dòng cũ: không có khái niệm này | Tuỳ dòng | ⭐ **Thể hiện FB** | ⭐ **Add-On Instruction (AOI)** |
| **Khối không bộ nhớ** | FC | Chương trình con | | FUNCTION | Routine thường |
| **Điểm vào chương trình** | OB1 (và OB khác) | Quét từ đầu chương trình chính | | ⭐ Task gọi PROGRAM | ⭐ **Task → Program → Routine** |
| ⭐ **Hướng đối tượng** *(phương thức, interface, kế thừa)* | ❌ trong TIA Portal — có ở **SIMATIC AX**, nhập vào TIA thì không dùng trực tiếp được | ⚠ Không thấy ở dòng FX5 | Dòng nền CODESYS: theo CODESYS · dòng nhỏ: không thấy | ✅ Có | ❌ Không có trong bảng tuân thủ |

> ⭐⭐ **Đây là chỗ khác biệt lớn nhất giữa năm hệ, và là chỗ hay gây hiểu nhầm nhất.**
>
> | Câu hỏi cốt lõi | Vì sao quan trọng |
> |---|---|
> | ⭐ **Khối này có bộ nhớ riêng theo từng lần dùng không?** | ⚠ Nếu **không**, thì dùng cùng một khối ở hai chỗ sẽ **ghi đè lẫn nhau** |
>
> Trên hệ có thể hiện (Siemens FB, CODESYS FB, Rockwell AOI): mỗi lần dùng khai báo một thể hiện
> riêng → hai chỗ độc lập.
>
> ⚠ Trên hệ **không có** khái niệm này (nhiều dòng nhỏ đời cũ): chương trình con dùng chung vùng nhớ
> → ⭐ **bạn phải tự quản lý bằng cách truyền địa chỉ hoặc dùng độ lệch** — và ⚠ **quên điều đó là một
> lỗi rất khó tìm**.
>
> Xem Chương 30 và Phụ lục B.9. Hàng *hướng đối tượng* — căn cứ và cách dùng ở Chương 30 mục 30.5c.

---

## A1.5 Task, chu kỳ và ảnh I/O

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Chạy tuần hoàn** | OB1 (chu kỳ tự do) | Quét tự do | Quét tự do | ⭐ Task chu kỳ hoặc tự do | ⭐ **Continuous Task** |
| **Chạy theo chu kỳ cố định** | OB chu kỳ | Chương trình ngắt định kỳ | Ngắt định kỳ | ⭐ **Cyclic task có chu kỳ đặt** | ⭐ **Periodic Task** |
| **Ngắt sự kiện** | OB ngắt | Chương trình ngắt | Ngắt | Event task | Event Task |
| **Nhiều task ưu tiên khác nhau** | Có | ⚠ Hạn chế ở dòng nhỏ | Tuỳ dòng | ⭐ Có | ⭐ Có |
| ⭐ **Ảnh I/O** | ⭐ Đọc đầu · ghi cuối vòng quét | Đọc đầu · ghi cuối | Đọc đầu · ghi cuối | Theo cấu hình task | ⭐⭐ **Cập nhật KHÔNG đồng bộ với quét** |

> ⚠⚠ **Hàng cuối là khác biệt về HÀNH VI có hậu quả thật.**
>
> Mô hình cổ điển — đọc toàn bộ ngõ vào ở đầu vòng quét, chạy chương trình, ghi toàn bộ ngõ ra ở cuối
> — làm cho ⭐ **giá trị ngõ vào KHÔNG đổi trong suốt một vòng quét** (Chương 10).
>
> ⚠ Ở hệ mà I/O cập nhật không đồng bộ với việc quét chương trình (đặc trưng của Rockwell
> ControlLogix), giả định đó **không còn đúng** — cùng một tag ngõ vào có thể cho hai giá trị khác
> nhau ở hai chỗ trong một lần quét.
>
> ⭐ **Hệ quả thực dụng:** khi cần một giá trị nhất quán trong một đoạn logic, hãy **sao chép nó vào
> một biến ở đầu đoạn** và dùng biến đó. ⭐ Cách này đúng trên **mọi** hệ, nên đáng làm thành thói
> quen.
>
> ⭐⭐ **Chính hãng cũng khuyến nghị đúng cách này, và gọi nó là "buffer the values".** Đó là từ khoá
> đáng nhớ: khi tra tài liệu Rockwell về vấn đề này, tìm *"buffering I/O"* sẽ ra ngay.
>
> *(Đối chiếu: Rockwell Logix 5000 Controllers I/O and Tag Data programming manual, 1756-PM004 —
> mục về truy cập dữ liệu I/O và đệm giá trị.)*

---

## A1.6 Vùng nhớ giữ qua mất điện

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cách khai báo** | Đánh dấu retentive cho vùng M / DB | ⭐ **Dải thiết bị được cấu hình là latched** | ⭐ **Tuỳ dòng** — xem bảng riêng bên dưới | ⭐ `VAR RETAIN` · `VAR PERSISTENT` | ⭐ Thuộc tính của tag, **và của LỆNH** — xem dưới |
| **Cần pin hay không** | Tuỳ dòng | ⚠ **Dòng cũ thường cần pin** | Tuỳ dòng | Tuỳ phần cứng | Tuỳ dòng |
| ⚠ **Sống sót qua nạp chương trình?** | ⚠⚠ **PHẢI KIỂM** | ⚠⚠ **PHẢI KIỂM** | ⚠⚠ **PHẢI KIỂM** | ⚠ `RETAIN` vs `PERSISTENT` khác nhau ở chính điểm này | ⚠⚠ **PHẢI KIỂM** |

> ⚠⚠ **Hàng cuối là một trong những cái bẫy đắt nhất trong cả cuốn sách.**
>
> Rất nhiều người thiết lập bộ đếm bảo trì hoặc bộ đếm sản lượng vào vùng nhớ giữ được, chạy ba năm,
> rồi phát hiện nó **về không sau một lần nạp chương trình**.
>
> ⭐⭐ **Cách kiểm duy nhất đáng tin: nạp thử chương trình lên máy và xem giá trị còn không.** Đọc tài
> liệu là chưa đủ — hành vi khác nhau giữa "nạp thay đổi nhỏ", "nạp toàn bộ", và "nạp kèm cấu hình
> phần cứng".
>
> Xem Chương 11 và Chương 53 mục 53.5.

> ⭐⭐ **Rockwell: giữ được còn là thuộc tính của LỆNH, không chỉ của biến.**
>
> | Lệnh | Hành vi khi mất điện |
> |---|---|
> | `OTE` *(Output Energize)* | ⭐ **Không giữ** |
> | `OTL` / `OTU` *(Output Latch / Unlatch)* | ⚠⚠ **Giữ được** |
>
> ⚠ Đây là chỗ khác mô hình của bốn hệ còn lại, nơi "cách bit đổi giá trị" và "bit có sống qua mất
> điện không" là hai chuyện tách rời. ⭐ Người chuyển chương trình từ hệ IEC sang Logix mà không biết
> điều này dễ tạo ra máy **tự chạy lại khi có điện trở lại**. Xem Chương 16, mục 16.7.
>
> ⚡ Cùng tinh thần: ⭐ **bộ đếm ở nhiều hệ mặc định đã giữ được** — Chương 18, mục 18.6b.

> ⭐⭐ **Inovance: hai dòng, hai cơ chế hoàn toàn khác nhau — và cả hai đều có bẫy riêng.**
>
> | Dòng | Cơ chế giữ dữ liệu | ⚠ Bẫy |
> |---|---|---|
> | ⭐ **H5U / AutoShop** (kiểu thiết bị) | Theo **dải số hiệu thiết bị** | ⚠⚠ **1000 phần tử ĐẦU của mọi loại đều MẤT khi mất điện** |
> | ⭐ **AM400/AM600, AC700/AC800 / InoProShop** (nền CODESYS) | Biến `PERSISTENT` khai trong bảng riêng | ⚠⚠ **Đổi TÊN biến làm mất giá trị** |
>
> **Quy luật của dòng H5U — dễ nhớ và dễ sai:**
>
> ```text
> M0-M999    mat        M1000-M7999    giu
> S0-S999    mat        S1000-S4095    giu
> D0-D999    mat        D1000-D7999    giu
> R0-R999    mat        R1000-R32767   giu
> ```
>
> ⚠⚠ **Đặt bộ đếm bảo trì ở `D500` thì nó về 0 mỗi lần mất điện; đặt ở `D1500` thì nó sống.**
> Hai địa chỉ trông giống hệt nhau trong chương trình — ⭐ **khác biệt nằm hoàn toàn ở con số**.
>
> **Bẫy của dòng InoProShop — không ai đoán ra được:**
>
> | Bạn đổi gì | Giá trị persistent |
> |---|---|
> | ⚠⚠ **Tên biến** | **MẤT — về giá trị khởi tạo** |
> | ⚠ **Tên kiểu dữ liệu** | **MẤT** |
> | Địa chỉ, giá trị khởi tạo, chú thích, thuộc tính | ⭐ Giữ |
> | Thành viên của struct | Thành viên **không đổi** thì giữ; thành viên **đổi** thì mất |
>
> ⭐ Nghĩa là một lần "dọn dẹp cho gọn tên biến" có thể xoá sạch số liệu tích luỹ nhiều năm — đúng
> loại thay đổi mà Chương 53 gọi là "cách làm xấu nhưng chạy đúng, để đợt sau".
>
> *(Đối chiếu: H5U&Easy Series PLC Instruction Guide, mục Soft Elements; InoProShop User Manual,
> mục Persistent Rules. ⚠ Áp dụng từ một phiên bản firmware nhất định trở đi — kiểm phiên bản của
> bạn.)*

> ⭐⭐ **Trên CODESYS, `RETAIN` và `PERSISTENT` là hai thứ khác nhau — và khác đúng ở chỗ nguy hiểm
> nhất:**
>
> | Thao tác | `VAR RETAIN` | `VAR PERSISTENT` |
> |---|---|---|
> | Mất điện rồi có lại (khởi động ấm) | ⭐ Giữ | ⭐ Giữ |
> | Sửa trực tuyến *(online change)* | Giữ | Giữ |
> | ⭐⭐ **Tải chương trình xuống** *(download)* | ⚠⚠ **MẤT** | ⭐ **Giữ** |
> | Reset lạnh *(reset cold)* | ⚠ Mất | ⭐ Giữ |
> | Reset về gốc *(reset origin)* | Mất | Mất |
>
> ⚠⚠ **Hàng "tải chương trình xuống" chính là cái bẫy "bộ đếm ba năm về không".** Nếu bộ đếm bảo trì
> khai bằng `RETAIN`, nó sống qua mọi lần mất điện — rồi biến mất ở lần nạp chương trình đầu tiên.
>
> ⚡ Lưu ý phụ: nếu **một** biến trong khối hàm được đánh dấu `PERSISTENT`, thể hiện của khối đó
> thường bị lưu **trọn vẹn** vào vùng nhớ giữ được — tốn bộ nhớ hơn bạn tưởng.
>
> *(Đối chiếu: tài liệu CODESYS Development System, mục "Preserving Data with Persistent Variables"
> — tra cứu 2026-09-02. ⚠ Hành vi có thể khác theo phiên bản và theo phần cứng đích: **vẫn phải thử
> thực tế** theo mục A1.6.)*

---

## A1.7 Cấu hình phần cứng và đánh địa chỉ module

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cấu hình** | Trong dự án, dạng giá đỡ trực quan | Cấu hình tham số PLC | Trong dự án | ⭐ Cây thiết bị | ⭐ I/O Configuration |
| **Địa chỉ module** | ⭐ Gán được, thường tự động theo khe cắm | ⭐ **Theo vị trí khe cắm** | Theo khe cắm | Theo cây thiết bị | ⭐⭐ **Tag theo tên module** |
| ⚠ **Đổi khe cắm thì sao?** | ⚠ Địa chỉ dịch — ⭐ **nếu dùng tag thì chương trình không phải sửa** | ⚠⚠ **Địa chỉ dịch, phải sửa** | ⚠ Địa chỉ dịch | Cập nhật ánh xạ | ⭐ Tag giữ nguyên |

> ⭐⭐ **Đây là lý do rất thực dụng để dùng TÊN thay vì địa chỉ trực tiếp trên mọi hệ.**
>
> Thêm một module vào giữa giá đỡ, hoặc thay một module hỏng bằng module có số kênh khác, ⚠ **làm
> dịch địa chỉ của mọi module phía sau**. Nếu chương trình viết bằng địa chỉ trực tiếp, bạn phải sửa
> **mọi chỗ** — và ⭐ **bỏ sót một chỗ nghĩa là một ngõ ra sai điều khiển một cơ cấu sai**.
>
> ⭐ Với tên và ánh xạ tập trung, bạn sửa **một chỗ** (Chương 24, 56).

---

## A1.8 ⭐ Bảng dịch nhanh — cùng khái niệm, khác tên

| Khái niệm IEC | Siemens | Mitsubishi | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|
| Đơn vị tổ chức chương trình | OB / FB / FC | Chương trình / chương trình con | ⭐ **POU** | Program / Routine |
| Khối hàm có bộ nhớ | FB + Instance DB | (dòng mới: FB) | ⭐ **Function Block** | Add-On Instruction |
| Biến toàn cục | Tag table · DB | Thiết bị `D`, `M` | ⭐ **GVL** | Controller Tags |
| Kiểu tự định nghĩa | UDT | Structure | ⭐ **STRUCT** | UDT |
| Chương trình chạy tuần hoàn | OB1 | Chương trình chính | ⭐ Task + PROGRAM | Continuous Task |
| Ngõ vào số | `%I` | `X` | `%IX` | Tag module |
| Ngõ ra số | `%Q` | `Y` | `%QX` | Tag module |
| Bit nội | `%M` | `M` | Biến `BOOL` | Tag `BOOL` |
| Thanh ghi 16 bit | `%MW` | `D` | Biến `WORD`/`INT` | Tag `INT` |
| Giữ qua mất điện | Retentive | Latched | ⭐ `RETAIN` / `PERSISTENT` | Tag retentive |
| Cưỡng bức | Force | Force | Force · Write | ⭐ Force · Toggle |

> ⭐ **Cách dùng bảng này:** khi đọc tài liệu của một hệ bạn chưa dùng, tra từ lạ ở đây để tìm ⭐ **khái
> niệm tương ứng bạn đã biết**. Phần lớn khác biệt tan biến khi bạn nhận ra đó chỉ là tên khác.
>
> ⚠ **Nhưng đừng cho rằng mọi khác biệt đều là tên gọi** — bốn chỗ ở A1.2, A1.4, A1.5 và A1.6 là khác
> biệt thật về hành vi.

---

## A1.9 ⭐⭐ Bốn khác biệt về hành vi — tóm tắt

Nếu bạn chỉ nhớ bốn điều từ phụ lục này:

| # | Khác biệt | ⚠ Hậu quả nếu bỏ qua | Mục |
|---|---|---|---|
| 1 | ⭐ **Địa chỉ vật lý có tồn tại không** | Mã dựa vào ô nhớ liền nhau ⚠ **không chuyển được** sang hệ tag thuần | A1.2 |
| 2 | ⭐⭐ **Khối có bộ nhớ riêng theo thể hiện không** | ⚠ Dùng ở hai chỗ → **ghi đè lẫn nhau** | A1.4 |
| 3 | ⭐ **Ảnh I/O có cố định trong một vòng quét không** | ⚠ Một tag cho hai giá trị khác nhau trong cùng vòng quét | A1.5 |
| 4 | ⭐⭐ **Vùng nhớ giữ được có sống sót qua nạp chương trình không** | ⚠⚠ **Bộ đếm ba năm về không** | A1.6 |

> ⭐⭐ **Bốn điều này là lý do Chương 56 nói: "cùng logic không có nghĩa là cùng hành vi".**
>
> Công cụ chuyển đổi tự động của hãng dịch được **cú pháp**. Nó ⚠ **không kiểm được** bốn điểm trên —
> và cũng không kiểm được thời gian quét, tràn số, hay hành vi bộ định thời. Vì thế chương trình
> chuyển nền phải được **kiểm thử đầy đủ như thể viết mới**.

---

## A1.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⭐ **Đối chiếu LỆNH và cùng một đoạn logic viết 5 lần** | ⭐ **Phụ lục A2** |
| Khái niệm gốc theo chuẩn IEC | Chương 13–21, 30 · **Phụ lục B** |
| Vì sao vòng quét quan trọng | Chương 10 |
| ⚠ Chuyển chương trình sang nền mới | ⚠ **Chương 56 mục 56.4** |
| Vùng nhớ giữ được | Chương 11 · Chương 53 mục 53.5 |

---

> ⚠⚠ **Nhắc lại, vì đây là điều dễ hiểu sai nhất về phụ lục này.**
>
> A1 **mô tả khác biệt, không xếp hạng hãng.** Mỗi hệ ở đây được thiết kế cho một bối cảnh và có lý do
> riêng cho các lựa chọn của nó. ⭐ **Hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng,
> và bạn có người để hỏi.**
>
> ⚠ Chi tiết trong mọi bảng ở đây phụ thuộc **dòng sản phẩm và phiên bản phần mềm cụ thể**. Trước khi
> dựa vào bất kỳ hàng nào cho một dự án, ⭐ **xác nhận bằng tài liệu chính thức của dòng bạn đang
> dùng** — và với những điểm ở A1.9, ⭐⭐ **xác nhận bằng cách thử thực tế trên máy**.

<!-- SECTION: pl_a2_doi_chieu_lenh_va_cung_doan_logic -->
---

# Phụ lục A2 — Đối chiếu lệnh & cùng một đoạn logic viết 5 lần

> **Phụ lục A1 đối chiếu khái niệm. A2 đối chiếu lệnh — và viết cùng một đoạn trình tự của DP-01 trên
> cả năm hệ.**

---

> ⚠⚠ **ĐỌC TRƯỚC**
>
> | | |
> |---|---|
> | ⭐ **Mục đích** | Chuyển kiến thức giữa các hệ; đọc được tài liệu của hệ chưa dùng |
> | ⚠ **KHÔNG phải mục đích** | ⭐ **Xếp hạng hãng** — phụ lục **mô tả khác biệt** |
> | ⚠⚠ **Giới hạn** | ⭐ Tên lệnh và chân khối **khác nhau theo dòng sản phẩm và phiên bản phần mềm** |
> | ⭐ **Cách dùng đúng** | Dùng để **biết cần tìm gì**, rồi ⭐ **tra tài liệu dòng cụ thể** |
>
> ⚠ **Mã trong phụ lục này là mã MINH HOẠ để so sánh cấu trúc — không phải mã chạy được nguyên
> văn.** Cú pháp chính xác, tên chân và cách khai báo phải lấy từ tài liệu hệ bạn dùng.

---

## A2.1 ⭐ Ba mức tương đương

Trước khi vào bảng, cần phân biệt ba loại quan hệ:

| Mức | Nghĩa | Ví dụ |
|---|---|---|
| ⭐ **Tương đương 1-1** | Cùng chức năng, chỉ khác tên | `MOVE` ↔ `MOV` |
| ⚡ **Tương đương gần** | Cùng ý tưởng, ⚠ **khác chi tiết** | Bộ định thời — khác cách đặt thời gian |
| ⚠⚠ **KHÔNG tương đương** | ⭐ **Khái niệm khác nhau** | Khối chuyển động; xử lý ngắt |

> ⭐⭐ **Phụ lục này nêu rõ những chỗ KHÔNG tương đương 1-1, không giả vờ chúng giống nhau.**
>
> ⚠ Giả vờ tương đương là cách tạo ra lỗi khi chuyển nền — đúng vấn đề của Chương 56 mục 56.4.

---

## A2.2 Bộ định thời

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Trễ khi bật | `TON` (IEC) | ⭐ `OUT T0 K20` — thiết bị T | `TON` hoặc thiết bị T | ⭐ `TON` | ⭐ `TON` |
| Trễ khi tắt | `TOF` | ⚠ Thiết bị `T` **chỉ có trễ khi bật**; dòng iQ-F có khối chuẩn `TOF` và lệnh `STMR` | `TOF` | `TOF` | `TOF` |
| Xung | `TP` | Dòng iQ-F: khối chuẩn `TP`; dòng cũ: tra tài liệu dòng | `TP` | `TP` | ⚡ `TP`/tự dựng |
| **Đặt thời gian** | ⭐ Kiểu `TIME`: `T#2s` | ⭐⭐ **Số nguyên × độ phân giải**: `K20` = 2,0 s nếu T là 100 ms | Tuỳ dòng | ⭐ `T#2s` | ⭐ Mili giây: `2000` |
| **Mức tương đương** | ⚡ Gần | ⚠⚠ **Khác đáng kể** | ⚡ Gần | — (cột neo) | ⚡ Gần |

> ⚠ *Bản trước của phụ lục ghi Mitsubishi "phải tự dựng" trễ khi tắt và xung — sai với dòng iQ-F: chính
> sổ tay lập trình FX5 liệt kê khối chuẩn `TOF`, `TP` (kèm biến thể `_10`, `_E`) và lệnh `STMR` (sửa ở
> đợt 64). Cái thật sự khác là **thiết bị `T`** — ngay dưới đây.*

> ⚠⚠ **Cột Mitsubishi là chỗ khác biệt thật, không phải khác tên.**
>
> ⭐ Ở hệ kiểu thiết bị, giá trị đặt là **số nguyên đếm theo độ phân giải của bộ định thời**, không
> phải một khoảng thời gian. Độ phân giải đến từ **hai nguồn**:
>
> | Nguồn | Ví dụ trên MELSEC iQ-F (FX5) |
> |---|---|
> | ⭐ **Lệnh dùng để chạy bộ định thời** | `OUT` → 100 ms · `OUTH` → 10 ms · `OUTHS` → 1 ms |
> | ⭐ **Kiểu thiết bị `T`** | Có kiểu 1 ms · 10 ms · 100 ms, và bản giữ được của cả ba |
>
> ⚠ Nghĩa là cùng `K20` cho:
>
> ```text
> OUT   T5  K20   →  20 × 100 ms  =  2,0 giây
> OUTH  T5  K20   →  20 ×  10 ms  =  0,2 giây
> OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
> ```
>
> ⚠⚠ **Đây là nguồn lỗi kinh điển khi chuyển chương trình, khi đổi lệnh, hoặc khi đổi số hiệu bộ định
> thời.**
>
> ⭐ **Luôn kiểm cả lệnh lẫn kiểu thiết bị `T` bạn đang dùng.** Dải giá trị đặt cũng cho biết độ phân
> giải: với `OUT` là 0,1–3276,7 s; `OUTH` là 0,01–327,67 s; `OUTHS` là 0,001–32,767 s.
>
> *(Đối chiếu: MELSEC iQ-F FX5 Programming Manual — Instructions/Standard Functions/Function Blocks,
> mục lệnh `OUT` cho bộ định thời.)*

> ⭐ **Điểm chung của cả năm hệ — nhắc lại vì nó quan trọng hơn mọi khác biệt cú pháp:**
> ⚠⚠ **Bộ định thời KHÔNG dùng để chờ một cơ cấu** — có cảm biến báo cơ cấu đã tới thì chuyển bước bằng
> cảm biến đó; bộ định thời chỉ để báo lỗi khi nó không tới (Chương 17, 26). ⚡ Ngoại lệ có thật: bước mà
> **chính thời gian là yêu cầu của quy trình** (thời gian sấy, thời gian giữ), hoặc bước không có gì để đo
> — Chương 26 mục 26.2b nêu điều kiện, và đòi ghi rõ điều đó trong đặc tả.

---

## A2.3 Bộ đếm

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Đếm lên | `CTU` | ⭐ `OUT C0 K12` — thiết bị C | `CTU` / thiết bị C | ⭐ `CTU` | ⭐ `CTU` |
| Đếm xuống | `CTD` | ⚡ Tuỳ dòng | | `CTD` | `CTD` |
| Lên–xuống | `CTUD` | ⚡ Thiết bị C hai chiều | | `CTUD` | ⚡ Dùng `CTU`+`CTD` |
| Xoá | Chân `R` | ⭐ Lệnh `RST C0` | | Chân `RESET` | Chân `Reset` |
| **Bộ đếm tốc độ cao** | ⚠⚠ Cấu hình phần cứng | ⚠⚠ Thiết bị đặc biệt | ⚠⚠ Cấu hình | ⚠⚠ Theo phần cứng | ⚠⚠ Module riêng |
| **Mức tương đương** | ⚡ Gần | ⚡ Gần | ⚡ Gần | — | ⚡ Gần |

> ⚠⚠ **Hàng "bộ đếm tốc độ cao" KHÔNG tương đương giữa các hệ.** Nó là chức năng của **phần cứng**,
> nên cách cấu hình, tần số tối đa, và các chế độ đếm khác nhau hoàn toàn.
>
> ⭐ Khi chuyển nền, đây là hạng mục phải **thiết kế lại**, không phải dịch (Chương 18, Phụ lục K.5).

---

## A2.4 Chuyển dữ liệu và so sánh

| Chức năng | Siemens | Mitsubishi | ⭐ CODESYS | Rockwell | Mức |
|---|---|---|---|---|---|
| Gán / chuyển | `MOVE` | `MOV` | `:=` | `MOV` | ⭐ 1-1 |
| Chuyển khối | `MOVE_BLK` | `BMOV` | ⚡ `MEMCPY`/vòng lặp | `COP` · `CPS` | ⚡ Gần |
| Cộng · trừ | `ADD` · `SUB` | `ADD`/`+` · `SUB`/`-` | `+` · `-` | `ADD` · `SUB` | ⭐ 1-1 |
| Nhân · chia | `MUL` · `DIV` | `MUL` · `DIV` | `*` · `/` | `MUL` · `DIV` | ⭐ 1-1 |
| So sánh | `CMP` · toán tử | `LD=` `LD>` … | `=` `>` `<` … | `EQU` `GRT` … | ⭐ 1-1 |
| Giới hạn | `LIMIT` | ⚡ Tự dựng | `LIMIT` | `LIM` | ⚡ Gần |
| Chọn | `SEL` | ⚡ Tự dựng | `SEL` | ⚡ `SEL`/logic | ⚡ Gần |

> ⚠ **Chú ý ở `COP` và `CPS` của Rockwell:** một trong hai đảm bảo dữ liệu không bị thay đổi giữa
> chừng bởi tác vụ khác. ⭐ **Khi sao chép dữ liệu dùng chung giữa nhiều task, sự khác nhau đó quan
> trọng** — đọc tài liệu trước khi chọn.

---

## A2.5 Bắt cạnh

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Cạnh lên | ⭐ Tiếp điểm `P` · `R_TRIG` | ⭐ `LDP` · `PLS` | `LDP` | ⭐ `R_TRIG` | ⭐ `ONS` · `OSR` |
| Cạnh xuống | Tiếp điểm `N` · `F_TRIG` | `LDF` · `PLF` | `LDF` | `F_TRIG` | `OSF` |
| **Mức tương đương** | ⚡ Gần | ⚡ Gần | ⚡ Gần | — | ⚡ Gần |

> ⭐ **Riêng Mitsubishi: lệnh kiểu xung.** Thêm `P` vào tên lệnh — `MOVP`, `INCP`, `CALLP` — thì lệnh chỉ
> chạy **một lần**, ở sườn lên của điều kiện; không có `P` thì lệnh chạy **mọi vòng quét** chừng nào điều
> kiện còn bật. ⚠ `INC D0` và `INCP D0` khác nhau giữa *"cộng 1 mỗi vòng quét"* và *"cộng 1 một lần"* —
> và nhìn nấc thang thì chỉ khác **một chữ**. *(Sổ tay lập trình FX5 — điều kiện thực thi lệnh.)*

> ⚠⚠ **Điểm chung phải nhớ trên MỌI hệ: mỗi chỗ bắt cạnh cần một BIT NHỚ RIÊNG.**
>
> Bắt cạnh hoạt động bằng cách so trạng thái hiện tại với trạng thái vòng quét trước — nên nó phải
> nhớ trạng thái đó ở đâu đó.
>
> ⚠ **Dùng chung một bit nhớ cho hai chỗ bắt cạnh là lỗi kinh điển**, và nó tạo ra hành vi rất khó
> hiểu: một chỗ "ăn mất" cạnh của chỗ kia. Trên hệ có thể hiện FB, mỗi `R_TRIG` phải là **một thể
> hiện riêng** (Chương 16, Phụ lục B.9).

---

## A2.6 Quy đổi thang analog

| | Cách làm |
|---|---|
| **Siemens** | ⭐ Có khối chuẩn hoá + đổi thang (`NORM_X` → `SCALE_X`); hoặc tự tính |
| **Mitsubishi** | ⚡ Lệnh đổi thang tuỳ dòng; ⭐ **nhiều người tự tính** |
| **Inovance** | Tuỳ dòng |
| ⭐ **CODESYS** | ⭐ Tự tính hoặc dùng thư viện |
| **Rockwell** | ⭐ `SCL` · `SCP`; hoặc tự tính |
| **Mức tương đương** | ⚡ **Gần** — cùng phép toán, khác cách gói |

> ⭐⭐ **Vì phép toán giống nhau ở mọi hệ, tự viết một khối hàm quy đổi là lựa chọn tốt:**
>
> | Lợi ích | |
> |---|---|
> | ⭐ **Chuyển nền được** | Cùng một khối, dịch sang hệ khác dễ |
> | ⭐ **Kiểm soát được cách xử lý số** | Ép kiểu, thứ tự phép tính, tràn số (Phụ lục K.6) |
> | ⭐⭐ **Gộp luôn phát hiện ngoài dải** | ⚠ Điều mà khối chuẩn thường **không** làm |
>
> ⭐ Hàng cuối là lý do mạnh nhất: khối chuẩn quy đổi 3,0 mA thành một con số âm và **không nói gì**.
> Khối tự viết thì báo *"lỗi cảm biến"* (Chương 31 mục 31.3).

---

## A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương

| | PID | Chuyển động |
|---|---|---|
| **Siemens** | Khối PID có bộ tự chỉnh | Thư viện chuyển động riêng |
| **Mitsubishi** | Lệnh PID | Module/đơn vị chuyển động riêng |
| **Inovance** | Tuỳ dòng | Tuỳ dòng |
| ⭐ **CODESYS** | Thư viện | ⭐ Thư viện theo **PLCopen Motion** |
| **Rockwell** | `PID` · `PIDE` | Lệnh chuyển động tích hợp |
| **Mức** | ⚠⚠ **KHÔNG tương đương** | ⚠⚠ **KHÔNG tương đương** |

> ⚠⚠ **Đây là hai hạng mục KHÔNG chuyển được giữa các hệ, và phải nói thẳng.**
>
> | Vì sao PID không tương đương | |
> |---|---|
> | ⭐ **Đơn vị tham số khác nhau** | Hệ số tích phân có thể là **thời gian** hoặc **nghịch đảo thời gian** |
> | Cấu trúc thuật toán khác nhau | Vị trí đặt khâu vi phân, cách chống bão hoà tích phân |
> | Cách xử lý chuyển tay/tự động khác nhau | |
>
> ⚠⚠ **Chép tham số PID từ hệ này sang hệ khác gần như chắc chắn cho kết quả sai** — và với vòng
> nhiệt độ trên máy thật, "sai" có thể nghĩa là hỏng sản phẩm hoặc quá nhiệt. ⭐ **Phải chỉnh lại từ
> đầu** (Chương 35).
>
> | Vì sao chuyển động không tương đương | |
> |---|---|
> | ⭐ Mô hình trục, cách về gốc, cách xử lý lỗi đều khác | |
> | ⭐ **PLCopen Motion** là nỗ lực chuẩn hoá — nhưng ⚠ **mức độ tuân thủ khác nhau** | Xem bên dưới |
> | ⚠ Phần an toàn của truyền động (STO) gắn chặt với phần cứng | Chương 36, 47 |

> ⭐⭐ **"Mức độ tuân thủ khác nhau" có cơ chế cụ thể, không phải nói chung chung.**
>
> Đặc tả PLCopen Motion đánh dấu từng chân của mỗi khối hàm theo ba mức:
>
> | Dấu | Nghĩa |
> |---|---|
> | **B** — basic | ⭐ **Bắt buộc** phải có mới được coi là tuân thủ |
> | **E** — extended | Tuỳ chọn; hãng cài đặt **tập con** nào cũng được |
> | **V** — vendor | ⭐ **Phần riêng của hãng**, khai báo trong tài liệu của họ |
>
> Nhà cung cấp muốn tuyên bố tuân thủ phải **điền bảng khai** cho biết họ hỗ trợ khối nào, chân nào.
>
> ⭐ **Nghĩa là: hai hệ đều "theo PLCopen" vẫn có thể khác nhau ở mọi chân đánh dấu E và V.** Khi
> chuyển nền, hãy đối chiếu **bảng khai tuân thủ** của cả hai hãng, đừng tin nhãn "PLCopen" là đủ.
>
> *(Đối chiếu: PLCopen — Function Blocks for Motion Control, phụ lục Compliance Procedure and
> Compliance List.)*

---

## A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần

⭐ **Đoạn được chọn:** bước **S1.40** của DP-01 — *nâng kẹp board ở trạm 1*, chờ phản hồi thật, có
timeout báo lỗi (Phụ lục J §J.3.1).

> ⭐ Chọn bước này vì nó chứa **đúng những gì một bước trình tự thật phải có**: ra lệnh, chờ phản hồi,
> giới hạn thời gian, chuyển bước, và báo lỗi khi không đạt.

### Yêu cầu chung — giống nhau ở cả năm hệ

| # | Yêu cầu |
|---|---|
| 1 | Ở bước 40: bật `DO_Clamp1Vlv` |
| 2 | ⭐ **Chuyển sang bước 50 khi `DI_Clamp1Up` = 1** — phản hồi thật |
| 3 | ⚠ Nếu quá **2 giây** chưa có phản hồi → báo lỗi 3041, sang bước lỗi |
| 4 | ⭐ Bộ định thời chỉ để **báo lỗi**, không để chuyển bước |

### ⭐ CODESYS — cột neo (ST)

```text
tmrClamp1(IN := (Stn1_Step = 40), PT := T#2S);  // ⭐ gọi MỖI vòng, ngoài CASE — rời bước là tự xoá

CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := TRUE;
    IF DI_Clamp1Up THEN
        Stn1_Step := 50;                     // ← phản hồi thật chuyển bước
    ELSIF tmrClamp1.Q THEN
        MaLoi := 3041;                       // ← timeout chỉ báo lỗi
        Stn1_Step := 900;
    END_IF;
END_CASE
```

### Siemens (SCL — rất gần CODESYS)

```text
#tmrClamp1(IN := (#Stn1_Step = 40), PT := T#2S);  // FB + Instance DB — gọi mỗi vòng, ngoài CASE

CASE #Stn1_Step OF
  40:
    #DO_Clamp1Vlv := TRUE;
    IF #DI_Clamp1Up THEN
        #Stn1_Step := 50;
    ELSIF #tmrClamp1.Q THEN
        #MaLoi := 3041;
        #Stn1_Step := 900;
    END_IF;
END_CASE;
```

> ⭐ **Khác biệt so với CODESYS gần như chỉ là dấu `#` cho biến cục bộ** và việc bộ định thời cần
> Instance DB. Cấu trúc tư duy giống hệt — vì cả hai bám IEC 61131-3.
>
> ⚡ **Vì sao bản Siemens ở đây là SCL, không phải LAD:** hướng dẫn phong cách lập trình của chính Siemens
> khuyên viết ruột khối bằng SCL, còn LAD/FBD để nối các khối trong OB và cho khối chủ yếu là logic nhị
> phân. ⚠ Ngoài hiện trường bạn vẫn gặp rất nhiều chương trình Siemens viết LAD từ đầu tới cuối — phong
> cách LAD của Siemens, đặt cạnh Mitsubishi và Rockwell: Chương 15 mục 15.6.
>
> ⚠⚠ **Vì sao bộ định thời gọi NGOÀI `CASE` ở cả hai bản:** một thể hiện khối **không được gọi thì
> giữ nguyên trạng thái**. Gọi nó bên trong nhánh `40` thì rời bước là nó **đứng yên** — và lần sau
> vào bước 40, `IN` vẫn TRUE nên không có sườn lên nào để đếm lại: `Q` còn TRUE từ lần trước, hoặc
> `ET` tính luôn cả thời gian từ lần trước tới giờ (Phụ lục B mục B.9b) — **báo lỗi ngay** ở vòng quét
> đầu, **dù lần trước không hề quá giờ**. Gọi ngoài `CASE` với
> `IN` lấy từ bước thì rời bước là `IN` = FALSE → tự xoá, và mỗi thể hiện được gọi **đúng một lần**
> mỗi vòng (PLCopen CP20, Phụ lục N).

### Mitsubishi (Ladder — mô tả cấu trúc)

```text
// So sánh bước, không có CASE ở dòng cũ → dùng so sánh + nhánh

[LD=  D100  K40 ]───┬──[ SET  Y10 ]              // Y10 = DO_Clamp1Vlv
                    │
                    ├──[ OUT  T5  K20 ]           // ⚠ K20 = 2,0 s NẾU T5 là dải 100 ms
                    │
                    ├──[LD  X5]──[MOV K50 D100]   // X5 = DI_Clamp1Up → bước 50
                    │
                    └──[LD  T5]──[ANI  X5]──┬──[MOV K3041 D200]   // ⭐ ANI X5: xem bảng dưới
                                            └──[MOV K900  D100]
```

| ⚠ Điểm khác cần chú ý | |
|---|---|
| ⚠⚠ **`K20` phụ thuộc độ phân giải của `T5`** | ⭐ Phải kiểm dải; xem A2.2 |
| ⚠ **Không có `CASE`** ở dòng cũ | ⭐ Dùng so sánh `LD= D100 K40` cho mỗi bước |
| ⭐ **Số bước nằm trong thanh ghi `D100`** | Cùng ý tưởng, khác cách gọi |
| ⚠⚠ **Nấc thang không có `ELSIF`** | ⭐ Mọi nhánh sau `LD= D100 K40` dùng **chung một kết quả đã lưu** (`MPS`/`MRD`/`MPP`) và chạy lần lượt trong **cùng** vòng quét. Kẹp lên đúng vòng quét hết giờ thì thiếu `ANI X5`, cả `MOV K50` lẫn `MOV K900` cùng chạy — bước cuối là **900**, trong khi bản ST cho **50**. `ANI X5` làm phản hồi thật thắng, như `ELSIF` |
| ⭐ `OUT T5` nằm **dưới** phép so sánh bước | ⭐ Lệnh **vẫn được thực thi** mỗi vòng quét với điều kiện là phép so sánh — rời bước là điều kiện tắt, bộ định thời thường **tự về 0** (loại giữ giá trị thì không) |

> ⚠⚠ **Hàng cuối ngược với trực giác của người quen CODESYS.** ⭐ Ở đây chính **bộ định thời kiểu
> thiết bị** mới là bên tự xoá — vì lệnh `OUT T5` luôn được thực thi, chỉ có điều kiện của nó thay
> đổi. Còn thể hiện khối ở hai bản ST thì **không** tự xoá khi không được gọi — nên chúng mới phải gọi
> ngoài `CASE`.
>
> ⚠ **Bẫy thật của hệ kiểu thiết bị nằm ở chỗ khác:** `T5` là **tài nguyên toàn cục**, không phải biến
> của bước — dùng lại `T5` ở một bước khác là **cuộn dây trùng**. Và theo chính tài liệu hãng, bộ định
> thời đang bật mà bị **lệnh nhảy bỏ qua** thì **không đo đúng thời gian nữa** — đừng đặt `OUT T5`
> trong đoạn có thể bị nhảy qua.

### Inovance (tuỳ dòng)

| Dòng | Cách viết |
|---|---|
| ⭐ Dòng nhỏ (AutoShop) | ⭐ **Gần Mitsubishi** — thiết bị `X`/`Y`/`M`/`D`/`T`, ladder tương tự |
| ⭐ Dòng dùng nền CODESYS (InoProShop) | ⭐⭐ **Gần CODESYS** — ST, thể hiện FB, kiểu `TIME` |

> ⭐ **Đây là ví dụ tốt cho luận điểm của Phụ lục A1: "một hãng" không phải một hệ.** Hai dòng của
> cùng hãng có thể thuộc **hai mô hình tư duy khác nhau** — nên ⚠ **luôn hỏi "dòng nào?" trước khi
> hỏi "hãng nào?"**.

### Rockwell (ST — mô tả cấu trúc)

```text
tmrClamp1.PRE         := 2000;               // ⭐ mili giây, không phải kiểu TIME
tmrClamp1.TimerEnable := (Stn1_Step = 40);   // gọi mỗi vòng, ngoài CASE — rời bước là tự xoá
TONR(tmrClamp1);

CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := 1;
    IF DI_Clamp1Up THEN
        Stn1_Step := 50;
    ELSIF tmrClamp1.DN THEN
        MaLoi := 3041;
        Stn1_Step := 900;
    END_IF;
END_CASE;
```

| ⚠ Điểm khác cần chú ý | |
|---|---|
| ⭐ Thời gian là **mili giây dạng số**, không phải kiểu `TIME` | |
| ⭐ Bộ định thời là **tag kiểu `TIMER`** với các trường `.PRE` `.ACC` `.DN` | |
| ⚠⚠ **Ảnh I/O không đồng bộ với quét** | ⭐ Nếu đọc `DI_Clamp1Up` nhiều lần trong đoạn, ⭐ **sao chép nó vào biến ở đầu đoạn** (A1.5) |

### ⭐⭐ Điều rút ra từ năm bản

| Điều | |
|---|---|
| ⭐⭐ **Cấu trúc tư duy giống hệt nhau ở cả năm hệ** | Ra lệnh → chờ phản hồi thật → giới hạn thời gian → báo lỗi |
| ⭐ Khác biệt nằm ở **cú pháp và cách quản lý tài nguyên** | Không nằm ở cách nghĩ |
| ⚠ Ba chỗ khác biệt thật | Độ phân giải bộ định thời · phải tự xoá tài nguyên toàn cục · ảnh I/O |
| ⭐⭐ **Nắm được cách nghĩ thì đổi hệ là việc vài tuần** | ⚠ Chỉ nắm cú pháp một hệ thì đổi hệ là bắt đầu lại |

> ⭐⭐ **Đây là lý do thân sách dạy khái niệm theo IEC thay vì dạy một phần mềm cụ thể.**
>
> Phần mềm đổi phiên bản, hãng đổi dòng sản phẩm, công ty đổi nhà cung cấp. ⭐ **Cách nghĩ "chờ phản
> hồi thật, timeout chỉ để báo lỗi" thì đúng ở mọi hệ và đúng sau mười năm.**

---

## A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác

⚠ **Đây là danh mục kèm với Chương 56 mục 56.4.**

| # | Kiểm | Mục |
|---|---|---|
| 1 | ⚠⚠ **Độ phân giải và cách đặt bộ định thời** | A2.2 |
| 2 | ⭐ Mỗi chỗ bắt cạnh có **bit nhớ / thể hiện riêng** chưa | A2.5 |
| 3 | ⚠⚠ **Vùng nhớ giữ được có sống sót qua nạp chương trình không** — ⭐ **thử thực tế** | A1.6 |
| 4 | ⭐ Ảnh I/O có cố định trong một vòng quét không | A1.5 |
| 5 | ⭐ Khối dùng ở nhiều chỗ có **bộ nhớ riêng** không | A1.4 |
| 6 | ⚠ Mã dựa vào **ô nhớ liền nhau** có còn hợp lệ không | A1.2 |
| 7 | ⚠⚠ **PID: chỉnh lại từ đầu**, không chép tham số | A2.7 |
| 8 | ⚠⚠ **Chuyển động: thiết kế lại**, không dịch | A2.7 |
| 9 | ⚠⚠ **Bộ đếm tốc độ cao: thiết kế lại** | A2.3 |
| 10 | ⚠ Thời gian quét khác → logic phụ thuộc vòng quét chạy khác | Ch.10, 56 |
| 11 | ⚠ Kiểu dữ liệu và điểm tràn số | Ch.11, 19, Phụ lục K.6 |
| 12 | ⚠⚠ **Phần an toàn: KHÔNG chuyển — thiết kế và kiểm định lại** | Ch.47, 48, 56 |

> ⚠⚠ **Mục 12 là ranh giới cứng.** Chức năng an toàn được đánh giá và nghiệm thu như một tổng thể
> gắn với phần cứng cụ thể. ⭐ **Chuyển nền nghĩa là đánh giá lại**, không phải dịch chương trình
> (Chương 48, 56 mục 56.7).

> ⭐⭐ **Mười hai mục này là lý do câu "công cụ chuyển đổi tự động của hãng là điểm khởi đầu, không
> phải kết quả" (Chương 56 mục 56.6).** Công cụ dịch được cú pháp; ⚠ **nó không kiểm được một mục nào
> trong bảng trên**.

---

## A2.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⭐ **Đối chiếu KHÁI NIỆM giữa 5 hệ** | ⭐ **Phụ lục A1** |
| Lệnh theo chuẩn IEC, không theo hãng | **Phụ lục B** |
| ⚠ Quy trình chuyển nền đầy đủ | ⚠ **Chương 56** |
| Trình tự đầy đủ của DP-01 | **Phụ lục J §J.3** |
| Vì sao chuyển bước bằng phản hồi thật | ⭐ **Chương 17, 26** |

---

> ⚠⚠ **Nhắc lại giới hạn — quan trọng với phụ lục này hơn mọi phụ lục khác.**
>
> ⭐ **Mã ở A2.8 là mã minh hoạ cấu trúc, không phải mã chạy được nguyên văn.** Cú pháp chính xác, tên
> chân khối, cách khai báo biến và cách cấu hình bộ định thời phải lấy từ **tài liệu của dòng sản
> phẩm và phiên bản phần mềm bạn đang dùng**.
>
> ⚠ Phụ lục **mô tả khác biệt, không xếp hạng hãng**. Mỗi hệ có lý do riêng cho các lựa chọn thiết kế
> của nó, và ⭐ **hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng**.
>
> ⭐ **Nguồn đối chiếu cho hành vi bộ định thời ở A2.8** (kiểm 2026-09-26): tài liệu hướng dẫn lệnh
> của dòng FX5 — lệnh `OUT` với bộ định thời khi điều kiện chuyển sang OFF (giá trị hiện tại về 0;
> loại giữ giá trị thì không), và lưu ý của lệnh nhảy `CJ` (bộ định thời đang bật mà bị nhảy qua thì
> không đo đúng thời gian); tài liệu lệnh chung của Logix 5000 — `TONR` là bộ định thời **không giữ**,
> đếm khi `TimerEnable` bật.
>
> ⚠⚠ Riêng phần **an toàn**: không có bảng đối chiếu nào ở đây áp dụng được. Chức năng an toàn phải
> được thiết kế và kiểm định cho **hệ thống cụ thể**, bởi **người có thẩm quyền** (Chương 47, 48).

<!-- SECTION: pl_b_tra_nhanh_lenh_iec -->
---

# Phụ lục B — Tra nhanh lệnh IEC 61131-3

> **Thiết kế để in ra và dán cạnh màn hình.** Đây là bản tra cứu — phần giải thích *vì sao* nằm ở
> các chương được dẫn.

---

> ⚠ **Đây là chuẩn IEC, không phải một hãng cụ thể.** Tên lệnh và ký hiệu ở đây theo IEC 61131-3.
> ⭐ **Từng hãng có thể đặt tên khác, hoặc bổ sung lệnh riêng** — xem **Phụ lục A2** để đối chiếu.
>
> Khi hãng bạn dùng khác chuẩn, ⭐ **cột IEC ở đây cho biết khái niệm gốc là gì** — hữu ích khi đọc
> tài liệu của hãng khác hoặc chuyển giữa các nền.

---

## B.1 Kiểu dữ liệu

### Số nguyên

| Kiểu | Số bit | Dải | Dùng khi |
|---|---|---|---|
| `BOOL` | 1 | 0 / 1 | Bit trạng thái, tín hiệu số |
| `SINT` | 8 có dấu | −128 … 127 | Hiếm dùng |
| `USINT` · `BYTE` | 8 không dấu | 0 … 255 | Dữ liệu truyền thông |
| ⭐ `INT` | 16 có dấu | **−32 768 … 32 767** | ⚠ Cẩn thận tràn |
| `UINT` · `WORD` | 16 không dấu | 0 … 65 535 | Thanh ghi Modbus |
| ⭐ `DINT` | 32 có dấu | **−2 147 483 648 … 2 147 483 647** | ⭐ **Mọi bộ đếm tích luỹ** |
| `UDINT` · `DWORD` | 32 không dấu | 0 … 4 294 967 295 | |
| `LINT` · `LWORD` | 64 | rất lớn | Ít dùng trên PLC nhỏ |

### Số thực, thời gian, chuỗi

| Kiểu | Nội dung | Ghi chú |
|---|---|---|
| `REAL` | Số thực 32 bit | ⚠ **Không so sánh bằng** — so bằng dung sai |
| `LREAL` | Số thực 64 bit | Nhiều PLC nhỏ không hỗ trợ |
| `TIME` | Khoảng thời gian | `T#1s`, `T#500ms`, `T#1h30m` |
| `DATE` · `TOD` · `DT` | Ngày · giờ trong ngày · ngày-giờ | |
| `STRING` | Chuỗi ký tự | ⚠ Kiểm độ dài tối đa của hãng |

> ⚠⚠ **`INT` tràn sau 32 767 — với một máy làm 300 sản phẩm/giờ, đó là khoảng 4,5 ngày.**
> ⭐ Dùng `DINT` cho mọi bộ đếm tích luỹ. Xem Chương 11, 19.

---

## B.2 Toán tử — thứ tự ưu tiên

Từ **cao xuống thấp**:

| Mức | Toán tử | Ghi chú |
|---|---|---|
| 1 | `( )` | ⭐ **Khi nghi ngờ, dùng ngoặc** |
| 2 | Gọi hàm | |
| 3 | `**` | Luỹ thừa |
| 4 | `-` (một ngôi), `NOT` | |
| 5 | `*`, `/`, `MOD` | |
| 6 | `+`, `-` | |
| 7 | `<`, `>`, `<=`, `>=` | |
| 8 | `=`, `<>` | ⚠ `=` là **so sánh**; gán là `:=` |
| 9 | `AND`, `&` | |
| 10 | `XOR` | |
| 11 | `OR` | |

> ⭐ **`AND` ưu tiên cao hơn `OR`** — `a OR b AND c` nghĩa là `a OR (b AND c)`.
> ⚠ Đây là nguồn lỗi im lặng; ⭐ **viết ngoặc rõ ràng** dù không bắt buộc.

---

## B.3 Lệnh logic bit

| Lệnh | Nghĩa | Ladder | Chương |
|---|---|---|---|
| `AND` · `&` | Và | Tiếp điểm nối tiếp | 15 |
| `OR` | Hoặc | Tiếp điểm song song | 15 |
| `NOT` | Đảo | Tiếp điểm thường đóng | 15 |
| `XOR` | Hoặc loại trừ | | 15 |
| `:=` | Gán | Cuộn dây | 15 |
| `S` | Đặt (giữ 1) | Cuộn dây Set | 16 |
| `R` | Xoá (giữ 0) | Cuộn dây Reset | 16 |
| `R_TRIG` | ⭐ Bắt **cạnh lên** | Tiếp điểm P | 16 |
| `F_TRIG` | ⭐ Bắt **cạnh xuống** | Tiếp điểm N | 16 |
| `SR` | Flip-flop ưu tiên Set | | 16 |
| `RS` | Flip-flop ưu tiên Reset | | 16 |
| `SHL` · `SHR` | Dịch trái · phải N bit, chỗ trống **điền 0** | | 19 |
| `ROL` · `ROR` | Xoay trái · phải N bit — bit rơi ra đầu này **quay lại** đầu kia | | 19 |

> ⭐⭐ **`SR` và `RS` khác nhau ở chỗ: khi CẢ HAI đầu vào cùng lên, cái nào thắng.**
>
> ⚠ Với mạch liên quan an toàn, câu hỏi "cái nào thắng" **không được để mặc định** — nó phải là một
> quyết định có lý do (Chương 16, 22).
>
> ⚠ Dịch bit làm việc trên **chuỗi bit** (`BYTE`, `WORD`, `DWORD`), không trên số có dấu. Dịch trái
> một bit **không** an toàn để "nhân 2" một số có thể âm — dùng phép nhân. Ứng dụng thật của dịch
> bit là **thanh ghi dịch** theo dõi sản phẩm dọc chuyền (Chương 19 mục 19.6).

---

## B.4 Bộ định thời

| Khối | Nghĩa | Hành vi |
|---|---|---|
| `TON` | ⭐ **Trễ khi bật** | `IN` lên → sau `PT` thì `Q` lên; `IN` xuống → `Q` xuống **ngay** |
| `TOF` | ⭐ **Trễ khi tắt** | `IN` lên → `Q` lên **ngay**; `IN` xuống → sau `PT` thì `Q` xuống |
| `TP` | **Xung** | `IN` lên → `Q` lên đúng `PT` rồi tự xuống, ⭐ **bất kể `IN` còn hay không** |

| Chân | Nghĩa |
|---|---|
| `IN` | Đầu vào kích |
| `PT` | Preset Time — thời gian đặt (`T#2s`) |
| `Q` | Đầu ra |
| `ET` | Elapsed Time — thời gian đã trôi |

```text
TON:  IN ▔▔▔▔▔▔▁▁▁      TOF:  IN ▔▔▔▔▁▁▁▁▁      TP:  IN ▔▔▁▁▁▁▁▁▁
      Q  ▁▁▔▔▔▔▁▁▁            Q  ▔▔▔▔▔▔▁▁▁           Q  ▔▔▔▔▔▁▁▁▁
         └PT┘                        └PT┘               └─PT─┘
```

> ⚠⚠ **Bộ định thời KHÔNG dùng để chờ một cơ cấu.**
>
> ⭐ Chuyển bước bằng **tín hiệu phản hồi thật**; bộ định thời chỉ để **báo lỗi khi phản hồi không
> tới**. Một bộ định thời không biết khi cơ cấu không tới nơi (Chương 17, 26). ⚡ Ngoại lệ: bước mà
> **thời gian là yêu cầu của chính quy trình** (sấy, giữ), hoặc không có gì để đo — điều kiện và cách
> ghi vào đặc tả ở Chương 26 mục 26.2b.

---

## B.5 Bộ đếm

| Khối | Nghĩa | Chân chính |
|---|---|---|
| `CTU` | Đếm lên | `CU` (đếm), `R` (xoá), `PV` (đặt), `Q` (đạt), `CV` (hiện tại) |
| `CTD` | Đếm xuống | `CD`, `LD` (nạp), `PV`, `Q`, `CV` |
| `CTUD` | Đếm lên–xuống | `CU`, `CD`, `R`, `LD`, `PV`, `QU`, `QD`, `CV` |

> ⭐ **`CU` đếm theo CẠNH LÊN**, không theo mức. Nếu tín hiệu vào giữ ở 1, bộ đếm **không** đếm liên
> tục.
>
> ⚠ **Tên chân không giống nhau ở mọi hệ.** Chuẩn đặt chân xoá của `CTU` là `R`; thư viện chuẩn của
> CODESYS đặt là `RESET`, và kiểu của `PV`, `CV` là `WORD`. Gọi theo tên chân thì phải theo đúng tên
> của hệ đang dùng.
>
> ⚠ Với xung tần số cao — nhanh hơn khoảng **1 / (2 × thời gian quét)** — phải dùng **bộ đếm tốc độ
> cao** của phần cứng; bộ đếm phần mềm sẽ ⚠ **bỏ sót xung một cách âm thầm** (Chương 18, Phụ lục K.5).

---

## B.6 So sánh, toán học, chọn

### So sánh

| Lệnh | Nghĩa |
|---|---|
| `EQ` · `=` | Bằng |
| `NE` · `<>` | Khác |
| `LT` `LE` `GT` `GE` | Nhỏ hơn · nhỏ hơn bằng · lớn hơn · lớn hơn bằng |

> ⚠ **Không so sánh bằng hai số `REAL`.** Dùng `ABS(a - b) < dung_sai` (Chương 19 mục 19.3).

### Toán học

| Lệnh | Nghĩa | Ghi chú |
|---|---|---|
| `ADD` `SUB` `MUL` `DIV` | Cộng trừ nhân chia | ⚠ **Chia số nguyên cắt phần thập phân** |
| `MOD` | Chia lấy dư | |
| `ABS` | Trị tuyệt đối | |
| `SQRT` | Căn bậc hai | |
| `EXPT` · `**` | Luỹ thừa | |
| `LN` `LOG` `EXP` | Logarit, mũ | |
| `SIN` `COS` `TAN` `ASIN` `ACOS` `ATAN` | Lượng giác | ⚠ Đơn vị **radian** |

### Chọn và giới hạn

| Lệnh | Nghĩa | Ví dụ |
|---|---|---|
| `SEL` | Chọn theo BOOL | `SEL(G, IN0, IN1)` — G=0 lấy IN0 |
| `MAX` · `MIN` | Lớn nhất · nhỏ nhất | `MAX(ApLucA, ApLucB)` — số đầu vào tuỳ ý |
| ⭐ `LIMIT` | **Kẹp vào khoảng** | `LIMIT(MN, IN, MX)` |
| `MUX` | Chọn theo số | `MUX(K, IN0, IN1, …)` — ⭐ `K` đếm **từ 0**; ⚠ `K` ngoài khoảng thì hành vi **tuỳ hệ** — kẹp `K` bằng `LIMIT` trước khi gọi |

> ⭐ **`LIMIT` rất hữu ích cho giá trị analog và tham số công thức** — nhưng ⚠ **kẹp về biên KHÔNG
> phải cách xử lý công thức sai**. Công thức ngoài dải phải bị **từ chối và báo lỗi**, không phải âm
> thầm kẹp về giới hạn (Chương 29 mục 29.4).

### ⭐ Hàm chuỗi — vị trí đếm từ 1

| Hàm | Làm gì | Ví dụ → kết quả |
|---|---|---|
| `LEN(STR)` | Số ký tự | `LEN('SUSI')` → `4` |
| `LEFT(STR, L)` | `L` ký tự **đầu** | `LEFT('SUSI', 3)` → `'SUS'` |
| `RIGHT(STR, L)` | `L` ký tự **cuối** | `RIGHT('SUSI', 3)` → `'USI'` |
| ⭐ `MID(STR, L, P)` | `L` ký tự, **bắt đầu ở vị trí `P`** | `MID('SUSI', 2, 2)` → `'US'` |
| `CONCAT(STR1, STR2, …)` | Nối | `CONCAT('SU', 'SI')` → `'SUSI'` |
| `INSERT(STR1, STR2, P)` | Chèn `STR2` vào **sau** vị trí `P` | `INSERT('SUSI', 'XY', 2)` → `'SUXYSI'` |
| `DELETE(STR, L, P)` | Xoá `L` ký tự từ vị trí `P` | `DELETE('SUXYSI', 2, 3)` → `'SUSI'` |
| `REPLACE(STR1, STR2, L, P)` | Thay `L` ký tự từ vị trí `P` bằng `STR2` | `REPLACE('SUXYSI', 'K', 2, 2)` → `'SKYSI'` |
| ⭐ `FIND(STR1, STR2)` | Vị trí **đầu tiên** của `STR2` trong `STR1`; ⚠ **không thấy thì trả 0** | `FIND('abcdef', 'de')` → `4` |

> ⚠⚠ **Thứ tự tham số là chỗ sai nhiều nhất — kể cả trong sách giáo khoa.** Một giáo trình quốc tế
> dùng trong sách này in ví dụ `MID` chọn **lệch một vị trí** so với chính quy ước nó mô tả. ⭐ Cách tự
> vệ rẻ nhất: thử hàm với một chuỗi **mỗi ký tự khác nhau** (`'ABCDEF'`) trước khi dùng — nhìn kết quả
> là biết ngay tham số nào là độ dài, tham số nào là vị trí.
>
> ⚠ **Vị trí đếm từ 1, không từ 0.** Tài liệu CODESYS ghi rằng `P = 0` được coi như vị trí 1 — và tự
> ghi luôn là `DELETE`, `REPLACE` **xử lý `P = 0` chưa đúng**. Đừng bao giờ truyền 0.
>
> ⚠ **Độ dài có giới hạn.** `STRING` không khai độ dài thì mặc định **80** ký tự ở CODESYS, và các hàm
> chuỗi của thư viện chuẩn trả về tối đa 255 ký tự — phần thừa **bị cắt im lặng**.
>
> ⚠ **Không phải hệ nào cũng đủ bộ.** Bảng tuân thủ IEC 61131-3 của Logix liệt kê `LEN`, `MID`,
> `CONCAT`, `INSERT`, `DELETE`, `FIND` — không có `LEFT`, `RIGHT`, `REPLACE`; `LEFT(S, 3)` viết thành
> `MID(S, 3, 1)`.
>
> ⚠⚠ **Chữ tiếng Việt có dấu không nằm được trong `STRING`.** Một ký tự `CHAR` chỉ có 256 giá trị, và
> các chữ như `ệ`, `ở` nằm ngoài khoảng đó. Cần chuỗi hai byte `WSTRING`, hoặc chuỗi UTF-8 `USTRING`
> mà bản 4 của chuẩn (2025) mới thêm — ⚠ khi đó số **byte** không còn bằng số **ký tự**, và bản 4
> thêm `LEN_CODE_UNIT` để đếm byte, `LEN_MAX` để biết độ dài đã khai.
>
> ⭐ Ví dụ thật: kiểm định dạng mã 2D và tách mã lô — Chương 42 mục 42.4.

---

## B.7 Ép kiểu

| Mẫu | Nghĩa |
|---|---|
| `INT_TO_REAL(x)` | Số nguyên → số thực |
| `REAL_TO_INT(x)` | Số thực → số nguyên — ⚠ **làm tròn**, kiểm cách hãng làm tròn |
| `DINT_TO_REAL(x)` · `REAL_TO_DINT(x)` | Như trên, cho 32 bit |
| `BOOL_TO_INT(x)` | Bit → số nguyên (0 hoặc 1) |
| `TIME_TO_DINT(x)` | Thời gian → mili giây |

> ⭐ **Quy tắc thực dụng:** ép sang `REAL` **trước** khi tính, ép về số nguyên **sau** khi tính xong.
> Nó tránh cả **tràn số** lẫn **mất phần thập phân do chia số nguyên** (Chương 11, 19, Phụ lục K.6).

> ⚠ **Bản 4 của IEC 61131-3 (2025) dọn lại nhóm này.** `TRUNC(x)` không ghi kiểu **bị bỏ** — dùng dạng
> có kiểu như `TRUNC_DINT(x)`; các hàm đổi **BCD** bị đánh dấu **không khuyến khích**; và có thêm phép
> đổi giữa chuỗi với mảng byte. ⭐ Hệ theo bản 3 vẫn giữ nguyên các hàm cũ — kiểm hệ của bạn theo bản
> nào (Chương 14 mục 14.1).

---

## B.8 Cấu trúc điều khiển trong ST

```text
IF điều_kiện THEN
    ...
ELSIF điều_kiện_2 THEN
    ...
ELSE
    ...
END_IF;

CASE biến OF
    0:      ...
    1, 2:   ...
    3..5:   ...
ELSE
    ...
END_CASE;

FOR i := 0 TO 9 BY 1 DO  ...  END_FOR;
WHILE điều_kiện DO       ...  END_WHILE;
REPEAT  ...  UNTIL điều_kiện  END_REPEAT;

EXIT;      // thoát vòng lặp — ⚠ PLCopen L10: nên tránh; đặt trần ngay trong điều kiện vòng lặp
RETURN;    // thoát khối     — ⚠ PLCopen CP14: nên tránh; mỗi POU chỉ một điểm thoát (Phụ lục N)
```

> ⚠⚠ **`WHILE` và `REPEAT` nguy hiểm trên PLC.** Nếu điều kiện thoát không bao giờ đạt, ⭐ **vòng quét
> không kết thúc** và CPU vào lỗi giám sát treo máy.
>
> ⭐ Ưu tiên `FOR` với số vòng lặp **có giới hạn rõ ràng**. Nếu buộc dùng `WHILE`, thêm bộ đếm vòng
> lặp tối đa làm van an toàn (Chương 20).
>
> ⭐⭐ **Phép kiểm một câu cho mọi vòng lặp:** *điều kiện thoát có phụ thuộc một biến được cập nhật
> **bên trong** vòng lặp không?* ⚠ Nếu nó phụ thuộc tín hiệu vào, giá trị từ mạng, hay biến do tác vụ
> khác ghi — ⚠⚠ **đó là vòng lặp không bảo đảm kết thúc**.
>
> ⚠ `REPEAT` khác `WHILE` hai điểm: điều kiện **ngược cực tính** (chạy *cho tới khi* đúng), và thân
> vòng ⭐ **luôn chạy ít nhất một lần**. ⚠ `EXIT` chỉ thoát **một tầng**.

> ⭐⭐ **`CASE` là cấu trúc tự nhiên cho máy trạng thái và trình tự** — mỗi nhánh là một bước, biến
> điều khiển là số bước hiện tại (Chương 20, 21).

---

## B.9 Khối hàm và hàm

| | `FUNCTION` | `FUNCTION_BLOCK` |
|---|---|---|
| Bộ nhớ riêng | ⚠ **Không** | ⭐ **Có, theo từng thể hiện** |
| Cùng đầu vào → cùng đầu ra | ⭐ Luôn đúng | Không nhất thiết |
| Dùng cho | Tính toán thuần tuý | ⭐ **Bộ định thời, bộ đếm, trình tự, thiết bị** |
| Khai báo thể hiện | Không cần | ⭐ **Bắt buộc** |

```text
VAR
    T_Clamp1  : TON;        // ← khai báo thể hiện
    Stn1      : FB_Station; // ← mỗi trạm một thể hiện riêng
END_VAR

T_Clamp1(IN := M_Stn1_ClampReq, PT := T#2S);
IF T_Clamp1.Q THEN ... END_IF;
```

> ⭐⭐ **Điểm dễ nhầm nhất: hai chỗ dùng CÙNG một thể hiện `TON` sẽ ghi đè lẫn nhau.**
>
> Mỗi chỗ cần một bộ định thời riêng phải có **thể hiện riêng**. Đây là lý do khối hàm phải khai báo
> thể hiện, còn hàm thì không (Chương 14 mục 14.3).

---

## B.9b ⭐⭐ Hành vi thực thi — khối chạy thế nào ở vòng đầu, và khi KHÔNG được gọi

Ba câu hỏi mà bảng lệnh không trả lời, nhưng quyết định chương trình có chạy đúng không:

| Khối | ⭐ Cập nhật khi nào | Lần gọi đầu sau khởi động | ⚠ Khi **không** được gọi |
|---|---|---|---|
| `TON` · `TOF` · `TP` | **Chỉ trong lần gọi** — `ET`, `Q` tính lại ở mỗi lần gọi | `ET` = 0, `Q` = FALSE; `IN` đã TRUE thì bắt đầu đếm từ lần này | Ngõ ra **đứng yên** — `ET`, `Q` không cập nhật. ⚠⚠ Nhưng **không tạm dừng**: lần gọi kế tiếp tính **cả khoảng không được gọi** (Siemens: *bây giờ trừ lúc bắt đầu*; Rockwell: *cộng thời gian từ lần quét trước*) — `ET` **nhảy vọt**, `Q` có thể lên ngay. Khác hẳn lệnh `OUT` bộ định thời của hệ kiểu thiết bị: điều kiện tắt là **về 0** (Phụ lục A2 mục A2.8) |
| `R_TRIG` | So `CLK` với giá trị **ở lần gọi trước** | ⚠⚠ `CLK` đã TRUE thì báo **một sườn lên giả** (Chương 16 Bẫy 9) | Không thấy những gì xảy ra lúc không gọi; lần gọi sau so với một giá trị **có thể đã rất cũ** |
| `F_TRIG` | Như trên | ⭐ `CLK` đã FALSE thì **không** báo sườn — ⚠ **không đối xứng** với `R_TRIG` | Như trên |
| `CTU` · `CTD` · `CTUD` | Đếm theo **sườn** của `CU` / `CD` | ⚠ Sườn được nhận như `R_TRIG` — đầu vào đã TRUE ở lần đầu thì có thể đếm một lần; kiểm trên hệ | Không đếm những sườn xảy ra lúc không gọi |
| `SR` · `RS` | Mỗi lần gọi | `Q1` = FALSE, trừ khi khai giữ được | Giữ nguyên |
| Khối `Execute` / `Done` (chuyển động, truyền thông, khối tự viết) | Tham số chốt ở **sườn lên** của `Execute` | Như `R_TRIG`: `Execute` đã TRUE ở lần đầu thì **có thể** phát một lệnh — kiểm trên hệ | ⚠⚠ **Đứng yên** giữa chừng — không xong, không lỗi. Phải gọi **mỗi vòng** trong lúc `Busy` (Chương 30 mục 30.5b) |
| Hàm (`LIMIT`, `MID`, `MAX`…) | Không có bộ nhớ — kết quả chỉ phụ thuộc đầu vào của chính lần gọi | — | — không có gì để giữ |
| Biến trong **phương thức** | Khởi tạo lại **mỗi lần gọi** | — | — (Chương 30 mục 30.5c) |

> ⭐⭐ **Một quy tắc gói cả bảng: gọi mọi thể hiện khối ĐÚNG MỘT LẦN mỗi vòng quét, NGOÀI mọi nhánh
> điều kiện, với đầu vào lấy từ trạng thái.** Muốn bộ định thời chạy ở bước 20 thì viết
> `T_Step20(IN := (Stn1_Step = 20), …)` ngoài `CASE` — rời bước là tự xoá, không bao giờ đứng yên với
> giá trị cũ, và không bao giờ phải gọi lần hai để xoá (PLCopen CP20, Phụ lục N).
>
> ⚠⚠ **Muốn bộ định thời ngưng đếm khi máy giữ (Hold), đưa điều kiện giữ vào `IN`** — đừng đặt khối
> vào một nhánh không chạy. Tắt `IN` là xoá về 0, bật lại là đếm lại từ đầu; còn khối bị bỏ không gọi
> thì lúc gọi lại **tính luôn** khoảng thời gian đã bỏ qua, và báo quá giờ ngay vòng quét đầu (Phụ lục L
> mục L.6). ⭐ Bộ kiểm mã của sách báo lỗi mọi thể hiện khối được gọi bên trong nhánh `IF`/`CASE`.
>
> *Nguồn cho cột "khi không được gọi" của `TON`/`TOF`/`TP`: tài liệu hệ thống S7-1200 (mục 7.2 —
> bộ định thời lưu thời điểm bắt đầu lấy từ đồng hồ chạy liên tục của CPU, cập nhật khi lệnh được gọi
> hoặc khi `Q`/`ET` được đọc); tài liệu lệnh chung Logix 5000 (mục "How a Timer Runs" — `ACC` cộng
> thời gian kể từ lần quét trước, và phải quét lại trong vòng 69 phút). Kiểm 2026-09-28. Hệ khác: thử
> trên hệ của bạn trước khi dựa vào.*

---

## B.10 Địa chỉ trực tiếp

```text
%IX0.3    %I0.3      ← bit ngõ vào
%QX1.0    %Q1.0      ← bit ngõ ra
%MX10.2   %M10.2     ← bit vùng nhớ
%IW4                 ← word ngõ vào (analog)
%QW6                 ← word ngõ ra
%MD100               ← double word vùng nhớ
```

| Ký tự vị trí | Nghĩa | Ký tự cỡ | Nghĩa |
|---|---|---|---|
| `I` | Input | `X` | Bit |
| `Q` | Output | `B` | Byte (8 bit) |
| `M` | Memory | `W` | Word (16 bit) |
| | | `D` | Double word (32 bit) |
| | | `L` | Long word (64 bit) |

> ⭐⭐ **Nên dùng TÊN, không dùng địa chỉ trực tiếp.** `DI_BoardStn1` đọc được; `%I0.3` thì không.
>
> ⚠ Chương trình đầy địa chỉ trực tiếp là chương trình mà ⭐ **người sau bạn không đọc được** — và khi
> đổi module hoặc đổi khe cắm, mọi địa chỉ dịch đi (Chương 8 mục 8.4, Chương 11 mục 11.3, Chương 56).

> ⚠⚠ **Và một bẫy riêng của địa chỉ trực tiếp: hai biến CHỒNG LÊN NHAU.** Một giá trị rộng hơn một ô
> địa chỉ thì chiếm luôn **các ô tiếp theo**:
>
> ```iecst
> Level       : REAL AT %MW450;       // REAL 32 bit chiếm HAI ô: 450 và 451
> Temperature : INT  AT %MW451;       // ⚠ ghi vào đây là ghi đè NỬA SAU của Level
> ```
>
> ⭐ Chương trình kiểu này **chạy đúng gần như mọi lúc**, vì luồng dữ liệu thường ghi rồi đọc mỗi biến
> ở một đoạn riêng. ⚠⚠ Nó chỉ sai khi một điều kiện hiếm khiến một biến **không được ghi** — lúc đó
> chương trình đọc nhầm dữ liệu của biến kia, và không lần chạy thử nào tái hiện được.
>
> ⚡ **Mỗi giá trị chiếm bao nhiêu ô phụ thuộc hệ đánh chỉ số bộ nhớ theo byte hay theo word** — kiểm
> tài liệu của hệ bạn trước khi tính. ⭐ Cách chắc nhất vẫn là: **dùng tên, để phần mềm tự xếp chỗ**
> (Phụ lục N, quy tắc CP4).

---

## B.11 Ladder — ký hiệu

```text
   ─┤ ├─      Tiếp điểm thường mở        (đóng khi bit = 1)
   ─┤/├─      Tiếp điểm thường đóng      (đóng khi bit = 0)
   ─┤P├─      Bắt cạnh lên
   ─┤N├─      Bắt cạnh xuống
   ─( )─      Cuộn dây
   ─(S)─      Cuộn dây Set
   ─(R)─      Cuộn dây Reset
```

```text
Mạch tự giữ — mẫu cơ bản nhất:

   Start   Stop
  ──┤ ├───┤/├──┬──( Run )
            │
   Run      │
  ──┤ ├─────┘
```

> ⚠⚠ **Chú ý về nút Stop trong mạch tự giữ:** trên bản vẽ nó vẽ là tiếp điểm **thường đóng**
> (`─┤/├─`), nhưng nút bấm thật phải là loại **NC** — để ⭐ **đứt dây làm máy dừng**, không phải làm
> máy không dừng được.
>
> ⭐ Đây là ví dụ trung tâm của Chương 4 và Chương 15: ký hiệu trên chương trình và loại tiếp điểm
> ngoài thực tế là **hai thứ phải khớp nhau có chủ ý**.

---

## B.12 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Vì sao lệnh này tồn tại, dùng khi nào | Chương được dẫn ở mỗi bảng |
| ⭐ **Lệnh tương ứng trên hãng bạn dùng** | **Phụ lục A2** |
| Công thức tính kèm điều kiện áp dụng | **Phụ lục K** |
| ⭐ **Mẫu code cho mạch thường dùng** (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…) | **Phụ lục L** |
| Thuật ngữ Việt–Anh | **Phụ lục F** |

> ⚠ **Giới hạn.** Bảng này theo **IEC 61131-3**. ⭐ Từng hãng có thể: đặt tên lệnh khác, thêm chân cho
> khối chuẩn, hoặc có hành vi khác ở trường hợp biên (nạp lại chương trình, tràn số, chia cho 0).
>
> ⚠ **Khi hành vi ở trường hợp biên quan trọng với máy của bạn, hãy đọc tài liệu của hãng và thử thực
> tế** — đừng suy từ bảng này.

<!-- SECTION: pl_c_bieu_mau_dung_ngay -->
---

# Phụ lục C — Biểu mẫu dùng ngay

> **Mười một biểu mẫu trống, chép ra dùng được cho dự án của bạn.**
>
> Mỗi biểu mẫu có: ⭐ **một dòng nói nó dùng để làm gì**, các cột với giải thích ngắn, một hàng ví dụ
> lấy từ DP-01, và ⚠ **danh mục kiểm trước khi coi là xong**.

---

> ⭐ **Nguyên tắc chung cho cả mười một biểu mẫu: một biểu mẫu phải điền được trong thời gian hợp
> lý, nếu không nó sẽ không được điền.**
>
> Nếu bạn thấy một cột không bao giờ dùng tới, bỏ cột đó đi. ⚠ Một biểu mẫu bị bỏ trống hoàn toàn tệ
> hơn một biểu mẫu đơn giản được điền đầy đủ.

---

## C.1 Bảng I/O

⭐ **Dùng để:** làm tài liệu nền của cả dự án — đầu vào cho sơ đồ điện, đánh số dây, chương trình, HMI
và hồ sơ bàn giao. ⚠ **Làm trước khi đấu tủ** (Chương 23, 49).

| Tag | Mô tả | Loại thiết bị | NO/NC | PNP/NPN | Trạng thái nghỉ | ⭐ Phân loại | Hành vi khi mất | Địa chỉ | Số dây | Cầu đấu · hộp chia/cổng | Ghi chú |
|---|---|---|---|---|---|---|---|---|---|---|---|
| **Module 1 · DI 16 kênh · khe 0·1** | | | | | | | | | | | ⭐ Dòng tiêu đề module |
| `DI_BoardStn1` | Board tới vị trí trạm keo | Quang thu-phát | NO | PNP | 0 | Quy trình | Quá giờ bước, báo lỗi | %I0.3 | 214 | X2:14 | Ví dụ DP-01 |
| `DI_Clamp1Up` | Bàn nâng kẹp trạm 1 đã lên | Reed | NO | PNP | 0 | Quy trình | Quá giờ cơ cấu, báo lỗi | %I1.0 | 220 | X2:20 | ⭐ Cặp liền nhau, bắt đầu ở kênh chẵn |
| `DI_Clamp1Dn` | Bàn nâng kẹp trạm 1 đã xuống | Reed | NO | PNP | 1 | Quy trình | Quá giờ cơ cấu, báo lỗi | %I1.1 | 221 | X2:21 | |
| *(dự phòng trạm 1)* | | | | | | | | %I1.2 | | | ⭐ Dự phòng nằm trong nhóm của trạm |
| | | | | | | | | | | | |

| Cột | Vì sao có |
|---|---|
| ⭐ **Tag** | Tên dùng trong chương trình — **phải giống nhãn HMI và khớp số dây** |
| ⭐ **Phân loại · Hành vi khi mất** | An toàn hay quy trình, và máy phải làm gì khi tín hiệu biến mất — hai cột bắt buộc của Chương 23 mục 23.3, đầu vào cho Chương 48 |
| NO/NC | ⚠ Quyết định logic; tín hiệu an toàn quan trọng dùng **NC** |
| PNP/NPN | ⭐ Sai cái này thì module không nhận dù cảm biến sáng đèn |
| Trạng thái nghỉ | Giá trị khi máy đứng yên — ⭐ dùng khi kiểm tra I/O |
| ⭐ **Số dây · Cầu đấu** | ⭐⭐ Nối bảng này với tủ thật — thứ giúp đi từ triệu chứng tới sợi dây. I/O phân tán cắm qua hộp chia thì ghi **hộp chia và cổng** |

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mỗi tag có **một** ý nghĩa, không kiêm nhiệm
> - [ ] Đã chừa **20 % kênh dự phòng** trên mỗi module
> - [ ] Tín hiệu an toàn có **bảng riêng**; hai kênh của một thiết bị là hai dòng liền nhau
> - [ ] ⭐ Mỗi module có dòng tiêu đề; hai cảm biến của mỗi xy-lanh liền nhau, cùng thứ tự; dự phòng
>       nằm **trong** nhóm của từng trạm (Chương 23 mục 23.3)
> - [ ] ⭐ Số dây khớp sơ đồ điện **và** khớp nhãn trong tủ
> - [ ] Đã kiểm dòng tổng qua chân chung của từng module ngõ ra

---

## C.2 Bảng tag nội bộ

⭐ **Dùng để:** đặt tên biến trong chương trình một cách nhất quán, để người sau đọc được (Chương 24).

| Tag | Kiểu | Ý nghĩa | Ai ghi | Ai đọc | Giữ qua mất điện | Ghi chú |
|---|---|---|---|---|---|---|
| `Stn1_Step` | INT | Bước hiện tại trạm 1 | Khối trạm 1 | HMI, chẩn đoán | Không | Ví dụ DP-01 |
| `Cnt_GoodTotal` | ⭐ DINT | Tổng board đạt | Khối thống kê | HMI, MES | ⭐ **Có** | ⚠ DINT để không tràn |
| | | | | | | |

> ⭐⭐ **Cột "Ai ghi" là cột giá trị nhất và hay bị bỏ.** Một bit được ghi ở hai chỗ khác nhau là
> nguồn của những lỗi khó nhất — bit nhấp nháy, hoặc không bao giờ giữ được trạng thái.
>
> ⭐ Quy tắc: **mỗi biến có đúng một nơi ghi.** Nếu bảng này có hai tên ở cột "Ai ghi", đó là một
> thiết kế cần xem lại.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mọi bộ đếm tích luỹ dùng **DINT**, không phải INT
> - [ ] Mọi biến cần giữ qua mất điện đã đánh dấu — ⚠ **và đã thử nạp lại chương trình để kiểm**
> - [ ] Không biến nào có hai nơi ghi

---

## C.3 Đặc tả trình tự

⭐ **Dùng để:** mô tả máy làm gì, theo thứ tự nào, và chuyển bước khi nào (Chương 23, 26).

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ | Nếu hết giờ thì | Ghi chú |
|---|---|---|---|---|---|
| S1.40 | Nâng kẹp board | `DI_Clamp1Up` = 1 | 2 s | Báo lỗi 3041, dừng trạm 1 | Ví dụ DP-01 |
| | | | | | |

> ⭐⭐ **Cột "Điều kiện chuyển tiếp" phải là TÍN HIỆU PHẢN HỒI THẬT, không phải bộ định thời.**
>
> Cột "Hết giờ" chỉ để **báo lỗi**. Nếu hai cột này giống nhau — chuyển bước bằng chính bộ định thời
> — thì máy **không biết khi cơ cấu không tới nơi**, và nó sẽ chạy tiếp như thể mọi thứ ổn
> (Chương 17, 26).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ Mọi bước có điều kiện chuyển tiếp là **phản hồi thật**
> - [ ] Mọi bước có thời gian hết giờ và **hành động khi hết giờ**
> - [ ] Đã mô tả điều gì xảy ra khi **dừng giữa bước này**
> - [ ] ⚠ Đã kiểm: bước nào chạm mối nguy thì **thứ tự đã qua phân tích**, không tuỳ ý

---

## C.4 Bảng chuyển trạng thái

⭐ **Dùng để:** mô tả các chế độ của máy và điều kiện chuyển giữa chúng (Chương 25).

| Từ trạng thái | Sự kiện | Điều kiện | Sang trạng thái | Việc phải làm khi chuyển |
|---|---|---|---|---|
| Idle | Nhấn Start | Đủ điều kiện cho phép chạy | Running | Bật đèn xanh, ghi log |
| Running | Bất kỳ lỗi nào | — | Alarm | ⭐ Dừng an toàn, giữ vị trí, báo động |
| | | | | |

> ⭐ **Bảng này bắt được một lỗi thiết kế mà sơ đồ trạng thái không bắt được: trạng thái nào KHÔNG có
> đường ra.**
>
> Đọc cột "Từ trạng thái" — nếu một trạng thái không xuất hiện ở cột đó, ⚠ **máy vào đó rồi không ra
> được**.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mọi trạng thái đều có **ít nhất một đường ra**
> - [ ] ⚠⚠ Sau khi mất điện rồi có lại, máy **KHÔNG tự vào Running**
> - [ ] Chuyển sang Alarm mô tả rõ **cơ cấu nào dừng thế nào**
> - [ ] Đã mô tả chuyển Manual ↔ Auto — ⭐ **không giật**

---

## C.5 Bảng công thức sản phẩm

⭐ **Dùng để:** tách tham số sản phẩm khỏi logic, để đổi hàng không phải sửa chương trình
(Chương 29).

| Tham số | Đơn vị | Kiểu | ⭐ Dải hợp lệ | Giá trị mặc định | Dùng ở bước | Ai được sửa |
|---|---|---|---|---|---|---|
| Thời gian sấy UV | s | REAL | ⭐ **5 – 120** | 8,0 | S2.40 | Kỹ thuật |
| Nhiệt độ keo đặt | °C | REAL | 20 – 60 | 45,0 | S1.50 | Kỹ thuật |
| | | | | | | |

> ⭐⭐ **Cột "Dải hợp lệ" là hàng rào bảo vệ máy khỏi dữ liệu sai — và nó thuộc về chương trình PLC,
> không phải thuộc về hệ thống cấp trên.**
>
> Nếu công thức tải từ MES có nhiệt độ 600 °C do lỗi nhập liệu, ⚠ **máy phải từ chối và báo lỗi**.
> Tin rằng "MES đã kiểm rồi" là cách để một lỗi nhập liệu trở thành một đám cháy.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ Mọi tham số có dải hợp lệ, và chương trình **thực sự kiểm**
> - [ ] Đã quyết: công thức sai thì **từ chối chạy**, không phải "kẹp về biên"
> - [ ] Có phân quyền: ai được sửa tham số nào
> - [ ] ⭐ Công thức **nằm trong bộ sao lưu** (Phụ lục J, Chương 54)

---

## C.6 Biên bản kiểm I/O một–một

⭐ **Dùng để:** xác nhận từng kênh I/O đấu đúng chỗ — ⚠ **bằng cách tác động thật**, không tin sơ đồ
(Chương 50, 52, 56).

| Tag | Cách tác động | Kỳ vọng | Kết quả | Người kiểm | Ngày |
|---|---|---|---|---|---|
| `DI_BoardStn1` | Đặt board vào vị trí trạm 1 | Bit lên 1 | ☐ Đạt ☐ Không | | |
| `DO_Clamp1Vlv` | ⚠ Cưỡng bức ngõ ra ở chế độ tay | Kẹp nâng, `DI_Clamp1Up` lên | ☐ Đạt ☐ Không | | |
| | | | | | |

> ⚠⚠ **Với ngõ ra: cưỡng bức làm cơ cấu chuyển động THẬT.**
>
> Chỉ làm khi: đã **cô lập năng lượng cho phần không cần thử**, đã kiểm tra **không có ai trong vùng
> nguy hiểm**, và có **người thứ hai** (Chương 3, 6).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ **Mọi kênh** đã kiểm, kể cả kênh dự phòng đã đấu dây
> - [ ] Kênh nào đấu dây mà chương trình không dùng — đã **giải thích được vì sao**
> - [ ] ⚠ Chức năng an toàn **không kiểm bằng biểu mẫu này** — dùng C.8

---

## C.7 Danh sách ca kiểm thử

⭐ **Dùng để:** kiểm thử có hệ thống thay vì "chạy thử xem sao" (Chương 50, 52).

| # | Ca kiểm | Cách tạo tình huống | Kỳ vọng | Kết quả | Ngày |
|---|---|---|---|---|---|
| 1 | Chu trình bình thường | Chạy 10 board liên tục | 10 board đạt, chu kỳ ≤ 12 s | | |
| 2 | ⚠ **Mất khí giữa chu trình** | Đóng van khí chính khi board đang kẹp | ⭐ Dừng an toàn, **giữ kẹp**, báo rõ | | |
| 3 | ⚠ **Mất điện rồi có lại** | Cắt nguồn khi đang chạy | ⚠⚠ **KHÔNG tự khởi động lại** | | |
| 4 | Mất mạng với MES | Rút cáp mạng | ⭐ Máy **vẫn chạy**, đệm dữ liệu | | |
| 5 | Công thức ngoài dải | Nạp công thức có nhiệt độ 600 °C | Từ chối, báo rõ thiếu/sai gì | | |
| | | | | | |

> ⭐⭐ **Ca 2–5 là nhóm "tình huống xấu" — mức kiểm thử bị bỏ nhiều nhất và quan trọng nhất.**
>
> Máy chạy tốt khi mọi thứ đúng là điều dễ đạt. ⭐ **Cách nó cư xử khi có sự cố mới là thứ quyết định
> nó có dùng được không** (Chương 57 mục 57.8).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Có ca cho **mọi tình huống xấu** đã liệt kê ở đặc tả
> - [ ] Có ca cho **mỗi báo động** — báo động chưa từng thấy xuất hiện là báo động chưa được kiểm
> - [ ] ⭐ Kết quả đã **ghi lại**, không chỉ "đã chạy thử rồi"

---

## C.8 ⚠ Biên bản nghiệm thu chức năng an toàn

⚠⚠ **Biểu mẫu này khác các biểu mẫu khác: nó là hồ sơ pháp lý, không phải ghi chép nội bộ.**

⭐ **Dùng để:** ghi lại việc từng chức năng an toàn đã được kiểm và đạt (Chương 48).

| SF | Chức năng | Cách kiểm | Kỳ vọng | Kết quả | Người kiểm | Ngày |
|---|---|---|---|---|---|---|
| SF1 | Dừng khẩn cấp | Nhấn từng nút E-Stop khi máy đang chạy | Mọi chuyển động dừng theo loại đã thiết kế | ☐ Đạt | | |
| SF2 | ⚠ Đèn UV tắt khi mở cửa | Mở cửa buồng UV khi đèn đang bật | ⭐ Đèn tắt **qua mạch an toàn**, không qua PLC | ☐ Đạt | | |
| SF5 | Không tự khởi động lại | Cắt và cấp lại nguồn khi đang chạy | ⚠⚠ Máy **không tự vào Running** | ☐ Đạt | | |
| | | | | | | |

> ⚠⚠ **Yêu cầu bắt buộc với biểu mẫu này:**
>
> | Yêu cầu | |
> |---|---|
> | ⭐ **Kiểm từng thiết bị riêng lẻ**, không kiểm gộp | Ba nút E-Stop phải thử **cả ba** |
> | ⭐ Ghi **mã kiểm tra** của chương trình an toàn tại thời điểm nghiệm thu | Chương 54 |
> | ⚠ Người kiểm phải là **người có thẩm quyền** | Không phải người viết chương trình tự nghiệm thu |
> | ⚠⚠ **Mọi thay đổi sau này chạm phần an toàn → kiểm lại** | Chương 53 mục 53.3 |
>
> ⚠ **Biểu mẫu này không thay thế đánh giá rủi ro và không thay thế kiểm định theo quy định hiện
> hành.** Xem Chương 6, 47, 48.

---

## C.9 Phiếu bàn giao

⭐ **Dùng để:** đảm bảo không thiếu thứ gì khi giao máy — và để người sau bạn làm việc được
(Chương 52, 53, 54).

| # | Hạng mục | Có | Ghi chú |
|---|---|---|---|
| 1 | Đặc tả chức năng (bản cuối, khớp máy thật) | ☐ | |
| 2 | ⚠ Hồ sơ đánh giá rủi ro + biên bản nghiệm thu an toàn (C.8) | ☐ | |
| 3 | Sơ đồ điện **as-built** | ☐ | ⚠ Đã sửa theo thực tế |
| 4 | Bảng I/O khớp số dây (C.1) | ☐ | |
| 5 | ⭐ Chương trình PLC **có chú thích** | ☐ | |
| 6 | ⭐⭐ **Bộ sao lưu tám hạng mục** | ☐ | Xem bên dưới |
| 7 | ⭐ **Quy trình khôi phục một trang** | ☐ | ⚠ Đã thử ít nhất một lần |
| 8 | Hướng dẫn vận hành và xử lý báo động | ☐ | |
| 9 | Danh mục vật tư + phụ tùng khuyến nghị | ☐ | |
| 10 | ⭐ **Mốc đo lúc nghiệm thu** | ☐ | Xem bên dưới |
| 11 | Sổ nhật ký thay đổi (để trống, treo trong tủ) | ☐ | |
| 12 | Biên bản đào tạo người vận hành | ☐ | |

### ⭐ Bộ sao lưu tám hạng mục (mục 6)

| # | Hạng mục | Có |
|---|---|---|
| 1 | Dự án PLC — kèm chú thích và tên biến | ☐ |
| 2 | Cấu hình phần cứng | ☐ |
| 3 | ⭐ **Tham số biến tần / servo driver** | ☐ |
| 4 | Dự án HMI / SCADA | ☐ |
| 5 | Công thức và tham số sản phẩm | ☐ |
| 6 | ⚠⚠ Chương trình + cấu hình thiết bị an toàn, **kèm mã kiểm tra** | ☐ |
| 7 | Cấu hình mạng — địa chỉ, tên trạm, tệp mô tả thiết bị | ☐ |
| 8 | ⭐⭐ Chương trình và **điểm dạy** của bộ điều khiển ngoài — robot, tay gắp thông minh (Chương 46 mục 46.5) | ☐ |

### ⭐ Mốc đo lúc nghiệm thu (mục 10)

| Đo | Giá trị đo được | Điều kiện đo |
|---|---|---|
| Điện áp 24 V khi tải nặng nhất | ______ V | Bước nào? |
| Dòng động cơ ở tải bình thường | ______ A | |
| Số lỗi mạng sau 8 giờ chạy | ______ | |
| Chu kỳ máy thật | ______ s | Mã hàng nào? |
| Thời gian từng bước — lớn nhất | (bảng riêng) | |
| ⭐ Thời gian quét lớn nhất · thời gian chạy lớn nhất từng tác vụ | ______ ms | Chạy đủ tải (Chương 10, Chương 27 mục 27.6) |
| ⭐ Thời gian hành trình từng xy-lanh — lớn nhất mỗi chiều | (bảng riêng) | Áp khí thấp nhất cho phép (Phụ lục O mục O.7) |
| Nhiệt độ trong tủ | ______ °C | Sau vài giờ chạy liên tục (Chương 52 mục 52.8) |

> ⭐⭐ **Mốc đo là mục có tỉ lệ bị bỏ cao nhất và giá trị lâu dài lớn nhất.**
>
> Sáu tháng sau, ai đó đo được 23,1 V ở tải nặng và hỏi *"cái này có bình thường không?"*. Không có
> mốc thì không ai trả lời được. ⭐ **Mười phút lúc nghiệm thu đổi lấy khả năng trả lời câu đó suốt
> vòng đời máy.**

---

## C.10 Bảng cấu hình phần cứng

⭐ **Dùng để:** ghi lại **cái gì cắm ở đâu** — bản đồ khe cắm, địa chỉ, phiên bản. ⭐ Danh sách **tham số từng loại module** phải đặt: **Phụ lục M.2**. Đây là tài liệu
bạn đưa cho người đấu tủ, và là tài liệu bạn cần khi **dựng lại một CPU đã hỏng** (Chương 8 mục 8.4,
Chương 54).

> ⚠⚠ **Vì sao bảng này phải là TÀI LIỆU, không phải trí nhớ.** Với hệ đánh địa chỉ theo khe, chèn một
> module vào **giữa** rack sẽ **dịch địa chỉ của mọi module phía sau** (Chương 8 mục 8.4). ⭐ Nghĩa là
> thứ tự khe **là một phần của chương trình** — chỉ có điều nó không nằm trong tệp dự án.

### C.10.1 Bản đồ khe cắm

| Rack·Khe | Mã sản phẩm | Loại | Số kênh | Địa chỉ đầu–cuối | Dùng / Dự phòng | Firmware | Nguồn cấp | Ghi chú |
|---|---|---|---|---|---|---|---|---|
| 0·PS | | Nguồn của rack | — | — | — | — | — | |
| 0·CPU | | CPU | — | — | — | | | Ghi mã **thẻ nhớ** và **pin** ở đây |
| 0·1 | | DI 16 kênh | 16 | `%I0.0`–`%I1.7` | 13 / 3 | | PSU1 | ⭐ **Sink**, chân chung 0 V |
| 0·2 | | DO transistor 16 kênh | 16 | `%Q0.0`–`%Q1.7` | 11 / 5 | | PSU1 | ⚠ Tổng dòng chân chung: ___ A |
| 0·3 | | AI 4 kênh | 4 | `%IW64`–`%IW71` | 3 / 1 | | PSU1 | 4–20 mA, **nguồn do module cấp** |
| 0·4 | | AO 2 kênh | 2 | `%QW80`–`%QW83` | 2 / 0 | | PSU1 | 0–10 V |
| 0·5 | *(để trống)* | — | — | — | — | — | — | ⭐ Khe dự phòng — ⚠ **phải ở CUỐI** |
| | | | | | | | | |

| Cột | Vì sao có |
|---|---|
| **Rack·Khe** | ⭐ Thứ tự khe quyết định địa chỉ — đây là cột không được sai |
| **Mã sản phẩm** | ⭐⭐ Mã **đầy đủ kèm hậu tố**; hai module khác nhau ở một chữ cái cuối có thể khác cả kiểu ngõ ra |
| ⭐ **Dùng / Dự phòng** | ⚠ Cột trả lời câu *"còn chỗ không"* mà không phải mở tủ. Mục tiêu: **≥ 20 % dự phòng** (Chương 13 mục 13.2) |
| ⭐⭐ **Firmware** | ⚠ Thay module cùng mã nhưng **khác phiên bản firmware** có thể đổi hành vi. Ghi lúc nghiệm thu, không ghi sau |
| **Nguồn cấp** | Module này ăn từ nhánh 24 V nào — ⭐ cần khi tính phụ tải và khi tìm nguyên nhân sụt áp (Chương 8 mục 8.7, Chương 49 mục 49.5) |
| **Ghi chú** | ⭐ Nơi ghi **kiểu đấu sink/source đã chọn** — thứ không nhìn ra được từ hình dáng module (Chương 9, Hình 9.1) |

### C.10.2 Thiết bị trên mạng

| Tên thiết bị | Vai trò | Giao thức | Địa chỉ / trạm | Tệp mô tả thiết bị | Phiên bản | Ghi chú |
|---|---|---|---|---|---|---|
| `NET_Scanner` | Đầu đọc mã 2D | Ethernet | | | | Ví dụ DP-01 |
| `NET_TempCtrl` | Bộ điều khiển nhiệt keo | RS-485, Modbus RTU | Trạm ___ | — | | ⭐ Tốc độ baud, chẵn lẻ, bit dừng |
| `NET_Drives` | 3 servo drive | Ethernet công nghiệp | | | | |
| | | | | | | |

> ⭐ **Cột "Tệp mô tả thiết bị" là cột hay bị bỏ và tốn nhất khi thiếu.** ⚠ Không có đúng tệp và đúng
> phiên bản thì **không dựng lại được cấu hình mạng** trên một máy tính mới — mục 7 của bộ sao lưu ở
> C.9 đòi chính thứ này.

### C.10.3 Trục và động cơ

| Tag | Tên · vị trí | Loại | Điều khiển | Công suất | ⭐ Phanh — ai đóng mở | STO | Gốc · giới hạn | Mã driver | Cáp động lực · encoder | Ghi chú |
|---|---|---|---|---|---|---|---|---|---|---|
| `AX_Z` | Nâng/hạ đầu tra keo | Servo | Mạng — `NET_Drives` | ___ W | ⭐ Có — kẹp khi mất điện; ghi rõ driver hay PLC đóng mở | ___ | Gốc + giới hạn hai đầu | | ⚠ Chạy trong máng xích | Trục đứng có tải treo — ví dụ DP-01 |
| `AX_X`, `AX_Y` | Gantry mang đầu tra keo | Servo | Mạng — `NET_Drives` | ___ W | ___ | ___ | Gốc + giới hạn hai đầu | | | |
| — | Động cơ chuyền | Không đồng bộ, qua biến tần | `DO_ConvRun` + `AO_ConvSpeed` | ___ kW | — | ___ | — | | | |
| | | | | | | | | | | |

| Cột | Vì sao có |
|---|---|
| ⭐⭐ **Phanh — ai đóng mở** | Trục đứng có tải treo: mất mô-men là rơi (Chương 48 mục 48.2, Chương 37 Bẫy 6). Ghi rõ phanh do driver hay do ngõ ra PLC đóng mở — ⚠ và nếu **hai trục dùng chung một ngõ ra phanh**, ghi rõ, vì nhả phanh cho trục này là nhả luôn trục kia |
| ⭐ **STO** | Có hay không quyết định cách dừng an toàn của trục (Chương 36 mục 36.6, Chương 37 mục 37.6b) |
| **Gốc · giới hạn** | Trình tự về gốc dùng tín hiệu nào (Chương 28 mục 28.4b, Chương 37 mục 37.3) |
| **Cáp** | Cáp chạy trong máng xích phải là loại dành cho máng xích — tính theo số lần uốn (Chương 49 mục 49.7) |

### ⭐⭐ Yêu cầu với kết quả — bảng này đạt khi

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ **Mọi khe đều có một dòng**, kể cả khe trống — khe trống cũng là thông tin
> - [ ] Khe dự phòng nằm ở **cuối** rack, không nằm giữa (Chương 8 mục 8.4)
> - [ ] Mỗi module ngõ ra có **tổng dòng qua chân chung** đã tính và ghi (Chương 9 Bẫy 1)
> - [ ] Kiểu **sink / source** đã chọn được ghi rõ — ⚠ và **cũng đã ghi lên nhãn trong tủ**
> - [ ] Dải địa chỉ trong bảng này **khớp cột "Địa chỉ" của C.1**, không sai một kênh
> - [ ] ⭐ Phiên bản firmware của CPU và mọi module đã ghi, **ghi lúc nghiệm thu**
> - [ ] ⭐ Mọi trục và động cơ có một dòng ở C.10.3; trục đứng có tải treo ghi rõ **phanh và ai đóng mở**
> - [ ] Còn **≥ 20 %** kênh dự phòng trên mỗi loại module
> - [ ] Bảng này đã nằm trong bộ sao lưu (C.9, mục 2 của bộ tám hạng mục)

> ⭐⭐ **Phép thử một phút.** Đưa bảng cho một người **chưa từng mở tủ này**, hỏi:
> *"tín hiệu `DI_BoardStn1` vào module nào, khe mấy, kênh mấy?"* ⚡ Trả lời được trong một phút
> thì bảng đạt. ⚠ Phải mở tủ ra đếm mới biết thì bảng chưa đạt — và **sáu tháng nữa nó sẽ vô dụng**.

---

## C.11 Danh mục vật tư

⭐ **Dùng để:** đặt hàng, đối chiếu khi nhận hàng, đối chiếu nhãn khi nghiệm thu đấu tủ, và **quyết
định mua phụ tùng dự phòng** (Chương 49 mục 49.10, Chương 52, Phụ lục D).

> ⭐⭐ **Nguyên tắc quan trọng nhất của biểu mẫu này: ĐỪNG viết nó như một tài liệu độc lập.**
>
> Mọi dòng phải **sinh ra từ** bảng I/O (C.1) hoặc bảng cấu hình phần cứng (C.10). ⚠ Viết tay một
> danh mục riêng nghĩa là có **ba tài liệu nói về cùng một cỗ máy**, và chúng sẽ lệch nhau trong
> vòng một tháng. ⚡ Cột *"Sinh từ"* tồn tại để chuyện đó không xảy ra âm thầm.

| Mã hãng | Mô tả | SL | Vị trí lắp | ⭐ Sinh từ | Thời gian có hàng | Phụ tùng khuyến nghị | Ghi chú |
|---|---|---|---|---|---|---|---|
| | CPU | 1 | Rack 0 · CPU | C.10 | | 0 | ⚠ Đặt khi hỏng — xem ghi chú dưới |
| | Module DI 16 kênh | 1 | Rack 0 · khe 1 | C.10 | | ⭐ 1 | |
| | Cảm biến quang thu-phát PNP | 4 | `DI_BoardStn1`, … | ⭐ **C.1** | | ⭐ 2 | Loại hay hỏng nhất |
| | Van khí 5/2 lò xo về, 24 VDC | 4 | `DO_Clamp1Vlv`, … | ⭐ **C.1** | | 1 | ⚠ Kèm diode dập |
| | Nguồn 24 V ___ A | 1 | Tủ, ray DIN | Phép tính §8.7 | | 1 | Đã nhân hệ số 1,3–1,5 |
| | Rơ-le an toàn | 1 | Tủ | ⚠ Hồ sơ rủi ro | | 0 | ⚠⚠ Đổi là phải đánh giá lại |
| | | | | | | | |

| Cột | Vì sao có |
|---|---|
| **Mã hãng** | ⚠ Mã **đầy đủ**, gồm cả hậu tố điện áp và kiểu ngõ ra |
| **Vị trí lắp** | ⭐ Với thiết bị trường thì ghi **tag**, không ghi "trạm 1" — tag mới truy ngược được |
| ⭐⭐ **Sinh từ** | Dòng này đến từ bảng nào. ⚠ Dòng **không sinh từ đâu cả** là dòng đáng ngờ — hoặc thiếu trong C.1, hoặc thừa trong đơn hàng |
| ⭐ **Thời gian có hàng** | ⚠ Là tiêu chí số 9 ở bảng công tác §13.4 — **hay để trống nhất, và đau nhất**. Ghi bằng **tuần**, không ghi "có sẵn" |
| ⭐ **Phụ tùng khuyến nghị** | C.9 mục 9 đòi cột này khi bàn giao. ⭐ Quy tắc chọn: xem bảng dưới |

### ⭐ Chọn phụ tùng dự phòng — ba câu hỏi, không phải cảm tính

| Câu hỏi | Nếu "có" thì |
|---|---|
| Hỏng cái này thì máy **dừng hẳn** không? | ⭐ Nghiêng về có dự phòng |
| ⭐ **Thời gian có hàng dài hơn mức dừng máy chấp nhận được** không? | ⭐⭐ **Bắt buộc có dự phòng** — đây là câu quyết định |
| Nó là loại **hao mòn theo số lần tác động** không? | ⭐ Dự phòng theo số lượng, không phải một cái |

> ⭐⭐ **Câu thứ hai là câu duy nhất thật sự quyết định, và nó là một phép so sánh, không phải cảm
> tính.** ⚡ Một module rẻ mà **giao hàng tám tuần** đáng dự phòng hơn một CPU đắt **có sẵn trong
> nước ngày mai**. ⚠ Phần lớn danh mục phụ tùng bị lập ngược: theo giá, không theo thời gian chờ.

> ⚠ **Thiết bị an toàn là trường hợp riêng.** ⭐ Dự phòng một rơ-le an toàn **không** nghĩa là thay
> vào là chạy: đổi thiết bị trong chuỗi an toàn thường kéo theo **đánh giá lại và nghiệm thu lại**
> chức năng đó (Chương 47, 48, biểu mẫu C.8). ⭐ Ghi rõ điều này vào cột ghi chú, ngay từ lúc lập
> danh mục — để người mua hàng sáu tháng sau **không tự ý đổi sang mã tương đương**.

### ⭐⭐ Yêu cầu với kết quả — danh mục này đạt khi

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ **Mọi dòng có cột "Sinh từ" điền đầy đủ** — không dòng nào mồ côi
> - [ ] Ngược lại: ⭐⭐ **mọi thiết bị trường trong C.1 đều tìm được một dòng ở đây**
> - [ ] Mọi module trong C.10 đều có mặt, kèm **nguồn của rack** và **thẻ nhớ / pin**
> - [ ] ⚠ Có cả những thứ **không nối vào PLC** nhưng cần cho an toàn (Chương 48) — che chắn, khoá cửa, biển báo
> - [ ] **Thời gian có hàng** điền bằng **tuần** cho mọi dòng, không bỏ trống dòng nào
> - [ ] Cột phụ tùng đã trả lời **ba câu hỏi** ở bảng trên, không chọn theo giá
> - [ ] ⚠⚠ Thiết bị thuộc chuỗi an toàn đã **đánh dấu rõ là không được đổi mã tự do**
> - [ ] Yêu cầu vật liệu đặc biệt (ví dụ vật liệu tiêu tán tĩnh điện) đã ghi **ở đây và trên bản vẽ** (Chương 7)

> ⭐⭐ **Phép thử một phút.** Chọn ngẫu nhiên **ba dòng bất kỳ trong bảng I/O**, rồi hỏi:
> *"thiết bị này mã gì, mua ở đâu, bao lâu có hàng, có dự phòng trong kho không?"* ⚡ Trả lời được
> cả ba dòng thì danh mục đạt. ⚠ Chỉ cần một dòng không trả lời được, ⭐ **danh mục đang thiếu đúng
> chỗ nó sẽ được cần tới** — vì người ta chỉ mở nó ra lúc có thứ hỏng.

---

## C.12 Cách dùng bộ biểu mẫu này

| Giai đoạn dự án | Biểu mẫu | Chương |
|---|---|---|
| Đặc tả | C.3 · C.4 · C.5 | 23, 25, 29 |
| Bảng I/O | ⭐ **C.1** | 23 |
| ⭐ **Chọn và cấu hình phần cứng** | ⭐ **C.10** | 8, 13 |
| ⭐ **Đặt hàng & nhận hàng** | ⭐ **C.11** | 13, 49 |
| Viết chương trình | C.2 | 22 |
| Kiểm thử | C.6 · C.7 | 50, 52 |
| ⚠ Nghiệm thu an toàn | ⚠ **C.8** | 48 |
| Bàn giao | ⭐ **C.9** | 52, 54 |

> ⭐ **Thứ tự trên là thứ tự của Chương 57.** Nếu bạn đang điền C.1 sau khi tủ đã đấu xong, ⚠ **bạn
> đang làm sai thứ tự** — và hậu quả là số dây không khớp tên tag, trả giá suốt vòng đời máy.

> ⚠⚠ **Giới hạn.** Các biểu mẫu ở đây là **điểm khởi đầu**, không phải chuẩn bắt buộc. Cơ sở của bạn
> có thể có mẫu riêng — dùng mẫu của họ. Nếu máy thuộc ngành có quản lý chặt (dược phẩm, thực phẩm,
> hàng không, y tế), ⚠ **yêu cầu hồ sơ nghiêm ngặt hơn nhiều** so với bộ này; hỏi bộ phận chất lượng
> trước.
>
> ⚠ Riêng **C.8 không thay thế** đánh giá rủi ro, kiểm định, hay yêu cầu pháp lý hiện hành tại thị
> trường của bạn.

<!-- SECTION: pl_d_checklist_dau_day_va_bat_nguon -->
---

# Phụ lục D — Checklist đấu dây & bật nguồn lần đầu

> ⚠⚠ **ĐỌC TOÀN BỘ MỤC NÀY TRƯỚC KHI DÙNG DANH MỤC BÊN DƯỚI**
>
> Bật nguồn một tủ điện lần đầu là thời điểm **nhiều thứ có thể sai cùng lúc**, và một số thứ sai gây
> hậu quả cho **người**, không chỉ cho thiết bị.
>
> Phụ lục này **không thay thế**:
>
> - **kiến thức và giấy phép an toàn điện** — đọc Chương 3;
> - **quy trình của cơ sở bạn** — nếu nó khác phụ lục này, ⭐ **theo quy trình của cơ sở**;
> - **người có thẩm quyền** — mọi thao tác chạm mạch điện lực và mạch an toàn phải do người có thẩm
>   quyền thực hiện hoặc kiểm tra;
> - hướng dẫn của **nhà sản xuất thiết bị**.
>
> ⚠ Nó là **danh mục nhắc việc** cho người đã biết mình đang làm gì — không phải hướng dẫn cho người
> chưa biết.

---

## D.1 ⭐ Nguyên tắc của cả phụ lục

| # | Nguyên tắc | Vì sao |
|---|---|---|
| 1 | ⭐⭐ **Cấp điện theo từng lớp, không cấp hết một lần** | Một lỗi tại một thời điểm dễ tìm; năm lỗi cùng lúc thì không |
| 2 | ⭐ **Đo trước, bật sau** | Đo mất vài phút; sửa một module cháy mất vài ngày |
| 3 | ⭐ **Rút cầu chì / tháo cầu đấu để cô lập** | Cô lập phần chưa cần |
| 4 | ⚠ **Không bao giờ làm một mình lần bật đầu tiên** | Cần người thứ hai ở nút ngắt |
| 5 | ⭐ **Ghi lại mọi giá trị đo** | ⭐⭐ Chúng trở thành **mốc** cho cả vòng đời máy |
| 6 | ⚠ **Dừng khi gặp điều bất ngờ** | Đừng "thử bật lại xem sao" |

> ⭐⭐ **Nguyên tắc 1 là nguyên tắc quan trọng nhất.** Cấp điện toàn bộ tủ cùng lúc rồi thấy "có gì đó
> sai" là tình huống tệ nhất — bạn không biết bắt đầu từ đâu, và một số thiết bị có thể đã hỏng.
>
> Trình tự ở D.4 chia việc cấp điện thành **sáu lớp**, mỗi lớp kiểm xong mới sang lớp sau.

---

## D.2 Trước khi có điện — kiểm nguội

⚠ **Toàn bộ mục này làm khi tủ CHƯA có điện, đã cô lập và khoá nguồn** (Chương 3).

### Cơ khí và lắp đặt

- [ ] Thiết bị lắp chắc, đúng chiều, đủ khoảng thoát nhiệt theo hướng dẫn nhà sản xuất
- [ ] ⭐ Nhãn thiết bị **khớp danh mục vật tư** (Phụ lục C.11) — đúng mã, đúng phiên bản
- [ ] ⭐ Module cắm **đúng khe** theo bảng cấu hình phần cứng (Phụ lục C.10) — ⚠ sai khe là **dịch địa chỉ**
- [ ] ⚠⚠ **Bộ nguồn 24 V có nhãn SELV / PELV / Class 2 / Limited Power** — ⭐ **không có nhãn thì
      tra datasheet, đừng giả định** (Chương 3, mục 3.3)
- [ ] Không có mạt kim loại, đầu dây thừa, dụng cụ bỏ quên trong tủ
- [ ] ⭐ **Tách máng đúng ba nhóm**: động lực · tín hiệu · an toàn (Chương 49 mục 49.3)
- [ ] Cáp giao nhau **cắt vuông góc**, không đi song song đường dài
- [ ] ⭐ Cáp trong xích động là **loại chịu uốn**, đúng bán kính uốn (Chương 49 mục 49.7)
- [ ] Quạt và lọc gió tủ lắp đúng chiều

### Dây và đầu nối

- [ ] ⭐ **Mọi dây có số ở CẢ HAI đầu**, khớp sơ đồ (Chương 49 mục 49.6)
- [ ] ⭐ Số dây khớp **bảng I/O** và khớp tên tag trong chương trình
- [ ] Đầu cốt siết đủ lực — ⚠ **kéo nhẹ từng dây để kiểm**
- [ ] Không có lõi đồng thò ra ngoài đầu cốt
- [ ] Tiết diện dây đúng sơ đồ
- [ ] ⭐ Cầu đấu dự phòng còn trống, không bị dùng tạm

### Nối đất và chống nhiễu

- [ ] ⚠⚠ **Vỏ tủ và vỏ mọi thiết bị đã nối đất bảo vệ** — đo thông mạch tới thanh PE
- [ ] ⭐⭐ **0 V nối PE ở ĐÚNG MỘT ĐIỂM** — xác định trên sơ đồ, rồi **đo xác nhận** (Chương 49 mục 49.4)
- [ ] Vỏ chống nhiễu nối đúng số đầu: analog **một đầu**, cáp động cơ **hai đầu**
- [ ] ⭐ Vỏ nối bằng **kẹp trọn vòng 360°**, không bện thành sợi vặn vít
- [ ] Cửa tủ có dây nối đất mềm

### Đo cách điện và ngắn mạch

- [ ] ⚠ **Đo thông mạch từng nhánh 24 V xuống 0 V** — ⭐ **không được thông** (nếu thông là có ngắn mạch)
- [ ] Đo cách điện mạch động lực theo quy định — ⚠ **do người có thẩm quyền thực hiện**
- [ ] ⚠⚠ **Ngắt kết nối thiết bị điện tử trước khi đo cách điện** — điện áp đo cao sẽ phá module

> ⚠⚠ **Hàng cuối là hàng gây thiệt hại đắt nhất trong cả phụ lục nếu bỏ qua.**
>
> Megôm kế tạo **điện áp một chiều cao — thường tới 1000 V** để đo cách điện. ⭐ Đưa 1000 V vào một
> mạch chứa module PLC 24 V thì **mọi module, biến tần và HMI còn đấu vào đó đều hỏng**.
>
> ⭐ **Ngắt ra trước, đo sau.** Không có cách sửa nào rẻ hơn việc nhớ bước này.
>
> *(Đối chiếu: Kuphaldt — Lessons in Electric Circuits (DC), mục megohmmeter.)*

### Mạch an toàn — kiểm nguội

- [ ] ⚠ Mạch an toàn đi **máng riêng**, dùng **màu dây riêng** nếu quy định yêu cầu
- [ ] ⚠⚠ Tín hiệu an toàn dùng tiếp điểm **NC** — đứt dây làm máy dừng (Chương 4, 47)
- [ ] Rơ-le an toàn đấu đúng sơ đồ của nhà sản xuất, ⚠ **kể cả mạch giám sát tiếp điểm**
- [ ] ⚠ **Không có đường tắt tạm thời nào trong mạch an toàn** — kiểm bằng mắt từng đầu cốt

> ⚠⚠ **Đường tắt tạm trong mạch an toàn là thứ phải tìm chủ động, không phải chờ phát hiện.** Nó
> thường được đấu trong lúc chạy thử để "khỏi phải đóng cửa liên tục" — và ⭐ **rất dễ ở lại đó**.
>
> Kiểm bằng mắt, và sau đó kiểm bằng chức năng ở D.5.

---

## D.3 ⭐ Chuẩn bị trước khi bật

- [ ] ⭐ **Có người thứ hai**, biết nút ngắt ở đâu
- [ ] Biết **nút ngắt nguồn chính** ở đâu và mở được nhanh
- [ ] Có sẵn: đồng hồ đo, sơ đồ điện, bảng I/O, ⭐ **danh mục này đã in ra**
- [ ] Có **bình chữa cháy phù hợp cho thiết bị điện** trong tầm với
- [ ] ⚠ Khu vực xung quanh máy **không có người không liên quan**
- [ ] ⚠ **Mọi cơ cấu chuyển động đã được cô lập** — tháo khí nén, hoặc chặn cơ khí
- [ ] ⭐ Chuẩn bị **biểu mẫu ghi giá trị đo** (Phụ lục C.9)

> ⭐⭐ **Hàng "cô lập cơ cấu chuyển động" đáng làm dù thấy phiền.** Lần bật đầu tiên là lúc dễ có
> **ngõ ra bật ngoài ý muốn** nhất: sai địa chỉ, chương trình còn ở trạng thái thử nghiệm, hoặc ngõ
> ra bị cưỡng bức từ lần kiểm trước và không ai gỡ.
>
> ⚠ Không có khí nén thì một van bật nhầm **không làm gì cả**. Đó là cách rẻ nhất để biến một lỗi
> thành một ghi chú.

---

## D.4 ⭐⭐ Trình tự cấp điện — sáu lớp

⚠ **Mỗi lớp phải kiểm xong mới sang lớp sau.** Gặp bất ngờ ở lớp nào thì **dừng và tìm ra nguyên
nhân** trước khi đi tiếp.

### Lớp 1 — Nguồn vào, chưa có gì phía sau

⭐ Rút hết cầu chì nhánh, hoặc tháo cầu đấu ra tải.

- [ ] Đóng nguồn chính
- [ ] Đo **điện áp vào** — đúng cấp điện áp, đúng số pha
- [ ] ⚠ Đo **thứ tự pha** nếu có thiết bị ba pha nhạy chiều quay
- [ ] Kiểm không có mùi, tiếng động lạ, hay thiết bị nóng bất thường

### Lớp 2 — Bộ nguồn 24 V, chưa có tải

- [ ] Cấp điện cho bộ nguồn 24 V
- [ ] ⭐ **Đo điện áp ra**: khoảng 24 V, ⭐ **ghi giá trị lại**
- [ ] Kiểm đúng cực tính tại cầu đấu phân phối
- [ ] ⚠ Đo lại giữa 0 V và PE — xác nhận **chỉ nối một điểm**

### Lớp 3 — Từng nhánh 24 V, mỗi lần một nhánh

⭐ **Cắm lại từng cầu chì một, không cắm hết cùng lúc.**

- [ ] Nhánh CPU và module — đo điện áp, kiểm đèn nguồn
- [ ] Nhánh cảm biến — đo điện áp, ⭐ **kiểm đèn trên vài cảm biến**
- [ ] Nhánh cơ cấu chấp hành — đo điện áp; ⚠ **cơ cấu chưa có khí nén nên chưa động**
- [ ] Nhánh mạng và truyền thông — đo điện áp, kiểm đèn thiết bị
- [ ] ⭐ Sau mỗi nhánh: kiểm điện áp **có tụt không** — tụt nhiều nghĩa là quá tải hoặc ngắn mạch

> ⚠ **Nếu một cầu chì nhảy ngay khi cắm: KHÔNG cắm lại cái mới.** Tìm nguyên nhân trước — thường là
> ngắn mạch hoặc đấu ngược cực tính. ⭐ Cắm lại lần hai chỉ làm hỏng thêm.

### Lớp 4 — CPU và module

- [ ] CPU lên nguồn, ⭐ **kiểm đèn trạng thái** — so với bảng đèn trong tài liệu CPU
- [ ] ⚠ CPU **ở chế độ STOP**, chưa nạp chương trình chạy máy
- [ ] Kiểm module I/O được nhận đủ, đúng khe cắm
- [ ] ⭐ **Nạp cấu hình phần cứng trước**, chưa nạp chương trình
- [ ] Kiểm không có lỗi chẩn đoán module

### Lớp 5 — ⚠⚠ Mạch an toàn

⚠ **Lớp này do người có thẩm quyền thực hiện hoặc kiểm tra.**

- [ ] Cấp điện mạch an toàn
- [ ] ⭐ Rơ-le an toàn **không tự đóng** khi có điện — phải Reset có chủ ý
- [ ] Kiểm từng kênh của mạch hai kênh
- [ ] ⚠ Kiểm mạch giám sát tiếp điểm hoạt động
- [ ] ⚠⚠ **Kiểm không còn đường tắt nào** — xem D.5

### Lớp 6 — Kiểm I/O, chưa chạy chương trình máy

- [ ] ⭐ **Kiểm từng ngõ vào bằng cách tác động thật** (Phụ lục C.6)
- [ ] ⚠ Kiểm ngõ ra bằng cưỡng bức — ⚠⚠ **chỉ khi cơ cấu vẫn còn cô lập**
- [ ] ⚠⚠ **GỠ** (không phải tắt) mọi cưỡng bức sau mỗi phép thử — danh sách phải **rỗng**
- [ ] Kiểm giá trị analog thô hợp lý
- [ ] Kiểm mạng: mọi thiết bị được nhận, ⭐ **ghi số lỗi ban đầu**

> ⭐⭐ **Chỉ sau khi lớp 6 xong mới nạp chương trình máy và cấp khí nén.** Từ đó trở đi bạn chuyển
> sang Chương 52 — chạy khô, chạy chậm, chạy có phôi.

---

## D.5 ⚠⚠ Kiểm chức năng an toàn

⚠ **Đây là hạng mục nghiêm ngặt nhất, và nó không thuộc về người lập trình một mình.**

- [ ] ⚠ **Từng nút dừng khẩn cấp** thử riêng — ⭐ **cả ba nút phải thử cả ba**
- [ ] Từng cửa bảo vệ thử riêng
- [ ] Rèm quang: thử ⭐ **ở nhiều vị trí dọc chiều cao**, không chỉ ở giữa
- [ ] ⚠⚠ **Ngõ ra OSSD đấu vào thiết bị an toàn**, KHÔNG vào ngõ vào PLC thường — ⭐ nếu bit trạng
      thái nhấp nháy rất nhanh thì đó là **xung kiểm tra**, không phải rèm quang bị cắt (Chương 47,
      mục 47.7)
- [ ] ⚠⚠ Khôi phục sau khi tác động: máy **KHÔNG tự chạy lại**, phải Reset có chủ ý
- [ ] ⚠ Mất điện rồi có lại: máy **KHÔNG tự vào Running**
- [ ] Kiểm chức năng dừng đúng **loại dừng** đã thiết kế
- [ ] ⭐ Ghi kết quả vào **biên bản nghiệm thu an toàn** (Phụ lục C.8)
- [ ] ⭐ Ghi **mã kiểm tra** của chương trình an toàn tại thời điểm nghiệm thu

> ⚠⚠ **"Thử cả ba nút" không phải chi tiết vụn vặt.**
>
> Một nút dừng khẩn cấp đấu sai — hoặc đấu vào kênh sai của mạch hai kênh — **không lộ ra khi thử nút
> khác**. Máy vẫn dừng, mọi thứ trông ổn, và cái nút sai đó nằm im cho tới ngày ai đó cần nó.
>
> ⭐ Cùng lý do: rèm quang phải thử ở **nhiều vị trí**, vì một tia bị lệch chỉ lộ ra ở đúng vị trí đó.

> ⚠⚠ **Kiểm chức năng an toàn không thay thế kiểm định.** Danh mục này giúp bạn phát hiện lỗi sớm;
> ⚠ **việc xác nhận máy đạt mức an toàn yêu cầu là việc của người có thẩm quyền**, theo tiêu chuẩn
> hiện hành tại thị trường của bạn (Chương 48).

---

## D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau

⭐ **Mười phút ở đây đổi lấy khả năng trả lời "cái này có bình thường không" trong suốt vòng đời máy.**

| Đo | Giá trị | Điều kiện đo |
|---|---|---|
| Điện áp 24 V — không tải | ______ V | |
| ⭐ **Điện áp 24 V — tải nặng nhất** | ______ V | ⭐ Ghi rõ **bước nào** |
| Dòng tổng 24 V ở tải nặng nhất | ______ A | |
| Điện áp vào, từng pha | ______ V | |
| Dòng động cơ ở tải bình thường | ______ A | |
| ⭐ Số lỗi mạng sau 8 giờ chạy | ______ | Trên chuyển mạch quản lý được |
| Điện áp giữa hai điểm đất xa nhau | ______ V | ⭐ Nên gần 0 |
| Nhiệt độ trong tủ khi chạy ổn định | ______ °C | Ghi cả nhiệt độ phòng |

> ⭐⭐ **Hàng "điện áp 24 V khi tải nặng nhất" là hàng giá trị nhất.**
>
> Sáu tháng sau, ai đó đo được 23,1 V và hỏi *"có bình thường không?"*. Nếu mốc là 23,8 V thì có thứ
> đang xấu đi. Nếu mốc là 23,0 V thì mọi thứ vẫn vậy. ⚠ **Không có mốc thì không có câu trả lời** —
> chỉ có phỏng đoán.

---

## D.7 ⚠ Khi gặp bất ngờ

| Hiện tượng | ⚠ Làm gì |
|---|---|
| Cầu chì nhảy ngay khi cắm | ⚠⚠ **Không cắm lại cái mới.** Cô lập, tìm ngắn mạch hoặc ngược cực |
| Mùi khét | ⚠⚠ **Cắt nguồn ngay.** Tìm ra nguồn mùi trước khi bật lại |
| Thiết bị nóng bất thường | Cắt nguồn; kiểm tải, kiểm cực tính, kiểm thông gió |
| Điện áp 24 V tụt nhiều khi có tải | ⭐ Nguồn thiếu công suất, hoặc dây quá nhỏ (Chương 8 mục 8.7) |
| ⚠ Cơ cấu chuyển động ngoài ý muốn | ⚠⚠ **Cắt nguồn.** Kiểm ngõ ra bị cưỡng bức, sai địa chỉ, hoặc chương trình sai |
| CPU báo lỗi cấu hình | Đối chiếu cấu hình phần cứng với module thật, đúng khe cắm |
| Module I/O không được nhận | Kiểm cắm chắc, nguồn module, phiên bản firmware |
| ⚠ Rơ-le an toàn không Reset được | ⚠ Kiểm **cả hai kênh** và mạch giám sát tiếp điểm — ⭐ **đừng nối tắt để "thử xem"** |
| Giá trị analog vô lý | Kiểm kiểu tín hiệu (áp/dòng), cấu hình module, cực tính |

> ⚠⚠ **Hàng cuối cùng đáng nhấn mạnh: nối tắt một mạch an toàn "để thử xem" là cách những đường tắt
> vĩnh viễn ra đời.**
>
> Nếu buộc phải làm để chẩn đoán: ⭐ **ghi vào nhật ký, dán nhãn tại chỗ, và ghi giờ dự kiến gỡ** — và
> ⚠ **gỡ trước khi rời máy** (Chương 53 mục 53.4).

---

## D.8 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⚠ An toàn điện, cô lập năng lượng | **Chương 3** |
| Quy tắc lắp đặt, tách cáp, nối đất | ⭐ **Chương 49** |
| Chức năng an toàn và nghiệm thu | ⚠ **Chương 47, 48** |
| Chạy thử sau khi bật nguồn xong | **Chương 52** |
| Biểu mẫu kiểm I/O và nghiệm thu | **Phụ lục C.6, C.8, C.9** |
| Khi máy đã chạy mà có lỗi | **Phụ lục E** · Chương 51 |

---

> ⚠⚠ **Nhắc lại, vì đây là phụ lục mang cờ cảnh báo.**
>
> Danh mục này là **công cụ nhắc việc**, không phải giấy phép. Nó **không thay thế**: đào tạo an toàn
> điện, quy trình của cơ sở bạn, hướng dẫn của nhà sản xuất, hay ⚠⚠ **người có thẩm quyền**.
>
> ⚠ Phần đấu nối điện lực và toàn bộ phần mạch an toàn phải do người có chuyên môn phù hợp thực hiện
> hoặc kiểm tra, theo tiêu chuẩn và quy định hiện hành tại thị trường của bạn.
>
> ⭐ Nếu có bất kỳ điều gì trong danh mục này bạn không chắc chắn về ý nghĩa — ⭐ **hãy hỏi trước khi
> bật nguồn**, không phải sau.

<!-- SECTION: pl_e_tra_theo_trieu_chung -->
---

# Phụ lục E — Chỉ mục tra theo triệu chứng

> **Bạn đang đứng trước một cỗ máy không chạy đúng. Bắt đầu từ đây.**
>
> Phụ lục này sắp xếp theo **thứ bạn quan sát được**, không theo thứ bạn cần biết — vì lúc máy hỏng,
> bạn chưa biết mình cần biết gì.
>
> ⭐ Và **không phải triệu chứng nào cũng là máy dừng**: hai nhóm **E.4b** *(thao tác không ăn)*
> và **E.5b** *(máy chạy bình thường nhưng con số sai)* là những nhóm mà máy **vẫn chạy** — nên
> ⚠ chúng sống lâu nhất trước khi có ai đi tìm.

---

> ⚠⚠ **TRƯỚC KHI CHẠM VÀO MÁY**
>
> - ⚠ **Cô lập năng lượng** trước khi chạm phần điện hoặc cơ khí — điện, khí nén, và **năng lượng
>   tích trữ** (Chương 3).
> - ⚠ Nếu phải thử với máy có điện: kiểm tra **không có ai trong vùng nguy hiểm**, và báo người
>   vận hành.
> - ⚠⚠ Công việc chạm mạch điện lực và mạch an toàn phải do **người có thẩm quyền** thực hiện.
> - ⭐ Phụ lục này giúp bạn **thu hẹp phạm vi tìm kiếm**. Nó **không thay thế** quy trình an toàn của
>   cơ sở bạn.

---

## E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng

Trả lời bốn câu này thường thu hẹp được nửa danh sách nghi phạm:

| # | Câu hỏi | Vì sao quan trọng |
|---|---|---|
| 1 | ⭐⭐ **Cái gì đã thay đổi?** | ⭐ Chương trình mới, thiết bị mới thay, công thức mới, ca mới, thời tiết — **máy không tự nhiên hỏng** |
| 2 | ⭐ **Có tái hiện được không?** | ⚠ Tái hiện được → logic hoặc cấu hình. **Chập chờn → nghi lắp đặt trước** (Ch.49) |
| 3 | ⭐ **Nó luôn hỏng hay chỉ đôi khi?** | Đôi khi → tìm **điều kiện chung** giữa các lần hỏng |
| 4 | **Máy đang ở chế độ nào, bước nào?** | Trạng thái quyết định cái gì được phép chạy |

> ⭐⭐ **Câu 1 là câu có tỉ lệ trúng cao nhất, và là câu hay bị bỏ nhất.** Khi máy chạy tốt ba tháng
> rồi hỏng, ⭐ **thứ hỏng thường không phải thứ chạy tốt ba tháng** — mà là thứ vừa thay đổi.
>
> Hỏi cả những thay đổi "không liên quan": ai đó đấu thêm thiết bị vào tủ, đổi lô vật tư, sửa máy bên
> cạnh, hay chỉ là mùa hè tới và nhiệt độ tủ tăng.

> ⭐ **Nguyên tắc xuyên suốt: đổi MỘT thứ mỗi lần, và ghi lại kết quả.** Đổi ba thứ rồi máy chạy thì
> bạn không biết cái nào đã sửa — và ⚠ **hai cái kia có thể đã tạo ra vấn đề mới** (Chương 51).

---

## E.2 Máy không khởi động được

| Quan sát cụ thể | Nghi trước | Chương |
|---|---|---|
| Nhấn Start không có phản ứng nào | ⭐ **Điều kiện cho phép chạy chưa đủ** — xem danh sách bên dưới | 25, 51 |
| Máy báo "chưa về gốc" | Trình tự về gốc chưa hoàn tất, hoặc cảm biến gốc không tác động | 28 |
| Máy vào Run rồi lập tức về Idle | Một điều kiện cho phép rơi ngay sau khi khởi động | 25, 43 |
| ⚠ Máy tự khởi động sau khi có điện lại | ⚠⚠ **LỖI AN TOÀN — dừng máy và báo ngay** | 47, 48 |
| Không vào được chế độ Auto | Công tắc chế độ, hoặc điều kiện riêng của chế độ | 25 |

### ⭐ Danh sách điều kiện cho phép chạy — kiểm theo thứ tự này

| # | Kiểm | Trên DP-01 |
|---|---|---|
| 1 | ⚠ **Mạch an toàn lành** | `DI_EStopOK`, `DI_CurtainOK`, `DI_Door1Closed`, `DI_Door2Closed` |
| 2 | Không có báo động đang treo | Xem danh sách báo động (Ch.44) |
| 3 | Đã về gốc | Các trục ở vị trí gốc |
| 4 | Năng lượng phụ trợ đủ | `DI_AirOK` — khí nén |
| 5 | Thiết bị phụ sẵn sàng | `DI_VfdReady`, `DI_IonizerOK` |
| 6 | Chọn đúng chế độ | `DI_ModeAuto` |
| 7 | Công thức đã tải và hợp lệ | Ch.29 |

> ⭐⭐ **Nếu máy không nói được điều kiện nào đang thiếu, đó là một lỗi thiết kế cần sửa** — không
> phải một tình huống bình thường phải chịu đựng.
>
> Chương 44 gọi đây là **thiết kế báo động dùng được**: máy phải hiện được **điều kiện nào chưa đạt**, không chỉ
> "không sẵn sàng". Đây là thứ rẻ để thêm và tiết kiệm hàng giờ mỗi năm.

---

## E.3 Một ngõ vào không lên

⭐ **Đi theo thứ tự này — từ hiện trường về CPU.** Mỗi bước loại được một nhóm nguyên nhân.

| # | Kiểm | Nếu sai thì |
|---|---|---|
| 1 | ⭐ **Đèn trên chính cảm biến** có sáng khi tác động không? | Không → vấn đề ở cảm biến, nguồn cảm biến, hoặc căn chỉnh |
| 2 | Cảm biến có **nguồn 24 V** không? | Không → cầu chì nhánh, đứt dây nguồn (Ch.49 mục 49.5) |
| 3 | ⭐ **Đèn trên module ngõ vào** có sáng không? | Không → đứt dây giữa cảm biến và module, hoặc sai kiểu PNP/NPN |
| 4 | ⭐ **Bit trong PLC** có lên không? | Không dù đèn module sáng → sai địa chỉ, sai cấu hình module, hoặc module hỏng |
| 5 | Bit lên nhưng chương trình không phản ứng | ⭐ Logic — kiểm điều kiện xung quanh, hoặc bit bị **ghi đè ở chỗ khác** |

| Nguyên nhân | Dấu hiệu đặc trưng | Chương |
|---|---|---|
| ⭐ **Sai PNP/NPN** | Cảm biến sáng đèn, module không nhận | 4 mục 4.5 |
| Sai NO/NC | ⭐ **Logic đảo ngược** — bit lên khi đáng lẽ xuống | 4, 15 |
| Cảm biến lệch / bẩn | Đôi khi nhận, đôi khi không | 4 |
| ⚠ **Cáp gãy lõi trong xích động** | ⭐ Chập chờn **theo tư thế**; đo tĩnh vẫn tốt | 49 mục 49.7 |
| Đầu cốt lỏng | ⚠ **Nặng dần theo thời gian** | 3, 49 |
| Bit bị ghi đè trong chương trình | Bit "nhấp nháy" hoặc không bao giờ giữ | 22, 51 |
| ⭐⭐ **Tám ngõ vào đầu đúng, từ cái thứ CHÍN trở đi sai** | ⚠⚠ Hệ đánh số thiết bị theo **bát phân** — ánh xạ số dây sang số thiết bị bị lệch | ⚠ **11 mục 11.8** |

> ⭐⭐ **Bước 1 loại được nhiều nhất và mất ít thời gian nhất.** Nhìn đèn trên cảm biến trước khi mở
> phần mềm — nó chia đôi bài toán ngay lập tức.

---

## E.4 Một ngõ ra không tác động

| # | Kiểm | Nếu sai thì |
|---|---|---|
| 1 | ⭐ **Bit trong PLC** có lên không? | Không → vấn đề logic, không phải phần cứng |
| 2 | ⭐ **Đèn trên module ngõ ra** có sáng không? | Không dù bit lên → sai địa chỉ, module hỏng |
| 3 | Có **điện áp tại cầu đấu** không? | Không dù đèn sáng → module hỏng, hoặc mất nguồn nhánh ngõ ra |
| 4 | Có điện áp **tại thiết bị** không? | Không → đứt dây |
| 5 | ⚠ Có điện áp tại thiết bị nhưng nó không chạy | Thiết bị hỏng — hoặc ⭐ **thiếu năng lượng phụ trợ** (khí nén cho van) |

| Nguyên nhân | Dấu hiệu | Chương |
|---|---|---|
| ⭐ **Quá dòng chân chung của module** | Vài ngõ ra cùng nhóm yếu hoặc không tác động khi **cùng bật** | 9 mục 9.4 |
| Nguồn 24 V thiếu công suất | ⭐ Lỗi khi **nhiều cơ cấu cùng tác động**; trông giống lỗi phần mềm | 8 mục 8.7 |
| Van kẹt cơ khí | Có điện, có tiếng, không chuyển động | 5 |
| Thiếu khí nén | ⭐ **Mọi cơ cấu khí nén cùng chậm hoặc không chạy** | 6 |
| Rơ-le hết tuổi thọ | ⚠ Đóng cắt được nhưng **tiếp điểm cháy rỗ** — sụt áp | 9 mục 9.3 |
| Mạch an toàn đang cắt nguồn ngõ ra | ⭐ **Bit lên, đèn module sáng, nhưng không có điện ở cơ cấu** | 47 |

> ⭐⭐ **Hàng cuối gây nhầm lẫn nhiều nhất.** Mạch an toàn cắt nguồn **sau** module ngõ ra — nên PLC
> "tưởng" mình đã bật, đèn module sáng, nhưng cơ cấu không có điện. ⭐ **Kiểm trạng thái rơ-le an toàn
> trước khi nghi module.**

---

## E.4b ⭐ Thao tác của người vận hành không ăn

⚠ **Nhóm này bị bỏ sót nhiều nhất khi chẩn đoán, vì người ta coi nó là "người dùng thao tác sai".**
⭐ Phần lớn lần thì không phải.

| Quan sát | Nghi trước | Chương |
|---|---|---|
| Nhấn nút, **không có gì xảy ra** | Điều kiện cho phép chưa đạt — ⭐ đi theo **E.2** trước khi nghi nút | E.2 · 25 |
| ⭐ **Nhấn một lần, máy làm hai lần** | ⭐⭐ **Thiếu bắt cạnh**, hoặc rung tiếp điểm chưa được chống | 16 mục 16.5 · 17 mục 17.4 |
| ⭐ Phải **giữ nút** mới chạy, nhả ra là dừng | ⭐⭐ **Thiếu mạch tự giữ** — hoặc nhánh tự giữ mắc sai | 15 mục 15.4 |
| ⚠⚠ **Nút Dừng không dừng được máy** | ⭐⭐ Nhánh tự giữ **vòng qua cả nút Dừng** — xem Hình 15.2 | ⚠ **15 mục 15.4** |
| ⚠⚠ **Nút Dừng không dừng được, và chưa bao giờ có ai thử đứt dây** | ⭐⭐ Nút đấu **NO** trong khi code dùng `┤/├` *(tổ hợp 2)* — đứt dây thì máy **vẫn chạy**. ⚠ Kiểm bằng cách rút dây nút Dừng lúc máy dừng | ⚠⚠ **15 mục 15.3** |
| Nút Reset **không xoá được lỗi** | Nguyên nhân gốc **chưa hết**; hoặc bit lỗi là loại **giữ được** nên cần lệnh xoá tường minh | 16 mục 16.4 · 28 |
| ⭐ Ngõ ra **bật rồi tự tắt ngay trong cùng vòng quét** | ⭐⭐ **Cuộn dây trùng** — một tag được ghi ở hai chỗ, chỗ sau đè chỗ trước | ⚠ **15 mục 15.3** · 22 |
| Đổi công tắc chế độ mà máy **không đổi chế độ** | Điều kiện chuyển chế độ không cho phép đổi khi đang chạy dở | 28 |
| ⭐ Nút **chỉ ăn đôi khi**, càng cũ càng hay trượt | Rung tiếp điểm; tiếp điểm mòn — ⚠ **xung ngắn hơn một vòng quét thì PLC không thấy** | 4 · ⭐ **10 mục 10.3** |
| Thao tác ăn trên màn hình nhưng **không ăn trên nút cứng** (hoặc ngược lại) | Hai đường lệnh không đi qua cùng một chỗ — ⭐ kiểm chỗ **gom lệnh** | 44 · 27 |

> ⭐⭐ **Phép thử tách đôi bài toán trong ba mươi giây:** mở màn hình theo dõi, **nhìn bit của nút**
> khi nhấn.
>
> ⚡ Bit **không lên** → bài toán nằm ở **phần cứng**: nút, dây, module, kiểu đấu (đi tiếp theo E.3).
> ⚡ Bit **lên mà máy không phản ứng** → bài toán nằm ở **logic**: điều kiện cho phép, bắt cạnh,
> tự giữ, hoặc cuộn dây trùng.
>
> ⭐ Hai nhánh đó dẫn tới hai nhóm chương hoàn toàn khác nhau — **đừng đoán, hãy nhìn bit**.

> ⚠⚠ **Một cảnh báo riêng cho hàng "nút Dừng không dừng được".** ⭐ Đây **không** phải lỗi để
> "xử lý sau". Và quan trọng hơn: ⚠⚠ **nút Dừng trong chương trình không phải chức năng dừng khẩn
> cấp** — dừng khẩn cấp phải cắt bằng phần cứng, không đi qua logic PLC (Chương 47, 48). ⭐ Nếu máy
> đang dựa vào nút Dừng mềm để đảm bảo an toàn thì vấn đề lớn hơn một nấc thang mắc sai.

---

## E.5 Giá trị analog sai hoặc nhảy loạn

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Giá trị **run liên tục** vài phần trăm | Nhiễu — ⭐ **cáp đi cạnh động lực**, hoặc vòng lặp đất | 31 mục 31.6 · 49 mục 49.4 |
| ⭐ Nhiễu **tăng khi thiết bị công suất chạy** | ⭐⭐ **Ghép nhiễu từ cáp động lực** — dấu hiệu đặc trưng | 49 mục 49.3 |
| Giá trị **luôn bằng 0** | Đứt dây; ⭐ với 4–20 mA thì **phân biệt được**, với 0–10 V thì không | 31 mục 31.3 |
| Giá trị **luôn ở đáy hoặc đỉnh thang** | Sai cấu hình dải, hoặc sai kiểu tín hiệu (áp/dòng) | 31 mục 31.4 |
| ⭐ Giá trị **lệch một hằng số** | Sai hệ số quy đổi, hoặc chưa hiệu chuẩn | 31 |
| Giá trị **nhảy bậc lớn ngẫu nhiên** | Đầu cốt lỏng, hoặc cáp gãy lõi | 49 |
| ⚠ Giá trị **trôi chậm theo tháng** | ⭐⭐ **Cảm biến xuống cấp** — hoặc chính đại lượng đo đang xấu đi (Ch.53) | 53 mục 53.5 |
| Nhiệt độ đọc sai lệch | Sai loại RTD/cặp nhiệt, sai số dây, hoặc thiếu bù đầu lạnh | 33 |

> ⭐⭐ **Hàng "trôi chậm theo tháng" là hàng cần cảnh giác nhất, vì nó KHÔNG trông giống lỗi.** Nó
> trông giống một giá trị bình thường — chỉ là bình thường của tháng này khác bình thường của tháng
> trước.
>
> ⭐ Đây là lý do phải **ghi mốc lúc nghiệm thu** (Chương 8, 36, 40, 49): một phép đo chỉ có nghĩa khi
> có cái để so.

---

## E.5b ⭐⭐ Máy chạy bình thường nhưng CON SỐ sai

⚠ **Máy không dừng, không báo động, không ai thấy gì lạ — chỉ có con số là sai.** ⭐ Nhóm này gần
với E.8, nhưng khác ở chỗ: ở E.8 **sản phẩm** hỏng; ở đây **sản phẩm vẫn tốt**, chỉ **con số** sai —
sản lượng, bộ đếm, thời gian, giá trị tính toán.

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ **Sản lượng đếm thiếu** so với đếm tay | ⭐⭐ Xung ngắn hơn một vòng quét → **PLC không thấy**; hoặc thiếu bộ đếm tốc độ cao | ⭐ **10 mục 10.3** · 18 mục 18.5 |
| ⭐ **Sản lượng đếm thừa** | ⭐⭐ **Cạnh giả** do rung tiếp điểm hoặc nhiễu — chân đếm tự bắt cạnh nhưng **cạnh giả thì vẫn đếm** | ⚠ **18 mục 18.4** |
| Bộ đếm **về 0 sau mỗi lần mất điện** | Biến khai là **không giữ được** | 16 mục 16.4 · 11 mục 11.4 |
| ⚠⚠ Bộ đếm **luôn bằng 0** hoặc **không bao giờ xoá được** | ⭐ **Cực tính chân đặt lại khác nhau giữa các hãng** — nối nhầm thì bị xoá mỗi vòng quét | ⚠ **18 mục 18.6b** |
| ⭐ Con số **nhảy âm** hoặc nhảy sang một giá trị rất lớn | ⭐⭐ **Tràn số** — bộ đếm tích luỹ khai `INT` thay vì `DINT` | ⚠ **19 mục 19.4** · 18 |
| Phép chia cho kết quả **bằng 0** hoặc mất phần lẻ | Chia số nguyên; hoặc thứ tự phép tính làm mất độ chính xác | 19 mục 19.3 |
| ⭐ Một bước **kéo dài không đúng con số đã đặt** | Độ phân giải bộ định thời; hoặc giá trị đặt bị hiểu theo **đơn vị khác** | ⭐ **17 mục 17.3** · 17 mục 17.7 |
| ⚠⚠ **Bộ định thời không bao giờ chạy xong** | ⭐⭐ Khối nằm trong **nhánh không được thực thi** ở vòng quét này — nó **đóng băng**, không chạy tiếp | ⚠ **17 mục 17.6** · 15 mục 15.4b |
| Hai bộ định thời **ảnh hưởng lẫn nhau** | ⭐ Dùng chung **một thể hiện** — chép nấc thang mà quên đổi tên khối | 14 mục 14.3 · 17 mục 17.6 |
| ⭐ Đổi công thức nhưng máy **vẫn chạy tham số cũ** | Tham số nạp một lần lúc khởi động; hoặc đổi giữa chu trình nên chưa có hiệu lực | ⭐ **29 mục 29.5** |
| ⚠ Cùng một chương trình, **hai máy cho hai kết quả** | Độ phân giải bộ định thời theo **thiết bị/lệnh**; hoặc thời gian quét khác nhau | 17 mục 17.7 · 10 · 56 mục 56.4 |
| ⭐⭐ Con số **luôn lớn hơn** giá trị thật, ⭐ **sai số tăng dần theo giá trị** (25→37, 99→153) | ⚠⚠ **Giá trị BCD bị đọc như nhị phân** — thiết bị đời cũ, công tắc xoay số | ⚠ **19 mục 19.5b** |
| Con số trên màn hình **khác** con số trong PLC | Quy đổi thang ở phía màn hình; hoặc đọc biến khác | 44 · 32 mục 32.3 |

> ⭐⭐ **Phép thử rẻ nhất cho cả nhóm này: đặt một bộ đếm thứ hai lên tín hiệu CHƯA lọc, rồi hiển thị
> cả hai.** ⚡ Hiệu số giữa hai con số **chính là số cạnh giả** — bạn **đo** được vấn đề thay vì đoán,
> và biết luôn việc lọc có tác dụng hay không (Chương 18).
>
> ⭐ Cùng tinh thần đó áp cho mọi con số nghi ngờ: **thêm một phép đo độc lập** rồi so, đừng tranh
> luận xem con số nào đúng.

> ⚠⚠ **Vì sao nhóm này nguy hiểm hơn vẻ ngoài của nó.** ⭐ Con số sai **không làm máy dừng**, nên
> nó sống rất lâu — và nó đi thẳng vào những chỗ người ta ra quyết định: báo cáo sản lượng, tính
> hiệu suất, lịch bảo trì theo số lần tác động, truy xuất nguồn gốc.
>
> ⚡ Một bộ đếm sai 2 % không ai để ý trong ba tháng, nhưng nó làm **lịch thay vật tư lệch đi ba
> tháng** (Chương 53) và làm **mọi phép tính hiệu suất sai** (Chương 55).

---

## E.6 Mạng rớt hoặc thiết bị mất kết nối

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Rớt **ngẫu nhiên**, không theo quy luật | Nhiễu, ⭐ **vòng lặp đất**, hoặc cáp xuống cấp | 40 mục 40.6 · 49 mục 49.4 |
| Rớt **khi cơ cấu chuyển động** | ⭐⭐ **Cáp gãy lõi trong xích động** | 49 mục 49.7 |
| Rớt khi thiết bị công suất chạy | Ghép nhiễu; cáp mạng đi cạnh động lực | 49 mục 49.3 |
| ⭐ **Một thiết bị** mất, các thiết bị khác bình thường | Cáp hoặc cổng của chính thiết bị đó | 40 |
| ⭐ **Tất cả** mất cùng lúc | Chuyển mạch, nguồn nhánh mạng, hoặc cấu hình | 40, 49 mục 49.5 |
| Kết nối được nhưng **dữ liệu sai** | ⭐ Sai địa chỉ thanh ghi, sai thứ tự byte, sai kiểu dữ liệu | 38, 39 |
| Chậm dần rồi mất | Quá tải mạng, hoặc thiết bị đang lỗi | 40 |

> ⭐⭐ **Cách xác nhận cáp gãy lõi:** lắc hoặc di chuyển cáp trong lúc theo dõi **bộ đếm lỗi trên
> chuyển mạch quản lý được**. Số lỗi tăng khi lắc là bằng chứng trực tiếp.
>
> ⚠ Đo thông mạch tĩnh **không phát hiện được** — dây gãy lõi vẫn thông khi nằm yên.

> ⭐ **Ghi số lỗi mạng lúc nghiệm thu.** Con số "12 lỗi từ khi khởi động" vô nghĩa nếu không biết
> tháng trước là bao nhiêu (Chương 40 mục 40.6).

---

## E.7 Chu trình dừng giữa chừng

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Dừng ở **cùng một bước** mỗi lần | ⭐ **Điều kiện chuyển tiếp của bước đó không đạt** — kiểm tín hiệu phản hồi | 26, 51 |
| Dừng ở **bước khác nhau** mỗi lần | Điều kiện chung: an toàn, khí nén, nguồn, mạng | E.2 |
| Báo lỗi hết giờ ở một bước | ⭐ Cơ cấu **không tới nơi**, hoặc cảm biến phản hồi hỏng | 26 |
| ⚠ Dừng **không có báo động nào** | ⭐⭐ **Lỗi thiết kế báo động** — hoặc CPU mất điện (Ch.49 mục 49.5) | 44, 49 |
| Dừng khi đổi công thức | Tham số ngoài dải, hoặc thiếu tham số | 29 |
| ⭐ Dừng lúc **hai trạm cùng cần một thứ** | ⭐ **Bế tắc** trong logic điều phối | 26, 27 |
| Dừng khi máy trước/sau bận | Bắt tay chuyền — có thể là **bình thường**, không phải lỗi | 41, 55 mục 55.6 |

> ⭐⭐ **Hàng "dừng không có báo động" xứng đáng được coi là một lỗi phải sửa, không phải một hiện
> tượng phải chịu.**
>
> Máy dừng câm nghĩa là: hoặc trình tự có đường đi mà không ai lường trước, hoặc CPU mất điện cùng
> lúc với sự cố. Cả hai đều cần sửa — và cả hai đều có cách phát hiện rẻ (bit chẩn đoán mỗi bước; ngõ
> vào giám sát nguồn nhánh).

---

## E.8 Sản phẩm hỏng mà máy báo OK

⚠ **Đây là loại lỗi tệ nhất, vì máy không biết mình đang sai.**

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Hỏng **tăng dần theo thời gian** | ⭐⭐ **Một thứ đang mòn hoặc suy giảm** — đèn UV yếu dần, cảm biến trôi | 53 mục 53.5 |
| Hỏng theo **lô vật tư** | Vật tư, không phải máy — nhưng máy nên phát hiện được | 29 |
| ⭐ Hỏng khi **chạy nhanh hơn** | ⭐ Thời gian quá trình không đủ; hoặc chuyển tiếp bằng **bộ định thời thay vì phản hồi** | 55 mục 55.5 |
| Hỏng ở **một vị trí cố định** trên sản phẩm | Cơ khí, gá, hoặc dữ liệu công thức | 29, 37 |
| Hỏng sau khi đổi công thức | Tham số sai nhưng **vẫn trong dải hợp lệ** | 29 |
| ⚠ Hỏng **không có triệu chứng tại chỗ** | ⭐ ESD, keo chưa cứng, mối hàn nguội — ⚠ **lộ ra ở công đoạn sau** | 7, 53 |

> ⭐⭐ **Câu hỏi cốt lõi cho cả nhóm này: máy có phép đo nào để biết việc nó vừa làm là ĐÚNG không —
> hay nó chỉ biết mình đã LÀM?**
>
> Trên DP-01, `AI_UvIntensity` tồn tại đúng vì lý do đó: đèn vẫn sáng, chu trình vẫn xong, máy vẫn
> báo OK — nhưng cường độ đã tụt và keo cứng chưa đủ.
>
> ⭐ Khi thiết kế máy, hãy hỏi câu này cho **mọi bước gia công**. Chỗ nào không trả lời được là chỗ
> lỗi có thể trốn thoát (Chương 43, 53, 57).

---

## E.9 Chuyền tắc hoặc sản lượng thấp

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ **Trạm nào cũng chờ** | Máy trước không cấp đủ hàng — ⚠ **nút cổ chai nằm ngoài máy bạn** | 55 mục 55.4 |
| ⭐ **Một trạm gần như không bao giờ chờ** | ⭐⭐ **Đó là nút cổ chai** | 55 mục 55.3 |
| Sản lượng thấp hơn tính toán mà không thấy dừng | ⭐ Chu kỳ thực **dài hơn** chu kỳ thiết kế — đo lại từng bước | 55 mục 55.4 |
| ⭐ Trung bình đẹp, sản lượng vẫn thiếu | ⭐ Thỉnh thoảng có chu trình **rất dài** — xem giá trị **lớn nhất** | 55 mục 55.4 |
| Mất nhiều thời gian ở đổi lô | Thời gian xả máy + nạp công thức | 55 mục 55.6 |
| ⭐ **Dừng ngắn nhiều lần** | ⭐⭐ Thường ăn sản lượng **nhiều hơn** cả việc tối ưu chu kỳ | 55 mục 55.6 |
| Board kẹt lặp lại ở một chỗ | Cơ khí, gá, hoặc căn chỉnh — không phải chương trình | 51 |

> ⭐⭐ **Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
> từng trạm.** Tối ưu chỗ khác **không tăng sản lượng**, dù công sức bỏ ra rất thật (Chương 55).

---

## E.10 ⭐ Lỗi chập chờn không tái hiện được

⚠ **Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.**

> ⭐⭐ **Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.**

| Nghi phạm | Dấu hiệu đặc trưng | Chương |
|---|---|---|
| 1 | ⭐ **Cáp tín hiệu song song cáp động lực** — lỗi đúng lúc thiết bị công suất chạy tải nặng | 49 mục 49.3 |
| 2 | ⭐ **Vòng lặp đất** — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất | 49 mục 49.4 |
| 3 | Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360° | 49 mục 49.4 |
| 4 | ⭐ **Nguồn 24 V thiếu công suất** — lỗi khi nhiều cơ cấu cùng tác động | 8 mục 8.7 |
| 5 | ⭐ **Cáp thường trong xích động** — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt | 49 mục 49.7 |
| 6 | Đầu cốt lỏng — ⚠ **nặng dần theo thời gian** | 3, 49 mục 49.6 |
| 7 | Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ **kiểm cả hướng lắp module** — lắp đứng giảm ~10 °C định mức | ⭐ **8 mục 8.7b** |
| 8 | ⭐ Logic phụ thuộc **thời gian quét** — đặc biệt sau khi đổi PLC | 7, 56 mục 56.4 |
| 9 | ⚠⚠ **Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG** — bit nhấp nháy rất nhanh do **xung kiểm tra**, đo bằng đồng hồ không thấy | ⭐ **47 mục 47.7** |

> ⭐ **Cách tìm điều kiện chung:** ghi lại **thời điểm** mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
> mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.
>
> ⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.

---

## E.11 Sau khi thay đổi thứ gì đó

| Vừa thay đổi | Nghi trước | Chương |
|---|---|---|
| ⭐ **Nạp chương trình mới** | Thay đổi vừa nạp; ⚠ và **bộ đếm giữ được có bị xoá không** | 11, 53 |
| Đổi CPU / PLC | ⭐⭐ **Thời gian quét khác** · tràn số · hành vi bộ định thời | 56 mục 56.4 |
| Thay cảm biến | Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh | 4 |
| Thay biến tần | ⭐ **Tham số chưa nạp lại** | 36, 54 |
| Đổi công thức | Tham số ngoài dải, hoặc thiếu tham số | 29 |
| Đấu thêm thiết bị vào tủ | ⭐ **Quá tải nguồn 24 V**; hoặc thêm nguồn nhiễu | 8, 49 |
| Sửa máy bên cạnh | Đất chung, nguồn chung, hoặc bắt tay chuyền | 41, 49 |
| ⚠ Chạm mạch an toàn | ⚠⚠ **Phải đánh giá lại** — không chỉ kiểm tra chạy được | 47, 48, 53 |

> ⭐⭐ **Bảng này là lý do câu hỏi "cái gì đã thay đổi?" đứng đầu phụ lục.** Nếu bạn trả lời được nó,
> bạn thường nhảy thẳng tới đúng hàng.

---

## E.12 Khi vẫn không tìm ra

| Bước | Nội dung | Chương |
|---|---|---|
| 1 | ⭐ **Viết ra những gì đã loại trừ**, và bằng chứng nào loại trừ nó | 51 |
| 2 | ⭐⭐ **Kiểm lại giả định đầu tiên** — thứ bạn "chắc chắn" thường là chỗ sai |  |
| 3 | ⭐ **Hỏi người vận hành**: *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* | 56 mục 56.4 |
| 4 | So với **mốc đo lúc nghiệm thu** | 8, 36, 40, 49 |
| 5 | ⭐ **Kể lại vấn đề cho người khác nghe** — thường bạn tự tìm ra khi đang kể |  |
| 6 | Nghỉ, rồi quay lại | ⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5) |
| 7 | ⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong | 58 mục 58.6 |

> ⭐⭐ **Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.** Khi đã tìm lâu mà không ra, nguyên nhân
> thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn **đã nhìn và cho là đúng**.
>
> Câu hỏi cụ thể: *"tôi đang tin điều gì mà chưa tự mình kiểm chứng?"* — sơ đồ nói vậy, người khác
> nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.

---

## E.13 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Phương pháp chẩn đoán có hệ thống | ⭐ **Chương 51** |
| ⭐ Thao tác không ăn: tự giữ, bắt cạnh, cuộn dây trùng | Chương 15, 16 — và **mục E.4b** |
| ⭐ Con số sai mà máy vẫn chạy: đếm, thời gian, tràn số | Chương 17, 18, 19 — và **mục E.5b** |
| Thiết kế báo động nói được **phải làm gì** | Chương 44 |
| Quy tắc lắp đặt và chống nhiễu | ⭐ **Chương 49** |
| Đo chu kỳ, tìm nút cổ chai | Chương 55 |
| Theo dõi sự trôi trước khi thành lỗi | Chương 53 mục 53.5 |
| Bảng I/O và trình tự của DP-01 | **Phụ lục J** |
| Công thức tính, kèm điều kiện áp dụng | **Phụ lục K** |
| ⭐ **Mẫu code cho mạch thường dùng** (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…) | **Phụ lục L** |

> ⚠⚠ **Nhắc lại giới hạn.** Phụ lục này liệt kê **nghi phạm thường gặp**, không phải chẩn đoán. Nó
> giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.
>
> ⚠ Nó **không thay thế**: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
> ⚠⚠ **người có thẩm quyền** khi công việc chạm mạch điện lực hoặc mạch an toàn.

<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
---

# Phụ lục F — Thuật ngữ Việt–Anh

> ⭐⭐ **Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
> tiếng Anh.**
>
> Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
> ⭐ **gõ đúng từ tiếng Anh** vào ô tìm kiếm. Phụ lục này nối hai thứ đó.

---

> ⭐ **Cách dùng.** Phần F.1–F.11 sắp **theo chủ đề** — dùng khi bạn biết mình đang ở lĩnh vực nào.
> Phần F.12 sắp **theo vần** — dùng khi bạn chỉ nhớ một từ.
>
> ⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột **tra cứu được**, nên
> khi nghi ngờ hãy dùng nó.

---

## F.1 Nền tảng PLC

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Bộ điều khiển logic khả trình | Programmable Logic Controller (PLC) | | 1, 2 |
| ⭐ Vòng quét | scan cycle · scan time | ⭐ Khái niệm nền của cả cuốn sách | 10 |
| Ảnh ngõ vào | input image · process image | Bản chụp trạng thái đầu vòng quét | 10 |
| Ảnh ngõ ra | output image | | 10 |
| Chu kỳ quét | cycle time (scan) | ⚠ Khác *cycle time* của máy (Ch.55) | 10, 55 |
| Bộ nhớ giữ được | retentive memory · retain | Giữ qua mất điện | 11 |
| Thời gian đáp ứng | response time | | 9, 10 |
| Ngắt | interrupt | | 10 |
| Tác vụ theo chu kỳ | cyclic task | | 10 |
| Giám sát treo máy | watchdog | | 10 |
| Khe cắm · Giá đỡ | slot · rack | | 8 |
| Module vào/ra phân tán | remote I/O · distributed I/O | | 8 |

---

## F.2 Tín hiệu và thiết bị hiện trường

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Ngõ vào số · Ngõ ra số | digital input (DI) · digital output (DO) | | 4, 9 |
| Ngõ vào analog · Ngõ ra analog | analog input (AI) · analog output (AO) | | 31 |
| ⭐ Thường mở · Thường đóng | normally open (NO) · normally closed (NC) | ⚠ Quyết định hành vi khi đứt dây | 4, 47 |
| Cảm biến kiểu nguồn · kiểu chìm | PNP (sourcing) · NPN (sinking) | ⭐ Sai loại → module không nhận | 4 |
| Cảm biến tiệm cận | proximity sensor | | 4 |
| Cảm biến quang thu-phát | through-beam sensor | | 4 |
| Cảm biến quang phản xạ | retro-reflective sensor | | 4 |
| Cảm biến từ trên xy-lanh | reed switch · magnetic cylinder sensor | | 4, 6 |
| Tiếp điểm khô | dry contact · volt-free contact | | 9 |
| Cách ly quang | opto-isolation | | 9, 41 |
| Chống rung tiếp điểm | debounce | | 17 |
| Encoder tăng dần · tuyệt đối | incremental · absolute encoder | | 18, 37 |
| Bộ đếm xung tốc độ cao | high-speed counter (HSC) | | 18 |
| Cặp nhiệt điện | thermocouple | | 33 |
| Nhiệt điện trở | RTD (resistance temperature detector) | Pt100, Pt1000 | 33 |
| Bù đầu lạnh | cold junction compensation (CJC) | ⚠ Cặp nhiệt điện | 33 |
| Bộ khử tĩnh điện | ionizer | | 7 |
| Tĩnh điện | ESD (electrostatic discharge) | | 7 |

---

## F.3 Cơ cấu chấp hành và khí nén

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Cơ cấu chấp hành | actuator | | 5 |
| Xy-lanh khí nén | pneumatic cylinder | | 6 |
| Van điện từ | solenoid valve | | 6, 9 |
| Van 5/2 lò xo về | 5/2 spring-return valve | ⭐ Trạng thái khi mất điện là **xác định** | 6 |
| Van 5/2 hai cuộn | 5/2 double-solenoid valve | ⚠ Giữ nguyên vị trí khi mất điện | 6 |
| Van tiết lưu | flow control valve | Chỉnh tốc độ xy-lanh | 6 |
| Bộ lọc–điều áp–tra dầu | FRL unit (filter-regulator-lubricator) | | 6 |
| Giác hút chân không | vacuum cup · suction cup | | 6 |
| Diode dập xung | flyback diode · freewheeling diode | ⚠ Bắt buộc với tải cảm | 9 |
| Contactor | contactor | | 5, 9 |
| Rơ-le trung gian | interposing relay | | 5, 9 |
| Tuổi thọ cơ · điện | mechanical · electrical life | ⭐ Hai con số khác nhau trong datasheet | 5, 9 |

---

## F.4 Ngôn ngữ lập trình

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Biểu đồ bậc thang | Ladder Diagram (LD) | | 15 |
| Sơ đồ khối chức năng | Function Block Diagram (FBD) | | 21 |
| Văn bản có cấu trúc | Structured Text (ST) | | 20 |
| Biểu đồ chức năng tuần tự | Sequential Function Chart (SFC) | | 21 |
| Danh sách lệnh | Instruction List (IL) | ⚠ Đã bị loại khỏi tiêu chuẩn | 21 |
| Khối hàm | function block (FB) | | 14, 30 |
| Hàm | function (FUN) | | 14, 30 |
| Thể hiện của khối hàm | function block instance | ⭐ Mỗi thể hiện có bộ nhớ riêng | 14, 30 |
| Khối dữ liệu | data block (DB) | | 11, 30 |
| Kiểu dữ liệu do người dùng định nghĩa | user-defined type (UDT) · structure | | 14, 30 |
| Biến toàn cục · cục bộ | global · local variable | | 11 |
| Bắt cạnh lên · cạnh xuống | rising edge · falling edge | | 16 |
| Tự giữ | latch · seal-in | | 15, 16 |
| Đặt · Xoá | set · reset | | 16 |
| Cưỡng bức | force | ⚠⚠ Nguy hiểm — Ch.50 | 50, 51 |

---

## F.5 Bộ định thời và bộ đếm

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Bộ định thời | timer | | 17 |
| Trễ khi bật | TON (on-delay timer) | | 17 |
| Trễ khi tắt | TOF (off-delay timer) | | 17 |
| Xung | TP (pulse timer) | | 17 |
| Bộ đếm lên · xuống | CTU · CTD (count up · down) | | 18 |
| Giá trị đặt · giá trị hiện tại | preset value · current value | | 17, 18 |
| Thanh ghi dịch | shift register | ⭐ Theo dõi sản phẩm trên chuyền | 18, 41 |

---

## F.6 Trình tự, trạng thái và thiết kế

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Trình tự | sequence | | 21, 26 |
| Bước | step | | 21, 26 |
| Điều kiện chuyển tiếp | transition condition | ⭐ Phải là **phản hồi thật** | 21, 26 |
| Hết giờ | timeout | ⭐ Chỉ để **báo lỗi** | 26 |
| Máy trạng thái | state machine | | 25 |
| Khoá liên động | interlock | | 27, 47 |
| Khoá chéo | mutual interlock | | 27, 47 |
| ⭐ Chờ bận | busy-wait | ⚠ Cách viết cần tránh | 27 |
| Bế tắc | deadlock | | 26 |
| Về gốc | homing | ⭐ Bài toán khó nhất thực tế | 28 |
| Công thức sản phẩm | recipe | | 29 |
| Chế độ tay · tự động | manual · automatic mode | | 28 |
| Đặc tả chức năng | functional specification | | 23 |
| Bảng vào/ra | I/O list · I/O schedule | | 23 |
| ⭐ Ánh xạ vào/ra | I/O mapping | ⭐ Nơi **duy nhất** chương trình chạm dây — đọc ở đầu vòng quét, ghi ở cuối | 27 mục 27.3c |
| Chép đệm vào/ra | I/O buffering | Chép giá trị I/O vào biến ở đầu đoạn — ⚠ bắt buộc khi I/O cập nhật không đồng bộ với chương trình | 10, 27 |
| Chuỗi cho phép | permissive chain · ready chain | ⭐ Máy phải nói **thiếu điều kiện nào** | 44 |

---

## F.7 Điều khiển quá trình và chuyển động

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Giá trị đặt · giá trị đo | setpoint (SP) · process value (PV) | | 35 |
| Sai lệch | error | | 35 |
| Vòng kín · vòng hở | closed-loop · open-loop | | 35 |
| Điều khiển tỉ lệ–tích phân–vi phân | PID control | | 35 |
| Vượt quá | overshoot | | 35 |
| Bão hoà tích phân | integral windup | | 35 |
| Vùng chết | deadband | | 32, 35 |
| Trễ tích luỹ | hysteresis | | 32 |
| Biến tần | VFD (variable frequency drive) · inverter | | 36 |
| Tăng tốc · giảm tốc | acceleration · deceleration ramp | Dốc của biến tần: Ch.36; biên dạng vận tốc của servo: Ch.37 mục 37.5 | 36, 37 |
| ⭐ Mô-men dừng an toàn | STO (Safe Torque Off) | ⚠ Chức năng an toàn của driver | 36, 47 |
| Servo drive | servo drive | | 37 |
| Trục | axis | | 37 |
| Nội suy đường thẳng · cung tròn | linear · circular interpolation | | 37 |
| Điểm dạy | taught point | | 37 |
| Công tắc hành trình gốc | home switch · reference switch | | 28, 37 |
| Giới hạn mềm · giới hạn cứng | soft limit · hard limit | | 37 |

---

## F.8 Truyền thông và mạng

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Truyền thông nối tiếp | serial communication | | 38 |
| Chủ · tớ | master · slave (client · server) | | 38, 39 |
| Thanh ghi giữ | holding register | Modbus | 39 |
| Cuộn dây · ngõ vào rời rạc | coil · discrete input | Modbus | 39 |
| Mã hàm | function code | Modbus | 39 |
| Kiểm tra dư vòng | CRC (cyclic redundancy check) | | 39 |
| Thứ tự byte | byte order · endianness | ⚠ Nguồn lỗi phổ biến | 39 |
| Điện trở đầu cuối | termination resistor | ⚠ RS-485 | 38 |
| Chuyển mạch quản lý được | managed switch | ⭐ Đọc được **bộ đếm lỗi** | 40 |
| Địa chỉ IP · mặt nạ mạng | IP address · subnet mask | | 40 |
| Bắt tay | handshake | | 41 |
| Thời gian thực | real-time | | 40 |
| Cổng một chiều | data diode · unidirectional gateway | | 45 |
| Vùng phi quân sự | DMZ (demilitarized zone) | Kiến trúc mạng | 45 |
| An ninh công nghệ vận hành | OT security | | 45 |

---

## F.9 An toàn máy

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Đánh giá rủi ro | risk assessment | ⭐ Làm ở **giai đoạn 1** | 47, 57 |
| Mối nguy | hazard | | 47 |
| Rủi ro | risk | | 6 |
| Giảm rủi ro theo thứ tự ưu tiên | hierarchy of risk reduction | | 6 |
| Chức năng an toàn | safety function | | 47 |
| ⭐ Mức hiệu năng | Performance Level (PL) | ISO 13849-1 | 47, 48 |
| ⭐ Mức toàn vẹn an toàn | Safety Integrity Level (SIL) | IEC 62061 · IEC 61508 | 47, 48 |
| Dừng khẩn cấp | emergency stop (E-Stop) | ISO 13850 | 47 |
| Dừng loại 0 · 1 · 2 | stop category 0 · 1 · 2 | IEC 60204-1 | 47 |
| Rơ-le an toàn | safety relay | | 47 |
| PLC an toàn | safety PLC | | 47 |
| Rèm quang | light curtain | | 47 |
| Khoá cửa an toàn | safety interlock switch · guard locking | ISO 14119 | 47 |
| Che tạm tín hiệu an toàn | muting | ⚠ Phải có điều kiện chặt | 47 |
| Chống khởi động lại bất ngờ | restart interlock · anti-restart | | 47, 48 |
| Giám sát tiếp điểm | EDM (external device monitoring) | | 47 |
| Hỏng theo hướng an toàn | fail-safe | | 4, 47 |
| Hỏng chung nguyên nhân | common cause failure | | 48 |
| Cô lập năng lượng | energy isolation · lockout-tagout (LOTO) | ⚠⚠ Trước mọi can thiệp | 3 |
| Người có thẩm quyền | competent person · authorized person | ⚠ Khái niệm pháp lý | 3, 47 |

---

## F.10 Vận hành, bảo trì và chất lượng

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Báo động | alarm | | 44 |
| Xác nhận báo động | acknowledge (ack) | | 44 |
| Báo động đầu tiên | first-out alarm | ⭐ Cái nào xảy ra **trước** | 44 |
| Tràn báo động | alarm flood | IEC 62682 | 44 |
| Sửa trực tuyến | online edit | ⚠⚠ Ch.53 | 53 |
| Tài liệu hiện trạng | as-built documentation | ⭐ Khác **bản thiết kế** | 53 |
| Quản lý thay đổi | change management | | 53 |
| Sao lưu · Khôi phục | backup · restore | | 54 |
| Mã kiểm tra | checksum | | 48, 54 |
| Quản lý phiên bản | version control | | 54 |
| Ký gửi mã nguồn | source code escrow | | 54 |
| Mã độc tống tiền | ransomware | | 45, 54 |
| Bảo trì phòng ngừa | preventive maintenance | | 53 |
| Bảo trì theo tình trạng | condition-based maintenance | | 53 |
| Nâng cấp máy cũ | retrofit | | 56 |
| Chạy thử tại xưởng · tại nhà máy | FAT · SAT (factory · site acceptance test) | | 52 |
| Nghiệm thu | acceptance | | 52 |

---

## F.11 Năng suất

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| ⭐ Chu kỳ máy | cycle time | ⚠ **Không phải** thời gian đi hết máy | 55 |
| Thời gian thông qua | throughput time · lead time | | 55 |
| Sản lượng giờ | UPH (units per hour) | | 55 |
| ⭐⭐ Nút cổ chai | bottleneck | | 55 |
| Chỗ đệm | buffer | ⭐ Trạm đệm và thời gian nằm lại: Ch.41 mục 41.7b | 41, 55 |
| Hiệu suất thiết bị tổng thể | OEE (Overall Equipment Effectiveness) | ISO 22400 | 55 |
| Khả dụng · Hiệu suất · Chất lượng | availability · performance · quality | Ba thành phần OEE | 55 |
| Thời gian chết | downtime | | 55 |
| Dừng ngắn | micro-stop · minor stoppage | ⭐ Thường bị bỏ qua khi tính | 55 |
| Truy xuất nguồn gốc | traceability | | 42 |
| Hệ thống quản lý sản xuất | MES (Manufacturing Execution System) | | 42, 45 |

---

## F.12 Tra theo vần — tiếng Việt

| A–C | | | |
|---|---|---|---|
| Ảnh ngõ vào | input image | An ninh công nghệ vận hành | OT security |
| Bắt cạnh | edge detection | Bắt tay | handshake |
| Bảo trì phòng ngừa | preventive maintenance | Bế tắc | deadlock |
| Biến tần | VFD · inverter | Bộ định thời | timer |
| Bộ đếm | counter | Bù đầu lạnh | cold junction compensation |
| Cảm biến tiệm cận | proximity sensor | Cặp nhiệt điện | thermocouple |
| Chạy thử tại xưởng | FAT | Chế độ tay | manual mode |
| Chỗ đệm | buffer | Chống rung tiếp điểm | debounce |
| Chu kỳ máy | cycle time | Chuỗi cho phép | permissive chain |
| Chức năng an toàn | safety function | Cô lập năng lượng | LOTO |
| Công thức sản phẩm | recipe | Cưỡng bức | force |

| D–K | | | |
|---|---|---|---|
| Diode dập xung | flyback diode | Dừng khẩn cấp | emergency stop |
| Đánh giá rủi ro | risk assessment | Điện trở đầu cuối | termination resistor |
| Điều kiện chuyển tiếp | transition condition | Đường bao an toàn | safeguarding |
| Encoder | encoder | Giá trị đặt | setpoint |
| Giám sát tiếp điểm | EDM | Giới hạn mềm | soft limit |
| Hết giờ | timeout | Hỏng theo hướng an toàn | fail-safe |
| Khe cắm | slot | Khoá cửa an toàn | guard locking |
| Khoá liên động | interlock | Khối hàm | function block |

| L–R | | | |
|---|---|---|---|
| Ladder | Ladder Diagram | Mã kiểm tra | checksum |
| Máy trạng thái | state machine | Mô-men dừng an toàn | STO |
| Mối nguy | hazard | Mức hiệu năng | Performance Level |
| Nâng cấp máy cũ | retrofit | Ngắt | interrupt |
| Nghiệm thu | acceptance | Người có thẩm quyền | competent person |
| Nút cổ chai | bottleneck | PID | PID control |
| Quản lý phiên bản | version control | Rèm quang | light curtain |
| Rơ-le an toàn | safety relay | | |

| S–X | | | |
|---|---|---|---|
| Sản lượng giờ | UPH | Sao lưu | backup |
| Sửa trực tuyến | online edit | Tài liệu hiện trạng | as-built |
| Thanh ghi dịch | shift register | Thanh ghi giữ | holding register |
| Thời gian thông qua | throughput time | Thứ tự byte | endianness |
| Tĩnh điện | ESD | Tràn báo động | alarm flood |
| Trình tự | sequence | Truy xuất nguồn gốc | traceability |
| Trục | axis | Tự giữ | latch · seal-in |
| Tuổi thọ điện | electrical life | Van điện từ | solenoid valve |
| Về gốc | homing | Vòng quét | scan cycle |
| Vùng chết | deadband | Xy-lanh khí nén | pneumatic cylinder |

---

## F.13 ⭐ Vài từ dễ nhầm

| Cặp từ | Khác nhau ở đâu | Chương |
|---|---|---|
| ⭐⭐ **cycle time** (máy) ↔ **scan time** (PLC) | Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ **hai đại lượng không liên quan** | 7, 55 |
| ⭐⭐ **cycle time** ↔ **throughput time** | Nhịp ra sản phẩm ↔ thời gian **một sản phẩm** đi hết máy | 55 |
| ⭐ **PE** ↔ **0 V** | Dây bảo vệ cho **người** ↔ đường về của dòng mạch điều khiển | 49 |
| **safety relay** ↔ **relay** | Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau | 47 |
| **interlock** ↔ **guard locking** | Khoá logic giữa các cơ cấu ↔ khoá **cơ khí** giữ cửa đóng | 22, 47 |
| ⭐ **as-built** ↔ **design** | Máy **hiện đang** thế nào ↔ máy **định** thế nào | 53 |
| **function** ↔ **function block** | Không có bộ nhớ riêng ↔ ⭐ **có bộ nhớ riêng theo thể hiện** | 30 |
| ⭐ **PL** ↔ **SIL** | Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061) | 47, 48 |
| **NO** ↔ **NC** | ⚠ Quyết định máy làm gì khi **đứt dây** | 4, 47 |
| **PNP** ↔ **NPN** | Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ **sai loại thì module không nhận** | 4 |

> ⭐⭐ **Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:** cả hai đều gọi là *cycle
> time*. Khi tài liệu nói *"cycle time 8 ms"* thì đó là vòng quét PLC; khi khách hàng nói *"cycle time
> 12 giây"* thì đó là nhịp ra sản phẩm.
>
> ⭐ Nhìn **đơn vị** để phân biệt: mili giây → PLC; giây hoặc phút → máy.

---

> ⚠ **Giới hạn.** Bảng này ưu tiên **thuật ngữ dùng được để tra cứu**, không phải bản dịch chuẩn hoá.
> Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
> khác, ⭐ **dùng từ của họ** và giữ cột tiếng Anh làm cầu nối.
>
> Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, **lấy
> định nghĩa từ bản gốc tiêu chuẩn**, không từ bảng này (Chương 47, 48).

<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
---

# Phụ lục G — Phần mềm miễn phí & mô phỏng

> **Bạn học được PLC mà không cần mua PLC.** Phụ lục này nói học bằng gì.

---

> ⚠⚠ **ĐỌC TRƯỚC — giới hạn của phụ lục này**
>
> ⭐ **Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.** Một công cụ miễn phí năm nay có thể
> đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.
>
> ⚠ Vì vậy phụ lục này **cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể**. Nó cho bạn:
>
> - ⭐ **biết công cụ nào tồn tại** và mỗi loại làm được gì;
> - ⭐ **danh mục câu hỏi phải tự kiểm** trước khi dùng (G.5);
> - ⚠ **cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết**.
>
> ⭐⭐ **Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
> sản xuất, và ghi lại ngày bạn kiểm.** Đừng tin bảng nào — kể cả bảng này.

---

## G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào

| Loại | Làm được gì | Khi nào cần |
|---|---|---|
| 1 — **Phần mềm lập trình của hãng** | Viết chương trình cho PLC của hãng đó | ⭐ **Ngay từ đầu** — chọn một hãng và thành thạo nó |
| 2 — **Mô phỏng PLC** | Chạy chương trình **không cần phần cứng** | ⭐ Ngay từ đầu, đi kèm loại 1 |
| 3 — **Mô phỏng máy 3D** | Dựng máy ảo để chương trình điều khiển | ⭐⭐ Khi muốn có **video làm bằng chứng** (Ch.58) |
| 4 — **Phần cứng rẻ** | PLC cũ, bộ kit học tập | Khi muốn trải nghiệm phần cứng thật |

> ⭐⭐ **Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.** Đừng chờ có phần cứng mới bắt đầu — phần lớn
> việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.

---

## G.2 Phần mềm lập trình — theo hãng

⚠ **Cột "Ghi chú" mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.** Kiểm theo G.5.

| Hãng | Phần mềm | Ghi chú |
|---|---|---|
| **Siemens** | TIA Portal | ⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau |
| **Mitsubishi** | GX Works | ⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á |
| **Rockwell / Allen-Bradley** | Studio 5000 · Connected Components Workbench | ⭐ Chiếm ưu thế ở Bắc Mỹ |
| **Omron** | Sysmac Studio · CX-Programmer | |
| **Schneider** | EcoStruxure Control Expert · Machine Expert | Nền CODESYS cho dòng máy |
| **Delta** | ISPSoft · WPLSoft | ⭐ Thường gặp ở phân khúc máy vừa và nhỏ |
| **Inovance** | AutoShop · InoProShop | ⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây |
| **Beckhoff** | TwinCAT | Chạy trên PC, hướng IEC mạnh |
| ⭐ **CODESYS** (không thuộc một hãng máy) | CODESYS Development System | ⭐⭐ **Đáng chú ý nhất cho người học** — xem bên dưới |

### ⭐⭐ Vì sao CODESYS đáng chú ý riêng

| Lý do | |
|---|---|
| ⭐ **Bám IEC 61131-3 sát nhất** | Học ở đây thì kiến thức **chuyển được** sang hãng khác |
| Nhiều hãng dùng nó làm nền | Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác |
| Có mô phỏng tích hợp | Chạy chương trình không cần phần cứng |
| ⭐ Là **cột neo của Phụ lục A** | Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết **chuẩn IEC nói gì** |

> ⭐ **Gợi ý thực dụng cho người mới:** học **một** phần mềm của hãng phổ biến ở nơi bạn định làm việc,
> **và** làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
> cho bạn khả năng chuyển nền.

---

## G.3 Mô phỏng máy

| Loại | Làm được gì | Ghi chú |
|---|---|---|
| ⭐ **Mô phỏng PLC tích hợp** | Chạy logic, xem bit, ép giá trị | ⭐ Hầu hết phần mềm hãng đều có; ⚠ **kiểm xem bản bạn có bao gồm nó không** |
| ⭐⭐ **Mô phỏng máy 3D** | Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ **nối với PLC mô phỏng** | ⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3) |
| **Mô phỏng nhà máy dạy học** | Các bài toán dựng sẵn (băng tải, phân loại, thang máy) | ⭐ Hợp với Phụ lục I mức 3–5 |
| **Mô phỏng HMI** | Chạy màn hình vận hành không cần panel | Ch.44 |

> ⭐⭐ **Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.**
>
> Nó biến "tôi biết lập trình PLC" thành ⭐ **một video 60 giây cho người ta thấy máy chạy** — và một
> video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).

### ⚠ Điều mô phỏng KHÔNG dạy được

| Mô phỏng không có | Hậu quả |
|---|---|
| ⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi | ⭐ **Cả Chương 49 không rèn được trên mô phỏng** |
| Cơ cấu kẹt, van bẩn, cảm biến lệch | Chương 51 |
| ⚠⚠ **Cảm giác về hậu quả thật** | Mô phỏng không làm ai bị thương — ⚠ **máy thật thì có** |
| Sụt áp, quá tải nguồn | Chương 8 |
| Áp lực khi cả chuyền đang chờ | Chương 52 |

> ⭐⭐ **Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.** Trên mô phỏng, một lỗi
> chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
> cạnh.
>
> ⚠ Khi chuyển từ mô phỏng sang máy thật, **hãy giả định mình chưa biết gì về an toàn** và đọc lại
> Chương 3, 6, 47.

---

## G.4 Phần cứng rẻ để học

| Cách | Ưu | ⚠ Nhược |
|---|---|---|
| ⭐ **PLC cũ mua lại** | Rẻ; ⭐ trải nghiệm phần cứng thật | ⚠ Có thể không còn phần mềm hỗ trợ; ⚠ **kiểm nguồn gốc** |
| Bộ kit học tập của hãng | Đầy đủ, có tài liệu | Đắt hơn |
| PLC phân khúc nhỏ đời mới | Rẻ, phần mềm còn hỗ trợ | Ít tính năng nâng cao |
| ⚠ Bộ điều khiển không phải PLC (vi điều khiển) | Rất rẻ | ⚠⚠ **Không dạy được cách nghĩ của PLC** — vòng quét, ảnh I/O, độ tin cậy |

> ⚠ **Hàng cuối đáng nói rõ.** Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó **không
> có** vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
> trình nhúng, ⚠ **không phải học PLC**.
>
> ⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
> là bước đệm để học PLC.

> ⚠⚠ **Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.** Một bàn thử
> nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ **vẫn làm người bị thương được**.

---

## G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng

⚠ **Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.**

| # | Câu hỏi | Vì sao |
|---|---|---|
| 1 | ⭐ **Bản này miễn phí hay dùng thử?** Bao lâu? | ⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ |
| 2 | ⭐⭐ **Có được dùng cho mục đích thương mại không?** | ⚠⚠ **Nhiều bản miễn phí CHỈ cho học tập** — dùng cho việc có trả tiền là vi phạm |
| 3 | Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ | Có thể chặn đúng thứ bạn cần |
| 4 | ⭐ **Có bao gồm mô phỏng không?** | Nếu không thì bạn cần phần cứng |
| 5 | Có yêu cầu kết nối mạng thường xuyên không? | ⚠ Máy tính tại nhà máy thường không có mạng |
| 6 | ⭐ **Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?** | ⚠ Tránh làm xong rồi không chuyển giao được |
| 7 | Tải từ **trang chính thức của nhà sản xuất** chứ? | ⚠⚠ **Không tải từ nguồn không rõ** — Chương 45 |
| 8 | Chạy trên hệ điều hành nào, cần gì? | Nhiều công cụ chỉ chạy trên một nền |

> ⚠⚠ **Câu 2 là câu nhiều người vi phạm mà không biết.**
>
> Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ **Đó thường
> là vi phạm điều khoản** — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
> động cần bằng chứng về bản quyền phần mềm.
>
> ⭐ Khi chuyển từ học sang làm, ⭐ **kiểm lại điều khoản** và mua bản phù hợp nếu cần.

### ⭐ Mẫu ghi lại kết quả kiểm

| Công cụ | Phiên bản | ⭐ **Ngày kiểm** | Miễn phí / dùng thử | Cho thương mại? | Giới hạn | Nguồn tải |
|---|---|---|---|---|---|---|
| | | | | | | |
| | | | | | | |

> ⭐ **Ghi ngày kiểm là bắt buộc**, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
> nguyên tắc với "ghi mốc đo" ở Chương 49 và Phụ lục D.6: ⭐ **một thông tin chỉ có nghĩa khi biết nó
> đúng vào lúc nào.**

---

## G.6 ⭐ Lộ trình dùng công cụ theo mốc học

Đối chiếu với bốn mốc ở Chương 58 mục 58.2:

| Mốc | Cần gì | Làm gì |
|---|---|---|
| **0 → 3 tháng** | Phần mềm hãng + mô phỏng PLC | ⭐ Phụ lục I mức 1–3 |
| **3 tháng → 1 năm** | + mô phỏng máy 3D · + phần cứng thật nếu có | ⭐ Phụ lục I mức 4–5; ⭐⭐ **quay video làm bằng chứng** |
| **1 năm → 3 năm** | + phần mềm HMI · + công cụ mạng | Dựng một máy hoàn chỉnh theo Chương 57 |
| **3 năm trở đi** | + công cụ chẩn đoán mạng · + môi trường an toàn của hãng | ⚠ Phần an toàn cần **đào tạo chính thức**, không chỉ công cụ |

---

## G.7 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Bài tập để làm bằng các công cụ này | ⭐ **Phụ lục I** |
| Lộ trình học và cách chứng minh năng lực | ⭐ **Chương 58** |
| Thao tác cụ thể theo giao diện từng hãng | **Phụ lục A** |
| Danh mục một máy hoàn chỉnh gồm những gì | **Chương 57** |
| ⚠ An toàn khi dùng phần cứng thật | ⚠ **Chương 3** · **Phụ lục D** |

---

> ⚠⚠ **Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.**
>
> Phụ lục này **không khẳng định** bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
> đích thương mại. ⭐ **Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
> xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.**
>
> ⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
> trong những đường lây phổ biến vào mạng nhà máy (Chương 45).

<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
---

# Phụ lục H — Nguồn đã dùng & đọc thêm

> **Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.**

---

> ⚠⚠ **Nguyên tắc đã theo khi viết sách này**
>
> | Nguyên tắc | |
> |---|---|
> | ⭐ **Không sao chép nội dung có bản quyền** | Tiêu chuẩn được **nêu tên và mô tả phạm vi**, ⚠ **không trích nguyên văn** |
> | ⭐⭐ **Không dẫn số điều khoản mà chưa mở bản gốc** | ⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn |
> | ⭐ **Không dùng hình ảnh của người khác** | Mọi hình trong sách là **tự vẽ** |
> | ⭐ Tên hãng và tên sản phẩm **nêu thẳng** | Để người đọc so sánh và chọn được phần cứng phù hợp |
> | ⚠ Chi tiết dự án và khách hàng thật | ⭐ **Không xuất hiện** ở bất kỳ đâu |

---

## H.1 ⚠ Tiêu chuẩn — cách dùng đúng

⚠⚠ **Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.**

Bảng dưới đây cho biết **tiêu chuẩn nào nói về cái gì**, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.

### An toàn máy — nhóm quan trọng nhất

| Tiêu chuẩn | Nói về | Dùng ở chương |
|---|---|---|
| ⭐⭐ **ISO 12100** | Nguyên tắc chung về thiết kế an toàn và **đánh giá rủi ro** | 47, 56 |
| ⭐ **ISO 13849-1 / -2** | Bộ phận liên quan an toàn của hệ điều khiển — **mức hiệu năng (PL)** | 47, 48 |
| ⭐ **IEC 62061** | An toàn chức năng của hệ điều khiển điện — **mức toàn vẹn (SIL)** | 47, 48 |
| **IEC 61508** | An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên | 47, 48, 53 |
| **IEC 61511** | An toàn chức năng cho ngành quá trình | 47 |
| **ISO 13850** | Dừng khẩn cấp | 47 |
| **ISO 14119** | Khoá liên động gắn với che chắn | 47 |
| ⭐ **IEC 60204-1** | ⭐⭐ **Trang bị điện của máy** — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu | 3, 9, 47, 49, 53 |
| **IEC 60947-5-1** | Thiết bị đóng cắt điều khiển — tiếp điểm | 9, 47 |
| **IEC 61800-5-2** | An toàn chức năng của hệ truyền động — **STO** | 36, 47 |
| **ISO 10218 · ISO/TS 15066** | Robot công nghiệp · robot cộng tác | 46 |

> ⚠⚠ **Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.**
>
> ⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
> với **đào tạo chính thức**. Sách này giúp bạn **hiểu vấn đề và biết cần hỏi gì**; nó không cho bạn
> thẩm quyền.

### Lập trình và hệ thống điều khiển

| Tiêu chuẩn | Nói về | Chương |
|---|---|---|
| ⭐⭐ **IEC 61131-3** | ⭐ **Ngôn ngữ lập trình PLC** — xương sống của cả cuốn sách | 13–21, 30 |
| **IEC 61131-1 / -2** | Thông tin chung · yêu cầu thiết bị | 8, 10 |
| **IEC 61131-9** | IO-Link | 12 |
| **IEC 61439** | Tủ điện hạ áp | 49 |
| **IEC 61800-3** | Yêu cầu EMC cho hệ truyền động | 36, 49 |
| **IEC 61918** | Lắp đặt mạng truyền thông công nghiệp | 40, 49 |
| **IEC 61643** | Thiết bị chống quá áp lan truyền | 49 |
| **IEC 62443** | ⭐ **An ninh mạng công nghiệp** | 45, 53, 54 |
| **IEC 62541** | OPC UA | 40, 45 |
| **IEC 62682** | ⭐ Quản lý hệ thống báo động | 44 |
| **IEC 62381** | Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT) | 52 |
| **IEC 62264** · **ISO 22400** | Tích hợp hệ điều hành sản xuất · ⭐ **chỉ số năng suất** | 45, 55 |

### Cảm biến, đo lường, môi trường

| Tiêu chuẩn | Nói về | Chương |
|---|---|---|
| **IEC 60751** | Nhiệt điện trở bạch kim (Pt100) | 33 |
| **IEC 60584** | Cặp nhiệt điện | 33 |
| **IEC 60381** | Tín hiệu analog chuẩn (4–20 mA, 0–10 V) | 31 |
| **IEC 61340-5-1** | ⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD) | 7 |
| **ISO 4414** | An toàn hệ khí nén | 6 |
| **ISO/IEC 16022** | Mã 2D Data Matrix | 42 |

> ⭐ **Cách mua thực dụng:** đừng mua cả bộ. ⭐ **Mua bản bạn thật sự dùng** — với người lập trình máy,
> thường là **IEC 61131-3**, **IEC 60204-1**, và (nếu chạm an toàn) **ISO 12100 + ISO 13849-1**.
>
> Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ **hỏi trước khi mua**.

---

## H.2 ⭐ Nguồn miễn phí đáng đọc

⭐ **Nhóm này là nguồn tốt nhất mà ít người khai thác.**

| Nguồn | Vì sao đáng | Ghi chú |
|---|---|---|
| ⭐⭐ **Tài liệu kỹ thuật của nhà sản xuất** | ⭐ **Miễn phí, chính xác, cập nhật** — và ⭐ **rất ít người đọc** | Xem bên dưới |
| ⭐ **Hướng dẫn lắp đặt biến tần / servo** | ⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ | Ch.36, 37, 49 |
| **Datasheet thiết bị** | ⭐ Nguồn duy nhất cho **tuổi thọ, dải, giới hạn thật** | Ch.9, 49, 53 |
| **Ghi chú ứng dụng của hãng** | Bài toán cụ thể, có sơ đồ | |
| **Tài liệu của tổ chức tiêu chuẩn** | Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí | ⚠ Bản tiêu chuẩn đầy đủ thì không |
| ⭐ **Diễn đàn nghề** | Kinh nghiệm thật, lỗi thật | ⭐ Đọc nhiều trước khi hỏi |

> ⭐⭐ **Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:**
>
> Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài **vài trăm trang**, miễn phí, và chứa lời
> giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.
>
> ⭐ **Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh** — vì gần như
> không ai làm.

### ⭐ Cách hỏi trên diễn đàn để được trả lời

| Nên có trong câu hỏi | Vì sao |
|---|---|
| ⭐ **Thiết bị gì, phiên bản nào** | Câu trả lời khác nhau giữa các dòng |
| ⭐ **Bạn đã thử gì, thấy gì** | ⭐⭐ Phân biệt người đang học với người muốn được làm hộ |
| Triệu chứng cụ thể, không phải kết luận | *"Bit không lên"* hữu ích hơn *"module hỏng"* |
| Ảnh chụp màn hình hoặc đoạn logic | |
| ⚠ **Không có thông tin nhận dạng của khách hàng** | ⭐ Nghĩa vụ bảo mật của bạn |

---

## H.3 Sách thương mại — nên mua loại nào

⚠ **Sách này không giới thiệu đầu sách cụ thể**, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ **tiêu chí chọn**:

| Nên tìm sách | Vì sao |
|---|---|
| ⭐⭐ **Giải thích VÌ SAO, không chỉ CÁCH LÀM** | Cách làm đổi theo hãng; vì sao thì không |
| ⭐ Có phần **an toàn máy** nghiêm túc | ⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất |
| Có ví dụ **máy thật**, không chỉ bài tập lý thuyết | |
| Nói rõ nó theo **hãng nào** hay theo **chuẩn IEC** | ⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào |
| ⭐ Có phần **chẩn đoán và bảo trì** | ⚠ Phần lớn công việc thật nằm ở đó |

| ⚠ Nên nghi ngờ sách | Vì sao |
|---|---|
| ⚠ Không nhắc gì tới an toàn | ⭐ Thiếu phần có hậu quả cho người |
| Chỉ dạy bấm nút trong một phần mềm | Hết giá trị khi phần mềm đổi phiên bản |
| Không có ví dụ máy nào hoàn chỉnh | Bạn học được mảnh rời, không học được cách ráp |
| Hứa "thành thạo trong 7 ngày" | ⚠ Không |

> ⭐ **Sách chuyên sâu đáng mua nhất thường không phải sách "học PLC"**, mà là sách về: **an toàn
> máy**, **truyền động và điều khiển chuyển động**, **điều khiển quá trình**, hoặc **mạng công
> nghiệp** — những mảng mà sách này chỉ mở cửa vào.

---

## H.4 ⭐ Nguồn gốc của khung sách này

⭐ **Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.**

Nó dựng từ **phân tích khoảng trống**: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.

| Khoảng trống tìm thấy | Chương ra đời từ đó |
|---|---|
| ⭐ "Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu" | 23, 57 |
| ⭐⭐ "Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu" | 49, 51, Phụ lục E |
| "Không ai dạy phần sau khi máy đã chạy" | 53, 54, 55 |
| ⭐ "Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới" | 56 |
| ⚠ "An toàn thường bị nhắc qua loa một chương" | 3, 6, 47, 48 và rải khắp sách |
| ⭐ "Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?" | 58 |

> ⭐⭐ **Đây là lý do sách có những chương mà sách nhập môn thường không có** — Chương 49 (lắp đặt),
> 53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).
>
> Chúng không phải phần "nâng cao". Chúng là phần **người mới va vào sớm nhất và ít được chuẩn bị
> nhất**.

---

## H.5 ⚠ Hạng mục còn treo của sách này

⭐ **Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.**

| # | Hạng mục | ⚠ Trạng thái |
|---|---|---|
| 1 | ⚠⚠ **Chương 3, 6, 47, 48 và Phụ lục D** | ⭐ **Cần chuyên gia an toàn người thật duyệt trước khi phát hành** |
| 2 | ⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit | ⭐ Cần đối chiếu quy định tại thị trường phát hành |
| 3 | Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời | ⚠ **Cần xác minh bằng catalogue hiện hành** — Phụ lục J §J.9 |
| 4 | Ba hạng mục kỹ thuật của DP-01 còn treo | Phụ lục J §J.9 |
| 5 | Phụ lục G — điều kiện bản quyền phần mềm | ⚠ **Cố ý không nêu cụ thể**; người đọc tự kiểm |

> ⚠⚠ **Mục 1 là mục chặn phát hành.** Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
> tồn tại; nhưng ⭐ **việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
> hiện** — không phải tác giả, và không phải công cụ kiểm tự động.

---

## H.6 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Công cụ để thực hành | **Phụ lục G** |
| Bài tập | **Phụ lục I** |
| Lộ trình học và vào nghề | ⭐ **Chương 58** |
| Thuật ngữ để tra tài liệu tiếng Anh | ⭐ **Phụ lục F** |
| Tra nhanh lệnh | **Phụ lục B** |

---

> ⚠ **Giới hạn.** Danh sách tiêu chuẩn ở H.1 là ⭐ **danh sách định hướng**, không phải danh sách đầy
> đủ, và ⚠ **không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn**.
>
> Tiêu chuẩn nào **bắt buộc áp dụng** phụ thuộc: loại máy, ngành, và ⚠⚠ **quy định pháp luật tại thị
> trường nơi máy được đưa vào sử dụng**. Câu hỏi đó phải hỏi **người có thẩm quyền** — sách này chỉ
> giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.

<!-- SECTION: pl_i_bai_tap_5_muc -->
---

# Phụ lục I — Bài tập: 5 mức, 50 bài

> **Đọc sách không làm bạn lập trình được. Làm bài tập thì có.**
>
> 50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ **khái niệm được rèn** — vì mục đích không phải
> làm xong bài, mà là **nắm được khái niệm đó**.

---

## I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | ⭐⭐ **VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN** | ⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57) |
| 2 | ⭐ **Viết ra: "chạy đúng nghĩa là gì?"** trước khi viết chương trình | Không có tiêu chí thì không biết lúc nào xong |
| 3 | ⭐ **Nghĩ tình huống xấu**: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng | Chương 57 mục 57.8 |
| 4 | Chú thích giải thích **vì sao**, không phải **cái gì** | Chương 30 mục 30.4 |
| 5 | ⭐ Chạy thử **cả trường hợp sai**, không chỉ trường hợp đúng | Chương 50 |

> ⭐⭐ **Quy tắc 1 nghe thừa với bài "đèn giao thông" — và đó chính là lý do phải làm.**
>
> Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
> — lúc mà nó đáng giá nhất.

> ⚠ **Về lời giải.** Khoảng hai phần ba số bài có gợi ý lời giải trong mục **I.6**; phần còn lại
> **cố ý không có** — ⭐ vì tới lúc đó bạn phải tự đứng được.
>
> Đọc gợi ý **sau khi đã thử ít nhất 30 phút**. Đọc trước thì bài tập mất tác dụng.

---

## I.1 Mức 1 — Logic cơ bản (12 bài)

⭐ **Cần trước:** Chương 4, 9, 15. **Rèn:** tư duy logic, NO/NC, tự giữ, khoá liên động.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **1.1** | **Mạch tự giữ cơ bản.** Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy. | Tự giữ *(latch)* | ✅ |
| **1.2** | **AND / OR / NOT.** Đèn sáng khi: (cảm biến A **và** B) **hoặc** (C **và không** D). | Tổ hợp logic cơ bản | ✅ |
| **1.3** | ⭐⭐ **NO vs NC khi đứt dây.** Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng **đứt dây nút Stop** và ghi lại máy làm gì. | ⭐⭐ **Hỏng theo hướng an toàn** — bài quan trọng nhất mức 1 | ✅ |
| **1.4** | **Khoá chéo.** Động cơ quay thuận và quay nghịch. ⚠ **Không bao giờ được bật cả hai cùng lúc**, kể cả khi nhấn cả hai nút. | Khoá chéo *(mutual interlock)* | ✅ |
| **1.5** | **Biểu quyết 2/3.** Ba cảm biến. Đầu ra bật khi **ít nhất hai** cảm biến tác động. | Logic dư thừa | ✅ |
| **1.6** | **SET / RESET.** Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại? | Set/Reset vs tự giữ | ✅ |
| **1.7** | **Bắt cạnh lên.** Mỗi lần nhấn nút, đầu ra **đảo trạng thái** (nhấn bật, nhấn nữa tắt). | ⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét | ✅ |
| **1.8** | **Mạch lật hai nút.** Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì **tắt thắng**. | Ưu tiên trong flip-flop | ✅ |
| **1.9** | **Báo động có xác nhận.** Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ **đèn chuyển sang sáng liên tục** cho tới khi hết lỗi. | ⭐ Ba trạng thái báo động (Ch.44) | ✅ |
| **1.10** | ⭐ **Chuỗi cho phép.** Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ **phải chỉ ra điều kiện nào đang thiếu**, không chỉ "chưa sẵn sàng". | ⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động | ✅ |
| **1.11** | **Kiểm đèn.** Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật. | ⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình | ✅ |
| **1.12** | **Ưu tiên dừng.** Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được. | ⚠ Stop luôn thắng Start | — |

> ⭐⭐ **Bài 1.3 là bài phân loại của mức này.** Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
> nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ **thiết bị hỏng theo hướng nào?**

---

## I.2 Mức 2 — Bộ định thời & bộ đếm (12 bài)

⭐ **Cần trước:** Chương 11, 12. **Rèn:** TON/TOF/TP, bộ đếm, và ⚠ **biết khi nào KHÔNG dùng timer**.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **2.1** | **Khởi động trễ.** Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy. | TON; ⭐ và vì sao có cảnh báo trước khi chạy | ✅ |
| **2.2** | **Quạt chạy dư.** Tắt lò → quạt làm mát **chạy thêm 5 phút** rồi mới tắt. | TOF | ✅ |
| **2.3** | **Mạch nháy.** Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng **hai TON**. | Ghép hai bộ định thời | ✅ |
| **2.4** | ⚠ **Sao–tam giác.** Đổi nối sao sang tam giác sau 5 giây, ⚠ **có khoảng chết 100 ms** giữa hai lần đóng. | ⚠ **Khoảng chết bắt buộc** — thiếu nó là ngắn mạch | ✅ |
| **2.5** | **Kéo dài xung.** Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy. | TP | ✅ |
| **2.6** | **Đếm mẻ.** Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset. | CTU | ✅ |
| **2.7** | **Đếm lên–xuống.** Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1. | CTUD; ⭐ và bài toán "còn bao nhiêu trong máy" | ✅ |
| **2.8** | **Đếm phế có ngưỡng.** Đếm sản phẩm lỗi. ⭐ Nếu **3 lỗi liên tiếp** → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu. | ⭐ "Liên tiếp" khác "tổng cộng" | ✅ |
| **2.9** | **Đồng hồ giờ chạy.** Đếm tổng số giờ động cơ đã chạy, ⚠ **giữ được qua mất điện**. | ⭐ Vùng nhớ giữ được; ⚠ **DINT không phải INT** | ✅ |
| **2.10** | **Watchdog trình tự.** Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ **số bước đang kẹt**. | ⭐⭐ Timeout dùng để **báo lỗi**, không phải để chuyển bước | ✅ |
| **2.11** | **Chống rung tiếp điểm.** Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung. | Debounce | ✅ |
| **2.12** | ⭐ **Đo thời gian chu kỳ.** Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ **ba giá trị: gần nhất, trung bình, lớn nhất**. | ⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí | ✅ |

> ⭐⭐ **Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:** bộ định thời
> dùng để **biết khi có gì đó không ổn**, không phải để **giả định mọi thứ ổn**.

---

## I.3 Mức 3 — Tuần tự & trạng thái (10 bài)

⭐ **Cần trước:** Chương 21, 25, 26. **Rèn:** trình tự, máy trạng thái, chuyển chế độ.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **3.1** | **Đèn giao thông.** Một ngã tư hai chiều, có đèn vàng. | Trình tự cơ bản theo thời gian | ✅ |
| **3.2** | **Nút bộ hành có nhớ.** Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ **hệ thống nhớ và phục vụ ở chu kỳ tiếp theo**. | ⭐ Lưu yêu cầu, không phục vụ ngay | ✅ |
| **3.3** | ⭐⭐ **Cùng bài, hai cách.** Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng **thanh ghi bước**. So sánh: cách nào dễ thêm một pha đèn mới? | ⭐⭐ **Vì sao trình tự có cấu trúc thắng chuỗi timer** | ✅ |
| **3.4** | **Trạm trộn.** Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset. | Trình tự nhiều bước có điều kiện | ✅ |
| **3.5** | **Cổng bãi xe.** Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ **Không được đóng khi xe còn dưới cổng**. | ⚠ Khoá liên động an toàn trong trình tự | ✅ |
| **3.6** | ⭐ **Báo động first-out.** Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ **nguyên nhân xảy ra TRƯỚC TIÊN**, không phải cả năm. | ⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.44) | ✅ |
| **3.7** | **Timeout từng bước.** Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có **mã lỗi riêng**. | Chẩn đoán được từ báo động | ✅ |
| **3.8** | ⭐⭐ **Chuyển Manual ↔ Auto không giật.** Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ **Cơ cấu không được nhảy vị trí**, trình tự phải biết mình đang ở đâu. | ⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy | — |
| **3.9** | **Bỏ bước theo công thức.** Trình tự 6 bước; công thức quyết định bước 3 và 5 **có chạy hay không**. | ⭐ Tham số là **dữ liệu**, không phải mã (Ch.29) | — |
| **3.10** | ⭐ **Hai trạm, một chỗ trống.** Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ **Không được dùng chờ bận**. | ⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26) | — |

> ⭐⭐ **Bài 3.8 là bài mà rất nhiều máy thật làm sai.** Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
> của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.

---

## I.4 Mức 4 — Analog (9 bài)

⭐ **Cần trước:** Chương 14, 31, 34, 35. **Rèn:** quy đổi, kiểm tra hợp lệ, điều khiển.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **4.1** | **Quy đổi thang.** Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi. | ⭐ Quy đổi tuyến tính; ⚠ **thứ tự phép tính để không tràn** | ✅ |
| **4.2** | ⭐⭐ **Phát hiện ngoài dải.** Thêm vào bài 4.1: nếu dòng **< 3,6 mA** → báo **lỗi cảm biến**, dùng giá trị thay thế, ⚠ **không dùng giá trị 0**. | ⭐⭐ Phân biệt "đo được 0" với "hỏng" — bài quan trọng nhất mức 4 | ✅ |
| **4.3** | **Điều khiển có trễ tích luỹ.** Bơm bật khi mức < 20 %, tắt khi mức > 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất? | ⭐ Hysteresis — chống đóng cắt liên tục | ✅ |
| **4.4** | **PID nhiệt độ.** Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C. | PID cơ bản (Ch.35) | ✅ |
| **4.5** | **Vùng chết.** Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu **giảm bao nhiêu**? | ⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị | ✅ |
| **4.6** | ⭐ **Giới hạn tốc độ thay đổi.** Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây. | ⭐ Ramp — bảo vệ cơ khí | ✅ |
| **4.7** | ⚠ **Ép kiểu và tràn số.** Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ **Chọn kiểu dữ liệu sao cho không tràn**, và chứng minh bằng phép tính. | ⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.11, 19) | ✅ |
| **4.8** | **Tích phân lưu lượng.** Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua. | Tích phân rời rạc theo vòng quét | — |
| **4.9** | ⭐ **Dải báo động nhiều mức.** Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ **mức ưu tiên và hành động khác nhau**. | ⭐ Phân cấp báo động (Ch.44) | — |

> ⭐⭐ **Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.** Rất nhiều máy thật xử lý sai chỗ này: cảm
> biến đứt dây cho giá trị 0, chương trình hiểu là "áp suất bằng 0", và ⚠ **máy phản ứng như thể áp
> suất thật sự đã tụt**.

---

## I.5 Mức 5 — Đề bài dự án (7 bài)

⭐ **Cần trước:** toàn bộ sách. **Rèn:** ráp mọi thứ lại, và ⭐ **tự đặt ra yêu cầu còn thiếu**.

⚠ **Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.** Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ **ghi lại quyết định đó và lý do**, như Chương 57 yêu cầu.

| # | Bài | ⭐ Trọng tâm | Giải |
|---|---|---|---|
| **5.1** | **Máy rửa xe.** Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước. | Trình tự dài + tình huống xấu | ✅ |
| **5.2** | **Qua đường cho người đi bộ.** Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng. | Nhiều chế độ vận hành | ✅ |
| **5.3** | ⚠ **Nạp silo có khoá liên động.** Nạp vật liệu từ xe bồn vào silo. ⚠ **Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn**. | ⚠ Khoá liên động an toàn nhiều điều kiện | ✅ |
| **5.4** | **Luân phiên bơm chính–dự phòng.** Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và **báo động**. | ⭐ Cân bằng hao mòn + xử lý hỏng hóc | — |
| **5.5** | **Điều hoà theo vùng.** Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn. | ⭐ Phân bổ tài nguyên có giới hạn | — |
| **5.6** | ⭐ **Thang máy 3 tầng.** Nút gọi ở mỗi tầng và trong cabin. ⭐ **Xử lý nhiều yêu cầu cùng lúc** theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển. | ⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng | — |
| **5.7** | ⭐⭐ **Dây chuyền chiết rót có trạm loại.** Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ **Phải theo dõi được sản phẩm nào lỗi ở trạm nào** dù nó đã đi qua ba trạm. | ⭐⭐ **Thanh ghi dịch theo dõi sản phẩm** — bài gần nhất với máy thật (Ch.41) | — |

> ⭐⭐ **Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.** Nó cần: trình tự nhiều trạm, pipeline,
> theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ **quyết định phải làm gì khi máy dừng giữa chừng
> với sản phẩm đang nằm ở cả ba trạm** — đúng bài toán của DP-01 (Phụ lục J §J.4).

---

## I.6 Gợi ý lời giải

⚠ **Đọc sau khi đã thử ít nhất 30 phút.** Đây là **gợi ý hướng đi**, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.

### Mức 1

| Bài | Gợi ý |
|---|---|
| 1.1 | `Run := (Start OR Run) AND NOT Stop;` — ⭐ chú ý `NOT Stop` đặt **sau** để Stop luôn thắng |
| 1.3 | ⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → `NOT Stop` luôn đúng → ⚠ **máy không dừng được nữa**. Với NC: đứt dây → bit luôn 0 → máy dừng và **không chạy lại được**. Cái sau là hỏng theo hướng an toàn |
| 1.4 | Mỗi chiều có thêm điều kiện `AND NOT chiều_kia`. ⚠ Khoá trong chương trình **không đủ** — máy thật cần cả khoá cơ khí ở contactor |
| 1.5 | `(A AND B) OR (B AND C) OR (A AND C)` |
| 1.6 | ⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ **nhớ trạng thái cũ**; mạch tự giữ thì không. ⚠ Với máy, "nhớ trạng thái cũ" thường là **sai** (Ch.47 — chống khởi động lại bất ngờ) |
| 1.7 | Bắt cạnh lên rồi `Out := Out XOR Xung;` |
| 1.9 | Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit "đã ack" phải bị xoá khi lỗi tái xuất hiện |
| 1.10 | ⭐ Mỗi điều kiện một bit riêng; hiển thị **bit nào bằng 0**. ⭐⭐ Đừng gộp thành một bit "Ready" duy nhất |
| 1.11 | ⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng `SEL` giữa trạng thái thật và chế độ test |

### Mức 2

| Bài | Gợi ý |
|---|---|
| 2.1 | TON với `IN := Start`, băng tải chạy khi `TON.Q` |
| 2.3 | TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ **cách đó phụ thuộc thời gian quét** (Ch.56) |
| 2.4 | ⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là **ngắn mạch qua hồ quang** |
| 2.8 | Bộ đếm tăng khi lỗi, ⭐ **xoá về 0 khi có sản phẩm tốt**. Đó là điểm khác giữa "liên tiếp" và "tổng cộng" |
| 2.9 | ⚠ Dùng `DINT` trong vùng nhớ giữ được; ⭐ **thử nạp lại chương trình để kiểm bộ đếm có sống sót không** |
| 2.10 | ⭐ Một TON dùng chung, `PT` lấy từ mảng timeout theo số bước; khi `Q` lên → báo lỗi kèm `SoBuoc` |
| 2.12 | Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ **Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất** |

### Mức 3

| Bài | Gợi ý |
|---|---|
| 3.1 | Thanh ghi bước + `CASE`; mỗi bước một TON |
| 3.2 | ⭐ Bit "có yêu cầu" được Set khi nhấn, chỉ Reset khi **đã phục vụ xong** |
| 3.3 | ⭐⭐ Với chuỗi timer, thêm một pha nghĩa là **sửa toàn bộ chuỗi**. Với thanh ghi bước, thêm một nhánh `CASE` là xong. Đây là câu trả lời cho "vì sao trình tự có cấu trúc" |
| 3.5 | ⚠ Điều kiện đóng cổng phải là **cảm biến báo xe đã qua hẳn**, không phải timer. Đây là bài 1.3 ở dạng khác |
| 3.6 | ⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến **và khoá lại** cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè |
| 3.7 | Mảng `Timeout[]` và mảng `MaLoi[]` theo số bước |

### Mức 4

| Bài | Gợi ý |
|---|---|
| 4.1 | ⭐ Ép sang REAL **trước** khi nhân; xem Phụ lục K.1 và K.6 |
| 4.2 | ⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là **giá trị an toàn cho quá trình**, và ⚠ **phải báo động**, không âm thầm thay |
| 4.3 | Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ **đóng cắt liên tục** quanh ngưỡng đó |
| 4.5 | ⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3) |
| 4.6 | Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa `TocDoMax × ThoiGianQuet` |
| 4.7 | ⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → **vượt xa dải INT và có thể vượt DINT**; dùng REAL hoặc LINT, và ⭐ **chứng minh bằng phép nhân trước khi chọn** |

### Mức 5

| Bài | Gợi ý |
|---|---|
| 5.1 | ⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó |
| 5.2 | ⭐ Chế độ ban đêm là một **trạng thái riêng**, không phải một cờ rải rác trong logic |
| 5.3 | ⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ **phải hiển thị được điều kiện nào đang chặn** — bài 1.10 ở quy mô thật |

> ⭐ **Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.**
>
> Tới đó, việc tự tìm ra cách làm **chính là bài tập**. Nếu bí, hãy quay lại chương liên quan và đọc
> lại mục *Bẫy thường gặp* — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.

---

## I.7 ⭐ Sau khi làm xong

| Việc | Vì sao |
|---|---|
| ⭐⭐ **Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy** | Chương 58 mục 58.3 — **bằng chứng** thay cho kinh nghiệm |
| ⭐ Viết lại một bài theo dạng **bài toán → giải pháp → kết quả** | ⭐ Dạng bằng chứng thuyết phục nhất |
| Gộp vài bài mức 5 thành **một máy hoàn chỉnh** | Áp danh mục ở Chương 57 |
| ⭐ Đưa cho ai đó xem và **nghe họ hỏi** | Chỗ bạn tưởng đã hiểu sẽ lộ ra |

> ⭐⭐ **Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.**
>
> "Đầy đủ" nghĩa là: có chế độ tay và tự động, có về gốc, có báo động **nói được phải làm gì**, có xử
> lý tình huống xấu, và ⭐ **có chú thích giải thích vì sao**. Đó chính là danh mục Chương 57 — ở quy
> mô nhỏ.

---

> ⚠ **Giới hạn.** Các bài tập ở đây dùng để **rèn tư duy lập trình**, chạy trên **mô phỏng hoặc bàn
> thử nghiệm**.
>
> ⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
> động). **Lời giải bài tập KHÔNG dùng được cho máy thật** — máy thật cần đánh giá rủi ro riêng, mạch
> an toàn riêng, và thiết kế do **người có thẩm quyền** thực hiện. Xem Chương 6, 47, 48.

<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
---

# Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ

> **Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.**
>
> Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
> con số, hay một bước trình tự của DP-01, ⭐ **định nghĩa chính thức nằm ở đây**.

---

> ⚠⚠ **ĐỌC TRƯỚC — bản chất của hồ sơ này**
>
> DP-01 là một cỗ máy **phiếm chỉ**, dựng riêng để dạy học. Nó **không** dựa trên máy, dự án hay
> khách hàng cụ thể nào.
>
> - Số liệu ở đây là **minh hoạ hợp lý**, ⚠ **không phải thông số kiểm định**.
> - Bảng chức năng an toàn ở §6 là **ví dụ dạy học**, ⚠⚠ **không phải kết quả đánh giá rủi ro**.
> - Hồ sơ này **không thay thế** thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
>   **người có thẩm quyền** thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
>   sách (Chương 6, 47, 48).
>
> ⭐ **Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.**

---

## J.1 Máy làm gì

Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.

```text
 [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
```

### ⭐ Số liệu chốt

| Hạng mục | Giá trị | Dùng ở chương |
|---|---|---|
| ⭐ **Sản lượng mục tiêu** | **300 board/giờ** | 55, 57 |
| ⭐ **Chu kỳ mục tiêu** | **12,0 s/board** | 55, 57 |
| ⭐ **Trạm quyết định nhịp** | ⭐⭐ **Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng** | 55 |
| Kích thước board | **100 × 80 mm** | 32, 37, 55 |
| Vùng làm việc gantry | **X 0–150 · Y 0–120 · Z 0–50 mm** | 37 |
| Trục Z | ⭐ **Servo** (cả X và Y cũng servo) | 29, 37 |
| Đầu đọc mã 2D | **Ethernet** | 42 |
| Bộ điều khiển nhiệt keo | ⭐ **Rời, RS-485 / Modbus RTU** | 33, 35, 38, 39 |
| Thị giác máy | ⚠ **Không có trong DP-01** — nếu cần chỉ **nhận kết quả** (X, Y, góc) | 43 |

> ⚠⚠ **Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
> tiêu** — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 **không đạt 300 board/giờ**.
>
> ⭐ Đây là **nút cổ chai có thật và tính ra được** — xem Chương 55. Nó được giữ nguyên có chủ ý, không
> "làm đẹp" cho tròn số, vì bài học nằm ở chính chỗ đó.

---

## J.2 Bảng vào/ra đầy đủ

Quy ước đặt tên: `DI_/DO_/AI_/AO_` + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.

⭐ **Cột "Lát cắt"** cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.

### J.2.1 Ngõ vào số — DI

| Tag | Mô tả | Loại thiết bị | Trạng thái nghỉ | Lát cắt | Chương |
|---|---|---|---|---|---|
| `DI_StartPB` | Nút Start | Nút nhấn *(push button)* NO | 0 | 1 | 15, 25 |
| `DI_StopPB` | Nút Stop | Nút nhấn **NC** | 1 | 1 | 15, 48 |
| `DI_ResetPB` | Nút Reset | Nút nhấn NO | 0 | 1 | 25, 28 |
| `DI_ModeAuto` | Chọn chế độ Auto / Manual | Công tắc xoay 2 vị trí | — | 1 | 28 |
| ⚠ `DI_EStopOK` | Mạch dừng khẩn cấp lành | Tiếp điểm **NC** từ rơ-le an toàn | 1 | 5 | 47, 48 |
| ⚠ `DI_Door1Closed` | Cửa bảo vệ trạm keo đóng & khoá | Công tắc an toàn **NC** | 1 | 5 | 47 |
| ⚠ `DI_Door2Closed` | Cửa bảo vệ trạm UV đóng & khoá | Công tắc an toàn **NC** | 1 | 5 | 47 |
| ⚠ `DI_CurtainOK` | Rèm quang *(light curtain)* không bị cắt | Từ rơ-le an toàn, **NC** | 1 | 5 | 47 |
| `DI_AirOK` | Áp suất khí đạt ngưỡng tối thiểu | Công tắc áp suất NO | 1 khi đủ khí | 1 | 48 |
| `DI_BoardInfeed` | Có board ở đầu chuyền vào | Quang thu-phát, PNP | 0 | 1 | 4, 15 |
| `DI_BoardStn1` | Board đã tới vị trí trạm keo | Quang thu-phát, PNP | 0 | 1 | 4, 18 |
| `DI_BoardStn2` | Board đã tới vị trí trạm UV | Quang thu-phát, PNP | 0 | 1 | 4, 18 |
| `DI_BoardOutfeed` | Board ở đầu chuyền ra | Quang thu-phát, PNP | 0 | 1 | 15 |
| `DI_Stop1Up` / `DI_Stop1Dn` | Chặn trạm 1 đã nâng / đã hạ | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 26 |
| `DI_Clamp1Up` / `DI_Clamp1Dn` | Bàn nâng kẹp trạm 1 đã lên / xuống | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 48 |
| `DI_Stop2Up` / `DI_Stop2Dn` | Chặn trạm 2 đã nâng / đã hạ | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 26 |
| `DI_Clamp2Up` / `DI_Clamp2Dn` | Bàn nâng kẹp trạm 2 đã lên / xuống | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 48 |
| `DI_ShutterOpen` / `DI_ShutterClosed` | Cửa chắn đèn UV mở / đóng | Reed xy-lanh, PNP | 0 / 1 | 5 | 47 |
| `DI_VfdReady` | Biến tần chuyền sẵn sàng, không lỗi | Tiếp điểm khô NO | 1 | 3 | 36, 51 |
| `DI_IonizerOK` | Bộ khử tĩnh điện hoạt động bình thường | Tiếp điểm khô NO | 1 | 1 | 7, 51 |
| `DI_SmemaInAvail` | Máy trước: **có board sẵn sàng chuyển sang** | Tín hiệu SMEMA, cách ly quang | 0 | 4 | 41 |
| `DI_SmemaOutRdy` | Máy sau: **sẵn sàng nhận board** | Tín hiệu SMEMA, cách ly quang | 0 | 4 | 41 |

> 🔍 **BẪY trung tâm (Ch.4, Ch.15).** `DI_StopPB`, `DI_EStopOK`, `DI_Door1Closed`, `DI_Door2Closed`,
> `DI_CurtainOK` đều là tiếp điểm **NC** — bình thường tín hiệu **có mặt**, và ⭐ **đứt dây làm máy
> dừng**.
>
> Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.

> ⚡ **`DI_IonizerOK` không phải trang trí (Ch.7).** Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
> hỏng ⚠ **không có triệu chứng tại chỗ** — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.
>
> ⭐ Đây là ví dụ trung tâm cho luận điểm: **có những lỗi máy không tự báo được, phải thiết kế để nó
> báo.**

### J.2.2 Ngõ ra số — DO

| Tag | Mô tả | Tải | Kiểu ngõ ra nên dùng | Lát cắt | Chương |
|---|---|---|---|---|---|
| `DO_ConvRun` | Cho phép chuyền chạy (tới biến tần) | Ngõ vào số biến tần | Transistor | 1 | 9, 36 |
| `DO_Stop1Vlv` | Van chặn trạm 1 *(5/2, lò xo về)* | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Clamp1Vlv` | Van nâng kẹp trạm 1 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Stop2Vlv` | Van chặn trạm 2 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Clamp2Vlv` | Van nâng kẹp trạm 2 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_DispVlv` | Van tra keo *(dispensing valve)* | Van điện từ tác động nhanh | Transistor | 3 | 9, 37 |
| `DO_SuckBack` | Van hút ngược chống nhỏ giọt | Van chân không | Transistor | 3 | 6 |
| ⚠ `DO_UvLamp` | Bật đèn UV | Contactor qua rơ-le trung gian | Relay | 5 | 9, 47 |
| ⚠ `DO_ShutterVlv` | Van cửa chắn đèn UV | Van điện từ 24 VDC | Transistor + diode dập | 5 | 47 |
| `DO_ExhaustFan` | Quạt hút khí trạm UV | Contactor qua rơ-le trung gian | Relay | 5 | 9 |
| `DO_IonizerEn` | Cho phép bộ khử tĩnh điện | Ngõ vào điều khiển | Transistor | 1 | 7 |
| `DO_LampGreen` / `DO_LampYellow` / `DO_LampRed` | Đèn tháp 3 màu | Đèn 24 VDC | Transistor | 1 | 44 |
| `DO_Buzzer` | Còi báo | Còi 24 VDC | Transistor | 1 | 44 |
| `DO_SmemaOutAvail` | Báo máy sau: **có board sẵn sàng chuyển đi** | Tín hiệu SMEMA, cách ly quang | Transistor | 4 | 41 |
| `DO_SmemaInRdy` | Báo máy trước: **sẵn sàng nhận board** | Tín hiệu SMEMA, cách ly quang | Transistor | 4 | 41 |

### J.2.3 Analog — AI / AO

| Tag | Mô tả | Tín hiệu | Dải kỹ thuật | Lát cắt | Chương |
|---|---|---|---|---|---|
| `AI_AirPress` | Áp suất khí nén cấp máy | 4–20 mA, 2 dây | 0–10 bar | 3 | 31, 32 |
| `AI_GluePress` | Áp suất keo tại đầu tra | 4–20 mA, 2 dây | 0–6 bar | 3 | 31, 32 |
| `AI_UvChamberTemp` | Nhiệt độ buồng sấy — giám sát quá nhiệt | RTD Pt100, 3 dây | 0–150 °C | 3 | 33 |
| ⭐ `AI_UvIntensity` | Cường độ đèn UV đo tại buồng sấy | 0–10 V | 0–200 mW/cm² | 3 | 32, 33, 53 |
| `AO_GluePressSet` | Đặt áp keo *(van điều áp điện tử)* | 0–10 V | 0–6 bar | 3 | 32, 37 |
| `AO_ConvSpeed` | Đặt tốc độ chuyền | 0–10 V | 0–100 % ↔ 0–20 m/phút | 3 | 32, 36 |
| `AO_UvPower` | Đặt công suất đèn UV | 0–10 V | 0–100 % | 3 | 32 |

> ⭐⭐ **`AI_UvIntensity` là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.**
>
> Cường độ đèn UV **giảm dần theo giờ chạy**. Board vẫn "được sấy" nhưng keo **cứng chưa đủ** — và
> không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ **nhìn thấy sự trôi
> trước khi nó thành hàng lỗi** (Chương 53 mục 53.6).

### J.2.4 Trục & mạng

| Tên | Mô tả | Lát cắt | Chương |
|---|---|---|---|
| `AX_X`, `AX_Y` | Gantry 2 trục mang đầu tra keo — **servo**, chạy theo đường trong công thức | 3 | 37 |
| `AX_Z` | Trục nâng/hạ đầu tra keo — **servo**, độ cao theo công thức | 3 | 37 |
| `NET_HMI` | Màn hình vận hành | 4 | 44 |
| `NET_Scanner` | Đầu đọc mã 2D trên board — **Ethernet** | 4 | 42 |
| `NET_TempCtrl` | Bộ điều khiển nhiệt độ keo rời — **RS-485, Modbus RTU** | 3 | 33, 35, 38, 39 |
| `NET_MES` | Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả | 4 | 42, 45 |
| `NET_Drives` | 3 servo drive qua Ethernet công nghiệp | 3 | 40 |
| `NET_IoLink` | IO-Link master cho cảm biến thông minh | 2 | 12 |

---

## J.3 Đặc tả trình tự

⭐ **Điều kiện vào Auto:** đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).

### J.3.1 Trạm 1 — Tra keo

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ |
|---|---|---|---|
| S1.00 | Chờ board vào | `DI_BoardStn1` = 1 | — |
| S1.10 | Nâng chặn, dừng chuyền tại trạm 1 | `DI_Stop1Up` = 1 | 1 s |
| S1.20 | Đọc mã 2D trên board | Nhận được chuỗi mã hợp lệ | 3 s |
| S1.30 | Hỏi MES: board này có được làm không, công thức nào | Nhận phản hồi | 5 s |
| S1.40 | Nâng kẹp board | `DI_Clamp1Up` = 1 | 2 s |
| S1.50 | Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức | Cả hai đạt | 30 s |
| S1.60 | Gantry chạy theo đường tra keo trong công thức | Hoàn tất đường | 60 s |
| S1.70 | Hút ngược, nâng trục Z về vị trí an toàn | `AX_Z` tại vị trí chờ | 3 s |
| S1.80 | Hạ kẹp | `DI_Clamp1Dn` = 1 | 2 s |
| ⭐ S1.90 | Hạ chặn, chuyển board sang trạm 2 | `DI_BoardStn1` = 0 ⭐ **và trạm 2 rỗng** | 5 s |
| → S1.00 | Ghi log, quay lại chờ board | | |

### J.3.2 Trạm 2 — Sấy UV

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ |
|---|---|---|---|
| S2.00 | Chờ board vào | `DI_BoardStn2` = 1 | — |
| S2.10 | Nâng chặn | `DI_Stop2Up` = 1 | 1 s |
| S2.20 | Nâng kẹp | `DI_Clamp2Up` = 1 | 2 s |
| S2.30 | Bật quạt hút, mở cửa chắn UV | `DI_ShutterOpen` = 1 | 2 s |
| ⭐ S2.40 | Sấy — giữ đủ thời gian theo công thức | Hết thời gian ⭐ **và cường độ UV luôn trong dải** | — |
| S2.50 | Đóng cửa chắn UV | `DI_ShutterClosed` = 1 | 2 s |
| S2.60 | Hạ kẹp, hạ chặn | `DI_Clamp2Dn` = 1, `DI_Stop2Dn` = 1 | 2 s |
| S2.70 | Chuyển board ra, bắt tay SMEMA với máy sau | `DI_BoardOutfeed` = 0 | 10 s |
| S2.80 | Báo kết quả về MES, tăng bộ đếm sản lượng | Đã gửi | 5 s |
| → S2.00 | Quay lại chờ board | | |

> ⚡ **Cột *Hết giờ* là giá trị THIẾT KẾ** — đặt trước khi có máy, để viết được chương trình và kịch bản
> thử. Khi máy chạy được, đo rồi đặt lại theo Phụ lục O mục O.7 và O.8: giới hạn của cơ cấu bằng 2 lần
> thời gian lớn nhất đo được; giới hạn của bước chờ cơ cấu dài hơn giới hạn của cơ cấu 1–2 s, để lỗi cụ
> thể báo trước (Chương 26 mục 26.5b). ⚠ Các khối mã ở Chương 26–27 dùng 3 s và 5 s làm số tròn để
> minh hoạ cơ chế đó — không phải để chép.

> 🔍 **BẪY trung tâm (Ch.17, Ch.48).** Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ **tín hiệu phản
> hồi thật** (reed xy-lanh, cảm biến board); cột "hết giờ" chỉ để **báo lỗi**.
>
> ⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: *"chờ 2 giây chắc
> kẹp xong rồi"*. Bộ định thời **không biết khi cơ cấu không tới nơi**.

> ⭐⭐ **Điểm dạy pipeline (Ch.26–27).** S1.90 chỉ chuyển tiếp khi **trạm 2 rỗng**. Hai trạm chạy song
> song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là **chỗ trống**.
>
> Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao **không được chờ bận** *(busy-wait)* giữa
> hai trình tự.

---

## J.4 Mô hình trạng thái máy

```text
Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
```

Mỗi trạm có máy trạng thái con riêng; ⭐ **máy trạng thái tổng quyết định cả hai được phép chạy hay
không**.

### ⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất

Nếu máy vào **Alarm** đúng lúc:

- board A đang **bị kẹp ở trạm 1**, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, **và**
- board B đang **trong buồng UV** với cửa chắn đang mở, đèn đang bật —

thì trình tự về gốc phải theo **đúng thứ tự này**:

| # | Việc | ⚠ Vì sao thứ tự này |
|---|---|---|
| 1 | ⚠⚠ **Tắt đèn UV và đóng cửa chắn** | ⭐ **Người vào máy trước khi che được nguồn UV là tai nạn** |
| 2 | ⚠ **Nâng trục Z lên vị trí an toàn** trước khi cho gantry XY chạy | Nếu không, đầu tra keo **quét ngang mặt board đang kẹp** — phá cả board lẫn đầu keo |
| 3 | Chỉ **nhả kẹp sau khi** trục Z đã lên | Nhả trước làm board dịch trong khi đầu keo còn ở gần |
| 4 | ⭐ Board dở dang **đánh dấu NG và báo MES** | ⚠ Không được lẫn vào hàng tốt |

> ⭐⭐ **Đây là ví dụ trung tâm cho luận điểm "về gốc là bài toán khó nhất thực tế" (Ch.28).**
>
> Thứ tự trên là **kết quả của phân tích va chạm và mối nguy**, không phải thứ tự tuỳ ý. Đảo hai bước
> bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho **người**, không phải cho
> sản phẩm.

---

## J.5 Công thức sản phẩm

Mỗi mã hàng có một công thức. ⭐ **Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:**
cùng một máy chạy nhiều mã hàng trong một ca.

| Tham số | Đơn vị | Dải hợp lệ | Dùng ở bước |
|---|---|---|---|
| Đường tra keo (danh sách điểm X, Y, Z) | mm | trong vùng làm việc | S1.60 |
| Áp keo đặt | bar | 0,5 – 5,0 | S1.50 |
| Nhiệt độ keo đặt | °C | 20 – 60 | S1.50 |
| Dung sai nhiệt độ | °C | 0,5 – 5,0 | S1.50 |
| Tốc độ chạy đường tra | mm/s | 5 – 100 | S1.60 |
| ⭐ **Thời gian sấy UV** | s | **5 – 120** | S2.40 |
| Công suất đèn UV | % | 30 – 100 | S2.40 |
| Ngưỡng cường độ UV tối thiểu | mW/cm² | 20 – 180 | S2.40 |
| Tốc độ chuyền | % | 20 – 100 | mọi bước chuyền |

⭐ Khai báo kiểu công thức — bản **đầy đủ**, gom đúng các trường mà mã mẫu trong sách dùng tới
(Chương 29 khai phần của lát cắt 2; Chương 39 thêm nhiệt độ keo; Chương 43 thêm đường tra keo). Các
tham số còn lại của bảng trên thêm vào theo cùng khuôn:

```iecst
TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id                 : INT;          // mã số công thức
    Name               : STRING[20];   // tên đọc được, hiện trên màn hình
    Version            : INT;          // ⭐ tăng mỗi lần sửa (Chương 29 mục 29.6)
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;          // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    GlueTempSetX10     : INT;          // nhiệt độ keo đặt, 0,1 °C — ghi xuống bộ điều khiển (Ch.39)
    TempMinX10         : INT;          // dải cho phép của nhiệt độ keo, 0,1 °C (Ch.39)
    TempMaxX10         : INT;
    PathX              : ARRAY[1..20] OF DINT;   // đường tra keo, 0,01 mm (Chương 37, 43)
    PathY              : ARRAY[1..20] OF DINT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs         : DINT;
    // ── Tham số chung ──
    ConvSpeedPct       : INT;
END_STRUCT
END_TYPE
```

> ⭐ Bộ kiểm mã của sách (`kiem_cu_phap_st.py`) so **mọi** bản khai báo `ST_Recipe` với bản này: bản
> trích ở Chương 29 phải là tập con, và mọi `ActiveRecipe.<trường>` ở bất kỳ chương nào phải có thật ở
> đây. Đợt 62 tìm ra năm trường được dùng ở Chương 39 và 43 mà chưa từng được khai.

> ⚠⚠ **Kiểm tra hợp lệ là bắt buộc (Ch.29 mục 29.4).** Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
> nhập liệu, máy phải **từ chối và báo lỗi**, không được nhận.
>
> ⭐ Cột "dải hợp lệ" chính là hàng rào đó — và nó thuộc về **chương trình PLC**, không phải thuộc về
> MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.

---

## J.6 ⚠ Chức năng an toàn

| SF | Mối nguy | Biện pháp | Ghi chú |
|---|---|---|---|
| **SF1** | Dừng khẩn cấp mọi chuyển động | E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV & quạt | ⚠⚠ **Không đi qua logic PLC thường** (Ch.47) |
| ⭐ **SF2** | ⚠⚠ **Bức xạ UV chiếu vào mắt/da người** | Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi **cửa đóng và khoá**; mở cửa → ⭐ **cắt nguồn đèn qua mạch an toàn**, không qua lệnh PLC | ⚠ Mối nguy vật lý thật, **không có triệu chứng tức thời** — người bị chiếu thường không biết |
| **SF3** | Kẹp tay khi bàn nâng kẹp hoạt động | Cửa bảo vệ có khoá tại cả hai trạm | Khoá kiểu giữ tới khi an toàn |
| **SF4** | Với tay vào qua cửa chuyền vào/ra | Rèm quang tại hai cửa chuyền | ⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47) |
| **SF5** | Máy khởi động bất ngờ sau khi khôi phục nguồn | ⭐ **Yêu cầu Reset có chủ ý**; không tự vào Running | Ch.48 |
| ⭐ **SF6** | Mất khí nén khi board đang bị kẹp | Trạng thái an toàn cho van kẹp: ⭐ **GIỮ kẹp**, không nhả — ⚠ **phải giữ bằng van một chiều điều khiển hoặc khoá cần**, không phải bằng van hai cuộn | ⭐ Quyết định thiết kế **có lý do** (Ch.48); cơ chế ở Ch.6 mục 6.3 |
| **SF7** | Đầu tra keo nóng gây bỏng | Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa | Ch.47 |

> ⭐⭐ **SF6 đáng dừng lại suy nghĩ.** "Trạng thái an toàn" thường được hiểu là "về vị trí nghỉ" —
> nhưng ở đây nhả kẹp khi mất khí sẽ **thả board rơi**, và có thể thả nó vào vùng đầu tra keo đang ở
> gần.
>
> ⭐ Trạng thái an toàn là **kết quả của phân tích**, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
> là: *"mất năng lượng lúc này thì điều gì an toàn hơn?"* — và câu trả lời khác nhau giữa các cơ cấu
> trên cùng một máy.

> ⚠⚠ **Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.**
>
> Máy thật cần đánh giá rủi ro riêng bởi **người có thẩm quyền**, và mức hiệu năng / mức toàn vẹn phải
> xác định **từ đánh giá đó** — không chép từ sách. Xem Chương 6, 47, 48.

---

## J.7 Bóc lớp theo lát cắt

⭐ **Quy tắc:** chương thuộc lát cắt nào thì **chỉ dùng thiết bị của lát cắt đó và các lát cắt trước**.

| Lát cắt | Chỉ dùng | Chương |
|---|---|---|
| **1 — thuần rời rạc** | Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp | 8–22 |
| **2 — thêm thiết kế** | + máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm | 23–30 |
| **3 — thêm analog & trục** | + áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần | 31–37 |
| **4 — thêm mạng** | + mã 2D, MES, SMEMA, HMI | 38–46 |
| **5 — đầy đủ** | + mạch an toàn, chạy thử, chẩn đoán, vận hành | 47–58 |

> ⭐ **Vì sao bóc lớp:** để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
> hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.

---

## J.8 Các phép tính đã thực hiện trên DP-01

Gom lại đây vì chúng rải rác trong sách và ⭐ **đều là loại phép tính phải làm TRƯỚC KHI MUA**.

| Phép tính | Kết quả | Chương |
|---|---|---|
| Chu kỳ từ sản lượng | 3600 ÷ 300 = **12,0 s/board** | 55 |
| ⭐ **Nút cổ chai** | Trạm 2 (6–12 s) — ⚠ **12 s thì chỉ vừa đủ** | 55 |
| Số lần đóng cắt van/năm | **2,88 triệu lần** (2 ca × 8 h × 300 ngày) | 9 mục 9.3 |
| ⭐ **Số lần uốn cáp xích gantry/năm** | **1,44 triệu lần** | 49 mục 49.7 |
| Ngưỡng nhắc bảo trì van | 0,7 × tuổi thọ datasheet | 53 mục 53.5 |
| Công suất nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | 8 mục 8.7 |
| Vùng làm việc gantry | Board 100 × 80 + biên gá → **X 150 · Y 120 · Z 50 mm** | 37 |

> ⭐⭐ **Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.**
>
> Chúng đều đơn giản, đều mất vài phút, và đều phải làm **trước khi mua** — vì phát hiện sau khi máy
> chạy nghĩa là thay thiết bị và đấu lại dây.

---

## J.9 ⚠ Hạng mục còn treo

Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ **biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật**.

| # | Hạng mục | Ảnh hưởng |
|---|---|---|
| 1 | ⚠ `AI_UvIntensity` đang là **0–10 V**. Suy giảm cường độ UV là lỗi "máy không tự phát hiện được" — có nên đổi sang **4–20 mA** để phân biệt được đứt dây? | Ch.31, 32, 48 |
| 2 | ⚠ **Xác minh thực tế thị trường**: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không | Ch.38, 39, 42 |
| 3 | ⚠ Biến tần chuyền hiện **chỉ có `DI_VfdReady`** — không đọc được dòng động cơ, tốc độ thật, hay bit "đang giới hạn dòng". Có nên thêm kết nối mạng tới biến tần? | Ch.36, 40, 55 |

> ⭐ **Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: "máy có tự biết khi một thứ đang xấu đi không?"**
>
> Với 0–10 V, đứt dây cho 0 V — trông y hệt "đèn đã tắt", và máy không phân biệt được. Với 4–20 mA,
> đứt dây cho 0 mA, nằm **ngoài dải hợp lệ** — máy biết ngay đó là lỗi cảm biến, không phải giá trị
> đo. Xem Chương 31.
>
> Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
> mục 57.11.

---

## J.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Ráp toàn bộ thành một dự án theo thứ tự | ⭐ **Chương 57** |
| Bảng biểu mẫu trống để dùng cho máy của bạn | **Phụ lục C** |
| Công thức tính, kèm điều kiện áp dụng | **Phụ lục K** |
| ⭐ **Mẫu code cho mạch thường dùng** (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…) | **Phụ lục L** |
| Tra theo triệu chứng khi máy lỗi | **Phụ lục E** |
| Thuật ngữ Việt–Anh | **Phụ lục F** |

> ⚠⚠ **Nhắc lại lần cuối.** DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
> thật là đúng mục đích. ⚠ **Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích** —
> máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.

<!-- SECTION: pl_k_bang_tra_cong_thuc -->
---

# Phụ lục K — Bảng tra công thức tổng hợp

> **Tài liệu tra cứu.** Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ **điều kiện
> áp dụng** — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.

---

> ⚠ **Cách dùng.** Bảng này để **tra nhanh khi bạn đã hiểu**. Nếu một công thức bạn chưa hiểu vì sao
> nó như vậy, hãy quay lại chương được dẫn — ⭐ **áp một công thức mà không hiểu điều kiện của nó là
> cách tạo ra những con số sai trông rất thuyết phục**.

---

## K.1 Analog và quy đổi thang đo

### Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật

```text
                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Quan hệ **tuyến tính** giữa tín hiệu và đại lượng đo |
| ⚠ **Không áp dụng cho** | Cặp nhiệt điện và RTD ở dải rộng (quan hệ **không tuyến tính**) — dùng module chuyên dụng hoặc bảng tra (Ch.33) |
| ⚠ Bẫy | **Tràn số và chia số nguyên** — xem K.6 và Chương 11, 19 |
| Chương | 31 mục 31.4 |

### Ví dụ trên DP-01

```text
AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
```

### ⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA

| Điều kiện | Nghĩa |
|---|---|
| Dòng **< 3,6 mA** | ⭐⭐ **Đứt dây / hỏng cảm biến** — không phải giá trị đo bằng 0 |
| Dòng **> 21 mA** | Ngắn mạch hoặc lỗi cảm biến |
| ⚠ Điều kiện áp dụng | ⭐ **Chỉ dùng được với 4–20 mA**; tín hiệu 0–10 V và 0–20 mA **không phân biệt được đứt dây** |
| Chương | 31 mục 31.3 |

> ⭐⭐ **Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:** không phải vì chống
> nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ **0 mA là một trạng thái không thể xảy ra khi mọi thứ
> bình thường** — nên nó dùng được làm dấu hiệu lỗi.

---

## K.2 Khí nén

### Lực xy-lanh

```text
Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Lực **lý thuyết**; ⚠ thực tế thấp hơn do ma sát |
| ⭐ Hệ số thực dụng | Lấy **70–85 %** lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có |
| ⚠ Bẫy | ⭐ **Lực kéo LUÔN nhỏ hơn lực đẩy** vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực |
| Chương | 5 mục 5.4 |

```text
Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
```

### Lưu lượng khí tiêu thụ

```text
Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Tính **cỡ máy nén và cỡ ống**, không phải tính tốc độ |
| ⚠ Nhớ cộng | Cả hành trình **đi và về**; và ⭐ **rò rỉ** — thực tế đáng kể |
| Chương | 5 mục 5.7 |

---

## K.3 Điện và nguồn

### Công suất nguồn 24 V

```text
Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện áp dụng** | ⭐ **Bước có nhiều tải nhất**, không phải tổng tất cả tải — hầu hết tải không cùng bật |
| ⚠ Nhưng phải kiểm | ⭐ Có bước nào **mọi thứ cùng bật** không? (về gốc, kiểm đèn, reset) |
| Hệ số 1,3–1,5 | Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ **sụt áp trên dây dài** |
| Chương | 8 mục 8.7 |

### Tuổi thọ đóng cắt / uốn cáp

```text
Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | So kết quả với **tuổi thọ trong datasheet**, không phải với cảm giác |
| ⚠ Với rơ-le | ⭐ **Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều**, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn) |
| ⚠ Với cáp trong xích | Phải là **cáp chịu uốn**; ⭐ và đúng **bán kính uốn tối thiểu** |
| Chương | 9 mục 9.3 · 49 mục 49.7 |

### Ví dụ DP-01

```text
Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
```

### Ngưỡng bảo trì

```text
Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Bộ đếm phải ⭐ **sống sót qua mất điện VÀ qua lần nạp chương trình** — ⚠ kiểm tra thực tế |
| ⚠ Bắt buộc | Ngưỡng chỉ **nhắc**, ⚠ **không được dừng máy** |
| Chương | 53 mục 53.5 |

---

## K.4 Chu kỳ và năng suất

### Sản lượng giờ

```text
UPH  =  3600  ÷  Chu kỳ máy (giây)
```

| Hạng mục | Nội dung |
|---|---|
| ⚠ **Chu kỳ máy là gì** | Khoảng thời gian giữa **hai sản phẩm liên tiếp RA KHỎI máy** |
| ⚠ **Không phải** | Thời gian một sản phẩm **đi hết máy** (đó là *thời gian thông qua*) |
| Chương | 55 mục 55.2 |

### ⭐⭐ Chu kỳ máy nhiều trạm

```text
Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện áp dụng** | Các trạm **chạy song song trên các sản phẩm khác nhau** |
| ⚠ Không áp dụng khi | Các trạm **dùng chung tài nguyên** (một robot phục vụ nhiều trạm) |
| ⭐⭐ Hệ quả quan trọng nhất | **Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng** |
| ⚠ Bẫy phổ biến nhất | ⭐ **Cộng thời gian các trạm lại** — cho con số thấp hơn thực tế nhiều |
| Chương | 55 mục 55.3 |

### ⭐ Tìm nút cổ chai bằng dữ liệu

```text
Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Đo trong ⭐ **giai đoạn chạy ổn định**, không tính lúc khởi động hay đổi lô |
| ⭐ Ưu điểm | Bắt được cả nút cổ chai **nằm ngoài máy** (máy trước không cấp đủ hàng) |
| Chương | 55 mục 55.4 |

### OEE

```text
OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Điều kiện áp dụng** | ⭐⭐ **Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định** |
| ⚠⚠ Cách bóp méo phổ biến nhất | Lấy **chu kỳ thực tế** làm chu kỳ thiết kế → ⭐ **hiệu suất luôn ~100 %**, chỉ số mất hết ý nghĩa |
| ⚠ So sánh giữa các máy | ⭐ **Chỉ có nghĩa khi cùng định nghĩa** — ghi rõ định nghĩa khi báo cáo |
| ⭐ Giá trị nằm ở đâu | **Ba con số thành phần**, không phải con số gộp |
| Chương | 55 mục 55.7 |

---

## K.5 Thời gian quét và bộ đếm xung

### Ước lượng thời gian quét

```text
Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
```

| Hạng mục | Nội dung |
|---|---|
| ⚠ **Điều kiện áp dụng** | Đây là **ước lượng**, không phải bảo đảm — ⭐ **đo thời gian quét thật trên máy** |
| ⚠ Nhớ rằng | Thời gian quét **thay đổi theo đường chạy** trong chương trình — quan tâm **giá trị lớn nhất**, không phải trung bình |
| ⚠⚠ Bẫy khi đổi PLC | ⭐ **PLC mới thường quét nhanh hơn nhiều** — logic dựa vào vòng quét sẽ chạy khác (Ch.56) |
| Chương | 10 · 56 mục 56.4 |

### ⭐ Khi nào cần bộ đếm xung tốc độ cao

```text
Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  >  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Vì sao chia 2** | Mỗi xung phải có ít nhất **hai lần quét** để nhận được cạnh lên và cạnh xuống |
| ⚠ Thực dụng | ⭐ **Lấy dự phòng rộng hơn nhiều** — thời gian quét không cố định, và bỏ sót xung là lỗi **âm thầm** |
| ⚠ Dấu hiệu đã sai | Giá trị đếm **thấp hơn thực tế và sai ngày càng nhiều** — không có báo động nào |
| Chương | 18 |

---

## K.5b Ước lượng bộ nhớ chương trình

⭐ Dùng khi **chưa viết dòng nào** mà đã phải chọn CPU.

```text
Bộ nhớ chương trình  ≈  5 word × số thiết bị SỐ  +  25 word × số thiết bị ANALOG
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Ứng dụng **thiên về tuần tự** — đóng cắt, liên động, trình tự bước |
| ⚠ **Không áp dụng cho** | Chương trình nặng tính toán, xử lý chuỗi, nhiều khối chuyển động — ⭐ phải tra **bảng chi phí lệnh** của hãng |
| ⭐ Dùng để làm gì | **Loại nhanh** CPU quá nhỏ. ⚠ **Không** dùng để chọn CPU vừa khít |
| ⭐⭐ Hệ số dự phòng | ⚠ **Nhân đôi** — máy nào cũng phình ra: thêm báo động, thêm chế độ, thêm thống kê |
| ⚠⚠ Bẫy | **Bộ nhớ DỮ LIỆU là chuyện khác.** Nếu phải giữ lịch sử năng suất theo giờ/ca/ngày thì ⭐ **kích thước bảng dữ liệu mới quyết định chọn CPU**, không phải số dòng lệnh (Ch.55 mục 55.7c) |
| Chương | 13 mục 13.2b |

> ⚡ **Con số trên tờ quảng cáo gần như luôn là lệnh BIT.** ⚠ Có CPU nhanh ở lệnh logic nhưng chậm ở
> lệnh xử lý dữ liệu — chương trình nhiều phép tính phải tra chi phí **từng nhóm lệnh** (Ch.10, K.5).

---

## K.6 Số học và kiểu dữ liệu

### ⚠ Dải giá trị các kiểu số nguyên thường gặp

| Kiểu | Số bit | Dải |
|---|---|---|
| `SINT` | 8 có dấu | −128 … 127 |
| `USINT` / `BYTE` | 8 không dấu | 0 … 255 |
| `INT` | 16 có dấu | ⭐ **−32 768 … 32 767** |
| `UINT` / `WORD` | 16 không dấu | 0 … 65 535 |
| `DINT` | 32 có dấu | ⭐ **−2 147 483 648 … 2 147 483 647** |
| `UDINT` / `DWORD` | 32 không dấu | 0 … 4 294 967 295 |

> ⚠⚠ **`INT` tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.** Một bộ đếm sản lượng dùng `INT` tràn
> sau **32 767 sản phẩm** — với DP-01 ở 300 board/giờ, đó là **khoảng 4,5 ngày**.
>
> ⭐ Dùng `DINT` cho mọi bộ đếm tích luỹ. Xem Chương 11, 19.

### ⚠ Thứ tự phép tính để tránh tràn

```text
✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Bẫy chính** | ⭐ **Chia số nguyên cắt bỏ phần thập phân** — `7 / 2 = 3`, không phải 3,5 |
| ⭐ Quy tắc thực dụng | ⭐ **Ép sang số thực trước khi tính**, ép về số nguyên sau khi tính xong |
| ⚠ Với số thực | ⭐ **Không so sánh bằng** hai số thực — so bằng khoảng dung sai |
| ⚠⚠ Chia cho mẫu số **số thực** | ⭐ **So với ngưỡng, không so với 0**: `ABS(x) > 1e-6` (32 bit) · tới `1e-15` (64 bit) |
| Chương | 14, 19 (mục 19.5) |

---

## K.7 Tín hiệu và dây dẫn

### ⭐ Vỏ chống nhiễu nối mấy đầu

| Loại cáp | Nối vỏ | Lý do |
|---|---|---|
| ⭐ **Tín hiệu analog, cảm biến** | **Một đầu** — thường phía tủ | Tránh dòng vòng qua vỏ ở tần số thấp |
| ⭐ **Cáp động cơ biến tần** | **Hai đầu** | Chắn nhiễu tần số cao — bài toán khác |
| Cáp mạng | Theo hướng dẫn nhà sản xuất (thường hai đầu) | |

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện tiên quyết cho cả ba** | **Kẹp trọn vòng 360°** — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng |
| Chương | 31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4 |

### ⚠ Nối đất

```text
0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Vì sao** | Nối nhiều điểm → **vòng lặp đất**: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp |
| ⭐ Triệu chứng vòng lặp đất | Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy |
| ⭐ Cách kiểm nhanh | ⭐ **Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy** — có vài vôn là có vấn đề |
| Chương | 49 mục 49.4 |

---

## K.7b Lưới khay — dạy ba điểm, tính ra mọi ô

Khay có `R` hàng × `C` cột. ⚠ Dạy từng ô là việc không làm nổi khi khay có 60 ô, và ⭐ **mỗi lần gá
lại khay là phải dạy lại toàn bộ**.

⭐ Chỉ dạy **ba** ô và suy ra phần còn lại:

```text
P1 = ô (1,1)        — góc đầu
P2 = ô (1,C)        — cuối HÀNG thứ nhất
P3 = ô (R,1)        — cuối CỘT thứ nhất
```

```text
             (c − 1)                       (r − 1)
P(r,c) = P1 + ─────── × (P2 − P1)  +  ─────── × (P3 − P1)
             (C − 1)                       (R − 1)
```

Áp cho từng trục:

```text
X(r,c) = X1 + (c−1)·(X2−X1)/(C−1) + (r−1)·(X3−X1)/(R−1)
Y(r,c) = Y1 + (c−1)·(Y2−Y1)/(C−1) + (r−1)·(Y3−Y1)/(R−1)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Các ô cách **đều nhau** theo mỗi chiều; khay **phẳng** trong mặt phẳng chuyển động |
| ⭐⭐ **Vì sao phải ba điểm, không phải hai** | Ba điểm bắt được cả **khay bị xoay** khi gá. Hai điểm chỉ bắt được bước và chiều dài — ⚠ khay lệch góc vài độ sẽ sai dần và ⭐ **ô cuối cùng sai nhiều nhất** |
| ⚠ **Không áp dụng cho** | Khay có bước không đều; khay cong vênh; khay nghiêng so với mặt phẳng chạy — khi đó cần dạy thêm điểm hoặc dùng hệ thị giác (Chương 43) |
| ⚠⚠ **Bẫy số học** | ⭐ **Nhân trước, chia sau**; `C = 1` hoặc `R = 1` làm **mẫu số bằng 0** — phải chặn riêng (K.6, Chương 19 mục 19.5) |
| ⭐ Kiểm tra | Sau khi dạy, chạy thử **bốn góc** — không phải ô đầu. ⚠ Sai số cộng dồn chỉ lộ ra ở góc xa nhất |
| Chương | 37 · Phụ lục L.9 |

> ⭐ **Đánh số ô: chọn một quy ước rồi viết nó lên khay.** Đếm theo hàng trước hay theo cột trước,
> đếm từ 0 hay từ 1 — ⚠ **cả bốn kiểu đều có người dùng**, và cãi nhau về việc này lúc giao máy là
> chuyện có thật. Ghi vào hồ sơ máy (Phụ lục J).
>
> ⚡ Cùng công thức này dùng được cho **kho nhiều tầng**: thay `(r, c)` bằng `(tầng, ô)` và dạy ba
> điểm tương ứng.

---

## K.8 Bảng tra nhanh — công thức nào ở chương nào

| Cần tính | Công thức ở | Chương gốc |
|---|---|---|
| Quy đổi giá trị analog | K.1 | 31 |
| Phát hiện đứt dây cảm biến 4–20 mA | K.1 | 31 |
| Lực xy-lanh | K.2 | 6 |
| Lưu lượng khí | K.2 | 6 |
| Công suất nguồn 24 V | K.3 | 8 |
| Tuổi thọ van / rơ-le / cáp xích | K.3 | 9, 49 |
| Ngưỡng bảo trì | K.3 | 53 |
| Sản lượng giờ (UPH) | K.4 | 55 |
| ⭐ **Chu kỳ máy nhiều trạm** | K.4 | 55 |
| ⭐ **Tìm nút cổ chai** | K.4 | 55 |
| OEE | K.4 | 55 |
| Thời gian quét | K.5 | 10 |
| ⭐ **Khi nào cần bộ đếm tốc độ cao** | K.5 | 18 |
| Dải kiểu dữ liệu, chống tràn | K.6 | 11, 19 |
| Vỏ chống nhiễu, nối đất | K.7 | 31, 36, 49 |
| ⭐ Ước lượng bộ nhớ chương trình | K.5b | 13 |
| ⭐ **Lưới khay — dạy ba điểm** | K.7b | 37 |

> ⭐ **Cần đoạn code chứ không phải công thức?** Các mạch lặp lại ở mọi máy — tự giữ, chuỗi cho
> phép, ba lệnh dừng, trình tự có timeout, servo, analog — nằm ở **Phụ lục L**.

---

> ⚠⚠ **Nhắc lại giới hạn.** Các công thức ở đây là ⭐ **công cụ ước lượng và kiểm tra**, không phải
> căn cứ thiết kế.
>
> Cho thiết kế thật: dùng **datasheet của thiết bị cụ thể** và **tiêu chuẩn hiện hành tại thị trường
> của bạn**. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
> **người có thẩm quyền** thực hiện — bảng này **không thay thế** thiết kế điện.

<!-- SECTION: pl_l_thu_vien_mau_code -->
---
# Phụ lục L — Thư viện mẫu code dùng ngay

> **Tài liệu tra cứu.** Mười chín đoạn logic lặp lại ở gần như mọi cỗ máy, gom về một chỗ — cộng một
> **danh mục ở L.17** trả lời câu hỏi đứng trước tất cả: *khối nào nên tự viết, khối nào đã có sẵn*. Mỗi mẫu kèm
> ⭐ **điều kiện dùng** và ⚠ **thứ nó KHÔNG làm** — vì chép một mẫu mà không biết giới hạn của nó là
> cách tạo ra lỗi trông rất giống code đúng.

---

> ⚠⚠ **Đọc trước khi chép bất cứ đoạn nào.**
>
> | | |
> |---|---|
> | 1 | ⭐ Mẫu viết bằng **Structured Text**; ⭐⭐ **bảy mẫu có thêm bản LADDER** ngay bên dưới. ⚠ Các mẫu còn lại cố ý **chỉ có ST** — lý do và cách chọn ở **mục L.18** |
> | 2 | ⭐ Tên biến theo máy mẫu DP-01 (Phụ lục J). Đổi sang tên máy của bạn — ⚠ **đừng giữ tên mẫu** |
> | 3 | ⚠⚠ **Không mẫu nào ở đây là chức năng an toàn.** Xem L.3 |
> | 4 | ⭐ Mọi mẫu đều **chạy trong một tác vụ chu kỳ**, được gọi mỗi vòng quét (Chương 10) |
> | 5 | ⚠ Mã báo động viết dạng hằng `ALM_*`, không viết số trực tiếp (Chương 44) |

---

## L.1 Tự giữ Start/Stop — nền của mọi thứ

⭐ **Dùng khi:** nhấn Start rồi nhả, máy vẫn chạy; nhấn Stop thì dừng.

```iecst
// ── Tự giữ: điều kiện DỪNG nằm NỐI TIẾP, NGOÀI dấu ngoặc tự giữ ──
M_Running := (DI_StartPB OR M_Running)      // nhánh tự giữ
             AND DI_StopPB                  // ⚠ nút NC → kiểm BẰNG 1
             AND M_AllPermissive;           // chuỗi cho phép (L.2)
```

⭐ **Cùng mẫu này viết bằng ladder** — đây là nấc thang phổ biến nhất trong cả ngành:

```text
   DI_StartPB      DI_StopPB    M_AllPermissive                      M_Running
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├────────────────────────────────( )───┐
 │            │
 │  M_Running │
 └───┤ ├──────┘
```

> ⭐ **Ở ladder, mạch tự giữ NHÌN THẤY ĐƯỢC** — nó là nhánh song song vòng ngược về. ⚡ Đó là ưu thế
> thật của ladder ở mẫu này: ⚠ trong bản ST, dấu ngoặc đặt sai chỗ **trông vẫn bình thường**; trong
> ladder, nhánh tự giữ ôm nhầm cả `DI_StopPB` thì **nhìn là thấy ngay**.
>
> ⚡ Nấc này giống hệt nấc ở Chương 15 mục 15.4 — cố ý, vì đó là mẫu chuẩn.

> ⚠⚠ **Vị trí của điều kiện dừng quyết định tất cả.** Đưa `DI_StopPB` **vào trong** dấu ngoặc của
> nhánh tự giữ thì ⭐ **nhấn Stop trong lúc vẫn đang giữ Start sẽ KHÔNG dừng được máy** — và người thử
> thường không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
>
> ⭐ Nút Stop vật lý là **NC**, nên trong code kiểm **bằng 1**, không phải `NOT`. Đứt dây = dừng
> (Chương 15, mục 15.3).

> ⚠⚠ **Mẫu này giả định nút Start được NHẢ.** Tiếp điểm dính, nút bị đè, hay bit Start từ màn hình
> kẹt ở 1 khi mất kết nối thì lỗi vừa hết là `M_Running` lên lại — máy **tự chạy**. Máy nhận lệnh
> Start từ nhiều nơi thì thay `DI_StartPB` bằng **sườn** của nó (`StartEdge.Q`, L.7); ở ladder là
> tiếp điểm `┤P├`. Lý do đầy đủ: Chương 16 mục 16.6.

---

## L.2 Chuỗi cho phép chạy — và **lý do** khi không cho phép

⭐ **Dùng khi:** cần một cờ duy nhất trả lời *"máy có được phép chạy không"*.

```iecst
// ── Chuỗi cho phép ──
M_AllPermissive := DI_EStopOK                // mạch an toàn đang đóng
                   AND DI_Door1Closed
                   AND DI_Door2Closed
                   AND DI_CurtainOK
                   AND DI_AirOK              // đủ áp khí (Chương 6)
                   AND NOT M_AnyFault
                   AND M_Homed;              // đã về gốc (Chương 37, mục 37.3)

// ── VÌ SAO không cho phép — để báo lên màn hình, đừng bắt người vận hành đoán ──
IF    NOT DI_EStopOK     THEN M_BlockReason := BLK_ESTOP;
ELSIF NOT DI_Door1Closed THEN M_BlockReason := BLK_DOOR1;
ELSIF NOT DI_Door2Closed THEN M_BlockReason := BLK_DOOR2;
ELSIF NOT DI_CurtainOK   THEN M_BlockReason := BLK_CURTAIN;
ELSIF NOT DI_AirOK       THEN M_BlockReason := BLK_AIR;
ELSIF M_AnyFault         THEN M_BlockReason := BLK_FAULT;
ELSIF NOT M_Homed        THEN M_BlockReason := BLK_NOT_HOMED;
ELSE                          M_BlockReason := BLK_NONE;
END_IF;
```

⭐ **Bằng ladder** — chuỗi cho phép là nơi ladder **thắng rõ nhất**:

```text
 DI_EStopOK DI_Door1Closed DI_Door2Closed DI_CurtainOK DI_AirOK M_AnyFault M_Homed  M_AllPermissive
 ───┤ ├────────┤ ├────────────┤ ├───────────┤ ├────────┤ ├───────┤/├───────┤ ├────────( )───
```

> ⭐⭐ **Một nấc thang, đọc từ trái sang phải, và người vận hành hiểu ngay.** ⚡ Khi máy không chạy,
> mở màn hình theo dõi nấc này là **thấy ngay tiếp điểm nào đang hở** — không cần đọc code, không cần
> biết lập trình.
>
> ⭐ Đây là lý do thật khiến chuỗi cho phép **nên** viết bằng ladder kể cả khi cả chương trình viết
> bằng ST: ⚠ nó là nấc mà **người không lập trình cũng phải đọc được**.
>
> ⚠ Nhưng phần `M_BlockReason` thì **để nguyên ST** — ladder diễn đạt chuỗi `ELSIF` rất tệ. ⭐ Đây là
> ví dụ điển hình của việc **trộn hai ngôn ngữ đúng chỗ** (mục L.18).

> ⭐⭐ **`M_BlockReason` là phần đáng giá nhất của mẫu này.** Không có nó, người vận hành chỉ thấy
> *"máy không chạy"* rồi bắt đầu bấm thử mọi thứ — đó là lúc người ta học được thói quen nhấn bừa.
>
> ⚡ Thứ tự `ELSIF` chính là **thứ tự ưu tiên khi báo**: đặt nguyên nhân gốc lên trước (Chương 44).

---

## L.3 ⚠⚠ Dừng khẩn cấp — và điều PLC KHÔNG được làm

> ⚠⚠ **Dừng khẩn cấp KHÔNG phải là một đoạn code.**
>
> Chức năng dừng khẩn cấp phải do **phần cứng an toàn** thực hiện — rơ-le an toàn hoặc PLC an toàn đã
> chứng nhận — **hoạt động độc lập với CPU chạy chương trình sản xuất** (Chương 47). ⭐ Lý do đơn
> giản: CPU treo thì chương trình chết theo, còn mối nguy thì không.
>
> ⚠ Đoạn dưới **chỉ là phần GIÁM SÁT** — để PLC *biết* mạch an toàn đã cắt mà phản ứng cho gọn. Nó
> **không phải** thứ làm máy an toàn, và **không thay thế** thiết kế an toàn do người có thẩm quyền
> duyệt.

```iecst
// ── PHẦN GIÁM SÁT — không phải chức năng an toàn ──
// DI_EStopOK đến từ TIẾP ĐIỂM PHẢN HỒI CỦA RƠ-LE AN TOÀN, không phải từ nút nhấn.

M_EStopActive := NOT DI_EStopOK;

IF M_EStopActive THEN
    // 1. Bỏ mọi yêu cầu đang treo — để khi phục hồi máy không tự chạy tiếp
    M_CycleEnable   := FALSE;
    M_Running       := FALSE;
    M_Stn1_ClampReq := FALSE;
    M_Stn1_StopReq  := FALSE;

    // 2. Chốt cờ lỗi và ghi nhận MỘT LẦN để truy vết (Chương 44) — gom vào M_AnyFault (Chương 25)
    IF NOT M_Alm_EStop THEN
        M_Alm_EStop := TRUE;
        RaiseAlarm(ALM_ESTOP);
    END_IF;

    // 3. ⚠⚠ Toạ độ trục không còn tin được nếu trục đang chạy (Chương 37, mục 37.3)
    M_Homed := FALSE;
END_IF;

// ── Phục hồi: KHÔNG tự động. Thao tác CÓ CHỦ Ý — nhấn Reset → tầng máy vào Resetting → lệnh xoá ──
IF NOT M_EStopActive AND M_ClearFaults THEN
    M_Alm_EStop := FALSE;            // M_Homed vẫn FALSE → buộc về gốc lại
END_IF;
```

> ⚠⚠ **Ba điều tuyệt đối không làm:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Không** cho máy tự chạy lại khi mạch an toàn đóng lại — khởi động lại phải **có chủ ý** (Chương 47) |
> | 2 | ⭐ **Không** lấy `DI_EStopOK` thẳng từ **nút nhấn** — phải là **phản hồi của rơ-le an toàn** |
> | 3 | ⚠⚠ **Không** coi đoạn code này là đã "làm xong phần an toàn" |

---

## L.4 Ba lệnh dừng — và chúng khác nhau thật sự

⚠ *"Dừng"* là ba thứ khác nhau. Trộn chúng lại là nguồn gốc của rất nhiều tranh cãi lúc nghiệm thu.

| Lệnh | Nghĩa | Sản phẩm đang làm dở |
|---|---|---|
| ⭐ **Dừng cuối chu trình** | Làm nốt cái đang làm rồi mới dừng | ⭐ **Hoàn thành** |
| **Tạm dừng** | Đứng yên tại chỗ, giữ nguyên trạng thái | ⭐ **Giữ nguyên**, chờ tiếp tục |
| ⚠ **Dừng ngay** | Cắt ngay lập tức | ⚠⚠ **Dở dang** — phải có cách xử lý (Chương 28) |

```iecst
// ── Dừng cuối chu trình: chỉ chặn việc BẮT ĐẦU cái mới ──
IF M_StopEocPB_Rise THEN
    M_NoNewCycle := TRUE;               // trình tự đang chạy vẫn chạy nốt
END_IF;

IF M_NoNewCycle AND (Stn1_Step = 0) AND (Stn2_Step = 0) THEN
    M_CycleEnable := FALSE;             // cả hai trạm đã về bước chờ
    M_NoNewCycle  := FALSE;
END_IF;


// ── Tạm dừng: ĐÓNG BĂNG trình tự, KHÔNG xoá trạng thái ──
IF M_PausePB_Rise THEN
    M_Paused := NOT M_Paused;           // một nút bật/tắt
END_IF;

// Trong mỗi trình tự, chặn NGAY ĐẦU bằng một nhánh IF — KHÔNG dùng RETURN (khung L.6):
//     IF M_Paused OR NOT M_CycleEnable THEN ;  ELSE  …thân trình tự…  END_IF;

// ⚠⚠ Nhưng ngõ ra đang GIỮ thì vẫn phải giữ — tạm dừng không được nhả kẹp:
IF M_Paused THEN
    DO_ConvRun := FALSE;                // dừng cái đang DI CHUYỂN
    // M_Stn1_ClampReq GIỮ NGUYÊN — không đụng tới cái đang GIỮ
END_IF;
```

⭐ **Bằng ladder** — cuộn dây chốt `( S )` / `( R )` làm phần "dừng cuối chu trình" rất gọn:

```text
  M_StopEocPB_Rise                                                 M_NoNewCycle
 ────┤ ├───────────────────────────────────────────────────────────────( S )──

  M_NoNewCycle   Stn1_Step=0    Stn2_Step=0                         M_CycleEnable
 ────┤ ├─────────────┤ ├────────────┤ ├─────────────┬───────────────────( R )──
                                                    │               M_NoNewCycle
                                                    └───────────────────( R )──

  M_PausePB_Rise    M_Paused                                            M_Paused
 ────┤ ├──────────────┤/├───────────────────────────────────────────────( S )──
  M_PausePB_Rise    M_Paused
 ────┤ ├──────────────┤ ├────────────────────────────────────────────────( R )──
```

> ⭐ **Nút bật/tắt bằng ladder cần HAI nấc** — một để bật, một để tắt — trong khi ST chỉ cần
> `M_Paused := NOT M_Paused`. ⚠ Nhưng hai nấc ladder **không có bẫy thứ tự quét** mà phép đảo trong
> ST có thể gặp nếu bị gọi hai lần trong một vòng.
>
> ⚠⚠ **Chú ý cặp `( S )` / `( R )`:** phải kiểm hãng của bạn **cuộn nào thắng** khi cả hai cùng
> tích cực trong một vòng quét — Chương 16 mục 16.2. ⭐ Ở đây hai nấc loại trừ nhau bằng chính
> `M_Paused` nên không gặp, nhưng **đừng dựa vào may mắn ở chỗ khác**.

> ⭐⭐ **Điểm quyết định của "tạm dừng": phân biệt ngõ ra CHUYỂN ĐỘNG với ngõ ra ĐANG GIỮ.**
>
> ⚠ Tắt hết mọi ngõ ra khi tạm dừng là lỗi nguy hiểm — ⭐ **kẹp nhả ra thì sản phẩm rơi**, và với trục
> đứng thì đầu công tác rơi theo. Quy tắc: **dừng cái đang di chuyển, giữ nguyên cái đang giữ**
> (Chương 28).
>
> ⚡ Khi **tiếp tục**: ⚠ đừng chạy tiếp ngay. ⭐ Kiểm lại chuỗi cho phép (L.2) trước — trong lúc tạm
> dừng có thể đã có người mở cửa.

---

## L.5 Chu trình: chạy một lần hay tuần hoàn

```iecst
// M_CycleMode: 0 = một lần (single) · 1 = tuần hoàn (continuous)

IF M_StartPB_Rise AND M_AllPermissive THEN
    M_CycleEnable := TRUE;
END_IF;

// ── Khi một chu trình kết thúc ──
IF M_CycleDone_Rise THEN
    CountTotal := CountTotal + 1;

    IF (M_CycleMode = 0) OR M_NoNewCycle OR NOT M_AllPermissive THEN
        M_CycleEnable := FALSE;         // dừng lại, chờ Start lần sau
    END_IF;
    // Tuần hoàn: giữ M_CycleEnable, trình tự tự quay về bước 0
END_IF;
```

> ⭐ **Chỗ dễ sai: phải kiểm lại `M_AllPermissive` ở CUỐI mỗi chu trình**, không chỉ lúc nhấn Start.
> Máy chạy tuần hoàn hàng giờ — ⚠ điều kiện cho phép có thể đã đổi từ lâu mà không ai để ý.
>
> ⚡ Bộ đếm dùng `DINT` và khai là **biến giữ được**; `M_CycleEnable` thì **không giữ** (Chương 16,
> mục 16.4).

---

## L.6 Khung trình tự bước có timeout — dùng cho mọi trạm

```iecst
VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── 0. Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào, vì lúc máy đang
//       Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault := FALSE;
END_IF;

// ── 1. Một timer dùng chung — gọi ĐÚNG MỘT lần mỗi vòng, NGOÀI cửa vào (Phụ lục B mục B.9b).
//       Bước vừa đổi, hoặc trình tự đang bị giữ → IN = FALSE → timer về 0; chạy tiếp là bước
//       được TRỌN thời gian cho phép (Chương 26 · Chương 17 Bẫy 3, Bẫy 5 · PLCopen CP20) ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;         // 0 = chờ vô hạn, CÓ CHỦ Ý
   10:   Stn1_StepLimit := T#3S;
   20:   Stn1_StepLimit := T#3S;
   30:   Stn1_StepLimit := T#60S;
END_CASE;

T_StepTimeout(IN := M_CycleEnable AND NOT M_Paused
                    AND (Stn1_StepLimit > T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;         // ⭐ GHI LẠI bước bị kẹt — không chỉ "lỗi trạm 1"
    Stn1.Fault     := TRUE;              // cờ của TRẠM — không ghi thẳng M_AnyFault (Chương 25 mục 25.5c)
END_IF;

// ── 2. MỘT cửa vào: tạm dừng, hoặc tầng máy chưa cho phép → GIỮ NGUYÊN bước và ngõ ra ──
//    ⚠ Huỷ chu trình KHÔNG làm ở đây. Nó là một chuyển trạng thái riêng ở tầng máy
//      (Hold → Idle, Chương 25), và bước được xoá ở đó — không phải mỗi lần cờ này tắt.
IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì (L.4, Chương 25)
ELSE

    // ── 3. Thân trình tự — chuyển bước bằng PHẢN HỒI THẬT ──
    CASE Stn1_Step OF
      0:  Stn1.Ready := TRUE;
          Stn1.Busy  := FALSE;
          IF DI_BoardStn1 THEN
              Stn1.Ready := FALSE;
              Stn1.Busy  := TRUE;
              Stn1_Step  := 10;
          END_IF;

     10:  M_Stn1_StopReq := TRUE;
          IF DI_Stop1Up THEN   Stn1_Step := 20;  END_IF;    // ⭐ cảm biến, không phải timer

     20:  M_Stn1_ClampReq := TRUE;
          IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;
      // …
    END_CASE;

END_IF;
```

> ⚠⚠ **Cửa vào chỉ GIỮ, không bao giờ XOÁ bước.** Bản trước của khung này đặt `Stn1_Step := 0` mỗi
> khi `M_CycleEnable` tắt — ⚠ trái với chính định nghĩa của cờ đó ở Chương 25 (*"dừng nhưng GIỮ
> nguyên vị trí"*). Theo máy trạng thái Chương 25, cờ tắt mỗi lần vào `Hold`; nên bản cũ khiến
> **mỗi lần Hold, trình tự quay về "chờ board" trong khi kẹp còn đang hạ** — và `Start` không thể
> *"chạy tiếp từ bước đang nhớ"* được nữa.
>
> ⭐ Huỷ chu trình là **một quyết định của tầng máy**, đi qua một chuyển trạng thái có tên
> (`Hold → Idle`), không phải hệ quả phụ của việc một cờ tắt.

> ⭐ **Không có `RETURN` nào trong khung này — có chủ ý.** Bộ quy tắc viết mã của PLCopen (quy tắc
> CP14, mức ưu tiên **cao**, áp cho mọi ngôn ngữ) yêu cầu **mỗi POU chỉ có một điểm thoát**, với lý
> do rất thực dụng: khi gỡ lỗi, bạn thêm một dòng ngay trước điểm kết thúc và **chắc chắn nó chạy
> trong mọi trường hợp**. Với `RETURN` rải ở đầu, dòng đó bị bỏ qua đúng những lần bạn cần nó nhất.
> ⚡ Nhánh rỗng `;` có chú thích là cách chính tài liệu PLCopen dùng để nói *"ở đây cố ý không làm
> gì"* — Phụ lục N.

> ⚠⚠ **Vì sao bộ định thời nằm NGOÀI cửa vào, với điều kiện giữ đưa vào `IN`.** Bản trước của khung
> này gọi nó **bên trong** nhánh `ELSE`, với ý định *"đang giữ thì đóng băng — một bước đang tạm dừng
> không phải bước bị kẹt"*. Ý định đúng, cách làm sai: bộ định thời **không được gọi thì không tạm
> dừng** — nó tính `ET` từ thời điểm bắt đầu theo đồng hồ nền của CPU (Chương 17 mục 17.3, Phụ lục B
> mục B.9b). Giữ máy mười phút ở bước 20 rồi chạy tiếp → lần gọi đầu tiên thấy `ET` = mười phút →
> **báo lỗi bước ngay khi vừa bấm Start**. ⭐ Đưa điều kiện giữ vào `IN` thì đúng ý: đang giữ → timer
> về 0; chạy tiếp → bước được **trọn** thời gian cho phép.

> ⭐⭐ **Hai quy tắc của khung này quan trọng hơn bản thân đoạn code:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Chuyển bước bằng PHẢN HỒI THẬT**, không bằng timer (Chương 17) |
> | 2 | ⭐ **Timer chỉ để BÁO LỖI**, không để chuyển bước (Chương 26) |
>
> ⚡ Đánh số bước **cách 10** để còn chỗ chèn bước mới mà không phải đánh số lại cả trình tự.
>
> ⚠ `T#0S` ở bước 0 là **quyết định có chủ ý** — chờ board từ máy trước không phải lỗi. Nhưng chờ vô
> hạn phải được **giám sát ở tầng trên** bằng một cảnh báo *"máy đứng chờ"* (Chương 26, Chương 27).

---

## L.7 Bắt cạnh, làm đúng một lần, chống rung

```iecst
VAR
    R_Start    : R_TRIG;                 // ⚠ MỖI tín hiệu một thể hiện RIÊNG
    R_Reset    : R_TRIG;
    R_Board    : R_TRIG;
    T_Debounce : TON;
END_VAR

R_Start(CLK := DI_StartPB);
M_StartPB_Rise := R_Start.Q AND NOT M_FirstScan;   // MỘT vòng quét — trừ vòng đầu (Chương 16 Bẫy 9)

R_Reset(CLK := DI_ResetPB);
M_ResetPB_Rise := R_Reset.Q AND NOT M_FirstScan;

// ── Chống rung TRƯỚC, bắt cạnh SAU — thứ tự này bắt buộc ──
T_Debounce(IN := DI_BoardStn1, PT := T#20MS);
R_Board(CLK := T_Debounce.Q);
M_BoardArrived := R_Board.Q;
```

⭐ **Bằng ladder** — tiếp điểm bắt cạnh `┤P├` và khối `TON` vẽ thành hộp:

```text
  DI_StartPB                                                      M_StartPB_Rise
 ────┤P├────────────────────────────────────────────────────────────────( )───

  DI_BoardStn1        ┌──────────────────┐
 ────┤ ├──────────────┤ IN   T_Debounce Q├──┤P├──────────────────( )───
                      │ T#20MS        PT │                   M_BoardArrived
                      └──────────────────┘
```

| Ký hiệu | Nghĩa |
|---|---|
| `┤P├` | ⭐ **Tiếp điểm bắt cạnh LÊN** — thông đúng một vòng quét khi bit đổi 0→1 |
| `┤N├` | Tiếp điểm bắt cạnh **xuống** |
| Hộp có `IN`/`PT`/`Q` | Khối chức năng đặt **giữa** nấc thang |

> ⭐⭐ **Ở ladder, thứ tự "lọc rung TRƯỚC, bắt cạnh SAU" là thứ nhìn thấy được** — hộp `TON` nằm bên
> trái, `┤P├` nằm bên phải. ⚡ Đảo hai cái là nhìn thấy ngay, khác hẳn bản ST nơi hai dòng đứng cạnh
> nhau và đổi chỗ trông vẫn hợp lý.
>
> ⚠ **Nhưng ladder giấu một thứ mà ST nói rõ:** mỗi hộp là **một thể hiện riêng**. Chép nấc thang
> này rồi dán mà quên đổi tên hộp thì ⚠⚠ **hai tín hiệu dùng chung một timer** — Chương 14 mục 14.3.

> ⚠⚠ **Đảo thứ tự là một lần nhấn ra nhiều xung.** Lọc rung phải đứng **trước** bắt cạnh
> (Chương 16 Bẫy 8).
>
> ⚠ **Mỗi tín hiệu một thể hiện `R_TRIG` riêng.** Dùng chung một thể hiện cho hai tín hiệu thì
> ⭐ **hai tín hiệu ghi đè bộ nhớ trạng thái của nhau** — lỗi cùng loại với Chương 14 mục 14.3.

> ⚠⚠ **Sườn ở vòng quét đầu là sườn giả** khi tín hiệu đã bằng 1 từ trước lúc bật máy — nút kẹt,
> board đang che cảm biến. Hai nút ở trên được che bằng `M_FirstScan` — cờ khai `BOOL := TRUE`, đặt về
> FALSE ở dòng cuối chương trình chính (Chương 57). ⚠ Với `M_BoardArrived` thì cờ này **không đủ**,
> vì bộ lọc rung làm sườn giả tới muộn — Chương 16 Bẫy 9.

---

## L.8 Cơ cấu hai vị trí — khối dùng lại cho mọi xy-lanh

⭐ **Viết một lần, dùng cho mọi xy-lanh trên máy.** Đây là tầng **cơ cấu** ở Chương 27, và là ví dụ
điển hình của việc chuẩn hoá ở Chương 30. ⭐ Đây là **đúng cùng một khối** với Chương 27 mục 27.3 —
lý do của từng quyết định thiết kế nằm ở đó; ở đây là bản để chép.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — khối xy-lanh hai vị trí (giống hệt Chương 27 mục 27.3)
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không "về lò xo" (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
```

⭐ **Gọi khối này từ ladder** trông như sau — mỗi xy-lanh một hộp, mỗi hộp một tên:

```text
                                 Clamp1
                      ┌────────────────────────┐
                      │    FB_Cylinder2Pos     │
   M_Stn1_ClampReq    │                        │   DO_Clamp1Vlv
 ────┤ ├──────────────┤ Req              Valve ├────────( )───
   M_MotionEnable     │                        │   M_Clamp1Done
 ────┤ ├──────────────┤ Permit            Done ├────────( )───
   M_ClearFaults      │                        │   M_Clamp1Fault
 ────┤ ├──────────────┤ Reset            Fault ├────────( )───
   DI_Clamp1Up        │                        │
 ────┤ ├──────────────┤ SensWork     FaultCode ├
   DI_Clamp1Dn        │                        │
 ────┤ ├──────────────┤ SensHome       Unknown ├
        T#3S ─────────┤ Limit                  │
                      └────────────────────────┘
```

> ⭐ **Đây là hình dạng quen thuộc nhất với thợ bảo trì:** một hộp có tên, chân trái là lệnh vào,
> chân phải là phản hồi ra. ⚡ Không cần biết bên trong hộp viết bằng gì — và thực tế **bên trong
> nên viết bằng ST**, vì nó có timer, so sánh và mã lỗi (mục L.19). Chân `FaultCode` và `Unknown`
> không cần nối — đọc bằng tên khi cần: `Clamp1.FaultCode`.
>
> ⭐⭐ **Một hộp một tên** — `Stop1`, `Clamp1`, `Stop2`, `Clamp2`: tên **thể hiện** ghi trên hộp, tên
> **kiểu** `FB_Cylinder2Pos` ghi trong hộp. ⚠ Đừng đặt tiền tố `FB_` cho thể hiện — tiền tố đó dành
> cho **kiểu** (Phụ lục N, N10). Hai xy-lanh dùng chung một tên hộp là lỗi cùng loại với dùng chung
> `R_TRIG` ở L.7.

> ⭐⭐ **Phép kiểm "cả hai cảm biến cùng báo" là thứ đáng giá nhất trong khối này.** Về mặt vật lý nó
> **không thể xảy ra** — nên khi nó xảy ra thì chắc chắn có hỏng hóc. ⚡ Đây là cách rẻ nhất để
> **làm cho hỏng hóc trở nên phát hiện được** (Chương 48).
>
> ⚠ Đừng quên tư thế **giữa chừng**: cả hai cảm biến cùng **bằng 0** là bình thường khi đang di
> chuyển — và cũng là trạng thái sau khi **mất khí**. ⭐ Vì vậy **không được suy tư thế từ cảm biến
> đối diện** (Chương 28).

---

## L.8b ⭐ Khối kích bằng sườn — khung `Execute` / `Done` tự viết

⭐ Khung cho **mọi việc có điểm kết thúc** mà bạn muốn đóng gói thành khối: chuyển một board, chạy một
chu trình con, đọc một thanh ghi. Viết theo đúng năm quy tắc chung của PLCopen để người gọi dùng nó
**y như khối của hãng** — lý do và bảng quy tắc ở Chương 30 mục 30.5b; ở đây là bản để chép.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — khối kích bằng sườn theo hợp đồng Execute/Done (giống hệt Chương 30 mục 30.5b)
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // "đã tới nơi" — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
```

> ⭐ **Đổi thân, giữ khung.** Muốn làm việc khác thì thay phần 2 — điều kiện tới nơi và ngõ ra xin
> tài nguyên — bằng việc của bạn. ⚠ Giữ nguyên phần 1 và phần 3: chúng là **hợp đồng** với bên gọi.
>
> ⚠ Gọi khối **mỗi vòng quét, ngoài `CASE`**, với `Execute` lấy từ bước (Chương 30 mục 30.5b). Gọi
> bên trong một nhánh `CASE` thì rời bước là khối **đứng yên** — quy tắc 2 bị phá.

---

## L.9 Servo — cấp mô-men, về gốc, di chuyển

⭐ Mẫu theo **PLCopen Motion**; tên khối `MC_*` giống nhau ở phần lớn hệ, nên đây là chỗ kỹ năng
chuyển được giữa các hãng nhiều nhất (Chương 37, mục 37.8).

```iecst
VAR
    PwrZ     : MC_Power;
    HomeZ    : MC_Home;
    MoveZ    : MC_MoveAbsolute;
    StopZ    : MC_Stop;
    ResetZ   : MC_Reset;
    TrigHome : R_TRIG;
    TrigMove : R_TRIG;
    AxZ_Step : INT;
END_VAR

// ── 1. Cấp mô-men: GỌI MỖI VÒNG QUÉT, chỉ đổi chân Enable ──
PwrZ(Axis   := AX_Z,
     Enable := M_AllPermissive AND NOT M_EStopActive,
     Status => M_ZPowered);

// ── 2. Execute kích bằng CẠNH LÊN — sinh từ chính bước đang chạy ──
TrigHome(CLK := (AxZ_Step = 10));
TrigMove(CLK := (AxZ_Step = 30));

HomeZ(Axis := AX_Z, Execute := TrigHome.Q,
      Done  => M_ZHomeDone,
      Error => M_ZHomeError);

MoveZ(Axis     := AX_Z, Execute := TrigMove.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done           => M_ZMoveDone,
      CommandAborted => M_ZMoveAborted,   // ⚠⚠ KHÔNG được bỏ qua
      Error          => M_ZMoveError);

StopZ (Axis := AX_Z, Execute := (AxZ_Step = 90));
ResetZ(Axis := AX_Z, Execute := M_ClearFaults);    // sườn lên của lệnh xoá (Chương 25 mục 25.5c)

// ── 3. Máy trạng thái của trục ──
CASE AxZ_Step OF

  0:  M_Homed := FALSE;
      IF M_ZPowered THEN  AxZ_Step := 10;  END_IF;

 10:  // Về gốc — BẮT BUỘC sau mỗi lần mất điện với encoder gia số
      IF M_ZHomeDone THEN
          M_Homed  := TRUE;               // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
          AxZ_Step := 20;
      ELSIF M_ZHomeError THEN
          AxZ_Step := 90;
      END_IF;

 20:  IF M_ZMoveReq AND M_Homed THEN  AxZ_Step := 30;  END_IF;

 30:  IF M_ZMoveDone THEN
          M_ZMoveReq := FALSE;
          AxZ_Step   := 20;
      ELSIF M_ZMoveError OR M_ZMoveAborted THEN
          AxZ_Step := 90;
      END_IF;

 90:  M_Homed := FALSE;                   // toạ độ không còn tin được
      IF M_ClearFaults THEN  AxZ_Step := 0;  END_IF;    // tầng máy ra lệnh xoá
END_CASE;

// ⭐ Cờ lỗi của trục CHÍNH LÀ bước 90 — không cần cờ chốt riêng; gom vào M_AnyFault (Chương 25)
M_Alm_AxisZ := (AxZ_Step = 90);
```

> ⭐⭐ **Bốn điều hay sai nhất với servo:**
>
> | | |
> |---|---|
> | 1 | ⚠ **Giữ `Execute` ở mức TRUE.** Lệnh kích bằng **cạnh lên** — giữ mức thì lần sau không phát được (Chương 37, Bẫy 7) |
> | 2 | ⚠⚠ **Bỏ qua `CommandAborted`.** Lệnh bị lệnh khác chen ngang: trục **không tới nơi** mà trình tự vẫn ngồi chờ `Done` → treo |
> | 3 | ⭐ **Không kiểm `M_Homed`** trước lệnh tuyệt đối. Sau mất điện, toạ độ **vô nghĩa** (Chương 37, mục 37.3) |
> | 4 | ⚠ **Gọi `MC_Power` có điều kiện.** Phải gọi **mỗi vòng quét**, chỉ đổi chân `Enable` |
>
> ⚡ **Vẫn cần timeout song song.** `Error` bắt được lỗi mà drive báo; timeout bắt được trường hợp
> **không có gì xảy ra cả** (Chương 17, mục 17.4). Dùng khung ở L.6 cho `AxZ_Step`.
>
> ⚠⚠ **STO không phải `MC_Stop`.** Dừng an toàn của truyền động là **chức năng phần cứng** của drive
> (Chương 47); `MC_Stop` chỉ là lệnh dừng thông thường.

---

## L.9b ⭐ Hai đầu chung một ray — kiểm khoảng hở theo ĐÍCH và theo QUÃNG DỪNG

⭐ **Dùng khi:** hai cụm trục chạy chung một vùng làm việc — hai đầu công tác trên một ray, hai giàn
đối diện nhau. Hai trục đưa về **một hệ toạ độ máy** trước, đầu 1 ở bên trái, đầu 2 ở bên phải
(Chương 37 mục 37.7b).

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — khoảng hở hai đầu chung một ray (giống hệt Chương 37 mục 37.7b)
FUNCTION_BLOCK FB_TwoHeadsGap
VAR_INPUT
    X1Act   : REAL;          // đầu 1 (bên trái): vị trí thật, mm, theo hệ toạ độ MÁY
    X1Tgt   : REAL;          // đầu 1: đích đang lệnh hoặc sắp lệnh — đứng yên thì bằng X1Act
    X2Act   : REAL;          // đầu 2 (bên phải): vị trí thật, mm
    X2Tgt   : REAL;          // đầu 2: đích
    V1Act   : REAL;          // tốc độ thật đầu 1, mm/s, dương = đi sang phải
    V2Act   : REAL;          // tốc độ thật đầu 2, mm/s, dương = đi sang phải
    GapMin  : REAL;          // khoảng hở tối thiểu, mm — kích thước hai thân + biên (mục 37.7b)
    DecStop : REAL;          // gia tốc hãm của lệnh dừng, mm/s² — giá trị NHỎ hơn của hai trục
    TReact  : REAL;          // thời gian phản ứng, s — [Nghề] 3 chu kỳ của tác vụ chạy khối này
END_VAR
VAR_OUTPUT
    PathClear : BOOL;        // ⭐ hai đoạn đường đi theo ĐÍCH không chồng nhau → được phát lệnh
    StopBoth  : BOOL;        // ⚠ khoảng hở HIỆN TẠI không còn đủ để dừng kịp → dừng cả hai
    GapNow    : REAL;        // khoảng hở hiện tại, mm — để hiển thị và ghi mốc
    GapNeed   : REAL;        // khoảng hở cần có ở tốc độ hiện tại, mm
END_VAR
VAR_TEMP
    Close1  : REAL;          // tốc độ đầu 1 tiến VỀ PHÍA đầu 2, mm/s, không âm
    Close2  : REAL;          // tốc độ đầu 2 tiến về phía đầu 1, mm/s, không âm
END_VAR

// ── 1. Kiểm ĐÍCH — dùng lúc RA LỆNH: mỗi đầu chiếm cả đoạn từ chỗ đang đứng tới đích ──
PathClear := (MAX(X1Act, X1Tgt) + GapMin <= MIN(X2Act, X2Tgt)) AND (DecStop > 0.0);

// ── 2. Kiểm HIỆN TẠI — liên tục: khoảng hở phải đủ cho cả quãng phản ứng lẫn quãng phanh ──
GapNow := X2Act - X1Act;
Close1 := MAX(V1Act, 0.0);       // đầu 1 đi sang phải là đi VỀ PHÍA đầu 2
Close2 := MAX(-V2Act, 0.0);      // đầu 2 đi sang trái là đi về phía đầu 1
IF DecStop > 0.0 THEN
    GapNeed  := GapMin
              + (Close1 + Close2) * TReact                               // quãng phản ứng
              + (Close1 * Close1 + Close2 * Close2) / (2.0 * DecStop);   // quãng phanh của từng đầu
    StopBoth := GapNow < GapNeed;
ELSE
    GapNeed  := GapMin;
    StopBoth := TRUE;            // ⚠ thiếu gia tốc hãm → không biết dừng mất bao xa → coi là không an toàn
END_IF;
END_FUNCTION_BLOCK
```

> ⭐⭐ **Hai phép kiểm, hai thời điểm — và đó là toàn bộ ý của mẫu:**
>
> | | |
> |---|---|
> | 1 | ⭐ `PathClear` — dùng **lúc ra lệnh**: đích mới chỉ được phát khi hai đoạn đường đi không chồng nhau. ⚠ Đừng biến nó thành một báo động kiểm liên tục: đích vi phạm thì báo động **đứng mãi** và trục không đi ra được |
> | 2 | ⭐ `StopBoth` — kiểm **liên tục**: khoảng hở hiện tại phải đủ cho quãng phản ứng **và** quãng phanh ở tốc độ đang chạy. Đứng yên sát nhau thì **không** báo — làm việc gần nhau vẫn được phép |
> | 3 | ⚠ Gia tốc hãm là **giá trị của lệnh dừng bạn đặt**, không phải gia tốc lớn nhất của động cơ; thiếu tham số này thì khối coi là **không an toàn** |
>
> ⚠⚠ **Tầng này bảo vệ máy, không bảo vệ người** — nó chạy trong CPU thường (Chương 27 mục 27.3b).

---

## L.10 Đảo chiều có khoá chéo · sao–tam giác

```iecst
// ── Đảo chiều: khoá chéo BA lớp ──
// Lớp 1 — trong code
M_MotorFwd := M_FwdReq AND NOT M_RevReq AND NOT M_MotorRev AND M_AllPermissive;
M_MotorRev := M_RevReq AND NOT M_FwdReq AND NOT M_MotorFwd AND M_AllPermissive;

// Lớp 2 — khoảng chết khi đổi chiều, để hồ quang tắt hẳn
// Lớp 3 — ⭐⭐ KHOÁ CƠ KHÍ giữa hai contactor, ngoài tủ. BẮT BUỘC CÓ.
```

```iecst
// ── Sao–tam giác ──
VAR
    T_Star  : TON;
    T_Dead  : TON;
    SD_Step : INT;
END_VAR

// ⭐ Timer của từng bước gọi NGOÀI CASE, mỗi cái đúng MỘT lần: IN lấy thẳng từ bước, nên
//    rời bước là timer tự xoá — không cần gọi lần hai với IN := FALSE (Chương 17, Bẫy 5)
T_Star(IN := (SD_Step = 10), PT := T_StarTime);      // chạy kiểu sao
T_Dead(IN := (SD_Step = 20), PT := T#80MS);          // ⚠⚠ KHOẢNG CHẾT

// ⭐ Lệnh dừng có hiệu lực ở MỌI bước — không chỉ khi đã sang tam giác
IF NOT M_MotorStart OR NOT M_AllPermissive THEN
    SD_Step := 0;
END_IF;

CASE SD_Step OF
  0:  IF M_MotorStart AND M_AllPermissive THEN
          SD_Step := 10;
      END_IF;

 10:  IF T_Star.Q THEN
          SD_Step := 20;                             // sang khoảng chết
      END_IF;

 20:  IF T_Dead.Q THEN
          SD_Step := 30;
      END_IF;

 30:  ;                                              // chạy tam giác — dừng xử lý ở trên
END_CASE;

// ⭐ Ngõ ra SUY RA TỪ BƯỚC, và đặt SAU khối CASE — để đổi bước là ngõ ra đổi NGAY
// trong cùng vòng quét, không trễ một vòng.
M_KM_Main  := (SD_Step >= 10);
M_KM_Star  := (SD_Step  = 10);
M_KM_Delta := (SD_Step  = 30);
```

⭐ **Khoá chéo bằng ladder** — đây là mẫu ladder kinh điển nhất, và lý do nó kinh điển là
**tiếp điểm khoá chéo nhìn thấy được**:

```text
   M_FwdReq      M_RevReq     M_MotorRev   M_AllPermissive          M_MotorFwd
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───

   M_RevReq      M_FwdReq     M_MotorFwd   M_AllPermissive          M_MotorRev
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───
```

> ⭐⭐ **Đọc chéo hai nấc là thấy ngay khoá chéo:** nấc trên có `┤/├` của `M_MotorRev`, nấc dưới có
> `┤/├` của `M_MotorFwd`. ⚡ Thiếu một trong hai là **nhìn ra được bằng mắt** — trong bản ST thì
> phải đọc kỹ từng vế.
>
> ⚠⚠ **Nhắc lại lần nữa vì nó quan trọng:** hai nấc này là **lớp 1**. Vẫn phải có **khoảng chết**
> (lớp 2) và ⭐⭐ **khoá CƠ KHÍ giữa hai contactor** (lớp 3). Ladder đẹp không cứu được tiếp điểm
> hàn dính.

> ⚠⚠ **Bỏ khoảng chết ở bước 20 là ngắn mạch pha.** Contactor sao chưa nhả hẳn mà contactor tam giác
> đã đóng → ⭐ **nổ contactor**. Đây là lỗi **không được phép xảy ra lần nào**, nên khoảng chết phải
> lấy theo thời gian nhả **ghi trong datasheet contactor**, không lấy theo cảm tính.
>
> ⭐⭐ **Khoá chéo trong code KHÔNG đủ.** Phải có **khoá cơ khí** giữa hai contactor — vì tiếp điểm có
> thể **hàn dính**, và lúc đó code không biết gì (Chương 3, Chương 48).

---

## L.11 Báo động có xác nhận, và "báo động đầu tiên"

```iecst
// ── Một báo động: XOÁ (khi được lệnh VÀ nguyên nhân đã hết) · rồi mới PHÁT HIỆN · CHỐT ──
IF M_ClearFaults AND DI_AirOK THEN          // lệnh xoá đến từ tầng máy — Chương 25 mục 25.5c
    M_Alm_AirLow := FALSE;
END_IF;
IF NOT DI_AirOK AND NOT M_Alm_AirLow THEN
    M_Alm_AirLow := TRUE;                    // chốt lại, không tự mất
    RaiseAlarm(ALM_AIR_LOW);
END_IF;

// ── Báo động ĐẦU TIÊN trong một chuỗi — gần như luôn là nguyên nhân gốc ──
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;
    FirstAlarmTime := CurrentTime;
END_IF;

// ── GOM — đúng MỘT chỗ gán M_AnyFault (Chương 25 mục 25.5c) ──
M_AnyAlarmActive := M_Alm_EStop OR M_Alm_AirLow OR M_Alm_VisionNoAnswer OR M_Alm_AxisZ;
M_AnyFault       := M_AnyAlarmActive
                    OR Stop1.Fault OR Clamp1.Fault OR Stop2.Fault OR Clamp2.Fault
                    OR Stn1.Fault OR Stn2.Fault;

IF NOT M_AnyAlarmActive THEN
    FirstAlarmCode := ALM_NONE;              // hết sạch mới xoá
END_IF;
```

> ⭐⭐ **`FirstAlarmCode` là thứ giúp người bảo trì nhiều nhất.** Một sự cố thường kéo theo năm báo
> động; ⚠ cái xuất hiện **đầu tiên** mới là nguyên nhân, bốn cái sau là hậu quả (Chương 44).
>
> ⚠ **Không cho xoá khi nguyên nhân còn đó.** Nếu không, người vận hành sẽ bấm Reset cho im rồi
> quên mất — và hệ báo động biến thành tiếng ồn.
>
> ⭐ **Mỗi nguồn một cờ, gom ở một chỗ.** Không nguồn nào ghi thẳng `M_AnyFault` — nó chỉ được **gán**
> ở dòng gom trên. Hai nơi cùng ghi một cờ thì phép gán chạy sau **xoá mất** lỗi của phép chạy trước
> (Chương 25 mục 25.5c).
>
> ⚡ Một dòng báo động đủ dùng phải nói **bước nào · đang chờ gì · nên kiểm tra gì**, không phải
> *"Lỗi trạm 1"* (Chương 26, Chương 44).

---

## L.12 Analog: bốn bước, đúng thứ tự

⭐ Mẫu rút gọn của Chương 32 mục 32.9, áp cho `AI_AirPress`.

```iecst
VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ứng 20 mA — ⚠⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 1000;    // 10,00 bar — hết dải cảm biến
    RAW_WIRE_BREAK   : DINT := -2000;   // dưới ~3,6 mA — ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;   // trên ~21 mA
    AIR_LOW_ON_X100  : DINT := 450;     // báo khi TỤT dưới 4,50 bar
    AIR_LOW_OFF_X100 : DINT := 500;     // chỉ hết khi LÊN quá 5,00 bar
    FILT_K           : DINT := 20;      // lọc nhẹ — CHỈ cho hiển thị
END_VAR

// ── 1. PHÁT HIỆN NGOÀI DẢI TRƯỚC — chưa hợp lệ thì chưa quy đổi ──
IF RawAirPress < RAW_WIRE_BREAK THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 1;    // đứt dây / mất nguồn cảm biến
ELSIF RawAirPress > RAW_OVER_RANGE THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 2;    // chập / quá dải
ELSE
    M_AirPressFault := FALSE; M_AirPressFaultCode := 0;

    // ── 2. Quy đổi: NHÂN TRƯỚC, CHIA SAU, dùng DINT ──
    AirPressX100 := (RawAirPress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    AirPressFiltX100 := AirPressFiltX100
                      + (FILT_K * (AirPressX100 - AirPressFiltX100)) / 100;
END_IF;

// ── 4. Ngưỡng CÓ VÙNG CHẾT, dùng giá trị CHƯA LỌC ──
IF M_AirPressFault THEN
    M_AirLow := FALSE;                                     // mất phép đo ≠ áp thấp
ELSIF AirPressX100 < AIR_LOW_ON_X100 THEN
    M_AirLow := TRUE;
ELSIF AirPressX100 > AIR_LOW_OFF_X100 THEN
    M_AirLow := FALSE;
END_IF;
```

> ⭐⭐ **Thứ tự bốn bước này không đổi được.** Quy đổi trước khi kiểm hợp lệ nghĩa là ⚠ **bạn đang quy
> đổi một giá trị vô nghĩa thành một con số trông rất hợp lý** (Chương 31, Chương 32).
>
> ⚠ **Ngưỡng báo động dùng giá trị CHƯA lọc.** Bộ lọc thêm trễ, và trễ đó cộng vào chuỗi trễ của cả
> máy (Chương 32, mục 32.6). Lọc là để mắt người đọc dễ chịu, không phải để ra quyết định.
>
> ⚠ **Hai ngưỡng khác nhau**, không phải một. Một ngưỡng thì báo động sẽ **nhấp nháy** khi giá trị dao
> động quanh nó.
>
> ⚠⚠ **`RAW_MAX` là con số đầu tiên phải tra.** `27648` chỉ là một ví dụ thường gặp; nhiều hệ dùng
> `32767`, `4095` hoặc số khác (Chương 32, Bẫy 4).

---

## L.13 Đèn tháp và nháy — mỗi lúc nói đúng một thứ

```iecst
VAR
    T_Blink : TON;
END_VAR

// ── Nhịp nháy 1 Hz dùng chung cho cả máy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);
IF T_Blink.Q THEN
    M_Blink := NOT M_Blink;
END_IF;

// ── Đèn tháp: ưu tiên từ trên xuống, MỖI LÚC CHỈ MỘT màu ──
DO_LampRed    := M_AnyFault;
DO_LampYellow := NOT M_AnyFault AND (M_Paused OR M_NoNewCycle OR (M_ForceActive AND M_Blink));
DO_LampGreen  := NOT M_AnyFault AND NOT M_Paused AND M_Running;
DO_Buzzer     := M_AnyFault AND NOT M_AlarmAcked;
```

⭐ **Bằng ladder** — bốn nấc, mỗi đèn một nấc, và đọc được từ xa:

```text
   M_AnyFault                                                        DO_LampRed
 ────┤ ├────────────────────────────────────────────────────────────────( )───

   M_AnyFault    M_Paused                                       DO_LampYellow
 ────┤/├───┬───────┤ ├───────────────────────────────────────┬───────( )───
           │   M_NoNewCycle                                  │
           ├───────┤ ├───────────────────────────────────────┤
           │  M_ForceActive   M_Blink                        │
           └───────┤ ├──────────┤ ├──────────────────────────┘

   M_AnyFault    M_Paused     M_Running                          DO_LampGreen
 ────┤/├───────────┤/├───────────┤ ├────────────────────────────────────( )───

   M_AnyFault   M_AlarmAcked                                         DO_Buzzer
 ────┤ ├────────────┤/├─────────────────────────────────────────────────( )───
```

> ⭐ **Ngõ ra cuối cùng là chỗ ladder đáng dùng nhất trong cả phụ lục này.** ⚡ Khi máy có sự cố,
> người đầu tiên mở chương trình thường là thợ bảo trì — và họ sẽ tìm **nấc thang điều khiển cái
> đèn đang sáng sai**. ⭐ Bốn nấc ở trên tìm ra trong mười giây; bốn dòng ST thì phải biết tìm ở đâu.

> ⭐ **Đèn vàng nháy khi còn cưỡng bức I/O** là mẹo rẻ nhất chống quên gỡ force: nó biến một trạng
> thái **ẩn trong phần mềm** thành thứ **nhìn thấy được từ đầu kia xưởng** (Chương 51).
>
> ⚠ **Mỗi lúc chỉ một màu.** Ba đèn cùng sáng thì người vận hành không đọc được gì, và đèn tháp mất
> hết tác dụng.

---

## L.14 Đếm sản lượng — con số phải đúng nghĩa

```iecst
// ── Đếm ở nơi sản phẩm RỜI MÁY ĐÃ XONG, không đếm ở đầu vào ──
IF M_BoardOutfeed_Rise THEN
    IF M_LastResultOk THEN
        CountOk := CountOk + 1;
    ELSE
        CountNg := CountNg + 1;
    END_IF;
END_IF;

// ── Tỉ lệ đạt — ⚠⚠ LUÔN kiểm mẫu số ──
CountTotal := CountOk + CountNg;
IF CountTotal > 0 THEN
    YieldPctX10 := (CountOk * 1000) / CountTotal;   // đơn vị 0,1 %
ELSE
    YieldPctX10 := 0;                               // đầu ca, chưa có sản phẩm nào
END_IF;
```

> ⚠⚠ **Đầu ca `CountTotal` bằng 0.** Không có nhánh `ELSE` thì đây là **chia cho 0** — có hệ dừng CPU,
> có hệ **tự thay mẫu số bằng 1** rồi chạy tiếp với con số sai mà không báo gì (Chương 19, mục 19.5).
>
> ⭐ **Nhân trước, chia sau** và **đơn vị nằm trong tên biến** — hai quy tắc của Chương 32 mục 32.4,
> áp ở đây y hệt.
>
> ⚠ Ba bộ đếm nên là `DINT` và **giữ được qua mất điện**; nhưng vẫn phải **ghi ra nơi khác** — pin hết
> thì số liệu biến mất âm thầm (Chương 18, Chương 54).

---

## L.15 Hút chân không có thổi ngược — hai ngõ ra, hai xác nhận

⭐ **Dùng khi:** gắp sản phẩm bằng giác hút. ⚠ Mẫu này khác hẳn xy-lanh hai vị trí ở L.8: **nhả không
phải là ngừng hút**.

```iecst
FUNCTION_BLOCK FB_Vacuum
VAR_INPUT
    SuckReq     : BOOL;      // TRUE = hút · FALSE = nhả
    SensOK      : BOOL;      // công tắc áp chân không báo đã đủ độ chân không
    SensShield  : BOOL;      // bỏ qua cảm biến — có điều kiện, xem Chương 51
    InterLock   : BOOL;      // chặn từ tầng chống va chạm (Chương 27)
    SuckLimit   : TIME := T#1S;    // bao lâu thì phải đạt độ chân không
    BlowTime    : TIME := T#300MS; // thổi ngược bao lâu rồi tắt
END_VAR
VAR_OUTPUT
    OutSuck     : BOOL;      // van hút
    OutBlow     : BOOL;      // ⭐ van THỔI NGƯỢC — ngõ ra riêng
    Holding     : BOOL;      // đang giữ được sản phẩm
    Released    : BOOL;      // đã nhả xong
    Fault       : BOOL;
    FaultCode   : INT;       // 1 = hút không đạt · 2 = rơi giữa chừng
END_VAR
VAR
    T_Suck : TON;
    T_Blow : TON;
END_VAR

// ── Hút ──
OutSuck := SuckReq AND NOT InterLock;
Holding := OutSuck AND (SensOK OR SensShield);

T_Suck(IN := OutSuck AND NOT Holding, PT := SuckLimit);
IF T_Suck.Q THEN
    Fault := TRUE;  FaultCode := 1;        // hút mãi không đạt: hở, tắc, hoặc không có hàng
END_IF;

// ⚠⚠ MẤT CHÂN KHÔNG GIỮA CHỪNG — sản phẩm đã rơi, và đây là báo động RIÊNG
IF OutSuck AND NOT SensOK AND NOT SensShield AND T_Suck.ET > SuckLimit THEN
    Fault := TRUE;  FaultCode := 2;
END_IF;

// ── Nhả: thổi ngược một nhịp NGẮN rồi TẮT ──
T_Blow(IN := NOT SuckReq, PT := BlowTime);
OutBlow  := NOT SuckReq AND NOT T_Blow.Q;  // thổi trong BlowTime, sau đó thôi
Released := NOT SuckReq AND T_Blow.Q;
END_FUNCTION_BLOCK
```

> ⭐⭐ **Ba điều làm mẫu này khác xy-lanh hai vị trí, và cả ba đều là chỗ hay sai:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Ngừng hút KHÔNG phải là nhả.** Sản phẩm nhẹ sẽ dính lại vì độ chân không còn dư — phải **thổi ngược** mới rời ra đúng chỗ |
> | 2 | ⚠⚠ **Thổi ngược phải TẮT sau một nhịp ngắn.** Thổi liên tục thì tốn khí, làm bẩn sản phẩm, và ⭐ **thổi bay sản phẩm kế tiếp** |
> | 3 | ⚠⚠ **"Mất chân không giữa chừng" là báo động riêng, khác "hút không đạt".** Loại một nghĩa là chưa gắp được; loại hai nghĩa là ⭐ **sản phẩm đã rơi đâu đó trong máy** — và phải tìm nó trước khi chạy tiếp |
>
> ⚡ **Cảm biến ở đây là công tắc áp chân không, không phải cảm biến vị trí.** Nó nói *"đủ độ chân
> không"*, ⚠ **không** nói *"đang giữ đúng một sản phẩm"* — giác hút bịt vào mặt bàn cũng cho tín hiệu
> y hệt (Chương 33, Chương 48).

---

## L.16 Đếm tuổi thọ vật tư — cảnh báo trước, báo động sau

⭐ **Dùng khi:** một thứ sẽ mòn và sẽ hỏng — van, giác hút, mũi tra keo, bộ lọc, đèn UV, dây đai. Mẫu
này biến **một sự cố bất ngờ** thành **một việc có kế hoạch** (Chương 53 mục 53.5).

```iecst
FUNCTION_BLOCK FB_PartLife
VAR_INPUT
    CountTrig  : BOOL;       // một xung mỗi lần dùng — ⚠ đã bắt cạnh (L.7)
    ResetTrig  : BOOL;       // thay đồ mới → xoá về 0
    WarnLimit  : DINT;       // ⭐ ngưỡng NHẮC   ≈ tuổi thọ × 0,7
    AlarmLimit : DINT;       // ⭐ ngưỡng CẢNH BÁO ≈ tuổi thọ × 0,9
END_VAR
VAR_OUTPUT
    Count      : DINT;       // ⚠⚠ phải là biến GIỮ ĐƯỢC qua mất điện
    Warning    : BOOL;       // còn thời gian đặt hàng
    Alarm      : BOOL;       // nên thay ở lần dừng máy tới
    PctUsed    : INT;        // % đã dùng, đơn vị 1 %
END_VAR

IF ResetTrig THEN
    Count := 0;
ELSIF CountTrig THEN
    Count := Count + 1;
END_IF;

Warning := (Count >= WarnLimit);
Alarm   := (Count >= AlarmLimit);

IF AlarmLimit > 0 THEN
    PctUsed := DINT_TO_INT((Count * 100) / AlarmLimit);
ELSE
    PctUsed := 0;                        // chưa đặt ngưỡng — đừng chia cho 0 (L.14)
END_IF;
END_FUNCTION_BLOCK
```

> ⭐⭐ **Hai ngưỡng, không phải một — và khoảng cách giữa chúng chính là thời gian đặt hàng phụ tùng.**
> Một ngưỡng thì bạn biết *đúng lúc đã muộn*.
>
> ⚠⚠ **Cả hai ngưỡng đều là NHẮC, không được dừng máy.** Một cỗ máy tự dừng vì *"đã tới hạn thay
> van"* sẽ bị vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả bộ đếm (Chương 53).
>
> ⚠⚠ **`Count` phải sống sót qua mất điện VÀ qua việc nạp lại chương trình.** ⭐ Đây là chỗ phải
> **thử thật**, không được tin: nhiều người phát hiện bộ đếm bảo trì của mình bị xoá mỗi lần nạp
> chương trình — sau khi đã đếm được ba năm (Chương 11, Chương 54).
>
> ⚡ **Một khối, nhiều thể hiện, ngưỡng là tham số.** Đây đúng là mức 1 của việc tái sử dụng ở
> Chương 30: mỗi vật tư một thể hiện, ngưỡng nạp từ bảng tham số — ⭐ **thêm một thứ cần theo dõi chỉ
> tốn một dòng khai báo**, nên người ta sẽ thật sự thêm.

---

## L.16b ⭐ Yêu cầu tới phần mềm PC theo số thứ tự — không bên nào xoá ô của bên kia

⭐ **Dùng khi:** một phần mềm trên máy tính — xử lý ảnh, đo, truy xuất — đọc ghi vùng thanh ghi của PLC,
và PLC cần nhờ nó làm một việc rồi chờ kết quả. Bảng giao tiếp chia hai vùng **theo người ghi**: vùng A
chỉ PLC ghi, vùng B chỉ phần mềm ghi (Chương 39 mục 39.9b).

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — một yêu cầu tới phần mềm PC theo số thứ tự (giống hệt Chương 39 mục 39.9b)
FUNCTION_BLOCK FB_PcRequest
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = gửi một yêu cầu mới · lệnh và tham số CHỐT tại sườn này
    Cmd       : INT;             // mã lệnh theo bảng giao tiếp
    Param     : INT;             // tham số của lệnh
    AckId     : INT;             // ← vùng B: số thứ tự phần mềm đã xử lý xong
    AckResult : INT;             // ← vùng B: 1 = OK · 2 = NG · số khác = phần mềm không hiểu lệnh
    TimeOut   : TIME := T#2S;    // [Nghề] 3–5 lần thời gian trả lời đo được (Phụ lục O mục O.11)
END_VAR
VAR_OUTPUT
    ReqId     : INT;             // → vùng A: số thứ tự của yêu cầu — chạy vòng 1…30000, không dùng số 0
    ReqCmd    : INT;             // → vùng A
    ReqParam  : INT;             // → vùng A
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau (Chương 30 mục 30.5b)
    Done      : BOOL;            // phần mềm đã trả lời — Ok cho biết OK hay NG
    Ok        : BOOL;            // chỉ có nghĩa khi Done
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = phần mềm trả mã lạ
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
    Started   : BOOL;            // đã qua lần gọi đầu tiên sau khi bật máy
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một yêu cầu mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

// ── 0. Lần gọi đầu sau khi bật máy: lấy số phần mềm đã trả làm gốc → yêu cầu đầu mang số KHÁC ──
IF NOT Started THEN
    ReqId   := AckId;
    Started := TRUE;
END_IF;

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi rỗi → số thứ tự mới, chốt lệnh và tham số. Sườn lên khi bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    IF (ReqId < 1) OR (ReqId >= 30000) THEN
        ReqId := 1;              // quay vòng — và số 0 không bao giờ được dùng
    ELSE
        ReqId := ReqId + 1;
    END_IF;
    ReqCmd    := Cmd;
    ReqParam  := Param;
    Busy      := TRUE;
    Done      := FALSE;
    Ok        := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Xong khi phần mềm báo ĐÚNG số này — trả lời mang số cũ, đến muộn, tự bị bỏ qua ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND (AckId = ReqId) THEN
    Busy      := FALSE;
    NewResult := TRUE;
    IF (AckResult = 1) OR (AckResult = 2) THEN
        Done := TRUE;
        Ok   := (AckResult = 1);
    ELSE
        Error   := TRUE;
        ErrorID := 2;
    END_IF;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;           // ⚠ không trả lời ≠ NG (Chương 43 mục 43.7)
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả; kết quả VỪA có vẫn hiện ít nhất MỘT vòng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Ok      := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
```

> ⭐⭐ **Ba điều làm mẫu này khác cách *"khác 0 là lệnh, bên kia xoá về 0"* hay gặp:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Không ai xoá ô của người kia** — PLC chỉ ghi `ReqId`, `ReqCmd`, `ReqParam`; phần mềm chỉ ghi `AckId`, `AckResult` |
> | 2 | ⭐ Trả lời **đến muộn** mang số cũ → tự bị bỏ qua; hai kết quả giống nhau liên tiếp vẫn là **hai** kết quả |
> | 3 | ⚠⚠ **Không trả lời không phải NG** — `ErrorID = 1`, trạm xử lý như *"không biết"* (Chương 43 mục 43.7) |
>
> ⚡ Phía phần mềm phải theo **ba luật** ở Chương 39 mục 39.9b — ⚠ nhất là luật 2: ghi kết quả
> **trước**, số thứ tự **sau**, bằng hai lần ghi riêng.

---

## L.17 ⭐⭐ Danh mục khối dùng lại — cái nào tự viết, cái nào đã có sẵn

Trước khi viết một khối chức năng cho máy mới, hỏi đúng **một** câu: ⭐ **thứ này đã có ai làm chuẩn
chưa?** Viết lại một thứ đã được chuẩn hoá thì tốn công là chuyện nhỏ — ⚠ chuyện lớn là **bản của
bạn không được kiểm chứng bằng những gì bản chuẩn đã trải qua**.

⭐ Bảng dưới chia thư viện khối của một cỗ máy thành **ba nhóm**, theo đúng câu hỏi đó.

### Nhóm 1 — ⚠ Chuẩn hoặc hãng ĐÃ CÓ: đừng viết lại

| Bạn định viết | ⭐ Thứ đã có sẵn | Vì sao đừng tự viết |
|---|---|---|
| Khối **trễ** bật/tắt | ⭐ `TON` · `TOF` · `TP` — **khối chuẩn IEC 61131-3** | Hành vi đã định nghĩa trong chuẩn; bản tự viết ⚠ **hay sai ở trường hợp biên** (mất điện giữa chừng, đặt lại khi đang đếm) — Chương 17 |
| Khối **bắt cạnh** | ⭐ `R_TRIG` · `F_TRIG` — **khối chuẩn IEC** | Chương 16, Phụ lục L.7 |
| Khối **đếm** | ⭐ `CTU` · `CTD` · `CTUD` — **khối chuẩn IEC** | Chương 18 |
| Khối **chốt** | ⭐ `SR` · `RS` — **khối chuẩn IEC** | ⚠ Và phải biết cái nào ưu tiên Set, cái nào ưu tiên Reset — Chương 16 |
| Khối **dịch bit / dịch word** | ⭐ `SHL` · `SHR` · `ROL` · `ROR` — **hàm chuẩn IEC**; ngoài ra mọi hãng đều có lệnh dịch riêng | Chương 19 mục 19.6 |
| Khối **gộp 8 bit thành byte** / tách ngược lại | ⭐ Phần lớn hệ cho **truy cập từng bit của một `WORD`/`BYTE`** ngay trong cú pháp | ⚠ Tự viết là thêm một lớp không cần thiết — Chương 11 mục 11.2 |
| Khối **so sánh hai số nguyên bằng nhau** | ⭐ Toán tử `=` | ⚠ Không có gì để bọc |
| Khối **PID** | ⭐ Hầu hết hệ có **khối PID sẵn**, nhiều hệ kèm **tự chỉnh định** *(auto-tune)* | Chương 35. ⭐ Tự viết PID chỉ hợp lý khi bạn cần thứ khối sẵn không làm được — và khi đó hãy nói rõ là **thứ gì** |

> ⚡ **Một ngoại lệ đáng giữ trong nhóm này: so sánh hai SỐ THỰC.**
>
> ⚠ `=` với số thực là bẫy — hai giá trị "bằng nhau về mặt vật lý" vẫn khác nhau ở chữ số cuối.
> ⭐ Một khối `SoSanhReal(a, b, DungSai)` trả về *"lệch nhỏ hơn dung sai"* **là khối đáng viết**, vì
> chuẩn không có sẵn (Chương 19 mục 19.5).

### Nhóm 2 — ⚠⚠ TUYỆT ĐỐI không tự viết

| Bạn định viết | ⭐ Thứ đã có | ⚠⚠ Vì sao |
|---|---|---|
| ⚠⚠ **Khối điều khiển hai tay** | ⭐ **`SF_TwoHandControlTypeII`** và **`SF_TwoHandControlTypeIII`** — khối an toàn đã chuẩn hoá (PLCopen Safety) | Xem khung bên dưới |
| ⚠⚠ Khối **dừng khẩn cấp** | ⭐ `SF_EmergencyStop` | Chương 47, Phụ lục L.3 |
| ⚠⚠ Khối **giám sát cửa / khoá cửa** | ⭐ `SF_Guard` · `SF_GuardLocking` | Chương 47 |
| ⚠⚠ Khối **rèm quang** và **muting** | ⭐ `SF_ESPE` · `SF_MutingSeq` · `SF_MutingPar` | Chương 47 mục 47.7 |
| ⚠⚠ Khối **chọn chế độ** có ràng buộc an toàn | ⭐ `SF_ModeSelector` | Chương 28, Chương 47 |
| ⚠⚠ Khối **bỏ qua** có ràng buộc an toàn | ⭐ `SF_Override` | ⚠ Khác hẳn cờ bỏ qua thường ở Chương 51 mục 51.7b |
| ⚠⚠ Khối **giám sát phản hồi công tắc tơ** | ⭐ `SF_EDM` | Chương 48 |
| ⚠⚠ Khối **nút phục hồi** an toàn | ⭐ `SF_ResetButton` | Chương 47 |

> ⚠⚠ **Nhóm này không phải lời khuyên về năng suất. Đây là ranh giới.**
>
> ⭐ Hai lý do, và lý do thứ hai mới là lý do thật:
>
> | | |
> |---|---|
> | 1 | Các khối này **đã được định nghĩa hành vi rất kỹ** — kể cả những chuyện dễ quên: phải **nhả cả hai nút rồi mới được bắt đầu lần sau**, phải xử lý **nút kẹt dính**, phải báo **lý do từ chối** |
> | 2 | ⚠⚠ **Chúng phải chạy trên phần cứng an toàn đã chứng nhận.** Viết lại chúng bằng logic thường, trong CPU thường, là ⭐ **chuyển một chức năng an toàn vào chỗ mà CPU treo thì nó treo theo** — đúng điều Chương 47 cấm |
>
> ⚡ **Dấu hiệu nhận ra mình đang sai:** nếu khối bạn đang viết có tên chứa *"nút hai tay"*, *"dừng
> khẩn"*, *"cửa an toàn"*, *"rèm quang"* — ⭐ **dừng lại và hỏi người có thẩm quyền về an toàn**,
> trước khi viết dòng tiếp theo.

### Nhóm 3 — ⭐ Nên tự viết: đây mới là thư viện của bạn

⭐ Đây là nhóm đem lại giá trị thật, vì **không ai làm hộ được** — chúng gắn với cách cỗ máy của bạn
hoạt động. Mỗi dòng dưới đây đã có mẫu ở đâu đó trong sách:

| Khối | Làm gì | ⭐ Mẫu ở đâu |
|---|---|---|
| **Cơ cấu hai vị trí** | Xy-lanh có hai cảm biến, timeout, phát hiện hai cảm biến cùng báo | **Phụ lục L.8** |
| **Hút chân không** | Hai ngõ ra, hai xác nhận, thổi ngược có thời hạn | **Phụ lục L.15** |
| ⭐ **Bọc lệnh chuyển động** | Gói `MC_*` thành một giao diện quen thuộc cho trình tự | **Phụ lục L.9**, Chương 37 mục 37.8 |
| **Trục điện qua mạng** | Cùng ý tưởng, nhưng nói chuyện qua thanh ghi | Chương 39 |
| **Kho đệm / trạm đệm** | Theo dõi từng ô, thời gian nằm, thứ tự lấy ra | **Chương 41 mục 41.7b** |
| **Lưới khay** | Dạy ba điểm, suy ra mọi ô | **Phụ lục K.7b** |
| ⭐ **Đếm tuổi thọ vật tư** | Hai ngưỡng: nhắc trước, cảnh báo sau | **Phụ lục L.16**, Chương 53 |
| **Đo chu kỳ** | Đo thật từng trạm, không tính lý thuyết | Chương 55 mục 55.4 |
| ⭐ **Đồng hồ trạng thái máy** | Bật máy · chạy · dừng · chờ, và bất biến giữa chúng | **Chương 55 mục 55.7c** |
| ⭐ **Thống kê năng suất** | Tỉ lệ đạt, khả dụng, hiệu suất — cất số **đếm**, không cất phần trăm | **Chương 55 mục 55.7c** |
| ⭐ **Bắt tay với máy tính / hệ trên** | Số thứ tự yêu cầu · kết quả · quá thời gian — mỗi ô một người ghi | **Phụ lục L.16b**, Chương 39 mục 39.9b |
| ⭐ **Khoảng hở hai đầu chung một ray** | Kiểm đích lúc ra lệnh, kiểm quãng dừng liên tục | **Phụ lục L.9b**, Chương 37 mục 37.7b |
| **Điều khiển lực ép** | Vòng kín trên nền khối PID của hãng, cộng bù hiệu chuẩn | Chương 34, Chương 35 |

> ⭐⭐ **Bằng chứng rằng nhóm 3 đáng đầu tư, đo trên bốn cỗ máy khác nhau của cùng một nhóm kỹ
> thuật:** **25 trên 27 khối giống hệt nhau ở cả bốn máy**. Phần khác nhau gần như chỉ là trình tự
> trạm (Chương 30 mục 30.5).
>
> ⚡ Nói cách khác: **công viết thư viện trả hết ở máy thứ hai**, và từ máy thứ ba trở đi là lãi.

### ⭐ Trước khi thêm một khối vào thư viện — bốn câu hỏi

| # | Hỏi | Nếu câu trả lời là… |
|---|---|---|
| 1 | **Chuẩn IEC đã có chưa?** | Có → dùng khối chuẩn. ⭐ Nó khả chuyển sang mọi hệ (Chương 14) |
| 2 | ⚠⚠ **Nó có phải chức năng an toàn không?** | Có → ⭐ **dừng lại**, dùng khối an toàn đã chứng nhận trên phần cứng an toàn |
| 3 | **Hãng đã có khối tương đương chưa?** | Có → cân nhắc dùng, ⚠ nhưng nhớ **nó khoá bạn vào hãng** (Chương 14 mục 14.6b) |
| 4 | **Nó có xuất hiện ở máy thứ hai không?** | Không → ⚠ **đừng đưa vào thư viện**; viết thẳng trong chương trình máy đó. ⭐ Thư viện đầy khối dùng một lần thì không còn là thư viện |

---

## L.18 ⭐⭐ Ladder hay ST — mẫu nào nên viết bằng gì

Bảy mẫu ở trên có **cả hai bản**. Các mẫu còn lại **chỉ có ST** — và đó là chủ ý, không phải lười.
⭐ Mục này nói rõ vì sao, để bạn quyết định cho máy của mình.

### ⭐ Cùng một bài toán, hai ngôn ngữ, hai kết quả rất khác nhau

| Mẫu | Ladder | ST | ⭐ Nên dùng |
|---|---|---|---|
| **L.1** tự giữ | ⭐⭐ Nhánh tự giữ **nhìn thấy được** | ⚠ Dấu ngoặc sai chỗ trông vẫn bình thường | ⭐ **Ladder** |
| **L.2** chuỗi cho phép | ⭐⭐ Một nấc, thấy ngay tiếp điểm nào hở | Một biểu thức dài | ⭐⭐ **Ladder** |
| **L.4** ba lệnh dừng | ⭐ Rõ, nhưng tốn hai nấc cho một nút bật/tắt | ⭐ Gọn hơn | Hoà |
| **L.7** bắt cạnh + chống rung | ⭐ Thứ tự lọc–bắt cạnh **nhìn thấy được** | ⚠ Hai dòng cạnh nhau, đảo chỗ trông vẫn hợp lý | ⭐ **Ladder** |
| **L.8** gọi khối cơ cấu | ⭐⭐ Hộp có tên — hình dạng quen nhất với thợ bảo trì | Gọn | ⭐ **Ladder gọi, ST viết bên trong** |
| **L.10** khoá chéo | ⭐⭐ Tiếp điểm khoá chéo **nhìn chéo là thấy** | Phải đọc kỹ từng vế | ⭐⭐ **Ladder** |
| **L.13** đèn tháp | ⭐⭐ Mỗi đèn một nấc — tìm ra trong mười giây | Bốn dòng, phải biết tìm ở đâu | ⭐⭐ **Ladder** |
| **L.3** giám sát dừng khẩn | ⚠ Nhiều nấc rời rạc, mất mạch lạc | ⭐ Một khối `IF` đọc liền mạch | ⭐ **ST** |
| **L.5** một lần / tuần hoàn | ⚠ Điều kiện lồng nhau thành nhiều nấc | ⭐ Rõ | ⭐ **ST** |
| **L.6** khung trình tự | ⚠⚠ `CASE` **không có tương đương tự nhiên** | ⭐⭐ Đúng công cụ | ⭐⭐ **ST** |
| **L.9** servo | ⚠ Nhiều hộp, nhiều chân, rối | ⭐ Máy trạng thái đọc được | ⭐⭐ **ST** |
| **L.12** analog bốn bước | ⚠⚠ Phép tính bằng ladder rất khó đọc | ⭐⭐ Tự nhiên | ⭐⭐ **ST** |
| **L.14** đếm sản lượng | ⚠ Phép chia và kiểm mẫu số thành nhiều hộp | ⭐ Bốn dòng | ⭐⭐ **ST** |
| **L.16** tuổi thọ vật tư | ⚠ So sánh và phần trăm rối | ⭐ Rõ | ⭐ **ST** |
| **L.9b** khoảng hở hai đầu | ⚠⚠ Phép tính quãng phanh thành một chuỗi hộp toán | ⭐ Ba dòng | ⭐⭐ **ST** |
| **L.16b** yêu cầu tới phần mềm PC | ⚠ Máy trạng thái nhỏ nhiều nhánh | ⭐ Rõ | ⭐ **ST** |

### ⭐⭐ Rút ra một quy tắc dùng được

| Viết bằng **ladder** khi… | Viết bằng **ST** khi… |
|---|---|
| ⭐⭐ **Thợ bảo trì sẽ phải đọc nó lúc hai giờ sáng** | Chỉ người lập trình đọc |
| Nó là **logic bit**: nối tiếp, song song, khoá chéo, chốt | Có **phép tính**, so sánh nhiều nhánh, xử lý số |
| ⭐ Nó điều khiển **ngõ ra cuối cùng** | Nó là **tính toán trung gian** |
| ⭐ Nó là **liên động** — thứ người ta sẽ soi khi máy không chạy | Nó là **trình tự nhiều bước** (`CASE`) |
| Cần **theo dõi trực tuyến** thấy dòng chạy qua từng tiếp điểm | Cần **vòng lặp**, mảng, chỉ số |

> ⭐⭐ **Câu quyết định, và nó không phải câu kỹ thuật:** ⭐ **ai sẽ mở đoạn này ra xem, và trong
> hoàn cảnh nào?**
>
> ⚡ Cùng một logic, viết bằng ladder thì **người không biết lập trình vẫn dò được** bằng cách nhìn
> tiếp điểm nào đang sáng trên màn hình theo dõi. ⚠ Viết bằng ST thì họ phải **gọi bạn**.

### ⭐ Trộn hai ngôn ngữ — cách trộn đúng

⚠ Trộn **không** có nghĩa là mỗi chỗ một kiểu tuỳ hứng. ⭐ Có một cách chia đã được dùng nhiều và
hợp lý:

| Tầng | Ngôn ngữ | Vì sao |
|---|---|---|
| **Bên trong khối chức năng** | ⭐ **ST** | Có timer, so sánh, mã lỗi — và ⭐ **người dùng khối không cần mở nó ra** |
| **Gọi khối, nối dây giữa các khối** | ⭐ **Ladder** | Hình dạng hộp quen thuộc, thấy được luồng |
| **Trình tự nhiều bước** | ⭐⭐ **ST** với `CASE`, hoặc **SFC** | Chương 21, Chương 26 |
| ⭐⭐ **Chuỗi cho phép và ngõ ra cuối** | ⭐⭐ **Ladder** | ⚠ Đây là chỗ **không nên** dùng ST, kể cả khi cả chương trình viết bằng ST |

> ⭐⭐ **Hàng cuối là lời khuyên đáng giá nhất của cả mục.** Rất nhiều chương trình viết toàn bộ bằng
> ST rồi để ngõ ra cuối cũng bằng ST — ⚡ và đó chính là chỗ thợ bảo trì bị chặn lại. ⭐ **Vài nấc
> thang ladder ở đúng chỗ đó đổi hẳn khả năng tự xử lý của nhà máy**, và nó gần như không tốn gì.

> ⚠ **Một lưu ý về hỗ trợ của hãng.** Không phải hệ nào cũng cho **trộn ngôn ngữ trong cùng một
> chương trình** ở mọi mức. ⭐ Phần lớn hệ hiện đại cho mỗi **khối** một ngôn ngữ (khối này ladder,
> khối kia ST) — như vậy là đủ cho cách chia ở bảng trên. ⚠ **Kiểm trước khi thiết kế theo nó**, và
> xem Phụ lục A1 cho khác biệt giữa các hệ.

---

## L.19 Bảng tra nhanh — mẫu nào cho việc gì

| Việc cần làm | Mẫu | Bẫy lớn nhất | Chương |
|---|---|---|---|
| Nhấn nút rồi nhả, máy vẫn chạy | L.1 | ⚠ Vị trí của điều kiện dừng | 15, 16 |
| Gom điều kiện cho phép | L.2 | ⭐ Phải có **lý do chặn** | 25, 44 |
| Dừng khẩn cấp | L.3 | ⚠⚠ **Không phải việc của PLC** | 47, 48 |
| Dừng ngay / tạm dừng / cuối chu trình | L.4 | ⚠ Nhả kẹp khi tạm dừng | 28 |
| Chạy một lần hay tuần hoàn | L.5 | ⭐ Kiểm cho phép ở **cuối** chu trình | 25 |
| Trình tự nhiều bước | L.6 | ⚠ Timer để **báo lỗi**, không để chuyển bước | 17, 26 |
| Làm đúng một lần mỗi sự kiện | L.7 | ⚠ Lọc rung **trước** bắt cạnh | 16, 18 |
| Điều khiển xy-lanh | L.8 | ⭐ Kiểm **hai cảm biến cùng báo** | 27, 30, 48 |
| Điều khiển servo | L.9 | ⚠ Giữ `Execute`; bỏ qua `CommandAborted` | 37 |
| Hai đầu chung một ray | L.9b | ⚠⚠ Chỉ kiểm vị trí hiện tại — quên quãng phanh | 27, 37 |
| Đảo chiều, sao–tam giác | L.10 | ⚠⚠ **Khoảng chết** và **khoá cơ khí** | 3, 36 |
| Báo động | L.11 | ⭐ Giữ **báo động đầu tiên** | 44 |
| Đọc analog | L.12 | ⚠⚠ Kiểm ngoài dải **trước** khi quy đổi | 31, 32 |
| Đèn tháp | L.13 | ⚠ Mỗi lúc một màu | 44, 51 |
| Đếm sản lượng | L.14 | ⚠⚠ Chia cho 0 ở đầu ca | 19, 55 |
| Gắp bằng giác hút | L.15 | ⚠⚠ Ngừng hút **không phải** là nhả | 6, 33, 46 |
| Theo dõi tuổi thọ vật tư | L.16 | ⚠⚠ Bộ đếm bị xoá khi nạp lại chương trình | 11, 53 |
| Nhờ phần mềm PC làm một việc | L.16b | ⚠⚠ Hai chương trình cùng ghi một ô | 39, 43 |
| ⭐ **Chọn viết bằng ladder hay ST** | **L.18** | ⚠ Viết ngõ ra cuối bằng ST — thợ bảo trì bị chặn | 15, 20 |
| ⭐ Khối nào tự viết, khối nào đã có sẵn | **L.17** | ⚠⚠ Tự viết khối chức năng an toàn | 30, 47 |

---

> ⚠⚠ **Nhắc lại giới hạn.** Mọi đoạn ở đây đều **ngắn hơn thực tế** — chúng bỏ qua phần riêng của máy
> bạn, và bỏ qua mọi thứ thuộc về thiết kế an toàn.
>
> ⭐ Hãy đọc chương được dẫn để hiểu **vì sao** mẫu viết như vậy, rồi viết lại bằng tên biến của bạn.
> ⚠ **Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng** — và loại lỗi đó khó tìm
> nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.

<!-- SECTION: pl_m_cau_hinh_du_an_phan_mem -->
---
# Phụ lục M — Cấu hình dự án phần mềm: phần trường không dạy

> **Ở trường, một bài PLC thường gồm: khai vài tag, viết logic, bấm mô phỏng, xong.**
>
> ⭐ Trên máy thật, phần đó là **một phần nhỏ** của một dự án phần mềm PLC. Phần còn lại không phải
> lập trình — nó là **cấu hình**, và nó quyết định máy có chạy được hay không nhiều hơn logic.

---

## M.1 ⭐⭐ Khoảng cách giữa bài tập và dự án thật

| Ở trường | ⭐ Trên máy thật |
|---|---|
| Tag có sẵn, hoặc tự đặt tuỳ ý | ⭐ Tag phải khớp **số dây trong tủ** và **nhãn trên màn hình** (Chương 23, 49, Phụ lục C.1) |
| PLC là một hộp trừu tượng trong bộ mô phỏng | ⭐ Phải **khai đúng CPU, đúng module, đúng khe**, đúng phiên bản firmware (Phụ lục C.10) |
| Ngõ vào là ô tích chuột | Ngõ vào có **kiểu đấu**, **thời gian lọc**, **dải analog**, **hành vi khi đứt dây** — mỗi thứ là một tham số phải đặt |
| Không có mạng | ⭐ Có **địa chỉ IP, tên trạm, giao thức** — và một sơ đồ địa chỉ phải quản lý |
| Bật mô phỏng là chạy | ⭐ Có **STOP / STARTUP / RUN**, có vòng quét đầu tiên, có khởi động lại sau mất điện |
| Sai thì sửa rồi chạy lại | ⚠⚠ Sai thì **cơ cấu chuyển động thật**, và có người đứng cạnh |
| Xong bài là xong | ⭐ Còn **sao lưu, mật khẩu, bàn giao, khôi phục** (Chương 54) |

> ⭐⭐ **Một cách đo khoảng cách đó rất gọn: đếm xem có bao nhiêu thứ phải đặt ĐÚNG trước khi dòng
> lệnh đầu tiên có ý nghĩa.**
>
> ⚡ Trong bộ mô phỏng: gần như không có gì. ⭐ Trên máy thật: **cấu hình phần cứng · tham số từng
> module · địa chỉ mạng · vùng nhớ giữ được · đồng hồ · mức truy cập** — sáu nhóm, và **logic của
> bạn chạy sai hoặc không chạy nếu bất kỳ nhóm nào sai**, mà phần lớn chúng **không báo lỗi biên
> dịch**.

---

## M.2 Cấu hình phần cứng trong phần mềm

⭐ Đây là bước đầu tiên của mọi dự án thật, và là bước **không tồn tại** trong bài tập mô phỏng.

| Việc | Nội dung | ⚠ Sai thì |
|---|---|---|
| Khai **CPU** | Đúng mã, ⭐ **đúng phiên bản firmware** | Nạp không xuống được, hoặc thiếu chức năng |
| Khai **từng module, đúng khe** | Theo bản đồ khe cắm (**Phụ lục C.10**) | ⚠⚠ Địa chỉ **dịch** — mọi tag trỏ sang thiết bị khác (Chương 8 mục 8.4) |
| Đặt **tham số từng module** | Xem bảng dưới | ⭐ Chương trình đúng mà phép đo vẫn sai |
| Khai **thiết bị trên mạng** | Tên trạm, địa chỉ, tệp mô tả thiết bị | Thiết bị không lên mạng |

### ⭐ Tham số module — nhóm bị bỏ quên nhiều nhất

⚠ Đây là chỗ *"chương trình đúng mà máy vẫn sai"* hay xuất phát, vì ⭐ **không có gì trong mã nguồn
cho thấy các tham số này tồn tại**.

| Loại module | Tham số phải đặt | Chương |
|---|---|---|
| **Ngõ vào số** | ⭐ **Thời gian lọc ngõ vào** — ⚠ đặt quá dài thì mất xung ngắn, quá ngắn thì nhiễu lọt | 9 mục 9.3b · 10 mục 10.3 |
| **Ngõ ra số** | Trạng thái ngõ ra ⭐ **khi CPU chuyển sang STOP** — giữ giá trị cuối hay về 0 | ⚠ **8 mục 8.8** · 48 |
| **Analog vào** | Kiểu tín hiệu (áp/dòng) · dải · ⭐ **lọc/trung bình hoá** · ⭐⭐ **bật chẩn đoán đứt dây** | 31 mục 31.3 · 32 |
| **Analog ra** | Dải · ⭐ giá trị khi CPU dừng | 31 · 48 |
| **Nhiệt độ** | ⭐ Loại cảm biến (Pt100/Pt1000, loại cặp nhiệt) · **số dây** · hệ số alpha · bù đầu lạnh | ⚠ **33** |
| **Bộ đếm tốc độ cao** | Chế độ đếm · kênh nào dùng được · hướng | 18 mục 18.5 |

> ⚠⚠ **Ba tham số dưới đây sai thì KHÔNG có báo lỗi nào, và triệu chứng trông y hệt lỗi lập trình:**
>
> | Tham số sai | Triệu chứng |
> |---|---|
> | Kiểu tín hiệu analog (áp thay vì dòng) | Giá trị luôn ở đáy hoặc đỉnh thang (**Phụ lục E.5**) |
> | Loại cảm biến nhiệt / số dây | Nhiệt độ lệch **có hệ thống**, đồ thị trông bình thường (Chương 33) |
> | Thời gian lọc ngõ vào đặt quá dài | ⭐ Xung ngắn **biến mất** — và mã đếm của bạn không sai một chữ nào |

> ⭐⭐ **Vì vậy bảng cấu hình phần cứng (C.10) phải ghi cả tham số module, không chỉ khe cắm.** ⚡ Nó
> là **mục số 2 của bộ sao lưu tám hạng mục** (Phụ lục C.9) đúng vì lý do này: không có nó thì một
> CPU mới nạp chương trình vào **vẫn không chạy đúng**.

### ⭐ Biến thể phần cứng trong cùng một dự án

Máy đóng theo lô thường **không giống hệt nhau**: lô đầu dùng đảo van của hãng này, lô sau đổi sang
hãng khác vì giá hay vì hàng về chậm. Hai cách quản lý, cùng bài toán *"hai loại đảo van trên mạng"*:

| Cách | Làm thế nào | Ưu | Nhược |
|---|---|---|---|
| **A — hai dự án** | Mỗi biến thể một bản dự án riêng | Mỗi bản sạch, không có thiết bị thừa | ⚠⚠ Sửa một lỗi phải sửa **hai nơi**; sau vài lần sửa, hai bản lệch nhau mà không ai biết |
| ⭐ **B — một dự án, khai cả hai, tắt cái không lắp** | Cấu hình mạng khai cả hai thiết bị; cái không lắp đánh dấu **không dùng**; chương trình chọn biến thể bằng **một tham số** | **Một** nguồn duy nhất; đổi biến thể ngay lúc chạy thử | ⚠ Bật nhầm cái không lắp thì mạng không lên — phải có cách nhận ra ngay |

⭐ **Khuyến nghị: cách B**, kèm ba quy tắc — một máy đang chạy mà tôi đọc được cấu hình làm đúng cách
này: hai đảo van khác hãng cùng nằm trong cấu hình, một cái bị tắt, và ghi chú đầu chương trình nhắc
*phải xác nhận lắp hãng nào*.

1. Tham số biến thể nằm ở **một** chỗ, ghi vào bảng cấu hình phần cứng (**Phụ lục C.10**) và hiện
   trên màn hình chẩn đoán.
2. Ngay sau khởi động, **so** thiết bị đã khai với thiết bị thật sự trả lời trên mạng; lệch thì báo một
   lỗi **có tên** — *"cấu hình biến thể sai"* — thay vì một lỗi *"mất kết nối"* chung chung.
3. Nhật ký sửa đổi ghi rõ **lô máy nào** dùng biến thể nào (Chương 30 mục 30.6).

**✅ Đạt khi:** đặt tham số biến thể và tắt đúng thiết bị → máy lên mạng không lỗi; cố ý bật nhầm thiết
bị → thông báo nói đúng *"cấu hình biến thể sai"*, không phải lỗi chung.

---

## M.3 ⭐ Mạng: địa chỉ IP, tên trạm, và một sơ đồ phải quản lý

⚠ Bài tập mô phỏng không có mạng. ⭐ Máy thật thì gần như luôn có — và **địa chỉ là thứ phải thiết
kế, không phải thứ gõ đại cho chạy**.

| Hạng mục | Phải quyết định | ⚠ Bỏ qua thì |
|---|---|---|
| ⭐⭐ **Địa chỉ tĩnh hay cấp động** | ⭐ Thiết bị điều khiển **luôn dùng địa chỉ tĩnh** | ⚠⚠ Cấp động thì sau một lần mất điện, thiết bị **đổi địa chỉ** và máy mất kết nối |
| **Dải địa chỉ của máy** | Một dải riêng cho máy, ghi lại từng địa chỉ đã dùng | ⚠ Trùng địa chỉ với máy khác khi đưa vào chuyền |
| ⭐ **Tên trạm** *(device name)* | Nhiều giao thức định danh thiết bị **bằng tên**, không bằng IP | Thay thiết bị mới mà quên đặt tên → không lên mạng |
| **Mặt nạ mạng và cổng ra** | Thiết bị cùng máy nên **cùng một mạng con** | Hai thiết bị không thấy nhau dù dây đúng |
| ⭐⭐ **Tách mạng máy khỏi mạng nhà máy** | Máy chạy được **kể cả khi mạng trên chết** | ⚠⚠ Sự cố mạng văn phòng làm dừng sản xuất (Chương 45) |
| **Sơ đồ địa chỉ** | Một bảng: thiết bị · IP · tên trạm · cổng switch | ⭐ Không ai biết cái gì ở đâu khi có sự cố |

> ⭐⭐ **Địa chỉ IP là một tài sản của dự án, không phải một thiết lập.** ⚡ Nó phải nằm trong
> **Phụ lục C.10.2**, phải nằm trong **bộ sao lưu** (Phụ lục C.9, hạng mục 7), và phải **dán nhãn
> trong tủ**.

> ⭐ **Một chi tiết đáng biết về việc xoá bộ nhớ CPU.** Trên một số hệ, lệnh **xoá bộ nhớ** xoá sạch
> vùng nhớ làm việc và cả vùng giữ được — ⭐ **nhưng KHÔNG xoá địa chỉ IP đã lưu và KHÔNG xoá bộ đệm
> chẩn đoán**.
>
> ⚡ Nghĩa là: sau khi xoá bộ nhớ, ⭐ **CPU vẫn giữ địa chỉ mạng** (nên bạn vẫn kết nối được), và
> ⭐⭐ **lịch sử sự cố vẫn còn để đọc**. ⚠ Nhưng đừng suy ngược rằng mọi hệ đều vậy — **kiểm tài liệu
> CPU của bạn trước khi dựa vào điều đó**.

---

## M.4 ⭐⭐ Khởi động: STOP, STARTUP, RUN — và vòng quét đầu tiên

⚠ Trong bộ mô phỏng, "chạy" là một trạng thái. ⭐ Trên máy thật có **ba** trạng thái, và **đèn trên
CPU cho biết đang ở trạng thái nào** — đây là thứ đầu tiên phải nhìn khi tới máy.

| Trạng thái | Xảy ra gì | ⭐ Việc bạn làm được |
|---|---|---|
| **STOP** | CPU **không chạy** chương trình | ⭐ Nạp dự án xuống |
| ⭐ **STARTUP** | Khối khởi động (nếu có) chạy **đúng một lần**; ⚠ **ngắt chưa được xử lý** | Khởi tạo giá trị ban đầu |
| **RUN** | Vòng quét chạy lặp mãi; ngắt được xử lý | Chạy máy; ⭐ một phần dự án nạp được ngay khi đang RUN |

### ⚠⚠ Khởi động lại nóng và xoá bộ nhớ — hai thứ rất khác nhau

| | **Khởi động lại nóng** *(warm restart)* | **Xoá bộ nhớ** *(memory reset)* |
|---|---|---|
| Dữ liệu **không giữ được** | ⭐ Đưa về **giá trị ban đầu** | Xoá |
| ⭐⭐ Dữ liệu **giữ được** | ⭐ **Được giữ lại** | ⚠⚠ **Bị xoá** |
| Bộ đệm chẩn đoán | Giữ | ⭐ **Giữ** |
| Địa chỉ IP đã lưu | Giữ | ⭐ **Giữ** |

> ⚠⚠ **Và đây là cái bẫy mà không bài tập nào dạy: NẠP LẠI một khối dữ liệu có thể đặt giá trị giữ
> được về giá trị khởi tạo.** ⭐ Tuỳ hệ và tuỳ đời phần mềm, nạp xuống một khối dữ liệu làm cả phần
> giữ được lẫn phần không giữ được **quay về giá trị ban đầu** ở lần vào RUN kế tiếp.
>
> ⚡ Nghĩa là: bộ đếm sản lượng, bộ đếm tuổi thọ vật tư, số giờ chạy — ⚠ **về 0 sau một lần sửa
> chương trình**, và không ai nhận ra cho tới khi cần con số đó (Chương 16 mục 16.4, Chương 53).
>
> ⭐⭐ **Việc phải làm trước mỗi lần nạp: đọc và ghi lại các con số tích luỹ.** Và đưa việc đó vào
> quy trình thay đổi ở Chương 53 mục 53.3.

### ⭐ Vòng quét đầu tiên — thứ phải khởi tạo, và thứ tuyệt đối không

| ⭐ Nên làm ở vòng quét đầu | ⚠⚠ KHÔNG được làm |
|---|---|
| Đặt biến trạng thái về giá trị an toàn đã biết | ⚠⚠ **Tự động cho phép chuyển động** |
| Xoá các cờ tạm không giữ được | ⚠⚠ **Tự động về gốc** — Chương 28 nói rõ vì sao |
| Nạp tham số công thức đang chọn (Chương 29) | ⚠ Giả định cơ cấu đang ở vị trí nghỉ |
| ⭐ Đặt cờ *"chưa về gốc"* = TRUE | Xoá lịch sử báo động |
| ⭐ **Che sườn lên** của vòng này bằng cờ `M_FirstScan` (Chương 16 Bẫy 9) | ⚠⚠ **Tin một sườn lên** ở vòng này — nút kẹt hay cảm biến đang che cũng thành *"vừa nhấn"*, *"vừa tới"* |

> ⭐⭐ **Nguyên tắc: sau khi có điện lại, máy phải ở trạng thái AN TOÀN và BIẾT RẰNG MÌNH KHÔNG BIẾT
> GÌ** — chưa về gốc, chưa biết vị trí cơ cấu, chưa biết có sản phẩm trong máy hay không.
>
> ⚠ Bài tập mô phỏng không bao giờ dạy điều này vì trong mô phỏng **không có mất điện giữa chừng**.

---

## M.5 ⭐ Đồng hồ và dấu thời gian

⚠ Hạng mục này bị bỏ qua gần như mọi lần, và nó **âm thầm làm hỏng giá trị của mọi bản ghi**.

| Việc | Vì sao cần |
|---|---|
| Đặt **đồng hồ CPU** | ⭐ Mọi báo động, mọi bản ghi sản xuất đều đóng dấu bằng đồng hồ này |
| ⭐⭐ **Đồng bộ thời gian tự động** | ⚠ Đồng hồ CPU **trôi**. Sau vài tháng, dấu thời gian lệch tới mức không đối chiếu được với máy khác |
| **Múi giờ và quy ước ghi** | ⭐ Quan trọng khi báo cáo lên hệ thống trên (Chương 45) |
| ⭐ **Pin hoặc nguồn nuôi đồng hồ** | ⚠ Hết pin → mỗi lần mất điện, đồng hồ về mốc mặc định |

> ⭐⭐ **Vì sao chuyện nhỏ này đáng một mục riêng:** ⚡ khi đi tìm nguyên nhân một sự cố, thứ giá trị
> nhất là **đối chiếu thời điểm** giữa bản ghi của PLC, bản ghi của màn hình, và bản ghi của hệ
> thống trên (Chương 51, Phụ lục E.1 câu 1).
>
> ⚠ Ba đồng hồ lệch nhau vài phút thì **phép đối chiếu đó vô nghĩa** — và bạn mất đúng công cụ mạnh
> nhất của mình. ⭐ Đây cũng là lý do hạng mục *"mốc đo lúc nghiệm thu"* ở **Phụ lục C.9** đòi ghi
> **điều kiện đo**, không chỉ con số.

---

## M.6 ⭐⭐ Chẩn đoán của chính CPU — thứ phải đọc TRƯỚC khi đọc code

⚠ Khi máy có sự cố, phản xạ của người mới là **mở chương trình ra đọc**. ⭐ Phản xạ đúng là **đọc
những gì CPU đã tự ghi lại**.

| Nguồn | Nó cho biết gì | ⭐ Vì sao đọc trước |
|---|---|---|
| ⭐⭐ **Đèn trên CPU và trên module** | Trạng thái vận hành; có lỗi phần cứng hay không | ⚡ **Không cần máy tính** — nhìn là biết ở STOP hay RUN |
| ⭐⭐ **Bộ đệm chẩn đoán** *(diagnostic buffer)* | ⭐ Danh sách sự kiện **kèm dấu thời gian**: lỗi module, chuyển STOP, mất kết nối | ⭐ **Nó sống sót qua cả lệnh xoá bộ nhớ** — là bản ghi pháp y của CPU |
| **Mã lỗi hệ thống** | Loại lỗi cụ thể | Tra thẳng trong tài liệu hãng |
| ⭐ **Thời gian quét lớn nhất** | So với con số lúc nghiệm thu | Phát hiện trôi (Chương 36, 51) |

### ⚠⚠ Lỗi nặng, lỗi nhẹ, và một cái bẫy an toàn

⭐ Các hệ phân biệt **lỗi làm dừng CPU** với **lỗi chỉ ghi nhận rồi chạy tiếp**:

| Loại | Hành vi | Ví dụ |
|---|---|---|
| ⚠⚠ **Lỗi nặng** | ⭐ **Dừng thực thi**, CPU vào trạng thái lỗi, đèn báo lỗi | Truy cập ngoài mảng · chia cho 0 ở một số hệ · lỗi cấu hình |
| **Lỗi nhẹ** | Ghi vào bộ đệm, ⭐ **chương trình chạy tiếp** | ⭐ Tác vụ chồng lên chính nó (Chương 27 mục 27.6) |

> ⚠⚠ **Và đây là cái bẫy: nhiều hệ cho bạn viết một "thủ tục xử lý lỗi" để XOÁ lỗi nặng và chạy
> tiếp.**
>
> ⭐ Về kỹ thuật nó hoạt động: lỗi được xoá, lệnh gây lỗi **không chạy**, chương trình chạy tiếp từ
> lệnh kế. ⚡ Về an toàn, ⚠⚠ **nó là một trong những thứ nguy hiểm nhất bạn có thể viết** — vì nó
> biến *"máy dừng vì có gì đó sai"* thành *"máy chạy tiếp và không ai biết"*.
>
> ⭐⭐ **Quy tắc:** chỉ dùng thủ tục xử lý lỗi để **đưa máy về trạng thái an toàn rồi dừng có kiểm
> soát và báo rõ**, ⚠ **không bao giờ** dùng nó để giấu lỗi cho dây chuyền khỏi dừng. ⚡ Nếu áp lực
> sản lượng đòi điều đó, thì vấn đề cần giải là **nguyên nhân gốc**, không phải cái báo lỗi
> (Chương 48, 51).

---

## M.7 ⭐ Mật khẩu, mức truy cập và bảo vệ mã nguồn

| Cơ chế | Nó chặn gì | ⚠ Cái giá |
|---|---|---|
| **Mật khẩu vào CPU** | Người lạ nạp chương trình khác xuống | ⚠ Mất mật khẩu = **mất quyền sửa máy của chính mình** |
| ⭐ **Nhiều mức truy cập** | Đọc / đọc-ghi / toàn quyền — cho từng vai trò | Phải quản lý nhiều mật khẩu |
| ⭐⭐ **Bảo vệ khối** *(know-how protection)* | Người khác **không mở xem được** ruột khối | ⚠⚠ Khối bị khoá thì **người bảo trì của khách cũng không sửa được** |
| **Chữ ký khối** | Bằng chứng khối chưa bị đụng vào | Ký rồi thì sửa gì cũng phải gỡ ký (Chương 30 mục 30.5) |

> ⚠⚠ **Quyết định này là quyết định HỢP ĐỒNG, không phải quyết định kỹ thuật.** ⭐ Khoá mã nguồn máy
> rồi bàn giao cho khách nghĩa là: mỗi lần khách cần sửa một con số, họ phải gọi bạn — và **lúc hai
> giờ sáng thì bạn không nghe máy**.
>
> ⭐⭐ **Phải thoả thuận bằng văn bản TRƯỚC KHI làm máy**: khách được nhận mã nguồn tới mức nào, ai
> giữ mật khẩu, và ⚠ **chuyện gì xảy ra nếu công ty bạn không còn tồn tại** (Chương 54 mục 54.6).

---

## M.8 Nạp xuống, thẻ nhớ và khôi phục

| Việc | ⭐ Điểm phải biết |
|---|---|
| **Nạp toàn bộ** | Thường phải đưa CPU về STOP — ⚠ **máy dừng** |
| ⭐ **Nạp một phần khi đang RUN** | Làm được ở nhiều hệ, ⚠⚠ nhưng là thao tác **nguy hiểm** — Chương 53 mục 53.2 |
| ⭐⭐ **Thẻ nhớ** | Ở nhiều hệ, thẻ nhớ **là** chương trình. ⚠ Rút nhầm thẻ = máy mất chương trình |
| **Khôi phục** | ⭐ Phải **thử ít nhất một lần** trước khi bàn giao (Chương 54) |

> ⭐⭐ **Thứ tự khôi phục đúng là: cấu hình phần cứng → chương trình → tham số thiết bị rời → màn
> hình.** ⚡ Đảo thứ tự thì CPU mới **không nhận I/O**, và bạn sẽ đi tìm lỗi trong chương trình
> (Chương 54).

---

## M.9 ⚠⚠ Mô phỏng KHÔNG kiểm được gì

⭐ Mô phỏng rất đáng dùng — Chương 50 nói rõ nó tiết kiệm bao nhiêu. ⚠ Nhưng phải biết **ranh giới**
của nó, vì đây đúng là chỗ người học ở trường hay nhầm.

| ⭐ Mô phỏng kiểm được | ⚠⚠ Mô phỏng KHÔNG kiểm được |
|---|---|
| Logic trình tự, điều kiện chuyển bước | ⚠⚠ **Kiểu đấu sink/source, PNP/NPN** — Hình 9.1 |
| Máy trạng thái, chế độ vận hành | ⚠ **Tham số module** (dải analog, lọc, loại cảm biến nhiệt) |
| Phép tính, quy đổi thang | ⚠⚠ **Thời gian thật của cơ cấu** — mọi timeout đều là số đoán |
| Cấu trúc chương trình, cách đặt tên | ⚠ **Thời gian quét thật** và hành vi phụ thuộc nó |
| Xử lý bất thường **đã nghĩ ra** | ⚠⚠ **Bất thường chưa nghĩ ra** — đứt dây, nhiễu, sụt áp |
| Bế tắc giữa hai trạm | ⚠⚠ **Mọi thứ thuộc về điện và lắp đặt** (Chương 49) |
| | ⚠⚠ **Chức năng an toàn** — Chương 47, 48 |

> ⭐⭐ **Cách phát biểu gọn nhất về ranh giới đó:** ⚡ **mô phỏng kiểm được thứ bạn ĐÃ NGHĨ TỚI.** ⚠
> Phần lớn sự cố trên máy thật đến từ thứ **chưa ai nghĩ tới** — và đó chính là phần mà kiểm thử
> tình huống xấu (Chương 50 mục 50.5) và chạy thử tại hiện trường (Chương 52) tồn tại để bắt.

> ⚠⚠ **Và một ranh giới tuyệt đối:** ⭐ **không bao giờ dùng mô phỏng để nghiệm thu chức năng an
> toàn.** Chức năng an toàn nghiệm thu bằng **thử thật trên máy thật**, có biên bản (Phụ lục C.8,
> Chương 47, 48).

---

## M.10 ⭐ Danh mục kiểm — dự án phần mềm đã cấu hình xong chưa

> ⚠ **Đánh dấu được hết những mục dưới đây thì dự án phần mềm mới sẵn sàng để chạy thử:**
>
> **Phần cứng**
>
> - [ ] CPU và **mọi module** đã khai đúng mã, đúng khe, ⭐ đúng phiên bản firmware
> - [ ] ⭐ **Tham số từng module** đã đặt và **đã ghi vào Phụ lục C.10**
> - [ ] Trạng thái ngõ ra **khi CPU sang STOP** đã đặt có chủ ý (Chương 8 mục 8.8)
> - [ ] ⭐ Chẩn đoán **đứt dây** của kênh analog đã bật ở những kênh cần
> - [ ] Máy có **biến thể phần cứng**: thiết bị không lắp đã tắt trong cấu hình; tham số biến thể ghi
>   vào Phụ lục C.10 (mục M.2)
>
> **Mạng**
>
> - [ ] Mọi thiết bị dùng **địa chỉ tĩnh**; sơ đồ địa chỉ đã ghi lại
> - [ ] ⭐ Tên trạm đã đặt cho thiết bị định danh bằng tên
> - [ ] ⭐⭐ Máy **chạy được khi mạng nhà máy chết** — đã thử bằng cách rút dây
>
> **Khởi động và bộ nhớ**
>
> - [ ] ⭐ Đã xác định biến nào **giữ được**, biến nào không (Chương 16 mục 16.4)
> - [ ] ⭐⭐ Đã thử **mất điện giữa chu trình** rồi cấp lại — máy về trạng thái an toàn, **không tự chuyển động**
> - [ ] Con số tích luỹ (sản lượng, tuổi thọ vật tư) ⚠ **đã ghi lại trước khi nạp**
>
> **Thời gian**
>
> - [ ] Đồng hồ CPU đã đặt đúng; ⭐ đồng bộ tự động đã cấu hình
> - [ ] ⭐ Dấu thời gian của PLC, màn hình và hệ thống trên **đã đối chiếu khớp nhau**
>
> **Chẩn đoán và bảo vệ**
>
> - [ ] ⭐ Đã biết cách **mở bộ đệm chẩn đoán** và đã đọc thử một lần
> - [ ] ⚠⚠ **Không có thủ tục xử lý lỗi nào xoá lỗi nặng rồi chạy tiếp** mà không báo
> - [ ] Mật khẩu và mức truy cập đã đặt; ⭐ **đã ghi vào hồ sơ bàn giao**, không chỉ trong đầu
> - [ ] ⭐⭐ Thoả thuận bàn giao mã nguồn **đã ký** (Chương 54 mục 54.6)
>
> **Sao lưu**
>
> - [ ] ⭐ **Bộ sao lưu tám hạng mục** đã đủ (Phụ lục C.9)
> - [ ] ⭐⭐ Đã **thử khôi phục ít nhất một lần**, theo đúng thứ tự ở mục M.8

---

## M.11 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Bản đồ khe cắm và tham số module — biểu mẫu | ⭐ **Phụ lục C.10** |
| Bộ sao lưu và phiếu bàn giao | **Phụ lục C.9** · Chương 54 |
| Chín bước đầu dự án | ⭐ **Chương 23 mục 23.2b** |
| Vòng quét, ảnh ngõ vào, xung ngắn | ⭐ **Chương 10** |
| Biến giữ được hay không | Chương 16 mục 16.4 · Chương 11 mục 11.4 |
| Chế độ vận hành, về gốc, phục hồi | ⭐ **Chương 28** |
| Sửa chương trình khi máy đang chạy | ⚠ **Chương 53 mục 53.2** |
| Mô phỏng: dùng tới đâu | **Chương 50** |
| Tra theo triệu chứng | **Phụ lục E** |

> ⚠⚠ **Giới hạn của phụ lục này.** ⭐ Tên gọi, số bước và cách đặt của **từng hệ mỗi khác** — phụ lục
> này nêu **việc phải làm**, không nêu cách bấm. ⚡ Cách bấm nằm trong tài liệu hãng của hệ bạn dùng
> (Phụ lục A1, A2).
>
> ⚠ Và mọi con số, hành vi nêu ở đây phải **kiểm lại theo đúng dòng CPU và đúng phiên bản phần mềm**
> của bạn — ⭐ đặc biệt là hành vi **giữ / không giữ khi nạp lại**, vì nó khác nhau giữa các đời.

---

### Nguồn tham khảo phụ lục M

- **Siemens** — *S7-1200 Programmable controller System Manual*: ba chế độ **STOP / STARTUP / RUN**
  và đèn báo trên CPU; ⭐ khối khởi động chạy **một lần** và **ngắt chưa được xử lý** trong STARTUP;
  phân biệt ⭐⭐ **khởi động lại nóng** (dữ liệu không giữ được về giá trị ban đầu, dữ liệu giữ được
  **được giữ**) với **xoá bộ nhớ** (xoá cả hai) — và ⭐ **xoá bộ nhớ KHÔNG xoá bộ đệm chẩn đoán lẫn
  địa chỉ IP đã lưu**; ⚠ lưu ý **nạp lại khối dữ liệu có thể đặt giá trị giữ được về giá trị khởi
  tạo**; truy cập I/O tức thời bỏ qua ảnh quá trình — nền cho mục M.3, M.4.
- **Rockwell Automation** — *Logix 5000 Controllers Major, Minor, and I/O Faults* (1756-PM014):
  ⚠⚠ **lỗi nặng dừng thực thi** và đưa bộ điều khiển vào trạng thái lỗi (đèn OK nháy đỏ); ⭐ có thể
  viết **thủ tục xử lý lỗi** để xoá lỗi và chạy tiếp — lệnh gây lỗi **không chạy**, thực thi tiếp
  từ lệnh kế; vị trí đặt thủ tục xử lý lỗi — nền cho mục M.6.
- **Rockwell Automation** — *Logix 5000 Controllers Tasks, Programs, and Routines* (1756-PM005):
  ⚠ **lỗi nhẹ khi tác vụ chồng lên chính nó** — ví dụ ở bảng lỗi nặng / lỗi nhẹ.
- Tài liệu cấu hình của từng hệ trong **Phụ lục A1, A2** — dùng cho tên gọi và cách đặt cụ thể.

> ⚡ Các hành vi nêu trong phụ lục này **có ở dạng nào đó trên hầu hết hệ hiện đại**, nhưng ⚠ **tên
> gọi và chi tiết khác nhau**. Hai nguồn hãng ở trên được dẫn vì chúng mô tả rõ ràng và kiểm chứng
> được; ⭐ **không suy ra rằng hệ của bạn hành xử y hệt**.

<!-- SECTION: pl_n_quy_uoc_viet_ma -->
---
# Phụ lục N — Quy ước viết mã

> **Mã mẫu trong sách này vốn đã viết theo một quy ước nhất quán — nhưng quy ước đó chưa từng được
> viết ra.** Phụ lục này viết nó ra, đối chiếu với một bộ quy tắc trung lập của ngành, và chỉ rõ chỗ
> sách **theo**, chỗ sách **lệch có chủ ý**, và chỗ sách **từng sai rồi đã sửa**.

---

## N.1 ⭐ Vì sao phải viết quy ước ra giấy

Một người viết một mình thì nhất quán **trong đầu**. ⚠ Một nhóm ba người thì không — và một chương
trình PLC sống lâu hơn nhóm đã viết nó (Chương 22, 30).

| Không có quy ước viết ra | Có quy ước viết ra |
|---|---|
| Mỗi người một kiểu, và **mỗi kiểu đều "đúng"** | Tranh luận một lần, rồi thôi |
| Người sau phải **đoán** ý người trước | Người sau **tra** được |
| Soát mã = soát khẩu vị | ⭐ Soát mã = soát theo danh mục |
| Không đo được | ⭐ **Đo được** — phần lớn quy tắc kiểm được bằng công cụ |

> ⭐⭐ **Quy ước là hợp đồng giữa người viết hôm nay và người đọc hai năm sau.** Hợp đồng chỉ có giá
> trị khi **được viết ra**.

---

## N.2 Bộ quy tắc dùng làm chuẩn: PLCopen Coding Guidelines

⭐ Sách dùng **PLCopen Coding Guidelines v1.0** (2016) làm chuẩn đối chiếu — một bộ quy tắc **trung
lập hãng**, viết riêng cho IEC 61131-3, miễn phí, và được soạn để làm **cơ sở cho quy ước nội bộ** của
từng đơn vị.

| Nhóm | Mã | Nội dung | Số quy tắc |
|---|---|---|---|
| Đặt tên | **N** | Tên biến, khối, kiểu, tác vụ | 10 |
| Chú thích | **C** | Chú thích nói gì, viết thế nào | 6 |
| Thực hành viết mã | **CP** | Khởi tạo, tác vụ, ngõ ra, kiểu dữ liệu, so sánh… | 28 |
| Ngôn ngữ | **L** | Riêng cho LD, FBD, SFC, ST | 17 |
| Phần mở rộng của hãng | **E** | Con trỏ, cấp phát bộ nhớ | 3 |

⭐ Mỗi quy tắc có một **mức ưu tiên**: **Cao**, **Trung bình**, **Thấp**.

> ⭐⭐ **Có hai loại quy tắc rất khác nhau, và phải phân biệt ngay từ đầu:**
>
> | Loại | Ví dụ | Nó đòi gì |
> |---|---|---|
> | **Quy định** | *"Mỗi ngõ ra vật lý chỉ ghi một lần mỗi vòng quét"* | Làm, hoặc không làm |
> | ⭐ **"Hãy tự định nghĩa…"** | *"Định nghĩa độ dài dòng tối đa"* | ⚡ **Bắt BẠN phải chọn** — tài liệu chỉ gợi ý |
>
> ⭐ Loại thứ hai là loại hay bị bỏ qua nhất: không ai cấm bạn chọn gì, nên người ta **không chọn gì
> cả**. Mục N.6 là câu trả lời của sách cho từng quy tắc loại này.

> ⚡ **Một chi tiết nhỏ khi đọc bản gốc:** bảng tổng hợp ở cuối tài liệu ghi mã **L22**, nhưng thân tài
> liệu gọi cùng quy tắc đó là **L12** — lỗi in trong chính tài liệu. Phụ lục này dùng **L12**.

---

## N.3 ⭐⭐ Các quy tắc mức CAO — và sách áp dụng ở đâu

⭐ Cột cuối: ✔ **theo** · ⭐ **sách từng sai, đã sửa** · ⚠ **lệch có chủ ý** (xem N.5) · ◯ **sách không
dùng tới** (quy tắc vẫn đúng) · ➕ **chưa chương nào bàn — quy tắc nêu tại phụ lục này**.

| Mã | Quy tắc | Sách dạy ở đâu | |
|---|---|---|:-:|
| N1 | Tránh địa chỉ vật lý viết cứng | Ch.11 mục 11.3 — dùng tag có tên | ✔ |
| N3 | Định nghĩa các từ phải tránh trong tên | Mục N.6 | ✔ |
| N4 | Cách dùng chữ hoa phải **rõ và nhất quán** | Mục N.5, N.6 | ⚠ |
| N5 | Tên cục bộ không được che tên toàn cục | Tiền tố vai trò (N.6) khiến gần như không thể trùng | ✔ |
| C1 | ⭐ Chú thích mô tả **Ý ĐỊNH** của mã, không kể lại mã | Ch.30 mục 30.4 | ✔ |
| C2 | Mọi POU, kiểu, biến đều có chú thích | Ch.30 mục 30.4 | ✔ |
| CP1 | Truy cập thành phần cấu trúc bằng **tên**, không bằng độ lệch | Ch.11 | ✔ |
| CP2 | Không có mã chết | Ch.22 | ✔ |
| CP3 | ⭐ Mọi biến được **gán trước khi đọc** — ở mọi chu kỳ: khởi động nguội, khởi động nóng, vòng quét đầu | Phụ lục M mục M.4 · Ch.20 (sửa ví dụ vòng lặp) | ⭐ |
| CP4 | Vùng nhớ địa chỉ trực tiếp không được chồng lấn | Phụ lục B mục B.10 | ⭐ |
| CP5 | Thiết kế ứng dụng **trước khi** viết | Ch.23, 27 | ✔ |
| CP6 | Tránh biến ngoài (`VAR_EXTERNAL`) trong hàm và khối | Ch.11 mục 11.6 — *"khối không đọc biến toàn cục, mọi thứ qua chân"* · Ch.30 mục 30.5 | ✔ |
| CP7 | Thông tin lỗi trả về phải được kiểm và xử lý | Ch.37 — ngõ ra `Error` của khối chuyển động | ✔ |
| CP8 | Không dùng `=` / `<>` với **số thực** | Ch.19 mục 19.3 | ✔ |
| CP28 | ⭐ Không dùng `=` / `<>` để dò ngưỡng **thời gian hay đại lượng đo — kể cả ở dạng số nguyên** | Ch.19 mục 19.3 | ⭐ |
| CP9 | Giới hạn độ phức tạp của mã trong một POU | Mục N.6 | ➕ |
| CP10 | Một biến chỉ được ghi từ **một** tác vụ | Ch.27 mục 27.6 | ✔ |
| CP11 | Quản lý đồng bộ khi các tác vụ chia sẻ dữ liệu | Ch.27 mục 27.6 — vùng đệm | ✔ |
| CP12 | ⭐ Mỗi ngõ ra vật lý chỉ ghi **một lần mỗi vòng quét** | Ch.22 · Ch.27 Bẫy 2 · Ch.57 khối `Prg_OutputMap` | ✔ |
| CP13 | Không dùng đệ quy | Sách không dùng; ⚠ đệ quy trên PLC là rủi ro tràn ngăn xếp | ◯ |
| CP14 | ⭐ POU chỉ có **một điểm thoát** — tránh `RETURN` | Phụ lục L mục L.6 · Ch.26 · Ch.29 | ⭐ |
| CP15 | Đọc một biến do tác vụ khác ghi **chỉ một lần mỗi vòng** | Ch.27 mục 27.6 | ✔ |
| CP16 | Tác vụ chỉ gọi `PROGRAM`, không gọi thẳng khối | Ch.57 — `PROGRAM Main` | ✔ |
| CP17 | Dùng tham số đúng chiều khai báo: vào thì đọc, ra thì ghi | Ch.14 | ✔ |
| CP18 | Hạn chế biến toàn cục | Ch.30 mục 30.5 | ✔ |
| L7 | Đóng đúng các nhánh song song trong SFC | Ch.26 mục 26.5 | ✔ |
| E1 | Không cấp phát bộ nhớ động | Sách không dùng | ◯ |
| E2 | Không tính toán trên con trỏ | Ch.30 mục 30.5c — bẫy 4 của hướng đối tượng | ✔ |
| E3 | Không dùng `<` `>` `<=` `>=` trên con trỏ hay tham chiếu | Ch.30 mục 30.5c — chỉ so `<> 0` để biết đã gắn chưa | ✔ |

> ⭐⭐ **Các dòng ⭐ là những chỗ sách TỪNG SAI hoặc THIẾU, và đều sửa trong cùng một đợt rà.** Soát mã
> mẫu theo đúng bộ quy tắc này tìm ra: khung trình tự dùng `RETURN` ở Phụ lục L và Ch.26 (CP14); một
> ví dụ vòng lặp ở Ch.20 đọc phần tử mảng **chưa được gán** (CP3); một câu ở Ch.19 nói *"với số
> nguyên thì `=` hoàn toàn an toàn"* (CP28); và ba bẫy chưa từng được dạy — **chồng lấn địa chỉ**
> (CP4), **sửa biến đếm của `FOR`** và **dùng nó sau vòng lặp** (L12, L13). ⭐ Soát tiếp bằng máy
> tìm thêm: sách có **hai khối khác nhau cùng tên `FB_Cylinder2Pos`** — ở Ch.27 và Phụ lục L, hai
> giao diện khác nhau — và một bản gọi bộ định thời **hai lần** trong một vòng quét (CP20).
>
> ⚡ Những lỗi đó đã nằm trong sách qua hơn năm mươi đợt rà. ⭐ **Không đợt nào tìm ra, vì không đợt nào
> có một danh mục bên ngoài để soát theo.**

---

## N.4 Các quy tắc mức TRUNG BÌNH và THẤP

### Mức trung bình

| Mã | Quy tắc | Sách | |
|---|---|---|:-:|
| N6 | Độ dài tên hợp lý | Mục N.6 | ✔ |
| N7 | Quy tắc đặt tên không gian tên *(namespace)* | Mục N.6 | ◯ |
| N8 | Định nghĩa bộ ký tự được dùng | Mục N.6 | ✔ |
| N9 | Các loại phần tử khác nhau không trùng tên trong cùng phạm vi | Tiền tố vai trò | ✔ |
| CP19 | Tránh nhảy và `RETURN` trong **LD và FBD** | Ch.15 mục 15.4b — vùng điều khiển | ✔ |
| CP20 | ⭐ Mỗi **thể hiện** khối chỉ gọi **một lần** mỗi vòng quét | Ch.14 mục 14.3 · Ch.17 Bẫy 5 · Ch.27 mục 27.3 — đếm lại từ đầu **mà không** gọi lần hai | ⭐ |
| CP21 | Dùng `VAR_TEMP` cho biến tạm | Ch.14 | ✔ |
| CP22 | Chọn kiểu dữ liệu hợp với **dải** và **độ chính xác** | Ch.11 Bẫy 2 — `INT` tràn | ✔ |
| CP23 | Giới hạn số chân vào/ra của một POU — gợi ý khoảng **10** | Ch.30 mục 30.5 · mục N.6 | ✔ |
| CP24 | Không khai báo biến không dùng | Mục N.6 | ✔ |
| CP25 | Ép kiểu **tường minh**, không để trình biên dịch tự thêm | Ch.19 | ✔ |
| L2 | Tránh gán kết quả trung gian **giữa chừng** một mạng FBD | Nêu tại đây | ➕ |
| L3 | Giới hạn độ phức tạp một mạng FBD | Mục N.6 | ✔ |
| L5 | Trong LD, **cuộn dây không đứng trước tiếp điểm** | Mục N.6 | ✔ |
| L6 | Giới hạn độ phức tạp một nấc thang | Mục N.6 | ✔ |
| L8 | Không viết **hành động** của SFC bằng chính SFC | Nêu tại đây | ➕ |
| L9 | Giới hạn độ phức tạp một sơ đồ SFC | Mục N.6 | ✔ |
| L10 | Tránh `CONTINUE` và `EXIT` trong ST | Ch.20 — trần vòng lặp đặt trong điều kiện | ⭐ |
| L11 | Định nghĩa độ dài dòng tối đa — gợi ý **80** ký tự | Mục N.6 | ⚠ |
| L12 | ⭐ **Không sửa biến điều khiển** của vòng `FOR` bên trong vòng | Ch.20 mục 20.5 | ⭐ |
| L13 | ⭐ **Không dùng biến điều khiển** của `FOR` sau khi vòng kết thúc — giá trị do hãng quyết định | Ch.20 mục 20.5 | ⭐ |
| L14 | Truyền tham số **rõ ràng** — gọi có tên từng chân | Mọi ví dụ gọi khối trong sách | ✔ |
| L15 | Dùng **ngoặc** khi thứ tự ưu tiên có thể gây hiểu lầm | Phụ lục B mục B.2 | ✔ |

### Mức thấp

| Mã | Quy tắc | Sách | |
|---|---|---|:-:|
| N2 | Tiền tố tên biến — nếu dùng thì định nghĩa rõ | Mục N.5 | ⚠ |
| N10 | Tiền tố tên kiểu người dùng | Mục N.6 — `FB_` · `ST_` · `E_` | ✔ |
| C3 | Tránh chú thích lồng nhau | Sách chỉ dùng `//` | ✔ |
| C4 | ⭐ Không để lại mã bị "chú thích bỏ đi" | Ch.22 | ✔ |
| C5 | Định nghĩa ký tự chú thích | Mục N.6 | ✔ |
| C6 | Định nghĩa ngôn ngữ viết chú thích | Mục N.6 | ✔ |
| CP26 | Một biến toàn cục chỉ do **một** `PROGRAM` ghi | Ch.22 — *"đúng một chỗ ghi"* | ✔ |
| CP27 | Tránh tính năng đã lỗi thời | Ch.21 — IL *"chỉ để đọc di sản"* | ✔ |
| L1 | Định nghĩa cách thụt lề | Mục N.6 | ✔ |
| L4 | Định nghĩa quy tắc trình bày chung | Mục N.6 | ✔ |
| L16 | Định nghĩa cách dùng ký tự tab | Mục N.6 | ✔ |
| L17 | Mọi `IF` nên có `ELSE` — **thấp**, nhưng **cao với phần mềm an toàn** | Mục N.5 | ⚠ |

---

## N.5 ⭐⭐ Chỗ sách lệch khỏi PLCopen — và vì sao

⚠ Lệch không phải là sai. ⭐ Chính tài liệu PLCopen nói nó là **cơ sở** để mỗi đơn vị tự định quy ước
— miễn là **chọn có lý do và viết ra**. Dưới đây là bốn chỗ sách chọn khác, kèm lý do.

### Chữ hoa — N4 · và tiền tố — N2

⭐ PLCopen **gợi ý**: viết HOA_CÓ_GẠCH cho hằng số và kiểu người dùng; viết `UpperCamelCase` cho tên
nhiều từ; và nếu có tiền tố thì chuyển sang `lowerCamelCase`. Sách chọn khác ở hai chỗ:

| | Gợi ý của PLCopen | Sách chọn | ⭐ Lý do |
|---|---|---|---|
| Tên có tiền tố | `diBoardStn1` | `DI_BoardStn1` | ⭐⭐ Tên tag trong sách **là chữ in trên nhãn trong tủ** và trên màn hình (Chương 44). Chữ HOA có gạch tách tiền tố đọc được từ xa, và khớp cách đánh số dây (Chương 49 mục 49.6; Chương 57) |
| Loại tiền tố | Thường là tiền tố **kiểu** — `x` cho BOOL, `i` cho INT | Tiền tố **vai trò** — `DI_` `DO_` `AI_` `M_` `T_` `Stn1_` · `Stn1.` | ⭐ Tiền tố vai trò trả lời câu người sửa máy cần hỏi nhất: *"tín hiệu này từ đâu tới?"* |

**Hai cách đặt tiền tố, cùng một biến — ưu và nhược:**

| Cách | Ví dụ | ⭐ Ưu | ⚠ Nhược |
|---|---|---|---|
| Tiền tố **kiểu** | `xClampUp` · `iCount` · `rPressure` | Biết kiểu mà không cần tra khai báo | ⚠ Đổi kiểu là **đổi tên ở mọi chỗ**; không nói gì về nguồn gốc tín hiệu |
| ⭐ Tiền tố **vai trò** | `DI_Clamp1Up` · `C_Board` · `AI_AirPress` | ⭐ Nói ngay **tín hiệu từ đâu**: ngõ vào thật, cờ nội bộ, bộ đếm | Không nói kiểu — nhưng phần mềm lập trình nào cũng hiện kiểu khi di chuột |

> ⭐ **Khuyến nghị:** máy có nhiều I/O, nhiều người bảo trì → **tiền tố vai trò**. Thư viện khối dùng lại
> ở nhiều dự án, không gắn I/O cụ thể → tiền tố kiểu cũng hợp lý. ⚠⚠ **Đừng trộn hai loại trong cùng
> một dự án** — đó mới là thứ quy tắc N4 thật sự cấm.

### Mọi `IF` có `ELSE` — L17

⭐ PLCopen xếp quy tắc này mức **thấp**, nhưng **cao với phần mềm an toàn**: viết `ELSE` buộc người
viết nghĩ tới trường hợp điều kiện sai. Mã mẫu của sách **không** theo nó ở mọi chỗ, vì chức năng an
toàn trong sách **không nằm trong chương trình PLC thường** (Chương 47, 48).

⚡ Nhưng sách **có** dùng tinh thần của nó ở chỗ quan trọng nhất: khi một nhánh **cố ý không làm gì**,
sách viết nhánh đó ra, kèm một câu lệnh rỗng và một chú thích — đúng cách tài liệu PLCopen minh hoạ:

```iecst
IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì: giữ bước, giữ ngõ ra
ELSE
    // … thân trình tự …
END_IF;
```

> ⭐ **Khi nào nên áp L17 đầy đủ:** chương trình của **PLC an toàn**, và bất kỳ đoạn nào người thẩm định
> sẽ đọc từng dòng. Ở đó một nhánh `ELSE` bị bỏ sót là một câu hỏi không ai trả lời.

### Độ dài dòng — L11

⭐ PLCopen gợi ý **80 ký tự**. Trong 2489 dòng mã ST của sách, chỉ **3 dòng có phần mã vượt 80**; 65
dòng khác dài hơn 80 là vì **chú thích giảng giải** ở cuối dòng — thứ chỉ có trong sách dạy, không có
trong dự án thật.

⭐ **Trong dự án thật: giữ cả dòng, kể cả chú thích, dưới 80 ký tự.**

---

## N.6 ⭐⭐ Các quyết định "hãy tự định nghĩa" — câu trả lời của sách

⭐ Đây là danh mục quyết định mà **mọi đơn vị phải tự chốt**. Cột cuối là lựa chọn của sách, dùng
được làm điểm khởi đầu.

| Mã | Câu hỏi phải trả lời | Sách chọn |
|---|---|---|
| N2 | Có dùng tiền tố cho biến không, loại nào? | ⭐ Tiền tố **vai trò**: `DI_` `DO_` `AI_` `AO_` `AX_` `NET_` · ⭐ `X_` tín hiệu đã qua tầng ánh xạ vào — giữ đúng phần đuôi của dây (Chương 27 mục 27.3c) · `M_` cờ nội bộ · `T_` bộ định thời · `C_` bộ đếm · `Stn1.` giao diện công bố của trạm (kiểu `ST_Station`) · `Stn1_` ruột của trạm (bước) · ⭐ tham số công thức **không** có tiền tố riêng: chúng là thành phần của cấu trúc `ActiveRecipe` kiểu `ST_Recipe` (Chương 29) — truy cập bằng tên, đúng CP1 |
| N3 | Từ nào **không** được dùng trong tên? | Từ khoá và tên lệnh chuẩn (`TON`, `MOVE`…) · từ mơ hồ không nói được gì: `Temp`, `Data`, `Test`, `Flag`, `Aux` |
| N4 | Viết hoa thế nào? | Tiền tố VIẾT HOA + `_` + `UpperCamelCase`: `DI_BoardStn1` · từ khoá VIẾT HOA: `IF`, `END_IF` |
| N6 | Tên dài bao nhiêu? | ⭐ Tag của máy mẫu dài nhất **16 ký tự**; nên giữ **≤ 25** như PLCopen gợi ý |
| N7 | Có dùng không gian tên không? | Không — không phải hệ nào cũng có (Chương 30) |
| N8 | Bộ ký tự cho tên? | ⭐ **Chữ Latinh không dấu, số, gạch dưới.** Tiếng Việt có dấu **chỉ** trong chú thích |
| N10 | Tiền tố cho kiểu người dùng? | `FB_` khối chức năng · `ST_` cấu trúc · `E_` kiểu liệt kê. ⚠ Tiền tố kiểu **không** dùng cho thể hiện: thể hiện của `FB_Cylinder2Pos` tên là `Clamp1` — tên cơ cấu trên máy — không phải `FB_Clamp1` |
| C5 | Ký tự chú thích? | ⭐ Chỉ `//` — không dùng `(* *)`, nên không bao giờ có chú thích lồng nhau (C3) |
| C6 | Chú thích bằng ngôn ngữ nào? | Tiếng Việt trong sách này. ⚠ **Dự án có người nước ngoài bảo trì: tiếng Anh** |
| L1 · L16 | Thụt lề thế nào? | ⭐ **4 dấu cách**, không dùng tab |
| L4 | Quy tắc trình bày chung? | `END_IF;` có dấu chấm phẩy · `TRUE`/`FALSE` viết hoa · hằng thời gian dạng `T#500MS` · gọi khối **có tên từng chân** (L14) |
| L11 | Dòng dài tối đa? | Phần mã ≤ 80; xem N.5 |
| L3 · L6 · L9 · CP9 | Giới hạn độ phức tạp? | Sách không đặt con số. ⭐ Gợi ý dùng được ngay: **một nấc thang không vượt quá chiều rộng một màn hình**; một POU đọc hết trong **một lần cuộn**; quá thì tách |
| CP23 | Một POU tối đa bao nhiêu chân? | ⭐ Khoảng **10**, như PLCopen gợi ý. Khối xy-lanh ở Chương 27 có **11** (6 vào, 5 ra) — nhỉnh hơn gợi ý, chấp nhận vì mỗi chân trả lời một câu người bảo trì hỏi thật; ⚠ quá ~12 thì tách khối |
| — | ⭐ Tên chân của khối tự viết? | Khối thuộc một trong hai hợp đồng của PLCopen thì dùng **đúng tên và đúng nghĩa** của hợp đồng đó: `Execute`/`Done`/`Busy`/`Error`/`ErrorID` (kích bằng sườn), `Enable`/`Valid` (theo mức — tắt là xoá ngõ ra). ⚠ **Không mượn** các tên đó cho nghĩa khác: chân cho phép của khối xy-lanh tên là `Permit`, không phải `Enable` (Chương 30 mục 30.5b) |
| CP24 | Biến khai báo mà không dùng? | Xoá. Trình biên dịch nhiều hệ có cảnh báo cho chuyện này — **bật nó lên** |
| L5 | Tiếp điểm sau cuộn dây trong một nấc? | ⭐ **Không** — cuộn dây luôn ở cuối nấc |

> ⭐⭐ **Cách dùng bảng này cho đơn vị của bạn:** chép nó ra, sửa cột cuối theo thực tế của đơn vị, rồi
> **ký duyệt** như một tài liệu dự án (Phụ lục C). ⚡ Một quy ước chỉ có giá trị khi có người **chịu
> trách nhiệm** về nó.

---

## N.7 ⭐ Quy ước mã mẫu của chính cuốn sách này

⭐ Sách có hai loại khối mã, và bạn phải phân biệt được chúng trước khi chép:

| Loại | Nhận ra bằng | Chép vào phần mềm được không |
|---|---|---|
| ⭐ **Ví dụ hoàn chỉnh** | Dòng đầu là `// ✔ VÍ DỤ HOÀN CHỈNH` | ✅ **Được** — tự đủ khai báo; kiểu hay khối định nghĩa ở chương khác được ghi rõ ngay dòng thứ hai |
| **Đoạn trích** | Không có dòng đó — kể cả khi có `VAR … END_VAR` | ⚠ **Không trực tiếp** — tag lấy theo bảng I/O của máy mẫu (**Phụ lục J**); biến nội bộ tự suy ra từ ngữ cảnh; phần lược bớt đánh dấu `…` |

> ⚠ **Bản trước của mục này** định nghĩa *"có `VAR … END_VAR` là hoàn chỉnh"* — sai sự thật: nhiều khối
> có `VAR` vẫn dùng tag không khai báo. Đợt 62 đổi sang **dấu hiệu tường minh**, để người đọc thấy ngay
> và bộ kiểm biết khối nào phải nghiêm.

> ⭐ **Vì sao không khai báo đầy đủ trong mọi khối:** một đoạn ba dòng minh hoạ một ý, nếu kèm mười dòng
> khai báo thì **ý chính bị chìm**. ⚡ Sách chọn giữ đoạn trích gọn, và bảo đảm **mỗi chương dạy viết mã
> (Chương 14–21, 24–30) có ít nhất một ví dụ hoàn chỉnh** để bạn có một điểm xuất phát chép chạy được
> (Chương 22, 23 dạy cách đọc mã và viết đặc tả).

**Một ví dụ hoàn chỉnh phải thoả — và bộ kiểm `tools/kiem_cu_phap_st.py` kiểm từng điều:**

| # | Điều kiện | Vì sao |
|:-:|---|---|
| 1 | Mọi biến dùng tới đều **khai trong chính khối** — kể cả tag I/O, qua `VAR_GLOBAL` và `VAR_EXTERNAL` | Chép vào một dự án trống là biên dịch được; và `VAR_EXTERNAL` biến sự phụ thuộc thành một dòng nhìn thấy được (Chương 11 mục 11.6) |
| 2 | Mọi **kiểu** có thật — chuẩn, định nghĩa ở đâu đó trong sách, hoặc khối chuyển động `MC_*` | Không có tên kiểu nào người đọc phải tự đoán |
| 3 | Không có dấu lược `…` trong mã | Có lược thì là đoạn trích |
| 4 | Không có biến cục bộ khai mà không dùng (CP24) | Rác trong khai báo làm người đọc tìm công dụng không có |
| 5 | Sơ đồ LD, FBD hay SFC đi kèm: mọi tên có dấu gạch dưới trong sơ đồ đều đã khai | Phần khai báo và phần vẽ phải khớp nhau |

Và mọi khối — hoàn chỉnh hay trích — còn chịu các phép kiểm chung: khối cùng tên **giống hệt từng chữ**
ở mọi nơi; kiểu cấu trúc cùng tên **cùng các trường**; `biến.trường` phải là trường có thật; ⭐⭐ **thể
hiện khối không được gọi bên trong nhánh `IF`/`CASE`** (Phụ lục B mục B.9b); đầu vào sườn không được là
hằng (`CLK := TRUE`, `Execute := TRUE`); và `CASE` theo một biến bước thì không được gán số cho biến bước
khác.

> ⭐ **Ví dụ hoàn chỉnh viết bằng ST và SFC còn được CHẠY THỬ**, không chỉ kiểm cú pháp: một bộ chạy thử nhỏ
> (`tools/chay_thu/`) chạy chính văn bản in trong sách, qua **nhiều chu trình liên tiếp**, giữ máy lâu,
> cơ cấu kẹt, Reset khi lỗi còn nguyên. ⚡ Đợt 62 dùng nó tìm ra lỗi *"`Done` của lệnh cũ"* (Chương 26
> Bẫy 7) — lỗi mà cả sáu bộ kiểm tĩnh đều không thấy. Từ đợt 63 nó chạy cả SFC dạng văn bản (Chương
> 21); ⚠ riêng ví dụ LD (Chương 15) mới được kiểm tĩnh.

**Một quy ước tên của riêng mã mẫu:** biến **ruột** của một trạm — bước, giới hạn thời gian bước — mang
tiền tố trạm (`Stn1_Step`). Trong dự án thật, đó là biến cục bộ của chương trình trạm và chỉ cần tên
`Step`; sách thêm `Stn1_` để mỗi đoạn trích **đứng một mình vẫn biết là của trạm nào**. Thứ trạm
**công bố** thì nằm trong một cấu trúc: `Stn1.Ready`, `Stn1.Fault` — kiểu `ST_Station` (Chương 11 mục
11.5, lý do ở Chương 30 mục 30.3).

---

### Nguồn tham khảo phụ lục N

- **PLCopen** — *Coding Guidelines, version 1.0* (2016), 127 trang: toàn bộ 64 quy tắc trong năm
  nhóm N · C · CP · L · E, kèm mức ưu tiên, lý do và ví dụ nên/không nên; phụ lục 1 xếp mọi quy tắc
  theo mức ưu tiên. ⭐ Các con số gợi ý dẫn ở phụ lục này — **80 ký tự** một dòng (L11), khoảng **10**
  chân một POU (CP23), tên tối đa **25** ký tự (N6) — lấy từ đó. Tải miễn phí từ trang của PLCopen.
- Các phép đo trên mã mẫu của sách — số dòng, độ dài tag, tiền tố — do chính công cụ kiểm của dự án
  thực hiện ở đợt rà 58 (xem nhật ký đối chiếu).

> ⚡ Tài liệu PLCopen dẫn nguồn cho từng quy tắc từ các bộ quy tắc của ngành phần mềm nói chung
> (MISRA-C, JSF++) và từ công cụ phân tích tĩnh của một số hãng. ⭐ Nghĩa là nhiều quy tắc ở đây **kiểm
> được bằng công cụ** — hãy tìm chức năng phân tích tĩnh trong phần mềm lập trình bạn dùng.

<!-- SECTION: pl_o_so_tay_viec_nguoi_lap_trinh -->
---
# Phụ lục O — Sổ tay việc của người lập trình: từng việc · đạt khi · con số

> **Một người lập trình PLC đọc bản thảo sách này đã nói: *"việc của tôi chủ yếu là ánh xạ, I/O và
> viết chương trình."*** Phụ lục này gom **đúng phần việc đó** thành mười sáu thẻ, xếp theo thứ tự
> chúng xảy ra trong một dự án.
>
> ⭐ Mỗi thẻ trả lời bốn câu, không hơn: **làm theo thứ tự nào** · ⭐⭐ **thế nào thì coi là xong** — mỗi
> dòng trả lời được bằng *có* hoặc *không* · **con số nào, lấy từ đâu** · **mẹo nghề**. Phần *vì sao*
> nằm ở chương được trỏ tới — thẻ không nhắc lại, để in ra vẫn gọn.

---

## O.0 Cách dùng sổ tay này — và ba loại con số

```text
 Nhận việc → Bảng I/O → Đặt tên → Ánh xạ vào → Ghi ra → Khung chương trình → Cơ cấu → Trình tự
    O.1        O.2        O.3         O.4         O.5            O.6            O.7       O.8

 → Báo động → Analog → Truyền thông → Thử trên bàn → Kiểm I/O → Chạy thử → Sao lưu → Sửa khi máy chạy
     O.9        O.10       O.11           O.12          O.13        O.14       O.15         O.16
```

Mọi con số trong phụ lục mang **một trong ba nhãn**, vì ba loại số này dùng khác nhau:

| Nhãn | Nghĩa | ⭐ Dùng thế nào |
|---|---|---|
| **[Chuẩn]** | Lấy từ tiêu chuẩn, đặc tả giao thức hoặc khuyến nghị của tổ chức ngành | Không tự chỉnh |
| **[Hãng]** | Lấy từ tài liệu của hãng — **đúng cho dòng sản phẩm đã nêu** | ⚠ Tra lại theo đúng CPU, đúng module của bạn |
| **[Nghề]** | Quy tắc thực dụng của nghề — **điểm xuất phát có lập luận**, không phải giá trị chuẩn hoá | ⭐ Dùng để bắt đầu, **đo trên máy của bạn rồi chỉnh**, và ghi lại con số đã chọn kèm lý do |

> ⚠⚠ **Hai giới hạn của cả phụ lục.**
>
> - Không con số nào ở đây thay được **phép đo trên máy thật**. Con số **[Nghề]** chỉ cho bạn một chỗ
>   bắt đầu hợp lý thay vì đoán.
> - ⚠ **Không thẻ nào áp dụng cho chức năng an toàn.** Dừng khẩn cấp, cửa bảo vệ, rèm quang, STO đi
>   qua phần cứng an toàn hoặc chương trình an toàn, được nghiệm thu bằng thử thật và do người có
>   thẩm quyền ký (Chương 47, 48; Phụ lục C mục C.8). Người lập trình logic thường chỉ **đọc trạng
>   thái** của chúng.

Phụ lục này dùng chung với bốn phụ lục khác — mỗi cái một vai:

| Bạn cần | Ở đâu |
|---|---|
| Biểu mẫu để điền | **Phụ lục C** |
| Mẫu mã chép được | **Phụ lục L** |
| Cấu hình dự án phần mềm (phần cứng, mạng, khởi động, mật khẩu) | **Phụ lục M**, danh mục M.10 |
| Quy ước viết mã | **Phụ lục N** |
| ⭐ **Làm việc nào, theo thứ tự nào, đạt khi nào, con số nào** | **Phụ lục này** |

---

## O.1 Nhận việc — hồ sơ tối thiểu trước dòng mã đầu tiên

**Khi nào:** trước khi mở phần mềm lập trình. **Vì sao:** Chương 23 (đặc biệt mục 23.2b), Chương 22
mục 22.4b.

| # | Việc |
|---|---|
| 1 | Đối chiếu hồ sơ nhận được với bảng dưới. Thiếu mục nào thì ghi thành **câu hỏi có tên người trả lời và hạn** — không tự đoán |
| 2 | Đọc đặc tả, rồi **tự kể lại** một chu trình và hai tình huống lỗi cho người viết đặc tả nghe |
| 3 | Liệt kê **giả định** của bạn ở những chỗ đặc tả còn trống, gửi khách xác nhận (Chương 23, ô *Ngoài hiện trường* ở mục 23.5b) |

| Hồ sơ | Để làm gì trong việc lập trình | Biểu mẫu |
|---|---|---|
| ⭐ **Bảng I/O đã ký** | Nguồn của mọi tên tag và mọi dòng ánh xạ | C.1 |
| Đặc tả trình tự + bảng chuyển trạng thái | Nguồn của mọi bước và mọi trạng thái | C.3 · C.4 |
| ⭐ **Trạng thái an toàn của từng ngõ ra** khi mất điện điều khiển, mất khí, đứt dây | Quyết định cách viết tầng ghi ra và cấu hình ngõ ra khi CPU dừng (thẻ O.5) | Chương 48 mục 48.2 |
| Danh sách chức năng an toàn — tín hiệu nào, do thiết bị nào xử lý | Biết rõ cái gì **không** thuộc chương trình của bạn | Chương 47 mục 47.9 |
| Cấu hình phần cứng | Địa chỉ module, khe cắm | C.10 |
| Quy ước đặt tên **của khách** | Nếu có, quy ước của họ thắng (Chương 30 mục 30.2) | — |
| Tiêu chí nghiệm thu | Biết trước mình sẽ bị thử bằng gì | Chương 23 mục 23.6 |

### ✅ Đạt khi

- [ ] Mọi dòng của bảng hồ sơ đã có — hoặc có **tên người chịu trách nhiệm và hạn**.
- [ ] Bạn kể lại được một chu trình và hai tình huống lỗi, và người viết đặc tả **công nhận là đúng**.
- [ ] ⭐ Mỗi ngõ ra đã có trạng thái an toàn cho cả ba tình huống mất năng lượng.
- [ ] ⚠ Bạn chỉ ra được tín hiệu nào thuộc phần an toàn — và chúng **không** được viết bằng logic thường.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Phần việc từ nhận yêu cầu tới bảng I/O đã ký, so với cả dự án | **15–25 %**; dưới 10 % gần như luôn trả lại ở khâu chạy thử | [Nghề] — Chương 23 mục 23.2b |

> 💡 **Hai câu hỏi kiểm thứ tự dự án trong mười giây:** *"đã đặt hàng chưa?"* và *"bảng I/O đã ký
> chưa?"*. Câu đầu *rồi* mà câu sau *chưa* thì dự án đang đi ngược (Chương 23 mục 23.2b).
>
> 💡 **Nhận một chương trình cũ thay vì một dự án mới?** Dựng bản đồ chương trình (Chương 22 mục 22.4)
> rồi viết bản tóm tắt hai–ba trang ngay khi dựng xong — đánh dấu rõ chỗ nào là suy đoán.

---

## O.2 Bảng I/O — kiểm và chốt

**Vì sao:** Chương 23 mục 23.3. **Biểu mẫu:** C.1.

| # | Việc |
|---|---|
| 1 | Mỗi điểm trên bản vẽ điện **một dòng**: tag · mô tả · loại thiết bị · NO/NC · PNP/NPN · trạng thái nghỉ · địa chỉ · số dây · cầu đấu |
| 2 | Điền **cột phân loại** — tín hiệu nào là an toàn, tín hiệu nào là điều khiển (Chương 23 mục 23.3) |
| 3 | Đếm **theo loại** — DI, DO, AI, AO riêng — rồi tính dự phòng cho **từng module**, không cho tổng |
| 4 | Kiểm dòng tổng qua **chân chung** của từng module ngõ ra (Chương 9 mục 9.4) |
| 5 | Ghi rõ **NC** ở mọi tiếp điểm NC — người sau sẽ mặc định là NO (Chương 15) |
| 6 | Ký — sau mốc này, đổi bảng I/O là một thay đổi có kiểm soát |
| 7 | ⭐ Xếp địa chỉ theo **bảy quy tắc** ở Chương 23 mục 23.3: theo trạm, cặp cảm biến liền nhau, dự phòng trong nhóm, bảng an toàn riêng… |
| 8 | Máy có truyền động: lập thêm bảng **trục và động cơ** — phanh, STO, gốc, cáp (Phụ lục C mục C.10.3) |

### ✅ Đạt khi

- [ ] Mỗi tag có **một** nghĩa, không kiêm nhiệm.
- [ ] Mỗi module còn **≥ 20 % kênh dự phòng**.
- [ ] Tín hiệu an toàn đã tách riêng và đánh dấu.
- [ ] ⭐ Số dây khớp sơ đồ điện **và** khớp nhãn trong tủ.
- [ ] Dòng tổng qua mỗi chân chung đã kiểm và nằm trong giới hạn datasheet.
- [ ] ⭐ Mỗi module có dòng tiêu đề; hai cảm biến của mỗi xy-lanh liền nhau, cùng thứ tự, bắt đầu ở kênh
      chẵn; kênh dự phòng nằm **trong** nhóm của từng trạm.
- [ ] Tín hiệu an toàn có **bảng riêng**; hai kênh của một thiết bị là hai dòng liền nhau.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Dự phòng I/O và bộ nhớ | **≥ 20 %** | [Nghề] — Chương 8 mục 8.3 |
| Dòng nguồn 24 V | Dòng ở **bước nhiều tải nhất** × **1,3–1,5** | [Nghề] — Chương 8 mục 8.7, Phụ lục K |

> 💡 **Viết bảng I/O theo đúng thứ tự địa chỉ module**, không theo thứ tự trên máy. Lúc kiểm I/O một–một
> (thẻ O.13), người đứng ở tủ đi lần lượt từng kênh — bảng theo thứ tự địa chỉ thì không phải nhảy
> dòng.

---

## O.3 Đặt tên — tag, khối, thể hiện

**Vì sao:** Chương 30 mục 30.2, 30.2b; Phụ lục N mục N.6, N.7.

| Loại | Mẫu | Ví dụ DP-01 |
|---|---|---|
| Dây vào / ra | `DI_` `DO_` `AI_` `AO_` + chỗ + cái gì | `DI_BoardStn1` · `DO_Clamp1Vlv` |
| ⭐ Tín hiệu đã qua tầng ánh xạ vào | `X_` + **đúng phần đuôi của dây** | `X_BoardStn1` — tra chéo một bước sang `DI_BoardStn1` |
| Cờ nội bộ | `M_` | `M_Stn1_ClampReq` |
| Bộ định thời · bộ đếm | `T_` · `C_` | `T_StepTimeout` |
| Giao diện công bố · ruột của trạm | `Stn1.` · `Stn1_` | `Stn1.Ready` · `Stn1_Step` |
| Kiểu khối | `FB_` | `FB_Cylinder2Pos` |
| ⭐ Thể hiện khối | **tên cơ cấu, không tiền tố kiểu** | `Clamp1`, không phải `FB_Clamp1` |

### ✅ Đạt khi

- [ ] ⭐⭐ **Ba nơi, một tên:** tag trong chương trình = số dây trong tủ (Chương 49 mục 49.6) = nhãn trên
      màn hình (Chương 44).
- [ ] Không tên phủ định — `DI_DoorClosed`, không phải `DI_DoorNotOpen` (Chương 30, quy tắc 5).
- [ ] Cùng một khái niệm, cùng một từ — `Board` ở mọi nơi, không lẫn `PCB`, `Part`.
- [ ] Địa chỉ tuyệt đối **chỉ** xuất hiện ở phần khai báo (Chương 27 mục 27.2b).
- [ ] Quy ước đã **viết ra** (Phụ lục N mục N.6). Khách có quy ước riêng thì dùng của khách.
- [ ] ⭐ Hệ kiểu thiết bị: có **trang quy hoạch địa chỉ theo khối** trước dòng mã đầu tiên — mỗi trạm một
      khối cho mỗi loại thiết bị, khối đầu của vùng bước để riêng (Chương 11 mục 11.8b).

> 💡 **Tiền tố theo vai trò là để tham chiếu chéo trả lời nhanh.** Tìm `DI_` cho bạn mọi chỗ chạm dây;
> nếu kết quả nằm ngoài tầng ánh xạ, bạn vừa tìm ra một chỗ đọc vòng (thẻ O.4) — trong ba giây,
> không phải ba giờ (Chương 22 mục 22.3).

---

## O.4 Tầng ánh xạ vào — `Prg_IoRead`

**Vì sao và ví dụ hoàn chỉnh:** Chương 27 mục 27.3c. **Khối dùng:** `FB_Debounce` (Chương 17).

| # | Việc |
|---|---|
| 1 | Một nhóm dòng cho mỗi ngõ vào chương trình dùng, ⭐ **theo đúng thứ tự bảng I/O** |
| 2 | **Chọn nguồn** thật hay mô phỏng — ⚠⚠ không bao giờ cho tín hiệu an toàn (Chương 50 mục 50.3) |
| 3 | **Lọc** theo bảng con số dưới — mỗi thể hiện lọc gọi đúng một lần mỗi vòng, ngoài `IF` |
| 4 | **Đặt tên `X_`** sao cho đứt dây rơi về phía an toàn: nút NC → `X_StopOK`, không đảo thành "đã nhấn" |
| 5 | ⚠ **Chiều an toàn đi thẳng** — tín hiệu dừng, mất khí: chép thẳng, không lọc, không mô phỏng |
| 6 | Gọi `Prg_IoRead` **đầu tiên** trong chương trình chính (Chương 14 mục 14.7) |

### ✅ Đạt khi

- [ ] ⭐ Tham chiếu chéo: mỗi `DI_` **chỉ được đọc trong `Prg_IoRead`** — trừ tín hiệu an toàn đọc trong
      phần an toàn.
- [ ] Mỗi `X_` có chú thích: loại tiếp điểm, thời gian lọc, có mô phỏng hay không.
- [ ] ⭐ Rút dây từng tín hiệu NC → `X_` về `FALSE` và máy về phía an toàn (thử ở thẻ O.13 và Chương 52
      mục 52.7).
- [ ] Tắt mô phỏng thì mọi `X_` bằng đúng dây thật; tín hiệu an toàn **không có** biến `Sim_`.

### 📏 Con số — thời gian lọc

| Tín hiệu | Lọc khởi điểm | Vì sao | Loại |
|---|---|---|---|
| Nút nhấn, công tắc cơ khí | **20 ms** | Tiếp điểm nảy vài mili-giây khi đóng cắt (Chương 4) | [Nghề] |
| Cảm biến quang, tiệm cận — ở mép sản phẩm | **30–50 ms** | Cảm biến điện tử **không nảy tiếp điểm**; thứ cần lọc là nháy ở mép, bề mặt sản phẩm | [Nghề] — DP-01 dùng 50 ms (Chương 17) |
| Reed của xy-lanh | **Không lọc** ở tầng này | Khối cơ cấu đã giám sát thời gian; một lần nháy chỉ làm `Done` trễ một vòng quét (Chương 27 mục 27.3c) | [Nghề] |
| ⚠ Dừng, mất khí, mọi tín hiệu an toàn | **Không lọc** | Lọc chỉ làm chậm phản ứng phía an toàn | — |

⭐ Ba ràng buộc cho mọi thời gian lọc — kiểm cả ba, lấy giá trị nằm giữa:

| Ràng buộc | Giá trị | Lập luận |
|---|---|---|
| Cận dưới | **≥ 2 lần chu kỳ quét** — nên từ 3 lần | Bộ định thời chỉ thấy tín hiệu ở mỗi lần đọc; dưới hai lần đọc thì "ổn định" không có nghĩa |
| Cận trên theo sản phẩm | **≤ 1/5** của khoảng ngắn hơn trong hai khoảng: *thời gian có vật* và *khe hở giữa hai vật* | Tín hiệu thật ngắn hơn thời gian lọc sẽ bị nuốt; chừa biên cho tốc độ dao động |
| Cận trên theo vị trí — khi cảm biến quyết định chỗ dừng | **≤ dung sai vị trí ÷ tốc độ** | Mỗi mili-giây lọc là thêm một đoạn trượt |

> ⚡ Thời gian lọc **phần cứng** của module (thường vài trăm micro-giây tới vài mili-giây, Chương 9 mục
> 9.2 và 9.3b) cộng **thêm** vào lọc phần mềm. Xung ngắn hơn lọc phần cứng thì không có cách nào bắt bằng
> ngõ vào thường — dùng bộ đếm tốc độ cao (Chương 18 mục 18.5).
>
> 💡 **Nghi lọc chưa đủ?** Đặt một bộ đếm thứ hai trên tín hiệu **chưa lọc** và hiện cả hai: hiệu số là
> số cạnh giả — bạn đo được thay vì đoán (Chương 18 mục 18.4).

---

## O.5 Tầng ghi ra — `Prg_OutputMap`, và ngõ ra khi CPU dừng

**Vì sao và ví dụ hoàn chỉnh:** Chương 27 mục 27.3c; Chương 14 mục 14.7; Chương 48 mục 48.2.

| # | Việc |
|---|---|
| 1 | **Một dòng cho mỗi ngõ ra đã đấu**, theo thứ tự bảng I/O |
| 2 | Vế phải là **đầu ra của khối cơ cấu** (`Clamp1.Valve`) hoặc lệnh của **chủ duy nhất** của tài nguyên chung ở tầng máy (`M_ConvRunCmd`) |
| 3 | ⚠ **Không `IF`, không liên động, không chặn chung** — kể cả "chặn mọi ngõ ra khi mô phỏng": tắt van một cuộn là **ra lệnh** cho xy-lanh về lò xo (Chương 27 Bẫy 7) |
| 4 | Gọi `Prg_OutputMap` **cuối cùng**, khi mọi quyết định của vòng quét đã xong |
| 5 | ⭐ Cấu hình **trạng thái ngõ ra khi CPU sang STOP hoặc lỗi** cho khớp cột *mất điện điều khiển* của bảng an toàn — ⚠ lúc đó `Prg_OutputMap` **không chạy**, chỉ cấu hình phần cứng quyết định (Chương 10 mục 10.5) |

### ✅ Đạt khi

- [ ] ⭐ Tham chiếu chéo: mỗi `DO_` có **đúng một** chỗ ghi, và chỗ đó nằm trong `Prg_OutputMap`.
- [ ] Không dòng nào ở tầng trạm, tầng máy ghi `DO_` (Chương 27 mục 27.8, dòng 1–2).
- [ ] ⚠⚠ Đã thử: máy đứng ở tư thế làm việc, đưa CPU sang STOP — mọi ngõ ra về đúng trạng thái đã cấu
      hình, **không cơ cấu nào chuyển động ngoài bảng ở Chương 48 mục 48.2**. Làm khi không có người
      trong vùng nguy hiểm.

> 💡 **Viết `Prg_OutputMap` theo thứ tự địa chỉ, mỗi dòng một chú thích tên cơ cấu** — in khối đó ra là
> có ngay phiếu kiểm ngõ ra cho thẻ O.13.

---

## O.6 Khung chương trình, tác vụ và thời gian quét

**Vì sao:** Chương 14 mục 14.4, 14.7; Chương 27 mục 27.6; Chương 10; Phụ lục M mục M.4.

| # | Việc |
|---|---|
| 1 | **Một tác vụ chu kỳ** — thêm tác vụ chỉ khi có một con số biện minh (Chương 27 mục 27.6) |
| 2 | Thứ tự gọi: **ánh xạ vào → chế độ và cho phép → cơ cấu → chống va chạm → gom lỗi → tầng máy → các trạm → … → ghi ra** (khung đầy đủ: Chương 57 mục 57.6) |
| 3 | Cờ vòng quét đầu `M_FirstScan` xoá ở **dòng cuối** của chương trình chính (Chương 16 Bẫy 9) |
| 4 | Chạy đủ tải, **đo thời gian chạy lớn nhất** của từng tác vụ và thời gian quét lớn nhất |
| 5 | Đặt **giám sát thời gian quét** (watchdog) có chủ ý, rồi ghi con số vào hồ sơ |
| 6 | Máy có servo qua mạng trường: mọi khối `MC_*` gom vào **một** chương trình trục, gắn vào **tác vụ của mạng trường**; biến qua lại giữa hai tác vụ — mỗi biến **một** tác vụ ghi (Chương 37 mục 37.8; Chương 22 mục 22.6b) |

### ✅ Đạt khi

- [ ] Chương trình chính gọi mỗi phần **đúng một lần**, đúng thứ tự ở bước 2.
- [ ] ⭐ Thời gian chạy lớn nhất của mỗi tác vụ định kỳ **≤ 50 %** chu kỳ của nó.
- [ ] Thời gian quét lớn nhất đã ghi vào hồ sơ bàn giao (Phụ lục C mục C.9).
- [ ] ⚠ Không có lệnh nạp lại watchdog giữa vòng quét, trừ đoạn khởi tạo chạy một lần (Chương 10 mục 10.2).
- [ ] Có từ hai tác vụ: bảng *biến ↔ tác vụ ghi* không có dòng nào mang hai tác vụ; chu kỳ các tác vụ
      là **bội số nguyên** của nhau.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Ngân sách thời gian của tác vụ định kỳ | Chạy lớn nhất **≤ 50 %** chu kỳ — còn chỗ cho phần thêm về sau; vượt 100 % là tác vụ chồng lên chính nó | [Nghề] — Chương 27 mục 27.6 |
| Thời gian quét tối đa (Siemens S7-1200) | Đặt được **1–6000 ms**, mặc định **150 ms** | [Hãng] — sổ tay hệ thống S7-1200 |
| Watchdog từng tác vụ (Rockwell Logix) | **1 ms–2000 s**, mặc định **500 ms**, tính cả thời gian bị tác vụ khác ngắt | [Hãng] — 1756-PM005 |
| Chu kỳ tác vụ định kỳ (Rockwell Logix) | **0,1 ms–2000 s**, mặc định **10 ms** | [Hãng] — 1756-PM005 |
| Tác vụ của DP-01 | **10 ms** | Máy mẫu (Chương 14 mục 14.7) |
| Tác vụ EtherCAT (Inovance, dòng cỡ trung) | Ưu tiên **0**, chỉ **một**, chu kỳ thường **1–4 ms**; khối chuyển động của trục **chỉ** gọi ở đây; không đặt 3, 6, 7, 9 ms | [Hãng] — sổ tay lập trình chuyển động 19012378 bản A00 (Chương 37 mục 37.8) |
| Nhịp tự tạo bằng bộ định thời (nháy đèn) | Nửa chu kỳ **≥ 10 lần** chu kỳ tác vụ — sai số làm tròn dưới 10 %; ⚠ không dùng để đo thời gian | [Nghề] — Chương 22 mục 22.6b |

> ⭐ **Đọc hai con số mặc định trên cạnh nhau:** với vòng quét khoảng 10 ms, watchdog mặc định dài gấp
> **15–50 lần**. Nó chỉ bắt được chương trình **treo hẳn** — còn vòng quét **dài dần** sau mỗi lần thêm
> chức năng thì chỉ con số bạn ghi lúc máy vừa chạy tốt mới cho thấy (Chương 10, mẹo ghi thời gian quét).

---

## O.7 Cơ cấu — khối dùng lại, và giới hạn thời gian hành trình

**Vì sao:** Chương 27 mục 27.3; Phụ lục L mục L.8; Chương 6 mục 6.4 (mẹo ghi thời gian hành trình).

| # | Việc |
|---|---|
| 1 | Một khối cho mỗi **loại** cơ cấu; mỗi cơ cấu một thể hiện mang tên cơ cấu |
| 2 | Gọi mọi thể hiện ở **một** chương trình (`Prg_Mechanisms`), mỗi thể hiện đúng một lần mỗi vòng |
| 3 | Chỉnh tiết lưu cho tốc độ đúng **trước**, rồi mới đo mốc (Chương 6 mục 6.5) |
| 4 | Đặt giới hạn thời gian hành trình theo cách dưới |
| 5 | Thử năm hành vi trong ô *Đạt khi* |

### ⭐ Đặt giới hạn thời gian hành trình (`Limit`) — làm thế này, không đoán

| Giai đoạn | Làm gì |
|---|---|
| Chưa có máy | Dùng **giá trị thiết kế** của đặc tả (ví dụ cột *Hết giờ* ở Phụ lục J mục J.3), ghi chú *"chưa đo"* |
| ⭐ Máy chạy được | Đo **≥ 20 hành trình mỗi chiều** ở điều kiện **chậm nhất còn hợp lệ** — áp khí thấp nhất cho phép, tải nặng nhất. Lấy giá trị lớn nhất: `T_max`. Ghi làm **mốc** (Phụ lục C mục C.9) |
| Đặt `Limit` | **2 × `T_max`**, làm tròn lên 0,1 s — nhưng **không nhỏ hơn `T_max` + 0,5 s** |
| Đặt ngưỡng **nhắc** chậm dần | Khoảng giữa mốc và `Limit` — xấp xỉ **1,5 × mốc**. ⚡ Chỉ **nhắc**, không dừng máy (Chương 53 Bẫy 8) |

> ⭐ **Vì sao hai con số này, không phải con số khác.** `Limit` quá sát `T_max` thì khí hơi yếu một chút
> là báo động giả; quá xa thì mất tác dụng phát hiện, và mỗi lần kẹt thật máy đứng chờ lâu hơn (Chương 6
> Bẫy 7). Gấp đôi cho biên đủ rộng với dao động áp khí bình thường; mức **+0,5 s** giữ biên có nghĩa cho
> xy-lanh rất nhanh. Ngưỡng nhắc đặt ở nửa đường để ⭐ **lời nhắc luôn tới trước lỗi**, còn kịp lên kế
> hoạch thay thế.

### ✅ Đạt khi — thử trên bàn hoặc trên máy, không người trong vùng

- [ ] Ở gốc, `Req` tắt → `Done`; `Req` bật → van bật, `Done` **chỉ** khi cảm biến đích lên.
- [ ] Giữ cảm biến đích không lên quá `Limit` → `Fault`, mã 1, ⭐ van **giữ nguyên**.
- [ ] Hai cảm biến cùng lên → `Fault`, mã 2.
- [ ] ⚠ Mất `Permit` giữa hành trình → van giữ nguyên, **không** có chuyển động mới (Chương 27 Bẫy 7).
- [ ] Reset khi nguyên nhân còn → lỗi chốt lại ngay trong vòng quét đó.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Số hành trình đo để lấy mốc | **≥ 20** mỗi chiều | [Nghề] |
| `Limit` | **2 × `T_max`**, tối thiểu `T_max` + 0,5 s | [Nghề] |
| Ngưỡng nhắc chậm dần | ≈ **1,5 × mốc** | [Nghề] — suy ra từ quy tắc *nhắc ở nửa đường* |

> 💡 **Mất khí làm mọi xy-lanh chậm cùng lúc** — nên một báo động gốc *"mất khí"* phải **ức chế** các
> báo động quá giờ của từng xy-lanh (Chương 44 mục 44.3). Không có ức chế thì người vận hành nhận mười
> báo động cho một nguyên nhân.

> ⚡ **Hai đầu chung một ray** (Chương 37 mục 37.7b): khoảng hở tối thiểu = kích thước hai thân theo
> bản vẽ + biên **[Nghề] ≥ 2 lần sai lệch bám lớn nhất** đo được ở tốc độ cao nhất; thời gian phản ứng
> **[Nghề] 3 chu kỳ** của tác vụ chạy phép kiểm — một để vị trí về PLC, một để logic chạy, một để lệnh
> dừng ra tới drive.

---

## O.8 Trình tự — bước, chuyển tiếp, giới hạn thời gian bước

**Vì sao:** Chương 26 (mục 26.4, 26.5b); Chương 25 mục 25.5c; Phụ lục L mục L.6.

| # | Việc |
|---|---|
| 1 | Viết trình tự **bằng lời** (Phụ lục C mục C.3) trước khi viết mã |
| 2 | Đánh số bước **cách nhau 10** — chừa chỗ chèn (Chương 26 Bẫy 3) |
| 3 | Chuyển tiếp bằng **phản hồi thật**; yêu cầu gửi cơ cấu phát ở **chuyển tiếp**, bước sau mới đọc `Done` (Chương 26 Bẫy 7) |
| 4 | Đặt giới hạn thời gian từng bước theo bảng dưới |
| 5 | Mỗi lỗi nói ba điều: **bước nào · đang chờ gì · nên kiểm gì** (Chương 26 mục 26.4) |

### ⭐ Giới hạn thời gian của bước — theo loại bước

| Loại bước | Giới hạn | Loại |
|---|---|---|
| Chờ một cơ cấu | **`Limit` của cơ cấu + 1–2 s** — để lỗi **cụ thể hơn** (xy-lanh nào) báo trước lỗi của bước | [Nghề] — Chương 26 mục 26.5b dùng 3 s và 5 s |
| Chờ quy trình (tra keo, sấy) | **Thời gian dài nhất mà công thức cho phép × 1,5** — lấy theo giới hạn trên của công thức, ⚠ không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả | [Nghề] |
| Chờ hệ khác (máy trước, trạm sau) | ⭐ **Không giới hạn ở bước** — `T#0S` kèm ghi chú *có chủ ý*; giám sát ở **tầng máy** bằng cảnh báo *"máy đứng chờ"* | Chương 26 mục 26.4 |
| Chờ trả lời qua mạng (đầu đọc mã, MES) | Theo thẻ O.11 — 3–5 lần thời gian trả lời đo được | [Nghề] — Chương 39 mục 39.7 |

| Cảnh báo *"máy đứng chờ"* | Giá trị | Loại |
|---|---|---|
| Điểm xuất phát | **5 × chu kỳ đích** — DP-01: 5 × 12 s = **60 s** | [Nghề] |
| Sau một tuần chạy | Khoảng nghỉ **dài nhất đã thấy** khi máy trước dừng bình thường (đổi lô, thay vật tư) **+ 50 %** | [Nghề] |

### ✅ Đạt khi

- [ ] Mọi bước chờ có giới hạn — hoặc `T#0S` kèm ghi chú *có chủ ý* **và** có giám sát ở tầng máy.
- [ ] Không chuyển tiếp nào dùng bộ định thời thay cho phản hồi của cơ cấu (ngoại lệ hợp lệ: thời gian
      của quy trình — Chương 26 mục 26.2b).
- [ ] ⭐ Rút từng cảm biến khi đang chạy → dừng đúng bước, thông báo nêu bước và tín hiệu đang chờ.
- [ ] ⭐ **Chu trình thứ hai** chạy giống hệt chu trình đầu — không bước nào bị nhảy qua.
- [ ] Giữ máy (`Hold`) lâu hơn mọi giới hạn rồi chạy tiếp → **không** báo quá giờ giả.

> 💡 **Mã lỗi lấy luôn số bước** — `S1.20` trên màn hình là tra được ngay dòng nào trong đặc tả
> (Phụ lục J mục J.3), không cần bảng mã riêng.

---

## O.9 Báo động và thông báo lỗi

**Vì sao:** Chương 44 mục 44.3; Chương 25 mục 25.5c; Phụ lục L mục L.11.

| # | Việc |
|---|---|
| 1 | Lập danh sách từ bảng lỗi của đặc tả, rồi áp **phép thử**: có hành động cần làm **và** còn đủ thời gian để làm — thiếu một vế thì hạ xuống mức ghi nhận |
| 2 | Xếp **ba mức**: báo động · cảnh báo · ghi nhận |
| 3 | Gom lỗi **một chỗ**: `M_AnyFault` gán đúng một lần (Chương 25 mục 25.5c) |
| 4 | **Ức chế hệ quả** có điều kiện rõ, tự gỡ, và vẫn ghi vào nhật ký |
| 5 | Ghi **báo động đầu tiên** của một chuỗi |
| 6 | Tín hiệu dao động: **trễ trước khi báo** cho xung nhiễu; **vùng chết** cho giá trị sát ngưỡng |
| 7 | ⭐ **Đánh số**: khối theo loại lỗi + số thứ tự thiết bị; lỗi trình tự: khối theo trạm, số theo bước (Chương 44 mục 44.3) |

### ✅ Đạt khi

- [ ] ⭐ Mỗi báo động có dòng **"làm gì tiếp"** — `Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí,
      kiểm cảm biến reed DI_Clamp1Up`, không phải `Lỗi 1042`.
- [ ] Không quá **ba** mức.
- [ ] Reset khi nguyên nhân còn → lỗi chốt lại; máy **không** quay vòng `Alarm ↔ Resetting`.
- [ ] ⭐ Ngắt khí → **một** báo động gốc, không kéo theo quá giờ của từng xy-lanh.
- [ ] Mọi báo động theo ngưỡng có **ngưỡng báo khác ngưỡng gỡ**.
- [ ] Xác nhận **không xoá được** báo động khi nguyên nhân còn.
- [ ] ⭐ Mỗi xy-lanh có **hai số riêng**: *không về gốc* và *không tới đích* — không gộp thành một số
      *"quá giờ"*.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Lỗi truyền thông — báo khi | **≥ 3 lần lỗi liên tiếp** | [Nghề] — Chương 39 mục 39.7 |
| Nhịp tim giữa hai hệ | Đảo bit mỗi **0,5 s**; báo mất đối tác sau **2 s** không đổi | [Nghề] — Chương 48 mục 48.5 |
| Độ rộng vùng chết | Lớn hơn **biên độ dao động bình thường đã đo** của chính đại lượng đó | [Nghề] — Chương 44 mục 44.3 |
| Ngưỡng nhắc bảo trì theo tuổi thọ | **0,7** (nhắc) và **0,9** (cảnh báo) × tuổi thọ datasheet | [Nghề] — Chương 53 mục 53.5 |

> ⚠ **Ngưỡng nhắc không bao giờ dừng máy** (Chương 53 Bẫy 8). Một lời nhắc làm dừng máy sẽ bị tắt
> trong tuần đầu tiên.

---

## O.10 Analog — từ giá trị thô tới quyết định

**Vì sao:** Chương 31 mục 31.3; Chương 32; Phụ lục L mục L.12 — phép quy đổi tra ở Phụ lục K.

| # | Việc — ⚠ thứ tự không đổi được |
|---|---|
| 1 | ⭐ **Phát hiện ngoài dải trước** — chưa hợp lệ thì chưa quy đổi |
| 2 | Quy đổi: **nhân trước, chia sau**, dùng `DINT` |
| 3 | Lọc — **chỉ** cho hiển thị và ghi |
| 4 | Ngưỡng **có vùng chết**, dùng giá trị **chưa lọc** |

### ✅ Đạt khi

- [ ] ⭐ Giá trị thô ứng với 20 mA đã **tra datasheet module** — `27648` chỉ là một ví dụ thường gặp.
- [ ] Kiểm **quy đổi** bằng nguồn dòng ở tối thiểu **ba điểm 4 · 12 · 20 mA** (0 · 50 · 100 %): giá trị
      hiện lệch không quá tổng sai số khai trong datasheet của module và của nguồn dòng.
- [ ] ⭐ Rút dây cảm biến → báo **lỗi cảm biến**, không báo *"áp thấp"*; logic dùng giá trị thay thế an toàn.
- [ ] Chẩn đoán đứt dây của kênh đã bật trong cấu hình module (Phụ lục M mục M.10).

### 📏 Con số

| Dòng đo được | Nghĩa | Loại |
|---|---|---|
| ≤ 3,6 mA | Cảm biến hỏng — hướng thấp (đứt dây, mất nguồn) | [Chuẩn] — khuyến nghị NAMUR, Chương 31 mục 31.3 |
| 3,8–4,0 mA | ⭐ **Đo dưới dải — không phải lỗi** | [Chuẩn] — như trên |
| 20,5–21,0 mA | Đo trên dải — không phải lỗi | [Chuẩn] — như trên |
| ≥ 21,0 mA | Cảm biến hỏng — hướng cao | [Chuẩn] — như trên |
| Điểm kiểm | Ba điểm 0 · 50 · 100 % cho kiểm quy đổi; **năm điểm** 0 · 25 · 50 · 75 · 100 % khi hiệu chuẩn thiết bị đo | [Nghề] — năm điểm theo thực hành đo lường quá trình |

> ⚠ **Kiểm quy đổi không phải hiệu chuẩn.** Chỉnh hệ số cho PLC hiện khớp đồng hồ chỉ làm hai con số
> **nhất quán**, chưa làm chúng **đúng** — hiệu chuẩn cần một chuẩn chính xác hơn hẳn và có vết truy
> nguyên (Chương 32 mục 32.8).

---

## O.11 Truyền thông — bảng ánh xạ thanh ghi và bắt tay

**Vì sao:** Chương 38 mục 38.9; Chương 39 mục 39.4–39.8; Chương 41 mục 41.3, 41.6; Chương 48 mục 48.5.

| # | Việc |
|---|---|
| 1 | Lập **bảng ánh xạ** — mỗi dòng: thanh ghi theo tài liệu thiết bị (⭐ ghi rõ đánh số từ 0 hay từ 1) · mã hàm · kiểu dữ liệu · ⭐ thứ tự word nếu 32 bit · đơn vị · hệ số · tag PLC |
| 2 | Thử bằng **phần mềm chủ giả lập trên máy tính** nối thẳng thiết bị trước khi đụng tới PLC (Chương 39 mục 39.8) |
| 3 | Xác nhận từng dòng bằng **một giá trị đã biết** — đổi trên mặt thiết bị, xem có đổi theo không |
| 4 | Định nghĩa **mất truyền thông là một trạng thái**: máy làm gì, báo gì, hồi phục thế nào (Chương 38 mục 38.9) |
| 5 | **Nhịp tim** cho mọi đối tác — bit phải **đảo trạng thái**, không giữ mức (Chương 48 mục 48.5) |
| 6 | ⭐ Phần mềm PC đọc ghi PLC (PLC là **máy chủ**): chia vùng thanh ghi **theo người ghi** — vùng A chỉ PLC ghi, vùng B chỉ phần mềm ghi; bảng giao tiếp là tài liệu **có số phiên bản** (Chương 39 mục 39.9b) |
| 7 | Bắt tay mỗi yêu cầu tới phần mềm bằng **số thứ tự** (`FB_PcRequest`, Phụ lục L mục L.16b); phần mềm ghi kết quả **trước**, số thứ tự **sau** |
| 8 | Bốn ô cố định của bảng giao tiếp: **phiên bản · nhịp tim hai chiều · trạng thái máy · số bước** |

### ✅ Đạt khi

- [ ] ⭐ Mỗi dòng bảng ánh xạ đã xác nhận bằng một giá trị đã biết.
- [ ] Mọi giá trị 32 bit đã kiểm **thứ tự word** bằng giá trị đã biết (Chương 39 mục 39.5).
- [ ] ⭐ Rút cáp → phản ứng đúng đặc tả; cắm lại → hồi phục **không cần nạp lại chương trình**.
- [ ] Bắt tay SMEMA: chỉ chuyển sản phẩm khi **cả hai** tín hiệu cùng đúng; tín hiệu ra khỏi máy qua
      rơ-le hoặc cách ly quang (Chương 41 mục 41.3).
- [ ] ⭐ Bảng giao tiếp với phần mềm PC: tham chiếu chéo trên PLC cho thấy mọi ô vùng B **không** có chỗ
      ghi, mọi ô vùng A **đúng một** chỗ ghi.
- [ ] Tắt phần mềm PC lúc PLC đang chờ → báo quá thời gian, sản phẩm thành *"không biết"*; bật lại →
      chạy tiếp, **không** phải nạp lại gì. Phiên bản hai bên lệch → máy không vào tự động.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Thời gian chờ trả lời (timeout) | **3–5 lần** thời gian trả lời đo được khi mọi thứ bình thường | [Nghề] — Chương 39 mục 39.7 |
| Báo lỗi truyền thông | Sau **≥ 3 lần lỗi liên tiếp** | [Nghề] — Chương 39 mục 39.7 |
| Đọc thanh ghi một lần (mã hàm 0x03, 0x04) | Tối đa **125** thanh ghi | [Chuẩn] — đặc tả Modbus |
| Ghi nhiều thanh ghi (0x10) | Tối đa **123** thanh ghi | [Chuẩn] — đặc tả Modbus |
| Đọc bit (0x01, 0x02) | Tối đa **2000** bit | [Chuẩn] — đặc tả Modbus |
| Nhịp tim | Đảo **0,5 s** · giám sát **2 s** | [Nghề] — Chương 48 mục 48.5 |
| Phiên bản bảng giao tiếp PLC–PC | Số dạng năm-tháng-ngày, ví dụ `261007` | [Nghề] — đọc bằng mắt, luôn tăng (Chương 39 mục 39.9b) |
| Số thứ tự yêu cầu tới PC | Quay vòng **1…30000**, không dùng số 0 | [Nghề] — vừa kiểu `INT` (Chương 39 mục 39.9b) |
| Bộ đếm sống của nút giữ trên màn hình | Dừng lệnh khi bộ đếm đứng yên quá **3 lần** chu kỳ cập nhật đo được | [Nghề] — Chương 44, Bẫy 14 |

> 💡 **Gặp mã ngoại lệ 02 trong khi chắc chắn địa chỉ đúng?** Giảm số lượng thanh ghi đọc một lần — mã
> 02 nói về **tổ hợp** địa chỉ bắt đầu và số lượng (Chương 39 mục 39.8).

---

## O.12 Kiểm thử trên bàn

**Vì sao:** Chương 50. **Biểu mẫu:** Phụ lục C mục C.7.

| # | Việc |
|---|---|
| 1 | Dựng lớp mô phỏng **trong tầng ánh xạ vào** (Chương 27 mục 27.3c, Chương 50 mục 50.3) |
| 2 | Cho cơ cấu giả **có độ trễ** — không thì không thử được quá giờ (Chương 50 mục 50.3) |
| 3 | Chạy nhóm ca **A–F** (Chương 50 mục 50.4) |
| 4 | Ghi kết quả từng ca (Chương 50 mục 50.5) |
| 5 | ⭐ **Giữ lớp mô phỏng sống** sau bàn giao — mỗi lần sửa về sau thử được trên bàn |

### ✅ Đạt khi

- [ ] Mọi ca A–F **đạt**, mỗi ca có: ngày · người thử · ⭐ **phiên bản chương trình** · cách tạo điều
      kiện · kết quả thật.
- [ ] Mỗi ca có **kỳ vọng viết trước** khi chạy — ca không có kỳ vọng thì không thể trượt.
- [ ] ⚠ Nhóm an toàn **không** thử bằng mô phỏng — đã ghi rõ trong danh sách ca.

### 📏 Con số

| Vòng kiểm thử hồi quy | Chạy | Mất | Loại |
|---|---|---|---|
| Tối thiểu | Nhóm A + ca đúng chỗ sửa | Vài phút | [Nghề] — Chương 50 mục 50.5b |
| ⭐ Tiêu chuẩn — **mặc định** | Trên + nhóm B + nhóm F | ~nửa giờ | [Nghề] — như trên |
| Đầy đủ | A–F | Vài giờ | [Nghề] — bắt buộc khi đổi máy trạng thái, liên động, firmware |

---

## O.13 Kiểm I/O một–một tại máy

**Vì sao:** Chương 52 mục 52.4. **Biểu mẫu:** Phụ lục C mục C.6.

> ⚠⚠ **NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu.** Từng cơ cấu một; không ai trong vùng
> máy; người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu; tay đặt gần nút dừng khẩn cấp; gỡ mọi cưỡng
> bức ngay sau mỗi phép thử (Chương 52 mục 52.4).

| # | Việc |
|---|---|
| 1 | CPU ở STOP hoặc chạy chương trình rỗng — bạn kiểm **dây**, không kiểm logic |
| 2 | Từng ngõ vào: **tác động thiết bị thật** → đúng bit lên → nhả → bit về |
| 3 | Từng ngõ ra: cưỡng bức theo quy trình (Chương 51 mục 51.7) → đúng cơ cấu chuyển động → gỡ cưỡng bức |
| 4 | Ghi biên bản ngay sau từng kênh |

### ✅ Đạt khi

- [ ] **100 % kênh đã đấu dây** có kết quả — kể cả kênh dự phòng đã đấu.
- [ ] Ngõ vào: ⭐ **đúng bit**, không phải bit bên cạnh; trạng thái nghỉ khớp cột *trạng thái nghỉ* của
      bảng I/O — tiếp điểm NC thì nghỉ bằng 1.
- [ ] Ngõ ra: đúng cơ cấu, ⭐ cảm biến phản hồi của chính cơ cấu đó đổi theo; **không** cơ cấu nào khác
      chuyển động.
- [ ] Nhãn trên màn hình và số dây khớp tag (thẻ O.3).
- [ ] ⭐ Danh sách cưỡng bức **rỗng** khi kết thúc.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Thời gian cho máy cỡ DP-01 | Khoảng **nửa ngày** — nửa ngày rẻ nhất của cả dự án | Máy mẫu (Chương 52 mục 52.4) |

---

## O.14 Chạy thử, đo chu kỳ, ghi mốc

**Vì sao:** Chương 52 mục 52.6–52.9; Chương 55 mục 55.4.

| # | Việc |
|---|---|
| 1 | Chạy khô **từng bước** rồi mới liên tục — kiểm cờ chạy khô, cưỡng bức, ⚠ cờ mô phỏng đã tắt |
| 2 | Có sản phẩm: **một** → hai → liên tục |
| 3 | **Tạo lỗi cố ý** — mười ca của Chương 52 mục 52.7, trên máy thật |
| 4 | Chạy liên tục, **đo chu kỳ trong một giờ** ở điều kiện sản xuất thật |
| 5 | Ghi **mốc** trong lúc chạy liên tục |

### ✅ Đạt khi

- [ ] Đủ mười ca tạo lỗi, mỗi ca có biên bản.
- [ ] ⭐ Sản lượng đếm trong **một giờ liên tục** ≥ cam kết của đặc tả — ⚠ không đo năm phút rồi nhân lên.
- [ ] ⭐ Mốc đã ghi: thời gian quét lớn nhất · điện áp 24 V nhỏ nhất ở bước nặng nhất · nhiệt độ tủ ·
      thời gian hành trình từng xy-lanh · thời gian lớn nhất của từng bước (Phụ lục C mục C.9).
- [ ] Danh mục ở Chương 52 mục 52.9 đạt hết; hạng mục còn mở nằm trong **danh mục tồn**, có người và hạn.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Đo sản lượng | **Một giờ liên tục**, điều kiện sản xuất thật | Chương 52 mục 52.8 |
| Chạy liên tục — tối thiểu | Đủ để tủ **nóng ổn định**: **vài giờ** | Chương 52 mục 52.8 |
| Ví dụ tiêu chí ổn định đo được | *"Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần"* | Ví dụ đặc tả — Chương 23 mục 23.6 |

---

## O.15 Sao lưu và bàn giao mã

**Vì sao:** Chương 54 mục 54.3, 54.5; Phụ lục C mục C.9; Phụ lục M mục M.8.

### ✅ Đạt khi

- [ ] ⭐ Đủ **tám hạng mục** của Chương 54 mục 54.3 — ⚠ kể cả tham số chức năng an toàn của biến tần,
      servo, và ⭐ chương trình cùng điểm dạy của robot.
- [ ] ⭐⭐ **Đã thử khôi phục ít nhất một lần** — tốt nhất nạp vào CPU dự phòng trên bàn; tối thiểu mở
      tệp trên một máy tính khác.
- [ ] Chương trình đang chạy **khớp bản sao lưu** — kiểm bằng chức năng so sánh dự án, không bằng trí
      nhớ.
- [ ] Quy trình khôi phục một trang cất **cùng chỗ** với bản sao lưu.
- [ ] ⚠ Không còn cưỡng bức, logic tạm, cờ mô phỏng, cờ chạy khô (Chương 52 mục 52.9, dòng 1–3).

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Sao lưu định kỳ | **Hàng quý**, kể cả khi không sửa gì — để phát hiện thay đổi không ai ghi | [Nghề] — Chương 54 |
| Thử khôi phục mức thấp nhất (mở tệp) | **Mười phút mỗi quý** — bắt được ba trong sáu nguyên nhân thất bại | [Nghề] — Chương 54 mục 54.5 |

---

## O.16 Sửa chương trình khi máy đang chạy

**Vì sao:** Chương 53 mục 53.2, 53.3; Chương 22 mục 22.7; Chương 50 mục 50.5b.

| # | Việc |
|---|---|
| 1 | Trả lời **năm câu** trước khi sửa: vì sao · ai duyệt · đã sao lưu chưa · thử thế nào · ai cần biết |
| 2 | Xếp **mức rủi ro**: thấp · vừa · cao · rất cao (Chương 53 mục 53.3) |
| 3 | Sao lưu bản đang chạy |
| 4 | Sửa — trực tuyến **chỉ** trong các trường hợp Chương 53 mục 53.2 cho phép |
| 5 | Chạy **vòng hồi quy** do **người thứ hai** chọn (thẻ O.12) |
| 6 | Ghi lại — **dưới hai phút**, ngay tại máy |

### ✅ Đạt khi

- [ ] Năm câu đã có câu trả lời viết ra.
- [ ] ⚠⚠ Thay đổi chạm mạch an toàn, chương trình an toàn hoặc cấu hình thiết bị an toàn: **không sửa
      trực tuyến**, và đã lên lịch **kiểm định lại**.
- [ ] Vòng hồi quy đã chạy và ghi kết quả.
- [ ] Bản sao lưu mới đã lưu và **khớp** máy.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Thời gian ghi một thay đổi | **Dưới hai phút** — biểu mẫu ngắn, ghi tại máy | [Nghề] — Chương 53 mục 53.3 |
| Đường khẩn cấp | Sửa trước, **duyệt và ghi trong 24 giờ** | [Nghề] — Chương 53 mục 53.3 |

---

## O.17 ⭐ Bảng con số nhanh — mọi con số của phụ lục này

In riêng trang này nếu chỉ in một trang.

| Thông số | Giá trị | Loại | Thẻ |
|---|---|---|---|
| Dự phòng I/O, bộ nhớ | ≥ 20 % | [Nghề] | O.2 |
| Dòng nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | [Nghề] | O.2 |
| Lọc nút nhấn, công tắc cơ khí | 20 ms | [Nghề] | O.4 |
| Lọc cảm biến ở mép sản phẩm | 30–50 ms | [Nghề] | O.4 |
| Lọc — cận dưới | ≥ 2 lần chu kỳ quét, nên từ 3 lần | [Nghề] | O.4 |
| Lọc — cận trên | ≤ 1/5 thời gian có vật hoặc khe hở, lấy cái ngắn hơn | [Nghề] | O.4 |
| Lọc tín hiệu dừng, mất khí, an toàn | Không lọc | — | O.4 |
| Ngân sách thời gian tác vụ định kỳ | Chạy lớn nhất ≤ 50 % chu kỳ | [Nghề] | O.6 |
| Thời gian quét tối đa S7-1200 | 1–6000 ms, mặc định 150 ms | [Hãng] | O.6 |
| Tác vụ EtherCAT (Inovance cỡ trung) | Ưu tiên 0 · chỉ một · thường 1–4 ms · không đặt 3, 6, 7, 9 ms | [Hãng] | O.6 |
| Nhịp tự tạo (nháy đèn) | Nửa chu kỳ ≥ 10 × chu kỳ tác vụ; không dùng để đo thời gian | [Nghề] | O.6 |
| Watchdog tác vụ Rockwell Logix | 1 ms–2000 s, mặc định 500 ms | [Hãng] | O.6 |
| Chu kỳ tác vụ định kỳ Rockwell Logix | 0,1 ms–2000 s, mặc định 10 ms | [Hãng] | O.6 |
| Số hành trình đo để lấy mốc | ≥ 20 mỗi chiều | [Nghề] | O.7 |
| Giới hạn hành trình `Limit` | 2 × `T_max`, tối thiểu `T_max` + 0,5 s | [Nghề] | O.7 |
| Ngưỡng nhắc xy-lanh chậm dần | ≈ 1,5 × mốc | [Nghề] | O.7 |
| Biên khoảng hở hai đầu chung một ray | ≥ 2 × sai lệch bám lớn nhất | [Nghề] | O.7 |
| Thời gian phản ứng khi kiểm khoảng hở | 3 chu kỳ tác vụ | [Nghề] | O.7 |
| Giới hạn bước chờ cơ cấu | `Limit` + 1–2 s | [Nghề] | O.8 |
| Giới hạn bước chờ quy trình | Giới hạn trên của công thức × 1,5 | [Nghề] | O.8 |
| Cảnh báo *máy đứng chờ* | 5 × chu kỳ đích; sau một tuần: khoảng nghỉ dài nhất + 50 % | [Nghề] | O.8 |
| Lỗi truyền thông — báo sau | ≥ 3 lần lỗi liên tiếp | [Nghề] | O.9, O.11 |
| Nhịp tim | Đảo 0,5 s · giám sát 2 s | [Nghề] | O.9, O.11 |
| Ngưỡng nhắc / cảnh báo bảo trì | 0,7 / 0,9 × tuổi thọ datasheet | [Nghề] | O.9 |
| Dòng analog — hỏng hướng thấp | ≤ 3,6 mA | [Chuẩn] | O.10 |
| Dòng analog — đo dưới dải, không phải lỗi | 3,8–4,0 mA | [Chuẩn] | O.10 |
| Dòng analog — đo trên dải, không phải lỗi | 20,5–21,0 mA | [Chuẩn] | O.10 |
| Dòng analog — hỏng hướng cao | ≥ 21,0 mA | [Chuẩn] | O.10 |
| Điểm kiểm quy đổi analog | 4 · 12 · 20 mA | [Nghề] | O.10 |
| Timeout truyền thông | 3–5 × thời gian trả lời đo được | [Nghề] | O.11 |
| Modbus — đọc thanh ghi một lần | ≤ 125 | [Chuẩn] | O.11 |
| Modbus — ghi nhiều thanh ghi | ≤ 123 | [Chuẩn] | O.11 |
| Modbus — đọc bit | ≤ 2000 | [Chuẩn] | O.11 |
| Phiên bản bảng giao tiếp PLC–PC | Năm-tháng-ngày, ví dụ 261007 | [Nghề] | O.11 |
| Số thứ tự yêu cầu tới PC | Quay vòng 1…30000, bỏ 0 | [Nghề] | O.11 |
| Bộ đếm sống nút giữ trên màn hình | Dừng khi đứng yên > 3 × chu kỳ cập nhật | [Nghề] | O.11 |
| Đo sản lượng | Một giờ liên tục | Chương 52 | O.14 |
| Sao lưu định kỳ | Hàng quý | [Nghề] | O.15 |
| Ghi một thay đổi | Dưới hai phút; khẩn cấp: ghi trong 24 giờ | [Nghề] | O.16 |
| Cỡ khối quy hoạch địa chỉ (hệ kiểu thiết bị) | 100 mỗi trạm, mọi trạm cùng cỡ | [Nghề] | O.3 |
| FX5, khi dùng lệnh `IST` | `S0`–`S19` bị chiếm sẵn — trình tự bắt đầu từ `S100` | [Hãng] | O.3 |
| Cỡ khối số báo động | Lớn hơn số thiết bị dự kiến cộng chỗ thêm — ví dụ 50 | [Nghề] | O.9 |

> ⭐⭐ **Mỗi con số [Nghề] trong bảng là một quyết định bạn được phép đổi — nhưng phải ghi lại.**
> Đổi `Limit` từ 2 × xuống 1,5 × vì máy của bạn rất ổn định là hợp lý; đổi mà không ghi thì người sau
> sẽ coi đó là lỗi và "sửa" lại.

---

### Nguồn tham khảo phụ lục O

- Các chương và phụ lục được trỏ tới trong từng thẻ — mỗi con số **[Nghề]** ở đây đã có lập luận ở
  chương gốc, hoặc có lập luận ngay trong thẻ (thẻ O.4, O.7, O.8).
- **Siemens** — *S7-1200 Programmable controller System Manual* (A5E02486680), mục chu kỳ quét: thời
  gian quét tối đa đặt được 1–6000 ms, mặc định 150 ms; thời gian quét tối thiểu cố định là tuỳ chọn,
  mặc định tắt — nền cho thẻ O.6. Kiểm 2026-10-01.
- **Rockwell Automation** — *Logix 5000 Controllers Tasks, Programs, and Routines* (1756-PM005, bản
  9/2025): watchdog từng tác vụ 1–2 000 000 ms, mặc định 500 ms, tính cả thời gian bị tác vụ khác ngắt;
  tác vụ định kỳ 0,1 ms–2000 s, mặc định 10 ms — nền cho thẻ O.6. Kiểm 2026-10-01.
- **Rockwell Automation** — *Logix 5000 Controllers I/O and Tag Data* (1756-PM004, bản 11/2023), mục
  *Buffer I/O*: logic không tham chiếu trực tiếp tag của thiết bị thật mà dùng bản sao; chương trình
  chính gọi lần lượt `map_inputs` · logic của máy · `map_outputs` — nền cho thẻ O.4, O.5 và Chương 27
  mục 27.3c.
- **MODBUS Application Protocol Specification V1.1b3** — giới hạn số lượng của mã hàm 0x01–0x04 và
  0x10 — nền cho thẻ O.11.
- **Kuphaldt** — *Lessons in Industrial Instrumentation*, phần hiệu chuẩn: kiểm năm điểm 0 · 25 · 50 ·
  75 · 100 % của dải — nền cho dòng *điểm kiểm* ở thẻ O.10.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 8, mục
  module vào nhanh: thiết bị vào nhanh — cảm biến tiệm cận, tế bào quang điện — **không có nảy tiếp
  điểm**, nên bộ lọc chỉ gây trễ rất ngắn — nền cho bảng thời gian lọc ở thẻ O.4.

> ⚠ **Giới hạn của phụ lục.** Đây là sổ tay việc của **người lập trình logic thường**. Thiết kế điện,
> đánh giá rủi ro, chức năng an toàn và kiểm định thuộc người có thẩm quyền khác — các thẻ chỉ trỏ
> sang, không thay thế (Chương 47, 48). Tên gọi và cách đặt cụ thể theo từng hệ: Phụ lục A1, A2, M.

