<li><strong>Sau sự cố, không khôi phục được.</strong> Muốn đưa máy về trạng thái đã biết chắc, bạn phải nhớ xoá đúng
những bit nào — và danh sách đó chỉ nằm trong đầu người viết.</li>
</ul>
<p>Cách chữa <strong>không</strong> phải là dùng SET/RESET cẩn thận hơn. Cách chữa là: khi trạng thái bắt đầu có nhiều
mảnh phụ thuộc nhau, chuyển sang <strong>một biến trạng thái duy nhất</strong> — máy trạng thái (Chương 25) và
biến bước của trình tự (Chương 26). Một biến <code>Stn1_Step</code> bằng 20 nói rõ hơn mười bit cờ, và nó
<strong>không thể</strong> ở hai trạng thái cùng lúc.</p>
<blockquote>
<p>💡 <strong>MẸO — phép thử ba mươi giây</strong>
Đếm số bit dùng <code>(S)</code> hoặc <code>(R)</code> trong chương trình. Dưới mười: bình thường. Trên hai mươi: gần như
chắc chắn bạn đang mô phỏng một máy trạng thái bằng cờ rời rạc, và nên đọc Chương 25 trước khi viết
thêm.</p>
</blockquote>
<hr>
<h2 id="164-mt-đin-thì-nh-gì-bin-gi-đưc">16.4 Mất điện thì nhớ gì — biến giữ được</h2>
<p>Một bit đã SET có sống qua lần mất điện không? Câu trả lời <strong>không nằm ở lệnh SET</strong>, mà nằm ở <strong>cách
khai báo biến</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại biến</th>
<th>Sau khi mất điện rồi bật lại</th>
</tr>
</thead>
<tbody><tr>
<td>Thường <em>(non-retentive)</em></td>
<td>Về giá trị khởi tạo, thường là 0</td>
</tr>
<tr>
<td><strong>Giữ được</strong> <em>(retentive / latched)</em></td>
<td>Giữ nguyên giá trị trước khi mất điện</td>
</tr>
</tbody></table></div>
<p>Cách khai báo khác nhau theo hệ (mục 16.7), nhưng nguyên tắc chọn thì giống nhau ở mọi hệ:</p>
<blockquote>
<p><strong>Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.</strong></p>
</blockquote>
<p>Áp lên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dữ liệu</th>
<th>Giữ?</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Số board đã làm trong ca</td>
<td>✅ Giữ</td>
<td>Là sự thật đã xảy ra; mất đi là mất số liệu sản xuất</td>
</tr>
<tr>
<td>Tổng giờ chạy của cơ cấu</td>
<td>✅ Giữ</td>
<td>Dùng cho lịch bảo trì</td>
</tr>
<tr>
<td>Mã hàng đang chạy</td>
<td>✅ Giữ</td>
<td>Vẫn là mã đó sau khi có điện lại</td>
</tr>
<tr>
<td><code>M_Running</code> — máy đang chạy</td>
<td>❌ <strong>Không giữ</strong></td>
<td>⚠ Giữ nó thì máy <strong>tự chạy lại</strong> khi có điện</td>
</tr>
<tr>
<td><code>Stn1_Step</code> — bước hiện tại</td>
<td>❌ <strong>Không giữ</strong></td>
<td>Sau mất điện, cơ cấu có thể đã ở tư thế khác; chạy tiếp từ bước cũ là nguy hiểm</td>
</tr>
<tr>
<td>Cờ lỗi đã chốt (<code>M_Alm_…</code>)</td>
<td>⚠ Tuỳ</td>
<td>Xem ghi chú bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai bit không bao giờ được giữ</strong>
<code>M_Running</code> và biến bước của trình tự. Giữ <code>M_Running</code> nghĩa là <strong>máy tự khởi động lại khi có điện
trở lại</strong> — cỗ máy chuyển động mà không ai ra lệnh, đúng vào lúc người ta đang đứng cạnh nó vì mất
điện. Việc khởi động lại phải luôn là <strong>hành động có chủ ý của người</strong> <em>(intentional restart)</em>, yêu
cầu của IEC 60204-1 (Chương 28, Chương 48).</p>
<p>Giữ biến bước còn tinh vi hơn: chương trình tin nó đang ở bước 40, trong khi lúc mất điện xy-lanh
đã tụt về do hết khí. Bước 40 ra lệnh cho cơ cấu tiếp theo chạy, tin rằng board đang được kẹp. Nó
không được kẹp.</p>
</blockquote>
<p>Với cờ lỗi đã chốt: giữ thì sau khi có điện lại máy vẫn báo lỗi cũ — người vận hành phải Reset có chủ
ý, và đó thường là điều tốt. Nhưng nếu giữ, phải bảo đảm nguyên nhân được đánh giá lại chứ không chỉ
hiển thị cờ cũ. Đơn giản nhất: <strong>không giữ cờ lỗi, nhưng luôn vào trạng thái yêu cầu về gốc</strong> sau khi
có điện lại — cách này không phụ thuộc bộ nhớ giữ được, nên ít sai hơn.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — bộ nhớ giữ được dựa vào pin hoặc tụ</strong>
Ở nhiều hệ, vùng nhớ giữ được duy trì bằng pin hoặc siêu tụ. Pin hết mà không ai để ý thì dữ liệu
&quot;giữ được&quot; âm thầm biến mất — và cả số liệu sản xuất đi theo. Thay pin là hạng mục bảo trì phòng
ngừa có thật (Chương 51). Dữ liệu nào thực sự quan trọng thì đừng chỉ dựa vào vùng nhớ giữ được:
ghi ra nơi khác.</p>
</blockquote>
<hr>
<h2 id="165-bt-cnh-công-c-nh-li-ln">16.5 Bắt cạnh — công cụ nhỏ, lỗi lớn</h2>
<h3>Bài toán</h3>
<p>Trên DP-01, mỗi board đi qua cảm biến <code>DI_BoardStn1</code>. Ta muốn đếm số board:</p>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP
IF DI_BoardStn1 THEN
    BoardCount := BoardCount + 1;
END_IF;
</code></pre>
<p>Board dừng ở trạm khoảng 4 giây. Thời gian quét 10 ms. Chương trình đếm <strong>400 lần cho một board</strong>.</p>
<p>Lỗi này hiển nhiên khi chỉ ra, và vẫn là một trong những lỗi bị mắc nhiều nhất — vì đoạn code trên
đọc <strong>rất thuận tai</strong>: &quot;nếu có board thì tăng số đếm&quot;.</p>
<p>Gốc rễ nằm ở Chương 10: chương trình chạy lại <strong>toàn bộ, mỗi vòng quét</strong>. <code>IF DI_BoardStn1 THEN</code> không
hỏi <em>&quot;board vừa tới phải không?&quot;</em> — nó hỏi <em>&quot;ngay lúc này có board không?&quot;</em>, và câu trả lời là &quot;có&quot;
suốt 400 vòng quét liên tiếp.</p>
<h3>Mức với cạnh — phân biệt cho rõ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Mức</strong> <em>(level)</em></th>
<th><strong>Cạnh</strong> <em>(edge)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td>Ngay bây giờ tín hiệu bằng mấy?</td>
<td>Tín hiệu <strong>vừa đổi</strong> phải không?</td>
</tr>
<tr>
<td>Đúng trong bao lâu</td>
<td>Suốt thời gian tín hiệu giữ mức</td>
<td><strong>Đúng một vòng quét</strong></td>
</tr>
<tr>
<td>Ví dụ</td>
<td>&quot;Đang có board&quot;</td>
<td>&quot;Board vừa tới&quot;</td>
</tr>
</tbody></table></div>
<p>Có hai loại cạnh: <strong>cạnh lên</strong> <em>(rising edge, R_TRIG)</em> — tín hiệu từ 0 lên 1; và <strong>cạnh xuống</strong>
<em>(falling edge, F_TRIG)</em> — từ 1 xuống 0. Kết quả của việc bắt cạnh còn hay được gọi là <strong>xung một
nhịp</strong> <em>(one-shot / one-scan pulse)</em>.</p>
<h3>Cách hoạt động</h3>
<p>Bắt cạnh không có gì thần bí: nó là <strong>so sánh với giá trị của vòng quét trước</strong>.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — nguyên lý bắt cạnh lên, viết tay
M_BoardEdge := DI_BoardStn1 AND NOT M_BoardPrev;   // 1 khi vừa đổi 0→1
M_BoardPrev := DI_BoardStn1;                        // nhớ cho vòng sau
</code></pre>
<p>Dòng thứ hai <strong>phải nằm sau</strong> dòng thứ nhất. Đảo lại thì <code>M_BoardPrev</code> đã bằng giá trị mới trước khi
được so sánh, và <code>M_BoardEdge</code> <strong>không bao giờ</strong> lên — một lỗi im lặng khó tìm.</p>
<p>Trong thực tế bạn dùng khối chuẩn thay vì viết tay:</p>
<pre><code class="language-iecst">VAR
    TrigBoard1 : R_TRIG;      // khối chuẩn IEC 61131-3
END_VAR

TrigBoard1(CLK := DI_BoardStn1);
IF TrigBoard1.Q THEN
    BoardCount := BoardCount + 1;    // đúng 1 lần cho mỗi board
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>Mỗi tín hiệu cần một thể hiện <em>(instance)</em> riêng của khối bắt cạnh.</strong>
Dùng chung một khối <code>R_TRIG</code> cho hai tín hiệu là lỗi kinh điển: khối chỉ nhớ được một giá trị trước
đó, nên hai tín hiệu ghi đè lẫn nhau và cả hai cạnh đều sai. Trong ladder, lỗi tương đương là dùng
<strong>cùng một bit nhớ</strong> cho hai lệnh bắt cạnh khác nhau.</p>
</blockquote>
<h3>Khi nào <strong>bắt buộc</strong> bắt cạnh</h3>
<p>Quy tắc gọn: <strong>bất cứ khi nào hành động phải xảy ra ĐÚNG MỘT LẦN cho mỗi sự kiện.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao bắt buộc</th>
<th>Hậu quả nếu quên</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đếm</strong></td>
<td>Mỗi board một lần</td>
<td>Số đếm sai gấp hàng trăm lần (Chương 18)</td>
</tr>
<tr>
<td><strong>Kích chuyển bước</strong></td>
<td>Mỗi lần nhấn một bước</td>
<td>Nhấn giữ nút → nhảy vọt qua nhiều bước</td>
</tr>
<tr>
<td><strong>Gửi lệnh ra mạng</strong></td>
<td>Mỗi sự kiện một bản tin</td>
<td>Ngập bản tin, nghẽn mạng, hệ nhận từ chối (Chương 39)</td>
</tr>
<tr>
<td><strong>Ghi nhật ký / báo lỗi mới</strong></td>
<td>Mỗi lần một dòng</td>
<td>Hàng nghìn dòng trùng, nhật ký thành vô dụng</td>
</tr>
<tr>
<td><strong>Đảo trạng thái</strong> (nút bấm bật/tắt cùng một nút)</td>
<td>Mỗi lần nhấn đảo một lần</td>
<td>Trạng thái nhấp nháy suốt thời gian giữ nút</td>
</tr>
<tr>
<td><strong>Nạp công thức sản phẩm</strong></td>
<td>Mỗi lần chọn một lần</td>
<td>Ghi đè liên tục, tham số bị đặt lại giữa chu trình (Chương 29)</td>
</tr>
</tbody></table></div>
<p>Ngược lại, <strong>không</strong> cần bắt cạnh khi hành động là &quot;duy trì một điều kiện&quot;: <code>DO_ConvRun := M_ConvEnable;</code>
đúng ở mọi vòng quét và phải như vậy.</p>
<blockquote>
<p>💡 <strong>MẸO — phép thử một câu</strong>
Đọc dòng lệnh rồi hỏi: <em>&quot;nếu dòng này chạy 400 lần liên tiếp thì có sao không?&quot;</em>
Không sao → dùng mức. Có sao → <strong>phải bắt cạnh</strong>.</p>
</blockquote>
<h3>Cạnh xuống dùng làm gì</h3>
<p>Cạnh lên phổ biến hơn, nhưng cạnh xuống có chỗ dùng riêng và thường là chỗ tinh tế hơn:</p>
<pre><code class="language-iecst">VAR
    TrigLeave : F_TRIG;
END_VAR

// Board vừa RỜI trạm 1 — đây mới là lúc trạm thật sự trống
TrigLeave(CLK := DI_BoardStn1);
IF TrigLeave.Q THEN
    M_Stn1Occupied := FALSE;
    Stn1CycleCount := Stn1CycleCount + 1;   // đếm chu trình đã hoàn tất
END_IF;
</code></pre>
<p>Đếm ở cạnh xuống đếm <strong>board đã làm xong</strong>; đếm ở cạnh lên đếm <strong>board đã vào</strong>. Hai con số này khác
nhau đúng bằng số board đang nằm trong máy — và nhầm lẫn giữa chúng là nguồn gốc của những báo cáo
sản lượng lệch mà không ai giải thích được.</p>
<hr>
<h2 id="166-trên-máy-mu-dp-01-ba-mu-logic-hoàn-chnh">16.6 Trên máy mẫu DP-01 — ba mẩu logic hoàn chỉnh</h2>
<h3>Cho phép chạy — tự giữ, có mọi điều kiện trên đường dẫn</h3>
<pre><code class="language-text">  DI_StartPB  DI_StopPB  DI_EStopOK  DI_AirOK  M_AnyFault      M_Running
─────┤ ├────────┤ ├────────┤ ├────────┤ ├────────┤/├────────────( )─────
                                                              │
  M_Running                                                   │
─────┤ ├──────────────────────────────────────────────────────┘
</code></pre>
<p>Bốn điều kiện nối tiếp, đặt <strong>trước</strong> điểm nối của nhánh tự giữ. Nhờ vậy mất bất kỳ điều kiện nào —
Stop, dừng khẩn, khí, hoặc có lỗi — thì <code>M_Running</code> tắt ngay và <strong>không tự lên lại</strong>. Muốn chạy tiếp
phải nhấn Start lần nữa: một hành động có chủ ý của người.</p>
<blockquote>
<p>⚠⚠ <strong>Câu trên đúng với một điều kiện: nút Start đã được NHẢ.</strong> Nếu <code>DI_StartPB</code> còn bằng 1 — tiếp
điểm nút dính, nút bị đè, hay lệnh Start đến qua mạng từ một thiết bị khác rồi <strong>kẹt</strong> ở 1 vì mất
kết nối đúng lúc đang nhấn — thì lỗi vừa hết, nấc này đóng lại ngay: máy <strong>tự chạy lại</strong>.</p>
<p>⭐ Cách chặn rẻ nhất: thay tiếp điểm Start bằng <strong>tiếp điểm sườn lên</strong> <code>┤P├</code> (mục 16.5) — giữ nút
bao lâu cũng chỉ có một sườn. Máy nhận lệnh Start từ nhiều nơi — nút, màn hình, hệ trên — thì
<strong>bắt buộc</strong> dùng sườn (Chương 22 mục 22.6b; nút trên màn hình: Chương 44, Bẫy 14).</p>
<p>✅ <strong>Đạt khi:</strong> giữ nút Start, gây một lỗi rồi xoá lỗi → máy <strong>không</strong> chạy cho tới khi nhả nút và
nhấn lần nữa.</p>
</blockquote>
<blockquote>
<p>⚠ Nhắc lại từ Chương 15: <code>DI_StopPB</code> và <code>DI_EStopOK</code> là tín hiệu từ <strong>tiếp điểm NC</strong>, nên bình
thường chúng bằng 1. Trong nấc thang, chúng dùng lệnh tiếp điểm <strong>thường mở</strong> <code>┤ ├</code>. Đứt dây → tín
hiệu về 0 → mạch mở → máy dừng. Đó là tổ hợp 3 trong bảng bốn tổ hợp.</p>
</blockquote>
<h3>Đánh dấu board lỗi — SET/RESET đúng chỗ</h3>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — đánh dấu board NG ở trạm 1: cạnh lên xoá, SET giữ dấu, cạnh xuống chốt số
VAR_GLOBAL
    M_Board1Present : BOOL;              // board ở trạm 1 — tín hiệu ĐÃ LỌC RUNG (Chương 17)
    M_Stn1Timeout   : BOOL;              // trạm 1 báo quá thời gian (Chương 26)
    M_DispFault     : BOOL;              // lỗi tra keo (Chương 32)
    M_Board1IsNG    : BOOL;              // dấu NG của board đang ở trạm 1
END_VAR

VAR_GLOBAL RETAIN
    Stn1OkCount : DINT;                  // ⭐ giữ qua mất điện — số đã đếm là sự thật đã xảy ra
    Stn1NgCount : DINT;
END_VAR

PROGRAM Prg_Board1Mark
VAR_EXTERNAL
    M_Board1Present, M_Stn1Timeout, M_DispFault, M_Board1IsNG : BOOL;
    Stn1OkCount, Stn1NgCount                                  : DINT;
END_VAR
VAR
    TrigIn  : R_TRIG;
    TrigOut : F_TRIG;
END_VAR

TrigIn(CLK := M_Board1Present);
TrigOut(CLK := M_Board1Present);

// 1 · Board mới vào: xoá dấu của board TRƯỚC — đặt TRƯỚC dòng đánh dấu
IF TrigIn.Q THEN
    M_Board1IsNG := FALSE;
END_IF;

// 2 · Trong lúc gia công, lỗi nào cũng đánh dấu được — và dấu DÍNH tới khi board mới vào
IF M_Stn1Timeout OR M_DispFault THEN
    M_Board1IsNG := TRUE;
END_IF;

// 3 · Board rời trạm: chốt số liệu, đúng MỘT lần
IF TrigOut.Q THEN
    IF M_Board1IsNG THEN
        Stn1NgCount := Stn1NgCount + 1;
    ELSE
        Stn1OkCount := Stn1OkCount + 1;
    END_IF;
END_IF;
END_PROGRAM
</code></pre>
<p>Ba mẩu trên minh hoạ trọn vẹn chương này: <strong>cạnh lên</strong> để xoá dấu đúng một lần khi board mới vào,
<strong>SET/RESET</strong> để dấu dính suốt thời gian gia công, <strong>cạnh xuống</strong> để chốt số liệu đúng một lần khi
board rời đi.</p>
<p>Chú ý thứ tự: nấc xoá dấu đặt <strong>trước</strong> nấc đánh dấu. Nếu đảo lại, một lỗi xảy ra đúng vào vòng quét
board mới vào sẽ bị xoá mất.</p>
<blockquote>
<p>⭐ <strong>Đây là ví dụ hoàn chỉnh của chương</strong> — chép vào phần mềm là biên dịch được. Nó bắt cạnh trên
<code>M_Board1Present</code>, tín hiệu board <strong>đã lọc rung</strong> (Chương 17 mục 17.4), chứ không trên <code>DI_BoardStn1</code>
thô — đúng thứ tự <em>lọc trước, bắt cạnh sau</em> của Bẫy 8. ⚠ Và sườn giả lúc cấp điện (Bẫy 9) ở đây vô
hại: nó chỉ <strong>xoá</strong> một dấu NG, không đếm gì. Chạy thử với hai board, board đầu có lỗi thoáng qua: dấu
NG dính suốt lúc gia công, board sau vào thì dấu được xoá, mỗi board được đếm <strong>đúng một lần</strong>.</p>
</blockquote>
<h3>Nút một chạm đổi trạng thái đèn báo</h3>
<pre><code class="language-iecst">VAR
    TrigLamp : R_TRIG;
END_VAR

// Cùng một nút: nhấn lần lẻ bật, nhấn lần chẵn tắt
TrigLamp(CLK := DI_ResetPB);
IF TrigLamp.Q THEN
    M_LampTest := NOT M_LampTest;
END_IF;
</code></pre>
<p>Không có <code>R_TRIG</code>, đèn sẽ nhấp nháy với tần số bằng tần số vòng quét suốt thời gian giữ nút, và trạng
thái cuối cùng phụ thuộc vào việc bạn nhả nút ở vòng quét chẵn hay lẻ — tức là <strong>ngẫu nhiên</strong>.</p>
<hr>
<h2 id="167-khác-bit-gia-các-hãng">16.7 Khác biệt giữa các hãng</h2>
<p>Nguyên lý giống nhau; tên gọi và cách khai báo khác nhau đáng kể. Đây là chương mà việc chuyển chương
trình giữa hai hệ hay sai nhất.</p>
<h3>Tên lệnh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chuẩn IEC / CODESYS</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt bit lên 1 và giữ</td>
<td>Cuộn <code>S</code>; khối <code>SR</code></td>
<td><code>(S)</code></td>
<td><code>SET</code></td>
<td><strong><code>OTL</code></strong> — <em>Output Latch</em></td>
</tr>
<tr>
<td>Đưa bit về 0 và giữ</td>
<td>Cuộn <code>R</code>; khối <code>RS</code></td>
<td><code>(R)</code></td>
<td><code>RST</code></td>
<td><strong><code>OTU</code></strong> — <em>Output Unlatch</em></td>
</tr>
<tr>
<td>Bắt cạnh lên</td>
<td><code>R_TRIG</code></td>
<td>Tiếp điểm <code>P</code>; khối <code>P_TRIG</code></td>
<td><code>PLS</code>; tiếp điểm <code>LDP</code></td>
<td><strong><code>ONS</code></strong> <em>(One Shot)</em>; <code>OSR</code></td>
</tr>
<tr>
<td>Bắt cạnh xuống</td>
<td><code>F_TRIG</code></td>
<td>Tiếp điểm <code>N</code>; khối <code>N_TRIG</code></td>
<td><code>PLF</code>; tiếp điểm <code>LDF</code></td>
<td><code>OSF</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Khối <code>SR</code> và <code>RS</code> — hai chữ cái đảo nhau, hành vi đảo nhau.</strong>
<code>SR</code> ưu tiên <strong>Set</strong>, <code>RS</code> ưu tiên <strong>Reset</strong>. Khi cả hai đầu vào cùng đúng, kết quả khác hẳn. Đọc
kỹ trước khi dùng, và đừng đoán từ tên.</p>
</blockquote>
<h3>⭐ Biến giữ được — chỗ khác nhau nhiều nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Cách khai báo</th>
<th>Điều dễ vấp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>Đặt <strong>vùng nhớ M giữ được</strong> trong thuộc tính CPU; với khối dữ liệu thì bật thuộc tính <em>Retain</em> cho từng biến</td>
<td>Quên bật <em>Retain</em> thì biến về 0 sau mất điện, không có cảnh báo nào</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Theo <strong>dải thiết bị</strong>: một số dải <code>M</code>, <code>D</code>, <code>C</code>, <code>T</code> là dải chốt <em>(latched)</em>, đặt trong tham số PLC</td>
<td>⚠ Giữ hay không phụ thuộc <strong>số hiệu thiết bị bạn chọn</strong> — đổi <code>M100</code> thành <code>M500</code> có thể đổi luôn hành vi khi mất điện</td>
</tr>
<tr>
<td><strong>Rockwell Logix</strong></td>
<td>⭐ <strong>Giữ được là thuộc tính của LỆNH</strong>: <code>OTL</code>/<code>OTU</code> giữ được, <code>OTE</code> thì không. Ngoài ra giá trị tag nói chung sống qua chu kỳ nguồn</td>
<td>Ngược hẳn với Siemens: ở đây bạn phải chủ động <strong>xoá</strong> thứ không được phép giữ, thay vì chủ động đánh dấu thứ cần giữ</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>Từ khoá <code>VAR RETAIN</code> và <code>VAR PERSISTENT</code></td>
<td>Hai từ khoá <strong>không giống nhau</strong> — phạm vi giữ khác nhau, tra tài liệu trước khi dùng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng Rockwell là hàng nguy hiểm khi chuyển hệ.</strong>
Quy tắc ở mục 16.4 — <strong>không bao giờ giữ <code>M_Running</code> và biến bước</strong> — trên Siemens được thoả mãn
&quot;miễn phí&quot; vì mặc định là không giữ. Trên Logix thì <strong>ngược lại</strong>: mặc định là giữ, nên bạn phải
viết code xoá chúng khi khởi động.</p>
<p>Người chuyển chương trình từ Siemens sang Logix mà không biết điều này sẽ tạo ra đúng cỗ máy <strong>tự
chạy lại khi có điện trở lại</strong> — thứ mà IEC 60204-1 cấm.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Chỗ tinh tế nhất: cùng một bit, hai lệnh, hai hành vi khi mất điện.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Hành vi</th>
</tr>
</thead>
<tbody><tr>
<td><code>OTE</code> <em>(Output Energize)</em></td>
<td>⭐ <strong>Không giữ</strong> — bit theo nấc thang, mất điện là mất</td>
</tr>
<tr>
<td><code>OTL</code> <em>(Output Latch)</em> / <code>OTU</code> <em>(Output Unlatch)</em></td>
<td>⚠⚠ <strong>Giữ được</strong> — trạng thái chốt sống qua chu kỳ nguồn</td>
</tr>
</tbody></table></div>
<p>⚠ Nghĩa là ⭐ <strong>việc bit có sống qua mất điện hay không do BẠN CHỌN LỆNH quyết định</strong>, chứ không
phải do khai báo biến — khác hẳn mô hình ở Siemens và CODESYS, nơi hai chuyện đó tách rời (Bẫy 7).</p>
<p>⭐ Đây cũng là lý do Bẫy 7 phải đọc kèm mục này: câu <em>&quot;SET/RESET không tự động giữ qua mất điện&quot;</em>
⚠ <strong>đúng với hệ IEC nhưng không đúng với <code>OTL</code>/<code>OTU</code> của Logix</strong>.</p>
</blockquote>
<h3>Điểm còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Phạm vi &quot;giữ được&quot;</td>
<td>Có hệ phân biệt <em>giữ khi mất điện</em> với <em>giữ khi CPU chuyển STOP→RUN</em>. Hai việc khác nhau — tra tài liệu đúng hệ</td>
</tr>
<tr>
<td>Nguồn nuôi vùng nhớ giữ được</td>
<td>Pin, siêu tụ, hoặc bộ nhớ không mất — khác nhau theo dòng CPU, ảnh hưởng lịch bảo trì (Chương 8, mục 8.6)</td>
</tr>
<tr>
<td>Bắt cạnh trong ladder</td>
<td>Siemens và Mitsubishi có <strong>tiếp điểm bắt cạnh</strong> đặt thẳng trên nấc thang; cách này gọn nhưng ⚠ vẫn cần một bit nhớ riêng cho mỗi chỗ dùng — dùng chung bit là Bẫy 2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="168-by-thưng-gp">16.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Quên bắt cạnh khi đếm</h3>
<p>Đã mổ xẻ ở mục 16.5. Đứng đầu danh sách vì nó phổ biến nhất và vì con số sai <strong>trông vẫn hợp lý</strong> cho
tới khi ai đó đối chiếu với số board thật.</p>
<p><strong>Hiện tượng:</strong> số đếm tăng nhanh bất thường, tỉ lệ với thời gian sản phẩm nằm trước cảm biến.
<strong>Cách sửa:</strong> bọc lệnh đếm bằng <code>R_TRIG</code>.</p>
<h3>🔍 BẪY 2 — Dùng chung một thể hiện khối bắt cạnh cho hai tín hiệu</h3>
<pre><code class="language-iecst">// ✗ SAI — một thể hiện, hai tín hiệu
Trig(CLK := DI_BoardStn1);
IF Trig.Q THEN  Count1 := Count1 + 1;  END_IF;
Trig(CLK := DI_BoardStn2);           // ghi đè bộ nhớ của lần gọi trên
IF Trig.Q THEN  Count2 := Count2 + 1;  END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> cả hai bộ đếm đều sai, và sai theo kiểu khó đoán — đôi khi đếm, đôi khi không.
<strong>Cách sửa:</strong> mỗi tín hiệu một thể hiện riêng: <code>Trig1</code>, <code>Trig2</code>.</p>
<h3>🔍 BẪY 3 — Đặt nấc RESET trước nấc SET</h3>
<p><strong>Hiện tượng:</strong> nhấn Stop trong lúc vẫn giữ Start thì máy <strong>không dừng</strong>. Người thử nghiệm thường
không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
<strong>Cách sửa:</strong> nấc RESET luôn đặt sau nấc SET. Và với mạch chạy/dừng thì đừng dùng SET/RESET — dùng tự
giữ, để điều kiện dừng nằm trên đường dẫn.</p>
<h3>🔍 BẪY 4 — Giữ được biến bước của trình tự</h3>
<p><strong>Hiện tượng:</strong> sau khi mất điện và có điện lại, máy chạy tiếp từ giữa chu trình và <strong>va chạm cơ cấu</strong>
— vì tư thế thật đã đổi trong lúc mất điện.
<strong>Cách sửa:</strong> biến bước <strong>không giữ</strong>. Sau khi có điện lại, máy vào trạng thái yêu cầu về gốc
(Chương 28).</p>
<h3>🔍 BẪY 5 — Đảo thứ tự hai dòng khi tự viết bắt cạnh</h3>
<pre><code class="language-iecst">// ✗ SAI — nhớ trước, so sau
M_Prev := DI_BoardStn1;
M_Edge := DI_BoardStn1 AND NOT M_Prev;     // luôn luôn FALSE
</code></pre>
<p><strong>Hiện tượng:</strong> cạnh <strong>không bao giờ</strong> được phát hiện; không đếm, không kích. Không có báo lỗi nào,
chỉ là &quot;chức năng đó không chạy&quot;.
<strong>Cách sửa:</strong> so sánh trước, cập nhật bộ nhớ sau. Hoặc đơn giản là dùng <code>R_TRIG</code>.</p>
<h3>🔍 BẪY 6 — RESET cờ lỗi mà không kiểm nguyên nhân</h3>
<p><strong>Hiện tượng:</strong> nhấn Reset, đèn lỗi tắt rồi sáng lại ngay; hoặc tệ hơn, máy chạy tiếp trong khi
nguyên nhân lỗi vẫn còn.
<strong>Cách sửa:</strong> thêm điều kiện <code>AND NOT &lt;mọi nguyên nhân&gt;</code> vào nhánh RESET, như ở mục 16.3.</p>
<h3>🔍 BẪY 7 — Tưởng SET/RESET tự động giữ qua mất điện</h3>
<p><strong>Hiện tượng:</strong> thiết kế dựa vào việc cờ còn nguyên sau khi bật máy, nhưng nó về 0 — vì biến không
được khai báo là giữ được.
<strong>Cách sửa:</strong> ở hệ IEC, SET/RESET quyết định <strong>cách bit đổi giá trị</strong>, còn khai báo biến quyết định
<strong>bit có sống qua mất điện không</strong> — hai chuyện tách rời (mục 16.4).
⚠⚠ <strong>Ngoại lệ quan trọng:</strong> trên Logix, <code>OTL</code>/<code>OTU</code> <strong>tự nó đã là giữ được</strong>, còn <code>OTE</code> thì không —
ở đó hai chuyện <strong>không</strong> tách rời (mục 16.7).</p>
<h3>🔍 BẪY 8 — Bắt cạnh trên một tín hiệu đang rung</h3>
<p>Nút bấm cơ khí nảy vài lần trong vài mili-giây. Bắt cạnh trên tín hiệu thô sẽ ra <strong>nhiều cạnh</strong> cho
một lần nhấn.</p>
<p><strong>Hiện tượng:</strong> một lần nhấn nhảy hai, ba bước; hoặc bộ đếm tăng vài đơn vị.
<strong>Cách sửa:</strong> lọc rung trước, bắt cạnh sau — cho tín hiệu qua <code>TON</code> ngắn rồi mới đưa vào <code>R_TRIG</code>
(Chương 17, mục 17.4). Thứ tự này quan trọng: lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong>.</p>
<h3>🔍 BẪY 9 — Sườn giả ở vòng quét đầu tiên</h3>
<p>Bắt cạnh so với <strong>giá trị của vòng quét trước</strong>. ⚠ Ở vòng quét <strong>đầu tiên</strong> sau khi cấp điện, &quot;vòng
trước&quot; chưa từng có: bộ nhớ đang giữ <strong>giá trị khởi tạo</strong> — với cách viết tay ở mục 16.5 là
<code>M_BoardPrev</code> = FALSE. Tín hiệu <strong>đã bằng 1 từ trước khi bật máy</strong> thì phép so sánh thấy một sườn 0→1
<strong>không có thật</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lúc cấp điện</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Board còn nằm ở trạm từ lần mất điện trước, che cảm biến</td>
<td>Bộ đếm board <strong>tăng 1</strong> mỗi lần bật máy</td>
</tr>
<tr>
<td>⚠⚠ Nút Reset kẹt, hoặc dây đấu nhầm luôn có điện</td>
<td>Máy &quot;thấy&quot; một lần nhấn Reset — và từ <code>Uninitialized</code> <strong>tự đi về gốc</strong> (Chương 25) mà không ai ra lệnh: đúng điều Phụ lục M mục M.4 cấm</td>
</tr>
</tbody></table></div>
<p>⭐ Khối chuẩn <code>R_TRIG</code> cũng thế — tài liệu một hãng mô tả <code>Q</code> lên một chu kỳ <em>&quot;ngay khi <code>CLK</code> = TRUE&quot;</em>.
⚠ Còn <code>F_TRIG</code>, theo các thử nghiệm được ghi lại, <strong>không</strong> báo sườn xuống giả khi tín hiệu đã bằng 0
từ đầu: hai khối <strong>không đối xứng</strong>. Kiểm trên hệ của bạn.</p>
<p><strong>Cách sửa:</strong> một cờ vòng quét đầu, và <strong>che</strong> — không bỏ gọi — sườn của vòng đó:</p>
<pre><code class="language-iecst">VAR
    M_FirstScan : BOOL := TRUE;   // biến KHÔNG giữ — về TRUE ở mỗi lần khởi động (Phụ lục M mục M.4)
    R_Reset     : R_TRIG;
END_VAR

R_Reset(CLK := DI_ResetPB);                          // VẪN gọi ở vòng đầu — để bộ nhớ lấy giá trị thật
M_ResetPB_Rise := R_Reset.Q AND NOT M_FirstScan;     // …nhưng không tin sườn của vòng đầu

// … toàn bộ phần còn lại của chương trình …

M_FirstScan := FALSE;                                // ⭐ dòng CUỐI của chương trình chính
</code></pre>
<blockquote>
<p>⚠ <strong>Đừng &quot;sửa&quot; bằng cách không gọi <code>R_TRIG</code> ở vòng đầu.</strong> Khối không được gọi thì bộ nhớ của nó vẫn
là giá trị khởi tạo — sườn giả chỉ <strong>dời sang vòng thứ hai</strong>, lúc cờ đã tắt và không còn gì che.</p>
<p>⚠ Và cờ vòng đầu chỉ đủ cho tín hiệu đã qua lọc rung (Bẫy 8) khi khối lọc <strong>lấy luôn giá trị thô ở
lần gọi đầu</strong> — <code>FB_Debounce</code> của Chương 17 làm đúng vậy. Khối lọc nào giữ đầu ra ở 0 suốt thời gian
lọc thì sườn giả tới <strong>muộn hơn</strong> vòng đầu đúng bằng thời gian đó, và cờ không che được: bài chạy thử
của Phụ lục P tìm ra đúng lỗi này — nút Reset kẹt lúc cấp điện làm máy tự về gốc. Với bộ đếm sản
phẩm, đếm ở chỗ sản phẩm <strong>rời máy đã xong</strong> (Phụ lục L mục L.14), không đếm ở sườn của cảm biến đầu
vào.</p>
</blockquote>
<hr>
<h2 id="169-bng-cht">16.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần gì</th>
<th>Dùng gì</th>
<th>Cảnh báo chính</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, vẫn chạy</td>
<td><strong>Tự giữ</strong></td>
<td>Điều kiện dừng phải nối tiếp <strong>trước</strong> điểm nối nhánh tự giữ</td>
</tr>
<tr>
<td>Nhớ &quot;đã có chuyện xảy ra&quot;</td>
<td><strong>SET/RESET</strong></td>
<td>Nấc RESET đặt <strong>sau</strong> nấc SET; nhánh RESET phải kiểm nguyên nhân đã hết</td>
</tr>
<tr>
<td>Trạng thái có nhiều mảnh ràng buộc nhau</td>
<td><strong>Máy trạng thái</strong> (Ch.25)</td>
<td>Trên 20 bit <code>(S)/(R)</code> là dấu hiệu phải chuyển</td>
</tr>
<tr>
<td>Sống qua mất điện</td>
<td><strong>Khai báo biến giữ được</strong></td>
<td>⚠ Không bao giờ giữ <code>M_Running</code> và biến bước</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td><strong><code>R_TRIG</code> / <code>F_TRIG</code></strong></td>
<td>Mỗi tín hiệu một thể hiện riêng</td>
</tr>
<tr>
<td>Đếm sản phẩm</td>
<td><strong>Cạnh lên</strong> (vào) hoặc <strong>cạnh xuống</strong> (xong)</td>
<td>Hai cách cho hai con số khác nhau — chọn có ý thức</td>
</tr>
<tr>
<td>⚠⚠ Sống qua mất điện <strong>trên Logix</strong></td>
<td>⭐ <strong>Chọn lệnh</strong>: <code>OTL</code>/<code>OTU</code> giữ được, <code>OTE</code> thì không</td>
<td>Ở đây khai báo biến <strong>không</strong> phải nơi quyết định</td>
</tr>
<tr>
<td>Bắt cạnh trên nút bấm</td>
<td><strong>Lọc rung rồi mới bắt cạnh</strong></td>
<td>Sai thứ tự thì một lần nhấn ra nhiều cạnh</td>
</tr>
</tbody></table></div>
<p>Bốn câu hỏi tự đặt trước khi viết một bit nhớ:</p>
<ol>
<li>Bit này mô tả <em>máy đang làm gì</em>, hay <em>đã có chuyện gì xảy ra</em>?</li>
<li>Nếu dòng lệnh này chạy 400 lần liên tiếp thì có sao không?</li>
<li>Mất điện rồi bật lại, bit này <strong>nên</strong> bằng mấy — và tôi đã khai báo đúng chưa? ⚠ Trên Logix, hỏi
thêm: <strong>tôi đang dùng <code>OTE</code> hay <code>OTL</code>/<code>OTU</code>?</strong></li>
<li>Ai xoá bit này, và điều kiện xoá đã đủ chặt chưa?</li>
</ol>
<hr>
<hr>
<h2 id="1610-t-kim">16.10 Tự kiểm</h2>
<ol>
<li>Nêu hai khác biệt giữa mạch tự giữ và cặp SET/RESET. Vì sao mạch chạy/dừng nên dùng tự giữ?</li>
<li>Trong chương trình, nấc <code>(S)</code> đặt sau nấc <code>(R)</code> cho cùng một bit. Nhấn đồng thời cả hai điều kiện
thì bit bằng mấy? Vì sao đây là vấn đề an toàn?</li>
<li>⭐ Vì sao <strong>không bao giờ</strong> được khai báo <code>M_Running</code> là biến giữ được? Tiêu chuẩn nào đứng sau
nguyên tắc này?</li>
<li>Board nằm trước cảm biến 4 giây, thời gian quét 8 ms. Không bắt cạnh thì bộ đếm tăng bao nhiêu cho
một board?</li>
<li>Viết bằng lời hai dòng lệnh thực hiện bắt cạnh lên bằng tay, và giải thích vì sao <strong>thứ tự</strong> hai
dòng đó không được đảo.</li>
<li>⭐ Đếm ở cạnh lên và đếm ở cạnh xuống của cùng một cảm biến cho hai con số khác nhau. Khác nhau ở
điểm nào, và hiệu số giữa chúng là gì?</li>
<li>Một chương trình có 34 bit dùng <code>(S)/(R)</code>. Điều đó gợi ý vấn đề gì, và chương nào giải quyết?</li>
<li>Nhấn Reset xong đèn lỗi tắt rồi sáng lại ngay. Nguyên nhân khả dĩ nhất là gì?</li>
<li>Một lần nhấn nút làm trình tự nhảy hai bước. Nêu hai nguyên nhân có thể và cách phân biệt chúng.</li>
<li>⭐ Vì sao giữ biến bước qua mất điện nguy hiểm hơn là mất biến bước?</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>thà thừa nhận không biết
mình đang ở đâu, còn hơn tin nhầm rằng mình biết.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 17 — <strong>Timer</strong>. Bạn đã có bộ nhớ và cạnh; timer thêm chiều thời gian. Và Chương 17 mở đầu bằng
sai lầm phổ biến nhất trong nghề, liên quan trực tiếp tới thứ vừa học ở đây: dùng đồng hồ thay cho
phản hồi thật.</p>
<h3>Nguồn tham khảo chương 16</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa cuộn dây SET/
RESET, khối <code>SR</code>/<code>RS</code>, và các khối bắt cạnh <code>R_TRIG</code> / <code>F_TRIG</code>. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu khởi động lại phải
là hành động có chủ ý sau khi khôi phục nguồn — cơ sở cho quy tắc &quot;không giữ <code>M_Running</code>&quot; ở mục 16.4.</li>
<li>Bảng I/O và đặc tả trình tự của DP-01 — Phụ lục J.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho phần khai báo biến giữ được ở mục 16.7,
vì đây là chỗ khác nhau nhiều nhất giữa các hãng.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — bảng lệnh Logix: <code>OTE</code> <strong>không giữ</strong>, <code>OTL</code>/<code>OTU</code>
⭐ <strong>giữ được</strong>; mạch chốt lập trình là <strong>retentive</strong>, giữ trạng thái qua mất điện (mục 16.7).</li>
</ul>
<blockquote>
<p>⚡ Quy tắc chọn giữ / không giữ ở mục 16.4 là <strong>quy tắc thiết kế</strong>, không phải yêu cầu tiêu chuẩn —
trừ trường hợp khởi động lại có chủ ý, vốn là yêu cầu thật. Máy của bạn có ràng buộc khác thì đáp án
có thể khác, nhưng hai bit ở ô ⚠⚠ thì không có ngoại lệ.</p>
</blockquote>
<!-- SECTION: ch17_timer -->
<hr>
<h1 id="chương-17-timer-ton-tof-tp">Chương 17 — Timer: TON / TOF / TP</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="171-bài-toán-c-máy-chy-tt-sut-tám-tháng-ri-phá-mt-lô-hàng">17.1 Bài toán: cỗ máy chạy tốt suốt tám tháng rồi phá một lô hàng</h2>
<p>Một trạm kẹp board. Người viết chương trình dùng cách đơn giản nhất:</p>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP. Đây chính là cách viết gây ra sự cố kể bên dưới.
// Ra lệnh kẹp, chờ 2 giây, coi như đã kẹp xong
M_ClampReq := TRUE;
T_Wait(IN := TRUE, PT := T#2S);
IF T_Wait.Q THEN
    Step := Step + 1;          // ✗ chuyển bước bằng đồng hồ, không bằng phản hồi
END_IF;
</code></pre>
<p>Xy-lanh kẹp thật ra chỉ mất 0,6 giây. Hai giây là dư dả. Máy chạy tám tháng không sự cố.</p>
<p>Rồi bộ lọc khí đầy nước, áp suất tụt nhẹ. Xy-lanh kẹp bây giờ mất <strong>2,4 giây</strong>.</p>
<p>Chương trình vẫn đi tiếp sau đúng 2 giây — <strong>trong khi kẹp mới đi được ba phần tư hành trình</strong>. Bước
tiếp theo cho cơ cấu gia công chạy. Board chưa được giữ chắc, xê dịch. Cả lô hỏng.</p>
<p>Không có báo động nào. Với chương trình, mọi bước đều &quot;thành công&quot;.</p>
<p>Nếu người viết dùng cảm biến phản hồi thay vì timer, máy đã dừng ngay từ board đầu tiên với thông báo
<em>&quot;S1.20 quá thời gian — chờ DI_Clamp1Up&quot;</em>, và có người đi xả nước bộ lọc.</p>
<p>Đây là <strong>sai lầm phổ biến nhất trong lập trình PLC</strong>, và cả chương này xoay quanh nó.</p>
<hr>
<h2 id="172-ba-loi-timer-chun">17.2 Ba loại timer chuẩn</h2>
<p>Chuẩn IEC 61131-3 định nghĩa <strong>ba</strong> khối timer. Mọi hãng đều có cả ba, tên gọi giống nhau.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE3LjEg4oCUIEJhIGxv4bqhaSB0aW1lcjogY8O5bmcgbeG7mXQgdMOtbiBoaeG7h3UgdsOgbywgYmEga+G6v3QgcXXhuqMga2jDoWMgbmhhdTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5YdW5nIHRo4bupIGhhaSBOR+G6rk4gSMagTiB0aOG7nWkgZ2lhbiDEkeG6t3QgKFBUKSDigJQgxJHDonkgbMOgIGNo4buXIGJhIGxv4bqhaSB0aW1lciBi4buZYyBs4buZIGtow6FjIGJp4buHdCByw7UgbmjhuqV0LjwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPScxMTInIHgyPScyNDAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPGxpbmUgeDE9JzQ0MCcgeTE9JzExMicgeDI9JzQ0MCcgeTI9JzQ3MCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOScgc3Ryb2tlLWRhc2hhcnJheT0nMyw0Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTEyJyB4Mj0nNTcwJyB5Mj0nNDcwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC45JyBzdHJva2UtZGFzaGFycmF5PSczLDQnLz4NCjxsaW5lIHgxPSc2MjAnIHkxPScxMTInIHgyPSc2MjAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPHRleHQgeD0nMjQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5JTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnTDrW4gaGnhu4d1IHbDoG88L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTUwJyB4Mj0nOTAwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PSc5MDQnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPjwvdGV4dD4NCjx0ZXh0IHg9JzE5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5oYWkgeHVuZzogbeG7mXQgZMOgaSwgbeG7mXQgbmfhuq9uIGjGoW4gUFQ8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjI4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRPTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScyNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRy4buFIHPGsOG7nW4gbMOqbjwvdGV4dD4NCjxsaW5lIHgxPScxOTAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyNTAnIHgyPSc5MDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzkwNCcgeT0nMjM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+PC90ZXh0Pg0KPHRleHQgeD0nMTkwJyB5PScyNzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmzDqm4gU0FVIGtoaSB2w6BvIGdp4buvIMSR4bunIFBUIMK3IHh1bmcgbmfhuq9uIEtIw5RORyBrw61jaCDEkcaw4bujYzwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSczMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VE9GPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+dHLhu4Ugc8aw4budbiB4deG7kW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzM1MCcgeDI9JzkwMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSczMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzM3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IHThuq90IFNBVSBraGkgdsOgbyB04buldCDEkeG7pyBQVDwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc0MjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdzdGFydCc+VFA8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNDQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz504bqhbyB4dW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQ1MCcgeDI9JzkwMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSc0MzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzQ3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IGdp4buvIMSQw5pORyBQVCwga2jDtG5nIHBo4bulIHRodeG7mWMgdsOgbyBzYXUgxJHDszwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPSc4NCcgeDI9JzMzMCcgeTI9Jzg0JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nNzknIHgyPScyNDAnIHkyPSc4OScgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPGxpbmUgeDE9JzMzMCcgeTE9Jzc5JyB4Mj0nMzMwJyB5Mj0nODknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjx0ZXh0IHg9JzI4NScgeT0nNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCODg2MEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlBUICh0aOG7nWkgZ2lhbiDEkeG6t3QpPC90ZXh0Pg0KPHRleHQgeD0nMzQwJyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgRMOASSBoxqFuIFBUPC90ZXh0Pg0KPHRleHQgeD0nNTk1JyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgTkfhuq5OIGjGoW4gUFQ8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDc2JyB3aWR0aD0nODkyJyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZERjZFNycgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzQ5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DaMO6IMO9IGPhu5l0IHh1bmcgbmfhuq9uOiBUT04ga2jDtG5nIGvDrWNoIMSRxrDhu6NjICjEkWnhu4F1IGtp4buHbiBjaMawYSDEkeG7pyBi4buBbikgwrcgVE9GIHbDoCBUUCB24bqrbiBjaG8gcmEgeHVuZyDEkeG7pyBQVC4gxJDDonkgbMOgIHRpw6p1IGNow60gY2jhu41uIGxv4bqhaSB0aW1lci48L3RleHQ+DQo8L3N2Zz4=" alt="Ba loại timer — sơ đồ thời gian"></p>
<p><em>Hình 17.1 — Cùng một tín hiệu vào, ba loại timer cho ba kết quả khác nhau.</em></p>
<h3>TON — trễ sườn lên <em>(on-delay)</em></h3>
<p>Ngõ ra lên <strong>sau khi</strong> ngõ vào đã giữ mức 1 đủ <strong>thời gian đặt</strong> <em>(preset time, PT)</em>. Thời gian đã
trôi qua kể từ lúc bắt đầu đếm gọi là <strong>thời gian đã chạy</strong> <em>(elapsed time, ET)</em> — hầu hết hệ đều cho
bạn đọc giá trị này, và nó rất hữu ích khi chẩn đoán. Ngõ vào tụt xuống 0 thì ngõ ra tắt
<strong>ngay lập tức</strong> và bộ đếm về 0.</p>
<p><strong>Dùng khi:</strong> cần một điều kiện tồn tại <strong>liên tục</strong> một khoảng thời gian mới coi là thật.</p>
<pre><code class="language-iecst">// Chỉ báo mất khí khi tín hiệu mất LIÊN TỤC quá 0,5 giây
// → chống báo động giả do nhiễu hoặc dao động ngắn
T_AirFault(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirFault.Q;
</code></pre>
<p>Đây là công dụng chính đáng và phổ biến nhất của TON: <strong>lọc tín hiệu nhiễu</strong> <em>(debounce / signal
filtering)</em> — chỉ chấp nhận tín hiệu sau khi nó đã ổn định đủ lâu.</p>
<h3>TOF — trễ sườn xuống <em>(off-delay)</em></h3>
<p>Ngõ ra lên <strong>ngay</strong> khi ngõ vào lên. Khi ngõ vào tụt, ngõ ra <strong>còn giữ thêm</strong> đủ thời gian đặt rồi mới tắt.</p>
<p><strong>Dùng khi:</strong> cần kéo dài một trạng thái sau khi điều kiện đã mất.</p>
<pre><code class="language-iecst">// Quạt hút chạy thêm 30 giây sau khi tắt nguồn nhiệt
T_FanRun(IN := M_HeaterOn, PT := T#30S);
DO_ExhaustFan := T_FanRun.Q;
</code></pre>
<h3>TP — tạo xung <em>(pulse)</em></h3>
<p>Ngõ ra lên khi ngõ vào có <strong>sườn lên</strong> <em>(rising edge)</em>, và giữ <strong>đúng</strong> thời gian đặt rồi tắt — <strong>không phụ thuộc</strong>
ngõ vào sau đó. Nhấn giữ hay nhả ra đều không đổi kết quả.</p>
<p><strong>Dùng khi:</strong> cần một xung có độ dài xác định.</p>
<pre><code class="language-iecst">// Còi kêu đúng 1 giây mỗi lần có báo động mới, dù báo động kéo dài bao lâu
T_Buzz(IN := M_NewAlarm, PT := T#1S);
DO_Buzzer := T_Buzz.Q;
</code></pre>
<h3>Timer giữ giá trị — phần mở rộng của hãng</h3>
<p>Ngoài ba loại chuẩn, nhiều hãng có thêm loại <strong>cộng dồn, giữ giá trị</strong> khi ngõ vào mất, và cần lệnh
<strong>đặt lại</strong> riêng.</p>
<p><strong>Dùng khi:</strong> cần đếm <strong>tổng thời gian tích luỹ</strong>, không phải thời gian liên tục — ví dụ tổng giờ chạy
của một cơ cấu, để lên lịch bảo trì (Chương 51, mục 51.11).</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Loại này <strong>không nằm trong ba khối chuẩn</strong>. Tên gọi và hành vi khác nhau đáng kể giữa các hãng, đặc
biệt ở chỗ <strong>có giữ giá trị qua mất điện hay không</strong>. Nếu dùng, hãy tra tài liệu của đúng hệ bạn
đang làm — xem mục 17.7.</p>
</blockquote>
<h3>Bảng so sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>TON</strong></th>
<th><strong>TOF</strong></th>
<th><strong>TP</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ ra lên khi</td>
<td>Ngõ vào giữ 1 đủ thời gian</td>
<td>Ngõ vào lên — <strong>ngay</strong></td>
<td>Sườn lên của ngõ vào — <strong>ngay</strong></td>
</tr>
<tr>
<td>Ngõ ra tắt khi</td>
<td>Ngõ vào về 0 — <strong>ngay</strong></td>
<td>Sau khi ngõ vào về 0 đủ thời gian</td>
<td>Hết thời gian đặt</td>
</tr>
<tr>
<td>Ngõ vào rung có ảnh hưởng?</td>
<td>✅ Có — đếm lại từ đầu</td>
<td>✅ Có</td>
<td>❌ <strong>Không</strong> — xung đã bắt đầu là chạy hết</td>
</tr>
<tr>
<td>Công dụng điển hình</td>
<td>Lọc nhiễu, xác nhận điều kiện bền</td>
<td>Kéo dài trạng thái</td>
<td>Xung độ dài cố định</td>
</tr>
</tbody></table></div>
<hr>
<h3>⭐ Cùng ba timer đó, viết bằng ladder</h3>
<p>⭐ Ba ví dụ dưới là <strong>đúng ba ví dụ ST ở trên</strong>, vẽ lại thành nấc thang — để đặt cạnh nhau mà so.</p>
<pre><code class="language-text">                      ┌──────────────────┐
                      │  T_AirFault  TON │
   DI_AirOK           │                  │          M_AirFault
 ────┤/├──────────────┤ IN             Q ├──────────( )───
              T#500MS─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_FanRun   TOF  │
   M_HeaterOn         │                  │          DO_ExhaustFan
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                T#30S─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_Buzz     TP   │
   M_NewAlarm         │                  │          DO_Buzzer
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                 T#1S─┤ PT               │
                      └──────────────────┘
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký hiệu trong hộp</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>IN</code></td>
<td>Ngõ vào — ⭐ chính là <strong>điều kiện bên trái nấc thang</strong></td>
</tr>
<tr>
<td><code>PT</code></td>
<td>Thời gian đặt — thường ghi thẳng dưới <code>IN</code></td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Ngõ ra của timer, nối tiếp ra cuộn dây</td>
</tr>
<tr>
<td><code>ET</code></td>
<td>⭐ Thời gian đã chạy — nhiều hệ cho thêm chân này, <strong>rất đáng nối ra</strong> để chẩn đoán</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hộp timer trong ladder cho một thứ mà ST không cho: xem trực tuyến thấy <code>ET</code> chạy.</strong>
⚡ Khi trình tự kẹt, mở màn theo dõi là thấy <strong>con số đang đếm lên</strong> — biết ngay máy đang chờ chứ
không phải treo. ⭐ Đây là lý do đáng đưa timeout của bước ra ladder, dù phần còn lại viết bằng ST
(Phụ lục L.18).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Ba cái bẫy ở mục 17.6 KHÔNG biến mất khi chuyển sang ladder</strong> — và hai trong ba còn <strong>khó
thấy hơn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bẫy</th>
<th>Ở ladder thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Bẫy 3 — timer nằm trong nhánh không được thực thi</td>
<td>⚠⚠ <strong>Khó thấy hơn ST.</strong> Hộp nằm trong vùng <code>MCR</code> bị tắt thì nó <strong>không được gọi</strong>, và nấc thang trông vẫn hoàn toàn bình thường (Chương 15 mục 15.4b)</td>
</tr>
<tr>
<td>Bẫy 5 — dùng chung một thể hiện</td>
<td>⚠⚠ <strong>Rất dễ mắc hơn ST</strong>, vì chép–dán một nấc thang mà <strong>quên đổi tên hộp</strong> là thao tác một giây</td>
</tr>
<tr>
<td>Bẫy 2 — timer bị đặt lại ngoài ý muốn</td>
<td>Ở ladder nhìn ra dễ hơn: điều kiện đặt lại <strong>chính là</strong> phần bên trái nấc</td>
</tr>
</tbody></table></div>
</blockquote>
<h2 id="173-đ-phân-gii-và-sai-s">17.3 Độ phân giải và sai số</h2>
<p>Timer trong PLC <strong>không phải đồng hồ độc lập</strong>. Nó được cập nhật <strong>mỗi lần khối timer được gọi</strong> — tức
là <strong>một lần mỗi vòng quét</strong> (Chương 10).</p>
<p>Hệ quả trực tiếp:</p>
<blockquote>
<p><strong>Sai số của timer ít nhất bằng một chu kỳ quét.</strong></p>
<p>Với thời gian quét 10 ms, một timer đặt 50 ms có thể kết thúc ở đâu đó trong khoảng 50–60 ms. Sai số
tương đối là <strong>20 %</strong>.</p>
<p>Cùng timer đó đặt 5 giây thì sai số tương đối là <strong>0,2 %</strong> — không đáng kể.</p>
</blockquote>
<p>Quy tắc thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời gian đặt so với chu kỳ quét</th>
<th>Độ tin cậy</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Nhỏ hơn 1 chu kỳ quét</td>
<td>❌ Không dùng được</td>
<td>Cần bộ đếm phần cứng hoặc ngắt</td>
</tr>
<tr>
<td>1–10 lần chu kỳ quét</td>
<td>⚠ Sai số lớn</td>
<td>Chỉ dùng khi không cần chính xác</td>
</tr>
<tr>
<td>Lớn hơn 100 lần chu kỳ quét</td>
<td>✅ Tốt</td>
<td>Dùng thoải mái</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — timer trong nhánh chương trình không phải lúc nào cũng chạy</strong>
Nếu khối timer nằm trong một nhánh <code>IF</code> <strong>không được thực thi ở vòng quét này</strong>, thì ngõ ra của nó
<strong>không được cập nhật</strong> — <code>Q</code> và <code>ET</code> đứng yên ở giá trị cũ.</p>
<p>⚠⚠ Nhưng <em>đứng yên</em> <strong>không</strong> có nghĩa là <em>tạm dừng</em>. Nhiều hệ ghi lại <strong>thời điểm bắt đầu</strong> theo
một đồng hồ chạy nền của CPU, rồi mỗi lần được gọi thì tính <code>ET</code> = <em>bây giờ trừ lúc bắt đầu</em>
(Siemens S7-1200), hoặc cộng <em>thời gian kể từ lần quét trước</em> (Rockwell). Bị bỏ không gọi mười
phút, rồi được gọi lại với <code>IN</code> vẫn TRUE → <code>ET</code> <strong>nhảy vọt</strong> mười phút, và <code>Q</code> lên <strong>ngay</strong> ở vòng
quét đầu tiên.</p>
<p>Cách đúng: <strong>gọi khối ở ngoài nhánh điều kiện</strong>, và đưa điều kiện vào chân <code>IN</code> thay vì bọc cả khối
trong <code>IF</code>. ⭐ Muốn timer ngưng đếm khi máy giữ, đưa <strong>chính điều kiện giữ</strong> vào <code>IN</code>: tắt <code>IN</code> là
xoá về 0, bật lại là đếm lại từ đầu (Phụ lục L mục L.6).</p>
</blockquote>
<hr>
<h2 id="174-trên-máy-mu-dp-01">17.4 Trên máy mẫu DP-01</h2>
<p>Ba cách dùng timer chính đáng trong lát cắt này.</p>
<h3>Lọc tín hiệu — chống báo động giả</h3>
<pre><code class="language-iecst">// Công tắc áp suất khí dao động quanh ngưỡng khi máy nén đang nạp.
// Chỉ báo lỗi nếu mất khí LIÊN TỤC quá 500 ms.
T_AirLow(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirLow.Q;
</code></pre>
<p>Không có TON này, máy sẽ báo lỗi mỗi lần máy nén nạp — báo động giả, và người vận hành sẽ học cách bỏ
qua báo động (Chương 44).</p>
<h3>Chống rung tiếp điểm nút bấm</h3>
<pre><code class="language-iecst">// Nút bấm cơ khí nảy vài lần trong vài mili-giây khi nhấn
T_StartDeb(IN := DI_StartPB, PT := T#20MS);
M_StartClean := T_StartDeb.Q;
</code></pre>
<h3>⭐ Lọc hai chiều — khối dùng lại, ví dụ hoàn chỉnh</h3>
<p><code>TON</code> ở hai mục trên chỉ lọc <strong>một chiều</strong>: tín hiệu phải ổn định mới được công nhận là <strong>có</strong>, nhưng
mất một cái là công nhận <strong>không</strong> ngay. Với cảm biến board, một lần nháy tắt ở giữa board là một
sườn xuống giả — và một board bị đếm thành hai. Khối dưới lọc cả hai chiều, và chương trình đi kèm
dùng nó cho hai tín hiệu với hai thời gian lọc khác nhau:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối lọc rung hai chiều, và chương trình lọc các ngõ vào dùng nó
FUNCTION_BLOCK FB_Debounce
VAR_INPUT
    Raw     : BOOL;                      // tín hiệu thô từ ngõ vào
    TimeOn  : TIME := T#20MS;            // phải ổn định TRUE bấy lâu mới công nhận TRUE
    TimeOff : TIME := T#20MS;            // phải ổn định FALSE bấy lâu mới công nhận FALSE
END_VAR
VAR_OUTPUT
    Out : BOOL;                          // tín hiệu đã lọc
END_VAR
VAR
    T_On    : TON;
    T_Off   : TON;
    Started : BOOL;                      // FALSE cho tới lần gọi đầu — KHÔNG giữ qua mất điện
END_VAR
// Lần gọi đầu sau khi cấp điện: chưa có lịch sử để lọc — lấy luôn giá trị thô. Không thì Out đứng ở
// FALSE suốt thời gian lọc, và nút kẹt từ trước khi bật máy thành một SƯỜN LÊN MUỘN (Chương 16 Bẫy 9)
IF NOT Started THEN
    Out     := Raw;
    Started := TRUE;
END_IF;
// Mỗi TON chỉ chạy khi thô KHÁC đã lọc — nháy ngắn hơn thời gian lọc thì TON về 0, Out đứng yên
T_On(IN := Raw AND NOT Out, PT := TimeOn);
T_Off(IN := NOT Raw AND Out, PT := TimeOff);
IF T_On.Q THEN
    Out := TRUE;
ELSIF T_Off.Q THEN
    Out := FALSE;
END_IF;
END_FUNCTION_BLOCK

VAR_GLOBAL
    DI_BoardStn1    : BOOL;
    DI_StartPB      : BOOL;
    M_Board1Present : BOOL;              // board ở trạm 1 — đã lọc (Chương 16 dùng tín hiệu này)
    M_StartPB       : BOOL;              // nút Start — đã lọc
END_VAR

PROGRAM Prg_Inputs
VAR_EXTERNAL
    DI_BoardStn1, DI_StartPB, M_Board1Present, M_StartPB : BOOL;
END_VAR
VAR
    FltBoard1 : FB_Debounce;
    FltStart  : FB_Debounce;
END_VAR
FltBoard1(Raw := DI_BoardStn1, TimeOn := T#50MS, TimeOff := T#50MS);   // chống nháy ở mép board
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);      // chống nảy tiếp điểm
M_Board1Present := FltBoard1.Out;
M_StartPB       := FltStart.Out;
END_PROGRAM
</code></pre>
<p>⭐ Chương trình <code>Prg_Inputs</code> ở trên là hạt nhân của <strong>tầng ánh xạ vào</strong> — Chương 27 mục 27.3c thêm lớp
mô phỏng, đặt tên <code>X_</code> cho tín hiệu đã lọc, và quy định tín hiệu nào <strong>không</strong> được lọc.</p>
<p>Chạy thử: nháy ngắn hơn thời gian lọc — ở cả sườn lên lẫn giữa lúc có board — <strong>không</strong> làm đổi đầu
ra; tín hiệu ổn định đủ lâu thì được công nhận. ⚠ Cái giá phải trả: đầu ra <strong>trễ đúng bằng thời gian
lọc</strong>, nên thời gian lọc phải nhỏ hơn nhiều lần khoảng cách thật giữa hai sản phẩm (Chương 18 mục 18.4).</p>
<blockquote>
<p>⚠⚠ <strong>Ba dòng <code>Started</code> ở đầu khối do bài chạy thử của Phụ lục P thêm vào.</strong> Bản trước không có chúng:
đầu ra bắt đầu ở FALSE và chỉ lên sau thời gian lọc. Khi tầng máy của Chương 25 chuyển sang đọc nút
Reset <strong>đã lọc</strong>, một nút Reset kẹt từ trước khi bật máy tạo ra sườn lên ở vòng quét thứ ba — sau
vòng quét đầu, nên cờ vòng đầu không che — và máy <strong>tự về gốc</strong> khi không ai ra lệnh (Chương 16 Bẫy 9).
Lấy giá trị thô ở lần gọi đầu thì sườn giả, nếu có, rơi đúng vào vòng quét đầu, nơi cờ đó che được.</p>
</blockquote>
<h3>Timeout của bước — ⭐ dùng để <strong>báo lỗi</strong>, không để chuyển bước</h3>
<p>Đây là cách dùng timer đúng đắn nhất trong toàn bộ chương trình trình tự:</p>
<pre><code class="language-iecst">// ── Bước 20: nâng kẹp ──
M_Stn1_ClampReq := TRUE;

// CHUYỂN BƯỚC: bằng phản hồi thật
IF DI_Clamp1Up THEN
    Stn1_Step := 30;
END_IF;

// BÁO LỖI: bằng timer, chạy song song
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1.FaultStep := 20;
    Stn1.Fault     := TRUE;      // &quot;S1.20 quá thời gian — chờ DI_Clamp1Up&quot; · cờ của trạm (Ch.25 mục 25.5c)
END_IF;
</code></pre>
<p>Hai khối này <strong>làm hai việc khác nhau và không thay thế nhau</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Điều kiện chuyển bước</th>
<th>Timer</th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td><em>Cơ cấu đã tới đích chưa?</em></td>
<td><em>Đã trôi qua bao lâu?</em></td>
</tr>
<tr>
<td>Nguồn thông tin</td>
<td><strong>Thế giới thật</strong> (cảm biến)</td>
<td>Đồng hồ trong PLC</td>
</tr>
<tr>
<td>Khi mọi thứ bình thường</td>
<td>Đúng</td>
<td>Đúng</td>
</tr>
<tr>
<td>⭐ Khi có sự cố</td>
<td><strong>Vẫn đúng</strong> — không tới đích thì không chuyển</td>
<td><strong>Sai</strong> — vẫn hết giờ như thường</td>
</tr>
</tbody></table></div>
<p>Dòng cuối là toàn bộ lý do. Hai câu hỏi trùng nhau khi mọi thứ ổn, và <strong>tách nhau đúng lúc bạn cần
câu trả lời đúng nhất</strong>.</p>
<blockquote>
<p>⚠ <strong>Máy có trạng thái giữ (Hold) thì <code>IN</code> cần thêm một điều kiện.</strong> Đang giữ ở bước 20, trình tự
đứng yên — đó <strong>không</strong> phải bước bị kẹt. Với <code>IN := (Stn1_Step = 20)</code>, giữ máy quá 3 giây là báo
lỗi giả. Khung ở Phụ lục L mục L.6 đưa luôn <em>&quot;trình tự đang được phép chạy&quot;</em> vào <code>IN</code>
(<code>M_CycleEnable</code>, Chương 25). ⚠ Đừng giải bằng cách đặt bộ định thời vào nhánh bị giữ — xem ô bẫy ở
mục 17.3.</p>
</blockquote>
<hr>
<h2 id="175-ni-tng-timer">17.5 Nối tầng timer</h2>
<p>Một số hệ giới hạn thời gian đặt tối đa của một timer. Cần thời gian dài hơn thì nối tầng:</p>
<pre><code class="language-iecst">// Ví dụ: cần 30 phút từ hai timer 15 phút
T_A(IN := M_Enable AND NOT T_B.Q, PT := T#15M);
T_B(IN := T_A.Q,                  PT := T#15M);
M_30MinDone := T_B.Q;
</code></pre>
<p>Cách khác thường gọn hơn: dùng <strong>một timer ngắn kích một bộ đếm</strong>:</p>
<pre><code class="language-iecst">// Timer 1 giây tự kích lại, đếm số giây
T_Sec(IN := M_Enable AND NOT T_Sec.Q, PT := T#1S);
C_Sec(CU := T_Sec.Q, R := NOT M_Enable, PV := 1800);   // 1800 giây = 30 phút
M_30MinDone := C_Sec.Q;
</code></pre>
<p>Cách thứ hai có lợi thế: bạn <strong>đọc được đã trôi qua bao nhiêu giây</strong> — hữu ích khi gỡ lỗi. Bộ đếm ở
Chương 18.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Với thời gian rất dài (hàng giờ, hàng ngày), timer không phải công cụ đúng — sai số tích luỹ và giá
trị mất khi mất điện. Dùng <strong>đồng hồ thời gian thực</strong> của PLC và so sánh mốc thời gian.</p>
</blockquote>
<hr>
<h2 id="176-by-thưng-gp">17.6 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Dùng timer thay cho tín hiệu phản hồi ⭐</h3>
<p>Bẫy trung tâm của chương và của cả cuốn sách. Đã mổ xẻ ở mục 17.1 và 17.4.</p>
<p>Cách nhận ra trong code của người khác: tìm mọi chỗ điều kiện chuyển bước là <code>T_xxx.Q</code>. Mỗi chỗ như
vậy là một câu hỏi cần trả lời: <em>&quot;vì sao ở đây không có cảm biến xác nhận?&quot;</em></p>
<p>Có <strong>một</strong> câu trả lời chính đáng: <strong>thật sự không có cách nào đo được</strong>. Ví dụ: chờ keo chảy đủ, chờ
nhiệt lan toả. Khi đó timer là đúng — nhưng phải ghi comment nói rõ, và phải hiểu rằng bạn đang chấp
nhận rủi ro <em>&quot;nếu quá trình chậm hơn dự kiến, máy không biết&quot;</em>.</p>
<p>Nếu câu trả lời là <em>&quot;lắp cảm biến thì tốn thêm&quot;</em> — hãy so sánh với chi phí một lô hàng hỏng.</p>
<h3>🔍 BẪY 2 — Timer bị đặt lại ngoài ý muốn</h3>
<p>TON đặt lại bộ đếm <strong>ngay</strong> khi ngõ vào tụt xuống 0, dù chỉ một vòng quét.</p>
<p>Nếu điều kiện vào dao động — cảm biến rung, tín hiệu nhiễu, hoặc một điều kiện logic nhấp nháy — thì
timer <strong>không bao giờ đếm đủ</strong>, và triệu chứng là <em>&quot;timer không bao giờ hết giờ&quot;</em>.</p>
<pre><code class="language-iecst">// ✗ Điều kiện vào nhấp nháy → timer đếm lại liên tục
T_X(IN := DI_BoardStn1 AND M_SomeFlickeringCondition, PT := T#5S);

// ✓ Lọc điều kiện trước, rồi mới đưa vào timer chính
T_Stable(IN := M_SomeFlickeringCondition, PT := T#100MS);
T_X(IN := DI_BoardStn1 AND T_Stable.Q, PT := T#5S);
</code></pre>
<p><strong>Cách chẩn đoán:</strong> xem trực tuyến giá trị đếm hiện tại của timer. Nếu nó cứ nhảy về 0, bạn đã tìm ra
nguyên nhân — và vấn đề nằm ở <strong>điều kiện vào</strong>, không ở timer.</p>
<h3>🔍 BẪY 3 — Timer nằm trong nhánh không được thực thi</h3>
<p>Đã nêu ở mục 17.3. Timer chỉ tiến khi khối của nó được gọi. Đặt trong một nhánh <code>IF</code> không chạy thì nó
đứng yên — và triệu chứng cũng là <em>&quot;timer không bao giờ hết giờ&quot;</em>, nhưng nguyên nhân khác hẳn Bẫy 2.</p>
<p><strong>Cách phân biệt hai bẫy:</strong> xem giá trị đếm hiện tại. Nhảy về 0 liên tục → Bẫy 2. Đứng im một chỗ →
Bẫy 3.</p>
<p>⚠ Bẫy 3 còn một triệu chứng <strong>ngược lại</strong>, khó đoán hơn: nhánh chạy lại thì timer <strong>hết giờ ngay lập
tức</strong> — vì lần gọi đó tính luôn cả khoảng thời gian nó đã không được gọi (mục 17.3). ⭐ Thấy một báo
lỗi quá thời gian bật <strong>đúng lúc máy vừa chạy tiếp</strong> sau một lần dừng lâu → nghĩ tới bẫy này trước.</p>
<h3>🔍 BẪY 4 — Đặt thời gian quá gần chu kỳ quét</h3>
<p>Timer 20 ms trong hệ có thời gian quét 15 ms là timer không đáng tin. Xem bảng ở mục 17.3.</p>
<p>Và nhớ rằng thời gian quét <strong>tăng lên</strong> khi chương trình lớn dần — một timer đủ tin cậy hôm nay có thể
không còn đủ sau khi ai đó thêm chức năng (Chương 10).</p>
<h3>🔍 BẪY 5 — Dùng chung một thể hiện timer ở nhiều chỗ</h3>
<pre><code class="language-iecst">// ✗ SAI — cùng một thể hiện T_Wait dùng cho hai bước
IF Step = 20 THEN  T_Wait(IN := TRUE, PT := T#3S);  END_IF;
IF Step = 40 THEN  T_Wait(IN := TRUE, PT := T#5S);  END_IF;
</code></pre>
<p>Mỗi khối timer có <strong>bộ nhớ riêng gắn với thể hiện</strong>. Dùng chung một thể hiện ở hai chỗ nghĩa là hai
chỗ đó <strong>giẫm lên bộ nhớ của nhau</strong> — giá trị đếm và thời gian đặt bị ghi đè mỗi vòng quét.</p>
<p>Mỗi chỗ cần một timer riêng phải có <strong>một thể hiện riêng</strong>. Nếu thấy mình cần nhiều timer giống nhau,
đó là dấu hiệu nên gói vào một khối chức năng tái dùng (Chương 27).</p>
<h3>🔍 BẪY 6 — Đặt timeout theo cảm tính</h3>
<p>Timeout quá chặt → báo động giả khi khí hơi yếu hoặc trời lạnh. Quá lỏng → mất tác dụng phát hiện.</p>
<p><strong>Cách đúng:</strong> đo thời gian thật của cơ cấu trên máy, rồi cộng biên an toàn. Và ghi lại con số gốc để
sau này so sánh — xy-lanh chậm dần là dấu hiệu sắp hỏng (Chương 51).</p>
<h3>🔍 BẪY 7 — Nhầm TON với TOF khi đọc code người khác</h3>
<p>Hai khối chỉ khác nhau một chữ cái và làm hai việc <strong>ngược nhau</strong>. Khi đọc chương trình lạ, kiểm lại
đúng loại trước khi suy luận — đây là lỗi đọc nhầm rất tốn thời gian.</p>
<hr>
<h2 id="177-khác-bit-gia-các-hãng">17.7 Khác biệt giữa các hãng</h2>
<p>Ba khối TON, TOF, TP nằm trong chuẩn nên có ở mọi hệ hiện đại với cùng tên và cùng hành vi. Nhưng
cách <strong>khai báo, đặt độ phân giải và đặt lại</strong> thì khác nhau đáng kể.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Ba khối chuẩn</td>
<td><code>TON</code> <code>TOF</code> <code>TP</code> (khối IEC)</td>
<td><code>TON</code> <code>TOF</code> <code>TP</code> ở GX Works3</td>
<td><code>TON</code> <code>TOF</code></td>
<td><code>TON</code> <code>TOF</code> <code>TP</code></td>
</tr>
<tr>
<td>Timer cộng dồn</td>
<td><code>TONR</code></td>
<td>Dải thiết bị timer chốt riêng</td>
<td><strong><code>RTO</code></strong> <em>(Retentive Timer On)</em></td>
<td><code>TONR</code> ở một số thư viện</td>
</tr>
<tr>
<td>⚠ Đặt lại timer cộng dồn</td>
<td>Chân <code>R</code> của <code>TONR</code></td>
<td>Lệnh <code>RST</code> trên thiết bị timer</td>
<td>⚠ <strong>Bắt buộc lệnh <code>RES</code></strong> — không có <code>RES</code> thì timer không bao giờ về 0</td>
<td>Chân <code>R</code></td>
</tr>
<tr>
<td>Viết hằng số thời gian</td>
<td><code>T#2S</code>, <code>T#500MS</code></td>
<td>⚠ Số nguyên nhân với độ phân giải — do <strong>lệnh và thiết bị</strong> quyết định</td>
<td><code>.PRE</code> tính bằng <strong>mili-giây</strong>, là số nguyên</td>
<td><code>T#2S</code></td>
</tr>
<tr>
<td>Giá trị đang đếm</td>
<td><code>.ET</code> <em>(elapsed time)</em></td>
<td>Giá trị hiện tại của thiết bị <code>T</code></td>
<td><code>.ACC</code> <em>(accumulated)</em></td>
<td><code>.ET</code></td>
</tr>
<tr>
<td>Cờ ngõ ra</td>
<td><code>.Q</code></td>
<td>Tiếp điểm cùng số hiệu với thiết bị <code>T</code></td>
<td><code>.DN</code> <em>(done)</em>, <code>.TT</code> <em>(timing)</em>, <code>.EN</code> <em>(enable)</em></td>
<td><code>.Q</code></td>
</tr>
</tbody></table></div>
<h3>⚠ Ba chỗ dễ vấp nhất</h3>
<p><strong>1. Mitsubishi — độ phân giải KHÔNG nằm trong khối, và nó đến từ HAI nguồn.</strong></p>
<p>⚠⚠ Đây là chỗ người quen hệ khác vấp ngay: ở hệ IEC, độ phân giải là thuộc tính của khối và giá trị
đặt là một <strong>khoảng thời gian</strong> (<code>T#2s</code>). Ở hệ kiểu thiết bị, giá trị đặt chỉ là một <strong>số nguyên</strong> —
nó dài bao lâu do hai thứ khác quyết định:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lệnh dùng để chạy bộ định thời</strong></td>
<td><code>OUT</code> → 100 ms · <code>OUTH</code> → 10 ms · <code>OUTHS</code> → 1 ms</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu / số hiệu thiết bị <code>T</code></strong></td>
<td>Có kiểu 1 ms · 10 ms · 100 ms, và bản <strong>giữ được</strong> của cả ba</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">OUT   T5  K20   →  20 × 100 ms  =  2,0  giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2  giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Cùng một dòng <code>K20</code>, ba kết quả cách nhau 100 lần — và code trông y hệt.</strong></p>
<p>⭐ Vì vậy <code>T10</code> đổi thành <code>T210</code> có thể đổi <strong>cả độ phân giải lẫn hành vi khi mất điện</strong>, mà không
có gì trên màn hình báo cho bạn. ⚠ Đây là nguồn lỗi kinh điển khi <strong>chuyển chương trình sang dòng
CPU khác</strong>, khi <strong>đổi lệnh</strong>, và khi <strong>đổi số hiệu bộ định thời</strong>.</p>
<p>⭐ <strong>Luôn kiểm CẢ HAI: lệnh đang dùng và kiểu thiết bị <code>T</code>.</strong> Chi tiết và bảng dải giá trị: Phụ lục
A2 §A2.2.</p>
</blockquote>
<p><strong>2. Rockwell — <code>RTO</code> cần <code>RES</code> mới về 0.</strong> Timer cộng dồn giữ giá trị khi điều kiện mất, và <strong>không
có cách nào khác</strong> để xoá ngoài lệnh <code>RES</code>. Quên <code>RES</code> thì timer chạy đủ một lần rồi báo xong mãi
mãi. Ngoài ra <code>.PRE</code> là <strong>số nguyên mili-giây</strong>, không phải hằng số kiểu <code>T#</code>.</p>
<blockquote>
<p>⚡ <strong>Một cập nhật đáng biết, vì nó đang xoá dần khác biệt vừa nêu.</strong> ⭐ Tài liệu lệnh bản 9/2025
thêm kiểu dữ liệu <strong><code>TIMER_T</code></strong>, trong đó <code>.PRE</code> và <code>.ACC</code> mang <strong>kiểu <code>TIME</code></strong> chứ không còn là
<code>DINT</code> mili-giây, và hiển thị theo đơn vị thời gian (ngày · giờ · phút · giây · ms · µs) —
⭐ <strong>không phải tự quy đổi ra mili-giây nữa</strong>. Kiểu này có trên các dòng bộ điều khiển đời mới.</p>
<p>⚠ Nhưng kiểu <code>TIMER</code> cũ <strong>vẫn tồn tại song song</strong>, và vẫn là <code>DINT</code> mili-giây. ⭐⭐ Nên khi đọc
chương trình, <strong>phải nhìn kiểu của chính biến timer</strong> — đừng suy từ tên hãng. ⚡ Lệnh <code>RES</code> xoá
<code>.ACC</code> và các bit trạng thái cho <strong>cả hai</strong> kiểu.</p>
</blockquote>
<p><strong>3. Siemens — khối IEC cần một khối dữ liệu thể hiện.</strong> Mỗi <code>TON</code> là một thể hiện có bộ nhớ riêng,
khai báo trong khối dữ liệu. Đây là hệ quả trực tiếp của quy tắc &quot;mỗi chỗ dùng một thể hiện riêng&quot;
(Chương 20, Bẫy 7) — hệ ép bạn làm đúng, và đó là điều tốt.</p>
<blockquote>
<p>⚡ Với <strong>S7-300/400 đời cũ</strong> bạn sẽ gặp timer kiểu <code>S5</code> (<code>SD</code>, <code>SS</code>, <code>SE</code>, <code>SF</code>) dùng định dạng
<code>S5TIME</code> — hành vi và dải giá trị khác timer IEC. Chỉ cần biết để <strong>đọc được chương trình cũ</strong>;
code mới thì dùng khối IEC.</p>
</blockquote>
<p>Điểm chung không phụ thuộc hãng: <strong>mọi hệ đều cho xem giá trị đang đếm khi trực tuyến</strong>, và đó là
công cụ chẩn đoán ở Bẫy 2 và Bẫy 3.</p>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<h2 id="178-bng-cht">17.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mọi chỗ chuyển bước bằng <code>T_xxx.Q</code> đã được rà lại</td>
<td>Mỗi chỗ hoặc đổi sang phản hồi, hoặc có comment giải thích vì sao không đo được</td>
</tr>
<tr>
<td>2</td>
<td>Mọi bước chờ cơ cấu có <strong>timeout báo lỗi</strong></td>
<td>Có, và thông báo nêu rõ bước + tín hiệu đang chờ</td>
</tr>
<tr>
<td>3</td>
<td>Thời gian đặt <strong>lớn hơn nhiều lần chu kỳ quét</strong></td>
<td>Có; đã xét cả trường hợp quét tăng về sau</td>
</tr>
<tr>
<td>4</td>
<td>Mỗi timer có <strong>thể hiện riêng</strong></td>
<td>Không dùng chung</td>
</tr>
<tr>
<td>5</td>
<td>Timer cần chạy liên tục được gọi <strong>ngoài nhánh điều kiện</strong></td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Timeout đặt theo <strong>đo thật</strong>, không theo cảm tính</td>
<td>Có, và đã ghi con số gốc</td>
</tr>
<tr>
<td>7</td>
<td>Điều kiện vào timer đã <strong>được lọc</strong> nếu có khả năng dao động</td>
<td>Có</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ Nếu là <strong>hệ kiểu thiết bị</strong>: đã kiểm <strong>cả lệnh lẫn kiểu <code>T</code></strong></td>
<td>Có — cùng <code>K20</code> có thể chênh 100 lần</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="179-t-kim">17.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 17.1. Vì sao máy <strong>chạy tốt tám tháng</strong> rồi mới hỏng?</li>
<li>Phân biệt <strong>TON, TOF, TP</strong> — mỗi loại ngõ ra lên khi nào và tắt khi nào?</li>
<li>Loại nào <strong>không bị ảnh hưởng</strong> khi ngõ vào rung sau khi đã kích? Vì sao tính chất đó hữu ích?</li>
<li>Vì sao sai số của timer <strong>ít nhất bằng một chu kỳ quét</strong>? Timer 30 ms trong hệ quét 10 ms có đáng
tin không?</li>
<li>Nêu <strong>hai câu hỏi khác nhau</strong> mà &quot;điều kiện chuyển bước&quot; và &quot;timer&quot; trả lời. Chúng trùng nhau khi
nào và tách nhau khi nào?</li>
<li>Có <strong>một</strong> trường hợp dùng timer để chuyển bước là chính đáng. Đó là trường hợp nào, và bạn phải
làm gì kèm theo?</li>
<li>Timer &quot;không bao giờ hết giờ&quot;. Nêu <strong>hai nguyên nhân</strong> khả dĩ và <strong>cách phân biệt</strong> chúng bằng một
phép quan sát.</li>
<li>Vì sao dùng chung một thể hiện timer ở hai chỗ là sai?</li>
<li>Timeout đặt quá chặt và quá lỏng — mỗi cái gây hậu quả gì? Cách đặt đúng?</li>
<li>Bạn đọc code của người khác và thấy <code>T_Wait.Q</code> làm điều kiện chuyển bước. <strong>Câu hỏi đầu tiên</strong> bạn
phải đặt là gì?</li>
<li>⚠⚠ Trên hệ kiểu thiết bị, dòng <code>OUT T5 K20</code> đếm bao lâu? Nêu <strong>hai</strong> thứ quyết định câu trả lời,
và cho biết khoảng chênh lệch lớn nhất giữa các khả năng.</li>
</ol>
<p>Câu 5, 6 và 7 là ba câu phân loại. Câu 5 là nguyên tắc trung tâm; câu 6 kiểm tra bạn không áp dụng
nguyên tắc một cách máy móc; câu 7 là kỹ năng chẩn đoán thật.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 18 — Counter &amp; đếm xung tốc độ cao.</strong> Timer đếm thời gian; counter đếm sự kiện. Và có một
ngưỡng mà đếm bằng phần mềm không còn khả thi — chương sau cho bạn công thức để biết ngưỡng đó ở đâu.</p>
<hr>
<h3>Nguồn tham khảo chương 17</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa ba khối timer
chuẩn TP, TON, TOF và kiểu dữ liệu thời gian. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở
mức khái niệm)</em></li>
<li>Tài liệu hãng về khối timer và timer giữ giá trị — dùng để đối chiếu khác biệt ở mục 17.7; số hiệu
cụ thể ghi trong Phụ lục A2.</li>
<li>Bảng thời gian bước của DP-01 — Phụ lục J.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers General Instructions</em> (bản 9/2025), ch. 3
<em>Timer and Counter Instructions</em>: phân biệt timer ⭐ <strong>giữ được</strong> (<code>RTO</code>, <code>RTOR</code>) với timer
<strong>không giữ</strong> (<code>TON</code>, <code>TOF</code>, <code>TONR</code>, <code>TOFR</code>); ⚠ lệnh <code>RES</code> là cách xoá <code>.ACC</code> và các bit trạng
thái; và ⭐ kiểu dữ liệu <strong><code>TIMER_T</code></strong> mới — <code>.PRE</code> / <code>.ACC</code> mang kiểu <code>TIME</code> thay cho <code>DINT</code>
mili-giây — nền cho mục 17.7.</li>
<li><strong>Siemens</strong> — <em>S7-1200 System Manual</em>: khối timer IEC cần <strong>khối dữ liệu thể hiện</strong> riêng cho mỗi
chỗ dùng; dùng cho điểm 3 của mục 17.7.</li>
</ul>
<blockquote>
<p>⚡ Mọi con số thời gian trong chương (0,6 s cho hành trình kẹp, 3 s timeout, 500 ms lọc khí) là <strong>giá
trị minh hoạ của máy mẫu</strong>. Giá trị thật phải đo trên máy của bạn.</p>
</blockquote>
<!-- SECTION: ch18_counter_va_dem_xung_toc_do_cao -->
<hr>
<h1 id="chương-18-counter-đm-xung-tc-đ-cao">Chương 18 — Counter &amp; đếm xung tốc độ cao</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="181-bài-toán-con-s-đúng-nhưng-đúng-chuyn-khác">18.1 Bài toán: con số đúng, nhưng đúng chuyện khác</h2>
<p>Cuối ca, màn hình DP-01 báo <strong>1 240 board</strong>. Phiếu kiểm kho đếm được <strong>1 187</strong>.</p>
<p>Chênh 53 board. Không ai tìm ra 53 board đó ở đâu, và cũng không ai chứng minh được chúng chưa từng
tồn tại. Sản lượng là số liệu đi vào báo cáo, vào lương khoán, vào kế hoạch vật tư — nên chênh lệch
không giải thích được là chuyện lớn hơn nó có vẻ.</p>
<p>Nguyên nhân, tìm ra sau hai ngày: bộ đếm gắn vào cảm biến đầu chuyền vào. Board đi qua nhanh, nhưng
thỉnh thoảng một board bị đẩy lùi nhẹ khi board sau chạm vào, rồi tiến lên lại. Cảm biến thấy: có —
không — có. Bộ đếm ghi <strong>hai</strong> board.</p>
<p>Không có board nào biến mất. Có 53 lần một board được đếm hai lần.</p>
<p>Chương này về ba việc: đếm cho đúng, biết khi nào PLC <strong>không đếm nổi</strong>, và biết con số của mình
thật ra đang đo cái gì.</p>
<hr>
<h2 id="182-ba-khi-đm-chun">18.2 Ba khối đếm chuẩn</h2>
<p>Chuẩn IEC 61131-3 định nghĩa ba khối bộ đếm <em>(counter)</em>. Mọi hệ đều có cả ba.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Tên đầy đủ</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>CTU</strong></td>
<td><em>Count Up</em> — đếm lên</td>
<td>Mỗi cạnh lên ở <code>CU</code>, giá trị <code>CV</code> tăng 1. <code>Q</code> lên khi <code>CV &gt;= PV</code></td>
</tr>
<tr>
<td><strong>CTD</strong></td>
<td><em>Count Down</em> — đếm xuống</td>
<td>Mỗi cạnh lên ở <code>CD</code>, <code>CV</code> giảm 1. <code>Q</code> lên khi <code>CV &lt;= 0</code></td>
</tr>
<tr>
<td><strong>CTUD</strong></td>
<td><em>Count Up/Down</em> — đếm hai chiều</td>
<td>Có cả hai ngõ vào; dùng khi cần biết <strong>số lượng đang có</strong>, không phải tổng đã qua</td>
</tr>
</tbody></table></div>
<p>Các chân dùng chung:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>CU</code> / <code>CD</code></td>
<td>Ngõ vào đếm — <strong>kích theo cạnh lên</strong></td>
</tr>
<tr>
<td><code>R</code> (CTU) / <code>LD</code> (CTD)</td>
<td>Đặt lại về 0 / nạp giá trị đặt</td>
</tr>
<tr>
<td><code>PV</code></td>
<td><strong>Giá trị đặt</strong> <em>(preset value)</em> — mốc để <code>Q</code> lên</td>
</tr>
<tr>
<td><code>CV</code></td>
<td><strong>Giá trị hiện tại</strong> <em>(current value)</em> — con số đang đếm</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Ngõ ra, lên khi đã tới mốc</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">VAR
    C_Board : CTU;
END_VAR

// Đếm board vào trạm 1; đủ 50 thì báo đầy khay
C_Board(CU := DI_BoardStn1,
        R  := DI_ResetPB,
        PV := 50);

M_TrayFull  := C_Board.Q;
BoardInTray := C_Board.CV;
</code></pre>
<blockquote>
<p>⚡ <strong>LƯU Ý — khối đếm chuẩn đã tự bắt cạnh</strong>
Chân <code>CU</code> kích theo <strong>cạnh lên</strong>, nên khối <code>CTU</code> không đếm 400 lần khi board nằm im trước cảm biến.
Đây là khác biệt so với việc tự viết <code>Count := Count + 1</code> như ở Chương 16, mục 16.5 — chỗ đó bạn
<strong>phải</strong> tự thêm <code>R_TRIG</code>.</p>
<p>Đừng suy ra rằng vấn đề đã hết. Khối đếm bắt được cạnh, nhưng <strong>cạnh giả thì nó vẫn đếm</strong> — đó là
đúng cỗ máy ở mục 18.1, và là nội dung mục 18.4.</p>
</blockquote>
<h3>⭐ Cùng khối đếm đó, viết bằng ladder</h3>
<pre><code class="language-text">                      ┌──────────────────┐
                      │  C_Board     CTU │
   DI_BoardStn1       │                  │          M_TrayFull
 ────┤ ├──────────────┤ CU             Q ├──────────( )───
   DI_ResetPB         │                  │
 ────┤ ├──────────────┤ R             CV ├──────────► BoardInTray
                   50─┤ PV               │
                      └──────────────────┘
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Chân <code>CV</code> nối ra một thanh ghi là thứ nên làm ngay từ đầu.</strong> ⚡ Nó cho người vận hành thấy
<strong>con số đang đếm tới đâu</strong> mà không cần mở phần mềm lập trình — và cho người chẩn đoán biết bộ
đếm có nhích hay không.</p>
<p>⚠ Nhắc lại cảnh báo ở trên, vì ở ladder nó <strong>dễ quên hơn</strong>: chân <code>CU</code> đã tự bắt cạnh, nhưng
⭐ <strong>cạnh giả thì nó vẫn đếm</strong> — mục 18.4.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và một bẫy chỉ có ở ladder:</strong> ⭐ <strong>cực tính chân <code>R</code> khác nhau giữa các hãng</strong> (mục 18.6b).
Ở ST bạn viết rõ <code>R := DI_ResetPB</code>; ở ladder, một số hệ đặt lại khi nấc <strong>thông</strong>, số khác khi nấc
<strong>hở</strong>. ⚠ Nối nhầm thì bộ đếm <strong>bị xoá mỗi vòng quét</strong> và luôn đọc bằng 0 — hoặc <strong>không bao giờ
xoá được</strong>.</p>
</blockquote>
<h3>CTUD — khi con số cần giảm</h3>
<p>CTU trả lời <em>&quot;đã có bao nhiêu board đi qua?&quot;</em>. Nhiều bài toán lại cần <em>&quot;đang có bao nhiêu board trong
máy?&quot;</em> — con số này phải giảm khi board đi ra.</p>
<pre><code class="language-iecst">VAR
    C_InMachine : CTUD;
    TrigIn      : R_TRIG;
    TrigOut     : R_TRIG;
END_VAR

TrigIn(CLK  := DI_BoardInfeed);
TrigOut(CLK := DI_BoardOutfeed);

C_InMachine(CU := TrigIn.Q,        // board vào  → +1
            CD := TrigOut.Q,       // board ra   → −1
            R  := M_MachineEmpty,  // xác nhận máy rỗng → về 0
            PV := 2);              // DP-01 chứa tối đa 2 board

M_MachineFull := C_InMachine.CV &gt;= 2;
</code></pre>
<p>Con số này dùng được ngay cho hai việc thật: chặn không cho board thứ ba vào, và biết khi nào máy đã
<strong>xả hết</strong> <em>(drained)</em> để được phép đổi mã hàng hoặc dừng cuối ca.</p>
<blockquote>
<p>🔍 <strong>BẪY — bộ đếm hai chiều trôi dần</strong>
<code>CV</code> của CTUD là kết quả <strong>tích luỹ của mọi lần cộng và trừ</strong> từ lần đặt lại gần nhất. Chỉ cần một
lần đếm sót hoặc đếm thừa, sai số đó <strong>ở lại vĩnh viễn</strong> và mọi con số sau đều lệch.</p>
<p>Vì vậy CTUD phải có <strong>điểm đồng bộ về sự thật</strong>: khi máy chắc chắn rỗng (không cảm biến nào thấy
board, chuyền đã chạy đủ lâu), ép <code>CV</code> về 0 thay vì tin vào phép cộng trừ. Không có điểm đồng bộ,
sau vài ca con số sẽ vô nghĩa.</p>
</blockquote>
<hr>
<h2 id="183-đm-cnh-không-đm-mc-và-đm-cnh-nào">18.3 Đếm cạnh, không đếm mức — và đếm cạnh nào</h2>
<p>Chương 16 đã nói vì sao phải đếm cạnh. Ở đây thêm một câu hỏi mà chương trước chỉ nêu ra: <strong>cạnh
nào?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đếm ở</th>
<th>Con số nghĩa là</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cạnh lên</strong> của cảm biến vào</td>
<td>Số board <strong>đã vào</strong> máy</td>
<td>Kiểm soát dòng vào, chặn quá tải</td>
</tr>
<tr>
<td><strong>Cạnh xuống</strong> của cảm biến trạm</td>
<td>Số board <strong>đã làm xong</strong> ở trạm đó</td>
<td>Sản lượng, tính chu kỳ</td>
</tr>
<tr>
<td><strong>Cạnh lên</strong> của cảm biến ra</td>
<td>Số board <strong>đã rời</strong> máy</td>
<td>Đối chiếu với máy sau (Chương 41)</td>
</tr>
</tbody></table></div>
<p>Ba con số này khác nhau, và hiệu số giữa chúng chính là số board đang nằm trong máy. Đó không phải
sai số — đó là thông tin.</p>
<blockquote>
<p>⚠ <strong>Con số báo cáo ra ngoài phải là số board ĐÃ LÀM XONG.</strong>
Đếm ở đầu vào cho con số <strong>lớn hơn thực tế</strong>: nó tính cả những board đang dở dang và những board sẽ
bị loại. Đây là nguồn gốc phổ biến nhất của chênh lệch giữa số máy báo và số kho đếm — và nó luôn
lệch về phía có lợi cho người vận hành, nên rất lâu mới bị phát hiện.</p>
</blockquote>
<p>Trên DP-01, sản lượng đúng phải đếm ở nơi board rời trạm 2, và phải tách OK với NG:</p>
<pre><code class="language-iecst">VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);        // cạnh xuống = board rời trạm UV

IF TrigDone.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;

TotalOut := OkCount + NgCount;        // luôn khớp với số board rời máy
</code></pre>
<hr>
<h2 id="184-đm-trùng-bn-nguyên-nhân-và-cách-chn">18.4 Đếm trùng — bốn nguyên nhân và cách chặn</h2>
<p>Cỗ máy ở mục 18.1 đếm trùng vì board bị đẩy lùi rồi tiến lên. Đó chỉ là một trong bốn nguyên nhân,
và cả bốn đều tạo ra <strong>cạnh thật</strong> mà khối đếm không có cách nào phân biệt với cạnh mong muốn.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Hiện tượng</th>
<th>Cách chặn</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Sản phẩm rung / lùi lại</strong></td>
<td>Đếm thừa, số lẻ tẻ</td>
<td>Khoảng chết theo thời gian (bên dưới)</td>
</tr>
<tr>
<td><strong>Cảm biến nhiễu</strong></td>
<td>Đếm thừa ngẫu nhiên, cả khi không có sản phẩm</td>
<td>Lọc rung bằng <code>TON</code>; kiểm nối đất, đi dây tách khỏi cáp động lực (Chương 49)</td>
</tr>
<tr>
<td><strong>Sản phẩm trong suốt / bề mặt lỗ</strong></td>
<td>Một sản phẩm cho nhiều cạnh khi đi qua</td>
<td>Đổi loại cảm biến; hoặc chốt trạng thái bằng cơ cấu chặn</td>
</tr>
<tr>
<td><strong>Rung tiếp điểm</strong> (nếu đếm từ nút bấm hoặc tiếp điểm cơ khí)</td>
<td>Một lần tác động ra nhiều cạnh</td>
<td>Lọc rung <strong>trước</strong> khi đưa vào chân đếm (Chương 17, mục 17.4)</td>
</tr>
</tbody></table></div>
<h3>Khoảng chết — cách chặn thông dụng nhất</h3>
<p>Ý tưởng: sau khi đếm một lần, <strong>không nhận cạnh mới</strong> trong một khoảng thời gian ngắn hơn khoảng cách
tối thiểu giữa hai sản phẩm thật.</p>
<pre><code class="language-iecst">VAR
    T_Deb    : TON;
    TrigCnt  : R_TRIG;
    C_Board  : CTU;
END_VAR

// Tín hiệu phải ổn định 30 ms mới được coi là thật
T_Deb(IN := DI_BoardStn1, PT := T#30MS);

TrigCnt(CLK := T_Deb.Q);              // bắt cạnh trên tín hiệu ĐÃ LỌC
C_Board(CU := TrigCnt.Q, R := DI_ResetPB, PV := 9999);
</code></pre>
<p>Chọn thời gian lọc theo nguyên tắc:</p>
<blockquote>
<p><strong>Lớn hơn nhiều lần chu kỳ quét · lớn hơn thời gian rung dự kiến · nhỏ hơn nhiều lần khoảng cách
thật giữa hai sản phẩm.</strong></p>
</blockquote>
<p>⭐ <strong>Ba vế đó thành con số</strong> — quy tắc thực dụng, không phải chuẩn (Phụ lục O mục O.4): cận dưới
<strong>≥ 2 lần chu kỳ quét</strong>, nên từ 3 lần, để có ít nhất hai lần đọc giống nhau; cận trên <strong>≤ 1/5</strong> của
khoảng ngắn hơn trong hai khoảng — thời gian có vật và khe hở giữa hai vật — để còn biên khi tốc độ dao
động.</p>
<p>Trên DP-01, board cách nhau ít nhất khoảng 2 giây, chu kỳ quét khoảng 10 ms — cửa sổ là <strong>30–400 ms</strong>.
Cửa sổ rất rộng, và 30 ms nằm trong đó. Khi cửa sổ đó <strong>hẹp</strong> hoặc <strong>không tồn tại</strong> (sản phẩm đi rất nhanh, sát
nhau), thì lọc thời gian không còn là công cụ đúng: cần đổi cảm biến, đổi cơ cấu, hoặc chuyển sang
bộ đếm phần cứng ở mục 18.5.</p>
<blockquote>
<p>💡 <strong>MẸO — chẩn đoán bằng chính bộ đếm</strong>
Nghi đếm trùng thì thêm một bộ đếm thứ hai trên tín hiệu <strong>chưa lọc</strong>, và hiển thị cả hai. Hiệu số
giữa hai con số chính là số cạnh giả — bạn đo được vấn đề thay vì đoán, và biết được việc lọc có
thật sự cần thiết không.</p>
</blockquote>
<h3>⭐ Ghép lại — ví dụ hoàn chỉnh</h3>
<p>Ba câu hỏi của chương trong một chương trình: <em>đang có bao nhiêu board trong máy</em> (<code>CTUD</code>), <em>đã ra
bao nhiêu board tốt, bao nhiêu board NG</em> (đếm ở lối ra), và <em>làm sao để một lần nháy không thành hai
lần đếm</em> (lọc hai chiều bằng khối của Chương 17):</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — đếm board ĐANG TRONG máy (CTUD) và sản lượng OK/NG ở lối ra
//   Cần thêm: khối FB_Debounce (Chương 17)
VAR_GLOBAL
    DI_BoardInfeed  : BOOL;              // board vào máy — cảm biến đầu chuyền
    DI_BoardOutfeed : BOOL;              // board ra khỏi máy — cảm biến cuối chuyền
    M_Board2IsNG    : BOOL;              // dấu NG của board đang rời trạm 2 (Chương 16)
    M_ShiftStart    : BOOL;              // xoá sản lượng đầu ca
    M_MachineEmpty  : BOOL;              // đã xả hết và người vận hành xác nhận máy rỗng
    M_MachineFull   : BOOL;              // đủ 2 board — không cho board thứ ba vào
    BoardsInMachine : INT;
END_VAR

VAR_GLOBAL RETAIN
    OkCount : DINT;                      // sản lượng ca — giữ qua mất điện (Chương 11)
    NgCount : DINT;
END_VAR

PROGRAM Prg_Counting
VAR_EXTERNAL
    DI_BoardInfeed, DI_BoardOutfeed, M_Board2IsNG : BOOL;
    M_ShiftStart, M_MachineEmpty, M_MachineFull   : BOOL;
    BoardsInMachine                               : INT;
    OkCount, NgCount                              : DINT;
END_VAR
VAR
    FltIn       : FB_Debounce;
    FltOut      : FB_Debounce;
    TrigLeave   : F_TRIG;
    C_InMachine : CTUD;
END_VAR

// ⭐ Lọc HAI chiều trước, bắt cạnh sau (Chương 16 Bẫy 8) — một lần nháy không thành hai lần đếm
FltIn(Raw := DI_BoardInfeed, TimeOn := T#30MS, TimeOff := T#30MS);
FltOut(Raw := DI_BoardOutfeed, TimeOn := T#30MS, TimeOff := T#30MS);
TrigLeave(CLK := FltOut.Out);            // cạnh XUỐNG: board đã rời hẳn cảm biến lối ra

C_InMachine(CU := FltIn.Out,             // CTUD tự bắt cạnh lên của CU và CD
            CD := TrigLeave.Q,
            R  := M_MachineEmpty,        // ⭐ đồng bộ lại sau khi xả — sửa được cả sườn giả lúc cấp điện
            LD := FALSE,
            PV := 2);                    // DP-01 chứa tối đa 2 board
BoardsInMachine := C_InMachine.CV;
M_MachineFull   := C_InMachine.CV &gt;= 2;

// Sản lượng đếm ở chỗ board RỜI máy — chỗ duy nhất một board chắc chắn đã xong (Phụ lục L mục L.14)
IF M_ShiftStart THEN
    OkCount := 0;
    NgCount := 0;
ELSIF TrigLeave.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;
END_PROGRAM
</code></pre>
<p>Chạy thử với hai board vào và hai board ra, mỗi chiều có một board <strong>nháy</strong> giữa chừng: trong máy lên 2
rồi về 0, sản lượng 1 NG + 1 OK — không cạnh giả nào lọt vào phép đếm. ⭐ Chân <code>R</code> nối vào <em>&quot;máy đã xả
và được xác nhận rỗng&quot;</em> là <strong>điểm đồng bộ</strong> mà Bẫy 6 đòi hỏi — và nó cũng sửa luôn con số sai do sườn
giả lúc cấp điện (Chương 16 Bẫy 9).</p>
<hr>
<h2 id="185-khi-nào-plc-không-đm-ni-b-đm-tc-đ-cao">18.5 Khi nào PLC không đếm nổi — bộ đếm tốc độ cao</h2>
<h3>Giới hạn nằm ở đâu</h3>
<p>Bộ đếm chuẩn được cập nhật <strong>mỗi lần khối được gọi</strong>, tức một lần mỗi vòng quét (Chương 10). Hệ quả
trực tiếp và không thể vòng tránh:</p>
<blockquote>
<p><strong>Xung nào lên rồi xuống trọn vẹn trong khoảng giữa hai lần quét thì PLC không hề thấy nó.</strong></p>
</blockquote>
<p>Ngoài ra ngõ vào số còn có <strong>thời gian lọc phần cứng</strong> riêng — thường vài trăm micro-giây tới vài
mili-giây — được thiết kế để chống nhiễu, và nó chặn luôn cả xung nhanh thật (Chương 9).</p>
<h3>Công thức quyết định</h3>
<p>Gọi <code>f</code> là tần số xung cần đếm, <code>Tq</code> là chu kỳ quét.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td><code>f &lt; 1 / (10 × Tq)</code></td>
<td>✅ Bộ đếm phần mềm dùng được, biên an toàn tốt</td>
</tr>
<tr>
<td><code>1/(10×Tq) ≤ f &lt; 1/(2×Tq)</code></td>
<td>⚠ Vùng xám — đếm được về lý thuyết nhưng <strong>sót khi quét dài ra</strong>. Không dùng cho số liệu quan trọng</td>
</tr>
<tr>
<td><code>f ≥ 1 / (2 × Tq)</code></td>
<td>❌ <strong>Bắt buộc dùng bộ đếm tốc độ cao phần cứng (HSC)</strong></td>
</tr>
</tbody></table></div>
<p>Hệ số 10 không phải con số thiêng — nó là biên dự phòng cho việc <strong>chu kỳ quét không cố định</strong>. Quét
dài ra khi có thêm nhánh logic chạy, khi truyền thông bận, khi ai đó thêm chức năng vào tháng sau.
Một thiết kế nằm sát ranh giới hôm nay sẽ hỏng sau một lần cập nhật chương trình — và hỏng theo kiểu
tệ nhất: <strong>âm thầm đếm thiếu</strong>.</p>
<p>Ví dụ với <code>Tq = 10 ms</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn xung</th>
<th>Tần số</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td>Board qua cảm biến trên DP-01</td>
<td>~0,5 Hz</td>
<td>✅ Thoải mái</td>
</tr>
<tr>
<td>Nút bấm người nhấn</td>
<td>&lt; 5 Hz</td>
<td>✅</td>
</tr>
<tr>
<td>Cảm biến đếm chai trên chuyền nhanh</td>
<td>50 Hz</td>
<td>⚠ Vùng xám — nên dùng HSC</td>
</tr>
<tr>
<td><strong>Encoder 1024 xung/vòng, 600 vòng/phút</strong></td>
<td><strong>10 240 Hz</strong></td>
<td>❌ HSC bắt buộc</td>
</tr>
</tbody></table></div>
<h3>HSC là gì</h3>
<p><strong>Bộ đếm tốc độ cao</strong> <em>(high-speed counter, HSC)</em> là mạch đếm <strong>nằm trong phần cứng</strong>, chạy độc lập
với vòng quét. Nó đếm liên tục ở tần số hàng chục tới hàng trăm kHz; chương trình chỉ <strong>đọc giá trị</strong>
mỗi vòng quét, không tham gia vào việc đếm.</p>
<p>Ba điều cần biết trước khi dùng:</p>
<ul>
<li><strong>Chỉ một số ngõ vào cụ thể mới nối được với HSC.</strong> Không phải kênh nào cũng dùng được — phải tra
tài liệu và <strong>quyết định lúc chọn phần cứng</strong>, không phải lúc viết chương trình (Chương 8, Chương 13).</li>
<li><strong>HSC phải được cấu hình, không chỉ gọi khối.</strong> Chế độ đếm, hướng, giá trị so sánh, hành vi khi
tràn — đặt trong phần cấu hình phần cứng.</li>
<li><strong>Ngõ ra so sánh của HSC nhanh hơn vòng quét.</strong> Nhiều HSC bật được một ngõ ra ngay khi giá trị đạt
mốc, không chờ tới giai đoạn ghi ngõ ra. Đây là lý do người ta dùng HSC cả khi tần số không cao:
cần <strong>phản ứng nhanh và có thời gian trễ ổn định</strong>, ví dụ cắt vật liệu theo chiều dài.</li>
</ul>
<h3>Encoder — đếm để biết vị trí</h3>
<p><strong>Bộ mã hoá vòng quay</strong> <em>(rotary encoder)</em> biến chuyển động quay thành xung. Hai loại:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cho biết</th>
<th>Mất điện thì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Gia số</strong> <em>(incremental)</em></td>
<td>Đã quay <strong>bao nhiêu</strong> kể từ mốc</td>
<td>⚠ Mất vị trí — phải <strong>về gốc</strong> lại</td>
</tr>
<tr>
<td><strong>Tuyệt đối</strong> <em>(absolute)</em></td>
<td>Đang ở <strong>vị trí nào</strong></td>
<td>Vẫn biết vị trí</td>
</tr>
</tbody></table></div>
<p>Encoder gia số thường có ba kênh: <strong>A</strong>, <strong>B</strong> lệch pha nhau một phần tư chu kỳ, và <strong>Z</strong> phát một
xung mỗi vòng. Lệch pha giữa A và B cho biết <strong>chiều quay</strong> — kênh nào đổi trước thì quay theo chiều
đó. Kênh Z dùng làm mốc để đồng bộ lại.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — &quot;×4&quot; và độ phân giải thật</strong>
HSC thường đếm được cả bốn cạnh trong một chu kỳ A/B <em>(quadrature ×4)</em>, nên độ phân giải thật gấp
<strong>bốn lần</strong> số xung ghi trên nhãn encoder — và tần số vào HSC cũng gấp bốn. Encoder 1024 xung/vòng
ở chế độ ×4 cho 4096 vị trí mỗi vòng. Nhầm hệ số này khi tính là sai gấp bốn ở mọi phép quy đổi
sang đơn vị chiều dài.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — encoder không phải thiết bị an toàn</strong>
Vị trí đọc từ encoder thường <strong>không được dùng làm căn cứ cho chức năng an toàn</strong>. Encoder có thể
trượt khớp nối, đứt cáp, hoặc mất xung mà giá trị đếm vẫn trông hợp lý. Giám sát vị trí an toàn cần
thiết bị và kiến trúc chuyên dụng — Chương 47.</p>
</blockquote>
<p>DP-01 dùng encoder ở lát cắt 3 (trục gantry, Chương 37). Ở lát cắt hiện tại, tất cả việc đếm đều nằm
thoải mái trong khả năng của bộ đếm phần mềm.</p>
<hr>
<h2 id="185b-encoder-cu-phương-đm-đưc-chiu-và-nhân-đưc-đ-phân-gii">18.5b ⭐⭐ Encoder cầu phương — đếm được CHIỀU, và nhân được độ phân giải</h2>
<p>Bộ đếm ở các mục trước chỉ đếm <strong>số xung</strong>. Với một trục quay hai chiều, đếm xung thôi là không đủ:
⚠ trục quay tới rồi quay lui vẫn <strong>cộng dồn</strong>, và con số nói dối.</p>
<h3>Hai kênh, lệch pha nhau</h3>
<p>Encoder tương đối có <strong>hai kênh</strong> — thường gọi là <strong>A</strong> và <strong>B</strong> — bố trí <strong>lệch pha 90°</strong>:</p>
<pre><code class="language-text">A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay thuan: A som pha hon B
B  ▁▔▔▁▁▔▔▁▁▔▔▁

A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay nghich: B som pha hon A
B  ▔▁▁▔▔▁▁▔▔▁▁▔
</code></pre>
<p>⭐ <strong>Kênh nào &quot;đi trước&quot; cho biết chiều quay.</strong> Bộ đếm dùng thông tin đó để quyết định <strong>cộng hay
trừ</strong> — nên trục quay tới rồi lui sẽ trở về đúng số cũ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Số kênh</th>
<th>Biết được gì</th>
</tr>
</thead>
<tbody><tr>
<td>Một kênh</td>
<td>⭐ Chỉ <strong>số xung</strong> — ⚠ dùng được khi trục <strong>chỉ quay một chiều</strong></td>
</tr>
<tr>
<td>⭐ <strong>Hai kênh (A, B)</strong></td>
<td>Số xung <strong>và chiều</strong></td>
</tr>
<tr>
<td>Ba kênh (thêm <strong>Z</strong>)</td>
<td>⭐ Thêm <strong>một xung mỗi vòng</strong> — dùng làm mốc, xem dưới</td>
</tr>
</tbody></table></div>
<h3>⭐ Kênh Z — mốc một xung mỗi vòng</h3>
<p>Kênh <strong>Z</strong> <em>(index / marker)</em> phát <strong>đúng một xung cho mỗi vòng quay</strong>. Nó dùng để:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Về gốc chính xác</strong></td>
<td>Công tắc gốc cho vị trí thô; ⭐ <strong>xung Z cho vị trí lặp lại được</strong> (Chương 28, 37)</td>
</tr>
<tr>
<td>Phát hiện mất xung</td>
<td>⚠ Nếu số xung giữa hai lần Z <strong>không đúng như thiết kế</strong> thì đã bỏ sót xung</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng thứ hai là một phép tự kiểm rất rẻ mà ít ai dùng: encoder 1000 xung/vòng thì giữa hai xung Z
<strong>phải</strong> đếm được đúng 1000 — lệch nghĩa là có vấn đề.</p>
<h3>⚠⚠ Nhân độ phân giải — x1, x2, x4</h3>
<p>Bộ đếm có thể đếm <strong>một, hai hoặc bốn cạnh</strong> trong mỗi chu kỳ của cặp A/B:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Đếm cạnh nào</th>
<th>Độ phân giải với encoder 1000 xung/vòng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>x1</strong></td>
<td>Một cạnh của A</td>
<td>1 000 đếm/vòng</td>
</tr>
<tr>
<td><strong>x2</strong></td>
<td>Cả hai cạnh của A</td>
<td>2 000 đếm/vòng</td>
</tr>
<tr>
<td>⭐ <strong>x4</strong></td>
<td>Cả hai cạnh của <strong>cả A và B</strong></td>
<td>⭐ <strong>4 000 đếm/vòng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là nguồn của một lỗi rất hay gặp: mọi phép quy đổi sai đúng 4 lần.</strong></p>
<p>Bạn tính hệ số quy đổi từ <strong>1000 xung/vòng</strong> ghi trên nhãn encoder, nhưng module đang đặt <strong>x4</strong> —
nên mọi khoảng cách, tốc độ, vị trí đều <strong>sai bốn lần</strong>. ⭐ Triệu chứng rất đặc trưng: <strong>con số sai
theo một tỉ lệ tròn trịa</strong> (4, hoặc 2), không phải sai lung tung.</p>
<p>⭐ <strong>Cách kiểm nhanh nhất:</strong> quay trục <strong>đúng một vòng bằng tay</strong> và xem bộ đếm tăng bao nhiêu. Con
số đó là độ phân giải <strong>thực tế</strong> — dùng nó để quy đổi, đừng dùng con số trên nhãn.</p>
<p>⚡ Đây cũng là ứng dụng thứ hai của kênh Z: quay tới khi thấy xung Z tiếp theo là <strong>đúng một vòng</strong>.</p>
</blockquote>
<p><em>(Đối chiếu: Hugh Jack — <em>Automating Manufacturing Systems with PLCs</em>, mục encoder tương đối và sơ đồ
cầu phương hai kênh; tài liệu bộ đếm tốc độ cao của các hãng cho chế độ x1/x2/x4.)</em></p>
<hr>
<h2 id="186-gi-giá-tr-qua-mt-đin">18.6 Giữ giá trị qua mất điện</h2>
<p>Sản lượng ca là <strong>sự thật đã xảy ra</strong> — mất là mất số liệu thật, không dựng lại được. Theo quy tắc ở
Chương 16 mục 16.4, nó thuộc nhóm <strong>phải giữ</strong>.</p>
<p>Ba điều cần lưu ý:</p>
<ul>
<li><strong>Bộ đếm là khối chức năng, và bộ nhớ của nó nằm ở thể hiện.</strong> Muốn giữ được thì phải khai báo
<strong>thể hiện của khối</strong> là giữ được, chứ không chỉ giữ biến sao chép giá trị ra. Cách khai báo khác
nhau giữa các hệ (mục 18.7) — đây là chỗ hay sai khi chuyển chương trình.</li>
<li><strong>Xoá bộ đếm phải là hành động có chủ ý và có ghi lại.</strong> Nút &quot;xoá sản lượng&quot; không được đặt cạnh
nút Reset lỗi, và nên yêu cầu xác nhận. Xoá nhầm sản lượng giữa ca không khôi phục được.</li>
<li>⚠ <strong>Đừng chỉ dựa vào vùng nhớ giữ được cho số liệu quan trọng.</strong> Nó phụ thuộc pin hoặc siêu tụ; pin
hết mà không ai để ý thì số liệu âm thầm biến mất (Chương 51). Số liệu sản xuất nên được ghi ra nơi
khác định kỳ — và khi có kết nối lên hệ thống trên thì đó mới là bản ghi chính thức (Chương 42).</li>
</ul>
<p>Ngoài ra cần một quy ước rõ ràng cho <strong>thời điểm đặt lại</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bộ đếm</th>
<th>Đặt lại khi nào</th>
</tr>
</thead>
<tbody><tr>
<td>Sản lượng ca</td>
<td>Đầu ca, do người vận hành, có xác nhận</td>
</tr>
<tr>
<td>Sản lượng theo mã hàng</td>
<td>Khi đổi mã hàng (Chương 29)</td>
</tr>
<tr>
<td>Tổng số chu trình của cơ cấu</td>
<td><strong>Không bao giờ</strong> — dùng cho lịch bảo trì, cần giá trị tích luỹ trọn đời</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="186b-b-đm-thưng-đã-gi-sn-và-đó-mi-là-ch-nguy-him">18.6b ⚠⚠ Bộ đếm thường ĐÃ giữ sẵn — và đó mới là chỗ nguy hiểm</h2>
<p>Mục trên nói về việc <strong>làm cho</strong> bộ đếm giữ được. ⚠ Nhưng ở nhiều hệ, câu hỏi đúng lại ngược lại:
⭐ <strong>bộ đếm mặc định đã giữ rồi, và bạn phải chủ động xoá thứ không được phép giữ.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Mặc định phổ biến</td>
<td><strong>Bộ đếm giữ giá trị qua mất điện</strong> — giá trị lúc CPU tắt được khôi phục khi có điện lại</td>
</tr>
<tr>
<td>⚠⚠ Hệ quả</td>
<td>Bộ đếm <strong>điều khiển logic</strong> sẽ khởi động lại với giá trị cũ</td>
</tr>
<tr>
<td>⭐ Ngoại lệ đáng biết</td>
<td>⚠ Nếu <strong>điều kiện đặt lại đang đúng vào lúc có điện trở lại</strong>, bộ đếm bị xoá — số liệu bạn tưởng còn thì không còn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là cùng một bẫy với biến giữ được ở Chương 16, mục 16.4 — chỉ khác là nó đến &quot;miễn phí&quot;.</strong></p>
<p>Với bộ đếm <strong>sản lượng</strong>, giữ được là điều bạn muốn. Với bộ đếm <strong>điều khiển logic</strong> — đếm số board
trong một mẻ, đếm bước, đếm số lần thử lại — thì ⚠⚠ <strong>giữ được là một lỗi an toàn</strong>: máy có điện
trở lại và tin rằng nó đang ở giữa mẻ thứ bảy, trong khi băng tải đã bị dọn sạch.</p>
<p>⭐ <strong>Quy tắc:</strong> với mỗi bộ đếm, trả lời dứt khoát câu hỏi ⭐ <em>&quot;nếu mất điện ngay bây giờ rồi có điện
lại, giá trị này CÒN thì đúng hay SAI?&quot;</em> — rồi cấu hình theo câu trả lời, ⚠ <strong>đừng để mặc định trả
lời hộ</strong>.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Và đừng dựa vào việc đặt lại lúc khởi động để &quot;chữa&quot;.</strong> Nếu bạn định xoá bộ đếm bằng một điều
kiện chạy lúc có điện, hãy nhớ ⚠ thứ tự thực thi lúc khởi động không phải lúc nào cũng như bạn
tưởng — hãy <strong>thử thật</strong>: cho đếm tới một giá trị, cắt nguồn, cấp lại, và <strong>xem giá trị</strong>.</p>
</blockquote>
<h3>⚠ Cực tính chân đặt lại khác nhau giữa các hãng</h3>
<p>⭐ Một khác biệt nhỏ nhưng đủ làm hỏng cả logic đặt lại khi chuyển chương trình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ có thể</th>
<th>Yêu cầu để xoá bộ đếm</th>
</tr>
</thead>
<tbody><tr>
<td>Nhóm một</td>
<td>Nấc / chân đặt lại phải ⭐ <strong>ĐÚNG</strong> <em>(true)</em></td>
</tr>
<tr>
<td>Nhóm hai</td>
<td>Nấc / chân đặt lại phải ⭐ <strong>SAI</strong> <em>(false)</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Nghĩa là cùng một đoạn logic đặt lại, chuyển sang hệ khác có thể thành ⚠⚠ <strong>xoá bộ đếm liên tục</strong>
hoặc ⚠⚠ <strong>không bao giờ xoá</strong> — cả hai đều im lặng.</p>
<p>⭐ <strong>Tra tài liệu của đúng hệ trước khi viết logic đặt lại</strong>, và kiểm bằng cách cho đếm rồi kích
điều kiện đặt lại trong lúc trực tuyến.</p>
</blockquote>
<p><em>(Đối chiếu: Petruzella, <em>Programmable Logic Controllers</em> — bộ đếm PLC <strong>thường là giữ được</strong>, giá trị
lúc dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi điều kiện đặt lại đang tác động lúc đó; và ⭐ cực
tính chân đặt lại <strong>khác nhau giữa các hãng</strong>, tài liệu khuyến cáo tra sổ tay trước khi lập trình.)</em></p>
<hr>
<h2 id="187-khác-bit-gia-các-hãng">18.7 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens (S7-1200/1500)</th>
<th>Mitsubishi (FX5U / iQ-R)</th>
<th>Rockwell (Logix)</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Khối đếm</td>
<td><code>CTU</code> <code>CTD</code> <code>CTUD</code></td>
<td>Thiết bị <code>C</code> + lệnh <code>OUT</code>/<code>RST</code></td>
<td><code>CTU</code> <code>CTD</code></td>
<td><code>CTU</code> <code>CTD</code> <code>CTUD</code></td>
</tr>
<tr>
<td>Giá trị hiện tại / đặt</td>
<td><code>.CV</code> / <code>.PV</code></td>
<td>Giá trị hiện tại và giá trị đặt của thiết bị <code>C</code></td>
<td><code>.ACC</code> / <code>.PRE</code></td>
<td><code>.CV</code> / <code>.PV</code></td>
</tr>
<tr>
<td>⚠ Đặt lại</td>
<td>Chân <code>R</code></td>
<td>Lệnh <code>RST</code></td>
<td>⚠ <strong>Bắt buộc lệnh <code>RES</code></strong></td>
<td>Chân <code>R</code></td>
</tr>
<tr>
<td>⚠ Cực tính điều kiện đặt lại</td>
<td>⭐ <strong>Tra tài liệu</strong> — có hệ cần ĐÚNG, có hệ cần SAI (mục 18.6b)</td>
<td>⭐ Tra tài liệu</td>
<td>⭐ Tra tài liệu</td>
<td>⭐ Tra tài liệu</td>
</tr>
<tr>
<td>⚠ Độ rộng số đếm</td>
<td>Chọn kiểu dữ liệu khi khai báo khối (<code>Int</code>, <code>DInt</code>…)</td>
<td>⚠ <strong>Theo dải số hiệu</strong>: dải thấp là 16 bit, dải cao là 32 bit</td>
<td><code>.ACC</code> là <code>DINT</code> 32 bit</td>
<td>Theo kiểu dữ liệu khai báo</td>
</tr>
<tr>
<td>Bộ đếm tốc độ cao</td>
<td>HSC tích hợp trên CPU, cấu hình trong phần cứng</td>
<td>⚠ Thiết bị <code>C</code> chuyên dụng, <strong>gắn cứng với ngõ vào cụ thể</strong></td>
<td>Module đếm chuyên dụng, hoặc ngõ vào tốc độ cao trên CPU nhỏ</td>
<td>Thiết bị đầu cuối EtherCAT chuyên dụng</td>
</tr>
</tbody></table></div>
<h3>⚠ Ba chỗ dễ vấp nhất</h3>
<p><strong>1. Mitsubishi — độ rộng và chức năng nằm ở SỐ HIỆU thiết bị.</strong> Giống hệt vấn đề với timer ở Chương
17: bộ đếm <code>C</code> dải thấp là 16 bit, dải cao là 32 bit, và <strong>dải cao nhất là bộ đếm tốc độ cao gắn cứng
với các ngõ vào nhất định trên CPU</strong>. Nghĩa là chọn HSC nào thì <strong>cũng là chọn luôn chân nào phải đấu
dây vào</strong> — đây là quyết định đấu tủ, không phải quyết định lập trình. Tra bảng phân dải và bảng ánh
xạ chân <strong>trước khi vẽ sơ đồ đấu</strong>.</p>
<p><strong>2. Rockwell — <code>RES</code> và bẫy dùng chung.</strong> Bộ đếm cần <code>RES</code> để về 0. Và ⚠ <strong>một lệnh <code>RES</code> xoá cả
timer lẫn counter cùng tên tag</strong> — dùng nhầm tag là xoá nhầm thứ.</p>
<p><strong>3. Số kênh HSC phụ thuộc dòng CPU, không phụ thuộc hãng.</strong> Cùng một hãng, CPU nhỏ có thể có vài
kênh, CPU lớn hơn có nhiều kênh và tần số cao hơn. <strong>Đây là con số phải tra theo đúng mã CPU</strong> — và
phải tra <strong>trước khi mua</strong> (Chương 13, tiêu chí 3), vì không thêm được bằng phần mềm.</p>
<blockquote>
<p>⚠ <strong>Hành vi khi tràn khác nhau và ít khi được ghi rõ.</strong> Có hệ dừng ở giá trị lớn nhất, có hệ quay
vòng, có hệ đặt cờ lỗi. Đừng suy từ hệ này sang hệ khác — tra tài liệu, và nếu không tìm được câu
trả lời dứt khoát thì <strong>thử nghiệm</strong>: đặt giá trị sát trần rồi cho đếm thêm, xem chuyện gì xảy ra.
Mười phút thử nghiệm rẻ hơn một lỗi sản lượng âm sau ba tháng.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<h2 id="188-by-thưng-gp">18.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Đếm ở đầu vào rồi gọi đó là sản lượng</h3>
<p><strong>Hiện tượng:</strong> số máy báo luôn lớn hơn số kho đếm, chênh lệch xấp xỉ số board đang trong máy cộng số
board bị loại.
<strong>Cách sửa:</strong> đếm ở nơi sản phẩm <strong>rời máy đã hoàn tất</strong>, và tách OK với NG (mục 18.3).</p>
<h3>🔍 BẪY 2 — Bộ đếm tràn âm thầm</h3>
<p>Bộ đếm 16 bit chạm 32 767 rồi quay vòng. Sản lượng đột nhiên là số âm hoặc về 0.</p>
<p><strong>Hiện tượng:</strong> con số nhảy vô lý sau vài ngày chạy liên tục.
<strong>Cách sửa:</strong> dùng kiểu 32 bit cho bộ đếm tích luỹ; hoặc thiết kế đặt lại theo ca; và tra hành vi tràn
của đúng hệ đang dùng.</p>
<h3>🔍 BẪY 3 — Đặt lại bộ đếm bằng chính điều kiện đang đếm</h3>
<pre><code class="language-iecst">// ✗ SAI — R đúng cùng lúc với CU
C_Board(CU := DI_BoardStn1,
        R  := DI_BoardStn1,      // vô nghĩa: vừa đếm vừa xoá
        PV := 50);
</code></pre>
<p><strong>Hiện tượng:</strong> <code>CV</code> luôn bằng 0 hoặc 1 — ở hầu hết hệ, chân <code>R</code> có <strong>ưu tiên cao hơn</strong> chân đếm.
<strong>Cách sửa:</strong> điều kiện đặt lại phải độc lập với điều kiện đếm.</p>
<h3>🔍 BẪY 4 — Dùng <code>Q</code> thay cho việc so sánh <code>CV</code></h3>
<p><code>Q</code> lên khi <code>CV &gt;= PV</code> và <strong>giữ nguyên</strong> cho tới khi đặt lại. Nếu bạn cần &quot;cứ đủ 10 board thì làm một
việc&quot;, <code>Q</code> sẽ đúng liên tục từ board thứ 10 trở đi.</p>
<p><strong>Hiện tượng:</strong> hành động lặp lại mãi thay vì xảy ra một lần mỗi 10 board.
<strong>Cách sửa:</strong> bắt cạnh lên của <code>Q</code>, và đặt lại bộ đếm ngay sau đó; hoặc so sánh <code>CV</code> với phép chia lấy
dư.</p>
<h3>🔍 BẪY 5 — Lọc rung đặt sau khi bắt cạnh</h3>
<pre><code class="language-iecst">// ✗ SAI — bắt cạnh trên tín hiệu thô, lọc sau thì đã muộn
TrigCnt(CLK := DI_BoardStn1);
T_Deb(IN := TrigCnt.Q, PT := T#30MS);
</code></pre>
<p><code>TrigCnt</code> đã sinh ra nhiều cạnh trước khi bộ lọc kịp làm gì. Tệ hơn: <code>TrigCnt.Q</code> chỉ đúng <strong>một vòng
quét</strong>, ngắn hơn 30 ms, nên <code>T_Deb.Q</code> <strong>không bao giờ</strong> lên.</p>
<p><strong>Hiện tượng:</strong> hoặc vẫn đếm trùng, hoặc không đếm gì cả.
<strong>Cách sửa:</strong> lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong> — như mục 18.4.</p>
<h3>🔍 BẪY 6 — Tin bộ đếm hai chiều mà không có điểm đồng bộ</h3>
<p><strong>Hiện tượng:</strong> sau vài ca, &quot;số board trong máy&quot; là 3 trong khi máy rỗng, hoặc là −1.
<strong>Cách sửa:</strong> ép về 0 khi máy chắc chắn rỗng (mục 18.2).</p>
<h3>🔍 BẪY 7 — Thiết kế sát ranh giới tần số</h3>
<p>Tính ra <code>f</code> bằng khoảng một nửa <code>1/Tq</code>, thấy &quot;vẫn đếm được&quot; khi thử, nên để nguyên.</p>
<p><strong>Hiện tượng:</strong> chạy tốt lúc nghiệm thu; vài tháng sau, sau một lần thêm chức năng, bắt đầu <strong>đếm
thiếu</strong> — không có báo lỗi nào.
<strong>Cách sửa:</strong> giữ biên 10 lần. Nằm trong vùng xám thì dùng HSC ngay từ đầu, vì đổi sau nghĩa là đổi
phần cứng.</p>
<h3>🔍 BẪY 8 — Quên hệ số ×4 của encoder</h3>
<p><strong>Hiện tượng:</strong> mọi phép quy đổi từ xung sang chiều dài sai đúng <strong>bốn lần</strong> — hoặc gấp bốn, hoặc một
phần tư, tuỳ hướng nhầm.
<strong>Cách sửa:</strong> xác nhận chế độ đếm trong cấu hình HSC, rồi <strong>đo kiểm bằng thực tế</strong>: cho cơ cấu đi một
quãng đã biết, so số xung đếm được với tính toán. Chỉ hai phút và loại hẳn cả nhóm lỗi này.</p>
<hr>
<h2 id="189-bng-cht">18.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Encoder hai kênh A/B cho biết gì</td>
<td>Số xung <strong>và CHIỀU</strong> — trục quay tới rồi lui trả về đúng số cũ</td>
</tr>
<tr>
<td>⭐ Kênh Z dùng làm gì</td>
<td><strong>Một xung mỗi vòng</strong> — về gốc chính xác, và <strong>tự kiểm bỏ sót xung</strong></td>
</tr>
<tr>
<td>⚠⚠ x1 / x2 / x4</td>
<td>⭐ Đặt sai làm <strong>mọi phép quy đổi sai đúng 4 lần</strong> — sai theo tỉ lệ tròn trịa</td>
</tr>
<tr>
<td>⭐ Cách kiểm độ phân giải thật</td>
<td><strong>Quay đúng một vòng bằng tay</strong>, xem bộ đếm tăng bao nhiêu</td>
</tr>
<tr>
<td>Đếm tổng đã qua</td>
<td><code>CTU</code></td>
</tr>
<tr>
<td>Đếm số đang có trong máy</td>
<td><code>CTUD</code> + <strong>điểm đồng bộ khi máy rỗng</strong></td>
</tr>
<tr>
<td>Con số nào là sản lượng thật</td>
<td>Đếm ở nơi sản phẩm <strong>rời máy đã xong</strong>, tách OK/NG</td>
</tr>
<tr>
<td>Đếm trùng</td>
<td>Lọc <strong>trước</strong>, bắt cạnh <strong>sau</strong>; kiểm nhiễu và cơ cấu</td>
</tr>
<tr>
<td>Có cần HSC không</td>
<td><code>f &lt; 1/(10×Tq)</code> → không cần · <code>f ≥ 1/(2×Tq)</code> → <strong>bắt buộc</strong> · ở giữa → nên dùng</td>
</tr>
<tr>
<td>Vì sao biên tới 10 lần</td>
<td>Chu kỳ quét <strong>không cố định</strong> và sẽ dài ra khi chương trình lớn lên</td>
</tr>
<tr>
<td>Sản lượng có giữ qua mất điện không</td>
<td>Có — khai báo <strong>thể hiện của khối</strong> là giữ được, và vẫn ghi ra nơi khác</td>
</tr>
<tr>
<td>⚠⚠ Mặc định của bộ đếm ở nhiều hệ</td>
<td>⭐ <strong>ĐÃ giữ sẵn</strong> — nguy hiểm với bộ đếm <strong>điều khiển logic</strong></td>
</tr>
<tr>
<td>⭐ Câu hỏi phải trả lời cho mọi bộ đếm</td>
<td><em>&quot;Mất điện rồi có lại — giá trị này CÒN thì đúng hay sai?&quot;</em></td>
</tr>
<tr>
<td>⚠ Ngoại lệ khi có điện lại</td>
<td>Điều kiện đặt lại đang đúng lúc đó → ⭐ <strong>bộ đếm bị xoá</strong></td>
</tr>
<tr>
<td>⚠ Cực tính chân đặt lại</td>
<td>⭐ <strong>Khác nhau giữa các hãng</strong> — có hệ cần ĐÚNG, có hệ cần SAI</td>
</tr>
<tr>
<td>Encoder gia số sau mất điện</td>
<td>Mất vị trí → <strong>phải về gốc</strong> (Chương 28)</td>
</tr>
<tr>
<td>Encoder dùng cho an toàn được không</td>
<td><strong>Không</strong> — Chương 47</td>
</tr>
</tbody></table></div>
<p>Bốn câu hỏi trước khi đặt một bộ đếm:</p>
<ol>
<li>Con số này sẽ được ai đọc, và họ tưởng nó đo cái gì?</li>
<li>Một sản phẩm có thể tạo ra mấy cạnh ở tín hiệu này — trong trường hợp xấu nhất?</li>
<li>Tần số cao nhất là bao nhiêu, và chu kỳ quét dài nhất là bao nhiêu?</li>
<li>Ai được xoá con số này, và xoá nhầm thì dựng lại bằng cách nào?</li>
</ol>
<hr>
<h2 id="1810-t-kim">18.10 Tự kiểm</h2>
<ol>
<li>Nêu ba chân của khối <code>CTU</code> và cho biết chân nào kích theo cạnh, chân nào theo mức.</li>
<li>Vì sao khối <code>CTU</code> chuẩn không đếm 400 lần khi board nằm im trước cảm biến, trong khi
<code>Count := Count + 1</code> thì có?</li>
<li>⭐ Máy báo 1 240 board, kho đếm 1 187. Nêu <strong>hai</strong> nguyên nhân khả dĩ khác nhau về bản chất, và
cách phân biệt chúng.</li>
<li>Chu kỳ quét 12 ms. Tần số xung cao nhất mà bạn còn dám dùng bộ đếm phần mềm là bao nhiêu? Vì sao
không lấy sát ngưỡng <code>1/(2×Tq)</code>?</li>
<li>Encoder 2500 xung/vòng, chế độ ×4, trục quay 300 vòng/phút. Tần số vào HSC là bao nhiêu?</li>
<li>⭐ Vì sao bộ đếm hai chiều <strong>bắt buộc</strong> phải có điểm đồng bộ về sự thật? Điều gì xảy ra nếu không có?</li>
<li>Trong đoạn lọc rung, vì sao <code>TON</code> phải đặt <strong>trước</strong> <code>R_TRIG</code>? Chuyện gì xảy ra nếu đảo ngược?</li>
<li>Phân biệt encoder gia số với encoder tuyệt đối. Cái nào cần về gốc sau khi mất điện, vì sao?</li>
<li>Bộ đếm nào trên DP-01 <strong>không bao giờ</strong> được đặt lại? Vì sao?</li>
<li>⭐ Vì sao encoder không được dùng làm căn cứ cho chức năng an toàn, dù giá trị nó đọc ra trông
hoàn toàn hợp lý?</li>
<li>⚠⚠ Bộ đếm ở nhiều hệ <strong>mặc định đã giữ được</strong>. Nêu một bộ đếm mà điều đó là <strong>đúng ý muốn</strong>, và
một bộ đếm mà điều đó là <strong>lỗi an toàn</strong>. Câu hỏi nào giúp phân biệt hai loại?</li>
<li>⭐ Bạn định xoá bộ đếm bằng một điều kiện chạy lúc khởi động. Nêu <strong>hai</strong> lý do không nên tin vào
thiết kế đó mà không thử thật.</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 3 là tinh thần của cả chương: <strong>một con số sai hiếm khi
sai vì phép đếm — nó sai vì đang đếm nhầm thứ.</strong></p>
</blockquote>
<p>⭐⭐ <strong>Bổ sung.</strong> Vì sao encoder một kênh không dùng được cho trục quay hai chiều? Hai kênh A/B xác
định chiều bằng cách nào?</p>
<p>⚠⚠ <strong>Bổ sung.</strong> Mọi phép quy đổi vị trí của bạn sai đúng <strong>4 lần</strong>. Nguyên nhân khả dĩ nhất là gì, và
phép kiểm nào xác nhận trong một phút?</p>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 19 — <strong>So sánh, toán học &amp; xử lý dữ liệu</strong>. Bạn đã có bit, cạnh, thời gian và số đếm. Chương
sau làm việc với <strong>giá trị</strong>: so sánh, tính toán, và những chỗ phép tính trong PLC hành xử khác với
điều bạn quen ở máy tính thường.</p>
<h3>Nguồn tham khảo chương 18</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa các khối đếm
chuẩn <code>CTU</code> / <code>CTD</code> / <code>CTUD</code> và ý nghĩa từng chân. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-2 — <em>Programmable controllers, Part 2: Equipment requirements and tests</em>: đặc tính ngõ
vào số, trong đó có thời gian lọc phần cứng — cơ sở cho giới hạn tần số ở mục 18.5.</li>
<li>Tài liệu CPU và module của từng hệ trong Phụ lục A — dùng cho số kênh HSC, tần số tối đa, chế độ
đếm, và hành vi khi tràn. Đây là các thông số <strong>phải tra theo đúng dòng sản phẩm</strong>, không suy đoán.</li>
<li>Bảng I/O của DP-01 — Phụ lục J.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — ⭐ bộ đếm PLC <strong>thường là giữ được</strong>: giá trị lúc
CPU dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi <strong>điều kiện đặt lại đang tác động</strong> lúc đó; và
⭐ <strong>cực tính điều kiện đặt lại khác nhau giữa các hãng</strong> — nền cho mục 18.6b.</li>
</ul>
<blockquote>
<p>⚡ Công thức chọn HSC ở mục 18.5 là <strong>quy tắc thiết kế thực dụng</strong>, không phải yêu cầu tiêu chuẩn.
Hệ số 10 là biên dự phòng do chu kỳ quét biến động; đơn vị của bạn có thể chọn biên khác, nhưng phải
chọn <strong>có ý thức</strong> và ghi lại lý do — không lấy sát ngưỡng lý thuyết.</p>
</blockquote>
<!-- SECTION: ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu -->
<hr>
<h1 id="chương-19-so-sánh-toán-hc-x-lý-d-liu">Chương 19 — So sánh, toán học &amp; xử lý dữ liệu</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="191-chương-này-gii-quyt-cái-gì">19.1 Chương này giải quyết cái gì</h2>
<p>Tới đây bạn đã làm việc với <strong>bit</strong>: tiếp điểm, cuộn dây, cạnh, cờ nhớ. Bit trả lời câu hỏi có/không.</p>
<p>Nhưng máy thật còn chứa <strong>giá trị</strong>: số board đã làm, thời gian chu trình, số hiệu bước, mã hàng đang
chạy, chiều dài đoạn keo. Với giá trị, câu hỏi không còn là &quot;có hay không&quot; mà là &quot;bằng bao nhiêu&quot;,
&quot;lớn hơn hay nhỏ hơn&quot;, &quot;quy đổi sang đơn vị nào&quot;.</p>
<p>Chương này gồm bốn nhóm việc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Câu hỏi</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chuyển dữ liệu</strong></td>
<td>Đưa giá trị từ chỗ này sang chỗ khác</td>
<td>19.2</td>
</tr>
<tr>
<td><strong>So sánh</strong></td>
<td>Giá trị này so với giá trị kia thế nào</td>
<td>19.3</td>
</tr>
<tr>
<td><strong>Tính toán</strong></td>
<td>Cộng trừ nhân chia, và những chỗ PLC hành xử khác máy tính thường</td>
<td>19.4–19.5</td>
</tr>
<tr>
<td><strong>Cấu trúc dữ liệu</strong></td>
<td>Theo dõi nhiều sản phẩm cùng lúc trên một chuyền</td>
<td>19.6–19.7</td>
</tr>
</tbody></table></div>
<p>Mục 19.5 (chia cho 0 và ép kiểu) và mục 19.6 (thanh ghi dịch) là hai mục quan trọng nhất. Mục đầu vì
nó làm <strong>dừng CPU</strong>; mục sau vì nó giải một bài toán có mặt ở gần như mọi dây chuyền.</p>
<hr>
<h2 id="192-move-chuyn-giá-tr">19.2 MOVE — chuyển giá trị</h2>
<p>Lệnh cơ bản nhất: sao chép một giá trị từ nguồn sang đích.</p>
<pre><code class="language-iecst">OkCountHmi := OkCount;              // đưa ra cho màn hình đọc
Stn1_Step  := 10;                   // đặt bước về giá trị cố định
TargetPos  := RecipeDispenseLen;    // nạp từ công thức sản phẩm
</code></pre>
<p>Trong ladder, lệnh này thường là một hộp <code>MOVE</code> với chân nguồn và chân đích, đặt ở cuối một nấc thang
— nghĩa là <strong>chỉ chạy khi đường dẫn của nấc đó đúng</strong>.</p>
<p>Ba điều dễ vấp:</p>
<ul>
<li><strong>MOVE chạy mỗi vòng quét</strong> nếu điều kiện luôn đúng. Muốn nạp một lần thì bắt cạnh (Chương 16).
Nạp công thức liên tục sẽ ghi đè mọi thay đổi người vận hành vừa nhập.</li>
<li><strong>Đích phải đủ chỗ chứa.</strong> Chuyển giá trị 40 000 vào một biến <code>INT</code> 16 bit có dấu (tối đa 32 767)
cho kết quả sai — xem mục 19.5.</li>
<li><strong>MOVE không đổi kiểu</strong> ở nhiều hệ; hai bên phải cùng kiểu, hoặc phải ép kiểu tường minh.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO — MOVE là chỗ tốt để đặt điểm quan sát</strong>
Khi gỡ lỗi một giá trị &quot;không biết từ đâu ra&quot;, tìm <strong>mọi</strong> lệnh ghi vào biến đó — MOVE, phép gán,
khối chức năng có chân ra nối vào nó. Công cụ tham chiếu chéo của phần mềm lập
trình làm việc này trong vài giây (Chương 22). Đây là kỹ thuật gỡ lỗi năng suất nhất với dữ liệu.</p>
</blockquote>
<hr>
<h2 id="193-so-sánh">19.3 So sánh</h2>
<p>Sáu phép so sánh chuẩn, cho kết quả là một bit:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép</th>
<th>Ký hiệu ST</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Bằng</td>
<td><code>=</code></td>
<td></td>
</tr>
<tr>
<td>Khác</td>
<td><code>&lt;&gt;</code></td>
<td></td>
</tr>
<tr>
<td>Lớn hơn</td>
<td><code>&gt;</code></td>
<td></td>
</tr>
<tr>
<td>Lớn hơn hoặc bằng</td>
<td><code>&gt;=</code></td>
<td></td>
</tr>
<tr>
<td>Nhỏ hơn</td>
<td><code>&lt;</code></td>
<td></td>
</tr>
<tr>
<td>Nhỏ hơn hoặc bằng</td>
<td><code>&lt;=</code></td>
<td></td>
</tr>
</tbody></table></div>
<p>Trong ladder, mỗi phép là một hộp đặt <strong>trên đường dẫn</strong>, hoạt động như một tiếp điểm: so sánh đúng
thì cho dòng đi qua.</p>
<pre><code class="language-iecst">M_TrayFull    := OkCount &gt;= 50;
M_Stn1AtStep20 := Stn1_Step = 20;
M_CycleTooLong := CycleTimeMs &gt; RecipeMaxCycleMs;
</code></pre>
<h3>⚠ So sánh bằng với số thực</h3>
<pre><code class="language-iecst">// ✗ SAI — gần như không bao giờ đúng
IF ActualLength = 12.5 THEN ...
</code></pre>
<p>Số thực <em>(REAL)</em> được lưu ở dạng dấu chấm động, và phần lớn số thập phân <strong>không biểu diễn được chính
xác</strong> ở dạng nhị phân. Giá trị trông là <code>12.5</code> có thể thật ra là <code>12.499999</code>. Phép so sánh bằng trả
về sai, và nó sai một cách <strong>không tái hiện được</strong> — chạy đúng trong mô phỏng, hỏng trên máy thật.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — so sánh trong dải dung sai
IF ABS(ActualLength - 12.5) &lt; 0.01 THEN ...
</code></pre>
<blockquote>
<p><strong>Quy tắc: không bao giờ dùng <code>=</code> hoặc <code>&lt;&gt;</code> với số thực.</strong></p>
</blockquote>
<h3>⚠⚠ Và với số nguyên thì <code>=</code> an toàn — nhưng CHỈ với đại lượng rời rạc</h3>
<p>Số nguyên <strong>biểu diễn chính xác</strong>, nên <code>=</code> giữa hai số nguyên luôn cho kết quả đúng về mặt số học.
⚠ Nhưng đó không phải vấn đề duy nhất. Với <strong>đại lượng đo được hoặc thời gian đã trôi</strong>, còn một cái
bẫy khác, và đổi sang số nguyên <strong>không</strong> cứu được:</p>
<pre><code class="language-iecst">// ✗ SAI — kể cả khi vị trí là số nguyên
IF ZPositionX100 = 1250 THEN ...           // trục đi từ 1248 sang 1253 trong MỘT vòng quét → bỏ lỡ
IF T_Dwell.ET = T#10S THEN ...             // ET nhảy theo bước bằng vòng quét → gần như không bao giờ đúng

// ✓ ĐÚNG — dò NGƯỠNG bằng &gt;= hoặc &lt;=
IF ZPositionX100 &gt;= 1250 THEN ...
IF T_Dwell.Q THEN ...                      // ⭐ với bộ định thời: dùng Q, đừng so ET
</code></pre>
<p>⭐ Lý do là <strong>vòng quét</strong> (Chương 10): chương trình chỉ nhìn giá trị <strong>một lần mỗi vòng</strong>. Giữa hai lần
nhìn, một đại lượng đo được có thể <strong>nhảy qua</strong> giá trị đích mà không bao giờ dừng đúng ở đó.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại giá trị</th>
<th>Ví dụ</th>
<th><code>=</code> dùng được không</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Rời rạc</strong> — số bước, mã, trạng thái</td>
<td><code>Stn1_Step = 20</code> · <code>Recipe.Id = 3</code></td>
<td>✅ <strong>Được</strong> — giá trị không có gì ở giữa</td>
</tr>
<tr>
<td><strong>Đếm sự kiện, mỗi lần tăng 1</strong></td>
<td><code>C_Board.CV = 50</code></td>
<td>✅ Được, nhưng ⭐ <code>&gt;=</code> vẫn bền hơn nếu có lúc đếm nhiều cạnh trong một vòng</td>
</tr>
<tr>
<td>⚠⚠ <strong>Đo được hoặc thời gian</strong> — vị trí, khoảng cách, nhiệt độ, <code>ET</code></td>
<td><code>ZPositionX100</code> · <code>T_Dwell.ET</code></td>
<td>❌ <strong>Không</strong> — kể cả ở dạng số nguyên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Bộ quy tắc viết mã của PLCopen tách hẳn hai chuyện này thành hai quy tắc, cả hai mức ưu tiên
<strong>cao</strong>: một quy tắc cấm <code>=</code>/<code>&lt;&gt;</code> với <strong>số thực</strong>, một quy tắc cấm <code>=</code>/<code>&lt;&gt;</code> khi <strong>dò ngưỡng thời gian
hoặc đại lượng vật lý, kể cả ở dạng số nguyên</strong> (Phụ lục N, CP8 và CP28).</p>
</blockquote>
<h3>So sánh trong dải — và vì sao nên có trễ</h3>
<p>Kiểm tra một giá trị có nằm trong khoảng cho phép:</p>
<pre><code class="language-iecst">M_LengthOk := (ActualLength &gt;= RecipeMin) AND (ActualLength &lt;= RecipeMax);
</code></pre>
<p>Khi giá trị dao động quanh đúng ngưỡng, bit kết quả sẽ <strong>nhấp nháy</strong> — mỗi lần nhấp là một lần báo
lỗi rồi hết lỗi. Cách chữa là <strong>trễ</strong> <em>(hysteresis)</em>: ngưỡng bật và ngưỡng tắt khác nhau.</p>
<pre><code class="language-iecst">// Cảnh báo bật ở 45, chỉ tắt khi đã xuống dưới 40
IF CycleTimeSec &gt; 45.0 THEN
    M_CycleWarn := TRUE;
ELSIF CycleTimeSec &lt; 40.0 THEN
    M_CycleWarn := FALSE;
END_IF;                     // giữa 40 và 45: giữ nguyên trạng thái cũ
</code></pre>
<p>Nhánh <code>ELSIF</code> không có <code>ELSE</code> là cố ý: vùng ở giữa <strong>không đổi gì cả</strong>. Đây là kỹ thuật dùng lại
nhiều lần khi sang analog (Chương 32), nhưng nguyên tắc đã đúng từ đây.</p>
<hr>
<h2 id="194-bn-phép-tính">19.4 Bốn phép tính</h2>
<pre><code class="language-iecst">Total     := OkCount + NgCount;
Remaining := TargetQty - Total;
TotalMs   := CycleCount * CycleTimeMs;
AvgMs     := TotalMs / CycleCount;        // ⚠ xem mục 19.5
</code></pre>
<p>Ba điều cần biết ngay:</p>
<ul>
<li><strong>Thứ tự thực hiện</strong> theo quy tắc toán thông thường: nhân chia trước, cộng trừ sau. Khi nghi ngờ,
<strong>thêm ngoặc</strong> — ngoặc không tốn gì và giúp người đọc sau này.</li>
<li><strong>Phép chia số nguyên cắt phần thập phân</strong>, không làm tròn: <code>7 / 2</code> cho <code>3</code>, không phải <code>3.5</code> và
cũng không phải <code>4</code>.</li>
<li><strong>Kết quả trung gian có thể tràn</strong> dù kết quả cuối vẫn nằm trong dải — xem mục 19.5.</li>
</ul>
<h3>Tỉ lệ phần trăm — bẫy thứ tự phép tính</h3>
<pre><code class="language-iecst">// ✗ SAI — chia trước, số nguyên cắt hết phần lẻ
YieldPct := (OkCount / TotalCount) * 100;      // luôn ra 0 hoặc 100

// ✓ ĐÚNG — nhân trước rồi mới chia
YieldPct := (OkCount * 100) / TotalCount;
</code></pre>
<p>Với <code>OkCount = 1187</code> và <code>TotalCount = 1240</code>, cách sai cho <code>0 * 100 = 0</code>; cách đúng cho <code>95</code>.</p>
<p>Nhưng cách đúng lại tạo ra rủi ro mới: <code>1187 * 100 = 118 700</code>, vượt dải <code>INT</code> 16 bit. Nếu các biến là
<code>INT</code>, phép nhân <strong>tràn</strong> trước khi kịp chia. Đây chính là &quot;kết quả trung gian tràn&quot; nói ở trên, và
cách chữa là dùng kiểu 32 bit cho phép tính, hoặc tính bằng số thực.</p>
<hr>
<h2 id="195-ba-ch-plc-hành-x-khác-máy-tính-thưng">19.5 ⭐ Ba chỗ PLC hành xử khác máy tính thường</h2>
<h3>Chia cho 0 — có thể <strong>dừng CPU</strong></h3>
<pre><code class="language-iecst">AvgCycleMs := TotalMs / CycleCount;    // đầu ca, CycleCount = 0
</code></pre>
<p>Trên máy tính thường, chia cho 0 ném ra một ngoại lệ mà chương trình bắt được. Trên PLC, hậu quả
<strong>khác nhau tuỳ hệ</strong> và bao gồm cả trường hợp xấu nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ có thể</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt lỗi vào một bit trạng thái, kết quả không xác định, chạy tiếp</td>
<td>Sai số liệu, khó phát hiện</td>
</tr>
<tr>
<td>Đặt cờ <strong>lỗi nhẹ</strong> <em>(minor fault)</em>, chạy tiếp</td>
<td>Chỉ thấy nếu chương trình có đọc cờ đó</td>
</tr>
<tr>
<td>Trả về giá trị lớn nhất của kiểu</td>
<td>Số liệu vô lý, dễ thấy hơn</td>
</tr>
<tr>
<td>⚠⚠ <strong>Tự thay mẫu số bằng 1 rồi tính tiếp</strong></td>
<td>⚠⚠ <strong>Kết quả SAI nhưng TRÔNG HỢP LÝ</strong> — xem dưới</td>
</tr>
<tr>
<td><strong>Dừng thực thi chương trình / chuyển CPU sang STOP</strong></td>
<td>⚠⚠ <strong>Máy dừng đột ngột giữa chu trình</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng thứ tư là hàng nguy hiểm nhất, và nó có thật.</strong></p>
<p>Một dòng PLC phổ biến xử lý mẫu số 0 bằng cách ⭐ <strong>tự đổi mẫu số thành 1</strong>, rồi tính bình thường
và <strong>chạy tiếp</strong>. Tín hiệu duy nhất báo có chuyện là ⚠ <strong>đèn LED trên CPU nhấp nháy xen kẽ hai mã
lỗi</strong> — thứ không ai đứng nhìn lúc 2 giờ sáng.</p>
<p>Hậu quả với ví dụ ở trên: <code>TotalMs / 0</code> thành <code>TotalMs / 1</code>, tức là ⚠ <strong>thời gian chu kỳ trung bình
bằng đúng tổng thời gian</strong>. Con số đó lớn bất thường nhưng <strong>không vô lý</strong> — nó sẽ đi vào báo cáo,
vào biểu đồ xu hướng, và vào quyết định của người vận hành.</p>
<p>⭐⭐ <strong>Bài học chung, quan trọng hơn cả chi tiết hãng nào:</strong> khi hệ thống <em>&quot;tự xử lý&quot;</em> một lỗi bằng
cách thay giá trị, nó ⚠ <strong>biến một lỗi ồn ào thành một lỗi im lặng</strong> — và lỗi im lặng đắt hơn nhiều.
Cùng logic đó lặp lại ở giá trị thay thế của analog (Chương 31) và ở giá trị cũ khi mất truyền
thông (Chương 38, mục 38.9).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Trường hợp thứ ba là lý do mục này có cảnh báo. CPU chuyển sang STOP nghĩa là <strong>mọi ngõ ra tắt cùng
lúc</strong>, giữa chu trình, không theo trình tự dừng nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang di
chuyển dừng ở giữa hành trình. Hậu quả phụ thuộc thiết kế trạng thái an toàn của từng ngõ ra
(Chương 48) — nhưng dù có thiết kế tốt, đây vẫn là kiểu dừng tệ nhất.</p>
<p>Và tình huống kích hoạt nó thường <strong>rất tầm thường</strong>: chia cho số đếm ở đầu ca, khi số đếm chưa
được cộng lần nào.</p>
</blockquote>
<p>Cách phòng là một dòng, và phải có ở <strong>mọi</strong> phép chia mà mẫu số là biến:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — kiểm mẫu số trước, luôn luôn
IF CycleCount &gt; 0 THEN
    AvgCycleMs := TotalMs / CycleCount;
ELSE
    AvgCycleMs := 0;                   // giá trị an toàn khi chưa có dữ liệu
END_IF;
</code></pre>
<blockquote>
<p><strong>Quy tắc: mọi phép chia có mẫu số là biến đều phải được bọc bằng một phép kiểm khác 0.</strong>
Không có ngoại lệ, kể cả khi bạn &quot;chắc chắn&quot; mẫu số không bao giờ bằng 0 — vì đầu ca, sau khi xoá
số đếm, và sau khi nạp lại chương trình, nó đều bằng 0.</p>
</blockquote>
<h4>⚠⚠ Với mẫu số là <strong>số thực</strong>, kiểm &quot;khác 0&quot; là <strong>chưa đủ</strong></h4>
<p>Đoạn code trên đúng cho số nguyên. ⚠ Với <code>REAL</code>, nó <strong>có lỗ hổng</strong>: một số thực có thể <strong>khác 0 nhưng
cực nhỏ</strong> — và chia cho <code>0.0000001</code> cho ra một kết quả khổng lồ, đủ để tràn số hoặc làm vô nghĩa mọi
tính toán phía sau, mà <strong>phép kiểm <code>&lt;&gt; 0</code> vẫn cho qua</strong>.</p>
<pre><code class="language-iecst">// ✗ CHƯA ĐỦ với số thực
IF Flow &lt;&gt; 0.0 THEN  Ratio := Total / Flow;  END_IF;

// ✓ ĐÚNG — so với một NGƯỠNG, không so với 0
IF ABS(Flow) &gt; 1.0E-6 THEN                 // 32 bit: ngưỡng thường dùng 1e-6
    Ratio := Total / Flow;
ELSE
    Ratio := 0.0;
END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Ngưỡng thường dùng</th>
</tr>
</thead>
<tbody><tr>
<td><code>REAL</code> (32 bit)</td>
<td><strong>1e-6</strong></td>
</tr>
<tr>
<td><code>LREAL</code> (64 bit)</td>
<td>Chỉnh theo nhu cầu, ⭐ <strong>nhỏ nhất khoảng 1e-15</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Đây là cùng một ý với việc <strong>không so sánh bằng hai số thực</strong> (mục 19.3): với số thực, ⭐ <strong>mọi
phép so sánh đều phải có dung sai</strong> — kể cả phép so sánh với 0.</p>
</blockquote>
<h4>⭐ Ba nguyên nhân thật sự làm mẫu số bằng 0</h4>
<p>Biết nguyên nhân giúp tìm chỗ cần bọc, thay vì bọc tất cả một cách máy móc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Tình huống</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Biến chưa được khởi tạo</strong></td>
<td>Đầu ca, sau khi nạp lại chương trình</td>
</tr>
<tr>
<td>⭐ <strong>Biến được khởi tạo SAU khi đã bị gọi</strong></td>
<td>Thứ tự thực thi khác thứ tự bạn tưởng</td>
</tr>
<tr>
<td>⚠ <strong>Biến toàn cục bị ghi ở nhiều tác vụ / nhiều POU</strong></td>
<td>⭐ Một tác vụ xoá về 0 đúng lúc tác vụ kia đang chia — <strong>khó tái hiện nhất</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Có hệ cho bạn cái bẫy sẵn.</strong> Nền CODESYS có thể sinh tự động các hàm kiểm chia ngầm
— <code>CheckDivInt</code>, <code>CheckDivReal</code> và các biến thể — bằng cách thêm <em>&quot;POU for implicit checks&quot;</em> rồi
chọn <strong>Division Checks</strong>. Đặt điểm dừng trong các hàm đó là ⭐ <strong>cách nhanh nhất tìm ra dòng nào
đang chia cho 0</strong>, thay vì đọc dò cả chương trình.</p>
<p>⚠ Đây là công cụ <strong>gỡ lỗi</strong>, không phải cách sửa. Cách sửa vẫn là bọc phép chia trong code.</p>
</blockquote>
<h3>Tràn số — âm thầm và dai dẳng</h3>
<p>Mỗi kiểu số nguyên có dải xác định:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Dải</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>INT</code></td>
<td>−32 768 … 32 767</td>
<td>16 bit có dấu — <strong>rất dễ chạm</strong></td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>≈ ±2,1 tỉ</td>
<td>32 bit có dấu — dùng cho bộ đếm tích luỹ</td>
</tr>
<tr>
<td><code>UINT</code></td>
<td>0 … 65 535</td>
<td>16 bit không dấu</td>
</tr>
<tr>
<td><code>REAL</code></td>
<td>≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa</td>
<td>Dải rộng nhưng <strong>độ chính xác hữu hạn</strong></td>
</tr>
</tbody></table></div>
<p>Vượt dải thì phần lớn hệ <strong>quay vòng</strong>: <code>32767 + 1</code> cho <code>−32768</code>. Không có báo lỗi. Một bộ đếm sản
lượng đang tăng dần bỗng thành số âm, và mọi phép tính dựa trên nó đều sai từ đó.</p>
<p>Ba chỗ hay tràn:</p>
<ul>
<li><strong>Bộ đếm tích luỹ</strong> chạy nhiều ngày — dùng <code>DINT</code> (Chương 18, Bẫy 2).</li>
<li><strong>Kết quả trung gian</strong> như <code>OkCount * 100</code> ở mục 19.4.</li>
<li><strong>Tổng thời gian tính bằng mili-giây</strong>: 32 767 ms chỉ là <strong>33 giây</strong>. Tính thời gian chạy máy bằng
<code>INT</code> mili-giây là sai ngay từ ý tưởng.</li>
</ul>
<h3>Ép kiểu — nơi độ chính xác biến mất</h3>
<p><strong>Ép kiểu</strong> <em>(type conversion)</em> là chuyển giá trị từ kiểu này sang kiểu khác. Hai hướng, hai loại rủi
ro khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hướng</th>
<th>Rủi ro</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểu nhỏ → kiểu lớn (<code>INT</code> → <code>DINT</code>, <code>INT</code> → <code>REAL</code>)</td>
<td>✅ An toàn</td>
<td><code>1187</code> → <code>1187.0</code></td>
</tr>
<tr>
<td>Kiểu lớn → kiểu nhỏ (<code>DINT</code> → <code>INT</code>)</td>
<td>⚠ <strong>Mất dữ liệu nếu vượt dải</strong></td>
<td><code>70000</code> → giá trị vô nghĩa</td>
</tr>
<tr>
<td>Số thực → số nguyên (<code>REAL</code> → <code>INT</code>)</td>
<td>⚠ <strong>Mất phần thập phân</strong></td>
<td><code>12.9</code> → <code>12</code> hoặc <code>13</code>, tuỳ hệ</td>
</tr>
</tbody></table></div>
<p>Hàng cuối là chỗ hay gây tranh cãi: <strong>cắt hay làm tròn?</strong> Chuẩn có hàm riêng cho từng hành vi, nhưng
lệnh mặc định của mỗi hệ khác nhau. Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là
<code>0,9</code> đơn vị — đủ để hỏng sản phẩm.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — quy tắc thực dụng cho tính toán có phần lẻ</strong>
Nhân lên rồi làm việc với <strong>số nguyên đơn vị nhỏ</strong>, thay vì dùng số thực. Đo chiều dài bằng
<strong>phần mười mi-li-mét</strong> (<code>125</code> thay vì <code>12.5</code>) thì mọi phép tính là số nguyên, không có sai số dấu
chấm động, và chỉ quy đổi khi hiển thị. Cách này phổ biến trong máy công nghiệp vì nó loại hẳn cả
một nhóm lỗi.</p>
<p>⚠ <strong>Nhưng nó KHÔNG làm cho <code>=</code> an toàn với giá trị đo được</strong> — chiều dài đo được vẫn có thể nhảy
qua giá trị đích giữa hai vòng quét. Dò ngưỡng vẫn phải dùng <code>&gt;=</code> hoặc <code>&lt;=</code> (mục 19.3).</p>
<p>Khi chọn cách này, <strong>ghi đơn vị vào tên biến</strong>: <code>LengthTenthMm</code>, không phải <code>Length</code>. Đơn vị ngầm
hiểu là nguồn gốc của lỗi quy đổi.</p>
</blockquote>
<hr>
<h2 id="195b-cùng-mt-con-s-ba-kiu-mã-hoá-và-chuyn-gì-xy-ra-khi-đc-nhm-kiu">19.5b ⭐⭐ Cùng một con số, ba kiểu mã hoá — và chuyện gì xảy ra khi đọc nhầm kiểu</h2>
<p>⚠ Mục này nghe như bài học ở trường. ⭐ Nó không phải — ba kiểu mã dưới đây bạn gặp <strong>trong công
việc hằng ngày</strong>, và đọc nhầm kiểu là một lớp lỗi cho ra <strong>con số sai mà trông hợp lý</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu mã</th>
<th>⭐ Bạn gặp nó ở đâu trong thực tế</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thập lục phân</strong> <em>(hexadecimal)</em></td>
<td>⭐⭐ <strong>Mã lỗi</strong> của CPU và của thiết bị · địa chỉ thanh ghi khi trao đổi dữ liệu · mặt nạ bit · địa chỉ thiết bị trên mạng</td>
</tr>
<tr>
<td><strong>BCD</strong> <em>(binary coded decimal)</em></td>
<td>⭐ Công tắc xoay số <em>(thumbwheel)</em> · đèn bảy đoạn · ⚠ <strong>thiết bị đời cũ báo giá trị qua mạng</strong></td>
</tr>
<tr>
<td><strong>Mã Gray</strong> <em>(Gray code)</em></td>
<td>⭐ <strong>Bộ mã hoá vị trí tuyệt đối</strong> — và một số cảm biến vị trí nhiều bit</td>
</tr>
</tbody></table></div>
<h3>⭐ Thập lục phân — thứ bạn phải đọc được, không phải thứ phải tính nhẩm</h3>
<p>⭐ Mỗi chữ số hex = <strong>đúng 4 bit</strong>, nên nó là cách viết gọn của một chuỗi bit:</p>
<pre><code class="language-text">   Bit:   0010 0101 1010 1111
   Hex:     2    5    A    F      →  16#25AF
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Vì sao nó tiện hơn thập phân trong nghề này:</strong> ⚡ nhìn <code>16#25AF</code> là <strong>thấy ngay bit nào bật</strong>
theo từng nhóm bốn; nhìn <code>9647</code> thì không thấy gì cả. ⭐ Đó là lý do mọi tài liệu hãng viết mã lỗi
và mặt nạ bit bằng hex.</p>
<p>⚠ <strong>Cách viết khác nhau giữa các hệ</strong> — <code>16#25AF</code> theo chuẩn IEC, <code>H25AF</code> hoặc <code>25AFh</code> ở hệ khác.
⭐ Cùng một con số; đừng nhầm cách viết với kiểu dữ liệu.</p>
</blockquote>
<h3>⚠⚠ BCD — và cái bẫy cho ra con số sai mà trông hợp lý</h3>
<p>⭐ BCD mã hoá <strong>từng chữ số thập phân bằng 4 bit riêng</strong>. Số 25 trong BCD <strong>không phải</strong> là 25 ở
dạng nhị phân:</p>
<pre><code class="language-text">   Số thập phân:        2        5
   BCD (4 bit mỗi số):  0010     0101
   Gộp lại:             0010 0101

   ⭐ Máy đọc chuỗi bit đó THEO BCD   →  25   ✓ đúng
   ⚠ Máy đọc chuỗi bit đó THEO NHỊ PHÂN →  37   ✗ sai
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đây là cái bẫy, và nó là loại bẫy tệ nhất: kết quả sai nhưng TRÔNG HỢP LÝ.</strong> ⭐ Không có báo
lỗi, không có giá trị vô lý — chỉ là một con số khác. ⚡ Và nó <strong>lệch nhiều hơn khi giá trị lớn
hơn</strong>: BCD <code>99</code> đọc nhầm thành nhị phân cho ra <strong>153</strong>.</p>
<p>⭐ Triệu chứng đặc trưng để nhận ra: ⭐⭐ <strong>con số đọc về luôn LỚN HƠN giá trị thật, và sai số tăng
dần theo giá trị</strong> — xem <strong>Phụ lục E.5b</strong>.</p>
</blockquote>
<p><strong>Hai điều nữa về BCD, cả hai đều thực dụng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nó phí bit</strong></td>
<td>Một từ 16 bit chứa được <strong>0–65535</strong> ở nhị phân, nhưng chỉ <strong>0–9999</strong> ở BCD (bốn chữ số). ⚠ Vượt 9999 là tràn, sớm hơn bạn tưởng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đừng tính toán trên BCD</strong></td>
<td>Quy đổi về nhị phân → tính → quy đổi lại khi hiển thị. ⚠ Cộng hai số BCD như cộng nhị phân cho ra rác</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao BCD vẫn còn tồn tại dù phí bit:</strong> ⚡ vì nó <strong>đổi thẳng ra chữ số hiển thị</strong> mà không
cần phép chia. Đèn bảy đoạn và công tắc xoay số là mạch điện, không phải máy tính — với chúng,
mỗi chữ số một nhóm bốn bit là cách rẻ nhất.</p>
<p>⚠ <strong>Bản 4 của IEC 61131-3 (2025) đánh dấu các hàm đổi BCD là <em>không khuyến khích</em>.</strong> Hệ theo bản 3
vẫn có đủ, và dữ liệu BCD từ thiết bị cũ vẫn còn đó — nếu hệ của bạn bỏ các hàm này, phép đổi tự
viết chỉ là chia và lấy dư cho 16 theo từng nhóm bốn bit (Chương 14 mục 14.1).</p>
</blockquote>
<h3>⭐ Mã Gray — và vì sao nó tồn tại</h3>
<p>⭐ Trong mã Gray, ⭐⭐ <strong>hai giá trị liền nhau chỉ khác nhau đúng MỘT bit</strong>:</p>
<pre><code class="language-text">   Thập phân   Nhị phân      Mã Gray
       6         0110          0101
       7         0111          0100
       8         1000   ⚠       1100        ← nhị phân đổi CẢ BỐN bit
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Vấn đề mà mã Gray giải:</strong> ở bộ mã hoá vị trí tuyệt đối, các bit được đọc từ <strong>các rãnh khác
nhau trên cùng một đĩa</strong>. ⭐ Khi đĩa quay qua ranh giới 7→8, bốn bit phải đổi <strong>cùng một lúc</strong> —
⚠ mà thực tế chúng không bao giờ đổi đúng cùng một lúc.</p>
<p>⚡ Trong khoảnh khắc đó, giá trị đọc về có thể là <strong>bất kỳ số nào từ 0 tới 15</strong>. ⭐⭐ Với mã Gray,
vì chỉ <strong>một bit</strong> đổi, giá trị đọc về trong lúc chuyển chỉ có thể là <strong>7 hoặc 8</strong> — hai giá trị
đều <strong>đúng hoặc gần đúng</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Thực tế bạn có phải tự giải mã Gray không?</strong> ⚡ Thường là <strong>không</strong> — module hoặc chính bộ mã
hoá đã quy đổi. ⚠ Nhưng bạn <strong>phải biết nó tồn tại</strong>, vì: ⭐ tài liệu thiết bị ghi rõ đầu ra là
Gray hay nhị phân, và ⚠⚠ <strong>đặt sai cấu hình đó thì vị trí đọc về nhảy loạn ở đúng các ranh giới</strong>
— một triệu chứng rất dễ bị đổ cho cơ khí.</p>
</blockquote>
<h3>⭐⭐ Chọn kiểu nào — và câu trả lời gần như luôn giống nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhị phân</strong> <em>(mặc định)</em></td>
<td>Dùng hết dải; tính toán trực tiếp</td>
<td>Khó đọc bằng mắt</td>
<td>⭐⭐ <strong>Mọi tính toán và lưu trữ bên trong chương trình</strong></td>
</tr>
<tr>
<td><strong>Hex</strong></td>
<td>⭐ Là <strong>cách VIẾT</strong> của nhị phân, không phải kiểu khác; đọc bit rất nhanh</td>
<td>Phải quen</td>
<td>⭐ Đọc mã lỗi, mặt nạ bit, địa chỉ</td>
</tr>
<tr>
<td><strong>BCD</strong></td>
<td>Đổi thẳng ra chữ số hiển thị</td>
<td>⚠ Phí bit; ⚠⚠ không tính toán được</td>
<td>⭐ <strong>Chỉ ở biên giới với thiết bị đòi BCD</strong> — quy đổi ngay khi vào</td>
</tr>
<tr>
<td><strong>Gray</strong></td>
<td>⭐⭐ Không có giá trị rác lúc chuyển</td>
<td>Không tính toán được</td>
<td>⭐ <strong>Chỉ trên đường truyền từ bộ mã hoá về</strong></td>
</tr>
<tr>
<td>⚠ <strong>Bát phân</strong> <em>(hệ 8)</em></td>
<td>—</td>
<td>⚠⚠ Không phải lựa chọn của bạn</td>
<td>⭐ <strong>Bạn không chọn nó — một số hệ ĐÁNH SỐ ngõ vào/ra theo hệ 8</strong>, xem Chương 11 mục 11.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc rút gọn, và nó áp cho cả ba:</strong> ⚡ <strong>quy đổi về nhị phân NGAY TẠI BIÊN, rồi bên trong
chương trình chỉ dùng nhị phân.</strong></p>
<p>⭐ Giống hệt nguyên tắc ở Chương 32 với tín hiệu analog: ⭐⭐ <strong>đổi từ giá trị thô sang đại lượng kỹ
thuật một lần, ở một chỗ</strong>. ⚠ Để BCD hoặc Gray len vào giữa logic là tự tạo ra một lớp lỗi mà
không được gì.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Tên lệnh quy đổi khác nhau giữa các hãng</strong> — hệ kiểu thiết bị thường có sẵn một họ lệnh đổi
qua lại: nhị phân ↔ BCD, hex ↔ ASCII, tách/gộp byte, và cả lệnh <strong>đọc thẳng công tắc xoay số</strong> hay
<strong>xuất thẳng ra đèn bảy đoạn</strong>. ⭐ Tra Phụ lục A2 và tài liệu lệnh của hệ bạn dùng trước khi tự
viết phép quy đổi bằng tay.</p>
</blockquote>
<hr>
<h2 id="196-thanh-ghi-dch-theo-dõi-sn-phm-dc-chuyn">19.6 ⭐ Thanh ghi dịch — theo dõi sản phẩm dọc chuyền</h2>
<h3>Bài toán</h3>
<p>Trên DP-01: board được kiểm ở <strong>trạm 1</strong>. Nếu tra keo lỗi, board đó phải bị loại — nhưng chỗ loại bỏ
nằm ở <strong>cuối chuyền</strong>, sau trạm 2. Giữa hai điểm đó có thể có board khác.</p>
<p>Câu hỏi: khi board tới chỗ loại bỏ, làm sao biết <strong>board này</strong> có phải là board đã bị đánh dấu lỗi
lúc ở trạm 1?</p>
<p>Một bit cờ không giải quyết được: lúc board đầu tới chỗ loại bỏ thì trạm 1 đã kiểm board thứ hai và
ghi đè mất cờ.</p>
<h3>Giải pháp</h3>
<p>Cần một cấu trúc mà <strong>thông tin đi cùng sản phẩm</strong>. Đó là <strong>thanh ghi dịch</strong> <em>(shift register)</em>: một
dãy ô nhớ, mỗi ô ứng với một vị trí trên chuyền. Mỗi khi chuyền tiến một bước, toàn bộ nội dung
<strong>dịch sang một ô</strong>.</p>
<pre><code class="language-text">        vị trí:   [0]      [1]      [2]      [3]
                 trạm 1   giữa    trạm 2   loại bỏ
   trước khi dịch:  NG      OK       OK       —
   sau khi dịch:    —       NG       OK       OK   ← board OK tới chỗ loại bỏ
   dịch lần nữa:    —       —        NG       OK   ← board NG đang ở trạm 2
   dịch lần nữa:    —       —        —        NG   ← board NG tới chỗ loại bỏ → loại
</code></pre>
<p>Thông tin &quot;NG&quot; đi cùng board qua từng vị trí. Tới chỗ loại bỏ, ô cuối cho biết chính xác board đang ở
đó có lỗi hay không.</p>
<h3>Hiện thực</h3>
<p>Đóng gói thành một khối — vì máy nào có thanh ghi dịch thì thường cần nó ở nhiều chỗ — và đây là ví
dụ hoàn chỉnh của chương:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — thanh ghi dịch mang dấu NG theo board, đóng gói thành khối dùng lại
FUNCTION_BLOCK FB_NgShift
VAR_INPUT
    Shift    : BOOL;                     // chuyền đã tiến ĐÚNG một vị trí — sự kiện thật, không theo giờ
    MarkNG   : BOOL;                     // trạm 1 thấy lỗi trên board ở vị trí 0
    AtReject : BOOL;                     // có board ở chỗ loại bỏ
    Clear    : BOOL;                     // máy đã xả hết — đồng bộ lại
END_VAR
VAR_OUTPUT
    RejectNow : BOOL;                    // board ở chỗ loại bỏ chính là board NG → loại
END_VAR
VAR
    BoardNG   : ARRAY[0..3] OF BOOL;     // 0 trạm 1 · 1 giữa · 2 trạm 2 · 3 chỗ loại bỏ
    TrigShift : R_TRIG;
    i         : INT;
END_VAR
TrigShift(CLK := Shift);
IF Clear THEN
    FOR i := 0 TO 3 DO
        BoardNG[i] := FALSE;
    END_FOR;
ELSIF TrigShift.Q THEN
    FOR i := 3 TO 1 BY -1 DO             // dịch từ CUỐI về ĐẦU — ngược lại là nhân bản ô 0
        BoardNG[i] := BoardNG[i - 1];
    END_FOR;
    BoardNG[0] := FALSE;                 // vị trí đầu: board mới, chưa đánh dấu
END_IF;
IF MarkNG THEN
    BoardNG[0] := TRUE;
END_IF;
RejectNow := BoardNG[3] AND AtReject;
END_FUNCTION_BLOCK

VAR_GLOBAL
    M_ConveyorIndexDone : BOOL;
    M_Stn1DispenseFault : BOOL;
    M_BoardAtReject     : BOOL;
    M_MachineEmpty      : BOOL;
    M_RejectNow         : BOOL;
END_VAR

PROGRAM Prg_NgTrack
VAR_EXTERNAL
    M_ConveyorIndexDone, M_Stn1DispenseFault, M_BoardAtReject : BOOL;
    M_MachineEmpty, M_RejectNow                               : BOOL;
END_VAR
VAR
    NgTrack : FB_NgShift;
END_VAR
NgTrack(Shift    := M_ConveyorIndexDone,
        MarkNG   := M_Stn1DispenseFault,
        AtReject := M_BoardAtReject,
        Clear    := M_MachineEmpty);
M_RejectNow := NgTrack.RejectNow;
END_PROGRAM
</code></pre>
<p>Chạy thử: đánh dấu NG cho board ở vị trí 0, dịch ba lần — board OK phía trước <strong>không</strong> bị loại, đúng
board NG bị loại khi tới vị trí 3, và board OK đi sau nó cũng <strong>không</strong> bị loại.</p>
<blockquote>
<p>⚠ <strong>Chiều của vòng lặp dịch là chỗ sai kinh điển.</strong>
Phải dịch từ <strong>chỉ số lớn về chỉ số nhỏ</strong>. Làm ngược lại, <code>BoardNG[1] := BoardNG[0]</code> chạy trước, rồi
<code>BoardNG[2] := BoardNG[1]</code> lấy giá trị <strong>vừa mới ghi</strong> — kết quả là giá trị ở ô 0 bị nhân bản ra
toàn bộ mảng. Một board lỗi làm loại bỏ mọi board phía sau, và triệu chứng trông giống hệt &quot;cảm
biến kiểm tra hỏng&quot;.</p>
</blockquote>
<h3>Ba điều bắt buộc</h3>
<ul>
<li><strong>Dịch theo sự kiện thật, không theo thời gian.</strong> Kích dịch bằng tín hiệu xác nhận chuyền đã tiến
đúng một vị trí. Dịch theo timer thì chỉ cần chuyền trượt hoặc kẹt một lần là <strong>toàn bộ thông tin
lệch vị trí vĩnh viễn</strong> — và board tốt bị loại trong khi board lỗi đi tiếp. Đây là cùng một nguyên
tắc với Chương 17: phản hồi thật, không phải đồng hồ.</li>
<li><strong>Phải có cách đồng bộ lại.</strong> Khi máy xả hết board, xoá toàn bộ mảng. Không có bước này, một lần
lệch sẽ ở lại mãi.</li>
<li><strong>Xả máy khi mất điện.</strong> Sau khi có điện lại, không thể tin nội dung mảng — vị trí board thật có
thể đã thay đổi. Yêu cầu xả hết rồi bắt đầu lại (Chương 28).</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO — thanh ghi dịch chứa được nhiều hơn một bit</strong>
Thay <code>ARRAY OF BOOL</code> bằng <code>ARRAY OF</code> một kiểu cấu trúc, bạn mang theo cả mã sản phẩm, thời điểm vào,
kết quả đo, số hiệu công thức. Khi có truy xuất nguồn gốc (Chương 42), đây chính là chỗ dữ liệu của
từng board được giữ trong lúc nó đi qua máy.</p>
</blockquote>
<hr>
<h2 id="197-mng-và-đa-ch-gián-tip">19.7 Mảng và địa chỉ gián tiếp</h2>
<p><strong>Mảng</strong> <em>(array)</em> là dãy phần tử cùng kiểu, truy cập bằng chỉ số. Bạn vừa dùng nó ở mục 19.6.</p>
<p><strong>Địa chỉ gián tiếp</strong> <em>(indirect addressing)</em> là dùng một <strong>biến</strong> làm chỉ số:</p>
<pre><code class="language-iecst">StepTimeMs[Stn1_Step] := ElapsedMs;      // ghi vào ô ứng với bước hiện tại
</code></pre>
<p>Rất gọn. Và cũng rất dễ thành thứ không ai đọc nổi.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên dùng khi</th>
<th>Không nên dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td>Nhiều đối tượng <strong>giống hệt nhau</strong>: 8 trạm cùng loại, 20 vị trí trên chuyền</td>
<td>Vài đối tượng <strong>khác nhau</strong> — viết thẳng rõ hơn nhiều</td>
</tr>
<tr>
<td>Dữ liệu đi kèm sản phẩm (thanh ghi dịch)</td>
<td>Chỉ để tiết kiệm vài dòng</td>
</tr>
<tr>
<td>Bảng tra: hệ số theo mã hàng</td>
<td>Người bảo trì tại nhà máy chỉ quen đọc ladder (Chương 20, mục 20.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — chỉ số vượt dải mảng</strong>
<code>BoardNG[i]</code> với <code>i = 7</code> trên mảng <code>[0..3]</code>: tuỳ hệ, hoặc CPU báo lỗi và <strong>chuyển sang STOP</strong>, hoặc
tệ hơn, <strong>ghi đè lên vùng nhớ của biến khác</strong> — gây ra hỏng hóc ở một chỗ hoàn toàn không liên quan,
và gần như không thể lần ra nguyên nhân.</p>
<p>Mọi chỉ số đến từ tính toán hoặc từ bên ngoài đều phải được <strong>kẹp trong dải</strong> trước khi dùng:</p>
<pre><code class="language-iecst">IF i &lt; 0 THEN  i := 0;  END_IF;
IF i &gt; 3 THEN  i := 3;  END_IF;
BoardNG[i] := TRUE;
</code></pre>
<p>Một số hệ có kiểm tra dải tự động; <strong>đừng dựa vào đó</strong> — nó không có ở mọi hệ, và có hệ chỉ bật khi
biên dịch ở chế độ gỡ lỗi.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Chuỗi ký tự cũng là dữ liệu phải xử lý</strong> — tách, ghép, tìm. ⚠ Vị trí trong chuỗi đếm <strong>từ 1</strong>, và
thứ tự tham số của <code>MID</code> là chỗ sai nhiều nhất. Bảng hàm chuỗi ở Phụ lục B mục B.6b; ví dụ thật —
kiểm định dạng và tách một mã sản phẩm — ở Chương 42 mục 42.4.</p>
</blockquote>
<hr>
<h2 id="198-trên-máy-mu-dp-01">19.8 Trên máy mẫu DP-01</h2>
<h3>Tính thời gian chu trình và hiệu suất</h3>
<pre><code class="language-iecst">VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);

IF TrigDone.Q THEN
    // Thời gian chu trình: đơn vị mili-giây, dùng DINT để không tràn
    LastCycleMs := CurrentTimeMs - LastBoardTimeMs;
    LastBoardTimeMs := CurrentTimeMs;

    TotalCycleMs := TotalCycleMs + LastCycleMs;
    DoneCount    := DoneCount + 1;

    // ⚠ Luôn kiểm mẫu số — DoneCount bằng 0 ở board đầu tiên của ca
    IF DoneCount &gt; 0 THEN
        AvgCycleMs := TotalCycleMs / DoneCount;
    ELSE
        AvgCycleMs := 0;
    END_IF;

    // Hiệu suất: nhân trước rồi chia, và làm việc với DINT
    IF TotalOut &gt; 0 THEN
        YieldPctX10 := (OkCount * 1000) / TotalOut;   // đơn vị phần mười %
    ELSE
        YieldPctX10 := 0;
    END_IF;
END_IF;
</code></pre>
<p>Ba kỹ thuật của chương nằm gọn trong đoạn này: kiểm mẫu số trước khi chia, nhân trước khi chia, và
dùng đơn vị nhỏ (<code>X10</code>) thay cho số thực. Tên biến mang đơn vị nên người đọc sau không quy đổi nhầm.</p>
<h3>Cảnh báo chu kỳ chậm dần — có trễ</h3>
<pre><code class="language-iecst">// Chu kỳ chuẩn theo công thức sản phẩm, cảnh báo khi vượt 20 %
WarnLimitMs  := (RecipeCycleMs * 120) / 100;
ClearLimitMs := (RecipeCycleMs * 110) / 100;

IF AvgCycleMs &gt; WarnLimitMs THEN
    M_CycleSlowWarn := TRUE;
ELSIF AvgCycleMs &lt; ClearLimitMs THEN
    M_CycleSlowWarn := FALSE;
END_IF;
</code></pre>
<p>Chu kỳ chậm dần là dấu hiệu sớm của rất nhiều thứ: bộ lọc khí bẩn, xy-lanh mòn, cảm biến đáp ứng
chậm. Phát hiện nó bằng con số <strong>trước khi</strong> nó thành sự cố là một trong những giá trị lớn nhất mà
việc tính toán trong PLC mang lại (Chương 51, Chương 55).</p>
<hr>
<h2 id="199-khác-bit-gia-các-hãng">19.9 Khác biệt giữa các hãng</h2>
<p>Đây là chương có <strong>khác biệt nguy hiểm nhất giữa các hãng</strong> trong cả cuốn sách, vì hậu quả không phải
&quot;code không chạy&quot; mà là &quot;code chạy và cho kết quả khác&quot;.</p>
<h3>⚠⚠ Chia cho 0 — phải tra theo đúng CPU</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Hành vi thường gặp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens S7-1200 / S7-1500</strong></td>
<td>Lệnh chia đặt <code>ENO</code> về sai và trả kết quả không dùng được; CPU <strong>thường không dừng</strong></td>
</tr>
<tr>
<td>⚠ <strong>Siemens S7-300 / S7-400 (đời cũ)</strong></td>
<td>Lỗi lập trình kích khối xử lý lỗi tương ứng; <strong>nếu chương trình không có khối đó, CPU chuyển sang STOP</strong></td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Đặt cờ lỗi phép toán và mã lỗi vào thanh ghi chẩn đoán; lệnh không thực thi. Có dừng CPU hay không tuỳ cấu hình</td>
</tr>
<tr>
<td><strong>Rockwell Logix</strong></td>
<td>Ghi một <strong>lỗi nhẹ</strong> <em>(minor fault)</em> vào bộ điều khiển rồi chạy tiếp</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>Tuỳ cấu hình xử lý ngoại lệ của runtime</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bảng này là lý do tồn tại của quy tắc ở mục 19.5, không phải thứ thay thế nó.</strong>
Hành vi phụ thuộc <strong>cả dòng CPU, cả phiên bản firmware, cả cấu hình xử lý lỗi</strong>, và ô nào cũng có
ngoại lệ. Đừng dùng bảng này để quyết định có cần kiểm mẫu số hay không.</p>
<p><strong>Luôn kiểm mẫu số khác 0.</strong> Một dòng <code>IF</code> rẻ hơn nhiều so với đi tra tài liệu cho từng CPU — và nó
đúng ở mọi hệ, kể cả hệ bạn chưa từng dùng.</p>
</blockquote>
<h3>⚠ Làm tròn khi ép kiểu số thực sang số nguyên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>⚠ Lệnh <code>ROUND</code> làm tròn <strong>về số chẵn gần nhất</strong> khi giá trị nằm đúng ở giữa — <code>0,5</code> ra <code>0</code>, còn <code>1,5</code> ra <code>2</code>. Muốn cắt phần thập phân thì dùng <code>TRUNC</code>. Đây là chỗ gây bất ngờ nhất</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Lệnh chuyển số thực sang số nguyên <strong>cắt</strong> phần thập phân; có lệnh riêng nếu cần làm tròn</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Gán số thực vào tag số nguyên thì <strong>làm tròn</strong>; dùng <code>TRN</code> để cắt</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td><code>REAL_TO_INT</code> làm tròn; <code>TRUNC</code> cắt</td>
</tr>
</tbody></table></div>
<p>Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là gần một đơn vị — đủ để hỏng sản phẩm.
<strong>Dùng hàm ép kiểu tường minh</strong>, đừng dựa vào phép gán ngầm.</p>
<h3>Kiểu dữ liệu và thanh ghi dịch</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS</th>
</tr>
</thead>
<tbody><tr>
<td>Số nguyên 16 / 32 bit</td>
<td><code>Int</code> / <code>DInt</code></td>
<td><code>D</code> là 16 bit; hai <code>D</code> liền nhau cho 32 bit</td>
<td><code>INT</code> / <code>DINT</code></td>
<td><code>INT</code> / <code>DINT</code></td>
</tr>
<tr>
<td>⚠ Kiểu &quot;tự nhiên&quot; của CPU</td>
<td>—</td>
<td>—</td>
<td>⭐ <strong><code>DINT</code></strong> — dùng <code>INT</code> khiến bộ điều khiển phải chuyển đổi qua lại, chậm hơn mà không tiết kiệm được gì</td>
<td>—</td>
</tr>
<tr>
<td>Lệnh dịch bit</td>
<td><code>SHL</code> / <code>SHR</code>, hoặc thao tác trên mảng</td>
<td><code>SFTL</code> / <code>SFTR</code> cho bit, <code>WSFL</code> / <code>WSFR</code> cho word</td>
<td><strong><code>BSL</code></strong> / <strong><code>BSR</code></strong> kèm một cấu trúc điều khiển</td>
<td>Thao tác mảng trong ST</td>
</tr>
<tr>
<td>Hàng đợi FIFO sẵn có</td>
<td>Tự viết bằng mảng</td>
<td>Lệnh chuyên dụng tuỳ dòng</td>
<td>⭐ <strong><code>FFL</code></strong> / <strong><code>FFU</code></strong> — nạp vào và lấy ra theo FIFO</td>
<td>Thư viện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Bài toán ở mục 19.6 phổ biến tới mức các hãng làm sẵn lệnh cho nó.</strong>
&quot;Board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền&quot; chính là thứ mà <code>FFL</code>/<code>FFU</code> của Rockwell và
họ lệnh <code>SFTL</code>/<code>SFTR</code> của Mitsubishi sinh ra để giải. Nếu hệ của bạn có lệnh sẵn thì <strong>dùng nó</strong>:
gọn hơn, nhanh hơn, và tránh hẳn Bẫy 5 (dịch sai chiều) vì bạn không còn tự viết vòng lặp nữa.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm còn lại</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Hành vi khi tràn số</td>
<td>Phần lớn quay vòng im lặng; một số hệ đặt cờ trạng thái. <strong>Xác nhận bằng thử nghiệm</strong> nếu tài liệu không nói dứt khoát</td>
</tr>
<tr>
<td>Kiểm tra dải mảng</td>
<td>Có hệ kiểm tự động, có hệ không, có hệ chỉ kiểm khi biên dịch ở chế độ gỡ lỗi. <strong>Luôn tự kẹp chỉ số</strong></td>
</tr>
</tbody></table></div>
<h2 id="1910-by-thưng-gp">19.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chia cho biến mà không kiểm mẫu số</h3>
<p><strong>Hiện tượng:</strong> máy chạy ổn nhiều ngày rồi dừng đột ngột ngay đầu ca — đúng lúc số đếm vừa được xoá.
Tuỳ hệ, CPU có thể chuyển sang STOP.
<strong>Cách sửa:</strong> bọc mọi phép chia bằng phép kiểm khác 0 (mục 19.5). Không có ngoại lệ.</p>
<h3>🔍 BẪY 2 — So sánh bằng với số thực</h3>
<p><strong>Hiện tượng:</strong> điều kiện &quot;không bao giờ đúng&quot;, dù giá trị hiển thị trên màn hình đúng bằng con số
mong đợi.
<strong>Cách sửa:</strong> so sánh trong dải dung sai, hoặc chuyển sang số nguyên đơn vị nhỏ.</p>
<h3>🔍 BẪY 3 — Chia trước khi nhân khi tính phần trăm</h3>
<p><strong>Hiện tượng:</strong> hiệu suất luôn là 0 % hoặc 100 %, không bao giờ có giá trị ở giữa.
<strong>Cách sửa:</strong> nhân trước rồi chia — và kiểm kiểu dữ liệu có chứa nổi kết quả trung gian không.</p>
<h3>🔍 BẪY 4 — Tràn <code>INT</code> khi tính thời gian bằng mili-giây</h3>
<p>32 767 ms chỉ là 33 giây.</p>
<p><strong>Hiện tượng:</strong> thời gian tích luỹ nhảy sang số âm sau chưa tới một phút.
<strong>Cách sửa:</strong> dùng <code>DINT</code> cho mọi phép tính thời gian tích luỹ.</p>
<h3>🔍 BẪY 5 — Dịch thanh ghi sai chiều</h3>
<p><strong>Hiện tượng:</strong> một board lỗi làm <strong>mọi</strong> board phía sau bị loại. Rất dễ chẩn đoán nhầm thành &quot;cảm
biến kiểm tra hỏng&quot; hoặc &quot;trạm 1 có vấn đề&quot;.
<strong>Cách sửa:</strong> vòng lặp dịch chạy từ chỉ số lớn về chỉ số nhỏ (mục 19.6).</p>
<h3>🔍 BẪY 6 — Dịch thanh ghi theo timer</h3>
<p><strong>Hiện tượng:</strong> thỉnh thoảng board tốt bị loại còn board lỗi lọt qua, và sai lệch <strong>không tự khỏi</strong>
mà tích luỹ dần.
<strong>Cách sửa:</strong> dịch theo tín hiệu xác nhận chuyền đã tiến; thêm bước đồng bộ khi máy xả hết.</p>
<h3>🔍 BẪY 7 — Chỉ số mảng không được kẹp trong dải</h3>
<p><strong>Hiện tượng:</strong> ba khả năng, ⚠ <strong>và khả năng thứ ba là khó phát hiện nhất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ có thể</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Ghi đè vùng nhớ của biến khác</td>
<td>⚠ Hỏng ở <strong>một chỗ hoàn toàn không liên quan</strong> tới code có lỗi</td>
</tr>
<tr>
<td>Chuyển CPU sang STOP</td>
<td>Máy dừng đột ngột</td>
</tr>
<tr>
<td>⚠⚠ <strong>Kẹp im lặng về phần tử đầu hoặc cuối mảng</strong></td>
<td>⚠⚠ <strong>Đọc/ghi nhầm phần tử, không dừng, không báo</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng thứ ba là cùng một kiểu nguy hiểm với việc tự thay mẫu số bằng 1</strong> (mục 19.5): hệ <em>&quot;tự
xử lý&quot;</em> và chạy tiếp. Có dòng PLC kiểm chỉ số <strong>lúc biên dịch</strong> với hằng số và <strong>lúc chạy</strong> với
biến, rồi ⭐ <strong>dồn giá trị vượt trên vào phần tử cuối, giá trị vượt dưới vào phần tử 0</strong> — nghĩa là
dữ liệu của ⚠ <strong>hai sản phẩm khác nhau đè lên cùng một ô nhớ</strong> mà không ai biết.</p>
</blockquote>
<p><strong>Cách sửa:</strong> kẹp mọi chỉ số đến từ tính toán (mục 19.7) — ⚠ <strong>đừng trông vào việc hệ tự kẹp</strong>.</p>
<h3>🔍 BẪY 8 — MOVE chạy mỗi vòng quét khi nạp tham số</h3>
<p><strong>Hiện tượng:</strong> người vận hành sửa một tham số trên màn hình, giá trị <strong>nhảy về giá trị cũ ngay lập
tức</strong>, và không ai hiểu vì sao.
<strong>Cách sửa:</strong> bắt cạnh điều kiện nạp, hoặc chỉ nạp khi thật sự đổi mã hàng (Chương 29).</p>
<h3>🔍 BẪY 9 — Đơn vị ngầm hiểu trong tên biến</h3>
<p><code>Length</code> là mi-li-mét hay phần mười mi-li-mét? <code>CycleTime</code> là giây hay mili-giây?</p>
<p><strong>Hiện tượng:</strong> sai số gấp 10, 100 hoặc 1000 lần ở một phép quy đổi, thường phát hiện rất muộn.
<strong>Cách sửa:</strong> đưa đơn vị vào tên: <code>LengthTenthMm</code>, <code>CycleTimeMs</code>, <code>YieldPctX10</code>. Quy ước này tốn vài
ký tự và loại hẳn một nhóm lỗi (Chương 30).</p>
<hr>
<h3>🔍 BẪY 10 — Đọc giá trị BCD như giá trị nhị phân</h3>
<p><strong>Hiện tượng:</strong> con số đọc về từ một thiết bị <strong>luôn lớn hơn</strong> giá trị thật, và ⭐ <strong>sai số tăng dần
theo giá trị</strong> — 25 thành 37, 99 thành 153. ⚠ Không có báo lỗi nào, và con số trông hoàn toàn hợp lý.
<strong>Cách sửa:</strong> tra tài liệu thiết bị xem nó gửi BCD hay nhị phân; ⭐ dùng lệnh quy đổi <strong>ngay tại chỗ
đọc về</strong>, đừng để giá trị BCD đi sâu vào chương trình (mục 19.5b).</p>
<h2 id="1911-bng-cht">19.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Chia, mẫu số <strong>số nguyên</strong></td>
<td><strong>Luôn kiểm khác 0</strong></td>
<td>Có hệ dừng CPU, có hệ <strong>tự thay bằng 1</strong></td>
</tr>
<tr>
<td>⚠⚠ Chia, mẫu số <strong>số thực</strong></td>
<td>⭐ <strong>So với NGƯỠNG</strong> (<code>ABS(x) &gt; 1e-6</code>), không so với 0</td>
<td>Số thực khác 0 nhưng cực nhỏ vẫn làm nổ kết quả</td>
</tr>
<tr>
<td>Tính phần trăm</td>
<td><strong>Nhân trước, chia sau</strong></td>
<td>Chia số nguyên cắt hết phần lẻ</td>
</tr>
<tr>
<td>Kết quả trung gian</td>
<td>Kiểm dải kiểu dữ liệu</td>
<td>Tràn xảy ra trước khi chia kịp thu nhỏ lại</td>
</tr>
<tr>
<td>Thời gian tích luỹ</td>
<td><strong><code>DINT</code></strong>, không dùng <code>INT</code></td>
<td>32 767 ms = 33 giây</td>
</tr>
<tr>
<td>So sánh số thực</td>
<td><strong>Không dùng <code>=</code></strong> — so trong dung sai</td>
<td>Dấu chấm động không biểu diễn chính xác</td>
</tr>
<tr>
<td>Giá trị có phần lẻ</td>
<td>Số nguyên đơn vị nhỏ + <strong>đơn vị trong tên biến</strong></td>
<td>Loại hẳn sai số dấu chấm động</td>
</tr>
<tr>
<td>Ngưỡng cảnh báo</td>
<td>Có <strong>trễ</strong> (bật/tắt hai ngưỡng)</td>
<td>Chống nhấp nháy quanh ngưỡng</td>
</tr>
<tr>
<td>Theo dõi sản phẩm dọc chuyền</td>
<td><strong>Thanh ghi dịch</strong>, dịch theo sự kiện thật</td>
<td>Thông tin phải đi cùng sản phẩm</td>
</tr>
<tr>
<td>Vòng lặp dịch</td>
<td>Từ chỉ số <strong>lớn về nhỏ</strong></td>
<td>Ngược lại thì nhân bản giá trị ra cả mảng</td>
</tr>
<tr>
<td>Chỉ số mảng</td>
<td><strong>Luôn kẹp trong dải</strong></td>
<td>Vượt dải: STOP · ghi đè vùng nhớ khác · ⚠⚠ <strong>hoặc kẹp im lặng</strong></td>
</tr>
<tr>
<td>⭐⭐ Khi hệ <em>&quot;tự xử lý&quot;</em> lỗi</td>
<td>⚠ <strong>Coi chừng</strong> — nó biến lỗi ồn ào thành lỗi im lặng</td>
<td>Lỗi im lặng đắt hơn nhiều</td>
</tr>
<tr>
<td>Nạp tham số</td>
<td><strong>Bắt cạnh</strong>, không nạp mỗi vòng quét</td>
<td>Ghi đè thay đổi của người vận hành</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="1912-t-kim">19.12 Tự kiểm</h2>
<ol>
<li><code>7 / 2</code> trong phép chia số nguyên cho kết quả bằng mấy? Vì sao không phải <code>3.5</code> và cũng không phải <code>4</code>?</li>
<li>⭐ Nêu <strong>năm</strong> hậu quả khác nhau mà chia cho 0 có thể gây ra trên PLC. Hậu quả nào nguy hiểm nhất và
vì sao?</li>
<li>Vì sao <code>IF ActualLength = 12.5 THEN</code> gần như không bao giờ đúng? Viết lại cho đúng.</li>
<li><code>OkCount = 1187</code>, <code>TotalCount = 1240</code>, cả hai là <code>INT</code>. Tính <code>(OkCount * 100) / TotalCount</code> gặp vấn
đề gì? Nêu hai cách chữa.</li>
<li>Một biến <code>INT</code> đang chứa 32 767, cộng thêm 1. Kết quả bằng mấy ở phần lớn hệ, và có báo lỗi không?</li>
<li>⭐ Giải thích bài toán &quot;board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền&quot; và vì sao một bit cờ
không giải quyết được.</li>
<li>Trong vòng lặp dịch thanh ghi, vì sao phải chạy từ chỉ số lớn về nhỏ? Mô tả <strong>triệu chứng trên
máy</strong> nếu làm ngược.</li>
<li>Vì sao thanh ghi dịch phải được kích bằng tín hiệu xác nhận chuyền tiến, không phải bằng timer?</li>
<li>Nêu hai lý do nên dùng số nguyên đơn vị phần mười mi-li-mét thay cho số thực mi-li-mét.</li>
<li>⭐ Chỉ số mảng vượt dải có thể gây hỏng hóc ở một chỗ hoàn toàn không liên quan. Cơ chế nào dẫn tới
chuyện đó, và vì sao lỗi kiểu này đặc biệt khó tìm?</li>
<li>⚠⚠ <code>IF Flow &lt;&gt; 0.0 THEN Ratio := Total / Flow; END_IF;</code> — đoạn này <strong>vẫn có lỗ hổng</strong>. Lỗ hổng ở
đâu, và viết lại cho đúng?</li>
<li>⭐⭐ Hai hành vi <em>&quot;tự xử lý rồi chạy tiếp&quot;</em> (thay mẫu số bằng 1 · kẹp chỉ số mảng) nguy hiểm hơn
việc dừng CPU ở điểm nào? Nêu hai chỗ khác trong sách có cùng kiểu nguy hiểm đó.</li>
<li>⭐ Nêu ba nguyên nhân làm một biến mẫu số bằng 0. Nguyên nhân nào khó tái hiện nhất, vì sao?</li>
</ol>
<blockquote>
<p>Câu 2, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: <strong>khi dữ liệu phải đi cùng
sản phẩm, một biến không đủ — cần một cấu trúc có vị trí.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 20 — <strong>Structured Text</strong>. Phần lớn ví dụ trong sách này đã viết bằng ST; chương sau nói kỹ về
nó: cú pháp đầy đủ, vòng lặp và mối nguy treo CPU, khi nào ST vượt trội ladder, và ⭐ khi nào chọn ST
là quyết định <strong>tệ</strong> dù nó gọn hơn.</p>
<h3>Nguồn tham khảo chương 19</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: các kiểu dữ liệu cơ bản,
phép toán, phép so sánh, hàm ép kiểu và quy tắc về dải giá trị. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu lập trình Inovance H5U/Easy</strong> §6.1.9 — nguồn cho hai hành vi ⚠⚠ <em>&quot;tự xử lý rồi chạy
tiếp&quot;</em>: mẫu số 0 <strong>tự đổi thành 1</strong>, và chỉ số mảng vượt dải bị <strong>kẹp về phần tử đầu/cuối</strong>; cả hai
chỉ báo bằng <strong>đèn LED nhấp nháy</strong>.</li>
<li><strong>Tài liệu InoProShop (nền CODESYS)</strong> — nguồn cho ⭐ <strong>ba nguyên nhân</strong> làm mẫu số bằng 0, cơ chế
<em>&quot;POU for implicit checks&quot; → Division Checks</em>, và ⭐ <strong>ngưỡng 1e-6 / 1e-15</strong> cho mẫu số số thực.</li>
<li><strong>Petruzella, Frank D.</strong> — <em>Programmable Logic Controllers</em> <em>(nội dung dẫn có ở <strong>cả bản 6th ed. lẫn bản 2025</strong>)</em> — hành vi <strong>cờ lỗi nhẹ</strong> <em>(minor fault)</em> khi chia
cho 0.</li>
<li><strong>Hugh Jack</strong>, <em>Automating Manufacturing Systems with PLCs</em> — chương trình xử lý lỗi
<em>(fault handler)</em> chạy khi có lỗi như chia cho 0.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho hành vi khi <strong>chia cho 0</strong>, khi <strong>tràn
số</strong>, và cho quy tắc làm tròn khi ép kiểu <code>REAL</code> → <code>INT</code>. Ba điểm này khác nhau giữa các hãng ở mức
đủ để đổi kết quả, nên <strong>phải tra theo đúng hệ đang dùng</strong>, không suy từ hệ khác.</li>
<li>Đặc tả trình tự và bảng công thức sản phẩm của DP-01 — Phụ lục J.</li>
</ul>
<blockquote>
<p>⚡ Quy tắc &quot;dùng số nguyên đơn vị nhỏ thay cho số thực&quot; ở mục 19.5 là <strong>thực hành phổ biến trong
ngành</strong>, không phải yêu cầu tiêu chuẩn. Nó đánh đổi sự tiện lợi lấy tính xác định — hợp lý với máy
điều khiển rời rạc, nhưng khi sang tính toán analog và điều khiển vòng kín (Chương 32, Chương 35)
thì số thực lại là lựa chọn đúng.</p>
</blockquote>
<!-- SECTION: ch20_structured_text -->
<hr>
<h1 id="chương-20-structured-text-cho-ngưi-bit-lp-trình">Chương 20 — Structured Text: cho người biết lập trình</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="201-chương-này-dành-cho-ai-và-mt-cnh-báo-trưc">20.1 Chương này dành cho ai — và một cảnh báo trước</h2>
<p>Nếu bạn đã viết C, Pascal, Python hay bất kỳ ngôn ngữ nào có <code>if</code> và <code>for</code>, <strong>Structured Text</strong> <em>(ST,
văn bản có cấu trúc)</em> sẽ quen tay ngay. Cú pháp gần Pascal, và bạn có thể viết được đoạn ST đầu tiên
trong mười lăm phút.</p>
<p>Đó vừa là ưu điểm vừa là cái bẫy.</p>
<p>Ưu điểm: ST gọn hơn ladder rất nhiều với những việc mà ladder làm dở — tính toán, xử lý mảng, máy
trạng thái nhiều nhánh. Sách này dùng ST cho phần lớn ví dụ chính vì lý do đó.</p>
<p>Cái bẫy: <strong>quen tay không có nghĩa là môi trường giống nhau.</strong> Code ST chạy trong vòng quét <em>(scan
cycle)</em>, trên một CPU điều khiển máy móc vật lý, và sẽ được đọc bởi người thợ điện lúc hai giờ sáng. Ba
ràng buộc đó không có trong bất kỳ ngôn ngữ nào bạn từng dùng, và chúng đổi hẳn cái gì là &quot;code tốt&quot;.</p>
<p>Mục 20.5 (vòng lặp) là mục có thể làm <strong>treo CPU</strong>. Mục 20.5b và 20.5c — mảng, thuật toán, và việc nặng
chia qua nhiều vòng quét — là chỗ người đến từ phần mềm mang thói quen sang nhiều nhất: thuật toán đúng
trên máy tính vẫn có thể dừng CPU, vì những lý do máy tính không có. Mục 20.6 (khi nào ST là lựa chọn
tệ) là mục quan trọng nhất của chương, và nó không nói về kỹ thuật.</p>
<hr>
<h2 id="202-cú-pháp-đ-dùng">20.2 Cú pháp đủ dùng</h2>
<h3>Câu lệnh và phép gán</h3>
<pre><code class="language-iecst">M_Running    := TRUE;              // gán, dùng :=  (không phải =)
BoardCount   := BoardCount + 1;    // mọi câu lệnh kết thúc bằng dấu ;
DO_ConvRun   := M_Enable AND NOT M_AnyFault;
</code></pre>
<p>Ba khác biệt so với ngôn ngữ quen thuộc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trong ST</th>
<th>Trong C / Python</th>
</tr>
</thead>
<tbody><tr>
<td>Gán là <code>:=</code></td>
<td><code>=</code></td>
</tr>
<tr>
<td>So sánh bằng là <code>=</code></td>
<td><code>==</code></td>
</tr>
<tr>
<td>Kết thúc câu lệnh bằng <code>;</code> <strong>bắt buộc</strong></td>
<td>Tuỳ ngôn ngữ</td>
</tr>
</tbody></table></div>
<p>Nhầm <code>=</code> với <code>:=</code> là lỗi biên dịch, nên nó tự lộ ra. Điều đó tốt.</p>
<h3>Chú thích</h3>
<pre><code class="language-iecst">// Chú thích một dòng — kiểu này phổ biến nhất

(* Chú thích nhiều dòng,
   kiểu gốc của chuẩn *)
</code></pre>
<p>Kiểu <code>(* … *)</code> có ở mọi hệ; kiểu <code>//</code> là bổ sung sau và cũng gần như phổ biến, nhưng nếu làm việc
với hệ cũ thì kiểm trước.</p>
<h3>Khai báo biến</h3>
<pre><code class="language-iecst">VAR
    BoardCount   : INT := 0;              // có thể đặt giá trị đầu
    AvgCycleMs   : DINT;
    M_Running    : BOOL;
    T_StepGuard  : TON;                   // thể hiện của khối chức năng
    BoardNG      : ARRAY[0..3] OF BOOL;
END_VAR

VAR CONSTANT
    MAX_BOARD_IN_MACHINE : INT := 2;      // hằng số — đặt tên, đừng viết số trần
END_VAR
</code></pre>
<blockquote>
<p>💡 <strong>MẸO</strong> — mọi con số có ý nghĩa nên là hằng số có tên. <code>IF Count &gt; 2</code> không nói được gì;
<code>IF Count &gt; MAX_BOARD_IN_MACHINE</code> tự giải thích, và khi con số đổi thì chỉ sửa một chỗ (Chương 30).</p>
</blockquote>
<h3>Rẽ nhánh</h3>
<pre><code class="language-iecst">IF DI_BoardStn1 AND NOT M_Stn1Busy THEN
    M_Stn1Busy := TRUE;
ELSIF M_Stn1Done THEN
    M_Stn1Busy := FALSE;
ELSE
    ;                                     // không làm gì — vẫn cần dấu ;
END_IF;
</code></pre>
<p>Lưu ý <code>ELSIF</code> viết liền, không phải <code>ELSE IF</code>. Và mọi khối đều có từ khoá đóng riêng: <code>END_IF</code>,
<code>END_CASE</code>, <code>END_FOR</code>, <code>END_WHILE</code>, <code>END_REPEAT</code>. Không dùng dấu ngoặc nhọn, không dùng thụt lề để phân khối —
thụt lề chỉ để người đọc, trình biên dịch không quan tâm.</p>
<h3>CASE — nơi ST vượt hẳn ladder</h3>
<pre><code class="language-iecst">CASE Stn1_Step OF
    0:                                    // chờ lệnh chạy
        IF M_Running THEN  Stn1_Step := 10;  END_IF;

    10:                                   // chờ board tới
        IF DI_BoardStn1 THEN
            M_Stn1_ClampReq := TRUE;      // yêu cầu nâng kẹp phát ở CHUYỂN TIẾP (Chương 26 Bẫy 7)
            Stn1_Step := 20;
        END_IF;

    20:                                   // chờ kẹp lên
        IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;

    30, 31, 32:                           // nhiều giá trị dùng chung một nhánh
        ;

    100..199:                             // cả một dải giá trị
        M_Stn1InFault := TRUE;

ELSE                                      // giá trị không nằm trong danh sách nào
    Stn1_Step := 0;                       // đưa về trạng thái đã biết chắc
END_CASE;
</code></pre>
<p>Nhánh <code>ELSE</code> ở đây <strong>không phải tuỳ chọn</strong>. Nếu biến bước nhận một giá trị ngoài danh sách — do lỗi
tính toán, do người nào đó ghi tay khi gỡ lỗi, do nhiễu bộ nhớ — thì không có nhánh nào chạy và
<strong>trình tự đứng im vĩnh viễn mà không báo gì</strong>. Đúng cỗ máy ở Chương 26, mục 26.1.</p>
<p>Đây cũng chính là lý do <code>CASE</code> là cách viết máy trạng thái tốt nhất trong ST: mọi trạng thái nằm
trong một khối, đọc từ trên xuống là thấy hết, và <strong>không thể</strong> ở hai trạng thái cùng lúc
(Chương 25, Chương 26).</p>
<h3>Hàm và khối chức năng</h3>
<pre><code class="language-iecst">// Hàm — không có bộ nhớ, cùng đầu vào luôn cho cùng đầu ra
AbsValue := ABS(Deviation);
Bigger   := MAX(ValueA, ValueB);

// Khối chức năng — CÓ bộ nhớ, phải khai báo thể hiện riêng
T_StepGuard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_StepGuard.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
</code></pre>
<p>Phân biệt <strong>hàm</strong> <em>(function)</em> với <strong>khối chức năng</strong> <em>(function block, FB)</em> là điều phải nắm chắc:
FB có bộ nhớ riêng, nên mỗi chỗ dùng cần một thể hiện riêng. Dùng chung một thể hiện cho hai việc là
lỗi đã gặp ở Chương 16 (Bẫy 2) và Chương 18. Chương 27 nói kỹ về cách viết FB dùng lại.</p>
<hr>
<h2 id="203-st-vn-chy-trong-vòng-quét">20.3 ST vẫn chạy trong vòng quét</h2>
<p>Đây là mục ngắn nhất chương và là mục phải nhớ kỹ nhất.</p>
<blockquote>
<p><strong>Toàn bộ đoạn ST của bạn chạy từ đầu tới cuối, mỗi vòng quét, mãi mãi.</strong></p>
</blockquote>
<p>Không có <code>main()</code>, không có vòng đời chương trình, không có &quot;chạy một lần rồi thôi&quot;. Mọi kết luận từ
Chương 10 vẫn đúng nguyên vẹn:</p>
<ul>
<li><code>BoardCount := BoardCount + 1;</code> không bọc trong bắt cạnh sẽ đếm hàng trăm lần (Chương 16, 18).</li>
<li>Ghi vào <code>DO_Clamp1Vlv</code> ở hai chỗ khác nhau trong cùng đoạn ST là <strong>cùng một lỗi</strong> với cuộn dây trùng
trong ladder — và ở ST nó <strong>khó thấy hơn</strong>, vì hai dòng có thể cách nhau hai trăm dòng chứ không
nằm trên hai nấc thang cạnh nhau.</li>
<li>Biến đọc ở đầu đoạn và ghi ở cuối đoạn: giá trị đọc được là <strong>của vòng quét này</strong> nếu ghi nằm phía
trên, hoặc <strong>của vòng quét trước</strong> nếu ghi nằm phía dưới. Thứ tự dòng lệnh có ý nghĩa.</li>
</ul>
<blockquote>
<p>⚠ <strong>ST che giấu lỗi ghi trùng tốt hơn ladder.</strong>
Trong ladder, hai cuộn dây cùng tên là thứ nhìn thấy được và nhiều phần mềm còn cảnh báo. Trong ST,
hai phép gán cùng một ngõ ra trong hai nhánh <code>IF</code> xa nhau trông hoàn toàn bình thường. Dùng tham
chiếu chéo để tìm mọi chỗ ghi vào một biến — thói quen này quan trọng hơn hẳn khi viết ST
(Chương 22).</p>
</blockquote>
<hr>
<h2 id="204-khi-nào-st-vưt-tri">20.4 Khi nào ST vượt trội</h2>
<p>Bốn nhóm việc mà ST rõ ràng hơn ladder:</p>
<h3>Tính toán</h3>
<pre><code class="language-iecst">// ST — đọc là hiểu
IF DoneCount &gt; 0 THEN
    AvgCycleMs := TotalCycleMs / DoneCount;
ELSE
    AvgCycleMs := 0;
END_IF;
</code></pre>
<p>Cùng phép tính này trong ladder cần ba, bốn hộp lệnh nối nhau, mỗi hộp một phép, với biến trung gian
giữa các hộp. Chuỗi công thức càng dài thì khoảng cách càng lớn.</p>
<h3>Máy trạng thái và trình tự</h3>
<p>Khối <code>CASE</code> ở mục 20.2. Cùng trình tự đó viết bằng ladder cần một nấc thang cho mỗi bước cộng logic
so sánh số bước ở đầu mỗi nấc — dài gấp nhiều lần và khó thấy tổng thể.</p>
<h3>Xử lý mảng và lặp trên nhiều đối tượng giống nhau</h3>
<pre><code class="language-iecst">// Kiểm 4 vị trí thanh ghi dịch, đếm số board lỗi đang trong máy
NgInMachine := 0;
FOR i := 0 TO 3 DO
    IF BoardNG[i] THEN
        NgInMachine := NgInMachine + 1;
    END_IF;
END_FOR;
</code></pre>
<p>Ladder không có vòng lặp; việc này phải viết tay bốn lần, và khi số vị trí đổi thành tám thì phải sửa
tám chỗ.</p>
<h3>Thuật toán có nhiều điều kiện lồng nhau</h3>
<p>Logic kiểu &quot;nếu A và (B hoặc C) nhưng không D, trừ khi E&quot; viết bằng nấc thang thành một mê cung nhánh
song song. ST viết thẳng bằng ngoặc.</p>
<hr>
<h2 id="205-vòng-lp-trong-môi-trưng-quét">20.5 ⚠⚠ Vòng lặp trong môi trường quét</h2>
<h3>Vấn đề</h3>
<p>Cả ba vòng lặp — <code>FOR</code>, <code>WHILE</code>, <code>REPEAT</code> — chạy <strong>trọn vẹn trong một vòng quét</strong>. Không có chuyện
&quot;lặp qua nhiều vòng quét&quot; —
CPU chưa ra khỏi vòng lặp thì chưa sang giai đoạn tiếp theo của chu kỳ quét (Chương 10).</p>
<p>Hệ quả: <strong>thời gian chạy vòng lặp cộng thẳng vào thời gian quét</strong> <em>(scan time)</em>.</p>
<p>Mỗi CPU có <strong>bộ giám sát thời gian quét</strong> <em>(watchdog)</em>. Quá thời gian cho phép, CPU coi như chương
trình đã treo và <strong>chuyển sang STOP</strong>:</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM</strong>
Watchdog kích hoạt nghĩa là <strong>mọi ngõ ra tắt cùng lúc, giữa chu trình</strong>, không theo trình tự dừng
nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang chuyển động dừng ở giữa hành trình. Đây là kiểu dừng
tệ nhất, và một vòng <code>WHILE</code> viết sai là một trong số ít cách mà <strong>code thuần logic</strong> gây ra nó.</p>
</blockquote>
<h3><code>WHILE</code> — nguy hiểm nhất</h3>
<pre><code class="language-iecst">// ✗ SAI — ĐỪNG CHÉP. Nếu điều kiện không bao giờ sai, CPU treo và watchdog kích hoạt.
WHILE NOT DI_Clamp1Up DO
    ;                              // &quot;chờ&quot; kẹp lên
END_WHILE;
</code></pre>
<p>Đoạn này đọc rất hợp lý và <strong>hoàn toàn sai</strong>. Nó chờ một tín hiệu vào — nhưng ảnh ngõ vào <strong>chỉ được
cập nhật ở đầu vòng quét</strong> (Chương 10). Trong lúc vòng lặp chạy, <code>DI_Clamp1Up</code> <strong>không bao giờ đổi
giá trị</strong>. Vòng lặp không có lối thoát, và CPU dừng sau vài chục mili-giây.</p>
<blockquote>
<p><strong>Quy tắc: không bao giờ chờ đợi bên trong một vòng lặp.</strong>
Trong PLC, &quot;chờ&quot; được thực hiện bằng cách <strong>giữ nguyên bước và để vòng quét chạy tiếp</strong> — đúng như
máy trạng thái ở mục 20.2. Vòng lặp dùng để <strong>xử lý một tập dữ liệu</strong>, không dùng để chờ thời gian
hay chờ tín hiệu.</p>
</blockquote>
<pre><code class="language-iecst">// ✓ ĐÚNG — chờ bằng cách giữ nguyên bước, để vòng quét làm việc chờ
20:                                  // yêu cầu nâng kẹp đã phát lúc chuyển vào bước này (Chương 26)
    IF DI_Clamp1Up THEN
        Stn1_Step := 30;
    END_IF;
</code></pre>
<h3><code>FOR</code> — an toàn hơn nhưng vẫn phải cẩn thận</h3>
<p><code>FOR</code> có số vòng lặp xác định trước, nên không treo vô hạn. Nhưng nó vẫn cộng thời gian:</p>
<pre><code class="language-iecst">// ⚠ Cân nhắc: 5000 vòng chạy trong MỘT vòng quét
FOR i := 0 TO 4999 DO
    Sum := Sum + Data[i];
END_FOR;
</code></pre>
<p>Ba quy tắc thực dụng:</p>
<ul>
<li><strong>Số vòng lặp phải là hằng số hoặc có trần rõ ràng.</strong> <code>FOR i := 0 TO n DO</code> với <code>n</code> đến từ tính toán
là rủi ro — nếu <code>n</code> thành 50 000 thì thời gian quét nổ tung.</li>
<li><strong>Đo, đừng đoán.</strong> Sau khi thêm vòng lặp, xem thống kê thời gian quét (Chương 51). Con số lớn nhất
mới quan trọng, không phải con số trung bình.</li>
<li><strong>Tập lớn thì chia nhỏ qua nhiều vòng quét</strong>: mỗi vòng quét xử lý một phần, nhớ vị trí đang tới,
vòng sau làm tiếp. Dài dòng hơn nhưng giữ thời gian quét ổn định. Bao nhiêu là &quot;lớn&quot;, đo thế nào, mỗi
vòng bao nhiêu phần: mục 20.5c.</li>
</ul>
<p>⭐ <strong>Và hai quy tắc về chính biến đếm — cả hai là bẫy thật, không phải chuyện phong cách:</strong></p>
<pre><code class="language-iecst">// ✗ SAI 1 — sửa biến đếm bên trong vòng
FOR i := 0 TO 9 DO
    IF Skip[i] THEN
        i := i + 1;                  // ⚠ &quot;nhảy cóc&quot; bằng tay
    END_IF;
END_FOR;

// ✗ SAI 2 — dùng biến đếm SAU khi vòng đã kết thúc
FOR i := 0 TO 9 DO
    Total := Total + Data[i];
END_FOR;
LastIndex := i;                      // ⚠ 9 hay 10? Tuỳ hãng
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Sai</th>
<th>Chuẩn nói gì</th>
<th>⭐ Làm thế nào cho đúng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1</strong></td>
<td>Biến đếm, giá trị đầu và giá trị cuối <strong>không được bị thay đổi</strong> bởi các câu lệnh bên trong vòng</td>
<td>Cần bỏ qua phần tử → dùng <code>IF NOT Skip[i] THEN … END_IF;</code> bao lấy phần xử lý, <strong>đừng đụng vào <code>i</code></strong></td>
</tr>
<tr>
<td><strong>2</strong></td>
<td>⚠ <strong>Giá trị của biến đếm sau khi vòng kết thúc do hãng quyết định</strong></td>
<td>Cần biết đã tới đâu → <strong>gán vào một biến riêng bên trong vòng</strong>; biến đếm chỉ dùng <strong>bên trong</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Sai 2 đặc biệt khó chịu vì nó <strong>chạy đúng</strong> trên hệ bạn đang dùng, rồi sai khi chương trình được
chuyển sang hệ khác. ⚡ Bộ quy tắc viết mã của PLCopen ghi cả hai (L12, L13 — Phụ lục N).</p>
</blockquote>
<h3>⚡ &quot;Thế dùng truy cập trực tiếp thì sao?&quot;</h3>
<p>Người đã đọc Chương 10 sẽ nghĩ ngay tới lối thoát này: dùng <strong>truy cập trực tiếp</strong> (mục 10.4) để đọc
thẳng chân vào, bỏ qua ảnh — khi đó <code>DI_Clamp1Up</code> <strong>thật sự đổi giá trị</strong> trong lúc vòng lặp chạy, và
vòng lặp <strong>sẽ</strong> thoát.</p>
<blockquote>
<p>⚠⚠ <strong>Đúng về kỹ thuật, và tệ hơn về hậu quả.</strong></p>
<p>Vòng lặp bây giờ thoát được — nhưng nó thoát <strong>sau khi kẹp lên xong</strong>, tức là ⭐ <strong>CPU đứng chờ suốt
vài trăm mili-giây</strong> ngay giữa vòng quét. Trong khoảng đó: không nấc thang nào khác chạy, không ngõ
ra nào được cập nhật, không báo động nào được xét, ⚠⚠ <strong>và nút dừng không được đọc</strong>.</p>
<p>⭐ Nếu cơ cấu kẹt và tín hiệu không bao giờ tới, bạn quay lại đúng chỗ cũ: watchdog và CPU sang STOP.</p>
<p>⭐⭐ <strong>Sửa một vòng lặp chờ bằng cách làm cho nó thoát được là chữa triệu chứng.</strong> Vấn đề gốc là
⚠ <strong>việc chờ không được nằm trong vòng lặp</strong>, bất kể vòng lặp có thoát được hay không.</p>
</blockquote>
<h3><code>REPEAT ... UNTIL</code> — vòng lặp thứ ba, và cái bẫy riêng của nó</h3>
<p>Chuẩn có <strong>ba</strong> vòng lặp. <code>REPEAT</code> ít gặp hơn nhưng có hai đặc điểm dễ vấp:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>WHILE ... DO</code></th>
<th><code>REPEAT ... UNTIL</code></th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Cực tính điều kiện</td>
<td>Chạy <strong>CHỪNG NÀO</strong> điều kiện còn đúng</td>
<td>⭐ Chạy <strong>CHO TỚI KHI</strong> điều kiện đúng</td>
</tr>
<tr>
<td>⚠⚠ Thân vòng lặp</td>
<td>Có thể <strong>không chạy lần nào</strong></td>
<td>⭐ <strong>Luôn chạy ít nhất một lần</strong></td>
</tr>
<tr>
<td>Kiểm điều kiện</td>
<td>Đầu vòng</td>
<td>⭐ <strong>Cuối vòng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai chỗ sai kinh điển:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chép điều kiện của <code>WHILE</code> sang <code>REPEAT</code> mà quên đảo</strong> — vòng lặp chạy đúng ngược lại ý muốn, và thường thành vô hạn</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Quên rằng thân vòng <strong>luôn chạy một lần</strong> — với tập rỗng hoặc điều kiện đã thoả sẵn, <code>WHILE</code> không làm gì còn <code>REPEAT</code> <strong>vẫn làm một lần</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⭐⭐ Nguyên tắc chung — và nó giải thích mọi thứ ở trên</h3>
<blockquote>
<p>⭐⭐ <strong>Điều kiện thoát của vòng lặp phải phụ thuộc vào một biến được cập nhật BÊN TRONG chính vòng
lặp đó.</strong></p>
<p>Rủi ro vòng lặp vô hạn — hoặc chạy quá lâu — ⚠ <strong>lớn nhất khi điều kiện thoát phụ thuộc vào thứ bên
ngoài</strong>: tín hiệu vào, giá trị từ mạng, biến do tác vụ khác ghi.</p>
<p>⭐ Nguyên tắc này gói gọn cả ba trường hợp: <code>WHILE NOT DI_Clamp1Up</code> sai vì điều kiện đến từ <strong>bên
ngoài</strong>; <code>FOR i := 0 TO n</code> rủi ro vì <code>n</code> đến từ <strong>bên ngoài</strong>; còn <code>FOR i := 0 TO 99</code> an toàn vì
biến đếm do <strong>chính vòng lặp</strong> cập nhật.</p>
</blockquote>
<p><strong>Và khi buộc phải dùng <code>WHILE</code>/<code>REPEAT</code>: kèm trần số vòng.</strong> Đây là mẫu chuẩn:</p>
<pre><code class="language-iecst">k := 1;
REPEAT
    LastArea := Pi * Radius[k] * Radius[k];
    Area[k]  := LastArea;
    k := k + 1;
UNTIL LastArea &gt; 1000 OR k &gt; 199        // ⭐ trần cứng nằm NGAY TRONG điều kiện, độc lập dữ liệu
END_REPEAT;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Mẫu này đã được sửa, và lỗi cũ đáng để nhìn kỹ.</strong> Bản trước viết <code>Area[k] := …; k := k + 1;</code>
rồi <code>UNTIL Area[k] &gt; 1000</code> — ⚠ tức là <strong>kiểm phần tử CHƯA được tính</strong> ở lượt này, vì <code>k</code> vừa tăng.
Vòng lặp dừng theo một giá trị cũ còn sót trong mảng. ⭐ Cấu trúc đó lấy theo một ví dụ trong sách
tham khảo, và <strong>mang theo cả lỗi của nó</strong> — không ai thấy vì nó <em>trông</em> đúng.</p>
<p>⭐ Cách tránh cả lớp lỗi này: <strong>kiểm đúng giá trị VỪA tính</strong>, bằng một biến riêng (<code>LastArea</code>), thay
vì đọc lại mảng bằng một chỉ số đã đổi. Đây chính là quy tắc CP3 của PLCopen: <em>mọi biến phải được
gán trước khi đọc</em> (Phụ lục N).</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặt trần số vòng ở đâu</th>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td><code>IF k &gt;= 200 THEN EXIT; END_IF;</code> trong thân</td>
<td>Nhìn thấy riêng từng dòng</td>
<td>⚠ Vòng lặp có <strong>hai</strong> lối ra; PLCopen khuyên tránh <code>EXIT</code> (quy tắc L10)</td>
</tr>
<tr>
<td>⭐ <code>UNTIL … OR k &gt; 199</code></td>
<td>⭐ <strong>Một</strong> lối ra; đọc điều kiện là biết hết lúc nào vòng dừng</td>
<td>Điều kiện dài hơn một chút</td>
</tr>
</tbody></table></div>
<p>⭐ Dùng cách thứ hai. <code>EXIT</code> vẫn là lệnh chuẩn và bạn sẽ gặp nó trong chương trình của người khác —
nên phải biết nó làm gì:</p>
<blockquote>
<p>⚠ <strong><code>EXIT</code> chỉ thoát MỘT tầng.</strong> Đặt <code>EXIT</code> trong vòng lặp trong cùng thì <strong>các vòng lặp bao ngoài
vẫn chạy tiếp</strong>. Muốn thoát nhiều tầng phải có cơ chế riêng — hoặc, tốt hơn, ⭐ <strong>đừng lồng vòng lặp
trong môi trường quét</strong>.</p>
<p>⚡ Chuẩn còn có <code>CONTINUE</code> — bỏ qua phần còn lại của lần lặp hiện tại và sang lần kế. Nó <strong>không</strong>
thoát vòng lặp, nên ⚠ <strong>không phải công cụ phòng vòng lặp vô hạn</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong><code>EXIT</code> không cứu được <code>WHILE</code> chờ tín hiệu.</strong>
Chuẩn có lệnh <code>EXIT</code> để thoát vòng lặp sớm. Nó hữu ích khi tìm thấy phần tử cần tìm trong mảng.
Nhưng nó <strong>không</strong> giải quyết được ví dụ sai ở trên, vì vấn đề không phải thiếu lối thoát — vấn đề
là <strong>điều kiện thoát không bao giờ thay đổi</strong> trong khi vòng lặp đang chạy.</p>
</blockquote>
<h3>Bảng quyết định</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Dùng gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chờ tín hiệu từ cơ cấu</td>
<td>❌ Không vòng lặp — <strong>giữ nguyên bước</strong></td>
</tr>
<tr>
<td>Chờ hết thời gian</td>
<td>❌ Không vòng lặp — <strong>timer</strong> (Chương 17)</td>
</tr>
<tr>
<td>Duyệt mảng cố định, nhỏ</td>
<td>✅ <code>FOR</code></td>
</tr>
<tr>
<td>Duyệt tập lớn hoặc kích thước thay đổi</td>
<td>⚠ Đo chi phí lần tệ nhất; vượt ngân sách thì chia lượt qua nhiều vòng quét (mục 20.5c)</td>
</tr>
<tr>
<td>Lặp tới khi thoả điều kiện tính trong cùng vòng lặp</td>
<td>⚠ <code>WHILE</code> <strong>kèm trần số vòng</strong></td>
</tr>
<tr>
<td>Cần thân vòng chạy <strong>ít nhất một lần</strong></td>
<td>⚠ <code>REPEAT</code> — ⭐ nhớ <strong>đảo cực tính điều kiện</strong></td>
</tr>
<tr>
<td>⭐ Kiểm mọi vòng lặp trước khi giao</td>
<td><em>&quot;Điều kiện thoát có phụ thuộc biến được cập nhật <strong>bên trong</strong> không?&quot;</em></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="205b-mng-cu-trúc-và-bn-vic-lp-li-hng-ngày">20.5b ⭐⭐ Mảng, cấu trúc, và bốn việc lặp lại hằng ngày</h2>
<p>Chương 19 cho bạn mảng và thanh ghi dịch (mục 19.6, 19.7). Mục này trả lời câu kế tiếp — câu mà người
viết chương trình máy gặp hằng tuần: <em>dữ liệu của nhiều thứ giống nhau thì gom thế nào, và bốn việc cứ
lặp đi lặp lại trên nó — <strong>giữ N dòng gần nhất, tính trung bình trượt, tìm một dòng, duyệt cả bảng</strong> —
viết thế nào cho đúng trong môi trường quét?</em></p>
<blockquote>
<p>⚡ Người đến từ phần mềm đã biết cả bốn thuật toán. ⭐ Cái mới không phải thuật toán, mà là <strong>ba ràng
buộc máy tính không có</strong>: mọi thứ phải xong trong <strong>một</strong> vòng quét; chỉ số ngoài mảng có thể <strong>dừng
CPU</strong> (Chương 19 Bẫy 7); và mảng có cỡ <strong>cố định</strong> từ lúc biên dịch — không có chuyện &quot;thêm phần tử&quot;.</p>
</blockquote>
<p>Bài toán xuyên suốt mục này và mục sau: DP-01 giữ <strong>nhật ký chu kỳ</strong> <em>(cycle log)</em> của <strong>1000 board gần
nhất</strong> — số thứ tự board và chu kỳ của nó — để:</p>
<ol>
<li>tính chu kỳ <strong>trung bình của 20 board gần nhất</strong>, thấy máy chậm dần sau vài phút thay vì cuối ca
(mục 19.8 tính trung bình cả ca — một quãng chậm bị pha loãng trong hàng nghìn chu kỳ bình thường);</li>
<li>trả lời <em>&quot;board số 1234 chạy mất bao lâu?&quot;</em> khi một board lỗi bị trả về;</li>
<li>⭐ cho mục 20.5c: chu kỳ <strong>lớn nhất</strong> trong nhật ký — con số Chương 55 mục 55.4 bảo phải giữ, vì nó
giải thích vì sao sản lượng thật thấp hơn tính toán.</li>
</ol>
<blockquote>
<p>⚡ 1000 dòng × 8 byte ≈ <strong>8 KB</strong> bộ nhớ làm việc. Với CPU nhỏ, con số này phải được cộng vào lúc
<strong>chọn CPU</strong> (Chương 13), không phải phát hiện lúc nạp chương trình. Nhật ký thống kê <strong>không cần giữ
qua mất điện</strong>: có điện lại thì bắt đầu nhật ký mới — khỏi lo dữ liệu cũ không khớp với board thật.</p>
</blockquote>
<h3>Gom dữ liệu: biến rời, mảng song song, hay mảng cấu trúc</h3>
<pre><code class="language-iecst">VAR
    // Cách 1 — biến rời: không duyệt được bằng vòng lặp
    Board1No, Board2No, Board3No : DINT;    // … tới Board1000No — không ai viết thế
    // Cách 2 — mảng song song: mỗi trường một mảng, chung một chỉ số
    LogBoardNo : ARRAY[0..999] OF DINT;
    LogCycleMs : ARRAY[0..999] OF DINT;
    // Cách 3 — mảng cấu trúc: mỗi phần tử là CẢ MỘT DÒNG
    Rec : ARRAY[0..999] OF ST_CycleRec;     // Rec[i].BoardNo, Rec[i].CycleMs
END_VAR
</code></pre>
<p>Cùng một việc — <em>thêm trường &quot;board NG&quot; vào nhật ký</em> — ở ba cách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Biến rời</th>
<th>Mảng song song <em>(parallel arrays)</em></th>
<th>⭐ Mảng cấu trúc <em>(array of structures)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Duyệt bằng <code>FOR</code></td>
<td>❌ Không được</td>
<td>✅</td>
<td>✅</td>
</tr>
<tr>
<td>Thêm một trường</td>
<td>—</td>
<td>Thêm một mảng, rồi sửa <strong>mọi</strong> chỗ ghi, chép, xoá</td>
<td>⭐ Thêm <strong>một dòng</strong> trong <code>TYPE</code>; chỗ nào chép cả dòng thì tự mang theo</td>
</tr>
<tr>
<td>⚠ Lệch chỉ số giữa các trường</td>
<td>—</td>
<td>⚠ <strong>Có thể</strong>: ghi <code>LogCycleMs[i]</code> mà quên <code>LogBoardNo[i]</code> là chu kỳ của board này nằm cạnh số của board khác</td>
<td>⭐ Không thể — mọi trường của một board nằm trong một phần tử</td>
</tr>
<tr>
<td>Trao dữ liệu một board cho khối khác</td>
<td>Từng biến</td>
<td>Từng trường, kèm chỉ số</td>
<td>⭐ Cả dòng, một tham số</td>
</tr>
<tr>
<td>Dùng khi</td>
<td>Vài thứ <strong>khác nhau</strong> (Chương 19 mục 19.7)</td>
<td>⚠ Chỉ khi bị buộc — khối có sẵn của hệ chỉ nhận <strong>mảng số</strong></td>
<td>⭐ <strong>Mặc định</strong> cho nhiều thứ giống nhau</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong> mảng cấu trúc là mặc định. Mảng song song chỉ khi một khối có sẵn đòi đúng một mảng
số — và khi đó chép riêng trường cần dùng ra mảng số ngay trước lúc gọi, đừng giữ hai bản song song suốt
chương trình. ⚡ Gán một phần tử cấu trúc là <strong>chép giá trị</strong>: <code>Last := Rec[i];</code> rồi sửa <code>Last</code> không làm
đổi gì trong nhật ký.</p>
<h3>Giữ N dòng gần nhất: dịch cả mảng, hay bộ đệm vòng</h3>
<pre><code class="language-iecst">// Cách 1 — DỊCH: ô 0 luôn là mới nhất, như thanh ghi dịch ở Chương 19 mục 19.6
FOR i := 999 TO 1 BY -1 DO
    Rec[i] := Rec[i - 1];               // 999 phép chép CẢ DÒNG cho mỗi board mới
END_FOR;
Rec[0] := NewRec;

// Cách 2 — VÒNG: không chép dòng nào; chỉ dời chỗ ghi
Rec[Head] := NewRec;                    // ghi đè đúng dòng CŨ NHẤT
Head := (Head + 1) MOD 1000;            // tới cuối thì quay về 0
</code></pre>
<p>Hình dung <strong>bộ đệm vòng</strong> <em>(ring buffer)</em> — thu nhỏ còn 8 ô cho dễ vẽ:</p>
<pre><code class="language-text">   Nhật ký 8 ô, đã ghi 11 board:  Head = 3,  Count = 8 (đã đầy)

   chỉ số:     0      1      2      3      4      5      6      7
            ┌──────┬──────┬──────┬──────┬──────┬──────┬──────┬──────┐
   board    │   9  │  10  │  11  │   4  │   5  │   6  │   7  │   8  │
            └──────┴──────┴──────┴──────┴──────┴──────┴──────┴──────┘
                             ▲      ▲
                         mới nhất  Head — dòng CŨ NHẤT: board 12 sẽ ghi đè vào đây

   Dòng &quot;mới thứ k&quot; (k = 0 là mới nhất):   (Head − 1 − k + N) MOD N
        k = 0 → ô 2 (board 11)   ·   k = 2 → ô 0 (board 9)   ·   k = 3 → ô 7 (board 8)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Dịch cả mảng</th>
<th>⭐ Bộ đệm vòng</th>
</tr>
</thead>
<tbody><tr>
<td>Thêm một dòng</td>
<td>⚠ Chép <strong>N − 1</strong> dòng — 999 lần trong một vòng quét</td>
<td>⭐ Ghi <strong>một</strong> dòng, dời một chỉ số</td>
</tr>
<tr>
<td>Đọc dòng mới thứ k</td>
<td><code>Rec[k]</code> — nhìn là hiểu</td>
<td>Phải tính <code>(Head − 1 − k + N) MOD N</code></td>
</tr>
<tr>
<td>Xem trực tuyến bằng mắt</td>
<td>⭐ Dễ — mảng đã xếp theo thứ tự</td>
<td>Phải biết <code>Head</code> mới đọc ra thứ tự</td>
</tr>
<tr>
<td>⚠ Chỗ hay sai</td>
<td>Dịch sai chiều (Chương 19 Bẫy 5)</td>
<td>⚠ <code>MOD</code> với số âm (Bẫy 9); tính như đã đầy khi chưa đầy (Bẫy 10)</td>
</tr>
<tr>
<td>⭐ Hợp với</td>
<td>Mỗi ô là một <strong>chỗ trên chuyền</strong> — dữ liệu phải đi theo board (mục 19.6)</td>
<td>Mỗi ô là một <strong>thời điểm</strong> — nhật ký, lịch sử, hàng đợi</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị — hỏi &quot;ô thứ i nghĩa là gì?&quot;:</strong> là một chỗ trên chuyền thì <strong>dịch</strong>, vì board dời chỗ
thật và dữ liệu phải dời theo — mảng loại này ngắn (bốn ô ở mục 19.6), chép không tốn gì. Là thứ tự thời
gian thì <strong>vòng</strong>: không có lý do nào để chép 999 dòng mỗi khi có một board mới.</p>
<h3>⚠ Lùi chỉ số vòng: cộng N trước khi lấy <code>MOD</code></h3>
<p>Đọc dòng mới thứ k phải <strong>lùi</strong> từ <code>Head</code>: <code>Head − 1 − k</code>. Khi <code>Head</code> nhỏ, số đó <strong>âm</strong> — <code>Head = 0</code>,
<code>k = 0</code> cho <code>−1</code>:</p>
<blockquote>
<p>⚠⚠ <strong><code>−1 MOD 1000</code> có thể ra <code>−1</code>, không phải <code>999</code>.</strong> Ở hệ chia số nguyên theo kiểu cắt về phía 0 —
kiểu thông dụng — số dư mang <strong>dấu của số bị chia</strong>. Chỉ số <code>−1</code> trên mảng <code>[0..999]</code> là Chương 19
Bẫy 7: tuỳ hệ, CPU dừng, ghi đè biến khác, hoặc lặng lẽ đọc nhầm ô.</p>
<p>⭐ <strong>Đừng cố nhớ hệ của bạn làm gì — viết sao cho câu hỏi hết quan trọng:</strong> cộng <code>N</code> vào trước,
<code>(Head − 1 − k + N) MOD N</code>. Với <code>0 ≤ Head &lt; N</code> và <code>0 ≤ k &lt; N</code>, số bị chia luôn nằm trong <code>0 … 2N − 2</code>
— không bao giờ âm, trên mọi hệ.</p>
</blockquote>
<h3>Ví dụ hoàn chỉnh — nhật ký chu kỳ</h3>
<p>Gói thành hai kiểu và hai hàm: nhật ký nằm trong <strong>một biến cấu trúc</strong> của bên gọi, hàm nhận nó qua
<code>VAR_IN_OUT</code> (Chương 14 mục 14.3) — <code>LogPush</code> vì phải <strong>sửa</strong> nó, <code>LogFind</code> để <strong>khỏi chép</strong> 1000 dòng
mỗi lần gọi.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — nhật ký chu kỳ 1000 board: bộ đệm vòng, trung bình trượt, tìm theo số board
TYPE ST_CycleRec :                       // một dòng nhật ký — một board đã ra khỏi máy
STRUCT
    BoardNo : DINT;                      // số thứ tự board trong ca
    CycleMs : DINT;                      // chu kỳ của board này, mili-giây; 0 = không đo được
END_STRUCT
END_TYPE

TYPE ST_CycleLog :                       // bộ đệm vòng — chỉ ghi qua LogPush
STRUCT
    Rec   : ARRAY[0..999] OF ST_CycleRec;
    Head  : INT;                         // dòng sẽ ghi lần tới = dòng CŨ NHẤT khi đã đầy
    Count : INT;                         // số dòng có số liệu; chưa đầy thì là các dòng 0…Count−1
    AvgMs : DINT;                        // trung bình 20 chu kỳ sản xuất gần nhất; 0 = chưa có
END_STRUCT
END_TYPE

FUNCTION LogPush : BOOL                  // TRUE = nhật ký đã đầy, vừa ghi đè dòng cũ nhất
VAR_IN_OUT
    Log : ST_CycleLog;                   // ⭐ IN_OUT: sửa thẳng nhật ký của bên gọi, không chép 1000 dòng
END_VAR
VAR_INPUT
    BoardNo : DINT;
    CycleMs : DINT;
END_VAR
VAR CONSTANT
    N_LOG       : INT  := 1000;          // phải khớp Rec[0..999] của ST_CycleLog
    N_AVG       : INT  := 20;            // cửa sổ trung bình: 20 board ≈ 4 phút ở nhịp 12 s
    PROD_MAX_MS : DINT := 60000;         // dài hơn 5 × chu kỳ đích là có dừng xen vào (Phụ lục O.8)
END_VAR
VAR
    k, i, n : INT;
    SumMs   : DINT;
END_VAR
// Con trỏ nằm trong cấu trúc của bên gọi — kẹp trước khi dùng làm chỉ số (Chương 19 Bẫy 7)
IF (Log.Head &lt; 0) OR (Log.Head &gt;= N_LOG) THEN
    Log.Head := 0;
END_IF;
Log.Count := LIMIT(0, Log.Count, N_LOG);
LogPush := (Log.Count = N_LOG);
Log.Rec[Log.Head].BoardNo := BoardNo;    // ghi đè đúng dòng CŨ NHẤT — không chép dòng nào khác
Log.Rec[Log.Head].CycleMs := CycleMs;
Log.Head := (Log.Head + 1) MOD N_LOG;    // tới cuối thì quay về 0
IF Log.Count &lt; N_LOG THEN
    Log.Count := Log.Count + 1;
END_IF;
// Trung bình N_AVG dòng gần nhất, chỉ lấy chu kỳ sản xuất — cộng lại từ đầu, 20 phép cộng mỗi 12 s
SumMs := 0;
n := 0;
FOR k := 0 TO N_AVG - 1 DO
    i := (Log.Head + N_LOG - 1 - k) MOD N_LOG;   // dòng mới thứ k; cộng N_LOG trước: không bao giờ âm
    IF (k &lt; Log.Count) AND (Log.Rec[i].CycleMs &gt; 0) AND (Log.Rec[i].CycleMs &lt;= PROD_MAX_MS) THEN
        SumMs := SumMs + Log.Rec[i].CycleMs;
        n := n + 1;
    END_IF;
END_FOR;
IF n &gt; 0 THEN
    Log.AvgMs := SumMs / n;
ELSE
    Log.AvgMs := 0;                      // chưa có chu kỳ sản xuất nào — và không chia cho 0
END_IF;
END_FUNCTION

FUNCTION LogFind : INT                   // dòng mang số board cần tìm; -1 = không có trong nhật ký
VAR_IN_OUT
    Log : ST_CycleLog;                   // IN_OUT chỉ để khỏi chép 1000 dòng — hàm này KHÔNG ghi vào Log
END_VAR
VAR_INPUT
    BoardNo : DINT;
END_VAR
VAR CONSTANT
    N_LOG : INT := 1000;                 // phải khớp Rec[0..999] của ST_CycleLog
END_VAR
VAR
    n, k, i, Found : INT;
END_VAR
Found := -1;
IF (Log.Head &gt;= 0) AND (Log.Head &lt; N_LOG) THEN
    n := LIMIT(0, Log.Count, N_LOG);     // ⭐ trần vòng lặp kẹp TRƯỚC khi vào vòng (Bẫy 4)
    k := 0;
    WHILE (k &lt; n) AND (Found &lt; 0) DO     // ⭐ hai vế chỉ đọc biến đơn — không vế nào chạm mảng
        i := (Log.Head + N_LOG - 1 - k) MOD N_LOG;  // từ mới nhất về cũ nhất: số board đánh lại mỗi ca
        IF Log.Rec[i].BoardNo = BoardNo THEN
            Found := i;
        END_IF;
        k := k + 1;
    END_WHILE;
END_IF;
LogFind := Found;
END_FUNCTION
</code></pre>
<p>Bảy chỗ đáng xem:</p>
<ul>
<li><strong>Kẹp <code>Head</code> và <code>Count</code> ở đầu <code>LogPush</code>.</strong> Cấu trúc nằm ở bên gọi, ai cũng ghi vào được — sửa trực
tuyến, bảng theo dõi biến. Hàm dùng chúng làm chỉ số thì <strong>không được tin</strong> chúng (Chương 19 Bẫy 7).</li>
<li><strong>Ghi đè dòng cũ nhất</strong>, không chép dòng nào — cách 2 của bảng trên.</li>
<li><strong><code>+ N_LOG</code> trước <code>MOD</code></strong> ở cả hai hàm (Bẫy 9).</li>
<li><strong><code>k &lt; Log.Count</code></strong> — chưa đủ 20 board thì chỉ chia cho số board đã có (Bẫy 10).</li>
<li><strong>Chu kỳ sản xuất là <code>0 &lt; CycleMs ≤ 60 000</code>.</strong> Board đầu ca (<code>0</code> — không có board trước để đo) và
board sau một lần dừng máy (hàng giờ) vẫn được <strong>ghi</strong> để tra, nhưng <strong>không vào trung bình</strong>. Con số
60 000 = 5 × chu kỳ đích 12 s — cùng ngưỡng <em>máy đứng chờ</em> ở Phụ lục O.8 [Nghề]; máy khác nhịp thì
đổi hằng này, đo rồi chỉnh.</li>
<li><strong>Trung bình cộng lại 20 dòng mỗi lần</strong>, không giữ tổng chạy — vì sao, xem bảng ngay dưới.</li>
<li><strong>Điều kiện vòng lặp của <code>LogFind</code> chỉ đọc biến đơn</strong> — mục &quot;đánh giá rút gọn&quot; dưới đây giải thích vì
sao đây là chỗ quan trọng nhất của cả ví dụ.</li>
</ul>
<p>Cách gọi — <code>LogPush</code> khi có board ra, <code>LogFind</code> khi <strong>được hỏi</strong>, không tìm mỗi vòng quét:</p>
<pre><code class="language-iecst">TrigOut(CLK := DI_BoardOutfeed);           // board vừa tới đầu ra — gọi mỗi vòng, ngoài IF (Chương 16)
TrigAsk(CLK := M_AskCmd);                  // người tra cứu ghi M_AskNo rồi bật M_AskCmd
IF TrigOut.Q THEN
    BoardNo := BoardNo + 1;
    Full := LogPush(Log := CycleLog, BoardNo := BoardNo, CycleMs := LastCycleMs);  // … đo như mục 19.8
END_IF;
IF TrigAsk.Q THEN
    Idx := LogFind(Log := CycleLog, BoardNo := M_AskNo);
    IF Idx &gt;= 0 THEN                       // ⭐ kiểm TRƯỚC khi dùng làm chỉ số — ở một nhánh riêng
        M_AskCycleMs := CycleLog.Rec[Idx].CycleMs;
    ELSE
        M_AskCycleMs := -1;                // không có trong 1000 board gần nhất
    END_IF;
END_IF;
</code></pre>
<p>Chạy thử: nhật ký rỗng → tìm gì cũng <code>-1</code>; board đầu <code>0 ms</code> không kéo trung bình xuống; chu kỳ có dừng
một giờ vẫn tra được nhưng không vào trung bình; board thứ 1000 làm đầy vừa đủ và <code>Head</code> quay về 0 —
board mới nhất nằm ở dòng 999; board 1001 ghi đè board 1; nhật ký đầy mà tìm số không có vẫn ra <code>-1</code>,
không đọc ngoài mảng; gần 2 500 board ngẫu nhiên — trung bình khớp phép tính độc lập ở <strong>mọi</strong> lần; <code>Head</code>
bị ghi tay thành 5000 thì cả hai hàm vẫn không dừng CPU.</p>
<h3>Trung bình trượt: cộng lại, hay tổng chạy</h3>
<p><strong>Trung bình trượt</strong> <em>(moving average)</em> của N giá trị gần nhất có hai cách tính:</p>
<pre><code class="language-iecst">// Cách 1 — CỘNG LẠI cả cửa sổ mỗi lần có giá trị mới: vòng FOR trong LogPush ở trên

// Cách 2 — TỔNG CHẠY trên một cửa sổ 20 ô riêng: bớt ô sắp bị ghi đè, cộng giá trị mới
SumMs := SumMs - Win[WIdx] + NewMs;     // ⚠ đọc Win[WIdx] TRƯỚC khi ghi đè nó
Win[WIdx] := NewMs;
WIdx := (WIdx + 1) MOD 20;
AvgMs := SumMs / 20;                    // ⚠ chỉ đúng khi cửa sổ đã đầy (Bẫy 10)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Cộng lại</th>
<th>Tổng chạy <em>(running sum)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Phép tính mỗi lần có giá trị mới</td>
<td>Bằng cỡ cửa sổ — 20</td>
<td>⭐ Hai, cửa sổ dài bao nhiêu cũng vậy</td>
</tr>
<tr>
<td>⚠ Tổng bị hỏng một lần — sửa trực tuyến, ghi tay vào bảng theo dõi</td>
<td>⭐ Tự lành ở lần tính sau</td>
<td>⚠⚠ <strong>Sai mãi</strong> — không lần cộng trừ nào sửa được nó</td>
</tr>
<tr>
<td>Bỏ một giá trị ra khỏi phép tính (chu kỳ có dừng)</td>
<td>⭐ Một điều kiện <code>IF</code></td>
<td>Phải đếm riêng số giá trị đang nằm trong tổng, và bớt đúng cái đã cộng</td>
</tr>
<tr>
<td>Với số thực có phần lẻ</td>
<td>Sai số làm tròn chỉ của lần tính này — không dồn lại</td>
<td>⚠ Sai số làm tròn của mỗi lần cộng trừ <strong>nằm lại</strong> trong tổng</td>
</tr>
<tr>
<td>⭐ Hợp với</td>
<td>Giá trị mới đến <strong>thưa</strong> — một board mỗi 12 s</td>
<td>Giá trị mới đến <strong>mỗi vòng quét</strong> — lọc analog (Chương 32 mục 32.6)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị — tính chi phí bằng <em>cỡ cửa sổ × số lần tính mỗi giây</em>:</strong> nhật ký chu kỳ là
20 × 1/12 ≈ <strong>2 phép cộng mỗi giây</strong> — cộng lại, và được luôn tính tự lành. Bộ lọc chạy mỗi vòng quét
10 ms với cửa sổ 100 là <strong>10 000 phép cộng mỗi giây</strong> — khi đó mới dùng tổng chạy, bằng số nguyên, và
có một chỗ duy nhất xoá cả cửa sổ lẫn tổng cùng lúc.</p>
<h3>Tìm một dòng — và vì sao vòng lặp tìm kiếm là chỗ dễ dừng CPU nhất</h3>
<p><strong>Tìm tuần tự</strong> <em>(linear search)</em>: đi từng dòng tới khi thấy, hoặc hết. Bốn cách viết cùng một bài toán
— <em>tìm board số <code>BoardNo</code> trong nhật ký</em> — bỏ qua thứ tự mới–cũ cho gọn (<code>LogFind</code> ở trên đi từ mới về
cũ):</p>
<pre><code class="language-iecst">// ✗ Cách 1 — FOR + EXIT: đúng logic, nhưng vòng lặp có HAI lối ra (PLCopen L10, Phụ lục N)
Found := -1;
FOR k := 0 TO 999 DO
    IF Log.Rec[k].BoardNo = BoardNo THEN
        Found := k;
        EXIT;
    END_IF;
END_FOR;
</code></pre>
<pre><code class="language-iecst">// ✗ SAI — Cách 2: điều kiện gộp có một vế ĐỌC MẢNG — chạy trên hệ này, dừng CPU trên hệ khác
k := 0;
WHILE (k &lt; Log.Count) AND (Log.Rec[k].BoardNo &lt;&gt; BoardNo) DO
    k := k + 1;
END_WHILE;
// Nhật ký đầy, không có board cần tìm: k lên tới 1000 → vế sau đọc Rec[1000], ngoài mảng [0..999]
</code></pre>
<pre><code class="language-iecst">// ✓ ĐÚNG — Cách 3: điều kiện vòng lặp chỉ đọc biến đơn; mảng chỉ được đọc TRONG thân
Found := -1;
n := LIMIT(0, Log.Count, 1000);
k := 0;
WHILE (k &lt; n) AND (Found &lt; 0) DO
    IF Log.Rec[k].BoardNo = BoardNo THEN
        Found := k;
    END_IF;
    k := k + 1;
END_WHILE;

// ✓ ĐÚNG — Cách 4: FOR đi hết, cờ giữ dòng thấy đầu tiên; chỉ số k luôn trong dải nên gộp được
Found := -1;
FOR k := 0 TO 999 DO
    IF (Found &lt; 0) AND (Log.Rec[k].BoardNo = BoardNo) THEN
        Found := k;
    END_IF;
END_FOR;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>1 · <code>FOR</code> + <code>EXIT</code></th>
<th>2 · <code>WHILE</code> gộp vế đọc mảng</th>
<th>⭐ 3 · <code>WHILE</code> canh bằng biến đơn</th>
<th>4 · <code>FOR</code> đi hết + cờ</th>
</tr>
</thead>
<tbody><tr>
<td>Số lối ra của vòng lặp</td>
<td>⚠ Hai</td>
<td>Một</td>
<td>⭐ Một</td>
<td>Một</td>
</tr>
<tr>
<td>⚠ Phụ thuộc hệ</td>
<td>Không</td>
<td>⚠⚠ <strong>Có</strong> — chỉ đúng nếu hệ bỏ qua vế sau</td>
<td>⭐ Không</td>
<td>Không</td>
</tr>
<tr>
<td>Dừng khi thấy</td>
<td>Có</td>
<td>Có</td>
<td>⭐ Có</td>
<td>❌ Đi hết 1000 dòng</td>
</tr>
<tr>
<td>⭐ Lượt lặp ở lần <strong>tệ nhất</strong> — không có board cần tìm</td>
<td>1000</td>
<td>1000 — rồi đọc ngoài mảng</td>
<td>1000</td>
<td>1000</td>
</tr>
<tr>
<td>Quy tắc PLCopen (Phụ lục N)</td>
<td>⚠ Trái L10</td>
<td>—</td>
<td>⭐ Đạt</td>
<td>Đạt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đọc hàng thứ tư: cả bốn bằng nhau ở lần tệ nhất.</strong> Dừng khi thấy làm nhanh lần <strong>trung bình</strong>,
không làm nhanh lần <strong>tệ nhất</strong> — mà watchdog và ngân sách thời gian quét chỉ hỏi lần tệ nhất. Đó là
câu hỏi của mục 20.5c.</p>
</blockquote>
<p>⭐ <strong>Khuyến nghị:</strong> cách 3 — một lối ra, không phụ thuộc hệ, dừng khi thấy; <code>LogFind</code> viết theo cách
này. Cách 4 khi tập nhỏ tới mức đi hết cũng không đáng kể so với ngân sách (mục 20.5c): mã ngắn nhất, ít
chỗ sai nhất. Cách 1 bạn sẽ gặp trong chương trình của người khác — nó đúng, chỉ trái quy tắc. ⚠⚠ <strong>Cách
2 không bao giờ.</strong></p>
<h3>⚠⚠ Đánh giá rút gọn — vì sao cách 2 chạy được chỗ này, dừng CPU chỗ khác</h3>
<p><code>A AND B</code>: khi <code>A</code> sai thì kết quả chắc chắn sai, <code>B</code> là gì cũng vậy. Nhiều hệ dừng ở đó và <strong>không tính
<code>B</code></strong> — gọi là <strong>đánh giá rút gọn</strong> <em>(short-circuit evaluation)</em>. ⚡ Tên tiếng Việt cố ý tránh chữ
&quot;ngắn mạch&quot;: trong sách này chữ đó dành cho dòng điện.</p>
<blockquote>
<p>⚠⚠ <strong>Đừng trông vào việc vế sau được bỏ qua.</strong> Có hệ tính đủ cả hai vế rồi mới <code>AND</code>; có hệ dừng ngay
khi vế đầu đã quyết định kết quả; có hệ thêm toán tử riêng chỉ làm kiểu rút gọn — CODESYS gọi là
<code>AND_THEN</code> và <code>OR_ELSE</code>, <strong>mở rộng ngoài chuẩn</strong>.</p>
<p>⭐ Vì thế cách 2 là loại lỗi tệ nhất: viết và thử trên hệ có rút gọn thì <strong>chạy đúng</strong>, rồi dừng CPU
khi chương trình sang hệ khác. Ngay trên hệ không rút gọn, nó cũng chỉ hỏng đúng lúc <strong>nhật ký đầy và
board cần tìm không có</strong> — vài tuần sau khi nghiệm thu, lúc không còn ai nhớ đoạn mã này.</p>
</blockquote>
<p><strong>Quy tắc:</strong> vế nào chỉ an toàn khi vế trước đúng — đọc mảng bằng chỉ số chưa kiểm, chia cho một số có
thể bằng 0 (Chương 19 mục 19.5) — thì <strong>không được đứng chung một biểu thức với vế canh nó</strong>. Tách thành
<code>IF</code> lồng nhau, hoặc chuỗi <code>ELSIF</code> có vế canh ở nhánh trước (cách chương trình hoàn chỉnh của DP-01 kiểm
số công thức, Phụ lục P mục P.12):</p>
<pre><code class="language-iecst">// ✗ SAI — dựa vào việc vế sau được bỏ qua khi n = 0
M_CycleSlow := (n &gt; 0) AND (SumMs / n &gt; LimitMs);

// ✓ ĐÚNG — phép chia chỉ chạy khi đã chắc n &gt; 0
IF n &gt; 0 THEN
    M_CycleSlow := SumMs / n &gt; LimitMs;
ELSE
    M_CycleSlow := FALSE;
END_IF;
</code></pre>
<p>⭐ Và đọc ngược lại: biểu thức gộp mà <strong>mọi vế đều tự an toàn</strong> thì gộp thoải mái. Vòng <code>FOR</code> trong
<code>LogPush</code> gộp <code>(k &lt; Log.Count) AND (Log.Rec[i].CycleMs &gt; 0)</code> được, vì <code>i</code> đã qua <code>MOD</code> nên <strong>luôn</strong> nằm
trong mảng — rút gọn hay không, kết quả như nhau.</p>
<hr>
<h2 id="205c-vic-nng-chia-qua-nhiu-vòng-quét-ngân-sách-thi-gian-quét">20.5c ⭐⭐ Việc nặng: chia qua nhiều vòng quét — ngân sách thời gian quét</h2>
<p>Mục 20.5 dặn hai câu: <em>đo, đừng đoán</em> và <em>tập lớn thì chia nhỏ qua nhiều vòng quét</em>. Mục này biến hai
câu đó thành việc làm được — <strong>bao nhiêu là nhiều</strong>, <strong>đo thế nào</strong>, <strong>chia thế nào</strong> — trên cùng nhật ký
1000 board của mục 20.5b.</p>
<p>Bài toán: chu kỳ <strong>lớn nhất</strong> trong 1000 board gần nhất — một trong ba con số Chương 55 mục 55.4 bảo
phải giữ, vì giá trị lớn nhất là thứ giải thích vì sao sản lượng thật thấp hơn tính toán.</p>
<h3>Ngân sách: bao nhiêu là nhiều</h3>
<p>Không có con số <em>&quot;bao nhiêu lượt lặp&quot;</em> dùng chung được: cùng một lượt lặp tốn thời gian khác nhau giữa
các dòng CPU — tài liệu của hãng ghi thời gian thực hiện lệnh cho từng dòng, và bạn không cần tin con số
ấy, vì sẽ đo. Thứ dùng chung được là <strong>phần thời gian</strong> <em>(scan-time budget)</em>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Ngân sách cả tác vụ</td>
<td>Thời gian chạy lớn nhất <strong>≤ 50 %</strong> chu kỳ tác vụ</td>
<td>[Nghề] — Phụ lục O.6</td>
</tr>
<tr>
<td>⭐ Ngân sách một <strong>việc nền</strong> <em>(background job)</em> — thống kê, tìm kiếm, kiểm bảng</td>
<td><strong>Phần còn lại của 50 % sau khi trừ phần điều khiển, chia đều cho các việc nền.</strong> Chưa đo được phần điều khiển thì bắt đầu từ <strong>10 % chu kỳ tác vụ</strong> cho mỗi việc</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Watchdog</td>
<td>Mặc định <strong>150 ms</strong> (S7-1200), <strong>500 ms</strong> (Logix) — ⚠ chỉ bắt được chương trình <strong>treo hẳn</strong></td>
<td>[Hãng] — Phụ lục O.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao 10 %.</strong> Nó là một phần năm của ngân sách 50 %: phần điều khiển và vài việc nền khác vẫn còn
chỗ, kể cả ở vòng quét xui nhất khi mọi việc nền rơi vào cùng một lần. ⚠ Đây là điểm <strong>bắt đầu</strong> — đo
xong thì thay bằng con số tính theo dòng trên. DP-01, tác vụ 10 ms: <strong>1 ms</strong> cho mỗi việc nền.</p>
<p>⚡ Watchdog không phải ngân sách. Với tác vụ 10 ms, watchdog mặc định dài gấp 15–50 lần — vòng quét
vượt ngân sách gấp đôi vẫn còn cách watchdog rất xa, và máy <strong>chạy được</strong> cho tới ngày người ta thêm
chức năng tiếp theo (Phụ lục O.6).</p>
</blockquote>
<h3>Đo — cái tệ nhất phải được ÉP ra, không chờ nó tới</h3>
<p>Mọi hệ cho xem thời gian quét hiện tại, nhỏ nhất và lớn nhất (Chương 10 mục 10.2). Chi phí của một việc
đo bằng <strong>hiệu số</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chạy máy — hoặc mô phỏng — <strong>đủ tải</strong>, việc nền <strong>tắt</strong>. Xoá thống kê; để máy chạy hết <strong>ít nhất một chu trình</strong> (mọi bước, mọi việc khác đều đã chạy qua); ghi thời gian quét lớn nhất: <code>T₀</code></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Ép trường hợp tệ nhất</strong> của việc nền: nhật ký đầy 1000 dòng, tìm một số board <strong>không có</strong> — vòng lặp đi hết. Đừng chờ nó tự xảy ra: nó xảy ra vào tuần thứ ba, lúc không ai đo</td>
</tr>
<tr>
<td>3</td>
<td>Bật việc nền, xoá thống kê, chạy như bước 1; ghi thời gian quét lớn nhất: <code>T₁</code></td>
</tr>
<tr>
<td>4</td>
<td>Chi phí tệ nhất của việc nền = <code>T₁ − T₀</code>. Chia cho số lượt lặp → <strong>chi phí một lượt trên CPU này</strong></td>
</tr>
</tbody></table></div>
<p>✅ <strong>Đạt khi:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> <code>T₁ − T₀</code>, đo ở trường hợp tệ nhất <strong>đã ép ra</strong>, không vượt ngân sách của việc nền.</li>
<li><input disabled="" type="checkbox"> <code>T₁</code> ≤ 50 % chu kỳ tác vụ (Phụ lục O.6).</li>
<li><input disabled="" type="checkbox"> Không vòng lặp nào có trần lấy từ dữ liệu mà chưa kẹp (Bẫy 4).</li>
<li><input disabled="" type="checkbox"> <code>T₀</code>, <code>T₁</code> đã ghi vào hồ sơ bàn giao, cạnh thời gian quét lớn nhất của máy (Phụ lục C mục C.9).</li>
</ul>
<h3>Bốn cách, cùng một bài toán</h3>
<pre><code class="language-iecst">// A — TÍNH LẠI MỖI VÒNG QUÉT: 1000 lượt, vòng quét nào cũng vậy
MaxMs := 0;
FOR k := 0 TO 999 DO
    IF (k &lt; Log.Count) AND (Log.Rec[k].CycleMs &lt;= 60000) AND (Log.Rec[k].CycleMs &gt; MaxMs) THEN
        MaxMs := Log.Rec[k].CycleMs;
    END_IF;
END_FOR;

// B — TÍNH LẠI KHI CÓ BOARD MỚI: như A, nhưng chỉ ở vòng quét có board ra
IF TrigOut.Q THEN
    …                                   // cùng vòng FOR như A
END_IF;

// C — CHIA LƯỢT: tối đa 100 dòng mỗi vòng quét — ví dụ hoàn chỉnh FB_LogMax ngay dưới

// D — TĂNG DẦN: một phép so sánh mỗi board — đúng cho &quot;từ đầu ca&quot;, SAI cho &quot;1000 board gần nhất&quot;
IF (NewMs &lt;= 60000) AND (NewMs &gt; MaxShiftMs) THEN
    MaxShiftMs := NewMs;
END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>A · mỗi vòng quét</th>
<th>B · khi có board mới</th>
<th>⭐ C · chia lượt <em>(chunking)</em></th>
<th>D · tăng dần <em>(incremental)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Lượt lặp, vòng quét <strong>trung bình</strong></td>
<td>1000</td>
<td>Dưới 1 — 1000 lượt mỗi 12 s, tức mỗi 1200 vòng quét</td>
<td>100</td>
<td>⭐ 0</td>
</tr>
<tr>
<td>⭐ Lượt lặp, vòng quét <strong>tệ nhất</strong></td>
<td>1000</td>
<td>⚠ <strong>1000</strong></td>
<td>⭐ <strong>100</strong> — hằng số, biết trước</td>
<td>⭐ 0</td>
</tr>
<tr>
<td>Kết quả có sau</td>
<td>Ngay</td>
<td>Ngay</td>
<td>Nhiều nhất hai lượt — 20 vòng quét = 200 ms</td>
<td>Ngay</td>
</tr>
<tr>
<td>Đúng cho &quot;1000 board gần nhất&quot;</td>
<td>✅</td>
<td>✅</td>
<td>✅ — lệch tối đa một board</td>
<td>❌ Dòng lớn nhất bị ghi đè thì không biết dòng lớn thứ hai ở đâu, nếu không duyệt lại</td>
</tr>
<tr>
<td>Mã</td>
<td>Ngắn</td>
<td>Ngắn</td>
<td>Dài hơn: chỗ đang duyệt, kết quả tạm, lúc công bố</td>
<td>Một câu <code>IF</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Cột B là cái bẫy</strong> (Bẫy 13): trung bình gần bằng 0 nên <strong>trông như đã giải quyết</strong> — nhưng vòng quét
có board mới vẫn gánh đủ 1000 lượt, và đó đúng là vòng quét watchdog đo.</p>
</blockquote>
<p>⭐ <strong>Khuyến nghị:</strong></p>
<ul>
<li><strong>Câu hỏi tính tăng dần được</strong> — lớn nhất <em>từ đầu ca</em>, tổng, đếm → <strong>D</strong>. Không có lý do gì để duyệt.</li>
<li><strong>Đo xong, chi phí tệ nhất nằm trong ngân sách</strong> → <strong>A</strong> hoặc <strong>B</strong>: mã đơn giản nhất thắng. Phép đo cho
thấy 1000 lượt chỉ tốn một phần nhỏ ngân sách thì chia lượt là thêm mã để giải một bài toán không có.</li>
<li><strong>Vượt ngân sách, và kết quả trễ vài trăm mili-giây chấp nhận được</strong> → <strong>C</strong>.</li>
<li>⚠ <strong>Không bao giờ chia lượt</strong> thứ phải đúng <strong>ngay trong vòng quét này</strong> — liên động, điều kiện cho
phép, phát hiện sự cố. Mà những thứ đó cũng không bao giờ cần duyệt 1000 dòng.</li>
</ul>
<h3>Mỗi vòng quét bao nhiêu dòng</h3>
<pre><code class="language-text">CHUNK  =  ngân sách của việc nền  ÷  chi phí một lượt (bước 4 ở trên)

Ví dụ minh hoạ — không phải số của CPU nào:
    đo được 1000 lượt tốn 8 ms     →   8 µs mỗi lượt
    ngân sách việc nền 1 ms        →   CHUNK ≤ 125   →   chọn 100: chẵn 10 vòng quét mỗi lượt
</code></pre>
<h3>Ví dụ hoàn chỉnh — chu kỳ lớn nhất, chia lượt</h3>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chu kỳ lớn nhất của nhật ký, duyệt CHIA LƯỢT: tối đa CHUNK dòng mỗi vòng quét
FUNCTION_BLOCK FB_LogMax
VAR_IN_OUT
    Log : ST_CycleLog;                   // chỉ ĐỌC — IN_OUT để khỏi chép 1000 dòng mỗi vòng quét
END_VAR
VAR_OUTPUT
    MaxMs : DINT;                        // của lượt đã XONG gần nhất; 0 = chưa có lượt nào xong
    MaxNo : DINT;                        // board mang chu kỳ đó
END_VAR
VAR CONSTANT
    N_LOG       : INT  := 1000;          // phải khớp Rec[0..999] của ST_CycleLog
    CHUNK       : INT  := 100;           // dòng mỗi vòng quét — tính từ ngân sách, không đoán
    PROD_MAX_MS : DINT := 60000;         // như LogPush: dài hơn là có dừng xen vào
END_VAR
VAR
    Pos    : INT;                        // dòng sẽ duyệt tiếp — NHỚ qua các vòng quét
    RunMax : DINT;                       // kết quả TẠM của lượt đang chạy — không ai đọc
    RunNo  : DINT;
    j      : INT;
END_VAR
FOR j := 1 TO CHUNK DO                   // ⭐ trần mỗi vòng là HẰNG — chi phí tệ nhất biết trước
    IF Pos &lt; N_LOG THEN
        IF Pos &lt; Log.Count THEN          // dòng có số liệu — lồng IF, không gộp với vế đọc mảng
            IF (Log.Rec[Pos].CycleMs &lt;= PROD_MAX_MS) AND (Log.Rec[Pos].CycleMs &gt; RunMax) THEN
                RunMax := Log.Rec[Pos].CycleMs;
                RunNo  := Log.Rec[Pos].BoardNo;
            END_IF;
        END_IF;
        Pos := Pos + 1;
    END_IF;
END_FOR;
IF Pos &gt;= N_LOG THEN                     // ⭐ xong TRỌN một lượt — lúc này mới công bố
    MaxMs  := RunMax;
    MaxNo  := RunNo;
    Pos    := 0;                         // lượt mới bắt đầu ở vòng quét sau
    RunMax := 0;
    RunNo  := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<p>Năm chỗ đáng xem:</p>
<ul>
<li><strong><code>Pos</code> nhớ qua các vòng quét</strong> — nó là biến của thể hiện, nên giữ giá trị giữa hai lần gọi (Chương 14
mục 14.3). Toàn bộ &quot;phép màu&quot; của chia lượt chỉ là một biến như vậy.</li>
<li><strong>Trần mỗi vòng là hằng <code>CHUNK</code></strong> — chi phí tệ nhất của khối biết trước từ lúc viết, không phụ thuộc
dữ liệu.</li>
<li>⭐ <strong>Hai bộ biến: tạm và công bố.</strong> <code>RunMax</code> chỉ khối dùng; <code>MaxMs</code> chỉ đổi ở vòng quét cuối lượt. Ai
đọc <code>MaxMs</code> vào lúc nào cũng thấy kết quả của <strong>một lượt trọn vẹn</strong> (Bẫy 12).</li>
<li><strong>Gọi mỗi vòng quét, ngoài <code>IF</code></strong> — như mọi thể hiện khối (Phụ lục B mục B.9b).</li>
<li><strong>Dữ liệu đổi giữa lượt.</strong> Một board mới mỗi 12 s, một lượt 100 ms: mỗi lượt có nhiều nhất một dòng đổi,
kết quả lệch tối đa một board — chấp nhận được cho thống kê. ⚠ Thứ <strong>không</strong> chấp nhận lệch — ví dụ
kiểm tổng của một bảng đang được sửa — thì <strong>bắt đầu lại lượt</strong> mỗi khi dữ liệu đổi: bên ghi bật một cờ,
khối thấy cờ thì đặt <code>Pos := 0</code> và bỏ kết quả tạm.</li>
</ul>
<p>Chạy thử: nhật ký rỗng → <code>0</code>; đủ 1000 board, đúng một lượt (10 vòng quét) → lớn nhất và đúng số board;
chu kỳ có dừng 70 s không thành &quot;lớn nhất&quot;; ⭐ giữa lượt, đầu ra <strong>vẫn là kết quả lượt trước</strong>, vòng cuối
lượt mới đổi; và khi board mang giá trị lớn nhất <strong>rơi khỏi</strong> nhật ký, kết quả tự về giá trị mới trong
vòng hai lượt — đúng chỗ cách D trả lời sai.</p>
<p>✅ <strong>Đạt khi</strong> — chia lượt:</p>
<ul>
<li><input disabled="" type="checkbox"> Trần mỗi vòng là hằng; <code>T₁ − T₀</code> đo với <code>CHUNK</code> đã chọn nằm trong ngân sách của việc nền.</li>
<li><input disabled="" type="checkbox"> Đổi dữ liệu rồi đọc đầu ra từng vòng quét: đầu ra chỉ đổi ở vòng cuối lượt, không bao giờ mang kết
quả nửa chừng.</li>
<li><input disabled="" type="checkbox"> Giá trị lớn nhất rơi khỏi cửa sổ thì sau nhiều nhất hai lượt, đầu ra về đúng giá trị mới.</li>
</ul>
<hr>
<h2 id="206-khi-nào-st-là-la-chn-t">20.6 ⭐ Khi nào ST là lựa chọn tệ</h2>
<p>Đây là mục quan trọng nhất của chương, và nó <strong>không phải bài toán kỹ thuật</strong>.</p>
<h3>Tình huống</h3>
<p>Bạn viết chương trình cho một máy đặt tại nhà máy của khách hàng. Bạn bàn giao, nhận tiền, đi làm dự
án khác.</p>
<p>Tám tháng sau, hai giờ sáng, máy dừng. Người mở phần mềm ra xem không phải bạn — đó là thợ bảo trì
của nhà máy đó. Người này đọc được ladder thành thạo, vì mọi máy khác trong xưởng đều là ladder.
Người này <strong>chưa từng đọc ST</strong>.</p>
<p>Chương trình của bạn gọn, đúng, và có cấu trúc đẹp. Nó cũng hoàn toàn không đọc được với người duy
nhất đang đứng trước cỗ máy lúc đó.</p>
<p>Kết quả: dây chuyền dừng tới sáng, hoặc tới khi có người gọi được cho bạn.</p>
<h3>Vì sao ladder vẫn thống trị ở tầng máy</h3>
<p>Không phải vì ladder tốt hơn về mặt kỹ thuật. Vì ba lý do thực tế:</p>
<ul>
<li><strong>Nó nhìn giống sơ đồ mạch.</strong> Người có nền điện đọc được ngay mà không cần học lập trình.</li>
<li><strong>Trạng thái trực tuyến hiện ngay trên hình.</strong> Nhìn nấc thang đang chạy, thấy tiếp điểm nào sáng,
đứt ở đâu — chẩn đoán bằng mắt trong vài giây (Chương 51).</li>
<li><strong>Người biết ladder nhiều hơn hẳn.</strong> Đó là thực tế của lực lượng lao động, và nó đổi rất chậm.</li>
</ul>
<h3>Quy tắc chọn</h3>
<blockquote>
<p><strong>Chọn ngôn ngữ theo người sẽ SỬA chương trình, không theo người viết nó.</strong></p>
</blockquote>
<p>Áp dụng thành quy tắc phân chia, đúng trong hầu hết dự án máy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần chương trình</th>
<th>Ngôn ngữ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Logic liên động và điều kiện cho phép</strong></td>
<td><strong>Ladder</strong></td>
<td>Đây là chỗ người bảo trì nhìn đầu tiên khi máy không chạy. Phải chẩn đoán được bằng mắt</td>
</tr>
<tr>
<td><strong>Điều khiển ngõ ra cuối cùng</strong></td>
<td><strong>Ladder</strong></td>
<td>&quot;Vì sao van này không mở&quot; phải trả lời được bằng cách nhìn một nấc thang</td>
</tr>
<tr>
<td>Trình tự / máy trạng thái</td>
<td>ST (<code>CASE</code>) hoặc SFC</td>
<td>Gọn hơn nhiều; và người bảo trì thường chỉ cần biết <em>đang ở bước nào</em>, thứ hiển thị được trên màn hình</td>
</tr>
<tr>
<td>Tính toán, quy đổi thang, thống kê</td>
<td><strong>ST</strong></td>
<td>Ladder làm việc này rất tệ</td>
</tr>
<tr>
<td>Xử lý mảng, thanh ghi dịch</td>
<td><strong>ST</strong></td>
<td>Ladder không có vòng lặp</td>
</tr>
<tr>
<td>Xử lý bản tin truyền thông</td>
<td><strong>ST</strong></td>
<td>Thao tác chuỗi và mảng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — câu hỏi phải hỏi trước khi viết dòng đầu tiên</strong>
<em>&quot;Ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?&quot;</em></p>
<p>Hỏi khách hàng, đừng đoán. Câu trả lời thuộc về <strong>đặc tả</strong> (Chương 23) chứ không phải sở thích của
người lập trình. Có nhà máy quy định rõ ngôn ngữ được dùng; có nhà máy chưa từng nghĩ tới và sẽ
biết ơn vì bạn hỏi.</p>
</blockquote>
<h3>Khi buộc phải dùng ST cho phần người khác sẽ đọc</h3>
<p>Đôi khi không có lựa chọn khác. Khi đó, giảm thiệt hại bằng bốn việc:</p>
<ul>
<li><strong>Hiển thị số hiệu bước và tên bước trên màn hình vận hành</strong> (Chương 44), để chẩn đoán không cần
mở phần mềm lập trình.</li>
<li><strong>Chú thích nói <em>tại sao</em>, không nói <em>cái gì</em>.</strong> <code>// tăng bước</code> là vô dụng; <code>// chờ phản hồi thật, không chờ timer — xem sự cố tháng 3</code> mới có giá trị.</li>
<li><strong>Giữ mỗi khối ST ngắn và làm đúng một việc.</strong> Một khối 800 dòng là không đọc được với bất kỳ ai.</li>
<li><strong>Viết một trang giải thích cấu trúc chương trình</strong> và để nó <strong>trong tủ điện</strong>, không phải trong
email (Chương 30, Chương 52).</li>
</ul>
<hr>
<h2 id="207-trên-máy-mu-dp-01-chia-vic-theo-ngôn-ng">20.7 Trên máy mẫu DP-01 — chia việc theo ngôn ngữ</h2>
<p>Cùng một chức năng, chia đúng chỗ:</p>
<h3>Ladder — điều kiện cho phép và ngõ ra cuối</h3>
<pre><code class="language-text">   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
</code></pre>
<p>Nấc này trả lời câu hỏi mà người bảo trì hỏi nhiều nhất: <em>&quot;vì sao kẹp không lên?&quot;</em> Nhìn trực tuyến,
tiếp điểm nào không sáng là biết ngay — dừng khẩn, khí, hay cửa. Không cần đọc dòng code nào.</p>
<p>Chú ý <code>M_Stn1_ClampReq</code> là <strong>yêu cầu</strong> từ trình tự, còn <code>DO_Clamp1Vlv</code> là <strong>ngõ ra thật</strong>. Trình tự
chỉ nêu ý định; các điều kiện an toàn và liên động nằm ở nấc thang này, nơi ai cũng thấy.</p>
<h3>ST — trình tự</h3>
<pre><code class="language-iecst">CASE Stn1_Step OF
    10:
        IF DI_BoardStn1 AND M_Running THEN
            M_Stn1_ClampReq := TRUE;             // chỉ là YÊU CẦU — phát ở chuyển tiếp (Chương 26)
            Stn1_Step := 20;
        END_IF;

    20:
        IF DI_Clamp1Up THEN                      // chuyển bước bằng phản hồi thật
            Stn1_Step := 30;
        END_IF;

    // … bước 30, 40: xử lý, rồi hạ kẹp — M_Stn1_ClampReq := FALSE ở chuyển tiếp sang 40

ELSE
    Stn1_Step := 0;                              // giá trị lạ → về trạng thái đã biết
END_CASE;

// Giám sát thời gian bước — chạy song song, chỉ để BÁO LỖI (Chương 17)
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
</code></pre>
<h3>ST — tính toán</h3>
<p>Phần thống kê chu kỳ và hiệu suất ở Chương 19, mục 19.8. Không ai muốn viết nó bằng ladder, và người
bảo trì cũng không cần đọc nó để sửa máy. Một ví dụ hoàn chỉnh — xếp loại chu kỳ gần đây so với chu kỳ
chuẩn của công thức, dùng đủ các cấu trúc của mục 20.2:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — một hàm ST dùng đủ các cấu trúc của chương: hằng có tên, FOR, IF, CASE
FUNCTION CycleClass : INT                // 0 chưa đủ số liệu · 1 bình thường · 2 chậm · 3 rất chậm
VAR_INPUT
    CycleMs  : ARRAY[1..8] OF DINT;      // 8 chu kỳ gần nhất; 0 = ô chưa có số liệu
    RecipeMs : DINT;                     // chu kỳ chuẩn theo công thức (Chương 29)
END_VAR
VAR CONSTANT
    N_CYCLE : INT := 8;                  // phải khớp cận trên của mảng CycleMs
END_VAR
VAR
    i       : INT;
    Count   : INT;
    SumMs   : DINT;
    LoadPct : DINT;
END_VAR

SumMs := 0;
Count := 0;
FOR i := 1 TO N_CYCLE DO
    IF CycleMs[i] &gt; 0 THEN
        SumMs := SumMs + CycleMs[i];
        Count := Count + 1;
    END_IF;
END_FOR;

IF Count = 0 OR RecipeMs &lt;= 0 THEN
    CycleClass := 0;                     // chưa đủ số liệu — và KHÔNG BAO GIỜ chia cho 0
ELSE
    LoadPct := (SumMs * 100) / (Count * RecipeMs);      // nhân trước, chia sau (Chương 19)
    CASE LoadPct OF
        0..119:   CycleClass := 1;       // bình thường
        120..149: CycleClass := 2;       // chậm — cảnh báo (Chương 19 mục 19.8)
    ELSE
        CycleClass := 3;                 // rất chậm
    END_CASE;
END_IF;
END_FUNCTION
</code></pre>
<p>Bốn chỗ đáng xem: <strong>hằng có tên</strong> làm trần vòng lặp (mục 20.2); <code>FOR</code> có trần cố định, không tính từ
dữ liệu (Bẫy 4); <strong>kiểm mẫu số trước khi chia</strong> — và kiểm cả phía chu kỳ chuẩn, vì công thức có thể
chưa nạp; <code>CASE</code> theo <strong>dải giá trị</strong> thay cho một chuỗi <code>IF</code> so sánh. Chạy thử: không có số liệu → 0;
quanh 12 s với chuẩn 12 s → 1; 15 s → 2; 19 s → 3; chuẩn bằng 0 → 0, không dừng CPU.</p>
<p>Sự phân chia này là <strong>ranh giới thực dụng</strong>: thứ người bảo trì cần nhìn thì để ở dạng nhìn được; thứ
họ không cần nhìn thì viết ở dạng gọn nhất.</p>
<hr>
<h2 id="208-khác-bit-gia-các-hãng">20.8 Khác biệt giữa các hãng</h2>
<h3>⭐ Trước hết là tên gọi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Gọi ngôn ngữ này là gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chuẩn IEC 61131-3 · CODESYS · Beckhoff TwinCAT</td>
<td><strong>ST</strong> — <em>Structured Text</em></td>
</tr>
<tr>
<td>⚠ <strong>Siemens</strong></td>
<td><strong>SCL</strong> — <em>Structured Control Language</em></td>
</tr>
<tr>
<td>Mitsubishi (GX Works3)</td>
<td><strong>ST</strong></td>
</tr>
<tr>
<td>Rockwell (Studio 5000)</td>
<td><strong>ST</strong> — routine kiểu <em>Structured Text</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Tra tài liệu Siemens bằng từ khoá &quot;Structured Text&quot; thì bạn sẽ không tìm ra.</strong>
Siemens gọi nó là <strong>SCL</strong>. Cùng một ngôn ngữ, cùng một chuẩn, khác tên. Chi tiết nhỏ này làm mất
hàng giờ của người mới.</p>
</blockquote>
<h3>Tính sẵn có và bản quyền</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Điều phải kiểm <strong>trước khi thiết kế</strong></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>SCL có cho S7-1200 và S7-1500; ⚠ với S7-1500 thường cần ấn bản TIA Portal cao hơn. Kiểm gói bản quyền bạn đang có</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works3 hỗ trợ ST; dự án đời cũ trên GX Works2 phải là loại dự án có cấu trúc</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>ST có ở dòng Logix; ⚠ một số ấn bản phần mềm cũ <strong>không</strong> cho tạo routine ST — kiểm ấn bản đang có</td>
</tr>
<tr>
<td><strong>CODESYS / TwinCAT</strong></td>
<td>ST là ngôn ngữ chính, hỗ trợ đầy đủ nhất</td>
</tr>
<tr>
<td>⚠ <strong>Dòng CPU nhỏ, giá thấp</strong></td>
<td><strong>Nhiều dòng chỉ có ladder, không có ST.</strong> Đây là ràng buộc phần cứng chứ không phải ràng buộc phần mềm — Chương 13, tiêu chí 5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Kiểm tính sẵn có của ST là việc làm lúc CHỌN CPU, không phải lúc viết code.</strong>
Phát hiện CPU không hỗ trợ ST sau khi đã thiết kế xong kiến trúc chương trình nghĩa là viết lại từ
đầu bằng ladder, hoặc đổi CPU. Cả hai đều đắt.</p>
</blockquote>
<h3>Các khác biệt còn lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>Chú thích <code>//</code></td>
<td>Có ở TIA Portal, GX Works3, Studio 5000 và CODESYS. Kiểu <code>(* … *)</code> thì chắc chắn có ở mọi hệ</td>
</tr>
<tr>
<td>⚠ Watchdog</td>
<td>Siemens: <em>cycle monitoring time</em> trong thuộc tính CPU. Rockwell: watchdog <strong>riêng cho từng tác vụ</strong>. Mitsubishi: đặt trong tham số PLC, kèm lệnh <code>WDT</code> để nạp lại giữa vòng quét dài. <strong>Đừng tăng nó để chữa vòng lặp chậm</strong> (Bẫy 5)</td>
</tr>
<tr>
<td>Trạng thái trực tuyến của ST</td>
<td>Khác nhau nhiều và ảnh hưởng thẳng tới việc chẩn đoán: có hệ hiện giá trị ngay cạnh biến trong code, có hệ phải mở bảng theo dõi riêng. ⭐ Đây là một lý do thực tế nữa cho quy tắc ở mục 20.6</td>
</tr>
<tr>
<td>Gỡ lỗi từng bước</td>
<td>Ít hệ hỗ trợ chạy từng dòng như IDE thông thường. Đừng thiết kế dựa trên giả định có nó</td>
</tr>
<tr>
<td>Trộn ngôn ngữ trong một dự án</td>
<td>Mọi hệ nêu trên đều cho mỗi khối hoặc mỗi routine dùng một ngôn ngữ riêng — đó chính là điều kiện để làm được bảng phân chia ở mục 20.6</td>
</tr>
<tr>
<td>⚠ Đánh giá rút gọn của <code>AND</code> / <code>OR</code></td>
<td>Không đồng nhất giữa các hệ. CODESYS có thêm <code>AND_THEN</code>, <code>OR_ELSE</code> — <strong>mở rộng ngoài chuẩn</strong>, dùng thì mã không chuyển được. ⭐ Viết mã không phụ thuộc vào nó (mục 20.5b) và câu hỏi này khỏi phải tra</td>
</tr>
<tr>
<td><code>MOD</code> với số âm</td>
<td>Ở hệ chia số nguyên kiểu cắt về phía 0, số dư mang dấu của số bị chia. ⭐ Cộng <code>N</code> trước khi lấy <code>MOD</code> (mục 20.5b) và câu hỏi này cũng khỏi phải tra</td>
</tr>
<tr>
<td>Hàm tự viết nhận cấu trúc qua <code>VAR_IN_OUT</code></td>
<td>Siemens: tham số InOut của FC · CODESYS: <code>VAR_IN_OUT</code> của FUNCTION · ⚠ Rockwell Logix không có hàm tự viết — viết <code>LogPush</code>, <code>LogFind</code> thành AOI, nhật ký là tham số InOut (Chương 14 mục 14.8)</td>
</tr>
<tr>
<td>Hằng làm cận mảng</td>
<td>Có hệ cho dùng hằng toàn cục làm cận mảng trong kiểu cấu trúc — khi đó <code>N_LOG</code> khai <strong>một lần</strong>, thay cho ba chỗ <em>&quot;phải khớp&quot;</em> ở mục 20.5b và 20.5c. Kiểm hệ của bạn trước khi dựa vào</td>
</tr>
</tbody></table></div>
<h2 id="209-by-thưng-gp">20.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — <code>WHILE</code> chờ tín hiệu vào</h3>
<p><strong>Hiện tượng:</strong> CPU chuyển sang STOP ngay lần đầu chạy tới đoạn đó; mọi ngõ ra tắt giữa chu trình.
<strong>Nguyên nhân:</strong> ảnh ngõ vào không được cập nhật trong lúc vòng lặp chạy (mục 20.5).
<strong>Cách sửa:</strong> chờ bằng cách giữ nguyên bước, không bằng vòng lặp.</p>
<h3>🔍 BẪY 2 — Ghi vào cùng một ngõ ra ở hai nhánh xa nhau</h3>
<p><strong>Hiện tượng:</strong> ngõ ra hành xử khó hiểu; nhánh phía dưới luôn thắng, kể cả khi nhánh phía trên &quot;rõ
ràng đúng&quot;.
<strong>Cách sửa:</strong> mỗi ngõ ra chỉ được ghi ở <strong>đúng một chỗ</strong>. Dùng tham chiếu chéo để kiểm (Chương 22).</p>
<h3>🔍 BẪY 3 — Quên nhánh <code>ELSE</code> trong <code>CASE</code> máy trạng thái</h3>
<p><strong>Hiện tượng:</strong> trình tự đứng im vĩnh viễn, không báo gì, đèn vẫn xanh — đúng cỗ máy ở Chương 26.
<strong>Cách sửa:</strong> luôn có <code>ELSE</code> đưa về trạng thái đã biết chắc và đặt cờ lỗi.</p>
<h3>🔍 BẪY 4 — <code>FOR</code> với trần đến từ tính toán</h3>
<p><strong>Hiện tượng:</strong> thời gian quét thỉnh thoảng vọt lên; thỉnh thoảng watchdog kích hoạt, không tái hiện
được.
<strong>Cách sửa:</strong> trần vòng lặp phải là hằng số, hoặc phải kẹp trước khi vào vòng.</p>
<h3>🔍 BẪY 5 — Tăng watchdog để chữa quét chậm</h3>
<p><strong>Hiện tượng:</strong> máy hết STOP, nhưng đáp ứng của toàn bộ máy chậm đi — mọi cơ cấu phản ứng trễ hơn, và
độ chính xác của mọi timer giảm (Chương 17, mục 17.3).
<strong>Cách sửa:</strong> tìm nguyên nhân quét chậm. Watchdog là <strong>công cụ phát hiện</strong>, không phải tham số để
chỉnh cho vừa ý.</p>
<h3>🔍 BẪY 6 — Viết toàn bộ chương trình bằng ST vì nó gọn hơn</h3>
<p><strong>Hiện tượng:</strong> không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn không có mặt.
<strong>Cách sửa:</strong> mục 20.6. Đây là quyết định phải chốt ở giai đoạn đặc tả, không phải lúc viết code.</p>
<h3>🔍 BẪY 7 — Dùng chung một thể hiện khối chức năng</h3>
<pre><code class="language-iecst">// ✗ SAI — một thể hiện TON cho hai bước
T_Guard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Guard.Q THEN  M_Fault20 := TRUE;  END_IF;
T_Guard(IN := (Stn1_Step = 40), PT := T#5S);    // ghi đè bộ nhớ lần gọi trên
IF T_Guard.Q THEN  M_Fault40 := TRUE;  END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> timeout báo sai bước, hoặc không báo.
<strong>Cách sửa:</strong> mỗi chỗ dùng một thể hiện riêng — <code>T_Step20</code>, <code>T_Step40</code>.</p>
<h3>🔍 BẪY 8 — Chú thích lặp lại code</h3>
<p><code>// tăng bước</code> viết cạnh <code>Stn1_Step := 30;</code> không thêm thông tin nào.</p>
<p><strong>Hiện tượng:</strong> không phải lỗi chạy, nhưng làm chương trình khó bảo trì đúng vào lúc cần nhất.
<strong>Cách sửa:</strong> chú thích trả lời <em>vì sao</em>, và ghi lại những gì không suy ra được từ code — lý do chọn
ngưỡng, sự cố đã dẫn tới đoạn code này, cạm bẫy đã tránh (Chương 30).</p>
<h3>🔍 BẪY 9 — Lùi chỉ số vòng bằng <code>MOD</code> khi số bị chia có thể âm</h3>
<p><strong>Hiện tượng:</strong> nhật ký chạy đúng ở lần thử đầu, rồi CPU dừng — hoặc đọc nhầm dòng — mỗi khi <code>Head</code>
quay về gần 0.
<strong>Nguyên nhân:</strong> <code>(Head − 1 − k) MOD N</code> âm khi <code>Head ≤ k</code>; ở hệ chia số nguyên kiểu cắt về phía 0, số dư
mang dấu của số bị chia (mục 20.5b).
<strong>Cách sửa:</strong> cộng <code>N</code> trước — <code>(Head − 1 − k + N) MOD N</code> — và giữ <code>Head</code> trong <code>0 … N − 1</code>.</p>
<h3>🔍 BẪY 10 — Tính trên bộ đệm vòng như thể nó đã đầy</h3>
<p><strong>Hiện tượng:</strong> đầu ca, trung bình chu kỳ thấp vô lý rồi tăng dần tới board thứ 20; hoặc tìm kiếm &quot;thấy&quot;
board số 0 ở những dòng chưa ghi.
<strong>Nguyên nhân:</strong> chia cho cỡ cửa sổ thay vì cho số giá trị đã có; duyệt cả những dòng chưa có số liệu.
<strong>Cách sửa:</strong> giữ <code>Count</code>. Mọi vòng lặp trên bộ đệm chỉ xét <code>Count</code> dòng có số liệu; mọi phép chia chia
cho <strong>số giá trị thật sự đã cộng</strong> — như <code>n</code> trong <code>LogPush</code>.</p>
<h3>🔍 BẪY 11 — Dựa vào đánh giá rút gọn để canh chỉ số mảng</h3>
<p><strong>Hiện tượng:</strong> chương trình chạy đúng trên hệ này; sang hệ khác — hoặc chỉ khi nhật ký đầy mà không thấy
thứ cần tìm — thì CPU dừng vì chỉ số ngoài mảng, hay vì chia cho 0.
<strong>Nguyên nhân:</strong> <code>WHILE (k &lt; n) AND (Rec[k] …)</code> chỉ đúng khi hệ bỏ qua vế sau — điều không hệ nào hứa
chung (mục 20.5b).
<strong>Cách sửa:</strong> vế canh và vế được canh tách ra <code>IF</code> lồng nhau hoặc <code>ELSIF</code>; điều kiện vòng lặp chỉ đọc
biến đơn, mảng chỉ đọc trong thân.</p>
<h3>🔍 BẪY 12 — Đọc kết quả của một lượt chưa xong</h3>
<p><strong>Hiện tượng:</strong> con số thống kê nhảy lung tung — lúc đúng, lúc nhỏ hơn hẳn — tuỳ đọc vào vòng quét nào.
<strong>Nguyên nhân:</strong> khối chia lượt ghi thẳng kết quả tạm ra đầu ra; giữa lượt, đầu ra mới chứa giá trị lớn
nhất của 300 trong 1000 dòng.
<strong>Cách sửa:</strong> hai bộ biến — <strong>tạm</strong> (chỉ khối dùng) và <strong>công bố</strong> (chỉ đổi ở vòng quét cuối lượt), như
<code>RunMax</code> và <code>MaxMs</code> trong <code>FB_LogMax</code> (mục 20.5c).</p>
<h3>🔍 BẪY 13 — Tưởng dừng sớm hoặc chạy theo sự kiện là đã giảm thời gian quét</h3>
<p><strong>Hiện tượng:</strong> thời gian quét trung bình đẹp, nhưng thời gian quét <strong>lớn nhất</strong> không giảm — và máy vẫn
chậm phản ứng đúng vào những vòng quét hiếm hoi đó.
<strong>Nguyên nhân:</strong> cả hai cách làm nhanh lần <strong>trung bình</strong>; lần <strong>tệ nhất</strong> — không tìm thấy, hoặc vòng quét
có sự kiện — vẫn đi hết tập.
<strong>Cách sửa:</strong> so ngân sách bằng chi phí tệ nhất <strong>đã ép ra</strong> và đo bằng hiệu số (mục 20.5c); vượt thì chia
lượt.</p>
<hr>
<h2 id="2010-bng-cht">20.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Gán và so sánh bằng</td>
<td>Gán <code>:=</code> · so sánh <code>=</code></td>
</tr>
<tr>
<td>Viết máy trạng thái</td>
<td><code>CASE</code> — <strong>luôn có nhánh <code>ELSE</code></strong></td>
</tr>
<tr>
<td>Chờ tín hiệu</td>
<td>❌ Không vòng lặp — giữ nguyên bước</td>
</tr>
<tr>
<td>Chờ thời gian</td>
<td>❌ Không vòng lặp — timer</td>
</tr>
<tr>
<td><code>WHILE</code></td>
<td>Chỉ khi điều kiện thoát tính <strong>trong cùng vòng lặp</strong>, và có trần số vòng</td>
</tr>
<tr>
<td><code>FOR</code></td>
<td>Trần phải là hằng số hoặc đã kẹp; đo thời gian quét sau khi thêm</td>
</tr>
<tr>
<td>Watchdog kích hoạt</td>
<td>Sửa vòng lặp, <strong>không tăng watchdog</strong></td>
</tr>
<tr>
<td>Ghi ngõ ra</td>
<td>Đúng <strong>một chỗ</strong> cho mỗi ngõ ra</td>
</tr>
<tr>
<td>Khối chức năng</td>
<td>Mỗi chỗ dùng <strong>một thể hiện riêng</strong></td>
</tr>
<tr>
<td>ST hợp cho</td>
<td>Tính toán · trình tự · mảng · truyền thông</td>
</tr>
<tr>
<td>⭐ Ladder hợp cho</td>
<td><strong>Liên động và ngõ ra cuối</strong> — thứ người bảo trì nhìn đầu tiên</td>
</tr>
<tr>
<td>⭐⭐ Điều kiện thoát vòng lặp</td>
<td><strong>Phải phụ thuộc biến cập nhật BÊN TRONG vòng lặp</strong></td>
</tr>
<tr>
<td>⚠ <code>REPEAT</code> khác <code>WHILE</code></td>
<td>Cực tính <strong>ngược</strong>, và thân vòng <strong>luôn chạy ít nhất một lần</strong></td>
</tr>
<tr>
<td>⚠ <code>EXIT</code> thoát mấy tầng</td>
<td>⭐ <strong>Một tầng</strong> — vòng bao ngoài vẫn chạy tiếp</td>
</tr>
<tr>
<td>Dùng truy cập trực tiếp để cứu vòng lặp chờ</td>
<td>⚠⚠ <strong>Chữa triệu chứng</strong> — CPU vẫn đứng chờ, nút dừng vẫn không được đọc</td>
</tr>
<tr>
<td>⭐ Chọn ngôn ngữ theo</td>
<td><strong>Người sẽ SỬA</strong>, không theo người viết</td>
</tr>
<tr>
<td>Gom dữ liệu của nhiều thứ giống nhau</td>
<td>⭐ <strong>Mảng cấu trúc</strong> — một phần tử là cả một dòng</td>
</tr>
<tr>
<td>Giữ N dòng gần nhất</td>
<td>Ô là <strong>chỗ trên chuyền</strong> → dịch · ô là <strong>thời điểm</strong> → ⭐ bộ đệm vòng</td>
</tr>
<tr>
<td>⚠ Lùi chỉ số vòng</td>
<td>⭐ <code>(Head − 1 − k + N) MOD N</code> — <strong>cộng N trước</strong> khi lấy <code>MOD</code></td>
</tr>
<tr>
<td>Bộ đệm chưa đầy</td>
<td>Chỉ xét <code>Count</code> dòng; chia cho <strong>số giá trị thật sự đã cộng</strong></td>
</tr>
<tr>
<td>Trung bình trượt</td>
<td>Giá trị mới đến thưa → <strong>cộng lại</strong> (tự lành) · đến mỗi vòng quét → tổng chạy bằng số nguyên</td>
</tr>
<tr>
<td>Tìm kiếm</td>
<td>⭐ <code>WHILE</code> canh bằng <strong>biến đơn</strong>; mảng chỉ đọc trong thân; kết quả kiểm <code>&gt;= 0</code> ở nhánh riêng</td>
</tr>
<tr>
<td>⚠⚠ <code>A AND B</code>, mà B chỉ an toàn khi A đúng</td>
<td><strong>Tách <code>IF</code></strong> — đừng trông vào đánh giá rút gọn</td>
</tr>
<tr>
<td>Ngân sách một việc nền</td>
<td>⭐ Phần còn lại của 50 % sau phần điều khiển; chưa đo thì <strong>10 % chu kỳ tác vụ</strong> [Nghề]</td>
</tr>
<tr>
<td>Đo chi phí một việc</td>
<td><strong>Hiệu số</strong> thời gian quét lớn nhất, ở trường hợp tệ nhất <strong>đã ép ra</strong></td>
</tr>
<tr>
<td>Dừng sớm, chạy theo sự kiện</td>
<td>Nhanh <strong>trung bình</strong>, ⚠ không nhanh <strong>lần tệ nhất</strong></td>
</tr>
<tr>
<td>Chia lượt</td>
<td>Trần mỗi vòng là <strong>hằng</strong> · nhớ chỗ đang duyệt · ⭐ <strong>công bố khi xong trọn lượt</strong></td>
</tr>
<tr>
<td>Câu hỏi tính tăng dần được (lớn nhất từ đầu ca, tổng, đếm)</td>
<td>⭐ Tăng dần — không duyệt gì cả</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2011-t-kim">20.11 Tự kiểm</h2>
<ol>
<li>Viết phép gán và phép so sánh bằng trong ST. Nhầm lẫn giữa hai ký hiệu này gây hậu quả gì, và vì
sao đó là hậu quả tương đối lành?</li>
<li>Vì sao nhánh <code>ELSE</code> trong <code>CASE</code> của máy trạng thái là bắt buộc? Mô tả triệu chứng khi thiếu nó.</li>
<li>⭐ Giải thích vì sao <code>WHILE NOT DI_Clamp1Up DO ; END_WHILE;</code> chắc chắn làm treo CPU. Nêu rõ cơ chế
liên quan tới vòng quét.</li>
<li>Watchdog kích hoạt thì máy dừng theo kiểu nào? Vì sao kiểu dừng đó tệ hơn dừng bình thường?</li>
<li>Vì sao <strong>không</strong> được tăng thời gian watchdog để chữa một vòng lặp chậm? Nêu hai hậu quả.</li>
<li>Nêu ba nhóm việc ST rõ ràng hơn ladder, và giải thích ngắn gọn vì sao.</li>
<li>⭐ Một chương trình viết hoàn toàn bằng ST, chạy đúng, gọn, có cấu trúc tốt. Nêu tình huống cụ thể
khiến nó vẫn là quyết định sai.</li>
<li>Phần nào của chương trình DP-01 nên viết bằng ladder, dù ST gọn hơn? Vì sao?</li>
<li>Vì sao lỗi ghi trùng ngõ ra khó phát hiện trong ST hơn trong ladder? Công cụ nào giúp tìm?</li>
<li>⭐ Câu hỏi nào phải hỏi <strong>khách hàng</strong> trước khi chọn ngôn ngữ lập trình, và vì sao nó thuộc về
đặc tả chứ không thuộc về sở thích kỹ thuật?</li>
<li>⭐⭐ Phát biểu <strong>nguyên tắc chung</strong> về điều kiện thoát vòng lặp. Dùng nó giải thích vì sao
<code>WHILE NOT DI_Clamp1Up</code> sai còn <code>FOR i := 0 TO 99</code> an toàn.</li>
<li>⚠ <code>REPEAT</code> khác <code>WHILE</code> ở <strong>hai</strong> điểm. Nêu cả hai, và cho một tình huống mà chép nhầm từ cái này
sang cái kia tạo ra vòng lặp vô hạn.</li>
<li>⚡ Có người sửa vòng lặp chờ bằng <strong>truy cập trực tiếp</strong> để tín hiệu đổi được trong lúc lặp. Vòng
lặp thoát được thật. ⭐ Vì sao đây vẫn là lời giải sai? Nêu bốn thứ ngừng hoạt động trong lúc CPU
đứng chờ.</li>
<li>Thêm trường &quot;board NG&quot; vào nhật ký 1000 dòng. So số chỗ phải sửa giữa mảng song song và mảng cấu
trúc, và nêu lỗi mà chỉ mảng song song mới mắc.</li>
<li>⭐ <code>Head = 0</code>, <code>N = 1000</code>. Tính chỉ số dòng mới nhất bằng <code>(Head − 1) MOD N</code> và bằng
<code>(Head − 1 + N) MOD N</code>. Cách nào đúng trên mọi hệ, vì sao?</li>
<li>Vì sao <code>LogPush</code> cộng lại 20 dòng mỗi lần thay vì giữ tổng chạy? Nêu một tình huống phải làm ngược
lại, và cái giá phải trả khi đó.</li>
<li>⭐⭐ Viết lại <code>WHILE (k &lt; n) AND (Rec[k].BoardNo &lt;&gt; No) DO k := k + 1; END_WHILE;</code> cho đúng trên mọi
hệ. Vì sao bản gốc có thể qua hết các lần thử lúc nghiệm thu mà vẫn sai?</li>
<li>⭐ Bốn cách tìm kiếm ở mục 20.5b có cùng số lượt lặp ở lần tệ nhất. Vì sao con số đó quan trọng hơn
số lượt trung bình?</li>
<li>⭐⭐ Tác vụ 10 ms; phần điều khiển đo được lớn nhất 3 ms; máy có hai việc nền. Ngân sách mỗi việc nền
là bao nhiêu? 1000 lượt của một việc đo được 8 ms — chọn <code>CHUNK</code> bao nhiêu, và mỗi lượt có kết quả
sau bao lâu?</li>
<li>Vì sao cách tăng dần trả lời đúng <em>&quot;chu kỳ lớn nhất từ đầu ca&quot;</em> mà trả lời sai <em>&quot;chu kỳ lớn nhất
trong 1000 board gần nhất&quot;</em>?</li>
</ol>
<blockquote>
<p>Câu 3, 7 và 10 là ba câu phân loại. Câu 7 và 10 là tinh thần của cả chương: <strong>chương trình tốt
nhất không phải chương trình gọn nhất — mà là chương trình người khác sửa được lúc bạn vắng mặt.</strong>
Câu 17 và 19 là hai câu phân loại của phần mảng và ngân sách thời gian quét: trả lời được hai câu đó
thì thuật toán bạn mang từ phần mềm sang sẽ không dừng CPU.</p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 21 — <strong>FBD, SFC và IL</strong>. Bạn đã có ladder và ST. Chương sau hoàn tất bộ năm ngôn ngữ của chuẩn:
FBD cho luồng tín hiệu, SFC cho tuần tự — ngôn ngữ được thiết kế riêng cho đúng bài toán trình tự mà
bạn vừa viết bằng <code>CASE</code> — và IL, đủ để đọc chương trình cũ.</p>
<h3>Nguồn tham khảo chương 20</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: cú pháp Structured Text,
các cấu trúc điều khiển, phân biệt hàm với khối chức năng. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho: dòng CPU nào hỗ trợ ST, giá trị watchdog
mặc định và cách đặt, và chất lượng hiển thị trạng thái trực tuyến của ST. Ba điểm này ảnh hưởng
trực tiếp tới quyết định ở mục 20.6.</li>
<li>Đặc tả trình tự của DP-01 — Phụ lục J.</li>
<li><strong>Hanssen, Dag H.</strong> — <em>Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
CoDeSys</em>, §11.8: ba vòng lặp <code>WHILE</code> / <code>FOR</code> / <code>REPEAT</code>, ⭐ <code>REPEAT</code> <strong>chạy thân ít nhất một lần</strong>
và điều kiện <strong>ngược cực tính</strong> với <code>WHILE</code>; ⭐⭐ nguyên tắc <em>điều kiện thoát nên phụ thuộc biến được
cập nhật bên trong vòng lặp</em>; và ⚠ <code>EXIT</code> đặt ở vòng trong <strong>không dừng vòng bao ngoài</strong> (mục 20.5).</li>
<li>PLCopen <em>Coding Guidelines</em> v1.0 — L10 (tránh <code>EXIT</code>, <code>CONTINUE</code>), L12–L13 (biến đếm của <code>FOR</code>), CP3
(gán trước khi đọc); đối chiếu từng quy tắc ở Phụ lục N (mục 20.5, 20.5b).</li>
<li>Ngân sách thời gian quét và watchdog mặc định — Phụ lục O mục O.6, cùng nguồn ghi ở đó: Siemens
<em>S7-1200 System Manual</em> (A5E02486680-06), Rockwell <em>Tasks, Programs, and Routines</em> (1756-PM005)
(mục 20.5c).</li>
</ul>
<blockquote>
<p>⚠ <strong>Hai điểm ở mục 20.5b chưa được đối chiếu lại với văn bản chuẩn và tài liệu hãng khi soạn:</strong> mức
độ các hệ dùng đánh giá rút gọn (kể cả hai toán tử <code>AND_THEN</code>, <code>OR_ELSE</code> của CODESYS), và dấu của
<code>MOD</code> khi số bị chia âm. Mã trong mục được viết để <strong>đúng bất kể</strong> hai điểm đó — nhưng nếu bạn định
viết mã <strong>dựa vào</strong> một trong hai, tra tài liệu của đúng hệ bạn dùng trước.</p>
</blockquote>
<blockquote>
<p>⚡ Bảng phân chia ngôn ngữ ở mục 20.6 là <strong>quy tắc thực dụng</strong>, không phải yêu cầu tiêu chuẩn. Một
số đơn vị có quy định nội bộ chặt hơn (ví dụ: toàn bộ chương trình phải là ladder); một số ngành có
yêu cầu riêng về ngôn ngữ được phép dùng cho phần liên quan an toàn. <strong>Quy định của khách hàng và
của ngành luôn thắng bảng này</strong> — và phải hỏi trước khi viết, không phải sau.</p>
</blockquote>
<!-- SECTION: ch21_fbd_sfc_va_il -->
<hr>
<h1 id="chương-21-fbd-sfc-và-il-đ-đ-đc-di-sn">Chương 21 — FBD, SFC (và IL — đủ để đọc di sản)</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="211-ba-ngôn-ng-còn-li">21.1 Ba ngôn ngữ còn lại</h2>
<p>Chương 15 cho bạn Ladder, Chương 20 cho bạn Structured Text. Chương này hoàn tất bộ năm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Vị thế thực tế</th>
<th>Bạn cần biết tới mức nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>FBD</strong></td>
<td>Dùng nhiều ở xử lý analog và điều khiển quá trình</td>
<td><strong>Đọc và viết được</strong></td>
</tr>
<tr>
<td><strong>SFC</strong></td>
<td>Dùng cho trình tự; mức phổ biến khác nhau theo hãng và theo ngành</td>
<td><strong>Đọc và viết được</strong></td>
</tr>
<tr>
<td><strong>IL</strong></td>
<td>⚠ Di sản — <strong>đã bị rút khỏi bản mới của chuẩn</strong></td>
<td><strong>Chỉ cần đọc hiểu</strong></td>
</tr>
</tbody></table></div>
<p>Ba ngôn ngữ này không thay thế LD và ST. Chúng lấp hai chỗ mà LD và ST làm kém: <strong>luồng tín hiệu</strong>
(FBD) và <strong>trình tự có thứ tự trước sau</strong> (SFC).</p>
<hr>
<h2 id="212-fbd-lung-tín-hiu-đi-t-trái-sang-phi">21.2 FBD — luồng tín hiệu đi từ trái sang phải</h2>
<h3>Ý tưởng</h3>
<p>Trong FBD, mỗi phép xử lý là một <strong>khối</strong> có chân vào bên trái và chân ra bên phải. Bạn nối chân ra
của khối này vào chân vào của khối kia. Tín hiệu chảy từ trái sang phải.</p>
<pre><code class="language-text">   DI_AirOK ──┐
              │  ┌───────┐        ┌────────┐
   DI_EStopOK─┼──┤  AND  ├────────┤  TON   ├──── M_ReadyStable
              │  │       │        │ PT=1s  │
   DI_Door1 ──┘  └───────┘        └────────┘
</code></pre>
<p>Đọc hình trên: ba điều kiện AND với nhau, kết quả đưa vào một timer, timer giữ 1 giây rồi mới cho ra
<code>M_ReadyStable</code>. Toàn bộ ý đồ nằm trong một hình, không cần đọc chữ.</p>
<h3>FBD mạnh ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao FBD hợp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chuỗi xử lý tín hiệu</strong></td>
<td>Quy đổi thang → lọc → so ngưỡng → ra quyết định. Mỗi bước một khối, thấy được cả đường đi</td>
</tr>
<tr>
<td><strong>Xử lý analog</strong></td>
<td>Đây là quê hương của FBD (Chương 32, Chương 35)</td>
</tr>
<tr>
<td><strong>Nối nhiều khối chức năng</strong></td>
<td>Chân ra nối thẳng vào chân vào, không cần biến trung gian</td>
</tr>
<tr>
<td><strong>Logic có nhiều đầu vào</strong></td>
<td>Một khối <code>AND</code> tám chân gọn hơn tám tiếp điểm nối tiếp</td>
</tr>
</tbody></table></div>
<h3>FBD yếu ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao FBD dở</th>
</tr>
</thead>
<tbody><tr>
<td>Logic liên động dày đặc</td>
<td>⚠ Người bảo trì quen ladder đọc chậm hơn hẳn; và &quot;dòng điện&quot; không còn là ẩn dụ dẫn đường</td>
</tr>
<tr>
<td>Rẽ nhánh phức tạp</td>
<td>Không có <code>IF/ELSE</code> — phải mô phỏng bằng khối chọn, rất rườm</td>
</tr>
<tr>
<td>Tính toán chuỗi dài</td>
<td>Mỗi phép một khối; một công thức năm phép thành năm khối nối nhau, ST viết một dòng</td>
</tr>
<tr>
<td>Sơ đồ lớn</td>
<td>Đường nối chằng chịt còn khó đọc hơn code</td>
</tr>
<tr>
<td>⚠⚠ <strong>Có hồi tiếp</strong></td>
<td>⭐ <strong>Chuẩn KHÔNG quy định thứ tự thực thi</strong> — xem cảnh báo dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>&quot;Trái sang phải, trên xuống dưới&quot; là GIẢ ĐỊNH HỢP LÝ, không phải bảo đảm của chuẩn.</strong></p>
<p>Khi ngõ ra của một khối được đưa ngược lại làm ngõ vào cho khối <strong>đứng trước nó</strong>, ⭐ chuẩn
<strong>không</strong> nói bộ xử lý phải làm gì — điều đó <strong>tuỳ hiện thực của từng hãng</strong>.</p>
<p>⚠ Hệ quả: cùng một sơ đồ FBD có hồi tiếp <strong>có thể cho kết quả khác nhau trên hai hệ khác nhau</strong>, và
khác biệt đó ⚠⚠ <strong>không lộ ra khi đọc sơ đồ</strong>.</p>
<p>⭐ Chính vì vậy <strong>có hãng không cho vẽ đường hồi tiếp tường minh</strong> — để thứ tự thực thi luôn rõ ràng.</p>
<p>⭐⭐ <strong>Quy tắc thực dụng:</strong> cần hồi tiếp thì ⭐ <strong>đưa nó qua một biến trung gian có tên</strong>, đừng vẽ
đường vòng lại. Khi đó thứ tự đọc–ghi rõ ràng, và nó trở về đúng bài toán quen thuộc ở Chương 10
(thứ tự trong vòng quét). ⚠ Và <strong>tra tài liệu hãng</strong> trước khi tin vào bất kỳ giả định nào về thứ
tự thực thi FBD.</p>
</blockquote>
<h3>So sánh trực tiếp với ladder</h3>
<p>Cùng một logic, hai cách vẽ:</p>
<pre><code class="language-text">LADDER
   DI_AirOK   DI_EStopOK   DI_Door1Closed          M_Ready
──────┤ ├────────┤ ├───────────┤ ├──────────────────( )──────

FBD
   DI_AirOK ──────┐
   DI_EStopOK ────┼── AND ────────────────────────── M_Ready
   DI_Door1Closed ┘
</code></pre>
<p>Với ba điều kiện, hai cách tương đương. Khác biệt lộ ra khi:</p>
<ul>
<li><strong>Nhiều điều kiện hơn</strong> — FBD gọn hơn, ladder phải kéo nấc thang rất dài.</li>
<li><strong>Có khối chức năng ở giữa chuỗi</strong> — FBD nối thẳng, ladder phải đặt hộp trên nấc rồi lấy chân ra
qua biến trung gian.</li>
<li><strong>Cần chẩn đoán trực tuyến</strong> — ⭐ ladder thắng rõ ràng: người bảo trì nhìn tiếp điểm nào không sáng
là biết đứt ở đâu, không cần hiểu ngôn ngữ.</li>
</ul>
<p>Dòng cuối là lý do bảng phân chia ở Chương 20 mục 20.6 vẫn đặt <strong>liên động và ngõ ra cuối cùng vào
ladder</strong>, kể cả khi FBD gọn hơn.</p>
<hr>
<h2 id="213-sfc-ngôn-ng-sinh-ra-cho-trình-t">21.3 SFC — ngôn ngữ sinh ra cho trình tự</h2>
<h3>Ba thành phần</h3>
<p><strong>SFC</strong> <em>(Sequential Function Chart)</em> mô tả trình tự bằng ba thứ, và chỉ ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Là gì</th>
<th>Vẽ thành</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bước</strong> <em>(step)</em></td>
<td>Một trạng thái của trình tự</td>
<td>Hình chữ nhật</td>
</tr>
<tr>
<td><strong>Chuyển tiếp</strong> <em>(transition)</em></td>
<td>Điều kiện để rời bước này sang bước kế</td>
<td>Vạch ngang kèm điều kiện</td>
</tr>
<tr>
<td><strong>Hành động</strong> <em>(action)</em></td>
<td>Việc làm khi đang ở một bước</td>
<td>Hộp gắn bên cạnh bước</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">        ┌──────────────────┐
        │  S10  Chờ board  │◄──────────────┐
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_BoardStn1      │
                 │                         │
        ┌────────┴─────────┐               │
        │  S20  Nâng kẹp   │── N: M_Stn1_ClampReq
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_Clamp1Up       │
                 │                         │
        ┌────────┴─────────┐               │
        │  S30  Gia công   │               │
        └────────┬─────────┘               │
                 │                         │
            ─────┼───── M_Stn1_ProcessDone │
                 └─────────────────────────┘
</code></pre>
<p>So với cùng trình tự viết bằng <code>CASE</code> (Chương 20, mục 20.2): SFC <strong>thấy được toàn cảnh</strong> — bao nhiêu
bước, đi theo đường nào, quay lại chỗ nào. Với người đọc lần đầu, đây là lợi thế lớn.</p>
<h3>Hai kiểu nhánh</h3>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDg2JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ4Nic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ4NicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDIxLjEg4oCUIFbhuqFjaCDEkcO0aSB2w6AgduG6oWNoIMSRxqFuOiBoYWkgbsOpdCB24bq9LCBoYWkgbmdoxKlhIG5nxrDhu6NjIG5oYXU8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VuG6vSBuaOG6p20gbeG7mXQgbsOpdCBsw6AgbcOheSDEkeG7qW5nIGltIHbEqW5oIHZp4buFbiBtw6Aga2jDtG5nIGLDoW8gZ8OsLiDEkOG6v20gc+G7kSB24bqhY2ggdHLGsOG7m2Mga2hpIGvhur90IGx14bqtbiB24buBIGx14buTbmcuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9Jzg0JyB3aWR0aD0nNDEyJyBoZWlnaHQ9JzMzMCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzIzNicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk5Iw4FOSCBTT05HIFNPTkcg4oCUIHbhuqFjaCDEkMOUSTwvdGV4dD4NCjx0ZXh0IHg9JzIzNicgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNo4bqheSBjw7luZyBsw7pjLCDEkWkgdGnhur9wIGtoaSBD4bqiIEhBSSB4b25nPC90ZXh0Pg0KPHJlY3QgeD0nMTg0JyB5PScxMzYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMzYnIHk9JzE1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHRyxrDhu5tjPC90ZXh0Pg0KPGxpbmUgeDE9JzIzNicgeTE9JzE3MCcgeDI9JzIzNicgeTI9JzE3Nicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjM2LjAsMTg2LjAgMjMxLjAsMTc2LjAgMjQxLjAsMTc2LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc5NicgeTE9JzE5MCcgeDI9JzM3NicgeTI9JzE5MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9Jzk2JyB5MT0nMTk2JyB4Mj0nMzc2JyB5Mj0nMTk2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nMTQ2JyB5MT0nMTk2JyB4Mj0nMTQ2JyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nMzI2JyB5MT0nMTk2JyB4Mj0nMzI2JyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8cmVjdCB4PSc5OCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScxNDYnIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMTwvdGV4dD4NCjxyZWN0IHg9JzI3OCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPScxNDYnIHkxPScyNDgnIHgyPScxNDYnIHkyPScyNzInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjxsaW5lIHgxPSczMjYnIHkxPScyNDgnIHgyPSczMjYnIHkyPScyNzInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjxsaW5lIHgxPSc5NicgeTE9JzI3MicgeDI9JzM3NicgeTI9JzI3Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9Jzk2JyB5MT0nMjc4JyB4Mj0nMzc2JyB5Mj0nMjc4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nMjM2JyB5MT0nMjc4JyB4Mj0nMjM2JyB5Mj0nMjg2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScyMzYuMCwyOTYuMCAyMzEuMCwyODYuMCAyNDEuMCwyODYuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nMTg0JyB5PScyOTYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMzYnIHk9JzMxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHNhdTwvdGV4dD4NCjxyZWN0IHg9JzQ0JyB5PSczNDQnIHdpZHRoPSczNzInIGhlaWdodD0nNTYnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc1OCcgeT0nMzY0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUU1QjM3JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCAgQ+G6oyBoYWkgbmjDoW5oIEPDmU5HIGNo4bqheS48L3RleHQ+DQo8dGV4dCB4PSc1OCcgeT0nMzgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxRTVCMzcnIHRleHQtYW5jaG9yPSdzdGFydCc+Qsaw4bubYyBzYXUgY2jhu4kgYuG6r3QgxJHhuqd1IGtoaSBuaMOhbmggQ0jhuqxNIE5I4bqkVCDEkcOjIHhvbmcuPC90ZXh0Pg0KPHJlY3QgeD0nNDY0JyB5PSc4NCcgd2lkdGg9JzQxMicgaGVpZ2h0PSczMzAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc2ODInIHk9JzEwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OSMOBTkggTOG7sEEgQ0jhu4xOIOKAlCB24bqhY2ggxJDGoE48L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzEyNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5jaOG7jW4gTeG7mFQgxJHGsOG7nW5nLCB0deG7syDEkWnhu4F1IGtp4buHbiBuw6BvIMSRw7puZzwvdGV4dD4NCjxyZWN0IHg9JzYzMCcgeT0nMTM2JyB3aWR0aD0nMTA0JyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjgyJyB5PScxNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Qsaw4bubYyB0csaw4bubYzwvdGV4dD4NCjxsaW5lIHgxPSc2ODInIHkxPScxNzAnIHgyPSc2ODInIHkyPScxNzYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzY4Mi4wLDE4Ni4wIDY3Ny4wLDE3Ni4wIDY4Ny4wLDE3Ni4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTQyJyB5MT0nMTkyJyB4Mj0nODIyJyB5Mj0nMTkyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNTkyJyB5MT0nMTkyJyB4Mj0nNTkyJyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNzcyJyB5MT0nMTkyJyB4Mj0nNzcyJyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8dGV4dCB4PSc1ODYnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J2VuZCc+T0s8L3RleHQ+DQo8dGV4dCB4PSc3NzgnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ORzwvdGV4dD4NCjxyZWN0IHg9JzU0NCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1OTInIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5DaHV54buDbiB0aeG6v3A8L3RleHQ+DQo8cmVjdCB4PSc3MjQnIHk9JzIxNCcgd2lkdGg9Jzk2JyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNzcyJyB5PScyMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TG/huqFpIGLhu488L3RleHQ+DQo8bGluZSB4MT0nNTkyJyB5MT0nMjQ4JyB4Mj0nNTkyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNzcyJyB5MT0nMjQ4JyB4Mj0nNzcyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNTQyJyB5MT0nMjcyJyB4Mj0nODIyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNjgyJyB5MT0nMjcyJyB4Mj0nNjgyJyB5Mj0nMjg2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2ODIuMCwyOTYuMCA2NzcuMCwyODYuMCA2ODcuMCwyODYuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nNjMwJyB5PScyOTYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2ODInIHk9JzMxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHNhdTwvdGV4dD4NCjxyZWN0IHg9JzQ5MCcgeT0nMzQ0JyB3aWR0aD0nMzcyJyBoZWlnaHQ9JzU2JyByeD0nMycgZmlsbD0nI0VBRjFGNicgc3Ryb2tlPScjNTY1RTY2JyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNTA0JyB5PSczNjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QICBDaOG7iSBN4buYVCBuaMOhbmggY2jhuqF5LjwvdGV4dD4NCjx0ZXh0IHg9JzUwNCcgeT0nMzgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TmjDoW5oIGPDsm4gbOG6oWkga2jDtG5nIGJhbyBnaeG7nSDEkcaw4bujYyBrw61jaCBob+G6oXQgbOG6p24gbsOgeS48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDI2JyB3aWR0aD0nODUyJyBoZWlnaHQ9JzQyJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMzgnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjN0EyRTI0JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoOKaoCAgVuG6vSBuaOG6p20gduG6oWNoIMSQxqBOIHRow6BuaCB24bqhY2ggxJDDlEk6IHRyw6xuaCB04buxIHPhur0gQ0jhu5wgbeG7mXQgbmjDoW5oIGtow7RuZyBiYW8gZ2nhu50gY2jhuqF5IOKAlCBtw6F5IMSR4bupbmcgaW0gdsSpbmggdmnhu4VuLCB2w6Aga2jDtG5nIGPDsyBiw6FvIMSR4buZbmcgbsOgby48L3RleHQ+DQo8L3N2Zz4=" alt="Hai kiểu nhánh trong SFC"></p>
<p><em>Hình 21.1 — Vạch đôi và vạch đơn. Hai nét vẽ gần giống nhau, nghĩa ngược nhau, và vẽ nhầm thì máy
đứng im vĩnh viễn mà không báo gì.</em></p>
<p><strong>Nhánh song song</strong> <em>(parallel / simultaneous divergence)</em> — hai nhánh chạy <strong>cùng lúc</strong>, và trình tự
chỉ đi tiếp khi <strong>cả hai</strong> đã xong:</p>
<pre><code class="language-text">              ═══════╦═══════        ← vạch đôi = song song
                     ║
          ┌──────────╨──────────┐
      ┌───┴───┐             ┌───┴───┐
      │ Trạm 1│             │ Trạm 2│
      └───┬───┘             └───┬───┘
          └──────────┬──────────┘
              ═══════╩═══════        ← chờ CẢ HAI xong
</code></pre>
<p><strong>Nhánh lựa chọn</strong> <em>(selective divergence)</em> — chọn <strong>một</strong> trong nhiều đường, tuỳ điều kiện nào đúng:</p>
<pre><code class="language-text">              ───────┬───────        ← vạch đơn = lựa chọn
          ┌──────────┼──────────┐
      ─── ┼ ─ OK     ┼ ─ NG     │
      ┌───┴───┐  ┌───┴───┐
      │Chuyển │  │ Loại  │
      │ tiếp  │  │  bỏ   │
      └───────┘  └───────┘
</code></pre>
<blockquote>
<p>⚠ <strong>Vạch đôi và vạch đơn là khác biệt sống còn, và chúng trông rất giống nhau.</strong>
Vẽ nhầm vạch đơn thành vạch đôi nghĩa là trình tự chờ một nhánh <strong>không bao giờ chạy</strong> — máy đứng
im vĩnh viễn, không báo gì. Đúng cỗ máy ở Chương 26, mục 26.1.</p>
<p>Khi đọc SFC của người khác, <strong>đếm số vạch</strong> trước khi kết luận về luồng.</p>
</blockquote>
<h3>Kiểu hành động</h3>
<p>Chuẩn có nhiều <strong>bổ ngữ hành động</strong> <em>(action qualifier)</em>; ba cái bạn gặp nhiều nhất:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bổ ngữ</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>N</strong> — <em>non-stored</em></td>
<td>Hành động chạy <strong>suốt thời gian</strong> đang ở bước đó. ⚠ <em>&quot;Tự tắt khi rời bước&quot;</em> chỉ đúng khi hành động là <strong>một biến BOOL</strong> — xem lưu ý dưới bảng</td>
</tr>
<tr>
<td><strong>S</strong> — <em>set</em></td>
<td>Bật và <strong>giữ</strong>, kể cả sau khi rời bước — phải có <code>R</code> ở đâu đó để tắt</td>
</tr>
<tr>
<td><strong>R</strong> — <em>reset</em></td>
<td>Tắt một hành động đã <code>S</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Dùng <code>S</code> mà quên <code>R</code> là biến thể SFC của bẫy SET/RESET ở Chương 16: một thứ được bật rồi không ai
tắt. Quy tắc giống hệt — <strong>mỗi <code>S</code> phải có một <code>R</code> tương ứng</strong>, và bạn phải chỉ ra được nó ở đâu.
⚡ PLCopen còn đi xa hơn: <strong>tránh</strong> <code>S</code>/<code>R</code> — khoảng giữa <code>S</code> và <code>R</code> dài, hay có nhánh chen giữa, thì
nhìn sơ đồ không biết hành động đang chạy hay không. Thay bằng <code>N</code> gắn vào từng bước cần nó, hoặc
một nhánh song song giữ hành động đó (tài liệu SFC, mục 4.6 và 4.8).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Hành động <code>N</code> &quot;tự tắt&quot; — nhưng thứ nó đã GÁN thì không.</strong></p>
<p>Một hành động có hai dạng. ⭐ Dạng <strong>biến BOOL</strong> (<code>N: M_Stn1_ClampReq</code> ở sơ đồ trên): biến đó TRUE
khi bước hoạt động và <strong>về FALSE khi rời bước</strong> — đúng nghĩa &quot;tự tắt&quot;. ⚠ Dạng <strong>đoạn mã</strong>
(<code>DO_Clamp1Vlv := TRUE;</code> viết trong hành động): cái dừng là <strong>đoạn mã</strong>, còn giá trị nó đã gán thì <strong>ở
nguyên</strong>. Sổ tay SFC của Rockwell ghi thẳng: với tuỳ chọn mặc định, khi rời bước <em>&quot;mọi dữ liệu giữ
giá trị hiện tại&quot;</em> — muốn tắt thì phải tự viết lệnh tắt. CODESYS thì <strong>chạy đoạn mã thêm một lần</strong>
sau khi rời bước (ở vòng quét kế tiếp) — tức một hành động <code>N</code> luôn chạy ít nhất hai lần. ⚡ Chuẩn bản 3
để lần chạy thêm này — <em>lần quét cuối</em> <em>(final scan)</em> — là <strong>lựa chọn của hệ</strong>: có hoặc không, mỗi
hệ chọn một (tài liệu SFC của PLCopen, mục 3.6).</p>
<p>⭐ Hệ quả thực hành: ngõ ra và yêu cầu của máy, hoặc là <strong>hành động biến BOOL</strong>, hoặc là <strong>gán ở
ngoài sơ đồ theo cờ bước</strong> (<code>M_Stn1_ClampReq := S20.X OR S30.X;</code>) — đừng gán TRUE trong đoạn mã rồi
tin nó tự tắt.</p>
</blockquote>
<p><strong>Mấy bổ ngữ nữa đáng biết — mỗi cái thay được cả một khối chức năng, và một cái có bẫy:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bổ ngữ</th>
<th>Nghĩa</th>
<th>⭐ Nó thay cho cái gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>P1</strong> — <em>pulse, rising</em></td>
<td>Chạy <strong>đúng một lần</strong> khi bước được kích hoạt</td>
<td>⭐ Khối bắt cạnh <code>R_TRIG</code> (Chương 16)</td>
</tr>
<tr>
<td><strong>P0</strong> — <em>pulse, falling</em></td>
<td>Chạy <strong>đúng một lần</strong> khi rời bước</td>
<td>⭐ Khối <code>F_TRIG</code></td>
</tr>
<tr>
<td>⚠ <strong>P</strong> — <em>pulse</em></td>
<td>Theo chuẩn: chạy <strong>một lần</strong> khi bước được kích hoạt (PLCopen). ⚠⚠ Nhưng ở hệ có <em>lần quét cuối</em> như CODESYS: chạy <strong>đúng hai lần</strong> — một lần khi vào bước, một lần khi rời bước</td>
<td>⚠ Trên hệ đó <strong>không</strong> thay được <code>R_TRIG</code>: đoạn <code>Count := Count + 1</code> trong hành động <code>P</code> cộng <strong>hai</strong> mỗi lần đi qua bước</td>
</tr>
<tr>
<td><strong>L</strong> — <em>time limited</em></td>
<td>Chạy rồi <strong>tự dừng sau một khoảng</strong>, hoặc khi rời bước</td>
<td>⭐ Một <code>TP</code> (Chương 17)</td>
</tr>
<tr>
<td><strong>D</strong> — <em>time delayed</em></td>
<td>⭐ <strong>Bắt đầu sau một khoảng</strong>, nếu lúc đó vẫn còn ở bước</td>
<td>⭐ Một <code>TON</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <code>P1</code>/<code>P0</code> có trong chuẩn và trong SFC của Rockwell; ⚠ bảng bổ ngữ trong tài liệu CODESYS <strong>không
liệt kê</strong> hai bổ ngữ này. Trên hệ chỉ có <code>P</code>, &quot;làm đúng một lần khi vào bước&quot; viết bằng <code>R_TRIG</code> trên
cờ bước (<code>TrigS20(CLK := S20.X)</code>, gọi ngoài sơ đồ) — đừng dùng <code>P</code> rồi tin nó chạy một lần.</p>
</blockquote>
<p>Chuẩn còn vài bổ ngữ kết hợp nữa (lưu kèm trễ…). ⚠ Số bổ ngữ <strong>thực sự được hiện thực</strong> khác nhau
theo hãng — tra tài liệu trước khi dùng cái ngoài <code>N</code>/<code>S</code>/<code>R</code>.</p>
<blockquote>
<p>⭐⭐ <strong>Ý quan trọng hơn danh sách: SFC gói sẵn ba mẫu mà ở ngôn ngữ khác bạn phải tự dựng.</strong>
<em>&quot;Làm đúng một lần&quot;</em> · <em>&quot;làm trong 2 giây rồi thôi&quot;</em> · <em>&quot;chờ 500 ms rồi mới làm&quot;</em> — ở LD hay ST là
ba khối chức năng kèm ba thể hiện riêng; ở SFC là <strong>ba chữ cái</strong>.</p>
</blockquote>
<h3>⭐⭐ Mỗi bước tự có hai biến — và một trong hai là timer miễn phí</h3>
<p>Đây là thứ hữu ích nhất của SFC mà người mới không biết mình đang có. ⭐ Mỗi bước được cấp <strong>hai biến,
tự động, không phải khai báo</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biến</th>
<th>Kiểu</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><code>TênBước.X</code></td>
<td><code>BOOL</code></td>
<td>⭐ <strong>TRUE khi bước đang hoạt động</strong>, FALSE khi không</td>
</tr>
<tr>
<td>⭐⭐ <code>TênBước.T</code></td>
<td><code>TIME</code></td>
<td>⭐ <strong>Thời gian đã ở trong bước</strong> — <strong>về <code>t#0s</code> khi VÀO bước</strong>, rồi chạy suốt lúc bước hoạt động. ⚠ Khi <strong>rời</strong> bước: chuẩn cho <strong>giữ nguyên</strong> giá trị lúc rời — nhưng có tài liệu mô tả về 0; xem ô dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Coi cả hai là chỉ đọc.</strong> Nhiều hệ báo lỗi khi chương trình gán vào chúng. ⚠ Nhưng không phải mọi
hệ: CODESYS <strong>cho</strong> ghi cờ bước để ép một bước hoạt động — và chính tài liệu của nó cảnh báo làm vậy
có thể đưa sơ đồ vào trạng thái không ổn định. Hệ cho ghi hay không — <strong>đừng ghi</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Công dụng một — timeout của bước gần như miễn phí.</strong></p>
<p>Chương 17 mục 17.4 dạy: mỗi bước chờ cơ cấu phải có <strong>timeout để báo lỗi</strong>. Ở LD/ST điều đó nghĩa là
một <code>TON</code> riêng cho <strong>từng</strong> bước. ⭐ Trong SFC thì không phải khai báo gì:</p>
<pre><code class="language-iecst">IF Step30_Clamp.X AND Step30_Clamp.T &gt; T#3S THEN
    M_Alm_ClampTimeout := TRUE;        // bước 30 chờ kẹp quá 3 giây — cờ chốt (Chương 25)
END_IF;
</code></pre>
<p>⚡ Và vì <code>.T</code> <strong>tự về 0 mỗi lần vào bước</strong>, bạn không phải nhớ đặt lại timer — ⚠ đúng cái hay quên
nhất khi tự dựng bằng <code>TON</code> (Chương 17, Bẫy 2).</p>
<p>⚠⚠ <strong>Nhưng luôn kèm <code>.X</code>.</strong> Theo chuẩn — tài liệu SFC của PLCopen tóm tắt ở mục 2.1 — rời bước thì
<code>.T</code> <strong>giữ nguyên</strong> giá trị lúc rời, chỉ về 0 ở lần vào bước sau; Horner và bộ đếm thời gian bước của
Rockwell làm đúng như vậy. Trên hệ như thế, một bước từng chờ 3,2 giây rồi mới đi tiếp để lại <code>.T</code> =
3,2 s: điều kiện thiếu <code>.X</code> <strong>đúng mãi</strong>, cờ lỗi <strong>chốt lại ngay sau mỗi lần Reset</strong>, và máy kẹt ở
<code>Alarm</code> (Chương 25 mục 25.5c). ⚡ Giáo trình Hanssen (viết trên CoDeSys) lại mô tả <code>.T</code> về 0 khi rời
bước — hệ của bạn theo cách nào thì cũng viết sao cho <strong>đúng với cả hai</strong>: thêm <code>.X</code>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Công dụng hai — <code>.X</code> là cách đúng để phần còn lại của chương trình biết trình tự đang ở đâu.</strong></p>
<p>Dùng cho đèn báo, cho điều kiện liên động, cho chẩn đoán — ⚠ <strong>thay vì tự nuôi một biến &quot;bước hiện
tại&quot; song song</strong>, thứ chắc chắn sẽ lệch với thực tế vào một ngày nào đó.</p>
<p>⚠ Nhưng theo chuẩn, tên bước, cờ bước và thời gian bước <strong>chỉ có nghĩa bên trong POU chứa sơ đồ</strong>
(tài liệu SFC của PLCopen, mục 2.1). Muốn POU khác biết, có hai đường: xuất ra bằng <strong>hành động biến
BOOL</strong> — cách ví dụ ở mục 21.6 làm với <code>M_Stn1_ClampReq</code> — hoặc dùng đường truy cập riêng của hệ:
CODESYS cho POU khác đọc <code>Prg_Stn1Sfc.S20.x</code>. Đường thứ hai <strong>không mang sang hệ khác được</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Một luật cấu trúc dễ vi phạm khi vẽ: không được đặt hai bước liền nhau mà không có bước chuyển
ở giữa.</strong> Nghe hiển nhiên, nhưng khi <strong>chèn thêm bước vào sơ đồ có sẵn</strong> thì đây là lỗi hay gặp —
⭐ may là trình biên dịch bắt được, nên nó chỉ tốn thời gian chứ không nguy hiểm.</p>
<p>⚡ Ngược lại, ⭐ <strong>nhiều bước được phép hoạt động cùng lúc</strong> — đó chính là cơ chế của nhánh song song.</p>
</blockquote>
<h3>SFC mạnh ở đâu, yếu ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✅ Mạnh</th>
<th>❌ Yếu</th>
</tr>
</thead>
<tbody><tr>
<td>Trình tự tuyến tính có thứ tự rõ</td>
<td>⚠ <strong>Chế độ máy</strong> — xem cảnh báo bên dưới</td>
</tr>
<tr>
<td>Thấy toàn cảnh, biết đang ở bước nào</td>
<td>Logic tổ hợp thuần (dùng LD)</td>
</tr>
<tr>
<td>Nhánh song song diễn đạt tự nhiên</td>
<td>Tính toán (dùng ST)</td>
</tr>
<tr>
<td>⭐ Giám sát trực tuyến rất trực quan — bước đang chạy được tô sáng</td>
<td>Thay đổi cấu trúc trình tự tốn công vẽ lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>SFC không phải câu trả lời cho máy trạng thái ở Chương 25.</strong>
Máy trạng thái chế độ cần đường <strong>&quot;từ mọi trạng thái đều nhảy được vào <code>Alarm</code>&quot;</strong>. Trong SFC, mỗi
đường nhảy phải vẽ tường minh — nghĩa là từ tám bước phải vẽ tám đường về <code>Alarm</code>, và sơ đồ trở
thành mớ bòng bong.</p>
<p>Cách thường dùng trong thực tế: <strong>chế độ máy bằng <code>CASE</code> hoặc LD; trình tự bên trong chế độ
<code>Running</code> thì bằng SFC.</strong> Chương 25 mục 25.8 và Chương 26 nói kỹ.</p>
</blockquote>
<h3>Quan hệ với GRAFCET</h3>
<p>SFC bắt nguồn từ <strong>GRAFCET</strong>, một phương pháp mô tả trình tự có trước, xuất phát từ Pháp. Bạn sẽ gặp
tên này trong tài liệu và trong bản vẽ của một số nhà chế tạo máy.</p>
<p>Điểm cần nắm: <strong>GRAFCET là phương pháp mô tả, SFC là ngôn ngữ lập trình.</strong> Bạn có thể vẽ GRAFCET trên
giấy để thiết kế trình tự (Chương 26) rồi hiện thực bằng bất kỳ ngôn ngữ nào — SFC, <code>CASE</code>, hay bit
trình tự trong ladder. Vẽ GRAFCET không bắt buộc bạn phải lập trình bằng SFC.</p>
<h3>⭐⭐ Nên và không nên khi viết SFC</h3>
<p>Trước hết, hai luật của <strong>chuẩn</strong> — không phải lời khuyên: SFC <strong>chỉ</strong> dùng được trong khối chức năng
và chương trình, <strong>không</strong> trong hàm — vì sơ đồ phải <strong>nhớ</strong> bước nào đang hoạt động; và một phần
của POU đã viết bằng SFC thì <strong>cả POU</strong> phải chia thành bước và chuyển tiếp (tài liệu SFC của PLCopen,
mục 1). Còn lại là các lựa chọn — và mỗi dòng dưới đây có một sự cố thật đứng sau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>⭐ Nên</th>
<th>⚠ Không nên</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Mở nhánh song song bằng vạch đôi thì <strong>đóng bằng vạch đôi</strong>; nhánh con bên trong đóng <strong>trước</strong> khi ra khỏi vùng song song</td>
<td>⚠⚠ Nối từ một bước bên trong vùng song song <strong>ra ngoài</strong> vùng, hoặc từ ngoài <strong>vào giữa</strong> vùng</td>
<td>Một nhánh thoát ra, nhánh kia vẫn hoạt động → <strong>nhiều bước sống cùng lúc ngoài ý muốn</strong> <em>(token proliferation)</em>, và hành vi <strong>tuỳ hệ</strong>. PLCopen xếp quy tắc này mức <strong>cao</strong> (L7); sổ tay SFC Rockwell: <em>&quot;không nối vào, ra, hay giữa một nhánh song song&quot;</em></td>
</tr>
<tr>
<td align="center">2</td>
<td>Viết <strong>hành động</strong> bằng ST, LD hoặc FBD</td>
<td>Viết hành động bằng <strong>chính SFC</strong> (SFC lồng)</td>
<td>Chuẩn <strong>không quy định</strong> SFC con chạy thế nào; nhiều hệ chỉ chạy nó khi hành động cha đang hoạt động — SFC con không phản ứng được lúc cần. Cần máy trạng thái con thì gói vào một khối riêng (PLCopen L8)</td>
</tr>
<tr>
<td align="center">3</td>
<td>Giữ mỗi sơ đồ <strong>nhỏ</strong> — gợi ý khoảng 32 phần tử, vừa một màn hình; lớn hơn thì tách</td>
<td>Một sơ đồ trăm bước</td>
<td>Mất đúng lợi thế lớn nhất của SFC — <strong>nhìn thấy toàn cảnh</strong> (PLCopen L9)</td>
</tr>
<tr>
<td align="center">4</td>
<td>Điều kiện chuyển là <strong>biểu thức thuần</strong>: đọc, so sánh, kết hợp</td>
<td>Gán biến hay gọi khối <strong>trong</strong> điều kiện chuyển</td>
<td>⭐ Chuẩn: đánh giá điều kiện chuyển <strong>không được có tác dụng phụ</strong> (tài liệu SFC của PLCopen, mục 2.1). CODESYS <strong>không cho</strong> gán hay gọi khối trong điều kiện viết thẳng trên sơ đồ; điều kiện có tác dụng phụ chạy theo thứ tự rất khó đoán</td>
</tr>
<tr>
<td align="center">5</td>
<td>Nhánh lựa chọn: các điều kiện <strong>loại trừ nhau</strong> — muốn nhánh Y thắng nhánh X thì viết lại X thành <code>X AND NOT Y</code></td>
<td>Hai điều kiện có thể cùng đúng; ⚠ gán <strong>độ ưu tiên</strong> cho nhánh</td>
<td>Mặc định nhánh <strong>trái nhất</strong> đang đúng thắng — nhánh nào &quot;thắng&quot; do <strong>vị trí vẽ</strong>, không do logic; độ ưu tiên đánh số thì dễ sai khi nhiều nhánh chồng nhau. PLCopen khuyên chỉ dùng điều kiện loại trừ nhau (tài liệu SFC, mục 4.3–4.4) — ví dụ ở mục 21.6 viết nhánh lỗi đúng kiểu đó: <code>S20.T &gt; T#3S AND NOT DI_Clamp1Up</code>. Giáo trình Hanssen coi hai nhánh lựa chọn cùng kích hoạt là <strong>lỗi</strong></td>
</tr>
<tr>
<td align="center">6</td>
<td>Ngõ ra, yêu cầu: hành động <strong>biến BOOL</strong>, hoặc gán <strong>ngoài</strong> sơ đồ theo <code>.X</code></td>
<td>Gán TRUE trong hành động đoạn mã rồi tin nó tự tắt</td>
<td>Giá trị đã gán <strong>ở nguyên</strong> khi rời bước — ngõ ra kẹt (lưu ý dưới bảng bổ ngữ)</td>
</tr>
<tr>
<td align="center">7</td>
<td>Timeout bước: <code>S30.X AND S30.T &gt; T#3S</code></td>
<td><code>S30.T &gt; T#3S</code> một mình</td>
<td>Ở hệ giữ <code>.T</code> sau khi rời bước, báo động <strong>chốt lại mãi</strong> (mục trên)</td>
</tr>
<tr>
<td align="center">8</td>
<td>Lên kế hoạch <strong>đưa sơ đồ về bước đầu</strong> khi Reset hay huỷ chu trình — bằng cơ chế của hệ: CODESYS có cờ <code>SFCInit</code>/<code>SFCReset</code>, Rockwell có lệnh <code>SFR</code></td>
<td>⚠ Ép bước bằng cách <strong>ghi cờ bước</strong></td>
<td>Ghi cờ bước có thể đưa sơ đồ vào trạng thái không ổn định — chính tài liệu CODESYS cảnh báo</td>
</tr>
<tr>
<td align="center">9</td>
<td>SFC cho trình tự <strong>bên trong</strong> chế độ <code>Running</code></td>
<td>SFC cho <strong>chế độ máy</strong></td>
<td>Mục trên: &quot;mọi trạng thái → <code>Alarm</code>&quot; vẽ ra thành mớ bòng bong</td>
</tr>
<tr>
<td align="center">10</td>
<td>Các hành động có thể chạy trong <strong>cùng một vòng quét</strong> thì <strong>độc lập</strong>: không ghi chung một biến, không đọc thứ hành động kia vừa ghi</td>
<td>Hai hành động cùng sửa một biến, hay cái này dựa vào kết quả cái kia</td>
<td>⭐ Chuẩn <strong>không quy định thứ tự chạy các hành động</strong>. Và vì <em>lần quét cuối</em>, hành động của <strong>hai bước liền nhau</strong> vẫn có thể chạy cùng một vòng dù không có nhánh song song — kết quả đổi theo hệ (tài liệu SFC của PLCopen, mục 3.6 và 4.7). Cùng bệnh với cuộn dây trùng (Chương 10, Bẫy 4)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Dòng 6, 7 và 8 là ba dạng của cùng một câu hỏi — câu hỏi mà Chương 25 và Chương 26 cũng hỏi:</strong>
<em>&quot;lần thứ hai đi qua đây, cái gì còn sót lại từ lần thứ nhất?&quot;</em> Ngõ ra đã gán, thời gian của bước cũ,
bước còn đang sống sau một lần dừng giữa chừng. ⚡ SFC gói sẵn nhiều thứ cho bạn — nhưng <strong>không gói
câu trả lời cho câu hỏi đó</strong>.</p>
</blockquote>
<hr>
<h2 id="214-il-ch-đ-đc-di-sn">21.4 IL — chỉ để đọc di sản</h2>
<h3>Nó trông như thế nào</h3>
<p><strong>IL</strong> <em>(Instruction List)</em> là ngôn ngữ dạng văn bản, mỗi dòng một lệnh, làm việc trên một <strong>thanh
ghi tích luỹ</strong> <em>(accumulator)</em> — rất giống hợp ngữ.</p>
<pre><code class="language-text">LD    DI_StartPB        (* nạp giá trị vào bộ tích luỹ *)
OR    M_Running         (* OR với giá trị hiện có *)
AND   DI_StopPB
AND   DI_EStopOK
ST    M_Running         (* lưu kết quả ra biến *)
</code></pre>
<p>Đoạn trên chính là mạch tự giữ Start/Stop của Chương 15, viết bằng IL.</p>
<p>Vài lệnh hay gặp, đủ để bạn dò được logic:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>LD</code> / <code>LDN</code></td>
<td>Nạp giá trị / nạp giá trị đảo vào bộ tích luỹ</td>
</tr>
<tr>
<td><code>ST</code></td>
<td>Lưu bộ tích luỹ ra biến</td>
</tr>
<tr>
<td><code>AND</code> / <code>OR</code> / <code>XOR</code></td>
<td>Phép logic với bộ tích luỹ</td>
</tr>
<tr>
<td><code>ANDN</code> / <code>ORN</code></td>
<td>Như trên nhưng với giá trị đảo</td>
</tr>
<tr>
<td><code>S</code> / <code>R</code></td>
<td>Đặt / xoá bit</td>
</tr>
<tr>
<td><code>JMP</code> / <code>CAL</code> / <code>RET</code></td>
<td>Nhảy / gọi POU / trở về</td>
</tr>
</tbody></table></div>
<h3>Vì sao vẫn gặp</h3>
<ul>
<li><strong>Máy cũ.</strong> Chương trình viết những năm 1990–2000 còn chạy tốt, và không ai viết lại một thứ đang
chạy được.</li>
<li><strong>Vài hệ vẫn hiển thị ladder dưới dạng danh sách lệnh</strong> khi bạn xem ở chế độ văn bản.</li>
<li><strong>Tài liệu cũ và ví dụ cũ</strong> trên mạng.</li>
</ul>
<h3>⚠ IL đã bị rút khỏi chuẩn</h3>
<p>Bản 3 của IEC 61131-3 (2013) đánh dấu IL là <strong>không khuyến khích</strong>; ⚠ bản 4 (5/2025) <strong>bỏ hẳn</strong> chương
IL khỏi chuẩn — chuẩn giờ chỉ còn LD, FBD, ST và các phần tử SFC. ⭐ Nhưng chuẩn bỏ không có nghĩa là
hãng bỏ: mỗi hãng tự quyết định có giữ IL trong công cụ hay không. Hệ quả thực tế:</p>
<ul>
<li><strong>Đừng viết code mới bằng IL.</strong> Không có lý do kỹ thuật nào để làm vậy hôm nay.</li>
<li><strong>Vẫn phải đọc được nó</strong>, vì máy cũ không biến mất theo tiêu chuẩn.</li>
<li>Công cụ mới có thể không còn hỗ trợ tạo POU kiểu IL, dù vẫn mở được chương trình cũ.</li>
</ul>
<blockquote>
<p>💡 <strong>MẸO — dò logic IL nhanh</strong>
Đọc từ <code>LD</code> tới <code>ST</code> gần nhất: đó là <strong>một biểu thức trọn vẹn</strong>. <code>LD</code> bắt đầu, các lệnh ở giữa biến
đổi bộ tích luỹ, <code>ST</code> kết thúc và lưu kết quả. Chia chương trình thành các đoạn <code>LD … ST</code> rồi dịch
từng đoạn sang lời — bạn sẽ dò được logic mà không cần thành thạo IL.</p>
</blockquote>
<hr>
<h2 id="215-bng-bài-toán-nào-ngôn-ng-nào">21.5 Bảng &quot;bài toán nào → ngôn ngữ nào&quot;</h2>
<p>Bảng tổng hợp của cả Phần III, gom lại ở đây để tra:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài toán</th>
<th>Ngôn ngữ</th>
<th>Lý do chính</th>
</tr>
</thead>
<tbody><tr>
<td>Liên động, điều kiện cho phép</td>
<td>⭐ <strong>LD</strong></td>
<td>Người bảo trì chẩn đoán bằng mắt, không cần đọc code</td>
</tr>
<tr>
<td>Điều khiển ngõ ra cuối cùng</td>
<td>⭐ <strong>LD</strong></td>
<td>&quot;Vì sao van không mở&quot; phải trả lời được bằng một nấc thang</td>
</tr>
<tr>
<td>Chuỗi xử lý tín hiệu analog</td>
<td><strong>FBD</strong></td>
<td>Thấy được đường đi của tín hiệu</td>
</tr>
<tr>
<td>Nối nhiều khối chức năng</td>
<td><strong>FBD</strong></td>
<td>Chân ra nối thẳng chân vào</td>
</tr>
<tr>
<td>Trình tự tuyến tính, có nhánh song song</td>
<td><strong>SFC</strong></td>
<td>Sinh ra cho đúng việc này; giám sát trực quan</td>
</tr>
<tr>
<td>Chế độ máy (Idle / Running / Alarm…)</td>
<td><strong>ST (<code>CASE</code>)</strong> hoặc <strong>LD</strong></td>
<td>⚠ SFC diễn đạt &quot;mọi trạng thái → Alarm&quot; rất tệ</td>
</tr>
<tr>
<td>Tính toán, quy đổi thang, thống kê</td>
<td><strong>ST</strong></td>
<td>Ladder và FBD đều làm kém</td>
</tr>
<tr>
<td>Mảng, thanh ghi dịch, vòng lặp</td>
<td><strong>ST</strong></td>
<td>LD và FBD không có vòng lặp</td>
</tr>
<tr>
<td>Xử lý bản tin truyền thông</td>
<td><strong>ST</strong></td>
<td>Thao tác chuỗi và mảng</td>
</tr>
<tr>
<td>Đọc chương trình máy đời cũ</td>
<td><strong>IL</strong></td>
<td>Không có lựa chọn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bảng này nói cái gì <em>hợp về kỹ thuật</em>.</strong> Câu hỏi quyết định vẫn là câu ở Chương 20 mục 20.6:
<strong>ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?</strong> Khi hai câu trả lời mâu
thuẫn, <strong>người bảo trì thắng</strong>.</p>
</blockquote>
<hr>
<h2 id="216-trên-máy-mu-dp-01">21.6 Trên máy mẫu DP-01</h2>
<p>Cùng một đoạn chức năng, ba cách viết, để bạn thấy khác biệt bằng mắt.</p>
<h3>Điều kiện cho phép — LD (chọn cách này)</h3>
<pre><code class="language-text">   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
</code></pre>
<h3>Cùng logic đó — FBD</h3>
<pre><code class="language-text">   M_Stn1_ClampReq ─┐
   DI_EStopOK ──────┤
   DI_AirOK ────────┼── AND ──────────────────────── DO_Clamp1Vlv
   DI_Door1Closed ──┘
</code></pre>
<p>FBD gọn hơn một chút. Nhưng khi máy hỏng lúc hai giờ sáng, người bảo trì nhìn <strong>nấc thang</strong> thấy ngay
tiếp điểm nào không sáng. Nhìn khối <code>AND</code> bốn chân thì phải mở từng chân ra xem. <strong>LD thắng ở đây</strong>,
và đó là lý do bảng ở mục 21.5 xếp nó vào LD.</p>
<h3>Trình tự trạm 1 — SFC so với <code>CASE</code></h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>SFC</th>
<th><code>CASE</code> trong ST</th>
</tr>
</thead>
<tbody><tr>
<td>Thấy toàn cảnh</td>
<td>⭐ Có — nhìn sơ đồ là biết</td>
<td>Phải đọc hết khối</td>
</tr>
<tr>
<td>Giám sát trực tuyến</td>
<td>⭐ Bước đang chạy được tô sáng</td>
<td>Xem giá trị biến bước</td>
</tr>
<tr>
<td>Thêm một bước vào giữa</td>
<td>Vẽ lại một đoạn</td>
<td>Thêm một nhánh <code>CASE</code></td>
</tr>
<tr>
<td>Xử lý &quot;mọi bước → Alarm&quot;</td>
<td>❌ Phải vẽ nhiều đường</td>
<td>⭐ Một lệnh gán, hoặc nhánh <code>ELSE</code></td>
</tr>
<tr>
<td>Chép cho trạm 2</td>
<td>Vẽ lại</td>
<td>⭐ Chép khối, đổi tiền tố tên</td>
</tr>
</tbody></table></div>
<p>Với DP-01 có <strong>hai trạm gần giống nhau</strong>, hàng cuối là hàng quyết định: <code>CASE</code> chép và sửa dễ hơn
nhiều. Sách chọn <code>CASE</code> cho trình tự, và Chương 26 đi theo hướng đó.</p>
<p>Nếu máy của bạn chỉ có <strong>một</strong> trình tự dài, không lặp lại, và đội bảo trì quen SFC — thì SFC là lựa
chọn tốt hơn. Không có đáp án chung.</p>
<h3>⭐ Trạm 1 bằng SFC — ví dụ hoàn chỉnh, ở dạng văn bản của chuẩn</h3>
<p>SFC là ngôn ngữ đồ hoạ, nhưng chuẩn có <strong>một dạng văn bản</strong> tương đương từng phần tử: <code>INITIAL_STEP</code>,
<code>STEP</code>, <code>TRANSITION FROM … TO …</code>, <code>ACTION</code>. Dạng này <strong>chép được, kiểm được</strong> — và phần mềm đồ hoạ vẽ
lại đúng từng bước, từng chuyển tiếp của nó. ⚠ Không nhiều hệ <strong>nhập</strong> được dạng văn bản; với hệ chỉ có
trình soạn thảo đồ hoạ, dùng khối dưới như bản vẽ chính xác để vẽ lại.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — trạm 1 bằng SFC, viết ở DẠNG VĂN BẢN của chuẩn IEC 61131-3
//   Phần mềm đồ hoạ vẽ lại đúng từng bước, chuyển tiếp và hành động dưới đây
VAR_GLOBAL
    DI_BoardStn1       : BOOL;
    DI_Clamp1Up        : BOOL;
    DI_Clamp1Dn        : BOOL;
    DI_ResetPB         : BOOL;
    M_Stn1_ProcessDone : BOOL;           // xử lý board xong — lát cắt sau
    M_Stn1_ClampReq    : BOOL;           // hành động BOOL: yêu cầu nâng kẹp
    M_Stn1_ConvReq     : BOOL;           // hành động BOOL: yêu cầu chuyền chạy
    M_Alm_Stn1Seq      : BOOL;           // hành động BOOL: báo động của trình tự trạm 1
END_VAR

PROGRAM Prg_Stn1Sfc
VAR_EXTERNAL
    DI_BoardStn1, DI_Clamp1Up, DI_Clamp1Dn, DI_ResetPB : BOOL;
    M_Stn1_ProcessDone                                 : BOOL;
    M_Stn1_ClampReq, M_Stn1_ConvReq, M_Alm_Stn1Seq     : BOOL;
END_VAR

INITIAL_STEP S10 :                       // chờ board — không giới hạn thời gian, CÓ CHỦ Ý
END_STEP

STEP S20 :                               // nâng kẹp
    M_Stn1_ClampReq(N);
END_STEP

STEP S30 :                               // gia công — kẹp vẫn phải giữ
    M_Stn1_ClampReq(N);                  // ⭐ cùng một hành động gắn vào HAI bước
END_STEP

STEP S40 :                               // hạ kẹp — không còn bước nào giữ M_Stn1_ClampReq
END_STEP

STEP S50 :                               // chuyển board đi
    M_Stn1_ConvReq(N);
END_STEP

STEP S90 :                               // lỗi — đứng đây tới khi người nhấn Reset
    M_Alm_Stn1Seq(N);                    // ⭐ cờ lỗi CHÍNH LÀ bước này — rời bước là tắt
END_STEP

// Trong điều kiện chuyển, `.X` là NGẦM ĐỊNH: chuyển tiếp chỉ được xét khi bước trước nó đang hoạt động
TRANSITION FROM S10 TO S20 := DI_BoardStn1;
END_TRANSITION

// Sau mỗi bước chờ là nhánh LỰA CHỌN — hai điều kiện LOẠI TRỪ nhau (bảng &quot;nên&quot;, dòng 5)
TRANSITION FROM S20 TO S30 := DI_Clamp1Up;
END_TRANSITION
TRANSITION FROM S20 TO S90 := S20.T &gt; T#3S AND NOT DI_Clamp1Up;
END_TRANSITION

TRANSITION FROM S30 TO S40 := M_Stn1_ProcessDone;
END_TRANSITION
TRANSITION FROM S30 TO S90 := S30.T &gt; T#60S AND NOT M_Stn1_ProcessDone;
END_TRANSITION

TRANSITION FROM S40 TO S50 := DI_Clamp1Dn;
END_TRANSITION
TRANSITION FROM S40 TO S90 := S40.T &gt; T#3S AND NOT DI_Clamp1Dn;
END_TRANSITION

TRANSITION FROM S50 TO S10 := NOT DI_BoardStn1;
END_TRANSITION
TRANSITION FROM S50 TO S90 := S50.T &gt; T#10S AND DI_BoardStn1;
END_TRANSITION

// Lỗi xong: kẹp đã hạ (không bước nào giữ nó) → xả board đang dở ra, KHÔNG gia công lại
TRANSITION FROM S90 TO S50 := DI_ResetPB AND DI_Clamp1Dn;
END_TRANSITION
END_PROGRAM
</code></pre>
<p>Chương trình này áp <strong>sáu dòng</strong> của bảng <em>nên và không nên</em> ở mục 21.3:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">Dòng</th>
<th>Ở đâu trong chương trình</th>
</tr>
</thead>
<tbody><tr>
<td align="center">4</td>
<td>Mọi điều kiện chuyển là <strong>biểu thức thuần</strong> — không gán, không gọi khối</td>
</tr>
<tr>
<td align="center">5</td>
<td>Sau mỗi bước chờ là nhánh lựa chọn với hai điều kiện <strong>loại trừ nhau</strong> (<code>… AND NOT DI_Clamp1Up</code>)</td>
</tr>
<tr>
<td align="center">6</td>
<td>Mọi hành động là <strong>biến BOOL</strong> — <code>M_Stn1_ClampReq</code> gắn vào <strong>hai</strong> bước S20, S30 nên nó TRUE suốt hai bước và về FALSE đúng lúc vào S40</td>
</tr>
<tr>
<td align="center">7</td>
<td>Timeout nằm trong <strong>điều kiện chuyển</strong> — chỉ được xét khi bước đó đang hoạt động, nên <code>.T</code> còn sót của lần trước không bao giờ được đọc</td>
</tr>
<tr>
<td align="center">8</td>
<td>Lỗi xong <strong>không</strong> quay về bước đầu mà đi <strong>xả board</strong> (S90 → S50): board đang dở không bị gia công lại</td>
</tr>
<tr>
<td align="center">10</td>
<td>Mỗi biến chỉ do <strong>một</strong> hành động ghi. <code>M_Stn1_ClampReq</code> gắn vào hai bước nhưng vẫn là <strong>một</strong> hành động — chuẩn điều khiển nó bằng một khối điều khiển hành động duy nhất, nên dù hai bước cùng sống nó cũng chỉ chạy một lần mỗi vòng (tài liệu SFC của PLCopen, mục 3.6.1)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Ví dụ này đã được chạy thử</strong> (đợt 63): bộ chạy thử của sách đọc chính văn bản trên và cho nó qua
ba board liền nhau, kẹp chậm sát giới hạn 3 giây, kẹp kẹt giữa hành trình, Reset khi kẹp chưa về, xử
lý không bao giờ xong, board kẹt trên chuyền. ⭐⭐ Mỗi tình huống chạy <strong>hai lần</strong> — một lần <code>.T</code> giữ giá
trị khi rời bước như chuẩn, một lần <code>.T</code> về 0 — và hai lần cho <strong>cùng một chuỗi bước</strong>: dòng 7 giữ đúng
lời hứa <em>&quot;đúng với cả hai hệ&quot;</em>. Cũng không lần nào hai chuyển tiếp từ một bước cùng đúng (dòng 5).
⚠ Bộ chạy thử là một mô hình, theo cách thực thi <em>&quot;điển hình&quot;</em> mà PLCopen mô tả; hệ của bạn có thể khác
ở chi tiết trong một vòng quét.</p>
<hr>
<h2 id="217-khác-bit-gia-các-hãng">21.7 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ngôn ngữ</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>FBD</strong></td>
<td>Có, dùng nhiều</td>
<td>Có</td>
<td>Có</td>
<td>Có</td>
</tr>
<tr>
<td><strong>SFC</strong></td>
<td><strong>S7-GRAPH</strong> — gói riêng</td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC theo chuẩn</td>
</tr>
<tr>
<td>⚠ Bản quyền SFC</td>
<td>S7-GRAPH thường <strong>nằm trong gói cao hơn</strong></td>
<td>Tuỳ phiên bản GX Works</td>
<td>Tuỳ ấn bản Studio 5000</td>
<td>Có sẵn</td>
</tr>
<tr>
<td><strong>IL</strong></td>
<td><strong>STL</strong> — <em>Statement List</em>, phương ngữ riêng của Siemens, mạnh hơn IL chuẩn</td>
<td>Danh sách lệnh của dòng FX</td>
<td>Không dùng</td>
<td>Có nhưng đã lỗi thời</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Siemens STL không phải IL chuẩn.</strong>
STL là phương ngữ riêng, có nhiều lệnh vượt ngoài IL của chuẩn, và ở các dòng CPU cũ nó rất phổ
biến — nhiều chương trình S7-300/400 viết hoàn toàn bằng STL. Nếu bạn tiếp quản một máy Siemens
đời cũ, <strong>STL là thứ bạn sẽ phải đọc</strong>, và nó khó hơn IL chuẩn.</p>
<p>⚠ Ở các dòng mới hơn, STL bị hạn chế hoặc không còn khả dụng — một lý do nữa để <strong>không viết mới</strong>
bằng ngôn ngữ này.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Kiểm bản quyền SFC trước khi thiết kế dựa vào nó.</strong>
Nếu bạn thiết kế trình tự bằng SFC rồi phát hiện gói đó không có trong bản quyền của khách hàng —
hoặc đội bảo trì của họ không mở được — thì phải viết lại. Đây là câu hỏi thuộc Chương 13, tiêu
chí 5.</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A2</strong>.</p>
<hr>
<h2 id="218-by-thưng-gp">21.8 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Nhầm nhánh song song với nhánh lựa chọn trong SFC</h3>
<p><strong>Hiện tượng:</strong> trình tự đứng im ở một bước, không báo gì — vì đang chờ một nhánh không bao giờ chạy.
<strong>Cách sửa:</strong> vạch <strong>đôi</strong> là song song (chờ cả hai), vạch <strong>đơn</strong> là lựa chọn (đi một đường). Đếm số
vạch khi đọc sơ đồ của người khác.</p>
<h3>🔍 BẪY 2 — Dùng bổ ngữ <code>S</code> mà quên <code>R</code></h3>
<p><strong>Hiện tượng:</strong> một hành động bật rồi không bao giờ tắt; cơ cấu giữ nguyên trạng thái qua nhiều bước
sau đó.
<strong>Cách sửa:</strong> mỗi <code>S</code> phải có một <code>R</code> tương ứng, và bạn phải chỉ được nó ở đâu. Nếu chỉ cần chạy
trong lúc ở bước đó thì dùng <code>N</code>, không dùng <code>S</code>.</p>
<h3>🔍 BẪY 3 — Dùng SFC cho chế độ máy</h3>
<p><strong>Hiện tượng:</strong> sơ đồ đầy đường nhảy chéo về <code>Alarm</code>; không ai đọc nổi, và thêm một trạng thái mới là
phải vẽ thêm một đường từ mọi bước.
<strong>Cách sửa:</strong> chế độ máy bằng <code>CASE</code> hoặc LD; SFC cho trình tự bên trong (mục 21.3, Chương 25).</p>
<h3>🔍 BẪY 4 — Sơ đồ FBD quá lớn</h3>
<p><strong>Hiện tượng:</strong> đường nối chằng chịt, phải cuộn màn hình hai chiều để lần theo một tín hiệu; khó hơn
hẳn so với đọc code.
<strong>Cách sửa:</strong> tách thành nhiều khối nhỏ, mỗi khối một chức năng. Nếu vẫn rối thì bài toán đó có lẽ
thuộc về ST.</p>
<h3>🔍 BẪY 5 — Viết code mới bằng IL hoặc STL</h3>
<p><strong>Hiện tượng:</strong> vài năm sau không ai trong đội đọc được; và công cụ mới có thể không còn hỗ trợ tạo
mới.
<strong>Cách sửa:</strong> IL đã bị rút khỏi chuẩn. Viết mới bằng LD, ST hoặc SFC. IL và STL chỉ để <strong>đọc</strong>.</p>
<h3>🔍 BẪY 6 — Dùng FBD cho liên động rồi khó chẩn đoán</h3>
<p><strong>Hiện tượng:</strong> máy không chạy, người bảo trì nhìn khối <code>AND</code> tám chân mà không biết chân nào sai;
phải mở bảng theo dõi từng biến.
<strong>Cách sửa:</strong> liên động và ngõ ra cuối để ở LD. Đây là quy tắc, không phải sở thích (mục 21.5).</p>
<h3>🔍 BẪY 7 — Thiết kế bằng SFC mà chưa kiểm bản quyền</h3>
<p><strong>Hiện tượng:</strong> thiết kế xong mới biết khách hàng không có gói SFC, hoặc đội bảo trì không mở được.
Phải viết lại.
<strong>Cách sửa:</strong> kiểm ở giai đoạn chọn hệ (Chương 13, tiêu chí 5), không phải lúc lập trình.</p>
<h3>🔍 BẪY 8 — Tưởng vẽ GRAFCET thì bắt buộc lập trình bằng SFC</h3>
<p><strong>Hiện tượng:</strong> ép dùng SFC dù <code>CASE</code> hợp hơn với máy nhiều trạm giống nhau.
<strong>Cách sửa:</strong> GRAFCET là <strong>cách mô tả</strong>; SFC là <strong>cách hiện thực</strong>. Vẽ GRAFCET trên giấy rồi hiện
thực bằng ngôn ngữ nào cũng được (mục 21.3, Chương 26).</p>
<hr>
<h2 id="219-bng-cht">21.9 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>FBD hợp với</td>
<td>Chuỗi xử lý tín hiệu, analog, nối nhiều khối chức năng</td>
</tr>
<tr>
<td>FBD dở với</td>
<td>Liên động cần chẩn đoán nhanh · rẽ nhánh phức tạp · tính toán chuỗi dài</td>
</tr>
<tr>
<td>Ba thành phần của SFC</td>
<td><strong>Bước · chuyển tiếp · hành động</strong></td>
</tr>
<tr>
<td>Vạch đôi trong SFC</td>
<td><strong>Song song</strong> — chờ <strong>cả hai</strong> nhánh xong</td>
</tr>
<tr>
<td>Vạch đơn trong SFC</td>
<td><strong>Lựa chọn</strong> — đi <strong>một</strong> đường</td>
</tr>
<tr>
<td>Bổ ngữ <code>N</code> / <code>S</code> / <code>R</code></td>
<td>Chạy trong bước / bật và giữ / tắt. <strong>Mỗi <code>S</code> phải có một <code>R</code></strong></td>
</tr>
<tr>
<td>SFC dùng cho chế độ máy?</td>
<td>❌ <strong>Không</strong> — dùng <code>CASE</code> hoặc LD</td>
</tr>
<tr>
<td>GRAFCET với SFC</td>
<td>GRAFCET là <strong>cách mô tả</strong>, SFC là <strong>ngôn ngữ</strong>. Không bắt buộc đi cùng nhau</td>
</tr>
<tr>
<td>IL</td>
<td>⚠ Đã bị <strong>rút khỏi chuẩn</strong> — chỉ đọc, không viết mới</td>
</tr>
<tr>
<td>Siemens STL</td>
<td>Phương ngữ riêng, mạnh hơn IL chuẩn; phổ biến ở S7-300/400 đời cũ</td>
</tr>
<tr>
<td>⭐⭐ Mỗi bước SFC tự có</td>
<td><code>TênBước.X</code> (đang ở bước) và ⭐ <strong><code>TênBước.T</code> — timer sẵn, về 0 khi vào bước</strong> — ⚠ luôn dùng kèm <code>.X</code></td>
</tr>
<tr>
<td>Timeout bước trong SFC</td>
<td>⭐ <strong>Không phải khai <code>TON</code></strong> — dùng thẳng <code>.T</code></td>
</tr>
<tr>
<td>Bổ ngữ <code>P1</code> / <code>L</code> / <code>D</code></td>
<td>Thay cho <code>R_TRIG</code> / <code>TP</code> / <code>TON</code> — ⚠ <code>P</code> (không số) ở CODESYS chạy <strong>hai lần</strong></td>
</tr>
<tr>
<td>⚠⚠ Hành động <code>N</code> dạng đoạn mã</td>
<td>Giá trị đã gán <strong>không</strong> tự tắt khi rời bước — ngõ ra dùng hành động biến BOOL, hoặc gán ngoài sơ đồ theo <code>.X</code></td>
</tr>
<tr>
<td>⭐⭐ Nhánh song song</td>
<td>Đóng bằng vạch đôi; <strong>không</strong> nối vào, ra, hay giữa vùng song song (PLCopen L7)</td>
</tr>
<tr>
<td>⚠⚠ Thứ tự thực thi FBD khi có hồi tiếp</td>
<td>⭐ <strong>Chuẩn KHÔNG quy định</strong> — tuỳ hãng; đưa hồi tiếp qua <strong>biến trung gian có tên</strong></td>
</tr>
<tr>
<td>Khi bảng kỹ thuật mâu thuẫn với người bảo trì</td>
<td>⭐ <strong>Người bảo trì thắng</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2110-t-kim">21.10 Tự kiểm</h2>
<ol>
<li>Nêu hai nhóm việc mà FBD làm tốt hơn ladder, và hai nhóm việc FBD làm kém hơn.</li>
<li>Kể ba thành phần của SFC và nói ngắn gọn vai trò từng cái.</li>
<li>⭐ Phân biệt nhánh song song với nhánh lựa chọn trong SFC. Vẽ nhầm thì <strong>triệu chứng trên máy</strong> là
gì?</li>
<li>Ba bổ ngữ hành động <code>N</code>, <code>S</code>, <code>R</code> khác nhau thế nào? Dùng <code>S</code> mà quên <code>R</code> gây ra chuyện gì?</li>
<li>⭐ Vì sao SFC <strong>không</strong> phải lựa chọn tốt cho máy trạng thái chế độ ở Chương 25?</li>
<li>GRAFCET và SFC khác nhau ở điểm nào? Vẽ GRAFCET có bắt buộc lập trình bằng SFC không?</li>
<li>Vì sao IL bị rút khỏi chuẩn, và vì sao bạn vẫn cần đọc được nó?</li>
<li>Đọc đoạn IL sau và diễn đạt bằng lời:
<code>LD DI_StartPB</code> / <code>OR M_Running</code> / <code>AND DI_StopPB</code> / <code>ST M_Running</code></li>
<li>Siemens STL khác IL chuẩn ở điểm nào, và vì sao điều đó quan trọng khi tiếp quản máy Siemens cũ?</li>
<li>⭐ Với DP-01 có hai trạm gần giống nhau, vì sao sách chọn <code>CASE</code> thay vì SFC cho trình tự? Trong
tình huống nào thì SFC lại là lựa chọn tốt hơn?</li>
<li>⭐⭐ Mỗi bước SFC tự có hai biến nào? Nêu <strong>hai</strong> việc mà <code>.T</code> làm được và giải thích vì sao nó tiện
hơn tự dựng một <code>TON</code> cho từng bước.</li>
<li>⭐ Bổ ngữ <code>P1</code>, <code>L</code>, <code>D</code> mỗi cái thay cho khối chức năng nào ở LD/ST? ⚠ Vì sao trên CODESYS, bổ ngữ
<code>P</code> <strong>không</strong> thay được <code>R_TRIG</code>?</li>
<li>⚠⚠ Một sơ đồ FBD có đường hồi tiếp chạy đúng trên hệ A, sai trên hệ B. ⭐ Vì sao điều này <strong>không</strong>
phải lỗi của hãng nào? Cách viết nào tránh được hẳn?</li>
<li>⚠⚠ Một hành động <code>N</code> viết <code>DO_Clamp1Vlv := TRUE;</code>. Rời bước, van có tắt không? Viết lại sao cho chắc chắn
tắt — hai cách.</li>
<li>⚠⚠ Vì sao điều kiện timeout <code>S30.T &gt; T#3S</code> <strong>thiếu</strong> <code>.X</code> có thể làm máy kẹt ở <code>Alarm</code>? Hai tài
liệu nói ngược nhau về <code>.T</code> khi rời bước — viết thế nào để đúng với cả hai?</li>
</ol>
<blockquote>
<p>Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>không có ngôn ngữ nào tốt
nhất — chỉ có ngôn ngữ hợp với bài toán này, cỗ máy này, và đội ngũ này.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 22 — <strong>Đọc &amp; sửa chương trình của người khác</strong>. Bạn đã biết cả năm ngôn ngữ. Nhưng ở công việc
thật, phần lớn thời gian không phải viết mới — mà là mở một chương trình bạn chưa từng thấy, không
có tài liệu, và phải sửa nó mà không làm hỏng thứ đang chạy.</p>
<h3>Nguồn tham khảo chương 21</h3>
<ul>
<li>IEC 61131-3:2025 (bản 4) — IL không còn trong chuẩn; đối chiếu qua trang giới thiệu của IEC và bài so
sánh bản 3 – bản 4 của Stefan Henneken (chi tiết ở nguồn của Chương 14).</li>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: định nghĩa FBD, SFC (bước,
chuyển tiếp, hành động, bổ ngữ hành động, các kiểu nhánh) và IL. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Tài liệu về <strong>GRAFCET</strong> — phương pháp mô tả trình tự mà SFC bắt nguồn từ đó, có tiêu chuẩn riêng.</li>
<li>Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng ở mục 21.7: tên gói SFC của từng
hãng, tình trạng bản quyền, và đặc điểm của Siemens STL.</li>
<li><strong>Hanssen, Dag H.</strong> — <em>Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
CoDeSys</em>, §10.3 và ch. 12: ⭐ <strong>chuẩn không quy định thứ tự thực thi FBD khi có hồi tiếp</strong> (tuỳ hiện
thực; có hãng không cho vẽ hồi tiếp tường minh); ⭐⭐ <strong><code>Step.X</code> và <code>Step.T</code></strong> — mọi bước SFC có sẵn
cờ trạng thái và <strong>timer nội</strong>, cả hai chỉ đọc; bảng <strong>bổ ngữ hành động</strong> <code>N</code>/<code>S</code>/<code>R</code>/<code>P</code>/<code>L</code>/<code>D</code>;
và luật <strong>không đặt hai bước liền nhau không có bước chuyển</strong>. ⚠ Giáo trình này ghi <code>.T</code> về 0 khi
rời bước — ngược với chuẩn (theo PLCopen) và với Horner, Rockwell bên dưới; sách viết mã đúng với
cả hai (đợt 62, 63).</li>
<li><strong>PLCopen</strong> — <em>Coding Guidelines v1.0</em> (2016), nhóm quy tắc ngôn ngữ SFC: L7 đóng đúng nhánh song
song (mức cao), L8 không viết hành động bằng SFC, L9 giới hạn độ phức tạp một sơ đồ (gợi ý 32 phần
tử); và danh sách tính năng bị bỏ ở bản 3 (biến chỉ báo của khối hành động).</li>
<li><strong>PLCopen</strong> — <em>Structuring with SFC: do&#39;s and don&#39;ts</em>, v1.0 (2018, 59 trang; bản đầy đủ, đối chiếu
2026-09-28): SFC <em>&quot;không được coi là một ngôn ngữ lập trình&quot;</em>, chỉ dùng trong khối chức năng và
chương trình, một phần POU là SFC thì cả POU (mục 1); <code>.T</code> giữ khi rời bước và về 0 khi vào, cờ bước
cục bộ trong POU, điều kiện chuyển không có tác dụng phụ (mục 2.1); <code>P</code> chạy một lần khi bước được
kích hoạt, <code>N</code> có thể chạy lần cuối ngay sau khi bước tắt (mục 3.5); lần quét cuối là lựa chọn của
hệ (mục 3.6); bốn quy tắc cho nhánh song song (mục 4.1); điều kiện loại trừ nhau, không dùng độ ưu
tiên (mục 4.3–4.4); hành động độc lập (mục 4.7, 4.10); hạn chế <code>S</code>/<code>R</code> (mục 4.8).</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Sequential Function Charts</em> (1756-PM006L, 9/2024): chọn cỡ
bước; bước đầu dùng để khởi tạo; <em>&quot;không nối vào, ra, hay giữa một nhánh song song&quot;</em>; bộ đếm thời
gian bước về 0 khi bước <strong>bắt đầu</strong> hoạt động; tuỳ chọn <em>Don&#39;t scan</em> mặc định — rời bước thì mọi dữ
liệu <strong>giữ giá trị</strong>; <code>P1</code>/<code>P0</code>; lệnh <code>SFR</code> đưa sơ đồ về một bước.</li>
<li><strong>CODESYS Online Help</strong> — các trang <em>Qualifiers for Actions in SFC</em> (<code>P</code> chạy đúng hai lần), <em>SFC
Element: Action</em> (hành động IEC chạy thêm một lần khi bước tắt; biến BOOL làm hành động), <em>Processing
Order in SFC</em> (nhánh lựa chọn xét trái sang phải), <em>SFC Elements: Step and Transition</em> (điều kiện
viết thẳng không chứa phép gán hay lời gọi khối), <em>Implicit Variables</em> (ghi cờ bước để ép bước — có
thể mất ổn định; POU khác đọc cờ bước bằng <code>&lt;POU&gt;.&lt;bước&gt;.x</code>), <em>SFC flags</em> (<code>SFCInit</code>, <code>SFCReset</code>). Kiểm 2026-09-28.</li>
<li><strong>Horner Automation</strong> — trợ giúp Cscape, mục IEC SFC: <code>.T</code> giữ nguyên khi bước tắt, về 0 ở lần
kích hoạt sau. <strong>Fernhill Software</strong> — trợ giúp IEC 61131-3, mục SFC Step: bảng bổ ngữ có <code>P1</code>/<code>P0</code>;
gán vào thành phần của bước là lỗi. Kiểm 2026-09-28.</li>
</ul>
<blockquote>
<p>⚡ Nhận định &quot;IL đã bị rút khỏi bản mới của chuẩn&quot; là <strong>thay đổi giữa các phiên bản tiêu chuẩn</strong>.
Khi cần dẫn chiếu chính thức, kiểm phiên bản IEC 61131-3 đang hiệu lực tại thị trường của bạn —
phiên bản áp dụng có thể khác nhau tuỳ nơi và tuỳ thời điểm (B10).</p>
</blockquote>
<!-- SECTION: ch22_doc_va_sua_chuong_trinh_nguoi_khac -->
<hr>
<h1 id="chương-22-đc-sa-chương-trình-ca-ngưi-khác">Chương 22 — Đọc &amp; sửa chương trình của người khác</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.</p>
</blockquote>
<hr>
<h2 id="221-k-năng-chim-phn-ln-thi-gian-đi-làm">22.1 Kỹ năng chiếm phần lớn thời gian đi làm</h2>
<p>Sách dạy lập trình PLC gần như luôn dạy <strong>viết mới</strong>: đây là ladder, đây là timer, hãy viết một
chương trình điều khiển băng tải.</p>
<p>Nhưng công việc thật không như vậy. Với phần lớn người làm nghề này, phần lớn thời gian là:</p>
<ul>
<li>máy đã có, chương trình đã có, <strong>bạn phải sửa nó</strong>;</li>
<li>người viết đã nghỉ việc, hoặc ở công ty khác, hoặc không nhớ nữa;</li>
<li>không có tài liệu, hoặc có tài liệu nhưng <strong>không khớp với chương trình đang chạy</strong>;</li>
<li>máy đang sản xuất, và mỗi giờ nó dừng là tiền.</li>
</ul>
<p>Đây là kỹ năng ít được dạy nhất và được dùng nhiều nhất. Chương này về nó.</p>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc bao trùm cả chương</strong>
Chương trình bạn sắp sửa <strong>đang chạy một cỗ máy thật</strong>, và nó đã chạy được. Điều đó có nghĩa là nó
<strong>đúng theo một cách nào đó mà bạn chưa hiểu</strong>.</p>
<p>Mỗi lần bạn thấy một đoạn code &quot;thừa&quot; hoặc &quot;sai&quot; và muốn dọn nó đi, hãy giả định rằng nó ở đó vì
một lý do — thường là một sự cố đã xảy ra và không ai ghi lại. Xoá nó nghĩa là mời sự cố đó quay
lại, vào lúc bạn không có mặt.</p>
</blockquote>
<hr>
<h2 id="222-đc-trưc-sa-sau-quy-trình-sáu-bưc">22.2 Đọc trước, sửa sau — quy trình sáu bước</h2>
<p>Đừng mở phần mềm rồi bắt đầu đọc từ dòng đầu tiên. Chương trình PLC không đọc tuyến tính được, và
đọc hết một chương trình lớn có thể mất nhiều ngày.</p>
<p>Đọc <strong>theo mục tiêu</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Xác định câu hỏi</strong> cụ thể bạn cần trả lời</td>
<td>Viết được nó thành một câu</td>
</tr>
<tr>
<td>2</td>
<td><strong>Lấy bản sao lưu</strong> của chương trình đang chạy</td>
<td>File đã nằm ở nơi an toàn, có ghi ngày</td>
</tr>
<tr>
<td>3</td>
<td><strong>Dựng bản đồ</strong>: chương trình có những phần nào</td>
<td>Liệt kê được các POU và việc của từng cái</td>
</tr>
<tr>
<td>4</td>
<td><strong>Truy ngược từ triệu chứng</strong> tới nguyên nhân</td>
<td>Tìm được đoạn code liên quan</td>
</tr>
<tr>
<td>5</td>
<td><strong>Hiểu đoạn đó</strong> — cả những chỗ trông thừa</td>
<td>Giải thích được cho người khác</td>
</tr>
<tr>
<td>6</td>
<td><strong>Sửa nhỏ nhất có thể</strong>, rồi ghi lại</td>
<td>Có thể quay lui trong một phút</td>
</tr>
</tbody></table></div>
<p>Bước 1 quan trọng hơn nó có vẻ. <em>&quot;Hiểu chương trình này&quot;</em> không phải câu hỏi — nó là một cái hố không
đáy. <em>&quot;Vì sao van kẹp trạm 1 không mở khi có board&quot;</em> mới là câu hỏi, và nó dẫn thẳng tới một nhánh
nhỏ của chương trình.</p>
<hr>
<h2 id="223-tham-chiu-chéo-công-c-quan-trng-nht">22.3 ⭐ Tham chiếu chéo — công cụ quan trọng nhất</h2>
<p><strong>Tham chiếu chéo</strong> <em>(cross-reference)</em> trả lời câu hỏi: <strong>&quot;tag này được dùng ở những đâu?&quot;</strong></p>
<p>Mọi phần mềm lập trình PLC đều có chức năng này, và nó là <strong>công cụ năng suất nhất</strong> khi đọc chương
trình của người khác. Nếu bạn chỉ học một thứ từ chương này, hãy học thứ này.</p>
<h3>Ba câu hỏi mà nó trả lời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ai GHI vào tag này?</strong></td>
<td>⭐ Câu quan trọng nhất — xem bên dưới</td>
</tr>
<tr>
<td><strong>Ai ĐỌC tag này?</strong></td>
<td>Biết sửa nó thì ảnh hưởng tới đâu</td>
</tr>
<tr>
<td>Tag này có được dùng không?</td>
<td>Tag không ai dùng là dấu hiệu của code chết</td>
</tr>
</tbody></table></div>
<h3>Vì sao &quot;ai ghi vào&quot; là câu quan trọng nhất</h3>
<p>Triệu chứng thường gặp: một giá trị <strong>sai mà không biết từ đâu ra</strong>. Một cờ lên khi lẽ ra phải xuống.
Một ngõ ra tắt trong khi nấc thang điều khiển nó đang đúng.</p>
<p>Nguyên nhân gần như luôn là: <strong>có một chỗ khác cũng ghi vào tag đó</strong>, và bạn chưa biết chỗ đó.</p>
<p>Đây chính là lỗi cuộn dây trùng ở Chương 15 (Bẫy 1) và ghi trùng ngõ ra ở Chương 20 (Bẫy 2) — nhưng
khi đọc chương trình của người khác, bạn không biết trước là nó có tồn tại hay không.</p>
<blockquote>
<p>💡 <strong>Quy trình ba mươi giây</strong>
Với <strong>mọi</strong> tag bạn đang nghi ngờ: chạy tham chiếu chéo, lọc lấy các chỗ <strong>ghi</strong>, và đếm.</p>
<ul>
<li>Đúng một chỗ ghi → tốt, đọc chỗ đó.</li>
<li>Nhiều hơn một → ⭐ <strong>gần như chắc chắn đây là vấn đề của bạn.</strong> Chỗ chạy sau thắng, và &quot;sau&quot; phụ
thuộc thứ tự gọi POU (Chương 14, mục 14.7).</li>
<li>Không chỗ nào ghi mà giá trị vẫn đổi → tag được ghi từ ngoài: màn hình vận hành (Chương 44), hệ
thống trên (Chương 42), hoặc ai đó đang cưỡng bức (Chương 51).</li>
</ul>
</blockquote>
<p>Trường hợp cuối đáng nhớ. Một giá trị đổi mà không có dòng code nào ghi vào nó là dấu hiệu kinh điển
của <strong>một lệnh cưỡng bức bị quên</strong> — và đó là tai nạn chờ xảy ra.</p>
<h3>Điều tham chiếu chéo <strong>không</strong> làm được</h3>
<ul>
<li>Không tìm được chỗ ghi <strong>gián tiếp</strong> qua chỉ số mảng tính toán được (<code>Data[i] := …</code>).
⭐ <strong>Đây là giới hạn lớn nhất, và nó có cách đi vòng — mục 22.3b.</strong></li>
<li>Không biết tag đó có được ghi từ <strong>bên ngoài PLC</strong> không.</li>
<li>Không nói cho bạn <strong>vì sao</strong> người ta ghi vào đó.</li>
</ul>
<hr>
<h2 id="223b-tham-chiu-chéo-khi-chương-trình-dùng-ch-s">22.3b ⭐⭐ Tham chiếu chéo khi chương trình dùng CHỈ SỐ</h2>
<p>Mục 22.3 kết thúc bằng một dòng thừa nhận: ⚠ <em>tham chiếu chéo không tìm được chỗ ghi gián tiếp qua
chỉ số tính toán được</em>. ⭐ Mục này trả lời câu đứng ngay sau đó — <strong>vậy làm thế nào?</strong> — vì với máy
lớn thì <strong>gần như toàn bộ chương trình là chỉ số</strong>.</p>
<h3>Vì sao chỉ số làm hỏng tham chiếu chéo</h3>
<p>Cả hai kiểu dưới đây đều làm công cụ bó tay, và chúng là hai kiểu khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Trông ra sao</th>
<th>⚠ Công cụ trả lời được gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chỉ số vào mảng</strong></td>
<td><code>Cyl[i].Cmd.Req := TRUE;</code></td>
<td>Tra <code>Cyl</code> → ra <strong>mọi</strong> xy-lanh. Tra <code>Cyl[12]</code> → ⚠ <strong>không ra gì</strong>, vì trong mã không có chữ <code>12</code></td>
</tr>
<tr>
<td><strong>Thanh ghi chỉ số</strong> <em>(index register)</em></td>
<td><code>D100Z1</code> — địa chỉ cộng thêm nội dung một thanh ghi</td>
<td>⚠ Càng khó hơn: <strong>địa chỉ thật chỉ tồn tại lúc chạy</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Điểm chung của cả hai: cái bạn muốn tra (phần tử số 12) KHÔNG XUẤT HIỆN trong mã nguồn.</strong> Nên
dù công cụ có tốt tới đâu, nó cũng không thể tìm ra thứ không được viết ra.</p>
</blockquote>
<h3>⭐⭐ Bảy cách làm việc — xếp theo thứ tự nên thử</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Cách</th>
<th>Khi nào dùng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Tra theo TRƯỜNG, đừng tra theo phần tử</strong></td>
<td>Luôn luôn — xem bên dưới</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Tra biến CHỈ SỐ, không tra mảng</strong></td>
<td>Khi hỏi <em>&quot;ai chạm vào số 12&quot;</em></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đổi chỉ số thành hằng có tên</strong></td>
<td>Khi bạn còn quyền sửa chương trình</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Đọc chương trình con CẤU HÌNH trước tiên</strong></td>
<td>Khi mới nhận một chương trình lạ</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tìm trong bản xuất văn bản</strong></td>
<td>Khi cần bắt các chỗ viết chỉ số <strong>cứng</strong></td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Chuyển sang xem trực tuyến</strong></td>
<td>Khi tra tĩnh đã bó tay</td>
</tr>
<tr>
<td>7</td>
<td>⚠ <strong>Sửa thiết kế</strong> để lần sau tra được</td>
<td>Khi bạn là người viết</td>
</tr>
</tbody></table></div>
<h3>① Tra theo TRƯỜNG, không theo phần tử</h3>
<p>⭐ Đây là cách đảo ngược câu hỏi, và nó giải quyết phần lớn trường hợp.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Câu hỏi bó tay</th>
<th>⭐ Câu hỏi trả lời được</th>
</tr>
</thead>
<tbody><tr>
<td><em>&quot;Chỗ nào ghi vào <code>Cyl[12].Cmd.Req</code>?&quot;</em></td>
<td><em>&quot;Chỗ nào ghi vào <strong><code>.Cmd.Req</code> của bất kỳ xy-lanh nào</strong>?&quot;</em></td>
</tr>
</tbody></table></div>
<p>⚡ Nghe như trả lời rộng hơn, nhưng thực tế nó <strong>hẹp lại</strong>: trong một chương trình có kỷ luật, số
chỗ ghi vào trường đó thường chỉ là <strong>hai hoặc ba</strong> — khối cơ cấu, chế độ tay, và tầng chống va chạm
(Chương 27 mục 27.3b).</p>
<blockquote>
<p>⭐⭐ <strong>Và đó chính là câu trả lời bạn cần.</strong> Câu hỏi thật không phải <em>&quot;ai ghi vào số 12&quot;</em> mà là
<em>&quot;có bao nhiêu nơi có thể ghi vào một cái bất kỳ&quot;</em>. ⚠ Nếu con số đó là <strong>ba</strong> thì bạn đọc ba chỗ
là xong. ⚠⚠ Nếu nó là <strong>mười lăm</strong> thì bạn vừa tìm ra vấn đề thật của chương trình, và nó không
phải vấn đề của xy-lanh số 12.</p>
</blockquote>
<h3>② Tra biến CHỈ SỐ, không tra mảng</h3>
<p>⭐ Đổi câu hỏi <em>&quot;ai ghi vào phần tử 12&quot;</em> thành <strong>&quot;biến chỉ số nhận giá trị 12 ở đâu&quot;</strong>.</p>
<pre><code class="language-iecst">// Không tra Cyl[...] — tra chính biến i
FOR i := 1 TO CYL_COUNT DO        // ⭐ chỉ số chạy hết dải: &quot;ai ghi&quot; = vòng lặp này
    FB_Cyl[i](Cmd := Cyl[i].Cmd, ...);
END_FOR;

Cyl[HmiCylNo].Cmd.ManualTrig := …;   // ⚠ chỉ số đến từ NGOÀI — tra HmiCylNo
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chỉ số đến từ đâu</th>
<th>⭐ Kết luận ngay</th>
</tr>
</thead>
<tbody><tr>
<td>Một <strong>vòng lặp chạy hết dải</strong></td>
<td>⭐ &quot;Ai ghi&quot; = vòng lặp đó. <strong>Xong</strong> — không cần tra thêm</td>
</tr>
<tr>
<td>Một biến do <strong>nơi khác đặt</strong></td>
<td>⭐ Tra biến đó; đây mới là chỗ cần đọc (Chương 44 mục 44.2b)</td>
</tr>
<tr>
<td>Một <strong>phép tính</strong></td>
<td>⚠⚠ Chỗ nguy hiểm nhất — xem cảnh báo cuối mục</td>
</tr>
</tbody></table></div>
<h3>③ Đổi chỉ số thành hằng có tên</h3>
<pre><code class="language-iecst">// ⚠ Tra &quot;12&quot; thì ra cả trăm chỗ vô can
Cyl[12].Cmd.Req := TRUE;

// ⭐ Tra CYL_CLAMP_STN1 thì ra ĐÚNG những chỗ liên quan tới nó
Cyl[CYL_CLAMP_STN1].Cmd.Req := TRUE;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Một dòng khai báo hằng lấy lại toàn bộ sức mạnh của tham chiếu chéo cho một phần tử.</strong> Đây là
cách rẻ nhất trong cả mục, và nó còn làm tên <strong>tự giải thích</strong> — không phải tra bảng nữa
(Chương 30 mục 30.2b).</p>
</blockquote>
<h3>④ Đọc chương trình con CẤU HÌNH trước tiên</h3>
<p>⭐ Chương trình dùng chỉ số <strong>bắt buộc</strong> phải có một chỗ gán <em>&quot;chỉ số nào là cơ cấu nào&quot;</em>. Tìm nó
trước khi đọc bất cứ thứ gì khác — thường tên có chữ <em>config</em> hoặc <em>mapping</em>, và nó là <strong>bản đồ</strong>
của cả chương trình.</p>
<p>⚠ Nếu không tìm thấy chỗ đó, hãy dừng lại và hỏi. ⭐ Đọc một chương trình đánh chỉ số mà không có
bảng tra thì <strong>không phải đọc chậm — mà là không đọc được</strong> (Chương 30 mục 30.2b).</p>
<h3>⑤ Tìm trong bản xuất văn bản</h3>
<p>⭐ Xuất chương trình ra văn bản (Chương 30 mục 30.6) rồi tìm chuỗi <code>[12]</code> bằng công cụ tìm kiếm
thường. ⚡ Nó bắt được đúng thứ tham chiếu chéo hay bỏ sót: <strong>những chỗ ai đó viết chỉ số CỨNG</strong> —
và những chỗ đó thường chính là ngoại lệ mà người viết cài vào rồi quên.</p>
<h3>⑥ Khi tra tĩnh bó tay — chuyển sang xem trực tuyến</h3>
<p>⚠ Nếu chỉ số là kết quả một phép tính, không công cụ tĩnh nào lần ra được. ⭐ Khi ấy đổi chiến thuật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Làm gì</th>
<th>Vì sao được</th>
</tr>
</thead>
<tbody><tr>
<td>Mở cửa sổ xem <strong>đúng phần tử 12</strong> và cả <strong>biến chỉ số</strong></td>
<td>Thấy giá trị đổi <strong>lúc nào</strong></td>
</tr>
<tr>
<td>Chạy từng thao tác một, xem giá trị nào đổi theo</td>
<td>⭐ Thu hẹp còn đúng thao tác gây ra</td>
</tr>
<tr>
<td>Đặt một điểm dừng hoặc một cờ ghi lại khi phần tử 12 đổi</td>
<td>Chương 51</td>
</tr>
</tbody></table></div>
<h3>⑦ Nếu bạn là người viết — bốn luật để lần sau tra được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Luật</th>
<th>Nó mua cho bạn cái gì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Mỗi mảng chỉ có MỘT nơi ghi</strong> — thường là vòng gọi khối</td>
<td>Tra theo trường ra <strong>một</strong> kết quả, không phải mười lăm</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Chỉ số cố định luôn là hằng có tên</strong></td>
<td>Lấy lại tham chiếu chéo cho từng phần tử</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Mỗi biến chỉ số dùng cho đúng một mục đích</strong> — đừng dùng lại <code>i</code> cho việc khác trong cùng khối</td>
<td>⚠ Dùng chung là cách nhanh nhất để mất dấu</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Ghi lại mọi chỗ ghi chỉ số CỨNG</strong> như một ngoại lệ có chủ ý</td>
<td>Ngoại lệ không ghi lại = quả mìn cho người sau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cạm bẫy cuối, và là cái nguy hiểm nhất của cả cách viết theo chỉ số:</strong></p>
<p>⭐ <strong>Chỉ số ngoài dải không sai cú pháp.</strong> <code>Cyl[30]</code> khi mảng chỉ có 20 phần tử vẫn biên dịch được.
Tuỳ hệ, nó sẽ <strong>dừng CPU</strong>, hoặc ⚠⚠ <strong>ghi đè lên vùng nhớ nằm cạnh</strong> — nghĩa là một cơ cấu <strong>hoàn
toàn khác</strong> bỗng nhận lệnh, và tham chiếu chéo <strong>không bao giờ chỉ ra được</strong> điều đó.</p>
<p>⭐ Vì vậy <strong>mọi chỉ số đến từ bên ngoài đều phải chặn dải trước khi dùng</strong> — đúng như mẫu ở
Chương 44 mục 44.2b. ⚡ Đây là lý do thật của việc chặn dải: không phải cho sạch sẽ, mà vì
<strong>không có công cụ nào cứu bạn nếu bỏ qua nó.</strong></p>
</blockquote>
<h3>⭐ Còn khi chương trình không dùng tên mà dùng thẳng địa chỉ</h3>
<p>Có một kiểu chương trình khác, rất phổ biến ở nền cũ và ở các hệ đánh địa chỉ theo thiết bị: ⚠ <strong>hầu
như không khai báo tên biến nào cả</strong>, mà dùng thẳng <code>X3</code>, <code>Y5</code>, <code>M20</code>, <code>D13</code>, và <strong>ý nghĩa nằm trong
CHÚ THÍCH THIẾT BỊ</strong> <em>(device comment)</em> gắn với từng địa chỉ.</p>
<p>⚡ Với kiểu này, tham chiếu chéo <strong>lại hoạt động rất tốt</strong> — vì địa chỉ là chuỗi có thật trong mã.
⚠ Nhưng đổi lại hai thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Vấn đề</th>
<th>Hệ quả khi đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa</strong></td>
<td>Đổi cách đánh địa chỉ thì chú thích <strong>ở lại với địa chỉ cũ</strong> — và nó thành sai</td>
</tr>
<tr>
<td>⚠⚠ <strong>Mất tệp chú thích là mất toàn bộ ý nghĩa</strong></td>
<td>Chương trình còn chạy, nhưng đọc <code>M20</code> thì không biết là gì. ⭐ Tệp chú thích phải nằm trong danh mục sao lưu (Chương 54)</td>
</tr>
<tr>
<td>⚠ Kiểu này thường đi kèm <strong>thanh ghi chỉ số</strong></td>
<td>Khi đó lại rơi về đúng bài toán ở đầu mục này</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Chốt lại cho cả mục — và đây là câu đáng mang đi:</strong></p>
<p><strong>Tham chiếu chéo không phải một nút bấm, mà là một CÁCH ĐẶT CÂU HỎI.</strong> ⚠ Hỏi <em>&quot;ai ghi vào số
12&quot;</em> thì công cụ chịu. ⭐ Hỏi <em>&quot;có mấy nơi ghi vào trường này&quot;</em>, <em>&quot;chỉ số nhận giá trị ở đâu&quot;</em>,
<em>&quot;bảng tra nằm ở đâu&quot;</em> — thì cùng một công cụ đó trả lời được hết.</p>
</blockquote>
<hr>
<h2 id="224-dng-bn-đ-chương-trình">22.4 Dựng bản đồ chương trình</h2>
<p>Trước khi lao vào chi tiết, dành hai mươi phút dựng bản đồ. Nó tiết kiệm nhiều giờ sau đó.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Liệt kê POU</strong></td>
<td>Mở danh sách các khối của dự án, ghi tên từng khối và đoán việc của nó từ tên</td>
</tr>
<tr>
<td><strong>Tìm điểm vào</strong></td>
<td>POU nào được tác vụ gọi trực tiếp? Nó gọi những POU nào, theo thứ tự nào?</td>
</tr>
<tr>
<td><strong>Tìm nơi ghi ngõ ra</strong></td>
<td>Tham chiếu chéo vài tag <code>DO_</code> — chúng tập trung ở một POU hay rải khắp nơi?</td>
</tr>
<tr>
<td><strong>Tìm biến trạng thái</strong></td>
<td>Có biến kiểu &quot;số bước&quot; hoặc &quot;chế độ&quot; không? Nó là xương sống của trình tự</td>
</tr>
<tr>
<td><strong>Đọc bảng tag</strong></td>
<td>Tên tag cho biết rất nhiều về cách người viết tổ chức tư duy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Câu hỏi chẩn đoán nhanh: ngõ ra được ghi tập trung hay rải rác?</strong>
Tập trung ở một POU → người viết có kỷ luật, chương trình có cấu trúc, bạn sẽ đọc được.
Rải khắp nơi → ⚠ chuẩn bị tinh thần: mỗi thay đổi đều có rủi ro tác dụng phụ, và tham chiếu chéo
sẽ là công cụ bạn dùng liên tục.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Đọc để học, không phải để sửa.</strong> Mục này dựng bản đồ để tìm một lỗi. Muốn đọc chương trình của người
khác để <strong>học cách họ tổ chức</strong> — khung của hãng, khung của công ty, máy của nhà tích hợp — thì đi theo thứ
tự cố định ở Phụ lục Q mục Q.1, bắt đầu từ cấu hình tác vụ; rồi đối chiếu với năm cách tổ chức thường gặp ở
mục Q.2.</p>
</blockquote>
<hr>
<h2 id="224b-th-l-ra-bn-phi-nhn-đưc-và-vic-nên-làm-khi-không-có">22.4b ⭐⭐ Thứ lẽ ra bạn phải nhận được — và việc nên làm khi không có</h2>
<p>Mục trên dựng bản đồ chương trình <strong>từ con số không</strong>. Đáng hỏi tiếp: ⭐ <em>vì sao phải dựng lại thứ
lẽ ra đã có sẵn?</em></p>
<p>Một bộ hồ sơ đầy đủ luôn mở đầu bằng một <strong>bản tóm tắt hệ thống</strong> — vài trang mô tả toàn cảnh, gồm
ba phần:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Trả lời câu hỏi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Phát biểu bài toán điều khiển</strong></td>
<td><em>Máy này giải quyết việc gì?</em></td>
</tr>
<tr>
<td>⭐⭐ <strong>Chiến lược thiết kế</strong></td>
<td><em>Các khối phần cứng và phần mềm chính làm gì — và ⭐ <strong>VÌ SAO chọn chúng</strong>?</em></td>
</tr>
<tr>
<td><strong>Mục tiêu phải đạt</strong></td>
<td><em>Đo bằng gì thì gọi là đạt?</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phần thứ hai là phần đắt nhất, và cũng là phần luôn mất trước.</strong></p>
<p>Sơ đồ đấu dây và bảng địa chỉ thì còn — vì thiếu chúng thì <strong>không đấu được máy</strong>. ⚠ Nhưng
<em>&quot;vì sao chọn cách này&quot;</em> thì ⭐ <strong>không ai cần tới để máy chạy</strong>, nên nó không được viết ra, và
người sau phải <strong>đoán</strong> (Chương 30).</p>
<p>⚡ Đó chính là lý do mục 22.5 tồn tại: đọc code không chú thích <strong>là hệ quả của việc này</strong>, không
phải một kỹ năng đáng tự hào.</p>
</blockquote>
<h3>⭐ Khi bạn đã dựng xong bản đồ — hãy viết bản tóm tắt đó ra</h3>
<p>Đây là đề nghị thực dụng nhất của cả chương:</p>
<blockquote>
<p>⭐⭐ <strong>Bạn vừa phải bỏ công dựng lại hiểu biết về cỗ máy. Đừng để công đó chết trong đầu bạn.</strong></p>
<p>Viết ra <strong>hai tới ba trang</strong> theo đúng ba phần trên, kèm những gì bạn đã <strong>suy ra</strong> và ⚠ <strong>đánh dấu
rõ chỗ nào là suy đoán chưa xác nhận</strong>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn được gì</th>
<th>Người sau được gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Viết ra mới phát hiện chỗ mình <strong>tưởng đã hiểu mà chưa</strong></td>
<td>⭐ <strong>Không phải làm lại từ đầu</strong> việc bạn vừa làm</td>
</tr>
<tr>
<td>Có căn cứ khi cần giải trình một thay đổi</td>
<td>Biết chỗ nào là <strong>sự thật</strong> và chỗ nào là <strong>suy đoán của bạn</strong></td>
</tr>
<tr>
<td>⭐ Người bàn giao đọc lại có thể <strong>đính chính</strong> cho bạn</td>
<td>Có cái để đính chính tiếp</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Và một mục nữa nên có ngay từ đầu: người và thời điểm.</strong> Ai viết chương trình gốc, ai đã sửa,
sửa khi nào. ⚠ Với chương trình <em>&quot;chắp vá qua nhiều đời&quot;</em> ở mục 22.6, ⭐ <strong>biết được đời nào làm gì
đã là nửa lời giải</strong>.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Vì sao đây không phải việc thừa:</strong> hồ sơ tồn tại để trả lời câu hỏi, chẩn đoán sự cố, và ⭐ <strong>sửa
chương trình khi yêu cầu thay đổi</strong> — ba việc mà <strong>chính bạn</strong> sẽ phải làm lần sau, trên cùng cỗ
máy này. ⚠ Người bạn đang giúp trước hết là <strong>bạn của sáu tháng tới</strong>.</p>
</blockquote>
<hr>
<h2 id="225-đc-code-không-có-chú-thích">22.5 Đọc code không có chú thích</h2>
<p>Đây là tình huống phổ biến nhất. Không có chú thích, hoặc chú thích bằng ngôn ngữ bạn không đọc được,
hoặc chú thích chỉ lặp lại code.</p>
<h3>Nguồn thông tin thay thế, theo thứ tự giá trị</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Giá trị</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tên tag</strong></td>
<td>⭐ Cao nhất</td>
<td>Ngay cả tên xấu cũng nói được nhóm và chức năng</td>
</tr>
<tr>
<td><strong>Bảng I/O và sơ đồ điện</strong></td>
<td>⭐ Cao</td>
<td>Cho biết tín hiệu <strong>thật</strong> là gì, tag chỉ là cái tên</td>
</tr>
<tr>
<td><strong>Quan sát máy chạy</strong></td>
<td>⭐ Rất cao</td>
<td>Xem trực tuyến trong lúc máy chạy chu trình — thấy thứ tự thật</td>
</tr>
<tr>
<td>Cấu trúc chương trình</td>
<td>Trung bình</td>
<td>Thứ tự gọi POU cho biết ý đồ tổ chức</td>
</tr>
<tr>
<td>Tên POU và nhóm nấc thang</td>
<td>Trung bình</td>
<td></td>
</tr>
<tr>
<td>Tài liệu bàn giao</td>
<td>⚠ Thay đổi</td>
<td>Có thể đã lỗi thời — <strong>luôn đối chiếu với chương trình thật</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Kỹ thuật hiệu quả nhất: xem trực tuyến trong lúc máy chạy một chu trình.</strong>
Mở chế độ giám sát, cho máy chạy một chu trình chậm hoặc từng bước, và <strong>nhìn giá trị đổi</strong>. Trong
mười phút bạn hiểu trình tự nhiều hơn hai giờ đọc code tĩnh.</p>
<p>Đây cũng là lý do ladder vẫn thống trị ở tầng máy (Chương 20, mục 20.6): nó <strong>cho xem được</strong> trạng
thái ngay trên hình.</p>
</blockquote>
<h3>Nhận diện &quot;phương ngữ nhà&quot;</h3>
<p>Mỗi công ty tích luỹ một bộ quy ước riêng qua nhiều năm — cách đặt tên, cách chia khối, những khối
tiện ích dùng lại, cách đánh số bước.</p>
<p>Nhận ra phương ngữ này <strong>rất đáng làm</strong>, vì một khi hiểu quy tắc thì cả chương trình sáng ra cùng lúc.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dấu hiệu phương ngữ</th>
<th>Cách giải mã</th>
</tr>
</thead>
<tbody><tr>
<td>Tiền tố tag lạ (<code>P_</code>, <code>S_</code>, <code>Z_</code>…)</td>
<td>Tìm vài tag cùng tiền tố, xem chúng có gì chung</td>
</tr>
<tr>
<td>Số bước nhảy cách đều (10, 20, 30)</td>
<td>Chừa chỗ chèn bước — quy ước rất phổ biến</td>
</tr>
<tr>
<td>Số bước theo trạm (S1.20, S2.20)</td>
<td>Trạm và bước ghép trong một con số</td>
</tr>
<tr>
<td>Khối tiện ích xuất hiện khắp nơi</td>
<td>Đọc <strong>một</strong> lần cho kỹ, rồi bạn hiểu mọi chỗ dùng nó</td>
</tr>
<tr>
<td>Nấc thang trống có chú thích</td>
<td>Dùng làm <strong>tiêu đề nhóm</strong> — đọc chúng trước để có dàn ý</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 Nếu tiếp quản nhiều máy của cùng một nhà chế tạo, <strong>ghi lại phương ngữ của họ</strong> thành một trang.
Máy thứ hai bạn sẽ đọc nhanh gấp nhiều lần.</p>
</blockquote>
<hr>
<h2 id="226-chương-trình-b-sa-chp-vá-qua-nhiu-đi">22.6 ⚠ Chương trình bị sửa chắp vá qua nhiều đời</h2>
<p>Một máy mười năm tuổi thường đã qua tay năm, sáu người. Dấu hiệu và cách xử lý:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dấu hiệu</th>
<th>Nghĩa là</th>
<th>Xử lý</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nhiều phong cách đặt tên</strong> trong cùng chương trình</td>
<td>Nhiều người, không ai áp quy ước</td>
<td>Chấp nhận; đừng dọn (xem cảnh báo bên dưới)</td>
</tr>
<tr>
<td>Đoạn code <strong>bị vô hiệu hoá</strong> (nhánh không bao giờ đúng)</td>
<td>Ai đó tắt một chức năng nhưng không xoá</td>
<td>⚠ <strong>Tìm hiểu vì sao trước khi động vào</strong></td>
</tr>
<tr>
<td>Cùng một logic viết <strong>hai lần</strong> ở hai chỗ</td>
<td>Người sau không tìm thấy chỗ cũ nên viết lại</td>
<td>Nguy hiểm — hai chỗ có thể xung đột</td>
</tr>
<tr>
<td>Tag tên <code>Temp1</code>, <code>Test</code>, <code>New_Motor2</code></td>
<td>Sửa gấp, chưa bao giờ dọn</td>
<td>Rất có thể vẫn đang được dùng — kiểm tham chiếu chéo</td>
</tr>
<tr>
<td>Timer với thời gian đặt &quot;lạ&quot; (2,7 s)</td>
<td>⭐ Con số này <strong>đến từ thực nghiệm</strong></td>
<td><strong>Đừng làm tròn</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Chú thích kiểu &quot;đừng sửa dòng này&quot;</td>
<td>Có sự cố đã xảy ra</td>
<td>⭐ Tin nó. Tìm hiểu, đừng bỏ qua</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — cám dỗ lớn nhất khi tiếp quản: dọn dẹp</strong>
Bạn mở một chương trình lộn xộn, thấy ngay mười chỗ có thể làm gọn hơn. Đừng.</p>
<ul>
<li>Mỗi thay đổi là một rủi ro, và bạn <strong>chưa hiểu hết</strong> chương trình.</li>
<li>Đoạn code &quot;thừa&quot; thường ở đó vì một sự cố đã xảy ra mà không ai ghi lại.</li>
<li>Con số &quot;lạ&quot; như <code>T#2700MS</code> gần như luôn là <strong>kết quả chỉnh thực nghiệm trên máy thật</strong>. Làm tròn
nó thành 3 giây có thể phá một thứ đã chạy đúng nhiều năm.</li>
<li>Nếu bạn dọn dẹp và máy hỏng, <strong>bạn</strong> là người phải giải thích — dù đoạn code đó vốn đã tệ.</li>
</ul>
<p><strong>Sửa cái bạn được yêu cầu sửa. Ghi lại những chỗ bạn muốn dọn, và đề xuất riêng như một công việc
có kế hoạch, có thời gian dừng máy, có kiểm thử.</strong></p>
</blockquote>
<hr>
<h2 id="226b-năm-ch-phi-soi-khi-nhn-mt-chương-trình-làm-sn">22.6b ⭐⭐ Năm chỗ phải soi khi nhận một chương trình làm sẵn</h2>
<p>Mục 22.6 là dấu hiệu của chương trình bị sửa qua nhiều đời. Mục này nói một loại khác: lỗi <strong>nằm im</strong>
trong một chương trình <strong>đang chạy tốt</strong>. Đọc mã của một máy đang sản xuất — khung chương trình chuẩn
của một nhóm kỹ thuật, dùng lại qua nhiều máy — cho thấy năm loại. ⭐ Cả năm có chung hai đặc điểm:
biên dịch <strong>không báo gì</strong>, và máy vẫn chạy <strong>gần như mọi lúc</strong>. Và mỗi loại tìm được bằng <strong>một phép
tìm</strong> trong bản xuất văn bản (mục 22.3b, cách ⑤) hoặc bằng tham chiếu chéo.</p>
<h3>① Biến điều kiện bị gán cứng</h3>
<pre><code class="language-iecst">// ✗ hai dòng thật sự gặp — tên đã đổi
M_NoInterference := TRUE;                    // phép kiểm chưa ai viết — gán cứng cho chạy được
// M_GuardsClosed := X_Guard1 AND X_Guard2;  // dòng tính thật đã bị biến thành chú thích
M_GuardsClosed := TRUE;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao nguy</strong></td>
<td>Khung chương trình để sẵn <strong>chỗ</strong> cho một phép kiểm, rồi người làm máy gán cứng cho chạy được. ⚠ <strong>Cái tên vẫn còn</strong> — người đọc, kể cả người nghiệm thu, tưởng phép kiểm còn</td>
</tr>
<tr>
<td><strong>Tìm thế nào</strong></td>
<td>Tìm mọi dòng <strong>gán hằng</strong> đứng ngoài <code>IF</code>: <code>:= TRUE;</code>, <code>:= FALSE;</code>. Với mỗi kết quả hỏi: <em>tên này có phải tên của một ĐIỀU KIỆN không</em> — kiểu <em>…OK</em>, <em>…Closed</em>, <em>…Ready</em>, <em>No…</em></td>
</tr>
<tr>
<td><strong>Sửa</strong></td>
<td>Viết phép kiểm thật; hoặc xoá biến và ghi rõ <em>&quot;máy này không có …&quot;</em>. ⚠ Không để một cái tên nói dối. Biến thuộc <strong>thiết bị bảo vệ người</strong> thì không phải việc sửa trong chương trình thường — báo người phụ trách an toàn (Chương 47)</td>
</tr>
<tr>
<td><strong>✅ Đạt khi</strong></td>
<td>Mọi biến mang tên điều kiện có <strong>ít nhất một</strong> chỗ gán từ tín hiệu thật — kiểm bằng tham chiếu chéo</td>
</tr>
</tbody></table></div>
<h3>② Sườn đã tính mà không ai dùng — lệnh chạy theo MỨC</h3>
<pre><code class="language-iecst">// ✗ thể hiện bắt sườn được gọi đều đặn… nhưng không ai đọc .Q của nó
StartEdge(CLK := M_StartCmd);                // M_StartCmd = nút Start OR bit Start từ màn hình
IF M_StartCmd AND M_Ready AND M_AutoMode THEN
    M_Running := TRUE;                       // ⚠ chạy theo MỨC của lệnh, không theo sườn
END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao nguy</strong></td>
<td>⚠⚠ Lệnh Start <strong>kẹt ở 1</strong> — tiếp điểm dính, hay bit từ màn hình kẹt vì mất kết nối đúng lúc đang nhấn (Chương 44, Bẫy 14) — thì máy <strong>tự chạy lại</strong> ngay khi lỗi vừa được xoá: đúng thứ <em>&quot;khởi động lại phải có chủ ý&quot;</em> cấm (Chương 16 mục 16.6)</td>
</tr>
<tr>
<td><strong>Tìm thế nào</strong></td>
<td>Liệt kê mọi thể hiện <code>R_TRIG</code>/<code>F_TRIG</code>, tham chiếu chéo <code>.Q</code> của từng cái. ⭐ Thể hiện được <strong>gọi</strong> mà <code>.Q</code> <strong>không ai đọc</strong> là dấu hiệu gần như chắc chắn: người viết định dùng sườn rồi quên</td>
</tr>
<tr>
<td><strong>Sửa</strong></td>
<td>Lấy sườn: <code>IF StartEdge.Q AND M_Ready AND M_AutoMode THEN</code></td>
</tr>
<tr>
<td><strong>✅ Đạt khi</strong></td>
<td>Giữ nút Start, gây một lỗi rồi xoá lỗi → máy <strong>không</strong> chạy lại cho tới khi nhả nút và nhấn lần nữa</td>
</tr>
</tbody></table></div>
<h3>③ Nhịp tự tạo nhanh hơn tác vụ — rồi đo thời gian bằng cách đếm nhịp</h3>
<p>Chương trình tự tạo một nhịp <em>&quot;100 Hz&quot;</em> — 5 ms bật, 5 ms tắt, dựng bằng hai <code>TON</code> nối vòng — trong một
tác vụ <em>(task)</em> chu kỳ <strong>4 ms</strong>; một bộ đếm cộng 1 mỗi vòng quét mà nhịp đang bật, rồi đọc kết quả như
<em>&quot;số lần 10 ms&quot;</em> để đo thời gian một thao tác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao sai</strong></td>
<td><code>TON</code> chỉ được xét <strong>lúc được gọi</strong> (Phụ lục B mục B.9b), nên nửa chu kỳ không thể ngắn hơn một chu kỳ tác vụ và bị <strong>làm tròn lên</strong>. Chạy thử đúng đoạn mã đó: trong tác vụ 4 ms, mỗi nửa chu kỳ dài <strong>12 ms</strong> chứ không phải 5 ms; phép đo bằng đếm nhịp <strong>dư 25 %</strong>. Cùng đoạn mã ấy chuyển sang tác vụ 2 ms thì dư <strong>150 %</strong> — ⚠ con số sai đổi theo chu kỳ tác vụ, nên không <em>&quot;chỉnh hệ số&quot;</em> mà chữa được</td>
</tr>
<tr>
<td><strong>Tìm thế nào</strong></td>
<td>Mọi khối tạo nhịp tự viết có thời gian đặt <strong>≤ 2 lần</strong> chu kỳ tác vụ; mọi dòng dạng <code>IF Clock… THEN X := X + 1</code></td>
</tr>
<tr>
<td><strong>Sửa</strong></td>
<td>Đo thời gian bằng <code>ET</code> của một <code>TON</code>, hoặc bằng hiệu hai lần đọc đồng hồ hệ thống. Nhịp tự tạo chỉ dùng để <strong>nháy đèn</strong>, với nửa chu kỳ <strong>[Nghề] ≥ 10 lần</strong> chu kỳ tác vụ — sai số làm tròn khi đó dưới 10 %</td>
</tr>
<tr>
<td><strong>✅ Đạt khi</strong></td>
<td>Phép đo thời gian của chương trình khớp đồng hồ bấm hoặc bản ghi theo thời gian, sai không quá <strong>một chu kỳ tác vụ</strong></td>
</tr>
</tbody></table></div>
<h3>④ Một vế bị chép trùng</h3>
<pre><code class="language-iecst">// ✗ dòng thật: được chạy tay khi KHÔNG lỗi, hoặc khi lỗi chỉ là đang chạm giới hạn
M_ManualAdmit := (NOT M_AxisFault OR M_PosLimitHit OR M_PosLimitHit) AND M_ManualMode;
//                                                      ⚠ lẽ ra là M_NegLimitHit
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao nguy</strong></td>
<td>Chép một dòng rồi sửa thiếu. Biên dịch không báo, máy chạy được; sai chỉ lộ ở <strong>trường hợp đối xứng hiếm gặp</strong> — ở đây: chạm giới hạn <strong>âm</strong> mà trục báo lỗi thì không chạy tay ra được, đúng lúc người ta cần nhất</td>
</tr>
<tr>
<td><strong>Tìm thế nào</strong></td>
<td>Tìm biểu thức có <strong>cùng một tên hai lần</strong> trong một chuỗi <code>OR</code>/<code>AND</code> — một biểu thức chính quy như <code>(\b[\w.]+\b) (OR|AND) \1\b</code> trên bản xuất văn bản. ⭐ Soi kỹ các cặp đối xứng: trái/phải, dương/âm, trên/dưới, trạm 1/trạm 2</td>
</tr>
<tr>
<td><strong>Sửa</strong></td>
<td>Sửa vế; thêm phép thử phía đối xứng vào danh mục kiểm</td>
</tr>
<tr>
<td><strong>✅ Đạt khi</strong></td>
<td>Với <strong>mỗi</strong> cặp đối xứng, đã thử <strong>cả hai phía</strong> trên bàn hoặc trên máy</td>
</tr>
</tbody></table></div>
<h3>⑤ Hai tác vụ cùng ghi một biến</h3>
<p>Trình tự chạy ở tác vụ chính <strong>đặt</strong> cờ lệnh của một trục; khối điều khiển trục chạy ở tác vụ nhanh hơn,
ưu tiên cao hơn, <strong>xoá</strong> cờ đó khi làm xong.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao nguy</strong></td>
<td>Tác vụ ưu tiên cao chen vào <strong>giữa</strong> vòng quét của tác vụ thấp (Chương 27 mục 27.6). Tác vụ thấp đọc cờ đầu vòng, tác vụ cao xoá nó giữa chừng, tác vụ thấp ghi lại giá trị cũ cuối vòng — lệnh <strong>chạy hai lần</strong> hoặc <strong>mất</strong>. ⚠ Lỗi hiếm, và <strong>không tái hiện</strong> được khi ngồi xem trực tuyến</td>
</tr>
<tr>
<td><strong>Tìm thế nào</strong></td>
<td>Tham chiếu chéo, lọc các chỗ <strong>ghi</strong> (mục 22.3), rồi ghi cạnh mỗi chỗ: chương trình đó <strong>chạy ở tác vụ nào</strong>. Một biến có chỗ ghi ở hai tác vụ là dấu hiệu</td>
</tr>
<tr>
<td><strong>Sửa</strong></td>
<td>Mỗi biến <strong>một</strong> tác vụ ghi. Lệnh và xác nhận tách làm hai biến — bên ra lệnh ghi lệnh, bên làm ghi xác nhận — cùng ý với cách <em>số thứ tự</em> ở Chương 39 mục 39.9b</td>
</tr>
<tr>
<td><strong>✅ Đạt khi</strong></td>
<td>Bảng <em>&quot;biến ↔ tác vụ ghi&quot;</em> không có dòng nào mang hai tác vụ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao năm chỗ này đáng soát TRƯỚC mọi việc khác:</strong> chúng không gây triệu chứng hôm bạn nhận
máy. Chúng gây triệu chứng vào một đêm nào đó — Start kẹt, chạm giới hạn âm, hai tác vụ đụng nhau đúng
một micro-giây — và khi ấy <strong>người sửa cuối cùng</strong> là người bị hỏi. ⚡ Năm phép tìm mất chưa tới một
giờ; ghi kết quả vào bản tóm tắt hệ thống (mục 22.4b) như một danh sách <em>&quot;đã biết&quot;</em>.</p>
</blockquote>
<hr>
<h2 id="227-quy-tc-sa-an-toàn">22.7 ⭐ Quy tắc sửa an toàn</h2>
<p>Bốn bước, theo đúng thứ tự. Không bỏ bước nào, kể cả khi &quot;chỉ sửa một dòng&quot;.</p>
<h3>1. Hiểu trước</h3>
<p>Trước khi sửa, phải trả lời được <strong>ba câu</strong>:</p>
<ul>
<li>Đoạn này đang làm gì?</li>
<li>Vì sao nó được viết như vậy? (Nếu không biết, ít nhất phải biết là mình không biết.)</li>
<li>Sửa nó thì <strong>còn gì khác bị ảnh hưởng</strong>? — dùng tham chiếu chéo để trả lời.</li>
</ul>
<p>Câu thứ ba là câu người ta hay bỏ, và là câu gây ra phần lớn tai nạn khi sửa.</p>
<h3>2. Sao lưu</h3>
<blockquote>
<p>⚠⚠ <strong>Lấy bản sao lưu của chương trình ĐANG CHẠY, trước khi sửa bất cứ thứ gì.</strong></p>
<ul>
<li>Sao lưu <strong>từ CPU đang chạy</strong>, không phải từ file trên máy tính bạn — hai thứ đó có thể <strong>khác
nhau</strong>, và bản trong CPU mới là bản đang điều khiển máy.</li>
<li>Sao lưu <strong>cả cấu hình phần cứng và tham số</strong>, không chỉ chương trình.</li>
<li>Đặt tên có <strong>ngày và ghi chú</strong>: <code>DP01_2026-09-01_truoc-khi-sua-timeout-tram1</code>.</li>
<li>⚠ Bản sao lưu <strong>chưa thử khôi phục không phải bản sao lưu</strong> (Chương 54).</li>
</ul>
</blockquote>
<p>Đây là bước duy nhất bảo đảm bạn quay lui được. Nó tốn năm phút.</p>
<h3>3. Sửa nhỏ nhất có thể</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên</th>
<th>Không nên</th>
</tr>
</thead>
<tbody><tr>
<td>Đổi một giá trị đặt</td>
<td>Viết lại cả khối</td>
</tr>
<tr>
<td>Thêm một nhánh mới</td>
<td>Cấu trúc lại logic có sẵn</td>
</tr>
<tr>
<td>Thêm một nấc thang</td>
<td>Gộp nhiều nấc &quot;cho gọn&quot;</td>
</tr>
<tr>
<td>Giữ nguyên phong cách của chương trình</td>
<td>Áp phong cách của bạn vào</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Hoà vào, đừng nổi bật.</strong> Nếu chương trình dùng quy ước bạn không thích, <strong>vẫn theo quy ước đó</strong>.
Một chương trình nhất quán theo cách dở vẫn dễ đọc hơn một chương trình nửa nọ nửa kia. Đây là ứng
dụng trực tiếp của nguyên tắc ở Chương 30: <strong>nhất quán quan trọng hơn đẹp.</strong></p>
</blockquote>
<h3>4. Ghi lại</h3>
<p>Ghi ngay, không để &quot;lát nữa&quot;:</p>
<ul>
<li><strong>Trong chương trình</strong>: chú thích nói <strong>vì sao</strong> sửa, ngày, và tên bạn.
<code>// 2026-09-01 [NHAN] tăng timeout bước 20 từ 3s lên 4s — xy-lanh chậm khi khí xuống thấp buổi trưa</code></li>
<li><strong>Trong nhật ký thay đổi</strong> của máy — file hoặc sổ đặt cùng máy (Chương 30, Chương 54).</li>
<li><strong>Trên màn hình hoặc trong tủ</strong>: nếu có ô ghi phiên bản chương trình, cập nhật nó.</li>
</ul>
<blockquote>
<p>⭐ Chú thích tốt nhất là chú thích trả lời câu hỏi mà <strong>người tiếp theo sẽ hỏi</strong>. Người đó rất có
thể là chính bạn, sáu tháng sau, lúc hai giờ sáng, và bạn sẽ không nhớ gì cả.</p>
</blockquote>
<hr>
<h2 id="228-sa-chương-trình-trên-máy-đang-sn-xut">22.8 ⚠ Sửa chương trình trên máy đang sản xuất</h2>
<p>Tình huống rủi ro cao, cần nói riêng.</p>
<p>Nhiều hệ cho phép <strong>sửa trực tuyến</strong> <em>(online edit)</em> — thay đổi chương trình khi CPU đang chạy, không
cần dừng máy. Rất tiện, và rất nguy hiểm.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — sửa trực tuyến trên máy đang chạy</strong></p>
<ul>
<li>Thay đổi có hiệu lực <strong>ngay lập tức</strong>, giữa chu trình, ở một bước bất kỳ.</li>
<li>Không có bước &quot;kiểm tra trước khi áp dụng&quot; — cơ cấu phản ứng ngay.</li>
<li>Một số hệ <strong>dừng CPU</strong> khi bạn thay đổi một số thứ (khai báo biến, cấu hình phần cứng). CPU dừng
nghĩa là <strong>mọi ngõ ra về trạng thái đã cấu hình cùng lúc</strong>, giữa chu trình (Chương 8, mục 8.8).</li>
<li>Sửa nhầm trên máy đang chạy có thể làm hỏng sản phẩm, hỏng thiết bị, hoặc gây thương tích.</li>
</ul>
<p><strong>Quy tắc tối thiểu:</strong></p>
<ol>
<li>Không ai ở trong vùng máy.</li>
<li>Đã sao lưu, và <strong>biết cách quay lui trong một phút</strong>.</li>
<li>Có người thứ hai đứng cạnh nút dừng khẩn.</li>
<li>Nếu thay đổi chạm tới cơ cấu chuyển động hoặc tới an toàn → <strong>không sửa trực tuyến</strong>. Dừng máy,
sửa, chạy thử theo quy trình (Chương 52).</li>
<li>Cơ sở của bạn có thể có quy định riêng — <strong>quy định đó thắng</strong>.</li>
</ol>
</blockquote>
<blockquote>
<p>💡 <strong>Sửa trực tuyến hợp lý nhất cho: đổi một giá trị đặt, thêm một cờ chẩn đoán, thêm một chú
thích.</strong> Không hợp cho: đổi trình tự, đổi điều kiện liên động, đổi logic ngõ ra.</p>
</blockquote>
<hr>
<h2 id="229-trên-máy-mu-dp-01-mt-tình-hung-tht">22.9 Trên máy mẫu DP-01 — một tình huống thật</h2>
<blockquote>
<p><strong>Yêu cầu:</strong> <em>&quot;Trạm 1 thỉnh thoảng báo lỗi quá thời gian ở bước nâng kẹp vào buổi trưa. Xử lý đi.&quot;</em></p>
</blockquote>
<p>Áp quy trình:</p>
<p><strong>Bước 1 — câu hỏi.</strong> Không phải &quot;sửa lỗi timeout&quot;, mà: <em>&quot;vì sao xy-lanh kẹp trạm 1 mất nhiều thời
gian hơn bình thường vào buổi trưa?&quot;</em> Câu hỏi này chỉ ra rằng đây có thể <strong>không phải vấn đề phần
mềm</strong>.</p>
<p><strong>Bước 2 — sao lưu.</strong> Trước khi mở bất cứ thứ gì.</p>
<p><strong>Bước 3 — bản đồ.</strong> Tìm chỗ báo lỗi: tham chiếu chéo tag <code>Stn1.FaultStep</code>, thấy nó được ghi ở một
chỗ — khối giám sát thời gian bước. Tốt, chương trình có kỷ luật.</p>
<p><strong>Bước 4 — truy ngược.</strong> Đoạn code liên quan:</p>
<pre><code class="language-iecst">T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1.FaultStep := 20;
    Stn1.Fault     := TRUE;
END_IF;
</code></pre>
<p><strong>Bước 5 — hiểu.</strong> Timer đặt 3 giây. Xy-lanh bình thường mất khoảng 0,6 giây (Chương 17, mục 17.1).
Buổi trưa mất hơn 3 giây. Câu hỏi đúng: <strong>vì sao nó chậm đi?</strong></p>
<p>Ba giả thuyết, và cách phân biệt:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Giả thuyết</th>
<th>Cách kiểm</th>
</tr>
</thead>
<tbody><tr>
<td>Áp khí tụt vào giờ cao điểm</td>
<td>⭐ Ghi lại <code>DI_AirOK</code> và thời gian bước theo giờ trong một ngày</td>
</tr>
<tr>
<td>Bộ lọc khí đầy nước</td>
<td>Kiểm cốc lọc; hiện tượng nặng dần theo thời gian, không theo giờ</td>
</tr>
<tr>
<td>Xy-lanh mòn</td>
<td>Chậm dần đều, không phụ thuộc giờ</td>
</tr>
</tbody></table></div>
<p><strong>Bước 6 — sửa nhỏ nhất.</strong></p>
<blockquote>
<p>⚠ <strong>Cám dỗ:</strong> tăng timeout lên 6 giây. Lỗi hết, việc xong.</p>
<p><strong>Vì sao đó là sai:</strong> timeout không phải nguyên nhân, nó là <strong>thứ phát hiện ra vấn đề</strong>. Tăng nó
lên nghĩa là <strong>làm mù bộ phát hiện</strong> — máy vẫn kẹp chậm, board vẫn có thể xê dịch, nhưng bây giờ
không ai biết nữa (Chương 17, Chương 48).</p>
</blockquote>
<p>Việc đúng, theo thứ tự:</p>
<ol>
<li><strong>Thêm chẩn đoán trước, đừng sửa gì cả</strong>: ghi lại thời gian thực tế của bước 20 và trạng thái
<code>DI_AirOK</code> theo giờ. Đây là thay đổi <strong>chỉ thêm quan sát</strong>, không đổi hành vi — rủi ro thấp nhất.</li>
<li><strong>Đọc số liệu sau một ngày.</strong> Nếu áp khí tụt vào giờ cao điểm thì đó là vấn đề <strong>hệ khí nén của
nhà máy</strong>, không phải vấn đề chương trình (Chương 6).</li>
<li><strong>Báo cáo phát hiện</strong> kèm số liệu. Việc sửa có thể thuộc về người khác — và nếu bạn tăng timeout
rồi im lặng, không ai biết nhà máy đang thiếu khí.</li>
<li>Nếu sau khi khắc phục nguyên nhân mà thời gian thật vẫn gần 3 giây, <strong>khi đó</strong> mới xét lại giá trị
timeout — với số liệu làm căn cứ, và ghi rõ lý do trong chú thích.</li>
</ol>
<blockquote>
<p>⭐ <strong>Đây là mẫu chung của nghề: yêu cầu nói &quot;sửa lỗi&quot;, nhưng việc đúng thường là &quot;tìm ra nguyên nhân
rồi báo cho đúng người&quot;.</strong> Làm cho lỗi biến mất mà không hiểu vì sao là cách chắc chắn để nó quay
lại — thường vào lúc tệ hơn.</p>
</blockquote>
<hr>
<h2 id="2210-khác-bit-gia-các-hãng">22.10 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Tham chiếu chéo</td>
<td>Có, kèm bộ lọc đọc/ghi</td>
<td>Danh sách tham chiếu thiết bị</td>
<td>⭐ Rất mạnh — mô hình tag làm việc tra cứu dễ hơn hẳn</td>
<td>Có</td>
</tr>
<tr>
<td>Tìm mọi chỗ ghi vào một tag</td>
<td>Lọc trong bảng tham chiếu chéo</td>
<td>Lọc theo thiết bị</td>
<td>Lọc theo tag</td>
<td>Lọc theo biến</td>
</tr>
<tr>
<td>So sánh hai phiên bản chương trình</td>
<td>Có công cụ so sánh</td>
<td>Có</td>
<td>Có</td>
<td>Có</td>
</tr>
<tr>
<td>⚠ Sửa trực tuyến</td>
<td>Có, phạm vi hạn chế tuỳ loại thay đổi</td>
<td>Có</td>
<td>Có, khá linh hoạt</td>
<td>Tuỳ cấu hình runtime</td>
</tr>
<tr>
<td>⚠ Thay đổi làm CPU dừng</td>
<td>Đổi cấu hình phần cứng, một số thay đổi khối dữ liệu</td>
<td>Đổi tham số PLC</td>
<td>Một số thay đổi cấu trúc tag</td>
<td>Tuỳ hệ</td>
</tr>
<tr>
<td>Tải chương trình <strong>từ CPU</strong> về</td>
<td>Có</td>
<td>Có</td>
<td>Có</td>
<td>Có</td>
</tr>
<tr>
<td>⚠ Chương trình trong CPU có đủ chú thích không</td>
<td>⚠ <strong>Tuỳ cấu hình</strong> — có thể <strong>không</strong> tải về được chú thích và tên</td>
<td>⚠ Tương tự</td>
<td>Tag và chú thích thường nằm trong bộ điều khiển</td>
<td>⚠ Tuỳ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hàng gây đau đớn nhất, và ít người biết trước.</strong>
Ở một số hệ, chương trình tải về từ CPU có thể <strong>thiếu chú thích, thiếu tên biến gợi nghĩa, thiếu
cấu trúc</strong>. Bạn nhận được logic đúng nhưng gần như không đọc được.</p>
<p>Hệ quả thực tế: <strong>file dự án gốc là tài sản không thể thay thế</strong>. Nếu nó mất, cái bạn tải về từ CPU
có thể không đủ để bảo trì tiếp. Đây chính là lý do Chương 54 tồn tại, và là lý do việc bàn giao mã
nguồn phải là <strong>điều khoản hợp đồng</strong> (Chương 13, tiêu chí 5).</p>
<p><strong>Trước khi tiếp quản một máy: hỏi xem có file dự án gốc không.</strong> Câu trả lời quyết định công việc
của bạn dễ hay khó gấp nhiều lần.</p>
</blockquote>
<hr>
<h2 id="2211-by-thưng-gp">22.11 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Sửa mà không sao lưu</h3>
<p><strong>Hiện tượng:</strong> sửa xong máy hỏng nặng hơn, và <strong>không quay lui được</strong> vì không còn bản gốc.
<strong>Cách sửa:</strong> sao lưu <strong>từ CPU đang chạy</strong> trước khi động vào bất cứ thứ gì. Năm phút.</p>
<h3>🔍 BẪY 2 — Dọn dẹp code trong lúc sửa việc khác</h3>
<p><strong>Hiện tượng:</strong> máy hỏng theo cách không liên quan gì tới yêu cầu ban đầu, và bạn phải giải thích.
<strong>Cách sửa:</strong> sửa đúng việc được yêu cầu. Ghi riêng đề xuất dọn dẹp thành công việc có kế hoạch
(mục 22.6).</p>
<h3>🔍 BẪY 3 — Làm tròn một con số &quot;lạ&quot;</h3>
<p><code>T#2700MS</code> thành <code>T#3S</code> cho &quot;gọn&quot;.</p>
<p><strong>Hiện tượng:</strong> một chức năng đã chạy đúng nhiều năm bỗng sai, và mối liên hệ với thay đổi của bạn
không hiển nhiên.
<strong>Cách sửa:</strong> con số lạ gần như luôn đến từ <strong>thực nghiệm trên máy thật</strong>. Đừng động vào khi chưa
biết nó từ đâu ra.</p>
<h3>🔍 BẪY 4 — Không kiểm &quot;ai còn ghi vào tag này&quot;</h3>
<p><strong>Hiện tượng:</strong> sửa một nấc thang, ngõ ra vẫn không đổi hành vi — vì có chỗ khác ghi đè, chạy sau.
<strong>Cách sửa:</strong> tham chiếu chéo, lọc lấy các chỗ <strong>ghi</strong>, đếm (mục 22.3).</p>
<h3>🔍 BẪY 5 — Tăng timeout để lỗi biến mất</h3>
<p><strong>Hiện tượng:</strong> lỗi hết, nhưng vấn đề vật lý vẫn còn và bây giờ <strong>không ai phát hiện được nữa</strong>.
<strong>Cách sửa:</strong> timeout là bộ phát hiện, không phải nguyên nhân. Tìm vì sao chậm (mục 22.9).</p>
<h3>🔍 BẪY 6 — Sửa trực tuyến trên máy đang chạy khi không cần thiết</h3>
<p><strong>Hiện tượng:</strong> cơ cấu phản ứng ngay giữa chu trình; hoặc CPU dừng đột ngột vì thay đổi thuộc loại
không sửa trực tuyến được.
<strong>Cách sửa:</strong> quy tắc tối thiểu ở mục 22.8. Chạm tới chuyển động hoặc an toàn thì <strong>dừng máy</strong>.</p>
<h3>🔍 BẪY 7 — Tin tài liệu hơn tin chương trình</h3>
<p><strong>Hiện tượng:</strong> làm theo tài liệu bàn giao, kết quả không khớp — vì máy đã được sửa nhiều lần mà tài
liệu không cập nhật.
<strong>Cách sửa:</strong> <strong>chương trình đang chạy là sự thật duy nhất.</strong> Tài liệu là gợi ý. Khi hai thứ mâu
thuẫn, tin chương trình và <strong>cập nhật tài liệu</strong>.</p>
<h3>🔍 BẪY 8 — Áp phong cách của mình vào chương trình của người khác</h3>
<p><strong>Hiện tượng:</strong> chương trình thành nửa nọ nửa kia; người sau phải học <strong>hai</strong> quy ước thay vì một.
<strong>Cách sửa:</strong> hoà vào phong cách sẵn có (mục 22.7, bước 3).</p>
<h3>🔍 BẪY 9 — Không ghi lại thay đổi</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau không ai — kể cả bạn — biết vì sao giá trị đó là 4 giây, hay ai đã đổi
nó, hay đổi để chữa cái gì.
<strong>Cách sửa:</strong> chú thích có <strong>ngày, tên, và lý do</strong>; cộng một dòng trong nhật ký thay đổi của máy.</p>
<hr>
<h2 id="2212-bng-cht">22.12 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Việc phải làm</th>
</tr>
</thead>
<tbody><tr>
<td>Bắt đầu đọc một chương trình lạ</td>
<td>Viết ra <strong>một câu hỏi cụ thể</strong> trước</td>
</tr>
<tr>
<td>Muốn biết vì sao một giá trị sai</td>
<td>⭐ <strong>Tham chiếu chéo → lọc các chỗ GHI → đếm</strong></td>
</tr>
<tr>
<td>Nhiều hơn một chỗ ghi vào cùng một tag</td>
<td>Gần như chắc chắn đó là vấn đề</td>
</tr>
<tr>
<td>Giá trị đổi mà không dòng code nào ghi</td>
<td>Nghi <strong>cưỡng bức bị quên</strong>, hoặc ghi từ ngoài</td>
</tr>
<tr>
<td>Không có chú thích</td>
<td>Xem <strong>trực tuyến khi máy chạy</strong> — hiệu quả hơn đọc tĩnh nhiều</td>
</tr>
<tr>
<td>Trước khi sửa bất cứ thứ gì</td>
<td>⚠⚠ <strong>Sao lưu từ CPU đang chạy</strong></td>
</tr>
<tr>
<td>Thấy code &quot;thừa&quot; hoặc con số &quot;lạ&quot;</td>
<td>⚠ Giả định nó có lý do. <strong>Đừng dọn</strong></td>
</tr>
<tr>
<td>Phong cách chương trình khác của bạn</td>
<td><strong>Theo phong cách sẵn có</strong></td>
</tr>
<tr>
<td>Sửa xong</td>
<td>Ghi <strong>ngày · tên · lý do</strong>, trong code và trong nhật ký</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>Chỉ cho giá trị đặt và chẩn đoán. ⚠ Chạm chuyển động hoặc an toàn → <strong>dừng máy</strong></td>
</tr>
<tr>
<td>Tài liệu mâu thuẫn chương trình</td>
<td><strong>Chương trình thắng</strong>, rồi cập nhật tài liệu</td>
</tr>
<tr>
<td>⭐⭐ Hồ sơ lẽ ra phải có</td>
<td><strong>Bản tóm tắt hệ thống</strong>: bài toán · ⭐ <strong>chiến lược và VÌ SAO chọn</strong> · mục tiêu</td>
</tr>
<tr>
<td>Phần luôn mất trước</td>
<td>⭐ <strong>&quot;Vì sao chọn cách này&quot;</strong> — vì không cần tới nó thì máy vẫn chạy</td>
</tr>
<tr>
<td>⭐ Dựng xong bản đồ thì làm gì</td>
<td><strong>Viết ra 2–3 trang</strong>, ⚠ <strong>đánh dấu rõ chỗ nào là suy đoán</strong></td>
</tr>
<tr>
<td>Ghi thêm mục nào</td>
<td>⭐ <strong>Ai viết, ai sửa, sửa khi nào</strong> — nửa lời giải cho code chắp vá</td>
</tr>
<tr>
<td>Trước khi nhận bảo trì một máy</td>
<td>Hỏi: <strong>có file dự án gốc không?</strong></td>
</tr>
<tr>
<td>⭐⭐ Nhận một chương trình đang chạy tốt</td>
<td>Soát <strong>năm chỗ</strong> của mục 22.6b — gán cứng · sườn bỏ đó · nhịp nhanh hơn tác vụ · vế chép trùng · hai tác vụ cùng ghi</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2213-t-kim">22.13 Tự kiểm</h2>
<ol>
<li>Vì sao <em>&quot;hiểu chương trình này&quot;</em> không phải một câu hỏi dùng được? Cho một ví dụ câu hỏi dùng được.</li>
<li>⭐ Tham chiếu chéo trả lời ba câu hỏi nào? Câu nào quan trọng nhất và vì sao?</li>
<li>Một tag có <strong>hai</strong> chỗ ghi vào. Vì sao đó gần như chắc chắn là vấn đề, và chỗ nào &quot;thắng&quot;?</li>
<li>Một giá trị thay đổi nhưng tham chiếu chéo cho thấy <strong>không dòng code nào</strong> ghi vào nó. Nêu ba khả
năng.</li>
<li>⭐ Vì sao <strong>không</strong> nên dọn dẹp code trong lúc sửa một việc khác? Nêu ba lý do.</li>
<li>Bạn thấy <code>T#2700MS</code> và muốn làm tròn thành <code>T#3S</code>. Vì sao đừng làm?</li>
<li>Nêu bốn bước của quy tắc sửa an toàn. Bước nào là bước duy nhất bảo đảm bạn quay lui được?</li>
<li>Vì sao phải sao lưu <strong>từ CPU đang chạy</strong> chứ không phải từ file trên máy tính của bạn?</li>
<li>⭐ Yêu cầu là &quot;trạm 1 báo lỗi timeout, xử lý đi&quot;. Vì sao tăng timeout là <strong>sai</strong>, và việc đúng đầu
tiên nên làm là gì?</li>
<li>⭐ Vì sao câu hỏi <em>&quot;có file dự án gốc không?&quot;</em> lại quan trọng tới mức phải hỏi <strong>trước khi</strong> nhận
bảo trì một máy?</li>
<li>⭐⭐ Nêu <strong>ba phần</strong> của một bản tóm tắt hệ thống. ⭐ Phần nào đắt nhất, và vì sao nó <strong>luôn mất
trước</strong> trong khi sơ đồ đấu dây thì còn?</li>
<li>⭐ Sau khi dựng xong bản đồ chương trình của người khác, việc nên làm tiếp là gì? Nêu <strong>hai</strong> cái
lợi cho chính bạn, không phải cho người sau.</li>
<li>⭐ Bạn nhận một chương trình máy đang chạy tốt. Nêu năm chỗ phải soi ở mục 22.6b; với mỗi chỗ, nói
cách tìm nó trong vài phút và phép thử để biết đã sửa xong.</li>
</ol>
<blockquote>
<p>Câu 2, 5 và 9 là ba câu phân loại. Câu 9 là tinh thần của cả chương: <strong>làm cho triệu chứng biến mất
không phải là sửa — và đôi khi nó còn tệ hơn không làm gì, vì nó tắt luôn bộ phát hiện.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 23 — <strong>Từ yêu cầu tới đặc tả điều khiển</strong>. Bạn đã biết đọc và sửa chương trình có sẵn. Phần
III kết thúc ở đây; Phần IV bắt đầu bằng việc <strong>thiết kế từ đầu</strong> — và bằng loại sai lầm đắt hơn mọi
lỗi code: viết đúng cái không ai cần.</p>
<h3>Nguồn tham khảo chương 22</h3>
<ul>
<li>Tài liệu phần mềm lập trình của từng hệ trong Phụ lục A — dùng cho: chức năng tham chiếu chéo, công
cụ so sánh phiên bản, phạm vi cho phép của sửa trực tuyến, và ⚠ <strong>những gì tải về được từ CPU</strong>.
Mục cuối khác nhau nhiều giữa các hệ và ảnh hưởng lớn tới công việc bảo trì.</li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu về tài liệu kỹ
thuật đi kèm máy — nền cho việc đòi hỏi file dự án gốc khi bàn giao. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>Biểu mẫu <strong>nhật ký thay đổi chương trình</strong> — Phụ lục C.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 12
<em>PLC System Documentation</em> §12-1 và §12-2: các thành phần của một bộ hồ sơ đầy đủ, và ⭐⭐ <strong>bản tóm
tắt hệ thống</strong> gồm <strong>phát biểu bài toán · chiến lược thiết kế kèm LÝ DO chọn · mục tiêu phải đạt</strong>;
hồ sơ tồn tại để <strong>trả lời câu hỏi, chẩn đoán, và sửa khi yêu cầu thay đổi</strong> — nền cho mục 22.4b.</li>
</ul>
<blockquote>
<p>⚡ Các quy tắc trong chương này là <strong>thực hành nghề</strong>, không phải yêu cầu tiêu chuẩn — trừ phần tài
liệu bàn giao. Cơ sở của bạn có thể có quy định chặt hơn về việc sửa chương trình trên máy đang
sản xuất, đặc biệt trong các ngành có quản lý thay đổi nghiêm ngặt. <strong>Quy định của cơ sở luôn
thắng nội dung chương này.</strong></p>
</blockquote>
<!-- SECTION: ch23_tu_yeu_cau_toi_dac_ta -->
<hr>
<h1 id="chương-23-t-yêu-cu-ti-đc-t-điu-khin">Chương 23 — Từ yêu cầu tới đặc tả điều khiển</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="231-hai-loi-sai-và-loi-đt-hơn-nhiu">23.1 Hai loại sai — và loại đắt hơn nhiều</h2>
<p>Có hai cách một cỗ máy sai.</p>
<p><strong>Loại thứ nhất: code sai.</strong> Bạn viết nhầm một điều kiện, quên một timeout, đảo hai bước. Loại này khó
chịu nhưng <strong>rẻ</strong>: nó lộ ra khi chạy thử, bạn sửa vài dòng, xong.</p>
<p><strong>Loại thứ hai: đặc tả sai.</strong> Code chạy <strong>chính xác như đã viết</strong>, nhưng cái đã viết không phải cái
khách hàng cần. Máy nghiệm thu xong, chạy sản xuất một tuần, rồi khách hàng hỏi:</p>
<blockquote>
<p><em>&quot;Sao mất điện giữa chu trình xong bật lại, máy lại vứt board đang gia công?&quot;</em></p>
</blockquote>
<p>Không ai từng nói với bạn phải giữ board đó. Cũng không ai từng nói phải vứt. <strong>Câu hỏi chưa bao giờ
được đặt ra.</strong> Giờ để sửa, bạn phải thêm bộ nhớ giữ được khi mất điện, thêm trình tự khôi phục, thêm
màn hình xác nhận — và có thể phải thêm cả cảm biến.</p>
<p>Loại thứ hai đắt hơn loại thứ nhất <strong>một hoặc hai bậc độ lớn</strong>, và nó gần như luôn bắt nguồn từ cùng
một chỗ: <strong>mở phần mềm lập trình trước khi viết xong đặc tả</strong>.</p>
<p>Chương này là cách tránh loại sai thứ hai.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
&quot;Viết đặc tả&quot; ở đây không có nghĩa là làm một tập hồ sơ dày. Với một máy cỡ DP-01, bộ đặc tả đủ dùng
là <strong>khoảng mười trang</strong> — và phần lớn là bảng. Cái tốn thời gian không phải viết, mà là <strong>hỏi cho
ra những câu chưa ai hỏi</strong>.</p>
</blockquote>
<hr>
<h2 id="232-b-đc-t-gm-sáu-phn">23.2 Bộ đặc tả gồm sáu phần</h2>
<p>Toàn bộ tập tài liệu này thường được gọi chung là <strong>đặc tả chức năng</strong> <em>(functional specification,
FS — có nơi gọi là functional design specification, FDS)</em>. Nó được viết để trả lời <strong>bản yêu cầu của
người dùng</strong> <em>(user requirement specification, URS)</em> — thứ khách hàng đưa cho bạn, thường ngắn hơn và
mơ hồ hơn nhiều. Hai cái tên viết tắt này bạn sẽ gặp ngay trong email đầu tiên của một dự án.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Phần</th>
<th>Tên tiếng Anh hay gặp</th>
<th>Trả lời câu hỏi</th>
<th>Chương liên quan</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Bảng I/O</strong></td>
<td><em>I/O list</em></td>
<td>Máy có những tín hiệu gì, mỗi tín hiệu nghĩa là gì</td>
<td>4, 5, 9</td>
</tr>
<tr>
<td>2</td>
<td><strong>Danh sách chế độ</strong></td>
<td><em>operating modes</em></td>
<td>Máy có mấy chế độ, mỗi chế độ ai được dùng và làm được gì</td>
<td>25, 28</td>
</tr>
<tr>
<td>3</td>
<td><strong>Mô tả trình tự</strong></td>
<td><em>sequence of operations, SOO</em></td>
<td>Chu trình tự động gồm những bước nào</td>
<td>26</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xử lý bất thường</strong></td>
<td><em>exception / fault handling</em></td>
<td>Mỗi loại lỗi thì máy làm gì</td>
<td>26, 28</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tham số &amp; công thức</strong></td>
<td><em>parameters &amp; recipe</em></td>
<td>Cái gì đổi theo mã hàng, dải hợp lệ bao nhiêu</td>
<td>29</td>
</tr>
<tr>
<td>6</td>
<td><strong>Tiêu chí nghiệm thu</strong></td>
<td><em>acceptance criteria</em></td>
<td>Làm sao biết máy đã xong</td>
<td>50, 52</td>
</tr>
</tbody></table></div>
<p>Sáu phần này viết <strong>theo thứ tự</strong>, vì phần sau dùng kết quả của phần trước. Nhưng phần 6 — tiêu chí
nghiệm thu — nên <strong>phác trước, hoàn thiện sau</strong>: xem mục 23.6.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — vì sao cần nhớ cả tên tiếng Anh</strong>
Tài liệu mẫu, phần mềm quản lý dự án, và người nước ngoài trong dự án đều dùng các tên viết tắt
này. Khi ai đó hỏi <em>&quot;đã có SOO chưa?&quot;</em>, họ đang hỏi phần 3. Không biết từ này thì bạn mất thời gian
hỏi lại, hoặc tệ hơn, gật đầu nhầm thứ.</p>
</blockquote>
<hr>
<h3>⭐⭐ Sáu phần đó đạt yêu cầu khi nào — và chỗ hay thiếu nhất ở từng phần</h3>
<p>⚠ <em>&quot;Đã có đủ sáu phần&quot;</em> không nói được gì về chất lượng. ⭐ Bảng dưới là <strong>nội dung tối thiểu</strong> và
<strong>phát biểu kiểm được</strong> cho từng phần — cộng với ⚠ <strong>chỗ hay thiếu nhất</strong>, là chỗ mà đặc tả trông
đầy đủ nhưng sẽ vỡ ở khâu lập trình.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Phần</th>
<th align="left">⭐ Nội dung tối thiểu</th>
<th align="left">⭐⭐ Đạt khi</th>
<th align="left">⚠ Chỗ hay thiếu nhất</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Bảng I/O</strong></td>
<td align="left">Mọi tín hiệu vật lý · kiểu thiết bị · NO/NC · PNP/NPN · trạng thái nghỉ · ⭐ <strong>phân loại</strong> (an toàn / quá trình / chẩn đoán)</td>
<td align="left">Danh mục kiểm ở <strong>C.1</strong> đạt hết, không mục nào bỏ trống</td>
<td align="left">⚠⚠ <strong>Cột phân loại</strong> — thiếu nó thì tín hiệu an toàn bị xử lý như tín hiệu thường (Bẫy 3)</td>
</tr>
<tr>
<td>2</td>
<td><strong>Danh sách chế độ</strong></td>
<td align="left">Tên chế độ · ai được dùng · làm được gì · ⭐ <strong>điều kiện vào VÀ điều kiện ra</strong> · ngõ ra nào còn tác dụng trong chế độ đó</td>
<td align="left">Vẽ được <strong>bảng chuyển trạng thái C.4</strong> mà không phải hỏi lại ai</td>
<td align="left">⚠⚠ <strong>Điều kiện RA khỏi chế độ</strong>, và ⭐ <strong>cơ cấu đang giữa chừng thì sao</strong> khi đổi chế độ</td>
</tr>
<tr>
<td>3</td>
<td><strong>Mô tả trình tự</strong></td>
<td align="left">Từng bước: điều kiện vào · hành động · ⭐ <strong>điều kiện ra là PHẢN HỒI THẬT</strong> · ⭐ <strong>thời gian tối đa</strong></td>
<td align="left">Người khác đọc rồi <strong>vẽ lại lưu đồ trùng với lưu đồ của bạn</strong></td>
<td align="left">⚠ <strong>Thời gian tối đa từng bước</strong> — nó chính là timeout về sau; thiếu ở đây thì lập trình sẽ <strong>đoán</strong> (Chương 26 mục 26.4)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xử lý bất thường</strong></td>
<td align="left">Với mỗi lỗi: máy làm gì <strong>ngay</strong> · ngõ ra nào <strong>giữ nguyên</strong> · phục hồi ra sao · ⭐ <strong>ai được phép reset</strong></td>
<td align="left">⭐⭐ <strong>Mọi thiết bị trong bảng I/O</strong> đều xuất hiện ít nhất một lần trong câu hỏi <em>&quot;nếu cái này hỏng thì sao&quot;</em></td>
<td align="left">⚠⚠ <strong>Phần phục hồi.</strong> Người ta viết <em>&quot;báo lỗi và dừng&quot;</em> rồi hết — nhưng <strong>dừng rồi làm sao chạy tiếp</strong> mới là phần tốn thời gian nhất khi lập trình</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tham số &amp; công thức</strong></td>
<td align="left">Tên · đơn vị · ⭐ <strong>dải hợp lệ</strong> · giá trị mặc định · ai được sửa · ⭐ <strong>sửa được lúc nào</strong></td>
<td align="left">Điền kín <strong>C.5</strong>, không ô nào để trống dải hợp lệ</td>
<td align="left">⚠ <strong>Dải hợp lệ</strong> và ⚠⚠ <strong>&quot;sửa được lúc nào&quot;</strong> — đổi công thức giữa chu trình là một lớp lỗi riêng (Chương 29)</td>
</tr>
<tr>
<td>6</td>
<td><strong>Tiêu chí nghiệm thu</strong></td>
<td align="left">Mỗi chỉ tiêu: <strong>làm gì · kỳ vọng gì · đo bao lâu</strong></td>
<td align="left">Không dòng nào chứa từ <em>&quot;ổn định&quot;</em>, <em>&quot;tốt&quot;</em>, <em>&quot;đạt yêu cầu&quot;</em> — xem mục 23.6</td>
<td align="left">⚠ <strong>Cách đo</strong>. Có chỉ tiêu mà không có cách đo thì nó sẽ được <strong>đo theo cách có lợi cho bên đang vội</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phần 2 và phần 4 là nơi chi phí ẩn nấp, và cũng là hai phần bị viết sơ sài nhất.</strong></p>
<p>⚡ Phần 1, 3, 5 dễ viết vì chúng mô tả <strong>máy chạy đúng</strong> — ai cũng hình dung được. ⚠ Phần 2 và 4
mô tả <strong>máy không chạy đúng</strong>, và đó là trạng thái mà lúc ngồi viết đặc tả <strong>chưa ai từng thấy</strong>.</p>
<p>⭐ Kinh nghiệm dùng được: khi đặc tả có phần 3 dài gấp nhiều lần phần 4, ⚠ <strong>gần như chắc chắn
phần 4 còn thiếu</strong> — chứ không phải máy này ít lỗi.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Một quy tắc về người duyệt.</strong> ⭐ Phần 1 và 3 nên có <strong>người vận hành thật</strong> đọc, không chỉ kỹ
sư — họ là người phát hiện <em>&quot;chỗ này thực tế không làm thế&quot;</em>. ⚠⚠ Còn phần liên quan an toàn thì
⭐ <strong>kỹ sư duyệt không thay được người có thẩm quyền về an toàn</strong> (Chương 6, 47).</p>
</blockquote>
<hr>
<h2 id="232b-chín-bưc-đu-d-án-th-t-sn-phm-và-cái-gì-chn-cái-gì">23.2b ⭐⭐ Chín bước đầu dự án — thứ tự, sản phẩm, và cái gì chặn cái gì</h2>
<p>Mục trên nói <strong>đặc tả gồm gì</strong>. ⭐ Mục này nói <strong>làm theo thứ tự nào, mỗi bước đẻ ra tài liệu gì, và
bước nào không xong thì kẹt bước nào</strong> — vì sai lầm đắt nhất ở đầu dự án hiếm khi là viết sai một
tài liệu; nó là <strong>làm đúng tài liệu nhưng sai thứ tự</strong>.</p>
<blockquote>
<p>⭐ Chín bước này nằm gọn trong <strong>giai đoạn 1 và 2 của Chương 57</strong>. Chương 57 kể chúng như một câu
chuyện về một cỗ máy cụ thể; ⭐ ở đây chúng là một <strong>bảng công tác</strong> dùng được cho máy của bạn.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bước</th>
<th>⭐ Sản phẩm</th>
<th>⚠ Không xong thì chặn</th>
<th>Ai duyệt</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Nhận yêu cầu, <strong>hỏi bốn nhóm câu hỏi</strong> (mục 23.5)</td>
<td>Biên bản họp, có <strong>danh sách câu chưa trả lời được</strong></td>
<td>Mọi bước sau</td>
<td>Khách hàng</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Đánh giá rủi ro</strong></td>
<td>Hồ sơ rủi ro + <strong>mức an toàn yêu cầu</strong> cho từng chức năng</td>
<td>⭐ <strong>Bước 5 và 6</strong> — chưa biết mức thì không chọn được thiết bị</td>
<td>⭐ <strong>Người có thẩm quyền về an toàn</strong></td>
</tr>
<tr>
<td>3</td>
<td>Viết đặc tả sáu phần (mục 23.2)</td>
<td>FS, kèm biểu mẫu <strong>C.3 · C.4 · C.5</strong></td>
<td>Bước 4, và mọi việc lập trình</td>
<td>⭐⭐ Khách hàng <strong>ký</strong> (Bẫy 5)</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Lập bảng I/O</strong> (mục 23.3)</td>
<td>⭐ <strong>C.1</strong></td>
<td>Bước 5, 6, 7 và <strong>đấu tủ</strong></td>
<td>Nội bộ + khách xem</td>
</tr>
<tr>
<td>5</td>
<td>Chọn PLC</td>
<td>Bảng công tác <strong>§13.4</strong> đã điền đủ 11 mục</td>
<td>Bước 6</td>
<td>Nội bộ</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Lập cấu hình phần cứng</strong></td>
<td>⭐ <strong>C.10</strong> — bản đồ khe cắm + thiết bị mạng</td>
<td>Bước 7, <strong>đấu tủ</strong>, và việc dựng lại CPU sau này</td>
<td>Nội bộ</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Lập danh mục vật tư</strong></td>
<td>⭐ <strong>C.11</strong></td>
<td>⚠ <strong>Đặt hàng</strong> — và thời gian có hàng quyết định tiến độ</td>
<td>Mua hàng</td>
</tr>
<tr>
<td>8</td>
<td>Các phép tính</td>
<td>Công suất nguồn 24 V (§8.7, §9.5) · tuổi thọ van và cáp (§9.3, §49.7)</td>
<td>⭐ Chốt bước 7 — đổi kết quả tính là đổi đơn hàng</td>
<td>Nội bộ</td>
</tr>
<tr>
<td>9</td>
<td>Phác <strong>tiêu chí nghiệm thu</strong> (mục 23.6)</td>
<td>Bản phác, hoàn thiện sau</td>
<td>—</td>
<td>Khách hàng</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ &quot;Xong&quot; nghĩa là gì — định nghĩa kiểm được cho từng bước</h3>
<p>⚠ <em>&quot;Đã viết đặc tả rồi&quot;</em> không phải một trạng thái kiểm được. ⭐ Dưới đây là phát biểu kiểm được, và
⭐⭐ <strong>mỗi dòng phải trả lời được bằng có hoặc không, không có &quot;gần xong&quot;</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th align="left">⭐ Bước này xong khi…</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td align="left">⭐ <strong>Danh sách câu chưa trả lời được đã rỗng</strong>, hoặc mỗi câu còn lại có <strong>tên người chịu trách nhiệm và hạn</strong></td>
</tr>
<tr>
<td>2</td>
<td align="left">Mọi mối nguy đã liệt kê đều có <strong>biện pháp và mức yêu cầu</strong>; ⚠ không mối nguy nào ở trạng thái <em>&quot;sẽ xử lý bằng phần mềm, tính sau&quot;</em></td>
</tr>
<tr>
<td>3</td>
<td align="left">⭐⭐ Một người <strong>không tham gia viết</strong> đọc đặc tả và <strong>mô tả lại được một chu trình</strong> cùng <strong>hai tình huống lỗi</strong></td>
</tr>
<tr>
<td>4</td>
<td align="left">Mọi tag có <strong>một</strong> nghĩa; ⭐ còn <strong>≥ 20 % kênh dự phòng</strong>; tín hiệu an toàn đã tách riêng — xem danh mục kiểm ở <strong>C.1</strong></td>
</tr>
<tr>
<td>5</td>
<td align="left">Cả <strong>11 mục</strong> của §13.4 đã điền, ⚠ <strong>kể cả mục 8, 9, 10</strong> — ba mục hay để trống nhất</td>
</tr>
<tr>
<td>6</td>
<td align="left">⭐ Phép thử một phút ở <strong>C.10</strong> đạt: người chưa mở tủ chỉ ra được một tag nằm ở khe nào, kênh nào</td>
</tr>
<tr>
<td>7</td>
<td align="left">⭐ Phép thử một phút ở <strong>C.11</strong> đạt: ba tag bất kỳ đều trả lời được <em>mã gì, bao lâu có hàng, có dự phòng không</em></td>
</tr>
<tr>
<td>8</td>
<td align="left">⭐⭐ Mọi con số đã <strong>nhân hệ số dự phòng</strong>, và ⚠ <strong>ghi rõ giả định</strong> — dòng đỉnh giả định mấy cơ cấu cùng tác động</td>
</tr>
<tr>
<td>9</td>
<td align="left">Mỗi chỉ tiêu có <strong>cách đo</strong> đi kèm; ⚠ <em>&quot;máy chạy ổn định&quot;</em> không phải tiêu chí — xem mục 23.6</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Ba quan hệ chặn quan trọng nhất, và vì sao đảo thứ tự là tốn tiền thật</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan hệ</th>
<th>Đảo thứ tự thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Bước 2 chặn bước 5 và 6</strong></td>
<td>Chọn xong phần cứng rồi mới đánh giá rủi ro thì chỉ còn hai lối: <strong>sửa thiết kế</strong> (mất tiền) hoặc ⚠⚠ <strong>hạ chuẩn an toàn cho vừa thiết kế</strong> (không được phép). Chương 57 Bẫy 2</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bước 4 chặn bước 6, 7 và việc đấu tủ</strong></td>
<td>Đấu tủ trước khi có bảng I/O thì <strong>số dây không khớp tên tag</strong>, và cái lệch đó <strong>theo máy suốt vòng đời</strong> — không sửa được rẻ ở bất kỳ thời điểm nào sau đó. Chương 57 Bẫy 3</td>
</tr>
<tr>
<td>⭐ <strong>Bước 8 chặn chốt bước 7</strong></td>
<td>Tính công suất nguồn <strong>sau khi</strong> đã đặt hàng nghĩa là hoặc đổi đơn, hoặc ⚠ dùng nguồn thiếu — và nguồn thiếu cho ra <strong>lỗi lạ khi nhiều cơ cấu cùng tác động</strong>, loại lỗi bị đi tìm trong chương trình (Chương 8 mục 8.7)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một cách kiểm tra rất nhanh xem dự án có đang đi đúng thứ tự không:</strong> hỏi <em>&quot;đã đặt hàng
chưa?&quot;</em> và <em>&quot;bảng I/O đã ký chưa?&quot;</em>. ⚠ Nếu câu đầu là <strong>rồi</strong> mà câu sau là <strong>chưa</strong>, ⭐ dự án
đang đi ngược, và phần chênh sẽ hiện ra ở khâu đấu tủ.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Về việc chín bước này mất bao lâu.</strong> ⚠ Không có con số chung — tuỳ quy mô máy. ⭐ Nhưng có một
tỉ lệ đáng tham khảo: với máy cỡ máy mẫu của sách, ⭐⭐ <strong>phần việc từ bước 1 tới bước 9 thường
chiếm 15–25 % tổng thời gian dự án</strong>, và ⚠ nhóm nào rút nó xuống dưới 10 % gần như luôn trả lại
phần chênh đó ở khâu chạy thử — cộng lãi.</p>
<p>⭐ Con số này là <strong>kinh nghiệm nghề, không phải chuẩn</strong>. Hãy tự đo trên hai, ba dự án của chính bạn
rồi dùng con số của mình.</p>
</blockquote>
<hr>
<h2 id="233-bng-io-làm-trưc-không-làm-sau">23.3 Bảng I/O — làm trước, không làm sau</h2>
<p>Bảng I/O là thứ <strong>duy nhất</strong> trong đặc tả mà cả bốn bên đều dùng: người thiết kế điện đấu dây theo nó,
người lập trình đặt tên tag theo nó, người chạy thử kiểm theo nó, người bảo trì tra theo nó.</p>
<p>Mỗi dòng phải đủ sáu cột:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Nội dung</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tag</strong></td>
<td>Tên dùng trong chương trình</td>
<td>Thống nhất giữa bản vẽ và code</td>
</tr>
<tr>
<td><strong>Mô tả</strong></td>
<td>Bằng tiếng người, không viết tắt</td>
<td>Người bảo trì đọc được</td>
</tr>
<tr>
<td><strong>Loại thiết bị</strong></td>
<td>Quang thu-phát PNP, reed, nút NC…</td>
<td>Quyết định cách đấu (Chương 4)</td>
</tr>
<tr>
<td><strong>Trạng thái nghỉ</strong></td>
<td>Bit bằng mấy khi bình thường</td>
<td>Quyết định lệnh dùng trong code (Chương 15)</td>
</tr>
<tr>
<td><strong>Phân loại</strong></td>
<td>⭐ <strong>An toàn</strong> hay <strong>quy trình</strong></td>
<td>Quyết định cách xử lý khi mất tín hiệu</td>
</tr>
<tr>
<td><strong>Hành vi khi mất</strong></td>
<td>Máy phải làm gì nếu tín hiệu này biến mất</td>
<td>Đầu vào cho Chương 48</td>
</tr>
</tbody></table></div>
<h3>Cột phân loại là cột quan trọng nhất</h3>
<p>Đây là cột người mới hay bỏ trống, và là cột quyết định nhiều thứ nhất về sau.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Tín hiệu an toàn</strong></th>
<th><strong>Tín hiệu quy trình</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mất nó thì</td>
<td><strong>Phải dừng máy</strong></td>
<td>Sai sản phẩm hoặc kẹt chu trình</td>
</tr>
<tr>
<td>Tiếp điểm vật lý</td>
<td><strong>Bắt buộc NC</strong> (Chương 4)</td>
<td>Tuỳ, thường NO</td>
</tr>
<tr>
<td>Trong code</td>
<td>Tổ hợp 3 — <code>┤ ├</code> với tiếp điểm NC</td>
<td>Tuỳ ngữ cảnh</td>
</tr>
<tr>
<td>Xử lý khi mất</td>
<td>Dừng ngay, báo động</td>
<td>Timeout rồi báo lỗi</td>
</tr>
<tr>
<td>Ví dụ ở DP-01</td>
<td><code>DI_StopPB</code>, <code>DI_AirOK</code></td>
<td><code>DI_BoardStn1</code>, các reed xy-lanh</td>
</tr>
</tbody></table></div>
<p>Việc phân loại này phải làm <strong>lúc lập bảng I/O</strong>, không phải lúc viết code — vì nó quyết định <strong>loại
thiết bị phải mua</strong> và <strong>cách đấu dây</strong>. Phát hiện muộn nghĩa là phải đổi phần cứng.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Với mỗi dòng, hỏi đúng một câu: <em>&quot;nếu sợi dây này đứt lúc máy đang chạy, máy nên làm gì?&quot;</em> Trả lời
&quot;phải dừng&quot; → an toàn. Trả lời &quot;báo lỗi rồi chờ người xử lý&quot; → quy trình. Câu hỏi này quyết định cả
năm cột còn lại.</p>
</blockquote>
<h3>⭐⭐ Xếp địa chỉ — bảy quy tắc lặp lại trên bảng I/O của các dự án thật</h3>
<p>Sáu cột ở trên nói <strong>mỗi dòng ghi gì</strong>. Còn một câu phải trả lời trước khi điền dòng đầu tiên: <strong>tín
hiệu nào nằm ở kênh nào</strong>. Bảng I/O của các nhóm làm máy có kinh nghiệm lặp đi lặp lại bảy quy tắc dưới
đây. Không quy tắc nào là yêu cầu của tiêu chuẩn — mỗi quy tắc trả lại công ở một khâu cụ thể:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>⭐ Trả lại công ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Xếp theo trạm hoặc cụm cơ khí</strong>; mỗi module mở đầu bằng <strong>một dòng tiêu đề</strong>: mã module, và số nút mạng nếu là I/O phân tán</td>
<td>Đọc bảng là thấy máy; người kiểm I/O đi lần lượt từng module, không nhảy dòng (Chương 52 mục 52.4)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Hai cảm biến của một xy-lanh nằm liền nhau</strong>, theo <strong>cùng một thứ tự</strong> cho mọi xy-lanh — ví dụ vị trí làm việc trước, vị trí gốc ngay sau — và cặp bắt đầu ở <strong>kênh chẵn</strong></td>
<td>Tra một biết hai; viết khối cơ cấu và kiểm I/O theo cặp (Chương 27 mục 27.3). Bắt đầu ở kênh chẵn thì cặp không vắt qua ranh giới nhóm 8 kênh của hệ đánh số bát phân (Chương 11 mục 11.8)</td>
</tr>
<tr>
<td>3</td>
<td><strong>Van hai cuộn: hai cuộn nằm liền nhau</strong>, và ghi rõ <strong>cuộn nào đưa cơ cấu về vị trí ban đầu</strong></td>
<td>Lúc điều khiển cơ cấu bằng tay, người bảo trì không phải đoán bật cuộn nào (Chương 6 mục 6.3)</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Chừa kênh dự phòng ngay trong nhóm của từng trạm</strong>, không dồn hết xuống cuối bảng</td>
<td>Thêm một cảm biến cho trạm 1 về sau vẫn nằm cạnh các tín hiệu trạm 1 — bảng, dây và chương trình giữ được thứ tự. ⚠ Khác với <strong>khe module</strong> dự phòng: khe trống phải ở <strong>cuối rack</strong> để không dịch địa chỉ (Phụ lục C mục C.10)</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tín hiệu bắt tay với máy khác đi qua rơ-le trung gian — ghi số rơ-le</strong> (<code>K3</code>, <code>K4</code>…) vào cột ghi chú</td>
<td>Mất bắt tay thì đo ngay ở rơ-le, không phải mở máy bên kia (Chương 41 mục 41.3)</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Tín hiệu an toàn có bảng riêng</strong>; hai kênh của một thiết bị là <strong>hai dòng liền nhau</strong>, cùng tên thiết bị kèm số kênh 1, 2</td>
<td>Thấy ngay thiết bị nào thiếu một kênh; người có thẩm quyền về an toàn duyệt đúng một bảng (Chương 47)</td>
</tr>
<tr>
<td>7</td>
<td><strong>I/O phân tán cắm qua hộp chia</strong> <em>(junction box)</em>: cột <em>cầu đấu</em> ghi <strong>hộp chia và số cổng</strong></td>
<td>Cảm biến cắm vào hộp chia không đi qua cầu đấu nào trong tủ — không ghi cổng thì muốn tìm sợi cáp phải rút thử từng cái</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Xếp theo trạm hay xếp theo loại tín hiệu?</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ví dụ</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Theo trạm</td>
<td>Module 2 chứa mọi tín hiệu của trạm 1, module 3 của trạm 2</td>
<td>Bảng soi gương máy, khớp cách chia chương trình theo ranh giới vật lý (Chương 27 mục 27.2); sửa trạm nào mở đúng chỗ</td>
<td>Mỗi module có thể còn vài kênh lẻ</td>
</tr>
<tr>
<td>Theo loại</td>
<td>Module 2 chứa mọi reed, module 3 mọi cảm biến quang</td>
<td>Dùng kín kênh từng module</td>
<td>⚠ Một trạm rải trên nhiều module; thêm thiết bị là chen vào giữa</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Chọn theo trạm.</strong> Theo loại chỉ đáng khi máy chỉ có một trạm và số kênh rất sát. Biểu mẫu có sẵn
các cột và danh mục kiểm: Phụ lục C mục C.1; các bước làm theo thứ tự: Phụ lục O mục O.2.</p>
</blockquote>
<hr>
<h2 id="234-mô-t-trình-t-bng-li-có-cu-trúc">23.4 Mô tả trình tự bằng lời có cấu trúc</h2>
<p>Trước khi vẽ lưu đồ (Chương 26), viết trình tự <strong>bằng lời</strong> — vì lời là thứ khách hàng đọc và duyệt
được, còn lưu đồ thì không phải ai cũng đọc.</p>
<p>Nhưng viết tự do sẽ mơ hồ. Dùng mẫu câu cố định:</p>
<pre><code class="language-text">Bước &lt;số&gt; — &lt;tên bước&gt;
  Điều kiện vào:   &lt;cái gì phải đúng để bắt đầu bước này&gt;
  Hành động:       &lt;máy làm gì&gt;
  Điều kiện xong:  &lt;tín hiệu nào cho biết đã xong&gt;
  Thời gian tối đa: &lt;giây&gt;  → nếu quá: &lt;máy làm gì&gt;
</code></pre>
<p>Áp cho trạm 1 của DP-01:</p>
<pre><code class="language-text">Bước 20 — Nâng kẹp giữ board
  Điều kiện vào:   chặn đã nâng (DI_Stop1Up = 1) và có board (DI_BoardStn1 = 1)
  Hành động:       cấp lệnh nâng kẹp trạm 1
  Điều kiện xong:  DI_Clamp1Up = 1
  Thời gian tối đa: 3 giây  → nếu quá: dừng máy, báo &quot;S1.20 chờ DI_Clamp1Up&quot;,
                              gợi ý kiểm tra cảm biến reed / áp khí / xy-lanh kẹt
</code></pre>
<p>Bốn dòng này ép bạn trả lời <strong>bốn câu hỏi bắt buộc</strong> cho mọi bước. Dòng cuối — thời gian tối đa và
hành động khi quá — là dòng người mới hay bỏ trống, và đó chính là bẫy trung tâm của Chương 26.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Nếu bạn không điền được dòng &quot;điều kiện xong&quot; bằng một <strong>tín hiệu thật</strong>, mà chỉ điền được &quot;sau 2
giây&quot;, thì đó là dấu hiệu <strong>máy thiếu cảm biến</strong>. Phát hiện điều đó ở giai đoạn đặc tả thì thêm cảm
biến còn rẻ; phát hiện lúc chạy thử thì đã muộn.</p>
</blockquote>
<hr>
<h2 id="235-nhng-câu-phi-hi-khách-hàng">23.5 ⭐ Những câu phải hỏi khách hàng</h2>
<p>Đây là phần giá trị nhất của chương. Danh sách dưới đây là những câu <strong>người mới hầu như luôn quên</strong>,
và mỗi câu quên là một lần sửa đắt về sau.</p>
<h3>Nhóm A — Bất thường và phục hồi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mất điện giữa chu trình rồi bật lại — máy làm gì?</strong></td>
<td>Quyết định có cần bộ nhớ giữ được không, và trình tự khôi phục ra sao (Chương 28)</td>
</tr>
<tr>
<td><strong>Sản phẩm đang gia công dở khi dừng — giữ, bỏ, hay hỏi người?</strong></td>
<td>Quyết định có cần chỗ chứa riêng, có cần đánh dấu NG không</td>
</tr>
<tr>
<td><strong>Ai được phép nhấn Reset?</strong></td>
<td>Quyết định có cần phân quyền không</td>
</tr>
<tr>
<td><strong>Sau khi hết lỗi, chạy tiếp hay bắt đầu chu trình mới?</strong></td>
<td>Quyết định độ phức tạp của trình tự khôi phục (Chương 28)</td>
</tr>
<tr>
<td><strong>Có cần ghi lại lịch sử lỗi không? Giữ bao lâu?</strong></td>
<td>Quyết định bộ nhớ và cách ghi log</td>
</tr>
</tbody></table></div>
<h3>Nhóm B — Sản phẩm và chất lượng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy chạy mấy mã hàng? Khác nhau ở tham số nào?</strong></td>
<td>Quyết định có cần công thức sản phẩm không (Chương 29)</td>
</tr>
<tr>
<td><strong>Đổi mã hàng giữa ca — làm thế nào? Có cần xả hết máy trước không?</strong></td>
<td>Quyết định trình tự chuyển đổi</td>
</tr>
<tr>
<td><strong>Sản phẩm lỗi xử lý ra sao — máy loại, hay người lấy ra?</strong></td>
<td>Quyết định có cần cơ cấu loại bỏ</td>
</tr>
<tr>
<td><strong>Có cần truy xuất từng sản phẩm không?</strong></td>
<td>Quyết định có cần đầu đọc mã và kết nối lên hệ thống trên (Chương 42)</td>
</tr>
<tr>
<td><strong>Hai sản phẩm vào cùng lúc thì sao?</strong></td>
<td>Trường hợp biên hay bị bỏ sót</td>
</tr>
</tbody></table></div>
<h3>Nhóm C — Vận hành hằng ngày</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ai vận hành máy? Trình độ thế nào?</strong></td>
<td>Quyết định độ phức tạp cho phép của màn hình</td>
</tr>
<tr>
<td><strong>Đầu ca làm gì? Cuối ca làm gì?</strong></td>
<td>Thường phát sinh chế độ hoặc trình tự chưa ai nghĩ tới</td>
</tr>
<tr>
<td><strong>Bao lâu vệ sinh máy một lần? Có cần chế độ riêng không?</strong></td>
<td>Có thể phát sinh một chế độ vận hành mới</td>
</tr>
<tr>
<td><strong>Máy đứng chờ bao lâu thì coi là bất thường?</strong></td>
<td>Quyết định ngưỡng cảnh báo &quot;máy đứng chờ&quot; (Chương 26)</td>
</tr>
<tr>
<td><strong>Có ai cần biết máy đang làm gì từ xa không?</strong></td>
<td>Quyết định có cần kết nối lên hệ thống trên</td>
</tr>
</tbody></table></div>
<h3>Nhóm D — An toàn và ranh giới</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ai được phép mở cửa bảo vệ? Khi nào?</strong></td>
<td>Quyết định loại khoá cửa và điều kiện mở (Chương 47)</td>
</tr>
<tr>
<td><strong>Máy nằm trong dây chuyền hay đứng độc lập?</strong></td>
<td>Quyết định có cần bắt tay với máy lân cận</td>
</tr>
<tr>
<td><strong>Máy trước / máy sau là máy gì, của ai?</strong></td>
<td>Quyết định giao diện ghép nối và ai chịu trách nhiệm phần nào</td>
</tr>
<tr>
<td><strong>Đã có đánh giá rủi ro chưa? Ai làm?</strong></td>
<td>⚠ Nếu chưa có, đây là việc phải làm <strong>trước</strong> khi thiết kế mạch an toàn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Câu cuối của nhóm D không phải câu hỏi thủ tục. <strong>Đánh giá rủi ro phải có trước khi thiết kế chức
năng an toàn</strong> — vì nó quyết định mức hiệu năng cần đạt, và mức đó quyết định phải dùng thiết bị
loại nào. Thiết kế trước rồi đánh giá sau thì thường phải làm lại. Chương 47.</p>
</blockquote>
<blockquote>
<p>💡 <strong>MẸO — cách hỏi cho ra câu trả lời thật</strong>
Đừng hỏi <em>&quot;anh có yêu cầu gì về xử lý lỗi không?&quot;</em> — câu trả lời gần như luôn là &quot;không, cứ làm bình
thường&quot;. Hãy <strong>mô tả một tình huống cụ thể</strong>:</p>
<p><em>&quot;Giả sử đang chạy, board đã kẹp xong, đúng lúc đó mất điện. Điện có lại sau ba phút. Lúc đó anh
muốn máy làm gì với board đó?&quot;</em></p>
<p>Câu này luôn ra câu trả lời, vì người vận hành <strong>hình dung được</strong>. Và câu trả lời thường làm cả hai
bên phát hiện ra một yêu cầu chưa ai nói.</p>
</blockquote>
<hr>
<h2 id="235b-vit-mãi-không-xong-trình-t-đó-là-chn-đoán-không-phi-kém-ci">23.5b ⭐⭐ Viết mãi không xong trình tự — đó là chẩn đoán, không phải kém cỏi</h2>
<p>Có một tín hiệu rất đáng tin mà ít ai đọc đúng. Bạn ngồi viết mô tả trình tự ở mục 23.4, viết được
vài bước rồi <strong>tắc</strong>; sửa đi sửa lại, mỗi lần đọc lại thấy vẫn thiếu chỗ nào đó.</p>
<blockquote>
<p>⭐⭐ <strong>Phản xạ sai: cố viết tiếp cho xong.</strong>
⭐ <strong>Phản xạ đúng: quay lại mục 23.5 và hỏi thêm.</strong></p>
</blockquote>
<p>Vì thứ tự thật sự của công việc là ba bước, và <strong>bước sau phụ thuộc bước trước</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Nếu bước này thiếu</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Định nghĩa nhiệm vụ</strong> — <em>máy phải làm gì</em></td>
<td>⚠ Bước 2 <strong>không thể</strong> viết được</td>
</tr>
<tr>
<td>2</td>
<td><strong>Trình tự các bước</strong> — <em>làm theo thứ tự nào</em></td>
<td>⚠ Bước 3 sẽ phải viết lại nhiều lần</td>
</tr>
<tr>
<td>3</td>
<td>Viết chương trình</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Nói cách khác: viết trình tự khó không phải vì bạn nghĩ chậm, mà vì bài toán chưa đủ dữ kiện.</strong></p>
<p>Không ai chỉ được đường từ đây tới một nơi mà <strong>cả hai đầu đều chưa xác định</strong> — và cũng không chỉ
được nếu chưa biết ⚠ <strong>phải đi bằng gì</strong> và ⚠ <strong>có hạn thời gian không</strong>. Trình tự cũng vậy: nó
không viết ra được khi còn thiếu điều kiện biên.</p>
</blockquote>
<p>⭐ <strong>Ba câu hỏi để tìm chỗ thiếu</strong>, khi thấy mình tắc:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Hỏi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Bước này kết thúc khi nào — và <strong>tôi đo bằng gì</strong>? <em>(nếu không đo được: Chương 26, mục 26.2b)</em></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Nếu bước này <strong>không xong</strong> thì máy làm gì? <em>(nếu chưa có đáp án: quay lại mục 23.5 nhóm A)</em></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ Ai quyết định điều đó — <strong>tôi hay khách hàng</strong>? <em>(nếu là khách hàng thì đừng tự quyết)</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc gói cả mục này trong bốn chữ: NGHĨ TRƯỚC, LẬP TRÌNH SAU.</strong></p>
<p>Cân nhắc vài cách giải khác nhau và <strong>để thời gian mài lại trình tự</strong> trước khi mở phần mềm — đúng
tinh thần Bẫy 1 ở mục 23.7. ⚡ Thời gian bỏ ra ở đây <strong>rẻ hơn nhiều lần</strong> so với sửa cùng vấn đề đó
ở bước 3.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG</strong>
<strong>Người ta làm gì:</strong> bắt đầu lập trình khi đặc tả còn trống vài chỗ, vì tiến độ đã ký không chờ; rồi
khách đổi yêu cầu ngay trong lúc chạy thử.
<strong>Vì sao:</strong> khách thường chỉ biết chắc mình muốn gì khi thấy máy chạy; và hiếm ai trả tiền cho những
tuần ngồi viết đặc tả.
<strong>Ranh giới:</strong> viết trước phần <strong>đã rõ</strong> thì được — phần đó vẫn phải có bảng I/O và trình tự bằng lời
(ngưỡng thực dụng ở Bẫy 1, mục 23.7). Chỗ chưa rõ thì ghi thành <strong>giả định có tên</strong> trong đặc tả và
cho khách xác nhận — đừng tự quyết âm thầm (câu 3 của bảng <em>Ba câu hỏi</em> ở trên). Thay đổi sau khi
đã chốt thì cập nhật đặc tả thành <strong>phiên bản mới</strong>, có lý do và người duyệt — cùng tinh thần quy
trình thay đổi ở Chương 53 mục 53.3 — để lúc nghiệm thu (mục 23.6) còn biết máy được làm theo yêu
cầu nào.</p>
</blockquote>
<hr>
<h2 id="236-tiêu-chí-nghim-thu-vit-t-đu-không-vit-cui">23.6 Tiêu chí nghiệm thu — viết từ đầu, không viết cuối</h2>
<p>Tiêu chí nghiệm thu là <strong>định nghĩa của &quot;xong&quot;</strong>. Viết nó ở đầu dự án có ba tác dụng, và tác dụng thứ
ba là quan trọng nhất:</p>
<ol>
<li>Hai bên thống nhất được thế nào là hoàn thành.</li>
<li>Bạn biết phải chuẩn bị thử những gì.</li>
<li>⭐ <strong>Nó phơi ra những yêu cầu chưa ai nói.</strong> Khi bạn viết <em>&quot;nghiệm thu bằng cách nhấn E-Stop giữa
chu trình và kiểm tra máy dừng đúng&quot;</em>, khách hàng sẽ hỏi <em>&quot;thế board đang kẹp thì sao?&quot;</em> — và bạn
vừa phát hiện một yêu cầu ở nhóm A.</li>
</ol>
<p>Tiêu chí phải <strong>đo được</strong>, không được mơ hồ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>✗ Mơ hồ</th>
<th>✓ Đo được</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Máy chạy ổn định&quot;</td>
<td>&quot;Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần&quot;</td>
</tr>
<tr>
<td>&quot;Xử lý lỗi tốt&quot;</td>
<td>&quot;Rút cảm biến <code>DI_Clamp1Up</code> khi đang chạy → máy dừng trong 3 giây, màn hình hiện đúng mã lỗi S1.20&quot;</td>
</tr>
<tr>
<td>&quot;Năng suất đạt yêu cầu&quot;</td>
<td>&quot;Ra ít nhất 280 board mỗi giờ, đo trong 1 giờ liên tục&quot;</td>
</tr>
<tr>
<td>&quot;An toàn&quot;</td>
<td>&quot;Nhấn E-Stop ở từng bước của chu trình → mọi chuyển động dừng; kiểm 7 bước&quot;</td>
</tr>
</tbody></table></div>
<p>Chú ý cột phải: mỗi dòng nêu rõ <strong>làm gì</strong>, <strong>kỳ vọng gì</strong>, <strong>đo bao lâu</strong>. Danh sách này chính là
nguyên liệu cho danh mục ca kiểm thử ở Chương 50.</p>
<hr>
<h2 id="237-by-thưng-gp">23.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Mở phần mềm trước khi viết đặc tả</h3>
<p>Bẫy trung tâm của chương. Nó hấp dẫn vì viết code cho <strong>cảm giác tiến triển</strong>, còn viết đặc tả thì không.</p>
<p>Hậu quả không phải code sai — code thường đúng. Hậu quả là <strong>bạn đã quyết định hàng chục thứ mà không
nhận ra mình đang quyết định</strong>: đặt tên tag, chia bước, chọn cách xử lý lỗi. Mỗi quyết định đó đóng
băng thành cấu trúc chương trình, và đổi về sau rất tốn.</p>
<p><strong>Ngưỡng thực dụng:</strong> không viết dòng code nào cho tới khi có <strong>bảng I/O đầy đủ</strong> và <strong>mô tả trình tự
bằng lời</strong>. Hai thứ đó mất một ngày với máy cỡ DP-01 và tiết kiệm nhiều ngày về sau.</p>
<h3>🔍 BẪY 2 — Đặc tả chỉ mô tả luồng chính</h3>
<p>Đặc tả viết rất kỹ về chu trình bình thường, và <strong>im lặng hoàn toàn</strong> về bất thường. Kết quả: người
lập trình tự quyết định cách xử lý lỗi theo cảm tính, và mỗi lỗi được xử lý một kiểu khác nhau.</p>
<p><strong>Cách phòng:</strong> với mỗi bước trong trình tự, hỏi ba câu: <em>cơ cấu không tới đích thì sao? · cảm biến
hỏng thì sao? · người vận hành nhấn Stop đúng lúc này thì sao?</em> Câu trả lời là phần 4 của bộ đặc tả.</p>
<h3>🔍 BẪY 3 — Bảng I/O thiếu cột phân loại</h3>
<p>Đã nêu ở mục 23.3. Nhắc lại vì hậu quả của nó là <strong>phải đổi phần cứng</strong>: phát hiện muộn rằng nút Dừng
phải là tiếp điểm NC, trong khi đã mua và lắp loại NO.</p>
<h3>🔍 BẪY 4 — &quot;Cứ làm như máy cũ&quot;</h3>
<p>Câu trả lời hay gặp nhất khi hỏi khách hàng. Nó nghe như một yêu cầu rõ ràng, nhưng thực ra là <strong>chưa
có yêu cầu</strong> — vì không ai biết máy cũ làm gì trong các tình huống bất thường.</p>
<p><strong>Cách xử lý:</strong> ra xem máy cũ, ghi lại hành vi thật của nó trong các tình huống ở mục 23.5, rồi <strong>viết
thành đặc tả và đưa khách hàng duyệt</strong>. Thường khi đọc, khách hàng sẽ nói <em>&quot;à cái này thì tôi muốn
khác&quot;</em> — và đó chính là thứ bạn cần biết.</p>
<h3>🔍 BẪY 5 — Đặc tả không ai duyệt</h3>
<p>Bạn viết đặc tả, gửi email, không ai trả lời, bạn coi như đã đồng ý. Sáu tháng sau khi có tranh cãi,
im lặng không phải là bằng chứng.</p>
<p><strong>Cách phòng:</strong> đi qua đặc tả <strong>trực tiếp cùng người vận hành và người quản lý sản xuất</strong>, từng phần
một. Buổi đó thường mất hai giờ và phát hiện ra nhiều thứ hơn cả tháng trao đổi email — vì người vận
hành nghĩ bằng tình huống cụ thể, không nghĩ bằng văn bản.</p>
