<h3>🔍 BẪY 6 — Tiêu chí nghiệm thu viết sau khi máy chạy</h3>
<p>Viết tiêu chí sau khi máy đã chạy thì bạn sẽ vô thức viết những tiêu chí mà máy <strong>đã đạt</strong>. Nghiệm thu
thành công một cách vô nghĩa.</p>
<p>Tiêu chí phải viết <strong>trước</strong>, khi bạn còn chưa biết máy sẽ khó ở chỗ nào.</p>
<hr>
<h2 id="238-bng-cht-b-đc-t-ti-thiu">23.8 Bảng chốt — bộ đặc tả tối thiểu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Bảng I/O</strong> đủ 6 cột</td>
<td>Mọi dòng có cột phân loại và cột hành vi khi mất tín hiệu</td>
</tr>
<tr>
<td>2</td>
<td><strong>Danh sách chế độ</strong></td>
<td>Mỗi chế độ ghi rõ ai dùng, làm được gì, điều kiện vào/ra</td>
</tr>
<tr>
<td>3</td>
<td><strong>Mô tả trình tự</strong> theo mẫu 4 dòng</td>
<td>Mọi bước có &quot;điều kiện xong&quot; là <strong>tín hiệu thật</strong>, và có thời gian tối đa</td>
</tr>
<tr>
<td>4</td>
<td><strong>Xử lý bất thường</strong></td>
<td>Mỗi bước đã trả lời 3 câu ở Bẫy 2</td>
</tr>
<tr>
<td>5</td>
<td><strong>Tham số &amp; công thức</strong></td>
<td>Mỗi tham số có đơn vị và <strong>dải hợp lệ</strong></td>
</tr>
<tr>
<td>6</td>
<td><strong>Tiêu chí nghiệm thu</strong></td>
<td>Mọi tiêu chí <strong>đo được</strong>: làm gì · kỳ vọng gì · đo bao lâu</td>
</tr>
<tr>
<td>7</td>
<td>Đã hỏi <strong>4 nhóm câu</strong> ở mục 23.5</td>
<td>Có câu trả lời bằng văn bản, không phải bằng trí nhớ</td>
</tr>
<tr>
<td>8</td>
<td>Đã <strong>đi qua trực tiếp</strong> với người vận hành</td>
<td>Có biên bản, có người ký</td>
</tr>
<tr>
<td>9</td>
<td>⭐⭐ Không còn bước nào <strong>viết mãi không xong</strong></td>
<td>Mỗi chỗ tắc đã quay lại mục 23.5 hỏi thêm, không cố viết tiếp</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="239-t-kim">23.9 Tự kiểm</h2>
<ol>
<li>Phân biệt <strong>hai loại sai</strong> ở mục 23.1. Vì sao loại thứ hai đắt hơn nhiều?</li>
<li>Bảng I/O có sáu cột. <strong>Cột nào quan trọng nhất</strong> và vì sao? Nêu một hậu quả cụ thể nếu bỏ trống nó.</li>
<li>Một câu hỏi duy nhất giúp phân loại mọi tín hiệu vào &quot;an toàn&quot; hay &quot;quy trình&quot;. Câu đó là gì?</li>
<li>Mẫu mô tả bước có bốn dòng. <strong>Dòng nào hay bị bỏ trống nhất</strong>, và bỏ nó dẫn tới bẫy nào ở Chương 26?</li>
<li>Bạn không điền được &quot;điều kiện xong&quot; bằng một tín hiệu thật, chỉ điền được &quot;sau 2 giây&quot;. Điều đó
<strong>nói lên gì về máy</strong>, và phát hiện ở giai đoạn nào thì còn rẻ?</li>
<li>Nêu <strong>ba câu hỏi ở nhóm A</strong> (bất thường và phục hồi) mà người mới hay quên.</li>
<li>Vì sao hỏi <em>&quot;anh có yêu cầu gì về xử lý lỗi không?&quot;</em> thường không ra kết quả? Cách hỏi nào hiệu quả
hơn?</li>
<li>Vì sao tiêu chí nghiệm thu phải viết <strong>trước</strong> khi máy chạy, chứ không phải sau?</li>
<li>⭐⭐ Bạn viết mô tả trình tự, viết vài bước rồi tắc, sửa mãi vẫn thấy thiếu. ⭐ Đó là dấu hiệu của
 cái gì? Nêu <strong>ba câu hỏi</strong> để tìm chỗ thiếu.</li>
</ol>
<p>Câu 3 và câu 5 là hai câu phân loại. Câu 3 là công cụ bạn sẽ dùng ở mọi dự án; câu 5 kiểm tra bạn nhận
ra được <strong>đặc tả đang phát hiện thiếu sót phần cứng</strong> — một trong những giá trị lớn nhất của việc viết
đặc tả trước.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 24 — Đại số Boolean &amp; bảng chân lý dùng được.</strong> Đặc tả đã có. Trước khi dựng máy trạng thái
và trình tự, cần một công cụ để biến các điều kiện phức tạp trong đặc tả thành biểu thức logic đúng —
và biết khi nào <strong>không</strong> nên rút gọn chúng.</p>
<hr>
<h3>Nguồn tham khảo chương 23</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: yêu cầu về tài liệu kỹ thuật
đi kèm máy, và các loại lệnh dừng — nền cho nhóm câu hỏi D. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: nguyên tắc đánh giá rủi ro phải
đi trước thiết kế — cơ sở cho cảnh báo ở mục 23.5.</li>
<li>Biểu mẫu bảng I/O, mẫu mô tả trình tự và mẫu biên bản nghiệm thu — <strong>Phụ lục C</strong>.</li>
<li>Hồ sơ đặc tả đầy đủ của DP-01 — Phụ lục J.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 11
§11-1 và §11-2: ⭐ <strong>định nghĩa nhiệm vụ → chiến lược điều khiển → lập trình</strong>, và quy tắc ⭐ <strong>khi
xây trình tự thấy khó thì quay lại định nghĩa lại bài toán</strong>; nguyên tắc <em>think first, program later</em>
— nền cho mục 23.5b.</li>
</ul>
<blockquote>
<p>⚡ Danh sách câu hỏi ở mục 23.5 là <strong>điểm khởi đầu, không phải danh sách đầy đủ</strong>. Mỗi ngành có thêm
những câu riêng. Cách tốt nhất để mở rộng danh sách này: sau mỗi dự án, ghi lại những câu mà lẽ ra
nên hỏi sớm hơn.</p>
</blockquote>
<!-- SECTION: ch24_dai_so_boolean_va_bang_chan_ly -->
<hr>
<h1 id="chương-24-đi-s-boolean-bng-chân-lý-dùng-đưc">Chương 24 — Đại số Boolean &amp; bảng chân lý dùng được</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="241-vì-sao-chương-này-nm-đây-không-nm-đu-sách">24.1 Vì sao chương này nằm ở đây, không nằm ở đầu sách</h2>
<p>Đại số Boolean thường được dạy ngay chương đầu của sách kỹ thuật số, trước khi người học biết nó dùng
để làm gì. Sách này để nó ở đây, sau khi bạn đã viết ladder (Chương 15), đã dùng điều kiện phức tạp
(Chương 20), và sắp thiết kế máy trạng thái (Chương 25).</p>
<p>Lý do: đại số Boolean <strong>không phải kiến thức nền để bắt đầu</strong> — nó là <strong>công cụ để gỡ rối khi logic
trở nên phức tạp</strong>. Bạn chỉ thấy nó có ích khi đã gặp một nấc thang mà mình không chắc nó đúng.</p>
<p>Chương này trả lời ba câu hỏi thực dụng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>Làm sao đi từ <em>&quot;máy phải làm gì&quot;</em> tới một nấc thang <strong>chắc chắn đúng</strong>?</td>
<td>24.4</td>
</tr>
<tr>
<td>Vì sao đảo một điều kiện lại <strong>đổi hình dạng</strong> nấc thang?</td>
<td>24.5</td>
</tr>
<tr>
<td>Khi nào rút gọn logic là <strong>sai lầm</strong>?</td>
<td>24.7</td>
</tr>
</tbody></table></div>
<p>Câu thứ ba là câu quan trọng nhất, và nó đi ngược với thứ mà môn học kỹ thuật số thường dạy.</p>
<hr>
<h2 id="242-bn-phép-cơ-bn">24.2 Bốn phép cơ bản</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép</th>
<th>Trong ladder</th>
<th>Trong ST</th>
<th>Kết quả đúng khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>AND</strong></td>
<td>Tiếp điểm <strong>nối tiếp</strong></td>
<td><code>AND</code></td>
<td><strong>Tất cả</strong> đầu vào đúng</td>
</tr>
<tr>
<td><strong>OR</strong></td>
<td>Nhánh <strong>song song</strong></td>
<td><code>OR</code></td>
<td><strong>Ít nhất một</strong> đầu vào đúng</td>
</tr>
<tr>
<td><strong>NOT</strong></td>
<td>Tiếp điểm thường đóng <code>┤/├</code></td>
<td><code>NOT</code></td>
<td>Đầu vào sai</td>
</tr>
<tr>
<td><strong>XOR</strong></td>
<td>Tổ hợp — không có ký hiệu riêng</td>
<td><code>XOR</code></td>
<td><strong>Đúng một</strong> trong hai đầu vào đúng (hai đầu vào <strong>khác nhau</strong>)</td>
</tr>
</tbody></table></div>
<p>XOR ít gặp ở tầng máy nhưng có một chỗ dùng rất đắt giá:</p>
<pre><code class="language-iecst">// ⭐ Phát hiện cảm biến mâu thuẫn: xy-lanh không thể vừa ở trên vừa ở dưới
M_Clamp1SensorFault := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);
</code></pre>
<p><code>XOR</code> đúng khi <strong>đúng một</strong> trong hai cảm biến báo. Đảo nó lại: cờ lỗi lên khi <strong>cả hai cùng báo</strong>
(vô lý về vật lý) hoặc <strong>cả hai cùng không báo</strong> (đang giữa hành trình, hoặc hỏng cảm biến).</p>
<p>Đây chính là nguyên tắc ở Chương 28 — <strong>không suy tư thế từ một cảm biến</strong> — viết thành một dòng.</p>
<hr>
<h2 id="243-bng-chân-lý-công-c-chng-tôi-nghĩ-là-đúng">24.3 Bảng chân lý — công cụ chống &quot;tôi nghĩ là đúng&quot;</h2>
<p><strong>Bảng chân lý</strong> <em>(truth table)</em> liệt kê <strong>mọi tổ hợp</strong> đầu vào và kết quả mong muốn cho từng tổ hợp.</p>
<p>Giá trị của nó không nằm ở toán học, mà ở chỗ nó <strong>ép bạn trả lời những tổ hợp bạn chưa nghĩ tới</strong>.</p>
<p>Ví dụ trên DP-01: khi nào cho phép chuyền chạy?</p>
<p>Ba điều kiện: <code>DI_AirOK</code> (đủ khí), <code>M_Stn1Empty</code> (trạm 1 trống), <code>M_AnyFault</code> (có lỗi).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="center"><code>DI_AirOK</code></th>
<th align="center"><code>M_Stn1Empty</code></th>
<th align="center"><code>M_AnyFault</code></th>
<th align="center">Cho chạy?</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>0</strong></td>
<td>Không đủ khí</td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">2</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">3</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">4</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>0</strong></td>
<td>Trạm 1 còn board — chuyền dừng để không dồn</td>
</tr>
<tr>
<td align="center">5</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td></td>
</tr>
<tr>
<td align="center">6</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
<td>✅ Trường hợp duy nhất cho chạy</td>
</tr>
<tr>
<td align="center">7</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center"><strong>0</strong></td>
<td>Có lỗi</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra:</p>
<ul>
<li><strong>Ba đầu vào cho 8 dòng.</strong> Số dòng là <code>2ⁿ</code> với <code>n</code> là số đầu vào. Bốn đầu vào là 16 dòng, năm là 32.</li>
<li><strong>Chỉ một dòng cho kết quả 1.</strong> Nghĩa là biểu thức chính là AND của cả ba: <code>DI_AirOK AND M_Stn1Empty AND NOT M_AnyFault</code>.</li>
<li>⭐ <strong>Bảng ép bạn nghĩ tới dòng 4</strong> — có khí, không lỗi, nhưng trạm 1 còn board. Đây là dòng người ta
hay quên khi viết thẳng từ đầu, và nó là dòng gây dồn board.</li>
</ul>
<blockquote>
<p>💡 <strong>Khi nào đáng lập bảng chân lý</strong>
Không phải cho mọi nấc thang. Đáng làm khi:</p>
<ul>
<li>có <strong>từ ba điều kiện trở lên</strong> và bạn không chắc mình đã nghĩ hết;</li>
<li>logic liên quan tới <strong>an toàn hoặc hỏng sản phẩm</strong>;</li>
<li>bạn đang <strong>đọc code của người khác</strong> và muốn kiểm nó đúng không (Chương 22);</li>
<li>có <strong>trường hợp biên</strong> mà khách hàng chưa trả lời — bảng chân lý biến câu hỏi mơ hồ thành danh
sách câu hỏi cụ thể để hỏi (Chương 23).</li>
</ul>
<p>Gạch đầu dòng cuối là công dụng bị đánh giá thấp nhất: đưa bảng cho khách hàng và hỏi <em>&quot;dòng 4 thì
máy nên làm gì?&quot;</em> — dễ trả lời hơn nhiều so với câu hỏi mở.</p>
</blockquote>
<hr>
<h2 id="244-t-bng-chân-lý-ti-nc-thang">24.4 Từ bảng chân lý tới nấc thang</h2>
<p>Quy trình ba bước, cho ra một nấc thang <strong>chắc chắn khớp với bảng</strong>.</p>
<h3>Bước 1 — Lấy các dòng có kết quả 1</h3>
<p>Từ bảng ở mục 24.3: chỉ dòng 6.</p>
<h3>Bước 2 — Mỗi dòng thành một tích AND</h3>
<p>Với dòng 6: <code>DI_AirOK</code> = 1, <code>M_Stn1Empty</code> = 1, <code>M_AnyFault</code> = 0.</p>
<pre><code class="language-text">DI_AirOK AND M_Stn1Empty AND NOT M_AnyFault
</code></pre>
<p>Quy tắc: đầu vào bằng <strong>1</strong> thì viết thẳng; bằng <strong>0</strong> thì viết <code>NOT</code>.</p>
<h3>Bước 3 — OR các tích lại</h3>
<p>Chỉ có một dòng nên không cần OR. Nấc thang:</p>
<pre><code class="language-text">   DI_AirOK   M_Stn1Empty   M_AnyFault            DO_ConvRun
──────┤ ├─────────┤ ├──────────┤/├───────────────────( )──────
</code></pre>
<h3>Ví dụ có nhiều dòng — khi nào bật đèn vàng</h3>
<p>Đèn vàng của đèn tháp bật khi máy <strong>cần chú ý nhưng chưa dừng</strong>. Giả sử: khi thiếu khí, <strong>hoặc</strong> khi
đã có cảnh báo chu kỳ chậm, <strong>nhưng</strong> không phải khi đang có lỗi (vì lúc đó đèn đỏ sáng).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="center"><code>M_AirLow</code></th>
<th align="center"><code>M_CycleWarn</code></th>
<th align="center"><code>M_AnyFault</code></th>
<th align="center">Đèn vàng</th>
</tr>
</thead>
<tbody><tr>
<td align="center">2</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">4</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">6</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
</tbody></table></div>
<p>(Các dòng còn lại cho 0.)</p>
<p>Ba tích, OR lại:</p>
<pre><code class="language-text">(M_AirLow AND NOT M_CycleWarn AND NOT M_AnyFault)
OR (NOT M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
OR (M_AirLow AND M_CycleWarn AND NOT M_AnyFault)
</code></pre>
<p>Đúng nhưng dài. Nhìn kỹ: cả ba tích đều có <code>NOT M_AnyFault</code>, và ba dòng còn lại chính là &quot;ít nhất một
trong <code>M_AirLow</code>, <code>M_CycleWarn</code>&quot;. Rút gọn:</p>
<pre><code class="language-iecst">DO_LampYellow := (M_AirLow OR M_CycleWarn) AND NOT M_AnyFault;
</code></pre>
<p>Ngắn hơn nhiều, và — quan trọng hơn — <strong>đọc ra được ý nghĩa</strong>: <em>&quot;có cảnh báo nào đó, và chưa tới mức
lỗi&quot;</em>. Đây là cách rút gọn đúng đắn: nó làm biểu thức <strong>gần với lời văn hơn</strong>, không xa hơn.</p>
<p>Mục 24.7 nói về loại rút gọn đi theo hướng ngược lại.</p>
<hr>
<h2 id="245-de-morgan-vì-sao-đo-điu-kin-đi-hình-dng-nc-thang">24.5 ⭐ De Morgan — vì sao đảo điều kiện đổi hình dạng nấc thang</h2>
<h3>Hai đẳng thức</h3>
<p><strong>Định luật De Morgan</strong> phát biểu:</p>
<pre><code class="language-text">NOT (A AND B)  =  (NOT A) OR  (NOT B)
NOT (A OR  B)  =  (NOT A) AND (NOT B)
</code></pre>
<p>Cách nhớ bằng lời:</p>
<blockquote>
<p><strong>Đảo cả cụm = đảo từng cái, rồi đổi AND thành OR (và ngược lại).</strong></p>
</blockquote>
<h3>Vì sao nó quan trọng với ladder</h3>
<p>Trong ladder, AND là <strong>nối tiếp</strong> và OR là <strong>song song</strong>. Nên De Morgan không chỉ đổi công thức — nó
<strong>đổi hình dạng nấc thang</strong>:</p>
<pre><code class="language-text">NOT (A AND B) — cách 1: một tiếp điểm đảo sau cụm nối tiếp
    A       B      (đảo cụm)        Y
────┤ ├────┤ ├────[ NOT ]──────────( )────

NOT (A AND B) — cách 2: hai nhánh song song, mỗi nhánh một tiếp điểm đảo
       A
   ┌──┤/├──┐
───┤       ├──────────────────────( )────
   │   B   │
   └──┤/├──┘
</code></pre>
<p>Hai hình khác hẳn nhau, <strong>cùng một logic</strong>.</p>
<h3>Vì sao bạn cần nó trong công việc thật</h3>
<p>Ba tình huống:</p>
<p><strong>1. Ladder không có &quot;đảo cả cụm&quot;.</strong> Nhiều hệ không cho bạn đặt một phép NOT lên cả một nhóm tiếp
điểm. Bạn <strong>buộc</strong> phải dùng De Morgan để vẽ được nấc thang. Cách 2 ở trên là cách duy nhất khả thi.</p>
<p><strong>2. Đọc code người khác.</strong> Bạn thấy một nấc thang có hai nhánh song song với hai tiếp điểm thường
đóng, và không hiểu ý đồ. Áp De Morgan ngược lại: nó là <code>NOT (A AND B)</code> — <em>&quot;không phải cả hai cùng
đúng&quot;</em>. Ý đồ hiện ra ngay.</p>
<p><strong>3. Chuyển giữa lời văn và code.</strong> Yêu cầu thường viết ở dạng phủ định: <em>&quot;không cho chạy nếu thiếu
khí hoặc có lỗi&quot;</em>. De Morgan cho bạn chuyển nó thành dạng khẳng định để viết nấc thang:</p>
<pre><code class="language-text">NOT (M_AirLow OR M_AnyFault)  =  (NOT M_AirLow) AND (NOT M_AnyFault)
</code></pre>
<p>Tức: cho chạy khi <strong>đủ khí VÀ không lỗi</strong> — dạng nối tiếp, viết ladder được ngay.</p>
<h3>⚠ Chỗ dễ sai nhất</h3>
<blockquote>
<p>⚠ <strong>Đảo một cụm KHÔNG phải là đảo từng cái mà giữ nguyên phép nối.</strong></p>
<pre><code class="language-text">✗ SAI:  NOT (A AND B)  =  (NOT A) AND (NOT B)
✓ ĐÚNG: NOT (A AND B)  =  (NOT A) OR  (NOT B)
</code></pre>
<p>Đây là lỗi phổ biến nhất khi làm việc với logic đảo, và nó <strong>không gây lỗi biên dịch</strong> — chương
trình chạy, cho kết quả sai ở một số tổ hợp đầu vào và đúng ở các tổ hợp khác. Nghĩa là nó có thể
qua được chạy thử rồi hỏng ở hiện trường.</p>
<p><strong>Cách tự kiểm chắc chắn: lập bảng chân lý cho cả hai vế.</strong> Hai cột kết quả phải giống nhau ở
<strong>mọi</strong> dòng. Bốn dòng, một phút.</p>
</blockquote>
<p>Kiểm nhanh cho <code>A=1, B=0</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biểu thức</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td><code>NOT (A AND B)</code> = <code>NOT (1 AND 0)</code> = <code>NOT 0</code></td>
<td><strong>1</strong></td>
</tr>
<tr>
<td><code>(NOT A) OR (NOT B)</code> = <code>0 OR 1</code></td>
<td><strong>1</strong> ✅ khớp</td>
</tr>
<tr>
<td><code>(NOT A) AND (NOT B)</code> = <code>0 AND 1</code></td>
<td><strong>0</strong> ❌ sai</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="246-bìa-karnaugh-mc-thc-dng">24.6 Bìa Karnaugh — ở mức thực dụng</h2>
<p><strong>Bìa Karnaugh</strong> <em>(Karnaugh map, K-map)</em> là cách sắp bảng chân lý thành lưới sao cho các tổ hợp <strong>kề
nhau chỉ khác nhau một biến</strong>. Nhóm các ô 1 kề nhau lại thì rút gọn được biểu thức.</p>
<p>Lấy ví dụ đèn vàng ở mục 24.4, với <code>M_AnyFault = 0</code>:</p>
<pre><code class="language-text">                M_CycleWarn
                  0     1
              ┌─────┬─────┐
   M_AirLow 0 │  0  │  1  │
              ├─────┼─────┤
            1 │  1  │  1  │
              └─────┴─────┘
</code></pre>
<p>Ba ô bằng 1 nằm kề nhau tạo thành hình chữ L. Nhóm chúng lại: một nhóm là cả hàng dưới (<code>M_AirLow</code>
= 1, không phụ thuộc <code>M_CycleWarn</code>), một nhóm là cả cột phải (<code>M_CycleWarn</code> = 1). Kết quả:</p>
<pre><code class="language-text">M_AirLow OR M_CycleWarn
</code></pre>
<p>Đúng bằng kết quả rút gọn bằng mắt ở mục 24.4.</p>
<h3>⚠ Nói thật về bìa Karnaugh</h3>
<p>Bìa Karnaugh là công cụ kinh điển của môn kỹ thuật số, và bạn sẽ gặp nó trong mọi giáo trình. Nhưng
với công việc PLC hàng ngày:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thực tế</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td>Nó chỉ tiện với <strong>2–4 biến</strong></td>
<td>Logic máy thật thường có nhiều hơn</td>
</tr>
<tr>
<td>Với 5 biến trở lên nó khó dùng hơn suy luận trực tiếp</td>
<td>Rất ít người dùng nó ở công việc thật</td>
</tr>
<tr>
<td>⭐ Bộ nhớ PLC không khan hiếm</td>
<td>Động cơ gốc của việc rút gọn — tiết kiệm cổng logic — <strong>không còn</strong></td>
</tr>
<tr>
<td>⚠ Kết quả rút gọn thường <strong>khó đọc hơn</strong> bản gốc</td>
<td>Xem mục 24.7</td>
</tr>
</tbody></table></div>
<blockquote>
<p><strong>Vì sao vẫn nên biết nó tồn tại:</strong> bạn sẽ gặp nó khi học, khi phỏng vấn, và khi đọc tài liệu cũ.
Hiểu <strong>ý tưởng</strong> — ô kề nhau khác một biến thì gộp được — là đủ. Không cần thành thạo.</p>
<p>Với logic nhiều biến trong công việc thật, công cụ đúng là <strong>bảng chân lý</strong> (để không sót trường
hợp) và <strong>máy trạng thái</strong> (để không cần một biểu thức khổng lồ nào cả) — Chương 25.</p>
</blockquote>
<hr>
<h2 id="247-khi-nào-không-nên-ti-ưu">24.7 ⭐ Khi nào <strong>không</strong> nên tối ưu</h2>
<p>Đây là mục quan trọng nhất chương, và nó đi ngược với thói quen từ môn kỹ thuật số.</p>
<h3>Bài toán</h3>
<p>Môn kỹ thuật số dạy: rút gọn biểu thức càng ngắn càng tốt, vì mỗi cổng logic là tiền và là diện tích
chip.</p>
<p><strong>Trong PLC, tiền đề đó không còn đúng.</strong> Bộ nhớ chương trình và thời gian quét dư dả cho logic nhị
phân. Một nấc thang dài hơn vài tiếp điểm không đo được sự khác biệt.</p>
<p>Cái khan hiếm bây giờ là <strong>thời gian của người đọc lúc hai giờ sáng</strong>.</p>
<h3>Ví dụ</h3>
<p>Điều kiện cho phép nâng kẹp trạm 1, viết theo lời văn của đặc tả:</p>
<pre><code class="language-iecst">// ✓ Dài hơn, nhưng đọc ra được TỪNG lý do
M_Stn1ClampAllow := M_Running
                AND DI_AirOK
                AND DI_Door1Closed
                AND DI_BoardStn1
                AND DI_Stop1Up
                AND NOT M_AnyFault;
</code></pre>
<p>Cùng logic đó, sau khi ai đó &quot;tối ưu&quot; bằng cách gom các điều kiện vào một cờ tổng:</p>
<pre><code class="language-iecst">// ✗ Ngắn hơn, nhưng KHÔNG đọc ra được lý do nào
M_Stn1ClampAllow := M_MachineOK AND M_Stn1Ready;
</code></pre>
<p>Bản thứ hai ngắn hơn. Nhưng khi kẹp không lên và người bảo trì nhìn vào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bản 1</th>
<th>Bản 2</th>
</tr>
</thead>
<tbody><tr>
<td>Nhìn trực tuyến, thấy ngay <code>DI_Door1Closed</code> không sáng → đi đóng cửa</td>
<td>Thấy <code>M_Stn1Ready</code> bằng 0 → <strong>phải đi tìm</strong> chỗ nào ghi vào nó</td>
</tr>
<tr>
<td>Một lần nhìn</td>
<td>Truy ngược qua hai, ba tầng cờ trung gian</td>
</tr>
<tr>
<td>Chẩn đoán trong 10 giây</td>
<td>Chẩn đoán trong 10 phút, nếu quen chương trình</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quy tắc: với logic điều kiện cho phép và liên động, ƯU TIÊN ĐỌC ĐƯỢC HƠN NGẮN.</strong></p>
<p>Cụ thể:</p>
<ul>
<li><strong>Không gom</strong> nhiều điều kiện không liên quan vào một cờ tổng chỉ để nấc thang ngắn lại.</li>
<li><strong>Giữ thứ tự</strong> các điều kiện khớp với thứ tự trong đặc tả — người đọc đối chiếu được.</li>
<li>Cờ trung gian chỉ đáng có khi nó <strong>mang một ý nghĩa gọi tên được</strong> và được dùng ở <strong>nhiều chỗ</strong>.
<code>M_SafetyOK</code> là cờ tốt; <code>M_Temp3</code> thì không.</li>
<li>⚠ <strong>Không bao giờ</strong> rút gọn logic liên quan an toàn để cho gọn. Ở đó, rõ ràng và kiểm chứng được
quan trọng hơn mọi thứ khác (Chương 47).</li>
</ul>
</blockquote>
<h3>Khi nào rút gọn <strong>đúng đắn</strong></h3>
<p>Rút gọn tốt khi nó làm biểu thức <strong>gần với lời văn hơn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trước</th>
<th>Sau</th>
<th>Có tốt hơn không</th>
</tr>
</thead>
<tbody><tr>
<td>Ba tích OR với nhau, mỗi tích ba biến (mục 24.4)</td>
<td><code>(M_AirLow OR M_CycleWarn) AND NOT M_AnyFault</code></td>
<td>✅ <strong>Có</strong> — đọc ra được: &quot;có cảnh báo, chưa tới mức lỗi&quot;</td>
</tr>
<tr>
<td>Sáu điều kiện nối tiếp có tên rõ nghĩa</td>
<td><code>M_MachineOK AND M_Stn1Ready</code></td>
<td>❌ <strong>Không</strong> — mất thông tin chẩn đoán</td>
</tr>
</tbody></table></div>
<p>Phép thử một câu:</p>
<blockquote>
<p><strong>Sau khi rút gọn, đọc biểu thức lên thành lời. Nếu câu đó vẫn khớp với yêu cầu trong đặc tả →
tốt. Nếu phải đi tra ba chỗ khác mới hiểu → đã rút gọn quá tay.</strong></p>
</blockquote>
<hr>
<h2 id="248-trên-máy-mu-dp-01">24.8 Trên máy mẫu DP-01</h2>
<h3>Bảng chân lý cho một trường hợp biên thật</h3>
<p>Câu hỏi ở Chương 23, nhóm B: <em>&quot;hai board vào cùng lúc thì sao?&quot;</em> Trên DP-01, tình huống là cả
<code>DI_BoardStn1</code> và <code>DI_BoardInfeed</code> cùng báo có board.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="center"><code>DI_BoardStn1</code></th>
<th align="center"><code>DI_BoardInfeed</code></th>
<th align="center"><code>M_Stn1Busy</code></th>
<th align="center">Chuyền chạy?</th>
<th align="center">Chặn 1 nâng?</th>
</tr>
</thead>
<tbody><tr>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">2</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">3</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">4</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">5</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
<tr>
<td align="center">6</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
<td align="center"><strong>1</strong></td>
</tr>
<tr>
<td align="center">7</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">1</td>
<td align="center">0</td>
<td align="center">0</td>
</tr>
</tbody></table></div>
<p>Dòng 6 là trường hợp biên: board đã ở trạm 1 <strong>và</strong> có board tiếp theo đang chờ. Đáp án: dừng chuyền,
nâng chặn để board thứ hai không dồn vào. Nếu không lập bảng, đây đúng là dòng bị bỏ sót — và hậu quả
là hai board chồng nhau ở trạm.</p>
<h3>Cảm biến mâu thuẫn — bốn tổ hợp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center"><code>DI_Clamp1Up</code></th>
<th align="center"><code>DI_Clamp1Dn</code></th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td align="center">0</td>
<td align="center">1</td>
<td>Chắc chắn ở <strong>dưới</strong></td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">0</td>
<td>Chắc chắn ở <strong>trên</strong></td>
</tr>
<tr>
<td align="center">0</td>
<td align="center">0</td>
<td>⚠ Giữa hành trình, <strong>hoặc</strong> hỏng cảm biến</td>
</tr>
<tr>
<td align="center">1</td>
<td align="center">1</td>
<td>⚠⚠ <strong>Vô lý về vật lý</strong> — chắc chắn hỏng</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">M_Clamp1Up      := DI_Clamp1Up AND NOT DI_Clamp1Dn;
M_Clamp1Dn      := DI_Clamp1Dn AND NOT DI_Clamp1Up;
M_Clamp1Unknown := NOT (DI_Clamp1Up XOR DI_Clamp1Dn);   // hai dòng ⚠ ở trên
</code></pre>
<p>Ba dòng này là cách viết gọn của bảng bốn dòng. Điểm mấu chốt: <strong>có một biến riêng cho &quot;không biết&quot;</strong>
— chương trình không bao giờ phải đoán. Đây là nội dung Chương 28, và bảng chân lý là cách chứng minh
ba dòng code trên phủ hết bốn tổ hợp.</p>
<h3>⭐ Từ bảng chân lý tới một hàm dùng lại — ví dụ hoàn chỉnh</h3>
<p>Máy có bốn xy-lanh thì ba dòng trên phải chép bốn lần. Viết thành <strong>một hàm</strong>, mỗi <strong>dòng của bảng</strong>
thành <strong>một nhánh</strong>, và kết quả là một kiểu liệt kê — đọc lên là hiểu, không phải giải mã hai bit:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — bảng chân lý bốn dòng thành một hàm: tư thế xy-lanh từ hai cảm biến
TYPE E_CylPose :
    (AtHome, AtWork, Unknown, SensorFault);
END_TYPE

FUNCTION CylPose : E_CylPose
VAR_INPUT
    SensHome : BOOL;                     // cảm biến vị trí gốc
    SensWork : BOOL;                     // cảm biến vị trí làm việc
END_VAR
IF SensHome AND NOT SensWork THEN
    CylPose := AtHome;                   // dòng 1 · chắc chắn ở gốc
ELSIF SensWork AND NOT SensHome THEN
    CylPose := AtWork;                   // dòng 2 · chắc chắn ở vị trí làm việc
ELSIF NOT SensHome AND NOT SensWork THEN
    CylPose := Unknown;                  // dòng 3 · giữa hành trình — HOẶC một cảm biến đứt dây
ELSE
    CylPose := SensorFault;              // dòng 4 · cả hai cùng bật — vô lý về vật lý, chắc chắn hỏng
END_IF;
END_FUNCTION
</code></pre>
<p>Đặt hàm cạnh bảng ở trên: bốn dòng, bốn nhánh, không thừa không thiếu. ⭐ Nhánh cuối là <code>ELSE</code> chứ
không phải <code>ELSIF SensHome AND SensWork</code> — nhờ vậy <strong>không tổ hợp nào</strong> rơi ra ngoài, kể cả khi ai đó
sửa ba nhánh trên sai. Chạy thử đủ bốn tổ hợp: ra đúng bốn giá trị. Chương 28 dùng đúng phép phân loại
này ở bước đầu tiên của trình tự về gốc — <em>&quot;xác định tư thế thật, không nhớ tư thế cũ&quot;</em>.</p>
<hr>
<h2 id="249-khác-bit-gia-các-hãng">24.9 Khác biệt giữa các hãng</h2>
<p>Đại số Boolean là toán học nên <strong>không phụ thuộc hãng</strong>. Chỉ có cách viết khác nhau.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép</th>
<th>Siemens (SCL)</th>
<th>Mitsubishi (ST)</th>
<th>Rockwell (ST)</th>
<th>CODESYS</th>
</tr>
</thead>
<tbody><tr>
<td>AND</td>
<td><code>AND</code></td>
<td><code>AND</code></td>
<td><code>AND</code></td>
<td><code>AND</code></td>
</tr>
<tr>
<td>OR</td>
<td><code>OR</code></td>
<td><code>OR</code></td>
<td><code>OR</code></td>
<td><code>OR</code></td>
</tr>
<tr>
<td>NOT</td>
<td><code>NOT</code></td>
<td><code>NOT</code></td>
<td><code>NOT</code></td>
<td><code>NOT</code></td>
</tr>
<tr>
<td>XOR</td>
<td><code>XOR</code></td>
<td><code>XOR</code></td>
<td><code>XOR</code></td>
<td><code>XOR</code></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Điều cần biết</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Đảo cả một cụm trong ladder</strong></td>
<td>Không phải hệ nào cũng cho phép. Khi không có, <strong>buộc dùng De Morgan</strong> để vẽ được nấc thang (mục 24.5)</td>
</tr>
<tr>
<td>Tiếp điểm đảo</td>
<td>Mọi hệ đều có tiếp điểm thường đóng — đó là <code>NOT</code> cho một biến đơn</td>
</tr>
<tr>
<td>⚠ Số nhánh song song tối đa</td>
<td>Có giới hạn, khác nhau theo hệ và dòng CPU. Chạm giới hạn khi vẽ dạng De Morgan của một cụm lớn — khi đó tách thành nhiều nấc, hoặc chuyển sang ST</td>
</tr>
<tr>
<td>Lệnh Boolean trên <code>WORD</code></td>
<td>Mọi hệ đều có AND/OR/XOR theo bit trên cả một từ; ⚠ đừng nhầm với phép logic trên <code>BOOL</code> (Chương 11, mục 11.2)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2410-by-thưng-gp">24.10 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Áp De Morgan sai: giữ nguyên phép nối</h3>
<p><code>NOT (A AND B)</code> thành <code>(NOT A) AND (NOT B)</code>.</p>
<p><strong>Hiện tượng:</strong> logic đúng ở một số tổ hợp và sai ở tổ hợp khác — nên có thể <strong>qua được chạy thử</strong> rồi
hỏng ở hiện trường khi gặp đúng tổ hợp chưa thử.
<strong>Cách sửa:</strong> đảo cụm thì <strong>đổi luôn phép nối</strong>. Kiểm bằng bảng chân lý bốn dòng (mục 24.5).</p>
<h3>🔍 BẪY 2 — Không lập bảng chân lý cho logic ba biến trở lên</h3>
<p><strong>Hiện tượng:</strong> một tổ hợp đầu vào chưa từng được nghĩ tới xuất hiện ở hiện trường; máy làm điều không
ai định. Ví dụ: dòng 6 ở mục 24.8 — hai board dồn nhau.
<strong>Cách sửa:</strong> ba biến là 8 dòng, mười phút. Rẻ hơn nhiều so với một sự cố.</p>
<h3>🔍 BẪY 3 — Rút gọn tới mức không đọc được</h3>
<p><strong>Hiện tượng:</strong> máy không chạy, người bảo trì thấy <code>M_Stn1Ready = 0</code> và phải truy ngược qua ba tầng
cờ trung gian để biết cửa đang mở.
<strong>Cách sửa:</strong> mục 24.7. Với liên động và điều kiện cho phép, <strong>đọc được quan trọng hơn ngắn</strong>.</p>
<h3>🔍 BẪY 4 — Gom điều kiện không liên quan vào một cờ</h3>
<p><code>M_AllOK := DI_AirOK AND DI_Door1Closed AND M_RecipeLoaded AND DI_VfdReady;</code></p>
<p><strong>Hiện tượng:</strong> cờ này bằng 0 nhưng không nói được vì sao; và khi cần bỏ một điều kiện cho một chế độ
đặc biệt thì không tách ra được.
<strong>Cách sửa:</strong> cờ trung gian phải mang <strong>một ý nghĩa gọi tên được</strong>. <code>M_SafetyOK</code> gom các điều kiện an
toàn thì hợp lý; <code>M_AllOK</code> gom mọi thứ thì không.</p>
<h3>🔍 BẪY 5 — Dùng bìa Karnaugh cho logic máy nhiều biến</h3>
<p><strong>Hiện tượng:</strong> mất thời gian với một công cụ không hợp, và kết quả ra biểu thức khó đọc.
<strong>Cách sửa:</strong> trên 4 biến thì bảng chân lý + máy trạng thái là công cụ đúng (mục 24.6, Chương 25).</p>
<h3>🔍 BẪY 6 — Quên tổ hợp &quot;cả hai cảm biến cùng báo&quot;</h3>
<p><strong>Hiện tượng:</strong> một cảm biến reed hỏng ở trạng thái luôn báo; chương trình suy ra tư thế sai và ra
lệnh cho cơ cấu khác chạy.
<strong>Cách sửa:</strong> bốn tổ hợp ở mục 24.8, và <strong>một biến riêng cho &quot;không biết&quot;</strong>.</p>
<h3>🔍 BẪY 7 — Rút gọn logic liên quan an toàn</h3>
<p><strong>Hiện tượng:</strong> logic ngắn hơn nhưng không còn đối chiếu được với đặc tả an toàn; và không ai kiểm
chứng được nó đúng.
<strong>Cách sửa:</strong> ⚠⚠ <strong>không rút gọn</strong> ở đó. Rõ ràng và kiểm chứng được quan trọng hơn (Chương 47).</p>
<h3>🔍 BẪY 8 — Nhầm phép logic trên <code>BOOL</code> với phép theo bit trên <code>WORD</code></h3>
<p><strong>Hiện tượng:</strong> kết quả là một con số thay vì đúng/sai, hoặc ngược lại; và điều kiện luôn đúng hoặc
luôn sai.
<strong>Cách sửa:</strong> <code>BOOL</code> cho logic, <code>WORD</code> cho thao tác bit (Chương 11, mục 11.2).</p>
<hr>
<h2 id="2411-bng-cht">24.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td>Logic có từ 3 điều kiện trở lên</td>
<td><strong>Lập bảng chân lý</strong> — <code>2ⁿ</code> dòng</td>
</tr>
<tr>
<td>Từ bảng chân lý ra nấc thang</td>
<td>Lấy dòng kết quả 1 → mỗi dòng một tích AND → OR các tích</td>
</tr>
<tr>
<td>Đầu vào bằng 0 trong tích</td>
<td>Viết <code>NOT</code></td>
</tr>
<tr>
<td>Đảo cả một cụm</td>
<td>⭐ <strong>De Morgan</strong> — đảo từng cái <strong>và đổi phép nối</strong></td>
</tr>
<tr>
<td>Kiểm De Morgan có đúng không</td>
<td>Bảng chân lý cả hai vế, so <strong>mọi</strong> dòng</td>
</tr>
<tr>
<td>Ladder không cho đảo cả cụm</td>
<td>Dùng dạng De Morgan — nhánh song song với tiếp điểm đảo</td>
</tr>
<tr>
<td>Yêu cầu viết ở dạng phủ định</td>
<td>De Morgan để chuyển sang dạng khẳng định</td>
</tr>
<tr>
<td>Bìa Karnaugh</td>
<td>Biết ý tưởng là đủ; chỉ tiện với 2–4 biến</td>
</tr>
<tr>
<td>Logic nhiều biến, nhiều trạng thái</td>
<td><strong>Máy trạng thái</strong> (Chương 25), không phải một biểu thức lớn</td>
</tr>
<tr>
<td>⭐ Rút gọn logic liên động</td>
<td><strong>Đừng</strong> — ưu tiên đọc được hơn ngắn</td>
</tr>
<tr>
<td>Phép thử sau khi rút gọn</td>
<td>Đọc biểu thức thành lời; còn khớp đặc tả thì tốt</td>
</tr>
<tr>
<td>Logic an toàn</td>
<td>⚠⚠ <strong>Không rút gọn</strong></td>
</tr>
<tr>
<td>Hai cảm biến đối nhau</td>
<td>Bốn tổ hợp, và <strong>một biến riêng cho &quot;không biết&quot;</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2412-t-kim">24.12 Tự kiểm</h2>
<ol>
<li>Ladder thể hiện AND và OR bằng cách nào?</li>
<li>Logic có 4 điều kiện thì bảng chân lý có bao nhiêu dòng? Công thức là gì?</li>
<li>⭐ Viết hai đẳng thức De Morgan. Lỗi phổ biến nhất khi áp dụng chúng là gì, và vì sao lỗi đó
<strong>nguy hiểm hơn</strong> một lỗi biên dịch?</li>
<li>Vì sao khi ladder không cho đảo cả một cụm, bạn <strong>buộc</strong> phải dùng De Morgan?</li>
<li>Chuyển câu <em>&quot;không cho chạy nếu thiếu khí hoặc có lỗi&quot;</em> thành dạng khẳng định viết được bằng ladder.</li>
<li>⭐ Vì sao động cơ gốc của việc rút gọn logic — tiết kiệm cổng — <strong>không còn đúng</strong> với PLC? Cái gì
khan hiếm thay vào đó?</li>
<li>So sánh <code>M_Running AND DI_AirOK AND DI_Door1Closed AND NOT M_AnyFault</code> với <code>M_MachineOK AND M_Stn1Ready</code>. Bản nào tốt hơn cho việc chẩn đoán, và vì sao?</li>
<li>Nêu phép thử một câu để biết mình đã rút gọn quá tay chưa.</li>
<li>Hai cảm biến <code>DI_Clamp1Up</code> và <code>DI_Clamp1Dn</code> cho <strong>bốn</strong> tổ hợp. Nêu ý nghĩa từng tổ hợp và cho
biết tổ hợp nào là vô lý về vật lý.</li>
<li>⭐ Trong bảng ở mục 24.8, dòng 6 là dòng hay bị bỏ sót. Nó mô tả tình huống gì, và hậu quả trên
máy nếu quên nó là gì?</li>
</ol>
<blockquote>
<p>Câu 3, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: <strong>thứ đáng tối ưu trong lập
trình PLC không phải số cổng logic — mà là thời gian của người sẽ đọc nó.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 25 — <strong>Thiết kế theo máy trạng thái</strong>. Chương này cho bạn công cụ xử lý logic tổ hợp. Nhưng
máy thật không chỉ có logic tổ hợp — nó có <strong>trạng thái</strong>, và cùng một tổ hợp đầu vào phải cho kết
quả khác nhau tuỳ máy đang ở đâu. Đó là lúc bảng chân lý hết tác dụng và cần một công cụ khác.</p>
<h3>Nguồn tham khảo chương 24</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: các phép toán Boolean và
cách biểu diễn trong LD, FBD, ST. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Kuphaldt, Tony R.</strong> — <em>Lessons In Electric Circuits, Volume IV: Digital</em>, ch. 7 <em>Boolean Algebra</em>
(§7.8 <em>DeMorgan&#39;s Theorems</em>, §7.9 <em>Converting truth tables into Boolean expressions</em>) và ch. 8
<em>Karnaugh Mapping</em>: nền toán cho các mục bảng chân lý, De Morgan và bìa Karnaugh. ⭐ Sách mở, đọc
được toàn văn — đây là chỗ nên tới khi cần <strong>phần chứng minh</strong> mà chương này cố ý lược bớt.</li>
<li>Giáo trình đại số Boolean và kỹ thuật số cơ bản nói chung — đây là toán học phổ thông, không gắn
với hãng nào; mọi giáo trình kỹ thuật số nhập môn đều dùng được.</li>
<li>Đặc tả trình tự và bảng I/O của DP-01 — Phụ lục J; các bảng chân lý ở mục 24.3 và 24.8 lấy điều
kiện từ đó.</li>
</ul>
<blockquote>
<p>⚡ Nhận định ở mục 24.6 và 24.7 — rằng rút gọn logic ít giá trị trong PLC và có thể phản tác dụng —
là <strong>quan sát thực tế của nghề</strong>, không phải phát biểu của tiêu chuẩn. Nó đúng với logic điều khiển
máy trên PLC hiện đại, nơi bộ nhớ và thời gian quét dư dả. Trong các ngữ cảnh khác — thiết kế mạch
logic rời rạc, FPGA, hệ nhúng rất nhỏ — đánh đổi hoàn toàn khác và việc rút gọn vẫn rất đáng giá.</p>
</blockquote>
<!-- SECTION: ch25_thiet_ke_theo_may_trang_thai -->
<hr>
<h1 id="chương-25-thit-k-theo-máy-trng-thái">Chương 25 — Thiết kế theo máy trạng thái</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, cộng thêm mô hình
trạng thái hai trạm và trình tự song song.</p>
</blockquote>
<hr>
<h2 id="251-bài-toán-c-máy-hai-trng-thái-cùng-lúc">25.1 Bài toán: cỗ máy ở hai trạng thái cùng lúc</h2>
<p>Một kỹ sư viết chương trình cho DP-01. Cách làm rất tự nhiên: mỗi tình huống một cờ.</p>
<pre><code class="language-text">M_Running     — máy đang chạy tự động
M_Paused      — máy đang tạm dừng
M_Homing      — máy đang về gốc
M_Fault       — máy đang lỗi
</code></pre>
<p>Mỗi cờ được bật/tắt ở chỗ cần thiết. Chạy thử: tốt. Thêm chế độ tay: vẫn tốt. Thêm xử lý mất khí: vẫn
tốt. Thêm nút Reset: <strong>bắt đầu lạ</strong>.</p>
<p>Một hôm máy dừng giữa chu trình. Kỹ thuật viên mở phần mềm xem, thấy:</p>
<pre><code class="language-text">M_Running = 1        M_Paused  = 1
M_Homing  = 0        M_Fault   = 1
</code></pre>
<p>Máy <strong>đang chạy, đang tạm dừng, và đang lỗi — cùng một lúc</strong>. Không ai biết nên tin cờ nào. Không ai
biết nhấn Reset thì máy sẽ làm gì.</p>
<p>Đây không phải lỗi lập trình cẩu thả. Đây là <strong>hậu quả toán học tất yếu</strong> của cách tổ chức đó: bốn cờ
độc lập sinh ra 16 tổ hợp, mà chỉ 4 tổ hợp có nghĩa. Mười hai tổ hợp còn lại là vùng chưa ai định
nghĩa — và chương trình càng lớn thì xác suất rơi vào đó càng cao.</p>
<p>Chương này là cách thoát khỏi vùng đó: thay vì nhiều cờ độc lập, dùng <strong>một biến duy nhất</strong> cho biết
máy đang ở đâu.</p>
<hr>
<h2 id="252-máy-trng-thái-là-gì">25.2 Máy trạng thái là gì</h2>
<p><strong>Máy trạng thái</strong> <em>(state machine)</em> là một cách mô tả hệ thống bằng ba thứ, và chỉ ba thứ:</p>
<ol>
<li><strong>Tập trạng thái</strong> — danh sách đầy đủ những chỗ máy có thể ở. Hữu hạn, đặt tên rõ ràng.</li>
<li><strong>Trạng thái hiện tại</strong> — <strong>đúng một</strong> trạng thái tại mỗi thời điểm. Không hai, không không.</li>
<li><strong>Các chuyển tiếp</strong> <em>(transition)</em> — từ trạng thái nào sang trạng thái nào, với điều kiện gì.</li>
</ol>
<p>Bất biến quan trọng nhất nằm ở dòng thứ hai:</p>
<blockquote>
<p><strong>Tại mọi thời điểm, máy ở đúng một trạng thái.</strong></p>
<p>Không phải quy ước cho gọn — đây là <strong>tính chất được bảo đảm bởi cấu trúc dữ liệu</strong>: nếu trạng thái
được lưu trong <em>một</em> biến, thì việc &quot;ở hai trạng thái cùng lúc&quot; <strong>không biểu diễn được</strong>, nên không
xảy ra được.</p>
</blockquote>
<p>So sánh trực tiếp với cách dùng cờ rải rác:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Nhiều cờ độc lập</th>
<th>Một biến trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>Số tổ hợp biểu diễn được</td>
<td>2ⁿ (n cờ → 16 với 4 cờ)</td>
<td>Đúng bằng số trạng thái đã định nghĩa</td>
</tr>
<tr>
<td>Tổ hợp vô nghĩa</td>
<td><strong>Có, và nhiều hơn tổ hợp có nghĩa</strong></td>
<td><strong>Không tồn tại</strong></td>
</tr>
<tr>
<td>Muốn biết máy đang ở đâu</td>
<td>Đọc n bit rồi tự suy luận</td>
<td><strong>Đọc một biến</strong></td>
</tr>
<tr>
<td>Thêm một trạng thái mới</td>
<td>Thêm một cờ → số tổ hợp nhân đôi</td>
<td>Thêm một giá trị → tuyến tính</td>
</tr>
<tr>
<td>Kiểm thử</td>
<td>Phải thử 2ⁿ tổ hợp</td>
<td>Thử từng trạng thái và từng chuyển tiếp</td>
</tr>
</tbody></table></div>
<p>Cột cuối là lý do thực tế nhất. Với bốn cờ, kiểm thử đầy đủ nghĩa là thử 16 tổ hợp — và bạn sẽ không
làm. Với một biến bốn trạng thái, bạn thử bốn trạng thái. Việc đó làm được.</p>
<blockquote>
<p>💡 <strong>MẸO — cách nhận ra chương trình đang cần máy trạng thái</strong>
Nếu bạn thấy mình viết một dòng kiểu <code>IF M_Running AND NOT M_Paused AND NOT M_Fault THEN…</code> — nghĩa là
bạn <strong>đang tự tay dựng lại</strong> một trạng thái từ nhiều mảnh. Đó là dấu hiệu rõ ràng: hãy đặt tên cho
trạng thái đó và lưu nó vào một biến.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — trạng thái giữ bằng cờ rời, rồi suy ra MỘT mã cho bên ngoài.</strong>
<strong>Người ta làm gì:</strong> nhiều khung chương trình dùng lại qua nhiều máy giữ trạng thái bằng một bộ cờ
rời — <em>đang chạy</em>, <em>chế độ tự động</em>, <em>sẵn sàng</em>, <em>đã khởi tạo</em>, <em>có thao tác tay</em> — rồi cuối chương
trình tính <strong>một mã trạng thái</strong> gửi cho chuyền và cho phần mềm bên ngoài bằng một chuỗi <code>IF</code>, mỗi
<code>IF</code> ghi đè <code>IF</code> đứng trước.
<strong>Vì sao:</strong> mỗi cờ nối thẳng được vào một nút, một đèn; bên ngoài chỉ cần một con số; khung đã có
sẵn thì không ai muốn viết lại máy trạng thái.
<strong>Ranh giới:</strong> chuỗi <code>IF</code> không có <code>ELSE</code> có hai lỗ, cả hai đều thấy trong một chương trình máy đang
chạy mà tôi đọc được mã. ⚠ <strong>Thứ tự các <code>IF</code> là độ ưu tiên ngầm</strong> — không ai viết ra, nên người sau
thêm một dòng vào giữa là đổi ưu tiên mà không biết. ⚠⚠ <strong>Tổ hợp không rơi vào <code>IF</code> nào thì mã giữ
giá trị cũ</strong>: máy ở chế độ tự động, đã dừng, không lỗi, nhưng một trục vừa mất mô-men làm cờ <em>&quot;có
thao tác tay&quot;</em> bật lên — không <code>IF</code> nào đúng, mã vẫn báo <em>&quot;sẵn sàng&quot;</em> trong khi máy không chạy được.
⭐ Vá tối thiểu: viết lại thành <code>IF … ELSIF …</code> từ ưu tiên cao xuống thấp, có <code>ELSE</code> gán một mã
<em>&quot;không xác định&quot;</em> — để lỗ hổng <strong>lộ ra</strong> thay vì nói dối. Viết mới thì mã đó <strong>chính là</strong> biến trạng
thái của máy (mục 25.5), không phải thứ suy ra từ cờ.</p>
</blockquote>
<hr>
<h2 id="253-mô-hình-trng-thái-chun-cho-mt-c-máy">25.3 Mô hình trạng thái chuẩn cho một cỗ máy</h2>
<p>Máy tự động hoá, dù làm gì, gần như luôn quy về <strong>bảy trạng thái</strong> dưới đây. Bạn có thể bớt (máy đơn
giản không cần <code>Hold</code>) nhưng hiếm khi cần thêm.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTYwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI1LjEg4oCUIE3DoXkgdHLhuqFuZyB0aMOhaSBjaHXhuqluIGNobyBt4buZdCBj4buXIG3DoXk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6oWkgbeG7jWkgdGjhu51pIMSRaeG7g20gbcOheSDhu58gxJDDmk5HIE3hu5hUIHRy4bqhbmcgdGjDoWkuIMSQxrDhu51uZyDEkeG7jzogbOG7l2kgeOG6o3kgcmEgxJHGsOG7o2Mg4bufIGLhuqV0IGPhu6kgxJHDonUsIG7Dqm4gbeG7jWkgdHLhuqFuZyB0aMOhaSDEkeG7gXUgcGjhuqNpIGPDsyBs4buRaSB2w6BvIEFsYXJtLjwvdGV4dD4NCjxyZWN0IHg9JzMwJyB5PScxMTInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PScxMDYnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5VbmluaXRpYWxpemVkPC90ZXh0Pg0KPHRleHQgeD0nMTA2JyB5PScxNTMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz524burYSBj4bqlcCBuZ3Xhu5NuPC90ZXh0Pg0KPHJlY3QgeD0nMjUwJyB5PScxMTInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Ib21pbmc8L3RleHQ+DQo8dGV4dCB4PSczMjYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIHbhu4EgZ+G7kWM8L3RleHQ+DQo8cmVjdCB4PSc0NzAnIHk9JzExMicgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzU0NicgeT0nMTM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPklkbGU8L3RleHQ+DQo8dGV4dCB4PSc1NDYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnPhurVuIHPDoG5nLCBjaOG7nSBs4buHbmg8L3RleHQ+DQo8cmVjdCB4PSc2OTAnIHk9JzExMicgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9Jzc2NicgeT0nMTM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlJ1bm5pbmc8L3RleHQ+DQo8dGV4dCB4PSc3NjYnIHk9JzE1MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIGNo4bqheSBjaHUgdHLDrG5oPC90ZXh0Pg0KPHJlY3QgeD0nNjkwJyB5PScyMzInIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc3NjYnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Ib2xkPC90ZXh0Pg0KPHRleHQgeD0nNzY2JyB5PScyNzMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5k4burbmcsIEdJ4buuIG5ndXnDqm4gduG7iyB0csOtPC90ZXh0Pg0KPHJlY3QgeD0nMjUwJyB5PSczODQnIHdpZHRoPScxNTInIGhlaWdodD0nNTQnIHJ4PSc3JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzQwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZXNldHRpbmc8L3RleHQ+DQo8dGV4dCB4PSczMjYnIHk9JzQyNScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRYW5nIHhvw6EgbOG7l2k8L3RleHQ+DQo8cmVjdCB4PSc0NzAnIHk9JzM4NCcgd2lkdGg9JzE1MicgaGVpZ2h0PSc1NCcgcng9JzcnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzU0NicgeT0nNDA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkFsYXJtPC90ZXh0Pg0KPHRleHQgeD0nNTQ2JyB5PSc0MjUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5jw7MgbOG7l2ksIMSRw6MgZOG7q25nPC90ZXh0Pg0KPGxpbmUgeDE9JzE4MicgeTE9JzEzOScgeDI9JzIzNicgeTI9JzEzOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjQ2LjAsMTM5LjAgMjM2LjAsMTQ0LjAgMjM2LjAsMTM0LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzIxNicgeT0nMTI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZXNldDwvdGV4dD4NCjxsaW5lIHgxPSc0MDInIHkxPScxMzknIHgyPSc0NTYnIHkyPScxMzknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ2Ni4wLDEzOS4wIDQ1Ni4wLDE0NC4wIDQ1Ni4wLDEzNC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MzYnIHk9JzEyNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+duG7gSBn4buRYyB4b25nPC90ZXh0Pg0KPGxpbmUgeDE9JzYyMicgeTE9JzEzOScgeDI9JzY3NicgeTI9JzEzOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjg2LjAsMTM5LjAgNjc2LjAsMTQ0LjAgNjc2LjAsMTM0LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzY1NicgeT0nMTI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdGFydDwvdGV4dD4NCjxsaW5lIHgxPSc3MzQnIHkxPScxNjYnIHgyPSc3MzQnIHkyPScyMTgnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzczNC4wLDIyOC4wIDcyOS4wLDIxOC4wIDczOS4wLDIxOC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc3MjYnIHk9JzIwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+SG9sZDwvdGV4dD4NCjxsaW5lIHgxPSc4MDAnIHkxPScyMzInIHgyPSc4MDAnIHkyPScxODAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzgwMC4wLDE3MC4wIDgwNS4wLDE4MC4wIDc5NS4wLDE4MC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc4MDgnIHk9JzIwMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5TdGFydDwvdGV4dD4NCjxsaW5lIHgxPSc3NjYnIHkxPScyODYnIHgyPSc3NjYnIHkyPSczMTAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNzY2JyB5MT0nMzEwJyB4Mj0nMzgwJyB5Mj0nMzEwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4MCcgeTE9JzMxMCcgeDI9JzM4MCcgeTI9JzE4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMzgwLjAsMTcwLjAgMzg1LjAsMTgwLjAgMzc1LjAsMTgwLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzU3MycgeT0nMzI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naeG7ryBTdG9wIDIgZ2nDonkg4oaSIGh14bu3IGNodSB0csOsbmgsIHbhu4EgZ+G7kWMgbOG6oWk8L3RleHQ+DQo8bGluZSB4MT0nMTA2JyB5MT0nMTY2JyB4Mj0nMTA2JyB5Mj0nMzQwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS41JyBzdHJva2UtZGFzaGFycmF5PSc1LDQnLz4NCjxsaW5lIHgxPSczNTYnIHkxPScxNjYnIHgyPSczNTYnIHkyPSczNDAnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScxLjUnIHN0cm9rZS1kYXNoYXJyYXk9JzUsNCcvPg0KPGxpbmUgeDE9JzgwNicgeTE9JzI4NicgeDI9JzgwNicgeTI9JzM0MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuNScgc3Ryb2tlLWRhc2hhcnJheT0nNSw0Jy8+DQo8bGluZSB4MT0nMTA2JyB5MT0nMzQwJyB4Mj0nODA2JyB5Mj0nMzQwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNjAxJyB5MT0nMzQwJyB4Mj0nNjAxJyB5Mj0nMzcwJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzYwMS4wLDM4MC4wIDU5Ni4wLDM3MC4wIDYwNi4wLDM3MC4wJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PSc4MTgnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQzAzOTJCJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnThu6sgTeG7jEkgdHLhuqFuZyB0aMOhaTwvdGV4dD4NCjxsaW5lIHgxPSc0NjYnIHkxPSc0MTEnIHgyPSc0MTYnIHkyPSc0MTEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzQwNi4wLDQxMS4wIDQxNi4wLDQwNi4wIDQxNi4wLDQxNi4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MzYnIHk9JzM3NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UmVzZXQgKGzhu5dpIMSRw6MgaOG6v3QpPC90ZXh0Pg0KPGxpbmUgeDE9JzI5MCcgeTE9JzM4NCcgeDI9JzI5MCcgeTI9JzIwMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyOTAnIHkxPScyMDAnIHgyPScyOTAnIHkyPScxODAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzI5MC4wLDE3MC4wIDI5NS4wLDE4MC4wIDI4NS4wLDE4MC4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScyODAnIHk9JzIxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+eG/DoSB4b25nIOKGkiB24buBIGfhu5FjIGzhuqFpPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQ4Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc1MDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIEUtU3RvcCBLSMOUTkcgcGjhuqNpIG3hu5l0IHRy4bqhbmcgdGjDoWkg4bufIMSRw6J5LiBOw7MgbMOgIG3huqFjaCBj4bupbmcgY+G6r3Qgbmd14buTbiBjxqEgY+G6pXUsIGhv4bqhdCDEkeG7mW5nIGvhu4MgY+G6oyBraGkgQ1BVIHRyZW8uPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzUyNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Nw6F5IHRy4bqhbmcgdGjDoWkgY2jhu4kgUEjhuqJOIOG7qE5HIHbhu5tpIHZp4buHYyBFLVN0b3AgxJHDoyBi4buLIG5o4bqlbiAoY2h1eeG7g24gc2FuZyBBbGFybSksIGNo4bupIGtow7RuZyBUSOG7sEMgSEnhu4ZOIHZp4buHYyBk4burbmcg4oCUIHhlbSBDaMawxqFuZyA0Ny48L3RleHQ+DQo8L3N2Zz4=" alt="Máy trạng thái chuẩn cho một cỗ máy"></p>
<p><em>Hình 25.1 — Bảy trạng thái và các chuyển tiếp hợp lệ. Mũi tên đỏ từ mọi trạng thái vào Alarm là điểm
mấu chốt: lỗi có thể xảy ra ở bất cứ đâu.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Máy đang làm gì</th>
<th>Ra khỏi bằng cách nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Uninitialized</strong></td>
<td>Vừa cấp nguồn. Chưa biết cơ cấu đang ở đâu</td>
<td>Người vận hành yêu cầu về gốc</td>
</tr>
<tr>
<td><strong>Homing</strong></td>
<td>Đang đưa các cơ cấu về vị trí gốc đã biết</td>
<td>Về gốc xong → <code>Idle</code>; lỗi → <code>Alarm</code></td>
</tr>
<tr>
<td><strong>Idle</strong></td>
<td>Đã về gốc, đủ điều kiện, đang chờ lệnh</td>
<td>Nhấn Start → <code>Running</code>; chọn tay → <code>Manual</code></td>
</tr>
<tr>
<td><strong>Running</strong></td>
<td>Đang chạy chu trình tự động</td>
<td>Nhấn Hold; nhấn Stop; hoặc phát sinh lỗi</td>
</tr>
<tr>
<td><strong>Hold</strong></td>
<td>Đã dừng có kiểm soát, <strong>giữ nguyên vị trí và sản phẩm</strong></td>
<td>Tiếp tục → <code>Running</code>; huỷ → <code>Homing</code> (rồi mới <code>Idle</code>)</td>
</tr>
<tr>
<td><strong>Alarm</strong></td>
<td>Có lỗi. Mọi chuyển động đã dừng</td>
<td>Xử lý xong nguyên nhân → nhấn Reset</td>
</tr>
<tr>
<td><strong>Resetting</strong></td>
<td>Đang xoá lỗi và kiểm tra điều kiện</td>
<td>Sạch lỗi → <code>Homing</code> (không về thẳng <code>Idle</code> — xem dưới); còn lỗi → <code>Alarm</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Khi khách hàng đòi một mô hình trạng thái chung cho cả dây chuyền</strong> — máy đóng gói, thực phẩm, dược
hay dùng <strong>PackML</strong> <em>(ANSI/ISA-TR88.00.02)</em>: 17 trạng thái, tách <em>đứng vì bên ngoài</em> khỏi <em>đứng vì bên
trong</em>, cấu hình được trạng thái nào bị tắt ở từng chế độ. Bảng số, cách hai thư viện của hãng hiện thực, và
cách dịch bảy trạng thái ở đây sang PackML <strong>ở biên</strong> mà không đụng logic máy: Phụ lục Q mục Q.6.</p>
</blockquote>
<h3>Ba quyết định thiết kế cần hiểu, không chỉ chép</h3>
<p><strong>Vì sao <code>Uninitialized</code> tách khỏi <code>Idle</code>.</strong> Vừa cấp nguồn, PLC <strong>không biết</strong> xy-lanh đang ra hay vào,
board đang nằm ở đâu. <code>Idle</code> nghĩa là &quot;đã biết mọi thứ ở đâu và sẵn sàng chạy&quot; — một lời hứa mà máy
chưa về gốc không giữ được. Gộp hai trạng thái này là mời máy khởi động từ một tư thế không xác định.</p>
<p><strong>Vì sao <code>Resetting</code> không về thẳng <code>Idle</code>.</strong> Sau khi lỗi được xoá, các cơ cấu vẫn đang ở tư thế dở
dang từ lúc sự cố. <code>Idle</code> đòi hỏi đã về gốc. Nên đường đúng là <code>Resetting → Homing → Idle</code>. Đây là
một trong những chỗ người mới hay cắt ngắn, và hậu quả là <strong>máy khởi động lại từ tư thế bất kỳ</strong> —
Chương 28 mổ xẻ đầy đủ.</p>
<p><strong>Vì sao mọi trạng thái đều có đường vào <code>Alarm</code>.</strong> Lỗi không xin phép. Mất khí có thể xảy ra lúc đang
<code>Homing</code>, cảm biến có thể hỏng lúc đang <code>Idle</code>. Nếu bạn chỉ cho phép <code>Running → Alarm</code> thì lỗi phát
sinh ở trạng thái khác sẽ <strong>không có chỗ đi</strong> — máy kẹt ở một trạng thái mà điều kiện của nó không còn
đúng nữa.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — <code>Hold</code> khác <code>Stop</code> ở chỗ nào</strong>
<code>Hold</code> là <strong>dừng có kiểm soát, giữ nguyên hiện trạng</strong> để chạy tiếp được: board vẫn kẹp, vị trí vẫn
giữ, chu trình nhớ đang ở bước nào. <code>Stop</code> là <strong>kết thúc chu trình</strong>: nhả sản phẩm, về gốc, quay lại
<code>Idle</code>. Hai thứ này thường bị gộp làm một, và hậu quả là người vận hành nhấn &quot;dừng&quot; rồi không biết
máy sẽ giữ hay nhả board đang gia công.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Không trạng thái nào ở đây là <strong>dừng khẩn cấp</strong>. E-Stop <strong>không phải một trạng thái trong máy trạng
thái</strong> — nó là mạch cứng cắt nguồn cơ cấu, hoạt động kể cả khi CPU treo. Máy trạng thái chỉ <em>phản
ứng</em> với việc E-Stop đã bị nhấn (chuyển sang <code>Alarm</code>), chứ <strong>không thực hiện</strong> việc dừng. Chương 47.</p>
</blockquote>
<hr>
<h2 id="254-bng-chuyn-trng-thái-công-c-làm-vic-tht">25.4 Bảng chuyển trạng thái — công cụ làm việc thật</h2>
<p>Sơ đồ để nhìn tổng thể; <strong>bảng để làm việc</strong>. Bảng chuyển trạng thái là thứ bạn điền <em>trước khi</em> viết
dòng code đầu tiên, và là thứ đội kiểm thử dùng để soát.</p>
<p>Mỗi dòng là một chuyển tiếp, và phải trả lời đủ bốn cột:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ</th>
<th>Điều kiện chuyển</th>
<th>Sang</th>
<th>Hành động khi vào trạng thái mới</th>
</tr>
</thead>
<tbody><tr>
<td>Uninitialized</td>
<td><code>DI_ResetPB</code> và không có lỗi</td>
<td>Homing</td>
<td>Bật đèn vàng; bắt đầu trình tự về gốc</td>
</tr>
<tr>
<td>Homing</td>
<td>Mọi cơ cấu báo đã ở gốc</td>
<td>Idle</td>
<td>Bật đèn vàng; xoá bước chu trình về 0</td>
</tr>
<tr>
<td>Homing</td>
<td>Quá thời gian cho phép</td>
<td>Alarm</td>
<td>Ghi mã lỗi &quot;về gốc quá thời gian&quot;</td>
</tr>
<tr>
<td>Idle</td>
<td><code>DI_StartPB</code> và cửa đóng và khí đủ</td>
<td>Running</td>
<td>Bật đèn xanh; cho phép chuyền chạy</td>
</tr>
<tr>
<td>Running</td>
<td><code>DI_StopPB</code> (nút Hold)</td>
<td>Hold</td>
<td>Bật đèn vàng; <strong>giữ nguyên mọi ngõ ra vị trí</strong></td>
</tr>
<tr>
<td>Running</td>
<td>Bất kỳ điều kiện lỗi nào</td>
<td>Alarm</td>
<td>Bật đèn đỏ + còi; cắt lệnh chuyển động</td>
</tr>
<tr>
<td>Hold</td>
<td><code>DI_StartPB</code></td>
<td>Running</td>
<td>Bật đèn xanh; chạy tiếp từ bước đang nhớ</td>
</tr>
<tr>
<td>Hold</td>
<td>Giữ <code>DI_StopPB</code> quá 2 giây</td>
<td>Homing</td>
<td>Huỷ chu trình: xả sản phẩm theo thứ tự an toàn, về gốc (Chương 28) — <code>Idle</code> chỉ tới <strong>sau</strong> khi về gốc xong</td>
</tr>
<tr>
<td>Alarm</td>
<td>Sườn lên <code>DI_ResetPB</code></td>
<td>Resetting</td>
<td>Tắt còi; ra lệnh xoá mọi cờ lỗi (<code>M_ClearFaults</code>)</td>
</tr>
<tr>
<td>Resetting</td>
<td>Hết thời lượng xoá, <strong>không còn cờ nào</strong></td>
<td>Homing</td>
<td>Bắt đầu trình tự về gốc</td>
</tr>
<tr>
<td>Resetting</td>
<td>Hết thời lượng xoá, <strong>còn cờ chốt lại</strong> — nguyên nhân chưa hết</td>
<td>Alarm</td>
<td>Giữ đèn đỏ; còi không kêu lại</td>
</tr>
<tr>
<td><strong>Mọi trạng thái</strong></td>
<td>Mất khí / mất mạch an toàn / lỗi cơ cấu</td>
<td>Alarm</td>
<td>Như trên</td>
</tr>
</tbody></table></div>
<p>Cột thứ tư — <strong>hành động khi vào trạng thái</strong> <em>(entry action)</em> — là cột người mới hay bỏ trống, và đó
là nguồn của rất nhiều lỗi. Xem Bẫy 1.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Điền bảng này <strong>bằng bút trên giấy, cùng với người vận hành</strong>, trước khi mở phần mềm. Người vận hành
sẽ hỏi những câu bạn không nghĩ tới: <em>&quot;đang chạy mà mất điện thì board còn kẹp không?&quot;</em>, <em>&quot;nhấn Reset
lúc còn board trong máy thì nó làm gì?&quot;</em>. Mỗi câu như vậy là một dòng còn thiếu trong bảng.</p>
</blockquote>
<hr>
<h2 id="255-hin-thc-hoá-hai-cách">25.5 Hiện thực hoá — hai cách</h2>
<p>Máy trạng thái không phụ thuộc ngôn ngữ. Dưới đây là cùng một mô hình, viết hai kiểu.</p>
<h3>Cách 1 — biến trạng thái + <code>CASE</code> (Structured Text)</h3>
<p>Cách gọn nhất khi ngôn ngữ có <code>CASE</code>.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — tầng máy của DP-01: bảy trạng thái, lỗi thắng mọi trạng thái
TYPE E_MachineState :
    (Uninitialized, Homing, Idle, Running, Hold, Alarm, Resetting);
END_TYPE

VAR_GLOBAL
    // ── Vào: nút bấm ĐÃ QUA tầng ánh xạ (Chương 27 mục 27.3c) và kết quả của các tầng khác ──
    X_StartPB       : BOOL;             // đã lọc nảy tiếp điểm
    X_StopOK        : BOOL;             // ⚠ nút NC — TRUE = lành, không bị nhấn · nhấn hoặc đứt dây → FALSE
    X_ResetPB       : BOOL;
    M_AllPermissive : BOOL;             // chuỗi cho phép: dừng khẩn, khí, cửa — KHÔNG gồm lỗi và đã về gốc
                                        //   (máy trạng thái đã giữ hai thứ đó; Phụ lục L mục L.2)
    M_AnyFault      : BOOL;             // gom lỗi — gán ở ĐÚNG MỘT chỗ, ngay trước tầng máy (25.5c)
    M_HomingDone    : BOOL;             // trình tự về gốc báo xong (Chương 28)
    // ── Ra: trạng thái, lệnh cho các tầng khác, lệnh đèn tháp ──
    MachineState    : E_MachineState := Uninitialized;
    M_HomingRun     : BOOL;             // cho trình tự về gốc chạy
    M_AbortCycle    : BOOL;             // huỷ chu trình: mọi trạm đưa bước về 0 (Chương 26)
    M_CycleEnable   : BOOL;             // cho trình tự các trạm chạy (Chương 26)
    M_MotionEnable  : BOOL;             // cho phép cơ cấu ĐỔI vị trí — chân Permit (Chương 27)
    M_ClearFaults   : BOOL;             // lệnh xoá mọi cờ lỗi đã chốt (25.5c)
    M_LampGreen     : BOOL;             // ⭐ LỆNH đèn tháp — tầng ghi ra chép sang DO_ (Chương 27 mục 27.3c)
    M_LampYellow    : BOOL;
    M_LampRed       : BOOL;
    M_Buzzer        : BOOL;
END_VAR

PROGRAM Prg_Machine
VAR_EXTERNAL
    X_StartPB, X_StopOK, X_ResetPB                     : BOOL;
    M_AllPermissive, M_AnyFault, M_HomingDone          : BOOL;
    MachineState                                       : E_MachineState;
    M_HomingRun, M_AbortCycle, M_CycleEnable           : BOOL;
    M_MotionEnable, M_ClearFaults                      : BOOL;
    M_LampGreen, M_LampYellow, M_LampRed, M_Buzzer     : BOOL;
END_VAR
VAR
    TrigStart   : R_TRIG;
    TrigStop    : R_TRIG;
    TrigReset   : R_TRIG;
    T_StopHeld  : TON;
    T_Resetting : TON;
    FirstScan   : BOOL := TRUE;         // KHÔNG giữ — TRUE ở mỗi lần khởi động (Chương 16 Bẫy 9)
    StartPress  : BOOL;
    StopPress   : BOOL;
    ResetPress  : BOOL;
    BuzzerOn    : BOOL;                 // còi của MỘT lần báo động mới — Reset thì tắt
END_VAR

// ── 1 · Mọi khối gọi ĐÚNG MỘT lần mỗi vòng, ngoài CASE, đầu vào lấy từ trạng thái ──
TrigStart(CLK := X_StartPB);
TrigStop(CLK := NOT X_StopOK);                      // nút NC: nhấn là sườn lên của NOT
TrigReset(CLK := X_ResetPB);
StartPress := TrigStart.Q AND NOT FirstScan;        // che sườn giả của vòng quét đầu
StopPress  := TrigStop.Q AND NOT FirstScan;
ResetPress := TrigReset.Q AND NOT FirstScan;
T_StopHeld(IN := (MachineState = Hold) AND NOT X_StopOK, PT := T#2S);
T_Resetting(IN := (MachineState = Resetting), PT := T#200MS);

// ── 2 · Lỗi thắng mọi trạng thái — đặt TRƯỚC CASE ──
IF M_AnyFault AND MachineState &lt;&gt; Alarm AND MachineState &lt;&gt; Resetting THEN
    MachineState := Alarm;
    BuzzerOn     := TRUE;                           // báo động MỚI thì còi kêu
END_IF;
IF ResetPress THEN
    BuzzerOn := FALSE;                              // người đã biết — tắt còi
END_IF;

// ── 3 · Chuyển trạng thái — mỗi nhánh CHỈ quyết định trạng thái kế tiếp ──
CASE MachineState OF
    Uninitialized:
        IF ResetPress THEN
            MachineState := Homing;
        END_IF;

    Homing:
        IF M_HomingDone THEN
            MachineState := Idle;
        END_IF;

    Idle:
        IF StartPress AND M_AllPermissive THEN
            MachineState := Running;
        END_IF;

    Running:
        IF StopPress THEN
            MachineState := Hold;                   // dừng nhưng GIỮ nguyên vị trí
        END_IF;

    Hold:
        IF StartPress AND M_AllPermissive THEN
            MachineState := Running;                // chạy tiếp từ bước đang nhớ
        ELSIF T_StopHeld.Q THEN
            MachineState := Homing;                 // huỷ chu trình: xả sản phẩm, về gốc (Chương 28)
        END_IF;

    Alarm:
        IF ResetPress THEN
            MachineState := Resetting;              // chỉ cần sườn lên — xét nguyên nhân là việc của Resetting
        END_IF;

    Resetting:
        IF T_Resetting.Q THEN
            IF M_AnyFault THEN
                MachineState := Alarm;              // nguyên nhân còn → cờ đã chốt lại; còi KHÔNG kêu lại
            ELSE
                MachineState := Homing;             // KHÔNG về thẳng Idle
            END_IF;
        END_IF;
END_CASE;

// ── 4 · Lệnh và đèn SUY TỪ trạng thái — mỗi thứ gán ở MỘT chỗ, ngoài CASE (Bẫy 5) ──
M_HomingRun    := (MachineState = Homing);
M_AbortCycle   := (MachineState = Homing);              // đang về gốc: bước của mọi trạm giữ ở 0
M_CycleEnable  := (MachineState = Running);
M_MotionEnable := M_AllPermissive
                  AND ((MachineState = Homing) OR (MachineState = Running));
M_ClearFaults  := (MachineState = Resetting);
M_LampGreen    := (MachineState = Running);
M_LampYellow   := (MachineState = Uninitialized) OR (MachineState = Homing)
                  OR (MachineState = Idle) OR (MachineState = Hold);
M_LampRed      := (MachineState = Alarm) OR (MachineState = Resetting);
M_Buzzer       := BuzzerOn AND (MachineState = Alarm);

FirstScan := FALSE;                                     // dòng CUỐI của chương trình
END_PROGRAM
</code></pre>
<p>Sáu điểm đáng chú ý trong chương trình trên:</p>
<ul>
<li>⭐⭐ <strong>Mỗi nhánh <code>CASE</code> chỉ quyết định trạng thái kế tiếp; mọi lệnh và đèn được SUY TỪ trạng thái, gán
ở MỘT chỗ ngoài <code>CASE</code></strong> (phần 4). Bản trước của đoạn này gán <code>DO_LampGreen := TRUE</code> bên trong nhánh
<code>Running</code> và không chỗ nào tắt nó — nên sang <code>Hold</code> thì <strong>đèn xanh vẫn sáng</strong>, đúng triệu chứng của
Bẫy 5 ở cuối chương; <code>M_CycleEnable</code> và <code>M_HomingRun</code> cũng ở lại TRUE khi máy vào <code>Alarm</code> qua khối
lỗi. ⚡ Một giá trị gán trong một nhánh sẽ <strong>ở nguyên</strong> khi rời nhánh bằng một đường khác — cùng bệnh
với hành động <code>N</code> viết bằng đoạn mã trong SFC (Chương 21). Gán theo trạng thái thì không thể sót.</li>
<li><strong>Khối lỗi đặt ngoài và trước <code>CASE</code>.</strong> Nhờ vậy nó thắng mọi trạng thái, đúng như dòng cuối bảng
chuyển trạng thái. Nếu nhét điều kiện lỗi vào từng nhánh <code>CASE</code> thì bạn phải nhớ lặp lại ở bảy chỗ,
và sẽ quên ít nhất một chỗ.</li>
<li><strong>Hai chỗ nhỏ mà thiếu là có sự cố thật:</strong> sườn nút bấm <strong>che ở vòng quét đầu</strong> (<code>FirstScan</code> —
nút Reset kẹt lúc cấp điện không được làm máy tự về gốc, Chương 16 Bẫy 9); và còi gắn với <strong>một lần
báo động mới</strong> (<code>BuzzerOn</code>) — Reset tắt còi, <code>Resetting</code> quay về <code>Alarm</code> thì còi <strong>không kêu lại</strong>,
đúng dòng cuối bảng chuyển trạng thái.</li>
<li><strong>Dùng kiểu liệt kê, không dùng số trần.</strong> <code>MachineState := 3</code> không nói lên điều gì khi bạn xem
trạng thái trực tuyến lúc hai giờ sáng; <code>Running</code> thì nói.</li>
<li><strong>Reset chỉ cần sườn lên — việc xét nguyên nhân thuộc về <code>Resetting</code>.</strong> Nó ra lệnh xoá, chờ đủ
lâu cho mọi nơi giữ cờ lỗi tự xoá rồi <strong>phát hiện lại</strong>, sau đó mới xem còn lỗi không. Nguyên nhân
còn thì cờ đã chốt lại → quay về <code>Alarm</code>, <strong>một lần cho mỗi lần nhấn</strong> — không quay vòng. ⚠⚠ Đừng
viết <code>IF ResetPress AND NOT M_AnyFault</code>: khi cờ lỗi chỉ được xoá <strong>bên trong</strong> <code>Resetting</code>,
điều kiện đó không bao giờ đúng và máy <strong>khoá chết</strong> ở <code>Alarm</code> (mục 25.5c).</li>
<li>⭐ <strong>Tầng máy không chạm vào dây.</strong> Nó đọc nút bấm đã qua tầng ánh xạ (<code>X_StartPB</code>, <code>X_StopOK</code> — tên
giữ nghĩa <em>lành</em> của nút NC) và tính <strong>lệnh</strong> đèn <code>M_LampGreen</code>, <code>M_LampYellow</code>, <code>M_LampRed</code>; chỉ
tầng ghi ra chép lệnh đó ra ba ngõ ra đèn (Chương 27 mục 27.3c). Bản trước của đoạn này đọc thẳng
<code>DI_StopPB</code> và ghi thẳng <code>DO_LampGreen</code> — đúng khi đứng một mình, nhưng ráp vào cả máy thì <code>DO_LampGreen</code> có <strong>hai</strong> nơi ghi,
và bật mô phỏng thì tầng máy vẫn nhìn dây thật (Phụ lục P mục P.2). ⚠ Chuỗi <code>M_AllPermissive</code> ở đây
<strong>không</strong> gồm <em>&quot;không lỗi&quot;</em> và <em>&quot;đã về gốc&quot;</em> như mẫu chung ở Phụ lục L mục L.2: hai điều đó đã là
trạng thái <code>Alarm</code> và <code>Uninitialized</code>, và giữ chúng trong chuỗi thì <code>M_MotionEnable</code> tắt suốt <code>Homing</code>
— máy không bao giờ về gốc được.</li>
</ul>
<h3>Cách 2 — bit trạng thái (Ladder Diagram)</h3>
<p>Khi phải viết bằng ladder — thường vì đội bảo trì tại nhà máy chỉ đọc được ladder (xem Chương 20) —
dùng <strong>một bit cho mỗi trạng thái</strong>, kèm một quy tắc bắt buộc.</p>
<pre><code class="language-text">// Mỗi trạng thái một bit
S_Uninit   S_Homing   S_Idle   S_Running   S_Hold   S_Alarm   S_Resetting
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — quy tắc bắt buộc khi dùng bit trạng thái</strong>
Cách này <strong>đưa trở lại đúng rủi ro mà máy trạng thái sinh ra để tránh</strong>: bảy bit độc lập lại có 128
tổ hợp. Nó chỉ an toàn nếu bạn <strong>cưỡng chế bất biến &quot;đúng một bit bật&quot;</strong> bằng cấu trúc code:</p>
<ul>
<li>Mọi chuyển tiếp viết theo mẫu <strong>bật bit mới, tắt bit cũ, trong cùng một nấc thang</strong>.</li>
<li>Thêm một nấc <strong>giám sát</strong>: đếm số bit đang bật; khác 1 thì <strong>chốt</strong> một cờ lỗi riêng,
<code>M_Alm_StateInvalid</code>, gom vào <code>M_AnyFault</code> như mọi nguồn lỗi khác (mục 25.5c). Nấc này là lưới
an toàn — nó biến một lỗi logic âm thầm thành một báo động nhìn thấy được.</li>
</ul>
</blockquote>
<pre><code class="language-text">// Nấc chuyển tiếp: Idle → Running
   S_Idle   DI_StartPB   M_AllPermissive              S_Running
 ────┤ ├───────┤ ├───────────┤ ├────────────────┬────────( S )──
                                                │
                                                └────────( R )──  S_Idle

// Nấc giám sát bất biến — luôn có, không bao giờ bỏ
   [ĐẾM số bit trạng thái đang bật] → M_StateCount
   M_ClearFaults      ─────────────────────────────( R )──  M_Alm_StateInvalid   // xoá TRƯỚC
   M_StateCount &lt;&gt; 1  ─────────────────────────────( S )──  M_Alm_StateInvalid   // phát hiện SAU
</code></pre>
<h3>Chọn cách nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Biến + <code>CASE</code></th>
<th>Bit trạng thái</th>
<th>⭐ Lệnh tuần tự của hãng</th>
</tr>
</thead>
<tbody><tr>
<td>Bất biến &quot;một trạng thái&quot;</td>
<td><strong>Được bảo đảm bởi kiểu dữ liệu</strong></td>
<td>Phải tự cưỡng chế + giám sát</td>
<td>⭐ <strong>Do chính lệnh bảo đảm</strong></td>
</tr>
<tr>
<td>Đọc trạng thái khi gỡ lỗi</td>
<td>Xem một biến</td>
<td>Xem bảy bit</td>
<td>Xem bước đang hoạt</td>
</tr>
<tr>
<td>Đội bảo trì đọc ladder</td>
<td>Không đọc được</td>
<td><strong>Đọc được</strong></td>
<td>⚠ Đọc được <strong>nếu đã quen cú pháp riêng đó</strong></td>
</tr>
<tr>
<td>Thêm trạng thái</td>
<td>Thêm một giá trị</td>
<td>Thêm một bit + sửa nấc giám sát</td>
<td>Thêm một bước</td>
</tr>
<tr>
<td>⚠⚠ <strong>Khả chuyển sang hãng khác</strong></td>
<td>⭐ Cao</td>
<td>⭐ <strong>Cao nhất</strong> — chỉ là bit và tiếp điểm</td>
<td>⚠⚠ <strong>Bằng không</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Cột thứ ba là gì</h3>
<p>Nhiều hệ có sẵn <strong>một nhóm lệnh chuyên để viết trình tự</strong>: bước, chuyển tiếp, và cơ chế tự tắt bước
trước khi bật bước sau. Tên gọi khác nhau theo hãng — <em>step ladder</em>, <em>sequencer</em>, <em>drum</em> — nhưng ý
tưởng giống nhau, và chúng ⭐ <strong>làm hộ bạn đúng cái bất biến &quot;chỉ một bước hoạt tại một thời điểm&quot;</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
</tr>
</thead>
<tbody><tr>
<td>Bất biến được <strong>lệnh bảo đảm</strong>, không phải do bạn tự canh</td>
<td>⚠⚠ <strong>Khoá chặt vào hãng</strong> — không có lệnh tương đương khi đổi hệ (Chương 14 mục 14.6b)</td>
</tr>
<tr>
<td>Viết nhanh, ít nấc thang hơn</td>
<td>⚠ Người chưa quen cú pháp đó <strong>không đọc được</strong>, kể cả khi họ thạo ladder</td>
</tr>
<tr>
<td>Trình soạn thảo thường có màn theo dõi bước riêng</td>
<td>⚠ Hành vi ở <strong>trường hợp biên</strong> (nhảy bước, huỷ giữa chừng, khởi động lại) <strong>khác nhau giữa các hãng</strong> — phải tra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khi nào nên dùng cột thứ ba:</strong> máy sẽ <strong>ở lại trên một nền duy nhất</strong> suốt đời, đội bảo trì
đã quen cú pháp đó, và trình tự <strong>thuần tuần tự</strong> — không có nhiều nhánh song song.</p>
<p>⚠ <strong>Khi nào tránh:</strong> làm máy để <strong>bán cho nhiều khách dùng nhiều hãng khác nhau</strong>, hoặc nhóm kỹ
thuật còn đang xoay vòng giữa vài nền. ⭐ Khi đó cái giá <em>&quot;khả chuyển bằng không&quot;</em> là cái giá thật,
và nó chỉ hiện ra ở dự án sau.</p>
</blockquote>
<p>Tiêu chí quyết định <strong>không phải kỹ thuật mà là tổ chức</strong>: ai sẽ sửa cỗ máy này lúc hai giờ sáng khi
bạn không có mặt? Viết cho người đó đọc.</p>
<hr>
<h2 id="255b-bt-bin-nm-dưi-mi-cách-hin-thc-và-câu-hi-ưu-tiên">25.5b ⭐⭐ Bất biến nằm dưới mọi cách hiện thực — và câu hỏi ưu tiên</h2>
<p>Hai cách ở mục trên trông rất khác nhau, nhưng ⭐ <strong>cả hai đang cưỡng chế cùng một bất biến</strong>. Phát
biểu nó thành một câu là cách chắc nhất để kiểm code của mình — và của người khác:</p>
<blockquote>
<p>⭐⭐ <strong>Một trạng thái đang BẬT nếu: nó đã bật sẵn, HOẶC vừa được một chuyển tiếp đưa vào —</strong>
<strong>và nó chưa bị một chuyển tiếp nào đưa ra.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vế của bất biến</th>
<th>Nếu quên vế này</th>
</tr>
</thead>
<tbody><tr>
<td><em>&quot;đã bật sẵn&quot;</em></td>
<td>⚠ Trạng thái <strong>tắt ngay vòng quét sau</strong> khi điều kiện vào không còn đúng</td>
</tr>
<tr>
<td><em>&quot;vừa được chuyển tiếp đưa vào&quot;</em></td>
<td>⚠ Không bao giờ vào được trạng thái</td>
</tr>
<tr>
<td>⚠⚠ <em>&quot;chưa bị chuyển tiếp nào đưa ra&quot;</em></td>
<td>⚠⚠ <strong>Vào được nhưng không ra được</strong> — đúng Bẫy 2 ở dưới</td>
</tr>
</tbody></table></div>
<p>⭐ Mỗi trạng thái cần <strong>một</strong> biểu thức như vậy. Khi rà code người khác, hãy tìm đủ ba vế cho từng
trạng thái — thiếu vế nào thì lỗi thuộc đúng loại ở bảng trên.</p>
<h3>⚠⚠ Câu hỏi ưu tiên: hai chuyển tiếp cùng đúng trong MỘT vòng quét thì sao?</h3>
<p>Bảng chuyển trạng thái ở mục 25.4 liệt kê các chuyển tiếp hợp lệ, nhưng nó <strong>không trả lời</strong> câu hỏi
này: ⚠ từ một trạng thái có hai đường ra, và <strong>cả hai điều kiện cùng đúng ở cùng một vòng quét</strong>.</p>
<p>Tình huống này <strong>không hiếm</strong>: nút Dừng bị nhấn đúng lúc cảm biến báo xong; báo lỗi xuất hiện đúng lúc
bước hoàn tất.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách hiện thực</th>
<th>Chuyện gì xảy ra</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Biến + <code>CASE</code></td>
<td><strong>Nhánh <code>IF</code> nào viết trước thì thắng</strong> — ưu tiên có sẵn, do <strong>thứ tự code</strong></td>
</tr>
<tr>
<td>⚠⚠ Bit trạng thái (ladder)</td>
<td>⚠ Không có ưu tiên tự nhiên — ⭐ <strong>có thể bật hai bit, hoặc tắt cả hai</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc: ưu tiên phải là một quyết định được viết ra, không phải hệ quả tình cờ của thứ tự
gõ code.</strong></p>
<p>Với <code>CASE</code>, ⚠ <strong>thứ tự các nhánh <code>IF</code> CHÍNH LÀ bảng ưu tiên của bạn</strong> — dù bạn có ý thức hay không.
⭐ Hãy <strong>ghi thứ tự đó ra thành comment</strong>, và đặt chuyển tiếp <em>về lỗi</em> lên <strong>trên cùng</strong>.</p>
<p>Với bit trạng thái, ⭐ phải <strong>cưỡng chế tường minh</strong>: điều kiện của đường ra ưu tiên thấp phải kèm
<em>&quot;và đường ưu tiên cao không đúng&quot;</em>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Thứ tự ưu tiên mặc định đáng dùng</strong>, từ cao xuống thấp:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Chuyển tiếp</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Về <code>Alarm</code></strong> — từ bất kỳ trạng thái nào</td>
</tr>
<tr>
<td>2</td>
<td><strong>Về <code>Stopping</code></strong> — người vận hành yêu cầu dừng</td>
</tr>
<tr>
<td>3</td>
<td>Chuyển tiếp bình thường của quy trình</td>
</tr>
</tbody></table></div>
<p>⚡ Lý do thứ tự này: ⭐ <strong>an toàn và ý muốn của người vận hành luôn thắng tiến độ sản xuất.</strong></p>
</blockquote>
<blockquote>
<p>⚡ <strong>Về cái giá của cách &quot;bit trạng thái&quot;:</strong> nó tạo ra chương trình <strong>dài hơn và kém hiệu quả hơn</strong>
so với cách viết bằng biểu thức gọn. ⭐ Nhưng nó <strong>dễ hiểu và dễ gỡ lỗi hơn hẳn</strong> — và với phần mềm
máy, đó là đánh đổi <strong>đúng</strong>, đúng theo tiêu chí tổ chức ở mục trên: <em>ai sửa cỗ máy này lúc hai giờ
sáng?</em></p>
</blockquote>
<hr>
<h2 id="255c-đưng-đi-ca-li-cht-ngun-gom-mt-ch-xoá-qua-resetting">25.5c ⭐⭐ Đường đi của lỗi — chốt ở nguồn, gom một chỗ, xoá qua <code>Resetting</code></h2>
<p>Máy trạng thái ở mục 25.5 <strong>đọc</strong> một cờ <code>M_AnyFault</code>. Nhưng nó bỏ ngỏ hai câu hỏi: <strong>ai ghi cờ đó, và
ai xoá nó?</strong> ⚠ Trả lời sai hai câu này thì một máy trạng thái đúng từng dòng vẫn <strong>khoá chết</strong>.</p>
<h3>Ba cách hay gặp — cùng một bài toán</h3>
<p>Bài toán: DP-01 có ba nguồn lỗi — mất khí, một bước của trạm 1 quá giờ, trình tự về gốc quá giờ.</p>
<pre><code class="language-iecst">// ── A · Một cờ chung, SET/RESET ──
IF NOT DI_AirOK OR T_Stn1Step.Q OR T_Home.Q THEN
    M_AnyFault := TRUE;
END_IF;
IF DI_ResetPB AND DI_AirOK AND NOT T_Stn1Step.Q AND NOT T_Home.Q THEN
    M_AnyFault := FALSE;
END_IF;

// ── B · Mỗi nguồn ghi thẳng cờ chung ──
IF T_Stn1Step.Q THEN  Stn1.Fault := TRUE;  M_AnyFault := TRUE;  END_IF;   // trong trạm 1
IF T_Home.Q     THEN  M_AnyFault := TRUE;                       END_IF;   // trong trình tự về gốc

// ── C · Mỗi nguồn MỘT cờ của riêng nó, gom MỘT chỗ, xoá qua Resetting ──
IF M_ClearFaults THEN  Stn1.Fault := FALSE;  END_IF;       // chủ cờ: xoá TRƯỚC…
IF T_Stn1Step.Q  THEN  Stn1.Fault := TRUE;   END_IF;       // …phát hiện SAU
M_AnyFault := M_Alm_AirLow OR Stn1.Fault OR M_Alm_HomeTimeout;    // đúng MỘT chỗ gán
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — một cờ chung</td>
<td>Ngắn nhất</td>
<td>Mất thông tin <em>lỗi gì</em>. Nhánh RESET phải <strong>liệt kê lại</strong> mọi nguyên nhân — thêm một nguồn là sửa <strong>hai</strong> chỗ, quên chỗ thứ hai thì Reset xoá một lỗi còn nguyên nhân</td>
</tr>
<tr>
<td>B — mỗi nơi ghi thẳng</td>
<td>Đoạn nào cũng tự đứng được</td>
<td>⚠⚠ <strong>Nhiều nơi ghi một biến</strong>, và <strong>không ai xoá</strong> — chính là thứ gây khoá chết ở dưới</td>
</tr>
<tr>
<td>⭐ <strong>C — chốt ở nguồn, gom một chỗ</strong></td>
<td>Mỗi cờ <strong>một nơi ghi</strong>; biết đích danh lỗi gì; thêm nguồn = thêm một cờ và một vế <code>OR</code>; ⭐ <strong>không phụ thuộc thứ tự gọi</strong></td>
<td>Thêm một biến lệnh xoá, và <code>Resetting</code> phải kéo dài vài trăm mili-giây</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Sách dùng cách C</strong> — ở mọi chương về sau.</p>
<h3>⚠⚠ Vì sao cách B khoá chết máy</h3>
<p>Viết <code>Alarm → Resetting</code> với điều kiện <code>ResetPress AND NOT M_AnyFault</code>, trong khi cờ lỗi chỉ được
xoá <strong>bên trong</strong> <code>Resetting</code> — thì:</p>
<ol>
<li>Lỗi xảy ra → cờ chốt → <code>M_AnyFault</code> = TRUE → máy vào <code>Alarm</code>.</li>
<li>Muốn rời <code>Alarm</code> phải có <code>NOT M_AnyFault</code>.</li>
<li>Muốn <code>M_AnyFault</code> về FALSE phải vào được <code>Resetting</code>.</li>
</ol>
<p>⚡ Vòng tròn khép kín. <strong>Máy chỉ ra khỏi <code>Alarm</code> bằng cách tắt nguồn.</strong> Và ⚠ không phải chỉ lý thuyết:
cờ quá giờ của trạm được chốt ở một chỗ mà khi máy dừng thì <strong>không còn được thực thi</strong> — thân trình tự
bị cửa vào chặn lại (Chương 26), nên kể cả thêm dòng <em>&quot;xoá khi nguyên nhân hết&quot;</em> vào đó cũng vô ích:
dòng đó không bao giờ chạy.</p>
<blockquote>
<p>⭐ Mô phỏng từng vòng quét ba khối — nguồn lỗi, gom, tầng máy — ở <strong>cả sáu</strong> thứ tự gọi có thể: cách B
kẹt ở <code>Alarm</code> ở <strong>cả sáu</strong> với lỗi quá giờ, và với lỗi mất khí thì nhấn Reset một lần có thành công
hay không <strong>tuỳ vào thứ tự gọi</strong>. Cách C cho đúng kết quả ở cả sáu.</p>
</blockquote>
<h3>⭐ Ba quy tắc của cách C</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td><strong>Mỗi nguồn lỗi tự chốt cờ của chính nó</strong> — <code>M_Alm_…</code> cho nguồn chung, <code>Stn1.Fault</code> cho trạm, <code>.Fault</code> cho khối cơ cấu. Không ai khác ghi vào cờ đó</td>
<td>Một biến, một nơi ghi (Chương 10). Và cờ nói được <strong>lỗi gì</strong></td>
</tr>
<tr>
<td align="center">2</td>
<td>⭐ <strong><code>M_AnyFault</code> được GÁN đúng một chỗ</strong> — phép <code>OR</code> của mọi cờ, tính lại mỗi vòng, đặt <strong>sau</strong> tầng cơ cấu và <strong>trước</strong> tầng máy. Không nguồn nào ghi thẳng <code>M_AnyFault</code></td>
<td>Hai nơi cùng ghi thì phép gán chạy sau <strong>xoá mất</strong> lỗi của phép chạy trước</td>
</tr>
<tr>
<td align="center">3</td>
<td>⭐⭐ <strong>Xoá đi qua <code>Resetting</code>.</strong> Chủ cờ xoá cờ của mình <strong>khi thấy <code>M_ClearFaults</code></strong>, đặt dòng xoá <strong>trước</strong> dòng phát hiện</td>
<td>Nguyên nhân còn thì cờ chốt lại ngay trong vòng đó — <code>Resetting</code> nhìn thấy và đưa máy về <code>Alarm</code>. ⭐ Việc <em>&quot;nguyên nhân đã hết chưa&quot;</em> giao cho <strong>đúng nơi biết nguyên nhân</strong></td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Vì sao cách C không phụ thuộc thứ tự gọi:</strong> <code>M_ClearFaults</code> kéo dài <strong>nhiều vòng quét</strong>
(<code>T_Resetting</code>), nên chủ cờ đứng trước hay sau tầng máy đều kịp thấy nó; và tầng máy chỉ đọc kết quả
<strong>sau khi</strong> lệnh xoá đã tắt. Thời lượng 200 ms ở đoạn mã trên phải <strong>lớn hơn vài lần chu kỳ tác vụ chậm
nhất</strong> có chứa cờ lỗi (Chương 27 mục 27.6).</p>
<h3>Gom lỗi trên DP-01</h3>
<pre><code class="language-iecst">// ── GOM LỖI — đúng MỘT chỗ gán M_AnyFault; chạy SAU các nguồn lỗi, TRƯỚC tầng máy ──
M_AnyFault := M_Alm_AirLow                    // nguồn chung (Phụ lục L mục L.11)
              OR Stn1.Fault OR Stn2.Fault     // tầng trạm (Chương 26)
              OR M_Alm_HomeTimeout            // trình tự về gốc (Chương 28)
              OR M_Alm_StateInvalid;          // giám sát bit trạng thái (mục 25.5)
// Chương 27 thêm cờ của các khối cơ cấu: … OR Clamp1.Fault OR …
</code></pre>
<blockquote>
<p>⚡ <strong>Quy ước cho mọi đoạn trích từ đây về sau:</strong> mỗi nguồn lỗi chỉ viết dòng <strong>chốt</strong>
(<code>M_Alm_… := TRUE</code>). Dòng <strong>xoá</strong> luôn theo đúng một mẫu nên sách không lặp lại —
<code>IF M_ClearFaults AND &lt;nguyên nhân đã hết&gt; THEN M_Alm_… := FALSE; END_IF;</code> — đặt <strong>trước</strong> dòng chốt;
và mỗi cờ mới là <strong>một vế <code>OR</code></strong> thêm vào phép gom.</p>
</blockquote>
<blockquote>
<p>⭐ Đây chính là cách một khối cơ cấu tốt tự làm bên trong nó — <em>xoá trước, phát hiện sau</em> (khối
<code>FB_Cylinder2Pos</code> ở Chương 27 mục 27.3). Cách C chỉ là áp đúng nguyên tắc đó cho cả cỗ máy.</p>
</blockquote>
<hr>
<h2 id="256-trng-thái-máy-tng-và-trng-thái-tng-trm">25.6 Trạng thái máy tổng và trạng thái từng trạm</h2>
<p>DP-01 có <strong>hai trạm</strong>. Câu hỏi tự nhiên: một máy trạng thái hay ba?</p>
<p>Câu trả lời: <strong>ba</strong> — một cho máy tổng, một cho mỗi trạm — xếp thành hai tầng.</p>
<pre><code class="language-text">              ┌─────────────────────────────┐
              │   MachineState  (máy tổng)  │
              │   Idle / Running / Alarm …  │
              └──────────────┬──────────────┘
                             │  cho phép / cấm
              ┌──────────────┴──────────────┐
              ▼                             ▼
     ┌──────────────────┐          ┌──────────────────┐
     │  Stn1State       │          │  Stn2State       │
     │  (trạm tra keo)  │          │  (trạm sấy UV)   │
     │  Rỗng/Đang làm/  │          │  Rỗng/Đang làm/  │
     │  Chờ nhả         │          │  Chờ nhả         │
     └──────────────────┘          └──────────────────┘
</code></pre>
<p>Phân chia trách nhiệm rất rõ:</p>
<ul>
<li><strong>Máy tổng</strong> quản lý những gì áp cho <em>cả cỗ máy</em>: đã về gốc chưa, có lỗi không, người vận hành đang
cho phép chạy không. Nó <strong>cho phép hoặc cấm</strong>, không điều khiển chi tiết.</li>
<li><strong>Trạm</strong> quản lý <em>sản phẩm đang nằm ở trạm đó</em>: đã kẹp chưa, đã làm xong chưa, đã nhả chưa. Trạm
chỉ chạy khi máy tổng cho phép.</li>
</ul>
<p>Nhờ tách tầng, hai trạm <strong>chạy song song trên hai board khác nhau</strong> mà không giẫm chân nhau — ràng
buộc duy nhất giữa chúng là chỗ trống. Cách tổ chức tầng và cách hai trạm bắt tay là nội dung của
<strong>Chương 27</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ranh giới đúng: máy tổng <strong>không được</strong> biết trạm 1 đang ở bước nào. Nếu bạn thấy máy tổng phải đọc
<code>Stn1Step = 4</code> để ra quyết định, nghĩa là trách nhiệm đã bị đặt sai tầng.</p>
</blockquote>
<hr>
<h2 id="257-by-thưng-gp">25.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Quên hành động khi vào trạng thái</h3>
<p>Chuyển trạng thái được viết đúng, nhưng <strong>quên làm gì đó khi vào trạng thái mới</strong>. Ví dụ kinh điển:
chuyển sang <code>Alarm</code> mà quên tắt <code>M_CycleEnable</code>.</p>
<p>Kết quả: máy hiển thị đang lỗi, đèn đỏ sáng, còi kêu — mà <strong>chu trình vẫn chạy tiếp</strong>. Người vận hành
nhìn thấy hai thông tin mâu thuẫn và không biết tin cái nào.</p>
<p><strong>Cách phòng:</strong> cột &quot;hành động khi vào trạng thái&quot; trong bảng chuyển trạng thái là <strong>cột bắt buộc</strong>.
Bảng nào để trống cột đó thì coi như chưa điền xong.</p>
<h3>🔍 BẪY 2 — Trạng thái vào được nhưng không ra được</h3>
<p>Bạn định nghĩa <code>Alarm</code>, viết điều kiện vào rất kỹ, rồi để điều kiện ra là <code>DI_ResetPB</code>. Nhưng nếu
nguyên nhân lỗi <strong>vẫn còn</strong>, nhấn Reset sẽ chuyển sang <code>Resetting</code> rồi lập tức quay lại <code>Alarm</code>. Máy
nhấp nháy giữa hai trạng thái mỗi vòng quét, đèn chớp loạn, và không ai hiểu chuyện gì.</p>
<p>Ngược lại cũng có: điều kiện ra chặt tới mức không bao giờ thoả. Máy kẹt vĩnh viễn, phải tắt nguồn.</p>
<p><strong>Cách phòng — hai việc, làm cả hai:</strong></p>
<ol>
<li>Với <strong>mỗi</strong> trạng thái, tự hỏi: <em>&quot;làm cách nào ra khỏi đây? Nếu điều kiện đó không bao giờ tới thì
sao?&quot;</em> Mọi trạng thái phải có ít nhất một đường ra khả thi.</li>
<li>Với trạng thái xử lý (<code>Homing</code>, <code>Resetting</code>), đặt <strong>timeout</strong> — quá thời gian thì sang <code>Alarm</code> với
mã lỗi nói rõ kẹt ở đâu. Trạng thái không có đường thoát là trạng thái chưa thiết kế xong.</li>
<li>⭐ Kích Reset bằng <strong>sườn lên</strong>, không bằng mức: giữ nút là đủ cho một lần thử, không phải một
vòng lặp. Và để <code>Resetting</code> — không phải điều kiện vào của nó — quyết định còn lỗi hay không
(mục 25.5c).</li>
</ol>
<h3>🔍 BẪY 3 — Nhồi trình tự vào máy trạng thái</h3>
<p>Người mới hay tưởng mỗi <em>bước</em> của chu trình là một <em>trạng thái</em>, rồi tạo ra máy trạng thái ba mươi
trạng thái: <code>KepBoard</code>, <code>HaTrucZ</code>, <code>TraKeo</code>, <code>NangTrucZ</code>, <code>NhaKep</code>…</p>
<p>Đó là nhầm hai khái niệm khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Trạng thái máy</th>
<th>Bước trình tự</th>
</tr>
</thead>
<tbody><tr>
<td>Trả lời câu hỏi</td>
<td>Máy đang ở <strong>chế độ</strong> nào?</td>
<td>Chu trình đang làm <strong>việc gì</strong>?</td>
</tr>
<tr>
<td>Ai quan tâm</td>
<td>Người vận hành, đèn tháp, phân quyền</td>
<td>Chương trình, khi chạy tự động</td>
</tr>
<tr>
<td>Số lượng điển hình</td>
<td>5–7</td>
<td>10–40</td>
</tr>
<tr>
<td>Đổi khi nào</td>
<td>Người vận hành thao tác, hoặc có lỗi</td>
<td>Cơ cấu báo xong việc</td>
</tr>
</tbody></table></div>
<p>Cách đúng: <strong>trạng thái <code>Running</code> chứa một trình tự bên trong nó</strong>. Máy trạng thái quản lý chế độ;
trình tự bên trong quản lý các bước. Chương 26 xây phần trình tự đó.</p>
<h3>🔍 BẪY 4 — Cho phép chuyển tiếp không có trong bảng</h3>
<p>Bảng chuyển trạng thái liệt kê những chuyển tiếp <strong>hợp lệ</strong>. Nhưng nếu code cho phép gán
<code>MachineState := Idle</code> từ bất cứ đâu, thì bảng chỉ là tài liệu — không phải ràng buộc.</p>
<p>Nguy hiểm cụ thể: một đoạn code phụ nào đó đặt <code>MachineState := Idle</code> khi đang <code>Alarm</code>, và <strong>lỗi biến
mất mà nguyên nhân còn nguyên</strong>.</p>
<p><strong>Cách phòng:</strong> chỉ gán <code>MachineState</code> <strong>bên trong khối <code>CASE</code></strong> (hoặc trong các nấc chuyển tiếp đã
định danh). Dùng công cụ tham chiếu chéo để soát: mọi chỗ ghi vào <code>MachineState</code> phải khớp
đúng một dòng trong bảng. Đây là ứng dụng trực tiếp của quy tắc &quot;mỗi biến chỉ được ghi ở nơi đã định&quot;
ở Chương 10.</p>
<h3>🔍 BẪY 5 — Trạng thái không phản ánh ra ngoài</h3>
<p>Máy trạng thái chạy đúng, nhưng người vận hành <strong>không nhìn thấy nó</strong>. Đèn tháp bật theo một logic
riêng, màn hình hiển thị theo logic khác.</p>
<p>Kết quả: máy ở <code>Hold</code> mà đèn xanh vẫn sáng. Người vận hành tưởng máy đang chạy, đứng chờ, mười phút
sau mới phát hiện.</p>
<p><strong>Cách phòng:</strong> đèn tháp và dòng trạng thái trên màn hình phải <strong>suy ra trực tiếp từ biến trạng thái</strong>,
không tính lại từ điều kiện khác:</p>
<pre><code class="language-iecst">M_LampGreen  := (MachineState = Running);
M_LampYellow := (MachineState = Idle) OR (MachineState = Hold)
                OR (MachineState = Homing) OR (MachineState = Uninitialized);
M_LampRed    := (MachineState = Alarm) OR (MachineState = Resetting);
</code></pre>
<p>Ba dòng, không điều kiện phụ — đúng ba dòng ở phần 4 của chương trình mục 25.5; tầng ghi ra chỉ chép
chúng sang ba ngõ ra đèn. Đèn <strong>không thể</strong> nói khác biến trạng thái.</p>
<hr>
<h2 id="258-khác-bit-gia-các-hãng">25.8 Khác biệt giữa các hãng</h2>
<p>Khái niệm máy trạng thái <strong>không phụ thuộc hãng</strong> — nó là cách tổ chức tư duy, không phải tính năng
của phần mềm. Nhưng công cụ hỗ trợ thì khác nhau, và khác đủ để ảnh hưởng tới cách bạn hiện thực.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Kiểu liệt kê</strong> <em>(enumeration)</em></td>
<td>Có, khai báo trong SCL</td>
<td>Hạn chế hơn — thường dùng hằng số có tên</td>
<td>Không có kiểu liệt kê thật; dùng hằng số có tên</td>
<td>Có <code>TYPE</code> liệt kê đầy đủ</td>
</tr>
<tr>
<td><strong>Lệnh <code>CASE</code></strong></td>
<td>Có trong SCL</td>
<td>Có trong ST của GX Works3</td>
<td>Có trong routine ST</td>
<td>Có</td>
</tr>
<tr>
<td><strong>Ngôn ngữ SFC sẵn có</strong></td>
<td><strong>S7-GRAPH</strong></td>
<td><strong>SFC / MELSAP3</strong></td>
<td>Routine kiểu <strong>SFC</strong></td>
<td>SFC theo chuẩn</td>
</tr>
<tr>
<td><strong>Xem trạng thái trực tuyến</strong></td>
<td>Hiện tên nếu dùng kiểu liệt kê</td>
<td>Thường hiện số</td>
<td>Hiện giá trị tag</td>
<td>Hiện tên nếu dùng kiểu liệt kê</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Hệ không có kiểu liệt kê thì làm gì?</strong>
Dùng <strong>hằng số có tên</strong>, và tuyệt đối không viết số trần trong code: <code>STATE_IDLE := 10</code>,
<code>STATE_HOMING := 20</code>. Bạn mất khả năng hiện tên khi giám sát trực tuyến, nên bù lại bằng cách
<strong>hiển thị tên trạng thái trên màn hình vận hành</strong> (Chương 44) — người vận hành và người bảo trì
cần cái tên đó hơn bạn nhiều.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về SFC — cả ba hãng lớn đều có, nhưng nó không phải câu trả lời cho chương này.</strong>
SFC diễn đạt <strong>trình tự</strong> rất tốt (Chương 26). Nó diễn đạt <strong>chế độ máy</strong> kém, vì máy trạng thái ở
chương này cần đường &quot;từ <strong>mọi</strong> trạng thái đều nhảy được vào <code>Alarm</code>&quot; — thứ mà SFC phải vẽ rất
rườm rà. Cách thường gặp trong thực tế, và cũng là khuyến nghị của sách: <strong>chế độ máy dùng <code>CASE</code>;
trình tự bên trong chế độ <code>Running</code> thì dùng SFC hoặc <code>CASE</code>.</strong></p>
<p>Thêm một lý do thực dụng: S7-GRAPH và các gói SFC tương đương ở hãng khác <strong>thường nằm trong gói
bản quyền riêng hoặc ấn bản phần mềm cao hơn</strong>. Kiểm trước khi thiết kế dựa vào nó (Chương 13).</p>
</blockquote>
<p>Chi tiết đối chiếu năm hệ: <strong>Phụ lục A1</strong>.</p>
<h2 id="259-bng-cht-dùng-khi-thit-k-máy-mi">25.9 Bảng chốt — dùng khi thiết kế máy mới</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc phải làm</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>tập trạng thái</strong></td>
<td>Có 5–7 trạng thái, mỗi cái đặt tên bằng một từ người vận hành hiểu</td>
</tr>
<tr>
<td>2</td>
<td>Vẽ <strong>sơ đồ chuyển tiếp</strong></td>
<td>Mọi trạng thái có ít nhất một đường vào và một đường ra</td>
</tr>
<tr>
<td>3</td>
<td>Điền <strong>bảng chuyển trạng thái</strong> đủ 4 cột</td>
<td>Không dòng nào để trống cột &quot;hành động khi vào&quot;</td>
</tr>
<tr>
<td>4</td>
<td>Thêm dòng <strong>&quot;mọi trạng thái → Alarm&quot;</strong></td>
<td>Đã liệt kê hết các nguồn lỗi</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>timeout</strong> cho mọi trạng thái xử lý</td>
<td><code>Homing</code>, <code>Resetting</code> đều có</td>
</tr>
<tr>
<td>6</td>
<td>Chọn cách hiện thực</td>
<td>Theo tiêu chí <em>ai sẽ bảo trì</em>, không theo sở thích</td>
</tr>
<tr>
<td>7</td>
<td>Nối <strong>đèn tháp và màn hình</strong> thẳng vào biến trạng thái</td>
<td>Không có logic đèn riêng</td>
</tr>
<tr>
<td>8</td>
<td>Soát <strong>mọi chỗ ghi vào biến trạng thái</strong></td>
<td>Khớp đúng số dòng của bảng</td>
</tr>
<tr>
<td>9</td>
<td>⭐⭐ Kiểm <strong>bất biến</strong> đủ ba vế cho từng trạng thái</td>
<td>Đã bật · vừa được đưa vào · chưa bị đưa ra</td>
</tr>
<tr>
<td>10</td>
<td>⚠⚠ <strong>Viết ra thứ tự ưu tiên</strong> của các chuyển tiếp</td>
<td><code>Alarm</code> → <code>Stopping</code> → quy trình; có comment</td>
</tr>
<tr>
<td>11</td>
<td>Với bit trạng thái: <strong>cưỡng chế ưu tiên tường minh</strong></td>
<td>Đường ưu tiên thấp kèm <em>&quot;và đường cao không đúng&quot;</em></td>
</tr>
<tr>
<td>12</td>
<td>⭐⭐ Soát <strong>đường đi của lỗi</strong></td>
<td>Mỗi nguồn chốt cờ riêng; <code>M_AnyFault</code> gán <strong>đúng một chỗ</strong>; <code>Resetting</code> xoá (mục 25.5c)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2510-t-kim">25.10 Tự kiểm</h2>
<ol>
<li>Giải thích cho một đồng nghiệp: vì sao bốn cờ độc lập <strong>chắc chắn</strong> sẽ dẫn tới trạng thái vô nghĩa,
còn một biến trạng thái thì không? Trả lời bằng <strong>con số</strong>, không bằng cảm tính.</li>
<li>Vẽ lại <strong>bảy trạng thái và các chuyển tiếp</strong> không nhìn sách.</li>
<li>Vì sao <code>Resetting</code> đi tới <code>Homing</code> chứ <strong>không</strong> về thẳng <code>Idle</code>? Hậu quả nếu cắt ngắn là gì?</li>
<li>Vì sao <strong>mọi</strong> trạng thái đều phải có đường vào <code>Alarm</code>? Cho một ví dụ lỗi phát sinh ngoài <code>Running</code>.</li>
<li>Phân biệt <strong>trạng thái máy</strong> với <strong>bước trình tự</strong> — cho một ví dụ của mỗi loại trên DP-01.</li>
<li>Bạn phải viết bằng ladder vì đội bảo trì chỉ đọc được ladder. <strong>Hai việc bắt buộc</strong> để cách bit
trạng thái không quay lại đúng vấn đề của cờ rải rác là gì?</li>
<li>Máy đang <code>Hold</code> mà đèn xanh vẫn sáng. Nguyên nhân gốc nằm ở đâu, và sửa thế nào cho lỗi này <strong>không
thể</strong> tái diễn?</li>
<li>⭐⭐ Phát biểu <strong>bất biến</strong> mà mọi cách hiện thực máy trạng thái đều phải cưỡng chế. Thiếu mỗi
 trong ba vế thì sinh ra lỗi gì?</li>
<li>⚠⚠ Từ một trạng thái có hai đường ra, cả hai điều kiện cùng đúng ở <strong>cùng một vòng quét</strong>. Với
 <code>CASE</code> thì cái nào thắng? Với <strong>bit trạng thái</strong> thì sao? ⭐ Nêu cách cưỡng chế ưu tiên cho cách
 thứ hai.</li>
<li>⭐ Vì sao chuyển tiếp <strong>về <code>Alarm</code></strong> phải đứng trên cùng trong thứ tự ưu tiên?</li>
<li>⭐ Một chương trình tính mã trạng thái gửi ra ngoài bằng một chuỗi <code>IF</code> không có <code>ELSE</code>, mỗi <code>IF</code>
ghi đè cái trước. Nêu hai lỗ hổng của cách đó, cho một tổ hợp cờ làm mã nói sai, và cách vá tối
thiểu.</li>
</ol>
<p>Câu 1 và câu 3 là hai câu phân loại. Câu 1 kiểm tra bạn hiểu <em>vì sao</em> chứ không chỉ <em>làm thế nào</em>; câu
3 kiểm tra bạn có phản xạ về an toàn khi khởi động lại — thứ Chương 28 sẽ khai triển.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 26 — Thiết kế theo lưu đồ &amp; bit trình tự.</strong> Chương này dựng khung <em>chế độ</em> của máy. Bên trong
trạng thái <code>Running</code> còn một chu trình gồm hàng chục bước — Chương 26 xây phần đó, kèm cách xử lý nhánh
song song và cách phát hiện bế tắc bằng timeout từng bước.</p>
<hr>
<h3>Nguồn tham khảo chương 25</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: lệnh <code>CASE</code>, kiểu liệt kê,
và ngôn ngữ SFC. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: phân biệt các loại lệnh dừng
và yêu cầu về khởi động lại có chủ ý — cơ sở cho quyết định <code>Resetting → Homing</code> ở mục 25.3.</li>
<li>Đặc tả trình tự và danh sách chức năng an toàn của DP-01 — Phụ lục J.</li>
<li><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, ch. 12 <em>State Based Design</em>: ba cách
chuyển sơ đồ trạng thái sang ladder (<strong>block logic</strong> · <strong>state equations</strong> · <strong>state-transition
equations</strong>), ⭐⭐ <strong>bất biến của phương trình trạng thái</strong> (mục 25.5b), và ⚠ <strong>ladder có ưu tiên</strong>
khi nhiều chuyển tiếp cùng đúng. Cũng là nguồn cho đánh đổi <em>&quot;dài hơn và kém hiệu quả hơn, nhưng dễ
hiểu và dễ gỡ lỗi hơn&quot;</em> của cách bit trạng thái.</li>
</ul>
<blockquote>
<p>⚡ Bảy trạng thái ở mục 25.3 là <strong>mô hình thực dụng đã được rút gọn cho máy tự động hoá rời rạc</strong>,
không phải một mô hình chuẩn hoá bắt buộc. Máy của bạn có thể cần bớt hoặc thêm — điều bắt buộc là
<em>một biến, một trạng thái</em>, không phải con số bảy.</p>
</blockquote>
<!-- SECTION: ch26_luu_do_va_bit_trinh_tu -->
<hr>
<h1 id="chương-26-thit-k-theo-lưu-đ-bit-trình-t">Chương 26 — Thiết kế theo lưu đồ &amp; bit trình tự</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="261-bài-toán-máy-đng-im-không-báo-gì">26.1 Bài toán: máy đứng im, không báo gì</h2>
<p>DP-01 đang chạy sản xuất. Đột nhiên nó <strong>dừng lại</strong>. Đèn xanh vẫn sáng — máy vẫn ở trạng thái <code>Running</code>.
Không có báo động. Không có gì trên màn hình. Chuyền không chạy, kẹp không động, board nằm im.</p>
<p>Kỹ thuật viên tới. Mở phần mềm, xem trực tuyến. Chương trình đang chạy bình thường, thời gian quét bình
thường, không có lỗi CPU. Máy chỉ đơn giản là <strong>không làm gì cả</strong>.</p>
<p>Mất bốn mươi phút để tìm ra: trình tự đang kẹt ở bước chờ <code>DI_Clamp1Up</code>. Cảm biến reed trên xy-lanh kẹp
bị lỏng vít, tụt ra khỏi rãnh. Kẹp đã lên thật, nhưng cảm biến không báo. Trình tự chờ một tín hiệu
sẽ <strong>không bao giờ tới</strong>, và nó sẵn sàng chờ như vậy tới hết ca.</p>
<p>Bốn mươi phút đó là <strong>hoàn toàn tránh được</strong>. Nếu mỗi bước có thời gian tối đa, màn hình đã hiện ngay
từ giây thứ ba: <em>&quot;Bước S1.40 quá thời gian — chờ DI_Clamp1Up&quot;</em>. Kỹ thuật viên đi thẳng tới cảm biến,
siết vít, hai phút xong.</p>
<p>Chương này dạy cách xây trình tự — và bài học ở trên là <strong>quy tắc trung tâm của nó</strong>.</p>
<hr>
<h2 id="262-t-lưu-đ-ti-bit-bưc">26.2 Từ lưu đồ tới bit bước</h2>
<p>Chương 25 cho máy các <strong>chế độ</strong> <em>(modes)</em>. Bên trong chế độ <code>Running</code> là một <strong>chu trình</strong> <em>(cycle)</em>
gồm hàng chục <strong>bước</strong> <em>(step)</em> nối tiếp nhau. Đó là thứ chương này xây.</p>
<p>Ba từ sẽ lặp lại suốt chương, nên chốt nghĩa ngay:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>Tiếng Anh</th>
<th>Nghĩa trong chương này</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bước</strong></td>
<td><em>step</em></td>
<td>Một trạng thái của chu trình; tại mỗi thời điểm chu trình đang ở đúng một bước</td>
</tr>
<tr>
<td><strong>Điều kiện chuyển</strong></td>
<td><em>transition (condition)</em></td>
<td>Điều kiện để rời bước hiện tại sang bước kế — phải là <strong>phản hồi thật</strong></td>
</tr>
<tr>
<td><strong>Khoá lẫn</strong></td>
<td><em>interlock</em></td>
<td>Điều kiện chặn, cấm một hành động xảy ra dù trình tự có muốn</td>
</tr>
<tr>
<td><strong>Bit trình tự</strong></td>
<td><em>sequence bit / step bit</em></td>
<td>Cách hiện thực: mỗi bước là một bit, hoặc một số hiệu bước</td>
</tr>
</tbody></table></div>
<h3>Bắt đầu bằng lưu đồ, không bằng code</h3>
<p><strong>Lưu đồ</strong> <em>(flowchart)</em> là cách rẻ nhất để phát hiện thiếu sót. Vẽ bằng bút mất năm phút; sửa một sai
lầm trong code đã viết mất nửa ngày.</p>
<p>Lưu đồ cho trạm 1 của DP-01, dạng đơn giản nhất:</p>
<pre><code class="language-text">      ┌─────────────┐
      │  Chờ board  │◄────────────────┐
      └──────┬──────┘                 │
             │ DI_BoardStn1 = 1       │
      ┌──────▼──────┐                 │
      │  Nâng chặn  │                 │
      └──────┬──────┘                 │
             │ DI_Stop1Up = 1         │
      ┌──────▼──────┐                 │
      │   Nâng kẹp  │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Up = 1        │
      ┌──────▼──────┐                 │
      │  Xử lý board│                 │
      └──────┬──────┘                 │
             │ xong                   │
      ┌──────▼──────┐                 │
      │   Hạ kẹp    │                 │
      └──────┬──────┘                 │
             │ DI_Clamp1Dn = 1        │
      ┌──────▼──────┐                 │
      │ Chờ trạm 2  │                 │
      │   sẵn sàng  │                 │
      └──────┬──────┘                 │
             │ Stn2.Ready = 1         │
      ┌──────▼──────┐                 │
      │  Hạ chặn,   │                 │
      │ chuyển board│─────────────────┘
      └─────────────┘
</code></pre>
<p>Hai thứ cần chú ý ngay trên lưu đồ này:</p>
<ul>
<li><strong>Mỗi mũi tên có một điều kiện</strong>, và điều kiện đó là <strong>tín hiệu phản hồi thật</strong> — <code>DI_Stop1Up</code>,
<code>DI_Clamp1Up</code> — chứ không phải một khoảng thời gian. Đây là nguyên tắc từ Chương 17, và nó quyết
định trình tự có đáng tin hay không.</li>
<li><strong>Bước &quot;Chờ trạm 2 sẵn sàng&quot;</strong> đọc <code>Stn2.Ready</code> — giao diện công bố của trạm 2, không phải biến nội
bộ của nó (Chương 27).</li>
</ul>
<h3>Chuyển lưu đồ thành bit bước</h3>
<p>Mỗi ô trong lưu đồ thành một <strong>bước</strong> <em>(step)</em>. Có hai cách lưu bước đang chạy, và chúng có cùng bản
chất với hai cách ở Chương 25:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Biến số bước</strong></th>
<th><strong>Bit bước</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Lưu bằng</td>
<td>Một biến số nguyên <code>Stn1_Step</code></td>
<td>Mỗi bước một bit <code>S1_10</code>, <code>S1_20</code>…</td>
</tr>
<tr>
<td>Bất biến &quot;một bước&quot;</td>
<td>Được bảo đảm</td>
<td>Phải tự cưỡng chế</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Structured Text</td>
<td>Ladder</td>
</tr>
</tbody></table></div>
<p>Với biến số bước, mã bước nên <strong>cách nhau 10</strong> để về sau chèn thêm bước mà không phải đánh số lại:</p>
<pre><code class="language-text">0   — chờ board
10  — nâng chặn
20  — nâng kẹp
30  — xử lý board
40  — hạ kẹp
50  — chờ trạm 2
60  — hạ chặn, chuyển board
</code></pre>
<p>Cần chèn một bước giữa 20 và 30? Dùng 25. Không phải sửa gì khác.</p>
<h3>Quy tắc bất biến của trình tự</h3>
<blockquote>
<p><strong>Một bước bật thì mọi bước khác tắt.</strong></p>
<p>Với biến số bước, điều này tự nhiên đúng. Với bit bước, mỗi chuyển tiếp phải <strong>bật bit mới và tắt
bit cũ trong cùng một nấc thang</strong> — giống hệt quy tắc ở Chương 25, và cũng cần một nấc giám sát
đếm số bit đang bật.</p>
</blockquote>
<hr>
<h3>⭐ Bit bước bằng ladder — nấc thang mà bảng trên nói tới</h3>
<p>Bảng ở trên ghi <em>bit bước hợp với <strong>Ladder</strong></em>, và quy tắc bất biến nói <em>&quot;bật bit mới và tắt bit cũ
trong cùng một nấc&quot;</em>. ⭐ Đây là nấc thang đó:</p>
<pre><code class="language-text">   S1_10       DI_Stop1Up                                        S1_20
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_10
                                                  └────────────────( R )──

   S1_20       DI_Clamp1Up                                        S1_30
 ────┤ ├───────────┤ ├────────────────────────────┬────────────────( S )──
                                                  │               S1_20
                                                  └────────────────( R )──
</code></pre>
<p>⭐ Đọc: <em>&quot;đang ở bước 10 <strong>và</strong> chặn đã lên → sang bước 20, đồng thời tắt bước 10.&quot;</em></p>
<blockquote>
<p>⭐⭐ <strong>Vì sao hai cuộn <code>( S )</code> và <code>( R )</code> phải nằm trên CÙNG một nấc:</strong> nếu tách ra hai nấc, giữa
hai nấc đó ⚠ <strong>có một khoảnh khắc hai bit cùng bật</strong> — và mọi nấc thang đọc bit bước nằm giữa
chúng sẽ thấy trạng thái không hợp lệ.</p>
<p>⚡ Đây chính là <strong>bất biến &quot;một bước bật, mọi bước khác tắt&quot;</strong> ở trên, viết ra thành hình.</p>
</blockquote>
<p>⭐ Và nấc giám sát bất biến — <strong>luôn có, không bao giờ bỏ</strong>:</p>
<pre><code class="language-text">   [ ĐẾM số bit bước đang bật ]  →  Stn1_StepCount

   Stn1_StepCount &lt;&gt; 1                                          M_SeqFault
 ────────┤ ├─────────────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Không có nấc giám sát này thì bit bước là cách viết nguy hiểm.</strong> ⭐ Với biến số bước, bất biến
<strong>do kiểu dữ liệu bảo đảm</strong>; với bit bước, <strong>không ai bảo đảm cả</strong> — một lỗi làm hai bit cùng bật
thì hai nhánh trình tự chạy song song, và triệu chứng là máy làm những việc <strong>không theo thứ tự
nào</strong>.</p>
<p>⚡ Đây là cái giá thật của việc chọn bit bước, và nó là lý do Chương 25 mục 25.4 khuyên cân nhắc
kỹ trước khi chọn.</p>
</blockquote>
<h2 id="262a-có-hãng-coi-bit-bưc-là-mt-loi-thit-b-riêng">26.2a ⭐ Có hãng coi bit bước là một LOẠI THIẾT BỊ riêng</h2>
<p>⭐ Ở mục trên, bit bước là những cờ nhớ thường mà bạn tự đặt tên (<code>S1_10</code>, <code>S1_20</code>…). ⚡ Nhưng có
hãng đưa hẳn khái niệm này xuống tầng thiết bị: Mitsubishi có loại thiết bị <strong><code>S</code> — <em>step relay</em></strong>,
sinh ra đúng để làm bit bước, dùng kèm chương trình SFC.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Bit bước bằng <strong>cờ nhớ thường</strong></th>
<th>Bit bước bằng <strong>thiết bị chuyên dụng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ưu</td>
<td>⭐ Chạy ở <strong>mọi hệ</strong>, không phụ thuộc hãng; đặt tên tuỳ ý</td>
<td>Công cụ của hãng <strong>hiểu</strong> nó: xem trạng thái bước, gỡ rối trình tự</td>
</tr>
<tr>
<td>Nhược</td>
<td>⚠ Không công cụ nào biết đó là bit bước — bạn <strong>tự giám sát bất biến</strong></td>
<td>⚠⚠ <strong>Khoá vào một hãng</strong>, và có <strong>luật dùng riêng</strong> phải nhớ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là một cái bẫy rất cụ thể của loại thiết bị đó.</strong> ⭐ Trong ST, gán thẳng
<code>M0 := S0;</code> <strong>không hợp lệ</strong> — phải viết <code>IF S0 THEN M0 := TRUE; ELSE M0 := FALSE; END_IF;</code>.
⚠ Với dạng chỉ định theo cụm, còn phải <strong>khai đúng kích thước dữ liệu</strong> nữa.</p>
<p>⚡ ⭐ Bài học tổng quát, không phải bài học về một hãng: <strong>khi một khái niệm được hạ xuống thành
thiết bị riêng, nó được công cụ hỗ trợ tốt hơn nhưng cũng mang theo luật riêng.</strong> ⚠ Đọc tài liệu
lệnh trước khi dùng — đừng suy từ thói quen với cờ nhớ thường.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Dùng loại thiết bị này thì chia vùng của nó theo khối — mỗi trình tự một khối 100.</strong> <code>S120</code> khi đó
đọc ra <em>&quot;trạm 1, bước 20&quot;</em>, đúng cách đánh số bước cách 10 (Bẫy 3). ⚠ Và để riêng khối đầu tiên: trên
dòng FX5, lệnh khởi tạo trạng thái <code>IST</code> chiếm sẵn <code>S0</code>–<code>S19</code>. Trang quy hoạch đầy đủ: Chương 11 mục
11.8b.</p>
</blockquote>
<hr>
<h2 id="262b-phương-pháp-th-hai-và-bit-khi-nào-nó-hp-l-mi-là-phn-khó">26.2b ⭐ Phương pháp thứ hai — và biết KHI NÀO nó hợp lệ mới là phần khó</h2>
<p>Cách ở mục trên — lưu đồ rồi bit bước — là cách <strong>mặc định đúng</strong> cho máy tự động hoá. Nhưng có một
phương pháp thiết kế thứ hai, và bạn sẽ gặp nó trong tài liệu lẫn trong code người khác:</p>
<blockquote>
<p>⭐ <strong>Thiết kế theo sơ đồ thời gian</strong> <em>(timing diagram)</em>: vẽ các ngõ ra theo trục thời gian, đánh dấu
các mốc quan trọng, rồi đặt một timer cho mỗi mốc.</p>
</blockquote>
<p><strong>Năm bước:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Hiểu quy trình</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Xác định <strong>ngõ ra nào phụ thuộc thời gian</strong></td>
</tr>
<tr>
<td>3</td>
<td>Vẽ <strong>sơ đồ thời gian</strong> cho các ngõ ra đó</td>
</tr>
<tr>
<td>4</td>
<td>Gán <strong>một timer cho mỗi mốc</strong> ngõ ra bật hoặc tắt</td>
</tr>
<tr>
<td>5</td>
<td>Viết logic đọc giá trị timer để bật/tắt ngõ ra</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Điều kiện áp dụng — đọc kỹ dòng này trước khi dùng</h3>
<blockquote>
<p>⭐⭐ <strong>Sơ đồ thời gian chỉ hợp lệ cho quy trình PHỤ THUỘC DUY NHẤT VÀO THỜI GIAN.</strong></p>
<p>⚠ Nếu quy trình có <strong>phản hồi thật</strong> — cảm biến báo cơ cấu đã tới nơi, công tắc hành trình, tín hiệu
xong việc — thì ⚠⚠ <strong>dùng sơ đồ thời gian là quay lại đúng sai lầm lớn nhất ở Chương 17</strong>:
<em>&quot;chờ 2 giây chắc kẹp xong rồi&quot;</em>.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại quy trình</th>
<th>Ví dụ</th>
<th>Phương pháp đúng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Có phản hồi thật</td>
<td>⭐ <strong>DP-01</strong> — mọi bước đều có cảm biến xác nhận</td>
<td>⭐ <strong>Lưu đồ → bit bước</strong> (mục 26.2)</td>
</tr>
<tr>
<td>Thuần thời gian, <strong>không có gì để đo</strong></td>
<td>Cửa tự động không cảm biến vị trí · đèn giao thông · chu trình xả rửa theo thời gian</td>
<td>Sơ đồ thời gian</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Phép thử một câu:</strong> ⚠ <em>&quot;Có cảm biến nào cho tôi biết bước này đã xong chưa?&quot;</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trả lời</th>
<th>Kết luận</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Có</strong></td>
<td>⭐ Dùng phản hồi đó. Timer chỉ để <strong>báo lỗi</strong> (mục 26.4)</td>
</tr>
<tr>
<td><strong>Không, và không lắp được</strong></td>
<td>Sơ đồ thời gian là hợp lệ — ⚠ nhưng <strong>ghi rõ trong đặc tả rằng bước này không được xác nhận</strong></td>
</tr>
<tr>
<td><em>&quot;Có nhưng lắp thêm thì tốn&quot;</em></td>
<td>⚠⚠ <strong>Đây là quyết định của người trả tiền, không phải của người lập trình</strong> (Chương 23)</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⚡ <strong>Vì sao vẫn phải biết phương pháp này dù hiếm dùng:</strong> bạn sẽ <strong>đọc phải nó</strong> trong chương trình
của người khác. Thấy một chuỗi timer nối tiếp không kèm phản hồi nào, ⭐ câu hỏi đầu tiên không phải
<em>&quot;viết lại thế nào&quot;</em> mà là ⚠ <strong>&quot;quy trình này có gì để đo không?&quot;</strong></p>
<p>⭐ Nếu <strong>có</strong> mà tác giả cũ không dùng — đó là <strong>nợ kỹ thuật cần trả</strong> (Chương 22).
Nếu <strong>không có</strong> — thiết kế đó <strong>đúng</strong>, và bạn suýt viết lại một thứ vốn không sai.</p>
</blockquote>
<hr>
<h2 id="263-trên-máy-mu-dp-01">26.3 Trên máy mẫu DP-01</h2>
<p>Trình tự trạm 1, viết bằng biến số bước:</p>
<pre><code class="language-iecst">// ── Trình tự trạm 1 — chỉ chạy khi tầng máy cho phép (Chương 27) ──
//    ⭐ Yêu cầu phát ở CHUYỂN TIẾP (hành động khi vào bước); thân bước chỉ CHỜ kết quả
IF NOT M_CycleEnable THEN
    ;                                         // ⭐ CỐ Ý: giữ nguyên bước, không tiến
ELSE

    CASE Stn1_Step OF

      0:  // Chờ board tới
          Stn1.Ready := TRUE;                     // giao diện công bố
          Stn1.Busy  := FALSE;
          IF X_BoardStn1 OR M_BypBoard THEN
              Stn1.Ready     := FALSE;
              Stn1.Busy      := TRUE;
              M_Stn1_StopReq := TRUE;             // → 10: nâng chặn — yêu cầu, khối cơ cấu thực hiện
              Stn1_Step      := 10;
          END_IF;

     10:  // Chờ chặn lên
          IF Stop1.Done THEN
              M_Stn1_ClampReq := TRUE;            // → 20: nâng kẹp
              Stn1_Step       := 20;
          END_IF;

     20:  // Chờ kẹp lên
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board  (nội dung xử lý ở lát cắt sau)
          IF M_Stn1_ProcessDone THEN
              M_Stn1_ClampReq := FALSE;           // → 40: hạ kẹp
              Stn1_Step       := 40;
          END_IF;

     40:  // Chờ kẹp xuống
          IF Clamp1.Done THEN
              Stn1.BoardDone := TRUE;             // → 50: công bố board đã xong
              Stn1_Step      := 50;
          END_IF;

     50:  // Chờ trạm 2 sẵn sàng  ← điểm đồng bộ giữa hai trạm
          IF Stn2.Ready THEN
              M_Stn1_StopReq := FALSE;            // → 60: hạ chặn, yêu cầu chuyền chạy
              M_Stn1_ConvReq := TRUE;
              Stn1_Step      := 60;
          END_IF;

     60:  // Chờ board rời trạm
          IF NOT X_BoardStn1 THEN
              M_Stn1_ConvReq := FALSE;
              Stn1.BoardDone := FALSE;
              Stn1_Step      := 0;                // quay lại chờ board mới
          END_IF;

    END_CASE;

END_IF;
</code></pre>
<p>Năm điểm thiết kế trong đoạn trên, mỗi cái đều nối tới một chương khác:</p>
<ul>
<li><strong>Không có dòng nào ghi <code>DO_…</code></strong> — trạm chỉ nêu yêu cầu, khối cơ cấu thực hiện (Chương 27, quy tắc Q3).</li>
<li><strong>Không dòng nào đọc <code>DI_…</code></strong> — <code>X_BoardStn1</code> là cảm biến board <strong>đã qua tầng ánh xạ vào/ra</strong>: đã lọc
nháy ở mép board, đã chọn giữa dây thật và giá trị mô phỏng (Chương 27 mục 27.3c). Trình tự chỉ đọc
tín hiệu đã sạch, nên chạy mô phỏng không phải sửa một dòng nào ở đây.</li>
<li><strong>Mọi chuyển tiếp dùng phản hồi thật</strong> — <code>Stop1.Done</code>, <code>X_BoardStn1</code> — không dùng timer (Chương 17).</li>
<li>⭐⭐ <strong>Yêu cầu phát ở CHUYỂN TIẾP, không phát trong thân bước.</strong> Mỗi bước chỉ <strong>chờ</strong> kết quả của yêu
cầu đã phát lúc vào bước — đúng cột <em>&quot;hành động khi vào trạng thái&quot;</em> của bảng chuyển trạng thái
(Chương 25). ⚠ Viết kiểu <em>&quot;trong bước 10: nâng chặn, rồi <code>IF Stop1.Done</code>&quot;</em> thì trình tự <strong>nhảy qua
bước mà không chờ</strong> — Bẫy 7 giải thích vì sao.</li>
<li><strong>Cờ <code>M_BypBoard</code> ở bước 0</strong> — <em>bỏ qua chờ board</em> của chạy khô — cho phép chạy khô không có board
(Chương 28 mục 28.3).</li>
</ul>
<p>Nhưng đoạn code trên vẫn <strong>chưa xong</strong>. Nó thiếu đúng thứ đã gây ra sự cố ở mục 26.1.</p>
<hr>
<h2 id="264-timeout-tng-bưc-cơ-ch-báo-li-không-phi-cơ-ch-điu-khin">26.4 Timeout từng bước — cơ chế báo lỗi, không phải cơ chế điều khiển</h2>
<p>Đây là mục quan trọng nhất của chương.</p>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Mỗi bước phải có thời gian tối đa. Quá thời gian → báo lỗi, nêu rõ kẹt ở bước nào và chờ gì.</strong></p>
<p>Timeout <strong>không</strong> dùng để chuyển bước. Nó chỉ dùng để <strong>phát hiện rằng chuyển tiếp đã không xảy ra</strong>.</p>
</blockquote>
<p>Phân biệt này quyết định trình tự có an toàn hay không:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Timeout <strong>báo lỗi</strong> ✓</th>
<th>Timeout <strong>chuyển bước</strong> ✗</th>
</tr>
</thead>
<tbody><tr>
<td>Khi cơ cấu chậm bất thường</td>
<td>Báo lỗi, dừng máy, người xử lý</td>
<td><strong>Đi tiếp như không có gì</strong></td>
</tr>
<tr>
<td>Khi cảm biến hỏng</td>
<td>Báo rõ cảm biến nào</td>
<td>Đi tiếp, máy làm việc trên giả định sai</td>
</tr>
<tr>
<td>Khi cơ cấu kẹt cơ khí</td>
<td>Báo lỗi, tránh làm hỏng thêm</td>
<td>Bước sau tác động lên cơ cấu đang kẹt</td>
</tr>
</tbody></table></div>
<p>Cột phải chính là sai lầm ở Chương 17: <em>&quot;chờ 2 giây chắc kẹp xong rồi&quot;</em>. Nó biến một cơ chế phát hiện
lỗi thành một cơ chế <strong>giấu lỗi</strong>.</p>
<h3>Cách hiện thực — một bộ đếm dùng chung</h3>
<p>Không cần một timer cho mỗi bước. Một timer dùng chung, tự đặt lại mỗi khi bước đổi — và <strong>gọi đúng
một lần</strong> mỗi vòng quét (Chương 17, Bẫy 5):</p>
<pre><code class="language-iecst">VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── Xoá cờ lỗi của trạm khi tầng máy ra lệnh — đặt NGOÀI cửa vào của trình tự,
//    vì lúc máy đang Resetting thì trình tự không chạy (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault := FALSE;
END_IF;

// ── Thời gian cho phép của từng bước ──
CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;              // 0 = không giới hạn (chờ board)
   10:   Stn1_StepLimit := T#3S;              // nâng chặn
   20:   Stn1_StepLimit := T#3S;              // nâng kẹp
   30:   Stn1_StepLimit := T#60S;             // xử lý board
   40:   Stn1_StepLimit := T#3S;              // hạ kẹp
   50:   Stn1_StepLimit := T#0S;              // chờ trạm 2 — không giới hạn
   60:   Stn1_StepLimit := T#10S;             // chuyển board đi
END_CASE;

// ── Chạy timer: bước vừa đổi thì IN = FALSE đúng MỘT vòng → timer tự xoá về 0;
//    trình tự đang bị giữ (M_CycleEnable tắt, Chương 25) thì IN = FALSE suốt → không báo giả ──
T_StepTimeout(IN := M_CycleEnable
                    AND (Stn1_StepLimit &gt; T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;              // GHI LẠI bước bị kẹt
    Stn1.Fault     := TRUE;                   // cờ của TRẠM — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong><code>M_CycleEnable</code> trong <code>IN</code> là có chủ ý.</strong> Máy đang giữ (Hold) thì bước không tiến — nhưng đó
không phải bước bị kẹt. Thiếu điều kiện này, giữ máy quá 3 giây ở bước 20 là báo lỗi giả. ⚠⚠ Còn
đặt bộ định thời vào <strong>bên trong</strong> nhánh bị giữ thì tệ hơn: lúc chạy tiếp nó tính luôn cả thời gian
đã giữ và báo lỗi <strong>ngay khi vừa bấm Start</strong> (Chương 17 mục 17.3, Phụ lục B mục B.9b).</p>
</blockquote>
<h3>⭐ Các con số 3 s, 60 s, 10 s lấy ở đâu</h3>
<p>Trong khối trên chúng là <strong>số tròn để thấy cơ chế</strong>. Trên máy thật, mỗi loại bước có một cách đặt —
quy tắc thực dụng của nghề, đo rồi chỉnh:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại bước</th>
<th>Giới hạn</th>
</tr>
</thead>
<tbody><tr>
<td>Chờ một cơ cấu</td>
<td>Giới hạn của <strong>khối cơ cấu</strong> cộng 1–2 s — để lỗi cụ thể hơn (xy-lanh nào) báo trước; mục 26.5b làm đúng vậy</td>
</tr>
<tr>
<td>Chờ quy trình — tra keo, sấy</td>
<td><strong>Giới hạn trên của công thức × 1,5</strong> — theo giới hạn, không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả</td>
</tr>
<tr>
<td>Chờ hệ khác — máy trước, trạm sau</td>
<td>Không giới hạn ở bước; giám sát ở tầng máy (mục dưới)</td>
</tr>
</tbody></table></div>
<p>Giá trị thiết kế ban đầu của DP-01 nằm ở Phụ lục J mục J.3; cách đo và đặt lại khi máy đã chạy được —
Phụ lục O mục O.7 và O.8.</p>
<h3>Hai bước cố ý <strong>không</strong> đặt giới hạn</h3>
<p>Bước 0 (chờ board) và bước 50 (chờ trạm 2) đặt <code>T#0S</code> — nghĩa là chờ vô hạn. Đây là <strong>quyết định có
chủ ý</strong>, không phải bỏ sót:</p>
<ul>
<li><strong>Bước 0</strong> chờ board từ máy trước. Không có board là chuyện bình thường — máy trước có thể đang thay
lô. Báo lỗi ở đây là báo động giả.</li>
<li><strong>Bước 50</strong> chờ trạm 2 xong. Trạm 2 chậm hơn là chuyện bình thường trong pipeline (Chương 27).</li>
</ul>
<p>Nhưng chờ vô hạn có rủi ro riêng, nên cần <strong>giám sát ở tầng khác</strong>: nếu máy không cho ra sản phẩm nào
trong một khoảng thời gian dài, tầng máy báo <em>&quot;máy đứng chờ&quot;</em> — một cảnh báo mức thấp, không phải lỗi
dừng máy. ⭐ <em>&quot;Dài&quot;</em> là bao nhiêu: điểm xuất phát <strong>5 lần chu kỳ đích</strong> — DP-01 là 60 s; sau một tuần
chạy, đặt lại bằng khoảng nghỉ dài nhất đã thấy khi máy trước dừng bình thường, cộng 50 % (Phụ lục O
mục O.8). Cách này phân biệt được <strong>chờ hợp lệ</strong> với <strong>kẹt thật</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO — thông báo lỗi phải nói ba điều</strong>
Không đủ: <em>&quot;Lỗi trạm 1&quot;</em>. Đủ: <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>.</p>
<pre><code class="language-text">&quot;S1.20 quá thời gian (3 giây) — chờ DI_Clamp1Up.
 Kiểm tra: cảm biến reed kẹp trạm 1, áp suất khí, xy-lanh có kẹt không.&quot;
</code></pre>
<p>Dòng thứ hai biến bốn mươi phút mò mẫm thành hai phút. Việc viết nó tốn ba mươi giây.</p>
</blockquote>
<hr>
<h2 id="265-nhánh-song-song-và-đim-hp-nht">26.5 Nhánh song song và điểm hợp nhất</h2>
<p>Đôi khi hai việc chạy được <strong>cùng lúc</strong> — làm song song thì chu kỳ ngắn hơn.</p>
<p>Ví dụ ở DP-01: sau khi xử lý xong, có thể <strong>hạ kẹp</strong> và <strong>thông báo cho trạm 2</strong> cùng lúc, thay vì làm
tuần tự.</p>
<h3>Cách viết nhánh song song</h3>
<p>Tách thành hai chuỗi bước độc lập, mỗi chuỗi một biến bước riêng, rồi <strong>hợp nhất</strong> khi cả hai xong:</p>
<pre><code class="language-iecst">// Nhánh A: hạ kẹp
CASE Stn1_BranchA OF
   0:  IF M_ParallelStart THEN
           M_Stn1_ClampReq := FALSE;                         // phát ở CHUYỂN TIẾP (Bẫy 7)
           Stn1_BranchA    := 10;
       END_IF;
  10:  IF Clamp1.Done THEN Stn1_BranchA := 99; END_IF;    // 99 = nhánh xong
END_CASE;

// Nhánh B: chuẩn bị dữ liệu cho trạm 2
CASE Stn1_BranchB OF
   0:  IF M_ParallelStart THEN Stn1_BranchB := 10; END_IF;
  10:  Stn1_ResultData := …;
       Stn1_BranchB := 99;
END_CASE;

// ── Điểm hợp nhất: chờ CẢ HAI nhánh xong ──
IF Stn1_BranchA = 99 AND Stn1_BranchB = 99 THEN
    Stn1_BranchA := 0;
    Stn1_BranchB := 0;
    Stn1_Step    := 50;
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Vùng song song có hai lối ra, không phải một.</strong> Lối ra bình thường là điểm hợp nhất ở trên —
nó xoá cả hai biến nhánh. ⚠ Lối ra thứ hai là <strong>lỗi hoặc huỷ chu trình giữa chừng</strong>: trình tự bị kéo
về bước chờ trong khi <code>Stn1_BranchA</code> vẫn nằm ở 10. Chu trình sau, nhánh A <strong>chạy tiếp ngay</strong> — hạ
kẹp đúng lúc không ai yêu cầu. ⭐ Đây chính là quy tắc L7 của PLCopen cho SFC (<em>&quot;đóng đúng nhánh song
song&quot;</em>, Chương 21) viết lại cho <code>CASE</code>: <strong>mọi chỗ đưa <code>Stn1_Step</code> về 0 cũng phải đưa mọi biến nhánh
về 0</strong> — gom việc đó vào <strong>một</strong> đoạn <em>&quot;huỷ chu trình&quot;</em> duy nhất, đừng rải ra từng nơi.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>LƯU Ý — đừng song song hoá thứ không cần</strong>
Nhánh song song làm code khó đọc và khó gỡ lỗi hơn hẳn. Chỉ dùng khi <strong>đo được</strong> rằng nó rút ngắn
chu kỳ đáng kể (Chương 55). Song song hoá hai bước mỗi bước 200 ms trong một chu kỳ 12 giây là công
sức bỏ đi.</p>
</blockquote>
<hr>
<h2 id="265b-ghép-li-trình-t-trm-1-hoàn-chnh">26.5b ⭐⭐ Ghép lại — trình tự trạm 1 hoàn chỉnh</h2>
<p>Mục 26.3 là thân trình tự, 26.4 là giám sát thời gian, 26.5 là lối ra thứ hai của một vùng dở dang.
Dưới đây là cả ba ghép thành <strong>một chương trình chép vào phần mềm được</strong>, cộng thêm thứ mà ba mục kia
chưa có: <strong>một chỗ duy nhất huỷ chu trình</strong>, khi tầng máy ra lệnh (Chương 25).</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — trình tự trạm 1 của DP-01, ghép mục 26.3 và 26.4 thành một chương trình
//   Cần thêm: kiểu ST_Station (Chương 11 mục 11.5); khối FB_Cylinder2Pos, và tầng cơ cấu gọi
//   Stop1, Clamp1 mỗi vòng quét (Chương 27 mục 27.3)
VAR_GLOBAL
    X_BoardStn1        : BOOL;             // cảm biến board đã qua tầng ánh xạ (Chương 27 mục 27.3c)
    M_CycleEnable      : BOOL;             // tầng máy cho trình tự chạy (Chương 25)
    M_AbortCycle       : BOOL;             // tầng máy huỷ chu trình (Chương 25)
    M_ClearFaults      : BOOL;             // lệnh xoá cờ lỗi (Chương 25 mục 25.5c)
    M_BypBoard         : BOOL;             // chạy khô: bỏ qua chờ board (Chương 28 mục 28.3)
    M_HomePurgeStn1    : BOOL;             // về gốc: tới lượt xả trạm 1 — trạm sau đã trống
                                           //   (Chương 28 mục 28.4, bước H3)
    M_Stn1_ProcessDone : BOOL;             // xử lý board xong — nội dung ở các lát cắt sau
    M_Stn1_StopReq     : BOOL;             // ⭐ YÊU CẦU gửi tầng cơ cấu — trạm không ghi DO_
    M_Stn1_ClampReq    : BOOL;
    M_Stn1_ConvReq     : BOOL;
    Stop1              : FB_Cylinder2Pos;  // tầng cơ cấu GỌI; trạm chỉ ĐỌC .Done
    Clamp1             : FB_Cylinder2Pos;
    Stn1               : ST_Station;       // giao diện công bố — CHỈ trạm 1 ghi
    Stn2               : ST_Station;       // trạm 1 chỉ ĐỌC
END_VAR

PROGRAM Prg_Stn1Dispense
VAR_EXTERNAL
    X_BoardStn1                                       : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults        : BOOL;
    M_BypBoard, M_HomePurgeStn1, M_Stn1_ProcessDone   : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq, M_Stn1_ConvReq   : BOOL;
    Stop1, Clamp1                                     : FB_Cylinder2Pos;
    Stn1, Stn2                                        : ST_Station;
END_VAR
VAR
    Stn1_Step      : INT;                  // ⚠⚠ bước — ruột của trạm, KHÔNG giữ qua mất điện
    Stn1_StepPrev  : INT;
    Stn1_StepLimit : TIME;
    T_StepTimeout  : TON;
END_VAR

// ── 1 · Huỷ chu trình — MỘT chỗ duy nhất đưa bước và yêu cầu về trạng thái nghỉ ──
IF M_AbortCycle THEN
    Stn1_Step       := 0;
    M_Stn1_ClampReq := FALSE;                  // hạ kẹp TRƯỚC…
    M_Stn1_ConvReq  := FALSE;
    IF Clamp1.Done AND NOT Clamp1.Valve        // Done của lệnh HẠ — không phải Done cũ của lệnh nâng
       AND M_HomePurgeStn1 THEN                // và tới lượt trạm 1 xả: trạm sau đã trống
        M_Stn1_StopReq := FALSE;               // …mới hạ chặn (Chương 28 mục 28.4: va chạm V1, V3)
    END_IF;
    Stn1.Ready     := FALSE;
    Stn1.Busy      := FALSE;
    Stn1.BoardDone := FALSE;
END_IF;

// ── 2 · Xoá cờ lỗi của trạm khi tầng máy ra lệnh — ngoài cửa vào (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn1.Fault     := FALSE;
    Stn1.FaultStep := 0;
END_IF;

// ── 3 · Giám sát thời gian bước — gọi MỖI vòng, NGOÀI cửa vào (mục 26.4) ──
CASE Stn1_Step OF
    10, 20, 40: Stn1_StepLimit := T#5S;      // chờ chặn, chờ kẹp — DÀI HƠN giới hạn 3 s của khối
                                             // cơ cấu: lỗi cụ thể nhất (xy-lanh nào) báo trước
    30:         Stn1_StepLimit := T#60S;     // xử lý board
    60:         Stn1_StepLimit := T#10S;     // chuyển board đi
ELSE
    Stn1_StepLimit := T#0S;                  // bước 0 và 50: chờ vô hạn, CÓ CHỦ Ý
END_CASE;

T_StepTimeout(IN := M_CycleEnable
                    AND (Stn1_StepLimit &gt; T#0S) AND (Stn1_Step = Stn1_StepPrev),
              PT := Stn1_StepLimit);
Stn1_StepPrev := Stn1_Step;

IF T_StepTimeout.Q THEN
    Stn1.FaultStep := Stn1_Step;             // ⭐ GHI LẠI bước bị kẹt
    Stn1.Fault     := TRUE;                  // cờ của TRẠM — gom vào M_AnyFault (Chương 25)
END_IF;

// ── 4 · MỘT cửa vào: tầng máy chưa cho phép thì GIỮ NGUYÊN bước và yêu cầu ──
//    ⭐ Yêu cầu phát ở CHUYỂN TIẾP — hành động khi vào bước; thân bước chỉ CHỜ kết quả
IF NOT M_CycleEnable THEN
    ;                                        // ⭐ CỐ Ý không làm gì
ELSE
    CASE Stn1_Step OF
      0:  // Chờ board tới
          Stn1.Ready := TRUE;
          Stn1.Busy  := FALSE;
          IF X_BoardStn1 OR M_BypBoard THEN
              Stn1.Ready     := FALSE;
              Stn1.Busy      := TRUE;
              M_Stn1_StopReq := TRUE;        // → 10: nâng chặn
              Stn1_Step      := 10;
          END_IF;

     10:  // Chờ chặn lên
          IF Stop1.Done THEN
              M_Stn1_ClampReq := TRUE;       // → 20: nâng kẹp
              Stn1_Step       := 20;
          END_IF;

     20:  // Chờ kẹp lên
          IF Clamp1.Done THEN
              Stn1_Step := 30;
          END_IF;

     30:  // Xử lý board
          IF M_Stn1_ProcessDone THEN
              M_Stn1_ClampReq := FALSE;      // → 40: hạ kẹp
              Stn1_Step       := 40;
          END_IF;

     40:  // Chờ kẹp xuống
          IF Clamp1.Done THEN
              Stn1.BoardDone := TRUE;        // → 50: công bố board đã xong
              Stn1_Step      := 50;
          END_IF;

     50:  // Chờ trạm 2 trống — đọc GIAO DIỆN của trạm 2, không đọc bước của nó
          IF Stn2.Ready THEN
              M_Stn1_StopReq := FALSE;       // → 60: hạ chặn, cho chuyền chạy
              M_Stn1_ConvReq := TRUE;
              Stn1_Step      := 60;
          END_IF;

     60:  // Chờ board rời trạm
          IF NOT X_BoardStn1 THEN
              M_Stn1_ConvReq := FALSE;
              Stn1.BoardDone := FALSE;
              Stn1.DoneCount := Stn1.DoneCount + 1;
              Stn1_Step      := 0;
          END_IF;

    ELSE
        Stn1_Step := 0;                      // giá trị lạ → về trạng thái đã biết (Chương 20)
    END_CASE;
END_IF;
END_PROGRAM
</code></pre>
<p>⭐ Chương trình này <strong>đã được chạy thử</strong> cùng tầng máy của Chương 25 và khối xy-lanh của Chương 27,
trên một mô hình chặn, kẹp, board đơn giản — theo thứ tự gọi của Chương 27 mục 27.6:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kịch bản</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Hai board <strong>liên tiếp</strong></td>
<td>Cả hai đủ chu trình 0 → 60 → 0, <code>DoneCount</code> = 2, không lỗi</td>
</tr>
<tr>
<td>⚠ Giữ máy <strong>10 giây</strong> ở bước 20 (giới hạn 5 s)</td>
<td><strong>Không</strong> báo lỗi giả lúc đang giữ, và <strong>không</strong> báo lỗi ngay khi chạy tiếp — bộ định thời nằm ngoài cửa vào, điều kiện giữ nằm trong <code>IN</code> (mục 26.4)</td>
</tr>
<tr>
<td>Kẹp <strong>kẹt</strong></td>
<td>Khối <code>Clamp1</code> báo lỗi ở giây thứ 3 (mã 1) — <strong>trước</strong> lưới 5 s của trạm; Reset khi còn kẹt → cờ chốt lại, máy quay về <code>Alarm</code></td>
</tr>
<tr>
<td>Gỡ kẹt, Reset → về gốc</td>
<td>Van kẹp tắt <strong>trước</strong>; van chặn chỉ tắt <strong>sau</strong> khi kẹp đã về gốc thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Điều kiện thứ hai của dòng hạ chặn — <code>M_HomePurgeStn1</code> — chỉ lộ ra khi ráp đủ hai trạm.</strong> Bản
trước hạ chặn ngay khi kẹp đã hạ. Một mình trạm 1 thì đúng; ráp cùng trạm 2 (Phụ lục P) thì lúc về gốc
mà trạm 2 còn board, chặn 1 hạ và board của trạm 1 theo chuyền sang đâm vào board kia — đúng va chạm
V3 mà thứ tự <em>&quot;xả từ trạm cuối về trạm đầu&quot;</em> ở Chương 28 mục 28.4 sinh ra để tránh. ⭐ Ai biết <em>&quot;trạm
sau đã trống chưa&quot;</em>? Trình tự về gốc. Nên nó báo cho trạm bằng một cờ, còn trạm vẫn là nơi <strong>duy
nhất</strong> ghi yêu cầu chặn của mình (Chương 27 mục 27.3c, quy tắc một nơi ghi).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Lần chạy thử đầu tiên tìm ra một lỗi thật — trong chính đoạn 26.3 của bản trước.</strong> Khi yêu cầu
được phát <strong>trong thân</strong> bước 10 rồi đọc <code>Stop1.Done</code> ngay sau đó, trình tự đi từ bước 10 sang 30
<strong>trong hai vòng quét</strong>, không chờ chặn cũng không chờ kẹp. Bẫy 7 mổ xẻ nguyên nhân. ⭐ Và lần chạy
thử thứ hai tìm ra <strong>cùng lỗi đó</strong> trong đoạn huỷ chu trình của chính chương trình này lúc còn là bản
nháp — nên điều kiện hạ chặn mới là <code>Clamp1.Done AND NOT Clamp1.Valve</code>: <em>Done của lệnh hạ</em>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Giới hạn của bước chờ cơ cấu là 5 s, dài hơn giới hạn 3 s của khối xy-lanh — có chủ ý.</strong> Hai
tầng cùng canh một việc với cùng một con số thì <strong>thứ tự quét</strong> quyết định tầng nào báo trước. Đặt
bước dài hơn để lỗi <strong>cụ thể nhất</strong> — xy-lanh nào, mã gì — luôn tới trước; bước là lưới an toàn thứ
hai, bắt những gì khối cơ cấu không thấy.</p>
</blockquote>
<blockquote>
<p>⚡ Mã đang chạy thật viết trình tự theo thêm ba cách — <strong>đăng ký bước mỗi vòng</strong> (tên bước, bỏ bước theo mã
hàng, chạy từng bước có sẵn trong khung), <strong>đối tượng trình tự</strong> giữ số bước cùng tên bước, và <strong>mỗi cụm
thiết bị một chuỗi SFC</strong> bắt tay nhau qua cờ yêu cầu. Cùng trạm 1, đặt cạnh nhau, kèm bảng chọn: Phụ lục Q
mục Q.5.</p>
</blockquote>
<hr>
<h2 id="266-b-tc">26.6 Bế tắc</h2>
<p><strong>Bế tắc</strong> <em>(deadlock)</em> là tình huống hai bên cùng chờ nhau, và không bên nào tiến được.</p>
<p>Ở máy nhiều trạm, dạng phổ biến nhất:</p>
<pre><code class="language-text">Trạm 1 ở bước 50:  &quot;chờ trạm 2 sẵn sàng&quot;   →  chờ  Stn2.Ready
Trạm 2 ở bước 0:   &quot;chờ board tới&quot;          →  chờ  DI_BoardStn2
</code></pre>
<p>Nghe có vẻ ổn — trạm 2 chờ board, trạm 1 sẽ gửi board sang. Nhưng nếu ai đó viết trạm 2 công bố
<code>Stn2.Ready</code> <strong>chỉ khi đã có board</strong> (nhầm &quot;sẵn sàng&quot; thành &quot;đang bận&quot;), thì:</p>
<ul>
<li>Trạm 1 chờ <code>Stn2.Ready</code> — không lên vì trạm 2 chưa có board.</li>
<li>Trạm 2 chờ board — không tới vì trạm 1 đang chờ.</li>
</ul>
<p><strong>Cả hai đứng im vĩnh viễn</strong>, và cả hai đều ở bước &quot;chờ không giới hạn&quot; nên không báo lỗi. Đây chính
là dạng nguy hiểm nhất: máy im lặng.</p>
<h3>Ba biện pháp, dùng cả ba</h3>
<p><strong>Một — định nghĩa giao diện cho đúng.</strong> <code>Stn2.Ready</code> phải nghĩa là <em>&quot;tôi trống và nhận được board
mới&quot;</em>, và phải <strong>bằng TRUE khi trạm 2 rỗng</strong>. Sai nghĩa ở đây là gốc của bế tắc trên.</p>
<p><strong>Hai — giám sát &quot;máy đứng chờ&quot; ở tầng máy.</strong> Đã nêu ở mục 26.4: nếu không sản phẩm nào ra trong một
khoảng dài, báo cảnh báo kèm <strong>trạng thái mọi trạm</strong>:</p>
<pre><code class="language-text">&quot;Máy đứng chờ 120 giây.  Trạm 1: bước 50 (chờ trạm 2).  Trạm 2: bước 0 (chờ board).&quot;
</code></pre>
<p>Một dòng như vậy làm bế tắc <strong>lộ ngay ra</strong>, thay vì phải đi tìm.</p>
<p><strong>Ba — vẽ đồ thị chờ khi thiết kế.</strong> Với mỗi bước chờ, vẽ mũi tên tới thứ nó đang chờ. <strong>Nếu đồ thị có
vòng kín, bạn có bế tắc tiềm tàng</strong> — kể cả khi nó chưa xảy ra trong thử nghiệm. Cách kiểm này làm
được trên giấy, trước khi viết code.</p>
<hr>
<h2 id="267-by-thưng-gp">26.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Bước không có timeout</h3>
<p>Bẫy trung tâm của chương, đã mổ xẻ ở mục 26.4. Nhắc lại vì nó là bẫy hay gặp nhất và tốn thời gian
nhất: <strong>mọi bước chờ cơ cấu phải có giới hạn thời gian</strong>, và mọi bước cố ý chờ vô hạn phải được giám
sát ở tầng máy.</p>
<h3>🔍 BẪY 2 — Dùng timeout để chuyển bước</h3>
<pre><code class="language-iecst">// ✗ SAI — timer thay cho phản hồi
IF T_Wait.Q THEN
    Stn1_Step := 30;         // &quot;chắc kẹp lên rồi&quot;
END_IF;
</code></pre>
<p>Trình tự này chạy đúng khi mọi thứ bình thường, và <strong>hỏng âm thầm</strong> khi cơ cấu chậm hoặc kẹt. Bước sau
sẽ tác động lên một cơ cấu chưa ở đúng vị trí.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — phản hồi để chuyển, timeout để báo lỗi
IF Clamp1.Done THEN
    Stn1_Step := 30;
END_IF;
// timeout xử lý riêng, đặt Stn1.Fault
</code></pre>
<h3>🔍 BẪY 3 — Đánh số bước liền nhau</h3>
<p>Đánh 1, 2, 3, 4… rồi cần chèn một bước giữa 2 và 3. Bạn phải đánh số lại toàn bộ, và mọi tham chiếu
tới số bước — trong thông báo lỗi, trong màn hình, trong tài liệu — đều sai.</p>
<p>Ba kiểu đánh số đều có người dùng. Cùng một trình tự 5 bước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Trông ra sao</th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Liền nhau</strong></td>
<td><code>1, 2, 3, 4, 5</code></td>
<td>Ngắn; hợp với <code>CASE</code> có kiểm đủ nhánh</td>
<td>⚠⚠ <strong>Chèn một bước là đánh số lại tất cả</strong> — kéo theo thông báo lỗi, màn hình, tài liệu</td>
</tr>
<tr>
<td>⭐ <strong>Cách 10</strong></td>
<td><code>10, 20, 30, 40, 50</code></td>
<td>⭐ Chèn được <strong>9 bước</strong> vào giữa mà không đụng gì khác</td>
<td>Số lớn hơn; ⚠ chèn quá 9 lần vào cùng một khe thì hết chỗ</td>
</tr>
<tr>
<td><strong>Cách 100 theo trạm</strong></td>
<td><code>110…150</code> cho trạm 1, <code>210…250</code> cho trạm 2</td>
<td>⭐⭐ <strong>Nhìn số là biết trạm nào</strong> — rất lợi khi thông báo lỗi ghi số bước</td>
<td>Số dài; ⚠ giới hạn 9 trạm nếu dùng ba chữ số</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Cách 10 là lựa chọn mặc định tốt</strong>: chi phí bằng không, và nó giải quyết đúng vấn đề hay gặp
nhất. ⚡ Máy từ ba trạm trở lên thì <strong>cách 100 theo trạm</strong> đáng giá hơn, vì mã lỗi <code>S230 quá thời gian</code> tự nói ra <em>trạm 2, bước 30</em> mà không cần tra.</p>
<p>⚠ Dù chọn kiểu nào, <strong>ghi quy ước đó vào hồ sơ máy</strong> — người sửa sau bạn sẽ chèn bước, và họ cần
biết khe trống nằm ở đâu.</p>
<h3>🔍 BẪY 4 — Không ghi lại bước bị kẹt</h3>
<p>Trình tự báo lỗi rồi <strong>đặt lại bước về 0</strong>. Thông tin quan trọng nhất — kẹt ở bước nào — mất luôn.</p>
<p>Luôn có một biến <code>Stn1.FaultStep</code> giữ lại bước lúc xảy ra lỗi, và biến đó <strong>chỉ được xoá khi Reset</strong>.
Đây là phiên bản thu nhỏ của &quot;chụp ảnh trạng thái lúc sự cố&quot; ở Chương 28.</p>
<h3>🔍 BẪY 5 — Trình tự tự chạy khi máy không cho phép</h3>
<p>Đoạn code ở mục 26.3 mở đầu bằng:</p>
<pre><code class="language-iecst">IF NOT M_CycleEnable THEN
    ;          // cố ý: giữ nguyên bước
ELSE
    …
</code></pre>
<p>Thiếu nhánh đó thì trình tự <strong>vẫn chạy khi máy đang <code>Alarm</code> hoặc <code>Hold</code></strong> — vì máy trạng thái ở tầng
trên không tự chặn được tầng dưới. Đây là ứng dụng của quy tắc Q1 ở Chương 27: tầng trên <em>cho phép</em>,
tầng dưới <em>phải kiểm tra sự cho phép đó</em>.</p>
<p>Chú ý nhánh đó <strong>giữ nguyên bước</strong>, không đặt về 0. Nhờ vậy khi được phép chạy lại, trình tự tiếp
tục đúng chỗ — đó là điều làm <code>Hold</code> khác <code>Stop</code> (Chương 25). ⭐ Và nó viết bằng một nhánh <code>IF</code>, không
bằng <code>RETURN</code>, để POU chỉ có một điểm thoát (Phụ lục N, quy tắc CP14).</p>
<h3>🔍 BẪY 6 — Nhánh song song không hợp nhất đúng</h3>
<p>Điểm hợp nhất kiểm <code>BranchA = 99 OR BranchB = 99</code> thay vì <code>AND</code>. Trình tự đi tiếp khi mới một nhánh
xong. Lỗi này chạy đúng phần lớn thời gian — vì thường một nhánh xong sớm hơn hẳn — và hỏng vào đúng
lần nhánh kia chậm bất thường.</p>
<p>Điểm hợp nhất <strong>luôn dùng <code>AND</code></strong>, và bản thân nó cũng phải có timeout.</p>
<h3>🔍 BẪY 7 — Phát yêu cầu và đọc <code>Done</code> trong cùng một bước</h3>
<pre><code class="language-iecst">// ✗ SAI — nhảy qua bước mà không chờ
10: M_Stn1_StopReq := TRUE;
    IF Stop1.Done THEN
        Stn1_Step := 20;
    END_IF;
</code></pre>
<p><strong>Hiện tượng:</strong> trình tự chạy &quot;quá nhanh&quot; — sang bước sau khi chặn chưa lên, kẹp chưa kẹp; cơ cấu kẹt
cũng không báo lỗi vì không bước nào kịp chờ nó.</p>
<p><strong>Vì sao:</strong> tầng cơ cấu chạy <strong>trước</strong> tầng trạm (Chương 27 mục 27.6), nên <code>Stop1.Done</code> mà trạm đọc ở
vòng đầu tiên của bước 10 được tính với <strong>yêu cầu cũ</strong> — chặn đang ở gốc, đúng như yêu cầu cũ, nên
<code>Done</code> = TRUE. Khối cơ cấu chỉ thấy yêu cầu mới ở <strong>vòng sau</strong>. ⚡ Cùng một lỗi với cờ <code>M_CodeValid</code>
của Chương 42: một kết quả <strong>của lần trước</strong> được đọc như kết quả của lần này.</p>
<p><strong>Cách sửa:</strong> phát yêu cầu ở <strong>chuyển tiếp</strong> — lúc gán bước mới — và để thân bước chỉ <strong>chờ</strong>:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — phát khi VÀO bước; bước chỉ chờ kết quả
0:  IF X_BoardStn1 THEN
        M_Stn1_StopReq := TRUE;
        Stn1_Step      := 10;
    END_IF;
10: IF Stop1.Done THEN
        Stn1_Step := 20;
    END_IF;
</code></pre>
<p>⚡ Chỗ nào buộc phải đổi yêu cầu rồi đọc kết quả ngay trong cùng vòng — như đoạn huỷ chu trình ở mục
26.5b — thì hỏi <strong>Done của lệnh nào</strong>: <code>Clamp1.Done AND NOT Clamp1.Valve</code> là <em>&quot;đã về gốc theo lệnh
hạ&quot;</em>, còn <code>Clamp1.Done</code> một mình vẫn có thể là Done của lệnh nâng cũ. ⭐ Khối kích bằng sườn kiểu
<code>Execute</code>/<code>Done</code>, gọi ngay trước <code>CASE</code> với <code>Execute</code> lấy từ bước, <strong>không</strong> mắc lỗi này: sườn lên của
<code>Execute</code> xoá <code>Done</code> trong chính lần gọi đó (Chương 30 mục 30.5b).</p>
<hr>
<h2 id="268-bng-cht-kim-tra-mt-trình-t">26.8 Bảng chốt — kiểm tra một trình tự</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đã vẽ lưu đồ <strong>trước khi</strong> viết code chưa?</td>
<td>Có, trên giấy</td>
</tr>
<tr>
<td>2</td>
<td>Mọi chuyển tiếp dùng <strong>phản hồi thật</strong>, không dùng timer?</td>
<td>Có</td>
</tr>
<tr>
<td>3</td>
<td>Mọi bước chờ cơ cấu có <strong>timeout</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>4</td>
<td>Bước chờ vô hạn có được <strong>giám sát ở tầng máy</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Thông báo lỗi nói được <strong>bước nào · chờ gì · kiểm tra gì</strong>?</td>
<td>Đủ ba</td>
</tr>
<tr>
<td>6</td>
<td>Số bước đánh <strong>cách 10</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Đã hỏi <em>&quot;có cảm biến nào cho biết bước này xong chưa?&quot;</em> cho <strong>từng</strong> bước?</td>
<td>Có, và ghi lại câu trả lời</td>
</tr>
<tr>
<td>8</td>
<td>⚠ Bước nào <strong>không</strong> có phản hồi thật đã được <strong>ghi vào đặc tả</strong>?</td>
<td>Có — không để im lặng</td>
</tr>
<tr>
<td>9</td>
<td>Có biến giữ <strong>bước bị kẹt</strong> lúc lỗi?</td>
<td>Có, chỉ xoá khi Reset</td>
</tr>
<tr>
<td>10</td>
<td>Trình tự có kiểm <strong>tầng máy cho phép</strong> trước khi tiến bước?</td>
<td>Có — bằng một nhánh <code>IF</code> giữ nguyên bước, không bằng <code>RETURN</code></td>
</tr>
<tr>
<td>11</td>
<td>Điểm hợp nhất nhánh song song dùng <strong>AND</strong>?</td>
<td>Có</td>
</tr>
<tr>
<td>12</td>
<td>Đã vẽ <strong>đồ thị chờ</strong> và kiểm không có vòng kín?</td>
<td>Có</td>
</tr>
<tr>
<td>13</td>
<td>⭐⭐ Yêu cầu phát ở <strong>chuyển tiếp</strong>, thân bước chỉ <strong>chờ</strong>?</td>
<td>Có — không bước nào vừa phát yêu cầu vừa đọc <code>Done</code> (Bẫy 7)</td>
</tr>
<tr>
<td>14</td>
<td>⭐ Bộ định thời giám sát bước gọi <strong>ngoài</strong> cửa vào, điều kiện giữ nằm trong <code>IN</code>?</td>
<td>Có — giữ máy lâu không báo lỗi giả, chạy tiếp không báo lỗi ngay</td>
</tr>
<tr>
<td>15</td>
<td>⭐ Có <strong>một</strong> chỗ duy nhất huỷ chu trình, đưa <strong>mọi</strong> biến bước và yêu cầu về nghỉ?</td>
<td>Có (mục 26.5b)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="269-t-kim">26.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 26.1. <strong>Một thay đổi nhỏ nào</strong> đã có thể biến bốn mươi phút thành hai phút?</li>
<li>Vì sao timeout là <strong>cơ chế báo lỗi</strong> chứ không phải cơ chế chuyển bước? Nêu hậu quả cụ thể khi dùng
sai.</li>
<li>Vì sao bước 0 và bước 50 của DP-01 cố ý <strong>không</strong> đặt giới hạn thời gian? Rủi ro của quyết định đó
được bù bằng cách nào?</li>
<li>Vì sao đánh số bước cách 10 thay vì liền nhau?</li>
<li>Mô tả tình huống <strong>bế tắc</strong> ở mục 26.6 và chỉ ra <strong>định nghĩa giao diện sai</strong> đã gây ra nó.</li>
<li>Bạn có một bước chờ vô hạn hợp lệ và một bước bị kẹt thật. <strong>Làm sao phân biệt</strong> hai tình huống này
từ bên ngoài?</li>
<li>Vì sao nhánh chặn khi máy không cho phép lại <strong>giữ nguyên bước</strong> thay vì đặt về 0? Và vì sao nó
được viết bằng một nhánh <code>IF</code> chứ không bằng <code>RETURN</code>?</li>
<li>Điểm hợp nhất nhánh song song dùng <code>OR</code> thay vì <code>AND</code>. Vì sao lỗi này <strong>khó phát hiện khi thử nghiệm</strong>?</li>
<li>⭐ Nêu phương pháp thiết kế <strong>thứ hai</strong> ngoài lưu đồ → bit bước. ⚠⚠ Điều kiện áp dụng duy nhất của
 nó là gì, và vì sao dùng sai điều kiện là quay lại sai lầm ở Chương 17?</li>
<li>⭐ Bạn đọc chương trình của người khác và thấy <strong>một chuỗi timer nối tiếp, không có phản hồi nào</strong>.
Câu hỏi đầu tiên phải đặt là gì? Nêu hai kết luận có thể, và mỗi kết luận dẫn tới hành động nào.</li>
<li>⚠⚠ Bước 10 viết <code>M_Stn1_StopReq := TRUE; IF Stop1.Done THEN Stn1_Step := 20; END_IF;</code>. Máy chạy,
nhưng chặn chưa lên đã kẹp. <strong>Vì sao</strong> — dựa vào thứ tự gọi các tầng? Viết lại cho đúng.</li>
<li>⭐ Vì sao giới hạn thời gian của bước chờ kẹp nên <strong>dài hơn</strong> giới hạn của khối xy-lanh?</li>
</ol>
<p>Câu 2 và câu 6 là hai câu phân loại. Câu 2 là nguyên tắc trung tâm của chương; câu 6 kiểm tra bạn hiểu
rằng &quot;chờ&quot; và &quot;kẹt&quot; nhìn từ ngoài <strong>giống hệt nhau</strong>, nên phải thiết kế cách phân biệt.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 27 — Kiến trúc chương trình cho máy nhiều trạm.</strong> Trình tự một trạm đã xong. Nhưng DP-01 có
hai trạm chạy song song, dùng chung một chuyền — và chương này đã nhắc tới <code>Stn2.Ready</code>, <code>M_CycleEnable</code>,
<code>Clamp1.Done</code> mà chưa nói chúng từ đâu ra. Chương 27 xây phần đó.</p>
<hr>
<h3>Nguồn tham khảo chương 26</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: ngôn ngữ SFC (bước, chuyển
tiếp, nhánh song song và nhánh lựa chọn) — mô hình khái niệm cho chương này; lệnh <code>CASE</code> và khối
<code>TON</code>. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)</em></li>
<li>Đặc tả trình tự hai trạm và bảng thời gian bước của DP-01 — Phụ lục J.</li>
<li><strong>Mitsubishi Electric</strong> — <em>MELSEC iQ-F FX5 Programming Manual (Program Design)</em>, ch. 8 <em>SFC
Program</em> và phần <em>step relay</em>: ⭐ loại thiết bị <strong><code>S</code></strong> dành riêng cho bit bước, và ⚠⚠ luật dùng
trong ST — <strong>không gán thẳng</strong> <code>M0 := S0;</code> mà phải viết bằng <code>IF … THEN … ELSE … END_IF</code>; với dạng
chỉ định theo cụm thì phải khai đúng kích thước dữ liệu — nền cho mục 26.2a.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix5000 Controllers Sequential Function Charts</em>: nhánh song song và
điểm hợp nhất, dùng để đối chiếu ở mục 26.5.</li>
<li><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, ch. 10 <em>Structured Logic Design</em>:
phương pháp <strong>bit trình tự</strong> theo các bước đánh số, và ⭐ <strong>thiết kế theo sơ đồ thời gian</strong> kèm
⚠⚠ <strong>điều kiện áp dụng</strong>: chỉ hợp lệ cho quy trình <em>&quot;phụ thuộc duy nhất vào thời gian&quot;</em> — nền cho
mục 26.2b.</li>
</ul>
<blockquote>
<p>⚡ Các con số thời gian trong chương (3 giây cho hành trình xy-lanh, 60 giây cho bước xử lý) là <strong>giá
trị minh hoạ của máy mẫu</strong>. Thời gian thật phải đo trên máy của bạn rồi cộng biên an toàn — đặt quá
chặt thì báo động giả, đặt quá lỏng thì mất tác dụng phát hiện.</p>
</blockquote>
<!-- SECTION: ch27_kien_truc_chuong_trinh_nhieu_tram -->
<hr>
<h1 id="chương-27-kin-trúc-chương-trình-cho-máy-nhiu-trm">Chương 27 — Kiến trúc chương trình cho máy nhiều trạm</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="271-ch-chương-trình-sp-đ-khi-máy-ln-lên">27.1 Chỗ chương trình sụp đổ khi máy lớn lên</h2>
<p>Chương 25 cho bạn mô hình trạng thái, Chương 26 cho bạn trình tự các bước. Với <strong>một trạm</strong>, hai thứ
đó là đủ — chương trình gọn, đọc được, sửa được.</p>
<p>Rồi máy có <strong>trạm thứ hai</strong>.</p>
<p>Cách tự nhiên nhất là chép trình tự trạm 1 sang, đổi tên tag, thêm điều kiện để hai trạm không giẫm
chân nhau. Chạy được. Rồi thêm chế độ tay cho từng trạm. Rồi thêm xử lý khi trạm 2 lỗi mà trạm 1 vẫn
chạy. Rồi thêm trạm thứ ba.</p>
<p>Đến lúc nào đó, hiện tượng sau xuất hiện — và nó là <strong>triệu chứng đặc trưng</strong> của kiến trúc sai:</p>
<blockquote>
<p><strong>Sửa một thứ ở trạm 1 làm hỏng một thứ ở trạm 2, mà không ai giải thích được vì sao.</strong></p>
</blockquote>
<p>Nguyên nhân không nằm ở chỗ nào cụ thể trong code. Nó nằm ở chỗ <strong>hai trạm biết quá nhiều về nhau</strong>.
Trạm 1 đọc bước hiện tại của trạm 2 để quyết định; trạm 2 ghi thẳng vào một cờ mà trạm 1 dùng; cả hai
cùng điều khiển chuyền. Mỗi liên kết như vậy là một sợi dây vô hình, và số sợi dây tăng theo bình
phương số trạm.</p>
<p>Chương này là cách tổ chức chương trình để số sợi dây đó <strong>không tăng</strong> khi máy lớn lên.</p>
<hr>
<h2 id="272-ba-tng-và-quy-tc-gi">27.2 Ba tầng — và quy tắc gọi</h2>
<p>Cách tổ chức đã được kiểm chứng là chia chương trình thành <strong>ba tầng</strong>, mỗi tầng một loại trách nhiệm.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNjIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzYyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI3LjEg4oCUIEJhIHThuqduZyBraeG6v24gdHLDumMgY2jGsMahbmcgdHLDrG5oPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk3FqWkgdMOqbiBjaOG7iSDEkWkgWFXhu5BORy4gVOG6p25nIGTGsOG7m2kga2jDtG5nIGfhu41pIG5nxrDhu6NjIGzDqm4g4oCUIG7DsyBjaOG7iSBjw7RuZyBi4buRIHRy4bqhbmcgdGjDoWkgxJHhu4MgdOG6p25nIHRyw6puIMSR4buNYy48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nODQnIHdpZHRoPSc4OTInIGhlaWdodD0nOTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4zJy8+DQo8dGV4dCB4PSc0MCcgeT0nMTA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG6pk5HIE3DgVk8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMTIzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6vyDEkeG7mSB24bqtbiBow6BuaCDCtyBs4buXaSB0b8OgbiBtw6F5IMK3IGNobyBwaMOpcC9j4bqlbTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyMTYnIHdpZHRoPSc4OTInIGhlaWdodD0nMTMyJyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzIzOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBUUuG6oE08L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nMjU1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50csOsbmggdOG7sSB44butIGzDvTwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSczODgnIHdpZHRoPSc4OTInIGhlaWdodD0nMTE4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDAnIHk9JzQxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlThuqZORyBDxqAgQ+G6pFU8L3RleHQ+DQo8dGV4dCB4PSc0MCcgeT0nNDI3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5t4buZdCB0aGnhur90IGLhu4s8L3RleHQ+DQo8cmVjdCB4PSczMjAnIHk9JzEwMCcgd2lkdGg9JzMwMCcgaGVpZ2h0PSc2Micgcng9JzYnIGZpbGw9JyNFOEYyRUMnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjcnLz4NCjx0ZXh0IHg9JzQ3MCcgeT0nMTI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nw6F5IHRy4bqhbmcgdGjDoWk8L3RleHQ+DQo8dGV4dCB4PSc0NzAnIHk9JzE0MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+SWRsZSAvIFJ1bm5pbmcgLyBIb2xkIC8gQWxhcm0g4oCmPC90ZXh0Pg0KPHRleHQgeD0nNDcwJyB5PScxNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4rIGNo4bunIGPhu6dhIHTDoGkgbmd1ecOqbiBkw7luZyBjaHVuZzwvdGV4dD4NCjxyZWN0IHg9JzE1MCcgeT0nMjM0JyB3aWR0aD0nMjUwJyBoZWlnaHQ9Jzk2JyByeD0nNicgZmlsbD0nI0U3RUZGNicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzEuNycvPg0KPHRleHQgeD0nMjc1JyB5PScyNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+VHLhuqFtIDEg4oCUIHRyYSBrZW88L3RleHQ+DQo8cmVjdCB4PScxNjYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nMjc1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nMjc1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzI3NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nNTYwJyB5PScyMzQnIHdpZHRoPScyNTAnIGhlaWdodD0nOTYnIHJ4PSc2JyBmaWxsPScjRTdFRkY2JyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS43Jy8+DQo8dGV4dCB4PSc2ODUnIHk9JzI1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMiDigJQgc+G6pXkgVVY8L3RleHQ+DQo8cmVjdCB4PSc1NzYnIHk9JzI2Nicgd2lkdGg9JzIxOCcgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjEnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nNjg1JyB5PScyODMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5naWFvIGRp4buHbiBjw7RuZyBi4buRPC90ZXh0Pg0KPHRleHQgeD0nNjg1JyB5PScyOTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5SZWFkeSDCtyBCdXN5IMK3IEZhdWx0IMK3IEJvYXJkRG9uZTwvdGV4dD4NCjx0ZXh0IHg9JzY4NScgeT0nMzEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J21pZGRsZSc+4oaQIHRo4bupIERVWSBOSOG6pFQgbmfGsOG7nWkga2jDoWMgxJHGsOG7o2MgxJHhu41jPC90ZXh0Pg0KPHJlY3QgeD0nMTUwJyB5PSc0MDgnIHdpZHRoPScxMDYnIGhlaWdodD0nNjInIHJ4PSc1JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMDMnIHk9JzQzMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5TdG9wMTwvdGV4dD4NCjx0ZXh0IHg9JzIwMycgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMjAzJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PScyNzInIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzMyNScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkNsYW1wMTwvdGV4dD4NCjx0ZXh0IHg9JzMyNScgeT0nNDQ3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RkJfQ3lsaW5kZXIyUG9zPC90ZXh0Pg0KPHRleHQgeD0nMzI1JyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSczOTQnIHk9JzQwOCcgd2lkdGg9JzEwNicgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQ0NycgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlN0b3AyPC90ZXh0Pg0KPHRleHQgeD0nNDQ3JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc0NDcnIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzUxNicgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNTY5JyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2xhbXAyPC90ZXh0Pg0KPHRleHQgeD0nNTY5JyB5PSc0NDcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC42JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5GQl9DeWxpbmRlcjJQb3M8L3RleHQ+DQo8dGV4dCB4PSc1NjknIHk9JzQ2MScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjQnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnRpbWVvdXQgwrcgVW5rbm93bjwvdGV4dD4NCjxyZWN0IHg9JzYzOCcgeT0nNDA4JyB3aWR0aD0nMTA2JyBoZWlnaHQ9JzYyJyByeD0nNScgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjkxJyB5PSc0MzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2h1eeG7gW48L3RleHQ+DQo8dGV4dCB4PSc2OTEnIHk9JzQ0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjYnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkZCX0NvbnZleW9yPC90ZXh0Pg0KPHRleHQgeD0nNjkxJyB5PSc0NjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC40JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50aW1lb3V0IMK3IFVua25vd248L3RleHQ+DQo8cmVjdCB4PSc3NzYnIHk9JzQwOCcgd2lkdGg9JzEzMCcgaGVpZ2h0PSc2Micgcng9JzUnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9Jzg0MScgeT0nNDMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRPX+KApiBuZ8O1IHJhPC90ZXh0Pg0KPHRleHQgeD0nODQxJyB5PSc0NDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5t4buXaSBuZ8O1IHJhOiDEkMOaTkcgMSBuxqFpIGdoaTwvdGV4dD4NCjxsaW5lIHgxPSc3NDQnIHkxPSc0MzknIHgyPSc3NjInIHkyPSc0MzknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNzcyLjAsNDM5LjAgNzYyLjAsNDQ0LjAgNzYyLjAsNDM0LjAnIGZpbGw9JyNCODg2MEInLz4NCjxsaW5lIHgxPSczMDAnIHkxPScxNjInIHgyPScyNTUnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjUwLjAsMjMwLjAgMjUxLjksMjE5LjAgMjYwLjAsMjI0LjknIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc2NDAnIHkxPScxNjInIHgyPSc2ODQnIHkyPScyMjEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjxwb2x5Z29uIHBvaW50cz0nNjkwLjAsMjMwLjAgNjgwLjAsMjI0LjkgNjg4LjEsMjE5LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzI1OCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J2VuZCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzIwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2hvIHBow6lwIC8gY+G6pW08L3RleHQ+DQo8bGluZSB4MT0nMjQwJyB5MT0nMzMwJyB4Mj0nMjA3JyB5Mj0nMzk1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzIwMy4wLDQwNC4wIDIwMy4wLDM5Mi44IDIxMS45LDM5Ny4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nMzAwJyB5MT0nMzMwJyB4Mj0nMzIxJyB5Mj0nMzk0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzMyNS4wLDQwNC4wIDMxNy4xLDM5Ni4xIDMyNi41LDM5Mi45JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNjUwJyB5MT0nMzMwJyB4Mj0nNDU2JyB5Mj0nNDAwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzQ0Ny4wLDQwNC4wIDQ1NC43LDM5NS45IDQ1OC4xLDQwNS4zJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNzEwJyB5MT0nMzMwJyB4Mj0nNTc3JyB5Mj0nMzk5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8cG9seWdvbiBwb2ludHM9JzU2OS4wLDQwNC4wIDU3NS41LDM5NC45IDU4MC4yLDQwMy44JyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PScxNTAnIHk9JzM3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+ecOqdSBj4bqndSBjaHV54buDbiDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNjAwJyB5PSczNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnnDqnUgY+G6p3UgY2h1eeG7g24gxJHhu5luZzwvdGV4dD4NCjxsaW5lIHgxPSc0MDAnIHkxPScyODInIHgyPSc1NjAnIHkyPScyODInIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1kYXNoYXJyYXk9JzYsNCcvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI3MScgeDI9JzQ5MScgeTI9JzI5Mycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPGxpbmUgeDE9JzQ2OScgeTE9JzI5MycgeDI9JzQ5MScgeTI9JzI3MScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMuMicvPg0KPHRleHQgeD0nNDgwJyB5PScyNjInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPktIw5RORyDEkeG7jWMgcnXhu5l0IG5oYXU8L3RleHQ+DQo8bGluZSB4MT0nODEwJyB5MT0nMjM0JyB4Mj0nODUwJyB5Mj0nMjM0JyBzdHJva2U9JyNGRkZGRkYnIHN0cm9rZS13aWR0aD0nMScvPg0KPGxpbmUgeDE9Jzg0MScgeTE9JzMzMCcgeDI9Jzg0MScgeTI9JzQwNCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzIuMicgc3Ryb2tlLWRhc2hhcnJheT0nNiw0Jy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzU3JyB4Mj0nODUyJyB5Mj0nMzc5JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8bGluZSB4MT0nODMwJyB5MT0nMzc5JyB4Mj0nODUyJyB5Mj0nMzU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMy4yJy8+DQo8dGV4dCB4PSc4MjAnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdlbmQnPnRy4bqhbSBLSMOUTkcgZ2hpIHRo4bqzbmc8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNTIyJyB3aWR0aD0nODkyJyBoZWlnaHQ9Jzc4JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzU0NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5CYSBxdXkgdOG6r2MgZ+G7jWkg4oCUIHZpIHBo4bqhbSBsw6Aga2nhur9uIHRyw7pjIGjhu49uZzwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1NjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMSAgQ2jhu4kgZ+G7jWkgeHXhu5FuZywga2jDtG5nIGfhu41pIGzDqm4uIFThuqduZyBkxrDhu5tpIGNo4buJIGLDoW8gY8OhbyB0cuG6oW5nIHRow6FpIHF1YSBiaeG6v24gcmEgY+G7p2EgbsOzLjwvdGV4dD4NCjx0ZXh0IHg9JzQyJyB5PSc1ODAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5RMiAgTmdhbmcgaMOgbmcga2jDtG5nIGfhu41pIG5oYXUuIFRy4bqhbSAxIGtow7RuZyDEkeG7jWMgYmnhur9uIG7hu5lpIGLhu5kgY+G7p2EgdHLhuqFtIDIg4oCUIGNo4buJIMSR4buNYyBnaWFvIGRp4buHbiDEkcOjIGPDtG5nIGLhu5EuPC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzU5NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlEzICBDaOG7iSB04bqnbmcgY8ahIGPhuqV1IMSRxrDhu6NjIGNo4bqhbSB2w6BvIG5nw7UgcmEgduG6rXQgbMO9LiBOaOG7nSB24bqteSBjdeG7mW4gZMOieSB0csO5bmcga2jDtG5nIHRo4buDIHjhuqN5IHJhLjwvdGV4dD4NCjwvc3ZnPg==" alt="Ba tầng kiến trúc chương trình"></p>
<p><em>Hình 27.1 — Ba tầng và hướng gọi. Mũi tên chỉ đi xuống; tầng dưới không bao giờ gọi ngược lên.</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Trách nhiệm</th>
<th>Trả lời câu hỏi</th>
<th>Ví dụ ở DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Máy</strong> <em>(machine)</em></td>
<td>Chế độ vận hành, lỗi toàn máy, cho phép/cấm</td>
<td><em>Máy có được phép chạy không?</em></td>
<td>Máy trạng thái ở Chương 25</td>
</tr>
<tr>
<td><strong>Trạm</strong> <em>(station)</em></td>
<td>Trình tự xử lý <strong>sản phẩm đang ở trạm đó</strong></td>
<td><em>Board ở trạm này đang ở bước nào?</em></td>
<td>Trạm tra keo, trạm sấy</td>
</tr>
<tr>
<td><strong>Cơ cấu</strong> <em>(device)</em></td>
<td>Điều khiển <strong>một</strong> thiết bị vật lý</td>
<td><em>Xy-lanh này ra hay vào?</em></td>
<td>Kẹp trạm 1, chặn trạm 1, chuyền</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Bốn câu hỏi để tự suy ra cách chia — dùng khi máy không giống DP-01</h3>
<p>Ba tầng ở trên là <strong>kết quả</strong>, không phải xuất phát điểm. Với một cỗ máy khác — một trạm, hoặc mười
trạm, hoặc một dây chuyền không có &quot;sản phẩm&quot; rõ ràng — bạn phải tự chia. ⭐ Bốn câu hỏi này làm việc đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Câu hỏi</th>
<th>Trả lời <strong>CÓ</strong> nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>⭐ <em>Hai việc này có bao giờ xảy ra <strong>cùng lúc</strong> không?</em></td>
<td>⭐ <strong>Phải tách</strong> — gộp lại thì một việc chặn việc kia</td>
</tr>
<tr>
<td align="center">2</td>
<td><em>Việc này có xảy ra <strong>bất kể</strong> các việc khác không?</em></td>
<td>⭐ <strong>Tách</strong> — nó độc lập, đừng buộc nó vào trình tự nào</td>
</tr>
<tr>
<td align="center">3</td>
<td><em>Có một <strong>trình tự rõ ràng</strong> không?</em></td>
<td>Phần đó là <strong>một</strong> khối trình tự (Chương 26)</td>
</tr>
<tr>
<td align="center">4</td>
<td>⭐ <em>Có <strong>ranh giới vật lý</strong> trong quy trình hoặc trong máy không?</em></td>
<td>⭐ <strong>Chia theo đúng ranh giới đó</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 4 là câu đáng tin nhất, và cũng là câu hay bị bỏ qua nhất.</strong></p>
<p>Ranh giới vật lý — hai trạm cách nhau, hai cụm cơ khí độc lập, hai tủ điện — ⭐ <strong>là ranh giới đã
được thực tế kiểm chứng</strong>. Chia phần mềm theo nó thì cấu trúc chương trình <strong>soi gương</strong> cấu trúc
máy, và người bảo trì đứng trước máy biết ngay phải mở khối nào.</p>
<p>⚠ Ngược lại, chia theo thứ tự khác — theo loại thiết bị chẳng hạn, <em>&quot;tất cả xy-lanh vào một khối&quot;</em> —
tạo ra chương trình mà ⚠⚠ <strong>không ai đứng trước máy suy ra được</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Thứ tự dùng:</strong> hỏi câu 4 <strong>trước</strong>. Nếu máy có ranh giới vật lý rõ, phần lớn việc chia đã xong.
Ba câu còn lại dùng để xử lý phần không có ranh giới vật lý.</p>
<p>⚡ Trên DP-01, câu 4 cho ngay <strong>hai trạm</strong>; câu 1 cho biết hai trạm chạy đồng thời nên <strong>không được</strong>
gộp; câu 3 cho biết bên trong mỗi trạm là một trình tự; câu 2 tách ra những thứ chạy độc lập —
⭐ <strong>và đó chính là ba tầng ở bảng trên.</strong></p>
</blockquote>
<blockquote>
<p>⚠ <strong>Điều kiện tiên quyết cho cả bốn câu: hiểu quy trình trước đã.</strong> Khi quy trình mới hiểu một
nửa, việc chia sẽ <strong>phải làm đi làm lại</strong> — và mỗi lần chia lại là viết lại. ⭐ Đây là lý do
Chương 23 (từ yêu cầu tới đặc tả) đứng <strong>trước</strong> chương này.</p>
</blockquote>
<hr>
<h3>Ba quy tắc gọi — vi phạm là kiến trúc hỏng</h3>
<blockquote>
<p><strong>Q1 — Chỉ gọi xuống, không gọi lên.</strong>
Máy gọi trạm. Trạm gọi cơ cấu. Cơ cấu <strong>không</strong> gọi trạm; trạm <strong>không</strong> gọi máy. Tầng dưới chỉ
<em>báo cáo trạng thái</em> qua các biến ra của nó, và tầng trên đọc.</p>
</blockquote>
<blockquote>
<p><strong>Q2 — Ngang hàng không gọi nhau.</strong>
Trạm 1 <strong>không</strong> gọi trạm 2, không đọc biến nội bộ của trạm 2. Muốn phối hợp thì đi qua tầng trên,
hoặc qua một giao diện đã công bố (mục 27.4).</p>
</blockquote>
<blockquote>
<p><strong>Q3 — Chỉ tầng cơ cấu được chạm vào ngõ ra vật lý.</strong>
Không dòng nào trong tầng trạm hay tầng máy được viết <code>DO_Clamp1Vlv := …</code>. Trạm chỉ nói <em>&quot;kẹp ơi,
đi ra&quot;</em>; việc bật van là của khối cơ cấu.</p>
</blockquote>
<p>Quy tắc Q3 nghe hình thức, nhưng nó là quy tắc <strong>trả lại nhiều nhất</strong>:</p>
<ul>
<li>Cuộn dây trùng (Chương 15, Bẫy 1) <strong>không thể xảy ra</strong> — chỉ có đúng một nơi ghi vào mỗi ngõ ra.</li>
<li>Muốn biết vì sao một van bật, bạn mở đúng một khối, không phải dò cả chương trình.</li>
<li>Thêm liên động chống va chạm thì thêm vào một chỗ, áp cho mọi người gọi.</li>
</ul>
<blockquote>
<p>⚡ <strong>Ba tầng không phải cách chia duy nhất bạn sẽ gặp.</strong> Mã thật còn chia theo <strong>thư mục đánh số theo chức
năng của trạm</strong>, theo <strong>phân cấp máy → mô-đun → thành phần</strong> (ISA-88), theo <strong>khung đối tượng</strong>, hay <strong>ghép
qua giao diện</strong>. Năm cách áp lên cùng DP-01, bảng so sánh và khi nào dùng cách nào: Phụ lục Q mục Q.2.</p>
</blockquote>
<hr>
<h2 id="272b-by-bưc-dng-cu-trúc-làm-theo-th-t-nào">27.2b ⭐⭐ Bảy bước dựng cấu trúc — làm theo thứ tự nào</h2>
<p>Mục 27.2 nói chương trình <strong>nên</strong> có ba tầng. Mục này trả lời câu đứng ngay sau đó: ⭐ <strong>bắt đầu từ
đâu, và theo thứ tự nào</strong> — vì thứ tự sai thì ba tầng kia không tự mọc ra.</p>
<p>PLCopen đề xuất một trình tự bảy bước cho việc cấu trúc hoá phần mềm theo IEC 61131-3. Bảng dưới đặt
nó cạnh chỗ tương ứng trong sách này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bước</th>
<th>Trả lời câu hỏi</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Xác định giao diện ra bên ngoài</strong> của hệ điều khiển</td>
<td>Máy nói chuyện với <strong>ai</strong> — máy trước, máy sau, cấp trên, người vận hành</td>
<td>41, 45</td>
</tr>
<tr>
<td>2</td>
<td><strong>Chốt các tín hiệu chính trao đổi</strong> với phần còn lại của nhà máy</td>
<td>Qua mỗi giao diện đó, <strong>những bit và số nào</strong> đi qua</td>
<td>23, 41</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ <strong>Chốt mọi tương tác của người vận hành, mọi cách BỎ QUA, và dữ liệu giám sát</strong></td>
<td>Người vận hành làm được gì, và ⭐ <strong>được phép bỏ qua cái gì</strong></td>
<td>28, 51</td>
</tr>
<tr>
<td>4</td>
<td><strong>Phân rã bài toán từ trên xuống</strong> thành các phần logic</td>
<td>Máy chia thành mấy trạm, mấy cụm, mấy cơ cấu</td>
<td>⭐ <strong>27</strong></td>
</tr>
<tr>
<td>5</td>
<td><strong>Định nghĩa các khối cần có</strong> — chương trình và khối chức năng</td>
<td>Cái gì viết một lần dùng nhiều lần</td>
<td>27, 30</td>
</tr>
<tr>
<td>6</td>
<td><strong>Chốt yêu cầu chu kỳ</strong> cho từng phần</td>
<td>Phần nào phải chạy nhanh, phần nào chậm cũng được</td>
<td>10, 27</td>
</tr>
<tr>
<td>7</td>
<td><strong>Cấu hình hệ thống</strong> — gán chương trình vào tác vụ, gán chân vào/ra</td>
<td>Ai chạy trong tác vụ nào, tag nào ứng chân nào</td>
<td>27, 30</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 3 là bước gây ngạc nhiên nhất, và nó đáng bàn.</strong></p>
<p>Tương tác người vận hành và ⭐ <strong>các đường &quot;bỏ qua&quot; (override) được chốt ở bước 3 — TRƯỚC khi phân
rã bài toán ở bước 4.</strong> Nghĩa là chúng được coi là <strong>đầu vào của kiến trúc</strong>, không phải thứ gắn
thêm khi máy gần xong.</p>
<p>⚠ Thực tế thì gần như ai cũng làm ngược: viết trình tự tự động trước, rồi mới nghĩ tới chế độ tay,
rồi cuối cùng mới đối phó với câu <em>&quot;camera hỏng thì chạy kiểu gì&quot;</em>. ⭐ Và đó chính là lý do phần đó
luôn trông như chắp vá — xem Chương 28 và Chương 51 mục 51.7b.</p>
</blockquote>
<h3>⚠ Giới hạn của việc chia nhỏ</h3>
<p>Chia để trị là đúng, nhưng nó <strong>không đúng vô hạn</strong>:</p>
<blockquote>
<p>⚠⚠ <strong>Chia càng nhỏ thì công sức không biến mất — nó chuyển sang việc GHÉP các mảnh lại.</strong></p>
<p>⭐ Một khối làm đúng một việc rõ ràng là tốt. Ba mươi khối, mỗi khối ba dòng, nối với nhau bằng
bốn mươi biến trung gian thì <strong>khó đọc hơn</strong> một khối ba mươi dòng.</p>
<p>⚡ Dấu hiệu đã chia quá tay: ⚠ <strong>số biến đi lại giữa các khối tăng nhanh hơn số khối</strong>. Khi mỗi
khối mới thêm vào lại kéo theo năm biến giao tiếp, bạn đang trả nhiều hơn phần được lợi — đúng
nguyên tắc &quot;giao diện phải nhỏ&quot; ở mục 27.3.</p>
</blockquote>
<h3>⭐ Bốn nguyên tắc đi kèm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nghĩa</th>
<th>Ở đâu trong sách</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chỉ làm việc bằng tên tượng trưng</strong> — địa chỉ tuyệt đối <strong>chỉ xuất hiện ở phần khai báo</strong></td>
<td>Đổi module, đổi chân thì sửa <strong>một chỗ</strong>; phần còn lại không biết gì</td>
<td>Chương 30 mục 30.2</td>
</tr>
<tr>
<td><strong>Phần nào thuộc về nhau thì để cạnh nhau trong mã nguồn</strong></td>
<td>Đọc một cơ cấu không phải nhảy bốn chỗ</td>
<td>Chương 30 mục 30.3</td>
</tr>
<tr>
<td>⚠ <strong>Không dùng lệnh nhảy</strong></td>
<td>Nhảy phá tính đọc được và tính tái dùng, và sinh hiệu ứng phụ</td>
<td>Chương 20</td>
</tr>
<tr>
<td><strong>Đặt tên biến và khối nhất quán</strong></td>
<td>Cho phép <strong>đoán đúng</strong> thay vì phải tra</td>
<td>Chương 30 mục 30.2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="273-tng-cơ-cu-khi-tái-dùng">27.3 Tầng cơ cấu — khối tái dùng</h2>
<p>Mỗi loại cơ cấu viết <strong>một lần</strong> thành một <strong>khối chức năng</strong> <em>(function block, FB)</em>, rồi tạo nhiều
<strong>thể hiện</strong> <em>(instance)</em> cho từng cơ cấu cụ thể.</p>
<p>DP-01 ở lát cắt này có bốn xy-lanh hai vị trí (chặn ×2, kẹp ×2). Chúng khác nhau ở tag, giống nhau ở
hành vi. Vậy viết một khối:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối xy-lanh hai vị trí, dùng lại cho mọi xy-lanh (giống hệt Phụ lục L mục L.8)
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;            // TRUE = yêu cầu tới vị trí LÀM VIỆC — giữ mức, không phải xung
    Permit    : BOOL;            // tầng máy cho phép ĐỔI vị trí — ⚠ không phải Enable kiểu PLCopen
    Reset     : BOOL;            // xoá lỗi đã chốt — nối lệnh xoá M_ClearFaults (Chương 25)
    SensWork  : BOOL;            // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;            // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;    // thời gian tối đa cho một hành trình
END_VAR
VAR_OUTPUT
    Valve     : BOOL;            // lệnh ra van  ← chỉ khối này quyết định
    Done      : BOOL;            // đã tới ĐÚNG vị trí đang được yêu cầu
    Unknown   : BOOL;            // giữa chừng: cả hai cảm biến cùng tắt
    Fault     : BOOL;            // đã chốt: quá thời gian, hoặc hai cảm biến cùng báo
    FaultCode : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ValvePrev : BOOL;
    AtTarget  : BOOL;            // xy-lanh đang ở đúng chỗ mà VAN đang đẩy nó tới
END_VAR

// ── 1. Lệnh ra van: CHỈ đổi khi được phép. Mất phép → GIỮ nguyên, không &quot;về lò xo&quot; (Ch.27 Bẫy 7)
IF Permit THEN
    Valve := Req;
END_IF;

// ── 2. Tới đích chưa — kiểm cảm biến ĐÍCH, không suy từ cảm biến kia (Chương 28, Bẫy 1)
AtTarget := (Valve AND SensWork) OR (NOT Valve AND SensHome);
Done     := (Req = Valve) AND AtTarget;     // chưa được phép đổi thì CHƯA xong
Unknown  := NOT SensWork AND NOT SensHome;

// ── 3. Xoá lỗi TRƯỚC khi kiểm lại: nguyên nhân còn thì lỗi chốt lại ngay trong vòng này
IF Reset THEN
    Fault     := FALSE;
    FaultCode := 0;
END_IF;

// ── 4. Quá thời gian: đếm lại từ đầu mỗi khi lệnh van đổi — gọi T_Move đúng MỘT lần
T_Move(IN := NOT AtTarget AND (Valve = ValvePrev), PT := Limit);
ValvePrev := Valve;
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                         // ⭐ chỉ BÁO — phản ứng là việc của tầng máy
END_IF;

// ── 5. Hai cảm biến cùng báo: vô lý về vật lý → chắc chắn hỏng
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<p>⭐⭐ <strong>Bốn quyết định trong khối này không hiển nhiên</strong> — và mỗi cái, nếu làm ngược lại, là một lỗi có
thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>⚠ Làm ngược lại thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Mất cho phép thì GIỮ lệnh van</strong>, không cắt van</td>
<td>Van 5/2 lò xo về: <strong>cắt điện cũng là một lệnh chuyển động</strong> — về vị trí lò xo. Máy vào <code>Alarm</code>, cắt van kẹp → kẹp nhả, board rơi, ⚠⚠ trái ngược chức năng an toàn SF6 của DP-01 (Phụ lục J). Với van một cuộn, <em>&quot;không cho chuyển động&quot;</em> nghĩa là <strong>không đổi lệnh</strong>, không phải <strong>tắt lệnh</strong></td>
</tr>
<tr>
<td>⭐ <strong>Lỗi không tự tác động lên van</strong></td>
<td>Khối tự nhả van khi có lỗi thì ⚠ <strong>một cảm biến hỏng cũng làm cơ cấu chuyển động</strong>. Khối <strong>báo</strong>; tầng máy <strong>quyết định</strong> phản ứng (Chương 28)</td>
</tr>
<tr>
<td>⭐ <strong><code>Done</code> so với YÊU CẦU</strong>, không chỉ với van</td>
<td>Lúc đang bị giữ, van và yêu cầu khác nhau. <code>Done</code> chỉ so với van sẽ báo <em>&quot;đã xong&quot;</em> cho vị trí <strong>cũ</strong> — ⚠ trạm đi bước tiếp trong khi kẹp <strong>chưa</strong> kẹp</td>
</tr>
<tr>
<td><strong>Xoá lỗi đứng TRƯỚC các phép kiểm</strong></td>
<td>Đặt sau thì nguyên nhân còn mà lỗi vẫn biến mất một vòng quét — tầng máy đọc sau sẽ thấy một vòng <em>&quot;hết lỗi&quot;</em> giả. Đặt trước thì Reset chỉ có tác dụng khi nguyên nhân <strong>đã hết</strong>, đúng nguyên tắc ở Chương 25</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Và <code>T_Move</code> được gọi đúng một lần mỗi vòng quét.</strong> Muốn đếm lại từ đầu khi lệnh van đổi, đừng
gọi <code>T_Move(IN := FALSE)</code> rồi gọi lại lần hai — hãy đưa điều kiện <em>&quot;lệnh vừa đổi&quot;</em> vào <strong>chính</strong> chân
<code>IN</code>: <code>(Valve = ValvePrev)</code> bằng <code>FALSE</code> đúng một vòng quét, đủ để bộ định thời xoá về 0. Gọi một
thể hiện hai lần trong một vòng là lỗi ở Chương 17, Bẫy 5 (PLCopen CP20, Phụ lục N).</p>
</blockquote>
<p>Rồi tạo bốn thể hiện:</p>
<pre><code class="language-iecst">VAR_GLOBAL
    // ⭐ Toàn cục có chủ ý: tầng cơ cấu GỌI, tầng trạm ĐỌC Done (Chương 26) — không ai khác gọi
    Stop1  : FB_Cylinder2Pos;
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR

// Gọi mỗi vòng quét — tầng cơ cấu chạy TRƯỚC tầng trạm
Clamp1(Req      := M_Stn1_ClampReq,
       Permit   := M_MotionEnable,
       Reset    := M_ClearFaults,        // lệnh xoá của tầng máy — Chương 25 mục 25.5c
       SensWork := DI_Clamp1Up,
       SensHome := DI_Clamp1Dn,
       Limit    := T#3S);
DO_Clamp1Vlv := Clamp1.Valve;             // ← đúng MỘT dòng ghi vào ngõ ra này
</code></pre>
<p>Bốn thứ bạn được ngay khi viết như vậy, mà cách viết rải rác không cho:</p>
<ol>
<li><strong>Timeout tự động cho mọi cơ cấu.</strong> Viết một lần, bốn cơ cấu đều có. Cách rải rác thì bạn sẽ quên
ít nhất một cái.</li>
<li><strong>Phát hiện tư thế &quot;giữa chừng&quot;</strong> ở mọi cơ cấu, không sót.</li>
<li><strong>Phát hiện cảm biến hỏng</strong> — cả hai cùng bật là tình huống vật lý bất khả, nên chắc chắn là hỏng.
Rất ít người viết kiểm tra này khi code rải rác.</li>
<li><strong>Một cửa duy nhất để thêm liên động.</strong> Cần chặn chuyển động khi mất khí? Thêm vào <code>Permit</code>, một
chỗ, áp cho cả bốn. ⚠ Và <em>&quot;chặn&quot;</em> ở đây là <strong>không đổi vị trí</strong> — bảng ngay trên.</li>
</ol>
<blockquote>
<p>💡 <strong>MẸO — tín hiệu vào của khối cơ cấu nên là mức, không phải xung</strong>
<code>Req</code> giữ mức 1 suốt thời gian muốn xy-lanh ở vị trí làm việc. Nếu dùng xung, khối phải tự nhớ trạng
thái, và bạn vừa tạo thêm một chỗ để mất đồng bộ. Mức thì tự đồng bộ: mất <strong>lệnh</strong> là về vị trí lò xo.
⚠ Đừng nhầm với mất <strong>cho phép</strong> — cái đó <strong>giữ nguyên</strong> (Bẫy 7).</p>
</blockquote>
<blockquote>
<p>⚡ <code>FB_Cylinder2Pos</code> là <strong>một</strong> trong năm kiểu khối xy-lanh có trong mã thật — bên cạnh hàm dùng chung với
mảng toàn cục, thành phần bốn cấu trúc, thành phần có nhiệm vụ, và đối tượng lệnh có chính sách lỗi là tham
số. Năm kiểu trên cùng cái kẹp <code>Clamp1</code>, và năm chính sách khi quá giờ: Phụ lục Q mục Q.3.</p>
</blockquote>
<hr>
<h2 id="273b-tng-chng-va-chm-mt-lp-riêng-không-ri-trong-trình-t">27.3b ⭐⭐ Tầng chống va chạm — một lớp riêng, không rải trong trình tự</h2>
<p>Mục 27.3 đặt cơ cấu thành một tầng. Nhưng có một loại điều kiện <strong>không thuộc về cơ cấu nào cả</strong>:
điều kiện nói rằng ⭐ <strong>hai cơ cấu không được ở cùng một chỗ, cùng một lúc</strong>.</p>
<p>Chặn không được hạ khi kẹp còn nâng board — board rơi xuống chuyền không kiểm soát. Chuyền không được
chạy khi một bàn nâng kẹp đang lên hay xuống dở — board nửa nâng nửa nằm bị băng kéo lệch. Đó là hai dòng
V1 và V5 của bảng va chạm ở Chương 28 mục 28.4.</p>
<h3>Vì sao nó phải là một tầng riêng</h3>
<p>Cách làm tự nhiên là viết điều kiện đó ngay tại chỗ ra lệnh:</p>
<pre><code class="language-iecst">// ⚠ CÁCH HAY GẶP — và nó sẽ hỏng
IF Stn1_Step = 50 AND DI_Clamp1Dn THEN     // &quot;nhớ&quot; kiểm kẹp đã hạ trước khi hạ chặn
    M_Stn1_StopReq := FALSE;
END_IF;
</code></pre>
<p>Ba vấn đề, cả ba đều chỉ lộ ra khi máy đã chạy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Vấn đề</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Chế độ tay không đi qua trình tự</strong></td>
<td>Người vận hành hạ chặn bằng nút trên màn hình — điều kiện trên <strong>không chạy</strong>. Đây là lúc va chạm thật sự xảy ra (Chương 28 mục 28.2)</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Không rà được</strong></td>
<td>Muốn trả lời <em>&quot;có bao nhiêu ràng buộc chống va chạm?&quot;</em> phải đọc hết chương trình. Không ai làm được việc đó ở buổi nghiệm thu</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Sửa một chỗ, sót ba chỗ</strong></td>
<td>Cùng một ràng buộc được viết lại ở mọi nơi có lệnh hạ chặn — trình tự, về gốc, chạy tay</td>
</tr>
</tbody></table></div>
<p>⭐ Cách đúng: <strong>tính mọi điều kiện chống va chạm ở MỘT chỗ, thành một tập cờ riêng, và đưa cờ đó vào
cửa cho phép của khối cơ cấu</strong> — khối đọc cờ như đọc một ngõ vào.</p>
<pre><code class="language-iecst">// ── TẦNG CHỐNG VA CHẠM — chạy mỗi vòng quét, TRƯỚC tầng cơ cấu ──
// Mỗi dòng là MỘT dòng của bảng va chạm (Chương 28 mục 28.4, bước 2), đọc được như một câu tiếng Việt.
// ⭐ Tư thế đọc từ PHẢN HỒI đã qua tầng ánh xạ (X_, mục 27.3c), không suy từ yêu cầu: kẹp đang hạ dở vẫn
//    là &quot;chưa hạ&quot;. Yêu cầu chỉ dùng để BÁO TRƯỚC một chuyển động sắp bắt đầu (hai vế cuối của V5)
M_Itf_Stop1 := NOT X_Clamp1Dn;                         // V1 — kẹp trạm 1 chưa hạ hẳn: cấm ĐỔI chặn trạm 1
M_Itf_Stop2 := NOT X_Clamp2Dn;                         // V1 — cùng ràng buộc cho trạm 2
M_Itf_Conv  := (NOT X_Clamp1Up AND NOT X_Clamp1Dn)     // V5 — có kẹp đang ở GIỮA hành trình,
               OR (NOT X_Clamp2Up AND NOT X_Clamp2Dn)  //      hoặc VỪA được yêu cầu đổi mà van chưa
               OR (M_Stn1_ClampReq &lt;&gt; Clamp1.Valve)    //      đổi: chặn chuyền TRƯỚC khi kẹp nhúc
               OR (M_Stn2_ClampReq &lt;&gt; Clamp2.Valve);   //      nhích — cấm chạy chuyền
</code></pre>
<p>⚡ <strong>Hai vế cuối của V5 do bài chạy thử ở Phụ lục P thêm vào.</strong> Chỉ có cảm biến thì cờ đi sau chuyển
động một nhịp: tầng này chạy <strong>trước</strong> tầng cơ cấu, nên ở vòng quét kẹp vừa được lệnh nâng, van chưa
đổi, cảm biến vẫn báo <em>đã hạ</em>, cờ tắt — và băng chạy thêm một vòng trong lúc bàn nâng đã rời đáy. Thêm
<em>&quot;yêu cầu khác van&quot;</em> là chặn băng ngay vòng quét lệnh được phát.</p>
<p>Rồi <strong>mọi</strong> đường ra lệnh — tự động, tay, về gốc, chạy khô — đều đi qua cùng một cửa:</p>
<pre><code class="language-iecst">// Xy-lanh: cờ vào chân Permit — mất phép thì GIỮ vị trí, không về lò xo (mục 27.3, Bẫy 7)
Stop1(Req      := M_Stn1_StopReq,
      Permit   := M_MotionEnable AND NOT M_Itf_Stop1,
      Reset    := M_ClearFaults,
      SensWork := X_Stop1Up,
      SensHome := X_Stop1Dn,
      Limit    := T#3S);
// Chuyền là ĐỘNG CƠ: tắt lệnh là DỪNG, không phải chuyển động — với nó, AND mới đúng
M_ConvRunCmd := (M_Stn1_ConvReq OR M_Stn2_ConvReq)
                AND M_MotionEnable AND NOT M_Itf_Conv;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Tắt lệnh nghĩa là</th>
<th>Cờ chống va chạm đi vào</th>
</tr>
</thead>
<tbody><tr>
<td>Xy-lanh, van 5/2 lò xo về</td>
<td>⚠ <strong>Chạy về vị trí lò xo</strong></td>
<td>⭐ Chân <code>Permit</code> — không đổi vị trí (Bẫy 7)</td>
</tr>
<tr>
<td>Động cơ chuyền</td>
<td>Dừng</td>
<td><code>AND NOT</code> vào lệnh chạy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Bản trước của mục này viết <code>DO_Stop1Vlv := (yêu cầu) AND NOT M_Itf_Stop1Dn</code>, với
<code>M_Itf_Stop1Dn := DI_BoardStn1</code></strong> — <em>&quot;board còn ở trạm thì cấm hạ chặn&quot;</em>. Ba lỗi trong hai dòng:
lúc cần hạ chặn để nhả board thì board <strong>luôn</strong> còn ở trạm, nên trạm 1 không bao giờ nhả được board;
cổng <code>AND NOT</code> vào van lò xo về biến cờ <em>cấm hạ</em> thành <strong>lệnh hạ</strong> — board vừa tới, cờ bật, van tắt,
chặn rơi, board trôi qua trạm (Bẫy 7); và dòng đó ghi thẳng <code>DO_</code> giữa chương trình (mục 27.3c). Ráp
vào bài chạy thử của Phụ lục P thì cả ba lộ ra ngay ở board đầu tiên.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm mấu chốt: cờ chống va chạm nằm ở TẦNG CƠ CẤU, không ở tầng trình tự.</strong> Nhờ vậy nó
<strong>không thể bị bỏ qua</strong> bởi bất kỳ đường ra lệnh nào — kể cả chế độ tay, kể cả trình tự về gốc
(Chương 28 mục 28.5).</p>
</blockquote>
<h3>⚠ Dòng nào của bảng va chạm vào tầng này, dòng nào không</h3>
<p>Bảng va chạm ở Chương 28 có năm dòng. ⚠ Không phải dòng nào cũng thành một cờ ở đây:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Ràng buộc</th>
<th>Đặt ở đâu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>V1</td>
<td>Kẹp chưa hạ hẳn thì không đổi chặn của trạm đó</td>
<td>⭐ <strong>Tầng này</strong></td>
<td>Đúng ở <strong>mọi</strong> chế độ, mọi lúc</td>
</tr>
<tr>
<td>V5</td>
<td>Kẹp đang ở giữa hành trình thì không chạy chuyền</td>
<td>⭐ <strong>Tầng này</strong></td>
<td>Như trên</td>
</tr>
<tr>
<td>V2</td>
<td>Kẹp còn nâng thì không chạy chuyền</td>
<td>⚠ <strong>Thứ tự về gốc</strong> — hạ kẹp (H1) trước khi xả board (H3)</td>
<td>Lúc chạy tự động, board đang được kẹp đã rời mặt băng nên chuyền chạy không đụng tới nó</td>
</tr>
<tr>
<td>V3</td>
<td>Trạm sau còn board thì không chuyển board sang</td>
<td>Giao diện trạm (mục 27.4) và thứ tự về gốc (H3)</td>
<td>Nó nói về <strong>board nào đi đâu</strong>, không về hai cơ cấu</td>
</tr>
<tr>
<td>V4</td>
<td>Chặn đã hạ và chuyền chạy thì không nhả kẹp</td>
<td>Thứ tự trong trình tự: hạ kẹp ở bước 30 → 40, hạ chặn ở bước 50 → 60 (Chương 26)</td>
<td>Đúng thứ tự thì không bao giờ chạm tới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc rút ra:</strong> một ràng buộc vào tầng chống va chạm khi nó là <strong>thuộc tính của hai cơ cấu</strong> —
đúng bất kể máy đang làm gì. Ràng buộc phụ thuộc <strong>board nào đang ở đâu, đi về đâu</strong> là việc của trình
tự và giao diện trạm; ép nó thành cờ ở đây thì nó chặn cả lúc không có nguy cơ. ⚠ Bản trước của mục
này có đúng dòng V2 — <em>&quot;còn kẹp thì cấm chạy băng&quot;</em>. Chạy thử hai trạm ở Phụ lục P, sấy 5 s và đường
tra keo 1,5 s: nhịp ra board ổn định tăng từ <strong>8,11 s lên 10,25 s</strong> — đúng bằng phần việc của trạm 1 cộng
thêm vào. Board mới chỉ vào được trạm 1 trong những lúc <strong>cả hai</strong> kẹp cùng hạ, nên trạm 2 sấy xong là
phải ngồi chờ trạm 1 làm board kế tiếp: hai trạm không còn làm song song (mục 27.5).</p>
</blockquote>
<h3>Báo động chống va chạm là một nhóm riêng</h3>
<p>⭐ Khi một lệnh bị tầng này chặn, <strong>phải báo</strong> — và báo bằng một <strong>nhóm báo động riêng</strong>, không trộn
vào lỗi cơ cấu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm báo động</th>
<th>Nghĩa</th>
<th>Người xử lý</th>
</tr>
</thead>
<tbody><tr>
<td>Lỗi <strong>cơ cấu</strong></td>
<td>Van hỏng, cảm biến hỏng, quá thời gian</td>
<td>Thợ bảo trì</td>
</tr>
<tr>
<td>⭐ Lỗi <strong>chống va chạm</strong></td>
<td>Cơ cấu bình thường, nhưng <strong>lệnh sai lúc</strong></td>
<td>⭐ <strong>Người viết chương trình</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai nhóm này gọi hai người khác nhau tới máy.</strong> Trộn chúng làm một là lý do thợ bảo trì thay
một cái van hoàn toàn tốt.</p>
<p>⚡ Và một báo động chống va chạm ở máy đã nghiệm thu là <strong>tín hiệu có lỗi thiết kế trình tự</strong>, không
phải sự cố vận hành. Nó nên được đếm và xem lại, không nên chỉ xác nhận rồi chạy tiếp.</p>
</blockquote>
<p>Phát hiện <em>&quot;bị chặn&quot;</em> cần đúng hai thứ: có một lệnh <strong>muốn đổi</strong> vị trí (yêu cầu khác van), <strong>và</strong> cờ
chống va chạm của cơ cấu đó đang bật. Ba quyết định đi kèm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Chọn</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Báo khi nào</td>
<td>⭐ <strong>Chỉ trong chu trình tự động</strong> (<code>M_CycleEnable</code>)</td>
<td>Ở chạy tay và về gốc, tầng này chặn một lệnh sai thứ tự là <strong>việc nó sinh ra để làm</strong> — màn hình nêu lý do, không báo lỗi (Chương 28 mục 28.3, nguyên tắc Hai)</td>
</tr>
<tr>
<td>Trễ bao lâu</td>
<td><strong>1 s</strong> [Nghề]</td>
<td>Dài hơn một hành trình xy-lanh (0,2–0,3 s ở DP-01) để phản hồi trễ một nhịp không thành báo giả; ⭐ ngắn hơn giới hạn 5 s của bước chờ cơ cấu (Chương 26 mục 26.5b) để báo động <strong>cụ thể</strong> — <em>bị chặn bởi V1</em> — tới trước lỗi quá giờ chung chung của trạm. Đo trên máy thật rồi chỉnh</td>
</tr>
<tr>
<td>Có dừng máy không</td>
<td>Có — gom vào <code>M_AnyFault</code> như mọi cờ lỗi (Chương 25 mục 25.5c)</td>
<td>Trình tự đang đợi một chuyển động không bao giờ tới; chạy tiếp chỉ là chờ quá giờ</td>
</tr>
</tbody></table></div>
<p><strong>✅ Đạt khi:</strong> chạy hết các kịch bản tự động của máy — kể cả giữ máy, lỗi, về gốc — mà báo động chống va
chạm <strong>không bật lần nào</strong>; còn ở chạy tay, ra lệnh hạ chặn khi kẹp đang nâng thì chặn <strong>đứng yên</strong> và
màn hình nêu đúng dòng V1. Mã đầy đủ: Phụ lục P mục P.8.</p>
<h3>⚠⚠ Cái tầng này KHÔNG làm</h3>
<blockquote>
<p>⚠⚠ <strong>Tầng chống va chạm bảo vệ MÁY, không bảo vệ NGƯỜI.</strong></p>
<p>Nó chạy trong CPU thường, nên nó chết cùng CPU. Mọi mối nguy với người vẫn phải do thiết bị an toàn
xử lý, độc lập — Chương 47.</p>
<p>⭐ Cách phân biệt nhanh: <em>&quot;nếu CPU treo giữa lúc này, ai bị thương?&quot;</em> Trả lời được <strong>&quot;không ai&quot;</strong> thì
nó thuộc tầng chống va chạm. Trả lời khác đi thì nó thuộc Chương 47, và không có ngoại lệ.</p>
</blockquote>
<hr>
<h3>⭐ Khi &quot;cơ cấu&quot; lại là một bộ điều khiển khác</h3>
<p>Xy-lanh là cơ cấu <strong>không tự nghĩ</strong>: bạn ra lệnh, nó làm. Nhưng có loại cơ cấu <strong>mang theo bộ điều
khiển riêng</strong> — có chương trình riêng, máy trạng thái riêng, và thường là <strong>người lập trình riêng</strong>.</p>
<p>⭐ <strong>Quy tắc ba tầng vẫn giữ nguyên</strong>: với tầng trạm, thứ đó vẫn chỉ là một cơ cấu có <code>Cmd</code> · <code>Data</code> ·
<code>Resp</code> (mục 30.3b). ⚠ Nhưng ba điều đổi, và cả ba đều đắt nếu phát hiện muộn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Đổi ở chỗ nào</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Phải chốt AI CHỈ HUY AI trước khi viết dòng đầu tiên</strong> — và chốt bằng văn bản, vì hai bên là hai người</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Phục hồi khác hẳn</strong>: cơ cấu đó có thể <strong>đang giữ sản phẩm</strong> và đang ở giữa chương trình của nó — không &quot;về gốc&quot; một phát là xong (Chương 28)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Nó có dữ liệu phải sao lưu</strong> mà không nằm trong dự án PLC của bạn (Chương 54 mục 54.3, hạng mục 8)</td>
</tr>
</tbody></table></div>
<p>⭐ Loại cơ cấu này được nói kỹ ở <strong>Chương 46</strong> — mục 46.3 cho việc chỉ huy, 46.5 cho dữ liệu
phải sao lưu, 46.8 cho phục hồi.</p>
<hr>
<h2 id="273c-tng-ánh-x-vàora-nơi-duy-nht-chương-trình-chm-vào-dây">27.3c ⭐⭐ Tầng ánh xạ vào/ra — nơi duy nhất chương trình chạm vào dây</h2>
<p>Ba tầng ở mục 27.2 nói chương trình <strong>nghĩ</strong> thế nào. Dưới cả ba còn một lớp mỏng — nơi chương trình
<strong>chạm vào dây</strong>: đọc ngõ vào ở đầu vòng quét, ghi ngõ ra ở cuối. Chương 14 mục 14.7 và Chương 57 đặt
<code>Prg_IoRead</code> đứng đầu, <code>Prg_OutputMap</code> đứng cuối chương trình chính, nhưng chưa nói hai khối đó viết
thế nào. Mục này làm việc đó — vì đây là phần việc người lập trình được giao nhiều nhất trên mọi dự án,
và người trong nghề gọi nó bằng một chữ: <strong>ánh xạ vào/ra</strong> <em>(I/O mapping)</em>.</p>
<h3>Ba cách đọc ngõ vào — cùng một bài toán</h3>
<p>Bài toán: hai tín hiệu của DP-01. <code>DI_BoardStn1</code> — cảm biến quang, có thể nháy ở mép board.
<code>DI_StopPB</code> — nút Stop, tiếp điểm NC.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Viết thế nào</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — Đọc thẳng dây</td>
<td>Trình tự viết <code>IF DI_BoardStn1 THEN</code>; tầng máy, bộ đếm sản lượng cũng đọc <code>DI_BoardStn1</code></td>
<td>Ít dòng nhất; người bảo trì thấy ngay sợi dây</td>
<td>⚠ Lọc rung, mô phỏng (Chương 50), đổi kênh phải sửa ở <strong>mọi</strong> chỗ đọc; ⚠ trên hệ cập nhật I/O không đồng bộ với chương trình, hai chỗ đọc có thể thấy <strong>hai giá trị</strong> trong cùng một vòng quét (Chương 10 mục 10.5)</td>
</tr>
<tr>
<td>B — Chép đệm nguyên trạng <em>(I/O buffering)</em></td>
<td>Đầu vòng quét <code>X_BoardStn1 := DI_BoardStn1;</code> — logic chỉ đọc <code>X_</code></td>
<td>⭐ Đổi kênh sửa <strong>một</strong> dòng; giá trị cố định suốt vòng quét. Rockwell gọi đây là <em>buffer I/O</em> và dựng ví dụ đúng ba phần: chép vào · logic của máy · chép ra</td>
<td>Không xử lý gì: nháy ở mép board vẫn đi thẳng vào logic</td>
</tr>
<tr>
<td>⭐ C — Ánh xạ có xử lý</td>
<td>Đầu vòng quét: chọn nguồn thật hay mô phỏng → lọc → <code>X_BoardStn1</code>; còn <code>X_StopOK := DI_StopPB</code> đi thẳng</td>
<td>⭐ Mọi thứ đặc thù của <strong>một sợi dây</strong> — lọc, mô phỏng, cực tính, đổi kênh — nằm ở <strong>một chỗ</strong>; logic đọc tín hiệu đã sạch</td>
<td>Thêm một tầng phải giữ khớp bảng I/O; tín hiệu đã lọc trễ đúng bằng thời gian lọc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sách chọn C cho mọi máy có trình tự.</strong> B là <strong>mức tối thiểu</strong> trên hệ cập nhật I/O không đồng bộ
với chương trình — chính hãng khuyên vậy (Phụ lục A1 mục A1.5). A chỉ hợp lý cho chương trình rất
nhỏ, không có mô phỏng — và là cách <strong>bắt buộc</strong> cho tín hiệu an toàn đọc trong phần an toàn, vốn
không bao giờ đi qua lớp mô phỏng (Chương 50 mục 50.3).</p>
<p>⚡ Trình tự ở Chương 26 đã đọc <code>X_BoardStn1</code> — tên do tầng này sinh ra — từ trước khi tầng này được
dựng. Chương 17 dựng khối lọc rung, Chương 50 mục 50.3 dựng lớp chọn nguồn — mục này ⭐ <strong>ghép hai thứ đó
thành một tầng</strong>, và đặt tên theo quy ước <code>X_</code> ở Chương 30 mục 30.2: tín hiệu đã qua tầng ánh xạ giữ
<strong>đúng phần đuôi</strong> của dây, <code>DI_BoardStn1</code> → <code>X_BoardStn1</code>, để tra chéo chỉ mất một bước.</p>
</blockquote>
<h3>Tầng đọc vào làm năm việc — theo đúng thứ tự này</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Chọn nguồn</strong> — dây thật hay giá trị mô phỏng <em>(simulation)</em></td>
<td><code>M_SimMode</code> chọn <code>Sim_…</code> thay cho <code>DI_…</code></td>
<td>Mọi xử lý phía sau chạy <strong>y hệt</strong> khi mô phỏng — thử được cả bộ lọc. ⚠⚠ Tín hiệu an toàn <strong>không có</strong> nhánh mô phỏng (Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>2</td>
<td><strong>Lọc rung</strong> <em>(debounce)</em></td>
<td><code>FB_Debounce</code> của Chương 17; thời gian theo loại tín hiệu — Phụ lục O mục O.4</td>
<td>Lọc phải đứng <strong>trước</strong> bắt cạnh (Phụ lục L mục L.7)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đặt tên giữ nghĩa khi đứt dây</strong></td>
<td>Tên nói trạng thái mà <code>TRUE</code> biểu diễn. Tín hiệu NC giữ nghĩa <strong>lành</strong>: <code>X_StopOK</code>, cùng kiểu với <code>DI_EStopOK</code>, <code>DI_AirOK</code></td>
<td>⚠ Đảo thành <em>&quot;đã nhấn&quot;</em> thì người đọc nấc thang phải đảo lại lần nữa trong đầu, và cái tên gộp <em>nhấn nút</em> với <em>đứt dây</em> mà không nói ra (Chương 4 mục 4.2, Chương 15 mục 15.3)</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Chiều an toàn đi thẳng</strong></td>
<td>Dừng, mất khí: chép thẳng — không lọc, không qua lớp mô phỏng (Chương 50 mục 50.3)</td>
<td>Lọc chỉ làm chậm phản ứng phía an toàn. Muốn chống báo giả thì đặt trễ ở <strong>báo động</strong> (Chương 44 mục 44.3), không đặt ở tín hiệu điều khiển</td>
</tr>
<tr>
<td>5</td>
<td><strong>Không suy luận</strong></td>
<td>Không ghép hai tín hiệu, không kiểm hai cảm biến của một xy-lanh</td>
<td>Đó là việc của khối cơ cấu (mục 27.3). Tầng ánh xạ chỉ trả lời <em>&quot;dây đang nói gì&quot;</em></td>
</tr>
</tbody></table></div>
<h3>Tầng ghi ra — khối ngắn nhất, và ba điều cấm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi <code>DO_</code> <strong>đúng một dòng</strong>, và dòng đó nằm ở <code>Prg_OutputMap</code></td>
<td>Cuộn dây trùng không thể xảy ra (Chương 15 Bẫy 1); tham chiếu chéo một <code>DO_</code> cho đúng một kết quả</td>
</tr>
<tr>
<td>2</td>
<td>Vế phải là <strong>đầu ra của khối cơ cấu</strong>, hoặc lệnh của <strong>chủ duy nhất</strong> ở tầng máy với tài nguyên chung (Bẫy 4)</td>
<td>Quyết định đã nằm ở tầng trên — tầng ghi ra chỉ <strong>chép quyết định ra dây</strong>. Quy tắc Q3 ở mục 27.2 vẫn đúng: khối cơ cấu <strong>quyết định</strong> van</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Không <code>IF</code>, không liên động, không chặn chung</strong></td>
<td>Liên động thuộc <code>Permit</code> và tầng chống va chạm (mục 27.3, 27.3b). ⚠⚠ Và đừng thêm <em>&quot;tắt mọi ngõ ra khi mô phỏng&quot;</em> cho chắc: với van một cuộn, <strong>tắt là ra lệnh chuyển động</strong> (Bẫy 7) — bật cờ mô phỏng trên máy thật sẽ làm kẹp nhả, chặn hạ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Mục 27.3 ghi <code>DO_Clamp1Vlv := Clamp1.Valve;</code> ngay sau lời gọi khối — có mâu thuẫn không?</strong>
Không. Quy tắc là <strong>một nơi ghi cho mỗi ngõ ra</strong>, và cả hai cách đều giữ được. Gom về <code>Prg_OutputMap</code>
có thêm hai cái lợi khi máy có hơn một trạm: mọi ngõ ra đọc được <strong>trên một màn hình</strong>, theo đúng thứ
tự bảng I/O; và chúng được ghi <strong>sau cùng</strong>, khi mọi quyết định của vòng quét đã xong (Chương 14
mục 14.7).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Khi CPU dừng, <code>Prg_OutputMap</code> không chạy.</strong> Lúc đó ngõ ra theo <strong>cấu hình phần cứng</strong> — giữ
giá trị cuối hay về giá trị thay thế (Chương 10 mục 10.5). Cấu hình ấy phải khớp cột <em>mất điện điều
khiển</em> trong bảng trạng thái an toàn của từng ngõ ra (Chương 48 mục 48.2), và phải được <strong>thử thật</strong>
trước khi bàn giao (Chương 52).</p>
</blockquote>
<h3>Ví dụ hoàn chỉnh — tầng ánh xạ của DP-01</h3>
<p>Ví dụ ánh xạ đủ <strong>ba loại</strong> tín hiệu — nút nhấn, cảm biến sản phẩm, reed của xy-lanh — và ghi bốn van
cùng lệnh chạy chuyền. Các reed còn lại viết y hệt dòng của <code>Clamp1</code>; bản đủ mọi kênh của DP-01, kể cả
các lát cắt sau, ở Phụ lục P mục P.6. Ví dụ viết bằng ST để chạy thử
được; trên DP-01, <code>Prg_OutputMap</code> vẽ bằng LD như Chương 14 mục 14.7 — mỗi dòng gán ở dưới là đúng
một nấc thang: một tiếp điểm, một cuộn dây.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — tầng ánh xạ vào/ra của DP-01: chọn nguồn, lọc, đặt tên, ghi ra
//   Cần thêm: khối FB_Debounce (Chương 17) và FB_Cylinder2Pos (mục 27.3)
VAR_GLOBAL
    // ── dây thật — CHỈ hai chương trình dưới đây được chạm vào ──
    DI_StartPB, DI_StopPB, DI_ResetPB : BOOL;   // nút Stop là NC — bình thường TRUE
    DI_AirOK                          : BOOL;   // công tắc áp — TRUE khi đủ khí
    DI_BoardStn1, DI_BoardStn2        : BOOL;   // quang thu-phát, PNP
    DI_Clamp1Up, DI_Clamp1Dn          : BOOL;   // reed của xy-lanh kẹp trạm 1
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    // ── tín hiệu đã qua tầng ánh xạ — phần còn lại của chương trình CHỈ đọc tên X_ ──
    X_StartPB, X_ResetPB      : BOOL;   // đã lọc nảy tiếp điểm, 20 ms
    X_StopOK                  : BOOL;   // TRUE = mạch Stop lành, không bị nhấn · nhấn hoặc đứt dây → FALSE
    X_AirOK                   : BOOL;   // đi thẳng, không lọc
    X_BoardStn1, X_BoardStn2  : BOOL;   // lọc hai chiều 50 ms — nháy ở mép board (Chương 17)
    X_Clamp1Up, X_Clamp1Dn    : BOOL;   // không lọc — khối cơ cấu đã giám sát thời gian
    // ── mô phỏng (Chương 50 mục 50.3) — ⚠ không giữ qua mất điện, không có cho tín hiệu an toàn ──
    M_SimMode                 : BOOL;
    Sim_BoardStn1, Sim_BoardStn2 : BOOL;
    Sim_Clamp1Up, Sim_Clamp1Dn   : BOOL;
    // ── nguồn của ngõ ra: tầng cơ cấu (mục 27.3) và chủ tài nguyên chung ở tầng máy (Bẫy 4) ──
    Stop1        : FB_Cylinder2Pos;
    Clamp1       : FB_Cylinder2Pos;
    Stop2        : FB_Cylinder2Pos;
    Clamp2       : FB_Cylinder2Pos;
    M_ConvRunCmd : BOOL;
END_VAR

PROGRAM Prg_IoRead
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_AirOK            : BOOL;
    DI_BoardStn1, DI_BoardStn2, DI_Clamp1Up, DI_Clamp1Dn   : BOOL;
    X_StartPB, X_ResetPB, X_StopOK, X_AirOK                : BOOL;
    X_BoardStn1, X_BoardStn2, X_Clamp1Up, X_Clamp1Dn       : BOOL;
    M_SimMode                                              : BOOL;
    Sim_BoardStn1, Sim_BoardStn2, Sim_Clamp1Up, Sim_Clamp1Dn : BOOL;
END_VAR
VAR
    FltBoard1 : FB_Debounce;
    FltBoard2 : FB_Debounce;
    FltStart  : FB_Debounce;
    FltReset  : FB_Debounce;
    RawBoard1 : BOOL;                    // sau bước chọn nguồn, trước bộ lọc
    RawBoard2 : BOOL;
END_VAR

// ── 1 · Chọn nguồn. ⚠⚠ Tín hiệu an toàn KHÔNG BAO GIỜ đi qua đây (Chương 50 mục 50.3) ──
IF M_SimMode THEN
    RawBoard1  := Sim_BoardStn1;
    RawBoard2  := Sim_BoardStn2;
    X_Clamp1Up := Sim_Clamp1Up;
    X_Clamp1Dn := Sim_Clamp1Dn;
ELSE
    RawBoard1  := DI_BoardStn1;
    RawBoard2  := DI_BoardStn2;
    X_Clamp1Up := DI_Clamp1Up;
    X_Clamp1Dn := DI_Clamp1Dn;
END_IF;

// ── 2 · Lọc — mỗi thể hiện gọi đúng MỘT lần mỗi vòng, ngoài IF (Phụ lục N) ──
FltBoard1(Raw := RawBoard1, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard2(Raw := RawBoard2, TimeOn := T#50MS, TimeOff := T#50MS);
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);
FltReset(Raw := DI_ResetPB, TimeOn := T#20MS, TimeOff := T#20MS);
X_BoardStn1 := FltBoard1.Out;
X_BoardStn2 := FltBoard2.Out;
X_StartPB   := FltStart.Out;
X_ResetPB   := FltReset.Out;

// ── 3 · Chiều an toàn đi THẲNG — không lọc, không mô phỏng ──
X_StopOK := DI_StopPB;        // NC: nhấn hoặc đứt dây → FALSE → dừng
X_AirOK  := DI_AirOK;         // trễ chống báo giả đặt ở Prg_Alarm, không đặt ở đây
END_PROGRAM

PROGRAM Prg_OutputMap
VAR_EXTERNAL
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    Stop1, Clamp1, Stop2, Clamp2 : FB_Cylinder2Pos;
    M_ConvRunCmd : BOOL;
END_VAR

// Mỗi ngõ ra ĐÚNG MỘT dòng — không IF, không liên động, không chặn chung (mục 27.3c)
DO_ConvRun   := M_ConvRunCmd;     // chủ duy nhất: tầng máy
DO_Stop1Vlv  := Stop1.Valve;
DO_Clamp1Vlv := Clamp1.Valve;
DO_Stop2Vlv  := Stop2.Valve;
DO_Clamp2Vlv := Clamp2.Valve;
END_PROGRAM
</code></pre>
<p>Chạy thử, theo kịch bản trong bộ chạy thử của sách: board nháy ngắn hơn 50 ms <strong>không</strong> làm đổi
<code>X_BoardStn1</code>, ổn định đủ lâu thì được công nhận; bật mô phỏng thì <code>X_</code> theo giá trị giả còn dây thật bị
bỏ qua; ⭐ nhưng nhấn Stop <strong>vẫn</strong> làm <code>X_StopOK</code> về <code>FALSE</code> ngay trong vòng quét đó, kể cả khi đang mô
phỏng; nút Start nảy năm lần chỉ được công nhận một lần; và bật cờ mô phỏng <strong>không</strong> làm tắt van nào ở
tầng ghi ra.</p>
<h3>Bảng ánh xạ đạt khi nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi kiểm tra</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Tham chiếu chéo <code>DI_</code> — kết quả nằm ở đâu?</td>
<td><strong>Chỉ</strong> trong <code>Prg_IoRead</code> — trừ tín hiệu an toàn đọc trong phần an toàn</td>
</tr>
<tr>
<td>2</td>
<td>Tham chiếu chéo một <code>DO_</code> — mấy chỗ ghi?</td>
<td>Đúng một, trong <code>Prg_OutputMap</code></td>
</tr>
<tr>
<td>3</td>
<td>Số dòng ánh xạ so với bảng I/O</td>
<td>Mỗi kênh chương trình dùng có đúng một dòng, theo thứ tự bảng I/O</td>
</tr>
<tr>
<td>4</td>
<td>Mỗi <code>X_</code> có chú thích loại tiếp điểm, thời gian lọc, có mô phỏng hay không?</td>
<td>Có</td>
</tr>
<tr>
<td>5</td>
<td>Tín hiệu nào có nhánh <code>Sim_</code>?</td>
<td>⚠ Không tín hiệu an toàn nào</td>
</tr>
<tr>
<td>6</td>
<td>Rút dây một tín hiệu NC</td>
<td><code>X_</code> về <code>FALSE</code>, máy về phía an toàn</td>
</tr>
</tbody></table></div>
<p>⭐ Con số cụ thể — thời gian lọc theo loại tín hiệu, cận dưới theo vòng quét, cận trên theo sản phẩm —
gom ở <strong>Phụ lục O mục O.4 và O.5</strong>, cùng các bước làm theo thứ tự.</p>
<hr>
<h2 id="274-đng-b-gia-hai-trm-không-đưc-ch-bn">27.4 Đồng bộ giữa hai trạm — không được chờ bận</h2>
<p>Hai trạm của DP-01 chạy song song trên hai board khác nhau. Chúng cần phối hợp đúng <strong>một</strong> việc: trạm
1 chỉ được nhả board sang khi <strong>trạm 2 đang trống</strong>.</p>
<h3>Cách sai — trạm 1 nhìn vào ruột trạm 2</h3>
<pre><code class="language-iecst">// ✗ SAI — trạm 1 đọc biến nội bộ của trạm 2
IF Stn2_Step = 0 AND NOT DI_BoardStn2 THEN
    // nhả board sang
END_IF;
</code></pre>
<p>Vì sao sai, kể cả khi nó chạy:</p>
<ul>
<li>Trạm 1 giờ <strong>phụ thuộc vào cách đánh số bước bên trong trạm 2</strong>. Ai đó chèn thêm một bước vào trạm 2
và đổi <code>Step 0</code> thành <code>Step 1</code> → trạm 1 hỏng, mà lỗi hiện ra ở trạm 1 chứ không ở nơi vừa sửa.</li>
<li>Không ai đọc code trạm 2 mà biết được <strong>có người khác đang phụ thuộc vào nó</strong>.</li>
<li>Đây chính là những &quot;sợi dây vô hình&quot; ở mục 27.1.</li>
</ul>
<h3>Cách đúng — trạm 2 công bố một giao diện</h3>
<p>Mỗi trạm công bố một <strong>tập biến ra nhỏ, ổn định</strong>, và đó là <strong>thứ duy nhất</strong> người khác được đọc:</p>
<pre><code class="language-iecst">// Giao diện công bố của MỘT trạm — coi như hợp đồng, hạn chế thay đổi (kiểu ở Chương 11 mục 11.5)
TYPE ST_Station :                      // giao diện CÔNG BỐ của một trạm — chỉ trạm đó ghi
STRUCT
    Ready       : BOOL;                // sẵn sàng nhận board mới
    Busy        : BOOL;                // đang xử lý
    Fault       : BOOL;                // trạm có lỗi — cờ đã chốt (Chương 25 mục 25.5c)
    FaultStep   : INT;                 // bước lúc lỗi, 0 nếu không lỗi
    BoardDone   : BOOL;                // board đã xong, chờ chuyển đi
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    // ⭐ Toàn cục CÓ CHỦ Ý: nhiều phần cần đọc — và CHỈ trạm N được ghi vào StnN (Chương 11 mục 11.6)
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>⭐ Bước (<code>Stn2_Step</code>) <strong>không</strong> có trong kiểu này: nó là ruột, nằm trong chương trình của trạm 2.
Bên trong trạm 2, cứ đổi bao nhiêu bước tuỳ ý — miễn là các trường trên vẫn đúng nghĩa. Trạm 1 chỉ
đọc:</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — đọc giao diện đã công bố, không đọc ruột
IF Stn1.BoardDone AND Stn2.Ready THEN
    M_Stn1_ReleaseBoard := TRUE;
END_IF;
</code></pre>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — giao diện trạm bằng mảng cờ đánh số.</strong>
<strong>Người ta làm gì:</strong> nhiều chương trình thật không có kiểu như <code>ST_Station</code>. Thay vào đó là <strong>một mảng
chung cho mọi trạm</strong> — mỗi trạm một phần tử, trong đó một dãy cờ đánh số <code>done[0]</code>…<code>done[9]</code> cộng vài
cờ có tên — còn nghĩa của từng cờ nằm trong một bảng tính đi kèm: <em>&quot;trạm 3, cờ 1 = trạm ra liệu xin
hàng&quot;</em>.
<strong>Vì sao:</strong> thêm trạm chỉ là thêm một phần tử; một màn hình chẩn đoán chung hiện được mọi trạm bằng một
vòng lặp; viết nhanh.
<strong>Ranh giới:</strong> cờ đánh số chỉ an toàn khi <strong>nghĩa của chỉ số sống cùng chương trình</strong> — hằng có tên cho
từng chỉ số (<code>DONE_REQ_BOARD</code> mang giá trị 1), hoặc chú thích ngay tại khai báo — và mỗi cờ <strong>vẫn chỉ
một nơi ghi</strong> (Phụ lục C mục C.2, cột <em>Ai ghi</em>). Bảng nghĩa nằm ở một tệp riêng thì sau lần sửa thứ
ba nó sai, và <code>done[3]</code> không còn nói gì. ⭐ Viết mới thì dùng trường có tên như trên; nhận một chương
trình kiểu này thì việc đầu tiên là dựng lại bảng nghĩa (Chương 22 mục 22.4).</p>
</blockquote>
<blockquote>
<p>⚡ <strong>LƯU Ý — &quot;chờ bận&quot; trong PLC nghĩa là gì</strong>
Trong lập trình thông thường, <em>chờ bận (busy-wait)</em> là vòng lặp quay tại chỗ đến khi điều kiện đúng.
Trong PLC, viết vòng lặp như vậy <strong>treo CPU</strong> (Chương 20) — nên bạn sẽ không gặp dạng đó.</p>
<p>Dạng nguy hiểm ở PLC là dạng <strong>ẩn</strong>: một trạm đứng yên ở một bước, mỗi vòng quét lại kiểm tra biến
nội bộ của trạm khác. Nó không treo CPU, nhưng tạo ra đúng cái ràng buộc mà chờ bận tạo ra — <strong>hai
khối dính chặt vào nhau</strong>. Cách chữa là như trên: chờ trên một <strong>giao diện</strong>, không chờ trên ruột.</p>
</blockquote>
<h3>Ai quyết định khi có tranh chấp</h3>
<p>Chuyền là tài nguyên <strong>dùng chung</strong>: cả hai trạm đều có lúc cần nó chạy. Nếu mỗi trạm tự bật
<code>DO_ConvRun</code> thì đó là cuộn dây trùng, và tệ hơn — hai trạm có thể yêu cầu ngược nhau.</p>
<p>Quy tắc: <strong>tài nguyên dùng chung do tầng trên quản lý</strong>. Hai trạm chỉ <em>yêu cầu</em>:</p>
<pre><code class="language-iecst">VAR_GLOBAL
    M_Stn1_ConvReq : BOOL;     // trạm 1 nêu yêu cầu — chỉ trạm 1 ghi
    M_Stn2_ConvReq : BOOL;     // trạm 2 nêu yêu cầu — chỉ trạm 2 ghi
END_VAR

// Tầng máy quyết định — đúng MỘT nơi ghi LỆNH chuyền; tầng ghi ra chép nó sang DO_ConvRun (mục 27.3c)
M_ConvRunCmd := (M_Stn1_ConvReq OR M_Stn2_ConvReq)
                AND M_MotionEnable AND NOT M_Itf_Conv;     // M_Itf_Conv: dòng V5, mục 27.3b
</code></pre>
<hr>
<h2 id="275-bài-toán-pipeline-ca-dp-01">27.5 Bài toán pipeline của DP-01</h2>
<p>Đây là lý do DP-01 được thiết kế có hai trạm (Chương 1): nó buộc bạn gặp bài toán mà máy một trạm
không có.</p>
<h3>Hai trạm, hai board, một chỗ trống</h3>
<p>Ở chế độ chạy ổn định, trong máy luôn có <strong>hai board cùng lúc</strong>: board A đang được xử lý ở trạm 1
trong khi board B đang được xử lý ở trạm 2. Ràng buộc duy nhất giữa hai trạm là: <strong>board A chỉ đi sang
được khi trạm 2 đã nhả board B</strong>.</p>
<p>Hệ quả về năng suất — và đây là điều nhiều người ngạc nhiên:</p>
<blockquote>
<p><strong>Chu kỳ của máy nhiều trạm bằng chu kỳ của trạm CHẬM NHẤT, không phải tổng các trạm.</strong></p>
</blockquote>
<p>Nếu trạm 1 mất 8 giây và trạm 2 mất 12 giây, thì máy cho ra một board mỗi <strong>12 giây</strong> (cộng thời gian
chuyển), chứ không phải 20 giây. Trạm 2 là <strong>nút cổ chai</strong> <em>(bottleneck)</em>. Cải tiến trạm 1 xuống 5
giây <strong>không làm máy nhanh hơn chút nào</strong>. Chương 55 khai triển đầy đủ cách tính và cách tìm nút cổ chai.</p>
<h3>Bốn tình huống phải xử lý</h3>
<p>Chạy ổn định thì đơn giản. Bốn tình huống sau mới là chỗ code phải đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Điều gì xảy ra</th>
<th>Trạm 1 phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đổ đầy</strong> <em>(startup)</em> — máy vừa chạy, chưa có board nào</td>
<td>Trạm 2 trống, chưa có gì để chờ</td>
<td>Chạy bình thường</td>
</tr>
<tr>
<td><strong>Xả cạn</strong> <em>(shutdown)</em> — không còn board mới vào</td>
<td>Trạm 1 rỗng, trạm 2 vẫn còn board đang xử lý</td>
<td>Không được báo &quot;hết việc&quot; cho tới khi trạm 2 xong</td>
</tr>
<tr>
<td><strong>Trạm 2 chậm hơn</strong></td>
<td>Trạm 1 xong sớm, phải chờ</td>
<td>Giữ board, <strong>không</strong> nhả; báo <code>Stn1.BoardDone</code> và chờ <code>Stn2.Ready</code></td>
</tr>
<tr>
<td><strong>Trạm 2 lỗi</strong></td>
<td>Trạm 2 dừng, board kẹt ở đó</td>
<td>Trạm 1 <strong>không được</strong> nhả board sang. Tuỳ chính sách: dừng cả máy, hoặc cho trạm 1 giữ board và chờ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — quên tình huống xả cạn</strong>
Người viết hay chỉ nghĩ tới chạy ổn định. Khi người vận hành nhấn dừng và không có board mới vào,
trạm 1 rỗng và báo &quot;xong việc&quot; — máy tưởng đã hết, chuyển sang <code>Idle</code>, <strong>trong khi trạm 2 vẫn còn
một board đang xử lý dở</strong>. Board đó bị bỏ lại trong máy.</p>
<p>Điều kiện đúng để coi là hết việc: <strong>mọi trạm đều rỗng</strong>, không phải &quot;trạm đầu rỗng&quot;.</p>
</blockquote>
<hr>
<h2 id="276-tác-v-khi-nào-tách-khi-nào-đng">27.6 Tác vụ — khi nào tách, khi nào đừng</h2>
<p><strong>Tác vụ</strong> <em>(task)</em> là một khối thực thi có chu kỳ riêng. Câu hỏi thường gặp: nên chia chương trình
thành nhiều tác vụ không?</p>
<p><strong>Câu trả lời mặc định: không.</strong> Một tác vụ chu kỳ duy nhất là đủ cho gần như mọi máy cỡ DP-01.</p>
<p>Vì sao mặc định là không:</p>
<ul>
<li>Nhiều tác vụ đưa lại <strong>tranh chấp giữa các khối</strong> (Chương 10, Bẫy 5). Một tác vụ nhanh có thể đọc
dữ liệu do tác vụ chậm ghi dở, và lỗi loại đó cực khó tái hiện.</li>
<li>Thứ tự thực thi trở nên <strong>khó suy luận</strong>.</li>
<li>Lợi ích thường được kỳ vọng — &quot;chạy song song cho nhanh&quot; — <strong>không có thật</strong> ở PLC một lõi: tổng
thời gian không giảm, chỉ được chia nhỏ ra.</li>
</ul>
<p>Khi nào tách là chính đáng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Có phần <strong>thật sự cần chu kỳ nhanh hơn</strong> phần còn lại</td>
<td>Vòng điều khiển cần cập nhật mỗi 1 ms trong khi máy chạy 10 ms</td>
</tr>
<tr>
<td>Có phần <strong>chậm và không cấp bách</strong>, kéo dài thời gian quét</td>
<td>Ghi log, xử lý chuỗi ký tự, trao đổi dữ liệu với hệ thống trên</td>
</tr>
<tr>
<td>Có phần chạy theo <strong>sự kiện</strong>, không theo chu kỳ</td>
<td>Xử lý ngắt từ bộ đếm tốc độ cao</td>
</tr>
</tbody></table></div>
<p>Nếu tách, quy tắc bắt buộc: <strong>dữ liệu đi qua ranh giới tác vụ phải qua một vùng đệm rõ ràng</strong>, không
đọc chéo biến trực tiếp.</p>
<blockquote>
<p>⭐ <strong>Bản 4 của IEC 61131-3 (2025) đưa công cụ chuẩn cho việc này vào chuẩn:</strong> <strong>mutex</strong> — khối
<code>MUTEX</code> với các phương thức khoá, mở, thử khoá — và <strong>semaphore</strong> (<code>SEMA</code>), kèm dạng hàm tương ứng.
⚠ Hệ bạn đang dùng có thể chưa theo bản 4 (Chương 14 mục 14.1); vùng đệm rõ ràng ở trên vẫn là
cách chạy được trên <strong>mọi</strong> hệ.</p>
</blockquote>
<h3>⭐⭐ Chính tài liệu hãng cũng khuyên hạn chế số tác vụ</h3>
<p>⭐ Lời khuyên <em>&quot;mặc định là một tác vụ&quot;</em> ở trên nghe như quan điểm cá nhân. ⚡ Nó không phải: tài
liệu quản lý tác vụ của hãng có hẳn một mục tên là <strong>&quot;thận trọng với số lượng tác vụ bạn dùng&quot;</strong>, và
nêu đúng hai hậu quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hậu quả khi quá nhiều tác vụ</th>
<th>Nghĩa là gì</th>
</tr>
</thead>
<tbody><tr>
<td>Tác vụ nền <strong>không kịp chạy xong</strong></td>
<td>Mỗi tác vụ lấy thời gian CPU của các tác vụ khác</td>
</tr>
<tr>
<td>⚠⚠ Một tác vụ <strong>chồng lên chính nó</strong> <em>(overlap)</em></td>
<td>Bị ngắt quá thường xuyên hoặc quá lâu → chưa chạy xong đã bị kích lần sau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Và câu này của tài liệu hãng khép lại tranh luận &quot;chạy song song cho nhanh&quot;:</strong> ⚡ <em>bộ điều
khiển chỉ chạy <strong>một</strong> tác vụ tại một thời điểm.</em> ⭐ Nhiều tác vụ <strong>không</strong> làm máy nhanh hơn — nó
chỉ đổi <strong>thứ tự</strong> và <strong>độ ưu tiên</strong>, và đổi lấy một lớp phức tạp mới.</p>
</blockquote>
<h3>⚠⚠ Hai thứ đi kèm mỗi tác vụ mà người mới hay bỏ qua</h3>
<p><strong>Một — điều kiện chồng tác vụ, và nó là một phép tính bạn phải làm.</strong></p>
<blockquote>
<p>⚠ Chu kỳ của tác vụ định kỳ <strong>phải dài hơn tổng thời gian chạy của MỌI chương trình gán vào tác vụ
đó</strong>. ⭐ Không thoả thì tác vụ bị kích lại khi đang chạy dở → hệ báo <strong>lỗi nhẹ</strong> <em>(minor fault)</em>.</p>
<p>⚡ Và đây là lỗi <strong>không xuất hiện lúc nghiệm thu</strong>: nó xuất hiện tháng sau, khi ai đó thêm vài
khối vào đúng tác vụ đó. ⭐ Giống hệt cơ chế trôi dạt ở Chương 36 — ⚠ nên <strong>ghi lại thời gian chạy
thật của từng tác vụ lúc nghiệm thu</strong> (Chương 52).</p>
</blockquote>
<p><strong>Hai — mỗi tác vụ có watchdog riêng của nó.</strong></p>
<p>⭐ Chương 10 mục 10.4 nói về watchdog của <strong>cả vòng quét</strong>. ⚡ Khi đã tách tác vụ thì ⭐ <strong>mỗi tác vụ
mang một watchdog riêng</strong>, đặt riêng — nghĩa là bạn vừa có thêm một chỗ phải đặt đúng, vừa có thêm
một chỗ có thể đặt sai.</p>
<h3>⭐ Ba loại tác vụ, và con số đi kèm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Chạy khi nào</th>
<th>⭐ Con số đáng nhớ</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Liên tục</strong> <em>(continuous)</em></td>
<td>Chạy bằng thời gian CPU còn thừa; quét xong là <strong>khởi động lại ngay</strong></td>
<td>⭐ Dự án <strong>không bắt buộc</strong> phải có; và nếu có thì ⭐⭐ <strong>chỉ được MỘT</strong></td>
</tr>
<tr>
<td><strong>Định kỳ</strong> <em>(periodic)</em></td>
<td>Đúng chu kỳ đặt trước; ngắt các tác vụ ưu tiên thấp hơn, chạy một lần, trả quyền</td>
<td>Chu kỳ đặt được từ <strong>0,1 ms tới 2000 s</strong>; mặc định <strong>10 ms</strong></td>
</tr>
<tr>
<td><strong>Theo sự kiện</strong> <em>(event)</em></td>
<td>Khi có kích hoạt: ngõ vào số đổi trạng thái · có mẫu analog mới · lệnh sinh sự kiện…</td>
<td>⚠ <strong>Không phải bộ điều khiển nào cũng hỗ trợ đủ mọi loại kích hoạt</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mức ưu tiên là một con số, và nó có một giá trị đặc biệt.</strong> Ở dòng bộ điều khiển đó có <strong>15</strong>
mức ưu tiên, và ⭐⭐ <strong>tác vụ xử lý I/O của hệ chạy ở mức 6</strong>. Nên đặt tác vụ của bạn ở mức 1–5
nghĩa là <strong>cho nó chen ngang cả việc cập nhật I/O</strong>; đặt ở 7–15 nghĩa là để I/O chen ngang nó.</p>
<p>⚠ Con số 15 <strong>không phải hằng số của ngành</strong> — cùng hãng đó, dòng chạy trên máy tính chỉ có <strong>3</strong>
mức. ⭐ Đây là lý do mọi con số trong mục này phải <strong>tra lại theo đúng dòng bộ điều khiển bạn
dùng</strong>, chứ không chép từ máy trước.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Tên gọi và mô hình khác nhau giữa các hãng</strong> — có hệ bắt khai báo tác vụ tường minh, có hệ
dùng khối tổ chức với lớp ưu tiên sẵn, có hệ chỉ có chương trình chính quét tuần tự. ⭐ Đối chiếu
năm hệ: <strong>Phụ lục A1</strong>.</p>
</blockquote>
<h3>Thứ tự gọi trong một tác vụ</h3>
<p>Trong tác vụ duy nhất, thứ tự gọi các khối <strong>là một phần của thiết kế</strong> (Chương 10):</p>
<pre><code class="language-text">1. Đọc và xử lý tín hiệu vào     (lọc, bắt cạnh, tính cờ điều kiện)
2. Tầng cơ cấu                    (các FB xy-lanh — tính Done/Fault)
3. Gom lỗi                        (M_AnyFault — đúng MỘT chỗ gán, Chương 25 mục 25.5c)
4. Tầng máy                       (máy trạng thái — dùng M_AnyFault vừa gom)
5. Tầng trạm                      (trình tự — dùng Done vừa tính, ra yêu cầu)
6. Gom yêu cầu → ghi ngõ ra       (đúng một nơi cho mỗi ngõ ra)
7. Hiển thị, đèn tháp, ghi log
</code></pre>
<p>Thứ tự này không tuỳ ý. Tầng cơ cấu chạy <strong>trước</strong> để <code>Done</code> và <code>Fault</code> là của <strong>vòng quét này</strong>; nếu
gọi sau, tầng trạm sẽ dùng giá trị của vòng quét trước và mọi phản ứng chậm thêm một chu kỳ.</p>
<p>⚠⚠ Nhưng <em>&quot;Done của vòng này&quot;</em> là Done <strong>của yêu cầu mà khối đã nhận</strong> — tức yêu cầu của vòng trước.
Yêu cầu tầng trạm vừa phát ở vòng này thì <strong>chưa khối nào nhìn thấy</strong>. Hệ quả thực hành: trạm phát yêu
cầu ở <strong>chuyển tiếp</strong>, bước sau mới đọc <code>Done</code> — viết ngược lại thì trình tự nhảy qua bước mà không chờ
(Chương 26 Bẫy 7; ví dụ hoàn chỉnh ở Chương 26 mục 26.5b đã chạy thử theo đúng thứ tự gọi này). ⭐ Gom
lỗi đứng ngay trước tầng máy vì cùng lý do: máy vào <code>Alarm</code> <strong>trong chính vòng quét</strong> lỗi được chốt.</p>
<hr>
<h2 id="277-by-thưng-gp">27.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Chép trình tự trạm 1 sang làm trạm 2</h3>
<p>Cách nhanh nhất, và là cách sinh ra máy không bảo trì được. Sáu tháng sau, hai bản chép đã lệch nhau:
một bên được sửa lỗi, bên kia không. Không ai nhớ chúng từng giống nhau.</p>
<p><strong>Cách đúng:</strong> nếu hai trạm cùng loại, viết <strong>một khối trạm</strong> rồi tạo hai thể hiện, đúng như cách làm
với khối cơ cấu. Nếu hai trạm khác loại (như DP-01: tra keo và sấy), viết hai khối riêng nhưng <strong>cùng
một giao diện công bố</strong> — cùng bốn biến <code>Ready/Busy/Fault/BoardDone</code>. Nhờ giao diện giống nhau, tầng
máy đối xử với mọi trạm như nhau.</p>
<h3>🔍 BẪY 2 — Tầng trạm ghi thẳng ngõ ra</h3>
<pre><code class="language-iecst">// ✗ SAI — trạm chạm thẳng vào van
IF Stn1_Step = 20 THEN
    DO_Clamp1Vlv := TRUE;
END_IF;
</code></pre>
<p>Vi phạm Q3. Hậu quả: nếu chế độ tay cũng ghi vào van đó thì có cuộn dây trùng; và liên động chống va
chạm phải lặp lại ở mọi chỗ.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — trạm nêu yêu cầu, khối cơ cấu thực hiện
IF Stn1_Step = 20 THEN
    M_Stn1_ClampReq := TRUE;
END_IF;
</code></pre>
<h3>🔍 BẪY 3 — Giao diện trạm phình to</h3>
<p>Bắt đầu bằng bốn biến. Rồi có người cần biết thêm một thứ, thêm biến thứ năm. Rồi thứ sáu. Sau một
năm, giao diện có hai mươi biến và trạm lại <strong>hở ruột</strong> như cũ.</p>
<p><strong>Cách phòng:</strong> coi giao diện là <strong>hợp đồng</strong>. Thêm biến vào giao diện là một quyết định thiết kế, phải
tự hỏi: <em>&quot;người ngoài có thật sự cần biết điều này, hay họ chỉ đang muốn nhìn trộm vào ruột?&quot;</em> Thường
là vế sau, và câu trả lời đúng là sửa lại chỗ gọi chứ không mở rộng giao diện.</p>
<h3>🔍 BẪY 4 — Tài nguyên dùng chung không có chủ</h3>
<p>Hai trạm cùng cần chuyền. Cả hai cùng ghi <code>DO_ConvRun</code>. Kết quả: cuộn dây trùng, và trạm chạy sau thắng.</p>
<p>Mọi tài nguyên mà <strong>nhiều hơn một trạm</strong> cần đến — chuyền, nguồn khí, đèn tháp, kết nối lên hệ thống
trên — phải có <strong>đúng một chủ ở tầng máy</strong>. Các trạm chỉ nêu yêu cầu.</p>
<h3>🔍 BẪY 5 — Tầng máy biết quá nhiều về trạm</h3>
<p>Ngược lại với Bẫy 3 nhưng cùng bản chất:</p>
<pre><code class="language-iecst">// ✗ SAI — tầng máy đọc bước bên trong trạm
IF Stn1_Step = 40 AND Stn2_Step = 10 THEN
    DO_LampYellow := TRUE;
END_IF;
</code></pre>
<p>Tầng máy chỉ được biết trạm <strong>rỗng / bận / lỗi</strong>, không được biết trạm đang ở bước nào. Nếu bạn thấy
tầng máy cần biết số bước, nghĩa là <strong>trách nhiệm đã đặt sai tầng</strong> — việc đó thuộc về trạm.</p>
<h3>🔍 BẪY 6 — Tách tác vụ để &quot;cho nhanh&quot;</h3>
<p>Đã nêu ở mục 27.6. Nhắc lại ở đây vì đây là quyết định <strong>khó sửa về sau</strong>: một khi chương trình đã chia
tác vụ và dữ liệu đọc chéo lẫn nhau, gộp lại rất tốn công. Mặc định một tác vụ; chỉ tách khi có <strong>yêu
cầu định lượng về thời gian</strong> viết ra được thành con số.</p>
<h3>🔍 BẪY 7 — Cổng cho phép viết bằng phép AND vào van</h3>
<pre><code class="language-iecst">// ✗ SAI với van 5/2 lò xo về — trông đúng, và chạy đúng cho tới lần Alarm đầu tiên
Valve := Req AND Permit AND NOT Fault;
</code></pre>
<p>⚠⚠ Dòng này nói <em>&quot;không được phép thì tắt van&quot;</em>. Nhưng với van một cuộn, <strong>tắt van là ra lệnh cho
xy-lanh chạy về vị trí lò xo</strong>. Máy vào <code>Alarm</code> (Chương 25 cắt <code>M_MotionEnable</code>) → mọi van tắt → kẹp
nhả, chặn hạ — đúng lúc máy đang báo có sự cố. ⭐ Và thêm <code>NOT Fault</code> thì <strong>một cảm biến hỏng</strong> cũng
đủ làm cơ cấu chuyển động.</p>
<p>Có ba cách đặt cổng cho phép vào khối cơ cấu:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Viết thế nào</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — AND vào van</td>
<td><code>Valve := Req AND Permit</code></td>
<td>Ngắn; <em>&quot;mất phép là tắt&quot;</em> dễ nói</td>
<td>⚠⚠ Mất phép <strong>gây ra</strong> chuyển động — về lò xo. Trái SF6 của DP-01</td>
</tr>
<tr>
<td>⭐ B — <strong>Giữ lệnh khi mất phép</strong></td>
<td><code>IF Permit THEN Valve := Req; END_IF;</code></td>
<td>⭐ Mất phép = <strong>không có chuyển động MỚI</strong>; vị trí hiện tại được giữ. Đúng nghĩa <em>&quot;dừng&quot;</em> của <code>Hold</code> và <code>Alarm</code> (Chương 25)</td>
<td>Khối có nhớ; <code>Done</code> phải so với <strong>yêu cầu</strong> để không báo xong nhầm (bảng ở mục 27.3)</td>
</tr>
<tr>
<td>C — Không có cổng trong khối</td>
<td><code>Valve := Req;</code> — liên động đặt ở tầng trạm</td>
<td>Khối đơn giản nhất</td>
<td>⚠ Liên động rải ở mọi chỗ ra yêu cầu — mất đúng cái lợi thứ 4 của khối</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Sách chọn B.</strong> ⚡ Muốn đưa cơ cấu về một vị trí <strong>xác định</strong> khi có sự cố thì đó là <strong>một quyết
định phục hồi</strong> (Chương 28) hoặc <strong>một chức năng an toàn</strong> (Chương 47, 48) — nó phải được <strong>viết ra có
chủ ý</strong>, không phải xảy ra như tác dụng phụ của việc mất một bit cho phép.</p>
<blockquote>
<p>⚠ <strong>Vì sao chân này tên là <code>Permit</code>, không phải <code>Enable</code>?</strong> PLCopen dành chữ <code>Enable</code> cho khối
<strong>điều khiển theo mức</strong>: <code>Enable</code> tắt thì khối <strong>ngừng và xoá ngõ ra</strong> (Chương 30 mục 30.5b). Người
quen quy ước đó đọc <code>Enable</code> = FALSE là <em>&quot;tắt van&quot;</em> — ⚠ đúng cách A. Tên chân phải nói đúng nghĩa
của nó.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Với van HAI cuộn thì sao?</strong> Van hai cuộn tự giữ vị trí khi mất điện (Chương 6), nên cách A
không làm xy-lanh chạy. Nhưng khối vẫn nên theo cách B: ⭐ cùng một khối, cùng một nghĩa của
<code>Permit</code>, cho <strong>mọi</strong> loại van — người đọc chương trình không phải nhớ loại van nào đang lắp.</p>
</blockquote>
<h3>🔍 BẪY 8 — Có tầng ánh xạ rồi mà vẫn đọc <code>DI_</code> ở chỗ khác</h3>
<p><strong>Hiện tượng:</strong> bật mô phỏng thì trạm chạy đúng nhưng bộ đếm sản lượng đứng im — vì nó vẫn đọc
<code>DI_BoardStn1</code>. Hoặc ngược lại trên máy thật: trình tự đọc <code>X_BoardStn1</code> đã lọc, còn tầng máy đọc
<code>DI_BoardStn1</code> thô và đếm đôi mỗi khi board nháy. ⚠ Máy chạy <strong>nửa thật nửa giả</strong>, và mỗi nửa cho một
câu trả lời khác nhau về cùng một sợi dây.</p>
<p><strong>Cách sửa:</strong> tham chiếu chéo <code>DI_</code> (mục 27.3c, bảng đạt khi dòng 1). ⭐ Một chỗ đọc vòng qua tầng ánh
xạ là <strong>lỗi</strong>, không phải phong cách.</p>
<h3>🔍 BẪY 9 — Lọc tín hiệu dừng &quot;cho đỡ nhiễu&quot;</h3>
<p><strong>Hiện tượng:</strong> ai đó thấy nút Stop thỉnh thoảng làm máy dừng giả, nên cho nó qua bộ lọc 50 ms — hoặc
lọc <code>DI_AirOK</code> hai giây để khỏi báo mất khí giả. Từ đó, mỗi lần nhấn Stop máy đi thêm một quãng, và khi
khí tụt thật thì cơ cấu đã kịp chạy thêm hai giây trên khí yếu.</p>
<p><strong>Cách sửa:</strong> chiều an toàn <strong>đi thẳng</strong> ở tầng ánh xạ (mục 27.3c, việc 4). Muốn chống báo giả thì đặt
trễ ở <strong>báo động</strong> (Chương 44 mục 44.3); còn dừng giả thật sự thì tìm nguyên nhân — dây, đầu cốt, nhiễu
(Chương 49) — chứ không làm chậm cái nút.</p>
<hr>
<h2 id="278-bng-cht-kim-tra-kin-trúc">27.8 Bảng chốt — kiểm tra kiến trúc</h2>
<p>Dùng bảng này khi rà soát chương trình của mình hoặc của người khác.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi kiểm tra</th>
<th>Đạt khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi ngõ ra vật lý được ghi ở <strong>mấy nơi</strong>?</td>
<td>Đúng một</td>
</tr>
<tr>
<td>2</td>
<td>Có dòng nào ở tầng trạm/máy ghi thẳng <code>DO_…</code> không?</td>
<td>Không</td>
</tr>
<tr>
<td>3</td>
<td>Trạm A có đọc biến nội bộ của trạm B không?</td>
<td>Không — chỉ đọc giao diện công bố</td>
</tr>
<tr>
<td>4</td>
<td>Tầng máy có đọc số bước của trạm không?</td>
<td>Không</td>
</tr>
<tr>
<td>5</td>
<td>Mọi cơ cấu cùng loại có dùng <strong>chung một khối</strong> không?</td>
<td>Có</td>
</tr>
<tr>
<td>6</td>
<td>Mọi cơ cấu có <strong>timeout</strong> và phát hiện <strong>tư thế giữa chừng</strong> không?</td>
<td>Có — nằm trong khối, không sót cái nào</td>
</tr>
<tr>
<td>7</td>
<td>Tài nguyên dùng chung có <strong>đúng một chủ</strong> không?</td>
<td>Có, ở tầng máy</td>
</tr>
<tr>
<td>8</td>
<td>Thứ tự gọi có đúng <strong>cơ cấu → máy → trạm → ghi ngõ ra</strong> không?</td>
<td>Có</td>
</tr>
<tr>
<td>9</td>
<td>Có bao nhiêu tác vụ? Mỗi tác vụ thêm có <strong>lý do định lượng</strong> không?</td>
<td>Một, trừ khi có con số biện minh</td>
</tr>
<tr>
<td>10</td>
<td>Điều kiện &quot;hết việc&quot; có kiểm <strong>mọi trạm</strong> không?</td>
<td>Có — không chỉ trạm đầu</td>
</tr>
<tr>
<td>11</td>
<td>⭐ Cách chia có <strong>soi gương ranh giới vật lý</strong> của máy không?</td>
<td>Có — người đứng trước máy suy ra được</td>
</tr>
<tr>
<td>12</td>
<td>⚠ Hai việc chạy <strong>cùng lúc</strong> có bị gộp vào một khối không?</td>
<td>Không</td>
</tr>
<tr>
<td>13</td>
<td>⚠⚠ Mất <code>Permit</code> thì van <strong>giữ nguyên</strong> hay <strong>tắt</strong>?</td>
<td>Giữ nguyên — tắt van một cuộn là ra lệnh chuyển động (Bẫy 7)</td>
</tr>
<tr>
<td>14</td>
<td>⭐ Mỗi <code>DI_</code> được đọc ở <strong>mấy nơi</strong>?</td>
<td>Một — trong <code>Prg_IoRead</code>; tín hiệu an toàn đọc trong phần an toàn (mục 27.3c)</td>
</tr>
<tr>
<td>15</td>
<td>⚠ Tín hiệu dừng, mất khí có bị lọc hay mô phỏng không?</td>
<td>Không — chiều an toàn đi thẳng (Bẫy 9)</td>
</tr>
<tr>
<td>16</td>
<td>⚠⚠ Cờ chống va chạm của một <strong>xy-lanh</strong> đi vào đâu?</td>
<td>Chân <code>Permit</code> của khối — không <code>AND</code> vào van (mục 27.3b)</td>
</tr>
<tr>
<td>17</td>
<td>Tầng chống va chạm có ràng buộc nào nói về <strong>board nào đi đâu</strong> không?</td>
<td>Không — đó là việc của giao diện trạm và thứ tự về gốc (mục 27.3b)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="279-t-kim">27.9 Tự kiểm</h2>
<ol>
<li>Nêu <strong>ba quy tắc gọi</strong> giữa các tầng, và giải thích quy tắc Q3 trả lại lợi ích gì.</li>
<li>Vì sao trạm 1 đọc <code>Stn2_Step = 0</code> là sai, dù đoạn code đó <strong>chạy đúng</strong> ở thời điểm viết?</li>
<li>Khối <code>FB_Cylinder2Pos</code> cho bạn <strong>bốn thứ</strong> mà code rải rác không cho. Kể đủ bốn.</li>
<li>Vì sao cả hai cảm biến của một xy-lanh cùng bật là tình huống phải báo lỗi ngay, chứ không phải là
một tư thế bình thường?</li>
<li>Trạm 1 mất 8 giây, trạm 2 mất 12 giây. Máy cho ra một board mỗi bao nhiêu giây? Nếu cải tiến trạm 1
xuống 5 giây thì năng suất đổi thế nào — <strong>vì sao</strong>?</li>
<li>Mô tả tình huống <strong>xả cạn</strong> và cho biết điều kiện đúng để máy coi là đã hết việc.</li>
<li>Hai trạm cùng cần chuyền chạy. Ai được ghi vào <code>DO_ConvRun</code>, và hai trạm làm gì?</li>
<li>Khi nào tách tác vụ là chính đáng? Nêu <strong>một lý do đúng</strong> và <strong>một lý do sai</strong> thường gặp.</li>
<li>⭐⭐ Nêu <strong>bốn câu hỏi</strong> để tự chia một bài toán điều khiển. ⭐ Câu nào đáng tin nhất, và vì sao?</li>
<li>⚠ Một chương trình chia theo <strong>loại thiết bị</strong> (<em>&quot;mọi xy-lanh vào một khối&quot;</em>). Nêu vì sao cách chia
đó gây khó cho người bảo trì, dù bản thân code có thể chạy đúng.</li>
<li>⭐ Vì sao Chương 23 (từ yêu cầu tới đặc tả) phải đứng <strong>trước</strong> chương này? Chuyện gì xảy ra khi
chia kiến trúc lúc mới hiểu một nửa quy trình?</li>
<li>⚠⚠ <code>Valve := Req AND Permit</code> trông đúng. Vì sao nó sai với van 5/2 lò xo về, và hậu quả trên
DP-01 khi máy vào <code>Alarm</code> lúc board đang bị kẹp là gì? Khối <code>FB_Cylinder2Pos</code> tránh nó bằng cách nào,
và vì sao khi đó <code>Done</code> phải so với <strong>yêu cầu</strong> chứ không chỉ với van?</li>
<li>⭐ Ba cách đọc ngõ vào — đọc thẳng dây, chép đệm, ánh xạ có xử lý — khác nhau ở đâu? Trên hệ cập
nhật I/O <strong>không đồng bộ</strong> với chương trình, cách nào là tối thiểu, và vì sao?</li>
<li>⚠ Vì sao tầng ghi ra <strong>không</strong> được có dòng <em>&quot;tắt mọi ngõ ra khi mô phỏng&quot;</em>, dù nghe rất an toàn?
Và khi CPU dừng thì cái gì quyết định trạng thái ngõ ra?</li>
<li>⚠⚠ Cờ <em>&quot;board còn ở trạm thì cấm hạ chặn&quot;</em>, viết thành <code>DO_Stop1Vlv := Req AND NOT M_Itf_Stop1Dn</code>.
Kể ba lỗi của hai dòng đó, và viết lại cho đúng.</li>
<li>⚠ <em>&quot;Còn kẹp thì cấm chạy chuyền&quot;</em> nghe rất an toàn. Đặt nó vào tầng chống va chạm của DP-01 thì
nhịp máy đổi thế nào, vì sao — và ràng buộc đó thật ra thuộc về đâu?</li>
</ol>
<p>Câu 2 và câu 5 là hai câu phân loại. Câu 2 kiểm tra bạn phân biệt được <em>chạy đúng</em> với <em>thiết kế đúng</em>;
câu 5 kiểm tra bạn hiểu nút cổ chai — thứ quyết định mọi quyết định cải tiến năng suất về sau.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 28 — Chế độ vận hành &amp; phục hồi sau lỗi.</strong> Kiến trúc đã có, trình tự đã có. Còn một câu hỏi
chưa trả lời: khi máy dừng giữa chừng ở một tư thế bất kỳ, làm cách nào đưa nó về gốc mà không phá gì?
Đó là bài toán khó nhất của nghề này.</p>
<hr>
<h3>Nguồn tham khảo chương 27</h3>
<ul>
<li><strong>Stefan Henneken</strong> — <em>IEC 61131-3: Comparison of Edition 3 and Edition 4</em> (6/2025): bản 4 thêm chương
<em>đồng bộ thực thi song song</em> — khối <code>MUTEX</code>, <code>SEMA</code> và dạng hàm — nền cho ghi chú ở mục 27.6.</li>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: khối chức năng, thể hiện,
đơn vị tổ chức chương trình, và mô hình tác vụ. <em>(tiêu chuẩn có bản quyền; chương này chỉ diễn giải
ở mức khái niệm)</em></li>
<li>Tài liệu hãng về tổ chức tác vụ, chương trình và khối tái dùng — dùng để đối chiếu khác biệt; số hiệu
cụ thể ghi trong Phụ lục A1.</li>
<li>Cấu hình cơ cấu và đặc tả trình tự hai trạm của DP-01 — Phụ lục J.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005,
bản 9/2025), ch. 1 <em>Manage Tasks</em>: ⭐ mục <strong>&quot;thận trọng với số lượng tác vụ&quot;</strong> và câu ⭐⭐ <em>bộ điều
khiển chỉ chạy <strong>một</strong> tác vụ tại một thời điểm</em> — nền cho lời khuyên &quot;mặc định một tác vụ&quot; ở mục
27.6; ba loại tác vụ (liên tục — ⭐ <strong>chỉ được một</strong> và <strong>không bắt buộc có</strong> · định kỳ
<strong>0,1 ms–2000 s</strong>, mặc định <strong>10 ms</strong> · theo sự kiện); ⚠⚠ <strong>lỗi nhẹ khi tác vụ chồng lên chính
nó</strong> nếu chu kỳ ngắn hơn tổng thời gian chạy; <strong>watchdog riêng cho từng tác vụ</strong>; và 15 mức ưu
tiên với ⭐ <strong>tác vụ I/O của hệ ở mức 6</strong> (⚠ dòng chạy trên máy tính chỉ có 3 mức).</li>
<li><strong>Hugh Jack</strong> — <em>Automating Manufacturing Systems with PLCs</em>, §32.4.1 <em>Developing a Program
Structure</em>: ⭐ <strong>bốn câu hỏi để chia bài toán điều khiển</strong> (chạy cùng lúc? · độc lập? · có trình tự
rõ? · ⭐ <strong>có ranh giới vật lý?</strong>), và ⚠ điều kiện tiên quyết <em>hiểu quy trình trước</em> — nền cho
mục 27.2.</li>
<li><strong>PLCopen</strong> — <em>Structuring Program Development with IEC 61131-3</em>: ⭐⭐ <strong>bảy bước dựng cấu trúc</strong>
(nền cho mục 27.2b), năm nguyên tắc mô-đun hoá (giao diện ít và nhỏ, tương tác khai báo tường minh,
đóng gói dữ liệu), ⚠ <strong>giới hạn của việc chia nhỏ</strong> — chia quá tay thì công sức chuyển sang việc
ghép, và bốn nguyên tắc đi kèm (chỉ dùng tên tượng trưng · để phần thuộc về nhau cạnh nhau ·
không dùng lệnh nhảy · đặt tên nhất quán). <em>(tài liệu mở của PLCopen)</em></li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers I/O and Tag Data</em> (1756-PM004, bản 11/2023), mục
<em>Buffer I/O</em>: ⭐ logic không tham chiếu thẳng tag của thiết bị thật mà dùng <strong>bản sao</strong>, vì I/O cập
nhật không đồng bộ với chương trình; ví dụ của hãng gọi lần lượt <code>map_inputs</code> · logic của máy ·
<code>map_outputs</code> — nền cho cách B và C ở mục 27.3c. Kiểm 2026-10-01.</li>
</ul>
<blockquote>
<p>⚡ Ba tầng ở mục 27.2 là <strong>cách tổ chức thực dụng đã được kiểm chứng cho máy tự động hoá rời rạc</strong>,
không phải một kiến trúc chuẩn hoá bắt buộc. Máy rất nhỏ có thể gộp tầng trạm vào tầng máy; máy rất
lớn có thể cần thêm tầng dây chuyền phía trên. Điều bắt buộc là <strong>ba quy tắc gọi</strong>, không phải con
số ba.</p>
</blockquote>
<!-- SECTION: ch28_che_do_van_hanh_va_phuc_hoi -->
<hr>
<h1 id="chương-28-ch-đ-vn-hành-phc-hi-sau-li">Chương 28 — Chế độ vận hành &amp; phục hồi sau lỗi</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="281-bài-toán-máy-hng-đúng-lúc-khi-đng-li">28.1 Bài toán: máy hỏng đúng lúc khởi động lại</h2>
<p>Áp suất khí tụt. DP-01 phát hiện, chuyển sang <code>Alarm</code>, dừng mọi chuyển động. Đúng như thiết kế.</p>
<p>Lúc đó trong máy có <strong>hai board</strong>: board A đang bị <strong>kẹp nâng lên</strong> ở trạm tra keo, board B đang <strong>kẹp
ở trạm sấy</strong>. Chặn của cả hai trạm đang nâng.</p>
<p>Kỹ thuật viên xử lý nguồn khí, khí trở lại bình thường, nhấn Reset. Chương trình xoá lỗi và <strong>chạy tiếp
từ bước đang dở</strong>. Bước đó là <em>&quot;nhả kẹp, hạ chặn, chuyển board sang trạm sau&quot;</em>.</p>
<p>Máy nhả kẹp trạm 1. Board A rơi xuống mặt chuyền. Máy hạ chặn. Chuyền chạy.</p>
<p>Board A trôi tự do sang trạm 2 — nơi board B <strong>vẫn đang bị kẹp</strong>. Hai board đâm nhau. Cả hai hỏng, cơ
cấu kẹp trạm 2 lệch, mất bốn giờ sửa.</p>
<p>Không có lệnh nào sai. Trình tự chạy đúng như đã viết. Cái thiếu là một câu hỏi mà người viết chưa bao
giờ đặt ra: <strong>khi máy dừng ở một tư thế bất kỳ, làm cách nào đưa nó về vị trí gốc mà không phá gì?</strong></p>
<p>Đó là câu hỏi khó nhất của nghề này, và chương này dành để trả lời nó.</p>
<hr>
<h2 id="282-vì-sao-v-gc-khó-hơn-chy">28.2 Vì sao &quot;về gốc&quot; khó hơn &quot;chạy&quot;</h2>
<p><strong>Về gốc</strong> <em>(homing / return to home position)</em> là đưa mọi cơ cấu về một tư thế <strong>đã biết chắc</strong>
<em>(known state)</em>, để từ đó chu trình có thể bắt đầu. Đừng nhầm nó với <strong>phục hồi sau lỗi</strong> <em>(fault
recovery)</em>: về gốc là một phần của phục hồi, không phải toàn bộ. Và cũng đừng nhầm với <strong>chạy tiếp
từ chỗ dở</strong> <em>(resume)</em> — hai việc khác hẳn nhau, mục 28.5 nói kỹ.</p>
<p>Khi viết chu trình tự động, bạn <strong>biết máy đang ở đâu</strong>: chu trình bắt đầu từ trạng thái gốc, mỗi bước
dẫn tới bước sau, và mỗi bước biết cơ cấu đang ở tư thế nào.</p>
<p>Khi máy dừng vì sự cố, mọi giả định đó <strong>biến mất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khi chạy chu trình</th>
<th>Khi phải về gốc sau sự cố</th>
</tr>
</thead>
<tbody><tr>
<td>Biết cơ cấu đang ở đâu</td>
<td><strong>Không biết</strong> — có thể ở giữa hành trình</td>
</tr>
<tr>
<td>Biết có bao nhiêu sản phẩm và ở đâu</td>
<td><strong>Không chắc</strong> — có thể có board ở cả hai trạm, hoặc một, hoặc không</td>
</tr>
<tr>
<td>Biết bước tiếp theo an toàn</td>
<td><strong>Không biết</strong> — bước tiếp theo được thiết kế cho tư thế bình thường</td>
</tr>
<tr>
<td>Chỉ có một đường đi</td>
<td><strong>Nhiều tư thế xuất phát khác nhau</strong></td>
</tr>
</tbody></table></div>
<p>Nói cách khác: chu trình tự động là một <strong>đường</strong>, còn về gốc là một <strong>hàm phải đúng với mọi điểm xuất
phát</strong>. Đó là bài toán khó hơn hẳn, và nó là chỗ phân biệt người viết PLC có kinh nghiệm với người mới.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý — vì sao không thể &quot;chạy tiếp từ bước đang dở&quot;</strong>
Cách làm ở mục 28.1 — nhấn Reset rồi chạy tiếp từ bước đang nhớ — nghe rất hợp lý và <strong>sai một cách
nguy hiểm</strong>. Nó giả định rằng tư thế máy vẫn đúng như lúc bước đó bắt đầu. Nhưng giữa lúc dừng và
lúc nhấn Reset, có thể đã có người mở cửa, gỡ board bằng tay, đẩy xy-lanh, hoặc đơn giản là mất khí
làm cơ cấu tụt về vị trí khác. <strong>Giả định đó không còn giá trị.</strong></p>
</blockquote>
<hr>
<h2 id="283-các-ch-đ-vn-hành">28.3 Các chế độ vận hành</h2>
<p>Trước khi bàn về gốc, phải rõ máy có những chế độ nào và mỗi chế độ <strong>cho phép làm gì</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Máy làm gì</th>
<th>Ai được dùng</th>
<th>Điều kiện bắt buộc</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Auto</strong></td>
<td>Chạy chu trình tự động, lặp liên tục</td>
<td>Người vận hành</td>
<td>Đã về gốc, không lỗi, cửa đóng</td>
</tr>
<tr>
<td><strong>Manual</strong></td>
<td>Điều khiển từng cơ cấu bằng nút riêng</td>
<td>Kỹ thuật viên</td>
<td>Không ở <code>Running</code>; có ràng buộc liên động</td>
</tr>
<tr>
<td><strong>Jog</strong></td>
<td>Cơ cấu chạy <strong>chỉ khi đang giữ nút</strong>, nhả là dừng</td>
<td>Kỹ thuật viên</td>
<td>Như Manual</td>
</tr>
<tr>
<td><strong>Home</strong></td>
<td>Chạy trình tự về gốc</td>
<td>Kỹ thuật viên hoặc tự động khi cần</td>
<td>Cửa đóng, khí đủ</td>
</tr>
<tr>
<td><strong>Dry-run</strong></td>
<td>Chạy chu trình <strong>không có sản phẩm</strong>, để kiểm tra trình tự</td>
<td>Kỹ thuật viên</td>
<td>Đã về gốc; máy phải <strong>biết</strong> đang chạy khô</td>
</tr>
</tbody></table></div>
<h3>Ba nguyên tắc về chế độ</h3>
<p><strong>Một — chuyển chế độ phải có kiểm soát.</strong> Không được chuyển từ <code>Auto</code> sang <code>Manual</code> giữa lúc cơ cấu
đang chuyển động. Chuyển chế độ đi qua trạng thái trung gian: dừng chu trình → về <code>Idle</code> → mới đổi.</p>
<p><strong>Hai — Manual không có nghĩa là bỏ hết liên động.</strong> Đây là hiểu nhầm nguy hiểm nhất về chế độ tay.
Ở <code>Manual</code>, người vận hành được chọn <em>thứ tự</em> thao tác, nhưng <strong>các liên động chống va chạm vẫn phải
còn nguyên</strong>:</p>
<pre><code class="language-text">// Ở Manual, nút &quot;hạ chặn trạm 1&quot; chỉ ĐỔI YÊU CẦU — liên động chặn ở cửa Permit, như lúc chạy tự động
Cmd_ManStop1Down  AND  M_ModeManual   →   yêu cầu chặn trạm 1 := hạ
Permit của Stop1  :=  được phép chuyển động  AND  NOT M_Itf_Stop1     (V1: kẹp trạm 1 chưa hạ hẳn)
                                                  ▲
                                                  └── liên động KHÔNG được bỏ
</code></pre>
<p>Nếu bỏ liên động ở chế độ tay, bạn đã biến chế độ tay thành công cụ phá máy. Người dùng chế độ tay
thường là người đang sửa máy — tức là đang ở tình huống dễ nhầm nhất. ⚠ Và đặt liên động ở <strong>cửa
<code>Permit</code> của khối cơ cấu</strong> (Chương 27 mục 27.3b) — không nối tiếp vào dòng từ nút ra van: với van lò xo
về, cắt van là <strong>ra lệnh</strong> chuyển động (Chương 27 Bẫy 7).</p>
<p><strong>Ba — máy phải biết mình đang chạy khô.</strong> Ở <code>Dry-run</code>, chu trình chạy nhưng <strong>không có board</strong>. Nếu
chương trình không biết điều đó, mọi bước chờ cảm biến board sẽ timeout và báo lỗi. Cần một cờ
<code>M_DryRun</code> mà các bước chờ sản phẩm kiểm tra:</p>
<pre><code class="language-iecst">// Bước 0 của trạm 1 — chờ board (Chương 26)
IF DI_BoardStn1 OR M_DryRun THEN
    Stn1_Step := 10;
END_IF;
</code></pre>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
<code>M_DryRun</code> là một cờ <strong>rất nguy hiểm nếu quên tắt</strong>. Máy sẽ chạy hết chu trình mà không cần sản phẩm
— nghĩa là nó bỏ qua mọi kiểm tra &quot;có board không&quot;. Hai biện pháp bắt buộc:</p>
<ul>
<li>Cờ này <strong>tự tắt</strong> khi chuyển ra khỏi <code>Dry-run</code> hoặc khi máy vào <code>Alarm</code>.</li>
<li>Trong lúc <code>Dry-run</code>, đèn tháp và màn hình phải hiển thị rõ ràng khác với chạy thật.</li>
</ul>
</blockquote>
<blockquote>
<p>⚡ <strong>Một thiết bị, nhiều người muốn ra lệnh.</strong> Chế độ ở đây chọn <strong>một</strong> chủ cho mọi thiết bị cùng lúc. Mã
thật còn chia quyền theo từng thiết bị, và tách <strong>điều kiện cho phép</strong> (cần để bật) khỏi <strong>liên động</strong> (cần
để còn chạy) — hai thứ khác nhau đúng ở chỗ mất giữa chừng thì làm gì. Khối <code>FB_DeviceOut</code> làm cả hai, chạy
thử 22 phép: Phụ lục Q mục Q.4.</p>
</blockquote>
<h3>⭐ Chạy khô nhiều mức — và cách tính cờ cho đúng</h3>
<p>Một cờ <code>M_DryRun</code> đủ cho lần chạy thử đầu tiên. Máy đã vào sản xuất thì người ta cần <strong>nhiều mức</strong> chạy
khô, vì mỗi lần thử phải bỏ qua một tập thứ khác nhau. Một chương trình máy đang chạy mà tôi đọc được mã
có <strong>bốn</strong> mức, chọn từ phần mềm máy tính đi kèm máy. Với DP-01 ở lát cắt này, ba mức là đủ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Dùng khi</th>
<th align="center">Bỏ qua chờ board</th>
<th align="center">Đầu công tác không làm việc</th>
<th align="center">Bỏ qua bắt tay máy trước/sau</th>
<th align="center">Bỏ qua trao đổi với hệ trên</th>
</tr>
</thead>
<tbody><tr>
<td><strong>0</strong> — chạy thật</td>
<td>Sản xuất</td>
<td align="center">—</td>
<td align="center">—</td>
<td align="center">—</td>
<td align="center">—</td>
</tr>
<tr>
<td><strong>1</strong> — không board</td>
<td>Thử trình tự sau khi sửa chương trình</td>
<td align="center">✔</td>
<td align="center">✔</td>
<td align="center">✔</td>
<td align="center">✔</td>
</tr>
<tr>
<td><strong>2</strong> — board thật, không làm việc</td>
<td>Thử chuyền, chặn, kẹp với board đặt bằng tay</td>
<td align="center">—</td>
<td align="center">✔</td>
<td align="center">✔</td>
<td align="center">✔</td>
</tr>
<tr>
<td><strong>3</strong> — board mẫu, không ghi lên</td>
<td>Chạy board mẫu để kiểm máy mà không ghi kết quả lên hệ trên</td>
<td align="center">—</td>
<td align="center">—</td>
<td align="center">—</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<p>Mỗi cột ✔ là một <strong>cờ bỏ qua</strong> mà trình tự đọc — cùng loại cờ ở Chương 51 mục 51.7b. ⭐ Câu hỏi của
mục này chỉ là: <strong>cờ đó được tính thế nào.</strong> Hai cách, cùng bài toán, chỉ khác một chỗ:</p>
<pre><code class="language-iecst">// ✗ BẬT ở sườn lên của từng mức, TẮT ở sườn xuống — kết quả theo THỨ TỰ DÒNG MÃ, không theo mức
Lv1Up(CLK := (M_DryLevel = 1));          // R_TRIG
Lv1Dn(CLK := (M_DryLevel = 1));          // F_TRIG
Lv2Up(CLK := (M_DryLevel = 2));
Lv2Dn(CLK := (M_DryLevel = 2));
IF Lv1Up.Q THEN
    M_BypBoard := TRUE;
    M_BypWork  := TRUE;
    M_BypLine  := TRUE;
    M_BypHost  := TRUE;
END_IF;
IF Lv1Dn.Q THEN
    M_BypBoard := FALSE;
    M_BypWork  := FALSE;
    M_BypLine  := FALSE;
    M_BypHost  := FALSE;
END_IF;
IF Lv2Up.Q THEN
    M_BypWork := TRUE;
    M_BypLine := TRUE;
    M_BypHost := TRUE;
END_IF;
IF Lv2Dn.Q THEN                          // ⚠ đứng SAU khối mức 1 → đổi 2 → 1 thì nó thắng
    M_BypWork := FALSE;
    M_BypLine := FALSE;
    M_BypHost := FALSE;
END_IF;
</code></pre>
<p>⚠⚠ <strong>Đổi thẳng từ mức 2 sang mức 1 trong một lần ghi:</strong> cùng một vòng quét có sườn lên của mức 1 (bật
cả bốn cờ) <strong>và</strong> sườn xuống của mức 2 (tắt ba cờ). Khối mức 2 đứng sau nên thắng: máy ở mức <em>không
board</em> mà chỉ còn cờ <em>bỏ qua chờ board</em> — ⚠ <strong>đầu công tác làm việc thật trên chỗ không có board</strong>, và
trình tự chờ bắt tay của máy trước. Đổi ngược 1 → 2 thì lại đúng, vì thứ tự dòng mã tình cờ hợp. ⭐ Đúng
lỗi này có trong chương trình thật nói ở trên, giữa mức 4 và mức 3: bộ chạy thử của sách tái hiện được
nó trên bản ✗, và cho thấy bản ✔ dưới đây không mắc.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — cờ bỏ qua của chạy khô nhiều mức: TÍNH TỪ MỨC mỗi vòng, không bật/tắt bằng sườn
VAR_GLOBAL
    M_DryLevel    : INT;     // 0 = chạy thật · 1, 2, 3 = mức chạy khô theo bảng trên — chỉ tầng máy ghi
    M_BypLineMan  : BOOL;    // người có quyền bật TAY: bỏ qua bắt tay máy trước/sau (Chương 51 mục 51.7b)
    M_BypHostMan  : BOOL;    // người có quyền bật TAY: bỏ qua trao đổi với hệ trên
    M_BypBoard    : BOOL;    // ⭐ bốn cờ HIỆU LỰC — trình tự chỉ đọc bốn cờ này
    M_BypWork     : BOOL;
    M_BypLine     : BOOL;
    M_BypHost     : BOOL;
    M_AnyBypass   : BOOL;    // → đèn tháp và màn hình: &quot;đang bỏ qua&quot;
    M_DryLevelBad : BOOL;    // mức nằm ngoài bảng → gom vào lỗi, chặn chạy (Chương 25 mục 25.5c)
END_VAR

PROGRAM Prg_DryRunMap
// Gọi MỖI vòng, TRƯỚC tầng trạm (Chương 27 mục 27.6) — mỗi cờ đúng MỘT dòng gán
M_DryLevelBad := (M_DryLevel &lt; 0) OR (M_DryLevel &gt; 3);
M_BypBoard    := (M_DryLevel = 1);
M_BypWork     := (M_DryLevel = 1) OR (M_DryLevel = 2);
M_BypLine     := (M_DryLevel = 1) OR (M_DryLevel = 2) OR M_BypLineMan;
M_BypHost     := ((M_DryLevel &gt;= 1) AND (M_DryLevel &lt;= 3)) OR M_BypHostMan;
M_AnyBypass   := M_BypBoard OR M_BypWork OR M_BypLine OR M_BypHost;
END_PROGRAM
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>✗ Bật/tắt bằng sườn</th>
<th>⭐ Tính từ mức</th>
</tr>
</thead>
<tbody><tr>
<td>Kết quả phụ thuộc</td>
<td>Thứ tự các khối <strong>và</strong> lịch sử chuyển mức</td>
<td><strong>Chỉ</strong> mức đang chọn</td>
</tr>
<tr>
<td>Cờ người vận hành bật tay</td>
<td>⚠ Bị sườn xuống của một mức <strong>xoá mất</strong></td>
<td>✅ Cộng vào bằng <code>OR</code> — mức không xoá được nó</td>
</tr>
<tr>
<td>Bật máy lên giữa chừng</td>
<td>⚠ Cờ giữ giá trị cũ hoặc về mặc định — tuỳ cách khai</td>
<td>✅ Vòng đầu đã đúng</td>
</tr>
<tr>
<td>Thêm mức thứ tư</td>
<td>Thêm hai khối sườn, và ⚠ phải xét lại thứ tự mọi khối</td>
<td>Thêm một vế <code>OR</code> vào đúng những dòng cần</td>
</tr>
<tr>
<td>Tham chiếu chéo một cờ</td>
<td>Nhiều chỗ ghi</td>
<td>⭐ <strong>Một</strong> chỗ ghi (Chương 22 mục 22.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Hai việc còn lại vẫn theo hai nguyên tắc ở trên: <strong>đổi mức</strong> chỉ khi máy không chạy (nguyên tắc
Một) — tầng máy chép mức người vận hành chọn vào <code>M_DryLevel</code> lúc máy dừng; và máy vào <code>Alarm</code> thì
<code>M_DryLevel</code> về 0 (hộp <em>NGUY HIỂM</em> ở trên).</p>
</blockquote>
<p><strong>✅ Đạt khi:</strong> đổi qua lại <strong>mọi cặp mức</strong>, mỗi lần đổi bằng <strong>một lần ghi</strong> → sau một vòng quét, cả bốn
cờ đúng bảng mức; bật một cờ tay rồi đổi mức → cờ tay <strong>còn nguyên</strong>; ghi một mức ngoài bảng → máy
<strong>không</strong> chạy và báo lỗi cấu hình.</p>
<hr>
<h3>⭐ Ba nguyên tắc đó bằng ladder</h3>
<p>⭐ Nguyên tắc <strong>&quot;chế độ tay vẫn giữ nguyên liên động&quot;</strong> dễ nói, và ⚠ <strong>rất hay bị vi phạm</strong> — vì ở
chế độ tay người ta có xu hướng viết thẳng từ nút ra van. Nấc thang đúng trông như sau:</p>
<pre><code class="language-text">  M_MotionEnable    M_Itf_Stop1                                        M_Pmt_Stop1
 ──────┤ ├─────────────┤/├─────────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Tiếp điểm thứ hai là toàn bộ nội dung của nguyên tắc này.</strong> ⚡ Bỏ <code>M_Itf_Stop1</code> đi thì nấc vẫn
chạy, máy vẫn nhúc nhích, và <strong>không ai phát hiện</strong> cho tới lần va chạm đầu tiên. ⭐ Ở ladder, thiếu
một tiếp điểm là <strong>nhìn ra được</strong>; ở ST, thiếu một vế <code>AND</code> thì không.</p>
<p>⚠ Nấc này ra <strong>cờ cho phép</strong> <code>M_Pmt_Stop1</code>, nối vào chân <code>Permit</code> của khối <code>Stop1</code> — không ra van. Bản
trước của nấc này nối tiếp nút tay, liên động và cuộn van <code>DO_Clamp1Vlv</code>: liên động vừa bật là van
tắt, kẹp <strong>rơi</strong> về lò xo — đúng Bẫy 7 của Chương 27, và đúng chiều chuyển động mà liên động sinh ra
để cấm. Nút tay chỉ đổi <strong>yêu cầu</strong> của khối; mọi đường ra lệnh đi qua cùng một cửa <code>Permit</code>.</p>
</blockquote>
<p>⭐ Và nấc giám sát <strong>chỉ một chế độ được bật</strong>:</p>
<pre><code class="language-text">  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤ ├────────────┤ ├──────────────────────────────────────────────( )───

  M_AutoMode    M_ManualMode                                      M_ModeFault
 ─────┤/├───────────┤/├──────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⭐ Hai nấc cùng ghi vào <code>M_ModeFault</code>: nấc trên bắt <strong>cả hai cùng bật</strong>, nấc dưới bắt <strong>không cái
nào bật</strong>. ⚠⚠ Nhưng ⭐ <strong>đây chính là cuộn dây trùng</strong> mà Chương 15 Bẫy 1 cấm — nấc sau ghi đè nấc
trước. Cách đúng là <strong>gộp hai điều kiện vào một nấc</strong> bằng nhánh song song, hoặc dùng một cờ trung
gian cho mỗi nấc rồi <code>OR</code> lại.</p>
<p>⚡ Tôi để nguyên hai nấc sai ở đây <strong>có chủ ý</strong>: nó là ví dụ đắt giá cho thấy ⭐ <strong>ladder đọc dễ
không có nghĩa là ladder khó sai</strong> — và cuộn dây trùng là lỗi ladder phổ biến nhất.</p>
</blockquote>
<h2 id="284-v-gc-th-t-suy-ra-t-phân-tích-không-phi-tu-ý">28.4 Về gốc — thứ tự suy ra từ phân tích, không phải tuỳ ý</h2>
<p>Đây là phần cốt lõi của chương.</p>
<h3>Bước 1 — Liệt kê mọi thứ có thể đang ở tư thế bất kỳ</h3>
<p>Với DP-01 ở lát cắt này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th>Các tư thế có thể</th>
<th>Cảm biến cho biết</th>
</tr>
</thead>
<tbody><tr>
<td>Chặn trạm 1</td>
<td>nâng / hạ / <strong>giữa chừng</strong></td>
<td><code>DI_Stop1Up</code>, <code>DI_Stop1Dn</code></td>
</tr>
<tr>
<td>Kẹp trạm 1</td>
<td>nâng / hạ / <strong>giữa chừng</strong></td>
<td><code>DI_Clamp1Up</code>, <code>DI_Clamp1Dn</code></td>
</tr>
<tr>
<td>Chặn trạm 2</td>
<td>nâng / hạ / giữa chừng</td>
<td><code>DI_Stop2Up</code>, <code>DI_Stop2Dn</code></td>
</tr>
<tr>
<td>Kẹp trạm 2</td>
<td>nâng / hạ / giữa chừng</td>
<td><code>DI_Clamp2Up</code>, <code>DI_Clamp2Dn</code></td>
</tr>
<tr>
<td>Chuyền</td>
<td>chạy / dừng</td>
<td><code>DO_ConvRun</code></td>
</tr>
<tr>
<td>Board</td>
<td>0, 1 hoặc 2 board trong máy, ở vị trí bất kỳ</td>
<td><code>DI_BoardStn1</code>, <code>DI_BoardStn2</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY — quên tư thế &quot;giữa chừng&quot;</strong>
Xy-lanh không chỉ có hai tư thế. Khi mất khí giữa hành trình, nó dừng ở đâu đó ở giữa — và <strong>cả hai
cảm biến đều báo 0</strong>. Nếu code của bạn viết <code>IF NOT DI_Clamp1Up THEN (coi như đã hạ)</code> thì bạn đang
nhầm &quot;giữa chừng&quot; thành &quot;đã hạ&quot;. Luôn kiểm tra <strong>cảm biến đích đang bật</strong>, đừng suy ra từ cảm biến
kia đang tắt.</p>
</blockquote>
<h3>Bước 2 — Liệt kê mọi va chạm có thể xảy ra</h3>
<p>Với mỗi cặp cơ cấu, hỏi: <em>cái này chuyển động trong khi cái kia đang ở tư thế nào thì hỏng?</em></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Nếu làm việc này…</th>
<th>…trong khi…</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>V1</td>
<td>Hạ chặn trạm 1</td>
<td>kẹp trạm 1 vẫn nâng (board đang treo)</td>
<td>Board rơi xuống chuyền không kiểm soát, trôi tự do</td>
</tr>
<tr>
<td>V2</td>
<td>Cho chuyền chạy</td>
<td>kẹp bất kỳ trạm nào vẫn nâng</td>
<td>Board bị nâng không đi được; board mới từ máy trước đâm vào</td>
</tr>
<tr>
<td>V3</td>
<td>Chuyển board từ trạm 1 sang</td>
<td>trạm 2 vẫn còn board</td>
<td><strong>Hai board đâm nhau</strong> — sự cố ở mục 28.1</td>
</tr>
<tr>
<td>V4</td>
<td>Nhả kẹp</td>
<td>chặn đã hạ và chuyền đang chạy</td>
<td>Board trôi qua trạm không dừng lại được</td>
</tr>
<tr>
<td>V5</td>
<td>Cho chuyền chạy</td>
<td>kẹp bất kỳ trạm nào đang ở <strong>giữa hành trình</strong> — cả hai cảm biến tắt</td>
<td>Board nửa nâng, một mép còn trên băng: băng kéo lệch board, board kẹt giữa bàn nâng và chặn</td>
</tr>
</tbody></table></div>
<p>Bảng này là <strong>kết quả của việc ngồi nghĩ</strong>, không phải thứ suy ra được từ code. Nó phải làm trước khi
viết trình tự về gốc, và nên làm cùng với người thiết kế cơ khí.</p>
<h3>Bước 3 — Suy ra thứ tự về gốc</h3>
<p>Thứ tự về gốc phải <strong>không vi phạm bảng va chạm ở bất kỳ điểm xuất phát nào</strong>.</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNzAwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDI4LjEg4oCUIFRo4bupIHThu7EgduG7gSBn4buRYzogc2FpIHbDoCDEkcO6bmc8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgdMawIHRo4bq/IHh14bqldCBwaMOhdC4gVGjhu6kgdOG7sSBiw6puIHRyw6FpIHZpIHBo4bqhbSBi4bqjbmcgdmEgY2jhuqFtIG5nYXkg4bufIGLGsOG7m2MgxJHhuqd1IHRpw6puLjwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PSc3Nicgd2lkdGg9Jzg5MicgaGVpZ2h0PScxNTInIHJ4PSc1JyBmaWxsPScjRkJGQkZDJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MCcgeT0nOTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+VMavIFRI4bq+IFhV4bqkVCBQSMOBVCDigJQgbcOheSB24burYSB2w6BvIEFsYXJtIHbDrCBt4bqldCBraMOtPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzExNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSBib2FyZCDEkWFuZyBi4buLIGvhurlwIE7Dgk5HIOG7nyBoYWkgdHLhuqFtLiBDaOG6t24gY+G6oyBoYWkgdHLhuqFtIMSRYW5nIG7Dom5nLiBDaHV54buBbiDEkcOjIGThu6tuZy48L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTkwJyB4Mj0nODcwJyB5Mj0nMTkwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PScxOTAnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Y2h1eeG7gW4gZOG7q25nPC90ZXh0Pg0KPHRleHQgeD0nMjkwJyB5PScxNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlRy4bqhbSAxPC90ZXh0Pg0KPGxpbmUgeDE9JzMzNCcgeTE9JzE5MCcgeDI9JzMzNCcgeTI9JzE3MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPHRleHQgeD0nMzQwJyB5PScxNjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4bq3bjwvdGV4dD4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNjQnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPScyNjQnIHkxPScxNjQnIHgyPScyNjQnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjxsaW5lIHgxPSczMTYnIHkxPScxNjQnIHgyPSczMTYnIHkyPScxNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzI1NicgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmvhurlwIOKGkTwvdGV4dD4NCjxyZWN0IHg9JzI2OCcgeT0nMTc0JyB3aWR0aD0nNDQnIGhlaWdodD0nOScgcng9JzEnIGZpbGw9JyNEQ0U5RjInIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzI5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFGNEU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Ym9hcmQgQTwvdGV4dD4NCjx0ZXh0IHg9JzQ0MCcgeT0nMTQyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPSc0ODQnIHkxPScxOTAnIHgyPSc0ODQnIHkyPScxNzAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyLjYnLz4NCjx0ZXh0IHg9JzQ5MCcgeT0nMTY4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzguNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5jaOG6t248L3RleHQ+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTY0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTY0JyB4Mj0nNDE0JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNDY2JyB5MT0nMTY0JyB4Mj0nNDY2JyB5Mj0nMTczJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8dGV4dCB4PSc0MDYnIHk9JzE2OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nZW5kJz5r4bq5cCDihpE8L3RleHQ+DQo8cmVjdCB4PSc0MTgnIHk9JzE3NCcgd2lkdGg9JzQ0JyBoZWlnaHQ9JzknIHJ4PScxJyBmaWxsPScjRENFOUYyJyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0NDAnIHk9JzE3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc4LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxRjRFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmJvYXJkIEI8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nMjQ2JyB3aWR0aD0nNDM2JyBoZWlnaHQ9JzM3Micgcng9JzUnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzQwJyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyXIFRI4buoIFThu7AgU0FJIOKAlCBo4bqhIGNo4bq3biB0csaw4bubYzwvdGV4dD4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzA2JyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzMxMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MTwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5I4bqhIGNo4bq3biBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzIxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCDEkWFuZyB0cmVvIHRyw6puIGvhurlwIOKAlCBjaOG6t24ga2jDtG5nIGPDsm4gZ2nhu68gZ8OsPC90ZXh0Pg0KPGxpbmUgeDE9JzU4JyB5MT0nMzIwJyB4Mj0nNTgnIHkyPSczMjknIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTguMCwzMzguMCA1My41LDMyOS4wIDYyLjUsMzI5LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzU4JyBjeT0nMzYwJyByPScxMycgZmlsbD0nI0IwM0EyRScvPg0KPHRleHQgeD0nNTgnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+MjwvdGV4dD4NCjx0ZXh0IHg9JzgwJyB5PSczNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaOG6oyBr4bq5cCBj4bqjIGhhaSB0cuG6oW08L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nMzc1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ib2FyZCBBIHbDoCBCIGPDuW5nIHLGoWkgeHXhu5FuZyBt4bq3dCBjaHV54buBbjwvdGV4dD4NCjxsaW5lIHgxPSc1OCcgeTE9JzM3NCcgeDI9JzU4JyB5Mj0nMzgzJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzU4LjAsMzkyLjAgNTMuNSwzODMuMCA2Mi41LDM4My4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1OCcgY3k9JzQxNCcgcj0nMTMnIGZpbGw9JyNCMDNBMkUnLz4NCjx0ZXh0IHg9JzU4JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjM8L3RleHQ+DQo8dGV4dCB4PSc4MCcgeT0nNDEyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2hvIGNodXnhu4FuIGNo4bqheSDEkeG7gyB44bqjIGJvYXJkPC90ZXh0Pg0KPHRleHQgeD0nODAnIHk9JzQyOScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+aGFpIGJvYXJkIHRyw7RpIHThu7EgZG8sIGJvYXJkIEEgxJF14buVaSBr4buLcCBib2FyZCBCPC90ZXh0Pg0KPHJlY3QgeD0nMzgnIHk9JzU1Nicgd2lkdGg9JzQwOCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGOEU3RTQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzUyJyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+VkEgQ0jhuqBNPC90ZXh0Pg0KPHRleHQgeD0nNTInIHk9JzU5MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5WaSBwaOG6oW0gVjEgKGJvYXJkIHLGoWkga2jDtG5nIGtp4buDbSBzb8OhdCkgdsOgIFYzIChoYWkgYm9hcmQgxJHDom0gbmhhdSkuPC90ZXh0Pg0KPHJlY3QgeD0nNDgwJyB5PScyNDYnIHdpZHRoPSc0MzYnIGhlaWdodD0nMzcyJyByeD0nNScgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nNDk2JyB5PScyNzInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+4pyTIFRI4buoIFThu7AgxJDDmk5HIOKAlCBo4bqhIGvhurlwIHRyxrDhu5tjPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nMzA2JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSczMTAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgwPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5E4burbmcgY2h1eeG7gW4sIGPhuqVtIGNodXnhu4NuIMSR4buZbmcgdOG7sSDEkeG7mW5nPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczMjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmNo4buRdCDEkWnhu4F1IGtp4buHbiBhbiB0b8OgbiB0csaw4bubYyBt4buNaSB0aGFvIHTDoWM8L3RleHQ+DQo8bGluZSB4MT0nNTE0JyB5MT0nMzIwJyB4Mj0nNTE0JyB5Mj0nMzI5JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cG9seWdvbiBwb2ludHM9JzUxNC4wLDMzOC4wIDUwOS41LDMyOS4wIDUxOC41LDMyOS4wJyBmaWxsPScjOUFBM0FCJy8+DQo8Y2lyY2xlIGN4PSc1MTQnIGN5PSczNjAnIHI9JzEzJyBmaWxsPScjMkU3RDRGJy8+DQo8dGV4dCB4PSc1MTQnIHk9JzM2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+SDE8L3RleHQ+DQo8dGV4dCB4PSc1MzYnIHk9JzM1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjhuqAgS+G6uFAgY+G6oyBoYWkgdHLhuqFtPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSczNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmJvYXJkIGjhuqEgeHXhu5FuZyBt4bq3dCBjaHV54buBbiwgY2jhurduIHbhuqtuIGdp4buvIOKAlCBjaOG7kW5nIFYxPC90ZXh0Pg0KPGxpbmUgeDE9JzUxNCcgeTE9JzM3NCcgeDI9JzUxNCcgeTI9JzM4Mycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHBvbHlnb24gcG9pbnRzPSc1MTQuMCwzOTIuMCA1MDkuNSwzODMuMCA1MTguNSwzODMuMCcgZmlsbD0nIzlBQTNBQicvPg0KPGNpcmNsZSBjeD0nNTE0JyBjeT0nNDE0JyByPScxMycgZmlsbD0nIzJFN0Q0RicvPg0KPHRleHQgeD0nNTE0JyB5PSc0MTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkgyPC90ZXh0Pg0KPHRleHQgeD0nNTM2JyB5PSc0MTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkMOhbmggZOG6pXUgTkcgbeG7jWkgYm9hcmQgdHJvbmcgbcOheTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDI5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5raMO0bmcgxJHhu4Mgc+G6o24gcGjhuqltIGThu58gZGFuZyBs4bqrbiBow6BuZyB04buRdDwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0MjgnIHgyPSc1MTQnIHkyPSc0MzcnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNDQ2LjAgNTA5LjUsNDM3LjAgNTE4LjUsNDM3LjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzQ2OCcgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5IMzwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WOG6oyBib2FyZCBU4buqIFRS4bqgTSAyIFRSxq/hu5pDLCBy4buTaSB0cuG6oW0gMTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNDgzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50cuG6oW0gc2F1IHRy4buRbmcgdGjDrCB0cuG6oW0gdHLGsOG7m2MgbeG7m2kgY8OzIGNo4buXIMSRaSDigJQgY2jhu5FuZyBWMzwvdGV4dD4NCjxsaW5lIHgxPSc1MTQnIHkxPSc0ODInIHgyPSc1MTQnIHkyPSc0OTEnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxwb2x5Z29uIHBvaW50cz0nNTE0LjAsNTAwLjAgNTA5LjUsNDkxLjAgNTE4LjUsNDkxLjAnIGZpbGw9JyM5QUEzQUInLz4NCjxjaXJjbGUgY3g9JzUxNCcgY3k9JzUyMicgcj0nMTMnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUxNCcgeT0nNTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5INDwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTIwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+WMOhYyBuaOG6rW4gY2jhurduLCBr4bq5cCDEkcOjIHbhu4EgdMawIHRo4bq/IG5naOG7iTwvdGV4dD4NCjx0ZXh0IHg9JzUzNicgeT0nNTM3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz50xrAgdGjhur8gbmdo4buJID0gaOG6oSAoUGjhu6UgbOG7pWMgSikgwrcgbeG7l2kgYsaw4bubYyBjw7MgdGltZW91dCArIG3DoyBs4buXaTwvdGV4dD4NCjxyZWN0IHg9JzQ5NCcgeT0nNTU2JyB3aWR0aD0nNDA4JyBoZWlnaHQ9JzQ4JyByeD0nMycgZmlsbD0nI0U4RjJFQycgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNTA4JyB5PSc1NzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VuG7gCBH4buQQyBBTiBUT8OATjwvdGV4dD4NCjx0ZXh0IHg9JzUwOCcgeT0nNTkzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPktow7RuZyBixrDhu5tjIG7DoG8gdmkgcGjhuqFtIGLhuqNuZyB2YSBjaOG6oW0sIHbhu5tpIG3hu41pIHTGsCB0aOG6vyB4deG6pXQgcGjDoXQuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzYzOCcgd2lkdGg9Jzg5MicgaGVpZ2h0PSc0Nicgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc2NjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5IYWkgcXV5IHThuq9jIHLDunQgcmEgxJHGsOG7o2MsIMSRw7puZyB24bubaSBn4bqnbiBuaMawIG3hu41pIG3DoXk6PC90ZXh0Pg0KPHRleHQgeD0nNDInIHk9JzY3NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7ikaAgR2nhuqNpIHBow7NuZyB0csaw4bubYywgZGkgY2h1eeG7g24gc2F1IOKAlCBuaOG6oyBr4bq5cC9naeG7ryB0csaw4bubYyBraGkgY2hvIGLhuqV0IGPhu6kgdGjhu6kgZ8OsIGNodXnhu4NuIMSR4buZbmcuICAg4pGhIFjhuqMgc+G6o24gcGjhuqltIHThu6sgY3Xhu5FpIGTDonkgY2h1eeG7gW4gduG7gSDEkeG6p3UuPC90ZXh0Pg0KPC9zdmc+" alt="Thứ tự về gốc: sai và đúng"></p>
<p><em>Hình 28.1 — Cùng một tình huống xuất phát, hai thứ tự về gốc. Thứ tự bên trái vi phạm V1 và V3 ngay
ở bước đầu.</em></p>
<p>Thứ tự đúng cho DP-01:</p>
<pre><code class="language-text">Bước H0 — Dừng chuyền, cấm mọi chuyển động tự động
          DO_ConvRun := FALSE

Bước H1 — HẠ KẸP cả hai trạm  (giải phóng board xuống mặt chuyền)
          chờ DI_Clamp1Dn AND DI_Clamp2Dn        timeout 3 s
          ▸ vì sao trước: hạ chặn khi kẹp còn nâng = vi phạm V1

Bước H2 — Xử lý board dở dang  (xem mục 28.6)
          đánh dấu NG mọi board đang có trong máy

Bước H3 — Đẩy board ra theo THỨ TỰ TỪ CUỐI VỀ ĐẦU
          H3a: hạ chặn trạm 2, chạy chuyền tới khi DI_BoardStn2 = 0
          H3b: hạ chặn trạm 1, chạy chuyền tới khi DI_BoardStn1 = 0
          ▸ vì sao từ cuối: xả trạm 2 trước thì trạm 1 mới có chỗ đi — tránh V3

Bước H4 — Xác nhận chặn và kẹp cả hai trạm đã ở tư thế NGHỈ (hạ)
          chờ DI_Stop1Dn AND DI_Stop2Dn AND DI_Clamp1Dn AND DI_Clamp2Dn
                                                  timeout 3 s
          ▸ tư thế nghỉ lấy từ bảng I/O (Phụ lục J mục J.2.1) — không tự suy

Bước H5 — Dừng chuyền, báo đã về gốc
          M_HomingDone := TRUE
</code></pre>
<p>Ba quyết định trong trình tự trên, mỗi cái đều truy về một dòng của bảng va chạm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Chống va chạm nào</th>
</tr>
</thead>
<tbody><tr>
<td>Hạ <strong>kẹp trước</strong>, hạ chặn sau</td>
<td>V1 — board rơi không kiểm soát</td>
</tr>
<tr>
<td>Dừng chuyền <strong>trước tiên</strong>, chỉ chạy lại khi kẹp đã hạ</td>
<td>V2, V4, V5</td>
</tr>
<tr>
<td>Xả board <strong>từ trạm cuối về trạm đầu</strong></td>
<td>V3 — hai board đâm nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>MẸO — quy tắc chung rút ra được</strong>
Hai nguyên tắc này đúng với gần như mọi máy, không riêng DP-01:</p>
<ul>
<li><strong>Giải phóng trước, di chuyển sau.</strong> Nhả kẹp/giữ trước khi cho bất cứ thứ gì chuyển động.</li>
<li><strong>Xả sản phẩm từ cuối dây chuyền về đầu.</strong> Trạm sau phải trống thì trạm trước mới có chỗ đi.</li>
</ul>
</blockquote>
<h3>Bước 4 — Timeout cho mọi bước</h3>
<p>Mỗi bước về gốc phải có <strong>thời gian tối đa</strong>. Quá thời gian → quay lại <code>Alarm</code> với mã lỗi <strong>nói rõ kẹt
ở bước nào</strong>:</p>
<pre><code class="language-iecst">IF HomingStep = 1 AND T_StepTimeout.Q THEN
    FaultCode         := &#39;HOME-01: kẹp không hạ được trong 3 giây&#39;;
    M_Alm_HomeTimeout := TRUE;       // cờ của trình tự về gốc — gom vào M_AnyFault (Ch.25 mục 25.5c)
END_IF;
</code></pre>
<p>Không có timeout thì trình tự về gốc kẹt vĩnh viễn ở một bước, và không ai biết bước nào — người sửa
phải đọc code để đoán. Với timeout có mã lỗi, màn hình nói thẳng chỗ kẹt.</p>
<p>⭐ Trình tự về gốc và bốn trạm của máy đều cần đúng một thứ: <em>&quot;bước này đã quá giờ chưa, và là bước
nào&quot;</em>. Viết nó <strong>một lần</strong>, thành khối — ví dụ hoàn chỉnh của chương:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — giám sát thời gian bước đóng gói thành khối, dùng cho trình tự về gốc
FUNCTION_BLOCK FB_StepWatch
VAR_INPUT
    Step   : INT;                        // bước hiện tại của trình tự được giám sát
    Limit  : TIME;                       // thời gian cho phép của bước này; T#0S = không giới hạn
    Active : BOOL;                       // trình tự đang được phép chạy — tắt khi giữ, khi không chạy
    Clear  : BOOL;                       // xoá lỗi đã chốt — nối M_ClearFaults (Chương 25)
END_VAR
VAR_OUTPUT
    Fault     : BOOL;                    // ĐÃ CHỐT: có một bước quá thời gian
    FaultStep : INT;                     // bước lúc quá thời gian — cho mã lỗi và màn hình
END_VAR
VAR
    T_Step   : TON;
    StepPrev : INT;
END_VAR
IF Clear THEN                            // xoá TRƯỚC…
    Fault     := FALSE;
    FaultStep := 0;
END_IF;
T_Step(IN := Active AND (Limit &gt; T#0S) AND (Step = StepPrev), PT := Limit);
StepPrev := Step;
IF T_Step.Q THEN                         // …phát hiện SAU (Chương 25 mục 25.5c)
    Fault     := TRUE;
    FaultStep := Step;
END_IF;
END_FUNCTION_BLOCK

VAR_GLOBAL
    HomingStep        : INT;             // bước của trình tự về gốc: 1 = H1 … 5 = H5 (mục 28.4)
    M_HomingRun       : BOOL;            // tầng máy đang ở Homing (Chương 25)
    M_ClearFaults     : BOOL;
    M_Alm_HomeTimeout : BOOL;            // cờ chốt — gom vào M_AnyFault (Chương 25)
    HomeFaultStep     : INT;             // HOME-0x trên màn hình: x chính là số này
END_VAR

PROGRAM Prg_HomeWatch
VAR_EXTERNAL
    HomingStep, HomeFaultStep                       : INT;
    M_HomingRun, M_ClearFaults, M_Alm_HomeTimeout   : BOOL;
END_VAR
VAR
    HomeWatch : FB_StepWatch;
    HomeLimit : TIME;
END_VAR
CASE HomingStep OF
    1, 4: HomeLimit := T#3S;             // H1 hạ kẹp · H4 kiểm tư thế nghỉ
    3:    HomeLimit := T#10S;            // H3 xả board
ELSE
    HomeLimit := T#0S;                   // H2 đánh dấu NG, H5 — tức thời
END_CASE;
HomeWatch(Step := HomingStep, Limit := HomeLimit, Active := M_HomingRun, Clear := M_ClearFaults);
M_Alm_HomeTimeout := HomeWatch.Fault;
HomeFaultStep     := HomeWatch.FaultStep;
END_PROGRAM
</code></pre>
<p>Chạy thử: bước H1 2,5 s — chưa lỗi; sang H3 là đếm lại từ đầu (9 s — chưa lỗi); H3 quá 10 s — lỗi
<strong>chốt</strong>, bước ghi lại là 3; máy rời <code>Homing</code> — lỗi <strong>vẫn</strong> chốt; lệnh xoá — hết lỗi; bước H2 không giới
hạn — không bao giờ lỗi. ⚠ Chân <code>Active</code> là thứ làm khối <strong>không báo lỗi giả khi máy đang giữ</strong>: tắt
<code>Active</code> là đưa bộ định thời về 0, bật lại là đếm lại từ đầu — đúng bài học của Chương 17 mục 17.3 về
bộ định thời không được gọi. ⭐ Tên chân là <code>Active</code>, <strong>không</strong> phải <code>Enable</code>: tắt nó không xoá lỗi đã
chốt, nên nó không theo hợp đồng <code>Enable</code>/<code>Valid</code> (Chương 30 mục 30.5b).</p>
<hr>
<h2 id="284b-v-gc-cho-trc-hai-tín-hiu-hai-vai-trò">28.4b ⭐⭐ Về gốc cho TRỤC — hai tín hiệu, hai vai trò</h2>
<p>Mục trên bàn về gốc cho <strong>xy-lanh</strong> — cơ cấu chỉ có hai tư thế, cảm biến báo tới nơi là xong. Với
<strong>trục điều khiển vị trí</strong> (Chương 37) thì khác hẳn: trục dừng được ở <strong>vô số vị trí</strong>, nên câu hỏi
<em>&quot;gốc nằm ở đâu&quot;</em> phải được trả lời bằng một trình tự riêng.</p>
<h3>Vì sao cần HAI tín hiệu chứ không phải một</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Vai trò</th>
<th>Độ chính xác</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cữ báo gần gốc</strong> <em>(near-point dog)</em></td>
<td><em>&quot;Sắp tới rồi — giảm tốc đi&quot;</em></td>
<td>⚠ <strong>Thô</strong> — chỉ cần đúng vài mi-li-mét</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tín hiệu điểm không</strong> <em>(zero signal)</em></td>
<td><em>&quot;ĐÚNG điểm này là gốc&quot;</em></td>
<td>⭐ <strong>Tinh</strong> — thường là <strong>kênh Z của encoder</strong> (Chương 18, mục 18.5b)</td>
</tr>
</tbody></table></div>
<p>⭐ Trình tự chuẩn, giống nhau ở mọi hệ dù tên gọi khác:</p>
<pre><code class="language-text">   1. Chạy theo CHIỀU VỀ GỐC ở tốc độ về gốc  (nhanh)
   2. Gặp cữ báo gần gốc  →  GIẢM TỐC xuống tốc độ bò
   3. Chạy ở TỐC ĐỘ BÒ, chờ tín hiệu điểm không
   4. Gặp điểm không  →  DỪNG.  Vị trí này = gốc
   5. (Tuỳ chọn) chờ hết thời gian dừng  →  báo về gốc xong
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Vì sao phải có bước bò chậm — và vì sao nó quyết định độ lặp lại.</strong></p>
<p>Dừng từ tốc độ cao thì quãng đường dừng phụ thuộc <strong>tốc độ lúc đó, tải, và ma sát</strong> — ba thứ đều
thay đổi. ⭐ Bò chậm làm quãng đường dừng nhỏ tới mức <strong>không còn đáng kể</strong>, nên lần nào cũng dừng ở
đúng một chỗ.</p>
<p>⭐ Cùng lý do đó, ⚠ <strong>luôn về gốc theo CÙNG MỘT CHIỀU</strong>: khe hở cơ khí <em>(backlash)</em> làm vị trí dừng
khác nhau tuỳ chiều tới.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Hệ quả cho việc mua sắm và đấu tủ — quyết định ở giai đoạn thiết kế, không sửa được bằng phần
mềm:</strong> cần <strong>hai</strong> thứ, và cả hai phải có mặt trong bảng I/O từ đầu (Chương 23):</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Một <strong>cảm biến cữ gần gốc</strong> trên hành trình, đấu vào ngõ vào <strong>cữ báo</strong> của module hoặc driver</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Một <strong>tín hiệu điểm không</strong> — thường lấy kênh Z của encoder, ⚠ <strong>phải chọn encoder CÓ kênh Z</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⭐ Về gốc &quot;nhanh&quot; — và điều kiện để nó hợp lệ</h3>
<p>Sau khi đã về gốc bằng cữ và điểm không <strong>một lần</strong>, hệ đã <strong>biết địa chỉ của gốc</strong>. Từ đó có thể về
gốc kiểu thứ hai: ⭐ <strong>chạy định vị tuyệt đối tới địa chỉ gốc</strong>, ⚠ <strong>không dùng cữ, không dùng điểm
không</strong> — nên nhanh hơn nhiều.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Về gốc bằng cảm biến</th>
<th>Về gốc nhanh</th>
</tr>
</thead>
<tbody><tr>
<td>Dùng gì</td>
<td>⭐ <strong>Cữ + điểm không</strong></td>
<td>Địa chỉ gốc đã nhớ</td>
</tr>
<tr>
<td>Tốc độ</td>
<td>Chậm — có bước bò</td>
<td>⭐ <strong>Nhanh</strong></td>
</tr>
<tr>
<td>⭐⭐ Còn đúng khi nào</td>
<td>⭐ <strong>Luôn luôn</strong></td>
<td>⚠⚠ <strong>Chỉ khi vị trí CHƯA từng mất</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là chỗ dễ dùng sai nhất, và hậu quả là trục đi tới một vị trí sai mà máy tin là đúng.</strong></p>
<p>⭐ <strong>Sau mất điện với encoder gia số, vị trí ĐÃ MẤT</strong> (Chương 18, mục 18.6) — lúc đó ⚠⚠ <strong>bắt buộc
về gốc bằng cảm biến</strong>, không được dùng về gốc nhanh.</p>
<p>⭐ <strong>Quy tắc: về gốc nhanh chỉ dùng khi máy vẫn có điện và không có lỗi trục kể từ lần về gốc trước.</strong>
Mọi trường hợp còn lại — bật máy, sau lỗi trục, sau khi nhả phanh bằng tay — ⭐ <strong>về gốc bằng cảm
biến</strong>.</p>
<p>⚡ Cách kiểm rẻ nhất: giữ một cờ <em>&quot;vị trí còn tin được&quot;</em>, ⭐ <strong>xoá nó ở mọi chỗ có thể làm mất vị
trí</strong>, và chỉ cho phép về gốc nhanh khi cờ đó còn đúng.</p>
</blockquote>
<hr>
<h2 id="285-chy-tip-hay-hu-chu-trình">28.5 Chạy tiếp hay huỷ chu trình</h2>
<p>Sau khi lỗi được xử lý, máy có hai đường đi. <strong>Chọn đường nào là quyết định của khách hàng, không phải
của người lập trình</strong> — nhưng người lập trình phải trình bày rõ đánh đổi để khách hàng chọn được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Huỷ chu trình</strong> (khuyến nghị mặc định)</th>
<th><strong>Chạy tiếp từ chỗ dừng</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Cách làm</td>
<td>Về gốc, xả hết sản phẩm, bắt đầu chu trình mới</td>
<td>Khôi phục tư thế, chạy tiếp từ bước đang nhớ</td>
</tr>
<tr>
<td>Sản phẩm dở dang</td>
<td>Bỏ, đánh dấu NG</td>
<td>Cố cứu</td>
</tr>
<tr>
<td>Rủi ro va chạm</td>
<td><strong>Thấp</strong> — về gốc đã xử lý mọi tư thế</td>
<td><strong>Cao</strong> — giả định tư thế còn đúng</td>
</tr>
<tr>
<td>Độ phức tạp code</td>
<td>Vừa</td>
<td><strong>Rất cao</strong> — phải khôi phục đúng cho từng bước</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Sản phẩm rẻ, chu trình ngắn</td>
<td>Sản phẩm rất đắt, chu trình rất dài</td>
</tr>
<tr>
<td>⚠⚠ Thời gian phục hồi</td>
<td><strong>Dài</strong> — về gốc, xả hàng, mỗi lần</td>
<td><strong>Ngắn</strong> — nếu tư thế xác minh được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Chạy tiếp từ chỗ dừng chỉ chấp nhận được khi <strong>cả ba</strong> điều sau đúng:</p>
<ol>
<li>Máy có đủ cảm biến để <strong>xác minh</strong> tư thế thật, không phải nhớ tư thế cũ.</li>
<li>Có ràng buộc kiểm tra: nếu tư thế thật khác tư thế đã nhớ thì <strong>bắt buộc chuyển sang huỷ chu trình</strong>.</li>
<li>Đã phân tích va chạm cho <strong>từng bước</strong> có thể dừng ở đó, không chỉ vài bước.</li>
</ol>
<p>Thiếu bất kỳ điều nào — chọn huỷ chu trình. Một sản phẩm hỏng rẻ hơn một cỗ máy hỏng rất nhiều.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — bảng trên thiếu một chiều: TẦN SUẤT.</strong> <em>&quot;Huỷ chu trình&quot;</em> đúng với lỗi
<strong>hiếm</strong>. Với một lỗi lặp <strong>mỗi giờ</strong>, đường phục hồi dài nhân với số máy mỗi người trông sẽ đẩy người
vận hành tới chỗ <strong>vượt qua cửa an toàn</strong> — và khi đó máy kém an toàn hơn hẳn một máy phục hồi nhanh
(Chương 47 mục 47.7c). ⭐ Cách giữ được cả hai: <strong>chia lỗi theo cách phục hồi</strong>, không dùng một đường
cho mọi lỗi.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm lỗi</th>
<th>Ví dụ trên DP-01</th>
<th>Cách phục hồi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lặp lại, không làm mất tư thế, xử lý được từ ngoài</strong></td>
<td>Board lệch cảm biến; board tới chặn chậm hơn giới hạn</td>
<td><strong>Thử lại bước</strong> bằng một nút trên tủ điều khiển, cửa vẫn đóng — không về gốc</td>
</tr>
<tr>
<td><strong>Cần tay người, nhưng tư thế còn xác minh được</strong></td>
<td>Gỡ một board kẹt ở chặn</td>
<td>Mở cửa theo đường an toàn → đóng → <strong>kiểm tư thế bằng cảm biến</strong> → khớp thì chạy tiếp, không khớp thì về gốc — đúng ba điều kiện ở trên</td>
</tr>
<tr>
<td><strong>Làm mất tư thế</strong></td>
<td>Mất khí giữa hành trình; cơ cấu bị đẩy bằng tay khi cửa mở</td>
<td>⚠ <strong>Về gốc toàn bộ</strong> — không có đường tắt (mục 28.2)</td>
</tr>
</tbody></table></div>
<p>⭐ Coi <strong>thời gian phục hồi</strong> là một thông số thiết kế: đo nó khi chạy thử (Chương 52). Đường phục hồi
tốn gấp nhiều lần việc thật là tín hiệu phải thiết kế lại — thường bắt đầu bằng việc <strong>sửa cho lỗi đó
thôi lặp lại</strong>.</p>
<p>Ở DP-01, <code>Hold</code> (dừng có chủ ý, máy vẫn lành) thì chạy tiếp được. Còn <code>Alarm</code> (dừng vì sự cố, tư thế
không chắc chắn) thì <strong>luôn đi qua về gốc</strong> — đó chính là lý do Chương 25 quy định <code>Resetting → Homing</code>
chứ không về thẳng <code>Idle</code>. Ở lát cắt này, về gốc của DP-01 chỉ gồm các xy-lanh nên ngắn; máy có trục
và trình tự về gốc dài thì nhóm lỗi thứ hai ở bảng trên mới thật sự đáng làm.</p>
<hr>
<h2 id="286-sn-phm-d-dang-th-hay-b-quên-nht">28.6 Sản phẩm dở dang — thứ hay bị quên nhất</h2>
<p>Board A ở mục 28.1 đã được kẹp, và có thể đã được xử lý một phần trước khi máy dừng. Nó <strong>không phải
hàng tốt và cũng không phải phôi mới</strong>. Nếu bạn xả nó ra chuyền như hàng bình thường, nó sẽ đi tiếp
xuống các công đoạn sau và cuối cùng tới tay khách hàng.</p>
<p>Đây là loại lỗi tệ nhất trong sản xuất điện tử: <strong>không có triệu chứng tại chỗ</strong>. Không ai thấy gì bất
thường cho tới khi sản phẩm hỏng ngoài thị trường.</p>
<p>Quy tắc bắt buộc:</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM</strong>
Mọi sản phẩm có mặt trong máy tại thời điểm sự cố phải được coi là <strong>NG cho tới khi chứng minh được
ngược lại</strong>. Không có trạng thái &quot;chắc là vẫn tốt&quot;.</p>
</blockquote>
<p>Ba cách xử lý, chọn theo điều kiện máy:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Làm gì</th>
<th>Hợp khi</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đánh dấu và xả riêng</strong></td>
<td>Xả board ra một vị trí riêng, không vào chuyền chính</td>
<td>Có chỗ chứa riêng</td>
</tr>
<tr>
<td><strong>Đánh dấu trong dữ liệu</strong></td>
<td>Ghi board này là NG để công đoạn sau loại ra</td>
<td>Có hệ thống truy xuất (Chương 42)</td>
</tr>
<tr>
<td><strong>Yêu cầu lấy ra bằng tay</strong></td>
<td>Máy dừng, báo màn hình <em>&quot;lấy board ở trạm 1 ra rồi nhấn xác nhận&quot;</em></td>
<td>Máy nhỏ, không có cơ cấu xả riêng</td>
</tr>
</tbody></table></div>
<p>Cách thứ ba nghe thủ công nhưng thường là cách <strong>đúng nhất cho máy vừa và nhỏ</strong> — vì nó đưa quyết định
cho con người, và con người nhìn được board có bất thường không.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Ghi rõ số lượng và vị trí sản phẩm dở dang <strong>lên màn hình</strong>, đừng chỉ ghi vào log. Người vận hành cần
biết <em>phải lấy mấy board ra và ở đâu</em> trước khi họ nhấn Reset.</p>
</blockquote>
<hr>
<h2 id="287-by-thưng-gp">28.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Suy tư thế từ cảm biến đối diện</h3>
<pre><code class="language-iecst">// ✗ SAI
IF NOT DI_Clamp1Up THEN
    // coi như kẹp đã hạ  → SAI khi kẹp đang ở giữa chừng
END_IF;
</code></pre>
<p>Xy-lanh mất khí giữa hành trình làm <strong>cả hai cảm biến cùng báo 0</strong>. Code trên hiểu nhầm thành &quot;đã hạ&quot;
và cho bước tiếp theo chạy.</p>
<pre><code class="language-iecst">// ✓ ĐÚNG — kiểm tra cảm biến ĐÍCH đang bật
IF DI_Clamp1Dn THEN
    // kẹp thật sự đã hạ
END_IF;
</code></pre>
<p>Và nếu cần phát hiện tư thế giữa chừng để báo lỗi:</p>
<pre><code class="language-iecst">M_Clamp1Unknown := NOT DI_Clamp1Up AND NOT DI_Clamp1Dn;
</code></pre>
<h3>🔍 BẪY 2 — Trình tự về gốc chỉ đúng với một điểm xuất phát</h3>
<p>Người viết thử về gốc từ tư thế &quot;vừa chạy xong chu trình bình thường&quot; — trường hợp dễ nhất — rồi kết
luận là xong.</p>
<p><strong>Cách kiểm đúng:</strong> liệt kê các tư thế xuất phát có thật và thử <strong>từng cái</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tư thế xuất phát</th>
<th>Cách tạo ra để thử</th>
</tr>
</thead>
<tbody><tr>
<td>Kẹp nâng, có board</td>
<td>Dừng máy giữa chu trình bằng nút Stop</td>
</tr>
<tr>
<td>Kẹp giữa chừng</td>
<td><strong>Ngắt khí</strong> giữa lúc kẹp đang lên</td>
</tr>
<tr>
<td>Có board ở cả hai trạm</td>
<td>Cho hai board vào rồi dừng</td>
</tr>
<tr>
<td>Không có board nào</td>
<td>Chạy hết rồi dừng</td>
</tr>
<tr>
<td>Board nằm giữa hai trạm</td>
<td>Đặt board bằng tay lên chuyền rồi bật máy</td>
</tr>
</tbody></table></div>
<p>Danh sách này thuộc về <strong>danh mục ca kiểm thử</strong> ở Chương 50, và việc thử nó là bắt buộc trước nghiệm thu.</p>
<h3>🔍 BẪY 3 — Về gốc bỏ qua liên động vì &quot;đang về gốc mà&quot;</h3>
<p>Có người nghĩ trình tự về gốc là đặc biệt nên được phép bỏ liên động. Ngược lại: <strong>về gốc là lúc tư thế
máy không chắc chắn nhất</strong>, nên là lúc liên động cần thiết nhất.</p>
<p>Mọi ràng buộc chống va chạm phải còn nguyên trong trình tự về gốc. Cái được nới ở đây là <em>thứ tự thao
tác</em>, không phải <em>điều kiện an toàn</em>.</p>
<h3>🔍 BẪY 4 — Reset xoá lỗi khi nguyên nhân còn nguyên</h3>
<p>Người vận hành nhấn Reset khi khí vẫn chưa đủ. Nếu code chỉ kiểm tra <code>DI_ResetPB</code> mà không kiểm tra
nguyên nhân, máy sẽ vào <code>Resetting</code> → <code>Homing</code> → phát hiện lại thiếu khí → <code>Alarm</code>. Vòng lặp này chạy
mỗi vòng quét, đèn chớp loạn.</p>
<p>Điều kiện Reset phải là: <strong><code>sườn lên nút Reset</code> VÀ <code>nguyên nhân đã hết</code></strong>. Đã nêu ở Chương 25, nhắc lại
vì đây là chỗ nó gây hậu quả rõ nhất.</p>
<h3>🔍 BẪY 5 — Không ghi lại tư thế lúc xảy ra sự cố</h3>
<p>Máy vào <code>Alarm</code>, người vận hành xử lý, nhấn Reset, máy về gốc. Xong. Nhưng <strong>không ai biết lúc đó máy
đang ở tư thế nào</strong> — thông tin quan trọng nhất để tìm nguyên nhân gốc đã mất.</p>
<p><strong>Cách phòng:</strong> khi vào <code>Alarm</code>, chụp lại một &quot;ảnh&quot; trạng thái vào vùng nhớ giữ được: bước chu trình,
tư thế mọi cơ cấu, số board trong máy, mã lỗi, thời điểm. Việc này gần như miễn phí và cứu bạn rất
nhiều giờ ở Chương 51.</p>
<h3>🔍 BẪY 6 — Quên tắt cờ chạy khô</h3>
<p>Đã nêu ở mục 28.3. Đưa vào đây vì nó là bẫy <strong>của chế độ</strong>, và hậu quả xuất hiện muộn: máy chạy sản
xuất thật mà vẫn bỏ qua kiểm tra có board, cho ra hàng loạt sản phẩm không được xử lý.</p>
<h3>🔍 BẪY 7 — Bật và tắt cờ bỏ qua bằng sườn khi đổi mức chạy khô</h3>
<p><strong>Hiện tượng:</strong> đổi thẳng từ mức này sang mức kia thì <strong>có lúc</strong> một cờ bỏ qua sai — máy ở mức <em>không
board</em> mà đầu công tác vẫn làm việc thật; đổi chiều ngược lại thì không sao. Tắt rồi bật lại chạy khô là
hết, nên không ai tái hiện được.
<strong>Nguyên nhân:</strong> mỗi mức <strong>bật</strong> cờ ở sườn lên và <strong>tắt</strong> ở sườn xuống, các mức <strong>dùng chung</strong> cờ. Đổi
mức trong một lần ghi thì cùng một vòng quét có một sườn lên và một sườn xuống — khối đứng <strong>sau</strong> thắng.
<strong>Cách sửa:</strong> tính cờ <strong>từ mức</strong>, mỗi vòng, mỗi cờ một dòng gán; cờ bật tay <strong>cộng vào</strong> bằng <code>OR</code>
(<code>Prg_DryRunMap</code>, mục 28.3).</p>
<hr>
<h2 id="288-bng-cht-quy-trình-thit-k-trình-t-v-gc">28.8 Bảng chốt — quy trình thiết kế trình tự về gốc</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
<th>Xong khi</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Liệt kê <strong>mọi cơ cấu</strong> và mọi tư thế có thể, <strong>kể cả &quot;giữa chừng&quot;</strong></td>
<td>Bảng đầy đủ, mỗi cơ cấu ghi rõ cảm biến nào cho biết tư thế</td>
</tr>
<tr>
<td>2</td>
<td>Lập <strong>bảng va chạm</strong> — cặp cơ cấu nào xung đột với nhau</td>
<td>Đã hỏi <em>&quot;làm X trong khi Y ở tư thế nào thì hỏng?&quot;</em> cho mọi cặp</td>
</tr>
<tr>
<td>3</td>
<td>Suy <strong>thứ tự về gốc</strong> từ bảng va chạm</td>
<td>Mỗi bước dẫn được về ít nhất một dòng của bảng va chạm</td>
</tr>
<tr>
<td>4</td>
<td>Áp hai quy tắc chung: <strong>giải phóng trước, di chuyển sau</strong>; <strong>xả từ cuối về đầu</strong></td>
<td>Đã kiểm</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>timeout + mã lỗi riêng</strong> cho từng bước</td>
<td>Mã lỗi nói được kẹt ở bước nào</td>
</tr>
<tr>
<td>6</td>
<td>Quyết định <strong>huỷ chu trình hay chạy tiếp</strong> — trình bày đánh đổi cho khách hàng</td>
<td>Có văn bản ghi lựa chọn</td>
</tr>
<tr>
<td>7</td>
<td>Định nghĩa <strong>cách xử lý sản phẩm dở dang</strong></td>
<td>Không có đường nào để sản phẩm dở dang lẫn vào hàng tốt</td>
</tr>
<tr>
<td>9</td>
<td>⭐ Với <strong>trục</strong>: đã có <strong>cữ báo gần gốc</strong> và <strong>tín hiệu điểm không</strong> trong bảng I/O</td>
<td>Cả hai có mặt từ giai đoạn thiết kế — không sửa được bằng phần mềm</td>
</tr>
<tr>
<td>10</td>
<td>⭐ Về gốc trục luôn theo <strong>cùng một chiều</strong>, có <strong>bước bò chậm</strong></td>
<td>Có — đó là thứ quyết định độ lặp lại</td>
</tr>
<tr>
<td>11</td>
<td>⚠⚠ Có cờ <em>&quot;vị trí còn tin được&quot;</em>, và <strong>về gốc nhanh chỉ dùng khi cờ đó đúng</strong></td>
<td>Cờ bị xoá ở <strong>mọi</strong> chỗ có thể làm mất vị trí</td>
</tr>
<tr>
<td>8</td>
<td>Lập <strong>danh sách tư thế xuất phát</strong> để kiểm thử</td>
<td>Có ít nhất 5 tư thế, gồm cả tư thế giữa chừng</td>
</tr>
<tr>
<td>12</td>
<td>⭐ Chia <strong>nhóm lỗi theo cách phục hồi</strong>; đo <strong>thời gian phục hồi</strong> khi chạy thử</td>
<td>Lỗi lặp lại không buộc mở cửa; đường an toàn không dài hơn nhiều việc thật (Chương 47 mục 47.7c)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="289-t-kim">28.9 Tự kiểm</h2>
<ol>
<li>Kể lại sự cố ở mục 28.1 và chỉ ra <strong>hai dòng của bảng va chạm</strong> đã bị vi phạm.</li>
<li>Vì sao <strong>hạ kẹp trước rồi mới hạ chặn</strong>, chứ không ngược lại?</li>
<li>Vì sao <strong>xả board từ trạm cuối về trạm đầu</strong>, chứ không từ đầu về cuối?</li>
<li>Xy-lanh kẹp mất khí giữa hành trình. <code>DI_Clamp1Up</code> và <code>DI_Clamp1Dn</code> cùng bằng 0. Đoạn code
<code>IF NOT DI_Clamp1Up THEN …</code> sẽ hiểu tình huống này thế nào, và hậu quả là gì?</li>
<li>Nêu <strong>ba điều kiện bắt buộc</strong> để được phép chọn &quot;chạy tiếp từ chỗ dừng&quot; thay vì huỷ chu trình.</li>
<li>Một board đã được kẹp và xử lý dở khi máy dừng. Vì sao <strong>không được</strong> xả nó ra như hàng bình thường,
và ba cách xử lý là gì?</li>
<li>Ở chế độ Manual, cái gì được nới lỏng và cái gì <strong>tuyệt đối không</strong> được nới lỏng?</li>
<li>Liệt kê <strong>năm tư thế xuất phát</strong> cần thử khi nghiệm thu trình tự về gốc, kèm cách tạo ra từng tư thế.</li>
<li>⭐⭐ Về gốc một <strong>trục</strong> cần <strong>hai</strong> tín hiệu. Nêu tên và <strong>vai trò</strong> của mỗi cái, và cho biết cái
 nào cần chính xác cao.</li>
<li>⭐ Vì sao trình tự về gốc phải có <strong>bước bò chậm</strong>, và vì sao phải luôn về gốc <strong>theo cùng một
chiều</strong>?</li>
<li>⚠⚠ Phân biệt <strong>về gốc bằng cảm biến</strong> với <strong>về gốc nhanh</strong>. Sau khi mất điện với encoder gia số,
được dùng cái nào? ⭐ Nêu cách kiểm rẻ nhất để không dùng nhầm.</li>
<li>⭐⭐ Một lỗi lặp <strong>mỗi giờ</strong>. Vì sao <em>&quot;luôn huỷ chu trình và về gốc&quot;</em> có thể làm máy <strong>kém an toàn
hơn</strong>? Nêu ba nhóm lỗi theo cách phục hồi, mỗi nhóm một ví dụ trên DP-01.</li>
<li>⭐ Máy có ba mức chạy khô dùng chung cờ bỏ qua. Vì sao bật cờ ở sườn lên và tắt ở sườn xuống của
từng mức lại sai khi đổi thẳng từ mức 2 sang mức 1, nhưng đúng khi đổi từ 1 sang 2? Viết lại cho
đúng, và nêu phép thử chứng minh bản mới đúng.</li>
</ol>
<p>Câu 2, 3 và 7 là ba câu phân loại. Trả lời được cả ba nghĩa là bạn đã có phản xạ <em>suy thứ tự từ phân
tích va chạm</em> — thứ phân biệt người viết được máy chạy an toàn với người viết được máy chạy.</p>
<hr>
<h3>Chương tiếp theo</h3>
<p><strong>Chương 29 — Công thức sản phẩm &amp; quản lý tham số.</strong> Máy đã biết chạy và biết phục hồi. Nhưng máy điện
tử hiếm khi chạy một mã hàng — Chương 29 xử lý bài toán nhiều mã hàng trên cùng một máy, và vì sao việc
kiểm tra công thức hợp lệ thuộc về PLC chứ không thuộc về hệ thống cấp trên.</p>
<hr>
<h3>Nguồn tham khảo chương 28</h3>
<ul>
<li>IEC 60204-1 — <em>Safety of machinery — Electrical equipment of machines</em>: phân loại lệnh dừng, yêu cầu
về <strong>khởi động lại phải có chủ ý</strong> <em>(intentional restart)</em> — cơ sở cho nguyên tắc ở mục 28.5.
<em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 12100 — <em>Safety of machinery — General principles for design</em>: phân tích mối nguy làm nền cho
bảng va chạm ở mục 28.4.</li>
<li>Đặc tả trình tự, danh sách cơ cấu và chức năng an toàn của DP-01 — Phụ lục J.</li>
<li><strong>Mitsubishi MELSEC iQ-F FX5 Positioning Control</strong> §3.2 <em>OPR Control</em> — nguồn cho mục 28.4b: trình
tự ⭐ <strong>tốc độ về gốc → cữ báo gần gốc → tốc độ bò → tín hiệu điểm không → dừng</strong>, thời gian dừng
tuỳ chọn, và ⭐ <strong>về gốc nhanh</strong> bằng định vị tuyệt đối tới địa chỉ gốc đã thiết lập — ⚠ <strong>không dùng
cữ và điểm không</strong>. <em>(Tên gọi khác nhau giữa các hãng; cơ chế giống nhau.)</em></li>
<li><strong>SICK</strong> — <em>Guidelines for Safe Machinery — Six Steps</em>, mục ước lượng rủi ro: biện pháp bảo vệ <strong>làm
chậm sản xuất</strong> là một động cơ để vượt qua nó — nền cho chiều <em>tần suất</em> ở mục 28.5; chi tiết và các
nguồn khác ở Chương 47 mục 47.7c. Kiểm 2026-09-29.</li>
</ul>
<blockquote>
<p>⚠ Bảng va chạm và trình tự về gốc trong chương là <strong>ví dụ dạy học cho DP-01 ở lát cắt 2</strong>. Máy thật
có thêm cơ cấu và thêm dạng năng lượng sẽ có bảng va chạm dài hơn — và bảng đó phải do người thiết kế
máy lập, không chép từ sách.</p>
</blockquote>
<!-- SECTION: ch29_cong_thuc_san_pham_va_tham_so -->
<hr>
<h1 id="chương-29-công-thc-sn-phm-qun-lý-tham-s">Chương 29 — Công thức sản phẩm &amp; quản lý tham số</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="291-bài-toán-đi-mã-hàng-bng-cách-sa-chương-trình">29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình</h2>
<p>Một cỗ máy chạy hai mã hàng. Người viết chương trình đặt thẳng con số vào code:</p>
<pre><code class="language-iecst">// ✗ SAI — tham số nằm trong logic
T_Cure(IN := (Stn2_Step = 30), PT := T#8S);      // thời gian sấy UV
</code></pre>
<p>Đổi sang mã hàng thứ hai cần sấy 12 giây. Cách làm: <strong>mở phần mềm lập trình, sửa con số, nạp lại</strong>.</p>
<p>Ba tháng đầu chạy được. Rồi lần lượt:</p>
<ul>
<li>Ca đêm cần đổi mã hàng. Người có phần mềm và mật khẩu đang ngủ. Dây chuyền chờ tới sáng.</li>
<li>Có người sửa <code>T#12S</code> thành <code>T#1.2S</code> do gõ nhầm. Cả lô không đủ độ bám keo, và <strong>không có triệu
chứng tại chỗ</strong> — lỗi chỉ lộ ra ở khách hàng cuối.</li>
<li>Khách hàng hỏi lô hàng tháng trước chạy với thông số nào. Không ai biết, vì con số nằm trong code
và code không có lịch sử.</li>
<li>Máy thứ hai được lắp. Hai máy có hai bản chương trình khác nhau, và không ai chắc khác nhau chỗ nào.</li>
</ul>
<p>Bốn hậu quả này đều đến từ <strong>một</strong> quyết định: để tham số nằm trong logic.</p>
<p>Chương này về cách tách chúng ra — và về những thứ đi kèm mà người ta hay quên: kiểm tra hợp lệ, thời
điểm được phép đổi, và vết truy xuất.</p>
<hr>
<h2 id="292-tách-tham-s-khi-logic">29.2 Tách tham số khỏi logic</h2>
<h3>Nguyên tắc</h3>
<blockquote>
<p><strong>Logic trả lời câu hỏi &quot;máy làm gì theo thứ tự nào&quot;. Tham số trả lời câu hỏi &quot;làm với con số bao
nhiêu&quot;. Hai thứ đó đổi với tần suất khác nhau, do người khác nhau, nên phải nằm ở chỗ khác nhau.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Logic</th>
<th>Tham số</th>
</tr>
</thead>
<tbody><tr>
<td>Đổi khi nào</td>
<td>Khi <strong>quy trình</strong> đổi — hiếm</td>
<td>Khi <strong>mã hàng</strong> đổi — hàng ngày</td>
</tr>
<tr>
<td>Ai đổi</td>
<td>Kỹ sư lập trình</td>
<td>Người vận hành hoặc kỹ thuật viên</td>
</tr>
<tr>
<td>Cần gì để đổi</td>
<td>Phần mềm lập trình, quyền, kiến thức</td>
<td>Màn hình vận hành (Chương 44)</td>
</tr>
<tr>
<td>Đổi sai thì</td>
<td>Máy chạy sai trình tự — thường lộ ngay</td>
<td>⚠ Sản phẩm sai — <strong>có thể không lộ ngay</strong></td>
</tr>
</tbody></table></div>
<p>Hàng cuối là lý do mục 29.4 tồn tại.</p>
<h3>Cùng đoạn code, viết đúng</h3>
<pre><code class="language-iecst">// ✓ ĐÚNG — logic không chứa con số; con số đến từ công thức
T_Cure(IN := (Stn2_Step = 30), PT := ActiveRecipe.CureTimeMs);
</code></pre>
<p>Logic bây giờ nói: <em>&quot;sấy trong khoảng thời gian mà công thức quy định&quot;</em>. Nó đúng với mọi mã hàng, và
không cần sửa khi thêm mã hàng mới.</p>
<h3>Cái gì là tham số, cái gì không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Là tham số</th>
<th><strong>Không</strong> phải tham số</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian sấy, áp keo (Chương 32), chiều dài đoạn keo</td>
<td>⚠ <strong>Thời gian timeout của bước</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Kích thước board, vị trí tra keo</td>
<td>Thứ tự các bước</td>
</tr>
<tr>
<td>Số lượng mỗi khay</td>
<td>⚠ <strong>Điều kiện an toàn và liên động</strong></td>
</tr>
<tr>
<td>Tốc độ chuyền cho từng loại board</td>
<td>Trạng thái an toàn của ngõ ra khi mất điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — hai thứ không bao giờ được đưa vào công thức</strong></p>
<p><strong>1. Điều kiện an toàn và liên động.</strong> Nếu &quot;cửa phải đóng mới cho chạy&quot; là một tham số, thì tồn tại
một công thức tắt được nó. Điều kiện an toàn thuộc về <strong>logic</strong>, và chức năng an toàn thật thì thuộc
về <strong>mạch an toàn phần cứng</strong> (Chương 47).</p>
<p><strong>2. Timeout của bước.</strong> Timeout là <strong>bộ phát hiện hỏng hóc</strong>, không phải tham số công nghệ
(Chương 17, Chương 22 mục 22.9). Cho phép đổi nó qua công thức nghĩa là cho phép <strong>làm mù bộ phát
hiện</strong> mà không ai duyệt.</p>
<p>Ngoại lệ hợp lý: nếu một bước có thời gian <strong>thật sự</strong> phụ thuộc mã hàng — ví dụ bước sấy dài 8 hay
12 giây — thì timeout của bước đó nên được <strong>tính từ tham số</strong> cộng một biên, chứ không phải là một
ô riêng người vận hành gõ vào:
<code>StepTimeoutMs := ActiveRecipe.CureTimeMs + 2000;</code></p>
</blockquote>
<hr>
<h2 id="293-cu-trúc-mt-công-thc">29.3 Cấu trúc một công thức</h2>
<p>Dùng kiểu dữ liệu người dùng (Chương 11, mục 11.5) — công thức là một ví dụ điển hình của UDT:</p>
<pre><code class="language-iecst">TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id              : INT;          // mã số công thức
    Name            : STRING[20];   // tên đọc được, hiện trên màn hình
    Version         : INT;          // ⭐ tăng mỗi lần sửa
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;       // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs      : DINT;
    // ── Tham số chung ──
    ConvSpeedPct    : INT;
    // … các chương sau thêm trường của lát cắt sau — nhiệt độ keo (Chương 39), đường
    //   tra keo (Chương 43). Bản đầy đủ: Phụ lục J mục J.5
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeTable  : ARRAY[1..20] OF ST_Recipe;   // kho công thức
    ActiveRecipe : ST_Recipe;                    // ⭐ bản đang dùng
    ActiveId     : INT;
END_VAR
</code></pre>
<h3>⭐ Vì sao có <code>ActiveRecipe</code> riêng, không dùng thẳng <code>RecipeTable[ActiveId]</code></h3>
<p>Đây là quyết định thiết kế quan trọng nhất của mục này.</p>
<p>Nếu logic đọc thẳng <code>RecipeTable[ActiveId].CureTimeMs</code>, thì:</p>
<ul>
<li>⚠ <strong>Sửa bảng công thức trong lúc máy đang chạy sẽ đổi tham số ngay giữa chu trình.</strong> Một board đang
sấy có thể bị đổi thời gian sấy giữa chừng.</li>
<li>⚠ Chỉ số <code>ActiveId</code> sai (vượt dải, hoặc chưa nạp) thì logic đọc phải rác — hoặc tệ hơn, đọc vào
vùng nhớ khác (Chương 11, Bẫy 6).</li>
</ul>
<p>Với một bản sao <code>ActiveRecipe</code>:</p>
<ul>
<li>Logic <strong>chỉ đọc bản sao</strong>, không bao giờ đọc bảng.</li>
<li>Việc nạp từ bảng sang bản sao xảy ra ở <strong>một điểm được kiểm soát</strong>, sau khi đã kiểm tra hợp lệ.</li>
<li>Sửa bảng lúc máy đang chạy <strong>không ảnh hưởng</strong> tới board đang gia công.</li>
</ul>
<pre><code class="language-text">   RecipeTable[]  ──[ nạp có kiểm soát ]──►  ActiveRecipe  ──►  logic đọc
   (người sửa)          ↑                     (chỉ đọc)
                   kiểm hợp lệ + đúng thời điểm
</code></pre>
<hr>
<h2 id="294-kim-tra-hp-l-là-vic-ca-plc">29.4 ⭐ Kiểm tra hợp lệ là việc của PLC</h2>
<h3>Vì sao không phải việc của hệ thống trên</h3>
<p>Công thức có thể đến từ nhiều nguồn: người vận hành gõ, hệ thống trên gửi xuống (Chương 42), hoặc
nạp từ tệp. Cám dỗ là tin nguồn gửi — <em>&quot;hệ thống trên đã kiểm rồi&quot;</em>.</p>
<p>Bốn lý do không được tin:</p>
<ul>
<li><strong>PLC là nơi cuối cùng trước khi con số thành chuyển động thật.</strong> Mọi thứ sai ở tầng trên đều đi qua
đây; đây là chốt chặn cuối.</li>
<li><strong>Nguồn gửi có thể sai</strong> — lỗi mạng làm hỏng dữ liệu, phiên bản phần mềm không khớp, người cấu hình
nhầm.</li>
<li><strong>PLC biết giới hạn vật lý của máy này</strong>, hệ thống trên thì không. Nó không biết trục của bạn chỉ
đi được 300 mm.</li>
<li>⚠ <strong>Khi mất kết nối, người vận hành sẽ nhập tay</strong> — và lúc đó không còn tầng kiểm nào ở trên nữa.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc: PLC phải TỪ CHỐI công thức không hợp lệ, không phải &quot;cố chạy với nó&quot;.</strong>
Máy dừng với thông báo rõ ràng là kết quả <strong>tốt</strong>. Máy chạy với tham số vô lý và làm hỏng cả lô là
kết quả tệ, và nó tệ theo cách mà không ai phát hiện cho tới khi hàng tới khách.</p>
</blockquote>
<h3>Kiểm những gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại kiểm</th>
<th>Ví dụ trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dải hợp lệ</strong> cho từng tham số</td>
<td><code>CureTimeMs</code> phải trong 3 000 … 30 000</td>
</tr>
<tr>
<td><strong>Quan hệ giữa các tham số</strong></td>
<td>Chiều dài đoạn keo không vượt kích thước board</td>
</tr>
<tr>
<td><strong>Giới hạn vật lý của máy</strong></td>
<td>Vị trí tra keo phải nằm trong hành trình cơ khí</td>
</tr>
<tr>
<td><strong>Đầy đủ</strong></td>
<td>Mọi trường bắt buộc đã có giá trị, không còn 0 mặc định</td>
</tr>
<tr>
<td><strong>Nhận dạng</strong></td>
<td><code>Id</code> tồn tại trong bảng; <code>Version</code> không rỗng</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — kiểm công thức trước khi nạp; dải lấy từ số liệu chốt của máy
//   Cần thêm: kiểu ST_Recipe (mục 29.3 — bản đầy đủ ở Phụ lục J mục J.5)
FUNCTION KiemTraCongThuc : BOOL
VAR_INPUT
    r : ST_Recipe;
END_VAR
VAR_OUTPUT
    LyDo : INT;                          // ⭐ mã lý do — để nói được SAI Ở ĐÂU
END_VAR
VAR CONSTANT
    ID_MAX        : INT  := 20;          // số ô của bảng công thức (mục 29.3)
    CURE_MIN_MS   : DINT := 5000;        // sấy UV 5 – 120 s (Phụ lục J mục J.5)
    CURE_MAX_MS   : DINT := 120000;
    LEN_MIN_TENTH : INT  := 50;          // đoạn keo 5 – 200 mm
    LEN_MAX_TENTH : INT  := 2000;
    CONV_MIN_PCT  : INT  := 20;          // tốc độ chuyền 20 – 100 % (Phụ lục J mục J.5)
    CONV_MAX_PCT  : INT  := 100;
END_VAR

    LyDo := 0;
    KiemTraCongThuc := FALSE;

    // ⭐ Một chuỗi ELSIF: dừng ở lỗi ĐẦU TIÊN, và hàm chỉ có MỘT điểm thoát (Phụ lục N, CP14)
    IF r.Id &lt; 1 OR r.Id &gt; ID_MAX THEN
        LyDo := 1;                               // mã công thức ngoài dải
    ELSIF r.CureTimeMs &lt; CURE_MIN_MS OR r.CureTimeMs &gt; CURE_MAX_MS THEN
        LyDo := 2;                               // thời gian sấy ngoài dải
    ELSIF r.DispenseLenTenthMm &lt; LEN_MIN_TENTH OR r.DispenseLenTenthMm &gt; LEN_MAX_TENTH THEN
        LyDo := 3;                               // chiều dài đoạn keo ngoài dải
    ELSIF r.ConvSpeedPct &lt; CONV_MIN_PCT OR r.ConvSpeedPct &gt; CONV_MAX_PCT THEN
        LyDo := 4;                               // tốc độ chuyền ngoài dải
    ELSE
        KiemTraCongThuc := TRUE;                 // ⭐ chỉ tới đây khi MỌI kiểm tra đều đạt
    END_IF;
END_FUNCTION
</code></pre>
<blockquote>
<p>⭐ <strong>Mã lý do quan trọng ngang kết quả đúng/sai.</strong>
Thông báo <em>&quot;công thức không hợp lệ&quot;</em> làm người vận hành bế tắc. Thông báo <em>&quot;thời gian sấy 45 s vượt
giới hạn 30 s&quot;</em> cho họ biết phải làm gì. Đây cũng là nguyên tắc của Chương 44: <strong>thông báo lỗi phải
nói làm gì tiếp, không chỉ nói cái gì hỏng.</strong></p>
</blockquote>
<h3>⚠ Giới hạn kiểm tra tự động</h3>
<p>Kiểm tra dải bắt được tham số <strong>vô lý</strong>. Nó <strong>không</strong> bắt được tham số <strong>hợp lệ nhưng sai mã hàng</strong> —
sấy 8 giây là hợp lệ, nhưng nếu mã hàng này cần 12 giây thì cả lô vẫn hỏng.</p>
<p>Chống chuyện đó cần <strong>truy xuất</strong>: đọc mã sản phẩm, hỏi hệ thống trên xem board này thuộc mã hàng nào,
và đối chiếu với công thức đang nạp (Chương 42). Trước khi có truy xuất, biện pháp thực dụng là
<strong>hiển thị to tên công thức đang chạy</strong> trên màn hình và yêu cầu xác nhận khi đổi.</p>
<hr>
<h2 id="295-đi-công-thc-khi-đang-chy-đưc-phép-đim-nào">29.5 Đổi công thức khi đang chạy — được phép ở điểm nào</h2>
<h3>Vấn đề</h3>
<p>Đổi tham số giữa chu trình có thể tạo ra sản phẩm <strong>lai</strong>: nửa đầu gia công theo công thức cũ, nửa
sau theo công thức mới. Sản phẩm đó không đạt cả hai mã hàng, và nó <strong>trông bình thường</strong>.</p>
<h3>Ba mức chính sách</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Quy tắc</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chặt</strong></td>
<td>Chỉ đổi khi máy <strong>đã xả hết sản phẩm</strong> và ở trạng thái <code>Idle</code></td>
<td>Mặc định — an toàn nhất</td>
</tr>
<tr>
<td><strong>Vừa</strong></td>
<td>Đổi được khi đang chạy, nhưng chỉ <strong>có hiệu lực với sản phẩm vào sau đó</strong></td>
<td>Máy có truy xuất từng sản phẩm</td>
</tr>
<tr>
<td><strong>Lỏng</strong></td>
<td>Đổi có hiệu lực ngay</td>
<td>⚠ Gần như không bao giờ đúng cho máy gia công</td>
</tr>
</tbody></table></div>
<p>Với DP-01, mức <strong>chặt</strong> là mặc định đúng: máy chứa tối đa hai board, xả hết mất chưa tới một phút.</p>
<pre><code class="language-iecst">// Điều kiện cho phép đổi công thức
M_RecipeChangeAllowed := (MachineState = STATE_IDLE)
                     AND M_MachineEmpty          // đã xả hết board
                     AND NOT M_AnyFault;

// Nạp — chỉ ở điểm được kiểm soát, và chỉ khi hợp lệ
IF TrigLoadRecipe.Q AND M_RecipeChangeAllowed THEN
    IF KiemTraCongThuc(RecipeTable[RequestedId], LyDo =&gt; M_RecipeErrCode) THEN
        ActiveRecipe := RecipeTable[RequestedId];    // ⭐ sao chép nguyên cụm
        ActiveId     := RequestedId;
        M_RecipeLoaded := TRUE;
        // ghi vết: ai đổi, lúc nào, từ công thức nào sang công thức nào
    ELSE
        M_RecipeRejected := TRUE;                   // giữ nguyên công thức cũ
    END_IF;
END_IF;
</code></pre>
<p>Bốn chi tiết đáng chú ý:</p>
<ul>
<li><strong><code>TrigLoadRecipe</code> là cạnh lên</strong> (Chương 16). Không bắt cạnh thì lệnh nạp chạy mỗi vòng quét, ghi
đè mọi thay đổi người vận hành đang gõ dở (Chương 19, Bẫy 8).</li>
<li><strong>Sao chép nguyên cụm UDT</strong> bằng một phép gán — cả công thức chuyển sang cùng lúc, không có khoảnh
khắc nào một nửa cũ một nửa mới.</li>
<li><strong>Từ chối thì giữ nguyên công thức cũ.</strong> Máy không rơi vào trạng thái &quot;không có công thức&quot;.</li>
<li><strong>Ghi vết ngay tại đây</strong>, vì đây là điểm duy nhất công thức đổi.</li>
</ul>
<blockquote>
<p>⚠ <strong>Máy phải biết mình chưa có công thức.</strong>
Sau khi nạp lại chương trình, hoặc lần chạy đầu tiên, <code>ActiveRecipe</code> có thể toàn số 0. Cờ
<code>M_RecipeLoaded</code> phải là điều kiện <strong>cho phép vào <code>Running</code></strong> (Chương 25). Không có nó, máy sẽ chạy
với thời gian sấy 0 giây.</p>
</blockquote>
<hr>
<h2 id="296-phiên-bn-và-vt-thay-đi">29.6 Phiên bản và vết thay đổi</h2>
<h3>Vì sao cần</h3>
<p>Câu hỏi sẽ đến, thường vào lúc không mong đợi:</p>
<blockquote>
<p><em>&quot;Lô hàng ngày 15 tháng trước bị khách trả về. Lúc đó máy chạy với thông số gì?&quot;</em></p>
</blockquote>
<p>Trả lời được câu này cần ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Phiên bản công thức</strong></td>
<td>Mỗi lần sửa tham số là một phiên bản mới, không ghi đè im lặng</td>
</tr>
<tr>
<td><strong>Vết thay đổi</strong> <em>(audit trail)</em></td>
<td>Ai đổi, đổi lúc nào, đổi từ gì sang gì</td>
</tr>
<tr>
<td><strong>Gắn với sản phẩm</strong></td>
<td>Bản ghi sản xuất lưu <strong>mã và phiên bản công thức</strong> đã dùng</td>
</tr>
</tbody></table></div>
<p>Hai thứ đầu nằm trong PLC. Thứ ba cần hệ thống trên hoặc ít nhất một bản ghi có thời gian (Chương 42).</p>
<h3>Ghi vết tối thiểu</h3>
<pre><code class="language-iecst">TYPE ST_RecipeLog :
STRUCT
    TimeStamp   : DATE_AND_TIME;
    UserLevel   : INT;          // ai đổi — theo phân quyền màn hình (Chương 44)
    OldId       : INT;
    OldVersion  : INT;
    NewId       : INT;
    NewVersion  : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeLog    : ARRAY[0..49] OF ST_RecipeLog;   // vòng, giữ 50 lần đổi gần nhất
    RecipeLogIdx : INT;
END_VAR
</code></pre>
<blockquote>
<p>💡 <strong>Bộ nhớ PLC hữu hạn — giữ 50 bản ghi gần nhất là đủ cho việc tra tại chỗ.</strong>
Lịch sử dài hạn thuộc về hệ thống trên hoặc về tệp xuất định kỳ. Nhưng <strong>50 bản ghi trong PLC vẫn
có giá trị riêng</strong>: nó trả lời được câu hỏi lúc 2 giờ sáng, khi không ai truy cập được hệ thống
trên.</p>
</blockquote>
<h3>Ai được sửa</h3>
<p>Phân quyền là <strong>yêu cầu bắt buộc</strong> với công thức, không phải tính năng thêm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cấp</th>
<th>Được làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Người vận hành</td>
<td><strong>Chọn</strong> công thức từ bảng; không sửa giá trị</td>
</tr>
<tr>
<td>Kỹ thuật viên</td>
<td>Sửa tham số trong dải cho phép</td>
</tr>
<tr>
<td>Kỹ sư</td>
<td>Sửa dải cho phép, thêm công thức mới</td>
</tr>
</tbody></table></div>
<p>Cơ chế phân quyền nằm ở màn hình vận hành (Chương 44), nhưng ⚠ <strong>PLC vẫn phải tự kiểm dải</strong> — vì
màn hình có thể bị thay, bị bỏ qua, hoặc công thức có thể đến từ hệ thống trên (mục 29.4).</p>
<hr>
<h2 id="296b-đưc-duyt-và-đã-chng-thc-là-hai-câu-hi-khác-nhau">29.6b ⭐⭐ &quot;Được duyệt&quot; và &quot;đã chứng thực&quot; là HAI câu hỏi khác nhau</h2>
<p>Mục trên lo việc <strong>ghi vết ai sửa gì</strong>. Còn một câu hỏi nữa mà công thức phải trả lời được trước khi
đem ra chạy hàng — và ⚠ nhiều hệ gộp nó làm một, gây ra đúng loại sự cố khó truy.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Ai trả lời</th>
<th>Ý nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Công thức này ĐÃ ĐƯỢC DUYỆT chưa?</strong></td>
<td>Kỹ thuật quá trình, quản lý sản xuất</td>
<td>Nội dung công thức là <strong>đúng về mặt công nghệ</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Nó ĐÃ ĐƯỢC CHỨNG THỰC trên MÁY NÀY chưa?</strong></td>
<td>Người chạy thử trên chính cỗ máy đó</td>
<td>Đã chạy thật ở đây và <strong>cho kết quả đạt</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai câu này độc lập, và đó là điểm mấu chốt.</strong></p>
<p>Một công thức được kỹ thuật duyệt hoàn toàn có thể ⚠ <strong>chưa từng chạy trên máy số 3</strong> — vì máy số 3
có gá khác, đèn khác, hoặc vừa thay một cơ cấu. ⭐ <em>&quot;Đã duyệt&quot;</em> <strong>không suy ra được</strong> <em>&quot;chạy được ở
đây&quot;</em>.</p>
<p>⭐ Ngược lại cũng vậy: ai đó chỉnh tham số cho chạy được trên máy số 3 thì ⚠ <strong>đó chưa phải công
thức đã duyệt</strong> — nó chỉ là một bản vá tại chỗ.</p>
</blockquote>
<h3>⭐ Mức duyệt là một CON SỐ, không phải một dấu tích</h3>
<p>Cách làm quen thuộc là một cờ <em>&quot;đã duyệt: có/không&quot;</em>. ⭐ Cách chặt hơn: <strong>mức duyệt là một con số</strong>,
và <strong>khoá được suy ra từ con số đó</strong>:</p>
<pre><code class="language-text">Công thức có  Mức duyệt  ≥  Ngưỡng chỉ-đọc của kho   →  KHOÁ, không sửa được
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Vì sao hơn hẳn cờ có/không</td>
<td><strong>Khoá là HỆ QUẢ</strong>, không phải việc ai đó phải nhớ bật</td>
</tr>
<tr>
<td>⭐ Đặt ngưỡng bằng 0</td>
<td>⭐ <strong>Mọi công thức đều bị khoá</strong> — mặc định an toàn cho môi trường sản xuất</td>
</tr>
<tr>
<td>⭐ Nhiều mức</td>
<td>Nháp · đã kiểm nội bộ · đã duyệt sản xuất — mỗi mức mở ra quyền khác nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây là cùng tinh thần với &quot;làm cho hỏng hóc trở nên phát hiện được&quot;</strong> ở Chương 48: ⚠ thay vì
trông vào việc <strong>người ta nhớ khoá công thức</strong>, hãy để trạng thái khoá <strong>tự suy ra</strong> từ một thuộc
tính mà quy trình bắt buộc phải điền.</p>
</blockquote>
<h3>⭐ Vòng đời một công thức — các trạng thái đáng có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Nghĩa</th>
<th>Được làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tạo / sửa</strong></td>
<td>Bản nháp trong kho</td>
<td>Sửa tự do</td>
</tr>
<tr>
<td>⭐ <strong>Đã duyệt</strong></td>
<td>Nội dung được người có thẩm quyền chấp nhận</td>
<td>⚠ <strong>Khoá</strong> nếu mức duyệt vượt ngưỡng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đã chứng thực trên máy này</strong></td>
<td>Đã chạy thật ở đây, kết quả đạt</td>
<td>⭐ <strong>Được phép chạy sản xuất</strong></td>
</tr>
<tr>
<td>⚠ <strong>Bị rút chứng thực</strong></td>
<td>Máy thay đổi, hoặc kết quả không còn đạt</td>
<td>⚠⚠ <strong>Phải chứng thực lại trước khi chạy tiếp</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trạng thái cuối là trạng thái hay bị bỏ quên nhất, và nó bảo vệ đúng lúc nguy hiểm nhất.</strong></p>
<p>Sau khi <strong>thay cơ cấu, đổi cảm biến, hay sửa cơ khí</strong> (Chương 53), ⭐ chứng thực cũ <strong>không còn giá
trị</strong> — dù công thức không đổi một chữ. ⚠ Hệ nào không có trạng thái này thì sau mỗi lần bảo trì,
máy chạy tiếp với một chứng thực <strong>đã hết hiệu lực mà không ai biết</strong>.</p>
<p>⭐ <strong>Cách làm tối thiểu nếu hệ của bạn không có sẵn:</strong> giữ hai trường trong bản ghi công thức —
<em>&quot;mức duyệt&quot;</em> và <em>&quot;lần chứng thực gần nhất trên máy này (ngày, người, kết quả)&quot;</em> — và ⭐ <strong>xoá trường
thứ hai trong quy trình bảo trì</strong>, cùng chỗ với việc gỡ cưỡng bức (Chương 51, mục 51.7).</p>
</blockquote>
<hr>
<h2 id="297-trên-máy-mu-dp-01">29.7 Trên máy mẫu DP-01</h2>
<p>Bảng công thức cho ba mã hàng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường</th>
<th>Đơn vị</th>
<th>Mã A</th>
<th>Mã B</th>
<th>Mã C</th>
<th>Dải hợp lệ</th>
</tr>
</thead>
<tbody><tr>
<td><code>Name</code></td>
<td>—</td>
<td><code>BOARD-A</code></td>
<td><code>BOARD-B</code></td>
<td><code>BOARD-C</code></td>
<td>—</td>
</tr>
<tr>
<td><code>Version</code></td>
<td>—</td>
<td>3</td>
<td>1</td>
<td>2</td>
<td>≥ 1</td>
</tr>
<tr>
<td><code>DispenseLenTenthMm</code></td>
<td>0,1 mm</td>
<td>800</td>
<td>1 200</td>
<td>450</td>
<td>50 … 2 000</td>
</tr>
<tr>
<td><code>DispenseSpeed</code></td>
<td>%</td>
<td>60</td>
<td>45</td>
<td>80</td>
<td>10 … 100</td>
</tr>
<tr>
<td><code>CureTimeMs</code></td>
<td>ms</td>
<td>8 000</td>
<td>12 000</td>
<td>6 000</td>
<td>3 000 … 30 000</td>
</tr>
<tr>
<td><code>ConvSpeedPct</code></td>
<td>%</td>
<td>70</td>
<td>70</td>
<td>90</td>
<td>10 … 100</td>
</tr>
</tbody></table></div>
<p>Ba điều rút ra từ bảng này:</p>
<ul>
<li><strong>Đơn vị nằm trong tên trường.</strong> <code>DispenseLenTenthMm</code> = 800 nghĩa là 80,0 mm. Không có chỗ cho hiểu
nhầm (Chương 11, mục 11.3).</li>
<li><strong>Cột &quot;dải hợp lệ&quot; là đặc tả của hàm kiểm tra</strong> ở mục 29.4. Nó phải được điền lúc viết đặc tả
(Chương 23), không phải lúc viết code.</li>
<li><strong>Mã B cần sấy 12 giây, mã C chỉ 6 giây.</strong> Timeout của bước sấy vì vậy phải tính từ tham số
(<code>CureTimeMs + 2000</code>), không phải một con số cố định — nếu đặt cứng 10 giây thì mã B luôn báo lỗi.</li>
</ul>
<h3>Điều kiện cho phép vào <code>Running</code></h3>
<p>Gom lại từ nhiều chương, công thức đóng góp hai điều kiện:</p>
<pre><code class="language-iecst">M_CanStart := M_Homed                    // đã về gốc (Chương 28)
          AND M_RecipeLoaded             // ⭐ đã nạp công thức
          AND NOT M_RecipeRejected       // ⭐ công thức hợp lệ
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
</code></pre>
<p>Viết đầy đủ từng điều kiện thay vì gom vào một cờ tổng — đúng nguyên tắc ở Chương 24, mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay <strong>điều kiện nào</strong> đang thiếu.</p>
<hr>
<h2 id="298-khác-bit-gia-các-hãng">29.8 Khác biệt giữa các hãng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khía cạnh</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Rockwell</th>
<th>CODESYS / TwinCAT</th>
</tr>
</thead>
<tbody><tr>
<td>Nơi chứa bảng công thức</td>
<td><strong>Khối dữ liệu</strong> <em>(DB)</em>, đặt thuộc tính <em>Retain</em></td>
<td>Vùng thanh ghi <code>D</code> thuộc dải chốt</td>
<td>Tag mảng UDT — ⭐ giữ mặc định</td>
<td><code>VAR_GLOBAL RETAIN</code></td>
</tr>
<tr>
<td>Sao chép nguyên cụm UDT</td>
<td>Phép gán, hoặc lệnh sao chép khối</td>
<td>Lệnh sao chép khối thanh ghi</td>
<td>Phép gán tag UDT</td>
<td>Phép gán</td>
</tr>
<tr>
<td>Đọc/ghi từ màn hình vận hành (Chương 44)</td>
<td>Ánh xạ DB tới tag màn hình</td>
<td>Ánh xạ thiết bị</td>
<td>Ánh xạ tag</td>
<td>Ánh xạ biến</td>
</tr>
<tr>
<td>⚠ Dung lượng vùng giữ được</td>
<td><strong>Hữu hạn và khác nhau nhiều</strong> theo dòng CPU</td>
<td>Dải chốt đặt trong tham số PLC</td>
<td>Rộng rãi hơn</td>
<td>Tuỳ cấu hình</td>
</tr>
<tr>
<td>Lưu ra tệp / thẻ nhớ</td>
<td>Có, tuỳ dòng CPU</td>
<td>Có, tuỳ dòng</td>
<td>Có</td>
<td>Có</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Kiểm dung lượng vùng nhớ giữ được TRƯỚC khi thiết kế bảng công thức.</strong>
Hai mươi công thức, mỗi công thức mười trường — nghe nhỏ, nhưng ở CPU dòng thấp thì vùng giữ được
có thể rất hạn chế, và bạn còn phải chia nó với số liệu sản xuất và nhật ký (Chương 18, mục 18.6).</p>
<p>Nếu không đủ: giữ ở PLC <strong>một</strong> công thức đang dùng cộng vài công thức hay chạy, còn kho đầy đủ để
ở màn hình vận hành (Chương 44) hoặc hệ thống trên. ⚠ Nhưng khi đó <strong>PLC vẫn phải tự kiểm hợp lệ</strong> khi nhận —
mục 29.4 không có ngoại lệ.</p>
</blockquote>
<hr>
<h2 id="299-by-thưng-gp">29.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tham số nằm trong logic</h3>
<p><strong>Hiện tượng:</strong> đổi mã hàng phải mở phần mềm lập trình; ca đêm không đổi được; không có lịch sử thông
số đã dùng.
<strong>Cách sửa:</strong> tách ra công thức (mục 29.2). Đây là bẫy gốc mà cả chương giải quyết.</p>
<h3>🔍 BẪY 2 — Logic đọc thẳng từ bảng công thức</h3>
<p><code>PT := RecipeTable[ActiveId].CureTimeMs</code></p>
<p><strong>Hiện tượng:</strong> sửa bảng lúc máy đang chạy làm đổi tham số <strong>giữa chu trình</strong>; board đang gia công
thành sản phẩm lai.
<strong>Cách sửa:</strong> logic chỉ đọc <code>ActiveRecipe</code>; việc nạp xảy ra ở một điểm được kiểm soát (mục 29.3).</p>
<h3>🔍 BẪY 3 — Tin công thức từ hệ thống trên mà không kiểm</h3>
<p><strong>Hiện tượng:</strong> một giá trị vô lý đi thẳng vào máy; hoặc lỗi mạng làm hỏng dữ liệu mà không ai phát
hiện.
<strong>Cách sửa:</strong> ⚠ PLC là chốt chặn cuối. <strong>Luôn kiểm dải</strong>, kể cả khi nguồn &quot;đáng tin&quot; (mục 29.4).</p>
<h3>🔍 BẪY 4 — Từ chối công thức mà không nói lý do</h3>
<p><strong>Hiện tượng:</strong> người vận hành thấy &quot;công thức không hợp lệ&quot; và bế tắc; gọi kỹ sư lúc 2 giờ sáng.
<strong>Cách sửa:</strong> mã lý do cụ thể, và thông báo nói rõ <strong>trường nào, giá trị bao nhiêu, giới hạn bao
nhiêu</strong>.</p>
<h3>🔍 BẪY 5 — Không bắt cạnh khi nạp công thức</h3>
<p><strong>Hiện tượng:</strong> người vận hành sửa một tham số, giá trị <strong>nhảy về giá trị cũ ngay lập tức</strong> — vì lệnh
nạp chạy mỗi vòng quét và ghi đè.
<strong>Cách sửa:</strong> bắt cạnh lên của lệnh nạp (Chương 16; Chương 19, Bẫy 8).</p>
<h3>🔍 BẪY 6 — Cho đổi công thức giữa chu trình</h3>
<p><strong>Hiện tượng:</strong> sản phẩm lai — nửa đầu theo công thức cũ, nửa sau theo công thức mới. <strong>Trông bình
thường</strong>, không phát hiện được bằng mắt.
<strong>Cách sửa:</strong> chính sách mức <strong>chặt</strong> là mặc định: chỉ đổi khi máy đã xả hết và ở <code>Idle</code> (mục 29.5).</p>
<h3>🔍 BẪY 7 — Đưa timeout của bước vào công thức</h3>
<p><strong>Hiện tượng:</strong> khi cơ cấu chậm dần, người vận hành tăng timeout qua màn hình cho hết báo lỗi — và
<strong>làm mù bộ phát hiện</strong> mà không ai duyệt.
<strong>Cách sửa:</strong> timeout <strong>tính từ</strong> tham số cộng biên, không phải ô người vận hành gõ (mục 29.2).</p>
<h3>🔍 BẪY 8 — Máy chạy khi chưa nạp công thức</h3>
<p><strong>Hiện tượng:</strong> sau khi nạp lại chương trình, <code>ActiveRecipe</code> toàn số 0; máy chạy với thời gian sấy 0
giây và cả lô đầu ca hỏng.
<strong>Cách sửa:</strong> <code>M_RecipeLoaded</code> là điều kiện bắt buộc để vào <code>Running</code> (mục 29.5, Chương 25).</p>
<h3>🔍 BẪY 9 — Không ghi vết khi đổi công thức</h3>
<p><strong>Hiện tượng:</strong> lô hàng bị trả về, không ai trả lời được lúc đó máy chạy thông số gì, ai đổi, đổi
lúc nào.
<strong>Cách sửa:</strong> ghi vết ngay tại điểm nạp — thời gian, người, công thức cũ và mới (mục 29.6).</p>
<h3>🔍 BẪY 10 — Cho phép sửa dải hợp lệ ngang cấp với sửa tham số</h3>
<p><strong>Hiện tượng:</strong> người vận hành gặp thông báo &quot;vượt giới hạn&quot; và <strong>nới giới hạn ra</strong> thay vì hỏi lại.
Cơ chế bảo vệ bị vô hiệu hoá từ bên trong.
<strong>Cách sửa:</strong> sửa <strong>tham số</strong> và sửa <strong>dải hợp lệ</strong> là hai cấp quyền khác nhau (mục 29.6).</p>
<hr>
<h2 id="2910-bng-cht">29.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Tham số để ở đâu</td>
<td>Trong <strong>công thức</strong>, không trong logic</td>
</tr>
<tr>
<td>Hai thứ không bao giờ đưa vào công thức</td>
<td>⚠⚠ <strong>Điều kiện an toàn/liên động</strong> và <strong>timeout của bước</strong></td>
</tr>
<tr>
<td>Bước cần thời gian theo mã hàng</td>
<td>Timeout = <strong>tham số + biên</strong>, tính trong code</td>
</tr>
<tr>
<td>Logic đọc công thức ở đâu</td>
<td>⭐ Chỉ đọc <strong><code>ActiveRecipe</code></strong>, không đọc thẳng bảng</td>
</tr>
<tr>
<td>Ai kiểm tra hợp lệ</td>
<td>⭐ <strong>PLC</strong> — kể cả khi nguồn gửi đã kiểm</td>
</tr>
<tr>
<td>Kiểm những gì</td>
<td>Dải · quan hệ giữa tham số · giới hạn vật lý · đầy đủ · nhận dạng</td>
</tr>
<tr>
<td>Công thức không hợp lệ thì</td>
<td><strong>Từ chối</strong>, giữ nguyên công thức cũ, <strong>nói rõ lý do</strong></td>
</tr>
<tr>
<td>Đổi công thức lúc nào</td>
<td>Mặc định: <strong>máy đã xả hết và ở <code>Idle</code></strong></td>
</tr>
<tr>
<td>Nạp công thức</td>
<td><strong>Bắt cạnh</strong>; sao chép <strong>nguyên cụm</strong> một lần</td>
</tr>
<tr>
<td>Chưa nạp công thức thì</td>
<td>⚠ <strong>Không cho vào <code>Running</code></strong></td>
</tr>
<tr>
<td>Ghi vết</td>
<td>Thời gian · người · công thức cũ → mới, ghi <strong>tại điểm nạp</strong></td>
</tr>
<tr>
<td>Phân quyền</td>
<td>Chọn / sửa tham số / sửa dải hợp lệ là <strong>ba cấp khác nhau</strong></td>
</tr>
<tr>
<td>⭐⭐ Hai câu hỏi độc lập</td>
<td><strong>Đã duyệt</strong> (nội dung đúng) và ⭐ <strong>đã chứng thực trên MÁY NÀY</strong></td>
</tr>
<tr>
<td>⭐ Mức duyệt nên là gì</td>
<td><strong>Một con số</strong>, và <strong>khoá tự suy ra</strong> khi vượt ngưỡng — không phải cờ ai đó nhớ bật</td>
</tr>
<tr>
<td>⚠⚠ Sau khi bảo trì đổi cơ cấu</td>
<td>⭐ <strong>Chứng thực cũ hết hiệu lực</strong> — phải chứng thực lại dù công thức không đổi</td>
</tr>
<tr>
<td>Trước khi thiết kế bảng công thức</td>
<td>⚠ Kiểm <strong>dung lượng vùng nhớ giữ được</strong> của CPU</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="2911-t-kim">29.11 Tự kiểm</h2>
<ol>
<li>Nêu bốn hậu quả của việc để tham số nằm trong logic (mục 29.1).</li>
<li>Logic và tham số khác nhau ở bốn điểm nào? Điểm nào giải thích vì sao kiểm tra hợp lệ lại quan
trọng?</li>
<li>⭐ Vì sao <strong>điều kiện an toàn</strong> và <strong>timeout của bước</strong> không bao giờ được đưa vào công thức?</li>
<li>Một bước sấy cần 8 giây ở mã hàng này và 12 giây ở mã hàng khác. Timeout của bước đó nên được xác
định thế nào?</li>
<li>⭐ Vì sao logic phải đọc <code>ActiveRecipe</code> chứ không đọc thẳng <code>RecipeTable[ActiveId]</code>? Nêu hai hậu
quả của cách sai.</li>
<li>Nêu bốn lý do PLC phải tự kiểm tra hợp lệ dù hệ thống trên đã kiểm.</li>
<li>Vì sao <strong>mã lý do</strong> quan trọng ngang với kết quả đúng/sai của hàm kiểm tra?</li>
<li>Kiểm tra dải bắt được loại sai nào và <strong>không</strong> bắt được loại sai nào? Chống loại còn lại bằng gì?</li>
<li>Nêu ba mức chính sách đổi công thức khi đang chạy. Mức nào là mặc định đúng cho DP-01 và vì sao?</li>
<li>⭐ Người vận hành gặp thông báo &quot;vượt giới hạn&quot; và nới dải hợp lệ ra. Vì sao đó là vấn đề nghiêm
trọng, và cơ chế nào ngăn được nó?</li>
<li>⭐⭐ Nêu <strong>hai câu hỏi độc lập</strong> phải trả lời trước khi cho một công thức chạy hàng. ⚠ Vì sao
<em>&quot;đã duyệt&quot;</em> <strong>không suy ra được</strong> <em>&quot;chạy được ở đây&quot;</em>?</li>
<li>⭐ Vì sao để <strong>mức duyệt là một con số</strong> và <strong>khoá tự suy ra</strong> thì chặt hơn một cờ <em>&quot;đã duyệt:
có/không&quot;</em>? Liên hệ với nguyên tắc ở Chương 48.</li>
<li>⚠⚠ Máy vừa thay một cơ cấu, công thức <strong>không đổi một chữ</strong>. ⭐ Có được chạy tiếp ngay không, vì
sao? Nêu việc tối thiểu phải làm.</li>
</ol>
<blockquote>
<p>Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: <strong>một cơ chế bảo vệ mà người
dùng tự nới được thì không phải cơ chế bảo vệ.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 30 — <strong>Chuẩn hoá &amp; tái sử dụng</strong>. Bạn đã có đủ công cụ để viết một chương trình đúng. Chương
sau về việc viết nó sao cho <strong>người khác sửa được</strong> — đặt tên, cấu trúc, chú thích, thư viện dùng
lại, và quản lý phiên bản.</p>
<h3>Nguồn tham khảo chương 29</h3>
<ul>
<li>IEC 61131-3 — <em>Programmable controllers, Part 3: Programming languages</em>: kiểu dữ liệu dẫn xuất
(<code>STRUCT</code>), mảng, và từ khoá <code>RETAIN</code> dùng cho bảng công thức. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 62682 — <em>Management of alarm systems for the process industries</em>: nguyên tắc thông báo phải kèm
hành động ứng phó — áp cho thông báo từ chối công thức ở mục 29.4.</li>
<li>Tài liệu CPU của từng hệ trong Phụ lục A — dùng cho ⚠ <strong>dung lượng vùng nhớ giữ được</strong>, con số phải
kiểm trước khi thiết kế bảng công thức.</li>
<li>Bảng công thức và đặc tả tham số của DP-01 — Phụ lục J; bảng ở mục 29.7 lấy từ đó.</li>
<li>Biểu mẫu <strong>nhật ký thay đổi công thức</strong> — Phụ lục C.</li>
<li>⭐ <strong>SEMI E42</strong> — <em>Recipe Management Standard: Concepts, Behavior, and Message Services</em>: vòng đời
công thức (mục 8.1) và các thao tác <strong>duyệt · bảo vệ · chứng thực / rút chứng thực</strong> (mục 8.2.4–8.2.8);
⭐⭐ cơ chế <strong>khoá suy ra từ ngưỡng mức duyệt</strong> (mục 8.2.5) thay cho một cờ đặt tay — nền cho
mục 29.6b.</li>
</ul>
<blockquote>
<p>⚡ Các dải hợp lệ ở mục 29.7 là <strong>giá trị của máy mẫu DP-01</strong>, không phải giá trị áp dụng chung. Dải
của máy bạn đến từ <strong>giới hạn vật lý của cơ cấu</strong> và từ <strong>yêu cầu công nghệ của sản phẩm</strong> — hai
thứ này phải được xác định lúc viết đặc tả (Chương 23), với sự tham gia của người hiểu quy trình
sản xuất, không phải do người lập trình tự đặt.</p>
</blockquote>
<!-- SECTION: ch30_chuan_hoa_va_tai_su_dung -->
<hr>
<h1 id="chương-30-chun-hoá-tái-s-dng">Chương 30 — Chuẩn hoá &amp; tái sử dụng</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
tự song song, công thức sản phẩm.</p>
</blockquote>
<hr>
<h2 id="301-ngưi-đc-tht-s-ca-chương-trình-bn-vit">30.1 Người đọc thật sự của chương trình bạn viết</h2>
<p>Chương trình PLC có hai loại người đọc, và loại thứ hai mới là loại quyết định cách bạn nên viết.</p>
<p><strong>Loại thứ nhất là CPU.</strong> Nó không quan tâm tên tag, không quan tâm comment, không quan tâm cấu trúc.
Với nó, một chương trình gọn gàng và một chương trình hỗn độn là như nhau.</p>
<p><strong>Loại thứ hai là người sẽ mở chương trình này ra lúc hai giờ sáng</strong>, khi máy dừng và cả xưởng đang
chờ. Người đó:</p>
<ul>
<li><strong>Không phải bạn.</strong> Hoặc là bạn của sáu tháng sau, đã quên hết.</li>
<li><strong>Không có tài liệu</strong> trong tay, hoặc có mà không kịp đọc.</li>
<li><strong>Đang chịu áp lực</strong> — mỗi phút máy dừng là tiền.</li>
<li><strong>Không dám sửa nhiều</strong>, vì không biết sửa chỗ này sẽ hỏng chỗ nào.</li>
</ul>
<p>Chương này là cách viết cho người đó. Và đây không phải phép lịch sự — nó là <strong>một yêu cầu kỹ thuật</strong>,
vì thời gian dừng máy là chi phí thật.</p>
<blockquote>
<p>⚡ <strong>LƯU Ý</strong>
Mọi quy ước trong chương này đều có một tiêu chí duy nhất để đánh giá: <em>&quot;nó có làm người kia hiểu
nhanh hơn không?&quot;</em> Quy ước nào không trả lời được câu đó thì là trang trí, không phải chuẩn hoá.</p>
</blockquote>
<hr>
<h2 id="302-đt-tên-nht-quán-quan-trng-hơn-đp">30.2 Đặt tên — nhất quán quan trọng hơn đẹp</h2>
<p>Cả chương này nói về <strong>chuẩn hoá</strong> <em>(standardization)</em> và <strong>dùng lại</strong> <em>(reuse)</em>. Bộ quy tắc đặt tên
thống nhất trong một đơn vị gọi là <strong>quy ước đặt tên</strong> <em>(naming convention)</em>; tập các khối đã kiểm
chứng đem dùng lại giữa các dự án gọi là <strong>thư viện</strong> <em>(library)</em>.</p>
<h3>Vì sao nhất quán quan trọng hơn</h3>
<p>Có nhiều cách đặt tên tag hợp lý. Không cách nào <strong>đúng tuyệt đối</strong>. Nhưng <strong>trộn nhiều cách trong
cùng một chương trình</strong> thì luôn sai — vì người đọc mất khả năng <strong>đoán</strong>.</p>
<p>Khi quy ước nhất quán, nhìn thấy <code>DI_BoardStn2</code> là bạn biết ngay: ngõ vào số, thuộc trạm 2, liên quan
board. Bạn không cần tra. Khi quy ước hỗn độn, mỗi tag là một lần phải đi tìm.</p>
<blockquote>
<p><strong>Giá trị của quy ước đặt tên nằm ở chỗ nó cho phép ĐOÁN ĐÚNG.</strong> Một quy ước &quot;xấu&quot; mà nhất quán còn
tốt hơn ba quy ước &quot;đẹp&quot; trộn lẫn.</p>
</blockquote>
<h3>Bốn quy ước thật sự có người dùng — cùng một tín hiệu, bốn cái tên</h3>
<p>Nói <em>&quot;có nhiều cách đặt tên&quot;</em> rồi bỏ qua là vô ích. Dưới đây là <strong>bốn quy ước gặp thật trong nghề</strong>,
tất cả đặt tên cho <strong>cùng một tín hiệu</strong>: cảm biến báo <strong>xy-lanh kẹp ở trạm 1 đã lên</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Quy ước</th>
<th>Cái tên</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A</strong></td>
<td><strong>Địa chỉ trần</strong> — không có tên tượng trưng</td>
<td><code>X10</code> · <code>I0.2</code> · <code>%IX0.2</code></td>
</tr>
<tr>
<td><strong>B</strong></td>
<td>⭐ <strong>Tiền tố loại + chức năng</strong> — <em>sách này dùng</em></td>
<td><code>DI_Clamp1Up</code></td>
</tr>
<tr>
<td><strong>C</strong></td>
<td><strong>Phân cấp theo cấu trúc</strong></td>
<td><code>Stn1.Clamp.UpSensor</code></td>
</tr>
<tr>
<td><strong>D</strong></td>
<td><strong>Theo mã thiết bị trên bản vẽ điện</strong></td>
<td><code>B12_Clamp1Up</code></td>
</tr>
</tbody></table></div>
<p>Cùng một đoạn logic, viết bằng bốn quy ước:</p>
<pre><code class="language-iecst">// A — địa chỉ trần
IF X10 AND NOT X11 THEN  M20 := TRUE;  END_IF;

// B — tiền tố loại + chức năng
IF DI_Clamp1Up AND NOT DI_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;

// C — phân cấp
IF Stn[1].Clamp.UpSensor AND NOT Stn[1].Clamp.DnSensor THEN
    Stn[1].Clamp.Confirmed := TRUE;
END_IF;

// D — theo mã thiết bị trên bản vẽ
IF B12_Clamp1Up AND NOT B13_Clamp1Dn THEN  M_Stn1_ClampedOk := TRUE;  END_IF;
</code></pre>
<h3>Ưu và nhược của từng quy ước</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A</strong> Địa chỉ trần</td>
<td>Không phải nghĩ; <strong>khớp thẳng bản vẽ đấu dây</strong>; ai cũng tra được</td>
<td>⚠⚠ Đọc chương trình phải <strong>tra bảng liên tục</strong> · đổi module là mọi ghi chú sai · ⚠ <strong>không dùng được ở hệ chỉ có tag</strong> (Phụ lục A1)</td>
<td>Máy rất nhỏ, làm một lần, một người</td>
</tr>
<tr>
<td><strong>B</strong> Tiền tố loại</td>
<td>⭐ <strong>Đoán được loại tín hiệu ngay khi đọc</strong> · lọc và sắp xếp theo tiền tố · dùng được ở mọi hệ</td>
<td>⚠ Tiền tố <strong>lặp lại thứ trình biên dịch đã biết</strong> · tên dài · ⚠ khi một tín hiệu chuyển từ dây cứng sang lấy qua mạng thì <strong>tên nói sai</strong></td>
<td>⭐ <strong>Mặc định tốt</strong> cho máy vừa, nhóm nhiều người</td>
</tr>
<tr>
<td><strong>C</strong> Phân cấp</td>
<td>⭐⭐ <strong>Khớp với kiểu dữ liệu người dùng và mảng</strong> — thêm trạm thứ ba tốn một dòng (mục 30.3) · trình soạn thảo gợi ý theo cấp</td>
<td>⚠ Phải <strong>thiết kế cấu trúc trước</strong>, sửa cấu trúc về sau rất đắt · ⚠ <strong>lọc theo tiền tố không còn dùng được</strong> · tên đầy đủ dài khi viết vào hồ sơ</td>
<td>Máy nhiều trạm <strong>giống nhau</strong>; hệ hỗ trợ kiểu người dùng tốt</td>
</tr>
<tr>
<td><strong>D</strong> Mã thiết bị</td>
<td>⭐⭐ <strong>Thợ điện cầm bản vẽ và người đọc chương trình nói cùng một ngôn ngữ</strong> — giá trị lớn nhất lúc 2 giờ sáng</td>
<td>⚠ Sửa bản vẽ là <strong>phải sửa chương trình</strong> · mã thiết bị <strong>không nói chức năng</strong> nên vẫn phải kèm phần chữ · ⚠ phụ thuộc chất lượng hồ sơ điện</td>
<td>Máy có <strong>hồ sơ điện nghiêm túc</strong>, nhiều người bảo trì luân phiên</td>
</tr>
</tbody></table></div>
<h3>⭐ Trong thực tế người ta trộn — và trộn thế nào thì được</h3>
<p>⚠ Mục 30.2 mở đầu bằng <em>&quot;trộn nhiều cách thì luôn sai&quot;</em>. Nói chính xác hơn: ⭐ <strong>trộn TUỲ HỨNG thì
sai; trộn theo một luật viết ra được thì tốt.</strong></p>
<p>Hai cách trộn hay gặp và đều dùng được:</p>
<pre><code class="language-iecst">// B + D — tiền tố loại, rồi mã thiết bị, rồi chức năng
DI_B12Clamp1Up         // ai cũng đọc được, và tra được về bản vẽ

// C + B — phân cấp cho cơ cấu, tiền tố cho tín hiệu vào/ra thô
Stn[1].Clamp.UpSensor  // tầng cơ cấu
DI_Clamp1Up            // tầng gán chân, chỉ xuất hiện ở một chỗ duy nhất
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Cách trộn thứ hai đáng học nhất.</strong> Tên theo địa chỉ hoặc theo chân chỉ xuất hiện <strong>ở đúng một
chỗ</strong> — lớp gán vào/ra ở đầu chương trình. Từ đó trở đi mọi thứ dùng tên phân cấp. ⚡ Khi đổi module
hay đổi chân, <strong>chỉ một chỗ phải sửa</strong>, và phần còn lại của chương trình không biết gì.</p>
<p>⭐ Đây không phải sáng kiến riêng của sách: PLCopen nêu nó thành một nguyên tắc — ⭐⭐ <em>&quot;chỉ làm việc
bằng tên tượng trưng; địa chỉ tuyệt đối chỉ xuất hiện ở phần khai báo&quot;</em> — với đúng ba lợi ích:
<strong>dễ thích nghi khi môi trường đổi · tái dùng được nhiều hơn · ít hiệu ứng phụ</strong> (Chương 27 mục 27.2b).</p>
</blockquote>
<h3>Chọn cái nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hoàn cảnh</th>
<th>⭐ Chọn</th>
</tr>
</thead>
<tbody><tr>
<td>Máy nhỏ, dưới ~30 tín hiệu, một người làm và bảo trì</td>
<td><strong>A</strong> hoặc <strong>B</strong> — đừng dựng bộ máy to hơn bài toán</td>
</tr>
<tr>
<td>Máy vừa, vài người, nhiều cơ cấu <strong>khác nhau</strong></td>
<td>⭐ <strong>B</strong> — đây là lý do sách chọn nó</td>
</tr>
<tr>
<td>Máy nhiều trạm <strong>giống nhau</strong>, sẽ còn nhân bản</td>
<td>⭐⭐ <strong>C</strong>, cộng <strong>B</strong> ở lớp gán chân</td>
</tr>
<tr>
<td>Nhà máy có nhiều người bảo trì luân phiên, hồ sơ điện tốt</td>
<td>⭐ <strong>D</strong>, thường trộn với <strong>B</strong></td>
</tr>
<tr>
<td>⚠ Khách hàng đã có quy ước riêng</td>
<td>⭐⭐ <strong>Theo họ</strong> — dù bạn thấy nó không đẹp. Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều tệ nhất không phải chọn sai quy ước, mà là không chọn.</strong> Ba người viết ba kiểu trong cùng
một chương trình gây thiệt hại lớn hơn bất kỳ quy ước &quot;xấu&quot; nào được tuân thủ nghiêm túc.</p>
<p>⚠ Và khi bàn giao cho một nhà máy đã có quy ước riêng, ⭐ <strong>quy ước của họ thắng</strong> — kể cả khi bạn
thấy nó dở. Người sống với chương trình này mười năm tới là họ, không phải bạn. ⚡ Điều bạn nên đấu
tranh là <strong>có một quy ước và nó được ghi ra</strong>, không phải quy ước nào.</p>
</blockquote>
<h3>Quy ước dùng trong sách</h3>
<pre><code class="language-text">&lt;tiền tố&gt;_&lt;vùng&gt;&lt;chức năng&gt;

DI_   ngõ vào số          DO_   ngõ ra số
AI_   ngõ vào analog      AO_   ngõ ra analog
M_    biến nội bộ         X_    tín hiệu đã qua tầng ánh xạ vào (Chương 27 mục 27.3c, Chương 50)
T_    thể hiện timer      C_    thể hiện counter
S_    bit trạng thái      FB_   kiểu khối chức năng
</code></pre>
<p>Ví dụ từ DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Đọc ra là</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>ngõ vào số · board · trạm 1</td>
<td></td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>ngõ ra số · van kẹp · trạm 1</td>
<td></td>
</tr>
<tr>
<td><code>M_Stn1_ClampReq</code></td>
<td>biến nội · trạm 1 · yêu cầu kẹp</td>
<td>⭐ yêu cầu, không phải lệnh ra van (Chương 27)</td>
</tr>
<tr>
<td><code>Stn2.Ready</code></td>
<td>giao diện công bố của trạm 2 — một trường của <code>Stn2 : ST_Station</code></td>
<td>không có tiền tố <code>M_</code> vì nó là giao diện, không phải biến nội (mục 30.3)</td>
</tr>
<tr>
<td><code>Stn1_Step</code></td>
<td>bước của trình tự trạm 1 — <strong>ruột</strong> của trạm</td>
<td>⭐ biến của chương trình trạm, không ai khác đọc; tiền tố <code>Stn1_</code> chỉ để đoạn trích đứng một mình vẫn biết của trạm nào (Phụ lục N mục N.7)</td>
</tr>
</tbody></table></div>
<h3>Năm quy tắc đặt tên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Tên nói lên ý nghĩa, không nói cách hiện thực</strong></td>
<td><code>M_ClampReq</code> tốt hơn <code>M_Bit47</code></td>
</tr>
<tr>
<td>2</td>
<td><strong>Không viết tắt tuỳ hứng</strong></td>
<td><code>Clamp</code> tốt hơn <code>Clp</code>. Viết tắt chỉ dùng khi đã thành quy ước chung của cả dự án</td>
</tr>
<tr>
<td>3</td>
<td><strong>Cùng một khái niệm dùng cùng một từ</strong></td>
<td>Đừng chỗ thì <code>Board</code>, chỗ thì <code>PCB</code>, chỗ thì <code>Part</code></td>
</tr>
<tr>
<td>4</td>
<td><strong>Số thứ tự đặt ở vị trí cố định</strong></td>
<td><code>Stn1</code>, <code>Stn2</code> — không phải <code>Station1</code> rồi <code>Stn_2</code></td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Tên phản ánh trạng thái tích cực</strong></td>
<td><code>DI_DoorClosed</code> tốt hơn <code>DI_DoorNotOpen</code> — phủ định chồng phủ định là nguồn lỗi</td>
</tr>
</tbody></table></div>
<p>Quy tắc 5 đáng giải thích thêm. So sánh:</p>
<pre><code class="language-iecst">// ✗ Khó đọc — hai phủ định
IF NOT DI_DoorNotOpen THEN …

// ✓ Rõ ràng
IF DI_DoorClosed THEN …
</code></pre>
<p>Với tín hiệu an toàn, tên nên phản ánh <strong>trạng thái an toàn là mức 1</strong> — khớp với nguyên tắc tiếp điểm
NC ở Chương 4: <code>DI_EStopOK</code>, <code>DI_AirOK</code>, <code>DI_DoorClosed</code>. Nhìn tên là biết &quot;1 nghĩa là ổn&quot;.</p>
<hr>
<h2 id="302b-quy-ưc-không-chn-mt-ln-cho-c-chương-trình-chn-cho-tng-tng">30.2b ⭐⭐ Quy ước không chọn MỘT lần cho cả chương trình — chọn cho TỪNG TẦNG</h2>
<p>Mục 30.2 bày bốn quy ước cạnh nhau, và cách trình bày đó dễ gây một hiểu nhầm: rằng bạn <strong>chọn một
cái rồi dùng nó cho mọi thứ</strong>.</p>
<p>⚠ Chương trình máy thật <strong>không như vậy</strong>. Đo trên một chương trình máy sản xuất đang chạy, ba tầng
dùng <strong>ba quy ước khác nhau</strong> — và đó là lựa chọn đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Quy ước dùng</th>
<th>Ví dụ có thật</th>
<th>Vì sao chọn cái đó ở tầng này</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1. Gán chân vào/ra</strong></td>
<td>⭐ <strong>Địa chỉ trần</strong> (quy ước A) — gói thành mảng theo byte và bit</td>
<td><code>InX10[3]</code> · <code>OutY24[0]</code></td>
<td>⭐ Đối chiếu <strong>một–một với bản vẽ và với vỏ module</strong>. Ở đúng tầng này, &quot;không có nghĩa&quot; lại là <strong>ưu điểm</strong>: nó không hứa hẹn điều gì</td>
</tr>
<tr>
<td><strong>2. Khung dùng lại</strong></td>
<td>⭐⭐ <strong>Mảng cấu trúc, đánh chỉ số</strong> (quy ước C)</td>
<td><code>Cyl[i].Resp.Done</code> · <code>Alarm.Cylinder[12]</code></td>
<td>⭐⭐ <strong>Đây là điều kiện để có thư viện</strong> — xem bên dưới</td>
</tr>
<tr>
<td><strong>3. Logic riêng của máy</strong></td>
<td>⭐ <strong>Tên mô tả</strong> (quy ước B, thường kèm tiền tố kiểu)</td>
<td><code>bLock1</code> · <code>x_ChanTram1DaLen</code></td>
<td>Chỗ này mỗi máy một khác, nên tên phải <strong>nói được việc</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao tầng 2 buộc phải đánh chỉ số</h3>
<p>Đây là điểm mấu chốt, và nó giải thích một điều nhìn qua tưởng là cẩu thả.</p>
<blockquote>
<p>⭐⭐ <strong>Bạn không thể viết <code>FB_Cylinder</code> một lần rồi tạo 30 thể hiện, nếu mỗi xy-lanh lại có một cái
tên viết tay trong logic.</strong></p>
<p>Muốn một khối chạy được cho <strong>mọi</strong> xy-lanh, nó phải nhận <strong>một chỉ số</strong>. Và khi khối đã nhận chỉ
số thì báo động, cấu hình, timeout, cờ bỏ qua của nó <strong>cũng phải đánh chỉ số theo</strong>.</p>
</blockquote>
<p>⭐ Cái giá trả cho việc đó chính là cái lợi đã đo được ở mục 30.5: <strong>25 trên 27 khối giống hệt nhau ở
bốn cỗ máy khác nhau</strong>. ⚡ Nói cách khác — <strong>thư viện dùng lại và tên riêng cho từng thiết bị là hai
thứ loại trừ nhau ở tầng 2.</strong> Phải chọn.</p>
<h3>⚠⚠ Nhưng cái giá là có thật, và phải trả nó cho đúng chỗ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Cái giá</th>
<th>Trả bằng cách nào</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong><code>Alarm.Cylinder[12]</code> không nói gì với người sửa máy lúc hai giờ sáng</strong></td>
<td>⭐ Phải có <strong>bảng tra chỉ số → tên thiết bị</strong>, và bảng đó phải <strong>ở nơi người đó với tới được</strong></td>
</tr>
<tr>
<td>⚠ Tên biến <strong>không còn tự giải thích</strong></td>
<td>⭐ Phải đọc kèm <strong>chương trình con cấu hình</strong> (nơi gán chỉ số nào cho cơ cấu nào) — Chương 22</td>
</tr>
<tr>
<td>⚠⚠ Bảng tra thường nằm <strong>ngoài dự án PLC</strong></td>
<td>⭐⭐ Nên nó <strong>phải nằm trong danh mục sao lưu</strong> — mất nó thì chương trình còn chạy nhưng <strong>không còn đọc được</strong> (Chương 54 mục 54.3)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hậu quả nặng nhất, và nó ít ai nghĩ tới.</strong></p>
<p>Với quy ước B, mất hết tài liệu thì bạn vẫn đọc được chương trình — vì <strong>cái tên chính là tài
liệu</strong>. ⭐ Với quy ước C đánh chỉ số, mất bảng tra là <strong>mất khả năng đọc</strong>: bạn thấy <code>[12]</code> báo lỗi
và không có cách nào biết <code>[12]</code> là cơ cấu nào.</p>
<p>⚡ Vì vậy: chọn tầng 2 theo chỉ số <strong>thì bảng tra chỉ số trở thành một phần của chương trình</strong>, không
phải một phụ lục cho đẹp.</p>
</blockquote>
<h3>⭐ Cách KIỂM xem kỷ luật đặt tên có được giữ hay không</h3>
<p>Nguyên tắc ở Chương 27 mục 27.2b nói: ⭐ <strong>địa chỉ tuyệt đối chỉ được xuất hiện ở tầng khai báo.</strong> Đó
là một phát biểu <strong>kiểm được</strong> bằng đúng công cụ ở Chương 22 mục 22.3, không phải một lời khuyên chung chung:</p>
<blockquote>
<p>⭐⭐ <strong>Dùng công cụ tham chiếu chéo <em>(cross-reference)</em> trên một tag I/O thô, đếm xem nó xuất hiện ở
<strong>mấy chương trình con</strong>.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kết quả</th>
<th>Nghĩa là</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chỉ ở chương trình con gán chân</strong></td>
<td>Kỷ luật đang được giữ. Đổi module chỉ phải sửa một chỗ</td>
</tr>
<tr>
<td>⚠ Xuất hiện thêm ở vài chỗ khác</td>
<td><strong>Có rò rỉ</strong> — tìm ra và kéo về tầng gán chân</td>
</tr>
<tr>
<td>⚠⚠ Rải khắp nơi</td>
<td>Tầng gán chân chỉ còn là hình thức</td>
</tr>
</tbody></table></div>
</blockquote>
<p>⭐ Làm thử trên một chương trình máy thật cho con số rất cụ thể: <strong>148 trên 158</strong> lần dùng tag I/O
thô nằm trong đúng chương trình con gán chân — <strong>94 %</strong>. Phần còn lại là <strong>một</strong> chương trình con
trao đổi dữ liệu với hệ trên, đọc thẳng một byte vào/ra.</p>
<blockquote>
<p>⚡ <strong>Con số 94 % đáng nói ở hai điểm.</strong></p>
<p>⭐ Thứ nhất: kỷ luật này <strong>giữ được trong thực tế</strong>, không phải lý tưởng trên giấy.</p>
<p>⚠ Thứ hai: <strong>rò rỉ luôn có, và nó luôn có lý do nghe hợp lý lúc đó</strong> — ở đây là <em>&quot;chỗ này chỉ cần
một byte, gán chân làm gì cho rườm&quot;</em>. ⭐ Cách xử lý không phải là cấm, mà là <strong>biết nó tồn tại và
ghi lại ở đâu</strong> — vì đúng chỗ đó sẽ là chỗ <strong>quên sửa</strong> khi đổi module (Chương 53).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Rút gọn thành một câu để mang đi:</strong> <em>&quot;chọn quy ước nào&quot;</em> là câu hỏi sai. Câu đúng là ⭐ <strong>&quot;ở
tầng này, ai là người đọc, và họ cần cái tên nói gì?&quot;</strong> — ở tầng gán chân người đọc cầm bản vẽ; ở
tầng khung người đọc là <strong>một khối chạy cho mọi thiết bị cùng loại</strong>; ở tầng logic máy người đọc là
thợ bảo trì lúc hai giờ sáng.</p>
</blockquote>
<h3>⚠ Và có một kiểu thứ ba: KHÔNG đặt tên biến nào cả</h3>
<p>Hai tầng ở trên đều giả định chương trình <strong>có khai báo biến</strong>. ⚠ Nhưng còn một kiểu rất phổ biến —
nhất là ở nền đánh địa chỉ theo thiết bị và ở chương trình đời cũ:</p>
<blockquote>
<p>⚠⚠ <strong>Không khai báo biến nào. Dùng thẳng <code>X3</code>, <code>Y5</code>, <code>M20</code>, <code>D13</code> — và ý nghĩa nằm trong CHÚ THÍCH
THIẾT BỊ</strong> <em>(device comment)</em> gắn với từng địa chỉ.</p>
</blockquote>
<p>⭐ Khảo sát <strong>16 chương trình dạy học</strong> trên một nền phổ biến cho kết quả rất nhất quán: ⚠ <strong>gần như
không chương trình nào khai báo biến</strong>, trong khi số <strong>chú thích thiết bị do người viết đặt</strong> chạy
từ 0 tới hơn 200 mỗi chương trình.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>⭐ Được gì</th>
<th>⚠ Mất gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Dùng thẳng địa chỉ + chú thích</strong></td>
<td>⭐⭐ <strong>Tham chiếu chéo chạy rất tốt</strong> — địa chỉ là chuỗi có thật trong mã (khác hẳn chỉ số, xem Chương 22 mục 22.3b) · khớp một–một với bản vẽ · không cần thiết kế cấu trúc trước</td>
<td>⚠⚠ <strong>Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa</strong> — đổi cách đánh địa chỉ thì chú thích ở lại chỗ cũ và <strong>thành sai</strong> · ⚠⚠ <strong>mất tệp chú thích là mất toàn bộ ý nghĩa</strong> · ⚠ không tái dùng khối được (mỗi thiết bị một đoạn mã riêng)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba kiểu, ba thứ bị mất khi mất tài liệu — và đây là cách phân biệt nhanh nhất:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Mất tài liệu thì còn đọc được không</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Tên mô tả</strong></td>
<td>⭐ <strong>Còn</strong> — cái tên <strong>chính là</strong> tài liệu</td>
</tr>
<tr>
<td><strong>Mảng đánh chỉ số</strong></td>
<td>⚠ <strong>Mất</strong> bảng tra chỉ số → không biết <code>[12]</code> là cơ cấu nào</td>
</tr>
<tr>
<td><strong>Địa chỉ + chú thích</strong></td>
<td>⚠⚠ <strong>Mất</strong> tệp chú thích → <code>M20</code> không còn nghĩa gì</td>
</tr>
</tbody></table></div>
<p>⚡ Hai kiểu sau đều biến <strong>một tệp phụ thành một phần không thể thiếu của chương trình</strong>. ⭐ Hệ quả
giống nhau: tệp đó <strong>phải nằm trong danh mục sao lưu</strong> (Chương 54 mục 54.3), và ⚠ thiếu nó thì máy
vẫn chạy — chỉ là không ai sửa được nữa.</p>
</blockquote>
<hr>
<h2 id="303-cu-trúc-chương-trình-theo-cơ-cu-không-theo-bưc">30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước</h2>
<p>Đây là quyết định cấu trúc quan trọng nhất, và nó nối thẳng vào Chương 27.</p>
<h3>Hai cách tổ chức</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Theo bước</strong></th>
<th>⭐ <strong>Theo cơ cấu</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Chương trình chia thành</td>
<td>Bước 1, bước 2, bước 3…</td>
<td>Xy-lanh, trạm, chuyền</td>
</tr>
<tr>
<td>Muốn sửa một cơ cấu</td>
<td>Phải tìm ở <strong>mọi bước</strong> dùng nó</td>
<td>Mở <strong>một khối</strong></td>
</tr>
<tr>
<td>Thêm một cơ cấu giống hệt</td>
<td>Chép và sửa ở nhiều chỗ</td>
<td><strong>Tạo thêm một thể hiện</strong></td>
</tr>
<tr>
<td>Thêm liên động cho một cơ cấu</td>
<td>Thêm ở mọi chỗ điều khiển nó</td>
<td>Thêm <strong>một chỗ</strong></td>
</tr>
<tr>
<td>Khi máy lớn lên</td>
<td>Số chỗ phải sửa tăng theo số bước</td>
<td>Không đổi</td>
</tr>
</tbody></table></div>
<p>Cách tổ chức theo bước có vẻ tự nhiên vì nó khớp với cách bạn nghĩ về chu trình. Nhưng nó làm <strong>mỗi
cơ cấu bị rải ra khắp chương trình</strong>, và mọi thay đổi về sau đều tốn.</p>
<h3>Ba mức tái sử dụng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Đơn vị</th>
<th>Ví dụ ở DP-01</th>
<th>Số thể hiện</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Cơ cấu</strong></td>
<td>Một thiết bị vật lý</td>
<td><code>FB_Cylinder2Pos</code></td>
<td>4 (chặn ×2, kẹp ×2)</td>
</tr>
<tr>
<td><strong>2 — Cụm</strong></td>
<td>Một nhóm cơ cấu làm một việc</td>
<td><code>FB_Station</code></td>
<td>2</td>
</tr>
<tr>
<td><strong>3 — Máy</strong></td>
<td>Toàn máy</td>
<td>Máy trạng thái</td>
<td>1</td>
</tr>
</tbody></table></div>
<p>Mức 1 cho lợi ích lớn nhất và dễ làm nhất. Bốn xy-lanh của DP-01 khác nhau ở tag, giống nhau ở hành
vi — viết một khối, tạo bốn thể hiện (Chương 27, mục 27.3).</p>
<h3>Gói trạng thái vào một kiểu dữ liệu</h3>
<p>Khi một cơ cấu có nhiều biến liên quan, gom chúng vào một <strong>kiểu dữ liệu người dùng</strong> <em>(user-defined
type, UDT)</em> thay vì để rời rạc:</p>
<pre><code class="language-iecst">// ✗ Rời rạc — bốn biến không có gì nối chúng lại
VAR_GLOBAL
    M_Stn1_Ready     : BOOL;
    M_Stn1_Busy      : BOOL;
    M_Stn1_Fault     : BOOL;
    M_Stn1_FaultStep : INT;
END_VAR

// ✓ Gói lại — một kiểu, dùng cho mọi trạm (Chương 11 mục 11.5)
TYPE ST_Station :                      // giao diện CÔNG BỐ của một trạm — chỉ trạm đó ghi
STRUCT
    Ready       : BOOL;                // sẵn sàng nhận board mới
    Busy        : BOOL;                // đang xử lý
    Fault       : BOOL;                // trạm có lỗi — cờ đã chốt (Chương 25 mục 25.5c)
    FaultStep   : INT;                 // bước lúc lỗi, 0 nếu không lỗi
    BoardDone   : BOOL;                // board đã xong, chờ chuyển đi
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    Stn1 : ST_Station;                 // ⭐ CHỈ trạm 1 ghi vào Stn1 — mọi nơi khác chỉ đọc
    Stn2 : ST_Station;
END_VAR
</code></pre>
<p>Ba lợi ích, và lợi ích thứ ba là lớn nhất:</p>
<ol>
<li>Thêm trạm thứ ba chỉ cần thêm <strong>một dòng khai báo</strong>.</li>
<li>Thêm một trường cho mọi trạm chỉ cần sửa <strong>một chỗ</strong>.</li>
<li>⭐ <strong>Không thể quên</strong> — khi bạn tạo <code>Stn3</code>, nó tự động có đủ mọi trường. Với biến rời rạc, bạn sẽ
quên ít nhất một cái.</li>
</ol>
<h4>⭐⭐ Gói những gì — ba cách, và vì sao <code>Step</code> ở ngoài</h4>
<p>Câu hỏi thật không phải <em>&quot;gói hay không&quot;</em>, mà là <strong>gói những gì</strong>. Cùng bài toán — trạm 1 chờ trạm 2
trống rồi nhả board — viết theo ba cách:</p>
<pre><code class="language-iecst">// ✗ A · Gói TẤT CẢ, kể cả bước — Stn2.Step là biến toàn cục
IF Stn1.BoardDone AND Stn2.Step = 0 THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;

// B · Để rời tất cả
IF Stn1_BoardDone AND Stn2_Ready THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;

// C · Gói phần CÔNG BỐ, để bước là ruột — cách của sách
IF Stn1.BoardDone AND Stn2.Ready THEN  M_Stn1_ReleaseBoard := TRUE;  END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — gói tất cả</td>
<td>Một biến chứa mọi thứ về trạm</td>
<td>⚠⚠ Bước thành toàn cục: đọc <code>Stn2.Step</code> ở trạm 1 dễ như đọc <code>Stn2.Ready</code> — đúng lỗi <em>&quot;nhìn vào ruột&quot;</em> của Chương 27 mục 27.4, và <strong>không có gì ngăn</strong></td>
</tr>
<tr>
<td>B — để rời</td>
<td>Chạy trên mọi hệ, kể cả hệ chưa có kiểu cấu trúc</td>
<td>Mọi nhược của mục này: chép tay, quên trường, không truyền được cả cụm; và ⚠ không nhìn tên mà biết biến nào được phép đọc</td>
</tr>
<tr>
<td>⭐ C — gói phần công bố</td>
<td>⭐ <strong>Dấu chấm = hợp đồng</strong>: thứ gì đọc được qua <code>Stn2.</code> là thứ trạm 2 hứa giữ nghĩa; bước nằm trong chương trình trạm nên người khác <strong>không với tới</strong> một cách vô tình</td>
<td>Hai kiểu tên cho hai loại biến — phải giải thích một lần, như ở đây</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị: C</strong> — cho DP-01 và cho mọi máy có từ hai trạm. Dùng <strong>B</strong> chỉ khi hệ của bạn không có
kiểu cấu trúc. ⚠ Tránh <strong>A</strong>: nó trông gọn nhất, nhưng biến ranh giới giữa các trạm thành một lời hứa
miệng.</p>
<hr>
<h2 id="303b-hai-quy-ưc-làm-cho-cu-trúc-mc-303-gi-đưc-khi-máy-ln-lên">30.3b ⭐ Hai quy ước làm cho cấu trúc ở mục 30.3 <strong>giữ được</strong> khi máy lớn lên</h2>
<p>Mục 30.3 nói tổ chức theo cơ cấu và gói trạng thái vào một kiểu dữ liệu. Hai quy ước dưới đây là thứ
quyết định cấu trúc đó còn đứng vững sau ba năm hay tan ra — và cả hai đều gần như không tốn gì.</p>
<h3>Quy ước 1 — chia kiểu dữ liệu làm <strong>ba phần</strong>: Lệnh · Dữ liệu · Phản hồi</h3>
<p>Kiểu <code>ST_Station</code> ở mục 30.3 trộn lẫn thứ <strong>người khác ghi vào</strong> với thứ <strong>khối tự ghi ra</strong>. Khi chỉ
có sáu trường thì không sao. Khi có sáu mươi trường thì không ai còn trả lời được câu hỏi quan trọng
nhất: ⚠ <em>&quot;biến này ai được phép ghi?&quot;</em></p>
<p>⭐ Cách chữa: tách mỗi cơ cấu thành <strong>ba kiểu</strong>, đặt tên theo cùng một khuôn:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Nghĩa</th>
<th>Ai ghi</th>
<th>Ai đọc</th>
</tr>
</thead>
<tbody><tr>
<td><code>…Cmd</code> — <strong>Lệnh</strong></td>
<td>Thứ người ngoài <strong>yêu cầu</strong> cơ cấu làm</td>
<td>⭐ Trình tự, chế độ tay, nơi ra lệnh</td>
<td>Khối cơ cấu</td>
</tr>
<tr>
<td><code>…Data</code> — <strong>Dữ liệu</strong></td>
<td>Tham số và số đo: vị trí, tốc độ, thời gian, ngưỡng</td>
<td>⭐ Công thức, khối</td>
<td>Cả hai</td>
</tr>
<tr>
<td><code>…Resp</code> — <strong>Phản hồi</strong></td>
<td>Thứ cơ cấu <strong>công bố</strong> về chính nó</td>
<td>⭐ <strong>Chỉ khối cơ cấu</strong></td>
<td>Mọi người</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">TYPE ST_CylinderCmd :          // ai cũng ghi được
STRUCT
    Req          : BOOL;       // yêu cầu tới vị trí làm việc
    ManualTrig   : BOOL;       // nút trên màn hình
    InitialReset : BOOL;       // đưa về gốc khi khởi tạo
    InterLock    : BOOL;       // chặn từ tầng chống va chạm (Chương 27 mục 27.3b)
    AlarmShield  : BOOL;       // bỏ qua báo động cơ cấu này (Chương 51 mục 51.7b)
    SensShield   : BOOL;       // bỏ qua cảm biến — có điều kiện, xem Ch.51
END_STRUCT
END_TYPE

TYPE ST_CylinderResp :         // ⚠ CHỈ khối cơ cấu được ghi
STRUCT
    Done         : BOOL;
    AtHome       : BOOL;
    AtWork       : BOOL;
    Fault        : BOOL;
    FaultCode    : INT;
    InitialDone  : BOOL;
    ManualActive : BOOL;       // đang bị điều khiển bằng tay
    Admit        : BOOL;       // ⭐ xem bên dưới
END_STRUCT
END_TYPE
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Lợi ích thật không nằm ở chỗ gọn, mà ở chỗ quy tắc trở nên KIỂM TRA ĐƯỢC.</strong></p>
<p>Với ba phần có tên, câu hỏi <em>&quot;chỗ nào trong chương trình ghi vào phản hồi của xy-lanh 3?&quot;</em> trả lời
được bằng <strong>một lần dùng công cụ tham chiếu chéo</strong> <em>(cross-reference)</em>. ⚠ Ra nhiều hơn một chỗ là có lỗi — và bạn tìm
ra nó <strong>trước</strong> khi máy chạy, thay vì sau (Chương 22, Chương 51 mục 51.7).</p>
</blockquote>
<h3>⭐ Trường <code>Admit</code> — cơ cấu tự nói nó có nhận lệnh hay không</h3>
<p>Trong <code>…Resp</code> nên có một trường mà người mới hay bỏ: <strong>cơ cấu tự công bố nó có sẵn sàng nhận lệnh
không</strong>, và nói riêng cho từng chế độ.</p>
<pre><code class="language-iecst">// Trong khối cơ cấu — KHÔNG phải trong trình tự
Cyl1.Resp.AutoAdmit   := Cyl1.Resp.InitialDone AND NOT Cyl1.Resp.Fault
                         AND NOT Cyl1.Cmd.InterLock AND M_AutoMode;
Cyl1.Resp.ManualAdmit := Cyl1.Resp.InitialDone AND NOT Cyl1.Cmd.InterLock
                         AND M_ManualMode;
</code></pre>
<p>Vì sao đáng có:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Trình tự chỉ cần hỏi <strong>một bit</strong> thay vì lặp lại đủ điều kiện ở mọi chỗ gọi</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ Nơi ra lệnh <strong>biết trước lệnh sẽ bị từ chối</strong>, nên không gửi đi một lệnh chắc chắn rơi vào hư không — và nói được vì sao (Chương 44)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Điều kiện nằm <strong>trong</strong> khối nên <strong>không thể quên</strong> khi thêm một cơ cấu mới</td>
</tr>
</tbody></table></div>
<h3>Quy ước 2 — chia thư mục chương trình theo <strong>vai trò</strong>, không theo thứ tự viết</h3>
<p>Chương trình máy thật có vài chục chương trình con. ⚠ Để chúng phẳng trong một danh sách thì sau sáu
tháng không ai tìm được gì. ⭐ Một bố cục theo vai trò đã được dùng nhiều và đủ tốt để bắt chước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Chứa gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A — Cấu hình hệ thống</strong></td>
<td>Gán I/O, máy trạng thái toàn máy, cờ bỏ qua, tham số hệ thống</td>
<td>25, 51</td>
</tr>
<tr>
<td><strong>B — Khởi tạo</strong></td>
<td>Trình tự về gốc: toàn máy, rồi từng trạm</td>
<td>28</td>
</tr>
<tr>
<td><strong>C — Thao tác tay</strong></td>
<td>Điều khiển từng cơ cấu bằng tay, điều khiển chuyền</td>
<td>28</td>
</tr>
<tr>
<td><strong>D — Báo động</strong></td>
<td>⭐ <strong>Mỗi nhóm nguyên nhân một chương trình con</strong>: cơ cấu · trục · hệ thống · chống va chạm · trạm · cảnh báo, và một chỗ gom tất cả</td>
<td>27, 44</td>
</tr>
<tr>
<td><strong>E — Trình tự trạm</strong></td>
<td>Mỗi trạm một chương trình con, cộng trình tự chạy khô</td>
<td>26, 27</td>
</tr>
<tr>
<td><strong>F — Cấu hình trục</strong></td>
<td>Tham số trục, dữ liệu trục, phần hiện lên màn hình</td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nhóm D là nhóm chứng minh giá trị của cách chia này.</strong> Tách báo động theo <strong>nguyên nhân</strong> —
chứ không rải chúng vào chỗ phát hiện ra lỗi — cho ngay ba thứ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Đếm được tổng số báo động của máy, và ⚠ <strong>thấy ngay cái nào chưa có</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ Mỗi nhóm gom được thành <strong>một bit tổng</strong> để đèn tháp và màn hình dùng (Phụ lục L.11, L.13)</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ Lỗi <strong>chống va chạm</strong> tách khỏi lỗi <strong>cơ cấu</strong> — hai nhóm gọi hai người khác nhau tới máy (Chương 27 mục 27.3b)</td>
</tr>
</tbody></table></div>
<p>⚡ Và nhóm E tách <strong>trình tự chạy khô</strong> <em>(dry run)</em> thành một chương trình con riêng thay vì rải
<code>IF M_DryRun</code> khắp trình tự thật — nhờ vậy trình tự thật đọc được, còn chế độ chạy khô không âm thầm
phân nhánh ở mười chỗ (Chương 28, Chương 50).</p>
</blockquote>
<hr>
<h2 id="304-comment-vit-như-nht-ký-k-thut">30.4 Comment — viết như nhật ký kỹ thuật</h2>
<h3>Comment vô dụng và comment có giá trị</h3>
<pre><code class="language-iecst">// ✗ Vô dụng — lặp lại đúng cái code đã nói
// Đặt M_Stn1_ClampReq bằng TRUE
M_Stn1_ClampReq := TRUE;

// ✓ Có giá trị — nói cái code KHÔNG nói được
// Kẹp phải lên TRƯỚC khi hạ chặn, nếu không board rơi tự do xuống
// chuyền đang chạy (bảng va chạm V1 — xem đặc tả mục 4.2).
M_Stn1_ClampReq := TRUE;
</code></pre>
<p>Nguyên tắc: <strong>code nói CÁI GÌ, comment nói VÌ SAO.</strong> Nếu comment chỉ dịch code sang tiếng Việt thì nó
là gánh nặng — nó sẽ lỗi thời và gây hiểu nhầm.</p>
<h3>Bốn thứ đáng comment</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Vì sao làm thế này</strong></td>
<td>&quot;hạ kẹp trước vì V1&quot;</td>
<td>Không suy ra được từ code</td>
</tr>
<tr>
<td><strong>Vì sao KHÔNG làm cách khác</strong></td>
<td>&quot;không dùng lệnh X vì hệ này không giữ giá trị qua mất điện&quot;</td>
<td>⭐ Ngăn người sau &quot;sửa lại cho gọn&quot; và phá logic</td>
</tr>
<tr>
<td><strong>Con số từ đâu ra</strong></td>
<td>&quot;3 s = thời gian đo được 0,8 s × biên 3,5 lần&quot;</td>
<td>Người sau biết được có sửa được không</td>
</tr>
<tr>
<td><strong>Đã thử gì mà không được</strong></td>
<td>&quot;đã thử dùng cảm biến chung cho hai trạm — không được vì thời gian đáp ứng&quot;</td>
<td>⭐ Tiết kiệm cho người sau đúng lượng thời gian bạn đã mất</td>
</tr>
</tbody></table></div>
<p>Hai dòng ⭐ là hai loại comment quý nhất và ít người viết nhất. Chúng biến chương trình thành <strong>nhật
ký kỹ thuật</strong> — nơi ghi lại không chỉ kết quả mà cả <strong>quá trình đi tới kết quả</strong>.</p>
<blockquote>
<p>💡 <strong>MẸO</strong>
Khi bạn vừa mất hai giờ để tìm ra một cách làm, hãy dành hai phút viết comment giải thích. Bạn vừa
tiết kiệm hai giờ cho người sau — hoặc cho chính bạn sáu tháng nữa.</p>
</blockquote>
<h3>Comment ở đâu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vị trí</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đầu khối</strong></td>
<td>Khối này làm gì, ai gọi nó, giao diện gồm gì</td>
</tr>
<tr>
<td><strong>Đầu mỗi bước trình tự</strong></td>
<td>Bước này làm gì, chờ gì, timeout bao nhiêu và vì sao</td>
</tr>
<tr>
<td><strong>Tại chỗ khó hiểu</strong></td>
<td>Vì sao lại viết thế này</td>
</tr>
<tr>
<td><strong>Tại chỗ dễ bị sửa nhầm</strong></td>
<td>⚠ Cảnh báo rõ: &quot;đừng đổi thứ tự hai dòng này — xem…&quot;</td>
</tr>
</tbody></table></div>
<p>Dòng cuối quan trọng với những chỗ như mạch tạo xung ở Chương 10, nơi <strong>thứ tự là một phần của logic</strong>
nhưng nhìn code không thấy được điều đó.</p>
<hr>
<h2 id="305-thư-vin-dùng-li-và-cái-giá-ca-dùng-li-sai">30.5 Thư viện dùng lại — và cái giá của dùng lại sai</h2>
<p>Sau vài dự án, bạn có một bộ khối dùng được: xy-lanh, băng tải, trạm, xử lý báo động. Dùng lại chúng
tiết kiệm rất nhiều thời gian.</p>
<p>Nhưng dùng lại có cái giá, và cái giá đó thường bị bỏ qua.</p>
<h3>Ba kiểu dùng lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Cách làm</th>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chép</strong></td>
<td>Chép khối từ dự án cũ sang, sửa cho hợp</td>
<td>Đơn giản, độc lập</td>
<td>Sửa lỗi ở bản gốc <strong>không lan</strong> sang các bản đã chép</td>
</tr>
<tr>
<td><strong>Thư viện có phiên bản</strong></td>
<td>Khối nằm trong thư viện chung, dự án tham chiếu tới một phiên bản</td>
<td>Sửa lỗi lan được; biết dự án nào dùng phiên bản nào</td>
<td>Cần kỷ luật quản lý phiên bản</td>
</tr>
<tr>
<td><strong>Chép rồi sửa nhiều</strong></td>
<td>Chép xong sửa tới mức không còn nhận ra</td>
<td>❌ Mất hết lợi ích</td>
<td>Vẫn mang theo phần thừa của bản gốc</td>
</tr>
</tbody></table></div>
<p>Kiểu thứ ba là kiểu hay xảy ra nhất trong thực tế, và nó tệ hơn viết mới — vì chương trình mang theo
<strong>những đoạn code không ai hiểu vì sao có ở đó</strong>.</p>
<blockquote>
<p>⚠ <strong>NGUY HIỂM — dùng lại khối cho máy có mối nguy khác</strong>
Một khối xy-lanh viết cho máy có tải nhẹ nằm ngang, đem dùng cho <strong>trục đứng có tải treo</strong>, sẽ mang
theo giả định &quot;mất lệnh thì về vị trí lò xo là an toàn&quot; — giả định đó <strong>sai</strong> với trục đứng
(Chương 47, 48).</p>
<p><strong>Mỗi lần dùng lại một khối trong bối cảnh mới, phải rà lại các giả định về an toàn của nó.</strong> Khối
càng tiện thì càng dễ dùng mà không nghĩ.</p>
</blockquote>
<h3>⭐⭐ Hãng cho bạn cơ chế gì để làm được kiểu thứ hai</h3>
<p>Bảng trên nói <em>nên</em> dùng &quot;thư viện có phiên bản&quot;. ⚠ Nhưng bạn <strong>không tự dựng cơ chế đó được</strong> — nó
phải do phần mềm lập trình hỗ trợ. Và ⭐ <strong>hai hãng lớn giải bài toán này theo hai hướng ngược nhau</strong>,
nên câu <em>&quot;dùng thư viện có phiên bản&quot;</em> có nghĩa rất khác nhau tuỳ hệ bạn đang dùng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Hướng <strong>CHÉP có kiểm soát</strong></th>
<th>Hướng <strong>THAM CHIẾU tới kiểu</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Ví dụ thật</td>
<td>⭐ <strong>Rockwell — Add-On Instruction (AOI)</strong></td>
<td>⭐ <strong>Siemens TIA Portal — &quot;type&quot; trong thư viện</strong></td>
</tr>
<tr>
<td>Khối sống ở đâu</td>
<td>⭐ <strong>Trong chính dự án</strong>; đưa sang dự án khác bằng chép/dán hoặc nhập từ tệp</td>
<td>Trong <strong>thư viện</strong>; dự án chỉ dùng, không sở hữu</td>
</tr>
<tr>
<td>Cập nhật khi sửa khối gốc</td>
<td>⚠ <strong>Từng dự án một</strong> — nhập bản sửa đổi mới vào từng dự án</td>
<td>⭐⭐ <strong>Cập nhật tập trung mọi chỗ dùng</strong> trong dự án, một lệnh</td>
</tr>
<tr>
<td>Nhiều phiên bản cùng lúc</td>
<td>⭐ Được — mỗi dự án giữ bản của nó</td>
<td>⚠⚠ <strong>Chỉ MỘT phiên bản của một kiểu trong cùng một bộ điều khiển</strong></td>
</tr>
<tr>
<td>Chống sửa lén</td>
<td>⭐ <strong>Chữ ký khối</strong> — ký xong thì khối <strong>bị niêm</strong>, không sửa được nữa</td>
<td>⭐ Hệ <strong>không cho sửa tại chỗ dùng</strong>; hệ tự giữ nhất quán</td>
</tr>
<tr>
<td>⚠⚠ Cái giá</td>
<td>Niêm rồi thì <strong>kể cả chú thích cũng không sửa được</strong> cho tới khi gỡ chữ ký</td>
<td>⚠⚠ <strong>Xoá một kiểu là xoá luôn MỌI chỗ đang dùng nó</strong> trong chương trình</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đọc bảng này xong thì bảng &quot;ba kiểu dùng lại&quot; ở trên có nghĩa cụ thể hơn hẳn.</strong> ⚡ Cơ chế của
Rockwell <strong>là kiểu &quot;chép&quot;</strong> — nhưng là chép <strong>có kiểm soát</strong>: có bản sửa đổi, có chữ ký, có lịch sử.
Cơ chế của Siemens <strong>là kiểu &quot;thư viện có phiên bản&quot;</strong> theo đúng nghĩa đen.</p>
<p>⭐ Nghĩa là ⚠ <strong>&quot;chép&quot; không tự động xấu</strong> — cái xấu là chép mà <strong>không biết mình đã chép bản nào</strong>.</p>
</blockquote>
<p><strong>Hai chi tiết đáng nhớ, vì cả hai đều bất ngờ với người quen hệ kia:</strong></p>
<blockquote>
<p>⚠⚠ <strong>Chữ ký khối của Rockwell NIÊM cả tài liệu.</strong> ⭐ Sau khi sinh chữ ký, khối không sửa được —
và &quot;không sửa được&quot; gồm cả <strong>chú thích nấc thang và mô tả biến</strong>. Muốn sửa một dấu phẩy trong chú
thích cũng phải <strong>gỡ chữ ký ra rồi ký lại</strong>.</p>
<p>⭐ Đổi lại, chữ ký cho bạn một thứ rất giá trị: ⚡ <strong>bằng chứng rằng khối này chưa bị ai đụng vào</strong>.
Đó là lý do nó <strong>bắt buộc</strong> khi khối tham gia chức năng an toàn mức SIL 3, và hay bị yêu cầu ở các
ngành có quản lý chặt (Chương 47).</p>
<p>⚠ Nhưng có một lỗ hổng phải biết: ⭐ <strong>chữ ký KHÔNG khoá các khối và kiểu dữ liệu mà nó tham
chiếu</strong>. Khối của bạn niêm rồi, mà cái nó gọi bên trong thì vẫn sửa được.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Xoá một &quot;type&quot; của Siemens là xoá mọi chỗ dùng nó.</strong> ⭐ Đây là mặt trái trực tiếp của ưu điểm
&quot;hệ tự giữ nhất quán&quot;: hệ <strong>không cho phép tồn tại chỗ dùng mồ côi</strong>, nên nó xoá luôn.</p>
<p>⚡ Và ràng buộc <strong>một bộ điều khiển chỉ chứa một phiên bản của mỗi kiểu</strong> nghĩa là: ⚠ nâng cấp khối
xy-lanh lên V2 thì <strong>cả máy dùng V2</strong>, không có chuyện &quot;trạm này V1, trạm kia V2&quot;. ⭐ Nghe như hạn
chế, nhưng nó chính là thứ <strong>chặn đứng</strong> kiểu thứ ba trong bảng trên.</p>
</blockquote>
<h3>⭐ Hệ của bạn thuộc hướng nào — bốn câu hỏi để tự tra</h3>
<p>⚠ Đừng suy từ hai cột trên. Mỗi hệ một khác, và ⭐ <strong>cùng một hãng cũng đổi giữa các đời phần mềm</strong>.
Mở tài liệu hệ bạn dùng rồi trả lời bốn câu này — trả lời xong là biết mình đang ở hướng nào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th align="left">Câu hỏi</th>
<th align="left">⭐ Vì sao nó quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td align="left">Sửa khối trong thư viện thì các dự án đang dùng <strong>tự đổi theo</strong>, hay phải <strong>nhập lại từng cái</strong>?</td>
<td align="left">Phân biệt tham chiếu với chép</td>
</tr>
<tr>
<td>2</td>
<td align="left">Hệ có ghi <strong>số phiên bản</strong> của khối, và có cho <strong>xem dự án nào dùng bản nào</strong> không?</td>
<td align="left">⚠ Không có cái này thì &quot;thư viện có phiên bản&quot; chỉ là tên gọi</td>
</tr>
<tr>
<td>3</td>
<td align="left">Có cách <strong>khoá khối</strong> để người khác không sửa lén không? Khoá rồi thì <strong>còn sửa được gì</strong>?</td>
<td align="left">Quyết định khối có dùng được cho phần an toàn không</td>
</tr>
<tr>
<td>4</td>
<td align="left">⚠⚠ <strong>Xoá hoặc đổi tên khối trong thư viện thì chuyện gì xảy ra</strong> với chỗ đang dùng?</td>
<td align="left">⭐ Đây là câu nguy hiểm nhất, và là câu ít người thử nhất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 4 phải thử thật, trên một dự án bỏ đi.</strong> ⚡ Không tài liệu nào mô tả đủ rõ chuyện này, và
⚠ đây là loại chuyện mà <strong>biết vào lúc đang sửa máy chạy sản xuất là quá muộn</strong>.</p>
</blockquote>
<h3>Ba yêu cầu với một khối đáng đưa vào thư viện</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Giao diện rõ ràng, ít chân, ổn định</strong></td>
<td>Chân vào/ra là hợp đồng — thêm chân là thay đổi phá vỡ</td>
</tr>
<tr>
<td>2</td>
<td><strong>Không phụ thuộc biến toàn cục</strong></td>
<td>Khối đọc lén một biến ngoài thì không tái dùng được ở dự án khác</td>
</tr>
<tr>
<td>3</td>
<td><strong>Có ghi rõ giả định</strong></td>
<td>⭐ &quot;khối này giả định cơ cấu về vị trí lò xo khi mất lệnh&quot; — viết ngay đầu khối</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Mức 3 trông như thế nào trong thực tế</h3>
<p>Mức 3 ở bảng mục 30.3 — <em>tái sử dụng ở quy mô cả máy</em> — nghe trừu tượng. Đây là hình dạng thật của
nó, đo trên <strong>hai cỗ máy khác nhau do cùng một nhóm kỹ thuật viết</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Hai máy đó</th>
</tr>
</thead>
<tbody><tr>
<td>Bố cục thư mục</td>
<td>⭐ <strong>Giống hệt</strong> — sáu nhóm ở mục 30.3b</td>
</tr>
<tr>
<td>Thư viện khối cơ cấu</td>
<td>⭐ <strong>Giống hệt</strong> — cùng một bộ khối cho xy-lanh, trục, chân không, đầu ép, khay, kho đệm, đếm chu kỳ, đếm tuổi thọ vật tư, thống kê năng suất</td>
</tr>
<tr>
<td>Bộ kiểu dữ liệu</td>
<td>⭐ Giống hệt</td>
</tr>
<tr>
<td>Khối giao diện với màn hình</td>
<td>⭐⭐ <strong>Khoảng hai phần ba trùng nhau từng tên biến</strong></td>
</tr>
<tr>
<td>⚠ <strong>Phần khác nhau</strong></td>
<td>Gần như <strong>chỉ có thư mục trình tự trạm</strong>, cộng vài tín hiệu bắt tay riêng giữa các trạm của máy đó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đó là câu trả lời cụ thể cho câu hỏi &quot;tái sử dụng ở mức máy nghĩa là gì&quot;.</strong> Không phải chép cả
chương trình rồi sửa. Mà là: ⭐ <strong>mọi thứ KHÔNG đặc thù cho cỗ máy này đều nằm ngoài phần đặc thù</strong>
— và phần đặc thù thu lại thành <strong>một thư mục</strong>.</p>
<p>⚡ Khi đạt tới hình dạng này, câu <em>&quot;làm máy mới mất bao lâu&quot;</em> đổi nghĩa: nó không còn là <em>&quot;viết lại
chương trình&quot;</em> mà là <em>&quot;viết trình tự cho mấy trạm&quot;</em>. ⚠ Nhưng nó cũng đặt ra một kỷ luật mới —
<strong>sửa một khối dùng chung là chạm vào mọi cỗ máy đang dùng nó</strong>, nên bắt buộc phải có phiên bản
(mục 30.6) và phải biết máy nào đang dùng phiên bản nào.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Bắt đầu từ đâu.</strong> Phụ lục L gom sẵn những mẫu lặp lại ở gần như mọi máy — tự giữ, chuỗi
cho phép, ba lệnh dừng, khung trình tự có timeout, khối cơ cấu hai vị trí dùng lại được.
⚠ Mỗi mẫu ở đó <strong>ghi kèm giả định của nó</strong> đúng theo yêu cầu số 3 trong bảng trên — đọc phần
giả định trước khi chép, vì đó mới là chỗ dùng lại sai.</p>
</blockquote>
<hr>
<h3>⚠⚠ Thời điểm viết tài liệu — thứ quyết định chất lượng của nó</h3>
<p>Comment tốt viết lúc nào? Cùng lúc viết code. ⭐ <strong>Nguyên tắc đó đúng cho cả hồ sơ dự án</strong>, và đây là
lý do:</p>
<blockquote>
<p>⚠⚠ <strong>Tài liệu để dồn tới cuối dự án thì KHÔNG BAO GIỜ tốt được — không phải vì lười, mà vì đến lúc
đó chi tiết đã quên mất rồi.</strong></p>
<p>Người viết phải <strong>nhớ lại</strong>, nên vừa mất nhiều thời gian hơn, vừa ra một bản luôn thiếu. ⚠ Và thứ
bị quên trước nhất luôn là ⭐ <strong>lý do</strong> — <em>vì sao chọn cách này thay vì cách kia</em> — đúng thứ người
đọc sau cần nhất (mục 30.4).</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời điểm</th>
<th>Ghi cái gì</th>
</tr>
</thead>
<tbody><tr>
<td>Trước khi viết</td>
<td>Bảng I/O · đặc tả trình tự (Chương 23)</td>
</tr>
<tr>
<td>⭐ <strong>Trong khi viết</strong></td>
<td>⭐ <strong>Lý do của mọi quyết định lạ</strong> · con số lấy từ đâu · cái đã thử mà không được</td>
</tr>
<tr>
<td>Khi chạy thử</td>
<td>Giá trị đo thật thay cho giá trị giả định (Chương 52)</td>
</tr>
<tr>
<td>⚠ Sau khi xong</td>
<td>⭐ <strong>Chỉ còn dọn dẹp và đóng gói</strong> — không phải lúc bắt đầu viết</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hệ quả tổ chức:</strong> hồ sơ nên ở dạng <strong>biểu mẫu để sẵn</strong> (Phụ lục C) chứ không phải một bản báo
cáo viết một lần. Biểu mẫu đặt tại chỗ mọi người lấy được và <strong>cập nhật được khi máy thay đổi</strong> —
tài liệu chỉ sống nếu người bảo trì sửa được nó (Chương 53).</p>
</blockquote>
<hr>
<h2 id="305b-vit-khi-ca-mình-theo-cùng-hp-đng-vi-khi-ca-hãng">30.5b ⭐⭐ Viết khối của mình theo cùng &quot;hợp đồng&quot; với khối của hãng</h2>
<p>Bạn sẽ gặp khối chuyển động (Chương 37) và khối truyền thông (Chương 38) ở vai <strong>người dùng</strong>: kích
<code>Execute</code>, chờ <code>Done</code>, xem <code>Error</code>. Mục này là phía <strong>người viết</strong>. ⭐ Khối bạn tự viết nên theo đúng
hợp đồng đó — vì người dùng khối của bạn, kể cả bạn sau sáu tháng, đã quen hợp đồng đó từ khối của hãng.</p>
<h3>Hai hợp đồng — và một loại khối không thuộc hợp đồng nào</h3>
<p>PLCopen chia khối có hành vi kéo dài thành <strong>hai loại</strong>, mỗi loại một cặp chân:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Cặp chân</th>
<th>Chạy khi nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kích bằng sườn</strong></td>
<td><code>Execute</code> ↔ <code>Done</code> (kèm <code>Busy</code>, <code>Error</code>, <code>ErrorID</code>)</td>
<td><strong>Một việc</strong>: từ sườn lên của <code>Execute</code> tới khi xong hoặc lỗi</td>
<td>Chuyển một board sang trạm sau (ngay dưới) · một lệnh di chuyển (Chương 37) · đọc một thanh ghi qua mạng (Chương 38)</td>
</tr>
<tr>
<td>⭐ <strong>Điều khiển theo mức</strong></td>
<td><code>Enable</code> ↔ <code>Valid</code></td>
<td><strong>Liên tục, chừng nào</strong> <code>Enable</code> còn bật; <code>Enable</code> tắt thì khối <strong>ngừng và xoá ngõ ra</strong></td>
<td>Cấp nguồn cho một trục (Chương 37) · đọc trạng thái thiết bị theo chu kỳ</td>
</tr>
<tr>
<td>Khối thiết bị, lệnh theo mức</td>
<td><code>Req</code> + <code>Permit</code> ↔ <code>Done</code> + <code>Fault</code></td>
<td><strong>Luôn chạy</strong>, gọi mỗi vòng, bám theo lệnh</td>
<td><code>FB_Cylinder2Pos</code> (Chương 27 mục 27.3)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Chọn loại nào:</strong></p>
<ul>
<li>Việc <strong>có điểm kết thúc</strong> — chuyển xong một board, đi tới một vị trí — thì kích bằng sườn.</li>
<li>Hoạt động <strong>kéo dài, không có điểm kết thúc</strong> — giữ nguồn, đọc liên tục — thì điều khiển theo mức.</li>
<li>⚡ Và một lý do kỹ thuật tài liệu PLCopen nêu thẳng: <strong>phát hiện sườn cần hai vòng quét</strong>. Khối phải
nhận một giá trị mới <strong>ở mỗi vòng</strong> thì không thể dùng mô hình sườn — phải dùng mô hình mức.</li>
<li>Khối điều khiển <strong>một thiết bị</strong> bám theo lệnh — như xy-lanh — không cần khớp hai hợp đồng trên; nó
là loại thứ ba, và ⚠ <strong>đừng mượn tên chân của hai loại kia</strong> cho nó.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Dùng tên chân của hợp đồng thì phải theo đúng nghĩa của hợp đồng.</strong> <code>Enable</code> là tên dành cho
mô hình mức — tắt là <strong>xoá ngõ ra</strong>. Chân cho phép của khối xy-lanh mà đặt tên <code>Enable</code>, người quen
PLCopen sẽ hiểu <em>&quot;tắt Enable là tắt van&quot;</em> — đúng lỗi ở Chương 27 Bẫy 7. Vì vậy sách đặt tên nó là
<code>Permit</code>.</p>
</blockquote>
<h3>⭐⭐ Năm quy tắc của hợp đồng <code>Execute</code> / <code>Done</code></h3>
<p>Quy tắc chung cho khối của PLCopen (Phụ lục 4 của tài liệu <em>Creating PLCopen Compliant Libraries</em>) và
tài liệu thư viện khối chuyển động của <strong>hai hãng</strong> nói giống nhau ở bốn điểm đầu — ⚠ còn điểm thứ năm
thì <strong>chính PLCopen có hai câu trả lời</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Quy tắc</th>
<th>Vi phạm thì người gọi gặp gì</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Tham số được <strong>chốt ở sườn lên</strong> của <code>Execute</code>; đổi tham số giữa chừng <strong>không</strong> ảnh hưởng việc đang chạy</td>
<td>Đổi giới hạn thời gian giữa chừng và khối <em>tự</em> đổi hành vi</td>
</tr>
<tr>
<td align="center">2</td>
<td><code>Busy</code> bật <strong>ngay ở sườn lên</strong> và giữ tới khi xong hoặc lỗi; trong lúc <code>Busy</code>, khối phải được <strong>gọi mỗi vòng</strong></td>
<td>Khối không được gọi thì <strong>đứng yên</strong> — không xong, không lỗi (Chương 14 mục 14.3)</td>
</tr>
<tr>
<td align="center">3</td>
<td><code>Busy</code>, <code>Done</code>, <code>Error</code> — và <code>Aborted</code> nếu khối có chân huỷ — <strong>loại trừ nhau</strong>; khi <code>Execute</code> đang TRUE thì luôn có <strong>đúng một</strong> cái bật</td>
<td>Thấy vừa <code>Done</code> vừa <code>Error</code>, không biết tin cái nào</td>
</tr>
<tr>
<td align="center">4</td>
<td>⭐ <code>Done</code>/<code>Error</code> <strong>xoá ở sườn xuống</strong> của <code>Execute</code>; nếu <code>Execute</code> tắt <strong>giữa chừng</strong>, kết quả vẫn <strong>hiện ít nhất một vòng quét</strong> lúc xong</td>
<td>Người gọi dùng <code>Execute</code> dạng xung <strong>không bao giờ thấy</strong> <code>Done</code></td>
</tr>
<tr>
<td align="center">5</td>
<td>⚠ Kích lại khi <strong>đang <code>Busy</code></strong></td>
<td>⚠ <strong>Không thống nhất — ngay trong PLCopen</strong>: quy tắc chung của khối chuyển động ghi lệnh trước <strong>mất phản hồi</strong> (lệnh mới thay nó); còn khối mẫu <code>ETrig</code> PLCopen đưa cho người viết thư viện thì <strong>không nhìn</strong> <code>Execute</code> khi đang bận — tức <strong>bỏ qua</strong>. Tài liệu hãng cũng chia hai phe như vậy. ⭐ Khối của bạn theo <code>ETrig</code>: <strong>bỏ qua</strong>; còn người gọi thì <strong>đừng làm</strong> — chờ <code>Busy</code> tắt</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">  Execute giữ mức tới khi xong          Execute chỉ là một xung
  Execute ▁▁████████████▁▁▁▁            Execute ▁▁█▁▁▁▁▁▁▁▁▁▁▁▁▁
  Busy    ▁▁██████▁▁▁▁▁▁▁▁▁▁            Busy    ▁▁██████▁▁▁▁▁▁▁▁
  Done    ▁▁▁▁▁▁▁▁██████▁▁▁▁            Done    ▁▁▁▁▁▁▁▁█▁▁▁▁▁▁▁   ← đúng MỘT vòng quét
</code></pre>
<blockquote>
<p>⚡ <strong>Hai chi tiết của khối mẫu PLCopen đáng chép theo.</strong> Việc xong <strong>ngay trong lần gọi đầu</strong> thì <code>Busy</code>
<strong>không bao giờ</strong> được thấy — người gọi đừng chờ thấy <code>Busy</code> mới coi là khối đã nhận lệnh. Và mã lỗi
<code>0</code> = không lỗi, <code>1</code> = quá thời gian là hai mã PLCopen <strong>dành sẵn</strong> cho mọi thư viện: mỗi thư viện có
miền mã riêng, mã của thư viện con phải <strong>dịch</strong> sang miền của mình chứ không đẩy thẳng ra — khối dưới
dùng đúng hai mã đó (tài liệu thư viện, mục 3.4 và 3.5).</p>
</blockquote>
<h3>Một khối viết theo đúng năm quy tắc</h3>
<p>Bài toán: đưa board từ trạm 1 sang trạm 2 — bước 60 ở Chương 26. Xin chuyền chạy, chờ tới nơi, và
không được chờ mãi.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — khối kích bằng sườn theo hợp đồng Execute/Done (giống hệt Phụ lục L mục L.8b)
FUNCTION_BLOCK FB_BoardTransfer
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = bắt đầu · tham số được CHỐT tại sườn này
    Arrived   : BOOL;            // &quot;đã tới nơi&quot; — board tới chặn, hoặc đã rời trạm, tuỳ chỗ gọi
    TimeOut   : TIME := T#10S;   // thời gian tối đa cho một lần chuyển
END_VAR
VAR_OUTPUT
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau
    Done      : BOOL;
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian
    ConvReq   : BOOL;            // xin tầng máy chạy chuyền — chuyền là tài nguyên chung (Chương 27)
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một lệnh mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi đang rỗi → nhận lệnh, CHỐT tham số. Sườn lên khi đang bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    Busy      := TRUE;
    Done      := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Đang bận: chờ tới nơi, giám sát thời gian. T_Out gọi đúng MỘT lần, về 0 ở vòng nhận lệnh ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND Arrived THEN
    Busy      := FALSE;
    Done      := TRUE;
    NewResult := TRUE;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;
ConvReq := Busy;                 // ngõ ra suy ra SAU khi trạng thái đã cập nhật

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả. Kết quả VỪA có thì vẫn hiện
//       ít nhất MỘT vòng, kể cả khi Execute đã tắt từ giữa chừng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Dòng nào lo</th>
</tr>
</thead>
<tbody><tr>
<td>1 — chốt tham số</td>
<td><code>LimitCopy := TimeOut;</code> chỉ chạy ở vòng <strong>nhận lệnh</strong></td>
</tr>
<tr>
<td>2 — <code>Busy</code> ngay ở sườn lên</td>
<td>Phần 1; và khối được gọi <strong>mỗi vòng</strong> bởi bên gọi, ngoài <code>CASE</code></td>
</tr>
<tr>
<td>3 — loại trừ nhau</td>
<td>Mỗi nhánh bật một cờ thì <strong>tắt</strong> hai cờ kia</td>
</tr>
<tr>
<td>4 — kết quả hiện ít nhất một vòng</td>
<td><code>NewResult</code> là biến <code>VAR_TEMP</code> — tính lại <strong>mỗi lần gọi</strong>, nên nó chỉ đúng trong chính vòng có kết quả</td>
</tr>
<tr>
<td>5 — kích lại khi bận</td>
<td><code>Start := ExecEdge.Q AND NOT Busy</code> — sườn lên lúc bận bị bỏ qua</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Hai chi tiết mô phỏng tìm ra khi soạn khối này.</strong> Bản nháp đầu đặt <code>ConvReq := Busy</code> <strong>trước</strong>
phép kiểm tới nơi — nên ở đúng vòng board tới nơi, khối vừa báo <code>Done</code> vừa <strong>còn xin chạy chuyền</strong>.
Và nếu đồng hồ không được đưa về 0 ở vòng nhận lệnh (<code>AND NOT Start</code>), một lệnh nhận <strong>ngay vòng
sau</strong> khi lệnh trước vừa xong sẽ <strong>thừa hưởng thời gian đã đếm</strong> — rồi báo quá giờ sớm. ⭐ Cả hai
đều không lộ ra khi đọc mã; chúng lộ ra khi chạy thử từng vòng quét (Chương 50).</p>
</blockquote>
<h3>Bên gọi dùng nó thế nào</h3>
<pre><code class="language-iecst">VAR
    Xfer1 : FB_BoardTransfer;
END_VAR

// Gọi MỖI vòng quét, ngoài CASE — Execute lấy thẳng từ bước: vào bước là sườn lên, rời bước là sườn xuống
Xfer1(Execute := (Stn1_Step = 60),
      Arrived := NOT DI_BoardStn1,          // ở bước 60, &quot;tới nơi&quot; nghĩa là board đã RỜI trạm 1
      TimeOut := T#10S);
M_Stn1_ConvReq := Xfer1.ConvReq;            // đúng MỘT chỗ ghi yêu cầu chuyền của trạm 1

CASE Stn1_Step OF
    …
    60: // Hạ chặn, chuyển board sang — khối lo phần &quot;chờ và giám sát&quot;
        M_Stn1_StopReq := FALSE;
        IF Xfer1.Done THEN
            Stn1.BoardDone := FALSE;
            Stn1_Step      := 0;
        ELSIF Xfer1.Error THEN
            Stn1.Fault := TRUE;             // khối BÁO — trạm chốt cờ của nó (Chương 25 mục 25.5c)
        END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ So với bước 60 viết thẳng ở Chương 26: yêu cầu chuyền nay có <strong>một</strong> chỗ ghi thay vì hai, và giới
hạn thời gian nằm <strong>trong</strong> khối — đặt giới hạn của bước 60 trong bộ đếm dùng chung về <code>T#0S</code> để
khỏi giám sát hai lần. ⚡ Khối này đứng sẵn trong <strong>Phụ lục L mục L.8b</strong> để chép.</p>
</blockquote>
<hr>
<h2 id="305c-hưng-đi-tưng-thêm-mt-cách-t-chc-không-thay-cách-cũ">30.5c ⭐⭐ Hướng đối tượng — thêm một cách tổ chức, không thay cách cũ</h2>
<p>Bản 3 của IEC 61131-3 (2013) đưa lập trình <strong>hướng đối tượng</strong> <em>(object-oriented programming, OOP)</em>
vào chuẩn; bản 4 (2025) thêm <strong>thuộc tính</strong> (Chương 14 mục 14.1). ⭐ Chính PLCopen nói rõ: cách lập
trình cổ điển <strong>không bị thay thế</strong> — hai cách cùng tồn tại, và mỗi cách dùng ở chỗ nó hợp nhất.</p>
<blockquote>
<p>⚠⚠ <strong>Đọc bảng hãng ở cuối mục TRƯỚC khi đọc cú pháp.</strong> Hướng đối tượng chạy được trên CODESYS và
các nền dựng trên nó. Trong TIA Portal, trên Rockwell Logix và trên dòng FX5 của Mitsubishi thì
<strong>không</strong> — mục này vô ích với bạn nếu máy của bạn chạy trên các hệ đó. Cú pháp dưới đây theo
CODESYS, viết liền thành văn bản để đọc được trên giấy.</p>
</blockquote>
<h3>Năm công cụ — mỗi cái trả lời một câu hỏi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Là gì</th>
<th>⭐ Trả lời câu hỏi</th>
</tr>
</thead>
<tbody><tr>
<td><code>METHOD</code></td>
<td>Một đoạn mã <strong>thuộc về</strong> một khối, gọi được từ ngoài: <code>Stn2.IsEmpty()</code></td>
<td><em>&quot;Hỏi khối này một câu, hoặc ra một lệnh, mà không cần biết bên trong nó&quot;</em></td>
</tr>
<tr>
<td><code>PROPERTY</code></td>
<td>Một giá trị đọc/ghi được như biến, nhưng đi qua mã kiểm soát</td>
<td><em>&quot;Cho đọc giá trị này, nhưng qua một cửa có kiểm tra&quot;</em></td>
</tr>
<tr>
<td>⭐ <code>INTERFACE</code> + <code>IMPLEMENTS</code></td>
<td>Một <strong>danh sách phương thức</strong> mà nhiều loại khối cam kết cùng có</td>
<td>⭐ <em>&quot;Đối xử với nhiều loại khối khác nhau theo cùng một cách&quot;</em></td>
</tr>
<tr>
<td><code>EXTENDS</code></td>
<td>Khối mới <strong>kế thừa</strong> mọi biến và phương thức của khối cũ</td>
<td><em>&quot;Khối này là một phiên bản đặc biệt của khối kia&quot;</em></td>
</tr>
<tr>
<td><code>REFERENCE TO</code></td>
<td>Một <strong>tên khác</strong> trỏ tới một biến có sẵn</td>
<td><em>&quot;Làm việc trên biến ở chỗ khác mà không chép nó&quot;</em></td>
</tr>
</tbody></table></div>
<h3>Cùng một bài toán, ba cách</h3>
<p>Bài toán — lấy thẳng từ Chương 27: tầng máy phải biết <strong>mọi trạm đã hết board chưa</strong> trước khi coi là
xả xong (Chương 27 mục 27.5, bảng chốt dòng 10: <em>&quot;không chỉ trạm đầu&quot;</em>).</p>
<pre><code class="language-iecst">// ── A · Cách của sách: mỗi trạm công bố biến toàn cục, tầng máy đọc từng cái ──
M_AllEmpty := Stn1.Ready AND NOT Stn1.Busy
              AND Stn2.Ready AND NOT Stn2.Busy;

// ── B · Trạm là khối có phương thức: tầng máy HỎI, không đọc biến bên trong ──
M_AllEmpty := Station1.IsEmpty() AND Station2.IsEmpty();

// ── C · Interface: mọi trạm cam kết cùng một câu trả lời, tầng máy hỏi trong một vòng lặp ──
M_AllEmpty := TRUE;
FOR i := 1 TO 2 DO
    M_AllEmpty := M_AllEmpty AND aStation[i].IsEmpty();
END_FOR;
</code></pre>
<p>Cách C cần hai phần khai báo: interface, và mỗi trạm cam kết thực hiện nó.</p>
<pre><code class="language-iecst">INTERFACE I_Station
    METHOD IsReady : BOOL        // sẵn sàng nhận board mới
    END_METHOD
    METHOD IsEmpty : BOOL        // không còn board nào trong trạm
    END_METHOD
    METHOD HasFault : BOOL
    END_METHOD
END_INTERFACE

FUNCTION_BLOCK FB_Stn2Cure IMPLEMENTS I_Station
    // … khai báo và trình tự của trạm 2 — như Chương 26, nhưng nằm trong khối;
    //   cảm biến board vào qua chân BoardIn, không đọc thẳng DI_BoardStn2 (CP6, Chương 11) …

    METHOD IsReady : BOOL
        IsReady := (Stn2_Step = 0);
