<pre><code class="language-text">   M_FwdReq      M_RevReq     M_MotorRev   M_AllPermissive          M_MotorFwd
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───

   M_RevReq      M_FwdReq     M_MotorFwd   M_AllPermissive          M_MotorRev
 ────┤ ├───────────┤/├───────────┤/├────────────┤ ├────────────────────( )───
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Đọc chéo hai nấc là thấy ngay khoá chéo:</strong> nấc trên có <code>┤/├</code> của <code>M_MotorRev</code>, nấc dưới có
<code>┤/├</code> của <code>M_MotorFwd</code>. ⚡ Thiếu một trong hai là <strong>nhìn ra được bằng mắt</strong> — trong bản ST thì
phải đọc kỹ từng vế.</p>
<p>⚠⚠ <strong>Nhắc lại lần nữa vì nó quan trọng:</strong> hai nấc này là <strong>lớp 1</strong>. Vẫn phải có <strong>khoảng chết</strong>
(lớp 2) và ⭐⭐ <strong>khoá CƠ KHÍ giữa hai contactor</strong> (lớp 3). Ladder đẹp không cứu được tiếp điểm
hàn dính.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bỏ khoảng chết ở bước 20 là ngắn mạch pha.</strong> Contactor sao chưa nhả hẳn mà contactor tam giác
đã đóng → ⭐ <strong>nổ contactor</strong>. Đây là lỗi <strong>không được phép xảy ra lần nào</strong>, nên khoảng chết phải
lấy theo thời gian nhả <strong>ghi trong datasheet contactor</strong>, không lấy theo cảm tính.</p>
<p>⭐⭐ <strong>Khoá chéo trong code KHÔNG đủ.</strong> Phải có <strong>khoá cơ khí</strong> giữa hai contactor — vì tiếp điểm có
thể <strong>hàn dính</strong>, và lúc đó code không biết gì (Chương 3, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l11-báo-đng-có-xác-nhn-và-báo-đng-đu-tiên">L.11 Báo động có xác nhận, và &quot;báo động đầu tiên&quot;</h2>
<pre><code class="language-iecst">// ── Một báo động: XOÁ (khi được lệnh VÀ nguyên nhân đã hết) · rồi mới PHÁT HIỆN · CHỐT ──
IF M_ClearFaults AND DI_AirOK THEN          // lệnh xoá đến từ tầng máy — Chương 25 mục 25.5c
    M_Alm_AirLow := FALSE;
END_IF;
IF NOT DI_AirOK AND NOT M_Alm_AirLow THEN
    M_Alm_AirLow := TRUE;                    // chốt lại, không tự mất
    RaiseAlarm(ALM_AIR_LOW);
END_IF;

// ── Báo động ĐẦU TIÊN trong một chuỗi — gần như luôn là nguyên nhân gốc ──
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;
    FirstAlarmTime := CurrentTime;
END_IF;

// ── GOM — đúng MỘT chỗ gán M_AnyFault (Chương 25 mục 25.5c) ──
M_AnyAlarmActive := M_Alm_EStop OR M_Alm_AirLow OR M_Alm_VisionNoAnswer OR M_Alm_AxisZ;
M_AnyFault       := M_AnyAlarmActive
                    OR Stop1.Fault OR Clamp1.Fault OR Stop2.Fault OR Clamp2.Fault
                    OR Stn1.Fault OR Stn2.Fault;

IF NOT M_AnyAlarmActive THEN
    FirstAlarmCode := ALM_NONE;              // hết sạch mới xoá
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong><code>FirstAlarmCode</code> là thứ giúp người bảo trì nhiều nhất.</strong> Một sự cố thường kéo theo năm báo
động; ⚠ cái xuất hiện <strong>đầu tiên</strong> mới là nguyên nhân, bốn cái sau là hậu quả (Chương 44).</p>
<p>⚠ <strong>Không cho xoá khi nguyên nhân còn đó.</strong> Nếu không, người vận hành sẽ bấm Reset cho im rồi
quên mất — và hệ báo động biến thành tiếng ồn.</p>
<p>⭐ <strong>Mỗi nguồn một cờ, gom ở một chỗ.</strong> Không nguồn nào ghi thẳng <code>M_AnyFault</code> — nó chỉ được <strong>gán</strong>
ở dòng gom trên. Hai nơi cùng ghi một cờ thì phép gán chạy sau <strong>xoá mất</strong> lỗi của phép chạy trước
(Chương 25 mục 25.5c).</p>
<p>⚡ Một dòng báo động đủ dùng phải nói <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>, không phải
<em>&quot;Lỗi trạm 1&quot;</em> (Chương 26, Chương 44).</p>
</blockquote>
<hr>
<h2 id="l12-analog-bn-bưc-đúng-th-t">L.12 Analog: bốn bước, đúng thứ tự</h2>
<p>⭐ Mẫu rút gọn của Chương 32 mục 32.9, áp cho <code>AI_AirPress</code>.</p>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ứng 20 mA — ⚠⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 1000;    // 10,00 bar — hết dải cảm biến
    RAW_WIRE_BREAK   : DINT := -2000;   // dưới ~3,6 mA — ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;   // trên ~21 mA
    AIR_LOW_ON_X100  : DINT := 450;     // báo khi TỤT dưới 4,50 bar
    AIR_LOW_OFF_X100 : DINT := 500;     // chỉ hết khi LÊN quá 5,00 bar
    FILT_K           : DINT := 20;      // lọc nhẹ — CHỈ cho hiển thị
END_VAR

// ── 1. PHÁT HIỆN NGOÀI DẢI TRƯỚC — chưa hợp lệ thì chưa quy đổi ──
IF RawAirPress &lt; RAW_WIRE_BREAK THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 1;    // đứt dây / mất nguồn cảm biến
ELSIF RawAirPress &gt; RAW_OVER_RANGE THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 2;    // chập / quá dải
ELSE
    M_AirPressFault := FALSE; M_AirPressFaultCode := 0;

    // ── 2. Quy đổi: NHÂN TRƯỚC, CHIA SAU, dùng DINT ──
    AirPressX100 := (RawAirPress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    AirPressFiltX100 := AirPressFiltX100
                      + (FILT_K * (AirPressX100 - AirPressFiltX100)) / 100;
END_IF;

// ── 4. Ngưỡng CÓ VÙNG CHẾT, dùng giá trị CHƯA LỌC ──
IF M_AirPressFault THEN
    M_AirLow := FALSE;                                     // mất phép đo ≠ áp thấp
ELSIF AirPressX100 &lt; AIR_LOW_ON_X100 THEN
    M_AirLow := TRUE;
ELSIF AirPressX100 &gt; AIR_LOW_OFF_X100 THEN
    M_AirLow := FALSE;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Thứ tự bốn bước này không đổi được.</strong> Quy đổi trước khi kiểm hợp lệ nghĩa là ⚠ <strong>bạn đang quy
đổi một giá trị vô nghĩa thành một con số trông rất hợp lý</strong> (Chương 31, Chương 32).</p>
<p>⚠ <strong>Ngưỡng báo động dùng giá trị CHƯA lọc.</strong> Bộ lọc thêm trễ, và trễ đó cộng vào chuỗi trễ của cả
máy (Chương 32, mục 32.6). Lọc là để mắt người đọc dễ chịu, không phải để ra quyết định.</p>
<p>⚠ <strong>Hai ngưỡng khác nhau</strong>, không phải một. Một ngưỡng thì báo động sẽ <strong>nhấp nháy</strong> khi giá trị dao
động quanh nó.</p>
<p>⚠⚠ <strong><code>RAW_MAX</code> là con số đầu tiên phải tra.</strong> <code>27648</code> chỉ là một ví dụ thường gặp; nhiều hệ dùng
<code>32767</code>, <code>4095</code> hoặc số khác (Chương 32, Bẫy 4).</p>
</blockquote>
<hr>
<h2 id="l13-đèn-tháp-và-nháy-mi-lúc-nói-đúng-mt-th">L.13 Đèn tháp và nháy — mỗi lúc nói đúng một thứ</h2>
<pre><code class="language-iecst">VAR
    T_Blink : TON;
END_VAR

// ── Nhịp nháy 1 Hz dùng chung cho cả máy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);
IF T_Blink.Q THEN
    M_Blink := NOT M_Blink;
END_IF;

// ── Đèn tháp: ưu tiên từ trên xuống, MỖI LÚC CHỈ MỘT màu ──
DO_LampRed    := M_AnyFault;
DO_LampYellow := NOT M_AnyFault AND (M_Paused OR M_NoNewCycle OR (M_ForceActive AND M_Blink));
DO_LampGreen  := NOT M_AnyFault AND NOT M_Paused AND M_Running;
DO_Buzzer     := M_AnyFault AND NOT M_AlarmAcked;
</code></pre>
<p>⭐ <strong>Bằng ladder</strong> — bốn nấc, mỗi đèn một nấc, và đọc được từ xa:</p>
<pre><code class="language-text">   M_AnyFault                                                        DO_LampRed
 ────┤ ├────────────────────────────────────────────────────────────────( )───

   M_AnyFault    M_Paused                                       DO_LampYellow
 ────┤/├───┬───────┤ ├───────────────────────────────────────┬───────( )───
           │   M_NoNewCycle                                  │
           ├───────┤ ├───────────────────────────────────────┤
           │  M_ForceActive   M_Blink                        │
           └───────┤ ├──────────┤ ├──────────────────────────┘

   M_AnyFault    M_Paused     M_Running                          DO_LampGreen
 ────┤/├───────────┤/├───────────┤ ├────────────────────────────────────( )───

   M_AnyFault   M_AlarmAcked                                         DO_Buzzer
 ────┤ ├────────────┤/├─────────────────────────────────────────────────( )───
</code></pre>
<blockquote>
<p>⭐ <strong>Ngõ ra cuối cùng là chỗ ladder đáng dùng nhất trong cả phụ lục này.</strong> ⚡ Khi máy có sự cố,
người đầu tiên mở chương trình thường là thợ bảo trì — và họ sẽ tìm <strong>nấc thang điều khiển cái
đèn đang sáng sai</strong>. ⭐ Bốn nấc ở trên tìm ra trong mười giây; bốn dòng ST thì phải biết tìm ở đâu.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Đèn vàng nháy khi còn cưỡng bức I/O</strong> là mẹo rẻ nhất chống quên gỡ force: nó biến một trạng
thái <strong>ẩn trong phần mềm</strong> thành thứ <strong>nhìn thấy được từ đầu kia xưởng</strong> (Chương 51).</p>
<p>⚠ <strong>Mỗi lúc chỉ một màu.</strong> Ba đèn cùng sáng thì người vận hành không đọc được gì, và đèn tháp mất
hết tác dụng.</p>
</blockquote>
<hr>
<h2 id="l14-đm-sn-lưng-con-s-phi-đúng-nghĩa">L.14 Đếm sản lượng — con số phải đúng nghĩa</h2>
<pre><code class="language-iecst">// ── Đếm ở nơi sản phẩm RỜI MÁY ĐÃ XONG, không đếm ở đầu vào ──
IF M_BoardOutfeed_Rise THEN
    IF M_LastResultOk THEN
        CountOk := CountOk + 1;
    ELSE
        CountNg := CountNg + 1;
    END_IF;
END_IF;

// ── Tỉ lệ đạt — ⚠⚠ LUÔN kiểm mẫu số ──
CountTotal := CountOk + CountNg;
IF CountTotal &gt; 0 THEN
    YieldPctX10 := (CountOk * 1000) / CountTotal;   // đơn vị 0,1 %
ELSE
    YieldPctX10 := 0;                               // đầu ca, chưa có sản phẩm nào
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đầu ca <code>CountTotal</code> bằng 0.</strong> Không có nhánh <code>ELSE</code> thì đây là <strong>chia cho 0</strong> — có hệ dừng CPU,
có hệ <strong>tự thay mẫu số bằng 1</strong> rồi chạy tiếp với con số sai mà không báo gì (Chương 19, mục 19.5).</p>
<p>⭐ <strong>Nhân trước, chia sau</strong> và <strong>đơn vị nằm trong tên biến</strong> — hai quy tắc của Chương 32 mục 32.4,
áp ở đây y hệt.</p>
<p>⚠ Ba bộ đếm nên là <code>DINT</code> và <strong>giữ được qua mất điện</strong>; nhưng vẫn phải <strong>ghi ra nơi khác</strong> — pin hết
thì số liệu biến mất âm thầm (Chương 18, Chương 54).</p>
</blockquote>
<hr>
<h2 id="l15-hút-chân-không-có-thi-ngưc-hai-ngõ-ra-hai-xác-nhn">L.15 Hút chân không có thổi ngược — hai ngõ ra, hai xác nhận</h2>
<p>⭐ <strong>Dùng khi:</strong> gắp sản phẩm bằng giác hút. ⚠ Mẫu này khác hẳn xy-lanh hai vị trí ở L.8: <strong>nhả không
phải là ngừng hút</strong>.</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Vacuum
VAR_INPUT
    SuckReq     : BOOL;      // TRUE = hút · FALSE = nhả
    SensOK      : BOOL;      // công tắc áp chân không báo đã đủ độ chân không
    SensShield  : BOOL;      // bỏ qua cảm biến — có điều kiện, xem Chương 51
    InterLock   : BOOL;      // chặn từ tầng chống va chạm (Chương 27)
    SuckLimit   : TIME := T#1S;    // bao lâu thì phải đạt độ chân không
    BlowTime    : TIME := T#300MS; // thổi ngược bao lâu rồi tắt
END_VAR
VAR_OUTPUT
    OutSuck     : BOOL;      // van hút
    OutBlow     : BOOL;      // ⭐ van THỔI NGƯỢC — ngõ ra riêng
    Holding     : BOOL;      // đang giữ được sản phẩm
    Released    : BOOL;      // đã nhả xong
    Fault       : BOOL;
    FaultCode   : INT;       // 1 = hút không đạt · 2 = rơi giữa chừng
END_VAR
VAR
    T_Suck : TON;
    T_Blow : TON;
END_VAR

// ── Hút ──
OutSuck := SuckReq AND NOT InterLock;
Holding := OutSuck AND (SensOK OR SensShield);

T_Suck(IN := OutSuck AND NOT Holding, PT := SuckLimit);
IF T_Suck.Q THEN
    Fault := TRUE;  FaultCode := 1;        // hút mãi không đạt: hở, tắc, hoặc không có hàng
END_IF;

// ⚠⚠ MẤT CHÂN KHÔNG GIỮA CHỪNG — sản phẩm đã rơi, và đây là báo động RIÊNG
IF OutSuck AND NOT SensOK AND NOT SensShield AND T_Suck.ET &gt; SuckLimit THEN
    Fault := TRUE;  FaultCode := 2;
END_IF;

// ── Nhả: thổi ngược một nhịp NGẮN rồi TẮT ──
T_Blow(IN := NOT SuckReq, PT := BlowTime);
OutBlow  := NOT SuckReq AND NOT T_Blow.Q;  // thổi trong BlowTime, sau đó thôi
Released := NOT SuckReq AND T_Blow.Q;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba điều làm mẫu này khác xy-lanh hai vị trí, và cả ba đều là chỗ hay sai:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ngừng hút KHÔNG phải là nhả.</strong> Sản phẩm nhẹ sẽ dính lại vì độ chân không còn dư — phải <strong>thổi ngược</strong> mới rời ra đúng chỗ</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Thổi ngược phải TẮT sau một nhịp ngắn.</strong> Thổi liên tục thì tốn khí, làm bẩn sản phẩm, và ⭐ <strong>thổi bay sản phẩm kế tiếp</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>&quot;Mất chân không giữa chừng&quot; là báo động riêng, khác &quot;hút không đạt&quot;.</strong> Loại một nghĩa là chưa gắp được; loại hai nghĩa là ⭐ <strong>sản phẩm đã rơi đâu đó trong máy</strong> — và phải tìm nó trước khi chạy tiếp</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Cảm biến ở đây là công tắc áp chân không, không phải cảm biến vị trí.</strong> Nó nói <em>&quot;đủ độ chân
không&quot;</em>, ⚠ <strong>không</strong> nói <em>&quot;đang giữ đúng một sản phẩm&quot;</em> — giác hút bịt vào mặt bàn cũng cho tín hiệu
y hệt (Chương 33, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l16-đm-tui-th-vt-tư-cnh-báo-trưc-báo-đng-sau">L.16 Đếm tuổi thọ vật tư — cảnh báo trước, báo động sau</h2>
<p>⭐ <strong>Dùng khi:</strong> một thứ sẽ mòn và sẽ hỏng — van, giác hút, mũi tra keo, bộ lọc, đèn UV, dây đai. Mẫu
này biến <strong>một sự cố bất ngờ</strong> thành <strong>một việc có kế hoạch</strong> (Chương 53 mục 53.5).</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_PartLife
VAR_INPUT
    CountTrig  : BOOL;       // một xung mỗi lần dùng — ⚠ đã bắt cạnh (L.7)
    ResetTrig  : BOOL;       // thay đồ mới → xoá về 0
    WarnLimit  : DINT;       // ⭐ ngưỡng NHẮC   ≈ tuổi thọ × 0,7
    AlarmLimit : DINT;       // ⭐ ngưỡng CẢNH BÁO ≈ tuổi thọ × 0,9
END_VAR
VAR_OUTPUT
    Count      : DINT;       // ⚠⚠ phải là biến GIỮ ĐƯỢC qua mất điện
    Warning    : BOOL;       // còn thời gian đặt hàng
    Alarm      : BOOL;       // nên thay ở lần dừng máy tới
    PctUsed    : INT;        // % đã dùng, đơn vị 1 %
END_VAR

IF ResetTrig THEN
    Count := 0;
ELSIF CountTrig THEN
    Count := Count + 1;
END_IF;

Warning := (Count &gt;= WarnLimit);
Alarm   := (Count &gt;= AlarmLimit);

IF AlarmLimit &gt; 0 THEN
    PctUsed := DINT_TO_INT((Count * 100) / AlarmLimit);
ELSE
    PctUsed := 0;                        // chưa đặt ngưỡng — đừng chia cho 0 (L.14)
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hai ngưỡng, không phải một — và khoảng cách giữa chúng chính là thời gian đặt hàng phụ tùng.</strong>
Một ngưỡng thì bạn biết <em>đúng lúc đã muộn</em>.</p>
<p>⚠⚠ <strong>Cả hai ngưỡng đều là NHẮC, không được dừng máy.</strong> Một cỗ máy tự dừng vì <em>&quot;đã tới hạn thay
van&quot;</em> sẽ bị vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả bộ đếm (Chương 53).</p>
<p>⚠⚠ <strong><code>Count</code> phải sống sót qua mất điện VÀ qua việc nạp lại chương trình.</strong> ⭐ Đây là chỗ phải
<strong>thử thật</strong>, không được tin: nhiều người phát hiện bộ đếm bảo trì của mình bị xoá mỗi lần nạp
chương trình — sau khi đã đếm được ba năm (Chương 11, Chương 54).</p>
<p>⚡ <strong>Một khối, nhiều thể hiện, ngưỡng là tham số.</strong> Đây đúng là mức 1 của việc tái sử dụng ở
Chương 30: mỗi vật tư một thể hiện, ngưỡng nạp từ bảng tham số — ⭐ <strong>thêm một thứ cần theo dõi chỉ
tốn một dòng khai báo</strong>, nên người ta sẽ thật sự thêm.</p>
</blockquote>
<hr>
<h2 id="l16b-yêu-cu-ti-phn-mm-pc-theo-s-th-t-không-bên-nào-xoá-ô-ca-bên-kia">L.16b ⭐ Yêu cầu tới phần mềm PC theo số thứ tự — không bên nào xoá ô của bên kia</h2>
<p>⭐ <strong>Dùng khi:</strong> một phần mềm trên máy tính — xử lý ảnh, đo, truy xuất — đọc ghi vùng thanh ghi của PLC,
và PLC cần nhờ nó làm một việc rồi chờ kết quả. Bảng giao tiếp chia hai vùng <strong>theo người ghi</strong>: vùng A
chỉ PLC ghi, vùng B chỉ phần mềm ghi (Chương 39 mục 39.9b).</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — một yêu cầu tới phần mềm PC theo số thứ tự (giống hệt Chương 39 mục 39.9b)
FUNCTION_BLOCK FB_PcRequest
VAR_INPUT
    Execute   : BOOL;            // ⭐ SƯỜN LÊN = gửi một yêu cầu mới · lệnh và tham số CHỐT tại sườn này
    Cmd       : INT;             // mã lệnh theo bảng giao tiếp
    Param     : INT;             // tham số của lệnh
    AckId     : INT;             // ← vùng B: số thứ tự phần mềm đã xử lý xong
    AckResult : INT;             // ← vùng B: 1 = OK · 2 = NG · số khác = phần mềm không hiểu lệnh
    TimeOut   : TIME := T#2S;    // [Nghề] 3–5 lần thời gian trả lời đo được (Phụ lục O mục O.11)
END_VAR
VAR_OUTPUT
    ReqId     : INT;             // → vùng A: số thứ tự của yêu cầu — chạy vòng 1…30000, không dùng số 0
    ReqCmd    : INT;             // → vùng A
    ReqParam  : INT;             // → vùng A
    Busy      : BOOL;            // ⭐ Busy · Done · Error LOẠI TRỪ nhau (Chương 30 mục 30.5b)
    Done      : BOOL;            // phần mềm đã trả lời — Ok cho biết OK hay NG
    Ok        : BOOL;            // chỉ có nghĩa khi Done
    Error     : BOOL;
    ErrorID   : INT;             // 0 = không lỗi · 1 = quá thời gian · 2 = phần mềm trả mã lạ
END_VAR
VAR
    ExecEdge  : R_TRIG;
    T_Out     : TON;
    LimitCopy : TIME;            // bản CHỐT của TimeOut
    Started   : BOOL;            // đã qua lần gọi đầu tiên sau khi bật máy
END_VAR
VAR_TEMP
    Start     : BOOL;            // vòng này vừa NHẬN một yêu cầu mới
    NewResult : BOOL;            // kết quả vừa có trong vòng này
END_VAR

// ── 0. Lần gọi đầu sau khi bật máy: lấy số phần mềm đã trả làm gốc → yêu cầu đầu mang số KHÁC ──
IF NOT Started THEN
    ReqId   := AckId;
    Started := TRUE;
END_IF;

ExecEdge(CLK := Execute);

// ── 1. Sườn lên khi rỗi → số thứ tự mới, chốt lệnh và tham số. Sườn lên khi bận → bỏ qua ──
Start := ExecEdge.Q AND NOT Busy;
IF Start THEN
    IF (ReqId &lt; 1) OR (ReqId &gt;= 30000) THEN
        ReqId := 1;              // quay vòng — và số 0 không bao giờ được dùng
    ELSE
        ReqId := ReqId + 1;
    END_IF;
    ReqCmd    := Cmd;
    ReqParam  := Param;
    Busy      := TRUE;
    Done      := FALSE;
    Ok        := FALSE;
    Error     := FALSE;
    ErrorID   := 0;
    LimitCopy := TimeOut;
END_IF;

// ── 2. Xong khi phần mềm báo ĐÚNG số này — trả lời mang số cũ, đến muộn, tự bị bỏ qua ──
T_Out(IN := Busy AND NOT Start, PT := LimitCopy);
IF Busy AND (AckId = ReqId) THEN
    Busy      := FALSE;
    NewResult := TRUE;
    IF (AckResult = 1) OR (AckResult = 2) THEN
        Done := TRUE;
        Ok   := (AckResult = 1);
    ELSE
        Error   := TRUE;
        ErrorID := 2;
    END_IF;
ELSIF Busy AND T_Out.Q THEN
    Busy      := FALSE;
    Error     := TRUE;           // ⚠ không trả lời ≠ NG (Chương 43 mục 43.7)
    ErrorID   := 1;
    NewResult := TRUE;
END_IF;

// ── 3. Execute đã tắt và việc đã xong → xoá kết quả; kết quả VỪA có vẫn hiện ít nhất MỘT vòng ──
IF NOT Execute AND NOT Busy AND NOT NewResult THEN
    Done    := FALSE;
    Ok      := FALSE;
    Error   := FALSE;
    ErrorID := 0;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba điều làm mẫu này khác cách <em>&quot;khác 0 là lệnh, bên kia xoá về 0&quot;</em> hay gặp:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không ai xoá ô của người kia</strong> — PLC chỉ ghi <code>ReqId</code>, <code>ReqCmd</code>, <code>ReqParam</code>; phần mềm chỉ ghi <code>AckId</code>, <code>AckResult</code></td>
</tr>
<tr>
<td>2</td>
<td>⭐ Trả lời <strong>đến muộn</strong> mang số cũ → tự bị bỏ qua; hai kết quả giống nhau liên tiếp vẫn là <strong>hai</strong> kết quả</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không trả lời không phải NG</strong> — <code>ErrorID = 1</code>, trạm xử lý như <em>&quot;không biết&quot;</em> (Chương 43 mục 43.7)</td>
</tr>
</tbody></table></div>
<p>⚡ Phía phần mềm phải theo <strong>ba luật</strong> ở Chương 39 mục 39.9b — ⚠ nhất là luật 2: ghi kết quả
<strong>trước</strong>, số thứ tự <strong>sau</strong>, bằng hai lần ghi riêng.</p>
</blockquote>
<hr>
<h2 id="l17-danh-mc-khi-dùng-li-cái-nào-t-vit-cái-nào-đã-có-sn">L.17 ⭐⭐ Danh mục khối dùng lại — cái nào tự viết, cái nào đã có sẵn</h2>
<p>Trước khi viết một khối chức năng cho máy mới, hỏi đúng <strong>một</strong> câu: ⭐ <strong>thứ này đã có ai làm chuẩn
chưa?</strong> Viết lại một thứ đã được chuẩn hoá thì tốn công là chuyện nhỏ — ⚠ chuyện lớn là <strong>bản của
bạn không được kiểm chứng bằng những gì bản chuẩn đã trải qua</strong>.</p>
<p>⭐ Bảng dưới chia thư viện khối của một cỗ máy thành <strong>ba nhóm</strong>, theo đúng câu hỏi đó.</p>
<h3>Nhóm 1 — ⚠ Chuẩn hoặc hãng ĐÃ CÓ: đừng viết lại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn định viết</th>
<th>⭐ Thứ đã có sẵn</th>
<th>Vì sao đừng tự viết</th>
</tr>
</thead>
<tbody><tr>
<td>Khối <strong>trễ</strong> bật/tắt</td>
<td>⭐ <code>TON</code> · <code>TOF</code> · <code>TP</code> — <strong>khối chuẩn IEC 61131-3</strong></td>
<td>Hành vi đã định nghĩa trong chuẩn; bản tự viết ⚠ <strong>hay sai ở trường hợp biên</strong> (mất điện giữa chừng, đặt lại khi đang đếm) — Chương 17</td>
</tr>
<tr>
<td>Khối <strong>bắt cạnh</strong></td>
<td>⭐ <code>R_TRIG</code> · <code>F_TRIG</code> — <strong>khối chuẩn IEC</strong></td>
<td>Chương 16, Phụ lục L.7</td>
</tr>
<tr>
<td>Khối <strong>đếm</strong></td>
<td>⭐ <code>CTU</code> · <code>CTD</code> · <code>CTUD</code> — <strong>khối chuẩn IEC</strong></td>
<td>Chương 18</td>
</tr>
<tr>
<td>Khối <strong>chốt</strong></td>
<td>⭐ <code>SR</code> · <code>RS</code> — <strong>khối chuẩn IEC</strong></td>
<td>⚠ Và phải biết cái nào ưu tiên Set, cái nào ưu tiên Reset — Chương 16</td>
</tr>
<tr>
<td>Khối <strong>dịch bit / dịch word</strong></td>
<td>⭐ <code>SHL</code> · <code>SHR</code> · <code>ROL</code> · <code>ROR</code> — <strong>hàm chuẩn IEC</strong>; ngoài ra mọi hãng đều có lệnh dịch riêng</td>
<td>Chương 19 mục 19.6</td>
</tr>
<tr>
<td>Khối <strong>gộp 8 bit thành byte</strong> / tách ngược lại</td>
<td>⭐ Phần lớn hệ cho <strong>truy cập từng bit của một <code>WORD</code>/<code>BYTE</code></strong> ngay trong cú pháp</td>
<td>⚠ Tự viết là thêm một lớp không cần thiết — Chương 11 mục 11.2</td>
</tr>
<tr>
<td>Khối <strong>so sánh hai số nguyên bằng nhau</strong></td>
<td>⭐ Toán tử <code>=</code></td>
<td>⚠ Không có gì để bọc</td>
</tr>
<tr>
<td>Khối <strong>PID</strong></td>
<td>⭐ Hầu hết hệ có <strong>khối PID sẵn</strong>, nhiều hệ kèm <strong>tự chỉnh định</strong> <em>(auto-tune)</em></td>
<td>Chương 35. ⭐ Tự viết PID chỉ hợp lý khi bạn cần thứ khối sẵn không làm được — và khi đó hãy nói rõ là <strong>thứ gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Một ngoại lệ đáng giữ trong nhóm này: so sánh hai SỐ THỰC.</strong></p>
<p>⚠ <code>=</code> với số thực là bẫy — hai giá trị &quot;bằng nhau về mặt vật lý&quot; vẫn khác nhau ở chữ số cuối.
⭐ Một khối <code>SoSanhReal(a, b, DungSai)</code> trả về <em>&quot;lệch nhỏ hơn dung sai&quot;</em> <strong>là khối đáng viết</strong>, vì
chuẩn không có sẵn (Chương 19 mục 19.5).</p>
</blockquote>
<h3>Nhóm 2 — ⚠⚠ TUYỆT ĐỐI không tự viết</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn định viết</th>
<th>⭐ Thứ đã có</th>
<th>⚠⚠ Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Khối điều khiển hai tay</strong></td>
<td>⭐ <strong><code>SF_TwoHandControlTypeII</code></strong> và <strong><code>SF_TwoHandControlTypeIII</code></strong> — khối an toàn đã chuẩn hoá (PLCopen Safety)</td>
<td>Xem khung bên dưới</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>dừng khẩn cấp</strong></td>
<td>⭐ <code>SF_EmergencyStop</code></td>
<td>Chương 47, Phụ lục L.3</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>giám sát cửa / khoá cửa</strong></td>
<td>⭐ <code>SF_Guard</code> · <code>SF_GuardLocking</code></td>
<td>Chương 47</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>rèm quang</strong> và <strong>muting</strong></td>
<td>⭐ <code>SF_ESPE</code> · <code>SF_MutingSeq</code> · <code>SF_MutingPar</code></td>
<td>Chương 47 mục 47.7</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>chọn chế độ</strong> có ràng buộc an toàn</td>
<td>⭐ <code>SF_ModeSelector</code></td>
<td>Chương 28, Chương 47</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>bỏ qua</strong> có ràng buộc an toàn</td>
<td>⭐ <code>SF_Override</code></td>
<td>⚠ Khác hẳn cờ bỏ qua thường ở Chương 51 mục 51.7b</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>giám sát phản hồi công tắc tơ</strong></td>
<td>⭐ <code>SF_EDM</code></td>
<td>Chương 48</td>
</tr>
<tr>
<td>⚠⚠ Khối <strong>nút phục hồi</strong> an toàn</td>
<td>⭐ <code>SF_ResetButton</code></td>
<td>Chương 47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhóm này không phải lời khuyên về năng suất. Đây là ranh giới.</strong></p>
<p>⭐ Hai lý do, và lý do thứ hai mới là lý do thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Các khối này <strong>đã được định nghĩa hành vi rất kỹ</strong> — kể cả những chuyện dễ quên: phải <strong>nhả cả hai nút rồi mới được bắt đầu lần sau</strong>, phải xử lý <strong>nút kẹt dính</strong>, phải báo <strong>lý do từ chối</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Chúng phải chạy trên phần cứng an toàn đã chứng nhận.</strong> Viết lại chúng bằng logic thường, trong CPU thường, là ⭐ <strong>chuyển một chức năng an toàn vào chỗ mà CPU treo thì nó treo theo</strong> — đúng điều Chương 47 cấm</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Dấu hiệu nhận ra mình đang sai:</strong> nếu khối bạn đang viết có tên chứa <em>&quot;nút hai tay&quot;</em>, <em>&quot;dừng
khẩn&quot;</em>, <em>&quot;cửa an toàn&quot;</em>, <em>&quot;rèm quang&quot;</em> — ⭐ <strong>dừng lại và hỏi người có thẩm quyền về an toàn</strong>,
trước khi viết dòng tiếp theo.</p>
</blockquote>
<h3>Nhóm 3 — ⭐ Nên tự viết: đây mới là thư viện của bạn</h3>
<p>⭐ Đây là nhóm đem lại giá trị thật, vì <strong>không ai làm hộ được</strong> — chúng gắn với cách cỗ máy của bạn
hoạt động. Mỗi dòng dưới đây đã có mẫu ở đâu đó trong sách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Làm gì</th>
<th>⭐ Mẫu ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cơ cấu hai vị trí</strong></td>
<td>Xy-lanh có hai cảm biến, timeout, phát hiện hai cảm biến cùng báo</td>
<td><strong>Phụ lục L.8</strong></td>
</tr>
<tr>
<td><strong>Hút chân không</strong></td>
<td>Hai ngõ ra, hai xác nhận, thổi ngược có thời hạn</td>
<td><strong>Phụ lục L.15</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bọc lệnh chuyển động</strong></td>
<td>Gói <code>MC_*</code> thành một giao diện quen thuộc cho trình tự</td>
<td><strong>Phụ lục L.9</strong>, Chương 37 mục 37.8</td>
</tr>
<tr>
<td><strong>Trục điện qua mạng</strong></td>
<td>Cùng ý tưởng, nhưng nói chuyện qua thanh ghi</td>
<td>Chương 39</td>
</tr>
<tr>
<td><strong>Kho đệm / trạm đệm</strong></td>
<td>Theo dõi từng ô, thời gian nằm, thứ tự lấy ra</td>
<td><strong>Chương 41 mục 41.7b</strong></td>
</tr>
<tr>
<td><strong>Lưới khay</strong></td>
<td>Dạy ba điểm, suy ra mọi ô</td>
<td><strong>Phụ lục K.7b</strong></td>
</tr>
<tr>
<td>⭐ <strong>Đếm tuổi thọ vật tư</strong></td>
<td>Hai ngưỡng: nhắc trước, cảnh báo sau</td>
<td><strong>Phụ lục L.16</strong>, Chương 53</td>
</tr>
<tr>
<td><strong>Đo chu kỳ</strong></td>
<td>Đo thật từng trạm, không tính lý thuyết</td>
<td>Chương 55 mục 55.4</td>
</tr>
<tr>
<td>⭐ <strong>Đồng hồ trạng thái máy</strong></td>
<td>Bật máy · chạy · dừng · chờ, và bất biến giữa chúng</td>
<td><strong>Chương 55 mục 55.7c</strong></td>
</tr>
<tr>
<td>⭐ <strong>Thống kê năng suất</strong></td>
<td>Tỉ lệ đạt, khả dụng, hiệu suất — cất số <strong>đếm</strong>, không cất phần trăm</td>
<td><strong>Chương 55 mục 55.7c</strong></td>
</tr>
<tr>
<td>⭐ <strong>Bắt tay với máy tính / hệ trên</strong></td>
<td>Số thứ tự yêu cầu · kết quả · quá thời gian — mỗi ô một người ghi</td>
<td><strong>Phụ lục L.16b</strong>, Chương 39 mục 39.9b</td>
</tr>
<tr>
<td>⭐ <strong>Khoảng hở hai đầu chung một ray</strong></td>
<td>Kiểm đích lúc ra lệnh, kiểm quãng dừng liên tục</td>
<td><strong>Phụ lục L.9b</strong>, Chương 37 mục 37.7b</td>
</tr>
<tr>
<td><strong>Điều khiển lực ép</strong></td>
<td>Vòng kín trên nền khối PID của hãng, cộng bù hiệu chuẩn</td>
<td>Chương 34, Chương 35</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bằng chứng rằng nhóm 3 đáng đầu tư, đo trên bốn cỗ máy khác nhau của cùng một nhóm kỹ
thuật:</strong> <strong>25 trên 27 khối giống hệt nhau ở cả bốn máy</strong>. Phần khác nhau gần như chỉ là trình tự
trạm (Chương 30 mục 30.5).</p>
<p>⚡ Nói cách khác: <strong>công viết thư viện trả hết ở máy thứ hai</strong>, và từ máy thứ ba trở đi là lãi.</p>
</blockquote>
<h3>⭐ Trước khi thêm một khối vào thư viện — bốn câu hỏi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hỏi</th>
<th>Nếu câu trả lời là…</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Chuẩn IEC đã có chưa?</strong></td>
<td>Có → dùng khối chuẩn. ⭐ Nó khả chuyển sang mọi hệ (Chương 14)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Nó có phải chức năng an toàn không?</strong></td>
<td>Có → ⭐ <strong>dừng lại</strong>, dùng khối an toàn đã chứng nhận trên phần cứng an toàn</td>
</tr>
<tr>
<td>3</td>
<td><strong>Hãng đã có khối tương đương chưa?</strong></td>
<td>Có → cân nhắc dùng, ⚠ nhưng nhớ <strong>nó khoá bạn vào hãng</strong> (Chương 14 mục 14.6b)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Nó có xuất hiện ở máy thứ hai không?</strong></td>
<td>Không → ⚠ <strong>đừng đưa vào thư viện</strong>; viết thẳng trong chương trình máy đó. ⭐ Thư viện đầy khối dùng một lần thì không còn là thư viện</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="l18-ladder-hay-st-mu-nào-nên-vit-bng-gì">L.18 ⭐⭐ Ladder hay ST — mẫu nào nên viết bằng gì</h2>
<p>Bảy mẫu ở trên có <strong>cả hai bản</strong>. Các mẫu còn lại <strong>chỉ có ST</strong> — và đó là chủ ý, không phải lười.
⭐ Mục này nói rõ vì sao, để bạn quyết định cho máy của mình.</p>
<h3>⭐ Cùng một bài toán, hai ngôn ngữ, hai kết quả rất khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mẫu</th>
<th>Ladder</th>
<th>ST</th>
<th>⭐ Nên dùng</th>
</tr>
</thead>
<tbody><tr>
<td><strong>L.1</strong> tự giữ</td>
<td>⭐⭐ Nhánh tự giữ <strong>nhìn thấy được</strong></td>
<td>⚠ Dấu ngoặc sai chỗ trông vẫn bình thường</td>
<td>⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.2</strong> chuỗi cho phép</td>
<td>⭐⭐ Một nấc, thấy ngay tiếp điểm nào hở</td>
<td>Một biểu thức dài</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.4</strong> ba lệnh dừng</td>
<td>⭐ Rõ, nhưng tốn hai nấc cho một nút bật/tắt</td>
<td>⭐ Gọn hơn</td>
<td>Hoà</td>
</tr>
<tr>
<td><strong>L.7</strong> bắt cạnh + chống rung</td>
<td>⭐ Thứ tự lọc–bắt cạnh <strong>nhìn thấy được</strong></td>
<td>⚠ Hai dòng cạnh nhau, đảo chỗ trông vẫn hợp lý</td>
<td>⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.8</strong> gọi khối cơ cấu</td>
<td>⭐⭐ Hộp có tên — hình dạng quen nhất với thợ bảo trì</td>
<td>Gọn</td>
<td>⭐ <strong>Ladder gọi, ST viết bên trong</strong></td>
</tr>
<tr>
<td><strong>L.10</strong> khoá chéo</td>
<td>⭐⭐ Tiếp điểm khoá chéo <strong>nhìn chéo là thấy</strong></td>
<td>Phải đọc kỹ từng vế</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.13</strong> đèn tháp</td>
<td>⭐⭐ Mỗi đèn một nấc — tìm ra trong mười giây</td>
<td>Bốn dòng, phải biết tìm ở đâu</td>
<td>⭐⭐ <strong>Ladder</strong></td>
</tr>
<tr>
<td><strong>L.3</strong> giám sát dừng khẩn</td>
<td>⚠ Nhiều nấc rời rạc, mất mạch lạc</td>
<td>⭐ Một khối <code>IF</code> đọc liền mạch</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.5</strong> một lần / tuần hoàn</td>
<td>⚠ Điều kiện lồng nhau thành nhiều nấc</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.6</strong> khung trình tự</td>
<td>⚠⚠ <code>CASE</code> <strong>không có tương đương tự nhiên</strong></td>
<td>⭐⭐ Đúng công cụ</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.9</strong> servo</td>
<td>⚠ Nhiều hộp, nhiều chân, rối</td>
<td>⭐ Máy trạng thái đọc được</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.12</strong> analog bốn bước</td>
<td>⚠⚠ Phép tính bằng ladder rất khó đọc</td>
<td>⭐⭐ Tự nhiên</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.14</strong> đếm sản lượng</td>
<td>⚠ Phép chia và kiểm mẫu số thành nhiều hộp</td>
<td>⭐ Bốn dòng</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.16</strong> tuổi thọ vật tư</td>
<td>⚠ So sánh và phần trăm rối</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.9b</strong> khoảng hở hai đầu</td>
<td>⚠⚠ Phép tính quãng phanh thành một chuỗi hộp toán</td>
<td>⭐ Ba dòng</td>
<td>⭐⭐ <strong>ST</strong></td>
</tr>
<tr>
<td><strong>L.16b</strong> yêu cầu tới phần mềm PC</td>
<td>⚠ Máy trạng thái nhỏ nhiều nhánh</td>
<td>⭐ Rõ</td>
<td>⭐ <strong>ST</strong></td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Rút ra một quy tắc dùng được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Viết bằng <strong>ladder</strong> khi…</th>
<th>Viết bằng <strong>ST</strong> khi…</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Thợ bảo trì sẽ phải đọc nó lúc hai giờ sáng</strong></td>
<td>Chỉ người lập trình đọc</td>
</tr>
<tr>
<td>Nó là <strong>logic bit</strong>: nối tiếp, song song, khoá chéo, chốt</td>
<td>Có <strong>phép tính</strong>, so sánh nhiều nhánh, xử lý số</td>
</tr>
<tr>
<td>⭐ Nó điều khiển <strong>ngõ ra cuối cùng</strong></td>
<td>Nó là <strong>tính toán trung gian</strong></td>
</tr>
<tr>
<td>⭐ Nó là <strong>liên động</strong> — thứ người ta sẽ soi khi máy không chạy</td>
<td>Nó là <strong>trình tự nhiều bước</strong> (<code>CASE</code>)</td>
</tr>
<tr>
<td>Cần <strong>theo dõi trực tuyến</strong> thấy dòng chạy qua từng tiếp điểm</td>
<td>Cần <strong>vòng lặp</strong>, mảng, chỉ số</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu quyết định, và nó không phải câu kỹ thuật:</strong> ⭐ <strong>ai sẽ mở đoạn này ra xem, và trong
hoàn cảnh nào?</strong></p>
<p>⚡ Cùng một logic, viết bằng ladder thì <strong>người không biết lập trình vẫn dò được</strong> bằng cách nhìn
tiếp điểm nào đang sáng trên màn hình theo dõi. ⚠ Viết bằng ST thì họ phải <strong>gọi bạn</strong>.</p>
</blockquote>
<h3>⭐ Trộn hai ngôn ngữ — cách trộn đúng</h3>
<p>⚠ Trộn <strong>không</strong> có nghĩa là mỗi chỗ một kiểu tuỳ hứng. ⭐ Có một cách chia đã được dùng nhiều và
hợp lý:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tầng</th>
<th>Ngôn ngữ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Bên trong khối chức năng</strong></td>
<td>⭐ <strong>ST</strong></td>
<td>Có timer, so sánh, mã lỗi — và ⭐ <strong>người dùng khối không cần mở nó ra</strong></td>
</tr>
<tr>
<td><strong>Gọi khối, nối dây giữa các khối</strong></td>
<td>⭐ <strong>Ladder</strong></td>
<td>Hình dạng hộp quen thuộc, thấy được luồng</td>
</tr>
<tr>
<td><strong>Trình tự nhiều bước</strong></td>
<td>⭐⭐ <strong>ST</strong> với <code>CASE</code>, hoặc <strong>SFC</strong></td>
<td>Chương 21, Chương 26</td>
</tr>
<tr>
<td>⭐⭐ <strong>Chuỗi cho phép và ngõ ra cuối</strong></td>
<td>⭐⭐ <strong>Ladder</strong></td>
<td>⚠ Đây là chỗ <strong>không nên</strong> dùng ST, kể cả khi cả chương trình viết bằng ST</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối là lời khuyên đáng giá nhất của cả mục.</strong> Rất nhiều chương trình viết toàn bộ bằng
ST rồi để ngõ ra cuối cũng bằng ST — ⚡ và đó chính là chỗ thợ bảo trì bị chặn lại. ⭐ <strong>Vài nấc
thang ladder ở đúng chỗ đó đổi hẳn khả năng tự xử lý của nhà máy</strong>, và nó gần như không tốn gì.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Một lưu ý về hỗ trợ của hãng.</strong> Không phải hệ nào cũng cho <strong>trộn ngôn ngữ trong cùng một
chương trình</strong> ở mọi mức. ⭐ Phần lớn hệ hiện đại cho mỗi <strong>khối</strong> một ngôn ngữ (khối này ladder,
khối kia ST) — như vậy là đủ cho cách chia ở bảng trên. ⚠ <strong>Kiểm trước khi thiết kế theo nó</strong>, và
xem Phụ lục A1 cho khác biệt giữa các hệ.</p>
</blockquote>
<hr>
<h2 id="l19-bng-tra-nhanh-mu-nào-cho-vic-gì">L.19 Bảng tra nhanh — mẫu nào cho việc gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc cần làm</th>
<th>Mẫu</th>
<th>Bẫy lớn nhất</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, máy vẫn chạy</td>
<td>L.1</td>
<td>⚠ Vị trí của điều kiện dừng</td>
<td>15, 16</td>
</tr>
<tr>
<td>Gom điều kiện cho phép</td>
<td>L.2</td>
<td>⭐ Phải có <strong>lý do chặn</strong></td>
<td>25, 44</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>L.3</td>
<td>⚠⚠ <strong>Không phải việc của PLC</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng ngay / tạm dừng / cuối chu trình</td>
<td>L.4</td>
<td>⚠ Nhả kẹp khi tạm dừng</td>
<td>28</td>
</tr>
<tr>
<td>Chạy một lần hay tuần hoàn</td>
<td>L.5</td>
<td>⭐ Kiểm cho phép ở <strong>cuối</strong> chu trình</td>
<td>25</td>
</tr>
<tr>
<td>Trình tự nhiều bước</td>
<td>L.6</td>
<td>⚠ Timer để <strong>báo lỗi</strong>, không để chuyển bước</td>
<td>17, 26</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td>L.7</td>
<td>⚠ Lọc rung <strong>trước</strong> bắt cạnh</td>
<td>16, 18</td>
</tr>
<tr>
<td>Điều khiển xy-lanh</td>
<td>L.8</td>
<td>⭐ Kiểm <strong>hai cảm biến cùng báo</strong></td>
<td>27, 30, 48</td>
</tr>
<tr>
<td>Điều khiển servo</td>
<td>L.9</td>
<td>⚠ Giữ <code>Execute</code>; bỏ qua <code>CommandAborted</code></td>
<td>37</td>
</tr>
<tr>
<td>Hai đầu chung một ray</td>
<td>L.9b</td>
<td>⚠⚠ Chỉ kiểm vị trí hiện tại — quên quãng phanh</td>
<td>27, 37</td>
</tr>
<tr>
<td>Đảo chiều, sao–tam giác</td>
<td>L.10</td>
<td>⚠⚠ <strong>Khoảng chết</strong> và <strong>khoá cơ khí</strong></td>
<td>3, 36</td>
</tr>
<tr>
<td>Báo động</td>
<td>L.11</td>
<td>⭐ Giữ <strong>báo động đầu tiên</strong></td>
<td>44</td>
</tr>
<tr>
<td>Đọc analog</td>
<td>L.12</td>
<td>⚠⚠ Kiểm ngoài dải <strong>trước</strong> khi quy đổi</td>
<td>31, 32</td>
</tr>
<tr>
<td>Đèn tháp</td>
<td>L.13</td>
<td>⚠ Mỗi lúc một màu</td>
<td>44, 51</td>
</tr>
<tr>
<td>Đếm sản lượng</td>
<td>L.14</td>
<td>⚠⚠ Chia cho 0 ở đầu ca</td>
<td>19, 55</td>
</tr>
<tr>
<td>Gắp bằng giác hút</td>
<td>L.15</td>
<td>⚠⚠ Ngừng hút <strong>không phải</strong> là nhả</td>
<td>6, 33, 46</td>
</tr>
<tr>
<td>Theo dõi tuổi thọ vật tư</td>
<td>L.16</td>
<td>⚠⚠ Bộ đếm bị xoá khi nạp lại chương trình</td>
<td>11, 53</td>
</tr>
<tr>
<td>Nhờ phần mềm PC làm một việc</td>
<td>L.16b</td>
<td>⚠⚠ Hai chương trình cùng ghi một ô</td>
<td>39, 43</td>
</tr>
<tr>
<td>⭐ <strong>Chọn viết bằng ladder hay ST</strong></td>
<td><strong>L.18</strong></td>
<td>⚠ Viết ngõ ra cuối bằng ST — thợ bảo trì bị chặn</td>
<td>15, 20</td>
</tr>
<tr>
<td>⭐ Khối nào tự viết, khối nào đã có sẵn</td>
<td><strong>L.17</strong></td>
<td>⚠⚠ Tự viết khối chức năng an toàn</td>
<td>30, 47</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Mọi đoạn ở đây đều <strong>ngắn hơn thực tế</strong> — chúng bỏ qua phần riêng của máy
bạn, và bỏ qua mọi thứ thuộc về thiết kế an toàn.</p>
<p>⭐ Hãy đọc chương được dẫn để hiểu <strong>vì sao</strong> mẫu viết như vậy, rồi viết lại bằng tên biến của bạn.
⚠ <strong>Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng</strong> — và loại lỗi đó khó tìm
nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.</p>
</blockquote>
<!-- SECTION: pl_m_cau_hinh_du_an_phan_mem -->
<hr>
<h1 id="ph-lc-m-cu-hình-d-án-phn-mm-phn-trưng-không-dy">Phụ lục M — Cấu hình dự án phần mềm: phần trường không dạy</h1>
<blockquote>
<p><strong>Ở trường, một bài PLC thường gồm: khai vài tag, viết logic, bấm mô phỏng, xong.</strong></p>
<p>⭐ Trên máy thật, phần đó là <strong>một phần nhỏ</strong> của một dự án phần mềm PLC. Phần còn lại không phải
lập trình — nó là <strong>cấu hình</strong>, và nó quyết định máy có chạy được hay không nhiều hơn logic.</p>
</blockquote>
<hr>
<h2 id="m1-khong-cách-gia-bài-tp-và-d-án-tht">M.1 ⭐⭐ Khoảng cách giữa bài tập và dự án thật</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ở trường</th>
<th>⭐ Trên máy thật</th>
</tr>
</thead>
<tbody><tr>
<td>Tag có sẵn, hoặc tự đặt tuỳ ý</td>
<td>⭐ Tag phải khớp <strong>số dây trong tủ</strong> và <strong>nhãn trên màn hình</strong> (Chương 23, 49, Phụ lục C.1)</td>
</tr>
<tr>
<td>PLC là một hộp trừu tượng trong bộ mô phỏng</td>
<td>⭐ Phải <strong>khai đúng CPU, đúng module, đúng khe</strong>, đúng phiên bản firmware (Phụ lục C.10)</td>
</tr>
<tr>
<td>Ngõ vào là ô tích chuột</td>
<td>Ngõ vào có <strong>kiểu đấu</strong>, <strong>thời gian lọc</strong>, <strong>dải analog</strong>, <strong>hành vi khi đứt dây</strong> — mỗi thứ là một tham số phải đặt</td>
</tr>
<tr>
<td>Không có mạng</td>
<td>⭐ Có <strong>địa chỉ IP, tên trạm, giao thức</strong> — và một sơ đồ địa chỉ phải quản lý</td>
</tr>
<tr>
<td>Bật mô phỏng là chạy</td>
<td>⭐ Có <strong>STOP / STARTUP / RUN</strong>, có vòng quét đầu tiên, có khởi động lại sau mất điện</td>
</tr>
<tr>
<td>Sai thì sửa rồi chạy lại</td>
<td>⚠⚠ Sai thì <strong>cơ cấu chuyển động thật</strong>, và có người đứng cạnh</td>
</tr>
<tr>
<td>Xong bài là xong</td>
<td>⭐ Còn <strong>sao lưu, mật khẩu, bàn giao, khôi phục</strong> (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một cách đo khoảng cách đó rất gọn: đếm xem có bao nhiêu thứ phải đặt ĐÚNG trước khi dòng
lệnh đầu tiên có ý nghĩa.</strong></p>
<p>⚡ Trong bộ mô phỏng: gần như không có gì. ⭐ Trên máy thật: <strong>cấu hình phần cứng · tham số từng
module · địa chỉ mạng · vùng nhớ giữ được · đồng hồ · mức truy cập</strong> — sáu nhóm, và <strong>logic của
bạn chạy sai hoặc không chạy nếu bất kỳ nhóm nào sai</strong>, mà phần lớn chúng <strong>không báo lỗi biên
dịch</strong>.</p>
</blockquote>
<hr>
<h2 id="m2-cu-hình-phn-cng-trong-phn-mm">M.2 Cấu hình phần cứng trong phần mềm</h2>
<p>⭐ Đây là bước đầu tiên của mọi dự án thật, và là bước <strong>không tồn tại</strong> trong bài tập mô phỏng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Nội dung</th>
<th>⚠ Sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>Khai <strong>CPU</strong></td>
<td>Đúng mã, ⭐ <strong>đúng phiên bản firmware</strong></td>
<td>Nạp không xuống được, hoặc thiếu chức năng</td>
</tr>
<tr>
<td>Khai <strong>từng module, đúng khe</strong></td>
<td>Theo bản đồ khe cắm (<strong>Phụ lục C.10</strong>)</td>
<td>⚠⚠ Địa chỉ <strong>dịch</strong> — mọi tag trỏ sang thiết bị khác (Chương 8 mục 8.4)</td>
</tr>
<tr>
<td>Đặt <strong>tham số từng module</strong></td>
<td>Xem bảng dưới</td>
<td>⭐ Chương trình đúng mà phép đo vẫn sai</td>
</tr>
<tr>
<td>Khai <strong>thiết bị trên mạng</strong></td>
<td>Tên trạm, địa chỉ, tệp mô tả thiết bị</td>
<td>Thiết bị không lên mạng</td>
</tr>
</tbody></table></div>
<h3>⭐ Tham số module — nhóm bị bỏ quên nhiều nhất</h3>
<p>⚠ Đây là chỗ <em>&quot;chương trình đúng mà máy vẫn sai&quot;</em> hay xuất phát, vì ⭐ <strong>không có gì trong mã nguồn
cho thấy các tham số này tồn tại</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại module</th>
<th>Tham số phải đặt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Ngõ vào số</strong></td>
<td>⭐ <strong>Thời gian lọc ngõ vào</strong> — ⚠ đặt quá dài thì mất xung ngắn, quá ngắn thì nhiễu lọt</td>
<td>9 mục 9.3b · 10 mục 10.3</td>
</tr>
<tr>
<td><strong>Ngõ ra số</strong></td>
<td>Trạng thái ngõ ra ⭐ <strong>khi CPU chuyển sang STOP</strong> — giữ giá trị cuối hay về 0</td>
<td>⚠ <strong>8 mục 8.8</strong> · 48</td>
</tr>
<tr>
<td><strong>Analog vào</strong></td>
<td>Kiểu tín hiệu (áp/dòng) · dải · ⭐ <strong>lọc/trung bình hoá</strong> · ⭐⭐ <strong>bật chẩn đoán đứt dây</strong></td>
<td>31 mục 31.3 · 32</td>
</tr>
<tr>
<td><strong>Analog ra</strong></td>
<td>Dải · ⭐ giá trị khi CPU dừng</td>
<td>31 · 48</td>
</tr>
<tr>
<td><strong>Nhiệt độ</strong></td>
<td>⭐ Loại cảm biến (Pt100/Pt1000, loại cặp nhiệt) · <strong>số dây</strong> · hệ số alpha · bù đầu lạnh</td>
<td>⚠ <strong>33</strong></td>
</tr>
<tr>
<td><strong>Bộ đếm tốc độ cao</strong></td>
<td>Chế độ đếm · kênh nào dùng được · hướng</td>
<td>18 mục 18.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Ba tham số dưới đây sai thì KHÔNG có báo lỗi nào, và triệu chứng trông y hệt lỗi lập trình:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số sai</th>
<th>Triệu chứng</th>
</tr>
</thead>
<tbody><tr>
<td>Kiểu tín hiệu analog (áp thay vì dòng)</td>
<td>Giá trị luôn ở đáy hoặc đỉnh thang (<strong>Phụ lục E.5</strong>)</td>
</tr>
<tr>
<td>Loại cảm biến nhiệt / số dây</td>
<td>Nhiệt độ lệch <strong>có hệ thống</strong>, đồ thị trông bình thường (Chương 33)</td>
</tr>
<tr>
<td>Thời gian lọc ngõ vào đặt quá dài</td>
<td>⭐ Xung ngắn <strong>biến mất</strong> — và mã đếm của bạn không sai một chữ nào</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Vì vậy bảng cấu hình phần cứng (C.10) phải ghi cả tham số module, không chỉ khe cắm.</strong> ⚡ Nó
là <strong>mục số 2 của bộ sao lưu tám hạng mục</strong> (Phụ lục C.9) đúng vì lý do này: không có nó thì một
CPU mới nạp chương trình vào <strong>vẫn không chạy đúng</strong>.</p>
</blockquote>
<h3>⭐ Biến thể phần cứng trong cùng một dự án</h3>
<p>Máy đóng theo lô thường <strong>không giống hệt nhau</strong>: lô đầu dùng đảo van của hãng này, lô sau đổi sang
hãng khác vì giá hay vì hàng về chậm. Hai cách quản lý, cùng bài toán <em>&quot;hai loại đảo van trên mạng&quot;</em>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Làm thế nào</th>
<th>Ưu</th>
<th>Nhược</th>
</tr>
</thead>
<tbody><tr>
<td><strong>A — hai dự án</strong></td>
<td>Mỗi biến thể một bản dự án riêng</td>
<td>Mỗi bản sạch, không có thiết bị thừa</td>
<td>⚠⚠ Sửa một lỗi phải sửa <strong>hai nơi</strong>; sau vài lần sửa, hai bản lệch nhau mà không ai biết</td>
</tr>
<tr>
<td>⭐ <strong>B — một dự án, khai cả hai, tắt cái không lắp</strong></td>
<td>Cấu hình mạng khai cả hai thiết bị; cái không lắp đánh dấu <strong>không dùng</strong>; chương trình chọn biến thể bằng <strong>một tham số</strong></td>
<td><strong>Một</strong> nguồn duy nhất; đổi biến thể ngay lúc chạy thử</td>
<td>⚠ Bật nhầm cái không lắp thì mạng không lên — phải có cách nhận ra ngay</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị: cách B</strong>, kèm ba quy tắc — một máy đang chạy mà tôi đọc được cấu hình làm đúng cách
này: hai đảo van khác hãng cùng nằm trong cấu hình, một cái bị tắt, và ghi chú đầu chương trình nhắc
<em>phải xác nhận lắp hãng nào</em>.</p>
<ol>
<li>Tham số biến thể nằm ở <strong>một</strong> chỗ, ghi vào bảng cấu hình phần cứng (<strong>Phụ lục C.10</strong>) và hiện
trên màn hình chẩn đoán.</li>
<li>Ngay sau khởi động, <strong>so</strong> thiết bị đã khai với thiết bị thật sự trả lời trên mạng; lệch thì báo một
lỗi <strong>có tên</strong> — <em>&quot;cấu hình biến thể sai&quot;</em> — thay vì một lỗi <em>&quot;mất kết nối&quot;</em> chung chung.</li>
<li>Nhật ký sửa đổi ghi rõ <strong>lô máy nào</strong> dùng biến thể nào (Chương 30 mục 30.6).</li>
</ol>
<p><strong>✅ Đạt khi:</strong> đặt tham số biến thể và tắt đúng thiết bị → máy lên mạng không lỗi; cố ý bật nhầm thiết
bị → thông báo nói đúng <em>&quot;cấu hình biến thể sai&quot;</em>, không phải lỗi chung.</p>
<hr>
<h2 id="m3-mng-đa-ch-ip-tên-trm-và-mt-sơ-đ-phi-qun-lý">M.3 ⭐ Mạng: địa chỉ IP, tên trạm, và một sơ đồ phải quản lý</h2>
<p>⚠ Bài tập mô phỏng không có mạng. ⭐ Máy thật thì gần như luôn có — và <strong>địa chỉ là thứ phải thiết
kế, không phải thứ gõ đại cho chạy</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Phải quyết định</th>
<th>⚠ Bỏ qua thì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Địa chỉ tĩnh hay cấp động</strong></td>
<td>⭐ Thiết bị điều khiển <strong>luôn dùng địa chỉ tĩnh</strong></td>
<td>⚠⚠ Cấp động thì sau một lần mất điện, thiết bị <strong>đổi địa chỉ</strong> và máy mất kết nối</td>
</tr>
<tr>
<td><strong>Dải địa chỉ của máy</strong></td>
<td>Một dải riêng cho máy, ghi lại từng địa chỉ đã dùng</td>
<td>⚠ Trùng địa chỉ với máy khác khi đưa vào chuyền</td>
</tr>
<tr>
<td>⭐ <strong>Tên trạm</strong> <em>(device name)</em></td>
<td>Nhiều giao thức định danh thiết bị <strong>bằng tên</strong>, không bằng IP</td>
<td>Thay thiết bị mới mà quên đặt tên → không lên mạng</td>
</tr>
<tr>
<td><strong>Mặt nạ mạng và cổng ra</strong></td>
<td>Thiết bị cùng máy nên <strong>cùng một mạng con</strong></td>
<td>Hai thiết bị không thấy nhau dù dây đúng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tách mạng máy khỏi mạng nhà máy</strong></td>
<td>Máy chạy được <strong>kể cả khi mạng trên chết</strong></td>
<td>⚠⚠ Sự cố mạng văn phòng làm dừng sản xuất (Chương 45)</td>
</tr>
<tr>
<td><strong>Sơ đồ địa chỉ</strong></td>
<td>Một bảng: thiết bị · IP · tên trạm · cổng switch</td>
<td>⭐ Không ai biết cái gì ở đâu khi có sự cố</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Địa chỉ IP là một tài sản của dự án, không phải một thiết lập.</strong> ⚡ Nó phải nằm trong
<strong>Phụ lục C.10.2</strong>, phải nằm trong <strong>bộ sao lưu</strong> (Phụ lục C.9, hạng mục 7), và phải <strong>dán nhãn
trong tủ</strong>.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Một chi tiết đáng biết về việc xoá bộ nhớ CPU.</strong> Trên một số hệ, lệnh <strong>xoá bộ nhớ</strong> xoá sạch
vùng nhớ làm việc và cả vùng giữ được — ⭐ <strong>nhưng KHÔNG xoá địa chỉ IP đã lưu và KHÔNG xoá bộ đệm
chẩn đoán</strong>.</p>
<p>⚡ Nghĩa là: sau khi xoá bộ nhớ, ⭐ <strong>CPU vẫn giữ địa chỉ mạng</strong> (nên bạn vẫn kết nối được), và
⭐⭐ <strong>lịch sử sự cố vẫn còn để đọc</strong>. ⚠ Nhưng đừng suy ngược rằng mọi hệ đều vậy — <strong>kiểm tài liệu
CPU của bạn trước khi dựa vào điều đó</strong>.</p>
</blockquote>
<hr>
<h2 id="m4-khi-đng-stop-startup-run-và-vòng-quét-đu-tiên">M.4 ⭐⭐ Khởi động: STOP, STARTUP, RUN — và vòng quét đầu tiên</h2>
<p>⚠ Trong bộ mô phỏng, &quot;chạy&quot; là một trạng thái. ⭐ Trên máy thật có <strong>ba</strong> trạng thái, và <strong>đèn trên
CPU cho biết đang ở trạng thái nào</strong> — đây là thứ đầu tiên phải nhìn khi tới máy.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạng thái</th>
<th>Xảy ra gì</th>
<th>⭐ Việc bạn làm được</th>
</tr>
</thead>
<tbody><tr>
<td><strong>STOP</strong></td>
<td>CPU <strong>không chạy</strong> chương trình</td>
<td>⭐ Nạp dự án xuống</td>
</tr>
<tr>
<td>⭐ <strong>STARTUP</strong></td>
<td>Khối khởi động (nếu có) chạy <strong>đúng một lần</strong>; ⚠ <strong>ngắt chưa được xử lý</strong></td>
<td>Khởi tạo giá trị ban đầu</td>
</tr>
<tr>
<td><strong>RUN</strong></td>
<td>Vòng quét chạy lặp mãi; ngắt được xử lý</td>
<td>Chạy máy; ⭐ một phần dự án nạp được ngay khi đang RUN</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Khởi động lại nóng và xoá bộ nhớ — hai thứ rất khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Khởi động lại nóng</strong> <em>(warm restart)</em></th>
<th><strong>Xoá bộ nhớ</strong> <em>(memory reset)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Dữ liệu <strong>không giữ được</strong></td>
<td>⭐ Đưa về <strong>giá trị ban đầu</strong></td>
<td>Xoá</td>
</tr>
<tr>
<td>⭐⭐ Dữ liệu <strong>giữ được</strong></td>
<td>⭐ <strong>Được giữ lại</strong></td>
<td>⚠⚠ <strong>Bị xoá</strong></td>
</tr>
<tr>
<td>Bộ đệm chẩn đoán</td>
<td>Giữ</td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
<tr>
<td>Địa chỉ IP đã lưu</td>
<td>Giữ</td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là cái bẫy mà không bài tập nào dạy: NẠP LẠI một khối dữ liệu có thể đặt giá trị giữ
được về giá trị khởi tạo.</strong> ⭐ Tuỳ hệ và tuỳ đời phần mềm, nạp xuống một khối dữ liệu làm cả phần
giữ được lẫn phần không giữ được <strong>quay về giá trị ban đầu</strong> ở lần vào RUN kế tiếp.</p>
<p>⚡ Nghĩa là: bộ đếm sản lượng, bộ đếm tuổi thọ vật tư, số giờ chạy — ⚠ <strong>về 0 sau một lần sửa
chương trình</strong>, và không ai nhận ra cho tới khi cần con số đó (Chương 16 mục 16.4, Chương 53).</p>
<p>⭐⭐ <strong>Việc phải làm trước mỗi lần nạp: đọc và ghi lại các con số tích luỹ.</strong> Và đưa việc đó vào
quy trình thay đổi ở Chương 53 mục 53.3.</p>
</blockquote>
<h3>⭐ Vòng quét đầu tiên — thứ phải khởi tạo, và thứ tuyệt đối không</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Nên làm ở vòng quét đầu</th>
<th>⚠⚠ KHÔNG được làm</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt biến trạng thái về giá trị an toàn đã biết</td>
<td>⚠⚠ <strong>Tự động cho phép chuyển động</strong></td>
</tr>
<tr>
<td>Xoá các cờ tạm không giữ được</td>
<td>⚠⚠ <strong>Tự động về gốc</strong> — Chương 28 nói rõ vì sao</td>
</tr>
<tr>
<td>Nạp tham số công thức đang chọn (Chương 29)</td>
<td>⚠ Giả định cơ cấu đang ở vị trí nghỉ</td>
</tr>
<tr>
<td>⭐ Đặt cờ <em>&quot;chưa về gốc&quot;</em> = TRUE</td>
<td>Xoá lịch sử báo động</td>
</tr>
<tr>
<td>⭐ <strong>Che sườn lên</strong> của vòng này bằng cờ <code>M_FirstScan</code> (Chương 16 Bẫy 9)</td>
<td>⚠⚠ <strong>Tin một sườn lên</strong> ở vòng này — nút kẹt hay cảm biến đang che cũng thành <em>&quot;vừa nhấn&quot;</em>, <em>&quot;vừa tới&quot;</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: sau khi có điện lại, máy phải ở trạng thái AN TOÀN và BIẾT RẰNG MÌNH KHÔNG BIẾT
GÌ</strong> — chưa về gốc, chưa biết vị trí cơ cấu, chưa biết có sản phẩm trong máy hay không.</p>
<p>⚠ Bài tập mô phỏng không bao giờ dạy điều này vì trong mô phỏng <strong>không có mất điện giữa chừng</strong>.</p>
</blockquote>
<hr>
<h2 id="m5-đng-h-và-du-thi-gian">M.5 ⭐ Đồng hồ và dấu thời gian</h2>
<p>⚠ Hạng mục này bị bỏ qua gần như mọi lần, và nó <strong>âm thầm làm hỏng giá trị của mọi bản ghi</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt <strong>đồng hồ CPU</strong></td>
<td>⭐ Mọi báo động, mọi bản ghi sản xuất đều đóng dấu bằng đồng hồ này</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đồng bộ thời gian tự động</strong></td>
<td>⚠ Đồng hồ CPU <strong>trôi</strong>. Sau vài tháng, dấu thời gian lệch tới mức không đối chiếu được với máy khác</td>
</tr>
<tr>
<td><strong>Múi giờ và quy ước ghi</strong></td>
<td>⭐ Quan trọng khi báo cáo lên hệ thống trên (Chương 45)</td>
</tr>
<tr>
<td>⭐ <strong>Pin hoặc nguồn nuôi đồng hồ</strong></td>
<td>⚠ Hết pin → mỗi lần mất điện, đồng hồ về mốc mặc định</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao chuyện nhỏ này đáng một mục riêng:</strong> ⚡ khi đi tìm nguyên nhân một sự cố, thứ giá trị
nhất là <strong>đối chiếu thời điểm</strong> giữa bản ghi của PLC, bản ghi của màn hình, và bản ghi của hệ
thống trên (Chương 51, Phụ lục E.1 câu 1).</p>
<p>⚠ Ba đồng hồ lệch nhau vài phút thì <strong>phép đối chiếu đó vô nghĩa</strong> — và bạn mất đúng công cụ mạnh
nhất của mình. ⭐ Đây cũng là lý do hạng mục <em>&quot;mốc đo lúc nghiệm thu&quot;</em> ở <strong>Phụ lục C.9</strong> đòi ghi
<strong>điều kiện đo</strong>, không chỉ con số.</p>
</blockquote>
<hr>
<h2 id="m6-chn-đoán-ca-chính-cpu-th-phi-đc-trưc-khi-đc-code">M.6 ⭐⭐ Chẩn đoán của chính CPU — thứ phải đọc TRƯỚC khi đọc code</h2>
<p>⚠ Khi máy có sự cố, phản xạ của người mới là <strong>mở chương trình ra đọc</strong>. ⭐ Phản xạ đúng là <strong>đọc
những gì CPU đã tự ghi lại</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Nó cho biết gì</th>
<th>⭐ Vì sao đọc trước</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Đèn trên CPU và trên module</strong></td>
<td>Trạng thái vận hành; có lỗi phần cứng hay không</td>
<td>⚡ <strong>Không cần máy tính</strong> — nhìn là biết ở STOP hay RUN</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bộ đệm chẩn đoán</strong> <em>(diagnostic buffer)</em></td>
<td>⭐ Danh sách sự kiện <strong>kèm dấu thời gian</strong>: lỗi module, chuyển STOP, mất kết nối</td>
<td>⭐ <strong>Nó sống sót qua cả lệnh xoá bộ nhớ</strong> — là bản ghi pháp y của CPU</td>
</tr>
<tr>
<td><strong>Mã lỗi hệ thống</strong></td>
<td>Loại lỗi cụ thể</td>
<td>Tra thẳng trong tài liệu hãng</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian quét lớn nhất</strong></td>
<td>So với con số lúc nghiệm thu</td>
<td>Phát hiện trôi (Chương 36, 51)</td>
</tr>
</tbody></table></div>
<h3>⚠⚠ Lỗi nặng, lỗi nhẹ, và một cái bẫy an toàn</h3>
<p>⭐ Các hệ phân biệt <strong>lỗi làm dừng CPU</strong> với <strong>lỗi chỉ ghi nhận rồi chạy tiếp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Hành vi</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Lỗi nặng</strong></td>
<td>⭐ <strong>Dừng thực thi</strong>, CPU vào trạng thái lỗi, đèn báo lỗi</td>
<td>Truy cập ngoài mảng · chia cho 0 ở một số hệ · lỗi cấu hình</td>
</tr>
<tr>
<td><strong>Lỗi nhẹ</strong></td>
<td>Ghi vào bộ đệm, ⭐ <strong>chương trình chạy tiếp</strong></td>
<td>⭐ Tác vụ chồng lên chính nó (Chương 27 mục 27.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Và đây là cái bẫy: nhiều hệ cho bạn viết một &quot;thủ tục xử lý lỗi&quot; để XOÁ lỗi nặng và chạy
tiếp.</strong></p>
<p>⭐ Về kỹ thuật nó hoạt động: lỗi được xoá, lệnh gây lỗi <strong>không chạy</strong>, chương trình chạy tiếp từ
lệnh kế. ⚡ Về an toàn, ⚠⚠ <strong>nó là một trong những thứ nguy hiểm nhất bạn có thể viết</strong> — vì nó
biến <em>&quot;máy dừng vì có gì đó sai&quot;</em> thành <em>&quot;máy chạy tiếp và không ai biết&quot;</em>.</p>
<p>⭐⭐ <strong>Quy tắc:</strong> chỉ dùng thủ tục xử lý lỗi để <strong>đưa máy về trạng thái an toàn rồi dừng có kiểm
soát và báo rõ</strong>, ⚠ <strong>không bao giờ</strong> dùng nó để giấu lỗi cho dây chuyền khỏi dừng. ⚡ Nếu áp lực
sản lượng đòi điều đó, thì vấn đề cần giải là <strong>nguyên nhân gốc</strong>, không phải cái báo lỗi
(Chương 48, 51).</p>
</blockquote>
<hr>
<h2 id="m7-mt-khu-mc-truy-cp-và-bo-v-mã-ngun">M.7 ⭐ Mật khẩu, mức truy cập và bảo vệ mã nguồn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ chế</th>
<th>Nó chặn gì</th>
<th>⚠ Cái giá</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Mật khẩu vào CPU</strong></td>
<td>Người lạ nạp chương trình khác xuống</td>
<td>⚠ Mất mật khẩu = <strong>mất quyền sửa máy của chính mình</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nhiều mức truy cập</strong></td>
<td>Đọc / đọc-ghi / toàn quyền — cho từng vai trò</td>
<td>Phải quản lý nhiều mật khẩu</td>
</tr>
<tr>
<td>⭐⭐ <strong>Bảo vệ khối</strong> <em>(know-how protection)</em></td>
<td>Người khác <strong>không mở xem được</strong> ruột khối</td>
<td>⚠⚠ Khối bị khoá thì <strong>người bảo trì của khách cũng không sửa được</strong></td>
</tr>
<tr>
<td><strong>Chữ ký khối</strong></td>
<td>Bằng chứng khối chưa bị đụng vào</td>
<td>Ký rồi thì sửa gì cũng phải gỡ ký (Chương 30 mục 30.5)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Quyết định này là quyết định HỢP ĐỒNG, không phải quyết định kỹ thuật.</strong> ⭐ Khoá mã nguồn máy
rồi bàn giao cho khách nghĩa là: mỗi lần khách cần sửa một con số, họ phải gọi bạn — và <strong>lúc hai
giờ sáng thì bạn không nghe máy</strong>.</p>
<p>⭐⭐ <strong>Phải thoả thuận bằng văn bản TRƯỚC KHI làm máy</strong>: khách được nhận mã nguồn tới mức nào, ai
giữ mật khẩu, và ⚠ <strong>chuyện gì xảy ra nếu công ty bạn không còn tồn tại</strong> (Chương 54 mục 54.6).</p>
</blockquote>
<hr>
<h2 id="m8-np-xung-th-nh-và-khôi-phc">M.8 Nạp xuống, thẻ nhớ và khôi phục</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>⭐ Điểm phải biết</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Nạp toàn bộ</strong></td>
<td>Thường phải đưa CPU về STOP — ⚠ <strong>máy dừng</strong></td>
</tr>
<tr>
<td>⭐ <strong>Nạp một phần khi đang RUN</strong></td>
<td>Làm được ở nhiều hệ, ⚠⚠ nhưng là thao tác <strong>nguy hiểm</strong> — Chương 53 mục 53.2</td>
</tr>
<tr>
<td>⭐⭐ <strong>Thẻ nhớ</strong></td>
<td>Ở nhiều hệ, thẻ nhớ <strong>là</strong> chương trình. ⚠ Rút nhầm thẻ = máy mất chương trình</td>
</tr>
<tr>
<td><strong>Khôi phục</strong></td>
<td>⭐ Phải <strong>thử ít nhất một lần</strong> trước khi bàn giao (Chương 54)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Thứ tự khôi phục đúng là: cấu hình phần cứng → chương trình → tham số thiết bị rời → màn
hình.</strong> ⚡ Đảo thứ tự thì CPU mới <strong>không nhận I/O</strong>, và bạn sẽ đi tìm lỗi trong chương trình
(Chương 54).</p>
</blockquote>
<hr>
<h2 id="m9-mô-phng-không-kim-đưc-gì">M.9 ⚠⚠ Mô phỏng KHÔNG kiểm được gì</h2>
<p>⭐ Mô phỏng rất đáng dùng — Chương 50 nói rõ nó tiết kiệm bao nhiêu. ⚠ Nhưng phải biết <strong>ranh giới</strong>
của nó, vì đây đúng là chỗ người học ở trường hay nhầm.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⭐ Mô phỏng kiểm được</th>
<th>⚠⚠ Mô phỏng KHÔNG kiểm được</th>
</tr>
</thead>
<tbody><tr>
<td>Logic trình tự, điều kiện chuyển bước</td>
<td>⚠⚠ <strong>Kiểu đấu sink/source, PNP/NPN</strong> — Hình 9.1</td>
</tr>
<tr>
<td>Máy trạng thái, chế độ vận hành</td>
<td>⚠ <strong>Tham số module</strong> (dải analog, lọc, loại cảm biến nhiệt)</td>
</tr>
<tr>
<td>Phép tính, quy đổi thang</td>
<td>⚠⚠ <strong>Thời gian thật của cơ cấu</strong> — mọi timeout đều là số đoán</td>
</tr>
<tr>
<td>Cấu trúc chương trình, cách đặt tên</td>
<td>⚠ <strong>Thời gian quét thật</strong> và hành vi phụ thuộc nó</td>
</tr>
<tr>
<td>Xử lý bất thường <strong>đã nghĩ ra</strong></td>
<td>⚠⚠ <strong>Bất thường chưa nghĩ ra</strong> — đứt dây, nhiễu, sụt áp</td>
</tr>
<tr>
<td>Bế tắc giữa hai trạm</td>
<td>⚠⚠ <strong>Mọi thứ thuộc về điện và lắp đặt</strong> (Chương 49)</td>
</tr>
<tr>
<td></td>
<td>⚠⚠ <strong>Chức năng an toàn</strong> — Chương 47, 48</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách phát biểu gọn nhất về ranh giới đó:</strong> ⚡ <strong>mô phỏng kiểm được thứ bạn ĐÃ NGHĨ TỚI.</strong> ⚠
Phần lớn sự cố trên máy thật đến từ thứ <strong>chưa ai nghĩ tới</strong> — và đó chính là phần mà kiểm thử
tình huống xấu (Chương 50 mục 50.5) và chạy thử tại hiện trường (Chương 52) tồn tại để bắt.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Và một ranh giới tuyệt đối:</strong> ⭐ <strong>không bao giờ dùng mô phỏng để nghiệm thu chức năng an
toàn.</strong> Chức năng an toàn nghiệm thu bằng <strong>thử thật trên máy thật</strong>, có biên bản (Phụ lục C.8,
Chương 47, 48).</p>
</blockquote>
<hr>
<h2 id="m10-danh-mc-kim-d-án-phn-mm-đã-cu-hình-xong-chưa">M.10 ⭐ Danh mục kiểm — dự án phần mềm đã cấu hình xong chưa</h2>
<blockquote>
<p>⚠ <strong>Đánh dấu được hết những mục dưới đây thì dự án phần mềm mới sẵn sàng để chạy thử:</strong></p>
<p><strong>Phần cứng</strong></p>
<ul>
<li><input disabled="" type="checkbox"> CPU và <strong>mọi module</strong> đã khai đúng mã, đúng khe, ⭐ đúng phiên bản firmware</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Tham số từng module</strong> đã đặt và <strong>đã ghi vào Phụ lục C.10</strong></li>
<li><input disabled="" type="checkbox"> Trạng thái ngõ ra <strong>khi CPU sang STOP</strong> đã đặt có chủ ý (Chương 8 mục 8.8)</li>
<li><input disabled="" type="checkbox"> ⭐ Chẩn đoán <strong>đứt dây</strong> của kênh analog đã bật ở những kênh cần</li>
<li><input disabled="" type="checkbox"> Máy có <strong>biến thể phần cứng</strong>: thiết bị không lắp đã tắt trong cấu hình; tham số biến thể ghi
vào Phụ lục C.10 (mục M.2)</li>
</ul>
<p><strong>Mạng</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi thiết bị dùng <strong>địa chỉ tĩnh</strong>; sơ đồ địa chỉ đã ghi lại</li>
<li><input disabled="" type="checkbox"> ⭐ Tên trạm đã đặt cho thiết bị định danh bằng tên</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Máy <strong>chạy được khi mạng nhà máy chết</strong> — đã thử bằng cách rút dây</li>
</ul>
<p><strong>Khởi động và bộ nhớ</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đã xác định biến nào <strong>giữ được</strong>, biến nào không (Chương 16 mục 16.4)</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Đã thử <strong>mất điện giữa chu trình</strong> rồi cấp lại — máy về trạng thái an toàn, <strong>không tự chuyển động</strong></li>
<li><input disabled="" type="checkbox"> Con số tích luỹ (sản lượng, tuổi thọ vật tư) ⚠ <strong>đã ghi lại trước khi nạp</strong></li>
</ul>
<p><strong>Thời gian</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Đồng hồ CPU đã đặt đúng; ⭐ đồng bộ tự động đã cấu hình</li>
<li><input disabled="" type="checkbox"> ⭐ Dấu thời gian của PLC, màn hình và hệ thống trên <strong>đã đối chiếu khớp nhau</strong></li>
</ul>
<p><strong>Chẩn đoán và bảo vệ</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đã biết cách <strong>mở bộ đệm chẩn đoán</strong> và đã đọc thử một lần</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Không có thủ tục xử lý lỗi nào xoá lỗi nặng rồi chạy tiếp</strong> mà không báo</li>
<li><input disabled="" type="checkbox"> Mật khẩu và mức truy cập đã đặt; ⭐ <strong>đã ghi vào hồ sơ bàn giao</strong>, không chỉ trong đầu</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Thoả thuận bàn giao mã nguồn <strong>đã ký</strong> (Chương 54 mục 54.6)</li>
</ul>
<p><strong>Sao lưu</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Bộ sao lưu tám hạng mục</strong> đã đủ (Phụ lục C.9)</li>
<li><input disabled="" type="checkbox"> ⭐⭐ Đã <strong>thử khôi phục ít nhất một lần</strong>, theo đúng thứ tự ở mục M.8</li>
</ul>
</blockquote>
<hr>
<h2 id="m11-dn-v-đâu">M.11 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bản đồ khe cắm và tham số module — biểu mẫu</td>
<td>⭐ <strong>Phụ lục C.10</strong></td>
</tr>
<tr>
<td>Bộ sao lưu và phiếu bàn giao</td>
<td><strong>Phụ lục C.9</strong> · Chương 54</td>
</tr>
<tr>
<td>Chín bước đầu dự án</td>
<td>⭐ <strong>Chương 23 mục 23.2b</strong></td>
</tr>
<tr>
<td>Vòng quét, ảnh ngõ vào, xung ngắn</td>
<td>⭐ <strong>Chương 10</strong></td>
</tr>
<tr>
<td>Biến giữ được hay không</td>
<td>Chương 16 mục 16.4 · Chương 11 mục 11.4</td>
</tr>
<tr>
<td>Chế độ vận hành, về gốc, phục hồi</td>
<td>⭐ <strong>Chương 28</strong></td>
</tr>
<tr>
<td>Sửa chương trình khi máy đang chạy</td>
<td>⚠ <strong>Chương 53 mục 53.2</strong></td>
</tr>
<tr>
<td>Mô phỏng: dùng tới đâu</td>
<td><strong>Chương 50</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng</td>
<td><strong>Phụ lục E</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Giới hạn của phụ lục này.</strong> ⭐ Tên gọi, số bước và cách đặt của <strong>từng hệ mỗi khác</strong> — phụ lục
này nêu <strong>việc phải làm</strong>, không nêu cách bấm. ⚡ Cách bấm nằm trong tài liệu hãng của hệ bạn dùng
(Phụ lục A1, A2).</p>
<p>⚠ Và mọi con số, hành vi nêu ở đây phải <strong>kiểm lại theo đúng dòng CPU và đúng phiên bản phần mềm</strong>
của bạn — ⭐ đặc biệt là hành vi <strong>giữ / không giữ khi nạp lại</strong>, vì nó khác nhau giữa các đời.</p>
</blockquote>
<hr>
<h3>Nguồn tham khảo phụ lục M</h3>
<ul>
<li><strong>Siemens</strong> — <em>S7-1200 Programmable controller System Manual</em>: ba chế độ <strong>STOP / STARTUP / RUN</strong>
và đèn báo trên CPU; ⭐ khối khởi động chạy <strong>một lần</strong> và <strong>ngắt chưa được xử lý</strong> trong STARTUP;
phân biệt ⭐⭐ <strong>khởi động lại nóng</strong> (dữ liệu không giữ được về giá trị ban đầu, dữ liệu giữ được
<strong>được giữ</strong>) với <strong>xoá bộ nhớ</strong> (xoá cả hai) — và ⭐ <strong>xoá bộ nhớ KHÔNG xoá bộ đệm chẩn đoán lẫn
địa chỉ IP đã lưu</strong>; ⚠ lưu ý <strong>nạp lại khối dữ liệu có thể đặt giá trị giữ được về giá trị khởi
tạo</strong>; truy cập I/O tức thời bỏ qua ảnh quá trình — nền cho mục M.3, M.4.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Major, Minor, and I/O Faults</em> (1756-PM014):
⚠⚠ <strong>lỗi nặng dừng thực thi</strong> và đưa bộ điều khiển vào trạng thái lỗi (đèn OK nháy đỏ); ⭐ có thể
viết <strong>thủ tục xử lý lỗi</strong> để xoá lỗi và chạy tiếp — lệnh gây lỗi <strong>không chạy</strong>, thực thi tiếp
từ lệnh kế; vị trí đặt thủ tục xử lý lỗi — nền cho mục M.6.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005):
⚠ <strong>lỗi nhẹ khi tác vụ chồng lên chính nó</strong> — ví dụ ở bảng lỗi nặng / lỗi nhẹ.</li>
<li>Tài liệu cấu hình của từng hệ trong <strong>Phụ lục A1, A2</strong> — dùng cho tên gọi và cách đặt cụ thể.</li>
</ul>
<blockquote>
<p>⚡ Các hành vi nêu trong phụ lục này <strong>có ở dạng nào đó trên hầu hết hệ hiện đại</strong>, nhưng ⚠ <strong>tên
gọi và chi tiết khác nhau</strong>. Hai nguồn hãng ở trên được dẫn vì chúng mô tả rõ ràng và kiểm chứng
được; ⭐ <strong>không suy ra rằng hệ của bạn hành xử y hệt</strong>.</p>
</blockquote>
<!-- SECTION: pl_n_quy_uoc_viet_ma -->
<hr>
<h1 id="ph-lc-n-quy-ưc-vit-mã">Phụ lục N — Quy ước viết mã</h1>
<blockquote>
<p><strong>Mã mẫu trong sách này vốn đã viết theo một quy ước nhất quán — nhưng quy ước đó chưa từng được
viết ra.</strong> Phụ lục này viết nó ra, đối chiếu với một bộ quy tắc trung lập của ngành, và chỉ rõ chỗ
sách <strong>theo</strong>, chỗ sách <strong>lệch có chủ ý</strong>, và chỗ sách <strong>từng sai rồi đã sửa</strong>.</p>
</blockquote>
<hr>
<h2 id="n1-vì-sao-phi-vit-quy-ưc-ra-giy">N.1 ⭐ Vì sao phải viết quy ước ra giấy</h2>
<p>Một người viết một mình thì nhất quán <strong>trong đầu</strong>. ⚠ Một nhóm ba người thì không — và một chương
trình PLC sống lâu hơn nhóm đã viết nó (Chương 22, 30).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Không có quy ước viết ra</th>
<th>Có quy ước viết ra</th>
</tr>
</thead>
<tbody><tr>
<td>Mỗi người một kiểu, và <strong>mỗi kiểu đều &quot;đúng&quot;</strong></td>
<td>Tranh luận một lần, rồi thôi</td>
</tr>
<tr>
<td>Người sau phải <strong>đoán</strong> ý người trước</td>
<td>Người sau <strong>tra</strong> được</td>
</tr>
<tr>
<td>Soát mã = soát khẩu vị</td>
<td>⭐ Soát mã = soát theo danh mục</td>
</tr>
<tr>
<td>Không đo được</td>
<td>⭐ <strong>Đo được</strong> — phần lớn quy tắc kiểm được bằng công cụ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy ước là hợp đồng giữa người viết hôm nay và người đọc hai năm sau.</strong> Hợp đồng chỉ có giá
trị khi <strong>được viết ra</strong>.</p>
</blockquote>
<hr>
<h2 id="n2-b-quy-tc-dùng-làm-chun-plcopen-coding-guidelines">N.2 Bộ quy tắc dùng làm chuẩn: PLCopen Coding Guidelines</h2>
<p>⭐ Sách dùng <strong>PLCopen Coding Guidelines v1.0</strong> (2016) làm chuẩn đối chiếu — một bộ quy tắc <strong>trung
lập hãng</strong>, viết riêng cho IEC 61131-3, miễn phí, và được soạn để làm <strong>cơ sở cho quy ước nội bộ</strong> của
từng đơn vị.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Mã</th>
<th>Nội dung</th>
<th>Số quy tắc</th>
</tr>
</thead>
<tbody><tr>
<td>Đặt tên</td>
<td><strong>N</strong></td>
<td>Tên biến, khối, kiểu, tác vụ</td>
<td>10</td>
</tr>
<tr>
<td>Chú thích</td>
<td><strong>C</strong></td>
<td>Chú thích nói gì, viết thế nào</td>
<td>6</td>
</tr>
<tr>
<td>Thực hành viết mã</td>
<td><strong>CP</strong></td>
<td>Khởi tạo, tác vụ, ngõ ra, kiểu dữ liệu, so sánh…</td>
<td>28</td>
</tr>
<tr>
<td>Ngôn ngữ</td>
<td><strong>L</strong></td>
<td>Riêng cho LD, FBD, SFC, ST</td>
<td>17</td>
</tr>
<tr>
<td>Phần mở rộng của hãng</td>
<td><strong>E</strong></td>
<td>Con trỏ, cấp phát bộ nhớ</td>
<td>3</td>
</tr>
</tbody></table></div>
<p>⭐ Mỗi quy tắc có một <strong>mức ưu tiên</strong>: <strong>Cao</strong>, <strong>Trung bình</strong>, <strong>Thấp</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Có hai loại quy tắc rất khác nhau, và phải phân biệt ngay từ đầu:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Ví dụ</th>
<th>Nó đòi gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Quy định</strong></td>
<td><em>&quot;Mỗi ngõ ra vật lý chỉ ghi một lần mỗi vòng quét&quot;</em></td>
<td>Làm, hoặc không làm</td>
</tr>
<tr>
<td>⭐ <strong>&quot;Hãy tự định nghĩa…&quot;</strong></td>
<td><em>&quot;Định nghĩa độ dài dòng tối đa&quot;</em></td>
<td>⚡ <strong>Bắt BẠN phải chọn</strong> — tài liệu chỉ gợi ý</td>
</tr>
</tbody></table></div>
<p>⭐ Loại thứ hai là loại hay bị bỏ qua nhất: không ai cấm bạn chọn gì, nên người ta <strong>không chọn gì
cả</strong>. Mục N.6 là câu trả lời của sách cho từng quy tắc loại này.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Một chi tiết nhỏ khi đọc bản gốc:</strong> bảng tổng hợp ở cuối tài liệu ghi mã <strong>L22</strong>, nhưng thân tài
liệu gọi cùng quy tắc đó là <strong>L12</strong> — lỗi in trong chính tài liệu. Phụ lục này dùng <strong>L12</strong>.</p>
</blockquote>
<hr>
<h2 id="n3-các-quy-tc-mc-cao-và-sách-áp-dng-đâu">N.3 ⭐⭐ Các quy tắc mức CAO — và sách áp dụng ở đâu</h2>
<p>⭐ Cột cuối: ✔ <strong>theo</strong> · ⭐ <strong>sách từng sai, đã sửa</strong> · ⚠ <strong>lệch có chủ ý</strong> (xem N.5) · ◯ <strong>sách không
dùng tới</strong> (quy tắc vẫn đúng) · ➕ <strong>chưa chương nào bàn — quy tắc nêu tại phụ lục này</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách dạy ở đâu</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N1</td>
<td>Tránh địa chỉ vật lý viết cứng</td>
<td>Ch.11 mục 11.3 — dùng tag có tên</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N3</td>
<td>Định nghĩa các từ phải tránh trong tên</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N4</td>
<td>Cách dùng chữ hoa phải <strong>rõ và nhất quán</strong></td>
<td>Mục N.5, N.6</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>N5</td>
<td>Tên cục bộ không được che tên toàn cục</td>
<td>Tiền tố vai trò (N.6) khiến gần như không thể trùng</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C1</td>
<td>⭐ Chú thích mô tả <strong>Ý ĐỊNH</strong> của mã, không kể lại mã</td>
<td>Ch.30 mục 30.4</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C2</td>
<td>Mọi POU, kiểu, biến đều có chú thích</td>
<td>Ch.30 mục 30.4</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP1</td>
<td>Truy cập thành phần cấu trúc bằng <strong>tên</strong>, không bằng độ lệch</td>
<td>Ch.11</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP2</td>
<td>Không có mã chết</td>
<td>Ch.22</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP3</td>
<td>⭐ Mọi biến được <strong>gán trước khi đọc</strong> — ở mọi chu kỳ: khởi động nguội, khởi động nóng, vòng quét đầu</td>
<td>Phụ lục M mục M.4 · Ch.20 (sửa ví dụ vòng lặp)</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP4</td>
<td>Vùng nhớ địa chỉ trực tiếp không được chồng lấn</td>
<td>Phụ lục B mục B.10</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP5</td>
<td>Thiết kế ứng dụng <strong>trước khi</strong> viết</td>
<td>Ch.23, 27</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP6</td>
<td>Tránh biến ngoài (<code>VAR_EXTERNAL</code>) trong hàm và khối</td>
<td>Ch.11 mục 11.6 — <em>&quot;khối không đọc biến toàn cục, mọi thứ qua chân&quot;</em> · Ch.30 mục 30.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP7</td>
<td>Thông tin lỗi trả về phải được kiểm và xử lý</td>
<td>Ch.37 — ngõ ra <code>Error</code> của khối chuyển động</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP8</td>
<td>Không dùng <code>=</code> / <code>&lt;&gt;</code> với <strong>số thực</strong></td>
<td>Ch.19 mục 19.3</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP28</td>
<td>⭐ Không dùng <code>=</code> / <code>&lt;&gt;</code> để dò ngưỡng <strong>thời gian hay đại lượng đo — kể cả ở dạng số nguyên</strong></td>
<td>Ch.19 mục 19.3</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP9</td>
<td>Giới hạn độ phức tạp của mã trong một POU</td>
<td>Mục N.6</td>
<td align="center">➕</td>
</tr>
<tr>
<td>CP10</td>
<td>Một biến chỉ được ghi từ <strong>một</strong> tác vụ</td>
<td>Ch.27 mục 27.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP11</td>
<td>Quản lý đồng bộ khi các tác vụ chia sẻ dữ liệu</td>
<td>Ch.27 mục 27.6 — vùng đệm</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP12</td>
<td>⭐ Mỗi ngõ ra vật lý chỉ ghi <strong>một lần mỗi vòng quét</strong></td>
<td>Ch.22 · Ch.27 Bẫy 2 · Ch.57 khối <code>Prg_OutputMap</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP13</td>
<td>Không dùng đệ quy</td>
<td>Sách không dùng; ⚠ đệ quy trên PLC là rủi ro tràn ngăn xếp</td>
<td align="center">◯</td>
</tr>
<tr>
<td>CP14</td>
<td>⭐ POU chỉ có <strong>một điểm thoát</strong> — tránh <code>RETURN</code></td>
<td>Phụ lục L mục L.6 · Ch.26 · Ch.29</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP15</td>
<td>Đọc một biến do tác vụ khác ghi <strong>chỉ một lần mỗi vòng</strong></td>
<td>Ch.27 mục 27.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP16</td>
<td>Tác vụ chỉ gọi <code>PROGRAM</code>, không gọi thẳng khối</td>
<td>Ch.57 — <code>PROGRAM Main</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP17</td>
<td>Dùng tham số đúng chiều khai báo: vào thì đọc, ra thì ghi</td>
<td>Ch.14</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP18</td>
<td>Hạn chế biến toàn cục</td>
<td>Ch.30 mục 30.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L7</td>
<td>Đóng đúng các nhánh song song trong SFC</td>
<td>Ch.26 mục 26.5</td>
<td align="center">✔</td>
</tr>
<tr>
<td>E1</td>
<td>Không cấp phát bộ nhớ động</td>
<td>Sách không dùng</td>
<td align="center">◯</td>
</tr>
<tr>
<td>E2</td>
<td>Không tính toán trên con trỏ</td>
<td>Ch.30 mục 30.5c — bẫy 4 của hướng đối tượng</td>
<td align="center">✔</td>
</tr>
<tr>
<td>E3</td>
<td>Không dùng <code>&lt;</code> <code>&gt;</code> <code>&lt;=</code> <code>&gt;=</code> trên con trỏ hay tham chiếu</td>
<td>Ch.30 mục 30.5c — chỉ so <code>&lt;&gt; 0</code> để biết đã gắn chưa</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Các dòng ⭐ là những chỗ sách TỪNG SAI hoặc THIẾU, và đều sửa trong cùng một đợt rà.</strong> Soát mã
mẫu theo đúng bộ quy tắc này tìm ra: khung trình tự dùng <code>RETURN</code> ở Phụ lục L và Ch.26 (CP14); một
ví dụ vòng lặp ở Ch.20 đọc phần tử mảng <strong>chưa được gán</strong> (CP3); một câu ở Ch.19 nói <em>&quot;với số
nguyên thì <code>=</code> hoàn toàn an toàn&quot;</em> (CP28); và ba bẫy chưa từng được dạy — <strong>chồng lấn địa chỉ</strong>
(CP4), <strong>sửa biến đếm của <code>FOR</code></strong> và <strong>dùng nó sau vòng lặp</strong> (L12, L13). ⭐ Soát tiếp bằng máy
tìm thêm: sách có <strong>hai khối khác nhau cùng tên <code>FB_Cylinder2Pos</code></strong> — ở Ch.27 và Phụ lục L, hai
giao diện khác nhau — và một bản gọi bộ định thời <strong>hai lần</strong> trong một vòng quét (CP20).</p>
<p>⚡ Những lỗi đó đã nằm trong sách qua hơn năm mươi đợt rà. ⭐ <strong>Không đợt nào tìm ra, vì không đợt nào
có một danh mục bên ngoài để soát theo.</strong></p>
</blockquote>
<hr>
<h2 id="n4-các-quy-tc-mc-trung-bình-và-thp">N.4 Các quy tắc mức TRUNG BÌNH và THẤP</h2>
<h3>Mức trung bình</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N6</td>
<td>Độ dài tên hợp lý</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N7</td>
<td>Quy tắc đặt tên không gian tên <em>(namespace)</em></td>
<td>Mục N.6</td>
<td align="center">◯</td>
</tr>
<tr>
<td>N8</td>
<td>Định nghĩa bộ ký tự được dùng</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>N9</td>
<td>Các loại phần tử khác nhau không trùng tên trong cùng phạm vi</td>
<td>Tiền tố vai trò</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP19</td>
<td>Tránh nhảy và <code>RETURN</code> trong <strong>LD và FBD</strong></td>
<td>Ch.15 mục 15.4b — vùng điều khiển</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP20</td>
<td>⭐ Mỗi <strong>thể hiện</strong> khối chỉ gọi <strong>một lần</strong> mỗi vòng quét</td>
<td>Ch.14 mục 14.3 · Ch.17 Bẫy 5 · Ch.27 mục 27.3 — đếm lại từ đầu <strong>mà không</strong> gọi lần hai</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>CP21</td>
<td>Dùng <code>VAR_TEMP</code> cho biến tạm</td>
<td>Ch.14</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP22</td>
<td>Chọn kiểu dữ liệu hợp với <strong>dải</strong> và <strong>độ chính xác</strong></td>
<td>Ch.11 Bẫy 2 — <code>INT</code> tràn</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP23</td>
<td>Giới hạn số chân vào/ra của một POU — gợi ý khoảng <strong>10</strong></td>
<td>Ch.30 mục 30.5 · mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP24</td>
<td>Không khai báo biến không dùng</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP25</td>
<td>Ép kiểu <strong>tường minh</strong>, không để trình biên dịch tự thêm</td>
<td>Ch.19</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L2</td>
<td>Tránh gán kết quả trung gian <strong>giữa chừng</strong> một mạng FBD</td>
<td>Nêu tại đây</td>
<td align="center">➕</td>
</tr>
<tr>
<td>L3</td>
<td>Giới hạn độ phức tạp một mạng FBD</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L5</td>
<td>Trong LD, <strong>cuộn dây không đứng trước tiếp điểm</strong></td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L6</td>
<td>Giới hạn độ phức tạp một nấc thang</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L8</td>
<td>Không viết <strong>hành động</strong> của SFC bằng chính SFC</td>
<td>Nêu tại đây</td>
<td align="center">➕</td>
</tr>
<tr>
<td>L9</td>
<td>Giới hạn độ phức tạp một sơ đồ SFC</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L10</td>
<td>Tránh <code>CONTINUE</code> và <code>EXIT</code> trong ST</td>
<td>Ch.20 — trần vòng lặp đặt trong điều kiện</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L11</td>
<td>Định nghĩa độ dài dòng tối đa — gợi ý <strong>80</strong> ký tự</td>
<td>Mục N.6</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>L12</td>
<td>⭐ <strong>Không sửa biến điều khiển</strong> của vòng <code>FOR</code> bên trong vòng</td>
<td>Ch.20 mục 20.5</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L13</td>
<td>⭐ <strong>Không dùng biến điều khiển</strong> của <code>FOR</code> sau khi vòng kết thúc — giá trị do hãng quyết định</td>
<td>Ch.20 mục 20.5</td>
<td align="center">⭐</td>
</tr>
<tr>
<td>L14</td>
<td>Truyền tham số <strong>rõ ràng</strong> — gọi có tên từng chân</td>
<td>Mọi ví dụ gọi khối trong sách</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L15</td>
<td>Dùng <strong>ngoặc</strong> khi thứ tự ưu tiên có thể gây hiểu lầm</td>
<td>Phụ lục B mục B.2</td>
<td align="center">✔</td>
</tr>
</tbody></table></div>
<h3>Mức thấp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Quy tắc</th>
<th>Sách</th>
<th align="center"></th>
</tr>
</thead>
<tbody><tr>
<td>N2</td>
<td>Tiền tố tên biến — nếu dùng thì định nghĩa rõ</td>
<td>Mục N.5</td>
<td align="center">⚠</td>
</tr>
<tr>
<td>N10</td>
<td>Tiền tố tên kiểu người dùng</td>
<td>Mục N.6 — <code>FB_</code> · <code>ST_</code> · <code>E_</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>C3</td>
<td>Tránh chú thích lồng nhau</td>
<td>Sách chỉ dùng <code>//</code></td>
<td align="center">✔</td>
</tr>
<tr>
<td>C4</td>
<td>⭐ Không để lại mã bị &quot;chú thích bỏ đi&quot;</td>
<td>Ch.22</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C5</td>
<td>Định nghĩa ký tự chú thích</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>C6</td>
<td>Định nghĩa ngôn ngữ viết chú thích</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP26</td>
<td>Một biến toàn cục chỉ do <strong>một</strong> <code>PROGRAM</code> ghi</td>
<td>Ch.22 — <em>&quot;đúng một chỗ ghi&quot;</em></td>
<td align="center">✔</td>
</tr>
<tr>
<td>CP27</td>
<td>Tránh tính năng đã lỗi thời</td>
<td>Ch.21 — IL <em>&quot;chỉ để đọc di sản&quot;</em></td>
<td align="center">✔</td>
</tr>
<tr>
<td>L1</td>
<td>Định nghĩa cách thụt lề</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L4</td>
<td>Định nghĩa quy tắc trình bày chung</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L16</td>
<td>Định nghĩa cách dùng ký tự tab</td>
<td>Mục N.6</td>
<td align="center">✔</td>
</tr>
<tr>
<td>L17</td>
<td>Mọi <code>IF</code> nên có <code>ELSE</code> — <strong>thấp</strong>, nhưng <strong>cao với phần mềm an toàn</strong></td>
<td>Mục N.5</td>
<td align="center">⚠</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="n5-ch-sách-lch-khi-plcopen-và-vì-sao">N.5 ⭐⭐ Chỗ sách lệch khỏi PLCopen — và vì sao</h2>
<p>⚠ Lệch không phải là sai. ⭐ Chính tài liệu PLCopen nói nó là <strong>cơ sở</strong> để mỗi đơn vị tự định quy ước
— miễn là <strong>chọn có lý do và viết ra</strong>. Dưới đây là bốn chỗ sách chọn khác, kèm lý do.</p>
<h3>Chữ hoa — N4 · và tiền tố — N2</h3>
<p>⭐ PLCopen <strong>gợi ý</strong>: viết HOA_CÓ_GẠCH cho hằng số và kiểu người dùng; viết <code>UpperCamelCase</code> cho tên
nhiều từ; và nếu có tiền tố thì chuyển sang <code>lowerCamelCase</code>. Sách chọn khác ở hai chỗ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Gợi ý của PLCopen</th>
<th>Sách chọn</th>
<th>⭐ Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Tên có tiền tố</td>
<td><code>diBoardStn1</code></td>
<td><code>DI_BoardStn1</code></td>
<td>⭐⭐ Tên tag trong sách <strong>là chữ in trên nhãn trong tủ</strong> và trên màn hình (Chương 44). Chữ HOA có gạch tách tiền tố đọc được từ xa, và khớp cách đánh số dây (Chương 49 mục 49.6; Chương 57)</td>
</tr>
<tr>
<td>Loại tiền tố</td>
<td>Thường là tiền tố <strong>kiểu</strong> — <code>x</code> cho BOOL, <code>i</code> cho INT</td>
<td>Tiền tố <strong>vai trò</strong> — <code>DI_</code> <code>DO_</code> <code>AI_</code> <code>M_</code> <code>T_</code> <code>Stn1_</code> · <code>Stn1.</code></td>
<td>⭐ Tiền tố vai trò trả lời câu người sửa máy cần hỏi nhất: <em>&quot;tín hiệu này từ đâu tới?&quot;</em></td>
</tr>
</tbody></table></div>
<p><strong>Hai cách đặt tiền tố, cùng một biến — ưu và nhược:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ví dụ</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>Tiền tố <strong>kiểu</strong></td>
<td><code>xClampUp</code> · <code>iCount</code> · <code>rPressure</code></td>
<td>Biết kiểu mà không cần tra khai báo</td>
<td>⚠ Đổi kiểu là <strong>đổi tên ở mọi chỗ</strong>; không nói gì về nguồn gốc tín hiệu</td>
</tr>
<tr>
<td>⭐ Tiền tố <strong>vai trò</strong></td>
<td><code>DI_Clamp1Up</code> · <code>C_Board</code> · <code>AI_AirPress</code></td>
<td>⭐ Nói ngay <strong>tín hiệu từ đâu</strong>: ngõ vào thật, cờ nội bộ, bộ đếm</td>
<td>Không nói kiểu — nhưng phần mềm lập trình nào cũng hiện kiểu khi di chuột</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Khuyến nghị:</strong> máy có nhiều I/O, nhiều người bảo trì → <strong>tiền tố vai trò</strong>. Thư viện khối dùng lại
ở nhiều dự án, không gắn I/O cụ thể → tiền tố kiểu cũng hợp lý. ⚠⚠ <strong>Đừng trộn hai loại trong cùng
một dự án</strong> — đó mới là thứ quy tắc N4 thật sự cấm.</p>
</blockquote>
<h3>Mọi <code>IF</code> có <code>ELSE</code> — L17</h3>
<p>⭐ PLCopen xếp quy tắc này mức <strong>thấp</strong>, nhưng <strong>cao với phần mềm an toàn</strong>: viết <code>ELSE</code> buộc người
viết nghĩ tới trường hợp điều kiện sai. Mã mẫu của sách <strong>không</strong> theo nó ở mọi chỗ, vì chức năng an
toàn trong sách <strong>không nằm trong chương trình PLC thường</strong> (Chương 47, 48).</p>
<p>⚡ Nhưng sách <strong>có</strong> dùng tinh thần của nó ở chỗ quan trọng nhất: khi một nhánh <strong>cố ý không làm gì</strong>,
sách viết nhánh đó ra, kèm một câu lệnh rỗng và một chú thích — đúng cách tài liệu PLCopen minh hoạ:</p>
<pre><code class="language-iecst">IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì: giữ bước, giữ ngõ ra
ELSE
    // … thân trình tự …
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Khi nào nên áp L17 đầy đủ:</strong> chương trình của <strong>PLC an toàn</strong>, và bất kỳ đoạn nào người thẩm định
sẽ đọc từng dòng. Ở đó một nhánh <code>ELSE</code> bị bỏ sót là một câu hỏi không ai trả lời.</p>
</blockquote>
<h3>Độ dài dòng — L11</h3>
<p>⭐ PLCopen gợi ý <strong>80 ký tự</strong>. Trong 2489 dòng mã ST của sách, chỉ <strong>3 dòng có phần mã vượt 80</strong>; 65
dòng khác dài hơn 80 là vì <strong>chú thích giảng giải</strong> ở cuối dòng — thứ chỉ có trong sách dạy, không có
trong dự án thật.</p>
<p>⭐ <strong>Trong dự án thật: giữ cả dòng, kể cả chú thích, dưới 80 ký tự.</strong></p>
<hr>
<h2 id="n6-các-quyt-đnh-hãy-t-đnh-nghĩa-câu-tr-li-ca-sách">N.6 ⭐⭐ Các quyết định &quot;hãy tự định nghĩa&quot; — câu trả lời của sách</h2>
<p>⭐ Đây là danh mục quyết định mà <strong>mọi đơn vị phải tự chốt</strong>. Cột cuối là lựa chọn của sách, dùng
được làm điểm khởi đầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Câu hỏi phải trả lời</th>
<th>Sách chọn</th>
</tr>
</thead>
<tbody><tr>
<td>N2</td>
<td>Có dùng tiền tố cho biến không, loại nào?</td>
<td>⭐ Tiền tố <strong>vai trò</strong>: <code>DI_</code> <code>DO_</code> <code>AI_</code> <code>AO_</code> <code>AX_</code> <code>NET_</code> · ⭐ <code>X_</code> tín hiệu đã qua tầng ánh xạ vào — giữ đúng phần đuôi của dây (Chương 27 mục 27.3c) · <code>M_</code> cờ nội bộ · <code>T_</code> bộ định thời · <code>C_</code> bộ đếm · <code>Stn1.</code> giao diện công bố của trạm (kiểu <code>ST_Station</code>) · <code>Stn1_</code> ruột của trạm (bước) · ⭐ tham số công thức <strong>không</strong> có tiền tố riêng: chúng là thành phần của cấu trúc <code>ActiveRecipe</code> kiểu <code>ST_Recipe</code> (Chương 29) — truy cập bằng tên, đúng CP1</td>
</tr>
<tr>
<td>N3</td>
<td>Từ nào <strong>không</strong> được dùng trong tên?</td>
<td>Từ khoá và tên lệnh chuẩn (<code>TON</code>, <code>MOVE</code>…) · từ mơ hồ không nói được gì: <code>Temp</code>, <code>Data</code>, <code>Test</code>, <code>Flag</code>, <code>Aux</code></td>
</tr>
<tr>
<td>N4</td>
<td>Viết hoa thế nào?</td>
<td>Tiền tố VIẾT HOA + <code>_</code> + <code>UpperCamelCase</code>: <code>DI_BoardStn1</code> · từ khoá VIẾT HOA: <code>IF</code>, <code>END_IF</code></td>
</tr>
<tr>
<td>N6</td>
<td>Tên dài bao nhiêu?</td>
<td>⭐ Tag của máy mẫu dài nhất <strong>16 ký tự</strong>; nên giữ <strong>≤ 25</strong> như PLCopen gợi ý</td>
</tr>
<tr>
<td>N7</td>
<td>Có dùng không gian tên không?</td>
<td>Không — không phải hệ nào cũng có (Chương 30)</td>
</tr>
<tr>
<td>N8</td>
<td>Bộ ký tự cho tên?</td>
<td>⭐ <strong>Chữ Latinh không dấu, số, gạch dưới.</strong> Tiếng Việt có dấu <strong>chỉ</strong> trong chú thích</td>
</tr>
<tr>
<td>N10</td>
<td>Tiền tố cho kiểu người dùng?</td>
<td><code>FB_</code> khối chức năng · <code>ST_</code> cấu trúc · <code>E_</code> kiểu liệt kê. ⚠ Tiền tố kiểu <strong>không</strong> dùng cho thể hiện: thể hiện của <code>FB_Cylinder2Pos</code> tên là <code>Clamp1</code> — tên cơ cấu trên máy — không phải <code>FB_Clamp1</code></td>
</tr>
<tr>
<td>C5</td>
<td>Ký tự chú thích?</td>
<td>⭐ Chỉ <code>//</code> — không dùng <code>(* *)</code>, nên không bao giờ có chú thích lồng nhau (C3)</td>
</tr>
<tr>
<td>C6</td>
<td>Chú thích bằng ngôn ngữ nào?</td>
<td>Tiếng Việt trong sách này. ⚠ <strong>Dự án có người nước ngoài bảo trì: tiếng Anh</strong></td>
</tr>
<tr>
<td>L1 · L16</td>
<td>Thụt lề thế nào?</td>
<td>⭐ <strong>4 dấu cách</strong>, không dùng tab</td>
</tr>
<tr>
<td>L4</td>
<td>Quy tắc trình bày chung?</td>
<td><code>END_IF;</code> có dấu chấm phẩy · <code>TRUE</code>/<code>FALSE</code> viết hoa · hằng thời gian dạng <code>T#500MS</code> · gọi khối <strong>có tên từng chân</strong> (L14)</td>
</tr>
<tr>
<td>L11</td>
<td>Dòng dài tối đa?</td>
<td>Phần mã ≤ 80; xem N.5</td>
</tr>
<tr>
<td>L3 · L6 · L9 · CP9</td>
<td>Giới hạn độ phức tạp?</td>
<td>Sách không đặt con số. ⭐ Gợi ý dùng được ngay: <strong>một nấc thang không vượt quá chiều rộng một màn hình</strong>; một POU đọc hết trong <strong>một lần cuộn</strong>; quá thì tách</td>
</tr>
<tr>
<td>CP23</td>
<td>Một POU tối đa bao nhiêu chân?</td>
<td>⭐ Khoảng <strong>10</strong>, như PLCopen gợi ý. Khối xy-lanh ở Chương 27 có <strong>11</strong> (6 vào, 5 ra) — nhỉnh hơn gợi ý, chấp nhận vì mỗi chân trả lời một câu người bảo trì hỏi thật; ⚠ quá ~12 thì tách khối</td>
</tr>
<tr>
<td>—</td>
<td>⭐ Tên chân của khối tự viết?</td>
<td>Khối thuộc một trong hai hợp đồng của PLCopen thì dùng <strong>đúng tên và đúng nghĩa</strong> của hợp đồng đó: <code>Execute</code>/<code>Done</code>/<code>Busy</code>/<code>Error</code>/<code>ErrorID</code> (kích bằng sườn), <code>Enable</code>/<code>Valid</code> (theo mức — tắt là xoá ngõ ra). ⚠ <strong>Không mượn</strong> các tên đó cho nghĩa khác: chân cho phép của khối xy-lanh tên là <code>Permit</code>, không phải <code>Enable</code> (Chương 30 mục 30.5b)</td>
</tr>
<tr>
<td>CP24</td>
<td>Biến khai báo mà không dùng?</td>
<td>Xoá. Trình biên dịch nhiều hệ có cảnh báo cho chuyện này — <strong>bật nó lên</strong></td>
</tr>
<tr>
<td>L5</td>
<td>Tiếp điểm sau cuộn dây trong một nấc?</td>
<td>⭐ <strong>Không</strong> — cuộn dây luôn ở cuối nấc</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách dùng bảng này cho đơn vị của bạn:</strong> chép nó ra, sửa cột cuối theo thực tế của đơn vị, rồi
<strong>ký duyệt</strong> như một tài liệu dự án (Phụ lục C). ⚡ Một quy ước chỉ có giá trị khi có người <strong>chịu
trách nhiệm</strong> về nó.</p>
</blockquote>
<hr>
<h2 id="n7-quy-ưc-mã-mu-ca-chính-cun-sách-này">N.7 ⭐ Quy ước mã mẫu của chính cuốn sách này</h2>
<p>⭐ Sách có hai loại khối mã, và bạn phải phân biệt được chúng trước khi chép:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nhận ra bằng</th>
<th>Chép vào phần mềm được không</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ví dụ hoàn chỉnh</strong></td>
<td>Dòng đầu là <code>// ✔ VÍ DỤ HOÀN CHỈNH</code></td>
<td>✅ <strong>Được</strong> — tự đủ khai báo; kiểu hay khối định nghĩa ở chương khác được ghi rõ ngay dòng thứ hai</td>
</tr>
<tr>
<td><strong>Đoạn trích</strong></td>
<td>Không có dòng đó — kể cả khi có <code>VAR … END_VAR</code></td>
<td>⚠ <strong>Không trực tiếp</strong> — tag lấy theo bảng I/O của máy mẫu (<strong>Phụ lục J</strong>); biến nội bộ tự suy ra từ ngữ cảnh; phần lược bớt đánh dấu <code>…</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bản trước của mục này</strong> định nghĩa <em>&quot;có <code>VAR … END_VAR</code> là hoàn chỉnh&quot;</em> — sai sự thật: nhiều khối
có <code>VAR</code> vẫn dùng tag không khai báo. Đợt 62 đổi sang <strong>dấu hiệu tường minh</strong>, để người đọc thấy ngay
và bộ kiểm biết khối nào phải nghiêm.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Vì sao không khai báo đầy đủ trong mọi khối:</strong> một đoạn ba dòng minh hoạ một ý, nếu kèm mười dòng
khai báo thì <strong>ý chính bị chìm</strong>. ⚡ Sách chọn giữ đoạn trích gọn, và bảo đảm <strong>mỗi chương dạy viết mã
(Chương 14–21, 24–30) có ít nhất một ví dụ hoàn chỉnh</strong> để bạn có một điểm xuất phát chép chạy được
(Chương 22, 23 dạy cách đọc mã và viết đặc tả).</p>
</blockquote>
<p><strong>Một ví dụ hoàn chỉnh phải thoả — và bộ kiểm <code>tools/kiem_cu_phap_st.py</code> kiểm từng điều:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Điều kiện</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Mọi biến dùng tới đều <strong>khai trong chính khối</strong> — kể cả tag I/O, qua <code>VAR_GLOBAL</code> và <code>VAR_EXTERNAL</code></td>
<td>Chép vào một dự án trống là biên dịch được; và <code>VAR_EXTERNAL</code> biến sự phụ thuộc thành một dòng nhìn thấy được (Chương 11 mục 11.6)</td>
</tr>
<tr>
<td align="center">2</td>
<td>Mọi <strong>kiểu</strong> có thật — chuẩn, định nghĩa ở đâu đó trong sách, hoặc khối chuyển động <code>MC_*</code></td>
<td>Không có tên kiểu nào người đọc phải tự đoán</td>
</tr>
<tr>
<td align="center">3</td>
<td>Không có dấu lược <code>…</code> trong mã</td>
<td>Có lược thì là đoạn trích</td>
</tr>
<tr>
<td align="center">4</td>
<td>Không có biến cục bộ khai mà không dùng (CP24)</td>
<td>Rác trong khai báo làm người đọc tìm công dụng không có</td>
</tr>
<tr>
<td align="center">5</td>
<td>Sơ đồ LD, FBD hay SFC đi kèm: mọi tên có dấu gạch dưới trong sơ đồ đều đã khai</td>
<td>Phần khai báo và phần vẽ phải khớp nhau</td>
</tr>
</tbody></table></div>
<p>Và mọi khối — hoàn chỉnh hay trích — còn chịu các phép kiểm chung: khối cùng tên <strong>giống hệt từng chữ</strong>
ở mọi nơi; kiểu cấu trúc cùng tên <strong>cùng các trường</strong>; <code>biến.trường</code> phải là trường có thật; ⭐⭐ <strong>thể
hiện khối không được gọi bên trong nhánh <code>IF</code>/<code>CASE</code></strong> (Phụ lục B mục B.9b); đầu vào sườn không được là
hằng (<code>CLK := TRUE</code>, <code>Execute := TRUE</code>); và <code>CASE</code> theo một biến bước thì không được gán số cho biến bước
khác.</p>
<blockquote>
<p>⭐ <strong>Ví dụ hoàn chỉnh viết bằng ST và SFC còn được CHẠY THỬ</strong>, không chỉ kiểm cú pháp: một bộ chạy thử nhỏ
(<code>tools/chay_thu/</code>) chạy chính văn bản in trong sách, qua <strong>nhiều chu trình liên tiếp</strong>, giữ máy lâu,
cơ cấu kẹt, Reset khi lỗi còn nguyên. ⚡ Đợt 62 dùng nó tìm ra lỗi <em>&quot;<code>Done</code> của lệnh cũ&quot;</em> (Chương 26
Bẫy 7) — lỗi mà cả sáu bộ kiểm tĩnh đều không thấy. Từ đợt 63 nó chạy cả SFC dạng văn bản (Chương
21); ⚠ riêng ví dụ LD (Chương 15) mới được kiểm tĩnh.</p>
</blockquote>
<p><strong>Một quy ước tên của riêng mã mẫu:</strong> biến <strong>ruột</strong> của một trạm — bước, giới hạn thời gian bước — mang
tiền tố trạm (<code>Stn1_Step</code>). Trong dự án thật, đó là biến cục bộ của chương trình trạm và chỉ cần tên
<code>Step</code>; sách thêm <code>Stn1_</code> để mỗi đoạn trích <strong>đứng một mình vẫn biết là của trạm nào</strong>. Thứ trạm
<strong>công bố</strong> thì nằm trong một cấu trúc: <code>Stn1.Ready</code>, <code>Stn1.Fault</code> — kiểu <code>ST_Station</code> (Chương 11 mục
11.5, lý do ở Chương 30 mục 30.3).</p>
<hr>
<h3>Nguồn tham khảo phụ lục N</h3>
<ul>
<li><strong>PLCopen</strong> — <em>Coding Guidelines, version 1.0</em> (2016), 127 trang: toàn bộ 64 quy tắc trong năm
nhóm N · C · CP · L · E, kèm mức ưu tiên, lý do và ví dụ nên/không nên; phụ lục 1 xếp mọi quy tắc
theo mức ưu tiên. ⭐ Các con số gợi ý dẫn ở phụ lục này — <strong>80 ký tự</strong> một dòng (L11), khoảng <strong>10</strong>
chân một POU (CP23), tên tối đa <strong>25</strong> ký tự (N6) — lấy từ đó. Tải miễn phí từ trang của PLCopen.</li>
<li>Các phép đo trên mã mẫu của sách — số dòng, độ dài tag, tiền tố — do chính công cụ kiểm của dự án
thực hiện ở đợt rà 58 (xem nhật ký đối chiếu).</li>
</ul>
<blockquote>
<p>⚡ Tài liệu PLCopen dẫn nguồn cho từng quy tắc từ các bộ quy tắc của ngành phần mềm nói chung
(MISRA-C, JSF++) và từ công cụ phân tích tĩnh của một số hãng. ⭐ Nghĩa là nhiều quy tắc ở đây <strong>kiểm
được bằng công cụ</strong> — hãy tìm chức năng phân tích tĩnh trong phần mềm lập trình bạn dùng.</p>
</blockquote>
<!-- SECTION: pl_o_so_tay_viec_nguoi_lap_trinh -->
<hr>
<h1 id="ph-lc-o-s-tay-vic-ca-ngưi-lp-trình-tng-vic-đt-khi-con-s">Phụ lục O — Sổ tay việc của người lập trình: từng việc · đạt khi · con số</h1>
<blockquote>
<p><strong>Một người lập trình PLC đọc bản thảo sách này đã nói: <em>&quot;việc của tôi chủ yếu là ánh xạ, I/O và
viết chương trình.&quot;</em></strong> Phụ lục này gom <strong>đúng phần việc đó</strong> thành mười sáu thẻ, xếp theo thứ tự
chúng xảy ra trong một dự án.</p>
<p>⭐ Mỗi thẻ trả lời bốn câu, không hơn: <strong>làm theo thứ tự nào</strong> · ⭐⭐ <strong>thế nào thì coi là xong</strong> — mỗi
dòng trả lời được bằng <em>có</em> hoặc <em>không</em> · <strong>con số nào, lấy từ đâu</strong> · <strong>mẹo nghề</strong>. Phần <em>vì sao</em>
nằm ở chương được trỏ tới — thẻ không nhắc lại, để in ra vẫn gọn.</p>
</blockquote>
<hr>
<h2 id="o0-cách-dùng-s-tay-này-và-ba-loi-con-s">O.0 Cách dùng sổ tay này — và ba loại con số</h2>
<pre><code class="language-text"> Nhận việc → Bảng I/O → Đặt tên → Ánh xạ vào → Ghi ra → Khung chương trình → Cơ cấu → Trình tự
    O.1        O.2        O.3         O.4         O.5            O.6            O.7       O.8

 → Báo động → Analog → Truyền thông → Thử trên bàn → Kiểm I/O → Chạy thử → Sao lưu → Sửa khi máy chạy
     O.9        O.10       O.11           O.12          O.13        O.14       O.15         O.16
</code></pre>
<p>Mọi con số trong phụ lục mang <strong>một trong ba nhãn</strong>, vì ba loại số này dùng khác nhau:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhãn</th>
<th>Nghĩa</th>
<th>⭐ Dùng thế nào</th>
</tr>
</thead>
<tbody><tr>
<td><strong>[Chuẩn]</strong></td>
<td>Lấy từ tiêu chuẩn, đặc tả giao thức hoặc khuyến nghị của tổ chức ngành</td>
<td>Không tự chỉnh</td>
</tr>
<tr>
<td><strong>[Hãng]</strong></td>
<td>Lấy từ tài liệu của hãng — <strong>đúng cho dòng sản phẩm đã nêu</strong></td>
<td>⚠ Tra lại theo đúng CPU, đúng module của bạn</td>
</tr>
<tr>
<td><strong>[Nghề]</strong></td>
<td>Quy tắc thực dụng của nghề — <strong>điểm xuất phát có lập luận</strong>, không phải giá trị chuẩn hoá</td>
<td>⭐ Dùng để bắt đầu, <strong>đo trên máy của bạn rồi chỉnh</strong>, và ghi lại con số đã chọn kèm lý do</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hai giới hạn của cả phụ lục.</strong></p>
<ul>
<li>Không con số nào ở đây thay được <strong>phép đo trên máy thật</strong>. Con số <strong>[Nghề]</strong> chỉ cho bạn một chỗ
bắt đầu hợp lý thay vì đoán.</li>
<li>⚠ <strong>Không thẻ nào áp dụng cho chức năng an toàn.</strong> Dừng khẩn cấp, cửa bảo vệ, rèm quang, STO đi
qua phần cứng an toàn hoặc chương trình an toàn, được nghiệm thu bằng thử thật và do người có
thẩm quyền ký (Chương 47, 48; Phụ lục C mục C.8). Người lập trình logic thường chỉ <strong>đọc trạng
thái</strong> của chúng.</li>
</ul>
</blockquote>
<p>Phụ lục này dùng chung với bốn phụ lục khác — mỗi cái một vai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>Biểu mẫu để điền</td>
<td><strong>Phụ lục C</strong></td>
</tr>
<tr>
<td>Mẫu mã chép được</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Cấu hình dự án phần mềm (phần cứng, mạng, khởi động, mật khẩu)</td>
<td><strong>Phụ lục M</strong>, danh mục M.10</td>
</tr>
<tr>
<td>Quy ước viết mã</td>
<td><strong>Phụ lục N</strong></td>
</tr>
<tr>
<td>⭐ <strong>Làm việc nào, theo thứ tự nào, đạt khi nào, con số nào</strong></td>
<td><strong>Phụ lục này</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o1-nhn-vic-h-sơ-ti-thiu-trưc-dòng-mã-đu-tiên">O.1 Nhận việc — hồ sơ tối thiểu trước dòng mã đầu tiên</h2>
<p><strong>Khi nào:</strong> trước khi mở phần mềm lập trình. <strong>Vì sao:</strong> Chương 23 (đặc biệt mục 23.2b), Chương 22
mục 22.4b.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đối chiếu hồ sơ nhận được với bảng dưới. Thiếu mục nào thì ghi thành <strong>câu hỏi có tên người trả lời và hạn</strong> — không tự đoán</td>
</tr>
<tr>
<td>2</td>
<td>Đọc đặc tả, rồi <strong>tự kể lại</strong> một chu trình và hai tình huống lỗi cho người viết đặc tả nghe</td>
</tr>
<tr>
<td>3</td>
<td>Liệt kê <strong>giả định</strong> của bạn ở những chỗ đặc tả còn trống, gửi khách xác nhận (Chương 23, ô <em>Ngoài hiện trường</em> ở mục 23.5b)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hồ sơ</th>
<th>Để làm gì trong việc lập trình</th>
<th>Biểu mẫu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bảng I/O đã ký</strong></td>
<td>Nguồn của mọi tên tag và mọi dòng ánh xạ</td>
<td>C.1</td>
</tr>
<tr>
<td>Đặc tả trình tự + bảng chuyển trạng thái</td>
<td>Nguồn của mọi bước và mọi trạng thái</td>
<td>C.3 · C.4</td>
</tr>
<tr>
<td>⭐ <strong>Trạng thái an toàn của từng ngõ ra</strong> khi mất điện điều khiển, mất khí, đứt dây</td>
<td>Quyết định cách viết tầng ghi ra và cấu hình ngõ ra khi CPU dừng (thẻ O.5)</td>
<td>Chương 48 mục 48.2</td>
</tr>
<tr>
<td>Danh sách chức năng an toàn — tín hiệu nào, do thiết bị nào xử lý</td>
<td>Biết rõ cái gì <strong>không</strong> thuộc chương trình của bạn</td>
<td>Chương 47 mục 47.9</td>
</tr>
<tr>
<td>Cấu hình phần cứng</td>
<td>Địa chỉ module, khe cắm</td>
<td>C.10</td>
</tr>
<tr>
<td>Quy ước đặt tên <strong>của khách</strong></td>
<td>Nếu có, quy ước của họ thắng (Chương 30 mục 30.2)</td>
<td>—</td>
</tr>
<tr>
<td>Tiêu chí nghiệm thu</td>
<td>Biết trước mình sẽ bị thử bằng gì</td>
<td>Chương 23 mục 23.6</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mọi dòng của bảng hồ sơ đã có — hoặc có <strong>tên người chịu trách nhiệm và hạn</strong>.</li>
<li><input disabled="" type="checkbox"> Bạn kể lại được một chu trình và hai tình huống lỗi, và người viết đặc tả <strong>công nhận là đúng</strong>.</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi ngõ ra đã có trạng thái an toàn cho cả ba tình huống mất năng lượng.</li>
<li><input disabled="" type="checkbox"> ⚠ Bạn chỉ ra được tín hiệu nào thuộc phần an toàn — và chúng <strong>không</strong> được viết bằng logic thường.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Phần việc từ nhận yêu cầu tới bảng I/O đã ký, so với cả dự án</td>
<td><strong>15–25 %</strong>; dưới 10 % gần như luôn trả lại ở khâu chạy thử</td>
<td>[Nghề] — Chương 23 mục 23.2b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Hai câu hỏi kiểm thứ tự dự án trong mười giây:</strong> <em>&quot;đã đặt hàng chưa?&quot;</em> và <em>&quot;bảng I/O đã ký
chưa?&quot;</em>. Câu đầu <em>rồi</em> mà câu sau <em>chưa</em> thì dự án đang đi ngược (Chương 23 mục 23.2b).</p>
<p>💡 <strong>Nhận một chương trình cũ thay vì một dự án mới?</strong> Dựng bản đồ chương trình (Chương 22 mục 22.4)
rồi viết bản tóm tắt hai–ba trang ngay khi dựng xong — đánh dấu rõ chỗ nào là suy đoán.</p>
</blockquote>
<hr>
<h2 id="o2-bng-io-kim-và-cht">O.2 Bảng I/O — kiểm và chốt</h2>
<p><strong>Vì sao:</strong> Chương 23 mục 23.3. <strong>Biểu mẫu:</strong> C.1.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Mỗi điểm trên bản vẽ điện <strong>một dòng</strong>: tag · mô tả · loại thiết bị · NO/NC · PNP/NPN · trạng thái nghỉ · địa chỉ · số dây · cầu đấu</td>
</tr>
<tr>
<td>2</td>
<td>Điền <strong>cột phân loại</strong> — tín hiệu nào là an toàn, tín hiệu nào là điều khiển (Chương 23 mục 23.3)</td>
</tr>
<tr>
<td>3</td>
<td>Đếm <strong>theo loại</strong> — DI, DO, AI, AO riêng — rồi tính dự phòng cho <strong>từng module</strong>, không cho tổng</td>
</tr>
<tr>
<td>4</td>
<td>Kiểm dòng tổng qua <strong>chân chung</strong> của từng module ngõ ra (Chương 9 mục 9.4)</td>
</tr>
<tr>
<td>5</td>
<td>Ghi rõ <strong>NC</strong> ở mọi tiếp điểm NC — người sau sẽ mặc định là NO (Chương 15)</td>
</tr>
<tr>
<td>6</td>
<td>Ký — sau mốc này, đổi bảng I/O là một thay đổi có kiểm soát</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Xếp địa chỉ theo <strong>bảy quy tắc</strong> ở Chương 23 mục 23.3: theo trạm, cặp cảm biến liền nhau, dự phòng trong nhóm, bảng an toàn riêng…</td>
</tr>
<tr>
<td>8</td>
<td>Máy có truyền động: lập thêm bảng <strong>trục và động cơ</strong> — phanh, STO, gốc, cáp (Phụ lục C mục C.10.3)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mỗi tag có <strong>một</strong> nghĩa, không kiêm nhiệm.</li>
<li><input disabled="" type="checkbox"> Mỗi module còn <strong>≥ 20 % kênh dự phòng</strong>.</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn đã tách riêng và đánh dấu.</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp sơ đồ điện <strong>và</strong> khớp nhãn trong tủ.</li>
<li><input disabled="" type="checkbox"> Dòng tổng qua mỗi chân chung đã kiểm và nằm trong giới hạn datasheet.</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi module có dòng tiêu đề; hai cảm biến của mỗi xy-lanh liền nhau, cùng thứ tự, bắt đầu ở kênh
chẵn; kênh dự phòng nằm <strong>trong</strong> nhóm của từng trạm.</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn có <strong>bảng riêng</strong>; hai kênh của một thiết bị là hai dòng liền nhau.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Dự phòng I/O và bộ nhớ</td>
<td><strong>≥ 20 %</strong></td>
<td>[Nghề] — Chương 8 mục 8.3</td>
</tr>
<tr>
<td>Dòng nguồn 24 V</td>
<td>Dòng ở <strong>bước nhiều tải nhất</strong> × <strong>1,3–1,5</strong></td>
<td>[Nghề] — Chương 8 mục 8.7, Phụ lục K</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Viết bảng I/O theo đúng thứ tự địa chỉ module</strong>, không theo thứ tự trên máy. Lúc kiểm I/O một–một
(thẻ O.13), người đứng ở tủ đi lần lượt từng kênh — bảng theo thứ tự địa chỉ thì không phải nhảy
dòng.</p>
</blockquote>
<hr>
<h2 id="o3-đt-tên-tag-khi-th-hin">O.3 Đặt tên — tag, khối, thể hiện</h2>
<p><strong>Vì sao:</strong> Chương 30 mục 30.2, 30.2b; Phụ lục N mục N.6, N.7.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Mẫu</th>
<th>Ví dụ DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>Dây vào / ra</td>
<td><code>DI_</code> <code>DO_</code> <code>AI_</code> <code>AO_</code> + chỗ + cái gì</td>
<td><code>DI_BoardStn1</code> · <code>DO_Clamp1Vlv</code></td>
</tr>
<tr>
<td>⭐ Tín hiệu đã qua tầng ánh xạ vào</td>
<td><code>X_</code> + <strong>đúng phần đuôi của dây</strong></td>
<td><code>X_BoardStn1</code> — tra chéo một bước sang <code>DI_BoardStn1</code></td>
</tr>
<tr>
<td>Cờ nội bộ</td>
<td><code>M_</code></td>
<td><code>M_Stn1_ClampReq</code></td>
</tr>
<tr>
<td>Bộ định thời · bộ đếm</td>
<td><code>T_</code> · <code>C_</code></td>
<td><code>T_StepTimeout</code></td>
</tr>
<tr>
<td>Giao diện công bố · ruột của trạm</td>
<td><code>Stn1.</code> · <code>Stn1_</code></td>
<td><code>Stn1.Ready</code> · <code>Stn1_Step</code></td>
</tr>
<tr>
<td>Kiểu khối</td>
<td><code>FB_</code></td>
<td><code>FB_Cylinder2Pos</code></td>
</tr>
<tr>
<td>⭐ Thể hiện khối</td>
<td><strong>tên cơ cấu, không tiền tố kiểu</strong></td>
<td><code>Clamp1</code>, không phải <code>FB_Clamp1</code></td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>Ba nơi, một tên:</strong> tag trong chương trình = số dây trong tủ (Chương 49 mục 49.6) = nhãn trên
màn hình (Chương 44).</li>
<li><input disabled="" type="checkbox"> Không tên phủ định — <code>DI_DoorClosed</code>, không phải <code>DI_DoorNotOpen</code> (Chương 30, quy tắc 5).</li>
<li><input disabled="" type="checkbox"> Cùng một khái niệm, cùng một từ — <code>Board</code> ở mọi nơi, không lẫn <code>PCB</code>, <code>Part</code>.</li>
<li><input disabled="" type="checkbox"> Địa chỉ tuyệt đối <strong>chỉ</strong> xuất hiện ở phần khai báo (Chương 27 mục 27.2b).</li>
<li><input disabled="" type="checkbox"> Quy ước đã <strong>viết ra</strong> (Phụ lục N mục N.6). Khách có quy ước riêng thì dùng của khách.</li>
<li><input disabled="" type="checkbox"> ⭐ Hệ kiểu thiết bị: có <strong>trang quy hoạch địa chỉ theo khối</strong> trước dòng mã đầu tiên — mỗi trạm một
khối cho mỗi loại thiết bị, khối đầu của vùng bước để riêng (Chương 11 mục 11.8b).</li>
</ul>
<blockquote>
<p>💡 <strong>Tiền tố theo vai trò là để tham chiếu chéo trả lời nhanh.</strong> Tìm <code>DI_</code> cho bạn mọi chỗ chạm dây;
nếu kết quả nằm ngoài tầng ánh xạ, bạn vừa tìm ra một chỗ đọc vòng (thẻ O.4) — trong ba giây,
không phải ba giờ (Chương 22 mục 22.3).</p>
</blockquote>
<hr>
<h2 id="o4-tng-ánh-x-vào-prgioread">O.4 Tầng ánh xạ vào — <code>Prg_IoRead</code></h2>
<p><strong>Vì sao và ví dụ hoàn chỉnh:</strong> Chương 27 mục 27.3c. <strong>Khối dùng:</strong> <code>FB_Debounce</code> (Chương 17).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Một nhóm dòng cho mỗi ngõ vào chương trình dùng, ⭐ <strong>theo đúng thứ tự bảng I/O</strong></td>
</tr>
<tr>
<td>2</td>
<td><strong>Chọn nguồn</strong> thật hay mô phỏng — ⚠⚠ không bao giờ cho tín hiệu an toàn (Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>3</td>
<td><strong>Lọc</strong> theo bảng con số dưới — mỗi thể hiện lọc gọi đúng một lần mỗi vòng, ngoài <code>IF</code></td>
</tr>
<tr>
<td>4</td>
<td><strong>Đặt tên <code>X_</code></strong> sao cho đứt dây rơi về phía an toàn: nút NC → <code>X_StopOK</code>, không đảo thành &quot;đã nhấn&quot;</td>
</tr>
<tr>
<td>5</td>
<td>⚠ <strong>Chiều an toàn đi thẳng</strong> — tín hiệu dừng, mất khí: chép thẳng, không lọc, không mô phỏng</td>
</tr>
<tr>
<td>6</td>
<td>Gọi <code>Prg_IoRead</code> <strong>đầu tiên</strong> trong chương trình chính (Chương 14 mục 14.7)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Tham chiếu chéo: mỗi <code>DI_</code> <strong>chỉ được đọc trong <code>Prg_IoRead</code></strong> — trừ tín hiệu an toàn đọc trong
phần an toàn.</li>
<li><input disabled="" type="checkbox"> Mỗi <code>X_</code> có chú thích: loại tiếp điểm, thời gian lọc, có mô phỏng hay không.</li>
<li><input disabled="" type="checkbox"> ⭐ Rút dây từng tín hiệu NC → <code>X_</code> về <code>FALSE</code> và máy về phía an toàn (thử ở thẻ O.13 và Chương 52
mục 52.7).</li>
<li><input disabled="" type="checkbox"> Tắt mô phỏng thì mọi <code>X_</code> bằng đúng dây thật; tín hiệu an toàn <strong>không có</strong> biến <code>Sim_</code>.</li>
</ul>
<h3>📏 Con số — thời gian lọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tín hiệu</th>
<th>Lọc khởi điểm</th>
<th>Vì sao</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Nút nhấn, công tắc cơ khí</td>
<td><strong>20 ms</strong></td>
<td>Tiếp điểm nảy vài mili-giây khi đóng cắt (Chương 4)</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Cảm biến quang, tiệm cận — ở mép sản phẩm</td>
<td><strong>30–50 ms</strong></td>
<td>Cảm biến điện tử <strong>không nảy tiếp điểm</strong>; thứ cần lọc là nháy ở mép, bề mặt sản phẩm</td>
<td>[Nghề] — DP-01 dùng 50 ms (Chương 17)</td>
</tr>
<tr>
<td>Reed của xy-lanh</td>
<td><strong>Không lọc</strong> ở tầng này</td>
<td>Khối cơ cấu đã giám sát thời gian; một lần nháy chỉ làm <code>Done</code> trễ một vòng quét (Chương 27 mục 27.3c)</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>⚠ Dừng, mất khí, mọi tín hiệu an toàn</td>
<td><strong>Không lọc</strong></td>
<td>Lọc chỉ làm chậm phản ứng phía an toàn</td>
<td>—</td>
</tr>
</tbody></table></div>
<p>⭐ Ba ràng buộc cho mọi thời gian lọc — kiểm cả ba, lấy giá trị nằm giữa:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ràng buộc</th>
<th>Giá trị</th>
<th>Lập luận</th>
</tr>
</thead>
<tbody><tr>
<td>Cận dưới</td>
<td><strong>≥ 2 lần chu kỳ quét</strong> — nên từ 3 lần</td>
<td>Bộ định thời chỉ thấy tín hiệu ở mỗi lần đọc; dưới hai lần đọc thì &quot;ổn định&quot; không có nghĩa</td>
</tr>
<tr>
<td>Cận trên theo sản phẩm</td>
<td><strong>≤ 1/5</strong> của khoảng ngắn hơn trong hai khoảng: <em>thời gian có vật</em> và <em>khe hở giữa hai vật</em></td>
<td>Tín hiệu thật ngắn hơn thời gian lọc sẽ bị nuốt; chừa biên cho tốc độ dao động</td>
</tr>
<tr>
<td>Cận trên theo vị trí — khi cảm biến quyết định chỗ dừng</td>
<td><strong>≤ dung sai vị trí ÷ tốc độ</strong></td>
<td>Mỗi mili-giây lọc là thêm một đoạn trượt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Thời gian lọc <strong>phần cứng</strong> của module (thường vài trăm micro-giây tới vài mili-giây, Chương 9 mục
9.2 và 9.3b) cộng <strong>thêm</strong> vào lọc phần mềm. Xung ngắn hơn lọc phần cứng thì không có cách nào bắt bằng
ngõ vào thường — dùng bộ đếm tốc độ cao (Chương 18 mục 18.5).</p>
<p>💡 <strong>Nghi lọc chưa đủ?</strong> Đặt một bộ đếm thứ hai trên tín hiệu <strong>chưa lọc</strong> và hiện cả hai: hiệu số là
số cạnh giả — bạn đo được thay vì đoán (Chương 18 mục 18.4).</p>
</blockquote>
<hr>
<h2 id="o5-tng-ghi-ra-prgoutputmap-và-ngõ-ra-khi-cpu-dng">O.5 Tầng ghi ra — <code>Prg_OutputMap</code>, và ngõ ra khi CPU dừng</h2>
<p><strong>Vì sao và ví dụ hoàn chỉnh:</strong> Chương 27 mục 27.3c; Chương 14 mục 14.7; Chương 48 mục 48.2.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Một dòng cho mỗi ngõ ra đã đấu</strong>, theo thứ tự bảng I/O</td>
</tr>
<tr>
<td>2</td>
<td>Vế phải là <strong>đầu ra của khối cơ cấu</strong> (<code>Clamp1.Valve</code>) hoặc lệnh của <strong>chủ duy nhất</strong> của tài nguyên chung ở tầng máy (<code>M_ConvRunCmd</code>)</td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Không <code>IF</code>, không liên động, không chặn chung</strong> — kể cả &quot;chặn mọi ngõ ra khi mô phỏng&quot;: tắt van một cuộn là <strong>ra lệnh</strong> cho xy-lanh về lò xo (Chương 27 Bẫy 7)</td>
</tr>
<tr>
<td>4</td>
<td>Gọi <code>Prg_OutputMap</code> <strong>cuối cùng</strong>, khi mọi quyết định của vòng quét đã xong</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Cấu hình <strong>trạng thái ngõ ra khi CPU sang STOP hoặc lỗi</strong> cho khớp cột <em>mất điện điều khiển</em> của bảng an toàn — ⚠ lúc đó <code>Prg_OutputMap</code> <strong>không chạy</strong>, chỉ cấu hình phần cứng quyết định (Chương 10 mục 10.5)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Tham chiếu chéo: mỗi <code>DO_</code> có <strong>đúng một</strong> chỗ ghi, và chỗ đó nằm trong <code>Prg_OutputMap</code>.</li>
<li><input disabled="" type="checkbox"> Không dòng nào ở tầng trạm, tầng máy ghi <code>DO_</code> (Chương 27 mục 27.8, dòng 1–2).</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Đã thử: máy đứng ở tư thế làm việc, đưa CPU sang STOP — mọi ngõ ra về đúng trạng thái đã cấu
hình, <strong>không cơ cấu nào chuyển động ngoài bảng ở Chương 48 mục 48.2</strong>. Làm khi không có người
trong vùng nguy hiểm.</li>
</ul>
<blockquote>
<p>💡 <strong>Viết <code>Prg_OutputMap</code> theo thứ tự địa chỉ, mỗi dòng một chú thích tên cơ cấu</strong> — in khối đó ra là
có ngay phiếu kiểm ngõ ra cho thẻ O.13.</p>
</blockquote>
<hr>
<h2 id="o6-khung-chương-trình-tác-v-và-thi-gian-quét">O.6 Khung chương trình, tác vụ và thời gian quét</h2>
<p><strong>Vì sao:</strong> Chương 14 mục 14.4, 14.7; Chương 27 mục 27.6; Chương 10; Phụ lục M mục M.4.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Một tác vụ chu kỳ</strong> — thêm tác vụ chỉ khi có một con số biện minh (Chương 27 mục 27.6)</td>
</tr>
<tr>
<td>2</td>
<td>Thứ tự gọi: <strong>ánh xạ vào → chế độ và cho phép → cơ cấu → chống va chạm → gom lỗi → tầng máy → các trạm → … → ghi ra</strong> (khung đầy đủ: Chương 57 mục 57.6)</td>
</tr>
<tr>
<td>3</td>
<td>Cờ vòng quét đầu <code>M_FirstScan</code> xoá ở <strong>dòng cuối</strong> của chương trình chính (Chương 16 Bẫy 9)</td>
</tr>
<tr>
<td>4</td>
<td>Chạy đủ tải, <strong>đo thời gian chạy lớn nhất</strong> của từng tác vụ và thời gian quét lớn nhất</td>
</tr>
<tr>
<td>5</td>
<td>Đặt <strong>giám sát thời gian quét</strong> (watchdog) có chủ ý, rồi ghi con số vào hồ sơ</td>
</tr>
<tr>
<td>6</td>
<td>Máy có servo qua mạng trường: mọi khối <code>MC_*</code> gom vào <strong>một</strong> chương trình trục, gắn vào <strong>tác vụ của mạng trường</strong>; biến qua lại giữa hai tác vụ — mỗi biến <strong>một</strong> tác vụ ghi (Chương 37 mục 37.8; Chương 22 mục 22.6b)</td>
</tr>
<tr>
<td>7</td>
<td><strong>Việc nền nặng</strong> — duyệt bảng lớn, tìm kiếm, thống kê: đo chi phí <strong>lần tệ nhất</strong> bằng hiệu số thời gian quét, ở trường hợp tệ nhất <strong>ép ra</strong>; vượt ngân sách thì chia lượt qua nhiều vòng quét (Chương 20 mục 20.5c)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Chương trình chính gọi mỗi phần <strong>đúng một lần</strong>, đúng thứ tự ở bước 2.</li>
<li><input disabled="" type="checkbox"> ⭐ Thời gian chạy lớn nhất của mỗi tác vụ định kỳ <strong>≤ 50 %</strong> chu kỳ của nó.</li>
<li><input disabled="" type="checkbox"> Mỗi việc nền nặng: chi phí lần tệ nhất <strong>đã ép ra và đo</strong> không vượt ngân sách của nó; khối chia
lượt chỉ đổi đầu ra khi xong trọn một lượt (Chương 20 mục 20.5c).</li>
<li><input disabled="" type="checkbox"> Thời gian quét lớn nhất đã ghi vào hồ sơ bàn giao (Phụ lục C mục C.9).</li>
<li><input disabled="" type="checkbox"> ⚠ Không có lệnh nạp lại watchdog giữa vòng quét, trừ đoạn khởi tạo chạy một lần (Chương 10 mục 10.2).</li>
<li><input disabled="" type="checkbox"> Có từ hai tác vụ: bảng <em>biến ↔ tác vụ ghi</em> không có dòng nào mang hai tác vụ; chu kỳ các tác vụ
là <strong>bội số nguyên</strong> của nhau.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Ngân sách thời gian của tác vụ định kỳ</td>
<td>Chạy lớn nhất <strong>≤ 50 %</strong> chu kỳ — còn chỗ cho phần thêm về sau; vượt 100 % là tác vụ chồng lên chính nó</td>
<td>[Nghề] — Chương 27 mục 27.6</td>
</tr>
<tr>
<td>Ngân sách một việc nền (thống kê, tìm kiếm, kiểm bảng)</td>
<td>Phần còn lại của 50 % sau phần điều khiển, chia đều cho các việc nền; chưa đo được thì bắt đầu từ <strong>10 %</strong> chu kỳ tác vụ mỗi việc — một phần năm ngân sách 50 %, vẫn còn chỗ khi mọi việc nền rơi vào cùng một vòng quét; đo rồi chỉnh</td>
<td>[Nghề] — Chương 20 mục 20.5c</td>
</tr>
<tr>
<td>Thời gian quét tối đa (Siemens S7-1200)</td>
<td>Đặt được <strong>1–6000 ms</strong>, mặc định <strong>150 ms</strong></td>
<td>[Hãng] — sổ tay hệ thống S7-1200</td>
</tr>
<tr>
<td>Watchdog từng tác vụ (Rockwell Logix)</td>
<td><strong>1 ms–2000 s</strong>, mặc định <strong>500 ms</strong>, tính cả thời gian bị tác vụ khác ngắt</td>
<td>[Hãng] — 1756-PM005</td>
</tr>
<tr>
<td>Chu kỳ tác vụ định kỳ (Rockwell Logix)</td>
<td><strong>0,1 ms–2000 s</strong>, mặc định <strong>10 ms</strong></td>
<td>[Hãng] — 1756-PM005</td>
</tr>
<tr>
<td>Tác vụ của DP-01</td>
<td><strong>10 ms</strong></td>
<td>Máy mẫu (Chương 14 mục 14.7)</td>
</tr>
<tr>
<td>Tác vụ EtherCAT (Inovance, dòng cỡ trung)</td>
<td>Ưu tiên <strong>0</strong>, chỉ <strong>một</strong>, chu kỳ thường <strong>1–4 ms</strong>; khối chuyển động của trục <strong>chỉ</strong> gọi ở đây; không đặt 3, 6, 7, 9 ms</td>
<td>[Hãng] — sổ tay lập trình chuyển động 19012378 bản A00 (Chương 37 mục 37.8)</td>
</tr>
<tr>
<td>Nhịp tự tạo bằng bộ định thời (nháy đèn)</td>
<td>Nửa chu kỳ <strong>≥ 10 lần</strong> chu kỳ tác vụ — sai số làm tròn dưới 10 %; ⚠ không dùng để đo thời gian</td>
<td>[Nghề] — Chương 22 mục 22.6b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đọc hai con số mặc định trên cạnh nhau:</strong> với vòng quét khoảng 10 ms, watchdog mặc định dài gấp
<strong>15–50 lần</strong>. Nó chỉ bắt được chương trình <strong>treo hẳn</strong> — còn vòng quét <strong>dài dần</strong> sau mỗi lần thêm
chức năng thì chỉ con số bạn ghi lúc máy vừa chạy tốt mới cho thấy (Chương 10, mẹo ghi thời gian quét).</p>
</blockquote>
<hr>
<h2 id="o7-cơ-cu-khi-dùng-li-và-gii-hn-thi-gian-hành-trình">O.7 Cơ cấu — khối dùng lại, và giới hạn thời gian hành trình</h2>
<p><strong>Vì sao:</strong> Chương 27 mục 27.3; Phụ lục L mục L.8; Chương 6 mục 6.4 (mẹo ghi thời gian hành trình).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Một khối cho mỗi <strong>loại</strong> cơ cấu; mỗi cơ cấu một thể hiện mang tên cơ cấu</td>
</tr>
<tr>
<td>2</td>
<td>Gọi mọi thể hiện ở <strong>một</strong> chương trình (<code>Prg_Mechanisms</code>), mỗi thể hiện đúng một lần mỗi vòng</td>
</tr>
<tr>
<td>3</td>
<td>Chỉnh tiết lưu cho tốc độ đúng <strong>trước</strong>, rồi mới đo mốc (Chương 6 mục 6.5)</td>
</tr>
<tr>
<td>4</td>
<td>Đặt giới hạn thời gian hành trình theo cách dưới</td>
</tr>
<tr>
<td>5</td>
<td>Thử năm hành vi trong ô <em>Đạt khi</em></td>
</tr>
</tbody></table></div>
<h3>⭐ Đặt giới hạn thời gian hành trình (<code>Limit</code>) — làm thế này, không đoán</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Giai đoạn</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Chưa có máy</td>
<td>Dùng <strong>giá trị thiết kế</strong> của đặc tả (ví dụ cột <em>Hết giờ</em> ở Phụ lục J mục J.3), ghi chú <em>&quot;chưa đo&quot;</em></td>
</tr>
<tr>
<td>⭐ Máy chạy được</td>
<td>Đo <strong>≥ 20 hành trình mỗi chiều</strong> ở điều kiện <strong>chậm nhất còn hợp lệ</strong> — áp khí thấp nhất cho phép, tải nặng nhất. Lấy giá trị lớn nhất: <code>T_max</code>. Ghi làm <strong>mốc</strong> (Phụ lục C mục C.9)</td>
</tr>
<tr>
<td>Đặt <code>Limit</code></td>
<td><strong>2 × <code>T_max</code></strong>, làm tròn lên 0,1 s — nhưng <strong>không nhỏ hơn <code>T_max</code> + 0,5 s</strong></td>
</tr>
<tr>
<td>Đặt ngưỡng <strong>nhắc</strong> chậm dần</td>
<td>Khoảng giữa mốc và <code>Limit</code> — xấp xỉ <strong>1,5 × mốc</strong>. ⚡ Chỉ <strong>nhắc</strong>, không dừng máy (Chương 53 Bẫy 8)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao hai con số này, không phải con số khác.</strong> <code>Limit</code> quá sát <code>T_max</code> thì khí hơi yếu một chút
là báo động giả; quá xa thì mất tác dụng phát hiện, và mỗi lần kẹt thật máy đứng chờ lâu hơn (Chương 6
Bẫy 7). Gấp đôi cho biên đủ rộng với dao động áp khí bình thường; mức <strong>+0,5 s</strong> giữ biên có nghĩa cho
xy-lanh rất nhanh. Ngưỡng nhắc đặt ở nửa đường để ⭐ <strong>lời nhắc luôn tới trước lỗi</strong>, còn kịp lên kế
hoạch thay thế.</p>
</blockquote>
<h3>✅ Đạt khi — thử trên bàn hoặc trên máy, không người trong vùng</h3>
<ul>
<li><input disabled="" type="checkbox"> Ở gốc, <code>Req</code> tắt → <code>Done</code>; <code>Req</code> bật → van bật, <code>Done</code> <strong>chỉ</strong> khi cảm biến đích lên.</li>
<li><input disabled="" type="checkbox"> Giữ cảm biến đích không lên quá <code>Limit</code> → <code>Fault</code>, mã 1, ⭐ van <strong>giữ nguyên</strong>.</li>
<li><input disabled="" type="checkbox"> Hai cảm biến cùng lên → <code>Fault</code>, mã 2.</li>
<li><input disabled="" type="checkbox"> ⚠ Mất <code>Permit</code> giữa hành trình → van giữ nguyên, <strong>không</strong> có chuyển động mới (Chương 27 Bẫy 7).</li>
<li><input disabled="" type="checkbox"> Reset khi nguyên nhân còn → lỗi chốt lại ngay trong vòng quét đó.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Số hành trình đo để lấy mốc</td>
<td><strong>≥ 20</strong> mỗi chiều</td>
<td>[Nghề]</td>
</tr>
<tr>
<td><code>Limit</code></td>
<td><strong>2 × <code>T_max</code></strong>, tối thiểu <code>T_max</code> + 0,5 s</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Ngưỡng nhắc chậm dần</td>
<td>≈ <strong>1,5 × mốc</strong></td>
<td>[Nghề] — suy ra từ quy tắc <em>nhắc ở nửa đường</em></td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Mất khí làm mọi xy-lanh chậm cùng lúc</strong> — nên một báo động gốc <em>&quot;mất khí&quot;</em> phải <strong>ức chế</strong> các
báo động quá giờ của từng xy-lanh (Chương 44 mục 44.3). Không có ức chế thì người vận hành nhận mười
báo động cho một nguyên nhân.</p>
</blockquote>
<blockquote>
<p>⚡ <strong>Hai đầu chung một ray</strong> (Chương 37 mục 37.7b): khoảng hở tối thiểu = kích thước hai thân theo
bản vẽ + biên <strong>[Nghề] ≥ 2 lần sai lệch bám lớn nhất</strong> đo được ở tốc độ cao nhất; thời gian phản ứng
<strong>[Nghề] 3 chu kỳ</strong> của tác vụ chạy phép kiểm — một để vị trí về PLC, một để logic chạy, một để lệnh
dừng ra tới drive.</p>
</blockquote>
<hr>
<h2 id="o8-trình-t-bưc-chuyn-tip-gii-hn-thi-gian-bưc">O.8 Trình tự — bước, chuyển tiếp, giới hạn thời gian bước</h2>
<p><strong>Vì sao:</strong> Chương 26 (mục 26.4, 26.5b); Chương 25 mục 25.5c; Phụ lục L mục L.6.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Viết trình tự <strong>bằng lời</strong> (Phụ lục C mục C.3) trước khi viết mã</td>
</tr>
<tr>
<td>2</td>
<td>Đánh số bước <strong>cách nhau 10</strong> — chừa chỗ chèn (Chương 26 Bẫy 3)</td>
</tr>
<tr>
<td>3</td>
<td>Chuyển tiếp bằng <strong>phản hồi thật</strong>; yêu cầu gửi cơ cấu phát ở <strong>chuyển tiếp</strong>, bước sau mới đọc <code>Done</code> (Chương 26 Bẫy 7)</td>
</tr>
<tr>
<td>4</td>
<td>Đặt giới hạn thời gian từng bước theo bảng dưới</td>
</tr>
<tr>
<td>5</td>
<td>Mỗi lỗi nói ba điều: <strong>bước nào · đang chờ gì · nên kiểm gì</strong> (Chương 26 mục 26.4)</td>
</tr>
</tbody></table></div>
<h3>⭐ Giới hạn thời gian của bước — theo loại bước</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại bước</th>
<th>Giới hạn</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Chờ một cơ cấu</td>
<td><strong><code>Limit</code> của cơ cấu + 1–2 s</strong> — để lỗi <strong>cụ thể hơn</strong> (xy-lanh nào) báo trước lỗi của bước</td>
<td>[Nghề] — Chương 26 mục 26.5b dùng 3 s và 5 s</td>
</tr>
<tr>
<td>Chờ quy trình (tra keo, sấy)</td>
<td><strong>Thời gian dài nhất mà công thức cho phép × 1,5</strong> — lấy theo giới hạn trên của công thức, ⚠ không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả</td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Chờ hệ khác (máy trước, trạm sau)</td>
<td>⭐ <strong>Không giới hạn ở bước</strong> — <code>T#0S</code> kèm ghi chú <em>có chủ ý</em>; giám sát ở <strong>tầng máy</strong> bằng cảnh báo <em>&quot;máy đứng chờ&quot;</em></td>
<td>Chương 26 mục 26.4</td>
</tr>
<tr>
<td>Chờ trả lời qua mạng (đầu đọc mã, MES)</td>
<td>Theo thẻ O.11 — 3–5 lần thời gian trả lời đo được</td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cảnh báo <em>&quot;máy đứng chờ&quot;</em></th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Điểm xuất phát</td>
<td><strong>5 × chu kỳ đích</strong> — DP-01: 5 × 12 s = <strong>60 s</strong></td>
<td>[Nghề]</td>
</tr>
<tr>
<td>Sau một tuần chạy</td>
<td>Khoảng nghỉ <strong>dài nhất đã thấy</strong> khi máy trước dừng bình thường (đổi lô, thay vật tư) <strong>+ 50 %</strong></td>
<td>[Nghề]</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mọi bước chờ có giới hạn — hoặc <code>T#0S</code> kèm ghi chú <em>có chủ ý</em> <strong>và</strong> có giám sát ở tầng máy.</li>
<li><input disabled="" type="checkbox"> Không chuyển tiếp nào dùng bộ định thời thay cho phản hồi của cơ cấu (ngoại lệ hợp lệ: thời gian
của quy trình — Chương 26 mục 26.2b).</li>
<li><input disabled="" type="checkbox"> ⭐ Rút từng cảm biến khi đang chạy → dừng đúng bước, thông báo nêu bước và tín hiệu đang chờ.</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Chu trình thứ hai</strong> chạy giống hệt chu trình đầu — không bước nào bị nhảy qua.</li>
<li><input disabled="" type="checkbox"> Giữ máy (<code>Hold</code>) lâu hơn mọi giới hạn rồi chạy tiếp → <strong>không</strong> báo quá giờ giả.</li>
</ul>
<blockquote>
<p>💡 <strong>Mã lỗi lấy luôn số bước</strong> — <code>S1.20</code> trên màn hình là tra được ngay dòng nào trong đặc tả
(Phụ lục J mục J.3), không cần bảng mã riêng.</p>
</blockquote>
<hr>
<h2 id="o9-báo-đng-và-thông-báo-li">O.9 Báo động và thông báo lỗi</h2>
<p><strong>Vì sao:</strong> Chương 44 mục 44.3; Chương 25 mục 25.5c; Phụ lục L mục L.11.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Lập danh sách từ bảng lỗi của đặc tả, rồi áp <strong>phép thử</strong>: có hành động cần làm <strong>và</strong> còn đủ thời gian để làm — thiếu một vế thì hạ xuống mức ghi nhận</td>
</tr>
<tr>
<td>2</td>
<td>Xếp <strong>ba mức</strong>: báo động · cảnh báo · ghi nhận</td>
</tr>
<tr>
<td>3</td>
<td>Gom lỗi <strong>một chỗ</strong>: <code>M_AnyFault</code> gán đúng một lần (Chương 25 mục 25.5c)</td>
</tr>
<tr>
<td>4</td>
<td><strong>Ức chế hệ quả</strong> có điều kiện rõ, tự gỡ, và vẫn ghi vào nhật ký</td>
</tr>
<tr>
<td>5</td>
<td>Ghi <strong>báo động đầu tiên</strong> của một chuỗi</td>
</tr>
<tr>
<td>6</td>
<td>Tín hiệu dao động: <strong>trễ trước khi báo</strong> cho xung nhiễu; <strong>vùng chết</strong> cho giá trị sát ngưỡng</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Đánh số</strong>: khối theo loại lỗi + số thứ tự thiết bị; lỗi trình tự: khối theo trạm, số theo bước (Chương 44 mục 44.3)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mỗi báo động có dòng <strong>&quot;làm gì tiếp&quot;</strong> — <code>Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up</code>, không phải <code>Lỗi 1042</code>.</li>
<li><input disabled="" type="checkbox"> Không quá <strong>ba</strong> mức.</li>
<li><input disabled="" type="checkbox"> Reset khi nguyên nhân còn → lỗi chốt lại; máy <strong>không</strong> quay vòng <code>Alarm ↔ Resetting</code>.</li>
<li><input disabled="" type="checkbox"> ⭐ Ngắt khí → <strong>một</strong> báo động gốc, không kéo theo quá giờ của từng xy-lanh.</li>
<li><input disabled="" type="checkbox"> Mọi báo động theo ngưỡng có <strong>ngưỡng báo khác ngưỡng gỡ</strong>.</li>
<li><input disabled="" type="checkbox"> Xác nhận <strong>không xoá được</strong> báo động khi nguyên nhân còn.</li>
<li><input disabled="" type="checkbox"> ⭐ Mỗi xy-lanh có <strong>hai số riêng</strong>: <em>không về gốc</em> và <em>không tới đích</em> — không gộp thành một số
<em>&quot;quá giờ&quot;</em>.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Lỗi truyền thông — báo khi</td>
<td><strong>≥ 3 lần lỗi liên tiếp</strong></td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
<tr>
<td>Nhịp tim giữa hai hệ</td>
<td>Đảo bit mỗi <strong>0,5 s</strong>; báo mất đối tác sau <strong>2 s</strong> không đổi</td>
<td>[Nghề] — Chương 48 mục 48.5</td>
</tr>
<tr>
<td>Độ rộng vùng chết</td>
<td>Lớn hơn <strong>biên độ dao động bình thường đã đo</strong> của chính đại lượng đó</td>
<td>[Nghề] — Chương 44 mục 44.3</td>
</tr>
<tr>
<td>Ngưỡng nhắc bảo trì theo tuổi thọ</td>
<td><strong>0,7</strong> (nhắc) và <strong>0,9</strong> (cảnh báo) × tuổi thọ datasheet</td>
<td>[Nghề] — Chương 53 mục 53.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Ngưỡng nhắc không bao giờ dừng máy</strong> (Chương 53 Bẫy 8). Một lời nhắc làm dừng máy sẽ bị tắt
trong tuần đầu tiên.</p>
</blockquote>
<hr>
<h2 id="o10-analog-t-giá-tr-thô-ti-quyt-đnh">O.10 Analog — từ giá trị thô tới quyết định</h2>
<p><strong>Vì sao:</strong> Chương 31 mục 31.3; Chương 32; Phụ lục L mục L.12 — phép quy đổi tra ở Phụ lục K.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc — ⚠ thứ tự không đổi được</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Phát hiện ngoài dải trước</strong> — chưa hợp lệ thì chưa quy đổi</td>
</tr>
<tr>
<td>2</td>
<td>Quy đổi: <strong>nhân trước, chia sau</strong>, dùng <code>DINT</code></td>
</tr>
<tr>
<td>3</td>
<td>Lọc — <strong>chỉ</strong> cho hiển thị và ghi</td>
</tr>
<tr>
<td>4</td>
<td>Ngưỡng <strong>có vùng chết</strong>, dùng giá trị <strong>chưa lọc</strong></td>
</tr>
<tr>
<td>5</td>
<td>Quan hệ <strong>không thẳng</strong> (đặc tính đèn, van, bảng bù): bảng điểm <strong>đo thật</strong> + nội suy tuyến tính từng đoạn; hàm kiểm bảng tăng dần mỗi lần gọi và kẹp hai đầu (Chương 32 mục 32.4b)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Giá trị thô ứng với 20 mA đã <strong>tra datasheet module</strong> — <code>27648</code> chỉ là một ví dụ thường gặp.</li>
<li><input disabled="" type="checkbox"> Kiểm <strong>quy đổi</strong> bằng nguồn dòng ở tối thiểu <strong>ba điểm 4 · 12 · 20 mA</strong> (0 · 50 · 100 %): giá trị
hiện lệch không quá tổng sai số khai trong datasheet của module và của nguồn dòng.</li>
<li><input disabled="" type="checkbox"> ⭐ Rút dây cảm biến → báo <strong>lỗi cảm biến</strong>, không báo <em>&quot;áp thấp&quot;</em>; logic dùng giá trị thay thế an toàn.</li>
<li><input disabled="" type="checkbox"> Chẩn đoán đứt dây của kênh đã bật trong cấu hình module (Phụ lục M mục M.10).</li>
<li><input disabled="" type="checkbox"> Bảng nội suy: số đo kiểm ở giữa <strong>mọi</strong> đoạn lệch số nội suy ít hơn sai số máy đo; bảng ghi vào hồ
sơ kèm ngày đo và máy đo (Chương 32 mục 32.4b).</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng đo được</th>
<th>Nghĩa</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>≤ 3,6 mA</td>
<td>Cảm biến hỏng — hướng thấp (đứt dây, mất nguồn)</td>
<td>[Chuẩn] — khuyến nghị NAMUR, Chương 31 mục 31.3</td>
</tr>
<tr>
<td>3,8–4,0 mA</td>
<td>⭐ <strong>Đo dưới dải — không phải lỗi</strong></td>
<td>[Chuẩn] — như trên</td>
</tr>
<tr>
<td>20,5–21,0 mA</td>
<td>Đo trên dải — không phải lỗi</td>
<td>[Chuẩn] — như trên</td>
</tr>
<tr>
<td>≥ 21,0 mA</td>
<td>Cảm biến hỏng — hướng cao</td>
<td>[Chuẩn] — như trên</td>
</tr>
<tr>
<td>Điểm kiểm</td>
<td>Ba điểm 0 · 50 · 100 % cho kiểm quy đổi; <strong>năm điểm</strong> 0 · 25 · 50 · 75 · 100 % khi hiệu chuẩn thiết bị đo</td>
<td>[Nghề] — năm điểm theo thực hành đo lường quá trình</td>
</tr>
<tr>
<td>Bảng nội suy — số điểm đo ban đầu</td>
<td><strong>5–6</strong>, cách đều; thêm điểm vào đoạn nào đo kiểm lệch quá sai số máy đo</td>
<td>[Nghề] — Chương 32 mục 32.4b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Kiểm quy đổi không phải hiệu chuẩn.</strong> Chỉnh hệ số cho PLC hiện khớp đồng hồ chỉ làm hai con số
<strong>nhất quán</strong>, chưa làm chúng <strong>đúng</strong> — hiệu chuẩn cần một chuẩn chính xác hơn hẳn và có vết truy
nguyên (Chương 32 mục 32.8).</p>
</blockquote>
<hr>
<h2 id="o11-truyn-thông-bng-ánh-x-thanh-ghi-và-bt-tay">O.11 Truyền thông — bảng ánh xạ thanh ghi và bắt tay</h2>
<p><strong>Vì sao:</strong> Chương 38 mục 38.9; Chương 39 mục 39.4–39.8; Chương 41 mục 41.3, 41.6; Chương 48 mục 48.5.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Lập <strong>bảng ánh xạ</strong> — mỗi dòng: thanh ghi theo tài liệu thiết bị (⭐ ghi rõ đánh số từ 0 hay từ 1) · mã hàm · kiểu dữ liệu · ⭐ thứ tự word nếu 32 bit · đơn vị · hệ số · tag PLC</td>
</tr>
<tr>
<td>2</td>
<td>Thử bằng <strong>phần mềm chủ giả lập trên máy tính</strong> nối thẳng thiết bị trước khi đụng tới PLC (Chương 39 mục 39.8)</td>
</tr>
<tr>
<td>3</td>
<td>Xác nhận từng dòng bằng <strong>một giá trị đã biết</strong> — đổi trên mặt thiết bị, xem có đổi theo không</td>
</tr>
<tr>
<td>4</td>
<td>Định nghĩa <strong>mất truyền thông là một trạng thái</strong>: máy làm gì, báo gì, hồi phục thế nào (Chương 38 mục 38.9)</td>
</tr>
<tr>
<td>5</td>
<td><strong>Nhịp tim</strong> cho mọi đối tác — bit phải <strong>đảo trạng thái</strong>, không giữ mức (Chương 48 mục 48.5)</td>
</tr>
<tr>
<td>6</td>
<td>⭐ Phần mềm PC đọc ghi PLC (PLC là <strong>máy chủ</strong>): chia vùng thanh ghi <strong>theo người ghi</strong> — vùng A chỉ PLC ghi, vùng B chỉ phần mềm ghi; bảng giao tiếp là tài liệu <strong>có số phiên bản</strong> (Chương 39 mục 39.9b)</td>
</tr>
<tr>
<td>7</td>
<td>Bắt tay mỗi yêu cầu tới phần mềm bằng <strong>số thứ tự</strong> (<code>FB_PcRequest</code>, Phụ lục L mục L.16b); phần mềm ghi kết quả <strong>trước</strong>, số thứ tự <strong>sau</strong></td>
</tr>
<tr>
<td>8</td>
<td>Bốn ô cố định của bảng giao tiếp: <strong>phiên bản · nhịp tim hai chiều · trạng thái máy · số bước</strong></td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mỗi dòng bảng ánh xạ đã xác nhận bằng một giá trị đã biết.</li>
<li><input disabled="" type="checkbox"> Mọi giá trị 32 bit đã kiểm <strong>thứ tự word</strong> bằng giá trị đã biết (Chương 39 mục 39.5).</li>
<li><input disabled="" type="checkbox"> ⭐ Rút cáp → phản ứng đúng đặc tả; cắm lại → hồi phục <strong>không cần nạp lại chương trình</strong>.</li>
<li><input disabled="" type="checkbox"> Bắt tay SMEMA: chỉ chuyển sản phẩm khi <strong>cả hai</strong> tín hiệu cùng đúng; tín hiệu ra khỏi máy qua
rơ-le hoặc cách ly quang (Chương 41 mục 41.3).</li>
<li><input disabled="" type="checkbox"> ⭐ Bảng giao tiếp với phần mềm PC: tham chiếu chéo trên PLC cho thấy mọi ô vùng B <strong>không</strong> có chỗ
ghi, mọi ô vùng A <strong>đúng một</strong> chỗ ghi.</li>
<li><input disabled="" type="checkbox"> Tắt phần mềm PC lúc PLC đang chờ → báo quá thời gian, sản phẩm thành <em>&quot;không biết&quot;</em>; bật lại →
chạy tiếp, <strong>không</strong> phải nạp lại gì. Phiên bản hai bên lệch → máy không vào tự động.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian chờ trả lời (timeout)</td>
<td><strong>3–5 lần</strong> thời gian trả lời đo được khi mọi thứ bình thường</td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
<tr>
<td>Báo lỗi truyền thông</td>
<td>Sau <strong>≥ 3 lần lỗi liên tiếp</strong></td>
<td>[Nghề] — Chương 39 mục 39.7</td>
</tr>
<tr>
<td>Đọc thanh ghi một lần (mã hàm 0x03, 0x04)</td>
<td>Tối đa <strong>125</strong> thanh ghi</td>
<td>[Chuẩn] — đặc tả Modbus</td>
</tr>
<tr>
<td>Ghi nhiều thanh ghi (0x10)</td>
<td>Tối đa <strong>123</strong> thanh ghi</td>
<td>[Chuẩn] — đặc tả Modbus</td>
</tr>
<tr>
<td>Đọc bit (0x01, 0x02)</td>
<td>Tối đa <strong>2000</strong> bit</td>
<td>[Chuẩn] — đặc tả Modbus</td>
</tr>
<tr>
<td>Nhịp tim</td>
<td>Đảo <strong>0,5 s</strong> · giám sát <strong>2 s</strong></td>
<td>[Nghề] — Chương 48 mục 48.5</td>
</tr>
<tr>
<td>Phiên bản bảng giao tiếp PLC–PC</td>
<td>Số dạng năm-tháng-ngày, ví dụ <code>261007</code></td>
<td>[Nghề] — đọc bằng mắt, luôn tăng (Chương 39 mục 39.9b)</td>
</tr>
<tr>
<td>Số thứ tự yêu cầu tới PC</td>
<td>Quay vòng <strong>1…30000</strong>, không dùng số 0</td>
<td>[Nghề] — vừa kiểu <code>INT</code> (Chương 39 mục 39.9b)</td>
</tr>
<tr>
<td>Bộ đếm sống của nút giữ trên màn hình</td>
<td>Dừng lệnh khi bộ đếm đứng yên quá <strong>3 lần</strong> chu kỳ cập nhật đo được</td>
<td>[Nghề] — Chương 44, Bẫy 14</td>
</tr>
</tbody></table></div>
<blockquote>
<p>💡 <strong>Gặp mã ngoại lệ 02 trong khi chắc chắn địa chỉ đúng?</strong> Giảm số lượng thanh ghi đọc một lần — mã
02 nói về <strong>tổ hợp</strong> địa chỉ bắt đầu và số lượng (Chương 39 mục 39.8).</p>
</blockquote>
<hr>
<h2 id="o12-kim-th-trên-bàn">O.12 Kiểm thử trên bàn</h2>
<p><strong>Vì sao:</strong> Chương 50. <strong>Biểu mẫu:</strong> Phụ lục C mục C.7.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dựng lớp mô phỏng <strong>trong tầng ánh xạ vào</strong> (Chương 27 mục 27.3c, Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>2</td>
<td>Cho cơ cấu giả <strong>có độ trễ</strong> — không thì không thử được quá giờ (Chương 50 mục 50.3)</td>
</tr>
<tr>
<td>3</td>
<td>Chạy nhóm ca <strong>A–F</strong> (Chương 50 mục 50.4)</td>
</tr>
<tr>
<td>4</td>
<td>Ghi kết quả từng ca (Chương 50 mục 50.5)</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Giữ lớp mô phỏng sống</strong> sau bàn giao — mỗi lần sửa về sau thử được trên bàn</td>
</tr>
<tr>
<td>6</td>
<td>⭐ Mỗi <strong>khối dùng lại</strong> có <strong>bàn thử đơn vị</strong> riêng, viết bằng ST; cài lỗi để thử chính bàn thử (Chương 50 mục 50.5c)</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Mọi ca A–F <strong>đạt</strong>, mỗi ca có: ngày · người thử · ⭐ <strong>phiên bản chương trình</strong> · cách tạo điều
kiện · kết quả thật.</li>
<li><input disabled="" type="checkbox"> Mỗi ca có <strong>kỳ vọng viết trước</strong> khi chạy — ca không có kỳ vọng thì không thể trượt.</li>
<li><input disabled="" type="checkbox"> ⚠ Nhóm an toàn <strong>không</strong> thử bằng mô phỏng — đã ghi rõ trong danh sách ca.</li>
<li><input disabled="" type="checkbox"> Bàn thử đơn vị của mỗi khối dùng lại: có ca <strong>lần gọi đầu</strong>, <strong>xung ngắn</strong> và <strong>hai chiều</strong>; mỗi ca
đã từng hỏng đúng khi có lỗi cài sẵn; chạy lại bằng một bit (Chương 50 mục 50.5c).</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vòng kiểm thử hồi quy</th>
<th>Chạy</th>
<th>Mất</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Tối thiểu</td>
<td>Nhóm A + ca đúng chỗ sửa</td>
<td>Vài phút</td>
<td>[Nghề] — Chương 50 mục 50.5b</td>
</tr>
<tr>
<td>⭐ Tiêu chuẩn — <strong>mặc định</strong></td>
<td>Trên + nhóm B + nhóm F</td>
<td>~nửa giờ</td>
<td>[Nghề] — như trên</td>
</tr>
<tr>
<td>Đầy đủ</td>
<td>A–F</td>
<td>Vài giờ</td>
<td>[Nghề] — bắt buộc khi đổi máy trạng thái, liên động, firmware</td>
</tr>
<tr>
<td>Biên của mốc phán quyết trong bàn thử</td>
<td><strong>≥ 2 vòng quét</strong> mỗi phía so với mốc thời gian của khối — một vòng cho thứ tự gọi, một vòng cho bước làm tròn của bộ định thời</td>
<td>—</td>
<td>[Nghề] — Chương 50 mục 50.5c</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o13-kim-io-mtmt-ti-máy">O.13 Kiểm I/O một–một tại máy</h2>
<p><strong>Vì sao:</strong> Chương 52 mục 52.4. <strong>Biểu mẫu:</strong> Phụ lục C mục C.6.</p>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu.</strong> Từng cơ cấu một; không ai trong vùng
máy; người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu; tay đặt gần nút dừng khẩn cấp; gỡ mọi cưỡng
bức ngay sau mỗi phép thử (Chương 52 mục 52.4).</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>CPU ở STOP hoặc chạy chương trình rỗng — bạn kiểm <strong>dây</strong>, không kiểm logic</td>
</tr>
<tr>
<td>2</td>
<td>Từng ngõ vào: <strong>tác động thiết bị thật</strong> → đúng bit lên → nhả → bit về</td>
</tr>
<tr>
<td>3</td>
<td>Từng ngõ ra: cưỡng bức theo quy trình (Chương 51 mục 51.7) → đúng cơ cấu chuyển động → gỡ cưỡng bức</td>
</tr>
<tr>
<td>4</td>
<td>Ghi biên bản ngay sau từng kênh</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> <strong>100 % kênh đã đấu dây</strong> có kết quả — kể cả kênh dự phòng đã đấu.</li>
<li><input disabled="" type="checkbox"> Ngõ vào: ⭐ <strong>đúng bit</strong>, không phải bit bên cạnh; trạng thái nghỉ khớp cột <em>trạng thái nghỉ</em> của
bảng I/O — tiếp điểm NC thì nghỉ bằng 1.</li>
<li><input disabled="" type="checkbox"> Ngõ ra: đúng cơ cấu, ⭐ cảm biến phản hồi của chính cơ cấu đó đổi theo; <strong>không</strong> cơ cấu nào khác
chuyển động.</li>
<li><input disabled="" type="checkbox"> Nhãn trên màn hình và số dây khớp tag (thẻ O.3).</li>
<li><input disabled="" type="checkbox"> ⭐ Danh sách cưỡng bức <strong>rỗng</strong> khi kết thúc.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian cho máy cỡ DP-01</td>
<td>Khoảng <strong>nửa ngày</strong> — nửa ngày rẻ nhất của cả dự án</td>
<td>Máy mẫu (Chương 52 mục 52.4)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o14-chy-th-đo-chu-k-ghi-mc">O.14 Chạy thử, đo chu kỳ, ghi mốc</h2>
<p><strong>Vì sao:</strong> Chương 52 mục 52.6–52.9; Chương 55 mục 55.4.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chạy khô <strong>từng bước</strong> rồi mới liên tục — kiểm cờ chạy khô, cưỡng bức, ⚠ cờ mô phỏng đã tắt</td>
</tr>
<tr>
<td>2</td>
<td>Có sản phẩm: <strong>một</strong> → hai → liên tục</td>
</tr>
<tr>
<td>3</td>
<td><strong>Tạo lỗi cố ý</strong> — mười ca của Chương 52 mục 52.7, trên máy thật</td>
</tr>
<tr>
<td>4</td>
<td>Chạy liên tục, <strong>đo chu kỳ trong một giờ</strong> ở điều kiện sản xuất thật</td>
</tr>
<tr>
<td>5</td>
<td>Ghi <strong>mốc</strong> trong lúc chạy liên tục</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Đủ mười ca tạo lỗi, mỗi ca có biên bản.</li>
<li><input disabled="" type="checkbox"> ⭐ Sản lượng đếm trong <strong>một giờ liên tục</strong> ≥ cam kết của đặc tả — ⚠ không đo năm phút rồi nhân lên.</li>
<li><input disabled="" type="checkbox"> ⭐ Mốc đã ghi: thời gian quét lớn nhất · điện áp 24 V nhỏ nhất ở bước nặng nhất · nhiệt độ tủ ·
thời gian hành trình từng xy-lanh · thời gian lớn nhất của từng bước (Phụ lục C mục C.9).</li>
<li><input disabled="" type="checkbox"> Danh mục ở Chương 52 mục 52.9 đạt hết; hạng mục còn mở nằm trong <strong>danh mục tồn</strong>, có người và hạn.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Đo sản lượng</td>
<td><strong>Một giờ liên tục</strong>, điều kiện sản xuất thật</td>
<td>Chương 52 mục 52.8</td>
</tr>
<tr>
<td>Chạy liên tục — tối thiểu</td>
<td>Đủ để tủ <strong>nóng ổn định</strong>: <strong>vài giờ</strong></td>
<td>Chương 52 mục 52.8</td>
</tr>
<tr>
<td>Ví dụ tiêu chí ổn định đo được</td>
<td><em>&quot;Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần&quot;</em></td>
<td>Ví dụ đặc tả — Chương 23 mục 23.6</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o15-sao-lưu-và-bàn-giao-mã">O.15 Sao lưu và bàn giao mã</h2>
<p><strong>Vì sao:</strong> Chương 54 mục 54.3, 54.5; Phụ lục C mục C.9; Phụ lục M mục M.8.</p>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Đủ <strong>tám hạng mục</strong> của Chương 54 mục 54.3 — ⚠ kể cả tham số chức năng an toàn của biến tần,
servo, và ⭐ chương trình cùng điểm dạy của robot.</li>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>Đã thử khôi phục ít nhất một lần</strong> — tốt nhất nạp vào CPU dự phòng trên bàn; tối thiểu mở
tệp trên một máy tính khác.</li>
<li><input disabled="" type="checkbox"> Chương trình đang chạy <strong>khớp bản sao lưu</strong> — kiểm bằng chức năng so sánh dự án, không bằng trí
nhớ.</li>
<li><input disabled="" type="checkbox"> Quy trình khôi phục một trang cất <strong>cùng chỗ</strong> với bản sao lưu.</li>
<li><input disabled="" type="checkbox"> ⚠ Không còn cưỡng bức, logic tạm, cờ mô phỏng, cờ chạy khô (Chương 52 mục 52.9, dòng 1–3).</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Sao lưu định kỳ</td>
<td><strong>Hàng quý</strong>, kể cả khi không sửa gì — để phát hiện thay đổi không ai ghi</td>
<td>[Nghề] — Chương 54</td>
</tr>
<tr>
<td>Thử khôi phục mức thấp nhất (mở tệp)</td>
<td><strong>Mười phút mỗi quý</strong> — bắt được ba trong sáu nguyên nhân thất bại</td>
<td>[Nghề] — Chương 54 mục 54.5</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o16-sa-chương-trình-khi-máy-đang-chy">O.16 Sửa chương trình khi máy đang chạy</h2>
<p><strong>Vì sao:</strong> Chương 53 mục 53.2, 53.3; Chương 22 mục 22.7; Chương 50 mục 50.5b.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Trả lời <strong>năm câu</strong> trước khi sửa: vì sao · ai duyệt · đã sao lưu chưa · thử thế nào · ai cần biết</td>
</tr>
<tr>
<td>2</td>
<td>Xếp <strong>mức rủi ro</strong>: thấp · vừa · cao · rất cao (Chương 53 mục 53.3)</td>
</tr>
<tr>
<td>3</td>
<td>Sao lưu bản đang chạy</td>
</tr>
<tr>
<td>4</td>
<td>Sửa — trực tuyến <strong>chỉ</strong> trong các trường hợp Chương 53 mục 53.2 cho phép</td>
</tr>
<tr>
<td>5</td>
<td>Chạy <strong>vòng hồi quy</strong> do <strong>người thứ hai</strong> chọn (thẻ O.12)</td>
</tr>
<tr>
<td>6</td>
<td>Ghi lại — <strong>dưới hai phút</strong>, ngay tại máy</td>
</tr>
</tbody></table></div>
<h3>✅ Đạt khi</h3>
<ul>
<li><input disabled="" type="checkbox"> Năm câu đã có câu trả lời viết ra.</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Thay đổi chạm mạch an toàn, chương trình an toàn hoặc cấu hình thiết bị an toàn: <strong>không sửa
trực tuyến</strong>, và đã lên lịch <strong>kiểm định lại</strong>.</li>
<li><input disabled="" type="checkbox"> Vòng hồi quy đã chạy và ghi kết quả.</li>
<li><input disabled="" type="checkbox"> Bản sao lưu mới đã lưu và <strong>khớp</strong> máy.</li>
</ul>
<h3>📏 Con số</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian ghi một thay đổi</td>
<td><strong>Dưới hai phút</strong> — biểu mẫu ngắn, ghi tại máy</td>
<td>[Nghề] — Chương 53 mục 53.3</td>
</tr>
<tr>
<td>Đường khẩn cấp</td>
<td>Sửa trước, <strong>duyệt và ghi trong 24 giờ</strong></td>
<td>[Nghề] — Chương 53 mục 53.3</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="o17-bng-con-s-nhanh-mi-con-s-ca-ph-lc-này">O.17 ⭐ Bảng con số nhanh — mọi con số của phụ lục này</h2>
<p>In riêng trang này nếu chỉ in một trang.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thông số</th>
<th>Giá trị</th>
<th>Loại</th>
<th>Thẻ</th>
</tr>
</thead>
<tbody><tr>
<td>Dự phòng I/O, bộ nhớ</td>
<td>≥ 20 %</td>
<td>[Nghề]</td>
<td>O.2</td>
</tr>
<tr>
<td>Dòng nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>[Nghề]</td>
<td>O.2</td>
</tr>
<tr>
<td>Lọc nút nhấn, công tắc cơ khí</td>
<td>20 ms</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc cảm biến ở mép sản phẩm</td>
<td>30–50 ms</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc — cận dưới</td>
<td>≥ 2 lần chu kỳ quét, nên từ 3 lần</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc — cận trên</td>
<td>≤ 1/5 thời gian có vật hoặc khe hở, lấy cái ngắn hơn</td>
<td>[Nghề]</td>
<td>O.4</td>
</tr>
<tr>
<td>Lọc tín hiệu dừng, mất khí, an toàn</td>
<td>Không lọc</td>
<td>—</td>
<td>O.4</td>
</tr>
<tr>
<td>Ngân sách thời gian tác vụ định kỳ</td>
<td>Chạy lớn nhất ≤ 50 % chu kỳ</td>
<td>[Nghề]</td>
<td>O.6</td>
</tr>
<tr>
<td>Ngân sách một việc nền</td>
<td>Phần còn của 50 % sau phần điều khiển, chia đều; chưa đo: 10 % chu kỳ mỗi việc</td>
<td>[Nghề]</td>
<td>O.6</td>
</tr>
<tr>
<td>Thời gian quét tối đa S7-1200</td>
<td>1–6000 ms, mặc định 150 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Tác vụ EtherCAT (Inovance cỡ trung)</td>
<td>Ưu tiên 0 · chỉ một · thường 1–4 ms · không đặt 3, 6, 7, 9 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Nhịp tự tạo (nháy đèn)</td>
<td>Nửa chu kỳ ≥ 10 × chu kỳ tác vụ; không dùng để đo thời gian</td>
<td>[Nghề]</td>
<td>O.6</td>
</tr>
<tr>
<td>Watchdog tác vụ Rockwell Logix</td>
<td>1 ms–2000 s, mặc định 500 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Chu kỳ tác vụ định kỳ Rockwell Logix</td>
<td>0,1 ms–2000 s, mặc định 10 ms</td>
<td>[Hãng]</td>
<td>O.6</td>
</tr>
<tr>
<td>Số hành trình đo để lấy mốc</td>
<td>≥ 20 mỗi chiều</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Giới hạn hành trình <code>Limit</code></td>
<td>2 × <code>T_max</code>, tối thiểu <code>T_max</code> + 0,5 s</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Ngưỡng nhắc xy-lanh chậm dần</td>
<td>≈ 1,5 × mốc</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Biên khoảng hở hai đầu chung một ray</td>
<td>≥ 2 × sai lệch bám lớn nhất</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Thời gian phản ứng khi kiểm khoảng hở</td>
<td>3 chu kỳ tác vụ</td>
<td>[Nghề]</td>
<td>O.7</td>
</tr>
<tr>
<td>Giới hạn bước chờ cơ cấu</td>
<td><code>Limit</code> + 1–2 s</td>
<td>[Nghề]</td>
<td>O.8</td>
</tr>
<tr>
<td>Giới hạn bước chờ quy trình</td>
<td>Giới hạn trên của công thức × 1,5</td>
<td>[Nghề]</td>
<td>O.8</td>
</tr>
<tr>
<td>Cảnh báo <em>máy đứng chờ</em></td>
<td>5 × chu kỳ đích; sau một tuần: khoảng nghỉ dài nhất + 50 %</td>
<td>[Nghề]</td>
<td>O.8</td>
</tr>
<tr>
<td>Lỗi truyền thông — báo sau</td>
<td>≥ 3 lần lỗi liên tiếp</td>
<td>[Nghề]</td>
<td>O.9, O.11</td>
</tr>
<tr>
<td>Nhịp tim</td>
<td>Đảo 0,5 s · giám sát 2 s</td>
<td>[Nghề]</td>
<td>O.9, O.11</td>
</tr>
<tr>
<td>Ngưỡng nhắc / cảnh báo bảo trì</td>
<td>0,7 / 0,9 × tuổi thọ datasheet</td>
<td>[Nghề]</td>
<td>O.9</td>
</tr>
<tr>
<td>Dòng analog — hỏng hướng thấp</td>
<td>≤ 3,6 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Dòng analog — đo dưới dải, không phải lỗi</td>
<td>3,8–4,0 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Dòng analog — đo trên dải, không phải lỗi</td>
<td>20,5–21,0 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Dòng analog — hỏng hướng cao</td>
<td>≥ 21,0 mA</td>
<td>[Chuẩn]</td>
<td>O.10</td>
</tr>
<tr>
<td>Điểm kiểm quy đổi analog</td>
<td>4 · 12 · 20 mA</td>
<td>[Nghề]</td>
<td>O.10</td>
</tr>
<tr>
<td>Bảng nội suy — số điểm đo ban đầu</td>
<td>5–6 cách đều; thêm ở đoạn lệch</td>
<td>[Nghề]</td>
<td>O.10</td>
</tr>
<tr>
<td>Timeout truyền thông</td>
<td>3–5 × thời gian trả lời đo được</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Modbus — đọc thanh ghi một lần</td>
<td>≤ 125</td>
<td>[Chuẩn]</td>
<td>O.11</td>
</tr>
<tr>
<td>Modbus — ghi nhiều thanh ghi</td>
<td>≤ 123</td>
<td>[Chuẩn]</td>
<td>O.11</td>
</tr>
<tr>
<td>Modbus — đọc bit</td>
<td>≤ 2000</td>
<td>[Chuẩn]</td>
<td>O.11</td>
</tr>
<tr>
<td>Phiên bản bảng giao tiếp PLC–PC</td>
<td>Năm-tháng-ngày, ví dụ 261007</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Số thứ tự yêu cầu tới PC</td>
<td>Quay vòng 1…30000, bỏ 0</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Bộ đếm sống nút giữ trên màn hình</td>
<td>Dừng khi đứng yên &gt; 3 × chu kỳ cập nhật</td>
<td>[Nghề]</td>
<td>O.11</td>
</tr>
<tr>
<td>Biên mốc phán quyết — bàn thử đơn vị</td>
<td>≥ 2 vòng quét mỗi phía</td>
<td>[Nghề]</td>
<td>O.12</td>
</tr>
<tr>
<td>Đo sản lượng</td>
<td>Một giờ liên tục</td>
<td>Chương 52</td>
<td>O.14</td>
</tr>
<tr>
<td>Sao lưu định kỳ</td>
<td>Hàng quý</td>
<td>[Nghề]</td>
<td>O.15</td>
</tr>
<tr>
<td>Ghi một thay đổi</td>
<td>Dưới hai phút; khẩn cấp: ghi trong 24 giờ</td>
<td>[Nghề]</td>
<td>O.16</td>
</tr>
<tr>
<td>Cỡ khối quy hoạch địa chỉ (hệ kiểu thiết bị)</td>
<td>100 mỗi trạm, mọi trạm cùng cỡ</td>
<td>[Nghề]</td>
<td>O.3</td>
</tr>
<tr>
<td>FX5, khi dùng lệnh <code>IST</code></td>
<td><code>S0</code>–<code>S19</code> bị chiếm sẵn — trình tự bắt đầu từ <code>S100</code></td>
<td>[Hãng]</td>
<td>O.3</td>
</tr>
<tr>
<td>Cỡ khối số báo động</td>
<td>Lớn hơn số thiết bị dự kiến cộng chỗ thêm — ví dụ 50</td>
<td>[Nghề]</td>
<td>O.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mỗi con số [Nghề] trong bảng là một quyết định bạn được phép đổi — nhưng phải ghi lại.</strong>
Đổi <code>Limit</code> từ 2 × xuống 1,5 × vì máy của bạn rất ổn định là hợp lý; đổi mà không ghi thì người sau
sẽ coi đó là lỗi và &quot;sửa&quot; lại.</p>
</blockquote>
<hr>
<h3>Nguồn tham khảo phụ lục O</h3>
<ul>
<li>Các chương và phụ lục được trỏ tới trong từng thẻ — mỗi con số <strong>[Nghề]</strong> ở đây đã có lập luận ở
chương gốc, hoặc có lập luận ngay trong thẻ (thẻ O.4, O.7, O.8).</li>
<li><strong>Siemens</strong> — <em>S7-1200 Programmable controller System Manual</em> (A5E02486680), mục chu kỳ quét: thời
gian quét tối đa đặt được 1–6000 ms, mặc định 150 ms; thời gian quét tối thiểu cố định là tuỳ chọn,
mặc định tắt — nền cho thẻ O.6. Kiểm 2026-10-01.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers Tasks, Programs, and Routines</em> (1756-PM005, bản
9/2025): watchdog từng tác vụ 1–2 000 000 ms, mặc định 500 ms, tính cả thời gian bị tác vụ khác ngắt;
tác vụ định kỳ 0,1 ms–2000 s, mặc định 10 ms — nền cho thẻ O.6. Kiểm 2026-10-01.</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers I/O and Tag Data</em> (1756-PM004, bản 11/2023), mục
<em>Buffer I/O</em>: logic không tham chiếu trực tiếp tag của thiết bị thật mà dùng bản sao; chương trình
chính gọi lần lượt <code>map_inputs</code> · logic của máy · <code>map_outputs</code> — nền cho thẻ O.4, O.5 và Chương 27
mục 27.3c.</li>
<li><strong>MODBUS Application Protocol Specification V1.1b3</strong> — giới hạn số lượng của mã hàm 0x01–0x04 và
0x10 — nền cho thẻ O.11.</li>
<li><strong>Kuphaldt</strong> — <em>Lessons in Industrial Instrumentation</em>, phần hiệu chuẩn: kiểm năm điểm 0 · 25 · 50 ·
75 · 100 % của dải — nền cho dòng <em>điểm kiểm</em> ở thẻ O.10.</li>
<li><strong>Bryan, L.A. &amp; Bryan, E.A.</strong> — <em>Programmable Controllers: Theory and Implementation</em>, ch. 8, mục
module vào nhanh: thiết bị vào nhanh — cảm biến tiệm cận, tế bào quang điện — <strong>không có nảy tiếp
điểm</strong>, nên bộ lọc chỉ gây trễ rất ngắn — nền cho bảng thời gian lọc ở thẻ O.4.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn của phụ lục.</strong> Đây là sổ tay việc của <strong>người lập trình logic thường</strong>. Thiết kế điện,
đánh giá rủi ro, chức năng an toàn và kiểm định thuộc người có thẩm quyền khác — các thẻ chỉ trỏ
sang, không thay thế (Chương 47, 48). Tên gọi và cách đặt cụ thể theo từng hệ: Phụ lục A1, A2, M.</p>
</blockquote>
<!-- SECTION: pl_p_chuong_trinh_hoan_chinh_dp01 -->
<hr>
<h1 id="ph-lc-p-chương-trình-hoàn-chnh-ca-dp-01">Phụ lục P — Chương trình hoàn chỉnh của DP-01</h1>
<blockquote>
<p><strong>Năm mươi bảy chương dạy từng mảnh. Phụ lục này ráp chúng lại thành một chương trình PLC trọn vẹn
của DP-01</strong> — hai mươi mốt chương trình trong một tác vụ, từ dòng đọc dây đầu tiên tới dòng ghi ngõ ra
cuối cùng — rồi cho cả máy chạy trên một mô hình hai trạm, một băng tải, qua ba mươi tám phép thử.</p>
<p>⭐ Điều đáng đọc nhất không phải là mã, mà là <strong>mục P.2</strong>: ráp những mảnh đã đúng lại với nhau vẫn lộ
ra <strong>mười</strong> chỗ sai — mỗi chỗ đúng khi đứng một mình, và không bộ kiểm tĩnh nào thấy được.</p>
</blockquote>
<hr>
<h2 id="p1-ph-lc-này-có-gì-và-dùng-th-nào">P.1 Phụ lục này có gì, và dùng thế nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Gồm</th>
<th>Ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mã mới, viết đủ</strong></td>
<td>Danh sách biến của cả máy · chương trình chính · tầng ánh xạ bản đủ · giám sát an toàn · chống va chạm · cơ cấu · báo động · về gốc · trạm 2 · bắt tay chuyền · công thức · tài nguyên chung · thống kê</td>
<td>Phụ lục này, 14 phần mã</td>
</tr>
<tr>
<td>⭐ <strong>Dùng lại nguyên văn</strong></td>
<td>Tầng máy <code>Prg_Machine</code> · trạm 1 <code>Prg_Stn1Dispense</code> · chạy khô <code>Prg_DryRunMap</code> · giám sát về gốc <code>Prg_HomeWatch</code></td>
<td>Chương 25 mục 25.5 · Chương 26 mục 26.5b · Chương 28 mục 28.3, 28.4</td>
</tr>
<tr>
<td>Kiểu, khối, hàm</td>
<td><code>E_MachineState</code> · <code>ST_Station</code> · <code>ST_Recipe</code> · <code>FB_Debounce</code> · <code>FB_Cylinder2Pos</code> · <code>FB_StepWatch</code> · <code>KiemTraCongThuc</code></td>
<td>Chương 25, 11, Phụ lục J, Chương 17, 27, 28, 29</td>
</tr>
<tr>
<td>⚠ <strong>Khe</strong> — giao diện đã chốt, ruột ở chương riêng</td>
<td>Trục gantry · analog · truyền thông (mã 2D, MES, bộ điều khiển nhiệt) · màn hình</td>
<td>Mục P.13</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Vì sao có khe, và vì sao chỉ bốn.</strong> Trục, analog và truyền thông mỗi thứ đã có chương riêng với mã
riêng (Chương 32, 37, 39, 42). Chép trọn vào đây làm phụ lục dài gấp ba mà <strong>không thêm một ý nào về
kiến trúc</strong> — câu hỏi của phụ lục này là <em>các mảnh nối với nhau thế nào</em>. Nên mỗi khe chỉ giữ <strong>hợp đồng
giao diện</strong>: nhận gì, trả gì, khi nào thì một cờ được tin. ⚠ Khe để trống thân là để trống thật — chép
phụ lục vào dự án mà chưa điền khe thì máy sẽ đứng ở bước 30 của trạm 1, không phải chạy sai lặng lẽ.</p>
</blockquote>
<h3>Ráp vào một dự án trống — các bước</h3>
<ol>
<li>Tạo một tác vụ chu kỳ duy nhất, 10 ms (Chương 27 mục 27.6), gán chương trình <code>Main</code> vào đó.</li>
<li>Thêm các kiểu và khối ở dòng thứ ba của bảng trên — chép từ chương được dẫn, <strong>không gõ lại</strong>.</li>
<li>Thêm danh sách biến toàn cục ở mục P.4. ⚠ <strong>Bỏ</strong> khối <code>VAR_GLOBAL</code> đi kèm từng ví dụ ở chương: mỗi
ví dụ khai riêng để tự chạy được, còn cả máy chỉ có <strong>một</strong> danh sách — hai bản cùng tên là lỗi biên
dịch, hai bản khác kiểu là lỗi tệ hơn (Bẫy 1 ở mục P.15).</li>
<li>Thêm bốn chương trình dùng lại, rồi mười bảy chương trình của phụ lục này.</li>
<li>Gán địa chỉ cho dòng <code>DI_</code>, <code>DO_</code>, <code>AI_</code>, <code>AO_</code> theo bảng I/O (Phụ lục J mục J.2) — địa chỉ chỉ xuất
hiện ở phần khai báo (Chương 27 mục 27.2b).</li>
<li>Điền bốn khe theo hợp đồng ở mục P.13.</li>
</ol>
<p><strong>✅ Đạt khi:</strong> biên dịch không lỗi và không cảnh báo về biến chưa dùng; tham chiếu chéo mọi <code>DI_</code> chỉ ra
<code>Prg_IoRead</code>, mọi <code>DO_</code> chỉ ra <code>Prg_OutputMap</code>; chạy mô phỏng (<code>M_SimMode</code>) qua các kịch bản ở mục P.14
cho đúng kết quả của bảng ở đó.</p>
<h3>⚠ Những gì chương trình này CHƯA có</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thiếu</th>
<th>Vì sao</th>
<th>Cần thêm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Chế độ tay, chạy nhắp</strong></td>
<td>Máy trạng thái bảy trạng thái của Chương 25 không có trạng thái <code>Manual</code></td>
<td>Trạng thái thứ tám; <code>M_MotionEnable</code> gồm cả nó; chọn yêu cầu tay hay tự động ở tầng cơ cấu; rời chế độ tay thì buộc về gốc (Chương 28 mục 28.3)</td>
</tr>
<tr>
<td>Phục hồi khi mất điện lúc còn board</td>
<td>Bước của trạm không giữ qua mất điện — có chủ ý (Chương 11)</td>
<td>Không cần thêm: bật lại là <code>Uninitialized</code> → về gốc → board xả ra là NG. Đúng nguyên tắc ở Chương 28 mục 28.6</td>
</tr>
<tr>
<td>Đệm dữ liệu khi mất kết nối hệ trên</td>
<td>Thuộc khe truyền thông</td>
<td>Chương 45</td>
</tr>
<tr>
<td>Nhịp tim với hệ khác, cảnh báo <em>máy đứng chờ</em></td>
<td>Không đổi kiến trúc</td>
<td>Chương 48 mục 48.5; Chương 26 mục 26.4</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="p2-ráp-li-l-ra-gì-mưi-ch-vênh">P.2 ⭐⭐ Ráp lại lộ ra gì — mười chỗ vênh</h2>
<p>Mỗi dòng dưới đây là một chỗ <strong>đã chạy đúng</strong> ở chương của nó — có bài chạy thử riêng, qua đủ sáu bộ
kiểm tĩnh — và chỉ hỏng khi ráp với phần còn lại của máy. ⭐ Tất cả đã sửa ở chương gốc; cột cuối chỉ
chỗ sửa.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Chỗ</th>
<th>Đúng khi đứng một mình vì</th>
<th>Ráp lại thì</th>
<th>Đã sửa</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td>Tầng máy đọc <code>DI_StopPB</code>, ghi <code>DO_LampGreen</code></td>
<td>Ví dụ chỉ có tầng máy</td>
<td>Đèn có <strong>hai</strong> nơi ghi; bật mô phỏng thì tầng máy vẫn nhìn dây thật</td>
<td>Chương 25 mục 25.5</td>
</tr>
<tr>
<td align="center">2</td>
<td>Cờ <em>&quot;board còn ở trạm thì cấm hạ chặn&quot;</em> <code>AND NOT</code> vào van chặn</td>
<td>Ví dụ không có trình tự nhả board</td>
<td>Board vừa tới là chặn <strong>rơi</strong> (van lò xo về), board trôi qua; và lúc cần nhả thì không bao giờ được hạ</td>
<td>Chương 27 mục 27.3b</td>
</tr>
<tr>
<td align="center">3</td>
<td><em>&quot;Còn kẹp thì cấm chạy chuyền&quot;</em> trong tầng chống va chạm</td>
<td>Một trạm thì không ai cần băng lúc đang kẹp</td>
<td>Trạm 2 sấy là băng đứng, board mới không vào được trạm 1: nhịp từ <strong>8,11 s lên 10,25 s</strong></td>
<td>Chương 27 mục 27.3b</td>
</tr>
<tr>
<td align="center">4</td>
<td>Cờ <em>&quot;kẹp ở giữa hành trình&quot;</em> chỉ đọc cảm biến</td>
<td>Cảm biến là phản hồi thật</td>
<td>Cờ tính <strong>trước</strong> tầng cơ cấu nên chậm một vòng: băng chạy thêm một vòng khi bàn nâng đã rời đáy</td>
<td>Chương 27 mục 27.3b (thêm vế yêu cầu)</td>
</tr>
<tr>
<td align="center">5</td>
<td>Trạm 1 huỷ chu trình: kẹp hạ hẳn là hạ chặn</td>
<td>Một trạm thì phía sau luôn trống</td>
<td>Về gốc khi trạm 2 còn board: board trạm 1 theo băng đâm vào — đúng va chạm V3</td>
<td>Chương 26 mục 26.5b (<code>M_HomePurgeStn1</code>)</td>
</tr>
<tr>
<td align="center">6</td>
<td>Chuỗi cho phép mẫu có <em>&quot;không lỗi&quot;</em> và <em>&quot;đã về gốc&quot;</em></td>
<td>Mẫu dùng cho máy không có máy trạng thái</td>
<td>Ráp với tầng máy: <code>M_MotionEnable</code> tắt suốt lúc <code>Homing</code> — <strong>không bao giờ về gốc được</strong></td>
<td>Phụ lục L mục L.2 (ghi chú); mục P.7</td>
</tr>
<tr>
<td align="center">7</td>
<td>Tầng máy che sườn ở vòng quét đầu</td>
<td>Ví dụ đọc nút chưa lọc</td>
<td>Nút đã lọc lên muộn 20 ms — Reset kẹt lúc cấp điện làm máy <strong>tự về gốc</strong></td>
<td>Chương 17 (<code>FB_Debounce</code> lấy giá trị thô ở lần gọi đầu)</td>
</tr>
<tr>
<td align="center">8</td>
<td>⚠ Bản nháp <code>Prg_Stn1Process</code> của chính phụ lục này</td>
<td>—</td>
<td>Đọc <code>Clamp1.Done</code> của lệnh <strong>hạ cũ</strong>: đầu tra keo hạ trước khi kẹp lên, tầng chống va chạm khoá kẹp</td>
<td>Mục P.11 — đúng Bẫy 7 của Chương 26</td>
</tr>
<tr>
<td align="center">9</td>
<td>Đoạn ghi ra ở Chương 57: đèn UV <code>AND DI_ShutterClosed</code>, đèn đỏ <code>:= M_AnyFault</code></td>
<td>Đoạn trích không chạy</td>
<td>Đèn UV tắt đúng lúc cửa chắn <strong>mở để sấy</strong>; đèn đỏ tắt rồi sáng lại khi <code>Resetting</code></td>
<td>Chương 57 mục 57.6</td>
</tr>
<tr>
<td align="center">10</td>
<td>Nấc chạy tay nối tiếp liên động vào cuộn van kẹp</td>
<td>Nấc minh hoạ một nguyên tắc</td>
<td>Liên động bật là van tắt, kẹp <strong>rơi</strong> — chính chuyển động liên động sinh ra để cấm</td>
<td>Chương 28 mục 28.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài học chung của mười dòng: một mảnh đúng là mảnh đúng VỚI MỘT GIẢ ĐỊNH về phần còn lại.</strong>
Dòng 1, 6, 7 là giả định về <strong>phần nối với mảnh đó</strong> — còn ai ghi cùng ngõ ra, máy có máy trạng thái
không, tín hiệu vào đã qua lọc chưa; dòng 2, 3, 5 là giả định về <strong>số trạm và số board</strong>; dòng 4, 8 là
giả định về <strong>thứ tự trong vòng quét</strong>; dòng 9, 10 là đoạn trích chưa từng được chạy. ⚠ Không bộ kiểm
nào đọc từng mảnh mà thấy được giả định của nó sai — chỉ có cách cho cả máy chạy (mục P.14).</p>
<p>⚡ Dòng 8 là lỗi của chính người viết phụ lục, trong mã mới viết, sau khi đã viết Bẫy 7 của Chương 26
về đúng loại lỗi đó. Nó ở lại trong bảng vì nó là bằng chứng tốt nhất rằng biết một cái bẫy <strong>không</strong>
làm mình miễn nhiễm với nó.</p>
</blockquote>
<hr>
<h2 id="p3-bn-đ-chương-trình">P.3 Bản đồ chương trình</h2>
<p>Mỗi biến có <strong>đúng một chủ ghi</strong> (Chương 27 mục 27.3c); bảng dưới cho biết chủ đó là ai — tra ngược từ một
biến lạ về chương trình cần mở.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="center">#</th>
<th>Chương trình</th>
<th>Tầng</th>
<th>Là chủ ghi của</th>
<th>Nguồn</th>
<th>Trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td><code>Prg_IoRead</code></td>
<td>Ánh xạ vào</td>
<td>mọi <code>X_</code></td>
<td>P.6 · bản đủ của Ch.27</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">2</td>
<td><code>Prg_Safety</code></td>
<td>Máy — giám sát</td>
<td><code>M_GuardsOK</code>, <code>M_SafetyOK</code>, <code>M_AllPermissive</code>, <code>M_BlockReason</code>, <code>M_DryLevel</code></td>
<td>P.7</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">3</td>
<td><code>Prg_DryRunMap</code></td>
<td>Máy</td>
<td>bốn cờ bỏ qua, <code>M_AnyBypass</code>, <code>M_DryLevelBad</code></td>
<td>Ch.28 mục 28.3</td>
<td>Dùng lại</td>
</tr>
<tr>
<td align="center">4</td>
<td><code>Prg_Analog</code></td>
<td>Khe</td>
<td><code>M_UvIntensityOK</code>, giá trị thô cho <code>AO_</code></td>
<td>P.13</td>
<td>⚠ Khe</td>
</tr>
<tr>
<td align="center">5</td>
<td><code>Prg_Comm</code></td>
<td>Khe</td>
<td><code>M_Stn1_CommNG</code>, <code>M_HostOnline</code></td>
<td>P.13</td>
<td>⚠ Khe</td>
</tr>
<tr>
<td align="center">6</td>
<td><code>Prg_AntiCollision</code></td>
<td>Cơ cấu</td>
<td><code>M_Itf_…</code>, <code>M_Alm_ItfBlock</code></td>
<td>P.8</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">7</td>
<td><code>Prg_Mechanisms</code></td>
<td>Cơ cấu</td>
<td>năm thể hiện <code>FB_Cylinder2Pos</code></td>
<td>P.8</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">8</td>
<td><code>Prg_Gantry</code></td>
<td>Khe</td>
<td><code>M_Gantry…</code>, <code>M_Z_AtSafeHeight</code>, lệnh van keo</td>
<td>P.13</td>
<td>⚠ Khe</td>
</tr>
<tr>
<td align="center">9</td>
<td><code>Prg_HomeWatch</code></td>
<td>Máy</td>
<td><code>M_Alm_HomeTimeout</code>, <code>HomeFaultStep</code></td>
<td>Ch.28 mục 28.4</td>
<td>Dùng lại</td>
</tr>
<tr>
<td align="center">10</td>
<td><code>Prg_Alarm</code></td>
<td>Máy — gom lỗi</td>
<td><code>M_Alm_…</code> chung, ⭐ <code>M_AnyFault</code>, <code>FirstAlarmCode</code></td>
<td>P.9</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">11</td>
<td><code>Prg_Machine</code></td>
<td>Máy</td>
<td><code>MachineState</code>, năm lệnh <code>M_…Enable/…Run/…Cycle/…Faults</code>, <code>M_Lamp…</code></td>
<td>Ch.25 mục 25.5</td>
<td>Dùng lại</td>
</tr>
<tr>
<td align="center">12</td>
<td><code>Prg_Recipe</code></td>
<td>Máy</td>
<td><code>ActiveRecipe</code>, <code>ActiveId</code>, <code>M_RecipeOK</code></td>
<td>P.12</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">13</td>
<td><code>Prg_Homing</code></td>
<td>Máy</td>
<td><code>HomingStep</code>, <code>M_HomingDone</code>, <code>M_HomePurge…</code>, <code>M_Home_ConvReq</code></td>
<td>P.10</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">14</td>
<td><code>Prg_Stn1Dispense</code></td>
<td>Trạm</td>
<td><code>Stn1</code>, <code>M_Stn1_…Req</code></td>
<td>Ch.26 mục 26.5b</td>
<td>Dùng lại</td>
</tr>
<tr>
<td align="center">15</td>
<td><code>Prg_Stn1Process</code></td>
<td>Trạm</td>
<td><code>M_GantryRunReq</code>, <code>M_Stn1_ProcessDone</code>, <code>M_Stn1_BoardNG</code></td>
<td>P.11</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">16</td>
<td><code>Prg_Stn2Cure</code></td>
<td>Trạm</td>
<td><code>Stn2</code>, <code>M_Stn2_…</code></td>
<td>P.11</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">17</td>
<td><code>Prg_Handshake</code></td>
<td>Máy — bắt tay</td>
<td><code>M_SmemaInRdy</code>, <code>M_SmemaOutAvail</code>, <code>M_Line_OutReady</code>, <code>M_In_ConvReq</code></td>
<td>P.12</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">18</td>
<td><code>Prg_Resources</code></td>
<td>Máy — tài nguyên chung</td>
<td><code>M_ConvRunCmd</code>, <code>M_UvLampCmd</code>, <code>M_FanCmd</code>, <code>M_IonizerCmd</code>, <code>M_TowerGreen</code></td>
<td>P.12</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">19</td>
<td><code>Prg_Stats</code></td>
<td>Máy</td>
<td><code>OkCount</code>, <code>NgCount</code>, <code>PowerUpCount</code>, <code>LastBeatMs</code></td>
<td>P.12</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">20</td>
<td><code>Prg_OutputMap</code></td>
<td>Ghi ra</td>
<td>mọi <code>DO_</code>, <code>AO_</code></td>
<td>P.6 · bản đủ của Ch.27</td>
<td>⭐ Đủ</td>
</tr>
<tr>
<td align="center">21</td>
<td><code>Prg_Hmi</code></td>
<td>Khe</td>
<td>dữ liệu màn hình</td>
<td>P.13</td>
<td>⚠ Khe</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cột &quot;là chủ ghi của&quot; chính là cách đọc chương trình người khác</strong> ở Chương 22: thấy một biến lạ,
tìm <em>ai ghi nó</em> trước, <em>ai đọc nó</em> sau. Ở đây câu trả lời luôn là <strong>một</strong> dòng của bảng.</p>
</blockquote>
<hr>
<h2 id="p4-danh-sách-bin-toàn-cc">P.4 Danh sách biến toàn cục</h2>
<p>Mười hai nhóm, xếp theo <strong>ai được ghi</strong>. Hai nhóm đầu là ranh giới với dây; nhóm 4 tới 11 là lệnh và
trạng thái giữa các tầng; nhóm 12 là các khe. Một khối giữ qua mất điện riêng ở cuối — ⭐ chỉ những thứ mô
tả <strong>thế giới thật</strong>: công thức và bộ đếm. Trạng thái máy, bước trạm, mức chạy khô <strong>không</strong> giữ qua mất
điện, có chủ ý (Chương 11, Chương 28 mục 28.3).</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 1/14: danh sách biến toàn cục của CẢ máy
//   Cần thêm: kiểu E_MachineState (Chương 25), ST_Station (Chương 11 mục 11.5), ST_Recipe (Phụ lục J
//   mục J.5); khối FB_Debounce (Chương 17), FB_Cylinder2Pos (Chương 27), FB_StepWatch (Chương 28);
//   hàm KiemTraCongThuc (Chương 29). ⭐ Khi ráp, BỎ khối VAR_GLOBAL của từng ví dụ ở chương — danh
//   sách của cả máy là danh sách này.
VAR_GLOBAL
    // ── 1 · Dây thật — CHỈ Prg_IoRead đọc DI_, CHỈ Prg_OutputMap ghi DO_ và AO_ (Chương 27 mục 27.3c) ──
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_ModeAuto          : BOOL;  // Stop là NC · ModeAuto: TRUE = Auto
    DI_EStopOK, DI_Door1Closed, DI_Door2Closed, DI_CurtainOK : BOOL;  // ⚠ NC, phản hồi của rơ-le an toàn
    DI_AirOK, DI_IonizerOK, DI_VfdReady                      : BOOL;
    DI_BoardInfeed, DI_BoardStn1, DI_BoardStn2, DI_BoardOutfeed : BOOL;  // quang thu-phát, PNP
    DI_Stop1Up, DI_Stop1Dn, DI_Clamp1Up, DI_Clamp1Dn         : BOOL;  // reed xy-lanh
    DI_Stop2Up, DI_Stop2Dn, DI_Clamp2Up, DI_Clamp2Dn         : BOOL;
    DI_ShutterOpen, DI_ShutterClosed                         : BOOL;
    DI_SmemaInAvail, DI_SmemaOutRdy                          : BOOL;  // từ máy trước, máy sau
    AI_AirPress, AI_GluePress, AI_UvChamberTemp, AI_UvIntensity : INT;  // giá trị thô — chỉ khe analog đọc
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    DO_DispVlv, DO_SuckBack, DO_UvLamp, DO_ShutterVlv        : BOOL;
    DO_ExhaustFan, DO_IonizerEn                              : BOOL;
    DO_LampGreen, DO_LampYellow, DO_LampRed, DO_Buzzer       : BOOL;
    DO_SmemaOutAvail, DO_SmemaInRdy                          : BOOL;
    AO_ConvSpeed, AO_GluePressSet, AO_UvPower                : INT;

    // ── 2 · Tín hiệu đã qua tầng ánh xạ — mọi chương trình khác CHỈ đọc tên X_ ──
    X_StartPB, X_ResetPB, X_StopOK, X_ModeAuto               : BOOL;  // X_StopOK: TRUE = lành, không nhấn
    X_EStopOK, X_Door1Closed, X_Door2Closed, X_CurtainOK     : BOOL;  // đi thẳng — không lọc, không mô phỏng
    X_AirOK, X_IonizerOK, X_VfdReady                         : BOOL;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed  : BOOL;  // đã lọc 50 ms
    X_Stop1Up, X_Stop1Dn, X_Clamp1Up, X_Clamp1Dn             : BOOL;
    X_Stop2Up, X_Stop2Dn, X_Clamp2Up, X_Clamp2Dn             : BOOL;
    X_ShutterOpen, X_ShutterClosed                           : BOOL;
    X_SmemaInAvail, X_SmemaOutRdy                            : BOOL;

    // ── 3 · Mô phỏng (Chương 50 mục 50.3) — ⚠ không giữ qua mất điện, không có cho tín hiệu an toàn ──
    M_SimMode                                                : BOOL;
    Sim_BoardInfeed, Sim_BoardStn1, Sim_BoardStn2, Sim_BoardOutfeed : BOOL;
    Sim_Stop1Up, Sim_Stop1Dn, Sim_Clamp1Up, Sim_Clamp1Dn     : BOOL;
    Sim_Stop2Up, Sim_Stop2Dn, Sim_Clamp2Up, Sim_Clamp2Dn     : BOOL;
    Sim_ShutterOpen, Sim_ShutterClosed                       : BOOL;
    Sim_SmemaInAvail, Sim_SmemaOutRdy                        : BOOL;

    // ── 4 · Tầng máy (Chương 25) và chế độ ──
    MachineState                                             : E_MachineState := Uninitialized;
    M_FirstScan                                              : BOOL := TRUE;  // KHÔNG giữ — Main xoá ở dòng cuối
    M_GuardsOK, M_SafetyOK, M_AllPermissive                  : BOOL;
    M_BlockReason                                            : INT;   // vì sao không cho phép — màn hình
    M_AnyFault, M_HomingDone, M_HomingRun, M_AbortCycle      : BOOL;
    M_CycleEnable, M_MotionEnable, M_ClearFaults             : BOOL;
    M_LampGreen, M_LampYellow, M_LampRed, M_Buzzer           : BOOL;  // lệnh đèn suy từ trạng thái
    M_DryLevelReq                                            : INT;   // màn hình chọn mức chạy khô…
    M_DryLevelSet                                            : BOOL;  //   …và nhấn &quot;Đặt&quot; (xung)
    M_DryLevel                                               : INT;   // mức ĐANG dùng — chỉ Prg_Safety ghi
    M_BypLineMan, M_BypHostMan                               : BOOL;  // bỏ qua bật tay (Chương 28)
    M_BypBoard, M_BypWork, M_BypLine, M_BypHost              : BOOL;
    M_AnyBypass, M_DryLevelBad                               : BOOL;

    // ── 5 · Cơ cấu và tầng chống va chạm (Chương 27 mục 27.3, 27.3b) ──
    Stop1, Clamp1, Stop2, Clamp2, Shutter                    : FB_Cylinder2Pos;  // số thiết bị 0…4 (Ch.44)
    M_Itf_Stop1, M_Itf_Stop2, M_Itf_Clamp1, M_Itf_Conv       : BOOL;

    // ── 6 · Hai trạm — giao diện công bố, yêu cầu gửi tầng cơ cấu (Chương 26, 27) ──
    Stn1, Stn2                                               : ST_Station;
    M_Stn1_StopReq, M_Stn1_ClampReq, M_Stn1_ConvReq          : BOOL;
    M_Stn1_ProcessDone, M_Stn1_BoardNG                       : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq, M_Stn2_ShutterReq       : BOOL;
    M_Stn2_ConvReq, M_Stn2_Delivering, M_Stn2_OutNG          : BOOL;

    // ── 7 · Về gốc (Chương 28 mục 28.4) ──
    HomingStep, HomeFaultStep, HomeWipCount                  : INT;
    M_HomePurgeStn1, M_HomePurgeStn2, M_Home_ConvReq         : BOOL;

    // ── 8 · Báo động — mỗi nguồn MỘT cờ, gom một chỗ (Chương 25 mục 25.5c) ──
    M_Alm_EStop, M_Alm_Guard, M_Alm_AirLow, M_Alm_Ionizer    : BOOL;
    M_Alm_Vfd, M_Alm_UvLow, M_Alm_ItfBlock                   : BOOL;
    M_Alm_HomeTimeout, M_Alm_HomeBlocked, M_Alm_InfeedTimeout : BOOL;
    FirstAlarmCode                                           : INT := -1;  // -1 = không có (0 là số của Stop1)

    // ── 9 · Bắt tay chuyền, tài nguyên chung ──
    M_SmemaInRdy, M_SmemaOutAvail, M_Line_OutReady, M_In_ConvReq : BOOL;
    M_ConvRunCmd, M_UvLampCmd, M_FanCmd, M_IonizerCmd, M_TowerGreen : BOOL;

    // ── 10 · Công thức (Chương 29) ──
    M_RecipeReqId, M_RecipeErrCode                           : INT;
    M_RecipeLoadCmd, M_RecipeOK, M_RecipeRejected            : BOOL;

    // ── 11 · Thống kê ──
    M_ShiftStart                                             : BOOL;
    LastBeatMs                                               : DINT;  // nhịp ra board gần nhất (Chương 55)

    // ── 12 · Khe — hợp đồng ở mục P.13 ──
    M_GantryRunReq, M_GantryPathDone, M_GantryWorkNG         : BOOL;
    M_Z_AtSafeHeight, M_GantryHomed, M_GantryFault           : BOOL;
    M_DispVlvCmd, M_SuckBackCmd, M_Stn1_CommNG, M_HostOnline : BOOL;
    M_UvIntensityOK                                          : BOOL;
    M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw             : INT;
END_VAR

VAR_GLOBAL RETAIN
    // ⭐ Chỉ thứ mô tả THẾ GIỚI THẬT mới giữ qua mất điện (Chương 11)
    RecipeTable                                              : ARRAY[1..20] OF ST_Recipe;
    ActiveRecipe                                             : ST_Recipe;
    ActiveId                                                 : INT;
    OkCount, NgCount, PowerUpCount                           : DINT;
END_VAR
</code></pre>
<blockquote>
<p>⚡ <strong><code>FirstAlarmCode := -1</code>, không phải 0.</strong> Số báo động 0 là của <code>Stop1</code> <em>không về gốc</em> theo cách đánh
số ở Chương 44 mục 44.3 — dùng 0 làm <em>&quot;không có&quot;</em> thì báo động đầu tiên của chặn trạm 1 không bao giờ
hiện được.</p>
</blockquote>
<hr>
<h2 id="p5-chương-trình-chính">P.5 Chương trình chính</h2>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 2/14: chương trình chính, MỘT tác vụ chu kỳ
PROGRAM Main
// Thứ tự gọi là một phần của thiết kế (Chương 27 mục 27.6): vào → cơ cấu → gom lỗi → máy → trạm → ra
Prg_IoRead();          //  1  chọn nguồn, lọc, ánh xạ X_                    Ch.27 mục 27.3c · P.6
Prg_Safety();          //  2  giám sát an toàn, chuỗi cho phép, mức chạy khô  Ch.28, 47 · L.2 · P.7
Prg_DryRunMap();       //  3  cờ bỏ qua của chạy khô                         Ch.28 mục 28.3
Prg_Analog();          //  4  KHE — analog: cường độ UV, áp keo, tốc độ chuyền Ch.31–33 · P.13
Prg_Comm();            //  5  KHE — mã 2D, MES, bộ điều khiển nhiệt          Ch.39, 42, 45 · P.13
Prg_AntiCollision();   //  6  tầng chống va chạm — TRƯỚC tầng cơ cấu          Ch.27 mục 27.3b · P.8
Prg_Mechanisms();      //  7  năm xy-lanh                                     Ch.27 mục 27.3 · P.8
Prg_Gantry();          //  8  KHE — gantry XY, trục Z                         Ch.37 · P.13
Prg_HomeWatch();       //  9  giám sát thời gian bước về gốc                  Ch.28 mục 28.4
Prg_Alarm();           // 10  chốt báo động + GOM LỖI — một chỗ gán           Ch.25 mục 25.5c · P.9
Prg_Machine();         // 11  tầng máy: bảy trạng thái                         Ch.25 mục 25.5
Prg_Recipe();          // 12  nạp công thức — chỉ khi máy không chạy           Ch.29 · P.12
Prg_Homing();          // 13  trình tự về gốc H1–H5                            Ch.28 mục 28.4 · P.10
Prg_Stn1Dispense();    // 14  trình tự trạm 1                                  Ch.26 mục 26.5b
Prg_Stn1Process();     // 15  việc ở bước 30 của trạm 1 — nối vào khe trục     P.11
Prg_Stn2Cure();        // 16  trình tự trạm 2                                  P.11
Prg_Handshake();       // 17  bắt tay máy trước, máy sau                       Ch.41 · P.12
Prg_Resources();       // 18  tài nguyên chung: chuyền, đèn UV, quạt, đèn tháp Ch.27 Bẫy 4 · P.12
Prg_Stats();           // 19  sản lượng OK/NG, nhịp ra board                   Ch.18, 55 · P.12
Prg_OutputMap();       // 20  GOM ngõ ra — đúng một chỗ ghi mỗi DO_            Ch.27 mục 27.3c · P.6
Prg_Hmi();             // 21  KHE — dữ liệu cho màn hình                        Ch.44 · P.13
M_FirstScan := FALSE;  // 22  ⭐ dòng CUỐI — hết vòng quét đầu                Ch.16 Bẫy 9
END_PROGRAM
</code></pre>
<p>Thứ tự gọi theo đúng luồng dữ liệu của một vòng quét (Chương 27 mục 27.6). Ba chỗ không hiển nhiên:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chỗ</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Chống va chạm (6) <strong>trước</strong> cơ cấu (7)</td>
<td>Cờ của nó là đầu vào <code>Permit</code>; gọi sau thì cơ cấu dùng cờ của vòng trước. Bản khung cũ ở Chương 57 đặt ngược — mục P.2 dòng 9 là cùng đợt sửa</td>
</tr>
<tr>
<td>Giám sát về gốc (9) <strong>trước</strong> gom lỗi (10)</td>
<td>Nó là một nguồn lỗi; mọi nguồn lỗi chạy trước dòng gom duy nhất (Chương 25 mục 25.5c)</td>
</tr>
<tr>
<td>Việc ở bước 30 (15) <strong>sau</strong> trạm 1 (14)</td>
<td>Nó đọc yêu cầu kẹp mà trạm 1 vừa phát <strong>trong vòng này</strong> — nên phải đọc <em>Done của lệnh nâng</em>, không phải <em>Done</em> trần (mục P.11)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Không có <code>IF</code> nào bao quanh các lời gọi</strong> — kể cả khe đang để trống. Chương trình không được gọi
thì bộ định thời bên trong nó đóng băng và ngõ ra giữ giá trị cũ (Chương 17 Bẫy 3).</p>
</blockquote>
<hr>
<h2 id="p6-tng-ánh-x-bn-đ">P.6 Tầng ánh xạ — bản đủ</h2>
<p>Bản ở Chương 27 mục 27.3c in phần của lát cắt 2; bản dưới đủ <strong>mọi</strong> kênh của DP-01. ⭐ Ba nhóm, đúng ba
quy tắc của mục đó: cảm biến sản phẩm và reed xy-lanh có nhánh mô phỏng; nút bấm và cảm biến sản phẩm qua
bộ lọc; tín hiệu an toàn, khí, thiết bị phụ <strong>đi thẳng</strong> — không lọc, không mô phỏng.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 3/14: tầng ánh xạ vào/ra
//   (bản đủ của Prg_IoRead, Prg_OutputMap ở Chương 27 mục 27.3c — mọi kênh của DP-01)
PROGRAM Prg_IoRead
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_ModeAuto                 : BOOL;
    DI_EStopOK, DI_Door1Closed, DI_Door2Closed, DI_CurtainOK       : BOOL;
    DI_AirOK, DI_IonizerOK, DI_VfdReady                            : BOOL;
    DI_BoardInfeed, DI_BoardStn1, DI_BoardStn2, DI_BoardOutfeed    : BOOL;
    DI_Stop1Up, DI_Stop1Dn, DI_Clamp1Up, DI_Clamp1Dn               : BOOL;
    DI_Stop2Up, DI_Stop2Dn, DI_Clamp2Up, DI_Clamp2Dn               : BOOL;
    DI_ShutterOpen, DI_ShutterClosed, DI_SmemaInAvail, DI_SmemaOutRdy : BOOL;
    X_StartPB, X_ResetPB, X_StopOK, X_ModeAuto                     : BOOL;
    X_EStopOK, X_Door1Closed, X_Door2Closed, X_CurtainOK           : BOOL;
    X_AirOK, X_IonizerOK, X_VfdReady                               : BOOL;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed        : BOOL;
    X_Stop1Up, X_Stop1Dn, X_Clamp1Up, X_Clamp1Dn                   : BOOL;
    X_Stop2Up, X_Stop2Dn, X_Clamp2Up, X_Clamp2Dn                   : BOOL;
    X_ShutterOpen, X_ShutterClosed, X_SmemaInAvail, X_SmemaOutRdy  : BOOL;
    M_SimMode                                                      : BOOL;
    Sim_BoardInfeed, Sim_BoardStn1, Sim_BoardStn2, Sim_BoardOutfeed : BOOL;
    Sim_Stop1Up, Sim_Stop1Dn, Sim_Clamp1Up, Sim_Clamp1Dn           : BOOL;
    Sim_Stop2Up, Sim_Stop2Dn, Sim_Clamp2Up, Sim_Clamp2Dn           : BOOL;
    Sim_ShutterOpen, Sim_ShutterClosed, Sim_SmemaInAvail, Sim_SmemaOutRdy : BOOL;
END_VAR
VAR
    FltIn, FltBoard1, FltBoard2, FltOut : FB_Debounce;
    FltStart, FltReset                  : FB_Debounce;
    RawIn, Raw1, Raw2, RawOut           : BOOL;   // sau bước chọn nguồn, trước bộ lọc
END_VAR

// ── 1 · Chọn nguồn. ⚠⚠ Tín hiệu an toàn KHÔNG BAO GIỜ đi qua đây (Chương 50 mục 50.3) ──
IF M_SimMode THEN
    RawIn           := Sim_BoardInfeed;
    Raw1            := Sim_BoardStn1;
    Raw2            := Sim_BoardStn2;
    RawOut          := Sim_BoardOutfeed;
    X_Stop1Up       := Sim_Stop1Up;
    X_Stop1Dn       := Sim_Stop1Dn;
    X_Clamp1Up      := Sim_Clamp1Up;
    X_Clamp1Dn      := Sim_Clamp1Dn;
    X_Stop2Up       := Sim_Stop2Up;
    X_Stop2Dn       := Sim_Stop2Dn;
    X_Clamp2Up      := Sim_Clamp2Up;
    X_Clamp2Dn      := Sim_Clamp2Dn;
    X_ShutterOpen   := Sim_ShutterOpen;
    X_ShutterClosed := Sim_ShutterClosed;
    X_SmemaInAvail  := Sim_SmemaInAvail;
    X_SmemaOutRdy   := Sim_SmemaOutRdy;
ELSE
    RawIn           := DI_BoardInfeed;
    Raw1            := DI_BoardStn1;
    Raw2            := DI_BoardStn2;
    RawOut          := DI_BoardOutfeed;
    X_Stop1Up       := DI_Stop1Up;
    X_Stop1Dn       := DI_Stop1Dn;
    X_Clamp1Up      := DI_Clamp1Up;
    X_Clamp1Dn      := DI_Clamp1Dn;
    X_Stop2Up       := DI_Stop2Up;
    X_Stop2Dn       := DI_Stop2Dn;
    X_Clamp2Up      := DI_Clamp2Up;
    X_Clamp2Dn      := DI_Clamp2Dn;
    X_ShutterOpen   := DI_ShutterOpen;
    X_ShutterClosed := DI_ShutterClosed;
    X_SmemaInAvail  := DI_SmemaInAvail;
    X_SmemaOutRdy   := DI_SmemaOutRdy;
END_IF;

// ── 2 · Lọc — mỗi thể hiện gọi đúng MỘT lần mỗi vòng, ngoài IF (thời gian: Phụ lục O mục O.4) ──
FltIn(Raw := RawIn, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard1(Raw := Raw1, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard2(Raw := Raw2, TimeOn := T#50MS, TimeOff := T#50MS);
FltOut(Raw := RawOut, TimeOn := T#50MS, TimeOff := T#50MS);
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);
FltReset(Raw := DI_ResetPB, TimeOn := T#20MS, TimeOff := T#20MS);
X_BoardInfeed  := FltIn.Out;
X_BoardStn1    := FltBoard1.Out;
X_BoardStn2    := FltBoard2.Out;
X_BoardOutfeed := FltOut.Out;
X_StartPB      := FltStart.Out;
X_ResetPB      := FltReset.Out;

// ── 3 · Chiều an toàn và trạng thái thiết bị phụ đi THẲNG — trễ chống báo giả đặt ở Prg_Alarm ──
X_StopOK      := DI_StopPB;          // NC: nhấn hoặc đứt dây → FALSE
X_EStopOK     := DI_EStopOK;         // ⚠ chỉ để GIÁM SÁT — rơ-le an toàn mới là thứ cắt nguồn
X_Door1Closed := DI_Door1Closed;
X_Door2Closed := DI_Door2Closed;
X_CurtainOK   := DI_CurtainOK;
X_AirOK       := DI_AirOK;
X_IonizerOK   := DI_IonizerOK;
X_VfdReady    := DI_VfdReady;
X_ModeAuto    := DI_ModeAuto;
END_PROGRAM

PROGRAM Prg_OutputMap
VAR_EXTERNAL
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    DO_DispVlv, DO_SuckBack, DO_UvLamp, DO_ShutterVlv                : BOOL;
    DO_ExhaustFan, DO_IonizerEn                                      : BOOL;
    DO_LampGreen, DO_LampYellow, DO_LampRed, DO_Buzzer               : BOOL;
    DO_SmemaOutAvail, DO_SmemaInRdy                                  : BOOL;
    AO_ConvSpeed, AO_GluePressSet, AO_UvPower                        : INT;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                            : FB_Cylinder2Pos;
    M_ConvRunCmd, M_DispVlvCmd, M_SuckBackCmd, M_UvLampCmd           : BOOL;
    M_FanCmd, M_IonizerCmd, M_TowerGreen                             : BOOL;
    M_LampYellow, M_LampRed, M_Buzzer                                : BOOL;
    M_SmemaOutAvail, M_SmemaInRdy                                    : BOOL;
    M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw                     : INT;
END_VAR
// Mỗi ngõ ra ĐÚNG MỘT dòng — không IF, không liên động, không chặn chung (Chương 27 mục 27.3c)
DO_ConvRun       := M_ConvRunCmd;       // chủ duy nhất: tầng máy (Prg_Resources)
DO_Stop1Vlv      := Stop1.Valve;
DO_Clamp1Vlv     := Clamp1.Valve;
DO_Stop2Vlv      := Stop2.Valve;
DO_Clamp2Vlv     := Clamp2.Valve;
DO_ShutterVlv    := Shutter.Valve;
DO_DispVlv       := M_DispVlvCmd;       // khe trục (P.13)
DO_SuckBack      := M_SuckBackCmd;
DO_UvLamp        := M_UvLampCmd;        // ⚠ SF2: mở cửa buồng là MẠCH AN TOÀN cắt nguồn đèn — không phải dòng này
DO_ExhaustFan    := M_FanCmd;
DO_IonizerEn     := M_IonizerCmd;
DO_LampGreen     := M_TowerGreen;       // đèn theo trạng thái + lớp phủ chạy khô (Prg_Resources)
DO_LampYellow    := M_LampYellow;
DO_LampRed       := M_LampRed;
DO_Buzzer        := M_Buzzer;
DO_SmemaOutAvail := M_SmemaOutAvail;
DO_SmemaInRdy    := M_SmemaInRdy;
AO_ConvSpeed     := M_ConvSpeedRaw;     // khe analog (P.13)
AO_GluePressSet  := M_GluePressRaw;
AO_UvPower       := M_UvPowerRaw;
END_PROGRAM
</code></pre>
<blockquote>
<p>⭐ <strong>Tín hiệu an toàn vẫn đi qua tầng ánh xạ — nhưng đi thẳng.</strong> Chương 27 mục 27.3c cho phép đọc chúng ở
phần an toàn; DP-01 không có PLC an toàn (mạch an toàn là rơ-le, Chương 47), nên phần thường của chương
trình chỉ <strong>giám sát</strong> chúng. Cho chúng qua đây — chép thẳng, không nhánh <code>Sim_</code> — giữ được quy tắc
<em>&quot;tham chiếu chéo <code>DI_</code> chỉ ra một chương trình&quot;</em> mà không mở một đường mô phỏng nào cho tín hiệu an toàn.</p>
<p>⚠ <code>DO_UvLamp := M_UvLampCmd</code> <strong>không</strong> phải chức năng an toàn của đèn UV. Mở cửa buồng là <strong>mạch an
toàn</strong> cắt nguồn đèn (SF2, Phụ lục J mục J.6); dòng này chỉ là lệnh vận hành.</p>
</blockquote>
<hr>
<h2 id="p7-giám-sát-an-toàn-chui-cho-phép-mc-chy-khô">P.7 Giám sát an toàn, chuỗi cho phép, mức chạy khô</h2>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 4/14: giám sát an toàn, chuỗi cho phép, mức chạy khô
PROGRAM Prg_Safety
// ⚠⚠ GIÁM SÁT, KHÔNG phải chức năng an toàn. Dừng khẩn, cửa, rèm quang do rơ-le an toàn cắt nguồn cơ
//    cấu — độc lập với CPU này (Chương 47, Phụ lục L mục L.3). PLC chỉ BIẾT, để phản ứng cho gọn.
VAR_EXTERNAL
    X_EStopOK, X_Door1Closed, X_Door2Closed, X_CurtainOK     : BOOL;
    X_AirOK, X_IonizerOK, M_RecipeOK                         : BOOL;
    M_GuardsOK, M_SafetyOK, M_AllPermissive                  : BOOL;
    M_BlockReason, M_DryLevel, M_DryLevelReq                 : INT;
    M_DryLevelSet                                            : BOOL;
    MachineState                                             : E_MachineState;
END_VAR
VAR CONSTANT
    BLK_NONE    : INT := 0;
    BLK_ESTOP   : INT := 1;
    BLK_DOOR1   : INT := 2;
    BLK_DOOR2   : INT := 3;
    BLK_CURTAIN : INT := 4;
    BLK_AIR     : INT := 5;
    BLK_IONIZER : INT := 6;
    BLK_RECIPE  : INT := 7;
END_VAR
VAR
    TrigDrySet : R_TRIG;
END_VAR

M_GuardsOK := X_Door1Closed AND X_Door2Closed AND X_CurtainOK;
M_SafetyOK := X_EStopOK AND M_GuardsOK;

// ── Chuỗi cho phép — ⚠ KHÔNG gồm &quot;không lỗi&quot; và &quot;đã về gốc&quot;: máy trạng thái giữ hai thứ đó (L.2) ──
M_AllPermissive := M_SafetyOK AND X_AirOK AND X_IonizerOK AND M_RecipeOK;

// ── Vì sao không cho phép — thứ tự ELSIF là thứ tự nguyên nhân gốc (Phụ lục L mục L.2) ──
IF NOT X_EStopOK THEN
    M_BlockReason := BLK_ESTOP;
ELSIF NOT X_Door1Closed THEN
    M_BlockReason := BLK_DOOR1;
ELSIF NOT X_Door2Closed THEN
    M_BlockReason := BLK_DOOR2;
ELSIF NOT X_CurtainOK THEN
    M_BlockReason := BLK_CURTAIN;
ELSIF NOT X_AirOK THEN
    M_BlockReason := BLK_AIR;
ELSIF NOT X_IonizerOK THEN
    M_BlockReason := BLK_IONIZER;
ELSIF NOT M_RecipeOK THEN
    M_BlockReason := BLK_RECIPE;
ELSE
    M_BlockReason := BLK_NONE;
END_IF;

// ── Mức chạy khô: đổi CHỈ khi máy không chạy, bằng một lệnh có chủ ý; vào Alarm thì về 0 (Ch.28) ──
TrigDrySet(CLK := M_DryLevelSet);
IF MachineState = Alarm THEN
    M_DryLevel := 0;
ELSIF TrigDrySet.Q AND ((MachineState = Idle) OR (MachineState = Uninitialized)) THEN
    M_DryLevel := M_DryLevelReq;
END_IF;
END_PROGRAM
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Chọn</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>Chuỗi cho phép gồm gì</td>
<td>An toàn · khí · khử tĩnh điện · công thức hợp lệ</td>
<td>Mọi chuyển động <strong>kể cả về gốc</strong> (Chương 28) cần đủ bốn thứ: không khí thì xy-lanh không đi, không ion hoá thì board tích điện (Chương 7), không công thức thì không có tốc độ chuyền (Chương 29)</td>
</tr>
<tr>
<td>⚠ Chuỗi <strong>không</strong> gồm gì</td>
<td><em>Không lỗi</em>, <em>đã về gốc</em></td>
<td>Máy trạng thái đã giữ hai thứ đó; giữ thêm ở đây thì <code>Homing</code> không bao giờ chạy (mục P.2 dòng 6)</td>
</tr>
<tr>
<td>Đổi mức chạy khô</td>
<td>Lệnh có chủ ý (<code>M_DryLevelSet</code>), chỉ khi <code>Idle</code> hoặc <code>Uninitialized</code>; vào <code>Alarm</code> là về 0</td>
<td>Chương 28 mục 28.3. ⚠ Chép mức <strong>liên tục</strong> khi <code>Idle</code> thì sau một lần <code>Alarm</code> máy lặng lẽ quay lại chạy khô — mức chọn trên màn hình vẫn nằm đó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Không có mạch an toàn thì sao?</strong> Không phải việc của đoạn này. <code>M_SafetyOK</code> tắt nghĩa là <strong>mạch an
toàn đã cắt</strong> — PLC chỉ ghi nhận để không ra lệnh vô nghĩa và để màn hình nói lý do. Thiết kế và nghiệm
thu mạch an toàn: Chương 47, 48 — do người có thẩm quyền làm.</p>
</blockquote>
<hr>
<h2 id="p8-tng-chng-va-chm-và-tng-cơ-cu">P.8 Tầng chống va chạm và tầng cơ cấu</h2>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 5/14: tầng chống va chạm và tầng cơ cấu
PROGRAM Prg_AntiCollision
VAR_EXTERNAL
    X_Clamp1Up, X_Clamp1Dn, X_Clamp2Up, X_Clamp2Dn           : BOOL;
    M_Z_AtSafeHeight, M_CycleEnable, M_ClearFaults           : BOOL;
    M_Itf_Stop1, M_Itf_Stop2, M_Itf_Clamp1, M_Itf_Conv       : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq                          : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq                          : BOOL;
    M_Alm_ItfBlock                                           : BOOL;
    Stop1, Clamp1, Stop2, Clamp2                             : FB_Cylinder2Pos;
END_VAR
VAR
    T_Block : TON;
    Blocked : BOOL;     // có lệnh MUỐN đổi vị trí mà cờ chống va chạm đang cấm
END_VAR

// ── 1 · Mỗi dòng là MỘT dòng của bảng va chạm (Chương 28 mục 28.4) — đọc PHẢN HỒI, không đọc yêu cầu ──
M_Itf_Stop1  := NOT X_Clamp1Dn;                          // V1 — kẹp 1 chưa hạ hẳn: cấm đổi chặn 1
M_Itf_Stop2  := NOT X_Clamp2Dn;                          // V1 — trạm 2
M_Itf_Clamp1 := NOT M_Z_AtSafeHeight;                    // đầu tra keo chưa lên cao: cấm đổi kẹp 1 (J.4)
M_Itf_Conv   := (NOT X_Clamp1Up AND NOT X_Clamp1Dn)      // V5 — có kẹp ở GIỮA hành trình,
                OR (NOT X_Clamp2Up AND NOT X_Clamp2Dn)   //      hoặc VỪA được yêu cầu đổi mà van
                OR (M_Stn1_ClampReq &lt;&gt; Clamp1.Valve)     //      chưa đổi: chặn chuyền TRƯỚC khi kẹp
                OR (M_Stn2_ClampReq &lt;&gt; Clamp2.Valve);    //      nhúc nhích — cấm chạy chuyền

// ── 2 · Lệnh bị chặn — chỉ là LỖI khi đang chạy tự động (Chương 27 mục 27.3b) ──
//    Chuyền không tính: chuyền bị V5 chặn lâu nghĩa là kẹp kẹt — khối của kẹp báo lỗi cụ thể hơn
Blocked := (M_Itf_Stop1 AND (M_Stn1_StopReq &lt;&gt; Stop1.Valve))
           OR (M_Itf_Stop2 AND (M_Stn2_StopReq &lt;&gt; Stop2.Valve))
           OR (M_Itf_Clamp1 AND (M_Stn1_ClampReq &lt;&gt; Clamp1.Valve));
T_Block(IN := Blocked AND M_CycleEnable, PT := T#1S);
IF M_ClearFaults AND NOT Blocked THEN
    M_Alm_ItfBlock := FALSE;
END_IF;
IF T_Block.Q THEN
    M_Alm_ItfBlock := TRUE;
END_IF;
END_PROGRAM

PROGRAM Prg_Mechanisms
VAR_EXTERNAL
    X_Stop1Up, X_Stop1Dn, X_Clamp1Up, X_Clamp1Dn             : BOOL;
    X_Stop2Up, X_Stop2Dn, X_Clamp2Up, X_Clamp2Dn             : BOOL;
    X_ShutterOpen, X_ShutterClosed                           : BOOL;
    M_MotionEnable, M_CycleEnable, M_ClearFaults             : BOOL;
    M_Itf_Stop1, M_Itf_Stop2, M_Itf_Clamp1                   : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq                          : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq, M_Stn2_ShutterReq       : BOOL;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                    : FB_Cylinder2Pos;
END_VAR
// Mọi khối gọi MỖI vòng, ngoài IF. Permit = cho phép của tầng máy AND NOT cờ chống va chạm (27.3b)
Stop1(Req := M_Stn1_StopReq, Permit := M_MotionEnable AND NOT M_Itf_Stop1,
      Reset := M_ClearFaults, SensWork := X_Stop1Up, SensHome := X_Stop1Dn, Limit := T#3S);
Clamp1(Req := M_Stn1_ClampReq, Permit := M_MotionEnable AND NOT M_Itf_Clamp1,
       Reset := M_ClearFaults, SensWork := X_Clamp1Up, SensHome := X_Clamp1Dn, Limit := T#3S);
Stop2(Req := M_Stn2_StopReq, Permit := M_MotionEnable AND NOT M_Itf_Stop2,
      Reset := M_ClearFaults, SensWork := X_Stop2Up, SensHome := X_Stop2Dn, Limit := T#3S);
Clamp2(Req := M_Stn2_ClampReq, Permit := M_MotionEnable,
       Reset := M_ClearFaults, SensWork := X_Clamp2Up, SensHome := X_Clamp2Dn, Limit := T#3S);
// ⭐ CỐ Ý — ngoại lệ của Bẫy 7, viết ra có chủ ý: cửa chắn UV mất &quot;đang chạy&quot; thì ĐÓNG. Giữ nó mở là
//    tiếp tục chiếu lên board, và đóng nó không va vào gì; nên Permit luôn TRUE, và Req gắn với chạy.
Shutter(Req := M_Stn2_ShutterReq AND M_CycleEnable, Permit := TRUE,
        Reset := M_ClearFaults, SensWork := X_ShutterOpen, SensHome := X_ShutterClosed, Limit := T#2S);
END_PROGRAM
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cơ cấu</th>
<th><code>Permit</code></th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td><code>Stop1</code>, <code>Stop2</code></td>
<td>Tầng máy cho phép <strong>và không</strong> V1</td>
<td>Đổi chặn khi kẹp còn nâng là thả board xuống băng không kiểm soát</td>
</tr>
<tr>
<td><code>Clamp1</code></td>
<td>Tầng máy cho phép <strong>và</strong> đầu tra keo ở trên cao</td>
<td>Nhả kẹp khi đầu còn thấp làm board dịch dưới đầu keo (Phụ lục J mục J.4)</td>
</tr>
<tr>
<td><code>Clamp2</code></td>
<td>Tầng máy cho phép</td>
<td>Trạm 2 không có đầu công tác nào hạ xuống board</td>
</tr>
<tr>
<td>⭐ <code>Shutter</code></td>
<td><strong>Luôn TRUE</strong> — và yêu cầu gắn với <em>đang chạy</em></td>
<td>⭐ Ngoại lệ <strong>viết ra có chủ ý</strong> của Chương 27 Bẫy 7: với cửa chắn UV, đứng yên ở vị trí mở là <strong>tiếp tục chiếu</strong>; đóng nó không va vào gì</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao báo động <em>&quot;bị chặn&quot;</em> chỉ tính lúc chạy tự động.</strong> Trong chu trình tự động, mọi yêu cầu đổi
chặn được phát <strong>sau</strong> khi kẹp đã hạ (Chương 26), nên tầng này không bao giờ phải chặn — nếu nó chặn, trình
tự có lỗi thiết kế. Lúc về gốc thì khác: trạm hạ kẹp ngay, khe trục mới đang nâng đầu keo, và cờ
<code>M_Itf_Clamp1</code> <strong>giữ</strong> kẹp chờ — đúng việc tầng này sinh ra để làm. Trễ 1 s [Nghề] — lập luận ở Chương 27
mục 27.3b.</p>
</blockquote>
<hr>
<h2 id="p9-báo-đng-và-gom-li">P.9 Báo động và gom lỗi</h2>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 6/14: báo động, gom lỗi, báo động đầu tiên
FUNCTION CylAlarmNo : INT
// Số báo động của một xy-lanh theo SỐ THỨ TỰ thiết bị (Chương 44 mục 44.3); -1 = không lỗi
VAR_INPUT
    Dev       : INT;         // 0 Stop1 · 1 Clamp1 · 2 Stop2 · 3 Clamp2 · 4 Shutter
    Fault     : BOOL;
    FaultCode : INT;         // mã của FB_Cylinder2Pos: 1 quá thời gian · 2 hai cảm biến cùng báo
    Valve     : BOOL;        // chiều của van lúc lỗi: FALSE = đang về gốc
END_VAR
    CylAlarmNo := -1;
    IF Fault AND (FaultCode = 2) THEN
        CylAlarmNo := 100 + Dev;              // hai cảm biến cùng báo
    ELSIF Fault AND Valve THEN
        CylAlarmNo := 50 + Dev;               // không tới vị trí làm việc
    ELSIF Fault THEN
        CylAlarmNo := Dev;                    // không về gốc
    END_IF;
END_FUNCTION

PROGRAM Prg_Alarm
VAR_EXTERNAL
    X_EStopOK, X_AirOK, X_IonizerOK, X_VfdReady              : BOOL;
    M_GuardsOK, M_UvIntensityOK, M_ClearFaults, M_DryLevelBad : BOOL;
    MachineState                                             : E_MachineState;
    M_Alm_EStop, M_Alm_Guard, M_Alm_AirLow, M_Alm_Ionizer    : BOOL;
    M_Alm_Vfd, M_Alm_UvLow, M_Alm_ItfBlock                   : BOOL;
    M_Alm_HomeTimeout, M_Alm_HomeBlocked, M_Alm_InfeedTimeout : BOOL;
    M_GantryFault, M_AnyFault                                : BOOL;
    HomeFaultStep, FirstAlarmCode                            : INT;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                    : FB_Cylinder2Pos;
    Stn1, Stn2                                               : ST_Station;
END_VAR
VAR
    T_AirLow, T_Ionizer, T_Vfd, T_UvLow : TON;
    Moving   : BOOL;      // trạng thái có chuyển động
    Exposing : BOOL;      // cửa chắn đang mở, đã xác nhận
END_VAR

Moving   := (MachineState = Homing) OR (MachineState = Running) OR (MachineState = Hold);
Exposing := Shutter.Valve AND Shutter.Done;

// ── 1 · Trễ chống báo giả — đặt ở BÁO ĐỘNG, không đặt ở tín hiệu (Chương 27 mục 27.3c, Bẫy 9) ──
T_AirLow(IN := NOT X_AirOK, PT := T#300MS);
T_Ionizer(IN := NOT X_IonizerOK AND Moving, PT := T#1S);
T_Vfd(IN := NOT X_VfdReady AND Moving, PT := T#500MS);
T_UvLow(IN := Exposing AND NOT M_UvIntensityOK, PT := T#500MS);

// ── 2 · Mỗi nguồn: XOÁ khi có lệnh VÀ nguyên nhân đã hết — rồi mới PHÁT HIỆN (Chương 25 mục 25.5c) ──
IF M_ClearFaults AND X_EStopOK THEN
    M_Alm_EStop := FALSE;
END_IF;
IF NOT X_EStopOK THEN
    M_Alm_EStop := TRUE;
END_IF;
IF M_ClearFaults AND M_GuardsOK THEN
    M_Alm_Guard := FALSE;
END_IF;
IF NOT M_GuardsOK AND Moving THEN
    M_Alm_Guard := TRUE;                   // cửa mở, rèm cắt lúc máy có chuyển động
END_IF;
IF M_ClearFaults AND X_AirOK THEN
    M_Alm_AirLow := FALSE;
END_IF;
IF T_AirLow.Q THEN
    M_Alm_AirLow := TRUE;
END_IF;
IF M_ClearFaults AND X_IonizerOK THEN
    M_Alm_Ionizer := FALSE;
END_IF;
IF T_Ionizer.Q THEN
    M_Alm_Ionizer := TRUE;
END_IF;
IF M_ClearFaults AND X_VfdReady THEN
    M_Alm_Vfd := FALSE;
END_IF;
IF T_Vfd.Q THEN
    M_Alm_Vfd := TRUE;
END_IF;
IF M_ClearFaults THEN
    M_Alm_UvLow := FALSE;                  // nguyên nhân chỉ thấy lại được khi chiếu lần sau
END_IF;
IF T_UvLow.Q THEN
    M_Alm_UvLow := TRUE;
END_IF;

// ── 3 · GOM — đúng MỘT chỗ gán M_AnyFault ──
M_AnyFault := M_Alm_EStop OR M_Alm_Guard OR M_Alm_AirLow OR M_Alm_Ionizer OR M_Alm_Vfd
              OR M_Alm_UvLow OR M_Alm_ItfBlock OR M_Alm_HomeTimeout OR M_Alm_HomeBlocked
              OR M_Alm_InfeedTimeout OR M_DryLevelBad OR M_GantryFault
              OR Stop1.Fault OR Clamp1.Fault OR Stop2.Fault OR Clamp2.Fault OR Shutter.Fault
              OR Stn1.Fault OR Stn2.Fault;

// ── 4 · Báo động ĐẦU TIÊN của một chuỗi — gần như luôn là nguyên nhân gốc (Phụ lục L mục L.11) ──
//    Hai nguồn chốt trong CÙNG một vòng quét thì lấy theo thứ tự dưới: nguyên nhân gốc đứng trước
IF NOT M_AnyFault THEN
    FirstAlarmCode := -1;
ELSIF FirstAlarmCode &lt; 0 THEN
    IF M_Alm_EStop THEN
        FirstAlarmCode := 550;
    ELSIF M_Alm_Guard THEN
        FirstAlarmCode := 551;
    ELSIF M_Alm_AirLow THEN
        FirstAlarmCode := 552;
    ELSIF M_Alm_Ionizer THEN
        FirstAlarmCode := 553;
    ELSIF M_Alm_Vfd THEN
        FirstAlarmCode := 554;
    ELSIF M_Alm_UvLow THEN
        FirstAlarmCode := 555;
    ELSIF M_Alm_ItfBlock THEN
        FirstAlarmCode := 556;
    ELSIF M_Alm_HomeBlocked THEN
        FirstAlarmCode := 557;
    ELSIF M_DryLevelBad THEN
        FirstAlarmCode := 558;
    ELSIF M_Alm_HomeTimeout THEN
        FirstAlarmCode := 500 + HomeFaultStep;      // HOME-0x
    ELSIF M_Alm_InfeedTimeout THEN
        FirstAlarmCode := 410;                      // board kẹt ở vùng chuyển giao vào (Chương 41)
    ELSIF M_GantryFault THEN
        FirstAlarmCode := 800;
    ELSIF Stop1.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 0, Fault := TRUE, FaultCode := Stop1.FaultCode, Valve := Stop1.Valve);
    ELSIF Clamp1.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 1, Fault := TRUE, FaultCode := Clamp1.FaultCode, Valve := Clamp1.Valve);
    ELSIF Stop2.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 2, Fault := TRUE, FaultCode := Stop2.FaultCode, Valve := Stop2.Valve);
    ELSIF Clamp2.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 3, Fault := TRUE, FaultCode := Clamp2.FaultCode, Valve := Clamp2.Valve);
    ELSIF Shutter.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 4, Fault := TRUE, FaultCode := Shutter.FaultCode, Valve := Shutter.Valve);
    ELSIF Stn1.Fault THEN
        FirstAlarmCode := 600 + Stn1.FaultStep;     // lỗi trình tự trạm 1, số theo bước (Chương 44)
    ELSE
        FirstAlarmCode := 700 + Stn2.FaultStep;     // còn lại: trạm 2
    END_IF;
END_IF;
END_PROGRAM
</code></pre>
<h3>Con số trong khối — và lập luận</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trễ trước khi báo</th>
<th>Giá trị</th>
<th>Loại</th>
<th>Lập luận</th>
</tr>
</thead>
<tbody><tr>
<td>Mất khí</td>
<td><strong>300 ms</strong></td>
<td>[Nghề]</td>
<td>Dài hơn những lần tụt áp vài chục mili-giây khi nhiều van cùng đổi; ngắn hơn một hành trình xy-lanh, để máy vào <code>Alarm</code> trước khi cơ cấu kịp đi thêm trên khí yếu. ⚠ Chuyển động đã dừng <strong>ngay</strong> từ vòng quét khí tụt — <code>X_AirOK</code> nằm trong chuỗi cho phép, không qua trễ</td>
</tr>
<tr>
<td>Khử tĩnh điện không đạt, lúc máy có chuyển động</td>
<td><strong>1 s</strong></td>
<td>[Nghề]</td>
<td>Tiếp điểm báo của bộ ion hoá có thể chập chờn khi nó tự kiểm cân bằng; ngắn so với thời gian một board đi qua vùng ion</td>
</tr>
<tr>
<td>Biến tần chuyền không sẵn sàng</td>
<td><strong>500 ms</strong></td>
<td>[Nghề]</td>
<td>Dài hơn thời gian biến tần tự khởi động lại sau sụt áp ngắn; ngắn hơn thời gian chuyển một board (0,5 s ở mô hình)</td>
</tr>
<tr>
<td>Cường độ UV thấp lúc đang chiếu</td>
<td><strong>500 ms</strong></td>
<td>[Nghề]</td>
<td>Lâu hơn nhiễu của tín hiệu analog đã lọc; ⭐ board vẫn bị đánh dấu NG <strong>ngay</strong> từ mẫu đầu tiên ra khỏi dải (mục P.11)</td>
</tr>
<tr>
<td>Lệnh bị tầng chống va chạm chặn</td>
<td><strong>1 s</strong></td>
<td>[Nghề]</td>
<td>Chương 27 mục 27.3b</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Bốn con số [Nghề] ở trên là <strong>điểm xuất phát có lập luận</strong>, không phải số chuẩn: đo trên máy thật —
độ dao động áp khí, thời gian tự khởi động của biến tần — rồi chỉnh, và ghi lại (Phụ lục O mục O.0).</p>
</blockquote>
<h3>Số báo động của DP-01</h3>
<p>Theo cách ở Chương 44 mục 44.3 — khối theo loại lỗi, vị trí trong khối theo số thứ tự thiết bị; lỗi trình
tự theo trạm và bước:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>DP-01</th>
</tr>
</thead>
<tbody><tr>
<td><code>0–49</code> · <code>50–99</code> · <code>100–149</code></td>
<td>Xy-lanh không về gốc · không tới vị trí làm việc · hai cảm biến cùng báo</td>
<td>Thiết bị <code>0</code> Stop1 · <code>1</code> Clamp1 · <code>2</code> Stop2 · <code>3</code> Clamp2 · <code>4</code> Shutter — hàm <code>CylAlarmNo</code></td>
</tr>
<tr>
<td><code>410</code></td>
<td>Board kẹt ở vùng chuyển giao vào</td>
<td>Chương 41</td>
</tr>
<tr>
<td><code>500–549</code></td>
<td>Về gốc quá thời gian — <code>500</code> + bước H</td>
<td><code>503</code> = kẹt ở H3, xả board</td>
</tr>
<tr>
<td><code>550–599</code></td>
<td>Nguồn chung</td>
<td><code>550</code> dừng khẩn · <code>551</code> cửa, rèm · <code>552</code> mất khí · <code>553</code> khử tĩnh điện · <code>554</code> biến tần · <code>555</code> cường độ UV · <code>556</code> chống va chạm · <code>557</code> về gốc bị chặn · <code>558</code> mức chạy khô sai</td>
</tr>
<tr>
<td><code>600–699</code> · <code>700–799</code></td>
<td>Lỗi trình tự trạm 1 · trạm 2 — số trong khối theo bước</td>
<td><code>640</code> · <code>790</code></td>
</tr>
<tr>
<td><code>800–849</code></td>
<td>Khe trục</td>
<td><code>800</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thứ tự <code>ELSIF</code> của <em>báo động đầu tiên</em> là thứ tự nguyên nhân gốc.</strong> Mất khí làm mọi xy-lanh chậm
lại; ba giây sau khối kẹp báo quá giờ — nhưng lúc đó <code>FirstAlarmCode</code> đã là <code>552</code> và giữ nguyên. Bài
chạy thử ở mục P.14 kiểm đúng điều này (Phụ lục O mục O.9: <em>ngắt khí → một báo động gốc</em>).</p>
</blockquote>
<hr>
<h2 id="p10-v-gc">P.10 Về gốc</h2>
<p>Đây là bước H1–H5 của Chương 28 mục 28.4 viết thành mã, cho đủ hai trạm. Hai phần <strong>không</strong> nằm ở đây, có
chủ ý: hạ kẹp, đóng cửa chắn là việc của từng trạm trong đoạn huỷ chu trình (mỗi yêu cầu chỉ một chủ
ghi); đặt giới hạn thời gian cho từng bước là <code>Prg_HomeWatch</code> của Chương 28, dùng nguyên văn — nên số bước
ở đây <strong>phải</strong> đúng 1…5 như bảng giới hạn của nó.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 7/14: trình tự về gốc H1–H5 (Chương 28 mục 28.4)
PROGRAM Prg_Homing
VAR_EXTERNAL
    M_HomingRun, M_HomingDone, M_ClearFaults, M_Alm_HomeBlocked : BOOL;
    M_HomePurgeStn1, M_HomePurgeStn2, M_Home_ConvReq          : BOOL;
    HomingStep, HomeWipCount                                  : INT;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed   : BOOL;
    M_Z_AtSafeHeight, M_GantryHomed                           : BOOL;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                     : FB_Cylinder2Pos;
END_VAR
VAR
    Purge      : INT;    // trong H3: 0 = xả trạm 2 và cửa ra · 1 = xả trạm 1
    RestLifts  : BOOL;   // hai kẹp đã hạ, cửa chắn đã đóng
    RestAll    : BOOL;   // mọi xy-lanh ở tư thế nghỉ
END_VAR

// ── Tư thế nghỉ = Done của lệnh VỀ GỐC, không phải Done còn sót của lệnh cũ (Chương 26 Bẫy 7) ──
RestLifts := Clamp1.Done AND NOT Clamp1.Valve AND Clamp2.Done AND NOT Clamp2.Valve
             AND Shutter.Done AND NOT Shutter.Valve;
RestAll   := RestLifts AND Stop1.Done AND NOT Stop1.Valve AND Stop2.Done AND NOT Stop2.Valve;

IF M_ClearFaults THEN
    M_Alm_HomeBlocked := FALSE;           // xoá TRƯỚC; H2 phát hiện lại nếu tư thế vẫn vậy
END_IF;

IF NOT M_HomingRun THEN
    HomingStep      := 0;
    Purge           := 0;
    M_HomingDone    := FALSE;
    M_HomePurgeStn1 := FALSE;
    M_HomePurgeStn2 := FALSE;
    M_Home_ConvReq  := FALSE;
ELSE
    CASE HomingStep OF
      0:  HomingStep := 1;                // H0: chuyền đã dừng — không ai còn yêu cầu (Ch.26 huỷ chu trình)
      1:  // H1 — hai trạm tự hạ kẹp, đóng cửa chắn trong đoạn huỷ chu trình; khe trục đưa Z lên
          IF RestLifts AND M_Z_AtSafeHeight THEN
              HomeWipCount := BOOL_TO_INT(X_BoardInfeed) + BOOL_TO_INT(X_BoardStn1)
                              + BOOL_TO_INT(X_BoardStn2) + BOOL_TO_INT(X_BoardOutfeed);
              HomingStep := 2;
          END_IF;
      2:  // H2 — board dở dang: số lượng lên màn hình; mọi board xả ra tính NG (Prg_Stats, Chương 28 mục 28.6)
          IF X_BoardInfeed AND X_BoardStn1 THEN
              M_Alm_HomeBlocked := TRUE;  // chuyền chạy là board cửa vào dồn vào board trạm 1 — lấy tay
          ELSE
              M_HomePurgeStn2 := TRUE;    // → H3: xả từ CUỐI về ĐẦU — trạm 2 trước
              M_Home_ConvReq  := TRUE;
              HomingStep      := 3;
          END_IF;
      3:  // H3 — chặn 1 còn nâng giữ board trạm 1; cổng ra ở Prg_Resources giữ board khi máy sau chưa nhận
          IF (Purge = 0) AND Stop2.Done AND NOT Stop2.Valve
             AND NOT X_BoardStn2 AND NOT X_BoardOutfeed THEN
              M_HomePurgeStn1 := TRUE;    // trạm 2 và cửa ra đã trống → tới lượt trạm 1
              Purge           := 1;
          ELSIF (Purge = 1) AND Stop1.Done AND NOT Stop1.Valve AND NOT X_BoardInfeed
                AND NOT X_BoardStn1 AND NOT X_BoardStn2 AND NOT X_BoardOutfeed THEN
              M_Home_ConvReq := FALSE;    // máy đã trống → dừng chuyền
              HomingStep     := 4;
          END_IF;
      4:  // H4 — mọi xy-lanh ở tư thế nghỉ, trục đã về gốc
          IF RestAll AND M_GantryHomed THEN
              M_HomingDone := TRUE;       // → H5
              HomingStep   := 5;
          END_IF;
      5:  ;                               // H5 — chờ tầng máy sang Idle
    ELSE
        HomingStep := 0;
    END_CASE;
END_IF;
END_PROGRAM
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Chờ gì</th>
<th>Ra lệnh gì</th>
<th>Ai làm việc thật</th>
</tr>
</thead>
<tbody><tr>
<td>H1</td>
<td>Hai kẹp hạ, cửa chắn đóng (<em>Done của lệnh về gốc</em>), đầu keo ở trên cao</td>
<td>—</td>
<td>Hai trạm (huỷ chu trình) · khe trục</td>
</tr>
<tr>
<td>H2</td>
<td>—</td>
<td>Đếm board dở dang; ⚠ <strong>chặn về gốc</strong> nếu có board ở cửa vào <strong>và</strong> ở trạm 1</td>
<td>Phụ lục này</td>
</tr>
<tr>
<td>H3, phần 0</td>
<td>Chặn 2 hạ, trạm 2 và cửa ra đã trống</td>
<td>Chuyền chạy; cho trạm 2 hạ chặn</td>
<td>Trạm 2 · cổng ra ở <code>Prg_Resources</code></td>
</tr>
<tr>
<td>H3, phần 1</td>
<td>Chặn 1 hạ, cả máy đã trống</td>
<td>Cho trạm 1 hạ chặn; xong thì dừng chuyền</td>
<td>Trạm 1 (Chương 26)</td>
</tr>
<tr>
<td>H4</td>
<td>Mọi xy-lanh ở tư thế nghỉ, trục đã về gốc</td>
<td>Báo <code>M_HomingDone</code></td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Vì sao H2 chặn khi có board ở cửa vào và ở trạm 1 cùng lúc.</strong> Xả trạm 2 trước (H3) cần <strong>chặn 1 còn
nâng</strong> giữ board trạm 1 — nhưng chuyền là <strong>một</strong> băng: board ở cửa vào không có chặn nào giữ, nó sẽ theo
băng dồn vào board trạm 1. Lúc chạy tự động tình huống đó không xảy ra được (bắt tay ở mục P.12 chỉ nhận
board khi trạm 1 trống); nó chỉ xảy ra khi có người đặt board bằng tay lúc máy dừng (Chương 28 mục 28.2).
Khi đó máy báo <code>557</code> và đòi lấy tay một board — đúng cách thứ ba ở Chương 28 mục 28.6.</p>
</blockquote>
<hr>
<h2 id="p11-hai-trm">P.11 Hai trạm</h2>
<p>Trạm 1 là <code>Prg_Stn1Dispense</code> của Chương 26, <strong>không sửa một chữ</strong>. Nó chờ một cờ <code>M_Stn1_ProcessDone</code> ở
bước 30 — <em>&quot;nội dung xử lý ở lát cắt sau&quot;</em>. Chương trình dưới là chỗ nối cờ đó với khe trục:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 8/14: việc ở bước 30 của trạm 1, nối trình tự với khe trục
PROGRAM Prg_Stn1Process
VAR_EXTERNAL
    M_Stn1_ClampReq, M_BypWork                               : BOOL;
    M_GantryRunReq, M_GantryPathDone, M_GantryWorkNG         : BOOL;
    M_Stn1_CommNG, M_Stn1_ProcessDone, M_Stn1_BoardNG        : BOOL;
    Clamp1                                                   : FB_Cylinder2Pos;
END_VAR
VAR
    Clamped     : BOOL;      // board đã được kẹp lên — suy từ trạng thái, không nhớ riêng
    TrigClamped : R_TRIG;
END_VAR
// ⚠ Done của lệnh NÂNG (Valve = TRUE) — ở vòng trạm vừa phát yêu cầu, Done còn là của lệnh HẠ cũ
Clamped := M_Stn1_ClampReq AND Clamp1.Valve AND Clamp1.Done;
TrigClamped(CLK := Clamped);
// Yêu cầu chạy đường tra là MỨC suy từ trạng thái: trạm hạ kẹp thì yêu cầu tự tắt
M_GantryRunReq := Clamped AND NOT M_BypWork;
// &quot;Xong&quot; chỉ đúng cho board ĐANG kẹp — xong của board trước không sang được board sau (Chương 26 Bẫy 7)
M_Stn1_ProcessDone := Clamped AND (M_BypWork OR M_GantryPathDone);
// Dấu NG theo board: xoá khi kẹp board mới, đặt khi việc trên board không đạt
IF TrigClamped.Q THEN
    M_Stn1_BoardNG := FALSE;
END_IF;
IF Clamped AND (M_GantryWorkNG OR M_Stn1_CommNG) THEN
    M_Stn1_BoardNG := TRUE;
END_IF;
END_PROGRAM
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Dòng <code>Clamped</code> là dòng 8 của mục P.2.</strong> Bản nháp viết <code>M_Stn1_ClampReq AND Clamp1.Done</code>. Chương
trình này chạy <strong>sau</strong> trạm 1 trong vòng quét; ở vòng trạm 1 vừa phát yêu cầu nâng kẹp, tầng cơ cấu chưa
nhận yêu cầu đó — kẹp đang ở gốc, đúng lệnh <em>hạ</em> cũ, nên <code>Done</code> = TRUE. Một vòng quét <code>Clamped</code> sai là
đủ: khe trục nhận yêu cầu chạy, hạ đầu tra keo xuống board <strong>chưa kẹp</strong>, và cờ chống va chạm
<code>M_Itf_Clamp1</code> khoá luôn kẹp. Thêm <code>Clamp1.Valve</code> là đòi <em>Done của lệnh nâng</em> (Chương 26 Bẫy 7).</p>
</blockquote>
<p>Trạm 2 viết mới, cùng khung với trạm 1 — huỷ chu trình một chỗ, xoá lỗi ngoài cửa vào, giám sát thời gian
bước gọi mỗi vòng, một cửa vào, yêu cầu phát ở chuyển tiếp:</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 9/14: trình tự trạm 2, sấy UV
PROGRAM Prg_Stn2Cure
VAR_EXTERNAL
    X_BoardStn2, X_BoardOutfeed                              : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults               : BOOL;
    M_BypBoard, M_BypWork, M_HomePurgeStn2, M_Line_OutReady  : BOOL;
    M_UvIntensityOK, M_Stn1_BoardNG                          : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq, M_Stn2_ShutterReq       : BOOL;
    M_Stn2_ConvReq, M_Stn2_Delivering, M_Stn2_OutNG          : BOOL;
    Stop2, Clamp2, Shutter                                   : FB_Cylinder2Pos;
    Stn2                                                     : ST_Station;
    ActiveRecipe                                             : ST_Recipe;
END_VAR
VAR
    Stn2_Step      : INT;        // ⚠⚠ bước — ruột của trạm, KHÔNG giữ qua mất điện
    Stn2_StepPrev  : INT;
    Stn2_StepLimit : TIME;
    T_StepTimeout  : TON;
    T_Cure         : TON;
    Exposing       : BOOL;       // đang chiếu THẬT: bước sấy, cửa chắn đã mở và đã xác nhận
    CureStarted    : BOOL;
    BoardNG        : BOOL;       // dấu NG của board đang ở trạm 2
END_VAR

// ── 1 · Huỷ chu trình — đóng cửa chắn, hạ kẹp TRƯỚC; hạ chặn khi kẹp đã hạ VÀ tới lượt xả (Ch.28 H3) ──
IF M_AbortCycle THEN
    Stn2_Step         := 0;
    M_Stn2_ShutterReq := FALSE;           // che nguồn UV trước tiên (Phụ lục J mục J.4)
    M_Stn2_ClampReq   := FALSE;
    M_Stn2_ConvReq    := FALSE;
    M_Stn2_Delivering := FALSE;
    IF Clamp2.Done AND NOT Clamp2.Valve AND M_HomePurgeStn2 THEN
        M_Stn2_StopReq := FALSE;
    END_IF;
    Stn2.Ready     := FALSE;
    Stn2.Busy      := FALSE;
    Stn2.BoardDone := FALSE;
END_IF;

// ── 2 · Xoá cờ lỗi của trạm — ngoài cửa vào (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn2.Fault     := FALSE;
    Stn2.FaultStep := 0;
END_IF;

// ── 3 · Giám sát thời gian bước — gọi MỖI vòng, ngoài cửa vào (con số: Phụ lục O mục O.8) ──
CASE Stn2_Step OF
    10, 20, 60:  Stn2_StepLimit := T#5S;      // chặn, kẹp: Limit 3 s của khối + 2 s
    30, 50:      Stn2_StepLimit := T#4S;      // cửa chắn: Limit 2 s + 2 s
    40:          Stn2_StepLimit := T#180S;    // sấy: giới hạn trên của công thức 120 s × 1,5
    80, 90, 100: Stn2_StepLimit := T#10S;     // giao board cho máy sau
ELSE
    Stn2_StepLimit := T#0S;                   // 0 chờ board, 70 chờ máy sau: vô hạn, CÓ CHỦ Ý
END_CASE;
T_StepTimeout(IN := M_CycleEnable
                    AND (Stn2_StepLimit &gt; T#0S) AND (Stn2_Step = Stn2_StepPrev),
              PT := Stn2_StepLimit);
Stn2_StepPrev := Stn2_Step;
IF T_StepTimeout.Q THEN
    Stn2.FaultStep := Stn2_Step;
    Stn2.Fault     := TRUE;
END_IF;

// ── 4 · Sấy: đếm thời gian CHIẾU THẬT — gọi MỖI vòng, ngoài cửa vào, đầu vào suy từ trạng thái ──
Exposing := (Stn2_Step = 40) AND Shutter.Valve AND Shutter.Done;
T_Cure(IN := Exposing, PT := DINT_TO_TIME(ActiveRecipe.CureTimeMs));
IF Exposing THEN
    CureStarted := TRUE;
END_IF;
IF (Stn2_Step = 40) AND CureStarted AND NOT Exposing THEN
    BoardNG := TRUE;                          // chiếu bị ngắt giữa chừng — liều thật không biết được
END_IF;
IF Exposing AND NOT M_UvIntensityOK THEN
    BoardNG := TRUE;                          // cường độ ra khỏi dải trong lúc chiếu
END_IF;

// ── 5 · MỘT cửa vào; yêu cầu phát ở CHUYỂN TIẾP, thân bước chỉ chờ (Chương 26 Bẫy 7) ──
IF NOT M_CycleEnable THEN
    ;                                         // ⭐ CỐ Ý: giữ nguyên bước và yêu cầu
ELSE
    CASE Stn2_Step OF
      0:  // Chờ board từ trạm 1
          Stn2.Ready := TRUE;
          Stn2.Busy  := FALSE;
          IF X_BoardStn2 OR M_BypBoard THEN
              Stn2.Ready     := FALSE;
              Stn2.Busy      := TRUE;
              BoardNG        := M_Stn1_BoardNG;   // ⭐ dấu NG đi theo board từ trạm 1
              M_Stn2_StopReq := TRUE;             // → 10: nâng chặn
              Stn2_Step      := 10;
          END_IF;
     10:  IF Stop2.Done THEN
              M_Stn2_ClampReq := TRUE;            // → 20: nâng kẹp
              Stn2_Step       := 20;
          END_IF;
     20:  IF Clamp2.Done THEN
              IF M_BypWork THEN
                  M_Stn2_ClampReq := FALSE;       // chạy khô không chiếu → 60: hạ kẹp
                  Stn2_Step       := 60;
              ELSE
                  M_Stn2_ShutterReq := TRUE;      // → 30: mở cửa chắn
                  Stn2_Step         := 30;
              END_IF;
          END_IF;
     30:  IF Shutter.Done AND Shutter.Valve THEN  // Done của lệnh MỞ — cửa chắn có thể vừa đóng vì giữ máy
              CureStarted := FALSE;               // → 40: bắt đầu đếm thời gian chiếu
              Stn2_Step   := 40;
          END_IF;
     40:  IF T_Cure.Q THEN
              M_Stn2_ShutterReq := FALSE;         // → 50: đóng cửa chắn
              Stn2_Step         := 50;
          END_IF;
     50:  IF Shutter.Done AND NOT Shutter.Valve THEN
              M_Stn2_ClampReq := FALSE;           // → 60: hạ kẹp
              Stn2_Step       := 60;
          END_IF;
     60:  IF Clamp2.Done THEN
              Stn2.BoardDone := TRUE;             // → 70: chờ máy sau
              Stn2_Step      := 70;
          END_IF;
     70:  IF M_Line_OutReady THEN
              M_Stn2_OutNG      := BoardNG;       // dấu NG của board sắp giao — Prg_Stats đếm theo nó
              M_Stn2_StopReq    := FALSE;         // → 80: hạ chặn, chuyền chạy, báo máy sau có board
              M_Stn2_ConvReq    := TRUE;
              M_Stn2_Delivering := TRUE;
              Stn2_Step         := 80;
          END_IF;
     80:  IF NOT X_BoardStn2 THEN
              Stn2_Step := 90;                    // board đã rời trạm
          END_IF;
     90:  IF X_BoardOutfeed OR M_BypBoard THEN
              Stn2_Step := 100;                   // board tới cửa ra
          END_IF;
    100:  IF NOT X_BoardOutfeed THEN
              M_Stn2_ConvReq    := FALSE;         // máy sau đã nhận → về chờ board mới
              M_Stn2_Delivering := FALSE;
              Stn2.BoardDone    := FALSE;
              Stn2.DoneCount    := Stn2.DoneCount + 1;
              Stn2_Step         := 0;
          END_IF;
    ELSE
        Stn2_Step := 0;                           // giá trị lạ → về trạng thái đã biết (Chương 20)
    END_CASE;
END_IF;
END_PROGRAM
</code></pre>
<h3>Giữ máy giữa lúc sấy — ba cách, một bài toán</h3>
<p>Người vận hành nhấn Stop khi board đã chiếu được 1,5 s trong 5 s. <code>Hold</code> giữ nguyên vị trí (Chương 25) —
nhưng với UV, <em>giữ nguyên</em> cửa chắn mở là <strong>tiếp tục chiếu</strong>. Phụ lục này đóng cửa chắn (mục P.8). Câu
hỏi còn lại: board đó được tính thế nào khi chạy tiếp?</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Viết thế nào</th>
<th>⭐ Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>A — Chạy tiếp như không có gì</td>
<td>Bộ định thời sấy đếm lại từ 0 khi cửa mở lại</td>
<td>Không cần viết thêm</td>
<td>⚠ Board nhận <strong>1,5 + 5 s</strong> — liều không ai biết, mà máy tính là OK</td>
</tr>
<tr>
<td>B — Cộng dồn thời gian chiếu</td>
<td>Đếm thời gian cửa mở, cộng qua các lần ngắt, đủ 5 s thì dừng</td>
<td>Tổng thời gian chiếu đúng</td>
<td>⚠ Hai lần chiếu cách nhau vài phút <strong>chưa chắc</strong> cho cùng kết quả với một lần chiếu liền — tuỳ loại keo; chỉ dám dùng khi có số liệu của <strong>nhà sản xuất keo</strong></td>
</tr>
<tr>
<td>⭐ C — <strong>Đánh dấu NG, chạy hết chu trình</strong></td>
<td>Chiếu đã bắt đầu mà cửa đóng giữa chừng → <code>BoardNG</code></td>
<td>Đơn giản, đúng nguyên tắc <em>&quot;không có trạng thái chắc là vẫn tốt&quot;</em> (Chương 28 mục 28.6)</td>
<td>Mất một board mỗi lần giữ máy lúc đang sấy</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Chọn C cho DP-01.</strong> Chọn B chỉ khi có văn bản của nhà sản xuất keo nói liều được cộng dồn, <strong>và</strong> khách
hàng chấp nhận bằng văn bản; chọn A thì không bao giờ.</p>
<h3>Ba quyết định còn lại của trạm 2</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Chọn</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Đếm thời gian sấy từ lúc nào</td>
<td>Từ lúc cửa chắn <strong>mở đã xác nhận</strong> (<code>Shutter.Valve AND Shutter.Done</code>)</td>
<td>Đếm từ lúc ra lệnh mở là tính cả 0,2 s cửa đang chạy — board thiếu liều đúng bằng chừng đó</td>
</tr>
<tr>
<td>Bước 30, 50 chờ gì</td>
<td><em>Done của lệnh mở</em> · <em>Done của lệnh đóng</em></td>
<td>Yêu cầu của cửa chắn bị tầng cơ cấu gắn với <em>đang chạy</em>; vừa chạy tiếp sau giữ máy thì <code>Done</code> trần còn là của lệnh <strong>đóng</strong> — trình tự nhảy sang bước sấy khi cửa còn đóng</td>
</tr>
<tr>
<td>Giao board cho máy sau</td>
<td>Ba bước: rời trạm (80) → tới cửa ra (90) → rời cửa ra (100)</td>
<td>Một bước <em>&quot;chờ cửa ra trống&quot;</em> thì đúng ngay từ vòng đầu, lúc board <strong>chưa tới</strong> — trạm về chờ board mới trong khi board cũ còn giữa đường</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="p12-bt-tay-chuyn-công-thc-tài-nguyên-chung-thng-kê">P.12 Bắt tay chuyền, công thức, tài nguyên chung, thống kê</h2>
<p>Bắt tay theo đúng ngữ nghĩa ở Chương 41: nhận khi <strong>cả hai</strong> bên cùng sẵn sàng, nhận trách nhiệm khi board
đã vào hẳn, ngừng báo sẵn sàng ngay lúc đó; giao khi máy sau sẵn sàng, nhả trách nhiệm khi board đã rời
hẳn.</p>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 10/14: bắt tay máy trước, máy sau (Chương 41)
PROGRAM Prg_Handshake
VAR_EXTERNAL
    X_SmemaInAvail, X_SmemaOutRdy, X_BoardInfeed, X_BoardStn1 : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults, M_BypLine     : BOOL;
    M_Stn2_Delivering, M_Alm_InfeedTimeout                    : BOOL;
    M_SmemaInRdy, M_SmemaOutAvail, M_Line_OutReady, M_In_ConvReq : BOOL;
    Stn1                                                      : ST_Station;
END_VAR
VAR
    InStep : INT;        // 0 chờ · 10 đang nhận · 20 đưa board tới trạm 1
    T_In   : TON;
END_VAR

// ── Phía GIAO — suy từ trạng thái của trạm 2 ──
M_Line_OutReady := X_SmemaOutRdy OR M_BypLine;
M_SmemaOutAvail := M_Stn2_Delivering AND NOT M_BypLine;

// ── Phía NHẬN ──
IF M_AbortCycle THEN
    InStep       := 0;
    M_In_ConvReq := FALSE;
END_IF;
IF M_ClearFaults THEN
    M_Alm_InfeedTimeout := FALSE;
END_IF;
T_In(IN := M_CycleEnable AND (InStep &gt; 0), PT := T#10S);
IF T_In.Q THEN
    M_Alm_InfeedTimeout := TRUE;              // board kẹt ở vùng chuyển giao vào — số 410 (Chương 41)
END_IF;
IF NOT M_CycleEnable THEN
    ;                                         // CỐ Ý: giữ nguyên bước
ELSE
    CASE InStep OF
      0:  IF Stn1.Ready AND NOT X_BoardInfeed AND NOT X_BoardStn1
             AND X_SmemaInAvail AND NOT M_BypLine THEN
              M_In_ConvReq := TRUE;           // → 10: cả hai bên cùng sẵn sàng — chạy chuyền nhận
              InStep       := 10;
          END_IF;
     10:  IF X_BoardInfeed THEN
              InStep := 20;                   // board đã vào hẳn — DP-01 chịu trách nhiệm từ đây
          END_IF;
     20:  IF X_BoardStn1 THEN
              M_In_ConvReq := FALSE;          // board tới trạm 1 — trạm 1 nâng chặn (Chương 26)
              InStep       := 0;
          END_IF;
    ELSE
        InStep := 0;
    END_CASE;
END_IF;
// Sẵn sàng nhận: đang chạy, trạm 1 trống, vùng nhận trống — ngừng báo NGAY khi board đã vào hẳn
M_SmemaInRdy := M_CycleEnable AND NOT M_BypLine
                AND (((InStep = 0) AND Stn1.Ready AND NOT X_BoardInfeed AND NOT X_BoardStn1)
                     OR (InStep = 10));
END_PROGRAM
</code></pre>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 11/14: nạp công thức (Chương 29)
PROGRAM Prg_Recipe
VAR_EXTERNAL
    RecipeTable                                               : ARRAY[1..20] OF ST_Recipe;
    ActiveRecipe                                              : ST_Recipe;
    ActiveId, M_RecipeReqId, M_RecipeErrCode                  : INT;
    M_RecipeLoadCmd, M_RecipeOK, M_RecipeRejected             : BOOL;
    MachineState                                              : E_MachineState;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed   : BOOL;
END_VAR
VAR
    TrigLoad  : R_TRIG;
    Allowed   : BOOL;
    ErrReq    : INT;
    ErrActive : INT;
END_VAR
TrigLoad(CLK := M_RecipeLoadCmd);
// Đổi công thức chỉ khi máy KHÔNG chạy và KHÔNG còn board (Chương 29 mục 29.5)
Allowed := ((MachineState = Uninitialized) OR (MachineState = Idle))
           AND NOT (X_BoardInfeed OR X_BoardStn1 OR X_BoardStn2 OR X_BoardOutfeed);
IF TrigLoad.Q THEN
    M_RecipeRejected := TRUE;                 // mặc định TỪ CHỐI — chỉ nhận khi mọi kiểm tra đạt
    IF NOT Allowed THEN
        M_RecipeErrCode := 10;                // máy đang chạy hoặc còn board
    ELSIF (M_RecipeReqId &lt; 1) OR (M_RecipeReqId &gt; 20) THEN
        M_RecipeErrCode := 11;                // số công thức ngoài bảng — kiểm TRƯỚC khi dùng làm chỉ số
    ELSIF KiemTraCongThuc(r := RecipeTable[M_RecipeReqId], LyDo =&gt; ErrReq) THEN
        ActiveRecipe     := RecipeTable[M_RecipeReqId];   // ⭐ chép NGUYÊN CỤM
        ActiveId         := M_RecipeReqId;
        M_RecipeRejected := FALSE;
        M_RecipeErrCode  := 0;
    ELSE
        M_RecipeErrCode := ErrReq;            // 1…4: tham số nào ngoài dải (Chương 29)
    END_IF;
END_IF;
// Công thức ĐANG dùng phải hợp lệ mỗi vòng — giữ qua mất điện thì vẫn có thể hỏng (Chương 11)
M_RecipeOK := KiemTraCongThuc(r := ActiveRecipe, LyDo =&gt; ErrActive);
END_PROGRAM
</code></pre>
<blockquote>
<p>⭐ <strong>Kiểm số công thức TRƯỚC khi dùng làm chỉ số — trong một nhánh riêng.</strong> Viết gộp <code>IF (Id &gt;= 1) AND (Id &lt;= 20) AND KiemTraCongThuc(r := RecipeTable[Id] …)</code> là dựa vào việc vế sau <strong>được bỏ qua</strong> khi vế trước
đã sai — ⚠ không phải hệ nào cũng làm vậy, và chỉ số ngoài mảng thì tuỳ hệ: dừng CPU, báo lỗi truy cập,
hoặc đọc nhầm sang vùng nhớ khác (Chương 19 Bẫy 7, Chương 20 mục 20.5b). Chuỗi <code>ELSIF</code> ở trên không phụ thuộc hệ.</p>
</blockquote>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 12/14: tài nguyên chung — chủ duy nhất ở tầng máy
PROGRAM Prg_Resources
VAR_EXTERNAL
    M_Stn1_ConvReq, M_Stn2_ConvReq, M_In_ConvReq, M_Home_ConvReq : BOOL;
    M_MotionEnable, M_Itf_Conv, M_Line_OutReady, X_BoardOutfeed  : BOOL;
    MachineState                                                 : E_MachineState;
    M_LampGreen, M_AnyBypass                                     : BOOL;
    M_ConvRunCmd, M_UvLampCmd, M_FanCmd, M_IonizerCmd, M_TowerGreen : BOOL;
END_VAR
VAR
    OutBlocked : BOOL;    // board ở cửa ra mà máy sau chưa nhận
    T_Blink    : TON;
    Blink      : BOOL;
END_VAR

// ── Chuyền: yêu cầu của mọi nơi, MỘT lệnh (Chương 27 Bẫy 4). Động cơ: tắt là dừng — AND là đúng ──
OutBlocked   := X_BoardOutfeed AND NOT M_Line_OutReady;
M_ConvRunCmd := (M_Stn1_ConvReq OR M_Stn2_ConvReq OR M_In_ConvReq OR M_Home_ConvReq)
                AND M_MotionEnable AND NOT M_Itf_Conv AND NOT OutBlocked;

// ── Đèn UV, quạt hút: sáng sẵn khi máy sẵn sàng làm việc; tắt ở Alarm, Homing (Phụ lục J mục J.4) ──
M_UvLampCmd := (MachineState = Idle) OR (MachineState = Running) OR (MachineState = Hold);
M_FanCmd    := M_UvLampCmd;
M_IonizerCmd := TRUE;                     // khử tĩnh điện chạy suốt — board không bao giờ đi qua vùng tắt ion

// ── Đèn tháp: suy từ trạng thái (Chương 25), cộng MỘT lớp phủ có chủ ý — đang bỏ qua thì xanh nháy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);      // nửa chu kỳ ≥ 10 × chu kỳ tác vụ (Phụ lục O mục O.6)
IF T_Blink.Q THEN
    Blink := NOT Blink;
END_IF;
M_TowerGreen := M_LampGreen AND (NOT M_AnyBypass OR Blink);
END_PROGRAM
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài nguyên</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chuyền</td>
<td>Mọi yêu cầu <code>OR</code> lại, rồi <code>AND</code> cho phép, <code>AND NOT</code> V5, <code>AND NOT</code> <strong>cổng ra</strong></td>
<td>Động cơ: tắt lệnh là <strong>dừng</strong>, nên <code>AND</code> đúng (khác van, Chương 27 Bẫy 7). ⭐ Cổng ra: board ở cửa ra mà máy sau chưa nhận thì cả băng dừng — một băng chung không có cách nào khác giữ board ở cửa ra</td>
</tr>
<tr>
<td>Đèn UV, quạt hút</td>
<td>Bật ở <code>Idle</code>, <code>Running</code>, <code>Hold</code>; tắt ở <code>Alarm</code>, <code>Homing</code></td>
<td>Đèn cần ấm sẵn trước board đầu; tắt khi có sự cố là bước đầu của về gốc (Phụ lục J mục J.4)</td>
</tr>
<tr>
<td>Khử tĩnh điện</td>
<td>Bật suốt</td>
<td>Không có trạng thái nào của máy mà board đi qua được vùng tắt ion (Chương 7)</td>
</tr>
<tr>
<td>Đèn tháp</td>
<td>Theo trạng thái (Chương 25) + <strong>một</strong> lớp phủ: đang bỏ qua thì xanh nháy</td>
<td>Chương 28 mục 28.3 đòi chạy khô <em>nhìn khác</em> chạy thật; lớp phủ viết ở <strong>một</strong> chỗ, tầng ghi ra chỉ chép</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 13/14: sản lượng và nhịp ra board
PROGRAM Prg_Stats
VAR_EXTERNAL
    X_BoardOutfeed, M_Stn2_OutNG, M_HomingRun, M_FirstScan, M_ShiftStart : BOOL;
    OkCount, NgCount, PowerUpCount, LastBeatMs                           : DINT;
END_VAR
VAR
    TrigLeave : F_TRIG;     // board RỜI cửa ra — chỗ duy nhất một board chắc chắn đã xong (L.14)
    T_Beat    : TON;
END_VAR
TrigLeave(CLK := X_BoardOutfeed);
IF M_FirstScan THEN
    PowerUpCount := PowerUpCount + 1;     // số lần bật máy — một mốc bảo trì rẻ (Chương 53)
END_IF;
IF M_ShiftStart THEN
    OkCount := 0;
    NgCount := 0;
ELSIF TrigLeave.Q THEN
    IF M_Stn2_OutNG OR M_HomingRun THEN   // board xả lúc về gốc là board dở dang → NG (Chương 28 mục 28.6)
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;
// Nhịp ra board: đọc ET TRƯỚC lời gọi xoá nó; quá 1 giờ thì ET đứng ở 1 giờ — nghĩa là &quot;máy đã nghỉ&quot;
IF TrigLeave.Q THEN
    LastBeatMs := TIME_TO_DINT(T_Beat.ET);
END_IF;
T_Beat(IN := NOT TrigLeave.Q, PT := T#1H);
END_PROGRAM
</code></pre>
<blockquote>
<p>⭐ <strong>Đo khoảng giữa hai sự kiện bằng một bộ định thời chạy suốt: đọc <code>ET</code> NGAY TRƯỚC lời gọi xoá nó.</strong>
Đọc sau lời gọi thì <code>ET</code> đã về 0 ở chính vòng có sự kiện. Đây là cách rẻ nhất để có <em>nhịp ra board</em> thật
— con số mà Chương 55 cần để tìm nút cổ chai, và là con số bài chạy thử ở mục P.14 đo.</p>
</blockquote>
<hr>
<h2 id="p13-các-khe-giao-din-đã-cht-rut-chương-riêng">P.13 Các khe — giao diện đã chốt, ruột ở chương riêng</h2>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 14/14: bốn khe — giao diện đã chốt, ruột ở chương riêng
PROGRAM Prg_Analog
// ⚠ KHE — bốn bước của Chương 32 mục 32.9 (L.12) cho từng đại lượng. HỢP ĐỒNG:
//   ra M_UvIntensityOK — cường độ đo tại buồng ≥ ngưỡng của công thức, chỉ có nghĩa khi cửa chắn mở
//   ra M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw — giá trị thô cho AO_ (Prg_OutputMap chép ra)
VAR_EXTERNAL
    AI_AirPress, AI_GluePress, AI_UvChamberTemp, AI_UvIntensity : INT;
    M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw               : INT;
    M_UvIntensityOK, M_UvLampCmd                               : BOOL;
    ActiveRecipe                                               : ST_Recipe;
END_VAR
;   // ruột: Chương 32 mục 32.9, Chương 33
END_PROGRAM

PROGRAM Prg_Comm
// ⚠ KHE — đầu đọc mã 2D (Chương 42), MES (Chương 45), bộ điều khiển nhiệt RS-485 (Chương 39). HỢP ĐỒNG:
//   ra M_Stn1_CommNG — board đang kẹp ở trạm 1 KHÔNG được làm: mã không đọc được, MES từ chối,
//      nhiệt keo ngoài dải; mức, có nghĩa trong lúc board còn kẹp · M_BypHost: bỏ qua MES
//   ra M_HostOnline — cho màn hình; mất kết nối thì máy VẪN chạy (Chương 45)
VAR_EXTERNAL
    M_Stn1_CommNG, M_HostOnline, M_BypHost, X_BoardStn1 : BOOL;
END_VAR
;   // ruột: Chương 39 mục 39.9, Chương 42 mục 42.6, Chương 45
END_PROGRAM

PROGRAM Prg_Gantry
// ⚠ KHE — gantry XY + trục Z bằng khối chuyển động PLCopen (Chương 37, L.9). HỢP ĐỒNG:
//   vào M_GantryRunReq — MỨC: chạy đường tra keo của ActiveRecipe cho board đang kẹp
//   vào M_MotionEnable — tắt thì dừng có kiểm soát; ⚠ đường keo bị ngắt → M_GantryWorkNG
//   ra  M_GantryPathDone — TRUE khi xong đường VÀ đầu đã lên lại độ cao an toàn; về FALSE ngay khi
//       yêu cầu tắt, để &quot;xong&quot; của board trước không sang board sau
//   ra  M_Z_AtSafeHeight — đầu tra keo ở trên độ cao an toàn (cờ của tầng chống va chạm, P.8)
//   ra  M_GantryHomed — đã về gốc và vị trí còn tin được (Chương 28 mục 28.4b); về gốc khi M_HomingRun:
//       Z LÊN TRƯỚC, rồi mới X, Y (Phụ lục J mục J.4)
//   ra  M_GantryFault — đã chốt, xoá bằng M_ClearFaults · M_DispVlvCmd, M_SuckBackCmd — van keo
VAR_EXTERNAL
    M_GantryRunReq, M_MotionEnable, M_HomingRun, M_ClearFaults  : BOOL;
    M_GantryPathDone, M_GantryWorkNG, M_Z_AtSafeHeight          : BOOL;
    M_GantryHomed, M_GantryFault, M_DispVlvCmd, M_SuckBackCmd   : BOOL;
    ActiveRecipe                                                : ST_Recipe;
END_VAR
;   // ruột: Chương 37 mục 37.6–37.7b, Phụ lục L mục L.9
END_PROGRAM

PROGRAM Prg_Hmi
// ⚠ KHE — chép dữ liệu cho màn hình (Chương 44). Chỉ ĐỌC; mọi lệnh từ màn hình đi vào M_…Req/…Cmd
//   đã khai và được tầng có chủ kiểm lại (Chương 44 mục 44.6). Hiện tối thiểu: trạng thái máy,
//   M_BlockReason, FirstAlarmCode, HomeWipCount và vị trí board dở dang, mức chạy khô đang dùng.
VAR_EXTERNAL
    MachineState                                       : E_MachineState;
    M_BlockReason, FirstAlarmCode, HomeWipCount        : INT;
    M_DryLevel                                         : INT;
    M_AnyBypass                                        : BOOL;
END_VAR
;   // ruột: Chương 44 mục 44.2, 44.7
END_PROGRAM
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khe</th>
<th>Ruột ở</th>
<th>⭐ Hợp đồng then chốt</th>
<th>Điền đúng khi</th>
</tr>
</thead>
<tbody><tr>
<td><code>Prg_Gantry</code></td>
<td>Chương 37, Phụ lục L mục L.9</td>
<td><code>M_GantryPathDone</code> về FALSE <strong>ngay</strong> khi yêu cầu tắt; <code>M_Z_AtSafeHeight</code> đúng trong lúc về gốc</td>
<td>Board thứ hai <strong>không</strong> được báo xong trước khi chạy đường của nó; về gốc khi đầu đang thấp thì Z lên trước, rồi kẹp mới hạ</td>
</tr>
<tr>
<td><code>Prg_Analog</code></td>
<td>Chương 32 mục 32.9, Chương 33</td>
<td><code>M_UvIntensityOK</code> theo <strong>ngưỡng của công thức</strong> (Chương 29), kiểm ngoài dải trước khi quy đổi</td>
<td>Rút dây cảm biến UV lúc đang sấy → board NG, báo <code>555</code></td>
</tr>
<tr>
<td><code>Prg_Comm</code></td>
<td>Chương 39, 42, 45</td>
<td><code>M_Stn1_CommNG</code> đúng cho <strong>board đang kẹp</strong>; mất kết nối hệ trên thì máy vẫn chạy</td>
<td>Ngắt mạng hệ trên một ca: máy không dừng; dữ liệu đệm lại (Chương 45)</td>
</tr>
<tr>
<td><code>Prg_Hmi</code></td>
<td>Chương 44</td>
<td>Chỉ đọc; lệnh từ màn hình đi vào biến <code>…Req</code>, <code>…Cmd</code>, <code>…Set</code> đã khai</td>
<td>Mất kết nối màn hình lúc đang giữ một nút: máy không tự chạy (Chương 44 Bẫy 14)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Một khe điền sai thường không làm máy chạy sai — nó làm máy đứng.</strong> Cờ <code>M_GantryPathDone</code> không bao
giờ lên thì trạm 1 đứng ở bước 30 và báo <code>630</code> sau 60 s. Đó là thiết kế có chủ ý: mọi chỗ chờ khe đều có
giới hạn thời gian, nên khe thiếu biến thành một báo động có số, không thành một board tra keo dở.</p>
</blockquote>
<hr>
<h2 id="p14-chy-th-tích-hp">P.14 Chạy thử tích hợp</h2>
<p>Bộ chạy thử của sách (<code>tools/chay_thu/tich_hop_p.py</code>) nạp <strong>đúng các khối in trong sách</strong> — từ chương và
từ phụ lục này — bỏ khối <code>VAR_GLOBAL</code> riêng của từng ví dụ ở chương (biến nào phụ lục này quên khai thì
bộ chạy báo ngay), rồi cho cả máy chạy trên một mô hình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mô hình</th>
<th>Giá trị</th>
</tr>
</thead>
<tbody><tr>
<td>Băng tải</td>
<td><strong>Một</strong> băng chung; board không bị giữ thì 500 ms sang vị trí kế: cửa vào → trạm 1 → trạm 2 → cửa ra → máy sau</td>
</tr>
<tr>
<td>Board bị giữ khi</td>
<td>Chặn của trạm đó nâng quá nửa hành trình, hoặc bàn nâng đã rời đáy</td>
</tr>
<tr>
<td>Xy-lanh</td>
<td>Van 5/2 lò xo về; chặn, cửa chắn 200 ms; kẹp 300 ms; mất khí thì đứng yên (van một chiều — SF6)</td>
</tr>
<tr>
<td>Máy trước, máy sau</td>
<td>Bắt tay SMEMA; máy sau nhận một board thì bận 1 s</td>
</tr>
<tr>
<td>Khe</td>
<td>Đường tra keo 1,5 s; công thức sấy 5 s; cường độ UV đạt khi đèn sáng và cửa chắn mở hẳn</td>
</tr>
</tbody></table></div>
<p>Mô hình ghi lại mọi <strong>vi phạm</strong>: hai board vào cùng một chỗ · board bị đẩy sang máy sau chưa sẵn sàng ·
băng chạy khi kẹp ở giữa hành trình · board rời trạm 1 chưa tra keo · board sấy thiếu mà máy tính là OK.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kịch bản</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cấp điện với nút Reset kẹt</td>
<td>Vẫn <code>Uninitialized</code> — không tự về gốc (mục P.2 dòng 7)</td>
</tr>
<tr>
<td>Chưa có công thức</td>
<td>Chuỗi cho phép tắt, lý do số 7; nạp công thức 1 lúc máy trống → nhận; sửa bảng công thức sau đó <strong>không</strong> đổi công thức đang dùng</td>
</tr>
<tr>
<td>Về gốc máy trống → bốn board tự động</td>
<td>Bốn vào, bốn ra, đúng thứ tự; mọi board tra keo và sấy đủ 5 s liền một đoạn; đếm 4 OK; ⭐ có lúc hai kẹp cùng nâng; ⭐ nhịp ra board <strong>8,11 s</strong> ổn định = sấy 5 s + nạp và giao board ở trạm 2 — việc của trạm 1 không cộng vào; tầng chống va chạm không chặn lệnh nào</td>
</tr>
<tr>
<td>Máy sau chưa nhận 15 s</td>
<td>Trạm 2 giữ board, không lỗi, không đẩy board sang; máy sau sẵn sàng lại → giao tiếp</td>
</tr>
<tr>
<td>Stop giữa lúc sấy (1,5 s / 5 s)</td>
<td><code>Hold</code>; cửa chắn đóng, kẹp và chặn giữ nguyên; Start → sấy lại, board ra máy <strong>tính NG</strong></td>
</tr>
<tr>
<td>Kẹp trạm 2 kẹt lúc có hai board</td>
<td><code>Alarm</code>; báo động đầu tiên <code>3</code> (Clamp2 không về gốc); đèn UV tắt, cửa chắn đóng; Reset khi còn kẹt → <code>Alarm</code> lại, không quay vòng; gỡ kẹt, Reset → về gốc: xả trạm 2 rồi trạm 1, không va chạm; hai board dở dang tính NG, màn hình báo 2</td>
</tr>
<tr>
<td>Mất khí lúc trạm 1 đang kẹp</td>
<td><code>Alarm</code> sau <strong>310 ms</strong>, báo động đầu tiên <code>552</code>; kẹp vẫn giữ board; ba giây sau khối kẹp báo quá giờ nhưng <code>552</code> vẫn là báo động đầu tiên</td>
</tr>
<tr>
<td>Chạy khô mức 1</td>
<td>Hai trạm chạy đủ chu trình không board, không nhận board từ máy trước; ⭐ đèn xanh nháy; giữ Stop 2 s → huỷ chu trình → về gốc → <code>Idle</code></td>
</tr>
<tr>
<td>Cửa mở lúc chạy</td>
<td><code>Alarm</code>, báo động <code>551</code>; đóng cửa, Reset → về gốc</td>
</tr>
<tr>
<td>⚠ Biến thể: thêm dòng V2 vào tầng chống va chạm</td>
<td>Nhịp ra board ổn định <strong>8,11 s → 10,25 s</strong> (mục P.2 dòng 3)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>38 phép thử đạt</strong> — trên mô hình. Bộ chạy thử của sách chạy cả bài này mỗi lần ghép sách; một thay đổi
ở bất kỳ chỗ nào trong bảy chương và Phụ lục J cung cấp khối cho phụ lục này mà làm hỏng một kịch bản thì sách
<strong>không ghép được</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Đạt trên mô hình KHÔNG phải nghiệm thu.</strong> Mô hình không có độ trễ thật của van, không có board
lệch, cảm biến bẩn, nhiễu, mất điện giữa chừng, trục thật, mạng thật, và <strong>không có gì về an toàn</strong> —
mạch an toàn của DP-01 là rơ-le, nằm ngoài chương trình này. Nó trả lời đúng một câu: <em>các mảnh có nối
đúng với nhau không</em>. Phần còn lại là việc của chạy thử trên máy (Chương 52) và của người có thẩm quyền
về an toàn (Chương 47, 48).</p>
</blockquote>
<hr>
<h2 id="p15-by-khi-ráp-mt-chương-trình-t-các-mnh">P.15 Bẫy khi ráp một chương trình từ các mảnh</h2>
<h3>🔍 BẪY 1 — Mỗi ví dụ mang theo một danh sách biến của riêng nó</h3>
<p><strong>Hiện tượng:</strong> chép năm ví dụ hoàn chỉnh vào một dự án, mỗi ví dụ một khối <code>VAR_GLOBAL</code> — biên dịch báo
trùng tên; hoặc tệ hơn, hai bản khai một biến với <strong>hai kiểu</strong>, hệ nhận bản sau, và một ví dụ chạy với kiểu
nó không được viết cho. <strong>Cách tránh:</strong> một danh sách biến cho cả máy (mục P.4); khối <code>VAR_GLOBAL</code> trong
ví dụ ở chương chỉ để ví dụ đó tự chạy được.</p>
<h3>🔍 BẪY 2 — Mẫu đúng với một giả định về phần còn lại</h3>
<p><strong>Hiện tượng:</strong> mục P.2 dòng 6 — chuỗi cho phép mẫu có <em>&quot;đã về gốc&quot;</em>, đúng cho máy không có máy trạng
thái, ráp vào máy có thì không bao giờ về gốc được. <strong>Cách tránh:</strong> với mỗi mẫu chép vào, đọc phần <em>&quot;dùng
khi&quot;</em> và <em>&quot;KHÔNG làm&quot;</em> của nó (Phụ lục L), rồi hỏi: <em>giả định đó còn đúng trên máy này không?</em></p>
<h3>🔍 BẪY 3 — Đọc <code>Done</code> trong một chương trình chạy SAU tầng trạm</h3>
<p><strong>Hiện tượng:</strong> mục P.2 dòng 8. Tầng trạm phát yêu cầu ở chuyển tiếp và đọc <code>Done</code> ở bước sau — đúng
(Chương 26). Nhưng một chương trình <strong>khác</strong>, chạy sau tầng trạm trong cùng vòng, đọc yêu cầu vừa phát và
<code>Done</code> còn của lệnh cũ. <strong>Cách tránh:</strong> ở mọi chỗ đọc <code>Done</code> không phải trong bước kế tiếp, đọc <em>Done của
lệnh nào</em> — <code>Done AND Valve</code> hoặc <code>Done AND NOT Valve</code>.</p>
<h3>🔍 BẪY 4 — Cờ tính trước tầng cơ cấu thì chậm một nhịp so với chuyển động</h3>
<p><strong>Hiện tượng:</strong> mục P.2 dòng 4. Cờ chống va chạm chỉ đọc cảm biến: ở vòng van vừa đổi, cảm biến chưa đổi,
cờ tắt, băng chạy thêm một vòng. <strong>Cách tránh:</strong> với ràng buộc <em>&quot;đừng làm X khi Y đang chuyển động&quot;</em>, tính
cả <em>&quot;Y vừa được yêu cầu đổi&quot;</em> — yêu cầu là thứ biết <strong>trước</strong> cảm biến.</p>
<h3>🔍 BẪY 5 — Lớp lọc làm hỏng phép che vòng quét đầu</h3>
<p><strong>Hiện tượng:</strong> mục P.2 dòng 7. Che sườn ở vòng quét đầu đúng với tín hiệu thô; đặt bộ lọc vào giữa thì
sườn giả tới muộn đúng bằng thời gian lọc. <strong>Cách tránh:</strong> khối lọc lấy giá trị thô ở lần gọi đầu
(Chương 17); hoặc che sườn cho tới khi <strong>mọi</strong> bộ lọc đã qua thời gian lọc của nó.</p>
<h3>🔍 BẪY 6 — Ràng buộc &quot;board nào đi đâu&quot; đặt vào tầng chống va chạm</h3>
<p><strong>Hiện tượng:</strong> mục P.2 dòng 3 — máy chạy đúng, không va chạm, chỉ <strong>chậm hơn 26 %</strong>, và không ai thấy
lỗi vì không có báo động nào. <strong>Cách tránh:</strong> quy tắc ở Chương 27 mục 27.3b — tầng chống va chạm chỉ giữ
ràng buộc là thuộc tính của hai cơ cấu; đo nhịp máy ngay lần chạy thử đầu (Chương 55).</p>
<h3>🔍 BẪY 7 — Khe không có hợp đồng</h3>
<p><strong>Hiện tượng:</strong> người viết phần trục báo <em>&quot;xong đường&quot;</em> một lần rồi để nguyên cờ đó; board thứ hai được
coi là đã tra keo khi đầu keo chưa chạy. <strong>Cách tránh:</strong> mỗi khe có hợp đồng <strong>viết ra</strong> — nhất là <em>khi
nào cờ về FALSE</em> (mục P.13) — và bài thử của người viết khe phải chạy <strong>hai</strong> board, không phải một.</p>
<hr>
<h2 id="p16-t-kim">P.16 Tự kiểm</h2>
<ol>
<li>⭐ Kể ba nhóm giả định trong mục P.2 — người đọc tín hiệu, số trạm, thứ tự trong vòng quét — và cho
mỗi nhóm một ví dụ trên máy bạn đang làm.</li>
<li>Vì sao danh sách biến của cả máy chỉ được có <strong>một</strong>, dù mỗi ví dụ ở chương có một khối <code>VAR_GLOBAL</code>?</li>
<li><code>Prg_AntiCollision</code> đứng trước <code>Prg_Mechanisms</code>. Đổi chỗ hai dòng đó thì điều gì chậm đi một vòng quét,
và hậu quả cụ thể trên DP-01 là gì?</li>
<li>⚠⚠ Vì sao <code>Clamped := M_Stn1_ClampReq AND Clamp1.Done</code> sai, còn <code>… AND Clamp1.Valve AND Clamp1.Done</code>
đúng? Nếu <code>Prg_Stn1Process</code> chạy <strong>trước</strong> <code>Prg_Stn1Dispense</code> thì bản sai có còn sai không?</li>
<li>Cửa chắn UV có <code>Permit := TRUE</code>. Vì sao đó là ngoại lệ <strong>có chủ ý</strong> của Chương 27 Bẫy 7, không phải vi
phạm nó? Nêu một cơ cấu khác trên một máy bạn biết cũng cần ngoại lệ như vậy.</li>
<li>⭐ Giữ máy giữa lúc sấy: ba cách tính board đó. Vì sao phụ lục chọn <em>&quot;đánh dấu NG&quot;</em>, và cần gì để được
chọn <em>&quot;cộng dồn&quot;</em>?</li>
<li>Vì sao về gốc <strong>chặn</strong> khi có board ở cửa vào và ở trạm 1 cùng lúc? Tình huống đó có xảy ra được lúc
chạy tự động không — vì sao?</li>
<li><code>FirstAlarmCode</code> khởi tạo bằng −1. Điều gì hỏng nếu khởi tạo bằng 0?</li>
<li>Mất khí: chuyển động dừng <strong>ngay</strong>, báo động sau 300 ms. Hai việc đó do hai dòng nào làm, và vì sao không
gộp?</li>
<li>⚠ Bài chạy thử đạt 38 phép. Kể năm thứ nó <strong>không</strong> chứng minh được về DP-01 thật.</li>
</ol>
<blockquote>
<p>Câu 4 và câu 10 là hai câu phân loại. Câu 4 kiểm bạn đọc được <em>Done của lệnh nào</em> trong thứ tự của một
vòng quét; câu 10 kiểm bạn không nhầm một mô hình chạy đúng với một cỗ máy chạy đúng.</p>
</blockquote>
<hr>
<h3>Nguồn tham khảo phụ lục P</h3>
<ul>
<li>Các chương cung cấp khối và chương trình cho phụ lục này — Chương 11, 17, 25, 26, 27, 28, 29 — và các
chương được trỏ tới ở từng mục; ⭐ phụ lục này <strong>không giới thiệu nguồn mới</strong>, nó ráp và chạy thử những gì
đã dẫn ở đó.</li>
<li>Hồ sơ máy mẫu DP-01 — Phụ lục J: bảng I/O (J.2), trình tự hai trạm (J.3), thứ tự về gốc khi có sự cố
(J.4), công thức (J.5), chức năng an toàn (J.6).</li>
<li><strong>PLCopen</strong> — <em>Structuring Program Development with IEC 61131-3</em>: phân rã từ trên xuống, giao diện nhỏ,
chỉ dùng tên tượng trưng — nền cho cách chia ở mục P.3 (đã dẫn ở Chương 27 mục 27.2b).</li>
<li><strong>Rockwell Automation</strong> — <em>Logix 5000 Controllers I/O and Tag Data</em> (1756-PM004), mục <em>Buffer I/O</em>: chép
vào · logic · chép ra — nền cho tầng ánh xạ bản đủ ở mục P.6 (đã dẫn ở Chương 27 mục 27.3c).</li>
<li>Bộ chạy thử của sách — <code>tools/chay_thu/st_mini.py</code> và <code>tich_hop_p.py</code>: mô hình vật lý và 38 phép thử ở
mục P.14. ⚠ Là <strong>mô hình</strong>, không phải PLC.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> DP-01 là máy mẫu dạy học, và chương trình này là chương trình <strong>của máy mẫu</strong>: nó cho
thấy các mảnh nối với nhau thế nào, không phải một chương trình đã nghiệm thu cho một cỗ máy thật. ⚠⚠
Phần an toàn của một máy thật phải do người có thẩm quyền thiết kế và kiểm định — không có dòng nào ở
đây thay được việc đó.</p>
</blockquote>
<!-- SECTION: pl_q_hoc_tu_ma_plc_that -->
<hr>
<h1 id="ph-lc-q-hc-t-mã-plc-tht-t-chc-chương-trình-khi-thit-b-trình-t-ch-đ-thông-báo">Phụ lục Q — Học từ mã PLC thật: tổ chức chương trình, khối thiết bị, trình tự, chế độ, thông báo</h1>
<blockquote>
<p>Sách dạy <strong>một</strong> cách tổ chức chương trình — ba tầng, ánh xạ vào/ra, mỗi biến một chủ ghi (Chương 27,
Phụ lục P). Đi làm, bạn sẽ mở chương trình của người khác và gặp <strong>cách khác</strong>. Phụ lục này đặt cạnh
nhau những cách thật, đọc thẳng từ mã nguồn của <strong>16 kho mã</strong> — khung của hãng <em>(framework)</em>, khung mã nguồn mở, và
máy đang chạy sản xuất — rồi ghi rõ ở từng chỗ: <strong>họ làm gì · vì sao · cái giá · áp lên DP-01 ra sao.</strong></p>
<p>⭐ Mỗi đoạn mã trong phụ lục là <strong>mã viết lại cho DP-01</strong>, không chép từ nguồn nào. Thứ lấy từ mã thật
là <strong>cách làm</strong> và <strong>số liệu</strong>; tên và chi tiết của dự án máy thật được thay bằng bí danh, RefPLC-A tới RefPLC-F.</p>
<p>⚡ Đọc ngày <strong>2026-11-04</strong>. Khung mã nguồn mở đổi theo thời gian — số liệu ở đây đúng cho bản đã đọc.</p>
</blockquote>
<h2 id="q0-đã-đc-nhng-gì">Q.0 Đã đọc những gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mã</th>
<th>Là gì</th>
<th>Hệ</th>
<th>Giấy phép</th>
<th>Dùng ở mục</th>
</tr>
</thead>
<tbody><tr>
<td><strong>RefPLC-A</strong></td>
<td>Trạm lắp ráp thật của một nhà tích hợp châu Á: tra keo, lò sấy, đọc mã, ép có giám sát lực, robot, MES, đổi mã hàng <em>(changeover)</em></td>
<td>Siemens S7, xuất từ TIA Portal</td>
<td>⚠ Không có tệp giấy phép — <strong>chỉ đọc</strong></td>
<td>Q.2, Q.3, Q.5, Q.7</td>
</tr>
<tr>
<td><strong>RefPLC-B</strong></td>
<td>Khung PackML dùng cho máy rửa xe</td>
<td>TwinCAT 3</td>
<td>0BSD</td>
<td>Q.2, Q.3, Q.8, Q.9</td>
</tr>
<tr>
<td><strong>RefPLC-C</strong></td>
<td>Thư viện máy dựng giàn mái: robot, máy ép, băng tải, biến tần</td>
<td>TwinCAT 3</td>
<td>⚠ Không có — chỉ đọc</td>
<td>Q.2, Q.3</td>
</tr>
<tr>
<td><strong>RefPLC-D</strong></td>
<td>Hai dây chuyền cấp cốc, cân, trộn, đóng nắp — mỗi dây một <strong>tác vụ</strong> <em>(task)</em></td>
<td>TwinCAT 3</td>
<td>⚠ Không có — chỉ đọc</td>
<td>Q.2, Q.8, Q.9</td>
</tr>
<tr>
<td><strong>RefPLC-E</strong></td>
<td>Máy cắt gantry XYZ, có bộ kiểm thử đơn vị <em>(unit testing)</em> và khối giả <em>(mock)</em></td>
<td>TwinCAT 3, TcUnit</td>
<td>MIT</td>
<td>Q.2, Q.3, Q.8</td>
</tr>
<tr>
<td><strong>RefPLC-F</strong></td>
<td>Thư viện AOI theo quy ước PlantPAx</td>
<td>Rockwell Logix</td>
<td>MIT</td>
<td>Q.4, Q.7, Q.9</td>
</tr>
<tr>
<td><strong>TcOpen</strong></td>
<td>Khung thành phần <em>(component)</em> mã nguồn mở của một nhà tích hợp châu Âu — xy-lanh, trục, robot, đầu đo…</td>
<td>TwinCAT 3</td>
<td>MIT</td>
<td>Q.2, Q.3, Q.5, Q.7, Q.9</td>
</tr>
<tr>
<td><strong>Beckhoff USA Community</strong></td>
<td>Mẫu của hãng: khung SPT, ví dụ PackML, và hội thảo <em>Procedural → SOLID</em> — <strong>cùng một dây chuyền viết ba cách</strong></td>
<td>TwinCAT 3</td>
<td>0BSD / MIT</td>
<td>Q.2, Q.3, Q.4, Q.5, Q.6, Q.9</td>
</tr>
<tr>
<td><strong>ekvip CNM</strong></td>
<td>Khung đối tượng lệnh <em>(command object)</em> của một hãng tích hợp Đức</td>
<td>TwinCAT 3</td>
<td>Apache-2.0</td>
<td>Q.3</td>
</tr>
<tr>
<td><strong>SIMATIC AX LPMLV2022</strong></td>
<td>Thư viện PackML chính hãng Siemens (bản SIMATIC AX của thư viện TIA cùng tên)</td>
<td>S7-1500</td>
<td>Giấy phép riêng của Siemens</td>
<td>Q.6</td>
</tr>
<tr>
<td><strong>SLAC — thư viện chân không</strong></td>
<td>Thiết bị chân không của một máy gia tốc đang vận hành</td>
<td>TwinCAT 3</td>
<td>BSD</td>
<td>Q.4</td>
</tr>
<tr>
<td><strong>MTCS</strong></td>
<td>Hệ điều khiển một kính thiên văn đang vận hành</td>
<td>TwinCAT 3</td>
<td>LGPL-3.0</td>
<td>Q.2</td>
</tr>
<tr>
<td><strong>TcUnit</strong></td>
<td>Khung kiểm thử đơn vị</td>
<td>TwinCAT 3</td>
<td>MIT</td>
<td>Q.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Vì sao phần lớn là TwinCAT.</strong> Không phải vì TwinCAT phổ biến nhất — mà vì tệp dự án TwinCAT là
<strong>văn bản</strong> (XML bọc ST), đưa lên kho mã được nguyên vẹn; dự án TIA Portal, GX Works, AutoShop là tệp
nhị phân, phải <strong>xuất</strong> ra mới đọc được, nên hiếm khi thấy công khai. Cách tổ chức ở đây không phụ thuộc
hệ — mục nào chỉ đúng cho một hệ thì ghi rõ.</p>
</blockquote>
<hr>
<h2 id="q1-tìm-và-đc-mã-tht-cách-làm-đ-bn-t-làm-tip">Q.1 ⭐ Tìm và đọc mã thật — cách làm, để bạn tự làm tiếp</h2>
<h3>Tìm theo <strong>chữ ký</strong>, không theo đề tài</h3>
<p>Tìm <em>&quot;PLC cylinder program&quot;</em> ra bài giảng, ảnh chụp màn hình và câu hỏi diễn đàn. Tìm theo <strong>thứ chỉ mã
thật mới có</strong> — đuôi tệp của phần mềm lập trình cộng một từ khoá của ngôn ngữ — thì ra khối chức năng <em>(function block)</em> thật:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Tệp</th>
<th>Chữ ký</th>
<th>Ví dụ truy vấn trên kho mã</th>
</tr>
</thead>
<tbody><tr>
<td>TwinCAT 3 / CODESYS</td>
<td><code>.TcPOU</code> (XML bọc ST)</td>
<td><code>FUNCTION_BLOCK</code> + từ của đề tài</td>
<td><code>extension:TcPOU cylinder FUNCTION_BLOCK</code></td>
</tr>
<tr>
<td>Siemens TIA Portal</td>
<td><code>.scl</code> xuất ra</td>
<td><code>S7_Optimized_Access</code> — thuộc tính chỉ TIA ghi vào</td>
<td><code>extension:scl FUNCTION_BLOCK S7_Optimized_Access</code></td>
</tr>
<tr>
<td>Siemens — cách chia OB</td>
<td><code>.scl</code></td>
<td><code>ORGANIZATION_BLOCK</code></td>
<td><code>extension:scl ORGANIZATION_BLOCK</code></td>
</tr>
<tr>
<td>Rockwell Logix</td>
<td><code>.L5X</code></td>
<td><code>AddOnInstructionDefinition</code>, <code>STContent</code></td>
<td><code>extension:L5X AddOnInstructionDefinition</code></td>
</tr>
<tr>
<td>CODESYS và hệ khác</td>
<td>PLCopen XML</td>
<td><code>pouType=&quot;functionBlock&quot;</code></td>
<td><code>pouType=&quot;functionBlock&quot; extension:xml</code></td>
</tr>
<tr>
<td>ST dạng văn bản</td>
<td><code>.st</code></td>
<td>⚠ <code>.st</code> cũng là đuôi của Smalltalk — phải kèm từ khoá IEC</td>
<td><code>extension:st END_FUNCTION_BLOCK VAR_INPUT</code></td>
</tr>
</tbody></table></div>
<p>Bộ công cụ của sách có sẵn hai việc này: <code>tools/tim_ma_plc.py</code> chạy cả bộ chữ ký và xếp repo theo số chữ
ký khớp (lần chạy cho phụ lục này: <strong>502 repo</strong>); <code>tools/tach_ma_plc.py</code> tách mã khỏi XML ra tệp văn bản
để đọc và tìm, kèm cây thư mục và cấu hình tác vụ <em>(task configuration)</em>.</p>
<h3>Lọc: máy thật hay bài tập</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dấu hiệu</th>
<th>Máy thật / khung dùng thật</th>
<th>Bài tập, thử nghiệm</th>
</tr>
</thead>
<tbody><tr>
<td>Cấu hình phần cứng</td>
<td>Có — module I/O, ổ đĩa, bộ ghép mạng có mã hàng</td>
<td>Không, hoặc chỉ <strong>mô phỏng</strong> <em>(simulation)</em></td>
</tr>
<tr>
<td>Thiết bị</td>
<td>Có tên và mã hàng thật (đầu đọc mã, đầu đo lực, biến tần)</td>
<td>Chung chung</td>
</tr>
<tr>
<td>Báo động</td>
<td>Có danh sách số, có chữ cho người vận hành</td>
<td>Một cờ <code>Error</code></td>
</tr>
<tr>
<td>Chế độ</td>
<td>Tự động, tay, về gốc <em>(homing)</em>, đổi mã hàng</td>
<td>Chỉ <code>Start</code> / <code>Stop</code></td>
</tr>
<tr>
<td>Lịch sử</td>
<td>Nhiều phiên bản, ghi chú sửa đổi</td>
<td>Một lần đẩy lên</td>
</tr>
</tbody></table></div>
<h3>Đọc theo thứ tự này</h3>
<p>Chương 22 mục 22.2 đọc <strong>để sửa</strong> — bắt đầu từ một câu hỏi về một triệu chứng. Ở đây đọc <strong>để học cách tổ
chức</strong>, nên thứ tự cố định và bắt đầu từ tác vụ; ba bước đầu chính là bản đồ chương trình của Chương 22 mục
22.4, làm theo một thứ tự.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Đọc gì</th>
<th>Trả lời được câu gì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><strong>Cấu hình tác vụ</strong></td>
<td>Mấy tác vụ, chu kỳ bao nhiêu, chương trình nào ở tác vụ nào</td>
</tr>
<tr>
<td>2</td>
<td><strong>Chương trình chính</strong> (<code>MAIN</code>, <code>OB1</code>)</td>
<td>Thứ tự gọi — tức là kiến trúc thật, không phải kiến trúc trong tài liệu</td>
</tr>
<tr>
<td>3</td>
<td><strong>Cây thư mục</strong></td>
<td>Người viết <strong>chia việc</strong> theo trục nào — chức năng, thiết bị, trạm, hay tầng</td>
</tr>
<tr>
<td>4</td>
<td><strong>Một thiết bị</strong> — thường là xy-lanh</td>
<td>Giao diện khối, đo thời gian thế nào, quá giờ thì làm gì</td>
</tr>
<tr>
<td>5</td>
<td><strong>Một trình tự</strong> <em>(sequence)</em></td>
<td>Bước chuyển bằng gì, chờ ở đâu, lỗi đi đâu</td>
</tr>
<tr>
<td>6</td>
<td><strong>Thông báo</strong></td>
<td>Mấy loại, đánh số thế nào, ai xác nhận</td>
</tr>
</tbody></table></div>
<p>⭐ Ghi lại theo ba cột: <strong>họ làm gì · vì sao họ làm vậy · cái giá</strong> — cột thứ ba là thứ học được nhiều nhất.</p>
<h3>⚠ Bản quyền và danh tính</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Được làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Có giấy phép mở (MIT, BSD, Apache, LGPL)</td>
<td>Đọc, học, trích <strong>có ghi nguồn và giấy phép</strong>; chép nguyên khối vào dự án của bạn thì giữ thông báo bản quyền theo đúng giấy phép</td>
</tr>
<tr>
<td>⚠ <strong>Không có tệp giấy phép</strong></td>
<td>Mặc định là <strong>giữ mọi quyền</strong> — chỉ đọc để học cách làm; ⚠ không chép khối nào</td>
</tr>
<tr>
<td>Dự án máy thật của một khách hàng</td>
<td>Thêm một lớp: <strong>không nêu tên</strong> dự án, khách hàng, người viết — kể cả khi kho mã công khai</td>
</tr>
</tbody></table></div>
<p>✅ <strong>Đạt khi</strong> — một lần đọc mã thật:</p>
<ul>
<li><input disabled="" type="checkbox"> Đã đọc đủ sáu bước trên, và với mỗi phát hiện có <strong>đường dẫn tệp</strong> làm bằng chứng.</li>
<li><input disabled="" type="checkbox"> Mỗi phát hiện có đủ ba cột <em>làm gì · vì sao · cái giá</em>.</li>
<li><input disabled="" type="checkbox"> Đã kiểm tệp giấy phép trước khi trích bất cứ dòng nào.</li>
</ul>
<hr>
<h2 id="q2-năm-cách-t-chc-mt-chương-trình-máy-cùng-áp-lên-dp-01">Q.2 ⭐⭐ Năm cách tổ chức một chương trình máy — cùng áp lên DP-01</h2>
<p>Câu hỏi của mục này: <strong>thư mục và chương trình con chia theo trục nào?</strong> Năm trục dưới đây đều có trong
mã đang chạy thật. Với mỗi trục: nguồn đã thấy, cây của DP-01 nếu viết theo trục đó, và cái được, cái mất.</p>
<h3>Cách 1 — Thư mục đánh số theo chức năng của trạm <em>(khung trạm của nhà tích hợp)</em></h3>
<p>Thấy ở RefPLC-A — và đây là kiểu bạn sẽ gặp nhiều nhất ở nhà máy điện tử, linh kiện ô tô do nhà tích hợp
châu Á làm máy. Mỗi trạm (<code>OP010</code>, <code>OP020</code>…) có <strong>cùng một bộ thư mục đánh số</strong>, và số trên màn hình vận
hành khớp số thư mục:</p>
<pre><code class="language-text">Program blocks/
├── 01_OB/          OB1, khởi động, ngắt định kỳ — và ĐỦ BỘ OB lỗi (lỗi module, lỗi I/O, quá chu kỳ…)
├── 00 Sys/         khối hệ thống dùng chung: chế độ máy, đếm chu kỳ, kiểm dữ liệu
├── 02_Comm/        phần dùng chung giữa các trạm: chế độ, đếm chu kỳ, đổi mã hàng
└── OP010/
    ├── 00_Main     khối chính của trạm + dữ liệu chung của trạm
    ├── 01_Input    đọc ngõ vào của trạm            ← ánh xạ vào
    ├── 02_Output   ghi ngõ ra, đèn tháp            ← ghi ra
    ├── 03_Auto     trình tự tự động — MỖI CỤM BƯỚC MỘT KHỐI, đánh chữ: A1_…, B_…, C_…, L_Unload
    ├── 04_Manual   điều khiển tay
    ├── 05_Alarm    lỗi: của thiết bị, của trạm, chung     ┐
    ├── 06_Warning  cảnh báo — máy vẫn chạy               ├ ba kênh thông điệp (Chương 44 mục 44.3b)
    ├── 07_Tip      nhắc thao tác: &quot;đóng cửa&quot;, &quot;chọn Auto&quot;┘
    ├── 08_ChangeOver  đổi mã hàng, bảng công thức
    ├── 09_Count_CycleTime  đếm sản lượng, đo chu kỳ
    ├── 10_Device   MỖI LOẠI THIẾT BỊ MỘT SỐ CỐ ĐỊNH: 01_Cylinder · 03_SafetyGate · 06_Stopper
    │               · 09_CuringOven · 18_đầu đọc mã · 22_bộ chấp hành điện · 23_đầu đo lực · 25_servo …
    ├── 11_MES      trao đổi với hệ thống quản lý sản xuất, dữ liệu nạp/dỡ từng vị trí
    └── 12_PartData dữ liệu từng sản phẩm đi qua trạm
</code></pre>
<p>DP-01 viết theo cách này: <code>ST10_</code> cho trạm tra keo, <code>ST20_</code> cho trạm sấy, <strong>cùng</strong> mười hai thư mục;
<code>10_Device</code> của ST10 chứa hai chặn, hai kẹp; <code>03_Auto</code> chia <code>A_Load</code>, <code>B_Clamp</code>, <code>C_Dispense</code>, <code>D_Release</code>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Được</th>
<th>Mất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Người bảo trì đi từ màn hình tới mã <strong>bằng số</strong>: lỗi ở màn <em>3Alarm</em> → thư mục <code>05_Alarm</code></td>
<td>⚠ Mỗi trạm chép lại cả bộ — sửa một chỗ chung phải sửa ở mọi trạm</td>
</tr>
<tr>
<td>⭐ Một khung cho mọi dự án: kỹ sư mới vào biết ngay chỗ tìm</td>
<td>⚠ Chống va chạm giữa hai trạm không có thư mục nào là nhà — thường bị rải vào <code>03_Auto</code> của cả hai</td>
</tr>
<tr>
<td>Số loại thiết bị cố định → thư viện khối dùng lại theo số</td>
<td>Thứ tự gọi nằm trong khối chính của từng trạm, không nhìn thấy ở một chỗ</td>
</tr>
</tbody></table></div>
<h3>Cách 2 — Phân cấp máy → mô-đun thiết bị → thành phần <em>(ISA-88, PackML)</em></h3>
<p>Thấy ở ví dụ PackML của Beckhoff USA và hai dự án máy thật (RefPLC-B, RefPLC-C). ⚠ Hai dự án đó dùng
thư viện của chính Beckhoff USA, và cách chia của chúng khớp ví dụ của hãng — đây là <strong>một trường phái</strong>
được nhiều nhà tích hợp theo, không phải ba phát minh riêng. Cây đi theo <strong>cái máy</strong>, không theo chức năng:</p>
<pre><code class="language-text">Machine/                     một khối máy: trạng thái PackML, chế độ, gom lỗi
├── EquipmentModules/        mô-đun thiết bị — một cụm làm một việc có nghĩa: Infeed, Press, Outfeed…
│   └── (mỗi mô-đun tự có trình tự và theo trạng thái của máy)
├── Components/              thành phần — một thiết bị: Cylinder, Sensor, Axis, VFD, StackLight…
│   └── (mỗi thành phần: một khối + BỐN cấu trúc Command · Config · Status · HMI — mục Q.3)
└── Templates/               khung để chép khi thêm mô-đun, thành phần mới
</code></pre>
<p>DP-01 theo cách này: <code>Machine</code> (trạng thái của Chương 25) → <code>EM_Infeed</code>, <code>EM_Dispense</code>, <code>EM_Cure</code>,
<code>EM_Outfeed</code> → thành phần <code>Stop1</code>, <code>Clamp1</code>, <code>Stop2</code>, <code>Clamp2</code>, <code>Conveyor</code>, <code>TowerLamp</code>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Được</th>
<th>Mất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Khớp ngay với mô hình PackML (mục Q.6) — máy nói chuyện được với dây chuyền theo chuẩn</td>
<td>⚠ Cần khung có sẵn (mã nguồn của hãng hoặc của công ty); tự viết từ đầu là việc của nhiều tháng</td>
</tr>
<tr>
<td>⭐ Thêm một trạm = thêm một mô-đun, không sửa mô-đun khác</td>
<td>⚠ Cần hướng đối tượng <em>(object-oriented)</em> — dòng CPU nhỏ, hệ cũ không có</td>
</tr>
<tr>
<td>Mỗi thành phần tự mang giao diện màn hình</td>
<td>Người bảo trì quen ladder khó lần theo luồng lệnh qua nhiều lớp</td>
</tr>
</tbody></table></div>
<h3>Cách 3 — Khung đối tượng: ngữ cảnh → trạm → thành phần, và chế độ là <strong>nhiệm vụ</strong> loại trừ nhau</h3>
<p>Thấy ở TcOpen. Chương trình chính chỉ có hai dòng — gọi <strong>ngữ cảnh</strong> <em>(context)</em> của ứng dụng; ngữ cảnh
gọi các trạm; mỗi trạm giữ thành phần của nó và <strong>bốn chế độ</strong> <em>(mode)</em>, mỗi chế độ là một nhiệm vụ <em>(task của khung — khác tác vụ chu kỳ của PLC)</em>: về gốc, tự
động, bảo trì, chạy nhanh. Bắt đầu chế độ nào thì các chế độ khác <strong>tự trả về sẵn sàng</strong>; và nhiệm vụ tự
động <strong>chỉ được bật khi nhiệm vụ về gốc đã xong</strong>:</p>
<pre><code class="language-iecst">// Phác thảo theo cách TcOpen tổ chức một trạm — viết lại cho DP-01, cú pháp hướng đối tượng
_automatModeTask.Enabled := _groundModeTask.Done;        // chưa về gốc thì nút Tự động không bấm được
IF _automatModeTask.Execute() THEN                       // nhiệm vụ đang chạy
    _serviceModeTask.Abort();                            // bảo trì phải nhường
    _automatMode.Run();                                  // trình tự tự động của trạm (mục Q.5)
END_IF;
…
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Được</th>
<th>Mất</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Luật <em>&quot;về gốc trước rồi mới tự động&quot;</em> nằm ở <strong>một dòng</strong>, không rải ở các trình tự</td>
<td>⚠ Phụ thuộc hẳn vào khung — đổi hệ là viết lại</td>
</tr>
<tr>
<td>⭐ Thành phần, trình tự, dữ liệu đều có khung sẵn chuẩn đoán, ghi nhật ký</td>
<td>⚠ Khó đọc với người chưa học khung — bảo trì phải được đào tạo riêng</td>
</tr>
</tbody></table></div>
<h3>Cách 4 — Ghép thành phần qua giao diện <em>(composition)</em></h3>
<p>Thấy ở hội thảo <em>Procedural → SOLID</em> của Beckhoff USA. Mỗi trạm <strong>nhận</strong> quản lý chế độ, xử lý báo động <em>(alarm)</em>
từ ngoài vào lúc khởi tạo, và <strong>dùng</strong> các khối dựng sẵn (bộ trình tự <em>(sequencer)</em>, giám sát thời gian, ghi chu kỳ) qua
giao diện <em>(interface)</em>. Điều đáng giá nhất của nguồn này là <strong>một phép đo</strong>: cùng một dây chuyền chiết rót bốn trạm,
viết ba cách, nhận cùng ba yêu cầu thay đổi, đếm phần phải sửa bằng <code>git diff --stat</code>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu thay đổi</th>
<th>Thủ tục — mỗi trạm tự lo mọi thứ</th>
<th>Kế thừa — lớp cơ sở chung</th>
<th>⭐ Ghép qua giao diện</th>
</tr>
</thead>
<tbody><tr>
<td>Thêm chế độ tạm dừng — trừ trạm chiết đang chiết dở</td>
<td>5 tệp · +50 / −13 dòng</td>
<td>3 tệp · +65 / −48</td>
<td><strong>2 tệp · +19 / −6</strong></td>
</tr>
<tr>
<td>Một trạm báo lỗi chất lượng <strong>không</strong> dừng dây, và chạy hai việc song song</td>
<td>2 tệp · +92 / −55</td>
<td>2 tệp · +121 / −48</td>
<td><strong>1 dòng ở chương trình chính <em>(main program)</em> + khoảng 3 dòng trong trạm</strong></td>
</tr>
<tr>
<td>Ghi dữ liệu chu kỳ cho hai trong bốn trạm</td>
<td>2 tệp · +13 / −3</td>
<td>3 tệp · +64 / −25</td>
<td>3 tệp · +32 / −11</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đọc đúng bảng này.</strong> Hàng thứ ba, cách thủ tục <em>(procedural)</em> <em>ít dòng nhất</em> — nhưng 13 dòng đó <strong>chép y hệt</strong> vào
hai trạm. Hàng thứ hai, cách kế thừa <em>(inheritance)</em> <em>ít dòng</em> nhưng phải chép lại cả phần xử lý chế độ và báo động vào
trạm cần khác đi, vì lớp cơ sở chốt cứng hành vi chung. ⇒ Thước đo đúng không phải số dòng, mà là <strong>mỗi
thay đổi chạm vào bao nhiêu chỗ</strong> — và chỗ bị chạm có phải chỗ nên chạm không.</p>
</blockquote>
<h3>Cách 5 — Tầng theo vai trò <em>(cách của sách)</em></h3>
<p>Phụ lục P mục P.3: một chương trình chính gọi theo thứ tự <strong>ánh xạ vào → an toàn và cho phép → chống va
chạm → cơ cấu → gom lỗi → máy → trạm → ghi ra</strong>; mỗi biến đúng một chủ ghi; giao diện giữa tầng là biến
<code>M_…</code> có tên. Không cần hướng đối tượng, chạy được trên mọi hệ ở Phụ lục A.</p>
<h3>So sánh — và chọn cách nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>1 · Số theo chức năng</th>
<th>2 · Máy → mô-đun → thành phần</th>
<th>3 · Khung đối tượng</th>
<th>4 · Ghép qua giao diện</th>
<th>5 · Tầng theo vai trò</th>
</tr>
</thead>
<tbody><tr>
<td>Cần hướng đối tượng</td>
<td>Không</td>
<td>⚠ Có</td>
<td>⚠ Có, và cả khung</td>
<td>⚠ Có</td>
<td>⭐ Không</td>
</tr>
<tr>
<td>Thứ tự gọi nhìn ở một chỗ</td>
<td>⚠ Rải theo trạm</td>
<td>Theo cây máy</td>
<td>Theo cây ngữ cảnh</td>
<td>Ở chương trình chính</td>
<td>⭐ Ở chương trình chính</td>
</tr>
<tr>
<td>Thêm một trạm</td>
<td>Chép bộ thư mục</td>
<td>⭐ Thêm một mô-đun</td>
<td>⭐ Thêm một trạm</td>
<td>⭐ Ghép thêm</td>
<td>Thêm chương trình trạm + dòng gọi</td>
</tr>
<tr>
<td>Sửa một hành vi chung</td>
<td>⚠ Sửa ở mọi trạm</td>
<td>Sửa lớp cơ sở</td>
<td>Sửa khung</td>
<td>⭐ Sửa một khối</td>
<td>Sửa một tầng</td>
</tr>
<tr>
<td>Người bảo trì quen ladder đọc được</td>
<td>⭐ Được — theo số</td>
<td>Khó</td>
<td>Khó</td>
<td>Khó</td>
<td>Được</td>
</tr>
<tr>
<td>Khớp PackML</td>
<td>Tự làm</td>
<td>⭐ Sẵn</td>
<td>Tự làm</td>
<td>Tự làm</td>
<td>Ánh xạ được (mục Q.6)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong></p>
<ul>
<li><strong>Vào làm ở một công ty đã có khung</strong> → theo khung đó, kể cả khi bạn thấy chỗ chưa hay. Một nhà máy chỉ
chạy <strong>một</strong> kiểu khung thì người bảo trì sửa được mọi máy; hai kiểu thì không ai sửa được cả hai. Ghi
chỗ chưa hay thành đề xuất cho bản khung sau.</li>
<li><strong>Tự chọn, máy cỡ DP-01, đội bảo trì quen ladder, CPU không có hướng đối tượng</strong> → cách 5, hoặc cách 1
nếu nhà máy đã quen bộ thư mục đánh số — hai cách <strong>ghép được</strong>: dùng số thư mục của cách 1 làm tên cho
các tầng của cách 5 (<code>01_Input</code> = ánh xạ vào, <code>02_Output</code> = ghi ra…).</li>
<li><strong>Khách hàng yêu cầu PackML, hoặc dây chuyền nhiều máy cùng một chuẩn</strong> → cách 2, trên khung có sẵn.</li>
<li><strong>Nhiều máy cùng họ, đội lập trình quen hướng đối tượng, có kiểm thử đơn vị</strong> → cách 3 hoặc 4.</li>
</ul>
<blockquote>
<p>⚡ Còn một cách thứ sáu, hiếm nhưng có thật: <strong>sinh mã từ mô hình</strong>. MTCS — hệ điều khiển kính thiên
văn — có <strong>11 thư mục <code>Generated</code></strong>, mỗi phân hệ một thư mục (trục, gương, an toàn, đo đạc…), cùng một bộ
thư mục con <code>StateMachines / Configs / Enums / Processes / Statuses</code>: tổng <strong>175 khối</strong> và <strong>278 kiểu dữ
liệu</strong>. Khối viết tay <strong>kế thừa</strong> khối máy trạng thái <em>(state machine)</em> sinh ra — <code>M2 EXTENDS SM_M2</code> — và
chỉ viết phần hành vi. Bộ sinh mã không nằm trong bản công khai. Hợp với hệ rất lớn, rất đều; quá nặng cho
máy cỡ DP-01.</p>
</blockquote>
<h3>Tác vụ trong các dự án đã đọc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dự án</th>
<th>Tác vụ chính</th>
<th>Tác vụ khác</th>
</tr>
</thead>
<tbody><tr>
<td>Đa số</td>
<td><strong>10 ms</strong> cho tác vụ logic chính — 12 trên 13 kho mã TwinCAT đã đọc</td>
<td>—</td>
</tr>
<tr>
<td>RefPLC-B</td>
<td>1 ms, ưu tiên 20</td>
<td>màn hình 200 ms; hai tác vụ chuyển động 2 ms và 10 ms</td>
</tr>
<tr>
<td>RefPLC-D</td>
<td>10 ms — dây chuyền 1</td>
<td><strong>dây chuyền 2 ở một tác vụ 10 ms riêng</strong>, ưu tiên ngay dưới</td>
</tr>
<tr>
<td>RefPLC-E</td>
<td>10 ms</td>
<td>chương trình an toàn ở một tác vụ 10 ms riêng; màn hình 200 ms</td>
</tr>
<tr>
<td>MTCS</td>
<td>10 ms</td>
<td>tác vụ nhanh 2 ms; thư viện thiên văn 10 ms; màn hình 100 ms</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đọc bảng này cạnh Phụ lục O mục O.6</strong> (<em>&quot;một tác vụ chu kỳ — thêm tác vụ chỉ khi có một con số
biện minh&quot;</em>). Đa số dự án chạy toàn bộ logic máy ở <strong>một</strong> tác vụ. Chỗ nào có thêm tác vụ logic thì lý do
nêu được: phần cần chu kỳ ngắn hơn (MTCS, 2 ms), dây chuyền thứ hai độc lập không muốn chung một lần quá
chu kỳ (RefPLC-D), chương trình kiểm thử tách khỏi chương trình máy (mẫu của Beckhoff USA). ⚠ Dự án
RefPLC-E chạy <em>&quot;chương trình an toàn&quot;</em> ở một tác vụ thường — tách tác vụ <strong>không</strong> làm nó thành chức năng
an toàn (Chương 47).</p>
</blockquote>
<hr>
<h2 id="q3-năm-cách-vit-mt-khi-xy-lanh-cùng-cái-kp-clamp1-ca-dp-01">Q.3 ⭐⭐ Năm cách viết một khối xy-lanh — cùng cái kẹp <code>Clamp1</code> của DP-01</h2>
<p>Xy-lanh là thiết bị đầu tiên nên đọc trong chương trình người khác: nhỏ, có ở mọi máy, và cách người ta
viết nó lộ ra gần hết triết lý của cả chương trình — nhớ trạng thái ở đâu, đo thời gian thế nào, quá giờ
thì làm gì, ai được bấm tay.</p>
<h3>Cách 1 — Hàm không nhớ, trạng thái nằm trong mảng toàn cục, đếm xung 100 ms <em>(RefPLC-A)</em></h3>
<pre><code class="language-iecst">// Cách 1 — một HÀM cho mọi xy-lanh; mỗi xy-lanh là một phần tử của mảng toàn cục, truyền IN_OUT
CylinderModule(iAutoMode := M_ModeAuto, iManualMode := M_ModeManual,
               iPulse100ms := M_Pulse100ms,           // một vòng quét TRUE mỗi 100 ms
               iWorkSensor := X_Clamp1Up, iHomeSensor := X_Clamp1Dn,
               iGoWorkInterlock := M_Pmt_Clamp1,
               iFaultTime := 30,                       // 30 × 100 ms = 3 s
               ioAutoGoWork := Cyl[2].AutoGoWork,     // yêu cầu của trình tự
               ioGoWorkTime := Cyl[2].GoWorkTime,     // bộ đếm thời gian — chính là &quot;bộ nhớ&quot; của xy-lanh
               ioGoWorkFault := Cyl[2].GoWorkFault, …);
// Bên trong: IF iPulse100ms AND ioAutoGoWork AND NOT iWorkSensor THEN ioGoWorkTime := ioGoWorkTime + 1;
</code></pre>
<p>Vì sao người ta làm vậy: kiểu này có từ thời CPU S7-300/400, khi mỗi thể hiện khối chức năng tốn một khối
dữ liệu riêng và bộ nhớ đắt — một hàm cộng một mảng thì chỉ một khối mã, một khối dữ liệu cho cả trăm
xy-lanh. ⚠ Cái giá: thời gian sai tới <strong>±100 ms</strong> (đếm xung, không đo); mọi trạng thái nằm ở chỗ ai cũng
ghi được; và chỉ số mảng sai là xy-lanh này dùng bộ đếm của xy-lanh kia (Chương 19 Bẫy 7).</p>
<h3>Cách 2 — Khối chức năng, yêu cầu theo mức <em>(cách của sách — <code>FB_Cylinder2Pos</code>)</em></h3>
<pre><code class="language-iecst">// Cách 2 — Chương 27 mục 27.3: một thể hiện cho mỗi xy-lanh, gọi đúng một lần mỗi vòng
Clamp1(Req := M_Stn1_ClampReq, Permit := M_Pmt_Clamp1, Reset := M_ClearFaults,
       SensWork := X_Clamp1Up, SensHome := X_Clamp1Dn, Limit := T#3S);
</code></pre>
<p>Trình tự chỉ nêu <strong>ý muốn</strong> (<code>Req</code> theo mức); khối giữ van, đo thời gian bằng một <code>TON</code> của riêng nó, chốt
lỗi và <strong>không tự phản ứng</strong> — phản ứng là việc của tầng máy.</p>
<h3>Cách 3 — Thành phần với <strong>bốn cấu trúc</strong> Command · Config · Status · HMI <em>(RefPLC-B, RefPLC-C, RefPLC-E, mẫu PackML của Beckhoff USA)</em></h3>
<pre><code class="language-iecst">// Cách 3 — mỗi thành phần đi kèm bốn kiểu dữ liệu cùng tiền tố — bốn dự án khác nhau, cùng một khuôn
TYPE ST_ClampCmd :    STRUCT Extend, Retract : BOOL; END_STRUCT END_TYPE                  // ai đó MUỐN gì
TYPE ST_ClampCfg :    STRUCT ExtendLimit, RetractLimit : TIME; END_STRUCT END_TYPE        // chỉnh lúc chạy thử
TYPE ST_ClampSts :    STRUCT Extended, Retracted, Extending, Retracting, Error : BOOL; END_STRUCT END_TYPE
TYPE ST_ClampScreen : STRUCT Cmd : ST_ClampCmd; Cfg : ST_ClampCfg; Sts : ST_ClampSts; END_STRUCT END_TYPE
…
</code></pre>
<p>Vì sao: bốn cấu trúc trả lời bốn câu hỏi của bốn người — trình tự hỏi <em>Status</em>, người chạy thử chỉnh
<em>Config</em>, màn hình gửi <em>Command</em> và đọc lại cả ba qua một cấu trúc gom. Một màn hình chi tiết dùng cho mọi
xy-lanh cùng loại chỉ cần trỏ vào cấu trúc gom của xy-lanh đang chọn (Chương 44 mục 44.2b). ⚠ Cái giá:
<strong>lệnh vào từ hai cửa</strong> — trình tự gọi phương thức, màn hình ghi <code>Command</code> — nên khối phải có luật <em>ai thắng</em>;
cả bốn nguồn đã đọc giải bằng một cờ <em>&quot;màn hình được quyền điều khiển&quot;</em>, đúng ý của mục Q.4.</p>
<blockquote>
<p>⚠ <strong>Một chỗ trong mẫu của chính hãng không nên chép.</strong> Ví dụ PackML của Beckhoff USA có khối xy-lanh
<strong>không cảm biến</strong>: <code>Extended</code> lên sau đúng thời gian cấu hình. Với cơ cấu không có cảm biến thì đó là
cách duy nhất — nhưng tên <code>Extended</code> khi đó nói dối: nó nghĩa là <em>&quot;đã đủ thời gian&quot;</em>, không phải <em>&quot;đã
tới&quot;</em>. Chương 17 mục 17.1 kể cái giá. Đặt tên theo đúng nghĩa (<code>ExtendTimeElapsed</code>), và đừng cho bước sau
chuyển theo nó ở chỗ có va chạm (Chương 28 mục 28.4).</p>
</blockquote>
<h3>Cách 4 — Thành phần có <strong>nhiệm vụ</strong>: <code>MoveToWork</code>, <code>MoveToHome</code>, <code>Stop</code> <em>(TcOpen)</em></h3>
<pre><code class="language-iecst">// Cách 4 — trình tự GỌI nhiệm vụ ngay trong bước; nhiệm vụ tự chuyển Sẵn sàng → Bận → Xong
// _clamp1: thành phần kẹp của trạm, kiểu của khung — không phải FB_Cylinder2Pos
IF Step(20, TRUE, &#39;KẸP BOARD&#39;) THEN
    StepCompleteWhen(_clamp1.MoveToWork().Done);    // CỐ Ý gọi trong IF — nhiệm vụ tự trả về khi thôi gọi
END_IF;
// Bên trong nhiệm vụ MoveToWork, mỗi vòng nó còn được gọi:
//   van về gốc := FALSE;  van làm việc := TRUE;  Xong khi cảm biến làm việc lên
//   quá giới hạn → một CẢNH BÁO &quot;chưa tới cảm biến&quot; — nhiệm vụ vẫn tiếp tục
//   bắt đầu nhiệm vụ này thì nhiệm vụ ngược chiều tự trả về Sẵn sàng
</code></pre>
<p>Vì sao: nhiệm vụ có trạng thái <strong>Sẵn sàng → Được yêu cầu → Bận → Xong / Lỗi</strong>, và ⭐ <strong>tự trả về Sẵn
sàng khi thôi không được gọi</strong> — chính tính chất đó cho phép gọi nhiệm vụ <strong>bên trong</strong> nhánh <code>IF</code> của
bước mà không mắc lỗi <em>&quot;khối không được gọi thì không thấy sườn xuống&quot;</em> (Phụ lục B mục B.9b), thứ sách cấm
với khối thường (Phụ lục N mục N.7). Khung còn ghi <strong>tên tín hiệu</strong> đã chặn chuyển động vào thông báo: <em>&quot;Chuyển động bị
huỷ vì <code>Station.Door1Closed</code>&quot;</em> — người bảo trì đọc là biết mở cửa nào.</p>
<h3>Cách 5 — <strong>Đối tượng lệnh</strong>, có chính sách lỗi cấu hình được <em>(ekvip CNM)</em></h3>
<p>Mỗi lệnh — đi tới, về gốc, tắt — là <strong>một đối tượng riêng</strong> mà trình tự giữ tham chiếu và gọi
<code>executeCommand(execute := …)</code>; kết quả trả về là một trạng thái thực hiện. Cấu hình của xy-lanh là một
cấu trúc có đơn vị đo đi kèm từng con số, và — điểm đáng học — <strong>chính sách khi lỗi</strong> là tham số:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số cấu hình</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Điều kiện &quot;đã về gốc&quot;</td>
<td>Thu vào · đẩy ra · <em>một trong hai</em> — xy-lanh nào được coi là ở gốc khi đứng ở đâu</td>
</tr>
<tr>
<td>Giới hạn thời gian, lọc nảy</td>
<td>Riêng cho <strong>từng chiều</strong></td>
</tr>
<tr>
<td><code>switchOffOnError</code></td>
<td>Có lỗi thì <strong>cắt van</strong> hay giữ nguyên</td>
</tr>
<tr>
<td><code>keepOutputsOnDisable</code></td>
<td>Khi khối bị tắt, ngõ ra giữ hay về 0</td>
</tr>
<tr>
<td><code>abortModeOnError</code></td>
<td>Lỗi của xy-lanh có <strong>huỷ cả chế độ</strong> đang chạy không</td>
</tr>
</tbody></table></div>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>1 · Hàm + mảng</th>
<th>2 · FB theo mức</th>
<th>3 · Bốn cấu trúc</th>
<th>4 · Nhiệm vụ</th>
<th>5 · Đối tượng lệnh</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ của xy-lanh</td>
<td>⚠ Phần tử mảng toàn cục</td>
<td>Thể hiện FB</td>
<td>Thể hiện FB</td>
<td>Thể hiện + nhiệm vụ con</td>
<td>Thể hiện + các đối tượng lệnh</td>
</tr>
<tr>
<td>Đo thời gian</td>
<td>⚠ Đếm xung, ±100 ms</td>
<td><code>TON</code> riêng</td>
<td><code>TON</code> riêng</td>
<td>Thời gian của nhiệm vụ</td>
<td><code>TON</code> riêng</td>
</tr>
<tr>
<td>Trình tự ra lệnh</td>
<td>Ghi biến IN_OUT</td>
<td>Mức <code>Req</code></td>
<td>Phương thức hoặc <code>Command</code></td>
<td>⭐ Gọi nhiệm vụ trong bước</td>
<td>Gọi đối tượng lệnh</td>
</tr>
<tr>
<td>Tay từ màn hình</td>
<td>Nút riêng trong hàm</td>
<td>Qua tầng máy (Chương 28)</td>
<td>⭐ Cấu trúc <code>Command</code> sẵn</td>
<td>Chế độ bảo trì của thành phần</td>
<td>Như 4</td>
</tr>
<tr>
<td>Cần hướng đối tượng</td>
<td>Không</td>
<td>Không</td>
<td>Có (phương thức)</td>
<td>⚠ Có, và cả khung</td>
<td>⚠ Có, và cả khung</td>
</tr>
<tr>
<td>Chuyển sang hệ khác</td>
<td>⭐ Dễ — chỉ cần hàm</td>
<td>⭐ Dễ</td>
<td>Trung bình</td>
<td>⚠ Khó</td>
<td>⚠ Khó</td>
</tr>
<tr>
<td>Kiểm thử đơn vị</td>
<td>⚠ Khó — dính mảng toàn cục</td>
<td>⭐ Dễ</td>
<td>⭐ Dễ</td>
<td>Có sẵn trong khung</td>
<td>Có sẵn trong khung</td>
</tr>
</tbody></table></div>
<h3>⭐ Chính sách khi quá giờ — năm lựa chọn có trong mã thật</h3>
<p>Cùng một câu hỏi — <em>kẹp đã ra lệnh 3 s mà cảm biến chưa lên, làm gì?</em> — năm câu trả lời:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Làm gì</th>
<th>Hệ quả với <code>Clamp1</code> đang giữ board</th>
</tr>
</thead>
<tbody><tr>
<td>TcOpen</td>
<td><strong>Cảnh báo</strong> &quot;chưa tới cảm biến&quot;, nhiệm vụ <strong>vẫn chạy</strong>, van <strong>vẫn bật</strong></td>
<td>Kẹp vẫn được đẩy; trình tự tự đặt giới hạn riêng nếu cần dừng</td>
</tr>
<tr>
<td>RefPLC-E</td>
<td><strong>Lỗi</strong>, và lỗi <strong>tự hết</strong> khi cảm biến tới — có một ca kiểm thử riêng cho đúng điều này</td>
<td>Kẹt rồi tự thông thì máy chạy tiếp, ⚠ không ai biết đã kẹt</td>
</tr>
<tr>
<td>ekvip CNM</td>
<td><strong>Tuỳ cấu hình</strong>: giữ van hay cắt van, huỷ chế độ hay không</td>
<td>Phải chọn cho từng xy-lanh</td>
</tr>
<tr>
<td>RefPLC-A</td>
<td>Lỗi <em>&quot;đi tới quá giờ&quot;</em> chốt tới khi Reset; lỗi <em>&quot;hai cảm biến cùng sáng&quot;</em> riêng</td>
<td>Như sách</td>
</tr>
<tr>
<td>⭐ Sách</td>
<td>Lỗi <strong>chốt</strong>, van <strong>giữ nguyên</strong>, khối <strong>chỉ báo</strong> — tầng máy quyết dừng</td>
<td>Kẹp không nhả board; máy vào <code>Alarm</code> (Chương 25)</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị cho DP-01, và lý do:</strong> giữ cách của sách cho <strong>kẹp và chặn</strong> — cắt van của cơ cấu đang giữ
sản phẩm là <strong>ra lệnh</strong> chuyển động (Chương 27 Bẫy 7), còn lỗi tự hết làm mất dấu vết của lần kẹt đầu
tiên, đúng lần đáng điều tra nhất (Chương 51). Cách của TcOpen — <em>cảnh báo rồi chờ tiếp</em> — đáng mượn cho
<strong>ngưỡng nhắc chậm dần</strong> đặt dưới giới hạn lỗi: khoảng <strong>1,5 lần thời gian hành trình mốc</strong> [Nghề], đúng ở
Phụ lục O mục O.7 — xy-lanh vẫn tới nhưng chậm đi thì báo sớm, không dừng máy.</p>
<hr>
<h2 id="q4-thit-b-mt-ngõ-ra-ai-đưc-ra-lnh-cho-phép-khác-liên-đng-vưt-có-kim-soát">Q.4 ⭐⭐ Thiết bị một ngõ ra: ai được ra lệnh, cho phép khác liên động, vượt có kiểm soát</h2>
<p>Ba thứ sách nói rải rác — chế độ tay ở Chương 28, chuỗi cho phép ở Chương 25, chống va chạm ở Chương 27 —
mã thật gói vào <strong>một khối thiết bị</strong>. Ba nhóm nguồn, ở ba ngành rất khác nhau, đi tới cùng một cách:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Điều đáng học</th>
</tr>
</thead>
<tbody><tr>
<td>RefPLC-F — thư viện AOI theo quy ước PlantPAx</td>
<td>Mỗi thiết bị có <strong>hai loại điều kiện</strong>: <code>PermOK</code> (cần để <strong>bật</strong>) và <code>IntlkOK</code> (cần để bật <strong>và để còn chạy</strong>), mỗi loại tách bản <strong>vượt được</strong> <em>(bypassable)</em> và <strong>không vượt được</strong> (<code>NBPermOK</code>, <code>NBIntlkOK</code>); chỉ <strong>bảo trì</strong> được bật vượt. Quyền ra lệnh chia cho chương trình, người vận hành, bảo trì, bên ngoài, ưu tiên — có khoá, có thứ tự ưu tiên</td>
</tr>
<tr>
<td>SLAC — thư viện chân không</td>
<td>Van cách ly có một bit <em>vượt</em> — nhưng chú thích ngay ở khai báo: vượt <strong>chỉ</strong> bỏ được logic chân không; ba lớp liên động bảo vệ máy <strong>vẫn giữ</strong></td>
</tr>
<tr>
<td>Khung SPT của Beckhoff USA, TcOpen</td>
<td>Lệnh từ màn hình chỉ có hiệu lực khi thành phần đang ở trạng thái <em>&quot;cho phép điều khiển từ màn hình&quot;</em> / <em>&quot;đang bảo trì&quot;</em></td>
</tr>
</tbody></table></div>
<h3>Điều kiện cho phép và liên động — hai thứ khác nhau</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Điều kiện cho phép <em>(permissive)</em></th>
<th>Liên động <em>(interlock)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Cần khi</td>
<td><strong>Bật</strong></td>
<td>Bật <strong>và suốt lúc chạy</strong></td>
</tr>
<tr>
<td>Mất lúc thiết bị đang chạy</td>
<td>⭐ <strong>Không làm gì</strong> — thiết bị chạy tiếp</td>
<td>⭐ <strong>Ngắt</strong> — và <strong>chờ lệnh mới</strong>, không tự chạy lại khi điều kiện trở lại</td>
</tr>
<tr>
<td>Vì sao có loại này</td>
<td>Có điều kiện chỉ quan trọng <strong>lúc bắt đầu</strong>: bật băng khi chặn đã lên, để board dừng đúng trạm</td>
<td>Có điều kiện mà <strong>mất giữa chừng là hỏng</strong>: máy sau thôi nhận thì băng phải đứng</td>
</tr>
<tr>
<td>Băng tải DP-01 — loại <strong>vượt được</strong> (bảo trì muốn xả board ra)</td>
<td>Chặn trạm 1 đã nâng</td>
<td>Không có board nằm chờ ở đầu ra khi máy sau chưa nhận (Chương 41)</td>
</tr>
<tr>
<td>Băng tải DP-01 — loại <strong>không bao giờ vượt</strong></td>
<td>Biến tần sẵn sàng — vượt cũng không chạy được</td>
<td>Kẹp đã hạ hẳn — va chạm V5 (Chương 27 mục 27.3b) · chuỗi an toàn lành</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Sách đến giờ gộp hai loại này vào một chữ &quot;cho phép&quot;.</strong> Chuỗi <code>M_AllPermissive</code> của Chương 25 và cửa
<code>Permit</code> của khối xy-lanh ở Chương 27 thật ra là <strong>liên động</strong> theo nghĩa ở đây: mất là chặn chuyển động.
Với cơ cấu khí nén điều đó đúng — van giữ nguyên vị trí khi mất <code>Permit</code>. Với <strong>động cơ</strong>, phân biệt hai
loại mới thật sự đổi hành vi: mất <em>điều kiện cho phép</em> thì băng chạy tiếp, mất <em>liên động</em> thì băng đứng.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — vượt chỉ được chạm vào điều kiện vận hành, không bao giờ chạm vào an toàn.</strong> Ô <em>&quot;không
bao giờ vượt&quot;</em> là nơi đặt mọi điều kiện an toàn mà PLC có biết — dừng khẩn, cửa, rèm. ⚠ Và kể cả khi
đặt đúng chỗ, khối này <strong>không phải chức năng an toàn</strong>: chức năng an toàn nằm ở mạch an toàn có cấp hiệu
năng của nó (Chương 47); liên động trong PLC chỉ để máy dừng <strong>có trật tự</strong> trước khi mạch an toàn phải
cắt. Không được dùng bit vượt, bit mô phỏng hay chế độ bảo trì để làm máy chạy khi mạch an toàn đang cắt.</p>
</blockquote>
<h3>Ai được ra lệnh — ba cách có trong mã thật</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Làm thế nào</th>
<th>Ví dụ</th>
<th>Hợp với</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ 1 · Theo chế độ máy</td>
<td>Chế độ quyết định <strong>một</strong> chủ duy nhất: Tự động → chương trình; Tay → người</td>
<td>DP-01 (Chương 28 mục 28.3)</td>
<td>⭐ Máy — một người đứng ở máy, mọi thiết bị đổi chủ cùng lúc</td>
</tr>
<tr>
<td>2 · Giành và nhả quyền từng thiết bị</td>
<td>Người vận hành <em>giành</em> một van từ chương trình, có <em>khoá</em> để bên kia không giành lại; bảo trì đè lên cả hai</td>
<td>RefPLC-F, theo PlantPAx</td>
<td>Nhà máy quá trình — người vận hành cầm một bơm trong khi phần còn lại vẫn tự động</td>
</tr>
<tr>
<td>3 · Cờ &quot;màn hình được quyền&quot;</td>
<td>Thành phần chỉ nhận lệnh màn hình khi đang ở trạng thái bảo trì</td>
<td>Khung SPT, TcOpen</td>
<td>Phần lõi của cách 1, đặt <strong>trong</strong> thành phần</td>
</tr>
</tbody></table></div>
<p><strong>Đổi chủ thì thiết bị làm gì</strong> — hai trường phái, đọc thấy cả hai:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Giữ nguyên <em>(bumpless)</em></th>
<th>⭐ Dừng khi giao cho người</th>
</tr>
</thead>
<tbody><tr>
<td>Làm gì</td>
<td>Thiết bị giữ trạng thái đang có; chủ mới ra lệnh tiếp</td>
<td>Giao cho <strong>người</strong> thì dừng — người đó phải nhấn mới chạy</td>
</tr>
<tr>
<td>Thấy ở</td>
<td>RefPLC-F: <em>&quot;theo dõi trạng thái để chuyển không giật&quot;</em></td>
<td>Cách của khối dưới đây</td>
</tr>
<tr>
<td>Hợp với</td>
<td>Bơm, quạt, van của nhà máy quá trình — dừng giữa chừng là sự cố</td>
<td>⭐ Máy — không cơ cấu nào được chạy tiếp khi người mới cầm quyền chưa biết nó đang chạy</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong> máy cỡ DP-01 dùng <strong>cách 1</strong> và <strong>dừng khi giao cho người</strong>. Chiều ngược lại — người
giao lại cho chương trình — thì không có lý do gì để giật ngõ ra: nếu chương trình đang muốn thiết bị chạy,
cứ để nó chạy tiếp. Khối dưới đây làm đúng hai luật đó.</p>
<h3>Ví dụ hoàn chỉnh</h3>
<pre><code class="language-iecst">// ✔ VÍ DỤ HOÀN CHỈNH — thiết bị một ngõ ra: nguồn lệnh, điều kiện cho phép, liên động, vượt có kiểm soát
FUNCTION_BLOCK FB_DeviceOut
VAR_INPUT
    Src       : INT;                     // nguồn đang giữ quyền: 1 chương trình · 2 tay · 3 bảo trì · khác = không ai
    ProgOn    : BOOL;                    // chương trình: lệnh MỨC, suy từ trạng thái trình tự
    ManOn     : BOOL;                    // tay: nút bật — lấy SƯỜN
    ManOff    : BOOL;                    // tay: nút tắt — lấy sườn
    PermOK    : BOOL;                    // điều kiện cho phép — VƯỢT ĐƯỢC ở chế độ bảo trì
    NbPermOK  : BOOL;                    // điều kiện cho phép — KHÔNG BAO GIỜ vượt
    IntlkOK   : BOOL;                    // liên động — vượt được ở chế độ bảo trì
    NbIntlkOK : BOOL;                    // liên động — không bao giờ vượt
    BypassReq : BOOL;                    // xin vượt — chỉ có tác dụng khi Src = 3
END_VAR
VAR_OUTPUT
    Out      : BOOL;                     // ra thiết bị
    Tripped  : BOOL;                     // liên động vừa ngắt — chờ lệnh MỚI, không tự chạy lại
    Bypassed : BOOL;                     // đang vượt điều kiện vượt được
    Blocked  : BOOL;                     // lệnh bật gần nhất bị từ chối vì thiếu điều kiện
END_VAR
VAR
    TrigOn   : R_TRIG;
    TrigOff  : R_TRIG;
    PrevSrc  : INT;
    StartOK  : BOOL;
    RunOK    : BOOL;
    OnCmd    : BOOL;
END_VAR
TrigOn(CLK := ManOn);                    // gọi MỖI vòng, ngoài IF — nút giữ sẵn từ trước không thành sườn
TrigOff(CLK := ManOff);
Bypassed := (Src = 3) AND BypassReq;
StartOK  := (PermOK OR Bypassed) AND NbPermOK;
RunOK    := (IntlkOK OR Bypassed) AND NbIntlkOK;
// Đổi nguồn: sang NGƯỜI thì dừng — chờ người đó nhấn; sang chương trình thì theo lệnh của chương trình
IF Src &lt;&gt; PrevSrc THEN
    IF Src &lt;&gt; 1 THEN
        Out := FALSE;
    END_IF;
    Tripped := FALSE;
    Blocked := FALSE;
END_IF;
PrevSrc := Src;
// Lệnh bật của nguồn đang giữ quyền
IF Src = 1 THEN
    OnCmd := ProgOn;
    IF NOT ProgOn THEN
        Out     := FALSE;
        Tripped := FALSE;                // chương trình rút lệnh: lần sau là một lệnh mới
        Blocked := FALSE;
    END_IF;
ELSIF (Src = 2) OR (Src = 3) THEN
    OnCmd := TrigOn.Q AND NOT TrigOff.Q;
    IF TrigOff.Q THEN
        Out     := FALSE;
        Tripped := FALSE;
        Blocked := FALSE;
    END_IF;
    IF OnCmd THEN
        Tripped := FALSE;                // nhấn lại nút bật là một lệnh mới
    END_IF;
ELSE
    OnCmd   := FALSE;
    Out     := FALSE;
    Tripped := FALSE;
    Blocked := FALSE;
END_IF;
// Bật: cần cả điều kiện cho phép lẫn liên động — và không đang chờ lệnh mới sau khi bị ngắt
IF OnCmd AND NOT Out AND NOT Tripped THEN
    IF StartOK AND RunOK THEN
        Out     := TRUE;
        Blocked := FALSE;
    ELSE
        Blocked := TRUE;                 // có lệnh mà chưa đủ điều kiện — GIỮ để người xem thấy được
    END_IF;
END_IF;
// Liên động mất lúc đang chạy: ngắt, và nhớ là đã ngắt. Điều kiện cho phép mất thì KHÔNG ngắt
IF Out AND NOT RunOK THEN
    Out     := FALSE;
    Tripped := TRUE;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<p>Sáu chỗ đáng xem:</p>
<ul>
<li>⭐ <strong>Điều kiện cho phép chỉ được xét ở lúc bật</strong>; liên động được xét <strong>mỗi vòng</strong>. Đó là toàn bộ khác
biệt — hai dòng <code>IF</code> cuối khối.</li>
<li>⭐ <strong>Bị liên động ngắt thì <code>Tripped</code> giữ</strong>, và chỉ một <strong>lệnh mới</strong> mới xoá: chương trình rút lệnh rồi
ra lại, hoặc người nhấn lại nút bật. Thiếu cờ này là băng tự chạy lại khi máy sau vừa nhận — đúng loại
<em>&quot;tự chạy lại&quot;</em> mà Chương 16 mục 16.6 chặn ở nút Start.</li>
<li><strong>Lệnh của chương trình theo mức, của người theo sườn.</strong> Chương trình suy lệnh từ trạng thái (Phụ lục N mục N.7); nút
bấm thì một lần nhấn là một lệnh — và hai <code>R_TRIG</code> gọi <strong>mỗi vòng, ngoài <code>IF</code></strong>, nên nút đang bị giữ
sẵn lúc đổi sang Tay <strong>không</strong> thành một lần nhấn.</li>
<li><strong><code>Blocked</code> giữ tới lệnh sau.</strong> Lệnh của người chỉ dài một vòng quét; không giữ thì không màn hình nào
kịp hiện <em>&quot;không bật được: chặn chưa nâng&quot;</em>.</li>
<li><strong>Vượt chỉ có tác dụng khi <code>Src = 3</code></strong> — rời chế độ bảo trì là hết vượt, không cần ai nhớ tắt (Chương 28
Bẫy 6, cùng lý do).</li>
<li><strong>Không ai giữ quyền</strong> (<code>Src</code> ngoài 1…3) thì tắt — giá trị lạ của biến chế độ đưa về trạng thái an toàn
đã biết, như nhánh <code>ELSE</code> của mọi <code>CASE</code> (Chương 20 Bẫy 3).</li>
</ul>
<p>Nối vào DP-01 — băng tải, ở tầng tài nguyên chung (Phụ lục P mục P.12):</p>
<pre><code class="language-iecst">// Nguồn theo chế độ máy: Tự động/Về gốc/Chạy khô → chương trình · Tay → người · bảo trì: chưa có ở DP-01
Conveyor(Src := M_ConvSrc, ProgOn := M_Stn1_ConvReq OR M_Stn2_ConvReq OR M_In_ConvReq OR M_Home_ConvReq,
         ManOn := Cmd_ManConvOn, ManOff := Cmd_ManConvOff,
         PermOK := X_Stop1Up,                         // board phải dừng đúng trạm — bảo trì xả board thì vượt
         NbPermOK := X_VfdReady,
         IntlkOK := NOT (X_BoardOutfeed AND NOT M_Line_OutReady),   // board ở đầu ra, máy sau chưa nhận
         NbIntlkOK := M_MotionEnable AND NOT M_Itf_Conv,   // an toàn lành · kẹp đã hạ hẳn (V5)
         BypassReq := Cmd_MaintBypass);
M_ConvRunCmd := Conveyor.Out;                        // tầng ghi ra chép ra DO_ConvRun (mục 27.3c)
</code></pre>
<blockquote>
<p>⚡ DP-01 hiện có hai nguồn — chương trình và tay (Chương 28 mục 28.3). Nguồn thứ ba <em>bảo trì</em> để sẵn
chỗ trong khối: máy chưa cần thì <code>M_ConvSrc</code> chỉ nhận 1 hoặc 2, và bit vượt không bao giờ có tác dụng.
⚠ Đoạn nối trên là <strong>phác thảo</strong> — chương trình hoàn chỉnh ở Phụ lục P vẫn tính <code>M_ConvRunCmd</code> bằng một
dòng như Chương 27 mục 27.4; thay bằng khối này là một thay đổi phải qua vòng hồi quy đầy đủ (Chương 50
mục 50.5b), vì nó đổi hành vi ở chỗ mất điều kiện cho phép.</p>
</blockquote>
<p>Chạy thử — 22 phép, nối tiếp nhau, mỗi phép một hoặc hai vòng quét. Bộ chạy thử của sách chạy đúng bảng
này trên khối in ở trên, và cài thêm hai lỗi — bỏ cờ <code>Tripped</code>, làm liên động không ngắt được — để chắc bảng
bắt được chúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="right">#</th>
<th>Nguồn</th>
<th>Làm gì</th>
<th>Phải thấy</th>
</tr>
</thead>
<tbody><tr>
<td align="right">1</td>
<td>Chương trình</td>
<td>Đủ điều kiện, chưa có lệnh</td>
<td>Tắt</td>
</tr>
<tr>
<td align="right">2</td>
<td>Chương trình</td>
<td><code>ProgOn</code> lên</td>
<td>⭐ Chạy</td>
</tr>
<tr>
<td align="right">3</td>
<td>Chương trình</td>
<td>Mất điều kiện cho phép</td>
<td>⭐ <strong>Vẫn chạy</strong></td>
</tr>
<tr>
<td align="right">4</td>
<td>Chương trình</td>
<td>Mất liên động</td>
<td>Tắt · <code>Tripped</code></td>
</tr>
<tr>
<td align="right">5</td>
<td>Chương trình</td>
<td>Liên động trở lại, <code>ProgOn</code> vẫn lên</td>
<td>⭐ <strong>Vẫn tắt</strong> — không tự chạy lại</td>
</tr>
<tr>
<td align="right">6</td>
<td>Chương trình</td>
<td><code>ProgOn</code> xuống rồi lên lại</td>
<td>Chạy · hết <code>Tripped</code></td>
</tr>
<tr>
<td align="right">7</td>
<td>Chương trình</td>
<td>Thiếu điều kiện cho phép, ra lệnh</td>
<td>Tắt · <code>Blocked</code></td>
</tr>
<tr>
<td align="right">8</td>
<td>Chương trình</td>
<td>Điều kiện cho phép tới, lệnh vẫn còn</td>
<td>Chạy</td>
</tr>
<tr>
<td align="right">9</td>
<td>→ Tay</td>
<td>Đổi nguồn giữa lúc chạy</td>
<td>⭐ <strong>Dừng</strong></td>
</tr>
<tr>
<td align="right">10</td>
<td>Tay → chương trình</td>
<td>Tay đang chạy; chương trình đang muốn chạy</td>
<td>⭐ Chạy tiếp, không rơi một vòng</td>
</tr>
<tr>
<td align="right">11</td>
<td>→ Tay</td>
<td><code>ProgOn</code> <strong>vẫn lên</strong>, chưa nhấn nút</td>
<td>Tắt — lệnh của chương trình bị bỏ qua</td>
</tr>
<tr>
<td align="right">12</td>
<td>Tay</td>
<td>Sườn nút bật</td>
<td>Chạy</td>
</tr>
<tr>
<td align="right">13</td>
<td>Tay</td>
<td>Chương trình rút lệnh</td>
<td>Vẫn chạy</td>
</tr>
<tr>
<td align="right">14</td>
<td>Tay</td>
<td>Sườn nút tắt</td>
<td>Tắt</td>
</tr>
<tr>
<td align="right">15</td>
<td>→ Tay</td>
<td>Nút bật <strong>giữ sẵn</strong> từ trước khi đổi nguồn</td>
<td>⭐ Tắt — không thành sườn</td>
</tr>
<tr>
<td align="right">16</td>
<td>Bảo trì</td>
<td>Thiếu điều kiện vượt được, chưa xin vượt, nhấn bật</td>
<td>Tắt · <code>Blocked</code></td>
</tr>
<tr>
<td align="right">17</td>
<td>Bảo trì</td>
<td>Xin vượt, nhấn bật</td>
<td>Chạy · <code>Bypassed</code></td>
</tr>
<tr>
<td align="right">18</td>
<td>Bảo trì</td>
<td>Mất liên động <strong>không vượt được</strong></td>
<td>⭐ Tắt · <code>Tripped</code> — kể cả đang vượt</td>
</tr>
<tr>
<td align="right">19</td>
<td>Bảo trì</td>
<td>Thiếu điều kiện cho phép <strong>không vượt được</strong>, nhấn bật</td>
<td>⭐ Tắt — kể cả đang vượt</td>
</tr>
<tr>
<td align="right">20</td>
<td>Bảo trì</td>
<td>Đủ lại, nhấn bật lần nữa</td>
<td>Chạy · hết <code>Tripped</code>, <code>Blocked</code></td>
</tr>
<tr>
<td align="right">21</td>
<td>Bảo trì → tay</td>
<td>Rời bảo trì</td>
<td>Tắt · hết <code>Bypassed</code></td>
</tr>
<tr>
<td align="right">22</td>
<td>Không ai</td>
<td><code>Src = 0</code>, nút bật đang nhấn</td>
<td>Tắt</td>
</tr>
</tbody></table></div>
<p>✅ <strong>Đạt khi</strong> — một khối thiết bị dùng cho máy thật:</p>
<ul>
<li><input disabled="" type="checkbox"> Mỗi điều kiện của thiết bị đã được xếp vào <strong>đúng một trong bốn ô</strong> (cho phép / liên động × vượt được
/ không), và danh sách ấy nằm trong hồ sơ máy, cạnh bảng va chạm (Chương 28 mục 28.4).</li>
<li><input disabled="" type="checkbox"> Mọi điều kiện an toàn mà PLC có biết nằm ở ô <strong>không vượt được</strong> — và mạch an toàn vẫn cắt độc lập
với khối này (Chương 47).</li>
<li><input disabled="" type="checkbox"> Đủ 22 phép ở bảng trên đạt trên bộ mô phỏng (Chương 50 mục 50.5c) — ⭐ đặc biệt phép 5 <em>(liên động
trở lại thì không tự chạy lại)</em> và phép 15 <em>(nút giữ sẵn không thành lệnh)</em>.</li>
</ul>
<hr>
<h2 id="q5-năm-cách-vit-mt-trình-t-cùng-trm-1-ca-dp-01">Q.5 ⭐ Năm cách viết một trình tự — cùng trạm 1 của DP-01</h2>
<p>Trạm 1: chờ board → kẹp → tra keo → nhả kẹp → cho board đi. Chương 26 viết nó bằng <code>CASE</code>; Chương 21 mục
21.6 viết lại bằng một chuỗi SFC và đã đặt hai cách đó cạnh nhau. Mã thật cho thêm ba cách.</p>
<pre><code class="language-iecst">// Cách 2 — ĐĂNG KÝ bước mỗi vòng (TcOpen): mỗi bước một IF; bộ trình tự chạy bước theo THỨ TỰ CÁC DÒNG
IF Step(10, TRUE, &#39;CHỜ BOARD&#39;) THEN
    StepCompleteWhen(X_BoardStn1);
END_IF;
IF Step(20, TRUE, &#39;KẸP BOARD&#39;) THEN
    StepCompleteWhen(_clamp1.MoveToWork().Done);     // CỐ Ý gọi trong IF — nhiệm vụ tự trả về khi thôi gọi (Q.3)
END_IF;
IF Step(30, ActiveRecipe.DispenseLenTenthMm &gt; 0, &#39;TRA KEO&#39;) THEN   // tham số thứ hai FALSE → BỎ QUA bước
    StepCompleteWhen(M_Stn1_ProcessDone);
END_IF;
…
// Cách 3 — CASE như sách, nhưng số bước, TÊN bước và cờ xong do MỘT đối tượng giữ (hội thảo Beckhoff USA)
// Lúc khởi tạo:  Seq.SetStepName(10, &#39;CHỜ BOARD&#39;);  Seq.SetStepName(20, &#39;KẸP BOARD&#39;);  …
CASE Seq.CurrentStep OF
    10:
        IF X_BoardStn1 THEN
            Seq.TransitionTo(20);                    // đổi bước là đổi luôn tên bước cho màn hình
        END_IF;
    …
END_CASE;
</code></pre>
<p>Ba điều của cách 2 đọc thấy trong mã nguồn khung, không phải trong tài liệu giới thiệu:</p>
<ul>
<li><strong>Thứ tự chạy là thứ tự các dòng, không phải thứ tự số.</strong> Số bước chỉ là tên — khung kiểm nó <strong>không
trùng</strong> và <strong>không đổi</strong> giữa các lần chạy, nhưng bước chạy sau bước nào là do dòng <code>IF Step(…)</code> nào
đứng sau. Ứng dụng mẫu của TcOpen có bước <code>37000</code> nằm <strong>trước</strong> bước <code>1000</code> (kết thúc) trong mã.</li>
<li><strong>Số bước chừa khoảng, và hai nhánh là hai bước cùng chỗ.</strong> Ứng dụng mẫu đánh <code>0, 10, 25, 50, 100, 150, 200, 300, 400, 425, 450, 500, 600…</code>; bước <code>425</code> mở khi chi tiết <strong>đạt</strong>, bước <code>450</code> khi <strong>không
đạt</strong> — cùng vị trí trong thứ tự, chỉ một bước được bật. Lý do chừa khoảng như Chương 26 Bẫy 3.</li>
<li>⭐ <strong>Chạy từng bước có sẵn</strong> — một chế độ của bộ trình tự, có <em>tiến một bước</em> và <em>lùi một bước</em>; thời
gian của bước và của cả chuỗi <strong>đo sẵn</strong>. ⚠ Nhưng <strong>giới hạn thời gian của bước thì không</strong>: bộ đếm của
khung chỉ đo, không báo — muốn báo quá giờ, trình tự tự so (Chương 26 mục 26.4).</li>
</ul>
<h3>Cách 4 — Mỗi cụm thiết bị một chuỗi SFC riêng <em>(RefPLC-A)</em></h3>
<p>Trạm của RefPLC-A không có <strong>một</strong> trình tự — nó có <strong>20 chuỗi</strong> viết bằng S7-GRAPH <em>(SFC của Siemens)</em>,
mỗi chuỗi lo một cụm thiết bị, nhóm theo chữ cái <strong>trùng chữ cái của thư mục và của khối lỗi</strong>: <code>A1</code>, <code>A2</code>
bàn xoay nạp và đọc mã · <code>B</code> ép · <code>C</code> tra keo · <code>F</code> ba việc của robot · <code>H</code>, <code>J</code>, <code>K</code> nâng và nạp dỡ ba
loại chi tiết · <code>L</code> dỡ · cộng một chuỗi đổi mã hàng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều đọc thấy</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Một khối điều phối viết <strong>ladder</strong> gọi cả 20 chuỗi <strong>mỗi vòng quét</strong></td>
<td>Mỗi chuỗi là một khối chức năng, có khối dữ liệu thể hiện riêng — gom vào một thư mục <code>M_iDB</code></td>
</tr>
<tr>
<td>20 chuỗi, tổng cộng <strong>2.109 bước</strong>; dài nhất là chuỗi đọc mã dụng cụ (191) và chuỗi tra keo (189). Tên bước đọc được: <code>WaitTableCode OK</code>, <code>RequestRobot1PutShaft</code>, <code>WaitRobot1FinishTask</code>, <code>MESOverTime_1</code></td>
<td>Tên bước hiện thẳng trên màn hình — điều Chương 44 Bẫy 9 đòi, ở đây có mà không tốn công</td>
</tr>
<tr>
<td>Hai chuỗi <strong>bắt tay</strong> bằng cặp bước <em>yêu cầu → chờ xong</em>: bước <code>RequestRobot1PutShaft</code> của chuỗi tra keo bật một bit yêu cầu trong phần <code>C_Glue</code> của <strong>một khối dữ liệu điều phối dùng chung</strong>; chuỗi robot đọc bit đó; chuỗi tra keo đứng ở bước kế tiếp tới khi robot báo xong</td>
<td>Cùng ý với Chương 27 mục 27.4 — bên kia đọc <strong>cờ yêu cầu</strong>, không đọc số bước của bên này</td>
</tr>
<tr>
<td>Cả 20 chuỗi mở đầu bằng <strong>cùng một khung khởi tạo</strong> — bước khởi đầu, <code>S2</code>, <code>S4</code>, <code>S5_MESInitial</code>… — rồi mỗi chuỗi đưa trục của cụm mình về gốc</td>
<td>Chuỗi mới chép từ một khuôn; về gốc không nằm ở một chỗ — mỗi cụm tự về gốc phần của mình</td>
</tr>
<tr>
<td>⚠ Ở cả 2.109 bước, mạng <strong>giám sát</strong> của bước <strong>không có điều kiện nào</strong></td>
<td>Ngôn ngữ có sẵn chỗ đặt giới hạn thời gian cho từng bước mà không dùng; quá giờ nằm ở khối thiết bị (mục Q.3, cách 1) và ở các bước chờ có nhánh quá giờ riêng (<code>MESOverTime_1</code>)</td>
</tr>
</tbody></table></div>
<p>DP-01 viết theo cách này: <code>A_Infeed</code>, <code>B_Stn1</code>, <code>C_Stn2</code>, <code>D_Outfeed</code> — bốn chuỗi nhỏ, thay cho hai trình
tự trạm cộng phần nạp và xả board đang nằm trong chương trình bắt tay (Phụ lục P mục P.12).</p>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>1 · <code>CASE</code> (Chương 26)</th>
<th>2 · Đăng ký bước</th>
<th>3 · Đối tượng trình tự</th>
<th>4 · Mỗi cụm một chuỗi SFC</th>
<th>5 · Một chuỗi SFC cho trạm (Chương 21)</th>
</tr>
</thead>
<tbody><tr>
<td>Tên bước trên màn hình</td>
<td>Tự làm (Chương 44 Bẫy 9)</td>
<td>⭐ Có sẵn — chữ ở ngay dòng <code>Step</code></td>
<td>⭐ Có sẵn — bảng tên</td>
<td>⭐ Tên bước của sơ đồ</td>
<td>⭐ Tên bước của sơ đồ</td>
</tr>
<tr>
<td>Bỏ qua bước theo mã hàng</td>
<td>Thêm nhánh</td>
<td>⭐ Tham số thứ hai của <code>Step</code></td>
<td>Thêm nhánh</td>
<td>Rẽ nhánh</td>
<td>Rẽ nhánh</td>
</tr>
<tr>
<td>Chạy từng bước</td>
<td>Tự viết (Chương 28)</td>
<td>⭐ Có sẵn</td>
<td>Tự viết</td>
<td>⭐ Có sẵn trong hệ</td>
<td>⭐ Có sẵn trong hệ</td>
</tr>
<tr>
<td>Giới hạn thời gian bước</td>
<td>Tự viết (Chương 26 mục 26.4)</td>
<td>Tự viết — khung chỉ đo</td>
<td>Khối giám sát riêng</td>
<td>Có chỗ sẵn — phải điền</td>
<td>Có chỗ sẵn — phải điền</td>
</tr>
<tr>
<td>Thứ tự bước</td>
<td>Số trong <code>CASE</code></td>
<td>⚠ Thứ tự các dòng <code>IF</code></td>
<td>Số trong <code>CASE</code></td>
<td>Đường nối</td>
<td>Đường nối</td>
</tr>
<tr>
<td>Hai việc song song trong một trạm</td>
<td>Hai biến bước (Chương 26 mục 26.5)</td>
<td>Hai bộ trình tự</td>
<td>Hai đối tượng</td>
<td>⭐ Hai chuỗi — tự nhiên</td>
<td>Nhánh song song</td>
</tr>
<tr>
<td>Cần hướng đối tượng</td>
<td>Không</td>
<td>⚠ Có, và cả khung</td>
<td>Có</td>
<td>Không</td>
<td>Không</td>
</tr>
<tr>
<td>Cần hệ có SFC</td>
<td>Không</td>
<td>Không</td>
<td>Không</td>
<td>⚠ Có</td>
<td>⚠ Có</td>
</tr>
<tr>
<td>Người quen ladder đọc được</td>
<td>Được</td>
<td>Khó</td>
<td>Được</td>
<td>⭐ Được</td>
<td>⭐ Được</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong></p>
<ul>
<li><strong>Máy cỡ DP-01, đội quen ladder hoặc ST</strong> → cách 1, hoặc cách 3 nếu hệ có hướng đối tượng — thứ cách 3
thêm vào là tên bước đi theo số bước, không ai phải nhớ cập nhật bảng tên riêng.</li>
<li><strong>Trạm có nhiều cụm làm việc song song</strong> — robot, bàn xoay, máy ép cùng chạy, bắt tay nhau — <strong>và</strong> hệ có
SFC → cách 4. Một trình tự gom cả trạm như thế là một <code>CASE</code> vài trăm nhánh; chia theo cụm thì mỗi chuỗi
ngắn, và người bảo trì nói được <em>&quot;kẹt ở chuỗi C&quot;</em>. ⚠ Điền giới hạn thời gian cho các bước chờ — chỗ có
sẵn mà để trống thì không khác gì không có.</li>
<li><strong>Cả đội đã dùng một khung có cách 2</strong> → theo khung. Giá trị lớn nhất của nó là tên bước, bỏ bước theo
mã hàng và chạy từng bước <strong>có sẵn</strong>; cái giá là thứ tự chạy ẩn trong thứ tự dòng mã.</li>
<li>Chọn giữa cách 1 và cách 5 cho một trạm đơn: theo bảng ở Chương 21 mục 21.6.</li>
</ul>
<hr>
<h2 id="q6-ch-đ-và-mô-hình-trng-thái-packml-đt-cnh-máy-trng-thái-ca-dp-01">Q.6 ⭐⭐ Chế độ và mô hình trạng thái — PackML, đặt cạnh máy trạng thái của DP-01</h2>
<p>DP-01 có bảy trạng thái (Chương 25): <code>Uninitialized</code>, <code>Homing</code>, <code>Idle</code>, <code>Running</code>, <code>Hold</code>, <code>Alarm</code>,
<code>Resetting</code>. Máy đóng gói, thực phẩm, dược — và ngày càng nhiều khách hàng ở các ngành khác — đòi một mô
hình chung cho cả dây chuyền: <strong>PackML</strong> <em>(ANSI/ISA-TR88.00.02)</em>. Hai bản hiện thực đã đọc — thư viện
<strong>LPMLV2022</strong> của Siemens và khung SPT của Beckhoff USA — cho <strong>cùng</strong> một bảng số:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th align="right">Số</th>
<th>Trạng thái</th>
<th>Loại</th>
<th>Nghĩa</th>
<th>DP-01 gần nhất</th>
</tr>
</thead>
<tbody><tr>
<td align="right">0</td>
<td>Undefined</td>
<td>—</td>
<td>Chưa xác định</td>
<td>—</td>
</tr>
<tr>
<td align="right">1</td>
<td>Clearing</td>
<td>Chuyển tiếp</td>
<td>Đang xoá lỗi sau <code>Aborted</code></td>
<td><code>Resetting</code></td>
</tr>
<tr>
<td align="right">2</td>
<td>Stopped</td>
<td>Chờ</td>
<td>Đã dừng có trật tự, chờ <code>Reset</code></td>
<td><code>Uninitialized</code></td>
</tr>
<tr>
<td align="right">3</td>
<td>Starting</td>
<td>Chuyển tiếp</td>
<td>Đang khởi động</td>
<td>phần đầu <code>Running</code></td>
</tr>
<tr>
<td align="right">4</td>
<td>Idle</td>
<td>Chờ</td>
<td>Sẵn sàng, chờ <code>Start</code></td>
<td><code>Idle</code></td>
</tr>
<tr>
<td align="right">5</td>
<td>Suspended</td>
<td>Chờ</td>
<td>Đứng vì <strong>bên ngoài</strong>: máy trước không cấp, máy sau không nhận</td>
<td>⚠ không có — DP-01 chờ ngay trong <code>Running</code></td>
</tr>
<tr>
<td align="right">6</td>
<td>Execute</td>
<td>Hoạt động</td>
<td>Đang sản xuất</td>
<td><code>Running</code></td>
</tr>
<tr>
<td align="right">7</td>
<td>Stopping</td>
<td>Chuyển tiếp</td>
<td>Đang dừng có trật tự</td>
<td>—</td>
</tr>
<tr>
<td align="right">8</td>
<td>Aborting</td>
<td>Chuyển tiếp</td>
<td>Đang dừng vì sự cố</td>
<td>phần đầu <code>Alarm</code></td>
</tr>
<tr>
<td align="right">9</td>
<td>Aborted</td>
<td>Chờ</td>
<td>Đã dừng vì sự cố, chờ <code>Clear</code></td>
<td><code>Alarm</code></td>
</tr>
<tr>
<td align="right">10</td>
<td>Holding</td>
<td>Chuyển tiếp</td>
<td>Đang vào giữ</td>
<td>phần đầu <code>Hold</code></td>
</tr>
<tr>
<td align="right">11</td>
<td>Held</td>
<td>Chờ</td>
<td>Đứng vì <strong>bên trong</strong> hoặc vì người: hết vật tư, người tạm dừng</td>
<td><code>Hold</code></td>
</tr>
<tr>
<td align="right">12</td>
<td>Unholding</td>
<td>Chuyển tiếp</td>
<td>Đang ra khỏi giữ</td>
<td>—</td>
</tr>
<tr>
<td align="right">13</td>
<td>Suspending</td>
<td>Chuyển tiếp</td>
<td>Đang vào đứng chờ bên ngoài</td>
<td>—</td>
</tr>
<tr>
<td align="right">14</td>
<td>Unsuspending</td>
<td>Chuyển tiếp</td>
<td>Đang ra khỏi đứng chờ</td>
<td>—</td>
</tr>
<tr>
<td align="right">15</td>
<td>Resetting</td>
<td>Chuyển tiếp</td>
<td>Đang chuẩn bị — <strong>về gốc nằm ở đây</strong></td>
<td><code>Homing</code></td>
</tr>
<tr>
<td align="right">16</td>
<td>Completing</td>
<td>Chuyển tiếp</td>
<td>Đang kết thúc lô</td>
<td>—</td>
</tr>
<tr>
<td align="right">17</td>
<td>Completed</td>
<td>Chờ</td>
<td>Xong lô <em>(khung SPT viết <code>Complete</code>)</em></td>
<td>—</td>
</tr>
</tbody></table></div>
<p>Lệnh: <code>Reset</code> 1 · <code>Start</code> 2 · <code>Stop</code> 3 · <code>Hold</code> 4 · <code>Unhold</code> 5 · <code>Suspend</code> 6 · <code>Unsuspend</code> 7 · <code>Abort</code> 8 ·
<code>Clear</code> 9 · <code>Complete</code> 10. Chế độ: <code>Production</code> 1 · <code>Maintenance</code> 2 · <code>Manual</code> 3 · từ 4 trở lên là chế độ
riêng của máy (cả hai thư viện chừa chỗ tới số 31). Mẫu của Beckhoff USA đặt sẵn tên cho mười cái: về
gốc, định vị trước, chuẩn bị sản xuất, <strong>một chu trình</strong>, <strong>từng bước</strong>, cài đặt, vệ sinh tại chỗ, <strong>chạy
khô</strong> <em>(dry run)</em>, dạy điểm, điều khiển từ xa.</p>
<h3>Ba điều PackML làm mà DP-01 chưa làm</h3>
<p><strong>Một — tách <em>đứng vì bên ngoài</em> khỏi <em>đứng vì bên trong</em>.</strong> <code>Suspended</code> khác <code>Held</code>. Đó đúng là phép tách
mà Chương 55 mục 55.7c gọi là <em>&quot;tách một lần, dùng mãi&quot;</em> — PackML tách nó ngay ở mô hình trạng thái, nên
đồng hồ <em>thời gian chờ</em> tự đếm đúng.</p>
<p><strong>Hai — mỗi chế độ chọn được trạng thái nào bị tắt.</strong> Mẫu của Beckhoff USA, theo mặc định mà nó ghi là của
PackML:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chế độ</th>
<th>Trạng thái bị tắt</th>
<th>Vì sao hợp lý</th>
</tr>
</thead>
<tbody><tr>
<td><code>Production</code></td>
<td>Không tắt gì</td>
<td>Chế độ đầy đủ</td>
</tr>
<tr>
<td><code>Maintenance</code></td>
<td><code>Suspended</code>, <code>Suspending</code>, <code>Unsuspending</code>, <code>Completing</code>, <code>Completed</code></td>
<td>Bảo trì không chờ máy bên cạnh, không có lô</td>
</tr>
<tr>
<td><code>Manual</code></td>
<td>Như bảo trì, <strong>thêm</strong> <code>Holding</code>, <code>Held</code>, <code>Unholding</code></td>
<td>Chạy tay thì người dừng là dừng — không có &quot;giữ&quot;</td>
</tr>
<tr>
<td>Dạy điểm</td>
<td><code>Holding</code>, <code>Suspending</code></td>
<td>Như sản xuất, bớt hai trạng thái vô nghĩa khi dạy</td>
</tr>
</tbody></table></div>
<p><strong>Ba — đổi chế độ chỉ ở trạng thái đã cấu hình cho phép.</strong> Chương 28 mục 28.3 nói <em>&quot;dừng chu trình → về
<code>Idle</code> → mới đổi&quot;</em>; PackML viết luật đó thành <strong>một bảng cấu hình theo từng chế độ</strong> — và hai bản hiện
thực <strong>không cùng mặc định</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Đổi chế độ được ở</th>
<th>Không được ở</th>
</tr>
</thead>
<tbody><tr>
<td>Siemens LPMLV2022 — mặc định</td>
<td><code>Stopped</code>, <code>Idle</code>, <code>Aborted</code></td>
<td>Mọi trạng thái khác</td>
</tr>
<tr>
<td>Beckhoff USA SPT — mặc định</td>
<td><code>Stopped</code>, <code>Idle</code>, <code>Suspended</code>, <code>Aborted</code>, <code>Held</code>, <code>Completed</code></td>
<td><code>Execute</code></td>
</tr>
<tr>
<td>Beckhoff USA SPT — ngoại lệ có chủ ý</td>
<td><code>Production</code> → vệ sinh tại chỗ <strong>ngay trong <code>Execute</code></strong></td>
<td>—</td>
</tr>
</tbody></table></div>
<p>⇒ Câu <em>&quot;máy theo PackML&quot;</em> chưa nói hết hành vi: hai máy cùng PackML vẫn có thể khác nhau ở chỗ đổi chế độ.
Bảng cấu hình phải nằm trong đặc tả (Chương 23), không để mặc định của thư viện quyết thay.</p>
<h3>Đèn tháp theo trạng thái — bảng của thư viện Siemens</h3>
<p>Khối đèn tháp <em>(stack light)</em> của LPMLV2022 sinh trạng thái đèn từ trạng thái PackML cộng bốn tín hiệu — <strong>thiếu vào</strong>,
<strong>kẹt ra</strong>, <strong>sắp hết vật tư</strong>, <strong>hết vật tư</strong>. Tài liệu của thư viện ghi bảng này là của TR88.00.02-2022;
sách chưa đối chiếu được với bản TR.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đèn</th>
<th>Khi nào</th>
<th>DP-01 hiện nay (Chương 25)</th>
</tr>
</thead>
<tbody><tr>
<td>🔴 Nháy</td>
<td>Dừng bất thường — <code>Aborting</code>, <code>Aborted</code>, <code>Clearing</code></td>
<td>🔴 sáng — <code>Alarm</code>, <code>Resetting</code></td>
</tr>
<tr>
<td>🔴 Sáng</td>
<td>Dừng có trật tự — <code>Stopping</code>, <code>Stopped</code>, <code>Resetting</code>, <code>Completed</code></td>
<td>🟡 — <code>Uninitialized</code>, <code>Homing</code></td>
</tr>
<tr>
<td>🟡 Nháy / sáng</td>
<td>Thiếu vào / kẹt ra — ở <code>Suspending</code>, <code>Suspended</code></td>
<td>—</td>
</tr>
<tr>
<td>🔵 Nháy</td>
<td>Sắp hết vật tư — ở gần mọi trạng thái</td>
<td>— (DP-01 không có đèn xanh dương)</td>
</tr>
<tr>
<td>🔵 Sáng</td>
<td>Hết vật tư — ở <code>Holding</code>, <code>Held</code></td>
<td>—</td>
</tr>
<tr>
<td>🟢 Nháy</td>
<td><strong>Sẵn sàng chạy</strong> — <code>Idle</code></td>
<td>🟡 — <code>Idle</code>, <code>Hold</code></td>
</tr>
<tr>
<td>🟢 Sáng</td>
<td>Đang chạy — <code>Starting</code>, <code>Execute</code>, <code>Completing</code>, <code>Unholding</code>, <code>Unsuspending</code></td>
<td>🟢 — <code>Running</code></td>
</tr>
<tr>
<td>Còi ngắt quãng</td>
<td><strong>Sắp chuyển động</strong> — <code>Starting</code>, <code>Unholding</code>, <code>Unsuspending</code></td>
<td>Còi khi <code>Alarm</code></td>
</tr>
</tbody></table></div>
<p>⭐ Hai chỗ đáng cân nhắc cho DP-01 dù không dùng PackML: <strong>xanh nháy cho &quot;sẵn sàng&quot;</strong> — đúng ví dụ ở Chương 5
mục 5.6, mà máy trạng thái của DP-01 đang để vàng; và <strong>còi báo trước khi máy tự chuyển động</strong> — người
đứng gần biết máy sắp chạy. ⚠ Còi báo trước là biện pháp <strong>thông tin</strong>, không phải chức năng an toàn; có
cần nó hay không là kết quả của đánh giá rủi ro cho máy cụ thể (Chương 47). Và như Chương 5 đã dặn:
<strong>quy ước đèn của nhà máy thắng</strong> bảng nào trong sách.</p>
<h3>Khi nào chuyển sang PackML</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hoàn cảnh</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Khách hàng yêu cầu PackML, hoặc các máy của dây chuyền trao đổi trạng thái với nhau theo PackTags</td>
<td>⭐ Dùng thư viện có sẵn của hãng — Siemens có LPMLV2022, Beckhoff có khung SPT — đừng tự viết máy trạng thái 17 trạng thái. Chép <strong>bảng cấu hình chế độ</strong> vào đặc tả</td>
</tr>
<tr>
<td>Máy đơn lẻ, khách không yêu cầu</td>
<td>Giữ máy trạng thái của Chương 25</td>
</tr>
<tr>
<td>Máy đơn lẻ, nhưng hệ trên muốn đọc trạng thái kiểu PackML</td>
<td>⭐ <strong>Dịch ở biên</strong>: giữ bảy trạng thái, thêm một bảng ánh xạ như cột cuối của bảng trạng thái ở trên, ghi ra một biến số nguyên cho hệ trên đọc. Không đụng logic máy</td>
</tr>
</tbody></table></div>
<p>✅ <strong>Đạt khi</strong> — dịch DP-01 sang PackML ở biên:</p>
<ul>
<li><input disabled="" type="checkbox"> Mỗi trạng thái của Chương 25 ánh xạ vào <strong>đúng một</strong> trạng thái PackML, và bảng ánh xạ nằm trong
đặc tả giao tiếp với hệ trên (Chương 45).</li>
<li><input disabled="" type="checkbox"> Ba trạng thái <em>chờ</em> — <code>Uninitialized</code>, <code>Idle</code>, <code>Alarm</code> — ánh xạ vào trạng thái <strong>chờ</strong> của PackML
(<code>Stopped</code>, <code>Idle</code>, <code>Aborted</code>), không vào trạng thái chuyển tiếp.</li>
<li><input disabled="" type="checkbox"> Đã ghi rõ trong đặc tả rằng DP-01 <strong>không</strong> có <code>Suspended</code> — thời gian chờ máy trước, máy sau được
đếm ở đồng hồ riêng (Chương 55 mục 55.7c), không qua mô hình trạng thái.</li>
</ul>
<hr>
<h2 id="q7-thông-đip-mã-tht-xác-nhn-ba-kênh-và-làm-thêm-ba-vic">Q.7 ⭐ Thông điệp — mã thật xác nhận ba kênh, và làm thêm ba việc</h2>
<p>Chương 44 thiết kế thông điệp <em>(message)</em>: ba mức (mục 44.3), ba kênh — báo động, cảnh báo <em>(warning)</em>, nhắc thao tác <em>(operator prompt)</em> (mục
44.3b), và cách đánh số (mục 44.3). Ba nguồn mã thật đặt cạnh thiết kế đó:</p>
<h3>RefPLC-A — ba kênh, ba khối dữ liệu, đúng như mục 44.3b</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kênh</th>
<th>Thư mục</th>
<th>Khối dữ liệu</th>
<th align="right">Bit có tên</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Báo động</td>
<td><code>05_Alarm</code></td>
<td>lỗi thiết bị · lỗi chung</td>
<td align="right">1.629 · 88</td>
<td><code>C1GoWorkFault</code>, lỗi của từng chuỗi trình tự, lỗi MES</td>
</tr>
<tr>
<td>Cảnh báo</td>
<td><code>06_Warning</code></td>
<td>cảnh báo</td>
<td align="right">20</td>
<td>thiếu chi tiết ở vị trí 1…8, chi tiết không đúng chỗ, dữ liệu đổi mã hàng không hợp lệ</td>
</tr>
<tr>
<td>⭐ Nhắc thao tác</td>
<td><code>07_Tip</code></td>
<td>nhắc</td>
<td align="right">34</td>
<td>đóng cửa an toàn · khoá cửa · chọn Auto · chọn Manual · đưa về vị trí làm việc · nhấn Reset · quét mã chi tiết</td>
</tr>
</tbody></table></div>
<p>Ngoài bit có tên, ba khối còn <strong>chừa sẵn chỗ</strong> theo bố cục cố định — mảng 16 bit cho từng loại thiết bị
và từng nhóm (1.552 bit chừa ở khối cảnh báo, 144 ở khối lỗi chung, 112 ở khối nhắc). Cả bốn khối đều tắt
truy cập tối ưu — mỗi bit có <strong>địa chỉ tuyệt đối</strong> cố định: từ thứ mấy, bit thứ mấy. Đó là kiểu quen thuộc
khi màn hình gắn chữ thông báo theo vị trí bit trong từng từ 16 bit — và là lý do bố cục phải cố định từ
đầu.</p>
<p>⭐ <strong>Chỗ khác sách — bố cục số báo động.</strong> Lỗi xy-lanh của RefPLC-A xếp <strong>theo thiết bị</strong>: mỗi xy-lanh bốn bit
liền nhau — <em>không tới đích</em>, <em>không về gốc</em>, <em>sai cảm biến vị trí</em>, <em>dự phòng</em> — nên một từ 16 bit chứa đúng
bốn xy-lanh, và có sẵn chỗ cho khoảng 200 xy-lanh. Chương 44 mục 44.3 xếp <strong>theo loại lỗi</strong> (cách C).
Cùng một báo động của DP-01 — <em>Clamp1 (thiết bị số 1) không tới đích</em>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cách C — khối theo loại lỗi (Chương 44)</th>
<th>Cách D — khối theo thiết bị (RefPLC-A)</th>
</tr>
</thead>
<tbody><tr>
<td>Số của báo động</td>
<td><code>51</code> = khối 50–99 + thiết bị 1</td>
<td><code>4</code> = thiết bị 1 × 4 bit + loại 0</td>
</tr>
<tr>
<td>Mọi lỗi của một thiết bị</td>
<td>Rải ở nhiều khối: <code>1</code>, <code>51</code>, <code>101</code></td>
<td>⭐ Liền nhau: <code>4</code>…<code>7</code> — màn hình chi tiết của xy-lanh đọc một nhóm bit</td>
</tr>
<tr>
<td>Mọi lỗi cùng loại</td>
<td>⭐ Liền nhau — lọc <em>&quot;mọi xy-lanh không tới đích&quot;</em> bằng một khoảng số</td>
<td>Rải cách 4</td>
</tr>
<tr>
<td>Thêm một <strong>loại</strong> lỗi mới</td>
<td>⭐ Thêm một khối</td>
<td>⚠ Dùng bit dự phòng; hết dự phòng thì phải xếp lại cả bảng — mọi số đổi</td>
</tr>
<tr>
<td>Thêm một <strong>thiết bị</strong></td>
<td>Thêm một dòng ở mỗi khối</td>
<td>⭐ Thêm bốn bit cuối bảng</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong> giữ cách C khi bảng chữ trên màn hình được <strong>sinh bằng công thức</strong> <em>tên thiết bị + loại lỗi</em>
và người bảo trì hay lọc theo loại. Cách D hợp khi màn hình dùng <strong>một cửa sổ chi tiết cho mỗi loại thiết
bị</strong> đọc một nhóm bit liền nhau (Chương 44 mục 44.2b), <strong>và</strong> danh sách loại lỗi của loại thiết bị đó đã ổn
định — xy-lanh: ba loại cộng một dự phòng. Hai cách đều phải chốt <strong>một lần cho cả công ty</strong> và ghi vào
trang quy hoạch địa chỉ (Chương 11 mục 11.8b) — đổi bố cục giữa chừng là đổi mọi số báo động đã in trong
tài liệu bảo trì.</p>
<p>Lỗi trình tự của RefPLC-A nằm trong <strong>nhóm riêng theo chữ cái của chuỗi</strong> — <code>A</code>, <code>B</code>, <code>C</code>, <code>F</code>, <code>H</code>… trùng
chữ của thư mục <code>03_Auto</code> (mục Q.5). Đó đúng là lời khuyên của Chương 44: lỗi thiết bị theo bố cục cố
định, lỗi trình tự trong khối riêng theo trạm.</p>
<h3>TcOpen — mười một mức để ghi, và thông điệp nêu tên tín hiệu đã chặn</h3>
<p>Mọi thông điệp của khung mang một trong mười một mức:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th align="right">Số</th>
<th>Khung dùng khi</th>
<th>Mức hiển thị của sách (Chương 44 mục 44.3)</th>
</tr>
</thead>
<tbody><tr>
<td>Trace · Debug</td>
<td align="right">100 · 200</td>
<td>Cho người lập trình</td>
<td>Không hiện</td>
</tr>
<tr>
<td>Info · Notification</td>
<td align="right">300 · 500</td>
<td>Thông tin, không ảnh hưởng quá trình</td>
<td>⚪ Ghi nhận</td>
</tr>
<tr>
<td>⭐ TimedOut</td>
<td align="right">400</td>
<td><strong>Quá giờ nhưng còn có thể thành công</strong></td>
<td>🟡 Cảnh báo</td>
</tr>
<tr>
<td>Warning</td>
<td align="right">600</td>
<td>Có thể có vấn đề</td>
<td>🟡 Cảnh báo</td>
</tr>
<tr>
<td>Error</td>
<td align="right">700</td>
<td>Hỏng, cần người can thiệp</td>
<td>🔴 Báo động</td>
</tr>
<tr>
<td>ProgrammingError</td>
<td align="right">900</td>
<td>Lỗi lập trình, thiếu cấu hình</td>
<td>🔴 Báo động — lúc chạy thử</td>
</tr>
<tr>
<td>Critical · Fatal · Catastrophic</td>
<td align="right">1000 · 1100 · 1200</td>
<td>Phần mềm không tự phục hồi được — cần chuyên gia</td>
<td>🔴 Báo động</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Không mâu thuẫn với quy tắc</strong> <em>&quot;ba mức, không nhiều hơn&quot;</em>. Mười một mức là để <strong>ghi và lọc nhật ký</strong>; ba mức là
để <strong>hiển thị</strong> cho người đứng máy. Dùng khung có nhiều mức thì ánh xạ chúng về ba mức hiển thị bằng <strong>một
bảng, ở một chỗ</strong> — như cột cuối ở trên — và giữ nguyên mức gốc trong nhật ký. Mức <code>TimedOut</code> đáng mượn:
nó chính là <strong>ngưỡng nhắc chậm dần</strong> ở mục Q.3 — quá giờ thường lệ nhưng chưa phải hỏng.</p>
</blockquote>
<p>⭐ <strong>Thông điệp nêu tên tín hiệu đã chặn.</strong> Khối xy-lanh của TcOpen nhận điều kiện chặn qua hai loại phương
thức, và khi điều kiện chặn một chuyển động, khung <strong>tra tên biến của chính điều kiện đó</strong> lúc chạy rồi
ghi vào thông điệp:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Khi điều kiện đúng lúc đang chạy</th>
<th>Thông điệp</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Huỷ</strong></td>
<td>Huỷ nhiệm vụ di chuyển</td>
<td><em>&quot;Movement aborted due to: «đường dẫn của biến»&quot;</em> — mức <strong>Error</strong>, <strong>ghim</strong> tới khi xác nhận</td>
</tr>
<tr>
<td><strong>Tạm dừng</strong></td>
<td>Bỏ lệnh van; nhiệm vụ <strong>vẫn bận</strong> — điều kiện hết thì chạy tiếp</td>
<td><em>&quot;Movement suspended due to: «đường dẫn của biến»&quot;</em> — mức <strong>Warning</strong></td>
</tr>
</tbody></table></div>
<p>Đây là thứ Chương 44 Bẫy 3 đòi — <em>hiển thị điều kiện đang thiếu</em> — làm tự động. ⚠ Việc tra tên biến lúc chạy
là tính năng của hệ, không phải hệ nào cũng có; ở hệ không có, cách của sách vẫn đúng: <strong>một số thông điệp
cho mỗi điều kiện</strong>, đánh theo bố cục ở trên, cộng danh sách ✓/✗ của điều kiện khởi động (Chương 44 mục
44.2).</p>
<blockquote>
<p>⚠ <strong>Hai loại của TcOpen ứng với hai loại điều kiện ở mục Q.4 — và phải đặt đúng ô.</strong> <em>Tạm dừng rồi tự chạy
tiếp</em> là hành vi của <strong>điều kiện cho phép</strong>: hợp cho áp khí chưa đủ, máy bên cạnh chưa nhận. <em>Huỷ, chờ
xác nhận</em> là hành vi của <strong>liên động</strong>. Mọi điều kiện liên quan tới người — cửa, rèm, vùng làm việc — thuộc
loại <strong>huỷ</strong>: cơ cấu tự chạy tiếp khi cửa vừa đóng lại là đúng kiểu tự khởi động lại mà Chương 16 mục 16.6
chặn ở nút Start, và mạch an toàn vẫn phải cắt độc lập (Chương 47).</p>
</blockquote>
<h3>RefPLC-F — đối tượng báo động theo ISA-18.2</h3>
<p>Khối báo động của thư viện này — viết cho Rockwell Logix — là một <strong>đối tượng có trạng thái</strong>, không phải một bit:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Gồm</th>
<th>Đọc thấy</th>
</tr>
</thead>
<tbody><tr>
<td>Cấu hình</td>
<td>chốt tới khi Reset · cần xác nhận · được <strong>gác</strong> <em>(shelve)</em> · được <strong>vô hiệu</strong> · loại · mức nghiêm trọng · <strong>thời gian tự hết gác</strong> (phút) · <strong>thời gian báo tối thiểu</strong> (giây)</td>
<td>Mỗi báo động tự mang chính sách của nó</td>
</tr>
<tr>
<td>Lệnh theo vai</td>
<td>chương trình: xác nhận, reset, <strong>chặn theo thiết kế</strong> <em>(suppressed by design)</em> · bảo trì: bật, tắt, <strong>thử</strong>, bật/tắt còi · vận hành: xác nhận, reset, <strong>gác</strong>, bỏ gác, tắt còi</td>
<td>⭐ Ai được làm gì nằm <strong>trong khối</strong>, không chỉ ở màn hình</td>
</tr>
<tr>
<td>Trạng thái</td>
<td>đang báo · đã xác nhận · đang gác · đang bị chặn · bị vô hiệu</td>
<td>Màn hình hiện được <strong>danh sách báo động đang gác</strong> và <strong>danh sách bị chặn theo thiết kế</strong> — chú thích của khối ghi rõ hai màn hình này là bắt buộc</td>
</tr>
</tbody></table></div>
<p>Chương 44 có <strong>một</strong> trong ba cách làm im một báo động — ức chế hệ quả, chương trình làm (mục 44.3). Khối
này có cả ba, và chúng khác nhau ở <strong>ai làm và bao lâu</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Chặn theo thiết kế</th>
<th>Gác</th>
<th>Vô hiệu</th>
</tr>
</thead>
<tbody><tr>
<td>Ai</td>
<td>Chương trình — theo luật viết sẵn</td>
<td>Người vận hành</td>
<td>Bảo trì</td>
</tr>
<tr>
<td>Bao lâu</td>
<td>Khi điều kiện còn</td>
<td>⭐ <strong>Có hạn</strong> — tự hết gác sau thời gian cấu hình</td>
<td>Tới khi bảo trì bật lại</td>
</tr>
<tr>
<td>Ví dụ trên DP-01</td>
<td>Mất khí → ức chế mọi lỗi quá giờ của xy-lanh (Chương 44 mục 44.3)</td>
<td>Cảnh báo <em>&quot;sắp hết keo&quot;</em> đã biết, lô sắp xong</td>
<td>Cảm biến đang thay, chờ linh kiện</td>
</tr>
<tr>
<td>⚠ Phải có</td>
<td>Ghi vào nhật ký dù không hiện</td>
<td>Danh sách đang gác, đồng hồ đếm ngược</td>
<td>Danh sách bị vô hiệu, ai tắt, lúc nào</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị cho DP-01:</strong> chỉ cần cột đầu — máy có một người đứng máy và vài chục báo động, gác và vô
hiệu chưa trả được công. Hai cột sau đáng làm ở nhà máy quá trình, nơi một người trông hàng trăm báo động
(Chương 44 mục 44.3 nói về lụt báo động <em>(alarm flood)</em>). Đã làm thì làm <strong>đủ hàng cuối</strong> — báo động bị tắt mà không ai thấy
trong danh sách nào là báo động <strong>đã mất</strong>. ⚠ Không bao giờ cho gác hay vô hiệu một báo động liên quan an
toàn (Chương 47).</p>
<hr>
<h2 id="q8-mô-phng-và-kim-th-đt-ch-gi-đâu">Q.8 ⭐ Mô phỏng và kiểm thử — đặt chỗ giả ở đâu</h2>
<p>Chương 50 mục 50.3 đặt mô phỏng ở <strong>tầng ánh xạ vào</strong>: <code>X_</code> lấy giá trị giả thay cho <code>DI_</code>, logic không biết
mình đang chạy thật hay giả. Mã thật có thêm hai chỗ đặt.</p>
<h3>Ba chỗ đặt chỗ giả — cùng cái kẹp <code>Clamp1</code></h3>
<pre><code class="language-iecst">// Chỗ 1 — tầng ánh xạ vào (sách, Chương 50 mục 50.3): thay GIÁ TRỊ đọc vào; khối thật vẫn chạy, vẫn ghi van
IF M_SimMode THEN
    X_Clamp1Up := Sim_Clamp1Up;                      // xy-lanh giả: một TON theo lệnh van (mục 50.3)
ELSE
    X_Clamp1Up := DI_Clamp1Up;
END_IF;
…
// Chỗ 2 — bên trong thành phần cảm biến (RefPLC-B): mỗi cảm biến có công tắc giả riêng, bật từ màn hình
//   giả &quot;theo giá trị&quot; hoặc giả &quot;nháy 50 %&quot; với chu kỳ đặt bằng ms; giá trị giả đi qua CÙNG bộ lọc và
//   cùng phép đảo như giá trị thật
…
// Chỗ 3 — thay CẢ thành phần sau một giao diện (RefPLC-D)
// ✗ Ngõ ra của khối thật ĐỨNG Ở GIÁ TRỊ CUỐI khi chuyển sang giả — đọc dòng ⚠ dưới bảng
IF M_SimMode THEN
    ClampItf := Clamp1Sim;                           // khối giả: cùng giao diện, tới đích sau 1000 ms
    Clamp1Sim();
ELSE
    ClampItf := Clamp1Real;
    Clamp1Real();                                    // khối thật chỉ được gọi khi KHÔNG giả
END_IF;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>1 · Tầng ánh xạ vào</th>
<th>2 · Trong thành phần</th>
<th>3 · Thay cả thành phần</th>
</tr>
</thead>
<tbody><tr>
<td>Khối thật còn chạy khi giả</td>
<td>⭐ Còn — thử được chính nó</td>
<td>⭐ Còn</td>
<td>⚠ <strong>Không</strong> — thứ đang thử là khối giả</td>
</tr>
<tr>
<td>Bật giả từng cảm biến</td>
<td>Thêm một cờ cho mỗi cảm biến</td>
<td>⭐ Có sẵn, từ màn hình</td>
<td>Theo thành phần</td>
</tr>
<tr>
<td>Giá trị giả qua bộ lọc thật</td>
<td>Không — giả đứng sau bộ lọc</td>
<td>⭐ Có</td>
<td>Không</td>
</tr>
<tr>
<td>Ngõ ra thật khi đang giả</td>
<td>Vẫn do khối thật ghi</td>
<td>Vẫn do khối thật ghi</td>
<td>⚠ <strong>Đứng ở giá trị cuối</strong></td>
</tr>
<tr>
<td>Cần hướng đối tượng</td>
<td>Không</td>
<td>Có</td>
<td>⚠ Có — giao diện</td>
</tr>
<tr>
<td>Đồ giả nằm ở đâu</td>
<td>Một chỗ — tầng vào</td>
<td>Rải trong mọi thành phần</td>
<td>Thành phần giả riêng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>NGUY HIỂM — ngõ ra của khối không còn nhận lệnh.</strong> Ở chỗ 3, từ lúc chuyển sang giả, mọi lệnh đi vào
khối giả; khối thật không nhận lệnh nào nữa, nên ngõ ra của nó — ở RefPLC-D, ánh xạ thẳng ra van ngay trong
khối — <strong>giữ nguyên</strong> giá trị cuối (Phụ lục B mục B.9b). Chuyển sang giả giữa lúc kẹp đang đẩy ra là để van
kẹp <strong>mở mãi</strong> trong khi màn hình cho thấy một chiếc kẹp giả đang làm việc bình thường.
Dùng chỗ 3 thì chỉ dùng trên bàn thử <em>(test bench)</em> <strong>không nối cơ cấu</strong>, hoặc vẫn gọi khối thật mỗi vòng với lệnh bằng 0.</p>
</blockquote>
<p>⭐ <strong>Khuyến nghị:</strong> giữ chỗ 1 cho DP-01 — mọi đồ giả nằm ở một chỗ, và bốn biện pháp bắt buộc của Chương 50
mục 50.3 áp được ở đúng chỗ đó. Chỗ 2 đáng mượn <strong>một</strong> ý: cho giá trị giả đi qua bộ lọc thật — xếp lớp chọn
nguồn <strong>trước</strong> bộ lọc trong tầng ánh xạ vào thì bộ lọc cũng được thử. Có chỗ 2 sẵn trong khung thì bốn biện
pháp của mục 50.3 áp lên <strong>từng cảm biến</strong>: màn hình liệt kê mọi cảm biến đang giả, cờ giả không giữ qua mất
điện, không cảm biến an toàn nào có công tắc giả. Thành phần cảm biến của RefPLC-B còn cho <strong>đảo nghĩa</strong> cảm
biến và <strong>đổi kiểu lọc</strong> ngay từ màn hình — tiện lúc chạy thử, nhưng đó là đổi hành vi của chương trình mà
không qua bản sửa nào: đặt nó sau phân quyền bảo trì (Chương 44 mục 44.4) và ghi vào nhật ký như một lần
sửa tham số.</p>
<h3>Kiểm thử đơn vị trong một dự án máy thật — RefPLC-E</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đọc thấy</th>
<th>Ứng với</th>
</tr>
</thead>
<tbody><tr>
<td>12 bộ thử, <strong>50 ca</strong>, 7 khối giả: xy-lanh, trục, hai loại kênh nội suy, công thức, bộ ghi hình học, nguồn cấu hình</td>
<td>Chương 50 mục 50.5c, cách 3 — khung kiểm thử của hệ</td>
</tr>
<tr>
<td>Bộ thử xy-lanh: 5 ca, <strong>mỗi ca một thể hiện riêng</strong></td>
<td>Đúng yêu cầu <em>&quot;thể hiện riêng của bàn thử&quot;</em> ở mục 50.5c</td>
</tr>
<tr>
<td>Mỗi ca là một <code>CASE</code> theo bước — chuẩn bị · ra lệnh · kiểm — chạy qua nhiều vòng quét; giới hạn thời gian của xy-lanh rút xuống 0,1 s để ca quá giờ chạy nhanh</td>
<td>Như bàn thử của mục 50.5c</td>
</tr>
<tr>
<td>Một ca <strong>khoá cứng</strong> quyết định <em>&quot;lỗi quá giờ tự hết khi cảm biến tới&quot;</em></td>
<td>⚠ Kiểm thử giữ một quyết định — tốt hay dở. Mục Q.3 đã nói vì sao sách không chọn quyết định này</td>
</tr>
<tr>
<td>Khối giả của trục và kênh nội suy cùng giao diện với khối thật</td>
<td>Thử trình tự cắt mà không cần ổ đĩa — cần hướng đối tượng</td>
</tr>
<tr>
<td>⚠ Ở bản đã đọc, mọi bộ thử và lệnh chạy khung đều <strong>bị tắt bằng dấu <code>//</code></strong>; chương trình chính vẫn gọi chương trình thử mỗi vòng</td>
<td>Muốn thử thì xoá dấu <code>//</code> trên bàn — nên ca thử <strong>không chạy sau mỗi lần sửa</strong>, và vòng hồi quy của Chương 50 mục 50.5b dựa vào trí nhớ</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Khuyến nghị:</strong> như Chương 50 mục 50.5c — bàn thử bằng ST là mặc định, khung kiểm thử khi cả đội đã quen.
Bài học thêm từ RefPLC-E là chỗ <strong>đặt</strong> bàn thử: một dự án hoặc một cấu hình biên dịch riêng, chạy <strong>trước
mỗi lần nạp chương trình</strong> (Chương 50 mục 50.5b, Chương 53 mục 53.3), không phải đoạn mã ngủ trong chương
trình máy chờ người nhớ bật.</p>
<hr>
<h2 id="q9-ch-mã-tht-làm-khác-sách-và-ranh-gii">Q.9 ⚖ Chỗ mã thật làm khác sách — và ranh giới</h2>
<p>Mỗi dòng dưới đây có trong mã đang dùng thật hoặc trong mẫu của hãng. Không dòng nào là lỗi chép sai: mỗi
dòng có lý do của nó, và mỗi dòng có một ranh giới.</p>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — thoát sớm bằng <code>RETURN</code>.</strong>
<strong>Người ta làm gì:</strong> bài hội thảo của Beckhoff USA — bản <em>ghép qua giao diện</em>, cách được bảng điểm ở mục Q.2
ủng hộ — viết trạm chiết: quá giờ thì báo động rồi <code>RETURN</code>, bỏ qua cả <code>CASE</code> phía sau. ⚡ Đây là bài <strong>dạy cấu
trúc</strong>, không phải mã máy — và chính vì thế nó là ví dụ tốt: cấu trúc tốt không tự làm cho vòng quét đúng.
<strong>Vì sao:</strong> một dòng chặn mọi xử lý tiếp khi đã có lỗi — ngắn, dễ đọc.
<strong>Cái giá:</strong> lệnh van chiết chỉ được gán <strong>trong</strong> <code>CASE</code>. Quá giờ lúc đang chiết thì mọi vòng sau đều thoát
trước khi tới dòng gán, và van chiết <strong>giữ trạng thái mở</strong> trong khi màn hình báo <em>&quot;quá giờ&quot;</em>.
<strong>Ranh giới:</strong> một điểm thoát cho mỗi khối (Phụ lục N, CP14). Bắt buộc phải thoát sớm thì <strong>gán mọi ngõ ra về
giá trị an toàn ngay trước dòng thoát</strong>. ⇒ Bảng điểm ở mục Q.2 đo <strong>giá của một thay đổi</strong>, không đo <strong>hành
vi trong vòng quét</strong> — hai thứ phải kiểm riêng.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — cộng dồn theo chu kỳ đoán trước.</strong>
<strong>Người ta làm gì:</strong> cùng trạm chiết đó tính thể tích đã chiết bằng <code>thể tích := thể tích + lưu lượng × 0,001</code>
mỗi vòng — nếu lưu lượng tính theo đơn vị mỗi giây, hằng số <code>0,001</code> là <strong>một vòng quét 1 ms</strong>.
<strong>Cái giá:</strong> tác vụ của chính dự án đó đặt <strong>10 ms</strong>. Mỗi vòng cộng thiếu mười lần, nên van chiết chỉ đóng khi
đã chiết <strong>gấp mười</strong> thể tích đặt trước. Chạy trên bộ mô phỏng không ai thấy — lưu lượng là một con số gõ
tay, và không có chai nào tràn.
<strong>Ranh giới:</strong> mọi phép cộng dồn theo thời gian dùng <strong>khoảng thời gian thật</strong> giữa hai lần tính, hoặc chạy ở
nhịp cố định mà chính nó đo được — như khối PID ở Chương 35 mục 35.7. Hằng số chu kỳ viết cứng trong công
thức là một tham số ẩn mà không ai nhớ đổi.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — quá giờ được coi là xong.</strong>
<strong>Người ta làm gì:</strong> trạm ép nắp của RefPLC-D đẩy xy-lanh ép <strong>hai lần</strong>. Hành trình đẩy ra quá giờ thì
<strong>đếm một lần hụt rồi đi tiếp</strong>; hụt cả hai lần chỉ là <strong>cảnh báo</strong>. Hành trình <strong>rút về</strong> quá giờ thì báo
<strong>lỗi</strong> và đứng chờ.
<strong>Vì sao:</strong> mã không ghi lý do. Cách hiểu hợp lý nhất: hành trình ép có thể dừng <strong>trên sản phẩm</strong> trước khi
chạm cảm biến — không tới cảm biến chưa chắc là hỏng.
<strong>Ranh giới:</strong> phép thử một câu của Chương 26 mục 26.2b — và hai điều kiện: bước được đi qua bằng thời gian
phải ghi vào đặc tả là <strong>không được xác nhận</strong>; và <strong>không bao giờ</strong> cho hành trình đưa cơ cấu <strong>ra khỏi vùng
va chạm</strong> — ở đây là rút về — đi qua bằng thời gian. Trạm ép nắp giữ đúng ranh giới thứ hai.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — gọi bộ định thời trong nhánh.</strong>
<strong>Người ta làm gì:</strong> RefPLC-D gọi bộ định thời trong các nhánh <code>CASE</code> của trình tự và của xy-lanh giả;
RefPLC-B gọi bộ định thời lọc nhiễu trong nhánh <code>CASE</code> theo kiểu lọc — kiểu lọc đổi được từ màn hình.
<strong>Vì sao:</strong> viết bộ định thời ngay cạnh chỗ dùng — đọc liền một mạch.
<strong>Cái giá:</strong> đúng <strong>chỉ khi mọi lối ra khỏi nhánh đều tự xoá bộ định thời</strong> — RefPLC-D làm đủ ở từng nhánh.
Quên ở một lối là lần sau vào nhánh, bộ định thời đã sẵn <code>Q</code> (Phụ lục B mục B.9b).
<strong>Ranh giới:</strong> gọi mỗi thể hiện <strong>một lần mỗi vòng, ngoài <code>IF</code>/<code>CASE</code></strong>, đầu vào suy từ trạng thái — luật đó
xoá luôn nghĩa vụ phải nhớ. Ngoại lệ hợp lệ duy nhất là khối <strong>được thiết kế</strong> để gọi trong nhánh — nhiệm vụ
của TcOpen tự trả về khi thôi được gọi (mục Q.3) — và ngoại lệ đó phải ghi <code>CỐ Ý</code> ở dòng gọi.</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — một báo động mỗi trạm, cái sau đè cái trước.</strong>
<strong>Người ta làm gì:</strong> bộ xử lý báo động của bài hội thảo giữ <strong>một</strong> mã và <strong>một</strong> dòng chữ cho mỗi trạm; báo
động mới ghi đè cái cũ.
<strong>Cái giá:</strong> trạm chiết báo <em>&quot;không có lưu lượng&quot;</em> rồi mười giây sau <em>&quot;quá giờ&quot;</em> — màn hình chỉ còn <em>&quot;quá giờ&quot;</em>,
và <strong>nguyên nhân đầu tiên mất</strong>.
<strong>Ranh giới:</strong> giữ <strong>báo động đầu tiên</strong> riêng — <code>FirstAlarmCode</code> ở Phụ lục P mục P.9 — vì lần hỏng đầu là
lần đáng điều tra nhất (Chương 51).</p>
</blockquote>
<blockquote>
<p>⚖ <strong>NGOÀI HIỆN TRƯỜNG — đổi chủ thì giữ nguyên ngõ ra.</strong>
<strong>Người ta làm gì:</strong> thư viện RefPLC-F cho thiết bị <strong>giữ nguyên trạng thái</strong> khi quyền điều khiển đổi chủ.
<strong>Vì sao:</strong> ở nhà máy quá trình, bơm dừng giữa chừng chỉ vì người vận hành cầm quyền là một sự cố.
<strong>Ranh giới:</strong> máy — người mới cầm quyền chưa chắc biết thiết bị đang chạy — thì <strong>dừng khi giao cho người</strong>
(mục Q.4). Mang thư viện quá trình sang máy thì phải đổi đúng chỗ này.</p>
</blockquote>
<p>Một chỗ nữa đã nói ở mục Q.3: xy-lanh <strong>không cảm biến</strong> trong mẫu PackML của hãng — đặt tên theo đúng nghĩa,
và không cho bước sau chuyển theo nó ở chỗ có va chạm.</p>
<hr>
<h2 id="q10-bng-cht-gp-trong-mã-ngưi-khác-nó-là-gì">Q.10 Bảng chốt — gặp trong mã người khác, nó là gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn gặp</th>
<th>Nó là</th>
<th>Đọc ở</th>
</tr>
</thead>
<tbody><tr>
<td>Thư mục <code>01_Input</code>, <code>02_Output</code>, <code>03_Auto</code>… lặp lại ở mỗi trạm</td>
<td>Khung trạm của nhà tích hợp — chia theo chức năng</td>
<td>Q.2, cách 1</td>
</tr>
<tr>
<td><code>Machine</code> → <code>EquipmentModules</code> → <code>Components</code></td>
<td>Phân cấp ISA-88 / PackML</td>
<td>Q.2, cách 2 · Q.6</td>
</tr>
<tr>
<td>Chương trình chính hai dòng, gọi một <em>context</em></td>
<td>Khung đối tượng — chế độ là nhiệm vụ loại trừ nhau</td>
<td>Q.2, cách 3</td>
</tr>
<tr>
<td>Trạm nhận quản lý chế độ, báo động qua <code>FB_init</code></td>
<td>Ghép qua giao diện</td>
<td>Q.2, cách 4</td>
</tr>
<tr>
<td>Một hàm cho mọi xy-lanh, trạng thái trong mảng toàn cục, đếm xung 100 ms</td>
<td>Kiểu tiết kiệm bộ nhớ của CPU đời cũ — thời gian sai tới ±100 ms</td>
<td>Q.3, cách 1</td>
</tr>
<tr>
<td>Bốn kiểu dữ liệu <code>…Cmd</code>, <code>…Cfg</code>, <code>…Sts</code>, <code>…HMI</code> cho mỗi thiết bị</td>
<td>Thành phần bốn cấu trúc</td>
<td>Q.3, cách 3</td>
</tr>
<tr>
<td><code>_clamp1.MoveToWork().Done</code> gọi trong nhánh <code>IF</code></td>
<td>Nhiệm vụ tự trả về — hợp lệ với khối được thiết kế như thế</td>
<td>Q.3, cách 4</td>
</tr>
<tr>
<td><code>switchOffOnError</code>, <code>abortModeOnError</code></td>
<td>Chính sách lỗi là tham số</td>
<td>Q.3, cách 5</td>
</tr>
<tr>
<td><code>PermOK</code>, <code>IntlkOK</code>, <code>NBPermOK</code>, <code>NBIntlkOK</code></td>
<td>Cho phép / liên động × vượt được / không</td>
<td>Q.4</td>
</tr>
<tr>
<td><code>IF Step(10, TRUE, &#39;…&#39;) THEN … StepCompleteWhen(…)</code></td>
<td>Đăng ký bước — thứ tự chạy là thứ tự dòng</td>
<td>Q.5, cách 2</td>
</tr>
<tr>
<td>Hàng chục chuỗi SFC nhỏ đánh chữ cái, một khối ladder gọi tất cả</td>
<td>Mỗi cụm một chuỗi</td>
<td>Q.5, cách 4</td>
</tr>
<tr>
<td>Trạng thái số 0–17, lệnh 1–10, chế độ 1–3</td>
<td>PackML</td>
<td>Q.6</td>
</tr>
<tr>
<td>Khối <code>Warning</code>, <code>Tip</code> cạnh khối <code>Alarm</code></td>
<td>Ba kênh thông điệp</td>
<td>Q.7</td>
</tr>
<tr>
<td>Mỗi thiết bị bốn bit lỗi liền nhau</td>
<td>Bố cục số báo động theo thiết bị</td>
<td>Q.7</td>
</tr>
<tr>
<td><code>Shelve</code>, <code>Suppress</code>, <code>Disable</code> trên một báo động</td>
<td>Ba cách làm im báo động — ai làm, bao lâu</td>
<td>Q.7</td>
</tr>
<tr>
<td><code>IF bSimMode THEN itf := fbX_Sim; … ELSE itf := fbX; … END_IF</code></td>
<td>Thay cả thành phần — ⚠ ngõ ra thật đứng ở giá trị cuối</td>
<td>Q.8</td>
</tr>
<tr>
<td><code>RETURN</code> sau báo động; hằng số chu kỳ trong phép cộng dồn</td>
<td>Chỗ cần kiểm hành vi trong vòng quét</td>
<td>Q.9</td>
</tr>
</tbody></table></div>
<h2 id="q11-t-kim">Q.11 Tự kiểm</h2>
<ol>
<li>Mở một dự án TwinCAT bất kỳ bằng <code>tools/tach_ma_plc.py</code>. Đọc <code>_tac_vu.json</code>: có mấy tác vụ, chu kỳ bao
nhiêu, chương trình nào ở tác vụ nào? Tác vụ logic thứ hai — nếu có — có lý do nêu được không (mục Q.2)?</li>
<li>Trong cây thư mục của một dự án, chỉ ra nó chia theo trục nào trong năm trục của mục Q.2. Dấu hiệu nào
cho bạn biết?</li>
<li>Viết lại khối xy-lanh của một dự án bạn đang đọc theo cách 2 của mục Q.3. Thứ gì của khối cũ <strong>không có
chỗ</strong> trong giao diện của <code>FB_Cylinder2Pos</code> — và nó nên về tầng nào?</li>
<li>Với băng tải DP-01, xếp năm điều kiện sau vào bốn ô của mục Q.4: chặn trạm 1 đã nâng · biến tần sẵn sàng ·
máy sau sẵn sàng nhận · kẹp đã hạ hẳn · cửa bảo vệ đóng. Ô nào <strong>không bao giờ</strong> được chứa cửa bảo vệ?</li>
<li>Chạy thử <code>FB_DeviceOut</code> trên bộ mô phỏng: liên động mất rồi trở lại khi lệnh mức vẫn còn. Ngõ ra làm gì,
và cờ nào giải thích được điều đó cho người đứng máy?</li>
<li>Một khung trình tự chạy bước theo thứ tự dòng mã. Bạn chèn một bước số <code>15</code> vào <strong>cuối</strong> tệp. Nó chạy lúc
nào (mục Q.5)?</li>
<li>Ánh xạ bảy trạng thái DP-01 sang PackML. Vì sao <code>Hold</code> của DP-01 ánh xạ vào <code>Held</code> chứ không vào
<code>Suspended</code> (mục Q.6)?</li>
<li>Một thư viện có mười một mức thông điệp. Viết bảng ánh xạ về ba mức hiển thị của Chương 44, và nói mức
nào bạn sẽ <strong>không</strong> cho hiện trên màn hình chính (mục Q.7).</li>
<li>Chỉ ra vì sao <em>&quot;thay cả thành phần bằng khối giả&quot;</em> có thể để van thật mở mãi (mục Q.8). Sửa đoạn mã của
chỗ 3 sao cho hết nguy cơ đó.</li>
<li>Trong mã của một trạm, bạn thấy một bước chuyển tiếp bằng quá giờ. Hỏi ba câu nào trước khi kết luận nó
sai (mục Q.9)?</li>
</ol>
<hr>
<h3>Nguồn tham khảo phụ lục Q</h3>
<p>Mã nguồn đọc ngày <strong>2026-11-04</strong>, bản trên nhánh chính tại ngày đó. ⚠ Khung mã nguồn mở đổi theo thời gian —
số dòng, số bước, số ca thử ở trên đúng cho bản đã đọc. Đoạn mã trong phụ lục là <strong>mã viết lại cho DP-01</strong>;
không đoạn nào chép từ các nguồn dưới đây.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Giấy phép</th>
<th>Dùng cho</th>
</tr>
</thead>
<tbody><tr>
<td><strong>TcOpen</strong> — khung thành phần cho TwinCAT 3: lõi (bộ trình tự, thông điệp, nhiệm vụ), khí nén, ứng dụng mẫu</td>
<td>MIT</td>
<td>Q.2, Q.3, Q.5, Q.7</td>
</tr>
<tr>
<td><strong>Beckhoff USA Community</strong> — <em>SPT V4 Samples</em> (khung SPT, quản lý chế độ) · <em>PackML PLC Example</em> · <em>Procedural to SOLID</em> (hội thảo, ba nhánh giai đoạn) · <em>Application Development Sample</em></td>
<td>0BSD · MIT · MIT · 0BSD</td>
<td>Q.2, Q.3, Q.4, Q.6, Q.9</td>
</tr>
<tr>
<td><strong>SIMATIC AX — LPMLV2022</strong> — thư viện PackML của Siemens: hằng số trạng thái, lệnh, chế độ; cấu hình chế độ; khối đèn tháp và tài liệu đi kèm</td>
<td>Giấy phép riêng của Siemens — chỉ trích số liệu tra cứu</td>
<td>Q.6</td>
</tr>
<tr>
<td><strong>ekvip — CNM Example Projects</strong> — khung đối tượng lệnh cho TwinCAT 3</td>
<td>Apache-2.0</td>
<td>Q.3</td>
</tr>
<tr>
<td><strong>SLAC — lcls-twincat-vacuum</strong> — thư viện thiết bị chân không</td>
<td>BSD</td>
<td>Q.4</td>
</tr>
<tr>
<td><strong>MTCS</strong> — hệ điều khiển kính thiên văn, bản công khai</td>
<td>LGPL-3.0</td>
<td>Q.2</td>
</tr>
<tr>
<td><strong>TcUnit</strong> — khung kiểm thử đơn vị cho TwinCAT 3</td>
<td>MIT</td>
<td>Q.8</td>
</tr>
<tr>
<td><strong>RefPLC-A</strong> — trạm lắp ráp, Siemens S7, TIA Portal (SCL, LAD, S7-GRAPH)</td>
<td>⚠ Không có tệp giấy phép — chỉ đọc; không trích mã</td>
<td>Q.2, Q.3, Q.5, Q.7</td>
</tr>
<tr>
<td><strong>RefPLC-B</strong> — khung PackML của một máy rửa xe, TwinCAT 3</td>
<td>0BSD</td>
<td>Q.2, Q.8, Q.9</td>
</tr>
<tr>
<td><strong>RefPLC-C</strong> — thư viện máy dựng giàn mái, TwinCAT 3</td>
<td>⚠ Không có tệp giấy phép — chỉ đọc</td>
<td>Q.2, Q.3</td>
</tr>
<tr>
<td><strong>RefPLC-D</strong> — hai dây chuyền cấp cốc, cân, trộn, đóng nắp, TwinCAT 3</td>
<td>⚠ Không có tệp giấy phép — chỉ đọc</td>
<td>Q.2, Q.8, Q.9</td>
</tr>
<tr>
<td><strong>RefPLC-E</strong> — máy cắt gantry XYZ, TwinCAT 3 + TcUnit</td>
<td>MIT</td>
<td>Q.2, Q.3, Q.8</td>
</tr>
<tr>
<td><strong>RefPLC-F</strong> — thư viện AOI theo quy ước PlantPAx, Rockwell Logix</td>
<td>MIT</td>
<td>Q.4, Q.7, Q.9</td>
</tr>
<tr>
<td>ANSI/ISA-TR88.00.02-2022 — <em>Machine and Unit States</em> (PackML)</td>
<td>Có bản quyền</td>
<td>⚠ Sách <strong>chưa đọc bản gốc</strong>; số trạng thái, lệnh, chế độ lấy từ hai thư viện ở trên và <strong>khớp nhau</strong>. Đối chiếu với bản gốc trước khi dùng cho hợp đồng</td>
</tr>
<tr>
<td>ANSI/ISA-18.2 · IEC 62682 — quản lý hệ thống báo động</td>
<td>Có bản quyền</td>
<td>Khái niệm <em>gác</em>, <em>chặn theo thiết kế</em>, <em>vô hiệu</em> — như khối của RefPLC-F hiện thực; ⚠ chưa đối chiếu bản gốc</td>
</tr>
</tbody></table></div>
</div>
</div>

<button id="top-btn" onclick="window.scrollTo({top:0,behavior:'smooth'})"
        title="Về đầu trang">↑</button>

<script>
  var tocEl = document.getElementById('toc');

  // Highlight mục lục khi scroll
  const headings = document.querySelectorAll('h1, h2, h3');
  const tocLinks = document.querySelectorAll('#toc a');

  const observer = new IntersectionObserver(entries => {
    entries.forEach(entry => {
      if (entry.isIntersecting) {
        const id = entry.target.id;
        tocLinks.forEach(a => {
          a.style.color = a.getAttribute('href') === '#' + id
            ? '#e2e8f0' : '';
          a.parentElement.style.background = a.getAttribute('href') === '#' + id
            ? '#2a2d3e' : '';
        });
      }
    });
  }, { rootMargin: '-10% 0px -80% 0px' });

  headings.forEach(h => {
    if (h.id) observer.observe(h);
  });

  // Đóng/mở mục lục. Máy tính: thu sidebar, nhớ lựa chọn. Mobile: drawer như cũ.
  var tocToggle = document.getElementById('toc-toggle');
  var mobileToc = window.matchMedia('(max-width: 820px)');
  function tocIsOpen() {
    return mobileToc.matches ? tocEl.classList.contains('open') : !document.body.classList.contains('toc-closed');
  }
  function syncTocButton() {
    var open = tocIsOpen();
    var label = open ? 'Đóng mục lục' : 'Mở mục lục';
    tocToggle.setAttribute('aria-expanded', open ? 'true' : 'false');
    tocToggle.setAttribute('aria-label', label);
    tocToggle.title = label;
    tocToggle.textContent = open && !mobileToc.matches ? '«' : '☰';
  }
  try {
    if (localStorage.getItem('book-toc-closed') === '1') document.body.classList.add('toc-closed');
  } catch (err) { /* trình duyệt chặn lưu trữ: mặc định mở */ }
  tocToggle.addEventListener('click', function () {
    if (mobileToc.matches) {
      tocEl.classList.toggle('open');
    } else {
      var closed = document.body.classList.toggle('toc-closed');
      try { localStorage.setItem('book-toc-closed', closed ? '1' : '0'); } catch (err) { /* bỏ qua */ }
    }
    syncTocButton();
  });
  document.getElementById('toc-backdrop').addEventListener('click', function () {
    tocEl.classList.remove('open');
    syncTocButton();
  });
  if (mobileToc.addEventListener) mobileToc.addEventListener('change', syncTocButton);
  syncTocButton();

  // Trên mobile: đóng drawer mục lục ngay khi chọn một mục
  tocLinks.forEach(a => {
    a.addEventListener('click', () => {
      if (window.matchMedia('(max-width: 820px)').matches) {
        tocEl.classList.remove('open');
        syncTocButton();
      }
    });
  });

  // Ẩn/hiện nút top
  window.addEventListener('scroll', () => {
    document.getElementById('top-btn').style.opacity =
      window.scrollY > 400 ? '1' : '0';
  });

  // Đóng drawer bằng phím Esc
  document.addEventListener('keydown', (e) => {
    if (e.key === 'Escape') { tocEl.classList.remove('open'); syncTocButton(); }
  });
</script>
</body>
</html>
