| `DI_StartPB`, `DI_StopPB` — nút bấm | ❌ Không | Tiếp điểm cơ khí thuần |
| `DI_EStopOK`, `DI_Door1Closed` — tín hiệu an toàn | ⚠⚠ **Không** | Xem cảnh báo bên dưới |
| `DI_AirOK` — công tắc áp suất | Tuỳ | Nếu thay bằng cảm biến áp suất IO-Link thì đọc được **giá trị áp thật**, không chỉ đạt/không đạt — hữu ích cho bài toán ở Chương 22 mục 22.9 |

> ⚠⚠ **NGUY HIỂM — IO-Link thông thường không dùng cho chức năng an toàn**
> `DI_EStopOK`, `DI_Door1Closed`, `DI_CurtainOK` đến từ **rơ-le an toàn phần cứng** (Chương 47).
> Truyền tín hiệu an toàn qua một kênh truyền thông đòi hỏi giao thức an toàn chuyên dụng và thiết bị
> được chứng nhận — đây là cùng nguyên tắc với I/O phân tán ở Chương 8 mục 8.5.
>
> **Không tự làm.** Việc này do người có thẩm quyền thiết kế.

Hàng cuối bảng đáng chú ý: đổi công tắc áp suất (một bit đạt/không đạt) lấy cảm biến áp suất đọc được
giá trị thật sẽ biến bài toán "vì sao trạm 1 chậm vào buổi trưa" từ **giả thuyết** thành **số liệu**.
Đó là ví dụ rõ nhất của việc lớp cảm biến thông minh trả về giá trị gì.

---

## 12.9 Khác biệt giữa các hãng

IO-Link là **chuẩn mở** (IEC 61131-9), nên thiết bị của hãng này cắm vào master của hãng khác được.
Nhưng công cụ cấu hình và cách tích hợp thì khác nhau.

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ **Tính tương thích chéo** | Đây là **điểm mạnh thật** của IO-Link: cảm biến của bất kỳ hãng nào cũng dùng được với master của hãng khác, nhờ tệp IODD chuẩn |
| Công cụ cấu hình | Siemens, Rockwell, Mitsubishi, Beckhoff đều tích hợp cấu hình IO-Link vào phần mềm lập trình của mình; giao diện khác nhau |
| Khối chức năng đọc/ghi tham số | Mỗi hệ một bộ khối riêng, tên và tham số khác nhau — tra Phụ lục A |
| ⚠ Cách lưu và nạp lại tham số | Có hệ làm gần như tự động, có hệ cần cấu hình từng cổng. **Đây là tính năng chính của chương này — kiểm nó có và đã bật chưa** |
| Nạp tệp IODD | Quy trình khác nhau; ⚠ tệp IODD phải lưu cùng dự án (Chương 54) |
| Master độc lập với mạng phía trên | Cùng một master thường có bản cho PROFINET, EtherNet/IP, EtherCAT… — chọn theo mạng bạn đang dùng (Chương 40) |

---

## 12.10 Bẫy thường gặp

### 🔍 BẪY 1 — Tưởng IO-Link là bus trường

**Hiện tượng:** thiết kế sai kiến trúc mạng — ví dụ định nối nhiều cảm biến vào chung một đường, hoặc
tính khoảng cách như cáp mạng.
**Cách sửa:** IO-Link là **điểm–điểm**, mỗi thiết bị một cổng, và nó nằm **dưới** bus trường
(mục 12.3).

### 🔍 BẪY 2 — Không bật chế độ lưu và nạp lại tham số

**Hiện tượng:** thay cảm biến vẫn phải chỉnh tay — tức là **mất đúng lợi ích lớn nhất** mà bạn đã trả
tiền để có.
**Cách sửa:** lưu bộ tham số vào master sau khi chỉnh xong, và bật chế độ nạp lại tự động (mục 12.4).

### 🔍 BẪY 3 — Không sao lưu cấu hình master

**Hiện tượng:** master hỏng, thay cái mới, và **mất tham số của mọi cảm biến trên nó** cùng lúc. Tệ
hơn nhiều so với mất một cảm biến.
**Cách sửa:** cấu hình master và tệp IODD nằm trong bản sao lưu dự án, và bản sao lưu đó phải **đã
thử khôi phục** (Chương 54).

### 🔍 BẪY 4 — Đọc tham số ở mỗi vòng quét

**Hiện tượng:** thời gian quét biến động; đôi khi vọt lên và kích watchdog (Chương 20, mục 20.5).
**Cách sửa:** đọc theo **chu kỳ chậm** — vài giây tới vài phút (mục 12.6).

### 🔍 BẪY 5 — Đưa cảnh báo độ dự trữ tín hiệu vào mức "cấm chạy"

**Hiện tượng:** máy dừng vì một cảm biến vẫn đang hoạt động bình thường; sau ba lần, người ta **vô
hiệu hoá** cảnh báo — và mất luôn giá trị của nó.
**Cách sửa:** cảnh báo sớm thuộc mức **"cảnh báo, vẫn chạy"** (mục 12.5, Chương 48 mục 48.6).

### 🔍 BẪY 6 — Dùng IO-Link cho tín hiệu an toàn

**Hiện tượng:** thiết kế tưởng đạt yêu cầu an toàn nhưng không đạt — và điều đó chỉ lộ ra khi có kiểm
định, hoặc khi có tai nạn.
**Cách sửa:** ⚠⚠ tín hiệu an toàn cần giao thức an toàn và thiết bị được chứng nhận (mục 12.8,
Chương 47).

### 🔍 BẪY 7 — Dùng IO-Link cho mọi thứ vì "hiện đại hơn"

**Hiện tượng:** chi phí tăng, cấu hình phức tạp thêm, mà reed xy-lanh thì chẳng có tham số nào để
lưu.
**Cách sửa:** dùng cho cảm biến **thật sự hưởng lợi**; phần còn lại dùng ngõ vào thường (mục 12.7).

### 🔍 BẪY 8 — Triển khai mà không đào tạo đội bảo trì

**Hiện tượng:** cảm biến hỏng lúc hai giờ sáng, master báo "sai loại thiết bị", và người thợ **không
biết thông báo đó nghĩa là gì**. Thời gian dừng máy dài hơn cả trước khi có IO-Link.
**Cách sửa:** đào tạo và tài liệu là **một phần của quyết định triển khai**, không phải việc làm sau
(mục 12.7).

### 🔍 BẪY 9 — Diễn giải byte dữ liệu quá trình bằng kiểu số

**Hiện tượng:** một byte gói nhiều bit trạng thái hiện ra thành số vô lý.
**Cách sửa:** dùng `BYTE`/`WORD` cho tập cờ, và diễn giải theo tài liệu thiết bị (Chương 11, mục 11.2).

---

## 12.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| IO-Link là gì | Giao thức **điểm–điểm** từ thiết bị tới cổng master |
| Có phải bus trường không | ❌ **Không** — nó nằm **dưới** bus trường |
| Cáp dùng loại gì | ⭐ **Cáp cảm biến ba lõi thông thường** |
| Ba loại dữ liệu | Quá trình · **tham số** · **chẩn đoán** |
| Lợi ích lớn nhất | ⭐ **Thay thiết bị, tham số tự nạp** — và **phát hiện lắp nhầm loại** |
| Số liệu chẩn đoán đáng giá nhất | ⭐ **Độ dự trữ tín hiệu** — cảnh báo sớm |
| Cảnh báo sớm xếp mức nào | **"Cảnh báo, vẫn chạy"** — không phải "cấm chạy" |
| Đọc tham số bao lâu một lần | **Vài giây tới vài phút** — không phải mỗi vòng quét |
| Byte dữ liệu quá trình khai kiểu gì | `BYTE`/`WORD` nếu là tập cờ |
| Phải sao lưu gì | ⚠ **Cấu hình master + tệp IODD**, cùng dự án |
| Không đáng dùng khi | Cảm biến không tham số · máy nhỏ · cần rất nhanh · khoảng cách xa |
| ⚠ Không được dùng cho | ⚠⚠ **Tín hiệu an toàn** |
| Đi kèm quyết định triển khai | **Đào tạo và tài liệu** cho đội bảo trì |
| ⭐⭐ Thiết bị IO-Link có mấy chế độ | **Hai** — IO-Link đầy đủ, và ⭐ **SIO: cảm biến số thường** |
| Ở chế độ SIO cắm vào đâu | ⭐ **Module DI thường** — đặc tính điện theo **IEC 61131-2 kiểu 1** (Chương 9) |
| Chọn chế độ bằng gì | ⭐ **Cấu hình**, không phải đấu dây — cùng một sợi cáp 3 dây |
| ⭐ Hệ quả mua sắm | **Không phải quyết định một lần** — mua thiết bị có IO-Link, nâng cấp module sau |
| Cách áp dụng hợp lý | Trộn — IO-Link cho cảm biến hưởng lợi, ngõ vào thường cho phần còn lại |

---

## 12.12 Tự kiểm

1. Nêu năm thứ mà PLC **không** biết được về một cảm biến số thông thường.
2. ⭐ IO-Link khác bus trường ở bốn điểm nào? Vì sao gọi nó là lớp "nằm dưới" bus trường?
3. Kể ba loại dữ liệu của IO-Link. Hai loại nào mà lớp đấu nối truyền thống hoàn toàn không có?
4. ⭐ Mô tả quy trình bốn bước khi cắm một thiết bị mới vào cổng IO-Link. Hai vấn đề nào được giải
   quyết cùng lúc?
5. Cơ chế nạp lại tham số tự động cần ba điều kiện gì để hoạt động? Điều kiện nào hay bị bỏ quên nhất
   và hậu quả là gì?
6. ⭐ Vì sao **độ dự trữ tín hiệu** là số liệu chẩn đoán đáng giá nhất? Mô tả cách một cảm biến quang
   bị bẩn dần hành xử với và không có số liệu này.
7. Vì sao cảnh báo độ dự trữ tín hiệu nên xếp vào mức "cảnh báo, vẫn chạy" chứ không phải "cấm chạy"?
8. Vì sao không được đọc dữ liệu tham số ở mỗi vòng quét?
9. Nêu bốn tình huống IO-Link **không** đáng dùng. Trên DP-01, cảm biến nào không nên dùng IO-Link và
   vì sao?
10. ⭐ Vì sao "đội bảo trì chưa quen" là lý do nghiêm túc để cân nhắc, và nghĩa vụ nào đi kèm quyết
    định triển khai IO-Link?
11. ⭐⭐ Nêu **hai chế độ** của một thiết bị IO-Link. Ở chế độ thứ hai nó cắm vào loại module nào, và
    theo đặc tính điện của tiêu chuẩn nào?
12. ⭐ Vì sao chế độ SIO làm câu hỏi *"có nên dùng IO-Link không"* **không còn là quyết định một lần**?
    ⚠ Nêu cái giá của việc mua cảm biến **không** có IO-Link để tiết kiệm hôm nay.
13. ⚠ Ở chế độ SIO, **ba** tính năng nào của IO-Link **không** còn?

> Câu 2, 4, 6 và 10 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: **giá trị thật của lớp
> cảm biến thông minh không phải là dữ liệu — mà là biến những hỏng hóc im lặng thành thứ phát hiện
> được.**

---

### Chương tiếp theo

Chương 13 — **Chọn PLC & dựng bàn thực hành của riêng bạn**. Bạn đã có đủ hình dung về phần cứng: PLC,
module I/O, cảm biến, và lớp cảm biến thông minh. Chương sau là chương quyết định: chọn gì cho dự án
thật, và mua gì để tự học.

### Nguồn tham khảo chương 12

- IEC 61131-9 — *Programmable controllers, Part 9: Single-drop digital communication interface for
  small sensors and actuators (SDCI)* — đây là tiêu chuẩn của IO-Link. *(tiêu chuẩn có bản quyền)*
- **Đặc tả IO-Link và tài liệu IODD** do tổ chức chuẩn hoá IO-Link công bố — dùng cho cấu trúc dữ
  liệu, quy trình nhận dạng thiết bị, và định dạng tệp mô tả thiết bị.
- Tài liệu master IO-Link và tài liệu tích hợp của từng hệ trong Phụ lục A — dùng cho khối chức năng
  đọc/ghi tham số và ⚠ **cách bật chế độ lưu và nạp lại tham số**, vốn khác nhau giữa các hệ.
- Datasheet của từng cảm biến IO-Link — dùng cho cách diễn giải byte dữ liệu quá trình và danh sách
  tham số chẩn đoán có sẵn.
- Bảng I/O của DP-01 — Phụ lục J; bảng đánh giá ở mục 12.8 lấy danh sách cảm biến từ đó.
- ⭐ **IO-Link Interface and System Specification v1.1.3** *(IEC 61131-9 / SDCI)* — §6 *Standard Input
  and Output (SIO)*: thiết bị **bỏ qua tầng truyền thông** và đưa thẳng tín hiệu DI/DO ra ngoài; chuyển
  chế độ bằng **cấu hình người dùng**; ⭐ đặc tính DI/DO lấy theo **IEC 61131-2 kiểu 1**. §12 *Holistic
  view on Data Storage* — tên chuẩn của cơ chế **kho tham số** ở mục 12.4.

> ⚡ Bảng ở mục 12.8 là **kết quả cân nhắc cho máy mẫu DP-01**, không phải khuyến nghị chung. Với máy
> có nhiều cảm biến cần chỉnh tham số, hoặc cảm biến nằm ở chỗ khó với tới, cán cân nghiêng về IO-Link
> mạnh hơn nhiều. Ngược lại, một máy toàn reed xy-lanh và công tắc hành trình thì gần như không được
> lợi gì.

<!-- SECTION: ch13_chon_plc_va_ban_thuc_hanh -->
---

<div id="ch13_chon_plc_va_ban_thuc_hanh"></div>

# Chương 13 — Chọn PLC & dựng bàn thực hành của riêng bạn

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Phần thứ hai của chương hướng dẫn **tự dựng một bàn thực hành có đấu điện lưới**. Điện lưới giết
> người, và một bàn tự dựng không có ai kiểm định thay bạn.
>
> Chương này **không**:
> - không thay thế **kiến thức an toàn điện** — nếu bạn chưa đọc Chương 3, dừng lại và đọc trước;
> - không thay thế **quy định của cơ sở** nơi bạn đặt bàn (trường, xưởng, nhà);
> - không cho phép bạn tự kết luận bàn của mình là an toàn.
>
> Phần đấu nối từ ổ cắm điện lưới tới bộ nguồn phải do **người có thẩm quyền** làm hoặc kiểm tra —
> người có chuyên môn điện và được phép làm việc đó ở nơi bạn đang ở. Phần 24 V phía sau bộ nguồn thì
> bạn tự làm được, và mục 13.7 chỉ rõ ranh giới ấy.
>
> ⚡ **Thông tin có hạn sử dụng.** Chương này nhắc tới dòng sản phẩm, chính sách bản quyền phần mềm và
> mức giá tương đối. **Ba thứ đó đổi liên tục.** Mọi con số và tình trạng sản phẩm phải được kiểm lại
> trên trang chính thức của hãng tại thời điểm bạn đọc (Phụ lục G).

---

## 13.1 Hai câu hỏi, hai chương khác nhau

Chương này trả lời hai câu hỏi tách biệt, đừng lẫn chúng:

| | Câu hỏi | Ai hỏi | Mục |
|---|---|---|---|
| **A** | Chọn PLC nào cho **dự án thật** của khách hàng? | Người đi làm | 13.2–13.5 |
| **B** | Mua gì để **tự học** ở nhà, với tiền của mình? | Người mới vào nghề | 13.6–13.9 |

Tiêu chí của hai câu này **gần như không giao nhau**. PLC tốt nhất để học có thể là lựa chọn tệ cho
dự án, và ngược lại. Nhầm hai câu là lý do nhiều người mua nhầm thiết bị đầu tiên.

---

## 13.2 Bảy tiêu chí chọn PLC cho dự án thật

Xếp theo thứ tự **thường bị bỏ qua nhiều nhất ở cuối**, không phải theo tầm quan trọng.

### 1. Số I/O — và dự phòng

Đếm từ bảng I/O (Chương 23), cộng **20 % dự phòng** (Chương 8, mục 8.3). Tách riêng theo loại: DI,
DO, AI, AO, và các kênh chuyên biệt như đếm tốc độ cao.

> ⚠ Đếm cả những thứ người ta hay quên: tín hiệu bắt tay với máy bên cạnh, tín hiệu báo lên hệ thống
> trên, ngõ vào từ mạch an toàn để PLC **biết** trạng thái, đèn báo và còi, nút bấm ở nhiều vị trí.

### 2. Loại I/O

Từ Chương 9: ngõ vào sink hay source, ngõ ra rơ-le hay transistor. Đây là quyết định **lúc mua**, sửa
sau nghĩa là thay module và đấu lại dây.

### 3. Thời gian quét cần thiết

Từ Chương 10 và Chương 18: tính tần số tín hiệu nhanh nhất phải bắt được, so với thời gian quét dự
kiến. Nếu vào vùng cần bộ đếm tốc độ cao thì **CPU phải có kênh HSC**, và số kênh phải đủ.

### 4. Mạng

Máy có phải nối với gì không — máy bên cạnh, hệ thống trên, biến tần, I/O phân tán? Nếu có thì:

- cổng mạng **có sẵn trên CPU** hay phải mua module thêm;
- giao thức nào — và **phía bên kia dùng gì** (Chương 40, Chương 42);
- nếu dùng I/O phân tán, mạng đó có phù hợp không (Chương 8, mục 8.5).

### 5. Hệ sinh thái phần mềm

| Câu hỏi | Vì sao quan trọng |
|---|---|
| Phần mềm có **miễn phí** không, hay phải mua bản quyền? | Ảnh hưởng cả chi phí dự án và **khả năng khách hàng tự sửa máy** |
| Bản quyền tính theo máy tính, theo người, hay theo dự án? | Đội bảo trì của khách có được cấp bản quyền không? |
| Có hỗ trợ **ngôn ngữ** bạn định dùng không? | Không phải dòng CPU nào cũng có Structured Text (Chương 20, mục 20.8) |
| Có mô phỏng không cần phần cứng không? | Quyết định bạn kiểm thử được bao nhiêu trước khi có máy (Chương 50) |
| Tài liệu và cộng đồng | Chỗ bạn tra khi kẹt lúc hai giờ sáng |

> ⚠⚠ **Câu hỏi bản quyền là câu hỏi bàn giao, không phải câu hỏi kỹ thuật.**
> Nếu khách hàng không có bản quyền phần mềm, họ **không mở được chương trình của chính máy họ**. Khi
> máy hỏng và bạn không liên lạc được, dây chuyền của họ dừng. Đây phải là một điều khoản trong hợp
> đồng, bàn từ đầu — không phải phát hiện lúc bàn giao (Chương 54).

### 6. ⭐ Khả năng cung ứng dài hạn

Tiêu chí bị bỏ qua nhiều nhất, và là tiêu chí gây thiệt hại lớn nhất về sau.

Một cỗ máy công nghiệp sống 10–20 năm. Câu hỏi phải hỏi **trước khi mua**:

- Dòng sản phẩm này còn được sản xuất bao lâu nữa? Hãng có công bố lộ trình không?
- Mua được **ở địa phương** không, hay phải nhập và chờ nhiều tuần?
- Khi CPU hỏng lúc 2 giờ sáng, **bao lâu có hàng thay**?
- Phụ tùng có sẵn trên thị trường không?

> ⚠ **Một CPU rẻ hơn nhưng phải chờ sáu tuần để thay là CPU đắt hơn nhiều.**
> Chi phí thật là **thời gian dừng máy**, không phải giá mua. Với dây chuyền sản xuất, một ngày dừng
> có thể vượt giá trị cả cái tủ điện.

Hệ quả thực dụng: nhiều đơn vị **chuẩn hoá theo một hãng** cho toàn nhà máy, dù hãng đó không tối ưu
cho mọi máy. Họ đổi tính tối ưu lấy: trữ phụ tùng chung, đội bảo trì chỉ cần biết một hệ, một bộ bản
quyền phần mềm. Đó thường là quyết định đúng.

### 7. Khách hàng đã chuẩn hoá theo hãng nào

Câu hỏi này **thường quyết định tất cả** những câu trên. Nếu nhà máy đã có ba mươi máy dùng một hãng,
máy thứ ba mươi mốt gần như chắc chắn phải cùng hãng — dù bạn thấy hãng khác hợp hơn.

**Hỏi câu này trước tiên.** Nó thuộc về đặc tả (Chương 23), và nó tiết kiệm cho bạn cả buổi so sánh
vô ích.

---

## 13.2b ⭐ Ba tiêu chí nữa — ít được nhắc, và mỗi cái từng làm hỏng một dự án

Bảy tiêu chí ở mục 13.2 là những thứ ai cũng nghĩ tới. Ba tiêu chí dưới đây ⚠ **hay bị bỏ cho tới
lúc đã mua hàng**, và khi ấy sửa rất đắt.

### 8. ⚠ Môi trường lắp đặt — hỏi trước khi chọn, không phải sau

⭐ **Bộ điều khiển công nghiệp thông dụng có dải nhiệt độ làm việc quanh 0–55 °C.** Con số đó nghe
rộng rãi cho tới khi bạn nhớ rằng nó là ⚠ **nhiệt độ TRONG TỦ, không phải trong xưởng**.

| Yếu tố | Hỏi gì | ⚠ Hậu quả nếu bỏ qua |
|---|---|---|
| ⭐⭐ **Nhiệt độ trong tủ** | Tủ đặt ở đâu, có nắng chiếu không, có quạt/điều hoà không, mùa hè cao nhất bao nhiêu | Tủ kín cạnh lò nung dễ vượt 55 °C. ⚠ CPU không cháy ngay — nó **chạy sai lúc nóng nhất**, tức là lúc sản lượng cao nhất |
| **Bụi và hơi ẩm** | Môi trường có bụi dẫn điện, hơi dầu, hơi hoá chất không | Cấp bảo vệ của tủ, và cần lọc hay làm mát kín |
| **Rung động** | Máy có búa, máy dập, hay đặt cạnh thiết bị rung | Đầu nối long ra sau vài tháng — kiểu lỗi chập chờn ở Chương 51 mục 51.8 |
| ⚠ **Quy định riêng của nhà máy** | Nhà máy có yêu cầu riêng về chứng nhận, về hãng được duyệt, về cấp bảo vệ không | ⭐ Biết **trước khi báo giá**, không phải lúc nghiệm thu |

> ⭐ **Đo, đừng đoán.** Đặt một nhiệt kế ghi dữ liệu trong tủ của một máy tương tự, chạy một ngày hè.
> ⚠ Con số thật thường cao hơn ước lượng 10–15 °C, vì trong tủ còn có biến tần và bộ nguồn toả
> nhiệt (Chương 49).

### 9. ⭐ Bộ nhớ — và cách ước lượng khi chưa viết dòng nào

Câu hỏi *"cần bao nhiêu bộ nhớ"* nghe như không trả lời được trước khi viết chương trình. ⭐ Có một
**quy tắc ngón tay cái** để ước lượng thô:

```text
Bộ nhớ chương trình  ≈  5 word × số thiết bị số  +  25 word × số thiết bị analog
```

Với máy mẫu DP-01 (Phụ lục J): khoảng 40 tín hiệu số và 7 tín hiệu analog.

```text
≈ 5 × 40  +  25 × 7  =  200 + 175  =  375 word
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Ứng dụng **thiên về tuần tự** — đóng cắt, liên động, trình tự bước |
| ⚠ **Không áp dụng cho** | Chương trình nặng tính toán, xử lý chuỗi, hay nhiều khối chuyển động — ⭐ **khó ước lượng hơn nhiều**, phải tra bảng chi phí lệnh của hãng |
| ⭐ Dùng để làm gì | **Loại nhanh** các CPU quá nhỏ. ⚠ **Không** dùng để chọn CPU vừa khít |
| ⭐⭐ Hệ số dự phòng | ⚠ **Nhân đôi**. Máy nào cũng phình ra: thêm báo động, thêm chế độ, thêm thống kê (mục 13.2 tiêu chí 1) |

⚠ Và nhớ **bộ nhớ dữ liệu là chuyện khác**: nếu máy phải giữ lịch sử — số liệu năng suất theo giờ,
theo ca, theo ngày (Chương 55 mục 55.7c) — thì **kích thước bảng dữ liệu mới là thứ quyết định chọn
CPU nào**, chứ không phải số dòng lệnh.

> ⚡ **Một chi tiết về thời gian quét mà bảng thông số hay giấu:** ⚠ **có CPU nhanh ở lệnh logic
> nhưng chậm ở lệnh xử lý dữ liệu.** Con số *"0,05 µs mỗi lệnh"* trên tờ quảng cáo gần như luôn là
> ⭐ **lệnh bit**. Nếu chương trình của bạn nhiều phép tính, phải tra bảng chi phí **từng nhóm lệnh**
> (Chương 10, Phụ lục K.5).

### 10. I/O tại chỗ hay ở xa

| | **Tại chỗ** — module cắm cạnh CPU | **Ở xa** — cụm I/O nối qua mạng |
|---|---|---|
| ⭐ Được gì | Nhanh nhất, đơn giản nhất, ít thứ hỏng | ⭐⭐ **Tiết kiệm dây rất nhiều** khi máy dài hoặc có nhiều cụm rời |
| ⚠ Mất gì | ⚠ Tốn dây khi thiết bị ở xa tủ | ⚠ Thêm một mạng phải cấu hình và chẩn đoán · ⭐ **thêm trễ**, và trễ đó cộng vào chuỗi trễ ở Chương 32 mục 32.6 |
| Phải hỏi trước | Tủ cách thiết bị xa nhất bao nhiêu mét | ⭐ CPU có **hỗ trợ I/O từ xa** không, qua giao thức nào, khoảng cách và tốc độ tối đa (Chương 40) |

> ⭐ **Câu hỏi quyết định rất đơn giản: có cụm thiết bị nào cách tủ trên ~10 m và có từ 8 tín hiệu
> trở lên không?** Có thì cân nhắc I/O từ xa; không thì đừng thêm một mạng vào máy chỉ để cho hiện
> đại.

---

## 13.3 Bảng đối chiếu các hệ phổ biến

Nêu tên để bạn **biết đường tra và so sánh**, không phải để khuyến nghị. Cột "đặc điểm" là những thứ
tương đối ổn định; **mọi số liệu cụ thể phải lấy từ catalogue hiện hành**.

| Hệ | Dòng cho máy nhỏ–vừa | Phần mềm | Đặc điểm đáng cân nhắc |
|---|---|---|---|
| **Siemens** | S7-1200, S7-200 SMART | TIA Portal | Hệ sinh thái rất rộng, tài liệu và cộng đồng nhiều; PROFINET chủ đạo; ⚠ bản quyền phần mềm là khoản chi đáng kể |
| **Mitsubishi** | FX5U / iQ-F | GX Works3 | Rất phổ biến ở máy châu Á và ở Việt Nam; nhiều máy cũ trong xưởng dùng dòng FX đời trước |
| **Inovance** | H5U, Easy series | AutoShop, InoProShop | ⭐ Giá cạnh tranh, **dễ mua và có hỗ trợ tại Việt Nam**; tích hợp tốt với biến tần và servo cùng hãng (Chương 36, 37) |
| **Rockwell** | Micro800, CompactLogix | Connected Components Workbench, Studio 5000 | Chiếm ưu thế ở Bắc Mỹ; mô hình tag rất mạnh; ⚠ chi phí bản quyền cao ở dòng lớn |
| **Omron** | NX1P, CP2E | Sysmac Studio | Mạnh về chuyển động và tích hợp thị giác máy |
| **Delta** | DVP, AS series | ISPSoft / WPLSoft | Giá thấp, phổ biến ở máy nhỏ và ở thị trường Việt Nam |
| **Beckhoff** | CX series, PLC mềm | TwinCAT | PLC mềm trên PC; EtherCAT; hợp khi cần nhiều trục hoặc tích hợp PC |
| **CODESYS** | Chạy trên phần cứng nhiều hãng | CODESYS Development System | Trung lập hãng, **bám chuẩn IEC 61131-3 sát nhất** — sách dùng làm mốc đối chiếu; học ở đây thì kiến thức chuyển sang hệ khác dễ nhất |

> ⚡ **Cách dùng bảng này cho đúng**
> Đừng chọn theo dòng nào "trông tốt nhất". Hãy đi qua bảy tiêu chí ở mục 13.2 theo thứ tự — bắt đầu
> bằng tiêu chí 7 (khách hàng đã dùng hãng nào) — rồi loại dần. Thường chỉ còn một hoặc hai lựa chọn
> thật, và quyết định trở nên dễ.

---

## 13.4 Bảng công tác chọn PLC

Điền bảng này trước khi hỏi giá. Nó biến một quyết định cảm tính thành một quyết định có căn cứ, và
nó cũng là thứ bạn đưa ra khi cần giải thích lựa chọn cho người khác.

| # | Mục | Trả lời của bạn |
|---|---|---|
| 1 | Khách hàng đã chuẩn hoá theo hãng nào? | |
| 2 | DI / DO / AI / AO cần, đã cộng 20 % | |
| 3 | Kênh chuyên biệt: HSC, ngõ ra xung, cân, nhiệt độ | |
| 4 | Loại ngõ vào (sink/source) và ngõ ra (rơ-le/transistor) | |
| 5 | Tín hiệu nhanh nhất phải bắt — tần số? Cần HSC không? | |
| 6 | Nối với gì, giao thức nào, phía kia dùng gì | |
| 7 | Ngôn ngữ lập trình sẽ dùng (Chương 20, mục 20.6) | |
| 8 | Bản quyền phần mềm: ai trả, khách có được cấp không | |
| 9 | Thời gian có hàng thay khi CPU hỏng | |
| 10 | Dòng này còn sản xuất bao lâu | |
| 11 | Còn khe / còn bộ nhớ để mở rộng không | |

Mục 8, 9, 10 là ba mục hay để trống. Chúng cũng là ba mục gây đau đớn nhất về sau.

> ⭐ **Điền xong bảng này chưa phải là xong việc chọn.** ⚡ Bước kế tiếp là biến lựa chọn đó thành
> **bản đồ khe cắm** — module nào ở khe nào, địa chỉ nào, còn mấy kênh dự phòng — rồi từ đó ra
> **danh mục vật tư** để đặt hàng. ⭐ Hai biểu mẫu: **Phụ lục C.10** và **C.11**; thứ tự chín bước
> của cả giai đoạn: **Chương 23 mục 23.2b**.

---

## 13.5 Sai lầm thường gặp khi chọn

| Sai lầm | Hậu quả |
|---|---|
| Chọn theo giá mua thấp nhất | Thời gian dừng máy và chi phí bản quyền vượt xa khoản tiết kiệm |
| Chọn vừa khít nhu cầu hiện tại | Không mở rộng được; phải đổi CPU khi khách yêu cầu thêm chức năng |
| Quên tính chi phí bản quyền phần mềm | Vượt ngân sách, hoặc khách không tự sửa được máy |
| Không hỏi khách đã dùng hãng nào | Nhà máy phải trữ thêm một loại phụ tùng, đội bảo trì phải học thêm một hệ |
| Chọn dòng sắp ngừng sản xuất | Vài năm sau không mua được phụ tùng |
| Quên kênh chuyên biệt (HSC, ngõ ra xung) | Phát hiện khi lập trình → đổi CPU giữa dự án |

---

## 13.6 Phần B — bàn thực hành: bốn đường học

Chuyển sang câu hỏi thứ hai: **tự học thì mua gì?**

| Đường | Chi phí | Giống thực tế | Giá trị khi phỏng vấn | Hợp với ai |
|---|---|---|---|---|
| **A. PLC mới, dòng nhỏ giá thấp** | Trung bình | ⭐ Cao — phần cứng thật, phần mềm thật | ⭐ Cao — nói được "tôi đã đấu và chạy" | Người quyết tâm theo nghề |
| **B. PLC cũ mua lại** | Thấp | Cao, nhưng ⚠ có thể là đời đã lỗi thời | Trung bình–cao | Người eo hẹp ngân sách, chấp nhận rủi ro |
| **C. PLC mềm + mô phỏng trên máy tính** | ⭐ Rất thấp (thường miễn phí) | Trung bình — **không có phần cứng, không có đấu dây** | Trung bình | Người muốn thử trước khi bỏ tiền |
| **D. Mã nguồn mở trên máy tính nhúng** | Thấp | Thấp về mặt hệ công nghiệp | Thấp cho vị trí PLC | Người thích tự làm, đã biết lập trình |

### Nhận xét thẳng về từng đường

**A — PLC mới dòng nhỏ.** Đường tốt nhất nếu bạn định theo nghề. Bạn chạm vào **cả ba thứ** mà công
việc thật đòi hỏi: phần mềm thật của hãng, phần cứng thật, và **việc đấu dây** — thứ mà không mô
phỏng nào dạy được. Chọn hãng nào thì theo mục 13.3, ưu tiên hãng **phổ biến ở nơi bạn định xin
việc** và **có phần mềm miễn phí hoặc bản dùng thử đủ dùng**.

**B — PLC cũ.** Rẻ và học được nhiều, nhưng ba rủi ro thật: có thể **hỏng sẵn** mà bạn không đủ kinh
nghiệm để biết; có thể **bị khoá mật khẩu** bởi chủ cũ; và phần mềm cho đời cũ có thể **không chạy
trên hệ điều hành hiện tại**. Nếu chọn đường này, ưu tiên dòng vẫn còn được hỗ trợ.

**C — PLC mềm và mô phỏng.** Cách rẻ nhất để biết mình có thích nghề này không. Học được **logic,
trình tự, tư duy máy trạng thái** — phần lớn nội dung Chương 15 tới Chương 30. Không học được: đấu
dây, sink/source, nhiễu, chẩn đoán bằng đồng hồ, và cảm giác về cái tủ điện. ⚠ Đây là **một nửa
nghề**, và nửa còn lại là nửa hay bị hỏi khi phỏng vấn.

**D — mã nguồn mở trên máy tính nhúng.** Học được nhiều về lập trình và về hệ thống, nhưng thứ bạn
làm ra **không phải PLC công nghiệp** — không có độ tin cậy, không có chứng nhận, không có hệ sinh
thái. Thú vị như một dự án cá nhân; đừng nhầm nó với kinh nghiệm PLC khi đi xin việc, và **đừng dùng
nó điều khiển thứ gì có thể gây thương tích**.

> 💡 **MẸO — lộ trình rẻ mà hiệu quả**
> Bắt đầu bằng **C** để xác nhận bạn thích nghề, trong vài tuần. Nếu thích thì chuyển sang **A** với
> một bộ nhỏ. Tổng chi phí thấp hơn mua nhầm ngay từ đầu, và bạn có cả hai loại kinh nghiệm.

---

## 13.7 ⚠ Ranh giới an toàn khi dựng bàn

Trước khi tới danh sách vật tư, phải rõ ranh giới này.

```text
   Ổ cắm điện lưới  ──►  [ Cầu dao + cầu chì ]  ──►  [ Bộ nguồn 24 VDC ]  ──►  24 V
   ╰──────────── VÙNG NGUY HIỂM ────────────────────────────╯    ╰─ VÙNG BẠN TỰ LÀM ─╯
        người có thẩm quyền làm hoặc kiểm tra                    tự làm được sau Ch.3
```

> ⚠⚠ **NGUY HIỂM — điện lưới**
> - **Không đấu điện lưới nếu bạn chưa được đào tạo về an toàn điện.** Nhờ người có chuyên môn làm
>   phần từ ổ cắm tới đầu ra bộ nguồn, rồi bạn làm phần 24 V.
> - **Toàn bộ phần điện lưới phải nằm trong hộp kín**, không có đầu dây hở, không có điểm nào chạm
>   tay vào được khi bàn đang cắm điện.
> - **Có cầu dao và cầu chì** ở đầu vào. Không dùng dây nối trực tiếp không bảo vệ.
> - **Vỏ kim loại phải được nối đất.**
> - **Rút phích cắm trước khi đấu bất cứ thứ gì** — kể cả phần 24 V. Rút hẳn, không chỉ tắt công tắc.
> - Nếu ở nơi có yêu cầu riêng (ký túc xá, xưởng trường, nhà thuê), **hỏi trước**.

Phần 24 V phía sau bộ nguồn an toàn hơn nhiều, và đó là nơi bạn học được gần như mọi thứ về PLC.

---

## 13.8 Danh sách vật tư bàn thực hành

Cấu hình tối thiểu để chạy được các ví dụ trong sách này ở lát cắt 1.

| Hạng mục | Số lượng | Ghi chú |
|---|---|---|
| **PLC dòng nhỏ**, có sẵn DI và DO | 1 | Ưu tiên loại có ngõ ra transistor để thử được xung (Chương 9) |
| **Bộ nguồn 24 VDC**, 2–3 A | 1 | Loại gắn thanh ray, có vỏ kín |
| **Cầu dao + cầu chì** đầu vào | 1 bộ | ⚠ Bắt buộc |
| **Công tắc gạt** làm ngõ vào | 8 | Loại hai vị trí, gắn mặt |
| **Nút nhấn** (NO và NC) | 2 + 1 | ⭐ Có ít nhất **một nút NC** để hiểu Chương 15 |
| **Đèn báo 24 V** làm ngõ ra | 8 | LED, dòng nhỏ |
| **Cảm biến thật**: 1 quang PNP + 1 tiệm cận | 2 | ⭐ Quan trọng — thứ mô phỏng không dạy được (Chương 4) |
| **Thanh ray DIN + cầu đấu** | | Tập đấu dây gọn, đúng cách |
| **Dây điện nhiều màu**, đầu cốt, ống co | | Tập quy ước màu (Chương 3) |
| **Đồng hồ vạn năng** | 1 | ⭐ Không có thì không học được chẩn đoán (Chương 51) |
| Kìm bấm cốt, tuốc-nơ-vít cách điện | | |
| Tấm gỗ hoặc tấm nhôm làm đế | 1 | |

> 💡 **MẸO — hai thứ đừng tiết kiệm**
> **Cảm biến thật** và **đồng hồ vạn năng**. Công tắc gạt giả lập được tín hiệu, nhưng nó không dạy
> bạn PNP/NPN, không dạy dòng rò, không dạy cảm giác khi đèn cảm biến sáng mà bit không lên — đúng
> ba thứ mà người mới hay vấp (Chương 4, Chương 9). Và không có đồng hồ thì bạn chỉ đoán.

### Sơ đồ đấu — phần 24 V

```text
              +24 V ─────┬──────────┬───────────┬─────────────┐
                         │          │           │             │
                    [công tắc]  [công tắc]  [cảm biến PNP]     │
                         │          │           │ (dây nâu +24V)
                         │          │           │ (dây xanh 0V)
                       DI.0       DI.1        DI.2            │
                    ┌────┴──────────┴───────────┴────┐        │
                    │            PLC                 │        │
                    │  chân chung DI ── 0 V (sink)   │        │
                    │  chân chung DO ── 0 V          │        │
                    └────┬──────────┬────────────────┘        │
                       DO.0       DO.1                        │
                         │          │                         │
                      [đèn]      [đèn]                        │
                         │          │                         │
                0 V ─────┴──────────┴─────────────────────────┘
```

Ba điểm phải làm đúng, và cả ba đều là bài học thật:

- **Chân chung ngõ vào đấu 0 V** — vì cảm biến PNP cần ngõ vào kiểu **sink** (Chương 9, mục 9.2).
- **Cảm biến ba dây**: nâu về +24 V, xanh về 0 V, đen (hoặc trắng) là tín hiệu về ngõ vào. ⚠ Đấu
  nhầm nâu với đen là cách phổ biến nhất để **hỏng cảm biến** (Chương 4).
- **Một nút NC** trong bộ, để bạn tự làm được thí nghiệm ở Chương 15: rút dây nút đó ra và xem mạch
  hành xử thế nào — đây là cách hiểu "vì sao mạch dừng phải dùng tiếp điểm NC" nhanh hơn mọi lời
  giải thích.

---

## 13.9 Học gì trên bàn đó — theo thứ tự

Có bàn rồi thì làm gì? Lộ trình bám theo sách:

| Bước | Việc | Chương |
|---|---|---|
| 1 | Đấu và đo: xác nhận 24 V, xác nhận từng công tắc làm bit lên | 3, 52 (mục 52.4) |
| 2 | Đấu cảm biến PNP, xem đèn cảm biến và bit trong PLC | 4, 9 |
| 3 | Nấc thang đầu tiên: một công tắc bật một đèn | 15 |
| 4 | ⭐ Mạch tự giữ Start/Stop, và **rút dây nút Stop ra** xem chuyện gì xảy ra | 15, 16 |
| 5 | Bắt cạnh: đếm số lần nhấn nút, so với đếm không bắt cạnh | 16, 18 |
| 6 | Timer: ba loại, quan sát khác biệt khi xung ngắn hơn thời gian đặt | 17 |
| 7 | Trình tự nhiều bước bằng `CASE`, có timeout báo lỗi | 20, 26 |
| 8 | Cố tình gây lỗi rồi tự chẩn đoán bằng đồng hồ | 51 |

> ⭐ **Bước 4 và bước 8 là hai bước có giá trị nhất**, và cũng là hai bước người tự học hay bỏ.
> Bước 4 dạy bạn **vì sao** quy ước NC tồn tại — bằng cách thấy tận mắt. Bước 8 dạy kỹ năng được hỏi
> nhiều nhất khi phỏng vấn và dùng nhiều nhất khi đi làm: **tìm ra máy hỏng ở đâu**.

---

## 13.10 Bẫy thường gặp

### 🔍 BẪY 1 — Chọn PLC theo giá mua

**Hiện tượng:** tiết kiệm được một khoản lúc mua, rồi mất nhiều hơn ở chi phí bản quyền phần mềm, ở
thời gian chờ phụ tùng, và ở những giờ dừng máy.
**Cách sửa:** tính **chi phí sở hữu**: giá mua + bản quyền + phụ tùng + thời gian dừng máy dự kiến.
So sánh trên con số đó, không so trên giá catalogue.

### 🔍 BẪY 2 — Quên kênh chuyên biệt cho tới lúc lập trình

**Hiện tượng:** viết tới phần đếm xung mới phát hiện CPU không đủ kênh đếm tốc độ cao, hoặc không có
ngõ ra xung để điều khiển trục. Phải đổi CPU giữa dự án.
**Cách sửa:** liệt kê kênh chuyên biệt ở mục 3 của bảng công tác (mục 13.4), **trước khi hỏi giá**.

### 🔍 BẪY 3 — Không hỏi ai giữ bản quyền phần mềm

**Hiện tượng:** bàn giao xong, máy hỏng, khách hàng **không mở được chương trình của chính máy họ**.
Dây chuyền dừng tới khi liên lạc được với bạn.
**Cách sửa:** đưa vào hợp đồng từ đầu: ai được cấp bản quyền, khách có bản mã nguồn không, mật khẩu
bàn giao thế nào (Chương 54).

### 🔍 BẪY 4 — Chọn dòng sắp ngừng sản xuất

**Hiện tượng:** ba năm sau CPU hỏng, không mua được hàng thay cùng đời; đời mới không tương thích
chương trình hoặc không cắm vừa rack.
**Cách sửa:** hỏi nhà phân phối về vòng đời sản phẩm **trước khi mua**, và ghi câu trả lời kèm ngày
vào hồ sơ dự án.

### 🔍 BẪY 5 — Mua PLC cũ bị khoá mật khẩu

**Hiện tượng:** thiết bị chạy được nhưng **không đọc và không sửa được chương trình** trong đó; và
thường không xoá được để nạp chương trình của mình.
**Cách sửa:** khi mua hàng cũ, yêu cầu người bán **chứng minh xoá và nạp lại được** trước khi trả
tiền. Đây là rủi ro đặc thù của đường học B (mục 13.6).

### 🔍 BẪY 6 — Học hoàn toàn bằng mô phỏng rồi đi phỏng vấn

**Hiện tượng:** trả lời tốt câu hỏi về logic và trình tự, nhưng đứng hình ở câu "cảm biến PNP thì đấu
chân chung vào đâu" hoặc "đèn cảm biến sáng mà bit không lên thì làm gì".
**Cách sửa:** mô phỏng dạy được một nửa nghề. Nửa còn lại cần phần cứng thật — ít nhất một cảm biến
và một đồng hồ vạn năng (mục 13.8).

### 🔍 BẪY 7 — Đấu nhầm dây cảm biến ba dây

**Hiện tượng:** cảm biến nóng lên, hoặc chết ngay; hoặc bit không bao giờ lên.
**Cách sửa:** nâu về +24 V, xanh về 0 V, đen là tín hiệu. **Đo trước khi cấp điện**, và cấp điện lần
đầu thì nhìn cảm biến chứ đừng nhìn màn hình (Chương 4).

### 🔍 BẪY 8 — Đấu phần điện lưới của bàn khi chưa được đào tạo

**Hiện tượng:** không có hiện tượng nào — cho tới lần chạm nhầm. Điện lưới không cho cơ hội thứ hai.
**Cách sửa:** ranh giới ở mục 13.7. Nhờ người có thẩm quyền làm phần từ ổ cắm tới đầu ra bộ nguồn.
Phần 24 V phía sau thì bạn tự làm, và nó đủ để học gần như mọi thứ trong sách này.

### 🔍 BẪY 9 — Dựng bàn xong rồi chỉ chạy ví dụ mẫu

**Hiện tượng:** đấu đúng theo hình, chương trình chạy đúng, nhưng khi máy thật hỏng thì **không biết
bắt đầu từ đâu** — vì chưa bao giờ thấy cái gì hỏng.
**Cách sửa:** bước 4 và bước 8 ở mục 13.9. **Tự gây lỗi có chủ ý** — rút một sợi dây, tháo lỏng một
cảm biến, đảo một chân chung — rồi tự tìm ra. Đây là bài tập giá trị nhất trên bàn.

---

## 13.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Hỏi gì **trước tiên** khi chọn PLC cho dự án | Khách hàng đã chuẩn hoá theo hãng nào |
| Ba tiêu chí hay bị bỏ nhất | Chi phí bản quyền · thời gian có hàng thay · dòng còn sản xuất bao lâu |
| Chi phí thật của một PLC | Giá mua + bản quyền + **thời gian dừng máy khi hỏng** |
| Dự phòng I/O | **20 %**, và tính cả nhu cầu giai đoạn sau |
| Kênh chuyên biệt (HSC, ngõ ra xung) | Phải chốt **lúc mua** — không thêm bằng phần mềm |
| Học rẻ nhất | PLC mềm + mô phỏng — nhưng chỉ học được **một nửa nghề** |
| Học sát thực tế nhất | PLC thật dòng nhỏ, có đấu dây |
| Hai thứ đừng tiết kiệm trên bàn thực hành | **Cảm biến thật** và **đồng hồ vạn năng** |
| ⚠ Ranh giới an toàn | Điện lưới → người có thẩm quyền · 24 V → bạn tự làm sau Chương 3 |
| Bài tập giá trị nhất trên bàn | Rút dây nút Stop NC ra và quan sát · tự gây lỗi rồi chẩn đoán |

---

## 13.12 Tự kiểm

1. Nêu bảy tiêu chí chọn PLC cho dự án thật. Tiêu chí nào nên hỏi **trước tiên**, vì sao?
2. ⭐ Vì sao "khả năng cung ứng dài hạn" quan trọng hơn giá mua? Nêu một tình huống cụ thể.
3. Vì sao chi phí bản quyền phần mềm là **câu hỏi bàn giao** chứ không phải câu hỏi kỹ thuật?
4. Một nhà máy đã có 30 máy dùng cùng một hãng. Máy thứ 31 nên dùng hãng nào, và vì sao — kể cả khi
   hãng khác hợp hơn về kỹ thuật?
5. Kênh nào **phải chốt lúc mua CPU** vì không thêm được bằng phần mềm?
6. ⭐ So sánh bốn đường học theo ba trục: chi phí, độ giống thực tế, giá trị khi phỏng vấn. Đường nào
   bạn chọn và vì sao?
7. PLC mềm và mô phỏng **không** dạy được những gì? Nêu ít nhất bốn thứ.
8. Trên bàn thực hành, vì sao phải có ít nhất **một nút NC**? Mô tả thí nghiệm bạn sẽ làm với nó.
9. ⚠ Nêu ranh giới an toàn khi dựng bàn: phần nào bạn tự làm được, phần nào phải nhờ người có thẩm
   quyền, và vì sao ranh giới nằm ở đúng chỗ đó?
10. ⭐ Vì sao **cảm biến thật** và **đồng hồ vạn năng** là hai thứ không nên tiết kiệm, dù công tắc
    gạt rẻ hơn và giả lập được tín hiệu?

> Câu 2, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **thứ mô phỏng không dạy
> được chính là thứ phân biệt người biết lập trình PLC với người làm được máy chạy.**

---

### Chương tiếp theo

Chương 14 — **Các ngôn ngữ của IEC 61131-3**. Bạn đã có phần cứng và biết chọn nó. Từ đây sách chuyển
sang lập trình: chuẩn cho những ngôn ngữ nào, mỗi ngôn ngữ hợp với việc gì, và vì sao ladder vẫn
chiếm ưu thế ở tầng máy.

### Nguồn tham khảo chương 13

- IEC 61131-1 và -2 — *Programmable controllers*: cơ sở cho các tiêu chí kỹ thuật ở mục 13.2.
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về bảo vệ mạch,
  cách ly nguồn và nối đất — nền cho ranh giới an toàn ở mục 13.7.
- **Catalogue, bảng giá và chính sách bản quyền hiện hành của các hãng nêu ở mục 13.3** — dùng cho
  mọi số liệu và tình trạng sản phẩm.
- Thông tin về vòng đời sản phẩm và thông báo ngừng sản xuất, công bố trên trang chính thức của từng
  hãng — dùng cho tiêu chí 6.
- **AutomationDirect** — *PLC Handbook*, chương *How to Choose a Controller*: bảng công tác chín bước
  chọn bộ điều khiển — nền cho mục 13.2b, gồm ⭐ **môi trường lắp đặt** (dải nhiệt độ làm việc thông
  dụng 0–55 °C), ⭐ **quy tắc ước lượng bộ nhớ chương trình** (5 word mỗi thiết bị số, 25 word mỗi
  thiết bị analog), và ⚠ lưu ý **CPU nhanh ở lệnh logic có thể chậm ở lệnh xử lý dữ liệu**.
  *(tài liệu của hãng — ⚠ mang tính giới thiệu sản phẩm; chỉ lấy phần nguyên tắc chung, mọi số liệu
  sản phẩm phải tra catalogue hiện hành)*

> ⚠⚠ **Thông tin có hạn sử dụng — đọc kỹ.** Bảng ở mục 13.3 và mọi nhận định về **giá tương đối, tính
> sẵn có, chính sách bản quyền, và dòng sản phẩm** đều **đổi theo thời gian và theo thị trường**. Dòng
> đang phổ biến hôm nay có thể ngừng sản xuất; phần mềm đang miễn phí có thể chuyển sang thu phí, và
> ngược lại.
>
> **Trước khi bỏ tiền, kiểm lại trên trang chính thức của hãng và với nhà phân phối ở địa phương
> bạn**, rồi ghi ngày kiểm tra vào hồ sơ dự án của mình. Sách nêu tên để bạn biết đường tra — không
> phải để thay việc tra (Phụ lục G).
>
> ⚠ **Về phần bàn thực hành:** nội dung mục 13.7–13.8 là **định hướng cho người tự học**, không phải
> thiết kế đã được kiểm định. Bàn của bạn, ở nơi của bạn, với vật tư bạn mua — chỉ **người có thẩm
> quyền** tại chỗ mới kết luận được là an toàn. Khi nghi ngờ, hỏi trước khi cắm điện.

<!-- SECTION: ch14_tong_quan_iec_61131_3 -->
---

<div id="ch14_tong_quan_iec_61131_3"></div>

# Chương 14 — Tổng quan IEC 61131-3

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 14.1 Vì sao có một chuẩn, và nó thật sự cho bạn cái gì

Trước khi có chuẩn, mỗi hãng PLC là một thế giới riêng: ngôn ngữ riêng, tên lệnh riêng, cách tổ chức
chương trình riêng. Chuyển hãng nghĩa là học lại từ đầu.

**IEC 61131-3** ra đời để chấm dứt chuyện đó. Nó định nghĩa một bộ ngôn ngữ lập trình, một cách tổ
chức chương trình, và một bộ kiểu dữ liệu chung. Ngày nay gần như mọi hãng đều tuyên bố tuân theo nó.

> ⭐ **Chuẩn có nhiều bản — và câu *"theo IEC 61131-3"* chưa trả lời bản nào.**
>
> | Bản | Năm | Điều đáng nhớ với người lập trình |
> |---|---|---|
> | 2 | 2003 | Năm ngôn ngữ: LD, FBD, ST, SFC, IL |
> | 3 | 2013 | ⭐ Đưa **hướng đối tượng** vào chuẩn — phương thức, interface, kế thừa (Chương 30 mục 30.5c); ⚠ IL bị đánh dấu **không khuyến khích** |
> | ⭐ 4 | 5/2025 | ⚠ **Bỏ hẳn IL** — chuẩn còn LD, FBD, ST và các phần tử SFC; thêm chuỗi UTF-8, **thuộc tính** (`PROPERTY`), công cụ đồng bộ giữa các tác vụ (mutex, semaphore) |
>
> ⚠ Chuẩn bỏ IL **không** có nghĩa là hãng bỏ: mỗi hãng tự quyết định có giữ IL trong công cụ hay
> không, và máy cũ viết bằng IL còn chạy nhiều năm nữa — Chương 21 dạy đủ để **đọc** nó. ⭐ Khi một
> hệ tuyên bố tuân theo chuẩn, hỏi thêm **theo bản nào** (mục 14.6b).

Nhưng có một điều phải nói thẳng ngay từ đầu, vì hiểu nhầm nó sẽ dẫn tới những kỳ vọng sai:

> ⚠ **Chuẩn làm cho KỸ NĂNG của bạn chuyển được giữa các hệ. Nó hiếm khi làm cho CODE chuyển được.**

Bạn học ladder, timer, bộ đếm, máy trạng thái ở một hệ rồi chuyển sang hệ khác — kiến thức đi theo
bạn gần như trọn vẹn, và bạn làm việc được sau vài ngày làm quen. Đó là giá trị thật của chuẩn, và
nó rất lớn.

Nhưng lấy tệp chương trình từ hệ này nạp sang hệ khác thì **không chạy**. Mục 14.6 nói vì sao.

---

## 14.2 Năm ngôn ngữ — và vì sao cần tới năm

Bản 2013 của chuẩn định nghĩa năm ngôn ngữ; bản 2025 giữ bốn và bỏ IL (mục 14.1). Không phải vì
thừa, mà vì **những nhóm bài toán khác nhau**, và ép tất cả vào một ngôn ngữ thì luôn có nhóm bị thiệt.

| Ngôn ngữ | Dạng | Sinh ra cho | Chương |
|---|---|---|---|
| **LD** — *Ladder Diagram* | Đồ hoạ, giống sơ đồ mạch rơ-le | Logic nhị phân, liên động, điều khiển ngõ ra | 15 |
| **FBD** — *Function Block Diagram* | Đồ hoạ, các khối nối bằng đường tín hiệu | Luồng tín hiệu, xử lý analog, chuỗi khối chức năng | 21 |
| **ST** — *Structured Text* | Văn bản, giống Pascal | Tính toán, thuật toán, mảng, máy trạng thái | 20 |
| **SFC** — *Sequential Function Chart* | Đồ hoạ, bước và chuyển tiếp | **Trình tự** có thứ tự trước sau | 21, 26 |
| **IL** — *Instruction List* | Văn bản, giống hợp ngữ | ⚠ Di sản — **đã bị bỏ khỏi chuẩn ở bản 2025**; chỉ để **đọc** chương trình cũ | 21 |

> ⚡ **Nói cho chính xác: SFC không hẳn là "ngôn ngữ thứ năm".** Nó chia một POU thành **bước và
> chuyển tiếp**, còn điều kiện chuyển và hành động phải viết bằng một trong các ngôn ngữ kia — nên
> PLCopen nói thẳng SFC *"không được coi là một ngôn ngữ lập trình"* (tài liệu *Structuring with
> SFC*, mục 1). Sách vẫn đếm "năm" theo thói quen của nghề và của tài liệu hãng; chỉ cần nhớ: viết
> SFC là viết **cùng** một ngôn ngữ khác.

### Chọn ngôn ngữ theo bài toán

| Bài toán | Ngôn ngữ hợp nhất | Vì sao |
|---|---|---|
| "Van chỉ mở khi cửa đóng và có khí và không lỗi" | **LD** | Liên động nhìn thấy được; người bảo trì chẩn đoán bằng mắt |
| "Nếu tín hiệu vượt ngưỡng thì lọc rồi đưa qua bộ điều khiển" | **FBD** | Luồng tín hiệu đi từ trái sang phải, thấy được đường đi |
| "Tính hiệu suất, quy đổi thang đo, xử lý mảng" | **ST** | Ladder làm việc này rất tệ |
| "Bước 10 chờ board, bước 20 nâng kẹp, bước 30…" | **SFC** hoặc **ST (`CASE`)** | Trình tự là cấu trúc, không phải logic tổ hợp |
| "Đọc chương trình máy 1998 để sửa" | **IL** | Không có lựa chọn — xem Chương 21 |

> ⚠ **Nhắc lại quy tắc quan trọng nhất về chọn ngôn ngữ** (Chương 20, mục 20.6):
> **chọn theo người sẽ SỬA chương trình, không theo người viết nó.** Bảng trên nói cái gì *hợp*; câu
> hỏi "ai sẽ mở nó ra lúc hai giờ sáng" mới là câu quyết định.

> 💡 **Không phải chọn một ngôn ngữ cho cả dự án.**
> Mọi hệ hiện đại cho phép **mỗi khối một ngôn ngữ**. Đó chính là điều kiện để làm được bảng phân
> chia ở Chương 20: liên động và ngõ ra bằng LD, trình tự bằng ST hoặc SFC, tính toán bằng ST.

---

## 14.3 ⭐ POU — ba loại đơn vị tổ chức chương trình

Đây là khái niệm trung tâm của chuẩn, và là thứ phân biệt người hiểu chuẩn với người chỉ biết gõ lệnh.

**Đơn vị tổ chức chương trình** *(Program Organization Unit, POU)* là một mẩu chương trình có thể gọi
được. Chuẩn có ba loại, và **điểm phân biệt duy nhất là bộ nhớ**:

| Loại POU | Có bộ nhớ riêng? | Nghĩa là |
|---|---|---|
| **Function** *(hàm, FUN)* | **Không** | Cùng đầu vào luôn cho cùng đầu ra. Không nhớ gì giữa các lần gọi |
| **Function Block** *(khối chức năng, FB)* | ⭐ **Có** | Nhớ trạng thái giữa các lần gọi. Mỗi chỗ dùng cần một **thể hiện** riêng |
| **Program** *(chương trình, PRG)* | Có | POU mức cao nhất, được gán vào một tác vụ để chạy |

### Vì sao "có bộ nhớ hay không" là câu hỏi quan trọng

Xét hai thứ bạn đã dùng nhiều lần:

```iecst
// ABS là FUNCTION — không cần nhớ gì
AbsValue := ABS(Deviation);          // gọi bao nhiêu lần cũng được, không cần khai báo gì

// TON là FUNCTION BLOCK — phải nhớ đã đếm tới đâu
VAR
    T_Step20 : TON;                  // ⭐ phải khai báo một THỂ HIỆN
END_VAR
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
```

`ABS` không cần nhớ gì — đưa vào −5 thì luôn ra 5. `TON` **phải** nhớ nó đã đếm được bao lâu, và bộ
nhớ đó nằm ở **thể hiện** *(instance)* `T_Step20`.

> ⚠⚠ **Đây là gốc của một nhóm bẫy đã gặp ba lần trong sách.**
> Dùng chung một thể hiện FB cho hai việc khác nhau thì hai việc **ghi đè bộ nhớ của nhau**:
> - Chương 16, Bẫy 2 — hai tín hiệu dùng chung một khối bắt cạnh;
> - Chương 18 — hai bộ đếm dùng chung một thể hiện;
> - Chương 20, Bẫy 7 — hai bước dùng chung một timer.
>
> Cả ba là **cùng một lỗi**, và bây giờ bạn biết tên của nó: **dùng chung thể hiện của khối chức
> năng**. Quy tắc: **mỗi chỗ dùng, một thể hiện riêng.** Không có ngoại lệ.

### Thể hiện — hiểu bằng một hình ảnh

Khối chức năng là **bản thiết kế**; thể hiện là **cái máy được làm ra từ bản thiết kế đó**.

```text
   FB "TON"  ← bản thiết kế: biết cách đếm thời gian
      │
      ├── thể hiện T_Step20   ← bộ nhớ riêng: đang đếm tới 1,2 s
      ├── thể hiện T_Step40   ← bộ nhớ riêng: chưa bắt đầu
      └── thể hiện T_AirLow   ← bộ nhớ riêng: đã xong
```

Ba thể hiện dùng chung một bản thiết kế, nhưng **mỗi cái nhớ việc của mình**. Nếu bạn chỉ tạo một thể
hiện rồi dùng cho cả ba chỗ, cả ba cùng ghi vào một mẩu bộ nhớ — và không cái nào đúng.

### ⚠ "FB có bộ nhớ" đúng với THỂ HIỆN, không đúng với mọi biến bên trong nó

Có một loại biến ⭐ **không nhớ gì cả, kể cả khi nằm trong một FB**:

| Từ khoá | Hành vi giữa hai lần gọi |
|---|---|
| `VAR` (trong FB) | ⭐ **Giữ giá trị** — đây là bộ nhớ của thể hiện |
| ⚠⚠ `VAR_TEMP` | ⭐ **Khởi tạo lại mỗi lần gọi POU** — giá trị lần trước **mất sạch** |

> ⚠⚠ **Bẫy:** khai một biến đếm bằng `VAR_TEMP` rồi cộng dồn vào nó. Nó **không bao giờ cộng được** —
> mỗi lần gọi, biến quay về giá trị khởi tạo của kiểu. ⚠ Không có báo lỗi; chỉ có một con số mãi
> không tăng.
>
> ⭐ Ngược lại, `VAR_TEMP` là **lựa chọn đúng** cho biến trung gian dùng xong bỏ — biến đếm vòng lặp,
> kết quả tạm của một phép tính. Nó nói rõ ý định *"cái này không mang thông tin sang lần sau"*, và
> ⭐ **tránh được đúng loại lỗi ở Chương 11 mục 11.7** (hai POU vô tình chia nhau một biến).

### ⭐ Ba hướng tham số — và hướng thứ ba ít ai biết

Khi khai báo giao diện của một POU, chuẩn có **ba** hướng, không phải hai:

| Từ khoá | Chiều | ⭐ Truyền cái gì |
|---|---|---|
| `VAR_INPUT` | Vào | **Bản sao giá trị** — POU được gọi không sửa được biến gốc |
| `VAR_OUTPUT` | Ra | Kết quả trả về cho bên gọi |
| ⭐⭐ `VAR_IN_OUT` | **Vào và ra cùng lúc** | ⭐ **Chính vị trí bộ nhớ** — POU được gọi **sửa thẳng biến của bên gọi** |

> ⭐⭐ **Vì sao `VAR_IN_OUT` quan trọng khi chương trình lớn lên:**
>
> | Tình huống | Với `VAR_INPUT`/`VAR_OUTPUT` | ⭐ Với `VAR_IN_OUT` |
> |---|---|---|
> | FB cần **sửa một `STRUCT`** của bên gọi | Phải chép vào, sửa, chép ra — ⚠ hai bản dễ lệch nhau | Sửa thẳng, **một bản duy nhất** |
> | Truyền một **mảng lớn** | ⚠ Chép cả mảng mỗi lần gọi | ⭐ Chỉ truyền chỗ nó nằm |
>
> ⭐ Đây chính là công cụ cho mẫu **"một FB trạm, dùng cho nhiều trạm"** ở Chương 27, và cho việc
> ⭐ **truyền cả bản ghi công thức vào một khối xử lý** ở Chương 29 — thay vì liệt kê ba mươi tham số
> đầu vào rời rạc.
>
> ⚠ **Cái giá:** vì POU sửa thẳng biến gốc, ⭐ **bạn mất tính chất "gọi hàm không có tác dụng phụ"**.
> Khi đọc code người khác, một tham số `VAR_IN_OUT` nghĩa là ⚠ **giá trị của bạn có thể đã bị đổi sau
> lời gọi** — điều mà `VAR_INPUT` bảo đảm là không.

### Khi nào viết FB của riêng mình

Khi bạn thấy mình **chép đi chép lại cùng một đoạn logic cho nhiều đối tượng giống nhau**.

Trên DP-01 có bốn xy-lanh hai vị trí — hai chặn, hai kẹp — và logic điều khiển chúng giống hệt nhau:
ra lệnh, chờ phản hồi, timeout thì báo lỗi. Thay vì viết bốn lần, viết **một FB** rồi tạo **bốn thể
hiện**:

```iecst
VAR
    Stop1  : FB_Cylinder2Pos;      // tên thể hiện = tên cơ cấu trên máy
    Clamp1 : FB_Cylinder2Pos;
    Stop2  : FB_Cylinder2Pos;
    Clamp2 : FB_Cylinder2Pos;
END_VAR
```

Sửa một lỗi trong FB là sửa cho cả bốn. Chương 27 và Chương 30 nói kỹ cách viết FB dùng lại được.

### ⭐ Ba loại POU trong một ví dụ hoàn chỉnh

Khối dưới đây có đủ ba loại, mỗi loại làm đúng việc của nó: **hàm** tính một con số từ đầu vào, **khối**
nhớ số đếm của riêng mình, **chương trình** nối biến toàn cục vào chân khối. Nó cũng dùng đủ ba cách
khai báo của mục 11.6: `VAR_GLOBAL` cho biến dùng chung, `VAR_EXTERNAL` cho *"chương trình này dùng biến
toàn cục nào"*, `VAR` cho biến riêng.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — ba loại POU trong một ví dụ: hàm, khối chức năng, chương trình
FUNCTION PercentOf : INT                 // HÀM — không nhớ gì: cùng đầu vào, luôn cùng kết quả
VAR_INPUT
    Part  : DINT;
    Whole : DINT;
END_VAR
IF Whole > 0 THEN
    PercentOf := DINT_TO_INT((Part * 100) / Whole);    // nhân trước, chia sau (Chương 19)
ELSE
    PercentOf := 0;                                     // mẫu số 0: trả 0, không để CPU dừng
END_IF;
END_FUNCTION

FUNCTION_BLOCK FB_BoardCounter           // KHỐI — mỗi thể hiện có bộ nhớ RIÊNG
VAR_INPUT
    Board : BOOL;                        // board đang ở trạm (tín hiệu đã lọc rung — Chương 17)
    IsNG  : BOOL;                        // board đang rời trạm bị đánh dấu NG
    Clear : BOOL;                        // xoá số đếm — ví dụ đầu ca
END_VAR
VAR_OUTPUT
    Total : DINT;
    NgQty : DINT;
END_VAR
VAR
    Leave : F_TRIG;                      // đếm lúc board RỜI đi — sườn xuống
END_VAR
Leave(CLK := Board);
IF Clear THEN
    Total := 0;
    NgQty := 0;
ELSIF Leave.Q THEN
    Total := Total + 1;
    IF IsNG THEN
        NgQty := NgQty + 1;
    END_IF;
END_IF;
END_FUNCTION_BLOCK

VAR_GLOBAL
    M_Board1Present : BOOL;
    M_Board1IsNG    : BOOL;
    M_ShiftStart    : BOOL;
    Stn1Total       : DINT;
    Stn1NgQty       : DINT;
    Stn1NgPct       : INT;
END_VAR

PROGRAM Prg_Stn1Count                    // CHƯƠNG TRÌNH — nơi nối biến toàn cục vào chân khối
VAR_EXTERNAL
    M_Board1Present, M_Board1IsNG, M_ShiftStart : BOOL;
    Stn1Total, Stn1NgQty                        : DINT;
    Stn1NgPct                                   : INT;
END_VAR
VAR
    Counter1 : FB_BoardCounter;          // một THỂ HIỆN — trạm 2 sẽ có Counter2 của riêng nó
END_VAR
Counter1(Board := M_Board1Present, IsNG := M_Board1IsNG, Clear := M_ShiftStart);
Stn1Total := Counter1.Total;
Stn1NgQty := Counter1.NgQty;
Stn1NgPct := PercentOf(Part := Stn1NgQty, Whole := Stn1Total);
END_PROGRAM
```

Ba điều nhìn thấy được khi chạy thử (ba board đi qua, một board NG):

- **`Counter1` nhớ** — `Total` tăng dần qua từng board. Hàm `PercentOf` thì **không nhớ gì**: gọi với
  `(1, 3)` lúc nào cũng ra 33.
- **Tạo `Counter2 : FB_BoardCounter` cho trạm 2** là có ngay một bộ đếm thứ hai, bộ nhớ riêng, không
  đụng gì tới `Counter1` — đúng hình ảnh *bản thiết kế và cái máy* ở mục 14.3.
- ⚠ **Hàm được bảo vệ khỏi mẫu số 0**: đầu ca `Total` = 0, hàm trả 0 thay vì làm CPU dừng (Chương 19).

> ⭐ **Một khối hoàn chỉnh trong sách có thể gồm nhiều phần** — danh sách biến toàn cục, kiểu dữ liệu,
> hàm, khối, chương trình. Trong phần mềm của bạn, **mỗi phần là một đối tượng riêng** (danh sách biến
> toàn cục là một đối tượng, mỗi POU là một đối tượng); chép từng phần vào đúng chỗ của nó.

---

## 14.4 Tác vụ — chương trình chạy khi nào

**Tác vụ** *(task)* quyết định POU nào chạy, chạy khi nào, và với mức ưu tiên nào.

| Loại tác vụ | Chạy khi | Dùng cho |
|---|---|---|
| **Chu kỳ** *(cyclic / periodic)* | Đều đặn theo chu kỳ đặt trước | Phần lớn logic máy |
| **Sự kiện** *(event / interrupt)* | Khi có sự kiện — sườn tín hiệu, lỗi phần cứng | Việc cần đáp ứng nhanh, không chờ được vòng quét |
| **Tự do** *(freewheeling / continuous)* | Chạy xong lại chạy tiếp, không có chu kỳ cố định | Chương trình chính ở các hệ đơn giản |

Ba điều cần nhớ:

- **Tác vụ chu kỳ ngắn hơn không phải lúc nào cũng tốt hơn.** Chu kỳ 1 ms cho logic không cần nhanh
  chỉ làm CPU bận và đẩy các tác vụ khác ra rìa.
- ⚠ **Tác vụ có mức ưu tiên.** Tác vụ ưu tiên cao chen ngang tác vụ ưu tiên thấp. Nếu hai tác vụ cùng
  ghi vào một biến, kết quả phụ thuộc thời điểm chen ngang — một loại lỗi rất khó tái hiện.
- **Mỗi tác vụ có watchdog riêng** ở nhiều hệ (Chương 20, mục 20.8).

> 💡 Với máy cỡ DP-01, **một tác vụ chu kỳ là đủ**. Chỉ thêm tác vụ khi có lý do đo được — ví dụ cần
> đọc một tín hiệu nhanh hơn chu kỳ chính, và bạn đã xác nhận bằng số liệu chứ không phải bằng cảm
> giác (Chương 10).

---

## 14.5 Kiểu dữ liệu — bảng tra nhanh

Chuẩn định nghĩa một bộ kiểu dữ liệu chung. Chương 11 nói kỹ; đây là bảng để bạn nhận mặt.

| Nhóm | Kiểu | Ghi chú |
|---|---|---|
| Nhị phân | `BOOL` | Một bit — đúng/sai |
| Số nguyên | `SINT` `INT` `DINT` `LINT` | 8 / 16 / 32 / 64 bit, có dấu |
| Số nguyên không dấu | `USINT` `UINT` `UDINT` | |
| Bit gộp | `BYTE` `WORD` `DWORD` | Dùng như một nhóm bit, không phải như số |
| Số thực | `REAL` `LREAL` | 32 / 64 bit — ⚠ không so sánh bằng (Chương 19) |
| Thời gian | `TIME` `DATE` `TIME_OF_DAY` | `TIME` viết dạng `T#2S`, `T#500MS` |
| Chuỗi | `STRING` `WSTRING` | Ít dùng ở tầng máy; hay gặp khi nối mạng (Chương 42) |
| Người dùng tự định nghĩa | `STRUCT`, `ARRAY`, kiểu liệt kê | Chương 11, Chương 30 |

---

## 14.6 ⭐ Sự thật về "tính khả chuyển"

Đây là mục mà người mới hay hiểu sai, và hiểu sai nó dẫn tới quyết định dự án sai.

### Cái gì chuyển được

| Chuyển được | Mức độ |
|---|---|
| **Kiến thức và kỹ năng của bạn** | ⭐ Gần như trọn vẹn |
| **Cấu trúc chương trình** — cách chia POU, cách tổ chức trình tự | Cao |
| **Thiết kế** — bảng I/O, máy trạng thái, mô tả trình tự | ⭐ Trọn vẹn, vì nó không phải code |
| Khái niệm ngôn ngữ — nấc thang, `CASE`, thể hiện FB | Cao |

### Cái gì **không** chuyển được

| Không chuyển được | Vì sao |
|---|---|
| **Tệp dự án** | Định dạng riêng của từng hãng, không có định dạng chung được dùng rộng rãi |
| **Địa chỉ và ánh xạ I/O** | Cách đánh địa chỉ khác nhau hoàn toàn (Chương 8, mục 8.4) |
| **Cấu hình phần cứng** | Gắn với đúng dòng CPU và module |
| **Lệnh mở rộng của hãng** | Mỗi hãng một bộ lệnh riêng ngoài chuẩn — và người ta dùng chúng rất nhiều |
| ⚠ **Chi tiết hành vi** | Chia cho 0, làm tròn, tràn số, biến giữ được — Chương 16, 19 đã cho thấy khác nhau tới mức nào |

### Vì sao thực tế lại như vậy

Chuẩn định nghĩa **ngôn ngữ**, không định nghĩa **định dạng tệp** hay **thư viện lệnh đầy đủ**. Mỗi
hãng hiện thực chuẩn rồi thêm phần mở rộng của mình — và phần mở rộng đó thường là phần tiện nhất,
nên người ta dùng, nên chương trình trở nên gắn chặt với hãng.

> ⚠ **Hệ quả thực tế cho dự án:**
> Đừng lập kế hoạch dựa trên giả định "sau này chuyển hãng cũng dễ". **Việc chọn hãng là một quyết
> định dài hạn** (Chương 13, tiêu chí 6 và 7), và chi phí đổi hãng giữa chừng là chi phí viết lại,
> không phải chi phí chuyển đổi.
>
> Ngược lại, **đừng sợ học một hãng cụ thể vì lo phí công**. Kỹ năng chuyển được; chỉ có tệp là không.

> 💡 **CODESYS là mốc đối chiếu hữu ích.**
> Nó bám chuẩn sát nhất và chạy trên phần cứng của nhiều hãng. Học trên đó thì bạn học **chuẩn**, ít
> lẫn phương ngữ của một hãng — nên khi chuyển sang hệ khác, bạn nhận ra ngay cái gì là chuẩn và cái
> gì là phần thêm của hãng. Đó là lý do sách dùng nó làm mốc.

---

## 14.6b ⭐⭐ "Tuân thủ IEC" là một BẢNG TÍCH, không phải một dấu tích

Mục 14.6 nói code không khả chuyển. Mục này nói một điều sắc hơn, và nó đổi cách bạn nói chuyện với
người bán hàng: ⭐ **"tuân thủ IEC 61131-3" không phải một tính chất có hoặc không.**

### Vì sao nó không thể là một dấu tích

⚠⚠ **Bộ lệnh mà chuẩn quy định là TUỲ CHỌN.** Chuẩn liệt kê một tập lệnh giới hạn; ⭐ hãng nào **có**
hiện thực lệnh đó thì phải làm đúng cách thực thi và cách biểu diễn đã quy định — nhưng chuẩn
**không bắt phải có**, và cũng **không giới hạn** hãng thêm lệnh của riêng mình.

Hệ quả, và đây là câu đáng nhớ:

> ⚠⚠ **Lệnh mở rộng của hãng không được chuẩn định nghĩa, nên KHÔNG có gì bảo đảm hai hãng hiện thực
> giống nhau — và dùng chúng có thể khiến logic không chuyển đi đâu được.**
>
> ⭐ Trớ trêu ở chỗ: lệnh mở rộng thường là **lệnh tiện nhất** — chẩn đoán, các phép điều khiển
> chuyên dụng, xử lý khối dữ liệu. Nghĩa là ⚠ **càng dùng những thứ giúp làm việc nhanh, chương
> trình càng dính chặt vào hãng.**

### Nên hỏi người bán hàng câu gì

Vì vậy hãng nghiêm túc **không** trả lời *"có, chúng tôi tuân thủ IEC"*. Họ đưa ra một **bảng tuân
thủ**, mỗi dòng là một đặc trưng của chuẩn, kèm cột ⭐ **"phần mở rộng và ghi chú hiện thực"**:

| Số bảng | Số đặc trưng | Mô tả đặc trưng | Phần mở rộng / ghi chú |
|---|---|---|---|
| … | … | Chú thích một dòng `// …` | *có, và hỗ trợ thêm `/* … */`* |
| … | … | Định danh có gạch dưới ở đầu | *áp cho tên tác vụ, chương trình, cấu trúc…* |

⭐⭐ **Câu hỏi đúng không phải *"có tuân thủ không"* mà là *"cho tôi xem bảng tuân thủ"*** — rồi đọc
cột cuối. Đó là chỗ mọi khác biệt thật nằm.

> ⚡ **Hai ví dụ cho thấy khác biệt nhỏ tới mức nào, và vẫn đủ gây chuyện:**
>
> | Chuẩn nói | Một hệ thực tế làm |
> |---|---|
> | Định danh phải hỗ trợ **tối thiểu sáu ký tự** | Hỗ trợ từ **một** ký tự — rộng hơn, nhưng ⚠ tên một ký tự sẽ **không chuyển ngược** sang hệ chỉ làm đúng mức tối thiểu |
> | ⚠ **Không quy định** đơn vị thời gian cho tác vụ chu kỳ | Đặt được từ **1 ms** — con số này là của hãng, ⚠ **không phải của chuẩn** (Chương 10) |
>
> ⭐ Cả hai đều là "tuân thủ". Cả hai đều là chỗ chương trình có thể vấp khi đổi hệ.

### ⭐ Có một định dạng trao đổi chung — nhưng nó không đến từ chuẩn

Mục 14.6 nói *"không có định dạng chung được dùng rộng rãi"*. Nói cho đủ: ⭐ **có một định dạng chung
tồn tại**, tên là **PLCopen XML** *(TC6 XML)* — và câu chuyện của nó giải thích chính xác vấn đề.

| | |
|---|---|
| Ai làm | ⭐ **PLCopen** — một tổ chức độc lập, ⚠ **không phải ban soạn thảo chuẩn** |
| Vì sao có | Người dùng muốn trao đổi chương trình giữa các môi trường phát triển — ⚠⚠ **"dù đó không phải chủ ý của bản thân chuẩn"** |
| Chở được gì | Chương trình, thư viện, cả dự án — ⭐ kể cả **thông tin đồ hoạ**, không chỉ văn bản |
| Dùng vào việc gì | Trao đổi giữa công cụ · ⭐ **đưa vào hệ quản lý phiên bản** · sinh tài liệu · công cụ kiểm tra · phân phối thư viện khối |

⚠ Và đây là phần trung thực mà chính đặc tả tự nói ra:

| ⚠ Giới hạn do chính đặc tả nêu | Nghĩa thực tế |
|---|---|
| Chuyển sang hệ khác *"có thể cần **một lượng công thủ công nhất định**"* | ⭐ Nó **giảm** công, **không xoá** công |
| Dùng song song nhiều hệ cũng *"có thể cần một lượng công thủ công"* | Không có chuyện xuất ra rồi nhập vào là xong |
| Nội dung xuất ra ⚠ *"có thể đang dở dang, nên **không có kiểm chứng** về tính áp dụng được, tính nhất quán hay tính đúng đắn"* | ⚠⚠ **Tệp XML hợp lệ không có nghĩa là chương trình chạy được** |

> ⭐⭐ **Chốt lại cho đúng, và đây là bản sửa cho một câu hay bị nói quá:**
>
> ⚠ Sai: *"IEC 61131-3 cho phép chuyển chương trình giữa các hãng."*
> ⭐ Đúng: **chuẩn không định nghĩa định dạng tệp — đó là một điểm yếu của nó** — nên một tổ chức
> độc lập đã làm một định dạng bù vào, và định dạng ấy ⭐ **giảm được công chuyển đổi, nhưng vẫn để
> lại phần việc tay.**
>
> ⚡ Giá trị lớn nhất của PLCopen XML với đa số người đọc sách này **không nằm ở việc đổi hãng** — mà
> ở chỗ nó biến chương trình thành **văn bản so sánh được và lưu trữ được** (Chương 30 mục 30.6).

---

## 14.7 Trên máy mẫu DP-01 — chương trình được tổ chức thế nào

Áp tất cả khái niệm của chương vào một bố cục cụ thể:

```text
   Tác vụ chu kỳ (ví dụ 10 ms)
      │
      └── Main ─────────────────── gọi các phần theo ĐÚNG thứ tự này, mỗi vòng quét
            │
            ├── Prg_IoRead        (ST)  ── chọn nguồn, lọc rung, bắt cạnh (Ch.16, 17, 27 mục 27.3c)
            ├── Prg_Safety        (LD)  ── đọc trạng thái mạch an toàn, điều kiện cho phép
            ├── Prg_Mechanisms    (ST)  ── gọi bốn thể hiện FB_Cylinder2Pos:
            │                                Stop1, Clamp1, Stop2, Clamp2
            ├── Prg_Alarm         (ST)  ── GOM LỖI: đúng một chỗ gán M_AnyFault (Ch.25)
            ├── Prg_Machine       (ST)  ── máy trạng thái: chế độ máy (Ch.25)
            ├── Prg_Stn1Dispense  (ST)  ── trình tự trạm 1 bằng CASE (Ch.26)
            ├── Prg_Stn2Cure      (ST)  ── trình tự trạm 2
            ├── Prg_Stats         (ST)  ── đếm, tính chu kỳ, hiệu suất (Ch.19)
            └── Prg_OutputMap     (LD)  ── ⭐ ghi ngõ ra — đúng một chỗ, cuối cùng
```

Bốn điều rút ra từ bố cục này:

- **Ngôn ngữ chọn theo từng phần**, đúng bảng phân chia ở Chương 20 mục 20.6. `Prg_Safety` và
  `Prg_OutputMap` là LD vì đó là chỗ người bảo trì nhìn đầu tiên.
- **Thứ tự gọi có ý nghĩa.** Đọc vào → an toàn → cơ cấu → gom lỗi → máy → trình tự → ghi ra: mỗi phần
  dùng kết quả **của vòng quét này** do phần đứng trước tính, và ngõ ra được ghi **cuối cùng** — khi
  mọi quyết định đã xong (Chương 10, Chương 27 mục 27.6).
- **Ngõ ra được ghi ở đúng một chỗ**: `Prg_OutputMap`. Trình tự chỉ đặt **yêu cầu** (`M_Stn1_ClampReq`),
  không chạm trực tiếp vào `DO_`. Đây là cách tránh lỗi ghi trùng một cách có hệ thống, chứ không
  dựa vào việc nhớ (Chương 15 Bẫy 1, Chương 20 Bẫy 2).
- **Bốn xy-lanh dùng chung một FB, bốn thể hiện riêng**, gọi ở đúng một chỗ là `Prg_Mechanisms` —
  đúng quy tắc ở mục 14.3.

Chương 57 thêm các phần của những lát cắt sau — chống va chạm, bắt tay dây chuyền, công thức, truyền
thông, màn hình — vào **cùng khung này**, không đổi nguyên tắc thứ tự.

Bố cục này là thứ bạn sẽ xây dần qua các chương còn lại của Phần III và Phần IV.

---

## 14.8 Khác biệt giữa các hãng

Chuẩn thì chung; mức độ và cách hiện thực thì khác.

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Tên gọi ST | **SCL** | ST | ST | ST |
| POU mức chương trình | Khối tổ chức **OB**, cộng FC (hàm) và FB | Khối chương trình, FB, FUN | **Program** trong **Task**, gồm nhiều **Routine** | POU: PRG / FB / FUN |
| ⚠ Cách gọi POU chính | Chương trình chu kỳ nằm trong **OB1** | Chương trình chính quét tuần tự | ⭐ **Bắt buộc khai báo Task** và gán Program vào đó | **Bắt buộc khai báo Task** |
| Bộ nhớ thể hiện FB | Khối dữ liệu thể hiện *(instance DB)* | Vùng thiết bị được gán | Tag kiểu FB (Add-On Instruction) | Biến kiểu FB |
| Khối tự viết dùng lại | FB / FC | FB | **AOI** — *Add-On Instruction* | FB |
| SFC | **S7-GRAPH** | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC |
| ⚠ Lệnh ngoài chuẩn | Rất nhiều, và rất tiện | Nhiều, gắn với mô hình thiết bị | Nhiều, mô hình tag rất mạnh | Ít nhất — bám chuẩn sát nhất |

> ⚠ **Hàng cuối là hàng giải thích vì sao code không chuyển được.**
> Bộ lệnh mở rộng của mỗi hãng chính là phần tiện nhất để dùng, nên chương trình thật gần như luôn
> chứa chúng. Chuẩn chỉ phủ phần lõi.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 14.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng chung một thể hiện khối chức năng

Bẫy trung tâm của chương, và đã xuất hiện ở Chương 16, 18, 20 dưới ba hình dạng khác nhau.

**Hiện tượng:** timer báo sai bước; bộ đếm nhảy loạn; bắt cạnh lúc được lúc không. Triệu chứng khó
đoán vì hai chỗ dùng ghi đè lẫn nhau theo thứ tự gọi.
**Cách sửa:** mỗi chỗ dùng một thể hiện riêng, đặt tên theo chỗ dùng (`T_Step20`, không phải `T1`).

### 🔍 BẪY 2 — Tưởng chuẩn nghĩa là chuyển được tệp dự án

**Hiện tượng:** lập kế hoạch dự án dựa trên giả định sai; hoặc bỏ nhiều ngày tìm cách chuyển đổi tự
động rồi vẫn phải viết lại tay.
**Cách sửa:** mục 14.6. Chuẩn cho **kỹ năng** khả chuyển, không cho **code** khả chuyển.

### 🔍 BẪY 3 — Viết một POU khổng lồ

**Hiện tượng:** một khối vài nghìn dòng làm mọi việc; không ai đọc nổi, không sửa được phần nào mà
không sợ hỏng phần khác.
**Cách sửa:** chia theo **chức năng** như bố cục ở mục 14.7. Mỗi POU trả lời một câu hỏi.

### 🔍 BẪY 4 — Chia POU theo bước trình tự

Viết `Prg_Step10`, `Prg_Step20`, `Prg_Step30`…

**Hiện tượng:** logic của cùng một xy-lanh nằm rải ở sáu khối; sửa hành vi của nó phải mở sáu chỗ.
**Cách sửa:** chia theo **cơ cấu**, không theo bước. Trình tự chỉ ra lệnh; cơ cấu tự lo phần của nó
(Chương 27, Chương 30).

### 🔍 BẪY 5 — Thêm tác vụ ưu tiên cao mà không nghĩ tới biến dùng chung

**Hiện tượng:** một biến thỉnh thoảng có giá trị "không thể xảy ra"; lỗi không tái hiện được, và biến
mất khi bạn thêm code để quan sát.
**Cách sửa:** hai tác vụ **không được cùng ghi** vào một biến. Nếu buộc phải trao đổi dữ liệu, dùng
đúng cơ chế mà hệ của bạn cung cấp cho việc đó.

### 🔍 BẪY 6 — Chọn ngôn ngữ theo sở thích cá nhân

**Hiện tượng:** không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn vắng mặt.
**Cách sửa:** Chương 20, mục 20.6. Đây là quyết định thuộc đặc tả, và phải hỏi khách hàng.

### 🔍 BẪY 7 — Dùng hàm khi lẽ ra cần khối chức năng

Viết một hàm rồi mong nó nhớ trạng thái giữa các lần gọi.

**Hiện tượng:** giá trị "quên" mỗi vòng quét; logic đếm hoặc trễ không bao giờ hoạt động.
**Cách sửa:** cần nhớ thì phải là **khối chức năng** với thể hiện riêng. Hàm theo định nghĩa là không
có bộ nhớ (mục 14.3).

---

## 14.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Chuẩn có mấy ngôn ngữ | Năm: LD · FBD · ST · SFC · IL (IL là di sản) |
| Có phải chọn một ngôn ngữ cho cả dự án | **Không** — mỗi POU một ngôn ngữ |
| Phân biệt Function với Function Block | **Bộ nhớ**: hàm không có, khối chức năng có |
| Mỗi chỗ dùng khối chức năng cần gì | **Một thể hiện riêng** — không có ngoại lệ |
| Khi nào viết FB của mình | Khi chép đi chép lại cùng logic cho nhiều đối tượng giống nhau |
| Tác vụ quyết định gì | POU nào chạy, khi nào, ưu tiên bao nhiêu |
| Hai tác vụ cùng ghi một biến | ❌ Không được — lỗi khó tái hiện |
| Chuẩn làm gì khả chuyển | ⭐ **Kỹ năng và thiết kế** — không phải tệp dự án |
| Ngõ ra nên ghi ở đâu | **Đúng một POU**, chạy cuối cùng |
| ⚠⚠ `VAR_TEMP` | ⭐ **Khởi tạo lại mỗi lần gọi** — FB có bộ nhớ, biến này thì không |
| ⭐⭐ Hướng tham số thứ ba | **`VAR_IN_OUT`** — truyền **vị trí bộ nhớ**, POU sửa thẳng biến bên gọi |
| Khi nào cần `VAR_IN_OUT` | ⭐ FB sửa một `STRUCT` · truyền **mảng lớn** không muốn chép (Ch.27, Ch.29) |
| ⚠ Cái giá của `VAR_IN_OUT` | ⭐ **Mất bảo đảm "gọi xong biến của tôi không đổi"** |
| Chia POU theo gì | Theo **cơ cấu và chức năng**, không theo bước trình tự |

---

## 14.11 Tự kiểm

1. Kể năm ngôn ngữ của chuẩn và cho biết ngôn ngữ nào chỉ còn dùng để đọc chương trình cũ.
2. ⭐ Phân biệt **Function** với **Function Block**. Điểm phân biệt duy nhất là gì?
3. Vì sao `ABS` không cần khai báo gì trong khi `TON` phải khai báo một thể hiện?
4. ⭐ Ba bẫy ở Chương 16, 18 và 20 thực ra là **cùng một lỗi**. Lỗi đó tên là gì, và quy tắc phòng
   tránh là gì?
5. Nêu ba loại tác vụ và cho biết loại nào dùng cho phần lớn logic máy.
6. Vì sao hai tác vụ không được cùng ghi vào một biến? Mô tả triệu chứng đặc trưng của lỗi này.
7. ⭐ Chuẩn IEC 61131-3 làm cho cái gì khả chuyển và cái gì **không** khả chuyển? Nêu ít nhất ba thứ
   mỗi bên.
8. Vì sao chương trình thật gần như luôn gắn chặt với một hãng, dù hãng đó tuân theo chuẩn?
9. Trong bố cục ở mục 14.7, vì sao `Prg_OutputMap` chạy **cuối cùng** và vì sao nó là **nơi duy nhất**
   ghi vào các tag `DO_`?
10. ⭐ Vì sao chia POU theo **cơ cấu** tốt hơn chia theo **bước trình tự**? Nêu hậu quả cụ thể của
    cách chia sai.
11. ⚠⚠ Bạn khai một biến đếm bằng `VAR_TEMP` rồi cộng dồn. Nó không bao giờ tăng. ⭐ Vì sao, và
    `VAR_TEMP` thì **đúng** cho loại biến nào?
12. ⭐⭐ Nêu **ba** hướng tham số của một POU. Hướng thứ ba truyền cái gì khác hai hướng kia, và điều
    đó cho phép làm gì mà hai hướng kia không làm được?
13. ⭐ Nêu cái giá phải trả khi dùng `VAR_IN_OUT`. Khi **đọc code người khác**, thấy tham số kiểu này
    thì phải cảnh giác điều gì?

> Câu 2, 4 và 7 là ba câu phân loại. Câu 4 là tinh thần của cả chương: **nhiều bẫy trông khác nhau
> thật ra là một khái niệm chưa nắm chắc.**

---

### Chương tiếp theo

Chương 15 — **Ladder Diagram**. Chương này đã cho bạn bản đồ; từ đây đi vào từng ngôn ngữ, bắt đầu
bằng ngôn ngữ chiếm ưu thế ở tầng máy và cũng là ngôn ngữ có cái bẫy nguy hiểm nhất trong nghề.

### Nguồn tham khảo chương 14

- **IEC** — trang giới thiệu *IEC 61131-3:2025* trên cửa hàng của IEC (đối chiếu 2026-09-26): bản 4.0
  phát hành 22/05/2025; bộ ngôn ngữ gồm ST, LD, FBD và các phần tử SFC; thay đổi kỹ thuật lớn gồm chuỗi
  UTF-8, và phụ lục B liệt kê các tính năng thêm, bỏ hoặc không khuyến khích so với bản 2013.
- **Stefan Henneken** — *IEC 61131-3: Comparison of Edition 3 and Edition 4* (6/2025), so trực tiếp văn
  bản hai bản: chương IL bị bỏ ở bản 4 nhưng hãng vẫn có thể giữ IL trong công cụ; thêm thuộc tính
  (`PROPERTY_GET` / `PROPERTY_SET`), mutex và semaphore, `ASSERT`; bỏ hằng bát phân và `TRUNC` không
  kiểu; hàm BCD bị đánh dấu không khuyến khích.
- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa các ngôn ngữ
  (năm ở bản 2013, bốn ở bản 2025), ba loại POU, mô hình tác vụ, và bộ kiểu dữ liệu chuẩn. *(tiêu chuẩn có bản quyền)*
- IEC 61131-1 — *Programmable controllers, Part 1: General information*: mô hình phần mềm tổng thể.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng đối chiếu ở mục 14.8: tên gọi POU,
  cách khai báo tác vụ, cơ chế bộ nhớ thể hiện, và tên gói SFC của từng hãng.
- **Rockwell Automation** — *Logix 5000 Controllers IEC 61131-3 Compliance* (1756-PM018): ⭐⭐ **bộ
  lệnh của chuẩn là TUỲ CHỌN**; lệnh mở rộng của hãng không được chuẩn định nghĩa nên ⚠ **không bảo
  đảm tương thích giữa các hãng**; ⚠⚠ **chuẩn không định nghĩa định dạng trao đổi tệp — tài liệu gọi
  thẳng đó là "điểm yếu"**; và **mẫu bảng tuân thủ theo từng đặc trưng** kèm cột *phần mở rộng và ghi
  chú hiện thực* — nền cho mục 14.6b. *(tài liệu của hãng; phần trích ở đây là phát biểu về CHUẨN,
  không phải về sản phẩm)*
- **PLCopen** — *TC6 XML technical documentation v2.01*: mục đích và bốn nhóm ca sử dụng của
  **PLCopen XML**, ⚠ kèm các giới hạn do chính đặc tả nêu — chuyển hệ *"có thể cần một lượng công thủ
  công nhất định"*, và nội dung xuất ra *"không có kiểm chứng về tính áp dụng được, tính nhất quán
  hay tính đúng đắn"*. *(tài liệu mở của PLCopen)*
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §6.6: ba hướng tham số `VAR_INPUT` / `VAR_OUTPUT` / ⭐ **`VAR_IN_OUT`** (POU được gọi nhận
  **chính vị trí bộ nhớ** nên sửa được biến của bên gọi), và ⚠ **`VAR_TEMP`** — khởi tạo lại ở mỗi
  lần gọi POU nên **không mang được giá trị sang lần sau**.

> ⚡ ⭐ **Cập nhật:** nhận định ở mục 14.6 trước đây chỉ là **quan sát của nghề**. Nay nó **có nguồn**
> — và nguồn đến từ chính tài liệu tuân thủ của một hãng lớn, chứ không phải từ người phê bình:
> *"đây là một điểm yếu của IEC 61131-3, vì chuẩn không định nghĩa định dạng trao đổi tệp"*, và
> *"lệnh mở rộng… không có bảo đảm rằng hai hãng hiện thực tương thích; dùng chúng có thể khiến logic
> không chuyển được giữa các hãng"*. ⭐ Chi tiết ở mục 14.6b.

<!-- SECTION: ch15_ladder_diagram -->
---

<div id="ch15_ladder_diagram"></div>

# Chương 15 — Ladder Diagram: nền tảng

> **Lát cắt máy mẫu:** 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, công tắc áp suất khí, đèn tháp.

---

## 15.1 Bài toán: cỗ máy chạy đúng cho tới lúc đứt một sợi dây

Một trạm chuyền có nút Dừng. Kỹ sư viết logic, chạy thử: nhấn Dừng thì chuyền dừng, nhả ra thì chạy
lại. Nghiệm thu đạt. Máy chạy sản xuất ba tháng không sự cố.

Rồi một sợi dây từ nút Dừng về tủ bị chuột cắn đứt.

Người vận hành nhấn nút Dừng. **Chuyền vẫn chạy.**

Không có lệnh nào sai. Chương trình y nguyên như lúc nghiệm thu. Cái sai nằm ở một chỗ mà rất nhiều
người viết PLC không bao giờ nghĩ tới: **tổ hợp giữa loại tiếp điểm vật lý ngoài kia và loại lệnh
trong code**. Có bốn tổ hợp. Chỉ **một** tổ hợp vừa đúng logic vừa an toàn khi đứt dây.

Chương này dạy ngôn ngữ Ladder Diagram, và trọng tâm của nó là dứt điểm bốn tổ hợp đó.

---

## 15.2 Ladder hoạt động thế nào

**Ladder Diagram (LD)** — sơ đồ hình thang — là ngôn ngữ lập trình PLC phổ biến nhất thế giới. Nó được
thiết kế để **trông giống sơ đồ mạch rơ-le**, vì thế hệ PLC đầu tiên ra đời để thay thế đúng những tủ
rơ-le đó, và người phải đọc chương trình là thợ điện chứ không phải lập trình viên.

### Giải phẫu một nấc thang

```text
   ray trái                                              ray phải
      │                                                     │
      │   DI_StartPB      DI_StopPB                          │
      ├────┤ ├──────────────┤ ├───────────────( DO_ConvRun )─┤
      │                                                     │
      │  ← ─── điều kiện ─── →              ← kết quả →      │
```

- **Hai ray dọc** — bên trái là "nguồn", bên phải là "đích". Đây là hình ảnh vay mượn từ sơ đồ rơ-le.
- **Nấc thang** *(rung)* — một dòng ngang. Mỗi nấc là một câu lệnh hoàn chỉnh.
- **Tiếp điểm** *(contact)* `┤ ├` — điều kiện, nằm bên trái.
- **Cuộn dây** *(coil)* `( )` — kết quả, nằm bên phải.

Đọc nấc thang trên: "nếu `DI_StartPB` **và** `DI_StopPB` cùng thoả thì bật `DO_ConvRun`".

### Dòng năng lượng

Cách hình dung: có một "dòng" chảy từ ray trái sang ray phải. Tiếp điểm nào thoả điều kiện thì cho
dòng đi qua; không thoả thì chặn. Dòng tới được cuộn dây thì cuộn dây bật.

Từ đó ra hai cách ghép cơ bản:

```text
NỐI TIẾP = AND                          SONG SONG = OR
                                        
  ──┤ ├───┤ ├───( )──                     ──┬─┤ ├─┬──( )──
     A     B                                │      │
                                            └─┤ ├─┘
  bật khi A VÀ B                               B
                                            bật khi A HOẶC B
```

Ghép lồng nhau thì diễn đạt được mọi biểu thức logic. Chương 24 nói kỹ về đại số Boolean và cách rút
gọn; ở đây chỉ cần nhớ: **nối tiếp là AND, song song là OR**.

### ⚠ Nhưng đây **không phải** là điện

Đây là điểm quan trọng nhất của mục này, và là chỗ hình ảnh "giống sơ đồ rơ-le" phản chủ.

Trong một tủ rơ-le thật, **mọi thứ xảy ra đồng thời**. Cấp điện vào là toàn bộ mạch phản ứng cùng lúc,
theo vật lý.

Trong PLC, **không có dòng điện nào cả**. CPU đọc từng nấc thang, tính giá trị đúng/sai, ghi kết quả,
rồi sang nấc tiếp theo — **tuần tự, từ trên xuống dưới, trong mỗi vòng quét** *(scan cycle)*. Hình ảnh
"dòng chảy" chỉ là ẩn dụ để dễ đọc.

Hệ quả trực tiếp:

| Tủ rơ-le thật | Chương trình ladder |
|---|---|
| Mọi mạch phản ứng đồng thời | Từng nấc thang chạy lần lượt, có trước có sau |
| Thứ tự vẽ trên bản vẽ không ảnh hưởng | **Thứ tự nấc thang là một phần của logic** |
| Hai cuộn dây cùng tên là hai cuộn dây thật, mắc song song | Hai cuộn dây cùng tên: cái sau đè cái trước (mục 15.4) |
| Tiếp điểm phản ánh trạng thái rơ-le ngay lúc đó | Tiếp điểm đọc **ảnh ngõ vào** đã chụp từ đầu vòng quét |

Nếu chỗ này còn mờ, quay lại Chương 10 trước khi đi tiếp. Ladder chỉ hiểu đúng được khi đã có mô hình
vòng quét trong đầu.

> ⚡ **LƯU Ý — dành riêng cho lộ trình B (thợ điện đi lên)**
> Bạn đọc ladder được ngay từ ngày đầu, và đó là lợi thế thật. Cái bẫy là bạn sẽ có xu hướng **viết
> chương trình như đi dây một tủ rơ-le**: cần thêm chức năng thì chồng thêm một nhánh. Cách đó chạy
> được với máy nhỏ và sụp đổ với máy vừa. Chương 25 chữa thói quen này bằng mô hình trạng thái.

### Hai lệnh tiếp điểm — và cái tên gây hại

Ladder có hai lệnh tiếp điểm cơ bản:

| Ký hiệu | Cách gọi phổ biến | **Thực chất nó làm gì** |
|---|---|---|
| `┤ ├` | "tiếp điểm thường mở", NO | **Cho dòng qua khi bit = 1** |
| `┤/├` | "tiếp điểm thường đóng", NC | **Cho dòng qua khi bit = 0** |

> 🔍 **BẪY — cái tên "thường mở / thường đóng" chính là nguồn gốc của mọi hiểu nhầm**
>
> Hai lệnh này **không mở, không đóng gì cả**. Chúng chỉ *kiểm tra một bit trong bộ nhớ*. Cột thứ ba
> trong bảng trên là định nghĩa đúng duy nhất — hãy nhớ cột đó, quên hai cột đầu đi.
>
> Một số hãng đặt tên theo đúng bản chất — đại ý "kiểm tra xem bit có đang bật không" và "kiểm tra xem
> bit có đang tắt không". Tên đó chính xác hơn nhiều. Nhưng ký hiệu vẽ thì ở đâu cũng như nhau, và cái
> tên "NO/NC" thì bám dai dẳng.

Vì sao cái tên này gây hại: **ngoài hiện trường cũng có tiếp điểm NO và NC** — trên nút bấm, trên cảm
biến, trên công tắc an toàn. Hai thứ trùng tên nhưng ở hai thế giới khác nhau, và người mới ghép chúng
lại thành một. Đó là toàn bộ nội dung mục tiếp theo.

---

## 15.3 Bốn tổ hợp — bảng phải thuộc

### Chuẩn bị: "trạng thái NORMAL" nghĩa là gì

Với một thiết bị ngoài hiện trường, **"normal" là lúc không có kích thích** — nút chưa ai nhấn, cảm
biến chưa thấy vật, công tắc cửa với cửa đang đóng bình thường.

- **Tiếp điểm NO vật lý**: lúc bình thường **hở** → không có dòng → **bit ngõ vào = 0**
- **Tiếp điểm NC vật lý**: lúc bình thường **kín** → có dòng → **bit ngõ vào = 1**

Và điều quyết định tất cả:

> **Đứt dây trông giống hệt "hở tiếp điểm".** Cả hai đều làm bit = 0. PLC **không có cách nào phân biệt**.

Chính chỗ này quyết định tổ hợp nào an toàn.

### Bảng 4 tổ hợp

Bài toán: một nút **Dừng**. Ta cần tín hiệu nội bộ `M_RunAllowed` = 1 khi **không** ai nhấn Dừng.

| # | Nút vật lý | Lệnh trong code | Bình thường | Khi nhấn Dừng | **Khi đứt dây** | Kết luận |
|:-:|---|---|---|---|---|---|
| 1 | **NO** | `┤ ├` | bit 0 → chặn → **không cho chạy** | bit 1 → cho chạy | bit 0 → không chạy | ❌ Logic **ngược** — phải giữ nút Dừng thì máy mới chạy |
| 2 | **NO** | `┤/├` | bit 0 → thông → cho chạy ✓ | bit 1 → chặn → dừng ✓ | bit 0 → **thông → VẪN CHẠY** | ⚠⚠ **Logic đúng nhưng NGUY HIỂM** |
| 3 | **NC** | `┤ ├` | bit 1 → thông → cho chạy ✓ | bit 0 → chặn → dừng ✓ | bit 0 → **chặn → dừng** ✓ | ✅ **ĐÚNG — dùng cái này** |
| 4 | **NC** | `┤/├` | bit 1 → chặn → không cho chạy | bit 0 → cho chạy | bit 0 → cho chạy | ❌ Vừa ngược vừa nguy hiểm |

**Tổ hợp 3 là đáp án**: nút vật lý NC, trong code dùng `┤ ├`.

### Vì sao tổ hợp 2 là tổ hợp giết người

Tổ hợp 2 **chạy đúng trong mọi lần thử nghiệm**. Nhấn thì dừng, nhả thì chạy. Nghiệm thu đạt. Nó chỉ
lộ ra vào đúng ngày sợi dây đứt — và lộ ra bằng cách **máy tiếp tục chạy khi người vận hành đang cố
dừng nó**.

Đây chính là cỗ máy ở mục 15.1.

Còn tổ hợp 3, cùng tình huống đứt dây, thì **máy dừng**. Người vận hành thấy máy dừng bất thường, gọi
bảo trì, sợi dây được nối lại. Không ai bị gì.

Nguyên tắc đằng sau có tên riêng: **thiết kế hướng an toàn khi hỏng** *(fail-safe)* — hỏng hóc phải dẫn
tới trạng thái an toàn, chứ không phải trạng thái nguy hiểm. Chương 48 khai triển đầy đủ.

> ⚠ **NGUY HIỂM**
> Quy tắc rút gọn, áp dụng cho **mọi** tín hiệu mà mất nó là phải dừng máy — nút Dừng, công tắc cửa
> bảo vệ, công tắc áp suất, phản hồi mạch an toàn:
>
> **Tiếp điểm vật lý phải là NC. Trong code dùng `┤ ├`.**
>
> Và với **dừng khẩn cấp** *(E-Stop)* thì còn một tầng nữa: nó **không được chỉ dựa vào logic PLC**,
> bất kể bạn dùng tổ hợp nào. Lý do: CPU treo thì logic chết theo, còn mối nguy thì không. Chương 47.

### ⭐⭐ Vậy tại sao ngoài thực tế lại đầy tổ hợp 2?

⚠ Bạn sẽ đi một vòng nhà máy và thấy **rất nhiều** nút Dừng đấu NO, trong code dùng `┤/├` — đúng tổ
hợp vừa bị gọi là tổ hợp giết người. ⭐ Chuyện đó là thật, và nếu không biết **vì sao**, bạn sẽ nghĩ
hoặc là sách sai, hoặc là cả ngành sai. ⚡ Không cái nào đúng cả: **lý do có thật, nhưng phần lớn
không phải lý do kỹ thuật**.

| # | Lý do thật sự | ⭐ Nó có chính đáng không |
|:-:|---|---|
| 1 | **Khối tiếp điểm trong ngăn kéo là NO** — nút nhấn bán ra thường kèm sẵn khối NO; khối NC phải đặt thêm | ⚠ Ràng buộc **có thật**, nhưng giá một khối tiếp điểm là **không đáng kể** so với hậu quả |
| 2 | ⭐ **Chép từ cỗ máy trước** | ⚡ Đây là **lý do mạnh nhất trong thực tế**, và nó không phải quyết định — nó là **quán tính** |
| 3 | **Học trên mô phỏng và trên màn hình cảm ứng** — nút vẽ trên màn hình vốn dĩ là "nhấn thì lên 1" | ⭐ Giải thích được, nhưng ⚠ nút trên màn hình **không có sợi dây để đứt**; nút vật lý thì có |
| 4 | *"Để mọi ngõ vào bằng 0 lúc nghỉ cho dễ nhìn"* trên màn theo dõi | ❌ **Nguỵ biện.** Ngõ vào NC nằm ở 1 lúc nghỉ là **đúng như thiết kế**, không phải "dính" |
| 5 | *"Ngõ vào NC lúc nào cũng có dòng, tốn điện và mòn tiếp điểm"* | ❌ **Sai về lượng.** Dòng một ngõ vào cỡ vài mA; và tiếp điểm mòn vì **đóng cắt**, không vì nằm yên ở trạng thái kín |
| 6 | ⭐ *"Dừng khẩn cấp đã là mạch cứng rồi — nút Dừng này chỉ là lệnh vận hành"* | ⭐⭐ **Đây là lý do DUY NHẤT có lập luận.** Nhưng nó có một cái bẫy, xem ngay dưới |

> ⭐⭐ **Lý do 6 đúng một nửa, và nửa sai là nửa nguy hiểm.**
>
> ⭐ Đúng ở chỗ: nếu **dừng khẩn cấp** là mạch cứng riêng (Chương 47), thì nút Dừng trên bảng điều
> khiển **không phải chức năng an toàn** theo nghĩa kỹ thuật — hỏng nó là mất sản lượng, không phải
> mất an toàn.
>
> ⚠⚠ **Sai ở chỗ: người vận hành không biết sự phân biệt đó.** Với họ, nút đỏ ghi "DỪNG" là thứ
> dừng được máy. ⚡ Dây đứt → họ nhấn → **không có gì xảy ra** → và phản xạ tiếp theo của một người
> đang vội thường là **thò tay vào máy** để gỡ cái đang kẹt.
>
> ⭐ Nghĩa là: chức năng **được định mức** của cái nút không phải là an toàn, nhưng chức năng **được
> người dùng tin tưởng** thì có. ⚠ Và tai nạn xảy ra theo cái người ta tin, không theo cái ghi trong
> hồ sơ.

### ⭐ Hai cách sửa, và cả hai đều rẻ

| Cách | Làm gì | Được gì |
|---|---|---|
| ⭐ **Tối thiểu** | Lắp **khối tiếp điểm NC** và đấu nó vào PLC — phần lớn nút nhấn công nghiệp nhận **hai khối** | Về đúng tổ hợp 3. Chi phí: một khối tiếp điểm |
| ⭐⭐ **Tốt hơn** | Đấu **cả hai khối** NO và NC vào **hai ngõ vào**, rồi kiểm trong chương trình: hai bit phải **luôn ngược nhau** | ⚡ Phát hiện được **đứt dây** và **khối tiếp điểm hỏng** — thứ mà tổ hợp 3 một mình không phát hiện được |

⭐ Hai khối tiếp điểm của **cùng một nút** đi vào **hai ngõ vào riêng**; gọi tạm là *kênh NC* và
*kênh NO*. Bình thường chúng luôn ngược nhau — nên **giống nhau là có chuyện**:

```text
    kênh NC        kênh NO                                     M_StopFault
 ──────┤ ├───────────┤ ├────────────────────────────────────────────( )───    ⚠ cùng 1: hỏng

    kênh NC        kênh NO                                     M_StopFault
 ──────┤/├──────────┤/├─────────────────────────────────────────────( )───    ⚠ cùng 0: đứt dây
```

> ⭐ **Ý tưởng này không mới — nó chính là cách giám sát cặp tiếp điểm ngược chiều mà thiết bị an
> toàn vẫn dùng** (Chương 47 mục 47.5). ⚡ Điểm đáng nói là bạn **dùng lại được ý tưởng đó cho một
> nút thường**, bằng hai ngõ vào và hai nấc thang, **không cần thiết bị an toàn nào**.
>
> ⚠ Nhưng nói cho rõ: làm vậy **không biến nút đó thành chức năng an toàn**. Nó chỉ cho bạn **biết
> khi nó hỏng** — và với một nút mà người vận hành tin tưởng, biết khi nó hỏng đã là rất nhiều.

> ⭐⭐ **Gặp tổ hợp 2 trên máy người khác thì làm gì?**
>
> ⚡ Không phải cứ thấy là phải sửa ngay — sửa một nút trên máy đang chạy sản xuất là một thay đổi
> có quy trình (Chương 53). ⭐ Nhưng **phải ghi nó lại**: vào hồ sơ bàn giao, vào bảng I/O (cột ghi
> chú), và nói với người vận hành.
>
> ⚠⚠ **Lý do phải ghi: người sau bạn sẽ mặc định là NC.** Họ đọc `DI_StopPB` trong code, thấy
> `┤/├`, và có thể "sửa lại cho đúng sách" thành `┤ ├` — ⭐ lúc đó máy **không chạy được nữa**, hoặc
> tệ hơn, họ đổi luôn cả đấu dây mà chỉ đổi một nửa.

### ⚠⚠ Giới hạn của chính bảng này — tổ hợp 3 chống được hỏng kiểu HỞ, không chống hỏng kiểu CHẬP

Cả bảng 4 tổ hợp được xây trên **một** kiểu hỏng: ⭐ **mạch bị HỞ** — đứt dây, tuột đầu cốt, tiếp
điểm mòn không đóng. Với kiểu hỏng đó, tổ hợp 3 đúng là an toàn.

⚠ Nhưng mạch điện có **kiểu hỏng thứ hai, ngược lại**:

| Kiểu hỏng | Ví dụ | Bit ngõ vào | Tổ hợp 3 xử lý được không |
|---|---|---|---|
| ⭐ **HỞ** | Đứt dây · tuột cốt · tiếp điểm không đóng | → **0** | ✅ **Có** — máy dừng |
| ⚠⚠ **CHẬP** | Hai dây chạm nhau · chập sang 24 V · ⭐ **tiếp điểm hàn dính** (Chương 3, mục 3.5) | → **1** *(kẹt ở mức "bình thường")* | ❌ **KHÔNG** — PLC thấy *"chưa ai nhấn Dừng"* mãi mãi |

> ⚠⚠ **NGUY HIỂM — đây là lý do bảng này KHÔNG đủ cho chức năng an toàn.**
>
> Với tổ hợp 3, một chỗ **chập** làm bit kẹt ở 1. Nút Dừng bấm xuống mà bit **không đổi** — và PLC
> ⚠ **không có cách nào biết**, đúng như nó không phân biệt được đứt dây với hở tiếp điểm.
>
> ⭐⭐ **Bảng 4 tổ hợp là điều kiện CẦN, không phải điều kiện ĐỦ.** Nó là cách đúng để đấu và viết
> logic cho tín hiệu dừng thông thường. ⚠ Nhưng với **chức năng an toàn** thì phải có thêm những thứ
> mà một nấc thang không làm được:
>
> | Cơ chế | Chống được gì | Ở đâu |
> |---|---|---|
> | **Hai kênh** và kiểm chéo | Hỏng một kênh | Chương 47 |
> | ⭐ **Xung kiểm tra trên ngõ ra OSSD** | ⭐ **Chập sang 24 V và chập chéo** | Chương 47, mục 47.7 |
> | ⭐ **Tiếp điểm dẫn động cưỡng bức** | ⭐ **Tiếp điểm hàn dính** — làm hỏng hóc trở nên phát hiện được | Chương 3, mục 3.5 |
>
> ⭐ Nói cách khác: mọi cơ chế an toàn ở Chương 47 tồn tại **chính vì** bảng 4 tổ hợp chỉ giải quyết
> được một nửa bài toán.

### Kiểm tra nhanh khi bạn không chắc

Ba câu hỏi, theo thứ tự:

1. **Thiết bị này mất tín hiệu thì máy nên làm gì?** Nếu câu trả lời là "phải dừng" → tiếp điểm vật lý
   NC, code dùng `┤ ├`.
2. **Cầm đồng hồ đo, ở trạng thái bình thường bit này bằng mấy?** Đo thật, đừng suy đoán từ tên gọi
   trên nhãn.
3. **Rút dây ra và thử.** Đây là phép thử duy nhất chứng minh được, và nó nằm trong danh mục thử tạo
   lỗi cố ý ở Chương 52.
4. ⚠ **Và hỏi thêm: nếu tín hiệu này bị *kẹt ở mức bình thường* thì sao?** Nếu câu trả lời là *"máy
   sẽ không dừng"* → ⭐ **đây là chức năng an toàn**, và nấc thang không đủ (Chương 47).

> 💡 **MẸO**
> Cảm biến quang, cảm biến tiệm cận thường có cả hai kiểu ngõ ra hoặc chọn được bằng cách đấu dây. Khi
> mua sắm, hãy **chọn kiểu đầu ra theo bảng 4 tổ hợp**, đừng để tới lúc đấu dây mới phát hiện mình có
> loại sai. Chương 4 nói chi tiết về các kiểu ngõ ra cảm biến.

---

## 15.4 Trên máy mẫu DP-01

Mạch cho phép chuyền chạy — dùng đúng lát cắt 1.

### Nấc 1 — mạch tự giữ Start/Stop

```text
   DI_StartPB      DI_StopPB      DI_AirOK                        M_ConvRunCmd
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├──────────────────────────────( )───┐
 │            │
 │ M_ConvRunCmd
 └───┤ ├──────┘
```

Đọc: "(nhấn Start **hoặc** đã đang chạy) **và** Dừng chưa nhấn **và** khí đủ → cho phép chạy".

Nhánh song song chứa chính `M_ConvRunCmd` là **mạch tự giữ** *(seal-in / latch)*: nhả nút Start ra thì
nhánh dưới vẫn giữ cho nấc thang thông. Đây là mẫu logic phổ biến nhất trong toàn ngành điều khiển,
và nó là bản sao trực tiếp của mạch tự giữ dựng bằng rơ-le ở Chương 3.

Chú ý ba tiếp điểm đều dùng `┤ ├`:

| Tag | Tiếp điểm vật lý | Vì sao `┤ ├` |
|---|---|---|
| `DI_StartPB` | **NO** | Nút Start — mất tín hiệu thì máy **không** khởi động. Đó là hành vi an toàn. |
| `DI_StopPB` | **NC** | Tổ hợp 3. Đứt dây → dừng. |
| `DI_AirOK` | **NO** *(công tắc áp suất, kín khi đủ khí)* | Đủ khí thì bit = 1. Mất khí **hoặc** đứt dây → bit = 0 → dừng. Fail-safe. |

> ⚡ **LƯU Ý**
> `DI_AirOK` là ví dụ tốt cho thấy đừng máy móc "cứ là NC". Với công tắc áp suất, tiếp điểm **kín khi
> đủ áp** — về mặt danh mục nó là NO, nhưng về mặt fail-safe nó hành xử đúng như ta cần, vì cả "hết
> khí" lẫn "đứt dây" đều cho bit = 0. **Tiêu chí luôn là câu hỏi 1 ở mục 15.3, không phải cái nhãn.**

### Nấc 2 — chuyền chỉ chạy khi trạm 1 còn trống

```text
   M_ConvRunCmd   DI_BoardStn1                                    DO_ConvRun
 ────┤ ├─────────────┤/├──────────────────────────────────────────────( )───
```

`DI_BoardStn1` là cảm biến quang thu-phát, có board thì bit = 1. Ở đây dùng `┤/├` để diễn đạt "**chưa**
có board tại trạm 1".

Đây là chỗ dùng `┤/├` hoàn toàn chính đáng: tín hiệu này **không phải** tín hiệu an toàn. Nếu cảm biến
board đứt dây, bit = 0, chuyền tưởng trạm trống nên vẫn chạy — hậu quả là board đâm vào chặn, hỏng
board. Khó chịu, nhưng không nguy hiểm cho người.

> 💡 **MẸO**
> Phân biệt hai loại tín hiệu ngay từ khi lập bảng I/O: **tín hiệu an toàn** (mất là phải dừng, bắt
> buộc fail-safe theo tổ hợp 3) và **tín hiệu quy trình** (mất thì sai sản phẩm, xử lý bằng timeout và
> báo động). Chương 23 đưa việc phân loại này vào biểu mẫu đặc tả.

### Nấc 3 — nâng chặn

```text
   DI_BoardStn1                                                    DO_Stop1Vlv
 ────┤ ├──────────────────────────────────────────────────────────────( )───
```

### ⭐ Ghép ba nấc — một chương trình LD hoàn chỉnh

Một POU viết bằng LD có hai phần: **phần khai báo** — viết bằng chữ, giống hệt ST — và **thân** là các
nấc thang. Khối đầu là phần khai báo, chép được nguyên văn; khối sau là thân, vẽ lại trong trình soạn
thảo ladder của bạn đúng từng tiếp điểm.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình LD của DP-01 ở lát cắt 1: phần khai báo; sơ đồ ở khối kế tiếp
VAR_GLOBAL
    DI_StartPB   : BOOL;                 // nút Start — NO
    DI_StopPB    : BOOL;                 // nút Stop — NC, bình thường bằng 1
    DI_AirOK     : BOOL;                 // công tắc áp suất — kín khi đủ khí
    DI_BoardStn1 : BOOL;                 // cảm biến board ở trạm 1
    DO_ConvRun   : BOOL;                 // cho phép chuyền chạy
    DO_Stop1Vlv  : BOOL;                 // van chặn trạm 1
END_VAR

PROGRAM Prg_ConvLd                       // thân POU là ba nấc thang ở khối kế tiếp
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_AirOK, DI_BoardStn1 : BOOL;
    DO_ConvRun, DO_Stop1Vlv                       : BOOL;
END_VAR
VAR
    M_ConvRunCmd : BOOL;                 // lệnh chạy đã tự giữ — CHỈ nấc 1 ghi
END_VAR
END_PROGRAM
```

```text
 Nấc 1 — tự giữ: (Start HOẶC đã chạy) VÀ Stop chưa nhấn VÀ đủ khí
   DI_StartPB      DI_StopPB      DI_AirOK                        M_ConvRunCmd
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├──────────────────────────────( )───┐
 │            │
 │ M_ConvRunCmd
 └───┤ ├──────┘

 Nấc 2 — chuyền chỉ chạy khi trạm 1 còn trống
   M_ConvRunCmd   DI_BoardStn1                                    DO_ConvRun
 ────┤ ├─────────────┤/├──────────────────────────────────────────────( )───

 Nấc 3 — có board ở trạm 1 thì nâng chặn
   DI_BoardStn1                                                    DO_Stop1Vlv
 ────┤ ├──────────────────────────────────────────────────────────────( )───
```

> ⭐ **Mỗi ngõ ra một nấc, mỗi cờ một nấc** — `M_ConvRunCmd` chỉ nấc 1 ghi, `DO_ConvRun` chỉ nấc 2,
> `DO_Stop1Vlv` chỉ nấc 3 (Bẫy 1). Bộ kiểm mã của sách soát mọi tên trong sơ đồ này đều đã được khai ở
> khối trên — thiếu một dòng khai báo là không biên dịch được.

---

## 15.4b ⚠⚠ Vùng điều khiển `MCR` — và một cái tên nguy hiểm

Có một nhóm lệnh ladder mà mọi hệ đều có, sách chưa nhắc, và nó mang **một cái tên gây hiểu nhầm
chết người**: **lệnh điều khiển vùng**, thường viết là `MCR` hoặc `MC` / `MCR`.

### Nó làm gì

Hai lệnh đặt thành **một cặp**, kẹp lấy một nhóm nấc thang. Khi điều kiện của lệnh mở **sai**, toàn
bộ nhóm nấc bên trong **bị vô hiệu**:

```text
      M_ZoneEnable
   ──────┤ ├──────────────────────────( MCR bắt đầu vùng )──

        ⋮   các nấc thang bên trong vùng
        ⋮   — chỉ chạy khi M_ZoneEnable = 1

   ────────────────────────────────────( MCR kết thúc vùng )──
```

⭐ Công dụng thật của nó: **tắt nhanh một mảng lớn logic** — ví dụ cả cụm logic của một trạm đang bị
bỏ qua (Chương 51 mục 51.7b), mà không phải thêm một tiếp điểm vào từng nấc.

### ⚠⚠ Cái tên — đây mới là phần phải nhớ

`MCR` là viết tắt của **Master Control Relay**. Và trong nghề, **cùng cụm từ đó** còn chỉ một thứ
hoàn toàn khác:

| | ⭐ **Lệnh `MCR` trong chương trình** | ⚠⚠ **Mạch "master control relay" bằng PHẦN CỨNG** |
|---|---|---|
| Là cái gì | Một lệnh ladder | ⭐ Một **mạch điện thật** cắt nguồn cấp cho ngõ ra |
| Cắt cái gì | ⚠ **Không cắt gì cả** — chỉ làm logic bên trong vùng ngừng chạy | ⭐ **Cắt năng lượng** tới các cơ cấu |
| Có tác dụng khi CPU treo | ⚠⚠ **Không** — nó *là* phần mềm | ⭐ **Có** — nó không phụ thuộc CPU |
| Dùng cho an toàn được không | ⚠⚠ **TUYỆT ĐỐI KHÔNG** | Là một phần của thiết kế an toàn (Chương 47) |

> ⚠⚠ **Hai thứ trùng tên, ngược nhau về bản chất, và một trong hai liên quan tới tính mạng.**
>
> ⭐ Nhầm lẫn kinh điển: *"trạm này đã nằm trong vùng `MCR` rồi nên nó an toàn"*. ⚠⚠ **Sai.** Lệnh
> `MCR` chạy trong cùng CPU với phần còn lại của chương trình — ⭐ **CPU treo thì nó treo theo**, và
> các ngõ ra giữ nguyên trạng thái lúc đó.
>
> ⚡ Cách tự kiểm vẫn là câu hỏi ở Chương 27 mục 27.3b: *"nếu CPU treo đúng lúc này, ai bị thương?"*

### ⚠ Ba điều lệnh `MCR` không làm như người ta tưởng

| # | Tưởng là | Thực tế |
|---|---|---|
| 1 | *"Ngõ ra trong vùng bị tắt khi vùng tắt"* | ⚠ **Tuỳ hệ và tuỳ loại lệnh trong vùng.** Cuộn dây thường về 0, nhưng ⭐ **cuộn dây chốt (SET/RESET) thường GIỮ NGUYÊN** — Chương 16 |
| 2 | *"Timer trong vùng dừng đếm"* | ⚠ Hành vi **khác nhau giữa các hãng**. Có hệ timer bị đặt lại, có hệ giữ giá trị — ⭐ **phải tra, không được đoán** (Chương 17) |
| 3 | *"Vùng lồng nhau thì như ngoặc"* | ⚠ Có hệ cho lồng, có hệ không, và **số cấp lồng tối đa khác nhau**. ⭐ Vùng không đóng đúng cặp là lỗi rất khó tìm |

> ⭐⭐ **Lời khuyên thực dụng: dùng `MCR` ít thôi, và không bao giờ cho thứ gì quan trọng.**
>
> Nó tiện đúng một việc: **tắt cả một mảng logic phụ trợ**. ⚠ Nhưng nó làm cho việc đọc chương trình
> khó hẳn lên — một nấc thang trông hoàn toàn bình thường có thể **không bao giờ chạy**, và lý do
> nằm ở một dòng cách đó hai trang. ⚡ Đây cùng họ vấn đề với lệnh nhảy (Chương 27 mục 27.2b).
>
> ⭐ Thay thế rõ ràng hơn trong phần lớn trường hợp: **đưa cờ cho phép vào chuỗi điều kiện của từng
> ngõ ra**, đúng cách làm ở Phụ lục L.2. Dài hơn vài ký tự, nhưng ⭐ **đọc một nấc là biết nấc đó có
> chạy hay không**.

---

## 15.5 Bẫy thường gặp

### 🔍 BẪY 1 — Cuộn dây trùng

**Hai nấc thang cùng ghi vào một ngõ ra.**

```text
Nấc 10:   M_ConvRunCmd   ────┤ ├────────────────────( DO_ConvRun )

   … 200 nấc thang ở giữa …

Nấc 210:  M_MaintMode    ────┤/├────────────────────( DO_ConvRun )
```

Người viết nấc 210 nghĩ mình đang thêm điều kiện "không chạy khi ở chế độ bảo trì". Thực tế:

**Nấc 210 chạy sau, nên nó thắng — mọi vòng quét.** Nấc 10 coi như không tồn tại. Chuyền giờ chạy bất
cứ khi nào **không** ở chế độ bảo trì, kể cả khi chưa ai nhấn Start.

Nguyên nhân gốc nằm ở Chương 10: cả hai nấc đều ghi vào **ảnh ngõ ra**, và chỉ giá trị cuối cùng mới
được đẩy ra module ở giai đoạn 3.

**Triệu chứng nhận biết:** một điều kiện bạn vừa thêm "có vẻ không tác dụng"; hoặc một ngõ ra nhấp nháy
không giải thích được (khi hai nấc trùng nằm trong hai nhánh chương trình chạy luân phiên).

**Cách sửa** — gộp mọi điều kiện vào **một** nấc duy nhất:

```text
   M_ConvRunCmd   M_MaintMode                                      DO_ConvRun
 ────┤ ├─────────────┤/├───────────────────────────────────────────────( )───
```

**Cách phòng:** quy tắc **mỗi ngõ ra chỉ được ghi ở đúng một nơi**. Trước khi thêm điều kiện cho một
ngõ ra, dùng công cụ tham chiếu chéo *(cross-reference)* để tìm mọi chỗ đang ghi vào nó — Chương 22
hướng dẫn.

> ⚡ **LƯU Ý**
> Nhiều trình biên dịch **cảnh báo** cuộn dây trùng, nhưng mức độ khác nhau: có hãng báo lỗi chặn biên
> dịch, có hãng chỉ cảnh báo, có hãng im lặng. **Đừng trông chờ vào công cụ.** Trong một số kiến trúc
> chương trình nâng cao, ghi cùng một tag từ nhiều nơi là hợp lệ có chủ ý — nên công cụ không thể tự
> quyết được thay bạn.

### 🔍 BẪY 2 — Đọc "NC" trên nhãn rồi suy ra lệnh trong code

Người mới nhìn nhãn nút bấm ghi "NC", nghĩ "vậy trong code cũng dùng tiếp điểm NC `┤/├` cho khớp".
**Đúng bốn tổ hợp thì đó là tổ hợp 4** — vừa ngược logic vừa nguy hiểm.

Hai chữ "NC" ở hai chỗ **không liên quan tới nhau**. Ngoài hiện trường, NC mô tả trạng thái cơ khí lúc
nghỉ. Trong code, `┤/├` mô tả "cho dòng qua khi bit = 0". Không có luật nào bắt chúng phải khớp.

**Cách chữa dứt điểm:** đừng suy luận từ nhãn. Đi qua ba câu hỏi ở mục 15.3.

### 🔍 BẪY 3 — Quên nhánh tự giữ

```text
   DI_StartPB    DI_StopPB                                       M_ConvRunCmd
 ────┤ ├───────────┤ ├────────────────────────────────────────────────( )───
```

Thiếu nhánh song song. Máy chạy **đúng lúc đang giữ nút Start**, nhả ra là dừng.

Triệu chứng dễ nhận. Nhưng có biến thể khó hơn: nhánh tự giữ mắc **sai vị trí** — vòng qua cả tiếp
điểm `DI_StopPB`:

```text
 ┌───┤ ├──────┬──────┤ ├────────────────────────────────( M_ConvRunCmd )───┐
 │ DI_StartPB │   DI_StopPB
 │            │
 │ M_ConvRunCmd
 └────────────┴──── ✗ SAI: nhánh giữ vòng qua cả nút Dừng
```

![Mạch tự giữ đúng và sai](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDQwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ0MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ0MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE1LjIg4oCUIE3huqFjaCB04buxIGdp4buvOiDEkcO6bmcgdsOgIHNhaTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OaMOhbmggdOG7sSBnaeG7ryBwaOG6o2kgc29uZyBzb25nIENI4buIIHbhu5tpIG7DunQgU3RhcnQuIFbDsm5nIHF1YSBj4bqjIG7DunQgROG7q25nIGzDoCBuw7p0IEThu6tuZyBt4bqldCB0w6FjIGThu6VuZyB2xKluaCB2aeG7hW4uPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9Jzg0JyB3aWR0aD0nNDIwJyBoZWlnaHQ9JzE3Micgcng9JzQnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQwJyB5PScxMDgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J3N0YXJ0Jz7inJMgxJDDmk5HIOKAlCBuaMOhbmggZ2nhu68gY2jhu4kgc29uZyBzb25nIHbhu5tpIFN0YXJ0PC90ZXh0Pg0KPGxpbmUgeDE9JzU0JyB5MT0nMTI4JyB4Mj0nNTQnIHkyPScyMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0MTQnIHkxPScxMjgnIHgyPSc0MTQnIHkyPScyMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc1NCcgeTE9JzE0NicgeDI9JzEzMicgeTI9JzE0Nicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzEzMicgeTE9JzEzNScgeDI9JzEzMicgeTI9JzE1Nycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNTYnIHkxPScxMzUnIHgyPScxNTYnIHkyPScxNTcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScxNDQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+RElfU3RhcnRQQjwvdGV4dD4NCjxsaW5lIHgxPScxNTYnIHkxPScxNDYnIHgyPScyNTInIHkyPScxNDYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPScyNTInIHkxPScxMzUnIHgyPScyNTInIHkyPScxNTcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjc2JyB5MT0nMTM1JyB4Mj0nMjc2JyB5Mj0nMTU3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMjY0JyB5PScxMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRJX1N0b3BQQjwvdGV4dD4NCjxsaW5lIHgxPScyNzYnIHkxPScxNDYnIHgyPSczNTQnIHkyPScxNDYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxjaXJjbGUgY3g9JzM2OScgY3k9JzE0Nicgcj0nMTEnIGZpbGw9J25vbmUnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMzgwJyB5MT0nMTQ2JyB4Mj0nNDE0JyB5Mj0nMTQ2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczNjknIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+TV9Db252UnVuQ21kPC90ZXh0Pg0KPGxpbmUgeDE9JzU0JyB5MT0nMTkwJyB4Mj0nMTM0JyB5Mj0nMTkwJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzEyMicgeTE9JzE3OScgeDI9JzEyMicgeTI9JzIwMScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNDYnIHkxPScxNzknIHgyPScxNDYnIHkyPScyMDEnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScxMzQnIHk9JzE3MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J21pZGRsZSc+TV9Db252UnVuQ21kPC90ZXh0Pg0KPGxpbmUgeDE9JzE0NicgeTE9JzE5MCcgeDI9JzE2NCcgeTI9JzE5MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxNjQnIHkxPScxOTAnIHgyPScxNjQnIHkyPScxNDYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNTQnIHkxPScxNDYnIHgyPSc1NCcgeTI9JzE5MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzQwJyB5PScyNDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+TmjhuqMgU3RhcnQgduG6q24gZ2nhu687IG5o4bqlbiBE4burbmcgdGjDrCBj4bqvdCDEkcaw4bujYzwvdGV4dD4NCjxyZWN0IHg9JzI0JyB5PScyNTgnIHdpZHRoPSc0MjAnIGhlaWdodD0nMTcyJyByeD0nNCcgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNDAnIHk9JzI4MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKclyBTQUkg4oCUIG5ow6FuaCBnaeG7ryB2w7JuZyBxdWEgY+G6oyBuw7p0IEThu6tuZzwvdGV4dD4NCjxsaW5lIHgxPSc1NCcgeTE9JzMwMicgeDI9JzU0JyB5Mj0nMzg0JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMzAyJyB4Mj0nNDE0JyB5Mj0nMzg0JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNTQnIHkxPSczMjAnIHgyPScxMzInIHkyPSczMjAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPScxMzInIHkxPSczMDknIHgyPScxMzInIHkyPSczMzEnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMTU2JyB5MT0nMzA5JyB4Mj0nMTU2JyB5Mj0nMzMxJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMTQ0JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkRJX1N0YXJ0UEI8L3RleHQ+DQo8bGluZSB4MT0nMTU2JyB5MT0nMzIwJyB4Mj0nMjUyJyB5Mj0nMzIwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nMjUyJyB5MT0nMzA5JyB4Mj0nMjUyJyB5Mj0nMzMxJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzI3NicgeTE9JzMwOScgeDI9JzI3NicgeTI9JzMzMScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzI2NCcgeT0nMzAyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5ESV9TdG9wUEI8L3RleHQ+DQo8bGluZSB4MT0nMjc2JyB5MT0nMzIwJyB4Mj0nMzU0JyB5Mj0nMzIwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8Y2lyY2xlIGN4PSczNjknIGN5PSczMjAnIHI9JzExJyBmaWxsPSdub25lJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4MCcgeTE9JzMyMCcgeDI9JzQxNCcgeTI9JzMyMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nMzY5JyB5PSczMDInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1fQ29udlJ1bkNtZDwvdGV4dD4NCjxsaW5lIHgxPSc1NCcgeTE9JzM2NCcgeDI9JzI1NCcgeTI9JzM2NCcgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyNDInIHkxPSczNTMnIHgyPScyNDInIHkyPSczNzUnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjY2JyB5MT0nMzUzJyB4Mj0nMjY2JyB5Mj0nMzc1JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMicvPg0KPHRleHQgeD0nMjU0JyB5PSczNDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk1fQ29udlJ1bkNtZDwvdGV4dD4NCjxsaW5lIHgxPScyNjYnIHkxPSczNjQnIHgyPScyODQnIHkyPSczNjQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMjg0JyB5MT0nMzY0JyB4Mj0nMjg0JyB5Mj0nMzIwJyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzU0JyB5MT0nMzIwJyB4Mj0nNTQnIHkyPSczNjQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PSc0MCcgeT0nNDE2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQw6MgY2jhuqF5IHLhu5NpIHRow6wgbsO6dCBE4burbmcgYuG7iyBu4buRaSB04bqvdCDihpIga2jDtG5nIGThu6tuZyDEkcaw4bujYzwvdGV4dD4NCjwvc3ZnPg==)

*Hình 15.2 — Hai cách mắc nhánh tự giữ. Khác nhau đúng một điểm nối, hậu quả khác nhau hoàn toàn.*

Ở dạng sai này, một khi đã chạy thì **nút Dừng mất tác dụng vĩnh viễn**. Nhánh tự giữ phải song song
**chỉ với nút Start**, và mọi điều kiện dừng phải nằm **ngoài** vòng giữ đó — như nấc 1 ở mục 15.4.

### 🔍 BẪY 4 — Quên rằng thứ tự nấc thang là logic

Đã nói ở Chương 10, nhắc lại vì nó biểu hiện rõ nhất trong ladder: nếu nấc 20 ghi một bit mà nấc 5 đọc,
thì **nấc 5 đọc giá trị của vòng quét trước**. Với chuỗi dài, độ trễ cộng dồn từng vòng quét một.

Quy tắc thực dụng: **sắp xếp nấc thang theo dòng chảy dữ liệu** — tính điều kiện trước, dùng kết quả
sau. Chương 30 đưa nguyên tắc này vào quy ước cấu trúc chương trình.

### 🔍 BẪY 5 — Nhồi quá nhiều vào một nấc thang

Ladder cho phép nấc thang rộng và lồng nhiều tầng. Điều đó **không** có nghĩa là nên làm.

Một nấc thang với mười hai tiếp điểm và bốn nhánh lồng nhau thì **không ai gỡ lỗi được** — kể cả bạn,
sáu tháng sau. Khi máy hỏng lúc hai giờ sáng, thứ bạn cần là nhìn một nấc thang và biết ngay điều kiện
nào đang chặn.

Cách làm tốt hơn: tách điều kiện phức tạp thành **các bit trung gian có tên nói lên ý nghĩa**.

```text
// Thay vì một nấc thang khổng lồ:
   M_ConvPermissive  M_Stn1Clear  M_NoFault                        DO_ConvRun
 ────────┤ ├──────────────┤ ├─────────┤/├───────────────────────────────( )───
```

Ba bit trung gian được tính ở ba nấc riêng phía trên. Khi máy không chạy, bạn nhìn ba bit đó là biết
ngay cái nào sai — thay vì dò mười hai tiếp điểm.

> 💡 **MẸO**
> Đây là ứng dụng trực tiếp của kỹ thuật "chia đôi bài toán" ở Chương 51. Bạn đang **thiết kế sẵn các
> điểm đo** cho chính mình trong tương lai.

---

## 15.6 Khác biệt giữa các hãng

Ladder là ngôn ngữ trong chuẩn IEC 61131-3, nên **khái niệm giống nhau ở mọi hệ**: tiếp điểm, cuộn dây,
nối tiếp là AND, song song là OR, chạy từ trên xuống. Chuyển hệ không phải học lại ladder.

Nhưng những chi tiết sau **khác nhau thật** và sẽ làm bạn vấp khi đổi hệ.

### ⭐ Tên hai lệnh tiếp điểm — chỗ gây nhầm nhất

| Hệ | Tiếp điểm "kiểm tra bit = 1" | Tiếp điểm "kiểm tra bit = 0" | Cuộn dây |
|---|---|---|---|
| **Chuẩn IEC / CODESYS** | Tiếp điểm thường mở | Tiếp điểm thường đóng | Cuộn dây |
| **Siemens** | Tiếp điểm thường mở `-\| \|-` | Tiếp điểm thường đóng `-\|/\|-` | Cuộn dây |
| **Mitsubishi** | `LD` / `AND` / `OR` | `LDI` / `ANI` / `ORI` (chữ **I** = *inverse*) | `OUT` |
| ⚠ **Rockwell** | **XIC** — *Examine If Closed* | **XIO** — *Examine If Open* | **OTE** — *Output Energize* |

> ⚠ **Tên của Rockwell là cái tên gây hại nhất trong nghề.**
> `XIC` viết tắt của *Examine If Closed*, nhưng nó **không** hỏi "tiếp điểm ngoài kia có đóng không".
> Nó hỏi **"bit trong bộ nhớ có bằng 1 không"**. Với một nút NC đấu vào ngõ vào, bit bằng 1 khi nút
> **chưa** bị nhấn — nên `XIC` "đúng" trong khi tiếp điểm vật lý đang ở trạng thái nghỉ.
>
> Đây chính xác là nội dung mục 15.2 và là gốc của tổ hợp 2 ở mục 15.3. Người học trên hệ Rockwell
> rồi suy từ tên lệnh ra hành vi vật lý sẽ sai — và sai ở đúng chỗ nguy hiểm nhất.
>
> **Cách chữa duy nhất:** đọc lệnh tiếp điểm là *"bit này bằng 1?"*, không bao giờ đọc là *"tiếp điểm
> này đóng?"*. Quy tắc này đúng ở mọi hệ và miễn nhiễm với tên gọi.

### Các khác biệt còn lại

| Khía cạnh | Khác nhau thế nào |
|---|---|
| **Cảnh báo cuộn dây trùng** | Siemens (TIA Portal), Mitsubishi (GX Works) và Rockwell (Studio 5000) đều phát hiện và cảnh báo bit bị ghi nhiều lần — nhưng **mức độ khác nhau**: có nơi chặn biên dịch, có nơi chỉ ghi vào danh sách cảnh báo mà người ta bỏ qua. Xem Bẫy 1 |
| **Số nhánh song song / độ rộng nấc thang** | Đều có giới hạn, và giới hạn khác nhau theo hệ và theo dòng CPU. Chạm giới hạn thì phải tách nấc — thường cũng là lúc nấc đã quá phức tạp (Bẫy 5) |
| **Cách đặt tên tín hiệu** | Rockwell Logix dùng **tag có tên** là mô hình gốc, không có địa chỉ tuyệt đối kiểu truyền thống. Siemens và Mitsubishi cho dùng **cả hai** — địa chỉ tuyệt đối (`%I0.0`, `X0`) và tag có tên. Chương 11 |
| **Lệnh mở rộng trên nấc thang** | Mỗi hãng một bộ lệnh số học/so sánh/chuyển dữ liệu với tên riêng. Chương 19 nêu tên cụ thể |
| **Cuộn dây có nhớ (SET/RESET)** | Siemens `(S)`/`(R)`; Mitsubishi `SET`/`RST`; Rockwell `OTL`/`OTU`. ⚠ Hành vi khi mất điện: ở hệ IEC phụ thuộc **khai báo biến**, còn `OTL`/`OTU` của Rockwell **tự nó đã giữ được** — Chương 16, mục 16.7 |

### ⭐⭐ Cùng một nấc thang — ba phong cách viết

Hai bảng trên là khác biệt về **tên lệnh**. Nhưng mở một chương trình máy thật, thứ làm bạn lạ lẫm là
chuyện khác: **người ta tổ chức và viết chương trình theo phong cách nào**. Mỗi hệ kéo theo một phong
cách riêng, và bạn nhận ra nó ngay từ nấc thang đầu tiên. Dưới đây là cùng nấc 1 ở mục 15.4, viết theo ba
phong cách.

**Kiểu thiết bị — Mitsubishi, và dòng nhỏ của Inovance.** Tên trên nấc thang là **địa chỉ thiết bị**;
nghĩa của nó nằm trong **bảng chú thích** gắn với từng thiết bị. Dòng iQ-F có thêm **nhãn** *(label)* —
tên có nghĩa gán cho thiết bị, gần với tag.

```text
   X0            X1            X2                                   M100
 ┌───┤ ├──────┬──────┤ ├──────────┤ ├────────────────────────────────( )───┐
 │            │
 │ M100       │
 └───┤ ├──────┘

 Chú thích thiết bị:  X0 Nút Start · X1 Nút Dừng (NC) · X2 Đủ khí · M100 Cho phép chuyền chạy
 Dạng danh sách lệnh: LD X0 · OR M100 · AND X1 · AND X2 · OUT M100
```

**Kiểu khối — Siemens TIA Portal.** Nấc thang nằm **trong một khối chức năng**, dùng biến **cục bộ** của
khối (dấu `#`); khối tổ chức chính `OB1` gọi khối và nối tag toàn cục (trong ngoặc kép) vào chân của nó.
Mỗi *network* có tiêu đề và chú thích riêng.

```text
 FB_Conveyor — Network 1: Cho phép chuyền chạy — tự giữ Start/Stop
   #StartPB        #StopPB        #AirOK                             #RunCmd
 ┌───┤ ├──────┬──────┤ ├────────────┤ ├──────────────────────────────( )───┐
 │            │
 │ #RunCmd    │
 └───┤ ├──────┘

 OB1 — Network 1: gọi khối chuyền (vẽ lại bằng chữ)
                   "InstConveyor"
                ┌─────────────────────┐
 ───────────────┤EN   FB_Conveyor  ENO├──
 "DI_StartPB" ──┤StartPB        RunCmd├── "M_ConvRunCmd"
 "DI_StopPB"  ──┤StopPB               │
 "DI_AirOK"   ──┤AirOK                │
                └─────────────────────┘
```

**Kiểu tag — Rockwell Logix.** Không có địa chỉ tuyệt đối: tên trên nấc thang **là** tag. Nấc thang nằm
trong một *routine*, được routine chính gọi bằng lệnh `JSR`.

```text
   XIC DI_StartPB      XIC DI_StopPB      XIC DI_AirOK            OTE M_ConvRunCmd
 ┌───┤ ├──────────┬──────┤ ├────────────────┤ ├────────────────────────( )───┐
 │                │
 │ XIC M_ConvRunCmd
 └───┤ ├──────────┘
```

Logic giống hệt nhau. Khác nhau là **mọi thứ xung quanh nó**:

| Khía cạnh | ⭐ Kiểu thiết bị — Mitsubishi, Inovance dòng nhỏ | Kiểu khối — Siemens TIA | Kiểu tag — Rockwell Logix |
|---|---|---|---|
| Tên trên nấc thang | Địa chỉ `X0`, `M100`, `D100`; nghĩa ở **bảng chú thích**; dòng iQ-F có thêm nhãn | Tag toàn cục `"DI_StartPB"`; trong khối là biến cục bộ `#StartPB` | Chỉ có tag |
| Tổ chức chương trình | Kiểu truyền thống: **một chương trình chính dài**, chia đoạn bằng chú thích; chương trình con đặt sau `FEND`, gọi bằng `CALL` theo con trỏ `P`. Dòng mới có thêm khối chương trình và FB | ⭐ `OB1` gọi các khối; mỗi thiết bị hay trạm là **một FB có dữ liệu thể hiện riêng**; ruột khối chỉ dùng chân vào/ra của nó | Task → Program → Routine; routine chính gọi routine khác bằng `JSR`; khối dùng lại là lệnh tự định nghĩa (AOI) |
| Tự giữ viết thế nào | ⚠ Hay gặp **cặp `SET`/`RST`** thay cho nhánh tự giữ (xem ngay dưới) | Nhánh tự giữ, hoặc cuộn `(S)`/`(R)` | Nhánh tự giữ, hoặc `OTL`/`OTU` |
| Làm một lần ở sườn | `LDP`/`LDF`, `PLS`/`PLF`; ⭐ **lệnh kiểu xung**: thêm `P` vào tên lệnh (`MOVP`, `INCP`) — lệnh chạy **một lần** ở sườn lên | Tiếp điểm `P`/`N` cần một **bit nhớ sườn riêng**; hoặc khối `R_TRIG` | `ONS`/`OSR`/`OSF` cần một bit lưu riêng |
| Bộ định thời | Thiết bị `T`: `OUT T0 K20` — số nguyên nhân độ phân giải (Phụ lục A2 mục A2.2) | Khối IEC `TON` có dữ liệu thể hiện — Siemens khuyên đặt nó **bên trong** FB dùng nó | Tag kiểu `TIMER`: `.PRE` tính bằng mili giây, `.DN`, `.TT` |
| Trình tự | Số bước trong thanh ghi `D`, so bằng `LD=`; hoặc bit `M` bật tắt bằng `SET`/`RST`; hoặc bậc thang bước `STL` / SFC | SCL `CASE` trong FB; hoặc GRAPH — gói riêng (Chương 21 mục 21.7) | Số bước so bằng `EQU`; routine SFC; ST `CASE` |
| Tín hiệu vòng quét đầu (Chương 16 Bẫy 9) | `SM402` ở dòng iQ-F · `M8002` ở dòng FX cũ và Inovance H3U | Khối tổ chức **khởi động** *(startup OB)* chạy một lần trước vòng quét đầu | Bit hệ thống `S:FS` |
| ⭐ Mở một chương trình lạ: bắt đầu từ | Bảng chú thích thiết bị · tham chiếu chéo thanh ghi bước | ⭐ Cây gọi khối từ `OB1` · bảng tag | Cây Task/Program/Routine · tham chiếu chéo tag |

| Phong cách | ⭐ Mạnh | ⚠ Yếu | Hợp khi |
|---|---|---|---|
| Kiểu thiết bị | Nấc thang **nhìn thẳng ra phần cứng** — thợ điện dò `X0` từ bản vẽ tới chương trình không cần tra; giám sát trực tuyến rất trực quan | Thiếu chú thích là **mất nghĩa**; tài nguyên toàn cục (`T5`, `M100`) dễ bị dùng trùng (Phụ lục A2 mục A2.8); khó chép một cụm sang máy khác | Máy nhỏ, một người viết, đội bảo trì quen ladder |
| Kiểu khối | ⭐ Dùng lại được — **thêm một trạm giống hệt là thêm một thể hiện**; nhiều người cùng làm một dự án | Người bảo trì phải lần theo **cây gọi** và **thể hiện** mới tới được nấc có lỗi; ruột khối viết SCL thì khó chẩn đoán với thợ chỉ quen ladder | Máy nhiều trạm giống nhau, có đội phần mềm |
| Kiểu tag | Tên có nghĩa ngay trên nấc thang; không thể trùng địa chỉ | ⚠ Ảnh I/O không đồng bộ với vòng quét (Phụ lục A1 mục A1.5); nhiều tag thì phải có quy ước đặt tên chặt | Máy lớn, dự án nhiều routine |

**Cặp `SET`/`RST` — khác nhánh tự giữ ở đâu.** Cùng mạch cho phép chạy, viết theo phong cách hay gặp
trong chương trình máy Nhật:

```text
 Nấc a:   X0 (sườn lên)
        ──┤↑├────────────────────────────────────────────[ SET  M100 ]──
 Nấc b:   X1 (Dừng, NC — nhấn là 0)
        ──┤/├───┬────────────────────────────────────────[ RST  M100 ]──
          X2    │
        ──┤/├───┘
```

| | Nhánh tự giữ (mục 15.4) | Cặp `SET`/`RST` |
|---|---|---|
| Start và Dừng cùng lúc | Dừng thắng — Dừng nằm **nối tiếp** ngay trong nấc | Nấc **viết sau** thắng: `RST` viết sau `SET` thì Dừng thắng; ⚠ đảo thứ tự hai nấc là Start thắng |
| Mất điện rồi có lại | Bit về 0 — trừ khi bạn khai nó là biến giữ | ⚠⚠ Nếu `M100` nằm trong **dải chốt** — Mitsubishi đặt việc giữ theo dải thiết bị (Chương 16 mục 16.7) — bit **còn 1** khi có điện lại, trái nguyên tắc khởi động lại phải có chủ ý (Chương 47 Bẫy 4) |
| Tìm chỗ tắt khi chẩn đoán | Một nấc | Phải tìm **mọi** `RST` của bit — có thể rải khắp chương trình |
| Thêm điều kiện dừng về sau | Thêm một tiếp điểm nối tiếp | Thêm một nhánh `RST` — dễ quên một chỗ |

⭐ Sách viết lệnh chạy bằng nhánh tự giữ vì hai hàng đầu: Dừng thắng ngay trong nấc, và mất điện là
tắt. Gặp cặp `SET`/`RST` trong máy thật — đó là phong cách hợp lệ — thì kiểm ba thứ: `RST` đã viết sau
`SET` chưa, bit có nằm trong dải chốt không, và bạn đã tìm hết mọi `RST` của nó chưa.

> ⚖ **NGOÀI HIỆN TRƯỜNG — và một lời phản biện chính cuốn sách.** Mọi ví dụ của sách dùng tên tag kiểu `DI_StartPB`, và phần lớn
> mã trình tự viết bằng ST — tức gần phong cách Siemens, CODESYS, Rockwell. Ở nhà máy chạy nhiều máy
> Nhật, bạn sẽ mở ra `X0`, `M100`, `D100` và rất nhiều `SET`/`RST`. ⭐ Nguyên tắc của sách không đổi — chỉ
> phải đọc qua bảng chú thích thiết bị. Và khi **viết** cho nhà máy đó, hãy viết theo phong cách đội bảo
> trì ở đó đọc được (Chương 20 mục 20.6). Chính Siemens, trong hướng dẫn phong cách lập trình của mình,
> khuyên viết ruột khối bằng SCL — nhưng chọn LAD hoặc FBD cho khối chủ yếu là logic nhị phân, *vì người
> bảo trì chẩn đoán nhanh hơn*.

⭐⭐ **Năm điều mang theo, phong cách nào cũng vậy:**

1. Mọi tín hiệu có **tên hoặc chú thích** nói được nghĩa — `X0` không có chú thích là một món nợ.
2. Mỗi bit, mỗi ngõ ra **một chỗ ghi** (Bẫy 1); với cặp `SET`/`RST`: mọi `RST` phải tìm thấy được.
3. Chuyển bước bằng **phản hồi thật**; bộ định thời chỉ để báo lỗi (Chương 17, 26).
4. Mỗi chỗ bắt sườn một **bit nhớ riêng** (Phụ lục A2 mục A2.5).
5. Lệnh chạy **không được sống qua mất điện** mà thiếu một hành động khởi động có chủ ý (Chương 16, 47).

Đối chiếu chi tiết năm hệ: **Phụ lục A2**.

> ⚡ **LƯU Ý**
> Bảng 4 tổ hợp ở mục 15.3 **không phụ thuộc hãng**. Nó là hệ quả của vật lý (đứt dây = mất dòng) và
> của định nghĩa hai lệnh tiếp điểm. Học một lần, dùng ở mọi hệ, suốt đời.

---

## 15.7 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐ "Dòng năng lượng" trong ladder là gì | **Ẩn dụ**, không phải điện — nó là **thứ tự đánh giá logic** |
| Hai lệnh tiếp điểm | ⭐ Kiểm bit **bằng 1** · kiểm bit **bằng 0** — ⚠ tên gọi "NO/NC" trong phần mềm gây hại |
| ⭐⭐ Bảng bốn tổ hợp — đáp án | **Tiếp điểm vật lý NC, trong code dùng tiếp điểm kiểm-bằng-1** |
| ⚠⚠ Tổ hợp nguy hiểm nhất | ⭐ **NO + kiểm-bằng-0**: chạy đúng mọi lần thử, hỏng đúng ngày đứt dây |
| ⚠⚠ Giới hạn của bảng 4 tổ hợp | ⭐ Chỉ phủ **hỏng kiểu HỞ** — **không** phủ hỏng kiểu **CHẬP** (mục 15.3) |
| Cuộn dây trùng | ⭐ **Nấc cuối thắng** — và lỗi này im lặng |
| Thứ tự nấc thang | ⚠ **Là logic**, không phải cách sắp xếp cho đẹp |
| Một nấc nên chứa bao nhiêu | ⭐ Đủ để **đọc hiểu trong một lần nhìn** — nhồi nhiều là nợ cho người bảo trì |
| ⭐ Trước khi kết luận về đấu nối | **Đo thật**, đừng suy từ nhãn trên thiết bị |

---

## 15.8 Tự kiểm

1. **Viết lại bảng 4 tổ hợp từ trí nhớ.** Chỉ ra tổ hợp đúng và giải thích vì sao tổ hợp 2 nguy hiểm
   dù nó chạy đúng khi thử nghiệm.
2. Vì sao PLC **không thể** phân biệt "tiếp điểm hở" với "đứt dây"? Sự thật đó dẫn tới quy tắc thiết
   kế nào?
3. Vẽ mạch tự giữ Start/Stop **không nhìn sách**. Rồi chỉ ra: nếu mắc nhánh giữ vòng qua cả nút Dừng
   thì chuyện gì xảy ra.
4. Trong nấc 2 ở mục 15.4, `DI_BoardStn1` dùng `┤/├`. Vì sao ở đây dùng `┤/├` là chính đáng, trong khi
   dùng `┤/├` cho nút Dừng lại nguy hiểm?
5. Một đồng nghiệp thêm điều kiện mới cho `DO_ConvRun` bằng cách viết thêm một nấc thang ở cuối chương
   trình. **Dự đoán hậu quả** và giải thích bằng cơ chế của Chương 10.
6. Giải thích cho một người vừa học ladder: vì sao "ladder giống sơ đồ rơ-le" là câu nói **vừa đúng
   vừa nguy hiểm**.
7. ⚠⚠ Bảng 4 tổ hợp được xây trên **một** kiểu hỏng. Kiểu hỏng đó là gì, và ⭐ **kiểu hỏng nào bảng
    này KHÔNG giải quyết được**? Cho một ví dụ cụ thể.
8. ⭐⭐ Tổ hợp 3 đã đúng, nhưng vì sao nó vẫn **không đủ** cho một chức năng an toàn? Nêu ba cơ chế
    phải có thêm và mỗi cơ chế chống được kiểu hỏng nào.

Câu 1 và câu 4 là hai câu phân loại. Câu 1 phải trả lời được **không cần nghĩ**; câu 4 chứng tỏ bạn
hiểu tiêu chí chứ không thuộc lòng quy tắc.

---

### Chương tiếp theo

**Chương 16 — Latch, Set/Reset & bắt cạnh.** Mạch tự giữ ở chương này giữ trạng thái bằng một nhánh
song song. Có cách khác dùng lệnh SET/RESET — trông gọn hơn, nhưng hành xử **khác hẳn khi mất điện và
khi reset**. Chương 16 so sánh hai cách và chỉ ra khi nào cách gọn lại là cách sai.

---

### Nguồn tham khảo chương 15

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*, phần ngôn ngữ Ladder Diagram
  (LD). *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: nguyên tắc mạch dừng và yêu
  cầu hành vi khi hỏng, làm cơ sở cho quy tắc fail-safe ở mục 15.3.
- Tài liệu hãng về ngôn ngữ Ladder Diagram — dùng để đối chiếu khác biệt ở mục 15.6; số hiệu cụ thể ghi
  trong Phụ lục A2.
- Cấu hình I/O của DP-01 (kiểu tiếp điểm từng thiết bị) — Phụ lục J.
- **Siemens** — *Programming Styleguide for S7-1200/S7-1500* (V1.2, 10/2016), mục 4.1: ⭐ khuyên viết
  ruột khối bằng SCL, còn LAD/FBD để nối các khối trong OB và cho khối chủ yếu là logic nhị phân — vì
  người bảo trì chẩn đoán dễ hơn; trong khối chỉ dùng biến cục bộ; ưu tiên đa thể hiện; tiền tố `Inst`
  cho thể hiện. Tài liệu S7-1200 tiếng Việt, mục lệnh sườn: tiếp điểm `P`/`N` và `P_TRIG` cần một **bit
  nhớ sườn** *(edge memory bit)*.
- **Mitsubishi** — *MELSEC iQ-F FX5 Programming Manual (Instructions, Standard Functions/Function
  Blocks)*: điều kiện thực thi lệnh và lệnh kiểu xung (thêm `P`), `LDP`/`LDF`, `PLS`/`PLF`,
  `MPS`/`MRD`/`MPP`, `CALL`/`CALLP` gọi chương trình con theo con trỏ `P` đặt sau `FEND`, `STL`/`RETSTL`,
  `SM400` luôn bật, `SM402` xung vòng quét đầu; *(Program Design)*: nhãn toàn cục và cục bộ, SFC.
  `M8002` của dòng FX cũ: tài liệu lệnh cơ bản Mitsubishi tiếng Việt; Inovance H3U dùng cùng bit.
- **Rockwell Automation** — *Logix 5000 Tasks, Programs, and Routines* (1756-PM005): Task → Program →
  Routine, gọi routine bằng `JSR`, bit vòng quét đầu `S:FS`; *General Instructions* (1756-RM003):
  `ONS`/`OSR`/`OSF` cần bit lưu riêng. Kiểm 2026-09-29.
- ⚠ **Giới hạn của bảng 4 tổ hợp** (mục 15.3): nó chỉ phủ **hỏng kiểu hở**. Cơ chế chống **hỏng kiểu
  chập** — tiếp điểm dẫn động cưỡng bức, hai kênh, xung kiểm tra OSSD — nằm ở Chương 3 mục 3.5 và
  Chương 47 mục 47.7.

> ⚠ Nội dung fail-safe ở mục 15.3 là **nguyên tắc thiết kế**, không thay thế đánh giá rủi ro và tính
> toán mức hiệu năng cho một cỗ máy cụ thể. Chương 47 nêu rõ ranh giới đó.

<!-- SECTION: ch16_latch_set_reset_bat_canh -->
---

<div id="ch16_latch_set_reset_bat_canh"></div>

# Chương 16 — Latch, Set/Reset & bắt cạnh

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 16.1 Ba câu hỏi mà chương này trả lời

Chương 15 đã cho bạn nấc thang và bốn tổ hợp tiếp điểm. Nhưng ladder thuần chỉ mô tả được thứ **đang
đúng ngay lúc này**: tiếp điểm đóng thì cuộn dây lên, tiếp điểm mở thì cuộn dây tắt. Vòng quét sau,
mọi thứ tính lại từ đầu (Chương 10).

Máy thật cần nhiều hơn thế. Nó cần **nhớ**:

| Câu hỏi | Công cụ trong chương này |
|---|---|
| Nhấn nút rồi nhả ra, máy vẫn phải chạy tiếp — làm sao? | **Tự giữ** hoặc **SET/RESET** (mục 16.2–16.3) |
| Mất điện rồi bật lại, máy nhớ gì và quên gì? | **Biến giữ được** *(retentive)* (mục 16.4) |
| Board đi qua cảm biến một lần, sao chương trình đếm thành 40 lần? | **Bắt cạnh** *(edge detection)* (mục 16.5) |

Ba công cụ này nhỏ, nhưng dùng sai cả ba đều dẫn tới cùng một hậu quả: **máy không biết mình đang ở
đâu**. Và một cỗ máy không biết mình đang ở đâu là cỗ máy sẽ làm điều bất ngờ vào lúc bạn không có
mặt.

---

## 16.2 Tự giữ — nhắc lại đủ để so sánh

Mạch tự giữ *(seal-in / latch)* đã xuất hiện ở Chương 15, mục 15.4. Nhắc lại ở đây **chỉ để đặt cạnh
SET/RESET**, vì so sánh hai cách mới là nội dung của chương này.

```text
   DI_StartPB   DI_StopPB                          M_Running
──────┤ ├──────────┤ ├───────────┬───────────────────( )──────
                               │
   M_Running                   │
──────┤ ├───────────────────────┘
```

Nhánh thứ hai — tiếp điểm của chính `M_Running` — là nhánh "tự giữ": khi cuộn dây đã lên, nó tự cấp
điều kiện cho chính mình, nên nhả nút Start ra thì mạch vẫn giữ.

Ba tính chất cần nhớ để so với mục sau:

- **Điều kiện dừng nằm ngay trên đường dẫn.** `DI_StopPB` nối tiếp, nên hễ nó mất là cuộn dây tắt —
  không có cách nào lọt.
- **Không có bộ nhớ riêng.** Trạng thái được duy trì bằng chính logic, tính lại mỗi vòng quét.
- **Mất điện là mất trạng thái.** Bật lại, `M_Running` bằng 0. Với một mạch chạy máy, đây là **hành
  vi đúng và mong muốn** — máy không được tự chạy lại sau khi có điện (Chương 48).

---

## 16.3 SET / RESET — và cái giá của nó

### Hai lệnh, hai vị trí riêng biệt

Chuẩn IEC 61131-3 có hai lệnh cuộn dây nhớ: **SET** *(latch, S)* và **RESET** *(unlatch, R)*.

```text
   DI_StartPB                                       M_Running
──────┤ ├──────────────────────────────────────────────(S)─────

   DI_StopPB                                         M_Running
──────┤/├──────────────────────────────────────────────(R)─────
```

- `(S)` — khi đường dẫn đúng, đặt bit lên 1 và **để đó**. Đường dẫn mất đi cũng không tắt.
- `(R)` — khi đường dẫn đúng, đưa bit về 0 và để đó.
- Cả hai đường dẫn cùng sai → bit **giữ nguyên giá trị cũ**.

Đây chính là điểm khác biệt cốt lõi: cuộn dây thường trả lời câu hỏi *"ngay bây giờ điều kiện có đúng
không?"*; SET/RESET trả lời câu hỏi *"lần cuối có ai bảo tôi đổi, họ bảo gì?"*

### Bảng đối chiếu

| | **Tự giữ** | **SET / RESET** |
|---|---|---|
| Số nấc thang | 1 | 2 (dễ nằm cách xa nhau) |
| Điều kiện dừng | **Nằm trên đường dẫn**, không lọt được | Ở một nấc khác — phải đi tìm |
| Đọc chương trình | Nhìn một nấc là hiểu | Phải tìm **mọi** nấc có `(S)`/`(R)` của bit đó |
| Khi hai điều kiện cùng đúng | Stop thắng (vì nối tiếp) | ⚠ **Nấc nào chạy sau thì thắng** |
| Mất điện | Về 0 | Tuỳ khai báo biến — xem mục 16.4 |
| Hợp với | Mạch chạy/dừng, cho phép cơ cấu | Cờ trạng thái, cờ lỗi, đánh dấu sản phẩm |

> ⚠ **NGUY HIỂM — "nấc nào chạy sau thì thắng" không phải chi tiết nhỏ**
> Nếu `DI_StartPB` và `DI_StopPB` cùng đúng, kết quả phụ thuộc **thứ tự nấc thang trong chương trình**.
> Đặt `(R)` sau `(S)` thì dừng thắng; đặt ngược lại thì chạy thắng.
>
> Quy tắc bắt buộc: **nấc RESET luôn đặt SAU nấc SET** khi bit đó liên quan tới việc dừng hoặc tới an
> toàn. Đây là một trong số ít chỗ mà thứ tự nấc thang có ý nghĩa sinh mạng.
>
> Và ngay cả khi làm đúng: **không dùng SET/RESET cho chức năng an toàn**. Chức năng an toàn nằm ở
> mạch an toàn phần cứng, không nằm trong logic PLC thường (Chương 47).

### Khi nào dùng cái nào

Quy tắc thực dụng, đúng trong hầu hết trường hợp:

> **Cái gì mô tả "máy đang làm gì" → tự giữ.**
> **Cái gì mô tả "đã có chuyện gì xảy ra" → SET/RESET.**

Áp lên DP-01:

| Bit | Cách làm | Vì sao |
|---|---|---|
| `M_Running` — máy đang chạy | **Tự giữ** | Điều kiện dừng phải nối tiếp, không được lọt |
| `M_ConvEnable` — cho phép chuyền chạy | **Cuộn dây thường** | Phụ thuộc điều kiện hiện tại, không cần nhớ |
| `M_Alm_AirLow` — đã từng mất khí | **SET/RESET** | Lỗi phải **dính** cho tới khi người vận hành xác nhận, dù nguyên nhân đã hết |
| `M_Board1IsNG` — board ở trạm 1 bị đánh dấu lỗi | **SET/RESET** | Đánh dấu một lần, giữ tới khi board rời trạm |

Trường hợp `M_Alm_AirLow` cho thấy rõ vì sao SET/RESET tồn tại. Giả sử mất khí trong 200 ms rồi có lại.
Nếu dùng cuộn dây thường, cờ lỗi lên rồi tắt ngay — người vận hành quay lại chỉ thấy máy đứng im mà
không có lỗi nào. Với SET/RESET, lỗi **dính**, và chỉ mất khi có người nhấn Reset:

```iecst
// SET: mất khí — dù chỉ 200 ms — cũng phải để lại dấu vết
IF NOT DI_AirOK THEN
    M_Alm_AirLow := TRUE;
END_IF;

// RESET: chỉ người vận hành gỡ được, VÀ chỉ khi nguyên nhân đã hết
IF DI_ResetPB AND DI_AirOK THEN
    M_Alm_AirLow := FALSE;
END_IF;
```

Vế `AND DI_AirOK` ở nhánh RESET là chỗ người mới hay bỏ. Không có nó, người vận hành nhấn Reset khi
vẫn còn mất khí thì cờ lỗi tắt trong một vòng quét rồi lên lại — máy nháy đèn lỗi liên tục và không
ai hiểu chuyện gì.

> ⭐ **Một cờ cho một nguồn lỗi.** Máy thật có hàng chục nguồn lỗi. ⚠ Đừng dồn chúng vào **một** cờ
> chung rồi liệt kê lại mọi nguyên nhân ở nhánh RESET: thêm một nguồn mới là phải sửa **hai** chỗ, và
> quên chỗ thứ hai thì Reset xoá một lỗi còn nguyên nhân. ⭐ Mỗi nguồn giữ **cờ chốt của riêng nó**
> như `M_Alm_AirLow` ở trên; cờ tổng `M_AnyFault` là **phép OR** của chúng, gán ở đúng một chỗ. Khi
> máy đã có máy trạng thái, lệnh xoá cũng không đi thẳng từ nút nữa mà đi qua trạng thái `Resetting`
> — Chương 25 mục 25.5c.

### ⚠ Vì sao lạm dụng SET/RESET làm máy "không biết mình đang ở đâu"

Đây là lý do chương này tồn tại.

SET/RESET rất tiện: cần nhớ gì thì đặt một bit. Nhưng mỗi bit như vậy là **một mẩu trạng thái nằm rời
rạc**, và chúng không ràng buộc nhau. Sau vài tháng, một chương trình có thể có ba mươi bit `(S)/(R)`
rải khắp nơi.

Hậu quả cụ thể:

- **Tổ hợp trạng thái không hợp lệ trở nên khả thi.** `M_Stn1Busy` và `M_Stn1Empty` cùng bằng 1 là vô
  nghĩa về mặt vật lý, nhưng không có gì trong chương trình ngăn nó xảy ra — vì hai bit được đặt ở
  hai nấc khác nhau, không ai kiểm chéo.
- **Không ai trả lời được câu "máy đang ở trạng thái nào".** Câu trả lời là một tổ hợp ba mươi bit, và
  không tồn tại danh sách các tổ hợp hợp lệ.
- **Sau sự cố, không khôi phục được.** Muốn đưa máy về trạng thái đã biết chắc, bạn phải nhớ xoá đúng
  những bit nào — và danh sách đó chỉ nằm trong đầu người viết.

Cách chữa **không** phải là dùng SET/RESET cẩn thận hơn. Cách chữa là: khi trạng thái bắt đầu có nhiều
mảnh phụ thuộc nhau, chuyển sang **một biến trạng thái duy nhất** — máy trạng thái (Chương 25) và
biến bước của trình tự (Chương 26). Một biến `Stn1_Step` bằng 20 nói rõ hơn mười bit cờ, và nó
**không thể** ở hai trạng thái cùng lúc.

> 💡 **MẸO — phép thử ba mươi giây**
> Đếm số bit dùng `(S)` hoặc `(R)` trong chương trình. Dưới mười: bình thường. Trên hai mươi: gần như
> chắc chắn bạn đang mô phỏng một máy trạng thái bằng cờ rời rạc, và nên đọc Chương 25 trước khi viết
> thêm.

---

## 16.4 Mất điện thì nhớ gì — biến giữ được

Một bit đã SET có sống qua lần mất điện không? Câu trả lời **không nằm ở lệnh SET**, mà nằm ở **cách
khai báo biến**.

| Loại biến | Sau khi mất điện rồi bật lại |
|---|---|
| Thường *(non-retentive)* | Về giá trị khởi tạo, thường là 0 |
| **Giữ được** *(retentive / latched)* | Giữ nguyên giá trị trước khi mất điện |

Cách khai báo khác nhau theo hệ (mục 16.7), nhưng nguyên tắc chọn thì giống nhau ở mọi hệ:

> **Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.**

Áp lên DP-01:

| Dữ liệu | Giữ? | Lý do |
|---|---|---|
| Số board đã làm trong ca | ✅ Giữ | Là sự thật đã xảy ra; mất đi là mất số liệu sản xuất |
| Tổng giờ chạy của cơ cấu | ✅ Giữ | Dùng cho lịch bảo trì |
| Mã hàng đang chạy | ✅ Giữ | Vẫn là mã đó sau khi có điện lại |
| `M_Running` — máy đang chạy | ❌ **Không giữ** | ⚠ Giữ nó thì máy **tự chạy lại** khi có điện |
| `Stn1_Step` — bước hiện tại | ❌ **Không giữ** | Sau mất điện, cơ cấu có thể đã ở tư thế khác; chạy tiếp từ bước cũ là nguy hiểm |
| Cờ lỗi đã chốt (`M_Alm_…`) | ⚠ Tuỳ | Xem ghi chú bên dưới |

> ⚠⚠ **NGUY HIỂM — hai bit không bao giờ được giữ**
> `M_Running` và biến bước của trình tự. Giữ `M_Running` nghĩa là **máy tự khởi động lại khi có điện
> trở lại** — cỗ máy chuyển động mà không ai ra lệnh, đúng vào lúc người ta đang đứng cạnh nó vì mất
> điện. Việc khởi động lại phải luôn là **hành động có chủ ý của người** *(intentional restart)*, yêu
> cầu của IEC 60204-1 (Chương 28, Chương 48).
>
> Giữ biến bước còn tinh vi hơn: chương trình tin nó đang ở bước 40, trong khi lúc mất điện xy-lanh
> đã tụt về do hết khí. Bước 40 ra lệnh cho cơ cấu tiếp theo chạy, tin rằng board đang được kẹp. Nó
> không được kẹp.

Với cờ lỗi đã chốt: giữ thì sau khi có điện lại máy vẫn báo lỗi cũ — người vận hành phải Reset có chủ
ý, và đó thường là điều tốt. Nhưng nếu giữ, phải bảo đảm nguyên nhân được đánh giá lại chứ không chỉ
hiển thị cờ cũ. Đơn giản nhất: **không giữ cờ lỗi, nhưng luôn vào trạng thái yêu cầu về gốc** sau khi
có điện lại — cách này không phụ thuộc bộ nhớ giữ được, nên ít sai hơn.

> ⚡ **LƯU Ý — bộ nhớ giữ được dựa vào pin hoặc tụ**
> Ở nhiều hệ, vùng nhớ giữ được duy trì bằng pin hoặc siêu tụ. Pin hết mà không ai để ý thì dữ liệu
> "giữ được" âm thầm biến mất — và cả số liệu sản xuất đi theo. Thay pin là hạng mục bảo trì phòng
> ngừa có thật (Chương 51). Dữ liệu nào thực sự quan trọng thì đừng chỉ dựa vào vùng nhớ giữ được:
> ghi ra nơi khác.

---

## 16.5 Bắt cạnh — công cụ nhỏ, lỗi lớn

### Bài toán

Trên DP-01, mỗi board đi qua cảm biến `DI_BoardStn1`. Ta muốn đếm số board:

```iecst
// ✗ SAI — ĐỪNG CHÉP
IF DI_BoardStn1 THEN
    BoardCount := BoardCount + 1;
END_IF;
```

Board dừng ở trạm khoảng 4 giây. Thời gian quét 10 ms. Chương trình đếm **400 lần cho một board**.

Lỗi này hiển nhiên khi chỉ ra, và vẫn là một trong những lỗi bị mắc nhiều nhất — vì đoạn code trên
đọc **rất thuận tai**: "nếu có board thì tăng số đếm".

Gốc rễ nằm ở Chương 10: chương trình chạy lại **toàn bộ, mỗi vòng quét**. `IF DI_BoardStn1 THEN` không
hỏi *"board vừa tới phải không?"* — nó hỏi *"ngay lúc này có board không?"*, và câu trả lời là "có"
suốt 400 vòng quét liên tiếp.

### Mức với cạnh — phân biệt cho rõ

| | **Mức** *(level)* | **Cạnh** *(edge)* |
|---|---|---|
| Trả lời câu hỏi | Ngay bây giờ tín hiệu bằng mấy? | Tín hiệu **vừa đổi** phải không? |
| Đúng trong bao lâu | Suốt thời gian tín hiệu giữ mức | **Đúng một vòng quét** |
| Ví dụ | "Đang có board" | "Board vừa tới" |

Có hai loại cạnh: **cạnh lên** *(rising edge, R\_TRIG)* — tín hiệu từ 0 lên 1; và **cạnh xuống**
*(falling edge, F\_TRIG)* — từ 1 xuống 0. Kết quả của việc bắt cạnh còn hay được gọi là **xung một
nhịp** *(one-shot / one-scan pulse)*.

### Cách hoạt động

Bắt cạnh không có gì thần bí: nó là **so sánh với giá trị của vòng quét trước**.

```iecst
// ✓ ĐÚNG — nguyên lý bắt cạnh lên, viết tay
M_BoardEdge := DI_BoardStn1 AND NOT M_BoardPrev;   // 1 khi vừa đổi 0→1
M_BoardPrev := DI_BoardStn1;                        // nhớ cho vòng sau
```

Dòng thứ hai **phải nằm sau** dòng thứ nhất. Đảo lại thì `M_BoardPrev` đã bằng giá trị mới trước khi
được so sánh, và `M_BoardEdge` **không bao giờ** lên — một lỗi im lặng khó tìm.

Trong thực tế bạn dùng khối chuẩn thay vì viết tay:

```iecst
VAR
    TrigBoard1 : R_TRIG;      // khối chuẩn IEC 61131-3
END_VAR

TrigBoard1(CLK := DI_BoardStn1);
IF TrigBoard1.Q THEN
    BoardCount := BoardCount + 1;    // đúng 1 lần cho mỗi board
END_IF;
```

> ⚠ **Mỗi tín hiệu cần một thể hiện *(instance)* riêng của khối bắt cạnh.**
> Dùng chung một khối `R_TRIG` cho hai tín hiệu là lỗi kinh điển: khối chỉ nhớ được một giá trị trước
> đó, nên hai tín hiệu ghi đè lẫn nhau và cả hai cạnh đều sai. Trong ladder, lỗi tương đương là dùng
> **cùng một bit nhớ** cho hai lệnh bắt cạnh khác nhau.

### Khi nào **bắt buộc** bắt cạnh

Quy tắc gọn: **bất cứ khi nào hành động phải xảy ra ĐÚNG MỘT LẦN cho mỗi sự kiện.**

| Việc | Vì sao bắt buộc | Hậu quả nếu quên |
|---|---|---|
| **Đếm** | Mỗi board một lần | Số đếm sai gấp hàng trăm lần (Chương 18) |
| **Kích chuyển bước** | Mỗi lần nhấn một bước | Nhấn giữ nút → nhảy vọt qua nhiều bước |
| **Gửi lệnh ra mạng** | Mỗi sự kiện một bản tin | Ngập bản tin, nghẽn mạng, hệ nhận từ chối (Chương 39) |
| **Ghi nhật ký / báo lỗi mới** | Mỗi lần một dòng | Hàng nghìn dòng trùng, nhật ký thành vô dụng |
| **Đảo trạng thái** (nút bấm bật/tắt cùng một nút) | Mỗi lần nhấn đảo một lần | Trạng thái nhấp nháy suốt thời gian giữ nút |
| **Nạp công thức sản phẩm** | Mỗi lần chọn một lần | Ghi đè liên tục, tham số bị đặt lại giữa chu trình (Chương 29) |

Ngược lại, **không** cần bắt cạnh khi hành động là "duy trì một điều kiện": `DO_ConvRun := M_ConvEnable;`
đúng ở mọi vòng quét và phải như vậy.

> 💡 **MẸO — phép thử một câu**
> Đọc dòng lệnh rồi hỏi: *"nếu dòng này chạy 400 lần liên tiếp thì có sao không?"*
> Không sao → dùng mức. Có sao → **phải bắt cạnh**.

### Cạnh xuống dùng làm gì

Cạnh lên phổ biến hơn, nhưng cạnh xuống có chỗ dùng riêng và thường là chỗ tinh tế hơn:

```iecst
VAR
    TrigLeave : F_TRIG;
END_VAR

// Board vừa RỜI trạm 1 — đây mới là lúc trạm thật sự trống
TrigLeave(CLK := DI_BoardStn1);
IF TrigLeave.Q THEN
    M_Stn1Occupied := FALSE;
    Stn1CycleCount := Stn1CycleCount + 1;   // đếm chu trình đã hoàn tất
END_IF;
```

Đếm ở cạnh xuống đếm **board đã làm xong**; đếm ở cạnh lên đếm **board đã vào**. Hai con số này khác
nhau đúng bằng số board đang nằm trong máy — và nhầm lẫn giữa chúng là nguồn gốc của những báo cáo
sản lượng lệch mà không ai giải thích được.

---

## 16.6 Trên máy mẫu DP-01 — ba mẩu logic hoàn chỉnh

### Cho phép chạy — tự giữ, có mọi điều kiện trên đường dẫn

```text
  DI_StartPB  DI_StopPB  DI_EStopOK  DI_AirOK  M_AnyFault      M_Running
─────┤ ├────────┤ ├────────┤ ├────────┤ ├────────┤/├────────────( )─────
                                                              │
  M_Running                                                   │
─────┤ ├──────────────────────────────────────────────────────┘
```

Bốn điều kiện nối tiếp, đặt **trước** điểm nối của nhánh tự giữ. Nhờ vậy mất bất kỳ điều kiện nào —
Stop, dừng khẩn, khí, hoặc có lỗi — thì `M_Running` tắt ngay và **không tự lên lại**. Muốn chạy tiếp
phải nhấn Start lần nữa: một hành động có chủ ý của người.

> ⚠⚠ **Câu trên đúng với một điều kiện: nút Start đã được NHẢ.** Nếu `DI_StartPB` còn bằng 1 — tiếp
> điểm nút dính, nút bị đè, hay lệnh Start đến qua mạng từ một thiết bị khác rồi **kẹt** ở 1 vì mất
> kết nối đúng lúc đang nhấn — thì lỗi vừa hết, nấc này đóng lại ngay: máy **tự chạy lại**.
>
> ⭐ Cách chặn rẻ nhất: thay tiếp điểm Start bằng **tiếp điểm sườn lên** `┤P├` (mục 16.5) — giữ nút
> bao lâu cũng chỉ có một sườn. Máy nhận lệnh Start từ nhiều nơi — nút, màn hình, hệ trên — thì
> **bắt buộc** dùng sườn (Chương 22 mục 22.6b; nút trên màn hình: Chương 44, Bẫy 14).
>
> ✅ **Đạt khi:** giữ nút Start, gây một lỗi rồi xoá lỗi → máy **không** chạy cho tới khi nhả nút và
> nhấn lần nữa.

> ⚠ Nhắc lại từ Chương 15: `DI_StopPB` và `DI_EStopOK` là tín hiệu từ **tiếp điểm NC**, nên bình
> thường chúng bằng 1. Trong nấc thang, chúng dùng lệnh tiếp điểm **thường mở** `┤ ├`. Đứt dây → tín
> hiệu về 0 → mạch mở → máy dừng. Đó là tổ hợp 3 trong bảng bốn tổ hợp.

### Đánh dấu board lỗi — SET/RESET đúng chỗ

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — đánh dấu board NG ở trạm 1: cạnh lên xoá, SET giữ dấu, cạnh xuống chốt số
VAR_GLOBAL
    M_Board1Present : BOOL;              // board ở trạm 1 — tín hiệu ĐÃ LỌC RUNG (Chương 17)
    M_Stn1Timeout   : BOOL;              // trạm 1 báo quá thời gian (Chương 26)
    M_DispFault     : BOOL;              // lỗi tra keo (Chương 32)
    M_Board1IsNG    : BOOL;              // dấu NG của board đang ở trạm 1
END_VAR

VAR_GLOBAL RETAIN
    Stn1OkCount : DINT;                  // ⭐ giữ qua mất điện — số đã đếm là sự thật đã xảy ra
    Stn1NgCount : DINT;
END_VAR

PROGRAM Prg_Board1Mark
VAR_EXTERNAL
    M_Board1Present, M_Stn1Timeout, M_DispFault, M_Board1IsNG : BOOL;
    Stn1OkCount, Stn1NgCount                                  : DINT;
END_VAR
VAR
    TrigIn  : R_TRIG;
    TrigOut : F_TRIG;
END_VAR

TrigIn(CLK := M_Board1Present);
TrigOut(CLK := M_Board1Present);

// 1 · Board mới vào: xoá dấu của board TRƯỚC — đặt TRƯỚC dòng đánh dấu
IF TrigIn.Q THEN
    M_Board1IsNG := FALSE;
END_IF;

// 2 · Trong lúc gia công, lỗi nào cũng đánh dấu được — và dấu DÍNH tới khi board mới vào
IF M_Stn1Timeout OR M_DispFault THEN
    M_Board1IsNG := TRUE;
END_IF;

// 3 · Board rời trạm: chốt số liệu, đúng MỘT lần
IF TrigOut.Q THEN
    IF M_Board1IsNG THEN
        Stn1NgCount := Stn1NgCount + 1;
    ELSE
        Stn1OkCount := Stn1OkCount + 1;
    END_IF;
END_IF;
END_PROGRAM
```

Ba mẩu trên minh hoạ trọn vẹn chương này: **cạnh lên** để xoá dấu đúng một lần khi board mới vào,
**SET/RESET** để dấu dính suốt thời gian gia công, **cạnh xuống** để chốt số liệu đúng một lần khi
board rời đi.

Chú ý thứ tự: nấc xoá dấu đặt **trước** nấc đánh dấu. Nếu đảo lại, một lỗi xảy ra đúng vào vòng quét
board mới vào sẽ bị xoá mất.

> ⭐ **Đây là ví dụ hoàn chỉnh của chương** — chép vào phần mềm là biên dịch được. Nó bắt cạnh trên
> `M_Board1Present`, tín hiệu board **đã lọc rung** (Chương 17 mục 17.4), chứ không trên `DI_BoardStn1`
> thô — đúng thứ tự *lọc trước, bắt cạnh sau* của Bẫy 8. ⚠ Và sườn giả lúc cấp điện (Bẫy 9) ở đây vô
> hại: nó chỉ **xoá** một dấu NG, không đếm gì. Chạy thử với hai board, board đầu có lỗi thoáng qua: dấu
> NG dính suốt lúc gia công, board sau vào thì dấu được xoá, mỗi board được đếm **đúng một lần**.

### Nút một chạm đổi trạng thái đèn báo

```iecst
VAR
    TrigLamp : R_TRIG;
END_VAR

// Cùng một nút: nhấn lần lẻ bật, nhấn lần chẵn tắt
TrigLamp(CLK := DI_ResetPB);
IF TrigLamp.Q THEN
    M_LampTest := NOT M_LampTest;
END_IF;
```

Không có `R_TRIG`, đèn sẽ nhấp nháy với tần số bằng tần số vòng quét suốt thời gian giữ nút, và trạng
thái cuối cùng phụ thuộc vào việc bạn nhả nút ở vòng quét chẵn hay lẻ — tức là **ngẫu nhiên**.

---

## 16.7 Khác biệt giữa các hãng

Nguyên lý giống nhau; tên gọi và cách khai báo khác nhau đáng kể. Đây là chương mà việc chuyển chương
trình giữa hai hệ hay sai nhất.

### Tên lệnh

| Việc | Chuẩn IEC / CODESYS | Siemens | Mitsubishi | Rockwell |
|---|---|---|---|---|
| Đặt bit lên 1 và giữ | Cuộn `S`; khối `SR` | `(S)` | `SET` | **`OTL`** — *Output Latch* |
| Đưa bit về 0 và giữ | Cuộn `R`; khối `RS` | `(R)` | `RST` | **`OTU`** — *Output Unlatch* |
| Bắt cạnh lên | `R_TRIG` | Tiếp điểm `P`; khối `P_TRIG` | `PLS`; tiếp điểm `LDP` | **`ONS`** *(One Shot)*; `OSR` |
| Bắt cạnh xuống | `F_TRIG` | Tiếp điểm `N`; khối `N_TRIG` | `PLF`; tiếp điểm `LDF` | `OSF` |

> ⚠ **Khối `SR` và `RS` — hai chữ cái đảo nhau, hành vi đảo nhau.**
> `SR` ưu tiên **Set**, `RS` ưu tiên **Reset**. Khi cả hai đầu vào cùng đúng, kết quả khác hẳn. Đọc
> kỹ trước khi dùng, và đừng đoán từ tên.

### ⭐ Biến giữ được — chỗ khác nhau nhiều nhất

| Hệ | Cách khai báo | Điều dễ vấp |
|---|---|---|
| **Siemens** | Đặt **vùng nhớ M giữ được** trong thuộc tính CPU; với khối dữ liệu thì bật thuộc tính *Retain* cho từng biến | Quên bật *Retain* thì biến về 0 sau mất điện, không có cảnh báo nào |
| **Mitsubishi** | Theo **dải thiết bị**: một số dải `M`, `D`, `C`, `T` là dải chốt *(latched)*, đặt trong tham số PLC | ⚠ Giữ hay không phụ thuộc **số hiệu thiết bị bạn chọn** — đổi `M100` thành `M500` có thể đổi luôn hành vi khi mất điện |
| **Rockwell Logix** | ⭐ **Giữ được là thuộc tính của LỆNH**: `OTL`/`OTU` giữ được, `OTE` thì không. Ngoài ra giá trị tag nói chung sống qua chu kỳ nguồn | Ngược hẳn với Siemens: ở đây bạn phải chủ động **xoá** thứ không được phép giữ, thay vì chủ động đánh dấu thứ cần giữ |
| **CODESYS / TwinCAT** | Từ khoá `VAR RETAIN` và `VAR PERSISTENT` | Hai từ khoá **không giống nhau** — phạm vi giữ khác nhau, tra tài liệu trước khi dùng |

> ⚠⚠ **Hàng Rockwell là hàng nguy hiểm khi chuyển hệ.**
> Quy tắc ở mục 16.4 — **không bao giờ giữ `M_Running` và biến bước** — trên Siemens được thoả mãn
> "miễn phí" vì mặc định là không giữ. Trên Logix thì **ngược lại**: mặc định là giữ, nên bạn phải
> viết code xoá chúng khi khởi động.
>
> Người chuyển chương trình từ Siemens sang Logix mà không biết điều này sẽ tạo ra đúng cỗ máy **tự
> chạy lại khi có điện trở lại** — thứ mà IEC 60204-1 cấm.

> ⭐⭐ **Chỗ tinh tế nhất: cùng một bit, hai lệnh, hai hành vi khi mất điện.**
>
> | Lệnh | Hành vi |
> |---|---|
> | `OTE` *(Output Energize)* | ⭐ **Không giữ** — bit theo nấc thang, mất điện là mất |
> | `OTL` *(Output Latch)* / `OTU` *(Output Unlatch)* | ⚠⚠ **Giữ được** — trạng thái chốt sống qua chu kỳ nguồn |
>
> ⚠ Nghĩa là ⭐ **việc bit có sống qua mất điện hay không do BẠN CHỌN LỆNH quyết định**, chứ không
> phải do khai báo biến — khác hẳn mô hình ở Siemens và CODESYS, nơi hai chuyện đó tách rời (Bẫy 7).
>
> ⭐ Đây cũng là lý do Bẫy 7 phải đọc kèm mục này: câu *"SET/RESET không tự động giữ qua mất điện"*
> ⚠ **đúng với hệ IEC nhưng không đúng với `OTL`/`OTU` của Logix**.

### Điểm còn lại

| Điểm | Điều cần biết |
|---|---|
| ⚠ Phạm vi "giữ được" | Có hệ phân biệt *giữ khi mất điện* với *giữ khi CPU chuyển STOP→RUN*. Hai việc khác nhau — tra tài liệu đúng hệ |
| Nguồn nuôi vùng nhớ giữ được | Pin, siêu tụ, hoặc bộ nhớ không mất — khác nhau theo dòng CPU, ảnh hưởng lịch bảo trì (Chương 8, mục 8.6) |
| Bắt cạnh trong ladder | Siemens và Mitsubishi có **tiếp điểm bắt cạnh** đặt thẳng trên nấc thang; cách này gọn nhưng ⚠ vẫn cần một bit nhớ riêng cho mỗi chỗ dùng — dùng chung bit là Bẫy 2 |

---

## 16.8 Bẫy thường gặp

### 🔍 BẪY 1 — Quên bắt cạnh khi đếm

Đã mổ xẻ ở mục 16.5. Đứng đầu danh sách vì nó phổ biến nhất và vì con số sai **trông vẫn hợp lý** cho
tới khi ai đó đối chiếu với số board thật.

**Hiện tượng:** số đếm tăng nhanh bất thường, tỉ lệ với thời gian sản phẩm nằm trước cảm biến.
**Cách sửa:** bọc lệnh đếm bằng `R_TRIG`.

### 🔍 BẪY 2 — Dùng chung một thể hiện khối bắt cạnh cho hai tín hiệu

```iecst
// ✗ SAI — một thể hiện, hai tín hiệu
Trig(CLK := DI_BoardStn1);
IF Trig.Q THEN  Count1 := Count1 + 1;  END_IF;
Trig(CLK := DI_BoardStn2);           // ghi đè bộ nhớ của lần gọi trên
IF Trig.Q THEN  Count2 := Count2 + 1;  END_IF;
```

**Hiện tượng:** cả hai bộ đếm đều sai, và sai theo kiểu khó đoán — đôi khi đếm, đôi khi không.
**Cách sửa:** mỗi tín hiệu một thể hiện riêng: `Trig1`, `Trig2`.

### 🔍 BẪY 3 — Đặt nấc RESET trước nấc SET

**Hiện tượng:** nhấn Stop trong lúc vẫn giữ Start thì máy **không dừng**. Người thử nghiệm thường
không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
**Cách sửa:** nấc RESET luôn đặt sau nấc SET. Và với mạch chạy/dừng thì đừng dùng SET/RESET — dùng tự
giữ, để điều kiện dừng nằm trên đường dẫn.

### 🔍 BẪY 4 — Giữ được biến bước của trình tự

**Hiện tượng:** sau khi mất điện và có điện lại, máy chạy tiếp từ giữa chu trình và **va chạm cơ cấu**
— vì tư thế thật đã đổi trong lúc mất điện.
**Cách sửa:** biến bước **không giữ**. Sau khi có điện lại, máy vào trạng thái yêu cầu về gốc
(Chương 28).

### 🔍 BẪY 5 — Đảo thứ tự hai dòng khi tự viết bắt cạnh

```iecst
// ✗ SAI — nhớ trước, so sau
M_Prev := DI_BoardStn1;
M_Edge := DI_BoardStn1 AND NOT M_Prev;     // luôn luôn FALSE
```

**Hiện tượng:** cạnh **không bao giờ** được phát hiện; không đếm, không kích. Không có báo lỗi nào,
chỉ là "chức năng đó không chạy".
**Cách sửa:** so sánh trước, cập nhật bộ nhớ sau. Hoặc đơn giản là dùng `R_TRIG`.

### 🔍 BẪY 6 — RESET cờ lỗi mà không kiểm nguyên nhân

**Hiện tượng:** nhấn Reset, đèn lỗi tắt rồi sáng lại ngay; hoặc tệ hơn, máy chạy tiếp trong khi
nguyên nhân lỗi vẫn còn.
**Cách sửa:** thêm điều kiện `AND NOT <mọi nguyên nhân>` vào nhánh RESET, như ở mục 16.3.

### 🔍 BẪY 7 — Tưởng SET/RESET tự động giữ qua mất điện

**Hiện tượng:** thiết kế dựa vào việc cờ còn nguyên sau khi bật máy, nhưng nó về 0 — vì biến không
được khai báo là giữ được.
**Cách sửa:** ở hệ IEC, SET/RESET quyết định **cách bit đổi giá trị**, còn khai báo biến quyết định
**bit có sống qua mất điện không** — hai chuyện tách rời (mục 16.4).
⚠⚠ **Ngoại lệ quan trọng:** trên Logix, `OTL`/`OTU` **tự nó đã là giữ được**, còn `OTE` thì không —
ở đó hai chuyện **không** tách rời (mục 16.7).

### 🔍 BẪY 8 — Bắt cạnh trên một tín hiệu đang rung

Nút bấm cơ khí nảy vài lần trong vài mili-giây. Bắt cạnh trên tín hiệu thô sẽ ra **nhiều cạnh** cho
một lần nhấn.

**Hiện tượng:** một lần nhấn nhảy hai, ba bước; hoặc bộ đếm tăng vài đơn vị.
**Cách sửa:** lọc rung trước, bắt cạnh sau — cho tín hiệu qua `TON` ngắn rồi mới đưa vào `R_TRIG`
(Chương 17, mục 17.4). Thứ tự này quan trọng: lọc **trước**, bắt cạnh **sau**.

### 🔍 BẪY 9 — Sườn giả ở vòng quét đầu tiên

Bắt cạnh so với **giá trị của vòng quét trước**. ⚠ Ở vòng quét **đầu tiên** sau khi cấp điện, "vòng
trước" chưa từng có: bộ nhớ đang giữ **giá trị khởi tạo** — với cách viết tay ở mục 16.5 là
`M_BoardPrev` = FALSE. Tín hiệu **đã bằng 1 từ trước khi bật máy** thì phép so sánh thấy một sườn 0→1
**không có thật**.

| Lúc cấp điện | Hậu quả |
|---|---|
| Board còn nằm ở trạm từ lần mất điện trước, che cảm biến | Bộ đếm board **tăng 1** mỗi lần bật máy |
| ⚠⚠ Nút Reset kẹt, hoặc dây đấu nhầm luôn có điện | Máy "thấy" một lần nhấn Reset — và từ `Uninitialized` **tự đi về gốc** (Chương 25) mà không ai ra lệnh: đúng điều Phụ lục M mục M.4 cấm |

⭐ Khối chuẩn `R_TRIG` cũng thế — tài liệu một hãng mô tả `Q` lên một chu kỳ *"ngay khi `CLK` = TRUE"*.
⚠ Còn `F_TRIG`, theo các thử nghiệm được ghi lại, **không** báo sườn xuống giả khi tín hiệu đã bằng 0
từ đầu: hai khối **không đối xứng**. Kiểm trên hệ của bạn.

**Cách sửa:** một cờ vòng quét đầu, và **che** — không bỏ gọi — sườn của vòng đó:

```iecst
VAR
    M_FirstScan : BOOL := TRUE;   // biến KHÔNG giữ — về TRUE ở mỗi lần khởi động (Phụ lục M mục M.4)
    R_Reset     : R_TRIG;
END_VAR

R_Reset(CLK := DI_ResetPB);                          // VẪN gọi ở vòng đầu — để bộ nhớ lấy giá trị thật
M_ResetPB_Rise := R_Reset.Q AND NOT M_FirstScan;     // …nhưng không tin sườn của vòng đầu

// … toàn bộ phần còn lại của chương trình …

M_FirstScan := FALSE;                                // ⭐ dòng CUỐI của chương trình chính
```

> ⚠ **Đừng "sửa" bằng cách không gọi `R_TRIG` ở vòng đầu.** Khối không được gọi thì bộ nhớ của nó vẫn
> là giá trị khởi tạo — sườn giả chỉ **dời sang vòng thứ hai**, lúc cờ đã tắt và không còn gì che.
>
> ⚠ Và cờ vòng đầu chỉ đủ cho tín hiệu đã qua lọc rung (Bẫy 8) khi khối lọc **lấy luôn giá trị thô ở
> lần gọi đầu** — `FB_Debounce` của Chương 17 làm đúng vậy. Khối lọc nào giữ đầu ra ở 0 suốt thời gian
> lọc thì sườn giả tới **muộn hơn** vòng đầu đúng bằng thời gian đó, và cờ không che được: bài chạy thử
> của Phụ lục P tìm ra đúng lỗi này — nút Reset kẹt lúc cấp điện làm máy tự về gốc. Với bộ đếm sản
> phẩm, đếm ở chỗ sản phẩm **rời máy đã xong** (Phụ lục L mục L.14), không đếm ở sườn của cảm biến đầu
> vào.

---

## 16.9 Bảng chốt

| Cần gì | Dùng gì | Cảnh báo chính |
|---|---|---|
| Nhấn nút rồi nhả, vẫn chạy | **Tự giữ** | Điều kiện dừng phải nối tiếp **trước** điểm nối nhánh tự giữ |
| Nhớ "đã có chuyện xảy ra" | **SET/RESET** | Nấc RESET đặt **sau** nấc SET; nhánh RESET phải kiểm nguyên nhân đã hết |
| Trạng thái có nhiều mảnh ràng buộc nhau | **Máy trạng thái** (Ch.25) | Trên 20 bit `(S)/(R)` là dấu hiệu phải chuyển |
| Sống qua mất điện | **Khai báo biến giữ được** | ⚠ Không bao giờ giữ `M_Running` và biến bước |
| Làm đúng một lần mỗi sự kiện | **`R_TRIG` / `F_TRIG`** | Mỗi tín hiệu một thể hiện riêng |
| Đếm sản phẩm | **Cạnh lên** (vào) hoặc **cạnh xuống** (xong) | Hai cách cho hai con số khác nhau — chọn có ý thức |
| ⚠⚠ Sống qua mất điện **trên Logix** | ⭐ **Chọn lệnh**: `OTL`/`OTU` giữ được, `OTE` thì không | Ở đây khai báo biến **không** phải nơi quyết định |
| Bắt cạnh trên nút bấm | **Lọc rung rồi mới bắt cạnh** | Sai thứ tự thì một lần nhấn ra nhiều cạnh |

Bốn câu hỏi tự đặt trước khi viết một bit nhớ:

1. Bit này mô tả *máy đang làm gì*, hay *đã có chuyện gì xảy ra*?
2. Nếu dòng lệnh này chạy 400 lần liên tiếp thì có sao không?
3. Mất điện rồi bật lại, bit này **nên** bằng mấy — và tôi đã khai báo đúng chưa? ⚠ Trên Logix, hỏi
   thêm: **tôi đang dùng `OTE` hay `OTL`/`OTU`?**
4. Ai xoá bit này, và điều kiện xoá đã đủ chặt chưa?

---

---

## 16.10 Tự kiểm

1. Nêu hai khác biệt giữa mạch tự giữ và cặp SET/RESET. Vì sao mạch chạy/dừng nên dùng tự giữ?
2. Trong chương trình, nấc `(S)` đặt sau nấc `(R)` cho cùng một bit. Nhấn đồng thời cả hai điều kiện
   thì bit bằng mấy? Vì sao đây là vấn đề an toàn?
3. ⭐ Vì sao **không bao giờ** được khai báo `M_Running` là biến giữ được? Tiêu chuẩn nào đứng sau
   nguyên tắc này?
4. Board nằm trước cảm biến 4 giây, thời gian quét 8 ms. Không bắt cạnh thì bộ đếm tăng bao nhiêu cho
   một board?
5. Viết bằng lời hai dòng lệnh thực hiện bắt cạnh lên bằng tay, và giải thích vì sao **thứ tự** hai
   dòng đó không được đảo.
6. ⭐ Đếm ở cạnh lên và đếm ở cạnh xuống của cùng một cảm biến cho hai con số khác nhau. Khác nhau ở
   điểm nào, và hiệu số giữa chúng là gì?
7. Một chương trình có 34 bit dùng `(S)/(R)`. Điều đó gợi ý vấn đề gì, và chương nào giải quyết?
8. Nhấn Reset xong đèn lỗi tắt rồi sáng lại ngay. Nguyên nhân khả dĩ nhất là gì?
9. Một lần nhấn nút làm trình tự nhảy hai bước. Nêu hai nguyên nhân có thể và cách phân biệt chúng.
10. ⭐ Vì sao giữ biến bước qua mất điện nguy hiểm hơn là mất biến bước?

> Câu 3, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **thà thừa nhận không biết
> mình đang ở đâu, còn hơn tin nhầm rằng mình biết.**

---

### Chương tiếp theo

Chương 17 — **Timer**. Bạn đã có bộ nhớ và cạnh; timer thêm chiều thời gian. Và Chương 17 mở đầu bằng
sai lầm phổ biến nhất trong nghề, liên quan trực tiếp tới thứ vừa học ở đây: dùng đồng hồ thay cho
phản hồi thật.

### Nguồn tham khảo chương 16

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa cuộn dây SET/
  RESET, khối `SR`/`RS`, và các khối bắt cạnh `R_TRIG` / `F_TRIG`. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu khởi động lại phải
  là hành động có chủ ý sau khi khôi phục nguồn — cơ sở cho quy tắc "không giữ `M_Running`" ở mục 16.4.
- Bảng I/O và đặc tả trình tự của DP-01 — Phụ lục J.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho phần khai báo biến giữ được ở mục 16.7,
  vì đây là chỗ khác nhau nhiều nhất giữa các hãng.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* — bảng lệnh Logix: `OTE` **không giữ**, `OTL`/`OTU`
  ⭐ **giữ được**; mạch chốt lập trình là **retentive**, giữ trạng thái qua mất điện (mục 16.7).

> ⚡ Quy tắc chọn giữ / không giữ ở mục 16.4 là **quy tắc thiết kế**, không phải yêu cầu tiêu chuẩn —
> trừ trường hợp khởi động lại có chủ ý, vốn là yêu cầu thật. Máy của bạn có ràng buộc khác thì đáp án
> có thể khác, nhưng hai bit ở ô ⚠⚠ thì không có ngoại lệ.

<!-- SECTION: ch17_timer -->
---

<div id="ch17_timer"></div>

# Chương 17 — Timer: TON / TOF / TP

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 17.1 Bài toán: cỗ máy chạy tốt suốt tám tháng rồi phá một lô hàng

Một trạm kẹp board. Người viết chương trình dùng cách đơn giản nhất:

```iecst
// ✗ SAI — ĐỪNG CHÉP. Đây chính là cách viết gây ra sự cố kể bên dưới.
// Ra lệnh kẹp, chờ 2 giây, coi như đã kẹp xong
M_ClampReq := TRUE;
T_Wait(IN := TRUE, PT := T#2S);
IF T_Wait.Q THEN
    Step := Step + 1;          // ✗ chuyển bước bằng đồng hồ, không bằng phản hồi
END_IF;
```

Xy-lanh kẹp thật ra chỉ mất 0,6 giây. Hai giây là dư dả. Máy chạy tám tháng không sự cố.

Rồi bộ lọc khí đầy nước, áp suất tụt nhẹ. Xy-lanh kẹp bây giờ mất **2,4 giây**.

Chương trình vẫn đi tiếp sau đúng 2 giây — **trong khi kẹp mới đi được ba phần tư hành trình**. Bước
tiếp theo cho cơ cấu gia công chạy. Board chưa được giữ chắc, xê dịch. Cả lô hỏng.

Không có báo động nào. Với chương trình, mọi bước đều "thành công".

Nếu người viết dùng cảm biến phản hồi thay vì timer, máy đã dừng ngay từ board đầu tiên với thông báo
*"S1.20 quá thời gian — chờ DI_Clamp1Up"*, và có người đi xả nước bộ lọc.

Đây là **sai lầm phổ biến nhất trong lập trình PLC**, và cả chương này xoay quanh nó.

---

## 17.2 Ba loại timer chuẩn

Chuẩn IEC 61131-3 định nghĩa **ba** khối timer. Mọi hãng đều có cả ba, tên gọi giống nhau.

![Ba loại timer — sơ đồ thời gian](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTIwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzUyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDE3LjEg4oCUIEJhIGxv4bqhaSB0aW1lcjogY8O5bmcgbeG7mXQgdMOtbiBoaeG7h3UgdsOgbywgYmEga+G6v3QgcXXhuqMga2jDoWMgbmhhdTwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5YdW5nIHRo4bupIGhhaSBOR+G6rk4gSMagTiB0aOG7nWkgZ2lhbiDEkeG6t3QgKFBUKSDigJQgxJHDonkgbMOgIGNo4buXIGJhIGxv4bqhaSB0aW1lciBi4buZYyBs4buZIGtow6FjIGJp4buHdCByw7UgbmjhuqV0LjwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPScxMTInIHgyPScyNDAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPGxpbmUgeDE9JzQ0MCcgeTE9JzExMicgeDI9JzQ0MCcgeTI9JzQ3MCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOScgc3Ryb2tlLWRhc2hhcnJheT0nMyw0Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTEyJyB4Mj0nNTcwJyB5Mj0nNDcwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC45JyBzdHJva2UtZGFzaGFycmF5PSczLDQnLz4NCjxsaW5lIHgxPSc2MjAnIHkxPScxMTInIHgyPSc2MjAnIHkyPSc0NzAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjknIHN0cm9rZS1kYXNoYXJyYXk9JzMsNCcvPg0KPHRleHQgeD0nMjQnIHk9JzEyOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5JTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnTDrW4gaGnhu4d1IHbDoG88L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTUwJyB4Mj0nMjQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTE2JyB4Mj0nNDQwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNDQwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTUwJyB4Mj0nNTcwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNTcwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTE2JyB4Mj0nNjIwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8bGluZSB4MT0nNjIwJyB5MT0nMTUwJyB4Mj0nOTAwJyB5Mj0nMTUwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8dGV4dCB4PSc5MDQnIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPjwvdGV4dD4NCjx0ZXh0IHg9JzE5MCcgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5oYWkgeHVuZzogbeG7mXQgZMOgaSwgbeG7mXQgbmfhuq9uIGjGoW4gUFQ8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjI4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRPTjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScyNDUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRy4buFIHPGsOG7nW4gbMOqbjwvdGV4dD4NCjxsaW5lIHgxPScxOTAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyNTAnIHgyPSczMzAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSczMzAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyMTYnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyMTYnIHgyPSc0NDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjxsaW5lIHgxPSc0NDAnIHkxPScyNTAnIHgyPSc5MDAnIHkyPScyNTAnIHN0cm9rZT0nIzJDNUY4RCcgc3Ryb2tlLXdpZHRoPScyLjQnLz4NCjx0ZXh0IHg9JzkwNCcgeT0nMjM2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzknIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+PC90ZXh0Pg0KPHRleHQgeD0nMTkwJyB5PScyNzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPmzDqm4gU0FVIGtoaSB2w6BvIGdp4buvIMSR4bunIFBUIMK3IHh1bmcgbmfhuq9uIEtIw5RORyBrw61jaCDEkcaw4bujYzwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSczMjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMyRTdENEYnIHRleHQtYW5jaG9yPSdzdGFydCc+VE9GPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+dHLhu4Ugc8aw4budbiB4deG7kW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzM1MCcgeDI9JzI0MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzMxNicgeDI9JzUzMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzUzMCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzM1MCcgeDI9JzU3MCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzMxNicgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzMxNicgeDI9JzcxMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzcxMCcgeTE9JzM1MCcgeDI9JzkwMCcgeTI9JzM1MCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSczMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzM3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IHThuq90IFNBVSBraGkgdsOgbyB04buldCDEkeG7pyBQVDwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc0MjgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdzdGFydCc+VFA8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNDQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz504bqhbyB4dW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzE5MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQ1MCcgeDI9JzI0MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzI0MCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQxNicgeDI9JzMzMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzMzMCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQ1MCcgeDI9JzU3MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzU3MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQxNicgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQxNicgeDI9JzY2MCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPGxpbmUgeDE9JzY2MCcgeTE9JzQ1MCcgeDI9JzkwMCcgeTI9JzQ1MCcgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuNCcvPg0KPHRleHQgeD0nOTA0JyB5PSc0MzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz48L3RleHQ+DQo8dGV4dCB4PScxOTAnIHk9JzQ3MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjgnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+bMOqbiBOR0FZIMK3IGdp4buvIMSQw5pORyBQVCwga2jDtG5nIHBo4bulIHRodeG7mWMgdsOgbyBzYXUgxJHDszwvdGV4dD4NCjxsaW5lIHgxPScyNDAnIHkxPSc4NCcgeDI9JzMzMCcgeTI9Jzg0JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nMjQwJyB5MT0nNzknIHgyPScyNDAnIHkyPSc4OScgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPGxpbmUgeDE9JzMzMCcgeTE9Jzc5JyB4Mj0nMzMwJyB5Mj0nODknIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScyLjInLz4NCjx0ZXh0IHg9JzI4NScgeT0nNzUnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCODg2MEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlBUICh0aOG7nWkgZ2lhbiDEkeG6t3QpPC90ZXh0Pg0KPHRleHQgeD0nMzQwJyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgRMOASSBoxqFuIFBUPC90ZXh0Pg0KPHRleHQgeD0nNTk1JyB5PScxMDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdtaWRkbGUnPnh1bmcgTkfhuq5OIGjGoW4gUFQ8L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDc2JyB3aWR0aD0nODkyJyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZERjZFNycgc3Ryb2tlPScjQjg4NjBCJyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNDInIHk9JzQ5OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DaMO6IMO9IGPhu5l0IHh1bmcgbmfhuq9uOiBUT04ga2jDtG5nIGvDrWNoIMSRxrDhu6NjICjEkWnhu4F1IGtp4buHbiBjaMawYSDEkeG7pyBi4buBbikgwrcgVE9GIHbDoCBUUCB24bqrbiBjaG8gcmEgeHVuZyDEkeG7pyBQVC4gxJDDonkgbMOgIHRpw6p1IGNow60gY2jhu41uIGxv4bqhaSB0aW1lci48L3RleHQ+DQo8L3N2Zz4=)

*Hình 17.1 — Cùng một tín hiệu vào, ba loại timer cho ba kết quả khác nhau.*

### TON — trễ sườn lên *(on-delay)*

Ngõ ra lên **sau khi** ngõ vào đã giữ mức 1 đủ **thời gian đặt** *(preset time, PT)*. Thời gian đã
trôi qua kể từ lúc bắt đầu đếm gọi là **thời gian đã chạy** *(elapsed time, ET)* — hầu hết hệ đều cho
bạn đọc giá trị này, và nó rất hữu ích khi chẩn đoán. Ngõ vào tụt xuống 0 thì ngõ ra tắt
**ngay lập tức** và bộ đếm về 0.

**Dùng khi:** cần một điều kiện tồn tại **liên tục** một khoảng thời gian mới coi là thật.

```iecst
// Chỉ báo mất khí khi tín hiệu mất LIÊN TỤC quá 0,5 giây
// → chống báo động giả do nhiễu hoặc dao động ngắn
T_AirFault(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirFault.Q;
```

Đây là công dụng chính đáng và phổ biến nhất của TON: **lọc tín hiệu nhiễu** *(debounce / signal
filtering)* — chỉ chấp nhận tín hiệu sau khi nó đã ổn định đủ lâu.

### TOF — trễ sườn xuống *(off-delay)*

Ngõ ra lên **ngay** khi ngõ vào lên. Khi ngõ vào tụt, ngõ ra **còn giữ thêm** đủ thời gian đặt rồi mới tắt.

**Dùng khi:** cần kéo dài một trạng thái sau khi điều kiện đã mất.

```iecst
// Quạt hút chạy thêm 30 giây sau khi tắt nguồn nhiệt
T_FanRun(IN := M_HeaterOn, PT := T#30S);
DO_ExhaustFan := T_FanRun.Q;
```

### TP — tạo xung *(pulse)*

Ngõ ra lên khi ngõ vào có **sườn lên** *(rising edge)*, và giữ **đúng** thời gian đặt rồi tắt — **không phụ thuộc**
ngõ vào sau đó. Nhấn giữ hay nhả ra đều không đổi kết quả.

**Dùng khi:** cần một xung có độ dài xác định.

```iecst
// Còi kêu đúng 1 giây mỗi lần có báo động mới, dù báo động kéo dài bao lâu
T_Buzz(IN := M_NewAlarm, PT := T#1S);
DO_Buzzer := T_Buzz.Q;
```

### Timer giữ giá trị — phần mở rộng của hãng

Ngoài ba loại chuẩn, nhiều hãng có thêm loại **cộng dồn, giữ giá trị** khi ngõ vào mất, và cần lệnh
**đặt lại** riêng.

**Dùng khi:** cần đếm **tổng thời gian tích luỹ**, không phải thời gian liên tục — ví dụ tổng giờ chạy
của một cơ cấu, để lên lịch bảo trì (Chương 51, mục 51.11).

> ⚡ **LƯU Ý**
> Loại này **không nằm trong ba khối chuẩn**. Tên gọi và hành vi khác nhau đáng kể giữa các hãng, đặc
> biệt ở chỗ **có giữ giá trị qua mất điện hay không**. Nếu dùng, hãy tra tài liệu của đúng hệ bạn
> đang làm — xem mục 17.7.

### Bảng so sánh

| | **TON** | **TOF** | **TP** |
|---|---|---|---|
| Ngõ ra lên khi | Ngõ vào giữ 1 đủ thời gian | Ngõ vào lên — **ngay** | Sườn lên của ngõ vào — **ngay** |
| Ngõ ra tắt khi | Ngõ vào về 0 — **ngay** | Sau khi ngõ vào về 0 đủ thời gian | Hết thời gian đặt |
| Ngõ vào rung có ảnh hưởng? | ✅ Có — đếm lại từ đầu | ✅ Có | ❌ **Không** — xung đã bắt đầu là chạy hết |
| Công dụng điển hình | Lọc nhiễu, xác nhận điều kiện bền | Kéo dài trạng thái | Xung độ dài cố định |

---

### ⭐ Cùng ba timer đó, viết bằng ladder

⭐ Ba ví dụ dưới là **đúng ba ví dụ ST ở trên**, vẽ lại thành nấc thang — để đặt cạnh nhau mà so.

```text
                      ┌──────────────────┐
                      │  T_AirFault  TON │
   DI_AirOK           │                  │          M_AirFault
 ────┤/├──────────────┤ IN             Q ├──────────( )───
              T#500MS─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_FanRun   TOF  │
   M_HeaterOn         │                  │          DO_ExhaustFan
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                T#30S─┤ PT               │
                      └──────────────────┘

                      ┌──────────────────┐
                      │  T_Buzz     TP   │
   M_NewAlarm         │                  │          DO_Buzzer
 ────┤ ├──────────────┤ IN             Q ├──────────( )───
                 T#1S─┤ PT               │
                      └──────────────────┘
```

| Ký hiệu trong hộp | Nghĩa |
|---|---|
| `IN` | Ngõ vào — ⭐ chính là **điều kiện bên trái nấc thang** |
| `PT` | Thời gian đặt — thường ghi thẳng dưới `IN` |
| `Q` | Ngõ ra của timer, nối tiếp ra cuộn dây |
| `ET` | ⭐ Thời gian đã chạy — nhiều hệ cho thêm chân này, **rất đáng nối ra** để chẩn đoán |

> ⭐⭐ **Hộp timer trong ladder cho một thứ mà ST không cho: xem trực tuyến thấy `ET` chạy.**
> ⚡ Khi trình tự kẹt, mở màn theo dõi là thấy **con số đang đếm lên** — biết ngay máy đang chờ chứ
> không phải treo. ⭐ Đây là lý do đáng đưa timeout của bước ra ladder, dù phần còn lại viết bằng ST
> (Phụ lục L.18).

> ⚠⚠ **Ba cái bẫy ở mục 17.6 KHÔNG biến mất khi chuyển sang ladder** — và hai trong ba còn **khó
> thấy hơn**:
>
> | Bẫy | Ở ladder thì sao |
> |---|---|
> | Bẫy 3 — timer nằm trong nhánh không được thực thi | ⚠⚠ **Khó thấy hơn ST.** Hộp nằm trong vùng `MCR` bị tắt thì nó **không được gọi**, và nấc thang trông vẫn hoàn toàn bình thường (Chương 15 mục 15.4b) |
> | Bẫy 5 — dùng chung một thể hiện | ⚠⚠ **Rất dễ mắc hơn ST**, vì chép–dán một nấc thang mà **quên đổi tên hộp** là thao tác một giây |
> | Bẫy 2 — timer bị đặt lại ngoài ý muốn | Ở ladder nhìn ra dễ hơn: điều kiện đặt lại **chính là** phần bên trái nấc |

## 17.3 Độ phân giải và sai số

Timer trong PLC **không phải đồng hồ độc lập**. Nó được cập nhật **mỗi lần khối timer được gọi** — tức
là **một lần mỗi vòng quét** (Chương 10).

Hệ quả trực tiếp:

> **Sai số của timer ít nhất bằng một chu kỳ quét.**
>
> Với thời gian quét 10 ms, một timer đặt 50 ms có thể kết thúc ở đâu đó trong khoảng 50–60 ms. Sai số
> tương đối là **20 %**.
>
> Cùng timer đó đặt 5 giây thì sai số tương đối là **0,2 %** — không đáng kể.

Quy tắc thực dụng:

| Thời gian đặt so với chu kỳ quét | Độ tin cậy | Kết luận |
|---|---|---|
| Nhỏ hơn 1 chu kỳ quét | ❌ Không dùng được | Cần bộ đếm phần cứng hoặc ngắt |
| 1–10 lần chu kỳ quét | ⚠ Sai số lớn | Chỉ dùng khi không cần chính xác |
| Lớn hơn 100 lần chu kỳ quét | ✅ Tốt | Dùng thoải mái |

> 🔍 **BẪY — timer trong nhánh chương trình không phải lúc nào cũng chạy**
> Nếu khối timer nằm trong một nhánh `IF` **không được thực thi ở vòng quét này**, thì ngõ ra của nó
> **không được cập nhật** — `Q` và `ET` đứng yên ở giá trị cũ.
>
> ⚠⚠ Nhưng *đứng yên* **không** có nghĩa là *tạm dừng*. Nhiều hệ ghi lại **thời điểm bắt đầu** theo
> một đồng hồ chạy nền của CPU, rồi mỗi lần được gọi thì tính `ET` = *bây giờ trừ lúc bắt đầu*
> (Siemens S7-1200), hoặc cộng *thời gian kể từ lần quét trước* (Rockwell). Bị bỏ không gọi mười
> phút, rồi được gọi lại với `IN` vẫn TRUE → `ET` **nhảy vọt** mười phút, và `Q` lên **ngay** ở vòng
> quét đầu tiên.
>
> Cách đúng: **gọi khối ở ngoài nhánh điều kiện**, và đưa điều kiện vào chân `IN` thay vì bọc cả khối
> trong `IF`. ⭐ Muốn timer ngưng đếm khi máy giữ, đưa **chính điều kiện giữ** vào `IN`: tắt `IN` là
> xoá về 0, bật lại là đếm lại từ đầu (Phụ lục L mục L.6).

---

## 17.4 Trên máy mẫu DP-01

Ba cách dùng timer chính đáng trong lát cắt này.

### Lọc tín hiệu — chống báo động giả

```iecst
// Công tắc áp suất khí dao động quanh ngưỡng khi máy nén đang nạp.
// Chỉ báo lỗi nếu mất khí LIÊN TỤC quá 500 ms.
T_AirLow(IN := NOT DI_AirOK, PT := T#500MS);
M_AirFault := T_AirLow.Q;
```

Không có TON này, máy sẽ báo lỗi mỗi lần máy nén nạp — báo động giả, và người vận hành sẽ học cách bỏ
qua báo động (Chương 44).

### Chống rung tiếp điểm nút bấm

```iecst
// Nút bấm cơ khí nảy vài lần trong vài mili-giây khi nhấn
T_StartDeb(IN := DI_StartPB, PT := T#20MS);
M_StartClean := T_StartDeb.Q;
```

### ⭐ Lọc hai chiều — khối dùng lại, ví dụ hoàn chỉnh

`TON` ở hai mục trên chỉ lọc **một chiều**: tín hiệu phải ổn định mới được công nhận là **có**, nhưng
mất một cái là công nhận **không** ngay. Với cảm biến board, một lần nháy tắt ở giữa board là một
sườn xuống giả — và một board bị đếm thành hai. Khối dưới lọc cả hai chiều, và chương trình đi kèm
dùng nó cho hai tín hiệu với hai thời gian lọc khác nhau:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — khối lọc rung hai chiều, và chương trình lọc các ngõ vào dùng nó
FUNCTION_BLOCK FB_Debounce
VAR_INPUT
    Raw     : BOOL;                      // tín hiệu thô từ ngõ vào
    TimeOn  : TIME := T#20MS;            // phải ổn định TRUE bấy lâu mới công nhận TRUE
    TimeOff : TIME := T#20MS;            // phải ổn định FALSE bấy lâu mới công nhận FALSE
END_VAR
VAR_OUTPUT
    Out : BOOL;                          // tín hiệu đã lọc
END_VAR
VAR
    T_On    : TON;
    T_Off   : TON;
    Started : BOOL;                      // FALSE cho tới lần gọi đầu — KHÔNG giữ qua mất điện
END_VAR
// Lần gọi đầu sau khi cấp điện: chưa có lịch sử để lọc — lấy luôn giá trị thô. Không thì Out đứng ở
// FALSE suốt thời gian lọc, và nút kẹt từ trước khi bật máy thành một SƯỜN LÊN MUỘN (Chương 16 Bẫy 9)
IF NOT Started THEN
    Out     := Raw;
    Started := TRUE;
END_IF;
// Mỗi TON chỉ chạy khi thô KHÁC đã lọc — nháy ngắn hơn thời gian lọc thì TON về 0, Out đứng yên
T_On(IN := Raw AND NOT Out, PT := TimeOn);
T_Off(IN := NOT Raw AND Out, PT := TimeOff);
IF T_On.Q THEN
    Out := TRUE;
ELSIF T_Off.Q THEN
    Out := FALSE;
END_IF;
END_FUNCTION_BLOCK

VAR_GLOBAL
    DI_BoardStn1    : BOOL;
    DI_StartPB      : BOOL;
    M_Board1Present : BOOL;              // board ở trạm 1 — đã lọc (Chương 16 dùng tín hiệu này)
    M_StartPB       : BOOL;              // nút Start — đã lọc
END_VAR

PROGRAM Prg_Inputs
VAR_EXTERNAL
    DI_BoardStn1, DI_StartPB, M_Board1Present, M_StartPB : BOOL;
END_VAR
VAR
    FltBoard1 : FB_Debounce;
    FltStart  : FB_Debounce;
END_VAR
FltBoard1(Raw := DI_BoardStn1, TimeOn := T#50MS, TimeOff := T#50MS);   // chống nháy ở mép board
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);      // chống nảy tiếp điểm
M_Board1Present := FltBoard1.Out;
M_StartPB       := FltStart.Out;
END_PROGRAM
```

⭐ Chương trình `Prg_Inputs` ở trên là hạt nhân của **tầng ánh xạ vào** — Chương 27 mục 27.3c thêm lớp
mô phỏng, đặt tên `X_` cho tín hiệu đã lọc, và quy định tín hiệu nào **không** được lọc.

Chạy thử: nháy ngắn hơn thời gian lọc — ở cả sườn lên lẫn giữa lúc có board — **không** làm đổi đầu
ra; tín hiệu ổn định đủ lâu thì được công nhận. ⚠ Cái giá phải trả: đầu ra **trễ đúng bằng thời gian
lọc**, nên thời gian lọc phải nhỏ hơn nhiều lần khoảng cách thật giữa hai sản phẩm (Chương 18 mục 18.4).

> ⚠⚠ **Ba dòng `Started` ở đầu khối do bài chạy thử của Phụ lục P thêm vào.** Bản trước không có chúng:
> đầu ra bắt đầu ở FALSE và chỉ lên sau thời gian lọc. Khi tầng máy của Chương 25 chuyển sang đọc nút
> Reset **đã lọc**, một nút Reset kẹt từ trước khi bật máy tạo ra sườn lên ở vòng quét thứ ba — sau
> vòng quét đầu, nên cờ vòng đầu không che — và máy **tự về gốc** khi không ai ra lệnh (Chương 16 Bẫy 9).
> Lấy giá trị thô ở lần gọi đầu thì sườn giả, nếu có, rơi đúng vào vòng quét đầu, nơi cờ đó che được.

### Timeout của bước — ⭐ dùng để **báo lỗi**, không để chuyển bước

Đây là cách dùng timer đúng đắn nhất trong toàn bộ chương trình trình tự:

```iecst
// ── Bước 20: nâng kẹp ──
M_Stn1_ClampReq := TRUE;

// CHUYỂN BƯỚC: bằng phản hồi thật
IF DI_Clamp1Up THEN
    Stn1_Step := 30;
END_IF;

// BÁO LỖI: bằng timer, chạy song song
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    Stn1.FaultStep := 20;
    Stn1.Fault     := TRUE;      // "S1.20 quá thời gian — chờ DI_Clamp1Up" · cờ của trạm (Ch.25 mục 25.5c)
END_IF;
```

Hai khối này **làm hai việc khác nhau và không thay thế nhau**:

| | Điều kiện chuyển bước | Timer |
|---|---|---|
| Trả lời câu hỏi | *Cơ cấu đã tới đích chưa?* | *Đã trôi qua bao lâu?* |
| Nguồn thông tin | **Thế giới thật** (cảm biến) | Đồng hồ trong PLC |
| Khi mọi thứ bình thường | Đúng | Đúng |
| ⭐ Khi có sự cố | **Vẫn đúng** — không tới đích thì không chuyển | **Sai** — vẫn hết giờ như thường |

Dòng cuối là toàn bộ lý do. Hai câu hỏi trùng nhau khi mọi thứ ổn, và **tách nhau đúng lúc bạn cần
câu trả lời đúng nhất**.

> ⚠ **Máy có trạng thái giữ (Hold) thì `IN` cần thêm một điều kiện.** Đang giữ ở bước 20, trình tự
> đứng yên — đó **không** phải bước bị kẹt. Với `IN := (Stn1_Step = 20)`, giữ máy quá 3 giây là báo
> lỗi giả. Khung ở Phụ lục L mục L.6 đưa luôn *"trình tự đang được phép chạy"* vào `IN`
> (`M_CycleEnable`, Chương 25). ⚠ Đừng giải bằng cách đặt bộ định thời vào nhánh bị giữ — xem ô bẫy ở
> mục 17.3.

---

## 17.5 Nối tầng timer

Một số hệ giới hạn thời gian đặt tối đa của một timer. Cần thời gian dài hơn thì nối tầng:

```iecst
// Ví dụ: cần 30 phút từ hai timer 15 phút
T_A(IN := M_Enable AND NOT T_B.Q, PT := T#15M);
T_B(IN := T_A.Q,                  PT := T#15M);
M_30MinDone := T_B.Q;
```

Cách khác thường gọn hơn: dùng **một timer ngắn kích một bộ đếm**:

```iecst
// Timer 1 giây tự kích lại, đếm số giây
T_Sec(IN := M_Enable AND NOT T_Sec.Q, PT := T#1S);
C_Sec(CU := T_Sec.Q, R := NOT M_Enable, PV := 1800);   // 1800 giây = 30 phút
M_30MinDone := C_Sec.Q;
```

Cách thứ hai có lợi thế: bạn **đọc được đã trôi qua bao nhiêu giây** — hữu ích khi gỡ lỗi. Bộ đếm ở
Chương 18.

> ⚡ **LƯU Ý**
> Với thời gian rất dài (hàng giờ, hàng ngày), timer không phải công cụ đúng — sai số tích luỹ và giá
> trị mất khi mất điện. Dùng **đồng hồ thời gian thực** của PLC và so sánh mốc thời gian.

---

## 17.6 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng timer thay cho tín hiệu phản hồi ⭐

Bẫy trung tâm của chương và của cả cuốn sách. Đã mổ xẻ ở mục 17.1 và 17.4.

Cách nhận ra trong code của người khác: tìm mọi chỗ điều kiện chuyển bước là `T_xxx.Q`. Mỗi chỗ như
vậy là một câu hỏi cần trả lời: *"vì sao ở đây không có cảm biến xác nhận?"*

Có **một** câu trả lời chính đáng: **thật sự không có cách nào đo được**. Ví dụ: chờ keo chảy đủ, chờ
nhiệt lan toả. Khi đó timer là đúng — nhưng phải ghi comment nói rõ, và phải hiểu rằng bạn đang chấp
nhận rủi ro *"nếu quá trình chậm hơn dự kiến, máy không biết"*.

Nếu câu trả lời là *"lắp cảm biến thì tốn thêm"* — hãy so sánh với chi phí một lô hàng hỏng.

### 🔍 BẪY 2 — Timer bị đặt lại ngoài ý muốn

TON đặt lại bộ đếm **ngay** khi ngõ vào tụt xuống 0, dù chỉ một vòng quét.

Nếu điều kiện vào dao động — cảm biến rung, tín hiệu nhiễu, hoặc một điều kiện logic nhấp nháy — thì
timer **không bao giờ đếm đủ**, và triệu chứng là *"timer không bao giờ hết giờ"*.

```iecst
// ✗ Điều kiện vào nhấp nháy → timer đếm lại liên tục
T_X(IN := DI_BoardStn1 AND M_SomeFlickeringCondition, PT := T#5S);

// ✓ Lọc điều kiện trước, rồi mới đưa vào timer chính
T_Stable(IN := M_SomeFlickeringCondition, PT := T#100MS);
T_X(IN := DI_BoardStn1 AND T_Stable.Q, PT := T#5S);
```

**Cách chẩn đoán:** xem trực tuyến giá trị đếm hiện tại của timer. Nếu nó cứ nhảy về 0, bạn đã tìm ra
nguyên nhân — và vấn đề nằm ở **điều kiện vào**, không ở timer.

### 🔍 BẪY 3 — Timer nằm trong nhánh không được thực thi

Đã nêu ở mục 17.3. Timer chỉ tiến khi khối của nó được gọi. Đặt trong một nhánh `IF` không chạy thì nó
đứng yên — và triệu chứng cũng là *"timer không bao giờ hết giờ"*, nhưng nguyên nhân khác hẳn Bẫy 2.

**Cách phân biệt hai bẫy:** xem giá trị đếm hiện tại. Nhảy về 0 liên tục → Bẫy 2. Đứng im một chỗ →
Bẫy 3.

⚠ Bẫy 3 còn một triệu chứng **ngược lại**, khó đoán hơn: nhánh chạy lại thì timer **hết giờ ngay lập
tức** — vì lần gọi đó tính luôn cả khoảng thời gian nó đã không được gọi (mục 17.3). ⭐ Thấy một báo
lỗi quá thời gian bật **đúng lúc máy vừa chạy tiếp** sau một lần dừng lâu → nghĩ tới bẫy này trước.

### 🔍 BẪY 4 — Đặt thời gian quá gần chu kỳ quét

Timer 20 ms trong hệ có thời gian quét 15 ms là timer không đáng tin. Xem bảng ở mục 17.3.

Và nhớ rằng thời gian quét **tăng lên** khi chương trình lớn dần — một timer đủ tin cậy hôm nay có thể
không còn đủ sau khi ai đó thêm chức năng (Chương 10).

### 🔍 BẪY 5 — Dùng chung một thể hiện timer ở nhiều chỗ

```iecst
// ✗ SAI — cùng một thể hiện T_Wait dùng cho hai bước
IF Step = 20 THEN  T_Wait(IN := TRUE, PT := T#3S);  END_IF;
IF Step = 40 THEN  T_Wait(IN := TRUE, PT := T#5S);  END_IF;
```

Mỗi khối timer có **bộ nhớ riêng gắn với thể hiện**. Dùng chung một thể hiện ở hai chỗ nghĩa là hai
chỗ đó **giẫm lên bộ nhớ của nhau** — giá trị đếm và thời gian đặt bị ghi đè mỗi vòng quét.

Mỗi chỗ cần một timer riêng phải có **một thể hiện riêng**. Nếu thấy mình cần nhiều timer giống nhau,
đó là dấu hiệu nên gói vào một khối chức năng tái dùng (Chương 27).

### 🔍 BẪY 6 — Đặt timeout theo cảm tính

Timeout quá chặt → báo động giả khi khí hơi yếu hoặc trời lạnh. Quá lỏng → mất tác dụng phát hiện.

**Cách đúng:** đo thời gian thật của cơ cấu trên máy, rồi cộng biên an toàn. Và ghi lại con số gốc để
sau này so sánh — xy-lanh chậm dần là dấu hiệu sắp hỏng (Chương 51).

### 🔍 BẪY 7 — Nhầm TON với TOF khi đọc code người khác

Hai khối chỉ khác nhau một chữ cái và làm hai việc **ngược nhau**. Khi đọc chương trình lạ, kiểm lại
đúng loại trước khi suy luận — đây là lỗi đọc nhầm rất tốn thời gian.

---

## 17.7 Khác biệt giữa các hãng

Ba khối TON, TOF, TP nằm trong chuẩn nên có ở mọi hệ hiện đại với cùng tên và cùng hành vi. Nhưng
cách **khai báo, đặt độ phân giải và đặt lại** thì khác nhau đáng kể.

| Khía cạnh | Siemens (S7-1200/1500) | Mitsubishi (FX5U / iQ-R) | Rockwell (Logix) | CODESYS / TwinCAT |
|---|---|---|---|---|
| Ba khối chuẩn | `TON` `TOF` `TP` (khối IEC) | `TON` `TOF` `TP` ở GX Works3 | `TON` `TOF` | `TON` `TOF` `TP` |
| Timer cộng dồn | `TONR` | Dải thiết bị timer chốt riêng | **`RTO`** *(Retentive Timer On)* | `TONR` ở một số thư viện |
| ⚠ Đặt lại timer cộng dồn | Chân `R` của `TONR` | Lệnh `RST` trên thiết bị timer | ⚠ **Bắt buộc lệnh `RES`** — không có `RES` thì timer không bao giờ về 0 | Chân `R` |
| Viết hằng số thời gian | `T#2S`, `T#500MS` | ⚠ Số nguyên nhân với độ phân giải — do **lệnh và thiết bị** quyết định | `.PRE` tính bằng **mili-giây**, là số nguyên | `T#2S` |
| Giá trị đang đếm | `.ET` *(elapsed time)* | Giá trị hiện tại của thiết bị `T` | `.ACC` *(accumulated)* | `.ET` |
| Cờ ngõ ra | `.Q` | Tiếp điểm cùng số hiệu với thiết bị `T` | `.DN` *(done)*, `.TT` *(timing)*, `.EN` *(enable)* | `.Q` |

### ⚠ Ba chỗ dễ vấp nhất

**1. Mitsubishi — độ phân giải KHÔNG nằm trong khối, và nó đến từ HAI nguồn.**

⚠⚠ Đây là chỗ người quen hệ khác vấp ngay: ở hệ IEC, độ phân giải là thuộc tính của khối và giá trị
đặt là một **khoảng thời gian** (`T#2s`). Ở hệ kiểu thiết bị, giá trị đặt chỉ là một **số nguyên** —
nó dài bao lâu do hai thứ khác quyết định:

| Nguồn | Ví dụ |
|---|---|
| ⭐ **Lệnh dùng để chạy bộ định thời** | `OUT` → 100 ms · `OUTH` → 10 ms · `OUTHS` → 1 ms |
| ⭐ **Kiểu / số hiệu thiết bị `T`** | Có kiểu 1 ms · 10 ms · 100 ms, và bản **giữ được** của cả ba |

```text
OUT   T5  K20   →  20 × 100 ms  =  2,0  giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2  giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
```

> ⚠⚠ **Cùng một dòng `K20`, ba kết quả cách nhau 100 lần — và code trông y hệt.**
>
> ⭐ Vì vậy `T10` đổi thành `T210` có thể đổi **cả độ phân giải lẫn hành vi khi mất điện**, mà không
> có gì trên màn hình báo cho bạn. ⚠ Đây là nguồn lỗi kinh điển khi **chuyển chương trình sang dòng
> CPU khác**, khi **đổi lệnh**, và khi **đổi số hiệu bộ định thời**.
>
> ⭐ **Luôn kiểm CẢ HAI: lệnh đang dùng và kiểu thiết bị `T`.** Chi tiết và bảng dải giá trị: Phụ lục
> A2 §A2.2.

**2. Rockwell — `RTO` cần `RES` mới về 0.** Timer cộng dồn giữ giá trị khi điều kiện mất, và **không
có cách nào khác** để xoá ngoài lệnh `RES`. Quên `RES` thì timer chạy đủ một lần rồi báo xong mãi
mãi. Ngoài ra `.PRE` là **số nguyên mili-giây**, không phải hằng số kiểu `T#`.

> ⚡ **Một cập nhật đáng biết, vì nó đang xoá dần khác biệt vừa nêu.** ⭐ Tài liệu lệnh bản 9/2025
> thêm kiểu dữ liệu **`TIMER_T`**, trong đó `.PRE` và `.ACC` mang **kiểu `TIME`** chứ không còn là
> `DINT` mili-giây, và hiển thị theo đơn vị thời gian (ngày · giờ · phút · giây · ms · µs) —
> ⭐ **không phải tự quy đổi ra mili-giây nữa**. Kiểu này có trên các dòng bộ điều khiển đời mới.
>
> ⚠ Nhưng kiểu `TIMER` cũ **vẫn tồn tại song song**, và vẫn là `DINT` mili-giây. ⭐⭐ Nên khi đọc
> chương trình, **phải nhìn kiểu của chính biến timer** — đừng suy từ tên hãng. ⚡ Lệnh `RES` xoá
> `.ACC` và các bit trạng thái cho **cả hai** kiểu.

**3. Siemens — khối IEC cần một khối dữ liệu thể hiện.** Mỗi `TON` là một thể hiện có bộ nhớ riêng,
khai báo trong khối dữ liệu. Đây là hệ quả trực tiếp của quy tắc "mỗi chỗ dùng một thể hiện riêng"
(Chương 20, Bẫy 7) — hệ ép bạn làm đúng, và đó là điều tốt.

> ⚡ Với **S7-300/400 đời cũ** bạn sẽ gặp timer kiểu `S5` (`SD`, `SS`, `SE`, `SF`) dùng định dạng
> `S5TIME` — hành vi và dải giá trị khác timer IEC. Chỉ cần biết để **đọc được chương trình cũ**;
> code mới thì dùng khối IEC.

Điểm chung không phụ thuộc hãng: **mọi hệ đều cho xem giá trị đang đếm khi trực tuyến**, và đó là
công cụ chẩn đoán ở Bẫy 2 và Bẫy 3.

Chi tiết đối chiếu năm hệ: **Phụ lục A2**.

## 17.8 Bảng chốt

| # | Kiểm | Đạt khi |
|---|---|---|
| 1 | Mọi chỗ chuyển bước bằng `T_xxx.Q` đã được rà lại | Mỗi chỗ hoặc đổi sang phản hồi, hoặc có comment giải thích vì sao không đo được |
| 2 | Mọi bước chờ cơ cấu có **timeout báo lỗi** | Có, và thông báo nêu rõ bước + tín hiệu đang chờ |
| 3 | Thời gian đặt **lớn hơn nhiều lần chu kỳ quét** | Có; đã xét cả trường hợp quét tăng về sau |
| 4 | Mỗi timer có **thể hiện riêng** | Không dùng chung |
| 5 | Timer cần chạy liên tục được gọi **ngoài nhánh điều kiện** | Có |
| 6 | Timeout đặt theo **đo thật**, không theo cảm tính | Có, và đã ghi con số gốc |
| 7 | Điều kiện vào timer đã **được lọc** nếu có khả năng dao động | Có |
| 8 | ⚠⚠ Nếu là **hệ kiểu thiết bị**: đã kiểm **cả lệnh lẫn kiểu `T`** | Có — cùng `K20` có thể chênh 100 lần |

---

## 17.9 Tự kiểm

1. Kể lại sự cố ở mục 17.1. Vì sao máy **chạy tốt tám tháng** rồi mới hỏng?
2. Phân biệt **TON, TOF, TP** — mỗi loại ngõ ra lên khi nào và tắt khi nào?
3. Loại nào **không bị ảnh hưởng** khi ngõ vào rung sau khi đã kích? Vì sao tính chất đó hữu ích?
4. Vì sao sai số của timer **ít nhất bằng một chu kỳ quét**? Timer 30 ms trong hệ quét 10 ms có đáng
   tin không?
5. Nêu **hai câu hỏi khác nhau** mà "điều kiện chuyển bước" và "timer" trả lời. Chúng trùng nhau khi
   nào và tách nhau khi nào?
6. Có **một** trường hợp dùng timer để chuyển bước là chính đáng. Đó là trường hợp nào, và bạn phải
   làm gì kèm theo?
7. Timer "không bao giờ hết giờ". Nêu **hai nguyên nhân** khả dĩ và **cách phân biệt** chúng bằng một
   phép quan sát.
8. Vì sao dùng chung một thể hiện timer ở hai chỗ là sai?
9. Timeout đặt quá chặt và quá lỏng — mỗi cái gây hậu quả gì? Cách đặt đúng?
10. Bạn đọc code của người khác và thấy `T_Wait.Q` làm điều kiện chuyển bước. **Câu hỏi đầu tiên** bạn
    phải đặt là gì?
11. ⚠⚠ Trên hệ kiểu thiết bị, dòng `OUT T5 K20` đếm bao lâu? Nêu **hai** thứ quyết định câu trả lời,
    và cho biết khoảng chênh lệch lớn nhất giữa các khả năng.

Câu 5, 6 và 7 là ba câu phân loại. Câu 5 là nguyên tắc trung tâm; câu 6 kiểm tra bạn không áp dụng
nguyên tắc một cách máy móc; câu 7 là kỹ năng chẩn đoán thật.

---

### Chương tiếp theo

**Chương 18 — Counter & đếm xung tốc độ cao.** Timer đếm thời gian; counter đếm sự kiện. Và có một
ngưỡng mà đếm bằng phần mềm không còn khả thi — chương sau cho bạn công thức để biết ngưỡng đó ở đâu.

---

### Nguồn tham khảo chương 17

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa ba khối timer
  chuẩn TP, TON, TOF và kiểu dữ liệu thời gian. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở
  mức khái niệm)*
- Tài liệu hãng về khối timer và timer giữ giá trị — dùng để đối chiếu khác biệt ở mục 17.7; số hiệu
  cụ thể ghi trong Phụ lục A2.
- Bảng thời gian bước của DP-01 — Phụ lục J.
- **Rockwell Automation** — *Logix 5000 Controllers General Instructions* (bản 9/2025), ch. 3
  *Timer and Counter Instructions*: phân biệt timer ⭐ **giữ được** (`RTO`, `RTOR`) với timer
  **không giữ** (`TON`, `TOF`, `TONR`, `TOFR`); ⚠ lệnh `RES` là cách xoá `.ACC` và các bit trạng
  thái; và ⭐ kiểu dữ liệu **`TIMER_T`** mới — `.PRE` / `.ACC` mang kiểu `TIME` thay cho `DINT`
  mili-giây — nền cho mục 17.7.
- **Siemens** — *S7-1200 System Manual*: khối timer IEC cần **khối dữ liệu thể hiện** riêng cho mỗi
  chỗ dùng; dùng cho điểm 3 của mục 17.7.
> ⚡ Mọi con số thời gian trong chương (0,6 s cho hành trình kẹp, 3 s timeout, 500 ms lọc khí) là **giá
> trị minh hoạ của máy mẫu**. Giá trị thật phải đo trên máy của bạn.

<!-- SECTION: ch18_counter_va_dem_xung_toc_do_cao -->
---

<div id="ch18_counter_va_dem_xung_toc_do_cao"></div>

# Chương 18 — Counter & đếm xung tốc độ cao

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 18.1 Bài toán: con số đúng, nhưng đúng chuyện khác

Cuối ca, màn hình DP-01 báo **1 240 board**. Phiếu kiểm kho đếm được **1 187**.

Chênh 53 board. Không ai tìm ra 53 board đó ở đâu, và cũng không ai chứng minh được chúng chưa từng
tồn tại. Sản lượng là số liệu đi vào báo cáo, vào lương khoán, vào kế hoạch vật tư — nên chênh lệch
không giải thích được là chuyện lớn hơn nó có vẻ.

Nguyên nhân, tìm ra sau hai ngày: bộ đếm gắn vào cảm biến đầu chuyền vào. Board đi qua nhanh, nhưng
thỉnh thoảng một board bị đẩy lùi nhẹ khi board sau chạm vào, rồi tiến lên lại. Cảm biến thấy: có —
không — có. Bộ đếm ghi **hai** board.

Không có board nào biến mất. Có 53 lần một board được đếm hai lần.

Chương này về ba việc: đếm cho đúng, biết khi nào PLC **không đếm nổi**, và biết con số của mình
thật ra đang đo cái gì.

---

## 18.2 Ba khối đếm chuẩn

Chuẩn IEC 61131-3 định nghĩa ba khối bộ đếm *(counter)*. Mọi hệ đều có cả ba.

| Khối | Tên đầy đủ | Làm gì |
|---|---|---|
| **CTU** | *Count Up* — đếm lên | Mỗi cạnh lên ở `CU`, giá trị `CV` tăng 1. `Q` lên khi `CV >= PV` |
| **CTD** | *Count Down* — đếm xuống | Mỗi cạnh lên ở `CD`, `CV` giảm 1. `Q` lên khi `CV <= 0` |
| **CTUD** | *Count Up/Down* — đếm hai chiều | Có cả hai ngõ vào; dùng khi cần biết **số lượng đang có**, không phải tổng đã qua |

Các chân dùng chung:

| Chân | Nghĩa |
|---|---|
| `CU` / `CD` | Ngõ vào đếm — **kích theo cạnh lên** |
| `R` (CTU) / `LD` (CTD) | Đặt lại về 0 / nạp giá trị đặt |
| `PV` | **Giá trị đặt** *(preset value)* — mốc để `Q` lên |
| `CV` | **Giá trị hiện tại** *(current value)* — con số đang đếm |
| `Q` | Ngõ ra, lên khi đã tới mốc |

```iecst
VAR
    C_Board : CTU;
END_VAR

// Đếm board vào trạm 1; đủ 50 thì báo đầy khay
C_Board(CU := DI_BoardStn1,
        R  := DI_ResetPB,
        PV := 50);

M_TrayFull  := C_Board.Q;
BoardInTray := C_Board.CV;
```

> ⚡ **LƯU Ý — khối đếm chuẩn đã tự bắt cạnh**
> Chân `CU` kích theo **cạnh lên**, nên khối `CTU` không đếm 400 lần khi board nằm im trước cảm biến.
> Đây là khác biệt so với việc tự viết `Count := Count + 1` như ở Chương 16, mục 16.5 — chỗ đó bạn
> **phải** tự thêm `R_TRIG`.
>
> Đừng suy ra rằng vấn đề đã hết. Khối đếm bắt được cạnh, nhưng **cạnh giả thì nó vẫn đếm** — đó là
> đúng cỗ máy ở mục 18.1, và là nội dung mục 18.4.

### ⭐ Cùng khối đếm đó, viết bằng ladder

```text
                      ┌──────────────────┐
                      │  C_Board     CTU │
   DI_BoardStn1       │                  │          M_TrayFull
 ────┤ ├──────────────┤ CU             Q ├──────────( )───
   DI_ResetPB         │                  │
 ────┤ ├──────────────┤ R             CV ├──────────► BoardInTray
                   50─┤ PV               │
                      └──────────────────┘
```

> ⭐⭐ **Chân `CV` nối ra một thanh ghi là thứ nên làm ngay từ đầu.** ⚡ Nó cho người vận hành thấy
> **con số đang đếm tới đâu** mà không cần mở phần mềm lập trình — và cho người chẩn đoán biết bộ
> đếm có nhích hay không.
>
> ⚠ Nhắc lại cảnh báo ở trên, vì ở ladder nó **dễ quên hơn**: chân `CU` đã tự bắt cạnh, nhưng
> ⭐ **cạnh giả thì nó vẫn đếm** — mục 18.4.

> ⚠⚠ **Và một bẫy chỉ có ở ladder:** ⭐ **cực tính chân `R` khác nhau giữa các hãng** (mục 18.6b).
> Ở ST bạn viết rõ `R := DI_ResetPB`; ở ladder, một số hệ đặt lại khi nấc **thông**, số khác khi nấc
> **hở**. ⚠ Nối nhầm thì bộ đếm **bị xoá mỗi vòng quét** và luôn đọc bằng 0 — hoặc **không bao giờ
> xoá được**.

### CTUD — khi con số cần giảm

CTU trả lời *"đã có bao nhiêu board đi qua?"*. Nhiều bài toán lại cần *"đang có bao nhiêu board trong
máy?"* — con số này phải giảm khi board đi ra.

```iecst
VAR
    C_InMachine : CTUD;
    TrigIn      : R_TRIG;
    TrigOut     : R_TRIG;
END_VAR

TrigIn(CLK  := DI_BoardInfeed);
TrigOut(CLK := DI_BoardOutfeed);

C_InMachine(CU := TrigIn.Q,        // board vào  → +1
            CD := TrigOut.Q,       // board ra   → −1
            R  := M_MachineEmpty,  // xác nhận máy rỗng → về 0
            PV := 2);              // DP-01 chứa tối đa 2 board

M_MachineFull := C_InMachine.CV >= 2;
```

Con số này dùng được ngay cho hai việc thật: chặn không cho board thứ ba vào, và biết khi nào máy đã
**xả hết** *(drained)* để được phép đổi mã hàng hoặc dừng cuối ca.

> 🔍 **BẪY — bộ đếm hai chiều trôi dần**
> `CV` của CTUD là kết quả **tích luỹ của mọi lần cộng và trừ** từ lần đặt lại gần nhất. Chỉ cần một
> lần đếm sót hoặc đếm thừa, sai số đó **ở lại vĩnh viễn** và mọi con số sau đều lệch.
>
> Vì vậy CTUD phải có **điểm đồng bộ về sự thật**: khi máy chắc chắn rỗng (không cảm biến nào thấy
> board, chuyền đã chạy đủ lâu), ép `CV` về 0 thay vì tin vào phép cộng trừ. Không có điểm đồng bộ,
> sau vài ca con số sẽ vô nghĩa.

---

## 18.3 Đếm cạnh, không đếm mức — và đếm cạnh nào

Chương 16 đã nói vì sao phải đếm cạnh. Ở đây thêm một câu hỏi mà chương trước chỉ nêu ra: **cạnh
nào?**

| Đếm ở | Con số nghĩa là | Dùng cho |
|---|---|---|
| **Cạnh lên** của cảm biến vào | Số board **đã vào** máy | Kiểm soát dòng vào, chặn quá tải |
| **Cạnh xuống** của cảm biến trạm | Số board **đã làm xong** ở trạm đó | Sản lượng, tính chu kỳ |
| **Cạnh lên** của cảm biến ra | Số board **đã rời** máy | Đối chiếu với máy sau (Chương 41) |

Ba con số này khác nhau, và hiệu số giữa chúng chính là số board đang nằm trong máy. Đó không phải
sai số — đó là thông tin.

> ⚠ **Con số báo cáo ra ngoài phải là số board ĐÃ LÀM XONG.**
> Đếm ở đầu vào cho con số **lớn hơn thực tế**: nó tính cả những board đang dở dang và những board sẽ
> bị loại. Đây là nguồn gốc phổ biến nhất của chênh lệch giữa số máy báo và số kho đếm — và nó luôn
> lệch về phía có lợi cho người vận hành, nên rất lâu mới bị phát hiện.

Trên DP-01, sản lượng đúng phải đếm ở nơi board rời trạm 2, và phải tách OK với NG:

```iecst
VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);        // cạnh xuống = board rời trạm UV

IF TrigDone.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;

TotalOut := OkCount + NgCount;        // luôn khớp với số board rời máy
```

---

## 18.4 Đếm trùng — bốn nguyên nhân và cách chặn

Cỗ máy ở mục 18.1 đếm trùng vì board bị đẩy lùi rồi tiến lên. Đó chỉ là một trong bốn nguyên nhân,
và cả bốn đều tạo ra **cạnh thật** mà khối đếm không có cách nào phân biệt với cạnh mong muốn.

| Nguyên nhân | Hiện tượng | Cách chặn |
|---|---|---|
| **Sản phẩm rung / lùi lại** | Đếm thừa, số lẻ tẻ | Khoảng chết theo thời gian (bên dưới) |
| **Cảm biến nhiễu** | Đếm thừa ngẫu nhiên, cả khi không có sản phẩm | Lọc rung bằng `TON`; kiểm nối đất, đi dây tách khỏi cáp động lực (Chương 49) |
| **Sản phẩm trong suốt / bề mặt lỗ** | Một sản phẩm cho nhiều cạnh khi đi qua | Đổi loại cảm biến; hoặc chốt trạng thái bằng cơ cấu chặn |
| **Rung tiếp điểm** (nếu đếm từ nút bấm hoặc tiếp điểm cơ khí) | Một lần tác động ra nhiều cạnh | Lọc rung **trước** khi đưa vào chân đếm (Chương 17, mục 17.4) |

### Khoảng chết — cách chặn thông dụng nhất

Ý tưởng: sau khi đếm một lần, **không nhận cạnh mới** trong một khoảng thời gian ngắn hơn khoảng cách
tối thiểu giữa hai sản phẩm thật.

```iecst
VAR
    T_Deb    : TON;
    TrigCnt  : R_TRIG;
    C_Board  : CTU;
END_VAR

// Tín hiệu phải ổn định 30 ms mới được coi là thật
T_Deb(IN := DI_BoardStn1, PT := T#30MS);

TrigCnt(CLK := T_Deb.Q);              // bắt cạnh trên tín hiệu ĐÃ LỌC
C_Board(CU := TrigCnt.Q, R := DI_ResetPB, PV := 9999);
```

Chọn thời gian lọc theo nguyên tắc:

> **Lớn hơn nhiều lần chu kỳ quét · lớn hơn thời gian rung dự kiến · nhỏ hơn nhiều lần khoảng cách
> thật giữa hai sản phẩm.**

⭐ **Ba vế đó thành con số** — quy tắc thực dụng, không phải chuẩn (Phụ lục O mục O.4): cận dưới
**≥ 2 lần chu kỳ quét**, nên từ 3 lần, để có ít nhất hai lần đọc giống nhau; cận trên **≤ 1/5** của
khoảng ngắn hơn trong hai khoảng — thời gian có vật và khe hở giữa hai vật — để còn biên khi tốc độ dao
động.

Trên DP-01, board cách nhau ít nhất khoảng 2 giây, chu kỳ quét khoảng 10 ms — cửa sổ là **30–400 ms**.
Cửa sổ rất rộng, và 30 ms nằm trong đó. Khi cửa sổ đó **hẹp** hoặc **không tồn tại** (sản phẩm đi rất nhanh, sát
nhau), thì lọc thời gian không còn là công cụ đúng: cần đổi cảm biến, đổi cơ cấu, hoặc chuyển sang
bộ đếm phần cứng ở mục 18.5.

> 💡 **MẸO — chẩn đoán bằng chính bộ đếm**
> Nghi đếm trùng thì thêm một bộ đếm thứ hai trên tín hiệu **chưa lọc**, và hiển thị cả hai. Hiệu số
> giữa hai con số chính là số cạnh giả — bạn đo được vấn đề thay vì đoán, và biết được việc lọc có
> thật sự cần thiết không.

### ⭐ Ghép lại — ví dụ hoàn chỉnh

Ba câu hỏi của chương trong một chương trình: *đang có bao nhiêu board trong máy* (`CTUD`), *đã ra
bao nhiêu board tốt, bao nhiêu board NG* (đếm ở lối ra), và *làm sao để một lần nháy không thành hai
lần đếm* (lọc hai chiều bằng khối của Chương 17):

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — đếm board ĐANG TRONG máy (CTUD) và sản lượng OK/NG ở lối ra
//   Cần thêm: khối FB_Debounce (Chương 17)
VAR_GLOBAL
    DI_BoardInfeed  : BOOL;              // board vào máy — cảm biến đầu chuyền
    DI_BoardOutfeed : BOOL;              // board ra khỏi máy — cảm biến cuối chuyền
    M_Board2IsNG    : BOOL;              // dấu NG của board đang rời trạm 2 (Chương 16)
    M_ShiftStart    : BOOL;              // xoá sản lượng đầu ca
    M_MachineEmpty  : BOOL;              // đã xả hết và người vận hành xác nhận máy rỗng
    M_MachineFull   : BOOL;              // đủ 2 board — không cho board thứ ba vào
    BoardsInMachine : INT;
END_VAR

VAR_GLOBAL RETAIN
    OkCount : DINT;                      // sản lượng ca — giữ qua mất điện (Chương 11)
    NgCount : DINT;
END_VAR

PROGRAM Prg_Counting
VAR_EXTERNAL
    DI_BoardInfeed, DI_BoardOutfeed, M_Board2IsNG : BOOL;
    M_ShiftStart, M_MachineEmpty, M_MachineFull   : BOOL;
    BoardsInMachine                               : INT;
    OkCount, NgCount                              : DINT;
END_VAR
VAR
    FltIn       : FB_Debounce;
    FltOut      : FB_Debounce;
    TrigLeave   : F_TRIG;
    C_InMachine : CTUD;
END_VAR

// ⭐ Lọc HAI chiều trước, bắt cạnh sau (Chương 16 Bẫy 8) — một lần nháy không thành hai lần đếm
FltIn(Raw := DI_BoardInfeed, TimeOn := T#30MS, TimeOff := T#30MS);
FltOut(Raw := DI_BoardOutfeed, TimeOn := T#30MS, TimeOff := T#30MS);
TrigLeave(CLK := FltOut.Out);            // cạnh XUỐNG: board đã rời hẳn cảm biến lối ra

C_InMachine(CU := FltIn.Out,             // CTUD tự bắt cạnh lên của CU và CD
            CD := TrigLeave.Q,
            R  := M_MachineEmpty,        // ⭐ đồng bộ lại sau khi xả — sửa được cả sườn giả lúc cấp điện
            LD := FALSE,
            PV := 2);                    // DP-01 chứa tối đa 2 board
BoardsInMachine := C_InMachine.CV;
M_MachineFull   := C_InMachine.CV >= 2;

// Sản lượng đếm ở chỗ board RỜI máy — chỗ duy nhất một board chắc chắn đã xong (Phụ lục L mục L.14)
IF M_ShiftStart THEN
    OkCount := 0;
    NgCount := 0;
ELSIF TrigLeave.Q THEN
    IF M_Board2IsNG THEN
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;
END_PROGRAM
```

Chạy thử với hai board vào và hai board ra, mỗi chiều có một board **nháy** giữa chừng: trong máy lên 2
rồi về 0, sản lượng 1 NG + 1 OK — không cạnh giả nào lọt vào phép đếm. ⭐ Chân `R` nối vào *"máy đã xả
và được xác nhận rỗng"* là **điểm đồng bộ** mà Bẫy 6 đòi hỏi — và nó cũng sửa luôn con số sai do sườn
giả lúc cấp điện (Chương 16 Bẫy 9).

---

## 18.5 Khi nào PLC không đếm nổi — bộ đếm tốc độ cao

### Giới hạn nằm ở đâu

Bộ đếm chuẩn được cập nhật **mỗi lần khối được gọi**, tức một lần mỗi vòng quét (Chương 10). Hệ quả
trực tiếp và không thể vòng tránh:

> **Xung nào lên rồi xuống trọn vẹn trong khoảng giữa hai lần quét thì PLC không hề thấy nó.**

Ngoài ra ngõ vào số còn có **thời gian lọc phần cứng** riêng — thường vài trăm micro-giây tới vài
mili-giây — được thiết kế để chống nhiễu, và nó chặn luôn cả xung nhanh thật (Chương 9).

### Công thức quyết định

Gọi `f` là tần số xung cần đếm, `Tq` là chu kỳ quét.

| Điều kiện | Kết luận |
|---|---|
| `f < 1 / (10 × Tq)` | ✅ Bộ đếm phần mềm dùng được, biên an toàn tốt |
| `1/(10×Tq) ≤ f < 1/(2×Tq)` | ⚠ Vùng xám — đếm được về lý thuyết nhưng **sót khi quét dài ra**. Không dùng cho số liệu quan trọng |
| `f ≥ 1 / (2 × Tq)` | ❌ **Bắt buộc dùng bộ đếm tốc độ cao phần cứng (HSC)** |

Hệ số 10 không phải con số thiêng — nó là biên dự phòng cho việc **chu kỳ quét không cố định**. Quét
dài ra khi có thêm nhánh logic chạy, khi truyền thông bận, khi ai đó thêm chức năng vào tháng sau.
Một thiết kế nằm sát ranh giới hôm nay sẽ hỏng sau một lần cập nhật chương trình — và hỏng theo kiểu
tệ nhất: **âm thầm đếm thiếu**.

Ví dụ với `Tq = 10 ms`:

| Nguồn xung | Tần số | Kết luận |
|---|---|---|
| Board qua cảm biến trên DP-01 | ~0,5 Hz | ✅ Thoải mái |
| Nút bấm người nhấn | < 5 Hz | ✅ |
| Cảm biến đếm chai trên chuyền nhanh | 50 Hz | ⚠ Vùng xám — nên dùng HSC |
| **Encoder 1024 xung/vòng, 600 vòng/phút** | **10 240 Hz** | ❌ HSC bắt buộc |

### HSC là gì

**Bộ đếm tốc độ cao** *(high-speed counter, HSC)* là mạch đếm **nằm trong phần cứng**, chạy độc lập
với vòng quét. Nó đếm liên tục ở tần số hàng chục tới hàng trăm kHz; chương trình chỉ **đọc giá trị**
mỗi vòng quét, không tham gia vào việc đếm.

Ba điều cần biết trước khi dùng:

- **Chỉ một số ngõ vào cụ thể mới nối được với HSC.** Không phải kênh nào cũng dùng được — phải tra
  tài liệu và **quyết định lúc chọn phần cứng**, không phải lúc viết chương trình (Chương 8, Chương 13).
- **HSC phải được cấu hình, không chỉ gọi khối.** Chế độ đếm, hướng, giá trị so sánh, hành vi khi
  tràn — đặt trong phần cấu hình phần cứng.
- **Ngõ ra so sánh của HSC nhanh hơn vòng quét.** Nhiều HSC bật được một ngõ ra ngay khi giá trị đạt
  mốc, không chờ tới giai đoạn ghi ngõ ra. Đây là lý do người ta dùng HSC cả khi tần số không cao:
  cần **phản ứng nhanh và có thời gian trễ ổn định**, ví dụ cắt vật liệu theo chiều dài.

### Encoder — đếm để biết vị trí

**Bộ mã hoá vòng quay** *(rotary encoder)* biến chuyển động quay thành xung. Hai loại:

| Loại | Cho biết | Mất điện thì |
|---|---|---|
| **Gia số** *(incremental)* | Đã quay **bao nhiêu** kể từ mốc | ⚠ Mất vị trí — phải **về gốc** lại |
| **Tuyệt đối** *(absolute)* | Đang ở **vị trí nào** | Vẫn biết vị trí |

Encoder gia số thường có ba kênh: **A**, **B** lệch pha nhau một phần tư chu kỳ, và **Z** phát một
xung mỗi vòng. Lệch pha giữa A và B cho biết **chiều quay** — kênh nào đổi trước thì quay theo chiều
đó. Kênh Z dùng làm mốc để đồng bộ lại.

> ⚡ **LƯU Ý — "×4" và độ phân giải thật**
> HSC thường đếm được cả bốn cạnh trong một chu kỳ A/B *(quadrature ×4)*, nên độ phân giải thật gấp
> **bốn lần** số xung ghi trên nhãn encoder — và tần số vào HSC cũng gấp bốn. Encoder 1024 xung/vòng
> ở chế độ ×4 cho 4096 vị trí mỗi vòng. Nhầm hệ số này khi tính là sai gấp bốn ở mọi phép quy đổi
> sang đơn vị chiều dài.

> ⚠ **NGUY HIỂM — encoder không phải thiết bị an toàn**
> Vị trí đọc từ encoder thường **không được dùng làm căn cứ cho chức năng an toàn**. Encoder có thể
> trượt khớp nối, đứt cáp, hoặc mất xung mà giá trị đếm vẫn trông hợp lý. Giám sát vị trí an toàn cần
> thiết bị và kiến trúc chuyên dụng — Chương 47.

DP-01 dùng encoder ở lát cắt 3 (trục gantry, Chương 37). Ở lát cắt hiện tại, tất cả việc đếm đều nằm
thoải mái trong khả năng của bộ đếm phần mềm.

---

## 18.5b ⭐⭐ Encoder cầu phương — đếm được CHIỀU, và nhân được độ phân giải

Bộ đếm ở các mục trước chỉ đếm **số xung**. Với một trục quay hai chiều, đếm xung thôi là không đủ:
⚠ trục quay tới rồi quay lui vẫn **cộng dồn**, và con số nói dối.

### Hai kênh, lệch pha nhau

Encoder tương đối có **hai kênh** — thường gọi là **A** và **B** — bố trí **lệch pha 90°**:

```text
A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay thuan: A som pha hon B
B  ▁▔▔▁▁▔▔▁▁▔▔▁

A  ▔▔▁▁▔▔▁▁▔▔▁▁        Quay nghich: B som pha hon A
B  ▔▁▁▔▔▁▁▔▔▁▁▔
```

⭐ **Kênh nào "đi trước" cho biết chiều quay.** Bộ đếm dùng thông tin đó để quyết định **cộng hay
trừ** — nên trục quay tới rồi lui sẽ trở về đúng số cũ.

| Số kênh | Biết được gì |
|---|---|
| Một kênh | ⭐ Chỉ **số xung** — ⚠ dùng được khi trục **chỉ quay một chiều** |
| ⭐ **Hai kênh (A, B)** | Số xung **và chiều** |
| Ba kênh (thêm **Z**) | ⭐ Thêm **một xung mỗi vòng** — dùng làm mốc, xem dưới |

### ⭐ Kênh Z — mốc một xung mỗi vòng

Kênh **Z** *(index / marker)* phát **đúng một xung cho mỗi vòng quay**. Nó dùng để:

| Việc | Vì sao cần |
|---|---|
| ⭐ **Về gốc chính xác** | Công tắc gốc cho vị trí thô; ⭐ **xung Z cho vị trí lặp lại được** (Chương 28, 37) |
| Phát hiện mất xung | ⚠ Nếu số xung giữa hai lần Z **không đúng như thiết kế** thì đã bỏ sót xung |

⭐ Hàng thứ hai là một phép tự kiểm rất rẻ mà ít ai dùng: encoder 1000 xung/vòng thì giữa hai xung Z
**phải** đếm được đúng 1000 — lệch nghĩa là có vấn đề.

### ⚠⚠ Nhân độ phân giải — x1, x2, x4

Bộ đếm có thể đếm **một, hai hoặc bốn cạnh** trong mỗi chu kỳ của cặp A/B:

| Chế độ | Đếm cạnh nào | Độ phân giải với encoder 1000 xung/vòng |
|---|---|---|
| **x1** | Một cạnh của A | 1 000 đếm/vòng |
| **x2** | Cả hai cạnh của A | 2 000 đếm/vòng |
| ⭐ **x4** | Cả hai cạnh của **cả A và B** | ⭐ **4 000 đếm/vòng** |

> ⚠⚠ **Đây là nguồn của một lỗi rất hay gặp: mọi phép quy đổi sai đúng 4 lần.**
>
> Bạn tính hệ số quy đổi từ **1000 xung/vòng** ghi trên nhãn encoder, nhưng module đang đặt **x4** —
> nên mọi khoảng cách, tốc độ, vị trí đều **sai bốn lần**. ⭐ Triệu chứng rất đặc trưng: **con số sai
> theo một tỉ lệ tròn trịa** (4, hoặc 2), không phải sai lung tung.
>
> ⭐ **Cách kiểm nhanh nhất:** quay trục **đúng một vòng bằng tay** và xem bộ đếm tăng bao nhiêu. Con
> số đó là độ phân giải **thực tế** — dùng nó để quy đổi, đừng dùng con số trên nhãn.
>
> ⚡ Đây cũng là ứng dụng thứ hai của kênh Z: quay tới khi thấy xung Z tiếp theo là **đúng một vòng**.

*(Đối chiếu: Hugh Jack — *Automating Manufacturing Systems with PLCs*, mục encoder tương đối và sơ đồ
cầu phương hai kênh; tài liệu bộ đếm tốc độ cao của các hãng cho chế độ x1/x2/x4.)*

---

## 18.6 Giữ giá trị qua mất điện

Sản lượng ca là **sự thật đã xảy ra** — mất là mất số liệu thật, không dựng lại được. Theo quy tắc ở
Chương 16 mục 16.4, nó thuộc nhóm **phải giữ**.

Ba điều cần lưu ý:

- **Bộ đếm là khối chức năng, và bộ nhớ của nó nằm ở thể hiện.** Muốn giữ được thì phải khai báo
  **thể hiện của khối** là giữ được, chứ không chỉ giữ biến sao chép giá trị ra. Cách khai báo khác
  nhau giữa các hệ (mục 18.7) — đây là chỗ hay sai khi chuyển chương trình.
- **Xoá bộ đếm phải là hành động có chủ ý và có ghi lại.** Nút "xoá sản lượng" không được đặt cạnh
  nút Reset lỗi, và nên yêu cầu xác nhận. Xoá nhầm sản lượng giữa ca không khôi phục được.
- ⚠ **Đừng chỉ dựa vào vùng nhớ giữ được cho số liệu quan trọng.** Nó phụ thuộc pin hoặc siêu tụ; pin
  hết mà không ai để ý thì số liệu âm thầm biến mất (Chương 51). Số liệu sản xuất nên được ghi ra nơi
  khác định kỳ — và khi có kết nối lên hệ thống trên thì đó mới là bản ghi chính thức (Chương 42).

Ngoài ra cần một quy ước rõ ràng cho **thời điểm đặt lại**:

| Bộ đếm | Đặt lại khi nào |
|---|---|
| Sản lượng ca | Đầu ca, do người vận hành, có xác nhận |
| Sản lượng theo mã hàng | Khi đổi mã hàng (Chương 29) |
| Tổng số chu trình của cơ cấu | **Không bao giờ** — dùng cho lịch bảo trì, cần giá trị tích luỹ trọn đời |

---

## 18.6b ⚠⚠ Bộ đếm thường ĐÃ giữ sẵn — và đó mới là chỗ nguy hiểm

Mục trên nói về việc **làm cho** bộ đếm giữ được. ⚠ Nhưng ở nhiều hệ, câu hỏi đúng lại ngược lại:
⭐ **bộ đếm mặc định đã giữ rồi, và bạn phải chủ động xoá thứ không được phép giữ.**

| Điều | Nội dung |
|---|---|
| ⭐ Mặc định phổ biến | **Bộ đếm giữ giá trị qua mất điện** — giá trị lúc CPU tắt được khôi phục khi có điện lại |
| ⚠⚠ Hệ quả | Bộ đếm **điều khiển logic** sẽ khởi động lại với giá trị cũ |
| ⭐ Ngoại lệ đáng biết | ⚠ Nếu **điều kiện đặt lại đang đúng vào lúc có điện trở lại**, bộ đếm bị xoá — số liệu bạn tưởng còn thì không còn |

> ⚠⚠ **Đây là cùng một bẫy với biến giữ được ở Chương 16, mục 16.4 — chỉ khác là nó đến "miễn phí".**
>
> Với bộ đếm **sản lượng**, giữ được là điều bạn muốn. Với bộ đếm **điều khiển logic** — đếm số board
> trong một mẻ, đếm bước, đếm số lần thử lại — thì ⚠⚠ **giữ được là một lỗi an toàn**: máy có điện
> trở lại và tin rằng nó đang ở giữa mẻ thứ bảy, trong khi băng tải đã bị dọn sạch.
>
> ⭐ **Quy tắc:** với mỗi bộ đếm, trả lời dứt khoát câu hỏi ⭐ *"nếu mất điện ngay bây giờ rồi có điện
> lại, giá trị này CÒN thì đúng hay SAI?"* — rồi cấu hình theo câu trả lời, ⚠ **đừng để mặc định trả
> lời hộ**.

> ⚡ **Và đừng dựa vào việc đặt lại lúc khởi động để "chữa".** Nếu bạn định xoá bộ đếm bằng một điều
> kiện chạy lúc có điện, hãy nhớ ⚠ thứ tự thực thi lúc khởi động không phải lúc nào cũng như bạn
> tưởng — hãy **thử thật**: cho đếm tới một giá trị, cắt nguồn, cấp lại, và **xem giá trị**.

### ⚠ Cực tính chân đặt lại khác nhau giữa các hãng

⭐ Một khác biệt nhỏ nhưng đủ làm hỏng cả logic đặt lại khi chuyển chương trình:

| Hệ có thể | Yêu cầu để xoá bộ đếm |
|---|---|
| Nhóm một | Nấc / chân đặt lại phải ⭐ **ĐÚNG** *(true)* |
| Nhóm hai | Nấc / chân đặt lại phải ⭐ **SAI** *(false)* |

> ⚠ Nghĩa là cùng một đoạn logic đặt lại, chuyển sang hệ khác có thể thành ⚠⚠ **xoá bộ đếm liên tục**
> hoặc ⚠⚠ **không bao giờ xoá** — cả hai đều im lặng.
>
> ⭐ **Tra tài liệu của đúng hệ trước khi viết logic đặt lại**, và kiểm bằng cách cho đếm rồi kích
> điều kiện đặt lại trong lúc trực tuyến.

*(Đối chiếu: Petruzella, *Programmable Logic Controllers* — bộ đếm PLC **thường là giữ được**, giá trị
lúc dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi điều kiện đặt lại đang tác động lúc đó; và ⭐ cực
tính chân đặt lại **khác nhau giữa các hãng**, tài liệu khuyến cáo tra sổ tay trước khi lập trình.)*

---

## 18.7 Khác biệt giữa các hãng

| Khía cạnh | Siemens (S7-1200/1500) | Mitsubishi (FX5U / iQ-R) | Rockwell (Logix) | CODESYS / TwinCAT |
|---|---|---|---|---|
| Khối đếm | `CTU` `CTD` `CTUD` | Thiết bị `C` + lệnh `OUT`/`RST` | `CTU` `CTD` | `CTU` `CTD` `CTUD` |
| Giá trị hiện tại / đặt | `.CV` / `.PV` | Giá trị hiện tại và giá trị đặt của thiết bị `C` | `.ACC` / `.PRE` | `.CV` / `.PV` |
| ⚠ Đặt lại | Chân `R` | Lệnh `RST` | ⚠ **Bắt buộc lệnh `RES`** | Chân `R` |
| ⚠ Cực tính điều kiện đặt lại | ⭐ **Tra tài liệu** — có hệ cần ĐÚNG, có hệ cần SAI (mục 18.6b) | ⭐ Tra tài liệu | ⭐ Tra tài liệu | ⭐ Tra tài liệu |
| ⚠ Độ rộng số đếm | Chọn kiểu dữ liệu khi khai báo khối (`Int`, `DInt`…) | ⚠ **Theo dải số hiệu**: dải thấp là 16 bit, dải cao là 32 bit | `.ACC` là `DINT` 32 bit | Theo kiểu dữ liệu khai báo |
| Bộ đếm tốc độ cao | HSC tích hợp trên CPU, cấu hình trong phần cứng | ⚠ Thiết bị `C` chuyên dụng, **gắn cứng với ngõ vào cụ thể** | Module đếm chuyên dụng, hoặc ngõ vào tốc độ cao trên CPU nhỏ | Thiết bị đầu cuối EtherCAT chuyên dụng |

### ⚠ Ba chỗ dễ vấp nhất

**1. Mitsubishi — độ rộng và chức năng nằm ở SỐ HIỆU thiết bị.** Giống hệt vấn đề với timer ở Chương
17: bộ đếm `C` dải thấp là 16 bit, dải cao là 32 bit, và **dải cao nhất là bộ đếm tốc độ cao gắn cứng
với các ngõ vào nhất định trên CPU**. Nghĩa là chọn HSC nào thì **cũng là chọn luôn chân nào phải đấu
dây vào** — đây là quyết định đấu tủ, không phải quyết định lập trình. Tra bảng phân dải và bảng ánh
xạ chân **trước khi vẽ sơ đồ đấu**.

**2. Rockwell — `RES` và bẫy dùng chung.** Bộ đếm cần `RES` để về 0. Và ⚠ **một lệnh `RES` xoá cả
timer lẫn counter cùng tên tag** — dùng nhầm tag là xoá nhầm thứ.

**3. Số kênh HSC phụ thuộc dòng CPU, không phụ thuộc hãng.** Cùng một hãng, CPU nhỏ có thể có vài
kênh, CPU lớn hơn có nhiều kênh và tần số cao hơn. **Đây là con số phải tra theo đúng mã CPU** — và
phải tra **trước khi mua** (Chương 13, tiêu chí 3), vì không thêm được bằng phần mềm.

> ⚠ **Hành vi khi tràn khác nhau và ít khi được ghi rõ.** Có hệ dừng ở giá trị lớn nhất, có hệ quay
> vòng, có hệ đặt cờ lỗi. Đừng suy từ hệ này sang hệ khác — tra tài liệu, và nếu không tìm được câu
> trả lời dứt khoát thì **thử nghiệm**: đặt giá trị sát trần rồi cho đếm thêm, xem chuyện gì xảy ra.
> Mười phút thử nghiệm rẻ hơn một lỗi sản lượng âm sau ba tháng.

Chi tiết đối chiếu năm hệ: **Phụ lục A2**.

## 18.8 Bẫy thường gặp

### 🔍 BẪY 1 — Đếm ở đầu vào rồi gọi đó là sản lượng

**Hiện tượng:** số máy báo luôn lớn hơn số kho đếm, chênh lệch xấp xỉ số board đang trong máy cộng số
board bị loại.
**Cách sửa:** đếm ở nơi sản phẩm **rời máy đã hoàn tất**, và tách OK với NG (mục 18.3).

### 🔍 BẪY 2 — Bộ đếm tràn âm thầm

Bộ đếm 16 bit chạm 32 767 rồi quay vòng. Sản lượng đột nhiên là số âm hoặc về 0.

**Hiện tượng:** con số nhảy vô lý sau vài ngày chạy liên tục.
**Cách sửa:** dùng kiểu 32 bit cho bộ đếm tích luỹ; hoặc thiết kế đặt lại theo ca; và tra hành vi tràn
của đúng hệ đang dùng.

### 🔍 BẪY 3 — Đặt lại bộ đếm bằng chính điều kiện đang đếm

```iecst
// ✗ SAI — R đúng cùng lúc với CU
C_Board(CU := DI_BoardStn1,
        R  := DI_BoardStn1,      // vô nghĩa: vừa đếm vừa xoá
        PV := 50);
```

**Hiện tượng:** `CV` luôn bằng 0 hoặc 1 — ở hầu hết hệ, chân `R` có **ưu tiên cao hơn** chân đếm.
**Cách sửa:** điều kiện đặt lại phải độc lập với điều kiện đếm.

### 🔍 BẪY 4 — Dùng `Q` thay cho việc so sánh `CV`

`Q` lên khi `CV >= PV` và **giữ nguyên** cho tới khi đặt lại. Nếu bạn cần "cứ đủ 10 board thì làm một
việc", `Q` sẽ đúng liên tục từ board thứ 10 trở đi.

**Hiện tượng:** hành động lặp lại mãi thay vì xảy ra một lần mỗi 10 board.
**Cách sửa:** bắt cạnh lên của `Q`, và đặt lại bộ đếm ngay sau đó; hoặc so sánh `CV` với phép chia lấy
dư.

### 🔍 BẪY 5 — Lọc rung đặt sau khi bắt cạnh

```iecst
// ✗ SAI — bắt cạnh trên tín hiệu thô, lọc sau thì đã muộn
TrigCnt(CLK := DI_BoardStn1);
T_Deb(IN := TrigCnt.Q, PT := T#30MS);
```

`TrigCnt` đã sinh ra nhiều cạnh trước khi bộ lọc kịp làm gì. Tệ hơn: `TrigCnt.Q` chỉ đúng **một vòng
quét**, ngắn hơn 30 ms, nên `T_Deb.Q` **không bao giờ** lên.

**Hiện tượng:** hoặc vẫn đếm trùng, hoặc không đếm gì cả.
**Cách sửa:** lọc **trước**, bắt cạnh **sau** — như mục 18.4.

### 🔍 BẪY 6 — Tin bộ đếm hai chiều mà không có điểm đồng bộ

**Hiện tượng:** sau vài ca, "số board trong máy" là 3 trong khi máy rỗng, hoặc là −1.
**Cách sửa:** ép về 0 khi máy chắc chắn rỗng (mục 18.2).

### 🔍 BẪY 7 — Thiết kế sát ranh giới tần số

Tính ra `f` bằng khoảng một nửa `1/Tq`, thấy "vẫn đếm được" khi thử, nên để nguyên.

**Hiện tượng:** chạy tốt lúc nghiệm thu; vài tháng sau, sau một lần thêm chức năng, bắt đầu **đếm
thiếu** — không có báo lỗi nào.
**Cách sửa:** giữ biên 10 lần. Nằm trong vùng xám thì dùng HSC ngay từ đầu, vì đổi sau nghĩa là đổi
phần cứng.

### 🔍 BẪY 8 — Quên hệ số ×4 của encoder

**Hiện tượng:** mọi phép quy đổi từ xung sang chiều dài sai đúng **bốn lần** — hoặc gấp bốn, hoặc một
phần tư, tuỳ hướng nhầm.
**Cách sửa:** xác nhận chế độ đếm trong cấu hình HSC, rồi **đo kiểm bằng thực tế**: cho cơ cấu đi một
quãng đã biết, so số xung đếm được với tính toán. Chỉ hai phút và loại hẳn cả nhóm lỗi này.

---

## 18.9 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Encoder hai kênh A/B cho biết gì | Số xung **và CHIỀU** — trục quay tới rồi lui trả về đúng số cũ |
| ⭐ Kênh Z dùng làm gì | **Một xung mỗi vòng** — về gốc chính xác, và **tự kiểm bỏ sót xung** |
| ⚠⚠ x1 / x2 / x4 | ⭐ Đặt sai làm **mọi phép quy đổi sai đúng 4 lần** — sai theo tỉ lệ tròn trịa |
| ⭐ Cách kiểm độ phân giải thật | **Quay đúng một vòng bằng tay**, xem bộ đếm tăng bao nhiêu |
| Đếm tổng đã qua | `CTU` |
| Đếm số đang có trong máy | `CTUD` + **điểm đồng bộ khi máy rỗng** |
| Con số nào là sản lượng thật | Đếm ở nơi sản phẩm **rời máy đã xong**, tách OK/NG |
| Đếm trùng | Lọc **trước**, bắt cạnh **sau**; kiểm nhiễu và cơ cấu |
| Có cần HSC không | `f < 1/(10×Tq)` → không cần · `f ≥ 1/(2×Tq)` → **bắt buộc** · ở giữa → nên dùng |
| Vì sao biên tới 10 lần | Chu kỳ quét **không cố định** và sẽ dài ra khi chương trình lớn lên |
| Sản lượng có giữ qua mất điện không | Có — khai báo **thể hiện của khối** là giữ được, và vẫn ghi ra nơi khác |
| ⚠⚠ Mặc định của bộ đếm ở nhiều hệ | ⭐ **ĐÃ giữ sẵn** — nguy hiểm với bộ đếm **điều khiển logic** |
| ⭐ Câu hỏi phải trả lời cho mọi bộ đếm | *"Mất điện rồi có lại — giá trị này CÒN thì đúng hay sai?"* |
| ⚠ Ngoại lệ khi có điện lại | Điều kiện đặt lại đang đúng lúc đó → ⭐ **bộ đếm bị xoá** |
| ⚠ Cực tính chân đặt lại | ⭐ **Khác nhau giữa các hãng** — có hệ cần ĐÚNG, có hệ cần SAI |
| Encoder gia số sau mất điện | Mất vị trí → **phải về gốc** (Chương 28) |
| Encoder dùng cho an toàn được không | **Không** — Chương 47 |

Bốn câu hỏi trước khi đặt một bộ đếm:

1. Con số này sẽ được ai đọc, và họ tưởng nó đo cái gì?
2. Một sản phẩm có thể tạo ra mấy cạnh ở tín hiệu này — trong trường hợp xấu nhất?
3. Tần số cao nhất là bao nhiêu, và chu kỳ quét dài nhất là bao nhiêu?
4. Ai được xoá con số này, và xoá nhầm thì dựng lại bằng cách nào?

---

## 18.10 Tự kiểm

1. Nêu ba chân của khối `CTU` và cho biết chân nào kích theo cạnh, chân nào theo mức.
2. Vì sao khối `CTU` chuẩn không đếm 400 lần khi board nằm im trước cảm biến, trong khi
   `Count := Count + 1` thì có?
3. ⭐ Máy báo 1 240 board, kho đếm 1 187. Nêu **hai** nguyên nhân khả dĩ khác nhau về bản chất, và
   cách phân biệt chúng.
4. Chu kỳ quét 12 ms. Tần số xung cao nhất mà bạn còn dám dùng bộ đếm phần mềm là bao nhiêu? Vì sao
   không lấy sát ngưỡng `1/(2×Tq)`?
5. Encoder 2500 xung/vòng, chế độ ×4, trục quay 300 vòng/phút. Tần số vào HSC là bao nhiêu?
6. ⭐ Vì sao bộ đếm hai chiều **bắt buộc** phải có điểm đồng bộ về sự thật? Điều gì xảy ra nếu không có?
7. Trong đoạn lọc rung, vì sao `TON` phải đặt **trước** `R_TRIG`? Chuyện gì xảy ra nếu đảo ngược?
8. Phân biệt encoder gia số với encoder tuyệt đối. Cái nào cần về gốc sau khi mất điện, vì sao?
9. Bộ đếm nào trên DP-01 **không bao giờ** được đặt lại? Vì sao?
10. ⭐ Vì sao encoder không được dùng làm căn cứ cho chức năng an toàn, dù giá trị nó đọc ra trông
    hoàn toàn hợp lý?
11. ⚠⚠ Bộ đếm ở nhiều hệ **mặc định đã giữ được**. Nêu một bộ đếm mà điều đó là **đúng ý muốn**, và
    một bộ đếm mà điều đó là **lỗi an toàn**. Câu hỏi nào giúp phân biệt hai loại?
12. ⭐ Bạn định xoá bộ đếm bằng một điều kiện chạy lúc khởi động. Nêu **hai** lý do không nên tin vào
    thiết kế đó mà không thử thật.

> Câu 3, 6 và 10 là ba câu phân loại. Câu 3 là tinh thần của cả chương: **một con số sai hiếm khi
> sai vì phép đếm — nó sai vì đang đếm nhầm thứ.**

⭐⭐ **Bổ sung.** Vì sao encoder một kênh không dùng được cho trục quay hai chiều? Hai kênh A/B xác
định chiều bằng cách nào?

⚠⚠ **Bổ sung.** Mọi phép quy đổi vị trí của bạn sai đúng **4 lần**. Nguyên nhân khả dĩ nhất là gì, và
phép kiểm nào xác nhận trong một phút?

---

### Chương tiếp theo

Chương 19 — **So sánh, toán học & xử lý dữ liệu**. Bạn đã có bit, cạnh, thời gian và số đếm. Chương
sau làm việc với **giá trị**: so sánh, tính toán, và những chỗ phép tính trong PLC hành xử khác với
điều bạn quen ở máy tính thường.

### Nguồn tham khảo chương 18

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa các khối đếm
  chuẩn `CTU` / `CTD` / `CTUD` và ý nghĩa từng chân. *(tiêu chuẩn có bản quyền)*
- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính ngõ
  vào số, trong đó có thời gian lọc phần cứng — cơ sở cho giới hạn tần số ở mục 18.5.
- Tài liệu CPU và module của từng hệ trong Phụ lục A — dùng cho số kênh HSC, tần số tối đa, chế độ
  đếm, và hành vi khi tràn. Đây là các thông số **phải tra theo đúng dòng sản phẩm**, không suy đoán.
- Bảng I/O của DP-01 — Phụ lục J.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* — ⭐ bộ đếm PLC **thường là giữ được**: giá trị lúc
  CPU dừng được khôi phục khi cấp nguồn lại, ⚠ trừ khi **điều kiện đặt lại đang tác động** lúc đó; và
  ⭐ **cực tính điều kiện đặt lại khác nhau giữa các hãng** — nền cho mục 18.6b.

> ⚡ Công thức chọn HSC ở mục 18.5 là **quy tắc thiết kế thực dụng**, không phải yêu cầu tiêu chuẩn.
> Hệ số 10 là biên dự phòng do chu kỳ quét biến động; đơn vị của bạn có thể chọn biên khác, nhưng phải
> chọn **có ý thức** và ghi lại lý do — không lấy sát ngưỡng lý thuyết.

<!-- SECTION: ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu -->
---

<div id="ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu"></div>

# Chương 19 — So sánh, toán học & xử lý dữ liệu

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 19.1 Chương này giải quyết cái gì

Tới đây bạn đã làm việc với **bit**: tiếp điểm, cuộn dây, cạnh, cờ nhớ. Bit trả lời câu hỏi có/không.

Nhưng máy thật còn chứa **giá trị**: số board đã làm, thời gian chu trình, số hiệu bước, mã hàng đang
chạy, chiều dài đoạn keo. Với giá trị, câu hỏi không còn là "có hay không" mà là "bằng bao nhiêu",
"lớn hơn hay nhỏ hơn", "quy đổi sang đơn vị nào".

Chương này gồm bốn nhóm việc:

| Nhóm | Câu hỏi | Mục |
|---|---|---|
| **Chuyển dữ liệu** | Đưa giá trị từ chỗ này sang chỗ khác | 19.2 |
| **So sánh** | Giá trị này so với giá trị kia thế nào | 19.3 |
| **Tính toán** | Cộng trừ nhân chia, và những chỗ PLC hành xử khác máy tính thường | 19.4–19.5 |
| **Cấu trúc dữ liệu** | Theo dõi nhiều sản phẩm cùng lúc trên một chuyền | 19.6–19.7 |

Mục 19.5 (chia cho 0 và ép kiểu) và mục 19.6 (thanh ghi dịch) là hai mục quan trọng nhất. Mục đầu vì
nó làm **dừng CPU**; mục sau vì nó giải một bài toán có mặt ở gần như mọi dây chuyền.

---

## 19.2 MOVE — chuyển giá trị

Lệnh cơ bản nhất: sao chép một giá trị từ nguồn sang đích.

```iecst
OkCountHmi := OkCount;              // đưa ra cho màn hình đọc
Stn1_Step  := 10;                   // đặt bước về giá trị cố định
TargetPos  := RecipeDispenseLen;    // nạp từ công thức sản phẩm
```

Trong ladder, lệnh này thường là một hộp `MOVE` với chân nguồn và chân đích, đặt ở cuối một nấc thang
— nghĩa là **chỉ chạy khi đường dẫn của nấc đó đúng**.

Ba điều dễ vấp:

- **MOVE chạy mỗi vòng quét** nếu điều kiện luôn đúng. Muốn nạp một lần thì bắt cạnh (Chương 16).
  Nạp công thức liên tục sẽ ghi đè mọi thay đổi người vận hành vừa nhập.
- **Đích phải đủ chỗ chứa.** Chuyển giá trị 40 000 vào một biến `INT` 16 bit có dấu (tối đa 32 767)
  cho kết quả sai — xem mục 19.5.
- **MOVE không đổi kiểu** ở nhiều hệ; hai bên phải cùng kiểu, hoặc phải ép kiểu tường minh.

> 💡 **MẸO — MOVE là chỗ tốt để đặt điểm quan sát**
> Khi gỡ lỗi một giá trị "không biết từ đâu ra", tìm **mọi** lệnh ghi vào biến đó — MOVE, phép gán,
> khối chức năng có chân ra nối vào nó. Công cụ tham chiếu chéo của phần mềm lập
> trình làm việc này trong vài giây (Chương 22). Đây là kỹ thuật gỡ lỗi năng suất nhất với dữ liệu.

---

## 19.3 So sánh

Sáu phép so sánh chuẩn, cho kết quả là một bit:

| Phép | Ký hiệu ST | Nghĩa |
|---|---|---|
| Bằng | `=` | |
| Khác | `<>` | |
| Lớn hơn | `>` | |
| Lớn hơn hoặc bằng | `>=` | |
| Nhỏ hơn | `<` | |
| Nhỏ hơn hoặc bằng | `<=` | |

Trong ladder, mỗi phép là một hộp đặt **trên đường dẫn**, hoạt động như một tiếp điểm: so sánh đúng
thì cho dòng đi qua.

```iecst
M_TrayFull    := OkCount >= 50;
M_Stn1AtStep20 := Stn1_Step = 20;
M_CycleTooLong := CycleTimeMs > RecipeMaxCycleMs;
```

### ⚠ So sánh bằng với số thực

```iecst
// ✗ SAI — gần như không bao giờ đúng
IF ActualLength = 12.5 THEN ...
```

Số thực *(REAL)* được lưu ở dạng dấu chấm động, và phần lớn số thập phân **không biểu diễn được chính
xác** ở dạng nhị phân. Giá trị trông là `12.5` có thể thật ra là `12.499999`. Phép so sánh bằng trả
về sai, và nó sai một cách **không tái hiện được** — chạy đúng trong mô phỏng, hỏng trên máy thật.

```iecst
// ✓ ĐÚNG — so sánh trong dải dung sai
IF ABS(ActualLength - 12.5) < 0.01 THEN ...
```

> **Quy tắc: không bao giờ dùng `=` hoặc `<>` với số thực.**

### ⚠⚠ Và với số nguyên thì `=` an toàn — nhưng CHỈ với đại lượng rời rạc

Số nguyên **biểu diễn chính xác**, nên `=` giữa hai số nguyên luôn cho kết quả đúng về mặt số học.
⚠ Nhưng đó không phải vấn đề duy nhất. Với **đại lượng đo được hoặc thời gian đã trôi**, còn một cái
bẫy khác, và đổi sang số nguyên **không** cứu được:

```iecst
// ✗ SAI — kể cả khi vị trí là số nguyên
IF ZPositionX100 = 1250 THEN ...           // trục đi từ 1248 sang 1253 trong MỘT vòng quét → bỏ lỡ
IF T_Dwell.ET = T#10S THEN ...             // ET nhảy theo bước bằng vòng quét → gần như không bao giờ đúng

// ✓ ĐÚNG — dò NGƯỠNG bằng >= hoặc <=
IF ZPositionX100 >= 1250 THEN ...
IF T_Dwell.Q THEN ...                      // ⭐ với bộ định thời: dùng Q, đừng so ET
```

⭐ Lý do là **vòng quét** (Chương 10): chương trình chỉ nhìn giá trị **một lần mỗi vòng**. Giữa hai lần
nhìn, một đại lượng đo được có thể **nhảy qua** giá trị đích mà không bao giờ dừng đúng ở đó.

| Loại giá trị | Ví dụ | `=` dùng được không |
|---|---|---|
| ⭐ **Rời rạc** — số bước, mã, trạng thái | `Stn1_Step = 20` · `Recipe.Id = 3` | ✅ **Được** — giá trị không có gì ở giữa |
| **Đếm sự kiện, mỗi lần tăng 1** | `C_Board.CV = 50` | ✅ Được, nhưng ⭐ `>=` vẫn bền hơn nếu có lúc đếm nhiều cạnh trong một vòng |
| ⚠⚠ **Đo được hoặc thời gian** — vị trí, khoảng cách, nhiệt độ, `ET` | `ZPositionX100` · `T_Dwell.ET` | ❌ **Không** — kể cả ở dạng số nguyên |

> ⭐ Bộ quy tắc viết mã của PLCopen tách hẳn hai chuyện này thành hai quy tắc, cả hai mức ưu tiên
> **cao**: một quy tắc cấm `=`/`<>` với **số thực**, một quy tắc cấm `=`/`<>` khi **dò ngưỡng thời gian
> hoặc đại lượng vật lý, kể cả ở dạng số nguyên** (Phụ lục N, CP8 và CP28).

### So sánh trong dải — và vì sao nên có trễ

Kiểm tra một giá trị có nằm trong khoảng cho phép:

```iecst
M_LengthOk := (ActualLength >= RecipeMin) AND (ActualLength <= RecipeMax);
```

Khi giá trị dao động quanh đúng ngưỡng, bit kết quả sẽ **nhấp nháy** — mỗi lần nhấp là một lần báo
lỗi rồi hết lỗi. Cách chữa là **trễ** *(hysteresis)*: ngưỡng bật và ngưỡng tắt khác nhau.

```iecst
// Cảnh báo bật ở 45, chỉ tắt khi đã xuống dưới 40
IF CycleTimeSec > 45.0 THEN
    M_CycleWarn := TRUE;
ELSIF CycleTimeSec < 40.0 THEN
    M_CycleWarn := FALSE;
END_IF;                     // giữa 40 và 45: giữ nguyên trạng thái cũ
```

Nhánh `ELSIF` không có `ELSE` là cố ý: vùng ở giữa **không đổi gì cả**. Đây là kỹ thuật dùng lại
nhiều lần khi sang analog (Chương 32), nhưng nguyên tắc đã đúng từ đây.

---

## 19.4 Bốn phép tính

```iecst
Total     := OkCount + NgCount;
Remaining := TargetQty - Total;
TotalMs   := CycleCount * CycleTimeMs;
AvgMs     := TotalMs / CycleCount;        // ⚠ xem mục 19.5
```

Ba điều cần biết ngay:

- **Thứ tự thực hiện** theo quy tắc toán thông thường: nhân chia trước, cộng trừ sau. Khi nghi ngờ,
  **thêm ngoặc** — ngoặc không tốn gì và giúp người đọc sau này.
- **Phép chia số nguyên cắt phần thập phân**, không làm tròn: `7 / 2` cho `3`, không phải `3.5` và
  cũng không phải `4`.
- **Kết quả trung gian có thể tràn** dù kết quả cuối vẫn nằm trong dải — xem mục 19.5.

### Tỉ lệ phần trăm — bẫy thứ tự phép tính

```iecst
// ✗ SAI — chia trước, số nguyên cắt hết phần lẻ
YieldPct := (OkCount / TotalCount) * 100;      // luôn ra 0 hoặc 100

// ✓ ĐÚNG — nhân trước rồi mới chia
YieldPct := (OkCount * 100) / TotalCount;
```

Với `OkCount = 1187` và `TotalCount = 1240`, cách sai cho `0 * 100 = 0`; cách đúng cho `95`.

Nhưng cách đúng lại tạo ra rủi ro mới: `1187 * 100 = 118 700`, vượt dải `INT` 16 bit. Nếu các biến là
`INT`, phép nhân **tràn** trước khi kịp chia. Đây chính là "kết quả trung gian tràn" nói ở trên, và
cách chữa là dùng kiểu 32 bit cho phép tính, hoặc tính bằng số thực.

---

## 19.5 ⭐ Ba chỗ PLC hành xử khác máy tính thường

### Chia cho 0 — có thể **dừng CPU**

```iecst
AvgCycleMs := TotalMs / CycleCount;    // đầu ca, CycleCount = 0
```

Trên máy tính thường, chia cho 0 ném ra một ngoại lệ mà chương trình bắt được. Trên PLC, hậu quả
**khác nhau tuỳ hệ** và bao gồm cả trường hợp xấu nhất:

| Hệ có thể | Hậu quả |
|---|---|
| Đặt lỗi vào một bit trạng thái, kết quả không xác định, chạy tiếp | Sai số liệu, khó phát hiện |
| Đặt cờ **lỗi nhẹ** *(minor fault)*, chạy tiếp | Chỉ thấy nếu chương trình có đọc cờ đó |
| Trả về giá trị lớn nhất của kiểu | Số liệu vô lý, dễ thấy hơn |
| ⚠⚠ **Tự thay mẫu số bằng 1 rồi tính tiếp** | ⚠⚠ **Kết quả SAI nhưng TRÔNG HỢP LÝ** — xem dưới |
| **Dừng thực thi chương trình / chuyển CPU sang STOP** | ⚠⚠ **Máy dừng đột ngột giữa chu trình** |

> ⚠⚠ **Hàng thứ tư là hàng nguy hiểm nhất, và nó có thật.**
>
> Một dòng PLC phổ biến xử lý mẫu số 0 bằng cách ⭐ **tự đổi mẫu số thành 1**, rồi tính bình thường
> và **chạy tiếp**. Tín hiệu duy nhất báo có chuyện là ⚠ **đèn LED trên CPU nhấp nháy xen kẽ hai mã
> lỗi** — thứ không ai đứng nhìn lúc 2 giờ sáng.
>
> Hậu quả với ví dụ ở trên: `TotalMs / 0` thành `TotalMs / 1`, tức là ⚠ **thời gian chu kỳ trung bình
> bằng đúng tổng thời gian**. Con số đó lớn bất thường nhưng **không vô lý** — nó sẽ đi vào báo cáo,
> vào biểu đồ xu hướng, và vào quyết định của người vận hành.
>
> ⭐⭐ **Bài học chung, quan trọng hơn cả chi tiết hãng nào:** khi hệ thống *"tự xử lý"* một lỗi bằng
> cách thay giá trị, nó ⚠ **biến một lỗi ồn ào thành một lỗi im lặng** — và lỗi im lặng đắt hơn nhiều.
> Cùng logic đó lặp lại ở giá trị thay thế của analog (Chương 31) và ở giá trị cũ khi mất truyền
> thông (Chương 38, mục 38.9).

> ⚠⚠ **NGUY HIỂM**
> Trường hợp thứ ba là lý do mục này có cảnh báo. CPU chuyển sang STOP nghĩa là **mọi ngõ ra tắt cùng
> lúc**, giữa chu trình, không theo trình tự dừng nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang di
> chuyển dừng ở giữa hành trình. Hậu quả phụ thuộc thiết kế trạng thái an toàn của từng ngõ ra
> (Chương 48) — nhưng dù có thiết kế tốt, đây vẫn là kiểu dừng tệ nhất.
>
> Và tình huống kích hoạt nó thường **rất tầm thường**: chia cho số đếm ở đầu ca, khi số đếm chưa
> được cộng lần nào.

Cách phòng là một dòng, và phải có ở **mọi** phép chia mà mẫu số là biến:

```iecst
// ✓ ĐÚNG — kiểm mẫu số trước, luôn luôn
IF CycleCount > 0 THEN
    AvgCycleMs := TotalMs / CycleCount;
ELSE
    AvgCycleMs := 0;                   // giá trị an toàn khi chưa có dữ liệu
END_IF;
```

> **Quy tắc: mọi phép chia có mẫu số là biến đều phải được bọc bằng một phép kiểm khác 0.**
> Không có ngoại lệ, kể cả khi bạn "chắc chắn" mẫu số không bao giờ bằng 0 — vì đầu ca, sau khi xoá
> số đếm, và sau khi nạp lại chương trình, nó đều bằng 0.

#### ⚠⚠ Với mẫu số là **số thực**, kiểm "khác 0" là **chưa đủ**

Đoạn code trên đúng cho số nguyên. ⚠ Với `REAL`, nó **có lỗ hổng**: một số thực có thể **khác 0 nhưng
cực nhỏ** — và chia cho `0.0000001` cho ra một kết quả khổng lồ, đủ để tràn số hoặc làm vô nghĩa mọi
tính toán phía sau, mà **phép kiểm `<> 0` vẫn cho qua**.

```iecst
// ✗ CHƯA ĐỦ với số thực
IF Flow <> 0.0 THEN  Ratio := Total / Flow;  END_IF;

// ✓ ĐÚNG — so với một NGƯỠNG, không so với 0
IF ABS(Flow) > 1.0E-6 THEN                 // 32 bit: ngưỡng thường dùng 1e-6
    Ratio := Total / Flow;
ELSE
    Ratio := 0.0;
END_IF;
```

| Kiểu | Ngưỡng thường dùng |
|---|---|
| `REAL` (32 bit) | **1e-6** |
| `LREAL` (64 bit) | Chỉnh theo nhu cầu, ⭐ **nhỏ nhất khoảng 1e-15** |

> ⭐ Đây là cùng một ý với việc **không so sánh bằng hai số thực** (mục 19.3): với số thực, ⭐ **mọi
> phép so sánh đều phải có dung sai** — kể cả phép so sánh với 0.

#### ⭐ Ba nguyên nhân thật sự làm mẫu số bằng 0

Biết nguyên nhân giúp tìm chỗ cần bọc, thay vì bọc tất cả một cách máy móc:

| Nguyên nhân | Tình huống |
|---|---|
| ⭐ **Biến chưa được khởi tạo** | Đầu ca, sau khi nạp lại chương trình |
| ⭐ **Biến được khởi tạo SAU khi đã bị gọi** | Thứ tự thực thi khác thứ tự bạn tưởng |
| ⚠ **Biến toàn cục bị ghi ở nhiều tác vụ / nhiều POU** | ⭐ Một tác vụ xoá về 0 đúng lúc tác vụ kia đang chia — **khó tái hiện nhất** |

> ⚡ **Có hệ cho bạn cái bẫy sẵn.** Nền CODESYS có thể sinh tự động các hàm kiểm chia ngầm
> — `CheckDivInt`, `CheckDivReal` và các biến thể — bằng cách thêm *"POU for implicit checks"* rồi
> chọn **Division Checks**. Đặt điểm dừng trong các hàm đó là ⭐ **cách nhanh nhất tìm ra dòng nào
> đang chia cho 0**, thay vì đọc dò cả chương trình.
>
> ⚠ Đây là công cụ **gỡ lỗi**, không phải cách sửa. Cách sửa vẫn là bọc phép chia trong code.

### Tràn số — âm thầm và dai dẳng

Mỗi kiểu số nguyên có dải xác định:

| Kiểu | Dải | Ghi chú |
|---|---|---|
| `INT` | −32 768 … 32 767 | 16 bit có dấu — **rất dễ chạm** |
| `DINT` | ≈ ±2,1 tỉ | 32 bit có dấu — dùng cho bộ đếm tích luỹ |
| `UINT` | 0 … 65 535 | 16 bit không dấu |
| `REAL` | ≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa | Dải rộng nhưng **độ chính xác hữu hạn** |

Vượt dải thì phần lớn hệ **quay vòng**: `32767 + 1` cho `−32768`. Không có báo lỗi. Một bộ đếm sản
lượng đang tăng dần bỗng thành số âm, và mọi phép tính dựa trên nó đều sai từ đó.

Ba chỗ hay tràn:

- **Bộ đếm tích luỹ** chạy nhiều ngày — dùng `DINT` (Chương 18, Bẫy 2).
- **Kết quả trung gian** như `OkCount * 100` ở mục 19.4.
- **Tổng thời gian tính bằng mili-giây**: 32 767 ms chỉ là **33 giây**. Tính thời gian chạy máy bằng
  `INT` mili-giây là sai ngay từ ý tưởng.

### Ép kiểu — nơi độ chính xác biến mất

**Ép kiểu** *(type conversion)* là chuyển giá trị từ kiểu này sang kiểu khác. Hai hướng, hai loại rủi
ro khác nhau:

| Hướng | Rủi ro | Ví dụ |
|---|---|---|
| Kiểu nhỏ → kiểu lớn (`INT` → `DINT`, `INT` → `REAL`) | ✅ An toàn | `1187` → `1187.0` |
| Kiểu lớn → kiểu nhỏ (`DINT` → `INT`) | ⚠ **Mất dữ liệu nếu vượt dải** | `70000` → giá trị vô nghĩa |
| Số thực → số nguyên (`REAL` → `INT`) | ⚠ **Mất phần thập phân** | `12.9` → `12` hoặc `13`, tuỳ hệ |

Hàng cuối là chỗ hay gây tranh cãi: **cắt hay làm tròn?** Chuẩn có hàm riêng cho từng hành vi, nhưng
lệnh mặc định của mỗi hệ khác nhau. Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là
`0,9` đơn vị — đủ để hỏng sản phẩm.

> ⚡ **LƯU Ý — quy tắc thực dụng cho tính toán có phần lẻ**
> Nhân lên rồi làm việc với **số nguyên đơn vị nhỏ**, thay vì dùng số thực. Đo chiều dài bằng
> **phần mười mi-li-mét** (`125` thay vì `12.5`) thì mọi phép tính là số nguyên, không có sai số dấu
> chấm động, và chỉ quy đổi khi hiển thị. Cách này phổ biến trong máy công nghiệp vì nó loại hẳn cả
> một nhóm lỗi.
>
> ⚠ **Nhưng nó KHÔNG làm cho `=` an toàn với giá trị đo được** — chiều dài đo được vẫn có thể nhảy
> qua giá trị đích giữa hai vòng quét. Dò ngưỡng vẫn phải dùng `>=` hoặc `<=` (mục 19.3).
>
> Khi chọn cách này, **ghi đơn vị vào tên biến**: `LengthTenthMm`, không phải `Length`. Đơn vị ngầm
> hiểu là nguồn gốc của lỗi quy đổi.

---

## 19.5b ⭐⭐ Cùng một con số, ba kiểu mã hoá — và chuyện gì xảy ra khi đọc nhầm kiểu

⚠ Mục này nghe như bài học ở trường. ⭐ Nó không phải — ba kiểu mã dưới đây bạn gặp **trong công
việc hằng ngày**, và đọc nhầm kiểu là một lớp lỗi cho ra **con số sai mà trông hợp lý**.

| Kiểu mã | ⭐ Bạn gặp nó ở đâu trong thực tế |
|---|---|
| **Thập lục phân** *(hexadecimal)* | ⭐⭐ **Mã lỗi** của CPU và của thiết bị · địa chỉ thanh ghi khi trao đổi dữ liệu · mặt nạ bit · địa chỉ thiết bị trên mạng |
| **BCD** *(binary coded decimal)* | ⭐ Công tắc xoay số *(thumbwheel)* · đèn bảy đoạn · ⚠ **thiết bị đời cũ báo giá trị qua mạng** |
| **Mã Gray** *(Gray code)* | ⭐ **Bộ mã hoá vị trí tuyệt đối** — và một số cảm biến vị trí nhiều bit |

### ⭐ Thập lục phân — thứ bạn phải đọc được, không phải thứ phải tính nhẩm

⭐ Mỗi chữ số hex = **đúng 4 bit**, nên nó là cách viết gọn của một chuỗi bit:

```text
   Bit:   0010 0101 1010 1111
   Hex:     2    5    A    F      →  16#25AF
```

> ⭐⭐ **Vì sao nó tiện hơn thập phân trong nghề này:** ⚡ nhìn `16#25AF` là **thấy ngay bit nào bật**
> theo từng nhóm bốn; nhìn `9647` thì không thấy gì cả. ⭐ Đó là lý do mọi tài liệu hãng viết mã lỗi
> và mặt nạ bit bằng hex.
>
> ⚠ **Cách viết khác nhau giữa các hệ** — `16#25AF` theo chuẩn IEC, `H25AF` hoặc `25AFh` ở hệ khác.
> ⭐ Cùng một con số; đừng nhầm cách viết với kiểu dữ liệu.

### ⚠⚠ BCD — và cái bẫy cho ra con số sai mà trông hợp lý

⭐ BCD mã hoá **từng chữ số thập phân bằng 4 bit riêng**. Số 25 trong BCD **không phải** là 25 ở
dạng nhị phân:

```text
   Số thập phân:        2        5
   BCD (4 bit mỗi số):  0010     0101
   Gộp lại:             0010 0101

   ⭐ Máy đọc chuỗi bit đó THEO BCD   →  25   ✓ đúng
   ⚠ Máy đọc chuỗi bit đó THEO NHỊ PHÂN →  37   ✗ sai
```

> ⚠⚠ **Đây là cái bẫy, và nó là loại bẫy tệ nhất: kết quả sai nhưng TRÔNG HỢP LÝ.** ⭐ Không có báo
> lỗi, không có giá trị vô lý — chỉ là một con số khác. ⚡ Và nó **lệch nhiều hơn khi giá trị lớn
> hơn**: BCD `99` đọc nhầm thành nhị phân cho ra **153**.
>
> ⭐ Triệu chứng đặc trưng để nhận ra: ⭐⭐ **con số đọc về luôn LỚN HƠN giá trị thật, và sai số tăng
> dần theo giá trị** — xem **Phụ lục E.5b**.

**Hai điều nữa về BCD, cả hai đều thực dụng:**

| Điều | Nội dung |
|---|---|
| ⭐ **Nó phí bit** | Một từ 16 bit chứa được **0–65535** ở nhị phân, nhưng chỉ **0–9999** ở BCD (bốn chữ số). ⚠ Vượt 9999 là tràn, sớm hơn bạn tưởng |
| ⭐⭐ **Đừng tính toán trên BCD** | Quy đổi về nhị phân → tính → quy đổi lại khi hiển thị. ⚠ Cộng hai số BCD như cộng nhị phân cho ra rác |

> ⭐ **Vì sao BCD vẫn còn tồn tại dù phí bit:** ⚡ vì nó **đổi thẳng ra chữ số hiển thị** mà không
> cần phép chia. Đèn bảy đoạn và công tắc xoay số là mạch điện, không phải máy tính — với chúng,
> mỗi chữ số một nhóm bốn bit là cách rẻ nhất.
>
> ⚠ **Bản 4 của IEC 61131-3 (2025) đánh dấu các hàm đổi BCD là *không khuyến khích*.** Hệ theo bản 3
> vẫn có đủ, và dữ liệu BCD từ thiết bị cũ vẫn còn đó — nếu hệ của bạn bỏ các hàm này, phép đổi tự
> viết chỉ là chia và lấy dư cho 16 theo từng nhóm bốn bit (Chương 14 mục 14.1).

### ⭐ Mã Gray — và vì sao nó tồn tại

⭐ Trong mã Gray, ⭐⭐ **hai giá trị liền nhau chỉ khác nhau đúng MỘT bit**:

```text
   Thập phân   Nhị phân      Mã Gray
       6         0110          0101
       7         0111          0100
       8         1000   ⚠       1100        ← nhị phân đổi CẢ BỐN bit
```

> ⚠⚠ **Vấn đề mà mã Gray giải:** ở bộ mã hoá vị trí tuyệt đối, các bit được đọc từ **các rãnh khác
> nhau trên cùng một đĩa**. ⭐ Khi đĩa quay qua ranh giới 7→8, bốn bit phải đổi **cùng một lúc** —
> ⚠ mà thực tế chúng không bao giờ đổi đúng cùng một lúc.
>
> ⚡ Trong khoảnh khắc đó, giá trị đọc về có thể là **bất kỳ số nào từ 0 tới 15**. ⭐⭐ Với mã Gray,
> vì chỉ **một bit** đổi, giá trị đọc về trong lúc chuyển chỉ có thể là **7 hoặc 8** — hai giá trị
> đều **đúng hoặc gần đúng**.

> ⭐ **Thực tế bạn có phải tự giải mã Gray không?** ⚡ Thường là **không** — module hoặc chính bộ mã
> hoá đã quy đổi. ⚠ Nhưng bạn **phải biết nó tồn tại**, vì: ⭐ tài liệu thiết bị ghi rõ đầu ra là
> Gray hay nhị phân, và ⚠⚠ **đặt sai cấu hình đó thì vị trí đọc về nhảy loạn ở đúng các ranh giới**
> — một triệu chứng rất dễ bị đổ cho cơ khí.

### ⭐⭐ Chọn kiểu nào — và câu trả lời gần như luôn giống nhau

| Kiểu | ⭐ Ưu | ⚠ Nhược | Dùng khi |
|---|---|---|---|
| **Nhị phân** *(mặc định)* | Dùng hết dải; tính toán trực tiếp | Khó đọc bằng mắt | ⭐⭐ **Mọi tính toán và lưu trữ bên trong chương trình** |
| **Hex** | ⭐ Là **cách VIẾT** của nhị phân, không phải kiểu khác; đọc bit rất nhanh | Phải quen | ⭐ Đọc mã lỗi, mặt nạ bit, địa chỉ |
| **BCD** | Đổi thẳng ra chữ số hiển thị | ⚠ Phí bit; ⚠⚠ không tính toán được | ⭐ **Chỉ ở biên giới với thiết bị đòi BCD** — quy đổi ngay khi vào |
| **Gray** | ⭐⭐ Không có giá trị rác lúc chuyển | Không tính toán được | ⭐ **Chỉ trên đường truyền từ bộ mã hoá về** |
| ⚠ **Bát phân** *(hệ 8)* | — | ⚠⚠ Không phải lựa chọn của bạn | ⭐ **Bạn không chọn nó — một số hệ ĐÁNH SỐ ngõ vào/ra theo hệ 8**, xem Chương 11 mục 11.8 |

> ⭐⭐ **Quy tắc rút gọn, và nó áp cho cả ba:** ⚡ **quy đổi về nhị phân NGAY TẠI BIÊN, rồi bên trong
> chương trình chỉ dùng nhị phân.**
>
> ⭐ Giống hệt nguyên tắc ở Chương 32 với tín hiệu analog: ⭐⭐ **đổi từ giá trị thô sang đại lượng kỹ
> thuật một lần, ở một chỗ**. ⚠ Để BCD hoặc Gray len vào giữa logic là tự tạo ra một lớp lỗi mà
> không được gì.

> ⚡ **Tên lệnh quy đổi khác nhau giữa các hãng** — hệ kiểu thiết bị thường có sẵn một họ lệnh đổi
> qua lại: nhị phân ↔ BCD, hex ↔ ASCII, tách/gộp byte, và cả lệnh **đọc thẳng công tắc xoay số** hay
> **xuất thẳng ra đèn bảy đoạn**. ⭐ Tra Phụ lục A2 và tài liệu lệnh của hệ bạn dùng trước khi tự
> viết phép quy đổi bằng tay.

---

## 19.6 ⭐ Thanh ghi dịch — theo dõi sản phẩm dọc chuyền

### Bài toán

Trên DP-01: board được kiểm ở **trạm 1**. Nếu tra keo lỗi, board đó phải bị loại — nhưng chỗ loại bỏ
nằm ở **cuối chuyền**, sau trạm 2. Giữa hai điểm đó có thể có board khác.

Câu hỏi: khi board tới chỗ loại bỏ, làm sao biết **board này** có phải là board đã bị đánh dấu lỗi
lúc ở trạm 1?

Một bit cờ không giải quyết được: lúc board đầu tới chỗ loại bỏ thì trạm 1 đã kiểm board thứ hai và
ghi đè mất cờ.

### Giải pháp

Cần một cấu trúc mà **thông tin đi cùng sản phẩm**. Đó là **thanh ghi dịch** *(shift register)*: một
dãy ô nhớ, mỗi ô ứng với một vị trí trên chuyền. Mỗi khi chuyền tiến một bước, toàn bộ nội dung
**dịch sang một ô**.

```text
        vị trí:   [0]      [1]      [2]      [3]
                 trạm 1   giữa    trạm 2   loại bỏ
   trước khi dịch:  NG      OK       OK       —
   sau khi dịch:    —       NG       OK       OK   ← board OK tới chỗ loại bỏ
   dịch lần nữa:    —       —        NG       OK   ← board NG đang ở trạm 2
   dịch lần nữa:    —       —        —        NG   ← board NG tới chỗ loại bỏ → loại
```

Thông tin "NG" đi cùng board qua từng vị trí. Tới chỗ loại bỏ, ô cuối cho biết chính xác board đang ở
đó có lỗi hay không.

### Hiện thực

Đóng gói thành một khối — vì máy nào có thanh ghi dịch thì thường cần nó ở nhiều chỗ — và đây là ví
dụ hoàn chỉnh của chương:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — thanh ghi dịch mang dấu NG theo board, đóng gói thành khối dùng lại
FUNCTION_BLOCK FB_NgShift
VAR_INPUT
    Shift    : BOOL;                     // chuyền đã tiến ĐÚNG một vị trí — sự kiện thật, không theo giờ
    MarkNG   : BOOL;                     // trạm 1 thấy lỗi trên board ở vị trí 0
    AtReject : BOOL;                     // có board ở chỗ loại bỏ
    Clear    : BOOL;                     // máy đã xả hết — đồng bộ lại
END_VAR
VAR_OUTPUT
    RejectNow : BOOL;                    // board ở chỗ loại bỏ chính là board NG → loại
END_VAR
VAR
    BoardNG   : ARRAY[0..3] OF BOOL;     // 0 trạm 1 · 1 giữa · 2 trạm 2 · 3 chỗ loại bỏ
    TrigShift : R_TRIG;
    i         : INT;
END_VAR
TrigShift(CLK := Shift);
IF Clear THEN
    FOR i := 0 TO 3 DO
        BoardNG[i] := FALSE;
    END_FOR;
ELSIF TrigShift.Q THEN
    FOR i := 3 TO 1 BY -1 DO             // dịch từ CUỐI về ĐẦU — ngược lại là nhân bản ô 0
        BoardNG[i] := BoardNG[i - 1];
    END_FOR;
    BoardNG[0] := FALSE;                 // vị trí đầu: board mới, chưa đánh dấu
END_IF;
IF MarkNG THEN
    BoardNG[0] := TRUE;
END_IF;
RejectNow := BoardNG[3] AND AtReject;
END_FUNCTION_BLOCK

VAR_GLOBAL
    M_ConveyorIndexDone : BOOL;
    M_Stn1DispenseFault : BOOL;
    M_BoardAtReject     : BOOL;
    M_MachineEmpty      : BOOL;
    M_RejectNow         : BOOL;
END_VAR

PROGRAM Prg_NgTrack
VAR_EXTERNAL
    M_ConveyorIndexDone, M_Stn1DispenseFault, M_BoardAtReject : BOOL;
    M_MachineEmpty, M_RejectNow                               : BOOL;
END_VAR
VAR
    NgTrack : FB_NgShift;
END_VAR
NgTrack(Shift    := M_ConveyorIndexDone,
        MarkNG   := M_Stn1DispenseFault,
        AtReject := M_BoardAtReject,
        Clear    := M_MachineEmpty);
M_RejectNow := NgTrack.RejectNow;
END_PROGRAM
```

Chạy thử: đánh dấu NG cho board ở vị trí 0, dịch ba lần — board OK phía trước **không** bị loại, đúng
board NG bị loại khi tới vị trí 3, và board OK đi sau nó cũng **không** bị loại.

> ⚠ **Chiều của vòng lặp dịch là chỗ sai kinh điển.**
> Phải dịch từ **chỉ số lớn về chỉ số nhỏ**. Làm ngược lại, `BoardNG[1] := BoardNG[0]` chạy trước, rồi
> `BoardNG[2] := BoardNG[1]` lấy giá trị **vừa mới ghi** — kết quả là giá trị ở ô 0 bị nhân bản ra
> toàn bộ mảng. Một board lỗi làm loại bỏ mọi board phía sau, và triệu chứng trông giống hệt "cảm
> biến kiểm tra hỏng".

### Ba điều bắt buộc

- **Dịch theo sự kiện thật, không theo thời gian.** Kích dịch bằng tín hiệu xác nhận chuyền đã tiến
  đúng một vị trí. Dịch theo timer thì chỉ cần chuyền trượt hoặc kẹt một lần là **toàn bộ thông tin
  lệch vị trí vĩnh viễn** — và board tốt bị loại trong khi board lỗi đi tiếp. Đây là cùng một nguyên
  tắc với Chương 17: phản hồi thật, không phải đồng hồ.
- **Phải có cách đồng bộ lại.** Khi máy xả hết board, xoá toàn bộ mảng. Không có bước này, một lần
  lệch sẽ ở lại mãi.
- **Xả máy khi mất điện.** Sau khi có điện lại, không thể tin nội dung mảng — vị trí board thật có
  thể đã thay đổi. Yêu cầu xả hết rồi bắt đầu lại (Chương 28).

> 💡 **MẸO — thanh ghi dịch chứa được nhiều hơn một bit**
> Thay `ARRAY OF BOOL` bằng `ARRAY OF` một kiểu cấu trúc, bạn mang theo cả mã sản phẩm, thời điểm vào,
> kết quả đo, số hiệu công thức. Khi có truy xuất nguồn gốc (Chương 42), đây chính là chỗ dữ liệu của
> từng board được giữ trong lúc nó đi qua máy.

---

## 19.7 Mảng và địa chỉ gián tiếp

**Mảng** *(array)* là dãy phần tử cùng kiểu, truy cập bằng chỉ số. Bạn vừa dùng nó ở mục 19.6.

**Địa chỉ gián tiếp** *(indirect addressing)* là dùng một **biến** làm chỉ số:

```iecst
StepTimeMs[Stn1_Step] := ElapsedMs;      // ghi vào ô ứng với bước hiện tại
```

Rất gọn. Và cũng rất dễ thành thứ không ai đọc nổi.

| Nên dùng khi | Không nên dùng khi |
|---|---|
| Nhiều đối tượng **giống hệt nhau**: 8 trạm cùng loại, 20 vị trí trên chuyền | Vài đối tượng **khác nhau** — viết thẳng rõ hơn nhiều |
| Dữ liệu đi kèm sản phẩm (thanh ghi dịch) | Chỉ để tiết kiệm vài dòng |
| Bảng tra: hệ số theo mã hàng | Người bảo trì tại nhà máy chỉ quen đọc ladder (Chương 20, mục 20.6) |

> ⚠⚠ **NGUY HIỂM — chỉ số vượt dải mảng**
> `BoardNG[i]` với `i = 7` trên mảng `[0..3]`: tuỳ hệ, hoặc CPU báo lỗi và **chuyển sang STOP**, hoặc
> tệ hơn, **ghi đè lên vùng nhớ của biến khác** — gây ra hỏng hóc ở một chỗ hoàn toàn không liên quan,
> và gần như không thể lần ra nguyên nhân.
>
> Mọi chỉ số đến từ tính toán hoặc từ bên ngoài đều phải được **kẹp trong dải** trước khi dùng:
>
> ```iecst
> IF i < 0 THEN  i := 0;  END_IF;
> IF i > 3 THEN  i := 3;  END_IF;
> BoardNG[i] := TRUE;
> ```
>
> Một số hệ có kiểm tra dải tự động; **đừng dựa vào đó** — nó không có ở mọi hệ, và có hệ chỉ bật khi
> biên dịch ở chế độ gỡ lỗi.

> ⭐ **Chuỗi ký tự cũng là dữ liệu phải xử lý** — tách, ghép, tìm. ⚠ Vị trí trong chuỗi đếm **từ 1**, và
> thứ tự tham số của `MID` là chỗ sai nhiều nhất. Bảng hàm chuỗi ở Phụ lục B mục B.6b; ví dụ thật —
> kiểm định dạng và tách một mã sản phẩm — ở Chương 42 mục 42.4.

---

## 19.8 Trên máy mẫu DP-01

### Tính thời gian chu trình và hiệu suất

```iecst
VAR
    TrigDone : F_TRIG;
END_VAR

TrigDone(CLK := DI_BoardStn2);

IF TrigDone.Q THEN
    // Thời gian chu trình: đơn vị mili-giây, dùng DINT để không tràn
    LastCycleMs := CurrentTimeMs - LastBoardTimeMs;
    LastBoardTimeMs := CurrentTimeMs;

    TotalCycleMs := TotalCycleMs + LastCycleMs;
    DoneCount    := DoneCount + 1;

    // ⚠ Luôn kiểm mẫu số — DoneCount bằng 0 ở board đầu tiên của ca
    IF DoneCount > 0 THEN
        AvgCycleMs := TotalCycleMs / DoneCount;
    ELSE
        AvgCycleMs := 0;
    END_IF;

    // Hiệu suất: nhân trước rồi chia, và làm việc với DINT
    IF TotalOut > 0 THEN
        YieldPctX10 := (OkCount * 1000) / TotalOut;   // đơn vị phần mười %
    ELSE
        YieldPctX10 := 0;
    END_IF;
END_IF;
```

Ba kỹ thuật của chương nằm gọn trong đoạn này: kiểm mẫu số trước khi chia, nhân trước khi chia, và
dùng đơn vị nhỏ (`X10`) thay cho số thực. Tên biến mang đơn vị nên người đọc sau không quy đổi nhầm.

### Cảnh báo chu kỳ chậm dần — có trễ

```iecst
// Chu kỳ chuẩn theo công thức sản phẩm, cảnh báo khi vượt 20 %
WarnLimitMs  := (RecipeCycleMs * 120) / 100;
ClearLimitMs := (RecipeCycleMs * 110) / 100;

IF AvgCycleMs > WarnLimitMs THEN
    M_CycleSlowWarn := TRUE;
ELSIF AvgCycleMs < ClearLimitMs THEN
    M_CycleSlowWarn := FALSE;
END_IF;
```

Chu kỳ chậm dần là dấu hiệu sớm của rất nhiều thứ: bộ lọc khí bẩn, xy-lanh mòn, cảm biến đáp ứng
chậm. Phát hiện nó bằng con số **trước khi** nó thành sự cố là một trong những giá trị lớn nhất mà
việc tính toán trong PLC mang lại (Chương 51, Chương 55).

---

## 19.9 Khác biệt giữa các hãng

Đây là chương có **khác biệt nguy hiểm nhất giữa các hãng** trong cả cuốn sách, vì hậu quả không phải
"code không chạy" mà là "code chạy và cho kết quả khác".

### ⚠⚠ Chia cho 0 — phải tra theo đúng CPU

| Hệ | Hành vi thường gặp |
|---|---|
| **Siemens S7-1200 / S7-1500** | Lệnh chia đặt `ENO` về sai và trả kết quả không dùng được; CPU **thường không dừng** |
| ⚠ **Siemens S7-300 / S7-400 (đời cũ)** | Lỗi lập trình kích khối xử lý lỗi tương ứng; **nếu chương trình không có khối đó, CPU chuyển sang STOP** |
| **Mitsubishi** | Đặt cờ lỗi phép toán và mã lỗi vào thanh ghi chẩn đoán; lệnh không thực thi. Có dừng CPU hay không tuỳ cấu hình |
| **Rockwell Logix** | Ghi một **lỗi nhẹ** *(minor fault)* vào bộ điều khiển rồi chạy tiếp |
| **CODESYS / TwinCAT** | Tuỳ cấu hình xử lý ngoại lệ của runtime |

> ⚠⚠ **Bảng này là lý do tồn tại của quy tắc ở mục 19.5, không phải thứ thay thế nó.**
> Hành vi phụ thuộc **cả dòng CPU, cả phiên bản firmware, cả cấu hình xử lý lỗi**, và ô nào cũng có
> ngoại lệ. Đừng dùng bảng này để quyết định có cần kiểm mẫu số hay không.
>
> **Luôn kiểm mẫu số khác 0.** Một dòng `IF` rẻ hơn nhiều so với đi tra tài liệu cho từng CPU — và nó
> đúng ở mọi hệ, kể cả hệ bạn chưa từng dùng.

### ⚠ Làm tròn khi ép kiểu số thực sang số nguyên

| Hệ | Điều cần biết |
|---|---|
| **Siemens** | ⚠ Lệnh `ROUND` làm tròn **về số chẵn gần nhất** khi giá trị nằm đúng ở giữa — `0,5` ra `0`, còn `1,5` ra `2`. Muốn cắt phần thập phân thì dùng `TRUNC`. Đây là chỗ gây bất ngờ nhất |
| **Mitsubishi** | Lệnh chuyển số thực sang số nguyên **cắt** phần thập phân; có lệnh riêng nếu cần làm tròn |
| **Rockwell** | Gán số thực vào tag số nguyên thì **làm tròn**; dùng `TRN` để cắt |
| **CODESYS / TwinCAT** | `REAL_TO_INT` làm tròn; `TRUNC` cắt |

Với một chiều dài đoạn keo, chênh lệch giữa cắt và làm tròn là gần một đơn vị — đủ để hỏng sản phẩm.
**Dùng hàm ép kiểu tường minh**, đừng dựa vào phép gán ngầm.

### Kiểu dữ liệu và thanh ghi dịch

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS |
|---|---|---|---|---|
| Số nguyên 16 / 32 bit | `Int` / `DInt` | `D` là 16 bit; hai `D` liền nhau cho 32 bit | `INT` / `DINT` | `INT` / `DINT` |
| ⚠ Kiểu "tự nhiên" của CPU | — | — | ⭐ **`DINT`** — dùng `INT` khiến bộ điều khiển phải chuyển đổi qua lại, chậm hơn mà không tiết kiệm được gì | — |
| Lệnh dịch bit | `SHL` / `SHR`, hoặc thao tác trên mảng | `SFTL` / `SFTR` cho bit, `WSFL` / `WSFR` cho word | **`BSL`** / **`BSR`** kèm một cấu trúc điều khiển | Thao tác mảng trong ST |
| Hàng đợi FIFO sẵn có | Tự viết bằng mảng | Lệnh chuyên dụng tuỳ dòng | ⭐ **`FFL`** / **`FFU`** — nạp vào và lấy ra theo FIFO | Thư viện |

> 💡 **Bài toán ở mục 19.6 phổ biến tới mức các hãng làm sẵn lệnh cho nó.**
> "Board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền" chính là thứ mà `FFL`/`FFU` của Rockwell và
> họ lệnh `SFTL`/`SFTR` của Mitsubishi sinh ra để giải. Nếu hệ của bạn có lệnh sẵn thì **dùng nó**:
> gọn hơn, nhanh hơn, và tránh hẳn Bẫy 5 (dịch sai chiều) vì bạn không còn tự viết vòng lặp nữa.

| Điểm còn lại | Điều cần biết |
|---|---|
| Hành vi khi tràn số | Phần lớn quay vòng im lặng; một số hệ đặt cờ trạng thái. **Xác nhận bằng thử nghiệm** nếu tài liệu không nói dứt khoát |
| Kiểm tra dải mảng | Có hệ kiểm tự động, có hệ không, có hệ chỉ kiểm khi biên dịch ở chế độ gỡ lỗi. **Luôn tự kẹp chỉ số** |

## 19.10 Bẫy thường gặp

### 🔍 BẪY 1 — Chia cho biến mà không kiểm mẫu số

**Hiện tượng:** máy chạy ổn nhiều ngày rồi dừng đột ngột ngay đầu ca — đúng lúc số đếm vừa được xoá.
Tuỳ hệ, CPU có thể chuyển sang STOP.
**Cách sửa:** bọc mọi phép chia bằng phép kiểm khác 0 (mục 19.5). Không có ngoại lệ.

### 🔍 BẪY 2 — So sánh bằng với số thực

**Hiện tượng:** điều kiện "không bao giờ đúng", dù giá trị hiển thị trên màn hình đúng bằng con số
mong đợi.
**Cách sửa:** so sánh trong dải dung sai, hoặc chuyển sang số nguyên đơn vị nhỏ.

### 🔍 BẪY 3 — Chia trước khi nhân khi tính phần trăm

**Hiện tượng:** hiệu suất luôn là 0 % hoặc 100 %, không bao giờ có giá trị ở giữa.
**Cách sửa:** nhân trước rồi chia — và kiểm kiểu dữ liệu có chứa nổi kết quả trung gian không.

### 🔍 BẪY 4 — Tràn `INT` khi tính thời gian bằng mili-giây

32 767 ms chỉ là 33 giây.

**Hiện tượng:** thời gian tích luỹ nhảy sang số âm sau chưa tới một phút.
**Cách sửa:** dùng `DINT` cho mọi phép tính thời gian tích luỹ.

### 🔍 BẪY 5 — Dịch thanh ghi sai chiều

**Hiện tượng:** một board lỗi làm **mọi** board phía sau bị loại. Rất dễ chẩn đoán nhầm thành "cảm
biến kiểm tra hỏng" hoặc "trạm 1 có vấn đề".
**Cách sửa:** vòng lặp dịch chạy từ chỉ số lớn về chỉ số nhỏ (mục 19.6).

### 🔍 BẪY 6 — Dịch thanh ghi theo timer

**Hiện tượng:** thỉnh thoảng board tốt bị loại còn board lỗi lọt qua, và sai lệch **không tự khỏi**
mà tích luỹ dần.
**Cách sửa:** dịch theo tín hiệu xác nhận chuyền đã tiến; thêm bước đồng bộ khi máy xả hết.

### 🔍 BẪY 7 — Chỉ số mảng không được kẹp trong dải

**Hiện tượng:** ba khả năng, ⚠ **và khả năng thứ ba là khó phát hiện nhất**:

| Hệ có thể | Hậu quả |
|---|---|
| Ghi đè vùng nhớ của biến khác | ⚠ Hỏng ở **một chỗ hoàn toàn không liên quan** tới code có lỗi |
| Chuyển CPU sang STOP | Máy dừng đột ngột |
| ⚠⚠ **Kẹp im lặng về phần tử đầu hoặc cuối mảng** | ⚠⚠ **Đọc/ghi nhầm phần tử, không dừng, không báo** |

> ⚠⚠ **Hàng thứ ba là cùng một kiểu nguy hiểm với việc tự thay mẫu số bằng 1** (mục 19.5): hệ *"tự
> xử lý"* và chạy tiếp. Có dòng PLC kiểm chỉ số **lúc biên dịch** với hằng số và **lúc chạy** với
> biến, rồi ⭐ **dồn giá trị vượt trên vào phần tử cuối, giá trị vượt dưới vào phần tử 0** — nghĩa là
> dữ liệu của ⚠ **hai sản phẩm khác nhau đè lên cùng một ô nhớ** mà không ai biết.

**Cách sửa:** kẹp mọi chỉ số đến từ tính toán (mục 19.7) — ⚠ **đừng trông vào việc hệ tự kẹp**.

### 🔍 BẪY 8 — MOVE chạy mỗi vòng quét khi nạp tham số

**Hiện tượng:** người vận hành sửa một tham số trên màn hình, giá trị **nhảy về giá trị cũ ngay lập
tức**, và không ai hiểu vì sao.
**Cách sửa:** bắt cạnh điều kiện nạp, hoặc chỉ nạp khi thật sự đổi mã hàng (Chương 29).

### 🔍 BẪY 9 — Đơn vị ngầm hiểu trong tên biến

`Length` là mi-li-mét hay phần mười mi-li-mét? `CycleTime` là giây hay mili-giây?

**Hiện tượng:** sai số gấp 10, 100 hoặc 1000 lần ở một phép quy đổi, thường phát hiện rất muộn.
**Cách sửa:** đưa đơn vị vào tên: `LengthTenthMm`, `CycleTimeMs`, `YieldPctX10`. Quy ước này tốn vài
ký tự và loại hẳn một nhóm lỗi (Chương 30).

---

### 🔍 BẪY 10 — Đọc giá trị BCD như giá trị nhị phân

**Hiện tượng:** con số đọc về từ một thiết bị **luôn lớn hơn** giá trị thật, và ⭐ **sai số tăng dần
theo giá trị** — 25 thành 37, 99 thành 153. ⚠ Không có báo lỗi nào, và con số trông hoàn toàn hợp lý.
**Cách sửa:** tra tài liệu thiết bị xem nó gửi BCD hay nhị phân; ⭐ dùng lệnh quy đổi **ngay tại chỗ
đọc về**, đừng để giá trị BCD đi sâu vào chương trình (mục 19.5b).

## 19.11 Bảng chốt

| Việc | Quy tắc | Vì sao |
|---|---|---|
| Chia, mẫu số **số nguyên** | **Luôn kiểm khác 0** | Có hệ dừng CPU, có hệ **tự thay bằng 1** |
| ⚠⚠ Chia, mẫu số **số thực** | ⭐ **So với NGƯỠNG** (`ABS(x) > 1e-6`), không so với 0 | Số thực khác 0 nhưng cực nhỏ vẫn làm nổ kết quả |
| Tính phần trăm | **Nhân trước, chia sau** | Chia số nguyên cắt hết phần lẻ |
| Kết quả trung gian | Kiểm dải kiểu dữ liệu | Tràn xảy ra trước khi chia kịp thu nhỏ lại |
| Thời gian tích luỹ | **`DINT`**, không dùng `INT` | 32 767 ms = 33 giây |
| So sánh số thực | **Không dùng `=`** — so trong dung sai | Dấu chấm động không biểu diễn chính xác |
| Giá trị có phần lẻ | Số nguyên đơn vị nhỏ + **đơn vị trong tên biến** | Loại hẳn sai số dấu chấm động |
| Ngưỡng cảnh báo | Có **trễ** (bật/tắt hai ngưỡng) | Chống nhấp nháy quanh ngưỡng |
| Theo dõi sản phẩm dọc chuyền | **Thanh ghi dịch**, dịch theo sự kiện thật | Thông tin phải đi cùng sản phẩm |
| Vòng lặp dịch | Từ chỉ số **lớn về nhỏ** | Ngược lại thì nhân bản giá trị ra cả mảng |
| Chỉ số mảng | **Luôn kẹp trong dải** | Vượt dải: STOP · ghi đè vùng nhớ khác · ⚠⚠ **hoặc kẹp im lặng** |
| ⭐⭐ Khi hệ *"tự xử lý"* lỗi | ⚠ **Coi chừng** — nó biến lỗi ồn ào thành lỗi im lặng | Lỗi im lặng đắt hơn nhiều |
| Nạp tham số | **Bắt cạnh**, không nạp mỗi vòng quét | Ghi đè thay đổi của người vận hành |

---

## 19.12 Tự kiểm

1. `7 / 2` trong phép chia số nguyên cho kết quả bằng mấy? Vì sao không phải `3.5` và cũng không phải `4`?
2. ⭐ Nêu **năm** hậu quả khác nhau mà chia cho 0 có thể gây ra trên PLC. Hậu quả nào nguy hiểm nhất và
   vì sao?
3. Vì sao `IF ActualLength = 12.5 THEN` gần như không bao giờ đúng? Viết lại cho đúng.
4. `OkCount = 1187`, `TotalCount = 1240`, cả hai là `INT`. Tính `(OkCount * 100) / TotalCount` gặp vấn
   đề gì? Nêu hai cách chữa.
5. Một biến `INT` đang chứa 32 767, cộng thêm 1. Kết quả bằng mấy ở phần lớn hệ, và có báo lỗi không?
6. ⭐ Giải thích bài toán "board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền" và vì sao một bit cờ
   không giải quyết được.
7. Trong vòng lặp dịch thanh ghi, vì sao phải chạy từ chỉ số lớn về nhỏ? Mô tả **triệu chứng trên
   máy** nếu làm ngược.
8. Vì sao thanh ghi dịch phải được kích bằng tín hiệu xác nhận chuyền tiến, không phải bằng timer?
9. Nêu hai lý do nên dùng số nguyên đơn vị phần mười mi-li-mét thay cho số thực mi-li-mét.
10. ⭐ Chỉ số mảng vượt dải có thể gây hỏng hóc ở một chỗ hoàn toàn không liên quan. Cơ chế nào dẫn tới
    chuyện đó, và vì sao lỗi kiểu này đặc biệt khó tìm?
11. ⚠⚠ `IF Flow <> 0.0 THEN Ratio := Total / Flow; END_IF;` — đoạn này **vẫn có lỗ hổng**. Lỗ hổng ở
    đâu, và viết lại cho đúng?
12. ⭐⭐ Hai hành vi *"tự xử lý rồi chạy tiếp"* (thay mẫu số bằng 1 · kẹp chỉ số mảng) nguy hiểm hơn
    việc dừng CPU ở điểm nào? Nêu hai chỗ khác trong sách có cùng kiểu nguy hiểm đó.
13. ⭐ Nêu ba nguyên nhân làm một biến mẫu số bằng 0. Nguyên nhân nào khó tái hiện nhất, vì sao?

> Câu 2, 6 và 10 là ba câu phân loại. Câu 6 là tinh thần của cả chương: **khi dữ liệu phải đi cùng
> sản phẩm, một biến không đủ — cần một cấu trúc có vị trí.**

---

### Chương tiếp theo

Chương 20 — **Structured Text**. Phần lớn ví dụ trong sách này đã viết bằng ST; chương sau nói kỹ về
nó: cú pháp đầy đủ, vòng lặp và mối nguy treo CPU, khi nào ST vượt trội ladder, và ⭐ khi nào chọn ST
là quyết định **tệ** dù nó gọn hơn.

### Nguồn tham khảo chương 19

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: các kiểu dữ liệu cơ bản,
  phép toán, phép so sánh, hàm ép kiểu và quy tắc về dải giá trị. *(tiêu chuẩn có bản quyền)*
- **Tài liệu lập trình Inovance H5U/Easy** §6.1.9 — nguồn cho hai hành vi ⚠⚠ *"tự xử lý rồi chạy
  tiếp"*: mẫu số 0 **tự đổi thành 1**, và chỉ số mảng vượt dải bị **kẹp về phần tử đầu/cuối**; cả hai
  chỉ báo bằng **đèn LED nhấp nháy**.
- **Tài liệu InoProShop (nền CODESYS)** — nguồn cho ⭐ **ba nguyên nhân** làm mẫu số bằng 0, cơ chế
  *"POU for implicit checks" → Division Checks*, và ⭐ **ngưỡng 1e-6 / 1e-15** cho mẫu số số thực.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* — hành vi **cờ lỗi nhẹ** *(minor fault)* khi chia
  cho 0.
- **Hugh Jack**, *Automating Manufacturing Systems with PLCs* — chương trình xử lý lỗi
  *(fault handler)* chạy khi có lỗi như chia cho 0.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho hành vi khi **chia cho 0**, khi **tràn
  số**, và cho quy tắc làm tròn khi ép kiểu `REAL` → `INT`. Ba điểm này khác nhau giữa các hãng ở mức
  đủ để đổi kết quả, nên **phải tra theo đúng hệ đang dùng**, không suy từ hệ khác.
- Đặc tả trình tự và bảng công thức sản phẩm của DP-01 — Phụ lục J.

> ⚡ Quy tắc "dùng số nguyên đơn vị nhỏ thay cho số thực" ở mục 19.5 là **thực hành phổ biến trong
> ngành**, không phải yêu cầu tiêu chuẩn. Nó đánh đổi sự tiện lợi lấy tính xác định — hợp lý với máy
> điều khiển rời rạc, nhưng khi sang tính toán analog và điều khiển vòng kín (Chương 32, Chương 35)
> thì số thực lại là lựa chọn đúng.

<!-- SECTION: ch20_structured_text -->
---

<div id="ch20_structured_text"></div>

# Chương 20 — Structured Text: cho người biết lập trình

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 20.1 Chương này dành cho ai — và một cảnh báo trước

Nếu bạn đã viết C, Pascal, Python hay bất kỳ ngôn ngữ nào có `if` và `for`, **Structured Text** *(ST,
văn bản có cấu trúc)* sẽ quen tay ngay. Cú pháp gần Pascal, và bạn có thể viết được đoạn ST đầu tiên
trong mười lăm phút.

Đó vừa là ưu điểm vừa là cái bẫy.

Ưu điểm: ST gọn hơn ladder rất nhiều với những việc mà ladder làm dở — tính toán, xử lý mảng, máy
trạng thái nhiều nhánh. Sách này dùng ST cho phần lớn ví dụ chính vì lý do đó.

Cái bẫy: **quen tay không có nghĩa là môi trường giống nhau.** Code ST chạy trong vòng quét *(scan
cycle)*, trên một CPU điều khiển máy móc vật lý, và sẽ được đọc bởi người thợ điện lúc hai giờ sáng. Ba
ràng buộc đó không có trong bất kỳ ngôn ngữ nào bạn từng dùng, và chúng đổi hẳn cái gì là "code tốt".

Mục 20.5 (vòng lặp) là mục có thể làm **treo CPU**. Mục 20.5b và 20.5c — mảng, thuật toán, và việc nặng
chia qua nhiều vòng quét — là chỗ người đến từ phần mềm mang thói quen sang nhiều nhất: thuật toán đúng
trên máy tính vẫn có thể dừng CPU, vì những lý do máy tính không có. Mục 20.6 (khi nào ST là lựa chọn
tệ) là mục quan trọng nhất của chương, và nó không nói về kỹ thuật.

---

## 20.2 Cú pháp đủ dùng

### Câu lệnh và phép gán

```iecst
M_Running    := TRUE;              // gán, dùng :=  (không phải =)
BoardCount   := BoardCount + 1;    // mọi câu lệnh kết thúc bằng dấu ;
DO_ConvRun   := M_Enable AND NOT M_AnyFault;
```

Ba khác biệt so với ngôn ngữ quen thuộc:

| Trong ST | Trong C / Python |
|---|---|
| Gán là `:=` | `=` |
| So sánh bằng là `=` | `==` |
| Kết thúc câu lệnh bằng `;` **bắt buộc** | Tuỳ ngôn ngữ |

Nhầm `=` với `:=` là lỗi biên dịch, nên nó tự lộ ra. Điều đó tốt.

### Chú thích

```iecst
// Chú thích một dòng — kiểu này phổ biến nhất

(* Chú thích nhiều dòng,
   kiểu gốc của chuẩn *)
```

Kiểu `(* … *)` có ở mọi hệ; kiểu `//` là bổ sung sau và cũng gần như phổ biến, nhưng nếu làm việc
với hệ cũ thì kiểm trước.

### Khai báo biến

```iecst
VAR
    BoardCount   : INT := 0;              // có thể đặt giá trị đầu
    AvgCycleMs   : DINT;
    M_Running    : BOOL;
    T_StepGuard  : TON;                   // thể hiện của khối chức năng
    BoardNG      : ARRAY[0..3] OF BOOL;
END_VAR

VAR CONSTANT
    MAX_BOARD_IN_MACHINE : INT := 2;      // hằng số — đặt tên, đừng viết số trần
END_VAR
```

> 💡 **MẸO** — mọi con số có ý nghĩa nên là hằng số có tên. `IF Count > 2` không nói được gì;
> `IF Count > MAX_BOARD_IN_MACHINE` tự giải thích, và khi con số đổi thì chỉ sửa một chỗ (Chương 30).

### Rẽ nhánh

```iecst
IF DI_BoardStn1 AND NOT M_Stn1Busy THEN
    M_Stn1Busy := TRUE;
ELSIF M_Stn1Done THEN
    M_Stn1Busy := FALSE;
ELSE
    ;                                     // không làm gì — vẫn cần dấu ;
END_IF;
```

Lưu ý `ELSIF` viết liền, không phải `ELSE IF`. Và mọi khối đều có từ khoá đóng riêng: `END_IF`,
`END_CASE`, `END_FOR`, `END_WHILE`, `END_REPEAT`. Không dùng dấu ngoặc nhọn, không dùng thụt lề để phân khối —
thụt lề chỉ để người đọc, trình biên dịch không quan tâm.

### CASE — nơi ST vượt hẳn ladder

```iecst
CASE Stn1_Step OF
    0:                                    // chờ lệnh chạy
        IF M_Running THEN  Stn1_Step := 10;  END_IF;

    10:                                   // chờ board tới
        IF DI_BoardStn1 THEN
            M_Stn1_ClampReq := TRUE;      // yêu cầu nâng kẹp phát ở CHUYỂN TIẾP (Chương 26 Bẫy 7)
            Stn1_Step := 20;
        END_IF;

    20:                                   // chờ kẹp lên
        IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;

    30, 31, 32:                           // nhiều giá trị dùng chung một nhánh
        ;

    100..199:                             // cả một dải giá trị
        M_Stn1InFault := TRUE;

ELSE                                      // giá trị không nằm trong danh sách nào
    Stn1_Step := 0;                       // đưa về trạng thái đã biết chắc
END_CASE;
```

Nhánh `ELSE` ở đây **không phải tuỳ chọn**. Nếu biến bước nhận một giá trị ngoài danh sách — do lỗi
tính toán, do người nào đó ghi tay khi gỡ lỗi, do nhiễu bộ nhớ — thì không có nhánh nào chạy và
**trình tự đứng im vĩnh viễn mà không báo gì**. Đúng cỗ máy ở Chương 26, mục 26.1.

Đây cũng chính là lý do `CASE` là cách viết máy trạng thái tốt nhất trong ST: mọi trạng thái nằm
trong một khối, đọc từ trên xuống là thấy hết, và **không thể** ở hai trạng thái cùng lúc
(Chương 25, Chương 26).

### Hàm và khối chức năng

```iecst
// Hàm — không có bộ nhớ, cùng đầu vào luôn cho cùng đầu ra
AbsValue := ABS(Deviation);
Bigger   := MAX(ValueA, ValueB);

// Khối chức năng — CÓ bộ nhớ, phải khai báo thể hiện riêng
T_StepGuard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_StepGuard.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
```

Phân biệt **hàm** *(function)* với **khối chức năng** *(function block, FB)* là điều phải nắm chắc:
FB có bộ nhớ riêng, nên mỗi chỗ dùng cần một thể hiện riêng. Dùng chung một thể hiện cho hai việc là
lỗi đã gặp ở Chương 16 (Bẫy 2) và Chương 18. Chương 27 nói kỹ về cách viết FB dùng lại.

---

## 20.3 ST vẫn chạy trong vòng quét

Đây là mục ngắn nhất chương và là mục phải nhớ kỹ nhất.

> **Toàn bộ đoạn ST của bạn chạy từ đầu tới cuối, mỗi vòng quét, mãi mãi.**

Không có `main()`, không có vòng đời chương trình, không có "chạy một lần rồi thôi". Mọi kết luận từ
Chương 10 vẫn đúng nguyên vẹn:

- `BoardCount := BoardCount + 1;` không bọc trong bắt cạnh sẽ đếm hàng trăm lần (Chương 16, 18).
- Ghi vào `DO_Clamp1Vlv` ở hai chỗ khác nhau trong cùng đoạn ST là **cùng một lỗi** với cuộn dây trùng
  trong ladder — và ở ST nó **khó thấy hơn**, vì hai dòng có thể cách nhau hai trăm dòng chứ không
  nằm trên hai nấc thang cạnh nhau.
- Biến đọc ở đầu đoạn và ghi ở cuối đoạn: giá trị đọc được là **của vòng quét này** nếu ghi nằm phía
  trên, hoặc **của vòng quét trước** nếu ghi nằm phía dưới. Thứ tự dòng lệnh có ý nghĩa.

> ⚠ **ST che giấu lỗi ghi trùng tốt hơn ladder.**
> Trong ladder, hai cuộn dây cùng tên là thứ nhìn thấy được và nhiều phần mềm còn cảnh báo. Trong ST,
> hai phép gán cùng một ngõ ra trong hai nhánh `IF` xa nhau trông hoàn toàn bình thường. Dùng tham
> chiếu chéo để tìm mọi chỗ ghi vào một biến — thói quen này quan trọng hơn hẳn khi viết ST
> (Chương 22).

---

## 20.4 Khi nào ST vượt trội

Bốn nhóm việc mà ST rõ ràng hơn ladder:

### Tính toán

```iecst
// ST — đọc là hiểu
IF DoneCount > 0 THEN
    AvgCycleMs := TotalCycleMs / DoneCount;
ELSE
    AvgCycleMs := 0;
END_IF;
```

Cùng phép tính này trong ladder cần ba, bốn hộp lệnh nối nhau, mỗi hộp một phép, với biến trung gian
giữa các hộp. Chuỗi công thức càng dài thì khoảng cách càng lớn.

### Máy trạng thái và trình tự

Khối `CASE` ở mục 20.2. Cùng trình tự đó viết bằng ladder cần một nấc thang cho mỗi bước cộng logic
so sánh số bước ở đầu mỗi nấc — dài gấp nhiều lần và khó thấy tổng thể.

### Xử lý mảng và lặp trên nhiều đối tượng giống nhau

```iecst
// Kiểm 4 vị trí thanh ghi dịch, đếm số board lỗi đang trong máy
NgInMachine := 0;
FOR i := 0 TO 3 DO
    IF BoardNG[i] THEN
        NgInMachine := NgInMachine + 1;
    END_IF;
END_FOR;
```

Ladder không có vòng lặp; việc này phải viết tay bốn lần, và khi số vị trí đổi thành tám thì phải sửa
tám chỗ.

### Thuật toán có nhiều điều kiện lồng nhau

Logic kiểu "nếu A và (B hoặc C) nhưng không D, trừ khi E" viết bằng nấc thang thành một mê cung nhánh
song song. ST viết thẳng bằng ngoặc.

---

## 20.5 ⚠⚠ Vòng lặp trong môi trường quét

### Vấn đề

Cả ba vòng lặp — `FOR`, `WHILE`, `REPEAT` — chạy **trọn vẹn trong một vòng quét**. Không có chuyện
"lặp qua nhiều vòng quét" —
CPU chưa ra khỏi vòng lặp thì chưa sang giai đoạn tiếp theo của chu kỳ quét (Chương 10).

Hệ quả: **thời gian chạy vòng lặp cộng thẳng vào thời gian quét** *(scan time)*.

Mỗi CPU có **bộ giám sát thời gian quét** *(watchdog)*. Quá thời gian cho phép, CPU coi như chương
trình đã treo và **chuyển sang STOP**:

> ⚠⚠ **NGUY HIỂM**
> Watchdog kích hoạt nghĩa là **mọi ngõ ra tắt cùng lúc, giữa chu trình**, không theo trình tự dừng
> nào. Cơ cấu đang giữ có thể nhả; cơ cấu đang chuyển động dừng ở giữa hành trình. Đây là kiểu dừng
> tệ nhất, và một vòng `WHILE` viết sai là một trong số ít cách mà **code thuần logic** gây ra nó.

### `WHILE` — nguy hiểm nhất

```iecst
// ✗ SAI — ĐỪNG CHÉP. Nếu điều kiện không bao giờ sai, CPU treo và watchdog kích hoạt.
WHILE NOT DI_Clamp1Up DO
    ;                              // "chờ" kẹp lên
END_WHILE;
```

Đoạn này đọc rất hợp lý và **hoàn toàn sai**. Nó chờ một tín hiệu vào — nhưng ảnh ngõ vào **chỉ được
cập nhật ở đầu vòng quét** (Chương 10). Trong lúc vòng lặp chạy, `DI_Clamp1Up` **không bao giờ đổi
giá trị**. Vòng lặp không có lối thoát, và CPU dừng sau vài chục mili-giây.

> **Quy tắc: không bao giờ chờ đợi bên trong một vòng lặp.**
> Trong PLC, "chờ" được thực hiện bằng cách **giữ nguyên bước và để vòng quét chạy tiếp** — đúng như
> máy trạng thái ở mục 20.2. Vòng lặp dùng để **xử lý một tập dữ liệu**, không dùng để chờ thời gian
> hay chờ tín hiệu.

```iecst
// ✓ ĐÚNG — chờ bằng cách giữ nguyên bước, để vòng quét làm việc chờ
20:                                  // yêu cầu nâng kẹp đã phát lúc chuyển vào bước này (Chương 26)
    IF DI_Clamp1Up THEN
        Stn1_Step := 30;
    END_IF;
```

### `FOR` — an toàn hơn nhưng vẫn phải cẩn thận

`FOR` có số vòng lặp xác định trước, nên không treo vô hạn. Nhưng nó vẫn cộng thời gian:

```iecst
// ⚠ Cân nhắc: 5000 vòng chạy trong MỘT vòng quét
FOR i := 0 TO 4999 DO
    Sum := Sum + Data[i];
END_FOR;
```

Ba quy tắc thực dụng:

- **Số vòng lặp phải là hằng số hoặc có trần rõ ràng.** `FOR i := 0 TO n DO` với `n` đến từ tính toán
  là rủi ro — nếu `n` thành 50 000 thì thời gian quét nổ tung.
- **Đo, đừng đoán.** Sau khi thêm vòng lặp, xem thống kê thời gian quét (Chương 51). Con số lớn nhất
  mới quan trọng, không phải con số trung bình.
- **Tập lớn thì chia nhỏ qua nhiều vòng quét**: mỗi vòng quét xử lý một phần, nhớ vị trí đang tới,
  vòng sau làm tiếp. Dài dòng hơn nhưng giữ thời gian quét ổn định. Bao nhiêu là "lớn", đo thế nào, mỗi
  vòng bao nhiêu phần: mục 20.5c.

⭐ **Và hai quy tắc về chính biến đếm — cả hai là bẫy thật, không phải chuyện phong cách:**

```iecst
// ✗ SAI 1 — sửa biến đếm bên trong vòng
FOR i := 0 TO 9 DO
    IF Skip[i] THEN
        i := i + 1;                  // ⚠ "nhảy cóc" bằng tay
    END_IF;
END_FOR;

// ✗ SAI 2 — dùng biến đếm SAU khi vòng đã kết thúc
FOR i := 0 TO 9 DO
    Total := Total + Data[i];
END_FOR;
LastIndex := i;                      // ⚠ 9 hay 10? Tuỳ hãng
```

| Sai | Chuẩn nói gì | ⭐ Làm thế nào cho đúng |
|---|---|---|
| **1** | Biến đếm, giá trị đầu và giá trị cuối **không được bị thay đổi** bởi các câu lệnh bên trong vòng | Cần bỏ qua phần tử → dùng `IF NOT Skip[i] THEN … END_IF;` bao lấy phần xử lý, **đừng đụng vào `i`** |
| **2** | ⚠ **Giá trị của biến đếm sau khi vòng kết thúc do hãng quyết định** | Cần biết đã tới đâu → **gán vào một biến riêng bên trong vòng**; biến đếm chỉ dùng **bên trong** |

> ⭐ Sai 2 đặc biệt khó chịu vì nó **chạy đúng** trên hệ bạn đang dùng, rồi sai khi chương trình được
> chuyển sang hệ khác. ⚡ Bộ quy tắc viết mã của PLCopen ghi cả hai (L12, L13 — Phụ lục N).

### ⚡ "Thế dùng truy cập trực tiếp thì sao?"

Người đã đọc Chương 10 sẽ nghĩ ngay tới lối thoát này: dùng **truy cập trực tiếp** (mục 10.4) để đọc
thẳng chân vào, bỏ qua ảnh — khi đó `DI_Clamp1Up` **thật sự đổi giá trị** trong lúc vòng lặp chạy, và
vòng lặp **sẽ** thoát.

> ⚠⚠ **Đúng về kỹ thuật, và tệ hơn về hậu quả.**
>
> Vòng lặp bây giờ thoát được — nhưng nó thoát **sau khi kẹp lên xong**, tức là ⭐ **CPU đứng chờ suốt
> vài trăm mili-giây** ngay giữa vòng quét. Trong khoảng đó: không nấc thang nào khác chạy, không ngõ
> ra nào được cập nhật, không báo động nào được xét, ⚠⚠ **và nút dừng không được đọc**.
>
> ⭐ Nếu cơ cấu kẹt và tín hiệu không bao giờ tới, bạn quay lại đúng chỗ cũ: watchdog và CPU sang STOP.
>
> ⭐⭐ **Sửa một vòng lặp chờ bằng cách làm cho nó thoát được là chữa triệu chứng.** Vấn đề gốc là
> ⚠ **việc chờ không được nằm trong vòng lặp**, bất kể vòng lặp có thoát được hay không.

### `REPEAT ... UNTIL` — vòng lặp thứ ba, và cái bẫy riêng của nó

Chuẩn có **ba** vòng lặp. `REPEAT` ít gặp hơn nhưng có hai đặc điểm dễ vấp:

| | `WHILE ... DO` | `REPEAT ... UNTIL` |
|---|---|---|
| ⚠ Cực tính điều kiện | Chạy **CHỪNG NÀO** điều kiện còn đúng | ⭐ Chạy **CHO TỚI KHI** điều kiện đúng |
| ⚠⚠ Thân vòng lặp | Có thể **không chạy lần nào** | ⭐ **Luôn chạy ít nhất một lần** |
| Kiểm điều kiện | Đầu vòng | ⭐ **Cuối vòng** |

> ⚠⚠ **Hai chỗ sai kinh điển:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Chép điều kiện của `WHILE` sang `REPEAT` mà quên đảo** — vòng lặp chạy đúng ngược lại ý muốn, và thường thành vô hạn |
> | 2 | ⭐ Quên rằng thân vòng **luôn chạy một lần** — với tập rỗng hoặc điều kiện đã thoả sẵn, `WHILE` không làm gì còn `REPEAT` **vẫn làm một lần** |

### ⭐⭐ Nguyên tắc chung — và nó giải thích mọi thứ ở trên

> ⭐⭐ **Điều kiện thoát của vòng lặp phải phụ thuộc vào một biến được cập nhật BÊN TRONG chính vòng
> lặp đó.**
>
> Rủi ro vòng lặp vô hạn — hoặc chạy quá lâu — ⚠ **lớn nhất khi điều kiện thoát phụ thuộc vào thứ bên
> ngoài**: tín hiệu vào, giá trị từ mạng, biến do tác vụ khác ghi.
>
> ⭐ Nguyên tắc này gói gọn cả ba trường hợp: `WHILE NOT DI_Clamp1Up` sai vì điều kiện đến từ **bên
> ngoài**; `FOR i := 0 TO n` rủi ro vì `n` đến từ **bên ngoài**; còn `FOR i := 0 TO 99` an toàn vì
> biến đếm do **chính vòng lặp** cập nhật.

**Và khi buộc phải dùng `WHILE`/`REPEAT`: kèm trần số vòng.** Đây là mẫu chuẩn:

```iecst
k := 1;
REPEAT
    LastArea := Pi * Radius[k] * Radius[k];
    Area[k]  := LastArea;
    k := k + 1;
UNTIL LastArea > 1000 OR k > 199        // ⭐ trần cứng nằm NGAY TRONG điều kiện, độc lập dữ liệu
END_REPEAT;
```

> ⚠⚠ **Mẫu này đã được sửa, và lỗi cũ đáng để nhìn kỹ.** Bản trước viết `Area[k] := …; k := k + 1;`
> rồi `UNTIL Area[k] > 1000` — ⚠ tức là **kiểm phần tử CHƯA được tính** ở lượt này, vì `k` vừa tăng.
> Vòng lặp dừng theo một giá trị cũ còn sót trong mảng. ⭐ Cấu trúc đó lấy theo một ví dụ trong sách
> tham khảo, và **mang theo cả lỗi của nó** — không ai thấy vì nó *trông* đúng.
>
> ⭐ Cách tránh cả lớp lỗi này: **kiểm đúng giá trị VỪA tính**, bằng một biến riêng (`LastArea`), thay
> vì đọc lại mảng bằng một chỉ số đã đổi. Đây chính là quy tắc CP3 của PLCopen: *mọi biến phải được
> gán trước khi đọc* (Phụ lục N).

| Đặt trần số vòng ở đâu | Ưu | Nhược |
|---|---|---|
| `IF k >= 200 THEN EXIT; END_IF;` trong thân | Nhìn thấy riêng từng dòng | ⚠ Vòng lặp có **hai** lối ra; PLCopen khuyên tránh `EXIT` (quy tắc L10) |
| ⭐ `UNTIL … OR k > 199` | ⭐ **Một** lối ra; đọc điều kiện là biết hết lúc nào vòng dừng | Điều kiện dài hơn một chút |

⭐ Dùng cách thứ hai. `EXIT` vẫn là lệnh chuẩn và bạn sẽ gặp nó trong chương trình của người khác —
nên phải biết nó làm gì:

> ⚠ **`EXIT` chỉ thoát MỘT tầng.** Đặt `EXIT` trong vòng lặp trong cùng thì **các vòng lặp bao ngoài
> vẫn chạy tiếp**. Muốn thoát nhiều tầng phải có cơ chế riêng — hoặc, tốt hơn, ⭐ **đừng lồng vòng lặp
> trong môi trường quét**.
>
> ⚡ Chuẩn còn có `CONTINUE` — bỏ qua phần còn lại của lần lặp hiện tại và sang lần kế. Nó **không**
> thoát vòng lặp, nên ⚠ **không phải công cụ phòng vòng lặp vô hạn**.

> ⚠ **`EXIT` không cứu được `WHILE` chờ tín hiệu.**
> Chuẩn có lệnh `EXIT` để thoát vòng lặp sớm. Nó hữu ích khi tìm thấy phần tử cần tìm trong mảng.
> Nhưng nó **không** giải quyết được ví dụ sai ở trên, vì vấn đề không phải thiếu lối thoát — vấn đề
> là **điều kiện thoát không bao giờ thay đổi** trong khi vòng lặp đang chạy.

### Bảng quyết định

| Việc | Dùng gì |
|---|---|
| Chờ tín hiệu từ cơ cấu | ❌ Không vòng lặp — **giữ nguyên bước** |
| Chờ hết thời gian | ❌ Không vòng lặp — **timer** (Chương 17) |
| Duyệt mảng cố định, nhỏ | ✅ `FOR` |
| Duyệt tập lớn hoặc kích thước thay đổi | ⚠ Đo chi phí lần tệ nhất; vượt ngân sách thì chia lượt qua nhiều vòng quét (mục 20.5c) |
| Lặp tới khi thoả điều kiện tính trong cùng vòng lặp | ⚠ `WHILE` **kèm trần số vòng** |
| Cần thân vòng chạy **ít nhất một lần** | ⚠ `REPEAT` — ⭐ nhớ **đảo cực tính điều kiện** |
| ⭐ Kiểm mọi vòng lặp trước khi giao | *"Điều kiện thoát có phụ thuộc biến được cập nhật **bên trong** không?"* |

---

## 20.5b ⭐⭐ Mảng, cấu trúc, và bốn việc lặp lại hằng ngày

Chương 19 cho bạn mảng và thanh ghi dịch (mục 19.6, 19.7). Mục này trả lời câu kế tiếp — câu mà người
viết chương trình máy gặp hằng tuần: *dữ liệu của nhiều thứ giống nhau thì gom thế nào, và bốn việc cứ
lặp đi lặp lại trên nó — **giữ N dòng gần nhất, tính trung bình trượt, tìm một dòng, duyệt cả bảng** —
viết thế nào cho đúng trong môi trường quét?*

> ⚡ Người đến từ phần mềm đã biết cả bốn thuật toán. ⭐ Cái mới không phải thuật toán, mà là **ba ràng
> buộc máy tính không có**: mọi thứ phải xong trong **một** vòng quét; chỉ số ngoài mảng có thể **dừng
> CPU** (Chương 19 Bẫy 7); và mảng có cỡ **cố định** từ lúc biên dịch — không có chuyện "thêm phần tử".

Bài toán xuyên suốt mục này và mục sau: DP-01 giữ **nhật ký chu kỳ** *(cycle log)* của **1000 board gần
nhất** — số thứ tự board và chu kỳ của nó — để:

1. tính chu kỳ **trung bình của 20 board gần nhất**, thấy máy chậm dần sau vài phút thay vì cuối ca
   (mục 19.8 tính trung bình cả ca — một quãng chậm bị pha loãng trong hàng nghìn chu kỳ bình thường);
2. trả lời *"board số 1234 chạy mất bao lâu?"* khi một board lỗi bị trả về;
3. ⭐ cho mục 20.5c: chu kỳ **lớn nhất** trong nhật ký — con số Chương 55 mục 55.4 bảo phải giữ, vì nó
   giải thích vì sao sản lượng thật thấp hơn tính toán.

> ⚡ 1000 dòng × 8 byte ≈ **8 KB** bộ nhớ làm việc. Với CPU nhỏ, con số này phải được cộng vào lúc
> **chọn CPU** (Chương 13), không phải phát hiện lúc nạp chương trình. Nhật ký thống kê **không cần giữ
> qua mất điện**: có điện lại thì bắt đầu nhật ký mới — khỏi lo dữ liệu cũ không khớp với board thật.

### Gom dữ liệu: biến rời, mảng song song, hay mảng cấu trúc

```iecst
VAR
    // Cách 1 — biến rời: không duyệt được bằng vòng lặp
    Board1No, Board2No, Board3No : DINT;    // … tới Board1000No — không ai viết thế
    // Cách 2 — mảng song song: mỗi trường một mảng, chung một chỉ số
    LogBoardNo : ARRAY[0..999] OF DINT;
    LogCycleMs : ARRAY[0..999] OF DINT;
    // Cách 3 — mảng cấu trúc: mỗi phần tử là CẢ MỘT DÒNG
    Rec : ARRAY[0..999] OF ST_CycleRec;     // Rec[i].BoardNo, Rec[i].CycleMs
END_VAR
```

Cùng một việc — *thêm trường "board NG" vào nhật ký* — ở ba cách:

| | Biến rời | Mảng song song *(parallel arrays)* | ⭐ Mảng cấu trúc *(array of structures)* |
|---|---|---|---|
| Duyệt bằng `FOR` | ❌ Không được | ✅ | ✅ |
| Thêm một trường | — | Thêm một mảng, rồi sửa **mọi** chỗ ghi, chép, xoá | ⭐ Thêm **một dòng** trong `TYPE`; chỗ nào chép cả dòng thì tự mang theo |
| ⚠ Lệch chỉ số giữa các trường | — | ⚠ **Có thể**: ghi `LogCycleMs[i]` mà quên `LogBoardNo[i]` là chu kỳ của board này nằm cạnh số của board khác | ⭐ Không thể — mọi trường của một board nằm trong một phần tử |
| Trao dữ liệu một board cho khối khác | Từng biến | Từng trường, kèm chỉ số | ⭐ Cả dòng, một tham số |
| Dùng khi | Vài thứ **khác nhau** (Chương 19 mục 19.7) | ⚠ Chỉ khi bị buộc — khối có sẵn của hệ chỉ nhận **mảng số** | ⭐ **Mặc định** cho nhiều thứ giống nhau |

⭐ **Khuyến nghị:** mảng cấu trúc là mặc định. Mảng song song chỉ khi một khối có sẵn đòi đúng một mảng
số — và khi đó chép riêng trường cần dùng ra mảng số ngay trước lúc gọi, đừng giữ hai bản song song suốt
chương trình. ⚡ Gán một phần tử cấu trúc là **chép giá trị**: `Last := Rec[i];` rồi sửa `Last` không làm
đổi gì trong nhật ký.

### Giữ N dòng gần nhất: dịch cả mảng, hay bộ đệm vòng

```iecst
// Cách 1 — DỊCH: ô 0 luôn là mới nhất, như thanh ghi dịch ở Chương 19 mục 19.6
FOR i := 999 TO 1 BY -1 DO
    Rec[i] := Rec[i - 1];               // 999 phép chép CẢ DÒNG cho mỗi board mới
END_FOR;
Rec[0] := NewRec;

// Cách 2 — VÒNG: không chép dòng nào; chỉ dời chỗ ghi
Rec[Head] := NewRec;                    // ghi đè đúng dòng CŨ NHẤT
Head := (Head + 1) MOD 1000;            // tới cuối thì quay về 0
```

Hình dung **bộ đệm vòng** *(ring buffer)* — thu nhỏ còn 8 ô cho dễ vẽ:

```text
   Nhật ký 8 ô, đã ghi 11 board:  Head = 3,  Count = 8 (đã đầy)

   chỉ số:     0      1      2      3      4      5      6      7
            ┌──────┬──────┬──────┬──────┬──────┬──────┬──────┬──────┐
   board    │   9  │  10  │  11  │   4  │   5  │   6  │   7  │   8  │
            └──────┴──────┴──────┴──────┴──────┴──────┴──────┴──────┘
                             ▲      ▲
                         mới nhất  Head — dòng CŨ NHẤT: board 12 sẽ ghi đè vào đây

   Dòng "mới thứ k" (k = 0 là mới nhất):   (Head − 1 − k + N) MOD N
        k = 0 → ô 2 (board 11)   ·   k = 2 → ô 0 (board 9)   ·   k = 3 → ô 7 (board 8)
```

| | Dịch cả mảng | ⭐ Bộ đệm vòng |
|---|---|---|
| Thêm một dòng | ⚠ Chép **N − 1** dòng — 999 lần trong một vòng quét | ⭐ Ghi **một** dòng, dời một chỉ số |
| Đọc dòng mới thứ k | `Rec[k]` — nhìn là hiểu | Phải tính `(Head − 1 − k + N) MOD N` |
| Xem trực tuyến bằng mắt | ⭐ Dễ — mảng đã xếp theo thứ tự | Phải biết `Head` mới đọc ra thứ tự |
| ⚠ Chỗ hay sai | Dịch sai chiều (Chương 19 Bẫy 5) | ⚠ `MOD` với số âm (Bẫy 9); tính như đã đầy khi chưa đầy (Bẫy 10) |
| ⭐ Hợp với | Mỗi ô là một **chỗ trên chuyền** — dữ liệu phải đi theo board (mục 19.6) | Mỗi ô là một **thời điểm** — nhật ký, lịch sử, hàng đợi |

⭐ **Khuyến nghị — hỏi "ô thứ i nghĩa là gì?":** là một chỗ trên chuyền thì **dịch**, vì board dời chỗ
thật và dữ liệu phải dời theo — mảng loại này ngắn (bốn ô ở mục 19.6), chép không tốn gì. Là thứ tự thời
gian thì **vòng**: không có lý do nào để chép 999 dòng mỗi khi có một board mới.

### ⚠ Lùi chỉ số vòng: cộng N trước khi lấy `MOD`

Đọc dòng mới thứ k phải **lùi** từ `Head`: `Head − 1 − k`. Khi `Head` nhỏ, số đó **âm** — `Head = 0`,
`k = 0` cho `−1`:

> ⚠⚠ **`−1 MOD 1000` có thể ra `−1`, không phải `999`.** Ở hệ chia số nguyên theo kiểu cắt về phía 0 —
> kiểu thông dụng — số dư mang **dấu của số bị chia**. Chỉ số `−1` trên mảng `[0..999]` là Chương 19
> Bẫy 7: tuỳ hệ, CPU dừng, ghi đè biến khác, hoặc lặng lẽ đọc nhầm ô.
>
> ⭐ **Đừng cố nhớ hệ của bạn làm gì — viết sao cho câu hỏi hết quan trọng:** cộng `N` vào trước,
> `(Head − 1 − k + N) MOD N`. Với `0 ≤ Head < N` và `0 ≤ k < N`, số bị chia luôn nằm trong `0 … 2N − 2`
> — không bao giờ âm, trên mọi hệ.

### Ví dụ hoàn chỉnh — nhật ký chu kỳ

Gói thành hai kiểu và hai hàm: nhật ký nằm trong **một biến cấu trúc** của bên gọi, hàm nhận nó qua
`VAR_IN_OUT` (Chương 14 mục 14.3) — `LogPush` vì phải **sửa** nó, `LogFind` để **khỏi chép** 1000 dòng
mỗi lần gọi.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — nhật ký chu kỳ 1000 board: bộ đệm vòng, trung bình trượt, tìm theo số board
TYPE ST_CycleRec :                       // một dòng nhật ký — một board đã ra khỏi máy
STRUCT
    BoardNo : DINT;                      // số thứ tự board trong ca
    CycleMs : DINT;                      // chu kỳ của board này, mili-giây; 0 = không đo được
END_STRUCT
END_TYPE

TYPE ST_CycleLog :                       // bộ đệm vòng — chỉ ghi qua LogPush
STRUCT
    Rec   : ARRAY[0..999] OF ST_CycleRec;
    Head  : INT;                         // dòng sẽ ghi lần tới = dòng CŨ NHẤT khi đã đầy
    Count : INT;                         // số dòng có số liệu; chưa đầy thì là các dòng 0…Count−1
    AvgMs : DINT;                        // trung bình 20 chu kỳ sản xuất gần nhất; 0 = chưa có
END_STRUCT
END_TYPE

FUNCTION LogPush : BOOL                  // TRUE = nhật ký đã đầy, vừa ghi đè dòng cũ nhất
VAR_IN_OUT
    Log : ST_CycleLog;                   // ⭐ IN_OUT: sửa thẳng nhật ký của bên gọi, không chép 1000 dòng
END_VAR
VAR_INPUT
    BoardNo : DINT;
    CycleMs : DINT;
END_VAR
VAR CONSTANT
    N_LOG       : INT  := 1000;          // phải khớp Rec[0..999] của ST_CycleLog
    N_AVG       : INT  := 20;            // cửa sổ trung bình: 20 board ≈ 4 phút ở nhịp 12 s
    PROD_MAX_MS : DINT := 60000;         // dài hơn 5 × chu kỳ đích là có dừng xen vào (Phụ lục O.8)
END_VAR
VAR
    k, i, n : INT;
    SumMs   : DINT;
END_VAR
// Con trỏ nằm trong cấu trúc của bên gọi — kẹp trước khi dùng làm chỉ số (Chương 19 Bẫy 7)
IF (Log.Head < 0) OR (Log.Head >= N_LOG) THEN
    Log.Head := 0;
END_IF;
Log.Count := LIMIT(0, Log.Count, N_LOG);
LogPush := (Log.Count = N_LOG);
Log.Rec[Log.Head].BoardNo := BoardNo;    // ghi đè đúng dòng CŨ NHẤT — không chép dòng nào khác
Log.Rec[Log.Head].CycleMs := CycleMs;
Log.Head := (Log.Head + 1) MOD N_LOG;    // tới cuối thì quay về 0
IF Log.Count < N_LOG THEN
    Log.Count := Log.Count + 1;
END_IF;
// Trung bình N_AVG dòng gần nhất, chỉ lấy chu kỳ sản xuất — cộng lại từ đầu, 20 phép cộng mỗi 12 s
SumMs := 0;
n := 0;
FOR k := 0 TO N_AVG - 1 DO
    i := (Log.Head + N_LOG - 1 - k) MOD N_LOG;   // dòng mới thứ k; cộng N_LOG trước: không bao giờ âm
    IF (k < Log.Count) AND (Log.Rec[i].CycleMs > 0) AND (Log.Rec[i].CycleMs <= PROD_MAX_MS) THEN
        SumMs := SumMs + Log.Rec[i].CycleMs;
        n := n + 1;
    END_IF;
END_FOR;
IF n > 0 THEN
    Log.AvgMs := SumMs / n;
ELSE
    Log.AvgMs := 0;                      // chưa có chu kỳ sản xuất nào — và không chia cho 0
END_IF;
END_FUNCTION

FUNCTION LogFind : INT                   // dòng mang số board cần tìm; -1 = không có trong nhật ký
VAR_IN_OUT
    Log : ST_CycleLog;                   // IN_OUT chỉ để khỏi chép 1000 dòng — hàm này KHÔNG ghi vào Log
END_VAR
VAR_INPUT
    BoardNo : DINT;
END_VAR
VAR CONSTANT
    N_LOG : INT := 1000;                 // phải khớp Rec[0..999] của ST_CycleLog
END_VAR
VAR
    n, k, i, Found : INT;
END_VAR
Found := -1;
IF (Log.Head >= 0) AND (Log.Head < N_LOG) THEN
    n := LIMIT(0, Log.Count, N_LOG);     // ⭐ trần vòng lặp kẹp TRƯỚC khi vào vòng (Bẫy 4)
    k := 0;
    WHILE (k < n) AND (Found < 0) DO     // ⭐ hai vế chỉ đọc biến đơn — không vế nào chạm mảng
        i := (Log.Head + N_LOG - 1 - k) MOD N_LOG;  // từ mới nhất về cũ nhất: số board đánh lại mỗi ca
        IF Log.Rec[i].BoardNo = BoardNo THEN
            Found := i;
        END_IF;
        k := k + 1;
    END_WHILE;
END_IF;
LogFind := Found;
END_FUNCTION
```

Bảy chỗ đáng xem:

- **Kẹp `Head` và `Count` ở đầu `LogPush`.** Cấu trúc nằm ở bên gọi, ai cũng ghi vào được — sửa trực
  tuyến, bảng theo dõi biến. Hàm dùng chúng làm chỉ số thì **không được tin** chúng (Chương 19 Bẫy 7).
- **Ghi đè dòng cũ nhất**, không chép dòng nào — cách 2 của bảng trên.
- **`+ N_LOG` trước `MOD`** ở cả hai hàm (Bẫy 9).
- **`k < Log.Count`** — chưa đủ 20 board thì chỉ chia cho số board đã có (Bẫy 10).
- **Chu kỳ sản xuất là `0 < CycleMs ≤ 60 000`.** Board đầu ca (`0` — không có board trước để đo) và
  board sau một lần dừng máy (hàng giờ) vẫn được **ghi** để tra, nhưng **không vào trung bình**. Con số
  60 000 = 5 × chu kỳ đích 12 s — cùng ngưỡng *máy đứng chờ* ở Phụ lục O.8 [Nghề]; máy khác nhịp thì
  đổi hằng này, đo rồi chỉnh.
- **Trung bình cộng lại 20 dòng mỗi lần**, không giữ tổng chạy — vì sao, xem bảng ngay dưới.
- **Điều kiện vòng lặp của `LogFind` chỉ đọc biến đơn** — mục "đánh giá rút gọn" dưới đây giải thích vì
  sao đây là chỗ quan trọng nhất của cả ví dụ.

Cách gọi — `LogPush` khi có board ra, `LogFind` khi **được hỏi**, không tìm mỗi vòng quét:

```iecst
TrigOut(CLK := DI_BoardOutfeed);           // board vừa tới đầu ra — gọi mỗi vòng, ngoài IF (Chương 16)
TrigAsk(CLK := M_AskCmd);                  // người tra cứu ghi M_AskNo rồi bật M_AskCmd
IF TrigOut.Q THEN
    BoardNo := BoardNo + 1;
    Full := LogPush(Log := CycleLog, BoardNo := BoardNo, CycleMs := LastCycleMs);  // … đo như mục 19.8
END_IF;
IF TrigAsk.Q THEN
    Idx := LogFind(Log := CycleLog, BoardNo := M_AskNo);
    IF Idx >= 0 THEN                       // ⭐ kiểm TRƯỚC khi dùng làm chỉ số — ở một nhánh riêng
        M_AskCycleMs := CycleLog.Rec[Idx].CycleMs;
    ELSE
        M_AskCycleMs := -1;                // không có trong 1000 board gần nhất
    END_IF;
END_IF;
```

Chạy thử: nhật ký rỗng → tìm gì cũng `-1`; board đầu `0 ms` không kéo trung bình xuống; chu kỳ có dừng
một giờ vẫn tra được nhưng không vào trung bình; board thứ 1000 làm đầy vừa đủ và `Head` quay về 0 —
board mới nhất nằm ở dòng 999; board 1001 ghi đè board 1; nhật ký đầy mà tìm số không có vẫn ra `-1`,
không đọc ngoài mảng; gần 2 500 board ngẫu nhiên — trung bình khớp phép tính độc lập ở **mọi** lần; `Head`
bị ghi tay thành 5000 thì cả hai hàm vẫn không dừng CPU.

### Trung bình trượt: cộng lại, hay tổng chạy

**Trung bình trượt** *(moving average)* của N giá trị gần nhất có hai cách tính:

```iecst
// Cách 1 — CỘNG LẠI cả cửa sổ mỗi lần có giá trị mới: vòng FOR trong LogPush ở trên

// Cách 2 — TỔNG CHẠY trên một cửa sổ 20 ô riêng: bớt ô sắp bị ghi đè, cộng giá trị mới
SumMs := SumMs - Win[WIdx] + NewMs;     // ⚠ đọc Win[WIdx] TRƯỚC khi ghi đè nó
Win[WIdx] := NewMs;
WIdx := (WIdx + 1) MOD 20;
AvgMs := SumMs / 20;                    // ⚠ chỉ đúng khi cửa sổ đã đầy (Bẫy 10)
```

| | ⭐ Cộng lại | Tổng chạy *(running sum)* |
|---|---|---|
| Phép tính mỗi lần có giá trị mới | Bằng cỡ cửa sổ — 20 | ⭐ Hai, cửa sổ dài bao nhiêu cũng vậy |
| ⚠ Tổng bị hỏng một lần — sửa trực tuyến, ghi tay vào bảng theo dõi | ⭐ Tự lành ở lần tính sau | ⚠⚠ **Sai mãi** — không lần cộng trừ nào sửa được nó |
| Bỏ một giá trị ra khỏi phép tính (chu kỳ có dừng) | ⭐ Một điều kiện `IF` | Phải đếm riêng số giá trị đang nằm trong tổng, và bớt đúng cái đã cộng |
| Với số thực có phần lẻ | Sai số làm tròn chỉ của lần tính này — không dồn lại | ⚠ Sai số làm tròn của mỗi lần cộng trừ **nằm lại** trong tổng |
| ⭐ Hợp với | Giá trị mới đến **thưa** — một board mỗi 12 s | Giá trị mới đến **mỗi vòng quét** — lọc analog (Chương 32 mục 32.6) |

⭐ **Khuyến nghị — tính chi phí bằng *cỡ cửa sổ × số lần tính mỗi giây*:** nhật ký chu kỳ là
20 × 1/12 ≈ **2 phép cộng mỗi giây** — cộng lại, và được luôn tính tự lành. Bộ lọc chạy mỗi vòng quét
10 ms với cửa sổ 100 là **10 000 phép cộng mỗi giây** — khi đó mới dùng tổng chạy, bằng số nguyên, và
có một chỗ duy nhất xoá cả cửa sổ lẫn tổng cùng lúc.

### Tìm một dòng — và vì sao vòng lặp tìm kiếm là chỗ dễ dừng CPU nhất

**Tìm tuần tự** *(linear search)*: đi từng dòng tới khi thấy, hoặc hết. Bốn cách viết cùng một bài toán
— *tìm board số `BoardNo` trong nhật ký* — bỏ qua thứ tự mới–cũ cho gọn (`LogFind` ở trên đi từ mới về
cũ):

```iecst
// ✗ Cách 1 — FOR + EXIT: đúng logic, nhưng vòng lặp có HAI lối ra (PLCopen L10, Phụ lục N)
Found := -1;
FOR k := 0 TO 999 DO
    IF Log.Rec[k].BoardNo = BoardNo THEN
        Found := k;
        EXIT;
    END_IF;
END_FOR;
```

```iecst
// ✗ SAI — Cách 2: điều kiện gộp có một vế ĐỌC MẢNG — chạy trên hệ này, dừng CPU trên hệ khác
k := 0;
WHILE (k < Log.Count) AND (Log.Rec[k].BoardNo <> BoardNo) DO
    k := k + 1;
END_WHILE;
// Nhật ký đầy, không có board cần tìm: k lên tới 1000 → vế sau đọc Rec[1000], ngoài mảng [0..999]
```

```iecst
// ✓ ĐÚNG — Cách 3: điều kiện vòng lặp chỉ đọc biến đơn; mảng chỉ được đọc TRONG thân
Found := -1;
n := LIMIT(0, Log.Count, 1000);
k := 0;
WHILE (k < n) AND (Found < 0) DO
    IF Log.Rec[k].BoardNo = BoardNo THEN
        Found := k;
    END_IF;
    k := k + 1;
END_WHILE;

// ✓ ĐÚNG — Cách 4: FOR đi hết, cờ giữ dòng thấy đầu tiên; chỉ số k luôn trong dải nên gộp được
Found := -1;
FOR k := 0 TO 999 DO
    IF (Found < 0) AND (Log.Rec[k].BoardNo = BoardNo) THEN
        Found := k;
    END_IF;
END_FOR;
```

| | 1 · `FOR` + `EXIT` | 2 · `WHILE` gộp vế đọc mảng | ⭐ 3 · `WHILE` canh bằng biến đơn | 4 · `FOR` đi hết + cờ |
|---|---|---|---|---|
| Số lối ra của vòng lặp | ⚠ Hai | Một | ⭐ Một | Một |
| ⚠ Phụ thuộc hệ | Không | ⚠⚠ **Có** — chỉ đúng nếu hệ bỏ qua vế sau | ⭐ Không | Không |
| Dừng khi thấy | Có | Có | ⭐ Có | ❌ Đi hết 1000 dòng |
| ⭐ Lượt lặp ở lần **tệ nhất** — không có board cần tìm | 1000 | 1000 — rồi đọc ngoài mảng | 1000 | 1000 |
| Quy tắc PLCopen (Phụ lục N) | ⚠ Trái L10 | — | ⭐ Đạt | Đạt |

> ⭐⭐ **Đọc hàng thứ tư: cả bốn bằng nhau ở lần tệ nhất.** Dừng khi thấy làm nhanh lần **trung bình**,
> không làm nhanh lần **tệ nhất** — mà watchdog và ngân sách thời gian quét chỉ hỏi lần tệ nhất. Đó là
> câu hỏi của mục 20.5c.

⭐ **Khuyến nghị:** cách 3 — một lối ra, không phụ thuộc hệ, dừng khi thấy; `LogFind` viết theo cách
này. Cách 4 khi tập nhỏ tới mức đi hết cũng không đáng kể so với ngân sách (mục 20.5c): mã ngắn nhất, ít
chỗ sai nhất. Cách 1 bạn sẽ gặp trong chương trình của người khác — nó đúng, chỉ trái quy tắc. ⚠⚠ **Cách
2 không bao giờ.**

### ⚠⚠ Đánh giá rút gọn — vì sao cách 2 chạy được chỗ này, dừng CPU chỗ khác

`A AND B`: khi `A` sai thì kết quả chắc chắn sai, `B` là gì cũng vậy. Nhiều hệ dừng ở đó và **không tính
`B`** — gọi là **đánh giá rút gọn** *(short-circuit evaluation)*. ⚡ Tên tiếng Việt cố ý tránh chữ
"ngắn mạch": trong sách này chữ đó dành cho dòng điện.

> ⚠⚠ **Đừng trông vào việc vế sau được bỏ qua.** Có hệ tính đủ cả hai vế rồi mới `AND`; có hệ dừng ngay
> khi vế đầu đã quyết định kết quả; có hệ thêm toán tử riêng chỉ làm kiểu rút gọn — CODESYS gọi là
> `AND_THEN` và `OR_ELSE`, **mở rộng ngoài chuẩn**.
>
> ⭐ Vì thế cách 2 là loại lỗi tệ nhất: viết và thử trên hệ có rút gọn thì **chạy đúng**, rồi dừng CPU
> khi chương trình sang hệ khác. Ngay trên hệ không rút gọn, nó cũng chỉ hỏng đúng lúc **nhật ký đầy và
> board cần tìm không có** — vài tuần sau khi nghiệm thu, lúc không còn ai nhớ đoạn mã này.

**Quy tắc:** vế nào chỉ an toàn khi vế trước đúng — đọc mảng bằng chỉ số chưa kiểm, chia cho một số có
thể bằng 0 (Chương 19 mục 19.5) — thì **không được đứng chung một biểu thức với vế canh nó**. Tách thành
`IF` lồng nhau, hoặc chuỗi `ELSIF` có vế canh ở nhánh trước (cách chương trình hoàn chỉnh của DP-01 kiểm
số công thức, Phụ lục P mục P.12):

```iecst
// ✗ SAI — dựa vào việc vế sau được bỏ qua khi n = 0
M_CycleSlow := (n > 0) AND (SumMs / n > LimitMs);

// ✓ ĐÚNG — phép chia chỉ chạy khi đã chắc n > 0
IF n > 0 THEN
    M_CycleSlow := SumMs / n > LimitMs;
ELSE
    M_CycleSlow := FALSE;
END_IF;
```

⭐ Và đọc ngược lại: biểu thức gộp mà **mọi vế đều tự an toàn** thì gộp thoải mái. Vòng `FOR` trong
`LogPush` gộp `(k < Log.Count) AND (Log.Rec[i].CycleMs > 0)` được, vì `i` đã qua `MOD` nên **luôn** nằm
trong mảng — rút gọn hay không, kết quả như nhau.

---

## 20.5c ⭐⭐ Việc nặng: chia qua nhiều vòng quét — ngân sách thời gian quét

Mục 20.5 dặn hai câu: *đo, đừng đoán* và *tập lớn thì chia nhỏ qua nhiều vòng quét*. Mục này biến hai
câu đó thành việc làm được — **bao nhiêu là nhiều**, **đo thế nào**, **chia thế nào** — trên cùng nhật ký
1000 board của mục 20.5b.

Bài toán: chu kỳ **lớn nhất** trong 1000 board gần nhất — một trong ba con số Chương 55 mục 55.4 bảo
phải giữ, vì giá trị lớn nhất là thứ giải thích vì sao sản lượng thật thấp hơn tính toán.

### Ngân sách: bao nhiêu là nhiều

Không có con số *"bao nhiêu lượt lặp"* dùng chung được: cùng một lượt lặp tốn thời gian khác nhau giữa
các dòng CPU — tài liệu của hãng ghi thời gian thực hiện lệnh cho từng dòng, và bạn không cần tin con số
ấy, vì sẽ đo. Thứ dùng chung được là **phần thời gian** *(scan-time budget)*:

| Thông số | Giá trị | Loại |
|---|---|---|
| Ngân sách cả tác vụ | Thời gian chạy lớn nhất **≤ 50 %** chu kỳ tác vụ | [Nghề] — Phụ lục O.6 |
| ⭐ Ngân sách một **việc nền** *(background job)* — thống kê, tìm kiếm, kiểm bảng | **Phần còn lại của 50 % sau khi trừ phần điều khiển, chia đều cho các việc nền.** Chưa đo được phần điều khiển thì bắt đầu từ **10 % chu kỳ tác vụ** cho mỗi việc | [Nghề] |
| Watchdog | Mặc định **150 ms** (S7-1200), **500 ms** (Logix) — ⚠ chỉ bắt được chương trình **treo hẳn** | [Hãng] — Phụ lục O.6 |

> ⭐ **Vì sao 10 %.** Nó là một phần năm của ngân sách 50 %: phần điều khiển và vài việc nền khác vẫn còn
> chỗ, kể cả ở vòng quét xui nhất khi mọi việc nền rơi vào cùng một lần. ⚠ Đây là điểm **bắt đầu** — đo
> xong thì thay bằng con số tính theo dòng trên. DP-01, tác vụ 10 ms: **1 ms** cho mỗi việc nền.
>
> ⚡ Watchdog không phải ngân sách. Với tác vụ 10 ms, watchdog mặc định dài gấp 15–50 lần — vòng quét
> vượt ngân sách gấp đôi vẫn còn cách watchdog rất xa, và máy **chạy được** cho tới ngày người ta thêm
> chức năng tiếp theo (Phụ lục O.6).

### Đo — cái tệ nhất phải được ÉP ra, không chờ nó tới

Mọi hệ cho xem thời gian quét hiện tại, nhỏ nhất và lớn nhất (Chương 10 mục 10.2). Chi phí của một việc
đo bằng **hiệu số**:

| Bước | Làm gì |
|---|---|
| 1 | Chạy máy — hoặc mô phỏng — **đủ tải**, việc nền **tắt**. Xoá thống kê; để máy chạy hết **ít nhất một chu trình** (mọi bước, mọi việc khác đều đã chạy qua); ghi thời gian quét lớn nhất: `T₀` |
| 2 | ⭐ **Ép trường hợp tệ nhất** của việc nền: nhật ký đầy 1000 dòng, tìm một số board **không có** — vòng lặp đi hết. Đừng chờ nó tự xảy ra: nó xảy ra vào tuần thứ ba, lúc không ai đo |
| 3 | Bật việc nền, xoá thống kê, chạy như bước 1; ghi thời gian quét lớn nhất: `T₁` |
| 4 | Chi phí tệ nhất của việc nền = `T₁ − T₀`. Chia cho số lượt lặp → **chi phí một lượt trên CPU này** |

✅ **Đạt khi:**

- [ ] `T₁ − T₀`, đo ở trường hợp tệ nhất **đã ép ra**, không vượt ngân sách của việc nền.
- [ ] `T₁` ≤ 50 % chu kỳ tác vụ (Phụ lục O.6).
- [ ] Không vòng lặp nào có trần lấy từ dữ liệu mà chưa kẹp (Bẫy 4).
- [ ] `T₀`, `T₁` đã ghi vào hồ sơ bàn giao, cạnh thời gian quét lớn nhất của máy (Phụ lục C mục C.9).

### Bốn cách, cùng một bài toán

```iecst
// A — TÍNH LẠI MỖI VÒNG QUÉT: 1000 lượt, vòng quét nào cũng vậy
MaxMs := 0;
FOR k := 0 TO 999 DO
    IF (k < Log.Count) AND (Log.Rec[k].CycleMs <= 60000) AND (Log.Rec[k].CycleMs > MaxMs) THEN
        MaxMs := Log.Rec[k].CycleMs;
    END_IF;
END_FOR;

// B — TÍNH LẠI KHI CÓ BOARD MỚI: như A, nhưng chỉ ở vòng quét có board ra
IF TrigOut.Q THEN
    …                                   // cùng vòng FOR như A
END_IF;

// C — CHIA LƯỢT: tối đa 100 dòng mỗi vòng quét — ví dụ hoàn chỉnh FB_LogMax ngay dưới

// D — TĂNG DẦN: một phép so sánh mỗi board — đúng cho "từ đầu ca", SAI cho "1000 board gần nhất"
IF (NewMs <= 60000) AND (NewMs > MaxShiftMs) THEN
    MaxShiftMs := NewMs;
END_IF;
```

| | A · mỗi vòng quét | B · khi có board mới | ⭐ C · chia lượt *(chunking)* | D · tăng dần *(incremental)* |
|---|---|---|---|---|
| Lượt lặp, vòng quét **trung bình** | 1000 | Dưới 1 — 1000 lượt mỗi 12 s, tức mỗi 1200 vòng quét | 100 | ⭐ 0 |
| ⭐ Lượt lặp, vòng quét **tệ nhất** | 1000 | ⚠ **1000** | ⭐ **100** — hằng số, biết trước | ⭐ 0 |
| Kết quả có sau | Ngay | Ngay | Nhiều nhất hai lượt — 20 vòng quét = 200 ms | Ngay |
| Đúng cho "1000 board gần nhất" | ✅ | ✅ | ✅ — lệch tối đa một board | ❌ Dòng lớn nhất bị ghi đè thì không biết dòng lớn thứ hai ở đâu, nếu không duyệt lại |
| Mã | Ngắn | Ngắn | Dài hơn: chỗ đang duyệt, kết quả tạm, lúc công bố | Một câu `IF` |

> ⚠ **Cột B là cái bẫy** (Bẫy 13): trung bình gần bằng 0 nên **trông như đã giải quyết** — nhưng vòng quét
> có board mới vẫn gánh đủ 1000 lượt, và đó đúng là vòng quét watchdog đo.

⭐ **Khuyến nghị:**

- **Câu hỏi tính tăng dần được** — lớn nhất *từ đầu ca*, tổng, đếm → **D**. Không có lý do gì để duyệt.
- **Đo xong, chi phí tệ nhất nằm trong ngân sách** → **A** hoặc **B**: mã đơn giản nhất thắng. Phép đo cho
  thấy 1000 lượt chỉ tốn một phần nhỏ ngân sách thì chia lượt là thêm mã để giải một bài toán không có.
- **Vượt ngân sách, và kết quả trễ vài trăm mili-giây chấp nhận được** → **C**.
- ⚠ **Không bao giờ chia lượt** thứ phải đúng **ngay trong vòng quét này** — liên động, điều kiện cho
  phép, phát hiện sự cố. Mà những thứ đó cũng không bao giờ cần duyệt 1000 dòng.

### Mỗi vòng quét bao nhiêu dòng

```text
CHUNK  =  ngân sách của việc nền  ÷  chi phí một lượt (bước 4 ở trên)

Ví dụ minh hoạ — không phải số của CPU nào:
    đo được 1000 lượt tốn 8 ms     →   8 µs mỗi lượt
    ngân sách việc nền 1 ms        →   CHUNK ≤ 125   →   chọn 100: chẵn 10 vòng quét mỗi lượt
```

### Ví dụ hoàn chỉnh — chu kỳ lớn nhất, chia lượt

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chu kỳ lớn nhất của nhật ký, duyệt CHIA LƯỢT: tối đa CHUNK dòng mỗi vòng quét
FUNCTION_BLOCK FB_LogMax
VAR_IN_OUT
    Log : ST_CycleLog;                   // chỉ ĐỌC — IN_OUT để khỏi chép 1000 dòng mỗi vòng quét
END_VAR
VAR_OUTPUT
    MaxMs : DINT;                        // của lượt đã XONG gần nhất; 0 = chưa có lượt nào xong
    MaxNo : DINT;                        // board mang chu kỳ đó
END_VAR
VAR CONSTANT
    N_LOG       : INT  := 1000;          // phải khớp Rec[0..999] của ST_CycleLog
    CHUNK       : INT  := 100;           // dòng mỗi vòng quét — tính từ ngân sách, không đoán
    PROD_MAX_MS : DINT := 60000;         // như LogPush: dài hơn là có dừng xen vào
END_VAR
VAR
    Pos    : INT;                        // dòng sẽ duyệt tiếp — NHỚ qua các vòng quét
    RunMax : DINT;                       // kết quả TẠM của lượt đang chạy — không ai đọc
    RunNo  : DINT;
    j      : INT;
END_VAR
FOR j := 1 TO CHUNK DO                   // ⭐ trần mỗi vòng là HẰNG — chi phí tệ nhất biết trước
    IF Pos < N_LOG THEN
        IF Pos < Log.Count THEN          // dòng có số liệu — lồng IF, không gộp với vế đọc mảng
            IF (Log.Rec[Pos].CycleMs <= PROD_MAX_MS) AND (Log.Rec[Pos].CycleMs > RunMax) THEN
                RunMax := Log.Rec[Pos].CycleMs;
                RunNo  := Log.Rec[Pos].BoardNo;
            END_IF;
        END_IF;
        Pos := Pos + 1;
    END_IF;
END_FOR;
IF Pos >= N_LOG THEN                     // ⭐ xong TRỌN một lượt — lúc này mới công bố
    MaxMs  := RunMax;
    MaxNo  := RunNo;
    Pos    := 0;                         // lượt mới bắt đầu ở vòng quét sau
    RunMax := 0;
    RunNo  := 0;
END_IF;
END_FUNCTION_BLOCK
```

Năm chỗ đáng xem:

- **`Pos` nhớ qua các vòng quét** — nó là biến của thể hiện, nên giữ giá trị giữa hai lần gọi (Chương 14
  mục 14.3). Toàn bộ "phép màu" của chia lượt chỉ là một biến như vậy.
- **Trần mỗi vòng là hằng `CHUNK`** — chi phí tệ nhất của khối biết trước từ lúc viết, không phụ thuộc
  dữ liệu.
- ⭐ **Hai bộ biến: tạm và công bố.** `RunMax` chỉ khối dùng; `MaxMs` chỉ đổi ở vòng quét cuối lượt. Ai
  đọc `MaxMs` vào lúc nào cũng thấy kết quả của **một lượt trọn vẹn** (Bẫy 12).
- **Gọi mỗi vòng quét, ngoài `IF`** — như mọi thể hiện khối (Phụ lục B mục B.9b).
- **Dữ liệu đổi giữa lượt.** Một board mới mỗi 12 s, một lượt 100 ms: mỗi lượt có nhiều nhất một dòng đổi,
  kết quả lệch tối đa một board — chấp nhận được cho thống kê. ⚠ Thứ **không** chấp nhận lệch — ví dụ
  kiểm tổng của một bảng đang được sửa — thì **bắt đầu lại lượt** mỗi khi dữ liệu đổi: bên ghi bật một cờ,
  khối thấy cờ thì đặt `Pos := 0` và bỏ kết quả tạm.

Chạy thử: nhật ký rỗng → `0`; đủ 1000 board, đúng một lượt (10 vòng quét) → lớn nhất và đúng số board;
chu kỳ có dừng 70 s không thành "lớn nhất"; ⭐ giữa lượt, đầu ra **vẫn là kết quả lượt trước**, vòng cuối
lượt mới đổi; và khi board mang giá trị lớn nhất **rơi khỏi** nhật ký, kết quả tự về giá trị mới trong
vòng hai lượt — đúng chỗ cách D trả lời sai.

✅ **Đạt khi** — chia lượt:

- [ ] Trần mỗi vòng là hằng; `T₁ − T₀` đo với `CHUNK` đã chọn nằm trong ngân sách của việc nền.
- [ ] Đổi dữ liệu rồi đọc đầu ra từng vòng quét: đầu ra chỉ đổi ở vòng cuối lượt, không bao giờ mang kết
      quả nửa chừng.
- [ ] Giá trị lớn nhất rơi khỏi cửa sổ thì sau nhiều nhất hai lượt, đầu ra về đúng giá trị mới.

---

## 20.6 ⭐ Khi nào ST là lựa chọn tệ

Đây là mục quan trọng nhất của chương, và nó **không phải bài toán kỹ thuật**.

### Tình huống

Bạn viết chương trình cho một máy đặt tại nhà máy của khách hàng. Bạn bàn giao, nhận tiền, đi làm dự
án khác.

Tám tháng sau, hai giờ sáng, máy dừng. Người mở phần mềm ra xem không phải bạn — đó là thợ bảo trì
của nhà máy đó. Người này đọc được ladder thành thạo, vì mọi máy khác trong xưởng đều là ladder.
Người này **chưa từng đọc ST**.

Chương trình của bạn gọn, đúng, và có cấu trúc đẹp. Nó cũng hoàn toàn không đọc được với người duy
nhất đang đứng trước cỗ máy lúc đó.

Kết quả: dây chuyền dừng tới sáng, hoặc tới khi có người gọi được cho bạn.

### Vì sao ladder vẫn thống trị ở tầng máy

Không phải vì ladder tốt hơn về mặt kỹ thuật. Vì ba lý do thực tế:

- **Nó nhìn giống sơ đồ mạch.** Người có nền điện đọc được ngay mà không cần học lập trình.
- **Trạng thái trực tuyến hiện ngay trên hình.** Nhìn nấc thang đang chạy, thấy tiếp điểm nào sáng,
  đứt ở đâu — chẩn đoán bằng mắt trong vài giây (Chương 51).
- **Người biết ladder nhiều hơn hẳn.** Đó là thực tế của lực lượng lao động, và nó đổi rất chậm.

### Quy tắc chọn

> **Chọn ngôn ngữ theo người sẽ SỬA chương trình, không theo người viết nó.**

Áp dụng thành quy tắc phân chia, đúng trong hầu hết dự án máy:

| Phần chương trình | Ngôn ngữ | Vì sao |
|---|---|---|
| **Logic liên động và điều kiện cho phép** | **Ladder** | Đây là chỗ người bảo trì nhìn đầu tiên khi máy không chạy. Phải chẩn đoán được bằng mắt |
| **Điều khiển ngõ ra cuối cùng** | **Ladder** | "Vì sao van này không mở" phải trả lời được bằng cách nhìn một nấc thang |
| Trình tự / máy trạng thái | ST (`CASE`) hoặc SFC | Gọn hơn nhiều; và người bảo trì thường chỉ cần biết *đang ở bước nào*, thứ hiển thị được trên màn hình |
| Tính toán, quy đổi thang, thống kê | **ST** | Ladder làm việc này rất tệ |
| Xử lý mảng, thanh ghi dịch | **ST** | Ladder không có vòng lặp |
| Xử lý bản tin truyền thông | **ST** | Thao tác chuỗi và mảng |

> 💡 **MẸO — câu hỏi phải hỏi trước khi viết dòng đầu tiên**
> *"Ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?"*
>
> Hỏi khách hàng, đừng đoán. Câu trả lời thuộc về **đặc tả** (Chương 23) chứ không phải sở thích của
> người lập trình. Có nhà máy quy định rõ ngôn ngữ được dùng; có nhà máy chưa từng nghĩ tới và sẽ
> biết ơn vì bạn hỏi.

### Khi buộc phải dùng ST cho phần người khác sẽ đọc

Đôi khi không có lựa chọn khác. Khi đó, giảm thiệt hại bằng bốn việc:

- **Hiển thị số hiệu bước và tên bước trên màn hình vận hành** (Chương 44), để chẩn đoán không cần
  mở phần mềm lập trình.
- **Chú thích nói *tại sao*, không nói *cái gì*.** `// tăng bước` là vô dụng; `// chờ phản hồi thật,
  không chờ timer — xem sự cố tháng 3` mới có giá trị.
- **Giữ mỗi khối ST ngắn và làm đúng một việc.** Một khối 800 dòng là không đọc được với bất kỳ ai.
- **Viết một trang giải thích cấu trúc chương trình** và để nó **trong tủ điện**, không phải trong
  email (Chương 30, Chương 52).

---

## 20.7 Trên máy mẫu DP-01 — chia việc theo ngôn ngữ

Cùng một chức năng, chia đúng chỗ:

### Ladder — điều kiện cho phép và ngõ ra cuối

```text
   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
```

Nấc này trả lời câu hỏi mà người bảo trì hỏi nhiều nhất: *"vì sao kẹp không lên?"* Nhìn trực tuyến,
tiếp điểm nào không sáng là biết ngay — dừng khẩn, khí, hay cửa. Không cần đọc dòng code nào.

Chú ý `M_Stn1_ClampReq` là **yêu cầu** từ trình tự, còn `DO_Clamp1Vlv` là **ngõ ra thật**. Trình tự
chỉ nêu ý định; các điều kiện an toàn và liên động nằm ở nấc thang này, nơi ai cũng thấy.

### ST — trình tự

```iecst
CASE Stn1_Step OF
    10:
        IF DI_BoardStn1 AND M_Running THEN
            M_Stn1_ClampReq := TRUE;             // chỉ là YÊU CẦU — phát ở chuyển tiếp (Chương 26)
            Stn1_Step := 20;
        END_IF;

    20:
        IF DI_Clamp1Up THEN                      // chuyển bước bằng phản hồi thật
            Stn1_Step := 30;
        END_IF;

    // … bước 30, 40: xử lý, rồi hạ kẹp — M_Stn1_ClampReq := FALSE ở chuyển tiếp sang 40

ELSE
    Stn1_Step := 0;                              // giá trị lạ → về trạng thái đã biết
END_CASE;

// Giám sát thời gian bước — chạy song song, chỉ để BÁO LỖI (Chương 17)
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Step20.Q THEN
    M_Stn1Timeout := TRUE;
END_IF;
```

### ST — tính toán

Phần thống kê chu kỳ và hiệu suất ở Chương 19, mục 19.8. Không ai muốn viết nó bằng ladder, và người
bảo trì cũng không cần đọc nó để sửa máy. Một ví dụ hoàn chỉnh — xếp loại chu kỳ gần đây so với chu kỳ
chuẩn của công thức, dùng đủ các cấu trúc của mục 20.2:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — một hàm ST dùng đủ các cấu trúc của chương: hằng có tên, FOR, IF, CASE
FUNCTION CycleClass : INT                // 0 chưa đủ số liệu · 1 bình thường · 2 chậm · 3 rất chậm
VAR_INPUT
    CycleMs  : ARRAY[1..8] OF DINT;      // 8 chu kỳ gần nhất; 0 = ô chưa có số liệu
    RecipeMs : DINT;                     // chu kỳ chuẩn theo công thức (Chương 29)
END_VAR
VAR CONSTANT
    N_CYCLE : INT := 8;                  // phải khớp cận trên của mảng CycleMs
END_VAR
VAR
    i       : INT;
    Count   : INT;
    SumMs   : DINT;
    LoadPct : DINT;
END_VAR

SumMs := 0;
Count := 0;
FOR i := 1 TO N_CYCLE DO
    IF CycleMs[i] > 0 THEN
        SumMs := SumMs + CycleMs[i];
        Count := Count + 1;
    END_IF;
END_FOR;

IF Count = 0 OR RecipeMs <= 0 THEN
    CycleClass := 0;                     // chưa đủ số liệu — và KHÔNG BAO GIỜ chia cho 0
ELSE
    LoadPct := (SumMs * 100) / (Count * RecipeMs);      // nhân trước, chia sau (Chương 19)
    CASE LoadPct OF
        0..119:   CycleClass := 1;       // bình thường
        120..149: CycleClass := 2;       // chậm — cảnh báo (Chương 19 mục 19.8)
    ELSE
        CycleClass := 3;                 // rất chậm
    END_CASE;
END_IF;
END_FUNCTION
```

Bốn chỗ đáng xem: **hằng có tên** làm trần vòng lặp (mục 20.2); `FOR` có trần cố định, không tính từ
dữ liệu (Bẫy 4); **kiểm mẫu số trước khi chia** — và kiểm cả phía chu kỳ chuẩn, vì công thức có thể
chưa nạp; `CASE` theo **dải giá trị** thay cho một chuỗi `IF` so sánh. Chạy thử: không có số liệu → 0;
quanh 12 s với chuẩn 12 s → 1; 15 s → 2; 19 s → 3; chuẩn bằng 0 → 0, không dừng CPU.

Sự phân chia này là **ranh giới thực dụng**: thứ người bảo trì cần nhìn thì để ở dạng nhìn được; thứ
họ không cần nhìn thì viết ở dạng gọn nhất.

---

## 20.8 Khác biệt giữa các hãng

### ⭐ Trước hết là tên gọi

| Hệ | Gọi ngôn ngữ này là gì |
|---|---|
| Chuẩn IEC 61131-3 · CODESYS · Beckhoff TwinCAT | **ST** — *Structured Text* |
| ⚠ **Siemens** | **SCL** — *Structured Control Language* |
| Mitsubishi (GX Works3) | **ST** |
| Rockwell (Studio 5000) | **ST** — routine kiểu *Structured Text* |

> ⚠ **Tra tài liệu Siemens bằng từ khoá "Structured Text" thì bạn sẽ không tìm ra.**
> Siemens gọi nó là **SCL**. Cùng một ngôn ngữ, cùng một chuẩn, khác tên. Chi tiết nhỏ này làm mất
> hàng giờ của người mới.

### Tính sẵn có và bản quyền

| Hệ | Điều phải kiểm **trước khi thiết kế** |
|---|---|
| **Siemens** | SCL có cho S7-1200 và S7-1500; ⚠ với S7-1500 thường cần ấn bản TIA Portal cao hơn. Kiểm gói bản quyền bạn đang có |
| **Mitsubishi** | GX Works3 hỗ trợ ST; dự án đời cũ trên GX Works2 phải là loại dự án có cấu trúc |
| **Rockwell** | ST có ở dòng Logix; ⚠ một số ấn bản phần mềm cũ **không** cho tạo routine ST — kiểm ấn bản đang có |
| **CODESYS / TwinCAT** | ST là ngôn ngữ chính, hỗ trợ đầy đủ nhất |
| ⚠ **Dòng CPU nhỏ, giá thấp** | **Nhiều dòng chỉ có ladder, không có ST.** Đây là ràng buộc phần cứng chứ không phải ràng buộc phần mềm — Chương 13, tiêu chí 5 |

> ⚠⚠ **Kiểm tính sẵn có của ST là việc làm lúc CHỌN CPU, không phải lúc viết code.**
> Phát hiện CPU không hỗ trợ ST sau khi đã thiết kế xong kiến trúc chương trình nghĩa là viết lại từ
> đầu bằng ladder, hoặc đổi CPU. Cả hai đều đắt.

### Các khác biệt còn lại

| Điểm | Điều cần biết |
|---|---|
| Chú thích `//` | Có ở TIA Portal, GX Works3, Studio 5000 và CODESYS. Kiểu `(* … *)` thì chắc chắn có ở mọi hệ |
| ⚠ Watchdog | Siemens: *cycle monitoring time* trong thuộc tính CPU. Rockwell: watchdog **riêng cho từng tác vụ**. Mitsubishi: đặt trong tham số PLC, kèm lệnh `WDT` để nạp lại giữa vòng quét dài. **Đừng tăng nó để chữa vòng lặp chậm** (Bẫy 5) |
| Trạng thái trực tuyến của ST | Khác nhau nhiều và ảnh hưởng thẳng tới việc chẩn đoán: có hệ hiện giá trị ngay cạnh biến trong code, có hệ phải mở bảng theo dõi riêng. ⭐ Đây là một lý do thực tế nữa cho quy tắc ở mục 20.6 |
| Gỡ lỗi từng bước | Ít hệ hỗ trợ chạy từng dòng như IDE thông thường. Đừng thiết kế dựa trên giả định có nó |
| Trộn ngôn ngữ trong một dự án | Mọi hệ nêu trên đều cho mỗi khối hoặc mỗi routine dùng một ngôn ngữ riêng — đó chính là điều kiện để làm được bảng phân chia ở mục 20.6 |
| ⚠ Đánh giá rút gọn của `AND` / `OR` | Không đồng nhất giữa các hệ. CODESYS có thêm `AND_THEN`, `OR_ELSE` — **mở rộng ngoài chuẩn**, dùng thì mã không chuyển được. ⭐ Viết mã không phụ thuộc vào nó (mục 20.5b) và câu hỏi này khỏi phải tra |
| `MOD` với số âm | Ở hệ chia số nguyên kiểu cắt về phía 0, số dư mang dấu của số bị chia. ⭐ Cộng `N` trước khi lấy `MOD` (mục 20.5b) và câu hỏi này cũng khỏi phải tra |
| Hàm tự viết nhận cấu trúc qua `VAR_IN_OUT` | Siemens: tham số InOut của FC · CODESYS: `VAR_IN_OUT` của FUNCTION · ⚠ Rockwell Logix không có hàm tự viết — viết `LogPush`, `LogFind` thành AOI, nhật ký là tham số InOut (Chương 14 mục 14.8) |
| Hằng làm cận mảng | Có hệ cho dùng hằng toàn cục làm cận mảng trong kiểu cấu trúc — khi đó `N_LOG` khai **một lần**, thay cho ba chỗ *"phải khớp"* ở mục 20.5b và 20.5c. Kiểm hệ của bạn trước khi dựa vào |

## 20.9 Bẫy thường gặp

### 🔍 BẪY 1 — `WHILE` chờ tín hiệu vào

**Hiện tượng:** CPU chuyển sang STOP ngay lần đầu chạy tới đoạn đó; mọi ngõ ra tắt giữa chu trình.
**Nguyên nhân:** ảnh ngõ vào không được cập nhật trong lúc vòng lặp chạy (mục 20.5).
**Cách sửa:** chờ bằng cách giữ nguyên bước, không bằng vòng lặp.

### 🔍 BẪY 2 — Ghi vào cùng một ngõ ra ở hai nhánh xa nhau

**Hiện tượng:** ngõ ra hành xử khó hiểu; nhánh phía dưới luôn thắng, kể cả khi nhánh phía trên "rõ
ràng đúng".
**Cách sửa:** mỗi ngõ ra chỉ được ghi ở **đúng một chỗ**. Dùng tham chiếu chéo để kiểm (Chương 22).

### 🔍 BẪY 3 — Quên nhánh `ELSE` trong `CASE` máy trạng thái

**Hiện tượng:** trình tự đứng im vĩnh viễn, không báo gì, đèn vẫn xanh — đúng cỗ máy ở Chương 26.
**Cách sửa:** luôn có `ELSE` đưa về trạng thái đã biết chắc và đặt cờ lỗi.

### 🔍 BẪY 4 — `FOR` với trần đến từ tính toán

**Hiện tượng:** thời gian quét thỉnh thoảng vọt lên; thỉnh thoảng watchdog kích hoạt, không tái hiện
được.
**Cách sửa:** trần vòng lặp phải là hằng số, hoặc phải kẹp trước khi vào vòng.

### 🔍 BẪY 5 — Tăng watchdog để chữa quét chậm

**Hiện tượng:** máy hết STOP, nhưng đáp ứng của toàn bộ máy chậm đi — mọi cơ cấu phản ứng trễ hơn, và
độ chính xác của mọi timer giảm (Chương 17, mục 17.3).
**Cách sửa:** tìm nguyên nhân quét chậm. Watchdog là **công cụ phát hiện**, không phải tham số để
chỉnh cho vừa ý.

### 🔍 BẪY 6 — Viết toàn bộ chương trình bằng ST vì nó gọn hơn

**Hiện tượng:** không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn không có mặt.
**Cách sửa:** mục 20.6. Đây là quyết định phải chốt ở giai đoạn đặc tả, không phải lúc viết code.

### 🔍 BẪY 7 — Dùng chung một thể hiện khối chức năng

```iecst
// ✗ SAI — một thể hiện TON cho hai bước
T_Guard(IN := (Stn1_Step = 20), PT := T#3S);
IF T_Guard.Q THEN  M_Fault20 := TRUE;  END_IF;
T_Guard(IN := (Stn1_Step = 40), PT := T#5S);    // ghi đè bộ nhớ lần gọi trên
IF T_Guard.Q THEN  M_Fault40 := TRUE;  END_IF;
```

**Hiện tượng:** timeout báo sai bước, hoặc không báo.
**Cách sửa:** mỗi chỗ dùng một thể hiện riêng — `T_Step20`, `T_Step40`.

### 🔍 BẪY 8 — Chú thích lặp lại code

`// tăng bước` viết cạnh `Stn1_Step := 30;` không thêm thông tin nào.

**Hiện tượng:** không phải lỗi chạy, nhưng làm chương trình khó bảo trì đúng vào lúc cần nhất.
**Cách sửa:** chú thích trả lời *vì sao*, và ghi lại những gì không suy ra được từ code — lý do chọn
ngưỡng, sự cố đã dẫn tới đoạn code này, cạm bẫy đã tránh (Chương 30).

### 🔍 BẪY 9 — Lùi chỉ số vòng bằng `MOD` khi số bị chia có thể âm

**Hiện tượng:** nhật ký chạy đúng ở lần thử đầu, rồi CPU dừng — hoặc đọc nhầm dòng — mỗi khi `Head`
quay về gần 0.
**Nguyên nhân:** `(Head − 1 − k) MOD N` âm khi `Head ≤ k`; ở hệ chia số nguyên kiểu cắt về phía 0, số dư
mang dấu của số bị chia (mục 20.5b).
**Cách sửa:** cộng `N` trước — `(Head − 1 − k + N) MOD N` — và giữ `Head` trong `0 … N − 1`.

### 🔍 BẪY 10 — Tính trên bộ đệm vòng như thể nó đã đầy

**Hiện tượng:** đầu ca, trung bình chu kỳ thấp vô lý rồi tăng dần tới board thứ 20; hoặc tìm kiếm "thấy"
board số 0 ở những dòng chưa ghi.
**Nguyên nhân:** chia cho cỡ cửa sổ thay vì cho số giá trị đã có; duyệt cả những dòng chưa có số liệu.
**Cách sửa:** giữ `Count`. Mọi vòng lặp trên bộ đệm chỉ xét `Count` dòng có số liệu; mọi phép chia chia
cho **số giá trị thật sự đã cộng** — như `n` trong `LogPush`.

### 🔍 BẪY 11 — Dựa vào đánh giá rút gọn để canh chỉ số mảng

**Hiện tượng:** chương trình chạy đúng trên hệ này; sang hệ khác — hoặc chỉ khi nhật ký đầy mà không thấy
thứ cần tìm — thì CPU dừng vì chỉ số ngoài mảng, hay vì chia cho 0.
**Nguyên nhân:** `WHILE (k < n) AND (Rec[k] …)` chỉ đúng khi hệ bỏ qua vế sau — điều không hệ nào hứa
chung (mục 20.5b).
**Cách sửa:** vế canh và vế được canh tách ra `IF` lồng nhau hoặc `ELSIF`; điều kiện vòng lặp chỉ đọc
biến đơn, mảng chỉ đọc trong thân.

### 🔍 BẪY 12 — Đọc kết quả của một lượt chưa xong

**Hiện tượng:** con số thống kê nhảy lung tung — lúc đúng, lúc nhỏ hơn hẳn — tuỳ đọc vào vòng quét nào.
**Nguyên nhân:** khối chia lượt ghi thẳng kết quả tạm ra đầu ra; giữa lượt, đầu ra mới chứa giá trị lớn
nhất của 300 trong 1000 dòng.
**Cách sửa:** hai bộ biến — **tạm** (chỉ khối dùng) và **công bố** (chỉ đổi ở vòng quét cuối lượt), như
`RunMax` và `MaxMs` trong `FB_LogMax` (mục 20.5c).

### 🔍 BẪY 13 — Tưởng dừng sớm hoặc chạy theo sự kiện là đã giảm thời gian quét

**Hiện tượng:** thời gian quét trung bình đẹp, nhưng thời gian quét **lớn nhất** không giảm — và máy vẫn
chậm phản ứng đúng vào những vòng quét hiếm hoi đó.
**Nguyên nhân:** cả hai cách làm nhanh lần **trung bình**; lần **tệ nhất** — không tìm thấy, hoặc vòng quét
có sự kiện — vẫn đi hết tập.
**Cách sửa:** so ngân sách bằng chi phí tệ nhất **đã ép ra** và đo bằng hiệu số (mục 20.5c); vượt thì chia
lượt.

---

## 20.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Gán và so sánh bằng | Gán `:=` · so sánh `=` |
| Viết máy trạng thái | `CASE` — **luôn có nhánh `ELSE`** |
| Chờ tín hiệu | ❌ Không vòng lặp — giữ nguyên bước |
| Chờ thời gian | ❌ Không vòng lặp — timer |
| `WHILE` | Chỉ khi điều kiện thoát tính **trong cùng vòng lặp**, và có trần số vòng |
| `FOR` | Trần phải là hằng số hoặc đã kẹp; đo thời gian quét sau khi thêm |
| Watchdog kích hoạt | Sửa vòng lặp, **không tăng watchdog** |
| Ghi ngõ ra | Đúng **một chỗ** cho mỗi ngõ ra |
| Khối chức năng | Mỗi chỗ dùng **một thể hiện riêng** |
| ST hợp cho | Tính toán · trình tự · mảng · truyền thông |
| ⭐ Ladder hợp cho | **Liên động và ngõ ra cuối** — thứ người bảo trì nhìn đầu tiên |
| ⭐⭐ Điều kiện thoát vòng lặp | **Phải phụ thuộc biến cập nhật BÊN TRONG vòng lặp** |
| ⚠ `REPEAT` khác `WHILE` | Cực tính **ngược**, và thân vòng **luôn chạy ít nhất một lần** |
| ⚠ `EXIT` thoát mấy tầng | ⭐ **Một tầng** — vòng bao ngoài vẫn chạy tiếp |
| Dùng truy cập trực tiếp để cứu vòng lặp chờ | ⚠⚠ **Chữa triệu chứng** — CPU vẫn đứng chờ, nút dừng vẫn không được đọc |
| ⭐ Chọn ngôn ngữ theo | **Người sẽ SỬA**, không theo người viết |
| Gom dữ liệu của nhiều thứ giống nhau | ⭐ **Mảng cấu trúc** — một phần tử là cả một dòng |
| Giữ N dòng gần nhất | Ô là **chỗ trên chuyền** → dịch · ô là **thời điểm** → ⭐ bộ đệm vòng |
| ⚠ Lùi chỉ số vòng | ⭐ `(Head − 1 − k + N) MOD N` — **cộng N trước** khi lấy `MOD` |
| Bộ đệm chưa đầy | Chỉ xét `Count` dòng; chia cho **số giá trị thật sự đã cộng** |
| Trung bình trượt | Giá trị mới đến thưa → **cộng lại** (tự lành) · đến mỗi vòng quét → tổng chạy bằng số nguyên |
| Tìm kiếm | ⭐ `WHILE` canh bằng **biến đơn**; mảng chỉ đọc trong thân; kết quả kiểm `>= 0` ở nhánh riêng |
| ⚠⚠ `A AND B`, mà B chỉ an toàn khi A đúng | **Tách `IF`** — đừng trông vào đánh giá rút gọn |
| Ngân sách một việc nền | ⭐ Phần còn lại của 50 % sau phần điều khiển; chưa đo thì **10 % chu kỳ tác vụ** [Nghề] |
| Đo chi phí một việc | **Hiệu số** thời gian quét lớn nhất, ở trường hợp tệ nhất **đã ép ra** |
| Dừng sớm, chạy theo sự kiện | Nhanh **trung bình**, ⚠ không nhanh **lần tệ nhất** |
| Chia lượt | Trần mỗi vòng là **hằng** · nhớ chỗ đang duyệt · ⭐ **công bố khi xong trọn lượt** |
| Câu hỏi tính tăng dần được (lớn nhất từ đầu ca, tổng, đếm) | ⭐ Tăng dần — không duyệt gì cả |

---

## 20.11 Tự kiểm

1. Viết phép gán và phép so sánh bằng trong ST. Nhầm lẫn giữa hai ký hiệu này gây hậu quả gì, và vì
   sao đó là hậu quả tương đối lành?
2. Vì sao nhánh `ELSE` trong `CASE` của máy trạng thái là bắt buộc? Mô tả triệu chứng khi thiếu nó.
3. ⭐ Giải thích vì sao `WHILE NOT DI_Clamp1Up DO ; END_WHILE;` chắc chắn làm treo CPU. Nêu rõ cơ chế
   liên quan tới vòng quét.
4. Watchdog kích hoạt thì máy dừng theo kiểu nào? Vì sao kiểu dừng đó tệ hơn dừng bình thường?
5. Vì sao **không** được tăng thời gian watchdog để chữa một vòng lặp chậm? Nêu hai hậu quả.
6. Nêu ba nhóm việc ST rõ ràng hơn ladder, và giải thích ngắn gọn vì sao.
7. ⭐ Một chương trình viết hoàn toàn bằng ST, chạy đúng, gọn, có cấu trúc tốt. Nêu tình huống cụ thể
   khiến nó vẫn là quyết định sai.
8. Phần nào của chương trình DP-01 nên viết bằng ladder, dù ST gọn hơn? Vì sao?
9. Vì sao lỗi ghi trùng ngõ ra khó phát hiện trong ST hơn trong ladder? Công cụ nào giúp tìm?
10. ⭐ Câu hỏi nào phải hỏi **khách hàng** trước khi chọn ngôn ngữ lập trình, và vì sao nó thuộc về
    đặc tả chứ không thuộc về sở thích kỹ thuật?
11. ⭐⭐ Phát biểu **nguyên tắc chung** về điều kiện thoát vòng lặp. Dùng nó giải thích vì sao
    `WHILE NOT DI_Clamp1Up` sai còn `FOR i := 0 TO 99` an toàn.
12. ⚠ `REPEAT` khác `WHILE` ở **hai** điểm. Nêu cả hai, và cho một tình huống mà chép nhầm từ cái này
    sang cái kia tạo ra vòng lặp vô hạn.
13. ⚡ Có người sửa vòng lặp chờ bằng **truy cập trực tiếp** để tín hiệu đổi được trong lúc lặp. Vòng
    lặp thoát được thật. ⭐ Vì sao đây vẫn là lời giải sai? Nêu bốn thứ ngừng hoạt động trong lúc CPU
    đứng chờ.
14. Thêm trường "board NG" vào nhật ký 1000 dòng. So số chỗ phải sửa giữa mảng song song và mảng cấu
    trúc, và nêu lỗi mà chỉ mảng song song mới mắc.
15. ⭐ `Head = 0`, `N = 1000`. Tính chỉ số dòng mới nhất bằng `(Head − 1) MOD N` và bằng
    `(Head − 1 + N) MOD N`. Cách nào đúng trên mọi hệ, vì sao?
16. Vì sao `LogPush` cộng lại 20 dòng mỗi lần thay vì giữ tổng chạy? Nêu một tình huống phải làm ngược
    lại, và cái giá phải trả khi đó.
17. ⭐⭐ Viết lại `WHILE (k < n) AND (Rec[k].BoardNo <> No) DO k := k + 1; END_WHILE;` cho đúng trên mọi
    hệ. Vì sao bản gốc có thể qua hết các lần thử lúc nghiệm thu mà vẫn sai?
18. ⭐ Bốn cách tìm kiếm ở mục 20.5b có cùng số lượt lặp ở lần tệ nhất. Vì sao con số đó quan trọng hơn
    số lượt trung bình?
19. ⭐⭐ Tác vụ 10 ms; phần điều khiển đo được lớn nhất 3 ms; máy có hai việc nền. Ngân sách mỗi việc nền
    là bao nhiêu? 1000 lượt của một việc đo được 8 ms — chọn `CHUNK` bao nhiêu, và mỗi lượt có kết quả
    sau bao lâu?
20. Vì sao cách tăng dần trả lời đúng *"chu kỳ lớn nhất từ đầu ca"* mà trả lời sai *"chu kỳ lớn nhất
    trong 1000 board gần nhất"*?

> Câu 3, 7 và 10 là ba câu phân loại. Câu 7 và 10 là tinh thần của cả chương: **chương trình tốt
> nhất không phải chương trình gọn nhất — mà là chương trình người khác sửa được lúc bạn vắng mặt.**
> Câu 17 và 19 là hai câu phân loại của phần mảng và ngân sách thời gian quét: trả lời được hai câu đó
> thì thuật toán bạn mang từ phần mềm sang sẽ không dừng CPU.

---

### Chương tiếp theo

Chương 21 — **FBD, SFC và IL**. Bạn đã có ladder và ST. Chương sau hoàn tất bộ năm ngôn ngữ của chuẩn:
FBD cho luồng tín hiệu, SFC cho tuần tự — ngôn ngữ được thiết kế riêng cho đúng bài toán trình tự mà
bạn vừa viết bằng `CASE` — và IL, đủ để đọc chương trình cũ.

### Nguồn tham khảo chương 20

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: cú pháp Structured Text,
  các cấu trúc điều khiển, phân biệt hàm với khối chức năng. *(tiêu chuẩn có bản quyền)*
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho: dòng CPU nào hỗ trợ ST, giá trị watchdog
  mặc định và cách đặt, và chất lượng hiển thị trạng thái trực tuyến của ST. Ba điểm này ảnh hưởng
  trực tiếp tới quyết định ở mục 20.6.
- Đặc tả trình tự của DP-01 — Phụ lục J.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §11.8: ba vòng lặp `WHILE` / `FOR` / `REPEAT`, ⭐ `REPEAT` **chạy thân ít nhất một lần**
  và điều kiện **ngược cực tính** với `WHILE`; ⭐⭐ nguyên tắc *điều kiện thoát nên phụ thuộc biến được
  cập nhật bên trong vòng lặp*; và ⚠ `EXIT` đặt ở vòng trong **không dừng vòng bao ngoài** (mục 20.5).
- PLCopen *Coding Guidelines* v1.0 — L10 (tránh `EXIT`, `CONTINUE`), L12–L13 (biến đếm của `FOR`), CP3
  (gán trước khi đọc); đối chiếu từng quy tắc ở Phụ lục N (mục 20.5, 20.5b).
- Ngân sách thời gian quét và watchdog mặc định — Phụ lục O mục O.6, cùng nguồn ghi ở đó: Siemens
  *S7-1200 System Manual* (A5E02486680-06), Rockwell *Tasks, Programs, and Routines* (1756-PM005)
  (mục 20.5c).

> ⚠ **Hai điểm ở mục 20.5b chưa được đối chiếu lại với văn bản chuẩn và tài liệu hãng khi soạn:** mức
> độ các hệ dùng đánh giá rút gọn (kể cả hai toán tử `AND_THEN`, `OR_ELSE` của CODESYS), và dấu của
> `MOD` khi số bị chia âm. Mã trong mục được viết để **đúng bất kể** hai điểm đó — nhưng nếu bạn định
> viết mã **dựa vào** một trong hai, tra tài liệu của đúng hệ bạn dùng trước.

> ⚡ Bảng phân chia ngôn ngữ ở mục 20.6 là **quy tắc thực dụng**, không phải yêu cầu tiêu chuẩn. Một
> số đơn vị có quy định nội bộ chặt hơn (ví dụ: toàn bộ chương trình phải là ladder); một số ngành có
> yêu cầu riêng về ngôn ngữ được phép dùng cho phần liên quan an toàn. **Quy định của khách hàng và
> của ngành luôn thắng bảng này** — và phải hỏi trước khi viết, không phải sau.

<!-- SECTION: ch21_fbd_sfc_va_il -->
---

<div id="ch21_fbd_sfc_va_il"></div>

# Chương 21 — FBD, SFC (và IL — đủ để đọc di sản)

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 21.1 Ba ngôn ngữ còn lại

Chương 15 cho bạn Ladder, Chương 20 cho bạn Structured Text. Chương này hoàn tất bộ năm:

| Ngôn ngữ | Vị thế thực tế | Bạn cần biết tới mức nào |
|---|---|---|
| **FBD** | Dùng nhiều ở xử lý analog và điều khiển quá trình | **Đọc và viết được** |
| **SFC** | Dùng cho trình tự; mức phổ biến khác nhau theo hãng và theo ngành | **Đọc và viết được** |
| **IL** | ⚠ Di sản — **đã bị rút khỏi bản mới của chuẩn** | **Chỉ cần đọc hiểu** |

Ba ngôn ngữ này không thay thế LD và ST. Chúng lấp hai chỗ mà LD và ST làm kém: **luồng tín hiệu**
(FBD) và **trình tự có thứ tự trước sau** (SFC).

---

## 21.2 FBD — luồng tín hiệu đi từ trái sang phải

### Ý tưởng

Trong FBD, mỗi phép xử lý là một **khối** có chân vào bên trái và chân ra bên phải. Bạn nối chân ra
của khối này vào chân vào của khối kia. Tín hiệu chảy từ trái sang phải.

```text
   DI_AirOK ──┐
              │  ┌───────┐        ┌────────┐
   DI_EStopOK─┼──┤  AND  ├────────┤  TON   ├──── M_ReadyStable
              │  │       │        │ PT=1s  │
   DI_Door1 ──┘  └───────┘        └────────┘
```

Đọc hình trên: ba điều kiện AND với nhau, kết quả đưa vào một timer, timer giữ 1 giây rồi mới cho ra
`M_ReadyStable`. Toàn bộ ý đồ nằm trong một hình, không cần đọc chữ.

### FBD mạnh ở đâu

| Việc | Vì sao FBD hợp |
|---|---|
| **Chuỗi xử lý tín hiệu** | Quy đổi thang → lọc → so ngưỡng → ra quyết định. Mỗi bước một khối, thấy được cả đường đi |
| **Xử lý analog** | Đây là quê hương của FBD (Chương 32, Chương 35) |
| **Nối nhiều khối chức năng** | Chân ra nối thẳng vào chân vào, không cần biến trung gian |
| **Logic có nhiều đầu vào** | Một khối `AND` tám chân gọn hơn tám tiếp điểm nối tiếp |

### FBD yếu ở đâu

| Việc | Vì sao FBD dở |
|---|---|
| Logic liên động dày đặc | ⚠ Người bảo trì quen ladder đọc chậm hơn hẳn; và "dòng điện" không còn là ẩn dụ dẫn đường |
| Rẽ nhánh phức tạp | Không có `IF/ELSE` — phải mô phỏng bằng khối chọn, rất rườm |
| Tính toán chuỗi dài | Mỗi phép một khối; một công thức năm phép thành năm khối nối nhau, ST viết một dòng |
| Sơ đồ lớn | Đường nối chằng chịt còn khó đọc hơn code |
| ⚠⚠ **Có hồi tiếp** | ⭐ **Chuẩn KHÔNG quy định thứ tự thực thi** — xem cảnh báo dưới |

> ⚠⚠ **"Trái sang phải, trên xuống dưới" là GIẢ ĐỊNH HỢP LÝ, không phải bảo đảm của chuẩn.**
>
> Khi ngõ ra của một khối được đưa ngược lại làm ngõ vào cho khối **đứng trước nó**, ⭐ chuẩn
> **không** nói bộ xử lý phải làm gì — điều đó **tuỳ hiện thực của từng hãng**.
>
> ⚠ Hệ quả: cùng một sơ đồ FBD có hồi tiếp **có thể cho kết quả khác nhau trên hai hệ khác nhau**, và
> khác biệt đó ⚠⚠ **không lộ ra khi đọc sơ đồ**.
>
> ⭐ Chính vì vậy **có hãng không cho vẽ đường hồi tiếp tường minh** — để thứ tự thực thi luôn rõ ràng.
>
> ⭐⭐ **Quy tắc thực dụng:** cần hồi tiếp thì ⭐ **đưa nó qua một biến trung gian có tên**, đừng vẽ
> đường vòng lại. Khi đó thứ tự đọc–ghi rõ ràng, và nó trở về đúng bài toán quen thuộc ở Chương 10
> (thứ tự trong vòng quét). ⚠ Và **tra tài liệu hãng** trước khi tin vào bất kỳ giả định nào về thứ
> tự thực thi FBD.

### So sánh trực tiếp với ladder

Cùng một logic, hai cách vẽ:

```text
LADDER
   DI_AirOK   DI_EStopOK   DI_Door1Closed          M_Ready
──────┤ ├────────┤ ├───────────┤ ├──────────────────( )──────

FBD
   DI_AirOK ──────┐
   DI_EStopOK ────┼── AND ────────────────────────── M_Ready
   DI_Door1Closed ┘
```

Với ba điều kiện, hai cách tương đương. Khác biệt lộ ra khi:

- **Nhiều điều kiện hơn** — FBD gọn hơn, ladder phải kéo nấc thang rất dài.
- **Có khối chức năng ở giữa chuỗi** — FBD nối thẳng, ladder phải đặt hộp trên nấc rồi lấy chân ra
  qua biến trung gian.
- **Cần chẩn đoán trực tuyến** — ⭐ ladder thắng rõ ràng: người bảo trì nhìn tiếp điểm nào không sáng
  là biết đứt ở đâu, không cần hiểu ngôn ngữ.

Dòng cuối là lý do bảng phân chia ở Chương 20 mục 20.6 vẫn đặt **liên động và ngõ ra cuối cùng vào
ladder**, kể cả khi FBD gọn hơn.

---

## 21.3 SFC — ngôn ngữ sinh ra cho trình tự

### Ba thành phần

**SFC** *(Sequential Function Chart)* mô tả trình tự bằng ba thứ, và chỉ ba thứ:

| Thành phần | Là gì | Vẽ thành |
|---|---|---|
| **Bước** *(step)* | Một trạng thái của trình tự | Hình chữ nhật |
| **Chuyển tiếp** *(transition)* | Điều kiện để rời bước này sang bước kế | Vạch ngang kèm điều kiện |
| **Hành động** *(action)* | Việc làm khi đang ở một bước | Hộp gắn bên cạnh bước |

```text
        ┌──────────────────┐
        │  S10  Chờ board  │◄──────────────┐
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_BoardStn1      │
                 │                         │
        ┌────────┴─────────┐               │
        │  S20  Nâng kẹp   │── N: M_Stn1_ClampReq
        └────────┬─────────┘               │
                 │                         │
            ─────┼─────  DI_Clamp1Up       │
                 │                         │
        ┌────────┴─────────┐               │
        │  S30  Gia công   │               │
        └────────┬─────────┘               │
                 │                         │
            ─────┼───── M_Stn1_ProcessDone │
                 └─────────────────────────┘
```

So với cùng trình tự viết bằng `CASE` (Chương 20, mục 20.2): SFC **thấy được toàn cảnh** — bao nhiêu
bước, đi theo đường nào, quay lại chỗ nào. Với người đọc lần đầu, đây là lợi thế lớn.

### Hai kiểu nhánh

![Hai kiểu nhánh trong SFC](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDg2JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ4Nic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQ4NicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDIxLjEg4oCUIFbhuqFjaCDEkcO0aSB2w6AgduG6oWNoIMSRxqFuOiBoYWkgbsOpdCB24bq9LCBoYWkgbmdoxKlhIG5nxrDhu6NjIG5oYXU8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VuG6vSBuaOG6p20gbeG7mXQgbsOpdCBsw6AgbcOheSDEkeG7qW5nIGltIHbEqW5oIHZp4buFbiBtw6Aga2jDtG5nIGLDoW8gZ8OsLiDEkOG6v20gc+G7kSB24bqhY2ggdHLGsOG7m2Mga2hpIGvhur90IGx14bqtbiB24buBIGx14buTbmcuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9Jzg0JyB3aWR0aD0nNDEyJyBoZWlnaHQ9JzMzMCcgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzIzNicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk5Iw4FOSCBTT05HIFNPTkcg4oCUIHbhuqFjaCDEkMOUSTwvdGV4dD4NCjx0ZXh0IHg9JzIzNicgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmNo4bqheSBjw7luZyBsw7pjLCDEkWkgdGnhur9wIGtoaSBD4bqiIEhBSSB4b25nPC90ZXh0Pg0KPHJlY3QgeD0nMTg0JyB5PScxMzYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMzYnIHk9JzE1OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHRyxrDhu5tjPC90ZXh0Pg0KPGxpbmUgeDE9JzIzNicgeTE9JzE3MCcgeDI9JzIzNicgeTI9JzE3Nicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nMjM2LjAsMTg2LjAgMjMxLjAsMTc2LjAgMjQxLjAsMTc2LjAnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc5NicgeTE9JzE5MCcgeDI9JzM3NicgeTI9JzE5MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9Jzk2JyB5MT0nMTk2JyB4Mj0nMzc2JyB5Mj0nMTk2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nMTQ2JyB5MT0nMTk2JyB4Mj0nMTQ2JyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nMzI2JyB5MT0nMTk2JyB4Mj0nMzI2JyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8cmVjdCB4PSc5OCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScxNDYnIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMTwvdGV4dD4NCjxyZWN0IHg9JzI3OCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSczMjYnIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UcuG6oW0gMjwvdGV4dD4NCjxsaW5lIHgxPScxNDYnIHkxPScyNDgnIHgyPScxNDYnIHkyPScyNzInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjxsaW5lIHgxPSczMjYnIHkxPScyNDgnIHgyPSczMjYnIHkyPScyNzInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjxsaW5lIHgxPSc5NicgeTE9JzI3MicgeDI9JzM3NicgeTI9JzI3Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzIuNicvPg0KPGxpbmUgeDE9Jzk2JyB5MT0nMjc4JyB4Mj0nMzc2JyB5Mj0nMjc4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nMjM2JyB5MT0nMjc4JyB4Mj0nMjM2JyB5Mj0nMjg2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScyMzYuMCwyOTYuMCAyMzEuMCwyODYuMCAyNDEuMCwyODYuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nMTg0JyB5PScyOTYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PScyMzYnIHk9JzMxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHNhdTwvdGV4dD4NCjxyZWN0IHg9JzQ0JyB5PSczNDQnIHdpZHRoPSczNzInIGhlaWdodD0nNTYnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc1OCcgeT0nMzY0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUU1QjM3JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKtkCAgQ+G6oyBoYWkgbmjDoW5oIEPDmU5HIGNo4bqheS48L3RleHQ+DQo8dGV4dCB4PSc1OCcgeT0nMzgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxRTVCMzcnIHRleHQtYW5jaG9yPSdzdGFydCc+Qsaw4bubYyBzYXUgY2jhu4kgYuG6r3QgxJHhuqd1IGtoaSBuaMOhbmggQ0jhuqxNIE5I4bqkVCDEkcOjIHhvbmcuPC90ZXh0Pg0KPHJlY3QgeD0nNDY0JyB5PSc4NCcgd2lkdGg9JzQxMicgaGVpZ2h0PSczMzAnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc2ODInIHk9JzEwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OSMOBTkggTOG7sEEgQ0jhu4xOIOKAlCB24bqhY2ggxJDGoE48L3RleHQ+DQo8dGV4dCB4PSc2ODInIHk9JzEyNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5jaOG7jW4gTeG7mFQgxJHGsOG7nW5nLCB0deG7syDEkWnhu4F1IGtp4buHbiBuw6BvIMSRw7puZzwvdGV4dD4NCjxyZWN0IHg9JzYzMCcgeT0nMTM2JyB3aWR0aD0nMTA0JyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNjgyJyB5PScxNTgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Qsaw4bubYyB0csaw4bubYzwvdGV4dD4NCjxsaW5lIHgxPSc2ODInIHkxPScxNzAnIHgyPSc2ODInIHkyPScxNzYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzY4Mi4wLDE4Ni4wIDY3Ny4wLDE3Ni4wIDY4Ny4wLDE3Ni4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTQyJyB5MT0nMTkyJyB4Mj0nODIyJyB5Mj0nMTkyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNTkyJyB5MT0nMTkyJyB4Mj0nNTkyJyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNzcyJyB5MT0nMTkyJyB4Mj0nNzcyJyB5Mj0nMjE0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8dGV4dCB4PSc1ODYnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J2VuZCc+T0s8L3RleHQ+DQo8dGV4dCB4PSc3NzgnIHk9JzIwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0IwM0EyRScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5ORzwvdGV4dD4NCjxyZWN0IHg9JzU0NCcgeT0nMjE0JyB3aWR0aD0nOTYnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjREZGMEU0JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc1OTInIHk9JzIzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5DaHV54buDbiB0aeG6v3A8L3RleHQ+DQo8cmVjdCB4PSc3MjQnIHk9JzIxNCcgd2lkdGg9Jzk2JyBoZWlnaHQ9JzM0JyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNzcyJyB5PScyMzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TG/huqFpIGLhu488L3RleHQ+DQo8bGluZSB4MT0nNTkyJyB5MT0nMjQ4JyB4Mj0nNTkyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNzcyJyB5MT0nMjQ4JyB4Mj0nNzcyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS44Jy8+DQo8bGluZSB4MT0nNTQyJyB5MT0nMjcyJyB4Mj0nODIyJyB5Mj0nMjcyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi42Jy8+DQo8bGluZSB4MT0nNjgyJyB5MT0nMjcyJyB4Mj0nNjgyJyB5Mj0nMjg2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2ODIuMCwyOTYuMCA2NzcuMCwyODYuMCA2ODcuMCwyODYuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nNjMwJyB5PScyOTYnIHdpZHRoPScxMDQnIGhlaWdodD0nMzQnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc2ODInIHk9JzMxOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5CxrDhu5tjIHNhdTwvdGV4dD4NCjxyZWN0IHg9JzQ5MCcgeT0nMzQ0JyB3aWR0aD0nMzcyJyBoZWlnaHQ9JzU2JyByeD0nMycgZmlsbD0nI0VBRjFGNicgc3Ryb2tlPScjNTY1RTY2JyBzdHJva2Utd2lkdGg9JzEuMicvPg0KPHRleHQgeD0nNTA0JyB5PSczNjQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QICBDaOG7iSBN4buYVCBuaMOhbmggY2jhuqF5LjwvdGV4dD4NCjx0ZXh0IHg9JzUwNCcgeT0nMzgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TmjDoW5oIGPDsm4gbOG6oWkga2jDtG5nIGJhbyBnaeG7nSDEkcaw4bujYyBrw61jaCBob+G6oXQgbOG6p24gbsOgeS48L3RleHQ+DQo8cmVjdCB4PScyNCcgeT0nNDI2JyB3aWR0aD0nODUyJyBoZWlnaHQ9JzQyJyByeD0nMycgZmlsbD0nI0ZCRTlFNycgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nMzgnIHk9JzQ1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjN0EyRTI0JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoOKaoCAgVuG6vSBuaOG6p20gduG6oWNoIMSQxqBOIHRow6BuaCB24bqhY2ggxJDDlEk6IHRyw6xuaCB04buxIHPhur0gQ0jhu5wgbeG7mXQgbmjDoW5oIGtow7RuZyBiYW8gZ2nhu50gY2jhuqF5IOKAlCBtw6F5IMSR4bupbmcgaW0gdsSpbmggdmnhu4VuLCB2w6Aga2jDtG5nIGPDsyBiw6FvIMSR4buZbmcgbsOgby48L3RleHQ+DQo8L3N2Zz4=)

*Hình 21.1 — Vạch đôi và vạch đơn. Hai nét vẽ gần giống nhau, nghĩa ngược nhau, và vẽ nhầm thì máy
đứng im vĩnh viễn mà không báo gì.*

**Nhánh song song** *(parallel / simultaneous divergence)* — hai nhánh chạy **cùng lúc**, và trình tự
chỉ đi tiếp khi **cả hai** đã xong:

```text
              ═══════╦═══════        ← vạch đôi = song song
                     ║
          ┌──────────╨──────────┐
      ┌───┴───┐             ┌───┴───┐
      │ Trạm 1│             │ Trạm 2│
      └───┬───┘             └───┬───┘
          └──────────┬──────────┘
              ═══════╩═══════        ← chờ CẢ HAI xong
```

**Nhánh lựa chọn** *(selective divergence)* — chọn **một** trong nhiều đường, tuỳ điều kiện nào đúng:

```text
              ───────┬───────        ← vạch đơn = lựa chọn
          ┌──────────┼──────────┐
      ─── ┼ ─ OK     ┼ ─ NG     │
      ┌───┴───┐  ┌───┴───┐
      │Chuyển │  │ Loại  │
      │ tiếp  │  │  bỏ   │
      └───────┘  └───────┘
```

> ⚠ **Vạch đôi và vạch đơn là khác biệt sống còn, và chúng trông rất giống nhau.**
> Vẽ nhầm vạch đơn thành vạch đôi nghĩa là trình tự chờ một nhánh **không bao giờ chạy** — máy đứng
> im vĩnh viễn, không báo gì. Đúng cỗ máy ở Chương 26, mục 26.1.
>
> Khi đọc SFC của người khác, **đếm số vạch** trước khi kết luận về luồng.

### Kiểu hành động

Chuẩn có nhiều **bổ ngữ hành động** *(action qualifier)*; ba cái bạn gặp nhiều nhất:

| Bổ ngữ | Nghĩa |
|---|---|
| **N** — *non-stored* | Hành động chạy **suốt thời gian** đang ở bước đó. ⚠ *"Tự tắt khi rời bước"* chỉ đúng khi hành động là **một biến BOOL** — xem lưu ý dưới bảng |
| **S** — *set* | Bật và **giữ**, kể cả sau khi rời bước — phải có `R` ở đâu đó để tắt |
| **R** — *reset* | Tắt một hành động đã `S` |

> ⚠ Dùng `S` mà quên `R` là biến thể SFC của bẫy SET/RESET ở Chương 16: một thứ được bật rồi không ai
> tắt. Quy tắc giống hệt — **mỗi `S` phải có một `R` tương ứng**, và bạn phải chỉ ra được nó ở đâu.
> ⚡ PLCopen còn đi xa hơn: **tránh** `S`/`R` — khoảng giữa `S` và `R` dài, hay có nhánh chen giữa, thì
> nhìn sơ đồ không biết hành động đang chạy hay không. Thay bằng `N` gắn vào từng bước cần nó, hoặc
> một nhánh song song giữ hành động đó (tài liệu SFC, mục 4.6 và 4.8).

> ⚠⚠ **Hành động `N` "tự tắt" — nhưng thứ nó đã GÁN thì không.**
>
> Một hành động có hai dạng. ⭐ Dạng **biến BOOL** (`N: M_Stn1_ClampReq` ở sơ đồ trên): biến đó TRUE
> khi bước hoạt động và **về FALSE khi rời bước** — đúng nghĩa "tự tắt". ⚠ Dạng **đoạn mã**
> (`DO_Clamp1Vlv := TRUE;` viết trong hành động): cái dừng là **đoạn mã**, còn giá trị nó đã gán thì **ở
> nguyên**. Sổ tay SFC của Rockwell ghi thẳng: với tuỳ chọn mặc định, khi rời bước *"mọi dữ liệu giữ
> giá trị hiện tại"* — muốn tắt thì phải tự viết lệnh tắt. CODESYS thì **chạy đoạn mã thêm một lần**
> sau khi rời bước (ở vòng quét kế tiếp) — tức một hành động `N` luôn chạy ít nhất hai lần. ⚡ Chuẩn bản 3
> để lần chạy thêm này — *lần quét cuối* *(final scan)* — là **lựa chọn của hệ**: có hoặc không, mỗi
> hệ chọn một (tài liệu SFC của PLCopen, mục 3.6).
>
> ⭐ Hệ quả thực hành: ngõ ra và yêu cầu của máy, hoặc là **hành động biến BOOL**, hoặc là **gán ở
> ngoài sơ đồ theo cờ bước** (`M_Stn1_ClampReq := S20.X OR S30.X;`) — đừng gán TRUE trong đoạn mã rồi
> tin nó tự tắt.

**Mấy bổ ngữ nữa đáng biết — mỗi cái thay được cả một khối chức năng, và một cái có bẫy:**

| Bổ ngữ | Nghĩa | ⭐ Nó thay cho cái gì |
|---|---|---|
| **P1** — *pulse, rising* | Chạy **đúng một lần** khi bước được kích hoạt | ⭐ Khối bắt cạnh `R_TRIG` (Chương 16) |
| **P0** — *pulse, falling* | Chạy **đúng một lần** khi rời bước | ⭐ Khối `F_TRIG` |
| ⚠ **P** — *pulse* | Theo chuẩn: chạy **một lần** khi bước được kích hoạt (PLCopen). ⚠⚠ Nhưng ở hệ có *lần quét cuối* như CODESYS: chạy **đúng hai lần** — một lần khi vào bước, một lần khi rời bước | ⚠ Trên hệ đó **không** thay được `R_TRIG`: đoạn `Count := Count + 1` trong hành động `P` cộng **hai** mỗi lần đi qua bước |
| **L** — *time limited* | Chạy rồi **tự dừng sau một khoảng**, hoặc khi rời bước | ⭐ Một `TP` (Chương 17) |
| **D** — *time delayed* | ⭐ **Bắt đầu sau một khoảng**, nếu lúc đó vẫn còn ở bước | ⭐ Một `TON` |

> ⚠ `P1`/`P0` có trong chuẩn và trong SFC của Rockwell; ⚠ bảng bổ ngữ trong tài liệu CODESYS **không
> liệt kê** hai bổ ngữ này. Trên hệ chỉ có `P`, "làm đúng một lần khi vào bước" viết bằng `R_TRIG` trên
> cờ bước (`TrigS20(CLK := S20.X)`, gọi ngoài sơ đồ) — đừng dùng `P` rồi tin nó chạy một lần.

Chuẩn còn vài bổ ngữ kết hợp nữa (lưu kèm trễ…). ⚠ Số bổ ngữ **thực sự được hiện thực** khác nhau
theo hãng — tra tài liệu trước khi dùng cái ngoài `N`/`S`/`R`.

> ⭐⭐ **Ý quan trọng hơn danh sách: SFC gói sẵn ba mẫu mà ở ngôn ngữ khác bạn phải tự dựng.**
> *"Làm đúng một lần"* · *"làm trong 2 giây rồi thôi"* · *"chờ 500 ms rồi mới làm"* — ở LD hay ST là
> ba khối chức năng kèm ba thể hiện riêng; ở SFC là **ba chữ cái**.

### ⭐⭐ Mỗi bước tự có hai biến — và một trong hai là timer miễn phí

Đây là thứ hữu ích nhất của SFC mà người mới không biết mình đang có. ⭐ Mỗi bước được cấp **hai biến,
tự động, không phải khai báo**:

| Biến | Kiểu | Nội dung |
|---|---|---|
| `TênBước.X` | `BOOL` | ⭐ **TRUE khi bước đang hoạt động**, FALSE khi không |
| ⭐⭐ `TênBước.T` | `TIME` | ⭐ **Thời gian đã ở trong bước** — **về `t#0s` khi VÀO bước**, rồi chạy suốt lúc bước hoạt động. ⚠ Khi **rời** bước: chuẩn cho **giữ nguyên** giá trị lúc rời — nhưng có tài liệu mô tả về 0; xem ô dưới |

> ⚠ **Coi cả hai là chỉ đọc.** Nhiều hệ báo lỗi khi chương trình gán vào chúng. ⚠ Nhưng không phải mọi
> hệ: CODESYS **cho** ghi cờ bước để ép một bước hoạt động — và chính tài liệu của nó cảnh báo làm vậy
> có thể đưa sơ đồ vào trạng thái không ổn định. Hệ cho ghi hay không — **đừng ghi**.

> ⭐⭐ **Công dụng một — timeout của bước gần như miễn phí.**
>
> Chương 17 mục 17.4 dạy: mỗi bước chờ cơ cấu phải có **timeout để báo lỗi**. Ở LD/ST điều đó nghĩa là
> một `TON` riêng cho **từng** bước. ⭐ Trong SFC thì không phải khai báo gì:
>
> ```iecst
> IF Step30_Clamp.X AND Step30_Clamp.T > T#3S THEN
>     M_Alm_ClampTimeout := TRUE;        // bước 30 chờ kẹp quá 3 giây — cờ chốt (Chương 25)
> END_IF;
> ```
>
> ⚡ Và vì `.T` **tự về 0 mỗi lần vào bước**, bạn không phải nhớ đặt lại timer — ⚠ đúng cái hay quên
> nhất khi tự dựng bằng `TON` (Chương 17, Bẫy 2).
>
> ⚠⚠ **Nhưng luôn kèm `.X`.** Theo chuẩn — tài liệu SFC của PLCopen tóm tắt ở mục 2.1 — rời bước thì
> `.T` **giữ nguyên** giá trị lúc rời, chỉ về 0 ở lần vào bước sau; Horner và bộ đếm thời gian bước của
> Rockwell làm đúng như vậy. Trên hệ như thế, một bước từng chờ 3,2 giây rồi mới đi tiếp để lại `.T` =
> 3,2 s: điều kiện thiếu `.X` **đúng mãi**, cờ lỗi **chốt lại ngay sau mỗi lần Reset**, và máy kẹt ở
> `Alarm` (Chương 25 mục 25.5c). ⚡ Giáo trình Hanssen (viết trên CoDeSys) lại mô tả `.T` về 0 khi rời
> bước — hệ của bạn theo cách nào thì cũng viết sao cho **đúng với cả hai**: thêm `.X`.

> ⭐ **Công dụng hai — `.X` là cách đúng để phần còn lại của chương trình biết trình tự đang ở đâu.**
>
> Dùng cho đèn báo, cho điều kiện liên động, cho chẩn đoán — ⚠ **thay vì tự nuôi một biến "bước hiện
> tại" song song**, thứ chắc chắn sẽ lệch với thực tế vào một ngày nào đó.
>
> ⚠ Nhưng theo chuẩn, tên bước, cờ bước và thời gian bước **chỉ có nghĩa bên trong POU chứa sơ đồ**
> (tài liệu SFC của PLCopen, mục 2.1). Muốn POU khác biết, có hai đường: xuất ra bằng **hành động biến
> BOOL** — cách ví dụ ở mục 21.6 làm với `M_Stn1_ClampReq` — hoặc dùng đường truy cập riêng của hệ:
> CODESYS cho POU khác đọc `Prg_Stn1Sfc.S20.x`. Đường thứ hai **không mang sang hệ khác được**.

> ⚠ **Một luật cấu trúc dễ vi phạm khi vẽ: không được đặt hai bước liền nhau mà không có bước chuyển
> ở giữa.** Nghe hiển nhiên, nhưng khi **chèn thêm bước vào sơ đồ có sẵn** thì đây là lỗi hay gặp —
> ⭐ may là trình biên dịch bắt được, nên nó chỉ tốn thời gian chứ không nguy hiểm.
>
> ⚡ Ngược lại, ⭐ **nhiều bước được phép hoạt động cùng lúc** — đó chính là cơ chế của nhánh song song.

### SFC mạnh ở đâu, yếu ở đâu

| ✅ Mạnh | ❌ Yếu |
|---|---|
| Trình tự tuyến tính có thứ tự rõ | ⚠ **Chế độ máy** — xem cảnh báo bên dưới |
| Thấy toàn cảnh, biết đang ở bước nào | Logic tổ hợp thuần (dùng LD) |
| Nhánh song song diễn đạt tự nhiên | Tính toán (dùng ST) |
| ⭐ Giám sát trực tuyến rất trực quan — bước đang chạy được tô sáng | Thay đổi cấu trúc trình tự tốn công vẽ lại |

> ⚠⚠ **SFC không phải câu trả lời cho máy trạng thái ở Chương 25.**
> Máy trạng thái chế độ cần đường **"từ mọi trạng thái đều nhảy được vào `Alarm`"**. Trong SFC, mỗi
> đường nhảy phải vẽ tường minh — nghĩa là từ tám bước phải vẽ tám đường về `Alarm`, và sơ đồ trở
> thành mớ bòng bong.
>
> Cách thường dùng trong thực tế: **chế độ máy bằng `CASE` hoặc LD; trình tự bên trong chế độ
> `Running` thì bằng SFC.** Chương 25 mục 25.8 và Chương 26 nói kỹ.

### Quan hệ với GRAFCET

SFC bắt nguồn từ **GRAFCET**, một phương pháp mô tả trình tự có trước, xuất phát từ Pháp. Bạn sẽ gặp
tên này trong tài liệu và trong bản vẽ của một số nhà chế tạo máy.

Điểm cần nắm: **GRAFCET là phương pháp mô tả, SFC là ngôn ngữ lập trình.** Bạn có thể vẽ GRAFCET trên
giấy để thiết kế trình tự (Chương 26) rồi hiện thực bằng bất kỳ ngôn ngữ nào — SFC, `CASE`, hay bit
trình tự trong ladder. Vẽ GRAFCET không bắt buộc bạn phải lập trình bằng SFC.

### ⭐⭐ Nên và không nên khi viết SFC

Trước hết, hai luật của **chuẩn** — không phải lời khuyên: SFC **chỉ** dùng được trong khối chức năng
và chương trình, **không** trong hàm — vì sơ đồ phải **nhớ** bước nào đang hoạt động; và một phần
của POU đã viết bằng SFC thì **cả POU** phải chia thành bước và chuyển tiếp (tài liệu SFC của PLCopen,
mục 1). Còn lại là các lựa chọn — và mỗi dòng dưới đây có một sự cố thật đứng sau:

| # | ⭐ Nên | ⚠ Không nên | Vì sao |
|:-:|---|---|---|
| 1 | Mở nhánh song song bằng vạch đôi thì **đóng bằng vạch đôi**; nhánh con bên trong đóng **trước** khi ra khỏi vùng song song | ⚠⚠ Nối từ một bước bên trong vùng song song **ra ngoài** vùng, hoặc từ ngoài **vào giữa** vùng | Một nhánh thoát ra, nhánh kia vẫn hoạt động → **nhiều bước sống cùng lúc ngoài ý muốn** *(token proliferation)*, và hành vi **tuỳ hệ**. PLCopen xếp quy tắc này mức **cao** (L7); sổ tay SFC Rockwell: *"không nối vào, ra, hay giữa một nhánh song song"* |
| 2 | Viết **hành động** bằng ST, LD hoặc FBD | Viết hành động bằng **chính SFC** (SFC lồng) | Chuẩn **không quy định** SFC con chạy thế nào; nhiều hệ chỉ chạy nó khi hành động cha đang hoạt động — SFC con không phản ứng được lúc cần. Cần máy trạng thái con thì gói vào một khối riêng (PLCopen L8) |
| 3 | Giữ mỗi sơ đồ **nhỏ** — gợi ý khoảng 32 phần tử, vừa một màn hình; lớn hơn thì tách | Một sơ đồ trăm bước | Mất đúng lợi thế lớn nhất của SFC — **nhìn thấy toàn cảnh** (PLCopen L9) |
| 4 | Điều kiện chuyển là **biểu thức thuần**: đọc, so sánh, kết hợp | Gán biến hay gọi khối **trong** điều kiện chuyển | ⭐ Chuẩn: đánh giá điều kiện chuyển **không được có tác dụng phụ** (tài liệu SFC của PLCopen, mục 2.1). CODESYS **không cho** gán hay gọi khối trong điều kiện viết thẳng trên sơ đồ; điều kiện có tác dụng phụ chạy theo thứ tự rất khó đoán |
| 5 | Nhánh lựa chọn: các điều kiện **loại trừ nhau** — muốn nhánh Y thắng nhánh X thì viết lại X thành `X AND NOT Y` | Hai điều kiện có thể cùng đúng; ⚠ gán **độ ưu tiên** cho nhánh | Mặc định nhánh **trái nhất** đang đúng thắng — nhánh nào "thắng" do **vị trí vẽ**, không do logic; độ ưu tiên đánh số thì dễ sai khi nhiều nhánh chồng nhau. PLCopen khuyên chỉ dùng điều kiện loại trừ nhau (tài liệu SFC, mục 4.3–4.4) — ví dụ ở mục 21.6 viết nhánh lỗi đúng kiểu đó: `S20.T > T#3S AND NOT DI_Clamp1Up`. Giáo trình Hanssen coi hai nhánh lựa chọn cùng kích hoạt là **lỗi** |
| 6 | Ngõ ra, yêu cầu: hành động **biến BOOL**, hoặc gán **ngoài** sơ đồ theo `.X` | Gán TRUE trong hành động đoạn mã rồi tin nó tự tắt | Giá trị đã gán **ở nguyên** khi rời bước — ngõ ra kẹt (lưu ý dưới bảng bổ ngữ) |
| 7 | Timeout bước: `S30.X AND S30.T > T#3S` | `S30.T > T#3S` một mình | Ở hệ giữ `.T` sau khi rời bước, báo động **chốt lại mãi** (mục trên) |
| 8 | Lên kế hoạch **đưa sơ đồ về bước đầu** khi Reset hay huỷ chu trình — bằng cơ chế của hệ: CODESYS có cờ `SFCInit`/`SFCReset`, Rockwell có lệnh `SFR` | ⚠ Ép bước bằng cách **ghi cờ bước** | Ghi cờ bước có thể đưa sơ đồ vào trạng thái không ổn định — chính tài liệu CODESYS cảnh báo |
| 9 | SFC cho trình tự **bên trong** chế độ `Running` | SFC cho **chế độ máy** | Mục trên: "mọi trạng thái → `Alarm`" vẽ ra thành mớ bòng bong |
| 10 | Các hành động có thể chạy trong **cùng một vòng quét** thì **độc lập**: không ghi chung một biến, không đọc thứ hành động kia vừa ghi | Hai hành động cùng sửa một biến, hay cái này dựa vào kết quả cái kia | ⭐ Chuẩn **không quy định thứ tự chạy các hành động**. Và vì *lần quét cuối*, hành động của **hai bước liền nhau** vẫn có thể chạy cùng một vòng dù không có nhánh song song — kết quả đổi theo hệ (tài liệu SFC của PLCopen, mục 3.6 và 4.7). Cùng bệnh với cuộn dây trùng (Chương 10, Bẫy 4) |

> ⭐⭐ **Dòng 6, 7 và 8 là ba dạng của cùng một câu hỏi — câu hỏi mà Chương 25 và Chương 26 cũng hỏi:**
> *"lần thứ hai đi qua đây, cái gì còn sót lại từ lần thứ nhất?"* Ngõ ra đã gán, thời gian của bước cũ,
> bước còn đang sống sau một lần dừng giữa chừng. ⚡ SFC gói sẵn nhiều thứ cho bạn — nhưng **không gói
> câu trả lời cho câu hỏi đó**.

---

## 21.4 IL — chỉ để đọc di sản

### Nó trông như thế nào

**IL** *(Instruction List)* là ngôn ngữ dạng văn bản, mỗi dòng một lệnh, làm việc trên một **thanh
ghi tích luỹ** *(accumulator)* — rất giống hợp ngữ.

```text
LD    DI_StartPB        (* nạp giá trị vào bộ tích luỹ *)
OR    M_Running         (* OR với giá trị hiện có *)
AND   DI_StopPB
AND   DI_EStopOK
ST    M_Running         (* lưu kết quả ra biến *)
```

Đoạn trên chính là mạch tự giữ Start/Stop của Chương 15, viết bằng IL.

Vài lệnh hay gặp, đủ để bạn dò được logic:

| Lệnh | Nghĩa |
|---|---|
| `LD` / `LDN` | Nạp giá trị / nạp giá trị đảo vào bộ tích luỹ |
| `ST` | Lưu bộ tích luỹ ra biến |
| `AND` / `OR` / `XOR` | Phép logic với bộ tích luỹ |
| `ANDN` / `ORN` | Như trên nhưng với giá trị đảo |
| `S` / `R` | Đặt / xoá bit |
| `JMP` / `CAL` / `RET` | Nhảy / gọi POU / trở về |

### Vì sao vẫn gặp

- **Máy cũ.** Chương trình viết những năm 1990–2000 còn chạy tốt, và không ai viết lại một thứ đang
  chạy được.
- **Vài hệ vẫn hiển thị ladder dưới dạng danh sách lệnh** khi bạn xem ở chế độ văn bản.
- **Tài liệu cũ và ví dụ cũ** trên mạng.

### ⚠ IL đã bị rút khỏi chuẩn

Bản 3 của IEC 61131-3 (2013) đánh dấu IL là **không khuyến khích**; ⚠ bản 4 (5/2025) **bỏ hẳn** chương
IL khỏi chuẩn — chuẩn giờ chỉ còn LD, FBD, ST và các phần tử SFC. ⭐ Nhưng chuẩn bỏ không có nghĩa là
hãng bỏ: mỗi hãng tự quyết định có giữ IL trong công cụ hay không. Hệ quả thực tế:

- **Đừng viết code mới bằng IL.** Không có lý do kỹ thuật nào để làm vậy hôm nay.
- **Vẫn phải đọc được nó**, vì máy cũ không biến mất theo tiêu chuẩn.
- Công cụ mới có thể không còn hỗ trợ tạo POU kiểu IL, dù vẫn mở được chương trình cũ.

> 💡 **MẸO — dò logic IL nhanh**
> Đọc từ `LD` tới `ST` gần nhất: đó là **một biểu thức trọn vẹn**. `LD` bắt đầu, các lệnh ở giữa biến
> đổi bộ tích luỹ, `ST` kết thúc và lưu kết quả. Chia chương trình thành các đoạn `LD … ST` rồi dịch
> từng đoạn sang lời — bạn sẽ dò được logic mà không cần thành thạo IL.

---

## 21.5 Bảng "bài toán nào → ngôn ngữ nào"

Bảng tổng hợp của cả Phần III, gom lại ở đây để tra:

| Bài toán | Ngôn ngữ | Lý do chính |
|---|---|---|
| Liên động, điều kiện cho phép | ⭐ **LD** | Người bảo trì chẩn đoán bằng mắt, không cần đọc code |
| Điều khiển ngõ ra cuối cùng | ⭐ **LD** | "Vì sao van không mở" phải trả lời được bằng một nấc thang |
| Chuỗi xử lý tín hiệu analog | **FBD** | Thấy được đường đi của tín hiệu |
| Nối nhiều khối chức năng | **FBD** | Chân ra nối thẳng chân vào |
| Trình tự tuyến tính, có nhánh song song | **SFC** | Sinh ra cho đúng việc này; giám sát trực quan |
| Chế độ máy (Idle / Running / Alarm…) | **ST (`CASE`)** hoặc **LD** | ⚠ SFC diễn đạt "mọi trạng thái → Alarm" rất tệ |
| Tính toán, quy đổi thang, thống kê | **ST** | Ladder và FBD đều làm kém |
| Mảng, thanh ghi dịch, vòng lặp | **ST** | LD và FBD không có vòng lặp |
| Xử lý bản tin truyền thông | **ST** | Thao tác chuỗi và mảng |
| Đọc chương trình máy đời cũ | **IL** | Không có lựa chọn |

> ⚠ **Bảng này nói cái gì *hợp về kỹ thuật*.** Câu hỏi quyết định vẫn là câu ở Chương 20 mục 20.6:
> **ai sẽ mở chương trình này ra lúc hai giờ sáng, và họ đọc được gì?** Khi hai câu trả lời mâu
> thuẫn, **người bảo trì thắng**.

---

## 21.6 Trên máy mẫu DP-01

Cùng một đoạn chức năng, ba cách viết, để bạn thấy khác biệt bằng mắt.

### Điều kiện cho phép — LD (chọn cách này)

```text
   M_Stn1_ClampReq  DI_EStopOK  DI_AirOK  DI_Door1Closed      DO_Clamp1Vlv
─────────┤ ├───────────┤ ├────────┤ ├──────────┤ ├───────────────( )──────
```

### Cùng logic đó — FBD

```text
   M_Stn1_ClampReq ─┐
   DI_EStopOK ──────┤
   DI_AirOK ────────┼── AND ──────────────────────── DO_Clamp1Vlv
   DI_Door1Closed ──┘
```

FBD gọn hơn một chút. Nhưng khi máy hỏng lúc hai giờ sáng, người bảo trì nhìn **nấc thang** thấy ngay
tiếp điểm nào không sáng. Nhìn khối `AND` bốn chân thì phải mở từng chân ra xem. **LD thắng ở đây**,
và đó là lý do bảng ở mục 21.5 xếp nó vào LD.

### Trình tự trạm 1 — SFC so với `CASE`

| | SFC | `CASE` trong ST |
|---|---|---|
| Thấy toàn cảnh | ⭐ Có — nhìn sơ đồ là biết | Phải đọc hết khối |
| Giám sát trực tuyến | ⭐ Bước đang chạy được tô sáng | Xem giá trị biến bước |
| Thêm một bước vào giữa | Vẽ lại một đoạn | Thêm một nhánh `CASE` |
| Xử lý "mọi bước → Alarm" | ❌ Phải vẽ nhiều đường | ⭐ Một lệnh gán, hoặc nhánh `ELSE` |
| Chép cho trạm 2 | Vẽ lại | ⭐ Chép khối, đổi tiền tố tên |

Với DP-01 có **hai trạm gần giống nhau**, hàng cuối là hàng quyết định: `CASE` chép và sửa dễ hơn
nhiều. Sách chọn `CASE` cho trình tự, và Chương 26 đi theo hướng đó.

Nếu máy của bạn chỉ có **một** trình tự dài, không lặp lại, và đội bảo trì quen SFC — thì SFC là lựa
chọn tốt hơn. Không có đáp án chung.

### ⭐ Trạm 1 bằng SFC — ví dụ hoàn chỉnh, ở dạng văn bản của chuẩn

SFC là ngôn ngữ đồ hoạ, nhưng chuẩn có **một dạng văn bản** tương đương từng phần tử: `INITIAL_STEP`,
`STEP`, `TRANSITION FROM … TO …`, `ACTION`. Dạng này **chép được, kiểm được** — và phần mềm đồ hoạ vẽ
lại đúng từng bước, từng chuyển tiếp của nó. ⚠ Không nhiều hệ **nhập** được dạng văn bản; với hệ chỉ có
trình soạn thảo đồ hoạ, dùng khối dưới như bản vẽ chính xác để vẽ lại.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — trạm 1 bằng SFC, viết ở DẠNG VĂN BẢN của chuẩn IEC 61131-3
//   Phần mềm đồ hoạ vẽ lại đúng từng bước, chuyển tiếp và hành động dưới đây
VAR_GLOBAL
    DI_BoardStn1       : BOOL;
    DI_Clamp1Up        : BOOL;
    DI_Clamp1Dn        : BOOL;
    DI_ResetPB         : BOOL;
    M_Stn1_ProcessDone : BOOL;           // xử lý board xong — lát cắt sau
    M_Stn1_ClampReq    : BOOL;           // hành động BOOL: yêu cầu nâng kẹp
    M_Stn1_ConvReq     : BOOL;           // hành động BOOL: yêu cầu chuyền chạy
    M_Alm_Stn1Seq      : BOOL;           // hành động BOOL: báo động của trình tự trạm 1
END_VAR

PROGRAM Prg_Stn1Sfc
VAR_EXTERNAL
    DI_BoardStn1, DI_Clamp1Up, DI_Clamp1Dn, DI_ResetPB : BOOL;
    M_Stn1_ProcessDone                                 : BOOL;
    M_Stn1_ClampReq, M_Stn1_ConvReq, M_Alm_Stn1Seq     : BOOL;
END_VAR

INITIAL_STEP S10 :                       // chờ board — không giới hạn thời gian, CÓ CHỦ Ý
END_STEP

STEP S20 :                               // nâng kẹp
    M_Stn1_ClampReq(N);
END_STEP

STEP S30 :                               // gia công — kẹp vẫn phải giữ
    M_Stn1_ClampReq(N);                  // ⭐ cùng một hành động gắn vào HAI bước
END_STEP

STEP S40 :                               // hạ kẹp — không còn bước nào giữ M_Stn1_ClampReq
END_STEP

STEP S50 :                               // chuyển board đi
    M_Stn1_ConvReq(N);
END_STEP

STEP S90 :                               // lỗi — đứng đây tới khi người nhấn Reset
    M_Alm_Stn1Seq(N);                    // ⭐ cờ lỗi CHÍNH LÀ bước này — rời bước là tắt
END_STEP

// Trong điều kiện chuyển, `.X` là NGẦM ĐỊNH: chuyển tiếp chỉ được xét khi bước trước nó đang hoạt động
TRANSITION FROM S10 TO S20 := DI_BoardStn1;
END_TRANSITION

// Sau mỗi bước chờ là nhánh LỰA CHỌN — hai điều kiện LOẠI TRỪ nhau (bảng "nên", dòng 5)
TRANSITION FROM S20 TO S30 := DI_Clamp1Up;
END_TRANSITION
TRANSITION FROM S20 TO S90 := S20.T > T#3S AND NOT DI_Clamp1Up;
END_TRANSITION

TRANSITION FROM S30 TO S40 := M_Stn1_ProcessDone;
END_TRANSITION
TRANSITION FROM S30 TO S90 := S30.T > T#60S AND NOT M_Stn1_ProcessDone;
END_TRANSITION

TRANSITION FROM S40 TO S50 := DI_Clamp1Dn;
END_TRANSITION
TRANSITION FROM S40 TO S90 := S40.T > T#3S AND NOT DI_Clamp1Dn;
END_TRANSITION

TRANSITION FROM S50 TO S10 := NOT DI_BoardStn1;
END_TRANSITION
TRANSITION FROM S50 TO S90 := S50.T > T#10S AND DI_BoardStn1;
END_TRANSITION

// Lỗi xong: kẹp đã hạ (không bước nào giữ nó) → xả board đang dở ra, KHÔNG gia công lại
TRANSITION FROM S90 TO S50 := DI_ResetPB AND DI_Clamp1Dn;
END_TRANSITION
END_PROGRAM
```

Chương trình này áp **sáu dòng** của bảng *nên và không nên* ở mục 21.3:

| Dòng | Ở đâu trong chương trình |
|:-:|---|
| 4 | Mọi điều kiện chuyển là **biểu thức thuần** — không gán, không gọi khối |
| 5 | Sau mỗi bước chờ là nhánh lựa chọn với hai điều kiện **loại trừ nhau** (`… AND NOT DI_Clamp1Up`) |
| 6 | Mọi hành động là **biến BOOL** — `M_Stn1_ClampReq` gắn vào **hai** bước S20, S30 nên nó TRUE suốt hai bước và về FALSE đúng lúc vào S40 |
| 7 | Timeout nằm trong **điều kiện chuyển** — chỉ được xét khi bước đó đang hoạt động, nên `.T` còn sót của lần trước không bao giờ được đọc |
| 8 | Lỗi xong **không** quay về bước đầu mà đi **xả board** (S90 → S50): board đang dở không bị gia công lại |
| 10 | Mỗi biến chỉ do **một** hành động ghi. `M_Stn1_ClampReq` gắn vào hai bước nhưng vẫn là **một** hành động — chuẩn điều khiển nó bằng một khối điều khiển hành động duy nhất, nên dù hai bước cùng sống nó cũng chỉ chạy một lần mỗi vòng (tài liệu SFC của PLCopen, mục 3.6.1) |

⭐ **Ví dụ này đã được chạy thử** (đợt 63): bộ chạy thử của sách đọc chính văn bản trên và cho nó qua
ba board liền nhau, kẹp chậm sát giới hạn 3 giây, kẹp kẹt giữa hành trình, Reset khi kẹp chưa về, xử
lý không bao giờ xong, board kẹt trên chuyền. ⭐⭐ Mỗi tình huống chạy **hai lần** — một lần `.T` giữ giá
trị khi rời bước như chuẩn, một lần `.T` về 0 — và hai lần cho **cùng một chuỗi bước**: dòng 7 giữ đúng
lời hứa *"đúng với cả hai hệ"*. Cũng không lần nào hai chuyển tiếp từ một bước cùng đúng (dòng 5).
⚠ Bộ chạy thử là một mô hình, theo cách thực thi *"điển hình"* mà PLCopen mô tả; hệ của bạn có thể khác
ở chi tiết trong một vòng quét.

---

## 21.7 Khác biệt giữa các hãng

| Ngôn ngữ | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| **FBD** | Có, dùng nhiều | Có | Có | Có |
| **SFC** | **S7-GRAPH** — gói riêng | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC theo chuẩn |
| ⚠ Bản quyền SFC | S7-GRAPH thường **nằm trong gói cao hơn** | Tuỳ phiên bản GX Works | Tuỳ ấn bản Studio 5000 | Có sẵn |
| **IL** | **STL** — *Statement List*, phương ngữ riêng của Siemens, mạnh hơn IL chuẩn | Danh sách lệnh của dòng FX | Không dùng | Có nhưng đã lỗi thời |

> ⚠ **Siemens STL không phải IL chuẩn.**
> STL là phương ngữ riêng, có nhiều lệnh vượt ngoài IL của chuẩn, và ở các dòng CPU cũ nó rất phổ
> biến — nhiều chương trình S7-300/400 viết hoàn toàn bằng STL. Nếu bạn tiếp quản một máy Siemens
> đời cũ, **STL là thứ bạn sẽ phải đọc**, và nó khó hơn IL chuẩn.
>
> ⚠ Ở các dòng mới hơn, STL bị hạn chế hoặc không còn khả dụng — một lý do nữa để **không viết mới**
> bằng ngôn ngữ này.

> ⚠ **Kiểm bản quyền SFC trước khi thiết kế dựa vào nó.**
> Nếu bạn thiết kế trình tự bằng SFC rồi phát hiện gói đó không có trong bản quyền của khách hàng —
> hoặc đội bảo trì của họ không mở được — thì phải viết lại. Đây là câu hỏi thuộc Chương 13, tiêu
> chí 5.

Chi tiết đối chiếu năm hệ: **Phụ lục A2**.

---

## 21.8 Bẫy thường gặp

### 🔍 BẪY 1 — Nhầm nhánh song song với nhánh lựa chọn trong SFC

**Hiện tượng:** trình tự đứng im ở một bước, không báo gì — vì đang chờ một nhánh không bao giờ chạy.
**Cách sửa:** vạch **đôi** là song song (chờ cả hai), vạch **đơn** là lựa chọn (đi một đường). Đếm số
vạch khi đọc sơ đồ của người khác.

### 🔍 BẪY 2 — Dùng bổ ngữ `S` mà quên `R`

**Hiện tượng:** một hành động bật rồi không bao giờ tắt; cơ cấu giữ nguyên trạng thái qua nhiều bước
sau đó.
**Cách sửa:** mỗi `S` phải có một `R` tương ứng, và bạn phải chỉ được nó ở đâu. Nếu chỉ cần chạy
trong lúc ở bước đó thì dùng `N`, không dùng `S`.

### 🔍 BẪY 3 — Dùng SFC cho chế độ máy

**Hiện tượng:** sơ đồ đầy đường nhảy chéo về `Alarm`; không ai đọc nổi, và thêm một trạng thái mới là
phải vẽ thêm một đường từ mọi bước.
**Cách sửa:** chế độ máy bằng `CASE` hoặc LD; SFC cho trình tự bên trong (mục 21.3, Chương 25).

### 🔍 BẪY 4 — Sơ đồ FBD quá lớn

**Hiện tượng:** đường nối chằng chịt, phải cuộn màn hình hai chiều để lần theo một tín hiệu; khó hơn
hẳn so với đọc code.
**Cách sửa:** tách thành nhiều khối nhỏ, mỗi khối một chức năng. Nếu vẫn rối thì bài toán đó có lẽ
thuộc về ST.

### 🔍 BẪY 5 — Viết code mới bằng IL hoặc STL

**Hiện tượng:** vài năm sau không ai trong đội đọc được; và công cụ mới có thể không còn hỗ trợ tạo
mới.
**Cách sửa:** IL đã bị rút khỏi chuẩn. Viết mới bằng LD, ST hoặc SFC. IL và STL chỉ để **đọc**.

### 🔍 BẪY 6 — Dùng FBD cho liên động rồi khó chẩn đoán

**Hiện tượng:** máy không chạy, người bảo trì nhìn khối `AND` tám chân mà không biết chân nào sai;
phải mở bảng theo dõi từng biến.
**Cách sửa:** liên động và ngõ ra cuối để ở LD. Đây là quy tắc, không phải sở thích (mục 21.5).

### 🔍 BẪY 7 — Thiết kế bằng SFC mà chưa kiểm bản quyền

**Hiện tượng:** thiết kế xong mới biết khách hàng không có gói SFC, hoặc đội bảo trì không mở được.
Phải viết lại.
**Cách sửa:** kiểm ở giai đoạn chọn hệ (Chương 13, tiêu chí 5), không phải lúc lập trình.

### 🔍 BẪY 8 — Tưởng vẽ GRAFCET thì bắt buộc lập trình bằng SFC

**Hiện tượng:** ép dùng SFC dù `CASE` hợp hơn với máy nhiều trạm giống nhau.
**Cách sửa:** GRAFCET là **cách mô tả**; SFC là **cách hiện thực**. Vẽ GRAFCET trên giấy rồi hiện
thực bằng ngôn ngữ nào cũng được (mục 21.3, Chương 26).

---

## 21.9 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| FBD hợp với | Chuỗi xử lý tín hiệu, analog, nối nhiều khối chức năng |
| FBD dở với | Liên động cần chẩn đoán nhanh · rẽ nhánh phức tạp · tính toán chuỗi dài |
| Ba thành phần của SFC | **Bước · chuyển tiếp · hành động** |
| Vạch đôi trong SFC | **Song song** — chờ **cả hai** nhánh xong |
| Vạch đơn trong SFC | **Lựa chọn** — đi **một** đường |
| Bổ ngữ `N` / `S` / `R` | Chạy trong bước / bật và giữ / tắt. **Mỗi `S` phải có một `R`** |
| SFC dùng cho chế độ máy? | ❌ **Không** — dùng `CASE` hoặc LD |
| GRAFCET với SFC | GRAFCET là **cách mô tả**, SFC là **ngôn ngữ**. Không bắt buộc đi cùng nhau |
| IL | ⚠ Đã bị **rút khỏi chuẩn** — chỉ đọc, không viết mới |
| Siemens STL | Phương ngữ riêng, mạnh hơn IL chuẩn; phổ biến ở S7-300/400 đời cũ |
| ⭐⭐ Mỗi bước SFC tự có | `TênBước.X` (đang ở bước) và ⭐ **`TênBước.T` — timer sẵn, về 0 khi vào bước** — ⚠ luôn dùng kèm `.X` |
| Timeout bước trong SFC | ⭐ **Không phải khai `TON`** — dùng thẳng `.T` |
| Bổ ngữ `P1` / `L` / `D` | Thay cho `R_TRIG` / `TP` / `TON` — ⚠ `P` (không số) ở CODESYS chạy **hai lần** |
| ⚠⚠ Hành động `N` dạng đoạn mã | Giá trị đã gán **không** tự tắt khi rời bước — ngõ ra dùng hành động biến BOOL, hoặc gán ngoài sơ đồ theo `.X` |
| ⭐⭐ Nhánh song song | Đóng bằng vạch đôi; **không** nối vào, ra, hay giữa vùng song song (PLCopen L7) |
| ⚠⚠ Thứ tự thực thi FBD khi có hồi tiếp | ⭐ **Chuẩn KHÔNG quy định** — tuỳ hãng; đưa hồi tiếp qua **biến trung gian có tên** |
| Khi bảng kỹ thuật mâu thuẫn với người bảo trì | ⭐ **Người bảo trì thắng** |

---

## 21.10 Tự kiểm

1. Nêu hai nhóm việc mà FBD làm tốt hơn ladder, và hai nhóm việc FBD làm kém hơn.
2. Kể ba thành phần của SFC và nói ngắn gọn vai trò từng cái.
3. ⭐ Phân biệt nhánh song song với nhánh lựa chọn trong SFC. Vẽ nhầm thì **triệu chứng trên máy** là
   gì?
4. Ba bổ ngữ hành động `N`, `S`, `R` khác nhau thế nào? Dùng `S` mà quên `R` gây ra chuyện gì?
5. ⭐ Vì sao SFC **không** phải lựa chọn tốt cho máy trạng thái chế độ ở Chương 25?
6. GRAFCET và SFC khác nhau ở điểm nào? Vẽ GRAFCET có bắt buộc lập trình bằng SFC không?
7. Vì sao IL bị rút khỏi chuẩn, và vì sao bạn vẫn cần đọc được nó?
8. Đọc đoạn IL sau và diễn đạt bằng lời:
   `LD DI_StartPB` / `OR M_Running` / `AND DI_StopPB` / `ST M_Running`
9. Siemens STL khác IL chuẩn ở điểm nào, và vì sao điều đó quan trọng khi tiếp quản máy Siemens cũ?
10. ⭐ Với DP-01 có hai trạm gần giống nhau, vì sao sách chọn `CASE` thay vì SFC cho trình tự? Trong
    tình huống nào thì SFC lại là lựa chọn tốt hơn?
11. ⭐⭐ Mỗi bước SFC tự có hai biến nào? Nêu **hai** việc mà `.T` làm được và giải thích vì sao nó tiện
    hơn tự dựng một `TON` cho từng bước.
12. ⭐ Bổ ngữ `P1`, `L`, `D` mỗi cái thay cho khối chức năng nào ở LD/ST? ⚠ Vì sao trên CODESYS, bổ ngữ
    `P` **không** thay được `R_TRIG`?
13. ⚠⚠ Một sơ đồ FBD có đường hồi tiếp chạy đúng trên hệ A, sai trên hệ B. ⭐ Vì sao điều này **không**
    phải lỗi của hãng nào? Cách viết nào tránh được hẳn?
14. ⚠⚠ Một hành động `N` viết `DO_Clamp1Vlv := TRUE;`. Rời bước, van có tắt không? Viết lại sao cho chắc chắn
    tắt — hai cách.
15. ⚠⚠ Vì sao điều kiện timeout `S30.T > T#3S` **thiếu** `.X` có thể làm máy kẹt ở `Alarm`? Hai tài
    liệu nói ngược nhau về `.T` khi rời bước — viết thế nào để đúng với cả hai?

> Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **không có ngôn ngữ nào tốt
> nhất — chỉ có ngôn ngữ hợp với bài toán này, cỗ máy này, và đội ngũ này.**

---

### Chương tiếp theo

Chương 22 — **Đọc & sửa chương trình của người khác**. Bạn đã biết cả năm ngôn ngữ. Nhưng ở công việc
thật, phần lớn thời gian không phải viết mới — mà là mở một chương trình bạn chưa từng thấy, không
có tài liệu, và phải sửa nó mà không làm hỏng thứ đang chạy.

### Nguồn tham khảo chương 21

- IEC 61131-3:2025 (bản 4) — IL không còn trong chuẩn; đối chiếu qua trang giới thiệu của IEC và bài so
  sánh bản 3 – bản 4 của Stefan Henneken (chi tiết ở nguồn của Chương 14).
- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa FBD, SFC (bước,
  chuyển tiếp, hành động, bổ ngữ hành động, các kiểu nhánh) và IL. *(tiêu chuẩn có bản quyền)*
- Tài liệu về **GRAFCET** — phương pháp mô tả trình tự mà SFC bắt nguồn từ đó, có tiêu chuẩn riêng.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng ở mục 21.7: tên gói SFC của từng
  hãng, tình trạng bản quyền, và đặc điểm của Siemens STL.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §10.3 và ch. 12: ⭐ **chuẩn không quy định thứ tự thực thi FBD khi có hồi tiếp** (tuỳ hiện
  thực; có hãng không cho vẽ hồi tiếp tường minh); ⭐⭐ **`Step.X` và `Step.T`** — mọi bước SFC có sẵn
  cờ trạng thái và **timer nội**, cả hai chỉ đọc; bảng **bổ ngữ hành động** `N`/`S`/`R`/`P`/`L`/`D`;
  và luật **không đặt hai bước liền nhau không có bước chuyển**. ⚠ Giáo trình này ghi `.T` về 0 khi
  rời bước — ngược với chuẩn (theo PLCopen) và với Horner, Rockwell bên dưới; sách viết mã đúng với
  cả hai (đợt 62, 63).
- **PLCopen** — *Coding Guidelines v1.0* (2016), nhóm quy tắc ngôn ngữ SFC: L7 đóng đúng nhánh song
  song (mức cao), L8 không viết hành động bằng SFC, L9 giới hạn độ phức tạp một sơ đồ (gợi ý 32 phần
  tử); và danh sách tính năng bị bỏ ở bản 3 (biến chỉ báo của khối hành động).
- **PLCopen** — *Structuring with SFC: do's and don'ts*, v1.0 (2018, 59 trang; bản đầy đủ, đối chiếu
  2026-09-28): SFC *"không được coi là một ngôn ngữ lập trình"*, chỉ dùng trong khối chức năng và
  chương trình, một phần POU là SFC thì cả POU (mục 1); `.T` giữ khi rời bước và về 0 khi vào, cờ bước
  cục bộ trong POU, điều kiện chuyển không có tác dụng phụ (mục 2.1); `P` chạy một lần khi bước được
  kích hoạt, `N` có thể chạy lần cuối ngay sau khi bước tắt (mục 3.5); lần quét cuối là lựa chọn của
  hệ (mục 3.6); bốn quy tắc cho nhánh song song (mục 4.1); điều kiện loại trừ nhau, không dùng độ ưu
  tiên (mục 4.3–4.4); hành động độc lập (mục 4.7, 4.10); hạn chế `S`/`R` (mục 4.8).
- **Rockwell Automation** — *Logix 5000 Sequential Function Charts* (1756-PM006L, 9/2024): chọn cỡ
  bước; bước đầu dùng để khởi tạo; *"không nối vào, ra, hay giữa một nhánh song song"*; bộ đếm thời
  gian bước về 0 khi bước **bắt đầu** hoạt động; tuỳ chọn *Don't scan* mặc định — rời bước thì mọi dữ
  liệu **giữ giá trị**; `P1`/`P0`; lệnh `SFR` đưa sơ đồ về một bước.
- **CODESYS Online Help** — các trang *Qualifiers for Actions in SFC* (`P` chạy đúng hai lần), *SFC
  Element: Action* (hành động IEC chạy thêm một lần khi bước tắt; biến BOOL làm hành động), *Processing
  Order in SFC* (nhánh lựa chọn xét trái sang phải), *SFC Elements: Step and Transition* (điều kiện
  viết thẳng không chứa phép gán hay lời gọi khối), *Implicit Variables* (ghi cờ bước để ép bước — có
  thể mất ổn định; POU khác đọc cờ bước bằng `<POU>.<bước>.x`), *SFC flags* (`SFCInit`, `SFCReset`). Kiểm 2026-09-28.
- **Horner Automation** — trợ giúp Cscape, mục IEC SFC: `.T` giữ nguyên khi bước tắt, về 0 ở lần
  kích hoạt sau. **Fernhill Software** — trợ giúp IEC 61131-3, mục SFC Step: bảng bổ ngữ có `P1`/`P0`;
  gán vào thành phần của bước là lỗi. Kiểm 2026-09-28.

> ⚡ Nhận định "IL đã bị rút khỏi bản mới của chuẩn" là **thay đổi giữa các phiên bản tiêu chuẩn**.
> Khi cần dẫn chiếu chính thức, kiểm phiên bản IEC 61131-3 đang hiệu lực tại thị trường của bạn —
> phiên bản áp dụng có thể khác nhau tuỳ nơi và tuỳ thời điểm (B10).

<!-- SECTION: ch22_doc_va_sua_chuong_trinh_nguoi_khac -->
---

<div id="ch22_doc_va_sua_chuong_trinh_nguoi_khac"></div>

# Chương 22 — Đọc & sửa chương trình của người khác

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 22.1 Kỹ năng chiếm phần lớn thời gian đi làm

Sách dạy lập trình PLC gần như luôn dạy **viết mới**: đây là ladder, đây là timer, hãy viết một
chương trình điều khiển băng tải.

Nhưng công việc thật không như vậy. Với phần lớn người làm nghề này, phần lớn thời gian là:

- máy đã có, chương trình đã có, **bạn phải sửa nó**;
- người viết đã nghỉ việc, hoặc ở công ty khác, hoặc không nhớ nữa;
- không có tài liệu, hoặc có tài liệu nhưng **không khớp với chương trình đang chạy**;
- máy đang sản xuất, và mỗi giờ nó dừng là tiền.

Đây là kỹ năng ít được dạy nhất và được dùng nhiều nhất. Chương này về nó.

> ⚠⚠ **Nguyên tắc bao trùm cả chương**
> Chương trình bạn sắp sửa **đang chạy một cỗ máy thật**, và nó đã chạy được. Điều đó có nghĩa là nó
> **đúng theo một cách nào đó mà bạn chưa hiểu**.
>
> Mỗi lần bạn thấy một đoạn code "thừa" hoặc "sai" và muốn dọn nó đi, hãy giả định rằng nó ở đó vì
> một lý do — thường là một sự cố đã xảy ra và không ai ghi lại. Xoá nó nghĩa là mời sự cố đó quay
> lại, vào lúc bạn không có mặt.

---

## 22.2 Đọc trước, sửa sau — quy trình sáu bước

Đừng mở phần mềm rồi bắt đầu đọc từ dòng đầu tiên. Chương trình PLC không đọc tuyến tính được, và
đọc hết một chương trình lớn có thể mất nhiều ngày.

Đọc **theo mục tiêu**:

| Bước | Việc | Xong khi |
|---|---|---|
| 1 | **Xác định câu hỏi** cụ thể bạn cần trả lời | Viết được nó thành một câu |
| 2 | **Lấy bản sao lưu** của chương trình đang chạy | File đã nằm ở nơi an toàn, có ghi ngày |
| 3 | **Dựng bản đồ**: chương trình có những phần nào | Liệt kê được các POU và việc của từng cái |
| 4 | **Truy ngược từ triệu chứng** tới nguyên nhân | Tìm được đoạn code liên quan |
| 5 | **Hiểu đoạn đó** — cả những chỗ trông thừa | Giải thích được cho người khác |
| 6 | **Sửa nhỏ nhất có thể**, rồi ghi lại | Có thể quay lui trong một phút |

Bước 1 quan trọng hơn nó có vẻ. *"Hiểu chương trình này"* không phải câu hỏi — nó là một cái hố không
đáy. *"Vì sao van kẹp trạm 1 không mở khi có board"* mới là câu hỏi, và nó dẫn thẳng tới một nhánh
nhỏ của chương trình.

---

## 22.3 ⭐ Tham chiếu chéo — công cụ quan trọng nhất

**Tham chiếu chéo** *(cross-reference)* trả lời câu hỏi: **"tag này được dùng ở những đâu?"**

Mọi phần mềm lập trình PLC đều có chức năng này, và nó là **công cụ năng suất nhất** khi đọc chương
trình của người khác. Nếu bạn chỉ học một thứ từ chương này, hãy học thứ này.

### Ba câu hỏi mà nó trả lời

| Câu hỏi | Vì sao quan trọng |
|---|---|
| **Ai GHI vào tag này?** | ⭐ Câu quan trọng nhất — xem bên dưới |
| **Ai ĐỌC tag này?** | Biết sửa nó thì ảnh hưởng tới đâu |
| Tag này có được dùng không? | Tag không ai dùng là dấu hiệu của code chết |

### Vì sao "ai ghi vào" là câu quan trọng nhất

Triệu chứng thường gặp: một giá trị **sai mà không biết từ đâu ra**. Một cờ lên khi lẽ ra phải xuống.
Một ngõ ra tắt trong khi nấc thang điều khiển nó đang đúng.

Nguyên nhân gần như luôn là: **có một chỗ khác cũng ghi vào tag đó**, và bạn chưa biết chỗ đó.

Đây chính là lỗi cuộn dây trùng ở Chương 15 (Bẫy 1) và ghi trùng ngõ ra ở Chương 20 (Bẫy 2) — nhưng
khi đọc chương trình của người khác, bạn không biết trước là nó có tồn tại hay không.

> 💡 **Quy trình ba mươi giây**
> Với **mọi** tag bạn đang nghi ngờ: chạy tham chiếu chéo, lọc lấy các chỗ **ghi**, và đếm.
> - Đúng một chỗ ghi → tốt, đọc chỗ đó.
> - Nhiều hơn một → ⭐ **gần như chắc chắn đây là vấn đề của bạn.** Chỗ chạy sau thắng, và "sau" phụ
>   thuộc thứ tự gọi POU (Chương 14, mục 14.7).
> - Không chỗ nào ghi mà giá trị vẫn đổi → tag được ghi từ ngoài: màn hình vận hành (Chương 44), hệ
>   thống trên (Chương 42), hoặc ai đó đang cưỡng bức (Chương 51).

Trường hợp cuối đáng nhớ. Một giá trị đổi mà không có dòng code nào ghi vào nó là dấu hiệu kinh điển
của **một lệnh cưỡng bức bị quên** — và đó là tai nạn chờ xảy ra.

### Điều tham chiếu chéo **không** làm được

- Không tìm được chỗ ghi **gián tiếp** qua chỉ số mảng tính toán được (`Data[i] := …`).
  ⭐ **Đây là giới hạn lớn nhất, và nó có cách đi vòng — mục 22.3b.**
- Không biết tag đó có được ghi từ **bên ngoài PLC** không.
- Không nói cho bạn **vì sao** người ta ghi vào đó.

---

## 22.3b ⭐⭐ Tham chiếu chéo khi chương trình dùng CHỈ SỐ

Mục 22.3 kết thúc bằng một dòng thừa nhận: ⚠ *tham chiếu chéo không tìm được chỗ ghi gián tiếp qua
chỉ số tính toán được*. ⭐ Mục này trả lời câu đứng ngay sau đó — **vậy làm thế nào?** — vì với máy
lớn thì **gần như toàn bộ chương trình là chỉ số**.

### Vì sao chỉ số làm hỏng tham chiếu chéo

Cả hai kiểu dưới đây đều làm công cụ bó tay, và chúng là hai kiểu khác nhau:

| Kiểu | Trông ra sao | ⚠ Công cụ trả lời được gì |
|---|---|---|
| **Chỉ số vào mảng** | `Cyl[i].Cmd.Req := TRUE;` | Tra `Cyl` → ra **mọi** xy-lanh. Tra `Cyl[12]` → ⚠ **không ra gì**, vì trong mã không có chữ `12` |
| **Thanh ghi chỉ số** *(index register)* | `D100Z1` — địa chỉ cộng thêm nội dung một thanh ghi | ⚠ Càng khó hơn: **địa chỉ thật chỉ tồn tại lúc chạy** |

> ⭐ **Điểm chung của cả hai: cái bạn muốn tra (phần tử số 12) KHÔNG XUẤT HIỆN trong mã nguồn.** Nên
> dù công cụ có tốt tới đâu, nó cũng không thể tìm ra thứ không được viết ra.

### ⭐⭐ Bảy cách làm việc — xếp theo thứ tự nên thử

| # | Cách | Khi nào dùng |
|---|---|---|
| 1 | ⭐⭐ **Tra theo TRƯỜNG, đừng tra theo phần tử** | Luôn luôn — xem bên dưới |
| 2 | ⭐⭐ **Tra biến CHỈ SỐ, không tra mảng** | Khi hỏi *"ai chạm vào số 12"* |
| 3 | ⭐ **Đổi chỉ số thành hằng có tên** | Khi bạn còn quyền sửa chương trình |
| 4 | ⭐ **Đọc chương trình con CẤU HÌNH trước tiên** | Khi mới nhận một chương trình lạ |
| 5 | **Tìm trong bản xuất văn bản** | Khi cần bắt các chỗ viết chỉ số **cứng** |
| 6 | ⭐ **Chuyển sang xem trực tuyến** | Khi tra tĩnh đã bó tay |
| 7 | ⚠ **Sửa thiết kế** để lần sau tra được | Khi bạn là người viết |

### ① Tra theo TRƯỜNG, không theo phần tử

⭐ Đây là cách đảo ngược câu hỏi, và nó giải quyết phần lớn trường hợp.

| ⚠ Câu hỏi bó tay | ⭐ Câu hỏi trả lời được |
|---|---|
| *"Chỗ nào ghi vào `Cyl[12].Cmd.Req`?"* | *"Chỗ nào ghi vào **`.Cmd.Req` của bất kỳ xy-lanh nào**?"* |

⚡ Nghe như trả lời rộng hơn, nhưng thực tế nó **hẹp lại**: trong một chương trình có kỷ luật, số
chỗ ghi vào trường đó thường chỉ là **hai hoặc ba** — khối cơ cấu, chế độ tay, và tầng chống va chạm
(Chương 27 mục 27.3b).

> ⭐⭐ **Và đó chính là câu trả lời bạn cần.** Câu hỏi thật không phải *"ai ghi vào số 12"* mà là
> *"có bao nhiêu nơi có thể ghi vào một cái bất kỳ"*. ⚠ Nếu con số đó là **ba** thì bạn đọc ba chỗ
> là xong. ⚠⚠ Nếu nó là **mười lăm** thì bạn vừa tìm ra vấn đề thật của chương trình, và nó không
> phải vấn đề của xy-lanh số 12.

### ② Tra biến CHỈ SỐ, không tra mảng

⭐ Đổi câu hỏi *"ai ghi vào phần tử 12"* thành **"biến chỉ số nhận giá trị 12 ở đâu"**.

```iecst
// Không tra Cyl[...] — tra chính biến i
FOR i := 1 TO CYL_COUNT DO        // ⭐ chỉ số chạy hết dải: "ai ghi" = vòng lặp này
    FB_Cyl[i](Cmd := Cyl[i].Cmd, ...);
END_FOR;

Cyl[HmiCylNo].Cmd.ManualTrig := …;   // ⚠ chỉ số đến từ NGOÀI — tra HmiCylNo
```

| Chỉ số đến từ đâu | ⭐ Kết luận ngay |
|---|---|
| Một **vòng lặp chạy hết dải** | ⭐ "Ai ghi" = vòng lặp đó. **Xong** — không cần tra thêm |
| Một biến do **nơi khác đặt** | ⭐ Tra biến đó; đây mới là chỗ cần đọc (Chương 44 mục 44.2b) |
| Một **phép tính** | ⚠⚠ Chỗ nguy hiểm nhất — xem cảnh báo cuối mục |

### ③ Đổi chỉ số thành hằng có tên

```iecst
// ⚠ Tra "12" thì ra cả trăm chỗ vô can
Cyl[12].Cmd.Req := TRUE;

// ⭐ Tra CYL_CLAMP_STN1 thì ra ĐÚNG những chỗ liên quan tới nó
Cyl[CYL_CLAMP_STN1].Cmd.Req := TRUE;
```

> ⭐⭐ **Một dòng khai báo hằng lấy lại toàn bộ sức mạnh của tham chiếu chéo cho một phần tử.** Đây là
> cách rẻ nhất trong cả mục, và nó còn làm tên **tự giải thích** — không phải tra bảng nữa
> (Chương 30 mục 30.2b).

### ④ Đọc chương trình con CẤU HÌNH trước tiên

⭐ Chương trình dùng chỉ số **bắt buộc** phải có một chỗ gán *"chỉ số nào là cơ cấu nào"*. Tìm nó
trước khi đọc bất cứ thứ gì khác — thường tên có chữ *config* hoặc *mapping*, và nó là **bản đồ**
của cả chương trình.

⚠ Nếu không tìm thấy chỗ đó, hãy dừng lại và hỏi. ⭐ Đọc một chương trình đánh chỉ số mà không có
bảng tra thì **không phải đọc chậm — mà là không đọc được** (Chương 30 mục 30.2b).

### ⑤ Tìm trong bản xuất văn bản

⭐ Xuất chương trình ra văn bản (Chương 30 mục 30.6) rồi tìm chuỗi `[12]` bằng công cụ tìm kiếm
thường. ⚡ Nó bắt được đúng thứ tham chiếu chéo hay bỏ sót: **những chỗ ai đó viết chỉ số CỨNG** —
và những chỗ đó thường chính là ngoại lệ mà người viết cài vào rồi quên.

### ⑥ Khi tra tĩnh bó tay — chuyển sang xem trực tuyến

⚠ Nếu chỉ số là kết quả một phép tính, không công cụ tĩnh nào lần ra được. ⭐ Khi ấy đổi chiến thuật:

| Làm gì | Vì sao được |
|---|---|
| Mở cửa sổ xem **đúng phần tử 12** và cả **biến chỉ số** | Thấy giá trị đổi **lúc nào** |
| Chạy từng thao tác một, xem giá trị nào đổi theo | ⭐ Thu hẹp còn đúng thao tác gây ra |
| Đặt một điểm dừng hoặc một cờ ghi lại khi phần tử 12 đổi | Chương 51 |

### ⑦ Nếu bạn là người viết — bốn luật để lần sau tra được

| # | Luật | Nó mua cho bạn cái gì |
|---|---|---|
| 1 | ⭐⭐ **Mỗi mảng chỉ có MỘT nơi ghi** — thường là vòng gọi khối | Tra theo trường ra **một** kết quả, không phải mười lăm |
| 2 | ⭐ **Chỉ số cố định luôn là hằng có tên** | Lấy lại tham chiếu chéo cho từng phần tử |
| 3 | ⭐ **Mỗi biến chỉ số dùng cho đúng một mục đích** — đừng dùng lại `i` cho việc khác trong cùng khối | ⚠ Dùng chung là cách nhanh nhất để mất dấu |
| 4 | ⚠ **Ghi lại mọi chỗ ghi chỉ số CỨNG** như một ngoại lệ có chủ ý | Ngoại lệ không ghi lại = quả mìn cho người sau |

> ⚠⚠ **Cạm bẫy cuối, và là cái nguy hiểm nhất của cả cách viết theo chỉ số:**
>
> ⭐ **Chỉ số ngoài dải không sai cú pháp.** `Cyl[30]` khi mảng chỉ có 20 phần tử vẫn biên dịch được.
> Tuỳ hệ, nó sẽ **dừng CPU**, hoặc ⚠⚠ **ghi đè lên vùng nhớ nằm cạnh** — nghĩa là một cơ cấu **hoàn
> toàn khác** bỗng nhận lệnh, và tham chiếu chéo **không bao giờ chỉ ra được** điều đó.
>
> ⭐ Vì vậy **mọi chỉ số đến từ bên ngoài đều phải chặn dải trước khi dùng** — đúng như mẫu ở
> Chương 44 mục 44.2b. ⚡ Đây là lý do thật của việc chặn dải: không phải cho sạch sẽ, mà vì
> **không có công cụ nào cứu bạn nếu bỏ qua nó.**

### ⭐ Còn khi chương trình không dùng tên mà dùng thẳng địa chỉ

Có một kiểu chương trình khác, rất phổ biến ở nền cũ và ở các hệ đánh địa chỉ theo thiết bị: ⚠ **hầu
như không khai báo tên biến nào cả**, mà dùng thẳng `X3`, `Y5`, `M20`, `D13`, và **ý nghĩa nằm trong
CHÚ THÍCH THIẾT BỊ** *(device comment)* gắn với từng địa chỉ.

⚡ Với kiểu này, tham chiếu chéo **lại hoạt động rất tốt** — vì địa chỉ là chuỗi có thật trong mã.
⚠ Nhưng đổi lại hai thứ:

| ⚠ Vấn đề | Hệ quả khi đọc |
|---|---|
| ⚠⚠ **Chú thích gắn với ĐỊA CHỈ, không gắn với ý nghĩa** | Đổi cách đánh địa chỉ thì chú thích **ở lại với địa chỉ cũ** — và nó thành sai |
| ⚠⚠ **Mất tệp chú thích là mất toàn bộ ý nghĩa** | Chương trình còn chạy, nhưng đọc `M20` thì không biết là gì. ⭐ Tệp chú thích phải nằm trong danh mục sao lưu (Chương 54) |
| ⚠ Kiểu này thường đi kèm **thanh ghi chỉ số** | Khi đó lại rơi về đúng bài toán ở đầu mục này |

> ⭐⭐ **Chốt lại cho cả mục — và đây là câu đáng mang đi:**
>
> **Tham chiếu chéo không phải một nút bấm, mà là một CÁCH ĐẶT CÂU HỎI.** ⚠ Hỏi *"ai ghi vào số
> 12"* thì công cụ chịu. ⭐ Hỏi *"có mấy nơi ghi vào trường này"*, *"chỉ số nhận giá trị ở đâu"*,
> *"bảng tra nằm ở đâu"* — thì cùng một công cụ đó trả lời được hết.

---

## 22.4 Dựng bản đồ chương trình

Trước khi lao vào chi tiết, dành hai mươi phút dựng bản đồ. Nó tiết kiệm nhiều giờ sau đó.

| Việc | Cách làm |
|---|---|
| **Liệt kê POU** | Mở danh sách các khối của dự án, ghi tên từng khối và đoán việc của nó từ tên |
| **Tìm điểm vào** | POU nào được tác vụ gọi trực tiếp? Nó gọi những POU nào, theo thứ tự nào? |
| **Tìm nơi ghi ngõ ra** | Tham chiếu chéo vài tag `DO_` — chúng tập trung ở một POU hay rải khắp nơi? |
| **Tìm biến trạng thái** | Có biến kiểu "số bước" hoặc "chế độ" không? Nó là xương sống của trình tự |
| **Đọc bảng tag** | Tên tag cho biết rất nhiều về cách người viết tổ chức tư duy |

> 💡 **Câu hỏi chẩn đoán nhanh: ngõ ra được ghi tập trung hay rải rác?**
> Tập trung ở một POU → người viết có kỷ luật, chương trình có cấu trúc, bạn sẽ đọc được.
> Rải khắp nơi → ⚠ chuẩn bị tinh thần: mỗi thay đổi đều có rủi ro tác dụng phụ, và tham chiếu chéo
> sẽ là công cụ bạn dùng liên tục.

> ⭐ **Đọc để học, không phải để sửa.** Mục này dựng bản đồ để tìm một lỗi. Muốn đọc chương trình của người
> khác để **học cách họ tổ chức** — khung của hãng, khung của công ty, máy của nhà tích hợp — thì đi theo thứ
> tự cố định ở Phụ lục Q mục Q.1, bắt đầu từ cấu hình tác vụ; rồi đối chiếu với năm cách tổ chức thường gặp ở
> mục Q.2.

---

## 22.4b ⭐⭐ Thứ lẽ ra bạn phải nhận được — và việc nên làm khi không có

Mục trên dựng bản đồ chương trình **từ con số không**. Đáng hỏi tiếp: ⭐ *vì sao phải dựng lại thứ
lẽ ra đã có sẵn?*

Một bộ hồ sơ đầy đủ luôn mở đầu bằng một **bản tóm tắt hệ thống** — vài trang mô tả toàn cảnh, gồm
ba phần:

| Phần | Trả lời câu hỏi |
|---|---|
| ⭐ **Phát biểu bài toán điều khiển** | *Máy này giải quyết việc gì?* |
| ⭐⭐ **Chiến lược thiết kế** | *Các khối phần cứng và phần mềm chính làm gì — và ⭐ **VÌ SAO chọn chúng**?* |
| **Mục tiêu phải đạt** | *Đo bằng gì thì gọi là đạt?* |

> ⭐⭐ **Phần thứ hai là phần đắt nhất, và cũng là phần luôn mất trước.**
>
> Sơ đồ đấu dây và bảng địa chỉ thì còn — vì thiếu chúng thì **không đấu được máy**. ⚠ Nhưng
> *"vì sao chọn cách này"* thì ⭐ **không ai cần tới để máy chạy**, nên nó không được viết ra, và
> người sau phải **đoán** (Chương 30).
>
> ⚡ Đó chính là lý do mục 22.5 tồn tại: đọc code không chú thích **là hệ quả của việc này**, không
> phải một kỹ năng đáng tự hào.

### ⭐ Khi bạn đã dựng xong bản đồ — hãy viết bản tóm tắt đó ra

Đây là đề nghị thực dụng nhất của cả chương:

> ⭐⭐ **Bạn vừa phải bỏ công dựng lại hiểu biết về cỗ máy. Đừng để công đó chết trong đầu bạn.**
>
> Viết ra **hai tới ba trang** theo đúng ba phần trên, kèm những gì bạn đã **suy ra** và ⚠ **đánh dấu
> rõ chỗ nào là suy đoán chưa xác nhận**.

| Bạn được gì | Người sau được gì |
|---|---|
| ⭐ Viết ra mới phát hiện chỗ mình **tưởng đã hiểu mà chưa** | ⭐ **Không phải làm lại từ đầu** việc bạn vừa làm |
| Có căn cứ khi cần giải trình một thay đổi | Biết chỗ nào là **sự thật** và chỗ nào là **suy đoán của bạn** |
| ⭐ Người bàn giao đọc lại có thể **đính chính** cho bạn | Có cái để đính chính tiếp |

> ⭐ **Và một mục nữa nên có ngay từ đầu: người và thời điểm.** Ai viết chương trình gốc, ai đã sửa,
> sửa khi nào. ⚠ Với chương trình *"chắp vá qua nhiều đời"* ở mục 22.6, ⭐ **biết được đời nào làm gì
> đã là nửa lời giải**.

> ⚡ **Vì sao đây không phải việc thừa:** hồ sơ tồn tại để trả lời câu hỏi, chẩn đoán sự cố, và ⭐ **sửa
> chương trình khi yêu cầu thay đổi** — ba việc mà **chính bạn** sẽ phải làm lần sau, trên cùng cỗ
> máy này. ⚠ Người bạn đang giúp trước hết là **bạn của sáu tháng tới**.

---

## 22.5 Đọc code không có chú thích

Đây là tình huống phổ biến nhất. Không có chú thích, hoặc chú thích bằng ngôn ngữ bạn không đọc được,
hoặc chú thích chỉ lặp lại code.

### Nguồn thông tin thay thế, theo thứ tự giá trị

| Nguồn | Giá trị | Ghi chú |
|---|---|---|
| **Tên tag** | ⭐ Cao nhất | Ngay cả tên xấu cũng nói được nhóm và chức năng |
| **Bảng I/O và sơ đồ điện** | ⭐ Cao | Cho biết tín hiệu **thật** là gì, tag chỉ là cái tên |
| **Quan sát máy chạy** | ⭐ Rất cao | Xem trực tuyến trong lúc máy chạy chu trình — thấy thứ tự thật |
| Cấu trúc chương trình | Trung bình | Thứ tự gọi POU cho biết ý đồ tổ chức |
| Tên POU và nhóm nấc thang | Trung bình | |
| Tài liệu bàn giao | ⚠ Thay đổi | Có thể đã lỗi thời — **luôn đối chiếu với chương trình thật** |

> ⭐ **Kỹ thuật hiệu quả nhất: xem trực tuyến trong lúc máy chạy một chu trình.**
> Mở chế độ giám sát, cho máy chạy một chu trình chậm hoặc từng bước, và **nhìn giá trị đổi**. Trong
> mười phút bạn hiểu trình tự nhiều hơn hai giờ đọc code tĩnh.
>
> Đây cũng là lý do ladder vẫn thống trị ở tầng máy (Chương 20, mục 20.6): nó **cho xem được** trạng
> thái ngay trên hình.

### Nhận diện "phương ngữ nhà"

Mỗi công ty tích luỹ một bộ quy ước riêng qua nhiều năm — cách đặt tên, cách chia khối, những khối
tiện ích dùng lại, cách đánh số bước.

Nhận ra phương ngữ này **rất đáng làm**, vì một khi hiểu quy tắc thì cả chương trình sáng ra cùng lúc.

| Dấu hiệu phương ngữ | Cách giải mã |
|---|---|
| Tiền tố tag lạ (`P_`, `S_`, `Z_`…) | Tìm vài tag cùng tiền tố, xem chúng có gì chung |
| Số bước nhảy cách đều (10, 20, 30) | Chừa chỗ chèn bước — quy ước rất phổ biến |
| Số bước theo trạm (S1.20, S2.20) | Trạm và bước ghép trong một con số |
| Khối tiện ích xuất hiện khắp nơi | Đọc **một** lần cho kỹ, rồi bạn hiểu mọi chỗ dùng nó |
| Nấc thang trống có chú thích | Dùng làm **tiêu đề nhóm** — đọc chúng trước để có dàn ý |

> 💡 Nếu tiếp quản nhiều máy của cùng một nhà chế tạo, **ghi lại phương ngữ của họ** thành một trang.
> Máy thứ hai bạn sẽ đọc nhanh gấp nhiều lần.

---

## 22.6 ⚠ Chương trình bị sửa chắp vá qua nhiều đời

Một máy mười năm tuổi thường đã qua tay năm, sáu người. Dấu hiệu và cách xử lý:

| Dấu hiệu | Nghĩa là | Xử lý |
|---|---|---|
| **Nhiều phong cách đặt tên** trong cùng chương trình | Nhiều người, không ai áp quy ước | Chấp nhận; đừng dọn (xem cảnh báo bên dưới) |
| Đoạn code **bị vô hiệu hoá** (nhánh không bao giờ đúng) | Ai đó tắt một chức năng nhưng không xoá | ⚠ **Tìm hiểu vì sao trước khi động vào** |
| Cùng một logic viết **hai lần** ở hai chỗ | Người sau không tìm thấy chỗ cũ nên viết lại | Nguy hiểm — hai chỗ có thể xung đột |
| Tag tên `Temp1`, `Test`, `New_Motor2` | Sửa gấp, chưa bao giờ dọn | Rất có thể vẫn đang được dùng — kiểm tham chiếu chéo |
| Timer với thời gian đặt "lạ" (2,7 s) | ⭐ Con số này **đến từ thực nghiệm** | **Đừng làm tròn** — xem bên dưới |
| Chú thích kiểu "đừng sửa dòng này" | Có sự cố đã xảy ra | ⭐ Tin nó. Tìm hiểu, đừng bỏ qua |

> ⚠⚠ **NGUY HIỂM — cám dỗ lớn nhất khi tiếp quản: dọn dẹp**
> Bạn mở một chương trình lộn xộn, thấy ngay mười chỗ có thể làm gọn hơn. Đừng.
>
> - Mỗi thay đổi là một rủi ro, và bạn **chưa hiểu hết** chương trình.
> - Đoạn code "thừa" thường ở đó vì một sự cố đã xảy ra mà không ai ghi lại.
> - Con số "lạ" như `T#2700MS` gần như luôn là **kết quả chỉnh thực nghiệm trên máy thật**. Làm tròn
>   nó thành 3 giây có thể phá một thứ đã chạy đúng nhiều năm.
> - Nếu bạn dọn dẹp và máy hỏng, **bạn** là người phải giải thích — dù đoạn code đó vốn đã tệ.
>
> **Sửa cái bạn được yêu cầu sửa. Ghi lại những chỗ bạn muốn dọn, và đề xuất riêng như một công việc
> có kế hoạch, có thời gian dừng máy, có kiểm thử.**

---

## 22.6b ⭐⭐ Năm chỗ phải soi khi nhận một chương trình làm sẵn

Mục 22.6 là dấu hiệu của chương trình bị sửa qua nhiều đời. Mục này nói một loại khác: lỗi **nằm im**
trong một chương trình **đang chạy tốt**. Đọc mã của một máy đang sản xuất — khung chương trình chuẩn
của một nhóm kỹ thuật, dùng lại qua nhiều máy — cho thấy năm loại. ⭐ Cả năm có chung hai đặc điểm:
biên dịch **không báo gì**, và máy vẫn chạy **gần như mọi lúc**. Và mỗi loại tìm được bằng **một phép
tìm** trong bản xuất văn bản (mục 22.3b, cách ⑤) hoặc bằng tham chiếu chéo.

### ① Biến điều kiện bị gán cứng

```iecst
// ✗ hai dòng thật sự gặp — tên đã đổi
M_NoInterference := TRUE;                    // phép kiểm chưa ai viết — gán cứng cho chạy được
// M_GuardsClosed := X_Guard1 AND X_Guard2;  // dòng tính thật đã bị biến thành chú thích
M_GuardsClosed := TRUE;
```

| | |
|---|---|
| **Vì sao nguy** | Khung chương trình để sẵn **chỗ** cho một phép kiểm, rồi người làm máy gán cứng cho chạy được. ⚠ **Cái tên vẫn còn** — người đọc, kể cả người nghiệm thu, tưởng phép kiểm còn |
| **Tìm thế nào** | Tìm mọi dòng **gán hằng** đứng ngoài `IF`: `:= TRUE;`, `:= FALSE;`. Với mỗi kết quả hỏi: *tên này có phải tên của một ĐIỀU KIỆN không* — kiểu *…OK*, *…Closed*, *…Ready*, *No…* |
| **Sửa** | Viết phép kiểm thật; hoặc xoá biến và ghi rõ *"máy này không có …"*. ⚠ Không để một cái tên nói dối. Biến thuộc **thiết bị bảo vệ người** thì không phải việc sửa trong chương trình thường — báo người phụ trách an toàn (Chương 47) |
| **✅ Đạt khi** | Mọi biến mang tên điều kiện có **ít nhất một** chỗ gán từ tín hiệu thật — kiểm bằng tham chiếu chéo |

### ② Sườn đã tính mà không ai dùng — lệnh chạy theo MỨC

```iecst
// ✗ thể hiện bắt sườn được gọi đều đặn… nhưng không ai đọc .Q của nó
StartEdge(CLK := M_StartCmd);                // M_StartCmd = nút Start OR bit Start từ màn hình
IF M_StartCmd AND M_Ready AND M_AutoMode THEN
    M_Running := TRUE;                       // ⚠ chạy theo MỨC của lệnh, không theo sườn
END_IF;
```

| | |
|---|---|
| **Vì sao nguy** | ⚠⚠ Lệnh Start **kẹt ở 1** — tiếp điểm dính, hay bit từ màn hình kẹt vì mất kết nối đúng lúc đang nhấn (Chương 44, Bẫy 14) — thì máy **tự chạy lại** ngay khi lỗi vừa được xoá: đúng thứ *"khởi động lại phải có chủ ý"* cấm (Chương 16 mục 16.6) |
| **Tìm thế nào** | Liệt kê mọi thể hiện `R_TRIG`/`F_TRIG`, tham chiếu chéo `.Q` của từng cái. ⭐ Thể hiện được **gọi** mà `.Q` **không ai đọc** là dấu hiệu gần như chắc chắn: người viết định dùng sườn rồi quên |
| **Sửa** | Lấy sườn: `IF StartEdge.Q AND M_Ready AND M_AutoMode THEN` |
| **✅ Đạt khi** | Giữ nút Start, gây một lỗi rồi xoá lỗi → máy **không** chạy lại cho tới khi nhả nút và nhấn lần nữa |

### ③ Nhịp tự tạo nhanh hơn tác vụ — rồi đo thời gian bằng cách đếm nhịp

Chương trình tự tạo một nhịp *"100 Hz"* — 5 ms bật, 5 ms tắt, dựng bằng hai `TON` nối vòng — trong một
tác vụ *(task)* chu kỳ **4 ms**; một bộ đếm cộng 1 mỗi vòng quét mà nhịp đang bật, rồi đọc kết quả như
*"số lần 10 ms"* để đo thời gian một thao tác.

| | |
|---|---|
| **Vì sao sai** | `TON` chỉ được xét **lúc được gọi** (Phụ lục B mục B.9b), nên nửa chu kỳ không thể ngắn hơn một chu kỳ tác vụ và bị **làm tròn lên**. Chạy thử đúng đoạn mã đó: trong tác vụ 4 ms, mỗi nửa chu kỳ dài **12 ms** chứ không phải 5 ms; phép đo bằng đếm nhịp **dư 25 %**. Cùng đoạn mã ấy chuyển sang tác vụ 2 ms thì dư **150 %** — ⚠ con số sai đổi theo chu kỳ tác vụ, nên không *"chỉnh hệ số"* mà chữa được |
| **Tìm thế nào** | Mọi khối tạo nhịp tự viết có thời gian đặt **≤ 2 lần** chu kỳ tác vụ; mọi dòng dạng `IF Clock… THEN X := X + 1` |
| **Sửa** | Đo thời gian bằng `ET` của một `TON`, hoặc bằng hiệu hai lần đọc đồng hồ hệ thống. Nhịp tự tạo chỉ dùng để **nháy đèn**, với nửa chu kỳ **[Nghề] ≥ 10 lần** chu kỳ tác vụ — sai số làm tròn khi đó dưới 10 % |
| **✅ Đạt khi** | Phép đo thời gian của chương trình khớp đồng hồ bấm hoặc bản ghi theo thời gian, sai không quá **một chu kỳ tác vụ** |

### ④ Một vế bị chép trùng

```iecst
// ✗ dòng thật: được chạy tay khi KHÔNG lỗi, hoặc khi lỗi chỉ là đang chạm giới hạn
M_ManualAdmit := (NOT M_AxisFault OR M_PosLimitHit OR M_PosLimitHit) AND M_ManualMode;
//                                                      ⚠ lẽ ra là M_NegLimitHit
```

| | |
|---|---|
| **Vì sao nguy** | Chép một dòng rồi sửa thiếu. Biên dịch không báo, máy chạy được; sai chỉ lộ ở **trường hợp đối xứng hiếm gặp** — ở đây: chạm giới hạn **âm** mà trục báo lỗi thì không chạy tay ra được, đúng lúc người ta cần nhất |
| **Tìm thế nào** | Tìm biểu thức có **cùng một tên hai lần** trong một chuỗi `OR`/`AND` — một biểu thức chính quy như `(\b[\w.]+\b) (OR\|AND) \1\b` trên bản xuất văn bản. ⭐ Soi kỹ các cặp đối xứng: trái/phải, dương/âm, trên/dưới, trạm 1/trạm 2 |
| **Sửa** | Sửa vế; thêm phép thử phía đối xứng vào danh mục kiểm |
| **✅ Đạt khi** | Với **mỗi** cặp đối xứng, đã thử **cả hai phía** trên bàn hoặc trên máy |

### ⑤ Hai tác vụ cùng ghi một biến

Trình tự chạy ở tác vụ chính **đặt** cờ lệnh của một trục; khối điều khiển trục chạy ở tác vụ nhanh hơn,
ưu tiên cao hơn, **xoá** cờ đó khi làm xong.

| | |
|---|---|
| **Vì sao nguy** | Tác vụ ưu tiên cao chen vào **giữa** vòng quét của tác vụ thấp (Chương 27 mục 27.6). Tác vụ thấp đọc cờ đầu vòng, tác vụ cao xoá nó giữa chừng, tác vụ thấp ghi lại giá trị cũ cuối vòng — lệnh **chạy hai lần** hoặc **mất**. ⚠ Lỗi hiếm, và **không tái hiện** được khi ngồi xem trực tuyến |
| **Tìm thế nào** | Tham chiếu chéo, lọc các chỗ **ghi** (mục 22.3), rồi ghi cạnh mỗi chỗ: chương trình đó **chạy ở tác vụ nào**. Một biến có chỗ ghi ở hai tác vụ là dấu hiệu |
| **Sửa** | Mỗi biến **một** tác vụ ghi. Lệnh và xác nhận tách làm hai biến — bên ra lệnh ghi lệnh, bên làm ghi xác nhận — cùng ý với cách *số thứ tự* ở Chương 39 mục 39.9b |
| **✅ Đạt khi** | Bảng *"biến ↔ tác vụ ghi"* không có dòng nào mang hai tác vụ |

> ⭐⭐ **Vì sao năm chỗ này đáng soát TRƯỚC mọi việc khác:** chúng không gây triệu chứng hôm bạn nhận
> máy. Chúng gây triệu chứng vào một đêm nào đó — Start kẹt, chạm giới hạn âm, hai tác vụ đụng nhau đúng
> một micro-giây — và khi ấy **người sửa cuối cùng** là người bị hỏi. ⚡ Năm phép tìm mất chưa tới một
> giờ; ghi kết quả vào bản tóm tắt hệ thống (mục 22.4b) như một danh sách *"đã biết"*.

---

## 22.7 ⭐ Quy tắc sửa an toàn

Bốn bước, theo đúng thứ tự. Không bỏ bước nào, kể cả khi "chỉ sửa một dòng".

### 1. Hiểu trước

Trước khi sửa, phải trả lời được **ba câu**:

- Đoạn này đang làm gì?
- Vì sao nó được viết như vậy? (Nếu không biết, ít nhất phải biết là mình không biết.)
- Sửa nó thì **còn gì khác bị ảnh hưởng**? — dùng tham chiếu chéo để trả lời.

Câu thứ ba là câu người ta hay bỏ, và là câu gây ra phần lớn tai nạn khi sửa.

### 2. Sao lưu

> ⚠⚠ **Lấy bản sao lưu của chương trình ĐANG CHẠY, trước khi sửa bất cứ thứ gì.**
>
> - Sao lưu **từ CPU đang chạy**, không phải từ file trên máy tính bạn — hai thứ đó có thể **khác
>   nhau**, và bản trong CPU mới là bản đang điều khiển máy.
> - Sao lưu **cả cấu hình phần cứng và tham số**, không chỉ chương trình.
> - Đặt tên có **ngày và ghi chú**: `DP01_2026-09-01_truoc-khi-sua-timeout-tram1`.
> - ⚠ Bản sao lưu **chưa thử khôi phục không phải bản sao lưu** (Chương 54).

Đây là bước duy nhất bảo đảm bạn quay lui được. Nó tốn năm phút.

### 3. Sửa nhỏ nhất có thể

| Nên | Không nên |
|---|---|
| Đổi một giá trị đặt | Viết lại cả khối |
| Thêm một nhánh mới | Cấu trúc lại logic có sẵn |
| Thêm một nấc thang | Gộp nhiều nấc "cho gọn" |
| Giữ nguyên phong cách của chương trình | Áp phong cách của bạn vào |

> 💡 **Hoà vào, đừng nổi bật.** Nếu chương trình dùng quy ước bạn không thích, **vẫn theo quy ước đó**.
> Một chương trình nhất quán theo cách dở vẫn dễ đọc hơn một chương trình nửa nọ nửa kia. Đây là ứng
