> ⚠ **Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng** — và loại lỗi đó khó tìm
> nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.

<!-- SECTION: pl_m_cau_hinh_du_an_phan_mem -->
---

<div id="pl_m_cau_hinh_du_an_phan_mem"></div>

# Phụ lục M — Cấu hình dự án phần mềm: phần trường không dạy

> **Ở trường, một bài PLC thường gồm: khai vài tag, viết logic, bấm mô phỏng, xong.**
>
> ⭐ Trên máy thật, phần đó là **một phần nhỏ** của một dự án phần mềm PLC. Phần còn lại không phải
> lập trình — nó là **cấu hình**, và nó quyết định máy có chạy được hay không nhiều hơn logic.

---

## M.1 ⭐⭐ Khoảng cách giữa bài tập và dự án thật

| Ở trường | ⭐ Trên máy thật |
|---|---|
| Tag có sẵn, hoặc tự đặt tuỳ ý | ⭐ Tag phải khớp **số dây trong tủ** và **nhãn trên màn hình** (Chương 23, 49, Phụ lục C.1) |
| PLC là một hộp trừu tượng trong bộ mô phỏng | ⭐ Phải **khai đúng CPU, đúng module, đúng khe**, đúng phiên bản firmware (Phụ lục C.10) |
| Ngõ vào là ô tích chuột | Ngõ vào có **kiểu đấu**, **thời gian lọc**, **dải analog**, **hành vi khi đứt dây** — mỗi thứ là một tham số phải đặt |
| Không có mạng | ⭐ Có **địa chỉ IP, tên trạm, giao thức** — và một sơ đồ địa chỉ phải quản lý |
| Bật mô phỏng là chạy | ⭐ Có **STOP / STARTUP / RUN**, có vòng quét đầu tiên, có khởi động lại sau mất điện |
| Sai thì sửa rồi chạy lại | ⚠⚠ Sai thì **cơ cấu chuyển động thật**, và có người đứng cạnh |
| Xong bài là xong | ⭐ Còn **sao lưu, mật khẩu, bàn giao, khôi phục** (Chương 54) |

> ⭐⭐ **Một cách đo khoảng cách đó rất gọn: đếm xem có bao nhiêu thứ phải đặt ĐÚNG trước khi dòng
> lệnh đầu tiên có ý nghĩa.**
>
> ⚡ Trong bộ mô phỏng: gần như không có gì. ⭐ Trên máy thật: **cấu hình phần cứng · tham số từng
> module · địa chỉ mạng · vùng nhớ giữ được · đồng hồ · mức truy cập** — sáu nhóm, và **logic của
> bạn chạy sai hoặc không chạy nếu bất kỳ nhóm nào sai**, mà phần lớn chúng **không báo lỗi biên
> dịch**.

---

## M.2 Cấu hình phần cứng trong phần mềm

⭐ Đây là bước đầu tiên của mọi dự án thật, và là bước **không tồn tại** trong bài tập mô phỏng.

| Việc | Nội dung | ⚠ Sai thì |
|---|---|---|
| Khai **CPU** | Đúng mã, ⭐ **đúng phiên bản firmware** | Nạp không xuống được, hoặc thiếu chức năng |
| Khai **từng module, đúng khe** | Theo bản đồ khe cắm (**Phụ lục C.10**) | ⚠⚠ Địa chỉ **dịch** — mọi tag trỏ sang thiết bị khác (Chương 8 mục 8.4) |
| Đặt **tham số từng module** | Xem bảng dưới | ⭐ Chương trình đúng mà phép đo vẫn sai |
| Khai **thiết bị trên mạng** | Tên trạm, địa chỉ, tệp mô tả thiết bị | Thiết bị không lên mạng |

### ⭐ Tham số module — nhóm bị bỏ quên nhiều nhất

⚠ Đây là chỗ *"chương trình đúng mà máy vẫn sai"* hay xuất phát, vì ⭐ **không có gì trong mã nguồn
cho thấy các tham số này tồn tại**.

| Loại module | Tham số phải đặt | Chương |
|---|---|---|
| **Ngõ vào số** | ⭐ **Thời gian lọc ngõ vào** — ⚠ đặt quá dài thì mất xung ngắn, quá ngắn thì nhiễu lọt | 9 mục 9.3b · 10 mục 10.3 |
| **Ngõ ra số** | Trạng thái ngõ ra ⭐ **khi CPU chuyển sang STOP** — giữ giá trị cuối hay về 0 | ⚠ **8 mục 8.8** · 48 |
| **Analog vào** | Kiểu tín hiệu (áp/dòng) · dải · ⭐ **lọc/trung bình hoá** · ⭐⭐ **bật chẩn đoán đứt dây** | 31 mục 31.3 · 32 |
| **Analog ra** | Dải · ⭐ giá trị khi CPU dừng | 31 · 48 |
| **Nhiệt độ** | ⭐ Loại cảm biến (Pt100/Pt1000, loại cặp nhiệt) · **số dây** · hệ số alpha · bù đầu lạnh | ⚠ **33** |
| **Bộ đếm tốc độ cao** | Chế độ đếm · kênh nào dùng được · hướng | 18 mục 18.5 |

> ⚠⚠ **Ba tham số dưới đây sai thì KHÔNG có báo lỗi nào, và triệu chứng trông y hệt lỗi lập trình:**
>
> | Tham số sai | Triệu chứng |
> |---|---|
> | Kiểu tín hiệu analog (áp thay vì dòng) | Giá trị luôn ở đáy hoặc đỉnh thang (**Phụ lục E.5**) |
> | Loại cảm biến nhiệt / số dây | Nhiệt độ lệch **có hệ thống**, đồ thị trông bình thường (Chương 33) |
> | Thời gian lọc ngõ vào đặt quá dài | ⭐ Xung ngắn **biến mất** — và mã đếm của bạn không sai một chữ nào |

> ⭐⭐ **Vì vậy bảng cấu hình phần cứng (C.10) phải ghi cả tham số module, không chỉ khe cắm.** ⚡ Nó
> là **mục số 2 của bộ sao lưu tám hạng mục** (Phụ lục C.9) đúng vì lý do này: không có nó thì một
> CPU mới nạp chương trình vào **vẫn không chạy đúng**.

### ⭐ Biến thể phần cứng trong cùng một dự án

Máy đóng theo lô thường **không giống hệt nhau**: lô đầu dùng đảo van của hãng này, lô sau đổi sang
hãng khác vì giá hay vì hàng về chậm. Hai cách quản lý, cùng bài toán *"hai loại đảo van trên mạng"*:

| Cách | Làm thế nào | Ưu | Nhược |
|---|---|---|---|
| **A — hai dự án** | Mỗi biến thể một bản dự án riêng | Mỗi bản sạch, không có thiết bị thừa | ⚠⚠ Sửa một lỗi phải sửa **hai nơi**; sau vài lần sửa, hai bản lệch nhau mà không ai biết |
| ⭐ **B — một dự án, khai cả hai, tắt cái không lắp** | Cấu hình mạng khai cả hai thiết bị; cái không lắp đánh dấu **không dùng**; chương trình chọn biến thể bằng **một tham số** | **Một** nguồn duy nhất; đổi biến thể ngay lúc chạy thử | ⚠ Bật nhầm cái không lắp thì mạng không lên — phải có cách nhận ra ngay |

⭐ **Khuyến nghị: cách B**, kèm ba quy tắc — một máy đang chạy mà tôi đọc được cấu hình làm đúng cách
này: hai đảo van khác hãng cùng nằm trong cấu hình, một cái bị tắt, và ghi chú đầu chương trình nhắc
*phải xác nhận lắp hãng nào*.

1. Tham số biến thể nằm ở **một** chỗ, ghi vào bảng cấu hình phần cứng (**Phụ lục C.10**) và hiện
   trên màn hình chẩn đoán.
2. Ngay sau khởi động, **so** thiết bị đã khai với thiết bị thật sự trả lời trên mạng; lệch thì báo một
   lỗi **có tên** — *"cấu hình biến thể sai"* — thay vì một lỗi *"mất kết nối"* chung chung.
3. Nhật ký sửa đổi ghi rõ **lô máy nào** dùng biến thể nào (Chương 30 mục 30.6).

**✅ Đạt khi:** đặt tham số biến thể và tắt đúng thiết bị → máy lên mạng không lỗi; cố ý bật nhầm thiết
bị → thông báo nói đúng *"cấu hình biến thể sai"*, không phải lỗi chung.

---

## M.3 ⭐ Mạng: địa chỉ IP, tên trạm, và một sơ đồ phải quản lý

⚠ Bài tập mô phỏng không có mạng. ⭐ Máy thật thì gần như luôn có — và **địa chỉ là thứ phải thiết
kế, không phải thứ gõ đại cho chạy**.

| Hạng mục | Phải quyết định | ⚠ Bỏ qua thì |
|---|---|---|
| ⭐⭐ **Địa chỉ tĩnh hay cấp động** | ⭐ Thiết bị điều khiển **luôn dùng địa chỉ tĩnh** | ⚠⚠ Cấp động thì sau một lần mất điện, thiết bị **đổi địa chỉ** và máy mất kết nối |
| **Dải địa chỉ của máy** | Một dải riêng cho máy, ghi lại từng địa chỉ đã dùng | ⚠ Trùng địa chỉ với máy khác khi đưa vào chuyền |
| ⭐ **Tên trạm** *(device name)* | Nhiều giao thức định danh thiết bị **bằng tên**, không bằng IP | Thay thiết bị mới mà quên đặt tên → không lên mạng |
| **Mặt nạ mạng và cổng ra** | Thiết bị cùng máy nên **cùng một mạng con** | Hai thiết bị không thấy nhau dù dây đúng |
| ⭐⭐ **Tách mạng máy khỏi mạng nhà máy** | Máy chạy được **kể cả khi mạng trên chết** | ⚠⚠ Sự cố mạng văn phòng làm dừng sản xuất (Chương 45) |
| **Sơ đồ địa chỉ** | Một bảng: thiết bị · IP · tên trạm · cổng switch | ⭐ Không ai biết cái gì ở đâu khi có sự cố |

> ⭐⭐ **Địa chỉ IP là một tài sản của dự án, không phải một thiết lập.** ⚡ Nó phải nằm trong
> **Phụ lục C.10.2**, phải nằm trong **bộ sao lưu** (Phụ lục C.9, hạng mục 7), và phải **dán nhãn
> trong tủ**.

> ⭐ **Một chi tiết đáng biết về việc xoá bộ nhớ CPU.** Trên một số hệ, lệnh **xoá bộ nhớ** xoá sạch
> vùng nhớ làm việc và cả vùng giữ được — ⭐ **nhưng KHÔNG xoá địa chỉ IP đã lưu và KHÔNG xoá bộ đệm
> chẩn đoán**.
>
> ⚡ Nghĩa là: sau khi xoá bộ nhớ, ⭐ **CPU vẫn giữ địa chỉ mạng** (nên bạn vẫn kết nối được), và
> ⭐⭐ **lịch sử sự cố vẫn còn để đọc**. ⚠ Nhưng đừng suy ngược rằng mọi hệ đều vậy — **kiểm tài liệu
> CPU của bạn trước khi dựa vào điều đó**.

---

## M.4 ⭐⭐ Khởi động: STOP, STARTUP, RUN — và vòng quét đầu tiên

⚠ Trong bộ mô phỏng, "chạy" là một trạng thái. ⭐ Trên máy thật có **ba** trạng thái, và **đèn trên
CPU cho biết đang ở trạng thái nào** — đây là thứ đầu tiên phải nhìn khi tới máy.

| Trạng thái | Xảy ra gì | ⭐ Việc bạn làm được |
|---|---|---|
| **STOP** | CPU **không chạy** chương trình | ⭐ Nạp dự án xuống |
| ⭐ **STARTUP** | Khối khởi động (nếu có) chạy **đúng một lần**; ⚠ **ngắt chưa được xử lý** | Khởi tạo giá trị ban đầu |
| **RUN** | Vòng quét chạy lặp mãi; ngắt được xử lý | Chạy máy; ⭐ một phần dự án nạp được ngay khi đang RUN |

### ⚠⚠ Khởi động lại nóng và xoá bộ nhớ — hai thứ rất khác nhau

| | **Khởi động lại nóng** *(warm restart)* | **Xoá bộ nhớ** *(memory reset)* |
|---|---|---|
| Dữ liệu **không giữ được** | ⭐ Đưa về **giá trị ban đầu** | Xoá |
| ⭐⭐ Dữ liệu **giữ được** | ⭐ **Được giữ lại** | ⚠⚠ **Bị xoá** |
| Bộ đệm chẩn đoán | Giữ | ⭐ **Giữ** |
| Địa chỉ IP đã lưu | Giữ | ⭐ **Giữ** |

> ⚠⚠ **Và đây là cái bẫy mà không bài tập nào dạy: NẠP LẠI một khối dữ liệu có thể đặt giá trị giữ
> được về giá trị khởi tạo.** ⭐ Tuỳ hệ và tuỳ đời phần mềm, nạp xuống một khối dữ liệu làm cả phần
> giữ được lẫn phần không giữ được **quay về giá trị ban đầu** ở lần vào RUN kế tiếp.
>
> ⚡ Nghĩa là: bộ đếm sản lượng, bộ đếm tuổi thọ vật tư, số giờ chạy — ⚠ **về 0 sau một lần sửa
> chương trình**, và không ai nhận ra cho tới khi cần con số đó (Chương 16 mục 16.4, Chương 53).
>
> ⭐⭐ **Việc phải làm trước mỗi lần nạp: đọc và ghi lại các con số tích luỹ.** Và đưa việc đó vào
> quy trình thay đổi ở Chương 53 mục 53.3.

### ⭐ Vòng quét đầu tiên — thứ phải khởi tạo, và thứ tuyệt đối không

| ⭐ Nên làm ở vòng quét đầu | ⚠⚠ KHÔNG được làm |
|---|---|
| Đặt biến trạng thái về giá trị an toàn đã biết | ⚠⚠ **Tự động cho phép chuyển động** |
| Xoá các cờ tạm không giữ được | ⚠⚠ **Tự động về gốc** — Chương 28 nói rõ vì sao |
| Nạp tham số công thức đang chọn (Chương 29) | ⚠ Giả định cơ cấu đang ở vị trí nghỉ |
| ⭐ Đặt cờ *"chưa về gốc"* = TRUE | Xoá lịch sử báo động |
| ⭐ **Che sườn lên** của vòng này bằng cờ `M_FirstScan` (Chương 16 Bẫy 9) | ⚠⚠ **Tin một sườn lên** ở vòng này — nút kẹt hay cảm biến đang che cũng thành *"vừa nhấn"*, *"vừa tới"* |

> ⭐⭐ **Nguyên tắc: sau khi có điện lại, máy phải ở trạng thái AN TOÀN và BIẾT RẰNG MÌNH KHÔNG BIẾT
> GÌ** — chưa về gốc, chưa biết vị trí cơ cấu, chưa biết có sản phẩm trong máy hay không.
>
> ⚠ Bài tập mô phỏng không bao giờ dạy điều này vì trong mô phỏng **không có mất điện giữa chừng**.

---

## M.5 ⭐ Đồng hồ và dấu thời gian

⚠ Hạng mục này bị bỏ qua gần như mọi lần, và nó **âm thầm làm hỏng giá trị của mọi bản ghi**.

| Việc | Vì sao cần |
|---|---|
| Đặt **đồng hồ CPU** | ⭐ Mọi báo động, mọi bản ghi sản xuất đều đóng dấu bằng đồng hồ này |
| ⭐⭐ **Đồng bộ thời gian tự động** | ⚠ Đồng hồ CPU **trôi**. Sau vài tháng, dấu thời gian lệch tới mức không đối chiếu được với máy khác |
| **Múi giờ và quy ước ghi** | ⭐ Quan trọng khi báo cáo lên hệ thống trên (Chương 45) |
| ⭐ **Pin hoặc nguồn nuôi đồng hồ** | ⚠ Hết pin → mỗi lần mất điện, đồng hồ về mốc mặc định |

> ⭐⭐ **Vì sao chuyện nhỏ này đáng một mục riêng:** ⚡ khi đi tìm nguyên nhân một sự cố, thứ giá trị
> nhất là **đối chiếu thời điểm** giữa bản ghi của PLC, bản ghi của màn hình, và bản ghi của hệ
> thống trên (Chương 51, Phụ lục E.1 câu 1).
>
> ⚠ Ba đồng hồ lệch nhau vài phút thì **phép đối chiếu đó vô nghĩa** — và bạn mất đúng công cụ mạnh
> nhất của mình. ⭐ Đây cũng là lý do hạng mục *"mốc đo lúc nghiệm thu"* ở **Phụ lục C.9** đòi ghi
> **điều kiện đo**, không chỉ con số.

---

## M.6 ⭐⭐ Chẩn đoán của chính CPU — thứ phải đọc TRƯỚC khi đọc code

⚠ Khi máy có sự cố, phản xạ của người mới là **mở chương trình ra đọc**. ⭐ Phản xạ đúng là **đọc
những gì CPU đã tự ghi lại**.

| Nguồn | Nó cho biết gì | ⭐ Vì sao đọc trước |
|---|---|---|
| ⭐⭐ **Đèn trên CPU và trên module** | Trạng thái vận hành; có lỗi phần cứng hay không | ⚡ **Không cần máy tính** — nhìn là biết ở STOP hay RUN |
| ⭐⭐ **Bộ đệm chẩn đoán** *(diagnostic buffer)* | ⭐ Danh sách sự kiện **kèm dấu thời gian**: lỗi module, chuyển STOP, mất kết nối | ⭐ **Nó sống sót qua cả lệnh xoá bộ nhớ** — là bản ghi pháp y của CPU |
| **Mã lỗi hệ thống** | Loại lỗi cụ thể | Tra thẳng trong tài liệu hãng |
| ⭐ **Thời gian quét lớn nhất** | So với con số lúc nghiệm thu | Phát hiện trôi (Chương 36, 51) |

### ⚠⚠ Lỗi nặng, lỗi nhẹ, và một cái bẫy an toàn

⭐ Các hệ phân biệt **lỗi làm dừng CPU** với **lỗi chỉ ghi nhận rồi chạy tiếp**:

| Loại | Hành vi | Ví dụ |
|---|---|---|
| ⚠⚠ **Lỗi nặng** | ⭐ **Dừng thực thi**, CPU vào trạng thái lỗi, đèn báo lỗi | Truy cập ngoài mảng · chia cho 0 ở một số hệ · lỗi cấu hình |
| **Lỗi nhẹ** | Ghi vào bộ đệm, ⭐ **chương trình chạy tiếp** | ⭐ Tác vụ chồng lên chính nó (Chương 27 mục 27.6) |

> ⚠⚠ **Và đây là cái bẫy: nhiều hệ cho bạn viết một "thủ tục xử lý lỗi" để XOÁ lỗi nặng và chạy
> tiếp.**
>
> ⭐ Về kỹ thuật nó hoạt động: lỗi được xoá, lệnh gây lỗi **không chạy**, chương trình chạy tiếp từ
> lệnh kế. ⚡ Về an toàn, ⚠⚠ **nó là một trong những thứ nguy hiểm nhất bạn có thể viết** — vì nó
> biến *"máy dừng vì có gì đó sai"* thành *"máy chạy tiếp và không ai biết"*.
>
> ⭐⭐ **Quy tắc:** chỉ dùng thủ tục xử lý lỗi để **đưa máy về trạng thái an toàn rồi dừng có kiểm
> soát và báo rõ**, ⚠ **không bao giờ** dùng nó để giấu lỗi cho dây chuyền khỏi dừng. ⚡ Nếu áp lực
> sản lượng đòi điều đó, thì vấn đề cần giải là **nguyên nhân gốc**, không phải cái báo lỗi
> (Chương 48, 51).

---

## M.7 ⭐ Mật khẩu, mức truy cập và bảo vệ mã nguồn

| Cơ chế | Nó chặn gì | ⚠ Cái giá |
|---|---|---|
| **Mật khẩu vào CPU** | Người lạ nạp chương trình khác xuống | ⚠ Mất mật khẩu = **mất quyền sửa máy của chính mình** |
| ⭐ **Nhiều mức truy cập** | Đọc / đọc-ghi / toàn quyền — cho từng vai trò | Phải quản lý nhiều mật khẩu |
| ⭐⭐ **Bảo vệ khối** *(know-how protection)* | Người khác **không mở xem được** ruột khối | ⚠⚠ Khối bị khoá thì **người bảo trì của khách cũng không sửa được** |
| **Chữ ký khối** | Bằng chứng khối chưa bị đụng vào | Ký rồi thì sửa gì cũng phải gỡ ký (Chương 30 mục 30.5) |

> ⚠⚠ **Quyết định này là quyết định HỢP ĐỒNG, không phải quyết định kỹ thuật.** ⭐ Khoá mã nguồn máy
> rồi bàn giao cho khách nghĩa là: mỗi lần khách cần sửa một con số, họ phải gọi bạn — và **lúc hai
> giờ sáng thì bạn không nghe máy**.
>
> ⭐⭐ **Phải thoả thuận bằng văn bản TRƯỚC KHI làm máy**: khách được nhận mã nguồn tới mức nào, ai
> giữ mật khẩu, và ⚠ **chuyện gì xảy ra nếu công ty bạn không còn tồn tại** (Chương 54 mục 54.6).

---

## M.8 Nạp xuống, thẻ nhớ và khôi phục

| Việc | ⭐ Điểm phải biết |
|---|---|
| **Nạp toàn bộ** | Thường phải đưa CPU về STOP — ⚠ **máy dừng** |
| ⭐ **Nạp một phần khi đang RUN** | Làm được ở nhiều hệ, ⚠⚠ nhưng là thao tác **nguy hiểm** — Chương 53 mục 53.2 |
| ⭐⭐ **Thẻ nhớ** | Ở nhiều hệ, thẻ nhớ **là** chương trình. ⚠ Rút nhầm thẻ = máy mất chương trình |
| **Khôi phục** | ⭐ Phải **thử ít nhất một lần** trước khi bàn giao (Chương 54) |

> ⭐⭐ **Thứ tự khôi phục đúng là: cấu hình phần cứng → chương trình → tham số thiết bị rời → màn
> hình.** ⚡ Đảo thứ tự thì CPU mới **không nhận I/O**, và bạn sẽ đi tìm lỗi trong chương trình
> (Chương 54).

---

## M.9 ⚠⚠ Mô phỏng KHÔNG kiểm được gì

⭐ Mô phỏng rất đáng dùng — Chương 50 nói rõ nó tiết kiệm bao nhiêu. ⚠ Nhưng phải biết **ranh giới**
của nó, vì đây đúng là chỗ người học ở trường hay nhầm.

| ⭐ Mô phỏng kiểm được | ⚠⚠ Mô phỏng KHÔNG kiểm được |
|---|---|
| Logic trình tự, điều kiện chuyển bước | ⚠⚠ **Kiểu đấu sink/source, PNP/NPN** — Hình 9.1 |
| Máy trạng thái, chế độ vận hành | ⚠ **Tham số module** (dải analog, lọc, loại cảm biến nhiệt) |
| Phép tính, quy đổi thang | ⚠⚠ **Thời gian thật của cơ cấu** — mọi timeout đều là số đoán |
| Cấu trúc chương trình, cách đặt tên | ⚠ **Thời gian quét thật** và hành vi phụ thuộc nó |
| Xử lý bất thường **đã nghĩ ra** | ⚠⚠ **Bất thường chưa nghĩ ra** — đứt dây, nhiễu, sụt áp |
| Bế tắc giữa hai trạm | ⚠⚠ **Mọi thứ thuộc về điện và lắp đặt** (Chương 49) |
| | ⚠⚠ **Chức năng an toàn** — Chương 47, 48 |

> ⭐⭐ **Cách phát biểu gọn nhất về ranh giới đó:** ⚡ **mô phỏng kiểm được thứ bạn ĐÃ NGHĨ TỚI.** ⚠
> Phần lớn sự cố trên máy thật đến từ thứ **chưa ai nghĩ tới** — và đó chính là phần mà kiểm thử
> tình huống xấu (Chương 50 mục 50.5) và chạy thử tại hiện trường (Chương 52) tồn tại để bắt.

> ⚠⚠ **Và một ranh giới tuyệt đối:** ⭐ **không bao giờ dùng mô phỏng để nghiệm thu chức năng an
> toàn.** Chức năng an toàn nghiệm thu bằng **thử thật trên máy thật**, có biên bản (Phụ lục C.8,
> Chương 47, 48).

---

## M.10 ⭐ Danh mục kiểm — dự án phần mềm đã cấu hình xong chưa

> ⚠ **Đánh dấu được hết những mục dưới đây thì dự án phần mềm mới sẵn sàng để chạy thử:**
>
> **Phần cứng**
>
> - [ ] CPU và **mọi module** đã khai đúng mã, đúng khe, ⭐ đúng phiên bản firmware
> - [ ] ⭐ **Tham số từng module** đã đặt và **đã ghi vào Phụ lục C.10**
> - [ ] Trạng thái ngõ ra **khi CPU sang STOP** đã đặt có chủ ý (Chương 8 mục 8.8)
> - [ ] ⭐ Chẩn đoán **đứt dây** của kênh analog đã bật ở những kênh cần
> - [ ] Máy có **biến thể phần cứng**: thiết bị không lắp đã tắt trong cấu hình; tham số biến thể ghi
>   vào Phụ lục C.10 (mục M.2)
>
> **Mạng**
>
> - [ ] Mọi thiết bị dùng **địa chỉ tĩnh**; sơ đồ địa chỉ đã ghi lại
> - [ ] ⭐ Tên trạm đã đặt cho thiết bị định danh bằng tên
> - [ ] ⭐⭐ Máy **chạy được khi mạng nhà máy chết** — đã thử bằng cách rút dây
>
> **Khởi động và bộ nhớ**
>
> - [ ] ⭐ Đã xác định biến nào **giữ được**, biến nào không (Chương 16 mục 16.4)
> - [ ] ⭐⭐ Đã thử **mất điện giữa chu trình** rồi cấp lại — máy về trạng thái an toàn, **không tự chuyển động**
> - [ ] Con số tích luỹ (sản lượng, tuổi thọ vật tư) ⚠ **đã ghi lại trước khi nạp**
>
> **Thời gian**
>
> - [ ] Đồng hồ CPU đã đặt đúng; ⭐ đồng bộ tự động đã cấu hình
> - [ ] ⭐ Dấu thời gian của PLC, màn hình và hệ thống trên **đã đối chiếu khớp nhau**
>
> **Chẩn đoán và bảo vệ**
>
> - [ ] ⭐ Đã biết cách **mở bộ đệm chẩn đoán** và đã đọc thử một lần
> - [ ] ⚠⚠ **Không có thủ tục xử lý lỗi nào xoá lỗi nặng rồi chạy tiếp** mà không báo
> - [ ] Mật khẩu và mức truy cập đã đặt; ⭐ **đã ghi vào hồ sơ bàn giao**, không chỉ trong đầu
> - [ ] ⭐⭐ Thoả thuận bàn giao mã nguồn **đã ký** (Chương 54 mục 54.6)
>
> **Sao lưu**
>
> - [ ] ⭐ **Bộ sao lưu tám hạng mục** đã đủ (Phụ lục C.9)
> - [ ] ⭐⭐ Đã **thử khôi phục ít nhất một lần**, theo đúng thứ tự ở mục M.8

---

## M.11 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Bản đồ khe cắm và tham số module — biểu mẫu | ⭐ **Phụ lục C.10** |
| Bộ sao lưu và phiếu bàn giao | **Phụ lục C.9** · Chương 54 |
| Chín bước đầu dự án | ⭐ **Chương 23 mục 23.2b** |
| Vòng quét, ảnh ngõ vào, xung ngắn | ⭐ **Chương 10** |
| Biến giữ được hay không | Chương 16 mục 16.4 · Chương 11 mục 11.4 |
| Chế độ vận hành, về gốc, phục hồi | ⭐ **Chương 28** |
| Sửa chương trình khi máy đang chạy | ⚠ **Chương 53 mục 53.2** |
| Mô phỏng: dùng tới đâu | **Chương 50** |
| Tra theo triệu chứng | **Phụ lục E** |

> ⚠⚠ **Giới hạn của phụ lục này.** ⭐ Tên gọi, số bước và cách đặt của **từng hệ mỗi khác** — phụ lục
> này nêu **việc phải làm**, không nêu cách bấm. ⚡ Cách bấm nằm trong tài liệu hãng của hệ bạn dùng
> (Phụ lục A1, A2).
>
> ⚠ Và mọi con số, hành vi nêu ở đây phải **kiểm lại theo đúng dòng CPU và đúng phiên bản phần mềm**
> của bạn — ⭐ đặc biệt là hành vi **giữ / không giữ khi nạp lại**, vì nó khác nhau giữa các đời.

---

### Nguồn tham khảo phụ lục M

- **Siemens** — *S7-1200 Programmable controller System Manual*: ba chế độ **STOP / STARTUP / RUN**
  và đèn báo trên CPU; ⭐ khối khởi động chạy **một lần** và **ngắt chưa được xử lý** trong STARTUP;
  phân biệt ⭐⭐ **khởi động lại nóng** (dữ liệu không giữ được về giá trị ban đầu, dữ liệu giữ được
  **được giữ**) với **xoá bộ nhớ** (xoá cả hai) — và ⭐ **xoá bộ nhớ KHÔNG xoá bộ đệm chẩn đoán lẫn
  địa chỉ IP đã lưu**; ⚠ lưu ý **nạp lại khối dữ liệu có thể đặt giá trị giữ được về giá trị khởi
  tạo**; truy cập I/O tức thời bỏ qua ảnh quá trình — nền cho mục M.3, M.4.
- **Rockwell Automation** — *Logix 5000 Controllers Major, Minor, and I/O Faults* (1756-PM014):
  ⚠⚠ **lỗi nặng dừng thực thi** và đưa bộ điều khiển vào trạng thái lỗi (đèn OK nháy đỏ); ⭐ có thể
  viết **thủ tục xử lý lỗi** để xoá lỗi và chạy tiếp — lệnh gây lỗi **không chạy**, thực thi tiếp
  từ lệnh kế; vị trí đặt thủ tục xử lý lỗi — nền cho mục M.6.
- **Rockwell Automation** — *Logix 5000 Controllers Tasks, Programs, and Routines* (1756-PM005):
  ⚠ **lỗi nhẹ khi tác vụ chồng lên chính nó** — ví dụ ở bảng lỗi nặng / lỗi nhẹ.
- Tài liệu cấu hình của từng hệ trong **Phụ lục A1, A2** — dùng cho tên gọi và cách đặt cụ thể.

> ⚡ Các hành vi nêu trong phụ lục này **có ở dạng nào đó trên hầu hết hệ hiện đại**, nhưng ⚠ **tên
> gọi và chi tiết khác nhau**. Hai nguồn hãng ở trên được dẫn vì chúng mô tả rõ ràng và kiểm chứng
> được; ⭐ **không suy ra rằng hệ của bạn hành xử y hệt**.

<!-- SECTION: pl_n_quy_uoc_viet_ma -->
---

<div id="pl_n_quy_uoc_viet_ma"></div>

# Phụ lục N — Quy ước viết mã

> **Mã mẫu trong sách này vốn đã viết theo một quy ước nhất quán — nhưng quy ước đó chưa từng được
> viết ra.** Phụ lục này viết nó ra, đối chiếu với một bộ quy tắc trung lập của ngành, và chỉ rõ chỗ
> sách **theo**, chỗ sách **lệch có chủ ý**, và chỗ sách **từng sai rồi đã sửa**.

---

## N.1 ⭐ Vì sao phải viết quy ước ra giấy

Một người viết một mình thì nhất quán **trong đầu**. ⚠ Một nhóm ba người thì không — và một chương
trình PLC sống lâu hơn nhóm đã viết nó (Chương 22, 30).

| Không có quy ước viết ra | Có quy ước viết ra |
|---|---|
| Mỗi người một kiểu, và **mỗi kiểu đều "đúng"** | Tranh luận một lần, rồi thôi |
| Người sau phải **đoán** ý người trước | Người sau **tra** được |
| Soát mã = soát khẩu vị | ⭐ Soát mã = soát theo danh mục |
| Không đo được | ⭐ **Đo được** — phần lớn quy tắc kiểm được bằng công cụ |

> ⭐⭐ **Quy ước là hợp đồng giữa người viết hôm nay và người đọc hai năm sau.** Hợp đồng chỉ có giá
> trị khi **được viết ra**.

---

## N.2 Bộ quy tắc dùng làm chuẩn: PLCopen Coding Guidelines

⭐ Sách dùng **PLCopen Coding Guidelines v1.0** (2016) làm chuẩn đối chiếu — một bộ quy tắc **trung
lập hãng**, viết riêng cho IEC 61131-3, miễn phí, và được soạn để làm **cơ sở cho quy ước nội bộ** của
từng đơn vị.

| Nhóm | Mã | Nội dung | Số quy tắc |
|---|---|---|---|
| Đặt tên | **N** | Tên biến, khối, kiểu, tác vụ | 10 |
| Chú thích | **C** | Chú thích nói gì, viết thế nào | 6 |
| Thực hành viết mã | **CP** | Khởi tạo, tác vụ, ngõ ra, kiểu dữ liệu, so sánh… | 28 |
| Ngôn ngữ | **L** | Riêng cho LD, FBD, SFC, ST | 17 |
| Phần mở rộng của hãng | **E** | Con trỏ, cấp phát bộ nhớ | 3 |

⭐ Mỗi quy tắc có một **mức ưu tiên**: **Cao**, **Trung bình**, **Thấp**.

> ⭐⭐ **Có hai loại quy tắc rất khác nhau, và phải phân biệt ngay từ đầu:**
>
> | Loại | Ví dụ | Nó đòi gì |
> |---|---|---|
> | **Quy định** | *"Mỗi ngõ ra vật lý chỉ ghi một lần mỗi vòng quét"* | Làm, hoặc không làm |
> | ⭐ **"Hãy tự định nghĩa…"** | *"Định nghĩa độ dài dòng tối đa"* | ⚡ **Bắt BẠN phải chọn** — tài liệu chỉ gợi ý |
>
> ⭐ Loại thứ hai là loại hay bị bỏ qua nhất: không ai cấm bạn chọn gì, nên người ta **không chọn gì
> cả**. Mục N.6 là câu trả lời của sách cho từng quy tắc loại này.

> ⚡ **Một chi tiết nhỏ khi đọc bản gốc:** bảng tổng hợp ở cuối tài liệu ghi mã **L22**, nhưng thân tài
> liệu gọi cùng quy tắc đó là **L12** — lỗi in trong chính tài liệu. Phụ lục này dùng **L12**.

---

## N.3 ⭐⭐ Các quy tắc mức CAO — và sách áp dụng ở đâu

⭐ Cột cuối: ✔ **theo** · ⭐ **sách từng sai, đã sửa** · ⚠ **lệch có chủ ý** (xem N.5) · ◯ **sách không
dùng tới** (quy tắc vẫn đúng) · ➕ **chưa chương nào bàn — quy tắc nêu tại phụ lục này**.

| Mã | Quy tắc | Sách dạy ở đâu | |
|---|---|---|:-:|
| N1 | Tránh địa chỉ vật lý viết cứng | Ch.11 mục 11.3 — dùng tag có tên | ✔ |
| N3 | Định nghĩa các từ phải tránh trong tên | Mục N.6 | ✔ |
| N4 | Cách dùng chữ hoa phải **rõ và nhất quán** | Mục N.5, N.6 | ⚠ |
| N5 | Tên cục bộ không được che tên toàn cục | Tiền tố vai trò (N.6) khiến gần như không thể trùng | ✔ |
| C1 | ⭐ Chú thích mô tả **Ý ĐỊNH** của mã, không kể lại mã | Ch.30 mục 30.4 | ✔ |
| C2 | Mọi POU, kiểu, biến đều có chú thích | Ch.30 mục 30.4 | ✔ |
| CP1 | Truy cập thành phần cấu trúc bằng **tên**, không bằng độ lệch | Ch.11 | ✔ |
| CP2 | Không có mã chết | Ch.22 | ✔ |
| CP3 | ⭐ Mọi biến được **gán trước khi đọc** — ở mọi chu kỳ: khởi động nguội, khởi động nóng, vòng quét đầu | Phụ lục M mục M.4 · Ch.20 (sửa ví dụ vòng lặp) | ⭐ |
| CP4 | Vùng nhớ địa chỉ trực tiếp không được chồng lấn | Phụ lục B mục B.10 | ⭐ |
| CP5 | Thiết kế ứng dụng **trước khi** viết | Ch.23, 27 | ✔ |
| CP6 | Tránh biến ngoài (`VAR_EXTERNAL`) trong hàm và khối | Ch.11 mục 11.6 — *"khối không đọc biến toàn cục, mọi thứ qua chân"* · Ch.30 mục 30.5 | ✔ |
| CP7 | Thông tin lỗi trả về phải được kiểm và xử lý | Ch.37 — ngõ ra `Error` của khối chuyển động | ✔ |
| CP8 | Không dùng `=` / `<>` với **số thực** | Ch.19 mục 19.3 | ✔ |
| CP28 | ⭐ Không dùng `=` / `<>` để dò ngưỡng **thời gian hay đại lượng đo — kể cả ở dạng số nguyên** | Ch.19 mục 19.3 | ⭐ |
| CP9 | Giới hạn độ phức tạp của mã trong một POU | Mục N.6 | ➕ |
| CP10 | Một biến chỉ được ghi từ **một** tác vụ | Ch.27 mục 27.6 | ✔ |
| CP11 | Quản lý đồng bộ khi các tác vụ chia sẻ dữ liệu | Ch.27 mục 27.6 — vùng đệm | ✔ |
| CP12 | ⭐ Mỗi ngõ ra vật lý chỉ ghi **một lần mỗi vòng quét** | Ch.22 · Ch.27 Bẫy 2 · Ch.57 khối `Prg_OutputMap` | ✔ |
| CP13 | Không dùng đệ quy | Sách không dùng; ⚠ đệ quy trên PLC là rủi ro tràn ngăn xếp | ◯ |
| CP14 | ⭐ POU chỉ có **một điểm thoát** — tránh `RETURN` | Phụ lục L mục L.6 · Ch.26 · Ch.29 | ⭐ |
| CP15 | Đọc một biến do tác vụ khác ghi **chỉ một lần mỗi vòng** | Ch.27 mục 27.6 | ✔ |
| CP16 | Tác vụ chỉ gọi `PROGRAM`, không gọi thẳng khối | Ch.57 — `PROGRAM Main` | ✔ |
| CP17 | Dùng tham số đúng chiều khai báo: vào thì đọc, ra thì ghi | Ch.14 | ✔ |
| CP18 | Hạn chế biến toàn cục | Ch.30 mục 30.5 | ✔ |
| L7 | Đóng đúng các nhánh song song trong SFC | Ch.26 mục 26.5 | ✔ |
| E1 | Không cấp phát bộ nhớ động | Sách không dùng | ◯ |
| E2 | Không tính toán trên con trỏ | Ch.30 mục 30.5c — bẫy 4 của hướng đối tượng | ✔ |
| E3 | Không dùng `<` `>` `<=` `>=` trên con trỏ hay tham chiếu | Ch.30 mục 30.5c — chỉ so `<> 0` để biết đã gắn chưa | ✔ |

> ⭐⭐ **Các dòng ⭐ là những chỗ sách TỪNG SAI hoặc THIẾU, và đều sửa trong cùng một đợt rà.** Soát mã
> mẫu theo đúng bộ quy tắc này tìm ra: khung trình tự dùng `RETURN` ở Phụ lục L và Ch.26 (CP14); một
> ví dụ vòng lặp ở Ch.20 đọc phần tử mảng **chưa được gán** (CP3); một câu ở Ch.19 nói *"với số
> nguyên thì `=` hoàn toàn an toàn"* (CP28); và ba bẫy chưa từng được dạy — **chồng lấn địa chỉ**
> (CP4), **sửa biến đếm của `FOR`** và **dùng nó sau vòng lặp** (L12, L13). ⭐ Soát tiếp bằng máy
> tìm thêm: sách có **hai khối khác nhau cùng tên `FB_Cylinder2Pos`** — ở Ch.27 và Phụ lục L, hai
> giao diện khác nhau — và một bản gọi bộ định thời **hai lần** trong một vòng quét (CP20).
>
> ⚡ Những lỗi đó đã nằm trong sách qua hơn năm mươi đợt rà. ⭐ **Không đợt nào tìm ra, vì không đợt nào
> có một danh mục bên ngoài để soát theo.**

---

## N.4 Các quy tắc mức TRUNG BÌNH và THẤP

### Mức trung bình

| Mã | Quy tắc | Sách | |
|---|---|---|:-:|
| N6 | Độ dài tên hợp lý | Mục N.6 | ✔ |
| N7 | Quy tắc đặt tên không gian tên *(namespace)* | Mục N.6 | ◯ |
| N8 | Định nghĩa bộ ký tự được dùng | Mục N.6 | ✔ |
| N9 | Các loại phần tử khác nhau không trùng tên trong cùng phạm vi | Tiền tố vai trò | ✔ |
| CP19 | Tránh nhảy và `RETURN` trong **LD và FBD** | Ch.15 mục 15.4b — vùng điều khiển | ✔ |
| CP20 | ⭐ Mỗi **thể hiện** khối chỉ gọi **một lần** mỗi vòng quét | Ch.14 mục 14.3 · Ch.17 Bẫy 5 · Ch.27 mục 27.3 — đếm lại từ đầu **mà không** gọi lần hai | ⭐ |
| CP21 | Dùng `VAR_TEMP` cho biến tạm | Ch.14 | ✔ |
| CP22 | Chọn kiểu dữ liệu hợp với **dải** và **độ chính xác** | Ch.11 Bẫy 2 — `INT` tràn | ✔ |
| CP23 | Giới hạn số chân vào/ra của một POU — gợi ý khoảng **10** | Ch.30 mục 30.5 · mục N.6 | ✔ |
| CP24 | Không khai báo biến không dùng | Mục N.6 | ✔ |
| CP25 | Ép kiểu **tường minh**, không để trình biên dịch tự thêm | Ch.19 | ✔ |
| L2 | Tránh gán kết quả trung gian **giữa chừng** một mạng FBD | Nêu tại đây | ➕ |
| L3 | Giới hạn độ phức tạp một mạng FBD | Mục N.6 | ✔ |
| L5 | Trong LD, **cuộn dây không đứng trước tiếp điểm** | Mục N.6 | ✔ |
| L6 | Giới hạn độ phức tạp một nấc thang | Mục N.6 | ✔ |
| L8 | Không viết **hành động** của SFC bằng chính SFC | Nêu tại đây | ➕ |
| L9 | Giới hạn độ phức tạp một sơ đồ SFC | Mục N.6 | ✔ |
| L10 | Tránh `CONTINUE` và `EXIT` trong ST | Ch.20 — trần vòng lặp đặt trong điều kiện | ⭐ |
| L11 | Định nghĩa độ dài dòng tối đa — gợi ý **80** ký tự | Mục N.6 | ⚠ |
| L12 | ⭐ **Không sửa biến điều khiển** của vòng `FOR` bên trong vòng | Ch.20 mục 20.5 | ⭐ |
| L13 | ⭐ **Không dùng biến điều khiển** của `FOR` sau khi vòng kết thúc — giá trị do hãng quyết định | Ch.20 mục 20.5 | ⭐ |
| L14 | Truyền tham số **rõ ràng** — gọi có tên từng chân | Mọi ví dụ gọi khối trong sách | ✔ |
| L15 | Dùng **ngoặc** khi thứ tự ưu tiên có thể gây hiểu lầm | Phụ lục B mục B.2 | ✔ |

### Mức thấp

| Mã | Quy tắc | Sách | |
|---|---|---|:-:|
| N2 | Tiền tố tên biến — nếu dùng thì định nghĩa rõ | Mục N.5 | ⚠ |
| N10 | Tiền tố tên kiểu người dùng | Mục N.6 — `FB_` · `ST_` · `E_` | ✔ |
| C3 | Tránh chú thích lồng nhau | Sách chỉ dùng `//` | ✔ |
| C4 | ⭐ Không để lại mã bị "chú thích bỏ đi" | Ch.22 | ✔ |
| C5 | Định nghĩa ký tự chú thích | Mục N.6 | ✔ |
| C6 | Định nghĩa ngôn ngữ viết chú thích | Mục N.6 | ✔ |
| CP26 | Một biến toàn cục chỉ do **một** `PROGRAM` ghi | Ch.22 — *"đúng một chỗ ghi"* | ✔ |
| CP27 | Tránh tính năng đã lỗi thời | Ch.21 — IL *"chỉ để đọc di sản"* | ✔ |
| L1 | Định nghĩa cách thụt lề | Mục N.6 | ✔ |
| L4 | Định nghĩa quy tắc trình bày chung | Mục N.6 | ✔ |
| L16 | Định nghĩa cách dùng ký tự tab | Mục N.6 | ✔ |
| L17 | Mọi `IF` nên có `ELSE` — **thấp**, nhưng **cao với phần mềm an toàn** | Mục N.5 | ⚠ |

---

## N.5 ⭐⭐ Chỗ sách lệch khỏi PLCopen — và vì sao

⚠ Lệch không phải là sai. ⭐ Chính tài liệu PLCopen nói nó là **cơ sở** để mỗi đơn vị tự định quy ước
— miễn là **chọn có lý do và viết ra**. Dưới đây là bốn chỗ sách chọn khác, kèm lý do.

### Chữ hoa — N4 · và tiền tố — N2

⭐ PLCopen **gợi ý**: viết HOA_CÓ_GẠCH cho hằng số và kiểu người dùng; viết `UpperCamelCase` cho tên
nhiều từ; và nếu có tiền tố thì chuyển sang `lowerCamelCase`. Sách chọn khác ở hai chỗ:

| | Gợi ý của PLCopen | Sách chọn | ⭐ Lý do |
|---|---|---|---|
| Tên có tiền tố | `diBoardStn1` | `DI_BoardStn1` | ⭐⭐ Tên tag trong sách **là chữ in trên nhãn trong tủ** và trên màn hình (Chương 44). Chữ HOA có gạch tách tiền tố đọc được từ xa, và khớp cách đánh số dây (Chương 49 mục 49.6; Chương 57) |
| Loại tiền tố | Thường là tiền tố **kiểu** — `x` cho BOOL, `i` cho INT | Tiền tố **vai trò** — `DI_` `DO_` `AI_` `M_` `T_` `Stn1_` · `Stn1.` | ⭐ Tiền tố vai trò trả lời câu người sửa máy cần hỏi nhất: *"tín hiệu này từ đâu tới?"* |

**Hai cách đặt tiền tố, cùng một biến — ưu và nhược:**

| Cách | Ví dụ | ⭐ Ưu | ⚠ Nhược |
|---|---|---|---|
| Tiền tố **kiểu** | `xClampUp` · `iCount` · `rPressure` | Biết kiểu mà không cần tra khai báo | ⚠ Đổi kiểu là **đổi tên ở mọi chỗ**; không nói gì về nguồn gốc tín hiệu |
| ⭐ Tiền tố **vai trò** | `DI_Clamp1Up` · `C_Board` · `AI_AirPress` | ⭐ Nói ngay **tín hiệu từ đâu**: ngõ vào thật, cờ nội bộ, bộ đếm | Không nói kiểu — nhưng phần mềm lập trình nào cũng hiện kiểu khi di chuột |

> ⭐ **Khuyến nghị:** máy có nhiều I/O, nhiều người bảo trì → **tiền tố vai trò**. Thư viện khối dùng lại
> ở nhiều dự án, không gắn I/O cụ thể → tiền tố kiểu cũng hợp lý. ⚠⚠ **Đừng trộn hai loại trong cùng
> một dự án** — đó mới là thứ quy tắc N4 thật sự cấm.

### Mọi `IF` có `ELSE` — L17

⭐ PLCopen xếp quy tắc này mức **thấp**, nhưng **cao với phần mềm an toàn**: viết `ELSE` buộc người
viết nghĩ tới trường hợp điều kiện sai. Mã mẫu của sách **không** theo nó ở mọi chỗ, vì chức năng an
toàn trong sách **không nằm trong chương trình PLC thường** (Chương 47, 48).

⚡ Nhưng sách **có** dùng tinh thần của nó ở chỗ quan trọng nhất: khi một nhánh **cố ý không làm gì**,
sách viết nhánh đó ra, kèm một câu lệnh rỗng và một chú thích — đúng cách tài liệu PLCopen minh hoạ:

```iecst
IF M_Paused OR NOT M_CycleEnable THEN
    ;                                    // ⭐ CỐ Ý không làm gì: giữ bước, giữ ngõ ra
ELSE
    // … thân trình tự …
END_IF;
```

> ⭐ **Khi nào nên áp L17 đầy đủ:** chương trình của **PLC an toàn**, và bất kỳ đoạn nào người thẩm định
> sẽ đọc từng dòng. Ở đó một nhánh `ELSE` bị bỏ sót là một câu hỏi không ai trả lời.

### Độ dài dòng — L11

⭐ PLCopen gợi ý **80 ký tự**. Trong 2489 dòng mã ST của sách, chỉ **3 dòng có phần mã vượt 80**; 65
dòng khác dài hơn 80 là vì **chú thích giảng giải** ở cuối dòng — thứ chỉ có trong sách dạy, không có
trong dự án thật.

⭐ **Trong dự án thật: giữ cả dòng, kể cả chú thích, dưới 80 ký tự.**

---

## N.6 ⭐⭐ Các quyết định "hãy tự định nghĩa" — câu trả lời của sách

⭐ Đây là danh mục quyết định mà **mọi đơn vị phải tự chốt**. Cột cuối là lựa chọn của sách, dùng
được làm điểm khởi đầu.

| Mã | Câu hỏi phải trả lời | Sách chọn |
|---|---|---|
| N2 | Có dùng tiền tố cho biến không, loại nào? | ⭐ Tiền tố **vai trò**: `DI_` `DO_` `AI_` `AO_` `AX_` `NET_` · ⭐ `X_` tín hiệu đã qua tầng ánh xạ vào — giữ đúng phần đuôi của dây (Chương 27 mục 27.3c) · `M_` cờ nội bộ · `T_` bộ định thời · `C_` bộ đếm · `Stn1.` giao diện công bố của trạm (kiểu `ST_Station`) · `Stn1_` ruột của trạm (bước) · ⭐ tham số công thức **không** có tiền tố riêng: chúng là thành phần của cấu trúc `ActiveRecipe` kiểu `ST_Recipe` (Chương 29) — truy cập bằng tên, đúng CP1 |
| N3 | Từ nào **không** được dùng trong tên? | Từ khoá và tên lệnh chuẩn (`TON`, `MOVE`…) · từ mơ hồ không nói được gì: `Temp`, `Data`, `Test`, `Flag`, `Aux` |
| N4 | Viết hoa thế nào? | Tiền tố VIẾT HOA + `_` + `UpperCamelCase`: `DI_BoardStn1` · từ khoá VIẾT HOA: `IF`, `END_IF` |
| N6 | Tên dài bao nhiêu? | ⭐ Tag của máy mẫu dài nhất **16 ký tự**; nên giữ **≤ 25** như PLCopen gợi ý |
| N7 | Có dùng không gian tên không? | Không — không phải hệ nào cũng có (Chương 30) |
| N8 | Bộ ký tự cho tên? | ⭐ **Chữ Latinh không dấu, số, gạch dưới.** Tiếng Việt có dấu **chỉ** trong chú thích |
| N10 | Tiền tố cho kiểu người dùng? | `FB_` khối chức năng · `ST_` cấu trúc · `E_` kiểu liệt kê. ⚠ Tiền tố kiểu **không** dùng cho thể hiện: thể hiện của `FB_Cylinder2Pos` tên là `Clamp1` — tên cơ cấu trên máy — không phải `FB_Clamp1` |
| C5 | Ký tự chú thích? | ⭐ Chỉ `//` — không dùng `(* *)`, nên không bao giờ có chú thích lồng nhau (C3) |
| C6 | Chú thích bằng ngôn ngữ nào? | Tiếng Việt trong sách này. ⚠ **Dự án có người nước ngoài bảo trì: tiếng Anh** |
| L1 · L16 | Thụt lề thế nào? | ⭐ **4 dấu cách**, không dùng tab |
| L4 | Quy tắc trình bày chung? | `END_IF;` có dấu chấm phẩy · `TRUE`/`FALSE` viết hoa · hằng thời gian dạng `T#500MS` · gọi khối **có tên từng chân** (L14) |
| L11 | Dòng dài tối đa? | Phần mã ≤ 80; xem N.5 |
| L3 · L6 · L9 · CP9 | Giới hạn độ phức tạp? | Sách không đặt con số. ⭐ Gợi ý dùng được ngay: **một nấc thang không vượt quá chiều rộng một màn hình**; một POU đọc hết trong **một lần cuộn**; quá thì tách |
| CP23 | Một POU tối đa bao nhiêu chân? | ⭐ Khoảng **10**, như PLCopen gợi ý. Khối xy-lanh ở Chương 27 có **11** (6 vào, 5 ra) — nhỉnh hơn gợi ý, chấp nhận vì mỗi chân trả lời một câu người bảo trì hỏi thật; ⚠ quá ~12 thì tách khối |
| — | ⭐ Tên chân của khối tự viết? | Khối thuộc một trong hai hợp đồng của PLCopen thì dùng **đúng tên và đúng nghĩa** của hợp đồng đó: `Execute`/`Done`/`Busy`/`Error`/`ErrorID` (kích bằng sườn), `Enable`/`Valid` (theo mức — tắt là xoá ngõ ra). ⚠ **Không mượn** các tên đó cho nghĩa khác: chân cho phép của khối xy-lanh tên là `Permit`, không phải `Enable` (Chương 30 mục 30.5b) |
| CP24 | Biến khai báo mà không dùng? | Xoá. Trình biên dịch nhiều hệ có cảnh báo cho chuyện này — **bật nó lên** |
| L5 | Tiếp điểm sau cuộn dây trong một nấc? | ⭐ **Không** — cuộn dây luôn ở cuối nấc |

> ⭐⭐ **Cách dùng bảng này cho đơn vị của bạn:** chép nó ra, sửa cột cuối theo thực tế của đơn vị, rồi
> **ký duyệt** như một tài liệu dự án (Phụ lục C). ⚡ Một quy ước chỉ có giá trị khi có người **chịu
> trách nhiệm** về nó.

---

## N.7 ⭐ Quy ước mã mẫu của chính cuốn sách này

⭐ Sách có hai loại khối mã, và bạn phải phân biệt được chúng trước khi chép:

| Loại | Nhận ra bằng | Chép vào phần mềm được không |
|---|---|---|
| ⭐ **Ví dụ hoàn chỉnh** | Dòng đầu là `// ✔ VÍ DỤ HOÀN CHỈNH` | ✅ **Được** — tự đủ khai báo; kiểu hay khối định nghĩa ở chương khác được ghi rõ ngay dòng thứ hai |
| **Đoạn trích** | Không có dòng đó — kể cả khi có `VAR … END_VAR` | ⚠ **Không trực tiếp** — tag lấy theo bảng I/O của máy mẫu (**Phụ lục J**); biến nội bộ tự suy ra từ ngữ cảnh; phần lược bớt đánh dấu `…` |

> ⚠ **Bản trước của mục này** định nghĩa *"có `VAR … END_VAR` là hoàn chỉnh"* — sai sự thật: nhiều khối
> có `VAR` vẫn dùng tag không khai báo. Đợt 62 đổi sang **dấu hiệu tường minh**, để người đọc thấy ngay
> và bộ kiểm biết khối nào phải nghiêm.

> ⭐ **Vì sao không khai báo đầy đủ trong mọi khối:** một đoạn ba dòng minh hoạ một ý, nếu kèm mười dòng
> khai báo thì **ý chính bị chìm**. ⚡ Sách chọn giữ đoạn trích gọn, và bảo đảm **mỗi chương dạy viết mã
> (Chương 14–21, 24–30) có ít nhất một ví dụ hoàn chỉnh** để bạn có một điểm xuất phát chép chạy được
> (Chương 22, 23 dạy cách đọc mã và viết đặc tả).

**Một ví dụ hoàn chỉnh phải thoả — và bộ kiểm `tools/kiem_cu_phap_st.py` kiểm từng điều:**

| # | Điều kiện | Vì sao |
|:-:|---|---|
| 1 | Mọi biến dùng tới đều **khai trong chính khối** — kể cả tag I/O, qua `VAR_GLOBAL` và `VAR_EXTERNAL` | Chép vào một dự án trống là biên dịch được; và `VAR_EXTERNAL` biến sự phụ thuộc thành một dòng nhìn thấy được (Chương 11 mục 11.6) |
| 2 | Mọi **kiểu** có thật — chuẩn, định nghĩa ở đâu đó trong sách, hoặc khối chuyển động `MC_*` | Không có tên kiểu nào người đọc phải tự đoán |
| 3 | Không có dấu lược `…` trong mã | Có lược thì là đoạn trích |
| 4 | Không có biến cục bộ khai mà không dùng (CP24) | Rác trong khai báo làm người đọc tìm công dụng không có |
| 5 | Sơ đồ LD, FBD hay SFC đi kèm: mọi tên có dấu gạch dưới trong sơ đồ đều đã khai | Phần khai báo và phần vẽ phải khớp nhau |

Và mọi khối — hoàn chỉnh hay trích — còn chịu các phép kiểm chung: khối cùng tên **giống hệt từng chữ**
ở mọi nơi; kiểu cấu trúc cùng tên **cùng các trường**; `biến.trường` phải là trường có thật; ⭐⭐ **thể
hiện khối không được gọi bên trong nhánh `IF`/`CASE`** (Phụ lục B mục B.9b); đầu vào sườn không được là
hằng (`CLK := TRUE`, `Execute := TRUE`); và `CASE` theo một biến bước thì không được gán số cho biến bước
khác.

> ⭐ **Ví dụ hoàn chỉnh viết bằng ST và SFC còn được CHẠY THỬ**, không chỉ kiểm cú pháp: một bộ chạy thử nhỏ
> (`tools/chay_thu/`) chạy chính văn bản in trong sách, qua **nhiều chu trình liên tiếp**, giữ máy lâu,
> cơ cấu kẹt, Reset khi lỗi còn nguyên. ⚡ Đợt 62 dùng nó tìm ra lỗi *"`Done` của lệnh cũ"* (Chương 26
> Bẫy 7) — lỗi mà cả sáu bộ kiểm tĩnh đều không thấy. Từ đợt 63 nó chạy cả SFC dạng văn bản (Chương
> 21); ⚠ riêng ví dụ LD (Chương 15) mới được kiểm tĩnh.

**Một quy ước tên của riêng mã mẫu:** biến **ruột** của một trạm — bước, giới hạn thời gian bước — mang
tiền tố trạm (`Stn1_Step`). Trong dự án thật, đó là biến cục bộ của chương trình trạm và chỉ cần tên
`Step`; sách thêm `Stn1_` để mỗi đoạn trích **đứng một mình vẫn biết là của trạm nào**. Thứ trạm
**công bố** thì nằm trong một cấu trúc: `Stn1.Ready`, `Stn1.Fault` — kiểu `ST_Station` (Chương 11 mục
11.5, lý do ở Chương 30 mục 30.3).

---

### Nguồn tham khảo phụ lục N

- **PLCopen** — *Coding Guidelines, version 1.0* (2016), 127 trang: toàn bộ 64 quy tắc trong năm
  nhóm N · C · CP · L · E, kèm mức ưu tiên, lý do và ví dụ nên/không nên; phụ lục 1 xếp mọi quy tắc
  theo mức ưu tiên. ⭐ Các con số gợi ý dẫn ở phụ lục này — **80 ký tự** một dòng (L11), khoảng **10**
  chân một POU (CP23), tên tối đa **25** ký tự (N6) — lấy từ đó. Tải miễn phí từ trang của PLCopen.
- Các phép đo trên mã mẫu của sách — số dòng, độ dài tag, tiền tố — do chính công cụ kiểm của dự án
  thực hiện ở đợt rà 58 (xem nhật ký đối chiếu).

> ⚡ Tài liệu PLCopen dẫn nguồn cho từng quy tắc từ các bộ quy tắc của ngành phần mềm nói chung
> (MISRA-C, JSF++) và từ công cụ phân tích tĩnh của một số hãng. ⭐ Nghĩa là nhiều quy tắc ở đây **kiểm
> được bằng công cụ** — hãy tìm chức năng phân tích tĩnh trong phần mềm lập trình bạn dùng.

<!-- SECTION: pl_o_so_tay_viec_nguoi_lap_trinh -->
---

<div id="pl_o_so_tay_viec_nguoi_lap_trinh"></div>

# Phụ lục O — Sổ tay việc của người lập trình: từng việc · đạt khi · con số

> **Một người lập trình PLC đọc bản thảo sách này đã nói: *"việc của tôi chủ yếu là ánh xạ, I/O và
> viết chương trình."*** Phụ lục này gom **đúng phần việc đó** thành mười sáu thẻ, xếp theo thứ tự
> chúng xảy ra trong một dự án.
>
> ⭐ Mỗi thẻ trả lời bốn câu, không hơn: **làm theo thứ tự nào** · ⭐⭐ **thế nào thì coi là xong** — mỗi
> dòng trả lời được bằng *có* hoặc *không* · **con số nào, lấy từ đâu** · **mẹo nghề**. Phần *vì sao*
> nằm ở chương được trỏ tới — thẻ không nhắc lại, để in ra vẫn gọn.

---

## O.0 Cách dùng sổ tay này — và ba loại con số

```text
 Nhận việc → Bảng I/O → Đặt tên → Ánh xạ vào → Ghi ra → Khung chương trình → Cơ cấu → Trình tự
    O.1        O.2        O.3         O.4         O.5            O.6            O.7       O.8

 → Báo động → Analog → Truyền thông → Thử trên bàn → Kiểm I/O → Chạy thử → Sao lưu → Sửa khi máy chạy
     O.9        O.10       O.11           O.12          O.13        O.14       O.15         O.16
```

Mọi con số trong phụ lục mang **một trong ba nhãn**, vì ba loại số này dùng khác nhau:

| Nhãn | Nghĩa | ⭐ Dùng thế nào |
|---|---|---|
| **[Chuẩn]** | Lấy từ tiêu chuẩn, đặc tả giao thức hoặc khuyến nghị của tổ chức ngành | Không tự chỉnh |
| **[Hãng]** | Lấy từ tài liệu của hãng — **đúng cho dòng sản phẩm đã nêu** | ⚠ Tra lại theo đúng CPU, đúng module của bạn |
| **[Nghề]** | Quy tắc thực dụng của nghề — **điểm xuất phát có lập luận**, không phải giá trị chuẩn hoá | ⭐ Dùng để bắt đầu, **đo trên máy của bạn rồi chỉnh**, và ghi lại con số đã chọn kèm lý do |

> ⚠⚠ **Hai giới hạn của cả phụ lục.**
>
> - Không con số nào ở đây thay được **phép đo trên máy thật**. Con số **[Nghề]** chỉ cho bạn một chỗ
>   bắt đầu hợp lý thay vì đoán.
> - ⚠ **Không thẻ nào áp dụng cho chức năng an toàn.** Dừng khẩn cấp, cửa bảo vệ, rèm quang, STO đi
>   qua phần cứng an toàn hoặc chương trình an toàn, được nghiệm thu bằng thử thật và do người có
>   thẩm quyền ký (Chương 47, 48; Phụ lục C mục C.8). Người lập trình logic thường chỉ **đọc trạng
>   thái** của chúng.

Phụ lục này dùng chung với bốn phụ lục khác — mỗi cái một vai:

| Bạn cần | Ở đâu |
|---|---|
| Biểu mẫu để điền | **Phụ lục C** |
| Mẫu mã chép được | **Phụ lục L** |
| Cấu hình dự án phần mềm (phần cứng, mạng, khởi động, mật khẩu) | **Phụ lục M**, danh mục M.10 |
| Quy ước viết mã | **Phụ lục N** |
| ⭐ **Làm việc nào, theo thứ tự nào, đạt khi nào, con số nào** | **Phụ lục này** |

---

## O.1 Nhận việc — hồ sơ tối thiểu trước dòng mã đầu tiên

**Khi nào:** trước khi mở phần mềm lập trình. **Vì sao:** Chương 23 (đặc biệt mục 23.2b), Chương 22
mục 22.4b.

| # | Việc |
|---|---|
| 1 | Đối chiếu hồ sơ nhận được với bảng dưới. Thiếu mục nào thì ghi thành **câu hỏi có tên người trả lời và hạn** — không tự đoán |
| 2 | Đọc đặc tả, rồi **tự kể lại** một chu trình và hai tình huống lỗi cho người viết đặc tả nghe |
| 3 | Liệt kê **giả định** của bạn ở những chỗ đặc tả còn trống, gửi khách xác nhận (Chương 23, ô *Ngoài hiện trường* ở mục 23.5b) |

| Hồ sơ | Để làm gì trong việc lập trình | Biểu mẫu |
|---|---|---|
| ⭐ **Bảng I/O đã ký** | Nguồn của mọi tên tag và mọi dòng ánh xạ | C.1 |
| Đặc tả trình tự + bảng chuyển trạng thái | Nguồn của mọi bước và mọi trạng thái | C.3 · C.4 |
| ⭐ **Trạng thái an toàn của từng ngõ ra** khi mất điện điều khiển, mất khí, đứt dây | Quyết định cách viết tầng ghi ra và cấu hình ngõ ra khi CPU dừng (thẻ O.5) | Chương 48 mục 48.2 |
| Danh sách chức năng an toàn — tín hiệu nào, do thiết bị nào xử lý | Biết rõ cái gì **không** thuộc chương trình của bạn | Chương 47 mục 47.9 |
| Cấu hình phần cứng | Địa chỉ module, khe cắm | C.10 |
| Quy ước đặt tên **của khách** | Nếu có, quy ước của họ thắng (Chương 30 mục 30.2) | — |
| Tiêu chí nghiệm thu | Biết trước mình sẽ bị thử bằng gì | Chương 23 mục 23.6 |

### ✅ Đạt khi

- [ ] Mọi dòng của bảng hồ sơ đã có — hoặc có **tên người chịu trách nhiệm và hạn**.
- [ ] Bạn kể lại được một chu trình và hai tình huống lỗi, và người viết đặc tả **công nhận là đúng**.
- [ ] ⭐ Mỗi ngõ ra đã có trạng thái an toàn cho cả ba tình huống mất năng lượng.
- [ ] ⚠ Bạn chỉ ra được tín hiệu nào thuộc phần an toàn — và chúng **không** được viết bằng logic thường.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Phần việc từ nhận yêu cầu tới bảng I/O đã ký, so với cả dự án | **15–25 %**; dưới 10 % gần như luôn trả lại ở khâu chạy thử | [Nghề] — Chương 23 mục 23.2b |

> 💡 **Hai câu hỏi kiểm thứ tự dự án trong mười giây:** *"đã đặt hàng chưa?"* và *"bảng I/O đã ký
> chưa?"*. Câu đầu *rồi* mà câu sau *chưa* thì dự án đang đi ngược (Chương 23 mục 23.2b).
>
> 💡 **Nhận một chương trình cũ thay vì một dự án mới?** Dựng bản đồ chương trình (Chương 22 mục 22.4)
> rồi viết bản tóm tắt hai–ba trang ngay khi dựng xong — đánh dấu rõ chỗ nào là suy đoán.

---

## O.2 Bảng I/O — kiểm và chốt

**Vì sao:** Chương 23 mục 23.3. **Biểu mẫu:** C.1.

| # | Việc |
|---|---|
| 1 | Mỗi điểm trên bản vẽ điện **một dòng**: tag · mô tả · loại thiết bị · NO/NC · PNP/NPN · trạng thái nghỉ · địa chỉ · số dây · cầu đấu |
| 2 | Điền **cột phân loại** — tín hiệu nào là an toàn, tín hiệu nào là điều khiển (Chương 23 mục 23.3) |
| 3 | Đếm **theo loại** — DI, DO, AI, AO riêng — rồi tính dự phòng cho **từng module**, không cho tổng |
| 4 | Kiểm dòng tổng qua **chân chung** của từng module ngõ ra (Chương 9 mục 9.4) |
| 5 | Ghi rõ **NC** ở mọi tiếp điểm NC — người sau sẽ mặc định là NO (Chương 15) |
| 6 | Ký — sau mốc này, đổi bảng I/O là một thay đổi có kiểm soát |
| 7 | ⭐ Xếp địa chỉ theo **bảy quy tắc** ở Chương 23 mục 23.3: theo trạm, cặp cảm biến liền nhau, dự phòng trong nhóm, bảng an toàn riêng… |
| 8 | Máy có truyền động: lập thêm bảng **trục và động cơ** — phanh, STO, gốc, cáp (Phụ lục C mục C.10.3) |

### ✅ Đạt khi

- [ ] Mỗi tag có **một** nghĩa, không kiêm nhiệm.
- [ ] Mỗi module còn **≥ 20 % kênh dự phòng**.
- [ ] Tín hiệu an toàn đã tách riêng và đánh dấu.
- [ ] ⭐ Số dây khớp sơ đồ điện **và** khớp nhãn trong tủ.
- [ ] Dòng tổng qua mỗi chân chung đã kiểm và nằm trong giới hạn datasheet.
- [ ] ⭐ Mỗi module có dòng tiêu đề; hai cảm biến của mỗi xy-lanh liền nhau, cùng thứ tự, bắt đầu ở kênh
      chẵn; kênh dự phòng nằm **trong** nhóm của từng trạm.
- [ ] Tín hiệu an toàn có **bảng riêng**; hai kênh của một thiết bị là hai dòng liền nhau.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Dự phòng I/O và bộ nhớ | **≥ 20 %** | [Nghề] — Chương 8 mục 8.3 |
| Dòng nguồn 24 V | Dòng ở **bước nhiều tải nhất** × **1,3–1,5** | [Nghề] — Chương 8 mục 8.7, Phụ lục K |

> 💡 **Viết bảng I/O theo đúng thứ tự địa chỉ module**, không theo thứ tự trên máy. Lúc kiểm I/O một–một
> (thẻ O.13), người đứng ở tủ đi lần lượt từng kênh — bảng theo thứ tự địa chỉ thì không phải nhảy
> dòng.

---

## O.3 Đặt tên — tag, khối, thể hiện

**Vì sao:** Chương 30 mục 30.2, 30.2b; Phụ lục N mục N.6, N.7.

| Loại | Mẫu | Ví dụ DP-01 |
|---|---|---|
| Dây vào / ra | `DI_` `DO_` `AI_` `AO_` + chỗ + cái gì | `DI_BoardStn1` · `DO_Clamp1Vlv` |
| ⭐ Tín hiệu đã qua tầng ánh xạ vào | `X_` + **đúng phần đuôi của dây** | `X_BoardStn1` — tra chéo một bước sang `DI_BoardStn1` |
| Cờ nội bộ | `M_` | `M_Stn1_ClampReq` |
| Bộ định thời · bộ đếm | `T_` · `C_` | `T_StepTimeout` |
| Giao diện công bố · ruột của trạm | `Stn1.` · `Stn1_` | `Stn1.Ready` · `Stn1_Step` |
| Kiểu khối | `FB_` | `FB_Cylinder2Pos` |
| ⭐ Thể hiện khối | **tên cơ cấu, không tiền tố kiểu** | `Clamp1`, không phải `FB_Clamp1` |

### ✅ Đạt khi

- [ ] ⭐⭐ **Ba nơi, một tên:** tag trong chương trình = số dây trong tủ (Chương 49 mục 49.6) = nhãn trên
      màn hình (Chương 44).
- [ ] Không tên phủ định — `DI_DoorClosed`, không phải `DI_DoorNotOpen` (Chương 30, quy tắc 5).
- [ ] Cùng một khái niệm, cùng một từ — `Board` ở mọi nơi, không lẫn `PCB`, `Part`.
- [ ] Địa chỉ tuyệt đối **chỉ** xuất hiện ở phần khai báo (Chương 27 mục 27.2b).
- [ ] Quy ước đã **viết ra** (Phụ lục N mục N.6). Khách có quy ước riêng thì dùng của khách.
- [ ] ⭐ Hệ kiểu thiết bị: có **trang quy hoạch địa chỉ theo khối** trước dòng mã đầu tiên — mỗi trạm một
      khối cho mỗi loại thiết bị, khối đầu của vùng bước để riêng (Chương 11 mục 11.8b).

> 💡 **Tiền tố theo vai trò là để tham chiếu chéo trả lời nhanh.** Tìm `DI_` cho bạn mọi chỗ chạm dây;
> nếu kết quả nằm ngoài tầng ánh xạ, bạn vừa tìm ra một chỗ đọc vòng (thẻ O.4) — trong ba giây,
> không phải ba giờ (Chương 22 mục 22.3).

---

## O.4 Tầng ánh xạ vào — `Prg_IoRead`

**Vì sao và ví dụ hoàn chỉnh:** Chương 27 mục 27.3c. **Khối dùng:** `FB_Debounce` (Chương 17).

| # | Việc |
|---|---|
| 1 | Một nhóm dòng cho mỗi ngõ vào chương trình dùng, ⭐ **theo đúng thứ tự bảng I/O** |
| 2 | **Chọn nguồn** thật hay mô phỏng — ⚠⚠ không bao giờ cho tín hiệu an toàn (Chương 50 mục 50.3) |
| 3 | **Lọc** theo bảng con số dưới — mỗi thể hiện lọc gọi đúng một lần mỗi vòng, ngoài `IF` |
| 4 | **Đặt tên `X_`** sao cho đứt dây rơi về phía an toàn: nút NC → `X_StopOK`, không đảo thành "đã nhấn" |
| 5 | ⚠ **Chiều an toàn đi thẳng** — tín hiệu dừng, mất khí: chép thẳng, không lọc, không mô phỏng |
| 6 | Gọi `Prg_IoRead` **đầu tiên** trong chương trình chính (Chương 14 mục 14.7) |

### ✅ Đạt khi

- [ ] ⭐ Tham chiếu chéo: mỗi `DI_` **chỉ được đọc trong `Prg_IoRead`** — trừ tín hiệu an toàn đọc trong
      phần an toàn.
- [ ] Mỗi `X_` có chú thích: loại tiếp điểm, thời gian lọc, có mô phỏng hay không.
- [ ] ⭐ Rút dây từng tín hiệu NC → `X_` về `FALSE` và máy về phía an toàn (thử ở thẻ O.13 và Chương 52
      mục 52.7).
- [ ] Tắt mô phỏng thì mọi `X_` bằng đúng dây thật; tín hiệu an toàn **không có** biến `Sim_`.

### 📏 Con số — thời gian lọc

| Tín hiệu | Lọc khởi điểm | Vì sao | Loại |
|---|---|---|---|
| Nút nhấn, công tắc cơ khí | **20 ms** | Tiếp điểm nảy vài mili-giây khi đóng cắt (Chương 4) | [Nghề] |
| Cảm biến quang, tiệm cận — ở mép sản phẩm | **30–50 ms** | Cảm biến điện tử **không nảy tiếp điểm**; thứ cần lọc là nháy ở mép, bề mặt sản phẩm | [Nghề] — DP-01 dùng 50 ms (Chương 17) |
| Reed của xy-lanh | **Không lọc** ở tầng này | Khối cơ cấu đã giám sát thời gian; một lần nháy chỉ làm `Done` trễ một vòng quét (Chương 27 mục 27.3c) | [Nghề] |
| ⚠ Dừng, mất khí, mọi tín hiệu an toàn | **Không lọc** | Lọc chỉ làm chậm phản ứng phía an toàn | — |

⭐ Ba ràng buộc cho mọi thời gian lọc — kiểm cả ba, lấy giá trị nằm giữa:

| Ràng buộc | Giá trị | Lập luận |
|---|---|---|
| Cận dưới | **≥ 2 lần chu kỳ quét** — nên từ 3 lần | Bộ định thời chỉ thấy tín hiệu ở mỗi lần đọc; dưới hai lần đọc thì "ổn định" không có nghĩa |
| Cận trên theo sản phẩm | **≤ 1/5** của khoảng ngắn hơn trong hai khoảng: *thời gian có vật* và *khe hở giữa hai vật* | Tín hiệu thật ngắn hơn thời gian lọc sẽ bị nuốt; chừa biên cho tốc độ dao động |
| Cận trên theo vị trí — khi cảm biến quyết định chỗ dừng | **≤ dung sai vị trí ÷ tốc độ** | Mỗi mili-giây lọc là thêm một đoạn trượt |

> ⚡ Thời gian lọc **phần cứng** của module (thường vài trăm micro-giây tới vài mili-giây, Chương 9 mục
> 9.2 và 9.3b) cộng **thêm** vào lọc phần mềm. Xung ngắn hơn lọc phần cứng thì không có cách nào bắt bằng
> ngõ vào thường — dùng bộ đếm tốc độ cao (Chương 18 mục 18.5).
>
> 💡 **Nghi lọc chưa đủ?** Đặt một bộ đếm thứ hai trên tín hiệu **chưa lọc** và hiện cả hai: hiệu số là
> số cạnh giả — bạn đo được thay vì đoán (Chương 18 mục 18.4).

---

## O.5 Tầng ghi ra — `Prg_OutputMap`, và ngõ ra khi CPU dừng

**Vì sao và ví dụ hoàn chỉnh:** Chương 27 mục 27.3c; Chương 14 mục 14.7; Chương 48 mục 48.2.

| # | Việc |
|---|---|
| 1 | **Một dòng cho mỗi ngõ ra đã đấu**, theo thứ tự bảng I/O |
| 2 | Vế phải là **đầu ra của khối cơ cấu** (`Clamp1.Valve`) hoặc lệnh của **chủ duy nhất** của tài nguyên chung ở tầng máy (`M_ConvRunCmd`) |
| 3 | ⚠ **Không `IF`, không liên động, không chặn chung** — kể cả "chặn mọi ngõ ra khi mô phỏng": tắt van một cuộn là **ra lệnh** cho xy-lanh về lò xo (Chương 27 Bẫy 7) |
| 4 | Gọi `Prg_OutputMap` **cuối cùng**, khi mọi quyết định của vòng quét đã xong |
| 5 | ⭐ Cấu hình **trạng thái ngõ ra khi CPU sang STOP hoặc lỗi** cho khớp cột *mất điện điều khiển* của bảng an toàn — ⚠ lúc đó `Prg_OutputMap` **không chạy**, chỉ cấu hình phần cứng quyết định (Chương 10 mục 10.5) |

### ✅ Đạt khi

- [ ] ⭐ Tham chiếu chéo: mỗi `DO_` có **đúng một** chỗ ghi, và chỗ đó nằm trong `Prg_OutputMap`.
- [ ] Không dòng nào ở tầng trạm, tầng máy ghi `DO_` (Chương 27 mục 27.8, dòng 1–2).
- [ ] ⚠⚠ Đã thử: máy đứng ở tư thế làm việc, đưa CPU sang STOP — mọi ngõ ra về đúng trạng thái đã cấu
      hình, **không cơ cấu nào chuyển động ngoài bảng ở Chương 48 mục 48.2**. Làm khi không có người
      trong vùng nguy hiểm.

> 💡 **Viết `Prg_OutputMap` theo thứ tự địa chỉ, mỗi dòng một chú thích tên cơ cấu** — in khối đó ra là
> có ngay phiếu kiểm ngõ ra cho thẻ O.13.

---

## O.6 Khung chương trình, tác vụ và thời gian quét

**Vì sao:** Chương 14 mục 14.4, 14.7; Chương 27 mục 27.6; Chương 10; Phụ lục M mục M.4.

| # | Việc |
|---|---|
| 1 | **Một tác vụ chu kỳ** — thêm tác vụ chỉ khi có một con số biện minh (Chương 27 mục 27.6) |
| 2 | Thứ tự gọi: **ánh xạ vào → chế độ và cho phép → cơ cấu → chống va chạm → gom lỗi → tầng máy → các trạm → … → ghi ra** (khung đầy đủ: Chương 57 mục 57.6) |
| 3 | Cờ vòng quét đầu `M_FirstScan` xoá ở **dòng cuối** của chương trình chính (Chương 16 Bẫy 9) |
| 4 | Chạy đủ tải, **đo thời gian chạy lớn nhất** của từng tác vụ và thời gian quét lớn nhất |
| 5 | Đặt **giám sát thời gian quét** (watchdog) có chủ ý, rồi ghi con số vào hồ sơ |
| 6 | Máy có servo qua mạng trường: mọi khối `MC_*` gom vào **một** chương trình trục, gắn vào **tác vụ của mạng trường**; biến qua lại giữa hai tác vụ — mỗi biến **một** tác vụ ghi (Chương 37 mục 37.8; Chương 22 mục 22.6b) |
| 7 | **Việc nền nặng** — duyệt bảng lớn, tìm kiếm, thống kê: đo chi phí **lần tệ nhất** bằng hiệu số thời gian quét, ở trường hợp tệ nhất **ép ra**; vượt ngân sách thì chia lượt qua nhiều vòng quét (Chương 20 mục 20.5c) |

### ✅ Đạt khi

- [ ] Chương trình chính gọi mỗi phần **đúng một lần**, đúng thứ tự ở bước 2.
- [ ] ⭐ Thời gian chạy lớn nhất của mỗi tác vụ định kỳ **≤ 50 %** chu kỳ của nó.
- [ ] Mỗi việc nền nặng: chi phí lần tệ nhất **đã ép ra và đo** không vượt ngân sách của nó; khối chia
      lượt chỉ đổi đầu ra khi xong trọn một lượt (Chương 20 mục 20.5c).
- [ ] Thời gian quét lớn nhất đã ghi vào hồ sơ bàn giao (Phụ lục C mục C.9).
- [ ] ⚠ Không có lệnh nạp lại watchdog giữa vòng quét, trừ đoạn khởi tạo chạy một lần (Chương 10 mục 10.2).
- [ ] Có từ hai tác vụ: bảng *biến ↔ tác vụ ghi* không có dòng nào mang hai tác vụ; chu kỳ các tác vụ
      là **bội số nguyên** của nhau.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Ngân sách thời gian của tác vụ định kỳ | Chạy lớn nhất **≤ 50 %** chu kỳ — còn chỗ cho phần thêm về sau; vượt 100 % là tác vụ chồng lên chính nó | [Nghề] — Chương 27 mục 27.6 |
| Ngân sách một việc nền (thống kê, tìm kiếm, kiểm bảng) | Phần còn lại của 50 % sau phần điều khiển, chia đều cho các việc nền; chưa đo được thì bắt đầu từ **10 %** chu kỳ tác vụ mỗi việc — một phần năm ngân sách 50 %, vẫn còn chỗ khi mọi việc nền rơi vào cùng một vòng quét; đo rồi chỉnh | [Nghề] — Chương 20 mục 20.5c |
| Thời gian quét tối đa (Siemens S7-1200) | Đặt được **1–6000 ms**, mặc định **150 ms** | [Hãng] — sổ tay hệ thống S7-1200 |
| Watchdog từng tác vụ (Rockwell Logix) | **1 ms–2000 s**, mặc định **500 ms**, tính cả thời gian bị tác vụ khác ngắt | [Hãng] — 1756-PM005 |
| Chu kỳ tác vụ định kỳ (Rockwell Logix) | **0,1 ms–2000 s**, mặc định **10 ms** | [Hãng] — 1756-PM005 |
| Tác vụ của DP-01 | **10 ms** | Máy mẫu (Chương 14 mục 14.7) |
| Tác vụ EtherCAT (Inovance, dòng cỡ trung) | Ưu tiên **0**, chỉ **một**, chu kỳ thường **1–4 ms**; khối chuyển động của trục **chỉ** gọi ở đây; không đặt 3, 6, 7, 9 ms | [Hãng] — sổ tay lập trình chuyển động 19012378 bản A00 (Chương 37 mục 37.8) |
| Nhịp tự tạo bằng bộ định thời (nháy đèn) | Nửa chu kỳ **≥ 10 lần** chu kỳ tác vụ — sai số làm tròn dưới 10 %; ⚠ không dùng để đo thời gian | [Nghề] — Chương 22 mục 22.6b |

> ⭐ **Đọc hai con số mặc định trên cạnh nhau:** với vòng quét khoảng 10 ms, watchdog mặc định dài gấp
> **15–50 lần**. Nó chỉ bắt được chương trình **treo hẳn** — còn vòng quét **dài dần** sau mỗi lần thêm
> chức năng thì chỉ con số bạn ghi lúc máy vừa chạy tốt mới cho thấy (Chương 10, mẹo ghi thời gian quét).

---

## O.7 Cơ cấu — khối dùng lại, và giới hạn thời gian hành trình

**Vì sao:** Chương 27 mục 27.3; Phụ lục L mục L.8; Chương 6 mục 6.4 (mẹo ghi thời gian hành trình).

| # | Việc |
|---|---|
| 1 | Một khối cho mỗi **loại** cơ cấu; mỗi cơ cấu một thể hiện mang tên cơ cấu |
| 2 | Gọi mọi thể hiện ở **một** chương trình (`Prg_Mechanisms`), mỗi thể hiện đúng một lần mỗi vòng |
| 3 | Chỉnh tiết lưu cho tốc độ đúng **trước**, rồi mới đo mốc (Chương 6 mục 6.5) |
| 4 | Đặt giới hạn thời gian hành trình theo cách dưới |
| 5 | Thử năm hành vi trong ô *Đạt khi* |

### ⭐ Đặt giới hạn thời gian hành trình (`Limit`) — làm thế này, không đoán

| Giai đoạn | Làm gì |
|---|---|
| Chưa có máy | Dùng **giá trị thiết kế** của đặc tả (ví dụ cột *Hết giờ* ở Phụ lục J mục J.3), ghi chú *"chưa đo"* |
| ⭐ Máy chạy được | Đo **≥ 20 hành trình mỗi chiều** ở điều kiện **chậm nhất còn hợp lệ** — áp khí thấp nhất cho phép, tải nặng nhất. Lấy giá trị lớn nhất: `T_max`. Ghi làm **mốc** (Phụ lục C mục C.9) |
| Đặt `Limit` | **2 × `T_max`**, làm tròn lên 0,1 s — nhưng **không nhỏ hơn `T_max` + 0,5 s** |
| Đặt ngưỡng **nhắc** chậm dần | Khoảng giữa mốc và `Limit` — xấp xỉ **1,5 × mốc**. ⚡ Chỉ **nhắc**, không dừng máy (Chương 53 Bẫy 8) |

> ⭐ **Vì sao hai con số này, không phải con số khác.** `Limit` quá sát `T_max` thì khí hơi yếu một chút
> là báo động giả; quá xa thì mất tác dụng phát hiện, và mỗi lần kẹt thật máy đứng chờ lâu hơn (Chương 6
> Bẫy 7). Gấp đôi cho biên đủ rộng với dao động áp khí bình thường; mức **+0,5 s** giữ biên có nghĩa cho
> xy-lanh rất nhanh. Ngưỡng nhắc đặt ở nửa đường để ⭐ **lời nhắc luôn tới trước lỗi**, còn kịp lên kế
> hoạch thay thế.

### ✅ Đạt khi — thử trên bàn hoặc trên máy, không người trong vùng

- [ ] Ở gốc, `Req` tắt → `Done`; `Req` bật → van bật, `Done` **chỉ** khi cảm biến đích lên.
- [ ] Giữ cảm biến đích không lên quá `Limit` → `Fault`, mã 1, ⭐ van **giữ nguyên**.
- [ ] Hai cảm biến cùng lên → `Fault`, mã 2.
- [ ] ⚠ Mất `Permit` giữa hành trình → van giữ nguyên, **không** có chuyển động mới (Chương 27 Bẫy 7).
- [ ] Reset khi nguyên nhân còn → lỗi chốt lại ngay trong vòng quét đó.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Số hành trình đo để lấy mốc | **≥ 20** mỗi chiều | [Nghề] |
| `Limit` | **2 × `T_max`**, tối thiểu `T_max` + 0,5 s | [Nghề] |
| Ngưỡng nhắc chậm dần | ≈ **1,5 × mốc** | [Nghề] — suy ra từ quy tắc *nhắc ở nửa đường* |

> 💡 **Mất khí làm mọi xy-lanh chậm cùng lúc** — nên một báo động gốc *"mất khí"* phải **ức chế** các
> báo động quá giờ của từng xy-lanh (Chương 44 mục 44.3). Không có ức chế thì người vận hành nhận mười
> báo động cho một nguyên nhân.

> ⚡ **Hai đầu chung một ray** (Chương 37 mục 37.7b): khoảng hở tối thiểu = kích thước hai thân theo
> bản vẽ + biên **[Nghề] ≥ 2 lần sai lệch bám lớn nhất** đo được ở tốc độ cao nhất; thời gian phản ứng
> **[Nghề] 3 chu kỳ** của tác vụ chạy phép kiểm — một để vị trí về PLC, một để logic chạy, một để lệnh
> dừng ra tới drive.

---

## O.8 Trình tự — bước, chuyển tiếp, giới hạn thời gian bước

**Vì sao:** Chương 26 (mục 26.4, 26.5b); Chương 25 mục 25.5c; Phụ lục L mục L.6.

| # | Việc |
|---|---|
| 1 | Viết trình tự **bằng lời** (Phụ lục C mục C.3) trước khi viết mã |
| 2 | Đánh số bước **cách nhau 10** — chừa chỗ chèn (Chương 26 Bẫy 3) |
| 3 | Chuyển tiếp bằng **phản hồi thật**; yêu cầu gửi cơ cấu phát ở **chuyển tiếp**, bước sau mới đọc `Done` (Chương 26 Bẫy 7) |
| 4 | Đặt giới hạn thời gian từng bước theo bảng dưới |
| 5 | Mỗi lỗi nói ba điều: **bước nào · đang chờ gì · nên kiểm gì** (Chương 26 mục 26.4) |

### ⭐ Giới hạn thời gian của bước — theo loại bước

| Loại bước | Giới hạn | Loại |
|---|---|---|
| Chờ một cơ cấu | **`Limit` của cơ cấu + 1–2 s** — để lỗi **cụ thể hơn** (xy-lanh nào) báo trước lỗi của bước | [Nghề] — Chương 26 mục 26.5b dùng 3 s và 5 s |
| Chờ quy trình (tra keo, sấy) | **Thời gian dài nhất mà công thức cho phép × 1,5** — lấy theo giới hạn trên của công thức, ⚠ không theo mã hàng đang chạy, để đổi mã hàng không sinh báo động giả | [Nghề] |
| Chờ hệ khác (máy trước, trạm sau) | ⭐ **Không giới hạn ở bước** — `T#0S` kèm ghi chú *có chủ ý*; giám sát ở **tầng máy** bằng cảnh báo *"máy đứng chờ"* | Chương 26 mục 26.4 |
| Chờ trả lời qua mạng (đầu đọc mã, MES) | Theo thẻ O.11 — 3–5 lần thời gian trả lời đo được | [Nghề] — Chương 39 mục 39.7 |

| Cảnh báo *"máy đứng chờ"* | Giá trị | Loại |
|---|---|---|
| Điểm xuất phát | **5 × chu kỳ đích** — DP-01: 5 × 12 s = **60 s** | [Nghề] |
| Sau một tuần chạy | Khoảng nghỉ **dài nhất đã thấy** khi máy trước dừng bình thường (đổi lô, thay vật tư) **+ 50 %** | [Nghề] |

### ✅ Đạt khi

- [ ] Mọi bước chờ có giới hạn — hoặc `T#0S` kèm ghi chú *có chủ ý* **và** có giám sát ở tầng máy.
- [ ] Không chuyển tiếp nào dùng bộ định thời thay cho phản hồi của cơ cấu (ngoại lệ hợp lệ: thời gian
      của quy trình — Chương 26 mục 26.2b).
- [ ] ⭐ Rút từng cảm biến khi đang chạy → dừng đúng bước, thông báo nêu bước và tín hiệu đang chờ.
- [ ] ⭐ **Chu trình thứ hai** chạy giống hệt chu trình đầu — không bước nào bị nhảy qua.
- [ ] Giữ máy (`Hold`) lâu hơn mọi giới hạn rồi chạy tiếp → **không** báo quá giờ giả.

> 💡 **Mã lỗi lấy luôn số bước** — `S1.20` trên màn hình là tra được ngay dòng nào trong đặc tả
> (Phụ lục J mục J.3), không cần bảng mã riêng.

---

## O.9 Báo động và thông báo lỗi

**Vì sao:** Chương 44 mục 44.3; Chương 25 mục 25.5c; Phụ lục L mục L.11.

| # | Việc |
|---|---|
| 1 | Lập danh sách từ bảng lỗi của đặc tả, rồi áp **phép thử**: có hành động cần làm **và** còn đủ thời gian để làm — thiếu một vế thì hạ xuống mức ghi nhận |
| 2 | Xếp **ba mức**: báo động · cảnh báo · ghi nhận |
| 3 | Gom lỗi **một chỗ**: `M_AnyFault` gán đúng một lần (Chương 25 mục 25.5c) |
| 4 | **Ức chế hệ quả** có điều kiện rõ, tự gỡ, và vẫn ghi vào nhật ký |
| 5 | Ghi **báo động đầu tiên** của một chuỗi |
| 6 | Tín hiệu dao động: **trễ trước khi báo** cho xung nhiễu; **vùng chết** cho giá trị sát ngưỡng |
| 7 | ⭐ **Đánh số**: khối theo loại lỗi + số thứ tự thiết bị; lỗi trình tự: khối theo trạm, số theo bước (Chương 44 mục 44.3) |

### ✅ Đạt khi

- [ ] ⭐ Mỗi báo động có dòng **"làm gì tiếp"** — `Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí,
      kiểm cảm biến reed DI_Clamp1Up`, không phải `Lỗi 1042`.
- [ ] Không quá **ba** mức.
- [ ] Reset khi nguyên nhân còn → lỗi chốt lại; máy **không** quay vòng `Alarm ↔ Resetting`.
- [ ] ⭐ Ngắt khí → **một** báo động gốc, không kéo theo quá giờ của từng xy-lanh.
- [ ] Mọi báo động theo ngưỡng có **ngưỡng báo khác ngưỡng gỡ**.
- [ ] Xác nhận **không xoá được** báo động khi nguyên nhân còn.
- [ ] ⭐ Mỗi xy-lanh có **hai số riêng**: *không về gốc* và *không tới đích* — không gộp thành một số
      *"quá giờ"*.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Lỗi truyền thông — báo khi | **≥ 3 lần lỗi liên tiếp** | [Nghề] — Chương 39 mục 39.7 |
| Nhịp tim giữa hai hệ | Đảo bit mỗi **0,5 s**; báo mất đối tác sau **2 s** không đổi | [Nghề] — Chương 48 mục 48.5 |
| Độ rộng vùng chết | Lớn hơn **biên độ dao động bình thường đã đo** của chính đại lượng đó | [Nghề] — Chương 44 mục 44.3 |
| Ngưỡng nhắc bảo trì theo tuổi thọ | **0,7** (nhắc) và **0,9** (cảnh báo) × tuổi thọ datasheet | [Nghề] — Chương 53 mục 53.5 |

> ⚠ **Ngưỡng nhắc không bao giờ dừng máy** (Chương 53 Bẫy 8). Một lời nhắc làm dừng máy sẽ bị tắt
> trong tuần đầu tiên.

---

## O.10 Analog — từ giá trị thô tới quyết định

**Vì sao:** Chương 31 mục 31.3; Chương 32; Phụ lục L mục L.12 — phép quy đổi tra ở Phụ lục K.

| # | Việc — ⚠ thứ tự không đổi được |
|---|---|
| 1 | ⭐ **Phát hiện ngoài dải trước** — chưa hợp lệ thì chưa quy đổi |
| 2 | Quy đổi: **nhân trước, chia sau**, dùng `DINT` |
| 3 | Lọc — **chỉ** cho hiển thị và ghi |
| 4 | Ngưỡng **có vùng chết**, dùng giá trị **chưa lọc** |
| 5 | Quan hệ **không thẳng** (đặc tính đèn, van, bảng bù): bảng điểm **đo thật** + nội suy tuyến tính từng đoạn; hàm kiểm bảng tăng dần mỗi lần gọi và kẹp hai đầu (Chương 32 mục 32.4b) |

### ✅ Đạt khi

- [ ] ⭐ Giá trị thô ứng với 20 mA đã **tra datasheet module** — `27648` chỉ là một ví dụ thường gặp.
- [ ] Kiểm **quy đổi** bằng nguồn dòng ở tối thiểu **ba điểm 4 · 12 · 20 mA** (0 · 50 · 100 %): giá trị
      hiện lệch không quá tổng sai số khai trong datasheet của module và của nguồn dòng.
- [ ] ⭐ Rút dây cảm biến → báo **lỗi cảm biến**, không báo *"áp thấp"*; logic dùng giá trị thay thế an toàn.
- [ ] Chẩn đoán đứt dây của kênh đã bật trong cấu hình module (Phụ lục M mục M.10).
- [ ] Bảng nội suy: số đo kiểm ở giữa **mọi** đoạn lệch số nội suy ít hơn sai số máy đo; bảng ghi vào hồ
      sơ kèm ngày đo và máy đo (Chương 32 mục 32.4b).

### 📏 Con số

| Dòng đo được | Nghĩa | Loại |
|---|---|---|
| ≤ 3,6 mA | Cảm biến hỏng — hướng thấp (đứt dây, mất nguồn) | [Chuẩn] — khuyến nghị NAMUR, Chương 31 mục 31.3 |
| 3,8–4,0 mA | ⭐ **Đo dưới dải — không phải lỗi** | [Chuẩn] — như trên |
| 20,5–21,0 mA | Đo trên dải — không phải lỗi | [Chuẩn] — như trên |
| ≥ 21,0 mA | Cảm biến hỏng — hướng cao | [Chuẩn] — như trên |
| Điểm kiểm | Ba điểm 0 · 50 · 100 % cho kiểm quy đổi; **năm điểm** 0 · 25 · 50 · 75 · 100 % khi hiệu chuẩn thiết bị đo | [Nghề] — năm điểm theo thực hành đo lường quá trình |
| Bảng nội suy — số điểm đo ban đầu | **5–6**, cách đều; thêm điểm vào đoạn nào đo kiểm lệch quá sai số máy đo | [Nghề] — Chương 32 mục 32.4b |

> ⚠ **Kiểm quy đổi không phải hiệu chuẩn.** Chỉnh hệ số cho PLC hiện khớp đồng hồ chỉ làm hai con số
> **nhất quán**, chưa làm chúng **đúng** — hiệu chuẩn cần một chuẩn chính xác hơn hẳn và có vết truy
> nguyên (Chương 32 mục 32.8).

---

## O.11 Truyền thông — bảng ánh xạ thanh ghi và bắt tay

**Vì sao:** Chương 38 mục 38.9; Chương 39 mục 39.4–39.8; Chương 41 mục 41.3, 41.6; Chương 48 mục 48.5.

| # | Việc |
|---|---|
| 1 | Lập **bảng ánh xạ** — mỗi dòng: thanh ghi theo tài liệu thiết bị (⭐ ghi rõ đánh số từ 0 hay từ 1) · mã hàm · kiểu dữ liệu · ⭐ thứ tự word nếu 32 bit · đơn vị · hệ số · tag PLC |
| 2 | Thử bằng **phần mềm chủ giả lập trên máy tính** nối thẳng thiết bị trước khi đụng tới PLC (Chương 39 mục 39.8) |
| 3 | Xác nhận từng dòng bằng **một giá trị đã biết** — đổi trên mặt thiết bị, xem có đổi theo không |
| 4 | Định nghĩa **mất truyền thông là một trạng thái**: máy làm gì, báo gì, hồi phục thế nào (Chương 38 mục 38.9) |
| 5 | **Nhịp tim** cho mọi đối tác — bit phải **đảo trạng thái**, không giữ mức (Chương 48 mục 48.5) |
| 6 | ⭐ Phần mềm PC đọc ghi PLC (PLC là **máy chủ**): chia vùng thanh ghi **theo người ghi** — vùng A chỉ PLC ghi, vùng B chỉ phần mềm ghi; bảng giao tiếp là tài liệu **có số phiên bản** (Chương 39 mục 39.9b) |
| 7 | Bắt tay mỗi yêu cầu tới phần mềm bằng **số thứ tự** (`FB_PcRequest`, Phụ lục L mục L.16b); phần mềm ghi kết quả **trước**, số thứ tự **sau** |
| 8 | Bốn ô cố định của bảng giao tiếp: **phiên bản · nhịp tim hai chiều · trạng thái máy · số bước** |

### ✅ Đạt khi

- [ ] ⭐ Mỗi dòng bảng ánh xạ đã xác nhận bằng một giá trị đã biết.
- [ ] Mọi giá trị 32 bit đã kiểm **thứ tự word** bằng giá trị đã biết (Chương 39 mục 39.5).
- [ ] ⭐ Rút cáp → phản ứng đúng đặc tả; cắm lại → hồi phục **không cần nạp lại chương trình**.
- [ ] Bắt tay SMEMA: chỉ chuyển sản phẩm khi **cả hai** tín hiệu cùng đúng; tín hiệu ra khỏi máy qua
      rơ-le hoặc cách ly quang (Chương 41 mục 41.3).
- [ ] ⭐ Bảng giao tiếp với phần mềm PC: tham chiếu chéo trên PLC cho thấy mọi ô vùng B **không** có chỗ
      ghi, mọi ô vùng A **đúng một** chỗ ghi.
- [ ] Tắt phần mềm PC lúc PLC đang chờ → báo quá thời gian, sản phẩm thành *"không biết"*; bật lại →
      chạy tiếp, **không** phải nạp lại gì. Phiên bản hai bên lệch → máy không vào tự động.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Thời gian chờ trả lời (timeout) | **3–5 lần** thời gian trả lời đo được khi mọi thứ bình thường | [Nghề] — Chương 39 mục 39.7 |
| Báo lỗi truyền thông | Sau **≥ 3 lần lỗi liên tiếp** | [Nghề] — Chương 39 mục 39.7 |
| Đọc thanh ghi một lần (mã hàm 0x03, 0x04) | Tối đa **125** thanh ghi | [Chuẩn] — đặc tả Modbus |
| Ghi nhiều thanh ghi (0x10) | Tối đa **123** thanh ghi | [Chuẩn] — đặc tả Modbus |
| Đọc bit (0x01, 0x02) | Tối đa **2000** bit | [Chuẩn] — đặc tả Modbus |
| Nhịp tim | Đảo **0,5 s** · giám sát **2 s** | [Nghề] — Chương 48 mục 48.5 |
| Phiên bản bảng giao tiếp PLC–PC | Số dạng năm-tháng-ngày, ví dụ `261007` | [Nghề] — đọc bằng mắt, luôn tăng (Chương 39 mục 39.9b) |
| Số thứ tự yêu cầu tới PC | Quay vòng **1…30000**, không dùng số 0 | [Nghề] — vừa kiểu `INT` (Chương 39 mục 39.9b) |
| Bộ đếm sống của nút giữ trên màn hình | Dừng lệnh khi bộ đếm đứng yên quá **3 lần** chu kỳ cập nhật đo được | [Nghề] — Chương 44, Bẫy 14 |

> 💡 **Gặp mã ngoại lệ 02 trong khi chắc chắn địa chỉ đúng?** Giảm số lượng thanh ghi đọc một lần — mã
> 02 nói về **tổ hợp** địa chỉ bắt đầu và số lượng (Chương 39 mục 39.8).

---

## O.12 Kiểm thử trên bàn

**Vì sao:** Chương 50. **Biểu mẫu:** Phụ lục C mục C.7.

| # | Việc |
|---|---|
| 1 | Dựng lớp mô phỏng **trong tầng ánh xạ vào** (Chương 27 mục 27.3c, Chương 50 mục 50.3) |
| 2 | Cho cơ cấu giả **có độ trễ** — không thì không thử được quá giờ (Chương 50 mục 50.3) |
| 3 | Chạy nhóm ca **A–F** (Chương 50 mục 50.4) |
| 4 | Ghi kết quả từng ca (Chương 50 mục 50.5) |
| 5 | ⭐ **Giữ lớp mô phỏng sống** sau bàn giao — mỗi lần sửa về sau thử được trên bàn |
| 6 | ⭐ Mỗi **khối dùng lại** có **bàn thử đơn vị** riêng, viết bằng ST; cài lỗi để thử chính bàn thử (Chương 50 mục 50.5c) |

### ✅ Đạt khi

- [ ] Mọi ca A–F **đạt**, mỗi ca có: ngày · người thử · ⭐ **phiên bản chương trình** · cách tạo điều
      kiện · kết quả thật.
- [ ] Mỗi ca có **kỳ vọng viết trước** khi chạy — ca không có kỳ vọng thì không thể trượt.
- [ ] ⚠ Nhóm an toàn **không** thử bằng mô phỏng — đã ghi rõ trong danh sách ca.
- [ ] Bàn thử đơn vị của mỗi khối dùng lại: có ca **lần gọi đầu**, **xung ngắn** và **hai chiều**; mỗi ca
      đã từng hỏng đúng khi có lỗi cài sẵn; chạy lại bằng một bit (Chương 50 mục 50.5c).

### 📏 Con số

| Vòng kiểm thử hồi quy | Chạy | Mất | Loại |
|---|---|---|---|
| Tối thiểu | Nhóm A + ca đúng chỗ sửa | Vài phút | [Nghề] — Chương 50 mục 50.5b |
| ⭐ Tiêu chuẩn — **mặc định** | Trên + nhóm B + nhóm F | ~nửa giờ | [Nghề] — như trên |
| Đầy đủ | A–F | Vài giờ | [Nghề] — bắt buộc khi đổi máy trạng thái, liên động, firmware |
| Biên của mốc phán quyết trong bàn thử | **≥ 2 vòng quét** mỗi phía so với mốc thời gian của khối — một vòng cho thứ tự gọi, một vòng cho bước làm tròn của bộ định thời | — | [Nghề] — Chương 50 mục 50.5c |

---

## O.13 Kiểm I/O một–một tại máy

**Vì sao:** Chương 52 mục 52.4. **Biểu mẫu:** Phụ lục C mục C.6.

> ⚠⚠ **NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu.** Từng cơ cấu một; không ai trong vùng
> máy; người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu; tay đặt gần nút dừng khẩn cấp; gỡ mọi cưỡng
> bức ngay sau mỗi phép thử (Chương 52 mục 52.4).

| # | Việc |
|---|---|
| 1 | CPU ở STOP hoặc chạy chương trình rỗng — bạn kiểm **dây**, không kiểm logic |
| 2 | Từng ngõ vào: **tác động thiết bị thật** → đúng bit lên → nhả → bit về |
| 3 | Từng ngõ ra: cưỡng bức theo quy trình (Chương 51 mục 51.7) → đúng cơ cấu chuyển động → gỡ cưỡng bức |
| 4 | Ghi biên bản ngay sau từng kênh |

### ✅ Đạt khi

- [ ] **100 % kênh đã đấu dây** có kết quả — kể cả kênh dự phòng đã đấu.
- [ ] Ngõ vào: ⭐ **đúng bit**, không phải bit bên cạnh; trạng thái nghỉ khớp cột *trạng thái nghỉ* của
      bảng I/O — tiếp điểm NC thì nghỉ bằng 1.
- [ ] Ngõ ra: đúng cơ cấu, ⭐ cảm biến phản hồi của chính cơ cấu đó đổi theo; **không** cơ cấu nào khác
      chuyển động.
- [ ] Nhãn trên màn hình và số dây khớp tag (thẻ O.3).
- [ ] ⭐ Danh sách cưỡng bức **rỗng** khi kết thúc.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Thời gian cho máy cỡ DP-01 | Khoảng **nửa ngày** — nửa ngày rẻ nhất của cả dự án | Máy mẫu (Chương 52 mục 52.4) |

---

## O.14 Chạy thử, đo chu kỳ, ghi mốc

**Vì sao:** Chương 52 mục 52.6–52.9; Chương 55 mục 55.4.

| # | Việc |
|---|---|
| 1 | Chạy khô **từng bước** rồi mới liên tục — kiểm cờ chạy khô, cưỡng bức, ⚠ cờ mô phỏng đã tắt |
| 2 | Có sản phẩm: **một** → hai → liên tục |
| 3 | **Tạo lỗi cố ý** — mười ca của Chương 52 mục 52.7, trên máy thật |
| 4 | Chạy liên tục, **đo chu kỳ trong một giờ** ở điều kiện sản xuất thật |
| 5 | Ghi **mốc** trong lúc chạy liên tục |

### ✅ Đạt khi

- [ ] Đủ mười ca tạo lỗi, mỗi ca có biên bản.
- [ ] ⭐ Sản lượng đếm trong **một giờ liên tục** ≥ cam kết của đặc tả — ⚠ không đo năm phút rồi nhân lên.
- [ ] ⭐ Mốc đã ghi: thời gian quét lớn nhất · điện áp 24 V nhỏ nhất ở bước nặng nhất · nhiệt độ tủ ·
      thời gian hành trình từng xy-lanh · thời gian lớn nhất của từng bước (Phụ lục C mục C.9).
- [ ] Danh mục ở Chương 52 mục 52.9 đạt hết; hạng mục còn mở nằm trong **danh mục tồn**, có người và hạn.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Đo sản lượng | **Một giờ liên tục**, điều kiện sản xuất thật | Chương 52 mục 52.8 |
| Chạy liên tục — tối thiểu | Đủ để tủ **nóng ổn định**: **vài giờ** | Chương 52 mục 52.8 |
| Ví dụ tiêu chí ổn định đo được | *"Chạy liên tục 8 giờ, không dừng ngoài kế hoạch quá 2 lần"* | Ví dụ đặc tả — Chương 23 mục 23.6 |

---

## O.15 Sao lưu và bàn giao mã

**Vì sao:** Chương 54 mục 54.3, 54.5; Phụ lục C mục C.9; Phụ lục M mục M.8.

### ✅ Đạt khi

- [ ] ⭐ Đủ **tám hạng mục** của Chương 54 mục 54.3 — ⚠ kể cả tham số chức năng an toàn của biến tần,
      servo, và ⭐ chương trình cùng điểm dạy của robot.
- [ ] ⭐⭐ **Đã thử khôi phục ít nhất một lần** — tốt nhất nạp vào CPU dự phòng trên bàn; tối thiểu mở
      tệp trên một máy tính khác.
- [ ] Chương trình đang chạy **khớp bản sao lưu** — kiểm bằng chức năng so sánh dự án, không bằng trí
      nhớ.
- [ ] Quy trình khôi phục một trang cất **cùng chỗ** với bản sao lưu.
- [ ] ⚠ Không còn cưỡng bức, logic tạm, cờ mô phỏng, cờ chạy khô (Chương 52 mục 52.9, dòng 1–3).

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Sao lưu định kỳ | **Hàng quý**, kể cả khi không sửa gì — để phát hiện thay đổi không ai ghi | [Nghề] — Chương 54 |
| Thử khôi phục mức thấp nhất (mở tệp) | **Mười phút mỗi quý** — bắt được ba trong sáu nguyên nhân thất bại | [Nghề] — Chương 54 mục 54.5 |

---

## O.16 Sửa chương trình khi máy đang chạy

**Vì sao:** Chương 53 mục 53.2, 53.3; Chương 22 mục 22.7; Chương 50 mục 50.5b.

| # | Việc |
|---|---|
| 1 | Trả lời **năm câu** trước khi sửa: vì sao · ai duyệt · đã sao lưu chưa · thử thế nào · ai cần biết |
| 2 | Xếp **mức rủi ro**: thấp · vừa · cao · rất cao (Chương 53 mục 53.3) |
| 3 | Sao lưu bản đang chạy |
| 4 | Sửa — trực tuyến **chỉ** trong các trường hợp Chương 53 mục 53.2 cho phép |
| 5 | Chạy **vòng hồi quy** do **người thứ hai** chọn (thẻ O.12) |
| 6 | Ghi lại — **dưới hai phút**, ngay tại máy |

### ✅ Đạt khi

- [ ] Năm câu đã có câu trả lời viết ra.
- [ ] ⚠⚠ Thay đổi chạm mạch an toàn, chương trình an toàn hoặc cấu hình thiết bị an toàn: **không sửa
      trực tuyến**, và đã lên lịch **kiểm định lại**.
- [ ] Vòng hồi quy đã chạy và ghi kết quả.
- [ ] Bản sao lưu mới đã lưu và **khớp** máy.

### 📏 Con số

| Thông số | Giá trị | Loại |
|---|---|---|
| Thời gian ghi một thay đổi | **Dưới hai phút** — biểu mẫu ngắn, ghi tại máy | [Nghề] — Chương 53 mục 53.3 |
| Đường khẩn cấp | Sửa trước, **duyệt và ghi trong 24 giờ** | [Nghề] — Chương 53 mục 53.3 |

---

## O.17 ⭐ Bảng con số nhanh — mọi con số của phụ lục này

In riêng trang này nếu chỉ in một trang.

| Thông số | Giá trị | Loại | Thẻ |
|---|---|---|---|
| Dự phòng I/O, bộ nhớ | ≥ 20 % | [Nghề] | O.2 |
| Dòng nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | [Nghề] | O.2 |
| Lọc nút nhấn, công tắc cơ khí | 20 ms | [Nghề] | O.4 |
| Lọc cảm biến ở mép sản phẩm | 30–50 ms | [Nghề] | O.4 |
| Lọc — cận dưới | ≥ 2 lần chu kỳ quét, nên từ 3 lần | [Nghề] | O.4 |
| Lọc — cận trên | ≤ 1/5 thời gian có vật hoặc khe hở, lấy cái ngắn hơn | [Nghề] | O.4 |
| Lọc tín hiệu dừng, mất khí, an toàn | Không lọc | — | O.4 |
| Ngân sách thời gian tác vụ định kỳ | Chạy lớn nhất ≤ 50 % chu kỳ | [Nghề] | O.6 |
| Ngân sách một việc nền | Phần còn của 50 % sau phần điều khiển, chia đều; chưa đo: 10 % chu kỳ mỗi việc | [Nghề] | O.6 |
| Thời gian quét tối đa S7-1200 | 1–6000 ms, mặc định 150 ms | [Hãng] | O.6 |
| Tác vụ EtherCAT (Inovance cỡ trung) | Ưu tiên 0 · chỉ một · thường 1–4 ms · không đặt 3, 6, 7, 9 ms | [Hãng] | O.6 |
| Nhịp tự tạo (nháy đèn) | Nửa chu kỳ ≥ 10 × chu kỳ tác vụ; không dùng để đo thời gian | [Nghề] | O.6 |
| Watchdog tác vụ Rockwell Logix | 1 ms–2000 s, mặc định 500 ms | [Hãng] | O.6 |
| Chu kỳ tác vụ định kỳ Rockwell Logix | 0,1 ms–2000 s, mặc định 10 ms | [Hãng] | O.6 |
| Số hành trình đo để lấy mốc | ≥ 20 mỗi chiều | [Nghề] | O.7 |
| Giới hạn hành trình `Limit` | 2 × `T_max`, tối thiểu `T_max` + 0,5 s | [Nghề] | O.7 |
| Ngưỡng nhắc xy-lanh chậm dần | ≈ 1,5 × mốc | [Nghề] | O.7 |
| Biên khoảng hở hai đầu chung một ray | ≥ 2 × sai lệch bám lớn nhất | [Nghề] | O.7 |
| Thời gian phản ứng khi kiểm khoảng hở | 3 chu kỳ tác vụ | [Nghề] | O.7 |
| Giới hạn bước chờ cơ cấu | `Limit` + 1–2 s | [Nghề] | O.8 |
| Giới hạn bước chờ quy trình | Giới hạn trên của công thức × 1,5 | [Nghề] | O.8 |
| Cảnh báo *máy đứng chờ* | 5 × chu kỳ đích; sau một tuần: khoảng nghỉ dài nhất + 50 % | [Nghề] | O.8 |
| Lỗi truyền thông — báo sau | ≥ 3 lần lỗi liên tiếp | [Nghề] | O.9, O.11 |
| Nhịp tim | Đảo 0,5 s · giám sát 2 s | [Nghề] | O.9, O.11 |
| Ngưỡng nhắc / cảnh báo bảo trì | 0,7 / 0,9 × tuổi thọ datasheet | [Nghề] | O.9 |
| Dòng analog — hỏng hướng thấp | ≤ 3,6 mA | [Chuẩn] | O.10 |
| Dòng analog — đo dưới dải, không phải lỗi | 3,8–4,0 mA | [Chuẩn] | O.10 |
| Dòng analog — đo trên dải, không phải lỗi | 20,5–21,0 mA | [Chuẩn] | O.10 |
| Dòng analog — hỏng hướng cao | ≥ 21,0 mA | [Chuẩn] | O.10 |
| Điểm kiểm quy đổi analog | 4 · 12 · 20 mA | [Nghề] | O.10 |
| Bảng nội suy — số điểm đo ban đầu | 5–6 cách đều; thêm ở đoạn lệch | [Nghề] | O.10 |
| Timeout truyền thông | 3–5 × thời gian trả lời đo được | [Nghề] | O.11 |
| Modbus — đọc thanh ghi một lần | ≤ 125 | [Chuẩn] | O.11 |
| Modbus — ghi nhiều thanh ghi | ≤ 123 | [Chuẩn] | O.11 |
| Modbus — đọc bit | ≤ 2000 | [Chuẩn] | O.11 |
| Phiên bản bảng giao tiếp PLC–PC | Năm-tháng-ngày, ví dụ 261007 | [Nghề] | O.11 |
| Số thứ tự yêu cầu tới PC | Quay vòng 1…30000, bỏ 0 | [Nghề] | O.11 |
| Bộ đếm sống nút giữ trên màn hình | Dừng khi đứng yên > 3 × chu kỳ cập nhật | [Nghề] | O.11 |
| Biên mốc phán quyết — bàn thử đơn vị | ≥ 2 vòng quét mỗi phía | [Nghề] | O.12 |
| Đo sản lượng | Một giờ liên tục | Chương 52 | O.14 |
| Sao lưu định kỳ | Hàng quý | [Nghề] | O.15 |
| Ghi một thay đổi | Dưới hai phút; khẩn cấp: ghi trong 24 giờ | [Nghề] | O.16 |
| Cỡ khối quy hoạch địa chỉ (hệ kiểu thiết bị) | 100 mỗi trạm, mọi trạm cùng cỡ | [Nghề] | O.3 |
| FX5, khi dùng lệnh `IST` | `S0`–`S19` bị chiếm sẵn — trình tự bắt đầu từ `S100` | [Hãng] | O.3 |
| Cỡ khối số báo động | Lớn hơn số thiết bị dự kiến cộng chỗ thêm — ví dụ 50 | [Nghề] | O.9 |

> ⭐⭐ **Mỗi con số [Nghề] trong bảng là một quyết định bạn được phép đổi — nhưng phải ghi lại.**
> Đổi `Limit` từ 2 × xuống 1,5 × vì máy của bạn rất ổn định là hợp lý; đổi mà không ghi thì người sau
> sẽ coi đó là lỗi và "sửa" lại.

---

### Nguồn tham khảo phụ lục O

- Các chương và phụ lục được trỏ tới trong từng thẻ — mỗi con số **[Nghề]** ở đây đã có lập luận ở
  chương gốc, hoặc có lập luận ngay trong thẻ (thẻ O.4, O.7, O.8).
- **Siemens** — *S7-1200 Programmable controller System Manual* (A5E02486680), mục chu kỳ quét: thời
  gian quét tối đa đặt được 1–6000 ms, mặc định 150 ms; thời gian quét tối thiểu cố định là tuỳ chọn,
  mặc định tắt — nền cho thẻ O.6. Kiểm 2026-10-01.
- **Rockwell Automation** — *Logix 5000 Controllers Tasks, Programs, and Routines* (1756-PM005, bản
  9/2025): watchdog từng tác vụ 1–2 000 000 ms, mặc định 500 ms, tính cả thời gian bị tác vụ khác ngắt;
  tác vụ định kỳ 0,1 ms–2000 s, mặc định 10 ms — nền cho thẻ O.6. Kiểm 2026-10-01.
- **Rockwell Automation** — *Logix 5000 Controllers I/O and Tag Data* (1756-PM004, bản 11/2023), mục
  *Buffer I/O*: logic không tham chiếu trực tiếp tag của thiết bị thật mà dùng bản sao; chương trình
  chính gọi lần lượt `map_inputs` · logic của máy · `map_outputs` — nền cho thẻ O.4, O.5 và Chương 27
  mục 27.3c.
- **MODBUS Application Protocol Specification V1.1b3** — giới hạn số lượng của mã hàm 0x01–0x04 và
  0x10 — nền cho thẻ O.11.
- **Kuphaldt** — *Lessons in Industrial Instrumentation*, phần hiệu chuẩn: kiểm năm điểm 0 · 25 · 50 ·
  75 · 100 % của dải — nền cho dòng *điểm kiểm* ở thẻ O.10.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 8, mục
  module vào nhanh: thiết bị vào nhanh — cảm biến tiệm cận, tế bào quang điện — **không có nảy tiếp
  điểm**, nên bộ lọc chỉ gây trễ rất ngắn — nền cho bảng thời gian lọc ở thẻ O.4.

> ⚠ **Giới hạn của phụ lục.** Đây là sổ tay việc của **người lập trình logic thường**. Thiết kế điện,
> đánh giá rủi ro, chức năng an toàn và kiểm định thuộc người có thẩm quyền khác — các thẻ chỉ trỏ
> sang, không thay thế (Chương 47, 48). Tên gọi và cách đặt cụ thể theo từng hệ: Phụ lục A1, A2, M.

<!-- SECTION: pl_p_chuong_trinh_hoan_chinh_dp01 -->
---

<div id="pl_p_chuong_trinh_hoan_chinh_dp01"></div>

# Phụ lục P — Chương trình hoàn chỉnh của DP-01

> **Năm mươi bảy chương dạy từng mảnh. Phụ lục này ráp chúng lại thành một chương trình PLC trọn vẹn
> của DP-01** — hai mươi mốt chương trình trong một tác vụ, từ dòng đọc dây đầu tiên tới dòng ghi ngõ ra
> cuối cùng — rồi cho cả máy chạy trên một mô hình hai trạm, một băng tải, qua ba mươi tám phép thử.
>
> ⭐ Điều đáng đọc nhất không phải là mã, mà là **mục P.2**: ráp những mảnh đã đúng lại với nhau vẫn lộ
> ra **mười** chỗ sai — mỗi chỗ đúng khi đứng một mình, và không bộ kiểm tĩnh nào thấy được.

---

## P.1 Phụ lục này có gì, và dùng thế nào

| Loại | Gồm | Ở đâu |
|---|---|---|
| ⭐ **Mã mới, viết đủ** | Danh sách biến của cả máy · chương trình chính · tầng ánh xạ bản đủ · giám sát an toàn · chống va chạm · cơ cấu · báo động · về gốc · trạm 2 · bắt tay chuyền · công thức · tài nguyên chung · thống kê | Phụ lục này, 14 phần mã |
| ⭐ **Dùng lại nguyên văn** | Tầng máy `Prg_Machine` · trạm 1 `Prg_Stn1Dispense` · chạy khô `Prg_DryRunMap` · giám sát về gốc `Prg_HomeWatch` | Chương 25 mục 25.5 · Chương 26 mục 26.5b · Chương 28 mục 28.3, 28.4 |
| Kiểu, khối, hàm | `E_MachineState` · `ST_Station` · `ST_Recipe` · `FB_Debounce` · `FB_Cylinder2Pos` · `FB_StepWatch` · `KiemTraCongThuc` | Chương 25, 11, Phụ lục J, Chương 17, 27, 28, 29 |
| ⚠ **Khe** — giao diện đã chốt, ruột ở chương riêng | Trục gantry · analog · truyền thông (mã 2D, MES, bộ điều khiển nhiệt) · màn hình | Mục P.13 |

> ⚡ **Vì sao có khe, và vì sao chỉ bốn.** Trục, analog và truyền thông mỗi thứ đã có chương riêng với mã
> riêng (Chương 32, 37, 39, 42). Chép trọn vào đây làm phụ lục dài gấp ba mà **không thêm một ý nào về
> kiến trúc** — câu hỏi của phụ lục này là *các mảnh nối với nhau thế nào*. Nên mỗi khe chỉ giữ **hợp đồng
> giao diện**: nhận gì, trả gì, khi nào thì một cờ được tin. ⚠ Khe để trống thân là để trống thật — chép
> phụ lục vào dự án mà chưa điền khe thì máy sẽ đứng ở bước 30 của trạm 1, không phải chạy sai lặng lẽ.

### Ráp vào một dự án trống — các bước

1. Tạo một tác vụ chu kỳ duy nhất, 10 ms (Chương 27 mục 27.6), gán chương trình `Main` vào đó.
2. Thêm các kiểu và khối ở dòng thứ ba của bảng trên — chép từ chương được dẫn, **không gõ lại**.
3. Thêm danh sách biến toàn cục ở mục P.4. ⚠ **Bỏ** khối `VAR_GLOBAL` đi kèm từng ví dụ ở chương: mỗi
   ví dụ khai riêng để tự chạy được, còn cả máy chỉ có **một** danh sách — hai bản cùng tên là lỗi biên
   dịch, hai bản khác kiểu là lỗi tệ hơn (Bẫy 1 ở mục P.15).
4. Thêm bốn chương trình dùng lại, rồi mười bảy chương trình của phụ lục này.
5. Gán địa chỉ cho dòng `DI_`, `DO_`, `AI_`, `AO_` theo bảng I/O (Phụ lục J mục J.2) — địa chỉ chỉ xuất
   hiện ở phần khai báo (Chương 27 mục 27.2b).
6. Điền bốn khe theo hợp đồng ở mục P.13.

**✅ Đạt khi:** biên dịch không lỗi và không cảnh báo về biến chưa dùng; tham chiếu chéo mọi `DI_` chỉ ra
`Prg_IoRead`, mọi `DO_` chỉ ra `Prg_OutputMap`; chạy mô phỏng (`M_SimMode`) qua các kịch bản ở mục P.14
cho đúng kết quả của bảng ở đó.

### ⚠ Những gì chương trình này CHƯA có

| Thiếu | Vì sao | Cần thêm gì |
|---|---|---|
| ⚠ **Chế độ tay, chạy nhắp** | Máy trạng thái bảy trạng thái của Chương 25 không có trạng thái `Manual` | Trạng thái thứ tám; `M_MotionEnable` gồm cả nó; chọn yêu cầu tay hay tự động ở tầng cơ cấu; rời chế độ tay thì buộc về gốc (Chương 28 mục 28.3) |
| Phục hồi khi mất điện lúc còn board | Bước của trạm không giữ qua mất điện — có chủ ý (Chương 11) | Không cần thêm: bật lại là `Uninitialized` → về gốc → board xả ra là NG. Đúng nguyên tắc ở Chương 28 mục 28.6 |
| Đệm dữ liệu khi mất kết nối hệ trên | Thuộc khe truyền thông | Chương 45 |
| Nhịp tim với hệ khác, cảnh báo *máy đứng chờ* | Không đổi kiến trúc | Chương 48 mục 48.5; Chương 26 mục 26.4 |

---

## P.2 ⭐⭐ Ráp lại lộ ra gì — mười chỗ vênh

Mỗi dòng dưới đây là một chỗ **đã chạy đúng** ở chương của nó — có bài chạy thử riêng, qua đủ sáu bộ
kiểm tĩnh — và chỉ hỏng khi ráp với phần còn lại của máy. ⭐ Tất cả đã sửa ở chương gốc; cột cuối chỉ
chỗ sửa.

| # | Chỗ | Đúng khi đứng một mình vì | Ráp lại thì | Đã sửa |
|:-:|---|---|---|---|
| 1 | Tầng máy đọc `DI_StopPB`, ghi `DO_LampGreen` | Ví dụ chỉ có tầng máy | Đèn có **hai** nơi ghi; bật mô phỏng thì tầng máy vẫn nhìn dây thật | Chương 25 mục 25.5 |
| 2 | Cờ *"board còn ở trạm thì cấm hạ chặn"* `AND NOT` vào van chặn | Ví dụ không có trình tự nhả board | Board vừa tới là chặn **rơi** (van lò xo về), board trôi qua; và lúc cần nhả thì không bao giờ được hạ | Chương 27 mục 27.3b |
| 3 | *"Còn kẹp thì cấm chạy chuyền"* trong tầng chống va chạm | Một trạm thì không ai cần băng lúc đang kẹp | Trạm 2 sấy là băng đứng, board mới không vào được trạm 1: nhịp từ **8,11 s lên 10,25 s** | Chương 27 mục 27.3b |
| 4 | Cờ *"kẹp ở giữa hành trình"* chỉ đọc cảm biến | Cảm biến là phản hồi thật | Cờ tính **trước** tầng cơ cấu nên chậm một vòng: băng chạy thêm một vòng khi bàn nâng đã rời đáy | Chương 27 mục 27.3b (thêm vế yêu cầu) |
| 5 | Trạm 1 huỷ chu trình: kẹp hạ hẳn là hạ chặn | Một trạm thì phía sau luôn trống | Về gốc khi trạm 2 còn board: board trạm 1 theo băng đâm vào — đúng va chạm V3 | Chương 26 mục 26.5b (`M_HomePurgeStn1`) |
| 6 | Chuỗi cho phép mẫu có *"không lỗi"* và *"đã về gốc"* | Mẫu dùng cho máy không có máy trạng thái | Ráp với tầng máy: `M_MotionEnable` tắt suốt lúc `Homing` — **không bao giờ về gốc được** | Phụ lục L mục L.2 (ghi chú); mục P.7 |
| 7 | Tầng máy che sườn ở vòng quét đầu | Ví dụ đọc nút chưa lọc | Nút đã lọc lên muộn 20 ms — Reset kẹt lúc cấp điện làm máy **tự về gốc** | Chương 17 (`FB_Debounce` lấy giá trị thô ở lần gọi đầu) |
| 8 | ⚠ Bản nháp `Prg_Stn1Process` của chính phụ lục này | — | Đọc `Clamp1.Done` của lệnh **hạ cũ**: đầu tra keo hạ trước khi kẹp lên, tầng chống va chạm khoá kẹp | Mục P.11 — đúng Bẫy 7 của Chương 26 |
| 9 | Đoạn ghi ra ở Chương 57: đèn UV `AND DI_ShutterClosed`, đèn đỏ `:= M_AnyFault` | Đoạn trích không chạy | Đèn UV tắt đúng lúc cửa chắn **mở để sấy**; đèn đỏ tắt rồi sáng lại khi `Resetting` | Chương 57 mục 57.6 |
| 10 | Nấc chạy tay nối tiếp liên động vào cuộn van kẹp | Nấc minh hoạ một nguyên tắc | Liên động bật là van tắt, kẹp **rơi** — chính chuyển động liên động sinh ra để cấm | Chương 28 mục 28.3 |

> ⭐⭐ **Bài học chung của mười dòng: một mảnh đúng là mảnh đúng VỚI MỘT GIẢ ĐỊNH về phần còn lại.**
> Dòng 1, 6, 7 là giả định về **phần nối với mảnh đó** — còn ai ghi cùng ngõ ra, máy có máy trạng thái
> không, tín hiệu vào đã qua lọc chưa; dòng 2, 3, 5 là giả định về **số trạm và số board**; dòng 4, 8 là
> giả định về **thứ tự trong vòng quét**; dòng 9, 10 là đoạn trích chưa từng được chạy. ⚠ Không bộ kiểm
> nào đọc từng mảnh mà thấy được giả định của nó sai — chỉ có cách cho cả máy chạy (mục P.14).
>
> ⚡ Dòng 8 là lỗi của chính người viết phụ lục, trong mã mới viết, sau khi đã viết Bẫy 7 của Chương 26
> về đúng loại lỗi đó. Nó ở lại trong bảng vì nó là bằng chứng tốt nhất rằng biết một cái bẫy **không**
> làm mình miễn nhiễm với nó.

---

## P.3 Bản đồ chương trình

Mỗi biến có **đúng một chủ ghi** (Chương 27 mục 27.3c); bảng dưới cho biết chủ đó là ai — tra ngược từ một
biến lạ về chương trình cần mở.

| # | Chương trình | Tầng | Là chủ ghi của | Nguồn | Trạng thái |
|:-:|---|---|---|---|---|
| 1 | `Prg_IoRead` | Ánh xạ vào | mọi `X_` | P.6 · bản đủ của Ch.27 | ⭐ Đủ |
| 2 | `Prg_Safety` | Máy — giám sát | `M_GuardsOK`, `M_SafetyOK`, `M_AllPermissive`, `M_BlockReason`, `M_DryLevel` | P.7 | ⭐ Đủ |
| 3 | `Prg_DryRunMap` | Máy | bốn cờ bỏ qua, `M_AnyBypass`, `M_DryLevelBad` | Ch.28 mục 28.3 | Dùng lại |
| 4 | `Prg_Analog` | Khe | `M_UvIntensityOK`, giá trị thô cho `AO_` | P.13 | ⚠ Khe |
| 5 | `Prg_Comm` | Khe | `M_Stn1_CommNG`, `M_HostOnline` | P.13 | ⚠ Khe |
| 6 | `Prg_AntiCollision` | Cơ cấu | `M_Itf_…`, `M_Alm_ItfBlock` | P.8 | ⭐ Đủ |
| 7 | `Prg_Mechanisms` | Cơ cấu | năm thể hiện `FB_Cylinder2Pos` | P.8 | ⭐ Đủ |
| 8 | `Prg_Gantry` | Khe | `M_Gantry…`, `M_Z_AtSafeHeight`, lệnh van keo | P.13 | ⚠ Khe |
| 9 | `Prg_HomeWatch` | Máy | `M_Alm_HomeTimeout`, `HomeFaultStep` | Ch.28 mục 28.4 | Dùng lại |
| 10 | `Prg_Alarm` | Máy — gom lỗi | `M_Alm_…` chung, ⭐ `M_AnyFault`, `FirstAlarmCode` | P.9 | ⭐ Đủ |
| 11 | `Prg_Machine` | Máy | `MachineState`, năm lệnh `M_…Enable/…Run/…Cycle/…Faults`, `M_Lamp…` | Ch.25 mục 25.5 | Dùng lại |
| 12 | `Prg_Recipe` | Máy | `ActiveRecipe`, `ActiveId`, `M_RecipeOK` | P.12 | ⭐ Đủ |
| 13 | `Prg_Homing` | Máy | `HomingStep`, `M_HomingDone`, `M_HomePurge…`, `M_Home_ConvReq` | P.10 | ⭐ Đủ |
| 14 | `Prg_Stn1Dispense` | Trạm | `Stn1`, `M_Stn1_…Req` | Ch.26 mục 26.5b | Dùng lại |
| 15 | `Prg_Stn1Process` | Trạm | `M_GantryRunReq`, `M_Stn1_ProcessDone`, `M_Stn1_BoardNG` | P.11 | ⭐ Đủ |
| 16 | `Prg_Stn2Cure` | Trạm | `Stn2`, `M_Stn2_…` | P.11 | ⭐ Đủ |
| 17 | `Prg_Handshake` | Máy — bắt tay | `M_SmemaInRdy`, `M_SmemaOutAvail`, `M_Line_OutReady`, `M_In_ConvReq` | P.12 | ⭐ Đủ |
| 18 | `Prg_Resources` | Máy — tài nguyên chung | `M_ConvRunCmd`, `M_UvLampCmd`, `M_FanCmd`, `M_IonizerCmd`, `M_TowerGreen` | P.12 | ⭐ Đủ |
| 19 | `Prg_Stats` | Máy | `OkCount`, `NgCount`, `PowerUpCount`, `LastBeatMs` | P.12 | ⭐ Đủ |
| 20 | `Prg_OutputMap` | Ghi ra | mọi `DO_`, `AO_` | P.6 · bản đủ của Ch.27 | ⭐ Đủ |
| 21 | `Prg_Hmi` | Khe | dữ liệu màn hình | P.13 | ⚠ Khe |

> ⭐ **Cột "là chủ ghi của" chính là cách đọc chương trình người khác** ở Chương 22: thấy một biến lạ,
> tìm *ai ghi nó* trước, *ai đọc nó* sau. Ở đây câu trả lời luôn là **một** dòng của bảng.

---

## P.4 Danh sách biến toàn cục

Mười hai nhóm, xếp theo **ai được ghi**. Hai nhóm đầu là ranh giới với dây; nhóm 4 tới 11 là lệnh và
trạng thái giữa các tầng; nhóm 12 là các khe. Một khối giữ qua mất điện riêng ở cuối — ⭐ chỉ những thứ mô
tả **thế giới thật**: công thức và bộ đếm. Trạng thái máy, bước trạm, mức chạy khô **không** giữ qua mất
điện, có chủ ý (Chương 11, Chương 28 mục 28.3).

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 1/14: danh sách biến toàn cục của CẢ máy
//   Cần thêm: kiểu E_MachineState (Chương 25), ST_Station (Chương 11 mục 11.5), ST_Recipe (Phụ lục J
//   mục J.5); khối FB_Debounce (Chương 17), FB_Cylinder2Pos (Chương 27), FB_StepWatch (Chương 28);
//   hàm KiemTraCongThuc (Chương 29). ⭐ Khi ráp, BỎ khối VAR_GLOBAL của từng ví dụ ở chương — danh
//   sách của cả máy là danh sách này.
VAR_GLOBAL
    // ── 1 · Dây thật — CHỈ Prg_IoRead đọc DI_, CHỈ Prg_OutputMap ghi DO_ và AO_ (Chương 27 mục 27.3c) ──
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_ModeAuto          : BOOL;  // Stop là NC · ModeAuto: TRUE = Auto
    DI_EStopOK, DI_Door1Closed, DI_Door2Closed, DI_CurtainOK : BOOL;  // ⚠ NC, phản hồi của rơ-le an toàn
    DI_AirOK, DI_IonizerOK, DI_VfdReady                      : BOOL;
    DI_BoardInfeed, DI_BoardStn1, DI_BoardStn2, DI_BoardOutfeed : BOOL;  // quang thu-phát, PNP
    DI_Stop1Up, DI_Stop1Dn, DI_Clamp1Up, DI_Clamp1Dn         : BOOL;  // reed xy-lanh
    DI_Stop2Up, DI_Stop2Dn, DI_Clamp2Up, DI_Clamp2Dn         : BOOL;
    DI_ShutterOpen, DI_ShutterClosed                         : BOOL;
    DI_SmemaInAvail, DI_SmemaOutRdy                          : BOOL;  // từ máy trước, máy sau
    AI_AirPress, AI_GluePress, AI_UvChamberTemp, AI_UvIntensity : INT;  // giá trị thô — chỉ khe analog đọc
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    DO_DispVlv, DO_SuckBack, DO_UvLamp, DO_ShutterVlv        : BOOL;
    DO_ExhaustFan, DO_IonizerEn                              : BOOL;
    DO_LampGreen, DO_LampYellow, DO_LampRed, DO_Buzzer       : BOOL;
    DO_SmemaOutAvail, DO_SmemaInRdy                          : BOOL;
    AO_ConvSpeed, AO_GluePressSet, AO_UvPower                : INT;

    // ── 2 · Tín hiệu đã qua tầng ánh xạ — mọi chương trình khác CHỈ đọc tên X_ ──
    X_StartPB, X_ResetPB, X_StopOK, X_ModeAuto               : BOOL;  // X_StopOK: TRUE = lành, không nhấn
    X_EStopOK, X_Door1Closed, X_Door2Closed, X_CurtainOK     : BOOL;  // đi thẳng — không lọc, không mô phỏng
    X_AirOK, X_IonizerOK, X_VfdReady                         : BOOL;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed  : BOOL;  // đã lọc 50 ms
    X_Stop1Up, X_Stop1Dn, X_Clamp1Up, X_Clamp1Dn             : BOOL;
    X_Stop2Up, X_Stop2Dn, X_Clamp2Up, X_Clamp2Dn             : BOOL;
    X_ShutterOpen, X_ShutterClosed                           : BOOL;
    X_SmemaInAvail, X_SmemaOutRdy                            : BOOL;

    // ── 3 · Mô phỏng (Chương 50 mục 50.3) — ⚠ không giữ qua mất điện, không có cho tín hiệu an toàn ──
    M_SimMode                                                : BOOL;
    Sim_BoardInfeed, Sim_BoardStn1, Sim_BoardStn2, Sim_BoardOutfeed : BOOL;
    Sim_Stop1Up, Sim_Stop1Dn, Sim_Clamp1Up, Sim_Clamp1Dn     : BOOL;
    Sim_Stop2Up, Sim_Stop2Dn, Sim_Clamp2Up, Sim_Clamp2Dn     : BOOL;
    Sim_ShutterOpen, Sim_ShutterClosed                       : BOOL;
    Sim_SmemaInAvail, Sim_SmemaOutRdy                        : BOOL;

    // ── 4 · Tầng máy (Chương 25) và chế độ ──
    MachineState                                             : E_MachineState := Uninitialized;
    M_FirstScan                                              : BOOL := TRUE;  // KHÔNG giữ — Main xoá ở dòng cuối
    M_GuardsOK, M_SafetyOK, M_AllPermissive                  : BOOL;
    M_BlockReason                                            : INT;   // vì sao không cho phép — màn hình
    M_AnyFault, M_HomingDone, M_HomingRun, M_AbortCycle      : BOOL;
    M_CycleEnable, M_MotionEnable, M_ClearFaults             : BOOL;
    M_LampGreen, M_LampYellow, M_LampRed, M_Buzzer           : BOOL;  // lệnh đèn suy từ trạng thái
    M_DryLevelReq                                            : INT;   // màn hình chọn mức chạy khô…
    M_DryLevelSet                                            : BOOL;  //   …và nhấn "Đặt" (xung)
    M_DryLevel                                               : INT;   // mức ĐANG dùng — chỉ Prg_Safety ghi
    M_BypLineMan, M_BypHostMan                               : BOOL;  // bỏ qua bật tay (Chương 28)
    M_BypBoard, M_BypWork, M_BypLine, M_BypHost              : BOOL;
    M_AnyBypass, M_DryLevelBad                               : BOOL;

    // ── 5 · Cơ cấu và tầng chống va chạm (Chương 27 mục 27.3, 27.3b) ──
    Stop1, Clamp1, Stop2, Clamp2, Shutter                    : FB_Cylinder2Pos;  // số thiết bị 0…4 (Ch.44)
    M_Itf_Stop1, M_Itf_Stop2, M_Itf_Clamp1, M_Itf_Conv       : BOOL;

    // ── 6 · Hai trạm — giao diện công bố, yêu cầu gửi tầng cơ cấu (Chương 26, 27) ──
    Stn1, Stn2                                               : ST_Station;
    M_Stn1_StopReq, M_Stn1_ClampReq, M_Stn1_ConvReq          : BOOL;
    M_Stn1_ProcessDone, M_Stn1_BoardNG                       : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq, M_Stn2_ShutterReq       : BOOL;
    M_Stn2_ConvReq, M_Stn2_Delivering, M_Stn2_OutNG          : BOOL;

    // ── 7 · Về gốc (Chương 28 mục 28.4) ──
    HomingStep, HomeFaultStep, HomeWipCount                  : INT;
    M_HomePurgeStn1, M_HomePurgeStn2, M_Home_ConvReq         : BOOL;

    // ── 8 · Báo động — mỗi nguồn MỘT cờ, gom một chỗ (Chương 25 mục 25.5c) ──
    M_Alm_EStop, M_Alm_Guard, M_Alm_AirLow, M_Alm_Ionizer    : BOOL;
    M_Alm_Vfd, M_Alm_UvLow, M_Alm_ItfBlock                   : BOOL;
    M_Alm_HomeTimeout, M_Alm_HomeBlocked, M_Alm_InfeedTimeout : BOOL;
    FirstAlarmCode                                           : INT := -1;  // -1 = không có (0 là số của Stop1)

    // ── 9 · Bắt tay chuyền, tài nguyên chung ──
    M_SmemaInRdy, M_SmemaOutAvail, M_Line_OutReady, M_In_ConvReq : BOOL;
    M_ConvRunCmd, M_UvLampCmd, M_FanCmd, M_IonizerCmd, M_TowerGreen : BOOL;

    // ── 10 · Công thức (Chương 29) ──
    M_RecipeReqId, M_RecipeErrCode                           : INT;
    M_RecipeLoadCmd, M_RecipeOK, M_RecipeRejected            : BOOL;

    // ── 11 · Thống kê ──
    M_ShiftStart                                             : BOOL;
    LastBeatMs                                               : DINT;  // nhịp ra board gần nhất (Chương 55)

    // ── 12 · Khe — hợp đồng ở mục P.13 ──
    M_GantryRunReq, M_GantryPathDone, M_GantryWorkNG         : BOOL;
    M_Z_AtSafeHeight, M_GantryHomed, M_GantryFault           : BOOL;
    M_DispVlvCmd, M_SuckBackCmd, M_Stn1_CommNG, M_HostOnline : BOOL;
    M_UvIntensityOK                                          : BOOL;
    M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw             : INT;
END_VAR

VAR_GLOBAL RETAIN
    // ⭐ Chỉ thứ mô tả THẾ GIỚI THẬT mới giữ qua mất điện (Chương 11)
    RecipeTable                                              : ARRAY[1..20] OF ST_Recipe;
    ActiveRecipe                                             : ST_Recipe;
    ActiveId                                                 : INT;
    OkCount, NgCount, PowerUpCount                           : DINT;
END_VAR
```

> ⚡ **`FirstAlarmCode := -1`, không phải 0.** Số báo động 0 là của `Stop1` *không về gốc* theo cách đánh
> số ở Chương 44 mục 44.3 — dùng 0 làm *"không có"* thì báo động đầu tiên của chặn trạm 1 không bao giờ
> hiện được.

---

## P.5 Chương trình chính

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 2/14: chương trình chính, MỘT tác vụ chu kỳ
PROGRAM Main
// Thứ tự gọi là một phần của thiết kế (Chương 27 mục 27.6): vào → cơ cấu → gom lỗi → máy → trạm → ra
Prg_IoRead();          //  1  chọn nguồn, lọc, ánh xạ X_                    Ch.27 mục 27.3c · P.6
Prg_Safety();          //  2  giám sát an toàn, chuỗi cho phép, mức chạy khô  Ch.28, 47 · L.2 · P.7
Prg_DryRunMap();       //  3  cờ bỏ qua của chạy khô                         Ch.28 mục 28.3
Prg_Analog();          //  4  KHE — analog: cường độ UV, áp keo, tốc độ chuyền Ch.31–33 · P.13
Prg_Comm();            //  5  KHE — mã 2D, MES, bộ điều khiển nhiệt          Ch.39, 42, 45 · P.13
Prg_AntiCollision();   //  6  tầng chống va chạm — TRƯỚC tầng cơ cấu          Ch.27 mục 27.3b · P.8
Prg_Mechanisms();      //  7  năm xy-lanh                                     Ch.27 mục 27.3 · P.8
Prg_Gantry();          //  8  KHE — gantry XY, trục Z                         Ch.37 · P.13
Prg_HomeWatch();       //  9  giám sát thời gian bước về gốc                  Ch.28 mục 28.4
Prg_Alarm();           // 10  chốt báo động + GOM LỖI — một chỗ gán           Ch.25 mục 25.5c · P.9
Prg_Machine();         // 11  tầng máy: bảy trạng thái                         Ch.25 mục 25.5
Prg_Recipe();          // 12  nạp công thức — chỉ khi máy không chạy           Ch.29 · P.12
Prg_Homing();          // 13  trình tự về gốc H1–H5                            Ch.28 mục 28.4 · P.10
Prg_Stn1Dispense();    // 14  trình tự trạm 1                                  Ch.26 mục 26.5b
Prg_Stn1Process();     // 15  việc ở bước 30 của trạm 1 — nối vào khe trục     P.11
Prg_Stn2Cure();        // 16  trình tự trạm 2                                  P.11
Prg_Handshake();       // 17  bắt tay máy trước, máy sau                       Ch.41 · P.12
Prg_Resources();       // 18  tài nguyên chung: chuyền, đèn UV, quạt, đèn tháp Ch.27 Bẫy 4 · P.12
Prg_Stats();           // 19  sản lượng OK/NG, nhịp ra board                   Ch.18, 55 · P.12
Prg_OutputMap();       // 20  GOM ngõ ra — đúng một chỗ ghi mỗi DO_            Ch.27 mục 27.3c · P.6
Prg_Hmi();             // 21  KHE — dữ liệu cho màn hình                        Ch.44 · P.13
M_FirstScan := FALSE;  // 22  ⭐ dòng CUỐI — hết vòng quét đầu                Ch.16 Bẫy 9
END_PROGRAM
```

Thứ tự gọi theo đúng luồng dữ liệu của một vòng quét (Chương 27 mục 27.6). Ba chỗ không hiển nhiên:

| Chỗ | Vì sao |
|---|---|
| Chống va chạm (6) **trước** cơ cấu (7) | Cờ của nó là đầu vào `Permit`; gọi sau thì cơ cấu dùng cờ của vòng trước. Bản khung cũ ở Chương 57 đặt ngược — mục P.2 dòng 9 là cùng đợt sửa |
| Giám sát về gốc (9) **trước** gom lỗi (10) | Nó là một nguồn lỗi; mọi nguồn lỗi chạy trước dòng gom duy nhất (Chương 25 mục 25.5c) |
| Việc ở bước 30 (15) **sau** trạm 1 (14) | Nó đọc yêu cầu kẹp mà trạm 1 vừa phát **trong vòng này** — nên phải đọc *Done của lệnh nâng*, không phải *Done* trần (mục P.11) |

> ⚠⚠ **Không có `IF` nào bao quanh các lời gọi** — kể cả khe đang để trống. Chương trình không được gọi
> thì bộ định thời bên trong nó đóng băng và ngõ ra giữ giá trị cũ (Chương 17 Bẫy 3).

---

## P.6 Tầng ánh xạ — bản đủ

Bản ở Chương 27 mục 27.3c in phần của lát cắt 2; bản dưới đủ **mọi** kênh của DP-01. ⭐ Ba nhóm, đúng ba
quy tắc của mục đó: cảm biến sản phẩm và reed xy-lanh có nhánh mô phỏng; nút bấm và cảm biến sản phẩm qua
bộ lọc; tín hiệu an toàn, khí, thiết bị phụ **đi thẳng** — không lọc, không mô phỏng.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 3/14: tầng ánh xạ vào/ra
//   (bản đủ của Prg_IoRead, Prg_OutputMap ở Chương 27 mục 27.3c — mọi kênh của DP-01)
PROGRAM Prg_IoRead
VAR_EXTERNAL
    DI_StartPB, DI_StopPB, DI_ResetPB, DI_ModeAuto                 : BOOL;
    DI_EStopOK, DI_Door1Closed, DI_Door2Closed, DI_CurtainOK       : BOOL;
    DI_AirOK, DI_IonizerOK, DI_VfdReady                            : BOOL;
    DI_BoardInfeed, DI_BoardStn1, DI_BoardStn2, DI_BoardOutfeed    : BOOL;
    DI_Stop1Up, DI_Stop1Dn, DI_Clamp1Up, DI_Clamp1Dn               : BOOL;
    DI_Stop2Up, DI_Stop2Dn, DI_Clamp2Up, DI_Clamp2Dn               : BOOL;
    DI_ShutterOpen, DI_ShutterClosed, DI_SmemaInAvail, DI_SmemaOutRdy : BOOL;
    X_StartPB, X_ResetPB, X_StopOK, X_ModeAuto                     : BOOL;
    X_EStopOK, X_Door1Closed, X_Door2Closed, X_CurtainOK           : BOOL;
    X_AirOK, X_IonizerOK, X_VfdReady                               : BOOL;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed        : BOOL;
    X_Stop1Up, X_Stop1Dn, X_Clamp1Up, X_Clamp1Dn                   : BOOL;
    X_Stop2Up, X_Stop2Dn, X_Clamp2Up, X_Clamp2Dn                   : BOOL;
    X_ShutterOpen, X_ShutterClosed, X_SmemaInAvail, X_SmemaOutRdy  : BOOL;
    M_SimMode                                                      : BOOL;
    Sim_BoardInfeed, Sim_BoardStn1, Sim_BoardStn2, Sim_BoardOutfeed : BOOL;
    Sim_Stop1Up, Sim_Stop1Dn, Sim_Clamp1Up, Sim_Clamp1Dn           : BOOL;
    Sim_Stop2Up, Sim_Stop2Dn, Sim_Clamp2Up, Sim_Clamp2Dn           : BOOL;
    Sim_ShutterOpen, Sim_ShutterClosed, Sim_SmemaInAvail, Sim_SmemaOutRdy : BOOL;
END_VAR
VAR
    FltIn, FltBoard1, FltBoard2, FltOut : FB_Debounce;
    FltStart, FltReset                  : FB_Debounce;
    RawIn, Raw1, Raw2, RawOut           : BOOL;   // sau bước chọn nguồn, trước bộ lọc
END_VAR

// ── 1 · Chọn nguồn. ⚠⚠ Tín hiệu an toàn KHÔNG BAO GIỜ đi qua đây (Chương 50 mục 50.3) ──
IF M_SimMode THEN
    RawIn           := Sim_BoardInfeed;
    Raw1            := Sim_BoardStn1;
    Raw2            := Sim_BoardStn2;
    RawOut          := Sim_BoardOutfeed;
    X_Stop1Up       := Sim_Stop1Up;
    X_Stop1Dn       := Sim_Stop1Dn;
    X_Clamp1Up      := Sim_Clamp1Up;
    X_Clamp1Dn      := Sim_Clamp1Dn;
    X_Stop2Up       := Sim_Stop2Up;
    X_Stop2Dn       := Sim_Stop2Dn;
    X_Clamp2Up      := Sim_Clamp2Up;
    X_Clamp2Dn      := Sim_Clamp2Dn;
    X_ShutterOpen   := Sim_ShutterOpen;
    X_ShutterClosed := Sim_ShutterClosed;
    X_SmemaInAvail  := Sim_SmemaInAvail;
    X_SmemaOutRdy   := Sim_SmemaOutRdy;
ELSE
    RawIn           := DI_BoardInfeed;
    Raw1            := DI_BoardStn1;
    Raw2            := DI_BoardStn2;
    RawOut          := DI_BoardOutfeed;
    X_Stop1Up       := DI_Stop1Up;
    X_Stop1Dn       := DI_Stop1Dn;
    X_Clamp1Up      := DI_Clamp1Up;
    X_Clamp1Dn      := DI_Clamp1Dn;
    X_Stop2Up       := DI_Stop2Up;
    X_Stop2Dn       := DI_Stop2Dn;
    X_Clamp2Up      := DI_Clamp2Up;
    X_Clamp2Dn      := DI_Clamp2Dn;
    X_ShutterOpen   := DI_ShutterOpen;
    X_ShutterClosed := DI_ShutterClosed;
    X_SmemaInAvail  := DI_SmemaInAvail;
    X_SmemaOutRdy   := DI_SmemaOutRdy;
END_IF;

// ── 2 · Lọc — mỗi thể hiện gọi đúng MỘT lần mỗi vòng, ngoài IF (thời gian: Phụ lục O mục O.4) ──
FltIn(Raw := RawIn, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard1(Raw := Raw1, TimeOn := T#50MS, TimeOff := T#50MS);
FltBoard2(Raw := Raw2, TimeOn := T#50MS, TimeOff := T#50MS);
FltOut(Raw := RawOut, TimeOn := T#50MS, TimeOff := T#50MS);
FltStart(Raw := DI_StartPB, TimeOn := T#20MS, TimeOff := T#20MS);
FltReset(Raw := DI_ResetPB, TimeOn := T#20MS, TimeOff := T#20MS);
X_BoardInfeed  := FltIn.Out;
X_BoardStn1    := FltBoard1.Out;
X_BoardStn2    := FltBoard2.Out;
X_BoardOutfeed := FltOut.Out;
X_StartPB      := FltStart.Out;
X_ResetPB      := FltReset.Out;

// ── 3 · Chiều an toàn và trạng thái thiết bị phụ đi THẲNG — trễ chống báo giả đặt ở Prg_Alarm ──
X_StopOK      := DI_StopPB;          // NC: nhấn hoặc đứt dây → FALSE
X_EStopOK     := DI_EStopOK;         // ⚠ chỉ để GIÁM SÁT — rơ-le an toàn mới là thứ cắt nguồn
X_Door1Closed := DI_Door1Closed;
X_Door2Closed := DI_Door2Closed;
X_CurtainOK   := DI_CurtainOK;
X_AirOK       := DI_AirOK;
X_IonizerOK   := DI_IonizerOK;
X_VfdReady    := DI_VfdReady;
X_ModeAuto    := DI_ModeAuto;
END_PROGRAM

PROGRAM Prg_OutputMap
VAR_EXTERNAL
    DO_ConvRun, DO_Stop1Vlv, DO_Clamp1Vlv, DO_Stop2Vlv, DO_Clamp2Vlv : BOOL;
    DO_DispVlv, DO_SuckBack, DO_UvLamp, DO_ShutterVlv                : BOOL;
    DO_ExhaustFan, DO_IonizerEn                                      : BOOL;
    DO_LampGreen, DO_LampYellow, DO_LampRed, DO_Buzzer               : BOOL;
    DO_SmemaOutAvail, DO_SmemaInRdy                                  : BOOL;
    AO_ConvSpeed, AO_GluePressSet, AO_UvPower                        : INT;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                            : FB_Cylinder2Pos;
    M_ConvRunCmd, M_DispVlvCmd, M_SuckBackCmd, M_UvLampCmd           : BOOL;
    M_FanCmd, M_IonizerCmd, M_TowerGreen                             : BOOL;
    M_LampYellow, M_LampRed, M_Buzzer                                : BOOL;
    M_SmemaOutAvail, M_SmemaInRdy                                    : BOOL;
    M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw                     : INT;
END_VAR
// Mỗi ngõ ra ĐÚNG MỘT dòng — không IF, không liên động, không chặn chung (Chương 27 mục 27.3c)
DO_ConvRun       := M_ConvRunCmd;       // chủ duy nhất: tầng máy (Prg_Resources)
DO_Stop1Vlv      := Stop1.Valve;
DO_Clamp1Vlv     := Clamp1.Valve;
DO_Stop2Vlv      := Stop2.Valve;
DO_Clamp2Vlv     := Clamp2.Valve;
DO_ShutterVlv    := Shutter.Valve;
DO_DispVlv       := M_DispVlvCmd;       // khe trục (P.13)
DO_SuckBack      := M_SuckBackCmd;
DO_UvLamp        := M_UvLampCmd;        // ⚠ SF2: mở cửa buồng là MẠCH AN TOÀN cắt nguồn đèn — không phải dòng này
DO_ExhaustFan    := M_FanCmd;
DO_IonizerEn     := M_IonizerCmd;
DO_LampGreen     := M_TowerGreen;       // đèn theo trạng thái + lớp phủ chạy khô (Prg_Resources)
DO_LampYellow    := M_LampYellow;
DO_LampRed       := M_LampRed;
DO_Buzzer        := M_Buzzer;
DO_SmemaOutAvail := M_SmemaOutAvail;
DO_SmemaInRdy    := M_SmemaInRdy;
AO_ConvSpeed     := M_ConvSpeedRaw;     // khe analog (P.13)
AO_GluePressSet  := M_GluePressRaw;
AO_UvPower       := M_UvPowerRaw;
END_PROGRAM
```

> ⭐ **Tín hiệu an toàn vẫn đi qua tầng ánh xạ — nhưng đi thẳng.** Chương 27 mục 27.3c cho phép đọc chúng ở
> phần an toàn; DP-01 không có PLC an toàn (mạch an toàn là rơ-le, Chương 47), nên phần thường của chương
> trình chỉ **giám sát** chúng. Cho chúng qua đây — chép thẳng, không nhánh `Sim_` — giữ được quy tắc
> *"tham chiếu chéo `DI_` chỉ ra một chương trình"* mà không mở một đường mô phỏng nào cho tín hiệu an toàn.
>
> ⚠ `DO_UvLamp := M_UvLampCmd` **không** phải chức năng an toàn của đèn UV. Mở cửa buồng là **mạch an
> toàn** cắt nguồn đèn (SF2, Phụ lục J mục J.6); dòng này chỉ là lệnh vận hành.

---

## P.7 Giám sát an toàn, chuỗi cho phép, mức chạy khô

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 4/14: giám sát an toàn, chuỗi cho phép, mức chạy khô
PROGRAM Prg_Safety
// ⚠⚠ GIÁM SÁT, KHÔNG phải chức năng an toàn. Dừng khẩn, cửa, rèm quang do rơ-le an toàn cắt nguồn cơ
//    cấu — độc lập với CPU này (Chương 47, Phụ lục L mục L.3). PLC chỉ BIẾT, để phản ứng cho gọn.
VAR_EXTERNAL
    X_EStopOK, X_Door1Closed, X_Door2Closed, X_CurtainOK     : BOOL;
    X_AirOK, X_IonizerOK, M_RecipeOK                         : BOOL;
    M_GuardsOK, M_SafetyOK, M_AllPermissive                  : BOOL;
    M_BlockReason, M_DryLevel, M_DryLevelReq                 : INT;
    M_DryLevelSet                                            : BOOL;
    MachineState                                             : E_MachineState;
END_VAR
VAR CONSTANT
    BLK_NONE    : INT := 0;
    BLK_ESTOP   : INT := 1;
    BLK_DOOR1   : INT := 2;
    BLK_DOOR2   : INT := 3;
    BLK_CURTAIN : INT := 4;
    BLK_AIR     : INT := 5;
    BLK_IONIZER : INT := 6;
    BLK_RECIPE  : INT := 7;
END_VAR
VAR
    TrigDrySet : R_TRIG;
END_VAR

M_GuardsOK := X_Door1Closed AND X_Door2Closed AND X_CurtainOK;
M_SafetyOK := X_EStopOK AND M_GuardsOK;

// ── Chuỗi cho phép — ⚠ KHÔNG gồm "không lỗi" và "đã về gốc": máy trạng thái giữ hai thứ đó (L.2) ──
M_AllPermissive := M_SafetyOK AND X_AirOK AND X_IonizerOK AND M_RecipeOK;

// ── Vì sao không cho phép — thứ tự ELSIF là thứ tự nguyên nhân gốc (Phụ lục L mục L.2) ──
IF NOT X_EStopOK THEN
    M_BlockReason := BLK_ESTOP;
ELSIF NOT X_Door1Closed THEN
    M_BlockReason := BLK_DOOR1;
ELSIF NOT X_Door2Closed THEN
    M_BlockReason := BLK_DOOR2;
ELSIF NOT X_CurtainOK THEN
    M_BlockReason := BLK_CURTAIN;
ELSIF NOT X_AirOK THEN
    M_BlockReason := BLK_AIR;
ELSIF NOT X_IonizerOK THEN
    M_BlockReason := BLK_IONIZER;
ELSIF NOT M_RecipeOK THEN
    M_BlockReason := BLK_RECIPE;
ELSE
    M_BlockReason := BLK_NONE;
END_IF;

// ── Mức chạy khô: đổi CHỈ khi máy không chạy, bằng một lệnh có chủ ý; vào Alarm thì về 0 (Ch.28) ──
TrigDrySet(CLK := M_DryLevelSet);
IF MachineState = Alarm THEN
    M_DryLevel := 0;
ELSIF TrigDrySet.Q AND ((MachineState = Idle) OR (MachineState = Uninitialized)) THEN
    M_DryLevel := M_DryLevelReq;
END_IF;
END_PROGRAM
```

| Quyết định | Chọn | Lý do |
|---|---|---|
| Chuỗi cho phép gồm gì | An toàn · khí · khử tĩnh điện · công thức hợp lệ | Mọi chuyển động **kể cả về gốc** (Chương 28) cần đủ bốn thứ: không khí thì xy-lanh không đi, không ion hoá thì board tích điện (Chương 7), không công thức thì không có tốc độ chuyền (Chương 29) |
| ⚠ Chuỗi **không** gồm gì | *Không lỗi*, *đã về gốc* | Máy trạng thái đã giữ hai thứ đó; giữ thêm ở đây thì `Homing` không bao giờ chạy (mục P.2 dòng 6) |
| Đổi mức chạy khô | Lệnh có chủ ý (`M_DryLevelSet`), chỉ khi `Idle` hoặc `Uninitialized`; vào `Alarm` là về 0 | Chương 28 mục 28.3. ⚠ Chép mức **liên tục** khi `Idle` thì sau một lần `Alarm` máy lặng lẽ quay lại chạy khô — mức chọn trên màn hình vẫn nằm đó |

> ⚡ **Không có mạch an toàn thì sao?** Không phải việc của đoạn này. `M_SafetyOK` tắt nghĩa là **mạch an
> toàn đã cắt** — PLC chỉ ghi nhận để không ra lệnh vô nghĩa và để màn hình nói lý do. Thiết kế và nghiệm
> thu mạch an toàn: Chương 47, 48 — do người có thẩm quyền làm.

---

## P.8 Tầng chống va chạm và tầng cơ cấu

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 5/14: tầng chống va chạm và tầng cơ cấu
PROGRAM Prg_AntiCollision
VAR_EXTERNAL
    X_Clamp1Up, X_Clamp1Dn, X_Clamp2Up, X_Clamp2Dn           : BOOL;
    M_Z_AtSafeHeight, M_CycleEnable, M_ClearFaults           : BOOL;
    M_Itf_Stop1, M_Itf_Stop2, M_Itf_Clamp1, M_Itf_Conv       : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq                          : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq                          : BOOL;
    M_Alm_ItfBlock                                           : BOOL;
    Stop1, Clamp1, Stop2, Clamp2                             : FB_Cylinder2Pos;
END_VAR
VAR
    T_Block : TON;
    Blocked : BOOL;     // có lệnh MUỐN đổi vị trí mà cờ chống va chạm đang cấm
END_VAR

// ── 1 · Mỗi dòng là MỘT dòng của bảng va chạm (Chương 28 mục 28.4) — đọc PHẢN HỒI, không đọc yêu cầu ──
M_Itf_Stop1  := NOT X_Clamp1Dn;                          // V1 — kẹp 1 chưa hạ hẳn: cấm đổi chặn 1
M_Itf_Stop2  := NOT X_Clamp2Dn;                          // V1 — trạm 2
M_Itf_Clamp1 := NOT M_Z_AtSafeHeight;                    // đầu tra keo chưa lên cao: cấm đổi kẹp 1 (J.4)
M_Itf_Conv   := (NOT X_Clamp1Up AND NOT X_Clamp1Dn)      // V5 — có kẹp ở GIỮA hành trình,
                OR (NOT X_Clamp2Up AND NOT X_Clamp2Dn)   //      hoặc VỪA được yêu cầu đổi mà van
                OR (M_Stn1_ClampReq <> Clamp1.Valve)     //      chưa đổi: chặn chuyền TRƯỚC khi kẹp
                OR (M_Stn2_ClampReq <> Clamp2.Valve);    //      nhúc nhích — cấm chạy chuyền

// ── 2 · Lệnh bị chặn — chỉ là LỖI khi đang chạy tự động (Chương 27 mục 27.3b) ──
//    Chuyền không tính: chuyền bị V5 chặn lâu nghĩa là kẹp kẹt — khối của kẹp báo lỗi cụ thể hơn
Blocked := (M_Itf_Stop1 AND (M_Stn1_StopReq <> Stop1.Valve))
           OR (M_Itf_Stop2 AND (M_Stn2_StopReq <> Stop2.Valve))
           OR (M_Itf_Clamp1 AND (M_Stn1_ClampReq <> Clamp1.Valve));
T_Block(IN := Blocked AND M_CycleEnable, PT := T#1S);
IF M_ClearFaults AND NOT Blocked THEN
    M_Alm_ItfBlock := FALSE;
END_IF;
IF T_Block.Q THEN
    M_Alm_ItfBlock := TRUE;
END_IF;
END_PROGRAM

PROGRAM Prg_Mechanisms
VAR_EXTERNAL
    X_Stop1Up, X_Stop1Dn, X_Clamp1Up, X_Clamp1Dn             : BOOL;
    X_Stop2Up, X_Stop2Dn, X_Clamp2Up, X_Clamp2Dn             : BOOL;
    X_ShutterOpen, X_ShutterClosed                           : BOOL;
    M_MotionEnable, M_CycleEnable, M_ClearFaults             : BOOL;
    M_Itf_Stop1, M_Itf_Stop2, M_Itf_Clamp1                   : BOOL;
    M_Stn1_StopReq, M_Stn1_ClampReq                          : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq, M_Stn2_ShutterReq       : BOOL;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                    : FB_Cylinder2Pos;
END_VAR
// Mọi khối gọi MỖI vòng, ngoài IF. Permit = cho phép của tầng máy AND NOT cờ chống va chạm (27.3b)
Stop1(Req := M_Stn1_StopReq, Permit := M_MotionEnable AND NOT M_Itf_Stop1,
      Reset := M_ClearFaults, SensWork := X_Stop1Up, SensHome := X_Stop1Dn, Limit := T#3S);
Clamp1(Req := M_Stn1_ClampReq, Permit := M_MotionEnable AND NOT M_Itf_Clamp1,
       Reset := M_ClearFaults, SensWork := X_Clamp1Up, SensHome := X_Clamp1Dn, Limit := T#3S);
Stop2(Req := M_Stn2_StopReq, Permit := M_MotionEnable AND NOT M_Itf_Stop2,
      Reset := M_ClearFaults, SensWork := X_Stop2Up, SensHome := X_Stop2Dn, Limit := T#3S);
Clamp2(Req := M_Stn2_ClampReq, Permit := M_MotionEnable,
       Reset := M_ClearFaults, SensWork := X_Clamp2Up, SensHome := X_Clamp2Dn, Limit := T#3S);
// ⭐ CỐ Ý — ngoại lệ của Bẫy 7, viết ra có chủ ý: cửa chắn UV mất "đang chạy" thì ĐÓNG. Giữ nó mở là
//    tiếp tục chiếu lên board, và đóng nó không va vào gì; nên Permit luôn TRUE, và Req gắn với chạy.
Shutter(Req := M_Stn2_ShutterReq AND M_CycleEnable, Permit := TRUE,
        Reset := M_ClearFaults, SensWork := X_ShutterOpen, SensHome := X_ShutterClosed, Limit := T#2S);
END_PROGRAM
```

| Cơ cấu | `Permit` | Vì sao |
|---|---|---|
| `Stop1`, `Stop2` | Tầng máy cho phép **và không** V1 | Đổi chặn khi kẹp còn nâng là thả board xuống băng không kiểm soát |
| `Clamp1` | Tầng máy cho phép **và** đầu tra keo ở trên cao | Nhả kẹp khi đầu còn thấp làm board dịch dưới đầu keo (Phụ lục J mục J.4) |
| `Clamp2` | Tầng máy cho phép | Trạm 2 không có đầu công tác nào hạ xuống board |
| ⭐ `Shutter` | **Luôn TRUE** — và yêu cầu gắn với *đang chạy* | ⭐ Ngoại lệ **viết ra có chủ ý** của Chương 27 Bẫy 7: với cửa chắn UV, đứng yên ở vị trí mở là **tiếp tục chiếu**; đóng nó không va vào gì |

> ⭐⭐ **Vì sao báo động *"bị chặn"* chỉ tính lúc chạy tự động.** Trong chu trình tự động, mọi yêu cầu đổi
> chặn được phát **sau** khi kẹp đã hạ (Chương 26), nên tầng này không bao giờ phải chặn — nếu nó chặn, trình
> tự có lỗi thiết kế. Lúc về gốc thì khác: trạm hạ kẹp ngay, khe trục mới đang nâng đầu keo, và cờ
> `M_Itf_Clamp1` **giữ** kẹp chờ — đúng việc tầng này sinh ra để làm. Trễ 1 s [Nghề] — lập luận ở Chương 27
> mục 27.3b.

---

## P.9 Báo động và gom lỗi

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 6/14: báo động, gom lỗi, báo động đầu tiên
FUNCTION CylAlarmNo : INT
// Số báo động của một xy-lanh theo SỐ THỨ TỰ thiết bị (Chương 44 mục 44.3); -1 = không lỗi
VAR_INPUT
    Dev       : INT;         // 0 Stop1 · 1 Clamp1 · 2 Stop2 · 3 Clamp2 · 4 Shutter
    Fault     : BOOL;
    FaultCode : INT;         // mã của FB_Cylinder2Pos: 1 quá thời gian · 2 hai cảm biến cùng báo
    Valve     : BOOL;        // chiều của van lúc lỗi: FALSE = đang về gốc
END_VAR
    CylAlarmNo := -1;
    IF Fault AND (FaultCode = 2) THEN
        CylAlarmNo := 100 + Dev;              // hai cảm biến cùng báo
    ELSIF Fault AND Valve THEN
        CylAlarmNo := 50 + Dev;               // không tới vị trí làm việc
    ELSIF Fault THEN
        CylAlarmNo := Dev;                    // không về gốc
    END_IF;
END_FUNCTION

PROGRAM Prg_Alarm
VAR_EXTERNAL
    X_EStopOK, X_AirOK, X_IonizerOK, X_VfdReady              : BOOL;
    M_GuardsOK, M_UvIntensityOK, M_ClearFaults, M_DryLevelBad : BOOL;
    MachineState                                             : E_MachineState;
    M_Alm_EStop, M_Alm_Guard, M_Alm_AirLow, M_Alm_Ionizer    : BOOL;
    M_Alm_Vfd, M_Alm_UvLow, M_Alm_ItfBlock                   : BOOL;
    M_Alm_HomeTimeout, M_Alm_HomeBlocked, M_Alm_InfeedTimeout : BOOL;
    M_GantryFault, M_AnyFault                                : BOOL;
    HomeFaultStep, FirstAlarmCode                            : INT;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                    : FB_Cylinder2Pos;
    Stn1, Stn2                                               : ST_Station;
END_VAR
VAR
    T_AirLow, T_Ionizer, T_Vfd, T_UvLow : TON;
    Moving   : BOOL;      // trạng thái có chuyển động
    Exposing : BOOL;      // cửa chắn đang mở, đã xác nhận
END_VAR

Moving   := (MachineState = Homing) OR (MachineState = Running) OR (MachineState = Hold);
Exposing := Shutter.Valve AND Shutter.Done;

// ── 1 · Trễ chống báo giả — đặt ở BÁO ĐỘNG, không đặt ở tín hiệu (Chương 27 mục 27.3c, Bẫy 9) ──
T_AirLow(IN := NOT X_AirOK, PT := T#300MS);
T_Ionizer(IN := NOT X_IonizerOK AND Moving, PT := T#1S);
T_Vfd(IN := NOT X_VfdReady AND Moving, PT := T#500MS);
T_UvLow(IN := Exposing AND NOT M_UvIntensityOK, PT := T#500MS);

// ── 2 · Mỗi nguồn: XOÁ khi có lệnh VÀ nguyên nhân đã hết — rồi mới PHÁT HIỆN (Chương 25 mục 25.5c) ──
IF M_ClearFaults AND X_EStopOK THEN
    M_Alm_EStop := FALSE;
END_IF;
IF NOT X_EStopOK THEN
    M_Alm_EStop := TRUE;
END_IF;
IF M_ClearFaults AND M_GuardsOK THEN
    M_Alm_Guard := FALSE;
END_IF;
IF NOT M_GuardsOK AND Moving THEN
    M_Alm_Guard := TRUE;                   // cửa mở, rèm cắt lúc máy có chuyển động
END_IF;
IF M_ClearFaults AND X_AirOK THEN
    M_Alm_AirLow := FALSE;
END_IF;
IF T_AirLow.Q THEN
    M_Alm_AirLow := TRUE;
END_IF;
IF M_ClearFaults AND X_IonizerOK THEN
    M_Alm_Ionizer := FALSE;
END_IF;
IF T_Ionizer.Q THEN
    M_Alm_Ionizer := TRUE;
END_IF;
IF M_ClearFaults AND X_VfdReady THEN
    M_Alm_Vfd := FALSE;
END_IF;
IF T_Vfd.Q THEN
    M_Alm_Vfd := TRUE;
END_IF;
IF M_ClearFaults THEN
    M_Alm_UvLow := FALSE;                  // nguyên nhân chỉ thấy lại được khi chiếu lần sau
END_IF;
IF T_UvLow.Q THEN
    M_Alm_UvLow := TRUE;
END_IF;

// ── 3 · GOM — đúng MỘT chỗ gán M_AnyFault ──
M_AnyFault := M_Alm_EStop OR M_Alm_Guard OR M_Alm_AirLow OR M_Alm_Ionizer OR M_Alm_Vfd
              OR M_Alm_UvLow OR M_Alm_ItfBlock OR M_Alm_HomeTimeout OR M_Alm_HomeBlocked
              OR M_Alm_InfeedTimeout OR M_DryLevelBad OR M_GantryFault
              OR Stop1.Fault OR Clamp1.Fault OR Stop2.Fault OR Clamp2.Fault OR Shutter.Fault
              OR Stn1.Fault OR Stn2.Fault;

// ── 4 · Báo động ĐẦU TIÊN của một chuỗi — gần như luôn là nguyên nhân gốc (Phụ lục L mục L.11) ──
//    Hai nguồn chốt trong CÙNG một vòng quét thì lấy theo thứ tự dưới: nguyên nhân gốc đứng trước
IF NOT M_AnyFault THEN
    FirstAlarmCode := -1;
ELSIF FirstAlarmCode < 0 THEN
    IF M_Alm_EStop THEN
        FirstAlarmCode := 550;
    ELSIF M_Alm_Guard THEN
        FirstAlarmCode := 551;
    ELSIF M_Alm_AirLow THEN
        FirstAlarmCode := 552;
    ELSIF M_Alm_Ionizer THEN
        FirstAlarmCode := 553;
    ELSIF M_Alm_Vfd THEN
        FirstAlarmCode := 554;
    ELSIF M_Alm_UvLow THEN
        FirstAlarmCode := 555;
    ELSIF M_Alm_ItfBlock THEN
        FirstAlarmCode := 556;
    ELSIF M_Alm_HomeBlocked THEN
        FirstAlarmCode := 557;
    ELSIF M_DryLevelBad THEN
        FirstAlarmCode := 558;
    ELSIF M_Alm_HomeTimeout THEN
        FirstAlarmCode := 500 + HomeFaultStep;      // HOME-0x
    ELSIF M_Alm_InfeedTimeout THEN
        FirstAlarmCode := 410;                      // board kẹt ở vùng chuyển giao vào (Chương 41)
    ELSIF M_GantryFault THEN
        FirstAlarmCode := 800;
    ELSIF Stop1.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 0, Fault := TRUE, FaultCode := Stop1.FaultCode, Valve := Stop1.Valve);
    ELSIF Clamp1.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 1, Fault := TRUE, FaultCode := Clamp1.FaultCode, Valve := Clamp1.Valve);
    ELSIF Stop2.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 2, Fault := TRUE, FaultCode := Stop2.FaultCode, Valve := Stop2.Valve);
    ELSIF Clamp2.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 3, Fault := TRUE, FaultCode := Clamp2.FaultCode, Valve := Clamp2.Valve);
    ELSIF Shutter.Fault THEN
        FirstAlarmCode := CylAlarmNo(Dev := 4, Fault := TRUE, FaultCode := Shutter.FaultCode, Valve := Shutter.Valve);
    ELSIF Stn1.Fault THEN
        FirstAlarmCode := 600 + Stn1.FaultStep;     // lỗi trình tự trạm 1, số theo bước (Chương 44)
    ELSE
        FirstAlarmCode := 700 + Stn2.FaultStep;     // còn lại: trạm 2
    END_IF;
END_IF;
END_PROGRAM
```

### Con số trong khối — và lập luận

| Trễ trước khi báo | Giá trị | Loại | Lập luận |
|---|---|---|---|
| Mất khí | **300 ms** | [Nghề] | Dài hơn những lần tụt áp vài chục mili-giây khi nhiều van cùng đổi; ngắn hơn một hành trình xy-lanh, để máy vào `Alarm` trước khi cơ cấu kịp đi thêm trên khí yếu. ⚠ Chuyển động đã dừng **ngay** từ vòng quét khí tụt — `X_AirOK` nằm trong chuỗi cho phép, không qua trễ |
| Khử tĩnh điện không đạt, lúc máy có chuyển động | **1 s** | [Nghề] | Tiếp điểm báo của bộ ion hoá có thể chập chờn khi nó tự kiểm cân bằng; ngắn so với thời gian một board đi qua vùng ion |
| Biến tần chuyền không sẵn sàng | **500 ms** | [Nghề] | Dài hơn thời gian biến tần tự khởi động lại sau sụt áp ngắn; ngắn hơn thời gian chuyển một board (0,5 s ở mô hình) |
| Cường độ UV thấp lúc đang chiếu | **500 ms** | [Nghề] | Lâu hơn nhiễu của tín hiệu analog đã lọc; ⭐ board vẫn bị đánh dấu NG **ngay** từ mẫu đầu tiên ra khỏi dải (mục P.11) |
| Lệnh bị tầng chống va chạm chặn | **1 s** | [Nghề] | Chương 27 mục 27.3b |

> ⚠ Bốn con số [Nghề] ở trên là **điểm xuất phát có lập luận**, không phải số chuẩn: đo trên máy thật —
> độ dao động áp khí, thời gian tự khởi động của biến tần — rồi chỉnh, và ghi lại (Phụ lục O mục O.0).

### Số báo động của DP-01

Theo cách ở Chương 44 mục 44.3 — khối theo loại lỗi, vị trí trong khối theo số thứ tự thiết bị; lỗi trình
tự theo trạm và bước:

| Khối | Nghĩa | DP-01 |
|---|---|---|
| `0–49` · `50–99` · `100–149` | Xy-lanh không về gốc · không tới vị trí làm việc · hai cảm biến cùng báo | Thiết bị `0` Stop1 · `1` Clamp1 · `2` Stop2 · `3` Clamp2 · `4` Shutter — hàm `CylAlarmNo` |
| `410` | Board kẹt ở vùng chuyển giao vào | Chương 41 |
| `500–549` | Về gốc quá thời gian — `500` + bước H | `503` = kẹt ở H3, xả board |
| `550–599` | Nguồn chung | `550` dừng khẩn · `551` cửa, rèm · `552` mất khí · `553` khử tĩnh điện · `554` biến tần · `555` cường độ UV · `556` chống va chạm · `557` về gốc bị chặn · `558` mức chạy khô sai |
| `600–699` · `700–799` | Lỗi trình tự trạm 1 · trạm 2 — số trong khối theo bước | `640` · `790` |
| `800–849` | Khe trục | `800` |

> ⭐ **Thứ tự `ELSIF` của *báo động đầu tiên* là thứ tự nguyên nhân gốc.** Mất khí làm mọi xy-lanh chậm
> lại; ba giây sau khối kẹp báo quá giờ — nhưng lúc đó `FirstAlarmCode` đã là `552` và giữ nguyên. Bài
> chạy thử ở mục P.14 kiểm đúng điều này (Phụ lục O mục O.9: *ngắt khí → một báo động gốc*).

---

## P.10 Về gốc

Đây là bước H1–H5 của Chương 28 mục 28.4 viết thành mã, cho đủ hai trạm. Hai phần **không** nằm ở đây, có
chủ ý: hạ kẹp, đóng cửa chắn là việc của từng trạm trong đoạn huỷ chu trình (mỗi yêu cầu chỉ một chủ
ghi); đặt giới hạn thời gian cho từng bước là `Prg_HomeWatch` của Chương 28, dùng nguyên văn — nên số bước
ở đây **phải** đúng 1…5 như bảng giới hạn của nó.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 7/14: trình tự về gốc H1–H5 (Chương 28 mục 28.4)
PROGRAM Prg_Homing
VAR_EXTERNAL
    M_HomingRun, M_HomingDone, M_ClearFaults, M_Alm_HomeBlocked : BOOL;
    M_HomePurgeStn1, M_HomePurgeStn2, M_Home_ConvReq          : BOOL;
    HomingStep, HomeWipCount                                  : INT;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed   : BOOL;
    M_Z_AtSafeHeight, M_GantryHomed                           : BOOL;
    Stop1, Clamp1, Stop2, Clamp2, Shutter                     : FB_Cylinder2Pos;
END_VAR
VAR
    Purge      : INT;    // trong H3: 0 = xả trạm 2 và cửa ra · 1 = xả trạm 1
    RestLifts  : BOOL;   // hai kẹp đã hạ, cửa chắn đã đóng
    RestAll    : BOOL;   // mọi xy-lanh ở tư thế nghỉ
END_VAR

// ── Tư thế nghỉ = Done của lệnh VỀ GỐC, không phải Done còn sót của lệnh cũ (Chương 26 Bẫy 7) ──
RestLifts := Clamp1.Done AND NOT Clamp1.Valve AND Clamp2.Done AND NOT Clamp2.Valve
             AND Shutter.Done AND NOT Shutter.Valve;
RestAll   := RestLifts AND Stop1.Done AND NOT Stop1.Valve AND Stop2.Done AND NOT Stop2.Valve;

IF M_ClearFaults THEN
    M_Alm_HomeBlocked := FALSE;           // xoá TRƯỚC; H2 phát hiện lại nếu tư thế vẫn vậy
END_IF;

IF NOT M_HomingRun THEN
    HomingStep      := 0;
    Purge           := 0;
    M_HomingDone    := FALSE;
    M_HomePurgeStn1 := FALSE;
    M_HomePurgeStn2 := FALSE;
    M_Home_ConvReq  := FALSE;
ELSE
    CASE HomingStep OF
      0:  HomingStep := 1;                // H0: chuyền đã dừng — không ai còn yêu cầu (Ch.26 huỷ chu trình)
      1:  // H1 — hai trạm tự hạ kẹp, đóng cửa chắn trong đoạn huỷ chu trình; khe trục đưa Z lên
          IF RestLifts AND M_Z_AtSafeHeight THEN
              HomeWipCount := BOOL_TO_INT(X_BoardInfeed) + BOOL_TO_INT(X_BoardStn1)
                              + BOOL_TO_INT(X_BoardStn2) + BOOL_TO_INT(X_BoardOutfeed);
              HomingStep := 2;
          END_IF;
      2:  // H2 — board dở dang: số lượng lên màn hình; mọi board xả ra tính NG (Prg_Stats, Chương 28 mục 28.6)
          IF X_BoardInfeed AND X_BoardStn1 THEN
              M_Alm_HomeBlocked := TRUE;  // chuyền chạy là board cửa vào dồn vào board trạm 1 — lấy tay
          ELSE
              M_HomePurgeStn2 := TRUE;    // → H3: xả từ CUỐI về ĐẦU — trạm 2 trước
              M_Home_ConvReq  := TRUE;
              HomingStep      := 3;
          END_IF;
      3:  // H3 — chặn 1 còn nâng giữ board trạm 1; cổng ra ở Prg_Resources giữ board khi máy sau chưa nhận
          IF (Purge = 0) AND Stop2.Done AND NOT Stop2.Valve
             AND NOT X_BoardStn2 AND NOT X_BoardOutfeed THEN
              M_HomePurgeStn1 := TRUE;    // trạm 2 và cửa ra đã trống → tới lượt trạm 1
              Purge           := 1;
          ELSIF (Purge = 1) AND Stop1.Done AND NOT Stop1.Valve AND NOT X_BoardInfeed
                AND NOT X_BoardStn1 AND NOT X_BoardStn2 AND NOT X_BoardOutfeed THEN
              M_Home_ConvReq := FALSE;    // máy đã trống → dừng chuyền
              HomingStep     := 4;
          END_IF;
      4:  // H4 — mọi xy-lanh ở tư thế nghỉ, trục đã về gốc
          IF RestAll AND M_GantryHomed THEN
              M_HomingDone := TRUE;       // → H5
              HomingStep   := 5;
          END_IF;
      5:  ;                               // H5 — chờ tầng máy sang Idle
    ELSE
        HomingStep := 0;
    END_CASE;
END_IF;
END_PROGRAM
```

| Bước | Chờ gì | Ra lệnh gì | Ai làm việc thật |
|---|---|---|---|
| H1 | Hai kẹp hạ, cửa chắn đóng (*Done của lệnh về gốc*), đầu keo ở trên cao | — | Hai trạm (huỷ chu trình) · khe trục |
| H2 | — | Đếm board dở dang; ⚠ **chặn về gốc** nếu có board ở cửa vào **và** ở trạm 1 | Phụ lục này |
| H3, phần 0 | Chặn 2 hạ, trạm 2 và cửa ra đã trống | Chuyền chạy; cho trạm 2 hạ chặn | Trạm 2 · cổng ra ở `Prg_Resources` |
| H3, phần 1 | Chặn 1 hạ, cả máy đã trống | Cho trạm 1 hạ chặn; xong thì dừng chuyền | Trạm 1 (Chương 26) |
| H4 | Mọi xy-lanh ở tư thế nghỉ, trục đã về gốc | Báo `M_HomingDone` | — |

> ⚠⚠ **Vì sao H2 chặn khi có board ở cửa vào và ở trạm 1 cùng lúc.** Xả trạm 2 trước (H3) cần **chặn 1 còn
> nâng** giữ board trạm 1 — nhưng chuyền là **một** băng: board ở cửa vào không có chặn nào giữ, nó sẽ theo
> băng dồn vào board trạm 1. Lúc chạy tự động tình huống đó không xảy ra được (bắt tay ở mục P.12 chỉ nhận
> board khi trạm 1 trống); nó chỉ xảy ra khi có người đặt board bằng tay lúc máy dừng (Chương 28 mục 28.2).
> Khi đó máy báo `557` và đòi lấy tay một board — đúng cách thứ ba ở Chương 28 mục 28.6.

---

## P.11 Hai trạm

Trạm 1 là `Prg_Stn1Dispense` của Chương 26, **không sửa một chữ**. Nó chờ một cờ `M_Stn1_ProcessDone` ở
bước 30 — *"nội dung xử lý ở lát cắt sau"*. Chương trình dưới là chỗ nối cờ đó với khe trục:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 8/14: việc ở bước 30 của trạm 1, nối trình tự với khe trục
PROGRAM Prg_Stn1Process
VAR_EXTERNAL
    M_Stn1_ClampReq, M_BypWork                               : BOOL;
    M_GantryRunReq, M_GantryPathDone, M_GantryWorkNG         : BOOL;
    M_Stn1_CommNG, M_Stn1_ProcessDone, M_Stn1_BoardNG        : BOOL;
    Clamp1                                                   : FB_Cylinder2Pos;
END_VAR
VAR
    Clamped     : BOOL;      // board đã được kẹp lên — suy từ trạng thái, không nhớ riêng
    TrigClamped : R_TRIG;
END_VAR
// ⚠ Done của lệnh NÂNG (Valve = TRUE) — ở vòng trạm vừa phát yêu cầu, Done còn là của lệnh HẠ cũ
Clamped := M_Stn1_ClampReq AND Clamp1.Valve AND Clamp1.Done;
TrigClamped(CLK := Clamped);
// Yêu cầu chạy đường tra là MỨC suy từ trạng thái: trạm hạ kẹp thì yêu cầu tự tắt
M_GantryRunReq := Clamped AND NOT M_BypWork;
// "Xong" chỉ đúng cho board ĐANG kẹp — xong của board trước không sang được board sau (Chương 26 Bẫy 7)
M_Stn1_ProcessDone := Clamped AND (M_BypWork OR M_GantryPathDone);
// Dấu NG theo board: xoá khi kẹp board mới, đặt khi việc trên board không đạt
IF TrigClamped.Q THEN
    M_Stn1_BoardNG := FALSE;
END_IF;
IF Clamped AND (M_GantryWorkNG OR M_Stn1_CommNG) THEN
    M_Stn1_BoardNG := TRUE;
END_IF;
END_PROGRAM
```

> ⚠⚠ **Dòng `Clamped` là dòng 8 của mục P.2.** Bản nháp viết `M_Stn1_ClampReq AND Clamp1.Done`. Chương
> trình này chạy **sau** trạm 1 trong vòng quét; ở vòng trạm 1 vừa phát yêu cầu nâng kẹp, tầng cơ cấu chưa
> nhận yêu cầu đó — kẹp đang ở gốc, đúng lệnh *hạ* cũ, nên `Done` = TRUE. Một vòng quét `Clamped` sai là
> đủ: khe trục nhận yêu cầu chạy, hạ đầu tra keo xuống board **chưa kẹp**, và cờ chống va chạm
> `M_Itf_Clamp1` khoá luôn kẹp. Thêm `Clamp1.Valve` là đòi *Done của lệnh nâng* (Chương 26 Bẫy 7).

Trạm 2 viết mới, cùng khung với trạm 1 — huỷ chu trình một chỗ, xoá lỗi ngoài cửa vào, giám sát thời gian
bước gọi mỗi vòng, một cửa vào, yêu cầu phát ở chuyển tiếp:

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 9/14: trình tự trạm 2, sấy UV
PROGRAM Prg_Stn2Cure
VAR_EXTERNAL
    X_BoardStn2, X_BoardOutfeed                              : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults               : BOOL;
    M_BypBoard, M_BypWork, M_HomePurgeStn2, M_Line_OutReady  : BOOL;
    M_UvIntensityOK, M_Stn1_BoardNG                          : BOOL;
    M_Stn2_StopReq, M_Stn2_ClampReq, M_Stn2_ShutterReq       : BOOL;
    M_Stn2_ConvReq, M_Stn2_Delivering, M_Stn2_OutNG          : BOOL;
    Stop2, Clamp2, Shutter                                   : FB_Cylinder2Pos;
    Stn2                                                     : ST_Station;
    ActiveRecipe                                             : ST_Recipe;
END_VAR
VAR
    Stn2_Step      : INT;        // ⚠⚠ bước — ruột của trạm, KHÔNG giữ qua mất điện
    Stn2_StepPrev  : INT;
    Stn2_StepLimit : TIME;
    T_StepTimeout  : TON;
    T_Cure         : TON;
    Exposing       : BOOL;       // đang chiếu THẬT: bước sấy, cửa chắn đã mở và đã xác nhận
    CureStarted    : BOOL;
    BoardNG        : BOOL;       // dấu NG của board đang ở trạm 2
END_VAR

// ── 1 · Huỷ chu trình — đóng cửa chắn, hạ kẹp TRƯỚC; hạ chặn khi kẹp đã hạ VÀ tới lượt xả (Ch.28 H3) ──
IF M_AbortCycle THEN
    Stn2_Step         := 0;
    M_Stn2_ShutterReq := FALSE;           // che nguồn UV trước tiên (Phụ lục J mục J.4)
    M_Stn2_ClampReq   := FALSE;
    M_Stn2_ConvReq    := FALSE;
    M_Stn2_Delivering := FALSE;
    IF Clamp2.Done AND NOT Clamp2.Valve AND M_HomePurgeStn2 THEN
        M_Stn2_StopReq := FALSE;
    END_IF;
    Stn2.Ready     := FALSE;
    Stn2.Busy      := FALSE;
    Stn2.BoardDone := FALSE;
END_IF;

// ── 2 · Xoá cờ lỗi của trạm — ngoài cửa vào (Chương 25 mục 25.5c) ──
IF M_ClearFaults THEN
    Stn2.Fault     := FALSE;
    Stn2.FaultStep := 0;
END_IF;

// ── 3 · Giám sát thời gian bước — gọi MỖI vòng, ngoài cửa vào (con số: Phụ lục O mục O.8) ──
CASE Stn2_Step OF
    10, 20, 60:  Stn2_StepLimit := T#5S;      // chặn, kẹp: Limit 3 s của khối + 2 s
    30, 50:      Stn2_StepLimit := T#4S;      // cửa chắn: Limit 2 s + 2 s
    40:          Stn2_StepLimit := T#180S;    // sấy: giới hạn trên của công thức 120 s × 1,5
    80, 90, 100: Stn2_StepLimit := T#10S;     // giao board cho máy sau
ELSE
    Stn2_StepLimit := T#0S;                   // 0 chờ board, 70 chờ máy sau: vô hạn, CÓ CHỦ Ý
END_CASE;
T_StepTimeout(IN := M_CycleEnable
                    AND (Stn2_StepLimit > T#0S) AND (Stn2_Step = Stn2_StepPrev),
              PT := Stn2_StepLimit);
Stn2_StepPrev := Stn2_Step;
IF T_StepTimeout.Q THEN
    Stn2.FaultStep := Stn2_Step;
    Stn2.Fault     := TRUE;
END_IF;

// ── 4 · Sấy: đếm thời gian CHIẾU THẬT — gọi MỖI vòng, ngoài cửa vào, đầu vào suy từ trạng thái ──
Exposing := (Stn2_Step = 40) AND Shutter.Valve AND Shutter.Done;
T_Cure(IN := Exposing, PT := DINT_TO_TIME(ActiveRecipe.CureTimeMs));
IF Exposing THEN
    CureStarted := TRUE;
END_IF;
IF (Stn2_Step = 40) AND CureStarted AND NOT Exposing THEN
    BoardNG := TRUE;                          // chiếu bị ngắt giữa chừng — liều thật không biết được
END_IF;
IF Exposing AND NOT M_UvIntensityOK THEN
    BoardNG := TRUE;                          // cường độ ra khỏi dải trong lúc chiếu
END_IF;

// ── 5 · MỘT cửa vào; yêu cầu phát ở CHUYỂN TIẾP, thân bước chỉ chờ (Chương 26 Bẫy 7) ──
IF NOT M_CycleEnable THEN
    ;                                         // ⭐ CỐ Ý: giữ nguyên bước và yêu cầu
ELSE
    CASE Stn2_Step OF
      0:  // Chờ board từ trạm 1
          Stn2.Ready := TRUE;
          Stn2.Busy  := FALSE;
          IF X_BoardStn2 OR M_BypBoard THEN
              Stn2.Ready     := FALSE;
              Stn2.Busy      := TRUE;
              BoardNG        := M_Stn1_BoardNG;   // ⭐ dấu NG đi theo board từ trạm 1
              M_Stn2_StopReq := TRUE;             // → 10: nâng chặn
              Stn2_Step      := 10;
          END_IF;
     10:  IF Stop2.Done THEN
              M_Stn2_ClampReq := TRUE;            // → 20: nâng kẹp
              Stn2_Step       := 20;
          END_IF;
     20:  IF Clamp2.Done THEN
              IF M_BypWork THEN
                  M_Stn2_ClampReq := FALSE;       // chạy khô không chiếu → 60: hạ kẹp
                  Stn2_Step       := 60;
              ELSE
                  M_Stn2_ShutterReq := TRUE;      // → 30: mở cửa chắn
                  Stn2_Step         := 30;
              END_IF;
          END_IF;
     30:  IF Shutter.Done AND Shutter.Valve THEN  // Done của lệnh MỞ — cửa chắn có thể vừa đóng vì giữ máy
              CureStarted := FALSE;               // → 40: bắt đầu đếm thời gian chiếu
              Stn2_Step   := 40;
          END_IF;
     40:  IF T_Cure.Q THEN
              M_Stn2_ShutterReq := FALSE;         // → 50: đóng cửa chắn
              Stn2_Step         := 50;
          END_IF;
     50:  IF Shutter.Done AND NOT Shutter.Valve THEN
              M_Stn2_ClampReq := FALSE;           // → 60: hạ kẹp
              Stn2_Step       := 60;
          END_IF;
     60:  IF Clamp2.Done THEN
              Stn2.BoardDone := TRUE;             // → 70: chờ máy sau
              Stn2_Step      := 70;
          END_IF;
     70:  IF M_Line_OutReady THEN
              M_Stn2_OutNG      := BoardNG;       // dấu NG của board sắp giao — Prg_Stats đếm theo nó
              M_Stn2_StopReq    := FALSE;         // → 80: hạ chặn, chuyền chạy, báo máy sau có board
              M_Stn2_ConvReq    := TRUE;
              M_Stn2_Delivering := TRUE;
              Stn2_Step         := 80;
          END_IF;
     80:  IF NOT X_BoardStn2 THEN
              Stn2_Step := 90;                    // board đã rời trạm
          END_IF;
     90:  IF X_BoardOutfeed OR M_BypBoard THEN
              Stn2_Step := 100;                   // board tới cửa ra
          END_IF;
    100:  IF NOT X_BoardOutfeed THEN
              M_Stn2_ConvReq    := FALSE;         // máy sau đã nhận → về chờ board mới
              M_Stn2_Delivering := FALSE;
              Stn2.BoardDone    := FALSE;
              Stn2.DoneCount    := Stn2.DoneCount + 1;
              Stn2_Step         := 0;
          END_IF;
    ELSE
        Stn2_Step := 0;                           // giá trị lạ → về trạng thái đã biết (Chương 20)
    END_CASE;
END_IF;
END_PROGRAM
```

### Giữ máy giữa lúc sấy — ba cách, một bài toán

Người vận hành nhấn Stop khi board đã chiếu được 1,5 s trong 5 s. `Hold` giữ nguyên vị trí (Chương 25) —
nhưng với UV, *giữ nguyên* cửa chắn mở là **tiếp tục chiếu**. Phụ lục này đóng cửa chắn (mục P.8). Câu
hỏi còn lại: board đó được tính thế nào khi chạy tiếp?

| Cách | Viết thế nào | ⭐ Ưu | ⚠ Nhược |
|---|---|---|---|
| A — Chạy tiếp như không có gì | Bộ định thời sấy đếm lại từ 0 khi cửa mở lại | Không cần viết thêm | ⚠ Board nhận **1,5 + 5 s** — liều không ai biết, mà máy tính là OK |
| B — Cộng dồn thời gian chiếu | Đếm thời gian cửa mở, cộng qua các lần ngắt, đủ 5 s thì dừng | Tổng thời gian chiếu đúng | ⚠ Hai lần chiếu cách nhau vài phút **chưa chắc** cho cùng kết quả với một lần chiếu liền — tuỳ loại keo; chỉ dám dùng khi có số liệu của **nhà sản xuất keo** |
| ⭐ C — **Đánh dấu NG, chạy hết chu trình** | Chiếu đã bắt đầu mà cửa đóng giữa chừng → `BoardNG` | Đơn giản, đúng nguyên tắc *"không có trạng thái chắc là vẫn tốt"* (Chương 28 mục 28.6) | Mất một board mỗi lần giữ máy lúc đang sấy |

⭐ **Chọn C cho DP-01.** Chọn B chỉ khi có văn bản của nhà sản xuất keo nói liều được cộng dồn, **và** khách
hàng chấp nhận bằng văn bản; chọn A thì không bao giờ.

### Ba quyết định còn lại của trạm 2

| Quyết định | Chọn | Vì sao |
|---|---|---|
| Đếm thời gian sấy từ lúc nào | Từ lúc cửa chắn **mở đã xác nhận** (`Shutter.Valve AND Shutter.Done`) | Đếm từ lúc ra lệnh mở là tính cả 0,2 s cửa đang chạy — board thiếu liều đúng bằng chừng đó |
| Bước 30, 50 chờ gì | *Done của lệnh mở* · *Done của lệnh đóng* | Yêu cầu của cửa chắn bị tầng cơ cấu gắn với *đang chạy*; vừa chạy tiếp sau giữ máy thì `Done` trần còn là của lệnh **đóng** — trình tự nhảy sang bước sấy khi cửa còn đóng |
| Giao board cho máy sau | Ba bước: rời trạm (80) → tới cửa ra (90) → rời cửa ra (100) | Một bước *"chờ cửa ra trống"* thì đúng ngay từ vòng đầu, lúc board **chưa tới** — trạm về chờ board mới trong khi board cũ còn giữa đường |

---

## P.12 Bắt tay chuyền, công thức, tài nguyên chung, thống kê

Bắt tay theo đúng ngữ nghĩa ở Chương 41: nhận khi **cả hai** bên cùng sẵn sàng, nhận trách nhiệm khi board
đã vào hẳn, ngừng báo sẵn sàng ngay lúc đó; giao khi máy sau sẵn sàng, nhả trách nhiệm khi board đã rời
hẳn.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 10/14: bắt tay máy trước, máy sau (Chương 41)
PROGRAM Prg_Handshake
VAR_EXTERNAL
    X_SmemaInAvail, X_SmemaOutRdy, X_BoardInfeed, X_BoardStn1 : BOOL;
    M_CycleEnable, M_AbortCycle, M_ClearFaults, M_BypLine     : BOOL;
    M_Stn2_Delivering, M_Alm_InfeedTimeout                    : BOOL;
    M_SmemaInRdy, M_SmemaOutAvail, M_Line_OutReady, M_In_ConvReq : BOOL;
    Stn1                                                      : ST_Station;
END_VAR
VAR
    InStep : INT;        // 0 chờ · 10 đang nhận · 20 đưa board tới trạm 1
    T_In   : TON;
END_VAR

// ── Phía GIAO — suy từ trạng thái của trạm 2 ──
M_Line_OutReady := X_SmemaOutRdy OR M_BypLine;
M_SmemaOutAvail := M_Stn2_Delivering AND NOT M_BypLine;

// ── Phía NHẬN ──
IF M_AbortCycle THEN
    InStep       := 0;
    M_In_ConvReq := FALSE;
END_IF;
IF M_ClearFaults THEN
    M_Alm_InfeedTimeout := FALSE;
END_IF;
T_In(IN := M_CycleEnable AND (InStep > 0), PT := T#10S);
IF T_In.Q THEN
    M_Alm_InfeedTimeout := TRUE;              // board kẹt ở vùng chuyển giao vào — số 410 (Chương 41)
END_IF;
IF NOT M_CycleEnable THEN
    ;                                         // CỐ Ý: giữ nguyên bước
ELSE
    CASE InStep OF
      0:  IF Stn1.Ready AND NOT X_BoardInfeed AND NOT X_BoardStn1
             AND X_SmemaInAvail AND NOT M_BypLine THEN
              M_In_ConvReq := TRUE;           // → 10: cả hai bên cùng sẵn sàng — chạy chuyền nhận
              InStep       := 10;
          END_IF;
     10:  IF X_BoardInfeed THEN
              InStep := 20;                   // board đã vào hẳn — DP-01 chịu trách nhiệm từ đây
          END_IF;
     20:  IF X_BoardStn1 THEN
              M_In_ConvReq := FALSE;          // board tới trạm 1 — trạm 1 nâng chặn (Chương 26)
              InStep       := 0;
          END_IF;
    ELSE
        InStep := 0;
    END_CASE;
END_IF;
// Sẵn sàng nhận: đang chạy, trạm 1 trống, vùng nhận trống — ngừng báo NGAY khi board đã vào hẳn
M_SmemaInRdy := M_CycleEnable AND NOT M_BypLine
                AND (((InStep = 0) AND Stn1.Ready AND NOT X_BoardInfeed AND NOT X_BoardStn1)
                     OR (InStep = 10));
END_PROGRAM
```

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 11/14: nạp công thức (Chương 29)
PROGRAM Prg_Recipe
VAR_EXTERNAL
    RecipeTable                                               : ARRAY[1..20] OF ST_Recipe;
    ActiveRecipe                                              : ST_Recipe;
    ActiveId, M_RecipeReqId, M_RecipeErrCode                  : INT;
    M_RecipeLoadCmd, M_RecipeOK, M_RecipeRejected             : BOOL;
    MachineState                                              : E_MachineState;
    X_BoardInfeed, X_BoardStn1, X_BoardStn2, X_BoardOutfeed   : BOOL;
END_VAR
VAR
    TrigLoad  : R_TRIG;
    Allowed   : BOOL;
    ErrReq    : INT;
    ErrActive : INT;
END_VAR
TrigLoad(CLK := M_RecipeLoadCmd);
// Đổi công thức chỉ khi máy KHÔNG chạy và KHÔNG còn board (Chương 29 mục 29.5)
Allowed := ((MachineState = Uninitialized) OR (MachineState = Idle))
           AND NOT (X_BoardInfeed OR X_BoardStn1 OR X_BoardStn2 OR X_BoardOutfeed);
IF TrigLoad.Q THEN
    M_RecipeRejected := TRUE;                 // mặc định TỪ CHỐI — chỉ nhận khi mọi kiểm tra đạt
    IF NOT Allowed THEN
        M_RecipeErrCode := 10;                // máy đang chạy hoặc còn board
    ELSIF (M_RecipeReqId < 1) OR (M_RecipeReqId > 20) THEN
        M_RecipeErrCode := 11;                // số công thức ngoài bảng — kiểm TRƯỚC khi dùng làm chỉ số
    ELSIF KiemTraCongThuc(r := RecipeTable[M_RecipeReqId], LyDo => ErrReq) THEN
        ActiveRecipe     := RecipeTable[M_RecipeReqId];   // ⭐ chép NGUYÊN CỤM
        ActiveId         := M_RecipeReqId;
        M_RecipeRejected := FALSE;
        M_RecipeErrCode  := 0;
    ELSE
        M_RecipeErrCode := ErrReq;            // 1…4: tham số nào ngoài dải (Chương 29)
    END_IF;
END_IF;
// Công thức ĐANG dùng phải hợp lệ mỗi vòng — giữ qua mất điện thì vẫn có thể hỏng (Chương 11)
M_RecipeOK := KiemTraCongThuc(r := ActiveRecipe, LyDo => ErrActive);
END_PROGRAM
```

> ⭐ **Kiểm số công thức TRƯỚC khi dùng làm chỉ số — trong một nhánh riêng.** Viết gộp `IF (Id >= 1) AND
> (Id <= 20) AND KiemTraCongThuc(r := RecipeTable[Id] …)` là dựa vào việc vế sau **được bỏ qua** khi vế trước
> đã sai — ⚠ không phải hệ nào cũng làm vậy, và chỉ số ngoài mảng thì tuỳ hệ: dừng CPU, báo lỗi truy cập,
> hoặc đọc nhầm sang vùng nhớ khác (Chương 19 Bẫy 7, Chương 20 mục 20.5b). Chuỗi `ELSIF` ở trên không phụ thuộc hệ.

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 12/14: tài nguyên chung — chủ duy nhất ở tầng máy
PROGRAM Prg_Resources
VAR_EXTERNAL
    M_Stn1_ConvReq, M_Stn2_ConvReq, M_In_ConvReq, M_Home_ConvReq : BOOL;
    M_MotionEnable, M_Itf_Conv, M_Line_OutReady, X_BoardOutfeed  : BOOL;
    MachineState                                                 : E_MachineState;
    M_LampGreen, M_AnyBypass                                     : BOOL;
    M_ConvRunCmd, M_UvLampCmd, M_FanCmd, M_IonizerCmd, M_TowerGreen : BOOL;
END_VAR
VAR
    OutBlocked : BOOL;    // board ở cửa ra mà máy sau chưa nhận
    T_Blink    : TON;
    Blink      : BOOL;
END_VAR

// ── Chuyền: yêu cầu của mọi nơi, MỘT lệnh (Chương 27 Bẫy 4). Động cơ: tắt là dừng — AND là đúng ──
OutBlocked   := X_BoardOutfeed AND NOT M_Line_OutReady;
M_ConvRunCmd := (M_Stn1_ConvReq OR M_Stn2_ConvReq OR M_In_ConvReq OR M_Home_ConvReq)
                AND M_MotionEnable AND NOT M_Itf_Conv AND NOT OutBlocked;

// ── Đèn UV, quạt hút: sáng sẵn khi máy sẵn sàng làm việc; tắt ở Alarm, Homing (Phụ lục J mục J.4) ──
M_UvLampCmd := (MachineState = Idle) OR (MachineState = Running) OR (MachineState = Hold);
M_FanCmd    := M_UvLampCmd;
M_IonizerCmd := TRUE;                     // khử tĩnh điện chạy suốt — board không bao giờ đi qua vùng tắt ion

// ── Đèn tháp: suy từ trạng thái (Chương 25), cộng MỘT lớp phủ có chủ ý — đang bỏ qua thì xanh nháy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);      // nửa chu kỳ ≥ 10 × chu kỳ tác vụ (Phụ lục O mục O.6)
IF T_Blink.Q THEN
    Blink := NOT Blink;
END_IF;
M_TowerGreen := M_LampGreen AND (NOT M_AnyBypass OR Blink);
END_PROGRAM
```

| Tài nguyên | Quy tắc | Vì sao |
|---|---|---|
| ⭐ Chuyền | Mọi yêu cầu `OR` lại, rồi `AND` cho phép, `AND NOT` V5, `AND NOT` **cổng ra** | Động cơ: tắt lệnh là **dừng**, nên `AND` đúng (khác van, Chương 27 Bẫy 7). ⭐ Cổng ra: board ở cửa ra mà máy sau chưa nhận thì cả băng dừng — một băng chung không có cách nào khác giữ board ở cửa ra |
| Đèn UV, quạt hút | Bật ở `Idle`, `Running`, `Hold`; tắt ở `Alarm`, `Homing` | Đèn cần ấm sẵn trước board đầu; tắt khi có sự cố là bước đầu của về gốc (Phụ lục J mục J.4) |
| Khử tĩnh điện | Bật suốt | Không có trạng thái nào của máy mà board đi qua được vùng tắt ion (Chương 7) |
| Đèn tháp | Theo trạng thái (Chương 25) + **một** lớp phủ: đang bỏ qua thì xanh nháy | Chương 28 mục 28.3 đòi chạy khô *nhìn khác* chạy thật; lớp phủ viết ở **một** chỗ, tầng ghi ra chỉ chép |

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 13/14: sản lượng và nhịp ra board
PROGRAM Prg_Stats
VAR_EXTERNAL
    X_BoardOutfeed, M_Stn2_OutNG, M_HomingRun, M_FirstScan, M_ShiftStart : BOOL;
    OkCount, NgCount, PowerUpCount, LastBeatMs                           : DINT;
END_VAR
VAR
    TrigLeave : F_TRIG;     // board RỜI cửa ra — chỗ duy nhất một board chắc chắn đã xong (L.14)
    T_Beat    : TON;
END_VAR
TrigLeave(CLK := X_BoardOutfeed);
IF M_FirstScan THEN
    PowerUpCount := PowerUpCount + 1;     // số lần bật máy — một mốc bảo trì rẻ (Chương 53)
END_IF;
IF M_ShiftStart THEN
    OkCount := 0;
    NgCount := 0;
ELSIF TrigLeave.Q THEN
    IF M_Stn2_OutNG OR M_HomingRun THEN   // board xả lúc về gốc là board dở dang → NG (Chương 28 mục 28.6)
        NgCount := NgCount + 1;
    ELSE
        OkCount := OkCount + 1;
    END_IF;
END_IF;
// Nhịp ra board: đọc ET TRƯỚC lời gọi xoá nó; quá 1 giờ thì ET đứng ở 1 giờ — nghĩa là "máy đã nghỉ"
IF TrigLeave.Q THEN
    LastBeatMs := TIME_TO_DINT(T_Beat.ET);
END_IF;
T_Beat(IN := NOT TrigLeave.Q, PT := T#1H);
END_PROGRAM
```

> ⭐ **Đo khoảng giữa hai sự kiện bằng một bộ định thời chạy suốt: đọc `ET` NGAY TRƯỚC lời gọi xoá nó.**
> Đọc sau lời gọi thì `ET` đã về 0 ở chính vòng có sự kiện. Đây là cách rẻ nhất để có *nhịp ra board* thật
> — con số mà Chương 55 cần để tìm nút cổ chai, và là con số bài chạy thử ở mục P.14 đo.

---

## P.13 Các khe — giao diện đã chốt, ruột ở chương riêng

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — chương trình DP-01, phần 14/14: bốn khe — giao diện đã chốt, ruột ở chương riêng
PROGRAM Prg_Analog
// ⚠ KHE — bốn bước của Chương 32 mục 32.9 (L.12) cho từng đại lượng. HỢP ĐỒNG:
//   ra M_UvIntensityOK — cường độ đo tại buồng ≥ ngưỡng của công thức, chỉ có nghĩa khi cửa chắn mở
//   ra M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw — giá trị thô cho AO_ (Prg_OutputMap chép ra)
VAR_EXTERNAL
    AI_AirPress, AI_GluePress, AI_UvChamberTemp, AI_UvIntensity : INT;
    M_ConvSpeedRaw, M_GluePressRaw, M_UvPowerRaw               : INT;
    M_UvIntensityOK, M_UvLampCmd                               : BOOL;
    ActiveRecipe                                               : ST_Recipe;
END_VAR
;   // ruột: Chương 32 mục 32.9, Chương 33
END_PROGRAM

PROGRAM Prg_Comm
// ⚠ KHE — đầu đọc mã 2D (Chương 42), MES (Chương 45), bộ điều khiển nhiệt RS-485 (Chương 39). HỢP ĐỒNG:
//   ra M_Stn1_CommNG — board đang kẹp ở trạm 1 KHÔNG được làm: mã không đọc được, MES từ chối,
//      nhiệt keo ngoài dải; mức, có nghĩa trong lúc board còn kẹp · M_BypHost: bỏ qua MES
//   ra M_HostOnline — cho màn hình; mất kết nối thì máy VẪN chạy (Chương 45)
VAR_EXTERNAL
    M_Stn1_CommNG, M_HostOnline, M_BypHost, X_BoardStn1 : BOOL;
END_VAR
;   // ruột: Chương 39 mục 39.9, Chương 42 mục 42.6, Chương 45
END_PROGRAM

PROGRAM Prg_Gantry
// ⚠ KHE — gantry XY + trục Z bằng khối chuyển động PLCopen (Chương 37, L.9). HỢP ĐỒNG:
//   vào M_GantryRunReq — MỨC: chạy đường tra keo của ActiveRecipe cho board đang kẹp
//   vào M_MotionEnable — tắt thì dừng có kiểm soát; ⚠ đường keo bị ngắt → M_GantryWorkNG
//   ra  M_GantryPathDone — TRUE khi xong đường VÀ đầu đã lên lại độ cao an toàn; về FALSE ngay khi
//       yêu cầu tắt, để "xong" của board trước không sang board sau
//   ra  M_Z_AtSafeHeight — đầu tra keo ở trên độ cao an toàn (cờ của tầng chống va chạm, P.8)
//   ra  M_GantryHomed — đã về gốc và vị trí còn tin được (Chương 28 mục 28.4b); về gốc khi M_HomingRun:
//       Z LÊN TRƯỚC, rồi mới X, Y (Phụ lục J mục J.4)
//   ra  M_GantryFault — đã chốt, xoá bằng M_ClearFaults · M_DispVlvCmd, M_SuckBackCmd — van keo
VAR_EXTERNAL
    M_GantryRunReq, M_MotionEnable, M_HomingRun, M_ClearFaults  : BOOL;
    M_GantryPathDone, M_GantryWorkNG, M_Z_AtSafeHeight          : BOOL;
    M_GantryHomed, M_GantryFault, M_DispVlvCmd, M_SuckBackCmd   : BOOL;
    ActiveRecipe                                                : ST_Recipe;
END_VAR
;   // ruột: Chương 37 mục 37.6–37.7b, Phụ lục L mục L.9
END_PROGRAM

PROGRAM Prg_Hmi
// ⚠ KHE — chép dữ liệu cho màn hình (Chương 44). Chỉ ĐỌC; mọi lệnh từ màn hình đi vào M_…Req/…Cmd
//   đã khai và được tầng có chủ kiểm lại (Chương 44 mục 44.6). Hiện tối thiểu: trạng thái máy,
//   M_BlockReason, FirstAlarmCode, HomeWipCount và vị trí board dở dang, mức chạy khô đang dùng.
VAR_EXTERNAL
    MachineState                                       : E_MachineState;
    M_BlockReason, FirstAlarmCode, HomeWipCount        : INT;
    M_DryLevel                                         : INT;
    M_AnyBypass                                        : BOOL;
END_VAR
;   // ruột: Chương 44 mục 44.2, 44.7
END_PROGRAM
```

| Khe | Ruột ở | ⭐ Hợp đồng then chốt | Điền đúng khi |
|---|---|---|---|
| `Prg_Gantry` | Chương 37, Phụ lục L mục L.9 | `M_GantryPathDone` về FALSE **ngay** khi yêu cầu tắt; `M_Z_AtSafeHeight` đúng trong lúc về gốc | Board thứ hai **không** được báo xong trước khi chạy đường của nó; về gốc khi đầu đang thấp thì Z lên trước, rồi kẹp mới hạ |
| `Prg_Analog` | Chương 32 mục 32.9, Chương 33 | `M_UvIntensityOK` theo **ngưỡng của công thức** (Chương 29), kiểm ngoài dải trước khi quy đổi | Rút dây cảm biến UV lúc đang sấy → board NG, báo `555` |
| `Prg_Comm` | Chương 39, 42, 45 | `M_Stn1_CommNG` đúng cho **board đang kẹp**; mất kết nối hệ trên thì máy vẫn chạy | Ngắt mạng hệ trên một ca: máy không dừng; dữ liệu đệm lại (Chương 45) |
| `Prg_Hmi` | Chương 44 | Chỉ đọc; lệnh từ màn hình đi vào biến `…Req`, `…Cmd`, `…Set` đã khai | Mất kết nối màn hình lúc đang giữ một nút: máy không tự chạy (Chương 44 Bẫy 14) |

> ⚠ **Một khe điền sai thường không làm máy chạy sai — nó làm máy đứng.** Cờ `M_GantryPathDone` không bao
> giờ lên thì trạm 1 đứng ở bước 30 và báo `630` sau 60 s. Đó là thiết kế có chủ ý: mọi chỗ chờ khe đều có
> giới hạn thời gian, nên khe thiếu biến thành một báo động có số, không thành một board tra keo dở.

---

## P.14 Chạy thử tích hợp

Bộ chạy thử của sách (`tools/chay_thu/tich_hop_p.py`) nạp **đúng các khối in trong sách** — từ chương và
từ phụ lục này — bỏ khối `VAR_GLOBAL` riêng của từng ví dụ ở chương (biến nào phụ lục này quên khai thì
bộ chạy báo ngay), rồi cho cả máy chạy trên một mô hình:

| Mô hình | Giá trị |
|---|---|
| Băng tải | **Một** băng chung; board không bị giữ thì 500 ms sang vị trí kế: cửa vào → trạm 1 → trạm 2 → cửa ra → máy sau |
| Board bị giữ khi | Chặn của trạm đó nâng quá nửa hành trình, hoặc bàn nâng đã rời đáy |
| Xy-lanh | Van 5/2 lò xo về; chặn, cửa chắn 200 ms; kẹp 300 ms; mất khí thì đứng yên (van một chiều — SF6) |
| Máy trước, máy sau | Bắt tay SMEMA; máy sau nhận một board thì bận 1 s |
| Khe | Đường tra keo 1,5 s; công thức sấy 5 s; cường độ UV đạt khi đèn sáng và cửa chắn mở hẳn |

Mô hình ghi lại mọi **vi phạm**: hai board vào cùng một chỗ · board bị đẩy sang máy sau chưa sẵn sàng ·
băng chạy khi kẹp ở giữa hành trình · board rời trạm 1 chưa tra keo · board sấy thiếu mà máy tính là OK.

| Kịch bản | Kết quả |
|---|---|
| Cấp điện với nút Reset kẹt | Vẫn `Uninitialized` — không tự về gốc (mục P.2 dòng 7) |
| Chưa có công thức | Chuỗi cho phép tắt, lý do số 7; nạp công thức 1 lúc máy trống → nhận; sửa bảng công thức sau đó **không** đổi công thức đang dùng |
| Về gốc máy trống → bốn board tự động | Bốn vào, bốn ra, đúng thứ tự; mọi board tra keo và sấy đủ 5 s liền một đoạn; đếm 4 OK; ⭐ có lúc hai kẹp cùng nâng; ⭐ nhịp ra board **8,11 s** ổn định = sấy 5 s + nạp và giao board ở trạm 2 — việc của trạm 1 không cộng vào; tầng chống va chạm không chặn lệnh nào |
| Máy sau chưa nhận 15 s | Trạm 2 giữ board, không lỗi, không đẩy board sang; máy sau sẵn sàng lại → giao tiếp |
| Stop giữa lúc sấy (1,5 s / 5 s) | `Hold`; cửa chắn đóng, kẹp và chặn giữ nguyên; Start → sấy lại, board ra máy **tính NG** |
| Kẹp trạm 2 kẹt lúc có hai board | `Alarm`; báo động đầu tiên `3` (Clamp2 không về gốc); đèn UV tắt, cửa chắn đóng; Reset khi còn kẹt → `Alarm` lại, không quay vòng; gỡ kẹt, Reset → về gốc: xả trạm 2 rồi trạm 1, không va chạm; hai board dở dang tính NG, màn hình báo 2 |
| Mất khí lúc trạm 1 đang kẹp | `Alarm` sau **310 ms**, báo động đầu tiên `552`; kẹp vẫn giữ board; ba giây sau khối kẹp báo quá giờ nhưng `552` vẫn là báo động đầu tiên |
| Chạy khô mức 1 | Hai trạm chạy đủ chu trình không board, không nhận board từ máy trước; ⭐ đèn xanh nháy; giữ Stop 2 s → huỷ chu trình → về gốc → `Idle` |
| Cửa mở lúc chạy | `Alarm`, báo động `551`; đóng cửa, Reset → về gốc |
| ⚠ Biến thể: thêm dòng V2 vào tầng chống va chạm | Nhịp ra board ổn định **8,11 s → 10,25 s** (mục P.2 dòng 3) |

⭐ **38 phép thử đạt** — trên mô hình. Bộ chạy thử của sách chạy cả bài này mỗi lần ghép sách; một thay đổi
ở bất kỳ chỗ nào trong bảy chương và Phụ lục J cung cấp khối cho phụ lục này mà làm hỏng một kịch bản thì sách
**không ghép được**.

> ⚠⚠ **Đạt trên mô hình KHÔNG phải nghiệm thu.** Mô hình không có độ trễ thật của van, không có board
> lệch, cảm biến bẩn, nhiễu, mất điện giữa chừng, trục thật, mạng thật, và **không có gì về an toàn** —
> mạch an toàn của DP-01 là rơ-le, nằm ngoài chương trình này. Nó trả lời đúng một câu: *các mảnh có nối
> đúng với nhau không*. Phần còn lại là việc của chạy thử trên máy (Chương 52) và của người có thẩm quyền
> về an toàn (Chương 47, 48).

---

## P.15 Bẫy khi ráp một chương trình từ các mảnh

### 🔍 BẪY 1 — Mỗi ví dụ mang theo một danh sách biến của riêng nó

**Hiện tượng:** chép năm ví dụ hoàn chỉnh vào một dự án, mỗi ví dụ một khối `VAR_GLOBAL` — biên dịch báo
trùng tên; hoặc tệ hơn, hai bản khai một biến với **hai kiểu**, hệ nhận bản sau, và một ví dụ chạy với kiểu
nó không được viết cho. **Cách tránh:** một danh sách biến cho cả máy (mục P.4); khối `VAR_GLOBAL` trong
ví dụ ở chương chỉ để ví dụ đó tự chạy được.

### 🔍 BẪY 2 — Mẫu đúng với một giả định về phần còn lại

**Hiện tượng:** mục P.2 dòng 6 — chuỗi cho phép mẫu có *"đã về gốc"*, đúng cho máy không có máy trạng
thái, ráp vào máy có thì không bao giờ về gốc được. **Cách tránh:** với mỗi mẫu chép vào, đọc phần *"dùng
khi"* và *"KHÔNG làm"* của nó (Phụ lục L), rồi hỏi: *giả định đó còn đúng trên máy này không?*

### 🔍 BẪY 3 — Đọc `Done` trong một chương trình chạy SAU tầng trạm

**Hiện tượng:** mục P.2 dòng 8. Tầng trạm phát yêu cầu ở chuyển tiếp và đọc `Done` ở bước sau — đúng
(Chương 26). Nhưng một chương trình **khác**, chạy sau tầng trạm trong cùng vòng, đọc yêu cầu vừa phát và
`Done` còn của lệnh cũ. **Cách tránh:** ở mọi chỗ đọc `Done` không phải trong bước kế tiếp, đọc *Done của
lệnh nào* — `Done AND Valve` hoặc `Done AND NOT Valve`.

### 🔍 BẪY 4 — Cờ tính trước tầng cơ cấu thì chậm một nhịp so với chuyển động

**Hiện tượng:** mục P.2 dòng 4. Cờ chống va chạm chỉ đọc cảm biến: ở vòng van vừa đổi, cảm biến chưa đổi,
cờ tắt, băng chạy thêm một vòng. **Cách tránh:** với ràng buộc *"đừng làm X khi Y đang chuyển động"*, tính
cả *"Y vừa được yêu cầu đổi"* — yêu cầu là thứ biết **trước** cảm biến.

### 🔍 BẪY 5 — Lớp lọc làm hỏng phép che vòng quét đầu

**Hiện tượng:** mục P.2 dòng 7. Che sườn ở vòng quét đầu đúng với tín hiệu thô; đặt bộ lọc vào giữa thì
sườn giả tới muộn đúng bằng thời gian lọc. **Cách tránh:** khối lọc lấy giá trị thô ở lần gọi đầu
(Chương 17); hoặc che sườn cho tới khi **mọi** bộ lọc đã qua thời gian lọc của nó.

### 🔍 BẪY 6 — Ràng buộc "board nào đi đâu" đặt vào tầng chống va chạm

**Hiện tượng:** mục P.2 dòng 3 — máy chạy đúng, không va chạm, chỉ **chậm hơn 26 %**, và không ai thấy
lỗi vì không có báo động nào. **Cách tránh:** quy tắc ở Chương 27 mục 27.3b — tầng chống va chạm chỉ giữ
ràng buộc là thuộc tính của hai cơ cấu; đo nhịp máy ngay lần chạy thử đầu (Chương 55).

### 🔍 BẪY 7 — Khe không có hợp đồng

**Hiện tượng:** người viết phần trục báo *"xong đường"* một lần rồi để nguyên cờ đó; board thứ hai được
coi là đã tra keo khi đầu keo chưa chạy. **Cách tránh:** mỗi khe có hợp đồng **viết ra** — nhất là *khi
nào cờ về FALSE* (mục P.13) — và bài thử của người viết khe phải chạy **hai** board, không phải một.

---

## P.16 Tự kiểm

1. ⭐ Kể ba nhóm giả định trong mục P.2 — người đọc tín hiệu, số trạm, thứ tự trong vòng quét — và cho
   mỗi nhóm một ví dụ trên máy bạn đang làm.
2. Vì sao danh sách biến của cả máy chỉ được có **một**, dù mỗi ví dụ ở chương có một khối `VAR_GLOBAL`?
3. `Prg_AntiCollision` đứng trước `Prg_Mechanisms`. Đổi chỗ hai dòng đó thì điều gì chậm đi một vòng quét,
   và hậu quả cụ thể trên DP-01 là gì?
4. ⚠⚠ Vì sao `Clamped := M_Stn1_ClampReq AND Clamp1.Done` sai, còn `… AND Clamp1.Valve AND Clamp1.Done`
   đúng? Nếu `Prg_Stn1Process` chạy **trước** `Prg_Stn1Dispense` thì bản sai có còn sai không?
5. Cửa chắn UV có `Permit := TRUE`. Vì sao đó là ngoại lệ **có chủ ý** của Chương 27 Bẫy 7, không phải vi
   phạm nó? Nêu một cơ cấu khác trên một máy bạn biết cũng cần ngoại lệ như vậy.
6. ⭐ Giữ máy giữa lúc sấy: ba cách tính board đó. Vì sao phụ lục chọn *"đánh dấu NG"*, và cần gì để được
   chọn *"cộng dồn"*?
7. Vì sao về gốc **chặn** khi có board ở cửa vào và ở trạm 1 cùng lúc? Tình huống đó có xảy ra được lúc
   chạy tự động không — vì sao?
8. `FirstAlarmCode` khởi tạo bằng −1. Điều gì hỏng nếu khởi tạo bằng 0?
9. Mất khí: chuyển động dừng **ngay**, báo động sau 300 ms. Hai việc đó do hai dòng nào làm, và vì sao không
   gộp?
10. ⚠ Bài chạy thử đạt 38 phép. Kể năm thứ nó **không** chứng minh được về DP-01 thật.

> Câu 4 và câu 10 là hai câu phân loại. Câu 4 kiểm bạn đọc được *Done của lệnh nào* trong thứ tự của một
> vòng quét; câu 10 kiểm bạn không nhầm một mô hình chạy đúng với một cỗ máy chạy đúng.

---

### Nguồn tham khảo phụ lục P

- Các chương cung cấp khối và chương trình cho phụ lục này — Chương 11, 17, 25, 26, 27, 28, 29 — và các
  chương được trỏ tới ở từng mục; ⭐ phụ lục này **không giới thiệu nguồn mới**, nó ráp và chạy thử những gì
  đã dẫn ở đó.
- Hồ sơ máy mẫu DP-01 — Phụ lục J: bảng I/O (J.2), trình tự hai trạm (J.3), thứ tự về gốc khi có sự cố
  (J.4), công thức (J.5), chức năng an toàn (J.6).
- **PLCopen** — *Structuring Program Development with IEC 61131-3*: phân rã từ trên xuống, giao diện nhỏ,
  chỉ dùng tên tượng trưng — nền cho cách chia ở mục P.3 (đã dẫn ở Chương 27 mục 27.2b).
- **Rockwell Automation** — *Logix 5000 Controllers I/O and Tag Data* (1756-PM004), mục *Buffer I/O*: chép
  vào · logic · chép ra — nền cho tầng ánh xạ bản đủ ở mục P.6 (đã dẫn ở Chương 27 mục 27.3c).
- Bộ chạy thử của sách — `tools/chay_thu/st_mini.py` và `tich_hop_p.py`: mô hình vật lý và 38 phép thử ở
  mục P.14. ⚠ Là **mô hình**, không phải PLC.

> ⚠ **Giới hạn.** DP-01 là máy mẫu dạy học, và chương trình này là chương trình **của máy mẫu**: nó cho
> thấy các mảnh nối với nhau thế nào, không phải một chương trình đã nghiệm thu cho một cỗ máy thật. ⚠⚠
> Phần an toàn của một máy thật phải do người có thẩm quyền thiết kế và kiểm định — không có dòng nào ở
> đây thay được việc đó.

<!-- SECTION: pl_q_hoc_tu_ma_plc_that -->
---

<div id="pl_q_hoc_tu_ma_plc_that"></div>

# Phụ lục Q — Học từ mã PLC thật: tổ chức chương trình, khối thiết bị, trình tự, chế độ, thông báo

> Sách dạy **một** cách tổ chức chương trình — ba tầng, ánh xạ vào/ra, mỗi biến một chủ ghi (Chương 27,
> Phụ lục P). Đi làm, bạn sẽ mở chương trình của người khác và gặp **cách khác**. Phụ lục này đặt cạnh
> nhau những cách thật, đọc thẳng từ mã nguồn của **16 kho mã** — khung của hãng *(framework)*, khung mã nguồn mở, và
> máy đang chạy sản xuất — rồi ghi rõ ở từng chỗ: **họ làm gì · vì sao · cái giá · áp lên DP-01 ra sao.**
>
> ⭐ Mỗi đoạn mã trong phụ lục là **mã viết lại cho DP-01**, không chép từ nguồn nào. Thứ lấy từ mã thật
> là **cách làm** và **số liệu**; tên và chi tiết của dự án máy thật được thay bằng bí danh, RefPLC-A tới RefPLC-F.
>
> ⚡ Đọc ngày **2026-11-04**. Khung mã nguồn mở đổi theo thời gian — số liệu ở đây đúng cho bản đã đọc.

## Q.0 Đã đọc những gì

| Mã | Là gì | Hệ | Giấy phép | Dùng ở mục |
|---|---|---|---|---|
| **RefPLC-A** | Trạm lắp ráp thật của một nhà tích hợp châu Á: tra keo, lò sấy, đọc mã, ép có giám sát lực, robot, MES, đổi mã hàng *(changeover)* | Siemens S7, xuất từ TIA Portal | ⚠ Không có tệp giấy phép — **chỉ đọc** | Q.2, Q.3, Q.5, Q.7 |
| **RefPLC-B** | Khung PackML dùng cho máy rửa xe | TwinCAT 3 | 0BSD | Q.2, Q.3, Q.8, Q.9 |
| **RefPLC-C** | Thư viện máy dựng giàn mái: robot, máy ép, băng tải, biến tần | TwinCAT 3 | ⚠ Không có — chỉ đọc | Q.2, Q.3 |
| **RefPLC-D** | Hai dây chuyền cấp cốc, cân, trộn, đóng nắp — mỗi dây một **tác vụ** *(task)* | TwinCAT 3 | ⚠ Không có — chỉ đọc | Q.2, Q.8, Q.9 |
| **RefPLC-E** | Máy cắt gantry XYZ, có bộ kiểm thử đơn vị *(unit testing)* và khối giả *(mock)* | TwinCAT 3, TcUnit | MIT | Q.2, Q.3, Q.8 |
| **RefPLC-F** | Thư viện AOI theo quy ước PlantPAx | Rockwell Logix | MIT | Q.4, Q.7, Q.9 |
| **TcOpen** | Khung thành phần *(component)* mã nguồn mở của một nhà tích hợp châu Âu — xy-lanh, trục, robot, đầu đo… | TwinCAT 3 | MIT | Q.2, Q.3, Q.5, Q.7, Q.9 |
| **Beckhoff USA Community** | Mẫu của hãng: khung SPT, ví dụ PackML, và hội thảo *Procedural → SOLID* — **cùng một dây chuyền viết ba cách** | TwinCAT 3 | 0BSD / MIT | Q.2, Q.3, Q.4, Q.5, Q.6, Q.9 |
| **ekvip CNM** | Khung đối tượng lệnh *(command object)* của một hãng tích hợp Đức | TwinCAT 3 | Apache-2.0 | Q.3 |
| **SIMATIC AX LPMLV2022** | Thư viện PackML chính hãng Siemens (bản SIMATIC AX của thư viện TIA cùng tên) | S7-1500 | Giấy phép riêng của Siemens | Q.6 |
| **SLAC — thư viện chân không** | Thiết bị chân không của một máy gia tốc đang vận hành | TwinCAT 3 | BSD | Q.4 |
| **MTCS** | Hệ điều khiển một kính thiên văn đang vận hành | TwinCAT 3 | LGPL-3.0 | Q.2 |
| **TcUnit** | Khung kiểm thử đơn vị | TwinCAT 3 | MIT | Q.8 |

> ⚠ **Vì sao phần lớn là TwinCAT.** Không phải vì TwinCAT phổ biến nhất — mà vì tệp dự án TwinCAT là
> **văn bản** (XML bọc ST), đưa lên kho mã được nguyên vẹn; dự án TIA Portal, GX Works, AutoShop là tệp
> nhị phân, phải **xuất** ra mới đọc được, nên hiếm khi thấy công khai. Cách tổ chức ở đây không phụ thuộc
> hệ — mục nào chỉ đúng cho một hệ thì ghi rõ.

---

## Q.1 ⭐ Tìm và đọc mã thật — cách làm, để bạn tự làm tiếp

### Tìm theo **chữ ký**, không theo đề tài

Tìm *"PLC cylinder program"* ra bài giảng, ảnh chụp màn hình và câu hỏi diễn đàn. Tìm theo **thứ chỉ mã
thật mới có** — đuôi tệp của phần mềm lập trình cộng một từ khoá của ngôn ngữ — thì ra khối chức năng *(function block)* thật:

| Hệ | Tệp | Chữ ký | Ví dụ truy vấn trên kho mã |
|---|---|---|---|
| TwinCAT 3 / CODESYS | `.TcPOU` (XML bọc ST) | `FUNCTION_BLOCK` + từ của đề tài | `extension:TcPOU cylinder FUNCTION_BLOCK` |
| Siemens TIA Portal | `.scl` xuất ra | `S7_Optimized_Access` — thuộc tính chỉ TIA ghi vào | `extension:scl FUNCTION_BLOCK S7_Optimized_Access` |
| Siemens — cách chia OB | `.scl` | `ORGANIZATION_BLOCK` | `extension:scl ORGANIZATION_BLOCK` |
| Rockwell Logix | `.L5X` | `AddOnInstructionDefinition`, `STContent` | `extension:L5X AddOnInstructionDefinition` |
| CODESYS và hệ khác | PLCopen XML | `pouType="functionBlock"` | `pouType="functionBlock" extension:xml` |
| ST dạng văn bản | `.st` | ⚠ `.st` cũng là đuôi của Smalltalk — phải kèm từ khoá IEC | `extension:st END_FUNCTION_BLOCK VAR_INPUT` |

Bộ công cụ của sách có sẵn hai việc này: `tools/tim_ma_plc.py` chạy cả bộ chữ ký và xếp repo theo số chữ
ký khớp (lần chạy cho phụ lục này: **502 repo**); `tools/tach_ma_plc.py` tách mã khỏi XML ra tệp văn bản
để đọc và tìm, kèm cây thư mục và cấu hình tác vụ *(task configuration)*.

### Lọc: máy thật hay bài tập

| Dấu hiệu | Máy thật / khung dùng thật | Bài tập, thử nghiệm |
|---|---|---|
| Cấu hình phần cứng | Có — module I/O, ổ đĩa, bộ ghép mạng có mã hàng | Không, hoặc chỉ **mô phỏng** *(simulation)* |
| Thiết bị | Có tên và mã hàng thật (đầu đọc mã, đầu đo lực, biến tần) | Chung chung |
| Báo động | Có danh sách số, có chữ cho người vận hành | Một cờ `Error` |
| Chế độ | Tự động, tay, về gốc *(homing)*, đổi mã hàng | Chỉ `Start` / `Stop` |
| Lịch sử | Nhiều phiên bản, ghi chú sửa đổi | Một lần đẩy lên |

### Đọc theo thứ tự này

Chương 22 mục 22.2 đọc **để sửa** — bắt đầu từ một câu hỏi về một triệu chứng. Ở đây đọc **để học cách tổ
chức**, nên thứ tự cố định và bắt đầu từ tác vụ; ba bước đầu chính là bản đồ chương trình của Chương 22 mục
22.4, làm theo một thứ tự.

| Bước | Đọc gì | Trả lời được câu gì |
|---|---|---|
| 1 | **Cấu hình tác vụ** | Mấy tác vụ, chu kỳ bao nhiêu, chương trình nào ở tác vụ nào |
| 2 | **Chương trình chính** (`MAIN`, `OB1`) | Thứ tự gọi — tức là kiến trúc thật, không phải kiến trúc trong tài liệu |
| 3 | **Cây thư mục** | Người viết **chia việc** theo trục nào — chức năng, thiết bị, trạm, hay tầng |
| 4 | **Một thiết bị** — thường là xy-lanh | Giao diện khối, đo thời gian thế nào, quá giờ thì làm gì |
| 5 | **Một trình tự** *(sequence)* | Bước chuyển bằng gì, chờ ở đâu, lỗi đi đâu |
| 6 | **Thông báo** | Mấy loại, đánh số thế nào, ai xác nhận |

⭐ Ghi lại theo ba cột: **họ làm gì · vì sao họ làm vậy · cái giá** — cột thứ ba là thứ học được nhiều nhất.

### ⚠ Bản quyền và danh tính

| Trường hợp | Được làm gì |
|---|---|
| Có giấy phép mở (MIT, BSD, Apache, LGPL) | Đọc, học, trích **có ghi nguồn và giấy phép**; chép nguyên khối vào dự án của bạn thì giữ thông báo bản quyền theo đúng giấy phép |
| ⚠ **Không có tệp giấy phép** | Mặc định là **giữ mọi quyền** — chỉ đọc để học cách làm; ⚠ không chép khối nào |
| Dự án máy thật của một khách hàng | Thêm một lớp: **không nêu tên** dự án, khách hàng, người viết — kể cả khi kho mã công khai |

✅ **Đạt khi** — một lần đọc mã thật:

- [ ] Đã đọc đủ sáu bước trên, và với mỗi phát hiện có **đường dẫn tệp** làm bằng chứng.
- [ ] Mỗi phát hiện có đủ ba cột *làm gì · vì sao · cái giá*.
- [ ] Đã kiểm tệp giấy phép trước khi trích bất cứ dòng nào.

---

## Q.2 ⭐⭐ Năm cách tổ chức một chương trình máy — cùng áp lên DP-01

Câu hỏi của mục này: **thư mục và chương trình con chia theo trục nào?** Năm trục dưới đây đều có trong
mã đang chạy thật. Với mỗi trục: nguồn đã thấy, cây của DP-01 nếu viết theo trục đó, và cái được, cái mất.

### Cách 1 — Thư mục đánh số theo chức năng của trạm *(khung trạm của nhà tích hợp)*

Thấy ở RefPLC-A — và đây là kiểu bạn sẽ gặp nhiều nhất ở nhà máy điện tử, linh kiện ô tô do nhà tích hợp
châu Á làm máy. Mỗi trạm (`OP010`, `OP020`…) có **cùng một bộ thư mục đánh số**, và số trên màn hình vận
hành khớp số thư mục:

```text
Program blocks/
├── 01_OB/          OB1, khởi động, ngắt định kỳ — và ĐỦ BỘ OB lỗi (lỗi module, lỗi I/O, quá chu kỳ…)
├── 00 Sys/         khối hệ thống dùng chung: chế độ máy, đếm chu kỳ, kiểm dữ liệu
├── 02_Comm/        phần dùng chung giữa các trạm: chế độ, đếm chu kỳ, đổi mã hàng
└── OP010/
    ├── 00_Main     khối chính của trạm + dữ liệu chung của trạm
    ├── 01_Input    đọc ngõ vào của trạm            ← ánh xạ vào
    ├── 02_Output   ghi ngõ ra, đèn tháp            ← ghi ra
    ├── 03_Auto     trình tự tự động — MỖI CỤM BƯỚC MỘT KHỐI, đánh chữ: A1_…, B_…, C_…, L_Unload
    ├── 04_Manual   điều khiển tay
    ├── 05_Alarm    lỗi: của thiết bị, của trạm, chung     ┐
    ├── 06_Warning  cảnh báo — máy vẫn chạy               ├ ba kênh thông điệp (Chương 44 mục 44.3b)
    ├── 07_Tip      nhắc thao tác: "đóng cửa", "chọn Auto"┘
    ├── 08_ChangeOver  đổi mã hàng, bảng công thức
    ├── 09_Count_CycleTime  đếm sản lượng, đo chu kỳ
    ├── 10_Device   MỖI LOẠI THIẾT BỊ MỘT SỐ CỐ ĐỊNH: 01_Cylinder · 03_SafetyGate · 06_Stopper
    │               · 09_CuringOven · 18_đầu đọc mã · 22_bộ chấp hành điện · 23_đầu đo lực · 25_servo …
    ├── 11_MES      trao đổi với hệ thống quản lý sản xuất, dữ liệu nạp/dỡ từng vị trí
    └── 12_PartData dữ liệu từng sản phẩm đi qua trạm
```

DP-01 viết theo cách này: `ST10_` cho trạm tra keo, `ST20_` cho trạm sấy, **cùng** mười hai thư mục;
`10_Device` của ST10 chứa hai chặn, hai kẹp; `03_Auto` chia `A_Load`, `B_Clamp`, `C_Dispense`, `D_Release`.

| Được | Mất |
|---|---|
| ⭐ Người bảo trì đi từ màn hình tới mã **bằng số**: lỗi ở màn *3Alarm* → thư mục `05_Alarm` | ⚠ Mỗi trạm chép lại cả bộ — sửa một chỗ chung phải sửa ở mọi trạm |
| ⭐ Một khung cho mọi dự án: kỹ sư mới vào biết ngay chỗ tìm | ⚠ Chống va chạm giữa hai trạm không có thư mục nào là nhà — thường bị rải vào `03_Auto` của cả hai |
| Số loại thiết bị cố định → thư viện khối dùng lại theo số | Thứ tự gọi nằm trong khối chính của từng trạm, không nhìn thấy ở một chỗ |

### Cách 2 — Phân cấp máy → mô-đun thiết bị → thành phần *(ISA-88, PackML)*

Thấy ở ví dụ PackML của Beckhoff USA và hai dự án máy thật (RefPLC-B, RefPLC-C). ⚠ Hai dự án đó dùng
thư viện của chính Beckhoff USA, và cách chia của chúng khớp ví dụ của hãng — đây là **một trường phái**
được nhiều nhà tích hợp theo, không phải ba phát minh riêng. Cây đi theo **cái máy**, không theo chức năng:

```text
Machine/                     một khối máy: trạng thái PackML, chế độ, gom lỗi
├── EquipmentModules/        mô-đun thiết bị — một cụm làm một việc có nghĩa: Infeed, Press, Outfeed…
│   └── (mỗi mô-đun tự có trình tự và theo trạng thái của máy)
├── Components/              thành phần — một thiết bị: Cylinder, Sensor, Axis, VFD, StackLight…
│   └── (mỗi thành phần: một khối + BỐN cấu trúc Command · Config · Status · HMI — mục Q.3)
└── Templates/               khung để chép khi thêm mô-đun, thành phần mới
```

DP-01 theo cách này: `Machine` (trạng thái của Chương 25) → `EM_Infeed`, `EM_Dispense`, `EM_Cure`,
`EM_Outfeed` → thành phần `Stop1`, `Clamp1`, `Stop2`, `Clamp2`, `Conveyor`, `TowerLamp`.

| Được | Mất |
|---|---|
| ⭐ Khớp ngay với mô hình PackML (mục Q.6) — máy nói chuyện được với dây chuyền theo chuẩn | ⚠ Cần khung có sẵn (mã nguồn của hãng hoặc của công ty); tự viết từ đầu là việc của nhiều tháng |
| ⭐ Thêm một trạm = thêm một mô-đun, không sửa mô-đun khác | ⚠ Cần hướng đối tượng *(object-oriented)* — dòng CPU nhỏ, hệ cũ không có |
| Mỗi thành phần tự mang giao diện màn hình | Người bảo trì quen ladder khó lần theo luồng lệnh qua nhiều lớp |

### Cách 3 — Khung đối tượng: ngữ cảnh → trạm → thành phần, và chế độ là **nhiệm vụ** loại trừ nhau

Thấy ở TcOpen. Chương trình chính chỉ có hai dòng — gọi **ngữ cảnh** *(context)* của ứng dụng; ngữ cảnh
gọi các trạm; mỗi trạm giữ thành phần của nó và **bốn chế độ** *(mode)*, mỗi chế độ là một nhiệm vụ *(task của khung — khác tác vụ chu kỳ của PLC)*: về gốc, tự
động, bảo trì, chạy nhanh. Bắt đầu chế độ nào thì các chế độ khác **tự trả về sẵn sàng**; và nhiệm vụ tự
động **chỉ được bật khi nhiệm vụ về gốc đã xong**:

```iecst
// Phác thảo theo cách TcOpen tổ chức một trạm — viết lại cho DP-01, cú pháp hướng đối tượng
_automatModeTask.Enabled := _groundModeTask.Done;        // chưa về gốc thì nút Tự động không bấm được
IF _automatModeTask.Execute() THEN                       // nhiệm vụ đang chạy
    _serviceModeTask.Abort();                            // bảo trì phải nhường
    _automatMode.Run();                                  // trình tự tự động của trạm (mục Q.5)
END_IF;
…
```

| Được | Mất |
|---|---|
| ⭐ Luật *"về gốc trước rồi mới tự động"* nằm ở **một dòng**, không rải ở các trình tự | ⚠ Phụ thuộc hẳn vào khung — đổi hệ là viết lại |
| ⭐ Thành phần, trình tự, dữ liệu đều có khung sẵn chuẩn đoán, ghi nhật ký | ⚠ Khó đọc với người chưa học khung — bảo trì phải được đào tạo riêng |

### Cách 4 — Ghép thành phần qua giao diện *(composition)*

Thấy ở hội thảo *Procedural → SOLID* của Beckhoff USA. Mỗi trạm **nhận** quản lý chế độ, xử lý báo động *(alarm)*
từ ngoài vào lúc khởi tạo, và **dùng** các khối dựng sẵn (bộ trình tự *(sequencer)*, giám sát thời gian, ghi chu kỳ) qua
giao diện *(interface)*. Điều đáng giá nhất của nguồn này là **một phép đo**: cùng một dây chuyền chiết rót bốn trạm,
viết ba cách, nhận cùng ba yêu cầu thay đổi, đếm phần phải sửa bằng `git diff --stat`:

| Yêu cầu thay đổi | Thủ tục — mỗi trạm tự lo mọi thứ | Kế thừa — lớp cơ sở chung | ⭐ Ghép qua giao diện |
|---|---|---|---|
| Thêm chế độ tạm dừng — trừ trạm chiết đang chiết dở | 5 tệp · +50 / −13 dòng | 3 tệp · +65 / −48 | **2 tệp · +19 / −6** |
| Một trạm báo lỗi chất lượng **không** dừng dây, và chạy hai việc song song | 2 tệp · +92 / −55 | 2 tệp · +121 / −48 | **1 dòng ở chương trình chính *(main program)* + khoảng 3 dòng trong trạm** |
| Ghi dữ liệu chu kỳ cho hai trong bốn trạm | 2 tệp · +13 / −3 | 3 tệp · +64 / −25 | 3 tệp · +32 / −11 |

> ⭐ **Đọc đúng bảng này.** Hàng thứ ba, cách thủ tục *(procedural)* *ít dòng nhất* — nhưng 13 dòng đó **chép y hệt** vào
> hai trạm. Hàng thứ hai, cách kế thừa *(inheritance)* *ít dòng* nhưng phải chép lại cả phần xử lý chế độ và báo động vào
> trạm cần khác đi, vì lớp cơ sở chốt cứng hành vi chung. ⇒ Thước đo đúng không phải số dòng, mà là **mỗi
> thay đổi chạm vào bao nhiêu chỗ** — và chỗ bị chạm có phải chỗ nên chạm không.

### Cách 5 — Tầng theo vai trò *(cách của sách)*

Phụ lục P mục P.3: một chương trình chính gọi theo thứ tự **ánh xạ vào → an toàn và cho phép → chống va
chạm → cơ cấu → gom lỗi → máy → trạm → ghi ra**; mỗi biến đúng một chủ ghi; giao diện giữa tầng là biến
`M_…` có tên. Không cần hướng đối tượng, chạy được trên mọi hệ ở Phụ lục A.

### So sánh — và chọn cách nào

| | 1 · Số theo chức năng | 2 · Máy → mô-đun → thành phần | 3 · Khung đối tượng | 4 · Ghép qua giao diện | 5 · Tầng theo vai trò |
|---|---|---|---|---|---|
| Cần hướng đối tượng | Không | ⚠ Có | ⚠ Có, và cả khung | ⚠ Có | ⭐ Không |
| Thứ tự gọi nhìn ở một chỗ | ⚠ Rải theo trạm | Theo cây máy | Theo cây ngữ cảnh | Ở chương trình chính | ⭐ Ở chương trình chính |
| Thêm một trạm | Chép bộ thư mục | ⭐ Thêm một mô-đun | ⭐ Thêm một trạm | ⭐ Ghép thêm | Thêm chương trình trạm + dòng gọi |
| Sửa một hành vi chung | ⚠ Sửa ở mọi trạm | Sửa lớp cơ sở | Sửa khung | ⭐ Sửa một khối | Sửa một tầng |
| Người bảo trì quen ladder đọc được | ⭐ Được — theo số | Khó | Khó | Khó | Được |
| Khớp PackML | Tự làm | ⭐ Sẵn | Tự làm | Tự làm | Ánh xạ được (mục Q.6) |

⭐ **Khuyến nghị:**

- **Vào làm ở một công ty đã có khung** → theo khung đó, kể cả khi bạn thấy chỗ chưa hay. Một nhà máy chỉ
  chạy **một** kiểu khung thì người bảo trì sửa được mọi máy; hai kiểu thì không ai sửa được cả hai. Ghi
  chỗ chưa hay thành đề xuất cho bản khung sau.
- **Tự chọn, máy cỡ DP-01, đội bảo trì quen ladder, CPU không có hướng đối tượng** → cách 5, hoặc cách 1
  nếu nhà máy đã quen bộ thư mục đánh số — hai cách **ghép được**: dùng số thư mục của cách 1 làm tên cho
  các tầng của cách 5 (`01_Input` = ánh xạ vào, `02_Output` = ghi ra…).
- **Khách hàng yêu cầu PackML, hoặc dây chuyền nhiều máy cùng một chuẩn** → cách 2, trên khung có sẵn.
- **Nhiều máy cùng họ, đội lập trình quen hướng đối tượng, có kiểm thử đơn vị** → cách 3 hoặc 4.

> ⚡ Còn một cách thứ sáu, hiếm nhưng có thật: **sinh mã từ mô hình**. MTCS — hệ điều khiển kính thiên
> văn — có **11 thư mục `Generated`**, mỗi phân hệ một thư mục (trục, gương, an toàn, đo đạc…), cùng một bộ
> thư mục con `StateMachines / Configs / Enums / Processes / Statuses`: tổng **175 khối** và **278 kiểu dữ
> liệu**. Khối viết tay **kế thừa** khối máy trạng thái *(state machine)* sinh ra — `M2 EXTENDS SM_M2` — và
> chỉ viết phần hành vi. Bộ sinh mã không nằm trong bản công khai. Hợp với hệ rất lớn, rất đều; quá nặng cho
> máy cỡ DP-01.

### Tác vụ trong các dự án đã đọc

| Dự án | Tác vụ chính | Tác vụ khác |
|---|---|---|
| Đa số | **10 ms** cho tác vụ logic chính — 12 trên 13 kho mã TwinCAT đã đọc | — |
| RefPLC-B | 1 ms, ưu tiên 20 | màn hình 200 ms; hai tác vụ chuyển động 2 ms và 10 ms |
| RefPLC-D | 10 ms — dây chuyền 1 | **dây chuyền 2 ở một tác vụ 10 ms riêng**, ưu tiên ngay dưới |
| RefPLC-E | 10 ms | chương trình an toàn ở một tác vụ 10 ms riêng; màn hình 200 ms |
| MTCS | 10 ms | tác vụ nhanh 2 ms; thư viện thiên văn 10 ms; màn hình 100 ms |

> ⭐ **Đọc bảng này cạnh Phụ lục O mục O.6** (*"một tác vụ chu kỳ — thêm tác vụ chỉ khi có một con số
> biện minh"*). Đa số dự án chạy toàn bộ logic máy ở **một** tác vụ. Chỗ nào có thêm tác vụ logic thì lý do
> nêu được: phần cần chu kỳ ngắn hơn (MTCS, 2 ms), dây chuyền thứ hai độc lập không muốn chung một lần quá
> chu kỳ (RefPLC-D), chương trình kiểm thử tách khỏi chương trình máy (mẫu của Beckhoff USA). ⚠ Dự án
> RefPLC-E chạy *"chương trình an toàn"* ở một tác vụ thường — tách tác vụ **không** làm nó thành chức năng
> an toàn (Chương 47).

---

## Q.3 ⭐⭐ Năm cách viết một khối xy-lanh — cùng cái kẹp `Clamp1` của DP-01

Xy-lanh là thiết bị đầu tiên nên đọc trong chương trình người khác: nhỏ, có ở mọi máy, và cách người ta
viết nó lộ ra gần hết triết lý của cả chương trình — nhớ trạng thái ở đâu, đo thời gian thế nào, quá giờ
thì làm gì, ai được bấm tay.

### Cách 1 — Hàm không nhớ, trạng thái nằm trong mảng toàn cục, đếm xung 100 ms *(RefPLC-A)*

```iecst
// Cách 1 — một HÀM cho mọi xy-lanh; mỗi xy-lanh là một phần tử của mảng toàn cục, truyền IN_OUT
CylinderModule(iAutoMode := M_ModeAuto, iManualMode := M_ModeManual,
               iPulse100ms := M_Pulse100ms,           // một vòng quét TRUE mỗi 100 ms
               iWorkSensor := X_Clamp1Up, iHomeSensor := X_Clamp1Dn,
               iGoWorkInterlock := M_Pmt_Clamp1,
               iFaultTime := 30,                       // 30 × 100 ms = 3 s
               ioAutoGoWork := Cyl[2].AutoGoWork,     // yêu cầu của trình tự
               ioGoWorkTime := Cyl[2].GoWorkTime,     // bộ đếm thời gian — chính là "bộ nhớ" của xy-lanh
               ioGoWorkFault := Cyl[2].GoWorkFault, …);
// Bên trong: IF iPulse100ms AND ioAutoGoWork AND NOT iWorkSensor THEN ioGoWorkTime := ioGoWorkTime + 1;
```

Vì sao người ta làm vậy: kiểu này có từ thời CPU S7-300/400, khi mỗi thể hiện khối chức năng tốn một khối
dữ liệu riêng và bộ nhớ đắt — một hàm cộng một mảng thì chỉ một khối mã, một khối dữ liệu cho cả trăm
xy-lanh. ⚠ Cái giá: thời gian sai tới **±100 ms** (đếm xung, không đo); mọi trạng thái nằm ở chỗ ai cũng
ghi được; và chỉ số mảng sai là xy-lanh này dùng bộ đếm của xy-lanh kia (Chương 19 Bẫy 7).

### Cách 2 — Khối chức năng, yêu cầu theo mức *(cách của sách — `FB_Cylinder2Pos`)*

```iecst
// Cách 2 — Chương 27 mục 27.3: một thể hiện cho mỗi xy-lanh, gọi đúng một lần mỗi vòng
Clamp1(Req := M_Stn1_ClampReq, Permit := M_Pmt_Clamp1, Reset := M_ClearFaults,
       SensWork := X_Clamp1Up, SensHome := X_Clamp1Dn, Limit := T#3S);
```

Trình tự chỉ nêu **ý muốn** (`Req` theo mức); khối giữ van, đo thời gian bằng một `TON` của riêng nó, chốt
lỗi và **không tự phản ứng** — phản ứng là việc của tầng máy.

### Cách 3 — Thành phần với **bốn cấu trúc** Command · Config · Status · HMI *(RefPLC-B, RefPLC-C, RefPLC-E, mẫu PackML của Beckhoff USA)*

```iecst
// Cách 3 — mỗi thành phần đi kèm bốn kiểu dữ liệu cùng tiền tố — bốn dự án khác nhau, cùng một khuôn
TYPE ST_ClampCmd :    STRUCT Extend, Retract : BOOL; END_STRUCT END_TYPE                  // ai đó MUỐN gì
TYPE ST_ClampCfg :    STRUCT ExtendLimit, RetractLimit : TIME; END_STRUCT END_TYPE        // chỉnh lúc chạy thử
TYPE ST_ClampSts :    STRUCT Extended, Retracted, Extending, Retracting, Error : BOOL; END_STRUCT END_TYPE
TYPE ST_ClampScreen : STRUCT Cmd : ST_ClampCmd; Cfg : ST_ClampCfg; Sts : ST_ClampSts; END_STRUCT END_TYPE
…
```

Vì sao: bốn cấu trúc trả lời bốn câu hỏi của bốn người — trình tự hỏi *Status*, người chạy thử chỉnh
*Config*, màn hình gửi *Command* và đọc lại cả ba qua một cấu trúc gom. Một màn hình chi tiết dùng cho mọi
xy-lanh cùng loại chỉ cần trỏ vào cấu trúc gom của xy-lanh đang chọn (Chương 44 mục 44.2b). ⚠ Cái giá:
**lệnh vào từ hai cửa** — trình tự gọi phương thức, màn hình ghi `Command` — nên khối phải có luật *ai thắng*;
cả bốn nguồn đã đọc giải bằng một cờ *"màn hình được quyền điều khiển"*, đúng ý của mục Q.4.

> ⚠ **Một chỗ trong mẫu của chính hãng không nên chép.** Ví dụ PackML của Beckhoff USA có khối xy-lanh
> **không cảm biến**: `Extended` lên sau đúng thời gian cấu hình. Với cơ cấu không có cảm biến thì đó là
> cách duy nhất — nhưng tên `Extended` khi đó nói dối: nó nghĩa là *"đã đủ thời gian"*, không phải *"đã
> tới"*. Chương 17 mục 17.1 kể cái giá. Đặt tên theo đúng nghĩa (`ExtendTimeElapsed`), và đừng cho bước sau
> chuyển theo nó ở chỗ có va chạm (Chương 28 mục 28.4).

### Cách 4 — Thành phần có **nhiệm vụ**: `MoveToWork`, `MoveToHome`, `Stop` *(TcOpen)*

```iecst
// Cách 4 — trình tự GỌI nhiệm vụ ngay trong bước; nhiệm vụ tự chuyển Sẵn sàng → Bận → Xong
// _clamp1: thành phần kẹp của trạm, kiểu của khung — không phải FB_Cylinder2Pos
IF Step(20, TRUE, 'KẸP BOARD') THEN
    StepCompleteWhen(_clamp1.MoveToWork().Done);    // CỐ Ý gọi trong IF — nhiệm vụ tự trả về khi thôi gọi
END_IF;
// Bên trong nhiệm vụ MoveToWork, mỗi vòng nó còn được gọi:
//   van về gốc := FALSE;  van làm việc := TRUE;  Xong khi cảm biến làm việc lên
//   quá giới hạn → một CẢNH BÁO "chưa tới cảm biến" — nhiệm vụ vẫn tiếp tục
//   bắt đầu nhiệm vụ này thì nhiệm vụ ngược chiều tự trả về Sẵn sàng
```

Vì sao: nhiệm vụ có trạng thái **Sẵn sàng → Được yêu cầu → Bận → Xong / Lỗi**, và ⭐ **tự trả về Sẵn
sàng khi thôi không được gọi** — chính tính chất đó cho phép gọi nhiệm vụ **bên trong** nhánh `IF` của
bước mà không mắc lỗi *"khối không được gọi thì không thấy sườn xuống"* (Phụ lục B mục B.9b), thứ sách cấm
với khối thường (Phụ lục N mục N.7). Khung còn ghi **tên tín hiệu** đã chặn chuyển động vào thông báo: *"Chuyển động bị
huỷ vì `Station.Door1Closed`"* — người bảo trì đọc là biết mở cửa nào.

### Cách 5 — **Đối tượng lệnh**, có chính sách lỗi cấu hình được *(ekvip CNM)*

Mỗi lệnh — đi tới, về gốc, tắt — là **một đối tượng riêng** mà trình tự giữ tham chiếu và gọi
`executeCommand(execute := …)`; kết quả trả về là một trạng thái thực hiện. Cấu hình của xy-lanh là một
cấu trúc có đơn vị đo đi kèm từng con số, và — điểm đáng học — **chính sách khi lỗi** là tham số:

| Tham số cấu hình | Nghĩa |
|---|---|
| Điều kiện "đã về gốc" | Thu vào · đẩy ra · *một trong hai* — xy-lanh nào được coi là ở gốc khi đứng ở đâu |
| Giới hạn thời gian, lọc nảy | Riêng cho **từng chiều** |
| `switchOffOnError` | Có lỗi thì **cắt van** hay giữ nguyên |
| `keepOutputsOnDisable` | Khi khối bị tắt, ngõ ra giữ hay về 0 |
| `abortModeOnError` | Lỗi của xy-lanh có **huỷ cả chế độ** đang chạy không |

### So sánh

| | 1 · Hàm + mảng | 2 · FB theo mức | 3 · Bốn cấu trúc | 4 · Nhiệm vụ | 5 · Đối tượng lệnh |
|---|---|---|---|---|---|
| Bộ nhớ của xy-lanh | ⚠ Phần tử mảng toàn cục | Thể hiện FB | Thể hiện FB | Thể hiện + nhiệm vụ con | Thể hiện + các đối tượng lệnh |
| Đo thời gian | ⚠ Đếm xung, ±100 ms | `TON` riêng | `TON` riêng | Thời gian của nhiệm vụ | `TON` riêng |
| Trình tự ra lệnh | Ghi biến IN_OUT | Mức `Req` | Phương thức hoặc `Command` | ⭐ Gọi nhiệm vụ trong bước | Gọi đối tượng lệnh |
| Tay từ màn hình | Nút riêng trong hàm | Qua tầng máy (Chương 28) | ⭐ Cấu trúc `Command` sẵn | Chế độ bảo trì của thành phần | Như 4 |
| Cần hướng đối tượng | Không | Không | Có (phương thức) | ⚠ Có, và cả khung | ⚠ Có, và cả khung |
| Chuyển sang hệ khác | ⭐ Dễ — chỉ cần hàm | ⭐ Dễ | Trung bình | ⚠ Khó | ⚠ Khó |
| Kiểm thử đơn vị | ⚠ Khó — dính mảng toàn cục | ⭐ Dễ | ⭐ Dễ | Có sẵn trong khung | Có sẵn trong khung |

### ⭐ Chính sách khi quá giờ — năm lựa chọn có trong mã thật

Cùng một câu hỏi — *kẹp đã ra lệnh 3 s mà cảm biến chưa lên, làm gì?* — năm câu trả lời:

| Nguồn | Làm gì | Hệ quả với `Clamp1` đang giữ board |
|---|---|---|
| TcOpen | **Cảnh báo** "chưa tới cảm biến", nhiệm vụ **vẫn chạy**, van **vẫn bật** | Kẹp vẫn được đẩy; trình tự tự đặt giới hạn riêng nếu cần dừng |
| RefPLC-E | **Lỗi**, và lỗi **tự hết** khi cảm biến tới — có một ca kiểm thử riêng cho đúng điều này | Kẹt rồi tự thông thì máy chạy tiếp, ⚠ không ai biết đã kẹt |
| ekvip CNM | **Tuỳ cấu hình**: giữ van hay cắt van, huỷ chế độ hay không | Phải chọn cho từng xy-lanh |
| RefPLC-A | Lỗi *"đi tới quá giờ"* chốt tới khi Reset; lỗi *"hai cảm biến cùng sáng"* riêng | Như sách |
| ⭐ Sách | Lỗi **chốt**, van **giữ nguyên**, khối **chỉ báo** — tầng máy quyết dừng | Kẹp không nhả board; máy vào `Alarm` (Chương 25) |

⭐ **Khuyến nghị cho DP-01, và lý do:** giữ cách của sách cho **kẹp và chặn** — cắt van của cơ cấu đang giữ
sản phẩm là **ra lệnh** chuyển động (Chương 27 Bẫy 7), còn lỗi tự hết làm mất dấu vết của lần kẹt đầu
tiên, đúng lần đáng điều tra nhất (Chương 51). Cách của TcOpen — *cảnh báo rồi chờ tiếp* — đáng mượn cho
**ngưỡng nhắc chậm dần** đặt dưới giới hạn lỗi: khoảng **1,5 lần thời gian hành trình mốc** [Nghề], đúng ở
Phụ lục O mục O.7 — xy-lanh vẫn tới nhưng chậm đi thì báo sớm, không dừng máy.

---

## Q.4 ⭐⭐ Thiết bị một ngõ ra: ai được ra lệnh, cho phép khác liên động, vượt có kiểm soát

Ba thứ sách nói rải rác — chế độ tay ở Chương 28, chuỗi cho phép ở Chương 25, chống va chạm ở Chương 27 —
mã thật gói vào **một khối thiết bị**. Ba nhóm nguồn, ở ba ngành rất khác nhau, đi tới cùng một cách:

| Nguồn | Điều đáng học |
|---|---|
| RefPLC-F — thư viện AOI theo quy ước PlantPAx | Mỗi thiết bị có **hai loại điều kiện**: `PermOK` (cần để **bật**) và `IntlkOK` (cần để bật **và để còn chạy**), mỗi loại tách bản **vượt được** *(bypassable)* và **không vượt được** (`NBPermOK`, `NBIntlkOK`); chỉ **bảo trì** được bật vượt. Quyền ra lệnh chia cho chương trình, người vận hành, bảo trì, bên ngoài, ưu tiên — có khoá, có thứ tự ưu tiên |
| SLAC — thư viện chân không | Van cách ly có một bit *vượt* — nhưng chú thích ngay ở khai báo: vượt **chỉ** bỏ được logic chân không; ba lớp liên động bảo vệ máy **vẫn giữ** |
| Khung SPT của Beckhoff USA, TcOpen | Lệnh từ màn hình chỉ có hiệu lực khi thành phần đang ở trạng thái *"cho phép điều khiển từ màn hình"* / *"đang bảo trì"* |

### Điều kiện cho phép và liên động — hai thứ khác nhau

| | Điều kiện cho phép *(permissive)* | Liên động *(interlock)* |
|---|---|---|
| Cần khi | **Bật** | Bật **và suốt lúc chạy** |
| Mất lúc thiết bị đang chạy | ⭐ **Không làm gì** — thiết bị chạy tiếp | ⭐ **Ngắt** — và **chờ lệnh mới**, không tự chạy lại khi điều kiện trở lại |
| Vì sao có loại này | Có điều kiện chỉ quan trọng **lúc bắt đầu**: bật băng khi chặn đã lên, để board dừng đúng trạm | Có điều kiện mà **mất giữa chừng là hỏng**: máy sau thôi nhận thì băng phải đứng |
| Băng tải DP-01 — loại **vượt được** (bảo trì muốn xả board ra) | Chặn trạm 1 đã nâng | Không có board nằm chờ ở đầu ra khi máy sau chưa nhận (Chương 41) |
| Băng tải DP-01 — loại **không bao giờ vượt** | Biến tần sẵn sàng — vượt cũng không chạy được | Kẹp đã hạ hẳn — va chạm V5 (Chương 27 mục 27.3b) · chuỗi an toàn lành |

> ⚠ **Sách đến giờ gộp hai loại này vào một chữ "cho phép".** Chuỗi `M_AllPermissive` của Chương 25 và cửa
> `Permit` của khối xy-lanh ở Chương 27 thật ra là **liên động** theo nghĩa ở đây: mất là chặn chuyển động.
> Với cơ cấu khí nén điều đó đúng — van giữ nguyên vị trí khi mất `Permit`. Với **động cơ**, phân biệt hai
> loại mới thật sự đổi hành vi: mất *điều kiện cho phép* thì băng chạy tiếp, mất *liên động* thì băng đứng.

> ⚠⚠ **NGUY HIỂM — vượt chỉ được chạm vào điều kiện vận hành, không bao giờ chạm vào an toàn.** Ô *"không
> bao giờ vượt"* là nơi đặt mọi điều kiện an toàn mà PLC có biết — dừng khẩn, cửa, rèm. ⚠ Và kể cả khi
> đặt đúng chỗ, khối này **không phải chức năng an toàn**: chức năng an toàn nằm ở mạch an toàn có cấp hiệu
> năng của nó (Chương 47); liên động trong PLC chỉ để máy dừng **có trật tự** trước khi mạch an toàn phải
> cắt. Không được dùng bit vượt, bit mô phỏng hay chế độ bảo trì để làm máy chạy khi mạch an toàn đang cắt.

### Ai được ra lệnh — ba cách có trong mã thật

| Cách | Làm thế nào | Ví dụ | Hợp với |
|---|---|---|---|
| ⭐ 1 · Theo chế độ máy | Chế độ quyết định **một** chủ duy nhất: Tự động → chương trình; Tay → người | DP-01 (Chương 28 mục 28.3) | ⭐ Máy — một người đứng ở máy, mọi thiết bị đổi chủ cùng lúc |
| 2 · Giành và nhả quyền từng thiết bị | Người vận hành *giành* một van từ chương trình, có *khoá* để bên kia không giành lại; bảo trì đè lên cả hai | RefPLC-F, theo PlantPAx | Nhà máy quá trình — người vận hành cầm một bơm trong khi phần còn lại vẫn tự động |
| 3 · Cờ "màn hình được quyền" | Thành phần chỉ nhận lệnh màn hình khi đang ở trạng thái bảo trì | Khung SPT, TcOpen | Phần lõi của cách 1, đặt **trong** thành phần |

**Đổi chủ thì thiết bị làm gì** — hai trường phái, đọc thấy cả hai:

| | Giữ nguyên *(bumpless)* | ⭐ Dừng khi giao cho người |
|---|---|---|
| Làm gì | Thiết bị giữ trạng thái đang có; chủ mới ra lệnh tiếp | Giao cho **người** thì dừng — người đó phải nhấn mới chạy |
| Thấy ở | RefPLC-F: *"theo dõi trạng thái để chuyển không giật"* | Cách của khối dưới đây |
| Hợp với | Bơm, quạt, van của nhà máy quá trình — dừng giữa chừng là sự cố | ⭐ Máy — không cơ cấu nào được chạy tiếp khi người mới cầm quyền chưa biết nó đang chạy |

⭐ **Khuyến nghị:** máy cỡ DP-01 dùng **cách 1** và **dừng khi giao cho người**. Chiều ngược lại — người
giao lại cho chương trình — thì không có lý do gì để giật ngõ ra: nếu chương trình đang muốn thiết bị chạy,
cứ để nó chạy tiếp. Khối dưới đây làm đúng hai luật đó.

### Ví dụ hoàn chỉnh

```iecst
// ✔ VÍ DỤ HOÀN CHỈNH — thiết bị một ngõ ra: nguồn lệnh, điều kiện cho phép, liên động, vượt có kiểm soát
FUNCTION_BLOCK FB_DeviceOut
VAR_INPUT
    Src       : INT;                     // nguồn đang giữ quyền: 1 chương trình · 2 tay · 3 bảo trì · khác = không ai
    ProgOn    : BOOL;                    // chương trình: lệnh MỨC, suy từ trạng thái trình tự
    ManOn     : BOOL;                    // tay: nút bật — lấy SƯỜN
    ManOff    : BOOL;                    // tay: nút tắt — lấy sườn
    PermOK    : BOOL;                    // điều kiện cho phép — VƯỢT ĐƯỢC ở chế độ bảo trì
    NbPermOK  : BOOL;                    // điều kiện cho phép — KHÔNG BAO GIỜ vượt
    IntlkOK   : BOOL;                    // liên động — vượt được ở chế độ bảo trì
    NbIntlkOK : BOOL;                    // liên động — không bao giờ vượt
    BypassReq : BOOL;                    // xin vượt — chỉ có tác dụng khi Src = 3
END_VAR
VAR_OUTPUT
    Out      : BOOL;                     // ra thiết bị
    Tripped  : BOOL;                     // liên động vừa ngắt — chờ lệnh MỚI, không tự chạy lại
    Bypassed : BOOL;                     // đang vượt điều kiện vượt được
    Blocked  : BOOL;                     // lệnh bật gần nhất bị từ chối vì thiếu điều kiện
END_VAR
VAR
    TrigOn   : R_TRIG;
    TrigOff  : R_TRIG;
    PrevSrc  : INT;
    StartOK  : BOOL;
    RunOK    : BOOL;
    OnCmd    : BOOL;
END_VAR
TrigOn(CLK := ManOn);                    // gọi MỖI vòng, ngoài IF — nút giữ sẵn từ trước không thành sườn
TrigOff(CLK := ManOff);
Bypassed := (Src = 3) AND BypassReq;
StartOK  := (PermOK OR Bypassed) AND NbPermOK;
RunOK    := (IntlkOK OR Bypassed) AND NbIntlkOK;
// Đổi nguồn: sang NGƯỜI thì dừng — chờ người đó nhấn; sang chương trình thì theo lệnh của chương trình
IF Src <> PrevSrc THEN
    IF Src <> 1 THEN
        Out := FALSE;
    END_IF;
    Tripped := FALSE;
    Blocked := FALSE;
END_IF;
PrevSrc := Src;
// Lệnh bật của nguồn đang giữ quyền
IF Src = 1 THEN
    OnCmd := ProgOn;
    IF NOT ProgOn THEN
        Out     := FALSE;
        Tripped := FALSE;                // chương trình rút lệnh: lần sau là một lệnh mới
        Blocked := FALSE;
    END_IF;
ELSIF (Src = 2) OR (Src = 3) THEN
    OnCmd := TrigOn.Q AND NOT TrigOff.Q;
    IF TrigOff.Q THEN
        Out     := FALSE;
        Tripped := FALSE;
        Blocked := FALSE;
    END_IF;
    IF OnCmd THEN
        Tripped := FALSE;                // nhấn lại nút bật là một lệnh mới
    END_IF;
ELSE
    OnCmd   := FALSE;
    Out     := FALSE;
    Tripped := FALSE;
    Blocked := FALSE;
END_IF;
// Bật: cần cả điều kiện cho phép lẫn liên động — và không đang chờ lệnh mới sau khi bị ngắt
IF OnCmd AND NOT Out AND NOT Tripped THEN
    IF StartOK AND RunOK THEN
        Out     := TRUE;
        Blocked := FALSE;
    ELSE
        Blocked := TRUE;                 // có lệnh mà chưa đủ điều kiện — GIỮ để người xem thấy được
    END_IF;
END_IF;
// Liên động mất lúc đang chạy: ngắt, và nhớ là đã ngắt. Điều kiện cho phép mất thì KHÔNG ngắt
IF Out AND NOT RunOK THEN
    Out     := FALSE;
    Tripped := TRUE;
END_IF;
END_FUNCTION_BLOCK
```

Sáu chỗ đáng xem:

- ⭐ **Điều kiện cho phép chỉ được xét ở lúc bật**; liên động được xét **mỗi vòng**. Đó là toàn bộ khác
  biệt — hai dòng `IF` cuối khối.
- ⭐ **Bị liên động ngắt thì `Tripped` giữ**, và chỉ một **lệnh mới** mới xoá: chương trình rút lệnh rồi
  ra lại, hoặc người nhấn lại nút bật. Thiếu cờ này là băng tự chạy lại khi máy sau vừa nhận — đúng loại
  *"tự chạy lại"* mà Chương 16 mục 16.6 chặn ở nút Start.
- **Lệnh của chương trình theo mức, của người theo sườn.** Chương trình suy lệnh từ trạng thái (Phụ lục N mục N.7); nút
  bấm thì một lần nhấn là một lệnh — và hai `R_TRIG` gọi **mỗi vòng, ngoài `IF`**, nên nút đang bị giữ
  sẵn lúc đổi sang Tay **không** thành một lần nhấn.
- **`Blocked` giữ tới lệnh sau.** Lệnh của người chỉ dài một vòng quét; không giữ thì không màn hình nào
  kịp hiện *"không bật được: chặn chưa nâng"*.
- **Vượt chỉ có tác dụng khi `Src = 3`** — rời chế độ bảo trì là hết vượt, không cần ai nhớ tắt (Chương 28
  Bẫy 6, cùng lý do).
- **Không ai giữ quyền** (`Src` ngoài 1…3) thì tắt — giá trị lạ của biến chế độ đưa về trạng thái an toàn
  đã biết, như nhánh `ELSE` của mọi `CASE` (Chương 20 Bẫy 3).

Nối vào DP-01 — băng tải, ở tầng tài nguyên chung (Phụ lục P mục P.12):

```iecst
// Nguồn theo chế độ máy: Tự động/Về gốc/Chạy khô → chương trình · Tay → người · bảo trì: chưa có ở DP-01
Conveyor(Src := M_ConvSrc, ProgOn := M_Stn1_ConvReq OR M_Stn2_ConvReq OR M_In_ConvReq OR M_Home_ConvReq,
         ManOn := Cmd_ManConvOn, ManOff := Cmd_ManConvOff,
         PermOK := X_Stop1Up,                         // board phải dừng đúng trạm — bảo trì xả board thì vượt
         NbPermOK := X_VfdReady,
         IntlkOK := NOT (X_BoardOutfeed AND NOT M_Line_OutReady),   // board ở đầu ra, máy sau chưa nhận
         NbIntlkOK := M_MotionEnable AND NOT M_Itf_Conv,   // an toàn lành · kẹp đã hạ hẳn (V5)
         BypassReq := Cmd_MaintBypass);
M_ConvRunCmd := Conveyor.Out;                        // tầng ghi ra chép ra DO_ConvRun (mục 27.3c)
```

> ⚡ DP-01 hiện có hai nguồn — chương trình và tay (Chương 28 mục 28.3). Nguồn thứ ba *bảo trì* để sẵn
> chỗ trong khối: máy chưa cần thì `M_ConvSrc` chỉ nhận 1 hoặc 2, và bit vượt không bao giờ có tác dụng.
> ⚠ Đoạn nối trên là **phác thảo** — chương trình hoàn chỉnh ở Phụ lục P vẫn tính `M_ConvRunCmd` bằng một
> dòng như Chương 27 mục 27.4; thay bằng khối này là một thay đổi phải qua vòng hồi quy đầy đủ (Chương 50
> mục 50.5b), vì nó đổi hành vi ở chỗ mất điều kiện cho phép.

Chạy thử — 22 phép, nối tiếp nhau, mỗi phép một hoặc hai vòng quét. Bộ chạy thử của sách chạy đúng bảng
này trên khối in ở trên, và cài thêm hai lỗi — bỏ cờ `Tripped`, làm liên động không ngắt được — để chắc bảng
bắt được chúng:

| # | Nguồn | Làm gì | Phải thấy |
|---:|---|---|---|
| 1 | Chương trình | Đủ điều kiện, chưa có lệnh | Tắt |
| 2 | Chương trình | `ProgOn` lên | ⭐ Chạy |
| 3 | Chương trình | Mất điều kiện cho phép | ⭐ **Vẫn chạy** |
| 4 | Chương trình | Mất liên động | Tắt · `Tripped` |
| 5 | Chương trình | Liên động trở lại, `ProgOn` vẫn lên | ⭐ **Vẫn tắt** — không tự chạy lại |
| 6 | Chương trình | `ProgOn` xuống rồi lên lại | Chạy · hết `Tripped` |
| 7 | Chương trình | Thiếu điều kiện cho phép, ra lệnh | Tắt · `Blocked` |
| 8 | Chương trình | Điều kiện cho phép tới, lệnh vẫn còn | Chạy |
| 9 | → Tay | Đổi nguồn giữa lúc chạy | ⭐ **Dừng** |
| 10 | Tay → chương trình | Tay đang chạy; chương trình đang muốn chạy | ⭐ Chạy tiếp, không rơi một vòng |
| 11 | → Tay | `ProgOn` **vẫn lên**, chưa nhấn nút | Tắt — lệnh của chương trình bị bỏ qua |
| 12 | Tay | Sườn nút bật | Chạy |
| 13 | Tay | Chương trình rút lệnh | Vẫn chạy |
| 14 | Tay | Sườn nút tắt | Tắt |
| 15 | → Tay | Nút bật **giữ sẵn** từ trước khi đổi nguồn | ⭐ Tắt — không thành sườn |
| 16 | Bảo trì | Thiếu điều kiện vượt được, chưa xin vượt, nhấn bật | Tắt · `Blocked` |
| 17 | Bảo trì | Xin vượt, nhấn bật | Chạy · `Bypassed` |
| 18 | Bảo trì | Mất liên động **không vượt được** | ⭐ Tắt · `Tripped` — kể cả đang vượt |
| 19 | Bảo trì | Thiếu điều kiện cho phép **không vượt được**, nhấn bật | ⭐ Tắt — kể cả đang vượt |
| 20 | Bảo trì | Đủ lại, nhấn bật lần nữa | Chạy · hết `Tripped`, `Blocked` |
| 21 | Bảo trì → tay | Rời bảo trì | Tắt · hết `Bypassed` |
| 22 | Không ai | `Src = 0`, nút bật đang nhấn | Tắt |

✅ **Đạt khi** — một khối thiết bị dùng cho máy thật:

- [ ] Mỗi điều kiện của thiết bị đã được xếp vào **đúng một trong bốn ô** (cho phép / liên động × vượt được
      / không), và danh sách ấy nằm trong hồ sơ máy, cạnh bảng va chạm (Chương 28 mục 28.4).
- [ ] Mọi điều kiện an toàn mà PLC có biết nằm ở ô **không vượt được** — và mạch an toàn vẫn cắt độc lập
      với khối này (Chương 47).
- [ ] Đủ 22 phép ở bảng trên đạt trên bộ mô phỏng (Chương 50 mục 50.5c) — ⭐ đặc biệt phép 5 *(liên động
      trở lại thì không tự chạy lại)* và phép 15 *(nút giữ sẵn không thành lệnh)*.

---

## Q.5 ⭐ Năm cách viết một trình tự — cùng trạm 1 của DP-01

Trạm 1: chờ board → kẹp → tra keo → nhả kẹp → cho board đi. Chương 26 viết nó bằng `CASE`; Chương 21 mục
21.6 viết lại bằng một chuỗi SFC và đã đặt hai cách đó cạnh nhau. Mã thật cho thêm ba cách.

```iecst
// Cách 2 — ĐĂNG KÝ bước mỗi vòng (TcOpen): mỗi bước một IF; bộ trình tự chạy bước theo THỨ TỰ CÁC DÒNG
IF Step(10, TRUE, 'CHỜ BOARD') THEN
    StepCompleteWhen(X_BoardStn1);
END_IF;
IF Step(20, TRUE, 'KẸP BOARD') THEN
    StepCompleteWhen(_clamp1.MoveToWork().Done);     // CỐ Ý gọi trong IF — nhiệm vụ tự trả về khi thôi gọi (Q.3)
END_IF;
IF Step(30, ActiveRecipe.DispenseLenTenthMm > 0, 'TRA KEO') THEN   // tham số thứ hai FALSE → BỎ QUA bước
    StepCompleteWhen(M_Stn1_ProcessDone);
END_IF;
…
// Cách 3 — CASE như sách, nhưng số bước, TÊN bước và cờ xong do MỘT đối tượng giữ (hội thảo Beckhoff USA)
// Lúc khởi tạo:  Seq.SetStepName(10, 'CHỜ BOARD');  Seq.SetStepName(20, 'KẸP BOARD');  …
CASE Seq.CurrentStep OF
    10:
        IF X_BoardStn1 THEN
            Seq.TransitionTo(20);                    // đổi bước là đổi luôn tên bước cho màn hình
        END_IF;
    …
END_CASE;
```

Ba điều của cách 2 đọc thấy trong mã nguồn khung, không phải trong tài liệu giới thiệu:

- **Thứ tự chạy là thứ tự các dòng, không phải thứ tự số.** Số bước chỉ là tên — khung kiểm nó **không
  trùng** và **không đổi** giữa các lần chạy, nhưng bước chạy sau bước nào là do dòng `IF Step(…)` nào
  đứng sau. Ứng dụng mẫu của TcOpen có bước `37000` nằm **trước** bước `1000` (kết thúc) trong mã.
- **Số bước chừa khoảng, và hai nhánh là hai bước cùng chỗ.** Ứng dụng mẫu đánh `0, 10, 25, 50, 100,
  150, 200, 300, 400, 425, 450, 500, 600…`; bước `425` mở khi chi tiết **đạt**, bước `450` khi **không
  đạt** — cùng vị trí trong thứ tự, chỉ một bước được bật. Lý do chừa khoảng như Chương 26 Bẫy 3.
- ⭐ **Chạy từng bước có sẵn** — một chế độ của bộ trình tự, có *tiến một bước* và *lùi một bước*; thời
  gian của bước và của cả chuỗi **đo sẵn**. ⚠ Nhưng **giới hạn thời gian của bước thì không**: bộ đếm của
  khung chỉ đo, không báo — muốn báo quá giờ, trình tự tự so (Chương 26 mục 26.4).

### Cách 4 — Mỗi cụm thiết bị một chuỗi SFC riêng *(RefPLC-A)*

Trạm của RefPLC-A không có **một** trình tự — nó có **20 chuỗi** viết bằng S7-GRAPH *(SFC của Siemens)*,
mỗi chuỗi lo một cụm thiết bị, nhóm theo chữ cái **trùng chữ cái của thư mục và của khối lỗi**: `A1`, `A2`
bàn xoay nạp và đọc mã · `B` ép · `C` tra keo · `F` ba việc của robot · `H`, `J`, `K` nâng và nạp dỡ ba
loại chi tiết · `L` dỡ · cộng một chuỗi đổi mã hàng.

| Điều đọc thấy | Nghĩa |
|---|---|
| Một khối điều phối viết **ladder** gọi cả 20 chuỗi **mỗi vòng quét** | Mỗi chuỗi là một khối chức năng, có khối dữ liệu thể hiện riêng — gom vào một thư mục `M_iDB` |
| 20 chuỗi, tổng cộng **2.109 bước**; dài nhất là chuỗi đọc mã dụng cụ (191) và chuỗi tra keo (189). Tên bước đọc được: `WaitTableCode OK`, `RequestRobot1PutShaft`, `WaitRobot1FinishTask`, `MESOverTime_1` | Tên bước hiện thẳng trên màn hình — điều Chương 44 Bẫy 9 đòi, ở đây có mà không tốn công |
| Hai chuỗi **bắt tay** bằng cặp bước *yêu cầu → chờ xong*: bước `RequestRobot1PutShaft` của chuỗi tra keo bật một bit yêu cầu trong phần `C_Glue` của **một khối dữ liệu điều phối dùng chung**; chuỗi robot đọc bit đó; chuỗi tra keo đứng ở bước kế tiếp tới khi robot báo xong | Cùng ý với Chương 27 mục 27.4 — bên kia đọc **cờ yêu cầu**, không đọc số bước của bên này |
| Cả 20 chuỗi mở đầu bằng **cùng một khung khởi tạo** — bước khởi đầu, `S2`, `S4`, `S5_MESInitial`… — rồi mỗi chuỗi đưa trục của cụm mình về gốc | Chuỗi mới chép từ một khuôn; về gốc không nằm ở một chỗ — mỗi cụm tự về gốc phần của mình |
| ⚠ Ở cả 2.109 bước, mạng **giám sát** của bước **không có điều kiện nào** | Ngôn ngữ có sẵn chỗ đặt giới hạn thời gian cho từng bước mà không dùng; quá giờ nằm ở khối thiết bị (mục Q.3, cách 1) và ở các bước chờ có nhánh quá giờ riêng (`MESOverTime_1`) |

DP-01 viết theo cách này: `A_Infeed`, `B_Stn1`, `C_Stn2`, `D_Outfeed` — bốn chuỗi nhỏ, thay cho hai trình
tự trạm cộng phần nạp và xả board đang nằm trong chương trình bắt tay (Phụ lục P mục P.12).

### So sánh

| | 1 · `CASE` (Chương 26) | 2 · Đăng ký bước | 3 · Đối tượng trình tự | 4 · Mỗi cụm một chuỗi SFC | 5 · Một chuỗi SFC cho trạm (Chương 21) |
|---|---|---|---|---|---|
| Tên bước trên màn hình | Tự làm (Chương 44 Bẫy 9) | ⭐ Có sẵn — chữ ở ngay dòng `Step` | ⭐ Có sẵn — bảng tên | ⭐ Tên bước của sơ đồ | ⭐ Tên bước của sơ đồ |
| Bỏ qua bước theo mã hàng | Thêm nhánh | ⭐ Tham số thứ hai của `Step` | Thêm nhánh | Rẽ nhánh | Rẽ nhánh |
| Chạy từng bước | Tự viết (Chương 28) | ⭐ Có sẵn | Tự viết | ⭐ Có sẵn trong hệ | ⭐ Có sẵn trong hệ |
| Giới hạn thời gian bước | Tự viết (Chương 26 mục 26.4) | Tự viết — khung chỉ đo | Khối giám sát riêng | Có chỗ sẵn — phải điền | Có chỗ sẵn — phải điền |
| Thứ tự bước | Số trong `CASE` | ⚠ Thứ tự các dòng `IF` | Số trong `CASE` | Đường nối | Đường nối |
| Hai việc song song trong một trạm | Hai biến bước (Chương 26 mục 26.5) | Hai bộ trình tự | Hai đối tượng | ⭐ Hai chuỗi — tự nhiên | Nhánh song song |
| Cần hướng đối tượng | Không | ⚠ Có, và cả khung | Có | Không | Không |
| Cần hệ có SFC | Không | Không | Không | ⚠ Có | ⚠ Có |
| Người quen ladder đọc được | Được | Khó | Được | ⭐ Được | ⭐ Được |

⭐ **Khuyến nghị:**

- **Máy cỡ DP-01, đội quen ladder hoặc ST** → cách 1, hoặc cách 3 nếu hệ có hướng đối tượng — thứ cách 3
  thêm vào là tên bước đi theo số bước, không ai phải nhớ cập nhật bảng tên riêng.
- **Trạm có nhiều cụm làm việc song song** — robot, bàn xoay, máy ép cùng chạy, bắt tay nhau — **và** hệ có
  SFC → cách 4. Một trình tự gom cả trạm như thế là một `CASE` vài trăm nhánh; chia theo cụm thì mỗi chuỗi
  ngắn, và người bảo trì nói được *"kẹt ở chuỗi C"*. ⚠ Điền giới hạn thời gian cho các bước chờ — chỗ có
  sẵn mà để trống thì không khác gì không có.
- **Cả đội đã dùng một khung có cách 2** → theo khung. Giá trị lớn nhất của nó là tên bước, bỏ bước theo
  mã hàng và chạy từng bước **có sẵn**; cái giá là thứ tự chạy ẩn trong thứ tự dòng mã.
- Chọn giữa cách 1 và cách 5 cho một trạm đơn: theo bảng ở Chương 21 mục 21.6.

---

## Q.6 ⭐⭐ Chế độ và mô hình trạng thái — PackML, đặt cạnh máy trạng thái của DP-01

DP-01 có bảy trạng thái (Chương 25): `Uninitialized`, `Homing`, `Idle`, `Running`, `Hold`, `Alarm`,
`Resetting`. Máy đóng gói, thực phẩm, dược — và ngày càng nhiều khách hàng ở các ngành khác — đòi một mô
hình chung cho cả dây chuyền: **PackML** *(ANSI/ISA-TR88.00.02)*. Hai bản hiện thực đã đọc — thư viện
**LPMLV2022** của Siemens và khung SPT của Beckhoff USA — cho **cùng** một bảng số:

| Số | Trạng thái | Loại | Nghĩa | DP-01 gần nhất |
|---:|---|---|---|---|
| 0 | Undefined | — | Chưa xác định | — |
| 1 | Clearing | Chuyển tiếp | Đang xoá lỗi sau `Aborted` | `Resetting` |
| 2 | Stopped | Chờ | Đã dừng có trật tự, chờ `Reset` | `Uninitialized` |
| 3 | Starting | Chuyển tiếp | Đang khởi động | phần đầu `Running` |
| 4 | Idle | Chờ | Sẵn sàng, chờ `Start` | `Idle` |
| 5 | Suspended | Chờ | Đứng vì **bên ngoài**: máy trước không cấp, máy sau không nhận | ⚠ không có — DP-01 chờ ngay trong `Running` |
| 6 | Execute | Hoạt động | Đang sản xuất | `Running` |
| 7 | Stopping | Chuyển tiếp | Đang dừng có trật tự | — |
| 8 | Aborting | Chuyển tiếp | Đang dừng vì sự cố | phần đầu `Alarm` |
| 9 | Aborted | Chờ | Đã dừng vì sự cố, chờ `Clear` | `Alarm` |
| 10 | Holding | Chuyển tiếp | Đang vào giữ | phần đầu `Hold` |
| 11 | Held | Chờ | Đứng vì **bên trong** hoặc vì người: hết vật tư, người tạm dừng | `Hold` |
| 12 | Unholding | Chuyển tiếp | Đang ra khỏi giữ | — |
| 13 | Suspending | Chuyển tiếp | Đang vào đứng chờ bên ngoài | — |
| 14 | Unsuspending | Chuyển tiếp | Đang ra khỏi đứng chờ | — |
| 15 | Resetting | Chuyển tiếp | Đang chuẩn bị — **về gốc nằm ở đây** | `Homing` |
| 16 | Completing | Chuyển tiếp | Đang kết thúc lô | — |
| 17 | Completed | Chờ | Xong lô *(khung SPT viết `Complete`)* | — |

Lệnh: `Reset` 1 · `Start` 2 · `Stop` 3 · `Hold` 4 · `Unhold` 5 · `Suspend` 6 · `Unsuspend` 7 · `Abort` 8 ·
`Clear` 9 · `Complete` 10. Chế độ: `Production` 1 · `Maintenance` 2 · `Manual` 3 · từ 4 trở lên là chế độ
riêng của máy (cả hai thư viện chừa chỗ tới số 31). Mẫu của Beckhoff USA đặt sẵn tên cho mười cái: về
gốc, định vị trước, chuẩn bị sản xuất, **một chu trình**, **từng bước**, cài đặt, vệ sinh tại chỗ, **chạy
khô** *(dry run)*, dạy điểm, điều khiển từ xa.

### Ba điều PackML làm mà DP-01 chưa làm

**Một — tách *đứng vì bên ngoài* khỏi *đứng vì bên trong*.** `Suspended` khác `Held`. Đó đúng là phép tách
mà Chương 55 mục 55.7c gọi là *"tách một lần, dùng mãi"* — PackML tách nó ngay ở mô hình trạng thái, nên
đồng hồ *thời gian chờ* tự đếm đúng.

**Hai — mỗi chế độ chọn được trạng thái nào bị tắt.** Mẫu của Beckhoff USA, theo mặc định mà nó ghi là của
PackML:

| Chế độ | Trạng thái bị tắt | Vì sao hợp lý |
|---|---|---|
| `Production` | Không tắt gì | Chế độ đầy đủ |
| `Maintenance` | `Suspended`, `Suspending`, `Unsuspending`, `Completing`, `Completed` | Bảo trì không chờ máy bên cạnh, không có lô |
| `Manual` | Như bảo trì, **thêm** `Holding`, `Held`, `Unholding` | Chạy tay thì người dừng là dừng — không có "giữ" |
| Dạy điểm | `Holding`, `Suspending` | Như sản xuất, bớt hai trạng thái vô nghĩa khi dạy |

**Ba — đổi chế độ chỉ ở trạng thái đã cấu hình cho phép.** Chương 28 mục 28.3 nói *"dừng chu trình → về
`Idle` → mới đổi"*; PackML viết luật đó thành **một bảng cấu hình theo từng chế độ** — và hai bản hiện
thực **không cùng mặc định**:

| | Đổi chế độ được ở | Không được ở |
|---|---|---|
| Siemens LPMLV2022 — mặc định | `Stopped`, `Idle`, `Aborted` | Mọi trạng thái khác |
| Beckhoff USA SPT — mặc định | `Stopped`, `Idle`, `Suspended`, `Aborted`, `Held`, `Completed` | `Execute` |
| Beckhoff USA SPT — ngoại lệ có chủ ý | `Production` → vệ sinh tại chỗ **ngay trong `Execute`** | — |

⇒ Câu *"máy theo PackML"* chưa nói hết hành vi: hai máy cùng PackML vẫn có thể khác nhau ở chỗ đổi chế độ.
Bảng cấu hình phải nằm trong đặc tả (Chương 23), không để mặc định của thư viện quyết thay.

### Đèn tháp theo trạng thái — bảng của thư viện Siemens

Khối đèn tháp *(stack light)* của LPMLV2022 sinh trạng thái đèn từ trạng thái PackML cộng bốn tín hiệu — **thiếu vào**,
**kẹt ra**, **sắp hết vật tư**, **hết vật tư**. Tài liệu của thư viện ghi bảng này là của TR88.00.02-2022;
sách chưa đối chiếu được với bản TR.

| Đèn | Khi nào | DP-01 hiện nay (Chương 25) |
|---|---|---|
| 🔴 Nháy | Dừng bất thường — `Aborting`, `Aborted`, `Clearing` | 🔴 sáng — `Alarm`, `Resetting` |
| 🔴 Sáng | Dừng có trật tự — `Stopping`, `Stopped`, `Resetting`, `Completed` | 🟡 — `Uninitialized`, `Homing` |
| 🟡 Nháy / sáng | Thiếu vào / kẹt ra — ở `Suspending`, `Suspended` | — |
| 🔵 Nháy | Sắp hết vật tư — ở gần mọi trạng thái | — (DP-01 không có đèn xanh dương) |
| 🔵 Sáng | Hết vật tư — ở `Holding`, `Held` | — |
| 🟢 Nháy | **Sẵn sàng chạy** — `Idle` | 🟡 — `Idle`, `Hold` |
| 🟢 Sáng | Đang chạy — `Starting`, `Execute`, `Completing`, `Unholding`, `Unsuspending` | 🟢 — `Running` |
| Còi ngắt quãng | **Sắp chuyển động** — `Starting`, `Unholding`, `Unsuspending` | Còi khi `Alarm` |

⭐ Hai chỗ đáng cân nhắc cho DP-01 dù không dùng PackML: **xanh nháy cho "sẵn sàng"** — đúng ví dụ ở Chương 5
mục 5.6, mà máy trạng thái của DP-01 đang để vàng; và **còi báo trước khi máy tự chuyển động** — người
đứng gần biết máy sắp chạy. ⚠ Còi báo trước là biện pháp **thông tin**, không phải chức năng an toàn; có
cần nó hay không là kết quả của đánh giá rủi ro cho máy cụ thể (Chương 47). Và như Chương 5 đã dặn:
**quy ước đèn của nhà máy thắng** bảng nào trong sách.

### Khi nào chuyển sang PackML

| Hoàn cảnh | Làm gì |
|---|---|
| Khách hàng yêu cầu PackML, hoặc các máy của dây chuyền trao đổi trạng thái với nhau theo PackTags | ⭐ Dùng thư viện có sẵn của hãng — Siemens có LPMLV2022, Beckhoff có khung SPT — đừng tự viết máy trạng thái 17 trạng thái. Chép **bảng cấu hình chế độ** vào đặc tả |
| Máy đơn lẻ, khách không yêu cầu | Giữ máy trạng thái của Chương 25 |
| Máy đơn lẻ, nhưng hệ trên muốn đọc trạng thái kiểu PackML | ⭐ **Dịch ở biên**: giữ bảy trạng thái, thêm một bảng ánh xạ như cột cuối của bảng trạng thái ở trên, ghi ra một biến số nguyên cho hệ trên đọc. Không đụng logic máy |

✅ **Đạt khi** — dịch DP-01 sang PackML ở biên:

- [ ] Mỗi trạng thái của Chương 25 ánh xạ vào **đúng một** trạng thái PackML, và bảng ánh xạ nằm trong
      đặc tả giao tiếp với hệ trên (Chương 45).
- [ ] Ba trạng thái *chờ* — `Uninitialized`, `Idle`, `Alarm` — ánh xạ vào trạng thái **chờ** của PackML
      (`Stopped`, `Idle`, `Aborted`), không vào trạng thái chuyển tiếp.
- [ ] Đã ghi rõ trong đặc tả rằng DP-01 **không** có `Suspended` — thời gian chờ máy trước, máy sau được
      đếm ở đồng hồ riêng (Chương 55 mục 55.7c), không qua mô hình trạng thái.

---

## Q.7 ⭐ Thông điệp — mã thật xác nhận ba kênh, và làm thêm ba việc

Chương 44 thiết kế thông điệp *(message)*: ba mức (mục 44.3), ba kênh — báo động, cảnh báo *(warning)*, nhắc thao tác *(operator prompt)* (mục
44.3b), và cách đánh số (mục 44.3). Ba nguồn mã thật đặt cạnh thiết kế đó:

### RefPLC-A — ba kênh, ba khối dữ liệu, đúng như mục 44.3b

| Kênh | Thư mục | Khối dữ liệu | Bit có tên | Ví dụ |
|---|---|---|---:|---|
| ⚠ Báo động | `05_Alarm` | lỗi thiết bị · lỗi chung | 1.629 · 88 | `C1GoWorkFault`, lỗi của từng chuỗi trình tự, lỗi MES |
| Cảnh báo | `06_Warning` | cảnh báo | 20 | thiếu chi tiết ở vị trí 1…8, chi tiết không đúng chỗ, dữ liệu đổi mã hàng không hợp lệ |
| ⭐ Nhắc thao tác | `07_Tip` | nhắc | 34 | đóng cửa an toàn · khoá cửa · chọn Auto · chọn Manual · đưa về vị trí làm việc · nhấn Reset · quét mã chi tiết |

Ngoài bit có tên, ba khối còn **chừa sẵn chỗ** theo bố cục cố định — mảng 16 bit cho từng loại thiết bị
và từng nhóm (1.552 bit chừa ở khối cảnh báo, 144 ở khối lỗi chung, 112 ở khối nhắc). Cả bốn khối đều tắt
truy cập tối ưu — mỗi bit có **địa chỉ tuyệt đối** cố định: từ thứ mấy, bit thứ mấy. Đó là kiểu quen thuộc
khi màn hình gắn chữ thông báo theo vị trí bit trong từng từ 16 bit — và là lý do bố cục phải cố định từ
đầu.

⭐ **Chỗ khác sách — bố cục số báo động.** Lỗi xy-lanh của RefPLC-A xếp **theo thiết bị**: mỗi xy-lanh bốn bit
liền nhau — *không tới đích*, *không về gốc*, *sai cảm biến vị trí*, *dự phòng* — nên một từ 16 bit chứa đúng
bốn xy-lanh, và có sẵn chỗ cho khoảng 200 xy-lanh. Chương 44 mục 44.3 xếp **theo loại lỗi** (cách C).
Cùng một báo động của DP-01 — *Clamp1 (thiết bị số 1) không tới đích*:

| | Cách C — khối theo loại lỗi (Chương 44) | Cách D — khối theo thiết bị (RefPLC-A) |
|---|---|---|
| Số của báo động | `51` = khối 50–99 + thiết bị 1 | `4` = thiết bị 1 × 4 bit + loại 0 |
| Mọi lỗi của một thiết bị | Rải ở nhiều khối: `1`, `51`, `101` | ⭐ Liền nhau: `4`…`7` — màn hình chi tiết của xy-lanh đọc một nhóm bit |
| Mọi lỗi cùng loại | ⭐ Liền nhau — lọc *"mọi xy-lanh không tới đích"* bằng một khoảng số | Rải cách 4 |
| Thêm một **loại** lỗi mới | ⭐ Thêm một khối | ⚠ Dùng bit dự phòng; hết dự phòng thì phải xếp lại cả bảng — mọi số đổi |
| Thêm một **thiết bị** | Thêm một dòng ở mỗi khối | ⭐ Thêm bốn bit cuối bảng |

⭐ **Khuyến nghị:** giữ cách C khi bảng chữ trên màn hình được **sinh bằng công thức** *tên thiết bị + loại lỗi*
và người bảo trì hay lọc theo loại. Cách D hợp khi màn hình dùng **một cửa sổ chi tiết cho mỗi loại thiết
bị** đọc một nhóm bit liền nhau (Chương 44 mục 44.2b), **và** danh sách loại lỗi của loại thiết bị đó đã ổn
định — xy-lanh: ba loại cộng một dự phòng. Hai cách đều phải chốt **một lần cho cả công ty** và ghi vào
trang quy hoạch địa chỉ (Chương 11 mục 11.8b) — đổi bố cục giữa chừng là đổi mọi số báo động đã in trong
tài liệu bảo trì.

Lỗi trình tự của RefPLC-A nằm trong **nhóm riêng theo chữ cái của chuỗi** — `A`, `B`, `C`, `F`, `H`… trùng
chữ của thư mục `03_Auto` (mục Q.5). Đó đúng là lời khuyên của Chương 44: lỗi thiết bị theo bố cục cố
định, lỗi trình tự trong khối riêng theo trạm.

### TcOpen — mười một mức để ghi, và thông điệp nêu tên tín hiệu đã chặn

Mọi thông điệp của khung mang một trong mười một mức:

| Mức | Số | Khung dùng khi | Mức hiển thị của sách (Chương 44 mục 44.3) |
|---|---:|---|---|
| Trace · Debug | 100 · 200 | Cho người lập trình | Không hiện |
| Info · Notification | 300 · 500 | Thông tin, không ảnh hưởng quá trình | ⚪ Ghi nhận |
| ⭐ TimedOut | 400 | **Quá giờ nhưng còn có thể thành công** | 🟡 Cảnh báo |
| Warning | 600 | Có thể có vấn đề | 🟡 Cảnh báo |
| Error | 700 | Hỏng, cần người can thiệp | 🔴 Báo động |
| ProgrammingError | 900 | Lỗi lập trình, thiếu cấu hình | 🔴 Báo động — lúc chạy thử |
| Critical · Fatal · Catastrophic | 1000 · 1100 · 1200 | Phần mềm không tự phục hồi được — cần chuyên gia | 🔴 Báo động |

> ⭐ **Không mâu thuẫn với quy tắc** *"ba mức, không nhiều hơn"*. Mười một mức là để **ghi và lọc nhật ký**; ba mức là
> để **hiển thị** cho người đứng máy. Dùng khung có nhiều mức thì ánh xạ chúng về ba mức hiển thị bằng **một
> bảng, ở một chỗ** — như cột cuối ở trên — và giữ nguyên mức gốc trong nhật ký. Mức `TimedOut` đáng mượn:
> nó chính là **ngưỡng nhắc chậm dần** ở mục Q.3 — quá giờ thường lệ nhưng chưa phải hỏng.

⭐ **Thông điệp nêu tên tín hiệu đã chặn.** Khối xy-lanh của TcOpen nhận điều kiện chặn qua hai loại phương
thức, và khi điều kiện chặn một chuyển động, khung **tra tên biến của chính điều kiện đó** lúc chạy rồi
ghi vào thông điệp:

| Loại | Khi điều kiện đúng lúc đang chạy | Thông điệp |
|---|---|---|
| **Huỷ** | Huỷ nhiệm vụ di chuyển | *"Movement aborted due to: «đường dẫn của biến»"* — mức **Error**, **ghim** tới khi xác nhận |
| **Tạm dừng** | Bỏ lệnh van; nhiệm vụ **vẫn bận** — điều kiện hết thì chạy tiếp | *"Movement suspended due to: «đường dẫn của biến»"* — mức **Warning** |

Đây là thứ Chương 44 Bẫy 3 đòi — *hiển thị điều kiện đang thiếu* — làm tự động. ⚠ Việc tra tên biến lúc chạy
là tính năng của hệ, không phải hệ nào cũng có; ở hệ không có, cách của sách vẫn đúng: **một số thông điệp
cho mỗi điều kiện**, đánh theo bố cục ở trên, cộng danh sách ✓/✗ của điều kiện khởi động (Chương 44 mục
44.2).

> ⚠ **Hai loại của TcOpen ứng với hai loại điều kiện ở mục Q.4 — và phải đặt đúng ô.** *Tạm dừng rồi tự chạy
> tiếp* là hành vi của **điều kiện cho phép**: hợp cho áp khí chưa đủ, máy bên cạnh chưa nhận. *Huỷ, chờ
> xác nhận* là hành vi của **liên động**. Mọi điều kiện liên quan tới người — cửa, rèm, vùng làm việc — thuộc
> loại **huỷ**: cơ cấu tự chạy tiếp khi cửa vừa đóng lại là đúng kiểu tự khởi động lại mà Chương 16 mục 16.6
> chặn ở nút Start, và mạch an toàn vẫn phải cắt độc lập (Chương 47).

### RefPLC-F — đối tượng báo động theo ISA-18.2

Khối báo động của thư viện này — viết cho Rockwell Logix — là một **đối tượng có trạng thái**, không phải một bit:

| Nhóm | Gồm | Đọc thấy |
|---|---|---|
| Cấu hình | chốt tới khi Reset · cần xác nhận · được **gác** *(shelve)* · được **vô hiệu** · loại · mức nghiêm trọng · **thời gian tự hết gác** (phút) · **thời gian báo tối thiểu** (giây) | Mỗi báo động tự mang chính sách của nó |
| Lệnh theo vai | chương trình: xác nhận, reset, **chặn theo thiết kế** *(suppressed by design)* · bảo trì: bật, tắt, **thử**, bật/tắt còi · vận hành: xác nhận, reset, **gác**, bỏ gác, tắt còi | ⭐ Ai được làm gì nằm **trong khối**, không chỉ ở màn hình |
| Trạng thái | đang báo · đã xác nhận · đang gác · đang bị chặn · bị vô hiệu | Màn hình hiện được **danh sách báo động đang gác** và **danh sách bị chặn theo thiết kế** — chú thích của khối ghi rõ hai màn hình này là bắt buộc |

Chương 44 có **một** trong ba cách làm im một báo động — ức chế hệ quả, chương trình làm (mục 44.3). Khối
này có cả ba, và chúng khác nhau ở **ai làm và bao lâu**:

| | Chặn theo thiết kế | Gác | Vô hiệu |
|---|---|---|---|
| Ai | Chương trình — theo luật viết sẵn | Người vận hành | Bảo trì |
| Bao lâu | Khi điều kiện còn | ⭐ **Có hạn** — tự hết gác sau thời gian cấu hình | Tới khi bảo trì bật lại |
| Ví dụ trên DP-01 | Mất khí → ức chế mọi lỗi quá giờ của xy-lanh (Chương 44 mục 44.3) | Cảnh báo *"sắp hết keo"* đã biết, lô sắp xong | Cảm biến đang thay, chờ linh kiện |
| ⚠ Phải có | Ghi vào nhật ký dù không hiện | Danh sách đang gác, đồng hồ đếm ngược | Danh sách bị vô hiệu, ai tắt, lúc nào |

⭐ **Khuyến nghị cho DP-01:** chỉ cần cột đầu — máy có một người đứng máy và vài chục báo động, gác và vô
hiệu chưa trả được công. Hai cột sau đáng làm ở nhà máy quá trình, nơi một người trông hàng trăm báo động
(Chương 44 mục 44.3 nói về lụt báo động *(alarm flood)*). Đã làm thì làm **đủ hàng cuối** — báo động bị tắt mà không ai thấy
trong danh sách nào là báo động **đã mất**. ⚠ Không bao giờ cho gác hay vô hiệu một báo động liên quan an
toàn (Chương 47).

---

## Q.8 ⭐ Mô phỏng và kiểm thử — đặt chỗ giả ở đâu

Chương 50 mục 50.3 đặt mô phỏng ở **tầng ánh xạ vào**: `X_` lấy giá trị giả thay cho `DI_`, logic không biết
mình đang chạy thật hay giả. Mã thật có thêm hai chỗ đặt.

### Ba chỗ đặt chỗ giả — cùng cái kẹp `Clamp1`

```iecst
// Chỗ 1 — tầng ánh xạ vào (sách, Chương 50 mục 50.3): thay GIÁ TRỊ đọc vào; khối thật vẫn chạy, vẫn ghi van
IF M_SimMode THEN
    X_Clamp1Up := Sim_Clamp1Up;                      // xy-lanh giả: một TON theo lệnh van (mục 50.3)
ELSE
    X_Clamp1Up := DI_Clamp1Up;
END_IF;
…
// Chỗ 2 — bên trong thành phần cảm biến (RefPLC-B): mỗi cảm biến có công tắc giả riêng, bật từ màn hình
//   giả "theo giá trị" hoặc giả "nháy 50 %" với chu kỳ đặt bằng ms; giá trị giả đi qua CÙNG bộ lọc và
//   cùng phép đảo như giá trị thật
…
// Chỗ 3 — thay CẢ thành phần sau một giao diện (RefPLC-D)
// ✗ Ngõ ra của khối thật ĐỨNG Ở GIÁ TRỊ CUỐI khi chuyển sang giả — đọc dòng ⚠ dưới bảng
IF M_SimMode THEN
    ClampItf := Clamp1Sim;                           // khối giả: cùng giao diện, tới đích sau 1000 ms
    Clamp1Sim();
ELSE
    ClampItf := Clamp1Real;
    Clamp1Real();                                    // khối thật chỉ được gọi khi KHÔNG giả
END_IF;
```

| | 1 · Tầng ánh xạ vào | 2 · Trong thành phần | 3 · Thay cả thành phần |
|---|---|---|---|
| Khối thật còn chạy khi giả | ⭐ Còn — thử được chính nó | ⭐ Còn | ⚠ **Không** — thứ đang thử là khối giả |
| Bật giả từng cảm biến | Thêm một cờ cho mỗi cảm biến | ⭐ Có sẵn, từ màn hình | Theo thành phần |
| Giá trị giả qua bộ lọc thật | Không — giả đứng sau bộ lọc | ⭐ Có | Không |
| Ngõ ra thật khi đang giả | Vẫn do khối thật ghi | Vẫn do khối thật ghi | ⚠ **Đứng ở giá trị cuối** |
| Cần hướng đối tượng | Không | Có | ⚠ Có — giao diện |
| Đồ giả nằm ở đâu | Một chỗ — tầng vào | Rải trong mọi thành phần | Thành phần giả riêng |

> ⚠⚠ **NGUY HIỂM — ngõ ra của khối không còn nhận lệnh.** Ở chỗ 3, từ lúc chuyển sang giả, mọi lệnh đi vào
> khối giả; khối thật không nhận lệnh nào nữa, nên ngõ ra của nó — ở RefPLC-D, ánh xạ thẳng ra van ngay trong
> khối — **giữ nguyên** giá trị cuối (Phụ lục B mục B.9b). Chuyển sang giả giữa lúc kẹp đang đẩy ra là để van
> kẹp **mở mãi** trong khi màn hình cho thấy một chiếc kẹp giả đang làm việc bình thường.
> Dùng chỗ 3 thì chỉ dùng trên bàn thử *(test bench)* **không nối cơ cấu**, hoặc vẫn gọi khối thật mỗi vòng với lệnh bằng 0.

⭐ **Khuyến nghị:** giữ chỗ 1 cho DP-01 — mọi đồ giả nằm ở một chỗ, và bốn biện pháp bắt buộc của Chương 50
mục 50.3 áp được ở đúng chỗ đó. Chỗ 2 đáng mượn **một** ý: cho giá trị giả đi qua bộ lọc thật — xếp lớp chọn
nguồn **trước** bộ lọc trong tầng ánh xạ vào thì bộ lọc cũng được thử. Có chỗ 2 sẵn trong khung thì bốn biện
pháp của mục 50.3 áp lên **từng cảm biến**: màn hình liệt kê mọi cảm biến đang giả, cờ giả không giữ qua mất
điện, không cảm biến an toàn nào có công tắc giả. Thành phần cảm biến của RefPLC-B còn cho **đảo nghĩa** cảm
biến và **đổi kiểu lọc** ngay từ màn hình — tiện lúc chạy thử, nhưng đó là đổi hành vi của chương trình mà
không qua bản sửa nào: đặt nó sau phân quyền bảo trì (Chương 44 mục 44.4) và ghi vào nhật ký như một lần
sửa tham số.

### Kiểm thử đơn vị trong một dự án máy thật — RefPLC-E

| Đọc thấy | Ứng với |
|---|---|
| 12 bộ thử, **50 ca**, 7 khối giả: xy-lanh, trục, hai loại kênh nội suy, công thức, bộ ghi hình học, nguồn cấu hình | Chương 50 mục 50.5c, cách 3 — khung kiểm thử của hệ |
| Bộ thử xy-lanh: 5 ca, **mỗi ca một thể hiện riêng** | Đúng yêu cầu *"thể hiện riêng của bàn thử"* ở mục 50.5c |
| Mỗi ca là một `CASE` theo bước — chuẩn bị · ra lệnh · kiểm — chạy qua nhiều vòng quét; giới hạn thời gian của xy-lanh rút xuống 0,1 s để ca quá giờ chạy nhanh | Như bàn thử của mục 50.5c |
| Một ca **khoá cứng** quyết định *"lỗi quá giờ tự hết khi cảm biến tới"* | ⚠ Kiểm thử giữ một quyết định — tốt hay dở. Mục Q.3 đã nói vì sao sách không chọn quyết định này |
| Khối giả của trục và kênh nội suy cùng giao diện với khối thật | Thử trình tự cắt mà không cần ổ đĩa — cần hướng đối tượng |
| ⚠ Ở bản đã đọc, mọi bộ thử và lệnh chạy khung đều **bị tắt bằng dấu `//`**; chương trình chính vẫn gọi chương trình thử mỗi vòng | Muốn thử thì xoá dấu `//` trên bàn — nên ca thử **không chạy sau mỗi lần sửa**, và vòng hồi quy của Chương 50 mục 50.5b dựa vào trí nhớ |

⭐ **Khuyến nghị:** như Chương 50 mục 50.5c — bàn thử bằng ST là mặc định, khung kiểm thử khi cả đội đã quen.
Bài học thêm từ RefPLC-E là chỗ **đặt** bàn thử: một dự án hoặc một cấu hình biên dịch riêng, chạy **trước
mỗi lần nạp chương trình** (Chương 50 mục 50.5b, Chương 53 mục 53.3), không phải đoạn mã ngủ trong chương
trình máy chờ người nhớ bật.

---

## Q.9 ⚖ Chỗ mã thật làm khác sách — và ranh giới

Mỗi dòng dưới đây có trong mã đang dùng thật hoặc trong mẫu của hãng. Không dòng nào là lỗi chép sai: mỗi
dòng có lý do của nó, và mỗi dòng có một ranh giới.

> ⚖ **NGOÀI HIỆN TRƯỜNG — thoát sớm bằng `RETURN`.**
> **Người ta làm gì:** bài hội thảo của Beckhoff USA — bản *ghép qua giao diện*, cách được bảng điểm ở mục Q.2
> ủng hộ — viết trạm chiết: quá giờ thì báo động rồi `RETURN`, bỏ qua cả `CASE` phía sau. ⚡ Đây là bài **dạy cấu
> trúc**, không phải mã máy — và chính vì thế nó là ví dụ tốt: cấu trúc tốt không tự làm cho vòng quét đúng.
> **Vì sao:** một dòng chặn mọi xử lý tiếp khi đã có lỗi — ngắn, dễ đọc.
> **Cái giá:** lệnh van chiết chỉ được gán **trong** `CASE`. Quá giờ lúc đang chiết thì mọi vòng sau đều thoát
> trước khi tới dòng gán, và van chiết **giữ trạng thái mở** trong khi màn hình báo *"quá giờ"*.
> **Ranh giới:** một điểm thoát cho mỗi khối (Phụ lục N, CP14). Bắt buộc phải thoát sớm thì **gán mọi ngõ ra về
> giá trị an toàn ngay trước dòng thoát**. ⇒ Bảng điểm ở mục Q.2 đo **giá của một thay đổi**, không đo **hành
> vi trong vòng quét** — hai thứ phải kiểm riêng.

> ⚖ **NGOÀI HIỆN TRƯỜNG — cộng dồn theo chu kỳ đoán trước.**
> **Người ta làm gì:** cùng trạm chiết đó tính thể tích đã chiết bằng `thể tích := thể tích + lưu lượng × 0,001`
> mỗi vòng — nếu lưu lượng tính theo đơn vị mỗi giây, hằng số `0,001` là **một vòng quét 1 ms**.
> **Cái giá:** tác vụ của chính dự án đó đặt **10 ms**. Mỗi vòng cộng thiếu mười lần, nên van chiết chỉ đóng khi
> đã chiết **gấp mười** thể tích đặt trước. Chạy trên bộ mô phỏng không ai thấy — lưu lượng là một con số gõ
> tay, và không có chai nào tràn.
> **Ranh giới:** mọi phép cộng dồn theo thời gian dùng **khoảng thời gian thật** giữa hai lần tính, hoặc chạy ở
> nhịp cố định mà chính nó đo được — như khối PID ở Chương 35 mục 35.7. Hằng số chu kỳ viết cứng trong công
> thức là một tham số ẩn mà không ai nhớ đổi.

> ⚖ **NGOÀI HIỆN TRƯỜNG — quá giờ được coi là xong.**
> **Người ta làm gì:** trạm ép nắp của RefPLC-D đẩy xy-lanh ép **hai lần**. Hành trình đẩy ra quá giờ thì
> **đếm một lần hụt rồi đi tiếp**; hụt cả hai lần chỉ là **cảnh báo**. Hành trình **rút về** quá giờ thì báo
> **lỗi** và đứng chờ.
> **Vì sao:** mã không ghi lý do. Cách hiểu hợp lý nhất: hành trình ép có thể dừng **trên sản phẩm** trước khi
> chạm cảm biến — không tới cảm biến chưa chắc là hỏng.
> **Ranh giới:** phép thử một câu của Chương 26 mục 26.2b — và hai điều kiện: bước được đi qua bằng thời gian
> phải ghi vào đặc tả là **không được xác nhận**; và **không bao giờ** cho hành trình đưa cơ cấu **ra khỏi vùng
> va chạm** — ở đây là rút về — đi qua bằng thời gian. Trạm ép nắp giữ đúng ranh giới thứ hai.

> ⚖ **NGOÀI HIỆN TRƯỜNG — gọi bộ định thời trong nhánh.**
> **Người ta làm gì:** RefPLC-D gọi bộ định thời trong các nhánh `CASE` của trình tự và của xy-lanh giả;
> RefPLC-B gọi bộ định thời lọc nhiễu trong nhánh `CASE` theo kiểu lọc — kiểu lọc đổi được từ màn hình.
> **Vì sao:** viết bộ định thời ngay cạnh chỗ dùng — đọc liền một mạch.
> **Cái giá:** đúng **chỉ khi mọi lối ra khỏi nhánh đều tự xoá bộ định thời** — RefPLC-D làm đủ ở từng nhánh.
> Quên ở một lối là lần sau vào nhánh, bộ định thời đã sẵn `Q` (Phụ lục B mục B.9b).
> **Ranh giới:** gọi mỗi thể hiện **một lần mỗi vòng, ngoài `IF`/`CASE`**, đầu vào suy từ trạng thái — luật đó
> xoá luôn nghĩa vụ phải nhớ. Ngoại lệ hợp lệ duy nhất là khối **được thiết kế** để gọi trong nhánh — nhiệm vụ
> của TcOpen tự trả về khi thôi được gọi (mục Q.3) — và ngoại lệ đó phải ghi `CỐ Ý` ở dòng gọi.

> ⚖ **NGOÀI HIỆN TRƯỜNG — một báo động mỗi trạm, cái sau đè cái trước.**
> **Người ta làm gì:** bộ xử lý báo động của bài hội thảo giữ **một** mã và **một** dòng chữ cho mỗi trạm; báo
> động mới ghi đè cái cũ.
> **Cái giá:** trạm chiết báo *"không có lưu lượng"* rồi mười giây sau *"quá giờ"* — màn hình chỉ còn *"quá giờ"*,
> và **nguyên nhân đầu tiên mất**.
> **Ranh giới:** giữ **báo động đầu tiên** riêng — `FirstAlarmCode` ở Phụ lục P mục P.9 — vì lần hỏng đầu là
> lần đáng điều tra nhất (Chương 51).

> ⚖ **NGOÀI HIỆN TRƯỜNG — đổi chủ thì giữ nguyên ngõ ra.**
> **Người ta làm gì:** thư viện RefPLC-F cho thiết bị **giữ nguyên trạng thái** khi quyền điều khiển đổi chủ.
> **Vì sao:** ở nhà máy quá trình, bơm dừng giữa chừng chỉ vì người vận hành cầm quyền là một sự cố.
> **Ranh giới:** máy — người mới cầm quyền chưa chắc biết thiết bị đang chạy — thì **dừng khi giao cho người**
> (mục Q.4). Mang thư viện quá trình sang máy thì phải đổi đúng chỗ này.

Một chỗ nữa đã nói ở mục Q.3: xy-lanh **không cảm biến** trong mẫu PackML của hãng — đặt tên theo đúng nghĩa,
và không cho bước sau chuyển theo nó ở chỗ có va chạm.

---

## Q.10 Bảng chốt — gặp trong mã người khác, nó là gì

| Bạn gặp | Nó là | Đọc ở |
|---|---|---|
| Thư mục `01_Input`, `02_Output`, `03_Auto`… lặp lại ở mỗi trạm | Khung trạm của nhà tích hợp — chia theo chức năng | Q.2, cách 1 |
| `Machine` → `EquipmentModules` → `Components` | Phân cấp ISA-88 / PackML | Q.2, cách 2 · Q.6 |
| Chương trình chính hai dòng, gọi một *context* | Khung đối tượng — chế độ là nhiệm vụ loại trừ nhau | Q.2, cách 3 |
| Trạm nhận quản lý chế độ, báo động qua `FB_init` | Ghép qua giao diện | Q.2, cách 4 |
| Một hàm cho mọi xy-lanh, trạng thái trong mảng toàn cục, đếm xung 100 ms | Kiểu tiết kiệm bộ nhớ của CPU đời cũ — thời gian sai tới ±100 ms | Q.3, cách 1 |
| Bốn kiểu dữ liệu `…Cmd`, `…Cfg`, `…Sts`, `…HMI` cho mỗi thiết bị | Thành phần bốn cấu trúc | Q.3, cách 3 |
| `_clamp1.MoveToWork().Done` gọi trong nhánh `IF` | Nhiệm vụ tự trả về — hợp lệ với khối được thiết kế như thế | Q.3, cách 4 |
| `switchOffOnError`, `abortModeOnError` | Chính sách lỗi là tham số | Q.3, cách 5 |
| `PermOK`, `IntlkOK`, `NBPermOK`, `NBIntlkOK` | Cho phép / liên động × vượt được / không | Q.4 |
| `IF Step(10, TRUE, '…') THEN … StepCompleteWhen(…)` | Đăng ký bước — thứ tự chạy là thứ tự dòng | Q.5, cách 2 |
| Hàng chục chuỗi SFC nhỏ đánh chữ cái, một khối ladder gọi tất cả | Mỗi cụm một chuỗi | Q.5, cách 4 |
| Trạng thái số 0–17, lệnh 1–10, chế độ 1–3 | PackML | Q.6 |
| Khối `Warning`, `Tip` cạnh khối `Alarm` | Ba kênh thông điệp | Q.7 |
| Mỗi thiết bị bốn bit lỗi liền nhau | Bố cục số báo động theo thiết bị | Q.7 |
| `Shelve`, `Suppress`, `Disable` trên một báo động | Ba cách làm im báo động — ai làm, bao lâu | Q.7 |
| `IF bSimMode THEN itf := fbX_Sim; … ELSE itf := fbX; … END_IF` | Thay cả thành phần — ⚠ ngõ ra thật đứng ở giá trị cuối | Q.8 |
| `RETURN` sau báo động; hằng số chu kỳ trong phép cộng dồn | Chỗ cần kiểm hành vi trong vòng quét | Q.9 |

## Q.11 Tự kiểm

1. Mở một dự án TwinCAT bất kỳ bằng `tools/tach_ma_plc.py`. Đọc `_tac_vu.json`: có mấy tác vụ, chu kỳ bao
   nhiêu, chương trình nào ở tác vụ nào? Tác vụ logic thứ hai — nếu có — có lý do nêu được không (mục Q.2)?
2. Trong cây thư mục của một dự án, chỉ ra nó chia theo trục nào trong năm trục của mục Q.2. Dấu hiệu nào
   cho bạn biết?
3. Viết lại khối xy-lanh của một dự án bạn đang đọc theo cách 2 của mục Q.3. Thứ gì của khối cũ **không có
   chỗ** trong giao diện của `FB_Cylinder2Pos` — và nó nên về tầng nào?
4. Với băng tải DP-01, xếp năm điều kiện sau vào bốn ô của mục Q.4: chặn trạm 1 đã nâng · biến tần sẵn sàng ·
   máy sau sẵn sàng nhận · kẹp đã hạ hẳn · cửa bảo vệ đóng. Ô nào **không bao giờ** được chứa cửa bảo vệ?
5. Chạy thử `FB_DeviceOut` trên bộ mô phỏng: liên động mất rồi trở lại khi lệnh mức vẫn còn. Ngõ ra làm gì,
   và cờ nào giải thích được điều đó cho người đứng máy?
6. Một khung trình tự chạy bước theo thứ tự dòng mã. Bạn chèn một bước số `15` vào **cuối** tệp. Nó chạy lúc
   nào (mục Q.5)?
7. Ánh xạ bảy trạng thái DP-01 sang PackML. Vì sao `Hold` của DP-01 ánh xạ vào `Held` chứ không vào
   `Suspended` (mục Q.6)?
8. Một thư viện có mười một mức thông điệp. Viết bảng ánh xạ về ba mức hiển thị của Chương 44, và nói mức
   nào bạn sẽ **không** cho hiện trên màn hình chính (mục Q.7).
9. Chỉ ra vì sao *"thay cả thành phần bằng khối giả"* có thể để van thật mở mãi (mục Q.8). Sửa đoạn mã của
   chỗ 3 sao cho hết nguy cơ đó.
10. Trong mã của một trạm, bạn thấy một bước chuyển tiếp bằng quá giờ. Hỏi ba câu nào trước khi kết luận nó
    sai (mục Q.9)?

---

### Nguồn tham khảo phụ lục Q

Mã nguồn đọc ngày **2026-11-04**, bản trên nhánh chính tại ngày đó. ⚠ Khung mã nguồn mở đổi theo thời gian —
số dòng, số bước, số ca thử ở trên đúng cho bản đã đọc. Đoạn mã trong phụ lục là **mã viết lại cho DP-01**;
không đoạn nào chép từ các nguồn dưới đây.

| Nguồn | Giấy phép | Dùng cho |
|---|---|---|
| **TcOpen** — khung thành phần cho TwinCAT 3: lõi (bộ trình tự, thông điệp, nhiệm vụ), khí nén, ứng dụng mẫu | MIT | Q.2, Q.3, Q.5, Q.7 |
| **Beckhoff USA Community** — *SPT V4 Samples* (khung SPT, quản lý chế độ) · *PackML PLC Example* · *Procedural to SOLID* (hội thảo, ba nhánh giai đoạn) · *Application Development Sample* | 0BSD · MIT · MIT · 0BSD | Q.2, Q.3, Q.4, Q.6, Q.9 |
| **SIMATIC AX — LPMLV2022** — thư viện PackML của Siemens: hằng số trạng thái, lệnh, chế độ; cấu hình chế độ; khối đèn tháp và tài liệu đi kèm | Giấy phép riêng của Siemens — chỉ trích số liệu tra cứu | Q.6 |
| **ekvip — CNM Example Projects** — khung đối tượng lệnh cho TwinCAT 3 | Apache-2.0 | Q.3 |
| **SLAC — lcls-twincat-vacuum** — thư viện thiết bị chân không | BSD | Q.4 |
| **MTCS** — hệ điều khiển kính thiên văn, bản công khai | LGPL-3.0 | Q.2 |
| **TcUnit** — khung kiểm thử đơn vị cho TwinCAT 3 | MIT | Q.8 |
| **RefPLC-A** — trạm lắp ráp, Siemens S7, TIA Portal (SCL, LAD, S7-GRAPH) | ⚠ Không có tệp giấy phép — chỉ đọc; không trích mã | Q.2, Q.3, Q.5, Q.7 |
| **RefPLC-B** — khung PackML của một máy rửa xe, TwinCAT 3 | 0BSD | Q.2, Q.8, Q.9 |
| **RefPLC-C** — thư viện máy dựng giàn mái, TwinCAT 3 | ⚠ Không có tệp giấy phép — chỉ đọc | Q.2, Q.3 |
| **RefPLC-D** — hai dây chuyền cấp cốc, cân, trộn, đóng nắp, TwinCAT 3 | ⚠ Không có tệp giấy phép — chỉ đọc | Q.2, Q.8, Q.9 |
| **RefPLC-E** — máy cắt gantry XYZ, TwinCAT 3 + TcUnit | MIT | Q.2, Q.3, Q.8 |
| **RefPLC-F** — thư viện AOI theo quy ước PlantPAx, Rockwell Logix | MIT | Q.4, Q.7, Q.9 |
| ANSI/ISA-TR88.00.02-2022 — *Machine and Unit States* (PackML) | Có bản quyền | ⚠ Sách **chưa đọc bản gốc**; số trạng thái, lệnh, chế độ lấy từ hai thư viện ở trên và **khớp nhau**. Đối chiếu với bản gốc trước khi dùng cho hợp đồng |
| ANSI/ISA-18.2 · IEC 62682 — quản lý hệ thống báo động | Có bản quyền | Khái niệm *gác*, *chặn theo thiết kế*, *vô hiệu* — như khối của RefPLC-F hiện thực; ⚠ chưa đối chiếu bản gốc |

