Theo quyết định ở Phụ lục J §J.1, DP-01 **không có** hệ thị giác. Nhưng nếu sau này cần — ví dụ board
được đặt tự do trên băng tải thay vì được gá chính xác — thì kiến trúc sẽ là:

| Hạng mục | Quyết định |
|---|---|
| Việc của vision | ⭐ **Đo vị trí và góc board**, trả về ΔX, ΔY, Δθ |
| Việc của PLC | Bù giá trị đó vào toạ độ đường keo, rồi ra lệnh gantry (Chương 37) |
| Kích chụp | ⭐ **Trigger phần cứng**, sau khi board đã kẹp và **đứng yên** |
| Kết nối kết quả | Mạng chung (Chương 40) |
| ⭐ Số thứ tự ảnh | **Bắt buộc** — ghép kết quả với đúng board |
| Kẹp giá trị bù | ⚠ **Bắt buộc**; lệch quá dải → NG, không bù |
| Vision không trả lời | ⚠ **Không biết** ≠ NG — dừng và báo người (mục 43.7) |
| Hiệu chỉnh | Kiểm định kỳ, và sau mọi lần chạm camera |

```iecst
// Bù toạ độ đường keo theo kết quả vision
IF M_VisionOk AND M_PartOk THEN
    FOR i := 1 TO PathPointCount DO
        // ⭐ Bù dịch chuyển; xoay cần phép biến đổi đầy đủ hơn
        PathX[i] := ActiveRecipe.PathX[i] + OffsetXX100;
        PathY[i] := ActiveRecipe.PathY[i] + OffsetYX100;
    END_FOR;
END_IF;
```

> ⚠ **Đoạn trên chỉ bù dịch chuyển, chưa bù xoay.** Bù góc cần phép biến đổi toạ độ đầy đủ, và với
> đường keo nhiều điểm thì phải áp cho từng điểm quanh một tâm xoay. Đây là chỗ nhiều hệ vision cung
> cấp sẵn phép biến đổi, hoặc bộ điều khiển chuyển động hỗ trợ **hệ toạ độ dịch chuyển được**
> (Chương 37).

> ⭐ **Nhận xét: thêm vision vào DP-01 sẽ làm chu kỳ dài thêm.**
> Với chu kỳ mục tiêu 12 giây đã sát trần (Phụ lục J §J.1), thời gian chụp và xử lý phải nằm gọn trong
> phần chu kỳ của trạm 1 — và trạm 1 còn phải chạy hết đường keo. Đây là chỗ Chương 55 sẽ phải tính
> lại nếu quyết thêm vision.

---

## 43.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Loại hệ vision | **Cảm biến vision** (đơn giản, cấu hình sẵn) · **camera thông minh** (xử lý trong camera) · **hệ PC** (mạnh nhất, phức tạp nhất) |
| Giao thức tới PLC | Giao thức riêng của hãng, hoặc ⭐ **Modbus TCP** / **EtherNet/IP** / **PROFINET** — kiểm thiết bị hỗ trợ gì |
| ⚠ Định dạng kết quả | Rất khác nhau — chuỗi, thanh ghi, cấu trúc riêng. ⚠ **Phải theo tài liệu** |
| Trigger | ⭐ Gần như mọi hệ đều có **ngõ vào trigger phần cứng** — dùng nó |
| Công cụ cấu hình | Phần mềm riêng của hãng; ⚠ **cần bản quyền và cần người biết dùng** (mục 43.2, câu 2) |
| Lưu ảnh | ⭐ Nhiều hệ lưu được ảnh của sản phẩm NG — **rất quý khi phân tích nguyên nhân** |
| Hiệu chỉnh | Quy trình và tấm chuẩn khác nhau; ⚠ ghi hồ sơ |

> ⭐ **Nếu hệ vision lưu được ảnh sản phẩm NG, hãy bật tính năng đó.**
> Khi có khiếu nại chất lượng, một ảnh của board bị loại nói nhiều hơn mọi con số — và nó ghép được
> với dữ liệu truy xuất ở Chương 42.

---

## 43.11 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng vision cho việc cảm biến rẻ tiền làm được

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 43.1 — chi phí cao, phải chỉnh lại khi đổi sản phẩm, không ai
trong nhà máy bảo trì được.
**Cách sửa:** ba câu hỏi ở mục 43.2. Câu 2 — **ai sẽ chỉnh lại** — thường là câu quyết định.

### 🔍 BẪY 2 — Kích chụp bằng lệnh mạng khi vật đang chuyển động

**Hiện tượng:** kết quả đo toạ độ **lệch khác nhau mỗi lần**; không tái hiện được.
**Cách sửa:** ⭐ **trigger phần cứng**; và tốt nhất là **dừng vật rồi mới chụp** (mục 43.4).

### 🔍 BẪY 3 — Chụp ngay khi cơ cấu vừa dừng

**Hiện tượng:** "thỉnh thoảng đo sai" — vì cơ cấu còn dao động. Rất khó chẩn đoán.
**Cách sửa:** chờ hết rung; thời gian chờ phải **đo**, không đoán (mục 43.4).

### 🔍 BẪY 4 — Không dùng số thứ tự ảnh

**Hiện tượng:** ⚠⚠ kết quả của sản phẩm **trước** được dùng cho sản phẩm **hiện tại** — sai theo cách
không phát hiện được.
**Cách sửa:** ⭐ mỗi lần kích mang một số thứ tự; kết quả không khớp thì **vứt bỏ** (mục 43.5).

### 🔍 BẪY 5 — Không kẹp giá trị bù toạ độ

**Hiện tượng:** ⚠⚠ hệ vision nhận nhầm vật khác, trả toạ độ vô lý, và cơ cấu **đi tới chỗ không ai
muốn**.
**Cách sửa:** kẹp trong dải; lệch quá nhiều → **NG, không bù** (mục 43.5).

### 🔍 BẪY 6 — Coi "không trả lời được" là NG

**Hiện tượng:** vứt hàng tốt, và tỉ lệ lỗi thống kê **sai** — che mất vấn đề thật của hệ vision.
**Cách sửa:** ⭐⭐ "không biết" ≠ NG. Xử lý riêng, theo đặc tả (mục 43.7).

### 🔍 BẪY 7 — Coi "không trả lời được" là OK

**Hiện tượng:** ⚠⚠ sản phẩm **chưa được kiểm** đi ra khách hàng.
**Cách sửa:** như trên — dừng và báo người (mục 43.7).

### 🔍 BẪY 8 — Để hệ vision điều khiển cơ cấu trực tiếp

**Hiện tượng:** trình tự nằm ở hai chỗ; không ai đọc được toàn bộ logic ở một nơi.
**Cách sửa:** ranh giới trách nhiệm ở mục 43.3 — vision **quyết định**, PLC **điều phối**.

### 🔍 BẪY 9 — Không kiểm hiệu chỉnh định kỳ

**Hiện tượng:** ⚠ mọi phép đo lệch một cách **nhất quán** sau khi camera bị va chạm — không có báo
lỗi nào.
**Cách sửa:** kiểm bằng vật chuẩn định kỳ và sau mọi lần chạm camera (mục 43.6).

### 🔍 BẪY 10 — Lấy thời gian xử lý từ catalogue

**Hiện tượng:** chu kỳ máy dài hơn tính toán; phát hiện muộn khi đã chạy thử.
**Cách sửa:** ⭐ **đo trên vật thật, điều kiện thật** (mục 43.8, Chương 55).

### 🔍 BẪY 11 — Không kiểm soát ánh sáng môi trường

**Hiện tượng:** kết quả đổi theo giờ trong ngày, hoặc khi mở cửa xưởng.
**Cách sửa:** che chắn; dùng chiếu sáng riêng đủ mạnh để lấn át ánh sáng môi trường (mục 43.2, câu 3).

---

## 43.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Câu hỏi đầu tiên về vision | ⭐ **Có cần vision không?** |
| Ba câu hỏi trước khi chọn | Có cảm biến rẻ làm được không · ⭐ **ai chỉnh lại** · ánh sáng kiểm soát được không |
| Vision hợp với | Vị trí và góc vật đặt tự do · kiểm ngoại quan · đọc ký tự |
| Ranh giới trách nhiệm | Vision **quyết định**; PLC **điều phối** |
| Ranh giới là gì | ⭐ **Vài bit và vài con số** — không phải hình ảnh |
| Kích chụp bằng gì | ⭐ **Trigger phần cứng** |
| Trước khi chụp | ⭐ **Chờ vật đứng yên hẳn** — thời gian phải **đo** |
| ⭐⭐ Ghép kết quả với sản phẩm | **Số thứ tự ảnh** — không khớp thì vứt bỏ |
| Giá trị bù toạ độ | ⚠ **Luôn kẹp**; lệch quá dải → **NG, không bù** |
| Hiệu chỉnh mất hiệu lực khi | Camera bị chạm, ống kính chỉnh, khoảng cách đổi |
| Kiểm hiệu chỉnh | Định kỳ **và sau mọi lần chạm camera** |
| ⭐⭐ "NG" và "không trả lời được" | **Hai thứ khác nhau** — xử lý khác nhau |
| "Không biết" xử lý thế nào | ⚠ Không phải OK, không phải NG — **dừng và báo người** |
| Thời gian xử lý ảnh | ⭐ **Đo trên vật thật**, không lấy catalogue |
| ⚠⚠ Kích không có tác dụng, không báo lỗi | ⭐ Kiểm **bit CHO PHÉP KÍCH** — đưa vào trình tự khởi động |
| ⭐ Bậc độ lớn của một vòng kích–kết quả | **Hàng chục mili-giây** (đo được ~55–59 ms) |
| Giảm báo lỗi giả bằng chụp nhiều lần | ⭐ Biểu quyết 2/3 giảm ~28 % — ⚠⚠ **giá là ba lần chụp** |
| ⚠⚠ Biểu quyết đa số làm hệ | **Khoan dung hơn** — có thể **lọt lỗi thật**; sai hướng nếu lọt lỗi là không chấp nhận được |
| Ảnh sản phẩm NG | ⭐ **Lưu lại** — rất quý khi phân tích nguyên nhân |

---

## 43.13 Tự kiểm

1. ⭐ Nêu ba câu hỏi phải trả lời trước khi chọn hệ vision. Câu nào thường quyết định nhất, và nó liên
   hệ với những chương nào khác?
2. Kể bốn bài toán mà cảm biến rẻ tiền làm tốt hơn vision, và bốn bài toán chỉ vision làm được.
3. Phát biểu ranh giới trách nhiệm giữa PLC và hệ vision. Ranh giới đó gồm những gì?
4. ⭐ Vì sao **trigger phần cứng** chính xác hơn trigger bằng lệnh mạng? Nêu một tình huống mà khác
   biệt đó gây sai kết quả.
5. Trigger phần cứng vẫn chịu ảnh hưởng của cái gì? Khi cần chính xác hơn nữa thì dùng gì?
6. Vì sao phải **chờ hết rung** trước khi chụp? Triệu chứng khi bỏ bước này là gì?
7. ⭐⭐ Vì sao cần **số thứ tự ảnh**? Mô tả hậu quả khi không có, và liên hệ với hai chương khác có
   cùng bài toán.
8. ⚠ Vì sao phải kẹp giá trị bù toạ độ? Lệch quá dải thì nên làm gì?
9. Hiệu chỉnh camera gồm ba thành phần nào? Nó mất hiệu lực khi nào, và phát hiện bằng cách nào?
10. ⭐⭐ Phân biệt "vision trả về NG" với "vision không trả lời được". Vì sao **cả hai cách xử lý sai**
    — coi là OK và coi là NG — đều có vấn đề?
11. Vì sao **không** nên để hệ vision điều khiển cơ cấu trực tiếp?
12. Vì sao thời gian xử lý ảnh phải **đo** thay vì lấy từ catalogue?
13. ⚠⚠ PLC phát xung kích đều đặn, dây và địa chỉ đều đúng, mà **không có ảnh nào được chụp**, cũng
    không có lỗi. ⭐ Nghi gì đầu tiên, và cách phòng lâu dài là gì?
14. ⭐ Biểu quyết 2/3 giảm báo lỗi giả khoảng 28 %. ⚠⚠ Nêu **hai** cái giá, và một loại sản phẩm mà
    đánh đổi này **đi sai hướng**.

> Câu 1, 4, 7 và 10 là bốn câu phân loại. Câu 10 là tinh thần của cả chương: **"hỏng" và "không biết"
> là hai trạng thái khác nhau — và gộp chúng lại là cách chắc chắn để đưa ra quyết định sai.**

---

### Chương tiếp theo

Chương 44 — **HMI/SCADA: thiết kế màn hình vận hành**. Bạn đã nối máy với thiết bị và với hệ thống
trên. Chương sau về giao diện với **người** — phân cấp màn hình, thiết kế cảnh báo, và vì sao "mọi
thứ đều báo động" nghĩa là không có báo động nào.

### Nguồn tham khảo chương 43

- **Tài liệu hệ vision** đang dùng — dùng cho ⚠ **định dạng kết quả**, giao thức, cách kích, quy trình
  hiệu chỉnh, và ⚠ **thời gian xử lý thật**.
- IEC 61131-2 — *Programmable controllers, Part 2*: đặc tính ngõ ra số dùng cho trigger phần cứng.
  *(tiêu chuẩn có bản quyền)*
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1, mục 3 (quyết định không đưa vision vào máy
  mẫu).
- ⭐ **Maślanka, Jancarczyk & Rysinski** — *Integration of Machine Vision and PLC-Based Control for
  Scalable Quality Inspection in Industry 4.0*, **Sensors** 25(20):6383, 2025 *(truy cập mở, CC BY;
  DOI 10.3390/s25206383 — bản PDF có trong bộ tài liệu)*: nghiên cứu tình huống camera thông minh nối PLC qua Ethernet công nghiệp —
  ⚠ **bit cho phép kích** phải bật trước, ⭐ **độ trễ đo được ~55–59 ms** và tăng dưới 6 % khi mạng
  chiếm 50 % băng thông, và ⭐⭐ **biểu quyết đa số ba lần chụp ở tầng PLC** giảm báo lỗi giả từ 7,5 %
  xuống 5,4 %. ⚠ Nhóm tác giả cũng nêu giới hạn: bộ dữ liệu nhỏ, **nhạy với dao động chiếu sáng**
  (+2–3 % báo lỗi giả), chưa kiểm chứng ở quy mô dây chuyền đầy đủ — nền cho mục 43.5b.

> ⚡ Nội dung về **hiệu chỉnh toạ độ** ở mục 43.6 được trình bày **ở mức khái niệm** — đủ để bạn hiểu
> chuyện gì đang xảy ra, biết khi nào nó mất hiệu lực, và biết phải kiểm gì. Phép toán đầy đủ của
> biến đổi toạ độ, hiệu chỉnh méo ống kính, và hiệu chỉnh nhiều mặt phẳng thuộc về tài liệu chuyên
> ngành thị giác máy, nằm ngoài phạm vi cuốn sách này.
>
> ⚠ Phần lớn công việc **cấu hình phép kiểm** trong hệ vision — chọn công cụ, đặt ngưỡng, huấn luyện
> mẫu — cũng nằm ngoài phạm vi sách. Chương này tập trung vào **giao diện giữa PLC và hệ vision**,
> vốn là phần thuộc trách nhiệm của người lập trình PLC.

<!-- SECTION: ch44_hmi_scada_thiet_ke_man_hinh -->
---
# Chương 44 — HMI/SCADA: thiết kế màn hình vận hành

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 44.1 Bài toán: 47 báo động, không ai đọc

Một cỗ máy dừng. Màn hình hiện danh sách báo động: **47 dòng**.

Người vận hành nhìn một lượt, không hiểu cái nào quan trọng, và làm điều mà mọi người vận hành trên
thế giới đều làm: **nhấn "xác nhận tất cả"** rồi thử khởi động lại.

Máy không chạy. Anh gọi kỹ thuật. Kỹ thuật tới sau hai mươi phút, cuộn danh sách lịch sử báo động,
tìm ra dòng thứ ba mươi tám: *"Áp suất khí thấp"*. Mọi dòng còn lại là **hệ quả** — timeout của từng
xy-lanh, lỗi từng bước, cảnh báo từng trạm.

Một sự cố. Bốn mươi bảy dòng. Hai mươi phút để tìm ra dòng có ích.

> ⭐ **Hệ báo động đó không thất bại vì thiếu thông tin — nó thất bại vì thừa.**

Chương này về việc thiết kế giao diện cho **người**, và phần lớn nội dung xoay quanh việc **bớt đi**
chứ không phải thêm vào.

---

## 44.2 Phân cấp màn hình

Người vận hành cần thông tin ở nhiều mức chi tiết khác nhau, tuỳ tình huống. Bốn mức là cấu trúc
thông dụng và đủ dùng:

| Mức | Nội dung | Trả lời câu hỏi |
|---|---|---|
| **1 — Tổng quan** | Cả máy trên một màn hình: trạng thái, sản lượng, cảnh báo đang có | *"Máy đang ổn không?"* |
| **2 — Cụm** | Một trạm hoặc một hệ thống con | *"Trạm 1 đang làm gì?"* |
| **3 — Chi tiết** | Từng cơ cấu, từng giá trị | *"Van kẹp có đang được lệnh không?"* |
| **4 — Chẩn đoán** | ⭐ Trạng thái I/O, biến trình tự, lịch sử | *"Vì sao nó không chạy?"* |

> ⭐ **Quy tắc: từ mức 1, người vận hành phải đi tới thông tin cần thiết trong ít bước nhất.**
> Khi máy dừng vì mất khí, màn hình tổng quan phải **chỉ thẳng** vào đó — không bắt người ta đi tìm
> qua bốn màn hình.

### ⭐ Màn hình tổng quan nên có gì

| Thành phần | Vì sao |
|---|---|
| **Trạng thái máy** — bằng chữ, to, rõ | `Đang chạy` / `Chờ hàng` / `Lỗi` / `Chờ về gốc` (Chương 25) |
| ⭐ **Cảnh báo cần xử lý ngay** — chỉ những cái đó | Không phải toàn bộ danh sách |
| **Sản lượng ca**: OK, NG, tỉ lệ | Chương 18 |
| ⭐ **Điều kiện đang thiếu để chạy** | Xem bên dưới |
| Công thức đang chạy — **tên**, không chỉ mã số | Chương 29 |
| Trạng thái kết nối: MES, đầu đọc, servo | Chương 40, 42 |

> ⭐⭐ **"Điều kiện đang thiếu để chạy" là thành phần có giá trị nhất của màn hình tổng quan, và hay
> bị bỏ nhất.**
>
> Khi người vận hành nhấn Start mà máy không chạy, câu hỏi duy nhất của họ là **"thiếu cái gì?"**.
> Chương trình đã có câu trả lời — đó chính là biểu thức `M_CanStart` mà bạn đã xây dần qua các chương
> (Chương 40, mục 40.9).
>
> Hiển thị từng điều kiện với dấu ✓ hoặc ✗ biến một cuộc gọi kỹ thuật thành một cái liếc mắt. Đây là
> lý do Chương 24 mục 24.7 khuyên **viết đủ từng điều kiện thay vì gom vào cờ tổng**.

```text
   ┌─ ĐIỀU KIỆN CHẠY ─────────────────┐
   │  ✓ Đã về gốc                     │
   │  ✓ Đã nạp công thức: BOARD-B     │
   │  ✗ Áp suất khí          ← THIẾU  │
   │  ✓ Dừng khẩn cấp OK              │
   │  ✓ Cửa đóng                      │
   │  ✓ Nhiệt độ keo: 60,2 °C         │
   └──────────────────────────────────┘
```

---

## 44.3 ⭐⭐ Thiết kế báo động

Đây là mục quan trọng nhất chương. Chương 48 mục 48.6 đã nêu phép thử một dòng; ở đây là thiết kế đầy
đủ.

### Phép thử cho mọi báo động

> **Mỗi báo động phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
> làm việc đó.**
>
> Thiếu một trong hai vế thì nó **không phải báo động** — hãy đưa xuống mức ghi nhận.

Áp phép thử này lên danh sách của bạn, và một phần lớn sẽ rớt. ⭐ **Đó là kết quả tốt.**

### Ba mức, không nhiều hơn

| Mức | Nghĩa | Người vận hành làm gì |
|---|---|---|
| 🔴 **Báo động** *(alarm)* | Máy dừng hoặc sắp dừng; cần xử lý **ngay** | Xử lý ngay |
| 🟡 **Cảnh báo** *(warning)* | Bất thường, máy vẫn chạy | Lên kế hoạch xử lý |
| ⚪ **Ghi nhận** *(event)* | Thông tin, không cần hành động | ⭐ **Không hiện trên màn hình chính** |

> ⚠ **Đừng tạo năm, sáu mức ưu tiên.** Người vận hành không phân biệt được "mức 3" với "mức 4" lúc
> đang vội. Ba mức là đủ, và ranh giới giữa chúng phải rõ ràng.

### ⭐⭐ Chống lụt báo động

Cỗ máy ở mục 44.1 gặp **lụt báo động** *(alarm flood)*: một sự cố gốc kéo theo hàng chục báo động hệ
quả.

Ba kỹ thuật, dùng kết hợp:

**1. Ức chế báo động hệ quả**

```iecst
// ⭐ Mất khí là NGUYÊN NHÂN GỐC — ức chế mọi timeout cơ cấu khí nén
M_SuppressPneumaticAlarms := M_AirPressFault;

// Timeout xy-lanh chỉ báo khi KHÔNG phải do mất khí
IF T_Clamp1Timeout.Q AND NOT M_SuppressPneumaticAlarms THEN
    RaiseAlarm(ALM_CLAMP1_TIMEOUT);
END_IF;
```

> ⚠ **Ức chế phải có điều kiện rõ ràng và tự gỡ.** Ức chế tuỳ tiện là cách người ta vô hiệu hoá hệ
> báo động mà vẫn tưởng nó đang chạy.
>
> ⭐ **Và vẫn ghi báo động bị ức chế vào nhật ký**, kể cả khi không hiển thị. Lúc điều tra, thứ tự các
> sự kiện mới là dữ liệu quý.

**2. Báo động đầu tiên**

Ghi lại và làm nổi bật **báo động xuất hiện đầu tiên** trong một chuỗi. Nó gần như luôn là nguyên
nhân gốc.

```iecst
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;              // ⭐ nguyên nhân gốc
    FirstAlarmTime := CurrentTime;
END_IF;
```

**3. Trễ trước khi báo**

Nhiều báo động không cần báo ngay. Một tín hiệu dao động quanh ngưỡng, một mất kết nối thoáng qua —
chờ vài giây rồi mới báo sẽ loại được phần lớn báo giả (Chương 32, mục 32.6; Chương 38, mục 38.9).

### ⭐ Nội dung một dòng báo động

| Thành phần | Ví dụ | Vì sao |
|---|---|---|
| **Thời điểm** | `14:23:07` | Dựng lại chuỗi sự kiện |
| **Vị trí** | `Trạm 1` | Đi đâu |
| **Cái gì sai** | `Kẹp không lên` | Hiện tượng |
| ⭐ **Làm gì tiếp** | `Kiểm áp khí, kiểm cảm biến reed DI_Clamp1Up` | ⭐ Thành phần quan trọng nhất |
| Mức | 🔴 | Ưu tiên |

> ⭐⭐ **"Làm gì tiếp" là thứ phân biệt một hệ báo động dùng được với một hệ báo động chỉ để có.**
>
> `Lỗi 1042` không giúp gì. `Kẹp trạm 1 không lên trong 3 giây — kiểm áp khí, kiểm cảm biến reed
> DI_Clamp1Up` cho người vận hành hai chỗ để nhìn.
>
> Đây là cùng nguyên tắc với mã lý do khi từ chối công thức (Chương 29, mục 29.4) và với cửa sổ
> lực–vị trí (Chương 34, mục 34.5): **chẩn đoán, không chỉ phán quyết.**

### Xác nhận và lịch sử

| Việc | Yêu cầu |
|---|---|
| **Xác nhận** *(acknowledge)* | Người vận hành ghi nhận đã thấy. ⚠ **Không xoá được báo động khi nguyên nhân còn** |
| ⭐ **Xác nhận từng cái** | ⚠ Nút "xác nhận tất cả" khuyến khích chính hành vi ở mục 44.1 |
| **Lịch sử** | Lưu đủ dài để điều tra — ⭐ kèm **thời điểm chính xác** |
| Lọc và tìm | Theo thời gian, theo trạm, theo mức |

> ⚠ **Cân nhắc về nút "xác nhận tất cả".** Nó tiện khi có nhiều báo động, nhưng nó cũng làm người vận
> hành bỏ qua nội dung. Nếu hệ báo động được thiết kế tốt (ức chế hệ quả, ba mức rõ ràng) thì hiếm khi
> có nhiều dòng cùng lúc — và khi đó nút này ít cần thiết.

---

**4. ⭐⭐ Vùng chết — cho báo động dao động NGAY TẠI ngưỡng**

⚠ **Trễ và vùng chết sửa hai bệnh khác nhau.** Người ta hay dùng trễ cho mọi trường hợp rồi ngạc
nhiên vì vẫn bị làm phiền.

| Triệu chứng | Sửa bằng |
|---|---|
| Xung nhiễu ngắn, giá trị nhảy rồi về ngay | ⭐ **Trễ trước khi báo** (kỹ thuật 3) |
| ⭐⭐ Giá trị **nằm sát ngưỡng và dao động qua lại** | ⭐ **Vùng chết** — ngưỡng báo và ngưỡng gỡ **khác nhau** |

Ví dụ cụ thể: ngưỡng báo nhiệt độ cao đặt ở **300 °C**.

```text
KHONG co vung chet:
   300,0 -> 300,1 : bao dong
   300,1 -> 300,0 : go bao dong
   300,0 -> 300,1 : bao dong lai …
   ⚠ Dao dong 0,1 do sinh ra HANG CHUC bao dong moi phut

CO vung chet 5 do:
   Bao khi VUOT 300 (chieu len)
   Chi go khi XUONG DUOI 295 (chieu xuong)
   ⭐ Dao dong quanh 300 chi sinh MOT bao dong
```

> ⭐⭐ **Nguyên tắc: ngưỡng BÁO và ngưỡng GỠ không được bằng nhau.**
>
> Đây chính là **vùng chết / trễ tích luỹ** *(hysteresis)* ở Chương 32, áp vào báo động thay vì áp
> vào phép đo.
>
> ⚠ Hậu quả khi thiếu không chỉ là phiền: ⭐ **người vận hành bị buộc phải xác nhận hàng chục báo
> động cho cùng một sự việc mà họ ĐÃ BIẾT** — và đó là cách nhanh nhất dạy họ thói quen bấm xác
> nhận mà không đọc.

> ⚡ **Nhiều khối PID của hãng đã có sẵn tham số vùng chết cho báo động** — tách riêng cho báo động
> theo giá trị đo và báo động theo sai lệch. ⭐ Nếu dùng khối chuẩn, hãy tìm tham số đó trước khi tự
> viết logic.

> ⭐ **Chọn độ rộng vùng chết:** đủ lớn để trùm biên độ dao động bình thường của đại lượng đó, nhưng
> ⚠ không lớn tới mức che mất một thay đổi thật đáng quan tâm. ⭐ **Đo dao động thật trước khi chọn**
> — lại là một lần "ghi mốc lúc máy còn mới".

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về vùng chết của công tắc quá
trình và báo động phiền nhiễu; Rockwell 1756-RM003 — khối PID có tham số vùng chết riêng cho báo
động theo giá trị đo và theo sai lệch.)*

## 44.4 Phân quyền người dùng

| Cấp | Làm được gì |
|---|---|
| **Vận hành** | Chạy, dừng, xác nhận báo động, **chọn** công thức |
| **Kỹ thuật viên** | + Chạy tay, sửa tham số công thức trong dải, xem chẩn đoán |
| **Kỹ sư** | + Sửa dải hợp lệ, thêm công thức, ⚠ cưỡng bức I/O |
| **Bảo trì hệ thống** | + Cấu hình, quản lý người dùng |

⚠ Bốn nguyên tắc:

| Nguyên tắc | Vì sao |
|---|---|
| ⭐ **Tự đăng xuất** sau một thời gian không thao tác | Không thì mọi người dùng chung phiên của kỹ sư |
| ⭐ **Ghi vết** các thao tác quan trọng: ai, lúc nào, đổi gì | Chương 29, mục 29.6 |
| ⚠ **PLC vẫn phải tự kiểm** | Màn hình có thể bị thay, bị bỏ qua, hoặc lệnh đến từ hệ thống trên (Chương 29, mục 29.4) |
| ⚠ **Đừng để mật khẩu chung dán trên tủ** | Chuyện xảy ra ở mọi nhà máy khi phân quyền quá phiền |

> ⚠⚠ **Phân quyền quá chặt sẽ bị đi vòng.** Nếu người vận hành phải gọi kỹ sư mỗi lần đổi mã hàng lúc
> hai giờ sáng, thì trong vòng một tuần mật khẩu kỹ sư sẽ được dán trong tủ.
>
> Thiết kế phân quyền là bài toán **cân bằng**, không phải bài toán khoá càng nhiều càng tốt. Cùng
> tinh thần với Chương 29 mục 29.9 Bẫy 10 và Chương 42 mục 42.6: **một cơ chế mà người dùng đi vòng
> được thì không phải cơ chế bảo vệ.**

---

## 44.5 Nguyên tắc trình bày

| Nguyên tắc | Nội dung |
|---|---|
| ⭐ **Màu chỉ dùng khi có nghĩa** | Xem bên dưới |
| **Chữ đủ lớn** | Người vận hành đứng cách màn hình, có thể đeo kính bảo hộ |
| **Số kèm đơn vị** | ⭐ Luôn hiện đơn vị — Chương 32, mục 32.1 |
| **Số chữ số khớp độ chính xác** | ⚠ Chương 32, mục 32.3 |
| **Bố cục nhất quán** | Cùng vị trí cho cùng loại thông tin trên mọi màn hình |
| ⚠ **Nút nguy hiểm cần xác nhận hai bước** | Xoá sản lượng, cưỡng bức I/O, xoá công thức |
| **Trạng thái bằng chữ, không chỉ bằng màu** | ⚠ Xem bên dưới |

### ⭐ Màu chỉ dùng khi có nghĩa

> **Nếu mọi thứ đều có màu, thì màu không còn nói lên điều gì.**

Quy ước thực dụng:

| Màu | Chỉ dùng cho |
|---|---|
| 🔴 Đỏ | Báo động cần xử lý ngay |
| 🟡 Vàng | Cảnh báo |
| 🟢 Xanh lá | Trạng thái bình thường — ⚠ dùng **tiết chế** |
| Xám / trắng | Mọi thứ còn lại |

> ⭐ **Màn hình lúc bình thường nên chủ yếu là màu trung tính.** Khi có gì đó đỏ hoặc vàng, mắt người
> tìm thấy nó ngay.
>
> Màn hình đầy màu sắc trông "chuyên nghiệp" trong bản trình bày nhưng **vô dụng khi có sự cố**.

> ⚠ **Đừng chỉ dùng màu để truyền thông tin quan trọng.**
> Một phần người vận hành gặp khó khi phân biệt màu — thường là đỏ và xanh lá. Trạng thái phải đọc
> được **bằng chữ hoặc bằng ký hiệu**, màu chỉ là lớp bổ trợ.
>
> Đây cũng là lý do đèn tháp có **quy ước vị trí** ngoài quy ước màu (Chương 5, mục 5.6).

---

## 44.6 ⚠⚠ Ba điều HMI không được làm

### 1. Không chứa logic điều khiển

> ⚠⚠ **Logic điều khiển nằm trong PLC. HMI chỉ hiển thị và gửi lệnh.**

Nhiều hệ HMI có khả năng viết kịch bản. Cám dỗ là để nó làm một chút logic — "khi nhấn nút này thì
đặt biến kia rồi chờ 2 giây rồi đặt biến nọ".

Bốn lý do đừng:

| Lý do | Giải thích |
|---|---|
| ⭐ **HMI có thể mất kết nối** | Khi đó nửa logic của máy biến mất, và máy ở trạng thái nào thì không ai biết |
| **HMI không có tính tất định** | Nó chạy trên hệ điều hành thường (Chương 2, mục 2.2) |
| ⭐ **Logic nằm hai chỗ** | Người bảo trì đọc chương trình PLC sẽ **không thấy** phần đó (Chương 22) |
| **HMI dễ bị thay** | Đổi màn hình là mất logic |

> ⭐ **Phép thử: rút cáp mạng của HMI ra. Máy phải tiếp tục chạy chu trình hiện tại một cách an toàn.**
> Nếu không, bạn đã đặt logic sai chỗ.

### 2. Không thực hiện chức năng an toàn

> ⚠⚠ **Nút dừng khẩn cấp trên màn hình cảm ứng KHÔNG phải nút dừng khẩn cấp.**

| Lý do | Giải thích |
|---|---|
| Phụ thuộc HMI còn sống, mạng còn thông, phần mềm chưa treo | Ba thứ đều có thể hỏng |
| Không được chứng nhận cho chức năng an toàn | Chương 47 |
| ⚠ Người dùng có thể **tin nhầm** rằng nó là nút dừng khẩn | Đây mới là nguy hiểm nhất |

Dừng khẩn cấp là **nút cứng, tiếp điểm NC, đi vào mạch an toàn** (Chương 3, mục 3.6; Chương 47).

> ⚠ Một nút "Dừng" mềm trên màn hình là **hợp lệ và hữu ích** — nhưng nó là dừng vận hành bình thường,
> phải **trông khác hẳn** nút dừng khẩn, và không được đặt tên gây hiểu nhầm.

### 3. Không phải nơi lưu trữ chính

Dữ liệu quan trọng — sản lượng, công thức đang chạy, trạng thái — phải nằm ở PLC hoặc ở hệ thống trên.
HMI hỏng thì không được mất chúng (Chương 54).

---

## 44.7 Trên máy mẫu DP-01

### Sơ đồ màn hình

```text
   ┌─ MỨC 1: TỔNG QUAN ─────────────────────────────┐
   │  Trạng thái · Sản lượng · Báo động · ĐK chạy   │
   └──┬─────────────┬──────────────┬────────────────┘
      │             │              │
   ┌──▼──────┐  ┌───▼──────┐  ┌────▼────────┐
   │ MỨC 2   │  │ MỨC 2    │  │ MỨC 2       │
   │ Trạm 1  │  │ Trạm 2   │  │ Công thức   │
   │ tra keo │  │ sấy UV   │  │ (Chương 29) │
   └──┬──────┘  └───┬──────┘  └─────────────┘
      │             │
   ┌──▼─────────────▼──────────────────────────┐
   │ MỨC 3: chi tiết cơ cấu, giá trị analog     │
   └──┬─────────────────────────────────────────┘
      │
   ┌──▼─────────────────────────────────────────┐
   │ ⭐ MỨC 4: CHẨN ĐOÁN                         │
   │  I/O · biến bước · lịch sử báo động         │
   │  trạng thái kết nối · số liệu xu hướng      │
   └────────────────────────────────────────────┘
```

### Màn hình chẩn đoán — thứ đáng đầu tư nhất

> ⭐ **Màn hình mức 4 là màn hình tiết kiệm nhiều thời gian nhất, và hay bị cắt nhất khi dự án gấp.**

Nội dung nên có, gom từ các chương:

| Nhóm | Nội dung | Chương |
|---|---|---|
| ⭐ **Biến bước từng trạm** | Số bước hiện tại, **tên bước bằng chữ** | 20 mục 20.6, 26 |
| **Trạng thái I/O** | Tất cả DI/DO, có tên đọc được | 22 |
| ⭐ **Số liệu xu hướng** | Chu kỳ, nhiệt độ, cường độ UV, dòng chuyền theo thời gian | 35, 36, 55 |
| **Trạng thái kết nối** | MES, đầu đọc, servo, bộ điều khiển nhiệt | 38, 40, 42 |
| ⭐ **So với mốc nghiệm thu** | Dòng chuyền, cường độ UV, chu kỳ — so với giá trị ghi lúc chạy thử | 36 mục 36.8, 52 |
| **Lịch sử báo động** | Có lọc, có thời điểm chính xác | Mục 44.3 |
| Đếm thời gian chờ chuyền | Chờ máy trước, chờ máy sau | 41 mục 41.8 |

> ⭐ **"Tên bước bằng chữ" giải quyết đúng vấn đề nêu ở Chương 20 mục 20.6.**
> Trình tự viết bằng `CASE` trong ST khó đọc với người bảo trì quen ladder. Nhưng nếu màn hình hiện
> **"Trạm 1 — bước 20: nâng kẹp, chờ DI_Clamp1Up"**, thì họ chẩn đoán được **mà không cần mở phần mềm
> lập trình**.
>
> Đây là một trong bốn biện pháp giảm thiệt hại ở Chương 20 mục 20.6, và là biện pháp hiệu quả nhất.

### Ức chế báo động trên DP-01

Áp mục 44.3 vào máy mẫu:

| Nguyên nhân gốc | Ức chế những gì |
|---|---|
| ⭐ **Mất khí** (`M_AirPressFault`) | Mọi timeout xy-lanh: chặn, kẹp, cửa chắn UV |
| **Dừng khẩn cấp** | Mọi timeout chuyển động và timeout bước |
| **Mất kết nối servo** | Timeout gantry, lỗi vị trí |
| **Mất kết nối MES** | Không ức chế gì — nhưng ⚠ **chỉ báo một lần**, không báo mỗi board |

> ⚠ **Hàng cuối đáng chú ý.** Với chu kỳ 12 giây, mất kết nối MES mà báo mỗi board sẽ tạo ra **300
> dòng mỗi giờ**. Một dòng khi mất, một dòng khi khôi phục — đủ.

---

## 44.8 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Loại thiết bị | **Màn hình HMI** chuyên dụng · **SCADA** trên PC · **giao diện web** trong PLC |
| Liên kết tag | Trực tiếp với PLC cùng hãng thì dễ; ⚠ khác hãng thì qua giao thức chung (Chương 39, 40) |
| ⚠ Khả năng viết kịch bản | Có ở phần lớn hệ — ⚠ **và đó là cám dỗ đặt logic sai chỗ** (mục 44.6) |
| Lưu lịch sử báo động | Trong HMI, trên thẻ nhớ, hoặc gửi lên hệ thống trên. ⚠ Kiểm dung lượng và thời gian lưu |
| Phân quyền | Có sẵn ở phần lớn hệ; ⚠ **PLC vẫn phải tự kiểm** (mục 44.4) |
| Đồ thị xu hướng | ⭐ Có ở phần lớn hệ — **dùng nó**, rất hữu ích cho chẩn đoán (Chương 35, mục 35.10) |
| ⚠ Sao lưu dự án HMI | **Phải nằm trong bản sao lưu chung** cùng chương trình PLC (Chương 54) |

> ⚠ **Dự án HMI là một tài sản riêng, dễ bị quên khi sao lưu.** Mất nó nghĩa là phải vẽ lại toàn bộ
> màn hình. Đây là hạng mục bắt buộc trong danh sách sao lưu (Chương 30, mục 30.6; Chương 54).

---

## 44.9 Bẫy thường gặp

### 🔍 BẪY 1 — Lụt báo động

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 44.1 — 47 dòng cho một sự cố; người vận hành xác nhận tất cả rồi
thử lại.
**Cách sửa:** ức chế báo động hệ quả · ghi **báo động đầu tiên** · trễ trước khi báo (mục 44.3).

### 🔍 BẪY 2 — Báo động không nói làm gì tiếp

**Hiện tượng:** `Lỗi 1042` — người vận hành gọi kỹ thuật vì không biết bắt đầu từ đâu.
**Cách sửa:** ⭐ mỗi dòng phải có **vị trí, hiện tượng, và việc cần kiểm** (mục 44.3).

### 🔍 BẪY 3 — Không hiển thị điều kiện đang thiếu

**Hiện tượng:** nhấn Start, máy không chạy, không ai biết vì sao — trong khi chương trình **đã có câu
trả lời**.
**Cách sửa:** ⭐⭐ hiển thị từng điều kiện của `M_CanStart` với ✓/✗ (mục 44.2).

### 🔍 BẪY 4 — Đặt logic điều khiển trong HMI

**Hiện tượng:** ⚠⚠ mất kết nối HMI → nửa logic biến mất; và người bảo trì đọc chương trình PLC
**không thấy** phần đó.
**Cách sửa:** phép thử rút cáp ở mục 44.6.

### 🔍 BẪY 5 — Nút dừng khẩn cấp trên màn hình cảm ứng

**Hiện tượng:** ⚠⚠ người dùng **tin nhầm** rằng nó là nút dừng khẩn — và nó không hoạt động khi HMI
treo hoặc mất mạng.
**Cách sửa:** dừng khẩn là **nút cứng vào mạch an toàn** (mục 44.6, Chương 47).

### 🔍 BẪY 6 — Màu dùng khắp nơi

**Hiện tượng:** khi có sự cố, mắt không tìm được thông tin quan trọng giữa một màn hình đầy màu.
**Cách sửa:** màn hình bình thường chủ yếu **trung tính**; màu dành cho ý nghĩa (mục 44.5).

### 🔍 BẪY 7 — Chỉ dùng màu để truyền trạng thái

**Hiện tượng:** người vận hành khó phân biệt màu không đọc được trạng thái.
**Cách sửa:** trạng thái bằng **chữ hoặc ký hiệu**, màu là lớp bổ trợ (mục 44.5).

### 🔍 BẪY 8 — Phân quyền quá chặt

**Hiện tượng:** ⚠ mật khẩu kỹ sư dán trong tủ trong vòng một tuần.
**Cách sửa:** cân bằng — người vận hành phải làm được việc thường ngày của họ (mục 44.4).

### 🔍 BẪY 9 — Không hiển thị tên bước trình tự

**Hiện tượng:** người bảo trì phải **mở phần mềm lập trình** để biết máy đang kẹt ở bước nào.
**Cách sửa:** ⭐ hiển thị số bước **và tên bước** trên màn hình chẩn đoán (mục 44.7, Chương 20).

### 🔍 BẪY 10 — Báo động lặp lại mỗi chu kỳ

**Hiện tượng:** mất kết nối MES báo 300 dòng mỗi giờ; lịch sử báo động thành vô dụng.
**Cách sửa:** báo **một lần khi xảy ra**, một lần khi khôi phục (mục 44.7).

### 🔍 BẪY 11 — Không sao lưu dự án HMI

**Hiện tượng:** HMI hỏng, thay cái mới, và **phải vẽ lại toàn bộ màn hình**.
**Cách sửa:** dự án HMI nằm trong bản sao lưu chung (mục 44.8, Chương 54).

### 🔍 BẪY 12 — Cắt màn hình chẩn đoán khi dự án gấp

**Hiện tượng:** tiết kiệm được vài ngày lúc làm, mất nhiều hơn thế mỗi lần máy hỏng trong mười năm
sau.
**Cách sửa:** ⭐ màn hình mức 4 là hạng mục **đáng đầu tư nhất** (mục 44.7).

---

## 44.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bốn mức màn hình | Tổng quan · cụm · chi tiết · ⭐ **chẩn đoán** |
| ⭐⭐ Thành phần giá trị nhất của màn tổng quan | **Điều kiện đang thiếu để chạy**, có ✓/✗ |
| Phép thử cho mọi báo động | ⭐ **Có hành động cần làm** và **còn đủ thời gian** để làm |
| Bao nhiêu mức báo động | **Ba** — báo động, cảnh báo, ghi nhận |
| Chống lụt báo động | Ức chế hệ quả · ghi **báo động đầu tiên** · trễ trước khi báo |
| Ức chế phải | Có điều kiện rõ ràng, **tự gỡ**, và ⭐ **vẫn ghi vào nhật ký** |
| Thành phần quan trọng nhất của một dòng báo động | ⭐⭐ **Làm gì tiếp** |
| Xác nhận báo động | ⚠ **Không xoá được** khi nguyên nhân còn |
| Phân quyền quá chặt thì | ⚠ **Bị đi vòng** — mật khẩu dán trong tủ |
| Dù có phân quyền HMI | ⚠ **PLC vẫn phải tự kiểm** |
| Màu | ⭐ **Chỉ dùng khi có nghĩa**; trạng thái phải đọc được bằng chữ |
| ⚠⚠ HMI không được | Chứa **logic điều khiển** · làm **chức năng an toàn** · là **nơi lưu trữ chính** |
| Phép thử logic đặt đúng chỗ | ⭐ **Rút cáp HMI — máy phải chạy tiếp an toàn** |
| Nút dừng khẩn trên màn cảm ứng | ❌ **Không phải dừng khẩn cấp** |
| Màn hình chẩn đoán nên có | ⭐ **Tên bước bằng chữ** · I/O · xu hướng · so với **mốc nghiệm thu** |
| Dự án HMI | ⚠ Nằm trong **bản sao lưu chung** |

---

## 44.11 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 44.1. Vì sao nói hệ báo động đó thất bại vì **thừa** thông tin?
2. Kể bốn mức màn hình và câu hỏi mà mỗi mức trả lời.
3. ⭐⭐ Thành phần nào của màn hình tổng quan có giá trị nhất và hay bị bỏ nhất? Nó liên hệ với biểu
   thức nào trong chương trình, và với nguyên tắc nào ở Chương 24?
4. Phát biểu phép thử cho mọi báo động. Điều gì xảy ra khi áp nó lên một danh sách có sẵn?
5. ⭐ Nêu ba kỹ thuật chống lụt báo động. Ức chế phải thoả ba điều kiện gì?
6. Vì sao vẫn phải **ghi vào nhật ký** những báo động đã bị ức chế?
7. ⭐ Nêu năm thành phần của một dòng báo động. Thành phần nào quan trọng nhất và vì sao?
8. Vì sao phân quyền **quá chặt** lại phản tác dụng? Liên hệ với hai bẫy ở các chương khác.
9. ⭐ Nêu bốn lý do **không** đặt logic điều khiển trong HMI. Phép thử để kiểm là gì?
10. ⚠⚠ Vì sao nút dừng khẩn cấp trên màn hình cảm ứng **không phải** dừng khẩn cấp? Lý do nào nguy
    hiểm nhất?
11. Vì sao **màu không được là cách duy nhất** truyền trạng thái?
12. ⭐ Vì sao hiển thị **tên bước bằng chữ** trên màn hình chẩn đoán lại quan trọng? Nó giải quyết vấn
    đề nêu ở chương nào?

> Câu 3, 5, 9 và 10 là bốn câu phân loại. Câu 1 là tinh thần của cả chương: **thiết kế giao diện vận
> hành phần lớn là việc BỚT ĐI — bốn mươi bảy dòng báo động cho một sự cố không phải là nhiều thông
> tin, mà là không có thông tin nào.**

---

### Chương tiếp theo

Chương 45 — **An ninh mạng cho hệ điều khiển**. Máy của bạn đã nối với mạng, với hệ thống trên, và
có màn hình vận hành. Chương sau về việc bảo vệ nó — **nguyên lý phòng thủ, không phải hướng dẫn tấn
công** — và về một thực tế khó chịu: phần lớn giao thức công nghiệp không có bảo mật nào.

### Nguồn tham khảo chương 44

- **IEC 62682** — *Management of alarm systems for the process industries*: vòng đời báo động, phép
  thử "mỗi báo động phải có hành động ứng phó", ức chế, và xử lý lụt báo động — nền cho mục 44.3.
  *(tiêu chuẩn có bản quyền; đây là bản quốc tế tương ứng của ANSI/ISA-18.2)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với thiết bị chỉ
  báo, màu sắc, và ⚠ **chức năng dừng khẩn cấp** — nền cho mục 44.6.
- **Tài liệu hệ HMI/SCADA** đang dùng — dùng cho liên kết tag, phân quyền, lưu lịch sử, và ⚠ **cách
  sao lưu dự án**.
- Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Việc chia **ba mức báo động** ở mục 44.3 và **bốn mức màn hình** ở mục 44.2 là **cấu trúc thực
> dụng thường dùng**, không phải quy định cứng của tiêu chuẩn. Một số ngành và một số đơn vị có quy
> định riêng về số mức ưu tiên và về nội dung bắt buộc của bản ghi báo động — ⭐ **quy định của cơ sở
> và của ngành luôn thắng** nội dung chương này.
>
> ⚠ Trong các ngành có **yêu cầu pháp lý về hồ sơ điện tử** — dược phẩm, thiết bị y tế — thì yêu cầu
> về ghi vết thao tác, chữ ký điện tử và lưu trữ lịch sử chặt hơn nhiều so với mục 44.4. Kiểm quy định
> áp dụng cho sản phẩm của khách hàng.

<!-- SECTION: ch45_ket_noi_len_tren_va_an_ninh_ot -->
---
# Chương 45 — Kết nối lên trên: dữ liệu, MES & an ninh mạng OT

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.
>
> ⚠ **Chương này trình bày nguyên lý phòng thủ.** Nó không hướng dẫn tấn công, và không thay thế
> chuyên gia an ninh. Mục đích: để bạn **biết phải hỏi gì** và **không tự tạo ra lỗ hổng**.

---

## 45.1 Bài toán: một bảng tính làm dừng chuyền

Phòng kỹ thuật muốn theo dõi sản lượng theo thời gian thực. Ai đó viết một bảng tính đọc thẳng dữ liệu
từ PLC qua Modbus TCP — nhanh, tiện, không tốn gì.

Bảng tính được chia sẻ cho vài người. Mỗi người mở nó, mỗi bản lại hỏi PLC mỗi giây.

Một buổi chiều, năm người cùng mở. PLC nhận **năm luồng yêu cầu liên tục**. Thời gian quét tăng vọt.
Chuyển động gantry bắt đầu không đều, rồi một trục báo lỗi sai số bám.

Chuyền dừng bốn mươi phút. Nguyên nhân: **một bảng tính**.

> ⭐ Và đó mới là kịch bản **vô hại**. Cùng đường truy cập đó, một người không có ý tốt — hoặc một
> phần mềm độc hại trên máy tính văn phòng — **ghi được vào PLC**. Modbus không có xác thực
> (Chương 39, mục 39.6).

Chương này về hai việc đi liền nhau: **đưa dữ liệu lên trên cho đúng cách**, và **không mở cửa cho
thứ không nên vào**.

---

## 45.2 Ghi dữ liệu sản xuất — ghi gì

Không phải mọi thứ đều đáng ghi. Ghi quá nhiều tốn dung lượng và làm dữ liệu khó dùng; ghi quá ít thì
khi cần không có.

| Nhóm | Ví dụ | Tần suất | Giữ bao lâu |
|---|---|---|---|
| ⭐ **Theo sản phẩm** | Mã board, OK/NG, lý do NG, số liệu quá trình (Chương 42) | Mỗi board | ⭐ Lâu — theo yêu cầu truy xuất |
| **Sản lượng** | Số OK, NG, tỉ lệ, theo ca | Mỗi ca | Nhiều tháng |
| ⭐ **Xu hướng quá trình** | Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ | Vài giây–vài phút | Vài tháng |
| **Sự kiện** | Báo động, đổi công thức, đăng nhập, cưỡng bức I/O | Khi xảy ra | Lâu |
| **Thời gian dừng máy** | Dừng vì gì, bao lâu, chờ máy trước/sau (Chương 41) | Khi xảy ra | Nhiều tháng |

> ⭐ **Hàng "xu hướng quá trình" là hàng bị đánh giá thấp nhất.**
> Nó không cần cho vận hành hằng ngày. Nhưng khi có sự cố chất lượng, một đồ thị nhiệt độ keo ba tháng
> qua trả lời được câu hỏi mà không gì khác trả lời được — và đó là cùng công cụ đã cần ở Chương 35
> mục 35.10 để chỉnh định.

### Ba câu hỏi trước khi ghi bất cứ thứ gì

> **1. Ai sẽ đọc dữ liệu này, và để trả lời câu hỏi gì?**
> Không trả lời được thì đừng ghi. Dữ liệu không ai đọc là dữ liệu tốn tiền lưu trữ.
>
> **2. Nếu không có nó, tôi mất gì?**
> Câu này lọc rất tốt. Mất số liệu chu kỳ → không phân tích được nút cổ chai. Mất số bước hiện tại của
> trình tự → không mất gì, vì nó chỉ có nghĩa ngay lúc đó.
>
> **3. Giữ bao lâu là đủ?**
> ⚠ Yêu cầu truy xuất của ngành có thể quy định thời gian tối thiểu — hỏi khách hàng.

---

## 45.3 Ghi ở đâu

```text
   PLC  ──►  HMI / SCADA  ──►  Kho dữ liệu  ──►  Báo cáo, phân tích
    │             │                  │
  đệm tạm    đệm + hiển thị     lưu dài hạn
```

| Nơi | Hợp với | ⚠ Giới hạn |
|---|---|---|
| **Trong PLC** | ⭐ Đệm tạm khi mất kết nối; vài chục bản ghi gần nhất | ⚠ Bộ nhớ rất hạn chế (Chương 8) |
| **HMI/SCADA** | Lịch sử báo động, đồ thị vài ngày | ⚠ Dung lượng vừa phải; HMI hỏng là mất |
| ⭐ **Kho dữ liệu** *(historian)* / cơ sở dữ liệu | ⭐ **Lưu dài hạn**, phân tích, báo cáo | Cần hạ tầng và người quản lý |

> ⭐ **PLC là nơi tệ nhất để lưu dữ liệu dài hạn, nhưng là nơi tốt nhất để đệm tạm.**
> Khi mất kết nối lên trên, PLC phải giữ được dữ liệu đủ lâu để gửi bù khi có lại — đó là yêu cầu ở
> Chương 42 mục 42.6. Vài chục tới vài trăm bản ghi là hợp lý; nhiều hơn thì phải xét bộ nhớ.

---

## 45.4 OPC UA và MQTT — khi nào dùng cái nào

Hai cách phổ biến để đưa dữ liệu từ tầng máy lên tầng trên.

| | **OPC UA** | **MQTT** |
|---|---|---|
| Mô hình | ⭐ **Máy khách hỏi máy chủ**, hoặc đăng ký nhận | ⭐ **Xuất bản – đăng ký** qua một máy trung gian |
| Mô tả dữ liệu | ⭐ **Tự mô tả** — có kiểu, đơn vị, cấu trúc | ⚠ Không — nội dung do bạn định nghĩa |
| Bảo mật | ⭐ **Có sẵn** — xác thực, mã hoá, phân quyền | Có, nếu cấu hình đúng |
| Độ phức tạp | Cao hơn | ⭐ Đơn giản hơn |
| Hợp với | ⭐ Trao đổi có cấu trúc với MES, SCADA | ⭐ Gửi nhiều điểm dữ liệu lên nền tảng phân tích |
| Qua tường lửa / mạng kém | Khó hơn | ⭐ Tốt hơn — kết nối đi ra |

> ⭐ **Điểm mạnh lớn nhất của OPC UA là dữ liệu tự mô tả.**
> Với Modbus, thanh ghi 100 là gì thì chỉ tài liệu biết (Chương 39, mục 39.2). Với OPC UA, thiết bị
> nói cho bạn biết: tên, kiểu, đơn vị, dải. Nó loại bỏ cả hai bẫy kinh điển của Chương 39.
>
> ⭐ **Điểm mạnh lớn nhất của MQTT là chiều kết nối.** Máy **đi ra** kết nối tới máy trung gian, thay
> vì chờ ai đó **đi vào**. Điều đó rất hợp với nguyên tắc an ninh ở mục 45.6.

> ⚠ **Cả hai đều KHÔNG dành cho điều khiển thời gian thực.** Chúng là kênh **dữ liệu**, không phải
> kênh điều khiển. Đừng dùng chúng cho việc phối hợp chuyển động hay bắt tay máy–máy (Chương 40, 41).

---

## 45.4b ⭐ Nếu khách hàng làm điện tử: họ sẽ hỏi về SECS/GEM

Hai giao thức ở mục trên là lựa chọn chung cho công nghiệp. ⚠ Nhưng trong **bán dẫn và điện tử** —
đúng ngành của máy mẫu DP-01 — có một bộ tiêu chuẩn riêng, và khách hàng sẽ **hỏi đích danh nó**.

Bộ này chia làm **ba tầng tách bạch**, và hiểu đúng chỗ chia là đủ để nói chuyện được:

| Tầng | Trả lời câu hỏi | Tên thường gặp |
|---|---|---|
| **Vận chuyển** | Bản tin đi qua đường nào | Nối tiếp điểm–điểm, hoặc **trên nền TCP/IP** |
| ⭐ **Nội dung bản tin** | Bản tin **gồm những gì** — cấu trúc, kiểu dữ liệu | **SECS-II** |
| ⭐⭐ **Hành vi thiết bị** | ⭐ **Dùng bản tin nào, trong tình huống nào, và máy phải làm gì sau đó** | **GEM** |

> ⭐ **Tầng thứ ba mới là tầng đắt.** Hai tầng dưới chỉ nói *"nói bằng gì"*; ⭐⭐ GEM nói *"cư xử thế
> nào"* — trạng thái xử lý, sự kiện thu thập, báo động, lệnh từ xa, biến dữ liệu.
>
> ⚡ Nói cách khác, nó là **đặc tả hành vi của máy nhìn từ đầu dây bên kia** — đúng thứ mà Chương 42
> gọi là *"giao diện MES"*, nhưng đã được chuẩn hoá sẵn thay vì mỗi nhà máy tự định nghĩa.

> ⚠⚠ **Bất đối xứng quan trọng nhất, và nó quyết định cách bạn viết hợp đồng:**
>
> ⭐ **GEM quy định hành vi của THIẾT BỊ, không quy định hành vi của HỆ THỐNG CẤP TRÊN.** Cấp trên có
> quyền khởi xướng bất kỳ kịch bản nào, **bất kỳ lúc nào** — và máy của bạn **phải đáp đúng như chuẩn
> mô tả**.
>
> ⚠ Hệ quả: câu *"máy chúng tôi hỗ trợ GEM"* là **một cam kết một chiều — về phía bạn**. ⭐ Nó **không**
> cho bạn biết cấp trên sẽ làm gì, gọi gì, gọi lúc nào. ⚠⚠ Vẫn phải hỏi **đúng những câu ở Chương 42
> mục 42.8** — và hỏi **sớm**.

> ⭐ **Mức độ chi tiết cần biết, tuỳ vai trò của bạn:**
>
> | | |
> |---|---|
> | Người lập trình PLC ở máy **không** thuộc ngành này | ⭐ Biết **tên và ba tầng** là đủ |
> | Máy sẽ bán vào nhà máy điện tử/bán dẫn | ⚠⚠ **Hỏi ngay từ khâu đặc tả**: có yêu cầu GEM không, mức nào |
> | Đã chốt là có | ⭐ Phần này thường do **một mô-đun phần mềm chuyên dụng** đảm nhiệm, không viết tay trong PLC — nhưng ⚠ **PLC phải cấp đủ dữ liệu và trạng thái** cho nó (mục 45.2) |

---

## 45.5 ⭐⭐ Vì sao không cho hệ IT truy cập trực tiếp PLC

Đây là mục quan trọng nhất chương.

### Bốn lý do

| Lý do | Giải thích |
|---|---|
| ⭐ **PLC không chịu được tải hỏi** | Đúng cỗ máy ở mục 45.1 — PLC thiết kế cho vài kết nối, không cho hàng chục |
| ⭐⭐ **Giao thức công nghiệp không có bảo mật** | Modbus, và nhiều giao thức khác, **không xác thực** — ai vào được mạng là ghi được (Chương 39, mục 39.6) |
| **PLC không vá được như máy tính** | Không có bản cập nhật hằng tháng; nâng cấp firmware phải dừng máy |
| ⚠ **Một truy vấn sai làm dừng chuyền** | Và người viết truy vấn thường không biết điều đó |

> ⚠⚠ **Điểm thứ hai đáng nhấn mạnh: rất nhiều giao thức công nghiệp được thiết kế cho một thế giới
> không có kết nối ra ngoài.**
>
> Chúng ra đời khi mạng nhà máy là mạng đóng, và ai vào được nhà máy thì đã qua cổng bảo vệ. Không có
> mật khẩu, không có mã hoá, không có kiểm tra quyền — vì lúc đó không cần.
>
> Nối chúng vào một mạng có kết nối rộng hơn mà không thêm lớp bảo vệ là **mang giả định của những
> năm 1980 vào môi trường hôm nay**.

### ⭐ Lớp trung gian

```text
   ┌──────────┐     ┌───────────────┐     ┌──────────────┐
   │   PLC    │◄───►│  LỚP TRUNG    │◄───►│  Hệ IT / MES │
   │          │     │     GIAN      │     │  Phân tích   │
   └──────────┘     └───────────────┘     └──────────────┘
    Một kết nối      Đọc PLC theo         Nhiều người dùng
    duy nhất,        chu kỳ, lưu đệm,     hỏi lớp trung gian
    có kiểm soát     phục vụ nhiều bên    (không hỏi PLC)
```

| Lớp trung gian làm gì | Được gì |
|---|---|
| ⭐ **Đọc PLC theo một chu kỳ cố định** | PLC chỉ chịu **một** tải, biết trước và ổn định |
| **Phục vụ nhiều người dùng** từ bản đệm | Năm bảng tính không thành năm luồng hỏi PLC |
| ⭐ **Chặn ghi** — chỉ cho đọc | Hệ IT **không ghi được** vào PLC |
| **Xác thực và phân quyền** | Thứ mà giao thức công nghiệp không có |
| **Ghi vết truy cập** | Ai đọc gì, lúc nào |

> ⭐ **Lớp trung gian có thể là: máy chủ OPC UA, SCADA, kho dữ liệu, hoặc một máy tính công nghiệp
> chuyên trách.** Cái nào cũng được — điều quan trọng là **có một lớp**, và PLC chỉ nói chuyện với nó.

---

## 45.6 Phân vùng mạng

### Mô hình Purdue — ở mức đủ dùng

**Mô hình Purdue** chia hệ thống nhà máy thành các tầng, và nguyên tắc là **lưu lượng đi qua từng
tầng**, không nhảy cóc.

```text
   Tầng 4–5   HỆ THỐNG DOANH NGHIỆP        (ERP, mạng văn phòng, Internet)
                       ▲
                   ┌───┴───┐
                   │  DMZ  │  ⭐ VÙNG ĐỆM — nơi hai bên gặp nhau
                   └───┬───┘
                       ▼
   Tầng 3     ĐIỀU HÀNH SẢN XUẤT           (MES, kho dữ liệu, máy chủ OPC UA)
                       ▲▼
   Tầng 2     GIÁM SÁT                     (SCADA, HMI)
                       ▲▼
   Tầng 1     ĐIỀU KHIỂN                   (PLC)
                       ▲▼
   Tầng 0     THIẾT BỊ                     (cảm biến, cơ cấu chấp hành)
```

> ⭐ **Ý tưởng cốt lõi rất đơn giản: mạng văn phòng KHÔNG nói chuyện trực tiếp với PLC.**
> Muốn lấy dữ liệu thì hỏi tầng 3; tầng 3 hỏi tầng 2 hoặc tầng 1. Mỗi ranh giới là một chỗ kiểm soát
> được.

### ⭐ Vùng đệm

**DMZ** *(vùng đệm)* là một mạng nhỏ nằm giữa mạng nhà máy và mạng doanh nghiệp. Máy chủ dữ liệu đặt
ở đó.

> ⭐ **Nguyên tắc: không kết nối nào đi xuyên qua DMZ.**
> - Tầng máy **đẩy** dữ liệu **lên** DMZ.
> - Mạng doanh nghiệp **đọc** dữ liệu **từ** DMZ.
> - ⚠ Không có kết nối trực tiếp từ mạng doanh nghiệp xuống tầng máy.
>
> Nhờ vậy, ngay cả khi một máy tính văn phòng bị xâm nhập, kẻ tấn công cũng chỉ tới được DMZ — và ở
> đó không có gì điều khiển máy móc.

### Vùng và ống dẫn

Bộ tiêu chuẩn an ninh cho hệ điều khiển công nghiệp (IEC 62443) dùng hai khái niệm:

| Khái niệm | Nghĩa |
|---|---|
| **Vùng** *(zone)* | Nhóm thiết bị có **cùng yêu cầu an ninh** — ví dụ: một chuyền, một khu |
| ⭐ **Ống dẫn** *(conduit)* | Đường liên lạc **được kiểm soát** giữa hai vùng |

> ⭐ **Ý tưởng thực dụng: chia máy móc thành vùng, và mọi liên lạc giữa các vùng phải đi qua một chỗ
> kiểm soát được.**
>
> Điều này cũng giới hạn thiệt hại: nếu một vùng có vấn đề, các vùng khác không bị ảnh hưởng ngay.

---

## 45.7 ⭐ Những việc thực tế người lập trình PLC làm được

Bạn không phải chuyên gia an ninh. Nhưng có những việc thuộc phạm vi của bạn, và làm chúng loại được
phần lớn rủi ro dễ gặp nhất.

| Việc | Vì sao |
|---|---|
| ⭐ **Tách mạng máy khỏi mạng văn phòng** | Biện pháp đơn giản nhất và hiệu quả nhất (Chương 40, mục 40.9) |
| ⭐ **Đổi mật khẩu mặc định** trên mọi thiết bị | ⚠ Mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai |
| **Tắt dịch vụ không dùng** trên PLC và thiết bị mạng | Bớt cửa vào |
| ⭐ **Đặt PLC ở chế độ khoá khi chạy sản xuất** | Nhiều CPU có công tắc hoặc tham số chặn sửa từ xa (Chương 8, mục 8.8) |
| **Không để máy tính lập trình cắm thường trực** vào mạng máy | Máy tính là đường lây phổ biến nhất |
| ⚠ **Quét USB trước khi cắm vào máy tính lập trình** | Một trong những đường lây kinh điển vào mạng cách ly |
| ⭐ **Sao lưu chương trình và cấu hình, giữ ngoại tuyến** | ⭐ Phòng thủ cuối cùng — Chương 54 |
| **Ghi lại ai có quyền truy cập gì** | Không có danh sách thì không kiểm soát được |

> ⚠⚠ **"Mạng máy đã cách ly rồi nên không sao" là giả định nguy hiểm nhất.**
> Cách ly hoàn toàn hiếm khi tồn tại lâu: ai đó cắm máy tính xách tay để lập trình, ai đó nối tạm để
> lấy dữ liệu, ai đó thêm một modem để nhà cung cấp hỗ trợ từ xa — và không ai gỡ nó ra.
>
> ⭐ **Bảo mật nhiều lớp** nghĩa là: kể cả khi lớp ngoài bị vượt qua, vẫn còn lớp trong.

### ⚠ Truy cập từ xa

Nhà cung cấp máy thường muốn truy cập từ xa để hỗ trợ. Đây là nhu cầu chính đáng và cũng là rủi ro
lớn.

| Yêu cầu tối thiểu | Vì sao |
|---|---|
| ⭐ **Bật khi cần, tắt khi xong** — không để thường trực | Cửa đóng thì không ai vào được |
| ⭐ **Người tại nhà máy chủ động cho phép** từng phiên | Không phải nhà cung cấp tự vào lúc nào cũng được |
| **Ghi vết**: ai vào, lúc nào, làm gì | Điều tra được khi có chuyện |
| ⚠ **Đưa vào hợp đồng** | Ai chịu trách nhiệm nếu có sự cố qua đường này |

---

## 45.8 ⚠⚠ An ninh và an toàn là hai chuyện khác nhau

Điểm này ngắn nhưng phải nói rõ.

| | **An toàn** *(safety)* | **An ninh** *(security)* |
|---|---|---|
| Bảo vệ chống | Hỏng hóc và sai sót **ngẫu nhiên** | Hành vi **có chủ đích** |
| Tiêu chuẩn | ISO 13849-1, IEC 62061, IEC 61508 | IEC 62443 |
| Chương | 47, 48 | Chương này |

> ⚠⚠ **Biện pháp an ninh KHÔNG thay thế được chức năng an toàn, và ngược lại.**
>
> Một tường lửa không ngăn được cơ cấu kẹp tay người. Một rơ-le an toàn (Chương 47) không ngăn được
> ai đó ghi tham số sai vào PLC qua mạng.
>
> ⭐ **Nhưng chúng liên quan tới nhau theo một chiều quan trọng: một cuộc tấn công có thể tạo ra tình
> huống nguy hiểm.** Đó là lý do chức năng an toàn phải nằm ở **mạch an toàn phần cứng**, không nằm
> trong logic PLC thường — mạch an toàn không nối mạng, nên không tấn công qua mạng được (Chương 47).
>
> Đây là một lập luận nữa, ngoài các lập luận ở Chương 47, cho cùng một kết luận.

---

## 45.9 Trên máy mẫu DP-01

### Kiến trúc mạng

```text
   ┌─────────────────── MẠNG NHÀ MÁY ───────────────────┐
   │                                                     │
   │  ┌── Mạng chuyển động ──┐   ┌── Mạng chung ──────┐  │
   │  │  Drive X, Y, Z       │   │  HMI               │  │
   │  │  (Chương 40, họ 2/3) │   │  Đầu đọc mã 2D     │  │
   │  └──────────┬───────────┘   │  (Chương 42)       │  │
   │             │               └─────────┬──────────┘  │
   │          ┌──▼───────────────────────  ▼──┐          │
   │          │           PLC DP-01           │          │
   │          └──────────────┬───────────────-┘          │
   └─────────────────────────┼───────────────────────────┘
                             │  ⭐ MỘT kết nối duy nhất
                    ┌────────▼────────┐
                    │  Lớp trung gian │   ← máy chủ OPC UA / kho dữ liệu
                    │     (DMZ)       │
                    └────────┬────────┘
                             │  ⚠ đọc, không ghi xuống
                    ┌────────▼────────┐
                    │  MES / báo cáo  │
                    │  Mạng văn phòng │
                    └─────────────────┘
```

| Quyết định | Lý do |
|---|---|
| ⭐ PLC chỉ có **một** kết nối lên trên | Chống đúng cỗ máy ở mục 45.1 |
| ⭐ Lớp trung gian **chỉ đọc** từ PLC | Hệ IT không ghi được vào máy |
| Ngoại lệ: MES **ghi công thức xuống** | ⚠ Xem bên dưới |
| Mạng chuyển động **không nối lên trên** | Không có lý do gì để nó ra ngoài (Chương 40) |
| Mật khẩu mặc định **đã đổi** trên mọi thiết bị | Mục 45.7 |

> ⚠ **Ngoại lệ "MES ghi công thức xuống" là ngoại lệ có kiểm soát, không phải lỗ hổng.**
>
> Luồng ở Chương 42 mục 42.5 cần MES trả về mã công thức. Nhưng ⭐ **PLC vẫn kiểm tra hợp lệ mọi tham
> số nhận được** (Chương 29, mục 29.4) — nên kể cả khi dữ liệu sai hoặc bị can thiệp, PLC **từ chối**
> thay vì chạy với nó.
>
> Đây là lý do mục 29.4 tồn tại, và là ví dụ rõ của **bảo mật nhiều lớp**: không tin dữ liệu từ bên
> ngoài, kể cả từ nguồn "đáng tin".

### Dữ liệu gửi lên

| Nhóm | Nội dung | Tần suất |
|---|---|---|
| Theo board | Mã, OK/NG, lý do, thông số quá trình | Mỗi board (Chương 42) |
| Sản lượng | OK, NG, tỉ lệ | Mỗi phút |
| ⭐ Xu hướng | Nhiệt độ keo, cường độ UV, dòng chuyền, chu kỳ | Mỗi 10 giây |
| Sự kiện | Báo động, đổi công thức, nhập tay, cưỡng bức I/O | Khi xảy ra |
| ⭐ Thời gian chờ chuyền | Chờ máy trước, chờ máy sau | Mỗi phút (Chương 41, mục 41.8) |

> ⭐ **Hàng cuối là hàng ít máy nào gửi, và là hàng có giá trị nhất cho việc cải thiện chuyền.**
> Với chu kỳ 12 giây đã chốt và trạm sấy UV sát trần (Phụ lục J §J.1), câu hỏi "DP-01 có phải nút cổ
> chai không" chỉ trả lời được bằng số liệu này — Chương 55.

---

## 45.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Máy chủ OPC UA trong PLC | ⭐ Nhiều CPU hiện đại có sẵn; ⚠ **kiểm dòng CPU cụ thể** (Chương 13) |
| Hỗ trợ MQTT | Có ở một số hệ, hoặc qua thư viện, hoặc qua thiết bị trung gian |
| ⭐ Bảo mật của PLC | Rất khác nhau: một số hỗ trợ xác thực và mã hoá, một số **không có gì**. ⚠ Kiểm khi chọn phần cứng |
| Khoá chương trình | Cơ chế và mức độ khác nhau; ⚠ **khoá quá chặt thì khách hàng không sửa được máy của họ** (Chương 13, tiêu chí 5) |
| Ghi vết truy cập | Có ở một số hệ; ⚠ kiểm nếu có yêu cầu |
| Cập nhật firmware | ⚠ Thường phải **dừng máy** — lên kế hoạch, không làm ngẫu hứng |

> ⚠ **Cập nhật firmware để vá lỗ hổng là bài toán khó riêng của tự động hoá.**
> Máy tính văn phòng vá hằng tháng. Máy sản xuất phải **dừng** để vá — và mỗi lần dừng là tiền, mỗi
> lần cập nhật là rủi ro thứ đang chạy sẽ hỏng.
>
> ⭐ Đó là lý do **phân vùng mạng quan trọng hơn vá lỗi** trong môi trường OT: nếu thiết bị không tiếp
> cận được từ bên ngoài thì lỗ hổng của nó ít khai thác được hơn nhiều.

---

## 45.11 Bẫy thường gặp

### 🔍 BẪY 1 — Cho hệ IT đọc thẳng từ PLC

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 45.1 — nhiều người dùng cùng hỏi, thời gian quét tăng vọt, chuyển
động không đều.
**Cách sửa:** ⭐ **lớp trung gian** — PLC chỉ có một kết nối lên trên (mục 45.5).

### 🔍 BẪY 2 — Nối mạng máy thẳng vào mạng văn phòng

**Hiện tượng:** ⚠⚠ bất kỳ ai trong mạng văn phòng đều **ghi được vào PLC** — giao thức công nghiệp
không xác thực.
**Cách sửa:** phân vùng và DMZ (mục 45.6).

### 🔍 BẪY 3 — Giữ mật khẩu mặc định

**Hiện tượng:** ⚠ mật khẩu mặc định của mọi thiết bị công nghiệp đều công khai trên mạng.
**Cách sửa:** đổi hết, và ghi lại ở nơi an toàn (mục 45.7).

### 🔍 BẪY 4 — Tin rằng "mạng đã cách ly nên không sao"

**Hiện tượng:** cách ly bị phá dần bởi máy tính xách tay, kết nối tạm, modem hỗ trợ từ xa — và không
ai gỡ ra.
**Cách sửa:** bảo mật **nhiều lớp**; giả định lớp ngoài có thể bị vượt qua (mục 45.7).

### 🔍 BẪY 5 — Truy cập từ xa thường trực

**Hiện tượng:** một cửa mở suốt ngày đêm mà không ai theo dõi.
**Cách sửa:** bật khi cần, tắt khi xong, **người tại nhà máy cho phép từng phiên**, có ghi vết
(mục 45.7).

### 🔍 BẪY 6 — Tin dữ liệu từ hệ thống trên

**Hiện tượng:** một giá trị sai hoặc bị can thiệp đi thẳng vào máy.
**Cách sửa:** ⭐ **PLC luôn kiểm tra hợp lệ** (Chương 29, mục 29.4) — đây là lớp bảo vệ cuối và nó
hoạt động kể cả khi các lớp trên bị vượt qua.

### 🔍 BẪY 7 — Ghi mọi thứ vào kho dữ liệu

**Hiện tượng:** dung lượng phình to, truy vấn chậm, và **không ai dùng phần lớn dữ liệu**.
**Cách sửa:** ba câu hỏi ở mục 45.2 — bắt đầu bằng "ai đọc và để trả lời câu hỏi gì".

### 🔍 BẪY 8 — Không đệm dữ liệu khi mất kết nối

**Hiện tượng:** mất kết nối một giờ → mất một giờ dữ liệu truy xuất, không dựng lại được.
**Cách sửa:** đệm trong PLC hoặc trong HMI, gửi bù khi có lại (mục 45.3, Chương 42 mục 42.6).

### 🔍 BẪY 9 — Dùng OPC UA hoặc MQTT cho điều khiển

**Hiện tượng:** trễ biến động làm phối hợp sai; và mất kết nối làm máy dừng vì lý do không liên quan.
**Cách sửa:** chúng là kênh **dữ liệu**, không phải kênh điều khiển (mục 45.4).

### 🔍 BẪY 10 — Nhầm an ninh với an toàn

**Hiện tượng:** ⚠⚠ tin rằng tường lửa bảo vệ được người, hoặc rơ-le an toàn (Chương 47) bảo vệ được
khỏi tấn công mạng.
**Cách sửa:** hai chuyện khác nhau, hai bộ tiêu chuẩn khác nhau (mục 45.8).

### 🔍 BẪY 11 — Khoá chương trình quá chặt

**Hiện tượng:** khách hàng **không sửa được máy của chính họ** lúc hai giờ sáng, và phải chờ nhà cung
cấp.
**Cách sửa:** cân bằng giữa bảo vệ sở hữu trí tuệ và khả năng bảo trì; đưa vào hợp đồng (mục 45.10,
Chương 13 tiêu chí 5).

---

## 45.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Ba câu hỏi trước khi ghi dữ liệu | **Ai đọc, để trả lời gì** · không có thì mất gì · giữ bao lâu |
| Nhóm dữ liệu bị đánh giá thấp nhất | ⭐ **Xu hướng quá trình** |
| PLC hợp để | ⭐ **Đệm tạm**, không phải lưu dài hạn |
| Điểm mạnh của OPC UA | ⭐ **Dữ liệu tự mô tả** — có kiểu, đơn vị, cấu trúc |
| Điểm mạnh của MQTT | ⭐ **Kết nối đi ra**, hợp với tường lửa |
| ⚠ Cả hai không dùng cho | **Điều khiển thời gian thực** |
| ⭐⭐ Vì sao không cho IT truy cập thẳng PLC | Tải hỏi · **giao thức không có bảo mật** · không vá được · một truy vấn sai làm dừng chuyền |
| Giải pháp | ⭐ **Lớp trung gian** — PLC chỉ một kết nối, chỉ đọc |
| Ý tưởng cốt lõi của mô hình Purdue | ⭐ **Mạng văn phòng không nói chuyện trực tiếp với PLC** |
| Nguyên tắc DMZ | ⭐ **Không kết nối nào đi xuyên qua** — đẩy lên, đọc xuống |
| Việc hiệu quả nhất mà bạn làm được | ⭐ **Tách mạng máy khỏi mạng văn phòng** |
| Truy cập từ xa | Bật khi cần · **người tại chỗ cho phép** · ghi vết · có trong hợp đồng |
| ⚠⚠ An ninh và an toàn | **Hai chuyện khác nhau**, không thay thế nhau |
| Vì sao chức năng an toàn không nối mạng | ⭐ Mạch an toàn phần cứng **không tấn công qua mạng được** |
| Vì sao phân vùng quan trọng hơn vá lỗi trong OT | ⚠ Máy sản xuất **phải dừng** để vá |
| Lớp bảo vệ cuối cùng của PLC | ⭐ **Luôn kiểm tra hợp lệ dữ liệu nhận được** |

---

## 45.13 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 45.1. Vì sao nó xảy ra được, và kịch bản **tệ hơn** của cùng đường truy cập
   đó là gì?
2. Nêu ba câu hỏi trước khi quyết định ghi một loại dữ liệu. Câu nào lọc tốt nhất?
3. Vì sao PLC là nơi tệ nhất để lưu dài hạn nhưng tốt nhất để đệm tạm?
4. So sánh OPC UA với MQTT. Điểm mạnh lớn nhất của mỗi cái là gì?
5. ⭐ Vì sao "dữ liệu tự mô tả" của OPC UA là ưu điểm lớn? Nó loại bỏ bẫy nào ở Chương 39?
6. ⭐⭐ Nêu bốn lý do **không** cho hệ IT truy cập trực tiếp PLC. Lý do nào bạn cho là nghiêm trọng
   nhất?
7. Lớp trung gian làm những việc gì? Nó giải quyết vấn đề ở mục 45.1 như thế nào?
8. ⭐ Phát biểu ý tưởng cốt lõi của mô hình Purdue trong một câu. Nguyên tắc của DMZ là gì?
9. Nêu năm việc thuộc phạm vi người lập trình PLC mà loại được phần lớn rủi ro dễ gặp.
10. ⚠ Vì sao "mạng máy đã cách ly rồi nên không sao" là giả định nguy hiểm?
11. ⭐⭐ Phân biệt an ninh với an toàn. Chúng liên quan tới nhau theo chiều nào, và điều đó củng cố kết
    luận nào ở Chương 47?
12. Trên DP-01, MES **ghi công thức xuống** PLC. Vì sao đó không phải lỗ hổng? Cơ chế nào bảo vệ?

> Câu 1, 6, 8 và 11 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: **bảo mật nhiều lớp
> nghĩa là lớp trong vẫn làm việc của nó kể cả khi bạn giả định lớp ngoài đã bị vượt qua.**

---

### Chương tiếp theo

Chương 46 — **Tích hợp robot & tay gắp**. Chương cuối của lát cắt 4. Về một loại thiết bị mà câu hỏi
đầu tiên không phải kỹ thuật mà là tổ chức: ⭐ **ai chỉ huy ai** — PLC làm chủ hay robot làm chủ, và
hệ quả của lựa chọn đó lên toàn bộ cách viết chương trình.

### Nguồn tham khảo chương 45

- **IEC 62443** (bộ) — *Security for industrial automation and control systems*: khái niệm vùng và
  ống dẫn, mức an ninh, và yêu cầu cho từng vai trò trong chuỗi cung ứng. *(tiêu chuẩn có bản quyền)*
- **IEC 62541** — *OPC Unified Architecture*: đặc tả OPC UA. *(tiêu chuẩn có bản quyền)*
- **Mô hình Purdue** — mô hình phân tầng kiến trúc hệ điều khiển công nghiệp, được nhiều tài liệu và
  tiêu chuẩn ngành tham chiếu.
- **Tài liệu bảo mật của hệ PLC đang dùng** — dùng cho ⚠ **khả năng xác thực và mã hoá của dòng CPU
  cụ thể**, cơ chế khoá chương trình, và ghi vết truy cập.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.
- ⭐ **SEMI E30** — *Generic Model for Communications and Control of Manufacturing Equipment (GEM)*,
  mục 1.2–1.3: GEM định nghĩa ⭐⭐ **hành vi của thiết bị nhìn qua đường truyền** — dùng bản tin nào,
  trong tình huống nào, và kết quả phải ra sao — trên nền **SEMI E5 (SECS-II)** vốn chỉ định nghĩa
  **nội dung bản tin**; ⚠ và GEM **không quy định hành vi của hệ thống cấp trên** — nền cho mục 45.4b.

> ⚠⚠ **Giới hạn của chương này.** Nội dung ở đây là **định hướng để bạn không tự tạo ra lỗ hổng và
> biết phải hỏi gì**. Nó **không** đủ để thiết kế kiến trúc an ninh cho một nhà máy.
>
> Việc đánh giá rủi ro an ninh, phân vùng, thiết kế DMZ, và xác định mức an ninh cần đạt phải do
> **người có chuyên môn về an ninh hệ điều khiển công nghiệp** thực hiện, phối hợp với bộ phận công
> nghệ thông tin của cơ sở. ⚠ Yêu cầu pháp lý về an ninh hạ tầng công nghiệp đang thay đổi ở nhiều
> nơi — kiểm quy định hiện hành tại thị trường của bạn.
>
> ⚡ Mô hình Purdue ở mục 45.6 là **mô hình tham chiếu kinh điển**, và nó được xây dựng cho kiến trúc
> phân tầng truyền thống. Với các hệ hiện đại có kết nối trực tiếp lên nền tảng đám mây, ranh giới
> giữa các tầng mờ hơn — nhưng ⭐ **nguyên tắc cốt lõi vẫn giữ nguyên: mọi liên lạc giữa các vùng phải
> đi qua một chỗ kiểm soát được.**

<!-- SECTION: ch46_tich_hop_robot_va_tay_gap -->
---
# Chương 46 — Tích hợp robot & tay gắp

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.
>
> ⚠ **DP-01 không có robot.** Chương này dùng ví dụ riêng; mục 46.9 nói nếu cần thì ghép thế nào.

---

## 46.1 Bài toán: hai chương trình, không ai đọc được toàn bộ

Một trạm gắp board từ khay sang chuyền. Người tích hợp chọn robot, và viết logic **chia đôi**: PLC lo
chuyền và khay, robot lo việc gắp — và một phần logic quyết định "gắp ô nào tiếp theo" nằm **trong
chương trình robot**.

Máy chạy tốt hai năm. Rồi khay đổi kích thước, cần sửa cách đếm ô.

Người bảo trì mở chương trình PLC. Không thấy logic đếm ô ở đâu. Tìm mãi mới hiểu nó nằm trong robot —
và để sửa cần **phần mềm khác, tay cầm dạy khác, và kiến thức khác**. Người biết dùng nó đã nghỉ việc.

Máy dừng ba ngày chờ nhà cung cấp.

> ⭐ **Vấn đề không phải robot. Vấn đề là logic của một cỗ máy nằm ở hai chỗ, và không ai đọc được
> toàn bộ ở một nơi.**

Đây là cùng bài học với Chương 43 mục 43.3 (đừng để vision điều khiển cơ cấu) và Chương 44 mục 44.6
(đừng để logic trong HMI). Chương này áp nó cho robot — nơi cám dỗ mạnh nhất, vì robot **thật sự có**
khả năng lập trình đầy đủ.

---

## 46.2 Khi nào cần robot

| Dùng **cơ cấu chuyên dụng** khi | Dùng **robot** khi |
|---|---|
| Một hoặc hai vị trí cố định | ⭐ **Nhiều vị trí**, hoặc vị trí thay đổi theo mã hàng |
| Chuyển động thẳng đơn giản | Chuyển động phức tạp, cần tránh vật cản |
| ⭐ Chu kỳ rất ngắn | Chu kỳ vừa phải |
| ⭐ Giá thành quan trọng, sản lượng lớn | Cần linh hoạt, đổi sản phẩm thường xuyên |
| Đội bảo trì quen cơ cấu khí nén | ⭐ Có người biết lập trình robot |
| Không gian chật | Cần vươn xa, xoay nhiều hướng |

> ⭐ **Xy-lanh khí nén thường nhanh hơn và rẻ hơn robot cho một chuyển động cố định.**
> Robot thắng khi bạn cần **nhiều điểm khác nhau**, hoặc khi điểm **đổi theo mã hàng** — vì đổi điểm
> là đổi dữ liệu, không phải đổi cơ khí.
>
> Đây là cùng câu hỏi với Chương 43 mục 43.2: **có cách rẻ hơn làm được việc này không?**

### Ba loại robot hay gặp

| Loại | Đặc điểm | Hợp với |
|---|---|---|
| **SCARA** | Nhanh, cứng theo phương đứng, làm việc trên mặt phẳng | ⭐ Gắp đặt board, lắp ráp điện tử |
| **Sáu trục** | Linh hoạt nhất, vươn mọi hướng | Thao tác phức tạp, xoay nhiều chiều |
| ⭐ **Cộng tác** *(collaborative)* | Chạy chậm, có giới hạn lực | ⚠ Xem cảnh báo ở mục 46.7 |

---

## 46.3 ⭐⭐ Ai chỉ huy ai

Đây là quyết định quan trọng nhất của chương, và nó ảnh hưởng tới toàn bộ cách viết chương trình.

### Hai mô hình

| | ⭐ **PLC làm chủ** | **Robot làm chủ** |
|---|---|---|
| Ai giữ trình tự tổng thể | **PLC** | Robot |
| Robot làm gì | Nhận lệnh "chạy chương trình số N", báo xong | Điều phối cả trạm, gọi PLC khi cần |
| Logic nằm ở | ⭐ **Một chỗ** — PLC | ⚠ Hai chỗ |
| Người bảo trì đọc ở đâu | ⭐ Chương trình PLC | ⚠ Cả hai |
| Hợp khi | ⭐ **Robot là một cơ cấu trong máy** | Robot là trung tâm, PLC chỉ phụ trợ |

> ⭐⭐ **Khuyến nghị của sách: PLC làm chủ, robot làm tớ.**
>
> Robot khi đó là **một cơ cấu chấp hành phức tạp** — giống một xy-lanh có nhiều vị trí. PLC ra lệnh
> "đi tới điểm 5", robot đi và báo xong. Trình tự, điều kiện, xử lý lỗi đều nằm ở PLC.
>
> Lý do giống hệt Chương 43 và Chương 44: **người bảo trì phải đọc được toàn bộ logic ở một nơi.**

### ⚠ Khi nào robot làm chủ là hợp lý

Không phải lúc nào cũng sai. Robot làm chủ hợp khi:

- Trạm **chỉ có robot** và vài cảm biến, không có trình tự máy phức tạp.
- Robot cần **phối hợp chuyển động liên tục** với thiết bị khác — điều PLC không làm tốt.
- ⚠ Đội của khách hàng **quen làm việc theo cách đó**, và họ sẽ bảo trì.

> ⚠ Nhưng ngay cả khi đó, ⭐ **ranh giới phải rõ ràng và ghi vào tài liệu**: cái gì ở đâu, ai gọi ai.
> Thứ không chấp nhận được là ranh giới **mơ hồ** — như cỗ máy ở mục 46.1.

---

## 46.4 Ba cách ghép nối

| Cách | Nghĩa | ✅ / ⚠ |
|---|---|---|
| **I/O cứng** | Vài ngõ ra chọn chương trình, vài ngõ vào báo trạng thái | ⭐ Đơn giản, tin cậy, đo được; ⚠ ít thông tin |
| ⭐ **Gọi chương trình theo số** | PLC gửi số hiệu chương trình; robot chạy chương trình đó | ⭐ **Mẫu phổ biến nhất** — kết hợp đơn giản và đủ linh hoạt |
| **Mạng** | Trao đổi dữ liệu đầy đủ: toạ độ, tham số, trạng thái | Linh hoạt nhất; ⚠ phụ thuộc mạng |

### ⭐ Mẫu "gọi chương trình theo số"

```text
   PLC                                    ROBOT
    │                                       │
    ├── Đặt số chương trình = 5 ──────────► │
    ├── Xung "Bắt đầu" ──────────────────► │  chạy chương trình 5
    │                                       │
    │ ◄──────────── "Đang chạy" ───────────┤
    │ ◄──────────── "Xong" ────────────────┤  (hoặc "Lỗi" + mã)
    │                                       │
```

| Tín hiệu | Chiều | Ghi chú |
|---|---|---|
| Số chương trình | PLC → Robot | Vài bit, hoặc một thanh ghi |
| ⭐ **Bắt đầu** | PLC → Robot | Kích bằng **cạnh lên** (Chương 16) |
| Cho phép chạy | PLC → Robot | ⚠ Mất tín hiệu này → robot dừng |
| **Đang chạy** | Robot → PLC | |
| ⭐ **Xong** | Robot → PLC | ⭐ Chuyển bước bằng **cái này**, không bằng timer (Chương 17) |
| **Lỗi** + mã | Robot → PLC | Mã lỗi cụ thể, không chỉ một bit |
| Vị trí an toàn | Robot → PLC | ⭐ Robot đang ở chỗ không cản trở cơ cấu khác |

> ⭐ **Tín hiệu "vị trí an toàn" là tín hiệu hay bị quên và gây va chạm.**
> PLC cần biết robot đã **ra khỏi vùng** trước khi cho chuyền chạy hoặc cho cơ cấu khác vào. "Xong
> chương trình" không đủ — robot có thể xong nhưng vẫn đứng trong vùng.
>
> Đây là cùng nguyên tắc "chờ phản hồi thật" ở Chương 17, và cùng bài toán "ai đang giữ sản phẩm" ở
> Chương 41 mục 41.4.

---

## 46.5 ⭐ Dạy điểm — dữ liệu cần sao lưu như code

**Dạy điểm** *(teaching)* là việc đưa robot tới từng vị trí bằng tay cầm dạy và ghi lại toạ độ.

> ⭐⭐ **Toạ độ đã dạy là DỮ LIỆU, và nó quý ngang chương trình.**
>
> Một chương trình robot không có toạ độ thì vô dụng. Và toạ độ **không dựng lại được từ bản vẽ** —
> chúng phản ánh vị trí thật của đồ gá trên cỗ máy đó, sau khi đã căn chỉnh.
>
> Dạy lại toàn bộ điểm cho một trạm có thể mất **cả ngày**.

| Việc bắt buộc | Vì sao |
|---|---|
| ⭐ **Sao lưu toạ độ cùng chương trình** | Chương 54 — và nó thường là **tệp riêng**, dễ bị quên |
| ⭐ **Sao lưu sau mỗi lần dạy lại** | Không phải chỉ lúc bàn giao |
| **Ghi lại lý do dạy lại** | "Đổi đồ gá ngày 12/3" — người sau cần biết |
| ⚠ **Kiểm bản sao lưu khôi phục được** | Bản sao lưu chưa thử khôi phục không phải bản sao lưu |

> ⚠ **Điểm dạy mất hiệu lực khi cơ khí thay đổi** — thay đồ gá, va chạm làm lệch, tháo lắp lại robot.
> Đây là cùng bài toán với hiệu chỉnh camera ở Chương 43 mục 43.6: ⭐ **cần cách kiểm điểm còn đúng
> không**, và kiểm sau mọi lần chạm vào cơ khí.

### 💡 Điểm tương đối thay vì điểm tuyệt đối

Nếu robot gắp từ một khay có nhiều ô đều nhau, **đừng dạy từng ô**.

Dạy **một điểm gốc** và **khoảng cách giữa các ô**, rồi tính. Khi đồ gá lệch, chỉ cần dạy lại một
điểm.

> ⭐ Đây là cùng ý tưởng với "tách tham số khỏi logic" ở Chương 29: **dữ liệu có cấu trúc dễ bảo trì
> hơn nhiều so với một danh sách phẳng.**

---

## 46.6 Tay gắp

| Loại | Nguyên lý | Hợp với |
|---|---|---|
| ⭐ **Chân không** *(giác hút)* | Hút bề mặt phẳng | ⭐ Board mạch, tấm phẳng, hộp |
| **Kẹp cơ khí** | Hai hoặc ba ngón kẹp | Vật có hình dạng nắm được |
| **Từ tính** | Nam châm điện | Vật sắt từ |
| Chuyên dụng | Thiết kế riêng | Vật có hình dạng đặc thù |

### Tay gắp chân không cho board mạch

Đây là loại phổ biến nhất trong lắp ráp điện tử, và nguyên lý đã có ở Chương 6 mục 6.6.

| Điểm | ⚠ Chú ý |
|---|---|
| ⭐ **Cảm biến chân không** | ⭐ **Bắt buộc** — chờ phản hồi thật, không chờ timer (Chương 17) |
| Vị trí giác hút | Tránh linh kiện; ⚠ chọn vùng phẳng trên board |
| Số giác hút | Đủ để giữ chắc; nhiều quá thì khó hút đủ chân không nếu một cái hở |
| ⚠ **Mất khí thì sao** | ⭐ Xem cảnh báo bên dưới |
| Van hút ngược | Nhả nhanh và dứt khoát (Chương 6) |

> ⚠⚠ **NGUY HIỂM — mất khí khi đang giữ vật.**
> Giác hút mất chân không thì **vật rơi**. Với board mạch thì hỏng sản phẩm; với vật nặng thì có thể
> gây thương tích.
>
> Ba biện pháp:
> - ⭐ **Giám sát chân không liên tục** trong lúc di chuyển, không chỉ lúc bắt đầu — mất chân không
>   giữa chừng phải **dừng ngay**.
> - **Bình tích chân không** giữ được vài giây khi mất nguồn khí — đủ để hạ vật xuống.
> - ⚠ Với vật nặng, **không dùng chân không một mình** — cần khoá cơ khí.
>
> Đây là phân tích thuộc Chương 48 mục 48.2 (trạng thái an toàn khi mất năng lượng), và phần bảo vệ
> người thuộc Chương 47.

---

## 46.7 ⚠⚠ Vùng an toàn và robot

Đây là mục có rủi ro cao nhất chương.

### Robot là mối nguy nghiêm trọng

Robot công nghiệp chuyển động **nhanh, mạnh, và không đoán trước được** với người đứng gần. Một robot
đang chạy chương trình có thể vươn tới bất kỳ điểm nào trong vùng làm việc của nó, bất kỳ lúc nào.

| Biện pháp | Nội dung |
|---|---|
| ⭐ **Che chắn vật lý** | Rào, cửa có khoá liên động (Chương 47) |
| **Giới hạn vùng làm việc** | Bằng cơ khí, hoặc bằng chức năng an toàn của bộ điều khiển robot |
| ⭐ **Chức năng an toàn của robot** | Nhiều robot có chức năng giám sát vùng và giới hạn tốc độ **được chứng nhận** |
| **Dừng an toàn** | Qua mạch an toàn hoặc chức năng chuyên dụng (Chương 36, mục 36.6) |

> ⚠⚠ **Giới hạn vùng bằng phần mềm trong chương trình robot KHÔNG phải chức năng an toàn** — trừ khi
> nó là **chức năng an toàn được chứng nhận** của bộ điều khiển robot.
>
> Đây là cùng phân biệt với giới hạn phần mềm ở Chương 37 mục 37.6: một giới hạn nằm trong logic
> thường bảo vệ chống lỗi lập trình, **không** bảo vệ chống lỗi của chính hệ đó.

### ⚠ Robot cộng tác không tự động an toàn

Robot cộng tác được thiết kế để làm việc gần người — chạy chậm, có giới hạn lực, dừng khi chạm.

> ⚠⚠ **Nhưng "robot cộng tác" không có nghĩa là "ứng dụng cộng tác an toàn".**
>
> An toàn phụ thuộc vào **toàn bộ ứng dụng**, không chỉ vào robot:
> - Tay gắp có cạnh sắc không?
> - Vật đang mang có nặng, nóng, sắc không?
> - Robot có thể kẹp người vào một vật cố định không?
> - Tốc độ và lực cho phép là bao nhiêu **với ứng dụng này**?
>
> Một robot cộng tác cầm một con dao vẫn nguy hiểm. ⭐ **Đánh giá rủi ro phải làm cho ứng dụng, không
> phải cho robot** — Chương 47.

> ⚠ Việc xác định robot cộng tác có được vận hành không rào chắn hay không, và với tốc độ/lực nào,
> **phải do người có thẩm quyền** đánh giá theo tiêu chuẩn hiện hành. Đây không phải quyết định của
> người lập trình.

---

## 46.8 Xử lý lỗi và phục hồi

| Tình huống | Xử lý |
|---|---|
| **Robot báo lỗi** | ⭐ Đọc **mã lỗi cụ thể**; hiển thị kèm hướng dẫn (Chương 44, mục 44.3) |
| ⚠ **Robot không phản hồi** | Mất kết nối ≠ robot dừng — ⭐ xem bên dưới |
| **Gắp trượt** | ⭐ Cảm biến chân không phát hiện; dừng và báo, **không tiếp tục** |
| ⚠ **Dừng giữa chừng** | Robot ở tư thế bất kỳ — ⚠ phục hồi cần thận trọng |

> ⚠⚠ **"PLC mất kết nối với robot" không có nghĩa là robot đã dừng.**
> Robot có thể vẫn đang chạy chương trình của nó. PLC phải giả định **robot vẫn có thể chuyển động**
> và không cho cơ cấu khác vào vùng.
>
> Đây là cùng nguyên tắc với mất truyền thông ở Chương 38 mục 38.9: **mất kết nối nghĩa là không
> biết, không phải là đã dừng.**

### ⚠ Phục hồi sau khi dừng giữa chừng

Robot dừng giữa chương trình đang ở một tư thế bất kỳ, có thể đang giữ vật, có thể đang ở trong vùng
của cơ cấu khác.

> ⚠⚠ **Không được cho robot "chạy tiếp từ chỗ đang dở" một cách tự động.**
>
> Cùng lý do với biến bước của trình tự ở Chương 16 mục 16.4 và Chương 28: tư thế thật có thể đã thay
> đổi, và chương trình tin rằng nó biết mình đang ở đâu.
>
> Quy trình phục hồi phải: xác định robot đang ở đâu, xử lý vật đang giữ (nếu có), đưa robot về **vị
> trí an toàn đã biết**, rồi mới bắt đầu lại. Đây là nội dung Chương 28 áp cho robot.

---

## 46.9 Nếu DP-01 cần robot

DP-01 dùng chuyền và cơ cấu chặn/kẹp — không cần robot cho việc hiện tại. Nhưng nếu mở rộng để **nạp
board từ khay** thay vì nhận từ máy trước:

| Hạng mục | Quyết định |
|---|---|
| Loại robot | **SCARA** — gắp đặt board trên mặt phẳng |
| ⭐ **Ai chỉ huy** | **PLC làm chủ** — robot là một cơ cấu (mục 46.3) |
| Ghép nối | ⭐ **Gọi chương trình theo số** + vài I/O cứng |
| Tay gắp | **Chân không**, ⭐ **có cảm biến** (Chương 6, mục 6.6) |
| Điểm gắp trong khay | ⭐ **Điểm gốc + khoảng cách ô**, không dạy từng ô (mục 46.5) |
| Số ô, khoảng cách | ⭐ **Trong công thức sản phẩm** — mỗi mã hàng một khay khác (Chương 29) |
| Tín hiệu "vị trí an toàn" | ⭐ **Bắt buộc** — trước khi chuyền chạy (mục 46.4) |
| Mất kết nối robot | ⚠ Giả định robot **vẫn có thể chuyển động** (mục 46.8) |
| An toàn | ⚠⚠ Rào che, cửa liên động — Chương 47 |

```iecst
// PLC làm chủ: robot là một bước trong trình tự
CASE LoadStep OF
    10: // Yêu cầu robot gắp board từ ô tiếp theo
        RobotProgNo := PROG_PICK_FROM_TRAY;
        RobotSlotIndex := NextSlot;              // ⭐ tham số, không phải chương trình riêng
        Step := 20;

    20: // ⭐ Kích bằng cạnh lên (Chương 16)
        TrigRobotStart(CLK := TRUE);
        DO_RobotStart := TrigRobotStart.Q;
        Step := 30;

    30: // ⭐ Chờ PHẢN HỒI THẬT, không chờ timer (Chương 17)
        IF DI_RobotDone THEN
            Step := 40;
        ELSIF DI_RobotError THEN
            M_AnyFault := TRUE;
            M_FaultCode := 460 + RobotErrorCode;  // ⭐ mã cụ thể
        END_IF;

    40: // ⭐ Chờ robot RA KHỎI VÙNG trước khi cho chuyền chạy
        IF DI_RobotAtSafePos THEN
            M_ConvInRun := TRUE;
            NextSlot := NextSlot + 1;
            Step := 0;
        END_IF;

ELSE
    LoadStep := 0;                                // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước chờ (Chương 26)
T_Robot(IN := (LoadStep > 0), PT := T#20S);
IF T_Robot.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 469;
END_IF;
```

> ⭐ **Bước 40 là bước chống va chạm.** "Robot báo xong" không đủ — phải chờ nó **ra khỏi vùng**. Đây
> là tín hiệu hay bị quên nhất khi ghép robot (mục 46.4).

---

## 46.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Ngôn ngữ lập trình robot** | **Mỗi hãng một ngôn ngữ riêng** — không có chuẩn chung như IEC 61131-3. ⚠ Kiến thức chuyển giữa các hãng robot khó hơn nhiều so với giữa các hãng PLC |
| Tay cầm dạy | Giao diện và thao tác khác nhau hoàn toàn |
| ⭐ Ghép với PLC | Gần như mọi robot đều có I/O số và hỗ trợ vài mạng công nghiệp (Chương 40) |
| Gọi chương trình theo số | ⭐ Mẫu này có ở gần như mọi hãng — **tên gọi khác nhau** |
| ⚠ Lưu toạ độ | Tệp riêng, định dạng riêng. ⚠ **Phải nằm trong bản sao lưu** (mục 46.5) |
| Chức năng an toàn | Nhiều robot có chức năng giám sát vùng và tốc độ **được chứng nhận** — ⭐ kiểm mã sản phẩm |
| Mô phỏng ngoại tuyến | Một số hãng có công cụ mô phỏng tốt — hữu ích để giảm thời gian dạy tại máy |

> ⚠⚠ **Ngôn ngữ robot không có chuẩn chung là khác biệt lớn so với PLC.**
> Với PLC, kiến thức IEC 61131-3 chuyển được giữa các hãng (Chương 14, mục 14.6). Với robot thì không
> — mỗi hãng một thế giới.
>
> ⭐ Đây là lập luận **rất mạnh** cho việc chọn "PLC làm chủ" ở mục 46.3: nếu logic nằm ở PLC, việc
> đổi hãng robot chỉ ảnh hưởng phần nhỏ. Nếu logic nằm ở robot, đổi hãng là viết lại.

---

## 46.11 Bẫy thường gặp

### 🔍 BẪY 1 — Chia logic giữa PLC và robot một cách mơ hồ

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 46.1 — người bảo trì không tìm được logic, và cần phần mềm khác
cùng kiến thức khác để sửa.
**Cách sửa:** ⭐⭐ **PLC làm chủ**; nếu buộc phải chia thì ranh giới **rõ ràng và ghi vào tài liệu**
(mục 46.3).

### 🔍 BẪY 2 — Quên tín hiệu "vị trí an toàn"

**Hiện tượng:** chuyền chạy hoặc cơ cấu khác vào vùng trong khi robot **vẫn còn ở đó** — va chạm.
**Cách sửa:** "xong" ≠ "đã ra khỏi vùng". Chờ tín hiệu riêng (mục 46.4, 46.9).

### 🔍 BẪY 3 — Không sao lưu toạ độ đã dạy

**Hiện tượng:** ⚠ mất toạ độ → phải dạy lại toàn bộ, có thể mất cả ngày; và không dựng lại được từ
bản vẽ.
**Cách sửa:** toạ độ nằm trong bản sao lưu, sao lưu **sau mỗi lần dạy lại** (mục 46.5, Chương 54).

### 🔍 BẪY 4 — Dạy từng ô của khay

**Hiện tượng:** đồ gá lệch nhẹ → phải dạy lại **tất cả** các ô.
**Cách sửa:** ⭐ điểm gốc + khoảng cách, tính ra các ô (mục 46.5).

### 🔍 BẪY 5 — Không giám sát chân không liên tục

**Hiện tượng:** ⚠⚠ vật rơi giữa đường di chuyển; hỏng sản phẩm, hoặc gây thương tích với vật nặng.
**Cách sửa:** giám sát **suốt quá trình di chuyển**, mất chân không thì **dừng ngay** (mục 46.6).

### 🔍 BẪY 6 — Chuyển bước bằng timer thay vì tín hiệu "xong"

**Hiện tượng:** bước sau chạy khi robot **chưa xong** — đúng bẫy trung tâm của Chương 17.
**Cách sửa:** chờ `DI_RobotDone`; timer chỉ để **báo lỗi**.

### 🔍 BẪY 7 — Coi mất kết nối là robot đã dừng

**Hiện tượng:** ⚠⚠ cho cơ cấu khác vào vùng trong khi robot **vẫn đang chạy chương trình**.
**Cách sửa:** mất kết nối = **không biết**, không phải đã dừng (mục 46.8, Chương 38 mục 38.9).

### 🔍 BẪY 8 — Cho robot chạy tiếp từ chỗ đang dở

**Hiện tượng:** ⚠⚠ va chạm — tư thế thật đã đổi trong lúc dừng.
**Cách sửa:** quy trình phục hồi qua **vị trí an toàn đã biết** (mục 46.8, Chương 28).

### 🔍 BẪY 9 — Tin rằng giới hạn vùng bằng phần mềm là an toàn

**Hiện tượng:** ⚠⚠ giới hạn không tác dụng đúng lúc cần nhất.
**Cách sửa:** chức năng an toàn phải là **chức năng được chứng nhận** hoặc che chắn vật lý
(mục 46.7, Chương 37 mục 37.6, Chương 47).

### 🔍 BẪY 10 — Tin rằng robot cộng tác thì mặc nhiên an toàn

**Hiện tượng:** ⚠⚠ tay gắp có cạnh sắc, hoặc vật mang nặng — robot "cộng tác" vẫn gây thương tích.
**Cách sửa:** ⭐ đánh giá rủi ro cho **ứng dụng**, không cho robot; do **người có thẩm quyền** làm
(mục 46.7, Chương 47).

### 🔍 BẪY 11 — Dùng robot cho việc xy-lanh làm được

**Hiện tượng:** chậm hơn, đắt hơn, và cần người biết lập trình robot để bảo trì.
**Cách sửa:** bảng ở mục 46.2 — robot thắng khi cần **nhiều điểm** hoặc **điểm đổi theo mã hàng**.

---

## 46.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Robot thắng khi | ⭐ **Nhiều vị trí**, hoặc vị trí **đổi theo mã hàng** |
| Xy-lanh thắng khi | Một, hai vị trí cố định; ⭐ chu kỳ rất ngắn; giá thành quan trọng |
| ⭐⭐ Ai chỉ huy ai | **PLC làm chủ, robot làm tớ** — logic ở **một chỗ** |
| Lý do chính | ⭐ Người bảo trì phải đọc được **toàn bộ logic ở một nơi** |
| Lý do phụ rất mạnh | ⚠ **Ngôn ngữ robot không có chuẩn chung** — đổi hãng là viết lại |
| Mẫu ghép phổ biến nhất | ⭐ **Gọi chương trình theo số** + I/O cứng |
| Tín hiệu hay bị quên nhất | ⭐ **Vị trí an toàn** — "xong" ≠ "đã ra khỏi vùng" |
| Chuyển bước sau lệnh robot | ⭐ Chờ **"xong"**, không chờ timer |
| ⭐⭐ Toạ độ đã dạy là | **Dữ liệu quý ngang code** — không dựng lại được từ bản vẽ |
| Khay nhiều ô | ⭐ **Điểm gốc + khoảng cách**, không dạy từng ô |
| Tay gắp chân không | ⭐ **Cảm biến bắt buộc**; ⚠ **giám sát liên tục** khi di chuyển |
| ⚠⚠ Mất kết nối robot nghĩa là | **Không biết**, ⚠ **không phải đã dừng** |
| Phục hồi sau dừng giữa chừng | Qua **vị trí an toàn đã biết**, không chạy tiếp tự động |
| ⚠⚠ Giới hạn vùng bằng phần mềm | **Không phải chức năng an toàn** |
| ⚠⚠ Robot cộng tác | **Không tự động an toàn** — đánh giá rủi ro cho **ứng dụng** |

---

## 46.13 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 46.1. Vấn đề thật là gì, và nó giống bài học nào ở Chương 43 và Chương 44?
2. Nêu bốn tiêu chí chọn giữa robot và cơ cấu chuyên dụng. Robot thắng ở điểm nào?
3. ⭐⭐ So sánh "PLC làm chủ" với "robot làm chủ". Sách khuyến nghị cái nào và nêu **hai** lý do.
4. ⚠ Vì sao "ngôn ngữ robot không có chuẩn chung" là lập luận mạnh cho khuyến nghị ở câu 3?
5. Mô tả mẫu "gọi chương trình theo số". Kể các tín hiệu hai chiều.
6. ⭐ Tín hiệu nào hay bị quên nhất khi ghép robot, và hậu quả là gì? Vì sao "xong" không đủ?
7. ⭐⭐ Vì sao toạ độ đã dạy **quý ngang chương trình**? Vì sao không dựng lại được từ bản vẽ?
8. Với một khay nhiều ô đều nhau, vì sao **không** nên dạy từng ô? Ý tưởng này giống nguyên tắc nào ở
   Chương 29?
9. ⚠⚠ Vì sao phải giám sát chân không **liên tục** chứ không chỉ lúc bắt đầu gắp? Nêu ba biện pháp
   chống vật rơi.
10. ⚠⚠ PLC mất kết nối với robot. Được phép cho cơ cấu khác vào vùng không? Vì sao?
11. Vì sao **không** được cho robot chạy tiếp từ chỗ đang dở sau khi dừng? Liên hệ với chương nào?
12. ⚠⚠ "Robot cộng tác" có nghĩa là ứng dụng an toàn không? Nêu bốn câu hỏi phải trả lời, và **ai**
    được kết luận.

> Câu 3, 6, 7, 10 và 12 là năm câu phân loại. Câu 3 là tinh thần của cả chương: **một cỗ máy có logic
> ở hai chỗ là một cỗ máy mà không ai đọc được toàn bộ — và điều đó lộ ra đúng lúc bạn cần nhất.**

---

### Chương tiếp theo

Chương 47 — **An toàn máy**. Lát cắt 4 kết thúc ở đây; từ Chương 47, máy mẫu đầy đủ. Chương sau là
chương quan trọng nhất của cuốn sách: vì sao **không logic PLC thường nào thay được mạch an toàn**,
và làm sao làm việc đúng với người có thẩm quyền về an toàn.

### Nguồn tham khảo chương 46

- **ISO 10218** (bộ) — *Robots and robotic devices — Safety requirements for industrial robots*:
  yêu cầu an toàn cho robot công nghiệp và cho việc tích hợp chúng. *(tiêu chuẩn có bản quyền)*
- **ISO/TS 15066** — *Robots and robotic devices — Collaborative robots*: yêu cầu cho ứng dụng cộng
  tác — nền cho cảnh báo ở mục 46.7.
- ISO 12100 và ISO 13849-1 — đánh giá rủi ro và chức năng an toàn (Chương 47).
- **Tài liệu robot** của hãng đang dùng — dùng cho ngôn ngữ, cách ghép nối, ⚠ **định dạng và cách sao
  lưu toạ độ**, và chức năng an toàn có sẵn.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚠⚠ **Giới hạn của chương này.** Nội dung ở đây là về **giao diện giữa PLC và robot** — phần thuộc
> trách nhiệm của người lập trình PLC. Nó **không** hướng dẫn lập trình robot, và **không** đủ để
> thiết kế an toàn cho một ứng dụng robot.
>
> Việc đánh giá rủi ro, xác định vùng nguy hiểm, chọn biện pháp bảo vệ, và kết luận một ứng dụng
> cộng tác có được vận hành không rào chắn hay không **phải do người có thẩm quyền** thực hiện theo
> tiêu chuẩn hiện hành tại thị trường của bạn. Robot là một trong những mối nguy nghiêm trọng nhất
> trên sàn nhà máy.

<!-- SECTION: ch47_an_toan_may -->
---
# Chương 47 — An toàn máy: không logic thường nào thay được

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Chương này giúp bạn **hiểu** an toàn máy và **đặt đúng câu hỏi**. Nó **không**:
> - không thay thế **đánh giá rủi ro** cho cỗ máy cụ thể của bạn;
> - không thay thế việc **tính toán và xác định mức hiệu năng** theo tiêu chuẩn gốc;
> - không cho phép bạn tự kết luận một cỗ máy là an toàn.
>
> Ba việc trên phải do **người có thẩm quyền** thực hiện, dựa trên **bản gốc tiêu chuẩn** và trên đúng
> cỗ máy đó. Nội dung ở đây là diễn giải khái niệm ở mức đủ để bạn làm việc được với người đó — không
> phải để thay họ.
>
> Chương này **đang chờ chuyên gia an toàn rà soát** trước khi phát hành.

---

## 47.1 Vì sao logic PLC thường không đủ

Chương 25 xây một máy trạng thái đẹp, có trạng thái `Alarm`, mọi trạng thái đều có đường vào đó. Chương
26 đặt timeout cho mọi bước. Chương 48 sẽ chọn trạng thái an toàn cho mọi ngõ ra. Nghe như đã đủ.

Chưa đủ. Vì tất cả những thứ đó **chỉ hoạt động khi CPU còn chạy chương trình**.

Nhắc lại từ Chương 10: nếu vòng quét vượt quá giới hạn, watchdog kích và **CPU ngừng thực thi**. Lúc đó:

- Máy trạng thái của bạn **không chạy** — không ai chuyển sang `Alarm`.
- Timeout của bạn **không đếm** — không ai phát hiện cơ cấu kẹt.
- Logic dừng khẩn cấp của bạn **không được thực thi**.

Nhưng khí nén vẫn còn trong ống. Động cơ vẫn còn quán tính. Tụ trong biến tần vẫn còn tích điện. **Mối
nguy không dừng theo CPU.**

Đó là lý do có một nguyên tắc không có ngoại lệ trong toàn ngành:

> ⚠⚠ **NGUY HIỂM — nguyên tắc nền tảng của chương này**
>
> **Chức năng an toàn không được phụ thuộc vào chương trình PLC thông thường.**
>
> Nó phải được thực hiện bằng thiết bị được thiết kế riêng cho mục đích đó — mạch cứng, rơ-le an toàn,
> hoặc PLC an toàn — hoạt động **độc lập** với CPU chạy chương trình sản xuất.
>
> PLC thường được phép **biết** rằng E-Stop đã bị nhấn, và **phản ứng** (chuyển sang `Alarm`, hiển thị
> thông báo). Nhưng việc **cắt năng lượng** phải do lớp an toàn làm, không do nó.

---

## 47.2 Đánh giá rủi ro đi trước — không phải thủ tục giấy tờ

Trình tự đúng của một dự án:

```text
1. Xác định giới hạn của máy      (làm gì, ai dùng, dùng thế nào, kể cả dùng sai dự đoán được)
        ↓
2. Nhận diện mối nguy              (liệt kê MỌI cách máy có thể gây hại)
        ↓
3. Ước lượng và đánh giá rủi ro    (mỗi mối nguy: nặng nhẹ ra sao, hay gặp không, tránh được không)
        ↓
4. Giảm thiểu rủi ro theo THỨ TỰ ƯU TIÊN   ← mục 47.3
        ↓
5. Xác định yêu cầu cho từng chức năng an toàn còn lại
        ↓
6. Thiết kế, hiện thực, kiểm định
```

Người mới thường bắt đầu từ bước 6: *"máy này chắc cần E-Stop và một công tắc cửa"*. Làm vậy có hai
hậu quả:

- **Bỏ sót mối nguy** mà không ai nghĩ tới — vì chưa từng liệt kê có hệ thống.
- **Không biết cần mức nào**, nên hoặc chọn thiếu (nguy hiểm) hoặc chọn thừa (đắt vô ích).

> ⚠ **NGUY HIỂM**
> Bước 3 quyết định **mức hiệu năng cần đạt** của mỗi chức năng an toàn, và mức đó quyết định **phải
> dùng kiến trúc nào và thiết bị nào**. Thiết kế trước rồi đánh giá sau thì thường phải làm lại từ đầu
> — và tệ hơn, có thể bạn sẽ vô thức biện minh cho thiết kế đã làm thay vì đánh giá trung thực.

### Ba yếu tố quyết định mức rủi ro

Các tiêu chuẩn dùng ba yếu tố để ước lượng rủi ro của một mối nguy:

| Yếu tố | Câu hỏi | Ví dụ ở DP-01 |
|---|---|---|
| **Mức độ thương tổn** | Nếu xảy ra, hậu quả nhẹ hay nặng? | Kẹp tay: thương tổn hồi phục được. Chiếu UV vào mắt: có thể tổn thương lâu dài |
| **Tần suất/thời gian phơi nhiễm** | Người ở trong vùng nguy hiểm bao lâu, bao nhiêu lần? | Cửa buồng UV mở mỗi lần thay lô — vài lần mỗi ca |
| **Khả năng tránh** | Người có nhận ra và tránh kịp không? | ⚠ Bức xạ UV: **không nhìn thấy, không cảm thấy** → gần như **không tránh được** |

Dòng cuối cùng là điểm mấu chốt của DP-01, và là loại mối nguy nguy hiểm nhất: **không có tín hiệu cảnh
báo tự nhiên**. Với một trục chuyển động, người ta nghe thấy, nhìn thấy, và giật mình rút tay. Với bức
xạ UV, không có gì cả — người bị chiếu thường **không biết mình vừa bị chiếu**, và hậu quả xuất hiện
muộn hơn nhiều giờ.

---

## 47.3 Thứ tự ưu tiên giảm thiểu rủi ro

Đây là thứ tự bắt buộc. **Không được nhảy xuống bậc dưới khi bậc trên còn làm được.**

| Bậc | Biện pháp | Ví dụ ở DP-01 | Vì sao ưu tiên cao hơn |
|---|---|---|---|
| **1** | **Thiết kế lại để loại bỏ mối nguy** | Chọn keo cứng bằng nhiệt thay vì UV → không còn nguồn UV | Mối nguy **không tồn tại** thì không thể gây hại |
| **2** | **Che chắn và thiết bị bảo vệ** | Buồng UV kín, cửa có khoá; rèm quang tại cửa chuyền | Không phụ thuộc vào con người làm đúng |
| **3** | **Thông tin cho người dùng** | Nhãn cảnh báo, hướng dẫn, đào tạo | ⚠ **Yếu nhất** — phụ thuộc hoàn toàn vào con người |

> ⚡ **LƯU Ý**
> Bậc 3 **không được dùng để thay cho** bậc 1 hoặc 2. Dán một cái nhãn "cẩn thận tia UV" rồi coi như
> đã xử lý mối nguy là sai — cả về kỹ thuật lẫn về trách nhiệm. Nhãn chỉ bổ sung cho những rủi ro còn
> lại **sau khi** đã làm hết bậc 1 và 2.

---

## 47.4 Ba cách thực hiện chức năng an toàn

| | **Mạch cứng** | **Rơ-le an toàn** | **PLC an toàn** |
|---|---|---|---|
| Là gì | Tiếp điểm nối trực tiếp, không qua bộ xử lý | Thiết bị chuyên dụng, đã được chứng nhận, có logic cố định | Bộ điều khiển được chứng nhận, lập trình được |
| Phù hợp | Máy rất đơn giản, ít chức năng an toàn | ⭐ **Phần lớn máy cỡ vừa** — kể cả DP-01 | Nhiều chức năng an toàn, cần logic phức tạp, cần chẩn đoán chi tiết |
| Ưu | Đơn giản nhất, dễ hiểu, dễ kiểm | Đã chứng nhận sẵn; đấu theo sơ đồ hãng là đạt kiến trúc mong muốn | Linh hoạt; chẩn đoán tốt; ít dây |
| Nhược | Không mở rộng được; nhiều dây | Mỗi chức năng thường một thiết bị | Đắt; cần đào tạo riêng; lập trình an toàn có quy trình riêng |

> 💡 **MẸO — cách làm thực tế nhất cho người mới**
> **Dùng thiết bị đã được chứng nhận, và đấu đúng theo sơ đồ mẫu của hãng.**
>
> Nhà sản xuất rơ-le an toàn công bố các sơ đồ đấu điển hình kèm mức hiệu năng đạt được. Nếu bạn đấu
> đúng sơ đồ, dùng đúng thiết bị, và không tự ý thêm bớt, thì bạn thừa hưởng kết quả đã được chứng
> nhận đó. Đây là con đường an toàn nhất — cả nghĩa đen lẫn nghĩa nghề nghiệp.
>
> Cái **không** được làm: tự chế một mạch "tương đương" bằng rơ-le thường vì thấy rẻ hơn. Rơ-le an toàn
> khác rơ-le thường ở **tiếp điểm cưỡng bức** *(forcibly guided contacts)* — nếu một tiếp điểm bị hàn
> dính, các tiếp điểm còn lại **không thể** chuyển trạng thái, nên mạch giám sát phát hiện được. Rơ-le
> thường không có tính chất đó.

---

## 47.4b ⭐⭐ Lập trình PLC an toàn — một ngôn ngữ bị cắt bớt có chủ ý

Ô *"Nhược"* của cột **PLC an toàn** ở bảng trên ghi *"lập trình an toàn có quy trình riêng"*. Mục này
nói rõ **riêng ở chỗ nào** — vì hiểu sai điểm này dẫn tới một dự án đội chi phí mà không ai lường trước.

> ⭐⭐ **Viết chương trình an toàn KHÔNG phải là lập trình bình thường cộng thêm cẩn thận.**
> Đó là lập trình trong một ⚠ **tập con bị cắt bớt có chủ ý** của IEC 61131-3 — ít ngôn ngữ hơn, ít
> kiểu dữ liệu hơn, ít khối chức năng hơn. Và ⭐ **công cụ lập trình cưỡng chế điều đó**, không phải
> bạn tự giữ kỷ luật.

### Ba mức người dùng — và chỗ chi phí nhảy vọt

| Mức | Bạn được làm gì | ⭐ Cái giá |
|---|---|---|
| ⭐ **Cơ bản** *(Basic)* | Chỉ **nối các khối chức năng đã được chứng nhận** lại với nhau, dạng đồ hoạ | ⭐⭐ **Thời gian nghiệm thu ngắn hẳn** — các khối đã chứng nhận từ trước |
| ⚠ **Mở rộng** *(Extended)* | Tự viết khối khi khối sẵn có không đủ | ⚠⚠ **Toàn bộ chương trình phải qua quy trình kiểm định đầy đủ** — phức tạp và tốn thời gian hơn nhiều |
| **Hệ thống** *(System)* | Dành cho **nhà cung cấp bộ điều khiển an toàn** | Nằm ngoài phạm vi đặc tả |

> ⭐⭐ **Đây là ranh giới chi phí quan trọng nhất của cả chương.**
>
> Ở mức cơ bản, bạn **thừa hưởng** kết quả chứng nhận của các khối — giống hệt tinh thần *"đấu đúng
> sơ đồ mẫu của hãng"* ở mục trên. ⚠ Nhưng **ngay khi bạn tự viết một khối**, bạn bước sang mức mở
> rộng, và **cả chương trình** — không chỉ khối đó — phải đi qua quy trình kiểm định.
>
> ⭐ Nghĩa là câu hỏi *"tự viết một khối nhỏ thôi mà, có sao đâu?"* ⚠⚠ **không phải câu hỏi kỹ thuật,
> mà là câu hỏi ngân sách và tiến độ**.
>
> ⚡ Lối thoát có sẵn: khối tự viết **sau khi đã được kiểm định/chứng nhận** thì dùng lại được ở mức
> cơ bản — nên nếu công ty làm nhiều máy giống nhau, chi phí đó **trả một lần**.

### ⚠ Ngôn ngữ nào được dùng — và vì sao

Đặc tả giới hạn ngôn ngữ dựa trên khuyến nghị theo mức SIL của IEC 61508:

| Ngôn ngữ | Trạng thái trong lập trình an toàn |
|---|---|
| ⭐ **FBD** và **LD** | ⭐ **Ngôn ngữ ưu tiên** — và chỉ dùng **một tập con đã định** của chúng |
| **ST** | Chỉ ở **mức mở rộng** |
| ⚠ **IL** và **SFC** | ⚠ **Không được đặt vấn đề** trong đặc tả — chi phí vòng đời cao hơn |

> ⭐ **Lý do là kiểm định, không phải khẩu vị:** kiểm thử và thẩm định chương trình viết bằng **ngôn
> ngữ văn bản** thì ⚠ **phức tạp hơn và dễ sai hơn** so với ngôn ngữ đồ hoạ. Ngôn ngữ đồ hoạ cho
> **cái nhìn tổng thể** về chính chương trình an toàn, và công cụ hỗ trợ, dẫn dắt người dùng tốt hơn
> nhiều.
>
> ⚡ Đây là một trong số ít chỗ trong sách mà **ladder thắng ST một cách dứt khoát** — và lý do trùng
> đúng với lý do ở Chương 20 mục 20.6: ⭐ **thứ người khác phải đọc và xác nhận được thì viết bằng cái
> họ đọc được.** Ở đây "người khác" là **người thẩm định**.

> ⚠⚠ **Mục này mô tả CÔNG CỤ ràng buộc bạn thế nào — nó KHÔNG dạy bạn viết chương trình an toàn.**
> Việc đó cần đào tạo riêng, công cụ được chứng nhận, và người có thẩm quyền thẩm định. ⭐ Mục đích ở
> đây chỉ là để bạn **biết trước mình đang bước vào cái gì** khi chọn cột thứ ba của bảng ở mục 47.4.

---

## 47.5 Mức hiệu năng và kiến trúc — đủ để làm việc

Phần này diễn giải khái niệm ở mức đủ để bạn **đọc hiểu tài liệu và trao đổi với chuyên gia**. Nó
**không đủ** để bạn tự xác định mức cho máy của mình.

### Mức hiệu năng

Tiêu chuẩn về bộ phận liên quan an toàn của hệ điều khiển dùng thang **mức hiệu năng** *(Performance
Level, PL)* từ **a** đến **e**, trong đó **e** là mức cao nhất. Mức cần đạt cho mỗi chức năng an toàn
được suy ra từ ba yếu tố ở mục 47.2.

Một tiêu chuẩn song song dùng thang **mức toàn vẹn an toàn** *(Safety Integrity Level, SIL)*. Hai
thang có thể quy đổi gần đúng cho nhau; chọn dùng thang nào phụ thuộc ngành và thị trường.

### Cây phả hệ — vì sao có hai thang

Người mới rất hay bối rối khi tài liệu chỗ thì nói PL, chỗ lại nói SIL. Lý do nằm ở quan hệ giữa
các tiêu chuẩn:

```text
                    IEC 61508  — an toàn chức năng cho hệ điện/điện tử/
                        │        điện tử lập trình được. Tiêu chuẩn GỐC,
                        │        đặt ra khái niệm SIL 1–4 và vòng đời an toàn.
                        │
          ┌─────────────┴─────────────┐
          │                           │
    ISO 13849-1                  IEC 62061
    thang PL a–e                 thang SIL (CL) cho máy
    xuất phát từ ngành cơ khí    xuất phát từ IEC 61508
          │                           │
          └─────────────┬─────────────┘
                        │
              cùng áp cho MÁY — chọn một, không trộn
```

Ba điều rút ra:

- **IEC 61508 là tiêu chuẩn nền**, viết cho mọi ngành. Bạn hiếm khi áp trực tiếp nó lên một cỗ máy;
  bạn áp một trong hai tiêu chuẩn ngành máy phía dưới. Nhưng khái niệm mà cả hai dùng — vòng đời an
  toàn, xác suất hỏng, mức bao phủ chẩn đoán, hỏng do nguyên nhân chung — đều bắt nguồn từ đây.
- **SIL của ngành quá trình ≠ SIL của ngành máy.** Ngành quá trình (dầu khí, hoá chất) tính SIL theo
  IEC 61511 với chế độ tác động *ít khi* — hệ an toàn nằm im hàng năm rồi mới cần hoạt động một lần.
  Máy tự động hoá thì chức năng an toàn tác động **nhiều lần mỗi ca**. Cùng chữ "SIL 2" nhưng đằng
  sau là hai phép tính khác nhau. Đừng mang con số từ tài liệu ngành này sang ngành kia.
- **Không trộn hai thang trong cùng một chức năng an toàn.** Chọn ISO 13849-1 thì đi hết theo PL; chọn
  IEC 62061 thì đi hết theo SIL. Trộn giữa chừng làm hồ sơ chứng minh mất giá trị.

> 💡 **MẸO**
> Khi đọc catalogue thiết bị an toàn, bạn sẽ thấy nhà sản xuất ghi cả hai: *"phù hợp tới PL e /
> SIL 3"*. Đó là **năng lực tối đa của linh kiện**, không phải mức mà máy của bạn đạt được. Mức của
> máy phụ thuộc cách bạn đấu nối và toàn bộ chuỗi từ cảm biến tới cơ cấu chấp hành.

### Kiến trúc — phân biệt bằng hai câu hỏi

Các tiêu chuẩn định nghĩa một số **hạng mục kiến trúc** *(Category)*: B, 1, 2, 3, 4. Cách nhớ thực dụng
nhất là hai câu hỏi:

> **Câu 1 — Có dự phòng không?** (hai kênh độc lập, hỏng một kênh vẫn còn kênh kia)
> **Câu 2 — Có tự kiểm không?** (hệ thống tự phát hiện được hỏng hóc của chính nó)

| Hạng mục | Dự phòng | Tự kiểm | Hỏng một chỗ thì sao |
|---|:---:|:---:|---|
| **B** | không | không | **Mất chức năng an toàn** |
| **1** | không | không | Mất chức năng, nhưng dùng linh kiện và nguyên tắc đã được kiểm chứng nên **ít hỏng hơn** |
| **2** | không | có, **theo chu kỳ** | Mất chức năng cho tới lần kiểm tiếp theo |
| **3** | **có** | có, một phần | Hỏng **một** chỗ thì **không mất** chức năng; ⚠ nhưng **hỏng tích luỹ có thể làm mất** |
| **4** | **có** | có, đầy đủ | **Không mất** chức năng; hỏng hóc được phát hiện **kịp thời**, và ⭐ **chống được cả hỏng tích luỹ** |

> ⭐⭐ **Hai chi tiết định lượng phân biệt Category 2 và Category 3 — và chúng hay bị bỏ qua:**
>
> | | Chi tiết |
> |---|---|
> | ⚠ **Category 2** | Tự kiểm theo chu kỳ chỉ có giá trị khi ⭐ **kiểm đủ dày so với tần suất dùng**: thông lệ là **tần suất kiểm ít nhất 100 lần tần suất yêu cầu** chức năng an toàn (có ngoại lệ cho phép tối thiểu 25 lần). ⚠ Kiểm quá thưa thì Category 2 **gần như không còn tác dụng** |
> | ⚠⚠ **Category 3** | Chịu được **một** hỏng hóc, nhưng ⭐ **hỏng tích luỹ chưa được phát hiện VẪN có thể làm mất chức năng an toàn**. Chỉ Category 4 mới đảm bảo chống được điều đó |
>
> ⭐ Hàng thứ hai là lý do **giám sát tiếp điểm và kiểm định định kỳ không phải thủ tục giấy tờ** —
> chúng chính là thứ ngăn hỏng hóc tích luỹ trong một hệ Category 3.
>
> *(Đối chiếu: DGUV/IFA Report 2/2017e — Functional safety of machine controls, phần áp dụng
> ISO 13849-1. ⚠ Đây là tài liệu **diễn giải**, không phải bản gốc tiêu chuẩn — con số cụ thể và điều
> kiện áp dụng phải lấy từ ISO 13849-1.)*

Ba điểm cần hiểu cho đúng:

- **Hạng mục không phải là mức hiệu năng.** Mức hiệu năng đạt được phụ thuộc *cả* kiến trúc, *cả* độ
  tin cậy linh kiện, *cả* mức bao phủ chẩn đoán, *cả* biện pháp chống hỏng do nguyên nhân chung. Chọn
  Category 3 không tự động cho ra PL d.
- **"Hai kênh" phải thật sự độc lập.** Hai kênh đi chung một sợi cáp, qua chung một đầu nối, hoặc dùng
  chung một nguồn thì **một sự cố duy nhất có thể làm hỏng cả hai** — đó là hỏng do nguyên nhân chung.
- **Câu 2 mới là câu tạo ra khác biệt lớn.** Dự phòng mà không tự kiểm thì kênh thứ hai có thể đã hỏng
  từ ba tháng trước mà không ai biết — và bạn đang chạy với một kênh trong khi tưởng có hai.

> ⚠⚠ **NGUY HIỂM**
> Bảng trên là **cách nhớ**, không phải căn cứ thiết kế. Việc xác định mức cần đạt, chọn kiến trúc, và
> tính toán để chứng minh đạt mức đó **phải dựa trên bản gốc tiêu chuẩn** và do người có thẩm quyền
> thực hiện. Không có cỗ máy nào được kết luận là an toàn dựa trên một bảng tóm tắt trong sách.

---

## 47.6 Dừng khẩn cấp

### Ba loại lệnh dừng

Tiêu chuẩn về trang bị điện của máy phân biệt ba loại dừng:

| Loại | Cách dừng | Dùng khi |
|---|---|---|
| **Dừng loại 0** | **Cắt năng lượng ngay lập tức** tới cơ cấu chấp hành | Khi dừng ngay là an toàn nhất |
| **Dừng loại 1** | Dừng **có kiểm soát** (còn năng lượng để hãm), **rồi mới cắt** năng lượng | Khi cắt ngay gây nguy hiểm hơn — ví dụ trục quán tính lớn cần hãm |
| **Dừng loại 2** | Dừng có kiểm soát, **vẫn giữ năng lượng** | ⚠ **Không dùng cho dừng khẩn cấp** |

**Dừng khẩn cấp phải là loại 0 hoặc loại 1.** Loại 2 không đủ vì cơ cấu vẫn còn năng lượng.

### Yêu cầu với nút dừng khẩn cấp

- **Màu đỏ trên nền vàng**, dạng nấm, **tự giữ khi nhấn** — nhả tay ra nó vẫn giữ trạng thái đã nhấn.
- **Gỡ trạng thái phải là hành động có chủ ý** (xoay, kéo), và **gỡ nút không được làm máy khởi động
  lại** — chỉ cho phép khởi động lại bằng một thao tác riêng.
- Phải **luôn tác dụng**, ở mọi chế độ vận hành, không có ngoại lệ.
- Tiếp điểm phải là **NC** — đứt dây thì mạch mở, tức là dừng (Chương 4).

> ⚠⚠ **NGUY HIỂM**
> Dừng khẩn cấp là **biện pháp bổ sung**, không phải biện pháp bảo vệ chính. Nó tồn tại để xử lý tình
> huống ngoài dự kiến, **không** để thay cho che chắn và khoá liên động ở bậc 2 của mục 47.3. Một cỗ
> máy mà cách bảo vệ duy nhất là "người vận hành sẽ nhấn E-Stop kịp" là một cỗ máy chưa được thiết kế
> an toàn.

---

## 47.7 Thiết bị bảo vệ — chọn loại nào

| Thiết bị | Bảo vệ kiểu gì | Phù hợp khi | Điểm phải chú ý |
|---|---|---|---|
| **Che chắn cố định** | Rào vật lý, tháo phải dùng dụng cụ | Vùng không cần vào khi vận hành | Đơn giản và hiệu quả nhất — ưu tiên trước mọi thứ khác |
| **Cửa có khoá liên động** | Mở cửa → dừng máy | Cần vào định kỳ (thay lô, vệ sinh) | Loại **giữ khoá tới khi an toàn** cần cho máy có quán tính hoặc năng lượng còn lại |
| **Rèm quang** *(light curtain)* | Cắt tia → dừng máy | Cửa vào/ra sản phẩm, thao tác thường xuyên | ⚠ **Khoảng cách lắp** phải tính theo thời gian dừng của máy |
| **Thảm an toàn** | Đứng lên → dừng máy | Vùng sàn quanh máy | Diện tích phải phủ hết đường tiếp cận |
| **Điều khiển hai tay** | Phải giữ **cả hai** nút mới chạy | Máy ép, thao tác lặp có nguy cơ kẹp tay | Bảo vệ **người vận hành đó**, không bảo vệ người khác đứng gần |
| **Giám sát tốc độ không** *(zero-speed)* | Chỉ cho mở cửa khi đã dừng hẳn | Trục quán tính lớn | Đi cùng khoá giữ tới khi an toàn |

### ⭐⭐ Hình học quyết định TRƯỚC phần mềm — ba điều người lập trình hay bỏ qua

Bảng trên là **thiết bị**. Nhưng ⭐ **phần lớn việc bảo vệ được quyết định bằng hình học**, và nó nằm
trước mọi thiết bị lẫn mọi dòng code — đúng tinh thần thứ tự ưu tiên ở mục 47.3.

**Một — khoảng cách an toàn phụ thuộc KÍCH THƯỚC LỖ trên che chắn**

Một tấm che có lỗ để nạp liệu hoặc để nhìn vào. ⚠ *"Có che chắn rồi"* **không đủ** — hai đại lượng đi
cùng nhau:

| Ký hiệu | Nghĩa |
|---|---|
| ⭐ **Kích thước lỗ** | ⭐ **Cạnh NHỎ NHẤT** của lỗ — cạnh ngắn của khe, một cạnh của lỗ vuông, **đường kính** của lỗ tròn |
| ⭐ **Khoảng cách an toàn** | Từ tấm che tới **vùng nguy hiểm** |

> ⭐⭐ **Lỗ càng lớn thì tấm che phải đặt càng XA** — vì lỗ lớn cho phép luồn sâu hơn. Quan hệ giữa hai
> con số nằm trong **bảng của tiêu chuẩn về khoảng cách an toàn**, không suy đoán được.
>
> ⚠ Hệ quả hay gặp: **đổi lưới che sang loại mắt to hơn** cho dễ nhìn — ⚠⚠ **việc đó có thể làm mất
> hiệu lực của khoảng cách đang có**, dù tấm che vẫn ở nguyên chỗ cũ.

**Hai — chống kẹp có HAI cách, và chỉ một cách là loại bỏ mối nguy**

| Cách | Bản chất |
|---|---|
| ⭐⭐ **Chừa khe hở tối thiểu** giữa các bộ phận chuyển động | ⭐ **Loại bỏ mối nguy** — cơ thể không thể bị chạm tới. An toàn tự thân |
| **Giảm lực và năng lượng** của bộ phận chuyển động | ⚠ **Giảm rủi ro xuống mức chấp nhận được** — mối nguy vẫn còn |

> ⭐ Cách thứ nhất mạnh hơn hẳn, và nó thuần **cơ khí** — không cần cảm biến, không cần logic, ⭐ **không
> hỏng được**.

**Ba — ⚠⚠ điểm cuốn: mối nguy mà LOGIC KHÔNG BẢO VỆ ĐƯỢC**

**Điểm cuốn** *(in-running nip)* là chỗ hai bề mặt hội tụ và **cuốn cơ thể vào**. Nó sinh ra từ bốn
cấu hình:

| | Cấu hình |
|---|---|
| 1 | Hai con lăn **chạm nhau**, quay ngược chiều |
| 2 | Hai con lăn **không chạm nhau** |
| 3 | Một con lăn **gần một vật đứng yên** |
| 4 | ⭐ Một con lăn **tiếp xúc với băng tải, xích, hoặc chính vật liệu** |

> ⚠⚠ **Cấu hình 4 là cấu hình của mọi băng tải — kể cả băng tải của DP-01** (mục 47.9).
>
> ⭐ Điều làm nó nguy hiểm với người làm phần mềm: ⚠⚠ **không có cảm biến nào và không có logic nào
> bảo vệ được**. Khi tóc, găng tay hoặc tay áo đã bị cuốn, ⭐ **dừng máy cũng đã muộn** — và bám càng
> chắc, lực ép càng lớn thì thương tích càng nặng.
>
> ⭐ Thứ duy nhất có tác dụng là **hình học**: che kín chỗ hội tụ, hoặc chừa khe đủ để không cuốn được.

> ⭐⭐ **Vì sao mục này nằm trong một cuốn sách về PLC:** ⚠ để bạn **nhận ra khi bài toán KHÔNG phải
> bài toán của mình.** Người ta hay hỏi *"lập trình thế nào cho an toàn chỗ này?"* — và với ba tình
> huống trên, ⭐ **câu trả lời đúng là "không lập trình, mà sửa cơ khí"**.
>
> ⚠ Con số cụ thể — khoảng cách bao nhiêu, khe hở bao nhiêu — nằm trong **bảng của các tiêu chuẩn**
> tương ứng và ⭐ **do người có thẩm quyền tra và ký**, không phải do người lập trình ước lượng.

### ⭐⭐ OSSD — ngõ ra của thiết bị an toàn, và cái bẫy nó tạo ra

Ngõ ra của rèm quang, máy quét an toàn và rơ-le an toàn có tên riêng: **OSSD** *(Output Signal
Switching Device)* — phần của thiết bị bảo vệ **nối tới hệ điều khiển của máy**.

Nó **không phải một ngõ ra số bình thường**, và khác biệt đó gây ra một trong những lỗi chập chờn
khó hiểu nhất.

| Đặc điểm OSSD | Vì sao có |
|---|---|
| ⭐ **Hai kênh** | Dự phòng (mục 47.5) |
| ⭐⭐ **Tự phát xung kiểm tra rất ngắn** trên ngõ ra khi đang ở trạng thái BẬT | ⭐ Để tự phát hiện **chập sang nguồn 24 V** và **chập chéo giữa hai kênh** |
| Tự tắt khi phát hiện lỗi | Hỏng theo hướng an toàn |

> ⭐⭐ **Vì sao xung kiểm tra quan trọng:** không có nó, một sợi dây OSSD bị chập vào 24 V sẽ làm ngõ
> ra **luôn báo an toàn** — kể cả khi rèm quang đã bị cắt. Xung kiểm tra là thứ biến "một sợi dây
> chập" từ lỗi vô hình thành lỗi phát hiện được.
>
> ⭐ Khả năng phát hiện chập chéo và chập xuống đất chính là một trong những điều kiện để đạt được
> hạng mục và mức hiệu năng cao (mục 47.5).

> ⚠⚠ **BẪY: đấu OSSD vào ngõ vào số THƯỜNG của PLC.**
>
> Ngõ vào thường có thể **nhìn thấy xung kiểm tra** và hiểu nhầm là tín hiệu tắt. Triệu chứng:
>
> | Bạn thấy | Thực tế |
> |---|---|
> | ⭐ Bit nhấp nháy rất nhanh, không theo quy luật | Đó là **xung kiểm tra**, không phải rèm quang bị cắt |
> | Lỗi không tái hiện được, biến mất khi đo bằng đồng hồ | Đồng hồ quá chậm để thấy xung |
> | Báo động "rèm quang" xuất hiện ngẫu nhiên | Logic thường đọc trúng lúc có xung |
>
> ⭐ **Cách xử lý đúng:** đấu OSSD vào **ngõ vào của thiết bị an toàn** (rơ-le an toàn hoặc PLC an
> toàn) — nơi được thiết kế để **bỏ qua xung kiểm tra**. Nếu chỉ cần cho PLC thường **biết** trạng
> thái để hiển thị, hãy lấy tín hiệu đó từ **tiếp điểm phụ của rơ-le an toàn**, không lấy thẳng từ
> OSSD.
>
> ⚠ Một số module ngõ vào có chế độ lọc dài hơn giúp che triệu chứng — ⭐ **nhưng che triệu chứng
> không phải cách đấu đúng**, và nó vẫn không cho bạn mức an toàn nào.
>
> ⭐ Độ rộng và chu kỳ xung kiểm tra **khác nhau theo thiết bị** — tra datasheet của chính thiết bị
> bạn dùng.

*(Đối chiếu: SICK — Guidelines for Safe Machinery, mục thuật ngữ ESPE/OSSD; SICK Safety Guide,
định nghĩa OSSD. Yêu cầu phát hiện chập chéo: DGUV/IFA Report 2/2017e.)*

### Muting — và vì sao nó nguy hiểm

**Muting** là tạm thời vô hiệu hoá một thiết bị bảo vệ để sản phẩm đi qua mà máy không dừng. DP-01 cần
nó ở cửa chuyền: board phải qua được, người thì không.

> ⚠⚠ **NGUY HIỂM**
> Muting là **cố ý tắt một chức năng an toàn**. Nó chỉ chấp nhận được khi hệ thống **phân biệt được
> sản phẩm với người** bằng bằng chứng độc lập — thường là nhiều cảm biến bố trí sao cho một người
> không thể tạo ra cùng một tổ hợp tín hiệu mà sản phẩm tạo ra.
>
> Muting sai thiết kế là **một trong những nguyên nhân tai nạn nghiêm trọng** ở máy có rèm quang. Đây
> là hạng mục bắt buộc phải do người có thẩm quyền thiết kế và kiểm định — không tự làm.

---

## 47.8 STO — dừng an toàn cho truyền động

Với trục có servo hoặc biến tần, cách "cắt năng lượng" ngây thơ là **ngắt contactor phía trước bộ điều
khiển truyền động**. Cách đó dừng được, nhưng có ba nhược điểm thật:

- Bộ điều khiển **mất nguồn hoàn toàn** → mỗi lần dừng khẩn cấp là một lần khởi động lại, mất thời gian.
- Mất **vị trí hiện tại** nếu không dùng loại encoder giữ được vị trí → phải về gốc lại.
- Contactor **mòn** vì đóng cắt dòng lớn.

**STO** *(Safe Torque Off — cắt mô-men an toàn)* giải quyết cả ba: nó cắt **tín hiệu kích** tới tầng
công suất, khiến động cơ **không thể sinh mô-men**, trong khi phần điều khiển vẫn còn nguồn.

Lợi ích của "còn điện nhưng không sinh mô-men":

| | Ngắt contactor phía trước | STO |
|---|---|---|
| Động cơ sinh mô-men được không | Không | Không |
| Bộ điều khiển còn nguồn | Không | **Có** |
| Giữ được vị trí | Tuỳ loại encoder | **Có** |
| Thời gian khôi phục sau khi hết E-Stop | Lâu — khởi động lại | **Nhanh** |
| Tuổi thọ thiết bị đóng cắt | Mòn dần | Không có tiếp điểm công suất |

> ⚠ **NGUY HIỂM — hai điều STO KHÔNG làm**
> - **STO không hãm.** Động cơ ngừng sinh mô-men, nhưng tải có quán tính sẽ **trôi theo đà**. Với trục
>   đứng hoặc tải treo, mất mô-men nghĩa là **rơi**. Trường hợp đó cần thêm phanh cơ khí, và phanh đó
>   cũng phải là phần của chức năng an toàn.
> - **STO không cách ly điện.** Bộ điều khiển vẫn có điện áp nguy hiểm bên trong. **Không được coi STO
>   là biện pháp bảo vệ khi sửa chữa** — việc đó cần cắt điện và khoá theo quy trình LOTO (mục 47.10).

---

## 47.9 Chức năng an toàn của DP-01

Áp toàn bộ chương vào máy mẫu. Bảng dưới là **kết quả của việc phân tích**, không phải danh sách chép sẵn.

| SF | Mối nguy | Biện pháp | Ghi chú thiết kế |
|---|---|---|---|
| **SF1** | Chuyển động gây kẹp/va đập ở mọi cơ cấu | E-Stop hai kênh → rơ-le an toàn → cắt nguồn van + STO cho servo + ngắt contactor trục chính | Dừng loại 0 cho van; loại 1 cho servo nếu cần hãm |
| **SF2** | ⭐ **Bức xạ UV chiếu vào người** | Buồng kín + cửa **khoá giữ tới khi an toàn**; đèn UV chỉ bật được khi cửa đóng và khoá; mở cửa → cắt nguồn đèn **qua mạch an toàn**, không qua lệnh PLC | Mối nguy **không có triệu chứng tức thời** → khả năng tránh rất thấp → mức yêu cầu cao |
| **SF3** | Kẹp tay khi bàn nâng kẹp hoạt động | Cửa bảo vệ có khoá liên động tại cả hai trạm | |
| **SF4** | Với tay vào qua cửa chuyền vào/ra | Rèm quang tại hai cửa chuyền, **có muting** để board đi qua | ⚠ Muting phải do người có thẩm quyền thiết kế — mục 47.7 |
| **SF5** | Máy khởi động bất ngờ sau khi khôi phục nguồn | Yêu cầu Reset **có chủ ý**; không tự vào `Running` | Chương 25, 28 |
| **SF6** | Mất khí nén khi board đang bị kẹp | Trạng thái an toàn của van kẹp: **giữ kẹp**, không nhả | Chương 48 |
| **SF7** | Bỏng do đầu tra keo được gia nhiệt | Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa | |

Chú ý **SF2** là chức năng có yêu cầu cao nhất, và lý do nằm ở cột "khả năng tránh" của mục 47.2 chứ
không ở mức độ thương tổn. Đây là điều dễ bị đánh giá thấp: một mối nguy "chỉ" gây tổn thương mắt
nhưng **không thể nhận biết và không thể tránh** có thể đòi hỏi mức cao hơn một mối nguy nặng hơn mà
người ta nhìn thấy và tránh được.

---

## 47.10 LOTO trong thiết kế

**LOTO** *(lockout–tagout — khoá và treo thẻ)* là quy trình cô lập năng lượng trước khi sửa chữa. Nó
thường được coi là chuyện vận hành, nhưng phần lớn nó **được quyết định lúc thiết kế**.

Với mỗi dạng năng lượng trong máy, phải có cách **cô lập, khoá được, và xả hết năng lượng còn lại**:

| Dạng năng lượng ở DP-01 | Cô lập bằng | Xả năng lượng còn lại |
|---|---|---|
| Điện lưới | Aptomat tổng **có lỗ khoá** | Chờ tụ trong biến tần xả — theo thời gian ghi trên thiết bị |
| Khí nén | Van cô lập **có lỗ khoá**, đặt ở chỗ với tới được | Van phải có **cửa xả** — cô lập mà không xả thì khí vẫn còn trong ống |
| Thế năng | — | Hạ mọi cơ cấu treo xuống, hoặc chèn cơ khí |
| Nhiệt | Ngắt gia nhiệt | Chờ nguội — ghi thời gian chờ trên nhãn |
| Bức xạ UV | Ngắt nguồn đèn, khoá được | Đèn tắt là hết — nhưng đèn còn nóng |

> ⚠ **NGUY HIỂM**
> Ba lỗi thiết kế thường gặp làm LOTO không thực hiện được:
> - **Van khí không có cửa xả** — khoá van rồi mà xy-lanh vẫn có khí, vẫn chuyển động được.
> - **Cơ cấu cô lập không có lỗ khoá** — không gắn khoá vào được thì quy trình vô nghĩa.
> - **Cơ cấu cô lập đặt ở chỗ không với tới** — người sửa sẽ bỏ qua nó.
>
> Cả ba đều phát hiện được lúc thiết kế và rất tốn để sửa sau khi máy đã lắp.

---

## 47.11 Bẫy thường gặp

### 🔍 BẪY 1 — Đưa E-Stop vào logic PLC thường

```iecst
// ✗✗ SAI NGHIÊM TRỌNG
IF NOT DI_EStopOK THEN
    DO_ConvRun     := FALSE;
    DO_Clamp1Vlv   := FALSE;
    // … tắt mọi ngõ ra
END_IF;
```

Đoạn này **không sai về logic** — nó tắt đúng mọi thứ. Nó sai vì **chỉ chạy khi CPU còn chạy**. CPU
treo, watchdog kích, và toàn bộ đoạn trên biến mất trong khi mối nguy vẫn còn.

**Cách đúng:** mạch an toàn cắt năng lượng độc lập với PLC. PLC **đọc** `DI_EStopOK` để biết và phản
ứng (chuyển `Alarm`, hiển thị), nhưng việc cắt không do nó làm.

### 🔍 BẪY 2 — Dùng rơ-le thường thay rơ-le an toàn

Đã nêu ở mục 47.4. Nhắc lại vì cám dỗ về giá là có thật: rơ-le an toàn đắt hơn nhiều lần. Điểm khác
biệt — **tiếp điểm cưỡng bức** — không nhìn thấy được từ bên ngoài, nên rất dễ nghĩ là "cũng như nhau".

### 🔍 BẪY 3 — Hai kênh đi chung một sợi cáp

Đấu hai kênh độc lập rồi luồn cả hai qua **cùng một sợi cáp nhiều lõi**, hoặc qua **cùng một đầu nối**.
Một con chuột cắn, một lần kẹp cáp, một đầu nối vào nước — **cả hai kênh mất cùng lúc**. Dự phòng chỉ
tồn tại trên sơ đồ.

### 🔍 BẪY 4 — Reset tự động khi hết điều kiện

```iecst
// ✗ SAI — máy tự chạy lại khi gỡ E-Stop
IF DI_EStopOK THEN
    MachineState := Running;
END_IF;
```

Gỡ nút E-Stop ra là máy chạy lại ngay — trong khi người vừa nhấn nút có thể vẫn đang ở trong máy.
Khởi động lại **phải là một hành động riêng, có chủ ý**, sau khi gỡ điều kiện dừng.

### 🔍 BẪY 5 — Bỏ qua chức năng an toàn ở chế độ tay

*"Ở chế độ tay thì kỹ thuật viên biết mình làm gì"* — lập luận này sai ở chỗ: chế độ tay là lúc **người
ở gần máy nhất**, và là lúc máy hay ở tư thế bất thường nhất.

Điều được phép nới ở chế độ tay là **thứ tự thao tác** (Chương 28), không phải chức năng an toàn.
Nếu cần chuyển động khi cửa mở để căn chỉnh, đó là một **chế độ riêng có yêu cầu an toàn riêng** —
thường kèm tốc độ giảm, thiết bị cho phép ba vị trí, và phải được thiết kế như một chức năng an toàn.

### 🔍 BẪY 6 — Nghĩ STO là biện pháp bảo vệ khi sửa chữa

Đã nêu ở mục 47.8. Nhắc lại vì hậu quả nghiêm trọng: STO **không cách ly điện**. Người thò tay vào sửa
một trục "đang ở STO" vẫn có thể bị điện giật từ bộ điều khiển, và trục vẫn có thể rơi nếu là trục đứng.

### 🔍 BẪY 7 — Không thử chức năng an toàn khi nghiệm thu

Máy được thử kỹ ở chế độ bình thường, còn E-Stop thì "nhấn thử một cái, thấy dừng, xong".

Thử đúng phải bao gồm: nhấn E-Stop **ở từng bước của chu trình**, mở từng cửa **trong lúc máy đang
chạy**, cắt từng kênh của mạch hai kênh **riêng lẻ** để xác nhận phát hiện được. Danh mục này thuộc
Chương 52, và nó là phần bắt buộc.

---

## 47.12 Bảng chốt — làm gì với chức năng an toàn

| # | Việc | Ai làm | Xong khi |
|---|---|---|---|
| 1 | **Đánh giá rủi ro** — xác định giới hạn, nhận diện mối nguy, ước lượng | Người có thẩm quyền | Có văn bản, có người ký |
| 2 | Áp **thứ tự ưu tiên** giảm thiểu — thiết kế lại trước, che chắn sau, thông tin cuối | Nhóm thiết kế | Không mối nguy nào chỉ được xử lý bằng nhãn cảnh báo |
| 3 | Lập **danh sách chức năng an toàn** còn lại | Nhóm thiết kế | Mỗi SF ghi rõ mối nguy nào, biện pháp gì |
| 4 | **Xác định mức yêu cầu** cho từng SF | Người có thẩm quyền | Dựa trên bản gốc tiêu chuẩn |
| 5 | Chọn **kiến trúc và thiết bị** đạt mức đó | Nhóm thiết kế + hãng | Ưu tiên thiết bị đã chứng nhận, đấu theo sơ đồ hãng |
| 6 | Kiểm **tính độc lập** của các kênh | Nhóm thiết kế | Không chung cáp, không chung đầu nối, không chung nguồn |
| 7 | Thiết kế **LOTO** cho mọi dạng năng lượng | Nhóm thiết kế | Mọi cơ cấu cô lập **khoá được**, **với tới được**, và **xả được** |
| 8 | **Kiểm định** chức năng an toàn | Người có thẩm quyền | Thử từng SF, thử từng kênh riêng lẻ, có biên bản |
| 8b | ⭐ Nếu dùng **PLC an toàn**: chốt **mức người dùng** trước khi báo giá | Nhóm thiết kế + chủ đầu tư | ⚠⚠ Ở mức cơ bản chỉ **nối khối đã chứng nhận**; tự viết khối là **cả chương trình** phải kiểm định |
| 8c | Chốt **ngôn ngữ** dùng cho phần an toàn | Nhóm thiết kế | ⭐ **FBD/LD**; ST chỉ ở mức mở rộng; IL và SFC không đặt vấn đề |
| 2b | ⚠⚠ Đã rà **hình học**: lỗ trên che chắn · khe hở chống kẹp · ⭐ **điểm cuốn** | Người có thẩm quyền | ⭐ Con số tra từ **bảng tiêu chuẩn** và **có người ký** — không ước lượng |
| 9 | **Không phát hành** khi mục 1, 4, 8 chưa có | — | — |

---

## 47.13 Tự kiểm

1. Vì sao chức năng an toàn **không được** phụ thuộc vào chương trình PLC thường? Trả lời bằng cơ chế
   cụ thể ở Chương 10.
2. Nêu **ba yếu tố** quyết định mức rủi ro. Vì sao bức xạ UV của DP-01 lại đòi hỏi mức cao dù thương
   tổn không phải nặng nhất?
3. Nêu **thứ tự ưu tiên** ba bậc giảm thiểu rủi ro. Vì sao dán nhãn cảnh báo không được dùng thay cho
   che chắn?
4. **Hai câu hỏi** phân biệt các hạng mục kiến trúc là gì? Vì sao câu thứ hai tạo ra khác biệt lớn?
5. Rơ-le an toàn khác rơ-le thường ở điểm nào, và vì sao điểm đó quan trọng?
6. Phân biệt **dừng loại 0, 1, 2**. Loại nào không được dùng cho dừng khẩn cấp, vì sao?
7. Nêu **ba lợi ích** của STO so với ngắt contactor phía trước — và **hai điều STO không làm**.
8. Hai kênh của mạch an toàn đi chung một sợi cáp nhiều lõi. Vì sao đó là lỗi, dù trên sơ đồ vẫn là
   hai kênh?
9. Nêu **ba lỗi thiết kế** làm quy trình LOTO không thực hiện được.
10. Ở chế độ tay, cái gì được nới lỏng và cái gì tuyệt đối không? Nếu cần chuyển động khi cửa mở thì
    phải xử lý thế nào?
11. ⭐⭐ Vì sao viết chương trình an toàn **không phải** là *"lập trình bình thường cộng thêm cẩn thận"*?
    Nêu ba thứ bị cắt bớt.
12. ⚠⚠ Nêu ba **mức người dùng**. ⭐ Chi phí nhảy vọt ở ranh giới nào, và vì sao câu hỏi *"tự viết một
    khối nhỏ thôi mà"* lại là câu hỏi ngân sách chứ không phải câu hỏi kỹ thuật?
13. ⭐ Vì sao lập trình an toàn ưu tiên **FBD và LD** thay vì ST? Liên hệ lý do đó với nguyên tắc ở
    Chương 20 mục 20.6.
14. ⭐ Một tấm che có lỗ để nhìn vào. ⚠ Vì sao *"đã có che chắn"* chưa đủ? ⭐ **Hai** đại lượng nào đi
    cùng nhau, và *"kích thước lỗ"* được đo thế nào với lỗ khe, lỗ vuông, lỗ tròn?
15. ⭐⭐ Chống kẹp có **hai** cách. Cách nào **loại bỏ** mối nguy, cách nào chỉ **giảm** rủi ro?
16. ⚠⚠ **Điểm cuốn** là gì, và nêu bốn cấu hình sinh ra nó. ⭐ Vì sao **không cảm biến nào và không
    logic nào** bảo vệ được? Băng tải của DP-01 thuộc cấu hình nào?

Câu 1, 4 và 7 là ba câu phân loại. Nhưng lưu ý: **trả lời trôi chảy mười câu này không có nghĩa là bạn
đủ thẩm quyền thiết kế mạch an toàn.** Nó có nghĩa là bạn đủ hiểu để làm việc được với người có thẩm
quyền — và biết khi nào phải gọi họ.

---

### Chương tiếp theo

**Chương 48 — Fail-safe & thiết kế phòng sự cố.** Chương này lo lớp an toàn độc lập. Chương 48 lo phần
còn lại: với mỗi ngõ ra, mất nguồn thì về đâu? Đứt dây thì sao? Và vì sao **giám sát phản hồi thay vì
tin lệnh** là nguyên tắc xuyên suốt cả cuốn sách.

---

### Nguồn tham khảo chương 47

- ISO 12100 — *Safety of machinery — General principles for design — Risk assessment and risk reduction*:
  quy trình đánh giá rủi ro và thứ tự ưu tiên giảm thiểu (mục 47.2, 47.3).
- ISO 13849-1 và -2 — *Safety of machinery — Safety-related parts of control systems*: mức hiệu năng,
  hạng mục kiến trúc, và kiểm định (mục 47.5).
- IEC 62061 — *Safety of machinery — Functional safety of safety-related control systems*: thang SIL
  cho máy (mục 47.5).
- IEC 61508 — *Functional safety of electrical/electronic/programmable electronic safety-related
  systems*: tiêu chuẩn gốc về an toàn chức năng, nơi ISO 13849-1 và IEC 62061 lấy khái niệm SIL, vòng
  đời an toàn, mức bao phủ chẩn đoán và hỏng do nguyên nhân chung (mục 47.5 — cây phả hệ).
- IEC 61511 — *Functional safety — Safety instrumented systems for the process industry sector*: nhắc
  ở mục 47.5 để phân biệt SIL ngành quá trình với SIL ngành máy; **không** áp cho máy tự động hoá.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: ba loại lệnh dừng, yêu cầu
  với thiết bị dừng khẩn cấp, khởi động lại có chủ ý (mục 47.6).
- IEC 61800-5-2 — *Adjustable speed electrical power drive systems — Safety requirements*: định nghĩa
  các chức năng an toàn của truyền động, trong đó có STO (mục 47.8).
- **Tài liệu hướng dẫn của SICK và Schneider Electric** về thiết bị an toàn — dùng cho phần diễn giải
  khái niệm và ví dụ kiến trúc; nguồn cho định nghĩa **OSSD** và hành vi ngõ ra an toàn (mục 47.7).
- **DGUV / IFA Report 2/2017e** — báo cáo kỹ thuật của viện nghiên cứu an toàn lao động; nguồn cho
  ⭐ **yêu cầu phát hiện chập chéo** trên ngõ ra an toàn (mục 47.7).
- ⭐ **PLCopen Safety — Part 1: Concepts and Function Blocks, v2.10** *(bản chính thức, tải miễn phí
  từ PLCopen)*: §4 *Reduction in the Development Environment* — ⭐⭐ **ba mức người dùng** (cơ bản ·
  mở rộng · hệ thống) và ⚠ **giới hạn tập ngôn ngữ** (FBD/LD ưu tiên, ST chỉ ở mức mở rộng, IL và SFC
  không đặt vấn đề) — nền cho mục 47.4b.
- ⭐ **IRSST (Québec), *Prevention of Mechanical Hazards* (RG-597)** — hướng dẫn về **che chắn cơ khí**:
  ⭐ quan hệ giữa **kích thước lỗ trên che chắn** và **khoảng cách an toàn**; hai cách chống kẹp
  (⭐ **khe hở tối thiểu** — loại bỏ mối nguy — so với **giảm lực/năng lượng**); và ⚠⚠ **bốn cấu hình
  sinh ra điểm cuốn**, trong đó có **con lăn tiếp xúc băng tải** — nền cho mục 47.7.

> ⚠⚠ **Toàn bộ tiêu chuẩn liệt kê ở trên đều có bản quyền và phải mua từ tổ chức phát hành.** Chương
> này diễn giải khái niệm ở mức đủ để trao đổi chuyên môn; **nó không trích dẫn nội dung tiêu chuẩn và
> không thay thế bản gốc**. Mọi con số, ngưỡng, và bảng phân loại dùng để thiết kế thật phải lấy từ bản
> gốc, áp cho đúng phiên bản đang hiệu lực tại thị trường của bạn.

<!-- SECTION: ch48_fail_safe -->
---
# Chương 48 — Fail-safe & thiết kế phòng sự cố

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

> ⚠ Chương này bàn về **thiết kế phòng sự cố ở tầng điều khiển**. Nó bổ sung cho Chương 47, **không
> thay thế**: những gì thuộc về chức năng an toàn vẫn phải do lớp an toàn độc lập thực hiện và do
> người có thẩm quyền kiểm định. Chương này **đang chờ chuyên gia rà soát** trước khi phát hành.

---

## 48.1 Bài toán: cỗ máy hỏng sản phẩm suốt ba tuần mà không ai biết

Khách hàng của một nhà máy điện tử báo tỷ lệ hỏng ngoài thị trường tăng đột biến. Truy ngược lô hàng,
tất cả đều đi qua một cỗ máy.

Máy đó chạy hoàn hảo. Không báo động nào trong ba tuần. Sản lượng đúng. Mọi board đều qua kiểm và được
đánh dấu OK.

Nguyên nhân: **bộ khử tĩnh điện** *(ionizer)* đã hỏng từ ba tuần trước. Board đi qua máy tích điện,
và tĩnh điện phóng qua linh kiện nhạy cảm. Phần lớn board hỏng **tiềm ẩn** — vẫn hoạt động lúc kiểm
tra, hỏng sau vài tháng ở tay người dùng (Chương 7).

Máy không hề nói dối. Nó chỉ **không được thiết kế để biết**. Không ai đưa tín hiệu tình trạng của
ionizer vào PLC. Với chương trình, ionizer không tồn tại.

Đây là loại lỗi tệ nhất trong sản xuất: **hỏng hóc không có triệu chứng tại chỗ**. Chương này là cách
thiết kế để những thứ như vậy **buộc phải lộ ra**.

---

## 48.2 Trạng thái an toàn — quyết định cho từng ngõ ra

Câu hỏi phải hỏi cho **mọi** ngõ ra, không sót cái nào:

> **Khi mất năng lượng, cơ cấu này về đâu — và trạng thái đó có an toàn không?**

"Mất năng lượng" gồm ba tình huống khác nhau, và **chúng không giống nhau**:

| Tình huống | Cái gì mất | Cơ cấu hành xử thế nào |
|---|---|---|
| Mất điện điều khiển | Lệnh từ PLC mất | Van về vị trí lò xo |
| Mất khí nén | Áp lực mất | Xy-lanh mất lực giữ, trôi theo tải hoặc đứng im do ma sát |
| Đứt dây tín hiệu | Chỉ một lệnh mất | Chỉ cơ cấu đó về vị trí lò xo, các cơ cấu khác vẫn hoạt động |

Tình huống thứ ba hay bị bỏ sót và là tình huống **nguy hiểm nhất**, vì nó tạo ra một tổ hợp trạng
thái mà không ai từng nghĩ tới: một cơ cấu về vị trí nghỉ trong khi các cơ cấu khác vẫn ở vị trí làm
việc.

### Chọn trạng thái an toàn — không có đáp án chung

Người mới thường nghĩ "mất điện thì mọi thứ nhả ra là an toàn nhất". **Sai trong nhiều trường hợp.**

Ví dụ trực tiếp từ DP-01 — van kẹp board:

| Lựa chọn | Mất khí thì | Hậu quả |
|---|---|---|
| Van **lò xo về nhả kẹp** | Kẹp nhả, board tự do | Board rơi xuống chuyền không kiểm soát; nếu chuyền còn quán tính thì board trôi và va chạm (Chương 28) |
| Van **giữ nguyên trạng thái** *(kiểu duy trì)* | Kẹp **vẫn giữ** board | ✅ Board đứng yên, xử lý được có kiểm soát khi khôi phục |

Với DP-01, **giữ kẹp là lựa chọn an toàn hơn** — và đó là quyết định thiết kế đã ghi trong SF6 ở
Chương 47.

Nhưng đảo ngược tình huống thì đáp án đảo ngược theo:

| Cơ cấu | Trạng thái an toàn khi mất năng lượng | Vì sao |
|---|---|---|
| Kẹp giữ **board mạch** (nhẹ, nằm ngang) | **Giữ** | Nhả ra thì board trôi, va chạm |
| Kẹp giữ **chi tiết nặng treo trên cao** | ⚠ Phải phân tích riêng | Giữ thì tốt — nhưng nếu áp tụt dần, chi tiết rơi **muộn**, lúc người đã vào máy |
| Cơ cấu **kẹp quanh tay người có thể chạm tới** | **Nhả** | Người phải thoát ra được |
| Trục **đứng có tải treo** | **Phanh cơ khí giữ** | Mất mô-men là rơi (Chương 47, STO) |
| Van cấp **vật liệu nguy hiểm** | **Đóng** | Không được để chảy tiếp |

> ⚠ **NGUY HIỂM**
> Không có quy tắc chung "mất điện thì nhả" hay "mất điện thì giữ". Câu trả lời đúng phụ thuộc vào
> **mối nguy cụ thể**, và nó là kết quả của đánh giá rủi ro (Chương 47), không phải của thói quen.
>
> Đặc biệt cảnh giác với **"giữ" bằng áp suất còn lại**: khí trong ống xả dần, và cơ cấu nhả ra **sau
> vài phút** — đúng lúc người đã tin là máy đã dừng và đang thò tay vào. Nếu chọn "giữ", phải giữ
> bằng cơ cấu **không phụ thuộc năng lượng** (chốt cơ khí, van một chiều có khoá), không phải bằng
> khí còn sót.

### Bảng trạng thái an toàn của DP-01

Bảng này phải có trong bộ đặc tả (Chương 23), cột cuối của bảng I/O.

| Ngõ ra | Mất điện điều khiển | Mất khí | Đứt dây tín hiệu | Đánh giá |
|---|---|---|---|---|
| `DO_Clamp1Vlv` | Giữ kẹp | Giữ kẹp (van duy trì + chốt) | Giữ kẹp | ✅ An toàn — board không trôi |
| `DO_Stop1Vlv` | Chặn **nâng** (lò xo về vị trí chặn) | Chặn nâng | Chặn nâng | ✅ An toàn — board không đi qua trạm |
| `DO_ConvRun` | Chuyền dừng | — | Chuyền dừng | ✅ An toàn |
| `DO_UvLamp` | Đèn tắt | — | Đèn tắt | ✅ An toàn |
| `DO_ShutterVlv` | Cửa chắn **đóng** | Cửa chắn đóng | Cửa chắn đóng | ✅ An toàn — che nguồn UV |
| `DO_DispVlv` | Van tra keo đóng | Van đóng | Van đóng | ✅ Không nhỏ keo bừa |
| `DO_IonizerEn` | Ionizer tắt | — | Ionizer tắt | ⚠ **An toàn cho người, nhưng hỏng sản phẩm âm thầm** — xem mục 48.6 |

Dòng cuối là dòng đáng chú ý nhất: trạng thái "an toàn" theo nghĩa không gây thương tích, nhưng **gây
thiệt hại vô hình**. Đó chính là sự cố ở mục 48.1.

---

## 48.3 Đứt dây phải dẫn tới trạng thái an toàn

Nguyên tắc đã gặp ở Chương 4 và Chương 15, giờ phát biểu ở dạng tổng quát:

> **Mọi hỏng hóc dự đoán được phải dẫn tới trạng thái an toàn, không phải trạng thái nguy hiểm.**

Áp cho tín hiệu vào:

| Loại tín hiệu | Tiếp điểm vật lý | Vì sao |
|---|---|---|
| Mất nó là **phải dừng** (Dừng, cửa, áp suất, phản hồi mạch an toàn) | **NC** | Đứt dây → bit 0 → dừng |
| Mất nó chỉ làm **sai sản phẩm** | Tuỳ, thường NO | Xử lý bằng timeout và báo lỗi |

> ⚠⚠ **Phạm vi của bảng trên — đọc kèm mục 15.3.**
>
> Bảng này giải quyết ⭐ **hỏng kiểu HỞ** (đứt dây, tuột cốt, tiếp điểm không đóng). ⚠ Nó **không**
> giải quyết ⭐ **hỏng kiểu CHẬP** — hai dây chạm nhau, chập sang 24 V, tiếp điểm **hàn dính** — khi
> đó bit **kẹt ở mức "bình thường"** và PLC không phân biệt được.
>
> ⭐ Các cơ chế chống hỏng kiểu chập nằm ngoài phạm vi một nấc thang: **tiếp điểm dẫn động cưỡng bức**
> (Chương 3, mục 3.5), **hai kênh và kiểm chéo**, **xung kiểm tra trên ngõ ra OSSD** (Chương 47,
> mục 47.7).
>
> ⚠ Đây là ranh giới giữa *thiết kế hướng an toàn khi hỏng* của chương này và **chức năng an toàn**
> đúng nghĩa ở Chương 47 — ⭐ chúng **không thay thế nhau**.

Áp cho tín hiệu analog — đây là chỗ Chương 31 đã chuẩn bị:

> Vòng dòng **4–20 mA** cho phép phân biệt "giá trị bằng 0" với "đứt dây": giá trị hợp lệ nhỏ nhất là
> 4 mA, nên **dưới 3,6 mA nghĩa là đứt dây hoặc hỏng**, không phải "áp suất bằng 0".
>
> Tín hiệu **0–10 V không có tính chất này** — đứt dây cho 0 V, và 0 V cũng là một giá trị hợp lệ.
> Đây là lý do 4–20 mA được ưu tiên cho tín hiệu quan trọng.

Chương trình phải **dùng** tính chất đó, không chỉ có nó:

```iecst
// Phát hiện ngoài dải → không tin giá trị, báo lỗi
IF AI_AirPress_mA < 3.6 OR AI_AirPress_mA > 20.5 THEN
    M_AirPressFault := TRUE;
    AirPress_bar    := AirPress_Fallback;   // giá trị thay thế đã định trước
ELSE
    AirPress_bar    := Scale(AI_AirPress_mA);
END_IF;
```

> ⚠ **NGUY HIỂM**
> Giá trị thay thế `AirPress_Fallback` phải là giá trị **an toàn**, không phải giá trị "hợp lý". Với
> áp suất khí, an toàn nghĩa là **coi như không đủ khí** — để máy dừng — chứ không phải lấy giá trị
> đo được lần cuối. Lấy giá trị cuối là để máy chạy tiếp với một con số không còn thật.

---

## 48.4 Giám sát phản hồi thay vì tin lệnh

Đây là nguyên tắc trung tâm, và nó đã xuất hiện ở nhiều chương trước dưới các dạng khác nhau. Ở đây
nó được phát biểu đầy đủ.

> **Lệnh không phải là kết quả. Mọi lệnh tác động vật lý phải được xác nhận bằng một tín hiệu độc lập,
> kèm thời hạn.**

Ba lớp của nguyên tắc:

| Lớp | Sai | Đúng |
|---|---|---|
| **Cơ cấu** | Ra lệnh kẹp rồi chuyển bước | Ra lệnh kẹp → **chờ reed xác nhận** → timeout báo lỗi (Chương 26) |
| **Thiết bị phụ trợ** | Bật ionizer rồi coi như nó chạy | Bật → **đọc tín hiệu tình trạng** từ chính thiết bị |
| **Hệ thống khác** | Gửi lệnh sang máy bên rồi đi tiếp | Gửi → **chờ xác nhận** → timeout (mục 48.5) |

### Vì sao timer không thay được phản hồi

Đã nêu ở Chương 17 và 26. Nhắc lại ở đây vì đây là chương phát biểu nguyên tắc:

Một timer trả lời câu hỏi *"đã trôi qua bao nhiêu thời gian?"*. Nó **không** trả lời *"cơ cấu đã tới
đích chưa?"*. Hai câu hỏi đó trùng nhau khi mọi thứ bình thường, và **tách nhau đúng lúc có sự cố** —
tức là đúng lúc bạn cần câu trả lời đúng.

### Phản hồi phải độc lập

Một chi tiết dễ bỏ qua: tín hiệu xác nhận phải **độc lập với lệnh**, không được suy ra từ lệnh.

```iecst
// ✗ SAI — "phản hồi" chỉ là chính cái lệnh
M_Clamp1Confirmed := DO_Clamp1Vlv;

// ✗ SAI — suy từ cảm biến đối diện (Chương 28, Bẫy 1)
M_Clamp1Confirmed := NOT DI_Clamp1Dn;

// ✓ ĐÚNG — cảm biến đích, độc lập với lệnh
M_Clamp1Confirmed := DI_Clamp1Up;
```

Dòng đầu nghe vô lý khi viết ra như vậy, nhưng nó xuất hiện thường xuyên dưới dạng ẩn: chương trình
dùng chính biến lệnh làm điều kiện cho bước sau.

---

## 48.5 Nhịp tim và watchdog giữa các hệ

Chương 10 nói về watchdog **bên trong CPU**. Ở máy có nhiều thành phần, cần thêm một lớp giám sát nữa:
làm sao biết **thành phần bên kia còn sống**?

Vấn đề: nếu màn hình vận hành treo, hoặc mạng đứt, thì PLC **không nhận được lệnh mới** — nhưng nó
cũng không nhận được thông báo nào về việc đó. Với PLC, "không có lệnh mới" và "đối tác đã chết" trông
giống hệt nhau.

### Cơ chế nhịp tim

**Nhịp tim** *(heartbeat)* giải quyết bằng cách biến sự im lặng thành thông tin:

```iecst
// Bên A: đảo bit đều đặn, ví dụ mỗi 500 ms
IF T_Heartbeat.Q THEN
    Hb_ToB := NOT Hb_ToB;
END_IF;

// Bên B: giám sát bit đó có đổi không
IF Hb_FromA <> Hb_FromA_Prev THEN
    T_HbTimeout(IN := FALSE);         // có nhịp → đặt lại đồng hồ
    Hb_FromA_Prev := Hb_FromA;
END_IF;
T_HbTimeout(IN := TRUE, PT := T#2S);

IF T_HbTimeout.Q THEN
    M_PartnerLost := TRUE;            // bên A đã im quá lâu
END_IF;
```

Điểm mấu chốt: bit phải **đổi trạng thái**, không phải giữ mức 1. Một bit kẹt ở 1 vì đối tác treo
trông giống hệt một bit đang được cập nhật thành 1.

### Ba nơi cần nhịp tim ở DP-01

| Cặp | Mất kết nối thì | Máy phải làm gì |
|---|---|---|
| PLC ↔ màn hình vận hành | Người vận hành mất khả năng điều khiển và không thấy trạng thái | Hoàn thành chu trình đang chạy rồi về `Idle`; **không** nhận chu trình mới |
| PLC ↔ máy lân cận trên chuyền | Bắt tay giao/nhận sản phẩm không còn tin được | Không giao board sang; giữ board lại, báo động (Chương 41) |
| PLC ↔ hệ thống quản lý sản xuất | Không hỏi được công thức, không báo được kết quả | ⚠ Quyết định của khách hàng — dừng hay chạy tạm rồi gửi bù (Chương 42) |

> ⚡ **LƯU Ý**
> Phản ứng khi mất nhịp tim **không phải lúc nào cũng là dừng ngay**. Dừng đột ngột giữa chu trình có
> thể tệ hơn hoàn thành nốt chu trình rồi dừng có kiểm soát. Đây là quyết định thiết kế phải ghi trong
> đặc tả (Chương 23), không phải mặc định.

---

## 48.6 Lỗi mà máy không tự phát hiện được

Quay lại sự cố ở mục 48.1. Đây là loại lỗi cần một cách nghĩ riêng.

### Ba loại hỏng hóc theo mức độ dễ phát hiện

| Loại | Ví dụ | Máy tự biết không |
|---|---|---|
| **Lộ ngay** | Xy-lanh không tới đích, mất khí, mất mạng | ✅ Có — timeout, cảm biến, nhịp tim |
| **Lộ muộn** | Cơ cấu chậm dần, cảm biến trôi | ⚠ Chỉ khi có giám sát **xu hướng** (Chương 51) |
| **⭐ Không bao giờ lộ** | Ionizer hỏng, quạt hút yếu, nhiệt độ sai mà không đo | ❌ **Không** — trừ khi được thiết kế để biết |

Loại thứ ba là loại phải xử lý ở giai đoạn **thiết kế**, vì sau khi máy đã lắp thì thường phải thêm
phần cứng.

### Câu hỏi phải hỏi cho mọi thiết bị phụ trợ

> **Nếu thiết bị này hỏng, máy có biết không? Nếu không — làm sao để nó biết?**

Áp cho DP-01:

| Thiết bị phụ trợ | Hỏng thì hậu quả | Máy tự biết? | Cách làm cho máy biết |
|---|---|---|---|
| **Ionizer** | Board tích điện → hỏng tiềm ẩn, **vô hình** | ❌ Không | Đưa tín hiệu tình trạng của ionizer vào một ngõ vào; coi nó là **điều kiện cho phép chạy** |
| **Quạt hút buồng UV** | Khí thải tích tụ | ❌ Không | Cảm biến lưu lượng hoặc áp suất chênh, đưa vào PLC |
| **Đèn UV yếu dần** | Keo không cứng hết → hỏng muộn | ❌ Không | Cảm biến cường độ UV, giám sát ngưỡng tối thiểu (Chương 33) |
| **Bộ lọc khí bẩn** | Van mòn nhanh, hỏng muộn | ❌ Không | Cảm biến chênh áp qua bộ lọc |
| **Gia nhiệt keo lệch** | Keo sai độ nhớt → chất lượng kém | ⚠ Một phần | Đã có cảm biến nhiệt — nhưng phải **giám sát cả sai lệch**, không chỉ giá trị |

Nguyên tắc rút ra:

> **Mọi thiết bị mà hỏng hóc của nó ảnh hưởng tới chất lượng sản phẩm nhưng không ảnh hưởng tới hoạt
> động của máy, đều phải được giám sát bằng một tín hiệu độc lập.**
>
> Nếu không, bạn đang dựa vào việc con người sẽ phát hiện — và con người không phát hiện được thứ vô hình.

> 💡 **MẸO — cách bán ý tưởng này cho người quyết định ngân sách**
> Thêm một cảm biến chênh áp cho bộ lọc tốn rất ít. So sánh nó với chi phí của **ba tuần sản phẩm hỏng
> ngoài thị trường** — con số đó thường thuyết phục hơn mọi lập luận kỹ thuật. Hãy chuẩn bị con số đó
> khi đề xuất.

### Xử lý khi thiết bị phụ trợ hỏng

Không phải mọi thiết bị phụ trợ hỏng đều phải dừng máy ngay. Ba mức phản ứng:

| Mức | Khi nào | Ví dụ |
|---|---|---|
| **Cấm chạy** | Hỏng làm sản phẩm chắc chắn không đạt | Ionizer hỏng → không cho vào `Running` |
| **Cảnh báo, vẫn chạy** | Suy giảm dần, còn trong dung sai | Đèn UV giảm còn 85 % → báo để lên kế hoạch thay |
| **Ghi nhận** | Không ảnh hưởng ngay | Số giờ chạy của bộ lọc |

### ⭐ Phép thử một dòng cho mọi cảnh báo

Tự phát hiện lỗi chỉ có giá trị nếu người vận hành **làm được gì đó** với thông tin đó. Tiêu chuẩn
quản lý hệ thống cảnh báo *(alarm management)* đặt ra một phép thử rất gọn, và nó là phép thử tốt
nhất bạn có thể mang theo:

> **Mỗi cảnh báo phải ứng với một hành động mà người vận hành cần làm, và phải còn đủ thời gian để
> làm việc đó.** Thiếu một trong hai vế thì nó không phải cảnh báo — nó là thông tin, hãy đưa xuống
> mức ghi nhận.

Áp phép thử này lên danh sách cảnh báo của bạn, và một phần lớn sẽ rớt. Đó là kết quả tốt.

**Lụt cảnh báo** *(alarm flood)* là hiện tượng một sự cố gốc kéo theo hàng chục cảnh báo hệ quả đổ
ra cùng lúc. Người vận hành khi đó không đọc nữa — họ xác nhận hàng loạt cho hết màn hình. Cảnh báo
quan trọng nhất chìm trong đám đông đúng vào lúc cần nó nhất.

Trên DP-01, mất khí nén là ví dụ điển hình: một sự cố gốc, nhưng nếu không thiết kế thì sẽ nổ ra
"chặn 1 không lên", "chặn 2 không lên", "kẹp không giữ", "quá thời gian bước 4"… Cách xử lý:

- **Cảnh báo gốc phải chặn cảnh báo hệ quả.** Khi `AI_AirPress` dưới ngưỡng, các timeout cơ cấu
  khí nén bị **ức chế** *(suppressed)*, không phát ra.
- **Ức chế phải có điều kiện rõ ràng và tự gỡ**, không phải tắt vĩnh viễn. Ức chế tuỳ tiện là cách
  người ta vô hiệu hoá hệ cảnh báo mà vẫn tưởng nó đang chạy.
- **Ghi lại cảnh báo bị ức chế vào nhật ký**, kể cả khi không hiển thị. Lúc điều tra sự cố, thứ tự
  các sự kiện mới là dữ liệu quý.

> ⚡ **LƯU Ý**
> Cảnh báo là **thứ có vòng đời**: xác định → thiết kế → vận hành → theo dõi → sửa hoặc bỏ. Danh sách
> cảnh báo được thêm vào suốt ba năm mà chưa bao giờ bị rà lại là danh sách đã hỏng. Chương 44 nói kỹ
> phần thiết kế và trình bày cảnh báo trên màn hình vận hành.

---

## 48.7 Bẫy thường gặp

### 🔍 BẪY 1 — Mặc định "mất điện thì nhả ra là an toàn"

Đã mổ xẻ ở mục 48.2. Đây là bẫy nguy hiểm vì nó nghe **hợp lý** và đúng trong một số trường hợp — nên
người ta áp nó cho mọi trường hợp mà không phân tích.

### 🔍 BẪY 2 — "Giữ" bằng năng lượng còn sót

Chọn "giữ kẹp khi mất khí", nhưng giữ bằng chính khí còn trong ống. Khí xả dần qua rò rỉ, và sau vài
phút kẹp nhả — **đúng lúc người đã tin máy đã dừng hẳn và đang thò tay vào**.

Nếu chọn "giữ", phải giữ bằng cơ cấu **không phụ thuộc năng lượng**.

⭐ Với khí nén, cơ cấu đó là **van một chiều điều khiển** hoặc **khoá cần**, lắp **sát cửa xy-lanh**
(Chương 6, mục 6.3). ⚠ Van hai cuộn hay van 5/3 vị trí giữa đóng **không phải** cơ cấu giữ tải —
chúng chỉ giữ vị trí con trượt trong van.

### 🔍 BẪY 3 — Giá trị thay thế "hợp lý" thay vì an toàn

Cảm biến analog ngoài dải, chương trình lấy **giá trị đo được lần cuối** làm giá trị thay thế. Máy
chạy tiếp bình thường với một con số không còn liên hệ gì với thực tế.

Giá trị thay thế phải là giá trị **an toàn** — thường là giá trị làm máy dừng.

### 🔍 BẪY 4 — Nhịp tim dùng bit giữ mức thay vì đảo trạng thái

```iecst
// ✗ SAI — bit kẹt ở 1 khi đối tác treo trông giống hệt lúc đang chạy
Hb_ToB := TRUE;
```

Nhịp tim phải **đổi trạng thái đều đặn**. Bên nhận giám sát **sự thay đổi**, không giám sát mức.

### 🔍 BẪY 5 — Xác nhận suy ra từ chính lệnh

Đã nêu ở mục 48.4. Bẫy này ẩn kỹ vì code nhìn có vẻ có kiểm tra — nhưng thứ được kiểm tra là chính
biến lệnh, nên nó **luôn đúng**. Cách phát hiện: với mỗi điều kiện chuyển bước, hỏi *"tín hiệu này đến
từ thế giới thật hay từ chính chương trình?"*

### 🔍 BẪY 6 — Thiết bị phụ trợ không có tín hiệu tình trạng

Bẫy trung tâm của chương. Nó xảy ra vì thiết bị phụ trợ thường được mua và lắp bởi người khác, ở giai
đoạn khác, và **không ai đặt câu hỏi ở mục 48.6**.

**Cách phòng:** đưa câu hỏi đó vào biểu mẫu đặc tả (Chương 23) như một mục bắt buộc, áp cho **mọi**
thiết bị trong danh mục vật tư — kể cả những thứ không nối vào PLC.

### 🔍 BẪY 7 — Báo động cho mọi thứ

Ngược lại với Bẫy 6, và cũng có hại: đưa mọi tín hiệu tình trạng vào và cho mỗi cái một báo động dừng
máy. Kết quả là máy dừng liên tục vì những chuyện nhỏ, người vận hành **học cách bỏ qua báo động** —
và rồi bỏ qua cả báo động thật.

Ba mức phản ứng ở cuối mục 48.6 tồn tại để tránh chuyện này. Chương 44 nói kỹ về phân cấp báo động.

---

## 48.8 Bảng chốt — thiết kế phòng sự cố

| # | Việc | Xong khi |
|---|---|---|
| 1 | Với **mọi ngõ ra**, xác định trạng thái an toàn cho **ba tình huống** (mất điện · mất khí · đứt dây) | Bảng đầy đủ, không dòng nào để trống |
| 2 | Kiểm mọi lựa chọn "giữ" có được **giữ bằng cơ cấu không phụ thuộc năng lượng** không | Có |
| 3 | Với **mọi tín hiệu vào**, phân loại an toàn/quy trình và chọn kiểu tiếp điểm | Tín hiệu an toàn dùng NC |
| 4 | Với **mọi tín hiệu analog quan trọng**, có phát hiện ngoài dải và **giá trị thay thế an toàn** | Có |
| 5 | Với **mọi lệnh tác động vật lý**, có **phản hồi độc lập** + timeout | Không có bước nào chuyển tiếp bằng timer |
| 6 | Với **mọi liên kết tới hệ khác**, có **nhịp tim đảo trạng thái** + phản ứng đã định nghĩa | Có, và phản ứng ghi trong đặc tả |
| 7 | Với **mọi thiết bị phụ trợ**, trả lời câu hỏi *"hỏng thì máy có biết không?"* | Mọi thiết bị ảnh hưởng chất lượng đều có tín hiệu tình trạng |
| 8 | Phân **ba mức phản ứng** (cấm chạy · cảnh báo · ghi nhận) cho từng tình trạng | Không phải mọi thứ đều dừng máy |
| 9 | **Thử tạo lỗi cố ý** cho từng mục trên | Chương 50 và 52 |

---

## 48.9 Tự kiểm

1. Ba tình huống "mất năng lượng" khác nhau ở điểm nào? **Tình huống nào hay bị bỏ sót nhất** và vì sao
   nó nguy hiểm?
2. Vì sao "mất điện thì nhả ra" **không** phải quy tắc chung? Cho hai ví dụ có đáp án ngược nhau.
3. Bạn chọn "giữ kẹp khi mất khí". **Điều kiện bắt buộc** để lựa chọn đó thật sự an toàn là gì?
4. Vì sao tín hiệu 4–20 mA phân biệt được "giá trị 0" với "đứt dây", còn 0–10 V thì không?
5. Cảm biến áp suất ngoài dải. Giá trị thay thế nên chọn thế nào — và vì sao "lấy giá trị đo lần cuối"
   là sai?
6. Phát biểu nguyên tắc **giám sát phản hồi thay vì tin lệnh**. Vì sao tín hiệu xác nhận phải **độc
   lập với lệnh**?
7. Vì sao nhịp tim phải **đảo trạng thái** chứ không giữ mức 1?
8. Kể lại sự cố ionizer ở mục 48.1. **Câu hỏi nào** ở giai đoạn thiết kế đã có thể ngăn nó?
9. Nêu **ba mức phản ứng** khi thiết bị phụ trợ hỏng, và cho một ví dụ mỗi mức ở DP-01.
10. Vì sao "báo động cho mọi thứ" cũng nguy hiểm không kém "không báo động gì"?

Câu 3, 6 và 8 là ba câu phân loại. Câu 3 kiểm tra bạn không dừng ở lựa chọn mà đi tới điều kiện của
lựa chọn; câu 6 là nguyên tắc xuyên suốt cả cuốn sách; câu 8 kiểm tra bạn có phản xạ về **hỏng hóc
vô hình** — thứ đặc trưng của sản xuất điện tử.

---

### Chương tiếp theo

**Chương 49 — Lắp đặt, đấu tủ & chống nhiễu.** Thiết kế đã phòng sự cố. Nhưng một phần lớn sự cố thật
không đến từ thiết kế mà từ **cách lắp đặt** — và chúng biểu hiện dưới dạng khó chịu nhất: lỗi ngẫu
nhiên không tái hiện được.

---

### Nguồn tham khảo chương 48

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: nguyên tắc hỏng hóc phải dẫn
  tới trạng thái an toàn; yêu cầu với mạch dừng. *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: phân tích mối nguy làm nền cho
  việc chọn trạng thái an toàn ở mục 48.2.
- IEC 61131-2 — *Programmable controllers, Part 2*: đặc tính tín hiệu vào/ra và phát hiện ngoài dải.
- IEC 62682 — *Management of alarm systems for the process industries*: vòng đời cảnh báo, yêu cầu
  mỗi cảnh báo phải kèm hành động ứng phó, và cách xử lý lụt cảnh báo (mục 48.6). Đây là bản quốc tế
  tương ứng của tiêu chuẩn ANSI/ISA-18.2; sách dùng số hiệu IEC.
- Bảng I/O, danh sách chức năng an toàn và danh mục thiết bị phụ trợ của DP-01 — Phụ lục J.

> ⚠ Bảng trạng thái an toàn ở mục 48.2 là **kết quả phân tích cho máy mẫu DP-01**, không phải bảng áp
> dụng chung. Máy của bạn có mối nguy khác thì đáp án khác — và đáp án đó phải đến từ đánh giá rủi ro
> của chính cỗ máy đó.

<!-- SECTION: ch49_lap_dat_dau_tu_va_chong_nhieu -->
---

# Chương 49 — Lắp đặt, đấu tủ & chống nhiễu

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Chương này bàn về **đấu tủ điện và đi dây trên máy** — công việc có điện áp nguy hiểm.
>
> Nó giúp bạn **hiểu vì sao tủ được đấu như vậy** và **đặt đúng câu hỏi** với người làm tủ. Nó
> **không**:
> - không thay thế **kiến thức và giấy phép an toàn điện** — đọc Chương 3 trước;
> - không thay thế **thiết kế điện** do người có chuyên môn thực hiện;
> - không thay thế **quy định của cơ sở** và tiêu chuẩn hiện hành tại thị trường của bạn.
>
> Phần đấu nối điện lưới và phần mạch an toàn phải do **người có thẩm quyền** làm hoặc kiểm tra.

---

## 49.1 Bài toán: lỗi "ngẫu nhiên" mất ba tuần

Một cỗ máy chạy tốt khi nghiệm thu. Sau khi lắp vào chuyền, nó bắt đầu có lỗi **ngẫu nhiên**: thỉnh
thoảng một cảm biến báo sai, thỉnh thoảng mạng rớt, thỉnh thoảng CPU khởi động lại.

Không có quy luật rõ ràng. Không tái hiện được. Người ta đổi cảm biến, đổi module I/O, nạp lại chương
trình, thay cáp mạng. Lỗi vẫn còn.

Ba tuần sau, tìm ra: **cáp tín hiệu analog và cáp động cơ của biến tần đi chung một máng, song song
nhau khoảng bốn mét**. Lỗi xuất hiện đúng lúc biến tần chạy tải nặng — nhưng vì chuyền chạy liên tục
nên không ai nối được hai việc đó với nhau.

Sửa mất hai giờ: tách máng.

> ⭐ **Ba tuần đi tìm cho một sai lầm mất hai giờ để sửa — nhưng chỉ nếu bạn biết chỗ nhìn.**
>
> Đây là mẫu chung của cả chương: **lỗi do lắp đặt không giống lỗi lắp đặt.** Nó giống lỗi phần mềm,
> lỗi cảm biến, lỗi module — bất cứ thứ gì trừ thứ thật sự sai.

---

## 49.2 Vì sao người lập trình phải đọc chương này

Bạn không đấu tủ. Nhưng:

| Lý do | Chương liên quan |
|---|---|
| ⭐ **Bạn là người đi tìm lỗi** khi máy chạy sai | Chương 51 |
| Rất nhiều "lỗi phần mềm" là lỗi lắp đặt | Chương 8 (nguồn), 31 (nhiễu analog), 36 (biến tần) |
| Bạn quyết định những thứ có hậu quả về đi dây | Chương 4, 9, 40 |
| ⭐ Bạn phải **nghiệm thu** phần đấu tủ | Chương 52, mục 52.3 |

> ⭐ **Mục tiêu của chương: khi máy có lỗi chập chờn, bạn biết nghi vào đâu — và biết hỏi câu gì.**

---

## 49.3 ⭐ Tách cáp — quy tắc quan trọng nhất

Ba nhóm cáp, và chúng **không được đi chung**:

| Nhóm | Gồm gì | Đặc tính |
|---|---|---|
| ⚡ **Động lực** | Cáp động cơ từ biến tần, cáp gia nhiệt, cáp hàn, cáp contactor | ⭐ **Nguồn nhiễu mạnh nhất** |
| 📶 **Tín hiệu** | Cảm biến, analog, encoder, mạng, truyền thông | ⭐ **Nạn nhân của nhiễu** |
| 🔴 **An toàn** | Mạch dừng khẩn, khoá cửa, rèm quang | ⚠ Đi riêng — xem bên dưới |

### Quy tắc

| Quy tắc | Nội dung |
|---|---|
| ⭐ **Máng riêng cho từng nhóm** | Tốt nhất; khoảng cách càng xa càng tốt |
| **Nếu chung máng thì có vách ngăn kim loại** | Ngăn nối đất |
| ⭐ **Giao nhau thì cắt VUÔNG GÓC** | Ghép nhiễu nhỏ nhất ở góc 90° |
| ⚠ **Không đi song song đường dài** | Đây chính là cỗ máy ở mục 49.1 |
| Cáp động cơ biến tần | ⭐ **Có vỏ chống nhiễu, nối vỏ hai đầu** (Chương 36, mục 36.7) |

```text
   ✓ ĐÚNG — cắt vuông góc
        ═══════════ động lực ═══════════
                    ║
        ────────────╫──────────── tín hiệu
                    ║

   ✗ SAI — song song đường dài
        ═══════════ động lực ═══════════
        ─────────── tín hiệu ───────────
```

> ⚠ **Vì sao mạch an toàn đi riêng?**
> Không phải vì nhiễu — mà vì **rõ ràng khi kiểm tra**. Mạch an toàn phải nhận diện được, truy được
> đường đi, và không lẫn với dây khác. Nhiều nơi quy định **màu dây riêng** cho mạch an toàn.
>
> Đây là yêu cầu thuộc Chương 47, và người kiểm định sẽ tìm nó.

---

## 49.4 ⭐⭐ Nối đất — PE không phải 0 V

Đây là hiểu nhầm gây nhiều lỗi nhất trong chương, và nó rất phổ biến.

### Hai thứ khác nhau

| | **PE** — dây bảo vệ *(protective earth)* | **0 V** — mát của mạch 24 V |
|---|---|---|
| Mục đích | ⭐ **An toàn cho người** — dẫn dòng sự cố về đất | Đường về của dòng mạch điều khiển |
| Dòng chạy qua khi bình thường | ⭐ **Gần như không có** | ⭐ **Toàn bộ dòng tải 24 V** |
| Tiết diện | Theo tiêu chuẩn an toàn | Theo dòng tải |
| Nối vào đâu | Vỏ tủ, vỏ thiết bị, thanh PE | Cực âm bộ nguồn |

> ⚠⚠ **Nối chúng ở nhiều điểm tạo ra vòng lặp đất.**
>
> Nếu 0 V và PE nối với nhau ở **hai chỗ khác nhau**, thì dòng 24 V có **hai đường về** — và một phần
> dòng đó chạy qua PE, qua khung máy, qua máng cáp. Dòng đó sinh ra nhiễu, và nó chạy qua đúng những
> chỗ mà cáp tín hiệu đang đi cạnh.
>
> ⭐ **Nếu cần nối 0 V với PE, nối ở ĐÚNG MỘT ĐIỂM** — thường tại bộ nguồn. Ghi rõ điểm đó vào bản
> vẽ.

### Triệu chứng của vòng lặp đất

| Triệu chứng | Ghi chú |
|---|---|
| Giá trị analog **run** hoặc **trôi** | Chương 31, mục 31.6 |
| Mạng rớt gói ngẫu nhiên | Chương 40 |
| Nhiễu tăng khi thiết bị công suất chạy | ⭐ Dấu hiệu đặc trưng |
| Đo được **điện áp giữa hai điểm đất** ở hai đầu máy | ⭐ Cách xác nhận |

> 💡 **Cách kiểm nhanh:** đo điện áp xoay chiều giữa vỏ tủ và vỏ thiết bị ở xa. Nếu có vài vôn, bạn
> có chênh lệch điện thế đất — và mọi cáp nối hai đầu đó đang chịu nó.

### ⭐ Vỏ chống nhiễu — hai quy tắc khác nhau

Chương 31 mục 31.6 và Chương 36 mục 36.7 đã nêu, gom lại đây vì đây là chỗ dễ nhầm nhất:

| Loại cáp | Nối vỏ | Vì sao |
|---|---|---|
| **Tín hiệu analog, cảm biến** | ⭐ **Một đầu** — thường phía tủ | Tránh dòng vòng qua vỏ ở tần số thấp |
| **Cáp động cơ biến tần** | ⭐ **Hai đầu** | Chắn nhiễu tần số cao — mục tiêu khác |
| **Cáp mạng** | Theo hướng dẫn nhà sản xuất | Thường hai đầu |

> ⭐ **Và cách nối vỏ quan trọng ngang việc nối ở đâu: phải tiếp xúc TRỌN VÒNG 360°.**
>
> Bện vỏ thành một sợi rồi vặn vào vít — cách làm phổ biến — tạo ra một đoạn dây dài. Ở tần số cao,
> đoạn dây đó có trở kháng đáng kể và vỏ **mất phần lớn tác dụng**.
>
> Dùng **kẹp vỏ chuyên dụng** ôm trọn vòng quanh vỏ cáp. Chi tiết nhỏ, khác biệt lớn.

```text
   ✗ SAI — bện thành sợi, vặn vít        ✓ ĐÚNG — kẹp trọn vòng 360°
   ═══════╗                              ═══════╦═══════
          ╰──────○ vít                          ▓ kẹp ôm quanh vỏ
       đoạn dây dài = trở kháng cao             ▓
                                                ⏚
```

---

## 49.5 Nguồn 24 V và chia nhánh

Chương 8 mục 8.7 đã tính công suất. Ở đây là cách **bố trí**.

### ⭐ Vì sao chia nhánh cầu chì

```text
              ┌─[cc]─── CPU + module
   24 V ──────┼─[cc]─── Cảm biến
              ├─[cc]─── Cơ cấu chấp hành (van, đèn)
              └─[cc]─── Mạng, thiết bị truyền thông
```

| Lợi ích | Giải thích |
|---|---|
| ⭐ **Một chập không kéo sập tất cả** | Cuộn van chập → nhánh đó nhảy, CPU vẫn sống và **báo được lỗi** |
| ⭐ **Cô lập khi chẩn đoán** | Rút một cầu chì để loại trừ cả một nhóm (Chương 51) |
| Bảo vệ đúng mức | Mỗi nhánh cầu chì theo đúng dòng của nó |

> ⭐ **Lợi ích thứ nhất đáng giá hơn nó có vẻ.** Nếu CPU mất điện cùng lúc với sự cố, máy dừng câm —
> không báo động, không ghi log, không ai biết chuyện gì. Với nhánh riêng, CPU sống sót và **nói cho
> bạn biết nhánh nào chết**.

### ⚠ Ba điều hay bị bỏ

| Điều | Ghi chú |
|---|---|
| **Cầu chì phải có đèn báo đứt** | Không thì phải rút ra đo từng cái |
| ⭐ **PLC nên biết trạng thái nguồn từng nhánh** | Một ngõ vào số cho mỗi nhánh quan trọng — rẻ, và biến "máy chạy lạ" thành "nhánh 3 mất điện" |
| **Nguồn dự phòng cho CPU** | Với máy quan trọng, giữ CPU sống qua sụt áp ngắn |

### ⚡ Chống quá áp lan truyền

Sét đánh gần, hoặc một contactor lớn cắt tải cảm, sinh ra **xung quá áp** truyền vào máy qua đường
nguồn hoặc qua cáp tín hiệu đi xa. Xung này ngắn — vài micro giây — nhưng biên độ có thể hàng nghìn
vôn, đủ phá module I/O hoặc cổng mạng.

| Nơi đặt bảo vệ | Vì sao |
|---|---|
| **Đầu vào nguồn của tủ** | Cửa vào phổ biến nhất |
| ⭐ **Cáp tín hiệu chạy ra ngoài nhà, hoặc dài giữa các tủ** | ⭐ **Cáp dài là một cái ăng-ten** |
| **Cáp mạng nối giữa hai toà nhà** | Nơi chênh lệch điện thế đất lớn nhất |

> ⭐ **Thiết bị chống quá áp chỉ có tác dụng khi nối đất tốt** — nó làm việc bằng cách **dẫn xung
> xuống đất**. Đấu nó vào một điểm đất kém thì nó gần như vô dụng. Đây là chỗ mục 49.4 quay lại: nối
> đất kém làm hỏng nhiều thứ hơn ta tưởng.
>
> ⚡ Thiết bị chống quá áp là **vật tư hao mòn** — nó xuống cấp sau mỗi lần chịu xung. Loại có đèn báo
> hoặc tiếp điểm báo trạng thái đáng giá tiền chênh: ⭐ **đưa tiếp điểm đó về một ngõ vào PLC** thì
> máy tự báo khi bảo vệ đã hết tác dụng, thay vì phát hiện sau khi module cháy.

---

## 49.6 Đánh số dây và cầu đấu

Việc nhàm chán nhất, và là việc quyết định thời gian sửa máy lúc hai giờ sáng.

| Nguyên tắc | Nội dung |
|---|---|
| ⭐ **Mỗi dây có số ở CẢ HAI đầu** | Một đầu thì vô dụng khi truy từ đầu kia |
| ⭐ **Số dây khớp bản vẽ** | Bản vẽ nói dây 214, trong tủ phải có dây 214 |
| **Nhãn bền** | ⚠ Nhãn viết bút lông phai sau một năm trong dầu |
| **Cầu đấu nhóm theo chức năng** | DI một khối, DO một khối, analog một khối |
| ⭐ **Chừa cầu đấu dự phòng** | 20 % — cùng lý do với chừa khe cắm (Chương 8, mục 8.3) |
| **Dây tín hiệu không đấu chung cầu đấu với động lực** | Cùng lý do tách máng |

> ⭐ **Quy ước đánh số phải khớp với tên tag trong chương trình.**
> Nếu bản vẽ ghi dây 214 đi tới `DI_BoardStn1`, và cầu đấu X2:14, thì người sửa máy đi từ triệu chứng
> ("cảm biến board không báo") tới đúng sợi dây trong ba bước. Không có liên kết đó, mỗi lần truy là
> một cuộc điều tra.
>
> Đây là phần "bảng I/O" ở Chương 23 kéo dài tới tận sợi dây — và là lý do bảng I/O phải làm **trước**
> khi đấu tủ.

---

## 49.6b ⭐ Ba việc lúc lắp module — nhỏ, nhưng bỏ qua thì trả giá lâu dài

**Một — ⚠⚠ cắt nguồn trước khi lắp hoặc tháo module**

> ⚠⚠ **Cắt nguồn cấp cho module (hoặc cả giá) TRƯỚC khi cắm, rút, hay đấu dây vào module.**
>
> ⭐ Một số dòng PLC cho phép **thay nóng** *(hot swap)* — nhưng đó là **tính năng phải được ghi rõ
> trong tài liệu của đúng module đó**, không phải mặc định. ⚠ Rút một module không hỗ trợ thay nóng
> có thể hỏng module, hỏng giá, hoặc ⚠⚠ **làm các ngõ ra khác nhảy trạng thái trong khoảnh khắc**.
>
> ⭐ Và ngay cả khi module **có** hỗ trợ thay nóng, câu hỏi tiếp theo vẫn còn: ⚠ *"máy đang chạy —
> ngõ ra của module này đang giữ cái gì?"* (Chương 53).

**Hai — ⭐ bó dây theo MODULE**

Các sợi dây đi tới **cùng một module** được bó lại thành một bó rồi mới đi vào máng. Nghe như việc
thẩm mỹ, nhưng nó là việc **bảo trì**:

| Có bó theo module | Không bó |
|---|---|
| ⭐ Tháo một module → **rút một bó** | ⚠ Lần theo từng sợi trong máng chung |
| ⭐ Nhìn là biết bó nào của module nào | Phải đọc số dây từng sợi |
| ⭐ Thay module → cắm lại **một lần** | ⚠ Nhiều lần cắm, nhiều cơ hội cắm nhầm |

> ⚡ Bó dây **không** thay thế quy tắc tách cáp ở mục 49.3 — ⭐ **bó theo module, rồi các bó vẫn phải
> đi đúng máng theo loại tín hiệu.**

**Ba — ⚠ kiểm tiết diện dây theo dòng LỚN NHẤT, không theo dòng bình thường**

Mỗi chân module nhận được dây trong một dải tiết diện nhất định. ⭐ Hai điều phải kiểm, và người ta
thường chỉ kiểm điều thứ nhất:

| | |
|---|---|
| 1 | ⭐ Dây có **vừa chân đấu** không — dải tiết diện ghi trong tài liệu module |
| 2 | ⚠⚠ Dây có **chịu nổi dòng lớn nhất có thể** không — ⭐ **không phải dòng lúc chạy bình thường** |

> ⭐ Cùng tinh thần với việc chọn bộ nguồn ở mục 49.5: ⚠ **tính theo trường hợp xấu nhất**, không tính
> theo trường hợp thường gặp.

> 💡 **MẸO — mã màu theo loại tín hiệu, dùng KÈM số dây chứ không thay số dây.**
> Ví dụ AC một màu, DC một màu, dây chung một màu. ⭐ Màu giúp **thấy sai từ xa** — một sợi màu lạ nằm
> trong bó là dấu hiệu nhìn ra ngay, trước cả khi đọc số. ⚠ Nhưng màu **không đủ để truy vết**: vẫn
> phải có số dây (mục 49.6), vì hai sợi cùng màu thì không phân biệt được.

---

## 49.7 ⚠ Đi dây trên máng xích động

Cáp đi theo cơ cấu chuyển động là điểm hỏng **được lập trình sẵn** nếu chọn sai.

| Yêu cầu | Vì sao |
|---|---|
| ⭐ **Cáp loại chịu uốn** *(continuous flex)* | ⚠ Cáp thường **gãy lõi** sau vài trăm nghìn lần uốn (Chương 40, mục 40.6) |
| ⭐ **Bán kính uốn tối thiểu** theo datasheet | Uốn gắt hơn quy định thì tuổi thọ giảm rất nhanh |
| **Không xoắn cáp trong xích** | Xích uốn một mặt phẳng; cáp xoắn sẽ mỏi ở chỗ khác |
| **Cố định hai đầu đúng cách** | Cáp phải "trôi" trong xích, không bị kéo căng |
| ⚠ **Không bó chặt nhiều cáp với nhau** | Chúng phải trượt tương đối với nhau |
| **Tách động lực và tín hiệu trong xích** | Cùng quy tắc mục 49.3 — nhiều xích có vách ngăn |

> ⚠⚠ **Cáp gãy lõi là lỗi khó chẩn đoán bậc nhất.**
> Nó **không đứt hẳn** — chỉ chập chờn, và thường chỉ khi cơ cấu ở một tư thế nhất định. Đo thông
> mạch tĩnh vẫn thấy tốt (Chương 3).
>
> ⭐ **Cách xác nhận:** lắc hoặc di chuyển cáp trong lúc theo dõi tín hiệu — với mạng thì theo dõi bộ
> đếm lỗi trên chuyển mạch quản lý được (Chương 40, mục 40.6); với cảm biến thì theo dõi bit trong
> PLC.

### ⭐ Phép tính tuổi thọ

Cùng cách tính với tuổi thọ rơ-le ở Chương 9 mục 9.3:

```text
Số lần uốn/chu trình  ×  chu trình/giờ  ×  giờ/năm  =  số lần uốn/năm
```

Với gantry DP-01: mỗi board gantry đi một vòng, 300 board/giờ (Phụ lục J §J.1), 2 ca × 8 giờ × 300
ngày:

```text
1 × 300 × 4800 = 1 440 000 lần/năm
```

> ⭐ **Một triệu tư lần uốn mỗi năm.** So con số đó với tuổi thọ uốn ghi trong datasheet cáp. Nếu cáp
> chỉ đảm bảo vài triệu lần, bạn đang nhìn vào một hạng mục **thay thế định kỳ**, không phải một thứ
> lắp một lần cho xong.
>
> Và nếu dùng cáp thường thay vì cáp chịu uốn, con số đó có thể là **vài tháng**.

---

## 49.8 ⭐ Tám sai lầm gây lỗi "ngẫu nhiên"

Gom lại đây vì đây là mục bạn sẽ quay lại khi chẩn đoán (Chương 51).

| # | Sai lầm | Triệu chứng đặc trưng |
|---|---|---|
| 1 | ⭐ **Cáp tín hiệu song song cáp động lực** | Lỗi xuất hiện **đúng lúc thiết bị công suất chạy tải nặng** |
| 2 | ⭐ **Vòng lặp đất** (0 V nối PE ở nhiều điểm) | Analog run; mạng rớt gói; đo được điện áp giữa hai điểm đất |
| 3 | **Vỏ chống nhiễu nối hai đầu** ở cáp analog | Nhiễu **nặng hơn** so với không nối vỏ |
| 4 | **Vỏ bện thành sợi thay vì kẹp 360°** | Vỏ mất phần lớn tác dụng ở tần số cao |
| 5 | ⭐ **Nguồn 24 V thiếu công suất** | Lỗi khi **nhiều cơ cấu cùng tác động**; trông giống lỗi phần mềm (Chương 8, mục 8.7) |
| 6 | ⭐ **Cáp thường trong xích động** | Mất tín hiệu **ngẫu nhiên**, thường ở một tư thế nhất định |
| 7 | **Đầu cốt lỏng** | Nóng dần, sụt áp, và **nặng dần theo thời gian** (Chương 3, mục 3.2) |
| 8 | ⚠⚠ **OSSD đấu vào ngõ vào thường** | Bit nhấp nháy do **xung kiểm tra** của thiết bị an toàn (Chương 47, mục 47.7) |

> ⭐⭐ **Điểm chung của cả tám: chúng không gây lỗi ngay và không gây lỗi đều.**
>
> Máy chạy được lúc nghiệm thu. Lỗi xuất hiện sau vài tuần, vài tháng, hoặc chỉ khi có điều kiện nhất
> định. Và vì không tái hiện được, người ta đi đổi thứ dễ đổi — cảm biến, module, chương trình.
>
> ⭐ **Khi gặp lỗi chập chờn không tái hiện được, hãy nghi lắp đặt trước khi nghi logic.** Đây là quy
> tắc tiết kiệm thời gian nhất trong Chương 51.

---

## 49.9 Trên máy mẫu DP-01

| Hạng mục | Quyết định | Chương |
|---|---|---|
| Máng cáp | ⭐ **Ba máng**: động lực · tín hiệu · an toàn | Mục 49.3 |
| Cáp động cơ chuyền | Có vỏ, ⭐ **nối vỏ hai đầu** | 36, mục 36.7 |
| Cáp analog (áp khí, áp keo, UV) | Đôi xoắn có vỏ, ⭐ **nối vỏ một đầu phía tủ** | 31, mục 31.6 |
| Cáp RS-485 tới bộ điều khiển nhiệt | Đôi xoắn có vỏ, ⚠ **tách xa cáp động cơ** | 38, mục 38.5 |
| ⭐ Cáp trong xích gantry | ⭐ **Loại chịu uốn**, tách động lực/tín hiệu trong xích | Mục 49.7 |
| 0 V và PE | ⭐ Nối **một điểm duy nhất** tại bộ nguồn, ghi vào bản vẽ | Mục 49.4 |
| Nhánh cầu chì 24 V | Bốn nhánh: CPU · cảm biến · cơ cấu · mạng | Mục 49.5 |
| ⭐ Giám sát nguồn nhánh | Ngõ vào số cho từng nhánh quan trọng | Mục 49.5 |
| Mạch an toàn | ⚠ Máng riêng, màu dây riêng | 47 |

### ⭐ Hạng mục cần tính, không chỉ chọn

| Việc | Phép tính | Chương |
|---|---|---|
| Công suất nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | 8 mục 8.7, 5 mục 5.7 |
| Tuổi thọ cáp xích gantry | ⭐ **1,44 triệu lần uốn/năm** | Mục 49.7 |
| Tuổi thọ ngõ ra van | 2,88 triệu lần đóng cắt/năm | 9 mục 9.3 |
| Dòng qua chân chung module | Tổng tại thời điểm nhiều tải nhất | 9 mục 9.4 |

> ⭐ **Bốn phép tính này có chung một dạng: đếm số lần, rồi so với con số trong datasheet.**
> Chúng đều đơn giản, đều mất vài phút, và đều là thứ **phải làm trước khi mua** — vì phát hiện sau
> khi máy chạy nghĩa là thay thiết bị và đấu lại dây.

---

## 49.10 Nghiệm thu phần đấu tủ

Việc của người lập trình khi tiếp nhận tủ (Chương 52, mục 52.3):

| Kiểm | Cách |
|---|---|
| Đúng thiết bị, đúng mã | Đối chiếu nhãn với danh mục vật tư |
| ⭐ **Dây có số ở hai đầu, khớp bản vẽ** | Lấy mẫu vài chục dây |
| **Đầu cốt siết đủ chặt** | Kéo nhẹ từng dây; siết lại theo lực quy định |
| ⭐ **Tách máng đúng ba nhóm** | Nhìn — đây là thứ dễ kiểm nhất và hay sai nhất |
| ⭐ **0 V nối PE ở đúng một điểm** | Tra bản vẽ, rồi **đo xác nhận** |
| **Vỏ chống nhiễu nối đúng quy tắc** | Kiểm từng loại cáp theo bảng ở mục 49.4 |
| **Cáp trong xích là loại chịu uốn** | Đọc nhãn cáp |
| ⭐ **Đo điện áp 24 V khi tải nặng** | ⭐ **Ghi lại làm mốc** (Chương 8, mục 8.7; Chương 36, mục 36.8) |
| Nối đất vỏ tủ và vỏ thiết bị | Đo thông mạch tới thanh đất |

> ⭐ **Hàng "ghi lại làm mốc" xuất hiện lần thứ tư trong sách** — điện áp 24 V (Chương 8), dòng động
> cơ (Chương 36), số lỗi mạng (Chương 40), và ở đây.
>
> Chúng là cùng một ý tưởng: **một phép đo chỉ có nghĩa khi có cái để so.** Mười phút lúc nghiệm thu
> đổi lấy khả năng trả lời "cái này có bình thường không" trong suốt vòng đời máy.

---

## 49.11 Bẫy thường gặp

### 🔍 BẪY 1 — Cáp tín hiệu song song cáp động lực

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 49.1 — lỗi ngẫu nhiên, không tái hiện được, và người ta đi đổi
cảm biến với module trong ba tuần.
**Cách sửa:** tách máng; giao nhau thì **cắt vuông góc** (mục 49.3).

### 🔍 BẪY 2 — Nhầm PE với 0 V

**Hiện tượng:** vòng lặp đất — analog run, mạng rớt gói, nhiễu tăng khi thiết bị công suất chạy.
**Cách sửa:** ⭐ nối 0 V với PE ở **đúng một điểm**, ghi vào bản vẽ (mục 49.4).

### 🔍 BẪY 3 — Vỏ chống nhiễu nối sai số đầu

**Hiện tượng:** nhiễu **nặng hơn** khi nối vỏ — vì vỏ thành đường dẫn dòng vòng.
**Cách sửa:** analog **một đầu**, cáp động cơ **hai đầu** (mục 49.4). Hai quy tắc, hai bài toán khác
nhau.

### 🔍 BẪY 4 — Bện vỏ thành sợi rồi vặn vít

**Hiện tượng:** đã nối vỏ đúng số đầu mà vẫn nhiễu.
**Cách sửa:** ⭐ kẹp **trọn vòng 360°** (mục 49.4).

### 🔍 BẪY 5 — Một cầu chì cho tất cả

**Hiện tượng:** một cuộn van chập → **CPU mất điện cùng lúc** → máy dừng câm, không báo động, không
log.
**Cách sửa:** chia nhánh theo nhóm; và ⭐ đưa trạng thái nhánh về PLC (mục 49.5).

### 🔍 BẪY 6 — Cáp thường trong xích động

**Hiện tượng:** ⚠ mất tín hiệu ngẫu nhiên sau vài tháng, thường ở một tư thế nhất định; đo thông mạch
tĩnh vẫn tốt.
**Cách sửa:** cáp chịu uốn, đúng bán kính uốn; ⭐ và **tính số lần uốn mỗi năm** (mục 49.7).

### 🔍 BẪY 7 — Số dây chỉ có ở một đầu

**Hiện tượng:** truy một sợi dây từ hiện trường về tủ mất hàng giờ.
**Cách sửa:** số ở **cả hai đầu**, khớp bản vẽ và khớp tên tag (mục 49.6).

### 🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu

**Hiện tượng:** sáu tháng sau đo được 23,1 V ở tải nặng — **không biết** đó là bình thường hay đã xấu
đi.
**Cách sửa:** đo và ghi khi máy còn mới (mục 49.10).

### 🔍 BẪY 9 — Đấu tủ trước khi có bảng I/O

**Hiện tượng:** số dây không khớp tên tag; mỗi lần truy là một cuộc điều tra.
**Cách sửa:** bảng I/O làm **trước** (Chương 23), và quy ước đánh số bám theo nó (mục 49.6).

### 🔍 BẪY 10 — Nghi logic trước khi nghi lắp đặt

**Hiện tượng:** hàng giờ đọc chương trình cho một lỗi nằm ở sợi dây.
**Cách sửa:** ⭐⭐ **lỗi chập chờn không tái hiện được → nghi lắp đặt trước** (mục 49.8, Chương 51).

---

## 49.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Ba nhóm cáp | ⚡ Động lực · 📶 tín hiệu · 🔴 an toàn — **không đi chung** |
| Buộc phải giao nhau | ⭐ **Cắt vuông góc** |
| Vì sao mạch an toàn đi riêng | Không phải vì nhiễu — vì **rõ ràng khi kiểm tra** |
| ⭐⭐ PE và 0 V | **Hai thứ khác nhau** — PE cho an toàn người, 0 V là đường về của dòng |
| Nối 0 V với PE ở đâu | ⭐ **Đúng một điểm**, ghi vào bản vẽ |
| Vỏ cáp analog | **Một đầu** — phía tủ |
| Vỏ cáp động cơ biến tần | **Hai đầu** |
| Cách nối vỏ | ⭐ **Kẹp trọn vòng 360°**, không bện thành sợi |
| Vì sao chia nhánh cầu chì | ⭐ Một chập không kéo sập CPU — **máy còn báo được lỗi** |
| Nên thêm gì cho nhánh nguồn | Ngõ vào số báo trạng thái từng nhánh |
| Chống quá áp lan truyền | Đầu vào nguồn + ⭐ **cáp tín hiệu đi xa**; là **vật tư hao mòn**, nên đưa tiếp điểm báo về PLC |
| Số dây | ⭐ **Cả hai đầu**, khớp bản vẽ **và khớp tên tag** |
| Cáp trong xích động | ⭐ **Loại chịu uốn**, đúng bán kính uốn, không bó chặt |
| Cáp gãy lõi — triệu chứng | Chập chờn theo tư thế; ⚠ **đo tĩnh vẫn tốt** |
| Xác nhận cáp gãy lõi | **Lắc cáp** trong lúc theo dõi tín hiệu |
| ⭐⭐ Lỗi chập chờn không tái hiện | **Nghi lắp đặt trước khi nghi logic** |
| ⚠⚠ Trước khi lắp/tháo module | ⭐ **Cắt nguồn** — thay nóng là **tính năng phải ghi rõ**, không mặc định |
| ⭐ Bó dây | **Theo module** — rồi các bó vẫn đi đúng máng theo loại tín hiệu |
| Kiểm tiết diện dây theo | ⚠⚠ **Dòng lớn nhất có thể**, không phải dòng lúc chạy bình thường |
| Mã màu theo loại tín hiệu | ⭐ Dùng **kèm** số dây — thấy sai từ xa, nhưng **không thay** số dây |
| Lúc nghiệm thu phải ghi gì | ⭐ **Mốc**: điện áp 24 V tải nặng, dòng động cơ, số lỗi mạng |

---

## 49.13 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 49.1. Vì sao nó mất ba tuần để tìm, và điều gì làm nó khó nối với nguyên nhân?
2. Kể ba nhóm cáp và quy tắc đi dây cho chúng. Vì sao mạch an toàn đi riêng?
3. ⭐⭐ Phân biệt **PE** với **0 V** trên bốn tiêu chí. Nối chúng ở nhiều điểm gây ra chuyện gì?
4. Nêu bốn triệu chứng của vòng lặp đất và cách kiểm nhanh.
5. ⭐ Vỏ chống nhiễu của cáp analog nối mấy đầu? Của cáp động cơ biến tần nối mấy đầu? Vì sao khác
   nhau?
6. Vì sao **bện vỏ thành sợi rồi vặn vít** làm vỏ mất tác dụng? Cách đúng là gì?
7. ⭐ Nêu ba lợi ích của việc chia nhánh cầu chì 24 V. Lợi ích nào đáng giá nhất khi có sự cố?
8. Cáp gãy lõi trong xích động cho triệu chứng gì? Vì sao **đo thông mạch tĩnh không phát hiện được**?
9. ⭐ Tính số lần uốn mỗi năm của cáp trong xích gantry DP-01 với 300 board/giờ, 2 ca × 8 giờ, 300
   ngày. Con số đó nói lên điều gì về cách bạn coi sợi cáp?
10. Vì sao số dây phải có ở **cả hai đầu** và khớp với **tên tag** trong chương trình?
11. Nêu tám sai lầm lắp đặt gây lỗi "ngẫu nhiên". Điểm chung của chúng là gì?
12. ⭐⭐ Khi gặp lỗi chập chờn không tái hiện được, nên nghi vào đâu trước? Vì sao quy tắc này tiết
    kiệm nhiều thời gian nhất?
13. ⚠⚠ Vì sao phải **cắt nguồn** trước khi lắp/tháo module? ⭐ Nếu module **có** hỗ trợ thay nóng thì
    câu hỏi tiếp theo là gì?
14. ⭐ Nêu **ba** lợi ích của việc bó dây theo module khi bảo trì. ⚠ Bó dây có thay được quy tắc tách
    cáp ở mục 49.3 không?
15. ⚠ Kiểm tiết diện dây phải theo dòng nào? ⭐ Vì sao mã màu **không đủ** để truy vết một sợi dây?

> Câu 3, 5, 9 và 12 là bốn câu phân loại. Câu 12 là tinh thần của cả chương: **lỗi do lắp đặt không
> giống lỗi lắp đặt — nó giống lỗi phần mềm, và đó là lý do người ta đi tìm nhầm chỗ.**

---

### Chương tiếp theo

Chương 50 — **Mô phỏng & kiểm thử**. Tủ đã đấu xong. Trước khi cấp điện cho cả cỗ máy, chương sau về
việc tìm lỗi ở nơi rẻ nhất: trên bàn, trước khi có phần cứng.

### Nguồn tham khảo chương 49

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với đi dây, nối
  đất bảo vệ, đánh dấu dây dẫn, và bố trí tủ điện. *(tiêu chuẩn có bản quyền)*
- IEC 61439 (bộ) — *Low-voltage switchgear and controlgear assemblies*: yêu cầu với tủ điện hạ áp.
- IEC 61800-3 — *EMC requirements for adjustable speed drives*: nền cho yêu cầu tách cáp và nối vỏ ở
  mục 49.3–49.4.
- IEC 61918 — *Installation of communication networks in industrial premises*: lắp đặt cáp mạng công
  nghiệp.
- IEC 61643 (bộ) — *Low-voltage surge protective devices*: thiết bị chống quá áp lan truyền cho
  đường nguồn và đường tín hiệu — nền cho mục 49.5.
- **Datasheet cáp** — dùng cho ⚠ **số lần uốn cho phép**, **bán kính uốn tối thiểu**, và loại vỏ.
- **Hướng dẫn lắp đặt của nhà sản xuất biến tần và PLC** — dùng cho nối đất và chống nhiễu; ⭐ **họ đã
  tính cho sản phẩm của họ**.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 20 §20-4 *I/O Installation,
  Wiring, and Precautions*: ⚠ **cắt nguồn trước khi lắp/đấu module**; ⭐ **bó dây theo module**; kiểm
  **tiết diện theo dòng lớn nhất**; và **mã màu theo loại tín hiệu** dùng kèm nhãn số dây — nền cho
  mục 49.6b.

> ⚠⚠ **Nhắc lại giới hạn.** Chương này giúp bạn **hiểu và kiểm tra**, không phải để tự thiết kế tủ
> điện. Thiết kế điện — chọn tiết diện dây, tính toán bảo vệ, bố trí nối đất, và toàn bộ phần mạch an
> toàn — phải do **người có chuyên môn điện** thực hiện theo tiêu chuẩn hiện hành tại thị trường của
> bạn, và phải được kiểm định.
>
> ⚡ Các quy tắc đi dây ở mục 49.3–49.4 là **thực hành tốt được thừa nhận rộng rãi**; khoảng cách tách
> cáp cụ thể, tiết diện dây nối đất, và yêu cầu chi tiết khác phải lấy từ **bản gốc tiêu chuẩn** và
> từ hướng dẫn của nhà sản xuất thiết bị.

<!-- SECTION: ch50_mo_phong_va_kiem_thu -->
---
# Chương 50 — Mô phỏng & kiểm thử trước khi ra hiện trường

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

## 50.1 Vì sao tìm lỗi ở bàn rẻ hơn nhiều

Cùng một lỗi logic, chi phí để tìm và sửa nó phụ thuộc rất mạnh vào **thời điểm phát hiện**:

| Phát hiện ở đâu | Bạn có gì | Bạn mất gì |
|---|---|---|
| **Trên bàn, khi mô phỏng** | Thời gian tuỳ ý; sửa và thử lại trong vài giây; không ai chờ | Chỉ thời gian của bạn |
| **Ở xưởng lắp ráp** | Máy có nhưng chưa giao; sửa được nhưng chậm hơn | Thời gian của bạn + tiến độ dự án |
| **Ở nhà máy khách hàng, lúc chạy thử** | Áp lực thời gian; thiếu dụng cụ; khách hàng đứng xem | Trên + uy tín + chi phí đi lại |
| **Sau khi bàn giao, máy đang sản xuất** | Không được dừng máy; sửa trong khung giờ hẹp | Trên + **thiệt hại sản xuất của khách hàng** |

Chênh lệch giữa hàng đầu và hàng cuối không phải vài lần — thường là **hàng chục lần**, và ở hàng cuối
còn có những chi phí không quy ra tiền được.

Chương này là cách **dịch càng nhiều lỗi càng tốt lên hàng đầu tiên**.

> ⚡ **LƯU Ý — điều chương này KHÔNG hứa**
> Mô phỏng không thay được chạy thử trên máy thật. Có những lớp lỗi **chỉ** lộ ra trên máy thật — xem
> mục 50.6. Mục tiêu là loại bỏ hết lỗi logic **trước khi** ra hiện trường, để thời gian ở hiện trường
> dành cho những thứ chỉ làm được ở đó.

---

## 50.2 Ba mức mô phỏng

**Mô phỏng** *(simulation)* ở đây nghĩa là cho chương trình chạy với tín hiệu **giả lập**
*(simulated I/O)* thay cho tín hiệu từ thiết bị thật. Nó khác với **cưỡng bức** *(forcing)* — cưỡng
bức là đè giá trị lên một điểm I/O của máy thật đang có điện, và là thao tác nguy hiểm có quy trình
riêng (Chương 51). Mỗi tình huống đem ra thử gọi là một **ca kiểm thử** *(test case)*.

| Mức | Cần gì | Kiểm được gì | Không kiểm được |
|---|---|---|---|
| **1 — Mô phỏng trong chương trình** | Chỉ phần mềm lập trình | Logic, trình tự, máy trạng thái, xử lý lỗi | Phần cứng, thời gian thật, nhiễu |
| **2 — PLC thật + I/O giả lập** | PLC + hộp công tắc/đèn | Trên + cấu hình phần cứng, thời gian quét thật, cách đấu I/O | Cơ cấu thật, thời gian cơ khí thật |
| **3 — PLC thật + mô phỏng cơ cấu 3D** | Trên + phần mềm mô phỏng | Trên + trình tự với thời gian cơ khí gần thật, va chạm | Nhiễu, dung sai cơ khí, thiết bị hỏng thật |

Với máy cỡ DP-01, **mức 1 và mức 2 là đủ để loại gần hết lỗi logic**. Mức 3 đáng đầu tư khi máy có
nhiều trục phối hợp hoặc khi rủi ro va chạm cao.

---

## 50.3 Mức 1 — mô phỏng trong chính chương trình

Ý tưởng: thêm một lớp mỏng cho phép **thay tín hiệu thật bằng tín hiệu giả**, bật/tắt bằng một cờ.

### Giả lập ngõ vào

```iecst
VAR
    M_SimMode : BOOL;                 // bật chế độ mô phỏng
    Sim_BoardStn1 : BOOL;             // giá trị giả, đặt bằng tay khi mô phỏng
END_VAR

// Lớp chọn nguồn tín hiệu — đặt ở đầu chương trình, trước mọi logic
IF M_SimMode THEN
    X_BoardStn1 := Sim_BoardStn1;     // dùng giá trị giả
ELSE
    X_BoardStn1 := DI_BoardStn1;      // dùng cảm biến thật
END_IF;
```

Từ đó, **toàn bộ chương trình chỉ dùng `X_BoardStn1`**, không dùng `DI_BoardStn1` trực tiếp. Logic
không biết mình đang chạy thật hay giả.

> ⚠⚠ **NGUY HIỂM — cờ mô phỏng là cờ nguy hiểm nhất trong chương trình**
> Nó làm chương trình **tin vào những thứ không có thật**. Nếu máy chạy sản xuất với `M_SimMode = TRUE`,
> nó sẽ vận hành như thể mọi cảm biến đều báo đúng — kể cả cảm biến an toàn.
>
> Bốn biện pháp bắt buộc, làm cả bốn:
> 1. Cờ mô phỏng **không bao giờ giữ qua mất điện** — luôn khởi tạo bằng FALSE.
> 2. Máy **không được vào `Running`** khi cờ đang bật, trừ trên bàn thử không nối cơ cấu.
> 3. Đèn tháp và màn hình hiển thị **rõ ràng và khác biệt** khi đang mô phỏng.
> 4. Cờ này nằm trong **danh mục kiểm bắt buộc trước bàn giao** (Chương 52).
>
> Và tuyệt đối: **tín hiệu an toàn không bao giờ được đưa qua lớp mô phỏng.** `DI_EStopOK`,
> `DI_Door1Closed`, `DI_CurtainOK` phải luôn đọc thẳng từ phần cứng.

### Giả lập thời gian cơ cấu

Cảm biến giả mà lên ngay lập tức thì không kiểm được timeout và không kiểm được trình tự có chờ đúng
không. Thêm độ trễ giả:

```iecst
// Xy-lanh giả: nhận lệnh → sau 800 ms thì "tới đích"
T_SimClamp1(IN := M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Up := T_SimClamp1.Q;

T_SimClamp1R(IN := NOT M_Stn1_ClampReq, PT := T#800MS);
Sim_Clamp1Dn := T_SimClamp1R.Q;
```

Bây giờ trình tự chạy với nhịp gần thật, và bạn kiểm được cả trường hợp **cơ cấu chậm**: chỉ cần đổi
`T#800MS` thành `T#5S` là timeout phải kích.

---

## 50.4 Danh sách ca kiểm thử

Đây là phần quan trọng nhất của chương. Kiểm thử không có danh sách thì bạn chỉ thử những gì bạn nghĩ ra
lúc đó — tức là những gì bạn đã nghĩ tới khi viết code, tức là **những chỗ ít có lỗi nhất**.

### Nhóm A — Luồng chính

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| A1 | Chu trình đầy đủ, một sản phẩm | Chạy hết, về `Idle` hoặc chờ sản phẩm mới |
| A2 | Chu trình liên tục, nhiều sản phẩm | Pipeline hoạt động; hai trạm chạy song song (Chương 27) |
| A3 | Đổi công thức sản phẩm | Tham số mới có hiệu lực đúng thời điểm |

### Nhóm B — Điều kiện biên

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| B1 | **Không có sản phẩm nào** trong thời gian dài | Chờ yên; **không** báo lỗi giả (Chương 26) |
| B2 | **Hai sản phẩm vào sát nhau** | Trạm 1 giữ sản phẩm thứ hai lại |
| B3 | **Trạm 2 chậm hơn trạm 1** | Trạm 1 chờ ở bước 50; không nhả sang |
| B4 | **Xả cạn** — dừng cấp sản phẩm mới | Máy chỉ coi là hết việc khi **mọi trạm** đều rỗng |
| B5 | Sản phẩm bị lấy ra bằng tay giữa chu trình | Trình tự phát hiện và báo lỗi, không chạy tiếp mù |

### Nhóm C — Thao tác người vận hành

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| C1 | Nhấn **Stop ở từng bước** của chu trình | Dừng có kiểm soát; giữ nguyên vị trí; chạy tiếp được |
| C2 | Nhấn **Start khi chưa về gốc** | Bị từ chối, có thông báo rõ |
| C3 | Chuyển **Auto ↔ Manual** giữa chu trình | Chỉ chuyển được ở trạng thái cho phép (Chương 28) |
| C4 | Nhấn **Reset khi nguyên nhân lỗi còn nguyên** | Không xoá được lỗi; không quay vòng `Alarm ↔ Resetting` |
| C5 | Ở Manual, thử **thao tác sai thứ tự** | Liên động chặn lại (Chương 28, mục 28.3) |

### Nhóm D — Tạo lỗi cố ý ⭐

Nhóm này là nhóm phân biệt kiểm thử nghiêm túc với kiểm thử hình thức.

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| D1 | **Rút từng cảm biến** khi đang chạy | Timeout đúng bước, thông báo nêu rõ bước và tín hiệu chờ |
| D2 | Giả lập **cơ cấu chậm bất thường** (tăng thời gian mô phỏng) | Timeout kích, không "đi tiếp cho qua" |
| D3 | **Mất khí** giữa chu trình | Dừng; trạng thái an toàn đúng bảng ở Chương 48 |
| D4 | **Mất kết nối** màn hình / máy lân cận / hệ thống trên | Phản ứng đúng như đã định nghĩa; nhịp tim phát hiện được |
| D5 | Tín hiệu analog **ngoài dải** | Phát hiện, dùng giá trị thay thế an toàn, báo lỗi |
| D6 | **Đưa cả hai cảm biến của một xy-lanh cùng lên** | Phát hiện tình huống bất khả → báo hỏng cảm biến (Chương 27) |
| D7 | Ép **thời gian quét tăng vọt** | Watchdog kích; ngõ ra về trạng thái đã cấu hình (Chương 10) |
| D8 | **Mất điện đột ngột** rồi cấp lại | Máy không tự chạy; yêu cầu Reset có chủ ý (Chương 47) |

### Nhóm E — Máy trạng thái

Kiểm bằng cách **ép máy vào từng trạng thái** rồi thử mọi lối ra:

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| E1 | Từng trạng thái → thử **mọi chuyển tiếp có trong bảng** | Chuyển đúng, hành động khi vào đúng |
| E2 | Từng trạng thái → thử các **chuyển tiếp KHÔNG có trong bảng** | Bị từ chối (Chương 25, Bẫy 4) |
| E3 | Gây lỗi **ở từng trạng thái** | Mọi trạng thái đều vào được `Alarm` |
| E4 | Kiểm **đèn tháp** ở từng trạng thái | Suy trực tiếp từ biến trạng thái, không mâu thuẫn |

### Nhóm F — Về gốc

| # | Ca kiểm | Kỳ vọng |
|---|---|---|
| F1–F5 | Về gốc từ **năm tư thế xuất phát** ở Chương 28, Bẫy 2 | Không va chạm ở bất kỳ tư thế nào |
| F6 | Về gốc khi có sản phẩm **ở cả hai trạm** | Xả từ trạm cuối về trạm đầu |
| F7 | Cơ cấu **kẹt** trong lúc về gốc | Timeout, mã lỗi nêu rõ bước |

> ⚠ **NGUY HIỂM — nhóm G không có trong danh sách này**
> Kiểm thử **chức năng an toàn** (E-Stop, cửa, rèm quang, STO) **không được làm bằng mô phỏng**. Chúng
> phải được thử trên máy thật, với thiết bị thật, và do người có thẩm quyền kiểm định (Chương 47).
> Mô phỏng chỉ kiểm được **phản ứng của PLC** với việc mạch an toàn đã tác động — không kiểm được bản
> thân mạch an toàn.

---

## 50.5 Ghi lại kết quả

Kiểm thử không ghi lại thì không có giá trị chứng minh, và không tái lập được.

Mỗi ca kiểm ghi tối thiểu:

| Cột | Nội dung |
|---|---|
| Mã ca | D1, F3… |
| Ngày, người thử | |
| Phiên bản chương trình | ⭐ Quan trọng — kết quả chỉ có giá trị cho đúng phiên bản đó |
| Cách tạo điều kiện | "rút dây `DI_Clamp1Up` tại cầu đấu X2-14" |
| Kết quả thật | "dừng sau 3,1 s; màn hình hiện S1.20…" |
| Đạt / Không đạt | |
| Ghi chú | Nếu không đạt: đã sửa gì, thử lại lúc nào |

Bảng này chính là **bằng chứng nghiệm thu** ở Chương 52 — và nó tiết kiệm rất nhiều tranh cãi về sau.

> 💡 **MẸO**
> Ghi cả những ca **đã thử và không phát hiện vấn đề**. Sáu tháng sau khi có sự cố, câu hỏi đầu tiên
> sẽ là *"lúc nghiệm thu đã thử tình huống này chưa?"* — và bảng này trả lời được.

---

## 50.6 Giới hạn của mô phỏng

Thành thật về những gì mô phỏng **không** phát hiện được, để bạn không có cảm giác an toàn giả:

| Chỉ lộ ra trên máy thật | Vì sao |
|---|---|
| **Nhiễu điện từ** | Cần biến tần, servo, máy hàn thật đang chạy (Chương 49) |
| **Vòng lặp đất và chênh điện thế** | Cần hệ nối đất thật |
| **Dung sai cơ khí** | Sản phẩm lệch vài mm, gá mòn, rung |
| **Thời gian cơ khí thật** | Xy-lanh thật nhanh/chậm khác giá trị bạn giả lập |
| **Đấu dây sai** | Mô phỏng dùng biến nội, không đi qua dây |
| **Hành vi thiết bị bên thứ ba** | Máy lân cận, đầu đọc mã, hệ thống trên — mỗi cái có nét riêng |
| **Trạng thái ngõ ra khi CPU lỗi** | Phải thử thật (Chương 10, mục 10.5) |
| **Chức năng an toàn** | Bắt buộc thử thật, do người có thẩm quyền |

Vì vậy trình tự đúng là: **mô phỏng để loại hết lỗi logic → ra hiện trường chỉ để xử lý những thứ chỉ
làm được ở đó**. Chương 52.

---

## 50.7 Bẫy thường gặp

### 🔍 BẪY 1 — Chỉ thử luồng chính

Nhóm A trong danh sách là nhóm dễ nhất và ít giá trị nhất. Nếu bạn chỉ thử nhóm A rồi kết luận "chạy
tốt", bạn chưa kiểm thử — bạn mới **trình diễn**.

Tỷ lệ thời gian hợp lý: nhóm A khoảng **một phần năm**, phần còn lại cho các nhóm B–F.

### 🔍 BẪY 2 — Quên tắt cờ mô phỏng

Đã cảnh báo ở mục 50.3. Đây là bẫy có thể gây hậu quả nghiêm trọng nhất trong chương, và nó xảy ra vì
lý do rất tầm thường: hết giờ, về, hôm sau người khác tiếp tục.

Bốn biện pháp ở mục 50.3 tồn tại vì **kỷ luật cá nhân là không đủ**.

### 🔍 BẪY 3 — Mô phỏng cả tín hiệu an toàn

```iecst
// ✗✗ SAI NGHIÊM TRỌNG
IF M_SimMode THEN
    X_EStopOK := TRUE;        // "cho tiện thử"
```

Không bao giờ. Tín hiệu an toàn đọc thẳng từ phần cứng, không đi qua lớp mô phỏng, không có ngoại lệ.

### 🔍 BẪY 4 — Cơ cấu giả phản hồi tức thì

Cảm biến giả lên ngay khi có lệnh thì trình tự chạy qua mọi bước trong một vòng quét. Bạn không kiểm
được timeout, không kiểm được thứ tự, và không phát hiện được lỗi "chuyển bước bằng timer".

Luôn thêm độ trễ giả, và **thử cả trường hợp trễ vượt ngưỡng**.

### 🔍 BẪY 5 — Không ghi phiên bản chương trình

Kết quả kiểm thử của phiên bản 1.3 không nói gì về phiên bản 1.7. Nếu bảng kết quả không ghi phiên bản,
nó vô giá trị ngay khi ai đó sửa một dòng.

### 🔍 BẪY 6 — Coi mô phỏng đạt là máy đạt

Mục 50.6 tồn tại để chống bẫy này. Mô phỏng đạt nghĩa là **logic đúng**, không nghĩa là **máy chạy được**.

---

## 50.8 Bảng chốt

| # | Việc | Xong khi |
|---|---|---|
| 1 | Dựng **lớp chọn nguồn tín hiệu** cho mô phỏng | Chương trình chỉ dùng biến `X_…`, không dùng `DI_…` trực tiếp |
| 2 | **Loại tín hiệu an toàn** khỏi lớp mô phỏng | Đã kiểm từng tín hiệu an toàn |
| 3 | Áp **bốn biện pháp** chống quên cờ mô phỏng | Cả bốn |
| 4 | Thêm **độ trễ giả** cho mọi cơ cấu | Có, và thử được cả trường hợp vượt ngưỡng |
| 5 | Lập **danh sách ca kiểm** nhóm A–F | Có, và nhóm A chiếm không quá một phần năm |
| 6 | Thực hiện và **ghi lại** từng ca | Có phiên bản chương trình trên mỗi dòng |
| 7 | Rà **danh sách giới hạn** ở mục 50.6 | Biết rõ cái gì còn phải thử ở hiện trường |
| 8 | Kiểm **cờ mô phỏng đã tắt** trước khi mang máy đi | Có, nằm trong danh mục bàn giao |

---

## 50.9 Tự kiểm

1. Vì sao cùng một lỗi lại đắt lên hàng chục lần khi phát hiện muộn? Kể **bốn thời điểm** và cái mất
   ở mỗi thời điểm.
2. Nêu **ba mức mô phỏng** và cái mỗi mức **không** kiểm được.
3. Vì sao chương trình phải dùng biến `X_…` thay vì đọc thẳng `DI_…`?
4. Nêu **bốn biện pháp bắt buộc** chống quên cờ mô phỏng. Vì sao kỷ luật cá nhân không đủ?
5. Vì sao **tín hiệu an toàn tuyệt đối không được** đi qua lớp mô phỏng?
6. Cảm biến giả phản hồi tức thì thì **bạn mất khả năng kiểm thử điều gì**?
7. Kể **ba ca kiểm ở nhóm D** (tạo lỗi cố ý) và kỳ vọng của mỗi ca.
8. Vì sao bảng kết quả kiểm thử **phải ghi phiên bản chương trình**?
9. Kể **bốn thứ** chỉ phát hiện được trên máy thật, không phát hiện được bằng mô phỏng.
10. Vì sao kiểm thử chức năng an toàn **không được** làm bằng mô phỏng?

Câu 5 và câu 10 là hai câu về an toàn — nếu chưa trả lời được dứt khoát thì đừng dùng lớp mô phỏng.

---

### Chương tiếp theo

**Chương 51 — Xử lý sự cố.** Kiểm thử tốt đến mấy cũng có lỗi lọt ra hiện trường. Chương 51 là quy
trình chẩn đoán có hệ thống — thứ bạn sẽ dùng nhiều nhất sau khi đi làm.

---

### Nguồn tham khảo chương 50

- IEC 61131-3 — *Programmable controllers, Part 3*: khối `TON` dùng cho mô phỏng độ trễ cơ cấu.
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu kiểm định trang bị
  điện; cơ sở cho ranh giới "không mô phỏng chức năng an toàn" ở mục 50.4.
- Đặc tả trình tự, bảng thời gian bước và bảng trạng thái an toàn của DP-01 — Phụ lục J.
- Biểu mẫu **danh sách ca kiểm thử** và **biên bản kết quả** — Phụ lục C.
- IEC 62381 — *Automation systems in the process industry — FAT, SAT, SIT*: bảng kết quả kiểm thử
  ở mục 50.5 chính là hồ sơ đầu vào cho FAT — xem Chương 52, mục 52.2.

> ⚠ Danh sách ca kiểm ở mục 50.4 là **khung tối thiểu cho máy cỡ DP-01**. Máy của bạn có chức năng khác
> thì có ca kiểm khác. Cách mở rộng tốt nhất: mỗi lần gặp sự cố ở hiện trường, thêm một ca kiểm để lần
> sau bắt được nó ở trên bàn.

<!-- SECTION: ch51_xu_ly_su_co -->
---
# Chương 51 — Xử lý sự cố: quy trình chẩn đoán có hệ thống

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

## 51.1 Hai người thợ, cùng một cỗ máy

Máy dừng. Một ngõ ra không tác động. Hai người được gọi tới.

**Người thứ nhất** mở phần mềm, nhìn chương trình, thấy một nấc thang khả nghi. Sửa thử. Không được.
Nghi cảm biến, thay cảm biến. Không được. Nghi module, tháo module ra lắp lại. Máy chạy — nhưng hai
ngày sau hỏng lại. Tổng cộng ba giờ, thay hai linh kiện, **không biết nguyên nhân**.

**Người thứ hai** hỏi ba câu (*máy có bao giờ chạy đúng không? · gần đây thay đổi gì? · lỗi liên tục
hay chập chờn?*), rồi đo bốn điểm theo thứ tự. Mười hai phút sau: một đầu cốt lỏng ở cầu đấu. Siết
lại. Ghi vào nhật ký bảo trì. Máy không hỏng lại.

Khác biệt không phải kinh nghiệm hay trực giác. Người thứ hai **có quy trình**; người thứ nhất **đoán**.

Chương này là quy trình đó. Nó là chương dài nhất của sách, vì nó là việc bạn sẽ làm nhiều nhất sau
khi đi làm.

> ⚠ **NGUY HIỂM — đọc trước khi làm bất cứ thứ gì trong chương này**
> Chẩn đoán sự cố nghĩa là **làm việc trên máy đang có điện, có khí, có thể chuyển động bất ngờ**.
> Ba điều tuyệt đối:
> - **Không bao giờ đấu tắt một liên động hay mạch an toàn để "thử cho nhanh"**, kể cả trong một phút.
> - Trước khi chạm vào bất cứ đầu dây nào, **cắt điện và khoá theo quy trình LOTO** — trừ khi phép đo
>   bắt buộc phải làm lúc có điện, và khi đó phải dùng dụng cụ đúng cấp và có người thứ hai biết bạn
>   đang làm gì.
> - Trước khi cấp điện lại hoặc gỡ cưỡng bức, **kiểm tra không có ai trong vùng máy**.
>
> Nội dung chương là **kỹ thuật chẩn đoán**, không thay thế quy trình an toàn lao động của nhà máy bạn.

---

## 51.2 Hai nguyên tắc

### Nguyên tắc 1 — Bắt đầu từ ngõ ra bị lỗi và truy ngược

Người mới có xu hướng bắt đầu từ **nguyên nhân họ nghi ngờ**. Người có kinh nghiệm bắt đầu từ **triệu
chứng quan sát được**, rồi đi ngược về phía nguyên nhân.

Chuỗi truy ngược, luôn theo thứ tự này:

```text
① Triệu chứng máy      "kẹp trạm 1 không lên"
        ↓
② Ngõ ra nào lẽ ra phải tác động?          DO_Clamp1Vlv
        ↓
③ Ngõ ra đó trong CHƯƠNG TRÌNH có lên không?   xem trực tuyến
        ↓
④ Ngõ ra đó trên MODULE có lên không?          đèn LED + đo điện áp
        ↓
⑤ Tín hiệu tới THIẾT BỊ có không?              đo tại cuộn van
        ↓
⑥ Thiết bị có phản ứng không?                   nghe/sờ van, xem xy-lanh
```

Mỗi bước chia bài toán làm đôi. Sau bước ③ bạn đã biết lỗi nằm ở **phần mềm** hay **phần cứng** — và
đó là quyết định quan trọng nhất, vì hai nửa cần hai bộ công cụ khác nhau.

> 💡 **MẸO**
> Nếu bạn thấy mình đang mở chương trình ra đọc **trước khi** biết ngõ ra có lên hay không, hãy dừng
> lại. Bạn đang bỏ qua bước ③ — bước rẻ nhất và chia đôi bài toán hiệu quả nhất.

### Nguyên tắc 2 — Chia đôi bài toán, đừng đoán

Với một chuỗi n điểm, đoán tuần tự mất trung bình n/2 phép thử. Chia đôi mất log₂(n). Với chuỗi 8 điểm:
4 phép thử so với 3 — chưa khác mấy. Với hệ thống 100 điểm: 50 so với 7.

Cách áp dụng: **luôn đo ở giữa chuỗi trước**, không đo từ đầu.

Và quy tắc đi kèm, quan trọng không kém:

> **Mỗi lần chỉ thay đổi một thứ.**
>
> Thay ba thứ rồi máy chạy — bạn không biết thứ nào đã sửa nó, và hai thứ kia có thể vừa gây ra một
> vấn đề mới chưa lộ ra. Ghi lại từng thay đổi trước khi làm thay đổi tiếp theo.

---

## 51.3 Ba câu hỏi mở đầu — hỏi trước khi cầm đồng hồ

Ba câu này mất ba mươi giây và thường thu hẹp bài toán hơn cả giờ đo đạc.

| Câu hỏi | Nếu trả lời là… | Thì tập trung vào… |
|---|---|---|
| **Máy có bao giờ chạy đúng không?** | Chưa bao giờ | Sai từ thiết kế/lắp đặt: đấu nhầm, chọn sai thiết bị, logic sai từ đầu |
| | Trước chạy được | Cái gì đó **đã thay đổi** — xem câu 2 |
| **Gần đây có thay đổi gì không?** | Có sửa chương trình | So sánh với bản sao lưu trước đó |
| | Có thay linh kiện | Kiểm đúng loại, đúng thông số, đấu đúng |
| | Có đổi mã hàng | Công thức sản phẩm, tham số |
| | Không có gì | Hỏng do hao mòn hoặc môi trường — xem mục 51.8 |
| **Lỗi liên tục hay chập chờn?** | Liên tục | Dễ — đo trực tiếp được |
| | Chập chờn | ⚠ Khó nhất. Đi thẳng tới mục 51.8, đừng ngồi canh |

> ⚡ **LƯU Ý**
> Câu *"gần đây có thay đổi gì không?"* thường nhận được câu trả lời **"không"** — và câu đó sai trong
> phần lớn trường hợp. Người ta không coi việc *thay một cảm biến cùng loại*, *nới một con vít*, hay
> *sửa một dòng cho ca đêm chạy được* là "thay đổi". Hỏi lại cụ thể: *ai đã đụng vào máy này trong ba
> ngày qua, và làm gì?*

---

## 51.4 Bảng tra 2 phút — định hướng trước khi có quy trình

Khi bạn vừa tới máy và cả xưởng đang chờ, bạn cần **định hướng**, chưa cần quy trình. Bảng này để
dùng trong hai phút đầu.

| Kiểm | Nếu **có** | Nếu **không** → nghi ở đây |
|---|---|---|
| **1. Có nguồn không?** đèn nguồn trên PLC và module | → 2 | Aptomat, cầu chì, biến áp, bộ nguồn 24 V |
| **2. CPU có ở RUN không?** đèn trạng thái CPU | → 3 | Đọc mã lỗi CPU trong phần mềm; công tắc RUN/STOP; watchdog (Chương 10) |
| **3. Ngõ vào liên quan có lên không?** | → 4 | Thiết bị hiện trường, dây, module vào, kiểu đấu NPN/PNP (Chương 4) |
| **4. Ngõ ra liên quan có lên không?** | → 5 | Logic chương trình — sang mục 51.7 |
| **5. Mạng có thông không?** | Phần cứng lành → **lỗi ở logic hoặc tham số** | Cáp, địa chỉ, tham số giao thức, switch |

### Sáu nhóm lỗi

Mọi sự cố PLC rơi vào một trong sáu nhóm. Xác định nhóm là bước định hướng đầu tiên.

| Nhóm | Dấu hiệu | Đi tới mục |
|---|---|---|
| **Nguồn** | Không có đèn nào sáng; thiết bị chập chờn theo tải | 51.4 mục 1, 51.8 |
| **CPU** | CPU không ở RUN; có mã lỗi hệ thống; thời gian quét bất thường | 51.5 |
| **I/O** | Một kênh không phản ứng; đèn module không khớp thực tế | 51.6 |
| **Truyền thông** | Thiết bị báo mất kết nối; dữ liệu không cập nhật | 51.6 |
| **Chương trình** | Phần cứng lành, ngõ vào đúng, mà ngõ ra không lên | 51.7 |
| **Môi trường** | ⚠ Chập chờn, không tái hiện được, liên quan nhiệt độ hoặc thiết bị khác chạy | 51.8 |

---

## 51.5 Bộ công cụ — và khi nào cần cái nào

Không cần mua hết ngay. Bảng này xếp theo thứ tự nên có.

| Ưu tiên | Công cụ | Dùng để | Ghi chú chọn mua |
|---|---|---|---|
| **1** | **Đồng hồ vạn năng** *(multimeter)* | Đo điện áp, thông mạch, điện trở | Chọn loại **True RMS**, có chức năng **ghi min/max**, cấp an toàn phù hợp điện áp máy |
| **2** | **Ampe kìm** *(clamp meter)* | Đo dòng **không cần cắt mạch** | Cần đo được **cả AC và DC**; có bắt dòng khởi động thì tốt |
| **3** | Phần mềm lập trình + cáp | Xem trực tuyến, đọc mã lỗi, tham chiếu chéo | Là công cụ mạnh nhất — xem mục 51.7 |
| **4** | **Bộ mô phỏng vòng 4–20 mA** | Phát và đo tín hiệu analog, tách lỗi cảm biến khỏi lỗi module | Có cả chế độ phát và chế độ đo |
| **5** | **Máy kiểm tra cáp mạng** | Kiểm cáp Ethernet công nghiệp: đứt, đảo đôi, dài quá | Rẻ, và loại trừ được cả một nhóm lỗi |
| **6** | **Súng đo nhiệt hồng ngoại** | Tìm điểm nóng: đầu cốt lỏng, thiết bị quá tải | Đầu cốt lỏng nóng lên trước khi hỏng hẳn |
| **7** | **Máy hiện sóng** *(oscilloscope)* | Nhìn dạng sóng, bắt nhiễu và xung ngắn | Chỉ cần khi nghi nhiễu hoặc tín hiệu tốc độ cao |
| **8** | **Bộ phân tích giao thức** | Xem gói tin thật trên mạng công nghiệp | Khi mọi thứ khác đã loại trừ |
| **9** | **Megôm kế** *(insulation tester)* | Đo cách điện cáp và cuộn dây | ⚠ Điện áp thử cao — **phải cách ly thiết bị điện tử trước** |

> ⚠ **NGUY HIỂM — hai sai lầm dùng dụng cụ có thể gây tai nạn**
> - **Đo dòng bằng thang đo điện áp, hoặc ngược lại.** Đặt đồng hồ ở thang dòng rồi mắc song song với
>   nguồn là tạo ngắn mạch qua chính đồng hồ. Luôn kiểm thang đo **trước khi** chạm que đo.
> - **Dùng megôm kế khi chưa cách ly thiết bị điện tử.** Điện áp thử vài trăm vôn sẽ phá module PLC,
>   biến tần, cảm biến. Tháo rời trước, không có ngoại lệ.

---

## 51.6 Đèn LED — nói gì và **không** nói gì

Đèn trên module là công cụ chẩn đoán rẻ nhất, và cũng là công cụ bị hiểu sai nhiều nhất.

### Đèn kênh I/O nói gì

| Loại đèn | Nói lên điều gì | **Không** nói lên điều gì |
|---|---|---|
| Đèn kênh **ngõ vào** | Module đã nhận tín hiệu ở kênh đó | Chương trình có đọc đúng bit đó không; kênh có được cấu hình chưa |
| Đèn kênh **ngõ ra** | Module đã được **lệnh** bật kênh đó | Tải có thật sự hoạt động không; dây ra có đứt không |
| Đèn trên **cảm biến** | Cảm biến đã phát hiện vật | Tín hiệu có tới được PLC không (Chương 4, Bẫy 1) |

> 🔍 **BẪY — ba cái đèn cùng sáng mà máy vẫn không chạy**
> Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. Cả ba đèn đều **đúng**:
> tín hiệu đã đi hết chuỗi tới lệnh ngõ ra. Vấn đề nằm **sau** đèn ngõ ra: dây từ module tới cuộn van
> đứt, cuộn van cháy, hoặc mất khí.
>
> Đèn ngõ ra báo **lệnh**, không báo **kết quả**. Đây chính là phiên bản phần cứng của nguyên tắc
> "giám sát phản hồi thay vì tin lệnh" ở Chương 48.

### Đèn trạng thái CPU

Mọi hãng đều có một nhóm đèn báo trạng thái CPU, thường gồm: nguồn, đang chạy, có lỗi, hoạt động mạng.
**Ý nghĩa từng kiểu nhấp nháy khác nhau giữa các hãng** — và đây là chỗ bạn **phải tra tài liệu của
đúng CPU đang dùng**, không suy đoán.

> 💡 **MẸO**
> In bảng ý nghĩa đèn của đúng CPU trên máy bạn, ép nhựa, dán trong cánh tủ. Lúc cần tra là lúc bạn
> không có mạng và không có thời gian tìm tài liệu.

### Bốn phép đo tách lỗi cảm biến / dây / module / nguồn

Khi một ngõ vào không lên, bốn phép đo này tách được nguyên nhân — làm theo thứ tự:

![Chuỗi đo tách lỗi ngõ vào](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NDAgNTYwJyB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCc+DQo8cmVjdCB3aWR0aD0nOTQwJyBoZWlnaHQ9JzU2MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDUxLjEg4oCUIELhu5FuIHBow6lwIMSRbyB0w6FjaCBs4buXaSB0csOqbiDEkcaw4budbmcgdMOtbiBoaeG7h3UgbmfDtSB2w6BvPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQbyB0aGVvIHRo4bupIHThu7EgxJAxIOKGkiDEkDQuIE3hu5dpIHBow6lwIMSRbyBsb+G6oWkgdHLhu6sgxJHGsOG7o2MgbeG7mXQgxJFv4bqhbiBj4bunYSDEkcaw4budbmcgdMOtbiBoaeG7h3Ug4oCUIGtow7RuZyBj4bqnbiDEkW/DoW4uPC90ZXh0Pg0KPHJlY3QgeD0nNDAnIHk9JzEyNicgd2lkdGg9JzE1MCcgaGVpZ2h0PSc3Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzExNScgeT0nMTUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/bjwvdGV4dD4NCjx0ZXh0IHg9JzExNScgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+UE5QLCAzIGTDonk8L3RleHQ+DQo8cmVjdCB4PScyNTAnIHk9JzEyNicgd2lkdGg9JzExMCcgaGVpZ2h0PSc3Micgcng9JzUnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzMwNScgeT0nMTUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqd1IMSR4bqldTwvdGV4dD4NCjx0ZXh0IHg9JzMwNScgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHhuqd1IGPhu5F0PC90ZXh0Pg0KPHJlY3QgeD0nNDIwJyB5PScxMjYnIHdpZHRoPScxOTAnIGhlaWdodD0nNzInIHJ4PSc1JyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc1MTUnIHk9JzE1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5Nb2R1bGUgdsOgbzwvdGV4dD4NCjx0ZXh0IHg9JzUxNScgeT0nMTcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuOCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+b3B0byArIOG6o25oIG5nw7UgdsOgbzwvdGV4dD4NCjxyZWN0IHg9JzY4MCcgeT0nMTI2JyB3aWR0aD0nMjEwJyBoZWlnaHQ9JzcyJyByeD0nNScgZmlsbD0nI0U3RUZGNicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNzg1JyB5PScxNTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+Q2jGsMahbmcgdHLDrG5oPC90ZXh0Pg0KPHRleHQgeD0nNzg1JyB5PScxNzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS44JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5iaXQgRElf4oCmIHRyb25nIGNvZGU8L3RleHQ+DQo8bGluZSB4MT0nMTkwJyB5MT0nMTc2JyB4Mj0nMjUwJyB5Mj0nMTc2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8bGluZSB4MT0nMzYwJyB5MT0nMTc2JyB4Mj0nNDIwJyB5Mj0nMTc2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi4yJy8+DQo8dGV4dCB4PScyMjAnIHk9JzE2NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmTDonkgxJFlbjwvdGV4dD4NCjx0ZXh0IHg9JzM5MCcgeT0nMTY2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+ZMOieSDEkWVuPC90ZXh0Pg0KPGxpbmUgeDE9JzYxMCcgeTE9JzE3NicgeDI9JzY2NycgeTI9JzE3Nicgc3Ryb2tlPScjMkM1RjhEJyBzdHJva2Utd2lkdGg9JzIuMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2NzYuMCwxNzYuMCA2NjcuMCwxODAuNSA2NjcuMCwxNzEuNScgZmlsbD0nIzJDNUY4RCcvPg0KPHRleHQgeD0nNjQzJyB5PScxNjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkM1RjhEJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5waOG6p24gbeG7gW08L3RleHQ+DQo8bGluZSB4MT0nNjQ1JyB5MT0nODQnIHgyPSc2NDUnIHkyPScyNjInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjQnIHN0cm9rZS1kYXNoYXJyYXk9JzYsNScvPg0KPHRleHQgeD0nNjM3JyB5PSc5NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPlBI4bqmTiBD4buoTkc8L3RleHQ+DQo8dGV4dCB4PSc2NTMnIHk9Jzk2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJDNUY4RCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QSOG6pk4gTeG7gE08L3RleHQ+DQo8Y2lyY2xlIGN4PScxMTUnIGN5PScyNTgnIHI9JzE1JyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PScxMTUnIHk9JzI2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkDE8L3RleHQ+DQo8bGluZSB4MT0nMTE1JyB5MT0nMjA2JyB4Mj0nMTE1JyB5Mj0nMjQyJyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc0LDMnLz4NCjxjaXJjbGUgY3g9JzI1MCcgY3k9JzI1OCcgcj0nMTUnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzI1MCcgeT0nMjYzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSQMjwvdGV4dD4NCjxsaW5lIHgxPScyNTAnIHkxPScyMDYnIHgyPScyNTAnIHkyPScyNDInIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScxLjYnIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPGNpcmNsZSBjeD0nNDIwJyBjeT0nMjU4JyByPScxNScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNDIwJyB5PScyNjMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJAzPC90ZXh0Pg0KPGxpbmUgeDE9JzQyMCcgeTE9JzIwNicgeDI9JzQyMCcgeTI9JzI0Micgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzEuNicgc3Ryb2tlLWRhc2hhcnJheT0nNCwzJy8+DQo8Y2lyY2xlIGN4PSc3NjAnIGN5PScyNTgnIHI9JzE1JyBmaWxsPScjMkM1RjhEJy8+DQo8dGV4dCB4PSc3NjAnIHk9JzI2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkDQ8L3RleHQ+DQo8bGluZSB4MT0nNzYwJyB5MT0nMjEwJyB4Mj0nNzYwJyB5Mj0nMjQyJyBzdHJva2U9JyMyQzVGOEQnIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc0LDMnLz4NCjxyZWN0IHg9JzI0JyB5PSczMDAnIHdpZHRoPSc4OTInIGhlaWdodD0nMTc2JyByeD0nNScgZmlsbD0nI0ZCRkJGQycgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuMycvPg0KPHRleHQgeD0nNDYnIHk9JzMyNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlBow6lwIMSRbzwvdGV4dD4NCjx0ZXh0IHg9JzE1MCcgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJBvIGfDrDwvdGV4dD4NCjx0ZXh0IHg9JzM5MicgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TuG6v3UgS0jDlE5HIGPDsyDihpIgbmd1ecOqbiBuaMOibiBu4bqxbSDhu58gxJHDonk8L3RleHQ+DQo8bGluZSB4MT0nMzgnIHkxPSczMzInIHgyPSc4NzgnIHkyPSczMzInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjxjaXJjbGUgY3g9JzU2JyBjeT0nMzUyJyByPScxMScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTYnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJAxPC90ZXh0Pg0KPHRleHQgeD0nOTAnIHk9JzM1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk5ndeG7k24gY+G6pXAgY+G6o20gYmnhur9uIChuw6J1IOKGlCB4YW5oIGTGsMahbmcpPC90ZXh0Pg0KPHRleHQgeD0nMzkyJyB5PSczNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OZ3Xhu5NuIDI0IFYgaG/hurdjIGPhuqd1IGNow6wgbmjDoW5oIOKAlCBk4burbmcg4bufIMSRw6J5LCBraMO0bmcgxJFvIHRp4bq/cDwvdGV4dD4NCjxjaXJjbGUgY3g9JzU2JyBjeT0nMzgyJyByPScxMScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTYnIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0ZGRkZGRicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJAyPC90ZXh0Pg0KPHRleHQgeD0nOTAnIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQZW4g4oaUIGNow6JuIGNodW5nIG1vZHVsZSwga2hpIGPhuqNtIGJp4bq/biBrw61jaCBob+G6oXQ8L3RleHQ+DQo8dGV4dCB4PSczOTInIHk9JzM4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkPhuqNtIGJp4bq/biBo4buPbmcsIEhP4bq2QyBraeG7g3UgxJHhuqV1IHNhaSAoUE5QL05QTiDigJQgQ2jGsMahbmcgNCk8L3RleHQ+DQo8Y2lyY2xlIGN4PSc1NicgY3k9JzQxMicgcj0nMTEnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzU2JyB5PSc0MTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNGRkZGRkYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSQMzwvdGV4dD4NCjx0ZXh0IHg9JzkwJyB5PSc0MTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5OZ2F5IHThuqFpIGPhuqd1IMSR4bqldSB2w6BvIG1vZHVsZTwvdGV4dD4NCjx0ZXh0IHg9JzM5MicgeT0nNDE2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJDhu6l0IGTDonkgaG/hurdjIGzhu49uZyDEkeG6p3UgY+G7kXQg4oCUIMSRb+G6oW4gZ2nhu69hIMSQMiB2w6AgxJAzPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNTYnIGN5PSc0NDInIHI9JzExJyBmaWxsPScjMkM1RjhEJy8+DQo8dGV4dCB4PSc1NicgeT0nNDQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjRkZGRkZGJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkDQ8L3RleHQ+DQo8dGV4dCB4PSc5MCcgeT0nNDQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Qml0IHRyb25nIGNoxrDGoW5nIHRyw6xuaCAoeGVtIHRy4buxYyB0dXnhur9uKTwvdGV4dD4NCjx0ZXh0IHg9JzM5MicgeT0nNDQ2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+TW9kdWxlIGjhu49uZywgaG/hurdjIGvDqm5oIGNoxrBhIMSRxrDhu6NjIGPhuqV1IGjDrG5oPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzQ5MCcgd2lkdGg9Jzg5MicgaGVpZ2h0PSc1Micgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQyJyB5PSc1MTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIMSQMiDEkW8gc28gduG7m2kgQ0jDgk4gQ0hVTkcgQ+G7pkEgTU9EVUxFLCBraMO0bmcgcGjhuqNpIHNvIHbhu5tpIDAgVi48L3RleHQ+DQo8dGV4dCB4PSc0MicgeT0nNTMwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQbyBzbyB24bubaSAwIFYgc+G6vSBjaG8ga+G6v3QgcXXhuqMgJ2PDsyDEkWnhu4duIMOhcCcgbmdheSBj4bqjIGtoaSB04buVIGjhu6NwIMSR4bqldSBu4buRaSBzYWkg4oCUIGLhuqFuIHPhur0gYuG7jyBzw7N0IMSRw7puZyBuZ3V5w6puIG5ow6JuIChDaMawxqFuZyA0KS48L3RleHQ+DQo8L3N2Zz4=)

*Hình 51.1 — Bốn điểm đo trên đường tín hiệu. Mỗi phép đo loại trừ được một đoạn.*

| # | Đo gì | Ở đâu | Kết luận |
|---|---|---|---|
| **Đ1** | Điện áp nguồn cấp cho cảm biến | Tại chân nâu–xanh của cảm biến | Không có → lỗi **nguồn/cầu chì nhánh**, dừng ở đây |
| **Đ2** | Điện áp tín hiệu khi kích hoạt cảm biến | Giữa dây đen và **chân chung của module** | Không có → lỗi **cảm biến** hoặc **kiểu đấu sai** (Chương 4) |
| **Đ3** | Điện áp tại **chân module** | Ngay tại cầu đấu vào module | Đ2 có mà Đ3 không → **đứt dây / lỏng đầu cốt** |
| **Đ4** | Bit trong chương trình | Xem trực tuyến | Đ3 có mà bit không lên → lỗi **module** hoặc **cấu hình kênh** |

Chú ý phép đo Đ2 đo **so với chân chung của module**, không phải so với 0 V. Đây là điểm mà Chương 4
đã nhấn mạnh, và là chỗ phân biệt tổ hợp đấu nối sai với thiết bị hỏng.

---

## 51.7 Công cụ phần mềm — mạnh hơn đồng hồ

Khi đã xác định lỗi nằm ở phần mềm (bước ③ ở mục 51.2), phần mềm lập trình là công cụ mạnh nhất bạn có.

| Chức năng | Dùng để | Câu hỏi nó trả lời |
|---|---|---|
| **Xem trực tuyến** | Nhìn giá trị bit/biến khi chương trình chạy | "Điều kiện nào đang chặn?" |
| **Tham chiếu chéo** *(cross-reference)* | Liệt kê **mọi nơi** một tag được đọc và được ghi | "Còn ai đang ghi vào ngõ ra này?" ⭐ |
| **So sánh chương trình** | Đối chiếu bản đang chạy với bản sao lưu | "Có ai sửa gì không?" |
| **Đồ thị xu hướng** *(trend)* | Ghi giá trị theo thời gian | "Giá trị này nhảy lúc nào, có trùng với sự kiện gì?" |
| **Thống kê thời gian quét** | Xem quét nhỏ nhất / lớn nhất | "Có phải chương trình vừa phình ra không?" (Chương 10) |
| **Bộ đệm lỗi hệ thống** | Danh sách lỗi CPU có dấu thời gian | "CPU đã ghi nhận chuyện gì?" |
| ⭐ **Quét đơn** *(single scan)* | Thực thi **đúng một vòng quét** rồi dừng | ⭐⭐ *"Ở vòng quét này, nấc nào đổi trạng thái?"* |
| ⭐ **Chế độ thử** *(TEST mode)* | Chạy chương trình **với ngõ ra bị vô hiệu** | *"Logic có đúng không — mà máy không động?"* |

> ⭐⭐ **Quét đơn là công cụ duy nhất cho lỗi phụ thuộc THỨ TỰ.**
>
> Xem trực tuyến cho bạn giá trị **sau khi cả vòng quét đã chạy xong** — nên với lỗi kiểu *"nấc 5 đọc
> giá trị của vòng quét trước"* (Chương 15, Chương 10), ⚠ **màn hình trực tuyến trông hoàn toàn bình
> thường**. Chỉ khi cho chạy **từng vòng quét một** và nhìn giá trị đổi sau mỗi lần, thứ tự mới lộ ra.
>
> ⚠ Nhiều người không biết mình có công cụ này — ⭐ **tra tài liệu phần mềm lập trình của bạn**.

**Tham chiếu chéo là chức năng bị dùng ít nhất so với giá trị của nó.** Nó trả lời trong ba giây câu
hỏi mà đọc code mất một giờ: *ngoài chỗ này, còn ai ghi vào biến này nữa không?* — tức là phát hiện
cuộn dây trùng (Chương 15) và vi phạm quy tắc "một nơi ghi" (Chương 27).

### Cưỡng bức I/O — công cụ hữu ích nhất và nguy hiểm nhất

**Cưỡng bức** *(force)* là ép một ngõ vào hoặc ngõ ra về một giá trị, bất kể thực tế. Nó cho phép
kiểm tra một đoạn mạch mà không cần tạo ra điều kiện thật.

> ⚠⚠ **NGUY HIỂM**
> Cưỡng bức **vô hiệu hoá mối liên hệ giữa chương trình và thế giới thật**. Một ngõ ra bị cưỡng bức
> sẽ tác động **bất kể logic an toàn nói gì**. Một ngõ vào bị cưỡng bức làm chương trình tin vào một
> điều không có thật.
>
> **Quên gỡ cưỡng bức là một trong những nguyên nhân tai nạn phổ biến nhất trong ngành này.** Máy được
> giao cho sản xuất với một liên động đang bị ép "OK", và không ai biết.

#### ⭐⭐ Cưỡng bức ngõ VÀO và ngõ RA **không giống nhau** — và đây là chỗ hay hiểu sai nhất

Hai thao tác nghe như một, nhưng ⚠ **cơ chế khác hẳn**, nên hậu quả và cách dùng cũng khác:

| | ⚠⚠ **Cưỡng bức ngõ VÀO** | **Cưỡng bức ngõ RA** |
|---|---|---|
| Tác động vào | ⭐ **Bit trong bảng ảnh ngõ vào** | ⭐ **Chỉ đúng cái chân ngõ ra đó** |
| Thời điểm | Ngay **sau kỳ đọc ngõ vào** | Lúc xuất ra module |
| Bảng ảnh ngõ ra | — | ⭐ **Không bị đổi** |
| ⚠ Lan tới đâu | ⚠⚠ **MỌI chỗ trong chương trình dùng bit đó** | ⭐ **Không lan** — chương trình chạy y như cũ |
| Nghĩa là | Chương trình chạy **như thể thiết bị hiện trường thật sự ở trạng thái đó** | Thiết bị tác động, nhưng **logic không biết** |

> ⭐⭐ **Hệ quả thực tế, dễ vấp cả hai chiều:**
>
> | Tình huống | Chuyện gì xảy ra |
> |---|---|
> | Bạn ép một ngõ ra để **thử van** | ⚠ Van kêu, nhưng **mọi nấc thang đang nhìn bit ngõ ra đó vẫn thấy nó bằng 0** — logic phía sau không chạy theo |
> | Bạn ép một ngõ vào để **thử một đoạn logic** | ⚠⚠ Nó lan **khắp chương trình** — kể cả vào các nấc liên động mà bạn không định đụng tới |
>
> ⭐ **Vì vậy cưỡng bức ngõ VÀO nguy hiểm hơn cưỡng bức ngõ RA**, dù nghe thì ngược lại: ép ngõ ra chỉ
> làm một cơ cấu chạy; ⚠⚠ **ép ngõ vào làm cả chương trình tin vào một thế giới không có thật**.
>
> ⚡ Và nó giải thích một hiện tượng hay làm người ta bối rối: *"tôi ép ngõ ra rồi mà đèn báo trên màn
> hình vẫn tắt"*. ⭐ **Đúng như thiết kế** — màn hình đọc bit trong bảng ảnh, còn cưỡng bức chỉ chạm
> tới chân ra.

> ⚠ **Có hệ phân biệt "đã CÀI cưỡng bức" với "đã BẬT cưỡng bức" — hai trạng thái riêng, hiển thị
> riêng.** Đó là một lớp an toàn, nhưng cũng là một cái bẫy: ⚠⚠ **tắt cưỡng bức không có nghĩa là đã
> gỡ nó** — lần bật tiếp theo, mọi cưỡng bức cũ sống lại. ⭐ Khi bàn giao máy, phải **gỡ**, không phải
> **tắt**.

Quy trình bắt buộc — bốn việc, không bỏ việc nào:

1. **Ghi lại trước khi force**: cưỡng bức cái gì, giá trị gì, vì sao, ai làm, lúc mấy giờ.
2. **Báo cho mọi người quanh máy.** Không ai được ở trong vùng máy khi có cưỡng bức đang hoạt động.
3. **Gỡ ngay sau khi xong phép thử** — không để qua giờ nghỉ, không để qua ca.
4. **Kiểm tra danh sách cưỡng bức trước khi bàn giao máy.** Mọi hãng đều có chức năng liệt kê các
   cưỡng bức đang hoạt động — đây là mục bắt buộc trong danh mục nghiệm thu (Chương 52).
   ⚠⚠ **Kiểm cả cưỡng bức "đã cài nhưng đang tắt"**, không chỉ cưỡng bức đang tác động.

> 💡 **MẸO**
> Nhiều PLC có đèn hoặc cờ báo "đang có cưỡng bức". Đưa cờ đó lên **màn hình vận hành và đèn tháp** —
> ví dụ đèn vàng nhấp nháy kiểu riêng. Khi ấy việc quên gỡ trở nên **nhìn thấy được**, thay vì ẩn
> trong phần mềm.

---

## 51.8 Lỗi chập chờn — bốn nguyên nhân vật lý hay bị bỏ sót

Lỗi chập chờn là loại khó nhất: nó không có mặt khi bạn tới, và nó quay lại khi bạn vừa đi.

> ⚡ **LƯU Ý — đừng ngồi canh**
> Ngồi chờ lỗi tái hiện là cách lãng phí thời gian nhất. Thay vào đó: **đặt bẫy bằng ghi log**, rồi đi
> làm việc khác. Ghi lại giá trị nghi ngờ mỗi khi nó đổi, kèm dấu thời gian; hoặc dùng đồ thị xu hướng
> chạy nền; hoặc thêm một đoạn code chụp trạng thái khi điều kiện lỗi xuất hiện (Chương 28, Bẫy 5).

Bốn nguyên nhân vật lý dưới đây gây ra phần lớn lỗi chập chờn, và **ba cái sau gần như không tài liệu
nhập môn nào nhắc tới**.

### ① Vòng lặp đất và chênh điện thế

Hai điểm được coi là "đất" nhưng thực ra chênh nhau vài vôn. Dòng chạy qua vỏ chống nhiễu hoặc dây tín
hiệu, gây nhiễu — nặng nhất khi thiết bị công suất lớn đóng cắt.

**Dấu hiệu:** lỗi xuất hiện đúng lúc một thiết bị khác khởi động. Tín hiệu analog nhảy theo nhịp máy khác.

**Cách kiểm:** đo điện áp **giữa hai điểm đất** ở hai đầu cáp, lúc máy chạy. Khác 0 đáng kể → có vòng
lặp đất. Cách xử lý ở Chương 49.

### ② Nhiễu điện từ từ biến tần, servo, máy hàn

Các thiết bị này đóng cắt dòng lớn ở tần số cao, phát ra nhiễu vào cáp chạy song song gần đó.

**Dấu hiệu:** lỗi chỉ xảy ra khi biến tần đang tăng/giảm tốc, hoặc khi máy hàn ở gần hoạt động. Ngõ
vào "tự lên" mà không có tín hiệu thật.

**Cách kiểm:** cho thiết bị nghi ngờ chạy/dừng trong khi theo dõi tín hiệu. Nếu tương quan rõ → nhiễu.

### ③ Chu kỳ nóng-nguội làm mỏi đầu nối

Đây là nguyên nhân **bị bỏ sót nhiều nhất**. Máy nóng lên khi chạy, nguội đi khi nghỉ. Kim loại giãn
nở và co lại. Sau hàng nghìn chu kỳ, một đầu cốt siết chưa đủ chặt sẽ **lỏng dần**.

**Dấu hiệu đặc trưng:** lỗi xuất hiện **sau vài giờ chạy**, biến mất sau khi máy nghỉ qua đêm. Hoặc
chỉ xảy ra vào ca chiều khi xưởng nóng nhất.

**Cách kiểm:** dùng **súng đo nhiệt hồng ngoại** quét các cầu đấu khi máy đang chạy tải. Đầu cốt lỏng
có điện trở tiếp xúc cao hơn nên **nóng hơn các đầu cốt lân cận** — thường nóng hơn trước khi hỏng hẳn
hàng tuần. Đây là lý do súng đo nhiệt xứng đáng nằm trong bộ công cụ.

### ④ Tụ trong bộ nguồn lão hoá

Tụ điện trong bộ nguồn 24 V mất dần điện dung theo thời gian và nhiệt độ. Nguồn vẫn cho đúng 24 V khi
tải nhẹ, nhưng **sụt áp khi có tải đột ngột** — ví dụ lúc nhiều van cùng tác động.

**Dấu hiệu:** lỗi xảy ra đúng lúc nhiều cơ cấu hoạt động cùng lúc. Máy chạy tốt lúc mới lắp, xấu dần
sau vài năm.

**Cách kiểm:** dùng đồng hồ có chức năng **ghi giá trị nhỏ nhất** (min), đo điện áp 24 V trong lúc
máy chạy chu trình đầy đủ. Nếu min tụt xuống dưới ngưỡng cho phép của module → nghi bộ nguồn.

> 💡 **MẸO**
> Chức năng ghi min/max của đồng hồ là chức năng hữu ích nhất cho lỗi chập chờn, và là lý do nên chọn
> đồng hồ có nó ngay từ đầu. Kẹp que đo, để máy chạy, đi làm việc khác, quay lại đọc min.

---

## 51.9 Bảng triệu chứng → nguyên nhân → phép kiểm

Bảng tra nhanh. Dùng khi bạn đã biết triệu chứng và cần đường ngắn nhất tới nguyên nhân.

### Nhóm nguồn và CPU

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Không đèn nào sáng | Mất nguồn tổng; aptomat nhảy; cầu chì đứt | Đo điện áp vào tủ, rồi sau aptomat |
| CPU không vào RUN | Có lỗi hệ thống; công tắc ở STOP; thiếu cấu hình phần cứng | Đọc bộ đệm lỗi trong phần mềm |
| CPU tự chuyển sang STOP khi chạy | Watchdog quá thời gian quét; lỗi truy cập bộ nhớ | Xem quét lớn nhất; đọc mã lỗi kèm dấu thời gian |
| Máy tự khởi động lại ngẫu nhiên | Sụt áp nguồn 24 V; nhiễu; lỏng đầu cốt nguồn | Đo min điện áp 24 V khi tải nặng (mục 51.8 ④) |
| Thời gian quét tăng dần theo thời gian | Rò rỉ bộ nhớ; vòng lặp phụ thuộc dữ liệu | So sánh quét lớn nhất với con số lúc bàn giao |

### Nhóm ngõ vào

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Một ngõ vào không bao giờ lên | Kiểu đấu sai (NPN/PNP); đứt dây; cảm biến hỏng; kênh chưa cấu hình | Bốn phép đo Đ1–Đ4 ở mục 51.6 |
| Ngõ vào **không bao giờ về 0** | Dòng rò cảm biến 2 dây; nhiễu cảm ứng từ cáp động lực; module hỏng | Rút dây tín hiệu: bit vẫn 1 → module; bit về 0 → đo áp trên dây vừa rút |
| Cả nhóm ngõ vào chết cùng lúc | Mất chân chung của nhóm; cầu chì nhánh 24 V | Đo điện áp tại chân chung |
| Ngõ vào lên chậm hoặc trễ | Thời gian lọc đặt quá lớn; cảm biến chậm | Xem cấu hình lọc kênh (Chương 10) |
| Ngõ vào rung nhiều lần cho một lần tác động | Rung tiếp điểm cơ khí | Xem đồ thị xu hướng; thêm chống rung (Chương 18) |

### Nhóm ngõ ra

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Đèn ngõ ra sáng, tải không chạy | Đứt dây ra; cuộn dây cháy; mất nguồn tải; mất khí | Đo điện áp **tại cuộn van**, không phải tại module |
| Ngõ ra không lên dù logic đúng | Cuộn dây trùng (Chương 15); cưỡng bức còn sót | **Tham chiếu chéo** + kiểm danh sách cưỡng bức |
| Ngõ ra nhấp nháy | Hai nấc thang ghi ngược nhau; điều kiện dao động quanh ngưỡng | Tham chiếu chéo; thêm vùng chết (Chương 32) |
| Module ngõ ra nóng bất thường | Quá dòng; tải cảm không có mạch dập | Đo dòng bằng ampe kìm; kiểm mạch dập (Chương 5) |
| Ngõ ra rơ-le dính | Tiếp điểm hàn dính do đóng cắt tải cảm | Cắt điện, đo thông mạch ở trạng thái nghỉ |

### Nhóm analog

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Giá trị analog nhảy loạn | Nhiễu; vỏ chống nhiễu nối hai đầu; cáp chạy cạnh cáp động lực | Đo bằng bộ mô phỏng vòng: thay cảm biến bằng nguồn phát chuẩn |
| Giá trị luôn ở đáy hoặc đỉnh thang | Đứt dây; đấu ngược cực; sai cấu hình dải đo | Đo dòng vòng bằng đồng hồ nối tiếp |
| Giá trị lệch so với đồng hồ chuẩn | Chưa hiệu chuẩn; sai hệ số quy đổi | So sánh với nguồn phát chuẩn; kiểm công thức scale (Chương 32) |
| Giá trị trôi theo nhiệt độ | Cảm biến/module trôi nhiệt; đầu cốt lỏng | Ghi xu hướng nhiều giờ, đối chiếu nhiệt độ tủ |

### Nhóm truyền thông

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Thiết bị báo mất kết nối | Cáp; địa chỉ trùng; sai tham số; switch | Kiểm cáp trước (rẻ nhất), rồi địa chỉ, rồi tham số |
| Dữ liệu sai lệch giá trị | Sai offset địa chỉ base-0/base-1; sai thứ tự word (Chương 39) | Đọc một thanh ghi đã biết giá trị, đối chiếu |
| Kết nối rớt ngẫu nhiên | Nhiễu; cáp gần cáp động lực; thiếu điện trở đầu cuối | Đếm lỗi truyền trong thống kê mạng |
| Mạng chậm dần khi thêm thiết bị | Quá tải băng thông; chu kỳ hỏi vòng quá ngắn | Xem tải mạng; nới chu kỳ |

### Nhóm chương trình và trình tự

| Triệu chứng | Nguyên nhân khả dĩ | Phép kiểm xác nhận |
|---|---|---|
| Máy đứng im, không báo gì | Trình tự kẹt ở bước chờ không có timeout (Chương 26) | Xem biến bước hiện tại của từng trạm |
| Chu trình dừng giữa chừng | Timeout bước; mất điều kiện cho phép | Đọc `FaultStep` và mã lỗi |
| Máy chạy sai sau khi đổi mã hàng | Công thức sai; chưa nạp công thức (Chương 29) | So sánh tham số đang chạy với công thức mong muốn |
| Máy chạy đúng ở Manual, sai ở Auto | Liên động chỉ có ở một chế độ; điều kiện chuyển chế độ | So sánh điều kiện hai chế độ |
| Sau Reset máy làm việc lạ | Chạy tiếp từ bước dở thay vì về gốc (Chương 28) | Kiểm đường `Resetting → Homing` |

---

## 51.10 Sửa hay thay

Khi đã tìm ra linh kiện hỏng, còn một quyết định nữa.

| Yếu tố | Nghiêng về **sửa** | Nghiêng về **thay** |
|---|---|---|
| Có sẵn hàng thay thế trong kho | Không | Có |
| Thời gian dừng máy đang tính bằng tiền | Không gấp | **Gấp** |
| Nguyên nhân hỏng đã rõ | Rõ và cục bộ | Chưa rõ |
| Thiết bị còn được sản xuất | Còn | **Hết vòng đời** → xem dưới |
| Có người đủ năng lực sửa | Có | Không |

### Thiết bị hết vòng đời

Khi một module hỏng và **không còn được sản xuất**, bạn có ba đường:

1. **Mua hàng tồn kho hoặc hàng tân trang.** Nhanh nhất, nhưng chỉ là hoãn — lần sau vẫn gặp lại.
   Nếu chọn đường này, **mua dự phòng luôn**.
2. **Thay bằng đời mới cùng hãng.** Thường cần đổi cấu hình, đôi khi đổi chương trình. Kiểm kỹ tương
   thích tập lệnh và thời gian quét (Chương 56).
3. **Nâng cấp cả hệ.** Đắt và lâu, nhưng nếu máy còn chạy nhiều năm nữa thì đây thường là quyết định
   đúng về tổng chi phí.

> 💡 **MẸO**
> Đừng đợi tới lúc hỏng mới biết thiết bị đã hết vòng đời. **Rà soát tình trạng vòng đời của các linh
> kiện chính mỗi năm một lần**, và mua dự phòng cho những cái sắp ngừng sản xuất. Việc này mất một
> buổi và tránh được những lần dừng máy dài ngày.

---

## 51.11 Bảo trì phòng ngừa nhìn từ PLC

PLC biết nhiều thứ về sức khoẻ của máy mà không ai hỏi tới. Bốn thứ gần như miễn phí để thu thập:

| Ghi lại | Phát hiện được | Cách dùng |
|---|---|---|
| **Số lần tác động** của mỗi cơ cấu | Cơ cấu sắp hết tuổi thọ | Cảnh báo bảo dưỡng theo số lần, không theo lịch |
| **Thời gian hành trình** của mỗi xy-lanh | Xy-lanh chậm dần → sắp kẹt hoặc rò khí | Ghi xu hướng; báo khi vượt ngưỡng |
| **Thời gian quét lớn nhất** | Chương trình phình ra sau khi ai đó sửa | So với con số lúc bàn giao (Chương 10) |
| **Điện áp 24 V nhỏ nhất** khi tải nặng | Bộ nguồn lão hoá (mục 51.8 ④) | Cảnh báo trước khi gây lỗi chập chờn |

Điểm chung: cả bốn đều là **xu hướng theo thời gian**, không phải giá trị tức thời. Một xy-lanh mất
0,8 giây thay vì 0,5 giây không phải lỗi — nhưng xu hướng tăng đều trong ba tháng là dấu hiệu rõ ràng.

### ⚠ Và bảo trì cho chính bộ điều khiển — thứ hay bị quên vì "PLC có hỏng bao giờ đâu"

Bảng trên là PLC **giám sát máy**. Còn bản thân PLC cũng cần bảo trì, chỉ vài việc nhưng bỏ qua thì
hỏng theo kiểu khó đoán:

| Việc | Vì sao | ⭐ Tần suất |
|---|---|---|
| ⭐ **Kiểm và thay phin lọc của tủ** | Không khí sạch lưu thông trong tủ | ⚠ **Đừng chờ tới kỳ bảo trì máy mới kiểm** — tuỳ độ bụi khu vực |
| ⚠⚠ **Không để bụi bám lên module** | ⭐ CPU và module I/O **không được thiết kế kín bụi**; bụi bám cánh tản nhiệt **chặn thoát nhiệt** → mạch hoạt động sai | Theo môi trường |
| Kiểm siết lại đầu nối | Chu kỳ nóng–nguội làm mỏi mối nối (mục 51.8) | Theo lịch máy |
| Thay pin nuôi bộ nhớ | Hết pin → mất dữ liệu giữ được, âm thầm (Chương 18, mục 18.6) | Theo khuyến cáo hãng |

> ⭐⭐ **Hai nguyên tắc lập lịch, và cả hai đều thực dụng:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Ghép lịch bảo trì PLC vào lịch bảo trì máy** — để máy chỉ dừng **một lần**, không dừng hai lần |
> | 2 | ⚠ **Tần suất phụ thuộc MÔI TRƯỜNG, không phải phụ thuộc PLC** — ⭐ môi trường càng khắc nghiệt thì càng phải thường xuyên |
>
> ⚡ Nguyên tắc 2 giải thích vì sao không có con số chung: cùng một CPU đặt trong phòng điều khiển
> sạch và đặt cạnh máy cắt kim loại là **hai lịch bảo trì khác hẳn nhau** (Chương 7, Chương 8).

---

## 51.12 Khi nào dừng tự sửa và gọi người khác

Biết dừng cũng là một kỹ năng.

> ⚠ **NGUY HIỂM — dừng ngay và gọi người có thẩm quyền khi:**
> - Sự cố liên quan tới **mạch an toàn hoặc chức năng an toàn** — E-Stop, khoá cửa, rèm quang, STO.
>   **Không tự sửa, không tự thử, không đấu tắt.** Chương 47.
> - Bạn thấy mình đang cân nhắc **bỏ qua một liên động** để thử.
> - Có **dấu hiệu quá nhiệt, mùi khét, hoặc vết cháy** trong tủ.
> - Sự cố liên quan tới **điện áp cao hơn cấp bạn được phép làm việc**.

Ngoài ra, nên gọi người khác khi:

- Đã qua **hai giờ** mà chưa thu hẹp được về một nhóm lỗi — thường bạn đang mắc kẹt trong một giả định
  sai, và người khác nhìn vào sẽ thấy ngay.
- Cần **sửa chương trình** mà bạn không phải người viết và không có tài liệu.
- Nguyên nhân đã rõ nhưng cách sửa vượt quá thẩm quyền hoặc kỹ năng của bạn.

> 💡 **MẸO**
> Khi bàn giao cho người khác, đưa **những gì đã loại trừ**, không chỉ triệu chứng. *"Tôi đã đo Đ1–Đ3
> đều tốt, tham chiếu chéo không có cuộn dây trùng, không có cưỡng bức"* tiết kiệm cho người sau nửa
> giờ — và đó là lý do phải ghi lại từng bước ngay khi làm.

---

## 51.13 Bẫy thường gặp — sai lầm của chính người chẩn đoán

Các mục trước nói về lỗi của máy. Mục này nói về lỗi của **người đi sửa** — và chúng tốn thời gian
nhiều hơn hẳn.

### 🔍 BẪY 1 — Đoán thay vì đo

Người thứ nhất ở mục 51.1. Biểu hiện: *"chắc là cảm biến, thay thử xem"*. Mỗi lần thay thử là một
lần **mua thông tin bằng tiền và thời gian**, trong khi phép đo cho cùng thông tin đó gần như miễn phí.

Quy tắc: **không thay bất cứ thứ gì trước khi có một phép đo chỉ vào nó.**

### 🔍 BẪY 2 — Thay nhiều thứ cùng lúc

Máy chạy lại sau khi bạn siết ba đầu cốt, thay một cảm biến và nạp lại chương trình. Bạn **không biết
cái nào đã sửa nó** — nên không học được gì, không ghi lại được gì, và hai thay đổi kia có thể vừa
tạo ra một vấn đề mới chưa lộ.

Mỗi lần một thay đổi. Ghi lại. Thử. Rồi mới sang cái tiếp theo.

### 🔍 BẪY 3 — Bỏ qua lịch sử và tài liệu

Bắt đầu đo ngay mà không hỏi *"máy này đã hỏng kiểu này bao giờ chưa?"* và không mở nhật ký bảo trì.
Rất nhiều sự cố là **lặp lại của một sự cố cũ** — và lần trước ai đó đã mất ba giờ tìm ra nguyên nhân.

Ba mươi giây đọc nhật ký có thể thay thế ba giờ đó.

### 🔍 BẪY 4 — Dừng lại ở triệu chứng, không tìm nguyên nhân gốc

Đầu cốt lỏng → siết lại → máy chạy → xong. Nhưng **vì sao nó lỏng?** Nếu do rung, nó sẽ lỏng lại. Nếu
do chu kỳ nhiệt (mục 51.8 ③), các đầu cốt khác cũng sắp lỏng.

Sửa triệu chứng làm máy chạy hôm nay. Sửa nguyên nhân làm nó không hỏng lại.

### 🔍 BẪY 5 — Không kiểm đủ sau khi sửa

Sửa xong, thấy cơ cấu hoạt động, tuyên bố xong. Chưa kiểm: chu trình đầy đủ có chạy không, các chức
năng khác có bị ảnh hưởng không, và **có còn cưỡng bức nào đang bật không**.

Sau mỗi lần sửa, chạy tối thiểu **một chu trình đầy đủ** và kiểm danh sách cưỡng bức.

### 🔍 BẪY 6 — Bỏ qua quy trình an toàn vì "chỉ một phút"

Bẫy nguy hiểm nhất trong danh sách. Áp lực thời gian làm người ta bỏ LOTO, đấu tắt một liên động, hoặc
thò tay vào máy chưa cô lập năng lượng.

**Áp lực thời gian không phải là lý do.** Nếu quy trình an toàn làm việc sửa chậm tới mức không chấp
nhận được, thì vấn đề là ở thiết kế máy (Chương 47, mục 47.10) — và đó là thứ phải sửa, không phải
quy trình.

### 🔍 BẪY 7 — Tin vào đèn thay vì tin vào phép đo

Đã nêu ở mục 51.6. Đèn báo **lệnh**, không báo **kết quả**. Ba đèn cùng sáng vẫn có thể là máy hỏng.

### 🔍 BẪY 8 — Không ghi lại gì

Sửa xong, đi về. Không ai — kể cả bạn, sáu tháng sau — biết đã xảy ra chuyện gì và đã làm gì.

Ghi lại tốn ba phút và là thứ biến kinh nghiệm cá nhân thành **tài sản của cả đội**. Nó cũng là nguyên
liệu để mở rộng bảng triệu chứng ở mục 51.9 thành bảng của riêng bạn.

---

## 51.14 Bảng chốt — quy trình 8 bước

| Bước | Việc | Công cụ | Xong khi |
|---|---|---|---|
| **1** | Thu thập thông tin — **ba câu hỏi mở đầu** | Hỏi người vận hành | Biết lỗi liên tục hay chập chờn, có thay đổi gì không |
| **2** | Kiểm tra an toàn và trạng thái hệ thống | Mắt, quy trình LOTO | Đã an toàn để làm việc; biết máy đang ở trạng thái nào |
| **3** | Kiểm **nguồn** | Đồng hồ | Điện áp mọi cấp đúng, kể cả **giá trị min khi tải nặng** |
| **4** | Kiểm **trạng thái CPU** và bộ đệm lỗi | Phần mềm | Biết CPU có ghi nhận lỗi gì không |
| **5** | Kiểm **I/O** — bốn phép đo Đ1–Đ4 | Đồng hồ + phần mềm | Đã tách được lỗi ở cảm biến / dây / module / cấu hình |
| **6** | Kiểm **truyền thông** | Kiểm cáp, phần mềm | Cáp → địa chỉ → tham số, theo thứ tự đó |
| **7** | Phân tích **logic** | Tham chiếu chéo, xem trực tuyến, trend | Biết điều kiện nào đang chặn |
| **8** | Kiểm **thiết bị hiện trường** | Đo tại thiết bị | Đo tại cuộn dây/cơ cấu, không đo tại module |
| **✓** | **Ghi lại**: triệu chứng · đã loại trừ gì · nguyên nhân · cách sửa | Nhật ký bảo trì | Người sau đọc được mà không cần hỏi bạn |
| ⚠⚠ **✓** | ⭐ **GỠ mọi cưỡng bức** — không phải tắt | Danh sách cưỡng bức | Danh sách **rỗng**, kể cả loại đã cài mà đang tắt |

---

## 51.15 Tự kiểm

1. Nêu **nguyên tắc số một** của chương và sáu bước của chuỗi truy ngược.
2. Vì sao bước ③ (*ngõ ra trong chương trình có lên không*) là bước chia đôi bài toán hiệu quả nhất?
3. **Ba câu hỏi mở đầu** là gì? Vì sao câu *"gần đây có thay đổi gì không?"* thường nhận câu trả lời sai?
4. Đèn cảm biến sáng, đèn kênh vào sáng, đèn kênh ra sáng — mà cơ cấu không động. **Ba đèn đều đúng.**
   Vấn đề ở đâu, và nguyên tắc nào ở Chương 48 giải thích chuyện này?
5. Mô tả **bốn phép đo Đ1–Đ4**. Vì sao Đ2 phải đo so với **chân chung của module**, không phải so với 0 V?
6. Nêu **bốn nguyên nhân vật lý** của lỗi chập chờn, và **dấu hiệu đặc trưng** của từng cái.
7. Lỗi xuất hiện sau vài giờ chạy và biến mất sau khi máy nghỉ qua đêm. Nghi cái gì, và **kiểm bằng
   dụng cụ nào**?
8. Nêu **bốn việc bắt buộc** trong quy trình cưỡng bức I/O. Vì sao quên gỡ cưỡng bức nguy hiểm đến vậy?
9. Chức năng phần mềm nào trả lời câu hỏi *"còn ai đang ghi vào ngõ ra này?"* — và nó phát hiện được
   lỗi nào ở Chương 15 và Chương 27?
10. Kể **bốn tình huống phải dừng tự sửa và gọi người có thẩm quyền ngay**.
11. ⭐⭐ Cưỡng bức ngõ **vào** và ngõ **ra** khác nhau ở cơ chế nào? Cái nào **lan** ra cả chương
    trình, và vì sao điều đó làm nó nguy hiểm hơn?
12. ⚠ Bạn ép một ngõ ra để thử van. Van kêu, nhưng đèn báo trên màn hình vẫn tắt. ⭐ Đây là lỗi hay
    là **đúng thiết kế**? Giải thích.
13. ⚠⚠ Vì sao khi bàn giao máy phải **gỡ** cưỡng bức chứ không được chỉ **tắt**?

Câu 4, 6 và 8 là ba câu phân loại. Câu 4 kiểm tra bạn phân biệt được *lệnh* với *kết quả*; câu 6 là
kiến thức mà phần lớn người trong nghề học bằng cách trả giá; câu 8 là câu về an toàn — trả lời không
trôi chảy thì đừng dùng cưỡng bức.

---

### Chương tiếp theo

**Chương 52 — Chạy thử & bàn giao.** Chương này dạy sửa máy đã hỏng. Chương 52 dạy cách **tránh** phần
lớn những lỗi đó ngay từ lúc chạy thử — bằng một thứ mà nhiều người bỏ qua: **thử tạo lỗi cố ý**.

---

### Nguồn tham khảo chương 51

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính điện của
  ngõ vào/ra, ngưỡng mức 0/mức 1 — nền cho các phép đo ở mục 51.6. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu an toàn khi làm việc
  trên trang bị điện của máy — nền cho cảnh báo ở mục 51.1 và 51.12.
- Tài liệu hãng về **mã lỗi hệ thống và ý nghĩa đèn trạng thái** — ⚠ khác nhau đáng kể giữa các hãng,
  **bắt buộc tra đúng CPU đang dùng**; số hiệu tài liệu ghi trong Phụ lục A1.
- Cấu hình I/O và bảng thời gian bước của DP-01 — Phụ lục J.
- **Petruzella, Frank D.** — *Programmable Logic Controllers* *(nội dung dẫn có ở **cả bản 6th ed. lẫn bản 2025**)* §9.6 *Forcing External I/O Addresses* — nguồn cho
  ⭐ **sự khác nhau giữa cưỡng bức ngõ vào và ngõ ra**: ép ngõ vào tác động vào **bảng ảnh ngõ vào**
  nên **lan khắp chương trình**; ép ngõ ra chỉ tác động **đúng chân ra**, bảng ảnh ngõ ra không đổi
  nên chương trình chạy y như cũ (mục 51.7).
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 20 §20-6 *PLC System
  Maintenance*: ⭐ **bảo trì phòng ngừa cho chính bộ điều khiển** — phin lọc tủ, ⚠⚠ bụi bám cánh tản
  nhiệt **chặn thoát nhiệt**, và hai nguyên tắc lập lịch: ⭐ **ghép vào lịch bảo trì máy** và ⭐ **tần
  suất theo môi trường**. §20-7 cho công cụ **quét đơn** *(single scan)* — nền cho mục 51.7 và 51.11.

> ⚠ Bảng triệu chứng ở mục 51.9 là **điểm khởi đầu**, không phải danh sách đầy đủ. Cách mở rộng tốt
> nhất: sau mỗi lần sửa xong, thêm một dòng vào bảng của chính bạn — triệu chứng thật, nguyên nhân
> thật, phép kiểm đã dùng. Sau một năm, bảng đó có giá trị hơn bất kỳ cuốn sách nào.

<!-- SECTION: ch52_chay_thu_va_ban_giao -->
---
# Chương 52 — Chạy thử & bàn giao

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, gồm cả mạch an toàn, analog, chuyển động và mạng.

---

## 52.1 Bài toán: cỗ máy chạy đúng ngay lần đầu — và hỏng ba tiếng sau

Một cỗ máy vừa lắp xong. Kỹ sư nóng lòng muốn xem nó chạy. Bật nguồn, nạp chương trình, chuyển sang
Auto, nhấn Start.

Máy chạy. Mọi cơ cấu hoạt động, sản phẩm ra đúng. Cả nhóm thở phào.

Ba tiếng sau, module ngõ ra bốc khói. Nguyên nhân: một dây từ module tới cuộn van bị **đấu nhầm sang
chân 24 V** — tạo ngắn mạch qua transistor ngõ ra. Nó không cháy ngay vì transistor chịu được một lúc;
nó cháy sau khi nóng dần.

Nếu có ai **đo từng điểm I/O trước khi chạy logic**, sai sót đó lộ ra trong hai phút, tốn không đồng nào.

Chương này là thứ tự bắt buộc để chuyện đó không xảy ra — và những gì phải làm trước khi được nói
"máy đã xong".

---

## 52.2 Thứ tự bắt buộc — không được nhảy bước

> ⚠⚠ **NGUY HIỂM**
> Thứ tự dưới đây **không phải gợi ý**. Mỗi bước tồn tại để chặn một loại sự cố cụ thể, và nhảy bước
> nghĩa là chấp nhận loại sự cố đó. Cám dỗ nhảy thẳng tới bước 5 là rất lớn — hãy nhớ cỗ máy ở mục 52.1.

| Bước | Việc | Chặn được gì | Điện |
|---|---|---|---|
| **1** | **Kiểm nguội** | Đấu sai, thiếu dây, sai thiết bị | ❌ Không cấp điện |
| **2** | **Bật nguồn từng nhánh** | Ngắn mạch, chọn sai điện áp | ⚡ Cấp dần |
| **3** | ⭐ **Kiểm I/O 1-1** | Đấu nhầm kênh, sai kiểu, sai chiều | ⚡ Có điện, **chưa chạy logic** |
| **4** | **Kiểm chức năng an toàn** | Mạch an toàn không đúng | ⚡ |
| **5** | **Chạy khô** *(dry-run)* | Lỗi trình tự, va chạm | ⚡ Không sản phẩm |
| **6** | **Chạy có sản phẩm** | Lỗi liên quan sản phẩm thật | ⚡ |
| **7** | ⭐ **Thử tạo lỗi cố ý** | Xử lý bất thường sai | ⚡ |
| **8** | **Chạy liên tục** | Lỗi tích luỹ, quá nhiệt, trôi | ⚡ |

### ⭐ Ba mốc nghiệm thu — từ vựng bạn sẽ nghe ngay ngày đầu đi dự án

Tám bước ở trên là **việc kỹ thuật**. Trong hợp đồng và trong lời nói hằng ngày ở dự án, người ta
chia chúng theo **địa điểm và thời điểm** thành ba mốc. Tiêu chuẩn nghiệm thu hệ tự động hoá đặt tên
cho ba mốc này, và bạn cần biết chúng vì tiền và trách nhiệm gắn vào đúng ba cái tên đó:

| Mốc | Tên đầy đủ | Ở đâu | Chứng minh điều gì | Bước 1–8 tương ứng |
|---|---|---|---|---|
| **FAT** | *Factory Acceptance Test* — nghiệm thu tại xưởng chế tạo | Xưởng của **bên làm máy** | Máy làm đúng chức năng đã cam kết, trước khi tháo đi | 1–8, với sản phẩm mẫu |
| **SAT** | *Site Acceptance Test* — nghiệm thu tại hiện trường | Nhà máy của **bên mua** | Máy vẫn đúng sau khi vận chuyển, lắp lại, đấu vào nguồn và khí thật của nhà máy | 1–8, lặp lại |
| **SIT** | *Site Integration Test* — thử tích hợp tại hiện trường | Nhà máy của bên mua | Máy làm việc đúng **với các máy khác** trong chuyền và với hệ thống trên | Ghép chuyền, bắt tay, truyền dữ liệu |

Ba điều quan trọng mà người mới hay hiểu sai:

- **SAT không phải là FAT làm lại cho có.** Vận chuyển làm lỏng đầu nối; nguồn điện nhà máy khác
  nguồn xưởng; khí nén nhà máy có thể bẩn hơn hoặc áp thấp hơn; nhiệt độ và độ ẩm khác. Rất nhiều
  lỗi **chỉ xuất hiện** ở SAT. Đó là lý do tồn tại của nó.
- **SIT là nơi lỗi đắt nhất xuất hiện.** Máy chạy hoàn hảo một mình vẫn có thể sai khi ghép chuyền:
  bắt tay không khớp, chu kỳ không ăn nhau, dữ liệu gửi lên sai định dạng. Ở FAT không ai phát hiện
  được, vì lúc đó chưa có máy bên cạnh.
- **Ký FAT thường gắn với một đợt thanh toán.** Vì vậy có áp lực rất thật lên việc ký sớm. Cách tự
  bảo vệ duy nhất là **biên bản có danh mục cụ thể** — cái gì đã thử, cái gì chưa, cái gì có điều
  kiện. "Đã nghiệm thu" mà không kèm danh mục là câu vô nghĩa khi có tranh chấp.

> ⚡ **LƯU Ý**
> Với máy nhỏ, ba mốc có thể gộp lại — nhưng **gộp phải là quyết định có ghi lại**, không phải là
> chuyện quên làm. Ghi rõ trong biên bản: "SIT gộp vào SAT do máy chạy độc lập, không ghép chuyền."

---

## 52.3 Bước 1–2 — kiểm nguội và cấp nguồn

### Kiểm nguội

Làm khi **chưa cấp điện**, đối chiếu với bản vẽ và bảng I/O:

| Kiểm | Cách |
|---|---|
| Đúng thiết bị, đúng mã | Đối chiếu nhãn với danh mục vật tư |
| Dây đúng cỡ, đầu cốt siết đủ chặt | Kéo nhẹ từng dây; siết lại theo lực quy định |
| Không có dây thừa, không có đầu dây hở | Nhìn kỹ; đầu hở là nguồn ngắn mạch |
| Nối đất đầy đủ | Đo thông mạch từ vỏ tủ tới thanh đất |
| Cách điện | Megôm kế — ⚠ **tháo rời thiết bị điện tử trước** (Chương 51) |
| Cơ cấu cô lập năng lượng **khoá được** | Thử gắn khoá thật vào (Chương 47) |

### Cấp nguồn từng nhánh

Không bật tất cả một lúc. Bật từng nhánh, đo trước khi bật nhánh sau:

```text
1. Nguồn tổng → đo điện áp vào, đo sau aptomat
2. Biến áp / bộ nguồn 24 V → đo 24 V khi KHÔNG tải
3. Nhánh cấp nguồn PLC → đo, kiểm đèn nguồn
4. Từng nhánh I/O → đo trước khi cắm module
5. Nhánh động lực → sau cùng
```

> 💡 **MẸO**
> Đo **điện áp 24 V khi tải nặng** ngay từ lúc này, và ghi lại con số. Nó là mốc so sánh cho suốt vòng
> đời máy — khi bộ nguồn lão hoá vài năm sau, bạn có gì để đối chiếu (Chương 51, mục 51.8).

---

## 52.4 Bước 3 — kiểm I/O 1-1 ⭐

Đây là bước hay bị bỏ nhất và là bước **trả lại nhiều nhất**.

> **Nguyên tắc: kiểm từng điểm I/O một cách độc lập, TRƯỚC khi chạy bất kỳ logic nào.**
>
> Chương trình chưa chạy. CPU ở STOP hoặc chạy một chương trình rỗng. Bạn kiểm **đường dây**, không
> kiểm logic.

### Kiểm ngõ vào

Với **từng** ngõ vào, theo bảng I/O:

1. Tác động thiết bị thật (đẩy cảm biến, nhấn nút, gạt công tắc).
2. Xem **đúng bit đó** lên trong phần mềm — không phải bit khác.
3. Nhả ra, xem bit về 0.
4. Ghi vào biên bản: đạt / không đạt.

Ba lỗi bước này bắt được mà mô phỏng không bắt được:

| Lỗi | Biểu hiện khi kiểm |
|---|---|
| **Đấu nhầm kênh** | Tác động cảm biến A, bit B lên |
| **Sai kiểu đấu** (PNP/NPN) | Đèn cảm biến sáng, bit không lên (Chương 4) |
| **Sai trạng thái nghỉ** | Bit đang là 1 khi chưa tác động, hoặc ngược lại (Chương 15) |

### Kiểm ngõ ra

Với **từng** ngõ ra:

1. Ép ngõ ra bật bằng chức năng cưỡng bức — theo đúng quy trình ở Chương 51.
2. Xem **đúng cơ cấu đó** hoạt động.
3. Đo dòng bằng ampe kìm nếu là tải lớn.
4. Gỡ cưỡng bức. Ghi biên bản.

> ⚠⚠ **NGUY HIỂM — kiểm ngõ ra là lúc máy chuyển động lần đầu**
> - Kiểm **từng cơ cấu một**, không bao giờ nhiều cái cùng lúc.
> - **Không ai được ở trong vùng máy.** Người thao tác đứng ở chỗ nhìn được toàn bộ cơ cấu.
> - Với cơ cấu có thể va chạm, **đưa về vị trí an toàn bằng tay trước**, hoặc tháo tạm khớp nối.
> - **Gỡ mọi cưỡng bức** ngay sau mỗi phép thử — không để tích luỹ.
> - Chuẩn bị sẵn cách dừng: tay đặt gần nút E-Stop trong suốt quá trình.

> 💡 **MẸO**
> Kiểm I/O 1-1 cho máy cỡ DP-01 mất khoảng nửa ngày. Đó là nửa ngày **rẻ nhất** trong cả dự án. Mọi
> giờ bỏ ra ở đây tiết kiệm nhiều giờ ở bước 5–8, nơi lỗi khó tách hơn nhiều vì logic đã tham gia.

---

## 52.5 Bước 4 — chức năng an toàn

> ⚠⚠ **NGUY HIỂM**
> Kiểm định chức năng an toàn phải do **người có thẩm quyền** thực hiện, theo tiêu chuẩn hiện hành, và
> có biên bản (Chương 47). Nội dung dưới đây là **danh mục tối thiểu để bạn biết cái gì phải được thử**
> — không phải quy trình kiểm định.

| Kiểm | Cách thử | Kỳ vọng |
|---|---|---|
| E-Stop tác dụng ở **mọi chế độ** | Nhấn ở Auto, Manual, Home, và **ở từng bước** của chu trình | Mọi chuyển động dừng theo loại dừng đã thiết kế |
| E-Stop **từng nút** riêng lẻ | Nhấn từng nút, không phải chỉ một cái | Mỗi nút đều tác dụng |
| **Từng kênh** của mạch hai kênh | Ngắt riêng kênh 1, rồi riêng kênh 2 | Mạch phát hiện được lệch kênh |
| Cửa khoá liên động | Mở từng cửa **trong lúc máy chạy** | Dừng; và cửa không mở được khi chưa an toàn |
| Rèm quang | Cắt tia ở nhiều vị trí, kể cả rìa | Dừng ở mọi vị trí |
| Muting | Cho sản phẩm qua; **rồi thử qua bằng vật khác** | Sản phẩm qua được; vật khác **không** kích hoạt muting |
| STO | Kích STO khi trục đang chạy | Mất mô-men; kiểm cả **quãng trôi theo đà** |
| Khởi động lại | Gỡ E-Stop | Máy **không** tự chạy (Chương 47) |

---

## 52.6 Bước 5–6 — chạy khô rồi chạy có sản phẩm

**Chạy khô** *(dry-run)*: chu trình chạy đầy đủ, không có sản phẩm. Cần cờ `M_DryRun` để các bước chờ
sản phẩm không báo lỗi giả (Chương 28).

Chạy khô lần đầu: **chạy từng bước một**, dừng sau mỗi bước, kiểm cơ cấu đúng vị trí trước khi cho
bước tiếp. Chỉ khi cả chu trình đã đi qua từng bước an toàn mới cho chạy liên tục.

**Chạy có sản phẩm**: bắt đầu bằng **một sản phẩm**, quan sát toàn bộ hành trình. Rồi hai. Rồi liên tục.

> ⚠ **NGUY HIỂM**
> Trước khi chạy khô lần đầu, **kiểm cờ `M_DryRun` và mọi cưỡng bức đã ở trạng thái đúng**, và kiểm
> **cờ mô phỏng đã tắt** (Chương 50). Máy chạy với cờ mô phỏng còn bật là máy chạy mù.

### ⭐ Ba công cụ của chính bộ điều khiển — kiểm tra trước khi tự dựng cờ

Cờ `M_DryRun` là giải pháp **phần mềm tự viết**. ⚠ Nhưng nhiều bộ điều khiển đã có sẵn công cụ làm
đúng việc đó, an toàn hơn vì **không phụ thuộc chương trình của bạn chạy đúng**:

| Công cụ | Nó làm gì | ⭐ Vì sao tốt hơn cờ tự viết |
|---|---|---|
| ⭐ **Chế độ thử** *(TEST mode)* | Chạy và gỡ lỗi chương trình **với ngõ ra bị vô hiệu** | ⭐⭐ Ngõ ra tắt **ở tầng hệ thống** — không có cách nào một lỗi logic bật nhầm được |
| ⭐ **Quét đơn** *(single scan)* | Thực thi **đúng một vòng quét** rồi dừng | ⭐ Quan sát **từng nấc ở từng vòng quét** — công cụ mạnh nhất cho lỗi phụ thuộc thứ tự (Chương 10) |
| Cô lập ngõ ra tại chỗ | Tháo/ngắt riêng các ngõ ra chưa thử | Dùng khi bắt buộc phải ở chế độ RUN để cập nhật ngõ ra |

> ⭐ **Tra tài liệu bộ điều khiển của bạn TRƯỚC khi tự dựng cờ chạy khô.** Nếu có chế độ thử, dùng nó
> cho vòng kiểm logic đầu tiên; cờ `M_DryRun` vẫn giữ vai trò riêng — nó cho phép chạy khô **trong chế
> độ RUN bình thường** về sau, khi máy đã bàn giao.

> ⚠⚠ **BẪY — nấc thang tạm để thử.**
>
> Trong lúc thử, người ta hay chèn **logic tạm**: một nấc bỏ qua một bước, một lệnh chặn nhóm ngõ ra
> chưa sẵn sàng, một điều kiện luôn đúng để đi tiếp. Chúng hữu ích và **hoàn toàn chính đáng**.
>
> ⚠⚠ **Nhưng chúng phải được gỡ hết trước khi chạy tổng thể** — và đây là **cùng một loại nguy hiểm
> với cưỡng bức quên gỡ** (Chương 51, mục 51.7), chỉ khác một điểm khiến nó **tệ hơn**:
>
> ⭐ **Cưỡng bức thì có danh sách để kiểm. Nấc thang tạm thì KHÔNG** — nó trông y hệt code thật.
>
> ⭐ **Cách phòng, làm ngay từ lúc chèn:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Đánh dấu thống nhất** — comment mở đầu `*** TAM — GO TRUOC KHI BAN GIAO ***`, dễ tìm bằng tham chiếu chéo |
> | 2 | ⭐ Ghi vào **một danh sách** ngay khi chèn, cùng chỗ với danh sách cưỡng bức |
> | 3 | ⚠ **Đối chiếu chương trình với bản trước khi thử** — chức năng so sánh dự án (Chương 30) chỉ ra mọi thứ đã thêm |
> | 4 | ⚠⚠ Ghi vào **danh mục nghiệm thu** ở mục 52.9 như một mục riêng |

> ⭐ **Và ngay sau khi sửa bất cứ gì trong lúc chạy thử: ghi lại NGAY và cập nhật tài liệu gốc.**
> Không để tới cuối đợt — lúc đó không ai nhớ nổi đã sửa những gì (Chương 30).

---

## 52.7 Bước 7 — thử tạo lỗi cố ý ⭐

Đây là bước phân biệt nghiệm thu thật với nghiệm thu hình thức.

> **Thử máy ở điều kiện bình thường không phải là nghiệm thu. Đó mới là trình diễn.**
>
> Nghiệm thu là chứng minh máy **xử lý đúng khi có chuyện xảy ra** — vì đó chính là lúc thiệt hại
> xảy ra nếu nó xử lý sai.

Danh mục tối thiểu, thực hiện **trên máy thật** (khác với nhóm D của Chương 50 làm trên mô phỏng):

| # | Tạo lỗi thế nào | Kỳ vọng |
|---|---|---|
| 1 | **Rút từng cảm biến** khi đang chạy | Timeout đúng bước; thông báo nêu bước và tín hiệu chờ |
| 2 | **Ngắt khí nén** giữa chu trình | Dừng; trạng thái an toàn đúng bảng Chương 48; sản phẩm không rơi |
| 3 | **Nhấn E-Stop ở từng bước** | Dừng đúng; sau Reset, về gốc đúng thứ tự (Chương 28) |
| 4 | **Mở cửa** khi máy đang chạy | Dừng; không mở được nếu chưa an toàn |
| 5 | **Rút cáp mạng** tới màn hình / máy lân cận / hệ thống trên | Nhịp tim phát hiện; phản ứng đúng đặc tả (Chương 48) |
| 6 | **Ngắt điện đột ngột** rồi cấp lại | Không tự chạy; sản phẩm dở dang được xử lý đúng |
| 7 | **Lấy sản phẩm ra bằng tay** giữa chu trình | Phát hiện, báo lỗi, không chạy tiếp mù |
| 8 | **Cho hai sản phẩm vào sát nhau** | Giữ lại đúng, không va chạm |
| 9 | Ngắt **thiết bị phụ trợ** (ionizer, quạt hút) | Máy phát hiện và phản ứng đúng mức (Chương 48) |
| 10 | Cho **tín hiệu analog ra ngoài dải** | Phát hiện, giá trị thay thế an toàn, báo lỗi |

Mỗi ca phải ghi biên bản như Chương 50: điều kiện tạo ra, kết quả thật, đạt/không đạt.

---

## 52.8 Bước 8 — chạy liên tục và đo chu kỳ

### Chạy liên tục

Chạy đủ dài để lộ những thứ chỉ xuất hiện theo thời gian:

| Hiện tượng | Lộ ra sau |
|---|---|
| Nóng lên trong tủ | Vài giờ |
| Đầu cốt lỏng do chu kỳ nhiệt | Vài ngày tới vài tuần (Chương 51) |
| Bộ nhớ hoặc bộ đệm đầy dần | Vài giờ tới vài ngày |
| Trôi giá trị analog | Vài giờ |
| Mòn cơ khí | Dài hơn — theo dõi bằng xu hướng |

Trong lúc chạy liên tục, **ghi lại các mốc**: thời gian quét lớn nhất, điện áp 24 V nhỏ nhất, nhiệt độ
tủ, thời gian hành trình từng xy-lanh. Đây là **bộ số liệu chuẩn** để so sánh về sau (Chương 51, mục 51.11).

### Đo chu kỳ thật

Đo trên máy đang chạy ổn định, không tính lý thuyết:

1. Đếm sản phẩm ra trong **một giờ liên tục**, ở điều kiện sản xuất thật.
2. So với cam kết trong đặc tả.
3. Nếu không đạt: tìm **nút cổ chai** bằng cách đo thời gian từng bước của từng trạm (Chương 55) —
   không đoán.

> ⚡ **LƯU Ý**
> Đo trong một giờ, không đo trong năm phút rồi nhân lên. Năm phút không bao gồm thời gian chờ máy
> lân cận, đổi lô, hay các dừng vặt — mà những thứ đó mới là phần chênh lệch giữa con số lý thuyết và
> sản lượng thật.

---

## 52.9 Danh mục kiểm bắt buộc trước khi bàn giao

Đây là danh mục "không được bỏ sót" — mỗi mục đều là thứ đã từng gây sự cố ở đâu đó. Danh sách các
hạng mục còn tồn đọng tại thời điểm bàn giao gọi là **danh mục tồn** *(punch list)*: nó phải được
viết ra, có người chịu trách nhiệm và có hạn, chứ không phải "để đó rồi tính".

| # | Kiểm | Vì sao |
|---|---|---|
| 1 | ⭐ **Không còn cưỡng bức I/O nào** — ⚠⚠ kể cả loại **đã cài nhưng đang tắt** | Chương 51 — nguyên nhân tai nạn phổ biến |
| 1b | ⚠⚠ **Không còn nấc thang / logic tạm** nào của đợt thử | ⭐ Không có danh sách sẵn như cưỡng bức — phải **so sánh dự án** |
| 2 | ⭐ **Cờ mô phỏng đã tắt** và không giữ qua mất điện | Chương 50 |
| 3 | ⭐ **Cờ chạy khô đã tắt** | Chương 28 |
| 4 | **Chương trình đang chạy khớp với bản sao lưu** | Dùng chức năng so sánh — không tin trí nhớ |
| 5 | **Đã sao lưu đầy đủ** và **đã thử khôi phục** | Chương 54 — bản sao lưu chưa thử không phải bản sao lưu |
| 6 | Mọi **thông báo lỗi** hiển thị đúng và đọc được | Người vận hành phải hiểu được |
| 7 | **Đèn tháp** đúng ở mọi trạng thái | Chương 25, Bẫy 5 |
| 8 | **Biên bản kiểm định an toàn** đã có, có người ký | Chương 47 |
| 9 | **Bộ số liệu chuẩn** đã ghi (quét, 24 V, chu kỳ, thời gian hành trình) | Mốc so sánh cho vòng đời máy |
| 10 | **Tài liệu bàn giao** đầy đủ — mục 52.10 | |

---

## 52.10 Bàn giao

### Tài liệu

| Tài liệu | Ghi chú |
|---|---|
| Bản vẽ điện **hoàn công** *(as-built)* | ⭐ Phản ánh máy **thật**, không phải bản thiết kế ban đầu |
| Bảng I/O cuối cùng | Khớp với chương trình và với nhãn tại cầu đấu |
| Chương trình PLC + HMI, **có comment** | Chương 30 |
| Bản sao lưu đầy đủ, ghi rõ phiên bản | Gồm cả cấu hình phần cứng và tham số thiết bị |
| Đặc tả và **biên bản kiểm thử** | Chương 23, 50 |
| Biên bản kiểm định an toàn | Chương 47 |
| Bộ số liệu chuẩn | Mục 52.8 |
| Hướng dẫn vận hành và xử lý sự cố thường gặp | Viết cho người vận hành, không cho kỹ sư |
| Danh mục vật tư và linh kiện dự phòng khuyến nghị | Chương 51, mục 51.10 |

> ⚠ **NGUY HIỂM**
> Bản vẽ **as-built** không phải chi tiết hành chính. Người sửa máy lúc hai giờ sáng sẽ tin vào bản vẽ.
> Nếu bản vẽ nói dây X2-14 là cảm biến kẹp mà thực tế đã đổi sang X2-16, người đó sẽ đo nhầm chỗ, kết
> luận nhầm, và có thể chạm vào thứ đang có điện. **Cập nhật bản vẽ ngay khi thay đổi**, không để dồn.

### Đào tạo người vận hành

Đào tạo không phải đọc lại tài liệu. Bốn thứ phải làm được sau buổi đào tạo:

1. Khởi động máy từ trạng thái tắt, chạy một lô, dừng đúng cách.
2. **Đọc được thông báo lỗi và biết bước đầu tiên phải làm.**
3. Xử lý được ba tình huống thường gặp nhất — cho họ **tự làm**, không xem người khác làm.
4. Biết **khi nào phải dừng và gọi kỹ thuật**, thay vì tự xử lý.

> 💡 **MẸO**
> Kết thúc buổi đào tạo bằng cách **tự tay tạo một lỗi** rồi để người vận hành xử lý. Đó là phép kiểm
> duy nhất chứng minh buổi đào tạo có tác dụng — và nó thường lộ ra rằng thông báo lỗi của bạn chưa
> đủ rõ.

---

## 52.11 Bẫy thường gặp

### 🔍 BẪY 1 — Nhảy thẳng tới bước chạy

Bẫy trung tâm của chương, và là cỗ máy ở mục 52.1. Cám dỗ rất lớn vì chạy được máy cho **cảm giác tiến
triển**, còn đo từng điểm I/O thì không.

### 🔍 BẪY 2 — Kiểm I/O bằng chương trình thay vì bằng cưỡng bức

*"Cứ chạy chương trình rồi xem cơ cấu nào động"* — cách này trộn hai biến số: nếu cơ cấu không động,
bạn không biết do dây hay do logic. Bước 3 tồn tại để **tách hai thứ đó ra**.

> ⭐ **Và cưỡng bức ngõ RA là công cụ đúng cho việc này, đúng về mặt cơ chế:** nó chỉ chạm tới chân ra,
> ⭐ **không đổi bảng ảnh ngõ ra**, nên chương trình chạy y như cũ trong lúc bạn thử dây (Chương 51,
> mục 51.7). ⚠ Cưỡng bức ngõ **VÀO** thì ngược lại — nó lan khắp chương trình, nên **không dùng để
> kiểm dây ngõ ra**.

### 🔍 BẪY 3 — Thử E-Stop một lần rồi coi là xong

Nhấn một nút, thấy máy dừng, tích vào ô. Chưa thử: các nút khác, từng kênh riêng lẻ, các bước khác của
chu trình, và hành vi sau khi gỡ.

### 🔍 BẪY 4 — Bản vẽ không cập nhật

Trong lúc chạy thử luôn có thay đổi: đổi chân, thêm dây, đổi thiết bị. Nếu ghi lên giấy rồi "để về vẽ
lại", thường sẽ không vẽ lại.

**Cách phòng:** cập nhật bản vẽ **trong ngày**, và coi bản vẽ as-built là mục bắt buộc trong danh mục
bàn giao — không được ký nghiệm thu khi chưa có.

### 🔍 BẪY 5 — Đo chu kỳ trong điều kiện lý tưởng

Đo lúc mọi thứ hoàn hảo, không có dừng vặt, không chờ máy lân cận. Con số đẹp và **không phản ánh sản
lượng thật**. Đo trong một giờ ở điều kiện sản xuất thật.

### 🔍 BẪY 6 — Bàn giao khi còn cưỡng bức hoặc còn cờ mô phỏng

Ba mục đầu của danh mục ở 52.9 tồn tại vì cả ba đều đã từng gây sự cố nghiêm trọng. Chúng mất ba phút
để kiểm.

### 🔍 BẪY 7 — Không thử khôi phục bản sao lưu

Sao lưu xong, cất đi, coi như an toàn. Ngày cần dùng mới phát hiện file hỏng, thiếu cấu hình phần cứng,
hoặc thiếu tham số thiết bị.

**Bản sao lưu chưa thử khôi phục không phải bản sao lưu.** Chương 54.

---

## 52.12 Tự kiểm

1. Kể lại sự cố ở mục 52.1. **Bước nào** trong thứ tự tám bước đã có thể chặn nó, và mất bao lâu?
2. Vì sao kiểm I/O 1-1 phải làm **trước khi chạy bất kỳ logic nào**?
3. Nêu **ba lỗi** mà bước kiểm I/O bắt được nhưng mô phỏng không bắt được.
4. Nêu **năm điều bắt buộc về an toàn** khi kiểm ngõ ra — bước máy chuyển động lần đầu.
5. Vì sao *"thử máy ở điều kiện bình thường"* chưa phải là nghiệm thu?
6. Kể **năm ca thử tạo lỗi cố ý** và kỳ vọng của mỗi ca.
7. Vì sao phải đo chu kỳ trong **một giờ**, không đo năm phút rồi nhân lên?
8. Nêu **ba mục đầu** của danh mục kiểm bắt buộc trước bàn giao. Vì sao cả ba đều nguy hiểm?
9. Vì sao bản vẽ **as-built** là vấn đề an toàn, không chỉ là thủ tục?
10. Bốn thứ người vận hành phải **làm được** sau buổi đào tạo là gì? Cách kiểm buổi đào tạo có tác dụng?

Câu 2, 5 và 8 là ba câu phân loại. Câu 5 là tinh thần của cả chương: **nghiệm thu là chứng minh máy xử
lý đúng khi có chuyện, không phải chứng minh nó chạy được khi mọi thứ thuận lợi.**

---

### Chương tiếp theo

**Chương 53 — Bảo trì & thay đổi khi máy đang chạy.** Máy đã bàn giao và đang sản xuất. Từ giờ mọi
thay đổi đều diễn ra trên một cỗ máy không được phép dừng lâu — và điều đó đổi hoàn toàn cách làm việc.

---

### Nguồn tham khảo chương 52

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: các phép thử và kiểm định
  trang bị điện của máy; yêu cầu tài liệu kỹ thuật đi kèm. *(tiêu chuẩn có bản quyền)*
- ISO 13849-2 — *Safety of machinery — Safety-related parts of control systems — Validation*: nguyên
  tắc kiểm định chức năng an toàn — nền cho mục 52.5.
- IEC 62381 — *Automation systems in the process industry — Factory Acceptance Test (FAT), Site
  Acceptance Test (SAT), Site Integration Test (SIT)*: định nghĩa và phạm vi ba mốc nghiệm thu ở
  mục 52.2, và yêu cầu về hồ sơ kèm theo từng mốc.
- Biểu mẫu **biên bản kiểm I/O 1-1**, **biên bản nghiệm thu** và **phiếu bàn giao** — Phụ lục C.
- Bảng I/O, đặc tả và bảng trạng thái an toàn của DP-01 — Phụ lục J.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 20 §20-5 *PLC Start-Up and
  Checking Procedures*: ⭐ **chế độ thử** *(TEST mode)* chạy chương trình với **ngõ ra bị vô hiệu**;
  **quét đơn** để soát từng nấc; cô lập ngõ ra chưa thử; ⚠⚠ **gỡ mọi nấc thang tạm** trước khi chạy
  tổng thể; và ⭐ **ghi lại mọi thay đổi NGAY**, cập nhật tài liệu gốc — nền cho mục 52.6.

> ⚠⚠ Mục 52.5 là **danh mục tối thiểu để bạn biết cái gì phải được thử**, không phải quy trình kiểm
> định. Kiểm định chức năng an toàn phải do người có thẩm quyền thực hiện theo tiêu chuẩn hiện hành
> tại thị trường của bạn, và phải có biên bản.

<!-- SECTION: ch53_bao_tri_va_thay_doi_khi_may_dang_chay -->
---

# Chương 53 — Bảo trì & thay đổi khi máy đang chạy

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, đã bàn giao và đang sản xuất.

---

## 53.1 Bài toán: một dòng lệnh lúc hai giờ chiều

Máy đang chạy. Có một lỗi nhỏ: cảm biến báo board hơi sớm nên đôi khi trạm 1 bắt đầu tra keo trước
khi board dừng hẳn. Không hỏng board, chỉ hơi lệch.

Kỹ sư kết nối, sửa một dòng: thêm 200 ms trễ. Nạp xuống. **Máy đang chạy** — không dừng, không mất
sản lượng, sửa xong trong hai phút. Ai cũng vui.

Ba tuần sau, máy có lỗi lạ ở trạm 2. Người khác mở chương trình ra xem, đối chiếu với bản in trong
tủ hồ sơ — **bản in không có dòng trễ 200 ms đó**. Bản trên máy khác bản trong hồ sơ. Không ai biết
còn khác chỗ nào nữa.

> ⭐ **Sửa trong hai phút. Mất niềm tin vào toàn bộ tài liệu.**
>
> Từ lúc đó, mọi câu hỏi "chương trình làm gì ở đây?" đều phải trả lời bằng cách **đọc chương trình
> trên máy**, vì không còn tin được bản nào khác. Và mỗi lần đọc là một lần dừng máy hoặc một lần
> kết nối vào máy đang chạy.

Chương này về hai việc gắn với nhau: **thay đổi có kiểm soát** và **bảo trì nhìn từ PLC**.

---

## 53.2 ⚠⚠ Sửa trực tuyến *(online edit)*

Hầu hết PLC cho phép sửa chương trình **trong lúc máy đang chạy** và nạp thay đổi mà không dừng chu
trình.

Đây là một trong những khả năng nguy hiểm nhất trong nghề.

### Vì sao nó nguy hiểm

| Rủi ro | Giải thích |
|---|---|
| ⚠⚠ **Cơ cấu có thể chuyển động ngay** | Sửa xong, ngõ ra đổi trạng thái **trong vòng một chu kỳ quét** — người đang đứng cạnh máy không được báo trước |
| ⚠ **Không quay lại được** | Nhiều hệ thống không có "hoàn tác" sau khi đã nạp |
| ⚠ **Trạng thái đang chạy dở** | Bước 5 đang chạy, bạn sửa bước 5 — máy đang ở đâu trong bước đó? |
| ⭐ **Thay đổi không được ghi lại** | Đây là cỗ máy ở mục 53.1 |
| **Sửa vội thì không kiểm thử** | Cả quy trình ở Chương 50 bị bỏ qua |

> ⚠⚠ **Trước khi sửa trực tuyến, hãy trả lời được: nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị
> thương không?**
>
> Nếu không chắc chắn trả lời được **"không"**, thì dừng máy đã. Chương 6 và Chương 47 nói về việc
> bảo vệ người khỏi chuyển động bất ngờ; sửa trực tuyến là cách **tự tạo ra** chuyển động bất ngờ.

### ⭐ Khi nào sửa trực tuyến là hợp lý

Nó không phải điều cấm tuyệt đối — có những lúc nó là lựa chọn đúng:

| Trường hợp | Điều kiện |
|---|---|
| Sửa thứ **không tác động ngõ ra** | Thêm bit chẩn đoán, sửa văn bản báo động, thêm bộ đếm |
| Chỉnh **tham số**, không chỉnh logic | ⭐ Và tốt hơn nữa: đưa tham số đó lên HMI để **không cần sửa chương trình** (Chương 44) |
| Quy trình liên tục **không dừng được** | ⚠ Có kế hoạch, có người canh máy, có duyệt |
| Đang **chẩn đoán** với máy ở chế độ an toàn | Không ai trong vùng nguy hiểm |

> ⭐⭐ **Quy tắc thực dụng: nếu thay đổi có thể chờ tới lần dừng máy kế tiếp, thì hãy để nó chờ.**
>
> Áp lực "máy đang chạy, đừng dừng" là có thật và mạnh. Nhưng hầu hết thay đổi **chờ được vài giờ** —
> và vài giờ đó đổi lấy: có thời gian kiểm thử, có sao lưu, có người thứ hai xem lại, và không có ai
> đứng cạnh cơ cấu lúc nó bất ngờ động đậy.

### ⚡ Nếu buộc phải sửa trực tuyến

| Bước | Việc |
|---|---|
| 1 | ⭐ **Sao lưu bản đang chạy TRƯỚC** — xem mục 53.4 và Chương 54 |
| 2 | ⚠ **Kiểm tra không có ai trong vùng nguy hiểm**, và báo cho người vận hành |
| 3 | Xem lại thay đổi trên **bản ngoại tuyến** trước, nếu công cụ cho phép |
| 4 | ⭐ Xác định trước: **nếu sai thì quay lại bằng cách nào** |
| 5 | Nạp thay đổi |
| 6 | ⭐ **Quan sát ít nhất vài chu trình đầy đủ** trước khi rời máy |
| 7 | ⭐⭐ **Ghi lại ngay** — trong ngày, không phải "để mai" |

> ⚠ **Bước 7 là bước hay bị bỏ nhất, và là bước tạo ra vấn đề ở mục 53.1.** Sửa xong thì máy chạy,
> mọi người đi làm việc khác, và ghi chép trôi mất.

---

## 53.2b ⚠⚠ Hai điều về sửa trực tuyến mà tài liệu hãng nói, còn người ta thì không

Mục trên bàn **có nên** sửa trực tuyến. Mục này bàn hai chuyện xảy ra **khi bạn đã quyết định sửa** —
và cả hai đều có thể biến một sửa đổi nhỏ thành một lần dừng máy ngoài kế hoạch.

### ⚠⚠ Một — sửa trực tuyến CÓ THỂ BỊ TỪ CHỐI, và khi đó bạn buộc phải nạp lại toàn bộ

⭐ Sửa trực tuyến hoạt động được là nhờ **vùng nhớ dự phòng** mà trình biên dịch chừa sẵn: thêm một
nhãn cục bộ, một lệnh, một thể hiện khối chức năng — tất cả phải **vừa vào chỗ trống đã chừa**.

> ⚠⚠ **Khi chỗ trống đó không đủ, sửa trực tuyến KHÔNG thực hiện được, và toàn bộ chương trình phải
> được biên dịch lại và gán lại địa chỉ.**
>
> ⭐ Nghĩa là: **nạp lại toàn bộ → dừng máy.** Không phải lựa chọn của bạn nữa.

| Hệ quả thực tế | |
|---|---|
| ⚠ *"Chỉ thêm một dòng thôi mà"* | ⭐ **Không bảo đảm là sửa trực tuyến được** |
| ⚠⚠ Phát hiện lúc nào | **Đúng lúc bạn bấm nút**, khi đã đứng cạnh máy đang chạy |
| ⭐ Cách phòng | **Thử trên máy mô phỏng hoặc máy dự phòng TRƯỚC** (Chương 50) — biết trước là dừng có kế hoạch, không phải dừng đột ngột |

> ⚡ Và nó **tích luỹ**: mỗi lần sửa trực tuyến ăn thêm vào chỗ trống dự phòng. ⭐ Máy càng bị sửa
> nhiều lần thì lần sửa sau càng dễ bị từ chối — ⚠ **đúng lúc bạn ít mong nhất**.

### ⚠⚠ Hai — sau khi nạp, trình tự chạy tiếp từ đâu?

Với chương trình **có trình tự** (Chương 26, Chương 21), câu hỏi này quan trọng hơn cả bản thân sửa đổi:

| Cách vào | Trình tự chạy tiếp thế nào |
|---|---|
| ⭐ **Dừng CPU rồi cho chạy lại**, không nạp gì | Khôi phục **đúng trạng thái trước khi dừng** — chạy tiếp giữa chừng |
| ⚠⚠ **Nạp chương trình trong lúc STOP** rồi cho chạy | ⭐ Thường khởi động **từ đầu** — nhưng ⚠ **có thể vẫn chạy tiếp giữa chừng nếu công cụ coi là "không có thay đổi"** |

> ⚠⚠ **Chỗ nguy hiểm nằm ở chữ "thường" và chữ "có thể".**
>
> Hai hành vi khác nhau **một trời một vực** — chạy tiếp giữa chừng **với logic vừa đổi** là tình
> huống chưa ai thử. Và ⚠ **cái quyết định lại là việc công cụ có coi lần ghi của bạn là một thay đổi
> hay không** — thứ bạn không kiểm soát và không nhìn thấy.

> ⭐⭐ **Quy tắc rút ra, áp cho mọi hệ:**
>
> | | |
> |---|---|
> | 1 | ⚠⚠ **Sau khi nạp chương trình có trình tự, ĐỪNG cho chạy tiếp giữa chừng.** Đưa máy về gốc rồi bắt đầu lại (Chương 28) |
> | 2 | ⭐ **Kiểm bằng mắt trước khi cho chạy**: bước hiện tại đang là bước nào — đúng cái bạn mong đợi không? |
> | 3 | ⭐ Nếu hệ có tham số chọn *"chạy tiếp"* hay *"bắt đầu lại"*, ⚠ **biết nó đang đặt gì**, và biết **thao tác nào ghi đè nó** |
>
> ⚡ Chi tiết thao tác khác nhau theo hãng — có hệ yêu cầu **reset CPU sau khi nạp** rồi mới chạy, có
> hệ dùng một bit hệ thống để chọn chế độ khởi động. ⭐ **Tra tài liệu của đúng hệ**, và ⚠ **thử trên
> máy mô phỏng** trước khi làm trên máy thật.

---

## 53.3 Quy trình thay đổi có kiểm soát

"Có kiểm soát" nghe nặng nề, nhưng thực chất chỉ là **năm câu hỏi** trả lời được trước khi sửa.

| # | Câu hỏi | Vì sao |
|---|---|---|
| 1 | ⭐ **Vì sao thay đổi?** | Ghi lý do, không chỉ ghi nội dung. Sáu tháng sau, "vì sao" mới là thứ cần |
| 2 | ⭐ **Ai duyệt?** | Với thay đổi chạm mạch an toàn: ⚠ **bắt buộc có người thứ hai** |
| 3 | ⭐ **Đã sao lưu bản đang chạy chưa?** | Không sao lưu thì không có đường lùi |
| 4 | **Kiểm thử thế nào?** | Chương 50 — mô phỏng, chạy khô, chạy có phôi |
| 5 | ⭐ **Ai cần biết?** | Người vận hành ca sau, bảo trì, và người viết tài liệu |

### ⭐ Mức độ theo rủi ro

Không phải thay đổi nào cũng cần cùng mức nghiêm ngặt:

| Mức | Ví dụ | Yêu cầu |
|---|---|---|
| **Thấp** | Sửa văn bản báo động, thêm bit chẩn đoán | Ghi lại là đủ |
| **Vừa** | Đổi thời gian trễ, đổi ngưỡng, đổi thứ tự bước | Sao lưu + kiểm thử + ghi lại |
| ⚠ **Cao** | Chạm logic chuyển động, đổi ánh xạ I/O | ⭐ Sao lưu + **người thứ hai xem** + kiểm thử đầy đủ + ghi lại |
| ⚠⚠ **Rất cao** | ⭐ **Chạm mạch an toàn, chương trình an toàn, cấu hình thiết bị an toàn** | Toàn bộ mức Cao + ⚠ **kiểm định lại theo Chương 47–48**; ⚠ **không bao giờ sửa trực tuyến** |

> ⚠⚠ **Dòng cuối là ranh giới cứng.** Chức năng an toàn được đánh giá và nghiệm thu như một tổng
> thể (Chương 48). Sửa một mảnh của nó mà không đánh giá lại thì **kết quả đánh giá cũ không còn giá
> trị** — dù thay đổi trông nhỏ đến đâu.

### ⭐ Điều làm quy trình này sống được

Quy trình thay đổi thất bại vì cùng một lý do ở mọi nơi: **nó làm việc gấp trở nên chậm**. Nên:

| Nguyên tắc | Nội dung |
|---|---|
| ⭐ **Ghi chép phải mất dưới hai phút** | Một biểu mẫu ngắn, không phải ba trang |
| ⭐ **Ghi ngay tại máy** | Sổ trong tủ điện, hoặc một mục trên HMI — không phải máy tính ở phòng khác |
| **Có đường "khẩn cấp"** | Cho phép sửa trước, ⭐ **duyệt và ghi trong 24 giờ** — thà vậy còn hơn không ghi gì |
| **Người duyệt phải sẵn có** | Nếu chỉ một người duyệt được và người đó nghỉ phép, quy trình sẽ bị lách |

> ⭐ **Một quy trình bị lách còn tệ hơn không có quy trình** — vì nó tạo cảm giác an toàn giả, trong
> khi thực tế các thay đổi vẫn xảy ra, chỉ là không ai ghi lại.

---

## 53.4 Tài liệu **as-built** và bản thiết kế

Hai thứ khác nhau, và lẫn lộn chúng là nguồn của rất nhiều giờ lãng phí.

| | **Bản thiết kế** | ⭐ **Tài liệu as-built** |
|---|---|---|
| Mô tả | Máy **sẽ** như thế nào | ⭐ Máy **hiện đang** như thế nào |
| Làm lúc nào | Trước khi chế tạo | ⭐ **Cập nhật suốt vòng đời** |
| Ai dùng | Người chế tạo | ⭐ **Người sửa máy lúc hai giờ sáng** |
| Khi hai bản khác nhau | | ⭐ **as-built là bản đúng** |

### Gồm những gì

| Hạng mục | Ghi chú |
|---|---|
| ⭐ **Chương trình PLC hiện hành** | Kèm số phiên bản và ngày (Chương 54) |
| Sơ đồ điện đã sửa theo thực tế | ⚠ Kể cả những sợi dây "đấu tạm" |
| Bảng I/O hiện hành | Chương 23 |
| Danh sách tham số / công thức đang dùng | Chương 32 |
| ⭐ **Nhật ký thay đổi** | Ngày · người · nội dung · **lý do** |
| Cấu hình mạng và địa chỉ | Chương 40 |
| Cấu hình thiết bị an toàn | ⚠ Kèm hồ sơ kiểm định (Chương 48) |

> ⚠ **"Đấu tạm" là thứ nguy hiểm nhất trong danh mục trên.** Một sợi dây nối tắt để chạy tạm qua ca
> đêm sẽ **ở lại đó ba năm** nếu không ai ghi. Và người phát hiện ra nó thường là người đang tìm một
> lỗi khác, lúc nửa đêm.
>
> ⭐ **Nếu buộc phải đấu tạm: ghi vào nhật ký, dán nhãn tại chỗ, và ghi ngày dự kiến gỡ.**

### ⭐ Vì sao as-built luôn lạc hậu

Vì cập nhật nó là **việc làm sau khi đã xong việc** — và lúc đó máy đã chạy, mọi người đã nhẹ nhõm,
áp lực đã hết.

Cách duy nhất hiệu quả là làm nó thành **một phần của việc sửa**, không phải việc riêng sau đó:

| Cách | Nội dung |
|---|---|
| ⭐ **Chú thích trong chính chương trình** | Chương 24 — comment ngay chỗ sửa, kèm ngày và lý do; nó **đi theo chương trình**, không lạc mất |
| ⭐ **Sao lưu là hành động ghi chép** | Tên tệp sao lưu chứa ngày + lý do (Chương 54) |
| **Ảnh chụp** | Nhanh hơn vẽ lại sơ đồ; ⚡ đủ dùng cho thay đổi nhỏ |
| **Một trang duy nhất trong tủ** | Nhật ký thay đổi in sẵn, treo trong tủ điện |

> ⭐⭐ **Chú thích trong chương trình là dạng tài liệu duy nhất không thể lạc mất bản.** Sơ đồ giấy
> thất lạc, tệp trên máy tính bị thay, nhưng comment nằm trong chương trình thì **luôn đi cùng bản
> đang chạy** — kể cả khi ai đó tải nó từ PLC về.
>
> Đây là lý do Chương 24 nhấn mạnh comment giải thích **vì sao**, không phải **cái gì**.

---

## 53.5 Bảo trì phòng ngừa nhìn từ PLC

PLC biết những thứ mà không ai khác biết — nó đếm được. Dùng nó cho bảo trì là việc rẻ và bị bỏ qua
nhiều nhất.

### ⭐ Đếm cái gì

| Đếm | Dùng để | Chương |
|---|---|---|
| ⭐ **Số lần đóng cắt của từng ngõ ra** | So với tuổi thọ rơ-le / van | 9 mục 9.3 |
| ⭐ **Số chu trình của cơ cấu chuyển động** | So với tuổi thọ cáp xích, vòng bi, dây đai | 49 mục 49.7 |
| **Giờ chạy của động cơ, bơm, quạt** | Lịch thay dầu, thay bộ lọc | 36 |
| ⭐ **Thời gian thực hiện từng bước** | ⭐ **Xu hướng tăng = thứ gì đó đang mòn** | 55 |
| Số lần báo động theo mã | Mã nào tăng dần = hỏng hóc đang tới | 43 |
| Số lỗi mạng | Cáp hoặc đầu nối đang xuống cấp | 40 mục 40.6 |
| Dòng động cơ ở cùng tải | So với mốc lúc nghiệm thu | 36 mục 36.8 |

> ⭐⭐ **Hàng quan trọng nhất là "thời gian thực hiện từng bước".**
>
> Một xi-lanh sắp hỏng **không hỏng đột ngột** — nó chậm dần. Một bộ lọc khí tắc dần làm mọi động
> tác khí nén chậm dần. Máy vẫn chạy đúng, sản lượng vẫn đủ, không có báo động nào — nhưng con số
> đang trôi.
>
> ⭐ **Ghi con số đó lại thì bạn thấy nó trôi. Không ghi thì bạn chỉ thấy lúc nó dừng hẳn.**

### Ba mức, từ rẻ tới đắt

| Mức | Cách làm | Chi phí |
|---|---|---|
| **1 — Đếm** | ⭐ Bộ đếm giữ được qua mất điện (Chương 11), hiện trên HMI | Gần như bằng không |
| **2 — Ngưỡng** | Báo *nhắc nhở* khi bộ đếm vượt ngưỡng — ⚡ **nhắc, không phải dừng máy** | Vài giờ lập trình |
| **3 — Xu hướng** | Ghi số liệu ra ngoài, xem đồ thị theo thời gian | Cần Chương 45 |

> ⚡ **Mức 2 phải là báo nhắc nhở, không được là lỗi dừng máy.** Một máy tự dừng vì "đã tới hạn thay
> van" sẽ bị người vận hành tìm cách vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả mức
> 1.

### ⭐ Đặt ngưỡng thế nào

```text
Ngưỡng nhắc  =  tuổi thọ theo datasheet  ×  0,7        (còn thời gian đặt hàng)
Ngưỡng cảnh báo = tuổi thọ theo datasheet × 0,9        (nên thay ở lần dừng máy tới)
```

Với van khí ở DP-01 (Chương 9 mục 9.3 tính được 2,88 triệu lần đóng cắt mỗi năm), nếu datasheet ghi
tuổi thọ 20 triệu lần:

```text
Ngưỡng nhắc     = 14 000 000 lần  →  khoảng năm thứ 5
Ngưỡng cảnh báo = 18 000 000 lần  →  khoảng năm thứ 6
```

> ⭐ **Phép tính này chỉ có ý nghĩa nếu bộ đếm sống sót qua mất điện và qua việc nạp lại chương
> trình.** Xem Chương 11 về vùng nhớ giữ được, và ⚠ **kiểm tra thực tế** — nhiều người phát hiện bộ
> đếm bảo trì của mình bị xoá mỗi lần nạp chương trình, sau khi đã đếm được ba năm.

---

## 53.6 Trên máy mẫu DP-01

| Hạng mục | Quyết định |
|---|---|
| ⚠ **Sửa trực tuyến** | Cho phép với thay đổi **không tác động ngõ ra**; ⚠⚠ **cấm với mạch an toàn và logic chuyển động** |
| Nhật ký thay đổi | Một trang in, treo trong tủ điện; ⭐ ghi ngay tại máy |
| Người duyệt | Thay đổi mức Cao trở lên: ⭐ **người thứ hai xem** |
| Chú thích khi sửa | ⭐ Comment tại chỗ, kèm **ngày + lý do** |
| Sao lưu | ⭐ **Trước mọi thay đổi**, và sau khi thay đổi ổn định (Chương 54) |
| Bộ đếm bảo trì | Van keo · van kẹp · chu trình gantry · giờ chạy đèn UV · giờ chạy chuyền |
| ⭐ Đo thời gian bước | Trạm 1 tra keo · trạm 2 sấy UV · gantry về gốc (Chương 55) |
| Ngưỡng | ⚡ **Báo nhắc nhở**, hiện trên HMI, ⚠ **không dừng máy** |

### ⭐ Hạng mục riêng của đèn UV

Đèn UV là ví dụ điển hình cho cả mục 53.5:

| Đặc điểm | Hệ quả |
|---|---|
| ⭐ **Cường độ giảm dần theo giờ chạy** | Board vẫn "được sấy" nhưng keo **cứng chưa đủ** — và không có báo động nào |
| Không nhìn ra bằng mắt | Ánh sáng vẫn có, chỉ yếu đi |
| Phát hiện muộn | ⚠ Thường là khi khách hàng phản ánh, hàng tuần sau |

Cách xử lý trên DP-01:

| Cách | Nội dung |
|---|---|
| ⭐ **Đếm giờ chạy đèn**, so với tuổi thọ nhà sản xuất công bố | Mức 1 |
| ⭐ **Đọc `AI_UvIntensity`** và ghi lại theo thời gian | Mức 3 — thấy xu hướng giảm |
| Báo nhắc khi cường độ xuống dưới ngưỡng | ⚡ Nhắc, kèm số liệu |

> ⭐⭐ **Đây là lý do `AI_UvIntensity` tồn tại trên máy mẫu.** Nó không dùng để điều khiển — nó dùng
> để **biết một thứ đang xấu đi trước khi nó gây ra hàng lỗi**.
>
> Rất nhiều tín hiệu analog đáng thêm vào máy có cùng lý do như vậy: không phải để điều khiển, mà để
> **nhìn thấy sự trôi**.

---

## 53.7 Bẫy thường gặp

### 🔍 BẪY 1 — Sửa trực tuyến khi có người cạnh máy

**Hiện tượng:** ⚠⚠ cơ cấu chuyển động ngay khi nạp; người đứng cạnh không được báo trước.
**Cách sửa:** kiểm tra vùng nguy hiểm và **báo người vận hành** trước khi nạp (mục 53.2).

### 🔍 BẪY 2 — Sửa xong quên ghi

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 53.1 — bản trên máy khác bản trong hồ sơ, và **không ai biết còn
khác chỗ nào**.
**Cách sửa:** ghi ngay trong ngày; comment tại chỗ trong chương trình (mục 53.4).

### 🔍 BẪY 3 — Sửa mạch an toàn "một chút"

**Hiện tượng:** ⚠⚠ kết quả đánh giá an toàn cũ **không còn giá trị**, nhưng hồ sơ vẫn nói là có.
**Cách sửa:** mọi thay đổi chạm an toàn → ⚠ **đánh giá lại theo Chương 47–48**, không sửa trực tuyến.

### 🔍 BẪY 4 — Không sao lưu trước khi sửa

**Hiện tượng:** sửa sai, và **không có đường lùi** — phải đi tìm bản cũ nhất còn giữ được.
**Cách sửa:** sao lưu là **bước 1**, không phải bước cuối (mục 53.2, Chương 54).

### 🔍 BẪY 5 — Quy trình nặng tới mức bị lách

**Hiện tượng:** ⭐ mọi người vẫn sửa, chỉ là **không ai ghi** — tệ hơn không có quy trình.
**Cách sửa:** ghi chép dưới hai phút, ghi tại máy, có đường khẩn cấp (mục 53.3).

### 🔍 BẪY 6 — Đấu tạm không dán nhãn

**Hiện tượng:** ⚠ sợi dây nối tắt ở lại **ba năm**, và người phát hiện là người đang tìm lỗi khác lúc
nửa đêm.
**Cách sửa:** ghi vào nhật ký, dán nhãn tại chỗ, ghi **ngày dự kiến gỡ** (mục 53.4).

### 🔍 BẪY 7 — Bộ đếm bảo trì bị xoá khi nạp chương trình

**Hiện tượng:** ⚠ đếm được ba năm rồi phát hiện số về không sau một lần nạp.
**Cách sửa:** dùng vùng nhớ giữ được (Chương 11), và ⭐ **kiểm tra thực tế bằng cách nạp thử**.

> ⚠⚠ **Hai cách mất bộ đếm mà không ai ngờ tới — cả hai đều phụ thuộc hệ bạn dùng:**
>
> | Cách mất | Ở hệ nào |
> |---|---|
> | ⚠ **Đặt bộ đếm ở dải thiết bị KHÔNG giữ được** | Hệ kiểu thiết bị — ⭐ nhiều dòng để **1000 phần tử đầu là vùng mất** |
> | ⚠⚠ **ĐỔI TÊN biến** cũng làm mất giá trị | Một số nền dùng biến persistent |
>
> ⭐ Cách thứ hai đặc biệt hiểm: nó biến một lần **"dọn dẹp cho gọn tên biến"** thành mất sạch số liệu
> tích luỹ nhiều năm — và người dọn dẹp không hề biết mình vừa làm gì.
>
> ⚠ Xem **Phụ lục A1 mục A1.6** để biết hệ của bạn thuộc loại nào.

### 🔍 BẪY 8 — Ngưỡng bảo trì làm dừng máy

**Hiện tượng:** ⚡ người vận hành vô hiệu hoá tính năng trong một tuần — mất luôn cả bộ đếm.
**Cách sửa:** ngưỡng chỉ **nhắc**, không dừng (mục 53.5).

### 🔍 BẪY 9 — Chỉ theo dõi lỗi, không theo dõi sự trôi

**Hiện tượng:** ⭐ mọi thứ "bình thường" cho tới ngày dừng hẳn; xi-lanh chậm dần mà không ai thấy.
**Cách sửa:** ⭐ **đo thời gian thực hiện từng bước** và ghi lại (mục 53.5, Chương 55).

### 🔍 BẪY 10 — Chỉ ghi "cái gì", không ghi "vì sao"

**Hiện tượng:** sáu tháng sau, người khác thấy dòng trễ 200 ms, **không biết vì sao có**, và xoá nó
đi khi "dọn dẹp".
**Cách sửa:** ⭐ lý do là trường **quan trọng nhất** trong nhật ký thay đổi (mục 53.3, Chương 24).

---

## 53.8 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Sửa trực tuyến nguy hiểm ở đâu | **Cơ cấu có thể chuyển động ngay**, không quay lại được, không được ghi lại |
| Câu hỏi phải trả lời trước khi sửa trực tuyến | ⚠ **"Nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị thương không?"** |
| ⭐⭐ Quy tắc thực dụng | **Chờ được tới lần dừng máy kế tiếp thì hãy để nó chờ** |
| Bước 1 của mọi thay đổi | ⭐ **Sao lưu bản đang chạy** |
| Bước hay bị bỏ nhất | ⭐ **Ghi lại** — làm ngay trong ngày |
| Năm câu hỏi của quy trình | Vì sao · ai duyệt · đã sao lưu chưa · kiểm thử thế nào · ai cần biết |
| ⚠⚠ Thay đổi chạm mạch an toàn | **Đánh giá lại** (Ch.47–48); **không bao giờ sửa trực tuyến** |
| Vì sao quy trình bị lách | Nó làm việc gấp trở nên chậm → ⭐ ghi chép **dưới hai phút**, **tại máy** |
| ⭐ as-built vs bản thiết kế | as-built = máy **hiện đang** thế nào; khi khác nhau, **as-built là bản đúng** |
| Dạng tài liệu không lạc được bản | ⭐⭐ **Comment trong chính chương trình** |
| Đấu tạm | ⚠ Ghi nhật ký + dán nhãn + **ngày dự kiến gỡ** |
| PLC đếm gì cho bảo trì | Số lần đóng cắt · số chu trình · giờ chạy · ⭐ **thời gian từng bước** · số báo động · lỗi mạng |
| ⭐⭐ Vì sao đo thời gian bước | **Thứ sắp hỏng thì chậm dần, không hỏng đột ngột** |
| Ngưỡng bảo trì phải là gì | ⚡ **Nhắc nhở**, không dừng máy |
| Đặt ngưỡng ở đâu | ~0,7 tuổi thọ (nhắc) và ~0,9 (cảnh báo) |
| ⚠ Kiểm tra bắt buộc với bộ đếm | **Nó có sống sót qua lần nạp chương trình không?** |

---

## 53.9 Tự kiểm

1. ⭐ Kể lại sự việc ở mục 53.1. Thiệt hại thật sự là gì — và vì sao nó lớn hơn nhiều so với một dòng
   lệnh?
2. ⚠⚠ Nêu năm rủi ro của sửa trực tuyến. Câu hỏi nào phải trả lời được trước khi nạp?
3. Nêu bốn trường hợp sửa trực tuyến là hợp lý. Điểm chung của chúng là gì?
4. ⭐⭐ Phát biểu quy tắc thực dụng về sửa trực tuyến. Vì sao "vài giờ chờ" thường đáng giá?
5. Kể năm câu hỏi của quy trình thay đổi có kiểm soát. Câu nào hay bị bỏ nhất?
6. ⚠⚠ Vì sao thay đổi chạm mạch an toàn phải được đánh giá lại, dù thay đổi rất nhỏ?
7. ⭐ Vì sao một quy trình bị lách còn tệ hơn không có quy trình? Nêu bốn cách làm quy trình sống
   được.
8. ⭐ Phân biệt **bản thiết kế** và **tài liệu as-built** trên bốn tiêu chí. Khi hai bản khác nhau,
   tin bản nào?
9. ⭐⭐ Vì sao comment trong chương trình là dạng tài liệu **không thể lạc mất bản**?
10. Nêu bảy thứ PLC có thể đếm cho bảo trì. Thứ nào giá trị nhất, và vì sao?
11. ⭐ Tính ngưỡng nhắc và ngưỡng cảnh báo cho van khí DP-01 với tuổi thọ datasheet 20 triệu lần và
    2,88 triệu lần đóng cắt mỗi năm. Chúng rơi vào năm thứ mấy?
12. ⚡ Vì sao ngưỡng bảo trì **không được** làm dừng máy?
13. ⭐⭐ Vì sao `AI_UvIntensity` tồn tại trên DP-01, dù nó không dùng để điều khiển gì?

> Câu 4, 8, 9 và 13 là bốn câu phân loại. Câu 13 là ý sâu nhất của chương: ⭐ **một số tín hiệu tồn
> tại không phải để điều khiển, mà để nhìn thấy sự trôi trước khi nó thành hàng lỗi.**

---

### Chương tiếp theo

Chương 54 — **Sao lưu, phiên bản & bảo mật chương trình**. Chương này nói "sao lưu trước khi sửa" ở
mọi mục; chương sau nói **sao lưu cái gì, để ở đâu, và làm sao biết bản sao lưu còn dùng được**.

### Nguồn tham khảo chương 53

- IEC 62443 (bộ) — *Industrial communication networks — IT security*: quản lý thay đổi và kiểm soát
  truy cập vào hệ thống điều khiển. *(tiêu chuẩn có bản quyền)*
- IEC 61508 và ISO 13849-1 — yêu cầu **quản lý thay đổi** với chức năng an toàn: cơ sở cho ranh giới
  ở mục 53.3.
- IEC 60204-1 — yêu cầu về tài liệu kỹ thuật đi kèm máy.
- **Datasheet thiết bị** — dùng cho tuổi thọ đóng cắt, giờ chạy đèn UV, và ngưỡng ở mục 53.5.
- Số liệu chu trình DP-01 — Phụ lục J §J.1; các phép tính tuổi thọ ở Chương 9 mục 9.3 và Chương 49
  mục 49.7.
- **Mitsubishi MELSEC iQ-F FX5 Programming Manual — Program Design**: ⚠⚠ sửa trực tuyến phụ thuộc
  **vùng nhớ dự phòng** — khi không đủ chỗ thì **không thực hiện được** và toàn bộ chương trình phải
  **biên dịch lại, gán lại địa chỉ** (tức là nạp lại toàn bộ); và ⭐ **chế độ khởi động của chương
  trình trình tự sau khi nạp** khác nhau tuỳ cách vào — dừng rồi chạy lại thì **khôi phục trạng thái
  trước đó**, còn nạp trong lúc STOP thì thường **bắt đầu lại từ đầu**, ⚠ trừ khi công cụ coi là
  *"không có thay đổi"* — nền cho mục 53.2b.

> ⚠ **Nhắc lại giới hạn.** Mục 53.3 mô tả **cách tổ chức công việc**, không phải một tiêu chuẩn cụ
> thể. Cơ sở của bạn có thể có quy định riêng — và nếu máy thuộc ngành có quản lý chặt (dược phẩm,
> thực phẩm, hàng không, y tế), ⚠ **yêu cầu về quản lý thay đổi và hồ sơ nghiêm ngặt hơn nhiều** so
> với chương này. Hỏi bộ phận chất lượng trước khi đặt ra quy trình.

<!-- SECTION: ch54_sao_luu_phien_ban_va_bao_mat_chuong_trinh -->
---

# Chương 54 — Sao lưu, phiên bản & bảo mật chương trình

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, đã bàn giao và đang sản xuất.

---

## 54.1 ⚠⚠ Bài toán: chiếc máy không ai dựng lại được

Một cỗ máy chạy tám năm. Người viết chương trình đã nghỉ việc từ lâu. Công ty làm máy đã đóng cửa.

CPU chết.

Người ta mua CPU mới, cùng đời. Rồi đi tìm chương trình:

| Nơi tìm | Kết quả |
|---|---|
| Máy tính của kỹ sư cũ | ⚠ Đã thanh lý |
| Đĩa CD bàn giao | Tìm thấy — nhưng là bản **lúc bàn giao**, tám năm trước |
| CPU cũ | ⚠⚠ **Đã chết — không đọc ra được** |

Bản trên đĩa CD không có tám năm sửa đổi: các chỉnh sửa sau khi chạy thật, các công thức mới, các
sửa lỗi. Máy nạp bản cũ vào thì chạy sai.

Họ mất **sáu tuần** dựng lại, bằng cách đọc dây trong tủ và hỏi người vận hành xem máy "vốn làm gì".

> ⭐⭐ **Điểm mấu chốt: sao lưu duy nhất còn dùng được nằm trong CPU — và CPU chính là thứ vừa hỏng.**
>
> Đây không phải chuyện hiếm. Nó là **cách thất bại mặc định** của mọi cỗ máy không có quy trình sao
> lưu: bản sao lưu tồn tại, nhưng nó cũ, và không ai biết nó cũ cho tới lúc cần.

---

## 54.2 ⭐ Vì sao "tải từ PLC về" không cứu được bạn

Nhiều người yên tâm vì "lúc nào cần thì tải từ PLC về là có". Điều đó đúng **một phần**, và phần sai
của nó rất đắt.

| Vấn đề | Giải thích |
|---|---|
| ⚠⚠ **CPU hỏng thì không tải được** | Đúng lúc cần nhất thì không có |
| ⭐ **Mất chú thích và tên biến** | Nhiều dòng PLC **không lưu comment trong CPU** — tải về được logic trần, không đọc nổi |
| **Mất cấu trúc dự án** | Tên khối, chú thích khối, tổ chức thư mục |
| ⚠ **Không có phần ngoài CPU** | Cấu hình biến tần, dự án HMI, tham số thiết bị mạng — xem mục 54.3 |
| **Có thể cần mật khẩu** | Mà không ai còn giữ (mục 54.6) |

> ⭐⭐ **Kiểm tra ngay hôm nay với máy bạn đang phụ trách: tải chương trình từ CPU về một thư mục
> trống, mở ra, và xem có còn chú thích và tên biến không.**
>
> Câu trả lời quyết định liệu "tải từ PLC về" là một phương án khôi phục hay chỉ là **ảo tưởng**.
> Với nhiều dòng PLC, kết quả là hàng nghìn dòng logic với tên biến kiểu `%MW120` và **không một dòng
> chú thích**.

---

## 54.3 ⭐⭐ Sao lưu cái gì — bảy thứ, không phải một

Đây là mục quan trọng nhất chương. Hầu hết người ta sao lưu **một** thứ và tưởng là đã xong.

| # | Hạng mục | ⚠ Bỏ quên thì hậu quả |
|---|---|---|
| 1 | ⭐ **Dự án PLC** (logic + chú thích + tên biến) | Có logic nhưng không đọc được |
| 2 | ⭐ **Cấu hình phần cứng** *(hardware configuration)* — khe cắm, module, địa chỉ, tham số module | CPU mới không nhận I/O |
| 3 | ⭐ **Tham số biến tần / servo driver** | ⚠ **Động cơ chạy sai hoặc không chạy**; chỉnh lại tay mất hàng ngày (Chương 36–37) |
| 4 | ⭐ **Dự án HMI / SCADA** | Có máy chạy nhưng ⚠ **không ai điều khiển được** (Chương 44) |
| 5 | **Công thức và tham số sản phẩm** | Mất toàn bộ dữ liệu sản phẩm (Chương 32) |
| 6 | ⚠⚠ **Chương trình và cấu hình thiết bị an toàn** | Không khôi phục được chức năng an toàn; ⚠ **và phải kiểm định lại** (Chương 48) |
| 7 | **Cấu hình mạng** — địa chỉ IP, tên trạm, tệp mô tả thiết bị | Thiết bị không nhận nhau (Chương 40) |

> ⭐ **Mục 3 là mục bị quên nhiều nhất, và nó gây bất ngờ khó chịu nhất.**
>
> Người ta nhớ chương trình PLC vì nó "là phần mềm". Nhưng một biến tần có hàng trăm tham số đã được
> chỉnh cho đúng cỗ máy này — thời gian tăng tốc, giới hạn dòng, cấu hình phản hồi, thông số động cơ.
> Thay biến tần mới mà không có bản sao tham số thì bạn đang **chỉnh lại từ đầu trên một máy đang cần
> chạy**.
>
> ⚡ Nhiều biến tần cho phép **sao chép tham số vào bảng điều khiển rời** rồi nạp sang bộ khác — dùng
> nó, và **kèm cả tệp sao lưu tham số** vào bộ sao lưu chung.

### ⭐ Mục 6 là hạng mục đặc biệt

Chương trình an toàn không chỉ cần khôi phục — nó cần **khôi phục đúng bản đã được kiểm định**.

| Yêu cầu | Vì sao |
|---|---|
| ⭐ Sao lưu kèm **mã kiểm tra** *(checksum)* của bản đã nghiệm thu | Để chứng minh bản khôi phục đúng là bản đã duyệt |
| ⭐ Lưu kèm **hồ sơ kiểm định** | Chương 48 |
| ⚠ Sau khôi phục, **kiểm tra lại chức năng an toàn** | Ngay cả khi mã kiểm tra khớp |

---

## 54.4 Sao lưu khi nào, cất ở đâu

### ⭐ Khi nào

| Thời điểm | Bắt buộc? |
|---|---|
| ⭐ **Trước mọi thay đổi** | ⭐⭐ **Bắt buộc** — Chương 53 mục 53.2 |
| Sau khi thay đổi đã chạy ổn định vài ngày | Bắt buộc |
| Sau nghiệm thu, trước khi rời nhà máy | Bắt buộc |
| Định kỳ (tháng/quý) kể cả khi không sửa gì | ⭐ Nên — nó **phát hiện những thay đổi không ai ghi** |
| Trước khi bảo trì lớn | Nên |

> ⭐ **Sao lưu định kỳ có một tác dụng phụ quý hơn cả mục đích chính:** nếu bản sao lưu tháng này khác
> bản tháng trước mà **không có ghi chép nào**, thì ai đó đã sửa mà không ghi. Bạn phát hiện ra sau
> một tháng, không phải sau ba năm.
>
> Đây là cách kiểm tra chéo cho quy trình ở Chương 53 — và nó tự động.

### ⭐ Cất ở đâu — quy tắc ba bản

| Bản | Nơi | Vì sao |
|---|---|---|
| 1 | ⭐ **Ngay tại máy** — thẻ nhớ trong tủ, hoặc máy tính công nghiệp tại chỗ | Lấy được lúc 2 giờ sáng, ⚡ **không cần mạng** |
| 2 | Máy chủ / kho lưu trữ của nhà máy | Có sao lưu tự động, có phân quyền |
| 3 | ⭐ **Ngoài nhà máy** *(off-site)* | ⚠ Cháy, ngập, mã độc tống tiền *(ransomware)* — thứ xoá sạch cả bản 1 và 2 |

> ⚠ **Bản 3 tồn tại vì mã độc tống tiền là mối đe doạ có thật với nhà máy.** Một bản sao lưu nằm trên
> ổ đĩa mạng luôn kết nối sẽ **bị mã hoá cùng lúc với mọi thứ khác**. Bản ngoài nhà máy — hoặc một bản
> **ngắt kết nối vật lý** — là thứ còn lại.
>
> Xem thêm Chương 45 về an ninh mạng công nghiệp.

### ⚡ Bản "ngay tại máy" đáng giá hơn nó có vẻ

Người sửa máy lúc 2 giờ sáng thường **không có** quyền truy cập máy chủ, không có mật khẩu VPN, và
không có ai để gọi. Một thẻ nhớ dán trong tủ điện, ghi rõ ngày và phiên bản, đôi khi là thứ duy nhất
đứng giữa "sửa xong trong một giờ" và "chờ tới sáng mai".

---

## 54.5 ⭐⭐ Bản sao lưu chưa thử khôi phục không phải bản sao lưu

Đây là câu quan trọng nhất chương, và nó không phải cách nói cho kêu.

### Vì sao bản sao lưu thất bại

| Nguyên nhân | Bạn chỉ biết khi thử |
|---|---|
| ⚠ **Tệp hỏng** | Sao chép lỗi, thẻ nhớ xuống cấp |
| ⚠ **Thiếu hạng mục** | Có dự án PLC, ⭐ **thiếu cấu hình phần cứng** — không nạp được |
| **Sai phiên bản phần mềm** | Bản sao tạo bằng phần mềm đời cũ, máy tính hiện tại không mở được |
| ⚠⚠ **Thiếu giấy phép phần mềm** | ⭐ Có tệp, **không mở được** — mục 54.7 |
| **Thiếu mật khẩu** | Mục 54.6 |
| **Không biết quy trình khôi phục** | Có đủ mọi thứ, ⚠ **không ai biết làm theo thứ tự nào** |

### ⭐ Thử khôi phục *(restore)* thế nào

| Cách | Khi nào |
|---|---|
| ⭐ **Nạp vào CPU dự phòng trên bàn** | Cách tốt nhất — không chạm máy đang chạy |
| Nạp vào máy trong lần dừng máy theo kế hoạch | Tốn thời gian dừng, nhưng thật nhất |
| ⚡ **Ít nhất: mở tệp ra trên máy tính** | Kém nhất, nhưng bắt được lỗi tệp hỏng, sai phiên bản, thiếu giấy phép |

> ⭐⭐ **Ngay cả cách thấp nhất — mở tệp ra xem — cũng bắt được ba trong sáu nguyên nhân thất bại.**
> Nó mất mười phút mỗi quý. Hãy làm ít nhất điều đó.

### ⭐ Ghi lại quy trình khôi phục

Bản sao lưu tốt nhất vẫn vô dụng nếu người cầm nó không biết dùng. Viết một trang, cất **cùng chỗ với
bản sao lưu**:

| Nội dung | Ví dụ |
|---|---|
| Thứ tự khôi phục | Cấu hình phần cứng → chương trình → tham số driver → HMI |
| Phần mềm và **phiên bản** cần có | Kèm nơi lấy giấy phép |
| Mật khẩu lấy ở đâu | ⚠ Không phải chính mật khẩu — mà **nơi giữ nó** |
| Việc phải làm sau khi khôi phục | ⭐ Về gốc các trục, ⚠ **kiểm tra chức năng an toàn**, đối chiếu công thức |
| Ai gọi khi bí | Tên, số điện thoại |

---

## 54.6 ⚠ Khoá chương trình bằng mật khẩu

Đây là chỗ có xung đột lợi ích thật sự, và sách này nêu cả hai phía.

### Hai phía

| Phía nhà chế tạo máy | Phía người dùng máy |
|---|---|
| Bảo vệ chất xám đã bỏ ra | ⭐ **Máy là tài sản của họ** |
| Tránh khách sửa sai rồi đổ lỗi | ⚠⚠ **Không sửa được máy của chính mình lúc 2 giờ sáng** |
| Giữ hợp đồng bảo trì | ⚠ Phụ thuộc hoàn toàn vào một nhà cung cấp |
| Tránh đối thủ sao chép | ⚠ Nhà cung cấp phá sản → máy thành **hộp đen không sửa được** |

> ⚠⚠ **Trường hợp xấu nhất là có thật:** nhà chế tạo đóng cửa, chương trình bị khoá, không ai mở
> được. Cỗ máy vẫn chạy — cho tới lần hỏng đầu tiên cần sửa chương trình. Sau đó nó là **sắt vụn có
> giá trị của một cỗ máy**.
>
> Đây chính là kết cục mà cỗ máy ở mục 54.1 suýt gặp.

### ⭐ Cách dung hoà hay dùng

| Cách | Nội dung |
|---|---|
| ⭐ **Khoá một phần** | Khoá khối chứa bí quyết công nghệ; ⭐ **để mở phần trình tự và I/O** để khách chẩn đoán được |
| ⭐ **Ký gửi mã nguồn** *(source code escrow)* | Bên thứ ba giữ mã và mật khẩu, giao cho khách nếu nhà chế tạo ngừng hoạt động |
| **Giao mật khẩu, ràng buộc bằng hợp đồng** | Bảo vệ bằng pháp lý thay vì bằng kỹ thuật |
| **Phân quyền theo cấp** | Xem được nhưng không sửa được; sửa được tham số nhưng không sửa được logic |

> ⭐⭐ **Điều phải rõ trong hợp đồng, ký trước khi làm máy:**
>
> | Câu hỏi | Vì sao |
> |---|---|
> | Khách có được **nhận mã nguồn** không? | Tranh cãi sau khi máy đã chạy thì không giải quyết được |
> | Nếu có, ở **định dạng nào**? | Bản in PDF **không phải** mã nguồn — không nạp lại được |
> | Có **mật khẩu** không, ai giữ? | |
> | Ai chịu chi phí nếu **mất chương trình**? | ⭐ Câu hỏi này làm mọi người nghiêm túc rất nhanh |
> | Khách sửa thì bảo hành có mất không? | Nên rõ ràng thay vì mập mờ |

### ⚠ Nếu bạn là người đặt mật khẩu

| Quy tắc | Nội dung |
|---|---|
| ⚠⚠ **Ghi lại ở nơi tổ chức truy cập được** | Không phải chỉ trong đầu bạn hoặc trong máy tính cá nhân |
| ⭐ **Nhiều hơn một người biết** | Người duy nhất biết mật khẩu nghỉ việc là một sự cố chờ xảy ra |
| Kèm mật khẩu vào **quy trình khôi phục** | Đúng hơn: kèm **nơi lấy** mật khẩu (mục 54.5) |
| ⚡ Xem lại khi có người rời tổ chức | Cùng lý do với mọi hệ thống khác (Chương 45) |

---

## 54.7 Quản lý phiên bản *(version control)*

### ⭐ Quy ước đặt tên tối thiểu

```text
DP01_PLC_v2.4_2026-08-15_them-tre-200ms-tram1.zip
└────┬───┘ └┬┘ └─┬┘ └────┬───┘ └──────────┬──────┘
   máy    phần  bản    ngày            lý do
```

| Thành phần | Vì sao cần |
|---|---|
| ⭐ **Tên máy** | Kho sao lưu chứa nhiều máy; nhầm máy là tai nạn |
| **Phần nào** | PLC · HMI · biến tần · an toàn (bảy hạng mục ở mục 54.3) |
| **Số phiên bản** | Thứ tự rõ ràng |
| ⭐ **Ngày** | ⭐ **Sắp xếp được, và trả lời "bản này có mới hơn không"** |
| ⭐⭐ **Lý do** | Biến tên tệp thành **nhật ký thay đổi** — Chương 53 mục 53.4 |

> ⭐⭐ **Trường "lý do" là thứ biến một thư mục sao lưu thành tài liệu.**
>
> Nhìn danh sách tệp, bạn đọc được lịch sử của cỗ máy mà không phải mở tệp nào. Và khi cần lùi về,
> bạn biết **lùi về đâu** — chứ không phải thử từng bản.

### ⭐ Đánh số phiên bản

| Kiểu thay đổi | Tăng số nào | Ví dụ |
|---|---|---|
| Sửa lỗi nhỏ, chỉnh tham số | Số sau | 2.3 → 2.4 |
| Thêm chức năng, đổi trình tự | Số trước | 2.4 → 3.0 |
| ⚠ **Chạm mạch an toàn** | ⭐ Số trước + **ghi rõ trong tên**, và ⚠ kiểm định lại (Ch.48) | 3.0 → 4.0_AN-TOAN |

> ⭐ **Số phiên bản phải xuất hiện ở ba nơi và khớp nhau:**
>
> | Nơi | Vì sao |
> |---|---|
> | Tên tệp sao lưu | Tìm được |
> | ⭐ **Một biến trong chương trình PLC** | ⭐⭐ **Đọc được từ máy đang chạy** |
> | ⭐ **Hiển thị trên HMI** | ⭐ Người vận hành đọc cho bạn **qua điện thoại** |
>
> Hàng thứ ba đáng giá bất ngờ: khi hỗ trợ từ xa, câu hỏi đầu tiên luôn là "máy đang chạy bản nào?" —
> và nếu người vận hành đọc được nó trên màn hình, bạn tiết kiệm nửa giờ.

### ⚡ Có nên dùng công cụ quản lý phiên bản như bên phần mềm?

| Tình huống | Nhận xét |
|---|---|
| Dự án PLC lưu dạng **tệp văn bản** (một số hệ thống, hoặc xuất ra được) | ⭐ **Rất đáng** — so sánh được hai bản, thấy đúng dòng nào đổi |
| Dự án lưu dạng **tệp nhị phân đóng gói** | ⚡ Vẫn dùng được để lưu lịch sử, nhưng **không so sánh được nội dung** |
| Đội một người, máy ít | Quy ước đặt tên ở trên là đủ |

> ⭐ **Điều cần nhất không phải công cụ, mà là kỷ luật: mỗi bản có ngày, có lý do, và có một chỗ duy
> nhất được coi là chính thức.**

---

## 54.8 Trên máy mẫu DP-01

| Hạng mục sao lưu | Nội dung |
|---|---|
| 1 — Dự án PLC | Kèm chú thích và tên biến |
| 2 — Cấu hình phần cứng | Khe cắm, module, ⭐ tham số module analog (Chương 31) |
| 3 — ⭐ **Tham số biến tần chuyền** | ⚠ Kèm cả **bản sao trong bảng điều khiển rời** (Chương 36) |
| 3b — Tham số servo trục Z | Chương 37 |
| 4 — Dự án HMI | Chương 44 |
| 5 — Công thức sản phẩm | Đường chạy keo, thời gian sấy UV theo loại board (Chương 32) |
| 6 — ⚠⚠ **Cấu hình rơ-le an toàn + mã kiểm tra** | Kèm hồ sơ kiểm định (Chương 48) |
| 7 — Cấu hình mạng | Địa chỉ scanner, bộ điều khiển nhiệt RS-485, biến tần (Chương 38, 40) |

| Quy tắc | Quyết định |
|---|---|
| Ba bản | ⭐ Thẻ nhớ trong tủ · máy chủ nhà máy · **bản ngoài nhà máy** |
| Sao lưu định kỳ | Hàng quý, kể cả khi không sửa gì |
| ⭐ Thử khôi phục | ⭐ **Mỗi quý mở tệp kiểm tra**; mỗi năm nạp thử vào CPU dự phòng |
| Phiên bản hiển thị | ⭐ Biến trong PLC **và** góc màn hình HMI |
| Quy trình khôi phục | Một trang, ⭐ **cất cùng thẻ nhớ trong tủ** |
| Mật khẩu | Ghi ở nơi tổ chức truy cập được; ⭐ **ít nhất hai người biết** |

---

## 54.9 Bẫy thường gặp

### 🔍 BẪY 1 — Tin rằng "tải từ PLC về là có"

**Hiện tượng:** ⚠⚠ CPU hỏng thì không tải được; và nếu tải được thì ⭐ **mất chú thích và tên biến**.
**Cách sửa:** ⭐ thử ngay hôm nay — tải về và xem còn chú thích không (mục 54.2).

### 🔍 BẪY 2 — Chỉ sao lưu chương trình PLC

**Hiện tượng:** khôi phục xong, ⚠ **động cơ chạy sai** vì thiếu tham số biến tần; hoặc máy chạy mà
không ai điều khiển được vì thiếu dự án HMI.
**Cách sửa:** bảy hạng mục ở mục 54.3, không phải một.

### 🔍 BẪY 3 — Bản sao lưu chưa bao giờ thử khôi phục

**Hiện tượng:** ⭐⭐ đến lúc cần mới biết tệp hỏng, thiếu hạng mục, sai phiên bản phần mềm, hoặc
**không có giấy phép để mở**.
**Cách sửa:** ⭐ ít nhất **mở tệp ra** mỗi quý; tốt hơn thì nạp vào CPU dự phòng (mục 54.5).

### 🔍 BẪY 4 — Mọi bản sao lưu nằm trên cùng một mạng

**Hiện tượng:** ⚠ mã độc tống tiền mã hoá cả bản sao lưu; hoặc cháy/ngập xoá cả hai chỗ.
**Cách sửa:** quy tắc ba bản, ⭐ bản thứ ba **ngoài nhà máy hoặc ngắt kết nối** (mục 54.4).

### 🔍 BẪY 5 — Chỉ một người biết mật khẩu

**Hiện tượng:** ⚠⚠ người đó nghỉ việc, và chương trình thành **hộp đen**.
**Cách sửa:** ghi ở nơi tổ chức truy cập được; ít nhất hai người biết (mục 54.6).

### 🔍 BẪY 6 — Không thoả thuận mã nguồn trong hợp đồng

**Hiện tượng:** ⚠ tranh cãi **sau khi máy đã chạy** — lúc đó không còn đòn bẩy nào.
**Cách sửa:** năm câu hỏi ở mục 54.6, ⭐ **ký trước khi làm máy**.

### 🔍 BẪY 7 — Nhận "mã nguồn" dạng bản in PDF

**Hiện tượng:** có hàng trăm trang giấy, ⚠ **không nạp lại được vào PLC**.
**Cách sửa:** ghi rõ **định dạng** trong hợp đồng (mục 54.6).

### 🔍 BẪY 8 — Tên tệp không có ngày và lý do

**Hiện tượng:** thư mục đầy `backup_moi.zip`, `backup_moi2.zip`, `backup_cuoi_cung.zip` — ⚠ **không
biết bản nào mới hơn**, không biết bản nào chứa gì.
**Cách sửa:** quy ước ở mục 54.7.

### 🔍 BẪY 9 — Số phiên bản không đọc được từ máy đang chạy

**Hiện tượng:** hỗ trợ từ xa, ⭐ **không ai trả lời được "máy đang chạy bản nào"**.
**Cách sửa:** biến phiên bản trong PLC **và** hiện trên HMI (mục 54.7).

### 🔍 BẪY 10 — Sao lưu chương trình an toàn như chương trình thường

**Hiện tượng:** ⚠⚠ khôi phục xong không chứng minh được đó là **bản đã kiểm định**.
**Cách sửa:** lưu kèm **mã kiểm tra** và hồ sơ kiểm định; ⚠ kiểm tra lại chức năng sau khôi phục
(mục 54.3, Chương 48).

---

## 54.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Cách thất bại mặc định | ⭐ **Bản sao lưu duy nhất còn dùng được nằm trong CPU — và CPU là thứ vừa hỏng** |
| "Tải từ PLC về" hỏng ở đâu | CPU chết thì không tải được; và ⭐ **thường mất chú thích + tên biến** |
| ⭐⭐ Sao lưu mấy hạng mục | **Bảy**: PLC · cấu hình phần cứng · tham số driver · HMI · công thức · an toàn · mạng |
| Hạng mục hay quên nhất | ⭐ **Tham số biến tần / servo** |
| Khi nào bắt buộc sao lưu | ⭐ **Trước mọi thay đổi**; sau khi ổn định; sau nghiệm thu; định kỳ |
| Lợi ích phụ của sao lưu định kỳ | ⭐ **Phát hiện thay đổi không ai ghi** |
| Quy tắc ba bản | Tại máy · máy chủ nhà máy · ⭐ **ngoài nhà máy / ngắt kết nối** |
| Vì sao cần bản ngoài nhà máy | ⚠ Cháy, ngập, **mã độc tống tiền** |
| ⭐⭐ Câu quan trọng nhất chương | **Bản sao lưu chưa thử khôi phục không phải bản sao lưu** |
| Mức thử tối thiểu | ⚡ **Mở tệp ra xem** — bắt được 3/6 nguyên nhân thất bại |
| Cất kèm bản sao lưu | ⭐ **Quy trình khôi phục một trang** |
| Rủi ro lớn nhất của khoá mật khẩu | ⚠⚠ Nhà chế tạo biến mất → máy thành **hộp đen không sửa được** |
| Cách dung hoà | Khoá một phần · ⭐ **ký gửi mã nguồn** · ràng buộc hợp đồng · phân quyền |
| Ký hợp đồng phải rõ | Có mã nguồn không · **định dạng nào** · mật khẩu ai giữ · ai chịu chi phí nếu mất |
| Tên tệp gồm gì | Máy · phần · phiên bản · ngày · ⭐⭐ **lý do** |
| Phiên bản hiện ở đâu | Tên tệp · ⭐ biến trong PLC · ⭐ **màn hình HMI** |

---

## 54.11 Tự kiểm

1. ⚠⚠ Kể lại sự việc ở mục 54.1. Vì sao bản sao lưu **có tồn tại** mà vẫn không cứu được?
2. ⭐ Nêu năm lý do "tải chương trình từ PLC về" không phải một phương án khôi phục đầy đủ.
3. ⭐⭐ Kể bảy hạng mục phải sao lưu. Hạng mục nào hay bị quên nhất, và hậu quả cụ thể là gì?
4. Chương trình an toàn cần sao lưu thêm gì so với chương trình thường? Vì sao?
5. Nêu năm thời điểm phải sao lưu. Thời điểm nào là bắt buộc tuyệt đối?
6. ⭐ Sao lưu định kỳ có tác dụng phụ gì liên quan tới Chương 53?
7. Phát biểu quy tắc ba bản. Vì sao bản thứ ba phải ở ngoài nhà máy hoặc ngắt kết nối?
8. ⭐⭐ Vì sao "bản sao lưu chưa thử khôi phục không phải bản sao lưu"? Nêu sáu nguyên nhân thất bại.
9. ⚡ Mức thử khôi phục thấp nhất là gì, và nó bắt được mấy trong sáu nguyên nhân đó?
10. Quy trình khôi phục một trang gồm những gì? Vì sao ghi **nơi lấy mật khẩu** chứ không ghi mật
    khẩu?
11. ⚠ Nêu lập luận của **cả hai phía** về khoá chương trình bằng mật khẩu. Trường hợp xấu nhất là gì?
12. ⭐ Nêu bốn cách dung hoà, và năm điều phải rõ trong hợp đồng **trước khi làm máy**.
13. ⭐ Đặt tên tệp sao lưu cho DP-01, bản 3.1, ngày hôm nay, lý do "đổi ngưỡng cường độ UV". Trường
    nào biến thư mục sao lưu thành tài liệu?
14. ⭐⭐ Số phiên bản phải xuất hiện ở ba nơi nào? Vì sao nơi thứ ba tiết kiệm nửa giờ khi hỗ trợ từ
    xa?

> Câu 3, 8, 11 và 14 là bốn câu phân loại. Câu 8 là tinh thần của cả chương: ⭐ **một bản sao lưu chưa
> được kiểm chứng chỉ là một niềm tin, và niềm tin đó sụp đúng vào ngày tệ nhất.**

---

### Chương tiếp theo

Chương 55 — **Tính chu kỳ máy & năng suất**. Máy đã chạy, đã có quy trình thay đổi và sao lưu. Câu
hỏi tiếp theo là câu khách hàng luôn hỏi: **máy chạy được bao nhiêu sản phẩm mỗi giờ, và vì sao
không nhanh hơn được?**

### Nguồn tham khảo chương 54

- IEC 62443 (bộ) — *Industrial communication networks — IT security*: quản lý sao lưu, kiểm soát
  truy cập, và phục hồi hệ thống điều khiển. *(tiêu chuẩn có bản quyền)*
- IEC 61508 và ISO 13849-1 — yêu cầu quản lý cấu hình và ⚠ **kiểm chứng lại** với chức năng an toàn.
- IEC 60204-1 — tài liệu kỹ thuật đi kèm máy: cơ sở cho yêu cầu bàn giao ở mục 54.6.
- **Hướng dẫn của nhà sản xuất PLC, biến tần, HMI** — dùng cho ⭐ **cách sao lưu và khôi phục cụ
  thể của từng dòng**, và cho câu hỏi ở mục 54.2 (chú thích có nằm trong CPU không).
- Hợp đồng và điều khoản bàn giao — ⚠ **vấn đề pháp lý, không phải kỹ thuật**; xem mục cảnh báo bên
  dưới.

> ⚠ **Giới hạn.** Mục 54.6 mô tả **thực hành thương mại phổ biến**, không phải tư vấn pháp lý. Điều
> khoản về sở hữu trí tuệ, bàn giao mã nguồn và ký gửi mã nguồn có hiệu lực khác nhau tuỳ pháp luật
> từng nước và từng loại hợp đồng. ⚠ **Hỏi bộ phận pháp chế trước khi soạn hoặc ký** — chương này chỉ
> giúp bạn biết **cần hỏi điều gì**.

<!-- SECTION: ch55_tinh_chu_ky_may_va_nang_suat -->
---

# Chương 55 — Tính chu kỳ máy & năng suất

> **Lát cắt máy mẫu:** 5 — máy đầy đủ, hai trạm nối tiếp, đã chạy sản xuất.

---

## 55.1 Bài toán: cỗ máy nhanh gấp đôi mà sản lượng không đổi

Một cỗ máy hai trạm. Trạm 1 mất 4 giây, trạm 2 mất 12 giây. Khách hàng muốn nhanh hơn.

Đội kỹ thuật tối ưu trạm 1: đổi xi-lanh nhanh hơn, tăng tốc độ trục, rút thời gian từ **4 giây xuống
2 giây**. Nhanh gấp đôi. Ai cũng hài lòng.

Sản lượng sau khi cải tiến: **không đổi**.

> ⭐⭐ **Vì trạm 2 vẫn mất 12 giây, và mỗi board vẫn phải đi qua trạm 2.**
>
> Toàn bộ công sức đổ vào một trạm **không phải nút cổ chai**. Máy nhả ra một board mỗi 12 giây trước
> khi cải tiến, và một board mỗi 12 giây sau khi cải tiến.

Chương này về việc **biết trước** điều đó — bằng số học đơn giản, và bằng dữ liệu mà PLC đã có sẵn.

---

## 55.2 Chu kỳ và sản lượng

### Định nghĩa

| Khái niệm | Nghĩa |
|---|---|
| ⭐ **Chu kỳ máy** *(cycle time)* | Khoảng thời gian giữa **hai sản phẩm liên tiếp ra khỏi máy** |
| Thời gian gia công của một trạm | Trạm đó mất bao lâu cho một sản phẩm |
| ⭐ **Sản lượng giờ** *(UPH — units per hour)* | Số sản phẩm ra trong một giờ |

```text
UPH  =  3600  ÷  chu kỳ máy (giây)
```

> ⚠ **Chu kỳ máy KHÔNG phải thời gian một sản phẩm đi hết máy.**
>
> Một board có thể mất 16 giây để đi từ đầu tới cuối DP-01 — nhưng nếu máy nhả ra một board mỗi 12
> giây thì chu kỳ máy là **12 giây**, không phải 16.
>
> ⭐ Thời gian đi hết máy gọi là **thời gian thông qua** *(throughput time)*. Nó quan trọng với việc
> khác — bao nhiêu sản phẩm đang nằm trong máy, mất bao lâu để xả hết máy khi đổi lô — nhưng **không**
> quyết định sản lượng.

### ⭐ Nhầm lẫn này gây ra gì

| Nhầm | Hậu quả |
|---|---|
| Cộng thời gian các trạm lại | ⭐ Báo sản lượng **thấp hơn thực tế** → mất hợp đồng |
| Lấy trạm nhanh nhất | ⚠ Hứa sản lượng **cao hơn thực tế** → không nghiệm thu được |
| ⭐ **Lấy trạm chậm nhất** | ⭐⭐ **Đúng** — với máy nối tiếp có đệm giữa các trạm |

---

## 55.3 ⭐⭐ Nút cổ chai

### Vì sao chu kỳ bằng trạm chậm nhất

Với máy nhiều trạm nối tiếp, các trạm làm việc **song song trên các sản phẩm khác nhau**: trong lúc
trạm 2 xử lý board A, trạm 1 đã xử lý board B.

```text
Thời gian →
Trạm 1 (4 s):  [A][B][C][D][E][F]...   ← chờ nhiều
Trạm 2 (12 s): [·····A·····][·····B·····][·····C·····]
Ra máy:                     A            B            C
                            └── 12 s ────┘
```

⭐ Máy nhả sản phẩm theo nhịp của **trạm chậm nhất** — trạm đó gọi là **nút cổ chai** *(bottleneck)*.

```text
Chu kỳ máy  =  thời gian của trạm CHẬM NHẤT   (không phải tổng)
```

> ⭐⭐ **Hệ quả thực dụng, và là ý quan trọng nhất chương:**
>
> | Cải tiến ở đâu | Kết quả |
> |---|---|
> | ⭐ **Nút cổ chai** | ⭐ **Sản lượng tăng** |
> | Trạm bất kỳ khác | ⚠ **Sản lượng không đổi** — đúng cỗ máy ở mục 55.1 |
>
> Trước khi tối ưu bất cứ thứ gì, hãy **tìm ra nút cổ chai**. Tối ưu chỗ khác là công sức đổ đi.

### ⭐ Nút cổ chai di chuyển

Sau khi bạn cải tiến nút cổ chai, **một trạm khác trở thành nút cổ chai**.

Với ví dụ ở trên: rút trạm 2 từ 12 giây xuống 5 giây thì chu kỳ mới là **5 giây** (trạm 2 vẫn chậm
nhất). Rút tiếp xuống 3 giây thì chu kỳ là **4 giây** — nút cổ chai đã chuyển sang trạm 1.

> ⭐ **Nghĩa là: cải tiến nút cổ chai có giới hạn lợi ích rõ ràng.** Rút trạm 2 xuống dưới 4 giây
> **không còn tăng sản lượng nữa**, trừ khi bạn cũng cải tiến trạm 1.
>
> Biết trước điều này giúp bạn dừng đúng lúc — và giúp bạn trả lời câu "làm nhanh nữa được không?"
> bằng số, chứ không bằng cảm giác.

### ⚠ Điều kiện để công thức đúng

| Điều kiện | Nếu không có thì sao |
|---|---|
| ⭐ **Có chỗ đệm giữa các trạm** | ⚠ Không có đệm thì các trạm **khoá lẫn nhau** — xem bên dưới |
| Thời gian chuyển sản phẩm nhỏ so với thời gian gia công | Nếu không, phải cộng nó vào |
| Các trạm chạy độc lập, không dùng chung tài nguyên | Dùng chung một robot thì phải tính khác |

> ⚠⚠ **Máy không có đệm — trường hợp của DP-01.**
>
> Nếu board đi thẳng từ trạm 1 sang trạm 2 mà **không có chỗ chờ**, thì trạm 1 xong sớm cũng phải
> **giữ board lại** cho tới khi trạm 2 rảnh. Chu kỳ vẫn bằng trạm chậm nhất, nhưng ⭐ **phải cộng thêm
> thời gian chuyển board** vì việc chuyển không chồng lấn được với gia công:
>
> ```text
> Chu kỳ  =  thời gian trạm chậm nhất  +  thời gian chuyển giữa các trạm
> ```
>
> Đây là lý do một chỗ đệm cho **đúng một board** giữa hai trạm thường là cải tiến rẻ nhất và hiệu
> quả nhất trên máy nối tiếp.

---

## 55.4 ⭐ Tính lý thuyết so với đo thật

### Tính lý thuyết — làm khi thiết kế

Cộng các động tác trong trạm nút cổ chai:

```text
Trạm 2 (sấy UV) của DP-01:
  Board vào vị trí, kẹp              1,0 s
  Đèn UV bật, sấy                    8,0 s
  Đèn tắt, chờ nguội                 1,0 s
  Nhả kẹp, board ra                  1,0 s
  ─────────────────────────────────────────
  Tổng                              11,0 s
```

> ⚠ **Con số lý thuyết luôn lạc quan hơn thực tế.** Nó bỏ qua: thời gian đáp ứng cảm biến, thời gian
> quét PLC, gia tốc thật của cơ cấu, độ trễ van khí, và những khoảng chờ nhỏ mà không ai nghĩ tới.
>
> ⭐ **Thực tế thường cao hơn lý thuyết 10–30 %.** Khi báo sản lượng cho khách, hãy nói rõ con số của
> bạn là lý thuyết hay đo thật.

### ⭐⭐ Đo thật bằng PLC — dữ liệu gần như miễn phí

Đây là ý mà rất ít người khai thác: **PLC đã biết mọi mốc thời gian rồi**, chỉ cần ghi lại.

| Đo gì | Cách |
|---|---|
| ⭐ **Thời gian mỗi bước** | Ghi giá trị đồng hồ khi vào bước, trừ khi ra bước |
| ⭐ **Chu kỳ máy thật** | Khoảng thời gian giữa hai lần sản phẩm ra |
| ⭐⭐ **Thời gian CHỜ của từng trạm** | ⭐ **Số quan trọng nhất** — xem bên dưới |
| Thời gian dừng máy và lý do | Ghi kèm mã báo động (Chương 43) |

```text
// Đo thời gian một bước — mẫu giả lệnh, xem Chương 21 về trình tự
KHI vào bước:      MocBatDau[buoc] := DongHoHeThong
KHI ra khỏi bước:  ThoiGianBuoc[buoc] := DongHoHeThong - MocBatDau[buoc]
                   NẾU ThoiGianBuoc[buoc] > KyLuc[buoc] THÌ
                       KyLuc[buoc] := ThoiGianBuoc[buoc]
```

> ⭐ **Lưu ba con số cho mỗi bước, không phải một:** lần gần nhất · trung bình · ⭐ **lớn nhất**.
>
> Giá trị **lớn nhất** là thứ giải thích vì sao sản lượng thực tế thấp hơn tính toán. Trung bình
> 8 giây nhưng thỉnh thoảng 20 giây — cái 20 giây đó ăn mất sản lượng, và nó vô hình trong số trung
> bình.

### ⭐⭐ Thời gian chờ — số quan trọng nhất

Với mỗi trạm, đo **bao nhiêu phần trăm thời gian nó đang chờ** thay vì đang làm việc.

| Kết quả | Nghĩa |
|---|---|
| ⭐ Trạm chờ **gần 0 %** | ⭐⭐ **Đây là nút cổ chai** |
| Trạm chờ nhiều | Còn dư năng lực — ⚠ **đừng tối ưu ở đây** |

> ⭐⭐ **Đây là cách tìm nút cổ chai bằng dữ liệu thay vì bằng phỏng đoán.** Nó tốn khoảng mười dòng
> lệnh cho mỗi trạm, và nó trả lời dứt điểm câu hỏi mà cả đội có thể tranh luận cả buổi.
>
> Và nó bắt được thứ mà tính toán không bắt được: một trạm chờ 40 % thời gian **vì máy phía trước
> không cấp đủ hàng** — nút cổ chai nằm ngoài máy của bạn.

---

## 55.5 ⭐ Tối ưu bằng song song hoá

Sau khi biết nút cổ chai, cách rẻ nhất để rút chu kỳ **không phải mua thiết bị nhanh hơn** — mà là
làm nhiều việc cùng lúc.

### Tìm việc chồng lấn được

| Câu hỏi | Ví dụ trên DP-01 |
|---|---|
| ⭐ **Động tác nào không phụ thuộc động tác nào?** | Gantry về vị trí xuất phát **trong lúc** băng tải đưa board tiếp theo vào |
| Việc nào làm được **trước** khi cần? | Đọc mã vạch board tiếp theo trong lúc board hiện tại đang sấy |
| Việc nào làm được **sau** khi đã nhả sản phẩm? | Thổi sạch đầu kim tra keo |
| ⭐ Có chờ nào **không cần thiết** không? | Chờ cố định 500 ms "cho chắc" — ⭐ thay bằng **chờ tín hiệu thật** |

> ⭐⭐ **Hàng cuối đáng soát lại trên mọi máy.** Những khoảng `Timer 500 ms` rải rác trong chương
> trình — thêm vào lúc chạy thử để "cho chắc" và không ai gỡ ra — cộng lại thành vài giây mỗi chu kỳ.
>
> Mỗi cái thay được bằng một tín hiệu phản hồi thật (Chương 9, mục 9.6) vừa **nhanh hơn** vừa **an
> toàn hơn** — vì nó biết khi cơ cấu **không** tới nơi, còn bộ định thì không.

### ⚠ Ranh giới không được vượt

| ⚠ Không bao giờ song song hoá | Vì sao |
|---|---|
| ⚠⚠ **Kiểm tra an toàn** | Chương 47 — không có ngoại lệ về năng suất |
| ⚠ **Xác nhận vị trí trước khi chuyển động** | Chương 37 — bỏ qua để tiết kiệm 200 ms là cách gây va chạm |
| ⚠ Khoá liên động giữa các cơ cấu | Chương 22 |
| Chờ nhiệt độ / thời gian của quá trình vật lý | ⭐ Keo cần thời gian cứng; rút ngắn thì **hỏng sản phẩm**, không phải tăng năng suất |

> ⚠⚠ **Hàng cuối là cái bẫy tinh vi nhất.** Rút thời gian sấy UV từ 8 giây xuống 6 giây thì chu kỳ
> giảm thật — nhưng nếu keo chưa cứng đủ thì bạn vừa tăng sản lượng **hàng lỗi**.
>
> ⭐ Thời gian của một quá trình vật lý là **yêu cầu của quá trình**, không phải một tham số tối ưu.
> Muốn rút nó thì phải đổi quá trình — đèn mạnh hơn, keo khác — chứ không phải đổi chương trình.

---

## 55.6 ⚠ Thời gian chết ngoài chu kỳ

Chu kỳ tính được không phải sản lượng thật. Giữa các chu kỳ có những thứ ăn mất thời gian:

| Nguồn | Ghi chú |
|---|---|
| ⭐ **Chờ máy trước / máy sau** | Máy của bạn nhanh không giúp gì nếu chuyền không cấp đủ |
| Đổi lô, đổi công thức | ⭐ Cộng thời gian **xả hết máy** — đây là lúc *thời gian thông qua* mới quan trọng |
| Nạp vật tư | Keo, board, khay |
| ⭐ **Dừng do lỗi** | Chương 43 — ⭐ **thường là nguồn mất mát lớn nhất** |
| Bảo trì | Chương 53 |
| Khởi động đầu ca | Về gốc, làm nóng, chạy thử |

> ⭐⭐ **Trên rất nhiều máy, "dừng do lỗi" ăn nhiều sản lượng hơn toàn bộ công sức tối ưu chu kỳ.**
>
> Một máy có chu kỳ 12 giây mà dừng 30 phút mỗi ca vì kẹt board thì việc rút chu kỳ xuống 11 giây
> (tăng 9 %) kém giá trị hơn nhiều so với việc **hết kẹt board**.
>
> ⭐ Đây là lý do Chương 43 (báo động có ích) và mục 55.7 (OEE) quan trọng ngang mục 55.3.

---

## 55.7 Nhập môn OEE

**OEE** *(Overall Equipment Effectiveness — hiệu suất thiết bị tổng thể)* gộp ba tổn thất thành một
con số:

```text
OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng
```

| Thành phần | Ý nghĩa | Công thức |
|---|---|---|
| **Khả dụng** *(availability)* | Máy chạy được bao nhiêu so với thời gian dự định | Thời gian chạy ÷ thời gian dự định |
| **Hiệu suất** *(performance)* | Chạy nhanh bằng bao nhiêu so với chu kỳ thiết kế | (Chu kỳ lý thuyết × số SP) ÷ thời gian chạy |
| **Chất lượng** *(quality)* | Bao nhiêu phần trăm đạt | Số đạt ÷ tổng số làm ra |

### Ví dụ trên DP-01

```text
Ca 8 giờ = 480 phút; nghỉ theo kế hoạch 30 phút → dự định 450 phút
Dừng do lỗi 45 phút          → chạy 405 phút
Chu kỳ thiết kế 12 s → lý thuyết 405 × 60 ÷ 12 = 2025 board
Thực tế làm ra 1800 board, trong đó 36 board lỗi

Khả dụng  = 405 / 450   = 0,90
Hiệu suất = 1800 / 2025 = 0,89
Chất lượng= 1764 / 1800 = 0,98
OEE       = 0,90 × 0,89 × 0,98 = 0,78  →  78 %
```

> ⭐ **Giá trị của OEE không nằm ở con số 78 %, mà ở ba con số thành phần.**
>
> Chúng nói cho bạn biết **đầu tư công sức vào đâu**: ở đây khả dụng và hiệu suất đều kéo xuống
> tương đương, còn chất lượng đã tốt. Nếu chỉ nhìn "78 %", bạn không biết phải làm gì.

### ⚠⚠ Vì sao con số OEE dễ bị bóp méo

Đây là phần sách này bắt buộc phải nói, vì OEE hay bị dùng làm chỉ tiêu đánh giá con người:

| Cách bóp méo | Kết quả |
|---|---|
| ⭐ **Khai thời gian "dự định" ngắn lại** | Dừng máy chuyển thành "không dự định chạy" → khả dụng đẹp lên |
| ⭐ **Lấy chu kỳ thiết kế bằng chu kỳ thực tế** | ⭐⭐ **Hiệu suất luôn xấp xỉ 100 %** — chỉ số mất hết ý nghĩa |
| Không tính dừng ngắn | ⚠ Dừng dưới 2 phút "không đáng kể" — nhưng chúng cộng lại rất lớn |
| Đếm hàng sửa lại là hàng đạt | Chất lượng đẹp lên |
| So OEE giữa các máy khác nhau | ⚠ Vô nghĩa nếu định nghĩa khác nhau |

> ⚠⚠ **Cách bóp méo thứ hai là phổ biến nhất và nguy hiểm nhất**, vì nó trông hoàn toàn hợp lý: "lấy
> chu kỳ máy thực tế làm chuẩn". Sau đó hiệu suất luôn ~100 % và **không ai còn nhìn thấy tổn thất
> tốc độ nữa**.
>
> ⭐ **Chu kỳ dùng để tính hiệu suất phải là chu kỳ THIẾT KẾ, cố định**, ghi rõ ở đâu ra, và ⚠ **không
> được đổi để làm đẹp chỉ số**.

> ⭐⭐ **Điều quan trọng nhất về OEE, nói thẳng:** nó là công cụ để **tìm chỗ cải tiến**, không phải
> để chấm điểm con người. Khi nó bị dùng để chấm điểm, người ta sẽ tối ưu **con số** thay vì tối ưu
> **máy** — và bạn mất luôn công cụ.
>
> Là người lập trình, việc của bạn là làm cho số liệu **trung thực và tự động** (PLC không có động cơ
> làm đẹp báo cáo), rồi nói rõ định nghĩa mình dùng.

---

## 55.7b ⚠⚠ OEE của hai máy KHÔNG so sánh được nếu chưa chung định nghĩa

Công thức ở mục trên đúng. ⚠ Nhưng con số nó cho ra **chỉ có nghĩa bên trong một bộ định nghĩa** —
và đây là chỗ OEE bị dùng sai nhiều nhất.

> ⭐⭐ **Cùng một cỗ máy, cùng một ca, có thể cho OEE 72 % hay 91 % — chỉ khác nhau ở chỗ bạn tính
> những gì vào "thời gian dự định".**

| Câu hỏi định nghĩa | Hai cách trả lời đều "có lý" |
|---|---|
| ⭐ Giờ ăn ca | Trừ khỏi thời gian dự định · hay tính là dừng có kế hoạch |
| ⭐ Đổi lô, đổi công thức | Tổn thất khả dụng · hay thời gian không thuộc trách nhiệm máy |
| ⚠⚠ **Chờ máy trước/sau** | ⭐ **Tổn thất của máy này** · hay của **chuyền** |
| Chạy thử đầu ca | Sản lượng · hay không tính |
| Sản phẩm làm lại được | Tính vào chất lượng · hay không |

⭐ **Tin tốt: không cần tự trả lời.** Ngành điện tử và bán dẫn đã có bộ định nghĩa chung, và nó trả lời
đúng từng dòng ở bảng trên.

> ⚠⚠ **Hệ quả rất thực tế:** khách hàng nói *"máy của anh phải đạt OEE 85 %"* mà **chưa chốt các định
> nghĩa trên** thì ⭐ **đó chưa phải một yêu cầu nghiệm thu** — nó là một con số không kiểm chứng được,
> và sẽ thành tranh cãi đúng lúc bàn giao (Chương 23, Chương 52).
>
> ⭐ **Việc phải làm: chốt bằng văn bản, TRƯỚC khi ký, từng dòng một** — cái gì tính vào thời gian dự
> định, cái gì tính là dừng, ai chịu tổn thất do chuyền.

### ⭐⭐ Sáu trạng thái thiết bị — bộ định nghĩa chung của ngành

| Tiêu chuẩn | Định nghĩa cái gì |
|---|---|
| ⭐ **SEMI E10** | **Trạng thái thiết bị** và các khối thời gian — nền cho mọi phép tính khả dụng |
| ⭐⭐ **SEMI E79** | **Năng suất thiết bị**, trong đó có **OEE** và thông lượng |

⭐ E10 (mục 5) đặt ra **sáu trạng thái cơ bản**, và yêu cầu ⭐⭐ **mọi điều kiện và mọi khoảng thời gian
của thiết bị phải rơi vào đúng một trong sáu**:

![Sáu trạng thái thiết bị và các khối thời gian](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTMwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUzMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUzMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDU1LjEg4oCUIFPDoXUgdHLhuqFuZyB0aMOhaSB0aGnhur90IGLhu4sgdsOgIGPDoWMga2jhu5FpIHRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk3hu41pIGtob+G6o25oIGto4bqvYyBj4bunYSB0aGnhur90IGLhu4sgcGjhuqNpIHLGoWkgdsOgbyDEkMOaTkcgTeG7mFQgdHJvbmcgc8OhdSB0cuG6oW5nIHRow6FpLiBQaMOibiBsb+G6oWkgdGhlbyBDSOG7qEMgTsSCTkcsIGtow7RuZyB0aGVvIGFpIGzDoG0uPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzkyJyB3aWR0aD0nNDMwJyBoZWlnaHQ9JzUwJyByeD0nMycgZmlsbD0nI0RGRjBFNCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNDAnIHk9JzExMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQYW5nIHPhuqNuIHh14bqldDwvdGV4dD4NCjx0ZXh0IHg9JzE0MycgeT0nMTEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihwcm9kdWN0aXZlKTwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PScxMzEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2jhuqF5IMSRw7puZyBjaOG7qWMgbsSDbmcgwrcgbuG6oXAgdsOgIGThu6EgwrcgbMOgbSBs4bqhaSBow6BuZzwvdGV4dD4NCjxyZWN0IHg9JzI2JyB5PScxNTAnIHdpZHRoPSc0MzAnIGhlaWdodD0nNTAnIHJ4PSczJyBmaWxsPScjRUFGMUY2JyBzdHJva2U9JyM1NjVFNjYnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc0MCcgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2jhu508L3RleHQ+DQo8dGV4dCB4PSc3MScgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihzdGFuZGJ5KTwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PScxODknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2jhuqF5IMSRxrDhu6NjIG5oxrBuZyBraMO0bmcgY2jhuqF5OiBo4bq/dCBuZ8aw4budaSwgaOG6v3QgaMOgbmcsIGjhur90IMSR4buTIGfDoSwgY2jhu50gbOG7h25oIGPhuqVwIHRyw6puPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzIwOCcgd2lkdGg9JzQzMCcgaGVpZ2h0PSc1MCcgcng9JzMnIGZpbGw9JyNFREU3RjYnIHN0cm9rZT0nIzVCNEI4QScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQwJyB5PScyMjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5L4bu5IHRodeG6rXQ8L3RleHQ+DQo8dGV4dCB4PScxMDcnIHk9JzIyOScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz4oZW5naW5lZXJpbmcpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzI0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DaOG6oXkgxJHGsOG7o2MsIG5oxrBuZyDEkWFuZyBkw7luZyDEkeG7gyB0aOG7rSBuZ2hp4buHbSBxdcOhIHRyw6xuaCBob+G6t2MgdGhp4bq/dCBi4buLPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzI2Nicgd2lkdGg9JzQzMCcgaGVpZ2h0PSc1MCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQwJyB5PScyODcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5E4burbmcgQ8OTIGvhur8gaG/huqFjaDwvdGV4dD4NCjx0ZXh0IHg9JzE2NScgeT0nMjg3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihzY2hlZHVsZWQgZG93bnRpbWUpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzMwNScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5C4bqjbyB0csOsIHBow7JuZyBuZ+G7q2EgwrcgY8OgaSDEkeG6t3QgxJHhu5VpIGzDtCDCtyB0aGF5IHbhuq10IHTGsCB0acOqdSBoYW8gwrcgY2jhu50gYuG6o28gdHLDrDwvdGV4dD4NCjxyZWN0IHg9JzI2JyB5PSczMjQnIHdpZHRoPSc0MzAnIGhlaWdodD0nNTAnIHJ4PSczJyBmaWxsPScjRkJFOUU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc0MCcgeT0nMzQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+ROG7q25nIE5HT8OASSBr4bq/IGhv4bqhY2g8L3RleHQ+DQo8dGV4dCB4PScxODYnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz4odW5zY2hlZHVsZWQgZG93bnRpbWUpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzM2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5T4butYSBjaOG7r2EgwrcgxJHhuqd1IHbDoG8gbmdvw6BpIHF1eSBjw6FjaCDCtyBz4buxIGPhu5EgaOG6oSB04bqnbmcgwrcgY2jhu50gbmfGsOG7nWkgaG/hurdjIHBo4bulIHTDuW5nPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzM4Micgd2lkdGg9JzQzMCcgaGVpZ2h0PSc1MCcgcng9JzMnIGZpbGw9JyNGMEYwRjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQwJyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5LaMO0bmcgeOG6v3AgbOG7i2NoPC90ZXh0Pg0KPHRleHQgeD0nMTUwJyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+KG5vbi1zY2hlZHVsZWQpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DYSBraMO0bmcgbMOgbSDCtyBs4bqvcCDEkeG6t3QsIG7Dom5nIGPhuqVwIMK3IMSRw6BvIHThuqFvIG5nb8OgaSBnaeG7nSDCtyB04bqvdCB2w6Aga2jhu59pIMSR4buZbmcgbOG6oWk8L3RleHQ+DQo8bGluZSB4MT0nNDYyJyB5MT0nOTInIHgyPSc0NzQnIHkyPSc5Micgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzQ3NCcgeTE9JzkyJyB4Mj0nNDc0JyB5Mj0nMjU4JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNDYyJyB5MT0nMjU4JyB4Mj0nNDc0JyB5Mj0nMjU4JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc0ODInIHk9JzE3OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRoaeG6v3QgYuG7iyBMw4pOIE3DgVk8L3RleHQ+DQo8dGV4dCB4PSc2MDAnIHk9JzE3OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz4odXB0aW1lKTwvdGV4dD4NCjxsaW5lIHgxPSc0NjInIHkxPScyNjYnIHgyPSc0NzQnIHkyPScyNjYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0NzQnIHkxPScyNjYnIHgyPSc0NzQnIHkyPSczNzQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0NjInIHkxPSczNzQnIHgyPSc0NzQnIHkyPSczNzQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQ4MicgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+VGhp4bq/dCBi4buLIFhV4buQTkcgTcOBWTwvdGV4dD4NCjx0ZXh0IHg9JzYxOCcgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihkb3dudGltZSk8L3RleHQ+DQo8bGluZSB4MT0nNjQwJyB5MT0nOTInIHgyPSc2NTInIHkyPSc5Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzY1MicgeTE9JzkyJyB4Mj0nNjUyJyB5Mj0nMzc0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNjQwJyB5MT0nMzc0JyB4Mj0nNjUyJyB5Mj0nMzc0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2NjAnIHk9JzIzNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRo4budaSBnaWFuIFbhuqxOIEjDgE5IPC90ZXh0Pg0KPHRleHQgeD0nNjYwJyB5PScyNTMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+KG9wZXJhdGlvbnMgdGltZSk8L3RleHQ+DQo8bGluZSB4MT0nODYyJyB5MT0nODYnIHgyPSc4NjInIHkyPSc0MzInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nODU0JyB5PSc0MDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J2VuZCc+VOG7lW5nIHRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nODU0JyB5PSc0MjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPih0b3RhbCB0aW1lKTwvdGV4dD4NCjxyZWN0IHg9JzI2JyB5PSc0NTInIHdpZHRoPSc4NDgnIGhlaWdodD0nNDgnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0MCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCAgVGjhu51pIGdpYW4gU+G6ok4gWFXhuqRUIChtYW51ZmFjdHVyaW5nIHRpbWUpID0gdGjhu51pIGdpYW4gduG6rW4gaMOgbmggVFLhu6ogdGjhu51pIGdpYW4ga+G7uSB0aHXhuq10IOKAlCDEkcOzIGzDoCBt4bqrdSBz4buRIGPhu6dhIHBo4bqnbiBs4bubbiBwaMOpcCB0w61uaCBraOG6oyBk4bulbmcuPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzQ5MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZAgIEhhaSBj4buXIG3DoXkgY2jhu4kgc28gc8OhbmggxJHGsOG7o2Mga2hpIGPDuW5nIHjhur9wIG3hu5l0IGtob+G6o25oIGto4bqvYyB2w6BvIGPDuW5nIG3hu5l0IGThuqNpLiDEkMOzIGzDoCBsw70gZG8gYuG7mSDEkeG7i25oIG5naMSpYSBjaHVuZyB04buTbiB04bqhaS48L3RleHQ+DQo8L3N2Zz4=)

*Hình 55.1 — Sáu trạng thái và cách chúng gộp lại. Nhóm nào cộng vào đâu quyết định mẫu số của mọi
phép tính khả dụng.*

> ⭐⭐ **Quy tắc quan trọng nhất của E10, và nó cắt đứt phần lớn tranh cãi: trạng thái xác định theo
> CHỨC NĂNG, không theo TỔ CHỨC.**
>
> ⭐ Một việc bảo trì được xếp **cùng một loại** dù ai làm — người vận hành, kỹ thuật viên sản xuất,
> kỹ thuật viên bảo trì, hay kỹ sư quá trình. ⚠ Nghĩa là câu *"cái này thuộc bộ phận nào"* **không
> phải câu hỏi đúng** — câu đúng là *"lúc đó thiết bị đang ở tình trạng nào?"*

**Áp vào đúng những câu hỏi ở bảng trên:**

| Tình huống | ⭐ E10 xếp vào |
|---|---|
| Giờ ăn ca, họp, không có người | ⭐ **Chờ** — thiết bị vẫn **lên máy**, chỉ là không ai vận hành |
| Chờ máy trước/sau, hết hàng để làm | ⭐ **Chờ** — cùng nhóm với trên, **không** phải dừng máy |
| Cài đặt đổi lô, thay vật tư tiêu hao | **Dừng có kế hoạch** |
| Chờ người hoặc phụ tùng để sửa | ⭐ **Dừng ngoài kế hoạch** — và ⚠ phải tách riêng, xem dưới |
| Sản phẩm **làm lại** | ⭐ **Đang sản xuất** — làm lại vẫn là làm |
| Chạy thử để **kiểm tra sản xuất** | Dừng có kế hoạch |
| Chạy thử **nghiên cứu** trên hàng thật | ⭐ **Đang sản xuất** |
| Ca không làm, lắp đặt, nâng cấp, đào tạo ngoài giờ | **Không xếp lịch** |

> ⚡ **Chú ý dòng thứ hai — nó là dòng gây tranh cãi nhiều nhất và E10 trả lời dứt khoát:** máy đứng vì
> **chuyền không cấp hàng** là ⭐ **CHỜ, không phải hỏng**. Thiết bị vẫn *"ở tình trạng thực hiện được
> chức năng"*. ⚠ Xếp nó vào dừng máy là **đổ lỗi sai chỗ** — và làm mờ đúng con số cần nhìn.

### ⚠⚠ Tách "chờ bảo trì" ra khỏi "thời gian sửa" — nếu không, MTTR nói dối

E10 (mục 5.9) chia thời gian sửa chữa thành **bốn phần**, và tách riêng một phần thứ năm:

| Phần | Nội dung |
|---|---|
| **Chẩn đoán** | Tìm ra nguồn gốc sự cố |
| **Khắc phục** | Sửa — kể cả hạ/nâng máy, khởi động lại, ⭐ **quay về phiên bản phần mềm trước** (Chương 53) |
| **Thử thiết bị** | Chứng minh thiết bị hoạt động lại được |
| **Chạy xác nhận** | ⭐ Chạy sản phẩm thật và **đánh giá kết quả** để chắc chắn còn đúng quy cách |
| ⚠⚠ **Chờ bảo trì** *(maintenance delay)* | ⭐ **Chờ người hoặc phụ tùng** — hoặc quyết định hành chính **để máy nằm đó** |

> ⚠⚠ **E10 yêu cầu theo dõi "chờ bảo trì" TÁCH RIÊNG khỏi "thời gian bảo trì".** Nó nằm trong thời
> gian máy nghỉ, nhưng ⭐ **không nằm trong thời gian bảo trì**.
>
> ⭐ **Vì sao điều này đáng giá với người làm máy:** nếu bạn gộp *"chờ phụ tùng"* vào *"thời gian
> sửa"*, thì con số MTTR của bạn ⚠ **đo kho vật tư chứ không đo khả năng sửa của thiết bị**. Rồi
> người ta đi đào tạo thợ, mua thêm dụng cụ — trong khi ⭐ **vấn đề thật là không có phụ tùng dự trữ**.
>
> ⚡ Và điều này PLC giúp được: ⭐ **dấu thời gian của lúc báo lỗi, lúc có người tới, lúc bắt đầu sửa,
> lúc chạy xác nhận** — bốn mốc đó tách được bốn khoản ở trên mà không cần ai ghi sổ (Chương 51,
> mục 51.11).

### ⚠⚠ Bằng chứng rõ nhất: ngay CÔNG THỨC cũng khác nhau

Công thức ở mục 55.7 là cách tính **phổ biến trong ngành**, và nó đúng — nhưng ⭐ **E79 (mục 5.2)
định nghĩa khác ở đúng chỗ quan trọng nhất**:

| | Cách phổ biến (mục 55.7) | ⭐ **SEMI E79** |
|---|---|---|
| Mẫu số của **khả dụng** | Thời gian **dự định** | ⭐⭐ **TỔNG thời gian** |
| ⚠ Hệ quả | Thời gian không xếp lịch **không bị tính** | ⭐ Ca không làm, ngày nghỉ **vẫn nằm trong mẫu số** |

> ⚠⚠ **Cùng một cỗ máy, cùng một tuần: cách phổ biến có thể ra 85 %, còn E79 ra 40 % — mà không ai
> tính sai.**
>
> ⭐ Chúng trả lời **hai câu hỏi khác nhau**: cách phổ biến hỏi *"trong thời gian ta định chạy, máy
> chạy được bao nhiêu?"*; E79 hỏi *"tài sản này sinh lợi bao nhiêu phần của **toàn bộ** thời gian nó
> tồn tại?"* — câu hỏi của **người bỏ vốn mua máy**.
>
> ⚡ Đây là lý do mục này tồn tại: ⚠ **hai con số OEE không so sánh được, tới mức ngay cả công thức
> cũng không giống nhau.**

⭐ **E79 còn tách "hiệu suất" thành hai** — và phép tách này đáng dùng dù bạn theo định nghĩa nào:

| Thành phần | Trả lời câu hỏi | ⭐ Kém thì sửa ở đâu |
|---|---|---|
| ⭐ **Hiệu suất vận hành** | Trong thời gian **lên máy**, máy thật sự **có chạy** bao nhiêu? | ⭐ Cấp hàng, người vận hành, chuyền (mục 55.6) |
| ⭐ **Hiệu suất nhịp độ** | Khi đã chạy, có **nhanh bằng thiết kế** không? | ⭐ Chu kỳ thật, nút cổ chai (mục 55.3, 55.4) |

> ⭐⭐ **Vì sao tách hai lại quan trọng:** một con số *"hiệu suất 70 %"* không nói cho bạn biết phải làm
> gì. ⚠ Máy **đứng nhiều** và máy **chạy chậm** là hai bệnh khác hẳn nhau, và ⭐ **cách chữa không liên
> quan gì tới nhau** — nhưng gộp lại thì cả hai cùng cho ra 70 %.

> ⚡ Và E79 định nghĩa **sáu biến thể OEE** khác nhau cho các mục đích khác nhau. ⭐ Riêng chi tiết đó
> đã đủ chứng minh luận điểm của mục này: ⚠⚠ **"OEE" không phải MỘT con số.**

> ⭐ **Chốt lại:** khi khách hàng nói *"OEE phải đạt 85 %"*, câu hỏi lại đúng là ⚠ **"theo định nghĩa
> nào — và mẫu số là thời gian dự định hay tổng thời gian?"**. Có câu trả lời thì tranh cãi kết thúc
> trước khi bắt đầu.

### ⭐ Sáu nhóm tổn thất — từ vựng khách hàng sẽ dùng

Danh sách ở mục 55.6 là cách nhìn của **người làm máy**. ⭐ Người làm sản xuất thường nhóm tổn thất
theo sáu loại kinh điển, và ⚠ **họ sẽ dùng từ đó khi nói chuyện với bạn**:

| Thuộc | Nhóm tổn thất | Ứng với mục 55.6 |
|---|---|---|
| Khả dụng | ⭐ **Hỏng hóc** *(breakdown)* | Dừng do lỗi |
| Khả dụng | **Cài đặt và điều chỉnh** *(setup)* | Đổi lô, đổi công thức |
| Hiệu suất | ⚠ **Dừng vặt** *(minor stop)* | ⭐ Kẹt nhẹ, chờ vật tư — **hay bị bỏ sót vì mỗi lần chỉ vài giây** |
| Hiệu suất | **Chạy chậm** *(speed loss)* | Chu kỳ thật dài hơn thiết kế (mục 55.4) |
| Chất lượng | **Lỗi lúc khởi động** *(startup)* | Chạy thử đầu ca |
| Chất lượng | **Lỗi khi sản xuất** *(production defect)* | Board NG |

> ⭐⭐ **Nhóm "dừng vặt" là nhóm PLC giúp được nhiều nhất, và cũng là nhóm không ai đo được bằng tay.**
>
> Mỗi lần chỉ 5–20 giây nên không ai ghi vào sổ; cộng lại một ca thì lớn hơn cả một lần hỏng máy.
> ⭐ Nhưng **PLC biết chính xác** — nó thấy từng lần chờ, từng lần timeout, từng lần thao tác lại
> (Chương 51, mục 51.11).
>
> ⚡ Đây là chỗ **đóng góp rẻ nhất và lớn nhất** mà người lập trình mang lại cho sản lượng: ⭐ **đếm và
> phân loại các lần dừng vặt**, thay vì chỉ đếm sản phẩm.

---

## 55.8 Trên máy mẫu DP-01

Số liệu đã chốt: **300 board/giờ** → chu kỳ **12,0 giây** (Phụ lục J §J.1).

| Trạm | Thời gian | Ghi chú |
|---|---|---|
| Băng tải đưa board vào, định vị | ~2 s | Chồng lấn được |
| **Trạm 1 — tra keo** | ~6 s | Gantry chạy đường keo |
| Chuyển board sang trạm 2 | ~1,5 s | ⚠ Không đệm → cộng vào chu kỳ |
| ⭐ **Trạm 2 — sấy UV** | ⭐ **6–12 s** | ⭐⭐ **NÚT CỔ CHAI** |
| Board ra | ~1,5 s | Chồng lấn được |

```text
Chu kỳ  =  trạm chậm nhất (12 s tệ nhất)  ... đã sát 12,0 s mục tiêu
```

> ⚠ **Kết luận thiết kế: với công thức sấy 12 giây, máy CHỈ VỪA ĐỦ đạt 300 board/giờ — không còn dư.**
>
> Điều đó phải nói rõ với khách hàng, kèm hai hệ quả:
>
> | Hệ quả | Nội dung |
> |---|---|
> | ⚠ Công thức sấy dài hơn 12 s | ⭐ **Không đạt 300 board/giờ** — và đây là giới hạn của **quá trình**, không phải của máy |
> | ⭐ Muốn dư năng lực | Phải rút thời gian sấy (đèn mạnh hơn / keo khác) hoặc ⭐ **thêm trạm sấy thứ hai chạy song song** |

### ⭐ Điều PLC sẽ đo trên DP-01

| Đo | Vì sao |
|---|---|
| Thời gian từng bước — ⭐ **gần nhất · trung bình · lớn nhất** | Thấy giá trị lớn nhất ăn sản lượng |
| ⭐⭐ **Phần trăm thời gian chờ của mỗi trạm** | ⭐ Xác nhận nút cổ chai bằng dữ liệu |
| Chu kỳ máy thật, đếm theo giờ | So với 12,0 s thiết kế |
| Thời gian dừng + mã báo động | Chương 43 — tính khả dụng |
| Số board đạt / lỗi | Tính chất lượng |
| ⭐ **Xu hướng thời gian bước theo tuần** | ⭐ Chương 53 mục 53.5 — **thấy cơ cấu đang mòn** |

> ⭐ **Hàng cuối là chỗ chương này gặp Chương 53.** Cùng một phép đo phục vụ hai mục đích: hôm nay nó
> chỉ ra nút cổ chai, sáu tháng sau nó chỉ ra thứ đang hỏng dần.
>
> Đó là lý do nên cài đặt nó **ngay từ đầu**, không phải khi có vấn đề.

---

## 55.9 Bẫy thường gặp

### 🔍 BẪY 1 — Cộng thời gian các trạm để ra chu kỳ

**Hiện tượng:** ⭐ báo sản lượng thấp hơn thực tế nhiều → mất hợp đồng không đáng.
**Cách sửa:** chu kỳ = **trạm chậm nhất**, không phải tổng (mục 55.3).

### 🔍 BẪY 2 — Tối ưu trạm không phải nút cổ chai

**Hiện tượng:** ⭐⭐ đúng cỗ máy ở mục 55.1 — nhanh gấp đôi, **sản lượng không đổi**.
**Cách sửa:** tìm nút cổ chai trước, bằng ⭐ **phần trăm thời gian chờ** (mục 55.4).

### 🔍 BẪY 3 — Quên rằng nút cổ chai di chuyển

**Hiện tượng:** đầu tư tiếp vào trạm cũ mà sản lượng không tăng thêm nữa.
**Cách sửa:** sau mỗi cải tiến, ⭐ **đo lại** để biết nút cổ chai đã chuyển đi đâu (mục 55.3).

### 🔍 BẪY 4 — Áp công thức "trạm chậm nhất" cho máy không có đệm

**Hiện tượng:** ⚠ tính ra 12 s, thực tế 13,5 s — thiếu **thời gian chuyển** giữa các trạm.
**Cách sửa:** máy không đệm thì cộng thời gian chuyển; ⭐ cân nhắc **thêm một chỗ đệm** (mục 55.3).

### 🔍 BẪY 5 — Nhầm chu kỳ với thời gian đi hết máy

**Hiện tượng:** báo sai sản lượng, hoặc tính sai thời gian xả máy khi đổi lô.
**Cách sửa:** hai khái niệm khác nhau — mục 55.2.

### 🔍 BẪY 6 — Báo con số lý thuyết như con số thật

**Hiện tượng:** ⚠ nghiệm thu không đạt vì thực tế cao hơn lý thuyết **10–30 %**.
**Cách sửa:** nói rõ con số là lý thuyết hay đo thật; có hệ số dự phòng (mục 55.4).

### 🔍 BẪY 7 — Chỉ lưu thời gian trung bình

**Hiện tượng:** ⭐ trung bình đẹp, sản lượng vẫn thiếu — vì thỉnh thoảng có chu kỳ **rất dài** mà số
trung bình che mất.
**Cách sửa:** lưu cả ⭐ **giá trị lớn nhất** (mục 55.4).

### 🔍 BẪY 8 — Bộ định thời "cho chắc" không ai gỡ

**Hiện tượng:** vài giây mỗi chu kỳ mất vào các `Timer 500 ms` rải rác.
**Cách sửa:** ⭐ thay bằng **chờ tín hiệu phản hồi thật** (mục 55.5, Chương 9 mục 9.6).

### 🔍 BẪY 9 — Song song hoá cả kiểm tra an toàn

**Hiện tượng:** ⚠⚠ tiết kiệm 200 ms, tạo ra một cách gây thương tích.
**Cách sửa:** ⚠ ranh giới ở mục 55.5 — **không có ngoại lệ về năng suất** (Chương 47).

### 🔍 BẪY 10 — Rút thời gian của quá trình vật lý

**Hiện tượng:** ⚠⚠ chu kỳ giảm, nhưng keo chưa cứng → **tăng sản lượng hàng lỗi**.
**Cách sửa:** thời gian quá trình là **yêu cầu**, không phải tham số tối ưu (mục 55.5).

### 🔍 BẪY 11 — Tối ưu chu kỳ trong khi máy dừng 30 phút mỗi ca

**Hiện tượng:** ⭐ công sức lớn đổi lấy 9 %, trong khi **thời gian chết** đang ăn nhiều hơn thế.
**Cách sửa:** đo cả ba thành phần OEE trước khi chọn việc (mục 55.6–55.7).

### 🔍 BẪY 12 — Lấy chu kỳ thực tế làm chu kỳ thiết kế khi tính OEE

**Hiện tượng:** ⚠⚠ hiệu suất **luôn ~100 %**, chỉ số mất hết ý nghĩa, tổn thất tốc độ thành vô hình.
**Cách sửa:** chu kỳ thiết kế **cố định**, ghi rõ nguồn gốc, ⚠ không đổi để làm đẹp số (mục 55.7).

---

## 55.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Chu kỳ máy là gì | Khoảng thời gian giữa **hai sản phẩm liên tiếp ra khỏi máy** |
| ⚠ Không phải là gì | **Thời gian một sản phẩm đi hết máy** (đó là thời gian thông qua) |
| Công thức sản lượng | `UPH = 3600 ÷ chu kỳ (giây)` |
| ⭐⭐ Chu kỳ máy nhiều trạm | **Bằng trạm chậm nhất**, không phải tổng |
| Trạm chậm nhất gọi là gì | ⭐ **Nút cổ chai** |
| ⭐⭐ Tối ưu ở đâu mới có tác dụng | **Chỉ ở nút cổ chai** |
| Sau khi cải tiến nút cổ chai | ⭐ **Nút cổ chai chuyển sang trạm khác** — đo lại |
| ⚠ Máy không có đệm | ⭐ Cộng thêm **thời gian chuyển giữa các trạm** |
| Lý thuyết so với thực tế | ⚠ Thực tế thường cao hơn **10–30 %** |
| ⭐⭐ Cách tìm nút cổ chai bằng dữ liệu | **Phần trăm thời gian chờ** — trạm chờ ~0 % là nút cổ chai |
| Lưu mấy con số cho mỗi bước | ⭐ **Ba**: gần nhất · trung bình · **lớn nhất** |
| Vì sao cần giá trị lớn nhất | Trung bình che mất các chu kỳ dài bất thường |
| Cách rút chu kỳ rẻ nhất | ⭐ **Song song hoá** — và gỡ các bộ định "cho chắc" |
| ⚠⚠ Không bao giờ song song hoá | **Kiểm tra an toàn** · xác nhận vị trí · khoá liên động · thời gian quá trình vật lý |
| Công thức OEE | Khả dụng × Hiệu suất × Chất lượng |
| ⭐ Giá trị của OEE nằm ở đâu | **Ba con số thành phần**, không phải con số gộp |
| ⚠⚠ Cách bóp méo phổ biến nhất | **Lấy chu kỳ thực tế làm chu kỳ thiết kế** → hiệu suất luôn ~100 % |
| ⭐ OEE dùng để làm gì | **Tìm chỗ cải tiến** — không phải chấm điểm người |
| ⚠⚠ *"Máy phải đạt OEE 85 %"* | ⭐ **Chưa phải yêu cầu nghiệm thu** nếu chưa chốt định nghĩa |
| Phải chốt bằng văn bản trước khi ký | Giờ ăn ca · đổi lô · ⭐ **chờ máy trước/sau** · chạy thử · hàng làm lại |
| ⭐ Ngành điện tử có sẵn định nghĩa | **SEMI E10** (sáu trạng thái) · **SEMI E79** (năng suất, OEE) |
| ⭐⭐ Quy tắc cắt tranh cãi của E10 | **Phân loại theo CHỨC NĂNG, không theo tổ chức** — ai làm không quan trọng |
| ⚠⚠ Máy đứng vì chuyền không cấp hàng | ⭐ **CHỜ**, không phải hỏng — thiết bị vẫn **lên máy** |
| ⚠⚠ Ngay công thức cũng khác | Mẫu số khả dụng: **thời gian dự định** (phổ biến) vs ⭐ **tổng thời gian** (E79) |
| ⭐ Tách "hiệu suất" làm hai | **Vận hành** (có chạy không) và **nhịp độ** (chạy nhanh không) — hai bệnh, hai cách chữa |
| ⚠ Chờ người/phụ tùng | ⭐ **Tách riêng khỏi thời gian sửa** — nếu không, MTTR đo kho vật tư |
| ⭐⭐ Nhóm tổn thất PLC giúp nhiều nhất | **Dừng vặt** — mỗi lần vài giây, không ai ghi sổ, nhưng **PLC biết chính xác** |
| ⚠ Nút cổ chai của DP-01 | ⭐ **Trạm 2 — sấy UV (6–12 s)**; với công thức 12 s thì **chỉ vừa đủ** 300 board/giờ |

---

## 55.11 Tự kiểm

1. ⭐⭐ Kể lại sự việc ở mục 55.1. Vì sao cải tiến gấp đôi mà sản lượng không đổi?
2. Phân biệt **chu kỳ máy** và **thời gian thông qua**. Cái nào quyết định sản lượng?
3. Máy ba trạm mất 5 s, 9 s, 7 s, có đệm giữa các trạm. Chu kỳ là bao nhiêu? UPH là bao nhiêu?
4. ⭐ Vẫn máy đó, bạn rút trạm 2 xuống 4 s. Chu kỳ mới là bao nhiêu? Nút cổ chai bây giờ ở đâu?
5. ⭐ Rút tiếp trạm 2 xuống 3 s có tăng sản lượng không? Vì sao? Bài học là gì?
6. ⚠ Vẫn máy ở câu 3 nhưng **không có đệm**, thời gian chuyển giữa các trạm là 1,5 s. Chu kỳ là bao
   nhiêu?
7. ⭐⭐ Mô tả cách tìm nút cổ chai bằng **phần trăm thời gian chờ**. Vì sao nó tốt hơn phỏng đoán?
8. ⭐ Vì sao phải lưu **giá trị lớn nhất** chứ không chỉ trung bình của thời gian mỗi bước?
9. Nêu bốn câu hỏi để tìm việc có thể song song hoá. Câu nào nên soát lại trên mọi máy?
10. ⚠⚠ Nêu bốn thứ **không bao giờ** được song song hoá. Vì sao "thời gian quá trình vật lý" là cái
    bẫy tinh vi nhất?
11. Nêu sáu nguồn thời gian chết ngoài chu kỳ. Nguồn nào thường lớn nhất?
12. ⭐ Tính OEE cho ca sau: dự định 420 phút, dừng lỗi 60 phút, chu kỳ thiết kế 10 s, làm ra 1900 sản
    phẩm, 50 sản phẩm lỗi. Ba thành phần nói gì về nơi cần cải tiến?
13. ⚠⚠ Nêu năm cách bóp méo OEE. Cách nào nguy hiểm nhất, và vì sao nó trông hợp lý?
14. ⭐⭐ Vì sao trên DP-01 việc rút thời gian sấy UV **không phải** việc của người lập trình?
15. ⚠⚠ Vì sao OEE của hai máy **không so sánh được** nếu chưa chung định nghĩa? ⭐ Nêu **ba** câu hỏi
    định nghĩa phải chốt trước khi ký hợp đồng.
16. ⭐ Nêu **sáu nhóm tổn thất** và cho biết mỗi nhóm thuộc thành phần nào của OEE. ⭐⭐ Nhóm nào người
    lập trình PLC giúp được nhiều nhất, và vì sao không ai đo được nó bằng tay?

> Câu 5, 7, 10 và 13 là bốn câu phân loại. Câu 1 và 14 gắn với nhau: ⭐ **cả hai đều nói rằng công
> sức đặt sai chỗ không tạo ra kết quả, dù công sức đó rất thật.**

---

### Chương tiếp theo

Chương 56 — **Nâng cấp máy cũ (retrofit)**. Đến đây sách đã đi hết một cỗ máy làm mới. Nhưng phần
lớn công việc thực tế là **sửa máy đã có** — thường là máy không còn tài liệu, và người viết nó đã
đi từ lâu.

### Nguồn tham khảo chương 55

- **Số liệu đã chốt của DP-01** — Phụ lục J §J.1: 300 board/giờ, chu kỳ 12,0 s, trạm 2 sấy UV 6–12 s.
- IEC 62264 (bộ) — *Enterprise-control system integration*: mô hình dữ liệu sản xuất, nền cho việc
  đưa số liệu năng suất lên hệ thống trên. *(tiêu chuẩn có bản quyền)*
- ISO 22400 (bộ) — *Key performance indicators for manufacturing operations management*: ⭐ **định
  nghĩa chuẩn hoá cho các chỉ số năng suất**, gồm cả nhóm chỉ số mà OEE thuộc về. Dùng nó khi cần
  con số **so sánh được giữa các nhà máy**.
- Phép đo thời gian bước và bộ đếm — Chương 11 (vùng nhớ giữ được), Chương 21 (trình tự), Chương 43
  (báo động), Chương 53 mục 53.5 (bảo trì).
- ⭐⭐ **SEMI E10** — *Specification for Definition and Measurement of Equipment Reliability,
  Availability, and Maintainability*: **mục 5** định nghĩa ⭐ **sáu trạng thái thiết bị** và các khối
  thời gian, kèm quy tắc ⭐⭐ *"phân loại theo chức năng, không theo tổ chức"*; **mục 5.9** chia thời
  gian sửa chữa và ⚠ yêu cầu tách riêng **chờ bảo trì** — nền cho mục 55.7b và Hình 55.1.
- ⭐ **SEMI E79** — *Standard for Definition and Measurement of Equipment Productivity*: định nghĩa
  **OEE** và thông lượng trên nền các trạng thái của E10.
- ⚠ Cả hai là **tiêu chuẩn có bản quyền**. Sách này **diễn giải khái niệm bằng lời của mình** và dẫn
  số mục để bạn tra lại bản gốc — ⭐ **không sao chép bảng hay công thức nguyên văn**.

> ⚠ **Giới hạn.** Công thức OEE ở mục 55.7 là dạng phổ biến nhất, nhưng ⚠ **định nghĩa chi tiết khác
> nhau giữa các nơi** — cái gì tính là "thời gian dự định", dừng ngắn bao nhiêu thì bỏ qua, hàng sửa
> lại tính thế nào. ⭐ **Trước khi báo cáo một con số OEE, hãy ghi rõ định nghĩa bạn dùng** — và khi
> so sánh hai con số, kiểm tra chúng cùng định nghĩa. Nếu cần con số so sánh được với bên ngoài, dùng
> định nghĩa trong ISO 22400 thay vì tự đặt.

<!-- SECTION: ch56_nang_cap_may_cu_retrofit -->
---

# Chương 56 — Nâng cấp máy cũ *(retrofit)*

> **Lát cắt máy mẫu:** 5 — toàn bộ kiến thức của sách, áp vào một cỗ máy không phải của bạn.

---

> ⚠⚠ **ĐỌC TRƯỚC — chương này chạm vào nghĩa vụ pháp lý**
>
> Nâng cấp một cỗ máy cũ có thể làm phát sinh **nghĩa vụ pháp lý mới** với người thực hiện — trong
> một số trường hợp, bạn trở thành **nhà chế tạo** dưới góc nhìn của luật, với toàn bộ trách nhiệm
> đi kèm.
>
> ⚠ Mục 56.7 nêu vấn đề này để bạn **biết mà hỏi đúng người**. Chương này:
>
> - **không thay thế** tư vấn pháp lý — quy định khác nhau giữa các nước, các ngành và các loại máy;
> - **không thay thế** đánh giá rủi ro do **người có thẩm quyền** thực hiện (Chương 6, ISO 12100);
> - **không thay thế** việc kiểm định chức năng an toàn (Chương 48).
>
> ⚠⚠ Trước một dự án nâng cấp có chạm phần an toàn: **hỏi bộ phận pháp chế và một chuyên gia an toàn
> máy** — trước khi báo giá, không phải sau. Mọi công việc chạm mạch điện lực và mạch an toàn phải do
> **người có thẩm quyền** thực hiện hoặc kiểm tra.

---

## 56.1 Bài toán: cỗ máy không ai giải thích được

Bạn được giao nâng cấp một cỗ máy chạy mười lăm năm. Yêu cầu nghe đơn giản: **thay PLC** vì dòng cũ
đã ngừng sản xuất, không mua được phụ tùng.

Ngày đầu tiên, bạn phát hiện:

| Thực trạng | |
|---|---|
| Sơ đồ điện | Có — nhưng là bản **lúc chế tạo**, khác thực tế nhiều chỗ |
| Chương trình PLC | ⚠ Tải về được, **không có chú thích**, tên biến kiểu `%M12.3` |
| Người viết | Không còn liên lạc được |
| Người vận hành | ⭐ **Biết máy làm gì, không biết vì sao** |
| Một hộp kim loại đấu thêm ngoài tủ | ⚠⚠ **Không có trong bất kỳ tài liệu nào** |

Bạn hỏi cái hộp đó là gì. Người vận hành nói: *"Cái đó có từ lâu rồi, đừng đụng vào, đụng là máy
dừng."*

> ⭐⭐ **Đây là điều kiện làm việc bình thường của nghề, không phải trường hợp cá biệt.**
>
> Sách này đến đây đã dạy cách làm một cỗ máy đúng đắn từ đầu. Chương này về việc **phần lớn công
> việc thực tế không như vậy** — bạn nhận một cỗ máy đã có, với lịch sử mà không ai kể lại được.

---

## 56.2 ⭐ Nguyên tắc nền: hiểu trước khi đổi

Sai lầm lớn nhất trong retrofit là **bắt đầu bằng việc viết chương trình mới**.

| Cách sai | Cách đúng |
|---|---|
| Đọc yêu cầu → viết chương trình mới → thay vào | ⭐ **Khảo sát → dựng lại tài liệu → mới viết** |
| Giả định máy làm đúng như mô tả | ⭐ **Giả định máy làm điều gì đó bạn chưa biết** |
| Bỏ đi phần "không hiểu vì sao có" | ⚠⚠ **Tìm cho ra vì sao có, rồi mới quyết** |

> ⭐⭐ **Quy tắc vàng của retrofit: mọi thứ khó hiểu trong một cỗ máy đang chạy đều có lý do — bạn chỉ
> chưa biết lý do đó.**
>
> Đoạn logic kỳ quặc kia có thể là: một sửa lỗi sau tai nạn · một cách né lỗi phần cứng · một yêu cầu
> của khách hàng đã quên · hoặc đúng là rác. ⚠ **Ba khả năng đầu chiếm đa số**, và xoá nhầm một trong
> ba thì bạn tái tạo lại chính vấn đề mà nó được viết ra để giải quyết.

---

## 56.3 Khảo sát máy không có tài liệu

### ⭐ Dựng lại bảng I/O từ tủ thật

Đây là việc nền tảng — mọi thứ khác dựa vào nó (Chương 23).

| Bước | Cách làm |
|---|---|
| 1 | ⭐ **Chụp ảnh có hệ thống trước khi đụng vào bất cứ thứ gì** — xem bên dưới |
| 2 | Liệt kê module, khe cắm, địa chỉ theo thứ tự vật lý |
| 3 | ⭐ Đi từ **cầu đấu** ra thiết bị: mỗi kênh đấu tới cái gì |
| 4 | ⭐⭐ **Xác nhận từng kênh bằng cách tác động thật** — xem bên dưới |
| 5 | Ghi kiểu tín hiệu: NO/NC, PNP/NPN, dải analog (Chương 4, 31) |
| 6 | Đối chiếu với chương trình: kênh nào **không được dùng** trong chương trình? |

> ⭐⭐ **Bước 4 là bước không được bỏ.** Sơ đồ nói kênh DI 3 là "cảm biến board vào" — nhưng sơ đồ đã
> sai ở ba chỗ khác rồi. Cách duy nhất chắc chắn: **tác động cảm biến thật và xem bit nào đổi**.
>
> ⚡ Với ngõ ra thì ngược lại và ⚠ **nguy hiểm hơn nhiều**: cưỡng bức một ngõ ra làm cơ cấu chuyển
> động thật. Chỉ làm khi đã ⚠ **cô lập năng lượng cho phần không cần thử**, đã kiểm tra vùng nguy
> hiểm, và có người thứ hai (Chương 3, Chương 6).

> ⭐ **Bước 6 hay lộ ra thứ thú vị:** một kênh được đấu dây nhưng không dùng trong chương trình
> thường là **tàn tích của một chức năng đã bỏ** — hoặc của cái hộp kim loại ở mục 56.1.

### ⭐ Chụp ảnh có hệ thống

Nghe tầm thường, nhưng đây là công cụ mạnh nhất và rẻ nhất của khảo sát:

| Nguyên tắc | Vì sao |
|---|---|
| ⭐ **Chụp TRƯỚC khi tháo bất cứ thứ gì** | ⚠ Sau khi tháo thì không dựng lại được |
| Từ tổng thể tới chi tiết | Toàn cảnh tủ → từng hàng → từng cầu đấu |
| ⭐ **Có vật đánh dấu trong khung ảnh** | Nhãn cầu đấu, số hàng — để biết ảnh chụp chỗ nào |
| Chụp cả **mặt sau** và bên trong máng | Chỗ hay có dây đấu thêm |
| ⭐ Chụp **nhãn thiết bị** rõ nét | Mã hàng, phiên bản — cần khi đi tìm hàng thay thế |
| Nhiều hơn bạn nghĩ là cần | ⭐ Ảnh rẻ; ⚠ **quay lại nhà máy thì không** |

> ⭐ **Đặt tên và sắp xếp ảnh ngay trong ngày.** Ba trăm ảnh không tên, chụp cách đây hai tuần, có
> giá trị gần bằng không.

### ⚠ Dò dây an toàn

| Quy tắc | |
|---|---|
| ⚠⚠ **Cô lập năng lượng trước** | Chương 3 — điện, khí nén, và ⚠ **năng lượng tích trữ** |
| ⭐ Dò bằng thiết bị đo, không dò bằng cách kéo dây | Kéo dây làm lỏng đầu cốt ở đầu kia |
| Đánh số ngay khi xác định được | Chương 49 mục 49.6 — ⭐ **cả hai đầu** |
| ⚠ Ghi lại các "đấu tạm" phát hiện được | Chương 53 mục 53.4 |
| ⚠⚠ **Không tự ý gỡ thứ chưa hiểu** | Mục 56.2 |

---

## 56.4 Đọc chương trình PLC đời cũ

### ⭐ Đọc thế nào khi không có chú thích

| Cách | Nội dung |
|---|---|
| 1 | ⭐ **Bắt đầu từ ngõ ra, đi ngược** — chọn một cơ cấu, tìm điều kiện làm nó chạy |
| 2 | ⭐⭐ **Tìm bộ đếm bước / thanh ghi trạng thái** — đây là xương sống trình tự (Chương 21) |
| 3 | Đối chiếu với ⭐ **quan sát máy chạy thật** — xem thứ tự động tác |
| 4 | ⭐ **Hỏi người vận hành**: máy làm gì, khi nào dừng, họ phải can thiệp lúc nào |
| 5 | Ghi chú lại **ngay trong lúc đọc**, dựng dần bảng tương ứng bit ↔ ý nghĩa |
| 6 | Tách riêng: phần trình tự · phần khoá liên động · ⚠ **phần an toàn** · phần báo động |

> ⭐⭐ **Bước 4 là nguồn thông tin bị đánh giá thấp nhất.** Người vận hành biết những thứ không có
> trong tài liệu nào: máy hay kẹt ở đâu, phải làm gì khi kẹt, "cái nút này đừng bấm khi đang chạy",
> và ⭐ **các thao tác né lỗi mà họ đã quen tới mức không nghĩ là bất thường**.
>
> Hỏi họ *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* — câu trả lời thường là danh sách việc
> cần sửa.

### ⭐ Dựng bảng tương ứng

```text
%M12.3  →  Bit "đã có board ở trạm 1"       (suy ra từ: dùng làm điều kiện cho DO kẹp)
%M12.4  →  ? xuất hiện ở 4 nơi, chưa rõ     ← ⭐ đánh dấu và quay lại
%MW20   →  Bộ đếm bước trạm 1 (giá trị 0–7)
```

> ⭐ **Ghi cả những chỗ CHƯA HIỂU, và đánh dấu chúng.** Danh sách "chưa hiểu" co lại dần khi bạn đọc
> tiếp — và ⚠ **những mục còn lại cuối cùng chính là rủi ro của dự án**. Chúng phải được giải quyết
> trước khi thay chương trình, không phải bỏ qua.

### ⚠ Chuyển sang nền mới

| Cách | Đánh đổi |
|---|---|
| ⭐ **Dịch sát từng đoạn** | ⭐ An toàn nhất; ⚠ khiêng theo cả **sai sót cũ** và cấu trúc khó đọc |
| **Viết lại theo cấu trúc mới** | ⭐ Sạch, dễ bảo trì; ⚠⚠ **rủi ro bỏ sót hành vi cũ** cao nhất |
| ⭐⭐ **Kết hợp**: dịch sát trước, chạy được, rồi cấu trúc lại từng phần | ⭐ **Thường là lựa chọn đúng** |

> ⭐⭐ **Vì sao cách kết hợp thắng:** nó tách hai rủi ro ra làm hai bước. Bước 1 chỉ đổi nền phần cứng
> — nếu máy sai thì lỗi nằm ở việc dịch. Bước 2 chỉ đổi cấu trúc — nếu máy sai thì lỗi nằm ở việc
> viết lại, và bạn **đã có một bản chạy được để so**.
>
> Làm cả hai cùng lúc thì khi máy chạy sai, bạn không biết nhìn vào đâu.

### ⚠ Đối chiếu tập lệnh và thời gian quét

| Điểm khác | Hậu quả nếu bỏ qua |
|---|---|
| ⚠ **Thời gian quét khác** | ⭐ Logic phụ thuộc thời gian quét sẽ **chạy khác** (Chương 7) |
| Cách xử lý bộ định thời khi bị ngắt giữa chừng | Hành vi khác nhau giữa các dòng |
| ⭐ **Kiểu dữ liệu và tràn số** | Chương 14 — một phép tính chạy đúng 15 năm có thể tràn trên nền mới |
| Thứ tự quét khối / ngắt | Chương 19 |
| Vùng nhớ giữ được qua mất điện | ⭐ Chương 11 — ⚠ **bộ đếm bảo trì, số lô, tổng sản lượng** |
| Cách làm tròn số thực | Chương 14 |

> ⚠⚠ **Hàng đầu là cái bẫy đặc trưng của retrofit.** PLC mới thường quét **nhanh hơn nhiều**. Một
> đoạn logic dựa vào việc "mỗi vòng quét khoảng 20 ms" — có thể là một bộ đếm dùng làm bộ định thời
> thô sơ — sẽ chạy **nhanh gấp mấy lần** trên nền mới.
>
> ⭐ Đây là lý do bước "dịch sát" vẫn cần **kiểm thử đầy đủ**: cùng logic không có nghĩa là cùng hành
> vi.

---

## 56.5 ⭐ Rủi ro đặc thù của retrofit

### Hành vi cũ không ai mô tả được nhưng người dùng đã quen

| Ví dụ | Nếu bạn "sửa cho đúng" |
|---|---|
| Nút Reset cũng xoá luôn bộ đếm lô | ⚠ Người vận hành mất cách xoá bộ đếm mà họ vẫn dùng |
| Máy chạy tiếp sau khi mở cửa ở chế độ tay | ⚠⚠ **Đây là lỗi an toàn — phải sửa, nhưng phải báo trước** |
| Nhấn Start hai lần thì bỏ qua trạm kiểm tra | ⭐ Có thể là **tính năng không ghi chép**, có thể là lỗi — ⚠ **hỏi trước** |
| Thời gian trễ 200 ms không rõ lý do | Chương 53 mục 53.1 — ⚠ **rất có thể có lý do thật** |

> ⭐⭐ **Nguyên tắc: liệt kê mọi thay đổi hành vi, kể cả thay đổi làm máy "đúng hơn", và thoả thuận
> trước.**
>
> Một cải tiến bất ngờ vẫn là một bất ngờ. Người vận hành làm việc bằng thói quen; đổi hành vi mà
> không báo thì họ sẽ ⚠ **phát hiện ra vào lúc tệ nhất** — giữa ca sản xuất.

### ⚠ Giữ nguyên hay sửa "sai sót cũ"?

| Loại | Quyết định |
|---|---|
| ⚠⚠ **Sai sót về an toàn** | ⭐⭐ **Phải sửa** — không có lựa chọn; xem mục 56.7 |
| Sai sót gây hàng lỗi hoặc dừng máy | ⭐ Nên sửa, ⭐ **báo trước và ghi vào hồ sơ bàn giao** |
| Cách làm xấu nhưng chạy đúng | ⚡ Sửa nếu tiện; ⚠ **đừng gộp vào cùng đợt với thay nền** |
| Hành vi lạ mà chưa hiểu vì sao | ⚠⚠ **Giữ nguyên cho tới khi hiểu** (mục 56.2) |

> ⭐ **Hàng thứ ba đáng nhấn mạnh.** Cám dỗ "đằng nào cũng đang sửa, dọn luôn cho sạch" rất mạnh —
> và nó là cách biến một dự án hai tuần thành hai tháng, đồng thời làm mờ ranh giới khi đi tìm lỗi.
>
> Dọn dẹp là việc tốt, nhưng nó là **đợt sau**.

### ⚠ Rủi ro về thời gian dừng máy

Retrofit thường làm trong một cửa sổ dừng máy có hạn — nghỉ lễ, cuối tuần. Rủi ro lớn nhất không
phải viết sai, mà là **không kịp và không quay lại được**.

| Biện pháp | Nội dung |
|---|---|
| ⭐⭐ **Kế hoạch quay lui** | ⭐ **Giữ nguyên PLC cũ đấu song song, hoặc giữ đủ để đấu lại** trong vài giờ |
| ⭐ Kiểm thử trước trên bàn | Chương 50 — mô phỏng toàn bộ trình tự trước khi tới nhà máy |
| Chuẩn bị sẵn tủ mới | Đấu và kiểm tra tại xưởng, tới nơi chỉ đấu cầu đấu |
| ⭐ Danh mục kiểm tra theo thứ tự | Chương 52 — không nghĩ ra tại chỗ lúc nửa đêm |
| ⭐ **Mốc quyết định** | ⚠ "Đến giờ X mà chưa xong thì **quay lui**" — quyết trước, không quyết lúc mệt |

> ⭐⭐ **Mốc quyết định là thứ hay bị bỏ và hay gây thiệt hại nhất.** Lúc 3 giờ sáng, đã làm 14 tiếng,
> còn "một lỗi nữa là xong" — đó là lúc con người ra quyết định tệ nhất. ⭐ **Đặt mốc lúc đầu óc còn
> tỉnh**, và tôn trọng nó.

---

## 56.6 Thay PLC hết vòng đời

### ⭐ Tìm hàng thay thế

| Câu hỏi | Ghi chú |
|---|---|
| Có **bộ chuyển đổi cùng hãng** không? | ⭐ Nhiều hãng có dòng kế nhiệm kèm công cụ chuyển chương trình |
| Giữ nguyên module I/O, chỉ đổi CPU được không? | ⭐ **Rẻ nhất** nếu khung và module còn hàng |
| Đổi cả sang hãng khác? | ⚠ Đắt nhất, nhưng đôi khi là lựa chọn duy nhất |
| ⭐ Phụ tùng còn mua được **bao lâu nữa**? | ⭐ Hỏi thẳng nhà cung cấp — ⚠ **đừng lặp lại vấn đề sau 5 năm** |

> ⭐ **Công cụ chuyển tự động của hãng là điểm khởi đầu, không phải kết quả.** Nó chuyển được cú pháp;
> nó **không** kiểm tra được sự khác biệt về thời gian quét, tràn số, hay hành vi bộ định thời ở mục
> 56.4. ⚠ Phải kiểm thử đầy đủ như thể viết mới.

### ⭐ Cơ hội đi kèm

Khi đã mở tủ ra, một số việc rẻ hơn nhiều so với làm riêng sau này:

| Việc | Chương |
|---|---|
| ⭐ **Dựng lại tài liệu as-built đầy đủ** | 53 mục 53.4 — ⭐ **giá trị lớn nhất của cả dự án** |
| Thêm bộ đếm bảo trì và đo thời gian bước | 53 mục 53.5, 55 mục 55.4 |
| Cải thiện báo động — nói được **phải làm gì** | 43 |
| Đánh số lại dây, sửa tách máng | 49 |
| ⭐ Thiết lập quy trình sao lưu | 54 |
| Thêm chỗ đệm nếu đó là nút cổ chai | 55 mục 55.3 |

> ⭐⭐ **Hàng đầu tiên đáng giá hơn cả bản thân việc thay PLC.** Bạn vừa bỏ nhiều tuần để hiểu cỗ máy
> này. Nếu không ghi lại, ⚠ **người sau sẽ bỏ ra đúng ngần ấy thời gian lần nữa** — và lần đó có thể
> là chính bạn, ba năm sau.

---

## 56.7 ⚠⚠ Nâng cấp phần an toàn — nghĩa vụ phát sinh

Đây là mục quan trọng nhất chương và là lý do chương này mang cờ ⚠.

### Vấn đề

Máy cũ được chế tạo theo yêu cầu an toàn **của thời điểm đó**. Yêu cầu hiện hành thường **cao hơn**:
khái niệm mức hiệu năng, chẩn đoán lỗi, giám sát tiếp điểm, chống khởi động lại bất ngờ (Chương 47,
48).

Khi bạn chạm vào máy, câu hỏi đặt ra: **máy sau nâng cấp phải đạt mức an toàn nào — của khi nó được
chế tạo, hay của hôm nay?**

### ⭐ Điều có thể nói chắc

| Nguyên tắc | |
|---|---|
| ⭐⭐ **Thay đổi lớn có thể làm bạn thành "nhà chế tạo" trước pháp luật** | ⚠ Với toàn bộ trách nhiệm về đánh giá rủi ro, hồ sơ kỹ thuật, và tuyên bố phù hợp |
| ⭐ **Ranh giới "lớn" đến đâu là câu hỏi PHÁP LÝ**, không phải kỹ thuật | ⚠⚠ **Phải hỏi, không được đoán** |
| ⭐ **Thay đổi làm tăng rủi ro thì gần như chắc chắn phải đánh giá lại** | Tăng tốc độ, thêm chuyển động, đổi chế độ vận hành |
| ⚠⚠ **Không được làm máy kém an toàn hơn trước** | ⭐ Đây là ranh giới không cần luật sư cũng biết |
| ⭐ Phát hiện lỗi an toàn thì **phải báo bằng văn bản** | ⚠ Kể cả khi chủ máy không muốn sửa — xem bên dưới |

> ⚠⚠ **Tình huống khó nhất, và nó xảy ra thường xuyên:** bạn được thuê thay PLC, và trong lúc khảo
> sát phát hiện ⚠ **mạch dừng khẩn không đạt yêu cầu** — nó chỉ cắt tín hiệu qua PLC thường, không
> có rơ-le an toàn (Chương 47).
>
> Việc đó **nằm ngoài phạm vi hợp đồng**. Nhưng bạn đã biết.
>
> ⭐ **Việc phải làm: báo bằng văn bản, mô tả rủi ro cụ thể, đề xuất cách khắc phục, và lưu bản
> sao.** Chủ máy quyết định có sửa hay không — đó là quyền và trách nhiệm của họ. Nhưng ⚠ **im lặng
> thì trách nhiệm chuyển một phần sang bạn**, và về mặt nghề nghiệp thì im lặng là điều không chấp
> nhận được.

### ⭐ Việc nên làm ngay từ đầu dự án

| Bước | Khi nào |
|---|---|
| ⭐ **Đánh giá rủi ro cho máy SAU nâng cấp** | ⭐ **Trước khi báo giá** — Chương 6 |
| ⚠ Hỏi pháp chế về ranh giới "thay đổi lớn" | Trước khi ký |
| ⭐ Ghi rõ trong hợp đồng: ai chịu trách nhiệm phần an toàn | ⚠ **Mập mờ ở đây là rủi ro lớn nhất của dự án** |
| Lập hồ sơ những gì đã kiểm tra và đã báo | Suốt dự án |
| ⭐ Nghiệm thu phần an toàn riêng | Chương 48, 52 |

> ⭐⭐ **Đưa việc đánh giá rủi ro vào TRƯỚC khi báo giá là lời khuyên thực dụng nhất của mục này.**
>
> Nếu nâng cấp an toàn là bắt buộc, nó phải nằm trong giá. Phát hiện sau khi đã ký giá thấp thì bạn
> ở vào thế phải chọn giữa **lỗ** và **làm ngơ** — và đó là một vị trí không ai nên tự đặt mình vào.

> ⚠⚠ **Nhắc lại: mục này nêu vấn đề để bạn biết mà hỏi. Nó không phải tư vấn pháp lý, và các quy
> định cụ thể khác nhau giữa các nước, các ngành, và các loại máy.**

---

## 56.8 Liên hệ với máy mẫu DP-01

DP-01 là máy làm mới, nên chương này áp vào nó theo hướng ngược lại: ⭐ **cỗ máy bạn làm hôm nay là
cỗ máy ai đó sẽ retrofit trong mười năm nữa.**

| Việc làm hôm nay | Cứu ai đó năm 2036 |
|---|---|
| ⭐ Chú thích giải thích **vì sao** | Chương 24 — thứ duy nhất không lạc bản (Ch.53 mục 53.4) |
| ⭐⭐ **Tài liệu as-built cập nhật** | Chương 53 — ⭐ **giá trị lớn nhất** |
| Bảng I/O khớp số dây và tên tag | Chương 23, 49 mục 49.6 |
| ⭐ Quy trình sao lưu bảy hạng mục | Chương 54 |
| Nhật ký thay đổi có ghi **lý do** | Chương 53 mục 53.3 |
| Trình tự có cấu trúc rõ, bộ đếm bước tường minh | Chương 21 — ⭐ **người sau đọc được** |
| ⭐ Không để "đấu tạm" không nhãn | Chương 53 mục 53.4 |
| Hồ sơ an toàn đầy đủ, có mã kiểm tra | Chương 48, 54 |

> ⭐⭐ **Đây là chỗ toàn bộ sách khép lại thành một vòng.**
>
> Mọi việc "phiền phức" mà các chương trước đòi hỏi — chú thích, tài liệu, nhật ký, sao lưu, đánh số
> — đều có cùng một người thụ hưởng: ⭐ **người mở tủ ra sau bạn**, với một cỗ máy đang chạy và không
> ai giải thích được.
>
> Chương này cho thấy chi phí của việc không làm những thứ đó. Nó không rơi vào bạn — nó rơi vào
> người sau. Và **rất thường xuyên, người sau chính là bạn**.

---

## 56.9 Bẫy thường gặp

### 🔍 BẪY 1 — Viết chương trình mới trước khi hiểu máy cũ

**Hiện tượng:** ⚠ máy chạy "gần đúng", và những chỗ sai là những chỗ không ai mô tả được.
**Cách sửa:** ⭐ khảo sát → dựng tài liệu → mới viết (mục 56.2).

### 🔍 BẪY 2 — Xoá đoạn logic "không hiểu vì sao có"

**Hiện tượng:** ⚠⚠ tái tạo lại chính vấn đề mà đoạn đó được viết ra để sửa — có thể là một **tai
nạn**.
**Cách sửa:** ⭐ mọi thứ khó hiểu đều có lý do; ⚠ **giữ nguyên cho tới khi hiểu** (mục 56.2, 56.5).

### 🔍 BẪY 3 — Tin sơ đồ thay vì tin tủ thật

**Hiện tượng:** bảng I/O sai vài chỗ, và những chỗ đó lộ ra lúc chạy thử.
**Cách sửa:** ⭐⭐ **xác nhận từng kênh bằng cách tác động thật** (mục 56.3).

### 🔍 BẪY 4 — Chụp ảnh sau khi đã tháo

**Hiện tượng:** ⚠ không dựng lại được trạng thái ban đầu.
**Cách sửa:** ⭐ chụp **trước**, có hệ thống, đặt tên ngay trong ngày (mục 56.3).

### 🔍 BẪY 5 — Không hỏi người vận hành

**Hiện tượng:** ⭐ bỏ lỡ nguồn thông tin **duy nhất** về hành vi thực tế của máy.
**Cách sửa:** hỏi *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* (mục 56.4).

### 🔍 BẪY 6 — Dịch sát và viết lại cùng một lúc

**Hiện tượng:** máy chạy sai, ⚠ **không biết lỗi ở việc dịch hay việc viết lại**.
**Cách sửa:** ⭐⭐ hai bước tách biệt — dịch sát, chạy được, rồi mới cấu trúc lại (mục 56.4).

### 🔍 BẪY 7 — Bỏ qua khác biệt thời gian quét

**Hiện tượng:** ⚠⚠ logic dựa vào vòng quét chạy **nhanh gấp mấy lần** trên PLC mới.
**Cách sửa:** đối chiếu tập lệnh và thời gian quét; ⭐ **kiểm thử như thể viết mới** (mục 56.4).

### 🔍 BẪY 8 — Đổi hành vi mà không báo trước

**Hiện tượng:** ⚠ người vận hành phát hiện thay đổi **giữa ca sản xuất**.
**Cách sửa:** ⭐ liệt kê **mọi** thay đổi hành vi, kể cả cải tiến, và thoả thuận trước (mục 56.5).

### 🔍 BẪY 9 — Gộp dọn dẹp vào cùng đợt thay nền

**Hiện tượng:** dự án hai tuần thành hai tháng; ⚠ ranh giới tìm lỗi bị mờ.
**Cách sửa:** dọn dẹp là **đợt sau** (mục 56.5).

### 🔍 BẪY 10 — Không có kế hoạch quay lui

**Hiện tượng:** ⚠⚠ hết cửa sổ dừng máy, máy mới chưa chạy, máy cũ **đã tháo**.
**Cách sửa:** ⭐ giữ đủ để đấu lại trong vài giờ; ⭐⭐ **đặt mốc quyết định trước, lúc còn tỉnh táo**
(mục 56.5).

### 🔍 BẪY 11 — Lặp lại vấn đề vòng đời

**Hiện tượng:** ⚠ chọn dòng thiết bị sắp ngừng sản xuất → làm lại sau 5 năm.
**Cách sửa:** hỏi thẳng nhà cung cấp về vòng đời và phụ tùng (mục 56.6).

### 🔍 BẪY 12 — Không dựng lại tài liệu sau khi đã hiểu máy

**Hiện tượng:** ⭐⭐ người sau bỏ ra **đúng ngần ấy thời gian lần nữa** — có thể chính là bạn.
**Cách sửa:** as-built là ⭐ **sản phẩm bàn giao của dự án**, không phải việc phụ (mục 56.6).

### 🔍 BẪY 13 — Báo giá trước khi đánh giá rủi ro an toàn

**Hiện tượng:** ⚠⚠ phát hiện phải nâng cấp an toàn **sau khi đã ký giá thấp** → kẹt giữa lỗ và làm
ngơ.
**Cách sửa:** ⭐ đánh giá rủi ro **trước khi báo giá**; ghi rõ trách nhiệm an toàn trong hợp đồng
(mục 56.7).

### 🔍 BẪY 14 — Im lặng về lỗi an toàn ngoài phạm vi hợp đồng

**Hiện tượng:** ⚠⚠ bạn đã biết, và **trách nhiệm chuyển một phần sang bạn**.
**Cách sửa:** ⭐ báo **bằng văn bản**, mô tả rủi ro, đề xuất khắc phục, **lưu bản sao** (mục 56.7).

---

## 56.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Quy tắc vàng của retrofit | **Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết** |
| Thứ tự đúng | ⭐ **Khảo sát → dựng tài liệu → mới viết**, không ngược lại |
| ⭐⭐ Xác nhận I/O thế nào | **Tác động thật và xem bit nào đổi** — không tin sơ đồ |
| ⚠ Với ngõ ra | Chỉ thử khi đã **cô lập năng lượng** và có người thứ hai |
| Chụp ảnh | ⭐ **Trước khi tháo**, có hệ thống, đặt tên ngay trong ngày |
| Đọc chương trình không chú thích | ⭐ Đi ngược từ ngõ ra · ⭐⭐ **tìm bộ đếm bước** · quan sát máy chạy · **hỏi người vận hành** |
| ⭐ Câu hỏi hay nhất cho người vận hành | *"Anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* |
| Danh sách "chưa hiểu" | ⚠ **Chính là rủi ro của dự án** — phải giải quyết, không bỏ qua |
| ⭐⭐ Cách chuyển nền | **Dịch sát trước, chạy được, rồi cấu trúc lại** — hai bước tách biệt |
| ⚠⚠ Bẫy kỹ thuật đặc trưng | **Thời gian quét khác** — logic dựa vào vòng quét chạy nhanh gấp mấy lần |
| Hành vi cũ người dùng đã quen | ⭐ Liệt kê **mọi** thay đổi hành vi và **thoả thuận trước** |
| Sai sót cũ — sửa hay giữ | ⚠⚠ An toàn: **phải sửa** · gây lỗi: nên sửa + báo · xấu mà đúng: đợt sau · chưa hiểu: **giữ** |
| ⭐⭐ Chống rủi ro dừng máy | **Kế hoạch quay lui** + ⭐ **mốc quyết định đặt trước** |
| Cơ hội đi kèm giá trị nhất | ⭐⭐ **Dựng lại tài liệu as-built** |
| ⚠⚠ Nghĩa vụ pháp lý | Thay đổi lớn có thể làm bạn thành **nhà chế tạo** trước pháp luật |
| Ranh giới "lớn" là câu hỏi gì | ⚠ **Pháp lý — phải hỏi, không được đoán** |
| Ranh giới chắc chắn | ⚠⚠ **Không được làm máy kém an toàn hơn trước** |
| Phát hiện lỗi an toàn ngoài hợp đồng | ⭐ **Báo bằng văn bản, lưu bản sao** — chủ máy quyết định |
| Đánh giá rủi ro làm khi nào | ⭐⭐ **Trước khi báo giá** |

---

## 56.11 Tự kiểm

1. ⭐⭐ Phát biểu quy tắc vàng của retrofit. Nêu ba lý do thật có thể đứng sau một đoạn logic khó
   hiểu.
2. Vì sao "viết chương trình mới rồi thay vào" là sai lầm lớn nhất?
3. ⭐⭐ Vì sao không được tin sơ đồ khi dựng lại bảng I/O? Xác nhận một kênh DI thế nào? Một kênh DO
   thế nào, và ⚠ **cần điều kiện an toàn gì**?
4. Nêu sáu nguyên tắc chụp ảnh khảo sát. Nguyên tắc nào không thể sửa nếu làm sai?
5. ⭐ Kể sáu bước đọc một chương trình PLC không có chú thích. Bước nào cho thông tin không có trong
   tài liệu nào?
6. ⭐ Vì sao phải ghi lại cả những chỗ **chưa hiểu**? Danh sách đó nghĩa là gì với dự án?
7. ⭐⭐ Nêu ba cách chuyển sang nền mới và đánh đổi. Vì sao cách kết hợp thường thắng?
8. ⚠⚠ Nêu sáu điểm khác biệt phải đối chiếu khi đổi nền PLC. Điểm nào là bẫy đặc trưng, và nó gây ra
   gì?
9. ⭐ Vì sao phải liệt kê cả những thay đổi hành vi làm máy "đúng hơn"?
10. ⚠ Bốn loại "sai sót cũ" được xử lý thế nào? Loại nào không có lựa chọn?
11. ⭐⭐ Vì sao **mốc quyết định quay lui** phải đặt trước, và vì sao nó hay bị bỏ?
12. Nêu sáu cơ hội đi kèm khi đã mở tủ. Cơ hội nào giá trị nhất, và vì sao?
13. ⚠⚠ Trong tình huống ở mục 56.7 — phát hiện mạch dừng khẩn không đạt, nằm ngoài hợp đồng — bạn
    làm gì? Vì sao im lặng không phải lựa chọn?
14. ⭐ Vì sao đánh giá rủi ro phải làm **trước khi báo giá**?
15. ⭐⭐ Liệt kê tám việc làm hôm nay trên DP-01 sẽ giúp người retrofit nó năm 2036. Ai thật sự là
    người thụ hưởng của chúng?

> Câu 3, 7, 11 và 13 là bốn câu phân loại. Câu 15 là câu khép vòng: ⭐⭐ **chi phí của việc không ghi
> chép không rơi vào người bỏ qua nó — nó rơi vào người đến sau, và rất thường xuyên, người đến sau
> chính là bạn.**

---

### Chương tiếp theo

Chương 57 — **Case study DP-01 hoàn chỉnh**. Cả cỗ máy, từ đầu tới cuối, ráp lại thành một mạch duy
nhất: từ khảo sát yêu cầu tới nghiệm thu và bàn giao.

### Nguồn tham khảo chương 56

- ISO 12100 — *Safety of machinery — General principles for design, risk assessment and risk
  reduction*: nền cho việc đánh giá rủi ro máy **sau nâng cấp** ở mục 56.7. *(tiêu chuẩn có bản
  quyền)*
- ISO 13849-1 và IEC 62061 — mức hiệu năng và mức toàn vẹn của chức năng an toàn: cơ sở để so máy cũ
  với yêu cầu hiện hành (Chương 47, 48).
- IEC 60204-1 — yêu cầu với trang bị điện của máy, gồm tài liệu kỹ thuật.
- **Quy định pháp luật tại thị trường của bạn** về máy đã qua sử dụng và máy được sửa đổi — ⚠⚠ **đây
  là nguồn quyết định cho mục 56.7**, và nó khác nhau giữa các nước.
- **Tài liệu vòng đời sản phẩm của nhà sản xuất PLC** — dùng cho mục 56.6: dòng kế nhiệm, công cụ
  chuyển đổi, thời hạn cung cấp phụ tùng.

> ⚠⚠ **Nhắc lại giới hạn — đây là chương mang cờ ⚠.**
>
> Mục 56.7 nêu **vấn đề** về nghĩa vụ pháp lý khi nâng cấp máy; nó **không trả lời** vấn đề đó, vì
> câu trả lời phụ thuộc pháp luật từng nước, loại máy, và mức độ thay đổi.
>
> ⚠ Trước một dự án retrofit có chạm phần an toàn: hỏi **bộ phận pháp chế** về ranh giới trách
> nhiệm, và **một chuyên gia an toàn máy** về mức an toàn phải đạt. Làm việc đó **trước khi báo
> giá**. Chương này chỉ giúp bạn biết **cần hỏi điều gì** — và biết rằng câu hỏi đó tồn tại.

<!-- SECTION: ch57_case_study_dp01_day_du -->
---

# Chương 57 — Case study đầy đủ: DP-01 từ trang giấy tới máy chạy

> **Lát cắt máy mẫu:** 5 — toàn bộ cỗ máy, và toàn bộ sách.

---

## 57.1 Chương này dùng thế nào

Suốt 56 chương, DP-01 xuất hiện từng mảnh: một cảm biến ở Chương 4, một trình tự ở Chương 21, một
vòng điều khiển ở Chương 35. Mỗi mảnh được dạy đúng lúc bạn đủ nền để hiểu nó.

Chương này **ráp tất cả lại theo thứ tự của một dự án thật** — từ lúc nhận yêu cầu tới lúc bàn giao.

| Cách dùng | |
|---|---|
| ⭐ **Đọc một mạch** | Thấy được hình dạng của cả một dự án — thứ mà đọc từng chương không thấy |
| ⭐ **Dùng làm danh mục kiểm** | Áp vào dự án của bạn: bước nào bạn đang bỏ qua? |
| Dùng làm bản đồ ngược | Mỗi bước dẫn về đúng chương đã dạy nó |

> ⚠ **Chương này KHÔNG dạy kiến thức mới.** Nếu một bước dưới đây bạn thấy lạ, hãy quay lại chương
> được dẫn. Ở đây chỉ có **thứ tự** và **mối nối** giữa các phần.

---

## 57.2 Nhắc lại: DP-01 là máy gì

| Hạng mục | Nội dung |
|---|---|
| Chức năng | Tra keo lên board mạch, rồi sấy UV cho keo cứng |
| Bố trí | ⭐ **Hai trạm nối tiếp** trên một băng tải, không có chỗ đệm giữa hai trạm |
| Trạm 1 | Gantry 3 trục chạy đường keo (X 0–150 · Y 0–120 · Z 0–50 mm), trục Z dùng servo |
| Trạm 2 | Buồng sấy UV, ⭐ **6–12 s tuỳ công thức** |
| Board | 100 × 80 mm |
| Năng suất | ⭐ **300 board/giờ → chu kỳ 12,0 s** |
| Nhận diện | Đầu đọc mã 2D trên board, kết nối Ethernet |
| Gia nhiệt keo | Bộ điều khiển nhiệt độ độc lập, kết nối RS-485 |
| Kết nối lên trên | Báo cáo kết quả từng board lên hệ thống trên |
| Giao tiếp máy trước/sau | Bắt tay theo chuẩn chuyền lắp ráp điện tử |

Số liệu đầy đủ: **Phụ lục J**.

---

## 57.3 Giai đoạn 1 — Đặc tả *(functional specification)*

⭐ **Đây là giai đoạn quyết định phần lớn kết quả, và là giai đoạn hay bị rút ngắn nhất.**

| Việc | Chương |
|---|---|
| Viết đặc tả chức năng: máy làm gì, ở chế độ nào, xử lý lỗi ra sao | 23 |
| ⭐ **Danh sách chế độ vận hành** — tự động · tay · về gốc · bảo trì | 23, 25 |
| ⭐⭐ **Đánh giá rủi ro** | ⚠ **6** — làm ở đây, không phải ở cuối |
| Xác định chỉ tiêu năng suất và cách đo | 55 |
| Danh sách sản phẩm và điểm khác nhau giữa chúng → cơ sở cho công thức | 32 |
| ⭐ Câu hỏi "máy làm gì khi X hỏng" cho mọi X | 43, 51 |

> ⭐⭐ **Đánh giá rủi ro nằm ở giai đoạn 1, không phải giai đoạn cuối.** Nó quyết định: cần rèm quang
> hay cửa khoá, cần mấy kênh, cần mức hiệu năng nào — và những thứ đó ⭐ **quyết định giá và quyết
> định bố trí máy**.
>
> Làm nó sau khi đã thiết kế xong nghĩa là hoặc bạn sẽ sửa thiết kế, hoặc bạn sẽ hạ chuẩn an toàn cho
> vừa thiết kế. ⚠ Cả hai đều tệ.

### ⭐ Đầu ra của giai đoạn 1

| Tài liệu | Ai duyệt |
|---|---|
| Đặc tả chức năng | Khách hàng |
| ⚠ Hồ sơ đánh giá rủi ro | ⭐ **Người có thẩm quyền về an toàn** |
| Chỉ tiêu năng suất, kèm ⭐ **định nghĩa cách đo** | Khách hàng — Ch.55 mục 55.7 |
| Danh sách sản phẩm và tham số | Khách hàng |
| ⭐ Thoả thuận bàn giao mã nguồn | ⭐ **Ký ở đây** — Ch.54 mục 54.6 |

---

## 57.4 Giai đoạn 2 — Bảng I/O và chọn phần cứng

| Việc | Chương |
|---|---|
| ⭐⭐ **Lập bảng I/O** — tên tag, kiểu, thiết bị, ghi chú | 23 |
| Chọn cảm biến cho từng vị trí | 4 |
| ⭐ Chọn kiểu tín hiệu: PNP/NPN, NO/NC — ⚠ **NC cho tín hiệu an toàn quan trọng** | 4, 47 |
| Chọn cơ cấu chấp hành và cách điều khiển | 5, 9 |
| ⭐ Tính công suất nguồn 24 V | 8 mục 8.7 |
| ⭐ **Tính tuổi thọ**: đóng cắt van, uốn cáp xích | 9 mục 9.3, 49 mục 49.7 |
| Chọn CPU: số I/O, ⭐ **chừa 20 % dự phòng**, thời gian quét | 7, 8 |
| Chọn module analog và dải tín hiệu | 31 |
| Chọn thiết bị mạng và kiến trúc | 40 |
| ⚠ Chọn thiết bị an toàn theo mức đã xác định ở giai đoạn 1 | 47, 48 |

### ⭐ Bảng I/O rút gọn của DP-01

| Nhóm | Tag tiêu biểu | Chương |
|---|---|---|
| **DI — trạm 1** | `DI_BoardStn1` · `DI_Clamp1Up` · `DI_Stop1Up` / `DI_Stop1Dn` | 4, 23 |
| **DI — trạm 2** | `DI_BoardStn2` · `DI_ShutterClosed` | 4 |
| **DI — an toàn** | ⚠ `DI_EStopOK` · `DI_CurtainOK` · `DI_Door1Closed` / `DI_Door2Closed` | 47 |
| **DI — chuyền** | `DI_SmemaInAvail` · `DI_SmemaOutRdy` | 41 |
| **DO — trạm 1** | `DO_Clamp1Vlv` · `DO_DispVlv` · `DO_SuckBack` | 5, 9 |
| **DO — trạm 2** | `DO_UvLamp` · `DO_Clamp2Vlv` | 9 |
| **DO — báo hiệu** | `DO_LampRed/Yellow/Green` · `DO_Buzzer` | 43, 44 |
| **AI** | `AI_AirPress` · `AI_GluePress` · ⭐ `AI_UvIntensity` | 31, 53 |
| **AO** | `AO_GluePressSet` | 31 |
| **Trục** | `AX_X` · `AX_Y` · `AX_Z` — ⭐ **cả ba đều servo** | 37 |
| **Mạng** | `NET_Scanner` (Ethernet) · `NET_TempCtrl` (RS-485) · `NET_MES` · `NET_Drives` | 38, 40, 42 |

> ⚠ **Bảng trên là bản rút gọn.** Bảng I/O đầy đủ của DP-01 — kèm loại thiết bị, trạng thái nghỉ,
> dải kỹ thuật và lát cắt — nằm ở **Phụ lục J**. Tên tag trong sách luôn theo bảng đó.

> ⭐⭐ **Bảng I/O là tài liệu nền của cả dự án.** Nó là đầu vào cho: sơ đồ điện, đánh số dây (Ch.49),
> chương trình, HMI, và tài liệu bàn giao. ⚠ **Làm nó trước khi đấu tủ** — nếu không, số dây và tên
> tag sẽ không khớp nhau suốt vòng đời máy.

---

## 57.5 Giai đoạn 3 — Thiết kế điện và đấu tủ

| Việc | Chương |
|---|---|
| Sơ đồ điện, chia nhánh cầu chì 24 V | 8, 49 mục 49.5 |
| ⚠ Mạch an toàn: rơ-le an toàn, hai kênh, giám sát tiếp điểm | 47 |
| ⭐ Tách máng: động lực · tín hiệu · an toàn | 49 mục 49.3 |
| ⭐⭐ **Nối đất: 0 V nối PE ở đúng một điểm** | 49 mục 49.4 |
| ⭐ Vỏ chống nhiễu: analog **một đầu**, cáp động cơ **hai đầu**, kẹp 360° | 31, 36, 49 |
| Cáp chịu uốn trong xích gantry | 49 mục 49.7 |
| Đánh số dây hai đầu, khớp bảng I/O | 49 mục 49.6 |
| Chống quá áp lan truyền | 49 mục 49.5 |

> ⚠ Phần này do **người có thẩm quyền** về điện thực hiện. Việc của người lập trình là **nghiệm thu**
> nó theo danh mục ở Chương 49 mục 49.10 — và ⭐ **ghi lại các mốc đo**.

---

## 57.6 Giai đoạn 4 — Kiến trúc chương trình

⭐ **Quyết định kiến trúc trước khi viết dòng lệnh đầu tiên.**

### Cấu trúc tổng thể *(program architecture)*

```text
Chương trình chính
 ├── Xử lý an toàn & chế độ vận hành         ← Ch.25, 47
 ├── Điều khiển băng tải & bắt tay chuyền    ← Ch.36, 41
 ├── Trạm 1 — tra keo      (máy trạng thái)  ← Ch.21, 26, 27
 ├── Trạm 2 — sấy UV       (máy trạng thái)  ← Ch.21, 27
 ├── Điều phối giữa hai trạm                 ← Ch.26
 ├── Công thức & tham số sản phẩm            ← Ch.32
 ├── Analog, PID gia nhiệt keo               ← Ch.31, 35
 ├── Chuyển động gantry                      ← Ch.37
 ├── Truyền thông: mã 2D, nhiệt, lên trên    ← Ch.38, 42, 45
 ├── Báo động & chẩn đoán                    ← Ch.43, 51
 └── Thống kê: chu kỳ, bộ đếm bảo trì        ← Ch.53, 55
```

### ⭐ Bốn quyết định kiến trúc, và lý do

| Quyết định | Vì sao |
|---|---|
| ⭐⭐ **Mỗi trạm là một máy trạng thái độc lập** | Chạy song song trên các board khác nhau; ⭐ **và tách được để kiểm thử riêng** (Ch.26, 27) |
| ⭐ **Điều phối giữa hai trạm là một khối riêng** | ⚠ Không có đệm → hai trạm phải bắt tay; để logic này lẫn vào trạm là nguồn của bế tắc (Ch.26) |
| ⭐ **Động tác lặp lại đóng thành khối hàm** | Kẹp/nhả, chờ có phản hồi kèm hết giờ — dùng lại ở cả hai trạm (Ch.30) |
| ⭐⭐ **Mọi tham số sản phẩm nằm trong công thức, không nằm trong logic** | ⭐ Đổi sản phẩm **không phải sửa chương trình** (Ch.32) |

> ⭐⭐ **Quyết định thứ tư là thứ phân biệt một máy dùng được lâu với một máy phải gọi kỹ sư mỗi lần
> đổi hàng.** Mọi con số đặc thù sản phẩm — đường chạy keo, áp keo, thời gian sấy, nhiệt độ — phải là
> **dữ liệu**, không phải mã lệnh.

### ⭐ Quy ước đặt tên

| Loại | Mẫu | Chương |
|---|---|---|
| Ngõ vào số | `DI_<chỗ><cái gì>` | 23 |
| Ngõ ra số | `DO_<chỗ><cái gì>` | 23 |
| Analog | `AI_/AO_<đại lượng>` | 31 |
| Bit trạng thái | `Stn1_<trạng thái>` | 21 |
| Tham số công thức | `Rcp_<tham số>` | 32 |

> ⭐ Quy ước phải **khớp với số dây trong tủ** (Ch.49 mục 49.6) và **khớp với nhãn trên HMI** (Ch.44).
> Ba nơi, một tên — đó là thứ giúp người sửa máy đi từ triệu chứng tới sợi dây trong ba bước.

---

## 57.7 Giai đoạn 5 — Viết chương trình theo thứ tự

⭐ **Thứ tự viết không phải thứ tự chương trình chạy.** Viết theo thứ tự phụ thuộc, và luôn giữ được
một bản chạy được.

| Thứ tự | Viết gì | Vì sao trước | Chương |
|---|---|---|---|
| 1 | ⚠ **Xử lý an toàn & chế độ vận hành** | ⭐ **Mọi thứ khác phụ thuộc nó**; và không được "thêm vào sau" | 25, 47 |
| 2 | Đọc I/O, lọc rung, ánh xạ tag | Nền cho mọi logic | 4, 23 |
| 3 | ⭐ **Chuyển động tay và về gốc** | ⭐ Cần nó để **kiểm tra phần cứng** trước khi có trình tự | 37, 25 |
| 4 | Khối hàm dùng chung (kẹp, chờ có hết giờ) | Trình tự sẽ gọi chúng | 30 |
| 5 | Trình tự trạm 1 | Đơn giản hơn trạm 2 | 21, 26 |
| 6 | Trình tự trạm 2 | | 21 |
| 7 | ⭐ **Điều phối hai trạm** | ⭐ Chỉ làm được khi đã có cả hai trạm | 26 |
| 8 | Công thức và tham số | Trình tự đã biết cần tham số nào | 32 |
| 9 | Analog và PID gia nhiệt | Độc lập với trình tự | 31, 35 |
| 10 | Truyền thông: mã 2D, nhiệt, chuyền | Cắm vào trình tự đã có | 38, 41, 42 |
| 11 | ⭐ **Báo động và chẩn đoán** | ⭐ Viết khi đã biết **cái gì có thể sai** | 43, 51 |
| 12 | HMI | Cần biết có gì để hiện | 44 |
| 13 | Thống kê, bộ đếm bảo trì, đo chu kỳ | ⭐ Rẻ, và ⚠ **thêm sau thì thường không bao giờ thêm** | 53, 55 |
| 14 | Kết nối lên trên | Cuối cùng, ⚠ có ranh giới an ninh riêng | 45 |

> ⭐⭐ **Ba điểm đáng chú ý trong bảng này:**
>
> | Điểm | Nội dung |
> |---|---|
> | ⚠ **An toàn viết trước, không phải sau** | Nó là điều kiện của mọi thứ khác; ⚠ ghép vào sau là cách tạo ra lỗ hổng |
> | ⭐ Chuyển động tay trước trình tự tự động | Bạn cần một cách **cử động máy** để kiểm tra phần cứng — trước khi có trình tự |
> | ⭐ Báo động viết **sau** trình tự | Vì lúc đó bạn mới biết **cái gì có thể sai** — viết trước thì chỉ đoán |

---

## 57.8 Giai đoạn 6 — Kiểm thử *(testing)*

| Mức | Nội dung | Chương |
|---|---|---|
| 1 | ⭐ **Mô phỏng trên bàn** — không phần cứng | 50 |
| 2 | ⭐ Kiểm từng I/O trên máy thật — ⚠ **tác động thật, xem bit thật** | 50, 52 |
| 3 | Chạy khô từng cơ cấu ở chế độ tay | 52 |
| 4 | Chạy khô cả trình tự, không có board | 52 |
| 5 | Chạy có board, ⭐ **tốc độ chậm** | 52 |
| 6 | Chạy tốc độ làm việc | 52 |
| 7 | ⭐⭐ **Kiểm thử tình huống xấu** — xem bên dưới | 50, 43 |
| 8 | ⚠⚠ **Nghiệm thu chức năng an toàn** | 48, 52 |
| 9 | Chạy liên tục, ⭐ đo chu kỳ thật | 55 |

### ⭐⭐ Kiểm thử tình huống xấu — mức bị bỏ nhiều nhất

| Tình huống | Máy phải làm gì |
|---|---|
| ⚠ Mất khí nén giữa chu trình | Dừng an toàn, báo rõ, ⚠ **không thả kẹp bất ngờ** (Ch.5) |
| Board kẹt giữa hai trạm | Báo động chỉ đúng chỗ, hướng dẫn gỡ (Ch.43) |
| Mất mạng với đầu đọc mã | ⭐ Báo, và quyết định trước: dừng hay chạy tiếp không mã? (Ch.40, 42) |
| Nhấn dừng khẩn giữa lúc gantry đang chạy | ⚠⚠ **Dừng theo đúng loại đã thiết kế** (Ch.47) |
| ⭐ Mất điện giữa chu trình, rồi cấp lại | ⚠⚠ **KHÔNG được tự khởi động lại** (Ch.47) |
| Cửa buồng UV mở giữa lúc sấy | ⚠ Đèn tắt tức thì, báo động (Ch.47) |
| Công thức sai / thiếu tham số | Từ chối chạy, báo rõ thiếu gì (Ch.32) |
| ⭐ Hệ thống trên không phản hồi | ⚠ **Máy vẫn chạy được** — Ch.45 |

> ⭐⭐ **Hàng cuối là nguyên tắc quan trọng: máy không được phụ thuộc vào thứ nằm ngoài nó để chạy
> được.** Mất kết nối lên trên thì máy đệm dữ liệu lại và chạy tiếp, chứ không dừng sản xuất.

---

## 57.9 Giai đoạn 7 — Chạy thử và bàn giao

| Việc | Chương |
|---|---|
| Chạy thử tại xưởng, khách hàng chứng kiến | 52 |
| Lắp đặt tại nhà máy, ⭐ nghiệm thu phần đấu tủ | 49 mục 49.10, 52 |
| Chạy thử tại chỗ, ghép với máy trước/sau | 41, 52 |
| ⭐⭐ **Đo và ghi các mốc** — 24 V tải nặng, dòng động cơ, lỗi mạng, chu kỳ | 8, 36, 40, 55 |
| ⚠ Nghiệm thu an toàn, lập hồ sơ | 48 |
| ⭐ Đào tạo người vận hành | 44, 52 |
| ⭐ Sao lưu **bảy hạng mục**, thử khôi phục | 54 |
| Bàn giao tài liệu as-built | 53 mục 53.4 |

### ⭐ Bộ hồ sơ bàn giao

| Tài liệu | Chương |
|---|---|
| Đặc tả chức năng (bản cuối, khớp máy thật) | 23 |
| ⚠ Hồ sơ đánh giá rủi ro + nghiệm thu an toàn | 6, 48 |
| Sơ đồ điện **as-built** | 49, 53 |
| Bảng I/O khớp số dây | 23, 49 |
| ⭐ Chương trình PLC **có chú thích** | 24 |
| ⭐ Bộ sao lưu bảy hạng mục + **quy trình khôi phục** | 54 |
| Hướng dẫn vận hành và xử lý báo động | 43, 44 |
| Danh mục vật tư và phụ tùng khuyến nghị | 53 |
| ⭐ Mốc đo lúc nghiệm thu | 8, 36, 40, 55 |
| Sổ nhật ký thay đổi (để trống, treo trong tủ) | 53 |

> ⭐⭐ **Hai mục có dấu ⭐ ở cuối bảng là hai mục hay bị bỏ, và là hai mục cứu người sửa máy về sau.**
>
> Mốc đo trả lời câu "cái này có bình thường không". Sổ nhật ký để trống là **lời mời ghi chép** — nó
> làm việc ghi lại dễ hơn việc không ghi, và đó là cách duy nhất khiến nó thật sự được dùng.

---

## 57.10 Giai đoạn 8 — Sau bàn giao

| Việc | Chương |
|---|---|
| Quy trình thay đổi có kiểm soát | 53 mục 53.3 |
| Sao lưu định kỳ + ⭐ **thử khôi phục** | 54 |
| Theo dõi bộ đếm bảo trì và ⭐ **xu hướng thời gian bước** | 53 mục 53.5, 55 |
| Tính OEE, ⭐ **ghi rõ định nghĩa** | 55 mục 55.7 |
| Tìm nút cổ chai bằng ⭐ **phần trăm thời gian chờ** | 55 mục 55.4 |
| ⚠ Kiểm định lại chức năng an toàn theo chu kỳ | 48 |

---

## 57.11 ⭐ Nhìn lại: những quyết định định hình cỗ máy này

Trong toàn bộ dự án, **năm quyết định** ảnh hưởng lớn hơn tất cả phần còn lại:

| # | Quyết định | Hệ quả nếu quyết sai |
|---|---|---|
| 1 | ⭐⭐ **Đánh giá rủi ro ở giai đoạn 1** | ⚠ Sửa thiết kế muộn, hoặc hạ chuẩn an toàn cho vừa thiết kế |
| 2 | ⭐⭐ **Bảng I/O trước khi đấu tủ** | Số dây không khớp tên tag — trả giá suốt vòng đời máy |
| 3 | ⭐⭐ **Tham số sản phẩm là dữ liệu, không phải mã** | Gọi kỹ sư mỗi lần đổi hàng |
| 4 | ⭐ **Trạm 2 là nút cổ chai, và 12 s là vừa đủ** | ⚠ Hứa năng suất không đạt được |
| 5 | ⭐ **Đo chu kỳ và bộ đếm bảo trì cài từ đầu** | ⚠ Thêm sau thì thường không bao giờ thêm |

> ⭐⭐ **Điểm chung của cả năm: chúng đều là quyết định ở GIAI ĐOẠN SỚM, và đều rẻ ở thời điểm đó.**
>
> Quyết định 1 và 2 mất vài ngày ở đầu dự án; sửa chúng sau khi máy đã đấu xong mất vài tuần. Quyết
> định 3 và 5 mất vài giờ lập trình; thêm chúng sau khi máy đã bàn giao thường **không bao giờ xảy
> ra**.
>
> Đây là hình dạng chung của mọi thứ sách này đã dạy: ⭐ **chi phí của một quyết định tăng theo thời
> gian bạn trì hoãn nó.**

---

## 57.12 Bẫy thường gặp ở mức dự án

Khác với các chương trước, đây là những bẫy **không thuộc về một kỹ thuật nào** — chúng thuộc về cách
tổ chức công việc.

### 🔍 BẪY 1 — Bắt đầu viết chương trình khi đặc tả chưa xong

**Hiện tượng:** ⚠ viết lại nhiều lần; và những phần viết sớm nhất thường là phần **khó sửa nhất**.
**Cách sửa:** đặc tả và đánh giá rủi ro là **giai đoạn 1** (mục 57.3).

### 🔍 BẪY 2 — Đánh giá rủi ro làm ở cuối

**Hiện tượng:** ⚠⚠ hoặc sửa thiết kế, hoặc **hạ chuẩn an toàn cho vừa thiết kế**.
**Cách sửa:** đánh giá rủi ro quyết định bố trí máy — nó phải đi trước (mục 57.3, Ch.6).

### 🔍 BẪY 3 — Đấu tủ trước khi có bảng I/O

**Hiện tượng:** số dây không khớp tên tag — ⚠ trả giá suốt vòng đời máy.
**Cách sửa:** bảng I/O là **đầu vào** của thiết kế điện (mục 57.4, Ch.49 mục 49.6).

### 🔍 BẪY 4 — Ghép phần an toàn vào sau

**Hiện tượng:** ⚠⚠ lỗ hổng ở chỗ giao giữa logic thường và logic an toàn.
**Cách sửa:** an toàn là **thứ viết đầu tiên** (mục 57.7).

### 🔍 BẪY 5 — Tham số sản phẩm nằm trong logic

**Hiện tượng:** đổi board mới phải **sửa chương trình** → phải gọi kỹ sư, phải kiểm thử lại.
**Cách sửa:** mọi con số đặc thù sản phẩm là **công thức** (mục 57.6, Ch.32).

### 🔍 BẪY 6 — Bỏ mức kiểm thử tình huống xấu

**Hiện tượng:** ⭐⭐ máy chạy tốt khi mọi thứ đúng, và **cư xử khó lường khi có sự cố** — tức là đúng
lúc quan trọng nhất.
**Cách sửa:** mức 7 ở mục 57.8 là **bắt buộc**, không phải tuỳ chọn.

### 🔍 BẪY 7 — Máy phụ thuộc hệ thống bên ngoài để chạy

**Hiện tượng:** ⚠ mất mạng với hệ thống trên → **dừng sản xuất**.
**Cách sửa:** đệm dữ liệu và chạy tiếp (mục 57.8, Ch.45).

### 🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu

**Hiện tượng:** sáu tháng sau không ai trả lời được "con số này có bình thường không".
**Cách sửa:** đo và ghi khi máy còn mới (mục 57.9).

### 🔍 BẪY 9 — Bàn giao thiếu bộ sao lưu và quy trình khôi phục

**Hiện tượng:** ⚠⚠ Chương 54 mục 54.1 — cỗ máy không ai dựng lại được.
**Cách sửa:** bảy hạng mục + quy trình khôi phục, ⭐ **đã thử ít nhất một lần** (mục 57.9).

### 🔍 BẪY 10 — Hoãn phần thống kê "để sau"

**Hiện tượng:** ⭐ "sau" không bao giờ tới; máy chạy ba năm mà **không ai biết nút cổ chai ở đâu**.
**Cách sửa:** đo chu kỳ và bộ đếm bảo trì là ⭐ **vài giờ lập trình lúc đầu** (mục 57.7 bước 13).

---

## 57.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tám giai đoạn của dự án | Đặc tả → bảng I/O → điện → kiến trúc → viết → kiểm thử → chạy thử & bàn giao → sau bàn giao |
| ⭐⭐ Đánh giá rủi ro làm khi nào | **Giai đoạn 1** — nó quyết định giá và bố trí máy |
| ⭐⭐ Bảng I/O làm khi nào | **Trước khi đấu tủ** — nó là đầu vào của thiết kế điện |
| Bốn quyết định kiến trúc | Mỗi trạm một máy trạng thái · điều phối tách riêng · khối hàm dùng chung · ⭐ **tham số là dữ liệu** |
| ⭐ Viết chương trình theo thứ tự nào | ⚠ **An toàn trước** → I/O → tay & về gốc → khối hàm → trình tự → điều phối → … → báo động → HMI → thống kê |
| Vì sao chuyển động tay viết sớm | ⭐ Cần một cách **cử động máy** để kiểm tra phần cứng |
| Vì sao báo động viết muộn | ⭐ Lúc đó mới **biết cái gì có thể sai** |
| ⭐⭐ Mức kiểm thử hay bị bỏ nhất | **Tình huống xấu** — mất khí, kẹt, mất mạng, dừng khẩn giữa chừng, mất điện rồi cấp lại |
| ⭐ Nguyên tắc về phụ thuộc bên ngoài | **Mất kết nối lên trên thì máy vẫn chạy** |
| Bàn giao gồm gì | 10 mục ở mục 57.9 — ⭐ đừng quên **mốc đo** và **sổ nhật ký để trống** |
| ⭐⭐ Năm quyết định định hình cỗ máy | Đánh giá rủi ro sớm · bảng I/O trước tủ · tham số là dữ liệu · biết nút cổ chai · thống kê cài từ đầu |
| ⭐⭐ Điểm chung của cả năm | **Đều là quyết định sớm, và đều rẻ ở thời điểm đó** |

---

## 57.14 Tự kiểm

1. ⭐ Kể tám giai đoạn của dự án DP-01 và đầu ra chính của mỗi giai đoạn.
2. ⭐⭐ Vì sao đánh giá rủi ro phải nằm ở giai đoạn 1? Nêu hai hậu quả khi làm nó ở cuối.
3. ⭐⭐ Vì sao bảng I/O phải có **trước** khi đấu tủ? Ba nơi nào phải dùng chung một quy ước tên?
4. Nêu bốn quyết định kiến trúc của DP-01 và lý do từng cái.
5. ⭐ Vì sao "tham số sản phẩm là dữ liệu, không phải mã" là quyết định phân biệt máy dùng được lâu?
6. ⭐ Vì sao xử lý an toàn là phần **viết đầu tiên**, không phải phần thêm vào sau?
7. Vì sao chuyển động tay và về gốc viết **trước** trình tự tự động?
8. ⭐ Vì sao báo động viết **sau** trình tự?
9. ⭐⭐ Kể tám tình huống xấu phải kiểm thử trên DP-01, và máy phải làm gì trong mỗi tình huống.
10. ⭐ Vì sao "máy vẫn chạy khi mất kết nối lên trên" là nguyên tắc, không phải tuỳ chọn?
11. Liệt kê bộ hồ sơ bàn giao. Hai mục nào hay bị bỏ nhất, và chúng cứu ai?
12. ⭐⭐ Nêu năm quyết định định hình cỗ máy và hệ quả nếu quyết sai. Điểm chung của chúng là gì?
13. ⭐ Áp mục 57.7 vào một dự án bạn biết: bước nào đang bị làm sai thứ tự, và hậu quả đã thấy là gì?

> Câu 2, 3, 9 và 12 là bốn câu phân loại. Câu 13 là câu quan trọng nhất — nó là lúc chương này thôi
> là một bài đọc và trở thành một công cụ.

---

### Chương tiếp theo

Chương 58 — **Học tiếp thế nào & vào nghề thật**. Cỗ máy đã xong. Chương cuối về con đường phía
trước: học gì tiếp, chứng minh năng lực thế nào khi chưa có kinh nghiệm, và bốn nhánh nghề với đánh
đổi của từng nhánh.

### Nguồn tham khảo chương 57

- **Phụ lục J** — số liệu đã chốt của DP-01: 300 board/giờ, board 100 × 80 mm, gantry X 0–150 ·
  Y 0–120 · Z 0–50 mm, trục Z servo, sấy UV 6–12 s.
- Toàn bộ các chương được dẫn trong bảng ở mục 57.3–57.10 — ⭐ **chương này không giới thiệu nguồn
  mới**, nó chỉ ráp lại những gì đã dẫn.
- ISO 12100 · ISO 13849-1 · IEC 62061 · IEC 60204-1 — nền an toàn cho giai đoạn 1, 3 và 7; xem
  Chương 6, 47, 48. *(tiêu chuẩn có bản quyền)*
- IEC 61131-3 — nền cho kiến trúc chương trình ở mục 57.6; xem Chương 20, 21, 30.

> ⚠ **Giới hạn.** DP-01 là một **máy mẫu dạy học**. Nó được thiết kế để mỗi bộ phận minh hoạ đúng một
> khái niệm của sách, không phải để tối ưu về giá hay về công nghệ. ⚠ Một cỗ máy thật sẽ có những
> đánh đổi mà máy mẫu này cố tình bỏ qua — và ⚠⚠ **phần an toàn của một máy thật phải do người có
> thẩm quyền thiết kế và kiểm định**, không sao chép từ sách.

<!-- SECTION: ch58_hoc_tiep_the_nao_va_vao_nghe_that -->
---

# Chương 58 — Học tiếp thế nào & vào nghề thật

> **Lát cắt máy mẫu:** — chương này không dùng máy mẫu.

---

## 58.1 Bạn đang ở đâu

Nếu bạn đọc hết 57 chương và làm các bài tự kiểm, bạn đã có thứ mà **phần lớn người mới không có**:
một mô hình đầy đủ về cách một cỗ máy được làm ra, từ đánh giá rủi ro tới bàn giao.

⚠ Nhưng bạn **chưa có kinh nghiệm**. Đó là hai thứ khác nhau, và chương này về khoảng cách giữa
chúng.

| Bạn đã có | Bạn chưa có |
|---|---|
| Biết các khái niệm và **vì sao** chúng tồn tại | ⚠ Cảm giác về thời gian: việc nào mất bao lâu thật sự |
| Biết đọc và viết được trình tự | Kinh nghiệm với **phần cứng thật hỏng theo cách lạ** |
| ⭐ Biết cái gì nguy hiểm và vì sao | Bình tĩnh khi máy dừng và cả chuyền đang chờ |
| Biết cần hỏi điều gì | Mạng lưới người để hỏi |
| ⭐ Biết cấu trúc một dự án | Đã từng chịu trách nhiệm cho một dự án |

> ⭐⭐ **Cột trái là thứ khó dạy và mất nhiều thời gian để có. Cột phải là thứ chỉ cần thời gian và
> cơ hội.**
>
> Điều đó nghe như an ủi, nhưng nó là nhận định thực tế: người có cột trái mà thiếu cột phải sẽ lấp
> đầy cột phải trong một năm. Người có cột phải mà thiếu cột trái có thể làm mười năm và vẫn không có
> nó — vì công việc hằng ngày không ép họ phải học.

---

## 58.2 Lộ trình bốn mốc

Mỗi mốc có một câu hỏi kiểm chứng: ⭐ **"làm được gì thì coi là đạt?"** — không phải "đã đọc gì".

### Mốc 0 → 3 tháng: chạy được một cỗ máy nhỏ

| Học gì | Chương |
|---|---|
| Thành thạo **một** phần mềm lập trình cụ thể | Phụ lục A |
| Viết được trình tự có 5–10 bước, chạy trên mô phỏng | 21, 50 |
| Đọc được sơ đồ đấu I/O, hiểu PNP/NPN, NO/NC | 4, 9 |
| Dùng được bộ định thời, bộ đếm, khối hàm | 11, 12, 30 |
| ⭐ Làm được HMI đơn giản có nút và đèn | 44 |

> ⭐ **Đạt mốc khi:** bạn tự làm được một máy mô phỏng nhỏ — ví dụ một trạm nhận phôi, kẹp, gia công,
> nhả — có chế độ tay và tự động, có báo động, ⭐ **và bạn giải thích được vì sao mỗi phần ở đó**.

### Mốc 3 tháng → 1 năm: làm được việc thật có người kèm

| Học gì | Chương |
|---|---|
| ⭐ **Đấu và kiểm tra I/O trên phần cứng thật** | 4, 9, 49 |
| Analog: dải tín hiệu, quy đổi, nhiễu | 31 |
| Truyền thông cơ bản: đọc/ghi một thiết bị qua mạng | 38, 40 |
| ⭐ **Chẩn đoán: đi từ triệu chứng tới nguyên nhân** | 51 |
| Biến tần: tham số cơ bản, khởi động, bảo vệ | 36 |
| ⭐ Đọc được chương trình người khác viết | 24, 56 |
| ⚠ **Hiểu mạch an toàn — hiểu, chưa thiết kế** | 47 |

> ⭐ **Đạt mốc khi:** bạn được giao một phần của một máy thật, làm xong, và ⭐ **nó chạy trong sản
> xuất mà không phải gọi bạn mỗi tuần**.

### Mốc 1 năm → 3 năm: chịu trách nhiệm một cỗ máy

| Học gì | Chương |
|---|---|
| ⭐ Thiết kế kiến trúc chương trình từ đầu | 57 |
| Chuyển động: nhiều trục, phối hợp | 37 |
| ⭐⭐ **Viết đặc tả và bảng I/O từ yêu cầu khách hàng** | 23 |
| Điều khiển quá trình: PID và khi nào **không** cần PID | 35 |
| ⭐ Chạy thử tại nhà máy khách, xử lý áp lực | 52 |
| Nút cổ chai, chu kỳ, OEE | 55 |
| ⚠ **Làm việc cùng người có thẩm quyền về an toàn** | 6, 47, 48 |

> ⭐ **Đạt mốc khi:** bạn nhận một cỗ máy từ yêu cầu tới bàn giao, ⭐ **và người sau bạn đọc được tài
> liệu của bạn mà không cần hỏi bạn**.

### Mốc 3 năm trở đi: chiều sâu và phán đoán

| Học gì | |
|---|---|
| ⭐⭐ Đánh giá rủi ro và thiết kế chức năng an toàn — ⚠ **có đào tạo chính thức** | 6, 47, 48 |
| Retrofit máy không tài liệu | 56 |
| An ninh mạng công nghiệp | 45 |
| Kiến trúc nhiều máy, kết nối lên hệ thống trên | 41, 45 |
| ⭐ **Kèm người mới** — và đây là lúc bạn phát hiện mình hiểu tới đâu | |

> ⭐⭐ **Đạt mốc khi:** bạn nhìn một yêu cầu và thấy trước **những chỗ sẽ khó** — trước khi bắt đầu.
>
> Đó là định nghĩa thực dụng của kinh nghiệm: không phải biết nhiều hơn, mà là **đoán đúng chỗ sẽ đau
> hơn**.

---

## 58.3 ⭐⭐ Chứng minh năng lực khi chưa có kinh nghiệm

Đây là bài toán khó nhất của người mới, và nó **giải được**.

### Vấn đề vòng tròn

Nhà tuyển dụng muốn kinh nghiệm; kinh nghiệm cần có việc; việc cần kinh nghiệm.

⭐ **Cách thoát: thay "kinh nghiệm" bằng BẰNG CHỨNG.** Bằng chứng là thứ bạn tự tạo ra được.

### Bốn dạng bằng chứng, xếp theo sức thuyết phục

| # | Bằng chứng | Vì sao mạnh |
|---|---|---|
| 1 | ⭐⭐ **Video một máy mô phỏng đang chạy** | ⭐ Người xem thấy **kết quả**, không phải lời kể; 60 giây thay cho một trang CV |
| 2 | ⭐ **Kho mã có chú thích tử tế** | Cho thấy bạn viết cho **người sau đọc** — thứ nhà tuyển dụng rất quan tâm |
| 3 | ⭐⭐ **Bài viết dạng: bài toán → giải pháp → kết quả** | Cho thấy **cách bạn nghĩ** — thứ khó giả nhất |
| 4 | Chứng chỉ | ⚡ Có ích, nhưng ⭐ **yếu hơn ba cái trên** — xem mục 58.5 |

> ⭐⭐ **Dạng 3 bị đánh giá thấp nhất và có sức nặng nhất.**
>
> Ai cũng nói được "tôi biết lập trình PLC". Rất ít người viết được một trang: *"Máy cần làm X. Tôi
> thử cách A, nó hỏng vì B. Tôi đổi sang C. Kết quả đo được là D. Nếu làm lại tôi sẽ làm khác ở
> E."* — ⭐ **Trang đó cho thấy bạn có khả năng học từ việc mình làm**, và đó chính là thứ người tuyển
> đang tìm.
>
> Đừng giấu phần "nó hỏng vì B". Phần đó là phần thuyết phục nhất.

### ⭐ Làm bằng chứng bằng gì

| Nguồn | Ghi chú |
|---|---|
| ⭐ **Phần mềm lập trình bản miễn phí / bản dùng thử của các hãng** | Phụ lục G — đủ để làm bằng chứng |
| Phần mềm mô phỏng máy 3D | ⭐ Cho video thuyết phục nhất |
| ⭐ **PLC cũ mua lại** | ⚡ Rẻ, và cho bạn trải nghiệm phần cứng thật |
| Bộ mô phỏng chạy trên máy tính | Không cần phần cứng |

> ⭐ **Một cỗ máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn một cỗ máy lớn làm dở dang.**
>
> "Đầy đủ" nghĩa là: có chế độ tay và tự động, có về gốc, có báo động nói được phải làm gì, có xử lý
> tình huống xấu, ⭐ **có chú thích giải thích vì sao**. Đó chính là danh mục ở Chương 57 — và nó cho
> thấy bạn biết một cỗ máy thật gồm những gì.

### ⚠ Điều không nên làm

| ⚠ Tránh | Vì sao |
|---|---|
| Đưa mã của công ty cũ / khách hàng | ⚠⚠ Vi phạm bảo mật — và ⭐ **người tuyển sẽ nghĩ bạn cũng làm vậy với mã của họ** |
| Phóng đại vai trò trong dự án nhóm | Người trong nghề hỏi sâu là lộ |
| ⚠ Nói mình làm được phần an toàn khi chưa được đào tạo | ⚠⚠ **Đây là chỗ có hậu quả thật cho người khác** |

---

## 58.4 ⭐ Bốn nhánh nghề

Cùng một kỹ năng, bốn môi trường rất khác nhau. Chọn sai nhánh khổ hơn nhiều so với chọn sai công ty.

| | **OEM chế tạo máy** *(original equipment manufacturer)* | **Tích hợp hệ thống** *(system integration)* | **Bảo trì nhà máy** | **Dịch vụ hiện trường** *(field service)* |
|---|---|---|---|---|
| Làm gì | Làm máy mới, lặp lại dòng sản phẩm | Ghép nhiều thiết bị/hệ thống cho từng khách | ⭐ Giữ máy chạy, cải tiến dần | Lắp đặt, chạy thử, sửa tại chỗ cho khách |
| ⭐ **Đi công tác** | Ít–vừa (chạy thử tại khách) | ⭐ Nhiều | ⭐ **Gần như không** | ⭐⭐ **Rất nhiều** |
| Áp lực | Theo mốc giao hàng | ⭐ Theo dự án, nhiều bên | ⚠ **Đột ngột** — máy dừng là gấp | ⚠⚠ Cao — ở nhà khách, máy đang dừng |
| ⭐ **Chiều sâu kỹ thuật** | ⭐ Sâu về một loại máy | ⭐ Rộng, nhiều loại thiết bị | ⭐⭐ **Rất sâu về máy cụ thể** | Rộng, thiên về chẩn đoán |
| Học nhanh nhất về | Thiết kế, tối ưu | Truyền thông, tích hợp | ⭐⭐ **Chẩn đoán và cách máy hỏng thật** | ⭐ Chẩn đoán dưới áp lực |
| Giờ giấc | Tương đối ổn định | Thất thường theo dự án | ⚠ Có trực, có ca đêm | ⚠⚠ Thất thường nhất |
| ⭐ **Chuyển việc về sau** | Dễ sang tích hợp | ⭐ Dễ nhất — rộng nhất | ⚠ Hẹp hơn nếu ở quá lâu một nhà máy | ⭐ Dễ, nhiều nơi cần |

### ⭐ Gợi ý chọn

| Nếu bạn... | Cân nhắc |
|---|---|
| Muốn hiểu **máy hỏng thật như thế nào** | ⭐⭐ **Bảo trì nhà máy** — không nơi nào dạy điều đó nhanh hơn |
| Thích làm ra thứ mới, ghét việc lặp lại | OEM |
| Thích nhiều loại công nghệ, chịu được đi lại | Tích hợp hệ thống |
| ⚠ Có ràng buộc gia đình, cần ở nhà | ⚠ **Tránh dịch vụ hiện trường** — và cân nhắc kỹ tích hợp |
| Chưa biết mình thích gì | ⭐ **Bảo trì hoặc dịch vụ hiện trường 1–2 năm** — bạn sẽ gặp nhiều loại máy và biết mình hợp gì |

> ⭐⭐ **Lời khuyên thực dụng nhất của mục này: một hai năm ở nơi máy HỎNG là khoản đầu tư tốt nhất
> cho cả sự nghiệp.**
>
> Người chỉ làm máy mới thường viết chương trình cho **trường hợp mọi thứ đúng**. Người đã từng bị
> gọi lúc 2 giờ sáng viết khác hẳn — họ đặt báo động nói được phải làm gì, họ ghi tài liệu, họ chừa
> đường lùi. ⭐ **Cả cuốn sách này thực chất là góc nhìn đó.**

---

## 58.5 Chứng chỉ và tổ chức nghề — cái gì đáng tiền

| Loại | Nhận xét |
|---|---|
| ⭐ **Đào tạo chính thức về an toàn máy** | ⭐⭐ **Đáng tiền nhất** — nó là thứ bạn **không tự học được đủ**, và là thứ có hậu quả pháp lý (Ch.47, 48, 56) |
| Chứng chỉ của hãng cho dòng thiết bị bạn dùng | ⭐ Đáng, nếu công việc bạn thật sự dùng dòng đó |
| ⭐ Đào tạo về mạng công nghiệp / an ninh OT | Đáng khi bạn tới mốc 3 năm (Ch.40, 45) |
| Chứng chỉ chung chung, không gắn thiết bị hay tiêu chuẩn nào | ⚠ **Ít giá trị** — người tuyển trong nghề nhận ra ngay |
| ⭐ Hội nghề nghiệp, hội tiêu chuẩn | ⚡ Giá trị chính là **quan hệ và cập nhật tiêu chuẩn**, không phải tấm giấy |

> ⭐⭐ **Nguyên tắc: chứng chỉ có giá trị khi nó chứng minh thứ khó tự học hoặc thứ pháp luật yêu
> cầu.**
>
> Không ai thuê bạn vì bạn có chứng chỉ "lập trình PLC cơ bản" — họ xem video máy bạn làm. Nhưng
> ⚠ **có những việc về an toàn mà không có đào tạo chính thức thì bạn không được phép làm**, và đó là
> chỗ chứng chỉ thật sự quan trọng.

---

## 58.6 Học tiếp từ đâu

| Nguồn | Cách dùng |
|---|---|
| ⭐⭐ **Tài liệu của nhà sản xuất** | ⭐ **Nguồn tốt nhất và bị bỏ qua nhiều nhất** — miễn phí, chính xác, cập nhật |
| ⭐ Bản gốc tiêu chuẩn | ⚠ Tốn tiền, nhưng ⭐ **bắt buộc khi bạn chạm phần an toàn** — đừng trích dẫn điều khoản mà chưa đọc bản gốc |
| Diễn đàn nghề | ⭐ Đọc nhiều trước khi hỏi; ⭐ **câu hỏi tốt kèm: đã thử gì, thấy gì, mong gì** |
| Kênh video của người làm nghề thật | ⚡ Tốt cho thao tác cụ thể; ⚠ yếu về **vì sao** |
| ⭐ **Máy ở chỗ bạn làm** | ⭐⭐ **Nguồn học tốt nhất** — mỗi lần máy hỏng là một bài học có thật |

> ⭐⭐ **Về tài liệu nhà sản xuất:** hướng dẫn lắp đặt của một hãng biến tần lớn thường dài vài trăm
> trang và chứa gần hết những gì bạn cần biết về nối đất, chống nhiễu, và bảo vệ. Nó miễn phí. ⭐ **Rất
> ít người đọc nó**, và đó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh.

### ⭐ Cách học từ mỗi lần máy hỏng

Mỗi sự cố là một bài học nếu bạn ghi lại nó theo dạng ở mục 58.3:

```text
Triệu chứng   → cái gì quan sát được
Giả thuyết    → tôi nghĩ nguyên nhân là gì, vì sao
Kiểm chứng    → tôi làm gì để xác nhận hoặc loại trừ
Nguyên nhân   → hoá ra là gì
⭐ Bài học    → lần sau tôi sẽ nhìn vào đâu trước
```

> ⭐⭐ **Dòng cuối là dòng biến kinh nghiệm thành năng lực.** Không có nó, mười năm làm nghề chỉ là
> một năm lặp lại mười lần.
>
> Và tập hợp những ghi chép đó **chính là bằng chứng dạng 3** ở mục 58.3.

---

## 58.7 Phỏng vấn — câu hỏi thường gặp

⭐ **Nguyên tắc chung: trả lời bằng một ví dụ cụ thể, kể cả ví dụ từ máy mô phỏng bạn tự làm.**

| Câu hỏi | Họ đang tìm gì | ⭐ Cách trả lời |
|---|---|---|
| "Kể một lần bạn tìm ra một lỗi khó" | ⭐ **Cách bạn nghĩ**, không phải lỗi đó | Theo mẫu ở mục 58.6: triệu chứng → giả thuyết → kiểm chứng → nguyên nhân |
| "Bạn làm gì khi máy dừng mà chưa biết vì sao?" | Có phương pháp hay đoán mò | Chương 51 — thu hẹp dần, ⭐ **đổi một thứ mỗi lần** |
| ⚠ "Bạn xử lý phần an toàn thế nào?" | ⭐⭐ **Bạn có biết giới hạn của mình không** | ⭐ Nói thật: hiểu nguyên lý, ⚠ **và biết khi nào phải chuyển cho người có thẩm quyền** |
| "Bạn sửa chương trình khi máy đang chạy chứ?" | Bạn có coi trọng rủi ro không | Chương 53 — ⭐ **nêu điều kiện, không trả lời có/không** |
| "Bạn ghi tài liệu thế nào?" | ⭐ Người sau bạn có làm việc được không | Chương 24, 53 — ⭐ **và cho xem** |
| "Bạn chưa có kinh nghiệm, sao chúng tôi nên nhận bạn?" | Bạn tự đánh giá được không | ⭐ Đưa bằng chứng (mục 58.3) + nói rõ mình cần học gì |

> ⭐⭐ **Câu về an toàn là câu quan trọng nhất, và nhiều người trả lời sai theo hướng tự tin quá.**
>
> Trả lời "tôi làm được hết" là câu trả lời ⚠ **đáng lo**, không phải câu trả lời mạnh. Người phỏng
> vấn có kinh nghiệm đang tìm người **biết ranh giới của mình** — vì trong lĩnh vực này, người không
> biết ranh giới là người gây tai nạn.
>
> ⭐ Câu trả lời mạnh: *"Tôi hiểu nguyên lý và đọc được thiết kế an toàn. Tôi chưa được đào tạo chính
> thức để tự đánh giá rủi ro, nên phần đó tôi làm cùng người có thẩm quyền — và tôi muốn được đào tạo
> phần này."*

---

## 58.8 Bẫy thường gặp

Chương này không có bẫy kỹ thuật — nó có **bẫy nghề nghiệp**. Chúng hại chậm hơn, và vì thế khó nhận
ra hơn.

### 🔍 BẪY 1 — Học thêm khái niệm thay vì làm ra một cỗ máy

**Hiện tượng:** ⭐ đọc thêm mười chương nữa nhưng vẫn **chưa có gì để cho ai xem**; và cảm giác "chưa
đủ sẵn sàng" không bao giờ hết.
**Cách sửa:** làm một máy mô phỏng nhỏ nhưng ⭐ **đầy đủ** (mục 58.2, 58.3).

### 🔍 BẪY 2 — Chờ có kinh nghiệm rồi mới tạo bằng chứng

**Hiện tượng:** ⚠ vòng tròn không lối ra — không ai nhận, nên không có kinh nghiệm, nên không ai
nhận.
**Cách sửa:** ⭐ bằng chứng **tự tạo được**, không cần ai cho phép (mục 58.3).

### 🔍 BẪY 3 — Chỉ khoe phần thành công

**Hiện tượng:** ⭐ hồ sơ trông giống mọi người khác, và **không cho thấy cách bạn nghĩ**.
**Cách sửa:** viết cả *"tôi thử A, nó hỏng vì B"* — ⭐ phần đó thuyết phục nhất (mục 58.3).

### 🔍 BẪY 4 — Nhận việc về an toàn khi chưa được đào tạo

**Hiện tượng:** ⚠⚠ hậu quả không rơi vào bạn — nó rơi vào **người đứng cạnh máy**.
**Cách sửa:** biết ranh giới, nói rõ ranh giới, và ⭐ **xin được đào tạo** (mục 58.5, 58.7).

### 🔍 BẪY 5 — Đưa mã của công ty cũ làm bằng chứng

**Hiện tượng:** ⚠ vi phạm bảo mật; và ⭐ **người tuyển nghĩ bạn cũng sẽ làm vậy với mã của họ**.
**Cách sửa:** bằng chứng phải là thứ **bạn tự làm** (mục 58.3).

### 🔍 BẪY 6 — Chọn nhánh nghề theo mức lương, bỏ qua nhịp sống

**Hiện tượng:** ⚠ đi công tác nhiều hơn chịu được, hoặc trực đêm nhiều hơn chịu được → nghỉ việc
trong một năm.
**Cách sửa:** ⭐ đối chiếu **cả năm tiêu chí** ở mục 58.4, không chỉ một.

### 🔍 BẪY 7 — Chỉ làm máy mới, chưa từng thấy máy hỏng

**Hiện tượng:** ⭐ viết chương trình cho **trường hợp mọi thứ đúng**; báo động vô dụng, tài liệu
thiếu, không có đường lùi.
**Cách sửa:** ⭐⭐ một hai năm ở nơi máy hỏng (mục 58.4).

### 🔍 BẪY 8 — Sưu tầm chứng chỉ chung chung

**Hiện tượng:** ⚠ tốn tiền và thời gian, ⭐ **người tuyển trong nghề nhận ra ngay**.
**Cách sửa:** chứng chỉ đáng giá khi nó chứng minh thứ **khó tự học** hoặc thứ **pháp luật yêu cầu**
(mục 58.5).

### 🔍 BẪY 9 — Bỏ qua tài liệu nhà sản xuất

**Hiện tượng:** ⭐ đi hỏi diễn đàn thứ đã có sẵn trong hướng dẫn miễn phí dài 300 trang.
**Cách sửa:** đọc tài liệu gốc trước (mục 58.6).

### 🔍 BẪY 10 — Gặp sự cố nhưng không rút ra bài học

**Hiện tượng:** ⭐⭐ **mười năm làm nghề chỉ là một năm lặp lại mười lần**.
**Cách sửa:** ghi năm dòng sau mỗi sự cố — dòng cuối là *"lần sau tôi nhìn vào đâu trước"* (mục
58.6).

---

## 58.9 ⭐⭐ Mười điều đáng mang theo từ cuốn sách này

Nếu quên hết mọi thứ khác, mười điều này còn lại:

| # | Điều | Chương |
|---|---|---|
| 1 | ⚠⚠ **Phần mềm này điều khiển vật thật có thể làm người bị thương.** Mọi thứ khác đứng sau điều đó | 3, 6, 47 |
| 2 | ⭐⭐ **Biết ranh giới của mình** — và chuyển việc vượt ranh giới cho người có thẩm quyền | 47, 48, 56 |
| 3 | ⭐ **Chi phí của một quyết định tăng theo thời gian bạn trì hoãn nó** | 57 mục 57.11 |
| 4 | ⭐⭐ **Viết cho người đọc sau bạn** — rất thường xuyên, người đó là bạn | 24, 53, 56 |
| 5 | ⭐ **Lỗi chập chờn không tái hiện được → nghi lắp đặt trước khi nghi logic** | 49, 51 |
| 6 | ⭐⭐ **Bản sao lưu chưa thử khôi phục không phải bản sao lưu** | 54 |
| 7 | ⭐ **Tối ưu chỗ không phải nút cổ chai không tạo ra kết quả** | 55 |
| 8 | ⭐⭐ **Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết** | 56 |
| 9 | ⭐ **Báo động phải nói được PHẢI LÀM GÌ**, không chỉ nói cái gì sai | 43 |
| 10 | ⭐⭐ **Một phép đo chỉ có nghĩa khi có cái để so** — ghi mốc lúc máy còn mới | 8, 36, 40, 49, 55 |

> ⭐⭐ **Điều số 1 và số 2 đi cùng nhau, và chúng là lý do cuốn sách này được viết theo cách nó được
> viết.**
>
> Sách kỹ thuật thường dạy *cách làm*. Sách này cố dạy cả *vì sao* và *khi nào đừng làm* — vì trong
> nghề này, biết mình chưa biết đủ là một kỹ năng, không phải một điểm yếu.

---

## 58.10 Lời cuối

Cuốn sách bắt đầu bằng một cỗ máy tưởng tượng và kết thúc bằng một câu hỏi thật: **bạn sẽ làm gì
tiếp?**

⭐ Câu trả lời hợp lý nhất: **làm một cỗ máy.** Nhỏ cũng được, mô phỏng cũng được. Làm cho đầy đủ —
có chế độ tay, có báo động, có tài liệu, có xử lý tình huống xấu. Rồi đưa cho ai đó xem và nghe họ
hỏi.

Bạn sẽ phát hiện ra những chỗ mình tưởng đã hiểu. Đó là điểm bắt đầu thật sự.

> ⭐⭐ **Chúc bạn gặp những cỗ máy tốt, những đồng nghiệp kiên nhẫn, và những sự cố xảy ra vào giờ
> hành chính.**

---

## 58.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bạn có gì sau 57 chương | ⭐ **Mô hình đầy đủ** — nhưng chưa có kinh nghiệm; hai thứ khác nhau |
| Bốn mốc lộ trình | 3 tháng: máy mô phỏng nhỏ · 1 năm: việc thật có người kèm · 3 năm: chịu trách nhiệm một máy · sau đó: chiều sâu |
| ⭐ Tiêu chí đạt mốc | **"Làm được gì"**, không phải "đã đọc gì" |
| ⭐⭐ Định nghĩa thực dụng của kinh nghiệm | **Thấy trước những chỗ sẽ khó, trước khi bắt đầu** |
| Thoát vòng tròn "cần kinh nghiệm" | ⭐ **Thay kinh nghiệm bằng bằng chứng** |
| Bốn dạng bằng chứng | Video máy chạy · kho mã có chú thích · ⭐⭐ **bài viết bài toán–giải pháp–kết quả** · chứng chỉ |
| Dạng mạnh nhất và bị coi nhẹ nhất | ⭐ **Bài viết** — nó cho thấy cách bạn nghĩ; ⭐ **đừng giấu phần thất bại** |
| ⚠ Không bao giờ | Đưa mã của công ty cũ; phóng đại vai trò; ⚠⚠ **nhận làm phần an toàn khi chưa được đào tạo** |
| Bốn nhánh nghề | OEM · tích hợp hệ thống · bảo trì nhà máy · dịch vụ hiện trường |
| ⭐⭐ Lời khuyên nghề nghiệp mạnh nhất | **Một hai năm ở nơi máy HỎNG** là khoản đầu tư tốt nhất |
| Chứng chỉ nào đáng tiền | ⭐⭐ **Đào tạo chính thức về an toàn máy** — thứ không tự học đủ và có hậu quả pháp lý |
| Nguồn học bị bỏ qua nhiều nhất | ⭐⭐ **Tài liệu nhà sản xuất** — miễn phí, chính xác, ít người đọc |
| ⭐ Cách học từ sự cố | Triệu chứng → giả thuyết → kiểm chứng → nguyên nhân → ⭐ **bài học** |
| ⚠ Câu phỏng vấn quan trọng nhất | **Về an toàn** — họ tìm người **biết ranh giới của mình** |

---

## 58.12 Tự kiểm

1. ⭐ Bạn có gì và chưa có gì sau khi đọc hết sách? Vì sao cột "đã có" khó lấp đầy hơn?
2. Nêu bốn mốc lộ trình và ⭐ **tiêu chí "làm được gì thì coi là đạt"** của từng mốc.
3. ⭐⭐ Phát biểu định nghĩa thực dụng của kinh nghiệm ở mốc 3 năm.
4. Vòng tròn "cần kinh nghiệm để có kinh nghiệm" thoát bằng cách nào?
5. ⭐⭐ Nêu bốn dạng bằng chứng theo thứ tự sức thuyết phục. Vì sao dạng 3 mạnh nhất, và vì sao
   **không nên giấu phần thất bại**?
6. "Một máy mô phỏng nhỏ làm đầy đủ" nghĩa là gồm những gì? (Đối chiếu Chương 57.)
7. ⚠ Ba điều không nên làm khi trưng bằng chứng. Điều nào có hậu quả cho người khác?
8. ⭐ So bốn nhánh nghề trên năm tiêu chí. Nhánh nào dạy chẩn đoán nhanh nhất?
9. ⭐⭐ Vì sao "một hai năm ở nơi máy hỏng" là khoản đầu tư tốt cho cả sự nghiệp?
10. Chứng chỉ loại nào đáng tiền, loại nào ít giá trị? Nguyên tắc phân biệt là gì?
11. ⭐ Vì sao tài liệu nhà sản xuất là nguồn học tốt nhất mà ít người dùng?
12. Viết lại một sự cố bạn từng gặp theo mẫu năm dòng ở mục 58.6. Dòng nào khó viết nhất?
13. ⚠ Với câu phỏng vấn về an toàn, vì sao "tôi làm được hết" là câu trả lời **yếu**?
14. ⭐⭐ Trong mười điều ở mục 58.9, chọn ba điều bạn thấy dễ quên nhất khi làm việc dưới áp lực, và
    nói vì sao.

> Câu 5, 9, 13 và 14 là bốn câu phân loại. Câu 14 là câu cuối cùng của sách, và nó cố ý không có đáp
> án đúng: ⭐ **ba điều bạn chọn nói nhiều về bạn hơn là về cuốn sách.**

---

### Kết thúc phần thân sách

Đến đây là hết 58 chương. Phần còn lại là **11 phụ lục** — tra cứu, không phải đọc tuần tự:

| Phụ lục | Nội dung |
|---|---|
| A | ⭐ Thao tác theo giao diện từng hãng — **nơi duy nhất trong sách có hướng dẫn bấm nút** |
| B–I | Tra cứu: kiểu dữ liệu, mã lỗi, công thức, quy ước đặt tên, phần mềm miễn phí… |
| J | ⭐ **Số liệu đầy đủ của máy mẫu DP-01** |
| K | Thuật ngữ Việt–Anh |

### Nguồn tham khảo chương 58

- **Phụ lục G** — danh sách phần mềm lập trình và mô phỏng có bản miễn phí hoặc dùng thử, dùng cho
  mục 58.3.
- **Phụ lục A** — thao tác theo giao diện từng hãng, dùng cho mốc 0–3 tháng.
- ISO 13849-1 · IEC 62061 · ISO 12100 — ⚠ nền cho khuyến nghị về **đào tạo chính thức** ở mục 58.5;
  xem Chương 6, 47, 48. *(tiêu chuẩn có bản quyền)*
- **Tài liệu và khoá đào tạo của các nhà sản xuất thiết bị** — nguồn chính cho mục 58.6.

> ⚠ **Giới hạn.** Mục 58.4 và 58.5 mô tả **thị trường lao động nói chung** trong ngành tự động hoá;
> ⚠ chi tiết về mức lương, giá trị của từng chứng chỉ, và cách các nhánh nghề được tổ chức **khác
> nhau đáng kể giữa các nước và theo thời gian**. Hãy đối chiếu với thực tế nơi bạn làm việc, và hỏi
> người đang làm trong ngành tại địa phương bạn.

<!-- SECTION: pl_a1_doi_chieu_khai_niem_5_he -->
---

# Phụ lục A1 — Đối chiếu khái niệm 5 hệ

> **Thân sách dạy khái niệm theo IEC 61131-3. Phụ lục A là nơi khái niệm đó gặp giao diện thật của
> từng hãng.**
>
> A1 đối chiếu **khái niệm**; **Phụ lục A2** đối chiếu **lệnh** và viết cùng một đoạn logic trên cả
> năm hệ.

---

> ⚠⚠ **ĐỌC TRƯỚC — giới hạn và mục đích**
>
> | | |
> |---|---|
> | ⭐ **Mục đích** | Giúp bạn **chuyển kiến thức** giữa các hệ, và đọc được tài liệu của hệ mình chưa dùng |
> | ⚠ **KHÔNG phải mục đích** | ⭐⭐ **Xếp hạng hãng.** Phụ lục này **mô tả khác biệt**, không nói hệ nào hơn |
> | ⚠⚠ **Giới hạn** | Chi tiết **thay đổi theo dòng sản phẩm và phiên bản phần mềm** — một hãng có thể có nhiều dòng làm khác nhau |
> | ⭐ **Cách dùng đúng** | Dùng bảng để **biết cần tìm gì**, rồi ⭐ **đọc tài liệu của dòng cụ thể bạn đang dùng** |
>
> ⚠ **Đừng dùng bảng này làm căn cứ kỹ thuật cho một dự án.** Dùng nó để định hướng, rồi xác nhận
> bằng tài liệu chính thức.

---

## A1.1 Năm hệ, và vì sao chọn năm hệ này

| Hệ | Phần mềm | Vì sao có mặt |
|---|---|---|
| **Siemens** | TIA Portal | ⭐ Phổ biến rộng ở châu Âu và Việt Nam |
| **Mitsubishi** | GX Works | ⭐ Phổ biến trong điện tử, ô tô ở châu Á |
| **Inovance** | AutoShop · InoProShop | ⭐ Xuất hiện nhiều ở Việt Nam gần đây |
| ⭐⭐ **CODESYS** | CODESYS Development System | ⭐ **CỘT NEO** — xem bên dưới |
| **Rockwell** | Studio 5000 | ⭐ Chiếm ưu thế ở Bắc Mỹ |

### ⭐⭐ Vì sao CODESYS là cột neo

Khi bốn hệ kia làm khác nhau, ⭐ **cột CODESYS cho biết chuẩn IEC 61131-3 nói gì**.

| | |
|---|---|
| ⭐ Bám chuẩn IEC sát nhất trong năm hệ | Nó **là** hiện thực tham chiếu của chuẩn |
| Nhiều hãng dùng nó làm nền | Nên học nó là học được nhiều nền cùng lúc |
| ⭐ Dùng để **phân biệt hai loại khác biệt** | Xem bên dưới |

> ⭐⭐ **Có hai loại khác biệt giữa các hệ, và phân biệt được chúng rất quan trọng:**
>
> | Loại | Nghĩa | Ví dụ |
> |---|---|---|
> | ⭐ **Khác về TÊN GỌI** | Cùng khái niệm, khác từ dùng | *"Data Block"* ↔ *"Global Variable List"* |
> | ⚠⚠ **Khác về HÀNH VI** | ⭐ **Khái niệm thật sự khác nhau** | Cách xử lý ảnh I/O, cách giữ dữ liệu qua mất điện |
>
> Loại đầu chỉ gây khó chịu khi đọc tài liệu. ⚠ **Loại sau gây lỗi khi chuyển chương trình giữa các
> hệ** — và là lý do Chương 56 nhấn mạnh phải kiểm thử đầy đủ dù "cùng logic".

---

## A1.2 Cách gọi tên biến và địa chỉ

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cách chính** | ⭐ Tag có kiểu | ⭐ **Thiết bị** (device) | Thiết bị hoặc tag tuỳ dòng | ⭐ **Biến khai báo** | ⭐⭐ **Tag, không có địa chỉ vật lý** |
| Ngõ vào | `%I0.0` · tag | `X0` | ⚠ `X0` (**bát phân**) hoặc `%IX0.0` | `%IX0.0` | Tag gán qua cấu hình |
| Ngõ ra | `%Q0.0` · tag | `Y0` | `Y0` hoặc `%QX0.0` | `%QX0.0` | Tag |
| Bit nội | `%M0.0` · tag | `M0` | `M0` | Biến `BOOL` | Tag `BOOL` |
| Thanh ghi | `%MW0` · DB | `D0` | `D0` | Biến `INT`/`WORD` | Tag |
| Bộ định thời | Khối `IEC_Timer` | ⭐ `T0` — **thiết bị riêng** | `T0` | Thể hiện `TON` | Tag `TIMER` |

> ⭐⭐ **Đây là khác biệt về HÀNH VI, không chỉ tên gọi.**
>
> Trong hệ kiểu **thiết bị** (Mitsubishi và các dòng nhỏ của Inovance), `D0` là **một ô nhớ có địa
> chỉ cố định**; bạn gán tên cho nó, nhưng ô nhớ vẫn ở đó và ⭐ **truy cập được bằng địa chỉ**.
>
> Trong hệ kiểu **tag thuần** (Rockwell ControlLogix), ⭐ **không có địa chỉ vật lý để truy cập** —
> tag là thực thể duy nhất, và bộ nhớ do hệ thống cấp phát.
>
> ⚠ **Hệ quả khi chuyển chương trình:** mã dựa vào việc *"D100 tới D149 nằm liền nhau"* — một cách
> viết rất phổ biến ở hệ kiểu thiết bị — ⭐ **không chuyển được trực tiếp** sang hệ tag thuần
> (Chương 56).

> ⚠⚠ **Bẫy riêng của hệ kiểu thiết bị: địa chỉ I/O đánh số BÁT PHÂN.**
>
> Trên Inovance H5U, ngõ vào là `X0`–`X1777` với **1024 điểm** — con số đó chỉ đúng nếu đếm bát phân.
> Nghĩa là ⭐ **`X8` và `X9` KHÔNG tồn tại**: sau `X7` là `X10`.
>
> ⚠ Người quen hệ thập phân rất dễ đếm nhầm khi lập bảng I/O — và lỗi đó chỉ lộ ra lúc đấu dây.
> Mitsubishi dùng cùng quy ước này; ⭐ đây là một trong những chỗ hai hệ giống nhau nhất.
>
> *(Đối chiếu: H5U&Easy Series PLC Instruction Guide, mục Soft Elements.)*

> ⭐ **Lời khuyên áp dụng cho MỌI hệ:** dùng **tên**, không dùng địa chỉ trực tiếp — kể cả trên hệ cho
> phép. `DI_BoardStn1` đọc được; `X12` thì không (Chương 24, Phụ lục B.10).

---

## A1.3 Tổ chức dữ liệu

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Gom biến toàn cục** | ⭐ **Data Block (DB)** | Vùng `D` + nhãn | Tuỳ dòng | ⭐ **Global Variable List (GVL)** | ⭐ **Controller Tags** |
| **Kiểu do người dùng định nghĩa** | ⭐ **UDT** | Structure (dòng mới) | Tuỳ dòng | ⭐ `TYPE ... STRUCT` | ⭐ **UDT** |
| **Biến cục bộ của khối** | Static / Temp trong khối | Ít dùng ở dòng cũ | Tuỳ dòng | `VAR` trong POU | Program Tags |
| **Mảng** | Có | Qua vùng `D` liên tiếp | Có | ⭐ `ARRAY[..] OF ..` | Có |

> ⭐⭐ **Khái niệm quan trọng nhất trong bảng này là kiểu do người dùng định nghĩa (UDT / STRUCT).**
>
> Nó cho phép bạn gom **mọi dữ liệu của một trạm** thành một kiểu, rồi tạo hai biến `Stn1` và `Stn2`
> cùng kiểu đó. Không có nó, bạn phải nhân đôi mọi biến bằng tay — và ⚠ **mỗi lần sửa phải nhớ sửa
> cả hai chỗ**.
>
> ⭐ Đây là nền của "mỗi trạm là một máy trạng thái độc lập" ở Chương 57 mục 57.6 và Chương 30.

> ⚠ **Với dòng PLC nhỏ đời cũ** (nhiều dòng của Mitsubishi và Inovance ở phân khúc nhỏ), ⭐ **kiểu do
> người dùng định nghĩa có thể không có**. Khi đó cách thay thế là **quy ước địa chỉ**: trạm 1 dùng
> `D100–D149`, trạm 2 dùng `D200–D249`, cùng độ lệch cho cùng ý nghĩa.
>
> ⭐ Nó hoạt động được, nhưng ⚠ **quy ước đó chỉ nằm trong đầu người viết** — nên phải ghi vào tài liệu
> (Chương 24).

---

## A1.4 Khối chương trình và thể hiện khối hàm

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Đơn vị chương trình** | OB · FB · FC | Chương trình chính + chương trình con | Tuỳ dòng | ⭐ **POU**: PROGRAM · FB · FUNCTION | ⭐ **Routine** trong Program |
| **Khối có bộ nhớ riêng** | ⭐ **FB + Instance DB** | ⚠ Dòng cũ: không có khái niệm này | Tuỳ dòng | ⭐ **Thể hiện FB** | ⭐ **Add-On Instruction (AOI)** |
| **Khối không bộ nhớ** | FC | Chương trình con | | FUNCTION | Routine thường |
| **Điểm vào chương trình** | OB1 (và OB khác) | Quét từ đầu chương trình chính | | ⭐ Task gọi PROGRAM | ⭐ **Task → Program → Routine** |

> ⭐⭐ **Đây là chỗ khác biệt lớn nhất giữa năm hệ, và là chỗ hay gây hiểu nhầm nhất.**
>
> | Câu hỏi cốt lõi | Vì sao quan trọng |
> |---|---|
> | ⭐ **Khối này có bộ nhớ riêng theo từng lần dùng không?** | ⚠ Nếu **không**, thì dùng cùng một khối ở hai chỗ sẽ **ghi đè lẫn nhau** |
>
> Trên hệ có thể hiện (Siemens FB, CODESYS FB, Rockwell AOI): mỗi lần dùng khai báo một thể hiện
> riêng → hai chỗ độc lập.
>
> ⚠ Trên hệ **không có** khái niệm này (nhiều dòng nhỏ đời cũ): chương trình con dùng chung vùng nhớ
> → ⭐ **bạn phải tự quản lý bằng cách truyền địa chỉ hoặc dùng độ lệch** — và ⚠ **quên điều đó là một
> lỗi rất khó tìm**.
>
> Xem Chương 30 và Phụ lục B.9.

---

## A1.5 Task, chu kỳ và ảnh I/O

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Chạy tuần hoàn** | OB1 (chu kỳ tự do) | Quét tự do | Quét tự do | ⭐ Task chu kỳ hoặc tự do | ⭐ **Continuous Task** |
| **Chạy theo chu kỳ cố định** | OB chu kỳ | Chương trình ngắt định kỳ | Ngắt định kỳ | ⭐ **Cyclic task có chu kỳ đặt** | ⭐ **Periodic Task** |
| **Ngắt sự kiện** | OB ngắt | Chương trình ngắt | Ngắt | Event task | Event Task |
| **Nhiều task ưu tiên khác nhau** | Có | ⚠ Hạn chế ở dòng nhỏ | Tuỳ dòng | ⭐ Có | ⭐ Có |
| ⭐ **Ảnh I/O** | ⭐ Đọc đầu · ghi cuối vòng quét | Đọc đầu · ghi cuối | Đọc đầu · ghi cuối | Theo cấu hình task | ⭐⭐ **Cập nhật KHÔNG đồng bộ với quét** |

> ⚠⚠ **Hàng cuối là khác biệt về HÀNH VI có hậu quả thật.**
>
> Mô hình cổ điển — đọc toàn bộ ngõ vào ở đầu vòng quét, chạy chương trình, ghi toàn bộ ngõ ra ở cuối
> — làm cho ⭐ **giá trị ngõ vào KHÔNG đổi trong suốt một vòng quét** (Chương 7).
>
> ⚠ Ở hệ mà I/O cập nhật không đồng bộ với việc quét chương trình (đặc trưng của Rockwell
> ControlLogix), giả định đó **không còn đúng** — cùng một tag ngõ vào có thể cho hai giá trị khác
> nhau ở hai chỗ trong một lần quét.
>
> ⭐ **Hệ quả thực dụng:** khi cần một giá trị nhất quán trong một đoạn logic, hãy **sao chép nó vào
> một biến ở đầu đoạn** và dùng biến đó. ⭐ Cách này đúng trên **mọi** hệ, nên đáng làm thành thói
> quen.
>
> ⭐⭐ **Chính hãng cũng khuyến nghị đúng cách này, và gọi nó là "buffer the values".** Đó là từ khoá
> đáng nhớ: khi tra tài liệu Rockwell về vấn đề này, tìm *"buffering I/O"* sẽ ra ngay.
>
> *(Đối chiếu: Rockwell Logix 5000 Controllers I/O and Tag Data programming manual, 1756-PM004 —
> mục về truy cập dữ liệu I/O và đệm giá trị.)*

---

## A1.6 Vùng nhớ giữ qua mất điện

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cách khai báo** | Đánh dấu retentive cho vùng M / DB | ⭐ **Dải thiết bị được cấu hình là latched** | ⭐ **Tuỳ dòng** — xem bảng riêng bên dưới | ⭐ `VAR RETAIN` · `VAR PERSISTENT` | ⭐ Thuộc tính của tag, **và của LỆNH** — xem dưới |
| **Cần pin hay không** | Tuỳ dòng | ⚠ **Dòng cũ thường cần pin** | Tuỳ dòng | Tuỳ phần cứng | Tuỳ dòng |
| ⚠ **Sống sót qua nạp chương trình?** | ⚠⚠ **PHẢI KIỂM** | ⚠⚠ **PHẢI KIỂM** | ⚠⚠ **PHẢI KIỂM** | ⚠ `RETAIN` vs `PERSISTENT` khác nhau ở chính điểm này | ⚠⚠ **PHẢI KIỂM** |

> ⚠⚠ **Hàng cuối là một trong những cái bẫy đắt nhất trong cả cuốn sách.**
>
> Rất nhiều người thiết lập bộ đếm bảo trì hoặc bộ đếm sản lượng vào vùng nhớ giữ được, chạy ba năm,
> rồi phát hiện nó **về không sau một lần nạp chương trình**.
>
> ⭐⭐ **Cách kiểm duy nhất đáng tin: nạp thử chương trình lên máy và xem giá trị còn không.** Đọc tài
> liệu là chưa đủ — hành vi khác nhau giữa "nạp thay đổi nhỏ", "nạp toàn bộ", và "nạp kèm cấu hình
> phần cứng".
>
> Xem Chương 11 và Chương 53 mục 53.5.

> ⭐⭐ **Rockwell: giữ được còn là thuộc tính của LỆNH, không chỉ của biến.**
>
> | Lệnh | Hành vi khi mất điện |
> |---|---|
> | `OTE` *(Output Energize)* | ⭐ **Không giữ** |
> | `OTL` / `OTU` *(Output Latch / Unlatch)* | ⚠⚠ **Giữ được** |
>
> ⚠ Đây là chỗ khác mô hình của bốn hệ còn lại, nơi "cách bit đổi giá trị" và "bit có sống qua mất
> điện không" là hai chuyện tách rời. ⭐ Người chuyển chương trình từ hệ IEC sang Logix mà không biết
> điều này dễ tạo ra máy **tự chạy lại khi có điện trở lại**. Xem Chương 16, mục 16.7.
>
> ⚡ Cùng tinh thần: ⭐ **bộ đếm ở nhiều hệ mặc định đã giữ được** — Chương 18, mục 18.6b.

> ⭐⭐ **Inovance: hai dòng, hai cơ chế hoàn toàn khác nhau — và cả hai đều có bẫy riêng.**
>
> | Dòng | Cơ chế giữ dữ liệu | ⚠ Bẫy |
> |---|---|---|
> | ⭐ **H5U / AutoShop** (kiểu thiết bị) | Theo **dải số hiệu thiết bị** | ⚠⚠ **1000 phần tử ĐẦU của mọi loại đều MẤT khi mất điện** |
> | ⭐ **AM400/AM600, AC700/AC800 / InoProShop** (nền CODESYS) | Biến `PERSISTENT` khai trong bảng riêng | ⚠⚠ **Đổi TÊN biến làm mất giá trị** |
>
> **Quy luật của dòng H5U — dễ nhớ và dễ sai:**
>
> ```text
> M0-M999    mat        M1000-M7999    giu
> S0-S999    mat        S1000-S4095    giu
> D0-D999    mat        D1000-D7999    giu
> R0-R999    mat        R1000-R32767   giu
> ```
>
> ⚠⚠ **Đặt bộ đếm bảo trì ở `D500` thì nó về 0 mỗi lần mất điện; đặt ở `D1500` thì nó sống.**
> Hai địa chỉ trông giống hệt nhau trong chương trình — ⭐ **khác biệt nằm hoàn toàn ở con số**.
>
> **Bẫy của dòng InoProShop — không ai đoán ra được:**
>
> | Bạn đổi gì | Giá trị persistent |
> |---|---|
> | ⚠⚠ **Tên biến** | **MẤT — về giá trị khởi tạo** |
> | ⚠ **Tên kiểu dữ liệu** | **MẤT** |
> | Địa chỉ, giá trị khởi tạo, chú thích, thuộc tính | ⭐ Giữ |
> | Thành viên của struct | Thành viên **không đổi** thì giữ; thành viên **đổi** thì mất |
>
> ⭐ Nghĩa là một lần "dọn dẹp cho gọn tên biến" có thể xoá sạch số liệu tích luỹ nhiều năm — đúng
> loại thay đổi mà Chương 53 gọi là "cách làm xấu nhưng chạy đúng, để đợt sau".
>
> *(Đối chiếu: H5U&Easy Series PLC Instruction Guide, mục Soft Elements; InoProShop User Manual,
> mục Persistent Rules. ⚠ Áp dụng từ một phiên bản firmware nhất định trở đi — kiểm phiên bản của
> bạn.)*

> ⭐⭐ **Trên CODESYS, `RETAIN` và `PERSISTENT` là hai thứ khác nhau — và khác đúng ở chỗ nguy hiểm
> nhất:**
>
> | Thao tác | `VAR RETAIN` | `VAR PERSISTENT` |
> |---|---|---|
> | Mất điện rồi có lại (khởi động ấm) | ⭐ Giữ | ⭐ Giữ |
> | Sửa trực tuyến *(online change)* | Giữ | Giữ |
> | ⭐⭐ **Tải chương trình xuống** *(download)* | ⚠⚠ **MẤT** | ⭐ **Giữ** |
> | Reset lạnh *(reset cold)* | ⚠ Mất | ⭐ Giữ |
> | Reset về gốc *(reset origin)* | Mất | Mất |
>
> ⚠⚠ **Hàng "tải chương trình xuống" chính là cái bẫy "bộ đếm ba năm về không".** Nếu bộ đếm bảo trì
> khai bằng `RETAIN`, nó sống qua mọi lần mất điện — rồi biến mất ở lần nạp chương trình đầu tiên.
>
> ⚡ Lưu ý phụ: nếu **một** biến trong khối hàm được đánh dấu `PERSISTENT`, thể hiện của khối đó
> thường bị lưu **trọn vẹn** vào vùng nhớ giữ được — tốn bộ nhớ hơn bạn tưởng.
>
> *(Đối chiếu: tài liệu CODESYS Development System, mục "Preserving Data with Persistent Variables"
> — tra cứu 2026-09-02. ⚠ Hành vi có thể khác theo phiên bản và theo phần cứng đích: **vẫn phải thử
> thực tế** theo mục A1.6.)*

---

## A1.7 Cấu hình phần cứng và đánh địa chỉ module

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| **Cấu hình** | Trong dự án, dạng giá đỡ trực quan | Cấu hình tham số PLC | Trong dự án | ⭐ Cây thiết bị | ⭐ I/O Configuration |
| **Địa chỉ module** | ⭐ Gán được, thường tự động theo khe cắm | ⭐ **Theo vị trí khe cắm** | Theo khe cắm | Theo cây thiết bị | ⭐⭐ **Tag theo tên module** |
| ⚠ **Đổi khe cắm thì sao?** | ⚠ Địa chỉ dịch — ⭐ **nếu dùng tag thì chương trình không phải sửa** | ⚠⚠ **Địa chỉ dịch, phải sửa** | ⚠ Địa chỉ dịch | Cập nhật ánh xạ | ⭐ Tag giữ nguyên |

> ⭐⭐ **Đây là lý do rất thực dụng để dùng TÊN thay vì địa chỉ trực tiếp trên mọi hệ.**
>
> Thêm một module vào giữa giá đỡ, hoặc thay một module hỏng bằng module có số kênh khác, ⚠ **làm
> dịch địa chỉ của mọi module phía sau**. Nếu chương trình viết bằng địa chỉ trực tiếp, bạn phải sửa
> **mọi chỗ** — và ⭐ **bỏ sót một chỗ nghĩa là một ngõ ra sai điều khiển một cơ cấu sai**.
>
> ⭐ Với tên và ánh xạ tập trung, bạn sửa **một chỗ** (Chương 24, 56).

---

## A1.8 ⭐ Bảng dịch nhanh — cùng khái niệm, khác tên

| Khái niệm IEC | Siemens | Mitsubishi | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|
| Đơn vị tổ chức chương trình | OB / FB / FC | Chương trình / chương trình con | ⭐ **POU** | Program / Routine |
| Khối hàm có bộ nhớ | FB + Instance DB | (dòng mới: FB) | ⭐ **Function Block** | Add-On Instruction |
| Biến toàn cục | Tag table · DB | Thiết bị `D`, `M` | ⭐ **GVL** | Controller Tags |
| Kiểu tự định nghĩa | UDT | Structure | ⭐ **STRUCT** | UDT |
| Chương trình chạy tuần hoàn | OB1 | Chương trình chính | ⭐ Task + PROGRAM | Continuous Task |
| Ngõ vào số | `%I` | `X` | `%IX` | Tag module |
| Ngõ ra số | `%Q` | `Y` | `%QX` | Tag module |
| Bit nội | `%M` | `M` | Biến `BOOL` | Tag `BOOL` |
| Thanh ghi 16 bit | `%MW` | `D` | Biến `WORD`/`INT` | Tag `INT` |
| Giữ qua mất điện | Retentive | Latched | ⭐ `RETAIN` / `PERSISTENT` | Tag retentive |
| Cưỡng bức | Force | Force | Force · Write | ⭐ Force · Toggle |

> ⭐ **Cách dùng bảng này:** khi đọc tài liệu của một hệ bạn chưa dùng, tra từ lạ ở đây để tìm ⭐ **khái
> niệm tương ứng bạn đã biết**. Phần lớn khác biệt tan biến khi bạn nhận ra đó chỉ là tên khác.
>
> ⚠ **Nhưng đừng cho rằng mọi khác biệt đều là tên gọi** — bốn chỗ ở A1.2, A1.4, A1.5 và A1.6 là khác
> biệt thật về hành vi.

---

## A1.9 ⭐⭐ Bốn khác biệt về hành vi — tóm tắt

Nếu bạn chỉ nhớ bốn điều từ phụ lục này:

| # | Khác biệt | ⚠ Hậu quả nếu bỏ qua | Mục |
|---|---|---|---|
| 1 | ⭐ **Địa chỉ vật lý có tồn tại không** | Mã dựa vào ô nhớ liền nhau ⚠ **không chuyển được** sang hệ tag thuần | A1.2 |
| 2 | ⭐⭐ **Khối có bộ nhớ riêng theo thể hiện không** | ⚠ Dùng ở hai chỗ → **ghi đè lẫn nhau** | A1.4 |
| 3 | ⭐ **Ảnh I/O có cố định trong một vòng quét không** | ⚠ Một tag cho hai giá trị khác nhau trong cùng vòng quét | A1.5 |
| 4 | ⭐⭐ **Vùng nhớ giữ được có sống sót qua nạp chương trình không** | ⚠⚠ **Bộ đếm ba năm về không** | A1.6 |

> ⭐⭐ **Bốn điều này là lý do Chương 56 nói: "cùng logic không có nghĩa là cùng hành vi".**
>
> Công cụ chuyển đổi tự động của hãng dịch được **cú pháp**. Nó ⚠ **không kiểm được** bốn điểm trên —
> và cũng không kiểm được thời gian quét, tràn số, hay hành vi bộ định thời. Vì thế chương trình
> chuyển nền phải được **kiểm thử đầy đủ như thể viết mới**.

---

## A1.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⭐ **Đối chiếu LỆNH và cùng một đoạn logic viết 5 lần** | ⭐ **Phụ lục A2** |
| Khái niệm gốc theo chuẩn IEC | Chương 13–21, 30 · **Phụ lục B** |
| Vì sao vòng quét quan trọng | Chương 7 |
| ⚠ Chuyển chương trình sang nền mới | ⚠ **Chương 56 mục 56.4** |
| Vùng nhớ giữ được | Chương 11 · Chương 53 mục 53.5 |

---

> ⚠⚠ **Nhắc lại, vì đây là điều dễ hiểu sai nhất về phụ lục này.**
>
> A1 **mô tả khác biệt, không xếp hạng hãng.** Mỗi hệ ở đây được thiết kế cho một bối cảnh và có lý do
> riêng cho các lựa chọn của nó. ⭐ **Hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng,
> và bạn có người để hỏi.**
>
> ⚠ Chi tiết trong mọi bảng ở đây phụ thuộc **dòng sản phẩm và phiên bản phần mềm cụ thể**. Trước khi
> dựa vào bất kỳ hàng nào cho một dự án, ⭐ **xác nhận bằng tài liệu chính thức của dòng bạn đang
> dùng** — và với những điểm ở A1.9, ⭐⭐ **xác nhận bằng cách thử thực tế trên máy**.

<!-- SECTION: pl_a2_doi_chieu_lenh_va_cung_doan_logic -->
---

# Phụ lục A2 — Đối chiếu lệnh & cùng một đoạn logic viết 5 lần

> **Phụ lục A1 đối chiếu khái niệm. A2 đối chiếu lệnh — và viết cùng một đoạn trình tự của DP-01 trên
> cả năm hệ.**

---

> ⚠⚠ **ĐỌC TRƯỚC**
>
> | | |
> |---|---|
> | ⭐ **Mục đích** | Chuyển kiến thức giữa các hệ; đọc được tài liệu của hệ chưa dùng |
> | ⚠ **KHÔNG phải mục đích** | ⭐ **Xếp hạng hãng** — phụ lục **mô tả khác biệt** |
> | ⚠⚠ **Giới hạn** | ⭐ Tên lệnh và chân khối **khác nhau theo dòng sản phẩm và phiên bản phần mềm** |
> | ⭐ **Cách dùng đúng** | Dùng để **biết cần tìm gì**, rồi ⭐ **tra tài liệu dòng cụ thể** |
>
> ⚠ **Mã trong phụ lục này là mã MINH HOẠ để so sánh cấu trúc — không phải mã chạy được nguyên
> văn.** Cú pháp chính xác, tên chân và cách khai báo phải lấy từ tài liệu hệ bạn dùng.

---

## A2.1 ⭐ Ba mức tương đương

Trước khi vào bảng, cần phân biệt ba loại quan hệ:

| Mức | Nghĩa | Ví dụ |
|---|---|---|
| ⭐ **Tương đương 1-1** | Cùng chức năng, chỉ khác tên | `MOVE` ↔ `MOV` |
| ⚡ **Tương đương gần** | Cùng ý tưởng, ⚠ **khác chi tiết** | Bộ định thời — khác cách đặt thời gian |
| ⚠⚠ **KHÔNG tương đương** | ⭐ **Khái niệm khác nhau** | Khối chuyển động; xử lý ngắt |

> ⭐⭐ **Phụ lục này nêu rõ những chỗ KHÔNG tương đương 1-1, không giả vờ chúng giống nhau.**
>
> ⚠ Giả vờ tương đương là cách tạo ra lỗi khi chuyển nền — đúng vấn đề của Chương 56 mục 56.4.

---

## A2.2 Bộ định thời

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Trễ khi bật | `TON` (IEC) | ⭐ `OUT T0 K20` — thiết bị T | `TON` hoặc thiết bị T | ⭐ `TON` | ⭐ `TON` |
| Trễ khi tắt | `TOF` | ⚠ **Thường phải tự dựng** | `TOF` | `TOF` | `TOF` |
| Xung | `TP` | ⚠ Tự dựng | `TP` | `TP` | ⚡ `TP`/tự dựng |
| **Đặt thời gian** | ⭐ Kiểu `TIME`: `T#2s` | ⭐⭐ **Số nguyên × độ phân giải**: `K20` = 2,0 s nếu T là 100 ms | Tuỳ dòng | ⭐ `T#2s` | ⭐ Mili giây: `2000` |
| **Mức tương đương** | ⚡ Gần | ⚠⚠ **Khác đáng kể** | ⚡ Gần | — (cột neo) | ⚡ Gần |

> ⚠⚠ **Cột Mitsubishi là chỗ khác biệt thật, không phải khác tên.**
>
> ⭐ Ở hệ kiểu thiết bị, giá trị đặt là **số nguyên đếm theo độ phân giải của bộ định thời**, không
> phải một khoảng thời gian. Độ phân giải đến từ **hai nguồn**:
>
> | Nguồn | Ví dụ trên MELSEC iQ-F (FX5) |
> |---|---|
> | ⭐ **Lệnh dùng để chạy bộ định thời** | `OUT` → 100 ms · `OUTH` → 10 ms · `OUTHS` → 1 ms |
> | ⭐ **Kiểu thiết bị `T`** | Có kiểu 1 ms · 10 ms · 100 ms, và bản giữ được của cả ba |
>
> ⚠ Nghĩa là cùng `K20` cho:
>
> ```text
> OUT   T5  K20   →  20 × 100 ms  =  2,0 giây
> OUTH  T5  K20   →  20 ×  10 ms  =  0,2 giây
> OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
> ```
>
> ⚠⚠ **Đây là nguồn lỗi kinh điển khi chuyển chương trình, khi đổi lệnh, hoặc khi đổi số hiệu bộ định
> thời.**
>
> ⭐ **Luôn kiểm cả lệnh lẫn kiểu thiết bị `T` bạn đang dùng.** Dải giá trị đặt cũng cho biết độ phân
> giải: với `OUT` là 0,1–3276,7 s; `OUTH` là 0,01–327,67 s; `OUTHS` là 0,001–32,767 s.
>
> *(Đối chiếu: MELSEC iQ-F FX5 Programming Manual — Instructions/Standard Functions/Function Blocks,
> mục lệnh `OUT` cho bộ định thời.)*

> ⭐ **Điểm chung của cả năm hệ — nhắc lại vì nó quan trọng hơn mọi khác biệt cú pháp:**
> ⚠⚠ **Bộ định thời KHÔNG dùng để chuyển bước trình tự** — chỉ để báo lỗi khi phản hồi không tới
> (Chương 21).

---

## A2.3 Bộ đếm

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Đếm lên | `CTU` | ⭐ `OUT C0 K12` — thiết bị C | `CTU` / thiết bị C | ⭐ `CTU` | ⭐ `CTU` |
| Đếm xuống | `CTD` | ⚡ Tuỳ dòng | | `CTD` | `CTD` |
| Lên–xuống | `CTUD` | ⚡ Thiết bị C hai chiều | | `CTUD` | ⚡ Dùng `CTU`+`CTD` |
| Xoá | Chân `R` | ⭐ Lệnh `RST C0` | | Chân `RESET` | Chân `Reset` |
| **Bộ đếm tốc độ cao** | ⚠⚠ Cấu hình phần cứng | ⚠⚠ Thiết bị đặc biệt | ⚠⚠ Cấu hình | ⚠⚠ Theo phần cứng | ⚠⚠ Module riêng |
| **Mức tương đương** | ⚡ Gần | ⚡ Gần | ⚡ Gần | — | ⚡ Gần |

> ⚠⚠ **Hàng "bộ đếm tốc độ cao" KHÔNG tương đương giữa các hệ.** Nó là chức năng của **phần cứng**,
> nên cách cấu hình, tần số tối đa, và các chế độ đếm khác nhau hoàn toàn.
>
> ⭐ Khi chuyển nền, đây là hạng mục phải **thiết kế lại**, không phải dịch (Chương 18, Phụ lục K.5).

---

## A2.4 Chuyển dữ liệu và so sánh

| Chức năng | Siemens | Mitsubishi | ⭐ CODESYS | Rockwell | Mức |
|---|---|---|---|---|---|
| Gán / chuyển | `MOVE` | `MOV` | `:=` | `MOV` | ⭐ 1-1 |
| Chuyển khối | `MOVE_BLK` | `BMOV` | ⚡ `MEMCPY`/vòng lặp | `COP` · `CPS` | ⚡ Gần |
| Cộng · trừ | `ADD` · `SUB` | `ADD`/`+` · `SUB`/`-` | `+` · `-` | `ADD` · `SUB` | ⭐ 1-1 |
| Nhân · chia | `MUL` · `DIV` | `MUL` · `DIV` | `*` · `/` | `MUL` · `DIV` | ⭐ 1-1 |
| So sánh | `CMP` · toán tử | `LD=` `LD>` … | `=` `>` `<` … | `EQU` `GRT` … | ⭐ 1-1 |
| Giới hạn | `LIMIT` | ⚡ Tự dựng | `LIMIT` | `LIM` | ⚡ Gần |
| Chọn | `SEL` | ⚡ Tự dựng | `SEL` | ⚡ `SEL`/logic | ⚡ Gần |

> ⚠ **Chú ý ở `COP` và `CPS` của Rockwell:** một trong hai đảm bảo dữ liệu không bị thay đổi giữa
> chừng bởi tác vụ khác. ⭐ **Khi sao chép dữ liệu dùng chung giữa nhiều task, sự khác nhau đó quan
> trọng** — đọc tài liệu trước khi chọn.

---

## A2.5 Bắt cạnh

| | Siemens | Mitsubishi | Inovance | ⭐ CODESYS | Rockwell |
|---|---|---|---|---|---|
| Cạnh lên | ⭐ Tiếp điểm `P` · `R_TRIG` | ⭐ `LDP` · `PLS` | `LDP` | ⭐ `R_TRIG` | ⭐ `ONS` · `OSR` |
| Cạnh xuống | Tiếp điểm `N` · `F_TRIG` | `LDF` · `PLF` | `LDF` | `F_TRIG` | `OSF` |
| **Mức tương đương** | ⚡ Gần | ⚡ Gần | ⚡ Gần | — | ⚡ Gần |

> ⚠⚠ **Điểm chung phải nhớ trên MỌI hệ: mỗi chỗ bắt cạnh cần một BIT NHỚ RIÊNG.**
>
> Bắt cạnh hoạt động bằng cách so trạng thái hiện tại với trạng thái vòng quét trước — nên nó phải
> nhớ trạng thái đó ở đâu đó.
>
> ⚠ **Dùng chung một bit nhớ cho hai chỗ bắt cạnh là lỗi kinh điển**, và nó tạo ra hành vi rất khó
> hiểu: một chỗ "ăn mất" cạnh của chỗ kia. Trên hệ có thể hiện FB, mỗi `R_TRIG` phải là **một thể
> hiện riêng** (Chương 11, Phụ lục B.9).

---

## A2.6 Quy đổi thang analog

| | Cách làm |
|---|---|
| **Siemens** | ⭐ Có khối chuẩn hoá + đổi thang (`NORM_X` → `SCALE_X`); hoặc tự tính |
| **Mitsubishi** | ⚡ Lệnh đổi thang tuỳ dòng; ⭐ **nhiều người tự tính** |
| **Inovance** | Tuỳ dòng |
| ⭐ **CODESYS** | ⭐ Tự tính hoặc dùng thư viện |
| **Rockwell** | ⭐ `SCL` · `SCP`; hoặc tự tính |
| **Mức tương đương** | ⚡ **Gần** — cùng phép toán, khác cách gói |

> ⭐⭐ **Vì phép toán giống nhau ở mọi hệ, tự viết một khối hàm quy đổi là lựa chọn tốt:**
>
> | Lợi ích | |
> |---|---|
> | ⭐ **Chuyển nền được** | Cùng một khối, dịch sang hệ khác dễ |
> | ⭐ **Kiểm soát được cách xử lý số** | Ép kiểu, thứ tự phép tính, tràn số (Phụ lục K.6) |
> | ⭐⭐ **Gộp luôn phát hiện ngoài dải** | ⚠ Điều mà khối chuẩn thường **không** làm |
>
> ⭐ Hàng cuối là lý do mạnh nhất: khối chuẩn quy đổi 3,0 mA thành một con số âm và **không nói gì**.
> Khối tự viết thì báo *"lỗi cảm biến"* (Chương 31 mục 31.3).

---

## A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương

| | PID | Chuyển động |
|---|---|---|
| **Siemens** | Khối PID có bộ tự chỉnh | Thư viện chuyển động riêng |
| **Mitsubishi** | Lệnh PID | Module/đơn vị chuyển động riêng |
| **Inovance** | Tuỳ dòng | Tuỳ dòng |
| ⭐ **CODESYS** | Thư viện | ⭐ Thư viện theo **PLCopen Motion** |
| **Rockwell** | `PID` · `PIDE` | Lệnh chuyển động tích hợp |
| **Mức** | ⚠⚠ **KHÔNG tương đương** | ⚠⚠ **KHÔNG tương đương** |

> ⚠⚠ **Đây là hai hạng mục KHÔNG chuyển được giữa các hệ, và phải nói thẳng.**
>
> | Vì sao PID không tương đương | |
> |---|---|
> | ⭐ **Đơn vị tham số khác nhau** | Hệ số tích phân có thể là **thời gian** hoặc **nghịch đảo thời gian** |
> | Cấu trúc thuật toán khác nhau | Vị trí đặt khâu vi phân, cách chống bão hoà tích phân |
> | Cách xử lý chuyển tay/tự động khác nhau | |
>
> ⚠⚠ **Chép tham số PID từ hệ này sang hệ khác gần như chắc chắn cho kết quả sai** — và với vòng
> nhiệt độ trên máy thật, "sai" có thể nghĩa là hỏng sản phẩm hoặc quá nhiệt. ⭐ **Phải chỉnh lại từ
> đầu** (Chương 35).
>
> | Vì sao chuyển động không tương đương | |
> |---|---|
> | ⭐ Mô hình trục, cách về gốc, cách xử lý lỗi đều khác | |
> | ⭐ **PLCopen Motion** là nỗ lực chuẩn hoá — nhưng ⚠ **mức độ tuân thủ khác nhau** | Xem bên dưới |
> | ⚠ Phần an toàn của truyền động (STO) gắn chặt với phần cứng | Chương 36, 47 |

> ⭐⭐ **"Mức độ tuân thủ khác nhau" có cơ chế cụ thể, không phải nói chung chung.**
>
> Đặc tả PLCopen Motion đánh dấu từng chân của mỗi khối hàm theo ba mức:
>
> | Dấu | Nghĩa |
> |---|---|
> | **B** — basic | ⭐ **Bắt buộc** phải có mới được coi là tuân thủ |
> | **E** — extended | Tuỳ chọn; hãng cài đặt **tập con** nào cũng được |
> | **V** — vendor | ⭐ **Phần riêng của hãng**, khai báo trong tài liệu của họ |
>
> Nhà cung cấp muốn tuyên bố tuân thủ phải **điền bảng khai** cho biết họ hỗ trợ khối nào, chân nào.
>
> ⭐ **Nghĩa là: hai hệ đều "theo PLCopen" vẫn có thể khác nhau ở mọi chân đánh dấu E và V.** Khi
> chuyển nền, hãy đối chiếu **bảng khai tuân thủ** của cả hai hãng, đừng tin nhãn "PLCopen" là đủ.
>
> *(Đối chiếu: PLCopen — Function Blocks for Motion Control, phụ lục Compliance Procedure and
> Compliance List.)*

---

## A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần

⭐ **Đoạn được chọn:** bước **S1.40** của DP-01 — *nâng kẹp board ở trạm 1*, chờ phản hồi thật, có
timeout báo lỗi (Phụ lục J §J.3.1).

> ⭐ Chọn bước này vì nó chứa **đúng những gì một bước trình tự thật phải có**: ra lệnh, chờ phản hồi,
> giới hạn thời gian, chuyển bước, và báo lỗi khi không đạt.

### Yêu cầu chung — giống nhau ở cả năm hệ

| # | Yêu cầu |
|---|---|
| 1 | Ở bước 40: bật `DO_Clamp1Vlv` |
| 2 | ⭐ **Chuyển sang bước 50 khi `DI_Clamp1Up` = 1** — phản hồi thật |
| 3 | ⚠ Nếu quá **2 giây** chưa có phản hồi → báo lỗi 3041, sang bước lỗi |
| 4 | ⭐ Bộ định thời chỉ để **báo lỗi**, không để chuyển bước |

### ⭐ CODESYS — cột neo (ST)

```text
CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := TRUE;
    tmrClamp1(IN := TRUE, PT := T#2S);      // thể hiện riêng cho bước này
    IF DI_Clamp1Up THEN
        tmrClamp1(IN := FALSE);
        Stn1_Step := 50;                     // ← phản hồi thật chuyển bước
    ELSIF tmrClamp1.Q THEN
        MaLoi := 3041;                       // ← timeout chỉ báo lỗi
        Stn1_Step := 900;
    END_IF;
END_CASE
```

### Siemens (SCL — rất gần CODESYS)

```text
CASE #Stn1_Step OF
  40:
    #DO_Clamp1Vlv := TRUE;
    #tmrClamp1(IN := TRUE, PT := T#2S);      // FB + Instance DB
    IF #DI_Clamp1Up THEN
        #tmrClamp1(IN := FALSE);
        #Stn1_Step := 50;
    ELSIF #tmrClamp1.Q THEN
        #MaLoi := 3041;
        #Stn1_Step := 900;
    END_IF;
END_CASE;
```

> ⭐ **Khác biệt so với CODESYS gần như chỉ là dấu `#` cho biến cục bộ** và việc bộ định thời cần
> Instance DB. Cấu trúc tư duy giống hệt — vì cả hai bám IEC 61131-3.

### Mitsubishi (Ladder — mô tả cấu trúc)

```text
// So sánh bước, không có CASE ở dòng cũ → dùng so sánh + nhánh

[LD=  D100  K40 ]───┬──[ SET  Y10 ]              // Y10 = DO_Clamp1Vlv
                    │
                    ├──[ OUT  T5  K20 ]           // ⚠ K20 = 2,0 s NẾU T5 là dải 100 ms
                    │
                    ├──[LD  X5]──[MOV K50 D100]   // X5 = DI_Clamp1Up → bước 50
                    │
                    └──[LD  T5]──┬──[MOV K3041 D200]
                                 └──[MOV K900  D100]
```

| ⚠ Điểm khác cần chú ý | |
|---|---|
| ⚠⚠ **`K20` phụ thuộc độ phân giải của `T5`** | ⭐ Phải kiểm dải; xem A2.2 |
| ⚠ **Không có `CASE`** ở dòng cũ | ⭐ Dùng so sánh `LD= D100 K40` cho mỗi bước |
| ⭐ **Số bước nằm trong thanh ghi `D100`** | Cùng ý tưởng, khác cách gọi |
| ⚠ Bộ định thời `T5` phải **xoá khi rời bước** | ⭐ Nếu không, lần sau vào bước nó đã chạy sẵn |

> ⚠⚠ **Hàng cuối là bẫy thật trên hệ kiểu thiết bị:** bộ định thời là **tài nguyên toàn cục**, không
> phải biến cục bộ của bước. ⭐ **Phải chủ động xoá nó khi rời bước** — điều mà thể hiện FB trên hệ
> khác xử lý tự nhiên hơn.

### Inovance (tuỳ dòng)

| Dòng | Cách viết |
|---|---|
| ⭐ Dòng nhỏ (AutoShop) | ⭐ **Gần Mitsubishi** — thiết bị `X`/`Y`/`M`/`D`/`T`, ladder tương tự |
| ⭐ Dòng dùng nền CODESYS (InoProShop) | ⭐⭐ **Gần CODESYS** — ST, thể hiện FB, kiểu `TIME` |

> ⭐ **Đây là ví dụ tốt cho luận điểm của Phụ lục A1: "một hãng" không phải một hệ.** Hai dòng của
> cùng hãng có thể thuộc **hai mô hình tư duy khác nhau** — nên ⚠ **luôn hỏi "dòng nào?" trước khi
> hỏi "hãng nào?"**.

### Rockwell (ST — mô tả cấu trúc)

```text
CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := 1;
    tmrClamp1.PRE := 2000;                   // ⭐ mili giây, không phải kiểu TIME
    tmrClamp1.TimerEnable := 1;
    TONR(tmrClamp1);
    IF DI_Clamp1Up THEN
        tmrClamp1.TimerEnable := 0;
        Stn1_Step := 50;
    ELSIF tmrClamp1.DN THEN
        MaLoi := 3041;
        Stn1_Step := 900;
    END_IF;
END_CASE;
```

| ⚠ Điểm khác cần chú ý | |
|---|---|
| ⭐ Thời gian là **mili giây dạng số**, không phải kiểu `TIME` | |
| ⭐ Bộ định thời là **tag kiểu `TIMER`** với các trường `.PRE` `.ACC` `.DN` | |
| ⚠⚠ **Ảnh I/O không đồng bộ với quét** | ⭐ Nếu đọc `DI_Clamp1Up` nhiều lần trong đoạn, ⭐ **sao chép nó vào biến ở đầu đoạn** (A1.5) |

### ⭐⭐ Điều rút ra từ năm bản

| Điều | |
|---|---|
| ⭐⭐ **Cấu trúc tư duy giống hệt nhau ở cả năm hệ** | Ra lệnh → chờ phản hồi thật → giới hạn thời gian → báo lỗi |
| ⭐ Khác biệt nằm ở **cú pháp và cách quản lý tài nguyên** | Không nằm ở cách nghĩ |
| ⚠ Ba chỗ khác biệt thật | Độ phân giải bộ định thời · phải tự xoá tài nguyên toàn cục · ảnh I/O |
| ⭐⭐ **Nắm được cách nghĩ thì đổi hệ là việc vài tuần** | ⚠ Chỉ nắm cú pháp một hệ thì đổi hệ là bắt đầu lại |

> ⭐⭐ **Đây là lý do thân sách dạy khái niệm theo IEC thay vì dạy một phần mềm cụ thể.**
>
> Phần mềm đổi phiên bản, hãng đổi dòng sản phẩm, công ty đổi nhà cung cấp. ⭐ **Cách nghĩ "chờ phản
> hồi thật, timeout chỉ để báo lỗi" thì đúng ở mọi hệ và đúng sau mười năm.**

---

## A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác

⚠ **Đây là danh mục kèm với Chương 56 mục 56.4.**

| # | Kiểm | Mục |
|---|---|---|
| 1 | ⚠⚠ **Độ phân giải và cách đặt bộ định thời** | A2.2 |
| 2 | ⭐ Mỗi chỗ bắt cạnh có **bit nhớ / thể hiện riêng** chưa | A2.5 |
| 3 | ⚠⚠ **Vùng nhớ giữ được có sống sót qua nạp chương trình không** — ⭐ **thử thực tế** | A1.6 |
| 4 | ⭐ Ảnh I/O có cố định trong một vòng quét không | A1.5 |
| 5 | ⭐ Khối dùng ở nhiều chỗ có **bộ nhớ riêng** không | A1.4 |
| 6 | ⚠ Mã dựa vào **ô nhớ liền nhau** có còn hợp lệ không | A1.2 |
| 7 | ⚠⚠ **PID: chỉnh lại từ đầu**, không chép tham số | A2.7 |
| 8 | ⚠⚠ **Chuyển động: thiết kế lại**, không dịch | A2.7 |
| 9 | ⚠⚠ **Bộ đếm tốc độ cao: thiết kế lại** | A2.3 |
| 10 | ⚠ Thời gian quét khác → logic phụ thuộc vòng quét chạy khác | Ch.7, 56 |
| 11 | ⚠ Kiểu dữ liệu và điểm tràn số | Ch.14, Phụ lục K.6 |
| 12 | ⚠⚠ **Phần an toàn: KHÔNG chuyển — thiết kế và kiểm định lại** | Ch.47, 48, 56 |

> ⚠⚠ **Mục 12 là ranh giới cứng.** Chức năng an toàn được đánh giá và nghiệm thu như một tổng thể
> gắn với phần cứng cụ thể. ⭐ **Chuyển nền nghĩa là đánh giá lại**, không phải dịch chương trình
> (Chương 48, 56 mục 56.7).

> ⭐⭐ **Mười hai mục này là lý do câu "công cụ chuyển đổi tự động của hãng là điểm khởi đầu, không
> phải kết quả" (Chương 56 mục 56.6).** Công cụ dịch được cú pháp; ⚠ **nó không kiểm được một mục nào
> trong bảng trên**.

---

## A2.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⭐ **Đối chiếu KHÁI NIỆM giữa 5 hệ** | ⭐ **Phụ lục A1** |
| Lệnh theo chuẩn IEC, không theo hãng | **Phụ lục B** |
| ⚠ Quy trình chuyển nền đầy đủ | ⚠ **Chương 56** |
| Trình tự đầy đủ của DP-01 | **Phụ lục J §J.3** |
| Vì sao chuyển bước bằng phản hồi thật | ⭐ **Chương 21** |

---

> ⚠⚠ **Nhắc lại giới hạn — quan trọng với phụ lục này hơn mọi phụ lục khác.**
>
> ⭐ **Mã ở A2.8 là mã minh hoạ cấu trúc, không phải mã chạy được nguyên văn.** Cú pháp chính xác, tên
> chân khối, cách khai báo biến và cách cấu hình bộ định thời phải lấy từ **tài liệu của dòng sản
> phẩm và phiên bản phần mềm bạn đang dùng**.
>
> ⚠ Phụ lục **mô tả khác biệt, không xếp hạng hãng**. Mỗi hệ có lý do riêng cho các lựa chọn thiết kế
> của nó, và ⭐ **hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng**.
>
> ⚠⚠ Riêng phần **an toàn**: không có bảng đối chiếu nào ở đây áp dụng được. Chức năng an toàn phải
> được thiết kế và kiểm định cho **hệ thống cụ thể**, bởi **người có thẩm quyền** (Chương 47, 48).

<!-- SECTION: pl_b_tra_nhanh_lenh_iec -->
---

# Phụ lục B — Tra nhanh lệnh IEC 61131-3

> **Thiết kế để in ra và dán cạnh màn hình.** Đây là bản tra cứu — phần giải thích *vì sao* nằm ở
> các chương được dẫn.

---

> ⚠ **Đây là chuẩn IEC, không phải một hãng cụ thể.** Tên lệnh và ký hiệu ở đây theo IEC 61131-3.
> ⭐ **Từng hãng có thể đặt tên khác, hoặc bổ sung lệnh riêng** — xem **Phụ lục A2** để đối chiếu.
>
> Khi hãng bạn dùng khác chuẩn, ⭐ **cột IEC ở đây cho biết khái niệm gốc là gì** — hữu ích khi đọc
> tài liệu của hãng khác hoặc chuyển giữa các nền.

---

## B.1 Kiểu dữ liệu

### Số nguyên

| Kiểu | Số bit | Dải | Dùng khi |
|---|---|---|---|
| `BOOL` | 1 | 0 / 1 | Bit trạng thái, tín hiệu số |
| `SINT` | 8 có dấu | −128 … 127 | Hiếm dùng |
| `USINT` · `BYTE` | 8 không dấu | 0 … 255 | Dữ liệu truyền thông |
| ⭐ `INT` | 16 có dấu | **−32 768 … 32 767** | ⚠ Cẩn thận tràn |
| `UINT` · `WORD` | 16 không dấu | 0 … 65 535 | Thanh ghi Modbus |
| ⭐ `DINT` | 32 có dấu | **−2 147 483 648 … 2 147 483 647** | ⭐ **Mọi bộ đếm tích luỹ** |
| `UDINT` · `DWORD` | 32 không dấu | 0 … 4 294 967 295 | |
| `LINT` · `LWORD` | 64 | rất lớn | Ít dùng trên PLC nhỏ |

### Số thực, thời gian, chuỗi

| Kiểu | Nội dung | Ghi chú |
|---|---|---|
| `REAL` | Số thực 32 bit | ⚠ **Không so sánh bằng** — so bằng dung sai |
| `LREAL` | Số thực 64 bit | Nhiều PLC nhỏ không hỗ trợ |
| `TIME` | Khoảng thời gian | `T#1s`, `T#500ms`, `T#1h30m` |
| `DATE` · `TOD` · `DT` | Ngày · giờ trong ngày · ngày-giờ | |
| `STRING` | Chuỗi ký tự | ⚠ Kiểm độ dài tối đa của hãng |

> ⚠⚠ **`INT` tràn sau 32 767 — với một máy làm 300 sản phẩm/giờ, đó là khoảng 4,5 ngày.**
> ⭐ Dùng `DINT` cho mọi bộ đếm tích luỹ. Xem Chương 14.

---

## B.2 Toán tử — thứ tự ưu tiên

Từ **cao xuống thấp**:

| Mức | Toán tử | Ghi chú |
|---|---|---|
| 1 | `( )` | ⭐ **Khi nghi ngờ, dùng ngoặc** |
| 2 | Gọi hàm | |
| 3 | `**` | Luỹ thừa |
| 4 | `-` (một ngôi), `NOT` | |
| 5 | `*`, `/`, `MOD` | |
| 6 | `+`, `-` | |
| 7 | `<`, `>`, `<=`, `>=` | |
| 8 | `=`, `<>` | ⚠ `=` là **so sánh**; gán là `:=` |
| 9 | `AND`, `&` | |
| 10 | `XOR` | |
| 11 | `OR` | |

> ⭐ **`AND` ưu tiên cao hơn `OR`** — `a OR b AND c` nghĩa là `a OR (b AND c)`.
> ⚠ Đây là nguồn lỗi im lặng; ⭐ **viết ngoặc rõ ràng** dù không bắt buộc.

---

## B.3 Lệnh logic bit

| Lệnh | Nghĩa | Ladder | Chương |
|---|---|---|---|
| `AND` · `&` | Và | Tiếp điểm nối tiếp | 15 |
| `OR` | Hoặc | Tiếp điểm song song | 15 |
| `NOT` | Đảo | Tiếp điểm thường đóng | 15 |
| `XOR` | Hoặc loại trừ | | 15 |
| `:=` | Gán | Cuộn dây | 15 |
| `S` | Đặt (giữ 1) | Cuộn dây Set | 15 |
| `R` | Xoá (giữ 0) | Cuộn dây Reset | 15 |
| `R_TRIG` | ⭐ Bắt **cạnh lên** | Tiếp điểm P | 16 |
| `F_TRIG` | ⭐ Bắt **cạnh xuống** | Tiếp điểm N | 16 |
| `SR` | Flip-flop ưu tiên Set | | 15 |
| `RS` | Flip-flop ưu tiên Reset | | 15 |

> ⭐⭐ **`SR` và `RS` khác nhau ở chỗ: khi CẢ HAI đầu vào cùng lên, cái nào thắng.**
>
> ⚠ Với mạch liên quan an toàn, câu hỏi "cái nào thắng" **không được để mặc định** — nó phải là một
> quyết định có lý do (Chương 15, 22).

---

## B.4 Bộ định thời

| Khối | Nghĩa | Hành vi |
|---|---|---|
| `TON` | ⭐ **Trễ khi bật** | `IN` lên → sau `PT` thì `Q` lên; `IN` xuống → `Q` xuống **ngay** |
| `TOF` | ⭐ **Trễ khi tắt** | `IN` lên → `Q` lên **ngay**; `IN` xuống → sau `PT` thì `Q` xuống |
| `TP` | **Xung** | `IN` lên → `Q` lên đúng `PT` rồi tự xuống, ⭐ **bất kể `IN` còn hay không** |

| Chân | Nghĩa |
|---|---|
| `IN` | Đầu vào kích |
| `PT` | Preset Time — thời gian đặt (`T#2s`) |
| `Q` | Đầu ra |
| `ET` | Elapsed Time — thời gian đã trôi |

```text
TON:  IN ▔▔▔▔▔▔▁▁▁      TOF:  IN ▔▔▔▔▁▁▁▁▁      TP:  IN ▔▔▁▁▁▁▁▁▁
      Q  ▁▁▔▔▔▔▁▁▁            Q  ▔▔▔▔▔▔▁▁▁           Q  ▔▔▔▔▔▁▁▁▁
         └PT┘                        └PT┘               └─PT─┘
```

> ⚠⚠ **Bộ định thời KHÔNG dùng để chuyển bước trình tự.**
>
> ⭐ Chuyển bước bằng **tín hiệu phản hồi thật**; bộ định thời chỉ để **báo lỗi khi phản hồi không
> tới**. Một bộ định thời không biết khi cơ cấu không tới nơi (Chương 21).

---

## B.5 Bộ đếm

| Khối | Nghĩa | Chân chính |
|---|---|---|
| `CTU` | Đếm lên | `CU` (đếm), `R` (xoá), `PV` (đặt), `Q` (đạt), `CV` (hiện tại) |
| `CTD` | Đếm xuống | `CD`, `LD` (nạp), `PV`, `Q`, `CV` |
| `CTUD` | Đếm lên–xuống | `CU`, `CD`, `R`, `LD`, `PV`, `QU`, `QD`, `CV` |

> ⭐ **`CU` đếm theo CẠNH LÊN**, không theo mức. Nếu tín hiệu vào giữ ở 1, bộ đếm **không** đếm liên
> tục.
>
> ⚠ Với xung tần số cao — nhanh hơn khoảng **1 / (2 × thời gian quét)** — phải dùng **bộ đếm tốc độ
> cao** của phần cứng; bộ đếm phần mềm sẽ ⚠ **bỏ sót xung một cách âm thầm** (Chương 18, Phụ lục K.5).

---

## B.6 So sánh, toán học, chọn

### So sánh

| Lệnh | Nghĩa |
|---|---|
| `EQ` · `=` | Bằng |
| `NE` · `<>` | Khác |
| `LT` `LE` `GT` `GE` | Nhỏ hơn · nhỏ hơn bằng · lớn hơn · lớn hơn bằng |

> ⚠ **Không so sánh bằng hai số `REAL`.** Dùng `ABS(a - b) < dung_sai` (Chương 14).

### Toán học

| Lệnh | Nghĩa | Ghi chú |
|---|---|---|
| `ADD` `SUB` `MUL` `DIV` | Cộng trừ nhân chia | ⚠ **Chia số nguyên cắt phần thập phân** |
| `MOD` | Chia lấy dư | |
| `ABS` | Trị tuyệt đối | |
| `SQRT` | Căn bậc hai | |
| `EXPT` · `**` | Luỹ thừa | |
| `LN` `LOG` `EXP` | Logarit, mũ | |
| `SIN` `COS` `TAN` `ASIN` `ACOS` `ATAN` | Lượng giác | ⚠ Đơn vị **radian** |

### Chọn và giới hạn

| Lệnh | Nghĩa | Ví dụ |
|---|---|---|
| `SEL` | Chọn theo BOOL | `SEL(G, IN0, IN1)` — G=0 lấy IN0 |
| `MAX` · `MIN` | Lớn nhất · nhỏ nhất | |
| ⭐ `LIMIT` | **Kẹp vào khoảng** | `LIMIT(MN, IN, MX)` |
| `MUX` | Chọn theo số | `MUX(K, IN0, IN1, …)` |

> ⭐ **`LIMIT` rất hữu ích cho giá trị analog và tham số công thức** — nhưng ⚠ **kẹp về biên KHÔNG
> phải cách xử lý công thức sai**. Công thức ngoài dải phải bị **từ chối và báo lỗi**, không phải âm
> thầm kẹp về giới hạn (Chương 32).

---

## B.7 Ép kiểu

| Mẫu | Nghĩa |
|---|---|
| `INT_TO_REAL(x)` | Số nguyên → số thực |
| `REAL_TO_INT(x)` | Số thực → số nguyên — ⚠ **làm tròn**, kiểm cách hãng làm tròn |
| `DINT_TO_REAL(x)` · `REAL_TO_DINT(x)` | Như trên, cho 32 bit |
| `BOOL_TO_INT(x)` | Bit → số nguyên (0 hoặc 1) |
| `TIME_TO_DINT(x)` | Thời gian → mili giây |

> ⭐ **Quy tắc thực dụng:** ép sang `REAL` **trước** khi tính, ép về số nguyên **sau** khi tính xong.
> Nó tránh cả **tràn số** lẫn **mất phần thập phân do chia số nguyên** (Chương 14, Phụ lục K.6).

---

## B.8 Cấu trúc điều khiển trong ST

```text
IF điều_kiện THEN
    ...
ELSIF điều_kiện_2 THEN
    ...
ELSE
    ...
END_IF;

CASE biến OF
    0:      ...
    1, 2:   ...
    3..5:   ...
ELSE
    ...
END_CASE;

FOR i := 0 TO 9 BY 1 DO  ...  END_FOR;
WHILE điều_kiện DO       ...  END_WHILE;
REPEAT  ...  UNTIL điều_kiện  END_REPEAT;

EXIT;      // thoát vòng lặp
RETURN;    // thoát khối
```

> ⚠⚠ **`WHILE` và `REPEAT` nguy hiểm trên PLC.** Nếu điều kiện thoát không bao giờ đạt, ⭐ **vòng quét
> không kết thúc** và CPU vào lỗi giám sát treo máy.
>
> ⭐ Ưu tiên `FOR` với số vòng lặp **có giới hạn rõ ràng**. Nếu buộc dùng `WHILE`, thêm bộ đếm vòng
> lặp tối đa làm van an toàn (Chương 20).
>
> ⭐⭐ **Phép kiểm một câu cho mọi vòng lặp:** *điều kiện thoát có phụ thuộc một biến được cập nhật
> **bên trong** vòng lặp không?* ⚠ Nếu nó phụ thuộc tín hiệu vào, giá trị từ mạng, hay biến do tác vụ
> khác ghi — ⚠⚠ **đó là vòng lặp không bảo đảm kết thúc**.
>
> ⚠ `REPEAT` khác `WHILE` hai điểm: điều kiện **ngược cực tính** (chạy *cho tới khi* đúng), và thân
> vòng ⭐ **luôn chạy ít nhất một lần**. ⚠ `EXIT` chỉ thoát **một tầng**.

> ⭐⭐ **`CASE` là cấu trúc tự nhiên cho máy trạng thái và trình tự** — mỗi nhánh là một bước, biến
> điều khiển là số bước hiện tại (Chương 20, 21).

---

## B.9 Khối hàm và hàm

| | `FUNCTION` | `FUNCTION_BLOCK` |
|---|---|---|
| Bộ nhớ riêng | ⚠ **Không** | ⭐ **Có, theo từng thể hiện** |
| Cùng đầu vào → cùng đầu ra | ⭐ Luôn đúng | Không nhất thiết |
| Dùng cho | Tính toán thuần tuý | ⭐ **Bộ định thời, bộ đếm, trình tự, thiết bị** |
| Khai báo thể hiện | Không cần | ⭐ **Bắt buộc** |

```text
VAR
    TimerKep  : TON;        // ← khai báo thể hiện
    Stn1      : FB_Station; // ← mỗi trạm một thể hiện riêng
END_VAR

TimerKep(IN := DangKep, PT := T#2s);
IF TimerKep.Q THEN ... END_IF;
```

> ⭐⭐ **Điểm dễ nhầm nhất: hai chỗ dùng CÙNG một thể hiện `TON` sẽ ghi đè lẫn nhau.**
>
> Mỗi chỗ cần một bộ định thời riêng phải có **thể hiện riêng**. Đây là lý do khối hàm phải khai báo
> thể hiện, còn hàm thì không (Chương 30).

---

## B.10 Địa chỉ trực tiếp

```text
%IX0.3    %I0.3      ← bit ngõ vào
%QX1.0    %Q1.0      ← bit ngõ ra
%MX10.2   %M10.2     ← bit vùng nhớ
%IW4                 ← word ngõ vào (analog)
%QW6                 ← word ngõ ra
%MD100               ← double word vùng nhớ
```

| Ký tự vị trí | Nghĩa | Ký tự cỡ | Nghĩa |
|---|---|---|---|
| `I` | Input | `X` | Bit |
| `Q` | Output | `B` | Byte (8 bit) |
| `M` | Memory | `W` | Word (16 bit) |
| | | `D` | Double word (32 bit) |
| | | `L` | Long word (64 bit) |

> ⭐⭐ **Nên dùng TÊN, không dùng địa chỉ trực tiếp.** `DI_BoardStn1` đọc được; `%I0.3` thì không.
>
> ⚠ Chương trình đầy địa chỉ trực tiếp là chương trình mà ⭐ **người sau bạn không đọc được** — và khi
> đổi module hoặc đổi khe cắm, mọi địa chỉ dịch đi (Chương 24, 56).

---

## B.11 Ladder — ký hiệu

```text
   ─┤ ├─      Tiếp điểm thường mở        (đóng khi bit = 1)
   ─┤/├─      Tiếp điểm thường đóng      (đóng khi bit = 0)
   ─┤P├─      Bắt cạnh lên
   ─┤N├─      Bắt cạnh xuống
   ─( )─      Cuộn dây
   ─(S)─      Cuộn dây Set
   ─(R)─      Cuộn dây Reset
```

```text
Mạch tự giữ — mẫu cơ bản nhất:

   Start   Stop
  ──┤ ├───┤/├──┬──( Run )
            │
   Run      │
  ──┤ ├─────┘
```

> ⚠⚠ **Chú ý về nút Stop trong mạch tự giữ:** trên bản vẽ nó vẽ là tiếp điểm **thường đóng**
> (`─┤/├─`), nhưng nút bấm thật phải là loại **NC** — để ⭐ **đứt dây làm máy dừng**, không phải làm
> máy không dừng được.
>
> ⭐ Đây là ví dụ trung tâm của Chương 4 và Chương 15: ký hiệu trên chương trình và loại tiếp điểm
> ngoài thực tế là **hai thứ phải khớp nhau có chủ ý**.

---

## B.12 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Vì sao lệnh này tồn tại, dùng khi nào | Chương được dẫn ở mỗi bảng |
| ⭐ **Lệnh tương ứng trên hãng bạn dùng** | **Phụ lục A2** |
| Công thức tính kèm điều kiện áp dụng | **Phụ lục K** |
| ⭐ **Mẫu code cho mạch thường dùng** (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…) | **Phụ lục L** |
| Thuật ngữ Việt–Anh | **Phụ lục F** |

> ⚠ **Giới hạn.** Bảng này theo **IEC 61131-3**. ⭐ Từng hãng có thể: đặt tên lệnh khác, thêm chân cho
> khối chuẩn, hoặc có hành vi khác ở trường hợp biên (nạp lại chương trình, tràn số, chia cho 0).
>
> ⚠ **Khi hành vi ở trường hợp biên quan trọng với máy của bạn, hãy đọc tài liệu của hãng và thử thực
> tế** — đừng suy từ bảng này.

<!-- SECTION: pl_c_bieu_mau_dung_ngay -->
---

# Phụ lục C — Biểu mẫu dùng ngay

> **Chín biểu mẫu trống, chép ra dùng được cho dự án của bạn.**
>
> Mỗi biểu mẫu có: ⭐ **một dòng nói nó dùng để làm gì**, các cột với giải thích ngắn, một hàng ví dụ
> lấy từ DP-01, và ⚠ **danh mục kiểm trước khi coi là xong**.

---

> ⭐ **Nguyên tắc chung cho cả chín biểu mẫu: một biểu mẫu phải điền được trong thời gian hợp lý, nếu
> không nó sẽ không được điền.**
>
> Nếu bạn thấy một cột không bao giờ dùng tới, bỏ cột đó đi. ⚠ Một biểu mẫu bị bỏ trống hoàn toàn tệ
> hơn một biểu mẫu đơn giản được điền đầy đủ.

---

## C.1 Bảng I/O

⭐ **Dùng để:** làm tài liệu nền của cả dự án — đầu vào cho sơ đồ điện, đánh số dây, chương trình, HMI
và hồ sơ bàn giao. ⚠ **Làm trước khi đấu tủ** (Chương 23, 49).

| Tag | Mô tả | Loại thiết bị | NO/NC | PNP/NPN | Trạng thái nghỉ | Địa chỉ | Số dây | Cầu đấu | Ghi chú |
|---|---|---|---|---|---|---|---|---|---|
| `DI_BoardStn1` | Board tới vị trí trạm keo | Quang thu-phát | NO | PNP | 0 | %I0.3 | 214 | X2:14 | Ví dụ DP-01 |
| | | | | | | | | | |

| Cột | Vì sao có |
|---|---|
| ⭐ **Tag** | Tên dùng trong chương trình — **phải giống nhãn HMI và khớp số dây** |
| NO/NC | ⚠ Quyết định logic; tín hiệu an toàn quan trọng dùng **NC** |
| PNP/NPN | ⭐ Sai cái này thì module không nhận dù cảm biến sáng đèn |
| Trạng thái nghỉ | Giá trị khi máy đứng yên — ⭐ dùng khi kiểm tra I/O |
| ⭐ **Số dây · Cầu đấu** | ⭐⭐ Nối bảng này với tủ thật — thứ giúp đi từ triệu chứng tới sợi dây |

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mỗi tag có **một** ý nghĩa, không kiêm nhiệm
> - [ ] Đã chừa **20 % kênh dự phòng** trên mỗi module
> - [ ] Tín hiệu an toàn đã tách riêng và đánh dấu rõ
> - [ ] ⭐ Số dây khớp sơ đồ điện **và** khớp nhãn trong tủ
> - [ ] Đã kiểm dòng tổng qua chân chung của từng module ngõ ra

---

## C.2 Bảng tag nội bộ

⭐ **Dùng để:** đặt tên biến trong chương trình một cách nhất quán, để người sau đọc được (Chương 24).

| Tag | Kiểu | Ý nghĩa | Ai ghi | Ai đọc | Giữ qua mất điện | Ghi chú |
|---|---|---|---|---|---|---|
| `Stn1_Step` | INT | Bước hiện tại trạm 1 | Khối trạm 1 | HMI, chẩn đoán | Không | Ví dụ DP-01 |
| `Cnt_GoodTotal` | ⭐ DINT | Tổng board đạt | Khối thống kê | HMI, MES | ⭐ **Có** | ⚠ DINT để không tràn |
| | | | | | | |

> ⭐⭐ **Cột "Ai ghi" là cột giá trị nhất và hay bị bỏ.** Một bit được ghi ở hai chỗ khác nhau là
> nguồn của những lỗi khó nhất — bit nhấp nháy, hoặc không bao giờ giữ được trạng thái.
>
> ⭐ Quy tắc: **mỗi biến có đúng một nơi ghi.** Nếu bảng này có hai tên ở cột "Ai ghi", đó là một
> thiết kế cần xem lại.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mọi bộ đếm tích luỹ dùng **DINT**, không phải INT
> - [ ] Mọi biến cần giữ qua mất điện đã đánh dấu — ⚠ **và đã thử nạp lại chương trình để kiểm**
> - [ ] Không biến nào có hai nơi ghi

---

## C.3 Đặc tả trình tự

⭐ **Dùng để:** mô tả máy làm gì, theo thứ tự nào, và chuyển bước khi nào (Chương 21, 23).

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ | Nếu hết giờ thì | Ghi chú |
|---|---|---|---|---|---|
| S1.40 | Nâng kẹp board | `DI_Clamp1Up` = 1 | 2 s | Báo lỗi 3041, dừng trạm 1 | Ví dụ DP-01 |
| | | | | | |

> ⭐⭐ **Cột "Điều kiện chuyển tiếp" phải là TÍN HIỆU PHẢN HỒI THẬT, không phải bộ định thời.**
>
> Cột "Hết giờ" chỉ để **báo lỗi**. Nếu hai cột này giống nhau — chuyển bước bằng chính bộ định thời
> — thì máy **không biết khi cơ cấu không tới nơi**, và nó sẽ chạy tiếp như thể mọi thứ ổn
> (Chương 21).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ Mọi bước có điều kiện chuyển tiếp là **phản hồi thật**
> - [ ] Mọi bước có thời gian hết giờ và **hành động khi hết giờ**
> - [ ] Đã mô tả điều gì xảy ra khi **dừng giữa bước này**
> - [ ] ⚠ Đã kiểm: bước nào chạm mối nguy thì **thứ tự đã qua phân tích**, không tuỳ ý

---

## C.4 Bảng chuyển trạng thái

⭐ **Dùng để:** mô tả các chế độ của máy và điều kiện chuyển giữa chúng (Chương 25).

| Từ trạng thái | Sự kiện | Điều kiện | Sang trạng thái | Việc phải làm khi chuyển |
|---|---|---|---|---|
| Idle | Nhấn Start | Đủ điều kiện cho phép chạy | Running | Bật đèn xanh, ghi log |
| Running | Bất kỳ lỗi nào | — | Alarm | ⭐ Dừng an toàn, giữ vị trí, báo động |
| | | | | |

> ⭐ **Bảng này bắt được một lỗi thiết kế mà sơ đồ trạng thái không bắt được: trạng thái nào KHÔNG có
> đường ra.**
>
> Đọc cột "Từ trạng thái" — nếu một trạng thái không xuất hiện ở cột đó, ⚠ **máy vào đó rồi không ra
> được**.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Mọi trạng thái đều có **ít nhất một đường ra**
> - [ ] ⚠⚠ Sau khi mất điện rồi có lại, máy **KHÔNG tự vào Running**
> - [ ] Chuyển sang Alarm mô tả rõ **cơ cấu nào dừng thế nào**
> - [ ] Đã mô tả chuyển Manual ↔ Auto — ⭐ **không giật**

---

## C.5 Bảng công thức sản phẩm

⭐ **Dùng để:** tách tham số sản phẩm khỏi logic, để đổi hàng không phải sửa chương trình
(Chương 32).

| Tham số | Đơn vị | Kiểu | ⭐ Dải hợp lệ | Giá trị mặc định | Dùng ở bước | Ai được sửa |
|---|---|---|---|---|---|---|
| Thời gian sấy UV | s | REAL | ⭐ **5 – 120** | 8,0 | S2.40 | Kỹ thuật |
| Nhiệt độ keo đặt | °C | REAL | 20 – 60 | 45,0 | S1.50 | Kỹ thuật |
| | | | | | | |

> ⭐⭐ **Cột "Dải hợp lệ" là hàng rào bảo vệ máy khỏi dữ liệu sai — và nó thuộc về chương trình PLC,
> không phải thuộc về hệ thống cấp trên.**
>
> Nếu công thức tải từ MES có nhiệt độ 600 °C do lỗi nhập liệu, ⚠ **máy phải từ chối và báo lỗi**.
> Tin rằng "MES đã kiểm rồi" là cách để một lỗi nhập liệu trở thành một đám cháy.

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ Mọi tham số có dải hợp lệ, và chương trình **thực sự kiểm**
> - [ ] Đã quyết: công thức sai thì **từ chối chạy**, không phải "kẹp về biên"
> - [ ] Có phân quyền: ai được sửa tham số nào
> - [ ] ⭐ Công thức **nằm trong bộ sao lưu** (Phụ lục J, Chương 54)

---

## C.6 Biên bản kiểm I/O một–một

⭐ **Dùng để:** xác nhận từng kênh I/O đấu đúng chỗ — ⚠ **bằng cách tác động thật**, không tin sơ đồ
(Chương 50, 52, 56).

| Tag | Cách tác động | Kỳ vọng | Kết quả | Người kiểm | Ngày |
|---|---|---|---|---|---|
| `DI_BoardStn1` | Đặt board vào vị trí trạm 1 | Bit lên 1 | ☐ Đạt ☐ Không | | |
| `DO_Clamp1Vlv` | ⚠ Cưỡng bức ngõ ra ở chế độ tay | Kẹp nâng, `DI_Clamp1Up` lên | ☐ Đạt ☐ Không | | |
| | | | | | |

> ⚠⚠ **Với ngõ ra: cưỡng bức làm cơ cấu chuyển động THẬT.**
>
> Chỉ làm khi: đã **cô lập năng lượng cho phần không cần thử**, đã kiểm tra **không có ai trong vùng
> nguy hiểm**, và có **người thứ hai** (Chương 3, 6).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] ⭐ **Mọi kênh** đã kiểm, kể cả kênh dự phòng đã đấu dây
> - [ ] Kênh nào đấu dây mà chương trình không dùng — đã **giải thích được vì sao**
> - [ ] ⚠ Chức năng an toàn **không kiểm bằng biểu mẫu này** — dùng C.8

---

## C.7 Danh sách ca kiểm thử

⭐ **Dùng để:** kiểm thử có hệ thống thay vì "chạy thử xem sao" (Chương 50, 52).

| # | Ca kiểm | Cách tạo tình huống | Kỳ vọng | Kết quả | Ngày |
|---|---|---|---|---|---|
| 1 | Chu trình bình thường | Chạy 10 board liên tục | 10 board đạt, chu kỳ ≤ 12 s | | |
| 2 | ⚠ **Mất khí giữa chu trình** | Đóng van khí chính khi board đang kẹp | ⭐ Dừng an toàn, **giữ kẹp**, báo rõ | | |
| 3 | ⚠ **Mất điện rồi có lại** | Cắt nguồn khi đang chạy | ⚠⚠ **KHÔNG tự khởi động lại** | | |
| 4 | Mất mạng với MES | Rút cáp mạng | ⭐ Máy **vẫn chạy**, đệm dữ liệu | | |
| 5 | Công thức ngoài dải | Nạp công thức có nhiệt độ 600 °C | Từ chối, báo rõ thiếu/sai gì | | |
| | | | | | |

> ⭐⭐ **Ca 2–5 là nhóm "tình huống xấu" — mức kiểm thử bị bỏ nhiều nhất và quan trọng nhất.**
>
> Máy chạy tốt khi mọi thứ đúng là điều dễ đạt. ⭐ **Cách nó cư xử khi có sự cố mới là thứ quyết định
> nó có dùng được không** (Chương 57 mục 57.8).

> ⚠ **Trước khi coi là xong:**
>
> - [ ] Có ca cho **mọi tình huống xấu** đã liệt kê ở đặc tả
> - [ ] Có ca cho **mỗi báo động** — báo động chưa từng thấy xuất hiện là báo động chưa được kiểm
> - [ ] ⭐ Kết quả đã **ghi lại**, không chỉ "đã chạy thử rồi"

---

## C.8 ⚠ Biên bản nghiệm thu chức năng an toàn

⚠⚠ **Biểu mẫu này khác các biểu mẫu khác: nó là hồ sơ pháp lý, không phải ghi chép nội bộ.**

⭐ **Dùng để:** ghi lại việc từng chức năng an toàn đã được kiểm và đạt (Chương 48).

| SF | Chức năng | Cách kiểm | Kỳ vọng | Kết quả | Người kiểm | Ngày |
|---|---|---|---|---|---|---|
| SF1 | Dừng khẩn cấp | Nhấn từng nút E-Stop khi máy đang chạy | Mọi chuyển động dừng theo loại đã thiết kế | ☐ Đạt | | |
| SF2 | ⚠ Đèn UV tắt khi mở cửa | Mở cửa buồng UV khi đèn đang bật | ⭐ Đèn tắt **qua mạch an toàn**, không qua PLC | ☐ Đạt | | |
| SF5 | Không tự khởi động lại | Cắt và cấp lại nguồn khi đang chạy | ⚠⚠ Máy **không tự vào Running** | ☐ Đạt | | |
| | | | | | | |

> ⚠⚠ **Yêu cầu bắt buộc với biểu mẫu này:**
>
> | Yêu cầu | |
> |---|---|
> | ⭐ **Kiểm từng thiết bị riêng lẻ**, không kiểm gộp | Ba nút E-Stop phải thử **cả ba** |
> | ⭐ Ghi **mã kiểm tra** của chương trình an toàn tại thời điểm nghiệm thu | Chương 54 |
> | ⚠ Người kiểm phải là **người có thẩm quyền** | Không phải người viết chương trình tự nghiệm thu |
> | ⚠⚠ **Mọi thay đổi sau này chạm phần an toàn → kiểm lại** | Chương 53 mục 53.3 |
>
> ⚠ **Biểu mẫu này không thay thế đánh giá rủi ro và không thay thế kiểm định theo quy định hiện
> hành.** Xem Chương 6, 47, 48.

---

## C.9 Phiếu bàn giao

⭐ **Dùng để:** đảm bảo không thiếu thứ gì khi giao máy — và để người sau bạn làm việc được
(Chương 52, 53, 54).

| # | Hạng mục | Có | Ghi chú |
|---|---|---|---|
| 1 | Đặc tả chức năng (bản cuối, khớp máy thật) | ☐ | |
| 2 | ⚠ Hồ sơ đánh giá rủi ro + biên bản nghiệm thu an toàn (C.8) | ☐ | |
| 3 | Sơ đồ điện **as-built** | ☐ | ⚠ Đã sửa theo thực tế |
| 4 | Bảng I/O khớp số dây (C.1) | ☐ | |
| 5 | ⭐ Chương trình PLC **có chú thích** | ☐ | |
| 6 | ⭐⭐ **Bộ sao lưu bảy hạng mục** | ☐ | Xem bên dưới |
| 7 | ⭐ **Quy trình khôi phục một trang** | ☐ | ⚠ Đã thử ít nhất một lần |
| 8 | Hướng dẫn vận hành và xử lý báo động | ☐ | |
| 9 | Danh mục vật tư + phụ tùng khuyến nghị | ☐ | |
| 10 | ⭐ **Mốc đo lúc nghiệm thu** | ☐ | Xem bên dưới |
| 11 | Sổ nhật ký thay đổi (để trống, treo trong tủ) | ☐ | |
| 12 | Biên bản đào tạo người vận hành | ☐ | |

### ⭐ Bộ sao lưu bảy hạng mục (mục 6)

| # | Hạng mục | Có |
|---|---|---|
| 1 | Dự án PLC — kèm chú thích và tên biến | ☐ |
| 2 | Cấu hình phần cứng | ☐ |
| 3 | ⭐ **Tham số biến tần / servo driver** | ☐ |
| 4 | Dự án HMI / SCADA | ☐ |
| 5 | Công thức và tham số sản phẩm | ☐ |
| 6 | ⚠⚠ Chương trình + cấu hình thiết bị an toàn, **kèm mã kiểm tra** | ☐ |
| 7 | Cấu hình mạng — địa chỉ, tên trạm, tệp mô tả thiết bị | ☐ |

### ⭐ Mốc đo lúc nghiệm thu (mục 10)

| Đo | Giá trị đo được | Điều kiện đo |
|---|---|---|
| Điện áp 24 V khi tải nặng nhất | ______ V | Bước nào? |
| Dòng động cơ ở tải bình thường | ______ A | |
| Số lỗi mạng sau 8 giờ chạy | ______ | |
| Chu kỳ máy thật | ______ s | Mã hàng nào? |
| Thời gian từng bước — lớn nhất | (bảng riêng) | |

> ⭐⭐ **Mốc đo là mục có tỉ lệ bị bỏ cao nhất và giá trị lâu dài lớn nhất.**
>
> Sáu tháng sau, ai đó đo được 23,1 V ở tải nặng và hỏi *"cái này có bình thường không?"*. Không có
> mốc thì không ai trả lời được. ⭐ **Mười phút lúc nghiệm thu đổi lấy khả năng trả lời câu đó suốt
> vòng đời máy.**

---

## C.10 Cách dùng bộ biểu mẫu này

| Giai đoạn dự án | Biểu mẫu | Chương |
|---|---|---|
| Đặc tả | C.3 · C.4 · C.5 | 23, 25, 32 |
| Bảng I/O & phần cứng | ⭐ **C.1** | 23 |
| Viết chương trình | C.2 | 22 |
| Kiểm thử | C.6 · C.7 | 50, 52 |
| ⚠ Nghiệm thu an toàn | ⚠ **C.8** | 48 |
| Bàn giao | ⭐ **C.9** | 52, 54 |

> ⭐ **Thứ tự trên là thứ tự của Chương 57.** Nếu bạn đang điền C.1 sau khi tủ đã đấu xong, ⚠ **bạn
> đang làm sai thứ tự** — và hậu quả là số dây không khớp tên tag, trả giá suốt vòng đời máy.

> ⚠⚠ **Giới hạn.** Các biểu mẫu ở đây là **điểm khởi đầu**, không phải chuẩn bắt buộc. Cơ sở của bạn
> có thể có mẫu riêng — dùng mẫu của họ. Nếu máy thuộc ngành có quản lý chặt (dược phẩm, thực phẩm,
> hàng không, y tế), ⚠ **yêu cầu hồ sơ nghiêm ngặt hơn nhiều** so với bộ này; hỏi bộ phận chất lượng
> trước.
>
> ⚠ Riêng **C.8 không thay thế** đánh giá rủi ro, kiểm định, hay yêu cầu pháp lý hiện hành tại thị
> trường của bạn.

<!-- SECTION: pl_d_checklist_dau_day_va_bat_nguon -->
---

# Phụ lục D — Checklist đấu dây & bật nguồn lần đầu

> ⚠⚠ **ĐỌC TOÀN BỘ MỤC NÀY TRƯỚC KHI DÙNG DANH MỤC BÊN DƯỚI**
>
> Bật nguồn một tủ điện lần đầu là thời điểm **nhiều thứ có thể sai cùng lúc**, và một số thứ sai gây
> hậu quả cho **người**, không chỉ cho thiết bị.
>
> Phụ lục này **không thay thế**:
>
> - **kiến thức và giấy phép an toàn điện** — đọc Chương 3;
> - **quy trình của cơ sở bạn** — nếu nó khác phụ lục này, ⭐ **theo quy trình của cơ sở**;
> - **người có thẩm quyền** — mọi thao tác chạm mạch điện lực và mạch an toàn phải do người có thẩm
>   quyền thực hiện hoặc kiểm tra;
> - hướng dẫn của **nhà sản xuất thiết bị**.
>
> ⚠ Nó là **danh mục nhắc việc** cho người đã biết mình đang làm gì — không phải hướng dẫn cho người
> chưa biết.

---

## D.1 ⭐ Nguyên tắc của cả phụ lục

| # | Nguyên tắc | Vì sao |
|---|---|---|
| 1 | ⭐⭐ **Cấp điện theo từng lớp, không cấp hết một lần** | Một lỗi tại một thời điểm dễ tìm; năm lỗi cùng lúc thì không |
| 2 | ⭐ **Đo trước, bật sau** | Đo mất vài phút; sửa một module cháy mất vài ngày |
| 3 | ⭐ **Rút cầu chì / tháo cầu đấu để cô lập** | Cô lập phần chưa cần |
| 4 | ⚠ **Không bao giờ làm một mình lần bật đầu tiên** | Cần người thứ hai ở nút ngắt |
| 5 | ⭐ **Ghi lại mọi giá trị đo** | ⭐⭐ Chúng trở thành **mốc** cho cả vòng đời máy |
| 6 | ⚠ **Dừng khi gặp điều bất ngờ** | Đừng "thử bật lại xem sao" |

> ⭐⭐ **Nguyên tắc 1 là nguyên tắc quan trọng nhất.** Cấp điện toàn bộ tủ cùng lúc rồi thấy "có gì đó
> sai" là tình huống tệ nhất — bạn không biết bắt đầu từ đâu, và một số thiết bị có thể đã hỏng.
>
> Trình tự ở D.4 chia việc cấp điện thành **sáu lớp**, mỗi lớp kiểm xong mới sang lớp sau.

---

## D.2 Trước khi có điện — kiểm nguội

⚠ **Toàn bộ mục này làm khi tủ CHƯA có điện, đã cô lập và khoá nguồn** (Chương 3).

### Cơ khí và lắp đặt

- [ ] Thiết bị lắp chắc, đúng chiều, đủ khoảng thoát nhiệt theo hướng dẫn nhà sản xuất
- [ ] ⭐ Nhãn thiết bị **khớp danh mục vật tư** — đúng mã, đúng phiên bản
- [ ] ⚠⚠ **Bộ nguồn 24 V có nhãn SELV / PELV / Class 2 / Limited Power** — ⭐ **không có nhãn thì
      tra datasheet, đừng giả định** (Chương 3, mục 3.3)
- [ ] Không có mạt kim loại, đầu dây thừa, dụng cụ bỏ quên trong tủ
- [ ] ⭐ **Tách máng đúng ba nhóm**: động lực · tín hiệu · an toàn (Chương 49 mục 49.3)
- [ ] Cáp giao nhau **cắt vuông góc**, không đi song song đường dài
- [ ] ⭐ Cáp trong xích động là **loại chịu uốn**, đúng bán kính uốn (Chương 49 mục 49.7)
- [ ] Quạt và lọc gió tủ lắp đúng chiều

### Dây và đầu nối

- [ ] ⭐ **Mọi dây có số ở CẢ HAI đầu**, khớp sơ đồ (Chương 49 mục 49.6)
- [ ] ⭐ Số dây khớp **bảng I/O** và khớp tên tag trong chương trình
- [ ] Đầu cốt siết đủ lực — ⚠ **kéo nhẹ từng dây để kiểm**
- [ ] Không có lõi đồng thò ra ngoài đầu cốt
- [ ] Tiết diện dây đúng sơ đồ
- [ ] ⭐ Cầu đấu dự phòng còn trống, không bị dùng tạm

### Nối đất và chống nhiễu

- [ ] ⚠⚠ **Vỏ tủ và vỏ mọi thiết bị đã nối đất bảo vệ** — đo thông mạch tới thanh PE
- [ ] ⭐⭐ **0 V nối PE ở ĐÚNG MỘT ĐIỂM** — xác định trên sơ đồ, rồi **đo xác nhận** (Chương 49 mục 49.4)
- [ ] Vỏ chống nhiễu nối đúng số đầu: analog **một đầu**, cáp động cơ **hai đầu**
- [ ] ⭐ Vỏ nối bằng **kẹp trọn vòng 360°**, không bện thành sợi vặn vít
- [ ] Cửa tủ có dây nối đất mềm

### Đo cách điện và ngắn mạch

- [ ] ⚠ **Đo thông mạch từng nhánh 24 V xuống 0 V** — ⭐ **không được thông** (nếu thông là có ngắn mạch)
- [ ] Đo cách điện mạch động lực theo quy định — ⚠ **do người có thẩm quyền thực hiện**
- [ ] ⚠⚠ **Ngắt kết nối thiết bị điện tử trước khi đo cách điện** — điện áp đo cao sẽ phá module

> ⚠⚠ **Hàng cuối là hàng gây thiệt hại đắt nhất trong cả phụ lục nếu bỏ qua.**
>
> Megôm kế tạo **điện áp một chiều cao — thường tới 1000 V** để đo cách điện. ⭐ Đưa 1000 V vào một
> mạch chứa module PLC 24 V thì **mọi module, biến tần và HMI còn đấu vào đó đều hỏng**.
>
> ⭐ **Ngắt ra trước, đo sau.** Không có cách sửa nào rẻ hơn việc nhớ bước này.
>
> *(Đối chiếu: Kuphaldt — Lessons in Electric Circuits (DC), mục megohmmeter.)*

### Mạch an toàn — kiểm nguội

- [ ] ⚠ Mạch an toàn đi **máng riêng**, dùng **màu dây riêng** nếu quy định yêu cầu
- [ ] ⚠⚠ Tín hiệu an toàn dùng tiếp điểm **NC** — đứt dây làm máy dừng (Chương 4, 47)
- [ ] Rơ-le an toàn đấu đúng sơ đồ của nhà sản xuất, ⚠ **kể cả mạch giám sát tiếp điểm**
- [ ] ⚠ **Không có đường tắt tạm thời nào trong mạch an toàn** — kiểm bằng mắt từng đầu cốt

> ⚠⚠ **Đường tắt tạm trong mạch an toàn là thứ phải tìm chủ động, không phải chờ phát hiện.** Nó
> thường được đấu trong lúc chạy thử để "khỏi phải đóng cửa liên tục" — và ⭐ **rất dễ ở lại đó**.
>
> Kiểm bằng mắt, và sau đó kiểm bằng chức năng ở D.5.

---

## D.3 ⭐ Chuẩn bị trước khi bật

- [ ] ⭐ **Có người thứ hai**, biết nút ngắt ở đâu
- [ ] Biết **nút ngắt nguồn chính** ở đâu và mở được nhanh
- [ ] Có sẵn: đồng hồ đo, sơ đồ điện, bảng I/O, ⭐ **danh mục này đã in ra**
- [ ] Có **bình chữa cháy phù hợp cho thiết bị điện** trong tầm với
- [ ] ⚠ Khu vực xung quanh máy **không có người không liên quan**
- [ ] ⚠ **Mọi cơ cấu chuyển động đã được cô lập** — tháo khí nén, hoặc chặn cơ khí
- [ ] ⭐ Chuẩn bị **biểu mẫu ghi giá trị đo** (Phụ lục C.9)

> ⭐⭐ **Hàng "cô lập cơ cấu chuyển động" đáng làm dù thấy phiền.** Lần bật đầu tiên là lúc dễ có
> **ngõ ra bật ngoài ý muốn** nhất: sai địa chỉ, chương trình còn ở trạng thái thử nghiệm, hoặc ngõ
> ra bị cưỡng bức từ lần kiểm trước và không ai gỡ.
>
> ⚠ Không có khí nén thì một van bật nhầm **không làm gì cả**. Đó là cách rẻ nhất để biến một lỗi
> thành một ghi chú.

---

## D.4 ⭐⭐ Trình tự cấp điện — sáu lớp

⚠ **Mỗi lớp phải kiểm xong mới sang lớp sau.** Gặp bất ngờ ở lớp nào thì **dừng và tìm ra nguyên
nhân** trước khi đi tiếp.

### Lớp 1 — Nguồn vào, chưa có gì phía sau

⭐ Rút hết cầu chì nhánh, hoặc tháo cầu đấu ra tải.

- [ ] Đóng nguồn chính
- [ ] Đo **điện áp vào** — đúng cấp điện áp, đúng số pha
- [ ] ⚠ Đo **thứ tự pha** nếu có thiết bị ba pha nhạy chiều quay
- [ ] Kiểm không có mùi, tiếng động lạ, hay thiết bị nóng bất thường

### Lớp 2 — Bộ nguồn 24 V, chưa có tải

- [ ] Cấp điện cho bộ nguồn 24 V
- [ ] ⭐ **Đo điện áp ra**: khoảng 24 V, ⭐ **ghi giá trị lại**
- [ ] Kiểm đúng cực tính tại cầu đấu phân phối
- [ ] ⚠ Đo lại giữa 0 V và PE — xác nhận **chỉ nối một điểm**

### Lớp 3 — Từng nhánh 24 V, mỗi lần một nhánh

⭐ **Cắm lại từng cầu chì một, không cắm hết cùng lúc.**

- [ ] Nhánh CPU và module — đo điện áp, kiểm đèn nguồn
- [ ] Nhánh cảm biến — đo điện áp, ⭐ **kiểm đèn trên vài cảm biến**
- [ ] Nhánh cơ cấu chấp hành — đo điện áp; ⚠ **cơ cấu chưa có khí nén nên chưa động**
- [ ] Nhánh mạng và truyền thông — đo điện áp, kiểm đèn thiết bị
- [ ] ⭐ Sau mỗi nhánh: kiểm điện áp **có tụt không** — tụt nhiều nghĩa là quá tải hoặc ngắn mạch

> ⚠ **Nếu một cầu chì nhảy ngay khi cắm: KHÔNG cắm lại cái mới.** Tìm nguyên nhân trước — thường là
> ngắn mạch hoặc đấu ngược cực tính. ⭐ Cắm lại lần hai chỉ làm hỏng thêm.

### Lớp 4 — CPU và module

- [ ] CPU lên nguồn, ⭐ **kiểm đèn trạng thái** — so với bảng đèn trong tài liệu CPU
- [ ] ⚠ CPU **ở chế độ STOP**, chưa nạp chương trình chạy máy
- [ ] Kiểm module I/O được nhận đủ, đúng khe cắm
- [ ] ⭐ **Nạp cấu hình phần cứng trước**, chưa nạp chương trình
- [ ] Kiểm không có lỗi chẩn đoán module

### Lớp 5 — ⚠⚠ Mạch an toàn

⚠ **Lớp này do người có thẩm quyền thực hiện hoặc kiểm tra.**

- [ ] Cấp điện mạch an toàn
- [ ] ⭐ Rơ-le an toàn **không tự đóng** khi có điện — phải Reset có chủ ý
- [ ] Kiểm từng kênh của mạch hai kênh
- [ ] ⚠ Kiểm mạch giám sát tiếp điểm hoạt động
- [ ] ⚠⚠ **Kiểm không còn đường tắt nào** — xem D.5

### Lớp 6 — Kiểm I/O, chưa chạy chương trình máy

- [ ] ⭐ **Kiểm từng ngõ vào bằng cách tác động thật** (Phụ lục C.6)
- [ ] ⚠ Kiểm ngõ ra bằng cưỡng bức — ⚠⚠ **chỉ khi cơ cấu vẫn còn cô lập**
- [ ] ⚠⚠ **GỠ** (không phải tắt) mọi cưỡng bức sau mỗi phép thử — danh sách phải **rỗng**
- [ ] Kiểm giá trị analog thô hợp lý
- [ ] Kiểm mạng: mọi thiết bị được nhận, ⭐ **ghi số lỗi ban đầu**

> ⭐⭐ **Chỉ sau khi lớp 6 xong mới nạp chương trình máy và cấp khí nén.** Từ đó trở đi bạn chuyển
> sang Chương 52 — chạy khô, chạy chậm, chạy có phôi.

---

## D.5 ⚠⚠ Kiểm chức năng an toàn

⚠ **Đây là hạng mục nghiêm ngặt nhất, và nó không thuộc về người lập trình một mình.**

- [ ] ⚠ **Từng nút dừng khẩn cấp** thử riêng — ⭐ **cả ba nút phải thử cả ba**
- [ ] Từng cửa bảo vệ thử riêng
- [ ] Rèm quang: thử ⭐ **ở nhiều vị trí dọc chiều cao**, không chỉ ở giữa
- [ ] ⚠⚠ **Ngõ ra OSSD đấu vào thiết bị an toàn**, KHÔNG vào ngõ vào PLC thường — ⭐ nếu bit trạng
      thái nhấp nháy rất nhanh thì đó là **xung kiểm tra**, không phải rèm quang bị cắt (Chương 47,
      mục 47.7)
- [ ] ⚠⚠ Khôi phục sau khi tác động: máy **KHÔNG tự chạy lại**, phải Reset có chủ ý
- [ ] ⚠ Mất điện rồi có lại: máy **KHÔNG tự vào Running**
- [ ] Kiểm chức năng dừng đúng **loại dừng** đã thiết kế
- [ ] ⭐ Ghi kết quả vào **biên bản nghiệm thu an toàn** (Phụ lục C.8)
- [ ] ⭐ Ghi **mã kiểm tra** của chương trình an toàn tại thời điểm nghiệm thu

> ⚠⚠ **"Thử cả ba nút" không phải chi tiết vụn vặt.**
>
> Một nút dừng khẩn cấp đấu sai — hoặc đấu vào kênh sai của mạch hai kênh — **không lộ ra khi thử nút
> khác**. Máy vẫn dừng, mọi thứ trông ổn, và cái nút sai đó nằm im cho tới ngày ai đó cần nó.
>
> ⭐ Cùng lý do: rèm quang phải thử ở **nhiều vị trí**, vì một tia bị lệch chỉ lộ ra ở đúng vị trí đó.

> ⚠⚠ **Kiểm chức năng an toàn không thay thế kiểm định.** Danh mục này giúp bạn phát hiện lỗi sớm;
> ⚠ **việc xác nhận máy đạt mức an toàn yêu cầu là việc của người có thẩm quyền**, theo tiêu chuẩn
> hiện hành tại thị trường của bạn (Chương 48).

---

## D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau

⭐ **Mười phút ở đây đổi lấy khả năng trả lời "cái này có bình thường không" trong suốt vòng đời máy.**

| Đo | Giá trị | Điều kiện đo |
|---|---|---|
| Điện áp 24 V — không tải | ______ V | |
| ⭐ **Điện áp 24 V — tải nặng nhất** | ______ V | ⭐ Ghi rõ **bước nào** |
| Dòng tổng 24 V ở tải nặng nhất | ______ A | |
| Điện áp vào, từng pha | ______ V | |
| Dòng động cơ ở tải bình thường | ______ A | |
| ⭐ Số lỗi mạng sau 8 giờ chạy | ______ | Trên chuyển mạch quản lý được |
| Điện áp giữa hai điểm đất xa nhau | ______ V | ⭐ Nên gần 0 |
| Nhiệt độ trong tủ khi chạy ổn định | ______ °C | Ghi cả nhiệt độ phòng |

> ⭐⭐ **Hàng "điện áp 24 V khi tải nặng nhất" là hàng giá trị nhất.**
>
> Sáu tháng sau, ai đó đo được 23,1 V và hỏi *"có bình thường không?"*. Nếu mốc là 23,8 V thì có thứ
> đang xấu đi. Nếu mốc là 23,0 V thì mọi thứ vẫn vậy. ⚠ **Không có mốc thì không có câu trả lời** —
> chỉ có phỏng đoán.

---

## D.7 ⚠ Khi gặp bất ngờ

| Hiện tượng | ⚠ Làm gì |
|---|---|
| Cầu chì nhảy ngay khi cắm | ⚠⚠ **Không cắm lại cái mới.** Cô lập, tìm ngắn mạch hoặc ngược cực |
| Mùi khét | ⚠⚠ **Cắt nguồn ngay.** Tìm ra nguồn mùi trước khi bật lại |
| Thiết bị nóng bất thường | Cắt nguồn; kiểm tải, kiểm cực tính, kiểm thông gió |
| Điện áp 24 V tụt nhiều khi có tải | ⭐ Nguồn thiếu công suất, hoặc dây quá nhỏ (Chương 8 mục 8.7) |
| ⚠ Cơ cấu chuyển động ngoài ý muốn | ⚠⚠ **Cắt nguồn.** Kiểm ngõ ra bị cưỡng bức, sai địa chỉ, hoặc chương trình sai |
| CPU báo lỗi cấu hình | Đối chiếu cấu hình phần cứng với module thật, đúng khe cắm |
| Module I/O không được nhận | Kiểm cắm chắc, nguồn module, phiên bản firmware |
| ⚠ Rơ-le an toàn không Reset được | ⚠ Kiểm **cả hai kênh** và mạch giám sát tiếp điểm — ⭐ **đừng nối tắt để "thử xem"** |
| Giá trị analog vô lý | Kiểm kiểu tín hiệu (áp/dòng), cấu hình module, cực tính |

> ⚠⚠ **Hàng cuối cùng đáng nhấn mạnh: nối tắt một mạch an toàn "để thử xem" là cách những đường tắt
> vĩnh viễn ra đời.**
>
> Nếu buộc phải làm để chẩn đoán: ⭐ **ghi vào nhật ký, dán nhãn tại chỗ, và ghi giờ dự kiến gỡ** — và
> ⚠ **gỡ trước khi rời máy** (Chương 53 mục 53.4).

---

## D.8 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| ⚠ An toàn điện, cô lập năng lượng | **Chương 3** |
| Quy tắc lắp đặt, tách cáp, nối đất | ⭐ **Chương 49** |
| Chức năng an toàn và nghiệm thu | ⚠ **Chương 47, 48** |
| Chạy thử sau khi bật nguồn xong | **Chương 52** |
| Biểu mẫu kiểm I/O và nghiệm thu | **Phụ lục C.6, C.8, C.9** |
| Khi máy đã chạy mà có lỗi | **Phụ lục E** · Chương 51 |

---

> ⚠⚠ **Nhắc lại, vì đây là phụ lục mang cờ cảnh báo.**
>
> Danh mục này là **công cụ nhắc việc**, không phải giấy phép. Nó **không thay thế**: đào tạo an toàn
> điện, quy trình của cơ sở bạn, hướng dẫn của nhà sản xuất, hay ⚠⚠ **người có thẩm quyền**.
>
> ⚠ Phần đấu nối điện lực và toàn bộ phần mạch an toàn phải do người có chuyên môn phù hợp thực hiện
> hoặc kiểm tra, theo tiêu chuẩn và quy định hiện hành tại thị trường của bạn.
>
> ⭐ Nếu có bất kỳ điều gì trong danh mục này bạn không chắc chắn về ý nghĩa — ⭐ **hãy hỏi trước khi
> bật nguồn**, không phải sau.

<!-- SECTION: pl_e_tra_theo_trieu_chung -->
---

# Phụ lục E — Chỉ mục tra theo triệu chứng

> **Bạn đang đứng trước một cỗ máy không chạy đúng. Bắt đầu từ đây.**
>
> Phụ lục này sắp xếp theo **thứ bạn quan sát được**, không theo thứ bạn cần biết — vì lúc máy hỏng,
> bạn chưa biết mình cần biết gì.

---

> ⚠⚠ **TRƯỚC KHI CHẠM VÀO MÁY**
>
> - ⚠ **Cô lập năng lượng** trước khi chạm phần điện hoặc cơ khí — điện, khí nén, và **năng lượng
>   tích trữ** (Chương 3).
> - ⚠ Nếu phải thử với máy có điện: kiểm tra **không có ai trong vùng nguy hiểm**, và báo người
>   vận hành.
> - ⚠⚠ Công việc chạm mạch điện lực và mạch an toàn phải do **người có thẩm quyền** thực hiện.
> - ⭐ Phụ lục này giúp bạn **thu hẹp phạm vi tìm kiếm**. Nó **không thay thế** quy trình an toàn của
>   cơ sở bạn.

---

## E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng

Trả lời bốn câu này thường thu hẹp được nửa danh sách nghi phạm:

| # | Câu hỏi | Vì sao quan trọng |
|---|---|---|
| 1 | ⭐⭐ **Cái gì đã thay đổi?** | ⭐ Chương trình mới, thiết bị mới thay, công thức mới, ca mới, thời tiết — **máy không tự nhiên hỏng** |
| 2 | ⭐ **Có tái hiện được không?** | ⚠ Tái hiện được → logic hoặc cấu hình. **Chập chờn → nghi lắp đặt trước** (Ch.49) |
| 3 | ⭐ **Nó luôn hỏng hay chỉ đôi khi?** | Đôi khi → tìm **điều kiện chung** giữa các lần hỏng |
| 4 | **Máy đang ở chế độ nào, bước nào?** | Trạng thái quyết định cái gì được phép chạy |

> ⭐⭐ **Câu 1 là câu có tỉ lệ trúng cao nhất, và là câu hay bị bỏ nhất.** Khi máy chạy tốt ba tháng
> rồi hỏng, ⭐ **thứ hỏng thường không phải thứ chạy tốt ba tháng** — mà là thứ vừa thay đổi.
>
> Hỏi cả những thay đổi "không liên quan": ai đó đấu thêm thiết bị vào tủ, đổi lô vật tư, sửa máy bên
> cạnh, hay chỉ là mùa hè tới và nhiệt độ tủ tăng.

> ⭐ **Nguyên tắc xuyên suốt: đổi MỘT thứ mỗi lần, và ghi lại kết quả.** Đổi ba thứ rồi máy chạy thì
> bạn không biết cái nào đã sửa — và ⚠ **hai cái kia có thể đã tạo ra vấn đề mới** (Chương 51).

---

## E.2 Máy không khởi động được

| Quan sát cụ thể | Nghi trước | Chương |
|---|---|---|
| Nhấn Start không có phản ứng nào | ⭐ **Điều kiện cho phép chạy chưa đủ** — xem danh sách bên dưới | 25, 51 |
| Máy báo "chưa về gốc" | Trình tự về gốc chưa hoàn tất, hoặc cảm biến gốc không tác động | 28 |
| Máy vào Run rồi lập tức về Idle | Một điều kiện cho phép rơi ngay sau khi khởi động | 25, 43 |
| ⚠ Máy tự khởi động sau khi có điện lại | ⚠⚠ **LỖI AN TOÀN — dừng máy và báo ngay** | 47, 48 |
| Không vào được chế độ Auto | Công tắc chế độ, hoặc điều kiện riêng của chế độ | 25 |

### ⭐ Danh sách điều kiện cho phép chạy — kiểm theo thứ tự này

| # | Kiểm | Trên DP-01 |
|---|---|---|
| 1 | ⚠ **Mạch an toàn lành** | `DI_EStopOK`, `DI_CurtainOK`, `DI_Door1Closed`, `DI_Door2Closed` |
| 2 | Không có báo động đang treo | Xem danh sách báo động (Ch.44) |
| 3 | Đã về gốc | Các trục ở vị trí gốc |
| 4 | Năng lượng phụ trợ đủ | `DI_AirOK` — khí nén |
| 5 | Thiết bị phụ sẵn sàng | `DI_VfdReady`, `DI_IonizerOK` |
| 6 | Chọn đúng chế độ | `DI_ModeAuto` |
| 7 | Công thức đã tải và hợp lệ | Ch.32 |

> ⭐⭐ **Nếu máy không nói được điều kiện nào đang thiếu, đó là một lỗi thiết kế cần sửa** — không
> phải một tình huống bình thường phải chịu đựng.
>
> Chương 44 gọi đây là **thiết kế báo động dùng được**: máy phải hiện được **điều kiện nào chưa đạt**, không chỉ
> "không sẵn sàng". Đây là thứ rẻ để thêm và tiết kiệm hàng giờ mỗi năm.

---

## E.3 Một ngõ vào không lên

⭐ **Đi theo thứ tự này — từ hiện trường về CPU.** Mỗi bước loại được một nhóm nguyên nhân.

| # | Kiểm | Nếu sai thì |
|---|---|---|
| 1 | ⭐ **Đèn trên chính cảm biến** có sáng khi tác động không? | Không → vấn đề ở cảm biến, nguồn cảm biến, hoặc căn chỉnh |
| 2 | Cảm biến có **nguồn 24 V** không? | Không → cầu chì nhánh, đứt dây nguồn (Ch.49 mục 49.5) |
| 3 | ⭐ **Đèn trên module ngõ vào** có sáng không? | Không → đứt dây giữa cảm biến và module, hoặc sai kiểu PNP/NPN |
| 4 | ⭐ **Bit trong PLC** có lên không? | Không dù đèn module sáng → sai địa chỉ, sai cấu hình module, hoặc module hỏng |
| 5 | Bit lên nhưng chương trình không phản ứng | ⭐ Logic — kiểm điều kiện xung quanh, hoặc bit bị **ghi đè ở chỗ khác** |

| Nguyên nhân | Dấu hiệu đặc trưng | Chương |
|---|---|---|
| ⭐ **Sai PNP/NPN** | Cảm biến sáng đèn, module không nhận | 4 mục 4.5 |
| Sai NO/NC | ⭐ **Logic đảo ngược** — bit lên khi đáng lẽ xuống | 4, 15 |
| Cảm biến lệch / bẩn | Đôi khi nhận, đôi khi không | 4 |
| ⚠ **Cáp gãy lõi trong xích động** | ⭐ Chập chờn **theo tư thế**; đo tĩnh vẫn tốt | 49 mục 49.7 |
| Đầu cốt lỏng | ⚠ **Nặng dần theo thời gian** | 3, 49 |
| Bit bị ghi đè trong chương trình | Bit "nhấp nháy" hoặc không bao giờ giữ | 22, 51 |

> ⭐⭐ **Bước 1 loại được nhiều nhất và mất ít thời gian nhất.** Nhìn đèn trên cảm biến trước khi mở
> phần mềm — nó chia đôi bài toán ngay lập tức.

---

## E.4 Một ngõ ra không tác động

| # | Kiểm | Nếu sai thì |
|---|---|---|
| 1 | ⭐ **Bit trong PLC** có lên không? | Không → vấn đề logic, không phải phần cứng |
| 2 | ⭐ **Đèn trên module ngõ ra** có sáng không? | Không dù bit lên → sai địa chỉ, module hỏng |
| 3 | Có **điện áp tại cầu đấu** không? | Không dù đèn sáng → module hỏng, hoặc mất nguồn nhánh ngõ ra |
| 4 | Có điện áp **tại thiết bị** không? | Không → đứt dây |
| 5 | ⚠ Có điện áp tại thiết bị nhưng nó không chạy | Thiết bị hỏng — hoặc ⭐ **thiếu năng lượng phụ trợ** (khí nén cho van) |

| Nguyên nhân | Dấu hiệu | Chương |
|---|---|---|
| ⭐ **Quá dòng chân chung của module** | Vài ngõ ra cùng nhóm yếu hoặc không tác động khi **cùng bật** | 9 mục 9.4 |
| Nguồn 24 V thiếu công suất | ⭐ Lỗi khi **nhiều cơ cấu cùng tác động**; trông giống lỗi phần mềm | 8 mục 8.7 |
| Van kẹt cơ khí | Có điện, có tiếng, không chuyển động | 5 |
| Thiếu khí nén | ⭐ **Mọi cơ cấu khí nén cùng chậm hoặc không chạy** | 6 |
| Rơ-le hết tuổi thọ | ⚠ Đóng cắt được nhưng **tiếp điểm cháy rỗ** — sụt áp | 9 mục 9.3 |
| Mạch an toàn đang cắt nguồn ngõ ra | ⭐ **Bit lên, đèn module sáng, nhưng không có điện ở cơ cấu** | 47 |

> ⭐⭐ **Hàng cuối gây nhầm lẫn nhiều nhất.** Mạch an toàn cắt nguồn **sau** module ngõ ra — nên PLC
> "tưởng" mình đã bật, đèn module sáng, nhưng cơ cấu không có điện. ⭐ **Kiểm trạng thái rơ-le an toàn
> trước khi nghi module.**

---

## E.5 Giá trị analog sai hoặc nhảy loạn

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Giá trị **run liên tục** vài phần trăm | Nhiễu — ⭐ **cáp đi cạnh động lực**, hoặc vòng lặp đất | 31 mục 31.6 · 49 mục 49.4 |
| ⭐ Nhiễu **tăng khi thiết bị công suất chạy** | ⭐⭐ **Ghép nhiễu từ cáp động lực** — dấu hiệu đặc trưng | 49 mục 49.3 |
| Giá trị **luôn bằng 0** | Đứt dây; ⭐ với 4–20 mA thì **phân biệt được**, với 0–10 V thì không | 31 mục 31.3 |
| Giá trị **luôn ở đáy hoặc đỉnh thang** | Sai cấu hình dải, hoặc sai kiểu tín hiệu (áp/dòng) | 31 mục 31.4 |
| ⭐ Giá trị **lệch một hằng số** | Sai hệ số quy đổi, hoặc chưa hiệu chuẩn | 31 |
| Giá trị **nhảy bậc lớn ngẫu nhiên** | Đầu cốt lỏng, hoặc cáp gãy lõi | 49 |
| ⚠ Giá trị **trôi chậm theo tháng** | ⭐⭐ **Cảm biến xuống cấp** — hoặc chính đại lượng đo đang xấu đi (Ch.53) | 53 mục 53.5 |
| Nhiệt độ đọc sai lệch | Sai loại RTD/cặp nhiệt, sai số dây, hoặc thiếu bù đầu lạnh | 33 |

> ⭐⭐ **Hàng "trôi chậm theo tháng" là hàng cần cảnh giác nhất, vì nó KHÔNG trông giống lỗi.** Nó
> trông giống một giá trị bình thường — chỉ là bình thường của tháng này khác bình thường của tháng
> trước.
>
> ⭐ Đây là lý do phải **ghi mốc lúc nghiệm thu** (Chương 8, 36, 40, 49): một phép đo chỉ có nghĩa khi
> có cái để so.

---

## E.6 Mạng rớt hoặc thiết bị mất kết nối

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Rớt **ngẫu nhiên**, không theo quy luật | Nhiễu, ⭐ **vòng lặp đất**, hoặc cáp xuống cấp | 40 mục 40.6 · 49 mục 49.4 |
| Rớt **khi cơ cấu chuyển động** | ⭐⭐ **Cáp gãy lõi trong xích động** | 49 mục 49.7 |
| Rớt khi thiết bị công suất chạy | Ghép nhiễu; cáp mạng đi cạnh động lực | 49 mục 49.3 |
| ⭐ **Một thiết bị** mất, các thiết bị khác bình thường | Cáp hoặc cổng của chính thiết bị đó | 40 |
| ⭐ **Tất cả** mất cùng lúc | Chuyển mạch, nguồn nhánh mạng, hoặc cấu hình | 40, 49 mục 49.5 |
| Kết nối được nhưng **dữ liệu sai** | ⭐ Sai địa chỉ thanh ghi, sai thứ tự byte, sai kiểu dữ liệu | 38, 39 |
| Chậm dần rồi mất | Quá tải mạng, hoặc thiết bị đang lỗi | 40 |

> ⭐⭐ **Cách xác nhận cáp gãy lõi:** lắc hoặc di chuyển cáp trong lúc theo dõi **bộ đếm lỗi trên
> chuyển mạch quản lý được**. Số lỗi tăng khi lắc là bằng chứng trực tiếp.
>
> ⚠ Đo thông mạch tĩnh **không phát hiện được** — dây gãy lõi vẫn thông khi nằm yên.

> ⭐ **Ghi số lỗi mạng lúc nghiệm thu.** Con số "12 lỗi từ khi khởi động" vô nghĩa nếu không biết
> tháng trước là bao nhiêu (Chương 40 mục 40.6).

---

## E.7 Chu trình dừng giữa chừng

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Dừng ở **cùng một bước** mỗi lần | ⭐ **Điều kiện chuyển tiếp của bước đó không đạt** — kiểm tín hiệu phản hồi | 26, 51 |
| Dừng ở **bước khác nhau** mỗi lần | Điều kiện chung: an toàn, khí nén, nguồn, mạng | E.2 |
| Báo lỗi hết giờ ở một bước | ⭐ Cơ cấu **không tới nơi**, hoặc cảm biến phản hồi hỏng | 26 |
| ⚠ Dừng **không có báo động nào** | ⭐⭐ **Lỗi thiết kế báo động** — hoặc CPU mất điện (Ch.49 mục 49.5) | 44, 49 |
| Dừng khi đổi công thức | Tham số ngoài dải, hoặc thiếu tham số | 29 |
| ⭐ Dừng lúc **hai trạm cùng cần một thứ** | ⭐ **Bế tắc** trong logic điều phối | 26, 27 |
| Dừng khi máy trước/sau bận | Bắt tay chuyền — có thể là **bình thường**, không phải lỗi | 41, 55 mục 55.6 |

> ⭐⭐ **Hàng "dừng không có báo động" xứng đáng được coi là một lỗi phải sửa, không phải một hiện
> tượng phải chịu.**
>
> Máy dừng câm nghĩa là: hoặc trình tự có đường đi mà không ai lường trước, hoặc CPU mất điện cùng
> lúc với sự cố. Cả hai đều cần sửa — và cả hai đều có cách phát hiện rẻ (bit chẩn đoán mỗi bước; ngõ
> vào giám sát nguồn nhánh).

---

## E.8 Sản phẩm hỏng mà máy báo OK

⚠ **Đây là loại lỗi tệ nhất, vì máy không biết mình đang sai.**

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ Hỏng **tăng dần theo thời gian** | ⭐⭐ **Một thứ đang mòn hoặc suy giảm** — đèn UV yếu dần, cảm biến trôi | 53 mục 53.5 |
| Hỏng theo **lô vật tư** | Vật tư, không phải máy — nhưng máy nên phát hiện được | 29 |
| ⭐ Hỏng khi **chạy nhanh hơn** | ⭐ Thời gian quá trình không đủ; hoặc chuyển tiếp bằng **bộ định thời thay vì phản hồi** | 55 mục 55.5 |
| Hỏng ở **một vị trí cố định** trên sản phẩm | Cơ khí, gá, hoặc dữ liệu công thức | 29, 37 |
| Hỏng sau khi đổi công thức | Tham số sai nhưng **vẫn trong dải hợp lệ** | 29 |
| ⚠ Hỏng **không có triệu chứng tại chỗ** | ⭐ ESD, keo chưa cứng, mối hàn nguội — ⚠ **lộ ra ở công đoạn sau** | 7, 53 |

> ⭐⭐ **Câu hỏi cốt lõi cho cả nhóm này: máy có phép đo nào để biết việc nó vừa làm là ĐÚNG không —
> hay nó chỉ biết mình đã LÀM?**
>
> Trên DP-01, `AI_UvIntensity` tồn tại đúng vì lý do đó: đèn vẫn sáng, chu trình vẫn xong, máy vẫn
> báo OK — nhưng cường độ đã tụt và keo cứng chưa đủ.
>
> ⭐ Khi thiết kế máy, hãy hỏi câu này cho **mọi bước gia công**. Chỗ nào không trả lời được là chỗ
> lỗi có thể trốn thoát (Chương 43, 53, 57).

---

## E.9 Chuyền tắc hoặc sản lượng thấp

| Quan sát | Nghi trước | Chương |
|---|---|---|
| ⭐ **Trạm nào cũng chờ** | Máy trước không cấp đủ hàng — ⚠ **nút cổ chai nằm ngoài máy bạn** | 55 mục 55.4 |
| ⭐ **Một trạm gần như không bao giờ chờ** | ⭐⭐ **Đó là nút cổ chai** | 55 mục 55.3 |
| Sản lượng thấp hơn tính toán mà không thấy dừng | ⭐ Chu kỳ thực **dài hơn** chu kỳ thiết kế — đo lại từng bước | 55 mục 55.4 |
| ⭐ Trung bình đẹp, sản lượng vẫn thiếu | ⭐ Thỉnh thoảng có chu trình **rất dài** — xem giá trị **lớn nhất** | 55 mục 55.4 |
| Mất nhiều thời gian ở đổi lô | Thời gian xả máy + nạp công thức | 55 mục 55.6 |
| ⭐ **Dừng ngắn nhiều lần** | ⭐⭐ Thường ăn sản lượng **nhiều hơn** cả việc tối ưu chu kỳ | 55 mục 55.6 |
| Board kẹt lặp lại ở một chỗ | Cơ khí, gá, hoặc căn chỉnh — không phải chương trình | 51 |

> ⭐⭐ **Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
> từng trạm.** Tối ưu chỗ khác **không tăng sản lượng**, dù công sức bỏ ra rất thật (Chương 55).

---

## E.10 ⭐ Lỗi chập chờn không tái hiện được

⚠ **Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.**

> ⭐⭐ **Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.**

| Nghi phạm | Dấu hiệu đặc trưng | Chương |
|---|---|---|
| 1 | ⭐ **Cáp tín hiệu song song cáp động lực** — lỗi đúng lúc thiết bị công suất chạy tải nặng | 49 mục 49.3 |
| 2 | ⭐ **Vòng lặp đất** — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất | 49 mục 49.4 |
| 3 | Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360° | 49 mục 49.4 |
| 4 | ⭐ **Nguồn 24 V thiếu công suất** — lỗi khi nhiều cơ cấu cùng tác động | 8 mục 8.7 |
| 5 | ⭐ **Cáp thường trong xích động** — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt | 49 mục 49.7 |
| 6 | Đầu cốt lỏng — ⚠ **nặng dần theo thời gian** | 3, 49 mục 49.6 |
| 7 | Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ **kiểm cả hướng lắp module** — lắp đứng giảm ~10 °C định mức | ⭐ **8 mục 8.7b** |
| 8 | ⭐ Logic phụ thuộc **thời gian quét** — đặc biệt sau khi đổi PLC | 7, 56 mục 56.4 |
| 9 | ⚠⚠ **Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG** — bit nhấp nháy rất nhanh do **xung kiểm tra**, đo bằng đồng hồ không thấy | ⭐ **47 mục 47.7** |

> ⭐ **Cách tìm điều kiện chung:** ghi lại **thời điểm** mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
> mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.
>
> ⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.

---

## E.11 Sau khi thay đổi thứ gì đó

| Vừa thay đổi | Nghi trước | Chương |
|---|---|---|
| ⭐ **Nạp chương trình mới** | Thay đổi vừa nạp; ⚠ và **bộ đếm giữ được có bị xoá không** | 11, 53 |
| Đổi CPU / PLC | ⭐⭐ **Thời gian quét khác** · tràn số · hành vi bộ định thời | 56 mục 56.4 |
| Thay cảm biến | Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh | 4 |
| Thay biến tần | ⭐ **Tham số chưa nạp lại** | 36, 54 |
| Đổi công thức | Tham số ngoài dải, hoặc thiếu tham số | 29 |
| Đấu thêm thiết bị vào tủ | ⭐ **Quá tải nguồn 24 V**; hoặc thêm nguồn nhiễu | 8, 49 |
| Sửa máy bên cạnh | Đất chung, nguồn chung, hoặc bắt tay chuyền | 41, 49 |
| ⚠ Chạm mạch an toàn | ⚠⚠ **Phải đánh giá lại** — không chỉ kiểm tra chạy được | 47, 48, 53 |

> ⭐⭐ **Bảng này là lý do câu hỏi "cái gì đã thay đổi?" đứng đầu phụ lục.** Nếu bạn trả lời được nó,
> bạn thường nhảy thẳng tới đúng hàng.

---

## E.12 Khi vẫn không tìm ra

| Bước | Nội dung | Chương |
|---|---|---|
| 1 | ⭐ **Viết ra những gì đã loại trừ**, và bằng chứng nào loại trừ nó | 51 |
| 2 | ⭐⭐ **Kiểm lại giả định đầu tiên** — thứ bạn "chắc chắn" thường là chỗ sai |  |
| 3 | ⭐ **Hỏi người vận hành**: *"anh/chị phải làm gì mà máy đáng lẽ nên tự làm?"* | 56 mục 56.4 |
| 4 | So với **mốc đo lúc nghiệm thu** | 8, 36, 40, 49 |
| 5 | ⭐ **Kể lại vấn đề cho người khác nghe** — thường bạn tự tìm ra khi đang kể |  |
| 6 | Nghỉ, rồi quay lại | ⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5) |
| 7 | ⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong | 58 mục 58.6 |

> ⭐⭐ **Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.** Khi đã tìm lâu mà không ra, nguyên nhân
> thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn **đã nhìn và cho là đúng**.
>
> Câu hỏi cụ thể: *"tôi đang tin điều gì mà chưa tự mình kiểm chứng?"* — sơ đồ nói vậy, người khác
> nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.

---

## E.13 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Phương pháp chẩn đoán có hệ thống | ⭐ **Chương 51** |
| Thiết kế báo động nói được **phải làm gì** | Chương 44 |
| Quy tắc lắp đặt và chống nhiễu | ⭐ **Chương 49** |
| Đo chu kỳ, tìm nút cổ chai | Chương 55 |
| Theo dõi sự trôi trước khi thành lỗi | Chương 53 mục 53.5 |
| Bảng I/O và trình tự của DP-01 | **Phụ lục J** |
| Công thức tính, kèm điều kiện áp dụng | **Phụ lục K** |
| ⭐ **Mẫu code cho mạch thường dùng** (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…) | **Phụ lục L** |

> ⚠⚠ **Nhắc lại giới hạn.** Phụ lục này liệt kê **nghi phạm thường gặp**, không phải chẩn đoán. Nó
> giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.
>
> ⚠ Nó **không thay thế**: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
> ⚠⚠ **người có thẩm quyền** khi công việc chạm mạch điện lực hoặc mạch an toàn.

<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
---

# Phụ lục F — Thuật ngữ Việt–Anh

> ⭐⭐ **Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
> tiếng Anh.**
>
> Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
> ⭐ **gõ đúng từ tiếng Anh** vào ô tìm kiếm. Phụ lục này nối hai thứ đó.

---

> ⭐ **Cách dùng.** Phần F.1–F.11 sắp **theo chủ đề** — dùng khi bạn biết mình đang ở lĩnh vực nào.
> Phần F.12 sắp **theo vần** — dùng khi bạn chỉ nhớ một từ.
>
> ⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột **tra cứu được**, nên
> khi nghi ngờ hãy dùng nó.

---

## F.1 Nền tảng PLC

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Bộ điều khiển logic khả trình | Programmable Logic Controller (PLC) | | 1, 2 |
| ⭐ Vòng quét | scan cycle · scan time | ⭐ Khái niệm nền của cả cuốn sách | 10 |
| Ảnh ngõ vào | input image · process image | Bản chụp trạng thái đầu vòng quét | 10 |
| Ảnh ngõ ra | output image | | 10 |
| Chu kỳ quét | cycle time (scan) | ⚠ Khác *cycle time* của máy (Ch.55) | 10, 55 |
| Bộ nhớ giữ được | retentive memory · retain | Giữ qua mất điện | 11 |
| Thời gian đáp ứng | response time | | 9, 10 |
| Ngắt | interrupt | | 10 |
| Tác vụ theo chu kỳ | cyclic task | | 10 |
| Giám sát treo máy | watchdog | | 10 |
| Khe cắm · Giá đỡ | slot · rack | | 8 |
| Module vào/ra phân tán | remote I/O · distributed I/O | | 8 |

---

## F.2 Tín hiệu và thiết bị hiện trường

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Ngõ vào số · Ngõ ra số | digital input (DI) · digital output (DO) | | 4, 9 |
| Ngõ vào analog · Ngõ ra analog | analog input (AI) · analog output (AO) | | 31 |
| ⭐ Thường mở · Thường đóng | normally open (NO) · normally closed (NC) | ⚠ Quyết định hành vi khi đứt dây | 4, 47 |
| Cảm biến kiểu nguồn · kiểu chìm | PNP (sourcing) · NPN (sinking) | ⭐ Sai loại → module không nhận | 4 |
| Cảm biến tiệm cận | proximity sensor | | 4 |
| Cảm biến quang thu-phát | through-beam sensor | | 4 |
| Cảm biến quang phản xạ | retro-reflective sensor | | 4 |
| Cảm biến từ trên xy-lanh | reed switch · magnetic cylinder sensor | | 4, 6 |
| Tiếp điểm khô | dry contact · volt-free contact | | 9 |
| Cách ly quang | opto-isolation | | 9, 41 |
| Chống rung tiếp điểm | debounce | | 17 |
| Encoder tăng dần · tuyệt đối | incremental · absolute encoder | | 18, 37 |
| Bộ đếm xung tốc độ cao | high-speed counter (HSC) | | 18 |
| Cặp nhiệt điện | thermocouple | | 33 |
| Nhiệt điện trở | RTD (resistance temperature detector) | Pt100, Pt1000 | 33 |
| Bù đầu lạnh | cold junction compensation (CJC) | ⚠ Cặp nhiệt điện | 33 |
| Bộ khử tĩnh điện | ionizer | | 7 |
| Tĩnh điện | ESD (electrostatic discharge) | | 7 |

---

## F.3 Cơ cấu chấp hành và khí nén

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Cơ cấu chấp hành | actuator | | 5 |
| Xy-lanh khí nén | pneumatic cylinder | | 6 |
| Van điện từ | solenoid valve | | 6, 9 |
| Van 5/2 lò xo về | 5/2 spring-return valve | ⭐ Trạng thái khi mất điện là **xác định** | 6 |
| Van 5/2 hai cuộn | 5/2 double-solenoid valve | ⚠ Giữ nguyên vị trí khi mất điện | 6 |
| Van tiết lưu | flow control valve | Chỉnh tốc độ xy-lanh | 6 |
| Bộ lọc–điều áp–tra dầu | FRL unit (filter-regulator-lubricator) | | 6 |
| Giác hút chân không | vacuum cup · suction cup | | 6 |
| Diode dập xung | flyback diode · freewheeling diode | ⚠ Bắt buộc với tải cảm | 9 |
| Contactor | contactor | | 5, 9 |
| Rơ-le trung gian | interposing relay | | 5, 9 |
| Tuổi thọ cơ · điện | mechanical · electrical life | ⭐ Hai con số khác nhau trong datasheet | 5, 9 |

---

## F.4 Ngôn ngữ lập trình

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Biểu đồ bậc thang | Ladder Diagram (LD) | | 15 |
| Sơ đồ khối chức năng | Function Block Diagram (FBD) | | 21 |
| Văn bản có cấu trúc | Structured Text (ST) | | 20 |
| Biểu đồ chức năng tuần tự | Sequential Function Chart (SFC) | | 21 |
| Danh sách lệnh | Instruction List (IL) | ⚠ Đã bị loại khỏi tiêu chuẩn | 21 |
| Khối hàm | function block (FB) | | 14, 30 |
| Hàm | function (FUN) | | 14, 30 |
| Thể hiện của khối hàm | function block instance | ⭐ Mỗi thể hiện có bộ nhớ riêng | 14, 30 |
| Khối dữ liệu | data block (DB) | | 11, 30 |
| Kiểu dữ liệu do người dùng định nghĩa | user-defined type (UDT) · structure | | 14, 30 |
| Biến toàn cục · cục bộ | global · local variable | | 11 |
| Bắt cạnh lên · cạnh xuống | rising edge · falling edge | | 16 |
| Tự giữ | latch · seal-in | | 15, 16 |
| Đặt · Xoá | set · reset | | 16 |
| Cưỡng bức | force | ⚠⚠ Nguy hiểm — Ch.50 | 50, 51 |

---

## F.5 Bộ định thời và bộ đếm

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Bộ định thời | timer | | 17 |
| Trễ khi bật | TON (on-delay timer) | | 17 |
| Trễ khi tắt | TOF (off-delay timer) | | 17 |
| Xung | TP (pulse timer) | | 17 |
| Bộ đếm lên · xuống | CTU · CTD (count up · down) | | 18 |
| Giá trị đặt · giá trị hiện tại | preset value · current value | | 17, 18 |
| Thanh ghi dịch | shift register | ⭐ Theo dõi sản phẩm trên chuyền | 18, 41 |

---

## F.6 Trình tự, trạng thái và thiết kế

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Trình tự | sequence | | 21, 26 |
| Bước | step | | 21, 26 |
| Điều kiện chuyển tiếp | transition condition | ⭐ Phải là **phản hồi thật** | 21, 26 |
| Hết giờ | timeout | ⭐ Chỉ để **báo lỗi** | 26 |
| Máy trạng thái | state machine | | 25 |
| Khoá liên động | interlock | | 27, 47 |
| Khoá chéo | mutual interlock | | 27, 47 |
| ⭐ Chờ bận | busy-wait | ⚠ Cách viết cần tránh | 27 |
| Bế tắc | deadlock | | 26 |
| Về gốc | homing | ⭐ Bài toán khó nhất thực tế | 28 |
| Công thức sản phẩm | recipe | | 29 |
| Chế độ tay · tự động | manual · automatic mode | | 28 |
| Đặc tả chức năng | functional specification | | 23 |
| Bảng vào/ra | I/O list · I/O schedule | | 23 |
| Chuỗi cho phép | permissive chain · ready chain | ⭐ Máy phải nói **thiếu điều kiện nào** | 44 |

---

## F.7 Điều khiển quá trình và chuyển động

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Giá trị đặt · giá trị đo | setpoint (SP) · process value (PV) | | 35 |
| Sai lệch | error | | 35 |
| Vòng kín · vòng hở | closed-loop · open-loop | | 35 |
| Điều khiển tỉ lệ–tích phân–vi phân | PID control | | 35 |
| Vượt quá | overshoot | | 35 |
| Bão hoà tích phân | integral windup | | 35 |
| Vùng chết | deadband | | 32, 35 |
| Trễ tích luỹ | hysteresis | | 32 |
| Biến tần | VFD (variable frequency drive) · inverter | | 36 |
| Tăng tốc · giảm tốc | acceleration · deceleration ramp | | 36 |
| ⭐ Mô-men dừng an toàn | STO (Safe Torque Off) | ⚠ Chức năng an toàn của driver | 36, 47 |
| Servo drive | servo drive | | 37 |
| Trục | axis | | 37 |
| Nội suy đường thẳng · cung tròn | linear · circular interpolation | | 37 |
| Điểm dạy | taught point | | 37 |
| Công tắc hành trình gốc | home switch · reference switch | | 28, 37 |
| Giới hạn mềm · giới hạn cứng | soft limit · hard limit | | 37 |

---

## F.8 Truyền thông và mạng

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Truyền thông nối tiếp | serial communication | | 38 |
| Chủ · tớ | master · slave (client · server) | | 38, 39 |
| Thanh ghi giữ | holding register | Modbus | 39 |
| Cuộn dây · ngõ vào rời rạc | coil · discrete input | Modbus | 39 |
| Mã hàm | function code | Modbus | 39 |
| Kiểm tra dư vòng | CRC (cyclic redundancy check) | | 39 |
| Thứ tự byte | byte order · endianness | ⚠ Nguồn lỗi phổ biến | 39 |
| Điện trở đầu cuối | termination resistor | ⚠ RS-485 | 38 |
| Chuyển mạch quản lý được | managed switch | ⭐ Đọc được **bộ đếm lỗi** | 40 |
| Địa chỉ IP · mặt nạ mạng | IP address · subnet mask | | 40 |
| Bắt tay | handshake | | 41 |
| Thời gian thực | real-time | | 40 |
| Cổng một chiều | data diode · unidirectional gateway | | 45 |
| Vùng phi quân sự | DMZ (demilitarized zone) | Kiến trúc mạng | 45 |
| An ninh công nghệ vận hành | OT security | | 45 |

---

## F.9 An toàn máy

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Đánh giá rủi ro | risk assessment | ⭐ Làm ở **giai đoạn 1** | 47, 57 |
| Mối nguy | hazard | | 47 |
| Rủi ro | risk | | 6 |
| Giảm rủi ro theo thứ tự ưu tiên | hierarchy of risk reduction | | 6 |
| Chức năng an toàn | safety function | | 47 |
| ⭐ Mức hiệu năng | Performance Level (PL) | ISO 13849-1 | 47, 48 |
| ⭐ Mức toàn vẹn an toàn | Safety Integrity Level (SIL) | IEC 62061 · IEC 61508 | 47, 48 |
| Dừng khẩn cấp | emergency stop (E-Stop) | ISO 13850 | 47 |
| Dừng loại 0 · 1 · 2 | stop category 0 · 1 · 2 | IEC 60204-1 | 47 |
| Rơ-le an toàn | safety relay | | 47 |
| PLC an toàn | safety PLC | | 47 |
| Rèm quang | light curtain | | 47 |
| Khoá cửa an toàn | safety interlock switch · guard locking | ISO 14119 | 47 |
| Che tạm tín hiệu an toàn | muting | ⚠ Phải có điều kiện chặt | 47 |
| Chống khởi động lại bất ngờ | restart interlock · anti-restart | | 47, 48 |
| Giám sát tiếp điểm | EDM (external device monitoring) | | 47 |
| Hỏng theo hướng an toàn | fail-safe | | 4, 47 |
| Hỏng chung nguyên nhân | common cause failure | | 48 |
| Cô lập năng lượng | energy isolation · lockout-tagout (LOTO) | ⚠⚠ Trước mọi can thiệp | 3 |
| Người có thẩm quyền | competent person · authorized person | ⚠ Khái niệm pháp lý | 3, 47 |

---

## F.10 Vận hành, bảo trì và chất lượng

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| Báo động | alarm | | 44 |
| Xác nhận báo động | acknowledge (ack) | | 44 |
| Báo động đầu tiên | first-out alarm | ⭐ Cái nào xảy ra **trước** | 44 |
| Tràn báo động | alarm flood | IEC 62682 | 44 |
| Sửa trực tuyến | online edit | ⚠⚠ Ch.53 | 53 |
| Tài liệu hiện trạng | as-built documentation | ⭐ Khác **bản thiết kế** | 53 |
| Quản lý thay đổi | change management | | 53 |
| Sao lưu · Khôi phục | backup · restore | | 54 |
| Mã kiểm tra | checksum | | 48, 54 |
| Quản lý phiên bản | version control | | 54 |
| Ký gửi mã nguồn | source code escrow | | 54 |
| Mã độc tống tiền | ransomware | | 45, 54 |
| Bảo trì phòng ngừa | preventive maintenance | | 53 |
| Bảo trì theo tình trạng | condition-based maintenance | | 53 |
| Nâng cấp máy cũ | retrofit | | 56 |
| Chạy thử tại xưởng · tại nhà máy | FAT · SAT (factory · site acceptance test) | | 52 |
| Nghiệm thu | acceptance | | 52 |

---

## F.11 Năng suất

| Tiếng Việt | English | Ghi chú | Chương |
|---|---|---|---|
| ⭐ Chu kỳ máy | cycle time | ⚠ **Không phải** thời gian đi hết máy | 55 |
| Thời gian thông qua | throughput time · lead time | | 55 |
| Sản lượng giờ | UPH (units per hour) | | 55 |
| ⭐⭐ Nút cổ chai | bottleneck | | 55 |
| Chỗ đệm | buffer | | 55 |
| Hiệu suất thiết bị tổng thể | OEE (Overall Equipment Effectiveness) | ISO 22400 | 55 |
| Khả dụng · Hiệu suất · Chất lượng | availability · performance · quality | Ba thành phần OEE | 55 |
| Thời gian chết | downtime | | 55 |
| Dừng ngắn | micro-stop · minor stoppage | ⭐ Thường bị bỏ qua khi tính | 55 |
| Truy xuất nguồn gốc | traceability | | 42 |
| Hệ thống quản lý sản xuất | MES (Manufacturing Execution System) | | 42, 45 |

---

## F.12 Tra theo vần — tiếng Việt

| A–C | | | |
|---|---|---|---|
| Ảnh ngõ vào | input image | An ninh công nghệ vận hành | OT security |
| Bắt cạnh | edge detection | Bắt tay | handshake |
| Bảo trì phòng ngừa | preventive maintenance | Bế tắc | deadlock |
| Biến tần | VFD · inverter | Bộ định thời | timer |
| Bộ đếm | counter | Bù đầu lạnh | cold junction compensation |
| Cảm biến tiệm cận | proximity sensor | Cặp nhiệt điện | thermocouple |
| Chạy thử tại xưởng | FAT | Chế độ tay | manual mode |
| Chỗ đệm | buffer | Chống rung tiếp điểm | debounce |
| Chu kỳ máy | cycle time | Chuỗi cho phép | permissive chain |
| Chức năng an toàn | safety function | Cô lập năng lượng | LOTO |
| Công thức sản phẩm | recipe | Cưỡng bức | force |

| D–K | | | |
|---|---|---|---|
| Diode dập xung | flyback diode | Dừng khẩn cấp | emergency stop |
| Đánh giá rủi ro | risk assessment | Điện trở đầu cuối | termination resistor |
| Điều kiện chuyển tiếp | transition condition | Đường bao an toàn | safeguarding |
| Encoder | encoder | Giá trị đặt | setpoint |
| Giám sát tiếp điểm | EDM | Giới hạn mềm | soft limit |
| Hết giờ | timeout | Hỏng theo hướng an toàn | fail-safe |
| Khe cắm | slot | Khoá cửa an toàn | guard locking |
| Khoá liên động | interlock | Khối hàm | function block |

| L–R | | | |
|---|---|---|---|
| Ladder | Ladder Diagram | Mã kiểm tra | checksum |
| Máy trạng thái | state machine | Mô-men dừng an toàn | STO |
| Mối nguy | hazard | Mức hiệu năng | Performance Level |
| Nâng cấp máy cũ | retrofit | Ngắt | interrupt |
| Nghiệm thu | acceptance | Người có thẩm quyền | competent person |
| Nút cổ chai | bottleneck | PID | PID control |
| Quản lý phiên bản | version control | Rèm quang | light curtain |
| Rơ-le an toàn | safety relay | | |

| S–X | | | |
|---|---|---|---|
| Sản lượng giờ | UPH | Sao lưu | backup |
| Sửa trực tuyến | online edit | Tài liệu hiện trạng | as-built |
| Thanh ghi dịch | shift register | Thanh ghi giữ | holding register |
| Thời gian thông qua | throughput time | Thứ tự byte | endianness |
| Tĩnh điện | ESD | Tràn báo động | alarm flood |
| Trình tự | sequence | Truy xuất nguồn gốc | traceability |
| Trục | axis | Tự giữ | latch · seal-in |
| Tuổi thọ điện | electrical life | Van điện từ | solenoid valve |
| Về gốc | homing | Vòng quét | scan cycle |
| Vùng chết | deadband | Xy-lanh khí nén | pneumatic cylinder |

---

## F.13 ⭐ Vài từ dễ nhầm

| Cặp từ | Khác nhau ở đâu | Chương |
|---|---|---|
| ⭐⭐ **cycle time** (máy) ↔ **scan time** (PLC) | Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ **hai đại lượng không liên quan** | 7, 55 |
| ⭐⭐ **cycle time** ↔ **throughput time** | Nhịp ra sản phẩm ↔ thời gian **một sản phẩm** đi hết máy | 55 |
| ⭐ **PE** ↔ **0 V** | Dây bảo vệ cho **người** ↔ đường về của dòng mạch điều khiển | 49 |
| **safety relay** ↔ **relay** | Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau | 47 |
| **interlock** ↔ **guard locking** | Khoá logic giữa các cơ cấu ↔ khoá **cơ khí** giữ cửa đóng | 22, 47 |
| ⭐ **as-built** ↔ **design** | Máy **hiện đang** thế nào ↔ máy **định** thế nào | 53 |
| **function** ↔ **function block** | Không có bộ nhớ riêng ↔ ⭐ **có bộ nhớ riêng theo thể hiện** | 30 |
| ⭐ **PL** ↔ **SIL** | Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061) | 47, 48 |
| **NO** ↔ **NC** | ⚠ Quyết định máy làm gì khi **đứt dây** | 4, 47 |
| **PNP** ↔ **NPN** | Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ **sai loại thì module không nhận** | 4 |

> ⭐⭐ **Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:** cả hai đều gọi là *cycle
> time*. Khi tài liệu nói *"cycle time 8 ms"* thì đó là vòng quét PLC; khi khách hàng nói *"cycle time
> 12 giây"* thì đó là nhịp ra sản phẩm.
>
> ⭐ Nhìn **đơn vị** để phân biệt: mili giây → PLC; giây hoặc phút → máy.

---

> ⚠ **Giới hạn.** Bảng này ưu tiên **thuật ngữ dùng được để tra cứu**, không phải bản dịch chuẩn hoá.
> Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
> khác, ⭐ **dùng từ của họ** và giữ cột tiếng Anh làm cầu nối.
>
> Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, **lấy
> định nghĩa từ bản gốc tiêu chuẩn**, không từ bảng này (Chương 47, 48).

<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
---

# Phụ lục G — Phần mềm miễn phí & mô phỏng

> **Bạn học được PLC mà không cần mua PLC.** Phụ lục này nói học bằng gì.

---

> ⚠⚠ **ĐỌC TRƯỚC — giới hạn của phụ lục này**
>
> ⭐ **Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.** Một công cụ miễn phí năm nay có thể
> đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.
>
> ⚠ Vì vậy phụ lục này **cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể**. Nó cho bạn:
>
> - ⭐ **biết công cụ nào tồn tại** và mỗi loại làm được gì;
> - ⭐ **danh mục câu hỏi phải tự kiểm** trước khi dùng (G.5);
> - ⚠ **cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết**.
>
> ⭐⭐ **Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
> sản xuất, và ghi lại ngày bạn kiểm.** Đừng tin bảng nào — kể cả bảng này.

---

## G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào

| Loại | Làm được gì | Khi nào cần |
|---|---|---|
| 1 — **Phần mềm lập trình của hãng** | Viết chương trình cho PLC của hãng đó | ⭐ **Ngay từ đầu** — chọn một hãng và thành thạo nó |
| 2 — **Mô phỏng PLC** | Chạy chương trình **không cần phần cứng** | ⭐ Ngay từ đầu, đi kèm loại 1 |
| 3 — **Mô phỏng máy 3D** | Dựng máy ảo để chương trình điều khiển | ⭐⭐ Khi muốn có **video làm bằng chứng** (Ch.58) |
| 4 — **Phần cứng rẻ** | PLC cũ, bộ kit học tập | Khi muốn trải nghiệm phần cứng thật |

> ⭐⭐ **Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.** Đừng chờ có phần cứng mới bắt đầu — phần lớn
> việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.

---

## G.2 Phần mềm lập trình — theo hãng

⚠ **Cột "Ghi chú" mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.** Kiểm theo G.5.

| Hãng | Phần mềm | Ghi chú |
|---|---|---|
| **Siemens** | TIA Portal | ⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau |
| **Mitsubishi** | GX Works | ⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á |
| **Rockwell / Allen-Bradley** | Studio 5000 · Connected Components Workbench | ⭐ Chiếm ưu thế ở Bắc Mỹ |
| **Omron** | Sysmac Studio · CX-Programmer | |
| **Schneider** | EcoStruxure Control Expert · Machine Expert | Nền CODESYS cho dòng máy |
| **Delta** | ISPSoft · WPLSoft | ⭐ Thường gặp ở phân khúc máy vừa và nhỏ |
| **Inovance** | AutoShop · InoProShop | ⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây |
| **Beckhoff** | TwinCAT | Chạy trên PC, hướng IEC mạnh |
| ⭐ **CODESYS** (không thuộc một hãng máy) | CODESYS Development System | ⭐⭐ **Đáng chú ý nhất cho người học** — xem bên dưới |

### ⭐⭐ Vì sao CODESYS đáng chú ý riêng

| Lý do | |
|---|---|
| ⭐ **Bám IEC 61131-3 sát nhất** | Học ở đây thì kiến thức **chuyển được** sang hãng khác |
| Nhiều hãng dùng nó làm nền | Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác |
| Có mô phỏng tích hợp | Chạy chương trình không cần phần cứng |
| ⭐ Là **cột neo của Phụ lục A** | Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết **chuẩn IEC nói gì** |

> ⭐ **Gợi ý thực dụng cho người mới:** học **một** phần mềm của hãng phổ biến ở nơi bạn định làm việc,
> **và** làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
> cho bạn khả năng chuyển nền.

---

## G.3 Mô phỏng máy

| Loại | Làm được gì | Ghi chú |
|---|---|---|
| ⭐ **Mô phỏng PLC tích hợp** | Chạy logic, xem bit, ép giá trị | ⭐ Hầu hết phần mềm hãng đều có; ⚠ **kiểm xem bản bạn có bao gồm nó không** |
| ⭐⭐ **Mô phỏng máy 3D** | Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ **nối với PLC mô phỏng** | ⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3) |
| **Mô phỏng nhà máy dạy học** | Các bài toán dựng sẵn (băng tải, phân loại, thang máy) | ⭐ Hợp với Phụ lục I mức 3–5 |
| **Mô phỏng HMI** | Chạy màn hình vận hành không cần panel | Ch.44 |

> ⭐⭐ **Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.**
>
> Nó biến "tôi biết lập trình PLC" thành ⭐ **một video 60 giây cho người ta thấy máy chạy** — và một
> video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).

### ⚠ Điều mô phỏng KHÔNG dạy được

| Mô phỏng không có | Hậu quả |
|---|---|
| ⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi | ⭐ **Cả Chương 49 không rèn được trên mô phỏng** |
| Cơ cấu kẹt, van bẩn, cảm biến lệch | Chương 51 |
| ⚠⚠ **Cảm giác về hậu quả thật** | Mô phỏng không làm ai bị thương — ⚠ **máy thật thì có** |
| Sụt áp, quá tải nguồn | Chương 8 |
| Áp lực khi cả chuyền đang chờ | Chương 52 |

> ⭐⭐ **Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.** Trên mô phỏng, một lỗi
> chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
> cạnh.
>
> ⚠ Khi chuyển từ mô phỏng sang máy thật, **hãy giả định mình chưa biết gì về an toàn** và đọc lại
> Chương 3, 6, 47.

---

## G.4 Phần cứng rẻ để học

| Cách | Ưu | ⚠ Nhược |
|---|---|---|
| ⭐ **PLC cũ mua lại** | Rẻ; ⭐ trải nghiệm phần cứng thật | ⚠ Có thể không còn phần mềm hỗ trợ; ⚠ **kiểm nguồn gốc** |
| Bộ kit học tập của hãng | Đầy đủ, có tài liệu | Đắt hơn |
| PLC phân khúc nhỏ đời mới | Rẻ, phần mềm còn hỗ trợ | Ít tính năng nâng cao |
| ⚠ Bộ điều khiển không phải PLC (vi điều khiển) | Rất rẻ | ⚠⚠ **Không dạy được cách nghĩ của PLC** — vòng quét, ảnh I/O, độ tin cậy |

> ⚠ **Hàng cuối đáng nói rõ.** Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó **không
> có** vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
> trình nhúng, ⚠ **không phải học PLC**.
>
> ⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
> là bước đệm để học PLC.

> ⚠⚠ **Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.** Một bàn thử
> nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ **vẫn làm người bị thương được**.

---

## G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng

⚠ **Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.**

| # | Câu hỏi | Vì sao |
|---|---|---|
| 1 | ⭐ **Bản này miễn phí hay dùng thử?** Bao lâu? | ⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ |
| 2 | ⭐⭐ **Có được dùng cho mục đích thương mại không?** | ⚠⚠ **Nhiều bản miễn phí CHỈ cho học tập** — dùng cho việc có trả tiền là vi phạm |
| 3 | Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ | Có thể chặn đúng thứ bạn cần |
| 4 | ⭐ **Có bao gồm mô phỏng không?** | Nếu không thì bạn cần phần cứng |
| 5 | Có yêu cầu kết nối mạng thường xuyên không? | ⚠ Máy tính tại nhà máy thường không có mạng |
| 6 | ⭐ **Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?** | ⚠ Tránh làm xong rồi không chuyển giao được |
| 7 | Tải từ **trang chính thức của nhà sản xuất** chứ? | ⚠⚠ **Không tải từ nguồn không rõ** — Chương 45 |
| 8 | Chạy trên hệ điều hành nào, cần gì? | Nhiều công cụ chỉ chạy trên một nền |

> ⚠⚠ **Câu 2 là câu nhiều người vi phạm mà không biết.**
>
> Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ **Đó thường
> là vi phạm điều khoản** — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
> động cần bằng chứng về bản quyền phần mềm.
>
> ⭐ Khi chuyển từ học sang làm, ⭐ **kiểm lại điều khoản** và mua bản phù hợp nếu cần.

### ⭐ Mẫu ghi lại kết quả kiểm

| Công cụ | Phiên bản | ⭐ **Ngày kiểm** | Miễn phí / dùng thử | Cho thương mại? | Giới hạn | Nguồn tải |
|---|---|---|---|---|---|---|
| | | | | | | |
| | | | | | | |

> ⭐ **Ghi ngày kiểm là bắt buộc**, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
> nguyên tắc với "ghi mốc đo" ở Chương 49 và Phụ lục D.6: ⭐ **một thông tin chỉ có nghĩa khi biết nó
> đúng vào lúc nào.**

---

## G.6 ⭐ Lộ trình dùng công cụ theo mốc học

Đối chiếu với bốn mốc ở Chương 58 mục 58.2:

| Mốc | Cần gì | Làm gì |
|---|---|---|
| **0 → 3 tháng** | Phần mềm hãng + mô phỏng PLC | ⭐ Phụ lục I mức 1–3 |
| **3 tháng → 1 năm** | + mô phỏng máy 3D · + phần cứng thật nếu có | ⭐ Phụ lục I mức 4–5; ⭐⭐ **quay video làm bằng chứng** |
| **1 năm → 3 năm** | + phần mềm HMI · + công cụ mạng | Dựng một máy hoàn chỉnh theo Chương 57 |
| **3 năm trở đi** | + công cụ chẩn đoán mạng · + môi trường an toàn của hãng | ⚠ Phần an toàn cần **đào tạo chính thức**, không chỉ công cụ |

---

## G.7 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Bài tập để làm bằng các công cụ này | ⭐ **Phụ lục I** |
| Lộ trình học và cách chứng minh năng lực | ⭐ **Chương 58** |
| Thao tác cụ thể theo giao diện từng hãng | **Phụ lục A** |
| Danh mục một máy hoàn chỉnh gồm những gì | **Chương 57** |
| ⚠ An toàn khi dùng phần cứng thật | ⚠ **Chương 3** · **Phụ lục D** |

---

> ⚠⚠ **Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.**
>
> Phụ lục này **không khẳng định** bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
> đích thương mại. ⭐ **Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
> xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.**
>
> ⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
> trong những đường lây phổ biến vào mạng nhà máy (Chương 45).

<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
---

# Phụ lục H — Nguồn đã dùng & đọc thêm

> **Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.**

---

> ⚠⚠ **Nguyên tắc đã theo khi viết sách này**
>
> | Nguyên tắc | |
> |---|---|
> | ⭐ **Không sao chép nội dung có bản quyền** | Tiêu chuẩn được **nêu tên và mô tả phạm vi**, ⚠ **không trích nguyên văn** |
> | ⭐⭐ **Không dẫn số điều khoản mà chưa mở bản gốc** | ⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn |
> | ⭐ **Không dùng hình ảnh của người khác** | Mọi hình trong sách là **tự vẽ** |
> | ⭐ Tên hãng và tên sản phẩm **nêu thẳng** | Để người đọc so sánh và chọn được phần cứng phù hợp |
> | ⚠ Chi tiết dự án và khách hàng thật | ⭐ **Không xuất hiện** ở bất kỳ đâu |

---

## H.1 ⚠ Tiêu chuẩn — cách dùng đúng

⚠⚠ **Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.**

Bảng dưới đây cho biết **tiêu chuẩn nào nói về cái gì**, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.

### An toàn máy — nhóm quan trọng nhất

| Tiêu chuẩn | Nói về | Dùng ở chương |
|---|---|---|
| ⭐⭐ **ISO 12100** | Nguyên tắc chung về thiết kế an toàn và **đánh giá rủi ro** | 47, 56 |
| ⭐ **ISO 13849-1 / -2** | Bộ phận liên quan an toàn của hệ điều khiển — **mức hiệu năng (PL)** | 47, 48 |
| ⭐ **IEC 62061** | An toàn chức năng của hệ điều khiển điện — **mức toàn vẹn (SIL)** | 47, 48 |
| **IEC 61508** | An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên | 47, 48, 53 |
| **IEC 61511** | An toàn chức năng cho ngành quá trình | 47 |
| **ISO 13850** | Dừng khẩn cấp | 47 |
| **ISO 14119** | Khoá liên động gắn với che chắn | 47 |
| ⭐ **IEC 60204-1** | ⭐⭐ **Trang bị điện của máy** — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu | 3, 9, 47, 49, 53 |
| **IEC 60947-5-1** | Thiết bị đóng cắt điều khiển — tiếp điểm | 9, 47 |
| **IEC 61800-5-2** | An toàn chức năng của hệ truyền động — **STO** | 36, 47 |
| **ISO 10218 · ISO/TS 15066** | Robot công nghiệp · robot cộng tác | 46 |

> ⚠⚠ **Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.**
>
> ⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
> với **đào tạo chính thức**. Sách này giúp bạn **hiểu vấn đề và biết cần hỏi gì**; nó không cho bạn
> thẩm quyền.

### Lập trình và hệ thống điều khiển

| Tiêu chuẩn | Nói về | Chương |
|---|---|---|
| ⭐⭐ **IEC 61131-3** | ⭐ **Ngôn ngữ lập trình PLC** — xương sống của cả cuốn sách | 13–21, 30 |
| **IEC 61131-1 / -2** | Thông tin chung · yêu cầu thiết bị | 8, 10 |
| **IEC 61131-9** | IO-Link | 12 |
| **IEC 61439** | Tủ điện hạ áp | 49 |
| **IEC 61800-3** | Yêu cầu EMC cho hệ truyền động | 36, 49 |
| **IEC 61918** | Lắp đặt mạng truyền thông công nghiệp | 40, 49 |
| **IEC 61643** | Thiết bị chống quá áp lan truyền | 49 |
| **IEC 62443** | ⭐ **An ninh mạng công nghiệp** | 45, 53, 54 |
| **IEC 62541** | OPC UA | 40, 45 |
| **IEC 62682** | ⭐ Quản lý hệ thống báo động | 44 |
| **IEC 62381** | Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT) | 52 |
| **IEC 62264** · **ISO 22400** | Tích hợp hệ điều hành sản xuất · ⭐ **chỉ số năng suất** | 45, 55 |

### Cảm biến, đo lường, môi trường

| Tiêu chuẩn | Nói về | Chương |
|---|---|---|
| **IEC 60751** | Nhiệt điện trở bạch kim (Pt100) | 33 |
| **IEC 60584** | Cặp nhiệt điện | 33 |
| **IEC 60381** | Tín hiệu analog chuẩn (4–20 mA, 0–10 V) | 31 |
| **IEC 61340-5-1** | ⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD) | 7 |
| **ISO 4414** | An toàn hệ khí nén | 6 |
| **ISO/IEC 16022** | Mã 2D Data Matrix | 42 |

> ⭐ **Cách mua thực dụng:** đừng mua cả bộ. ⭐ **Mua bản bạn thật sự dùng** — với người lập trình máy,
> thường là **IEC 61131-3**, **IEC 60204-1**, và (nếu chạm an toàn) **ISO 12100 + ISO 13849-1**.
>
> Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ **hỏi trước khi mua**.

---

## H.2 ⭐ Nguồn miễn phí đáng đọc

⭐ **Nhóm này là nguồn tốt nhất mà ít người khai thác.**

| Nguồn | Vì sao đáng | Ghi chú |
|---|---|---|
| ⭐⭐ **Tài liệu kỹ thuật của nhà sản xuất** | ⭐ **Miễn phí, chính xác, cập nhật** — và ⭐ **rất ít người đọc** | Xem bên dưới |
| ⭐ **Hướng dẫn lắp đặt biến tần / servo** | ⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ | Ch.36, 37, 49 |
| **Datasheet thiết bị** | ⭐ Nguồn duy nhất cho **tuổi thọ, dải, giới hạn thật** | Ch.9, 49, 53 |
| **Ghi chú ứng dụng của hãng** | Bài toán cụ thể, có sơ đồ | |
| **Tài liệu của tổ chức tiêu chuẩn** | Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí | ⚠ Bản tiêu chuẩn đầy đủ thì không |
| ⭐ **Diễn đàn nghề** | Kinh nghiệm thật, lỗi thật | ⭐ Đọc nhiều trước khi hỏi |

> ⭐⭐ **Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:**
>
> Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài **vài trăm trang**, miễn phí, và chứa lời
> giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.
>
> ⭐ **Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh** — vì gần như
> không ai làm.

### ⭐ Cách hỏi trên diễn đàn để được trả lời

| Nên có trong câu hỏi | Vì sao |
|---|---|
| ⭐ **Thiết bị gì, phiên bản nào** | Câu trả lời khác nhau giữa các dòng |
| ⭐ **Bạn đã thử gì, thấy gì** | ⭐⭐ Phân biệt người đang học với người muốn được làm hộ |
| Triệu chứng cụ thể, không phải kết luận | *"Bit không lên"* hữu ích hơn *"module hỏng"* |
| Ảnh chụp màn hình hoặc đoạn logic | |
| ⚠ **Không có thông tin nhận dạng của khách hàng** | ⭐ Nghĩa vụ bảo mật của bạn |

---

## H.3 Sách thương mại — nên mua loại nào

⚠ **Sách này không giới thiệu đầu sách cụ thể**, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ **tiêu chí chọn**:

| Nên tìm sách | Vì sao |
|---|---|
| ⭐⭐ **Giải thích VÌ SAO, không chỉ CÁCH LÀM** | Cách làm đổi theo hãng; vì sao thì không |
| ⭐ Có phần **an toàn máy** nghiêm túc | ⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất |
| Có ví dụ **máy thật**, không chỉ bài tập lý thuyết | |
| Nói rõ nó theo **hãng nào** hay theo **chuẩn IEC** | ⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào |
| ⭐ Có phần **chẩn đoán và bảo trì** | ⚠ Phần lớn công việc thật nằm ở đó |

| ⚠ Nên nghi ngờ sách | Vì sao |
|---|---|
| ⚠ Không nhắc gì tới an toàn | ⭐ Thiếu phần có hậu quả cho người |
| Chỉ dạy bấm nút trong một phần mềm | Hết giá trị khi phần mềm đổi phiên bản |
| Không có ví dụ máy nào hoàn chỉnh | Bạn học được mảnh rời, không học được cách ráp |
| Hứa "thành thạo trong 7 ngày" | ⚠ Không |

> ⭐ **Sách chuyên sâu đáng mua nhất thường không phải sách "học PLC"**, mà là sách về: **an toàn
> máy**, **truyền động và điều khiển chuyển động**, **điều khiển quá trình**, hoặc **mạng công
> nghiệp** — những mảng mà sách này chỉ mở cửa vào.

---

## H.4 ⭐ Nguồn gốc của khung sách này

⭐ **Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.**

Nó dựng từ **phân tích khoảng trống**: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.

| Khoảng trống tìm thấy | Chương ra đời từ đó |
|---|---|
| ⭐ "Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu" | 23, 57 |
| ⭐⭐ "Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu" | 49, 51, Phụ lục E |
| "Không ai dạy phần sau khi máy đã chạy" | 53, 54, 55 |
| ⭐ "Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới" | 56 |
| ⚠ "An toàn thường bị nhắc qua loa một chương" | 3, 6, 47, 48 và rải khắp sách |
| ⭐ "Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?" | 58 |

> ⭐⭐ **Đây là lý do sách có những chương mà sách nhập môn thường không có** — Chương 49 (lắp đặt),
> 53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).
>
> Chúng không phải phần "nâng cao". Chúng là phần **người mới va vào sớm nhất và ít được chuẩn bị
> nhất**.

---

## H.5 ⚠ Hạng mục còn treo của sách này

⭐ **Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.**

| # | Hạng mục | ⚠ Trạng thái |
|---|---|---|
| 1 | ⚠⚠ **Chương 3, 6, 47, 48 và Phụ lục D** | ⭐ **Cần chuyên gia an toàn người thật duyệt trước khi phát hành** |
| 2 | ⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit | ⭐ Cần đối chiếu quy định tại thị trường phát hành |
| 3 | Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời | ⚠ **Cần xác minh bằng catalogue hiện hành** — Phụ lục J §J.9 |
| 4 | Ba hạng mục kỹ thuật của DP-01 còn treo | Phụ lục J §J.9 |
| 5 | Phụ lục G — điều kiện bản quyền phần mềm | ⚠ **Cố ý không nêu cụ thể**; người đọc tự kiểm |

> ⚠⚠ **Mục 1 là mục chặn phát hành.** Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
> tồn tại; nhưng ⭐ **việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
> hiện** — không phải tác giả, và không phải công cụ kiểm tự động.

---

## H.6 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Công cụ để thực hành | **Phụ lục G** |
| Bài tập | **Phụ lục I** |
| Lộ trình học và vào nghề | ⭐ **Chương 58** |
| Thuật ngữ để tra tài liệu tiếng Anh | ⭐ **Phụ lục F** |
| Tra nhanh lệnh | **Phụ lục B** |

---

> ⚠ **Giới hạn.** Danh sách tiêu chuẩn ở H.1 là ⭐ **danh sách định hướng**, không phải danh sách đầy
> đủ, và ⚠ **không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn**.
>
> Tiêu chuẩn nào **bắt buộc áp dụng** phụ thuộc: loại máy, ngành, và ⚠⚠ **quy định pháp luật tại thị
> trường nơi máy được đưa vào sử dụng**. Câu hỏi đó phải hỏi **người có thẩm quyền** — sách này chỉ
> giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.

<!-- SECTION: pl_i_bai_tap_5_muc -->
---

# Phụ lục I — Bài tập: 5 mức, 50 bài

> **Đọc sách không làm bạn lập trình được. Làm bài tập thì có.**
>
> 50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ **khái niệm được rèn** — vì mục đích không phải
> làm xong bài, mà là **nắm được khái niệm đó**.

---

## I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | ⭐⭐ **VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN** | ⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57) |
| 2 | ⭐ **Viết ra: "chạy đúng nghĩa là gì?"** trước khi viết chương trình | Không có tiêu chí thì không biết lúc nào xong |
| 3 | ⭐ **Nghĩ tình huống xấu**: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng | Chương 57 mục 57.8 |
| 4 | Chú thích giải thích **vì sao**, không phải **cái gì** | Chương 24 |
| 5 | ⭐ Chạy thử **cả trường hợp sai**, không chỉ trường hợp đúng | Chương 50 |

> ⭐⭐ **Quy tắc 1 nghe thừa với bài "đèn giao thông" — và đó chính là lý do phải làm.**
>
> Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
> — lúc mà nó đáng giá nhất.

> ⚠ **Về lời giải.** Khoảng hai phần ba số bài có gợi ý lời giải trong mục **I.6**; phần còn lại
> **cố ý không có** — ⭐ vì tới lúc đó bạn phải tự đứng được.
>
> Đọc gợi ý **sau khi đã thử ít nhất 30 phút**. Đọc trước thì bài tập mất tác dụng.

---

## I.1 Mức 1 — Logic cơ bản (12 bài)

⭐ **Cần trước:** Chương 4, 9, 15. **Rèn:** tư duy logic, NO/NC, tự giữ, khoá liên động.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **1.1** | **Mạch tự giữ cơ bản.** Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy. | Tự giữ *(latch)* | ✅ |
| **1.2** | **AND / OR / NOT.** Đèn sáng khi: (cảm biến A **và** B) **hoặc** (C **và không** D). | Tổ hợp logic cơ bản | ✅ |
| **1.3** | ⭐⭐ **NO vs NC khi đứt dây.** Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng **đứt dây nút Stop** và ghi lại máy làm gì. | ⭐⭐ **Hỏng theo hướng an toàn** — bài quan trọng nhất mức 1 | ✅ |
| **1.4** | **Khoá chéo.** Động cơ quay thuận và quay nghịch. ⚠ **Không bao giờ được bật cả hai cùng lúc**, kể cả khi nhấn cả hai nút. | Khoá chéo *(mutual interlock)* | ✅ |
| **1.5** | **Biểu quyết 2/3.** Ba cảm biến. Đầu ra bật khi **ít nhất hai** cảm biến tác động. | Logic dư thừa | ✅ |
| **1.6** | **SET / RESET.** Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại? | Set/Reset vs tự giữ | ✅ |
| **1.7** | **Bắt cạnh lên.** Mỗi lần nhấn nút, đầu ra **đảo trạng thái** (nhấn bật, nhấn nữa tắt). | ⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét | ✅ |
| **1.8** | **Mạch lật hai nút.** Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì **tắt thắng**. | Ưu tiên trong flip-flop | ✅ |
| **1.9** | **Báo động có xác nhận.** Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ **đèn chuyển sang sáng liên tục** cho tới khi hết lỗi. | ⭐ Ba trạng thái báo động (Ch.44) | ✅ |
| **1.10** | ⭐ **Chuỗi cho phép.** Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ **phải chỉ ra điều kiện nào đang thiếu**, không chỉ "chưa sẵn sàng". | ⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động | ✅ |
| **1.11** | **Kiểm đèn.** Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật. | ⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình | ✅ |
| **1.12** | **Ưu tiên dừng.** Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được. | ⚠ Stop luôn thắng Start | — |

> ⭐⭐ **Bài 1.3 là bài phân loại của mức này.** Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
> nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ **thiết bị hỏng theo hướng nào?**

---

## I.2 Mức 2 — Bộ định thời & bộ đếm (12 bài)

⭐ **Cần trước:** Chương 11, 12. **Rèn:** TON/TOF/TP, bộ đếm, và ⚠ **biết khi nào KHÔNG dùng timer**.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **2.1** | **Khởi động trễ.** Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy. | TON; ⭐ và vì sao có cảnh báo trước khi chạy | ✅ |
| **2.2** | **Quạt chạy dư.** Tắt lò → quạt làm mát **chạy thêm 5 phút** rồi mới tắt. | TOF | ✅ |
| **2.3** | **Mạch nháy.** Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng **hai TON**. | Ghép hai bộ định thời | ✅ |
| **2.4** | ⚠ **Sao–tam giác.** Đổi nối sao sang tam giác sau 5 giây, ⚠ **có khoảng chết 100 ms** giữa hai lần đóng. | ⚠ **Khoảng chết bắt buộc** — thiếu nó là ngắn mạch | ✅ |
| **2.5** | **Kéo dài xung.** Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy. | TP | ✅ |
| **2.6** | **Đếm mẻ.** Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset. | CTU | ✅ |
| **2.7** | **Đếm lên–xuống.** Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1. | CTUD; ⭐ và bài toán "còn bao nhiêu trong máy" | ✅ |
| **2.8** | **Đếm phế có ngưỡng.** Đếm sản phẩm lỗi. ⭐ Nếu **3 lỗi liên tiếp** → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu. | ⭐ "Liên tiếp" khác "tổng cộng" | ✅ |
| **2.9** | **Đồng hồ giờ chạy.** Đếm tổng số giờ động cơ đã chạy, ⚠ **giữ được qua mất điện**. | ⭐ Vùng nhớ giữ được; ⚠ **DINT không phải INT** | ✅ |
| **2.10** | **Watchdog trình tự.** Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ **số bước đang kẹt**. | ⭐⭐ Timeout dùng để **báo lỗi**, không phải để chuyển bước | ✅ |
| **2.11** | **Chống rung tiếp điểm.** Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung. | Debounce | ✅ |
| **2.12** | ⭐ **Đo thời gian chu kỳ.** Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ **ba giá trị: gần nhất, trung bình, lớn nhất**. | ⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí | ✅ |

> ⭐⭐ **Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:** bộ định thời
> dùng để **biết khi có gì đó không ổn**, không phải để **giả định mọi thứ ổn**.

---

## I.3 Mức 3 — Tuần tự & trạng thái (10 bài)

⭐ **Cần trước:** Chương 21, 25, 26. **Rèn:** trình tự, máy trạng thái, chuyển chế độ.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **3.1** | **Đèn giao thông.** Một ngã tư hai chiều, có đèn vàng. | Trình tự cơ bản theo thời gian | ✅ |
| **3.2** | **Nút bộ hành có nhớ.** Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ **hệ thống nhớ và phục vụ ở chu kỳ tiếp theo**. | ⭐ Lưu yêu cầu, không phục vụ ngay | ✅ |
| **3.3** | ⭐⭐ **Cùng bài, hai cách.** Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng **thanh ghi bước**. So sánh: cách nào dễ thêm một pha đèn mới? | ⭐⭐ **Vì sao trình tự có cấu trúc thắng chuỗi timer** | ✅ |
| **3.4** | **Trạm trộn.** Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset. | Trình tự nhiều bước có điều kiện | ✅ |
| **3.5** | **Cổng bãi xe.** Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ **Không được đóng khi xe còn dưới cổng**. | ⚠ Khoá liên động an toàn trong trình tự | ✅ |
| **3.6** | ⭐ **Báo động first-out.** Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ **nguyên nhân xảy ra TRƯỚC TIÊN**, không phải cả năm. | ⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.44) | ✅ |
| **3.7** | **Timeout từng bước.** Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có **mã lỗi riêng**. | Chẩn đoán được từ báo động | ✅ |
| **3.8** | ⭐⭐ **Chuyển Manual ↔ Auto không giật.** Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ **Cơ cấu không được nhảy vị trí**, trình tự phải biết mình đang ở đâu. | ⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy | — |
| **3.9** | **Bỏ bước theo công thức.** Trình tự 6 bước; công thức quyết định bước 3 và 5 **có chạy hay không**. | ⭐ Tham số là **dữ liệu**, không phải mã (Ch.32) | — |
| **3.10** | ⭐ **Hai trạm, một chỗ trống.** Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ **Không được dùng chờ bận**. | ⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26) | — |

> ⭐⭐ **Bài 3.8 là bài mà rất nhiều máy thật làm sai.** Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
> của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.

---

## I.4 Mức 4 — Analog (9 bài)

⭐ **Cần trước:** Chương 14, 31, 34, 35. **Rèn:** quy đổi, kiểm tra hợp lệ, điều khiển.

| # | Bài | ⭐ Khái niệm được rèn | Giải |
|---|---|---|---|
| **4.1** | **Quy đổi thang.** Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi. | ⭐ Quy đổi tuyến tính; ⚠ **thứ tự phép tính để không tràn** | ✅ |
| **4.2** | ⭐⭐ **Phát hiện ngoài dải.** Thêm vào bài 4.1: nếu dòng **< 3,6 mA** → báo **lỗi cảm biến**, dùng giá trị thay thế, ⚠ **không dùng giá trị 0**. | ⭐⭐ Phân biệt "đo được 0" với "hỏng" — bài quan trọng nhất mức 4 | ✅ |
| **4.3** | **Điều khiển có trễ tích luỹ.** Bơm bật khi mức < 20 %, tắt khi mức > 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất? | ⭐ Hysteresis — chống đóng cắt liên tục | ✅ |
| **4.4** | **PID nhiệt độ.** Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C. | PID cơ bản (Ch.35) | ✅ |
| **4.5** | **Vùng chết.** Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu **giảm bao nhiêu**? | ⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị | ✅ |
| **4.6** | ⭐ **Giới hạn tốc độ thay đổi.** Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây. | ⭐ Ramp — bảo vệ cơ khí | ✅ |
| **4.7** | ⚠ **Ép kiểu và tràn số.** Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ **Chọn kiểu dữ liệu sao cho không tràn**, và chứng minh bằng phép tính. | ⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.14) | ✅ |
| **4.8** | **Tích phân lưu lượng.** Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua. | Tích phân rời rạc theo vòng quét | — |
| **4.9** | ⭐ **Dải báo động nhiều mức.** Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ **mức ưu tiên và hành động khác nhau**. | ⭐ Phân cấp báo động (Ch.44) | — |

> ⭐⭐ **Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.** Rất nhiều máy thật xử lý sai chỗ này: cảm
> biến đứt dây cho giá trị 0, chương trình hiểu là "áp suất bằng 0", và ⚠ **máy phản ứng như thể áp
> suất thật sự đã tụt**.

---

## I.5 Mức 5 — Đề bài dự án (7 bài)

⭐ **Cần trước:** toàn bộ sách. **Rèn:** ráp mọi thứ lại, và ⭐ **tự đặt ra yêu cầu còn thiếu**.

⚠ **Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.** Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ **ghi lại quyết định đó và lý do**, như Chương 57 yêu cầu.

| # | Bài | ⭐ Trọng tâm | Giải |
|---|---|---|---|
| **5.1** | **Máy rửa xe.** Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước. | Trình tự dài + tình huống xấu | ✅ |
| **5.2** | **Qua đường cho người đi bộ.** Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng. | Nhiều chế độ vận hành | ✅ |
| **5.3** | ⚠ **Nạp silo có khoá liên động.** Nạp vật liệu từ xe bồn vào silo. ⚠ **Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn**. | ⚠ Khoá liên động an toàn nhiều điều kiện | ✅ |
| **5.4** | **Luân phiên bơm chính–dự phòng.** Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và **báo động**. | ⭐ Cân bằng hao mòn + xử lý hỏng hóc | — |
| **5.5** | **Điều hoà theo vùng.** Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn. | ⭐ Phân bổ tài nguyên có giới hạn | — |
| **5.6** | ⭐ **Thang máy 3 tầng.** Nút gọi ở mỗi tầng và trong cabin. ⭐ **Xử lý nhiều yêu cầu cùng lúc** theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển. | ⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng | — |
| **5.7** | ⭐⭐ **Dây chuyền chiết rót có trạm loại.** Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ **Phải theo dõi được sản phẩm nào lỗi ở trạm nào** dù nó đã đi qua ba trạm. | ⭐⭐ **Thanh ghi dịch theo dõi sản phẩm** — bài gần nhất với máy thật (Ch.41) | — |

> ⭐⭐ **Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.** Nó cần: trình tự nhiều trạm, pipeline,
> theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ **quyết định phải làm gì khi máy dừng giữa chừng
> với sản phẩm đang nằm ở cả ba trạm** — đúng bài toán của DP-01 (Phụ lục J §J.4).

---

## I.6 Gợi ý lời giải

⚠ **Đọc sau khi đã thử ít nhất 30 phút.** Đây là **gợi ý hướng đi**, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.

### Mức 1

| Bài | Gợi ý |
|---|---|
| 1.1 | `Run := (Start OR Run) AND NOT Stop;` — ⭐ chú ý `NOT Stop` đặt **sau** để Stop luôn thắng |
| 1.3 | ⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → `NOT Stop` luôn đúng → ⚠ **máy không dừng được nữa**. Với NC: đứt dây → bit luôn 0 → máy dừng và **không chạy lại được**. Cái sau là hỏng theo hướng an toàn |
| 1.4 | Mỗi chiều có thêm điều kiện `AND NOT chiều_kia`. ⚠ Khoá trong chương trình **không đủ** — máy thật cần cả khoá cơ khí ở contactor |
| 1.5 | `(A AND B) OR (B AND C) OR (A AND C)` |
| 1.6 | ⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ **nhớ trạng thái cũ**; mạch tự giữ thì không. ⚠ Với máy, "nhớ trạng thái cũ" thường là **sai** (Ch.47 — chống khởi động lại bất ngờ) |
| 1.7 | Bắt cạnh lên rồi `Out := Out XOR Xung;` |
| 1.9 | Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit "đã ack" phải bị xoá khi lỗi tái xuất hiện |
| 1.10 | ⭐ Mỗi điều kiện một bit riêng; hiển thị **bit nào bằng 0**. ⭐⭐ Đừng gộp thành một bit "Ready" duy nhất |
| 1.11 | ⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng `SEL` giữa trạng thái thật và chế độ test |

### Mức 2

| Bài | Gợi ý |
|---|---|
| 2.1 | TON với `IN := Start`, băng tải chạy khi `TON.Q` |
| 2.3 | TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ **cách đó phụ thuộc thời gian quét** (Ch.56) |
| 2.4 | ⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là **ngắn mạch qua hồ quang** |
| 2.8 | Bộ đếm tăng khi lỗi, ⭐ **xoá về 0 khi có sản phẩm tốt**. Đó là điểm khác giữa "liên tiếp" và "tổng cộng" |
| 2.9 | ⚠ Dùng `DINT` trong vùng nhớ giữ được; ⭐ **thử nạp lại chương trình để kiểm bộ đếm có sống sót không** |
| 2.10 | ⭐ Một TON dùng chung, `PT` lấy từ mảng timeout theo số bước; khi `Q` lên → báo lỗi kèm `SoBuoc` |
| 2.12 | Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ **Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất** |

### Mức 3

| Bài | Gợi ý |
|---|---|
| 3.1 | Thanh ghi bước + `CASE`; mỗi bước một TON |
| 3.2 | ⭐ Bit "có yêu cầu" được Set khi nhấn, chỉ Reset khi **đã phục vụ xong** |
| 3.3 | ⭐⭐ Với chuỗi timer, thêm một pha nghĩa là **sửa toàn bộ chuỗi**. Với thanh ghi bước, thêm một nhánh `CASE` là xong. Đây là câu trả lời cho "vì sao trình tự có cấu trúc" |
| 3.5 | ⚠ Điều kiện đóng cổng phải là **cảm biến báo xe đã qua hẳn**, không phải timer. Đây là bài 1.3 ở dạng khác |
| 3.6 | ⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến **và khoá lại** cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè |
| 3.7 | Mảng `Timeout[]` và mảng `MaLoi[]` theo số bước |

### Mức 4

| Bài | Gợi ý |
|---|---|
| 4.1 | ⭐ Ép sang REAL **trước** khi nhân; xem Phụ lục K.1 và K.6 |
| 4.2 | ⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là **giá trị an toàn cho quá trình**, và ⚠ **phải báo động**, không âm thầm thay |
| 4.3 | Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ **đóng cắt liên tục** quanh ngưỡng đó |
| 4.5 | ⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3) |
| 4.6 | Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa `TocDoMax × ThoiGianQuet` |
| 4.7 | ⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → **vượt xa dải INT và có thể vượt DINT**; dùng REAL hoặc LINT, và ⭐ **chứng minh bằng phép nhân trước khi chọn** |

### Mức 5

| Bài | Gợi ý |
|---|---|
| 5.1 | ⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó |
| 5.2 | ⭐ Chế độ ban đêm là một **trạng thái riêng**, không phải một cờ rải rác trong logic |
| 5.3 | ⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ **phải hiển thị được điều kiện nào đang chặn** — bài 1.10 ở quy mô thật |

> ⭐ **Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.**
>
> Tới đó, việc tự tìm ra cách làm **chính là bài tập**. Nếu bí, hãy quay lại chương liên quan và đọc
> lại mục *Bẫy thường gặp* — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.

---

## I.7 ⭐ Sau khi làm xong

| Việc | Vì sao |
|---|---|
| ⭐⭐ **Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy** | Chương 58 mục 58.3 — **bằng chứng** thay cho kinh nghiệm |
| ⭐ Viết lại một bài theo dạng **bài toán → giải pháp → kết quả** | ⭐ Dạng bằng chứng thuyết phục nhất |
| Gộp vài bài mức 5 thành **một máy hoàn chỉnh** | Áp danh mục ở Chương 57 |
| ⭐ Đưa cho ai đó xem và **nghe họ hỏi** | Chỗ bạn tưởng đã hiểu sẽ lộ ra |

> ⭐⭐ **Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.**
>
> "Đầy đủ" nghĩa là: có chế độ tay và tự động, có về gốc, có báo động **nói được phải làm gì**, có xử
> lý tình huống xấu, và ⭐ **có chú thích giải thích vì sao**. Đó chính là danh mục Chương 57 — ở quy
> mô nhỏ.

---

> ⚠ **Giới hạn.** Các bài tập ở đây dùng để **rèn tư duy lập trình**, chạy trên **mô phỏng hoặc bàn
> thử nghiệm**.
>
> ⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
> động). **Lời giải bài tập KHÔNG dùng được cho máy thật** — máy thật cần đánh giá rủi ro riêng, mạch
> an toàn riêng, và thiết kế do **người có thẩm quyền** thực hiện. Xem Chương 6, 47, 48.

<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
---

# Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ

> **Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.**
>
> Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
> con số, hay một bước trình tự của DP-01, ⭐ **định nghĩa chính thức nằm ở đây**.

---

> ⚠⚠ **ĐỌC TRƯỚC — bản chất của hồ sơ này**
>
> DP-01 là một cỗ máy **phiếm chỉ**, dựng riêng để dạy học. Nó **không** dựa trên máy, dự án hay
> khách hàng cụ thể nào.
>
> - Số liệu ở đây là **minh hoạ hợp lý**, ⚠ **không phải thông số kiểm định**.
> - Bảng chức năng an toàn ở §6 là **ví dụ dạy học**, ⚠⚠ **không phải kết quả đánh giá rủi ro**.
> - Hồ sơ này **không thay thế** thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
>   **người có thẩm quyền** thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
>   sách (Chương 6, 47, 48).
>
> ⭐ **Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.**

---

## J.1 Máy làm gì

Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.

```text
 [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
```

### ⭐ Số liệu chốt

| Hạng mục | Giá trị | Dùng ở chương |
|---|---|---|
| ⭐ **Sản lượng mục tiêu** | **300 board/giờ** | 55, 57 |
| ⭐ **Chu kỳ mục tiêu** | **12,0 s/board** | 55, 57 |
| ⭐ **Trạm quyết định nhịp** | ⭐⭐ **Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng** | 55 |
| Kích thước board | **100 × 80 mm** | 32, 37, 55 |
| Vùng làm việc gantry | **X 0–150 · Y 0–120 · Z 0–50 mm** | 37 |
| Trục Z | ⭐ **Servo** (cả X và Y cũng servo) | 29, 37 |
| Đầu đọc mã 2D | **Ethernet** | 42 |
| Bộ điều khiển nhiệt keo | ⭐ **Rời, RS-485 / Modbus RTU** | 33, 35, 38, 39 |
| Thị giác máy | ⚠ **Không có trong DP-01** — nếu cần chỉ **nhận kết quả** (X, Y, góc) | 43 |

> ⚠⚠ **Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
> tiêu** — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 **không đạt 300 board/giờ**.
>
> ⭐ Đây là **nút cổ chai có thật và tính ra được** — xem Chương 55. Nó được giữ nguyên có chủ ý, không
> "làm đẹp" cho tròn số, vì bài học nằm ở chính chỗ đó.

---

## J.2 Bảng vào/ra đầy đủ

Quy ước đặt tên: `DI_/DO_/AI_/AO_` + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.

⭐ **Cột "Lát cắt"** cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.

### J.2.1 Ngõ vào số — DI

| Tag | Mô tả | Loại thiết bị | Trạng thái nghỉ | Lát cắt | Chương |
|---|---|---|---|---|---|
| `DI_StartPB` | Nút Start | Nút nhấn *(push button)* NO | 0 | 1 | 15, 25 |
| `DI_StopPB` | Nút Stop | Nút nhấn **NC** | 1 | 1 | 15, 48 |
| `DI_ResetPB` | Nút Reset | Nút nhấn NO | 0 | 1 | 25, 28 |
| `DI_ModeAuto` | Chọn chế độ Auto / Manual | Công tắc xoay 2 vị trí | — | 1 | 28 |
| ⚠ `DI_EStopOK` | Mạch dừng khẩn cấp lành | Tiếp điểm **NC** từ rơ-le an toàn | 1 | 5 | 47, 48 |
| ⚠ `DI_Door1Closed` | Cửa bảo vệ trạm keo đóng & khoá | Công tắc an toàn **NC** | 1 | 5 | 47 |
| ⚠ `DI_Door2Closed` | Cửa bảo vệ trạm UV đóng & khoá | Công tắc an toàn **NC** | 1 | 5 | 47 |
| ⚠ `DI_CurtainOK` | Rèm quang *(light curtain)* không bị cắt | Từ rơ-le an toàn, **NC** | 1 | 5 | 47 |
| `DI_AirOK` | Áp suất khí đạt ngưỡng tối thiểu | Công tắc áp suất NO | 1 khi đủ khí | 1 | 48 |
| `DI_BoardInfeed` | Có board ở đầu chuyền vào | Quang thu-phát, PNP | 0 | 1 | 4, 15 |
| `DI_BoardStn1` | Board đã tới vị trí trạm keo | Quang thu-phát, PNP | 0 | 1 | 4, 18 |
| `DI_BoardStn2` | Board đã tới vị trí trạm UV | Quang thu-phát, PNP | 0 | 1 | 4, 18 |
| `DI_BoardOutfeed` | Board ở đầu chuyền ra | Quang thu-phát, PNP | 0 | 1 | 15 |
| `DI_Stop1Up` / `DI_Stop1Dn` | Chặn trạm 1 đã nâng / đã hạ | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 26 |
| `DI_Clamp1Up` / `DI_Clamp1Dn` | Bàn nâng kẹp trạm 1 đã lên / xuống | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 48 |
| `DI_Stop2Up` / `DI_Stop2Dn` | Chặn trạm 2 đã nâng / đã hạ | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 26 |
| `DI_Clamp2Up` / `DI_Clamp2Dn` | Bàn nâng kẹp trạm 2 đã lên / xuống | Reed xy-lanh, PNP | 0 / 1 | 1 | 5, 48 |
| `DI_ShutterOpen` / `DI_ShutterClosed` | Cửa chắn đèn UV mở / đóng | Reed xy-lanh, PNP | 0 / 1 | 5 | 47 |
| `DI_VfdReady` | Biến tần chuyền sẵn sàng, không lỗi | Tiếp điểm khô NO | 1 | 3 | 36, 51 |
| `DI_IonizerOK` | Bộ khử tĩnh điện hoạt động bình thường | Tiếp điểm khô NO | 1 | 1 | 7, 51 |
| `DI_SmemaInAvail` | Máy trước: **có board sẵn sàng chuyển sang** | Tín hiệu SMEMA, cách ly quang | 0 | 4 | 41 |
| `DI_SmemaOutRdy` | Máy sau: **sẵn sàng nhận board** | Tín hiệu SMEMA, cách ly quang | 0 | 4 | 41 |

> 🔍 **BẪY trung tâm (Ch.4, Ch.15).** `DI_StopPB`, `DI_EStopOK`, `DI_Door1Closed`, `DI_Door2Closed`,
> `DI_CurtainOK` đều là tiếp điểm **NC** — bình thường tín hiệu **có mặt**, và ⭐ **đứt dây làm máy
> dừng**.
>
> Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.

> ⚡ **`DI_IonizerOK` không phải trang trí (Ch.7).** Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
> hỏng ⚠ **không có triệu chứng tại chỗ** — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.
>
> ⭐ Đây là ví dụ trung tâm cho luận điểm: **có những lỗi máy không tự báo được, phải thiết kế để nó
> báo.**

### J.2.2 Ngõ ra số — DO

| Tag | Mô tả | Tải | Kiểu ngõ ra nên dùng | Lát cắt | Chương |
|---|---|---|---|---|---|
| `DO_ConvRun` | Cho phép chuyền chạy (tới biến tần) | Ngõ vào số biến tần | Transistor | 1 | 9, 36 |
| `DO_Stop1Vlv` | Van chặn trạm 1 *(5/2, lò xo về)* | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Clamp1Vlv` | Van nâng kẹp trạm 1 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Stop2Vlv` | Van chặn trạm 2 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_Clamp2Vlv` | Van nâng kẹp trạm 2 | Van điện từ 24 VDC | Transistor + diode dập | 1 | 6, 9 |
| `DO_DispVlv` | Van tra keo *(dispensing valve)* | Van điện từ tác động nhanh | Transistor | 3 | 9, 37 |
| `DO_SuckBack` | Van hút ngược chống nhỏ giọt | Van chân không | Transistor | 3 | 6 |
| ⚠ `DO_UvLamp` | Bật đèn UV | Contactor qua rơ-le trung gian | Relay | 5 | 9, 47 |
| ⚠ `DO_ShutterVlv` | Van cửa chắn đèn UV | Van điện từ 24 VDC | Transistor + diode dập | 5 | 47 |
| `DO_ExhaustFan` | Quạt hút khí trạm UV | Contactor qua rơ-le trung gian | Relay | 5 | 9 |
| `DO_IonizerEn` | Cho phép bộ khử tĩnh điện | Ngõ vào điều khiển | Transistor | 1 | 7 |
| `DO_LampGreen` / `DO_LampYellow` / `DO_LampRed` | Đèn tháp 3 màu | Đèn 24 VDC | Transistor | 1 | 44 |
| `DO_Buzzer` | Còi báo | Còi 24 VDC | Transistor | 1 | 44 |
| `DO_SmemaOutAvail` | Báo máy sau: **có board sẵn sàng chuyển đi** | Tín hiệu SMEMA, cách ly quang | Transistor | 4 | 41 |
| `DO_SmemaInRdy` | Báo máy trước: **sẵn sàng nhận board** | Tín hiệu SMEMA, cách ly quang | Transistor | 4 | 41 |

### J.2.3 Analog — AI / AO

| Tag | Mô tả | Tín hiệu | Dải kỹ thuật | Lát cắt | Chương |
|---|---|---|---|---|---|
| `AI_AirPress` | Áp suất khí nén cấp máy | 4–20 mA, 2 dây | 0–10 bar | 3 | 31, 32 |
| `AI_GluePress` | Áp suất keo tại đầu tra | 4–20 mA, 2 dây | 0–6 bar | 3 | 31, 32 |
| `AI_UvChamberTemp` | Nhiệt độ buồng sấy — giám sát quá nhiệt | RTD Pt100, 3 dây | 0–150 °C | 3 | 33 |
| ⭐ `AI_UvIntensity` | Cường độ đèn UV đo tại buồng sấy | 0–10 V | 0–200 mW/cm² | 3 | 32, 33, 53 |
| `AO_GluePressSet` | Đặt áp keo *(van điều áp điện tử)* | 0–10 V | 0–6 bar | 3 | 32, 37 |
| `AO_ConvSpeed` | Đặt tốc độ chuyền | 0–10 V | 0–100 % ↔ 0–20 m/phút | 3 | 32, 36 |
| `AO_UvPower` | Đặt công suất đèn UV | 0–10 V | 0–100 % | 3 | 32 |

> ⭐⭐ **`AI_UvIntensity` là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.**
>
> Cường độ đèn UV **giảm dần theo giờ chạy**. Board vẫn "được sấy" nhưng keo **cứng chưa đủ** — và
> không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ **nhìn thấy sự trôi
> trước khi nó thành hàng lỗi** (Chương 53 mục 53.6).

### J.2.4 Trục & mạng

| Tên | Mô tả | Lát cắt | Chương |
|---|---|---|---|
| `AX_X`, `AX_Y` | Gantry 2 trục mang đầu tra keo — **servo**, chạy theo đường trong công thức | 3 | 37 |
| `AX_Z` | Trục nâng/hạ đầu tra keo — **servo**, độ cao theo công thức | 3 | 37 |
| `NET_HMI` | Màn hình vận hành | 4 | 44 |
| `NET_Scanner` | Đầu đọc mã 2D trên board — **Ethernet** | 4 | 42 |
| `NET_TempCtrl` | Bộ điều khiển nhiệt độ keo rời — **RS-485, Modbus RTU** | 3 | 33, 35, 38, 39 |
| `NET_MES` | Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả | 4 | 42, 45 |
| `NET_Drives` | 3 servo drive qua Ethernet công nghiệp | 3 | 40 |
| `NET_IoLink` | IO-Link master cho cảm biến thông minh | 2 | 12 |

---

## J.3 Đặc tả trình tự

⭐ **Điều kiện vào Auto:** đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).

### J.3.1 Trạm 1 — Tra keo

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ |
|---|---|---|---|
| S1.00 | Chờ board vào | `DI_BoardStn1` = 1 | — |
| S1.10 | Nâng chặn, dừng chuyền tại trạm 1 | `DI_Stop1Up` = 1 | 1 s |
| S1.20 | Đọc mã 2D trên board | Nhận được chuỗi mã hợp lệ | 3 s |
| S1.30 | Hỏi MES: board này có được làm không, công thức nào | Nhận phản hồi | 5 s |
| S1.40 | Nâng kẹp board | `DI_Clamp1Up` = 1 | 2 s |
| S1.50 | Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức | Cả hai đạt | 30 s |
| S1.60 | Gantry chạy theo đường tra keo trong công thức | Hoàn tất đường | 60 s |
| S1.70 | Hút ngược, nâng trục Z về vị trí an toàn | `AX_Z` tại vị trí chờ | 3 s |
| S1.80 | Hạ kẹp | `DI_Clamp1Dn` = 1 | 2 s |
| ⭐ S1.90 | Hạ chặn, chuyển board sang trạm 2 | `DI_BoardStn1` = 0 ⭐ **và trạm 2 rỗng** | 5 s |
| → S1.00 | Ghi log, quay lại chờ board | | |

### J.3.2 Trạm 2 — Sấy UV

| Bước | Hành động | Điều kiện chuyển tiếp | Hết giờ |
|---|---|---|---|
| S2.00 | Chờ board vào | `DI_BoardStn2` = 1 | — |
| S2.10 | Nâng chặn | `DI_Stop2Up` = 1 | 1 s |
| S2.20 | Nâng kẹp | `DI_Clamp2Up` = 1 | 2 s |
| S2.30 | Bật quạt hút, mở cửa chắn UV | `DI_ShutterOpen` = 1 | 2 s |
| ⭐ S2.40 | Sấy — giữ đủ thời gian theo công thức | Hết thời gian ⭐ **và cường độ UV luôn trong dải** | — |
| S2.50 | Đóng cửa chắn UV | `DI_ShutterClosed` = 1 | 2 s |
| S2.60 | Hạ kẹp, hạ chặn | `DI_Clamp2Dn` = 1, `DI_Stop2Dn` = 1 | 2 s |
| S2.70 | Chuyển board ra, bắt tay SMEMA với máy sau | `DI_BoardOutfeed` = 0 | 10 s |
| S2.80 | Báo kết quả về MES, tăng bộ đếm sản lượng | Đã gửi | 5 s |
| → S2.00 | Quay lại chờ board | | |

> 🔍 **BẪY trung tâm (Ch.17, Ch.48).** Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ **tín hiệu phản
> hồi thật** (reed xy-lanh, cảm biến board); cột "hết giờ" chỉ để **báo lỗi**.
>
> ⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: *"chờ 2 giây chắc
> kẹp xong rồi"*. Bộ định thời **không biết khi cơ cấu không tới nơi**.

> ⭐⭐ **Điểm dạy pipeline (Ch.26–27).** S1.90 chỉ chuyển tiếp khi **trạm 2 rỗng**. Hai trạm chạy song
> song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là **chỗ trống**.
>
> Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao **không được chờ bận** *(busy-wait)* giữa
> hai trình tự.

---

## J.4 Mô hình trạng thái máy

```text
Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
```

Mỗi trạm có máy trạng thái con riêng; ⭐ **máy trạng thái tổng quyết định cả hai được phép chạy hay
không**.

### ⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất

Nếu máy vào **Alarm** đúng lúc:

- board A đang **bị kẹp ở trạm 1**, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, **và**
- board B đang **trong buồng UV** với cửa chắn đang mở, đèn đang bật —

thì trình tự về gốc phải theo **đúng thứ tự này**:

| # | Việc | ⚠ Vì sao thứ tự này |
|---|---|---|
| 1 | ⚠⚠ **Tắt đèn UV và đóng cửa chắn** | ⭐ **Người vào máy trước khi che được nguồn UV là tai nạn** |
| 2 | ⚠ **Nâng trục Z lên vị trí an toàn** trước khi cho gantry XY chạy | Nếu không, đầu tra keo **quét ngang mặt board đang kẹp** — phá cả board lẫn đầu keo |
| 3 | Chỉ **nhả kẹp sau khi** trục Z đã lên | Nhả trước làm board dịch trong khi đầu keo còn ở gần |
| 4 | ⭐ Board dở dang **đánh dấu NG và báo MES** | ⚠ Không được lẫn vào hàng tốt |

> ⭐⭐ **Đây là ví dụ trung tâm cho luận điểm "về gốc là bài toán khó nhất thực tế" (Ch.28).**
>
> Thứ tự trên là **kết quả của phân tích va chạm và mối nguy**, không phải thứ tự tuỳ ý. Đảo hai bước
> bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho **người**, không phải cho
> sản phẩm.

---

## J.5 Công thức sản phẩm

Mỗi mã hàng có một công thức. ⭐ **Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:**
cùng một máy chạy nhiều mã hàng trong một ca.

| Tham số | Đơn vị | Dải hợp lệ | Dùng ở bước |
|---|---|---|---|
| Đường tra keo (danh sách điểm X, Y, Z) | mm | trong vùng làm việc | S1.60 |
| Áp keo đặt | bar | 0,5 – 5,0 | S1.50 |
| Nhiệt độ keo đặt | °C | 20 – 60 | S1.50 |
| Dung sai nhiệt độ | °C | 0,5 – 5,0 | S1.50 |
| Tốc độ chạy đường tra | mm/s | 5 – 100 | S1.60 |
| ⭐ **Thời gian sấy UV** | s | **5 – 120** | S2.40 |
| Công suất đèn UV | % | 30 – 100 | S2.40 |
| Ngưỡng cường độ UV tối thiểu | mW/cm² | 20 – 180 | S2.40 |
| Tốc độ chuyền | % | 20 – 100 | mọi bước chuyền |

> ⚠⚠ **Kiểm tra hợp lệ là bắt buộc (Ch.32).** Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
> nhập liệu, máy phải **từ chối và báo lỗi**, không được nhận.
>
> ⭐ Cột "dải hợp lệ" chính là hàng rào đó — và nó thuộc về **chương trình PLC**, không phải thuộc về
> MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.

---

## J.6 ⚠ Chức năng an toàn

| SF | Mối nguy | Biện pháp | Ghi chú |
|---|---|---|---|
| **SF1** | Dừng khẩn cấp mọi chuyển động | E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV & quạt | ⚠⚠ **Không đi qua logic PLC thường** (Ch.47) |
| ⭐ **SF2** | ⚠⚠ **Bức xạ UV chiếu vào mắt/da người** | Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi **cửa đóng và khoá**; mở cửa → ⭐ **cắt nguồn đèn qua mạch an toàn**, không qua lệnh PLC | ⚠ Mối nguy vật lý thật, **không có triệu chứng tức thời** — người bị chiếu thường không biết |
| **SF3** | Kẹp tay khi bàn nâng kẹp hoạt động | Cửa bảo vệ có khoá tại cả hai trạm | Khoá kiểu giữ tới khi an toàn |
| **SF4** | Với tay vào qua cửa chuyền vào/ra | Rèm quang tại hai cửa chuyền | ⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47) |
| **SF5** | Máy khởi động bất ngờ sau khi khôi phục nguồn | ⭐ **Yêu cầu Reset có chủ ý**; không tự vào Running | Ch.48 |
| ⭐ **SF6** | Mất khí nén khi board đang bị kẹp | Trạng thái an toàn cho van kẹp: ⭐ **GIỮ kẹp**, không nhả — ⚠ **phải giữ bằng van một chiều điều khiển hoặc khoá cần**, không phải bằng van hai cuộn | ⭐ Quyết định thiết kế **có lý do** (Ch.48); cơ chế ở Ch.6 mục 6.3 |
| **SF7** | Đầu tra keo nóng gây bỏng | Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa | Ch.47 |

> ⭐⭐ **SF6 đáng dừng lại suy nghĩ.** "Trạng thái an toàn" thường được hiểu là "về vị trí nghỉ" —
> nhưng ở đây nhả kẹp khi mất khí sẽ **thả board rơi**, và có thể thả nó vào vùng đầu tra keo đang ở
> gần.
>
> ⭐ Trạng thái an toàn là **kết quả của phân tích**, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
> là: *"mất năng lượng lúc này thì điều gì an toàn hơn?"* — và câu trả lời khác nhau giữa các cơ cấu
> trên cùng một máy.

> ⚠⚠ **Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.**
>
> Máy thật cần đánh giá rủi ro riêng bởi **người có thẩm quyền**, và mức hiệu năng / mức toàn vẹn phải
> xác định **từ đánh giá đó** — không chép từ sách. Xem Chương 6, 47, 48.

---

## J.7 Bóc lớp theo lát cắt

⭐ **Quy tắc:** chương thuộc lát cắt nào thì **chỉ dùng thiết bị của lát cắt đó và các lát cắt trước**.

| Lát cắt | Chỉ dùng | Chương |
|---|---|---|
| **1 — thuần rời rạc** | Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp | 8–22 |
| **2 — thêm thiết kế** | + máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm | 23–30 |
| **3 — thêm analog & trục** | + áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần | 31–37 |
| **4 — thêm mạng** | + mã 2D, MES, SMEMA, HMI | 38–46 |
| **5 — đầy đủ** | + mạch an toàn, chạy thử, chẩn đoán, vận hành | 47–58 |

> ⭐ **Vì sao bóc lớp:** để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
> hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.

---

## J.8 Các phép tính đã thực hiện trên DP-01

Gom lại đây vì chúng rải rác trong sách và ⭐ **đều là loại phép tính phải làm TRƯỚC KHI MUA**.

| Phép tính | Kết quả | Chương |
|---|---|---|
| Chu kỳ từ sản lượng | 3600 ÷ 300 = **12,0 s/board** | 55 |
| ⭐ **Nút cổ chai** | Trạm 2 (6–12 s) — ⚠ **12 s thì chỉ vừa đủ** | 55 |
| Số lần đóng cắt van/năm | **2,88 triệu lần** (2 ca × 8 h × 300 ngày) | 9 mục 9.3 |
| ⭐ **Số lần uốn cáp xích gantry/năm** | **1,44 triệu lần** | 49 mục 49.7 |
| Ngưỡng nhắc bảo trì van | 0,7 × tuổi thọ datasheet | 53 mục 53.5 |
| Công suất nguồn 24 V | Bước nhiều tải nhất × 1,3–1,5 | 8 mục 8.7 |
| Vùng làm việc gantry | Board 100 × 80 + biên gá → **X 150 · Y 120 · Z 50 mm** | 37 |

> ⭐⭐ **Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.**
>
> Chúng đều đơn giản, đều mất vài phút, và đều phải làm **trước khi mua** — vì phát hiện sau khi máy
> chạy nghĩa là thay thiết bị và đấu lại dây.

---

## J.9 ⚠ Hạng mục còn treo

Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ **biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật**.

| # | Hạng mục | Ảnh hưởng |
|---|---|---|
| 1 | ⚠ `AI_UvIntensity` đang là **0–10 V**. Suy giảm cường độ UV là lỗi "máy không tự phát hiện được" — có nên đổi sang **4–20 mA** để phân biệt được đứt dây? | Ch.31, 32, 48 |
| 2 | ⚠ **Xác minh thực tế thị trường**: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không | Ch.38, 39, 42 |
| 3 | ⚠ Biến tần chuyền hiện **chỉ có `DI_VfdReady`** — không đọc được dòng động cơ, tốc độ thật, hay bit "đang giới hạn dòng". Có nên thêm kết nối mạng tới biến tần? | Ch.36, 40, 55 |

> ⭐ **Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: "máy có tự biết khi một thứ đang xấu đi không?"**
>
> Với 0–10 V, đứt dây cho 0 V — trông y hệt "đèn đã tắt", và máy không phân biệt được. Với 4–20 mA,
> đứt dây cho 0 mA, nằm **ngoài dải hợp lệ** — máy biết ngay đó là lỗi cảm biến, không phải giá trị
> đo. Xem Chương 31.
>
> Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
> mục 57.11.

---

## J.10 Dẫn về đâu

| Bạn cần | Đọc |
|---|---|
| Ráp toàn bộ thành một dự án theo thứ tự | ⭐ **Chương 57** |
| Bảng biểu mẫu trống để dùng cho máy của bạn | **Phụ lục C** |
| Công thức tính, kèm điều kiện áp dụng | **Phụ lục K** |
| ⭐ **Mẫu code cho mạch thường dùng** (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…) | **Phụ lục L** |
| Tra theo triệu chứng khi máy lỗi | **Phụ lục E** |
| Thuật ngữ Việt–Anh | **Phụ lục F** |

> ⚠⚠ **Nhắc lại lần cuối.** DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
> thật là đúng mục đích. ⚠ **Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích** —
> máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.

<!-- SECTION: pl_k_bang_tra_cong_thuc -->
---

# Phụ lục K — Bảng tra công thức tổng hợp

> **Tài liệu tra cứu.** Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ **điều kiện
> áp dụng** — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.

---

> ⚠ **Cách dùng.** Bảng này để **tra nhanh khi bạn đã hiểu**. Nếu một công thức bạn chưa hiểu vì sao
> nó như vậy, hãy quay lại chương được dẫn — ⭐ **áp một công thức mà không hiểu điều kiện của nó là
> cách tạo ra những con số sai trông rất thuyết phục**.

---

## K.1 Analog và quy đổi thang đo

### Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật

```text
                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Quan hệ **tuyến tính** giữa tín hiệu và đại lượng đo |
| ⚠ **Không áp dụng cho** | Cặp nhiệt điện và RTD ở dải rộng (quan hệ **không tuyến tính**) — dùng module chuyên dụng hoặc bảng tra (Ch.33) |
| ⚠ Bẫy | **Tràn số và chia số nguyên** — xem K.6 và Chương 14 |
| Chương | 31 mục 31.4 |

### Ví dụ trên DP-01

```text
AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
```

### ⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA

| Điều kiện | Nghĩa |
|---|---|
| Dòng **< 3,6 mA** | ⭐⭐ **Đứt dây / hỏng cảm biến** — không phải giá trị đo bằng 0 |
| Dòng **> 21 mA** | Ngắn mạch hoặc lỗi cảm biến |
| ⚠ Điều kiện áp dụng | ⭐ **Chỉ dùng được với 4–20 mA**; tín hiệu 0–10 V và 0–20 mA **không phân biệt được đứt dây** |
| Chương | 31 mục 31.3 |

> ⭐⭐ **Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:** không phải vì chống
> nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ **0 mA là một trạng thái không thể xảy ra khi mọi thứ
> bình thường** — nên nó dùng được làm dấu hiệu lỗi.

---

## K.2 Khí nén

### Lực xy-lanh

```text
Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ **Điều kiện áp dụng** | Lực **lý thuyết**; ⚠ thực tế thấp hơn do ma sát |
| ⭐ Hệ số thực dụng | Lấy **70–85 %** lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có |
| ⚠ Bẫy | ⭐ **Lực kéo LUÔN nhỏ hơn lực đẩy** vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực |
| Chương | 5 mục 5.4 |

```text
Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
```

### Lưu lượng khí tiêu thụ

```text
Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Tính **cỡ máy nén và cỡ ống**, không phải tính tốc độ |
| ⚠ Nhớ cộng | Cả hành trình **đi và về**; và ⭐ **rò rỉ** — thực tế đáng kể |
| Chương | 5 mục 5.7 |

---

## K.3 Điện và nguồn

### Công suất nguồn 24 V

```text
Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện áp dụng** | ⭐ **Bước có nhiều tải nhất**, không phải tổng tất cả tải — hầu hết tải không cùng bật |
| ⚠ Nhưng phải kiểm | ⭐ Có bước nào **mọi thứ cùng bật** không? (về gốc, kiểm đèn, reset) |
| Hệ số 1,3–1,5 | Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ **sụt áp trên dây dài** |
| Chương | 8 mục 8.7 |

### Tuổi thọ đóng cắt / uốn cáp

```text
Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | So kết quả với **tuổi thọ trong datasheet**, không phải với cảm giác |
| ⚠ Với rơ-le | ⭐ **Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều**, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn) |
| ⚠ Với cáp trong xích | Phải là **cáp chịu uốn**; ⭐ và đúng **bán kính uốn tối thiểu** |
| Chương | 9 mục 9.3 · 49 mục 49.7 |

### Ví dụ DP-01

```text
Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
```

### Ngưỡng bảo trì

```text
Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Bộ đếm phải ⭐ **sống sót qua mất điện VÀ qua lần nạp chương trình** — ⚠ kiểm tra thực tế |
| ⚠ Bắt buộc | Ngưỡng chỉ **nhắc**, ⚠ **không được dừng máy** |
| Chương | 53 mục 53.5 |

---

## K.4 Chu kỳ và năng suất

### Sản lượng giờ

```text
UPH  =  3600  ÷  Chu kỳ máy (giây)
```

| Hạng mục | Nội dung |
|---|---|
| ⚠ **Chu kỳ máy là gì** | Khoảng thời gian giữa **hai sản phẩm liên tiếp RA KHỎI máy** |
| ⚠ **Không phải** | Thời gian một sản phẩm **đi hết máy** (đó là *thời gian thông qua*) |
| Chương | 55 mục 55.2 |

### ⭐⭐ Chu kỳ máy nhiều trạm

```text
Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện áp dụng** | Các trạm **chạy song song trên các sản phẩm khác nhau** |
| ⚠ Không áp dụng khi | Các trạm **dùng chung tài nguyên** (một robot phục vụ nhiều trạm) |
| ⭐⭐ Hệ quả quan trọng nhất | **Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng** |
| ⚠ Bẫy phổ biến nhất | ⭐ **Cộng thời gian các trạm lại** — cho con số thấp hơn thực tế nhiều |
| Chương | 55 mục 55.3 |

### ⭐ Tìm nút cổ chai bằng dữ liệu

```text
Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
```

| Hạng mục | Nội dung |
|---|---|
| ⭐ Điều kiện áp dụng | Đo trong ⭐ **giai đoạn chạy ổn định**, không tính lúc khởi động hay đổi lô |
| ⭐ Ưu điểm | Bắt được cả nút cổ chai **nằm ngoài máy** (máy trước không cấp đủ hàng) |
| Chương | 55 mục 55.4 |

### OEE

```text
OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Điều kiện áp dụng** | ⭐⭐ **Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định** |
| ⚠⚠ Cách bóp méo phổ biến nhất | Lấy **chu kỳ thực tế** làm chu kỳ thiết kế → ⭐ **hiệu suất luôn ~100 %**, chỉ số mất hết ý nghĩa |
| ⚠ So sánh giữa các máy | ⭐ **Chỉ có nghĩa khi cùng định nghĩa** — ghi rõ định nghĩa khi báo cáo |
| ⭐ Giá trị nằm ở đâu | **Ba con số thành phần**, không phải con số gộp |
| Chương | 55 mục 55.7 |

---

## K.5 Thời gian quét và bộ đếm xung

### Ước lượng thời gian quét

```text
Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
```

| Hạng mục | Nội dung |
|---|---|
| ⚠ **Điều kiện áp dụng** | Đây là **ước lượng**, không phải bảo đảm — ⭐ **đo thời gian quét thật trên máy** |
| ⚠ Nhớ rằng | Thời gian quét **thay đổi theo đường chạy** trong chương trình — quan tâm **giá trị lớn nhất**, không phải trung bình |
| ⚠⚠ Bẫy khi đổi PLC | ⭐ **PLC mới thường quét nhanh hơn nhiều** — logic dựa vào vòng quét sẽ chạy khác (Ch.56) |
| Chương | 10 · 56 mục 56.4 |

### ⭐ Khi nào cần bộ đếm xung tốc độ cao

```text
Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  >  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
```

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Vì sao chia 2** | Mỗi xung phải có ít nhất **hai lần quét** để nhận được cạnh lên và cạnh xuống |
| ⚠ Thực dụng | ⭐ **Lấy dự phòng rộng hơn nhiều** — thời gian quét không cố định, và bỏ sót xung là lỗi **âm thầm** |
| ⚠ Dấu hiệu đã sai | Giá trị đếm **thấp hơn thực tế và sai ngày càng nhiều** — không có báo động nào |
| Chương | 18 |

---

## K.6 Số học và kiểu dữ liệu

### ⚠ Dải giá trị các kiểu số nguyên thường gặp

| Kiểu | Số bit | Dải |
|---|---|---|
| `SINT` | 8 có dấu | −128 … 127 |
| `USINT` / `BYTE` | 8 không dấu | 0 … 255 |
| `INT` | 16 có dấu | ⭐ **−32 768 … 32 767** |
| `UINT` / `WORD` | 16 không dấu | 0 … 65 535 |
| `DINT` | 32 có dấu | ⭐ **−2 147 483 648 … 2 147 483 647** |
| `UDINT` / `DWORD` | 32 không dấu | 0 … 4 294 967 295 |

> ⚠⚠ **`INT` tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.** Một bộ đếm sản lượng dùng `INT` tràn
> sau **32 767 sản phẩm** — với DP-01 ở 300 board/giờ, đó là **khoảng 4,5 ngày**.
>
> ⭐ Dùng `DINT` cho mọi bộ đếm tích luỹ. Xem Chương 14.

### ⚠ Thứ tự phép tính để tránh tràn

```text
✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Bẫy chính** | ⭐ **Chia số nguyên cắt bỏ phần thập phân** — `7 / 2 = 3`, không phải 3,5 |
| ⭐ Quy tắc thực dụng | ⭐ **Ép sang số thực trước khi tính**, ép về số nguyên sau khi tính xong |
| ⚠ Với số thực | ⭐ **Không so sánh bằng** hai số thực — so bằng khoảng dung sai |
| ⚠⚠ Chia cho mẫu số **số thực** | ⭐ **So với ngưỡng, không so với 0**: `ABS(x) > 1e-6` (32 bit) · tới `1e-15` (64 bit) |
| Chương | 14, 19 (mục 19.5) |

---

## K.7 Tín hiệu và dây dẫn

### ⭐ Vỏ chống nhiễu nối mấy đầu

| Loại cáp | Nối vỏ | Lý do |
|---|---|---|
| ⭐ **Tín hiệu analog, cảm biến** | **Một đầu** — thường phía tủ | Tránh dòng vòng qua vỏ ở tần số thấp |
| ⭐ **Cáp động cơ biến tần** | **Hai đầu** | Chắn nhiễu tần số cao — bài toán khác |
| Cáp mạng | Theo hướng dẫn nhà sản xuất (thường hai đầu) | |

| Hạng mục | Nội dung |
|---|---|
| ⭐⭐ **Điều kiện tiên quyết cho cả ba** | **Kẹp trọn vòng 360°** — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng |
| Chương | 31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4 |

### ⚠ Nối đất

```text
0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
```

| Hạng mục | Nội dung |
|---|---|
| ⚠⚠ **Vì sao** | Nối nhiều điểm → **vòng lặp đất**: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp |
| ⭐ Triệu chứng vòng lặp đất | Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy |
| ⭐ Cách kiểm nhanh | ⭐ **Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy** — có vài vôn là có vấn đề |
| Chương | 49 mục 49.4 |

---

## K.8 Bảng tra nhanh — công thức nào ở chương nào

| Cần tính | Công thức ở | Chương gốc |
|---|---|---|
| Quy đổi giá trị analog | K.1 | 31 |
| Phát hiện đứt dây cảm biến 4–20 mA | K.1 | 31 |
| Lực xy-lanh | K.2 | 6 |
| Lưu lượng khí | K.2 | 6 |
| Công suất nguồn 24 V | K.3 | 8 |
| Tuổi thọ van / rơ-le / cáp xích | K.3 | 9, 49 |
| Ngưỡng bảo trì | K.3 | 53 |
| Sản lượng giờ (UPH) | K.4 | 55 |
| ⭐ **Chu kỳ máy nhiều trạm** | K.4 | 55 |
| ⭐ **Tìm nút cổ chai** | K.4 | 55 |
| OEE | K.4 | 55 |
| Thời gian quét | K.5 | 10 |
| ⭐ **Khi nào cần bộ đếm tốc độ cao** | K.5 | 18 |
| Dải kiểu dữ liệu, chống tràn | K.6 | 11, 19 |
| Vỏ chống nhiễu, nối đất | K.7 | 31, 36, 49 |

> ⭐ **Cần đoạn code chứ không phải công thức?** Các mạch lặp lại ở mọi máy — tự giữ, chuỗi cho
> phép, ba lệnh dừng, trình tự có timeout, servo, analog — nằm ở **Phụ lục L**.

---

> ⚠⚠ **Nhắc lại giới hạn.** Các công thức ở đây là ⭐ **công cụ ước lượng và kiểm tra**, không phải
> căn cứ thiết kế.
>
> Cho thiết kế thật: dùng **datasheet của thiết bị cụ thể** và **tiêu chuẩn hiện hành tại thị trường
> của bạn**. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
> **người có thẩm quyền** thực hiện — bảng này **không thay thế** thiết kế điện.

<!-- SECTION: pl_l_thu_vien_mau_code -->
---
# Phụ lục L — Thư viện mẫu code dùng ngay

> **Tài liệu tra cứu.** Những đoạn logic lặp lại ở gần như mọi cỗ máy, gom về một chỗ. Mỗi mẫu kèm
> ⭐ **điều kiện dùng** và ⚠ **thứ nó KHÔNG làm** — vì chép một mẫu mà không biết giới hạn của nó là
> cách tạo ra lỗi trông rất giống code đúng.

---

> ⚠⚠ **Đọc trước khi chép bất cứ đoạn nào.**
>
> | | |
> |---|---|
> | 1 | ⭐ Mẫu ở đây viết bằng **Structured Text** cho gọn. Với logic liên động và ngõ ra cuối, ⚠ cân nhắc viết bằng **ladder** để người bảo trì đọc được (Chương 20) |
> | 2 | ⭐ Tên biến theo máy mẫu DP-01 (Phụ lục J). Đổi sang tên máy của bạn — ⚠ **đừng giữ tên mẫu** |
> | 3 | ⚠⚠ **Không mẫu nào ở đây là chức năng an toàn.** Xem L.3 |
> | 4 | ⭐ Mọi mẫu đều **chạy trong một tác vụ chu kỳ**, được gọi mỗi vòng quét (Chương 10) |
> | 5 | ⚠ Mã báo động viết dạng hằng `ALM_*`, không viết số trực tiếp (Chương 44) |

---

## L.1 Tự giữ Start/Stop — nền của mọi thứ

⭐ **Dùng khi:** nhấn Start rồi nhả, máy vẫn chạy; nhấn Stop thì dừng.

```iecst
// ── Tự giữ: điều kiện DỪNG nằm NỐI TIẾP, NGOÀI dấu ngoặc tự giữ ──
M_Running := (DI_StartPB OR M_Running)      // nhánh tự giữ
             AND DI_StopPB                  // ⚠ nút NC → kiểm BẰNG 1
             AND M_AllPermissive;           // chuỗi cho phép (L.2)
```

> ⚠⚠ **Vị trí của điều kiện dừng quyết định tất cả.** Đưa `DI_StopPB` **vào trong** dấu ngoặc của
> nhánh tự giữ thì ⭐ **nhấn Stop trong lúc vẫn đang giữ Start sẽ KHÔNG dừng được máy** — và người thử
> thường không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.
>
> ⭐ Nút Stop vật lý là **NC**, nên trong code kiểm **bằng 1**, không phải `NOT`. Đứt dây = dừng
> (Chương 15, mục 15.3).

---

## L.2 Chuỗi cho phép chạy — và **lý do** khi không cho phép

⭐ **Dùng khi:** cần một cờ duy nhất trả lời *"máy có được phép chạy không"*.

```iecst
// ── Chuỗi cho phép ──
M_AllPermissive := DI_EStopOK                // mạch an toàn đang đóng
                   AND DI_Door1Closed
                   AND DI_Door2Closed
                   AND DI_CurtainOK
                   AND DI_AirOK              // đủ áp khí (Chương 6)
                   AND NOT M_AnyFault
                   AND M_Homed;              // đã về gốc (Chương 37, mục 37.3)

// ── VÌ SAO không cho phép — để báo lên màn hình, đừng bắt người vận hành đoán ──
IF    NOT DI_EStopOK     THEN M_BlockReason := BLK_ESTOP;
ELSIF NOT DI_Door1Closed THEN M_BlockReason := BLK_DOOR1;
ELSIF NOT DI_Door2Closed THEN M_BlockReason := BLK_DOOR2;
ELSIF NOT DI_CurtainOK   THEN M_BlockReason := BLK_CURTAIN;
ELSIF NOT DI_AirOK       THEN M_BlockReason := BLK_AIR;
ELSIF M_AnyFault         THEN M_BlockReason := BLK_FAULT;
ELSIF NOT M_Homed        THEN M_BlockReason := BLK_NOT_HOMED;
ELSE                          M_BlockReason := BLK_NONE;
END_IF;
```

> ⭐⭐ **`M_BlockReason` là phần đáng giá nhất của mẫu này.** Không có nó, người vận hành chỉ thấy
> *"máy không chạy"* rồi bắt đầu bấm thử mọi thứ — đó là lúc người ta học được thói quen nhấn bừa.
>
> ⚡ Thứ tự `ELSIF` chính là **thứ tự ưu tiên khi báo**: đặt nguyên nhân gốc lên trước (Chương 44).

---

## L.3 ⚠⚠ Dừng khẩn cấp — và điều PLC KHÔNG được làm

> ⚠⚠ **Dừng khẩn cấp KHÔNG phải là một đoạn code.**
>
> Chức năng dừng khẩn cấp phải do **phần cứng an toàn** thực hiện — rơ-le an toàn hoặc PLC an toàn đã
> chứng nhận — **hoạt động độc lập với CPU chạy chương trình sản xuất** (Chương 47). ⭐ Lý do đơn
> giản: CPU treo thì chương trình chết theo, còn mối nguy thì không.
>
> ⚠ Đoạn dưới **chỉ là phần GIÁM SÁT** — để PLC *biết* mạch an toàn đã cắt mà phản ứng cho gọn. Nó
> **không phải** thứ làm máy an toàn, và **không thay thế** thiết kế an toàn do người có thẩm quyền
> duyệt.

```iecst
// ── PHẦN GIÁM SÁT — không phải chức năng an toàn ──
// DI_EStopOK đến từ TIẾP ĐIỂM PHẢN HỒI CỦA RƠ-LE AN TOÀN, không phải từ nút nhấn.

M_EStopActive := NOT DI_EStopOK;

IF M_EStopActive THEN
    // 1. Bỏ mọi yêu cầu đang treo — để khi phục hồi máy không tự chạy tiếp
    M_CycleEnable   := FALSE;
    M_Running       := FALSE;
    M_Stn1_ClampReq := FALSE;
    M_Stn1_StopReq  := FALSE;

    // 2. Ghi nhận MỘT LẦN để truy vết (Chương 44)
    IF NOT M_EStopLogged THEN
        M_EStopLogged := TRUE;
        RaiseAlarm(ALM_ESTOP);
    END_IF;

    // 3. ⚠⚠ Toạ độ trục không còn tin được nếu trục đang chạy (Chương 37, mục 37.3)
    M_Homed := FALSE;
END_IF;

// ── Phục hồi: KHÔNG tự động. Phải có thao tác CÓ CHỦ Ý của người vận hành ──
IF NOT M_EStopActive AND M_ResetPB_Rise THEN
    M_EStopLogged := FALSE;          // M_Homed vẫn FALSE → buộc về gốc lại
END_IF;
```

> ⚠⚠ **Ba điều tuyệt đối không làm:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Không** cho máy tự chạy lại khi mạch an toàn đóng lại — khởi động lại phải **có chủ ý** (Chương 47) |
> | 2 | ⭐ **Không** lấy `DI_EStopOK` thẳng từ **nút nhấn** — phải là **phản hồi của rơ-le an toàn** |
> | 3 | ⚠⚠ **Không** coi đoạn code này là đã "làm xong phần an toàn" |

---

## L.4 Ba lệnh dừng — và chúng khác nhau thật sự

⚠ *"Dừng"* là ba thứ khác nhau. Trộn chúng lại là nguồn gốc của rất nhiều tranh cãi lúc nghiệm thu.

| Lệnh | Nghĩa | Sản phẩm đang làm dở |
|---|---|---|
| ⭐ **Dừng cuối chu trình** | Làm nốt cái đang làm rồi mới dừng | ⭐ **Hoàn thành** |
| **Tạm dừng** | Đứng yên tại chỗ, giữ nguyên trạng thái | ⭐ **Giữ nguyên**, chờ tiếp tục |
| ⚠ **Dừng ngay** | Cắt ngay lập tức | ⚠⚠ **Dở dang** — phải có cách xử lý (Chương 28) |

```iecst
// ── Dừng cuối chu trình: chỉ chặn việc BẮT ĐẦU cái mới ──
IF M_StopEocPB_Rise THEN
    M_NoNewCycle := TRUE;               // trình tự đang chạy vẫn chạy nốt
END_IF;

IF M_NoNewCycle AND (Stn1_Step = 0) AND (Stn2_Step = 0) THEN
    M_CycleEnable := FALSE;             // cả hai trạm đã về bước chờ
    M_NoNewCycle  := FALSE;
END_IF;


// ── Tạm dừng: ĐÓNG BĂNG trình tự, KHÔNG xoá trạng thái ──
IF M_PausePB_Rise THEN
    M_Paused := NOT M_Paused;           // một nút bật/tắt
END_IF;

// Trong mỗi trình tự, đặt NGAY ĐẦU (xem khung ở L.6):
//     IF M_Paused THEN RETURN; END_IF;

// ⚠⚠ Nhưng ngõ ra đang GIỮ thì vẫn phải giữ — tạm dừng không được nhả kẹp:
IF M_Paused THEN
    DO_ConvRun := FALSE;                // dừng cái đang DI CHUYỂN
    // M_Stn1_ClampReq GIỮ NGUYÊN — không đụng tới cái đang GIỮ
END_IF;
```

> ⭐⭐ **Điểm quyết định của "tạm dừng": phân biệt ngõ ra CHUYỂN ĐỘNG với ngõ ra ĐANG GIỮ.**
>
> ⚠ Tắt hết mọi ngõ ra khi tạm dừng là lỗi nguy hiểm — ⭐ **kẹp nhả ra thì sản phẩm rơi**, và với trục
> đứng thì đầu công tác rơi theo. Quy tắc: **dừng cái đang di chuyển, giữ nguyên cái đang giữ**
> (Chương 28).
>
> ⚡ Khi **tiếp tục**: ⚠ đừng chạy tiếp ngay. ⭐ Kiểm lại chuỗi cho phép (L.2) trước — trong lúc tạm
> dừng có thể đã có người mở cửa.

---

## L.5 Chu trình: chạy một lần hay tuần hoàn

```iecst
// M_CycleMode: 0 = một lần (single) · 1 = tuần hoàn (continuous)

IF M_StartPB_Rise AND M_AllPermissive THEN
    M_CycleEnable := TRUE;
END_IF;

// ── Khi một chu trình kết thúc ──
IF M_CycleDone_Rise THEN
    CountTotal := CountTotal + 1;

    IF (M_CycleMode = 0) OR M_NoNewCycle OR NOT M_AllPermissive THEN
        M_CycleEnable := FALSE;         // dừng lại, chờ Start lần sau
    END_IF;
    // Tuần hoàn: giữ M_CycleEnable, trình tự tự quay về bước 0
END_IF;
```

> ⭐ **Chỗ dễ sai: phải kiểm lại `M_AllPermissive` ở CUỐI mỗi chu trình**, không chỉ lúc nhấn Start.
> Máy chạy tuần hoàn hàng giờ — ⚠ điều kiện cho phép có thể đã đổi từ lâu mà không ai để ý.
>
> ⚡ Bộ đếm dùng `DINT` và khai là **biến giữ được**; `M_CycleEnable` thì **không giữ** (Chương 16,
> mục 16.4).

---

## L.6 Khung trình tự bước có timeout — dùng cho mọi trạm

```iecst
VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── 1. Hai cửa vào: tạm dừng đóng băng, huỷ chu trình thì về bước chờ ──
IF M_Paused THEN
    RETURN;                              // giữ nguyên bước, giữ nguyên ngõ ra (L.4)
END_IF;

IF NOT M_CycleEnable THEN
    Stn1_Step := 0;
    RETURN;
END_IF;

// ── 2. Một timer dùng chung, tự đặt lại mỗi khi bước đổi (Chương 26) ──
IF Stn1_Step <> Stn1_StepPrev THEN
    T_StepTimeout(IN := FALSE);
    Stn1_StepPrev := Stn1_Step;
END_IF;

CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;         // 0 = chờ vô hạn, CÓ CHỦ Ý
   10:   Stn1_StepLimit := T#3S;
   20:   Stn1_StepLimit := T#3S;
   30:   Stn1_StepLimit := T#60S;
END_CASE;

T_StepTimeout(IN := (Stn1_StepLimit > T#0S), PT := Stn1_StepLimit);

IF T_StepTimeout.Q THEN
    Stn1_FaultStep := Stn1_Step;         // ⭐ GHI LẠI bước bị kẹt — không chỉ "lỗi trạm 1"
    Stn1_Fault     := TRUE;
    M_AnyFault     := TRUE;
END_IF;

// ── 3. Thân trình tự — chuyển bước bằng PHẢN HỒI THẬT ──
CASE Stn1_Step OF
  0:  Stn1_Ready := TRUE;
      Stn1_Busy  := FALSE;
      IF DI_BoardStn1 THEN
          Stn1_Ready := FALSE;
          Stn1_Busy  := TRUE;
          Stn1_Step  := 10;
      END_IF;

 10:  M_Stn1_StopReq := TRUE;
      IF DI_Stop1Up THEN   Stn1_Step := 20;  END_IF;    // ⭐ cảm biến, không phải timer

 20:  M_Stn1_ClampReq := TRUE;
      IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;
  // …
END_CASE;
```

> ⭐⭐ **Hai quy tắc của khung này quan trọng hơn bản thân đoạn code:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Chuyển bước bằng PHẢN HỒI THẬT**, không bằng timer (Chương 17) |
> | 2 | ⭐ **Timer chỉ để BÁO LỖI**, không để chuyển bước (Chương 26) |
>
> ⚡ Đánh số bước **cách 10** để còn chỗ chèn bước mới mà không phải đánh số lại cả trình tự.
>
> ⚠ `T#0S` ở bước 0 là **quyết định có chủ ý** — chờ board từ máy trước không phải lỗi. Nhưng chờ vô
> hạn phải được **giám sát ở tầng trên** bằng một cảnh báo *"máy đứng chờ"* (Chương 26, Chương 27).

---

## L.7 Bắt cạnh, làm đúng một lần, chống rung

```iecst
VAR
    R_Start    : R_TRIG;                 // ⚠ MỖI tín hiệu một thể hiện RIÊNG
    R_Reset    : R_TRIG;
    R_Board    : R_TRIG;
    T_Debounce : TON;
END_VAR

R_Start(CLK := DI_StartPB);
M_StartPB_Rise := R_Start.Q;             // TRUE đúng MỘT vòng quét

R_Reset(CLK := DI_ResetPB);
M_ResetPB_Rise := R_Reset.Q;

// ── Chống rung TRƯỚC, bắt cạnh SAU — thứ tự này bắt buộc ──
T_Debounce(IN := DI_BoardStn1, PT := T#20MS);
R_Board(CLK := T_Debounce.Q);
M_BoardArrived := R_Board.Q;
```

> ⚠⚠ **Đảo thứ tự là một lần nhấn ra nhiều xung.** Lọc rung phải đứng **trước** bắt cạnh
> (Chương 18).
>
> ⚠ **Mỗi tín hiệu một thể hiện `R_TRIG` riêng.** Dùng chung một thể hiện cho hai tín hiệu thì
> ⭐ **hai tín hiệu ghi đè bộ nhớ trạng thái của nhau** — lỗi cùng loại với Chương 14 mục 14.3.

---

## L.8 Cơ cấu hai vị trí — khối dùng lại cho mọi xy-lanh

⭐ **Viết một lần, dùng cho mọi xy-lanh trên máy.** Đây là tầng **cơ cấu** ở Chương 27, và là ví dụ
điển hình của việc chuẩn hoá ở Chương 30.

```iecst
FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;        // TRUE = yêu cầu đi tới vị trí LÀM VIỆC
    SensWork  : BOOL;        // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;        // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;
END_VAR
VAR_OUTPUT
    SolOut    : BOOL;        // ra van
    Done      : BOOL;        // đã tới đúng vị trí đang yêu cầu
    Fault     : BOOL;        // quá thời gian, hoặc cảm biến vô lý
    FaultCode : INT;         // 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ReqPrev   : BOOL;
END_VAR

SolOut := Req;

// Đã tới đúng vị trí ĐANG YÊU CẦU chưa
Done := (Req AND SensWork) OR (NOT Req AND SensHome);

// Đổi yêu cầu thì đếm lại từ đầu
IF Req <> ReqPrev THEN
    ReqPrev   := Req;
    Fault     := FALSE;
    FaultCode := 0;
    T_Move(IN := FALSE);
END_IF;

T_Move(IN := NOT Done, PT := Limit);
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                      // ⭐ chỉ BÁO, không tự xử lý
END_IF;

// ⚠⚠ Cả hai cảm biến cùng báo = hỏng cảm biến hoặc sai đấu dây
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
```

> ⭐⭐ **Phép kiểm "cả hai cảm biến cùng báo" là thứ đáng giá nhất trong khối này.** Về mặt vật lý nó
> **không thể xảy ra** — nên khi nó xảy ra thì chắc chắn có hỏng hóc. ⚡ Đây là cách rẻ nhất để
> **làm cho hỏng hóc trở nên phát hiện được** (Chương 48).
>
> ⚠ Đừng quên tư thế **giữa chừng**: cả hai cảm biến cùng **bằng 0** là bình thường khi đang di
> chuyển — và cũng là trạng thái sau khi **mất khí**. ⭐ Vì vậy **không được suy tư thế từ cảm biến
> đối diện** (Chương 28).

---

## L.9 Servo — cấp mô-men, về gốc, di chuyển

⭐ Mẫu theo **PLCopen Motion**; tên khối `MC_*` giống nhau ở phần lớn hệ, nên đây là chỗ kỹ năng
chuyển được giữa các hãng nhiều nhất (Chương 37, mục 37.8).

```iecst
VAR
    PwrZ     : MC_Power;
    HomeZ    : MC_Home;
    MoveZ    : MC_MoveAbsolute;
    StopZ    : MC_Stop;
    ResetZ   : MC_Reset;
    TrigHome : R_TRIG;
    TrigMove : R_TRIG;
    AxZ_Step : INT;
END_VAR

// ── 1. Cấp mô-men: GỌI MỖI VÒNG QUÉT, chỉ đổi chân Enable ──
PwrZ(Axis   := AX_Z,
     Enable := M_AllPermissive AND NOT M_EStopActive,
     Status => M_ZPowered);

// ── 2. Execute kích bằng CẠNH LÊN — sinh từ chính bước đang chạy ──
TrigHome(CLK := (AxZ_Step = 10));
TrigMove(CLK := (AxZ_Step = 30));

HomeZ(Axis := AX_Z, Execute := TrigHome.Q,
      Done  => M_ZHomeDone,
      Error => M_ZHomeError);

MoveZ(Axis     := AX_Z, Execute := TrigMove.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done           => M_ZMoveDone,
      CommandAborted => M_ZMoveAborted,   // ⚠⚠ KHÔNG được bỏ qua
      Error          => M_ZMoveError);

StopZ (Axis := AX_Z, Execute := (AxZ_Step = 90));
ResetZ(Axis := AX_Z, Execute := M_ResetPB_Rise);

// ── 3. Máy trạng thái của trục ──
CASE AxZ_Step OF

  0:  M_Homed := FALSE;
      IF M_ZPowered THEN  AxZ_Step := 10;  END_IF;

 10:  // Về gốc — BẮT BUỘC sau mỗi lần mất điện với encoder gia số
      IF M_ZHomeDone THEN
          M_Homed  := TRUE;               // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
          AxZ_Step := 20;
      ELSIF M_ZHomeError THEN
          AxZ_Step := 90;
      END_IF;

 20:  IF M_ZMoveReq AND M_Homed THEN  AxZ_Step := 30;  END_IF;

 30:  IF M_ZMoveDone THEN
          M_ZMoveReq := FALSE;
          AxZ_Step   := 20;
      ELSIF M_ZMoveError OR M_ZMoveAborted THEN
          AxZ_Step := 90;
      END_IF;

 90:  M_Homed    := FALSE;                // toạ độ không còn tin được
      M_AnyFault := TRUE;
      IF M_ResetPB_Rise THEN  AxZ_Step := 0;  END_IF;
END_CASE;
```

> ⭐⭐ **Bốn điều hay sai nhất với servo:**
>
> | | |
> |---|---|
> | 1 | ⚠ **Giữ `Execute` ở mức TRUE.** Lệnh kích bằng **cạnh lên** — giữ mức thì lần sau không phát được (Chương 37, Bẫy 7) |
> | 2 | ⚠⚠ **Bỏ qua `CommandAborted`.** Lệnh bị lệnh khác chen ngang: trục **không tới nơi** mà trình tự vẫn ngồi chờ `Done` → treo |
> | 3 | ⭐ **Không kiểm `M_Homed`** trước lệnh tuyệt đối. Sau mất điện, toạ độ **vô nghĩa** (Chương 37, mục 37.3) |
> | 4 | ⚠ **Gọi `MC_Power` có điều kiện.** Phải gọi **mỗi vòng quét**, chỉ đổi chân `Enable` |
>
> ⚡ **Vẫn cần timeout song song.** `Error` bắt được lỗi mà drive báo; timeout bắt được trường hợp
> **không có gì xảy ra cả** (Chương 17, mục 17.4). Dùng khung ở L.6 cho `AxZ_Step`.
>
> ⚠⚠ **STO không phải `MC_Stop`.** Dừng an toàn của truyền động là **chức năng phần cứng** của drive
> (Chương 47); `MC_Stop` chỉ là lệnh dừng thông thường.

---

## L.10 Đảo chiều có khoá chéo · sao–tam giác

```iecst
// ── Đảo chiều: khoá chéo BA lớp ──
// Lớp 1 — trong code
M_MotorFwd := M_FwdReq AND NOT M_RevReq AND NOT M_MotorRev AND M_AllPermissive;
M_MotorRev := M_RevReq AND NOT M_FwdReq AND NOT M_MotorFwd AND M_AllPermissive;

// Lớp 2 — khoảng chết khi đổi chiều, để hồ quang tắt hẳn
// Lớp 3 — ⭐⭐ KHOÁ CƠ KHÍ giữa hai contactor, ngoài tủ. BẮT BUỘC CÓ.
```

```iecst
// ── Sao–tam giác ──
VAR
    T_Star  : TON;
    T_Dead  : TON;
    SD_Step : INT;
END_VAR

CASE SD_Step OF
  0:  IF M_MotorStart AND M_AllPermissive THEN
          SD_Step := 10;
      END_IF;

 10:  T_Star(IN := TRUE, PT := T_StarTime);          // chạy kiểu sao
      IF T_Star.Q THEN
          T_Star(IN := FALSE);
          SD_Step := 20;                             // sang khoảng chết
      END_IF;

 20:  T_Dead(IN := TRUE, PT := T#80MS);              // ⚠⚠ KHOẢNG CHẾT
      IF T_Dead.Q THEN
          T_Dead(IN := FALSE);
          SD_Step := 30;
      END_IF;

 30:  IF NOT M_MotorStart OR NOT M_AllPermissive THEN
          SD_Step := 0;
      END_IF;
END_CASE;

// ⭐ Ngõ ra SUY RA TỪ BƯỚC, và đặt SAU khối CASE — để đổi bước là ngõ ra đổi NGAY
// trong cùng vòng quét, không trễ một vòng.
M_KM_Main  := (SD_Step >= 10);
M_KM_Star  := (SD_Step  = 10);
M_KM_Delta := (SD_Step  = 30);
```

> ⚠⚠ **Bỏ khoảng chết ở bước 20 là ngắn mạch pha.** Contactor sao chưa nhả hẳn mà contactor tam giác
> đã đóng → ⭐ **nổ contactor**. Đây là lỗi **không được phép xảy ra lần nào**, nên khoảng chết phải
> lấy theo thời gian nhả **ghi trong datasheet contactor**, không lấy theo cảm tính.
>
> ⭐⭐ **Khoá chéo trong code KHÔNG đủ.** Phải có **khoá cơ khí** giữa hai contactor — vì tiếp điểm có
> thể **hàn dính**, và lúc đó code không biết gì (Chương 3, Chương 48).

---

## L.11 Báo động có xác nhận, và "báo động đầu tiên"

```iecst
// ── Một báo động: phát hiện · CHỐT · xác nhận ──
IF NOT DI_AirOK AND NOT M_Alm_AirLow THEN
    M_Alm_AirLow := TRUE;                    // chốt lại, không tự mất
    RaiseAlarm(ALM_AIR_LOW);
END_IF;

// ── Báo động ĐẦU TIÊN trong một chuỗi — gần như luôn là nguyên nhân gốc ──
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;
    FirstAlarmTime := CurrentTime;
END_IF;

// ── Xác nhận: chỉ xoá được khi NGUYÊN NHÂN ĐÃ HẾT ──
IF M_AckPB_Rise AND M_Alm_AirLow AND DI_AirOK THEN
    M_Alm_AirLow := FALSE;
END_IF;

// ── Gom ──
M_AnyAlarmActive := M_Alm_AirLow OR M_Alm_Clamp1Timeout OR M_Alm_VisionNoAnswer;
M_AnyFault       := M_AnyAlarmActive OR Stn1_Fault OR Stn2_Fault;

IF NOT M_AnyAlarmActive THEN
    FirstAlarmCode := ALM_NONE;              // hết sạch mới xoá
END_IF;
```

> ⭐⭐ **`FirstAlarmCode` là thứ giúp người bảo trì nhiều nhất.** Một sự cố thường kéo theo năm báo
> động; ⚠ cái xuất hiện **đầu tiên** mới là nguyên nhân, bốn cái sau là hậu quả (Chương 44).
>
> ⚠ **Không cho xác nhận khi nguyên nhân còn đó.** Nếu không, người vận hành sẽ bấm Ack cho im rồi
> quên mất — và hệ báo động biến thành tiếng ồn.
>
> ⚡ Một dòng báo động đủ dùng phải nói **bước nào · đang chờ gì · nên kiểm tra gì**, không phải
> *"Lỗi trạm 1"* (Chương 26, Chương 44).

---

## L.12 Analog: bốn bước, đúng thứ tự

⭐ Mẫu rút gọn của Chương 32 mục 32.9, áp cho `AI_AirPress`.

```iecst
VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ứng 20 mA — ⚠⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 1000;    // 10,00 bar — hết dải cảm biến
    RAW_WIRE_BREAK   : DINT := -2000;   // dưới ~3,6 mA — ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;   // trên ~21 mA
    AIR_LOW_ON_X100  : DINT := 450;     // báo khi TỤT dưới 4,50 bar
    AIR_LOW_OFF_X100 : DINT := 500;     // chỉ hết khi LÊN quá 5,00 bar
    FILT_K           : DINT := 20;      // lọc nhẹ — CHỈ cho hiển thị
END_VAR

// ── 1. PHÁT HIỆN NGOÀI DẢI TRƯỚC — chưa hợp lệ thì chưa quy đổi ──
IF RawAirPress < RAW_WIRE_BREAK THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 1;    // đứt dây / mất nguồn cảm biến
ELSIF RawAirPress > RAW_OVER_RANGE THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 2;    // chập / quá dải
ELSE
    M_AirPressFault := FALSE; M_AirPressFaultCode := 0;

    // ── 2. Quy đổi: NHÂN TRƯỚC, CHIA SAU, dùng DINT ──
    AirPressX100 := (RawAirPress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    AirPressFiltX100 := AirPressFiltX100
                      + (FILT_K * (AirPressX100 - AirPressFiltX100)) / 100;
END_IF;

// ── 4. Ngưỡng CÓ VÙNG CHẾT, dùng giá trị CHƯA LỌC ──
IF M_AirPressFault THEN
    M_AirLow := FALSE;                                     // mất phép đo ≠ áp thấp
ELSIF AirPressX100 < AIR_LOW_ON_X100 THEN
    M_AirLow := TRUE;
ELSIF AirPressX100 > AIR_LOW_OFF_X100 THEN
    M_AirLow := FALSE;
END_IF;
```

> ⭐⭐ **Thứ tự bốn bước này không đổi được.** Quy đổi trước khi kiểm hợp lệ nghĩa là ⚠ **bạn đang quy
> đổi một giá trị vô nghĩa thành một con số trông rất hợp lý** (Chương 31, Chương 32).
>
> ⚠ **Ngưỡng báo động dùng giá trị CHƯA lọc.** Bộ lọc thêm trễ, và trễ đó cộng vào chuỗi trễ của cả
> máy (Chương 32, mục 32.6). Lọc là để mắt người đọc dễ chịu, không phải để ra quyết định.
>
> ⚠ **Hai ngưỡng khác nhau**, không phải một. Một ngưỡng thì báo động sẽ **nhấp nháy** khi giá trị dao
> động quanh nó.
>
> ⚠⚠ **`RAW_MAX` là con số đầu tiên phải tra.** `27648` chỉ là một ví dụ thường gặp; nhiều hệ dùng
> `32767`, `4095` hoặc số khác (Chương 32, Bẫy 4).

---

## L.13 Đèn tháp và nháy — mỗi lúc nói đúng một thứ

```iecst
VAR
    T_Blink : TON;
END_VAR

// ── Nhịp nháy 1 Hz dùng chung cho cả máy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);
IF T_Blink.Q THEN
    M_Blink := NOT M_Blink;
END_IF;

// ── Đèn tháp: ưu tiên từ trên xuống, MỖI LÚC CHỈ MỘT màu ──
DO_LampRed    := M_AnyFault;
DO_LampYellow := NOT M_AnyFault AND (M_Paused OR M_NoNewCycle OR (M_ForceActive AND M_Blink));
DO_LampGreen  := NOT M_AnyFault AND NOT M_Paused AND M_Running;
DO_Buzzer     := M_AnyFault AND NOT M_AlarmAcked;
```

> ⭐ **Đèn vàng nháy khi còn cưỡng bức I/O** là mẹo rẻ nhất chống quên gỡ force: nó biến một trạng
> thái **ẩn trong phần mềm** thành thứ **nhìn thấy được từ đầu kia xưởng** (Chương 51).
>
> ⚠ **Mỗi lúc chỉ một màu.** Ba đèn cùng sáng thì người vận hành không đọc được gì, và đèn tháp mất
> hết tác dụng.

---

## L.14 Đếm sản lượng — con số phải đúng nghĩa

```iecst
// ── Đếm ở nơi sản phẩm RỜI MÁY ĐÃ XONG, không đếm ở đầu vào ──
IF M_BoardOutfeed_Rise THEN
    IF M_LastResultOk THEN
        CountOk := CountOk + 1;
    ELSE
        CountNg := CountNg + 1;
    END_IF;
END_IF;

// ── Tỉ lệ đạt — ⚠⚠ LUÔN kiểm mẫu số ──
CountTotal := CountOk + CountNg;
IF CountTotal > 0 THEN
    YieldPctX10 := (CountOk * 1000) / CountTotal;   // đơn vị 0,1 %
ELSE
    YieldPctX10 := 0;                               // đầu ca, chưa có sản phẩm nào
END_IF;
```

> ⚠⚠ **Đầu ca `CountTotal` bằng 0.** Không có nhánh `ELSE` thì đây là **chia cho 0** — có hệ dừng CPU,
> có hệ **tự thay mẫu số bằng 1** rồi chạy tiếp với con số sai mà không báo gì (Chương 19, mục 19.5).
>
> ⭐ **Nhân trước, chia sau** và **đơn vị nằm trong tên biến** — hai quy tắc của Chương 32 mục 32.4,
> áp ở đây y hệt.
>
> ⚠ Ba bộ đếm nên là `DINT` và **giữ được qua mất điện**; nhưng vẫn phải **ghi ra nơi khác** — pin hết
> thì số liệu biến mất âm thầm (Chương 18, Chương 54).

---

## L.15 Bảng tra nhanh — mẫu nào cho việc gì

| Việc cần làm | Mẫu | Bẫy lớn nhất | Chương |
|---|---|---|---|
| Nhấn nút rồi nhả, máy vẫn chạy | L.1 | ⚠ Vị trí của điều kiện dừng | 15, 16 |
| Gom điều kiện cho phép | L.2 | ⭐ Phải có **lý do chặn** | 25, 44 |
| Dừng khẩn cấp | L.3 | ⚠⚠ **Không phải việc của PLC** | 47, 48 |
| Dừng ngay / tạm dừng / cuối chu trình | L.4 | ⚠ Nhả kẹp khi tạm dừng | 28 |
| Chạy một lần hay tuần hoàn | L.5 | ⭐ Kiểm cho phép ở **cuối** chu trình | 25 |
| Trình tự nhiều bước | L.6 | ⚠ Timer để **báo lỗi**, không để chuyển bước | 17, 26 |
| Làm đúng một lần mỗi sự kiện | L.7 | ⚠ Lọc rung **trước** bắt cạnh | 16, 18 |
| Điều khiển xy-lanh | L.8 | ⭐ Kiểm **hai cảm biến cùng báo** | 27, 30, 48 |
| Điều khiển servo | L.9 | ⚠ Giữ `Execute`; bỏ qua `CommandAborted` | 37 |
| Đảo chiều, sao–tam giác | L.10 | ⚠⚠ **Khoảng chết** và **khoá cơ khí** | 3, 36 |
| Báo động | L.11 | ⭐ Giữ **báo động đầu tiên** | 44 |
| Đọc analog | L.12 | ⚠⚠ Kiểm ngoài dải **trước** khi quy đổi | 31, 32 |
| Đèn tháp | L.13 | ⚠ Mỗi lúc một màu | 44, 51 |
| Đếm sản lượng | L.14 | ⚠⚠ Chia cho 0 ở đầu ca | 19, 55 |

---

> ⚠⚠ **Nhắc lại giới hạn.** Mọi đoạn ở đây đều **ngắn hơn thực tế** — chúng bỏ qua phần riêng của máy
> bạn, và bỏ qua mọi thứ thuộc về thiết kế an toàn.
>
> ⭐ Hãy đọc chương được dẫn để hiểu **vì sao** mẫu viết như vậy, rồi viết lại bằng tên biến của bạn.
> ⚠ **Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng** — và loại lỗi đó khó tìm
> nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.

